function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (https://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
	6753	1	0	-0	0	4.45	0	0.992412	40.794888	154	1	1.1	0.9;
	6754	2	0	0	0	0	0	1.073284	1.2557	20	9	1.1	0.9;
	6755	1	8.3	1.2	0	2.32	0	1.009101	17.686434	154	1	1.1	0.9;
	6756	1	-0	-0	0	16.93	0	1.027052	-12.831896	380	6	1.1	0.9;
	6757	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	6758	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	6759	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	6760	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	6761	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	6762	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	6763	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	6764	2	0	0	0	0	0	1.041274	37.583261	20	3	1.1	0.9;
	6765	2	0	0	0	0	0	1.042697	41.570544	20	3	1.1	0.9;
	6766	1	42.55	17.6	0	1.2	0	1.080871	3.730594	220	5	1.1	0.9;
	6767	1	135	25.7	0	43.01	0	1.023409	-7.389363	380	6	1.1	0.9;
	6768	1	37.94	51.4	0	0.55	0	1.050333	36.708894	380	3	1.1	0.9;
	6769	2	0	0	0	0	0	1.034441	34.869174	20	10	1.1	0.9;
	6770	1	1.9	0.6	0	1.06	0	0.973487	-13.777021	110	12	1.1	0.9;
	6771	1	-0	0	0	1.5	0	1.017201	14.001757	154	1	1.1	0.9;
	6772	1	-0	-0	0.109969	70.058359	0	1.088891	65.01165	380	3	1.2	0.8;
	6773	2	0	0	0	0	0	1.048358	31.36576	20	5	1.1	0.9;
	6774	2	0	0	0	0	0	1.005097	-2.034262	20	2	1.1	0.9;
	6775	1	26.03	16.1	0	0	0	1.020824	-8.385682	150	9	1.1	0.9;
	6776	1	40.04	15	0	1.59	0	0.992389	48.592226	220	3	1.1	0.9;
	6777	1	0	0	0	80.389436	0	0.990041	13.13447	380	5	1.1	0.9;
	6778	1	-0	-0	0.039145	0.050855	0	1.028164	13.427248	220	5	1.1	0.9;
	6779	1	162.1	73	0	0.3	0	1.007318	-7.256131	110	23	1.1	0.9;
	6780	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	6781	1	44.6	6.4	0	2.31	0	1.012828	23.567387	154	1	1.1	0.9;
	6782	1	7	1	0	0.87	0	0.995095	12.412171	154	1	1.1	0.9;
	6783	1	194.1	27.6	0	3.26	0	1.01937	14.556113	154	1	1.1	0.9;
	6784	2	0	0	0	0	0	1.014368	23.036796	6.3	1	1.1	0.9;
	6785	2	0	0	0	0	0	1.005097	-2.034262	20	2	1.1	0.9;
	6786	1	16.7	2.4	0	14.37	0	1.024439	14.22927	154	1	1.1	0.9;
	6787	1	18.2	2.6	0	1.59	0	1.029022	2.955197	154	1	1.1	0.9;
	6788	1	21.62	7.8	0	1.43	0	0.967902	-5.517482	110	19	1.1	0.9;
	6789	2	0	0	0	0	0	1.005097	-2.034262	20	2	1.1	0.9;
	6790	1	-0	-0	0	3.21	0	1.021786	-21.93928	220	4	1.1	0.9;
	6791	1	111.1	15.7	0	4.13	0	1.009835	16.142687	154	1	1.1	0.9;
	6792	2	0	0	0	0	0	1.024356	22.048022	20	5	1.1	0.9;
	6793	2	0	0	0	0	0	1.024356	22.048022	20	5	1.1	0.9;
	6794	2	0	0	0	0	0	1.017963	20.751946	20	5	1.1	0.9;
	6795	2	0	0	0	0	0	1.017963	20.751946	20	5	1.1	0.9;
	6796	1	137.8	64.5	0	5.41	0	1.009503	16.289821	380	3	1.1	0.9;
	6797	2	0	0	0	0	0	1.014343	23.052749	20	5	1.1	0.9;
	6798	2	0	0	0	0	0	1.014343	23.052749	20	5	1.1	0.9;
	6799	2	0	0	0	0	0	1.032132	-0.658602	20	9	1.1	0.9;
	6800	1	0	0	0	0	0	1.055797	-6.166252	150	9	1.1	0.9;
	6801	2	0	0	0	0	0	1.040566	26.548404	20	5	1.1	0.9;
	6802	2	0	0	0	0	0	1.040566	26.548404	20	5	1.1	0.9;
	6803	1	-0	0	0	0.11	0	0.999928	-8.812998	110	12	1.1	0.9;
	6804	1	75.58	-7.5	0	8.08	0	1.011878	14.800866	380	3	1.1	0.9;
	6805	1	280.7	53.7	0.038299	42.191701	0	1.046245	19.550585	380	13	1.1	0.9;
	6806	2	0	0	0	0	0	1.021328	-12.907544	20	4	1.1	0.9;
	6807	2	0	0	0	0	0	1.021328	-12.907544	20	4	1.1	0.9;
	6808	2	0	0	0	0	0	1.021328	-12.907544	20	4	1.1	0.9;
	6809	1	0	-0	0	0	0	1.012736	-19.855402	20	4	1.1	0.9;
	6810	1	0	-0	0	0	0	1.012736	-19.855402	20	4	1.1	0.9;
	6811	1	0	-0	0	0	0	1.012736	-19.855402	20	4	1.1	0.9;
	6812	1	0	-0	0	0	0	1.012736	-19.855402	20	4	1.1	0.9;
	6813	1	17.92	7.2	0	0.8	0	0.995335	-4.631918	110	21	1.1	0.9;
	6814	2	0	0	0	0	0	1.021328	-12.907544	20	4	1.1	0.9;
	6815	2	0	0	0	0	0	1.021328	-12.907544	20	4	1.1	0.9;
	6816	1	-0	0	0	1.59	0	1.01453	29.775973	154	1	1.1	0.9;
	6817	1	1.7	0.6	0	0.51	0	0.990631	-4.053386	110	18	1.1	0.9;
	6818	1	0	-0	0	1.45	0	1.047319	-3.179328	150	9	1.1	0.9;
	6819	1	3.7	1.3	0	0.9	0	1.035139	-3.879299	110	19	1.1	0.9;
	6820	2	0	0	0	0	0	1.045213	9.250128	20	14	1.1	0.9;
	6821	1	18.22	8.6	0	34.7	0	1.008047	-17.105722	380	4	1.1	0.9;
	6822	2	0	0	0	0	0	0.991398	31.360075	15.75	1	1.1	0.9;
	6823	1	0	-0	0.334497	0.149596	0	1.019862	29.08678	380	3	1.1	0.9;
	6824	1	-0	-0	0	3.72	0	1.029912	29.766421	220	3	1.1	0.9;
	6825	1	0	0	0.058975	11.000854	0	1.027243	48.935361	380	3	1.1	0.9;
	6826	1	41.75	13.2	0	3.36	0	1.016012	-8.320606	110	22	1.1	0.9;
	6827	1	5.01	2	0	0.77	0	1.022241	-5.274029	110	23	1.1	0.9;
	6828	1	-0	0	0	8.1	0	1.017129	-26.819281	220	4	1.1	0.9;
	6829	1	-0	-0	0	165.63	0	1.040686	-17.485492	380	4	1.1	0.9;
	6830	1	0	-0	0	0.84	0	0.969413	5.081044	110	18	1.1	0.9;
	6831	1	0	0	0	5.63	0	1.045272	2.414404	154	1	1.1	0.9;
	6832	1	28.83	9.6	0	0.85	0	0.975583	-8.871913	110	21	1.1	0.9;
	6833	1	4.61	1.7	0	0.88	0	1.050095	-2.695471	110	19	1.1	0.9;
	6834	1	93.9	-0.4	0	3.66	0	1.03336	9.2202	220	5	1.1	0.9;
	6835	1	68.38	-24.4	0.195436	7.063423	0	1.033688	-11.140358	220	4	1.1	0.9;
	6836	2	0	0	0	0	0	0.990475	21.129805	15.75	1	1.1	0.9;
	6837	1	27.13	16.8	0	0.28	0	1.066325	1.237267	150	9	1.1	0.9;
	6838	1	16.52	3.2	0	0.9	0	0.956799	-6.8869	110	18	1.1	0.9;
	6839	1	100.6	15.7	0.019802	5.520198	0	1.041567	2.843854	220	5	1.1	0.9;
	6840	1	87.9	75	1.087555	58.933642	0	1.082871	70.71862	380	3	1.1	0.9;
	6841	1	204.2	41.1	0.059977	12.500023	0	1.014509	-22.794624	220	4	1.1	0.9;
	6842	2	0	0	0	0	0	1.034464	34.885068	20	10	1.1	0.9;
	6843	1	13.21	4.4	0	0.38	0	0.944554	-8.604833	110	21	1.1	0.9;
	6844	1	390.5	62.5	0	0	0	1.039281	25.115606	150	2	1.1	0.9;
	6845	1	0	-0	0.304942	0.015882	0	0.99738	13.433482	220	6	1.1	0.9;
	6846	2	0	0	0	0	0	1.029146	3.188044	20	20	1.1	0.9;
	6847	2	0	0	0	0	0	1.024018	19.935265	20	10	1.1	0.9;
	6848	1	-0.58	-2.28	0	0.56	0	1.015475	-3.187287	110	19	1.1	0.9;
	6849	1	11.41	5.1	0	0.15	0	1.014697	-0.819702	110	18	1.1	0.9;
	6850	1	0.3	97.4	0.556326	52.18058	0	1.068548	77.186837	380	3	1.1	0.9;
	6851	1	16.62	5.5	0	1.34	0	0.980722	-5.618401	110	21	1.1	0.9;
	6852	1	91.2	56.1	0	8.3	0	0.993093	-2.60065	220	6	1.1	0.9;
	6853	1	0	0	0	1.06	0	0.940314	-11.534037	150	9	1.1	0.9;
	6854	1	124	29.2	0	0.53	0	1.024423	19.04153	220	5	1.1	0.9;
	6855	1	0.2	0.8	0	0.04	0	1.075022	46.081152	220	3	1.1	0.9;
	6856	1	0	-0	0.442888	6.15938	0	1.085669	11.310275	380	18	1.2	0.8;
	6857	1	-0	0	0	0.66	0	1.027676	-4.853286	220	1	1.1	0.9;
	6858	1	25.13	8.2	0	0.89	0	1.036576	5.994521	110	21	1.1	0.9;
	6859	1	102.7	17.8	0	48.05	0	1.035838	9.663321	220	5	1.1	0.9;
	6860	1	13.82	1.4	0	0.7	0	1.026477	14.511622	220	5	1.1	0.9;
	6861	2	0	0	0	0	0	1.027518	-17.089784	20	4	1.1	0.9;
	6862	2	0	0	0	0	0	1.039025	12.06939	20	6	1.1	0.9;
	6863	1	-0	0	0	0.6	0	0.986618	-2.650237	110	19	1.1	0.9;
	6864	2	0	0	0	0	0	0.984601	26.113187	6.3	1	1.1	0.9;
	6865	2	0	0	0	0	0	1.036049	1.565792	20	2	1.1	0.9;
	6866	1	84.09	1	0	32.3	0	1.022247	8.824908	380	11	1.1	0.9;
	6867	1	142.6	50.6	0.197772	31.051671	0	1.014038	-16.164128	220	4	1.1	0.9;
	6868	1	0	-0	0	23.94	0	1.050781	93.280802	380	3	1.1	0.9;
	6869	1	186.6	56.6	0	30.24	0	1.076798	3.635802	380	20	1.2	0.8;
	6870	2	0	0	0	0	0	1.023144	-9.538309	20	4	1.1	0.9;
	6871	2	0	0	0	0	0	0.984599	43.311569	14.4	1	1.1	0.9;
	6872	1	16.02	5.1	0	0.63	0	1.008741	36.754291	110	8	1.1	0.9;
	6873	1	-0	0	0	8.67	0	1.039224	12.699314	380	1	1.1	0.9;
	6874	1	0	-0	0	43.7	0	0.977566	23.48751	400	1	1.1	0.9;
	6875	2	0	0	0	0	0	1.024647	-2.171451	20	6	1.1	0.9;
	6876	2	0	0	0	0	0	1.024647	-2.171451	20	6	1.1	0.9;
	6877	2	0	0	0	0	0	1.024647	-2.171451	20	6	1.1	0.9;
	6878	1	0.8	45.3	0.545381	16.735815	0	1.014043	-17.464868	380	4	1.1	0.9;
	6879	2	0	0	0	0	0	1.066491	41.851274	20	5	1.1	0.9;
	6880	2	0	0	0	0	0	1.066564	41.739182	20	5	1.1	0.9;
	6881	1	-0	8.3	0	10.19	0	1.102706	-15.26137	150	9	1.2	0.8;
	6882	1	-0	0	0	50	0	0.989077	23.626111	150	8	1.1	0.9;
	6883	1	29.38	-14.09	0	1.33	0	1.024983	-1.567143	110	19	1.1	0.9;
	6884	1	10.81	3.9	0	0.61	0	1.039455	-2.790506	110	15	1.1	0.9;
	6885	2	0	0	0	0	0	1.127948	6.872839	20	9	1.2	0.8;
	6886	2	0	0	0	0	0	1.023096	23.468478	20	10	1.1	0.9;
	6887	1	124.3	42	0.039324	3.310676	0	1.007022	25.795589	220	13	1.1	0.9;
	6888	1	15.82	7.2	0	1.9	0	0.98601	-3.642105	110	18	1.1	0.9;
	6889	1	0	0	0.147967	92.214944	0	1.088824	9.099117	380	18	1.2	0.8;
	6890	1	25.33	8.8	0	1.39	0	0.998448	-7.205564	110	22	1.1	0.9;
	6891	1	0	-0	0	3.4	0	0.965152	-9.606927	150	9	1.1	0.9;
	6892	1	-0	0	0	0	0	1.028513	-22.307748	20	4	1.1	0.9;
	6893	1	-0	0	0	0	0	1.007942	-10.569275	20	4	1.1	0.9;
	6894	1	8.81	3.2	0	1.12	0	0.964842	-2.150668	110	19	1.1	0.9;
	6895	1	0	-0	0.178742	3.270839	0	1.040858	19.470405	380	5	1.1	0.9;
	6896	1	136.8	4.8	0	10	0	1.042756	13.157799	220	3	1.1	0.9;
	6897	1	19.72	7.1	0	0.28	0	1.012562	-1.688332	110	15	1.1	0.9;
	6898	1	-0	0	0.058489	3.001511	0	1.021496	-8.698463	220	4	1.1	0.9;
	6899	1	19.62	7.4	0	0.76	0	1.063802	1.596336	110	15	1.1	0.9;
	6900	1	0	0	0	20.81	0	1.034333	-18.758757	380	4	1.1	0.9;
	6901	1	59.2	8.4	0	2.26	0	1.004217	26.321861	154	1	1.1	0.9;
	6902	1	54.76	33.9	0	0.46	0	0.999524	-9.834457	150	9	1.1	0.9;
	6903	2	0	0	0	0	0	1.042446	6.957021	20	22	1.1	0.9;
	6904	1	-0	0	0.06009	0.19991	0	0.97934	5.474588	110	18	1.1	0.9;
	6905	1	21.42	11.8	0	28.85	0	0.995712	14.84413	380	5	1.1	0.9;
	6906	1	195.4	76.84	0	8.59	0	1.001417	19.79822	220	5	1.1	0.9;
	6907	1	0	0	0	0	0	1.030589	-7.348342	150	9	1.1	0.9;
	6908	1	14.22	5.1	0	0.39	0	1.044426	-2.371415	110	15	1.1	0.9;
	6909	2	0	0	0	0	0	1.023155	-9.729643	20	6	1.1	0.9;
	6910	2	0	0	0	0	0	1.023155	-9.729643	20	6	1.1	0.9;
	6911	1	57.46	17.1	0	1.61	0	1.019724	22.195041	220	5	1.1	0.9;
	6912	2	0	0	0	0	0	1.038747	-8.642337	20	4	1.1	0.9;
	6913	1	-0	0	0	23.37	0	1.035579	-21.142018	220	6	1.1	0.9;
	6914	1	392	177.7	0.181549	10.880889	0	1.027597	3.370206	220	18	1.1	0.9;
	6915	1	-0	-0	0	46.25	0	1.028275	-14.834395	380	4	1.1	0.9;
	6916	1	97	57.4	0	93.82	0	1.018879	16.2204	380	3	1.1	0.9;
	6917	1	-2.91	-0.6	0	0.02	0	0.996141	-3.969887	220	6	1.1	0.9;
	6918	2	0	0	0	0	0	1.073133	28.039751	20	14	1.1	0.9;
	6919	1	-0	-0	0	4.51	0	1.010871	90.224838	150	1	1.1	0.9;
	6920	1	-0	0	0	6.11	0	0.976017	-27.442601	150	10	1.1	0.9;
	6921	1	92.1	38	0	4.93	0	0.926333	5.238493	220	16	1.1	0.9;
	6922	1	0	-0	0.178535	0.81114	0	1.018554	4.748595	220	20	1.1	0.9;
	6923	1	0	0	0	0	0	1.021718	-10.711519	150	9	1.1	0.9;
	6924	1	4.91	1.6	0	4.15	0	1.018374	18.572044	220	5	1.1	0.9;
	6925	1	5.81	3.8	0	0.94	0	0.963581	-5.373919	110	18	1.1	0.9;
	6926	1	2	0.6	0	0.53	0	0.947279	-7.863736	110	21	1.1	0.9;
	6927	1	66.97	18.6	0	18.5	0	1.027734	22.667054	220	5	1.1	0.9;
	6928	1	3.1	0.1	0	1.34	0	1.028182	8.896762	220	5	1.1	0.9;
	6929	1	0	-0	0	2.38	0	1.035431	27.220462	220	5	1.1	0.9;
	6930	2	0	0	0	0	0	1.028641	-17.676734	20	4	1.1	0.9;
	6931	2	0	0	0	0	0	1.028641	-17.676734	20	4	1.1	0.9;
	6932	1	-0	0	0	2.42	0	1.039723	-1.23119	150	9	1.1	0.9;
	6933	1	17.7	-334.5	0.131772	55.711176	0	1.051894	44.335758	380	3	1.1	0.9;
	6934	1	-0	0	0	0	0	1.05053	43.952891	380	8	1.1	0.9;
	6935	1	-0	-0	0.135375	4.892175	0	1.075692	2.382142	380	18	1.2	0.8;
	6936	1	0	-0	0	0.41	0	0.967292	-3.807226	110	19	1.1	0.9;
	6937	1	0	0	0	25.368606	0	1.017088	18.99512	380	5	1.1	0.9;
	6938	1	-0	-0	0	13.59	0	1.008996	-16.587104	380	1	1.1	0.9;
	6939	2	0	0	0	0	0	0.994858	32.812983	15	1	1.1	0.9;
	6940	1	110.6	20.4	0	26.9	0	0.996842	-7.284318	220	6	1.1	0.9;
	6941	1	0	-0	0.099501	43.903596	0	1.080967	7.377587	380	18	1.2	0.8;
	6942	2	0	0	0	0	0	1.017532	25.788753	6.3	1	1.1	0.9;
	6943	1	101.89	25.72	0	5.11	0	1.029906	18.030995	220	5	1.1	0.9;
	6944	2	0	0	0	0	0	1.054031	9.216302	20	5	1.1	0.9;
	6945	1	0.4	0.3	0.039289	1.170711	0	0.996333	11.356692	110	18	1.1	0.9;
	6946	1	-0.15	-0.9	0	0	0	1.039744	48.885504	110	8	1.1	0.9;
	6947	1	17.12	6.3	0	0.51	0	0.96407	0.772625	110	18	1.1	0.9;
	6948	2	0	0	0	0	0	1.031397	6.88995	20	14	1.1	0.9;
	6949	1	0	-0	0	2.03	0	1.006367	26.85524	380	3	1.1	0.9;
	6950	1	13.77	18.73	0	0.46	0	1.080244	-12.388095	150	9	1.2	0.8;
	6951	1	2.2	-0	0	4.81	0	0.968179	-13.778323	220	10	1.1	0.9;
	6952	2	0	0	0	0	0	0.955439	48.700819	10.6	1	1.1	0.9;
	6953	1	58.97	18.1	0	0.32	0	0.969766	4.808904	110	18	1.1	0.9;
	6954	1	0	-0	0.181549	17.630889	0	1.027988	-1.986489	220	18	1.1	0.9;
	6955	1	93.3	27.8	0	6.1	0	1.027171	18.782805	220	5	1.1	0.9;
	6956	1	0	-0	0	1.49	0	1.020802	17.057351	220	5	1.1	0.9;
	6957	1	264	40.1	0	9.489841	0	1.007395	-5.72667	380	6	1.1	0.9;
	6958	1	0	-0	0	3.65	0	1.018519	26.913419	154	1	1.1	0.9;
	6959	1	615.8	286.7	0	101.04	0	1.017566	30.154577	150	8	1.1	0.9;
	6960	1	120.1	2.5	0	6.6	0	1.015516	-17.663901	220	4	1.1	0.9;
	6961	1	0	0	0	0	0	1.025451	-11.135864	150	9	1.1	0.9;
	6962	1	101.1	19.8	0	3.62	0	1.003289	-20.416251	220	4	1.1	0.9;
	6963	2	0	0	0	0	0	1.029893	-6.546635	20	4	1.1	0.9;
	6964	1	-0	0	0	1.4	0	1.048554	86.41124	220	3	1.1	0.9;
	6965	1	59.17	14	0	4.07	0	0.979077	4.930838	220	3	1.1	0.9;
	6966	1	-0	0	0	1.67	0	1.010708	19.950213	154	1	1.1	0.9;
	6967	2	0	0	0	0	0	1.054031	9.216302	20	5	1.1	0.9;
	6968	1	10.97	-6.31	0	1.14	0	0.920281	-11.399862	110	18	1.1	0.9;
	6969	2	0	0	0	0	0	1.054031	9.216302	20	5	1.1	0.9;
	6970	1	-0	-0	0	5.57	0	1.063753	11.961612	220	5	1.1	0.9;
	6971	1	0	-0	0.34708	0.510766	0	1.048304	39.358328	380	3	1.1	0.9;
	6972	1	12.51	3.3	0	1.7	0	0.97159	-8.552571	110	18	1.1	0.9;
	6973	1	63.5	-381.2	0.514139	207.080426	0	1.065197	53.171221	380	3	1.1	0.9;
	6974	1	65.07	30	0	0.99	0	1.070029	0.064588	110	15	1.1	0.9;
	6975	1	173.4	31	0	1.91	0	1.009578	3.843937	220	7	1.1	0.9;
	6976	2	0	0	0	0	0	1.050684	91.443424	20	3	1.1	0.9;
	6977	1	-0.15	-1	0	0.42	0	1.032362	39.964728	110	8	1.1	0.9;
	6978	1	31.94	10.5	0	1.02	0	0.936583	-8.21497	110	21	1.1	0.9;
	6979	1	14.92	5.1	0	0.65	0	0.983945	-6.05191	110	18	1.1	0.9;
	6980	1	33.04	10.1	0	0.43	0	1.019273	16.993216	220	5	1.1	0.9;
	6981	1	121.9	-0.2	0	12.83	0	1.012504	22.41158	220	3	1.1	0.9;
	6982	1	-0	-0	0	1.04	0	1.004156	-13.474558	110	12	1.1	0.9;
	6983	1	8.41	2.6	0	1.77	0	1.019528	43.583518	110	8	1.1	0.9;
	6984	1	0	-0	0.078399	0.891201	0	1.02293	-17.553442	220	6	1.1	0.9;
	6985	2	0	0	0	0	0	1.029991	3.188016	20	6	1.1	0.9;
	6986	1	13.9	1.9	0	3.89	0	1.000178	13.361626	154	1	1.1	0.9;
	6987	2	0	0	0	0	0	1.029991	3.188016	20	6	1.1	0.9;
	6988	1	-0	-0	0	0.6	0	1.035766	1.983491	110	3	1.1	0.9;
	6989	1	0	-0	0.3205	28.133148	0	1.069722	2.806287	380	18	1.2	0.8;
	6990	2	0	0	0	0	0	1.027131	-1.211905	20	18	1.1	0.9;
	6991	1	24.93	13.7	0.155083	-0.105083	0	1.026001	0.562799	220	21	1.1	0.9;
	6992	2	0	0	0	0	0	1.034688	8.184132	20	18	1.1	0.9;
	6993	1	87.5	25.9	0.098609	24.561391	0	1.019217	-20.70702	220	4	1.1	0.9;
	6994	2	0	0	0	0	0	1.003942	39.409116	11	1	1.1	0.9;
	6995	1	-0	0	0.039707	7.680293	0	1.020015	-15.016249	220	4	1.1	0.9;
	6996	2	0	0	0	0	0	1.0182	22.6787	20	6	1.1	0.9;
	6997	1	63.27	28.9	0	2.19	0	1.020504	28.639428	150	8	1.1	0.9;
	6998	2	0	0	0	0	0	1.033534	-10.544863	20	4	1.1	0.9;
	6999	1	153.2	31.5	0	12.56	0	1.047214	5.338776	220	11	1.1	0.9;
	7000	1	0	-0	0.506518	-0.393958	0	1.068832	52.609074	380	8	1.1	0.9;
	7001	1	97.5	13.9	0	1.24	0	1.02173	-0.10958	154	1	1.1	0.9;
	7002	1	-0	0	0	0.01	0	0.981801	-7.8197	150	9	1.1	0.9;
	7003	1	0	-0	0	3.52	0	1.000892	44.245377	380	8	1.1	0.9;
	7004	1	2.5	1.5	0	0.83	0	0.971372	-5.891139	110	18	1.1	0.9;
	7005	2	0	0	0	0	0	1.04062	33.045458	20	10	1.1	0.9;
	7006	1	40.14	24.9	0	5.71	0	0.963378	-9.81008	150	9	1.1	0.9;
	7007	1	21.02	14.8	0	0.1	0	1.006897	-8.792843	150	9	1.1	0.9;
	7008	1	-0	-0	0.573295	-0.286693	0	1.058048	38.30669	220	5	1.1	0.9;
	7009	2	0	0	0	0	0	1.023432	25.118071	10.5	1	1.1	0.9;
	7010	1	69.78	22.4	0	2.72	0	0.958921	-8.905383	110	21	1.1	0.9;
	7011	1	-0	0	0	6.26	0	1.030485	29.794078	220	3	1.1	0.9;
	7012	1	89.9	40.2	0	0.37	0	1.023179	44.762006	380	3	1.1	0.9;
	7013	1	71.98	27.1	0	7.2	0	0.986883	15.785624	380	5	1.1	0.9;
	7014	1	146.9	-5.1	0	0	0	1.088419	29.405227	220	3	1.2	0.8;
	7015	1	0	0	0	0	0	0.998601	-10.373841	150	9	1.1	0.9;
	7016	1	9.11	3	0	1.24	0	0.999384	-8.318633	110	12	1.1	0.9;
	7017	1	-0	0	0	29.91	0	1.032373	-8.516164	150	9	1.1	0.9;
	7018	1	336.9	81	0	19.53	0	1.011587	23.671261	220	3	1.1	0.9;
	7019	1	11.41	3.8	0	0.36	0	1.057103	7.110478	110	18	1.2	0.8;
	7020	2	0	0	0	0	0	1.033214	-6.888934	20	6	1.1	0.9;
	7021	1	-0	0	0	81.29	0	1.047209	-16.441064	380	4	1.1	0.9;
	7022	1	0	0	0	11.82	0	0.995912	22.400101	380	3	1.1	0.9;
	7023	1	-9.6	-2.5	0	2.15	0	1.103415	-1.649909	150	9	1.2	0.8;
	7024	1	0	-0	0	0	0	1.098193	65.001322	380	8	1.2	0.8;
	7025	1	0	0	0	0	0	1.020824	-8.385682	150	9	1.1	0.9;
	7026	1	0	-0	0	2.62	0	1.027345	33.608464	380	1	1.1	0.9;
	7027	1	0	-0	0	0.34	0	1.046939	-6.613174	150	9	1.1	0.9;
	7028	2	0	0	0	0	0	1.043087	11.638661	20	14	1.1	0.9;
	7029	1	-0	0	0.252818	66.30157	0	1.072481	-0.655471	380	21	1.2	0.8;
	7030	1	3.2	1.2	0	0.3	0	0.984025	-1.613209	110	19	1.1	0.9;
	7031	2	0	0	0	0	0	1.012542	1.713537	20	18	1.1	0.9;
	7032	1	20.12	4.9	0	1.61	0	0.993843	-5.877347	110	18	1.1	0.9;
	7033	1	-0	0	0	2.03	0	0.978182	-5.962125	110	21	1.1	0.9;
	7034	1	9.71	3.2	0	0.26	0	0.992755	-14.102923	110	12	1.1	0.9;
	7035	1	118.6	43.4	0	0.8	0	1.012334	7.544783	220	3	1.1	0.9;
	7036	1	66.67	0	0	0.11	0	1.007989	4.843111	220	7	1.1	0.9;
	7037	1	210.8	-0.7	0	4.14	0	1.033519	-19.312338	220	4	1.1	0.9;
	7038	1	39.84	6.4	0	34.58	0	1.043944	-14.401464	380	10	1.1	0.9;
	7039	1	0	-0	0	0	0	1.022632	4.381728	20	14	1.1	0.9;
	7040	1	69.98	21.3	0.039275	3.360725	0	1.011322	-3.298846	110	18	1.1	0.9;
	7041	1	151	7.1	0	4.24	0	1.011233	-18.289423	220	4	1.1	0.9;
	7042	1	0	-0	0	40.13	0	1.030455	21.683383	380	3	1.1	0.9;
	7043	1	11.2	1.6	0	4.75	0	1.005654	21.004212	154	1	1.1	0.9;
	7044	1	141.36	53.5	0	2.76	0	0.982381	-22.951765	220	6	1.1	0.9;
	7045	2	0	0	0	0	0	1.041985	31.793879	20	10	1.1	0.9;
	7046	1	41.25	13.5	0	0.39	0	0.959203	-6.211295	110	21	1.1	0.9;
	7047	1	0	0	0	0.15	0	1.012145	-2.02475	110	21	1.1	0.9;
	7048	1	112.4	13	0	3.99	0	1.025542	-7.188187	220	5	1.1	0.9;
	7049	1	270.5	77.8	0	81.25	0	1.067375	2.210525	380	20	1.1	0.9;
	7050	1	110.2	15.7	0	2.3	0	1.011297	28.945748	154	1	1.1	0.9;
	7051	1	0	-0	0.574676	1.582208	0	1.036449	33.240018	380	5	1.1	0.9;
	7052	2	0	0	0	0	0	0.99693	24.855313	10.6	1	1.1	0.9;
	7053	1	-0	-0	0	0	0	1.002012	13.542185	20	5	1.1	0.9;
	7054	1	-0	-0	0	0	0	1.002012	13.542185	20	5	1.1	0.9;
	7055	2	0	0	0	0	0	1.046478	33.359815	20	3	1.1	0.9;
	7056	2	0	0	0	0	0	1.028102	1.989595	20	18	1.1	0.9;
	7057	2	0	0	0	0	0	1.040138	32.45384	20	17	1.1	0.9;
	7058	1	-0	-0	0	0.06	0	1.085466	-20.194962	120	6	1.2	0.8;
	7059	1	-0.15	-1.4	0	0.01	0	1.018502	51.344505	110	8	1.1	0.9;
	7060	1	-0	-0	0	0.83	0	1.003292	-9.321509	150	9	1.1	0.9;
	7061	1	183.03	15.7	0	1.83	0	1.005676	-22.163188	220	6	1.1	0.9;
	7062	1	-0	0	0.009921	-0.009921	0	1.01975	13.979643	220	5	1.1	0.9;
	7063	2	0	0	0	0	0	1.058676	15.850616	20	5	1.1	0.9;
	7064	2	0	0	0	0	0	1.015531	4.163384	20	9	1.1	0.9;
	7065	1	-0	-0	0.670574	55.699129	0	1.089137	9.040939	380	21	1.2	0.8;
	7066	2	0	0	0	0	0	0.994601	31.575691	11	1	1.1	0.9;
	7067	1	-0	0	0	46.7	0	1.014955	35.533143	380	8	1.1	0.9;
	7068	2	0	0	0	0	0	1.026372	24.396837	11	1	1.1	0.9;
	7069	1	0	0	0.176261	1.013116	0	1.029226	35.370949	220	3	1.1	0.9;
	7070	2	0	0	0	0	0	1.002967	-14.170517	20	4	1.1	0.9;
	7071	2	0	0	0	0	0	1.058114	43.382414	20	10	1.1	0.9;
	7072	2	0	0	0	0	0	1.036699	34.476926	20	10	1.1	0.9;
	7073	2	0	0	0	0	0	1.034768	8.492541	20	22	1.1	0.9;
	7074	1	0	0	0	3.38	0	1.047226	85.684611	220	3	1.1	0.9;
	7075	2	0	0	0	0	0	1.042846	0.690036	20	18	1.1	0.9;
	7076	1	0	0	0	0	0	1.031735	-7.53735	150	9	1.1	0.9;
	7077	1	171.9	39.1	0	4.23	0	1.000639	23.86914	220	5	1.1	0.9;
	7078	1	-0	0	0.122915	25.570901	0	1.024673	19.777124	380	7	1.1	0.9;
	7079	2	0	0	0	0	0	1.024254	10.943171	20	6	1.1	0.9;
	7080	2	0	0	0	0	0	1.020703	22.380203	20	5	1.1	0.9;
	7081	2	0	0	0	0	0	1.020703	22.380203	20	5	1.1	0.9;
	7082	2	0	0	0	0	0	1.020703	22.380203	20	5	1.1	0.9;
	7083	2	0	0	0	0	0	1.020703	22.380203	20	5	1.1	0.9;
	7084	2	0	0	0	0	0	1.007614	14.656778	20	5	1.1	0.9;
	7085	2	0	0	0	0	0	1.020703	22.380203	20	5	1.1	0.9;
	7086	1	19.22	6.4	0	31.78	0	1.015038	-11.388711	220	6	1.1	0.9;
	7087	2	0	0	0	0	0	1.007614	14.656778	20	5	1.1	0.9;
	7088	1	-0	0	0	0	0	1.013595	22.381001	20	5	1.1	0.9;
	7089	1	5.11	2.5	0	0.57	0	0.925516	-8.685239	110	18	1.1	0.9;
	7090	1	0	0	0	0.81	0	1.024048	35.943886	154	1	1.1	0.9;
	7091	1	34.14	21.1	0	0	0	1.102719	-15.262746	150	9	1.2	0.8;
	7092	1	-0	0	0.11	4.95	0	1.033129	-0.064448	380	6	1.1	0.9;
	7093	1	-10.28	-2.68	0	0.9	0	1.016327	7.817231	110	18	1.1	0.9;
	7094	1	19.82	6.5	0	1.47	0	0.970506	-5.960988	110	18	1.1	0.9;
	7095	1	121.6	49.3	0	10	0	0.972641	29.929237	220	3	1.1	0.9;
	7096	1	151.1	66.9	0	0.41	0	1.009754	12.380416	380	3	1.1	0.9;
	7097	1	25.23	15.6	0	0	0	1.008563	-8.920839	150	9	1.1	0.9;
	7098	1	54.96	16.9	0	3.37	0	1.006535	-14.099903	110	22	1.1	0.9;
	7099	1	0	0	0.340119	-0.264537	0	1.055931	33.95161	150	8	1.1	0.9;
	7100	1	-0	0	0	31.14	0	1.041105	-14.651391	380	4	1.1	0.9;
	7101	1	173.2	-7	0.495294	14.757893	0	0.992834	59.276406	220	13	1.1	0.9;
	7102	1	0	0	0	1.36	0	0.925181	-12.121466	150	9	1.1	0.9;
	7103	1	-0	-0	0.172715	-0.134334	0	1.033165	38.744307	150	8	1.1	0.9;
	7104	1	347.3	105.6	0.230364	23.317628	0	1.049732	40.027444	380	13	1.1	0.9;
	7105	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	7106	1	58.06	4.1	0.231528	17.426707	0	1.055771	-2.521165	220	23	1.1	0.9;
	7107	1	90.5	12.8	0	0.78	0	1.024203	1.49438	154	1	1.1	0.9;
	7108	1	0.2	0.5	0.688989	47.290598	0	1.021296	19.962313	380	3	1.1	0.9;
	7109	1	0	-0	0	0.43	0	1.001948	-7.820734	150	9	1.1	0.9;
	7110	2	0	0	0	0	0	1.020566	-15.965907	20	6	1.1	0.9;
	7111	2	0	0	0	0	0	0.995435	4.377334	20	9	1.1	0.9;
	7112	1	45.55	-59.9	0	30.04	0	1.036262	9.976334	220	5	1.1	0.9;
	7113	2	0	0	0	0	0	1.034235	2.214597	20	6	1.1	0.9;
	7114	2	0	0	0	0	0	1.014725	27.348397	11.5	1	1.1	0.9;
	7115	2	0	0	0	0	0	1.040138	32.45384	20	17	1.1	0.9;
	7116	2	0	0	0	0	0	1.042317	14.274354	20	14	1.1	0.9;
	7117	1	125.7	17.9	0	0.2	0	1.015873	20.575127	154	1	1.1	0.9;
	7118	1	127.9	-34	0	19.86	0	1.021335	-32.216893	220	4	1.1	0.9;
	7119	1	-0	0	0	1.92	0	0.99907	17.635445	154	1	1.1	0.9;
	7120	1	78.69	19.6	0	0.87	0	1.006299	-4.259923	110	3	1.1	0.9;
	7121	1	0	0	0	12.69	0	1.012124	39.690958	380	3	1.1	0.9;
	7122	2	0	0	0	0	0	1.03036	-6.512869	20	4	1.1	0.9;
	7123	1	261.2	105.6	0	28.53	0	1.059752	82.219607	380	3	1.1	0.9;
	7124	1	0	-0	0	29.32	0	0.999402	23.601458	380	3	1.1	0.9;
	7125	1	0	-0	0.09	7.22	0	1.013229	-2.688715	220	21	1.1	0.9;
	7126	1	0.1	2.2	0	1.22	0	1.013777	35.825827	220	3	1.1	0.9;
	7127	1	-5.88	-3.76	0	0.39	0	0.995485	-2.095523	110	18	1.1	0.9;
	7128	1	-0	0	0	0	0	1.02227	36.7768	150	8	1.1	0.9;
	7129	1	0	-0	0	4.86	0	1.028248	5.309757	220	5	1.1	0.9;
	7130	1	0	0	0	0	0	0.86014	-15.783699	150	9	1.2	0.8;
	7131	1	169	56.4	0	8.06	0	1.024163	46.575972	380	3	1.1	0.9;
	7132	1	-0	0	0	9.74	0	1.035363	9.414958	220	5	1.1	0.9;
	7133	2	0	0	0	0	0	1.044129	-4.738961	20	4	1.1	0.9;
	7134	1	50.56	18	0	0.11	0	1.026317	18.877265	220	5	1.1	0.9;
	7135	1	2.2	0.5	0	2.88	0	0.981282	-20.456784	150	10	1.1	0.9;
	7136	1	0	0	0	8.1	0	1.011074	22.948932	220	6	1.1	0.9;
	7137	2	0	0	0	0	0	1.062747	39.318661	20	8	1.1	0.9;
	7138	1	0	-0	0	0.28	0	0.99524	-1.245843	110	18	1.1	0.9;
	7139	2	0	0	0	0	0	1.034631	4.683321	20	14	1.1	0.9;
	7140	1	65.5	9.3	0	5.31	0	0.964795	30.02488	154	1	1.1	0.9;
	7141	1	-0	-0	0	0	0	1.020596	-16.730831	20	4	1.1	0.9;
	7142	2	0	0	0	0	0	1.033768	14.596978	20	14	1.1	0.9;
	7143	2	0	0	0	0	0	1.017775	-9.583337	20	4	1.1	0.9;
	7144	1	-0	-0	0	0	0	1.024103	-14.185965	20	4	1.1	0.9;
	7145	1	15.42	3.9	0	0.79	0	1.012621	36.142762	110	8	1.1	0.9;
	7146	2	0	0	0	0	0	1.017024	16.872664	20	18	1.1	0.9;
	7147	1	262.6	31.8	0	8.13	0	0.972792	-17.770017	220	6	1.1	0.9;
	7148	2	0	0	0	0	0	0.962614	39.578299	15.75	1	1.1	0.9;
	7149	2	0	0	0	0	0	0.969146	47.259579	13.8	1	1.1	0.9;
	7150	1	0	-0	0	0.95	0	1.058684	17.914192	220	5	1.1	0.9;
	7151	1	-0	-0	0	2.74	0	0.994222	33.464801	220	3	1.1	0.9;
	7152	1	230.9	42.6	0	12.62	0	1.008396	5.114162	220	7	1.1	0.9;
	7153	1	25.73	9.3	0	0.12	0	0.978315	-3.345335	110	19	1.1	0.9;
	7154	1	5.11	1.7	0	0.48	0	1.000441	-8.732796	110	12	1.1	0.9;
	7155	1	0	0	0	3.48	0	1.013461	26.007513	380	3	1.1	0.9;
	7156	2	0	0	0	0	0	1.019539	-2.214354	20	10	1.1	0.9;
	7157	1	135.9	24.7	0.078499	1.141501	0	1.007191	11.825783	220	5	1.1	0.9;
	7158	1	5.11	-0	0	4.97	0	0.953148	-6.753445	110	18	1.1	0.9;
	7159	2	0	0	0	0	0	0.989224	44.932169	154	1	1.1	0.9;
	7160	1	-0	0	0	1.26	0	1.00838	-9.715089	150	9	1.1	0.9;
	7161	1	0	0	0.51746	3.458783	0	1.050533	36.718919	380	3	1.1	0.9;
	7162	1	-0	0	0	3.08	0	1.068034	87.318363	380	3	1.1	0.9;
	7163	2	0	0	0	0	0	1.025208	-17.00361	20	6	1.1	0.9;
	7164	2	0	0	0	0	0	1.054937	4.624127	20	20	1.1	0.9;
	7165	1	45.45	7.1	0	1.05	0	1.023258	0.195954	110	3	1.1	0.9;
	7166	1	186.9	26.6	0	11.96	0	0.979125	5.224833	400	1	1.1	0.9;
	7167	1	-0	-0	0	0	0	0.984641	13.821924	20	18	1.1	0.9;
	7168	2	0	0	0	0	0	1.045359	10.101302	20	14	1.1	0.9;
	7169	1	16.92	5.6	0	0.2	0	0.987683	-14.465453	110	12	1.1	0.9;
	7170	2	0	0	0	0	0	0.989707	35.937223	11	1	1.1	0.9;
	7171	1	185	43.6	0	6.3	0	1.025863	-20.929808	220	4	1.1	0.9;
	7172	1	25.1	3.6	0	1.74	0	0.997885	10.689103	154	1	1.1	0.9;
	7173	2	0	0	0	0	0	1.127961	6.657565	20	9	1.2	0.8;
	7174	1	-0	-0	0	39.21	0	1.034257	31.986033	380	1	1.1	0.9;
	7175	1	21.62	7.8	0	0.68	0	1.021239	0.375074	110	19	1.1	0.9;
	7176	1	0	0	0	0.34	0	0.974695	-8.316245	150	9	1.1	0.9;
	7177	1	-7.61	2.5	0	0.5	0	1.043125	0.745455	150	9	1.1	0.9;
	7178	2	0	0	0	0	0	1.037281	-8.202796	20	4	1.1	0.9;
	7179	2	0	0	0	0	0	1.004576	18.337057	20	5	1.1	0.9;
	7180	1	329.7	32.4	0	4.5	0	1.012085	-31.074125	220	4	1.1	0.9;
	7181	1	32.24	8.9	0.039602	1.700398	0	1.013408	-18.555259	220	4	1.1	0.9;
	7182	1	55.7	7.9	0	0.1	0	1.005335	12.373439	154	1	1.1	0.9;
	7183	2	0	0	0	0	0	1.026147	8.391166	20	6	1.1	0.9;
	7184	1	-0	0	0.12	12.76	0	0.999967	-2.971427	220	21	1.1	0.9;
	7185	1	-0	-0	0	2.8	0	0.994416	41.167332	154	1	1.1	0.9;
	7186	2	0	0	0	0	0	0.962211	47.074823	6.3	1	1.1	0.9;
	7187	1	-0	0	0	0.88	0	1.003062	-0.954541	110	3	1.1	0.9;
	7188	1	1.9	0	0	0.5	0	0.986782	-9.062218	110	18	1.1	0.9;
	7189	1	-0	0	0	121.29	0	1.032126	26.472433	380	5	1.1	0.9;
	7190	1	96	33.3	0	16.89	0	0.992569	-4.021009	220	6	1.1	0.9;
	7191	1	17.12	5.6	0	1.12	0	0.996019	-9.034279	110	12	1.1	0.9;
	7192	1	185.6	62.3	0.118766	18.421234	0	1.011629	21.659763	220	5	1.1	0.9;
	7193	1	175.8	70.7	0	19.08	0	1.018093	-18.599118	220	4	1.1	0.9;
	7194	1	125.16	29.2	0	2.69	0	1.031969	17.968997	220	5	1.1	0.9;
	7195	1	50.06	9.9	0	11.56	0	1.033222	9.023837	220	5	1.1	0.9;
	7196	1	220.6	83.4	0	17.73	0	1.042863	4.73746	380	20	1.1	0.9;
	7197	1	0	-0	0	1.37	0	1.028985	11.966174	220	1	1.1	0.9;
	7198	1	0	0	0	0.95	0	1.033128	-19.384685	220	4	1.1	0.9;
	7199	1	-0	-0	0	1.09	0	1.050633	-5.746947	150	9	1.1	0.9;
	7200	2	0	0	0	0	0	1.026147	8.391166	20	6	1.1	0.9;
	7201	1	-0	-0	0	0.45	0	1.042328	4.557376	220	20	1.1	0.9;
	7202	1	-24.03	7.9	0	0.25	0	1.021843	-4.315515	150	9	1.1	0.9;
	7203	1	14.92	-8.73	0	34.66	0	1.029341	7.526066	220	5	1.1	0.9;
	7204	1	-0	0	0	0.31	0	1.003398	-10.072574	150	9	1.1	0.9;
	7205	1	10.51	4.7	0	1.54	0	0.983301	1.387697	110	18	1.1	0.9;
	7206	1	71.6	10.2	0	58.47	0	0.97201	10.933304	400	1	1.1	0.9;
	7207	1	13.11	4.9	0.038998	12.341002	0	1.047655	20.267424	220	5	1.1	0.9;
	7208	1	15.82	9.8	0	7.61	0	1.055797	-6.166252	150	9	1.1	0.9;
	7209	1	-0	-0	0	145.62	0	0.960568	24.073792	400	1	1.1	0.9;
	7210	1	-0	-0	0	1.17	0	1.04686	27.640783	150	8	1.1	0.9;
	7211	1	-0	0	0	18.54	0	1.016765	34.240821	380	3	1.1	0.9;
	7212	1	0	0	0	2.57	0	1.041205	12.505171	380	1	1.1	0.9;
	7213	2	0	0	0	0	0	1.014795	23.808394	6.3	1	1.1	0.9;
	7214	1	0	0	0	26	0	1.018912	10.542087	380	1	1.1	0.9;
	7215	1	0	0	0	94.945914	0	1.026561	-12.445623	380	17	1.1	0.9;
	7216	1	195.3	87.6	0	9.53	0	0.987802	33.849156	220	3	1.1	0.9;
	7217	1	3.8	1.1	0	10.69	0	1.044684	-14.421225	380	10	1.1	0.9;
	7218	1	46.2	6.6	0	1.24	0	0.991802	1.432003	154	1	1.1	0.9;
	7219	1	-0	-0	0	98.2	0	1.031691	16.4694	380	5	1.1	0.9;
	7220	1	40.04	10	0	23.59	0	1.00867	-17.214347	380	6	1.1	0.9;
	7221	1	37	8.7	0.075047	50.85006	0	1.042167	34.593988	380	2	1.1	0.9;
	7222	1	2.5	1.3	0	0.16	0	0.995355	-3.371498	110	18	1.1	0.9;
	7223	1	-0	-0	0.049332	27.640668	0	1.03301	-15.651629	380	4	1.1	0.9;
	7224	1	0	0	0	0	0	0.986074	-5.521684	150	9	1.1	0.9;
	7225	1	-19.22	6.3	0	1.02	0	0.981434	-8.220208	150	9	1.1	0.9;
	7226	1	22.42	7.3	0	0.77	0	0.999121	-13.152442	110	12	1.1	0.9;
	7227	1	-0	0	0	15.76	0	1.009223	-5.815173	220	12	1.1	0.9;
	7228	2	0	0	0	0	0	1.053647	50.613884	20	3	1.1	0.9;
	7229	1	124.5	29.6	0	15.4	0	1.039036	18.150633	220	5	1.1	0.9;
	7230	1	11.61	2.5	0	0.42	0	1.023464	-6.251097	110	3	1.1	0.9;
	7231	1	-0	0	1.258518	11.87411	0	1.043674	25.996716	380	7	1.1	0.9;
	7232	1	56.76	31.1	0	0.37	0	1.045468	24.966619	220	5	1.1	0.9;
	7233	2	0	0	0	0	0	1.038999	38.995592	20	2	1.1	0.9;
	7234	1	0	0	0	5.5	0	0.926718	-12.042081	150	9	1.1	0.9;
	7235	1	59.67	25.6	0	11.54	0	0.995493	32.22324	220	3	1.1	0.9;
	7236	2	0	0	0	0	0	1.007821	10.245998	20	18	1.1	0.9;
	7237	1	109.9	33.6	0	3.72	0	1.016923	16.575462	220	5	1.1	0.9;
	7238	1	0	-0	0	0.83	0	1.03456	18.420655	380	6	1.1	0.9;
	7239	1	36.84	14	0.020146	0.269854	0	0.982727	-1.783019	110	19	1.1	0.9;
	7240	2	0	0	0	0	0	1.043764	37.173377	20	5	1.1	0.9;
	7241	1	0.1	35.9	0.29124	18.2273	0	1.039685	-13.261568	380	4	1.1	0.9;
	7242	2	0	0	0	0	0	1.027264	14.46311	20	14	1.1	0.9;
	7243	2	0	0	0	0	0	0.958146	44.224727	6.3	1	1.1	0.9;
	7244	1	329.7	220.4	0	46.92	0	1.006661	14.689505	380	3	1.1	0.9;
	7245	1	-0	-0	0	20.79	0	1.003591	25.364085	380	3	1.1	0.9;
	7246	1	72.18	44.9	0	6.34	0	1.019342	37.26415	150	8	1.1	0.9;
	7247	1	-0	0	0.057201	0.402799	0	1.040082	26.616011	110	18	1.1	0.9;
	7248	1	11.2	1.6	0	4	0	0.968489	23.525802	154	1	1.1	0.9;
	7249	2	0	0	0	0	0	1.005915	0.12691	20	18	1.1	0.9;
	7250	2	0	0	0	0	0	1.020233	20.547626	11	1	1.1	0.9;
	7251	1	67.37	31.4	0.039096	2.300904	0	1.030935	11.629416	220	5	1.1	0.9;
	7252	2	0	0	0	0	0	1.037622	28.736858	20	14	1.1	0.9;
	7253	1	66.77	11.1	0	2.7	0	1.013702	-24.444263	220	4	1.1	0.9;
	7254	1	52.76	5.9	0.059373	5.140627	0	1.017332	-16.047972	220	4	1.1	0.9;
	7255	1	27.9	4	0	5.34	0	1.025494	17.288026	154	1	1.1	0.9;
	7256	1	-0	-0	0	0.99	0	1.031224	29.555502	220	1	1.1	0.9;
	7257	2	0	0	0	0	0	1.03161	11.84227	11	1	1.1	0.9;
	7258	1	1.8	91.2	0.703792	89.782606	0	1.028323	-11.00057	380	4	1.1	0.9;
	7259	1	0	-0	0	1.94	0	1.022177	-18.166654	220	4	1.1	0.9;
	7260	1	-119.4	-359.4	0	39.39	0	1.067355	5.985102	400	1	1.1	0.9;
	7261	2	0	0	0	0	0	0.984601	26.113186	6.3	1	1.1	0.9;
	7262	2	0	0	0	0	0	0.991024	-5.15543	20	22	1.1	0.9;
	7263	1	12.91	7.1	0	0.84	0	0.956518	-5.487802	110	18	1.1	0.9;
	7264	1	62.97	68	0	13.59	0	0.927744	7.78192	220	16	1.1	0.9;
	7265	1	29.13	18	0	0.06	0	0.990005	-9.648284	150	9	1.1	0.9;
	7266	1	-0	-0	0	0.29	0	0.997837	-9.08488	150	9	1.1	0.9;
	7267	2	0	0	0	0	0	0.996117	32.042491	11	1	1.1	0.9;
	7268	1	-0	-0	0	29.32	0	1.02094	37.983713	380	8	1.1	0.9;
	7269	1	0	0	0	0	0	1.024048	-7.803527	150	9	1.1	0.9;
	7270	1	110.7	78.7	0	5.27	0	1.002139	-14.467046	220	17	1.1	0.9;
	7271	1	292	81.8	0.275203	1.863598	0	1.028435	-14.827023	220	4	1.1	0.9;
	7272	1	-0	-0	0	16.57	0	1.044486	33.222726	380	1	1.1	0.9;
	7273	1	0	-0	0.471049	0.717086	0	1.058674	18.383846	380	14	1.1	0.9;
	7274	1	0	-0	0	171.844376	0	1.055938	11.437944	380	5	1.1	0.9;
	7275	1	130	128	0	7.73	0	1.011321	14.23252	220	3	1.1	0.9;
	7276	1	13.9	1.9	0	4.71	0	1.005505	17.153822	154	1	1.1	0.9;
	7277	1	0	0	0	0	0	1.032532	-0.066659	150	9	1.1	0.9;
	7278	1	268.2	-257.9	0	42.56	0	1.03347	34.98236	380	3	1.1	0.9;
	7279	1	0	0	0	0	0	0.90264	-12.097367	150	9	1.1	0.9;
	7280	1	-15.89	-6.42	0	38.662969	0	0.936041	10.852081	380	5	1.1	0.9;
	7281	1	-0	0	0.181549	24.230889	0	1.051879	-6.358399	220	18	1.2	0.8;
	7282	2	0	0	0	0	0	1.041421	-15.253203	20	5	1.1	0.9;
	7283	1	-0	0	0	0	0	1.03499	-19.617451	20	5	1.1	0.9;
	7284	1	-0	0	0	0	0	1.03499	-19.617451	20	5	1.1	0.9;
	7285	1	0	0	0	0.31	0	0.964991	-9.63915	150	9	1.1	0.9;
	7286	1	-0	0	0	0	0	1.03499	-19.617451	20	5	1.1	0.9;
	7287	1	-0	0	0	0	0	1.03499	-19.617451	20	5	1.1	0.9;
	7288	1	-0	-0	0.198366	-0.008774	0	1.026857	15.275337	380	6	1.1	0.9;
	7289	2	0	0	0	0	0	1.033768	14.596978	20	14	1.1	0.9;
	7290	1	4.81	1.6	0	0.53	0	0.986547	-15.19694	110	12	1.1	0.9;
	7291	2	0	0	0	0	0	1.00571	1.688469	20	2	1.1	0.9;
	7292	1	0	-0	0	2.34	0	1.012463	27.539428	154	1	1.1	0.9;
	7293	1	0	0	0	16.87	0	1.034238	-1.125368	154	1	1.1	0.9;
	7294	1	88.4	-5.9	0	3.32	0	1.029767	-14.92546	220	4	1.1	0.9;
	7295	1	10.11	1.6	0	0.66	0	1.003923	-3.319875	110	18	1.1	0.9;
	7296	1	9.31	0.8	0	0.9	0	1.001715	-1.126851	110	3	1.1	0.9;
	7297	2	0	0	0	0	0	1.034048	-9.733404	20	4	1.1	0.9;
	7298	1	32.5	30.5	0	265.721081	0	1.112059	-0.97463	380	9	1.2	0.8;
	7299	1	-22.8	-16.4	0	0.19	0	1.052695	-2.176957	110	21	1.1	0.9;
	7300	1	-4.66	1.11	0	0.19	0	1.012727	-2.819685	110	18	1.1	0.9;
	7301	1	11.41	3.8	0	1.01	0	1.017988	3.774778	110	18	1.1	0.9;
	7302	1	-4.89	-2.4	0	0.25	0	0.991789	-2.334341	110	18	1.1	0.9;
	7303	1	0	0	0.090774	3.730444	0	1.041313	-3.543238	220	18	1.1	0.9;
	7304	2	0	0	0	0	0	1.03036	-6.512869	20	4	1.1	0.9;
	7305	1	501.1	10.7	0	18.07	0	1.010597	-16.590721	380	6	1.1	0.9;
	7306	1	58.36	42.7	0	1.29	0	0.939342	5.315842	110	18	1.1	0.9;
	7307	1	-0.12	-1.74	0	0	0	1.100006	65.129088	380	8	1.2	0.8;
	7308	1	-0	-0	0.232315	-0.193596	0	1.0267	1.766412	380	6	1.1	0.9;
	7309	1	190.7	13.3	0	4.61	0	0.986662	-26.829415	220	6	1.1	0.9;
	7310	1	-0	0	0.077493	3.252507	0	1.012714	-7.579063	110	12	1.1	0.9;
	7311	1	0	0	0	0.06	0	1.032903	-3.01883	220	21	1.1	0.9;
	7312	1	110	6.83	0	13.51	0	1.005455	17.595107	220	14	1.1	0.9;
	7313	1	-0	-0	0.090774	2.110444	0	1.028058	-1.961635	220	18	1.1	0.9;
	7314	1	-28.14	-0.76	0	0.1	0	1.058635	17.90213	220	5	1.1	0.9;
	7315	1	53.86	33.4	0	12.95	0	1.005468	-3.810857	220	6	1.1	0.9;
	7316	1	27.03	13	0	2.32	0	1.006171	0.370886	220	6	1.1	0.9;
	7317	2	0	0	0	0	0	1.029166	13.522836	20	14	1.1	0.9;
	7318	1	82.49	24.5	0	0.62	0	1.033283	46.248802	110	8	1.1	0.9;
	7319	1	-0	0	0	4.34	0	1.022762	24.657166	220	5	1.1	0.9;
	7320	1	17.87	-8.59	0	0.21	0	1.06258	21.454963	220	5	1.1	0.9;
	7321	1	-0	0	0.120181	7.369819	0	1.018001	13.215213	220	5	1.1	0.9;
	7322	1	-0	0	0.287116	4.880736	0	1.05612	81.744333	380	3	1.1	0.9;
	7323	1	-58.77	18.7	0	4.23	0	0.982662	-9.442097	150	10	1.1	0.9;
	7324	1	-0	0	0	40.291745	0	1.002311	14.090329	380	5	1.1	0.9;
	7325	1	0	-0	0	23.76	0	1.012062	38.612315	380	8	1.1	0.9;
	7326	1	0	0	0.27075	87.43435	0	1.080819	8.237326	380	18	1.2	0.8;
	7327	2	0	0	0	0	0	1.020032	8.963657	11	1	1.1	0.9;
	7328	1	0	-0	0	45.86	0	1.05717	53.317776	380	13	1.1	0.9;
	7329	2	0	0	0	0	0	0.992436	31.623055	11	1	1.1	0.9;
	7330	1	-0	0	0	11.27	0	1.0366	38.640875	380	3	1.1	0.9;
	7331	1	5.11	2.5	0	0.52	0	0.955313	-6.820872	110	18	1.1	0.9;
	7332	1	5.11	3.8	0	0.88	0	0.961011	-6.504868	110	18	1.1	0.9;
	7333	2	0	0	0	0	0	1.042865	51.92649	20	3	1.1	0.9;
	7334	2	0	0	0	0	0	1.033239	35.570464	20	10	1.1	0.9;
	7335	1	0	0	0	1.15	0	0.962918	-9.819129	150	9	1.1	0.9;
	7336	1	70.08	35	0	1.45	0	1.010435	22.936576	220	6	1.1	0.9;
	7337	1	27.13	9.8	0	0.17	0	0.96354	-4.229015	110	19	1.1	0.9;
	7338	2	0	0	0	0	0	0.999789	98.512855	20	3	1.1	0.9;
	7339	1	0	0	0	8.155532	0	0.992745	24.126033	380	5	1.1	0.9;
	7340	2	0	0	0	0	0	0.938623	24.03983	10.5	1	1.1	0.9;
	7341	1	0.1	-9.6	0	1.3	0	1.023025	8.747596	220	3	1.1	0.9;
	7342	2	0	0	0	0	0	1.044097	40.791392	20	10	1.1	0.9;
	7343	1	159.27	38.31	0	2.18	0	1.019982	14.451272	220	5	1.1	0.9;
	7344	1	0	-0	0.03846	5.16154	0	1.042851	-3.461128	220	1	1.1	0.9;
	7345	2	0	0	0	0	0	1.030841	-16.24512	20	4	1.1	0.9;
	7346	2	0	0	0	0	0	1.027328	-11.116661	20	4	1.1	0.9;
	7347	1	-0	0	0	29.76	0	0.979537	-10.799228	220	22	1.1	0.9;
	7348	1	-0	-0	0	2.81	0	0.990307	46.2101	154	1	1.1	0.9;
	7349	2	0	0	0	0	0	1.040292	-9.24091	20	4	1.1	0.9;
	7350	2	0	0	0	0	0	1.040292	-9.24091	20	4	1.1	0.9;
	7351	2	0	0	0	0	0	1.036065	-16.582357	20	4	1.1	0.9;
	7352	2	0	0	0	0	0	1.029893	-6.546635	20	4	1.1	0.9;
	7353	1	162.6	36.4	0	26.03	0	1.002965	-20.322256	220	4	1.1	0.9;
	7354	2	0	0	0	0	0	1.024274	-9.95923	20	4	1.1	0.9;
	7355	1	130.1	40.5	0.112754	0.266039	0	1.040326	2.497708	110	19	1.1	0.9;
	7356	2	0	0	0	0	0	1.038438	0.065623	20	9	1.1	0.9;
	7357	1	38.1	5.5	0	3.32	0	1.005748	16.065016	154	1	1.1	0.9;
	7358	1	-12.92	-1.53	0	0.96	0	1.018386	8.832269	110	18	1.1	0.9;
	7359	1	30.33	18.8	0	1.35	0	0.965144	-10.373275	150	9	1.1	0.9;
	7360	1	0	0	0	1.31	0	1.019462	-18.827651	220	4	1.1	0.9;
	7361	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	7362	1	174.7	35	0	2.14	0	1.008054	30.667304	150	8	1.1	0.9;
	7363	1	14.32	4.4	0	0.74	0	0.992259	-8.136274	110	22	1.1	0.9;
	7364	1	18.9	2.7	0	2.81	0	1.009651	13.007592	154	1	1.1	0.9;
	7365	2	0	0	0	0	0	1.037973	11.471538	20	14	1.1	0.9;
	7366	1	93.1	43.7	0	11.87	0	1.02223	-11.03513	150	9	1.1	0.9;
	7367	1	0	0	0	13.25	0	1.014062	-14.687051	380	1	1.1	0.9;
	7368	1	-0	0	0.038705	1.011295	0	1.060019	0.350257	110	15	1.1	0.9;
	7369	2	0	0	0	0	0	1.005303	-3.689085	20	2	1.1	0.9;
	7370	2	0	0	0	0	0	1.007216	-1.420425	20	2	1.1	0.9;
	7371	2	0	0	0	0	0	1.043492	-15.322718	20	4	1.1	0.9;
	7372	2	0	0	0	0	0	1.007216	-1.420425	20	2	1.1	0.9;
	7373	1	20.32	10.1	0	0.14	0	0.950412	-5.365339	110	18	1.1	0.9;
	7374	2	0	0	0	0	0	1.005303	-3.689085	20	2	1.1	0.9;
	7375	2	0	0	0	0	0	1.005303	-3.689085	20	2	1.1	0.9;
	7376	2	0	0	0	0	0	1.005303	-3.689085	20	2	1.1	0.9;
	7377	2	0	0	0	0	0	1.001397	94.4747	20	3	1.1	0.9;
	7378	2	0	0	0	0	0	1.004934	-5.075181	20	2	1.1	0.9;
	7379	2	0	0	0	0	0	1.004934	-5.075181	20	2	1.1	0.9;
	7380	1	0	8.8	0	18.87	0	1.076757	-9.360128	150	9	1.2	0.8;
	7381	2	0	0	0	0	0	0.976475	43.406918	15.5	1	1.1	0.9;
	7382	1	24.33	10	0	84.57	0	1.019801	-22.440546	380	4	1.1	0.9;
	7383	1	303.1	75.5	0	22.74	0	1.006546	-11.697125	380	6	1.1	0.9;
	7384	1	-0	0	0	12.01	0	1.049348	-12.689887	380	1	1.1	0.9;
	7385	1	11.41	2.5	0	0.22	0	0.986576	2.287295	110	18	1.1	0.9;
	7386	2	0	0	0	0	0	1.058287	5.521142	20	5	1.1	0.9;
	7387	1	0	0	0.073897	1.024333	0	1.005095	92.428959	220	1	1.1	0.9;
	7388	2	0	0	0	0	0	1.038881	6.451637	20	22	1.1	0.9;
	7389	1	0	0	0	39.95	0	1.00316	23.070314	380	5	1.1	0.9;
	7390	1	4.61	1.3	0	0.53	0	0.984518	-6.510386	110	18	1.1	0.9;
	7391	2	0	0	0	0	0	1.025019	-12.264635	20	6	1.1	0.9;
	7392	2	0	0	0	0	0	1.055337	0.681282	20	9	1.1	0.9;
	7393	1	0	-0	0	9.59	0	1.06184	80.335931	380	3	1.1	0.9;
	7394	1	-0	-0	0	12.96	0	1.02091	-7.970929	380	6	1.1	0.9;
	7395	1	-0	-0	0.181549	18.620889	0	1.043549	3.22096	220	18	1.1	0.9;
	7396	1	21.32	7.9	0.081251	7.368749	0	1.011306	13.237271	220	5	1.1	0.9;
	7397	1	0	0	0	5.173673	0	0.971662	4.274204	220	24	1.1	0.9;
	7398	1	190	72.7	0	30.78	0	0.993179	-4.309492	220	6	1.1	0.9;
	7399	1	43.45	26.9	0	6.37	0	1.049444	-6.481726	150	9	1.1	0.9;
	7400	1	31.74	17.4	0	0.89	0	1.0494	25.484796	220	5	1.1	0.9;
	7401	1	0	0	0.263214	3.036617	0	0.992535	-0.937169	220	19	1.1	0.9;
	7402	1	62.7	9	0	4.93	0	1.007335	16.489323	154	1	1.1	0.9;
	7403	1	0	0	0	0.06	0	0.988449	-4.637233	110	21	1.1	0.9;
	7404	1	295.2	39.3	0	7.3	0	1.014322	-16.885153	220	4	1.1	0.9;
	7405	1	9.51	0.5	0	0.04	0	1.025141	-10.524427	150	9	1.1	0.9;
	7406	1	0	0	0.11885	-0.089137	0	1.015343	-1.615945	380	6	1.1	0.9;
	7407	1	-0	0	0.029104	22.310896	0	1.049351	-13.067891	380	4	1.1	0.9;
	7408	1	25.33	14.2	0	4.05	0	1.029262	7.522386	220	5	1.1	0.9;
	7409	1	160.6	51.2	0	46.39	0	1.064417	0.577932	380	20	1.1	0.9;
	7410	1	0	0	0	0	0	0.974625	-8.32398	150	9	1.1	0.9;
	7411	1	22.32	7.3	0	0.46	0	0.987278	-11.720559	110	12	1.1	0.9;
	7412	1	0	-0	0.670766	-0.531023	0	1.07921	54.070288	380	8	1.2	0.8;
	7413	1	35.64	22	0	4.46	0	0.92416	-12.234897	150	9	1.1	0.9;
	7414	1	0	0	0.404001	4.446629	0	1.010408	22.827203	380	5	1.1	0.9;
	7415	1	3.8	1.3	0	0.78	0	0.995248	-4.048539	110	18	1.1	0.9;
	7416	2	0	0	0	0	0	1.003342	23.89027	10.6	1	1.1	0.9;
	7417	1	-19.07	-6.06	0	16.68	0	1.004325	-5.281581	220	11	1.1	0.9;
	7418	1	50.06	25	0	1.21	0	0.979437	-10.944319	110	12	1.1	0.9;
	7419	1	36.44	22.6	0	2.32	0	0.978181	-9.34911	150	9	1.1	0.9;
	7420	1	-0	-0	0	22.93	0	1.103483	-15.025503	150	9	1.2	0.8;
	7421	1	49.8	7.1	0	1.4	0	1.013945	18.92959	154	1	1.1	0.9;
	7422	1	5.11	2.5	0	1.5	0	0.930277	-7.416239	110	18	1.1	0.9;
	7423	1	148.3	12.1	0.039183	7.280613	0	1.017402	17.981879	220	13	1.1	0.9;
	7424	1	19.12	2.8	0	0.97	0	0.975147	-7.162476	110	18	1.1	0.9;
	7425	1	-0	0	0.037961	6.562039	0	1.047892	7.785203	220	11	1.1	0.9;
	7426	2	0	0	0	0	0	1.030874	24.601888	20	5	1.1	0.9;
	7427	1	-0	0	0	0.04	0	1.032836	-10.828842	150	9	1.1	0.9;
	7428	2	0	0	0	0	0	1.049495	12.649819	20	5	1.1	0.9;
	7429	1	3.7	1.3	0	0.98	0	0.927616	-1.873772	110	19	1.1	0.9;
	7430	2	0	0	0	0	0	0.991002	22.274075	10.6	1	1.1	0.9;
	7431	1	80.39	10.8	0	0.35	0	1.027954	19.079635	220	5	1.1	0.9;
	7432	1	53.26	29.5	0	41.35	0	1.023631	36.965167	150	8	1.1	0.9;
	7433	1	6.61	3.3	0	2.67	0	0.993646	-13.107606	110	22	1.1	0.9;
	7434	1	-0	-0	0	-0.46	0	1.009631	-16.516918	380	6	1.1	0.9;
	7435	1	7.41	2.7	0	1.08	0	1.000291	1.096095	110	19	1.1	0.9;
	7436	1	-14.81	-0.52	0	0.13	0	1.045147	8.735036	110	18	1.1	0.9;
	7437	1	87.38	-90.15	0	16.05	0	1.027684	6.13627	220	3	1.1	0.9;
	7438	1	155.25	23.3	0	3.74	0	0.980437	-5.788214	220	6	1.1	0.9;
	7439	1	-0	-0	0	4.74	0	1.019063	27.899716	154	1	1.1	0.9;
	7440	1	71.58	57.6	0.233839	24.774621	0	1.033627	-11.381318	380	4	1.1	0.9;
	7441	1	0	-0	0.278965	11.049132	0	1.059512	17.119921	380	16	1.1	0.9;
	7442	1	-29.96	-21.31	0	0	0	1.035887	43.5707	150	8	1.1	0.9;
	7443	1	0	-0	0	5.02	0	1.022832	-6.905618	220	10	1.1	0.9;
	7444	1	-0	-0	0	11.55	0	0.983585	27.331059	380	1	1.1	0.9;
	7445	1	0	0	0	0	0	1.001491	-13.031617	150	9	1.1	0.9;
	7446	1	-2.27	-1.81	0	42.76	0	1.027329	-11.117382	380	4	1.1	0.9;
	7447	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	7448	1	0	0	0	38.24	0	0.965783	34.653221	400	1	1.1	0.9;
	7449	2	0	0	0	0	0	0.990475	21.129805	15.75	1	1.1	0.9;
	7450	1	0	-0	0	9.34	0	1.041428	31.297695	220	5	1.1	0.9;
	7451	1	117.7	115	0	12.29	0	1.033239	19.752155	380	3	1.1	0.9;
	7452	2	0	0	0	0	0	1.035023	-10.739655	20	4	1.1	0.9;
	7453	1	0	-0	0.091693	56.645921	0	1.00276	92.867423	380	1	1.1	0.9;
	7454	1	99.4	-347.1	0	31.86	0	1.039213	59.560635	380	3	1.1	0.9;
	7455	1	10.81	1.9	0	1.6	0	0.970971	8.339669	110	18	1.1	0.9;
	7456	1	0	-0	0	9.06	0	1.026603	8.287587	220	3	1.1	0.9;
	7457	1	37	5.3	0	1.74	0	0.995497	16.901519	154	1	1.1	0.9;
	7458	1	39.94	13	0	2.47	0	1.034461	-2.846498	220	5	1.1	0.9;
	7459	1	122.9	19.3	0	68.84	0	1.048234	8.13578	380	16	1.1	0.9;
	7460	1	-55.83	-31.99	0	2.88	0	1.043896	46.673508	110	8	1.1	0.9;
	7461	1	213.1	-12.3	0	30.87	0	1.026298	3.000376	380	6	1.1	0.9;
	7462	1	94.71	15.6	0.040271	2.879729	0	0.996721	18.292833	220	5	1.1	0.9;
	7463	1	139.9	1.1	0	5.58	0	1.001698	-25.302194	220	4	1.1	0.9;
	7464	1	305.04	77.16	0	17.43	0	1.023246	-4.014324	220	5	1.1	0.9;
	7465	1	41.35	25.6	0	9.9	0	1.023776	-5.098586	150	9	1.1	0.9;
	7466	1	0	-0	0	11.9	0	1.027457	0.392065	154	1	1.1	0.9;
	7467	1	0	0	0	3.41	0	1.006837	21.320742	220	6	1.1	0.9;
	7468	1	2.47	-0.62	0	2.54	0	0.996113	91.68458	150	1	1.1	0.9;
	7469	1	35.64	22	0	5.67	0	0.926519	-12.060065	150	9	1.1	0.9;
	7470	2	0	0	0	0	0	1.060213	11.478706	20	5	1.1	0.9;
	7471	1	46.25	13.1	0	1.29	0	1.030405	-19.337916	220	4	1.1	0.9;
	7472	1	0	0	0	1.23	0	1.02918	34.311008	220	3	1.1	0.9;
	7473	2	0	0	0	0	0	1.015521	7.836059	11	1	1.1	0.9;
	7474	2	0	0	0	0	0	1.015682	32.523561	20	10	1.1	0.9;
	7475	2	0	0	0	0	0	1.043764	37.173377	20	5	1.1	0.9;
	7476	2	0	0	0	0	0	1.015161	-11.543898	20	4	1.1	0.9;
	7477	2	0	0	0	0	0	1.015161	-11.543898	20	4	1.1	0.9;
	7478	1	48.95	11.6	0	2	0	1.023844	10.180784	220	5	1.1	0.9;
	7479	1	23.4	8.38	0	1.07	0	1.01549	-16.739813	220	4	1.1	0.9;
	7480	1	163.1	23.2	0	3.36	0	1.026848	-2.172567	154	1	1.1	0.9;
	7481	1	-15.91	-6.11	0	0.21	0	0.986796	-8.205739	110	23	1.1	0.9;
	7482	1	0	0	0	0.66	0	1.012673	-2.175699	380	6	1.1	0.9;
	7483	1	123.9	46.5	0.039444	12.660556	0	1.006165	19.267453	220	13	1.1	0.9;
	7484	1	17.82	7.3	0	0.14	0	0.987767	-4.687808	110	18	1.1	0.9;
	7485	1	66.47	22.1	0	0.46	0	1.000671	-7.208347	110	21	1.1	0.9;
	7486	1	-0	-0	0	2.74	0	0.98001	31.417055	220	3	1.1	0.9;
	7487	2	0	0	0	0	0	1.031445	23.624078	11	1	1.1	0.9;
	7488	1	-0	0	0	1.23	0	1.004387	30.940233	220	3	1.1	0.9;
	7489	2	0	0	0	0	0	0.969605	29.504132	19	1	1.1	0.9;
	7490	2	0	0	0	0	0	1.028453	-12.903077	20	4	1.1	0.9;
	7491	1	-0	0	0	4.86	0	1.022918	-6.867161	220	10	1.1	0.9;
	7492	1	572.3	159.7	0	19.88	0	1.0082	-3.889166	380	6	1.1	0.9;
	7493	1	-0	0	0	7.84	0	1.024005	3.431686	220	5	1.1	0.9;
	7494	1	236.2	45.1	0	2.88	0	0.976666	29.531177	220	3	1.1	0.9;
	7495	1	12.31	3	0	0.98	0	0.966785	-7.214159	110	18	1.1	0.9;
	7496	1	-0	-0	0	0.16	0	1.066456	-4.571785	150	9	1.1	0.9;
	7497	1	0	-0	0	0.93	0	0.971858	-3.874575	110	18	1.1	0.9;
	7498	2	0	0	0	0	0	1.056333	76.025167	20	3	1.1	0.9;
	7499	2	0	0	0	0	0	1.074058	4.909711	20	20	1.1	0.9;
	7500	1	52.96	32.8	0	5.79	0	1.004576	-15.207244	150	9	1.1	0.9;
	7501	2	0	0	0	0	0	1.050494	10.971923	20	5	1.1	0.9;
	7502	2	0	0	0	0	0	1.044704	16.811399	20	5	1.1	0.9;
	7503	1	16.92	-0	0	0.57	0	1.042464	13.256191	220	5	1.1	0.9;
	7504	2	0	0	0	0	0	1.044704	16.811399	20	5	1.1	0.9;
	7505	2	0	0	0	0	0	1.033648	19.100507	20	5	1.1	0.9;
	7506	1	0	-0	0.234321	-0.195267	0	1.03025	4.714884	380	6	1.1	0.9;
	7507	2	0	0	0	0	0	1.050494	10.971923	20	5	1.1	0.9;
	7508	2	0	0	0	0	0	1.036203	12.985596	20	5	1.1	0.9;
	7509	1	-0	0	0	0.19	0	1.036636	21.536243	220	5	1.1	0.9;
	7510	1	26.35	30	0	1.82	0	1.026508	-9.702337	150	9	1.1	0.9;
	7511	2	0	0	0	0	0	1.016367	7.342385	20	22	1.1	0.9;
	7512	2	0	0	0	0	0	1.041748	29.3468	20	5	1.1	0.9;
	7513	2	0	0	0	0	0	1.050204	7.926973	20	5	1.1	0.9;
	7514	1	0	0	0	1.66	0	1.020185	-9.133094	150	9	1.1	0.9;
	7515	1	-0	-0	1.175023	84.993965	0	1.015134	26.112226	380	5	1.1	0.9;
	7516	1	0	0	0.714478	10.088417	0	1.050319	7.519611	220	3	1.1	0.9;
	7517	1	229.9	48.9	0	8.36	0	1.009036	-4.581287	220	5	1.1	0.9;
	7518	1	292.8	114.2	0	22.01	0	1.011944	-15.886414	380	6	1.1	0.9;
	7519	1	-0	-0	0	17.81	0	1.04144	33.928864	380	1	1.1	0.9;
	7520	1	1.63	8.8	0	0.16	0	0.966985	-9.629605	150	9	1.1	0.9;
	7521	1	0.2	1.6	0	0.23	0	0.997786	37.196075	220	3	1.1	0.9;
	7522	1	-0	0	0	1.33	0	0.99887	-8.910757	150	9	1.1	0.9;
	7523	2	0	0	0	0	0	1.046478	33.359815	20	3	1.1	0.9;
	7524	2	0	0	0	0	0	1.046478	33.359815	20	3	1.1	0.9;
	7525	1	0	0	0	0.32	0	1.051255	-11.661899	150	9	1.1	0.9;
	7526	2	0	0	0	0	0	1.046478	33.359815	20	3	1.1	0.9;
	7527	1	0	0	0.037754	6.272246	0	1.075024	46.081157	220	3	1.1	0.9;
	7528	2	0	0	0	0	0	1.046478	33.359815	20	3	1.1	0.9;
	7529	1	18.52	6.1	0	1.24	0	0.927084	-10.698244	110	21	1.1	0.9;
	7530	1	82.39	12.8	0.039396	0.060453	0	1.011686	94.331837	150	1	1.1	0.9;
	7531	2	0	0	0	0	0	1.048637	18.752224	20	5	1.1	0.9;
	7532	1	0	0	0	0	0	1.016071	-5.447511	150	9	1.1	0.9;
	7533	1	-0	-0	0	0.23	0	1.009464	-1.490677	110	18	1.1	0.9;
	7534	1	48.35	62.8	0.460556	14.875393	0	1.048061	37.584997	220	13	1.1	0.9;
	7535	2	0	0	0	0	0	1.04554	8.581299	10.5	1	1.1	0.9;
	7536	1	21.12	7.7	0	0.52	0	1.033157	12.58568	110	19	1.1	0.9;
	7537	1	0	0	0.094757	-0.276956	0	1.001278	5.844525	220	19	1.1	0.9;
	7538	1	-0	-0	0.252685	6.907589	0	0.974828	-2.630234	220	19	1.1	0.9;
	7539	2	0	0	0	0	0	1.026207	-11.793103	20	4	1.1	0.9;
	7540	2	0	0	0	0	0	1.016705	-7.501421	20	22	1.1	0.9;
	7541	1	55.26	-0	0	1.05	0	1.024052	-20.491624	220	4	1.1	0.9;
	7542	1	-11.81	-12	0	19.39	0	1.046479	-13.228828	220	4	1.1	0.9;
	7543	1	-0	-0	0.390917	96.684236	0	1.079263	63.417816	380	3	1.1	0.9;
	7544	2	0	0	0	0	0	1.031898	-9.317211	20	6	1.1	0.9;
	7545	1	0	-0	0	35.06	0	1.023406	33.215649	380	8	1.1	0.9;
	7546	1	0	-0	0	0.48	0	0.944594	-10.932082	150	9	1.1	0.9;
	7547	2	0	0	0	0	0	1.045375	17.213843	20	5	1.1	0.9;
	7548	1	12.01	0.7	0	0.5	0	1.03676	80.007231	220	3	1.1	0.9;
	7549	1	-0	-0	0	0.45	0	0.973721	-10.511526	110	12	1.1	0.9;
	7550	1	82.6	11.7	0	1.75	0	1.033803	2.408169	154	1	1.1	0.9;
	7551	2	0	0	0	0	0	1.044493	17.115248	20	7	1.1	0.9;
	7552	1	106.8	28.8	0.0502	4.2998	0	1.01034	-19.654143	220	4	1.1	0.9;
	7553	1	3	1.7	0	0.53	0	1.050063	1.790288	110	23	1.1	0.9;
	7554	1	182.18	36.4	0	7.79	0	0.966012	-26.182023	220	6	1.1	0.9;
	7555	1	0	0	0	8.19	0	1.03287	9.234842	220	5	1.1	0.9;
	7556	2	0	0	0	0	0	0.979015	43.42213	10.3	1	1.1	0.9;
	7557	2	0	0	0	0	0	1.017287	26.369278	20	5	1.1	0.9;
	7558	2	0	0	0	0	0	1.017287	26.369278	20	5	1.1	0.9;
	7559	2	0	0	0	0	0	1.017287	26.369278	20	5	1.1	0.9;
	7560	2	0	0	0	0	0	1.017287	26.369278	20	5	1.1	0.9;
	7561	2	0	0	0	0	0	1.050891	3.953704	20	18	1.1	0.9;
	7562	2	0	0	0	0	0	1.026207	28.927907	20	5	1.1	0.9;
	7563	2	0	0	0	0	0	1.026207	28.927907	20	5	1.1	0.9;
	7564	2	0	0	0	0	0	1.048808	20.576441	20	5	1.1	0.9;
	7565	1	0	0	0.44806	95.507515	0	1.028074	9.122801	380	11	1.1	0.9;
	7566	1	175.4	28.8	0	2.03	0	0.967886	-29.550722	150	10	1.1	0.9;
	7567	1	0	0	0	10.13	0	1.031559	4.308699	220	5	1.1	0.9;
	7568	2	0	0	0	0	0	1.000449	37.338871	13.8	1	1.1	0.9;
	7569	1	39	5.5	0	3.4	0	0.9959	31.309077	154	1	1.1	0.9;
	7570	1	45.05	15.3	0	12.29	0	0.991874	-3.881717	220	6	1.1	0.9;
	7571	1	0	-0	0	0.18	0	1.029122	21.17436	220	5	1.1	0.9;
	7572	1	0	-0	0	2.18	0	1.017489	3.82958	220	1	1.1	0.9;
	7573	1	-0	0.2	0	0.12	0	1.017516	24.916537	220	3	1.1	0.9;
	7574	1	-22.2	-5.79	0	5.28	0	1.085005	72.392093	380	3	1.2	0.8;
	7575	1	0	-0	0.090774	3.340444	0	1.037518	8.166974	220	18	1.1	0.9;
	7576	1	153.9	11.5	0.565068	6.959861	0	1.036632	21.536273	220	5	1.1	0.9;
	7577	2	0	0	0	0	0	0.977562	26.05322	13.8	1	1.1	0.9;
	7578	1	10.8	1.6	0	2.88	0	0.966425	19.011458	154	1	1.1	0.9;
	7579	1	107.9	17.6	0	1.03	0	0.994266	24.822965	150	8	1.1	0.9;
	7580	1	24.33	5.8	0	13.48	0	1.032352	-19.474633	220	4	1.1	0.9;
	7581	1	-0	-0	0	0.53	0	1.006747	-6.692315	110	21	1.1	0.9;
	7582	1	67.98	9.2	0	7.77	0	1.021195	-22.64557	220	4	1.1	0.9;
	7583	1	-0	-0	0.117944	0.021542	0	1.028403	19.42587	220	6	1.1	0.9;
	7584	1	11.31	4.6	0.038844	2.201156	0	1.020593	8.251081	110	18	1.1	0.9;
	7585	2	0	0	0	0	0	0.998951	38.095582	9	1	1.1	0.9;
	7586	1	33.24	11.1	0	1.14	0	0.95133	-12.17191	110	21	1.1	0.9;
	7587	1	0	-0	0	0	0	1.018239	-19.841296	20	4	1.1	0.9;
	7588	1	35.14	12.6	0	0.97	0	1.053124	0.544081	110	15	1.1	0.9;
	7589	1	7.41	2.7	0	0.8	0	0.962323	-5.059859	110	19	1.1	0.9;
	7590	1	76.08	17.1	0	5.78	0	1.00847	2.517223	220	20	1.1	0.9;
	7591	1	35.94	26	0	8.07	0	1.037428	-2.276022	220	1	1.1	0.9;
	7592	1	85.09	13.4	0	0.23	0	1.014219	-26.230001	220	4	1.1	0.9;
	7593	2	0	0	0	0	0	0.999494	10.749804	11	1	1.1	0.9;
	7594	1	18.8	2.7	0	0.31	0	1.012367	19.105535	154	1	1.1	0.9;
	7595	1	-0	-0	0	2.84	0	1.029975	-17.836256	220	1	1.1	0.9;
	7596	1	-0	0	0	4.99	0	1.030725	8.292435	220	1	1.1	0.9;
	7597	1	11.71	3.9	0	0.77	0	0.986301	-14.390471	110	12	1.1	0.9;
	7598	2	0	0	0	0	0	1.039863	93.944189	20	3	1.1	0.9;
	7599	2	0	0	0	0	0	1.056697	84.200005	20	3	1.1	0.9;
	7600	2	0	0	0	0	0	1.034532	19.101591	20	6	1.1	0.9;
	7601	1	158.79	39.45	0	63.31	0	0.993956	27.916175	380	13	1.1	0.9;
	7602	1	347.61	74.37	0	0	0	1.052113	29.000359	220	2	1.1	0.9;
	7603	1	-0	-7.5	0	0	0	1.017601	-8.578565	150	9	1.1	0.9;
	7604	1	-0	0	0	0.2	0	1.033074	20.041137	220	5	1.1	0.9;
	7605	1	246.8	36.3	0	16.01	0	1.019087	3.567469	220	5	1.1	0.9;
	7606	1	-0	0	0	0.89	0	1.035028	23.912435	220	5	1.1	0.9;
	7607	1	12.51	4.2	0.020558	0.199442	0	0.973132	-9.209535	110	21	1.1	0.9;
	7608	1	-11.01	3.6	0	0.55	0	1.02769	0.17135	150	9	1.1	0.9;
	7609	1	-0	0	0.117914	10.521738	0	1.019595	11.893135	220	3	1.1	0.9;
	7610	1	12.11	-0	0	0.6	0	1.010451	-20.541975	220	4	1.1	0.9;
	7611	1	68.68	21	0	0.56	0	0.983582	-5.301166	110	21	1.1	0.9;
	7612	1	23.03	8.3	0	0.09	0	1.021547	-3.918499	110	19	1.1	0.9;
	7613	2	0	0	0	0	0	1.012556	-8.920589	20	10	1.1	0.9;
	7614	1	58.5	8.3	0	4	0	0.996842	30.308668	154	1	1.1	0.9;
	7615	1	29.53	25.1	0	0.8	0	0.900287	-12.257818	150	9	1.1	0.9;
	7616	1	13.9	1.9	0	3.05	0	1.007201	17.355456	154	1	1.1	0.9;
	7617	1	71.88	44.5	0	0.04	0	1.024793	-7.141759	150	9	1.1	0.9;
	7618	1	4.61	1.7	0	0.49	0	0.961786	-4.769176	110	19	1.1	0.9;
	7619	1	8.31	3	0	1.37	0	1.009246	-1.433025	110	19	1.1	0.9;
	7620	1	27.73	17.2	0	0.36	0	0.957345	-9.979812	150	9	1.1	0.9;
	7621	1	75.58	26.1	0.15448	6.28552	0	1.033359	10.826321	220	7	1.1	0.9;
	7622	1	14.5	3.1	0.154498	-0.265705	0	1.030095	1.211663	380	9	1.1	0.9;
	7623	1	1.9	1.4	0	1.07	0	0.967258	-0.3052	110	18	1.1	0.9;
	7624	1	44.95	18.7	0	5.36	0	1.032722	23.254549	220	3	1.1	0.9;
	7625	2	0	0	0	0	0	1.040138	32.45384	20	17	1.1	0.9;
	7626	1	0	-0	0.294914	17.471387	0	0.986904	36.297583	380	2	1.1	0.9;
	7627	1	102.3	14.5	0	22.12	0	1.026631	0.05062	154	1	1.1	0.9;
	7628	2	0	0	0	0	0	1.052257	44.731305	20	3	1.1	0.9;
	7629	1	8.21	0.5	0.115193	3.024006	0	1.019372	-2.020811	110	18	1.1	0.9;
	7630	1	53.46	15.4	0	0.45	0	0.992585	32.412682	220	3	1.1	0.9;
	7631	1	-0	0	0	14.04	0	1.032145	20.7029	220	5	1.1	0.9;
	7632	1	264.3	111.6	0	34.93	0	1.053421	57.48218	380	3	1.1	0.9;
	7633	1	14.22	4.7	0	2.05	0	0.989151	-11.706984	110	12	1.1	0.9;
	7634	2	0	0	0	0	0	1.04616	-9.114978	20	4	1.1	0.9;
	7635	1	5.51	17.7	0	0.58	0	0.952203	-7.669787	150	9	1.1	0.9;
	7636	2	0	0	0	0	0	1.059142	21.764381	20	14	1.1	0.9;
	7637	2	0	0	0	0	0	1.059142	21.764381	20	14	1.1	0.9;
	7638	1	-0	-0	0.07741	7.45259	0	1.041676	14.357601	220	5	1.1	0.9;
	7639	2	0	0	0	0	0	1.005118	2.132581	11	1	1.1	0.9;
	7640	2	0	0	0	0	0	1.020355	-19.386832	380	4	1.1	0.9;
	7641	2	0	0	0	0	0	0.98379	29.90696	10.6	1	1.1	0.9;
	7642	1	27.6	4	0	6.91	0	1.014614	27.544046	154	1	1.1	0.9;
	7643	2	0	0	0	0	0	0.989847	8.461746	10.5	1	1.1	0.9;
	7644	1	0	-0	0	49.26	0	0.964474	34.963089	400	1	1.1	0.9;
	7645	2	0	0	0	0	0	1.030879	24.610942	20	5	1.1	0.9;
	7646	1	0	0	0	2.59	0	1.046867	5.19198	220	7	1.1	0.9;
	7647	1	-0	0	0	29.01	0	0.964216	32.646923	400	1	1.1	0.9;
	7648	2	0	0	0	0	0	1.030879	24.610942	20	5	1.1	0.9;
	7649	2	0	0	0	0	0	1.030879	24.610942	20	5	1.1	0.9;
	7650	1	20.9	3	0	3.58	0	1.004253	18.360619	154	1	1.1	0.9;
	7651	1	-0	0	0	0.05	0	0.982403	0.459837	150	9	1.1	0.9;
	7652	1	-0	0	0	1.06	0	1.025091	37.934609	150	8	1.1	0.9;
	7653	1	0	-0	0	0.22	0	1.021282	26.179888	150	8	1.1	0.9;
	7654	2	0	0	0	0	0	1.065374	52.949406	20	10	1.1	0.9;
	7655	1	-0	0	0	0.4	0	1.027345	79.006607	220	3	1.1	0.9;
	7656	1	-4.88	-2.79	0	0.38	0	0.980995	-7.049246	110	18	1.1	0.9;
	7657	1	101.2	48.9	0	7.78	0	1.0014	-12.664749	150	9	1.1	0.9;
	7658	1	1.4	0.2	0	0.81	0	0.985093	44.213476	154	1	1.1	0.9;
	7659	1	0	-0	0	0.18	0	0.995622	2.064857	110	18	1.1	0.9;
	7660	1	69.18	38.1	0	28.66	0	1.011162	-11.417722	220	6	1.1	0.9;
	7661	1	0	0	0	0	0	1.009788	-5.34131	150	9	1.1	0.9;
	7662	2	0	0	0	0	0	0.990464	21.09396	15.75	1	1.1	0.9;
	7663	1	43.95	8.5	0	29.29	0	1.021775	34.479028	150	8	1.1	0.9;
	7664	1	91	36	0	5.47	0	1.006123	14.025015	220	5	1.1	0.9;
	7665	1	0	0	0	0.18	0	1.015795	22.756038	220	5	1.1	0.9;
	7666	1	0	0	0	14.79	0	1.066932	53.431939	380	3	1.1	0.9;
	7667	2	0	0	0	0	0	1.038747	-8.642337	20	4	1.1	0.9;
	7668	2	0	0	0	0	0	1.018739	-6.896129	20	9	1.1	0.9;
	7669	1	-17.8	-3.78	0	0.08	0	1.020153	9.00136	110	18	1.1	0.9;
	7670	2	0	0	0	0	0	1.043163	36.844687	20	3	1.1	0.9;
	7671	2	0	0	0	0	0	1.043163	36.844687	20	3	1.1	0.9;
	7672	2	0	0	0	0	0	1.043163	36.844687	20	3	1.1	0.9;
	7673	1	0	-0	0	2.24	0	0.997952	42.31077	154	1	1.1	0.9;
	7674	2	0	0	0	0	0	1.039038	39.160421	20	2	1.1	0.9;
	7675	2	0	0	0	0	0	1.038621	36.677136	20	3	1.1	0.9;
	7676	2	0	0	0	0	0	1.038621	36.677136	20	3	1.1	0.9;
	7677	2	0	0	0	0	0	1.012381	36.32396	11	1	1.1	0.9;
	7678	1	-0	-0	0.278403	6.279598	0	1.059011	14.603372	380	16	1.1	0.9;
	7679	1	0	0	0	0.23	0	1.039579	-17.294304	380	10	1.1	0.9;
	7680	1	-0	-0	0	1.06	0	0.996007	40.621651	154	1	1.1	0.9;
	7681	2	0	0	0	0	0	0.948759	58.410077	14	1	1.1	0.9;
	7682	1	18.12	11.2	0	2.96	0	0.97384	-5.930731	150	9	1.1	0.9;
	7683	1	2.2	0.5	0	0.06	0	1.022827	-6.906314	220	10	1.1	0.9;
	7684	1	72.18	44.7	0	2.72	0	1.025682	-7.286792	150	9	1.1	0.9;
	7685	1	66.97	41.5	0	0.39	0	1.023538	-11.335143	150	9	1.1	0.9;
	7686	1	36.44	12.5	0	0.59	0	0.978047	-5.585121	110	21	1.1	0.9;
	7687	1	0	-0	0	1.18	0	1.036304	5.804838	220	5	1.1	0.9;
	7688	1	69.18	19.7	0	6.99	0	1.014024	31.07903	150	8	1.1	0.9;
	7689	2	0	0	0	0	0	1.030566	-6.658147	20	9	1.1	0.9;
	7690	1	108.31	14.23	0	8.47	0	1.026803	33.480301	220	13	1.1	0.9;
	7691	1	117.5	40	0	3.69	0	1.057106	10.677187	220	3	1.1	0.9;
	7692	1	46.05	1	0.058848	3.14096	0	0.998297	91.50797	150	1	1.1	0.9;
	7693	1	2.2	0.5	0	1.84	0	0.978541	-19.945206	150	10	1.1	0.9;
	7694	1	66.47	14.14	0	0.17	0	0.974594	-3.800413	110	19	1.1	0.9;
	7695	1	143.2	5.9	0	5.79	0	1.014554	-17.012577	220	4	1.1	0.9;
	7696	1	1.8	0.6	0	0.43	0	1.003899	29.486608	150	8	1.1	0.9;
	7697	1	78.5	11.2	0	1.65	0	1.000697	34.52941	154	1	1.1	0.9;
	7698	1	0	-0	0.059142	1.940858	0	1.028653	5.929535	220	5	1.1	0.9;
	7699	1	28.93	0.2	0	0	0	1.005266	46.404335	220	3	1.1	0.9;
	7700	2	0	0	0	0	0	1.007844	10.25283	20	18	1.1	0.9;
	7701	1	0	0	0	53.04	0	1.065243	-6.294863	380	12	1.2	0.8;
	7702	1	19.82	12.3	0	0.06	0	1.0171	-4.093262	150	9	1.1	0.9;
	7703	1	63.5	9.1	0	51.96	0	1.034971	-1.011495	154	1	1.1	0.9;
	7704	1	0.39	-0.24	0	0.15	0	0.994884	-3.860114	110	18	1.1	0.9;
	7705	2	0	0	0	0	0	1.005763	29.922079	11.5	1	1.1	0.9;
	7706	1	0	-0	0	26.46055	0	1.025326	5.65858	220	20	1.1	0.9;
	7707	2	0	0	0	0	0	0.954584	49.806962	11	1	1.1	0.9;
	7708	1	0	0	0.096104	1.033896	0	1.031582	-3.692888	220	12	1.1	0.9;
	7709	1	339.9	70.5	0	28.91	0	1.031224	8.621811	220	5	1.1	0.9;
	7710	1	7	1	0	8.71	0	1.01677	27.238345	154	1	1.1	0.9;
	7711	1	0	0	0	3.06	0	0.995217	14.929118	380	5	1.1	0.9;
	7712	2	0	0	0	0	0	1.033848	35.240634	20	10	1.1	0.9;
	7713	1	0	-0	0	165.34	0	1.023683	-10.396377	380	4	1.1	0.9;
	7714	1	-40.34	18.3	0.235962	27.853028	0	1.011968	-8.193842	220	4	1.1	0.9;
	7715	1	25	3.6	0	1.15	0	1.025386	8.904631	154	1	1.1	0.9;
	7716	2	0	0	0	0	0	1.02806	-6.75496	20	6	1.1	0.9;
	7717	2	0	0	0	0	0	1.02806	-6.75496	20	6	1.1	0.9;
	7718	1	-0	-0	0	0.86	0	0.993956	-21.157564	220	6	1.1	0.9;
	7719	2	0	0	0	0	0	1.02806	-6.75496	20	6	1.1	0.9;
	7720	1	-0	-0	0	62.49	0	0.973567	19.26737	400	1	1.1	0.9;
	7721	2	0	0	0	0	0	1.02806	-6.75496	20	6	1.1	0.9;
	7722	2	0	0	0	0	0	1.02806	-6.75496	20	6	1.1	0.9;
	7723	1	31.2	4.4	0	0.35	0	1.005522	27.151982	154	1	1.1	0.9;
	7724	1	-0	-0	0	2.08	0	1.038631	53.209448	220	8	1.1	0.9;
	7725	1	16.02	4.7	0	0.94	0	1.018206	51.157996	110	8	1.1	0.9;
	7726	1	55.26	11	0	7.68	0	1.027951	5.82431	220	5	1.1	0.9;
	7727	1	0	-0	0.432051	21.130097	0	1.000718	32.41785	380	2	1.1	0.9;
	7728	1	-0	-0	0	0.48	0	1.086195	-3.617645	150	9	1.1	0.9;
	7729	1	-0	-0	0.936444	-0.728345	0	1.093017	66.981987	380	8	1.2	0.8;
	7730	1	0	-0	0	1.3	0	1.033879	20.32366	220	5	1.1	0.9;
	7731	2	0	0	0	0	0	1.015733	2.857525	6.3	1	1.1	0.9;
	7732	2	0	0	0	0	0	1.050328	7.929133	20	5	1.1	0.9;
	7733	1	-0	0	0.115812	4.47349	0	1.043338	79.315336	220	3	1.1	0.9;
	7734	2	0	0	0	0	0	1.04043	49.086444	20	10	1.1	0.9;
	7735	1	267.1	57.4	0	13.64	0	1.012081	-5.974014	380	6	1.1	0.9;
	7736	2	0	0	0	0	0	1.064843	50.81976	20	14	1.1	0.9;
	7737	1	40.04	20	0	0.05	0	0.99141	-24.920151	220	6	1.1	0.9;
	7738	1	415.8	126.6	0.183094	18.897593	0	0.996569	19.168156	220	14	1.1	0.9;
	7739	1	-0	0	0	4.87	0	1.039146	-7.96239	150	9	1.1	0.9;
	7740	2	0	0	0	0	0	1.045213	9.250128	20	14	1.1	0.9;
	7741	1	180.2	24.7	0.230883	6.557217	0	1.029393	20.464953	220	13	1.1	0.9;
	7742	2	0	0	0	0	0	1.022262	22.386094	11	1	1.1	0.9;
	7743	2	0	0	0	0	0	0.993125	29.628125	15	1	1.1	0.9;
	7744	1	-0.47	0.1	0	0.35	0	0.991606	-5.011662	110	18	1.1	0.9;
	7745	1	89.6	13.1	0	8.14	0	1.014605	-26.887876	220	4	1.1	0.9;
	7746	1	0	0	0	6.4	0	1.00234	-7.016126	150	9	1.1	0.9;
	7747	1	185.6	26.4	0	32.78	0	1.041754	-0.054874	154	1	1.1	0.9;
	7748	1	-0	0	0.264114	2.943924	0	1.031224	9.624601	220	7	1.1	0.9;
	7749	1	97.06	-0.33	0	1.24	0	1.032821	24.353123	220	13	1.1	0.9;
	7750	2	0	0	0	0	0	1.008982	42.351688	15	1	1.1	0.9;
	7751	2	0	0	0	0	0	1.008348	30.337205	14.4	1	1.1	0.9;
	7752	1	-0	-0	0	7.85	0	1.014457	46.592195	220	8	1.1	0.9;
	7753	1	1.1	0	0	1.53	0	0.990596	-14.119287	110	22	1.1	0.9;
	7754	2	0	0	0	0	0	1.032344	9.093698	20	18	1.1	0.9;
	7755	1	-0	-0	0	29.25	0	1.069965	-1.842784	380	1	1.2	0.8;
	7756	1	0	0	0	3.86	0	1.015916	42.071087	380	3	1.1	0.9;
	7757	1	0	-0	0	30.04	0	1.081813	65.890792	380	3	1.1	0.9;
	7758	1	-0	0	0	4.55	0	0.987774	6.666713	220	5	1.1	0.9;
	7759	1	46.95	54.6	0	29.46	0	0.970708	-10.509264	150	9	1.1	0.9;
	7760	1	21.12	7.7	0	0.7	0	1.031909	-3.777508	110	19	1.1	0.9;
	7761	1	111	36.6	0	2.21	0	1.036191	16.7363	220	5	1.1	0.9;
	7762	1	0	0	0	0	0	0.970166	-9.580952	150	9	1.1	0.9;
	7763	1	185.2	26.4	0	12.41	0	1.000824	17.437935	154	1	1.1	0.9;
	7764	1	41.2	56.52	0	0	0	0.947723	4.470254	110	18	1.1	0.9;
	7765	1	0	0	0.039358	8.480642	0	1.023288	75.989607	220	3	1.1	0.9;
	7766	1	-0	0	0	15.14	0	1.020274	26.013456	220	3	1.1	0.9;
	7767	1	-0	-0	0	6.93	0	1.015998	31.069444	380	3	1.1	0.9;
	7768	2	0	0	0	0	0	1.011648	24.408754	11	1	1.1	0.9;
	7769	1	0	0	0	138.24	0	0.967461	24.197449	400	1	1.1	0.9;
	7770	1	0	-0	0	34.13	0	1.037193	-13.548015	380	4	1.1	0.9;
	7771	1	0	-0	0.225625	26.287525	0	1.063673	-0.208683	380	21	1.1	0.9;
	7772	1	288.7	117.3	0	183.57	0	1.016119	-9.542933	380	6	1.1	0.9;
	7773	1	55.4	7.9	0	0.12	0	1.018408	19.83996	154	1	1.1	0.9;
	7774	1	-12.61	4.1	0	0.33	0	1.019517	-6.861741	150	9	1.1	0.9;
	7775	1	0	-0	0	0.23	0	0.990546	-8.428479	150	10	1.1	0.9;
	7776	2	0	0	0	0	0	1.032321	27.942453	20	5	1.1	0.9;
	7777	2	0	0	0	0	0	1.009853	14.713647	13.8	1	1.1	0.9;
	7778	1	83.59	-7.2	0	12.95	0	0.991779	-19.695979	220	10	1.1	0.9;
	7779	1	17.52	6.6	0	3.79	0	1.026053	18.466754	220	5	1.1	0.9;
	7780	1	-0	0	0	1.79	0	1.028263	33.70683	380	2	1.1	0.9;
	7781	1	-0	-0	0	0.57	0	1.012112	8.292067	110	18	1.1	0.9;
	7782	1	-0	-0	0.090774	1.480444	0	1.016164	-3.688379	220	18	1.1	0.9;
	7783	1	19.4	2.8	0	4.73	0	0.984846	37.960461	154	1	1.1	0.9;
	7784	2	0	0	0	0	0	1.023144	-9.538309	20	4	1.1	0.9;
	7785	1	-16.62	8.7	0	7.68	0	0.991494	-4.787477	220	10	1.1	0.9;
	7786	1	0	-0	0.05	4.54	0	0.985348	-3.762933	220	21	1.1	0.9;
	7787	1	64.27	17.5	0	0.43	0	1.011021	9.09354	220	5	1.1	0.9;
	7788	1	0	0	0	3.36	0	1.028111	-1.849562	154	1	1.1	0.9;
	7789	1	0	-0	0	0.81	0	1.020697	60.764946	110	8	1.1	0.9;
	7790	1	-0	0	0.030084	3.709916	0	1.004708	-15.20422	220	4	1.1	0.9;
	7791	1	5.5	0.8	0	7.28	0	1.00454	36.826069	154	1	1.1	0.9;
	7792	1	0	0	0.573568	0.23309	0	1.039218	34.334547	380	5	1.1	0.9;
	7793	1	-0	-0	0	3.28	0	1.008722	13.375916	220	5	1.1	0.9;
	7794	1	28.93	8.3	0	0.42	0	1.018005	31.659728	150	8	1.1	0.9;
	7795	1	-0	-0	0	0.34	0	0.992301	-5.634869	110	3	1.1	0.9;
	7796	1	419.5	114.1	0	55.629522	0	1.012958	20.531904	380	6	1.1	0.9;
	7797	1	229	77.1	0	36.732397	0	1.025822	-6.866112	380	6	1.1	0.9;
	7798	1	78	11.1	0	1.33	0	1.024428	6.959359	154	1	1.1	0.9;
	7799	1	7	1	0	4.5	0	1.014249	27.578122	154	1	1.1	0.9;
	7800	1	0	0	0	53.34	0	0.969691	31.843897	400	1	1.1	0.9;
	7801	1	-0	-0	0	55	0	1.023124	25.472115	150	8	1.1	0.9;
	7802	1	-0	-0	0	0.43	0	0.944949	-10.831545	150	9	1.1	0.9;
	7803	1	-0	-0	0	1.54	0	0.912138	-12.07238	150	9	1.1	0.9;
	7804	1	58.16	16.5	0	6.24	0	1.029984	17.936173	220	5	1.1	0.9;
	7805	1	173.6	105.6	0	21.26	0	1.005544	13.352738	380	3	1.1	0.9;
	7806	1	0	0	0	2.77	0	0.961678	-15.621054	220	10	1.1	0.9;
	7807	1	152.73	-17.2	0	45.85	0	1.024781	6.070788	220	5	1.1	0.9;
	7808	2	0	0	0	0	0	1.031165	22.577641	20	10	1.1	0.9;
	7809	1	79.79	49.4	0	2.24	0	1.012421	-10.166509	150	9	1.1	0.9;
	7810	1	110.6	38.1	0	0.98	0	1.015703	25.158766	150	8	1.1	0.9;
	7811	1	11.11	3	0.019465	22.220535	0	1.05855	17.887152	220	5	1.1	0.9;
	7812	2	0	0	0	0	0	1.026025	16.98036	20	14	1.1	0.9;
	7813	1	66.07	12.5	0	2.08	0	1.032564	-19.50784	220	4	1.1	0.9;
	7814	2	0	0	0	0	0	1.064355	32.276383	20	14	1.1	0.9;
	7815	1	40.5	5.7	0	5.29	0	1.034227	18.922301	154	1	1.1	0.9;
	7816	1	0	0	0.173707	0.774894	0	1.040591	20.715061	110	19	1.1	0.9;
	7817	1	118.5	18.3	0.038959	6.891041	0	1.028099	32.52124	220	13	1.1	0.9;
	7818	1	93.59	77.1	0	91.89	0	1.023323	44.777999	380	3	1.1	0.9;
	7819	1	0	-0	0	0	0	1.027195	-15.651629	20	4	1.1	0.9;
	7820	1	0	-0	0	0	0	1.027195	-15.651629	20	4	1.1	0.9;
	7821	1	0	-0	0	0	0	1.027195	-15.651629	20	4	1.1	0.9;
	7822	1	0	-0	0	0	0	1.027195	-15.651629	20	4	1.1	0.9;
	7823	1	-13.32	20.6	0	1.16	0	1.076588	-9.350023	150	9	1.2	0.8;
	7824	1	0	-0	0	0	0	1.005017	-18.861992	20	4	1.1	0.9;
	7825	2	0	0	0	0	0	1.027844	-11.185494	20	4	1.1	0.9;
	7826	1	21.02	8	0	13.14	0	1.047585	-13.395079	380	4	1.1	0.9;
	7827	1	120.94	25.23	0	5.9	0	1.002971	29.68317	154	1	1.1	0.9;
	7828	1	13.2	3.25	0	5.66	0	0.989515	88.943489	150	1	1.1	0.9;
	7829	1	48.8	6.9	0	1.59	0	0.996861	27.639759	154	1	1.1	0.9;
	7830	1	408.3	84.5	0	18.02	0	1.010023	-7.96254	380	6	1.1	0.9;
	7831	1	-0	-0	0	2.96	0	1.028315	92.327608	220	1	1.1	0.9;
	7832	1	13.21	4.4	0	0.86	0	0.986743	-17.679196	110	22	1.1	0.9;
	7833	2	0	0	0	0	0	1.027461	-17.241264	20	4	1.1	0.9;
	7834	1	-0	-0	1.063676	6.592665	0	1.081314	24.164392	380	5	1.1	0.9;
	7835	1	127.3	90.5	0	6.8	0	1.010769	30.193461	380	3	1.1	0.9;
	7836	1	0	0	0	0	0	1.022953	-11.439051	150	9	1.1	0.9;
	7837	1	0.8	0.5	0	0	0	0.993187	-7.06435	150	9	1.1	0.9;
	7838	1	-0	-0	0	24.7	0	1.036605	5.426006	220	5	1.1	0.9;
	7839	1	48.05	28.8	0	0.02	0	1.01143	-10.415049	150	9	1.1	0.9;
	7840	1	-0	-0	0	17.83	0	1.024756	7.179138	380	1	1.1	0.9;
	7841	2	0	0	0	0	0	1.006944	-5.921798	20	2	1.1	0.9;
	7842	2	0	0	0	0	0	1.005097	-2.034262	20	2	1.1	0.9;
	7843	1	243.45	104.28	0	4.66	0	0.978579	18.445171	220	13	1.1	0.9;
	7844	2	0	0	0	0	0	1.048358	31.36576	20	5	1.1	0.9;
	7845	1	-0	-0	0	4.39	0	1.020755	30.541323	380	3	1.1	0.9;
	7846	2	0	0	0	0	0	1.048358	31.36576	20	5	1.1	0.9;
	7847	2	0	0	0	0	0	1.006137	-0.690843	20	2	1.1	0.9;
	7848	2	0	0	0	0	0	1.005097	-2.034262	20	2	1.1	0.9;
	7849	2	0	0	0	0	0	1.041549	2.824814	20	23	1.1	0.9;
	7850	1	0	0	0	55.700331	0	0.994055	13.044026	220	24	1.1	0.9;
	7851	2	0	0	0	0	0	1.005097	-2.034262	20	2	1.1	0.9;
	7852	1	39.34	24.3	0	3.06	0	1.017465	-8.354209	150	9	1.1	0.9;
	7853	1	0	0	0	3.62	0	1.033509	29.0844	220	1	1.1	0.9;
	7854	1	57.06	11.9	0	1.68	0	1.027445	-20.926376	220	4	1.1	0.9;
	7855	1	0	0	0	0.62	0	0.967513	-5.643907	150	9	1.1	0.9;
	7856	1	0	0	0	9.43	0	1.017543	13.164281	220	5	1.1	0.9;
	7857	2	0	0	0	0	0	1.014368	23.036796	6.3	1	1.1	0.9;
	7858	2	0	0	0	0	0	1.037973	11.471538	20	14	1.1	0.9;
	7859	2	0	0	0	0	0	1.022099	17.218586	20	14	1.1	0.9;
	7860	1	0	0	0	2.77	0	1.006175	27.984073	154	1	1.1	0.9;
	7861	1	-0	-0	0	9.1	0	1.039829	-6.000279	220	5	1.1	0.9;
	7862	1	-0	-0	0	1.52	0	1.008156	0.533035	150	9	1.1	0.9;
	7863	1	186.2	3.7	0.039901	0.100099	0	0.989328	-5.037058	110	21	1.1	0.9;
	7864	1	-0	-0	0.233672	-0.194726	0	1.024341	-12.447897	380	6	1.1	0.9;
	7865	1	20.9	3	0	2.4	0	0.986315	45.881122	154	1	1.1	0.9;
	7866	1	241.62	52.78	0	0.82	0	1.013108	15.40527	220	5	1.1	0.9;
	7867	1	-0	-0	0.057655	27.001954	0	1.051051	80.227836	380	3	1.1	0.9;
	7868	1	-0	0	0	0.64	0	1.027313	23.13711	154	1	1.1	0.9;
	7869	1	-0	-0	0.29412	8.4749	0	1.031202	40.220313	380	3	1.1	0.9;
	7870	1	5.21	1.7	0	0.87	0	1.008153	-6.482489	110	12	1.1	0.9;
	7871	1	0	0	0	0	0	1.031416	-7.138703	150	9	1.1	0.9;
	7872	1	-0	0	0	36.42	0	1.106096	-3.070014	380	9	1.2	0.8;
	7873	1	6.61	2.4	0	0.81	0	0.986459	-2.169128	110	18	1.1	0.9;
	7874	1	11.91	4.3	0	0.66	0	1.003978	-4.980697	110	19	1.1	0.9;
	7875	2	0	0	0	0	0	1.055337	0.681282	20	9	1.1	0.9;
	7876	1	0.9	27.4	0.158479	16.541141	0	1.011225	-11.321651	220	4	1.1	0.9;
	7877	2	0	0	0	0	0	0.996117	32.042491	11	1	1.1	0.9;
	7878	1	69.78	26	0	5.18	0	1.035434	8.556606	220	5	1.1	0.9;
	7879	1	0	0	0	3.79	0	1.010494	19.277469	154	1	1.1	0.9;
	7880	1	-0	0	0.226101	1.121004	0	1.073183	36.32563	380	14	1.1	0.9;
	7881	1	147	56.3	0	0.51	0	1.009545	29.617666	150	8	1.1	0.9;
	7882	1	0	0	0	0	0	1.047679	-11.39683	150	9	1.1	0.9;
	7883	1	16.7	2.4	0	0.02	0	1.008263	28.002972	154	1	1.1	0.9;
	7884	1	-0	0	0	25.13	0	1.040535	35.122896	380	2	1.1	0.9;
	7885	1	2.8	1	0	0.18	0	0.988474	-3.626576	110	19	1.1	0.9;
	7886	1	0	-0	0	3.96	0	1.033255	9.023406	220	5	1.1	0.9;
	7887	1	349.3	144.3	0	0.54	0	1.010224	13.928751	220	5	1.1	0.9;
	7888	1	56.96	1.94	0	26.48	0	1.008603	6.034417	380	5	1.1	0.9;
	7889	1	-0	0	0	0.92	0	0.995215	14.929193	380	5	1.1	0.9;
	7890	2	0	0	0	0	0	1.024544	18.974877	20	14	1.1	0.9;
	7891	1	0	-0	0.174657	-0.135844	0	1.018138	42.343965	150	8	1.1	0.9;
	7892	1	143.3	71.4	0	11.16	0	1.005547	11.257255	380	3	1.1	0.9;
	7893	1	104.5	14.9	0	0.67	0	1.006809	18.334783	154	1	1.1	0.9;
	7894	1	33.34	20.7	0	0.02	0	1.026448	-3.53911	150	9	1.1	0.9;
	7895	1	0	0	0	2.04	0	1.076103	-2.193069	110	19	1.1	0.9;
	7896	1	0.5	17.9	0.151979	42.926015	0	1.063731	-8.12425	380	4	1.1	0.9;
	7897	1	-0	0	0	6.07	0	1.016823	7.32684	220	7	1.1	0.9;
	7898	1	152.8	38	0	1.46	0	1.002692	26.834688	150	8	1.1	0.9;
	7899	2	0	0	0	0	0	1.034118	0.51016	20	18	1.1	0.9;
	7900	1	233.8	33.4	0	1.22	0	1.025324	1.838916	154	1	1.1	0.9;
	7901	2	0	0	0	0	0	1.037128	1.366278	20	18	1.1	0.9;
	7902	2	0	0	0	0	0	1.037128	1.366278	20	18	1.1	0.9;
	7903	2	0	0	0	0	0	1.016718	-0.774001	20	18	1.1	0.9;
	7904	2	0	0	0	0	0	1.016718	-0.774001	20	18	1.1	0.9;
	7905	2	0	0	0	0	0	1.042846	0.690036	20	18	1.1	0.9;
	7906	1	26.4	3.8	0	9.18	0	1.01006	29.755173	154	1	1.1	0.9;
	7907	1	58.5	8.3	0	1.2	0	0.993402	10.337394	154	1	1.1	0.9;
	7908	2	0	0	0	0	0	1.016718	-0.774001	20	18	1.1	0.9;
	7909	1	0.01	0	0	0	0	1.079773	-12.967146	150	9	1.2	0.8;
	7910	1	69.5	9.8	0	1.91	0	1.011179	13.966873	154	1	1.1	0.9;
	7911	1	103.3	24.1	0	9.41	0	1.015261	-19.554209	220	4	1.1	0.9;
	7912	1	-4.86	-2.12	0	0.26	0	0.994456	-2.15907	110	18	1.1	0.9;
	7913	1	-0	-0	0	11.59	0	1.02601	13.667023	380	1	1.1	0.9;
	7914	1	104.7	-12.8	0	2.25	0	1.040499	5.769009	220	7	1.1	0.9;
	7915	1	0	0	0	2.72	0	1.034903	75.355671	380	3	1.1	0.9;
	7916	1	116.4	-8.8	0	8.39	0	1.074984	17.200912	220	3	1.2	0.8;
	7917	1	138.01	34.55	0	8.44	0	1.048186	30.077687	220	5	1.1	0.9;
	7918	2	0	0	0	0	0	0.994601	31.575691	11	1	1.1	0.9;
	7919	1	-0.17	-0.84	0	0	0	1.017657	42.270931	150	8	1.1	0.9;
	7920	1	2.8	1	0	0.95	0	1.029471	-2.690244	110	19	1.1	0.9;
	7921	2	0	0	0	0	0	1.023478	24.695749	10.5	1	1.1	0.9;
	7922	1	-0	0	0	9.77	0	1.005907	26.581496	380	3	1.1	0.9;
	7923	1	53.56	33.2	0	3.77	0	0.986867	-7.038889	150	9	1.1	0.9;
	7924	1	8.91	1.8	0	1.78	0	0.984641	-5.606786	110	18	1.1	0.9;
	7925	2	0	0	0	0	0	1.032265	43.171125	20	10	1.1	0.9;
	7926	1	9.61	1.8	0	2.84	0	0.982765	1.187555	110	18	1.1	0.9;
	7927	1	3.33	2.95	0	1.5	0	0.955017	-5.135866	110	18	1.1	0.9;
	7928	1	0	-0	0	1.06	0	1.009223	1.639395	150	7	1.1	0.9;
	7929	2	0	0	0	0	0	1.034412	41.712007	20	10	1.1	0.9;
	7930	2	0	0	0	0	0	1.129641	7.22366	20	9	1.2	0.8;
	7931	2	0	0	0	0	0	1.026444	23.18548	20	10	1.1	0.9;
	7932	2	0	0	0	0	0	1.028453	-12.903077	20	4	1.1	0.9;
	7933	2	0	0	0	0	0	0.991806	18.024083	20	18	1.1	0.9;
	7934	1	-0	0	0	1.82	0	1.032454	-19.078332	220	6	1.1	0.9;
	7935	1	82.09	39.8	0	2.35	0	0.979359	-20.534001	150	10	1.1	0.9;
	7936	1	45.58	-1.95	0	1.8	0	1.015733	89.969438	150	1	1.1	0.9;
	7937	1	-0	0	0	1.43	0	1.024372	-3.025544	150	9	1.1	0.9;
	7938	1	-0	0	0	5.27	0	1.029117	21.174398	220	5	1.1	0.9;
	7939	2	0	0	0	0	0	1.019144	17.562907	20	14	1.1	0.9;
	7940	1	-0	0	0	1.84	0	0.930776	-1.864544	110	19	1.1	0.9;
	7941	1	6.01	2.2	0.03841	1.04159	0	1.037259	10.990708	110	19	1.1	0.9;
	7942	1	-0	-0	0	9.09	0	1.033674	9.102988	220	5	1.1	0.9;
	7943	2	0	0	0	0	0	1.028453	-12.903077	20	4	1.1	0.9;
	7944	1	211.3	69.3	0	7.96	0	0.975641	-22.657708	220	6	1.1	0.9;
	7945	1	0	-0	0	1.77	0	1.043815	-4.396276	220	1	1.1	0.9;
	7946	2	0	0	0	0	0	1.027132	31.963051	20	5	1.1	0.9;
	7947	1	-0	-0	0	0.12	0	1.065187	-4.78518	150	9	1.1	0.9;
	7948	1	-0	0	0.039529	24.367428	0	1.056758	10.699713	380	5	1.1	0.9;
	7949	2	0	0	0	0	0	1.02542	12.734487	11	1	1.1	0.9;
	7950	1	-0	-0	0	16.92	0	1.123995	-0.160436	380	1	1.2	0.8;
	7951	2	0	0	0	0	0	0.987171	19.06229	20	18	1.1	0.9;
	7952	1	25.23	3.3	0	35.45	0	1.030003	-10.973638	380	4	1.1	0.9;
	7953	1	-0	-0	0	91.66	0	0.962686	21.941446	400	1	1.1	0.9;
	7954	1	0	0	0.05035	5.60965	0	0.998859	-19.342822	220	4	1.1	0.9;
	7955	1	67.5	9.6	0	26.5	0	1.034538	4.92857	400	1	1.1	0.9;
	7956	1	1	0.3	0	0.46	0	1.032639	0.267894	110	19	1.1	0.9;
	7957	1	0	-0	0	1.408086	0	0.999409	1.749705	220	20	1.1	0.9;
	7958	1	106.6	-18.8	0	4.1	0	1.025319	-11.644989	220	5	1.1	0.9;
	7959	1	3.3	1.1	0	0.25	0	1.02166	-5.451912	110	22	1.1	0.9;
	7960	1	0	-0	0	20.81	0	1.012874	43.808504	380	8	1.1	0.9;
	7961	1	1.3	-0	0	0.41	0	1.026149	4.103817	110	18	1.1	0.9;
	7962	2	0	0	0	0	0	1.03013	4.624843	6.3	1	1.1	0.9;
	7963	1	0	0	0	4.42	0	1.048245	57.713043	380	1	1.1	0.9;
	7964	1	8.91	2.5	0	0.7	0	0.969247	-5.056037	110	18	1.1	0.9;
	7965	2	0	0	0	0	0	1.042865	51.92649	20	3	1.1	0.9;
	7966	2	0	0	0	0	0	1.042865	51.92649	20	3	1.1	0.9;
	7967	2	0	0	0	0	0	1.043738	-8.975119	20	4	1.1	0.9;
	7968	1	0	0	0	90.33	0	1.015817	-18.078109	380	6	1.1	0.9;
	7969	1	0	0	0	18.02	0	1.024873	3.61754	220	5	1.1	0.9;
	7970	2	0	0	0	0	0	1.045647	-10.158279	20	4	1.1	0.9;
	7971	1	-0	-0	0	11.04	0	1.028847	5.912393	220	5	1.1	0.9;
	7972	1	0	-0	0	91.78	0	0.945368	40.225431	400	1	1.1	0.9;
	7973	1	15.72	9.7	0	1.61	0	1.009202	-9.329154	150	9	1.1	0.9;
	7974	1	30.93	5.8	0	4.45	0	1.062085	2.562194	220	5	1.1	0.9;
	7975	1	-0	0	1.16103	-0.644889	0	1.059168	20.496879	380	5	1.1	0.9;
	7976	2	0	0	0	0	0	1.012031	-8.893616	20	10	1.1	0.9;
	7977	1	144	56.6	0	5.61	0	0.991636	-4.411495	220	6	1.1	0.9;
	7978	1	-0	0	0.059659	26.507268	0	1.015664	93.242149	380	1	1.1	0.9;
	7979	2	0	0	0	0	0	1.035023	-10.739655	20	4	1.1	0.9;
	7980	1	-0	-0	0	30.55	0	1.102262	-15.183704	150	9	1.2	0.8;
	7981	2	0	0	0	0	0	1.035023	-10.739655	20	4	1.1	0.9;
	7982	1	0	0	0	5.75	0	1.013418	23.824726	220	1	1.1	0.9;
	7983	1	0	-0	0.573252	0.193341	0	1.039291	34.333574	380	5	1.1	0.9;
	7984	1	0	0	0.209041	8.836502	0	1.034943	4.996743	220	18	1.1	0.9;
	7985	1	148.2	31.2	0.040188	16.499812	0	1.037837	-0.48399	220	5	1.1	0.9;
	7986	1	11.81	2.4	0	0.16	0	0.979495	5.576426	110	18	1.1	0.9;
	7987	1	0	0	2.296299	56.527719	0	1.061678	13.951101	380	5	1.1	0.9;
	7988	2	0	0	0	0	0	1.035023	-10.739655	20	4	1.1	0.9;
	7989	2	0	0	0	0	0	1.035023	-10.739655	20	4	1.1	0.9;
	7990	1	0	0	0.425362	83.915128	0	1.048569	30.055695	380	3	1.1	0.9;
	7991	1	102.3	14.6	0	1.1	0	1.014936	-2.091201	154	1	1.1	0.9;
	7992	2	0	0	0	0	0	1.041485	29.444117	20	5	1.1	0.9;
	7993	2	0	0	0	0	0	1.041485	29.444117	20	5	1.1	0.9;
	7994	1	-0	0	0	3.21	0	0.990892	-16.757203	220	6	1.1	0.9;
	7995	2	0	0	0	0	0	1.029709	20.473808	20	5	1.1	0.9;
	7996	1	-0	-0	0	4.69	0	0.999047	-9.556209	220	4	1.1	0.9;
	7997	1	195.74	-32.87	0	0.83	0	1.099689	80.197228	380	3	1.2	0.8;
	7998	2	0	0	0	0	0	0.9865	27.337996	20	5	1.1	0.9;
	7999	1	139.77	41.14	0	15.57	0	1.022426	18.257301	220	13	1.1	0.9;
	8000	2	0	0	0	0	0	1.029709	20.473808	20	5	1.1	0.9;
	8001	2	0	0	0	0	0	1.029709	20.473808	20	5	1.1	0.9;
	8002	1	-0	0	0	6.89	0	0.995026	-9.217762	220	22	1.1	0.9;
	8003	1	574.3	94.6	0	16.63	0	0.993351	-7.087304	380	6	1.1	0.9;
	8004	1	20.12	7.9	0	0.08	0	1.038218	-2.96549	110	15	1.1	0.9;
	8005	1	111.5	24.8	0	9.65	0	1.014429	-26.565142	220	4	1.1	0.9;
	8006	1	0	0	0	16.84	0	0.989942	-11.563854	220	22	1.1	0.9;
	8007	1	0	-0	0	0.58	0	1.034063	9.790369	220	5	1.1	0.9;
	8008	1	342.7	82.2	0	75.02	0	1.058182	13.863396	380	16	1.1	0.9;
	8009	1	17.62	5.5	0.038856	1.361144	0	1.016709	-11.6258	110	22	1.1	0.9;
	8010	2	0	0	0	0	0	0.981441	27.374251	6.3	1	1.1	0.9;
	8011	1	92.59	8.37	0	16.58	0	1.048779	17.891441	380	13	1.1	0.9;
	8012	1	-0	-0	0	0.2	0	0.964063	-6.217216	110	18	1.1	0.9;
	8013	1	17.62	7.7	0	10.73	0	0.987716	-14.359155	110	22	1.1	0.9;
	8014	1	0	0	0	0	0	1.017465	-8.354209	150	9	1.1	0.9;
	8015	1	0	-0	0	50.54	0	0.995728	-9.194286	220	22	1.1	0.9;
	8016	1	499	191.1	0	60.73	0	1.005033	-16.192033	380	6	1.1	0.9;
	8017	2	0	0	0	0	0	1.052257	44.731305	20	3	1.1	0.9;
	8018	1	67.68	6.2	0	6.83	0	1.020785	-32.057931	220	4	1.1	0.9;
	8019	1	73.18	13.1	0.078753	5.501247	0	1.028516	-14.223496	220	4	1.1	0.9;
	8020	1	456	123.8	0.23482	16.044101	0	1.019656	21.733827	220	13	1.1	0.9;
	8021	2	0	0	0	0	0	1.052257	44.731305	20	3	1.1	0.9;
	8022	2	0	0	0	0	0	1.052257	44.731305	20	3	1.1	0.9;
	8023	2	0	0	0	0	0	0.9595	30.616672	10.6	1	1.1	0.9;
	8024	1	22.12	8	0	0.14	0	0.974629	-2.300917	110	19	1.1	0.9;
	8025	1	18.22	6	0	0.14	0	1.013755	-8.966796	110	12	1.1	0.9;
	8026	1	-0	0	0	61.88	0	0.967843	38.675053	400	1	1.1	0.9;
	8027	1	34.24	-19.6	0	3.59	0	0.968655	-15.322053	150	10	1.1	0.9;
	8028	1	4.4	2.2	0	1.19	0	1.012501	-10.498035	110	22	1.1	0.9;
	8029	1	0	-0	0	0	0	1.022632	4.381728	20	14	1.1	0.9;
	8030	1	-0	-0	0	1.98	0	1.03685	5.364208	220	5	1.1	0.9;
	8031	1	471.79	140.6	0.266552	16.151011	0	1.041947	32.905618	220	13	1.1	0.9;
	8032	1	30.43	10.1	0	1.07	0	1.073663	4.638114	110	19	1.2	0.8;
	8033	2	0	0	0	0	0	1.010732	24.191523	11	1	1.1	0.9;
	8034	1	-0	-0	0	1.18	0	1.065239	30.419096	220	5	1.1	0.9;
	8035	1	150.2	25.5	0	42.49	0	1.02239	28.921949	380	3	1.1	0.9;
	8036	1	14.52	5.3	0	0.49	0	1.021827	-0.432854	110	15	1.1	0.9;
	8037	1	0	0	0	4.11	0	1.038408	-1.18914	154	1	1.1	0.9;
	8038	1	236.33	59.35	0	18.71	0	1.035923	15.651998	220	5	1.1	0.9;
	8039	2	0	0	0	0	0	1.016716	24.455607	20	5	1.1	0.9;
	8040	1	49.65	12.3	0	2.2	0	1.032725	8.156247	220	5	1.1	0.9;
	8041	1	0	-0	0	58.79	0	1.033791	12.544574	380	7	1.1	0.9;
	8042	1	13.92	4.1	0	2.27	0	0.967135	9.358512	110	18	1.1	0.9;
	8043	1	0	-0	0	0.36	0	1.048207	30.077507	220	5	1.1	0.9;
	8044	1	154.9	18.7	0.039758	6.560242	0	1.003644	29.588773	220	3	1.1	0.9;
	8045	1	-0	0	0	0.82	0	1.036466	79.982353	220	3	1.1	0.9;
	8046	1	51.8	7.4	0	3.41	0	1.007687	16.544078	154	1	1.1	0.9;
	8047	1	0	-0	0.09832	1.38168	0	1.013027	13.869066	220	5	1.1	0.9;
	8048	1	0	-0	0	0.6	0	1.002448	-8.572679	110	1	1.1	0.9;
	8049	1	68.08	42.2	0	4.4	0	1.015869	-10.791845	150	9	1.1	0.9;
	8050	1	85.8	12.2	0	1.7	0	1.016762	17.505942	154	1	1.1	0.9;
	8051	1	-0.53	-0.91	0.090774	7.680444	0	1.064407	-2.034851	220	18	1.2	0.8;
	8052	1	91.9	13.1	0	7.35	0	1.017285	27.012865	154	1	1.1	0.9;
	8053	2	0	0	0	0	0	1.028453	-12.903077	20	4	1.1	0.9;
	8054	1	12.21	4.4	0	2.77	0	0.937011	-2.220462	110	19	1.1	0.9;
	8055	2	0	0	0	0	0	1.028453	-12.903077	20	4	1.1	0.9;
	8056	2	0	0	0	0	0	1.028453	-12.903077	20	4	1.1	0.9;
	8057	1	0	0	0	0.94	0	0.989447	3.221942	110	18	1.1	0.9;
	8058	1	11.71	2.2	0	0.48	0	1.018751	-6.51886	110	3	1.1	0.9;
	8059	1	6.71	3	0	1.3	0	1.030513	-3.211646	110	15	1.1	0.9;
	8060	2	0	0	0	0	0	0.939142	40.851376	13.8	1	1.1	0.9;
	8061	1	-0	-0	0	7.08	0	1.009419	14.139585	380	3	1.1	0.9;
	8062	1	47.65	29.5	0	4.19	0	0.912043	-12.081031	150	9	1.1	0.9;
	8063	2	0	0	0	0	0	1.029166	13.522836	20	14	1.1	0.9;
	8064	1	33.04	8.1	0	1.55	0	0.992477	-17.499986	110	22	1.1	0.9;
	8065	1	-0	-0	0.019551	0.530449	0	1.054956	5.244845	220	5	1.1	0.9;
	8066	1	10.01	3	0	0.47	0	0.979131	-6.584456	110	21	1.1	0.9;
	8067	2	0	0	0	0	0	1.021005	21.987746	20	14	1.1	0.9;
	8068	1	30.03	12.2	0	0.93	0	1.022252	26.043187	150	8	1.1	0.9;
	8069	1	-0	0	0	0.92	0	0.997732	-13.333126	110	12	1.1	0.9;
	8070	1	-0	-0	0	24.052379	0	0.986909	14.960718	380	5	1.1	0.9;
	8071	1	15.12	5	0	0.69	0	0.997776	-13.235724	110	12	1.1	0.9;
	8072	1	23.93	8.7	0	0.42	0	1.017257	-3.442803	110	19	1.1	0.9;
	8073	1	2.22	7.8	0	19.16	0	0.978554	-8.141372	150	9	1.1	0.9;
	8074	1	21.22	6.7	0	0.2	0	0.973556	-6.561174	110	21	1.1	0.9;
	8075	1	0	0	0	17.79	0	1.032389	35.40681	380	3	1.1	0.9;
	8076	1	88.93	16.75	0	6.75	0	1.039236	44.914119	220	13	1.1	0.9;
	8077	1	0	-0	0.343895	2.96342	0	1.055478	38.52234	380	3	1.1	0.9;
	8078	1	50.26	16.5	0	0.69	0	0.928894	-8.400611	110	21	1.1	0.9;
	8079	1	-0	-0	0	10.43	0	1.035694	16.395031	380	1	1.1	0.9;
	8080	1	0	0	0	0	0	1.023776	-5.098586	150	9	1.1	0.9;
	8081	1	0	-0	0	15.17	0	1.011802	45.75926	380	8	1.1	0.9;
	8082	1	0	-0	0	2.66	0	0.99158	-15.458284	220	10	1.1	0.9;
	8083	1	-0	-0	0	1.56	0	1.021745	-7.001016	150	9	1.1	0.9;
	8084	1	31.13	12	0	1.03	0	1.026855	-3.498214	110	15	1.1	0.9;
	8085	1	-0	0	0.19855	29.549	0	1.04669	-18.503591	380	10	1.1	0.9;
	8086	1	21.62	7.8	0	1.21	0	0.969435	-2.584123	110	19	1.1	0.9;
	8087	1	0	0	0.038832	0.271168	0	1.035327	16.80885	220	5	1.1	0.9;
	8088	2	0	0	0	0	0	1.055956	46.135912	20	8	1.1	0.9;
	8089	2	0	0	0	0	0	1.017878	-10.871595	20	10	1.1	0.9;
	8090	2	0	0	0	0	0	1.055956	46.135912	20	8	1.1	0.9;
	8091	2	0	0	0	0	0	0.951565	38.529485	13.8	1	1.1	0.9;
	8092	2	0	0	0	0	0	1.027348	16.396901	20	14	1.1	0.9;
	8093	1	5.11	1.8	0	0.62	0	1.028437	11.212731	110	19	1.1	0.9;
	8094	1	0	-0	0	1.59	0	1.001052	28.442883	380	3	1.1	0.9;
	8095	1	0	0	0	3.59	0	1.00298	10.352439	220	5	1.1	0.9;
	8096	2	0	0	0	0	0	1.015954	3.75914	20	9	1.1	0.9;
	8097	2	0	0	0	0	0	1.043138	41.982485	20	10	1.1	0.9;
	8098	1	82.89	41.3	0	36.2	0	1.036356	36.321766	150	8	1.1	0.9;
	8099	2	0	0	0	0	0	1.028604	-12.690591	20	4	1.1	0.9;
	8100	1	-0	0	0	6.29	0	1.006677	-15.127499	150	9	1.1	0.9;
	8101	1	-0	0	0	0.45	0	0.97105	7.093885	110	18	1.1	0.9;
	8102	1	23.53	8.5	0	0.64	0	1.004221	-3.48294	110	19	1.1	0.9;
	8103	1	0	-0	0	1.01	0	1.021286	7.910246	220	5	1.1	0.9;
	8104	1	-0	-0.1	0.080282	-0.060211	0	1.017654	25.468999	220	6	1.1	0.9;
	8105	1	0	-0	0	2.94	0	1.059015	5.650918	220	5	1.1	0.9;
	8106	1	99.7	6	0	2.06	0	1.032111	19.618252	220	5	1.1	0.9;
	8107	1	0	-0	0	59.52	0	1.025876	-12.172104	380	6	1.1	0.9;
	8108	1	220	68.3	0	3.09	0	1.017196	5.79313	220	7	1.1	0.9;
	8109	2	0	0	0	0	0	1.010466	11.179882	20	18	1.1	0.9;
	8110	2	0	0	0	0	0	1.055415	20.933966	20	14	1.1	0.9;
	8111	2	0	0	0	0	0	1.049781	32.053958	20	14	1.1	0.9;
	8112	2	0	0	0	0	0	1.055415	20.933966	20	14	1.1	0.9;
	8113	2	0	0	0	0	0	1.051968	36.354642	20	14	1.1	0.9;
	8114	2	0	0	0	0	0	1.049781	32.053958	20	14	1.1	0.9;
	8115	1	26.63	8.6	0	4.44	0	0.934933	-8.893156	110	18	1.1	0.9;
	8116	2	0	0	0	0	0	1.051968	36.354642	20	14	1.1	0.9;
	8117	1	16.22	5.3	0	0.25	0	0.993316	-11.194562	110	12	1.1	0.9;
	8118	1	130.7	89.1	0	0.08	0	1.016798	24.876978	220	3	1.1	0.9;
	8119	1	0	-0	0	88.66	0	0.99229	29.110566	400	1	1.1	0.9;
	8120	1	-0	0	0	0.17	0	0.966664	-9.644625	150	9	1.1	0.9;
	8121	2	0	0	0	0	0	0.989111	40.491338	11.5	1	1.1	0.9;
	8122	2	0	0	0	0	0	0.984601	26.113186	6.3	1	1.1	0.9;
	8123	2	0	0	0	0	0	1.031098	31.248826	20	5	1.1	0.9;
	8124	1	3.2	1	0	0.64	0	1.003398	5.466678	110	18	1.1	0.9;
	8125	2	0	0	0	0	0	1.020649	22.846825	20	6	1.1	0.9;
	8126	2	0	0	0	0	0	1.031098	31.248826	20	5	1.1	0.9;
	8127	2	0	0	0	0	0	1.020649	22.846825	20	6	1.1	0.9;
	8128	2	0	0	0	0	0	1.020649	22.846825	20	6	1.1	0.9;
	8129	1	1.9	0.7	0	0.48	0	0.971373	-3.469829	110	19	1.1	0.9;
	8130	2	0	0	0	0	0	1.046665	36.809947	20	5	1.1	0.9;
	8131	1	0	8.5	0	12.99	0	1.043422	-6.379294	150	9	1.1	0.9;
	8132	1	-0.19	-14.8	0	3.08	0	1.023685	43.657157	220	3	1.1	0.9;
	8133	1	-0	-0	0	0.17	0	0.999092	-12.216942	110	22	1.1	0.9;
	8134	1	0	-0	0.080305	-0.240916	0	1.033347	0.325046	220	11	1.1	0.9;
	8135	1	0	0	0	0.33	0	1.0361	25.930527	150	2	1.1	0.9;
	8136	1	0	-0	0	0.05	0	0.970328	-8.450182	150	9	1.1	0.9;
	8137	1	-0	0	0	173.790366	0	0.991126	-1.596968	380	5	1.1	0.9;
	8138	1	55.4	7.9	0	6.35	0	1.007204	28.534975	154	1	1.1	0.9;
	8139	1	118.6	41.5	0	0.58	0	1.013364	25.066455	150	8	1.1	0.9;
	8140	1	13.9	1.9	0	3.36	0	1.013087	29.534987	154	1	1.1	0.9;
	8141	2	0	0	0	0	0	1.026372	24.396837	11	1	1.1	0.9;
	8142	1	19.32	6	0	1.38	0	0.997551	-14.582917	110	12	1.1	0.9;
	8143	2	0	0	0	0	0	1.029542	-3.096329	20	6	1.1	0.9;
	8144	1	20.82	7.9	0	18	0	1.007809	-24.274205	220	4	1.1	0.9;
	8145	2	0	0	0	0	0	1.055063	40.300168	20	3	1.1	0.9;
	8146	2	0	0	0	0	0	1.053776	40.435567	20	3	1.1	0.9;
	8147	2	0	0	0	0	0	1.050978	39.760414	20	3	1.1	0.9;
	8148	2	0	0	0	0	0	1.050978	39.760414	20	3	1.1	0.9;
	8149	2	0	0	0	0	0	1.053776	40.435567	20	3	1.1	0.9;
	8150	1	19.52	7	0	1.73	0	1.044994	-2.361946	110	15	1.1	0.9;
	8151	2	0	0	0	0	0	1.051219	38.74676	20	3	1.1	0.9;
	8152	1	275.3	55.2	0.019768	17.370232	0	1.000571	-9.357387	220	11	1.1	0.9;
	8153	2	0	0	0	0	0	1.050978	39.760414	20	3	1.1	0.9;
	8154	2	0	0	0	0	0	1.051219	38.74676	20	3	1.1	0.9;
	8155	1	168.5	54.8	0	5.34	0	1.03518	30.602846	150	8	1.1	0.9;
	8156	1	172.8	11.3	0	8.61	0	1.063032	10.867657	220	3	1.1	0.9;
	8157	2	0	0	0	0	0	0.996935	21.950327	10.6	1	1.1	0.9;
	8158	1	0	0	0	14.53	0	1.069519	18.108418	220	3	1.1	0.9;
	8159	2	0	0	0	0	0	1.040138	32.45384	20	17	1.1	0.9;
	8160	1	8.3	1.2	0	4.2	0	0.996411	16.073394	154	1	1.1	0.9;
	8161	1	-0	0	0.06177	8.002243	0	0.998943	95.769564	380	1	1.1	0.9;
	8162	2	0	0	0	0	0	1.054462	48.756838	20	3	1.1	0.9;
	8163	2	0	0	0	0	0	0.992395	35.295433	11	1	1.1	0.9;
	8164	1	-0	0	0	12.61	0	1.019889	6.724749	220	1	1.1	0.9;
	8165	1	0	0	0	2.6	0	1.020439	35.495297	154	1	1.1	0.9;
	8166	1	-0	-0	0	2.95	0	1.02045	25.177237	154	1	1.1	0.9;
	8167	2	0	0	0	0	0	1.086148	2.994871	20	18	1.1	0.9;
	8168	1	0	0	0	0.17	0	0.972825	-28.705322	150	10	1.1	0.9;
	8169	1	83.4	11.9	0	1.4	0	0.990939	17.193294	154	1	1.1	0.9;
	8170	1	0	0	0	20.96	0	0.994021	-3.834903	380	1	1.1	0.9;
	8171	1	0	-0	0	0.74	0	1.036322	-8.15799	150	9	1.1	0.9;
	8172	1	34.14	12.4	0	0.4	0	1.040945	-3.367	110	19	1.1	0.9;
	8173	2	0	0	0	0	0	1.054462	48.756838	20	3	1.1	0.9;
	8174	1	23.31	-6.67	0	2.15	0	0.99236	88.032583	150	1	1.1	0.9;
	8175	1	-0	-0	0	7.17	0	1.054662	30.426567	220	5	1.1	0.9;
	8176	1	0	0	0.019018	15.280983	0	1.072959	74.686739	380	3	1.1	0.9;
	8177	1	0.3	10.5	0.059307	6.200693	0	1.021373	-15.288951	220	4	1.1	0.9;
	8178	1	76.6	10.9	0	3.49	0	1.007637	20.568351	154	1	1.1	0.9;
	8179	2	0	0	0	0	0	0.997286	47.055099	14.4	1	1.1	0.9;
	8180	1	0	0	0	0.59	0	0.993632	-5.154689	110	18	1.1	0.9;
	8181	1	48.8	6.9	0	6.29	0	1.014524	16.614362	154	1	1.1	0.9;
	8182	1	0	-0	0	2.42	0	1.055819	25.808549	220	5	1.1	0.9;
	8183	1	225.2	35.2	0	11.99	0	1.044682	-6.242353	220	5	1.1	0.9;
	8184	1	38.04	3.4	0	3.43	0	1.028869	-21.802606	220	4	1.1	0.9;
	8185	1	0	0	0	0	0	1.013946	-14.578261	20	6	1.1	0.9;
	8186	1	0	-0	0.181549	16.110889	0	1.037828	-1.327147	220	18	1.1	0.9;
	8187	1	301.6	122.3	0.116416	34.512688	0	1.044665	38.20133	380	14	1.1	0.9;
	8188	1	6.51	3.7	0	0.24	0	0.970886	-7.359378	110	18	1.1	0.9;
	8189	1	158.3	-20.5	0	2.07	0	1.017415	11.420798	220	3	1.1	0.9;
	8190	1	0	0	0	0	0	1.06045	-6.223335	150	9	1.1	0.9;
	8191	2	0	0	0	0	0	1.050901	18.201002	20	7	1.1	0.9;
	8192	1	513.4	199.8	0	90.272366	0	1.022252	-1.200424	380	6	1.1	0.9;
	8193	2	0	0	0	0	0	1.013271	19.830863	10.5	1	1.1	0.9;
	8194	1	152.7	6	0	0.36	0	1.070002	-2.899764	120	20	1.2	0.8;
	8195	1	0	0	0	80	0	1.059478	-5.258058	380	12	1.1	0.9;
	8196	1	13.72	4.7	0	0.22	0	0.9786	-5.693268	110	18	1.1	0.9;
	8197	1	-0	0	0	0.53	0	1.026084	-2.579099	220	5	1.1	0.9;
	8198	1	-4.43	-3.56	0	0.26	0	0.963234	-6.344118	110	18	1.1	0.9;
	8199	1	0	0	0	0	0	1.013946	-14.578261	20	6	1.1	0.9;
	8200	1	0	-0	0	0	0	1.018239	-19.841296	20	4	1.1	0.9;
	8201	1	-0	0	0	1.36	0	0.974036	-11.281582	110	21	1.1	0.9;
	8202	2	0	0	0	0	0	0.959478	45.430548	11	1	1.1	0.9;
	8203	1	-0	0	0	11.52	0	1.05014	25.794001	220	5	1.1	0.9;
	8204	1	105.5	31.1	0	9.63	0	0.986885	-15.737631	220	4	1.1	0.9;
	8205	2	0	0	0	0	0	1.042184	0.453797	20	18	1.1	0.9;
	8206	2	0	0	0	0	0	1.01282	1.386847	20	18	1.1	0.9;
	8207	1	27.46	5.87	0	0.8	0	0.96659	-5.094534	110	18	1.1	0.9;
	8208	1	50.56	8.1	0	8.02	0	1.029519	20.554688	220	5	1.1	0.9;
	8209	1	29.13	13.5	0	3.62	0	0.958018	-29.201992	220	6	1.1	0.9;
	8210	1	21.12	13.1	0	0.36	0	0.947288	-10.924648	150	9	1.1	0.9;
	8211	1	25.03	18.8	0	1.46	0	0.987721	33.847662	220	3	1.1	0.9;
	8212	1	0	0	0	0	0	1.042943	-7.588989	150	9	1.1	0.9;
	8213	1	1.38	-1.15	0	0.5	0	1.07209	1.461296	110	19	1.2	0.8;
	8214	1	0	0	0	4.06	0	0.963725	-9.838418	150	9	1.1	0.9;
	8215	1	-0	0	0	0.35	0	1.008023	7.053534	110	18	1.1	0.9;
	8216	1	64.33	-57.14	0	8.9	0	1.015887	34.293408	220	13	1.1	0.9;
	8217	1	0	-0	0	5.98	0	1.049377	3.839235	220	5	1.1	0.9;
	8218	2	0	0	0	0	0	1.041811	28.30558	20	5	1.1	0.9;
	8219	2	0	0	0	0	0	1.041811	28.30558	20	5	1.1	0.9;
	8220	2	0	0	0	0	0	1.041811	28.30558	20	5	1.1	0.9;
	8221	2	0	0	0	0	0	1.041811	28.30558	20	5	1.1	0.9;
	8222	2	0	0	0	0	0	1.041811	28.30558	20	5	1.1	0.9;
	8223	2	0	0	0	0	0	1.041811	28.30558	20	5	1.1	0.9;
	8224	2	0	0	0	0	0	1.041811	28.30558	20	5	1.1	0.9;
	8225	1	72.78	45.1	0	11.93	0	0.990878	-13.512721	150	9	1.1	0.9;
	8226	1	61.67	16.3	0	0.05	0	1.047959	30.05409	220	5	1.1	0.9;
	8227	1	-0	0	0	1.1	0	0.975802	-29.038137	220	10	1.1	0.9;
	8228	1	45.05	40	0	1.79	0	0.989489	31.955589	220	3	1.1	0.9;
	8229	1	26.43	21.7	0.081155	5.149134	0	0.982612	-23.764535	220	6	1.1	0.9;
	8230	1	0	-0	0.181156	1.859101	0	0.998349	-1.002676	220	10	1.1	0.9;
	8231	1	6.31	2.5	0	0.81	0	0.973304	-5.681095	110	18	1.1	0.9;
	8232	1	-0	-0	0	115.512343	0	0.988357	17.315704	380	5	1.1	0.9;
	8233	1	55.7	7.9	0	5.77	0	0.983939	28.475593	154	1	1.1	0.9;
	8234	1	0	0	0	18.66	0	1.040974	41.75659	380	3	1.1	0.9;
	8235	1	0	0	0	0	0	0.984449	-9.992776	150	9	1.1	0.9;
	8236	1	45.05	5	0	33.8	0	1.037105	2.47416	380	11	1.1	0.9;
	8237	1	96.59	7.28	0	2.52	0	1.020725	23.17778	220	5	1.1	0.9;
	8238	1	-0.14	-1.51	0	1.85	0	0.989115	-13.585363	110	22	1.1	0.9;
	8239	1	-0.21	-1.04	0	0	0	0.998394	26.560836	150	8	1.1	0.9;
	8240	1	198.71	60.3	0.232451	12.675977	0	1.032922	24.930845	220	13	1.1	0.9;
	8241	1	-0	0	0	0.58	0	1.049466	-3.512776	220	23	1.1	0.9;
	8242	1	0	0	0	19.73	0	1.028214	5.959625	380	6	1.1	0.9;
	8243	1	-0	-0	0.125321	170.820083	0	0.989854	4.973943	380	5	1.1	0.9;
	8244	1	-27.43	9	0	0.28	0	0.974047	-4.969632	150	9	1.1	0.9;
	8245	1	30.03	9.9	0	0.22	0	0.987861	-10.819537	110	12	1.1	0.9;
	8246	2	0	0	0	0	0	1.024094	0.934183	11	1	1.1	0.9;
	8247	1	185.7	18.4	0	23.68	0	1.001207	-14.751255	220	10	1.1	0.9;
	8248	1	0	0	0	0	0	1.041516	-6.856455	150	9	1.1	0.9;
	8249	1	0	0	0.077486	0.462514	0	1.066577	30.679964	220	5	1.1	0.9;
	8250	1	0	-0	0	6.53	0	1.011444	46.587511	380	1	1.1	0.9;
	8251	1	124.8	34.7	0	3.66	0	1.039863	20.752002	220	5	1.1	0.9;
	8252	1	75.2	10.7	0	3.89	0	0.993565	42.531711	154	1	1.1	0.9;
	8253	2	0	0	0	0	0	1.010291	28.950447	20	18	1.1	0.9;
	8254	1	89.7	7.9	0.23657	2.722572	0	1.013443	-15.402449	220	6	1.1	0.9;
	8255	1	64.27	20.1	0	5.4	0	0.991767	-4.43535	220	6	1.1	0.9;
	8256	1	-0	0	0.040084	2.749916	0	1.017229	-19.936916	220	4	1.1	0.9;
	8257	1	25.03	1.4	0	0.26	0	0.979379	-5.99893	110	18	1.1	0.9;
	8258	1	43.25	15.7	0	0.37	0	1.025358	-4.388867	110	19	1.1	0.9;
	8259	1	139.7	9.7	0	12.61	0	0.972704	-13.911507	220	10	1.1	0.9;
	8260	1	67.27	1.5	0	16.46	0	1.025058	30.614922	220	3	1.1	0.9;
	8261	1	0	-0	0	41.27	0	1.024585	32.972112	380	8	1.1	0.9;
	8262	1	54.96	17.6	0	0.17	0	1.001838	-13.924947	110	22	1.1	0.9;
	8263	1	6.21	2.2	0	0.46	0	1.018306	-3.275258	110	19	1.1	0.9;
	8264	1	43.45	7	0.078324	13.181257	0	1.020098	6.744104	220	6	1.1	0.9;
	8265	1	25.13	8.8	0	0.44	0	0.979331	-8.607713	110	21	1.1	0.9;
	8266	1	77.89	11.2	0.038961	16.120779	0	1.002425	90.543113	150	1	1.1	0.9;
	8267	1	153.5	46	0	0	0	1.062023	13.37906	220	3	1.1	0.9;
	8268	1	198.1	33.9	0	22.82	0	1.020179	-26.326218	220	4	1.1	0.9;
	8269	1	-0	0	0	6.1	0	1.022265	29.224087	380	3	1.1	0.9;
	8270	1	0	0	0	64.07	0	0.982114	29.866731	400	1	1.1	0.9;
	8271	1	0	0	0	71.79	0	1.08802	1.365864	380	21	1.2	0.8;
	8272	1	34.74	16.3	0	33.38	0	1.006525	-15.938718	380	4	1.1	0.9;
	8273	1	52.26	19.6	0	2.64	0	0.994009	18.407286	220	5	1.1	0.9;
	8274	2	0	0	0	0	0	1.014321	25.016584	20	5	1.1	0.9;
	8275	2	0	0	0	0	0	1.014321	25.016584	20	5	1.1	0.9;
	8276	2	0	0	0	0	0	1.014321	25.016584	20	5	1.1	0.9;
	8277	1	14.12	5.2	0	1.44	0	1.030431	21.089276	220	5	1.1	0.9;
	8278	1	-0	0	0	0	0	1.016217	20.317809	20	5	1.1	0.9;
	8279	1	-0	-0	0	0	0	1.021606	-18.065799	20	4	1.1	0.9;
	8280	1	41.8	5.9	0	5.81	0	0.967096	31.751104	154	1	1.1	0.9;
	8281	1	0	0	0	0	0	1.064717	0.810879	220	18	1.2	0.8;
	8282	1	195.1	-14.2	0	12.89	0	1.023094	-17.062795	220	5	1.1	0.9;
	8283	1	-0	0	0.468397	8.309186	0	1.031827	1.976857	380	6	1.1	0.9;
	8284	1	-0	0	0	6.13	0	1.041322	11.945773	380	1	1.1	0.9;
	8285	1	-0	0	0	0.06	0	1.054641	7.773991	220	3	1.1	0.9;
	8286	1	40.24	14.4	0	1.52	0	0.989646	-1.533454	220	6	1.1	0.9;
	8287	1	23.33	4	0.180843	0.479438	0	0.988464	12.175779	220	5	1.1	0.9;
	8288	1	131.6	33.8	0	6.55	0	1.014387	-20.165566	220	4	1.1	0.9;
	8289	1	3.7	1.3	0	0.91	0	0.999876	-0.254373	110	21	1.1	0.9;
	8290	2	0	0	0	0	0	1.01208	8.274182	10.5	1	1.1	0.9;
	8291	1	11.81	4.2	0	1.07	0	0.988122	-11.257963	110	1	1.1	0.9;
	8292	1	-0	-0	0	0.59	0	1.037284	23.086	220	5	1.1	0.9;
	8293	1	31.94	4.4	0	0.29	0	0.99154	-14.522454	110	22	1.1	0.9;
	8294	1	20.9	3	0	5	0	0.973884	41.032516	154	1	1.1	0.9;
	8295	1	0	0	0	0.91	0	1.019144	-3.508016	110	3	1.1	0.9;
	8296	1	29.03	18	0	0.02	0	1.052651	-3.861667	150	9	1.1	0.9;
	8297	1	119.6	10.6	0	0.9	0	0.997834	-23.10233	220	6	1.1	0.9;
	8298	1	0	0	0.037238	0.032071	0	1.085507	-20.189527	120	6	1.2	0.8;
	8299	2	0	0	0	0	0	1.011227	39.453645	11	1	1.1	0.9;
	8300	1	32.24	11.7	0	0.85	0	1.042262	-4.737566	110	19	1.1	0.9;
	8301	2	0	0	0	0	0	1.029941	-14.211447	20	4	1.1	0.9;
	8302	1	0	0	0	0.51	0	1.007431	-12.204666	150	9	1.1	0.9;
	8303	1	30.5	4.3	0	2.99	0	1.001671	17.650724	154	1	1.1	0.9;
	8304	1	0.4	0.3	0	1.46	0	0.984603	-7.0462	110	18	1.1	0.9;
	8305	1	0	-0	0	32.63	0	1.035746	36.598507	380	3	1.1	0.9;
	8306	1	352.6	193.5	0	39.3	0	1.018658	15.730309	380	6	1.1	0.9;
	8307	1	-0	-0	0	8.78	0	1.036877	21.208834	220	5	1.1	0.9;
	8308	2	0	0	0	0	0	1.020649	22.846825	20	6	1.1	0.9;
	8309	1	183.07	44.65	0	2.77	0	1.046169	24.949362	220	5	1.1	0.9;
	8310	1	20.72	-2.5	0	0.7	0	0.999064	-4.33545	110	18	1.1	0.9;
	8311	1	15.52	4.1	0	0.63	0	0.996232	-10.906345	110	12	1.1	0.9;
	8312	1	89.51	-12.51	0	7.04	0	1.006809	89.114721	150	1	1.1	0.9;
	8313	1	-0	-0	0	21.85	0	1.016279	47.706943	380	3	1.1	0.9;
	8314	1	0	0	0.056559	13.942868	0	1.067887	88.947852	380	3	1.1	0.9;
	8315	1	-0	0	0	5.05	0	0.974937	-12.82364	220	12	1.1	0.9;
	8316	1	0	-0	0	2.57	0	1.033029	76.227372	220	3	1.1	0.9;
	8317	2	0	0	0	0	0	1.060899	41.530587	20	14	1.1	0.9;
	8318	1	337.6	-15.4	0	6.27	0	0.984251	3.036721	220	5	1.1	0.9;
	8319	2	0	0	0	0	0	1.060899	41.530587	20	14	1.1	0.9;
	8320	2	0	0	0	0	0	1.060899	41.530587	20	14	1.1	0.9;
	8321	2	0	0	0	0	0	0.998025	27.572524	154	1	1.1	0.9;
	8322	1	141.2	45.4	0	7.55	0	1.035815	19.548683	220	5	1.1	0.9;
	8323	2	0	0	0	0	0	1.03284	33.745209	20	5	1.1	0.9;
	8324	1	20.12	8.6	0	0.17	0	0.991644	-4.340533	110	18	1.1	0.9;
	8325	1	19.42	6.3	0	0.48	0	0.972389	-8.434989	110	18	1.1	0.9;
	8326	2	0	0	0	0	0	1.024762	17.972121	20	14	1.1	0.9;
	8327	1	0.5	-0	0.049772	8.070228	0	1.018135	-15.006207	220	4	1.1	0.9;
	8328	1	42.45	14	0	0.44	0	0.963709	-7.73773	110	21	1.1	0.9;
	8329	1	4.61	0.9	0	0.54	0	0.990854	-6.458169	110	18	1.1	0.9;
	8330	1	-0	0	0	1.67	0	0.964984	-9.807744	150	9	1.1	0.9;
	8331	1	-0	-0	0	0.61	0	1.04975	-4.156713	110	19	1.1	0.9;
	8332	1	-0	-0	0	0.8	0	1.025435	0.441157	220	21	1.1	0.9;
	8333	1	37.14	4.02	0	3.32	0	1.025297	28.126862	220	13	1.1	0.9;
	8334	1	0	-0	0	42.8	0	1.046256	4.635137	220	21	1.1	0.9;
	8335	1	34.9	5	0	5.14	0	1.03589	-1.009428	154	1	1.1	0.9;
	8336	1	161.3	10.04	0	4.38	0	1.072398	2.270159	220	5	1.1	0.9;
	8337	1	31.73	5.4	0.039366	4.720634	0	1.002439	-3.657013	110	18	1.1	0.9;
	8338	1	-0	0	0	8.13	0	1.017961	18.629278	220	5	1.1	0.9;
	8339	1	0	-0	0	2.69	0	1.015664	-1.705792	150	9	1.1	0.9;
	8340	1	0	-0	0	1.26	0	0.999009	27.91604	150	8	1.1	0.9;
	8341	1	38.64	13.8	0	0.11	0	1.002863	-1.281886	110	18	1.1	0.9;
	8342	2	0	0	0	0	0	1.043619	-8.436397	20	4	1.1	0.9;
	8343	2	0	0	0	0	0	1.028736	-6.917679	20	4	1.1	0.9;
	8344	1	0	0	0	1.55	0	0.970215	-11.106049	220	22	1.1	0.9;
	8345	1	-0	0	0	4.28	0	1.039095	5.770455	220	5	1.1	0.9;
	8346	1	-0	0	0	4.96	0	0.997426	42.314603	154	1	1.1	0.9;
	8347	1	13.72	4.5	0	0.16	0	0.987647	-10.834649	110	12	1.1	0.9;
	8348	1	71.98	28.8	0	4.88	0	0.990578	-0.513213	220	6	1.1	0.9;
	8349	1	371.2	73.5	0	39.869841	0	1.009482	-17.383207	380	6	1.1	0.9;
	8350	1	-0	0	0	0	0	1.033951	32.215255	220	5	1.1	0.9;
	8351	1	0	0	0	4.27	0	1.018539	22.129856	150	8	1.1	0.9;
	8352	2	0	0	0	0	0	1.03161	11.84227	11	1	1.1	0.9;
	8353	1	-928	-491.4	0	0.73	0	1.057947	39.34569	380	3	1.1	0.9;
	8354	2	0	0	0	0	0	1.028736	-6.917679	20	4	1.1	0.9;
	8355	1	174	47.7	0.177451	1.142124	0	1.010475	-13.381402	110	22	1.1	0.9;
	8356	1	175.6	25	0	20.78	0	0.964924	32.309672	400	1	1.1	0.9;
	8357	2	0	0	0	0	0	1.028736	-6.917679	20	4	1.1	0.9;
	8358	1	52.96	50.3	0	0.71	0	1.018305	-6.370445	110	1	1.1	0.9;
	8359	2	0	0	0	0	0	1.028038	4.18117	6.3	1	1.1	0.9;
	8360	1	0	0	0	1.81	0	1.044436	29.692046	220	5	1.1	0.9;
	8361	1	222.6	62.6	0	30.19	0	1.034693	37.528372	380	3	1.1	0.9;
	8362	1	0	-0	0	5.45	0	1.034369	-8.017111	150	9	1.1	0.9;
	8363	1	16.7	2.4	0	3.27	0	0.995774	31.504265	154	1	1.1	0.9;
	8364	1	210.7	30	0	116.98	0	0.998121	2.826748	400	1	1.1	0.9;
	8365	1	-0	-0	0	9.34	0	1.007013	-13.166796	150	9	1.1	0.9;
	8366	1	-0	0	0.446415	2.766588	0	1.080721	8.164837	380	18	1.2	0.8;
	8367	2	0	0	0	0	0	1.024544	18.974877	20	14	1.1	0.9;
	8368	1	0	-0	0	0.49	0	1.077945	-3.550211	150	9	1.1	0.9;
	8369	2	0	0	0	0	0	1.032797	5.614702	20	18	1.1	0.9;
	8370	2	0	0	0	0	0	1.040138	32.45384	20	17	1.1	0.9;
	8371	1	-0	0	0	2.23	0	1.03379	40.550643	380	2	1.1	0.9;
	8372	1	-0	0	0	4.95	0	1.03277	28.800169	220	1	1.1	0.9;
	8373	2	0	0	0	0	0	1.034215	9.728222	20	18	1.1	0.9;
	8374	1	99.4	4.3	0	3.69	0	1.016256	3.307379	220	5	1.1	0.9;
	8375	1	9.8	1.4	0	0.06	0	1.006049	20.814447	154	1	1.1	0.9;
	8376	1	176.4	17.2	0	18.37	0	0.974212	6.709329	220	6	1.1	0.9;
	8377	1	-0	-0	0	1.87	0	1.030205	-20.991033	220	4	1.1	0.9;
	8378	2	0	0	0	0	0	1.034215	9.728222	20	18	1.1	0.9;
	8379	1	0	0	0	22.54	0	0.999357	23.53834	380	3	1.1	0.9;
	8380	2	0	0	0	0	0	1.032797	5.614702	20	18	1.1	0.9;
	8381	1	-0	0	0	3.23	0	1.022856	-10.882134	150	9	1.1	0.9;
	8382	1	-0	0	0	0.44	0	1.066458	-4.513735	150	9	1.1	0.9;
	8383	1	190.5	70.9	0	21.3	0	1.016769	-19.113768	380	4	1.1	0.9;
	8384	1	38.34	12.5	0	1.59	0	0.996109	-3.698386	220	6	1.1	0.9;
	8385	2	0	0	0	0	0	1.023034	24.738464	11	1	1.1	0.9;
	8386	2	0	0	0	0	0	1.029709	20.473808	20	5	1.1	0.9;
	8387	2	0	0	0	0	0	1.00657	25.464337	20	24	1.1	0.9;
	8388	2	0	0	0	0	0	0.988817	21.215061	19	1	1.1	0.9;
	8389	2	0	0	0	0	0	1.026207	-11.793103	20	4	1.1	0.9;
	8390	1	-0	-0	0	0.36	0	1.055126	28.025271	220	1	1.1	0.9;
	8391	1	0	-0	0	8.92	0	1.025807	48.325393	380	3	1.1	0.9;
	8392	1	30.03	10	0	0.26	0	0.973403	-6.343919	110	21	1.1	0.9;
	8393	2	0	0	0	0	0	1.066894	2.513611	11	1	1.1	0.9;
	8394	2	0	0	0	0	0	0.962614	39.578299	15.75	1	1.1	0.9;
	8395	1	222.7	80.5	0	0	0	1.037317	25.872032	150	2	1.1	0.9;
	8396	2	0	0	0	0	0	1.020502	-7.965953	20	4	1.1	0.9;
	8397	2	0	0	0	0	0	1.021376	22.718616	20	5	1.1	0.9;
	8398	1	0	0	0	0	0	1.019587	-11.095675	150	9	1.1	0.9;
	8399	1	-0	0	0	2.16	0	0.989523	-4.645698	220	7	1.1	0.9;
	8400	1	0	-0	0	32.28	0	1.162819	1.018543	380	1	1.2	0.8;
	8401	1	0	-0	0	0.95	0	1.016604	-26.138576	220	4	1.1	0.9;
	8402	2	0	0	0	0	0	1.021376	22.718616	20	5	1.1	0.9;
	8403	1	-0	0	0	0	0	1.011027	-12.592409	20	4	1.1	0.9;
	8404	1	-0	0	1.044962	67.708163	0	1.03806	17.376838	380	5	1.1	0.9;
	8405	1	-0	-0	0	19.08	0	1.079461	-12.959093	150	9	1.2	0.8;
	8406	1	69.08	-49.6	0	3.42	0	1.031682	39.188537	110	8	1.1	0.9;
	8407	1	0	-0	0	0.94	0	1.027651	79.0077	220	3	1.1	0.9;
	8408	1	54.2	7.8	0	21.9	0	1.024365	-1.048273	154	1	1.1	0.9;
	8409	2	0	0	0	0	0	1.026822	-0.476726	20	18	1.1	0.9;
	8410	1	43.25	19.5	0.157072	16.902196	0	1.024407	-16.057704	220	4	1.1	0.9;
	8411	1	12.6	1.8	0	3.18	0	1.00377	23.582695	154	1	1.1	0.9;
	8412	1	0	0	0	0.35	0	1.009152	14.501185	220	5	1.1	0.9;
	8413	2	0	0	0	0	0	1.00358	37.337153	11	1	1.1	0.9;
	8414	1	4.4	1.1	0	0.41	0	1.019924	-8.595055	220	10	1.1	0.9;
	8415	2	0	0	0	0	0	1.013179	14.179628	20	18	1.1	0.9;
	8416	1	-0	0	0	0.85	0	0.982395	-5.498542	110	18	1.1	0.9;
	8417	1	-0	-0	0	0	0	0.994896	-3.136363	110	18	1.1	0.9;
	8418	1	40.95	13.4	0	51.25	0	0.993652	25.056908	150	8	1.1	0.9;
	8419	1	6.11	-0	0	1.17	0	1.012685	-20.115544	220	4	1.1	0.9;
	8420	1	0	-0	0	4.64	0	1.004597	91.103926	150	1	1.1	0.9;
	8421	2	0	0	0	0	0	1.019405	-14.419189	20	10	1.1	0.9;
	8422	1	124.6	15.9	0	2.29	0	1.013128	4.797777	220	7	1.1	0.9;
	8423	2	0	0	0	0	0	1.022087	-3.367486	20	6	1.1	0.9;
	8424	2	0	0	0	0	0	1.022087	-3.367486	20	6	1.1	0.9;
	8425	2	0	0	0	0	0	1.004419	18.615053	20	5	1.1	0.9;
	8426	1	-0	0	0	2.47	0	1.039204	27.724089	220	5	1.1	0.9;
	8427	1	0	0	0	0	0	1.025816	-8.26672	20	5	1.1	0.9;
	8428	1	0	-0	0	1.38	0	1.011997	-3.144432	220	5	1.1	0.9;
	8429	1	12.6	1.8	0	3.66	0	1.012148	30.893197	154	1	1.1	0.9;
	8430	1	0	0	0	0	0	1.025816	-8.26672	20	5	1.1	0.9;
	8431	1	-0	-0	0	0.65	0	1.026184	-11.181267	150	9	1.1	0.9;
	8432	1	0	-0	0	7.67	0	0.946254	7.550305	220	16	1.1	0.9;
	8433	2	0	0	0	0	0	1.022285	8.641504	11.5	1	1.1	0.9;
	8434	1	-0	-0	0	0.35	0	1.039004	17.120517	220	5	1.1	0.9;
	8435	1	0	0	0	0	0	1.025816	-8.26672	20	5	1.1	0.9;
	8436	2	0	0	0	0	0	1.007757	23.409003	11	1	1.1	0.9;
	8437	1	167.6	-9	0	0.39	0	0.975399	-27.696451	150	10	1.1	0.9;
	8438	1	15.82	4	0	0.7	0	0.973801	-28.252014	150	10	1.1	0.9;
	8439	2	0	0	0	0	0	1.045666	52.068402	20	3	1.1	0.9;
	8440	1	0	0	0	0	0	1.050455	44.07457	380	1	1.1	0.9;
	8441	2	0	0	0	0	0	1.023837	21.039483	20	5	1.1	0.9;
	8442	1	-0	0	0	0	0	1.013511	22.52849	20	5	1.1	0.9;
	8443	1	0	0	0	0	0	1.021734	-10.957359	150	9	1.1	0.9;
	8444	2	0	0	0	0	0	1.051219	38.74676	20	3	1.1	0.9;
	8445	2	0	0	0	0	0	1.039546	19.356134	20	5	1.1	0.9;
	8446	1	-7.91	2.6	0	1.72	0	1.039998	0.106626	150	9	1.1	0.9;
	8447	2	0	0	0	0	0	1.03758	22.028378	20	10	1.1	0.9;
	8448	1	0	-0	0.248071	0.263274	0	0.991247	18.669171	220	6	1.1	0.9;
	8449	1	-0	0	0	10.45	0	1.007791	36.976632	154	1	1.1	0.9;
	8450	1	32.04	14.9	0.019626	3.350374	0	1.013902	-2.752831	110	18	1.1	0.9;
	8451	2	0	0	0	0	0	0.992069	93.520525	20	3	1.1	0.9;
	8452	1	50.46	-10.8	0	42.99	0	1.099484	-2.340691	380	1	1.2	0.8;
	8453	2	0	0	0	0	0	0.972158	41.061568	21	1	1.1	0.9;
	8454	1	-0	-0	0.173635	2.565304	0	1.044067	35.638952	220	3	1.1	0.9;
	8455	1	-0	0	0	0.14	0	0.974207	-7.20883	110	18	1.1	0.9;
	8456	2	0	0	0	0	0	1.024324	-10.377063	20	4	1.1	0.9;
	8457	2	0	0	0	0	0	1.02611	9.397426	20	18	1.1	0.9;
	8458	1	0	0	0	4.12	0	1.001359	33.84971	220	3	1.1	0.9;
	8459	2	0	0	0	0	0	1.02611	9.397426	20	18	1.1	0.9;
	8460	1	190.6	51.6	0.215561	8.284439	0	1.035351	19.619226	220	5	1.1	0.9;
	8461	1	5.21	1.3	0	24.85	0	1.026561	-23.946661	380	10	1.1	0.9;
	8462	1	0	-0	0	93.78	0	0.956424	44.925894	400	1	1.1	0.9;
	8463	1	13.01	2.4	0	0.42	0	0.990698	-4.186367	110	18	1.1	0.9;
	8464	1	7	1	0	4.33	0	1.031881	17.767373	154	1	1.1	0.9;
	8465	1	0	0	0	0	0	1.000535	-9.681265	150	9	1.1	0.9;
	8466	1	343.1	109.5	0	41.33	0	1.035784	8.880294	380	16	1.1	0.9;
	8467	1	72	10.3	0	5.95	0	0.976034	39.492744	154	1	1.1	0.9;
	8468	1	0	-0	0	2.02	0	1.040393	84.017948	220	3	1.1	0.9;
	8469	1	96.81	19.4	0.059957	4.650043	0	1.013769	-16.62541	220	4	1.1	0.9;
	8470	2	0	0	0	0	0	1.020956	21.259248	20	6	1.1	0.9;
	8471	2	0	0	0	0	0	1.020956	21.259248	20	6	1.1	0.9;
	8472	1	145.7	-38	0.228661	28.338977	0	1.057594	44.556346	380	13	1.1	0.9;
	8473	2	0	0	0	0	0	1.020956	21.259248	20	6	1.1	0.9;
	8474	2	0	0	0	0	0	1.020956	21.259248	20	6	1.1	0.9;
	8475	1	0.9	28.3	0.288059	37.479951	0	1.058803	-12.07492	380	4	1.1	0.9;
	8476	2	0	0	0	0	0	1.000621	19.05802	11	1	1.1	0.9;
	8477	1	0	0	0.697821	27.39675	0	1.038248	-7.751154	380	17	1.1	0.9;
	8478	1	-0.18	-1	0	0	0	1.025548	33.220843	380	8	1.1	0.9;
	8479	2	0	0	0	0	0	1.029635	34.5439	20	5	1.1	0.9;
	8480	1	-91.6	-4.9	0.151656	24.068758	0	0.986955	-9.508168	220	10	1.1	0.9;
	8481	1	50.2	7.1	0	7.26	0	1.023818	16.867894	154	1	1.1	0.9;
	8482	1	87.7	22.2	0	7.35	0	1.024954	10.62805	220	7	1.1	0.9;
	8483	2	0	0	0	0	0	1.001419	42.731033	15.75	1	1.1	0.9;
	8484	1	0	0	0.02947	3.16053	0	1.022094	-9.15629	220	4	1.1	0.9;
	8485	1	0	0	0	0.68	0	1.017452	31.964092	154	1	1.1	0.9;
	8486	1	155.5	38.3	0	52.84	0	0.988967	23.628918	150	8	1.1	0.9;
	8487	1	53.86	17.7	0	0.33	0	0.945208	-8.532705	110	21	1.1	0.9;
	8488	2	0	0	0	0	0	1.042782	34.930401	11	1	1.1	0.9;
	8489	1	183.1	33.9	0	42.16	0	1.013726	-20.719686	380	4	1.1	0.9;
	8490	2	0	0	0	0	0	1.015531	4.163384	20	9	1.1	0.9;
	8491	1	-0	-0	0	0.86	0	0.906068	-11.914453	150	9	1.1	0.9;
	8492	1	-46.15	15.1	0	0.64	0	1.029156	0.076633	150	9	1.1	0.9;
	8493	2	0	0	0	0	0	1.024481	5.581028	11	1	1.1	0.9;
	8494	1	-4.73	4.23	0	0.42	0	1.033437	0.247819	110	23	1.1	0.9;
	8495	1	0	-0	0	3.32	0	1.017873	42.270591	150	8	1.1	0.9;
	8496	1	244.09	48.92	0	5.96	0	1.028917	19.248459	220	5	1.1	0.9;
	8497	1	-0	-0	0	132.047128	0	1.008448	20.598984	380	5	1.1	0.9;
	8498	1	222	90.5	0	0.16	0	0.98794	11.541561	220	5	1.1	0.9;
	8499	2	0	0	0	0	0	0.962508	28.579218	15	1	1.1	0.9;
	8500	1	-0	0	0.079222	9.330583	0	1.008519	-20.573227	220	6	1.1	0.9;
	8501	1	-0	0	0	8.78	0	1.041942	0.135841	154	1	1.1	0.9;
	8502	1	0	0	0	0	0	1.031135	4.071247	380	6	1.1	0.9;
	8503	1	-0	-0	0	0.19	0	1.001218	-5.42202	110	18	1.1	0.9;
	8504	1	-0	-0	0	8.58	0	1.033556	40.640833	380	8	1.1	0.9;
	8505	1	0	0	0.460713	22.766073	0	1.040967	10.592542	220	7	1.1	0.9;
	8506	1	26.93	9.5	0	7.65	0	1.041842	5.172442	220	7	1.1	0.9;
	8507	1	23.7	3.4	0	2.1	0	1.00832	26.187636	154	1	1.1	0.9;
	8508	1	129.4	18.4	0	24.68	0	0.985987	19.67774	400	1	1.1	0.9;
	8509	1	-0	0	0	15.97	0	1.041506	1.898415	220	11	1.1	0.9;
	8510	1	0	-0	0.29	-0.42	0	0.998909	45.144777	380	2	1.1	0.9;
	8511	1	47.3	6.7	0	2.54	0	1.001839	15.738688	154	1	1.1	0.9;
	8512	1	20.52	7.6	0	2.15	0	0.986787	-3.561117	110	18	1.1	0.9;
	8513	1	-0	-0	0	0	0	0.999015	14.71774	20	5	1.1	0.9;
	8514	1	0.9	0.1	0	8.74	0	1.009518	20.920501	154	1	1.1	0.9;
	8515	1	0	0	0	0	0	0.992463	89.041689	150	1	1.1	0.9;
	8516	1	-0	-0	0	0	0	0.999015	14.71774	20	5	1.1	0.9;
	8517	1	122.5	38.9	0	0.84	0	1.009875	21.502969	220	5	1.1	0.9;
	8518	1	18.42	1.2	0	0.12	0	1.007078	-3.740809	220	6	1.1	0.9;
	8519	2	0	0	0	0	0	1.026207	-11.793103	20	4	1.1	0.9;
	8520	1	-0	-0	0.47104	0.487094	0	1.058816	18.414025	380	14	1.1	0.9;
	8521	1	105.9	29.5	0.237858	25.422142	0	1.02718	17.886722	220	5	1.1	0.9;
	8522	1	78.39	21.2	0	0.97	0	1.033815	9.21886	220	5	1.1	0.9;
	8523	1	0	-0	0	0.2	0	1.023605	-10.708096	150	9	1.1	0.9;
	8524	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	8525	1	2.2	-0.48	0	3.47	0	0.998818	-9.928904	150	9	1.1	0.9;
	8526	1	0	-0	0	12.5	0	1.088895	-1.018806	380	9	1.1	0.9;
	8527	1	18.52	11.5	0	4.41	0	1.033485	-8.016898	150	9	1.1	0.9;
	8528	1	0	-0	0	0.1	0	1.004025	-9.891566	150	9	1.1	0.9;
	8529	1	0	-0	0.03816	38.09184	0	1.057292	76.888885	380	3	1.1	0.9;
	8530	2	0	0	0	0	0	1.024655	-11.090856	20	4	1.1	0.9;
	8531	1	0	-0	0	0	0	1.019474	-15.630869	20	4	1.1	0.9;
	8532	1	0	0	0	0	0	1.033485	-8.016898	150	9	1.1	0.9;
	8533	1	0	-0	0	0	0	1.019474	-15.630869	20	4	1.1	0.9;
	8534	1	0	-0	0	0	0	1.019474	-15.630869	20	4	1.1	0.9;
	8535	1	0	-0	0	0	0	1.019474	-15.630869	20	4	1.1	0.9;
	8536	1	19.82	5.8	0	4.99	0	1.016639	-11.771752	110	22	1.1	0.9;
	8537	2	0	0	0	0	0	1.032132	-3.910762	20	6	1.1	0.9;
	8538	2	0	0	0	0	0	1.015227	-3.436884	20	10	1.1	0.9;
	8539	1	-0	-0	0	0.4	0	1.002179	20.283789	154	1	1.1	0.9;
	8540	1	20.72	6.8	0	0.65	0	0.953343	-7.264906	110	21	1.1	0.9;
	8541	1	10.01	-30	0	0.74	0	1.016042	-11.166981	220	6	1.1	0.9;
	8542	1	55.26	34.2	0	0.51	0	0.963231	-9.827573	150	9	1.1	0.9;
	8543	1	145.7	122.2	0	4.5	0	1.02762	17.221656	220	3	1.1	0.9;
	8544	2	0	0	0	0	0	1.012697	95.47097	20	3	1.1	0.9;
	8545	2	0	0	0	0	0	1.012641	95.734391	20	3	1.1	0.9;
	8546	2	0	0	0	0	0	1.012641	95.734391	20	3	1.1	0.9;
	8547	2	0	0	0	0	0	1.028244	96.39747	20	3	1.1	0.9;
	8548	2	0	0	0	0	0	1.028244	96.39747	20	3	1.1	0.9;
	8549	2	0	0	0	0	0	1.028456	96.447506	20	3	1.1	0.9;
	8550	2	0	0	0	0	0	1.028456	96.447506	20	3	1.1	0.9;
	8551	1	0	-0	0	3.45	0	1.006366	-15.137227	150	9	1.1	0.9;
	8552	2	0	0	0	0	0	1.050589	87.905314	20	3	1.1	0.9;
	8553	1	28.83	-3.8	0	7.4	0	1.013905	-12.380472	110	22	1.1	0.9;
	8554	1	177.5	72.5	0	46.35	0	1.020669	36.645797	150	8	1.1	0.9;
	8555	2	0	0	0	0	0	1.000449	37.338871	13.8	1	1.1	0.9;
	8556	1	0	-0	0	132.84	0	1.019976	-17.782538	380	4	1.1	0.9;
	8557	1	39.84	13.8	0.058009	12.81166	0	1.01659	91.688856	150	1	1.1	0.9;
	8558	1	2	1	0	0.3	0	0.978984	-5.102198	110	21	1.1	0.9;
	8559	2	0	0	0	0	0	0.99654	26.163496	11	1	1.1	0.9;
	8560	1	56.53	15.4	0	0.12	0	1.061997	16.341333	110	24	1.1	0.9;
	8561	2	0	0	0	0	0	0.992794	44.481603	11	1	1.1	0.9;
	8562	1	-0	0	0	0	0	1.013824	-24.041959	20	4	1.1	0.9;
	8563	2	0	0	0	0	0	1.020659	-5.050211	20	10	1.1	0.9;
	8564	1	-0	-0	0	0.71	0	1.071229	-5.679029	150	9	1.1	0.9;
	8565	1	38.54	12	0	16.52	0	1.014963	-26.893813	220	4	1.1	0.9;
	8566	1	0	-0	0	8.17	0	1.054641	7.773993	220	3	1.1	0.9;
	8567	1	0	-0	0	0.41	0	0.962886	-4.988351	110	19	1.1	0.9;
	8568	1	-0	0	0	0.67	0	1.009413	-9.559143	150	9	1.1	0.9;
	8569	2	0	0	0	0	0	1.043912	38.237051	20	5	1.1	0.9;
	8570	2	0	0	0	0	0	1.044271	38.24025	20	5	1.1	0.9;
	8571	2	0	0	0	0	0	1.043938	38.255003	20	5	1.1	0.9;
	8572	1	0	0	0.03922	0.76078	0	1.03074	18.715448	220	5	1.1	0.9;
	8573	2	0	0	0	0	0	1.040642	8.532255	20	14	1.1	0.9;
	8574	1	-0	0	0.056963	3.583037	0	1.074386	35.546719	380	14	1.1	0.9;
	8575	1	25.2	18.5	0.616465	136.433067	0	1.17806	3.460132	380	9	1.2	0.8;
	8576	2	0	0	0	0	0	1.04434	27.891337	20	14	1.1	0.9;
	8577	2	0	0	0	0	0	1.039495	25.225942	20	14	1.1	0.9;
	8578	2	0	0	0	0	0	1.039495	25.225942	20	14	1.1	0.9;
	8579	1	-0	-0	0.078399	4.4512	0	1.018943	6.634561	220	6	1.1	0.9;
	8580	1	22.4	3.1	0	3.4	0	1.00711	28.112169	154	1	1.1	0.9;
	8581	2	0	0	0	0	0	1.053599	21.197213	20	14	1.1	0.9;
	8582	2	0	0	0	0	0	1.053599	21.197213	20	14	1.1	0.9;
	8583	1	-0	0	0	93.07	0	1.052531	42.677501	380	8	1.1	0.9;
	8584	1	27.9	4	0	3.43	0	1.022818	35.669345	154	1	1.1	0.9;
	8585	1	0	-0	0	3.66	0	1.03042	-18.615687	220	4	1.1	0.9;
	8586	1	14.02	5.5	0	3.3	0	1.028806	19.359171	220	5	1.1	0.9;
	8587	1	26.03	10.6	0	2.14	0	1.029304	47.335419	110	8	1.1	0.9;
	8588	1	0	-0	0.116781	-0.097317	0	1.033776	23.366887	220	3	1.1	0.9;
	8589	1	0	0	0	45.02	0	1.018061	42.315747	150	8	1.1	0.9;
	8590	1	106.6	15.2	0	0.34	0	1.016112	20.652649	154	1	1.1	0.9;
	8591	1	0	0	0	0	0	1.002176	-13.481147	150	9	1.1	0.9;
	8592	1	0	0	0.040225	12.359775	0	0.996578	38.818651	220	3	1.1	0.9;
	8593	1	0	0	0	0	0	1.050151	43.874516	380	8	1.1	0.9;
	8594	1	16.72	5.5	0	0.89	0	0.990952	-14.211234	110	12	1.1	0.9;
	8595	2	0	0	0	0	0	1.003942	39.409116	11	1	1.1	0.9;
	8596	1	7.21	3.3	0	0.91	0	1.022763	-3.774086	110	15	1.1	0.9;
	8597	1	-0	-0	0	0.19	0	1.005676	-8.882179	150	9	1.1	0.9;
	8598	2	0	0	0	0	0	1.031898	-9.317211	20	6	1.1	0.9;
	8599	1	-0	-7.2	0	0	0	1.037505	-6.683276	150	9	1.1	0.9;
	8600	1	64.4	9.1	0	2.29	0	1.007712	17.817524	154	1	1.1	0.9;
	8601	1	196.3	-10.4	0	8.97	0	1.023757	15.821231	220	7	1.1	0.9;
	8602	1	33.24	11.1	0	1.56	0	0.951154	-12.421936	110	21	1.1	0.9;
	8603	1	0.1	-19.1	0	0.26	0	0.977623	30.982888	220	3	1.1	0.9;
	8604	2	0	0	0	0	0	1.052591	40.424368	20	3	1.1	0.9;
	8605	1	186.1	14.8	0	17.28	0	1.070477	22.577139	220	5	1.1	0.9;
	8606	1	17.52	6.5	0	0.74	0	1.025701	-3.549152	110	15	1.1	0.9;
	8607	1	-0	0	0	0.69	0	1.011387	-3.579207	110	21	1.1	0.9;
	8608	1	181.9	92.6	0	4.15	0	1.027615	8.124619	220	3	1.1	0.9;
	8609	2	0	0	0	0	0	1.052591	40.424368	20	3	1.1	0.9;
	8610	2	0	0	0	0	0	1.052591	40.424368	20	3	1.1	0.9;
	8611	1	42.55	14	0	7.52	0	1.010002	-12.911741	110	12	1.1	0.9;
	8612	1	0	0	0	9.84	0	1.037571	3.363381	220	3	1.1	0.9;
	8613	1	0	0	0	0.89	0	1.03523	7.175845	220	1	1.1	0.9;
	8614	1	25.63	6.5	0	0.52	0	1.035503	30.793495	220	5	1.1	0.9;
	8615	1	80.99	30.1	0	29.8	0	1.002828	0.450085	220	6	1.1	0.9;
	8616	1	94.1	39	0	27.61	0	1.042887	29.173811	380	3	1.1	0.9;
	8617	1	-0	0	0	4.34	0	1.012367	-8.878211	150	9	1.1	0.9;
	8618	1	-57.59	-30.52	0	2.45	0	1.04551	49.61108	110	8	1.1	0.9;
	8619	1	61.67	17.4	0	0.29	0	1.024857	-4.385691	110	19	1.1	0.9;
	8620	1	73.83	16.41	0	15.77	0	1.043895	3.24249	220	5	1.1	0.9;
	8621	1	-0	0	0	1.75	0	1.019496	22.104164	150	8	1.1	0.9;
	8622	1	0	0	0	33.03	0	1.015499	-22.709466	380	4	1.1	0.9;
	8623	1	0	0	0	30.48	0	1.062888	3.794097	400	1	1.1	0.9;
	8624	1	0	0	0	34.98	0	0.970458	32.668903	400	1	1.1	0.9;
	8625	1	26.43	6.6	0.01945	0.32055	0	1.016183	-11.264275	110	22	1.1	0.9;
	8626	1	74.08	10.7	0	13.55	0	1.014766	-26.891027	220	4	1.1	0.9;
	8627	1	29.03	18	0	0.02	0	1.003491	-10.282006	150	9	1.1	0.9;
	8628	1	0	0	0	0	0	0.980816	-7.972115	150	9	1.1	0.9;
	8629	1	-0	-0	0	3.98	0	1.026653	-20.337648	220	5	1.1	0.9;
	8630	1	0	0	0	1.44	0	0.983511	-8.815823	150	10	1.1	0.9;
	8631	1	0	0	0	1.39	0	1.020498	-7.004186	150	9	1.1	0.9;
	8632	2	0	0	0	0	0	1.128032	6.903218	20	9	1.2	0.8;
	8633	1	41.8	5.9	0	7.64	0	1.012585	28.941869	154	1	1.1	0.9;
	8634	1	0	-0	0	1.74	0	1.049966	90.439526	220	3	1.1	0.9;
	8635	2	0	0	0	0	0	0.968831	49.279117	11	1	1.1	0.9;
	8636	1	53.06	17.4	0	0.11	0	0.982346	-5.664036	110	21	1.1	0.9;
	8637	2	0	0	0	0	0	1.043665	14.930439	20	14	1.1	0.9;
	8638	1	22.3	3.1	0	0.54	0	1.023494	16.826765	154	1	1.1	0.9;
	8639	2	0	0	0	0	0	1.026319	-4.093349	20	6	1.1	0.9;
	8640	1	78.49	18.5	0	6.91	0	1.011847	-21.235399	220	4	1.1	0.9;
	8641	1	-0	0	0	37.02	0	0.965176	19.389202	400	1	1.1	0.9;
	8642	1	-0	-0	0	5.75	0	1.078046	7.07184	220	5	1.1	0.9;
	8643	1	0	-0	0	0.38	0	1.021366	-0.687341	150	9	1.1	0.9;
	8644	2	0	0	0	0	0	0.979015	43.42213	10.3	1	1.1	0.9;
	8645	1	0	-0	0	0	0	1.059723	-11.874145	150	9	1.1	0.9;
	8646	1	-0	-0	0	3.6	0	0.999314	44.425993	380	8	1.1	0.9;
	8647	2	0	0	0	0	0	1.052654	21.51137	20	5	1.1	0.9;
	8648	2	0	0	0	0	0	1.052654	21.51137	20	5	1.1	0.9;
	8649	1	-0	-0	0	15.14	0	1.051779	-5.83511	380	1	1.1	0.9;
	8650	1	0	0	0	0.65	0	1.080534	-3.780007	150	9	1.1	0.9;
	8651	2	0	0	0	0	0	1.024067	20.713541	20	10	1.1	0.9;
	8652	1	114.4	34.2	0.019661	4.460339	0	1.016464	14.858583	220	5	1.1	0.9;
	8653	1	-0	0	0.038809	40.691191	0	1.0434	77.613508	380	3	1.1	0.9;
	8654	2	0	0	0	0	0	0.984601	26.113187	6.3	1	1.1	0.9;
	8655	2	0	0	0	0	0	1.019231	22.327173	20	24	1.1	0.9;
	8656	2	0	0	0	0	0	1.012276	40.254811	11	1	1.1	0.9;
	8657	1	5.21	1.7	0	1.37	0	1.013385	-8.195491	110	12	1.1	0.9;
	8658	2	0	0	0	0	0	1.061235	43.554839	20	3	1.1	0.9;
	8659	1	15.12	7.5	0	0.33	0	1.013817	35.753916	220	3	1.1	0.9;
	8660	1	71.88	21.7	0	9.63	0	1.064477	3.338461	220	5	1.1	0.9;
	8661	1	-0	0	0	5.96	0	1.026147	-15.127436	220	4	1.1	0.9;
	8662	1	-0	0	0	1.4	0	1.058505	-0.088728	150	9	1.1	0.9;
	8663	1	57.06	13.3	0	19.18	0	1.029605	-21.145475	220	4	1.1	0.9;
	8664	1	160.7	40.3	0	3.04	0	0.997958	26.556133	150	8	1.1	0.9;
	8665	2	0	0	0	0	0	1.061235	43.554839	20	3	1.1	0.9;
	8666	1	26.03	-14.1	0	0.84	0	1.034807	-0.14975	110	23	1.1	0.9;
	8667	1	0	-0	0	0.55	0	1.02466	-8.239737	150	9	1.1	0.9;
	8668	2	0	0	0	0	0	1.060483	72.601224	20	3	1.1	0.9;
	8669	1	40.34	15.9	0	1.31	0	1.030836	31.47751	150	8	1.1	0.9;
	8670	1	-7.97	6.3	0	2.73	0	1.004627	-12.540227	150	9	1.1	0.9;
	8671	2	0	0	0	0	0	1.060483	72.601224	20	3	1.1	0.9;
	8672	1	106.7	33.6	0	3.28	0	1.044925	2.499152	110	19	1.1	0.9;
	8673	1	80.09	23.4	0.03907	0.62093	0	1.01216	7.425482	110	18	1.1	0.9;
	8674	1	-0	-0	0	0.18	0	1.044074	-6.730644	150	9	1.1	0.9;
	8675	2	0	0	0	0	0	1.031719	9.474961	20	5	1.1	0.9;
	8676	1	208.06	36.6	0	3.55	0	1.015423	15.004573	220	5	1.1	0.9;
	8677	1	209.8	102.6	0	24.31	0	0.985195	5.739458	220	3	1.1	0.9;
	8678	1	160	50	0	23.19	0	0.996665	-7.315796	220	6	1.1	0.9;
	8679	2	0	0	0	0	0	1.031719	9.474961	20	5	1.1	0.9;
	8680	2	0	0	0	0	0	1.031719	9.474961	20	5	1.1	0.9;
	8681	1	113.5	11.5	0	5.53	0	0.99442	-19.142553	220	4	1.1	0.9;
	8682	1	64.27	22.9	0	3.06	0	1.03304	-2.188961	110	19	1.1	0.9;
	8683	1	-0	0	0	11.87	0	1.073694	71.260391	380	3	1.1	0.9;
	8684	1	43.25	15.2	0.03938	0.18062	0	0.998764	-1.713308	110	18	1.1	0.9;
	8685	1	144.5	67.8	0	2.43	0	0.993084	32.616818	220	3	1.1	0.9;
	8686	2	0	0	0	0	0	1.027264	14.46311	20	14	1.1	0.9;
	8687	2	0	0	0	0	0	0.992442	9.617717	20	18	1.1	0.9;
	8688	1	62.57	22.7	0	0.47	0	1.012567	-5.484707	110	19	1.1	0.9;
	8689	1	-0	0	0	0.86	0	1.034054	-4.198425	150	9	1.1	0.9;
	8690	1	89.8	5.9	0.039177	15.480617	0	1.010868	93.234354	150	1	1.1	0.9;
	8691	1	99.5	28.1	0	6.23	0	1.022737	38.788607	380	3	1.1	0.9;
	8692	1	24.23	9.3	0.23794	6.201545	0	1.010946	-13.506969	220	4	1.1	0.9;
	8693	1	22.22	5.6	0.019675	0.800325	0	1.0179	3.935052	380	7	1.1	0.9;
	8694	1	148.2	65.3	0	10.51	0	1.00949	12.391585	380	3	1.1	0.9;
	8695	1	-0	-0	0.076637	2.763363	0	1.039945	14.048373	220	7	1.1	0.9;
	8696	1	0	0	0	0	0	1.023631	36.965167	150	8	1.1	0.9;
	8697	1	-0	-0	0.038657	0.031343	0	1.014343	-8.671556	110	12	1.1	0.9;
	8698	1	0	-0	0	6.35	0	1.031641	-4.160427	220	23	1.1	0.9;
	8699	1	-0	-0	0.228692	3.068952	0	1.024166	94.721888	380	1	1.1	0.9;
	8700	1	3.5	0.9	0	1.12	0	0.995748	-5.907958	110	18	1.1	0.9;
	8701	2	0	0	0	0	0	1.033214	-6.888934	20	6	1.1	0.9;
	8702	2	0	0	0	0	0	1.033214	-6.888934	20	6	1.1	0.9;
	8703	1	17.12	1.3	0	0.99	0	0.988671	-4.542598	110	18	1.1	0.9;
	8704	2	0	0	0	0	0	1.038438	0.065623	20	9	1.1	0.9;
	8705	1	90.5	12.9	0	2.99	0	1.000675	17.35251	154	1	1.1	0.9;
	8706	2	0	0	0	0	0	1.033214	-6.86015	20	6	1.1	0.9;
	8707	2	0	0	0	0	0	1.033214	-6.86015	20	6	1.1	0.9;
	8708	1	0	-0	0	0.29	0	1.010994	-1.162397	380	6	1.1	0.9;
	8709	2	0	0	0	0	0	0.982549	44.896548	11	1	1.1	0.9;
	8710	1	157.7	39.7	0.039543	53.100457	0	1.052339	14.454599	380	5	1.1	0.9;
	8711	2	0	0	0	0	0	1.044461	26.985271	20	5	1.1	0.9;
	8712	2	0	0	0	0	0	1.044461	26.985271	20	5	1.1	0.9;
	8713	2	0	0	0	0	0	1.044893	26.926518	20	5	1.1	0.9;
	8714	2	0	0	0	0	0	1.044893	26.926518	20	5	1.1	0.9;
	8715	1	198.6	63	1.058228	72.887005	0	1.102004	60.082984	380	3	1.2	0.8;
	8716	2	0	0	0	0	0	1.019095	-7.960677	20	4	1.1	0.9;
	8717	2	0	0	0	0	0	1.019095	-7.960677	20	4	1.1	0.9;
	8718	1	24.04	1.68	0	4.02	0	1.028086	15.549208	220	5	1.1	0.9;
	8719	2	0	0	0	0	0	1.022039	16.134374	20	2	1.1	0.9;
	8720	1	83.1	26.1	0	23.95	0	1.035548	-4.408789	220	23	1.1	0.9;
	8721	1	-0	-0	0	4.53	0	1.030956	18.955624	220	5	1.1	0.9;
	8722	1	241.4	116.9	0.713357	23.885167	0	1.015204	-22.86801	220	4	1.1	0.9;
	8723	1	408.9	77.3	0	13.58	0	1.010537	3.784995	220	7	1.1	0.9;
	8724	1	0	-0	0	2.75	0	1.033069	20.041193	220	5	1.1	0.9;
	8725	2	0	0	0	0	0	1.027819	-9.442028	20	4	1.1	0.9;
	8726	2	0	0	0	0	0	1.000784	-5.3448	20	18	1.1	0.9;
	8727	1	18.52	6.1	0	0.09	0	0.976129	-6.118497	110	21	1.1	0.9;
	8728	1	48.8	6.9	0	8.71	0	1.007795	20.535138	154	1	1.1	0.9;
	8729	1	0	0	0.170406	3.942552	0	1.033742	40.550873	380	2	1.1	0.9;
	8730	1	25.83	12.5	0	0.2	0	1.02783	19.279135	220	6	1.1	0.9;
	8731	2	0	0	0	0	0	1.0598	43.409328	20	3	1.1	0.9;
	8732	2	0	0	0	0	0	1.0598	43.409328	20	3	1.1	0.9;
	8733	2	0	0	0	0	0	1.0598	43.409328	20	3	1.1	0.9;
	8734	2	0	0	0	0	0	1.0598	43.409328	20	3	1.1	0.9;
	8735	2	0	0	0	0	0	1.0598	43.409328	20	3	1.1	0.9;
	8736	1	36.04	-8	0	32.73	0	1.042484	-8.329333	220	11	1.1	0.9;
	8737	1	0	-0	0.495152	-0.385118	0	1.077098	41.368237	380	8	1.1	0.9;
	8738	1	-0	0	0	0.45	0	0.993908	39.29719	154	1	1.1	0.9;
	8739	1	4.61	1.7	0	0.9	0	0.999104	-5.464238	110	19	1.1	0.9;
	8740	2	0	0	0	0	0	0.99389	98.19335	20	3	1.1	0.9;
	8741	2	0	0	0	0	0	0.988223	95.517768	20	3	1.1	0.9;
	8742	1	7.01	2.3	0	0.61	0	0.983111	-11.388547	110	12	1.1	0.9;
	8743	1	0	0	0	2.37	0	1.046536	-20.234575	380	10	1.1	0.9;
	8744	2	0	0	0	0	0	1.031165	-7.839877	20	4	1.1	0.9;
	8745	2	0	0	0	0	0	1.031165	-7.839877	20	4	1.1	0.9;
	8746	2	0	0	0	0	0	1.031165	-7.839877	20	4	1.1	0.9;
	8747	2	0	0	0	0	0	1.031165	-7.839877	20	4	1.1	0.9;
	8748	1	-0	0	0	50.27	0	1.110806	0.955681	380	9	1.2	0.8;
	8749	1	-0	-0	0.25	20.36	0	1.113386	5.807349	220	19	1.2	0.8;
	8750	1	191.96	38.57	0	122.89	0	1.057631	18.249732	380	14	1.1	0.9;
	8751	1	-0	0	0	219.65	0	0.970261	37.372194	400	1	1.1	0.9;
	8752	1	20.82	7.9	0	6.73	0	1.00853	-24.207466	220	4	1.1	0.9;
	8753	2	0	0	0	0	0	1.04914	42.65185	20	2	1.1	0.9;
	8754	1	-0	-0	0	1.35	0	1.068881	5.548581	220	5	1.1	0.9;
	8755	2	0	0	0	0	0	1.031165	-7.839877	20	4	1.1	0.9;
	8756	1	11.41	0.7	0	0.24	0	1.001498	6.023218	110	18	1.1	0.9;
	8757	1	-8.81	2.9	0	0.65	0	0.953282	-7.517012	150	9	1.1	0.9;
	8758	1	-0	-0	0.341219	69.634607	0	1.058786	43.17313	380	8	1.1	0.9;
	8759	2	0	0	0	0	0	1.032762	-8.550207	20	4	1.1	0.9;
	8760	1	-0	-0	0.538544	40.619042	0	1.041023	3.783242	380	11	1.1	0.9;
	8761	1	105.8	51.8	0	5.31	0	1.002114	-15.311194	150	9	1.1	0.9;
	8762	1	0.04	-0.05	0	20.75	0	1.026254	25.235043	220	14	1.1	0.9;
	8763	2	0	0	0	0	0	1.009892	4.868208	20	9	1.1	0.9;
	8764	2	0	0	0	0	0	1.030035	1.49544	11	1	1.1	0.9;
	8765	1	-0	0	0	9.72	0	1.019803	31.216132	380	3	1.1	0.9;
	8766	1	92.1	45	0	0.4	0	0.962993	-26.453508	220	6	1.1	0.9;
	8767	1	0	-0	0	65.82	0	1.096125	7.622014	380	1	1.2	0.8;
	8768	1	-0	-0	0	23.15	0	1.019648	37.982078	380	8	1.1	0.9;
	8769	1	27.53	17	0	0.86	0	1.007899	-8.721694	150	9	1.1	0.9;
	8770	2	0	0	0	0	0	1.048632	39.237883	20	2	1.1	0.9;
	8771	1	0	-0	0	10.52	0	1.030564	13.40168	380	1	1.1	0.9;
	8772	2	0	0	0	0	0	1.023158	23.406873	20	10	1.1	0.9;
	8773	2	0	0	0	0	0	1.042956	23.602891	20	14	1.1	0.9;
	8774	2	0	0	0	0	0	1.03036	-6.512869	20	4	1.1	0.9;
	8775	1	-0	-0	0	35.66	0	1.126856	-1.563266	380	9	1.2	0.8;
	8776	2	0	0	0	0	0	0.96764	46.597759	11	1	1.1	0.9;
	8777	1	0.1	-19.3	0	0.27	0	1.010273	7.100671	220	3	1.1	0.9;
	8778	1	0	-0	0	76.15	0	0.974291	22.734352	400	1	1.1	0.9;
	8779	1	-0	-0	0	5.5	0	1.001376	-10.405306	220	4	1.1	0.9;
	8780	1	9.01	3	0	0.51	0	1.033474	-4.183218	110	23	1.1	0.9;
	8781	1	0	0	0	0.37	0	0.995823	-9.109252	150	9	1.1	0.9;
	8782	1	-0.16	-1.92	0	0.45	0	1.032918	46.113189	110	8	1.1	0.9;
	8783	1	-0	0	0	0.05	0	1.051409	-6.429455	150	9	1.1	0.9;
	8784	1	61.27	11	0	50.16	0	1.026352	44.518276	380	3	1.1	0.9;
	8785	1	0	0	0	3.24	0	1.023876	37.245368	110	8	1.1	0.9;
	8786	1	23.03	7.6	0	0.78	0	0.970007	-14.00338	110	12	1.1	0.9;
	8787	1	48.8	6.9	0	12.07	0	0.98838	37.047366	154	1	1.1	0.9;
	8788	1	0	0	0	2.22	0	1.027371	13.364096	220	5	1.1	0.9;
	8789	1	0	0	0	2.06	0	0.982997	-8.492112	150	9	1.1	0.9;
	8790	1	23.03	9.2	0.058901	1.221099	0	1.005639	-1.201359	110	19	1.1	0.9;
	8791	2	0	0	0	0	0	1.011737	-19.669579	20	4	1.1	0.9;
	8792	1	-0	-0	0	0.19	0	1.012784	-1.969846	110	21	1.1	0.9;
	8793	2	0	0	0	0	0	1.032132	-0.658602	20	9	1.1	0.9;
	8794	1	0	0	0	0.84	0	1.045009	-6.785844	150	9	1.1	0.9;
	8795	1	22.32	13.8	0	2.96	0	1.031735	-7.53735	150	9	1.1	0.9;
	8796	1	-18.52	6.1	0	0.26	0	1.019317	-6.296032	150	9	1.1	0.9;
	8797	2	0	0	0	0	0	1.024762	17.972121	20	14	1.1	0.9;
	8798	1	21.62	9.8	0	0.14	0	0.991864	-4.264715	110	18	1.1	0.9;
	8799	1	43.55	-20.5	0	2.53	0	1.019944	-18.109195	220	4	1.1	0.9;
	8800	1	165.9	154.6	0	15.17	0	1.00888	-23.681101	380	4	1.1	0.9;
	8801	1	-57.46	-30.3	0	5.4	0	1.030578	-17.961902	220	4	1.1	0.9;
	8802	1	0	0	0	0.53	0	1.026693	-20.337925	220	5	1.1	0.9;
	8803	2	0	0	0	0	0	1.050841	90.684517	20	8	1.1	0.9;
	8804	1	20.02	6.8	0	0.48	0	1.021294	52.586969	110	8	1.1	0.9;
	8805	1	49.76	15	0	1.22	0	0.932912	-10.326204	110	21	1.1	0.9;
	8806	2	0	0	0	0	0	1.057091	77.565872	20	3	1.1	0.9;
	8807	2	0	0	0	0	0	1.057091	77.565872	20	3	1.1	0.9;
	8808	1	117.5	16.7	0	3.35	0	1.015754	19.136214	154	1	1.1	0.9;
	8809	2	0	0	0	0	0	1.057091	77.565872	20	3	1.1	0.9;
	8810	2	0	0	0	0	0	1.015185	-4.986575	20	4	1.1	0.9;
	8811	1	-0.2	-0.98	0	0	0	1.021214	26.174979	150	8	1.1	0.9;
	8812	1	60.57	39	0.585626	26.746283	0	1.005241	4.405336	220	19	1.1	0.9;
	8813	1	79.49	22.7	0	9.26	0	1.014813	31.102856	150	8	1.1	0.9;
	8814	1	6.61	1.9	0	0.67	0	0.967949	-7.321869	110	18	1.1	0.9;
	8815	1	-0	0	0	3.23	0	1.041813	19.321741	220	3	1.1	0.9;
	8816	2	0	0	0	0	0	1.036206	7.975321	15.75	1	1.1	0.9;
	8817	1	-0	-0	0	42.02	0	0.974981	35.747123	400	1	1.1	0.9;
	8818	1	5.61	2	0	0.96	0	0.938316	1.779955	110	19	1.1	0.9;
	8819	1	0	-0	0	0	0	1.032746	44.077076	150	8	1.1	0.9;
	8820	2	0	0	0	0	0	1.043492	-15.322718	20	4	1.1	0.9;
	8821	1	412.1	79.3	0	7.73	0	1.068183	2.586748	220	5	1.1	0.9;
	8822	1	4.11	1.4	0	0.4	0	1.012401	-7.614122	110	12	1.1	0.9;
	8823	1	19.32	7	0	0.39	0	1.021393	14.872458	110	19	1.1	0.9;
	8824	2	0	0	0	0	0	1.027152	23.121261	20	5	1.1	0.9;
	8825	1	0	0	0	1.43	0	1.057455	-6.036434	150	9	1.1	0.9;
	8826	1	47.65	19.4	0	0.79	0	1.027024	25.049298	150	8	1.1	0.9;
	8827	1	0	-0	0	1.73	0	1.037238	38.50001	110	8	1.1	0.9;
	8828	1	35.14	14.3	0	7.31	0	0.993697	-13.728539	110	22	1.1	0.9;
	8829	1	0	-0	0	1.14	0	1.025185	37.927142	150	8	1.1	0.9;
	8830	2	0	0	0	0	0	0.993492	29.317066	15	1	1.1	0.9;
	8831	1	15.02	9	0	0.01	0	1.008279	-9.719471	150	9	1.1	0.9;
	8832	1	13.31	2.8	0	0.88	0	0.998808	-3.513311	110	18	1.1	0.9;
	8833	1	61.36	23.66	0	0.16	0	0.995792	-4.79195	110	18	1.1	0.9;
	8834	1	-0	0	0	14.03	0	1.169501	2.546668	380	1	1.2	0.8;
	8835	1	25.73	9.3	0	0.59	0	0.975424	-3.142251	110	19	1.1	0.9;
	8836	1	-0	0	0	30.94	0	1.013955	15.110149	380	3	1.1	0.9;
	8837	2	0	0	0	0	0	0.988686	21.121822	10	1	1.1	0.9;
	8838	2	0	0	0	0	0	1.027152	23.121261	20	5	1.1	0.9;
	8839	2	0	0	0	0	0	1.055981	85.333831	20	3	1.1	0.9;
	8840	1	-0	0	0	-0.44	0	1.009626	-16.517753	380	6	1.1	0.9;
	8841	2	0	0	0	0	0	1.04706	-6.69158	20	4	1.1	0.9;
	8842	2	0	0	0	0	0	1.04706	-6.69158	20	4	1.1	0.9;
	8843	2	0	0	0	0	0	1.04706	-6.69158	20	4	1.1	0.9;
	8844	2	0	0	0	0	0	1.04706	-6.69158	20	4	1.1	0.9;
	8845	1	-0	0	0	33.08	0	1.03174	38.509818	380	8	1.1	0.9;
	8846	2	0	0	0	0	0	1.017859	24.98212	15	1	1.1	0.9;
	8847	1	0	0	0	0.5	0	0.967066	-14.754981	150	9	1.1	0.9;
	8848	1	0	0	0.304178	52.494371	0	0.976629	28.348694	380	2	1.1	0.9;
	8849	1	-14.58	-5.96	0	4.76	0	1.009499	4.528531	220	6	1.1	0.9;
	8850	1	-20.82	6.8	0	0.91	0	1.010576	-0.995047	150	9	1.1	0.9;
	8851	2	0	0	0	0	0	1.045213	9.250128	20	14	1.1	0.9;
	8852	2	0	0	0	0	0	1.024544	18.974877	20	14	1.1	0.9;
	8853	1	47.6	41.3	0	295.019105	0	1.142288	0.575038	380	9	1.2	0.8;
	8854	1	27.9	4	0	1.75	0	1.025034	17.055153	154	1	1.1	0.9;
	8855	1	2.7	0.9	0	1.49	0	0.989482	-10.614166	110	12	1.1	0.9;
	8856	1	0	-0	0	4.17	0	1.026603	13.234905	220	1	1.1	0.9;
	8857	2	0	0	0	0	0	1.004314	14.241295	13.8	1	1.1	0.9;
	8858	1	1.8	0.7	0	0.32	0	0.977994	-2.830646	110	19	1.1	0.9;
	8859	1	0	0	0	-1.896325	0	1.11383	8.533461	380	1	1.2	0.8;
	8860	2	0	0	0	0	0	1.045495	-3.944766	20	18	1.1	0.9;
	8861	2	0	0	0	0	0	1.045495	-3.944766	20	18	1.1	0.9;
	8862	1	0	0	0	1.25	0	0.985693	-4.971174	150	9	1.1	0.9;
	8863	1	160.2	89.9	0	0	0	1.021072	-0.687203	150	9	1.1	0.9;
	8864	2	0	0	0	0	0	1.052369	0.152148	20	18	1.1	0.9;
	8865	1	-0	0	0.361	33.735	0	1.039352	-14.878706	380	10	1.1	0.9;
	8866	2	0	0	0	0	0	1.052369	0.152148	20	18	1.1	0.9;
	8867	2	0	0	0	0	0	1.052369	0.152148	20	18	1.1	0.9;
	8868	1	5.81	1.4	0	0.2	0	0.988916	-1.928572	110	18	1.1	0.9;
	8869	1	6.01	1.5	0	0.73	0	0.983323	-5.042196	110	18	1.1	0.9;
	8870	1	111.5	147.5	0	26.54	0	1.034942	38.071181	380	3	1.1	0.9;
	8871	1	0	-0	0.072134	52.200985	0	1.011795	93.536574	380	1	1.1	0.9;
	8872	1	-0	-0	0	26.36	0	1.04969	43.665298	380	8	1.1	0.9;
	8873	2	0	0	0	0	0	1.028771	2.144472	20	6	1.1	0.9;
	8874	1	-0	0	0	22.6	0	0.95615	40.908516	400	1	1.1	0.9;
	8875	1	133.2	24.8	0	74.43	0	1.020138	10.175758	380	6	1.1	0.9;
	8876	1	-0	0	0	1.29	0	1.007733	27.889509	154	1	1.1	0.9;
	8877	1	27.9	4	0	3.97	0	0.984173	22.434717	154	1	1.1	0.9;
	8878	1	353	123.4	0.038547	42.441453	0	1.055387	32.270698	380	14	1.1	0.9;
	8879	1	26.23	8.6	0	6.14	0	0.998148	-8.920058	110	12	1.1	0.9;
	8880	1	0	5.9	0.0392	4.7208	0	1.034225	-11.583408	220	4	1.1	0.9;
	8881	2	0	0	0	0	0	1.008788	8.521149	11.5	1	1.1	0.9;
	8882	1	0	0	0	17.336728	0	1.015119	17.913244	220	24	1.1	0.9;
	8883	1	1.8	72	0.520071	44.685501	0	1.034988	-12.026258	380	4	1.1	0.9;
	8884	2	0	0	0	0	0	1.00657	25.464337	20	24	1.1	0.9;
	8885	2	0	0	0	0	0	1.037131	84.517509	20	3	1.1	0.9;
	8886	1	0	-0	0	0.45	0	1.027925	-7.904402	150	9	1.1	0.9;
	8887	2	0	0	0	0	0	1.010141	8.299456	11	1	1.1	0.9;
	8888	1	0	-0	0	10.05	0	1.040866	76.768598	380	3	1.1	0.9;
	8889	1	0	0	0	0	0	1.041421	-3.450344	150	9	1.1	0.9;
	8890	1	0	0	0	3.87	0	1.015899	42.071153	380	3	1.1	0.9;
	8891	1	-0	0	0.135493	28.29062	0	1.099261	-0.957248	380	21	1.2	0.8;
	8892	1	-0	-0	0	9	0	0.992276	28.977626	400	1	1.1	0.9;
	8893	2	0	0	0	0	0	0.994601	31.575691	11	1	1.1	0.9;
	8894	2	0	0	0	0	0	1.018066	-18.544118	20	4	1.1	0.9;
	8895	1	0.3	2	0	10.34	0	1.021922	25.65862	220	14	1.1	0.9;
	8896	2	0	0	0	0	0	0.996866	24.883283	10.6	1	1.1	0.9;
	8897	2	0	0	0	0	0	1.053937	40.267539	20	3	1.1	0.9;
	8898	2	0	0	0	0	0	1.039942	37.156863	20	3	1.1	0.9;
	8899	1	0	0	0	0	0	1.09911	-4.414302	150	9	1.1	0.9;
	8900	2	0	0	0	0	0	1.033776	8.182079	20	18	1.1	0.9;
	8901	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	8902	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	8903	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	8904	2	0	0	0	0	0	1.050006	39.688536	20	3	1.1	0.9;
	8905	2	0	0	0	0	0	1.050006	39.688536	20	3	1.1	0.9;
	8906	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	8907	2	0	0	0	0	0	1.050006	39.688536	20	3	1.1	0.9;
	8908	2	0	0	0	0	0	1.053937	40.267539	20	3	1.1	0.9;
	8909	2	0	0	0	0	0	1.053937	40.267539	20	3	1.1	0.9;
	8910	2	0	0	0	0	0	1.053937	40.267539	20	3	1.1	0.9;
	8911	2	0	0	0	0	0	1.033947	-9.228621	20	6	1.1	0.9;
	8912	2	0	0	0	0	0	1.019231	22.327173	20	24	1.1	0.9;
	8913	1	0	-0	0	0.14	0	1.030967	-6.801792	150	9	1.1	0.9;
	8914	2	0	0	0	0	0	1.024089	38.406443	20	10	1.1	0.9;
	8915	1	93.12	4.99	0	0.18	0	1.025031	16.970735	220	5	1.1	0.9;
	8916	2	0	0	0	0	0	0.984601	26.113186	6.3	1	1.1	0.9;
	8917	1	0	-0	0.059132	2.540868	0	1.014698	-2.72048	110	18	1.1	0.9;
	8918	1	1.3	3.8	0	0.09	0	0.954917	-5.07993	110	18	1.1	0.9;
	8919	1	0.7	1.5	0.119605	-0.089704	0	1.013094	-14.636462	380	6	1.1	0.9;
	8920	1	128.6	27.8	0	36.2	0	0.99609	-7.183362	220	6	1.1	0.9;
	8921	2	0	0	0	0	0	1.055881	11.701666	20	18	1.1	0.9;
	8922	1	-0	0	0	24.64	0	1.034538	60.163707	380	3	1.1	0.9;
	8923	1	176.75	51.7	0	39.79	0	0.982386	15.630758	380	13	1.1	0.9;
	8924	1	78.59	16	0	1.87	0	1.029315	-6.933752	220	5	1.1	0.9;
	8925	1	13.9	1.9	0	0.54	0	1.02373	8.679936	154	1	1.1	0.9;
	8926	1	45.28	15.27	0	7.88	0	1.027104	19.850995	220	5	1.1	0.9;
	8927	1	0	-0	0	0.05	0	0.966455	-9.685045	150	9	1.1	0.9;
	8928	1	10.11	2.5	0	0.18	0	1.013738	-0.854652	110	18	1.1	0.9;
	8929	1	0	-0	0	1.18	0	1.031022	26.637798	220	5	1.1	0.9;
	8930	1	55.7	7.9	0	11.74	0	1.016312	17.084852	154	1	1.1	0.9;
	8931	1	-0	-0	0.118007	-0.299556	0	1.034915	4.996779	220	18	1.1	0.9;
	8932	1	0	-0	0	1.79	0	0.977877	-8.635776	150	9	1.1	0.9;
	8933	2	0	0	0	0	0	1.011801	13.983947	11	1	1.1	0.9;
	8934	1	82.55	30.58	0	4.26	0	1.048895	58.647529	220	8	1.1	0.9;
	8935	1	221.25	72.56	0	8.23	0	1.018391	13.251652	220	5	1.1	0.9;
	8936	1	-0	0	0.038332	7.391668	0	1.052932	42.986036	220	3	1.1	0.9;
	8937	2	0	0	0	0	0	1.025724	-14.139236	20	4	1.1	0.9;
	8938	2	0	0	0	0	0	1.025724	-14.139236	20	4	1.1	0.9;
	8939	2	0	0	0	0	0	1.025724	-14.139236	20	4	1.1	0.9;
	8940	1	16.12	5.8	0	0.91	0	1.084411	0.591993	150	9	1.1	0.9;
	8941	2	0	0	0	0	0	1.019281	-1.243469	20	4	1.1	0.9;
	8942	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	8943	2	0	0	0	0	0	1.019281	-1.243469	20	4	1.1	0.9;
	8944	2	0	0	0	0	0	1.019281	-1.243469	20	4	1.1	0.9;
	8945	2	0	0	0	0	0	1.017845	-4.792355	20	10	1.1	0.9;
	8946	1	3.7	1.4	0	0.63	0	1.063102	1.190758	110	15	1.1	0.9;
	8947	1	55.8	7.9	0	11.5	0	0.998	10.001814	154	1	1.1	0.9;
	8948	1	21.32	7.3	0	0.6	0	1.028952	55.568264	110	8	1.1	0.9;
	8949	1	0	0	0	1.47	0	0.985807	-5.363422	150	9	1.1	0.9;
	8950	1	118.4	16.9	0	0.02	0	1.037844	-1.254072	154	1	1.1	0.9;
	8951	1	-0.2	-1	0	0	0	1.018463	25.30556	150	8	1.1	0.9;
	8952	2	0	0	0	0	0	1.037965	14.047316	20	5	1.1	0.9;
	8953	2	0	0	0	0	0	1.037965	14.047316	20	5	1.1	0.9;
	8954	2	0	0	0	0	0	1.037965	14.047316	20	5	1.1	0.9;
	8955	2	0	0	0	0	0	1.037965	14.047316	20	5	1.1	0.9;
	8956	2	0	0	0	0	0	1.062565	2.294369	20	5	1.1	0.9;
	8957	1	60.57	18.9	0	1.46	0	1.026453	5.550109	220	5	1.1	0.9;
	8958	2	0	0	0	0	0	0.999428	8.526955	20	22	1.1	0.9;
	8959	1	0	0	0.242897	-0.202414	0	1.013143	25.58747	380	6	1.1	0.9;
	8960	1	0	-0	0.038985	8.051015	0	1.025141	64.616553	220	3	1.1	0.9;
	8961	2	0	0	0	0	0	1.015042	-0.37136	20	18	1.1	0.9;
	8962	2	0	0	0	0	0	1.037965	14.047316	20	5	1.1	0.9;
	8963	2	0	0	0	0	0	1.038216	15.918534	20	5	1.1	0.9;
	8964	2	0	0	0	0	0	1.030057	8.282162	20	6	1.1	0.9;
	8965	2	0	0	0	0	0	1.030057	8.282162	20	6	1.1	0.9;
	8966	2	0	0	0	0	0	1.030057	8.282162	20	6	1.1	0.9;
	8967	2	0	0	0	0	0	1.030057	8.282162	20	6	1.1	0.9;
	8968	1	0	0	0.495568	-0.385442	0	1.092019	46.227822	150	8	1.2	0.8;
	8969	2	0	0	0	0	0	1.030988	2.394145	20	9	1.1	0.9;
	8970	1	60.67	5.9	0	5.32	0	1.020105	-23.013394	220	4	1.1	0.9;
	8971	1	109	28.3	0	0.55	0	1.034786	-3.940241	110	19	1.1	0.9;
	8972	1	42.55	6.5	0	3.7	0	1.020798	-25.911872	220	4	1.1	0.9;
	8973	1	2.2	0.5	0	0.5	0	0.951938	-28.831094	150	10	1.1	0.9;
	8974	1	58.8	8.4	0	5.06	0	1.006345	31.488089	154	1	1.1	0.9;
	8975	1	-0	-0	0	37.02	0	1.02966	70.488194	380	3	1.1	0.9;
	8976	2	0	0	0	0	0	1.011998	0.419036	20	18	1.1	0.9;
	8977	1	-0	0	0	0.87	0	1.003375	-10.294034	150	9	1.1	0.9;
	8978	1	162	4.8	0.019957	4.120043	0	1.001585	-16.688433	220	4	1.1	0.9;
	8979	1	76.89	35.1	0	1.9	0	1.046682	27.644328	150	8	1.1	0.9;
	8980	2	0	0	0	0	0	0.9829	25.033677	10	1	1.1	0.9;
	8981	1	11.51	3.8	0	7.14	0	1.015719	-12.837155	110	12	1.1	0.9;
	8982	1	205.3	27.8	0	8.22	0	1.015701	-33.369225	220	4	1.1	0.9;
	8983	1	116.2	16.5	0	2.4	0	0.998637	27.042734	154	1	1.1	0.9;
	8984	1	39	5.5	0	7.15	0	1.001162	15.958225	154	1	1.1	0.9;
	8985	1	0	0	0.009936	0.8	0	0.978934	-6.243605	110	18	1.1	0.9;
	8986	1	15.82	22	0.156398	7.542701	0	1.019717	-5.292666	220	4	1.1	0.9;
	8987	1	-0	-0	0	3.15	0	1.028252	17.788941	220	5	1.1	0.9;
	8988	1	0	-0	0	0.61	0	1.023959	-7.603703	150	9	1.1	0.9;
	8989	1	8.71	5.4	0	0.84	0	0.965388	-11.747495	150	9	1.1	0.9;
	8990	1	39.04	24.8	0	7.47	0	1.017656	42.270911	150	8	1.1	0.9;
	8991	1	15.32	5	0	0.76	0	1.001041	0.110249	110	21	1.1	0.9;
	8992	1	60.67	33.2	0	0.31	0	1.022687	6.310749	220	5	1.1	0.9;
	8993	1	0	0	0	2.57	0	1.026732	81.3069	220	3	1.1	0.9;
	8994	2	0	0	0	0	0	1.063361	65.621633	20	3	1.1	0.9;
	8995	1	-0	-0	0	0.67	0	1.027669	-4.85404	220	1	1.1	0.9;
	8996	1	67.98	54.6	0	3.39	0	0.966187	48.309261	220	3	1.1	0.9;
	8997	1	0	0	0	0	0	1.026038	-10.378066	20	4	1.1	0.9;
	8998	1	95.9	26.2	0	16.21	0	0.994355	-3.968896	220	6	1.1	0.9;
	8999	2	0	0	0	0	0	1.020283	-12.097744	20	4	1.1	0.9;
	9000	1	-0	-0.2	0	0.69	0	1.016745	6.269013	110	18	1.1	0.9;
	9001	1	160.2	88.7	0	0	0	1.016622	-0.631522	150	9	1.1	0.9;
	9002	1	-0	-0	0.25	2.3	0	0.990777	1.505378	220	19	1.1	0.9;
	9003	1	-0	0	0	2.45	0	1.021185	16.043363	220	5	1.1	0.9;
	9004	1	81.09	12.5	0	2.4	0	1.031854	8.82489	220	5	1.1	0.9;
	9005	1	0	-0	0	2.02	0	1.005176	18.349832	380	1	1.1	0.9;
	9006	1	0	-0	0.125869	4.727092	0	1.029944	4.331875	220	3	1.1	0.9;
	9007	1	119.1	22.3	0	2.71	0	0.992817	-23.197745	220	6	1.1	0.9;
	9008	1	383.6	-37.9	0	21.3	0	1.01039	-16.760711	380	6	1.1	0.9;
	9009	1	0	-0	2.332213	65.292136	0	1.028369	21.402713	380	5	1.1	0.9;
	9010	1	0	0	0	0	0	1.002482	-9.023078	150	9	1.1	0.9;
	9011	1	0	0	0	0	0	1.012722	-8.876216	150	9	1.1	0.9;
	9012	1	-0	0	0	4.96	0	1.030954	8.56318	220	5	1.1	0.9;
	9013	1	-0	0	0.202178	26.042403	0	1.047034	39.205614	380	3	1.1	0.9;
	9014	1	0	-0	0	0.32	0	0.989274	-8.954617	150	9	1.1	0.9;
	9015	1	67.28	-0.33	0	8.4	0	1.028789	19.384691	220	13	1.1	0.9;
	9016	2	0	0	0	0	0	0.96764	46.597759	11	1	1.1	0.9;
	9017	1	152.6	61.8	0	2.35	0	1.015328	36.145136	150	8	1.1	0.9;
	9018	1	-0	-0	0.039334	1.160333	0	1.013542	14.132282	220	5	1.1	0.9;
	9019	1	124.8	-14.7	0.03948	0.92052	0	1.015247	35.207066	220	13	1.1	0.9;
	9020	1	-0	0	0	9.38	0	1.058375	31.68334	380	1	1.1	0.9;
	9021	1	-0	0	0	0.29	0	0.96673	-9.641623	150	9	1.1	0.9;
	9022	1	45.75	27.5	0	4.37	0	1.029962	8.797799	220	7	1.1	0.9;
	9023	1	-6.31	-3.18	0	7.28	0	1.004322	63.287127	220	3	1.1	0.9;
	9024	2	0	0	0	0	0	1.02301	5.762905	13.8	1	1.1	0.9;
	9025	1	289.1	84.2	0	17.34	0	1.010136	-20.682871	220	4	1.1	0.9;
	9026	1	-0	-0	0	2.51	0	1.023087	15.977582	154	1	1.1	0.9;
	9027	1	16.72	5.5	0	0.65	0	0.996095	-11.375796	110	12	1.1	0.9;
	9028	2	0	0	0	0	0	1.044704	16.811399	20	5	1.1	0.9;
	9029	1	18.42	5.3	0	0.39	0	0.994316	-3.892453	110	18	1.1	0.9;
	9030	1	91	28.4	0	10.57	0	1.026796	5.578213	220	5	1.1	0.9;
	9031	1	4.3	1.5	0.038806	4.611194	0	1.046528	-13.149141	220	4	1.1	0.9;
	9032	1	0	-0	0	20.11	0	1.032811	40.060195	380	3	1.1	0.9;
	9033	2	0	0	0	0	0	1.046254	9.292953	20	6	1.1	0.9;
	9034	2	0	0	0	0	0	1.046254	9.292953	20	6	1.1	0.9;
	9035	2	0	0	0	0	0	1.01993	9.094543	20	22	1.1	0.9;
	9036	1	223.5	31.8	0	3.21	0	0.986493	0.727562	154	1	1.1	0.9;
	9037	1	0	0	0.05792	0.38208	0	1.028051	-4.835427	220	22	1.1	0.9;
	9038	1	21.02	7	0	0.42	0	0.950221	-8.591731	110	21	1.1	0.9;
	9039	1	59.37	12.7	0	22.18	0	1.016291	-26.376564	220	4	1.1	0.9;
	9040	1	-0	0	0	1.01	0	1.019938	-6.64007	150	9	1.1	0.9;
	9041	2	0	0	0	0	0	1.045359	10.101302	20	14	1.1	0.9;
	9042	1	63.07	13.4	0	15.52	0	1.015858	-26.579869	220	4	1.1	0.9;
	9043	1	0	0	0.361	25.935	0	1.044271	-13.760443	380	10	1.1	0.9;
	9044	1	209.9	38	0	5.26	0	0.965189	-23.699355	150	10	1.1	0.9;
	9045	2	0	0	0	0	0	1.060659	20.876838	20	5	1.1	0.9;
	9046	1	-2.91	-0.63	0	0.01	0	0.996141	-3.969869	220	6	1.1	0.9;
	9047	2	0	0	0	0	0	1.021906	-21.605261	20	4	1.1	0.9;
	9048	1	165.4	130.5	0	28.06	0	0.999464	16.144937	380	3	1.1	0.9;
	9049	2	0	0	0	0	0	0.968879	49.23979	11	1	1.1	0.9;
	9050	1	-218.34	-16.8	0.040234	16.999765	0	0.997133	-6.657802	220	10	1.1	0.9;
	9051	2	0	0	0	0	0	1.065482	13.792426	20	5	1.1	0.9;
	9052	1	19.32	7	0	0.65	0	1.009249	-1.513395	110	19	1.1	0.9;
	9053	1	2.6	0.5	0	0.14	0	0.997675	4.122377	110	18	1.1	0.9;
	9054	2	0	0	0	0	0	0.978477	21.737802	15	1	1.1	0.9;
	9055	1	17.52	6.1	0	0.53	0	1.029631	2.875298	110	19	1.1	0.9;
	9056	2	0	0	0	0	0	1.030388	1.487688	6.3	1	1.1	0.9;
	9057	1	126.7	46.1	0	5.58	0	1.022427	14.359655	220	3	1.1	0.9;
	9058	1	154.2	22	0	12.1	0	1.034663	-1.23355	154	1	1.1	0.9;
	9059	1	-4.82	-0.88	0	224.85	0	1.044536	18.08141	380	5	1.1	0.9;
	9060	2	0	0	0	0	0	1.065482	13.792426	20	5	1.1	0.9;
	9061	2	0	0	0	0	0	1.040642	8.532255	20	14	1.1	0.9;
	9062	1	74.98	10.5	0	12.96	0	1.017583	13.582942	220	5	1.1	0.9;
	9063	1	83.79	33.1	0	65.16	0	1.029324	30.921278	150	8	1.1	0.9;
	9064	1	0	-0	0	3.78	0	1.028171	33.067028	150	8	1.1	0.9;
	9065	1	14.02	5.6	0	2.34	0	1.039602	2.071227	220	5	1.1	0.9;
	9066	1	0	0	0.559639	19.414186	0	1.033897	4.794087	220	20	1.1	0.9;
	9067	1	0	-0	0	0.5	0	1.067926	11.58949	220	3	1.2	0.8;
	9068	1	-7.62	-2.52	0	33.185607	0	1.010119	29.593937	380	5	1.1	0.9;
	9069	1	0	0	0.36128	3.039004	0	1.021099	23.62848	380	6	1.1	0.9;
	9070	1	253.2	78.1	0	10.47	0	0.990743	11.266312	220	6	1.1	0.9;
	9071	1	48.8	6.9	0	3.06	0	0.982518	14.362004	154	1	1.1	0.9;
	9072	1	117	19.2	0	5.38	0	1.05886	21.876947	220	3	1.1	0.9;
	9073	1	-0	0	0	2.49	0	1.002952	-4.67636	150	9	1.1	0.9;
	9074	2	0	0	0	0	0	0.991243	91.841886	20	3	1.1	0.9;
	9075	2	0	0	0	0	0	1.044756	52.061269	20	3	1.1	0.9;
	9076	1	7.61	2.5	0	0.57	0	0.981999	-11.531273	110	1	1.1	0.9;
	9077	1	0	-0	0	2.18	0	1.021447	-10.622729	150	9	1.1	0.9;
	9078	1	13.72	4.5	0	0.91	0	0.976712	-11.424113	110	12	1.1	0.9;
	9079	1	0	-0	0	3.88	0	1.022048	-13.383541	380	6	1.1	0.9;
	9080	1	88.8	35.1	0	1.24	0	1.023597	31.928632	150	8	1.1	0.9;
	9081	2	0	0	0	0	0	1.042184	0.453797	20	18	1.1	0.9;
	9082	1	-0	-0	0	0.22	0	1.02606	18.466684	220	5	1.1	0.9;
	9083	1	231.9	27.6	0	0.36	0	1.039067	6.437524	220	5	1.1	0.9;
	9084	2	0	0	0	0	0	1.017679	10.590328	20	22	1.1	0.9;
	9085	1	-11.79	-22.64	0.093433	0.71958	0	1.099883	80.244023	380	3	1.2	0.8;
	9086	1	0	-0	0	1.28	0	0.937547	-11.56742	150	9	1.1	0.9;
	9087	1	-0	-0	0	58.996104	0	1.000613	17.219878	380	5	1.1	0.9;
	9088	2	0	0	0	0	0	1.039009	81.664701	20	3	1.1	0.9;
	9089	1	0	-0	0	0.8	0	1.02192	11.038401	220	1	1.1	0.9;
	9090	1	0	-0	0	1.14	0	1.00818	-8.516263	150	9	1.1	0.9;
	9091	1	88	70.3	0	36.55	0	1.022581	44.312899	380	3	1.1	0.9;
	9092	1	26.9	3.8	0	4.69	0	0.992338	26.531617	154	1	1.1	0.9;
	9093	1	26.43	5.5	0	1.03	0	0.993992	-16.264092	110	22	1.1	0.9;
	9094	1	-0	-0	0	0.98	0	0.978769	-8.124843	150	9	1.1	0.9;
	9095	1	0	0	0	0	0	1.004627	-12.540227	150	9	1.1	0.9;
	9096	1	0	-0	0	11.5	0	1.030819	21.136828	220	5	1.1	0.9;
	9097	1	49.25	12	0	7.28	0	1.030531	4.062415	220	5	1.1	0.9;
	9098	1	-0	-0	0.680765	0.501061	0	1.045325	35.806305	380	2	1.1	0.9;
	9099	1	227.6	71	0	8.59	0	1.023203	9.520695	220	3	1.1	0.9;
	9100	1	16.51	0	0	0.13	0	1.09631	-4.852232	150	9	1.1	0.9;
	9101	1	70.58	28.9	0.089366	0.450423	0	0.990956	-4.933793	110	18	1.1	0.9;
	9102	2	0	0	0	0	0	1.04328	33.92678	20	14	1.1	0.9;
	9103	1	85.33	14.98	0	4.44	0	1.025547	-0.136832	154	1	1.1	0.9;
	9104	1	0	-0	0	49.59	0	1.038741	26.945356	380	13	1.1	0.9;
	9105	1	0	-0	0	10.75	0	1.036304	-17.70087	220	4	1.1	0.9;
	9106	2	0	0	0	0	0	1.04328	33.92678	20	14	1.1	0.9;
	9107	2	0	0	0	0	0	1.04328	33.92678	20	14	1.1	0.9;
	9108	1	-0	-0	0	1.13	0	1.015908	42.071101	380	3	1.1	0.9;
	9109	1	0	0	0	0	0	1.03472	7.897462	20	7	1.1	0.9;
	9110	2	0	0	0	0	0	0.964368	44.185324	11	1	1.1	0.9;
	9111	1	-0	0	0	0.94	0	1.025478	-11.132082	150	9	1.1	0.9;
	9112	1	-0	0	0.058041	0.191959	0	1.019044	-0.260439	110	18	1.1	0.9;
	9113	1	-0	0	0	10.44	0	1.048151	0.703407	154	1	1.1	0.9;
	9114	1	88.41	34.42	0	3.45	0	1.028437	-16.535053	220	4	1.1	0.9;
	9115	1	-0	-0	0	2.44	0	1.028389	-21.95793	220	4	1.1	0.9;
	9116	1	0	-0	0.27075	34.52435	0	1.082787	9.081419	380	18	1.2	0.8;
	9117	1	-0	0	0	86.73	0	0.998796	-9.18697	380	5	1.1	0.9;
	9118	1	0	-0	0	0.3	0	0.99123	-4.961218	110	18	1.1	0.9;
	9119	1	-0.6	-1.58	0	0.22	0	1.087273	1.338482	380	21	1.2	0.8;
	9120	2	0	0	0	0	0	1.013208	-8.664527	20	10	1.1	0.9;
	9121	1	0	0	0	1.07	0	0.970403	-0.115981	110	18	1.1	0.9;
	9122	1	380.53	113.37	0	115	0	1.045872	23.94196	380	14	1.1	0.9;
	9123	2	0	0	0	0	0	1.032856	3.083067	20	18	1.1	0.9;
	9124	1	164.7	44.5	0	3.67	0	1.020008	0.167283	220	5	1.1	0.9;
	9125	1	128.8	29.3	0	26.74	0	1.030762	4.104283	220	5	1.1	0.9;
	9126	1	-0	-0	0	9.9	0	0.977664	-27.479082	220	10	1.1	0.9;
	9127	1	-0.01	-0	0	26.52	0	1.103591	-15.033378	150	9	1.2	0.8;
	9128	1	0	-0	0.16245	33.4651	0	1.082841	3.289791	380	18	1.2	0.8;
	9129	1	-0	-0	0	36.48	0	1.126202	-1.919233	380	9	1.2	0.8;
	9130	1	11.61	2.5	0	3.84	0	0.986673	-1.277013	110	19	1.1	0.9;
	9131	1	8.91	5.1	0	1.06	0	0.939246	-6.113394	110	18	1.1	0.9;
	9132	1	47.55	29.4	0	5.79	0	0.993879	-6.791088	150	9	1.1	0.9;
	9133	1	198.4	32.7	0	31.82	0	0.99674	13.168518	220	6	1.1	0.9;
	9134	1	45.05	12.7	0	1.73	0	0.998994	-9.854786	110	22	1.1	0.9;
	9135	1	12.81	4.7	0	0.64	0	0.988493	-4.159622	110	21	1.1	0.9;
	9136	1	0	0	0	0	0	1.005209	-3.078095	150	9	1.1	0.9;
	9137	2	0	0	0	0	0	1.033542	1.716976	20	6	1.1	0.9;
	9138	2	0	0	0	0	0	1.001252	-14.682022	20	10	1.1	0.9;
	9139	1	46.56	9.25	0	2.37	0	0.99927	-3.461027	110	18	1.1	0.9;
	9140	1	83.19	21.8	0	3.96	0	1.073901	24.12996	220	3	1.1	0.9;
	9141	2	0	0	0	0	0	1.031723	0.213022	20	6	1.1	0.9;
	9142	2	0	0	0	0	0	1.031723	0.213022	20	6	1.1	0.9;
	9143	1	91.3	18.1	0	3.05	0	1.027737	5.791688	220	5	1.1	0.9;
	9144	2	0	0	0	0	0	1.033534	-10.544863	20	4	1.1	0.9;
	9145	1	112.17	-11.06	0	13.68	0	1.023214	15.365927	220	13	1.1	0.9;
	9146	1	-0	0	0	2.28	0	1.029829	2.299759	154	1	1.1	0.9;
	9147	1	-0	0	0	96.62	0	1.045655	3.07576	154	1	1.1	0.9;
	9148	2	0	0	0	0	0	1.035363	12.970591	20	18	1.1	0.9;
	9149	2	0	0	0	0	0	1.021005	21.987746	20	14	1.1	0.9;
	9150	1	3.7	2.6	0	4.45	0	1.034355	10.2688	220	5	1.1	0.9;
	9151	2	0	0	0	0	0	0.943602	40.868468	10.6	1	1.1	0.9;
	9152	2	0	0	0	0	0	1.058618	17.704675	20	5	1.1	0.9;
	9153	1	125.9	-21.2	0	18.41	0	1.042367	64.847481	380	3	1.1	0.9;
	9154	1	12.11	4.4	0	1.26	0	0.987632	-15.556879	110	22	1.1	0.9;
	9155	1	18.62	6.1	0	2	0	1.049805	25.547514	220	5	1.1	0.9;
	9156	1	441.2	200.7	0	42.12	0	1.005991	13.874731	380	3	1.1	0.9;
	9157	1	122.8	37.2	0	37.13	0	1.019242	21.932927	150	8	1.1	0.9;
	9158	1	2.3	0.3	0	0.29	0	0.983962	-5.083708	110	18	1.1	0.9;
	9159	1	153.7	21.9	0	17.71	0	1.048472	0.586861	154	1	1.1	0.9;
	9160	1	15.22	4.9	0	0.18	0	0.98332	-5.104188	110	21	1.1	0.9;
	9161	1	77.49	24.1	0.039371	4.630629	0	1.002301	-3.67191	110	18	1.1	0.9;
	9162	1	28.03	58.8	0.463629	66.853939	0	1.060728	31.642799	380	13	1.1	0.9;
	9163	1	52.9	7.6	0	4.15	0	0.997036	26.425104	154	1	1.1	0.9;
	9164	1	0	0	0	0.19	0	0.902549	-12.121472	150	9	1.1	0.9;
	9165	1	-0.28	-5.54	0	0	0	1.072384	58.895099	220	8	1.1	0.9;
	9166	2	0	0	0	0	0	1.00081	22.506847	10.5	1	1.1	0.9;
	9167	1	-0	-0	0	18.64	0	1.041957	41.367634	380	8	1.1	0.9;
	9168	2	0	0	0	0	0	1.020547	8.547903	11	1	1.1	0.9;
	9169	2	0	0	0	0	0	1.014559	-1.055158	20	18	1.1	0.9;
	9170	1	100.1	44.5	0	3.28	0	0.998493	-23.037485	220	6	1.1	0.9;
	9171	1	0	0	0	0	0	1.026448	-3.53911	150	9	1.1	0.9;
	9172	1	-0	0	0.05765	26.341958	0	1.051242	80.128427	380	3	1.1	0.9;
	9173	1	19.12	11.9	0	1.58	0	1.020921	-7.474467	150	9	1.1	0.9;
	9174	1	51.96	22.8	0	0.6	0	0.98776	-4.689833	110	18	1.1	0.9;
	9175	1	91.8	8.3	0	2.44	0	1.013499	-26.262852	220	4	1.1	0.9;
	9176	1	0	-0	0	1.51	0	1.0329	65.528598	220	3	1.1	0.9;
	9177	1	0	-0	0	7.1	0	1.034423	26.077071	220	13	1.1	0.9;
	9178	1	0	-0	0.116795	5.242671	0	1.035644	60.585744	380	3	1.1	0.9;
	9179	2	0	0	0	0	0	1.033768	14.596978	20	14	1.1	0.9;
	9180	1	0	-0	0	3.19	0	0.996606	23.721288	154	1	1.1	0.9;
	9181	1	47.65	20.4	0	3.63	0	1.028249	15.997162	220	5	1.1	0.9;
	9182	2	0	0	0	0	0	1.016648	20.309778	20	5	1.1	0.9;
	9183	1	-0	-0	0.060538	4.359462	0	1.029866	4.939178	220	5	1.1	0.9;
	9184	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	9185	1	186.5	49.9	0	13.17	0	1.02712	-21.419208	220	4	1.1	0.9;
	9186	1	0	0	0	33.66	0	0.986167	31.910384	380	2	1.1	0.9;
	9187	1	90.5	12.8	0	2.68	0	0.996851	27.182321	154	1	1.1	0.9;
	9188	2	0	0	0	0	0	1.031838	-9.201101	20	6	1.1	0.9;
	9189	2	0	0	0	0	0	1.031838	-9.201101	20	6	1.1	0.9;
	9190	2	0	0	0	0	0	1.031838	-9.201101	20	6	1.1	0.9;
	9191	2	0	0	0	0	0	1.031838	-9.201101	20	6	1.1	0.9;
	9192	1	0	-0	0	0	0	0.989033	-4.933794	20	18	1.1	0.9;
	9193	1	5.21	1.7	0.077745	9.272255	0	1.011027	-5.468014	220	12	1.1	0.9;
	9194	1	20.02	8	0	5.4	0	1.018491	3.932101	220	3	1.1	0.9;
	9195	2	0	0	0	0	0	0.980209	32.361809	15.75	1	1.1	0.9;
	9196	1	0	0	0.274712	52.929035	0	1.036884	-20.880107	380	10	1.1	0.9;
	9197	1	-0	-0	0	3.41	0	1.010484	22.571023	220	6	1.1	0.9;
	9198	1	0	-0	0	2.37	0	1.023253	-17.309898	220	4	1.1	0.9;
	9199	1	84.59	-18.5	0	64.57	0	1.026686	-7.216911	380	6	1.1	0.9;
	9200	1	139.1	19.8	0	16.14	0	0.98717	3.88052	400	1	1.1	0.9;
	9201	1	-0.57	-1	0	2.27	0	1.053989	-6.618869	150	9	1.1	0.9;
	9202	1	-0	-0	0	0.44	0	1.02763	-5.734248	110	3	1.1	0.9;
	9203	1	49.96	15.6	0	2.66	0	0.98692	-23.433598	220	6	1.1	0.9;
	9204	2	0	0	0	0	0	1.056762	11.950776	10.5	1	1.1	0.9;
	9205	1	1.7	0.6	0	0.56	0	1.016688	-3.141725	110	19	1.1	0.9;
	9206	2	0	0	0	0	0	1.039006	38.999932	20	2	1.1	0.9;
	9207	1	127.9	3.7	0	41.47	0	1.03014	15.494692	380	6	1.1	0.9;
	9208	1	31.33	6.4	0	1.96	0	0.919168	-11.232303	110	18	1.1	0.9;
	9209	1	0	-0	0	2.13	0	1.055456	5.239412	220	5	1.1	0.9;
	9210	1	0	0	0	0	0	0.963667	-7.149819	150	9	1.1	0.9;
	9211	1	-4.94	-3.67	0	0.11	0	1.010289	-0.72505	110	18	1.1	0.9;
	9212	1	-0	-7.5	0	0	0	1.023343	-11.234733	150	9	1.1	0.9;
	9213	2	0	0	0	0	0	1.044317	35.206283	20	5	1.1	0.9;
	9214	2	0	0	0	0	0	1.011094	17.983711	20	5	1.1	0.9;
	9215	2	0	0	0	0	0	1.05775	16.377573	20	5	1.1	0.9;
	9216	2	0	0	0	0	0	1.019482	16.777108	20	5	1.1	0.9;
	9217	1	-0	-0	0	2.05	0	0.961704	-15.615679	220	10	1.1	0.9;
	9218	2	0	0	0	0	0	1.052164	7.333527	20	5	1.1	0.9;
	9219	2	0	0	0	0	0	1.043764	37.173377	20	5	1.1	0.9;
	9220	2	0	0	0	0	0	1.043764	37.173377	20	5	1.1	0.9;
	9221	1	-0	0	0	1.66	0	1.029753	16.35285	220	1	1.1	0.9;
	9222	2	0	0	0	0	0	1.044317	35.206283	20	5	1.1	0.9;
	9223	2	0	0	0	0	0	1.017385	23.570466	6.3	1	1.1	0.9;
	9224	2	0	0	0	0	0	1.044317	35.206283	20	5	1.1	0.9;
	9225	2	0	0	0	0	0	1.048036	22.181451	20	5	1.1	0.9;
	9226	1	95.71	19.6	0	20.2	0	0.986945	-15.393544	220	4	1.1	0.9;
	9227	2	0	0	0	0	0	0.989111	40.491338	11.5	1	1.1	0.9;
	9228	2	0	0	0	0	0	1.058394	46.810832	20	3	1.1	0.9;
	9229	2	0	0	0	0	0	1.058394	46.810832	20	3	1.1	0.9;
	9230	2	0	0	0	0	0	1.058394	46.810832	20	3	1.1	0.9;
	9231	2	0	0	0	0	0	1.058394	46.810832	20	3	1.1	0.9;
	9232	2	0	0	0	0	0	1.058394	46.810832	20	3	1.1	0.9;
	9233	2	0	0	0	0	0	1.058394	46.810832	20	3	1.1	0.9;
	9234	1	-0	0	0.090774	7.310444	0	1.061463	-0.278195	220	18	1.2	0.8;
	9235	1	-0	-0	0	1.05	0	0.999436	-9.864132	150	9	1.1	0.9;
	9236	2	0	0	0	0	0	1.032132	-0.658602	20	9	1.1	0.9;
	9237	2	0	0	0	0	0	1.0608	42.720858	20	3	1.1	0.9;
	9238	1	-0	-0	0.135375	10.042175	0	1.057471	5.471328	380	18	1.1	0.9;
	9239	1	0	-0	0.115496	-0.096247	0	1.036493	14.764614	110	18	1.1	0.9;
	9240	1	0	-0	0	0	0	1.019372	-15.361499	20	4	1.1	0.9;
	9241	1	0	-0	0	0	0	1.019372	-15.361499	20	4	1.1	0.9;
	9242	1	-0.2	-1.64	0	0	0	1.01757	30.154601	150	8	1.1	0.9;
	9243	1	0	-0	0	0	0	1.019372	-15.361499	20	4	1.1	0.9;
	9244	2	0	0	0	0	0	1.019266	-10.730307	20	4	1.1	0.9;
	9245	1	128.8	70	0	1.87	0	1.005781	34.978072	220	3	1.1	0.9;
	9246	2	0	0	0	0	0	1.030174	-14.576007	20	4	1.1	0.9;
	9247	2	0	0	0	0	0	1.030174	-14.576007	20	4	1.1	0.9;
	9248	1	0	0	0	1.99	0	0.960595	-9.912117	150	9	1.1	0.9;
	9249	1	116.1	30.2	0	4.38	0	0.995268	26.354915	150	8	1.1	0.9;
	9250	2	0	0	0	0	0	1.063388	34.050037	20	10	1.1	0.9;
	9251	1	13.9	1.9	0	2.05	0	1.036666	0.044572	154	1	1.1	0.9;
	9252	1	23	3.2	0	3.05	0	0.979058	22.311772	154	1	1.1	0.9;
	9253	1	9.7	1.4	0	7.89	0	1.016044	35.103553	154	1	1.1	0.9;
	9254	1	0	-0	0	0.68	0	0.971063	-9.097095	110	18	1.1	0.9;
	9255	1	0	0	0	0	0	1.014677	-8.666869	150	9	1.1	0.9;
	9256	2	0	0	0	0	0	1.030939	24.620583	20	5	1.1	0.9;
	9257	2	0	0	0	0	0	1.030939	24.620583	20	5	1.1	0.9;
	9258	2	0	0	0	0	0	1.030939	24.620583	20	5	1.1	0.9;
	9259	1	-0	-0	0.180933	0.399274	0	0.981849	-16.787288	150	10	1.1	0.9;
	9260	2	0	0	0	0	0	1.030874	24.601888	20	5	1.1	0.9;
	9261	2	0	0	0	0	0	1.030874	24.601888	20	5	1.1	0.9;
	9262	1	-0	0	0.038902	0.921098	0	1.03964	28.678963	220	5	1.1	0.9;
	9263	1	-0	0	0.097251	0.812749	0	1.059544	18.04116	220	5	1.1	0.9;
	9264	1	42.75	4	0	5.41	0	1.022708	-13.666083	220	4	1.1	0.9;
	9265	2	0	0	0	0	0	1.042062	24.663334	20	18	1.1	0.9;
	9266	1	0	-0	0.080014	-0.604253	0	1.000982	-22.656101	220	6	1.1	0.9;
	9267	1	92.76	-46.04	0	1.24	0	1.009946	3.890945	220	7	1.1	0.9;
	9268	1	245.51	46.8	0	4.89	0	1.003137	32.826235	220	3	1.1	0.9;
	9269	1	-0	0	0	8.26	0	1.063275	21.172593	380	5	1.1	0.9;
	9270	1	0	-0	0.039331	1.250334	0	1.021841	-1.962085	110	18	1.1	0.9;
	9271	1	7.21	2.4	0	1.2	0	0.968621	-5.442615	110	18	1.1	0.9;
	9272	1	0	0	0	2.27	0	1.043316	-18.000315	380	10	1.1	0.9;
	9273	2	0	0	0	0	0	1.015185	-4.986575	20	4	1.1	0.9;
	9274	1	279.5	104.7	0.438922	19.496498	0	1.055807	25.808993	220	5	1.1	0.9;
	9275	1	46.55	15.5	0	0.4	0	0.940948	-12.203927	110	21	1.1	0.9;
	9276	1	22.73	5.3	0	0.54	0	0.99528	-3.853654	110	18	1.1	0.9;
	9277	1	-0	0	0	3.25	0	1.042719	49.486952	110	8	1.1	0.9;
	9278	1	143.9	123.3	0.211368	60.936732	0	1.017398	31.813706	380	3	1.1	0.9;
	9279	2	0	0	0	0	0	1.046178	92.710304	20	3	1.1	0.9;
	9280	2	0	0	0	0	0	1.044756	52.061269	20	3	1.1	0.9;
	9281	2	0	0	0	0	0	1.073284	1.256236	20	9	1.1	0.9;
	9282	2	0	0	0	0	0	1.0136	-3.104621	20	10	1.1	0.9;
	9283	2	0	0	0	0	0	1.028417	-6.105187	20	6	1.1	0.9;
	9284	1	-0	-0	0	3.8	0	1.021743	-12.549569	110	12	1.1	0.9;
	9285	1	0	0	0.171996	8.536225	0	1.050718	4.154259	220	19	1.1	0.9;
	9286	1	32.04	15	0	0.15	0	1.009879	-7.120499	110	23	1.1	0.9;
	9287	1	55.46	14.1	0	0.92	0	1.026202	-20.972467	220	4	1.1	0.9;
	9288	2	0	0	0	0	0	1.012542	1.713537	20	18	1.1	0.9;
	9289	1	21.72	7.5	0.03975	1.86025	0	1.015096	12.342701	220	5	1.1	0.9;
	9290	1	0	-0	0	0.68	0	0.948888	-8.6077	110	21	1.1	0.9;
	9291	1	0.6	-0	0	0.6	0	0.992079	-2.215235	110	18	1.1	0.9;
	9292	2	0	0	0	0	0	1.046548	6.871525	11	1	1.1	0.9;
	9293	1	-0	0	0	0.23	0	1.065591	-5.496083	150	9	1.1	0.9;
	9294	2	0	0	0	0	0	1.061222	57.751527	20	8	1.1	0.9;
	9295	1	44.95	12.8	0	2.61	0	1.005322	29.905154	150	8	1.1	0.9;
	9296	1	430.8	107.9	0	11.64	0	0.960317	4.257884	220	5	1.1	0.9;
	9297	2	0	0	0	0	0	1.027348	16.396901	20	14	1.1	0.9;
	9298	1	9.01	6.4	0.040942	0.169058	0	0.964189	-8.826746	110	21	1.1	0.9;
	9299	1	74.68	10.8	0	5.82	0	1.014641	-26.811678	220	4	1.1	0.9;
	9300	1	105.5	15.1	0	3.5	0	1.002311	15.234306	154	1	1.1	0.9;
	9301	2	0	0	0	0	0	1.024891	10.992359	20	18	1.1	0.9;
	9302	1	13.41	3.4	0	0.72	0	0.980522	-6.641514	110	18	1.1	0.9;
	9303	1	24.03	8	0	0	0	1.053223	-7.960288	120	6	1.1	0.9;
	9304	1	12.94	4.9	0	0.15	0	0.971014	7.088734	110	18	1.1	0.9;
	9305	1	0	0	0	0	0	0.979908	-26.763384	220	10	1.1	0.9;
	9306	1	0	0	0	3.28	0	1.029753	-4.984284	220	1	1.1	0.9;
	9307	1	-0	0	0.11875	6.100938	0	1.011289	-24.599894	220	6	1.1	0.9;
	9308	1	13.31	4.4	0	1.51	0	0.988705	-8.008281	110	21	1.1	0.9;
	9309	1	5.51	2	0	0.66	0	1.051067	-0.144768	110	19	1.1	0.9;
	9310	1	-0	-0	0	1.72	0	1.030924	7.981131	220	5	1.1	0.9;
	9311	1	105.5	24.7	0	58.37	0	0.998366	-7.281753	220	6	1.1	0.9;
	9312	2	0	0	0	0	0	1.003305	-5.479609	20	4	1.1	0.9;
	9313	1	-0	0	0	6.34	0	0.996195	3.691746	400	1	1.1	0.9;
	9314	2	0	0	0	0	0	1.012031	-8.893616	20	10	1.1	0.9;
	9315	1	-0	0	0	0.35	0	1.027608	28.817016	220	5	1.1	0.9;
	9316	1	0	0	0	0	0	1.003585	-15.239367	150	9	1.1	0.9;
	9317	2	0	0	0	0	0	1.028283	16.586422	20	14	1.1	0.9;
	9318	1	325	75.8	0.080802	2.289198	0	1.020464	24.448718	220	14	1.1	0.9;
	9319	1	0	-0	0.223046	1.974129	0	1.083095	86.444403	380	3	1.2	0.8;
	9320	1	3.1	1.5	0.235344	1.033686	0	1.029358	47.037025	220	13	1.1	0.9;
	9321	2	0	0	0	0	0	1.033776	8.182079	20	18	1.1	0.9;
	9322	2	0	0	0	0	0	1.021055	-14.38773	20	4	1.1	0.9;
	9323	2	0	0	0	0	0	1.021055	-14.38773	20	4	1.1	0.9;
	9324	1	251	100.5	0.15739	9.43261	0	1.027226	29.406206	220	5	1.1	0.9;
	9325	1	11.61	7.2	0	16.18	0	0.976527	-15.468409	150	9	1.1	0.9;
	9326	1	11.31	3.7	0	0.98	0	0.976265	-11.501599	110	12	1.1	0.9;
	9327	2	0	0	0	0	0	1.015617	-6.080033	20	4	1.1	0.9;
	9328	1	118.4	16.9	0	27.1	0	1.021862	23.744834	154	1	1.1	0.9;
	9329	1	0	-0	0	0.52	0	1.071079	-4.189882	150	9	1.1	0.9;
	9330	1	246.2	119.1	0	31.72	0	0.973939	-29.205879	220	10	1.1	0.9;
	9331	1	75.43	10.49	0	7.91	0	1.062456	21.477259	220	5	1.1	0.9;
	9332	1	0	-0	0.284218	27.033151	0	1.051053	1.270275	220	6	1.1	0.9;
	9333	1	15.62	5.3	0	2.17	0	1.022666	55.287627	110	8	1.1	0.9;
	9334	1	159.9	47.4	0	3.65	0	1.028712	27.886448	220	5	1.1	0.9;
	9335	1	14.31	0.87	0	3.79	0	1.035217	25.954532	220	13	1.1	0.9;
	9336	1	20.9	3	0	1.96	0	1.012806	13.180306	154	1	1.1	0.9;
	9337	1	-0	0	0	3.86	0	1.013217	-10.429283	220	1	1.1	0.9;
	9338	1	-0	-0	0.079833	-0.059875	0	1.005645	-5.875986	220	6	1.1	0.9;
	9339	1	27.9	4	0	6.41	0	1.031495	-1.850016	154	1	1.1	0.9;
	9340	1	22.02	7.7	0	0.78	0	1.019096	-14.08161	110	22	1.1	0.9;
	9341	1	0	0	0	0.41	0	1.036382	8.668558	220	5	1.1	0.9;
	9342	2	0	0	0	0	0	1.024572	-13.995277	20	4	1.1	0.9;
	9343	2	0	0	0	0	0	1.029323	-3.215687	20	6	1.1	0.9;
	9344	1	16.52	3.3	0	0.37	0	0.998231	-17.176137	110	22	1.1	0.9;
	9345	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9346	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9347	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9348	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9349	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9350	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9351	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9352	2	0	0	0	0	0	1.028588	4.701247	20	18	1.1	0.9;
	9353	1	74.32	11.08	0	2.08	0	1.009063	89.858413	150	1	1.1	0.9;
	9354	2	0	0	0	0	0	1.028283	16.586422	20	14	1.1	0.9;
	9355	1	80.09	19	0	1.88	0	1.019668	-2.710611	110	15	1.1	0.9;
	9356	1	278.1	95.2	0.037933	113.352067	0	1.068482	38.645676	380	13	1.1	0.9;
	9357	2	0	0	0	0	0	1.03036	-6.512869	20	4	1.1	0.9;
	9358	1	11.61	7.6	0	6.21	0	1.017583	-3.765671	220	5	1.1	0.9;
	9359	2	0	0	0	0	0	1.00657	25.464337	20	24	1.1	0.9;
	9360	1	154.7	48.2	0	5.49	0	1.015913	33.726089	150	8	1.1	0.9;
	9361	1	4	0.1	0	0.02	0	0.902529	-12.124125	150	9	1.1	0.9;
	9362	1	0	0	0	27.4	0	1.024298	-14.442769	220	4	1.1	0.9;
	9363	1	-0	-0	0	249.594232	0	1.110446	8.690534	750	24	1.2	0.8;
	9364	2	0	0	0	0	0	0.970854	29.381452	15.75	1	1.1	0.9;
	9365	1	44.05	18	0	0.88	0	1.027017	25.396175	150	8	1.1	0.9;
	9366	1	-0	0	0	1.66	0	1.027114	-8.230884	380	6	1.1	0.9;
	9367	1	62.7	9	0	1.55	0	0.996384	33.202949	154	1	1.1	0.9;
	9368	1	7.91	2.6	0	1.72	0	1.010068	-8.536738	110	12	1.1	0.9;
	9369	1	0	-0	0	0.04	0	0.992214	21.028002	154	1	1.1	0.9;
	9370	2	0	0	0	0	0	1.073284	1.256236	20	9	1.1	0.9;
	9371	1	0	-0	0	0.33	0	0.967068	-14.765518	150	9	1.1	0.9;
	9372	1	76.48	19.8	0	5.41	0	0.997458	13.119639	220	5	1.1	0.9;
	9373	1	2.5	1.3	0	1.01	0	0.984446	-0.108883	110	18	1.1	0.9;
	9374	2	0	0	0	0	0	1.042317	14.274354	20	14	1.1	0.9;
	9375	1	16.42	5.9	0	0.25	0	1.024292	-3.924291	110	19	1.1	0.9;
	9376	2	0	0	0	0	0	1.022192	20.047374	20	5	1.1	0.9;
	9377	2	0	0	0	0	0	1.022192	20.047374	20	5	1.1	0.9;
	9378	2	0	0	0	0	0	1.022192	20.047374	20	5	1.1	0.9;
	9379	2	0	0	0	0	0	1.022192	20.047374	20	5	1.1	0.9;
	9380	1	126.9	80.5	0	46.82	0	1.042328	18.688066	380	6	1.1	0.9;
	9381	1	10.44	2.73	0	0.26	0	0.972093	-7.21041	110	18	1.1	0.9;
	9382	1	57.86	23.2	0	2.08	0	0.961374	-28.168655	220	6	1.1	0.9;
	9383	2	0	0	0	0	0	1.022192	20.047374	20	5	1.1	0.9;
	9384	2	0	0	0	0	0	1.022192	20.047374	20	5	1.1	0.9;
	9385	1	39.64	11.9	0	2.86	0	0.996081	-14.048563	110	22	1.1	0.9;
	9386	1	36.34	15.2	0	0.3	0	1.02934	19.998755	220	5	1.1	0.9;
	9387	2	0	0	0	0	0	1.023156	37.450201	20	10	1.1	0.9;
	9388	1	170.4	81.9	0	59.64	0	1.047493	-7.198916	380	17	1.1	0.9;
	9389	2	0	0	0	0	0	0.985384	-0.999006	20	18	1.1	0.9;
	9390	1	-119.63	-2.7	0.122326	29.298062	0	0.977593	-10.732565	220	10	1.1	0.9;
	9391	1	67.67	16.4	0	3.7	0	1.034617	20.900749	220	5	1.1	0.9;
	9392	2	0	0	0	0	0	1.058231	41.885187	20	10	1.1	0.9;
	9393	2	0	0	0	0	0	1.012697	95.47097	20	3	1.1	0.9;
	9394	1	43.75	2.2	0	1.36	0	1.017521	32.87514	220	3	1.1	0.9;
	9395	2	0	0	0	0	0	1.020595	7.622879	11	1	1.1	0.9;
	9396	1	246.9	20.3	0	4.52	0	0.987038	34.043606	220	3	1.1	0.9;
	9397	1	0	0	0.674563	11.497864	0	1.067202	42.60671	380	3	1.1	0.9;
	9398	1	70.08	43.4	0	1.83	0	0.974625	-8.32398	150	9	1.1	0.9;
	9399	1	-0	-0	0	5.96	0	0.929197	-11.904661	150	9	1.1	0.9;
	9400	1	5.11	2.5	0	0.95	0	0.976688	-4.938655	110	18	1.1	0.9;
	9401	1	174.3	11.8	0	0.51	0	1.093949	24.561183	220	3	1.2	0.8;
	9402	1	17.25	4.26	0	0.21	0	0.964466	-5.279309	110	18	1.1	0.9;
	9403	1	-0	-0	0	2.26	0	1.019764	22.127907	150	8	1.1	0.9;
	9404	1	-0.18	-2.28	0	0	0	1.050897	44.076116	380	8	1.1	0.9;
	9405	1	0	-0	0	1.08	0	1.025041	-11.218198	150	9	1.1	0.9;
	9406	1	-13.26	-7.13	0	23.16	0	0.9926	-22.495997	220	6	1.1	0.9;
	9407	1	10.21	3.8	0	4.6	0	1.04016	31.253607	220	5	1.1	0.9;
	9408	2	0	0	0	0	0	1.074058	4.909711	20	20	1.1	0.9;
	9409	1	83.19	22.9	0	28.5	0	0.99566	17.494551	380	5	1.1	0.9;
	9410	1	93.1	43.7	0	2.7	0	1.021734	-10.957359	150	9	1.1	0.9;
	9411	1	0	-0	0.098479	0.231521	0	1.031195	12.084859	220	5	1.1	0.9;
	9412	1	0	0	0	6.03	0	1.027321	0.48095	220	5	1.1	0.9;
	9413	2	0	0	0	0	0	0.984601	26.113187	6.3	1	1.1	0.9;
	9414	1	1.4	0.5	0	0.47	0	1.004293	-8.36677	110	12	1.1	0.9;
	9415	1	-0	0	0.223468	1.103777	0	1.053522	92.905505	220	3	1.2	0.8;
	9416	1	0	-0	0	0	0	1.018239	-19.841296	20	4	1.1	0.9;
	9417	2	0	0	0	0	0	1.017845	-4.792355	20	10	1.1	0.9;
	9418	1	0	-0	0	0	0	0.986151	-7.335049	150	7	1.1	0.9;
	9419	1	69.78	35.9	0.712912	6.505612	0	1.021554	5.304081	220	19	1.1	0.9;
	9420	1	28.63	11	0	1.27	0	0.98623	-10.553231	110	22	1.1	0.9;
	9421	2	0	0	0	0	0	1.030419	1.643213	6.3	1	1.1	0.9;
	9422	2	0	0	0	0	0	1.011998	0.419036	20	18	1.1	0.9;
	9423	1	0	-0	0	0.64	0	1.036304	-8.162625	150	9	1.1	0.9;
	9424	1	-85.69	-2	0	21.28	0	1.038332	12.07119	220	7	1.1	0.9;
	9425	1	0	0	0	0	0	1.026665	32.869784	150	8	1.1	0.9;
	9426	1	-23.09	-46.44	0	0	0	1.036268	17.18762	220	3	1.1	0.9;
	9427	2	0	0	0	0	0	1.022889	18.879559	20	14	1.1	0.9;
	9428	1	47	6.7	0	6.12	0	1.00488	20.110868	154	1	1.1	0.9;
	9429	1	59.9	8.5	0	7.81	0	1.025297	17.011969	154	1	1.1	0.9;
	9430	1	163.3	70.3	0	5.2	0	1.021867	37.577612	150	8	1.1	0.9;
	9431	1	43.95	15.5	0	6.36	0	1.016597	-22.538977	220	4	1.1	0.9;
	9432	1	193.8	18	0	82.73	0	1.032675	4.70045	380	6	1.1	0.9;
	9433	1	1	-2.3	0	6.33	0	1.060742	0.198664	150	9	1.1	0.9;
	9434	1	77.19	23	0	63.4	0	1.04353	14.87029	380	16	1.1	0.9;
	9435	1	54.96	13.2	0	2.95	0	1.016767	-8.269117	110	22	1.1	0.9;
	9436	1	27.13	8.9	0	0.27	0	0.958996	-8.031065	110	21	1.1	0.9;
	9437	1	127.1	44.7	0.040242	4.329758	0	0.993276	18.960031	220	5	1.1	0.9;
	9438	2	0	0	0	0	0	1.022995	4.68997	20	6	1.1	0.9;
	9439	2	0	0	0	0	0	1.035797	10.227937	20	18	1.1	0.9;
	9440	2	0	0	0	0	0	1.022995	4.68997	20	6	1.1	0.9;
	9441	2	0	0	0	0	0	1.022995	4.68997	20	6	1.1	0.9;
	9442	2	0	0	0	0	0	1.022995	4.68997	20	6	1.1	0.9;
	9443	2	0	0	0	0	0	1.022995	4.68997	20	6	1.1	0.9;
	9444	1	0	-0	0	5.95	0	1.022579	22.997302	220	3	1.1	0.9;
	9445	1	8.31	3	0	0.56	0	1.041055	2.513615	110	19	1.1	0.9;
	9446	1	0	-0	0	11.67	0	1.014887	-26.770924	220	4	1.1	0.9;
	9447	1	20.52	13.3	0	0.17	0	1.031297	8.46293	220	5	1.1	0.9;
	9448	1	159.4	28.4	0	15.17	0	1.031816	-19.546233	220	4	1.1	0.9;
	9449	1	-9.78	-3.29	0	0.12	0	1.017607	-2.523511	110	18	1.1	0.9;
	9450	1	-0	0	0.056243	48.433131	0	1.077878	83.760207	380	3	1.2	0.8;
	9451	1	-0	0	0.119552	0.120336	0	1.001151	-10.708247	150	10	1.1	0.9;
	9452	1	-0.01	0	0	0	0	1.071012	58.767541	220	8	1.1	0.9;
	9453	1	71.68	14.8	0	13.66	0	0.998614	-23.017212	220	6	1.1	0.9;
	9454	1	-0	-0	0.060112	0.249888	0	0.980664	5.730494	110	18	1.1	0.9;
	9455	1	22.23	8	0	5.7	0	1.028904	-3.473096	220	21	1.1	0.9;
	9456	1	11.1	1.6	0	3.18	0	1.002908	25.414397	154	1	1.1	0.9;
	9457	2	0	0	0	0	0	0.984599	43.311569	14.4	1	1.1	0.9;
	9458	1	9.41	13.8	0	65.59	0	1.018556	8.310178	380	6	1.1	0.9;
	9459	1	3.2	-0.4	0	1.76	0	0.994575	-7.679701	110	18	1.1	0.9;
	9460	1	1.83	-5.69	0	5.49	0	1.084998	72.398199	380	3	1.2	0.8;
	9461	2	0	0	0	0	0	0.985642	34.609787	11	1	1.1	0.9;
	9462	1	25	3.6	0	3.86	0	0.983264	22.644761	154	1	1.1	0.9;
	9463	1	-0	-0	0	0.45	0	1.0159	-12.399971	150	9	1.1	0.9;
	9464	2	0	0	0	0	0	1.017638	-6.936102	20	4	1.1	0.9;
	9465	1	-0	-0	0	2.55	0	1.03099	77.708152	220	3	1.1	0.9;
	9466	2	0	0	0	0	0	1.018726	25.16552	11.5	1	1.1	0.9;
	9467	2	0	0	0	0	0	1.05433	78.959661	20	3	1.1	0.9;
	9468	1	0	0	0.249386	4.993711	0	1.002557	39.380309	380	3	1.1	0.9;
	9469	1	200.4	115.2	0	6.18	0	0.99394	-3.056318	220	7	1.1	0.9;
	9470	1	0	0	0	9.93	0	1.024403	6.31329	220	5	1.1	0.9;
	9471	2	0	0	0	0	0	1.027968	24.05088	20	5	1.1	0.9;
	9472	2	0	0	0	0	0	1.027968	24.05088	20	5	1.1	0.9;
	9473	2	0	0	0	0	0	1.03654	20.486651	20	5	1.1	0.9;
	9474	2	0	0	0	0	0	1.03654	20.486651	20	5	1.1	0.9;
	9475	2	0	0	0	0	0	1.066367	6.221208	20	5	1.1	0.9;
	9476	2	0	0	0	0	0	1.066367	6.221208	20	5	1.1	0.9;
	9477	2	0	0	0	0	0	1.042669	14.686826	20	5	1.1	0.9;
	9478	2	0	0	0	0	0	1.042101	20.088214	20	5	1.1	0.9;
	9479	2	0	0	0	0	0	1.042101	20.088214	20	5	1.1	0.9;
	9480	2	0	0	0	0	0	1.042101	20.088214	20	5	1.1	0.9;
	9481	2	0	0	0	0	0	1.042101	20.088214	20	5	1.1	0.9;
	9482	2	0	0	0	0	0	1.042101	20.088214	20	5	1.1	0.9;
	9483	1	0	0	0	1.99	0	1.038639	53.208541	220	8	1.1	0.9;
	9484	1	141.2	34.8	0	2.37	0	1.012004	15.477863	220	5	1.1	0.9;
	9485	1	-0	-0	0	23.58	0	0.987691	-10.438707	150	9	1.1	0.9;
	9486	2	0	0	0	0	0	1.05433	78.959661	20	3	1.1	0.9;
	9487	1	0	0	0.192988	25.798353	0	1.024988	40.267048	380	3	1.1	0.9;
	9488	1	-0	0	0.090774	1.940444	0	1.057403	6.33416	220	18	1.1	0.9;
	9489	1	0	-0	0	29.2	0	1.015585	-16.260044	380	1	1.1	0.9;
	9490	1	3.7	1.5	0.057734	0.922266	0	1.066603	2.162499	110	15	1.1	0.9;
	9491	1	2.1	122.3	0.724149	28.756715	0	1.020145	-18.154827	380	4	1.1	0.9;
	9492	1	-0	-0	0.713731	106.320569	0	1.010233	18.034291	380	3	1.1	0.9;
	9493	1	-0	-0	0.057981	20.043081	0	1.005977	92.476825	380	1	1.1	0.9;
	9494	1	18.36	-0.95	0	3.83	0	0.997129	90.192284	150	1	1.1	0.9;
	9495	1	0	-0	0	23.8	0	1.023452	23.736503	154	1	1.1	0.9;
	9496	1	-0.12	-1.74	0	0	0	1.098589	65.002382	380	8	1.2	0.8;
	9497	1	84.59	12.9	0	3.66	0	1.016832	-25.444147	220	4	1.1	0.9;
	9498	1	-0	0	0	17.82	0	1.072853	-2.234716	380	1	1.2	0.8;
	9499	1	174.6	48.9	0	7.46	0	1.003975	13.514344	380	3	1.1	0.9;
	9500	1	0	-0	0.297804	2.218894	0	1.001232	93.284203	380	1	1.1	0.9;
	9501	1	9.51	4.6	0	0.16	0	0.973768	-8.365086	150	9	1.1	0.9;
	9502	1	0	-0	0	8.2	0	1.03958	-14.080105	380	1	1.1	0.9;
	9503	1	0.9	0.5	0	0.9	0	1.016166	-7.266251	110	1	1.1	0.9;
	9504	2	0	0	0	0	0	0.991989	39.317054	13.8	1	1.1	0.9;
	9505	1	0	-0	0	24.38	0	1.044769	-13.80956	380	4	1.1	0.9;
	9506	1	-0	0	0.703357	4.645536	0	1.024599	47.939847	380	3	1.1	0.9;
	9507	1	0	-0	0	3.02	0	1.005416	32.987634	154	1	1.1	0.9;
	9508	2	0	0	0	0	0	1.017078	-0.332817	20	10	1.1	0.9;
	9509	1	-0	0	0	13.86	0	1.022066	-17.640449	220	4	1.1	0.9;
	9510	1	25.13	9	0	1.46	0	1.066218	-0.226637	110	15	1.1	0.9;
	9511	1	0	0	0.104186	55.436651	0	1.068565	-12.213472	380	10	1.1	0.9;
	9512	2	0	0	0	0	0	1.036065	-16.582357	20	4	1.1	0.9;
	9513	2	0	0	0	0	0	1.059317	37.132576	20	8	1.1	0.9;
	9514	1	-0	-0	0	2.64	0	0.997717	60.875011	220	1	1.1	0.9;
	9515	2	0	0	0	0	0	1.055847	34.276348	20	8	1.1	0.9;
	9516	1	4.61	2.6	0.038572	0.121428	0	1.025395	0.662428	110	19	1.1	0.9;
	9517	1	13.21	3.5	0	0.32	0	1.057335	6.795081	110	18	1.2	0.8;
	9518	1	-0.19	-4.38	0	0	0	1.055487	33.902432	150	8	1.1	0.9;
	9519	1	49.25	30.9	0.097351	12.97086	0	0.99636	-17.388796	220	10	1.1	0.9;
	9520	2	0	0	0	0	0	1.026025	16.98036	20	14	1.1	0.9;
	9521	2	0	0	0	0	0	1.042077	7.956295	20	14	1.1	0.9;
	9522	2	0	0	0	0	0	1.059317	37.132576	20	8	1.1	0.9;
	9523	2	0	0	0	0	0	1.053646	52.143481	20	8	1.1	0.9;
	9524	1	0	-0	0.26929	0.080552	0	1.013572	-9.004048	380	6	1.1	0.9;
	9525	2	0	0	0	0	0	1.053646	52.143481	20	8	1.1	0.9;
	9526	1	41.31	5.96	0	0.89	0	0.99505	88.716582	150	1	1.1	0.9;
	9527	2	0	0	0	0	0	1.045516	41.754111	20	10	1.1	0.9;
	9528	1	41.8	5.9	0	10.95	0	1.008317	28.003801	154	1	1.1	0.9;
	9529	1	141.5	20.1	0	5.35	0	0.999104	17.264377	154	1	1.1	0.9;
	9530	1	0	-0	0	0.22	0	1.013601	9.488938	220	5	1.1	0.9;
	9531	1	-0	-0	0	0.36	0	1.016597	-0.634223	150	9	1.1	0.9;
	9532	1	88.2	26.7	0	8.91	0	1.040599	2.681523	220	5	1.1	0.9;
	9533	1	20.02	9.6	0	0.17	0	1.018963	-9.214164	150	9	1.1	0.9;
	9534	1	68.28	39	0.19855	79.84755	0	1.04647	-16.339563	380	10	1.1	0.9;
	9535	1	13.92	4.3	0	1.1	0	0.959436	4.956416	110	18	1.1	0.9;
	9536	1	-0.18	-1	0	0	0	1.055662	33.904007	150	8	1.1	0.9;
	9537	1	20.32	8.6	0	0.94	0	0.951715	-11.635825	110	18	1.1	0.9;
	9538	1	0	-0	0.133519	0.166481	0	1.056779	25.791482	220	5	1.1	0.9;
	9539	1	-14.73	-9.85	0	0.51	0	0.997784	-3.020761	110	18	1.1	0.9;
	9540	2	0	0	0	0	0	1.052481	55.678412	20	8	1.1	0.9;
	9541	1	-0.19	-1.94	0	0	0	1.024164	36.959582	150	8	1.1	0.9;
	9542	2	0	0	0	0	0	1.011374	-9.719553	20	10	1.1	0.9;
	9543	1	20.32	-22	0	5.35	0	1.017654	1.64075	220	7	1.1	0.9;
	9544	1	0	-0	0	2.3	0	1.050629	24.719094	220	5	1.1	0.9;
	9545	1	30.43	12	0	0.42	0	0.988917	-2.520979	110	18	1.1	0.9;
	9546	1	24.83	9	0	0.24	0	1.0229	12.548502	110	19	1.1	0.9;
	9547	2	0	0	0	0	0	1.034547	81.296442	20	3	1.1	0.9;
	9548	1	0	0	0	0.74	0	0.99902	13.532872	154	1	1.1	0.9;
	9549	2	0	0	0	0	0	1.034547	81.296442	20	3	1.1	0.9;
	9550	2	0	0	0	0	0	1.034547	81.296442	20	3	1.1	0.9;
	9551	2	0	0	0	0	0	1.034547	81.296442	20	3	1.1	0.9;
	9552	2	0	0	0	0	0	1.010522	6.873688	11.5	1	1.1	0.9;
	9553	2	0	0	0	0	0	0.948759	58.410077	14	1	1.1	0.9;
	9554	2	0	0	0	0	0	0.962462	44.453484	6.3	1	1.1	0.9;
	9555	1	100.1	48.9	0	0.11	0	1.070982	-4.197914	150	9	1.1	0.9;
	9556	2	0	0	0	0	0	1.012871	-6.113908	20	10	1.1	0.9;
	9557	1	-3.51	-0.52	0	0.19	0	1.005257	-1.228322	110	18	1.1	0.9;
	9558	1	446.5	105.6	0	38.83	0	0.997177	-10.309572	380	6	1.1	0.9;
	9559	1	42.85	14.3	0	0.1	0	1.012641	-13.548608	110	22	1.1	0.9;
	9560	1	0	0	0	31.19	0	1.049458	-11.424885	150	9	1.1	0.9;
	9561	1	120.69	18.1	0	15.46	0	1.06763	-2.574176	220	5	1.1	0.9;
	9562	1	37.6	21.67	0	0	0	1.102248	-15.189017	150	9	1.2	0.8;
	9563	1	0	0	0	0	0	1.044427	-4.588031	150	9	1.1	0.9;
	9564	1	27.9	4	0	1.86	0	0.999619	24.383536	154	1	1.1	0.9;
	9565	1	34.9	5	0	1.74	0	1.041529	1.66662	154	1	1.1	0.9;
	9566	1	20.72	7.5	0	0.33	0	1.013163	-3.278369	110	19	1.1	0.9;
	9567	1	349.2	61.3	0.233208	36.974905	0	1.058148	83.691686	380	3	1.1	0.9;
	9568	1	68.48	22.4	0	4.38	0	0.988028	25.497372	150	8	1.1	0.9;
	9569	1	0.9	0.3	0	0.12	0	0.98349	-8.818575	150	10	1.1	0.9;
	9570	1	0	-0	0	0	0	1.01167	-8.995127	20	6	1.1	0.9;
	9571	1	27.43	-36.4	0	2.2	0	1.020003	19.679578	220	3	1.1	0.9;
	9572	1	33.24	11.1	0	0.62	0	0.934854	-13.687619	110	21	1.1	0.9;
	9573	2	0	0	0	0	0	1.022149	-8.624199	20	22	1.1	0.9;
	9574	2	0	0	0	0	0	1.022149	-8.624199	20	22	1.1	0.9;
	9575	1	4.91	1.4	0	0.49	0	0.953841	-6.772254	110	18	1.1	0.9;
	9576	1	92.4	13.1	0	0.66	0	1.038148	1.704093	154	1	1.1	0.9;
	9577	1	1.1	-0	0	0.28	0	1.00474	6.183504	110	18	1.1	0.9;
	9578	1	26.33	8.7	0	0.58	0	1.002904	-10.549962	110	12	1.1	0.9;
	9579	2	0	0	0	0	0	1.05252	75.282812	20	3	1.1	0.9;
	9580	1	7.61	1.3	0	0.58	0	0.955017	-6.204751	110	18	1.1	0.9;
	9581	1	0	-0	0	0.76	0	0.900053	-13.491159	150	9	1.1	0.9;
	9582	1	75.18	50.09	0.678725	45.75816	0	1.113909	0.125762	380	21	1.2	0.8;
	9583	1	20.1	2.9	0	10.11	0	1.001356	24.721284	154	1	1.1	0.9;
	9584	2	0	0	0	0	0	1.056808	73.571638	20	3	1.1	0.9;
	9585	2	0	0	0	0	0	1.056808	73.571638	20	3	1.1	0.9;
	9586	2	0	0	0	0	0	1.02748	-20.019397	20	6	1.1	0.9;
	9587	2	0	0	0	0	0	1.02748	-20.019397	20	6	1.1	0.9;
	9588	2	0	0	0	0	0	1.030361	8.088164	20	6	1.1	0.9;
	9589	2	0	0	0	0	0	1.030361	8.088164	20	6	1.1	0.9;
	9590	2	0	0	0	0	0	1.030361	8.088164	20	6	1.1	0.9;
	9591	2	0	0	0	0	0	1.030361	8.088164	20	6	1.1	0.9;
	9592	1	-37.81	-21.64	0	83.358794	0	0.962631	-15.697201	380	5	1.1	0.9;
	9593	1	0	0	0	4.61	0	1.024271	16.34188	220	5	1.1	0.9;
	9594	1	3.7	1.3	0	0.2	0	1.042476	-3.280872	110	19	1.1	0.9;
	9595	1	-0	-0	0	17.75	0	1.015991	31.274209	380	3	1.1	0.9;
	9596	1	105.5	35.3	0	1.23	0	1.027355	25.185208	150	8	1.1	0.9;
	9597	2	0	0	0	0	0	1.044678	11.395331	20	7	1.1	0.9;
	9598	1	216	56.2	0	6.98	0	1.007853	-21.50971	220	4	1.1	0.9;
	9599	1	9.08	3.94	0	0.12	0	1.066739	16.847814	110	24	1.1	0.9;
	9600	1	0	0	0	0	0	0.929893	-10.863302	150	9	1.1	0.9;
	9601	1	3.7	0.9	0	0	0	1.008448	19.375399	154	1	1.1	0.9;
	9602	2	0	0	0	0	0	1.034298	11.483502	20	23	1.1	0.9;
	9603	1	328.9	-9.3	0	28.37	0	1.041502	-15.945667	380	4	1.1	0.9;
	9604	1	0	0	0	0	0	1.03472	7.897462	20	7	1.1	0.9;
	9605	1	0	0	0	0	0	1.030227	6.942059	20	23	1.1	0.9;
	9606	1	0	0	0	0	0	1.030227	6.942059	20	23	1.1	0.9;
	9607	1	43.15	14.4	0	1.73	0	0.990146	-1.905831	220	6	1.1	0.9;
	9608	1	43.15	14.8	0	17.41	0	1.002895	0.544676	220	6	1.1	0.9;
	9609	1	0	0	0	1.2	0	1.046846	3.598889	220	1	1.1	0.9;
	9610	1	-15.12	5	0	0.25	0	1.04738	-3.632232	150	9	1.1	0.9;
	9611	1	0	0	0	32.43	0	1.033419	9.504467	220	5	1.1	0.9;
	9612	1	0	-0	0	6.28	0	1.001529	-10.388139	220	4	1.1	0.9;
	9613	2	0	0	0	0	0	1.00657	25.464337	20	24	1.1	0.9;
	9614	2	0	0	0	0	0	1.022099	17.218586	20	14	1.1	0.9;
	9615	1	114.8	33.1	0	2.03	0	1.058811	-2.126192	110	15	1.1	0.9;
	9616	2	0	0	0	0	0	1.021579	4.43582	20	6	1.1	0.9;
	9617	2	0	0	0	0	0	1.023225	-19.634643	20	6	1.1	0.9;
	9618	2	0	0	0	0	0	1.023225	-19.634643	20	6	1.1	0.9;
	9619	2	0	0	0	0	0	1.025226	0.949671	20	6	1.1	0.9;
	9620	1	-0	0	0	24.57	0	1.073765	1.494745	380	1	1.1	0.9;
	9621	1	0	0	0	26.84	0	1.052427	27.707429	380	1	1.1	0.9;
	9622	2	0	0	0	0	0	1.025226	0.949671	20	6	1.1	0.9;
	9623	2	0	0	0	0	0	1.024756	1.450408	20	6	1.1	0.9;
	9624	1	51.76	21	0	0.57	0	1.007587	-6.12031	110	3	1.1	0.9;
	9625	1	35.34	37.8	0	9.28	0	1.009734	25.198035	220	3	1.1	0.9;
	9626	1	15.14	11.3	0	13.16	0	1.017174	-12.280888	150	9	1.1	0.9;
	9627	2	0	0	0	0	0	1.055007	43.318634	20	2	1.1	0.9;
	9628	2	0	0	0	0	0	1.012126	5.963328	11	1	1.1	0.9;
	9629	1	-0	-0	0	3.48	0	1.007963	29.122932	154	1	1.1	0.9;
	9630	1	8.91	2.4	0	0.6	0	0.988371	-6.145154	110	18	1.1	0.9;
	9631	1	26.63	9.4	0	0.14	0	0.999983	-3.374059	110	18	1.1	0.9;
	9632	1	-6.84	-0.61	0	0.49	0	1.043269	8.473763	110	18	1.1	0.9;
	9633	1	153.8	23.4	0	87.73	0	1.045599	28.560936	380	5	1.1	0.9;
	9634	1	-0	-0	0	10.15	0	1.023319	37.705322	150	8	1.1	0.9;
	9635	1	0	0	0	0	0	0.986867	-7.038889	150	9	1.1	0.9;
	9636	1	-22.27	-8.9	0.095871	32.326698	0	1.05028	78.087019	380	3	1.1	0.9;
	9637	1	24.73	6.4	0	0.64	0	1.023003	0.661159	110	3	1.1	0.9;
	9638	2	0	0	0	0	0	0.975244	29.57444	6.3	1	1.1	0.9;
	9639	1	0	-0	0	1.76	0	1.012101	27.54054	154	1	1.1	0.9;
	9640	1	0	0	0	34.29	0	0.993752	2.699763	400	1	1.1	0.9;
	9641	1	124.8	45.6	0	3.12	0	1.018927	41.487619	380	3	1.1	0.9;
	9642	1	0	0	0	0.47	0	1.012858	-2.152579	380	6	1.1	0.9;
	9643	1	9.61	20.2	0.232189	10.586184	0	1.035926	25.971708	220	13	1.1	0.9;
	9644	1	1.3	-0	0	0.37	0	0.953241	-5.357245	110	18	1.1	0.9;
	9645	1	0	0	0	0	0	0.950398	-10.506843	150	9	1.1	0.9;
	9646	1	-0	0	0.050928	29.839072	0	1.007774	-19.841296	380	4	1.1	0.9;
	9647	1	8.81	2.9	0	0.53	0	1.001437	-8.846246	110	12	1.1	0.9;
	9648	1	109.1	15	0	8.82	0	0.99941	-27.313147	220	4	1.1	0.9;
	9649	1	52.36	7.4	0	26.39	0	1.030691	-20.97126	220	4	1.1	0.9;
	9650	1	16.52	2.1	0	0.72	0	0.993064	-8.173443	110	22	1.1	0.9;
	9651	1	10.61	3.5	0	1.3	0	0.986558	-10.760497	110	12	1.1	0.9;
	9652	1	69.98	23.1	0	2.52	0	1.029936	12.989549	110	19	1.1	0.9;
	9653	1	25.83	7.2	0	0.88	0	1.032345	39.964899	110	8	1.1	0.9;
	9654	1	77.58	-6.54	0	10.66	0	1.038957	41.625628	220	13	1.1	0.9;
	9655	2	0	0	0	0	0	1.064074	38.489396	20	14	1.1	0.9;
	9656	2	0	0	0	0	0	1.064118	38.498525	20	14	1.1	0.9;
	9657	1	0	-0	0	16.66	0	1.003385	-6.85368	220	12	1.1	0.9;
	9658	1	174	49.6	0	14.84	0	0.994041	8.719222	220	3	1.1	0.9;
	9659	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	9660	1	15.22	7.2	0	1.81	0	1.018955	-12.057193	220	4	1.1	0.9;
	9661	1	137.4	81.7	0	6.1	0	1.014781	12.155669	380	3	1.1	0.9;
	9662	2	0	0	0	0	0	1.043665	14.930439	20	14	1.1	0.9;
	9663	1	-0	0	0	40.86	0	1.041265	-14.533241	380	4	1.1	0.9;
	9664	1	65.77	5.2	0.058568	5.441193	0	0.997685	89.671137	150	1	1.1	0.9;
	9665	1	483.8	105.2	0	0	0	1.063379	0.197545	120	20	1.1	0.9;
	9666	1	14.02	6	0	0.57	0	1.036226	-3.103964	110	21	1.1	0.9;
	9667	1	0	-0	0	11.72	0	1.06565	86.49366	380	3	1.1	0.9;
	9668	1	76.6	10.9	0	12.63	0	0.969807	36.7392	154	1	1.1	0.9;
	9669	1	41.14	15.25	0	3.96	0	0.989079	-4.171297	220	5	1.1	0.9;
	9670	1	0	-0	0	1.04	0	1.052384	28.271347	220	1	1.1	0.9;
	9671	1	13.31	3.5	0	0.52	0	0.988269	3.695187	110	18	1.1	0.9;
	9672	1	-0	0	0	1.35	0	1.00409	-9.883933	150	9	1.1	0.9;
	9673	1	0	-0	0	11.08	0	1.046806	67.561933	380	3	1.1	0.9;
	9674	1	0	-0	0	3.06	0	1.030674	13.215171	220	5	1.1	0.9;
	9675	1	69.7	9.9	0	4.66	0	0.989765	14.047486	154	1	1.1	0.9;
	9676	1	60.7	8.7	0	3.23	0	1.005126	29.093859	154	1	1.1	0.9;
	9677	1	0	-0	0	10.67	0	1.016878	13.461153	220	5	1.1	0.9;
	9678	1	0	0	0	0	0	1.025237	-7.644418	150	9	1.1	0.9;
	9679	2	0	0	0	0	0	1.023313	25.625812	20	5	1.1	0.9;
	9680	1	0.4	191.7	0.172516	29.716237	0	1.047106	69.880946	220	3	1.1	0.9;
	9681	2	0	0	0	0	0	1.036584	20.620161	20	5	1.1	0.9;
	9682	2	0	0	0	0	0	1.036459	20.605907	20	5	1.1	0.9;
	9683	1	0	0	0	7.88	0	0.999988	-7.149899	220	6	1.1	0.9;
	9684	1	62.7	9	0	5.31	0	1.007	30.406198	154	1	1.1	0.9;
	9685	1	-37.33	-11.88	0	145.18	0	1.038011	34.090519	380	5	1.1	0.9;
	9686	1	18.82	1.7	0	6.24	0	1.021223	-29.489741	220	4	1.1	0.9;
	9687	2	0	0	0	0	0	1.129641	7.22366	20	9	1.2	0.8;
	9688	1	0	-0	0.019638	0.520362	0	1.014344	-3.12179	110	21	1.1	0.9;
	9689	1	0	-0	0.058048	0.431627	0	1.053142	-0.118026	110	23	1.1	0.9;
	9690	2	0	0	0	0	0	1.031301	-10.495578	20	10	1.1	0.9;
	9691	1	35.04	12.9	0	0.46	0	0.948316	-8.013982	110	21	1.1	0.9;
	9692	1	62.63	16.3	0	2.03	0	1.044742	19.902807	220	5	1.1	0.9;
	9693	2	0	0	0	0	0	1.003834	31.873789	11	1	1.1	0.9;
	9694	1	143.8	46.45	0	3.26	0	1.03953	23.274277	220	5	1.1	0.9;
	9695	2	0	0	0	0	0	1.046243	23.151951	20	5	1.1	0.9;
	9696	2	0	0	0	0	0	1.046243	23.151951	20	5	1.1	0.9;
	9697	2	0	0	0	0	0	1.046243	23.151951	20	5	1.1	0.9;
	9698	2	0	0	0	0	0	1.046243	23.151951	20	5	1.1	0.9;
	9699	2	0	0	0	0	0	1.030153	24.072406	20	5	1.1	0.9;
	9700	2	0	0	0	0	0	1.048966	21.235269	20	5	1.1	0.9;
	9701	1	0	-0	0.083053	-0.249159	0	1.041304	4.262776	220	11	1.1	0.9;
	9702	2	0	0	0	0	0	1.030153	24.072406	20	5	1.1	0.9;
	9703	1	0	-0	0.224628	-0.177831	0	1.080545	11.129943	220	18	1.2	0.8;
	9704	1	117.6	16.7	0	10.55	0	1.049012	0.593857	154	1	1.1	0.9;
	9705	1	-0	0	0	4.18	0	1.039834	43.452094	220	13	1.1	0.9;
	9706	2	0	0	0	0	0	1.007614	14.656778	20	5	1.1	0.9;
	9707	1	-0	0	0	0.31	0	1.050647	32.165732	220	5	1.1	0.9;
	9708	1	0	0	0	26.92	0	1.069992	-3.402535	380	1	1.2	0.8;
	9709	1	61.65	10.24	0	3.48	0	0.999569	14.240658	220	5	1.1	0.9;
	9710	1	176.7	41.2	0	10.66	0	1.06271	27.708558	220	5	1.1	0.9;
	9711	1	20.9	3	0	2.59	0	1.008309	11.773919	154	1	1.1	0.9;
	9712	1	-0	0	0.039696	0.220304	0	0.996162	-17.299436	110	22	1.1	0.9;
	9713	2	0	0	0	0	0	1.017828	-6.986287	20	4	1.1	0.9;
	9714	1	4.81	1	0	0.69	0	0.989153	3.178231	110	18	1.1	0.9;
	9715	1	0	0	0	0	0	0.900287	-12.257818	150	9	1.1	0.9;
	9716	1	-0	-0	0	0.27	0	1.020928	-8.381911	150	9	1.1	0.9;
	9717	1	27.63	17.1	0	5.89	0	0.95811	-5.43376	150	9	1.1	0.9;
	9718	1	38.04	18	0	0.15	0	1.003301	0.519687	220	6	1.1	0.9;
	9719	1	21.72	7.2	0	0.76	0	0.94532	-8.705616	110	21	1.1	0.9;
	9720	1	48.8	6.9	0	3.56	0	1.025138	8.534452	154	1	1.1	0.9;
	9721	1	-5.92	-2.24	0	1.43	0	0.986396	-5.096526	110	18	1.1	0.9;
	9722	2	0	0	0	0	0	0.988205	29.491637	15	1	1.1	0.9;
	9723	1	-0	-0	0	0.69	0	0.994631	-3.825994	220	6	1.1	0.9;
	9724	1	15.32	5	0	1.3	0	1.012631	-8.55661	110	12	1.1	0.9;
	9725	1	4.61	1.7	0	0.36	0	0.976121	-3.668858	110	19	1.1	0.9;
	9726	1	-9.32	-10.58	0	11.38	0	1.028943	29.162114	220	3	1.1	0.9;
	9727	1	-0	0	0.060179	66.686182	0	1.00283	93.080719	380	1	1.1	0.9;
	9728	2	0	0	0	0	0	1.02351	0.368636	11	1	1.1	0.9;
	9729	1	30.83	80	0.470063	21.77828	0	1.033874	-19.115405	220	4	1.1	0.9;
	9730	1	0	0	0	1.68	0	1.058833	15.23437	220	5	1.1	0.9;
	9731	1	0	0	0.197132	5.602151	0	1.011264	-9.485571	220	4	1.1	0.9;
	9732	1	-0	-0	0	19.57	0	1.008401	51.637644	380	3	1.1	0.9;
	9733	1	29.73	11	0	0.61	0	0.959031	-14.016518	110	22	1.1	0.9;
	9734	1	199.6	27.1	0	33.58	0	1.012198	-19.054945	380	4	1.1	0.9;
	9735	1	48.8	6.9	0	0.44	0	1.017276	20.695588	154	1	1.1	0.9;
	9736	1	-0	0	0.060423	0.269647	0	0.996013	33.473733	220	3	1.1	0.9;
	9737	1	-0.2	-1.64	0	0	0	1.01757	30.154601	150	8	1.1	0.9;
	9738	2	0	0	0	0	0	1.039371	7.907608	20	22	1.1	0.9;
	9739	1	74.58	16.6	0	2.02	0	1.010151	-20.700361	220	4	1.1	0.9;
	9740	1	0	0	0	10.68	0	1.026065	-18.352217	220	5	1.1	0.9;
	9741	1	0	0	0.090774	3.610444	0	1.054135	-0.225548	220	18	1.1	0.9;
	9742	2	0	0	0	0	0	1.028604	-12.690591	20	4	1.1	0.9;
	9743	1	10.31	4.6	0	0.64	0	1.021205	-3.900416	110	15	1.1	0.9;
	9744	1	0	-0	0	35.98	0	1.010863	24.030251	380	3	1.1	0.9;
	9745	1	261.7	104.6	0	29.76	0	1.059759	82.219705	380	3	1.1	0.9;
	9746	1	132.9	13.6	0	3.44	0	0.994238	-25.837919	220	4	1.1	0.9;
	9747	1	0	0	0	3.87	0	1.014425	3.598052	220	6	1.1	0.9;
	9748	2	0	0	0	0	0	0.982004	27.243336	11	1	1.1	0.9;
	9749	1	207.7	63	0.100827	232.399999	0	1.007061	23.578268	380	5	1.1	0.9;
	9750	1	-0	0	0	0.42	0	0.960577	-0.88261	110	18	1.1	0.9;
	9751	2	0	0	0	0	0	1.057943	47.733865	20	3	1.1	0.9;
	9752	1	406.3	92.5	0	66.92	0	1.020153	18.72273	380	6	1.1	0.9;
	9753	2	0	0	0	0	0	1.057896	47.783354	20	3	1.1	0.9;
	9754	2	0	0	0	0	0	1.057682	40.579523	20	3	1.1	0.9;
	9755	1	40.5	5.7	0	2.11	0	0.997177	11.986244	154	1	1.1	0.9;
	9756	2	0	0	0	0	0	1.0136	-3.104621	20	10	1.1	0.9;
	9757	2	0	0	0	0	0	1.058111	40.947033	20	3	1.1	0.9;
	9758	2	0	0	0	0	0	1.058111	40.947033	20	3	1.1	0.9;
	9759	2	0	0	0	0	0	1.057682	40.579523	20	3	1.1	0.9;
	9760	1	0	0	0.153311	-0.114983	0	1.045285	5.023031	380	6	1.1	0.9;
	9761	2	0	0	0	0	0	1.058111	40.947033	20	3	1.1	0.9;
	9762	2	0	0	0	0	0	1.058111	40.947033	20	3	1.1	0.9;
	9763	2	0	0	0	0	0	1.058111	40.947033	20	3	1.1	0.9;
	9764	2	0	0	0	0	0	1.058111	40.947033	20	3	1.1	0.9;
	9765	1	20.02	6	0	1.96	0	0.974853	-5.721699	110	21	1.1	0.9;
	9766	2	0	0	0	0	0	1.024995	14.159948	20	14	1.1	0.9;
	9767	1	0	0	0	0	0	1.051219	0.292959	150	9	1.1	0.9;
	9768	1	85.9	12.2	0	2.77	0	1.040206	-0.472104	154	1	1.1	0.9;
	9769	1	-0	0	0	98.36	0	0.975376	18.346988	400	1	1.1	0.9;
	9770	1	109.5	22.8	0	7.06	0	0.927968	-7.699274	110	18	1.1	0.9;
	9771	1	0	0	0	0	0	1.016944	-15.006207	20	4	1.1	0.9;
	9772	1	0	0	0	0	0	1.016944	-15.006207	20	4	1.1	0.9;
	9773	1	-0	0	0.048383	193.021617	0	1.054652	-13.052855	380	4	1.1	0.9;
	9774	1	0	0	0	0.51	0	1.019397	-6.35206	110	3	1.1	0.9;
	9775	2	0	0	0	0	0	1.033768	14.596978	20	14	1.1	0.9;
	9776	1	66.67	27.8	0	0.51	0	1.013783	7.123359	220	7	1.1	0.9;
	9777	1	-0	0	0	0	0	1.013824	-24.041959	20	4	1.1	0.9;
	9778	2	0	0	0	0	0	1.00995	-19.451519	20	4	1.1	0.9;
	9779	1	70.68	11.9	0	4.34	0	1.005122	2.268732	220	20	1.1	0.9;
	9780	1	0	0	0	0	0	1.002327	-2.090017	150	9	1.1	0.9;
	9781	2	0	0	0	0	0	1.026025	92.46745	20	3	1.1	0.9;
	9782	1	-0	-0	0	0	0	1.05076	44.070116	380	8	1.1	0.9;
	9783	1	0	0	0	32.21	0	1.073513	-3.322838	380	12	1.2	0.8;
	9784	1	-7.1	-4.02	0	1.05	0	0.958458	-6.733708	110	18	1.1	0.9;
	9785	2	0	0	0	0	0	1.037564	83.849724	20	3	1.1	0.9;
	9786	1	0	0	0	0	0	1.002609	-15.370282	150	9	1.1	0.9;
	9787	1	42.55	12.5	0	1.26	0	1.051011	-4.984581	220	5	1.1	0.9;
	9788	1	10.33	3.3	0	4.65	0	1.036442	14.080919	220	5	1.1	0.9;
	9789	1	-0	-0	0	21.03	0	1.071124	7.551911	380	1	1.1	0.9;
	9790	1	-0	0	0	0.82	0	1.001263	-15.294204	220	1	1.1	0.9;
	9791	1	45.95	16.7	0	0.34	0	1.040113	-3.422467	110	19	1.1	0.9;
	9792	1	0	0	0	0.35	0	0.983446	-5.444689	110	18	1.1	0.9;
	9793	2	0	0	0	0	0	1.028091	-15.249181	20	10	1.1	0.9;
	9794	1	219.6	36.4	0	17.89	0	1.020096	5.857127	220	5	1.1	0.9;
	9795	1	309	74.5	0	3.69	0	1.018303	-8.158586	220	5	1.1	0.9;
	9796	1	0	0	0	1.32	0	1.047026	-3.76473	150	9	1.1	0.9;
	9797	2	0	0	0	0	0	1.016107	1.01711	11	1	1.1	0.9;
	9798	1	0	0	0	0	0	1.020262	-10.694863	150	9	1.1	0.9;
	9799	1	54.93	16.5	0	6.75	0	1.047712	26.451878	220	5	1.1	0.9;
	9800	1	12.6	1.8	0	1.98	0	0.996947	24.602605	154	1	1.1	0.9;
	9801	1	11.91	1.8	0	0.37	0	1.017241	17.950982	220	13	1.1	0.9;
	9802	1	0	-0	0	5.48	0	1.018419	36.677185	150	8	1.1	0.9;
	9803	1	115.6	16.4	0	2.41	0	1.005632	18.008822	154	1	1.1	0.9;
	9804	2	0	0	0	0	0	0.975244	29.57444	6.3	1	1.1	0.9;
	9805	1	-0	-0	0.212252	0.661817	0	1.003281	32.058023	380	2	1.1	0.9;
	9806	1	89.2	42.7	0	13.74	0	1.052015	-6.377282	150	9	1.1	0.9;
	9807	1	0.1	4.4	0	0.19	0	0.971396	7.124961	110	18	1.1	0.9;
	9808	2	0	0	0	0	0	1.03058	15.553508	20	14	1.1	0.9;
	9809	2	0	0	0	0	0	1.024762	17.972121	20	14	1.1	0.9;
	9810	1	119.5	44.5	0	3.61	0	1.021156	36.648632	150	8	1.1	0.9;
	9811	1	46.08	-47.15	0	11.39	0	1.036478	27.36973	220	13	1.1	0.9;
	9812	1	12.01	3.9	0	0.94	0	0.972329	-5.639687	110	21	1.1	0.9;
	9813	1	0	-0	0	37.35	0	1.08103	1.353606	380	18	1.2	0.8;
	9814	1	12.11	5.4	0	0.63	0	0.958547	-0.989991	110	18	1.1	0.9;
	9815	2	0	0	0	0	0	1.022031	39.678638	20	10	1.1	0.9;
	9816	1	7.61	6.3	0	1.33	0	0.943794	-6.340562	110	18	1.1	0.9;
	9817	1	72.48	44.9	0	1.75	0	1.002609	-15.370282	150	9	1.1	0.9;
	9818	2	0	0	0	0	0	1.001006	93.944307	20	3	1.1	0.9;
	9819	1	15.6	2.2	0	2.31	0	1.002876	26.824286	154	1	1.1	0.9;
	9820	1	0	-0	0.019675	28.750325	0	1.022525	77.641197	220	3	1.1	0.9;
	9821	1	0	-0	0	0.38	0	0.993408	-9.287355	150	9	1.1	0.9;
	9822	1	-20.82	-8.8	0	9.24	0	1.017364	-18.571503	220	4	1.1	0.9;
	9823	1	139.8	-23.6	0	1.91	0	1.036569	7.552584	220	3	1.1	0.9;
	9824	1	61.07	11.1	0	4.8	0	1.015024	15.20421	220	7	1.1	0.9;
	9825	1	-1.6	-0.9	0	0.38	0	0.985774	-6.101869	110	3	1.1	0.9;
	9826	1	32.54	11.7	0	1.17	0	1.024347	-4.066216	110	15	1.1	0.9;
	9827	1	18.02	5.9	0	0.3	0	1.001754	-10.577335	110	12	1.1	0.9;
	9828	1	0	0	0.13	10.79	0	0.997842	-3.148065	220	21	1.1	0.9;
	9829	1	24.03	5.6	0	0.23	0	1.006842	-3.990202	110	3	1.1	0.9;
	9830	2	0	0	0	0	0	1.030843	4.085708	6.3	1	1.1	0.9;
	9831	1	715.8	24.1	0.019472	-0.019472	0	1.026675	25.143797	150	2	1.1	0.9;
	9832	1	0	0	0	0	0	0.970315	-8.449974	150	9	1.1	0.9;
	9833	1	4.2	0.6	0	3.9	0	1.020982	16.877854	154	1	1.1	0.9;
	9834	1	-0	-0	0.27075	91.79435	0	1.078577	3.402619	380	18	1.2	0.8;
	9835	1	0	-0	0	2.18	0	1.033802	9.219664	220	5	1.1	0.9;
	9836	2	0	0	0	0	0	0.984262	23.826085	11	1	1.1	0.9;
	9837	1	-6.71	-2.4	0	0.48	0	1.012771	-0.442279	110	19	1.1	0.9;
	9838	1	24.38	5.91	0	0.41	0	0.988957	-2.562924	110	18	1.1	0.9;
	9839	1	166.4	50.4	0	1.23	0	1.023538	3.417449	220	5	1.1	0.9;
	9840	1	0	-0	0	0.4	0	1.049156	27.915793	380	5	1.1	0.9;
	9841	1	0	-0	0.536088	13.763043	0	1.019755	-1.22221	380	6	1.1	0.9;
	9842	1	-0	0	0	9.74	0	1.026718	18.644754	220	5	1.1	0.9;
	9843	1	-4.91	-2.53	0	120.558401	0	0.992695	4.921387	380	5	1.1	0.9;
	9844	1	0	-0	0	7.52	0	1.013429	-19.964795	220	4	1.1	0.9;
	9845	1	-0	0	0.039558	2.150442	0	1.018435	-0.87376	110	19	1.1	0.9;
	9846	1	0	0	0	38.84	0	1.168959	2.542881	380	9	1.2	0.8;
	9847	1	78.99	16.2	0	1.97	0	1.034787	8.45732	220	5	1.1	0.9;
	9848	1	0	-0	0	79.119351	0	1.084023	4.623015	380	20	1.2	0.8;
	9849	1	244.12	95.29	0	7.55	0	1.014311	18.977675	220	5	1.1	0.9;
	9850	1	0	-0	0	2.09	0	1.028661	23.341446	150	8	1.1	0.9;
	9851	1	-0	-0	0	41.75	0	1.023579	33.717002	150	8	1.1	0.9;
	9852	2	0	0	0	0	0	1.029637	45.618005	20	10	1.1	0.9;
	9853	2	0	0	0	0	0	1.042135	37.953176	11	1	1.1	0.9;
	9854	1	27.9	4	0	4.18	0	0.983802	37.273795	154	1	1.1	0.9;
	9855	2	0	0	0	0	0	1.015406	15.331048	6.3	1	1.1	0.9;
	9856	2	0	0	0	0	0	1.047943	24.026261	20	3	1.1	0.9;
	9857	1	-0	0	0	1.28	0	0.989798	-4.249455	220	1	1.1	0.9;
	9858	1	5.91	1.7	0	8.75	0	1.017609	-21.781337	220	4	1.1	0.9;
	9859	1	267.1	57.4	0	21.33	0	0.999864	-7.119187	380	6	1.1	0.9;
	9860	2	0	0	0	0	0	0.998215	12.734047	20	18	1.1	0.9;
	9861	1	6.81	2.5	0	1	0	1.073302	1.352587	110	15	1.1	0.9;
	9862	2	0	0	0	0	0	1.033735	-14.68008	20	4	1.1	0.9;
	9863	1	0	-0	0.039649	8.710351	0	1.022452	48.259654	380	3	1.1	0.9;
	9864	1	-0	0	0	34.44	0	1.045894	10.932839	380	1	1.1	0.9;
	9865	1	18.42	6	0	0.72	0	0.954852	-8.03732	110	21	1.1	0.9;
	9866	1	-0	0	0	13.79	0	1.015482	34.721993	380	3	1.1	0.9;
	9867	1	-0	-0	0	6.57	0	1.00884	28.509216	380	5	1.1	0.9;
	9868	1	53.66	19.5	0	1.26	0	1.018342	-5.238465	110	19	1.1	0.9;
	9869	1	-0	0	0	2.94	0	1.035871	12.613244	380	1	1.1	0.9;
	9870	2	0	0	0	0	0	1.033735	-14.68008	20	4	1.1	0.9;
	9871	2	0	0	0	0	0	1.033788	21.861155	13.8	1	1.1	0.9;
	9872	1	34.35	3.62	0	0.97	0	0.977849	-5.747813	110	19	1.1	0.9;
	9873	2	0	0	0	0	0	1.040642	8.532255	20	14	1.1	0.9;
	9874	1	207.2	28.6	0	13.85	0	1.014206	-8.158765	220	11	1.1	0.9;
	9875	2	0	0	0	0	0	1.058355	41.76159	20	10	1.1	0.9;
	9876	1	0	-0	0.009917	0.92	0	0.981799	-5.916291	110	18	1.1	0.9;
	9877	1	12.61	7.8	0	0	0	1.0363	-8.161166	150	9	1.1	0.9;
	9878	1	0	0	0	342.15	0	1.045756	-16.19126	380	4	1.1	0.9;
	9879	1	-0	0	0	5.12	0	1.019351	37.983767	380	8	1.1	0.9;
	9880	2	0	0	0	0	0	1.03481	9.302046	20	18	1.1	0.9;
	9881	2	0	0	0	0	0	1.026644	-8.343517	20	4	1.1	0.9;
	9882	1	8.3	1.2	0	1.07	0	1.000383	15.746042	154	1	1.1	0.9;
	9883	1	27.53	9.9	0	85.25	0	1.029959	-17.695067	380	4	1.1	0.9;
	9884	2	0	0	0	0	0	1.015531	4.163384	20	9	1.1	0.9;
	9885	2	0	0	0	0	0	1.034215	9.728222	20	18	1.1	0.9;
	9886	1	99	23.2	0	10.16	0	1.020132	-17.027986	220	4	1.1	0.9;
	9887	2	0	0	0	0	0	1.034215	9.728222	20	18	1.1	0.9;
	9888	1	60.27	21.3	0	1.87	0	0.999681	-3.315766	110	18	1.1	0.9;
	9889	2	0	0	0	0	0	0.97134	45.507431	15.75	1	1.1	0.9;
	9890	2	0	0	0	0	0	1.027947	90.287595	20	3	1.1	0.9;
	9891	1	-0	0	0	0.34	0	1.040062	-16.220503	380	4	1.1	0.9;
	9892	1	61.37	23.2	0	0.22	0	1.024213	6.206273	220	5	1.1	0.9;
	9893	1	-0	-0	0	2.18	0	1.028581	5.914906	220	5	1.1	0.9;
	9894	1	34.14	21.1	0	0.04	0	0.978211	-7.893051	150	9	1.1	0.9;
	9895	1	283.2	101.8	0.230421	43.471474	0	1.019814	13.132837	380	7	1.1	0.9;
	9896	2	0	0	0	0	0	1.035163	2.77244	20	18	1.1	0.9;
	9897	2	0	0	0	0	0	1.016633	-9.935635	20	4	1.1	0.9;
	9898	1	-1377.93	-320	0	36.89	0	1.045649	20.864366	380	3	1.1	0.9;
	9899	1	-0	-0	0.235946	0.173378	0	1.023729	-7.335996	380	6	1.1	0.9;
	9900	2	0	0	0	0	0	1.016633	-9.935635	20	4	1.1	0.9;
	9901	2	0	0	0	0	0	1.022889	18.879559	20	14	1.1	0.9;
	9902	2	0	0	0	0	0	0.951565	38.529485	13.8	1	1.1	0.9;
	9903	1	74.68	46.3	0	12.92	0	1.019587	-11.095675	150	9	1.1	0.9;
	9904	1	-0	-0	0.018975	3.031025	0	1.075446	2.691479	380	19	1.1	0.9;
	9905	1	0	-0	0	20.44	0	0.99587	23.917917	400	1	1.1	0.9;
	9906	2	0	0	0	0	0	0.991405	49.871472	11	1	1.1	0.9;
	9907	1	18.2	2.6	0	12.22	0	1.019315	28.739796	154	1	1.1	0.9;
	9908	1	140.1	25.5	0	10.78	0	1.014569	-26.829214	220	4	1.1	0.9;
	9909	2	0	0	0	0	0	1.035421	27.235973	20	6	1.1	0.9;
	9910	1	11.91	4.4	0	0.13	0	1.054211	-1.099056	110	15	1.1	0.9;
	9911	2	0	0	0	0	0	1.035421	27.235973	20	6	1.1	0.9;
	9912	2	0	0	0	0	0	1.035421	27.235973	20	6	1.1	0.9;
	9913	1	-0	-0	0	8.9	0	1.06299	30.147149	220	5	1.1	0.9;
	9914	2	0	0	0	0	0	1.052369	0.152148	20	18	1.1	0.9;
	9915	1	-6.77	-2.13	0	0.47	0	1.026231	4.096914	110	18	1.1	0.9;
	9916	1	0	-0	0.057943	2.072057	0	1.045591	14.974901	220	5	1.1	0.9;
	9917	1	50.96	17	0	0.31	0	0.998017	-7.448126	110	21	1.1	0.9;
	9918	1	0	-0	0	4.09	0	0.965057	-9.801871	150	9	1.1	0.9;
	9919	1	154.9	25	0	72.89	0	1.072464	0.866855	380	20	1.2	0.8;
	9920	1	46.35	9.1	0	18.2	0	1.033741	4.638633	220	5	1.1	0.9;
	9921	1	43.35	16.2	0	0.77	0	0.970219	-7.386157	110	18	1.1	0.9;
	9922	2	0	0	0	0	0	1.029161	20.548569	20	5	1.1	0.9;
	9923	2	0	0	0	0	0	1.01017	15.666854	20	5	1.1	0.9;
	9924	1	79.49	17	0	29.21	0	1.108643	49.347411	220	3	1.2	0.8;
	9925	1	-73.98	-29.8	0	17.77	0	0.988226	-21.973367	220	10	1.1	0.9;
	9926	2	0	0	0	0	0	1.009486	16.888084	20	5	1.1	0.9;
	9927	1	0	0	0	1.56	0	1.019031	36.638239	154	1	1.1	0.9;
	9928	1	0	-0	0	0	0	1.00569	12.216215	20	5	1.1	0.9;
	9929	1	0	-0	0	0	0	1.00569	12.216215	20	5	1.1	0.9;
	9930	1	0	-0	0	0	0	1.00569	12.216215	20	5	1.1	0.9;
	9931	1	45.45	28.1	0	0.16	0	0.944702	-10.819415	150	9	1.1	0.9;
	9932	2	0	0	0	0	0	1.029382	20.080326	20	5	1.1	0.9;
	9933	2	0	0	0	0	0	1.029161	20.548569	20	5	1.1	0.9;
	9934	1	253.4	81.7	0	16.85	0	1.001995	2.088521	220	20	1.1	0.9;
	9935	1	4.81	1.3	0	0.85	0	0.957824	-5.219353	110	18	1.1	0.9;
	9936	1	4.2	0.7	0	0.16	0	0.970769	4.966177	110	18	1.1	0.9;
	9937	2	0	0	0	0	0	1.01208	8.274182	10.5	1	1.1	0.9;
	9938	1	-0	-0	0	7.43	0	1.029313	26.316753	220	5	1.1	0.9;
	9939	1	55.76	19.9	0	1.14	0	1.005022	6.351004	110	18	1.1	0.9;
	9940	1	0	0	0	0	0	1.012035	-12.726866	150	9	1.1	0.9;
	9941	1	8.91	1.3	0	0.82	0	0.930948	-7.371611	110	18	1.1	0.9;
	9942	1	135.84	15.97	0	4.57	0	1.036318	8.669231	220	5	1.1	0.9;
	9943	1	-0	-0	0	0.05	0	0.966804	-9.648323	150	9	1.1	0.9;
	9944	1	270.14	57.56	0	4.32	0	0.96942	29.960607	220	3	1.1	0.9;
	9945	1	76.79	30.7	0	17.7	0	0.996771	-3.509392	220	6	1.1	0.9;
	9946	2	0	0	0	0	0	1.038225	16.178789	20	5	1.1	0.9;
	9947	1	20.02	10	0	8.08	0	1.000254	-3.054389	220	6	1.1	0.9;
	9948	1	0.5	159.8	0.113242	99.355631	0	1.068984	73.067046	380	3	1.1	0.9;
	9949	1	47.35	15.5	0	1.41	0	1.020529	-14.481379	110	22	1.1	0.9;
	9950	1	55.7	7.9	0	14.44	0	0.98626	29.963187	154	1	1.1	0.9;
	9951	1	0	0	0	15.06	0	1.018021	0.638927	380	1	1.1	0.9;
	9952	1	-0	-0	0	27.51	0	1.051195	-11.661125	150	9	1.1	0.9;
	9953	2	0	0	0	0	0	1.017638	-6.936102	20	4	1.1	0.9;
	9954	1	32.24	10.1	0	0.81	0	0.979395	-2.770904	110	18	1.1	0.9;
	9955	1	59.47	21.4	0.078398	11.851602	0	1.0523	4.801942	220	5	1.1	0.9;
	9956	1	106	24.6	0	5.9	0	1.028162	4.080023	220	7	1.1	0.9;
	9957	2	0	0	0	0	0	1.026081	32.715698	20	5	1.1	0.9;
	9958	2	0	0	0	0	0	1.026081	32.715698	20	5	1.1	0.9;
	9959	2	0	0	0	0	0	1.026081	32.715698	20	5	1.1	0.9;
	9960	2	0	0	0	0	0	1.127948	6.872839	20	9	1.2	0.8;
	9961	2	0	0	0	0	0	1.016605	25.542934	20	5	1.1	0.9;
	9962	1	-0	-0	0	0.3	0	0.978034	-7.906363	150	9	1.1	0.9;
	9963	2	0	0	0	0	0	1.016461	26.125945	20	5	1.1	0.9;
	9964	2	0	0	0	0	0	1.016605	25.542934	20	5	1.1	0.9;
	9965	1	162.7	23.2	0	4.81	0	1.012245	18.343627	154	1	1.1	0.9;
	9966	1	-0	0	0.198354	-0.018766	0	1.026844	15.277514	380	6	1.1	0.9;
	9967	1	36.84	14.4	0	5.09	0	1.028796	30.892401	150	8	1.1	0.9;
	9968	1	68.78	28.2	0	0.26	0	1.016251	21.980602	150	8	1.1	0.9;
	9969	1	0	-0	0	4.36	0	1.039376	5.373829	220	5	1.1	0.9;
	9970	1	326.9	-82.3	0	0	0	1.044895	25.556743	150	2	1.1	0.9;
	9971	1	55.46	18.5	0	1.11	0	0.950074	-11.205307	110	21	1.1	0.9;
	9972	2	0	0	0	0	0	1.017859	24.98212	15	1	1.1	0.9;
	9973	1	46.2	28.47	0	4.19	0	0.992001	57.207789	220	13	1.1	0.9;
	9974	2	0	0	0	0	0	1.044939	29.387061	20	5	1.1	0.9;
	9975	2	0	0	0	0	0	0.957116	25.356265	13.8	1	1.1	0.9;
	9976	2	0	0	0	0	0	1.029146	3.188044	20	20	1.1	0.9;
	9977	1	-0	0	0	0.48	0	0.944686	-10.875693	150	9	1.1	0.9;
	9978	1	0	-0	0	8.12	0	0.98221	31.994448	220	3	1.1	0.9;
	9979	1	0	0	0	0	0	1.063704	66.981987	20	8	1.1	0.9;
	9980	1	-0.12	-1.74	0	0	0	1.098598	65.002423	380	8	1.2	0.8;
	9981	1	-0	0	0.243713	4.864064	0	0.969283	27.641116	380	2	1.1	0.9;
	9982	1	3.8	2.8	0	0.77	0	0.999953	-3.032403	110	18	1.1	0.9;
	9983	1	-0.15	-1.93	0	0	0	1.016284	49.478439	220	8	1.1	0.9;
	9984	2	0	0	0	0	0	1.026243	6.043442	20	6	1.1	0.9;
	9985	1	13.94	9.5	0	3.53	0	1.032237	-8.120404	150	9	1.1	0.9;
	9986	1	184.89	-21.1	0	39.26	0	1.030293	-20.991696	220	4	1.1	0.9;
	9987	1	47.75	11	0	0.05	0	1.033881	21.336662	220	5	1.1	0.9;
	9988	1	0	0	0.346595	-0.269574	0	1.039039	32.352018	150	8	1.1	0.9;
	9989	1	78.74	17.8	0	0.58	0	0.993356	89.245985	150	1	1.1	0.9;
	9990	1	0	-0	0	2.64	0	1.001746	17.611273	154	1	1.1	0.9;
	9991	1	122.8	20.8	0	0.47	0	1.013705	-26.311523	220	4	1.1	0.9;
	9992	1	98	21.7	0	6	0	1.031639	20.734057	220	5	1.1	0.9;
	9993	1	252.9	95.6	0	1.22	0	1.009996	-16.605815	220	4	1.1	0.9;
	9994	1	29.03	11.7	0.059952	1.440048	0	0.99045	-4.367166	110	21	1.1	0.9;
	9995	2	0	0	0	0	0	0.993383	32.126146	11	1	1.1	0.9;
	9996	1	-0	0	0	1.04	0	0.991988	0.772011	220	5	1.1	0.9;
	9997	2	0	0	0	0	0	1.016106	0.556804	11	1	1.1	0.9;
	9998	1	-0	-0	0.059401	1.100599	0	1.024978	18.038243	220	5	1.1	0.9;
	9999	1	0	-0	0	2.08	0	1.019717	13.94859	220	5	1.1	0.9;
	10000	1	0.3	0.5	0.911638	17.535694	0	1.010073	29.952253	380	3	1.1	0.9;
	10001	2	0	0	0	0	0	1.024544	18.974877	20	14	1.1	0.9;
	10002	1	50.46	36	0	0.57	0	0.9864	-4.126615	110	18	1.1	0.9;
	10003	1	0	-0	0	0.25	0	1.011474	16.380507	154	1	1.1	0.9;
	10004	2	0	0	0	0	0	1.015185	-4.986575	20	4	1.1	0.9;
	10005	1	-0	0	0.11	2.05	0	1.015961	-2.994662	220	21	1.1	0.9;
	10006	2	0	0	0	0	0	1.016735	24.349916	11	1	1.1	0.9;
	10007	2	0	0	0	0	0	1.043764	37.173377	20	5	1.1	0.9;
	10008	1	372.4	121.1	0.020615	7.899385	0	0.990736	9.872108	220	5	1.1	0.9;
	10009	1	71.08	44	0	3.28	0	1.014364	-8.724986	150	9	1.1	0.9;
	10010	2	0	0	0	0	0	1.012893	26.368849	11	1	1.1	0.9;
	10011	1	0	0	0	0	0	1.045246	19.956837	220	5	1.1	0.9;
	10012	2	0	0	0	0	0	1.01515	14.648403	11	1	1.1	0.9;
	10013	1	-16.82	5.5	0	0.63	0	0.929504	-10.424558	150	9	1.1	0.9;
	10014	1	16.52	5.5	0	3.5	0	1.031548	-12.552935	110	22	1.1	0.9;
	10015	1	86.2	-30.7	0	8.84	0	1.026585	23.218908	220	3	1.1	0.9;
	10016	1	0	0	0	0	0	0.964803	-5.53487	150	9	1.1	0.9;
	10017	2	0	0	0	0	0	1.017078	-0.332817	20	10	1.1	0.9;
	10018	1	-0	0	0	74.37	0	0.961347	34.727912	400	1	1.1	0.9;
	10019	1	1.9	9.2	0	7.57	0	0.995355	4.44153	220	20	1.1	0.9;
	10020	1	118.4	18.6	0.038961	10.701039	0	1.028019	32.505211	220	13	1.1	0.9;
	10021	1	-0	-0	0	7.58	0	1.035188	16.78973	220	5	1.1	0.9;
	10022	1	-0	0	0	0	0	1.023287	-16.294788	20	4	1.1	0.9;
	10023	2	0	0	0	0	0	1.019357	22.943488	20	5	1.1	0.9;
	10024	1	43.15	22.8	0.039222	0.010778	0	0.986837	13.352735	110	18	1.1	0.9;
	10025	1	-0	0	0	11.39	0	1.00692	0.387233	220	6	1.1	0.9;
	10026	1	0	-0	0.039254	45.960746	0	1.028324	47.055857	380	3	1.1	0.9;
	10027	1	-0	-0	0	3.37	0	1.025886	4.522198	220	3	1.1	0.9;
	10028	1	6.41	2.1	0	0.51	0	0.991697	-10.534217	110	12	1.1	0.9;
	10029	1	1.2	0.4	0	0.6	0	1.070509	1.019613	110	19	1.2	0.8;
	10030	1	-0	-0	0	17.8	0	1.010526	37.963011	380	8	1.1	0.9;
	10031	1	37.87	11.59	0	1.88	0	1.018093	-25.999068	220	4	1.1	0.9;
	10032	1	54.9	-96.8	0	16.42	0	1.016587	-25.957681	220	4	1.1	0.9;
	10033	1	-0	-0	0	3.67	0	1.024594	92.45199	220	1	1.1	0.9;
	10034	2	0	0	0	0	0	1.006944	-5.921798	20	2	1.1	0.9;
	10035	1	0	-0	0	0.86	0	1.013269	7.216318	220	1	1.1	0.9;
	10036	1	0	0	0	0	0	1.009755	-7.535974	150	9	1.1	0.9;
	10037	2	0	0	0	0	0	1.017464	-4.981811	20	10	1.1	0.9;
	10038	1	0	0	0	0	0	0.985548	-7.292905	150	9	1.1	0.9;
	10039	1	18.92	6.6	0	1.4	0	0.983619	-6.734185	110	18	1.1	0.9;
	10040	1	-0	0	0.241227	-0.201023	0	1.013012	25.491888	380	6	1.1	0.9;
	10041	1	-0	0	0	7.49	0	1.067387	4.878862	400	1	1.1	0.9;
	10042	1	-0	0	0	0	0	0.996077	-9.142556	150	9	1.1	0.9;
	10043	1	1.8	0.6	0	0.75	0	0.985622	-13.402712	110	12	1.1	0.9;
	10044	1	-0	0	0.048779	59.541221	0	1.051887	-14.484778	380	4	1.1	0.9;
	10045	1	161.28	54	0	2.12	0	0.99473	33.46147	220	3	1.1	0.9;
	10046	1	25.23	8.3	0	0.61	0	0.965162	-7.575228	110	21	1.1	0.9;
	10047	1	63.87	55.1	0	14.84	0	1.026388	44.52921	380	3	1.1	0.9;
	10048	1	-0	0	0	1.36	0	1.046742	25.054968	220	5	1.1	0.9;
	10049	1	11.41	5.1	0	1	0	0.922112	-7.609271	110	18	1.1	0.9;
	10050	2	0	0	0	0	0	1.02494	28.997481	20	5	1.1	0.9;
	10051	1	67.47	6.1	0	1.46	0	1.025335	-26.564951	220	4	1.1	0.9;
	10052	2	0	0	0	0	0	1.019503	8.365451	6.3	1	1.1	0.9;
	10053	1	-0.12	-1.31	0	0	0	1.098295	64.988854	380	8	1.2	0.8;
	10054	1	25.73	15.9	0	0.74	0	0.974088	-8.221786	150	9	1.1	0.9;
	10055	1	119.3	-2.8	0	0.87	0	1.001416	34.084126	220	3	1.1	0.9;
	10056	1	0	0	0	3.13	0	1.030573	26.350367	220	5	1.1	0.9;
	10057	2	0	0	0	0	0	1.003179	38.552189	13.8	1	1.1	0.9;
	10058	1	109	20.4	0.195847	7.494153	0	1.012718	13.884467	220	5	1.1	0.9;
	10059	1	-12.49	-5.83	0	6.173378	0	1.040992	33.204952	380	5	1.1	0.9;
	10060	2	0	0	0	0	0	1.032321	27.942453	20	5	1.1	0.9;
	10061	1	0	-0	0	5.59	0	1.014454	20.742832	154	1	1.1	0.9;
	10062	1	135.61	26.86	0	1.93	0	1.038246	16.785299	220	5	1.1	0.9;
	10063	1	-53.06	-100	0	0.06	0	1.051738	1.280044	220	6	1.1	0.9;
	10064	2	0	0	0	0	0	1.033602	30.076827	20	5	1.1	0.9;
	10065	2	0	0	0	0	0	1.033601	30.077016	20	5	1.1	0.9;
	10066	1	83.6	11.9	0	1.69	0	1.025422	3.194796	154	1	1.1	0.9;
	10067	1	0	0	0	50.14	0	0.947551	51.235294	400	1	1.1	0.9;
	10068	2	0	0	0	0	0	1.044317	35.206283	20	5	1.1	0.9;
	10069	1	182.5	47	0	33.69	0	1.011202	-12.139109	380	6	1.1	0.9;
	10070	1	8.31	2.7	0	0.72	0	1.011199	-8.344907	110	12	1.1	0.9;
	10071	1	176.8	39.4	0	28.24	0	1.047627	12.568215	380	5	1.1	0.9;
	10072	1	31.03	10	0	0.13	0	0.975088	-6.482619	110	21	1.1	0.9;
	10073	2	0	0	0	0	0	1.028279	-5.259984	20	6	1.1	0.9;
	10074	2	0	0	0	0	0	1.028279	-5.260179	20	6	1.1	0.9;
	10075	2	0	0	0	0	0	1.027739	-17.648712	20	6	1.1	0.9;
	10076	2	0	0	0	0	0	1.027739	-17.648712	20	6	1.1	0.9;
	10077	2	0	0	0	0	0	1.027739	-17.648712	20	6	1.1	0.9;
	10078	2	0	0	0	0	0	1.027739	-17.648712	20	6	1.1	0.9;
	10079	1	8.01	2.6	0	1.11	0	1.001371	-7.617414	110	12	1.1	0.9;
	10080	2	0	0	0	0	0	1.027739	-17.648712	20	6	1.1	0.9;
	10081	1	-37.84	-19.23	0	28.136589	0	0.964931	-3.531377	380	5	1.1	0.9;
	10082	1	0.3	-9	0	1.96	0	1.026513	30.597405	220	3	1.1	0.9;
	10083	1	20	2.9	0	2.33	0	0.994374	10.486339	154	1	1.1	0.9;
	10084	2	0	0	0	0	0	1.028916	-13.292219	20	6	1.1	0.9;
	10085	1	0	0	0	6.97	0	1.027149	-28.47052	220	4	1.1	0.9;
	10086	1	0	-0	0	4.4	0	1.003768	-12.883511	150	9	1.1	0.9;
	10087	1	115.2	55.1	0	30.49	0	1.040379	38.521981	380	3	1.1	0.9;
	10088	1	-9.86	-2.8	0	0.2	0	0.94887	-0.107604	110	18	1.1	0.9;
	10089	1	0	0	0	0.93	0	1.012856	14.386679	154	1	1.1	0.9;
	10090	1	122.5	8.7	0	15.85	0	1.028895	7.374044	220	5	1.1	0.9;
	10091	1	-0	-0	0.200856	-0.150642	0	1.006932	-8.997116	380	6	1.1	0.9;
	10092	2	0	0	0	0	0	1.060112	4.394131	20	20	1.1	0.9;
	10093	1	25.23	47.6	0	4.21	0	1.018243	34.475442	220	3	1.1	0.9;
	10094	2	0	0	0	0	0	0.990464	21.09396	15.75	1	1.1	0.9;
	10095	1	18.72	7.7	0	1.09	0	0.968494	-13.945945	110	22	1.1	0.9;
	10096	2	0	0	0	0	0	1.032797	5.614702	20	18	1.1	0.9;
	10097	1	-0	-0	0	0.88	0	1.009787	-8.141186	150	9	1.1	0.9;
	10098	1	18.41	41.8	0	0.17	0	0.979064	-10.93172	110	12	1.1	0.9;
	10099	1	-0	-0	0.110962	39.477531	0	1.091334	82.213028	380	3	1.2	0.8;
	10100	2	0	0	0	0	0	1.036949	12.275543	20	7	1.1	0.9;
	10101	2	0	0	0	0	0	1.019231	22.327173	20	24	1.1	0.9;
	10102	2	0	0	0	0	0	1.034412	41.712007	20	10	1.1	0.9;
	10103	1	11.71	3.7	0	0.8	0	1.014977	44.252308	110	8	1.1	0.9;
	10104	1	0	0	0	0.66	0	1.086357	-3.618297	150	9	1.1	0.9;
	10105	1	-0	0	0	96.89	0	1.037061	-15.042474	380	4	1.1	0.9;
	10106	1	6.71	1	0	0.39	0	0.984354	-5.000535	110	18	1.1	0.9;
	10107	1	0	0	0	0	0	1.011712	-8.997116	20	6	1.1	0.9;
	10108	1	21.62	9.8	0	0.14	0	0.993002	-4.228433	110	18	1.1	0.9;
	10109	1	52.9	7.6	0	2.3	0	0.984093	18.898155	154	1	1.1	0.9;
	10110	2	0	0	0	0	0	1.012031	-8.893616	20	10	1.1	0.9;
	10111	1	0	0	0	0	0	0.880509	-14.642882	150	9	1.2	0.8;
	10112	1	113.6	44.7	0	1.91	0	0.996028	20.31987	220	5	1.1	0.9;
	10113	1	33.34	8.6	0	3.93	0	1.040357	46.518975	110	8	1.1	0.9;
	10114	2	0	0	0	0	0	0.991929	29.398008	6.3	1	1.1	0.9;
	10115	2	0	0	0	0	0	1.041212	-15.377355	20	4	1.1	0.9;
	10116	2	0	0	0	0	0	1.041212	-15.377355	20	4	1.1	0.9;
	10117	2	0	0	0	0	0	1.041212	-15.377355	20	4	1.1	0.9;
	10118	1	-0	0	0.079002	1.100749	0	0.996379	-9.059184	220	22	1.1	0.9;
	10119	1	-10.36	-4.66	0	0.58	0	1.031368	-5.222436	110	3	1.1	0.9;
	10120	2	0	0	0	0	0	1.033534	-10.544863	20	4	1.1	0.9;
	10121	1	47.3	6.7	0	4.05	0	0.981228	25.659354	154	1	1.1	0.9;
	10122	1	-0	0	0	1.16	0	1.032084	-6.737315	150	9	1.1	0.9;
	10123	1	-92.2	-244.4	0	7.23	0	1.073678	6.788925	400	1	1.1	0.9;
	10124	1	0	0	0.117756	10.14187	0	1.043894	12.654648	380	16	1.1	0.9;
	10125	1	20.9	3	0	7.14	0	0.999681	15.764613	154	1	1.1	0.9;
	10126	1	117	20.4	0	22.34	0	1.016633	-26.276997	220	4	1.1	0.9;
	10127	1	136.1	18.8	0	6.55	0	1.011334	15.123433	220	7	1.1	0.9;
	10128	1	76.38	6.8	0.039079	2.110691	0	0.9986	90.164736	150	1	1.1	0.9;
	10129	1	0	-0	0	2.15	0	0.981485	0.334141	150	9	1.1	0.9;
	10130	1	160.4	63.9	0.533365	14.325161	0	1.031372	-11.35432	220	4	1.1	0.9;
	10131	1	67.28	-15.37	0.23431	15.624504	0	1.018079	18.919741	220	13	1.1	0.9;
	10132	2	0	0	0	0	0	1.046665	36.809947	20	5	1.1	0.9;
	10133	1	0	0	0	0.71	0	0.966583	-5.616871	150	9	1.1	0.9;
	10134	2	0	0	0	0	0	1.046665	36.809947	20	5	1.1	0.9;
	10135	2	0	0	0	0	0	1.046665	36.809947	20	5	1.1	0.9;
	10136	1	3.2	1.1	0	0.56	0	1.007265	-8.463478	110	12	1.1	0.9;
	10137	1	30.83	16.5	0	3.83	0	1.017428	42.294322	150	8	1.1	0.9;
	10138	1	-0	0	0	10.46	0	1.046181	1.313814	220	5	1.1	0.9;
	10139	1	43.7	6.2	0	1.73	0	1.002858	15.589186	154	1	1.1	0.9;
	10140	1	350	129.4	0	33.52	0	1.020735	7.8322	220	7	1.1	0.9;
	10141	2	0	0	0	0	0	1.014507	26.136069	20	6	1.1	0.9;
	10142	2	0	0	0	0	0	1.014507	26.136069	20	6	1.1	0.9;
	10143	2	0	0	0	0	0	1.014507	26.136069	20	6	1.1	0.9;
	10144	1	0	-0	0	1.13	0	1.047938	-5.803473	150	9	1.1	0.9;
	10145	1	0	-0	0	1.6	0	1.030478	-7.645913	150	9	1.1	0.9;
	10146	1	56.66	15.6	0	7.45	0	1.002892	-20.493605	220	4	1.1	0.9;
	10147	1	0.2	1.8	0	0.43	0	1.031214	76.497249	220	3	1.1	0.9;
	10148	1	0	-0	0	12.42	0	1.013214	-9.554079	380	6	1.1	0.9;
	10149	1	-0	-0	0.237121	0.012399	0	1.018017	36.086297	220	3	1.1	0.9;
	10150	1	35.44	5.3	0	2.24	0	1.013983	-26.722266	220	4	1.1	0.9;
	10151	2	0	0	0	0	0	1.009173	19.132388	20	5	1.1	0.9;
	10152	1	0	0	0	0.49	0	0.942539	-11.042543	150	9	1.1	0.9;
	10153	1	22.8	3.2	0	9.98	0	1.01379	35.557931	154	1	1.1	0.9;
	10154	1	18.72	7.9	0	1.67	0	0.999957	-4.276216	110	18	1.1	0.9;
	10155	1	0	0	0	0	0	1.013445	-14.636462	20	6	1.1	0.9;
	10156	2	0	0	0	0	0	0.978477	21.737802	15	1	1.1	0.9;
	10157	1	61.77	10.2	0	4.01	0	1.012921	-22.921055	220	4	1.1	0.9;
	10158	2	0	0	0	0	0	1.051307	2.565569	20	18	1.1	0.9;
	10159	1	18.12	10	0	1.03	0	1.025128	10.343603	220	5	1.1	0.9;
	10160	1	-0	-0	0	116.64	0	1.018665	23.13173	380	6	1.1	0.9;
	10161	1	334.1	103.5	0	14.78	0	0.969348	-29.133437	220	10	1.1	0.9;
	10162	1	86.49	29	0	1.48	0	1.066536	53.399189	380	3	1.1	0.9;
	10163	1	27.86	14.21	0	0	0	1.099095	-14.350196	150	9	1.2	0.8;
	10164	2	0	0	0	0	0	1.009173	19.132388	20	5	1.1	0.9;
	10165	2	0	0	0	0	0	1.028579	38.422797	20	10	1.1	0.9;
	10166	1	5.04	6.1	0	8.68	0	1.100646	-4.336342	150	9	1.2	0.8;
	10167	1	20.02	9	0	0.15	0	0.999717	-3.057798	220	6	1.1	0.9;
	10168	1	0	0	0	4.07	0	1.022517	12.676727	220	1	1.1	0.9;
	10169	1	389.8	-68.1	0	5.03	0	0.978291	-29.075324	220	10	1.1	0.9;
	10170	1	56.56	18.4	0	3.29	0	1.02764	29.676461	220	5	1.1	0.9;
	10171	2	0	0	0	0	0	1.046641	37.417065	20	5	1.1	0.9;
	10172	2	0	0	0	0	0	1.046641	37.417065	20	5	1.1	0.9;
	10173	2	0	0	0	0	0	1.046641	37.417065	20	5	1.1	0.9;
	10174	2	0	0	0	0	0	1.046641	37.417065	20	5	1.1	0.9;
	10175	1	-0	0	0	0.69	0	1.007976	22.201821	220	6	1.1	0.9;
	10176	1	137.7	32.6	0	5.17	0	1.013014	-18.282288	220	4	1.1	0.9;
	10177	2	0	0	0	0	0	1.011416	44.498643	14.4	1	1.1	0.9;
	10178	2	0	0	0	0	0	1.014865	17.912579	20	5	1.1	0.9;
	10179	1	94.4	13.5	0	5.37	0	1.011217	30.729911	154	1	1.1	0.9;
	10180	1	-0	0	0.232388	3.566026	0	1.055178	-0.20412	220	23	1.1	0.9;
	10181	1	-0	-0	0	0	0	1.015832	3.038481	220	1	1.1	0.9;
	10182	1	-0	0	0.03892	0.39108	0	1.059753	5.769076	220	5	1.1	0.9;
	10183	1	0	-0	0	27.8	0	1.006741	-19.775592	380	4	1.1	0.9;
	10184	1	-0	-0	0	7.51	0	0.998885	2.232778	220	19	1.1	0.9;
	10185	1	-0	0	0	0.32	0	1.045273	-4.513781	150	9	1.1	0.9;
	10186	2	0	0	0	0	0	1.031159	7.793526	11	1	1.1	0.9;
	10187	1	83.36	2.6	0	1.06	0	1.034934	20.694892	220	13	1.1	0.9;
	10188	1	92.1	43.8	0	3.69	0	1.030469	33.297086	220	3	1.1	0.9;
	10189	1	-0	0	0	0.75	0	0.981597	1.798554	110	18	1.1	0.9;
	10190	1	0.6	0.1	0	0.38	0	0.994035	-3.862533	110	18	1.1	0.9;
	10191	1	36.04	22.3	0	4.15	0	0.925713	-12.097092	150	9	1.1	0.9;
	10192	2	0	0	0	0	0	1.059619	48.79156	20	3	1.1	0.9;
	10193	1	16.22	8.9	0	2.2	0	1.033897	9.294569	220	5	1.1	0.9;
	10194	2	0	0	0	0	0	1.048908	44.904436	20	3	1.1	0.9;
	10195	2	0	0	0	0	0	1.048908	44.904436	20	3	1.1	0.9;
	10196	1	53.06	75.8	0	51.93	0	1.03659	27.548145	380	3	1.1	0.9;
	10197	2	0	0	0	0	0	1.052604	52.245403	20	3	1.1	0.9;
	10198	2	0	0	0	0	0	1.052604	52.245403	20	3	1.1	0.9;
	10199	1	19.4	2.8	0	9.78	0	1.006354	16.054798	154	1	1.1	0.9;
	10200	1	0	0	0	0.34	0	0.996074	40.620445	154	1	1.1	0.9;
	10201	2	0	0	0	0	0	1.043753	9.584078	20	5	1.1	0.9;
	10202	2	0	0	0	0	0	1.043753	9.584078	20	5	1.1	0.9;
	10203	1	195.5	67.9	0	6.17	0	1.000061	30.564736	220	3	1.1	0.9;
	10204	1	89.1	20.2	0.05992	24.59008	0	1.034597	8.187737	220	5	1.1	0.9;
	10205	1	0	-0	0	53.97	0	1.087147	63.648812	380	8	1.2	0.8;
	10206	1	-0	-0	0	0.51	0	1.004349	-20.93293	380	6	1.1	0.9;
	10207	1	125.2	1.2	0	15.12	0	1.014965	-26.867436	220	4	1.1	0.9;
	10208	1	-0	0	0	0.39	0	1.027154	79.001432	220	3	1.1	0.9;
	10209	1	112.1	36.3	0	6.4	0	1.020951	30.196596	150	8	1.1	0.9;
	10210	2	0	0	0	0	0	1.04659	30.049071	20	5	1.1	0.9;
	10211	2	0	0	0	0	0	0.979798	33.852101	15.75	1	1.1	0.9;
	10212	1	0	0	0	0.12	0	0.954713	-7.719623	110	21	1.1	0.9;
	10213	1	13.31	4.4	0	0.33	0	0.997519	-11.087305	110	12	1.1	0.9;
	10214	1	0	-0	0	4.54	0	1.036388	5.802341	220	5	1.1	0.9;
	10215	1	36.24	12.8	0	2.99	0	0.957608	-1.330355	110	19	1.1	0.9;
	10216	1	89.7	17.5	0	4.06	0	0.994006	-8.864006	220	6	1.1	0.9;
	10217	1	63.97	12.8	0	0.17	0	1.03253	19.967515	220	5	1.1	0.9;
	10218	2	0	0	0	0	0	1.042184	0.453797	20	18	1.1	0.9;
	10219	1	5.41	67.5	0.113378	75.955519	0	1.068014	62.182795	380	3	1.1	0.9;
	10220	1	-0	0	0	11.7	0	1.010311	-13.538958	220	4	1.1	0.9;
	10221	1	-0	-0	0	3.42	0	1.020205	30.212831	220	14	1.1	0.9;
	10222	2	0	0	0	0	0	1.008414	-5.891971	20	4	1.1	0.9;
	10223	2	0	0	0	0	0	1.011478	-0.639289	20	10	1.1	0.9;
	10224	1	-0	0	0	46.83	0	1.049709	35.041807	150	8	1.1	0.9;
	10225	1	190.3	84.7	0	7.15	0	0.994316	21.023844	220	3	1.1	0.9;
	10226	1	30.04	8.6	0	21.45	0	1.009689	30.943205	150	8	1.1	0.9;
	10227	1	91.9	41.9	1.426313	164.822572	0	1.063548	7.183251	380	19	1.1	0.9;
	10228	1	2.3	0.8	0	0.06	0	0.979022	-3.295551	110	19	1.1	0.9;
	10229	1	0	-0	0	0.61	0	0.987981	35.791209	220	3	1.1	0.9;
	10230	1	51.16	12	0	6.02	0	1.015815	-14.527358	220	4	1.1	0.9;
	10231	1	2.9	-0	0	0.62	0	1.016353	6.24117	110	18	1.1	0.9;
	10232	2	0	0	0	0	0	1.059543	4.22325	20	5	1.1	0.9;
	10233	1	23.43	7.5	0	0.1	0	0.985117	-3.673542	110	18	1.1	0.9;
	10234	1	10.01	2	0	0.61	0	1.000945	0.457571	150	7	1.1	0.9;
	10235	1	-0	-0	0	5.97	0	1.032403	79.8948	220	3	1.1	0.9;
	10236	2	0	0	0	0	0	1.00571	1.688469	20	2	1.1	0.9;
	10237	2	0	0	0	0	0	1.008736	24.556899	11	1	1.1	0.9;
	10238	2	0	0	0	0	0	0.99879	3.61899	20	2	1.1	0.9;
	10239	2	0	0	0	0	0	0.989503	7.040273	13.8	1	1.1	0.9;
	10240	1	0	0	0.386669	50.203331	0	1.019574	-2.005894	220	22	1.1	0.9;
	10241	2	0	0	0	0	0	1.017394	1.999553	20	2	1.1	0.9;
	10242	2	0	0	0	0	0	1.017394	1.999553	20	2	1.1	0.9;
	10243	1	4.2	0.6	0	7.92	0	1.009077	33.192465	154	1	1.1	0.9;
	10244	1	73.7	10.5	0	4.55	0	0.9962	13.133301	154	1	1.1	0.9;
	10245	1	84.59	21.7	0	7.42	0	1.025394	37.285169	110	8	1.1	0.9;
	10246	2	0	0	0	0	0	1.024572	-13.995277	20	4	1.1	0.9;
	10247	1	22.42	2.1	0	0.19	0	0.990947	88.845295	150	1	1.1	0.9;
	10248	1	18.5	3.8	0	0.38	0	1.013093	34.914411	154	1	1.1	0.9;
	10249	2	0	0	0	0	0	1.050901	18.201002	20	7	1.1	0.9;
	10250	2	0	0	0	0	0	1.050579	35.320834	20	8	1.1	0.9;
	10251	1	-0	-0	0	0.3	0	1.051255	28.233713	220	5	1.1	0.9;
	10252	1	0	0	0	3.06	0	1.048361	-3.801602	150	9	1.1	0.9;
	10253	2	0	0	0	0	0	1.055981	85.333831	20	3	1.1	0.9;
	10254	2	0	0	0	0	0	1.055981	85.333831	20	3	1.1	0.9;
	10255	1	8.31	2.7	0	0.69	0	0.97789	-11.444181	110	12	1.1	0.9;
	10256	1	-0	0	0.149251	110.015393	0	1.058657	5.689686	380	18	1.1	0.9;
	10257	1	0	0	0	494.41	0	1.095813	7.157977	750	1	1.2	0.8;
	10258	1	52.56	12.8	0	2.87	0	1.030172	4.037839	220	5	1.1	0.9;
	10259	1	126.3	17.9	0	4.1	0	0.987249	19.471878	154	1	1.1	0.9;
	10260	1	226.8	53.3	0	3.26	0	0.990413	12.1358	220	5	1.1	0.9;
	10261	1	14.92	5.4	0	0.62	0	1.024702	-2.505392	110	19	1.1	0.9;
	10262	1	0	0	0	0	0	0.963231	-9.827573	150	9	1.1	0.9;
	10263	1	-0	0	0	1.76	0	1.022401	-10.668986	150	9	1.1	0.9;
	10264	2	0	0	0	0	0	1.028604	-12.690591	20	4	1.1	0.9;
	10265	1	235.8	23.3	0.020076	8.959924	0	0.995455	35.464296	220	13	1.1	0.9;
	10266	1	0	0	0	51.27	0	0.976287	33.683826	400	1	1.1	0.9;
	10267	2	0	0	0	0	0	1.04126	77.085737	20	3	1.1	0.9;
	10268	2	0	0	0	0	0	1.04126	77.085737	20	3	1.1	0.9;
	10269	2	0	0	0	0	0	1.041091	75.637106	20	3	1.1	0.9;
	10270	2	0	0	0	0	0	1.041091	75.637106	20	3	1.1	0.9;
	10271	1	-0	-0	0.297126	6.812395	0	1.019358	40.783179	380	3	1.1	0.9;
	10272	1	1.7	145.9	0.703396	57.442914	0	1.035344	-9.440561	380	4	1.1	0.9;
	10273	1	24.63	2.1	0	1.26	0	1.035769	30.299859	220	13	1.1	0.9;
	10274	1	19.4	2.8	0	2.51	0	1.003251	19.398693	154	1	1.1	0.9;
	10275	1	-0	0	0	42.94	0	1.006461	-4.530383	380	1	1.1	0.9;
	10276	2	0	0	0	0	0	0.943602	40.868468	10.6	1	1.1	0.9;
	10277	1	0	-0	0	3.15	0	1.002743	2.439835	154	1	1.1	0.9;
	10278	1	16.72	6.4	0.205819	3.97706	0	1.09625	2.009539	110	15	1.2	0.8;
	10279	1	0	-0	0	0	0	0.993457	-9.311514	150	9	1.1	0.9;
	10280	1	0	-0	0.379382	23.898001	0	1.008306	49.448109	380	3	1.1	0.9;
	10281	2	0	0	0	0	0	1.014364	-5.03166	20	4	1.1	0.9;
	10282	1	0	-0	0.038829	0.291171	0	1.035329	16.816351	220	5	1.1	0.9;
	10283	2	0	0	0	0	0	1.014154	-7.89767	20	10	1.1	0.9;
	10284	1	-0	-0	0	2.77	0	0.978318	-28.587274	220	10	1.1	0.9;
	10285	2	0	0	0	0	0	1.00107	32.866746	11	1	1.1	0.9;
	10286	1	19.52	6.4	0	0.33	0	1.003423	-8.957484	110	12	1.1	0.9;
	10287	2	0	0	0	0	0	1.010115	96.580077	20	3	1.1	0.9;
	10288	1	324.9	37.3	0	10.15	0	1.010918	16.282898	380	3	1.1	0.9;
	10289	1	21.82	6.3	0	1.14	0	1.001807	-5.363974	110	18	1.1	0.9;
	10290	1	13	8.8	0	78.85984	0	1.09297	-3.415131	380	9	1.2	0.8;
	10291	1	-175.8	-19.6	0	14.58	0	1.004793	-14.589756	220	10	1.1	0.9;
	10292	1	220.98	91	0	1.16	0	1.04987	-0.490168	220	5	1.1	0.9;
	10293	1	6.91	1.9	0	1.05	0	1.018221	7.924863	110	18	1.1	0.9;
	10294	1	0	0	0.042333	99.938012	0	0.969274	14.532451	380	5	1.1	0.9;
	10295	2	0	0	0	0	0	1.003014	30.196256	11.5	1	1.1	0.9;
	10296	1	1.9	-0	0	1.32	0	1.014051	2.972553	110	18	1.1	0.9;
	10297	1	-0	-0	0	0.41	0	1.09824	-4.476134	150	9	1.1	0.9;
	10298	2	0	0	0	0	0	0.935194	31.202294	6.6	1	1.1	0.9;
	10299	1	17.22	5.1	0	0.99	0	1.023849	8.252664	220	5	1.1	0.9;
	10300	1	12.91	5.1	0	0.16	0	1.009017	-1.484532	110	18	1.1	0.9;
	10301	1	-0	-0	0.058249	2.901751	0	1.036288	14.771989	220	5	1.1	0.9;
	10302	2	0	0	0	0	0	1.016385	22.987603	11	1	1.1	0.9;
	10303	1	120	26	0	22.01	0	1.033317	9.058139	220	5	1.1	0.9;
	10304	1	0	0	0	21.19	0	1.013444	32.585317	380	2	1.1	0.9;
	10305	1	18.12	5.9	0	1.52	0	1.009653	27.767279	150	8	1.1	0.9;
	10306	1	32.14	13.1	0	1.72	0	1.033281	25.592347	150	8	1.1	0.9;
	10307	1	129.7	27.1	0	0.36	0	1.012491	-5.726948	110	19	1.1	0.9;
	10308	1	125.2	8.5	0	0.25	0	1.037198	14.833926	220	3	1.1	0.9;
	10309	1	41.95	14.8	0.361242	114.216909	0	1.001779	27.441266	380	5	1.1	0.9;
	10310	1	20.82	0	0	0.17	0	1.05522	37.830617	220	5	1.1	0.9;
	10311	2	0	0	0	0	0	1.052378	80.413565	20	3	1.1	0.9;
	10312	1	-0	-0	0.038703	2.301297	0	1.05303	-11.87903	220	4	1.1	0.9;
	10313	1	0	-0	0	27.42	0	1.011702	30.813924	380	3	1.1	0.9;
	10314	1	0	0	0	0.09	0	0.996509	34.480354	154	1	1.1	0.9;
	10315	2	0	0	0	0	0	1.018631	-11.528817	20	4	1.1	0.9;
	10316	1	0	0	0	4.93	0	1.01557	17.067482	154	1	1.1	0.9;
	10317	1	0	-0	0	0	0	1.019745	-19.936916	20	4	1.1	0.9;
	10318	1	-0	-0	0	0.47	0	1.01529	6.788901	110	18	1.1	0.9;
	10319	1	-20.12	6.6	0	3.24	0	1.040656	-3.583822	150	9	1.1	0.9;
	10320	1	-0	0	0.276841	2.12089	0	1.061637	11.080165	380	16	1.1	0.9;
	10321	1	-0	0	0	1.02	0	1.018706	-19.205323	220	4	1.1	0.9;
	10322	1	128.1	42.8	0	25.57	0	1.021753	-15.894846	380	17	1.1	0.9;
	10323	1	-0	0	0.176283	0.063098	0	1.026148	5.975825	220	20	1.1	0.9;
	10324	2	0	0	0	0	0	1.058149	41.053759	20	3	1.1	0.9;
	10325	1	41.25	48.4	0	16.52	0	1.018895	-9.219198	220	6	1.1	0.9;
	10326	1	6.31	5.1	0	0.08	0	0.954248	-5.118194	110	18	1.1	0.9;
	10327	1	32.74	5.3	0	3.07	0	1.054552	17.252723	220	5	1.1	0.9;
	10328	2	0	0	0	0	0	1.053529	75.167292	20	3	1.1	0.9;
	10329	2	0	0	0	0	0	1.058149	41.053759	20	3	1.1	0.9;
	10330	2	0	0	0	0	0	1.052406	15.378216	20	14	1.1	0.9;
	10331	1	142.9	25.8	0	24.18	0	1.022138	15.571452	220	5	1.1	0.9;
	10332	1	708.5	228.6	0.175428	67.413556	0	1.048184	29.187518	380	14	1.1	0.9;
	10333	1	80.19	23.6	0	19.21	0	0.997862	-7.341464	220	6	1.1	0.9;
	10334	1	62.67	14.6	0	0.73	0	0.996879	-10.051669	110	22	1.1	0.9;
	10335	1	-0	0	0.05667	52.542775	0	1.062527	90.470423	380	3	1.1	0.9;
	10336	1	-0	0	0	15.47	0	1.026118	35.20302	150	8	1.1	0.9;
	10337	2	0	0	0	0	0	1.019549	96.321283	20	3	1.1	0.9;
	10338	1	25.33	70.8	0.233534	37.945119	0	1.046953	57.054821	380	13	1.1	0.9;
	10339	2	0	0	0	0	0	1.041748	29.3468	20	5	1.1	0.9;
	10340	1	62.17	16.9	0.030139	25.439861	0	1.019083	-15.334385	220	4	1.1	0.9;
	10341	1	0	-0	0	0.36	0	1.024571	19.065775	220	5	1.1	0.9;
	10342	1	18.82	6.8	0	2.15	0	1.014006	-4.787416	110	19	1.1	0.9;
	10343	2	0	0	0	0	0	1.02039	94.325798	20	3	1.1	0.9;
	10344	1	-13.82	4.6	0	0.45	0	1.014212	-8.402985	150	9	1.1	0.9;
	10345	1	0	0	0	2.2	0	1.024295	-24.350579	380	10	1.1	0.9;
	10346	1	7.61	2.5	0	0.39	0	1.012238	7.437218	110	18	1.1	0.9;
	10347	1	0	0	0	63.75	0	1.046748	-10.254125	380	22	1.1	0.9;
	10348	2	0	0	0	0	0	1.006137	-0.690843	20	2	1.1	0.9;
	10349	1	152.2	53.2	0	33.26	0	1.014264	20.268969	380	3	1.1	0.9;
	10350	1	76.6	10.9	0	2.3	0	0.983108	25.395341	154	1	1.1	0.9;
	10351	1	-0	-0	0	27.92	0	0.962955	20.095211	400	1	1.1	0.9;
	10352	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	10353	1	236.6	33.7	0	0.14	0	1.03465	-0.98238	154	1	1.1	0.9;
	10354	1	-0	0	0.172197	2.206503	0	1.052483	35.961266	220	3	1.1	0.9;
	10355	2	0	0	0	0	0	1.056125	27.444238	20	3	1.1	0.9;
	10356	1	10.81	3.6	0	0.08	0	0.997086	-13.477822	110	12	1.1	0.9;
	10357	2	0	0	0	0	0	1.058355	41.76159	20	10	1.1	0.9;
	10358	1	88.4	51.1	0.164758	133.03229	0	1.033029	15.551902	380	3	1.1	0.9;
	10359	1	0	0	0	30.43	0	0.975691	-10.350743	150	9	1.1	0.9;
	10360	1	220.6	70.7	0.038442	120.281558	0	1.053457	38.488901	380	13	1.1	0.9;
	10361	2	0	0	0	0	0	1.020123	-10.115022	20	4	1.1	0.9;
	10362	2	0	0	0	0	0	0.992211	93.728319	20	3	1.1	0.9;
	10363	2	0	0	0	0	0	1.006137	-0.690843	20	2	1.1	0.9;
	10364	1	0	-0	0	0.66	0	1.020444	-7.003967	150	9	1.1	0.9;
	10365	2	0	0	0	0	0	0.996564	21.128006	11	1	1.1	0.9;
	10366	1	296.1	82.3	0	0	0	1.057947	29.561246	150	2	1.1	0.9;
	10367	1	-0	0	0.116788	4.382677	0	1.035619	60.598709	380	3	1.1	0.9;
	10368	2	0	0	0	0	0	0.992945	23.548377	11	1	1.1	0.9;
	10369	1	22.3	3.1	0	4.33	0	0.973171	26.287986	154	1	1.1	0.9;
	10370	1	-0	-0	0	0.29	0	1.022683	-8.218139	150	9	1.1	0.9;
	10371	1	-0	-0	0	57.66	0	1.054139	-12.955601	380	4	1.1	0.9;
	10372	1	109.5	33.6	0	5.75	0	1.022566	32.312225	220	3	1.1	0.9;
	10373	2	0	0	0	0	0	1.029653	5.192863	20	23	1.1	0.9;
	10374	2	0	0	0	0	0	1.022804	17.173209	20	2	1.1	0.9;
	10375	2	0	0	0	0	0	1.022804	17.173209	20	2	1.1	0.9;
	10376	2	0	0	0	0	0	0.927975	33.115277	8.5	1	1.1	0.9;
	10377	2	0	0	0	0	0	1.027231	14.312058	20	2	1.1	0.9;
	10378	2	0	0	0	0	0	1.027231	14.312058	20	2	1.1	0.9;
	10379	1	102	26.6	0	2.27	0	1.014621	63.360606	220	3	1.1	0.9;
	10380	1	35.94	22.3	0	1.63	0	0.971722	-11.45905	150	9	1.1	0.9;
	10381	1	4.61	1.7	0	0.34	0	1.051356	-0.511838	110	19	1.1	0.9;
	10382	1	0	-0	0.203413	0.430864	0	1.019966	29.105238	380	3	1.1	0.9;
	10383	1	0	0	0	16.39	0	1.001192	1.338221	220	6	1.1	0.9;
	10384	2	0	0	0	0	0	1.045359	10.101302	20	14	1.1	0.9;
	10385	1	20.02	8.5	0	1.68	0	0.949279	-0.499054	110	18	1.1	0.9;
	10386	2	0	0	0	0	0	1.024669	12.739456	20	18	1.1	0.9;
	10387	1	-0	-0	0	7.46	0	1.065095	-6.236122	380	12	1.2	0.8;
	10388	2	0	0	0	0	0	1.034464	34.885068	20	10	1.1	0.9;
	10389	1	0	-0	0	0.11	0	1.08082	-3.765935	150	9	1.1	0.9;
	10390	2	0	0	0	0	0	1.058213	27.963025	20	2	1.1	0.9;
	10391	1	316	102.9	0.24333	12.017364	0	1.018502	21.645619	220	14	1.1	0.9;
	10392	1	282.5	56.2	0	8.6	0	0.998615	-13.124885	380	6	1.1	0.9;
	10393	1	0	-0	0	1.13	0	0.971541	5.051864	110	18	1.1	0.9;
	10394	1	0	0	0	0	0	1.020311	-14.530379	220	4	1.1	0.9;
	10395	1	-0	-0	0	1.49	0	1.011667	-13.100581	110	22	1.1	0.9;
	10396	1	0.1	-0	0	0.39	0	1.045532	-3.335566	110	19	1.1	0.9;
	10397	1	-0	-0	0	0.16	0	1.030037	17.642709	154	1	1.1	0.9;
	10398	1	301.6	87.4	0.05701	67.292991	0	1.087045	31.959882	380	14	1.1	0.9;
	10399	1	142.8	20.3	0	6.77	0	1.05128	2.217499	220	5	1.1	0.9;
	10400	1	117.5	91	0.375992	45.737717	0	1.008407	28.740661	380	3	1.1	0.9;
	10401	2	0	0	0	0	0	1.029941	-14.211447	20	4	1.1	0.9;
	10402	2	0	0	0	0	0	1.029941	-14.211447	20	4	1.1	0.9;
	10403	1	31.94	10	0	0.18	0	0.996631	4.042487	110	18	1.1	0.9;
	10404	2	0	0	0	0	0	1.029941	-14.211447	20	4	1.1	0.9;
	10405	2	0	0	0	0	0	1.029941	-14.211447	20	4	1.1	0.9;
	10406	2	0	0	0	0	0	1.04163	29.614847	20	2	1.1	0.9;
	10407	1	7.51	3.1	0	0	0	1.056158	27.931459	220	5	1.1	0.9;
	10408	2	0	0	0	0	0	1.042166	-4.652525	20	9	1.1	0.9;
	10409	2	0	0	0	0	0	1.012872	19.301017	15	1	1.1	0.9;
	10410	2	0	0	0	0	0	1.034215	9.728222	20	18	1.1	0.9;
	10411	1	149.53	34.9	0	8.9	0	0.996493	12.979776	220	5	1.1	0.9;
	10412	1	3.8	0.6	0	0.73	0	0.972849	9.043882	110	18	1.1	0.9;
	10413	1	0	-0	0	6.17	0	1.068439	10.944825	220	18	1.1	0.9;
	10414	1	29.43	10.7	0	0.99	0	1.063742	1.726953	110	19	1.1	0.9;
	10415	1	0	-0	0	13.03	0	1.126602	-0.385846	380	9	1.2	0.8;
	10416	1	-38.01	-22.73	0	0	0	1.04632	32.563114	150	8	1.1	0.9;
	10417	2	0	0	0	0	0	1.002675	8.668171	20	18	1.1	0.9;
	10418	2	0	0	0	0	0	1.0326	4.106738	20	14	1.1	0.9;
	10419	1	-0	0	0	0.28	0	0.998209	-5.886993	110	3	1.1	0.9;
	10420	1	0	-0	0	0	0	1.035607	16.604846	20	5	1.1	0.9;
	10421	1	5.71	3	0	0.18	0	0.993109	-2.156818	110	18	1.1	0.9;
	10422	2	0	0	0	0	0	1.039546	19.356134	20	5	1.1	0.9;
	10423	2	0	0	0	0	0	1.020956	21.259248	20	6	1.1	0.9;
	10424	1	-0	-0	0	0	0	1.010169	13.76329	20	5	1.1	0.9;
	10425	1	-0	-0	0	0	0	1.010169	13.76329	20	5	1.1	0.9;
	10426	2	0	0	0	0	0	1.015046	18.361995	20	5	1.1	0.9;
	10427	2	0	0	0	0	0	1.015046	18.361995	20	5	1.1	0.9;
	10428	2	0	0	0	0	0	1.046548	6.871525	11	1	1.1	0.9;
	10429	1	-0	-0	0	0	0	1.010169	13.76329	20	5	1.1	0.9;
	10430	1	-0	-0	0	0	0	1.010169	13.76329	20	5	1.1	0.9;
	10431	1	33.34	5	0	0.38	0	1.048057	30.057407	220	5	1.1	0.9;
	10432	2	0	0	0	0	0	0.998217	13.335097	20	5	1.1	0.9;
	10433	2	0	0	0	0	0	0.997543	24.058125	11	1	1.1	0.9;
	10434	2	0	0	0	0	0	1.029635	34.5439	20	5	1.1	0.9;
	10435	2	0	0	0	0	0	1.029635	34.5439	20	5	1.1	0.9;
	10436	2	0	0	0	0	0	0.997985	14.815692	20	5	1.1	0.9;
	10437	2	0	0	0	0	0	1.042028	12.694917	20	5	1.1	0.9;
	10438	2	0	0	0	0	0	1.042028	12.694917	20	5	1.1	0.9;
	10439	2	0	0	0	0	0	0.998217	13.335097	20	5	1.1	0.9;
	10440	1	0.9	0.3	0	2.19	0	1.017812	-8.584974	110	12	1.1	0.9;
	10441	1	-0	0	0	1.04	0	1.00604	24.82908	154	1	1.1	0.9;
	10442	2	0	0	0	0	0	1.041381	77.156696	20	3	1.1	0.9;
	10443	2	0	0	0	0	0	1.038225	16.178789	20	5	1.1	0.9;
	10444	1	102.3	19	0	1.84	0	1.008987	13.241803	220	5	1.1	0.9;
	10445	1	-0	-0	0	0	0	1.014379	-16.62541	20	4	1.1	0.9;
	10446	1	-0	0	0.365093	66.535145	0	1.011732	16.560007	380	3	1.1	0.9;
	10447	2	0	0	0	0	0	1.044747	17.319249	20	5	1.1	0.9;
	10448	2	0	0	0	0	0	1.044129	-4.738961	20	4	1.1	0.9;
	10449	1	29.23	9.4	0	0.68	0	1.008104	35.763493	110	8	1.1	0.9;
	10450	1	244	97.8	0.721852	64.518559	0	1.013812	-18.422761	380	4	1.1	0.9;
	10451	1	150.2	51.6	0	2.79	0	1.020135	22.317919	150	8	1.1	0.9;
	10452	2	0	0	0	0	0	1.014607	15.799125	11.5	1	1.1	0.9;
	10453	2	0	0	0	0	0	0.994929	92.815452	20	3	1.1	0.9;
	10454	1	-0	0	0.094706	0.435294	0	1.049983	5.255239	220	21	1.1	0.9;
	10455	1	99.4	22.2	0	2.16	0	1.015763	-26.684165	220	4	1.1	0.9;
	10456	2	0	0	0	0	0	1.009038	19.41053	20	5	1.1	0.9;
	10457	1	51	7.3	0	6.06	0	1.011409	27.376862	154	1	1.1	0.9;
	10458	1	64.2	26.4	0	1.05	0	1.031857	-4.668184	110	23	1.1	0.9;
	10459	1	32.34	16.8	0	1.42	0	0.989404	-3.967336	110	18	1.1	0.9;
	10460	1	-0	-0	0	0.39	0	0.974543	-8.287979	150	9	1.1	0.9;
	10461	2	0	0	0	0	0	1.035338	-7.144697	20	4	1.1	0.9;
	10462	2	0	0	0	0	0	1.035338	-7.144697	20	4	1.1	0.9;
	10463	1	8.48	-1.82	0	0.37	0	1.021625	18.08826	220	5	1.1	0.9;
	10464	1	46.75	24.4	0	3.66	0	1.022503	-30.8059	220	4	1.1	0.9;
	10465	1	0	0	0	0	0	1.098505	65.011053	380	1	1.2	0.8;
	10466	2	0	0	0	0	0	1.008964	6.659925	11	1	1.1	0.9;
	10467	1	293	-45.9	0	33.199841	0	1.023901	2.236436	380	6	1.1	0.9;
	10468	1	-0	0	0	10.89	0	1.028121	7.01221	220	5	1.1	0.9;
	10469	2	0	0	0	0	0	1.021005	21.987746	20	14	1.1	0.9;
	10470	2	0	0	0	0	0	1.044747	17.319249	20	5	1.1	0.9;
	10471	1	6.01	2	0	0.17	0	1.038898	6.306789	110	21	1.1	0.9;
	10472	2	0	0	0	0	0	1.061235	43.554839	20	3	1.1	0.9;
	10473	2	0	0	0	0	0	0.962508	28.579218	15	1	1.1	0.9;
	10474	2	0	0	0	0	0	1.061235	43.554839	20	3	1.1	0.9;
	10475	2	0	0	0	0	0	1.061235	43.554839	20	3	1.1	0.9;
	10476	2	0	0	0	0	0	1.061235	43.554839	20	3	1.1	0.9;
	10477	1	0	0	0	0	0	1.033645	-10.792881	150	9	1.1	0.9;
	10478	1	89.8	19.7	0	0.36	0	1.070343	-2.942936	120	20	1.2	0.8;
	10479	2	0	0	0	0	0	1.060605	43.468335	20	3	1.1	0.9;
	10480	2	0	0	0	0	0	1.060605	43.468335	20	3	1.1	0.9;
	10481	1	73.58	26.8	0	3.76	0	1.033317	28.755712	220	1	1.1	0.9;
	10482	1	-8.01	-3.24	0	0.32	0	0.986425	-8.184485	110	23	1.1	0.9;
	10483	1	-0	-0	0	0	0	1.024181	-13.991173	20	4	1.1	0.9;
	10484	1	-0	-0	0	0	0	1.024181	-13.991173	20	4	1.1	0.9;
	10485	1	117.5	36.4	0.119432	3.760284	0	1.001889	12.056714	220	5	1.1	0.9;
	10486	1	-0	-0	0	0	0	1.024181	-13.991173	20	4	1.1	0.9;
	10487	1	0	-0	0	10.34	0	0.983472	31.050625	400	1	1.1	0.9;
	10488	2	0	0	0	0	0	1.031942	-8.549229	20	4	1.1	0.9;
	10489	2	0	0	0	0	0	1.031942	-8.549229	20	4	1.1	0.9;
	10490	1	0	-0	0	40.44	0	0.962065	32.684828	400	1	1.1	0.9;
	10491	1	-0	-0	0.57356	0.223096	0	1.039235	34.339114	380	5	1.1	0.9;
	10492	1	0	0	0	25	0	1.018124	25.300043	150	8	1.1	0.9;
	10493	1	122.8	20.4	0	0.77	0	1.0002	34.065331	220	3	1.1	0.9;
	10494	1	-0	0	0	2.48	0	1.022296	15.568947	220	5	1.1	0.9;
	10495	1	0	0	0	1.74	0	1.022369	-10.670954	150	9	1.1	0.9;
	10496	1	-0	0	0	5.58	0	1.001607	28.753258	380	3	1.1	0.9;
	10497	1	-0	0	0	9.26	0	1.043292	-5.133111	220	5	1.1	0.9;
	10498	1	34.74	9.1	0.059151	0.790849	0	1.000583	-4.148606	110	18	1.1	0.9;
	10499	1	64.47	40	0	5.82	0	0.987679	-2.410947	220	6	1.1	0.9;
	10500	1	35.84	11.8	0	0.94	0	0.943691	-8.960229	110	21	1.1	0.9;
	10501	2	0	0	0	0	0	0.993105	34.379244	10.6	1	1.1	0.9;
	10502	1	-0	-0	0.037175	146.582825	0	1.096229	69.590629	380	3	1.2	0.8;
	10503	1	-1083.9	-433.7	0	2.72	0	1.046045	21.235676	380	3	1.1	0.9;
	10504	1	0.1	-9.6	0	1.28	0	1.023031	8.747727	220	3	1.1	0.9;
	10505	2	0	0	0	0	0	1.058114	43.382414	20	10	1.1	0.9;
	10506	1	0	0	0	129.47	0	1.023916	-20.729397	380	4	1.1	0.9;
	10507	2	0	0	0	0	0	1.016731	-10.513954	20	4	1.1	0.9;
	10508	2	0	0	0	0	0	1.009642	-17.065869	20	4	1.1	0.9;
	10509	1	0	0	0	0	0	1.010487	-18.296961	20	4	1.1	0.9;
	10510	1	0	0	0	0	0	1.010487	-18.296961	20	4	1.1	0.9;
	10511	1	51.7	7.4	0	2.07	0	1.011931	29.719396	154	1	1.1	0.9;
	10512	1	-0	0	0	0	0	1.017479	-21.662554	20	4	1.1	0.9;
	10513	1	77.91	5.03	0	19.71	0	1.015995	27.945435	220	13	1.1	0.9;
	10514	1	-0	0	0	10.22	0	1.011219	48.828665	380	3	1.1	0.9;
	10515	1	27.43	15.7	0.229924	-0.132023	0	1.026552	0.558438	220	21	1.1	0.9;
	10516	1	-0	0	0	0	0	1.023287	-16.294788	20	4	1.1	0.9;
	10517	1	10.21	3.3	0	0.62	0	0.996447	-9.896793	110	12	1.1	0.9;
	10518	1	-0	-0	0	0	0	0.999015	14.71774	20	5	1.1	0.9;
	10519	1	44.05	16	0	1.63	0	0.986622	-5.371359	110	21	1.1	0.9;
	10520	1	-0	-0	0	0	0	1.039787	-14.573329	20	4	1.1	0.9;
	10521	2	0	0	0	0	0	1.031898	-9.317211	20	6	1.1	0.9;
	10522	2	0	0	0	0	0	1.031898	-9.317211	20	6	1.1	0.9;
	10523	1	0	0	0.240143	4.170791	0	0.969715	27.552049	380	2	1.1	0.9;
	10524	1	1	0.2	0	0.52	0	1.047212	-3.686325	110	19	1.1	0.9;
	10525	1	290.8	30.5	0	29.529841	0	0.999054	-14.356299	380	6	1.1	0.9;
	10526	1	-0	0	1.064216	6.752235	0	1.081283	24.107685	380	5	1.1	0.9;
	10527	2	0	0	0	0	0	1.029166	13.522836	20	14	1.1	0.9;
	10528	1	16.7	2.4	0	3.56	0	1.008758	25.321078	154	1	1.1	0.9;
	10529	1	-18.52	6.1	0	1.01	0	1.01949	-6.454647	150	9	1.1	0.9;
	10530	2	0	0	0	0	0	1.043738	28.126856	20	5	1.1	0.9;
	10531	1	4.75	-0.16	0	0.61	0	0.996554	-2.148476	110	18	1.1	0.9;
	10532	1	10.81	3.9	0	1.39	0	1.044115	-2.191384	110	15	1.1	0.9;
	10533	1	7.21	2.4	0	1.67	0	0.990048	-14.661845	110	12	1.1	0.9;
	10534	2	0	0	0	0	0	1.01601	-0.145046	20	10	1.1	0.9;
	10535	2	0	0	0	0	0	1.126501	-1.915268	20	9	1.2	0.8;
	10536	1	0	0	0.234325	6.034729	0	1.031886	-0.395607	380	6	1.1	0.9;
	10537	2	0	0	0	0	0	1.019357	22.943488	20	5	1.1	0.9;
	10538	2	0	0	0	0	0	1.019357	22.943488	20	5	1.1	0.9;
	10539	1	0	0	0	1.77	0	1.009538	-0.472346	110	18	1.1	0.9;
	10540	1	0	-0	0	0.11	0	0.989531	-9.664587	150	9	1.1	0.9;
	10541	1	11.2	1.6	0	3.74	0	1.011803	30.349504	154	1	1.1	0.9;
	10542	1	-0	0	0	4.6	0	0.995039	-1.015237	220	15	1.1	0.9;
	10543	1	0	0	0	0	0	0.982939	-5.438658	150	9	1.1	0.9;
	10544	1	0	0	0	7.17	0	1.014699	-19.147266	220	4	1.1	0.9;
	10545	1	456.6	227.7	0	0.61	0	1.015085	78.810625	220	3	1.1	0.9;
	10546	1	99.9	19.9	0	6.19	0	0.98902	25.688069	150	8	1.1	0.9;
	10547	1	72.68	1.1	0	6.06	0	1.014595	-27.559944	220	4	1.1	0.9;
	10548	1	0	0	0.08	4.38	0	1.028279	-14.143423	380	6	1.1	0.9;
	10549	1	-0	0	0	1.8	0	0.997397	29.197028	154	1	1.1	0.9;
	10550	1	32.1	4.5	0	2.82	0	1.040624	1.360588	154	1	1.1	0.9;
	10551	1	6.31	1.3	0	0.52	0	0.995284	-3.635619	110	18	1.1	0.9;
	10552	1	21.92	14.1	0.100168	0.259832	0	0.993841	-4.134498	110	21	1.1	0.9;
	10553	1	-0	-0	0	31.34	0	1.026938	-11.97068	380	6	1.1	0.9;
	10554	2	0	0	0	0	0	1.001419	42.731033	15.75	1	1.1	0.9;
	10555	2	0	0	0	0	0	1.058617	17.70472	20	5	1.1	0.9;
	10556	2	0	0	0	0	0	1.058617	17.704764	20	5	1.1	0.9;
	10557	2	0	0	0	0	0	0.962211	47.074823	6.3	1	1.1	0.9;
	10558	2	0	0	0	0	0	1.058617	17.704764	20	5	1.1	0.9;
	10559	1	-241.32	-48.72	0	16.62	0	1.057043	-2.110383	220	23	1.1	0.9;
	10560	1	48.05	23	0	0.78	0	0.991924	-6.64751	110	23	1.1	0.9;
	10561	1	8.3	1.2	0	3.78	0	0.970525	38.020423	154	1	1.1	0.9;
	10562	1	25.23	10.3	0	2.69	0	1.025974	23.061161	150	8	1.1	0.9;
	10563	1	86.7	34.6	0	2.73	0	0.986721	-24.607242	220	6	1.1	0.9;
	10564	1	-0	0	0	2.21	0	1.016733	22.521914	220	5	1.1	0.9;
	10565	1	134.05	13.3	0	25.19	0	1.003706	0.548715	220	6	1.1	0.9;
	10566	1	6.61	1.6	0	2.13	0	0.986044	2.946158	110	18	1.1	0.9;
	10567	2	0	0	0	0	0	1.033196	35.634446	20	10	1.1	0.9;
	10568	1	20.9	3	0	0.17	0	1.005894	17.491888	154	1	1.1	0.9;
	10569	1	0	-0	0.226098	0.861006	0	1.07312	36.327806	380	14	1.1	0.9;
	10570	1	19.22	3.8	0	0.31	0	1.017623	7.990727	110	18	1.1	0.9;
	10571	1	-0	-0	0	0.68	0	0.936276	-8.848857	110	18	1.1	0.9;
	10572	1	0	-0	0	3.98	0	0.993855	48.71734	154	1	1.1	0.9;
	10573	1	0	-0	0	6.22	0	1.06341	18.471219	220	3	1.1	0.9;
	10574	1	89.7	40.5	0	38.13	0	1.010892	6.188269	220	7	1.1	0.9;
	10575	2	0	0	0	0	0	1.058835	5.385711	20	20	1.1	0.9;
	10576	1	-0	0.2	0	2.19	0	1.011815	23.670484	220	3	1.1	0.9;
	10577	1	17.72	6.3	0	0.33	0	0.92263	-8.762423	110	18	1.1	0.9;
	10578	1	0.3	16.8	0.272933	10.6453	0	1.019245	-7.81403	220	4	1.1	0.9;
	10579	1	-0	-0	0	5	0	1.07044	5.391057	220	5	1.1	0.9;
	10580	2	0	0	0	0	0	1.003171	37.39829	6.3	1	1.1	0.9;
	10581	1	0	0	0	0	0	1.03472	7.897462	20	7	1.1	0.9;
	10582	1	0	0	0	1.4	0	1.012451	27.828179	154	1	1.1	0.9;
	10583	1	-0	-0	0	0.37	0	0.997256	-4.698247	110	18	1.1	0.9;
	10584	1	-0	-0	0.181549	13.990889	0	1.037717	-0.24122	220	18	1.1	0.9;
	10585	1	144	31.3	0	3.18	0	1.017725	15.676084	220	5	1.1	0.9;
	10586	1	-0	-0	0	17.37	0	0.979511	26.106648	400	1	1.1	0.9;
	10587	1	3.1	6.8	0.410979	101.610403	0	1.175754	3.227378	380	9	1.2	0.8;
	10588	2	0	0	0	0	0	1.000057	26.10357	11	1	1.1	0.9;
	10589	2	0	0	0	0	0	1.019231	22.327173	20	24	1.1	0.9;
	10590	1	-0	0	0	0.62	0	0.962754	-9.860801	150	9	1.1	0.9;
	10591	1	-0	0	0	3.86	0	1.028915	25.353044	150	8	1.1	0.9;
	10592	1	-0.18	-1	0	0	0	1.021257	36.651298	150	8	1.1	0.9;
	10593	1	0	-0	0.099501	119.783595	0	1.07537	4.059371	380	18	1.2	0.8;
	10594	1	-0	-0	0	0.05	0	1.030072	19.446825	220	5	1.1	0.9;
	10595	1	7.61	2.5	0	0.93	0	0.986497	-8.940272	110	18	1.1	0.9;
	10596	1	0	0	0	21.62	0	1.035323	-10.516182	150	9	1.1	0.9;
	10597	1	388.7	97.7	0	41.94	0	1.000973	-13.484082	380	6	1.1	0.9;
	10598	2	0	0	0	0	0	0.996611	21.111934	11	1	1.1	0.9;
	10599	1	-0	-0	0	1.99	0	0.955736	-16.492467	220	10	1.1	0.9;
	10600	1	0	0	0	0	0	0.978181	-9.34911	150	9	1.1	0.9;
	10601	1	106	15.1	0	0.16	0	1.002352	11.816729	154	1	1.1	0.9;
	10602	1	34.14	11.5	0	0.26	0	0.981048	-5.225564	110	21	1.1	0.9;
	10603	1	0	0	0	2.77	0	1.031271	76.497104	220	3	1.1	0.9;
	10604	1	11.21	3.7	0	0.92	0	0.995801	-13.455391	110	12	1.1	0.9;
	10605	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	10606	1	27.93	17.3	0	0	0	1.020452	-7.005782	150	9	1.1	0.9;
	10607	1	3.4	1.2	0	0.19	0	1.012867	-4.992838	110	19	1.1	0.9;
	10608	1	0	0	0	0.76	0	0.965984	-7.512472	110	21	1.1	0.9;
	10609	1	16.7	2.4	0	1.21	0	0.976871	21.844087	154	1	1.1	0.9;
	10610	1	-0	-0	0	1.33	0	0.987043	33.947682	220	3	1.1	0.9;
	10611	1	7.61	2.5	0	0.25	0	0.973563	-5.937481	110	18	1.1	0.9;
	10612	2	0	0	0	0	0	1.014542	2.91424	20	18	1.1	0.9;
	10613	2	0	0	0	0	0	1.018329	1.468316	0.4	1	1.1	0.9;
	10614	1	7.41	2.7	0	0.61	0	0.998681	-5.302422	110	19	1.1	0.9;
	10615	1	0	-0	0	0	0	1.012277	-17.836874	20	4	1.1	0.9;
	10616	1	0	0	0	2.37	0	1.052535	-6.418371	150	9	1.1	0.9;
	10617	2	0	0	0	0	0	1.00657	25.464337	20	24	1.1	0.9;
	10618	1	233.2	39.4	0	104.569841	0	1.009027	2.688479	380	6	1.1	0.9;
	10619	2	0	0	0	0	0	1.031098	31.248826	20	5	1.1	0.9;
	10620	1	37.94	9.8	0	2.26	0	1.013068	-14.640825	220	4	1.1	0.9;
	10621	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	10622	2	0	0	0	0	0	1.032126	34.816975	20	5	1.1	0.9;
	10623	1	0	0	0	0	0	1.002425	-9.120945	150	9	1.1	0.9;
	10624	1	220.8	68.6	0	1.97	0	0.954754	-16.903313	220	10	1.1	0.9;
	10625	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	10626	1	0	-0	0	4.05	0	1.029312	22.383604	220	5	1.1	0.9;
	10627	2	0	0	0	0	0	1.040259	34.3106	20	5	1.1	0.9;
	10628	1	101.6	4.5	0	3.59	0	1.020601	-17.036733	220	4	1.1	0.9;
	10629	2	0	0	0	0	0	1.038747	-8.642337	20	4	1.1	0.9;
	10630	1	392.25	92.02	0	9.45	0	1.012281	-3.154738	220	5	1.1	0.9;
	10631	1	-8.15	-5.23	0	0	0	1.026824	34.117804	150	8	1.1	0.9;
	10632	1	117.73	51.5	0.537393	7.902028	0	1.00775	1.043576	220	6	1.1	0.9;
	10633	2	0	0	0	0	0	1.043665	14.930439	20	14	1.1	0.9;
	10634	1	3.8	2.5	0	0.74	0	0.995515	4.358377	110	18	1.1	0.9;
	10635	2	0	0	0	0	0	1.047752	29.881973	20	5	1.1	0.9;
	10636	1	82.39	-0	0	0.15	0	1.036427	21.464192	220	5	1.1	0.9;
	10637	1	0	0	0.019449	-0.019449	0	1.019707	44.368784	150	8	1.1	0.9;
	10638	1	96.7	23.7	0	39.1	0	1.049538	58.287287	380	3	1.1	0.9;
	10639	1	-0	-0	0	35.98	0	1.034322	-7.989117	380	12	1.1	0.9;
	10640	2	0	0	0	0	0	1.07025	2.362941	20	9	1.1	0.9;
	10641	1	185	26.3	0	11.78	0	1.027326	1.583262	154	1	1.1	0.9;
	10642	1	-0	-0	0	3.42	0	1.033422	20.189076	220	5	1.1	0.9;
	10643	2	0	0	0	0	0	1.056442	84.300227	20	3	1.1	0.9;
	10644	1	7.61	3.8	0	0.82	0	1.018021	3.740756	110	18	1.1	0.9;
	10645	1	-0	-0	0	2.12	0	1.038413	24.293754	220	5	1.1	0.9;
	10646	1	-0	0	0	2	0	1.010826	23.125552	220	6	1.1	0.9;
	10647	2	0	0	0	0	0	1.045549	56.658865	20	10	1.1	0.9;
	10648	2	0	0	0	0	0	1.050191	8.166057	20	5	1.1	0.9;
	10649	2	0	0	0	0	0	1.050191	8.166057	20	5	1.1	0.9;
	10650	2	0	0	0	0	0	0.958146	44.224727	6.3	1	1.1	0.9;
	10651	1	0	-0	0.506185	-0.393699	0	1.069459	51.885185	380	8	1.1	0.9;
	10652	2	0	0	0	0	0	0.96764	46.597759	11	1	1.1	0.9;
	10653	2	0	0	0	0	0	1.035469	23.613483	20	5	1.1	0.9;
	10654	1	0	-0	0.090774	6.600444	0	1.049993	-2.183536	220	18	1.1	0.9;
	10655	1	18.62	6.7	0	0.83	0	1.038751	-2.94006	110	15	1.1	0.9;
	10656	2	0	0	0	0	0	1.035773	21.901715	20	5	1.1	0.9;
	10657	2	0	0	0	0	0	0.996408	16.94258	20	5	1.1	0.9;
	10658	2	0	0	0	0	0	0.996408	16.94258	20	5	1.1	0.9;
	10659	1	-0	0	0	0	0	0.992675	12.17578	20	5	1.1	0.9;
	10660	2	0	0	0	0	0	1.050191	8.166057	20	5	1.1	0.9;
	10661	1	79.39	31.3	0	2.23	0	1.031908	31.49392	150	8	1.1	0.9;
	10662	1	-0	-0	0	8.38	0	1.039231	6.804049	220	1	1.1	0.9;
	10663	1	0	-0	0	10.8	0	1.044343	1.455005	154	1	1.1	0.9;
	10664	1	-0	0	0.223135	10.383351	0	1.063137	8.658596	220	18	1.2	0.8;
	10665	1	18.12	6	0	0.7	0	0.954782	-5.432343	110	18	1.1	0.9;
	10666	1	7.41	2.7	0	0.56	0	0.965625	-5.153597	110	19	1.1	0.9;
	10667	1	181.1	25.8	0	42.18	0	1.034195	-0.043883	154	1	1.1	0.9;
	10668	2	0	0	0	0	0	1.043771	22.935303	20	5	1.1	0.9;
	10669	2	0	0	0	0	0	1.043771	22.935303	20	5	1.1	0.9;
	10670	2	0	0	0	0	0	1.009038	19.41053	20	5	1.1	0.9;
	10671	2	0	0	0	0	0	1.058434	6.52887	20	5	1.1	0.9;
	10672	2	0	0	0	0	0	1.058434	6.52887	20	5	1.1	0.9;
	10673	1	46.8	6.7	0	25.55	0	0.959077	36.812848	400	1	1.1	0.9;
	10674	2	0	0	0	0	0	1.058434	6.52887	20	5	1.1	0.9;
	10675	2	0	0	0	0	0	1.058434	6.52887	20	5	1.1	0.9;
	10676	2	0	0	0	0	0	1.058434	6.52887	20	5	1.1	0.9;
	10677	1	-0	-0	0	20.08	0	1.082511	-4.68964	380	12	1.2	0.8;
	10678	2	0	0	0	0	0	1.013602	39.787074	11	1	1.1	0.9;
	10679	1	11.91	4.4	0	0.16	0	1.054397	-1.085701	110	15	1.1	0.9;
	10680	1	-0	0	0	46.28	0	1.046743	-13.79286	380	4	1.1	0.9;
	10681	1	-0	-0	0	0	0	0.999015	14.71774	20	5	1.1	0.9;
	10682	1	3.4	1.1	0	0.55	0	0.976152	2.665581	110	18	1.1	0.9;
	10683	1	0	0	0	26.5	0	1.03011	23.136345	220	5	1.1	0.9;
	10684	1	25.83	5.7	0	0.41	0	0.990428	-1.815452	110	18	1.1	0.9;
	10685	1	-0	0	0	21.32	0	1.022564	-10.647834	150	9	1.1	0.9;
	10686	1	-0	-0	0	49.904544	0	1.04661	5.291874	380	20	1.1	0.9;
	10687	1	-0	0	0	15.49	0	1.015797	19.144387	380	1	1.1	0.9;
	10688	1	11.71	3.8	0	2.39	0	0.999929	-8.815144	110	12	1.1	0.9;
	10689	1	114.7	4.1	0.038987	12.311013	0	1.022926	17.060146	220	13	1.1	0.9;
	10690	1	-0	-0	0	0	0	0.999015	14.71774	20	5	1.1	0.9;
	10691	1	2.7	0.8	0	1.09	0	0.989001	-4.438276	110	18	1.1	0.9;
	10692	1	41.85	15.2	0	0.21	0	1.02229	13.638837	110	19	1.1	0.9;
	10693	2	0	0	0	0	0	1.017738	25.492678	6.3	1	1.1	0.9;
	10694	1	0	0	0	2.63	0	1.03362	30.239326	150	8	1.1	0.9;
	10695	1	36.84	13.3	0	1.05	0	1.009341	3.831939	110	19	1.1	0.9;
	10696	2	0	0	0	0	0	1.027264	14.46311	20	14	1.1	0.9;
	10697	1	97.41	-4.48	0	16.55	0	1.029567	36.282901	220	13	1.1	0.9;
	10698	1	-0	-0	0.135375	37.092175	0	1.072042	-2.027427	380	18	1.2	0.8;
	10699	1	-0	0	0	1.42	0	1.025635	80.371453	220	3	1.1	0.9;
	10700	1	-0	-0	0	0	0	0.999015	14.71774	20	5	1.1	0.9;
	10701	1	0	-0	0	0	0	0.998771	-8.905049	150	9	1.1	0.9;
	10702	1	36.04	12	0	0.11	0	0.955457	-7.69714	110	21	1.1	0.9;
	10703	1	-0	-0	0	2.25	0	0.99653	23.710857	154	1	1.1	0.9;
	10704	1	2.5	94.6	0.543767	2.75707	0	1.013587	-17.471914	380	4	1.1	0.9;
	10705	1	0.4	0.1	0	1.39	0	1.004591	-4.12331	110	18	1.1	0.9;
	10706	1	82.89	32.6	0	45.84	0	1.028713	30.959458	150	8	1.1	0.9;
	10707	1	-0	0	0	5.38	0	0.991507	-2.827643	220	6	1.1	0.9;
	10708	1	0	0	0	0	0	0.979788	-12.77143	150	9	1.1	0.9;
	10709	1	214.8	42.7	0.36439	68.73561	0	1.04422	-9.526922	380	17	1.1	0.9;
	10710	1	-0	0	0	1.32	0	1.045246	19.956837	220	5	1.1	0.9;
	10711	1	256	69.9	0	43.56	0	1.011822	-19.587728	380	4	1.1	0.9;
	10712	2	0	0	0	0	0	1.023574	3.735821	20	2	1.1	0.9;
	10713	2	0	0	0	0	0	1.041679	-0.382764	20	2	1.1	0.9;
	10714	1	102.6	12	0	66.849841	0	1.006499	-20.670075	380	6	1.1	0.9;
	10715	2	0	0	0	0	0	1.043049	13.489159	20	18	1.1	0.9;
	10716	1	11.8	1.7	0	3.85	0	0.995755	15.594071	154	1	1.1	0.9;
	10717	1	-0	-0	0	16.07	0	1.133829	-1.146555	380	23	1.2	0.8;
	10718	1	-0	-0	0.12635	23.056325	0	1.098845	-1.768818	380	21	1.2	0.8;
	10719	2	0	0	0	0	0	1.045442	-2.002576	20	2	1.1	0.9;
	10720	2	0	0	0	0	0	1.045442	-2.002576	20	2	1.1	0.9;
	10721	2	0	0	0	0	0	1.041679	-0.382764	20	2	1.1	0.9;
	10722	2	0	0	0	0	0	1.041679	-0.382764	20	2	1.1	0.9;
	10723	1	29.53	2.4	0	0.35	0	1.013697	-6.977467	110	3	1.1	0.9;
	10724	1	-0	-0	0	0.09	0	1.011827	21.695682	220	5	1.1	0.9;
	10725	1	48.95	21.4	0.057981	1.162019	0	1.044784	-3.156384	110	19	1.1	0.9;
	10726	1	-0	-0	0	106.24	0	0.982381	33.01246	400	1	1.1	0.9;
	10727	1	210.9	48.3	0	9.75	0	1.058551	26.994293	220	1	1.1	0.9;
	10728	1	0	-0	0	2.1	0	1.02296	44.620529	380	3	1.1	0.9;
	10729	1	-0	-0	0	0.81	0	1.017365	-4.056944	150	9	1.1	0.9;
	10730	1	0	-0	0	0.15	0	1.001044	-2.929985	220	6	1.1	0.9;
	10731	1	132	26	0	27.18	0	0.994363	17.183871	380	5	1.1	0.9;
	10732	1	36.94	62.6	0	0.12	0	0.98617	-9.055253	150	9	1.1	0.9;
	10733	1	18.22	6.3	0	0.48	0	0.972246	-5.618279	110	21	1.1	0.9;
	10734	1	-0	0	0	2.33	0	1.022678	25.196328	220	3	1.1	0.9;
	10735	1	-0	-0	0	0.41	0	1.024278	16.341816	220	5	1.1	0.9;
	10736	1	69.7	9.9	0	1.52	0	1.030348	-1.015593	154	1	1.1	0.9;
	10737	1	34.94	8.6	0.078291	0.921709	0	1.029091	11.050068	220	5	1.1	0.9;
	10738	2	0	0	0	0	0	1.04914	42.65185	20	2	1.1	0.9;
	10739	1	-0	-0	0	6.54	0	1.0031	91.66228	150	1	1.1	0.9;
	10740	1	120.6	35.1	0	20.052	0	1.021614	-4.069285	380	6	1.1	0.9;
	10741	1	-0	0	0.038738	-0.038738	0	1.031622	-6.333057	220	10	1.1	0.9;
	10742	2	0	0	0	0	0	1.052378	80.413565	20	3	1.1	0.9;
	10743	2	0	0	0	0	0	1.01964	-10.829105	20	10	1.1	0.9;
	10744	1	0	-0	0.205481	71.847328	0	1.163482	2.07534	380	15	1.2	0.8;
	10745	1	-0	0	0.019259	0.270741	0	1.018903	-11.984477	110	22	1.1	0.9;
	10746	1	258.79	42.82	0	9.28	0	1.029795	21.603625	220	5	1.1	0.9;
	10747	2	0	0	0	0	0	1.053529	75.167292	20	3	1.1	0.9;
	10748	2	0	0	0	0	0	1.055981	85.333831	20	3	1.1	0.9;
	10749	1	25.13	14	0	0.04	0	1.017471	24.91358	220	3	1.1	0.9;
	10750	2	0	0	0	0	0	1.019549	96.321283	20	3	1.1	0.9;
	10751	1	45.75	15.8	0	3.42	0	0.979584	2.951039	110	19	1.1	0.9;
	10752	2	0	0	0	0	0	1.02039	94.325798	20	3	1.1	0.9;
	10753	2	0	0	0	0	0	1.060516	63.207291	20	3	1.1	0.9;
	10754	2	0	0	0	0	0	1.060516	63.207291	20	3	1.1	0.9;
	10755	2	0	0	0	0	0	1.019549	96.321283	20	3	1.1	0.9;
	10756	2	0	0	0	0	0	1.019549	96.321283	20	3	1.1	0.9;
	10757	2	0	0	0	0	0	1.008788	8.521149	11.5	1	1.1	0.9;
	10758	1	0	-0	0	0.06	0	1.013968	18.460501	154	1	1.1	0.9;
	10759	1	0	0	0	2.98	0	1.02531	14.551431	220	5	1.1	0.9;
	10760	1	0	0	0	8.41	0	1.008795	-8.614735	150	9	1.1	0.9;
	10761	1	5.51	2.1	0	1.92	0	1.016881	18.245981	220	5	1.1	0.9;
	10762	2	0	0	0	0	0	1.071277	43.713777	20	3	1.1	0.9;
	10763	2	0	0	0	0	0	1.071277	43.713777	20	3	1.1	0.9;
	10764	2	0	0	0	0	0	1.068762	42.463865	20	3	1.1	0.9;
	10765	2	0	0	0	0	0	1.071277	43.713777	20	3	1.1	0.9;
	10766	1	23.83	8.6	0	3.08	0	1.047426	-0.530089	110	19	1.1	0.9;
	10767	1	37.44	0	0	0.67	0	1.054401	30.288494	220	5	1.1	0.9;
	10768	1	169	70.8	0	5.23	0	1.003424	13.295032	220	5	1.1	0.9;
	10769	1	0	-0	0	61.36	0	1.02179	-15.445748	380	4	1.1	0.9;
	10770	1	31.03	8.9	0	0.49	0	0.994485	-7.687301	110	18	1.1	0.9;
	10771	1	-0	0	0	0.61	0	0.972803	-9.022804	110	18	1.1	0.9;
	10772	1	-0	0	0	0	0	1.021346	-22.881448	20	4	1.1	0.9;
	10773	1	-0	0	0	0	0	1.021346	-22.881448	20	4	1.1	0.9;
	10774	1	264.33	86.69	0	91.94	0	1.049971	16.509432	380	14	1.1	0.9;
	10775	2	0	0	0	0	0	1.034738	85.578957	20	3	1.1	0.9;
	10776	1	-0	-0	0	0	0	1.014379	-16.62541	20	4	1.1	0.9;
	10777	1	16.7	2.4	0	3.98	0	1.001185	37.535252	154	1	1.1	0.9;
	10778	1	-0	0	0	0	0	1.021346	-22.881448	20	4	1.1	0.9;
	10779	1	16.52	6.3	0	0.23	0	1.073663	7.212197	110	18	1.2	0.8;
	10780	1	75.56	13.04	0	8.77	0	1.012788	-24.277248	220	4	1.1	0.9;
	10781	1	-0	-0	0	3.9	0	1.018238	31.754693	154	1	1.1	0.9;
	10782	1	87.5	21.3	0	7.52	0	1.030283	4.050461	220	5	1.1	0.9;
	10783	2	0	0	0	0	0	1.030285	40.859534	11	1	1.1	0.9;
	10784	2	0	0	0	0	0	1.010203	8.259748	11	1	1.1	0.9;
	10785	2	0	0	0	0	0	1.040138	32.45384	20	17	1.1	0.9;
	10786	1	0	0	0	4.49	0	1.001399	27.844323	380	3	1.1	0.9;
	10787	1	127.3	26.7	0	7.02	0	0.972834	6.994576	220	5	1.1	0.9;
	10788	2	0	0	0	0	0	1.03058	15.553508	20	14	1.1	0.9;
	10789	1	110.1	29.4	0	1.11	0	0.978084	-5.505378	110	21	1.1	0.9;
	10790	1	26.33	5.3	0	4.31	0	1.027498	5.66065	220	5	1.1	0.9;
	10791	1	12.71	4.2	0	0.65	0	0.973626	-7.095233	110	18	1.1	0.9;
	10792	1	-40.95	-28.4	0	7.29	0	0.982866	-21.140797	150	10	1.1	0.9;
	10793	1	0	0	0.077725	20.901706	0	1.031135	4.071247	380	6	1.1	0.9;
	10794	1	88.2	21	0	2.22	0	0.986382	37.678673	220	3	1.1	0.9;
	10795	1	0	0	0	14.29	0	1.050489	14.314816	220	5	1.1	0.9;
	10796	1	223.31	61.3	0	4.51	0	1.043249	28.121526	220	1	1.1	0.9;
	10797	1	208.9	29.8	0	1.42	0	1.023736	-1.23217	154	1	1.1	0.9;
	10798	1	0	-0.01	0.23465	19.69065	0	1.087269	1.338438	380	21	1.2	0.8;
	10799	1	6.31	1.3	0	0.12	0	0.98542	-4.881531	110	18	1.1	0.9;
	10800	1	70.48	22.5	0	4.82	0	1.017676	-12.774326	220	4	1.1	0.9;
	10801	1	0	0	0	0	0	1.014647	-12.087921	150	9	1.1	0.9;
	10802	1	1.5	0.4	0	0.15	0	1.006447	10.354507	220	5	1.1	0.9;
	10803	2	0	0	0	0	0	1.047752	29.881973	20	5	1.1	0.9;
	10804	2	0	0	0	0	0	1.047752	29.881973	20	5	1.1	0.9;
	10805	1	-0	-0	0	0.6	0	0.971251	-9.48586	150	9	1.1	0.9;
	10806	1	-0	-0	0	7.35	0	1.01559	45.608342	380	1	1.1	0.9;
	10807	1	50.3	7.2	0	3.22	0	1.02238	33.263905	154	1	1.1	0.9;
	10808	2	0	0	0	0	0	1.023144	-9.538309	20	4	1.1	0.9;
	10809	2	0	0	0	0	0	1.030656	3.405373	20	6	1.1	0.9;
	10810	1	34.9	5	0	2.95	0	0.988125	29.987284	154	1	1.1	0.9;
	10811	2	0	0	0	0	0	1.048656	21.505608	20	5	1.1	0.9;
	10812	1	10.01	4.3	0	5.64	0	1.002307	4.494366	110	18	1.1	0.9;
	10813	1	-0	-0	0	1.81	0	1.023355	6.426723	220	5	1.1	0.9;
	10814	2	0	0	0	0	0	0.976475	43.406918	15.5	1	1.1	0.9;
	10815	1	-0.2	-0.83	0	0	0	1.021355	26.400741	150	8	1.1	0.9;
	10816	1	53.06	19.2	0	0.41	0	1.041533	-3.179597	110	19	1.1	0.9;
	10817	1	22.02	5.1	0	0.69	0	1.005066	-10.192072	110	1	1.1	0.9;
	10818	1	-0	-0	0	0.63	0	0.998652	13.237944	220	5	1.1	0.9;
	10819	1	-0	-0	0	14.06	0	0.958395	15.135397	400	1	1.1	0.9;
	10820	1	41.5	5.9	0	8.21	0	1.008397	27.531499	154	1	1.1	0.9;
	10821	1	105.67	0.56	0	18.05	0	0.987947	15.904596	380	5	1.1	0.9;
	10822	1	0	0	0	0.28	0	1.003446	-10.066789	150	9	1.1	0.9;
	10823	1	0	0	0	0	0	0.953175	-4.97832	150	9	1.1	0.9;
	10824	1	-0	-0	0.059551	4.150374	0	0.983355	-10.131998	220	22	1.1	0.9;
	10825	2	0	0	0	0	0	0.988205	29.491637	15	1	1.1	0.9;
	10826	1	36.34	45	0.594241	4.650845	0	1.005475	21.389486	330	24	1.1	0.9;
	10827	1	0	-0	0	4.04	0	1.038434	10.255024	220	1	1.1	0.9;
	10828	1	-0	-0	0	1.55	0	1.005207	32.006799	154	1	1.1	0.9;
	10829	2	0	0	0	0	0	1.03064	1.46507	6.3	1	1.1	0.9;
	10830	1	-0	0	0	1.68	0	0.987919	-7.45049	150	9	1.1	0.9;
	10831	1	-0	0	0	12.79	0	1.098505	65.011053	380	8	1.2	0.8;
	10832	1	0	0	0	4.09	0	1.022588	-10.912578	150	9	1.1	0.9;
	10833	1	-0	-0	0	0	0	1.020557	9.624602	20	14	1.1	0.9;
	10834	1	16.62	5.5	0	1.68	0	1.009718	-10.337767	110	12	1.1	0.9;
	10835	2	0	0	0	0	0	0.990208	39.96266	13.8	1	1.1	0.9;
	10836	1	-0	-0	0	0.04	0	1.029181	34.311007	220	3	1.1	0.9;
	10837	1	142	27.8	0	17.77	0	1.02339	-27.351175	220	4	1.1	0.9;
	10838	1	153.3	27.6	0	23.2	0	1.022449	29.009397	380	3	1.1	0.9;
	10839	1	55.66	22.4	0	2.11	0	1.016054	37.442406	110	8	1.1	0.9;
	10840	1	-0	-0	0	87.69	0	1.021683	-16.312902	380	4	1.1	0.9;
	10841	2	0	0	0	0	0	1.012871	-6.113908	20	10	1.1	0.9;
	10842	1	0	0	0	5.68	0	1.002744	9.696079	220	5	1.1	0.9;
	10843	1	41.45	17.3	0	0.93	0	0.980965	-5.333412	110	18	1.1	0.9;
	10844	1	100.3	17.2	0	6.63	0	0.996299	-23.298039	220	4	1.1	0.9;
	10845	2	0	0	0	0	0	1.050901	18.201002	20	7	1.1	0.9;
	10846	1	168.9	113	0	123.25	0	1.016226	41.638187	380	3	1.1	0.9;
	10847	2	0	0	0	0	0	1.127948	6.872839	20	9	1.2	0.8;
	10848	1	30.03	18.6	0	0.47	0	1.017525	-4.63816	150	9	1.1	0.9;
	10849	1	187	108.2	0.459362	5.986338	0	1.045058	31.533985	220	13	1.1	0.9;
	10850	1	-0	-0	0.179185	0.330679	0	1.007631	33.145748	220	3	1.1	0.9;
	10851	1	0	0	0	0	0	1.024793	-7.141759	150	9	1.1	0.9;
	10852	1	-0	0	0	1.13	0	1.03446	9.76169	220	5	1.1	0.9;
	10853	1	59.67	6	0	3.6	0	0.993185	-24.339386	220	6	1.1	0.9;
	10854	1	19.02	5.4	0	0.63	0	1.024449	39.046761	110	8	1.1	0.9;
	10855	1	0	-0.8	0	0.39	0	1.030884	1.632423	110	3	1.1	0.9;
	10856	1	94.5	-27.8	0	5.52	0	1.027891	-20.15245	220	4	1.1	0.9;
	10857	1	46.35	28.7	0	16.37	0	1.005209	-3.078095	150	9	1.1	0.9;
	10858	1	0	0	0	127.01	0	0.985439	14.751794	400	1	1.1	0.9;
	10859	1	50.06	-30.4	0.175758	2.103299	0	1.046888	-1.764346	110	23	1.1	0.9;
	10860	1	0	-0	0	1.03	0	0.875714	-14.918506	150	9	1.2	0.8;
	10861	1	0	0	0.156722	26.853278	0	1.024702	5.558519	380	7	1.1	0.9;
	10862	2	0	0	0	0	0	1.017582	-1.17871	20	10	1.1	0.9;
	10863	1	0	-0	0	0.68	0	0.994421	-11.286237	150	10	1.1	0.9;
	10864	1	-0	0	0	1.49	0	1.051216	90.952815	220	3	1.1	0.9;
	10865	2	0	0	0	0	0	1.030566	-6.658147	20	9	1.1	0.9;
	10866	1	33.64	13.7	0	0.75	0	1.016275	-26.563495	220	4	1.1	0.9;
	10867	1	23.43	8.5	0	0.28	0	0.9937	-4.748994	110	21	1.1	0.9;
	10868	1	16.22	5	0	0.18	0	0.993792	-1.394335	110	18	1.1	0.9;
	10869	1	0	0	0.150434	36.284268	0	1.039547	93.884512	380	1	1.1	0.9;
	10870	1	106.4	19	0	4.65	0	1.014981	-18.306895	220	4	1.1	0.9;
	10871	1	-0	0	0.099359	90.374619	0	1.078549	2.923312	380	18	1.2	0.8;
	10872	1	18.02	12.2	0	0.53	0	0.960372	-0.352042	110	18	1.1	0.9;
	10873	1	415.5	103.4	0	37.13	0	1.006471	-4.581022	380	6	1.1	0.9;
	10874	1	168.3	-57.1	0	16.319522	0	1.01123	-2.950698	380	6	1.1	0.9;
	10875	1	8.11	2.7	0	2.03	0	1.013565	-8.752258	110	12	1.1	0.9;
	10876	1	-23.83	7.8	0	2.3	0	1.036364	0.609659	150	9	1.1	0.9;
	10877	1	65.67	25.6	0	2.34	0	1.013398	18.391176	220	5	1.1	0.9;
	10878	1	-0	-0	0	7.3	0	1.015022	-12.727541	220	4	1.1	0.9;
	10879	1	123.1	20.9	0	25.95	0	1.004452	15.490712	380	3	1.1	0.9;
	10880	1	4.2	0.6	0	2.98	0	0.99896	35.843784	154	1	1.1	0.9;
	10881	2	0	0	0	0	0	1.002675	8.668171	20	18	1.1	0.9;
	10882	1	1.8	0.6	0	0.79	0	1.013081	3.304943	110	18	1.1	0.9;
	10883	1	411.3	168	0	0	0	1.029528	26.573846	150	2	1.1	0.9;
	10884	1	-0	0	0	120.17	0	1.016682	-22.865962	380	4	1.1	0.9;
	10885	1	0	-0	0	37.39	0	0.974842	19.011133	400	1	1.1	0.9;
	10886	1	162.5	48.4	0	5.73	0	0.983405	-17.874163	220	4	1.1	0.9;
	10887	1	0	0	0	7.21	0	1.050632	28.441322	220	1	1.1	0.9;
	10888	1	0	-0	0.526584	7.230435	0	1.018307	-5.887967	220	4	1.1	0.9;
	10889	1	0	-0	0.039495	0.960505	0	1.015268	-1.232652	220	19	1.1	0.9;
	10890	1	116.8	59	0	1.63	0	0.995518	-13.198494	150	9	1.1	0.9;
	10891	2	0	0	0	0	0	1.020801	18.620106	11	1	1.1	0.9;
	10892	1	-0	-0	0	13.33	0	1.006256	26.531463	400	1	1.1	0.9;
	10893	1	0	-0	0	0.46	0	0.990944	-9.604254	150	9	1.1	0.9;
	10894	1	-0	-0	0	19.61	0	1.014555	-22.095801	380	4	1.1	0.9;
	10895	1	18.32	5.3	0	7.32	0	1.018347	4.40155	220	5	1.1	0.9;
	10896	1	121.3	20.7	0	2.39	0	1.028201	18.476555	220	5	1.1	0.9;
	10897	1	12.71	2.5	0	0.56	0	0.957636	-5.912977	110	18	1.1	0.9;
	10898	2	0	0	0	0	0	1.045295	35.245517	20	5	1.1	0.9;
	10899	1	-0	0	0	22.76	0	1.017068	57.812163	380	3	1.1	0.9;
	10900	1	5.44	2.14	0	0.93	0	1.02095	3.804651	110	18	1.1	0.9;
	10901	2	0	0	0	0	0	1.041629	38.466941	20	2	1.1	0.9;
	10902	1	-0	-0	0	36.77	0	1.017885	42.294482	150	8	1.1	0.9;
	10903	1	0	0	0	17.05	0	1.038112	42.316461	380	3	1.1	0.9;
	10904	1	111.9	118.3	0	11.48	0	1.02681	37.543364	380	3	1.1	0.9;
	10905	1	-0	0	0	3.24	0	1.031605	79.170309	220	3	1.1	0.9;
	10906	1	-0	0	0.030087	2.639913	0	1.007106	-18.296961	220	4	1.1	0.9;
	10907	2	0	0	0	0	0	1.017638	-6.936102	20	4	1.1	0.9;
	10908	2	0	0	0	0	0	1.021858	-2.534901	20	6	1.1	0.9;
	10909	1	34.9	5	0	3.05	0	1.003916	16.769714	154	1	1.1	0.9;
	10910	1	0	-0	0	92.73	0	1.061466	10.803282	380	16	1.1	0.9;
	10911	1	15.96	2.18	0	3.58	0	0.982556	88.950654	150	1	1.1	0.9;
	10912	1	108.8	28.1	0	30.9	0	1.018445	36.653084	150	8	1.1	0.9;
	10913	2	0	0	0	0	0	1.063361	65.621633	20	3	1.1	0.9;
	10914	1	227.49	61.6	0	13.7	0	1.000943	33.854292	220	3	1.1	0.9;
	10915	1	49.45	16.5	0	4.13	0	1.004033	-14.136758	110	22	1.1	0.9;
	10916	1	223.1	31.8	0	23.58	0	1.034574	-1.223747	154	1	1.1	0.9;
	10917	1	-0	-0	0	3.49	0	1.07271	19.588991	220	3	1.1	0.9;
	10918	2	0	0	0	0	0	1.046905	39.305577	20	2	1.1	0.9;
	10919	1	0	0	0.135493	90.112445	0	1.089202	7.894075	380	19	1.2	0.8;
	10920	1	9.01	3.3	0	0.62	0	1.01303	-0.115586	110	19	1.1	0.9;
	10921	1	96.2	23.3	0	2.05	0	1.078292	24.313687	220	3	1.1	0.9;
	10922	1	0	0	0	83.200565	0	1.060681	4.426558	380	20	1.1	0.9;
	10923	1	-7.41	-1.6	0	2	0	1.021614	6.608806	220	7	1.1	0.9;
	10924	1	0	-0	0	37.99	0	1.026724	-18.974379	380	4	1.1	0.9;
	10925	1	10.11	3.7	0	0.76	0	0.98864	-1.800447	110	19	1.1	0.9;
	10926	1	-0	-0	0	1.77	0	1.044116	-1.932699	150	9	1.1	0.9;
	10927	2	0	0	0	0	0	1.03324	-5.012105	20	4	1.1	0.9;
	10928	2	0	0	0	0	0	1.03324	-5.012105	20	4	1.1	0.9;
	10929	1	178.7	31.3	0	5.6	0	1.013059	-26.461759	220	4	1.1	0.9;
	10930	2	0	0	0	0	0	1.03324	-5.012105	20	4	1.1	0.9;
	10931	1	45.45	7.4	0.039206	1.230596	0	0.992578	88.955071	150	1	1.1	0.9;
	10932	2	0	0	0	0	0	0.989744	5.658378	15	1	1.1	0.9;
	10933	1	240.63	27.93	0.122637	7.217363	0	1.013242	-8.26672	220	5	1.1	0.9;
	10934	1	-11.14	-3.38	0	2.35	0	1.015902	4.400211	220	7	1.1	0.9;
	10935	2	0	0	0	0	0	1.026025	16.98036	20	14	1.1	0.9;
	10936	1	15.72	5.2	0	0.76	0	0.948098	-8.048171	110	21	1.1	0.9;
	10937	1	1.5	0.4	0	0.66	0	0.966707	0.298451	110	18	1.1	0.9;
	10938	2	0	0	0	0	0	1.034618	3.213705	11	1	1.1	0.9;
	10939	1	13.72	8.5	0	19.46	0	1.094178	-13.789895	150	9	1.2	0.8;
	10940	2	0	0	0	0	0	0.963524	49.352991	13.8	1	1.1	0.9;
	10941	1	-18.95	-6.93	0	33.134947	0	0.987164	22.924227	380	5	1.1	0.9;
	10942	1	-0	0	0	20.52	0	1.044422	11.906623	380	7	1.1	0.9;
	10943	1	251.47	90.86	0	14.54	0	1.012774	11.698457	220	5	1.1	0.9;
	10944	1	0	0	0.061301	0.038699	0	1.004017	15.367102	220	5	1.1	0.9;
	10945	2	0	0	0	0	0	0.987313	21.230551	3.3	1	1.1	0.9;
	10946	2	0	0	0	0	0	1.032433	27.631736	20	10	1.1	0.9;
	10947	1	6.41	2.3	0	0.93	0	0.964957	-4.188803	110	19	1.1	0.9;
	10948	1	59.67	27.1	0	43.03	0	1.014833	32.681428	150	8	1.1	0.9;
	10949	1	67.07	35.5	0	32.32	0	0.975998	-29.032562	220	10	1.1	0.9;
	10950	1	47.95	29.7	0	0.23	0	0.950398	-10.506843	150	9	1.1	0.9;
	10951	2	0	0	0	0	0	0.979833	25.164622	11	1	1.1	0.9;
	10952	1	4.5	1.1	0	12.56	0	1.040375	-20.27869	380	10	1.1	0.9;
	10953	1	-0.18	-3.54	0	0	0	1.021504	43.086372	150	8	1.1	0.9;
	10954	2	0	0	0	0	0	1.029835	-14.681025	20	4	1.1	0.9;
	10955	1	0	0	0	0.04	0	1.009407	30.297446	154	1	1.1	0.9;
	10956	1	0	0	0	0.04	0	0.966842	-9.620847	150	9	1.1	0.9;
	10957	1	-1316.59	-129.9	0.227758	22.625182	0	1.042113	78.257418	380	3	1.1	0.9;
	10958	1	0.4	0.1	0	0.93	0	1.013008	-2.721836	110	19	1.1	0.9;
	10959	1	44.35	10.8	0	8.72	0	1.030177	4.029448	220	5	1.1	0.9;
	10960	1	4.41	2.7	0	1.58	0	0.965702	-5.056087	110	18	1.1	0.9;
	10961	1	-0	-0	0	5.97	0	1.031993	19.778436	220	5	1.1	0.9;
	10962	1	0.2	0.7	0	0.04	0	0.996576	38.818644	220	3	1.1	0.9;
	10963	2	0	0	0	0	0	1.056762	11.950776	10.5	1	1.1	0.9;
	10964	1	70.08	35	0	0.33	0	1.004147	-22.172201	220	6	1.1	0.9;
	10965	1	198.6	282.2	0.11228	170.076433	0	1.07444	72.668763	380	3	1.2	0.8;
	10966	1	-0	0	0	4.29	0	1.012121	9.272005	220	5	1.1	0.9;
	10967	1	0	0	0	43.34	0	1.049435	44.907943	380	3	1.1	0.9;
	10968	1	0	-0	0	4.14	0	1.035837	30.303383	220	13	1.1	0.9;
	10969	1	-6.79	-1.44	0	6.66	0	0.996139	-3.970212	220	6	1.1	0.9;
	10970	1	139.4	21.2	0	6.21	0	0.995719	11.936633	220	5	1.1	0.9;
	10971	2	0	0	0	0	0	0.992395	35.295433	11	1	1.1	0.9;
	10972	1	10.11	3.7	0	0.25	0	1.001455	-1.412213	110	19	1.1	0.9;
	10973	2	0	0	0	0	0	1.015065	20.651679	11	1	1.1	0.9;
	10974	1	4.4	2.2	0	0.29	0	1.000402	-14.170487	110	22	1.1	0.9;
	10975	1	160.9	22.9	0	41.42	0	0.965497	21.450186	400	1	1.1	0.9;
	10976	1	100.6	49.6	0.12159	-0.101325	0	0.977661	5.932781	110	18	1.1	0.9;
	10977	1	-0	-0	0	0	0	1.015642	-21.99726	20	4	1.1	0.9;
	10978	2	0	0	0	0	0	1.017582	-1.17871	20	10	1.1	0.9;
	10979	1	136.2	4.8	0	7.58	0	1.042714	13.161129	220	3	1.1	0.9;
	10980	1	-2.3	-0.8	0	0.33	0	1.056556	-2.749188	110	19	1.1	0.9;
	10981	1	0	-0	0.009549	0.550451	0	1.057896	29.562711	150	2	1.1	0.9;
	10982	1	-0	0	0	1.86	0	0.989913	-15.56772	220	10	1.1	0.9;
	10983	2	0	0	0	0	0	1.024499	-3.834468	20	20	1.1	0.9;
	10984	1	-0	0	0	3.51	0	1.006745	-15.282702	220	4	1.1	0.9;
	10985	2	0	0	0	0	0	1.023338	0.199966	20	6	1.1	0.9;
	10986	1	-0	-0	0	0	0	1.039787	-14.573329	20	4	1.1	0.9;
	10987	2	0	0	0	0	0	1.018866	14.228745	20	10	1.1	0.9;
	10988	1	22.3	3.1	0	8.81	0	1.021238	18.63529	154	1	1.1	0.9;
	10989	1	4	0.8	0	17.65	0	1.036108	5.806299	220	5	1.1	0.9;
	10990	1	56.26	8.5	0	5.32	0	1.014119	-26.1744	220	4	1.1	0.9;
	10991	1	-10.06	-3.91	0	14.08	0	1.004444	63.292218	220	3	1.1	0.9;
	10992	1	46.35	14.9	0	20.62	0	1.033683	-19.351445	220	4	1.1	0.9;
	10993	1	0.1	0	0	5.01	0	1.035529	26.984517	220	13	1.1	0.9;
	10994	2	0	0	0	0	0	0.964368	44.185324	11	1	1.1	0.9;
	10995	1	0	0	0	2.28	0	1.00521	30.518109	380	3	1.1	0.9;
	10996	1	0	0	0	38.570506	0	0.992371	15.325908	380	5	1.1	0.9;
	10997	1	1.4	100	0	21.43	0	1.011697	51.097732	220	3	1.1	0.9;
	10998	2	0	0	0	0	0	1.05787	-5.405768	20	4	1.1	0.9;
	10999	1	0	-0	0.090774	3.150444	0	1.056895	7.793415	220	18	1.2	0.8;
	11000	1	3.8	0.6	0	0.68	0	0.965871	1.76722	110	18	1.1	0.9;
	11001	1	9.01	4	0	1.39	0	1.04564	-1.473285	110	23	1.1	0.9;
	11002	1	-14.89	-4.46	0	0.3	0	0.960912	0.645663	110	18	1.1	0.9;
	11003	1	97.97	31.8	0	5.02	0	1.01601	18.41194	220	5	1.1	0.9;
	11004	1	0	-0	0.49396	13.698454	0	0.981057	20.248958	380	5	1.1	0.9;
	11005	2	0	0	0	0	0	1.042317	14.274354	20	14	1.1	0.9;
	11006	1	62.7	9	0	4.6	0	1.00026	19.167902	154	1	1.1	0.9;
	11007	1	-0	-0	0.15	5.08	0	0.985204	-4.275915	220	21	1.1	0.9;
	11008	1	0	-0	0.07	3.65	0	1.034643	-5.112265	220	1	1.1	0.9;
	11009	1	107.2	45.6	0	5.28	0	1.023224	9.526501	220	3	1.1	0.9;
	11010	2	0	0	0	0	0	1.064335	2.396339	20	20	1.1	0.9;
	11011	1	-8.66	-6.01	0	0	0	1.02543	42.897015	150	8	1.1	0.9;
	11012	1	0	0	0	1.88	0	1.016333	31.296283	380	2	1.1	0.9;
	11013	1	125.4	17.8	0	7.64	0	0.99812	29.873325	154	1	1.1	0.9;
	11014	1	211	59.3	0	3.46	0	0.997828	-4.430017	110	21	1.1	0.9;
	11015	1	0	-0	0	42.361623	0	0.993099	14.527357	380	5	1.1	0.9;
	11016	1	-0	-0	0	13.62	0	1.018455	3.690325	220	7	1.1	0.9;
	11017	1	-0	0	0	31.242294	0	1.030905	9.647854	380	5	1.1	0.9;
	11018	1	26.23	8.4	0	0.96	0	0.99801	-10.108962	110	12	1.1	0.9;
	11019	1	13.82	5	0	0.43	0	1.130738	7.126476	220	19	1.2	0.8;
	11020	2	0	0	0	0	0	0.991929	29.398008	6.3	1	1.1	0.9;
	11021	1	43.15	15.4	0	0.36	0	1.085458	1.301643	110	15	1.1	0.9;
	11022	1	20.62	6.7	0	0.71	0	0.964159	-6.496671	110	21	1.1	0.9;
	11023	2	0	0	0	0	0	1.031695	0	20	6	1.1	0.9;
	11024	1	-0	-0	0	1.98	0	0.963863	-9.047548	150	9	1.1	0.9;
	11025	2	0	0	0	0	0	1.031695	0	20	6	1.1	0.9;
	11026	1	-0	-0	0	17.166964	0	0.982822	15.001687	380	5	1.1	0.9;
	11027	1	130.5	17.2	0	5.65	0	0.99836	-22.714373	220	6	1.1	0.9;
	11028	2	0	0	0	0	0	1.025977	8.588106	20	6	1.1	0.9;
	11029	1	40.85	15.7	0	2.08	0	1.023866	16.659339	220	5	1.1	0.9;
	11030	2	0	0	0	0	0	1.021495	11.964278	20	18	1.1	0.9;
	11031	1	186.8	22.9	0	9.94	0	1.023514	-27.422646	220	4	1.1	0.9;
	11032	2	0	0	0	0	0	1.04071	74.319379	20	3	1.1	0.9;
	11033	1	346.42	89.04	0	43.55	0	1.038753	13.420474	380	5	1.1	0.9;
	11034	1	-0	-0	0	0.53	0	1.071071	-4.191594	150	9	1.1	0.9;
	11035	1	72.48	44.9	0	3.86	0	0.989728	-13.568538	150	9	1.1	0.9;
	11036	1	29.65	7.18	0	4.51	0	1.013145	93.290213	150	1	1.1	0.9;
	11037	2	0	0	0	0	0	1.029671	48.863044	20	10	1.1	0.9;
	11038	1	0	0	0	0	0	0.926519	-12.060065	150	9	1.1	0.9;
	11039	2	0	0	0	0	0	1.058835	5.385711	20	20	1.1	0.9;
	11040	1	281.3	40.9	0	33.56	0	1.014113	-10.382927	220	11	1.1	0.9;
	11041	1	20.92	9.35	0	1.56	0	0.99966	4.257778	110	18	1.1	0.9;
	11042	1	-0	-0	0	5.55	0	1.017096	-26.064396	220	1	1.1	0.9;
	11043	1	101.48	19.53	0	4.41	0	1.019788	21.776211	220	13	1.1	0.9;
	11044	1	0	-0	0	0.31	0	1.032592	-10.840409	150	9	1.1	0.9;
	11045	1	-0	-0	0	22.68	0	1.027749	35.91349	380	13	1.1	0.9;
	11046	1	159.98	76.4	0	22.64	0	1.022149	51.967191	220	3	1.1	0.9;
	11047	2	0	0	0	0	0	0.956299	35.305913	14	1	1.1	0.9;
	11048	1	0	0	0	3.1	0	1.057421	-9.850777	220	1	1.1	0.9;
	11049	2	0	0	0	0	0	1.038747	-8.642337	20	4	1.1	0.9;
	11050	1	34.44	12.1	0	0.87	0	1.048761	-1.634623	110	15	1.1	0.9;
	11051	2	0	0	0	0	0	1.019231	22.327173	20	24	1.1	0.9;
	11052	1	90.5	12.8	0	1.17	0	1.000581	2.016131	154	1	1.1	0.9;
	11053	1	8.98	-3.79	0	2.86	0	0.998763	89.131252	150	1	1.1	0.9;
	11054	1	34.64	12.4	0	2.66	0	0.965663	-3.946676	110	19	1.1	0.9;
	11055	1	0	-0	0	20.54	0	0.990963	29.255516	380	1	1.1	0.9;
	11056	1	218	18.6	0	36.29	0	1.041941	12.254953	380	16	1.1	0.9;
	11057	1	23.03	8.3	0	1.05	0	1.01539	-4.024409	110	19	1.1	0.9;
	11058	1	531.7	-12.8	0	0	0	1.043702	24.901421	150	2	1.1	0.9;
	11059	2	0	0	0	0	0	0.993383	32.126146	11	1	1.1	0.9;
	11060	1	-0	0	0	0.81	0	1.03274	40.004966	110	8	1.1	0.9;
	11061	1	0	0	0	0	0	1.020343	-11.016395	150	9	1.1	0.9;
	11062	1	13.9	1.9	0	2.23	0	1.016593	33.004723	154	1	1.1	0.9;
	11063	1	0	-0	0.058317	0.581683	0	1.011448	-5.405014	220	12	1.1	0.9;
	11064	1	-0	0	0	1.18	0	0.95216	-28.786392	150	10	1.1	0.9;
	11065	2	0	0	0	0	0	1.014542	2.91424	20	18	1.1	0.9;
	11066	1	-0	0	0	13.9	0	1.041703	17.122885	220	5	1.1	0.9;
	11067	1	0	-0	0	0.73	0	1.065465	-5.509476	150	9	1.1	0.9;
	11068	1	-0	-0	0	48.75	0	1.084957	7.346331	380	19	1.2	0.8;
	11069	1	126.6	28.7	0	15.02	0	1.015628	-26.653114	220	4	1.1	0.9;
	11070	1	-0	0	0	12.4	0	1.049335	-12.691784	380	1	1.1	0.9;
	11071	1	0	-0	0	2.12	0	1.017049	-8.947511	220	6	1.1	0.9;
	11072	1	29.03	6.1	0	0.44	0	1.021208	38.056929	110	8	1.1	0.9;
	11073	1	-0	0	0	0.5	0	1.028931	19.248313	220	5	1.1	0.9;
	11074	1	-0	0	0	6.69	0	1.042079	21.032687	220	5	1.1	0.9;
	11075	1	45.95	15.4	0	0.6	0	0.997963	-4.774298	110	18	1.1	0.9;
	11076	2	0	0	0	0	0	1.011132	1.192229	20	18	1.1	0.9;
	11077	1	136.9	11.4	0	3.05	0	1.025183	2.063528	220	5	1.1	0.9;
	11078	1	0	-0	0	0.17	0	1.025593	17.098854	220	5	1.1	0.9;
	11079	1	32.1	4.5	0	3.75	0	1.004312	24.594716	154	1	1.1	0.9;
	11080	1	300.1	73.7	0.038936	1.881064	0	1.032381	14.273943	220	5	1.1	0.9;
	11081	1	5.01	1.8	0	3.68	0	1.030478	28.680093	220	5	1.1	0.9;
	11082	1	127.6	45.3	0	57.43	0	1.019106	25.890575	150	8	1.1	0.9;
	11083	1	-0	0	0	68.73	0	1.021648	-12.117867	380	4	1.1	0.9;
	11084	1	0	0	0	0	0	1.023166	4.463602	20	23	1.1	0.9;
	11085	2	0	0	0	0	0	1.038916	11.288829	20	23	1.1	0.9;
	11086	2	0	0	0	0	0	1.038916	11.288829	20	23	1.1	0.9;
	11087	2	0	0	0	0	0	1.038916	11.288829	20	23	1.1	0.9;
	11088	2	0	0	0	0	0	1.038916	11.288829	20	23	1.1	0.9;
	11089	1	-0	-0	0	0.87	0	0.950334	-10.842503	150	9	1.1	0.9;
	11090	2	0	0	0	0	0	1.042693	10.439455	20	23	1.1	0.9;
	11091	1	10.11	4.4	0	0.29	0	0.986965	-2.623333	110	18	1.1	0.9;
	11092	1	50.26	19.3	0	2.1	0	1.031473	33.288433	220	3	1.1	0.9;
	11093	1	-0	0	0	0.71	0	0.974554	-6.12814	110	21	1.1	0.9;
	11094	1	-0.66	-2.79	0	2.49	0	1.074857	-3.74166	150	9	1.1	0.9;
	11095	2	0	0	0	0	0	1.026425	15.756693	20	5	1.1	0.9;
	11096	2	0	0	0	0	0	1.024096	61.613978	20	10	1.1	0.9;
	11097	1	11.21	3.7	0	0.9	0	0.99605	-9.027342	110	12	1.1	0.9;
	11098	1	-0.2	-1	0	0	0	1.042796	26.265727	150	8	1.1	0.9;
	11099	2	0	0	0	0	0	1.026957	18.072383	20	5	1.1	0.9;
	11100	1	58.77	16.1	0	4.11	0	1.007503	-16.273277	220	6	1.1	0.9;
	11101	1	116.5	33.4	0	0.28	0	1.019883	12.179054	110	19	1.1	0.9;
	11102	2	0	0	0	0	0	1.035958	27.387404	20	5	1.1	0.9;
	11103	1	30.43	10	0	0.41	0	0.958617	-8.042541	110	21	1.1	0.9;
	11104	2	0	0	0	0	0	1.035958	27.387404	20	5	1.1	0.9;
	11105	1	16.42	5.3	0	0.43	0	0.990461	-2.437161	110	18	1.1	0.9;
	11106	2	0	0	0	0	0	1.053822	27.723432	20	5	1.1	0.9;
	11107	2	0	0	0	0	0	1.035958	27.387404	20	5	1.1	0.9;
	11108	2	0	0	0	0	0	1.053822	27.723432	20	5	1.1	0.9;
	11109	2	0	0	0	0	0	1.053822	27.723432	20	5	1.1	0.9;
	11110	2	0	0	0	0	0	1.01638	20.943598	20	5	1.1	0.9;
	11111	2	0	0	0	0	0	1.053822	27.723432	20	5	1.1	0.9;
	11112	1	18.02	4	0	3.3	0	1.034476	-0.01541	220	11	1.1	0.9;
	11113	1	0.5	0	0	0.84	0	0.948716	-7.342315	110	18	1.1	0.9;
	11114	1	0	-0	0	2.13	0	1.029326	26.316485	220	5	1.1	0.9;
	11115	2	0	0	0	0	0	1.019144	17.562907	20	14	1.1	0.9;
	11116	1	119	31.7	0	1.94	0	1.013758	-18.448945	220	4	1.1	0.9;
	11117	1	-0	-0	0	0.62	0	1.047639	85.933932	220	3	1.1	0.9;
	11118	2	0	0	0	0	0	1.042829	13.668895	20	5	1.1	0.9;
	11119	2	0	0	0	0	0	1.042829	13.668895	20	5	1.1	0.9;
	11120	2	0	0	0	0	0	1.035471	18.239403	20	5	1.1	0.9;
	11121	2	0	0	0	0	0	1.035471	18.239403	20	5	1.1	0.9;
	11122	2	0	0	0	0	0	1.055315	14.241147	20	5	1.1	0.9;
	11123	1	119.7	43.4	0	0.92	0	1.012226	7.516602	220	3	1.1	0.9;
	11124	2	0	0	0	0	0	1.042829	13.668895	20	5	1.1	0.9;
	11125	2	0	0	0	0	0	1.042829	13.668895	20	5	1.1	0.9;
	11126	1	5.51	2.2	0	1.43	0	0.975009	-15.542069	110	22	1.1	0.9;
	11127	1	87	30.8	0	2.43	0	0.96051	-7.992356	110	21	1.1	0.9;
	11128	2	0	0	0	0	0	1.043665	14.930439	20	14	1.1	0.9;
	11129	2	0	0	0	0	0	1.027132	31.963051	20	5	1.1	0.9;
	11130	2	0	0	0	0	0	1.035471	18.239403	20	5	1.1	0.9;
	11131	2	0	0	0	0	0	1.035771	2.999441	20	14	1.1	0.9;
	11132	2	0	0	0	0	0	1.028204	5.666749	20	6	1.1	0.9;
	11133	2	0	0	0	0	0	1.028204	5.666749	20	6	1.1	0.9;
	11134	1	13.11	2.8	0.134137	1.835863	0	1.040116	6.4776	110	21	1.1	0.9;
	11135	1	8.31	3	0	1.27	0	0.949807	-0.06613	110	19	1.1	0.9;
	11136	1	24.03	-56.8	0	2.69	0	1.020968	24.881656	220	3	1.1	0.9;
	11137	2	0	0	0	0	0	1.028204	5.666749	20	6	1.1	0.9;
	11138	2	0	0	0	0	0	1.016735	24.349916	11	1	1.1	0.9;
	11139	1	26.82	24.2	0	2.89	0	0.979788	-12.77143	150	9	1.1	0.9;
	11140	1	115.4	31	0	28.85	0	1.033483	-19.436094	220	4	1.1	0.9;
	11141	1	-0	0	0	0	0	1.020252	-22.27659	20	4	1.1	0.9;
	11142	1	-0	0	0	0	0	1.020252	-22.27659	20	4	1.1	0.9;
	11143	1	-0	0	0	0	0	1.020252	-22.27659	20	4	1.1	0.9;
	11144	1	-0	0	0	0	0	1.020252	-22.27659	20	4	1.1	0.9;
	11145	2	0	0	0	0	0	1.000808	-3.647252	20	18	1.1	0.9;
	11146	1	0	-0	0	9.84	0	1.032343	4.317275	220	5	1.1	0.9;
	11147	1	6.31	2.5	0	0.44	0	0.920261	-7.851533	110	18	1.1	0.9;
	11148	1	41.8	5.9	0	2.54	0	1.006718	31.655284	154	1	1.1	0.9;
	11149	1	70.48	17.6	0	3.92	0	0.976309	-26.254285	220	10	1.1	0.9;
	11150	1	-0	-0	0	0.15	0	0.997555	-9.051308	150	9	1.1	0.9;
	11151	1	0	-0	0.205709	31.487194	0	1.042487	12.714635	380	3	1.1	0.9;
	11152	1	-0	0	0	1.69	0	1.002501	0.438398	220	6	1.1	0.9;
	11153	1	-0	0	0.078682	0.390988	0	1.023525	-7.363087	380	6	1.1	0.9;
	11154	2	0	0	0	0	0	1.07025	2.362941	20	9	1.1	0.9;
	11155	2	0	0	0	0	0	1.027264	14.46311	20	14	1.1	0.9;
	11156	1	136.95	87.7	0	7.84	0	0.992653	32.856803	220	3	1.1	0.9;
	11157	1	-0	-0	0	0.84	0	1.01561	-12.050754	150	9	1.1	0.9;
	11158	2	0	0	0	0	0	0.991765	36.62363	6.3	1	1.1	0.9;
	11159	1	-0	-0	0	14.94	0	1.049883	28.076782	220	1	1.1	0.9;
	11160	1	90.5	12.8	0	6.78	0	0.998522	27.102964	154	1	1.1	0.9;
	11161	1	32.74	10.5	0	1.78	0	1.0158	9.843152	220	5	1.1	0.9;
	11162	1	164.41	101.14	0	61.4	0	1.058677	31.63551	380	13	1.1	0.9;
	11163	1	78.89	45.6	0	0.04	0	1.024339	19.049223	220	5	1.1	0.9;
	11164	1	0	-0	0.058918	0.141082	0	1.000841	-3.260781	110	18	1.1	0.9;
	11165	1	0	0	0.165195	-0.128485	0	1.070567	30.667523	150	8	1.1	0.9;
	11166	1	-0	0	0	1.15	0	1.023141	-27.708185	220	4	1.1	0.9;
	11167	2	0	0	0	0	0	1.040259	34.3106	20	5	1.1	0.9;
	11168	1	10.31	3.8	0.090914	4.82939	0	1.003521	-17.064676	220	4	1.1	0.9;
	11169	1	0	-0	0	2.82	0	1.031203	65.423612	220	3	1.1	0.9;
	11170	2	0	0	0	0	0	0.962614	39.578299	15.75	1	1.1	0.9;
	11171	1	91.6	20.3	0	0	0	1.00831	-2.707293	220	6	1.1	0.9;
	11172	2	0	0	0	0	0	1.040259	34.3106	20	5	1.1	0.9;
	11173	1	5.5	0.8	0	1.9	0	0.99898	15.395595	154	1	1.1	0.9;
	11174	2	0	0	0	0	0	1.040259	34.3106	20	5	1.1	0.9;
	11175	2	0	0	0	0	0	1.040259	34.3106	20	5	1.1	0.9;
	11176	1	-0	-0	0	1.86	0	1.033872	21.357215	220	5	1.1	0.9;
	11177	2	0	0	0	0	0	1.01515	14.648403	11	1	1.1	0.9;
	11178	1	-12.61	11.6	0	0.02	0	1.045197	-4.510954	150	9	1.1	0.9;
	11179	1	0	-0	0.29	6.18	0	1.033898	34.422243	380	2	1.1	0.9;
	11180	1	429.5	163.1	0	28.67	0	1.06407	5.836436	220	11	1.1	0.9;
	11181	1	110.1	44.6	0.04004	2.98997	0	0.998612	-7.023033	220	6	1.1	0.9;
	11182	1	68.78	35	0	34.52	0	1.015748	23.459867	380	5	1.1	0.9;
	11183	1	0	0	0.494726	0.384626	0	1.030771	24.629866	220	5	1.1	0.9;
	11184	1	0	0	0	138.75	0	0.984017	31.265821	400	1	1.1	0.9;
	11185	1	0	-0	0	26.93	0	1.09594	-2.304833	380	9	1.2	0.8;
	11186	1	90.3	5.7	0	19.04	0	1.039325	61.949237	380	3	1.1	0.9;
	11187	1	124.1	-30.3	0	14.26	0	1.015857	-18.592394	220	4	1.1	0.9;
	11188	1	109.1	15.6	0	2.47	0	1.00546	18.561202	154	1	1.1	0.9;
	11189	1	-0	-0	0	33.48	0	1.055623	15.228766	380	1	1.1	0.9;
	11190	1	0	-0	0	0.1	0	1.040076	10.160103	220	5	1.1	0.9;
	11191	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11192	1	14.92	5.4	0	0.97	0	1.015221	-1.987936	110	19	1.1	0.9;
	11193	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11194	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11195	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11196	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11197	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11198	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11199	1	29.13	11.3	0	0.16	0	0.975835	5.335155	110	18	1.1	0.9;
	11200	1	20.62	7.5	0	0.79	0	0.964611	-4.941161	110	19	1.1	0.9;
	11201	2	0	0	0	0	0	1.020879	-2.731653	20	6	1.1	0.9;
	11202	1	61.97	38.4	0	7.42	0	1.09911	-4.414302	150	9	1.1	0.9;
	11203	2	0	0	0	0	0	1.05667	-2.722877	20	5	1.1	0.9;
	11204	2	0	0	0	0	0	1.020879	-2.731653	20	6	1.1	0.9;
	11205	1	255.3	78.7	0	6.5	0	0.976943	30.990047	220	3	1.1	0.9;
	11206	1	33.94	11.4	0	0	0	1.029596	7.742794	220	5	1.1	0.9;
	11207	1	41.8	5.9	0	3.29	0	1.007227	17.02309	154	1	1.1	0.9;
	11208	1	117	15.2	0	2.87	0	1.028472	33.988037	220	3	1.1	0.9;
	11209	1	-0	-0	0.179063	9.690781	0	0.989842	-9.859665	220	22	1.1	0.9;
	11210	1	-0	0	0.216888	13.908297	0	1.134218	1.147159	380	9	1.2	0.8;
	11211	2	0	0	0	0	0	1.059581	78.307427	20	3	1.1	0.9;
	11212	2	0	0	0	0	0	1.049265	79.575419	20	3	1.1	0.9;
	11213	1	142.3	19.2	0.079316	13.420684	0	1.01937	-12.967405	220	4	1.1	0.9;
	11214	2	0	0	0	0	0	1.013527	-7.417807	20	10	1.1	0.9;
	11215	1	-0	0	0.090774	5.169044	0	1.047231	8.451346	220	18	1.1	0.9;
	11216	1	0	-0	0.11613	2.442903	0	1.031611	-6.339819	220	10	1.1	0.9;
	11217	1	4.81	1.6	0	0.19	0	0.99989	-8.802342	110	12	1.1	0.9;
	11218	1	-0.21	-2.37	0	0	0	1.018256	31.685067	150	8	1.1	0.9;
	11219	2	0	0	0	0	0	1.047402	52.472138	20	3	1.1	0.9;
	11220	2	0	0	0	0	0	1.045943	92.728902	20	3	1.1	0.9;
	11221	2	0	0	0	0	0	1.03058	15.553508	20	14	1.1	0.9;
	11222	1	37.14	2.7	0	2.33	0	1.033676	19.488235	220	5	1.1	0.9;
	11223	1	256.8	-61.8	0	36.73	0	1.023924	15.352257	380	6	1.1	0.9;
	11224	1	16.52	5.5	0	1.15	0	1.012524	-14.686613	110	22	1.1	0.9;
	11225	2	0	0	0	0	0	1.039009	81.664701	20	3	1.1	0.9;
	11226	2	0	0	0	0	0	1.028091	-15.249181	20	10	1.1	0.9;
	11227	2	0	0	0	0	0	1.044939	29.387061	20	5	1.1	0.9;
	11228	1	93.4	27.8	0	29.52	0	1.019273	36.364634	150	8	1.1	0.9;
	11229	2	0	0	0	0	0	1.009652	16.297978	20	5	1.1	0.9;
	11230	2	0	0	0	0	0	1.045545	9.62853	20	14	1.1	0.9;
	11231	2	0	0	0	0	0	1.044939	29.387061	20	5	1.1	0.9;
	11232	1	42.66	-22.22	0	0.66	0	1.03189	29.322101	220	1	1.1	0.9;
	11233	2	0	0	0	0	0	1.041114	89.192565	20	3	1.1	0.9;
	11234	1	-0	-0	0	0	0	1.020254	-23.064206	20	4	1.1	0.9;
	11235	2	0	0	0	0	0	1.05622	67.539298	20	3	1.1	0.9;
	11236	2	0	0	0	0	0	1.041114	89.192565	20	3	1.1	0.9;
	11237	2	0	0	0	0	0	1.015411	-5.476788	20	4	1.1	0.9;
	11238	2	0	0	0	0	0	1.05622	67.539298	20	3	1.1	0.9;
	11239	2	0	0	0	0	0	1.027155	-13.349627	20	4	1.1	0.9;
	11240	2	0	0	0	0	0	1.063297	57.37246	20	3	1.1	0.9;
	11241	2	0	0	0	0	0	1.063297	57.37246	20	3	1.1	0.9;
	11242	2	0	0	0	0	0	1.063297	57.37246	20	3	1.1	0.9;
	11243	1	67.07	25.2	0	8.11	0	1.029481	-21.176174	220	4	1.1	0.9;
	11244	2	0	0	0	0	0	1.015411	-5.476788	20	4	1.1	0.9;
	11245	1	63.07	7.1	0.039913	1.170065	0	1.004639	94.458816	150	1	1.1	0.9;
	11246	1	0	-0	0	0	0	1.028646	7.51961	20	3	1.1	0.9;
	11247	1	0	0	0	35.53	0	1.030205	22.436567	380	6	1.1	0.9;
	11248	1	20.82	7.9	0	42.36	0	1.033234	-15.461113	380	4	1.1	0.9;
	11249	1	0	-0	0.24033	46.858516	0	1.083816	-4.534997	380	1	1.2	0.8;
	11250	2	0	0	0	0	0	1.008948	-4.613451	20	10	1.1	0.9;
	11251	2	0	0	0	0	0	1.028648	-14.669346	20	10	1.1	0.9;
	11252	1	0	-0	0	52.89	0	1.093657	-0.10105	380	9	1.1	0.9;
	11253	1	66.07	21.6	0	0.75	0	0.981547	24.947698	150	8	1.1	0.9;
	11254	1	0	0	0.037655	48.632345	0	1.073833	64.707336	380	3	1.1	0.9;
	11255	1	-0	0	0	5.24	0	1.025855	17.158047	154	1	1.1	0.9;
	11256	2	0	0	0	0	0	1.03657	5.732096	20	6	1.1	0.9;
	11257	2	0	0	0	0	0	1.036997	8.018504	11	1	1.1	0.9;
	11258	1	-17.32	5.7	0	1.52	0	0.963667	-7.149819	150	9	1.1	0.9;
	11259	2	0	0	0	0	0	1.03657	5.732096	20	6	1.1	0.9;
	11260	1	36.94	15.2	0.196151	15.653849	0	1.025173	10.163799	220	7	1.1	0.9;
	11261	1	-0	-0	0	0.09	0	1.024433	-0.497913	150	9	1.1	0.9;
	11262	1	0	-0	0	0.44	0	1.024545	36.252791	154	1	1.1	0.9;
	11263	1	0	0	0	1.59	0	1.047483	87.056246	220	3	1.1	0.9;
	11264	2	0	0	0	0	0	1.03058	15.553508	20	14	1.1	0.9;
	11265	2	0	0	0	0	0	1.024762	17.972121	20	14	1.1	0.9;
	11266	1	0	0	0	0	0	1.091952	-4.839993	150	9	1.1	0.9;
	11267	1	49.45	6.5	0	3.53	0	1.029045	-16.851924	220	4	1.1	0.9;
	11268	1	-0	0	0	48.77	0	1.04893	0.483335	380	1	1.1	0.9;
	11269	1	90.2	30.3	0.039983	2.510017	0	1.00751	-6.732268	110	21	1.1	0.9;
	11270	1	12.71	5.1	0	15.31	0	1.015548	-22.604629	380	4	1.1	0.9;
	11271	1	95.6	13.6	0	21.47	0	1.018385	17.026556	154	1	1.1	0.9;
	11272	1	-0	-0	0	5.28	0	1.009712	31.100358	380	3	1.1	0.9;
	11273	2	0	0	0	0	0	0.96764	46.597759	11	1	1.1	0.9;
	11274	1	0	-0	0	96.48	0	1.001049	25.288942	380	5	1.1	0.9;
	11275	1	-0	-0	0.160142	3.503537	0	1.024574	2.187824	220	3	1.1	0.9;
	11276	1	-0	0	0	9.54	0	1.027666	10.98452	220	5	1.1	0.9;
	11277	1	25.13	15.6	0	4.51	0	1.03616	-10.170176	150	9	1.1	0.9;
	11278	1	-14.96	-4.7	0	0.04	0	1.008907	14.345628	220	5	1.1	0.9;
	11279	1	-0	0	0	10.69	0	0.991622	-5.970926	220	12	1.1	0.9;
	11280	1	10.91	2.5	0	1.34	0	0.971409	-8.469243	110	18	1.1	0.9;
	11281	2	0	0	0	0	0	1.03858	23.545079	11	1	1.1	0.9;
	11282	1	18.9	2.7	0	5.84	0	1.022038	27.354939	154	1	1.1	0.9;
	11283	1	0	-0	0.13352	0.05648	0	1.056779	25.810444	220	5	1.1	0.9;
	11284	1	-0	-0	0	0.06	0	1.053091	-3.843098	150	9	1.1	0.9;
	11285	2	0	0	0	0	0	1.032344	9.093698	20	18	1.1	0.9;
	11286	1	-0	-0	0	19.62	0	1.033669	33.596335	380	1	1.1	0.9;
	11287	1	66.17	27.4	0	14.12	0	1.026297	18.651014	220	5	1.1	0.9;
	11288	1	0	-0	0	0	0	1.019745	-19.936916	20	4	1.1	0.9;
	11289	2	0	0	0	0	0	1.035773	21.901715	20	5	1.1	0.9;
	11290	1	11.91	3.5	0	0.43	0	1.001925	28.994671	150	8	1.1	0.9;
	11291	1	-0	-0	0	0.81	0	0.960396	-8.243085	150	9	1.1	0.9;
	11292	1	51.96	6.5	0	5.14	0	1.001636	-3.640685	110	18	1.1	0.9;
	11293	1	0	0	0	0	0	1.025682	-7.286792	150	9	1.1	0.9;
	11294	2	0	0	0	0	0	1.01249	-3.900476	20	4	1.1	0.9;
	11295	1	48.65	16.1	0	7.14	0	1.032164	20.172702	220	5	1.1	0.9;
	11296	1	0	0	0	1.57	0	1.07219	19.888883	220	3	1.1	0.9;
	11297	1	131.3	19.1	0.039686	14.000314	0	1.019164	45.629261	220	13	1.1	0.9;
	11298	1	0.2	88.5	0	2.21	0	1.005342	94.829384	150	1	1.1	0.9;
	11299	2	0	0	0	0	0	1.065506	1.014062	20	9	1.1	0.9;
	11300	1	2.2	0.5	0	0.58	0	1.006151	-14.005277	220	10	1.1	0.9;
	11301	1	60.07	36	0	0.06	0	0.995276	-10.528333	150	9	1.1	0.9;
	11302	1	126.2	-12.5	0	10.61	0	1.09598	24.803662	220	3	1.2	0.8;
	11303	1	0	0	0	0	0	0.954084	-7.518624	150	9	1.1	0.9;
	11304	1	27.93	10.1	0	0.43	0	0.973019	-2.59664	110	19	1.1	0.9;
	11305	2	0	0	0	0	0	1.028153	78.700831	20	3	1.1	0.9;
	11306	1	15.12	4.9	0	0.68	0	0.971726	-12.437265	110	12	1.1	0.9;
	11307	2	0	0	0	0	0	1.04834	88.719592	20	3	1.1	0.9;
	11308	2	0	0	0	0	0	1.03671	88.578657	20	3	1.1	0.9;
	11309	2	0	0	0	0	0	1.035773	21.901715	20	5	1.1	0.9;
	11310	1	0	0	0	1.08	0	1.015777	34.284954	220	3	1.1	0.9;
	11311	2	0	0	0	0	0	0.982004	27.243336	11	1	1.1	0.9;
	11312	2	0	0	0	0	0	1.049674	87.363329	20	3	1.1	0.9;
	11313	1	0	0	0	4.17	0	1.012944	48.511806	220	8	1.1	0.9;
	11314	1	85.9	93.8	0	3.93	0	1.045933	36.252184	380	3	1.1	0.9;
	11315	2	0	0	0	0	0	1.024544	18.974877	20	14	1.1	0.9;
	11316	1	-0	0	0.243444	14.86713	0	0.994483	-3.900492	220	6	1.1	0.9;
	11317	1	-0	0	0	2.66	0	1.05478	8.215389	220	1	1.1	0.9;
	11318	1	70.78	43.8	0	2.12	0	0.880509	-14.642882	150	9	1.2	0.8;
	11319	1	140.6	20.1	0	13.81	0	1.040709	-0.335258	154	1	1.1	0.9;
	11320	1	17.02	5.5	0	1.02	0	0.979694	-6.226744	110	21	1.1	0.9;
	11321	1	28.63	5.6	0	1.28	0	1.019059	-14.535086	110	22	1.1	0.9;
	11322	1	220.2	83.2	0	0.61	0	1.002359	-6.963059	220	12	1.1	0.9;
	11323	1	39.64	4.4	0	0	0	1.000147	1.048084	110	24	1.1	0.9;
	11324	1	65.98	64.1	0	29.14	0	1.044735	35.829517	380	3	1.1	0.9;
	11325	2	0	0	0	0	0	1.041409	32.91812	20	3	1.1	0.9;
	11326	1	46.05	22	0	2.95	0	1.003473	-3.77501	220	6	1.1	0.9;
	11327	2	0	0	0	0	0	1.024267	0.497112	20	18	1.1	0.9;
	11328	2	0	0	0	0	0	1.050901	18.201002	20	7	1.1	0.9;
	11329	2	0	0	0	0	0	0.988112	23.208642	6.3	1	1.1	0.9;
	11330	2	0	0	0	0	0	1.049221	26.031718	20	5	1.1	0.9;
	11331	1	20.82	6.7	0	2.25	0	1.005689	36.422342	110	8	1.1	0.9;
	11332	2	0	0	0	0	0	1.077226	12.556118	20	2	1.1	0.9;
	11333	2	0	0	0	0	0	1.077226	12.556118	20	2	1.1	0.9;
	11334	1	0	0	0	122.13	0	1.031939	26.447767	380	5	1.1	0.9;
	11335	1	137	33.2	0	3.82	0	1.01186	2.974183	220	7	1.1	0.9;
	11336	2	0	0	0	0	0	1.023695	-0.879651	20	18	1.1	0.9;
	11337	1	7	1	0	1.51	0	1.02527	-3.478109	154	1	1.1	0.9;
	11338	1	65.57	44.6	0	5.95	0	0.929893	-10.863302	150	9	1.1	0.9;
	11339	1	-0	-0	0	0.36	0	1.022049	-0.726718	150	9	1.1	0.9;
	11340	1	0	-0	0	55	0	1.019263	25.887486	150	8	1.1	0.9;
	11341	1	35.74	11.1	0.038318	0.271682	0	1.052147	0.192688	110	19	1.1	0.9;
	11342	1	31.84	9.2	0	5.23	0	1.02579	7.134146	220	5	1.1	0.9;
	11343	1	-0	0	0	0.97	0	1.0051	-10.459769	150	9	1.1	0.9;
	11344	2	0	0	0	0	0	1.052164	7.333527	20	5	1.1	0.9;
	11345	2	0	0	0	0	0	1.035102	5.926523	20	6	1.1	0.9;
	11346	1	-0	0	0	0	0	1.013977	-15.655534	20	4	1.1	0.9;
	11347	2	0	0	0	0	0	1.021627	-19.648509	20	6	1.1	0.9;
	11348	2	0	0	0	0	0	1.034643	0.304854	20	6	1.1	0.9;
	11349	1	0	-0	0.162749	0.137938	0	0.997344	13.393742	220	6	1.1	0.9;
	11350	1	-0	0	0	0	0	1.013977	-15.655534	20	4	1.1	0.9;
	11351	2	0	0	0	0	0	1.025019	-12.264635	20	6	1.1	0.9;
	11352	2	0	0	0	0	0	1.025019	-12.264635	20	6	1.1	0.9;
	11353	2	0	0	0	0	0	1.034643	0.304854	20	6	1.1	0.9;
	11354	1	24.23	4.7	0	0.75	0	0.984275	-6.031468	110	18	1.1	0.9;
	11355	2	0	0	0	0	0	1.012747	-6.745565	20	4	1.1	0.9;
	11356	1	58.5	8.3	0	4.93	0	0.991129	19.563971	154	1	1.1	0.9;
	11357	1	0	-0	0	5.53	0	1.005377	4.629549	110	18	1.1	0.9;
	11358	1	122.7	-29.8	0	7.11	0	1.017916	24.245969	220	3	1.1	0.9;
	11359	1	10.9	1.6	0	1.5	0	1.004714	20.616677	154	1	1.1	0.9;
	11360	2	0	0	0	0	0	1.086148	2.994871	20	18	1.1	0.9;
	11361	2	0	0	0	0	0	1.085902	3.862201	20	18	1.1	0.9;
	11362	2	0	0	0	0	0	1.085902	3.862201	20	18	1.1	0.9;
	11363	2	0	0	0	0	0	1.02099	1.431006	20	18	1.1	0.9;
	11364	2	0	0	0	0	0	1.06019	67.358874	20	3	1.1	0.9;
	11365	1	0	0	0	0	0	1.028915	25.353044	150	8	1.1	0.9;
	11366	1	15.9	116.3	0	5.1	0	1.051422	54.686199	220	3	1.1	0.9;
	11367	2	0	0	0	0	0	1.06019	67.358874	20	3	1.1	0.9;
	11368	2	0	0	0	0	0	1.06019	67.358874	20	3	1.1	0.9;
	11369	2	0	0	0	0	0	1.06019	67.358874	20	3	1.1	0.9;
	11370	2	0	0	0	0	0	1.06019	67.358874	20	3	1.1	0.9;
	11371	1	524.5	126	0	7.45	0	1.062178	11.667815	220	5	1.1	0.9;
	11372	1	0	0	0	0.13	0	0.994918	-20.94236	220	6	1.1	0.9;
	11373	1	76.6	10.9	0	2.41	0	1.012764	18.020749	154	1	1.1	0.9;
	11374	1	2.2	0.5	0	0.21	0	0.97735	-26.907108	150	10	1.1	0.9;
	11375	1	8.03	5.5	0	0.12	0	1.034951	-6.540792	150	9	1.1	0.9;
	11376	1	17.52	5.7	0	0.28	0	1.052654	6.569125	110	18	1.2	0.8;
	11377	2	0	0	0	0	0	1.005433	2.576087	20	10	1.1	0.9;
	11378	1	-0	0	0.212593	6.327407	0	1.059916	14.412289	380	16	1.1	0.9;
	11379	1	-0	-0	0.818168	126.193818	0	1.181	3.660071	380	9	1.2	0.8;
	11380	1	10.61	1	0	1.7	0	0.980128	0.905508	110	18	1.1	0.9;
	11381	1	0	-0	0.059523	1.960477	0	1.006263	-13.98211	220	10	1.1	0.9;
	11382	1	0	-0	0.30117	48.396871	0	1.00314	34.191295	380	2	1.1	0.9;
	11383	1	0	0	0	0.15	0	1.052148	-6.603627	150	9	1.1	0.9;
	11384	1	0	-0	0	25.67	0	1.053186	6.507084	380	1	1.1	0.9;
	11385	1	11.01	3.6	0	0.5	0	0.96718	-6.283516	110	21	1.1	0.9;
	11386	1	78.89	25.6	0	1.6	0	1.025113	18.480146	220	5	1.1	0.9;
	11387	1	0	0	0	1.98	0	1.033489	17.191314	220	3	1.1	0.9;
	11388	1	11.91	3.9	0	2	0	1.001041	-8.121981	110	12	1.1	0.9;
	11389	1	3.4	0.5	0	3.28	0	1.011249	20.694257	154	1	1.1	0.9;
	11390	1	47.15	15.5	0	9.69	0	1.03413	-16.318991	220	5	1.1	0.9;
	11391	1	0	0	0	13.4	0	1.073637	71.243837	380	3	1.1	0.9;
	11392	1	0	-0.6	0	0.5	0	1.020228	59.501729	110	8	1.1	0.9;
	11393	2	0	0	0	0	0	1.016106	0.556804	11	1	1.1	0.9;
	11394	1	48.15	14.8	0	2.16	0	1.015825	42.943198	110	8	1.1	0.9;
	11395	1	223.6	51.8	0	18.45	0	1.047997	3.553626	220	5	1.1	0.9;
	11396	1	12.6	1.8	0	2.03	0	1.023472	8.50061	154	1	1.1	0.9;
	11397	1	0	0	0	0	0	1.042313	-6.262534	150	9	1.1	0.9;
	11398	1	27.23	10.1	0	0	0	1.015813	3.035457	220	3	1.1	0.9;
	11399	1	170.89	50.38	0	6.44	0	1.020219	2.145142	220	5	1.1	0.9;
	11400	1	-0	-0	1.051502	8.672363	0	1.082023	35.200613	380	5	1.2	0.8;
	11401	2	0	0	0	0	0	1.050328	7.929133	20	5	1.1	0.9;
	11402	1	153	21.5	0	28.85	0	1.048807	12.651704	380	5	1.1	0.9;
	11403	2	0	0	0	0	0	1.039038	39.160421	20	2	1.1	0.9;
	11404	1	7.61	2.5	0	1.67	0	0.959868	-6.582302	110	18	1.1	0.9;
	11405	1	124.5	101.4	0	0.53	0	1.015046	16.817691	220	5	1.1	0.9;
	11406	2	0	0	0	0	0	1.050841	90.684517	20	8	1.1	0.9;
	11407	1	-0	-0	0	13.33	0	1.006256	26.531463	400	1	1.1	0.9;
	11408	2	0	0	0	0	0	1.013014	63.774723	20	8	1.1	0.9;
	11409	2	0	0	0	0	0	1.013014	63.774723	20	8	1.1	0.9;
	11410	2	0	0	0	0	0	1.030034	63.293305	20	8	1.1	0.9;
	11411	2	0	0	0	0	0	1.035618	-0.462639	20	6	1.1	0.9;
	11412	2	0	0	0	0	0	1.035618	-0.462639	20	6	1.1	0.9;
	11413	1	0	-0	0.11	2.57	0	0.998061	-2.568006	220	21	1.1	0.9;
	11414	2	0	0	0	0	0	1.035618	-0.462639	20	6	1.1	0.9;
	11415	1	26.13	8.5	0	0.37	0	0.972366	-6.443004	110	21	1.1	0.9;
	11416	2	0	0	0	0	0	1.035618	-0.462639	20	6	1.1	0.9;
	11417	1	0	0	0.115837	3.304163	0	1.042395	5.320062	220	7	1.1	0.9;
	11418	2	0	0	0	0	0	1.051278	31.614896	20	5	1.1	0.9;
	11419	2	0	0	0	0	0	1.051278	31.614941	20	5	1.1	0.9;
	11420	1	30.03	9.6	0	4.38	0	1.002435	-22.866408	220	6	1.1	0.9;
	11421	1	-0	-0	0	4.9	0	1.009157	2.687917	380	6	1.1	0.9;
	11422	1	0	-0	0	55.79	0	0.976924	30.187846	400	1	1.1	0.9;
	11423	1	0	-0	0.1	-0.29	0	1.013272	-1.439863	220	19	1.1	0.9;
	11424	1	-0	0	0	1.33	0	1.021625	18.108773	220	5	1.1	0.9;
	11425	1	0	0	0	0.46	0	1.002261	-10.056932	150	10	1.1	0.9;
	11426	1	7.81	2.8	0	0.4	0	0.961189	-4.928205	110	19	1.1	0.9;
	11427	1	97.5	13.9	0	2.42	0	0.997223	15.348082	154	1	1.1	0.9;
	11428	1	0	-0	0	3.46	0	0.991226	-23.290634	220	6	1.1	0.9;
	11429	1	12.91	4.7	0	1.09	0	1.052317	-2.667381	110	19	1.1	0.9;
	11430	1	139.9	-26.2	0	5.42	0	0.97744	5.937442	220	6	1.1	0.9;
	11431	1	-0	0	0.039069	0.260931	0	1.012224	7.433648	110	18	1.1	0.9;
	11432	1	0	0	0	1.53	0	1.010935	29.835678	154	1	1.1	0.9;
	11433	1	9.61	3.9	0.058856	0.431144	0	0.996251	-7.108586	110	18	1.1	0.9;
	11434	1	-0	0	0	0.14	0	1.018338	-8.533019	150	9	1.1	0.9;
	11435	1	23.93	5.8	0	0.64	0	1.028279	-3.670442	110	21	1.1	0.9;
	11436	1	0	0	0.349217	20.455616	0	1.030579	39.766653	380	3	1.1	0.9;
	11437	1	15.22	3.9	0	0.89	0	0.981251	-5.256502	110	18	1.1	0.9;
	11438	1	-0	0	0	30.46	0	1.014925	-26.692737	220	4	1.1	0.9;
	11439	1	-0	0	0	0.22	0	0.974858	5.221454	110	18	1.1	0.9;
	11440	2	0	0	0	0	0	0.984601	26.113188	6.3	1	1.1	0.9;
	11441	1	0	-0	0	56.53	0	1.110503	1.036394	380	9	1.2	0.8;
	11442	1	-0	-0	1.139672	11.312126	0	1.054224	30.71588	380	5	1.1	0.9;
	11443	1	169.5	27.7	0	3.04	0	0.988541	17.0878	220	5	1.1	0.9;
	11444	1	-9.31	3	0	0.02	0	0.977862	-8.626469	150	9	1.1	0.9;
	11445	1	-0	0	0	43	0	1.034682	-22.435771	380	10	1.1	0.9;
	11446	1	115.1	16.4	0	7.67	0	1.038413	11.908771	220	5	1.1	0.9;
	11447	1	-0	0	0	3.21	0	1.031657	79.191379	220	3	1.1	0.9;
	11448	1	209.1	1.7	0	18.49	0	1.056599	16.07956	220	3	1.1	0.9;
	11449	1	22.83	3.8	0	0.26	0	1.001069	5.906574	110	18	1.1	0.9;
	11450	1	1.8	0.5	0	0.79	0	0.956504	0.050308	110	18	1.1	0.9;
	11451	1	34.9	5	0	2.53	0	1.027023	17.407089	154	1	1.1	0.9;
	11452	1	-0	0	0	10.33	0	1.004233	-6.701569	220	6	1.1	0.9;
	11453	1	149.1	-18.3	0	10.76	0	1.005946	5.461847	220	3	1.1	0.9;
	11454	2	0	0	0	0	0	1.013471	23.648482	20	5	1.1	0.9;
	11455	2	0	0	0	0	0	1.013471	23.648482	20	5	1.1	0.9;
	11456	2	0	0	0	0	0	1.001613	16.787108	20	5	1.1	0.9;
	11457	1	-0	-0	0	0	0	1.000465	12.056714	20	5	1.1	0.9;
	11458	1	-0	-0	0	0	0	1.000465	12.056714	20	5	1.1	0.9;
	11459	1	-0	-0	0	0	0	1.000465	12.056714	20	5	1.1	0.9;
	11460	1	584.3	166.3	0	48.159681	0	1.012362	-10.049221	380	6	1.1	0.9;
	11461	1	0	0	0	0	0	1.063704	66.981987	20	8	1.1	0.9;
	11462	1	0	0	0	4.14	0	1.018804	38.015302	380	8	1.1	0.9;
	11463	1	0	0	0	0	0	1.063704	66.981987	20	8	1.1	0.9;
	11464	1	0	0	0	0	0	1.063704	66.981987	20	8	1.1	0.9;
	11465	1	77.7	11.1	0	4.49	0	1.007297	16.512842	154	1	1.1	0.9;
	11466	1	0	-0	0.039875	12.830062	0	1.009763	-12.59241	220	4	1.1	0.9;
	11467	2	0	0	0	0	0	1.040642	8.532255	20	14	1.1	0.9;
	11468	1	12.11	-4	0.23333	12.135003	0	1.037667	-14.462311	220	4	1.1	0.9;
	11469	1	127.2	-10.7	0	7.8	0	1.026209	-27.036398	220	4	1.1	0.9;
	11470	1	179	22.9	0	25.28	0	1.011959	-23.601992	380	4	1.1	0.9;
	11471	2	0	0	0	0	0	1.026413	2.766853	20	2	1.1	0.9;
	11472	2	0	0	0	0	0	1.035329	26.785392	20	6	1.1	0.9;
	11473	2	0	0	0	0	0	1.017601	-9.8258	20	10	1.1	0.9;
	11474	2	0	0	0	0	0	1.036049	1.565792	20	2	1.1	0.9;
	11475	2	0	0	0	0	0	1.035259	26.774039	20	6	1.1	0.9;
	11476	1	0	0	0	0	0	0.834005	-17.59375	150	9	1.2	0.8;
	11477	2	0	0	0	0	0	1.035329	26.785392	20	6	1.1	0.9;
	11478	2	0	0	0	0	0	1.035259	26.774039	20	6	1.1	0.9;
	11479	2	0	0	0	0	0	1.035499	26.862046	20	6	1.1	0.9;
	11480	2	0	0	0	0	0	1.035431	26.859737	20	6	1.1	0.9;
	11481	2	0	0	0	0	0	1.019623	1.497251	20	2	1.1	0.9;
	11482	2	0	0	0	0	0	1.022039	16.134374	20	2	1.1	0.9;
	11483	2	0	0	0	0	0	1.063714	6.510197	20	9	1.1	0.9;
	11484	2	0	0	0	0	0	1.037469	11.940478	20	5	1.1	0.9;
	11485	1	0	-0	0	0.52	0	0.978613	-8.136031	150	9	1.1	0.9;
	11486	1	-0	0	0	1.77	0	0.993188	-7.06422	150	9	1.1	0.9;
	11487	2	0	0	0	0	0	1.042317	14.274354	20	14	1.1	0.9;
	11488	1	37.04	15.2	0.174005	27.214996	0	1.043769	-17.010151	380	10	1.1	0.9;
	11489	1	32.44	20.1	0	2.37	0	1.051219	0.292959	150	9	1.1	0.9;
	11490	1	137.2	41.9	0.101088	13.207291	0	1.036739	-15.108104	380	10	1.1	0.9;
	11491	1	0	0	0.090774	13.090445	0	1.050366	-6.017105	220	18	1.2	0.8;
	11492	2	0	0	0	0	0	0.970854	29.381452	15.75	1	1.1	0.9;
	11493	1	-3.2	-7.9	0	1.95	0	1.051816	27.634038	220	2	1.1	0.9;
	11494	1	-0	-0	0.135493	30.26062	0	1.069655	-1.580413	380	21	1.1	0.9;
	11495	1	52.76	17.2	0	38.38	0	0.994132	-4.107772	220	6	1.1	0.9;
	11496	2	0	0	0	0	0	1.062896	-0.392816	20	5	1.1	0.9;
	11497	2	0	0	0	0	0	1.029009	32.575777	20	5	1.1	0.9;
	11498	2	0	0	0	0	0	1.029009	32.575777	20	5	1.1	0.9;
	11499	2	0	0	0	0	0	1.029009	32.575777	20	5	1.1	0.9;
	11500	2	0	0	0	0	0	1.029009	32.575777	20	5	1.1	0.9;
	11501	1	193.3	42	0.119745	3.480255	0	1.025734	-19.195718	220	4	1.1	0.9;
	11502	2	0	0	0	0	0	1.017349	20.721078	11	1	1.1	0.9;
	11503	1	134.7	17.5	0	4.53	0	1.001734	-25.89184	220	4	1.1	0.9;
	11504	2	0	0	0	0	0	1.022885	22.331648	20	10	1.1	0.9;
	11505	1	110.3	10.7	0.117264	16.622052	0	1.024319	-2.010067	220	6	1.1	0.9;
	11506	2	0	0	0	0	0	1.062896	-0.392816	20	5	1.1	0.9;
	11507	2	0	0	0	0	0	1.062896	-0.392816	20	5	1.1	0.9;
	11508	1	0	-0	0.009953	1.310047	0	0.988502	2.309053	110	18	1.1	0.9;
	11509	2	0	0	0	0	0	1.013195	9.237936	11	1	1.1	0.9;
	11510	2	0	0	0	0	0	1.03324	-5.012105	20	4	1.1	0.9;
	11511	1	0	0	0	1.01	0	1.019793	-7.561936	150	9	1.1	0.9;
	11512	1	10.11	4.3	0	0.63	0	0.985835	-4.027629	110	18	1.1	0.9;
	11513	1	0	0	0.215164	46.233143	0	1.080848	2.641129	380	18	1.2	0.8;
	11514	1	-9.78	-3.66	0	0.72	0	0.973933	-8.952943	110	18	1.1	0.9;
	11515	1	0	-0	0	2.06	0	1.056507	27.96286	220	5	1.1	0.9;
	11516	1	8.71	2.5	0	0.66	0	0.969418	-8.813263	110	18	1.1	0.9;
	11517	1	-0	0	0.101122	0.748878	0	0.984712	15.209887	380	5	1.1	0.9;
	11518	1	0	-0	0.302291	2.117657	0	1.060327	8.879279	220	3	1.1	0.9;
	11519	1	-0	0	0	27.39	0	1.036174	36.321501	150	8	1.1	0.9;
	11520	2	0	0	0	0	0	1.023361	29.828652	20	5	1.1	0.9;
	11521	2	0	0	0	0	0	1.024274	-9.95923	20	4	1.1	0.9;
	11522	1	185.8	31.8	0	3.73	0	1.020685	7.63502	220	5	1.1	0.9;
	11523	2	0	0	0	0	0	1.031502	0.465782	20	6	1.1	0.9;
	11524	2	0	0	0	0	0	1.031502	0.465782	20	6	1.1	0.9;
	11525	2	0	0	0	0	0	1.031502	0.465782	20	6	1.1	0.9;
	11526	2	0	0	0	0	0	1.031502	0.465782	20	6	1.1	0.9;
	11527	2	0	0	0	0	0	1.03122	1.037828	20	6	1.1	0.9;
	11528	2	0	0	0	0	0	1.03122	1.037828	20	6	1.1	0.9;
	11529	2	0	0	0	0	0	1.007216	-1.420425	20	2	1.1	0.9;
	11530	2	0	0	0	0	0	1.03122	1.037828	20	6	1.1	0.9;
	11531	1	0	0	0	0	0	1.03616	-10.170176	150	9	1.1	0.9;
	11532	1	0	-0	0	1.55	0	1.017123	21.904571	220	5	1.1	0.9;
	11533	1	0	0	0	0.86	0	1.000846	-7.407948	110	21	1.1	0.9;
	11534	1	0	-0	0	15.21	0	1.029093	49.644716	380	3	1.1	0.9;
	11535	1	12.6	1.8	0	4.19	0	0.970932	21.818127	154	1	1.1	0.9;
	11536	2	0	0	0	0	0	1.023361	29.828652	20	5	1.1	0.9;
	11537	1	-0	0	0	3.98	0	1.052535	7.6299	220	1	1.1	0.9;
	11538	1	-3.53	-4.62	0	0	0	0.990321	23.849769	150	8	1.1	0.9;
	11539	2	0	0	0	0	0	1.056762	11.950776	10.5	1	1.1	0.9;
	11540	1	40.65	16	0	0.36	0	0.987018	-4.48064	110	18	1.1	0.9;
	11541	1	316.5	100.8	0.239735	5.64021	0	1.006736	55.801921	220	13	1.1	0.9;
	11542	1	-0	0	0	13.08	0	0.996405	-7.172261	220	6	1.1	0.9;
	11543	1	-0	0	0	0	0	1.050293	43.935202	380	8	1.1	0.9;
	11544	1	-0	-0	0	2.36	0	1.034667	29.874033	220	5	1.1	0.9;
	11545	1	-0	0	0	15.04	0	1.034377	-13.734738	380	1	1.1	0.9;
	11546	1	0	0	0	5.59	0	0.995183	32.889399	220	3	1.1	0.9;
	11547	1	-0	-0	0.463131	37.913355	0	1.048459	-12.77196	380	10	1.1	0.9;
	11548	1	0	0	0	0	0	1.036105	-7.389707	150	9	1.1	0.9;
	11549	2	0	0	0	0	0	0.995145	31.935435	11	1	1.1	0.9;
	11550	1	258.3	166	0	16.31	0	0.988946	17.967208	220	6	1.1	0.9;
	11551	2	0	0	0	0	0	1.054159	6.298568	20	20	1.1	0.9;
	11552	1	-0	0	0	0.33	0	0.964189	-9.676227	150	9	1.1	0.9;
	11553	1	11.41	0.3	0	0.2	0	0.988905	-7.944058	110	18	1.1	0.9;
	11554	1	39.14	13.2	0	2.92	0	0.970038	-5.739908	110	18	1.1	0.9;
	11555	1	229.3	32.7	0	10.27	0	1.011924	12.571042	154	1	1.1	0.9;
	11556	1	88.5	10.8	0	9.54	0	1.025664	3.941893	220	20	1.1	0.9;
	11557	1	2.8	0.5	0	1.26	0	0.994823	-7.7742	110	18	1.1	0.9;
	11558	2	0	0	0	0	0	1.019231	22.327173	20	24	1.1	0.9;
	11559	1	-0	-0	0	0.26	0	1.022691	-10.833665	150	9	1.1	0.9;
	11560	1	-0	0	0	0	0	1.021419	-22.29244	20	4	1.1	0.9;
	11561	1	0	0	0	77.597016	0	1.05421	6.879607	380	24	1.1	0.9;
	11562	1	0	0	0	0	0	0.978211	-7.893051	150	9	1.1	0.9;
	11563	1	17.02	2	0	3.65	0	1.029712	9.125452	220	7	1.1	0.9;
	11564	2	0	0	0	0	0	1.033947	-9.228621	20	6	1.1	0.9;
	11565	1	254	74.3	0	54.48	0	1.047277	7.939752	380	16	1.1	0.9;
	11566	1	-0	0	0	6.51	0	0.985612	-18.102016	220	4	1.1	0.9;
	11567	1	-0	0	0	8.61	0	1.019305	44.637887	220	8	1.1	0.9;
	11568	2	0	0	0	0	0	1.032238	-4.146012	20	6	1.1	0.9;
	11569	2	0	0	0	0	0	1.032238	-4.146012	20	6	1.1	0.9;
	11570	2	0	0	0	0	0	1.026319	-4.093349	20	6	1.1	0.9;
	11571	1	0.3	-97.2	0	0.07	0	1.037776	30.45979	220	3	1.1	0.9;
	11572	1	73.58	48.6	0	2.87	0	0.952007	-28.718282	150	10	1.1	0.9;
	11573	1	0	0	0.295058	0.244119	0	1.024079	44.848437	380	3	1.1	0.9;
	11574	1	-0	-0	0	7.99	0	1.052808	14.230733	220	5	1.1	0.9;
	11575	1	0	0	0	0	0	1.029478	-2.341076	150	9	1.1	0.9;
	11576	1	47.55	17.8	0	0.32	0	1.027086	0.614256	220	5	1.1	0.9;
	11577	2	0	0	0	0	0	0.990908	15.83898	20	18	1.1	0.9;
	11578	2	0	0	0	0	0	1.016999	60.332496	20	10	1.1	0.9;
	11579	2	0	0	0	0	0	1.050987	40.998977	20	10	1.1	0.9;
	11580	2	0	0	0	0	0	1.023809	10.838684	20	6	1.1	0.9;
	11581	2	0	0	0	0	0	0.995022	23.934845	11	1	1.1	0.9;
	11582	1	142.4	20	0	2.42	0	1.033386	9.187824	220	5	1.1	0.9;
	11583	1	162.5	42.7	0	12.79	0	1.001509	9.954559	220	5	1.1	0.9;
	11584	2	0	0	0	0	0	1.00419	31.464758	11	1	1.1	0.9;
	11585	1	41.88	3.02	0	5.65	0	1.004923	90.798314	150	1	1.1	0.9;
	11586	2	0	0	0	0	0	1.052394	33.692026	20	10	1.1	0.9;
	11587	1	0	-0	0	4.52	0	1.030635	2.430468	154	1	1.1	0.9;
	11588	2	0	0	0	0	0	1.029344	21.964639	20	10	1.1	0.9;
	11589	1	0	0	0.090774	2.080444	0	1.05536	4.225642	220	18	1.1	0.9;
	11590	1	125.3	7.7	0.019458	14.570542	0	1.022638	24.068742	220	13	1.1	0.9;
	11591	1	427.9	145.8	0	40.72	0	1.021461	-8.576014	380	6	1.1	0.9;
	11592	1	36.94	11	0	0.52	0	1.023532	17.869884	220	5	1.1	0.9;
	11593	1	0	0	0	8.77	0	1.013843	-20.803128	220	6	1.1	0.9;
	11594	1	9.7	1.4	0	11.34	0	1.01472	35.673432	154	1	1.1	0.9;
	11595	1	338.7	52.5	0	11.36	0	1.039128	10.819615	220	5	1.1	0.9;
	11596	1	-0	0	0.15322	5.97678	0	1.039377	14.867516	220	7	1.1	0.9;
	11597	1	3.2	0.6	0	0.82	0	0.988782	-5.594179	110	18	1.1	0.9;
	11598	1	-0	-0	0	25.73	0	1.061414	49.736419	380	1	1.1	0.9;
	11599	2	0	0	0	0	0	1.045359	9.917398	20	23	1.1	0.9;
	11600	2	0	0	0	0	0	1.031054	10.435949	20	5	1.1	0.9;
	11601	1	52.46	2.9	0	0.35	0	1.02841	11.034704	220	5	1.1	0.9;
	11602	2	0	0	0	0	0	1.045359	9.917398	20	23	1.1	0.9;
	11603	2	0	0	0	0	0	1.022352	20.659989	20	5	1.1	0.9;
	11604	2	0	0	0	0	0	1.022352	20.659989	20	5	1.1	0.9;
	11605	2	0	0	0	0	0	1.031054	10.435949	20	5	1.1	0.9;
	11606	2	0	0	0	0	0	1.031054	10.435949	20	5	1.1	0.9;
	11607	1	0	-0	0	0.15	0	1.02032	9.008458	110	18	1.1	0.9;
	11608	1	0	0	0	7.78	0	1.031085	-14.460229	220	5	1.1	0.9;
	11609	1	9.21	3.4	0	2.63	0	1.015791	22.756082	220	5	1.1	0.9;
	11610	1	30.35	30.5	0	0.76	0	1.017753	-8.026498	150	9	1.1	0.9;
	11611	2	0	0	0	0	0	1.043059	9.285297	20	23	1.1	0.9;
	11612	1	7	1	0	4.05	0	0.98336	22.995978	154	1	1.1	0.9;
	11613	1	0	0	0	1.55	0	1.052439	-6.564757	150	9	1.1	0.9;
	11614	1	77.2	11	0	9.22	0	0.975047	41.518085	154	1	1.1	0.9;
	11615	1	0	-0	0	0.33	0	1.018322	-0.328638	110	18	1.1	0.9;
	11616	1	0	-0	0	7.73	0	1.004155	27.356143	380	3	1.1	0.9;
	11617	2	0	0	0	0	0	1.009173	19.132388	20	5	1.1	0.9;
	11618	1	-0	8.3	0	10.19	0	1.102278	-15.190395	150	9	1.2	0.8;
	11619	2	0	0	0	0	0	1.041353	7.871779	20	22	1.1	0.9;
	11620	1	0	0	0	0	0	0.940462	-11.519394	150	9	1.1	0.9;
	11621	1	-0	0	0	0	0	0.992991	15.869625	20	5	1.1	0.9;
	11622	1	-0	0	0	0	0	0.992991	15.869625	20	5	1.1	0.9;
	11623	2	0	0	0	0	0	1.009173	19.132388	20	5	1.1	0.9;
	11624	2	0	0	0	0	0	1.009173	19.132388	20	5	1.1	0.9;
	11625	2	0	0	0	0	0	1.014865	17.912579	20	5	1.1	0.9;
	11626	2	0	0	0	0	0	1.014865	17.912579	20	5	1.1	0.9;
	11627	1	-0.18	-1.31	0	0	0	1.017817	42.272152	150	8	1.1	0.9;
	11628	1	35.14	7.6	0	6.49	0	1.020622	-11.444475	110	22	1.1	0.9;
	11629	1	0	-0	0	2.74	0	1.04378	11.735527	380	1	1.1	0.9;
	11630	2	0	0	0	0	0	0.991989	39.317054	13.8	1	1.1	0.9;
	11631	2	0	0	0	0	0	1.050944	40.491716	20	3	1.1	0.9;
	11632	2	0	0	0	0	0	1.0508	40.476149	20	3	1.1	0.9;
	11633	2	0	0	0	0	0	1.04927	45.669864	20	3	1.1	0.9;
	11634	2	0	0	0	0	0	1.050944	40.491716	20	3	1.1	0.9;
	11635	2	0	0	0	0	0	1.0508	40.476149	20	3	1.1	0.9;
	11636	1	160.3	89.7	0	47.28	0	1.00649	19.103021	380	3	1.1	0.9;
	11637	1	38.15	23.6	0	0	0	1.053823	0.430007	150	9	1.1	0.9;
	11638	2	0	0	0	0	0	1.012679	-1.92622	20	18	1.1	0.9;
	11639	1	-0	0	0.12	20.1	0	1.01915	23.7232	380	6	1.1	0.9;
	11640	1	-0	0	0	0.97	0	1.031648	8.37821	220	5	1.1	0.9;
	11641	2	0	0	0	0	0	1.00746	39.171104	11	1	1.1	0.9;
	11642	1	88.4	25.2	0	12.9	0	1.029112	7.476738	220	5	1.1	0.9;
	11643	2	0	0	0	0	0	1.035771	2.999441	20	14	1.1	0.9;
	11644	1	0.3	0.2	0	4.7	0	1.03531	20.027062	380	3	1.1	0.9;
	11645	1	36.84	14.1	0	33.55	0	1.045347	-15.357554	380	4	1.1	0.9;
	11646	1	60.07	20	0	0.17	0	0.955328	-7.482884	110	21	1.1	0.9;
	11647	1	-0	-0	0	65.24	0	0.969264	32.129316	400	1	1.1	0.9;
	11648	2	0	0	0	0	0	1.029166	13.522836	20	14	1.1	0.9;
	11649	2	0	0	0	0	0	1.023418	29.920304	20	5	1.1	0.9;
	11650	1	0	0	0.232942	35.845683	0	1.030951	60.569581	380	3	1.1	0.9;
	11651	1	17.52	9.1	0	2.26	0	0.987257	-3.558123	110	18	1.1	0.9;
	11652	2	0	0	0	0	0	1.015374	8.632692	20	18	1.1	0.9;
	11653	1	-0.67	-2.78	0	11.64	0	1.051675	-1.334511	220	23	1.1	0.9;
	11654	2	0	0	0	0	0	1.027264	14.46311	20	14	1.1	0.9;
	11655	1	285.2	65.3	0	11.28	0	0.977412	-27.214747	220	10	1.1	0.9;
	11656	1	-0	0	0	20.11	0	1.041642	19.877159	380	1	1.1	0.9;
	11657	1	1.5	87.9	0.529771	7.297956	0	1.020195	-15.690329	380	4	1.1	0.9;
	11658	1	-14.91	-5	0	0.57	0	0.992732	2.429388	110	18	1.1	0.9;
	11659	1	0	0	0.733021	192.153934	0	1.068375	74.040783	380	3	1.1	0.9;
	11660	1	0	-0	0	42.81	0	1.032044	38.537454	380	8	1.1	0.9;
	11661	1	115.8	29.3	0	4.31	0	1.007654	15.013591	220	7	1.1	0.9;
	11662	1	56.06	17	0	2.4	0	1.035273	21.970264	220	5	1.1	0.9;
	11663	1	106.8	22.2	0	0.97	0	1.019769	-3.333231	110	21	1.1	0.9;
	11664	1	0	0	0	0	0	1.004491	-12.436802	150	9	1.1	0.9;
	11665	2	0	0	0	0	0	0.947933	57.203162	11	1	1.1	0.9;
	11666	2	0	0	0	0	0	1.032102	-0.219036	20	6	1.1	0.9;
	11667	2	0	0	0	0	0	1.032102	-0.219036	20	6	1.1	0.9;
	11668	2	0	0	0	0	0	1.032102	-0.219036	20	6	1.1	0.9;
	11669	2	0	0	0	0	0	1.032102	-0.219036	20	6	1.1	0.9;
	11670	2	0	0	0	0	0	1.032102	-0.219036	20	6	1.1	0.9;
	11671	1	0	0	0.361295	2.568993	0	1.021237	23.717974	380	6	1.1	0.9;
	11672	2	0	0	0	0	0	1.018847	32.305408	11	1	1.1	0.9;
	11673	1	-35.74	38.6	0	4.65	0	1.02462	-12.151463	220	4	1.1	0.9;
	11674	1	100.9	26.7	0	118.53	0	1.021472	42.962213	380	3	1.1	0.9;
	11675	1	38.44	2	0	0.56	0	1.033912	12.93783	220	5	1.1	0.9;
	11676	1	-0	-0	0	2.12	0	1.010939	25.120796	220	3	1.1	0.9;
	11677	2	0	0	0	0	0	1.058213	27.963025	20	2	1.1	0.9;
	11678	1	17.92	5.8	0	0.84	0	1.036103	23.985216	220	5	1.1	0.9;
	11679	1	0	0	0.181549	21.720889	0	1.059879	-2.236576	220	18	1.2	0.8;
	11680	2	0	0	0	0	0	1.026027	-7.002651	20	4	1.1	0.9;
	11681	1	0	0	0	0	0	1.012673	-2.175699	380	6	1.1	0.9;
	11682	1	-0	0	0.090774	1.980444	0	1.0437	6.318844	220	18	1.1	0.9;
	11683	1	0	0	0	3.86	0	1.014036	28.98618	154	1	1.1	0.9;
	11684	1	125.4	17.8	0	4.02	0	1.027671	29.425746	154	1	1.1	0.9;
	11685	1	156	60.7	0	1.52	0	0.989283	27.206785	150	8	1.1	0.9;
	11686	2	0	0	0	0	0	1.015505	-3.112218	20	22	1.1	0.9;
	11687	2	0	0	0	0	0	1.01946	-9.574196	20	22	1.1	0.9;
	11688	1	488.7	184.7	0.35476	78.854076	0	1.047817	24.207232	380	14	1.1	0.9;
	11689	2	0	0	0	0	0	1.005775	-8.537815	20	22	1.1	0.9;
	11690	2	0	0	0	0	0	1.005775	-8.537815	20	22	1.1	0.9;
	11691	2	0	0	0	0	0	1.005775	-8.537815	20	22	1.1	0.9;
	11692	2	0	0	0	0	0	1.005775	-8.537815	20	22	1.1	0.9;
	11693	2	0	0	0	0	0	1.005775	-8.537815	20	22	1.1	0.9;
	11694	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11695	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	11696	1	111.6	8.9	0	16.19	0	1.079269	5.904616	220	5	1.1	0.9;
	11697	1	5.11	1.3	0	0.8	0	1.018627	-2.342489	110	18	1.1	0.9;
	11698	1	0	-0	0	8.63	0	1.02038	17.569195	220	3	1.1	0.9;
	11699	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	11700	1	0	0	0	0.22	0	1.021285	26.180239	150	8	1.1	0.9;
	11701	1	0	0	0	59.88	0	1.127132	-1.539016	380	9	1.2	0.8;
	11702	1	0	-0	0.34087	0.574879	0	1.045492	35.801591	380	2	1.1	0.9;
	11703	1	443.8	172.1	0	52.54	0	1.059179	30.508917	380	14	1.1	0.9;
	11704	2	0	0	0	0	0	1.047549	4.244102	20	18	1.1	0.9;
	11705	2	0	0	0	0	0	1.003732	-4.459321	20	4	1.1	0.9;
	11706	1	3.3	1.1	0	0.28	0	0.997366	-14.326802	110	22	1.1	0.9;
	11707	1	0	0	0	3.28	0	1.049541	0.642038	154	1	1.1	0.9;
	11708	1	0	0	0	0	0	1.015869	-10.791845	150	9	1.1	0.9;
	11709	1	-0	-0	0	0	0	1.014893	-9.156289	20	4	1.1	0.9;
	11710	1	-0	-0	0	0.24	0	1.001826	2.228946	154	1	1.1	0.9;
	11711	1	0	0	0	79.5	0	1.024531	-10.409141	380	1	1.1	0.9;
	11712	1	21.72	7.2	0	0.64	0	0.958243	-7.97843	110	21	1.1	0.9;
	11713	2	0	0	0	0	0	1.0182	22.6787	20	6	1.1	0.9;
	11714	2	0	0	0	0	0	1.0182	22.6787	20	6	1.1	0.9;
	11715	1	0	-0	0	48.74	0	0.967345	5.815652	380	1	1.1	0.9;
	11716	2	0	0	0	0	0	1.024861	-2.735628	20	10	1.1	0.9;
	11717	2	0	0	0	0	0	1.042492	18.795962	20	6	1.1	0.9;
	11718	1	69.48	19.7	0	22.1	0	1.02973	-21.007744	220	4	1.1	0.9;
	11719	1	0	0	0.2527	79.80215	0	1.039836	-14.881275	380	10	1.1	0.9;
	11720	1	30.03	10	0	1.11	0	0.991694	-4.403598	110	21	1.1	0.9;
	11721	1	-0	0	0	21.6	0	1.023018	33.158363	380	3	1.1	0.9;
	11722	1	237.9	68.5	0	5.12	0	1.01975	9.799079	220	5	1.1	0.9;
	11723	2	0	0	0	0	0	1.050494	10.971923	20	5	1.1	0.9;
	11724	1	-0.2	-0.96	0	0	0	1.014816	31.102888	150	8	1.1	0.9;
	11725	1	115.7	10.7	0	19.1	0	1.013341	-26.927209	220	4	1.1	0.9;
	11726	1	234	13.1	0	51.03	0	1.025187	10.345307	220	5	1.1	0.9;
	11727	1	0	0	0	0.59	0	0.96359	-0.680295	110	18	1.1	0.9;
	11728	1	0	-0	0	1.57	0	0.924746	-12.203993	150	9	1.1	0.9;
	11729	2	0	0	0	0	0	1.036966	15.051213	20	14	1.1	0.9;
	11730	1	33.14	20.5	0	0.54	0	1.019724	-7.10214	150	9	1.1	0.9;
	11731	1	110.2	15.7	0	1.11	0	0.997872	29.769503	154	1	1.1	0.9;
	11732	1	217.7	164.6	0	11.88	0	1.012944	32.566079	380	3	1.1	0.9;
	11733	1	-0	0	0.12	15.18	0	0.999881	-2.01284	220	21	1.1	0.9;
	11734	1	-1272.84	-649.5	0	0	0	1.041776	36.108702	27	3	1.1	0.9;
	11735	1	253.7	85	1.799271	133.197518	0	1.07361	4.31055	380	20	1.2	0.8;
	11736	2	0	0	0	0	0	1.046239	4.338704	20	23	1.1	0.9;
	11737	1	233.5	151	0	35.31	0	1.033684	-16.072132	380	10	1.1	0.9;
	11738	1	35.14	1.8	0	6.12	0	1.033098	-19.377215	220	4	1.1	0.9;
	11739	1	4.61	1.7	0	0.47	0	1.024838	0.506407	110	19	1.1	0.9;
	11740	1	120.1	17.1	0	0.08	0	1.016088	20.739625	154	1	1.1	0.9;
	11741	1	-0	0	0	0.98	0	1.036683	47.83205	110	8	1.1	0.9;
	11742	1	-0	-0	0	107.2	0	0.967445	33.308335	400	1	1.1	0.9;
	11743	1	62.7	9	0	5.83	0	1.009308	25.594526	154	1	1.1	0.9;
	11744	1	0	-8.1	0	0	0	0.997571	-6.64121	150	9	1.1	0.9;
	11745	2	0	0	0	0	0	1.039251	-4.888975	20	10	1.1	0.9;
	11746	1	-0	0	0	0.27	0	1.056194	25.665777	220	5	1.1	0.9;
	11747	1	12.61	7.8	0	2.42	0	0.964803	-5.53487	150	9	1.1	0.9;
	11748	1	-0	0	0	0.27	0	1.014672	-3.125729	110	19	1.1	0.9;
	11749	2	0	0	0	0	0	1.017828	-6.986287	20	4	1.1	0.9;
	11750	1	400.4	23.6	0.577149	133.344695	0	1.040527	0.879566	380	11	1.1	0.9;
	11751	1	18.22	6.3	0	0.35	0	0.995316	-1.997087	110	18	1.1	0.9;
	11752	2	0	0	0	0	0	1.017287	26.369278	20	5	1.1	0.9;
	11753	1	11.91	3.3	0	6.84	0	1.014637	14.638791	220	5	1.1	0.9;
	11754	1	-0	-0	0	1.91	0	0.976898	39.547729	154	1	1.1	0.9;
	11755	2	0	0	0	0	0	1.019643	-4.885706	20	22	1.1	0.9;
	11756	2	0	0	0	0	0	1.019643	-4.885706	20	22	1.1	0.9;
	11757	2	0	0	0	0	0	1.019643	-4.885706	20	22	1.1	0.9;
	11758	2	0	0	0	0	0	1.037142	24.334502	20	5	1.1	0.9;
	11759	2	0	0	0	0	0	1.037142	24.334502	20	5	1.1	0.9;
	11760	2	0	0	0	0	0	1.037142	24.334502	20	5	1.1	0.9;
	11761	2	0	0	0	0	0	1.018631	-11.528817	20	4	1.1	0.9;
	11762	2	0	0	0	0	0	1.037142	24.334502	20	5	1.1	0.9;
	11763	2	0	0	0	0	0	1.037142	24.334502	20	5	1.1	0.9;
	11764	1	0	-0	0	9.68	0	1.030705	-20.918416	220	4	1.1	0.9;
	11765	1	-0	-0	0	0.35	0	1.027351	-0.814842	150	9	1.1	0.9;
	11766	1	0	0	0	0.52	0	0.999629	27.315451	154	1	1.1	0.9;
	11767	1	0	-0	0.458938	18.186674	0	1.060664	31.154385	380	13	1.1	0.9;
	11768	2	0	0	0	0	0	1.023993	4.449412	11	1	1.1	0.9;
	11769	1	-0	-0	0	0.36	0	1.008615	-8.918557	150	9	1.1	0.9;
	11770	1	0	-0	0	0.76	0	1.021249	-4.603249	110	22	1.1	0.9;
	11771	1	0	-0	0	0.37	0	0.981726	-7.828011	150	9	1.1	0.9;
	11772	1	135.7	31.6	0	26.65	0	0.999599	-7.186284	220	6	1.1	0.9;
	11773	2	0	0	0	0	0	1.008948	-4.613451	20	10	1.1	0.9;
	11774	1	-0	0	0	16.77	0	1.015224	15.706003	220	5	1.1	0.9;
	11775	1	14.92	4.9	0	0.65	0	1.008464	-9.273691	110	12	1.1	0.9;
	11776	1	81.99	32.2	0	7.3	0	1.017793	-25.568793	220	4	1.1	0.9;
	11777	1	13.9	1.9	0	6.58	0	1.004419	17.422	154	1	1.1	0.9;
	11778	1	0	0	0	0	0	0.965388	-11.747495	150	9	1.1	0.9;
	11779	1	3.2	1.5	0	0.95	0	0.990025	-5.482919	110	18	1.1	0.9;
	11780	1	-0	-0	0	0.35	0	0.918259	-12.437657	150	9	1.1	0.9;
	11781	2	0	0	0	0	0	1.03053	1.384954	11	1	1.1	0.9;
	11782	1	36.84	14.1	0	17.84	0	1.03795	-12.780799	380	4	1.1	0.9;
	11783	1	-0	-0	0	7.92	0	1.017814	42.27213	150	8	1.1	0.9;
	11784	1	40.04	15.1	0	1.05	0	0.953672	-7.51553	110	21	1.1	0.9;
	11785	1	149.63	59	0	4.99	0	0.992936	-4.042052	220	6	1.1	0.9;
	11786	2	0	0	0	0	0	1.058114	43.382414	20	10	1.1	0.9;
	11787	1	28.53	11.5	0	0.72	0	0.979531	-5.995895	110	21	1.1	0.9;
	11788	1	16.7	2.4	0	2.64	0	1.031335	18.168562	154	1	1.1	0.9;
	11789	2	0	0	0	0	0	0.996117	32.042491	11	1	1.1	0.9;
	11790	1	-0	-0	0	8.99	0	1.02416	36.959559	150	8	1.1	0.9;
	11791	1	9.41	2.3	0	1.18	0	0.980914	1.532206	110	18	1.1	0.9;
	11792	1	0	0	0	2.78	0	1.01769	-5.855082	220	1	1.1	0.9;
	11793	1	0	0	0	2.59	0	0.967603	48.289835	220	3	1.1	0.9;
	11794	1	1.8	0.7	0	0.27	0	0.984643	-1.523613	110	19	1.1	0.9;
	11795	1	14.22	4.7	0	5.58	0	0.990096	-3.188831	220	10	1.1	0.9;
	11796	2	0	0	0	0	0	1.015006	-6.446837	20	4	1.1	0.9;
	11797	2	0	0	0	0	0	1.027461	-17.241264	20	4	1.1	0.9;
	11798	1	-0	0	0	4.32	0	1.095454	-13.630803	150	9	1.2	0.8;
	11799	1	0	-0	0	0.11	0	0.997412	-7.185192	110	18	1.1	0.9;
	11800	1	11.41	4.4	0	0.12	0	0.986973	-7.976535	110	18	1.1	0.9;
	11801	1	76.88	16.4	0	6.61	0	1.040262	2.637511	220	5	1.1	0.9;
	11802	1	-0	-0	0	0	0	1.020557	9.624602	20	14	1.1	0.9;
	11803	2	0	0	0	0	0	1.060489	63.22043	20	3	1.1	0.9;
	11804	1	-0	0	0	21.6	0	1.005867	26.566969	380	3	1.1	0.9;
	11805	2	0	0	0	0	0	1.030832	-9.752509	20	4	1.1	0.9;
	11806	2	0	0	0	0	0	0.990977	91.853031	20	3	1.1	0.9;
	11807	1	0	0	0	4.28	0	1.004043	-7.27619	220	1	1.1	0.9;
	11808	1	8.31	3	0	0.3	0	1.024183	12.272913	110	19	1.1	0.9;
	11809	1	156.6	16.9	0	12.26	0	1.025276	-26.834417	220	4	1.1	0.9;
	11810	2	0	0	0	0	0	1.023397	-17.3231	20	6	1.1	0.9;
	11811	2	0	0	0	0	0	1.026579	1.653291	20	6	1.1	0.9;
	11812	1	254.9	71.4	0	0.7	0	1.000643	27.976596	380	3	1.1	0.9;
	11813	2	0	0	0	0	0	1.024687	-5.034434	20	6	1.1	0.9;
	11814	2	0	0	0	0	0	1.024687	-5.034434	20	6	1.1	0.9;
	11815	2	0	0	0	0	0	1.026579	1.653291	20	6	1.1	0.9;
	11816	2	0	0	0	0	0	1.026579	1.653291	20	6	1.1	0.9;
	11817	2	0	0	0	0	0	1.029323	-3.215687	20	6	1.1	0.9;
	11818	2	0	0	0	0	0	1.029323	-3.215687	20	6	1.1	0.9;
	11819	2	0	0	0	0	0	1.024687	-5.034434	20	6	1.1	0.9;
	11820	2	0	0	0	0	0	1.024687	-5.034434	20	6	1.1	0.9;
	11821	1	12.91	4.2	0	0.35	0	0.986648	-14.509154	110	12	1.1	0.9;
	11822	2	0	0	0	0	0	1.050901	18.201002	20	7	1.1	0.9;
	11823	1	-0	-0	0	215.65	0	1.041349	33.378779	380	5	1.1	0.9;
	11824	1	-0	-0	0	24.17	0	1.031653	60.53182	380	3	1.1	0.9;
	11825	2	0	0	0	0	0	1.024059	-1.195476	154	1	1.1	0.9;
	11826	1	-0	-0	0	0	0	1.034698	-10.504371	150	9	1.1	0.9;
	11827	1	-0.17	-1.82	0	0	0	1.050857	44.08115	380	8	1.1	0.9;
	11828	1	83.99	6	0	65.12	0	1.013971	-22.771884	380	4	1.1	0.9;
	11829	1	-0	-0	0	4.22	0	1.039817	13.277797	220	5	1.1	0.9;
	11830	1	37.84	12.3	0.039146	9.70064	0	1.023783	-20.67892	220	6	1.1	0.9;
	11831	1	-0	0	0	5.73	0	1.022983	34.764528	150	8	1.1	0.9;
	11832	1	12.11	5.1	0	6.68	0	0.924454	-8.009866	110	18	1.1	0.9;
	11833	1	27.9	4	0	4.85	0	0.994977	26.39214	154	1	1.1	0.9;
	11834	1	70.38	27.5	0	0.77	0	0.986767	-2.140551	110	3	1.1	0.9;
	11835	1	93.8	15.9	0	0	0	1.065242	11.327355	110	24	1.1	0.9;
	11836	1	0	-0	0	0.07	0	0.971979	7.130049	110	18	1.1	0.9;
	11837	1	123.8	40.2	0.078704	3.951296	0	1.026312	17.731987	220	5	1.1	0.9;
	11838	1	-0	-0	0	0	0	1.01282	-20.654825	20	6	1.1	0.9;
	11839	1	0	-0	0.348979	0.528572	0	1.023827	61.091818	110	8	1.1	0.9;
	11840	1	-880.44	-449.03	0	0	0	1.040515	28.323211	27	3	1.1	0.9;
	11841	1	3.3	1.1	0.009871	0.810129	0	0.985038	-14.340693	110	22	1.1	0.9;
	11842	1	-0	-0	0	61.795782	0	1.010591	16.730632	380	5	1.1	0.9;
	11843	1	25	3.6	0	2.96	0	1.013919	18.923306	154	1	1.1	0.9;
	11844	1	0	0	0	0	0	0.97384	-5.930731	150	9	1.1	0.9;
	11845	1	0	0	0	66.29	0	1.041528	18.789335	380	6	1.1	0.9;
	11846	1	42.35	13.5	0	0.32	0	0.980712	-2.997082	110	18	1.1	0.9;
	11847	1	19.02	6	0	1.45	0	0.994501	-3.334975	110	21	1.1	0.9;
	11848	1	53.56	18.8	0	1.45	0	1.031466	4.488829	220	20	1.1	0.9;
	11849	2	0	0	0	0	0	1.040009	86.062395	20	3	1.1	0.9;
	11850	2	0	0	0	0	0	0.955439	48.700819	10.6	1	1.1	0.9;
	11851	2	0	0	0	0	0	1.056682	5.170602	20	18	1.1	0.9;
	11852	1	0	0	0	0.01	0	1.004296	17.471584	154	1	1.1	0.9;
	11853	2	0	0	0	0	0	1.057062	4.322623	20	18	1.1	0.9;
	11854	2	0	0	0	0	0	1.056682	5.170602	20	18	1.1	0.9;
	11855	1	28.63	8.8	0	0.67	0	0.997329	-9.773309	110	22	1.1	0.9;
	11856	2	0	0	0	0	0	1.021695	19.217324	13.8	1	1.1	0.9;
	11857	1	14.32	2.2	0	1.26	0	0.99325	-13.883981	110	22	1.1	0.9;
	11858	1	69.18	9.5	0	3.67	0	1.069542	22.417993	220	5	1.1	0.9;
	11859	2	0	0	0	0	0	1.009821	29.021748	6.3	1	1.1	0.9;
	11860	1	170.8	70.4	0	7.23	0	0.97939	6.577418	220	3	1.1	0.9;
	11861	1	-0	-0	0	9.54	0	1.022284	15.569104	220	5	1.1	0.9;
	11862	1	-19.32	6.4	0	0.23	0	0.98112	0.528152	150	9	1.1	0.9;
	11863	1	0	0	0	0	0	1.060995	0.247818	150	23	1.1	0.9;
	11864	1	36.9	5.3	0	3.7	0	1.002496	19.130689	154	1	1.1	0.9;
	11865	1	135.2	70.6	0	9.37	0	0.971128	-15.83459	150	9	1.1	0.9;
	11866	1	56.76	13.4	0	1.18	0	1.028521	7.435606	220	5	1.1	0.9;
	11867	1	0	0	0	3.22	0	1.013456	26.007542	380	3	1.1	0.9;
	11868	1	41.75	7.4	0	18.54	0	1.016223	-26.428264	220	4	1.1	0.9;
	11869	1	-0	-0	0	44.66	0	1.039579	-17.294301	380	10	1.1	0.9;
	11870	1	174.2	54.3	0	23.93	0	1.009571	-19.616145	380	6	1.1	0.9;
	11871	1	3.8	1.3	0	1.11	0	0.995342	-4.221904	110	18	1.1	0.9;
	11872	1	0	-0	0	0.48	0	0.98329	1.387261	110	18	1.1	0.9;
	11873	1	0	0	0	16.37	0	1.006753	32.438243	380	2	1.1	0.9;
	11874	1	68.48	42.7	0	6.37	0	1.032056	23.237993	220	3	1.1	0.9;
	11875	2	0	0	0	0	0	1.016616	-4.658699	20	4	1.1	0.9;
	11876	1	14.2	2	0	1.34	0	0.98849	14.04829	154	1	1.1	0.9;
	11877	1	6.21	1.5	0	1.42	0	0.987181	-4.824838	110	18	1.1	0.9;
	11878	1	44.65	-1.6	0.019811	15.410189	0	1.010274	-12.645316	220	4	1.1	0.9;
	11879	1	130	18.5	0	0.62	0	1.023918	1.897357	154	1	1.1	0.9;
	11880	2	0	0	0	0	0	1.010466	11.179882	20	18	1.1	0.9;
	11881	1	6.91	-11.1	0	0.67	0	1.025497	53.824202	110	8	1.1	0.9;
	11882	1	35.94	22.3	0	0	0	1.041516	-6.856455	150	9	1.1	0.9;
	11883	1	-0.67	-3.25	0	0	0	1.099209	-14.353653	150	9	1.2	0.8;
	11884	1	92.9	13.2	0	4.15	0	1.012574	31.34297	154	1	1.1	0.9;
	11885	1	35.14	11	0	0.48	0	1.000041	-13.895043	110	22	1.1	0.9;
	11886	2	0	0	0	0	0	1.013429	96.570197	20	3	1.1	0.9;
	11887	1	-0	0	0	0	0	1.008279	-10.478046	20	4	1.1	0.9;
	11888	1	0	0	1.052336	8.691699	0	1.081636	33.907239	380	5	1.2	0.8;
	11889	2	0	0	0	0	0	1.061603	44.385823	20	8	1.1	0.9;
	11890	1	9.7	1.4	0	5.11	0	0.981663	21.412796	154	1	1.1	0.9;
	11891	2	0	0	0	0	0	1.038438	0.065623	20	9	1.1	0.9;
	11892	2	0	0	0	0	0	1.017287	26.369278	20	5	1.1	0.9;
	11893	1	0	-0	0	17.69	0	1.034739	39.279987	380	8	1.1	0.9;
	11894	2	0	0	0	0	0	1.023338	0.199966	20	6	1.1	0.9;
	11895	2	0	0	0	0	0	1.010998	1.300317	20	10	1.1	0.9;
	11896	1	316.1	45	0	15.2	0	0.985586	4.453073	400	1	1.1	0.9;
	11897	2	0	0	0	0	0	1.061603	44.385823	20	8	1.1	0.9;
	11898	2	0	0	0	0	0	1.062536	46.73809	20	8	1.1	0.9;
	11899	1	0	-0	0	0.32	0	0.993049	0.964393	150	9	1.1	0.9;
	11900	2	0	0	0	0	0	0.964368	44.185324	11	1	1.1	0.9;
	11901	1	0	-0	0.469372	91.718414	0	1.031288	1.850677	380	6	1.1	0.9;
	11902	1	-0	-0	0.22542	1.27215	0	1.074011	71.405171	380	3	1.1	0.9;
	11903	2	0	0	0	0	0	1.03013	4.624843	6.3	1	1.1	0.9;
	11904	1	-0	-0	0.229027	1.548687	0	1.028716	93.98767	380	1	1.1	0.9;
	11905	1	0	0	0	5.56	0	1.024817	27.384645	380	3	1.1	0.9;
	11906	1	2.7	-0.1	0.038314	0.201686	0	1.053308	-2.057219	110	21	1.1	0.9;
	11907	1	13.21	6.6	0	1.19	0	0.954989	-16.611965	110	22	1.1	0.9;
	11908	1	-0	-0	0.096728	2.243272	0	1.026883	14.232028	220	7	1.1	0.9;
	11909	2	0	0	0	0	0	1.028568	11.503252	20	2	1.1	0.9;
	11910	1	132.1	13.2	0	6.9	0	1.001011	-3.053282	220	6	1.1	0.9;
	11911	1	25	3.6	0	1.31	0	1.000373	27.679835	154	1	1.1	0.9;
	11912	1	0	0	0	2.71	0	1.032162	11.548429	220	5	1.1	0.9;
	11913	2	0	0	0	0	0	1.033359	20.594354	20	5	1.1	0.9;
	11914	2	0	0	0	0	0	1.033359	20.594354	20	5	1.1	0.9;
	11915	1	82.1	29.1	0	0.4	0	1.004773	-7.512043	110	23	1.1	0.9;
	11916	2	0	0	0	0	0	1.026957	18.072383	20	5	1.1	0.9;
	11917	1	0	0	0	16.11	0	1.031923	19.780218	220	5	1.1	0.9;
	11918	1	-0	-0	0	1.74	0	1.027586	-0.028263	154	1	1.1	0.9;
	11919	2	0	0	0	0	0	1.026957	18.072383	20	5	1.1	0.9;
	11920	2	0	0	0	0	0	0.998951	38.095582	9	1	1.1	0.9;
	11921	1	59.9	8.5	0	0.88	0	1.023854	16.871011	154	1	1.1	0.9;
	11922	2	0	0	0	0	0	1.029382	20.080326	20	5	1.1	0.9;
	11923	1	68.18	16.1	0	3.35	0	1.027524	7.135692	220	5	1.1	0.9;
	11924	2	0	0	0	0	0	1.0608	42.720858	20	3	1.1	0.9;
	11925	1	71.98	34.1	0	7.65	0	1.059073	29.479384	220	5	1.1	0.9;
	11926	1	35.84	13	0	2.26	0	1.022428	-2.963232	110	19	1.1	0.9;
	11927	2	0	0	0	0	0	1.058046	7.877809	380	5	1.1	0.9;
	11928	1	-0	0	0	0.03	0	0.976931	30.182064	400	1	1.1	0.9;
	11929	1	0	0	0	4.13	0	1.02281	-10.941228	150	9	1.1	0.9;
	11930	1	87.9	29.3	0	1.21	0	1.042018	29.370588	220	5	1.1	0.9;
	11931	1	59.27	13.3	0.039187	3.630407	0	1.032947	12.673591	220	5	1.1	0.9;
	11932	1	56.7	8	0	4.42	0	1.002928	17.35183	154	1	1.1	0.9;
	11933	1	0	0	0	5.46	0	1.024842	6.070005	220	5	1.1	0.9;
	11934	1	-0	-0	0	30.39	0	1.010399	38.6722	380	8	1.1	0.9;
	11935	2	0	0	0	0	0	0.994234	37.670381	13.8	1	1.1	0.9;
	11936	1	19.02	6.3	0	0.2	0	0.970991	4.942762	110	18	1.1	0.9;
	11937	1	200.6	28.6	0	0.29	0	1.024614	2.680146	154	1	1.1	0.9;
	11938	1	73.98	-7.4	0.705428	109.0541	0	1.021685	-10.456797	380	6	1.1	0.9;
	11939	1	29.23	-49.9	0	5.49	0	1.012907	2.260233	220	6	1.1	0.9;
	11940	1	111.1	35.6	0	0.53	0	0.978898	-6.597551	110	3	1.1	0.9;
	11941	1	-0	0	0.038239	0.171761	0	1.07251	0.28715	110	15	1.1	0.9;
	11942	1	0	-0	0	26.46	0	1.009609	-16.526291	380	6	1.1	0.9;
	11943	1	-0	-0	0	1.25	0	1.00842	28.258293	154	1	1.1	0.9;
	11944	1	164.4	23.4	0	10.01	0	1.036963	-1.571198	154	1	1.1	0.9;
	11945	2	0	0	0	0	0	1.012893	26.368849	11	1	1.1	0.9;
	11946	2	0	0	0	0	0	1.033214	-6.888934	20	6	1.1	0.9;
	11947	1	-0.01	-0	0	0	0	1.071016	58.767652	220	8	1.1	0.9;
	11948	1	80.49	7.3	0	1.81	0	1.019544	-32.956369	220	4	1.1	0.9;
	11949	1	-0	-0	0	9.49	0	1.033686	13.392829	380	1	1.1	0.9;
	11950	2	0	0	0	0	0	1.04459	35.949142	20	5	1.1	0.9;
	11951	1	-0	0	0.170749	0.347709	0	1.054686	-2.922157	150	9	1.1	0.9;
	11952	1	-0	0	0	23.91	0	1.040569	13.793762	380	1	1.1	0.9;
	11953	2	0	0	0	0	0	0.951565	38.529485	13.8	1	1.1	0.9;
	11954	1	8.91	2.5	0	0.47	0	0.959267	-6.51368	110	18	1.1	0.9;
	11955	1	-0	0	0	8.1	0	1.063275	21.172664	380	5	1.1	0.9;
	11956	1	-0	0	0	1.4	0	0.984374	88.942692	150	1	1.1	0.9;
	11957	1	34.44	27	0	0.34	0	0.90264	-12.097367	150	9	1.1	0.9;
	11958	1	0	0	0	0.23	0	1.007569	-12.183288	150	9	1.1	0.9;
	11959	2	0	0	0	0	0	1.033214	-6.86015	20	6	1.1	0.9;
	11960	1	19.4	2.8	0	3.46	0	0.989121	29.435974	154	1	1.1	0.9;
	11961	1	0	-0	0.039166	8.300834	0	1.025491	37.337345	220	3	1.1	0.9;
	11962	2	0	0	0	0	0	1.033214	-6.86015	20	6	1.1	0.9;
	11963	1	47.4	6.7	0	3.82	0	1.00389	18.263979	154	1	1.1	0.9;
	11964	1	67.6	9.6	0	2.95	0	0.991781	14.889742	154	1	1.1	0.9;
	11965	1	-0	-0	0	2.67	0	1.033623	30.239446	150	8	1.1	0.9;
	11966	1	242.4	46.7	0	75.67	0	1.011867	1.688451	380	6	1.1	0.9;
	11967	2	0	0	0	0	0	1.019503	8.365451	6.3	1	1.1	0.9;
	11968	2	0	0	0	0	0	1.023144	-9.538309	20	4	1.1	0.9;
	11969	1	-0	0	0	50	0	1.034068	30.209322	150	8	1.1	0.9;
	11970	2	0	0	0	0	0	0.988112	23.208642	6.3	1	1.1	0.9;
	11971	1	10.01	2	0	0.73	0	0.983835	1.517642	150	7	1.1	0.9;
	11972	1	16.7	2.4	0	15.54	0	1.00288	28.368105	154	1	1.1	0.9;
	11973	1	56.26	18.5	0	1.01	0	0.999369	-13.617092	110	12	1.1	0.9;
	11974	1	11.01	4	0	0.73	0	0.966317	0.966505	110	19	1.1	0.9;
	11975	2	0	0	0	0	0	1.015227	-3.436884	20	10	1.1	0.9;
	11976	2	0	0	0	0	0	1.04826	-8.707987	20	10	1.1	0.9;
	11977	1	169.93	42.88	0	9.84	0	1.02486	-11.460772	220	17	1.1	0.9;
	11978	2	0	0	0	0	0	1.054388	47.373035	20	3	1.1	0.9;
	11979	2	0	0	0	0	0	1.054388	47.373035	20	3	1.1	0.9;
	11980	2	0	0	0	0	0	1.054388	47.373035	20	3	1.1	0.9;
	11981	1	0	0	0	0	0	1.020921	-7.474467	150	9	1.1	0.9;
	11982	2	0	0	0	0	0	1.04876	45.73683	20	10	1.1	0.9;
	11983	1	303.5	56.2	0	21.07	0	1.026753	-20.195844	220	4	1.1	0.9;
	11984	1	3.8	1.9	0	0.72	0	1.009654	2.894147	110	18	1.1	0.9;
	11985	1	27.53	12.1	0	0.88	0	1.000468	-9.336623	110	22	1.1	0.9;
	11986	2	0	0	0	0	0	1.01601	-0.145046	20	10	1.1	0.9;
	11987	2	0	0	0	0	0	0.971901	45.235162	15.75	1	1.1	0.9;
	11988	2	0	0	0	0	0	1.037973	11.471538	20	14	1.1	0.9;
	11989	1	111.36	27.44	0	2.59	0	0.989988	-18.685834	220	4	1.1	0.9;
	11990	2	0	0	0	0	0	1.002465	24.966083	11	1	1.1	0.9;
	11991	1	35.1	5	0	1.57	0	1.003002	18.950589	154	1	1.1	0.9;
	11992	1	-0	-0	0	4.47	0	0.966158	-9.712391	150	9	1.1	0.9;
	11993	1	-0	-0	0	1.28	0	0.978141	-14.535595	150	9	1.1	0.9;
	11994	1	21.52	5.1	0	0.25	0	1.01023	-1.501018	110	18	1.1	0.9;
	11995	1	0	0	0	0.15	0	1.053059	-2.989742	150	9	1.1	0.9;
	11996	2	0	0	0	0	0	1.032132	-0.658602	20	9	1.1	0.9;
	11997	1	125.3	34.6	0	4.36	0	1.024048	34.917994	150	8	1.1	0.9;
	11998	1	-0	0	0.113823	1.255147	0	1.072837	36.250253	380	14	1.1	0.9;
	11999	1	0	-0	0	0.12	0	1.012583	31.342815	154	1	1.1	0.9;
	12000	1	-0	0	0	29.73	0	1.051128	37.961676	380	3	1.1	0.9;
	12001	2	0	0	0	0	0	1.016606	10.005767	15.75	1	1.1	0.9;
	12002	1	0	0	0.233623	-0.194686	0	1.031386	-10.502639	380	6	1.1	0.9;
	12003	1	-0	-0	0.097109	0.522891	0	1.040737	28.962102	220	5	1.1	0.9;
	12004	1	2.1	396.2	0.407504	115.720413	0	1.045892	-13.188115	380	4	1.1	0.9;
	12005	1	0	0	0	0	0	1.016233	-10.469824	150	9	1.1	0.9;
	12006	1	-34.04	-2	0	197.23	0	1.021912	-13.38294	380	6	1.1	0.9;
	12007	1	-0	-0	0	1.28	0	0.994863	-7.726774	150	9	1.1	0.9;
	12008	1	76.59	16.2	0	21.54	0	1.014403	-26.633426	220	4	1.1	0.9;
	12009	1	0	0	0	0	0	1.017509	4.48626	20	23	1.1	0.9;
	12010	1	0	0	0	0	0	1.017509	4.48626	20	23	1.1	0.9;
	12011	1	0	0	0	0	0	1.017509	4.48626	20	23	1.1	0.9;
	12012	1	-0	0	0.099501	82.133595	0	1.074409	0.241246	380	18	1.2	0.8;
	12013	2	0	0	0	0	0	1.008914	18.33376	20	10	1.1	0.9;
	12014	1	-0	0	0	1.2	0	1.023938	3.432435	220	5	1.1	0.9;
	12015	1	0	-0	0.090774	5.709044	0	1.056086	-3.056772	220	18	1.2	0.8;
	12016	2	0	0	0	0	0	1.065343	53.072846	20	10	1.1	0.9;
	12017	1	0	0	0	1.22	0	0.999005	27.908744	150	8	1.1	0.9;
	12018	1	0	-0	0	0	0	1.010498	-17.064676	20	4	1.1	0.9;
	12019	1	31.63	7.5	0	21.91	0	1.032873	-19.373029	220	4	1.1	0.9;
	12020	2	0	0	0	0	0	1.015252	-6.735079	20	4	1.1	0.9;
	12021	2	0	0	0	0	0	1.018676	-12.462271	20	4	1.1	0.9;
	12022	1	-0	0	0	0.39	0	0.998709	-8.901449	150	9	1.1	0.9;
	12023	1	-12.15	-0.84	0	0	0	1.041308	-1.973007	220	6	1.1	0.9;
	12024	2	0	0	0	0	0	1.034048	-9.733404	20	4	1.1	0.9;
	12025	2	0	0	0	0	0	1.030499	6.658168	20	6	1.1	0.9;
	12026	1	23.03	14.3	0	16.88	0	1.033858	-10.849314	150	9	1.1	0.9;
	12027	2	0	0	0	0	0	1.042665	-9.557361	20	4	1.1	0.9;
	12028	1	2.8	14.6	0	113.059828	0	1.123219	-0.417507	380	9	1.2	0.8;
	12029	1	-0	0	0.706809	0.700443	0	1.024385	-8.261011	380	6	1.1	0.9;
	12030	1	22.12	8	0	0.53	0	1.014648	-4.044158	110	19	1.1	0.9;
	12031	1	-0	0	0	0.79	0	1.055555	-3.757386	110	19	1.1	0.9;
	12032	1	13.11	3.6	0	0.38	0	1.017145	17.949482	220	13	1.1	0.9;
	12033	1	10.81	3.6	0	0.38	0	0.987995	-14.036111	110	12	1.1	0.9;
	12034	1	26.93	9.6	0	1.41	0	1.006456	-4.02582	110	21	1.1	0.9;
	12035	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	12036	1	41.8	5.9	0	10.67	0	1.002452	16.388576	154	1	1.1	0.9;
	12037	1	0	0	0	0	0	1.002937	-4.683269	150	9	1.1	0.9;
	12038	1	0	-0	0.189785	19.193314	0	0.992378	34.134663	380	2	1.1	0.9;
	12039	1	0	-0	0	6.59	0	1.049848	19.032506	220	3	1.1	0.9;
	12040	1	72.38	23	0	0.28	0	1.02822	-20.958707	220	4	1.1	0.9;
	12041	1	-0	0	0.211407	6.615121	0	0.994127	33.837786	380	2	1.1	0.9;
	12042	2	0	0	0	0	0	1.014428	-7.519045	20	10	1.1	0.9;
	12043	1	73.58	-13.1	0	7.58	0	1.036533	7.566778	220	3	1.1	0.9;
	12044	1	0	-0	0	2.97	0	1.046552	-20.234692	380	10	1.1	0.9;
	12045	2	0	0	0	0	0	1.013722	-11.978977	20	4	1.1	0.9;
	12046	1	0	-0	0	3.33	0	1.023058	-10.869221	150	9	1.1	0.9;
	12047	1	0	-0	0.150629	-0.150629	0	1.006941	-8.995126	380	6	1.1	0.9;
	12048	1	99.6	22.9	0	15.02	0	1.015467	-26.709784	220	4	1.1	0.9;
	12049	2	0	0	0	0	0	1.073911	4.277217	20	20	1.1	0.9;
	12050	2	0	0	0	0	0	1.008348	30.337205	14.4	1	1.1	0.9;
	12051	1	54.96	62.6	0.296391	5.573008	0	1.011292	29.334797	380	3	1.1	0.9;
	12052	1	120.2	30.7	0	9.98	0	1.008412	69.340675	220	3	1.1	0.9;
	12053	1	-0.2	-1	0	0	0	1.025116	22.799171	150	8	1.1	0.9;
	12054	1	0	0	0	0.32	0	1.036891	21.208732	220	5	1.1	0.9;
	12055	1	0	-0	0	11.38	0	1.018472	13.591184	220	5	1.1	0.9;
	12056	1	2	1	0	1	0	0.956568	-7.820575	110	21	1.1	0.9;
	12057	1	0	-0	0	0.84	0	1.027437	79.001946	220	3	1.1	0.9;
	12058	1	-0	0	0.563882	82.938191	0	1.048954	68.758885	380	3	1.1	0.9;
	12059	1	-0.18	-1	0	0	0	1.021269	36.651421	150	8	1.1	0.9;
	12060	2	0	0	0	0	0	0.996411	28.78407	6.3	1	1.1	0.9;
	12061	1	20.2	2.9	0	5.89	0	1.000158	26.820337	154	1	1.1	0.9;
	12062	1	-134.35	-6.5	0	3.38	0	0.998503	-10.411516	150	10	1.1	0.9;
	12063	1	165.9	49.6	0	6.13	0	1.016437	51.339973	220	3	1.1	0.9;
	12064	1	169.6	98.3	0	27.8	0	1.005625	13.356599	380	3	1.1	0.9;
	12065	2	0	0	0	0	0	1.031165	22.577641	20	10	1.1	0.9;
	12066	1	0.18	87.5	0	3.94	0	0.993675	90.655341	150	1	1.1	0.9;
	12067	1	11.8	1.7	0	6.98	0	1.015757	31.653843	154	1	1.1	0.9;
	12068	1	202	28.7	0	0.36	0	1.016555	19.710237	154	1	1.1	0.9;
	12069	2	0	0	0	0	0	1.035406	21.74444	20	5	1.1	0.9;
	12070	2	0	0	0	0	0	1.035406	21.74444	20	5	1.1	0.9;
	12071	2	0	0	0	0	0	1.035406	21.74444	20	5	1.1	0.9;
	12072	2	0	0	0	0	0	1.051326	28.77397	20	14	1.1	0.9;
	12073	2	0	0	0	0	0	1.035406	21.74444	20	5	1.1	0.9;
	12074	2	0	0	0	0	0	1.035406	21.74444	20	5	1.1	0.9;
	12075	2	0	0	0	0	0	1.035406	21.74444	20	5	1.1	0.9;
	12076	2	0	0	0	0	0	1.035406	21.74444	20	5	1.1	0.9;
	12077	1	3.8	3.8	0	0.95	0	0.950409	-5.384362	110	18	1.1	0.9;
	12078	1	83.39	16.5	0	16.43	0	1.024668	10.263437	220	5	1.1	0.9;
	12079	1	7.5	173.3	0.962911	57.817695	0	1.017661	-10.180091	380	4	1.1	0.9;
	12080	1	0	0	0	65.93	0	1.021811	49.289996	380	8	1.1	0.9;
	12081	1	0	-0	0.038816	1.131184	0	1.018208	-5.092604	110	18	1.1	0.9;
	12082	1	207.9	25.4	0	1.75	0	1.014547	-18.70804	220	4	1.1	0.9;
	12083	1	2.5	0.5	0	0.8	0	0.987102	3.009904	110	18	1.1	0.9;
	12084	2	0	0	0	0	0	1.012034	5.351331	20	2	1.1	0.9;
	12085	2	0	0	0	0	0	1.012034	5.351331	20	2	1.1	0.9;
	12086	1	-0	-0	0	10.28	0	1.033277	23.511773	220	3	1.1	0.9;
	12087	1	63.77	39.5	0	1.12	0	0.970315	-8.449974	150	9	1.1	0.9;
	12088	2	0	0	0	0	0	1.014269	27.689496	20	10	1.1	0.9;
	12089	1	0	-0	0	1.57	0	1.044104	2.133328	154	1	1.1	0.9;
	12090	1	5.31	2.3	0	0.93	0	0.969719	-6.483101	110	18	1.1	0.9;
	12091	2	0	0	0	0	0	1.005112	-1.198328	20	18	1.1	0.9;
	12092	1	0	0	0	0	0	1.049093	7.513515	220	1	1.1	0.9;
	12093	2	0	0	0	0	0	1.056125	27.444238	20	3	1.1	0.9;
	12094	1	-0	-0	0.041633	77.581311	0	0.969713	18.803207	380	5	1.1	0.9;
	12095	2	0	0	0	0	0	1.024647	-2.171451	20	6	1.1	0.9;
	12096	1	-0	0	0	24.67	0	0.976458	41.660917	400	1	1.1	0.9;
	12097	2	0	0	0	0	0	1.026207	-11.793103	20	4	1.1	0.9;
	12098	1	135.7	19.3	0	3.58	0	1.00499	31.934591	154	1	1.1	0.9;
	12099	2	0	0	0	0	0	1.030988	2.394145	20	9	1.1	0.9;
	12100	1	92.7	-5.6	0.2527	35.620175	0	1.04154	-14.32672	380	10	1.1	0.9;
	12101	1	0	0	0.019665	0.420335	0	1.029639	17.04104	220	5	1.1	0.9;
	12102	2	0	0	0	0	0	1.023818	-10.471889	20	4	1.1	0.9;
	12103	1	65.5	9.3	0	7.21	0	1.005395	30.514439	154	1	1.1	0.9;
	12104	1	26.33	7.6	0	0.32	0	1.006974	2.951136	110	18	1.1	0.9;
	12105	1	0	0	0	0.55	0	0.987737	46.492873	154	1	1.1	0.9;
	12106	2	0	0	0	0	0	1.024267	0.497112	20	18	1.1	0.9;
	12107	1	12.11	5.5	0	1.19	0	1.002453	-9.411953	110	22	1.1	0.9;
	12108	1	0	0	0	0	0	1.037317	25.872032	150	2	1.1	0.9;
	12109	1	102.8	30.8	0	2.66	0	1.042633	20.102708	380	3	1.1	0.9;
	12110	1	-0	0	0	54.41	0	0.978701	25.524635	400	1	1.1	0.9;
	12111	1	0	-0	0	0.32	0	0.982065	-7.80271	150	9	1.1	0.9;
	12112	1	131.9	50.6	0	79.02	0	1.014425	-9.789718	380	6	1.1	0.9;
	12113	1	-0	0	0	1.5	0	1.012055	-4.801845	150	9	1.1	0.9;
	12114	1	0	0	0	5.67	0	0.978251	10.243079	220	1	1.1	0.9;
	12115	1	1.9	1.3	0	0.43	0	1.040444	6.867695	110	18	1.1	0.9;
	12116	2	0	0	0	0	0	1.031695	0	20	6	1.1	0.9;
	12117	1	-0	-0	0	0.31	0	1.029233	-10.064406	150	9	1.1	0.9;
	12118	1	118.1	20.2	0	1.47	0	1.012268	-26.760459	220	4	1.1	0.9;
	12119	1	370.2	107.7	0	81.59	0	1.013515	-9.02175	380	6	1.1	0.9;
	12120	1	0	0	0	0	0	1.053349	-2.98314	150	9	1.1	0.9;
	12121	2	0	0	0	0	0	1.049756	20.130595	20	5	1.1	0.9;
	12122	1	0	-0	0	0	0	1.025009	18.463948	20	5	1.1	0.9;
	12123	2	0	0	0	0	0	1.003288	23.155407	20	5	1.1	0.9;
	12124	2	0	0	0	0	0	1.025271	20.88058	20	5	1.1	0.9;
	12125	1	5.11	2.5	0	0.19	0	1.044881	6.491094	110	18	1.1	0.9;
	12126	2	0	0	0	0	0	1.025372	28.364246	20	5	1.1	0.9;
	12127	2	0	0	0	0	0	1.025372	28.364246	20	5	1.1	0.9;
	12128	1	44.75	27.7	0	1.14	0	1.001622	-9.968038	150	9	1.1	0.9;
	12129	1	0	-0	0	8.13	0	1.007399	27.999318	380	3	1.1	0.9;
	12130	1	69.28	23.8	0	2.56	0	1.002279	-13.779687	110	22	1.1	0.9;
	12131	2	0	0	0	0	0	1.039883	-8.632286	20	6	1.1	0.9;
	12132	2	0	0	0	0	0	1.039883	-8.632286	20	6	1.1	0.9;
	12133	2	0	0	0	0	0	1.033722	29.674924	20	6	1.1	0.9;
	12134	2	0	0	0	0	0	1.033722	29.674924	20	6	1.1	0.9;
	12135	2	0	0	0	0	0	1.033722	29.674924	20	6	1.1	0.9;
	12136	2	0	0	0	0	0	1.033722	29.674924	20	6	1.1	0.9;
	12137	2	0	0	0	0	0	1.033736	29.645181	20	6	1.1	0.9;
	12138	2	0	0	0	0	0	1.033736	29.645181	20	6	1.1	0.9;
	12139	2	0	0	0	0	0	1.033736	29.645181	20	6	1.1	0.9;
	12140	2	0	0	0	0	0	1.033736	29.645181	20	6	1.1	0.9;
	12141	1	216.8	30.7	0	58.2	0	1.05459	7.846898	380	16	1.1	0.9;
	12142	1	0	0	0.710082	-0.042148	0	1.026998	21.381155	380	5	1.1	0.9;
	12143	1	0.4	182.7	0.233255	122.325059	0	1.037456	-12.983195	380	4	1.1	0.9;
	12144	1	0	0	0	8.88	0	0.972666	20.278257	400	1	1.1	0.9;
	12145	1	24.12	9.8	0	0.04	0	1.021211	26.174949	150	8	1.1	0.9;
	12146	1	196.1	32.1	0	3.86	0	0.978549	1.896927	220	5	1.1	0.9;
	12147	1	9.61	2.5	0	0.37	0	0.976996	-5.755046	110	18	1.1	0.9;
	12148	1	3	-0	0.236576	6.812853	0	1.012529	-13.185268	380	6	1.1	0.9;
	12149	1	0	-0	0	1.56	0	1.008452	19.375763	154	1	1.1	0.9;
	12150	1	39.04	13.1	0	3.22	0	1.010382	15.656999	220	5	1.1	0.9;
	12151	1	-0.24	-23.15	0	26.49	0	1.05433	45.681206	380	3	1.1	0.9;
	12152	2	0	0	0	0	0	1.030656	3.405373	20	6	1.1	0.9;
	12153	1	0	-0	0	69.23	0	1.137373	-1.114463	380	23	1.2	0.8;
	12154	1	19.4	2.8	0	6.62	0	1.011305	28.622228	154	1	1.1	0.9;
	12155	1	-0	0	0	10.21	0	1.017379	-22.651908	380	4	1.1	0.9;
	12156	1	69.38	22.5	0	0.67	0	0.994871	-3.848423	110	21	1.1	0.9;
	12157	1	7	1	0	4	0	0.975069	16.05223	154	1	1.1	0.9;
	12158	1	255.9	128.3	0	54.58	0	1.020063	-14.094216	380	17	1.1	0.9;
	12159	1	0	0	0	0	0	1.038979	-13.937788	20	4	1.1	0.9;
	12160	1	-0	-0	0	65.73	0	1.021838	49.280767	380	8	1.1	0.9;
	12161	1	0	0	1.147648	-0.504228	0	1.047022	28.781319	380	5	1.1	0.9;
	12162	1	316.7	46.1	0	46.23	0	0.999462	-21.242915	380	6	1.1	0.9;
	12163	2	0	0	0	0	0	1.05667	-2.722877	20	5	1.1	0.9;
	12164	2	0	0	0	0	0	1.05667	-2.722877	20	5	1.1	0.9;
	12165	1	0	-0	0	24.67	0	1.10093	-2.183793	380	1	1.2	0.8;
	12166	2	0	0	0	0	0	1.030179	32.417925	20	5	1.1	0.9;
	12167	2	0	0	0	0	0	1.030179	32.417925	20	5	1.1	0.9;
	12168	2	0	0	0	0	0	1.030179	32.417925	20	5	1.1	0.9;
	12169	2	0	0	0	0	0	1.030179	32.417925	20	5	1.1	0.9;
	12170	2	0	0	0	0	0	1.05667	-2.722877	20	5	1.1	0.9;
	12171	2	0	0	0	0	0	1.05667	-2.722877	20	5	1.1	0.9;
	12172	2	0	0	0	0	0	1.030179	32.417925	20	5	1.1	0.9;
	12173	2	0	0	0	0	0	1.04071	74.319379	20	3	1.1	0.9;
	12174	1	15.62	2.8	0	0.71	0	0.952652	-11.963627	110	18	1.1	0.9;
	12175	2	0	0	0	0	0	1.035888	21.491029	20	5	1.1	0.9;
	12176	1	120.6	35.7	0	15.36	0	1.005453	-5.630958	380	6	1.1	0.9;
	12177	1	21.82	6.3	0	2.01	0	1.00191	-5.355721	110	18	1.1	0.9;
	12178	2	0	0	0	0	0	1.014358	8.671133	11.5	1	1.1	0.9;
	12179	1	15.62	5.7	0	0.17	0	1.017635	-3.080045	110	19	1.1	0.9;
	12180	1	107.9	35.9	0	5.48	0	1.006681	30.125372	150	8	1.1	0.9;
	12181	1	40.05	20	0	7.45	0	0.998766	-23.003981	220	6	1.1	0.9;
	12182	1	0	-0	0	25.28	0	0.979669	-3.90823	380	6	1.1	0.9;
	12183	1	0	0	0	1.6	0	0.988243	13.342353	110	18	1.1	0.9;
	12184	1	57.66	6.1	0	1.77	0	1.025229	54.199763	110	8	1.1	0.9;
	12185	1	0	0	0.059718	0.860282	0	1.000192	-4.465417	150	10	1.1	0.9;
	12186	1	-0	-0	0	0.62	0	1.057634	18.249721	380	14	1.1	0.9;
	12187	1	114.42	23.58	0	46.99	0	1.019178	34.651774	380	13	1.1	0.9;
	12188	1	14.32	5.5	0	3.15	0	0.95809	-16.391366	110	22	1.1	0.9;
	12189	2	0	0	0	0	0	1.007227	24.551226	11	1	1.1	0.9;
	12190	1	9.41	5.6	0	0.03	0	1.023431	-10.714615	150	9	1.1	0.9;
	12191	2	0	0	0	0	0	1.013974	-8.858315	20	22	1.1	0.9;
	12192	2	0	0	0	0	0	1.013974	-8.858315	20	22	1.1	0.9;
	12193	2	0	0	0	0	0	1.015043	-15.09113	20	22	1.1	0.9;
	12194	2	0	0	0	0	0	1.015043	-15.09113	20	22	1.1	0.9;
	12195	2	0	0	0	0	0	1.048748	7.516157	20	14	1.1	0.9;
	12196	1	-0	0	0	36.43	0	1.087414	8.898313	380	1	1.2	0.8;
	12197	1	-0	-0	0	17.3	0	1.040006	41.084857	380	3	1.1	0.9;
	12198	1	-0.12	-1.31	0	0	0	1.098531	65.002694	380	8	1.2	0.8;
	12199	2	0	0	0	0	0	0.991398	31.360075	15.75	1	1.1	0.9;
	12200	2	0	0	0	0	0	1.031553	24.597119	20	5	1.1	0.9;
	12201	1	-0	-0	0	0.3	0	0.995093	5.914505	110	18	1.1	0.9;
	12202	1	0	0	0	2.56	0	1.023421	5.136164	220	3	1.1	0.9;
	12203	1	16.02	5.1	0	8.6	0	1.024504	38.533334	110	8	1.1	0.9;
	12204	2	0	0	0	0	0	0.975834	33.412223	18	1	1.1	0.9;
	12205	1	-29.84	-2.96	0	0.28	0	1.039675	26.268321	110	18	1.1	0.9;
	12206	1	-0	0	0	1.06	0	0.994875	-4.178758	110	18	1.1	0.9;
	12207	1	0	0	0	6.52	0	1.032194	21.496822	220	5	1.1	0.9;
	12208	2	0	0	0	0	0	1.043874	15.587474	20	18	1.1	0.9;
	12209	1	394.41	96.3	0.233064	1.955491	0	1.033818	27.836778	220	13	1.1	0.9;
	12210	1	112.7	14.5	0	1.24	0	1.036271	5.075112	220	5	1.1	0.9;
	12211	2	0	0	0	0	0	1.026027	-7.002651	20	4	1.1	0.9;
	12212	1	82.99	25.9	0	0.23	0	1.024841	18.337972	220	5	1.1	0.9;
	12213	1	5.01	2	0	0.6	0	1.038536	1.12257	110	23	1.1	0.9;
	12214	1	-0	-0	0	5.81	0	1.006583	-15.130947	150	9	1.1	0.9;
	12215	1	-0	0	0	0.18	0	0.996897	23.818152	154	1	1.1	0.9;
	12216	2	0	0	0	0	0	1.021005	21.987746	20	14	1.1	0.9;
	12217	2	0	0	0	0	0	1.036966	15.051213	20	14	1.1	0.9;
	12218	1	0	0	0	14.35	0	1.098453	64.998015	380	8	1.2	0.8;
	12219	2	0	0	0	0	0	1.043942	17.353218	20	5	1.1	0.9;
	12220	1	31.03	10.3	0	0.89	0	0.973261	-9.531782	110	21	1.1	0.9;
	12221	2	0	0	0	0	0	1.029545	3.003491	11	1	1.1	0.9;
	12222	2	0	0	0	0	0	1.02494	28.997481	20	5	1.1	0.9;
	12223	1	-0	0	0	15	0	1.08404	51.888439	220	3	1.2	0.8;
	12224	1	-0	0	0	0.05	0	1.095691	-4.631591	150	9	1.1	0.9;
	12225	1	59.67	9.2	0	18.03	0	1.019604	-24.436994	220	4	1.1	0.9;
	12226	1	13.92	3.8	0	1.26	0	1.000971	-4.328082	110	18	1.1	0.9;
	12227	2	0	0	0	0	0	1.043087	11.638661	20	14	1.1	0.9;
	12228	1	0	-0	0	0.93	0	1.01227	-2.402886	150	9	1.1	0.9;
	12229	1	0	-0	0.361302	2.888987	0	1.021096	23.640191	380	6	1.1	0.9;
	12230	1	0	-0	0	8.18	0	0.970372	27.607329	400	1	1.1	0.9;
	12231	1	99.3	23.6	0	1.77	0	0.998346	-4.38145	110	21	1.1	0.9;
	12232	2	0	0	0	0	0	1.037993	28.716517	20	5	1.1	0.9;
	12233	1	-0	0	0	0.15	0	1.050133	-3.105156	150	9	1.1	0.9;
	12234	1	-0	-0	0	0.14	0	1.050186	25.602515	220	5	1.1	0.9;
	12235	1	33.44	11	0	4	0	0.990868	-2.50336	110	21	1.1	0.9;
	12236	1	11.2	1.6	0	2.09	0	0.996281	12.615694	154	1	1.1	0.9;
	12237	1	10.31	2.3	0	1.11	0	0.970208	5.158798	110	18	1.1	0.9;
	12238	1	43.45	15.9	0.0196	1.8004	0	1.01	12.196035	220	5	1.1	0.9;
	12239	1	86.7	41.5	0	18.57	0	1.012035	-12.726866	150	9	1.1	0.9;
	12240	2	0	0	0	0	0	1.022424	-10.029386	20	4	1.1	0.9;
	12241	1	-0	0	1.373975	28.45227	0	1.065676	17.770112	380	5	1.1	0.9;
	12242	1	26.73	10.8	0	0.43	0	0.989904	-7.663746	110	18	1.1	0.9;
	12243	1	-0	-0	0	0.36	0	0.965855	-6.047065	110	18	1.1	0.9;
	12244	1	0	0	0	0	0	1.029293	-6.89657	150	9	1.1	0.9;
	12245	2	0	0	0	0	0	1.037281	-8.202796	20	4	1.1	0.9;
	12246	1	0	-0	0	0	0	1.034774	-11.388611	20	4	1.1	0.9;
	12247	1	13.92	8.9	0	2.65	0	0.97655	2.339227	110	18	1.1	0.9;
	12248	2	0	0	0	0	0	0.988817	21.215061	19	1	1.1	0.9;
	12249	1	19.32	7	0	0.44	0	1.004014	-3.506061	110	19	1.1	0.9;
	12250	1	-0	-0	0.531454	0.176647	0	1.026831	21.377342	380	5	1.1	0.9;
	12251	1	-0	0	0	1.12	0	0.97451	22.850553	400	1	1.1	0.9;
	12252	2	0	0	0	0	0	1.063358	20.842529	20	14	1.1	0.9;
	12253	1	0	-0	0	0	0	1.050524	44.07973	380	8	1.1	0.9;
	12254	1	18.02	6.5	0	2.19	0	1.075269	1.500112	110	19	1.2	0.8;
	12255	2	0	0	0	0	0	1.062762	29.233304	20	14	1.1	0.9;
	12256	1	313.75	96.8	0	5.67	0	0.98827	-24.136428	220	6	1.1	0.9;
	12257	1	74.78	26.4	0	2.42	0	0.996144	-14.280798	110	22	1.1	0.9;
	12258	1	-0	0	0.278602	31.723346	0	1.095609	8.932766	380	19	1.2	0.8;
	12259	2	0	0	0	0	0	1.06345	20.85668	20	14	1.1	0.9;
	12260	1	0	-0	0	3.03	0	1.025901	4.522465	220	3	1.1	0.9;
	12261	1	41.45	56.2	0	6.55	0	1.00971	-11.697978	220	17	1.1	0.9;
	12262	1	-0	0	0	0.29	0	1.000845	34.550179	154	1	1.1	0.9;
	12263	1	-0	-8	0	0	0	1.009381	-12.831934	150	9	1.1	0.9;
	12264	1	82.39	14.4	0	13.37	0	1.027923	5.769471	220	5	1.1	0.9;
	12265	1	0	-0	0.057346	7.362654	0	1.041994	0.526847	220	1	1.1	0.9;
	12266	2	0	0	0	0	0	1.034282	8.113127	11	1	1.1	0.9;
	12267	1	89.44	63.66	0	2.6	0	1.02525	28.139664	220	13	1.1	0.9;
	12268	1	8.91	5.1	0	0.42	0	1.045266	6.578998	110	18	1.1	0.9;
	12269	1	0	0	0	9.41	0	1.062465	80.362016	380	3	1.1	0.9;
	12270	1	145.2	21.4	0	1.09	0	1.013884	6.141471	220	5	1.1	0.9;
	12271	1	174.7	31	0.23738	27.44968	0	1.057978	83.728387	380	3	1.1	0.9;
	12272	1	0	-0	0	33.298535	0	1.026362	14.401429	380	5	1.1	0.9;
	12273	1	637.92	139.57	0	0	0	1.004873	26.961875	150	2	1.1	0.9;
	12274	1	257.58	-303.11	0.290737	64.242856	0	1.006483	26.909077	380	3	1.1	0.9;
	12275	2	0	0	0	0	0	1.042396	85.13469	20	3	1.1	0.9;
	12276	2	0	0	0	0	0	1.042396	85.13469	20	3	1.1	0.9;
	12277	2	0	0	0	0	0	1.00107	32.866746	11	1	1.1	0.9;
	12278	2	0	0	0	0	0	1.047117	89.983578	20	3	1.1	0.9;
	12279	2	0	0	0	0	0	1.047117	89.983578	20	3	1.1	0.9;
	12280	2	0	0	0	0	0	1.042396	85.13469	20	3	1.1	0.9;
	12281	2	0	0	0	0	0	1.047117	89.983578	20	3	1.1	0.9;
	12282	2	0	0	0	0	0	1.028283	16.586422	20	14	1.1	0.9;
	12283	1	-0	0	0	0.3	0	1.013768	-6.885216	110	23	1.1	0.9;
	12284	1	29.75	27.1	0.077948	5.312052	0	1.034072	-10.492546	150	9	1.1	0.9;
	12285	2	0	0	0	0	0	0.991765	36.62363	6.3	1	1.1	0.9;
	12286	2	0	0	0	0	0	0.959658	41.263569	10.6	1	1.1	0.9;
	12287	2	0	0	0	0	0	0.993125	29.628125	15	1	1.1	0.9;
	12288	1	133.7	19	0	4.05	0	1.002315	11.835726	154	1	1.1	0.9;
	12289	1	74.18	14.6	0	11.71	0	1.022965	37.031937	110	8	1.1	0.9;
	12290	1	44.05	14.4	0	0.92	0	0.947278	-8.004469	110	21	1.1	0.9;
	12291	2	0	0	0	0	0	0.990464	21.09396	15.75	1	1.1	0.9;
	12292	1	12.6	1.8	0	10.9	0	1.024657	15.946191	154	1	1.1	0.9;
	12293	1	19.2	9.3	0	128.079082	0	1.115485	1.405788	380	9	1.2	0.8;
	12294	1	80.29	-4.1	0	0.43	0	1.016064	32.747434	220	3	1.1	0.9;
	12295	1	29.83	14.4	0	8.89	0	1.050283	28.393059	220	1	1.1	0.9;
	12296	1	19.4	2.8	0	1.61	0	1.012516	20.730823	154	1	1.1	0.9;
	12297	1	2.5	1.3	0	0.62	0	0.988782	-2.439471	110	18	1.1	0.9;
	12298	1	0	0	0.12	8.51	0	0.980116	-4.823997	220	21	1.1	0.9;
	12299	1	192.1	33.4	0.039803	6.200197	0	1.037269	23.086136	220	5	1.1	0.9;
	12300	1	191.2	16.4	0	17.99	0	1.001772	-12.11369	380	4	1.1	0.9;
	12301	1	14.86	2.99	0	1.24	0	1.014152	3.583716	110	18	1.1	0.9;
	12302	2	0	0	0	0	0	1.028425	-14.940962	20	6	1.1	0.9;
	12303	2	0	0	0	0	0	1.028425	-14.940962	20	6	1.1	0.9;
	12304	2	0	0	0	0	0	1.028425	-14.940962	20	6	1.1	0.9;
	12305	1	155.1	39.9	0	6.37	0	1.025731	-28.633876	220	4	1.1	0.9;
	12306	2	0	0	0	0	0	1.026363	2.051273	20	6	1.1	0.9;
	12307	2	0	0	0	0	0	1.028425	-14.940962	20	6	1.1	0.9;
	12308	1	0	0	0	3.77	0	1.018396	3.799696	220	1	1.1	0.9;
	12309	1	0	-0	0	8.82	0	1.011255	29.949849	380	3	1.1	0.9;
	12310	2	0	0	0	0	0	1.054937	4.624127	20	20	1.1	0.9;
	12311	1	-0	0	0	0.72	0	0.991283	25.812593	150	8	1.1	0.9;
	12312	1	50.96	17	0	2.66	0	1.00568	-6.75619	110	21	1.1	0.9;
	12313	1	-0	0	0.135493	21.11062	0	1.070945	1.199007	380	21	1.2	0.8;
	12314	1	2.9	1	0	0.39	0	1.022969	-2.790609	110	19	1.1	0.9;
	12315	1	27.9	4	0	2.23	0	1.008747	26.26701	154	1	1.1	0.9;
	12316	1	2.8	1	0	0.74	0	0.998315	-1.39854	110	19	1.1	0.9;
	12317	1	0	0	0	0	0	1.019678	-23.024367	20	4	1.1	0.9;
	12318	1	-0	-0	0	3.97	0	1.052137	7.420861	220	1	1.1	0.9;
	12319	2	0	0	0	0	0	1.021414	-20.989235	20	4	1.1	0.9;
	12320	1	126.54	29.1	0	12.55	0	1.022961	3.336952	220	5	1.1	0.9;
	12321	2	0	0	0	0	0	1.050901	18.201002	20	7	1.1	0.9;
	12322	1	-0	-0	0.213044	4.836956	0	1.027056	17.711863	220	7	1.1	0.9;
	12323	1	-0	0	0	0	0	1.021419	-22.29244	20	4	1.1	0.9;
	12324	1	6.31	2.5	0	0.16	0	0.986522	-4.034109	110	18	1.1	0.9;
	12325	2	0	0	0	0	0	1.021414	-20.989235	20	4	1.1	0.9;
	12326	1	12.01	4	0	0.72	0	0.935752	-10.35524	110	21	1.1	0.9;
	12327	1	69.7	9.9	0	6.07	0	1.006613	17.383224	154	1	1.1	0.9;
	12328	1	66.4	9.4	0	4.35	0	1.016692	13.997892	154	1	1.1	0.9;
	12329	1	77.99	19.3	0	3.04	0	1.025747	22.553164	220	5	1.1	0.9;
	12330	2	0	0	0	0	0	1.030356	27.865848	20	6	1.1	0.9;
	12331	1	0	0	0	1.23	0	1.001642	19.795922	220	5	1.1	0.9;
	12332	2	0	0	0	0	0	1.030356	27.865848	20	6	1.1	0.9;
	12333	2	0	0	0	0	0	1.030356	27.865848	20	6	1.1	0.9;
	12334	2	0	0	0	0	0	1.030356	27.865848	20	6	1.1	0.9;
	12335	1	81.19	23.4	0	52.6	0	1.057014	60.122944	380	3	1.1	0.9;
	12336	1	-0	-0	0	42.32	0	1.102395	0.903089	380	1	1.2	0.8;
	12337	2	0	0	0	0	0	1.030375	28.469876	20	6	1.1	0.9;
	12338	2	0	0	0	0	0	1.030375	28.469876	20	6	1.1	0.9;
	12339	1	0	0	0.223313	34.22321	0	1.078678	-4.744253	380	12	1.2	0.8;
	12340	1	14.72	5.3	0	0.91	0	1.003295	-3.652509	110	19	1.1	0.9;
	12341	2	0	0	0	0	0	1.034048	-9.733404	20	4	1.1	0.9;
	12342	1	0	-0	0	0	0	1.012736	-19.855402	20	4	1.1	0.9;
	12343	1	216.3	-6.9	0	2.44	0	1.026073	-20.572924	220	5	1.1	0.9;
	12344	1	15.02	7	0	0.67	0	1.023729	-5.215442	110	23	1.1	0.9;
	12345	1	0	-0	0.318467	8.72115	0	1.008569	-7.665426	380	6	1.1	0.9;
	12346	2	0	0	0	0	0	1.059619	6.357453	20	18	1.1	0.9;
	12347	1	-0	-0	0	33.61	0	1.066503	7.436668	380	1	1.1	0.9;
	12348	2	0	0	0	0	0	1.057338	4.561597	20	18	1.1	0.9;
	12349	1	60.87	5	0.176606	-0.077172	0	1.005646	-3.164565	110	18	1.1	0.9;
	12350	1	0	0	0.019758	4.380242	0	1.010129	-10.716048	220	4	1.1	0.9;
	12351	1	0	0	0	2.28	0	0.958855	-9.877767	150	9	1.1	0.9;
	12352	1	-0	-0	0	0.22	0	1.018483	51.345355	110	8	1.1	0.9;
	12353	1	0	-0	0	17.92	0	1.04731	-17.410105	380	1	1.1	0.9;
	12354	1	0	-0	0	1.32	0	0.986477	-4.89785	110	21	1.1	0.9;
	12355	1	0	-0	0.310722	0.351065	0	0.989862	18.147647	220	6	1.1	0.9;
	12356	1	60.2	8.6	0	1.79	0	0.99277	18.046203	154	1	1.1	0.9;
	12357	1	-0	-0	0	61.61	0	1.047215	2.332733	154	1	1.2	0.8;
	12358	2	0	0	0	0	0	1.016383	11.964626	11	1	1.1	0.9;
	12359	2	0	0	0	0	0	1.00107	32.866746	11	1	1.1	0.9;
	12360	1	231.2	103.5	0	10.91	0	1.007927	11.058227	220	3	1.1	0.9;
	12361	1	115.03	2.21	0	10.42	0	1.015736	34.286404	220	13	1.1	0.9;
	12362	1	96.8	76.1	0.245933	14.261622	0	0.999618	53.047091	380	3	1.1	0.9;
	12363	1	213.6	50.1	0	0	0	0.994361	45.601994	220	3	1.1	0.9;
	12364	1	286.3	94.1	0.468335	42.319235	0	1.025692	38.011993	380	13	1.1	0.9;
	12365	1	107.9	15.3	0	99.52	0	0.995947	2.30069	400	1	1.1	0.9;
	12366	1	4.2	0.6	0	2.04	0	1.006419	29.654203	154	1	1.1	0.9;
	12367	2	0	0	0	0	0	0.981513	33.636923	15.75	1	1.1	0.9;
	12368	1	100.8	32.3	0	7.16	0	1.023184	33.690697	150	8	1.1	0.9;
	12369	1	-0	-0	0	37.57	0	1.013904	44.840594	380	8	1.1	0.9;
	12370	1	70.88	43.9	0	3.65	0	1.002425	-9.120945	150	9	1.1	0.9;
	12371	1	33.74	7.4	0.039535	0.630465	0	1.004982	5.145557	110	18	1.1	0.9;
	12372	1	58.26	16.9	0	0.95	0	1.023157	55.244731	110	8	1.1	0.9;
	12373	2	0	0	0	0	0	1.035914	35.115322	20	10	1.1	0.9;
	12374	1	8.21	2.7	0	0.35	0	0.989849	-10.807776	110	12	1.1	0.9;
	12375	2	0	0	0	0	0	1.007198	24.820792	11	1	1.1	0.9;
	12376	1	-0	-0	0	4.05	0	1.035137	3.669478	220	5	1.1	0.9;
	12377	1	18.42	7	0.038628	0.661372	0	1.018693	-8.555675	110	12	1.1	0.9;
	12378	1	79.39	24.7	0	198.67	0	1.027094	-8.230817	380	6	1.1	0.9;
	12379	1	15.82	9.5	0	0.02	0	1.044824	-6.793188	150	9	1.1	0.9;
	12380	1	0	0	0	0.54	0	0.986027	-2.287209	110	18	1.1	0.9;
	12381	2	0	0	0	0	0	1.021475	28.018024	20	10	1.1	0.9;
	12382	1	0	0	0	0.28	0	0.994581	-7.684207	110	18	1.1	0.9;
	12383	2	0	0	0	0	0	1.017202	25.964665	11.5	1	1.1	0.9;
	12384	1	101.9	20	0	22.64	0	1.033833	-19.153366	220	4	1.1	0.9;
	12385	1	40.75	12.5	0	2.61	0	1.027912	18.761456	220	5	1.1	0.9;
	12386	1	0	-0	0	14.38	0	1.038916	4.735605	220	5	1.1	0.9;
	12387	2	0	0	0	0	0	1.031726	-2.251951	20	18	1.1	0.9;
	12388	2	0	0	0	0	0	1.017464	-4.981811	20	10	1.1	0.9;
	12389	1	64.57	23.1	0	1.88	0	0.985038	-5.07072	110	19	1.1	0.9;
	12390	2	0	0	0	0	0	1.039621	10.691121	20	18	1.1	0.9;
	12391	1	-0	-0	0	19.08	0	1.060227	-11.884948	150	9	1.1	0.9;
	12392	1	2.8	1	0	0.56	0	1.014056	-1.175376	110	19	1.1	0.9;
	12393	2	0	0	0	0	0	1.090507	11.169589	10.5	1	1.2	0.8;
	12394	1	33.84	11.1	0	1.57	0	1.004203	-9.712444	110	12	1.1	0.9;
	12395	1	-0	0	0.233802	1.535165	0	1.026656	-6.600104	380	6	1.1	0.9;
	12396	1	-0.24	-25.61	0	11.32	0	1.137371	48.602264	220	3	1.2	0.8;
	12397	1	169.9	41.9	0.039317	0.820683	0	1.033675	9.664326	220	5	1.1	0.9;
	12398	2	0	0	0	0	0	0.988831	38.418014	10.5	1	1.1	0.9;
	12399	1	41.05	12.5	0.019459	0.140541	0	1.020782	-1.666242	110	21	1.1	0.9;
	12400	2	0	0	0	0	0	1.024479	-0.687261	20	18	1.1	0.9;
	12401	2	0	0	0	0	0	1.019049	8.433799	11	1	1.1	0.9;
	12402	1	18.52	6.1	0	0.84	0	0.997819	-4.854372	110	21	1.1	0.9;
	12403	1	29.13	9.6	0	0.76	0	1.000872	-5.558833	110	21	1.1	0.9;
	12404	1	11.01	3.3	0	0.67	0	0.995006	-14.28861	110	22	1.1	0.9;
	12405	1	-0	-0	0.168001	0.399333	0	1.051918	5.627699	220	21	1.1	0.9;
	12406	1	0	-0	0.056554	12.862872	0	1.068044	88.930216	380	3	1.1	0.9;
	12407	1	188.2	23.4	0	17.95	0	1.057605	8.235054	220	3	1.1	0.9;
	12408	1	68.6	9.8	0	117.06	0	0.976355	30.641085	400	1	1.1	0.9;
	12409	1	19.72	6.5	0	0.2	0	0.994272	-4.708058	110	21	1.1	0.9;
	12410	1	0	-0	0	1.15	0	0.958773	0.244074	110	18	1.1	0.9;
	12411	2	0	0	0	0	0	1.035207	-6.870994	20	4	1.1	0.9;
	12412	1	-0	0	0	2.11	0	1.040313	28.796962	220	5	1.1	0.9;
	12413	1	-0	-0	0.037576	3.542424	0	1.053914	4.841595	220	18	1.1	0.9;
	12414	1	-0	0	0	-0.17	0	0.988935	-26.085217	220	6	1.1	0.9;
	12415	2	0	0	0	0	0	1.028414	-6.287287	20	4	1.1	0.9;
	12416	1	0	0	0	1.67	0	1.029697	16.341634	220	1	1.1	0.9;
	12417	1	0	0	0	6.501239	0	0.984319	14.271938	380	5	1.1	0.9;
	12418	1	15.12	5	0	0.53	0	0.961184	-6.931245	110	21	1.1	0.9;
	12419	2	0	0	0	0	0	1.013208	-8.664527	20	10	1.1	0.9;
	12420	1	50.2	7.1	0	1.78	0	1.044939	2.648844	154	1	1.1	0.9;
	12421	2	0	0	0	0	0	0.981334	37.783033	6.3	1	1.1	0.9;
	12422	1	-0.19	-17.71	0	28.98	0	1.020663	37.928025	380	8	1.1	0.9;
	12423	1	374.4	85.5	0.458551	99.79698	0	1.053522	-4.967752	380	11	1.1	0.9;
	12424	1	133	18.9	0	18.79	0	1.001285	17.521015	154	1	1.1	0.9;
	12425	1	-0	0	0	0.1	0	1.001641	-9.981403	150	9	1.1	0.9;
	12426	1	8.81	5.5	0	2.83	0	1.012396	-9.882591	150	9	1.1	0.9;
	12427	1	35.04	12	0	1.07	0	0.951436	-8.337769	110	21	1.1	0.9;
	12428	2	0	0	0	0	0	1.027725	-17.372828	20	4	1.1	0.9;
	12429	2	0	0	0	0	0	1.027725	-17.372828	20	4	1.1	0.9;
	12430	2	0	0	0	0	0	1.027725	-17.372828	20	4	1.1	0.9;
	12431	2	0	0	0	0	0	1.027725	-17.372828	20	4	1.1	0.9;
	12432	1	-0	-0	0.343783	27.652613	0	1.063824	4.899786	380	20	1.1	0.9;
	12433	2	0	0	0	0	0	1.027725	-17.372828	20	4	1.1	0.9;
	12434	2	0	0	0	0	0	1.013219	-5.540854	20	4	1.1	0.9;
	12435	1	380.8	62.8	0	7.11	0	1.033007	6.963586	220	5	1.1	0.9;
	12436	1	59.07	23.4	0	21.88	0	1.022086	26.499257	150	8	1.1	0.9;
	12437	1	139.3	19.9	0	0.56	0	1.019936	14.700597	154	1	1.1	0.9;
	12438	1	0	0	0	0.01	0	1.008454	28.268379	154	1	1.1	0.9;
	12439	1	31.44	12.4	0	2.89	0	1.033316	30.22478	150	8	1.1	0.9;
	12440	2	0	0	0	0	0	1.043738	-8.975119	20	4	1.1	0.9;
	12441	2	0	0	0	0	0	1.004719	2.040837	11	1	1.1	0.9;
	12442	1	332.8	92.2	0	29.46	0	0.98672	-22.441078	220	6	1.1	0.9;
	12443	1	0	-0	0	0.66	0	0.967037	-8.252401	150	9	1.1	0.9;
	12444	1	-7.6	28.6	0	0.19	0	1.00773	0.837784	150	9	1.1	0.9;
	12445	1	33.64	4.5	0	0.4	0	1.058596	0.438284	110	19	1.1	0.9;
	12446	1	-0	0	0	1.1	0	1.041946	-1.815076	110	15	1.1	0.9;
	12447	2	0	0	0	0	0	1.028667	-4.741858	20	6	1.1	0.9;
	12448	2	0	0	0	0	0	1.036966	15.051213	20	14	1.1	0.9;
	12449	1	286.1	89.3	0	8.89	0	1.017949	10.152132	220	5	1.1	0.9;
	12450	1	111.08	-44.35	0	7.94	0	1.025585	34.455378	220	13	1.1	0.9;
	12451	2	0	0	0	0	0	1.024669	12.739456	20	18	1.1	0.9;
	12452	2	0	0	0	0	0	1.035311	42.433038	20	8	1.1	0.9;
	12453	2	0	0	0	0	0	1.035255	42.395082	20	8	1.1	0.9;
	12454	2	0	0	0	0	0	1.016573	45.994905	20	8	1.1	0.9;
	12455	2	0	0	0	0	0	1.028667	-4.741858	20	6	1.1	0.9;
	12456	1	-26.03	-0.84	0	0.1	0	1.058626	17.900462	220	5	1.1	0.9;
	12457	1	0	-0	0.039626	0.610374	0	1.014358	41.933926	220	3	1.1	0.9;
	12458	1	-0	-0	0	0.85	0	1.01073	-8.580613	150	9	1.1	0.9;
	12459	2	0	0	0	0	0	1.04826	-8.707987	20	10	1.1	0.9;
	12460	1	35.84	10.9	0	0.11	0	1.062485	0.136857	110	15	1.1	0.9;
	12461	2	0	0	0	0	0	1.057713	44.127182	20	3	1.1	0.9;
	12462	2	0	0	0	0	0	1.057713	44.127182	20	3	1.1	0.9;
	12463	1	13.91	10.1	0	0.31	0	0.971587	5.047365	110	18	1.1	0.9;
	12464	2	0	0	0	0	0	1.057713	44.127182	20	3	1.1	0.9;
	12465	2	0	0	0	0	0	1.05445	48.75455	20	3	1.1	0.9;
	12466	2	0	0	0	0	0	1.057713	44.127182	20	3	1.1	0.9;
	12467	2	0	0	0	0	0	1.057713	44.127182	20	3	1.1	0.9;
	12468	1	24.22	-1.06	0	2.92	0	0.991937	88.98538	150	1	1.1	0.9;
	12469	2	0	0	0	0	0	1.05445	48.75455	20	3	1.1	0.9;
	12470	2	0	0	0	0	0	1.05445	48.75455	20	3	1.1	0.9;
	12471	1	0	0	0	0	0	1.033422	-6.60149	150	9	1.1	0.9;
	12472	1	-0	-0	0.582185	0.836226	0	1.040643	19.952471	380	5	1.1	0.9;
	12473	1	55.56	34.4	0	2.57	0	1.039652	-6.424256	150	9	1.1	0.9;
	12474	1	277.9	143.1	0	0.69	0	1.000416	28.059075	380	3	1.1	0.9;
	12475	1	0	0	0.332077	31.17749	0	1.009859	39.894462	380	3	1.1	0.9;
	12476	1	-0	0	0.550522	8.61491	0	1.01083	28.808468	380	5	1.1	0.9;
	12477	2	0	0	0	0	0	1.037214	32.974337	20	10	1.1	0.9;
	12478	1	51.06	7.4	0	2.49	0	1.012634	-19.834858	220	4	1.1	0.9;
	12479	1	0	-0	0	2.02	0	0.983018	-8.488121	150	9	1.1	0.9;
	12480	1	-0.59	-0.86	0	0.14	0	1.015791	-1.704574	150	9	1.1	0.9;
	12481	1	24.13	10.8	0	15.2	0	1.014445	32.429678	150	8	1.1	0.9;
	12482	1	-0	-0	0.112964	-0.054136	0	1.077814	0.7293	110	15	1.1	0.9;
	12483	1	38.84	8.5	0	7.31	0	1.056191	25.665794	220	5	1.1	0.9;
	12484	1	0	-0	0	1.97	0	1.046801	25.041884	220	5	1.1	0.9;
	12485	1	216.2	75.3	0	2.74	0	0.983182	7.024133	220	5	1.1	0.9;
	12486	1	-0	0	0	19.54	0	0.994915	24.02232	400	1	1.1	0.9;
	12487	1	0	-0	0.073728	5.986272	0	1.024241	-6.779685	220	10	1.1	0.9;
	12488	1	0	0	0.208917	0.724607	0	1.12345	-0.14804	380	9	1.2	0.8;
	12489	1	0	-0	0	2.78	0	0.992433	-3.280361	220	21	1.1	0.9;
	12490	1	-0	-0	0	0.73	0	1.023616	-1.513773	110	21	1.1	0.9;
	12491	1	19.4	2.8	0	3.63	0	1.033243	1.205486	154	1	1.1	0.9;
	12492	1	299.5	48.7	0.098259	18.211741	0	1.028436	20.306678	220	5	1.1	0.9;
	12493	1	55.96	30	0.438961	55.322489	0	1.079318	2.779714	380	21	1.2	0.8;
	12494	2	0	0	0	0	0	1.01993	9.094543	20	22	1.1	0.9;
	12495	1	0	0	0	8.35	0	1.0268	-20.255767	220	5	1.1	0.9;
	12496	1	10.5	7.32	0	0.24	0	0.972421	7.134096	110	18	1.1	0.9;
	12497	1	0	-0	0	2.46	0	1.030865	18.670476	220	5	1.1	0.9;
	12498	1	-0	-0	0	3.01	0	1.071574	22.564331	220	5	1.1	0.9;
	12499	2	0	0	0	0	0	1.040719	26.306193	11	1	1.1	0.9;
	12500	2	0	0	0	0	0	1.050684	91.443424	20	3	1.1	0.9;
	12501	1	-0	-0	0	1.15	0	1.032889	46.113563	110	8	1.1	0.9;
	12502	1	18.02	5.9	0.059068	2.260932	0	1.004154	-3.879517	110	21	1.1	0.9;
	12503	1	-0	-0	0	0.42	0	0.985206	1.958171	110	18	1.1	0.9;
	12504	1	-0.17	-1.82	0	0	0	1.050851	44.081079	380	8	1.1	0.9;
	12505	2	0	0	0	0	0	1.029991	3.188016	20	6	1.1	0.9;
	12506	2	0	0	0	0	0	1.029991	3.188016	20	6	1.1	0.9;
	12507	2	0	0	0	0	0	1.015733	2.857525	0.4	1	1.1	0.9;
	12508	1	0	-0	0	0.13	0	1.001199	-2.907812	220	6	1.1	0.9;
	12509	2	0	0	0	0	0	1.060659	20.876727	20	5	1.1	0.9;
	12510	1	36.54	22.6	0	0.04	0	1.043805	-6.740275	150	9	1.1	0.9;
	12511	1	-0	0	0.040091	29.754956	0	1.032077	9.94197	380	5	1.1	0.9;
	12512	1	44.45	7.68	0	17.83	0	1.003067	26.71029	380	5	1.1	0.9;
	12513	1	-0	-0	0.047978	5.881618	0	1.049549	58.720219	220	8	1.1	0.9;
	12514	1	371.6	100.4	0.231295	3.706891	0	1.033467	32.233232	220	13	1.1	0.9;
	12515	1	0	0	0	21.62	0	1.05922	-11.863331	150	9	1.1	0.9;
	12516	1	0	0	0.087808	3.044992	0	1.02408	7.904971	220	18	1.1	0.9;
	12517	2	0	0	0	0	0	1.024254	10.943171	20	6	1.1	0.9;
	12518	2	0	0	0	0	0	1.028417	-6.105187	20	6	1.1	0.9;
	12519	2	0	0	0	0	0	1.057091	77.565872	20	3	1.1	0.9;
	12520	1	-0.19	-1	0	0	0	1.021469	26.422336	150	8	1.1	0.9;
	12521	2	0	0	0	0	0	1.022689	-16.891323	20	4	1.1	0.9;
	12522	2	0	0	0	0	0	1.022689	-16.891323	20	4	1.1	0.9;
	12523	2	0	0	0	0	0	1.022689	-16.891323	20	4	1.1	0.9;
	12524	1	0	0	0	1.35	0	0.983198	-2.811042	110	18	1.1	0.9;
	12525	2	0	0	0	0	0	1.034235	2.214597	20	6	1.1	0.9;
	12526	2	0	0	0	0	0	1.034235	2.214597	20	6	1.1	0.9;
	12527	1	98.6	27.1	0	42.45	0	1.024706	22.682557	150	8	1.1	0.9;
	12528	2	0	0	0	0	0	1.040642	8.532255	20	14	1.1	0.9;
	12529	2	0	0	0	0	0	1.024151	24.403529	20	5	1.1	0.9;
	12530	1	0	0	0	13.01	0	0.963945	-9.066656	220	10	1.1	0.9;
	12531	1	235.97	34.52	0	7.15	0	1.062163	20.979236	380	5	1.1	0.9;
	12532	1	23.93	7.9	0	0.88	0	0.947189	-8.737106	110	21	1.1	0.9;
	12533	1	9.51	3.4	0	0.73	0	1.044117	0.887619	110	15	1.1	0.9;
	12534	1	-0	0	0.123474	4.29472	0	1.042522	-4.869386	220	1	1.1	0.9;
	12535	1	38.84	14.2	0	3.5	0	1.040037	14.871755	220	5	1.1	0.9;
	12536	1	236.44	-98.55	0	1.31	0	1.04179	74.863317	220	3	1.1	0.9;
	12537	2	0	0	0	0	0	1.035364	12.970449	20	18	1.1	0.9;
	12538	1	-14.89	-4.43	0	0.63	0	0.992161	2.241109	110	18	1.1	0.9;
	12539	1	0	0	0	15.91	0	1.006626	-6.636873	380	1	1.1	0.9;
	12540	1	10.11	0	0	1.92	0	0.942721	-7.656569	110	18	1.1	0.9;
	12541	2	0	0	0	0	0	1.02993	1.561794	11	1	1.1	0.9;
	12542	2	0	0	0	0	0	1.028438	-19.446471	20	4	1.1	0.9;
	12543	1	97.6	33.9	0	6.47	0	1.012068	24.123921	220	3	1.1	0.9;
	12544	1	6.41	2.2	0	52.07	0	1.051432	-10.828911	380	4	1.1	0.9;
	12545	1	-0.59	-2.63	0	0.14	0	0.964406	-4.211993	110	19	1.1	0.9;
	12546	1	-0	0	0	0.67	0	0.985531	-4.991115	150	9	1.1	0.9;
	12547	1	37.44	9.1	0	7.87	0	1.023772	3.420383	220	5	1.1	0.9;
	12548	1	-8.02	-15.14	0	0	0	1.033735	42.729299	150	8	1.1	0.9;
	12549	1	-0	-0	0	3.76	0	1.015104	-0.273623	220	6	1.1	0.9;
	12550	1	0	-0	0	8.78	0	1.019828	44.646555	220	8	1.1	0.9;
	12551	2	0	0	0	0	0	1.034631	4.683321	20	14	1.1	0.9;
	12552	1	93.6	-43.5	0	33.51	0	1.027627	5.677018	220	5	1.1	0.9;
	12553	1	140.7	10.4	0	2.51	0	1.012708	-19.712251	220	4	1.1	0.9;
	12554	1	13.51	5.6	0	0.86	0	1.020861	-3.956799	110	15	1.1	0.9;
	12555	2	0	0	0	0	0	1.003834	31.873789	11	1	1.1	0.9;
	12556	2	0	0	0	0	0	1.029835	-14.681025	20	4	1.1	0.9;
	12557	1	8.3	1.2	0	2.86	0	0.992801	39.577248	154	1	1.1	0.9;
	12558	2	0	0	0	0	0	0.971908	40.431219	11	1	1.1	0.9;
	12559	1	101.7	59.8	0.098539	36.661461	0	1.04358	17.126486	220	5	1.1	0.9;
	12560	1	104.3	12.3	0	8.29	0	1.032136	33.351366	220	3	1.1	0.9;
	12561	1	89.08	26.9	0	4.68	0	1.02606	16.511466	220	5	1.1	0.9;
	12562	1	0	-0	0	0	0	1.017664	-15.016249	20	4	1.1	0.9;
	12563	2	0	0	0	0	0	1.020396	12.801356	20	18	1.1	0.9;
	12564	1	-0	-0	0	1.82	0	1.001293	17.356053	154	1	1.1	0.9;
	12565	1	13.72	8.5	0	0.06	0	1.057526	-6.024854	150	9	1.1	0.9;
	12566	1	0	0	0	4.5	0	1.030112	17.57744	220	3	1.1	0.9;
	12567	1	-0	-0	0	5.98	0	1.032903	-3.018826	220	21	1.1	0.9;
	12568	1	84	19.4	0.010011	4.66	0	0.990229	11.73922	220	5	1.1	0.9;
	12569	1	20.9	3	0	7.77	0	1.011983	20.514966	154	1	1.1	0.9;
	12570	2	0	0	0	0	0	1.022447	17.861755	20	10	1.1	0.9;
	12571	1	0	-3.7	0	0.25	0	1.021812	59.451188	110	8	1.1	0.9;
	12572	2	0	0	0	0	0	0.989707	35.937223	11	1	1.1	0.9;
	12573	1	0	0	0	45.57454	0	1.060539	4.452559	380	20	1.1	0.9;
	12574	1	0	0	0	3.32	0	0.976396	-27.177556	220	6	1.1	0.9;
	12575	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	12576	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	12577	1	76.99	-0.7	0	1.06	0	1.017564	-19.177951	220	4	1.1	0.9;
	12578	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	12579	2	0	0	0	0	0	0.960771	44.51306	21	1	1.1	0.9;
	12580	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	12581	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	12582	2	0	0	0	0	0	1.049495	12.649819	20	5	1.1	0.9;
	12583	2	0	0	0	0	0	1.049495	12.649819	20	5	1.1	0.9;
	12584	1	0	0	0.117152	0.132373	0	1.025973	5.996733	220	20	1.1	0.9;
	12585	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	12586	2	0	0	0	0	0	1.058287	5.521142	20	5	1.1	0.9;
	12587	2	0	0	0	0	0	1.016947	23.125552	380	6	1.1	0.9;
	12588	1	12.31	4.1	0	0.32	0	0.980901	1.580971	110	18	1.1	0.9;
	12589	2	0	0	0	0	0	1.058287	5.521142	20	5	1.1	0.9;
	12590	2	0	0	0	0	0	1.058287	5.521142	20	5	1.1	0.9;
	12591	2	0	0	0	0	0	1.058287	5.521142	20	5	1.1	0.9;
	12592	2	0	0	0	0	0	1.058287	5.521142	20	5	1.1	0.9;
	12593	1	0	0	0	0.31	0	0.991603	-12.182028	110	1	1.1	0.9;
	12594	1	81.89	19.9	0	5.1	0	1.029513	3.924035	220	5	1.1	0.9;
	12595	1	72.68	24.3	0	3.12	0	1.031042	8.597105	220	5	1.1	0.9;
	12596	1	-0	-0	0	0.85	0	0.975425	9.544549	110	18	1.1	0.9;
	12597	1	187.64	31.94	0	4.75	0	1.03197	34.05665	220	13	1.1	0.9;
	12598	1	92.4	6.3	0	4.32	0	0.99025	-4.371984	220	6	1.1	0.9;
	12599	2	0	0	0	0	0	1.033945	-7.536483	20	22	1.1	0.9;
	12600	2	0	0	0	0	0	1.033945	-7.536483	20	22	1.1	0.9;
	12601	2	0	0	0	0	0	1.033945	-7.536483	20	22	1.1	0.9;
	12602	1	0	0	0	0	0	1.012421	-10.166509	150	9	1.1	0.9;
	12603	2	0	0	0	0	0	0.947933	57.203162	11	1	1.1	0.9;
	12604	1	0	0	0	0.64	0	0.944619	-7.941005	110	21	1.1	0.9;
	12605	1	111.4	15.9	0	19.05	0	1.02557	17.194572	154	1	1.1	0.9;
	12606	2	0	0	0	0	0	1.020332	23.152992	20	10	1.1	0.9;
	12607	2	0	0	0	0	0	1.026221	1.816827	20	6	1.1	0.9;
	12608	1	10	1.4	0	5.74	0	1.011671	23.560034	154	1	1.1	0.9;
	12609	1	20.9	3	0	3.48	0	1.003783	14.429739	154	1	1.1	0.9;
	12610	2	0	0	0	0	0	1.026221	1.816827	20	6	1.1	0.9;
	12611	1	5.01	1.8	0	0.77	0	1.026964	17.858001	220	5	1.1	0.9;
	12612	2	0	0	0	0	0	1.030988	2.394145	20	9	1.1	0.9;
	12613	1	21.22	9.9	0	4.64	0	0.99345	-24.884337	220	4	1.1	0.9;
	12614	1	-0	0	0	15	0	1.045898	82.995161	220	3	1.1	0.9;
	12615	1	-0	-0	0	0.63	0	0.993712	-1.750779	110	19	1.1	0.9;
	12616	2	0	0	0	0	0	0.996117	32.042491	11	1	1.1	0.9;
	12617	1	-0	-0	0	1.42	0	0.979247	-8.554353	150	9	1.1	0.9;
	12618	1	0	0	0.176855	3.419803	0	0.96442	-0.202797	220	19	1.1	0.9;
	12619	1	0	0	0	0	0	0.996198	-5.152317	150	9	1.1	0.9;
	12620	1	60.9	8.7	0	1.34	0	1.010475	30.420994	154	1	1.1	0.9;
	12621	1	562.3	159.1	0.245655	7.565523	0	1.006881	26.429157	220	14	1.1	0.9;
	12622	1	0	0	2.226096	44.76755	0	1.074567	88.264357	380	3	1.1	0.9;
	12623	1	0	-0	0	2.64	0	1.001746	17.611273	154	1	1.1	0.9;
	12624	1	22.02	7.7	0	0.17	0	1.018821	-14.589104	110	22	1.1	0.9;
	12625	2	0	0	0	0	0	0.948759	58.410078	14	1	1.1	0.9;
	12626	1	214.8	30.6	0	3.65	0	1.042524	1.0069	154	1	1.1	0.9;
	12627	1	221.9	86.3	0	2.18	0	1.003651	31.884957	150	8	1.1	0.9;
	12628	1	0	0	0	0	0	0.964149	-15.086645	150	9	1.1	0.9;
	12629	1	0	0	0	18.22	0	1.024655	7.233326	380	1	1.1	0.9;
	12630	1	-0	0	0	0.88	0	1.055954	27.990261	220	1	1.1	0.9;
	12631	1	0	0	0	237.54	0	1.048783	-15.463026	380	4	1.1	0.9;
	12632	1	0	-0	0.379262	96.912184	0	1.079049	-0.263696	380	21	1.1	0.9;
	12633	1	-0	-0	0	7.06	0	1.014079	18.851636	330	24	1.1	0.9;
	12634	1	172.6	24.6	0	11.39	0	1.036563	-1.739082	154	1	1.1	0.9;
	12635	1	1.9	1.3	0	0.92	0	1.012593	3.023648	110	18	1.1	0.9;
	12636	2	0	0	0	0	0	1.007821	10.245998	20	18	1.1	0.9;
	12637	1	15.32	3.5	0	0.69	0	0.998377	6.098094	110	18	1.1	0.9;
	12638	1	38.04	15	0	0.47	0	0.995589	-3.184629	110	21	1.1	0.9;
	12639	1	15.42	4.4	0	10.84	0	0.991849	-13.731605	110	22	1.1	0.9;
	12640	1	0	-0	0.019788	3.740212	0	1.014372	-1.282515	220	19	1.1	0.9;
	12641	2	0	0	0	0	0	0.995435	4.377334	20	9	1.1	0.9;
	12642	1	-18.27	-12.99	0	0	0	1.022369	22.437418	150	8	1.1	0.9;
	12643	1	-0	0	0.235924	0.173397	0	1.023722	-7.333653	380	6	1.1	0.9;
	12644	1	0	0	0	1.71	0	0.962725	-7.715632	110	21	1.1	0.9;
	12645	1	40.54	3.6	0	1.88	0	1.026651	-27.256651	220	4	1.1	0.9;
	12646	2	0	0	0	0	0	1.042693	10.439455	20	23	1.1	0.9;
	12647	2	0	0	0	0	0	1.029333	-7.499675	20	6	1.1	0.9;
	12648	2	0	0	0	0	0	1.029333	-7.499675	20	6	1.1	0.9;
	12649	1	13.92	6.9	0	0.79	0	0.990644	-1.876429	110	18	1.1	0.9;
	12650	2	0	0	0	0	0	1.029333	-7.499675	20	6	1.1	0.9;
	12651	2	0	0	0	0	0	1.029323	-7.468239	20	6	1.1	0.9;
	12652	2	0	0	0	0	0	1.029323	-7.468239	20	6	1.1	0.9;
	12653	2	0	0	0	0	0	1.029333	-7.499675	20	6	1.1	0.9;
	12654	2	0	0	0	0	0	1.029323	-7.468239	20	6	1.1	0.9;
	12655	1	0	0.01	0	22.04	0	1.004761	-16.59957	380	6	1.1	0.9;
	12656	2	0	0	0	0	0	1.04659	30.049071	20	5	1.1	0.9;
	12657	2	0	0	0	0	0	1.017738	25.492678	6.3	1	1.1	0.9;
	12658	2	0	0	0	0	0	0.956073	24.685075	13.8	1	1.1	0.9;
	12659	2	0	0	0	0	0	1.040793	26.940223	20	5	1.1	0.9;
	12660	1	72.4	10.3	0	2.54	0	1.016117	19.693513	154	1	1.1	0.9;
	12661	1	59.87	19.9	0	0.32	0	0.993913	-7.711171	110	21	1.1	0.9;
	12662	1	293.2	87.4	0	26.36	0	1.031338	-16.305128	220	5	1.1	0.9;
	12663	1	9.91	3.3	0	0.82	0	0.997924	-10.001384	110	22	1.1	0.9;
	12664	2	0	0	0	0	0	1.037469	11.940478	20	5	1.1	0.9;
	12665	2	0	0	0	0	0	1.038308	18.388307	20	7	1.1	0.9;
	12666	1	0	0	0	72.57192	0	1.075158	0.186	380	20	1.2	0.8;
	12667	1	1.6	0.8	0	0.79	0	0.978996	-5.170122	110	18	1.1	0.9;
	12668	1	27.83	-2.6	0	6.07	0	1.017623	-24.44662	220	4	1.1	0.9;
	12669	1	0	0	0	6.29	0	1.067807	11.076245	220	18	1.1	0.9;
	12670	1	9.7	1.4	0	2.96	0	1.016854	15.686717	154	1	1.1	0.9;
	12671	1	-0	-0	0	8.89	0	1.027688	40.037008	380	3	1.1	0.9;
	12672	1	13.62	5.2	0.03955	0.19045	0	1.003775	-1.133771	110	18	1.1	0.9;
	12673	2	0	0	0	0	0	1.040793	26.940223	20	5	1.1	0.9;
	12674	1	27.53	17	0	0.03	0	1.029478	-2.341076	150	9	1.1	0.9;
	12675	1	317.9	55.4	0	37.61	0	1.004938	-21.014507	380	6	1.1	0.9;
	12676	1	0	0	0	0.51	0	0.974521	-8.282724	150	9	1.1	0.9;
	12677	1	-33.74	11.1	0	1.87	0	1.041687	-2.946438	150	9	1.1	0.9;
	12678	2	0	0	0	0	0	1.090507	11.169589	10.5	1	1.2	0.8;
	12679	1	-0	-0	0	0	0	1.020254	-23.064206	20	4	1.1	0.9;
	12680	1	12.31	7.4	0.316013	6.664212	0	1.069511	1.473714	150	9	1.1	0.9;
	12681	2	0	0	0	0	0	1.014635	-0.980319	20	18	1.1	0.9;
	12682	1	0	0	0	80.66	0	1.024518	-10.41164	380	1	1.1	0.9;
	12683	1	0	-0	0	0.43	0	1.054144	25.676299	220	5	1.1	0.9;
	12684	1	171.3	13.9	0	59.09	0	1.072691	72.716931	380	3	1.1	0.9;
	12685	1	3.8	3.8	0	0.08	0	0.954262	-5.140695	110	18	1.1	0.9;
	12686	1	72.4	10.3	0	6.82	0	0.996188	29.118836	154	1	1.1	0.9;
	12687	2	0	0	0	0	0	1.01812	15.465461	11	1	1.1	0.9;
	12688	2	0	0	0	0	0	1.001419	42.731033	15.75	1	1.1	0.9;
	12689	1	65.2	9.3	0	3.89	0	1.025956	7.450641	154	1	1.1	0.9;
	12690	2	0	0	0	0	0	1.040793	26.940223	20	5	1.1	0.9;
	12691	1	245.51	9.17	0	24.25	0	0.989794	-3.305032	220	5	1.1	0.9;
	12692	2	0	0	0	0	0	1.015529	-18.474164	20	4	1.1	0.9;
	12693	1	26.93	9.6	0	1.09	0	0.963088	-5.788161	110	19	1.1	0.9;
	12694	1	0	-0	0	4.82	0	1.015506	-2.151015	220	6	1.1	0.9;
	12695	1	0	0	0	1.96	0	1.024295	-24.350547	380	10	1.1	0.9;
	12696	1	-0	-0	0	6.62	0	1.038067	5.796634	220	5	1.1	0.9;
	12697	2	0	0	0	0	0	1.027132	31.963051	20	5	1.1	0.9;
	12698	1	-0	0	0	2.05	0	0.987855	34.356338	220	3	1.1	0.9;
	12699	2	0	0	0	0	0	1.027132	31.963051	20	5	1.1	0.9;
	12700	1	-0	-0	0.117033	-0.117033	0	1.024885	0.182742	150	9	1.1	0.9;
	12701	2	0	0	0	0	0	1.041939	17.231675	20	5	1.1	0.9;
	12702	2	0	0	0	0	0	1.027132	31.963051	20	5	1.1	0.9;
	12703	1	0	0	0.35622	3.44315	0	1.01143	-19.86799	380	6	1.1	0.9;
	12704	2	0	0	0	0	0	1.041939	17.231675	20	5	1.1	0.9;
	12705	2	0	0	0	0	0	1.03975	24.63487	20	5	1.1	0.9;
	12706	2	0	0	0	0	0	1.03975	24.63487	20	5	1.1	0.9;
	12707	1	0	-0	0.347111	22.210024	0	1.02861	33.499831	380	2	1.1	0.9;
	12708	2	0	0	0	0	0	1.017238	-14.795645	20	22	1.1	0.9;
	12709	2	0	0	0	0	0	1.011489	10.204543	20	23	1.1	0.9;
	12710	1	0	0	0	0	0	1.00238	-9.035194	150	9	1.1	0.9;
	12711	2	0	0	0	0	0	1.007801	-12.641343	20	22	1.1	0.9;
	12712	1	0	-0	0	0	0	0.997405	-17.375683	20	22	1.1	0.9;
	12713	2	0	0	0	0	0	1.009886	-8.195055	20	22	1.1	0.9;
	12714	2	0	0	0	0	0	1.017238	-14.795645	20	22	1.1	0.9;
	12715	1	0	-0	0.297442	67.102132	0	1.020382	-2.841001	380	6	1.1	0.9;
	12716	1	347.1	87.2	0	88.35	0	1.030243	11.953288	380	5	1.1	0.9;
	12717	2	0	0	0	0	0	1.043087	11.638661	20	14	1.1	0.9;
	12718	1	55.7	7.9	0	0.76	0	1.01571	22.558348	154	1	1.1	0.9;
	12719	1	77.99	18.5	0.059094	5.220755	0	0.992973	90.962411	150	1	1.1	0.9;
	12720	1	159.4	-7.3	0	3.3	0	1.088271	29.372504	220	3	1.2	0.8;
	12721	1	-0	0	0	12.69	0	0.993038	-9.265022	220	12	1.1	0.9;
	12722	1	101.8	20.2	0	0.91	0	1.000556	26.386651	150	8	1.1	0.9;
	12723	2	0	0	0	0	0	1.015411	-5.476788	20	4	1.1	0.9;
	12724	1	0	-0	0	10.83	0	1.028402	2.843072	220	5	1.1	0.9;
	12725	1	-0	0	0	1.35	0	1.042121	-1.28407	150	9	1.1	0.9;
	12726	2	0	0	0	0	0	1.035338	-7.144697	20	4	1.1	0.9;
	12727	2	0	0	0	0	0	1.029542	-3.096329	20	6	1.1	0.9;
	12728	2	0	0	0	0	0	1.03058	15.553508	20	14	1.1	0.9;
	12729	1	0	-0	0	0.45	0	0.953443	-7.581698	110	21	1.1	0.9;
	12730	2	0	0	0	0	0	1.017293	7.59717	11	1	1.1	0.9;
	12731	1	-0	0	0	5.72	0	0.996162	-2.611738	220	21	1.1	0.9;
	12732	1	-0	0	0	13.3	0	1.013494	12.768835	380	1	1.1	0.9;
	12733	1	76.69	23.3	0	0.3	0	1.029781	18.149388	220	3	1.1	0.9;
	12734	1	-70.45	-35.14	0	0	0	1.021614	43.10077	150	8	1.1	0.9;
	12735	1	-8.4	-17.5	0.058341	1.591659	0	1.008169	-10.617063	110	12	1.1	0.9;
	12736	2	0	0	0	0	0	0.957116	25.356265	13.8	1	1.1	0.9;
	12737	1	-26.03	-2.9	0.157541	15.981844	0	1.016051	5.508506	380	6	1.1	0.9;
	12738	2	0	0	0	0	0	1.027968	24.05088	20	5	1.1	0.9;
	12739	1	0	-0	0	12.68	0	1.034435	9.724651	220	5	1.1	0.9;
	12740	1	0	0	0	13.49	0	0.983226	-12.964461	150	9	1.1	0.9;
	12741	1	-0	-0	0	0	0	1.020254	-23.064206	20	4	1.1	0.9;
	12742	2	0	0	0	0	0	1.035958	27.387404	20	5	1.1	0.9;
	12743	1	-0	0	0.049279	37.690721	0	1.04543	-13.937788	380	4	1.1	0.9;
	12744	1	253.4	111.3	0.415544	10.153713	0	1.049407	3.6767	220	5	1.1	0.9;
	12745	1	136	36.1	0	6.07	0	0.998919	12.925679	220	5	1.1	0.9;
	12746	1	57.56	21.1	0	1.46	0	0.990115	-3.684995	220	6	1.1	0.9;
	12747	2	0	0	0	0	0	1.035958	27.387404	20	5	1.1	0.9;
	12748	2	0	0	0	0	0	0.9846	26.113194	6.3	1	1.1	0.9;
	12749	1	-0	-0	0	4.26	0	1.020995	3.543798	220	5	1.1	0.9;
	12750	1	277.1	37	0	21.03	0	1.031586	6.722493	220	5	1.1	0.9;
	12751	1	98.61	50.3	0	0.17	0	0.961075	-15.738133	150	10	1.1	0.9;
	12752	1	0	-0	0.172712	3.166074	0	1.046972	-19.838782	380	10	1.1	0.9;
	12753	1	-0	0	0	0.54	0	0.927015	-12.042266	150	9	1.1	0.9;
	12754	1	0	-0	0	117.47	0	1.015754	-20.966355	380	4	1.1	0.9;
	12755	1	-0	0	0	2	0	1.053726	-3.038855	150	9	1.1	0.9;
	12756	1	0	0	0.090774	8.200444	0	1.026235	6.371926	220	18	1.1	0.9;
	12757	1	74.18	27.3	0	25.25	0	1.001945	0.575302	220	6	1.1	0.9;
	12758	2	0	0	0	0	0	1.0608	42.720858	20	3	1.1	0.9;
	12759	1	0	0	0	2.64	0	0.991622	29.430959	154	1	1.1	0.9;
	12760	2	0	0	0	0	0	1.028736	-6.917679	20	4	1.1	0.9;
	12761	2	0	0	0	0	0	1.028736	-6.917679	20	4	1.1	0.9;
	12762	1	282	21.5	0	21.3	0	0.996936	-19.146593	380	6	1.1	0.9;
	12763	2	0	0	0	0	0	1.028736	-6.917679	20	4	1.1	0.9;
	12764	2	0	0	0	0	0	1.051947	4.007575	20	2	1.1	0.9;
	12765	2	0	0	0	0	0	1.051947	4.007575	20	2	1.1	0.9;
	12766	1	0	-0	0	1.2	0	1.011954	-10.391865	150	9	1.1	0.9;
	12767	1	-20.32	6.7	0	0.2	0	0.965766	-9.555001	150	9	1.1	0.9;
	12768	1	62.27	23.8	0	0.13	0	1.015423	34.258867	220	3	1.1	0.9;
	12769	1	130.2	88.8	0	0.08	0	1.016798	24.877895	220	3	1.1	0.9;
	12770	1	-0	-0	0.153185	22.892346	0	1.177153	3.211364	380	9	1.2	0.8;
	12771	1	-0	0	0	15.67	0	1.083886	-4.648509	380	1	1.2	0.8;
	12772	2	0	0	0	0	0	1.04706	-6.69158	20	4	1.1	0.9;
	12773	1	163.2	31.9	0	4.9	0	1.0196	34.038724	150	8	1.1	0.9;
	12774	1	29.13	9.5	0	0.98	0	0.98453	-5.62162	110	18	1.1	0.9;
	12775	2	0	0	0	0	0	0.968879	49.23979	11	1	1.1	0.9;
	12776	1	25.18	3.37	0	1.01	0	0.973294	0.169843	110	18	1.1	0.9;
	12777	2	0	0	0	0	0	1.010323	-7.916943	20	4	1.1	0.9;
	12778	1	0	-0	0	0	0	1.038504	-13.052855	20	4	1.1	0.9;
	12779	1	0	-0	0	0	0	1.038504	-13.052855	20	4	1.1	0.9;
	12780	1	0	-0	0	0	0	1.038504	-13.052855	20	4	1.1	0.9;
	12781	1	0	-0	0	0	0	1.038504	-13.052855	20	4	1.1	0.9;
	12782	2	0	0	0	0	0	1.033617	-8.646596	20	4	1.1	0.9;
	12783	1	62.7	9	0	8.23	0	1.005883	16.469663	154	1	1.1	0.9;
	12784	1	42.25	16.6	0	0	0	1.048201	32.736039	150	8	1.1	0.9;
	12785	1	0	0	0	142.05	0	1.043675	20.973559	380	14	1.1	0.9;
	12786	2	0	0	0	0	0	1.03036	-6.512869	20	4	1.1	0.9;
	12787	1	20.9	3	0	2.09	0	1.040854	1.201737	154	1	1.1	0.9;
	12788	2	0	0	0	0	0	1.045385	33.348896	20	3	1.1	0.9;
	12789	2	0	0	0	0	0	1.045385	33.348896	20	3	1.1	0.9;
	12790	2	0	0	0	0	0	1.045385	33.348896	20	3	1.1	0.9;
	12791	2	0	0	0	0	0	1.045385	33.348896	20	3	1.1	0.9;
	12792	1	10.31	4.3	0	0.67	0	0.95061	-5.613582	110	18	1.1	0.9;
	12793	1	0	0	0	0	0	1.091249	-4.873838	150	9	1.1	0.9;
	12794	2	0	0	0	0	0	1.041485	26.637585	20	10	1.1	0.9;
	12795	1	163.5	35.6	0	4.59	0	1.020907	12.759721	220	5	1.1	0.9;
	12796	1	4.4	2.2	0	1.09	0	1.016079	-14.335683	110	22	1.1	0.9;
	12797	1	162.49	45.11	0	5.38	0	1.001956	10.351303	220	5	1.1	0.9;
	12798	1	0	0	0	21.22	0	1.036256	30.880029	220	13	1.1	0.9;
	12799	2	0	0	0	0	0	1.028648	-14.669346	20	10	1.1	0.9;
	12800	1	44.55	7.5	0	0.6	0	1.027731	13.470944	220	5	1.1	0.9;
	12801	1	125.2	17.8	0	2.5	0	1.013388	13.908401	154	1	1.1	0.9;
	12802	2	0	0	0	0	0	1.027025	78.256658	20	3	1.1	0.9;
	12803	2	0	0	0	0	0	1.056333	76.025167	20	3	1.1	0.9;
	12804	1	-16.42	5.4	0	0.67	0	1.035658	-8.418453	150	9	1.1	0.9;
	12805	1	5.51	1.3	0	0.09	0	1.035412	27.217512	220	5	1.1	0.9;
	12806	2	0	0	0	0	0	1.053741	76.235894	20	3	1.1	0.9;
	12807	2	0	0	0	0	0	1.053741	76.235894	20	3	1.1	0.9;
	12808	2	0	0	0	0	0	1.053741	76.235894	20	3	1.1	0.9;
	12809	1	0	0	0	61.44	0	0.975659	17.56195	400	1	1.1	0.9;
	12810	1	0	-0	0	67.98	0	1.017062	-22.849854	380	4	1.1	0.9;
	12811	1	62.7	9	0	1.12	0	1.026645	1.873835	154	1	1.1	0.9;
	12812	1	-0	-0	0	0	0	1.040039	-14.484778	20	4	1.1	0.9;
	12813	1	129.8	67.2	0	2.57	0	1.003585	-15.239367	150	9	1.1	0.9;
	12814	2	0	0	0	0	0	1.051326	28.77397	20	14	1.1	0.9;
	12815	2	0	0	0	0	0	1.046995	7.343111	11	1	1.1	0.9;
	12816	2	0	0	0	0	0	1.003342	23.89027	10.6	1	1.1	0.9;
	12817	2	0	0	0	0	0	1.062539	23.499848	20	5	1.1	0.9;
	12818	2	0	0	0	0	0	1.062539	23.499848	20	5	1.1	0.9;
	12819	2	0	0	0	0	0	1.022889	18.879559	20	14	1.1	0.9;
	12820	1	226.7	39.3	0	0.99	0	1.030274	-20.752051	220	4	1.1	0.9;
	12821	1	-0.12	-1.74	0	0	0	1.098911	64.999347	380	8	1.2	0.8;
	12822	2	0	0	0	0	0	1.045359	10.101302	20	14	1.1	0.9;
	12823	1	-0	0	0.297267	36.522277	0	1.01789	21.771841	380	6	1.1	0.9;
	12824	1	34.54	15.4	0	29.82	0	1.031793	-18.98361	380	4	1.1	0.9;
	12825	2	0	0	0	0	0	1.055315	14.241147	20	5	1.1	0.9;
	12826	1	45.45	14.9	0	1.12	0	0.953427	-6.513376	110	21	1.1	0.9;
	12827	1	1.3	0.5	0	0.39	0	0.971607	2.277859	110	18	1.1	0.9;
	12828	1	9.91	3.3	0	0.98	0	0.981384	-14.232345	110	12	1.1	0.9;
	12829	2	0	0	0	0	0	0.935194	31.202294	6.6	1	1.1	0.9;
	12830	1	0	0	0.262086	66.559018	0	1.063125	3.494752	380	19	1.1	0.9;
	12831	1	69.88	19.3	0	1.63	0	1.018065	44.19048	110	8	1.1	0.9;
	12832	1	37.94	15.6	0.435676	1.98509	0	1.091105	1.871396	380	21	1.2	0.8;
	12833	2	0	0	0	0	0	1.073133	28.039751	20	14	1.1	0.9;
	12834	1	62.77	5.7	0	2.41	0	1.014279	-23.738766	220	4	1.1	0.9;
	12835	1	0	0	0	28.523869	0	1.021754	8.163576	380	5	1.1	0.9;
	12836	1	-0	0	0	13	0	0.988099	-12.498604	150	9	1.1	0.9;
	12837	1	-0	0	0	1.31	0	1.046789	3.602815	220	1	1.1	0.9;
	12838	1	0	0	0.039248	13.490752	0	1.020484	4.216846	220	7	1.1	0.9;
	12839	1	334.5	135.2	0.040246	7.609754	0	0.989721	7.405739	220	5	1.1	0.9;
	12840	2	0	0	0	0	0	1.052369	0.152148	20	18	1.1	0.9;
	12841	1	0	0	0	2.29	0	1.017459	18.918066	220	5	1.1	0.9;
	12842	1	0	0	0	0	0	0.993879	-6.791088	150	9	1.1	0.9;
	12843	2	0	0	0	0	0	1.052369	0.152148	20	18	1.1	0.9;
	12844	1	-0	0	0	29.01	0	0.964216	32.646923	400	1	1.1	0.9;
	12845	1	0	0	0	90.93	0	0.967312	16.29545	400	1	1.1	0.9;
	12846	1	-0	-0	0	4.26	0	0.965204	-27.491586	220	6	1.1	0.9;
	12847	2	0	0	0	0	0	1.023718	-17.827354	20	4	1.1	0.9;
	12848	1	34.9	5	0	7.79	0	0.997919	15.815205	154	1	1.1	0.9;
	12849	1	131.78	18.51	0.059161	58.650838	0	1.028575	5.914981	220	5	1.1	0.9;
	12850	1	188.6	164.9	0	21.03	0	1.004372	14.523885	380	3	1.1	0.9;
	12851	1	-20.38	-7.04	0	0.65	0	1.017441	-2.682822	110	18	1.1	0.9;
	12852	1	168.13	36.31	0	88.12	0	0.989531	22.273953	380	13	1.1	0.9;
	12853	1	0	-0	0	0.65	0	1.034362	-10.828436	150	9	1.1	0.9;
	12854	1	-0.15	-152.82	0.394814	24.589755	0	1.016881	46.122544	380	3	1.1	0.9;
	12855	2	0	0	0	0	0	1.057579	34.734619	20	14	1.1	0.9;
	12856	2	0	0	0	0	0	1.052369	0.152148	20	18	1.1	0.9;
	12857	1	42.65	18.2	0	0	0	1.031795	9.603746	220	5	1.1	0.9;
	12858	1	-0	-0	0	0	0	1.003512	-19.342822	20	4	1.1	0.9;
	12859	2	0	0	0	0	0	1.055881	11.701666	20	18	1.1	0.9;
	12860	1	0	-0	0.52227	11.818844	0	1.093729	21.721068	220	18	1.2	0.8;
	12861	1	0	0	0	2.81	0	1.03889	12.478006	380	1	1.1	0.9;
	12862	1	155.05	39.56	0	6.27	0	1.022406	14.490154	220	5	1.1	0.9;
	12863	2	0	0	0	0	0	1.017634	-12.373197	20	4	1.1	0.9;
	12864	2	0	0	0	0	0	0.999314	-14.571261	20	4	1.1	0.9;
	12865	2	0	0	0	0	0	1.029957	9.250663	15.75	1	1.1	0.9;
	12866	1	0	-0	0.037734	20.842266	0	1.070357	88.048615	380	3	1.1	0.9;
	12867	1	0	-0	0	20.75	0	1.021041	-10.966008	150	9	1.1	0.9;
	12868	1	5.5	0.8	0	0.9	0	1.013846	22.363012	154	1	1.1	0.9;
	12869	2	0	0	0	0	0	1.028204	5.666749	20	6	1.1	0.9;
	12870	1	-0	-0	0	6.52	0	1.060308	15.402866	220	3	1.1	0.9;
	12871	1	0	0	0	5.01	0	1.00034	8.32903	220	5	1.1	0.9;
	12872	1	20.02	15	0	0.14	0	0.98683	33.936217	220	3	1.1	0.9;
	12873	2	0	0	0	0	0	1.014795	23.808394	6.3	1	1.1	0.9;
	12874	2	0	0	0	0	0	1.042461	6.951342	20	22	1.1	0.9;
	12875	1	89.3	10	0	9.62	0	1.011483	33.497968	220	3	1.1	0.9;
	12876	1	0	0	0	0.3	0	1.025536	-11.129474	150	9	1.1	0.9;
	12877	1	82.59	23.4	0	6.65	0	1.005955	-16.299988	220	4	1.1	0.9;
	12878	2	0	0	0	0	0	1.060659	20.876838	20	5	1.1	0.9;
	12879	1	0	0	0	2.67	0	1.00235	0.684638	220	6	1.1	0.9;
	12880	2	0	0	0	0	0	1.065482	13.792426	20	5	1.1	0.9;
	12881	1	0	0	0	3.1	0	1.018533	-11.038857	150	9	1.1	0.9;
	12882	2	0	0	0	0	0	1.065482	13.792426	20	5	1.1	0.9;
	12883	2	0	0	0	0	0	1.065482	13.792426	20	5	1.1	0.9;
	12884	2	0	0	0	0	0	1.065482	13.792426	20	5	1.1	0.9;
	12885	1	-0	0	0	0.15	0	0.982559	0.477885	150	9	1.1	0.9;
	12886	1	0	0	0	1.01	0	0.993337	-4.053104	110	18	1.1	0.9;
	12887	2	0	0	0	0	0	1.019063	-9.896101	20	4	1.1	0.9;
	12888	1	40.34	15.9	0	6.02	0	1.019803	31.688356	150	8	1.1	0.9;
	12889	1	-8.21	-2.4	0.039039	0.870721	0	1.024414	-19.55614	220	6	1.1	0.9;
	12890	1	-0	0	0	11.22	0	1.010994	-1.162395	380	6	1.1	0.9;
	12891	1	3.7	1.3	0	0.48	0	1.014972	-1.093742	110	19	1.1	0.9;
	12892	1	124.5	-6	0	1.91	0	1.025891	-20.35324	220	4	1.1	0.9;
	12893	1	0	-0	0	3.9	0	1.029487	19.232681	220	5	1.1	0.9;
	12894	1	0	-0	0.19108	3.37892	0	1.050831	28.477811	220	1	1.1	0.9;
	12895	1	0	0	0	0	0	0.944702	-10.819415	150	9	1.1	0.9;
	12896	2	0	0	0	0	0	0.995077	34.268512	11	1	1.1	0.9;
	12897	1	-0	-0	0	89.82	0	0.980806	17.58249	400	1	1.1	0.9;
	12898	1	-20.12	6.6	0	0.85	0	1.043059	-1.392239	150	9	1.1	0.9;
	12899	1	29.43	0.7	0.056538	0.952885	0	1.050082	4.029033	110	3	1.1	0.9;
	12900	2	0	0	0	0	0	1.007268	1.91796	20	18	1.1	0.9;
	12901	1	0	-0	0	0.02	0	1.031096	27.214607	150	8	1.1	0.9;
	12902	2	0	0	0	0	0	1.030509	2.528611	20	18	1.1	0.9;
	12903	1	23.53	8.5	0	1.28	0	1.010415	-0.925141	110	19	1.1	0.9;
	12904	2	0	0	0	0	0	1.019094	-5.889827	20	18	1.1	0.9;
	12905	1	15.32	5	0	0.49	0	1.008763	-9.147175	110	12	1.1	0.9;
	12906	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	12907	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	12908	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	12909	1	3.5	2.7	0	0.39	0	0.964867	-6.136956	110	18	1.1	0.9;
	12910	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	12911	2	0	0	0	0	0	1.045359	10.101302	20	14	1.1	0.9;
	12912	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	12913	1	0	-0	0	2.13	0	1.022559	4.844849	220	5	1.1	0.9;
	12914	2	0	0	0	0	0	1.021452	28.019771	20	10	1.1	0.9;
	12915	2	0	0	0	0	0	1.033735	-14.68008	20	4	1.1	0.9;
	12916	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	12917	2	0	0	0	0	0	1.020161	16.222206	20	5	1.1	0.9;
	12918	1	126.3	109.2	0	54.97	0	1.024162	34.668761	380	3	1.1	0.9;
	12919	1	100.4	1.4	0	5.71	0	1.007061	3.290321	220	20	1.1	0.9;
	12920	2	0	0	0	0	0	1.038461	24.211106	20	5	1.1	0.9;
	12921	2	0	0	0	0	0	1.038461	24.211106	20	5	1.1	0.9;
	12922	1	-0	-0	0	0.04	0	1.025069	-10.520076	150	9	1.1	0.9;
	12923	1	12.11	-1.7	0.059355	18.920645	0	1.011292	-10.569275	220	4	1.1	0.9;
	12924	1	-0	0	0	3.79	0	1.049763	-5.507334	150	9	1.1	0.9;
	12925	2	0	0	0	0	0	1.038461	24.211153	20	5	1.1	0.9;
	12926	1	66.27	19.3	0	12.94	0	1.033586	9.148129	220	5	1.1	0.9;
	12927	1	25	3.6	0	3.77	0	0.998271	35.539323	154	1	1.1	0.9;
	12928	1	35.04	20	0	2.49	0	0.992257	-3.145402	220	21	1.1	0.9;
	12929	2	0	0	0	0	0	1.037296	-1.6783	20	3	1.1	0.9;
	12930	2	0	0	0	0	0	1.041198	4.140848	20	3	1.1	0.9;
	12931	1	8.11	1.4	0	1.47	0	0.969086	-9.139692	110	18	1.1	0.9;
	12932	1	0	0	0	0	0	0.997706	-9.08371	150	9	1.1	0.9;
	12933	1	61.97	38.4	0.505136	4.390101	0	1.059268	-3.944719	150	9	1.1	0.9;
	12934	2	0	0	0	0	0	1.035207	-6.870994	20	4	1.1	0.9;
	12935	1	-0	-0	0	0.93	0	1.009492	30.233366	154	1	1.1	0.9;
	12936	1	105.8	53.6	0	6.27	0	0.974052	-15.620125	150	9	1.1	0.9;
	12937	2	0	0	0	0	0	1.038461	24.211153	20	5	1.1	0.9;
	12938	1	0	0	0	1.72	0	1.027116	-8.230896	380	6	1.1	0.9;
	12939	1	0	-0	0	31.05	0	1.038957	23.917076	380	7	1.1	0.9;
	12940	1	57.46	15.3	0	4.37	0	1.013165	-25.196592	220	4	1.1	0.9;
	12941	1	-0	0	0	25.67	0	0.971452	-14.646159	150	9	1.1	0.9;
	12942	1	45.35	28.1	0	1.9	0	1.016071	-5.447511	150	9	1.1	0.9;
	12943	1	0	-0	0	0.47	0	0.964592	-4.465921	110	19	1.1	0.9;
	12944	1	-0	0	0	0.12	0	1.050586	-3.068048	150	9	1.1	0.9;
	12945	1	279.7	4.6	0	3.77	0	1.021335	-22.198903	220	5	1.1	0.9;
	12946	2	0	0	0	0	0	0.998951	38.095582	9	1	1.1	0.9;
	12947	1	0	0	0	0	0	0.99781	-5.781696	150	9	1.1	0.9;
	12948	1	21.02	12.4	0	2.96	0	1.017569	-13.372717	220	4	1.1	0.9;
	12949	2	0	0	0	0	0	1.002664	30.778713	11	1	1.1	0.9;
	12950	1	61.98	39.2	0	5.1	0	0.994612	-8.532772	150	9	1.1	0.9;
	12951	1	81.79	10.8	0	10.84	0	1.022459	64.220655	220	3	1.1	0.9;
	12952	1	30.03	15	0	2.49	0	1.002492	-3.462358	110	18	1.1	0.9;
	12953	1	19.02	3.8	0	4.55	0	0.926522	-7.872363	110	18	1.1	0.9;
	12954	1	54.66	18.6	0	3.04	0	1.019249	-32.394295	220	4	1.1	0.9;
	12955	1	43.05	25	0	0.02	0	0.997165	-9.074411	150	9	1.1	0.9;
	12956	1	20.62	10.7	0	0.14	0	1.053349	-2.98314	150	9	1.1	0.9;
	12957	1	76.6	10.9	0	6.82	0	1.00654	29.808981	154	1	1.1	0.9;
	12958	1	-0.21	-1.04	0	0	0	0.998386	26.560735	150	8	1.1	0.9;
	12959	1	71.76	11.37	0	0	0	1.059079	9.801529	110	24	1.1	0.9;
	12960	1	18.62	3.6	0	1.14	0	0.988154	-1.80095	110	18	1.1	0.9;
	12961	1	58.77	19.5	0.234954	12.084205	0	1.033542	73.267064	380	3	1.1	0.9;
	12962	2	0	0	0	0	0	1.129641	7.22366	20	9	1.2	0.8;
	12963	1	201.8	71.2	0.233209	14.925376	0	1.027061	22.856557	220	13	1.1	0.9;
	12964	1	22.42	29.5	0	0.08	0	1.020343	-11.016395	150	9	1.1	0.9;
	12965	2	0	0	0	0	0	1.043227	47.072253	20	8	1.1	0.9;
	12966	2	0	0	0	0	0	0.977562	26.05322	13.8	1	1.1	0.9;
	12967	1	9.7	1.4	0	4.91	0	1.008283	18.258946	154	1	1.1	0.9;
	12968	2	0	0	0	0	0	1.053159	33.930358	20	5	1.1	0.9;
	12969	2	0	0	0	0	0	1.053581	52.246384	20	8	1.1	0.9;
	12970	2	0	0	0	0	0	1.053581	52.246384	20	8	1.1	0.9;
	12971	1	25.73	9.3	0	1.49	0	1.014823	-3.066083	110	19	1.1	0.9;
	12972	1	0	0	0	0	0	1.053823	0.430007	150	9	1.1	0.9;
	12973	2	0	0	0	0	0	1.024018	19.935265	20	10	1.1	0.9;
	12974	1	120	17.1	0	0.04	0	1.025296	-0.17102	154	1	1.1	0.9;
	12975	1	0	-0	0	63.59	0	0.970638	21.202444	400	1	1.1	0.9;
	12976	1	-0	-0	0.019913	-0.019913	0	1.002278	-10.054248	150	10	1.1	0.9;
	12977	1	-0	0	0	30.31	0	1.010415	38.669	380	8	1.1	0.9;
	12978	1	7.71	2.4	0	6.93	0	0.992128	10.128688	220	5	1.1	0.9;
	12979	1	-0	0	0	15.04	0	1.009289	-3.506967	220	6	1.1	0.9;
	12980	1	45.25	19.1	0	1.89	0	1.004575	30.879385	220	3	1.1	0.9;
	12981	1	0	0	0	0.17	0	0.991872	-1.713117	110	18	1.1	0.9;
	12982	1	7.61	6.3	0	0.1	0	0.985512	-3.634382	110	18	1.1	0.9;
	12983	2	0	0	0	0	0	0.989744	5.658378	15	1	1.1	0.9;
	12984	2	0	0	0	0	0	1.046953	2.429703	20	2	1.1	0.9;
	12985	1	199.1	23.3	0.030559	2.07	0	0.992255	-19.517601	220	4	1.1	0.9;
	12986	2	0	0	0	0	0	1.046953	2.429703	20	2	1.1	0.9;
	12987	1	292.4	-228.7	0	106.08	0	1.045673	42.716267	380	3	1.1	0.9;
	12988	1	1.8	0.8	0	0.98	0	0.992757	3.56089	110	18	1.1	0.9;
	12989	2	0	0	0	0	0	1.021989	24.453866	11	1	1.1	0.9;
	12990	1	8.81	2.2	0	4.78	0	0.987219	-14.841108	110	22	1.1	0.9;
	12991	1	26.23	9.5	0	0.65	0	1.046517	-0.884756	110	19	1.1	0.9;
	12992	1	11.51	3.8	0	0.53	0	0.962534	-6.995462	110	21	1.1	0.9;
	12993	2	0	0	0	0	0	1.036433	-0.581009	20	2	1.1	0.9;
	12994	2	0	0	0	0	0	1.036433	-0.581009	20	2	1.1	0.9;
	12995	1	-0	-0	0	15.18	0	1.05204	28.126902	220	1	1.1	0.9;
	12996	1	128.8	54.5	0	24.74	0	0.968256	9.335661	220	6	1.1	0.9;
	12997	1	22.83	8	0	3.71	0	1.049159	13.512116	220	5	1.1	0.9;
	12998	1	0	0	0	17.77	0	0.990019	19.974179	220	13	1.1	0.9;
	12999	1	-29.73	23.6	0	11.75	0	0.976439	-19.028349	150	10	1.1	0.9;
	13000	1	126.21	-7.73	0	6.2	0	1.032761	8.736741	220	7	1.1	0.9;
	13001	1	-0	-0	0	0.36	0	1.041792	7.031154	220	5	1.1	0.9;
	13002	2	0	0	0	0	0	0.960023	9.298617	15.75	1	1.1	0.9;
	13003	1	0	-0	0.2364	-0.027	0	1.028106	19.439072	220	6	1.1	0.9;
	13004	1	23.53	9.6	0.020379	3.689621	0	0.993886	57.027969	220	13	1.1	0.9;
	13005	1	179.6	25.6	0	149.28	0	0.996732	2.354009	400	1	1.1	0.9;
	13006	1	3.8	-12.7	0	1.42	0	1.016378	6.321351	110	18	1.1	0.9;
	13007	2	0	0	0	0	0	1.041919	21.315953	20	5	1.1	0.9;
	13008	2	0	0	0	0	0	1.041919	21.315953	20	5	1.1	0.9;
	13009	2	0	0	0	0	0	1.041919	21.315953	20	5	1.1	0.9;
	13010	2	0	0	0	0	0	1.090507	11.169589	10.5	1	1.2	0.8;
	13011	1	-0	0	0.11625	2.64375	0	1.042906	29.386549	220	5	1.1	0.9;
	13012	2	0	0	0	0	0	1.033471	35.764202	20	10	1.1	0.9;
	13013	1	-0	0	0	6.59	0	0.996231	-13.15907	150	9	1.1	0.9;
	13014	1	-0	0	0.041073	2.799464	0	0.984345	-2.661671	110	19	1.1	0.9;
	13015	1	14.72	6.7	0	0.32	0	0.986078	-4.509414	110	18	1.1	0.9;
	13016	1	80.59	5.2	0	7.77	0	1.021103	22.611795	220	3	1.1	0.9;
	13017	1	151.56	-314.2	0	60.91	0	1.04338	41.777724	380	3	1.1	0.9;
	13018	1	487.2	116.7	0	56.29	0	1.008126	-14.668138	380	6	1.1	0.9;
	13019	1	31.03	8.9	0	0.14	0	1.046382	6.543925	110	18	1.1	0.9;
	13020	1	-0	-0	0	23.68	0	1.050334	93.202502	380	3	1.1	0.9;
	13021	1	31.21	-13.87	0	0.32	0	1.048113	-0.97616	110	19	1.1	0.9;
	13022	1	22.02	4.4	0	4.83	0	1.03864	21.497055	220	5	1.1	0.9;
	13023	1	47.95	17.2	0	7.91	0	0.987771	-2.171556	220	6	1.1	0.9;
	13024	1	-0	-0	0	0	0	1.018329	-16.147917	20	4	1.1	0.9;
	13025	1	-0	0	0	0.42	0	1.023493	8.422588	220	5	1.1	0.9;
	13026	1	-0	-0	0	0	0	1.007971	-15.20422	20	4	1.1	0.9;
	13027	2	0	0	0	0	0	1.024979	-15.140439	20	4	1.1	0.9;
	13028	1	373	131.1	0.038265	4.041735	0	1.050184	25.602523	220	5	1.1	0.9;
	13029	2	0	0	0	0	0	1.0018	-10.471434	20	4	1.1	0.9;
	13030	1	-0	-0	0	0	0	1.007971	-15.20422	20	4	1.1	0.9;
	13031	1	203.6	19.81	0	15.46	0	1.065203	3.392771	220	5	1.1	0.9;
	13032	2	0	0	0	0	0	1.011811	-11.502098	20	4	1.1	0.9;
	13033	1	285.2	61.4	0	26.04	0	0.988838	9.016669	220	5	1.1	0.9;
	13034	1	101.2	-2.9	0	0.51	0	1.026116	-2.752551	220	5	1.1	0.9;
	13035	1	0.3	1.5	0	0.1	0	1.037066	30.465618	220	3	1.1	0.9;
	13036	1	0	-0	0.27075	22.54135	0	1.068833	-3.112735	380	18	1.2	0.8;
	13037	2	0	0	0	0	0	1.067719	1.976449	11	1	1.1	0.9;
	13038	1	0	0	0	1.55	0	0.957912	-9.968502	150	9	1.1	0.9;
	13039	1	89.9	29.3	0	6.77	0	1.010465	27.854841	150	8	1.1	0.9;
	13040	1	12.02	3.6	0	0.47	0	0.966671	-6.553134	110	18	1.1	0.9;
	13041	2	0	0	0	0	0	1.040642	8.532255	20	14	1.1	0.9;
	13042	1	82.19	15.6	0	0.43	0	1.015517	32.752016	220	3	1.1	0.9;
	13043	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	13044	1	15.7	2.2	0	2.88	0	1.03659	21.196154	154	1	1.1	0.9;
	13045	1	37.34	12.1	0.078064	5.711936	0	1.03216	30.377663	220	5	1.1	0.9;
	13046	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	13047	2	0	0	0	0	0	1.007128	-2.88458	20	2	1.1	0.9;
	13048	2	0	0	0	0	0	1.007128	-2.88458	20	2	1.1	0.9;
	13049	2	0	0	0	0	0	1.007128	-2.88458	20	2	1.1	0.9;
	13050	1	0	-0	0	0.78	0	1.01602	34.837954	154	1	1.1	0.9;
	13051	1	0	-0	0.25741	6.654316	0	1.060215	0.364906	220	18	1.2	0.8;
	13052	2	0	0	0	0	0	1.007128	-2.88458	20	2	1.1	0.9;
	13053	2	0	0	0	0	0	1.007128	-2.88458	20	2	1.1	0.9;
	13054	2	0	0	0	0	0	1.007128	-2.88458	20	2	1.1	0.9;
	13055	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	13056	1	0	0	0	0	0	1.063704	66.981987	20	8	1.1	0.9;
	13057	2	0	0	0	0	0	1.007679	-4.961668	20	2	1.1	0.9;
	13058	2	0	0	0	0	0	1.007679	-4.961668	20	2	1.1	0.9;
	13059	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	13060	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	13061	1	221.92	101.15	0.230538	107.407491	0	1.052488	29.654092	380	13	1.1	0.9;
	13062	2	0	0	0	0	0	1.040259	34.3106	20	5	1.1	0.9;
	13063	1	0	0	0	0.39	0	0.980954	-7.906638	150	9	1.1	0.9;
	13064	2	0	0	0	0	0	1.010028	16.739138	20	5	1.1	0.9;
	13065	1	21.9	3.1	0	4.94	0	1.005379	17.277761	154	1	1.1	0.9;
	13066	2	0	0	0	0	0	1.040259	34.3106	20	5	1.1	0.9;
	13067	1	-0	0	0	44.95	0	1.0058	30.296047	380	5	1.1	0.9;
	13068	1	75.3	7.1	0	0.59	0	1.036027	-4.088525	110	23	1.1	0.9;
	13069	2	0	0	0	0	0	1.023818	-10.471889	20	4	1.1	0.9;
	13070	1	-0	-0	0	1.05	0	1.001957	29.002971	150	8	1.1	0.9;
	13071	1	91.6	27.1	0	10.95	0	1.025033	7.696957	220	5	1.1	0.9;
	13072	1	21.32	7.2	0	1.2	0	1.058962	-2.160344	110	19	1.1	0.9;
	13073	1	26.33	10.3	0	1.11	0	0.923946	-8.905161	110	18	1.1	0.9;
	13074	1	0	-0	0	2.24	0	1.020714	26.358811	150	8	1.1	0.9;
	13075	2	0	0	0	0	0	1.021202	7.512555	6.3	1	1.1	0.9;
	13076	1	-0	0	0	12.42	0	1.003152	-15.344503	150	9	1.1	0.9;
	13077	1	0	0	0	1.52	0	1.00346	8.210209	220	5	1.1	0.9;
	13078	1	113.7	22.3	0	15.55	0	1.029571	7.597342	220	5	1.1	0.9;
	13079	2	0	0	0	0	0	1.065314	53.15385	20	10	1.1	0.9;
	13080	2	0	0	0	0	0	1.034597	19.022639	20	6	1.1	0.9;
	13081	2	0	0	0	0	0	1.024595	25.456155	20	10	1.1	0.9;
	13082	2	0	0	0	0	0	1.003807	31.8753	11	1	1.1	0.9;
	13083	1	0	-0	0	1.91	0	1.025108	6.300939	220	5	1.1	0.9;
	13084	1	20.02	12.4	0	0.03	0	0.966992	-14.766387	150	9	1.1	0.9;
	13085	1	23.7	3.4	0	4.27	0	1.013872	19.392415	154	1	1.1	0.9;
	13086	2	0	0	0	0	0	0.991806	18.024083	20	18	1.1	0.9;
	13087	2	0	0	0	0	0	0.975077	24.924484	10.6	1	1.1	0.9;
	13088	1	-0.94	-6.39	0	1.76	0	0.983289	-8.188197	150	9	1.1	0.9;
	13089	1	1.5	0.3	0	1.54	0	1.003783	-4.176779	110	18	1.1	0.9;
	13090	2	0	0	0	0	0	0.970854	29.381452	15.75	1	1.1	0.9;
	13091	2	0	0	0	0	0	1.022149	-8.624199	20	22	1.1	0.9;
	13092	1	0	-0	0	18.82	0	1.035406	9.681664	220	5	1.1	0.9;
	13093	2	0	0	0	0	0	1.023603	23.127902	20	6	1.1	0.9;
	13094	1	0	0	0	0	0	0.952203	-7.669787	150	9	1.1	0.9;
	13095	2	0	0	0	0	0	1.034376	-4.403708	20	6	1.1	0.9;
	13096	2	0	0	0	0	0	0.9595	30.616672	10.6	1	1.1	0.9;
	13097	1	208.71	62.99	0	3.45	0	1.024594	18.007302	220	5	1.1	0.9;
	13098	1	1.3	-0	0	0.06	0	0.954239	-5.131616	110	18	1.1	0.9;
	13099	1	0	0	0	0	0	1.063704	66.981987	20	8	1.1	0.9;
	13100	1	19.4	2.8	0	11.38	0	0.995233	38.646991	154	1	1.1	0.9;
	13101	2	0	0	0	0	0	1.034597	19.022639	20	6	1.1	0.9;
	13102	1	-0	0	0	0.2	0	0.966688	-9.645178	150	9	1.1	0.9;
	13103	1	-0	-0	0.16572	-0.637052	0	1.012712	32.305565	380	2	1.1	0.9;
	13104	1	0	0	0	0	0	0.914844	-11.630868	150	9	1.1	0.9;
	13105	1	-0.68	-2.44	0	0.02	0	1.040629	-6.467869	150	9	1.1	0.9;
	13106	1	7.41	2.4	0	2.23	0	1.015439	-7.646483	110	12	1.1	0.9;
	13107	1	0	0	0.178531	0.831142	0	1.018571	4.743217	220	20	1.1	0.9;
	13108	2	0	0	0	0	0	1.034532	19.101591	20	6	1.1	0.9;
	13109	1	6.01	2.2	0	0.82	0	1.026591	0.238487	110	19	1.1	0.9;
	13110	1	410.3	91.6	0	13.25	0	1.024898	-7.521787	220	5	1.1	0.9;
	13111	1	69.18	35.1	0	12.59	0	1.030429	-16.387658	220	5	1.1	0.9;
	13112	2	0	0	0	0	0	0.994692	24.255635	11	1	1.1	0.9;
	13113	1	20.22	7.3	0	0.31	0	0.978245	-5.718324	110	19	1.1	0.9;
	13114	1	-0.57	-1	0	0	0	1.052152	-6.603595	150	9	1.1	0.9;
	13115	1	-0	0	0	2.29	0	1.017687	-20.359003	220	6	1.1	0.9;
	13116	1	2	0.3	0	1.02	0	0.98896	-8.641435	110	18	1.1	0.9;
	13117	1	207.4	44.3	0.237333	18.722	0	1.021606	-15.901143	220	4	1.1	0.9;
	13118	1	0	-0	0	4.6	0	1.02049	-0.396649	220	15	1.1	0.9;
	13119	1	0	0	0	39.83	0	1.108354	0.984062	380	1	1.2	0.8;
	13120	1	0	-0	0	3.95	0	0.977424	-27.223914	220	10	1.1	0.9;
	13121	1	50.96	15.7	0	1.52	0	1.017519	44.942025	110	8	1.1	0.9;
	13122	2	0	0	0	0	0	1.035838	-5.172678	20	7	1.1	0.9;
	13123	2	0	0	0	0	0	1.034935	24.924619	20	10	1.1	0.9;
	13124	1	0	0	0	0	0	1.063704	66.981987	20	8	1.1	0.9;
	13125	1	-0	0	0	6.26	0	0.989365	-4.13673	220	5	1.1	0.9;
	13126	1	50.96	16.7	0	0.42	0	0.961079	-6.675736	110	21	1.1	0.9;
	13127	1	0	0	0	0.48	0	1.069676	18.143892	220	3	1.1	0.9;
	13128	1	27.7	4	0	13.66	0	1.02407	-1.128997	154	1	1.1	0.9;
	13129	1	131.5	12.9	0	18.7	0	1.029526	-21.179796	220	4	1.1	0.9;
	13130	1	-18.6	-6.72	0	152.656532	0	1.019598	6.987203	380	5	1.1	0.9;
	13131	2	0	0	0	0	0	1.015521	7.836059	11	1	1.1	0.9;
	13132	1	-0	0	0.468803	1.398864	0	1.028169	-8.006973	380	6	1.1	0.9;
	13133	2	0	0	0	0	0	1.015531	4.163384	20	9	1.1	0.9;
	13134	1	95.61	8.6	0	3.48	0	1.029418	-21.61392	220	4	1.1	0.9;
	13135	1	426.6	32.4	0.157467	3.3319	0	1.019336	-25.362726	220	4	1.1	0.9;
	13136	1	-0	-0	1.152118	-0.467789	0	1.056468	13.149601	380	5	1.1	0.9;
	13137	2	0	0	0	0	0	1.058231	41.885187	20	10	1.1	0.9;
	13138	1	-0	-0	0	1.87	0	1.04054	2.144138	220	5	1.1	0.9;
	13139	1	0	-0	0.090774	21.420444	0	1.058848	6.682119	220	18	1.1	0.9;
	13140	1	0	0	0.339749	-0.264249	0	1.062954	40.091654	150	8	1.1	0.9;
	13141	1	8.11	3.8	0	0.26	0	0.960402	-0.350918	110	18	1.1	0.9;
	13142	1	-0	0	0	1.03	0	1.035139	9.656078	220	5	1.1	0.9;
	13143	2	0	0	0	0	0	1.016606	10.005767	15.75	1	1.1	0.9;
	13144	1	0	-0	0	1.47	0	1.020976	7.632703	220	5	1.1	0.9;
	13145	2	0	0	0	0	0	1.029219	47.514576	20	10	1.1	0.9;
	13146	1	9.21	3.4	0	1.48	0	1.036832	1.60787	110	19	1.1	0.9;
	13147	2	0	0	0	0	0	1.034688	8.184132	20	18	1.1	0.9;
	13148	1	-0.16	-1.44	0	0.42	0	1.02447	39.046287	110	8	1.1	0.9;
	13149	1	0	-0	0	49.35	0	1.053388	-5.242446	380	1	1.1	0.9;
	13150	1	35.64	10.7	0	5.94	0	0.924064	-8.114251	110	18	1.1	0.9;
	13151	1	-0	-0	0.1444	24.6772	0	1.08983	7.912429	380	19	1.2	0.8;
	13152	1	0	-0	0	-1.394261	0	0.983713	25.689119	380	5	1.1	0.9;
	13153	1	-0	-0	0	28.22	0	1.038118	-21.317066	220	6	1.1	0.9;
	13154	1	4.61	1.5	0	1.23	0	0.991214	-14.218835	110	12	1.1	0.9;
	13155	1	15.22	2.5	0	0.69	0	1.002707	2.493238	110	18	1.1	0.9;
	13156	1	22.12	8	0	1.51	0	0.975452	-4.937173	110	19	1.1	0.9;
	13157	1	18.32	6.6	0	0.45	0	1.041751	1.738367	110	23	1.1	0.9;
	13158	2	0	0	0	0	0	1.036955	14.906904	20	7	1.1	0.9;
	13159	2	0	0	0	0	0	0.974729	26.313842	6.3	1	1.1	0.9;
	13160	2	0	0	0	0	0	1.015029	3.043049	20	22	1.1	0.9;
	13161	1	-0	-0	0	0.86	0	1.01713	-4.112133	150	9	1.1	0.9;
	13162	1	278.3	33.6	0	25.9	0	1.017956	13.697984	220	5	1.1	0.9;
	13163	2	0	0	0	0	0	1.026957	18.072383	20	5	1.1	0.9;
	13164	1	0	-0	0.224798	32.902035	0	1.068363	-3.573969	380	12	1.2	0.8;
	13165	2	0	0	0	0	0	1.031159	7.793526	11	1	1.1	0.9;
	13166	1	-0.2	-1	0	0	0	1.018573	25.306793	150	8	1.1	0.9;
	13167	1	87.7	26	0	47.58	0	1.032754	9.236724	220	5	1.1	0.9;
	13168	1	0	-0	0	1.25	0	1.015159	31.900987	154	1	1.1	0.9;
	13169	1	141.52	50.48	0	66.28	0	1.044224	13.79089	380	13	1.1	0.9;
	13170	1	0	-0	0	0	0	1.050488	44.077076	380	8	1.1	0.9;
	13171	1	-0	0	0.188566	35.384296	0	1.043123	11.567567	380	3	1.1	0.9;
	13172	1	3.1	1.6	0	0.09	0	1.024989	6.612752	220	5	1.1	0.9;
	13173	1	36.04	22.3	0	2.37	0	1.013455	-8.739663	150	9	1.1	0.9;
	13174	2	0	0	0	0	0	1.043087	11.638661	20	14	1.1	0.9;
	13175	1	-0.22	-3.34	0	0	0	1.010986	27.852289	150	8	1.1	0.9;
	13176	1	5.51	2.2	0	3.41	0	0.99653	-9.692613	110	22	1.1	0.9;
	13177	1	0	-0	0.051721	0.858279	0	0.975181	15.869625	380	5	1.1	0.9;
	13178	1	-0	0	0	1.72	0	1.000925	34.567738	154	1	1.1	0.9;
	13179	1	-0	-0	0	0.98	0	1.025843	35.252312	220	3	1.1	0.9;
	13180	1	0	0	0.11521	58.265737	0	1.024306	14.515875	380	7	1.1	0.9;
	13181	1	91	21	0	11.23	0	1.028706	7.443704	220	5	1.1	0.9;
	13182	2	0	0	0	0	0	0.975956	41.478844	154	1	1.1	0.9;
	13183	1	-0	-0	0	0.7	0	1.066454	-4.703726	150	9	1.1	0.9;
	13184	1	98.7	14	0	1.01	0	1.006143	20.873808	154	1	1.1	0.9;
	13185	1	33.54	12.2	0	2.41	0	1.025093	13.584701	110	19	1.1	0.9;
	13186	1	32.1	4.5	0	2.23	0	1.004296	17.471585	154	1	1.1	0.9;
	13187	1	-6.81	2.2	0	0.57	0	1.026643	-1.232792	150	9	1.1	0.9;
	13188	2	0	0	0	0	0	1.051387	32.912535	20	5	1.1	0.9;
	13189	2	0	0	0	0	0	1.051387	32.912535	20	5	1.1	0.9;
	13190	2	0	0	0	0	0	1.051387	32.912535	20	5	1.1	0.9;
	13191	2	0	0	0	0	0	1.020032	8.963657	11	1	1.1	0.9;
	13192	2	0	0	0	0	0	1.038082	40.430696	20	2	1.1	0.9;
	13193	2	0	0	0	0	0	1.003171	37.39829	6.3	1	1.1	0.9;
	13194	1	-0	-0	0.038554	0.011446	0	1.018948	-8.90721	110	12	1.1	0.9;
	13195	2	0	0	0	0	0	0.98379	29.90696	10.6	1	1.1	0.9;
	13196	1	-0	0	0	4.8	0	1.03765	17.609515	220	3	1.1	0.9;
	13197	1	59.67	13.1	0	2.26	0	0.995164	34.73145	110	8	1.1	0.9;
	13198	1	0	-0	1.04964	7.653846	0	1.083585	35.443136	380	5	1.2	0.8;
	13199	1	10.81	1.3	0	2.23	0	0.975439	-10.224225	110	18	1.1	0.9;
	13200	2	0	0	0	0	0	0.99654	26.163496	11	1	1.1	0.9;
	13201	1	93.1	-15.12	0	1.04	0	1.010954	89.347655	150	1	1.1	0.9;
	13202	1	-0	-0	0.019887	0.140113	0	0.995533	-14.126603	110	22	1.1	0.9;
	13203	1	29.33	5.6	0	6.56	0	1.025445	7.76184	220	5	1.1	0.9;
	13204	1	3.4	1.1	0	2.14	0	0.985641	2.113381	110	18	1.1	0.9;
	13205	1	7.41	2.7	0	3.34	0	1.042369	0.793884	110	19	1.1	0.9;
	13206	1	66.57	0.56	0	7.63	0	1.028784	19.379012	220	13	1.1	0.9;
	13207	1	0	0	0	0	0	1.023166	4.463602	20	23	1.1	0.9;
	13208	1	50.96	16.8	0	1.03	0	0.942791	-9.095892	110	21	1.1	0.9;
	13209	2	0	0	0	0	0	1.029835	-14.681025	20	4	1.1	0.9;
	13210	1	-0	-0	0.040026	0.439974	0	1.005238	-7.194433	150	10	1.1	0.9;
	13211	1	122.3	17.5	0	1.51	0	1.025167	2.023484	154	1	1.1	0.9;
	13212	2	0	0	0	0	0	1.00107	32.866746	11	1	1.1	0.9;
	13213	1	93.9	21.6	0	2.05	0	1.071669	23.992312	220	3	1.1	0.9;
	13214	1	113.4	19.7	0.215748	8.474252	0	1.018996	14.242218	220	5	1.1	0.9;
	13215	1	-0.56	-0	0	108.21	0	1.0629	21.173824	380	5	1.1	0.9;
	13216	1	0	-7.5	0	0	0	1.018896	-8.431592	150	9	1.1	0.9;
	13217	1	0	-0	0	2.47	0	0.988894	-26.08969	220	6	1.1	0.9;
	13218	2	0	0	0	0	0	1.008348	30.337205	14.4	1	1.1	0.9;
	13219	1	88	36.2	0	60	0	1.040094	-20.271382	380	10	1.1	0.9;
	13220	1	0	0	0	26.15	0	1.040914	13.793	380	1	1.1	0.9;
	13221	1	-0	-0	0.04975	68.521798	0	1.066121	2.762902	380	18	1.1	0.9;
	13222	2	0	0	0	0	0	0.943436	50.691637	13.8	1	1.1	0.9;
	13223	2	0	0	0	0	0	1.021005	21.987746	20	14	1.1	0.9;
	13224	1	37.94	3.4	0	11.17	0	1.024598	-28.939594	220	4	1.1	0.9;
	13225	1	0	-0	0	3.72	0	0.998123	-23.060675	220	6	1.1	0.9;
	13226	2	0	0	0	0	0	1.00746	39.171104	11	1	1.1	0.9;
	13227	1	4.2	1.4	0	0.98	0	1.013676	-8.338005	110	12	1.1	0.9;
	13228	1	19.92	6.6	0	0.18	0	0.975711	-8.687888	110	21	1.1	0.9;
	13229	1	-0	0	0	6.285833	0	0.979466	-1.074571	220	20	1.1	0.9;
	13230	1	0	-0	0.055698	10.563585	0	1.076036	84.574972	220	3	1.2	0.8;
	13231	1	0	-0	0	43.7	0	0.977566	23.48751	400	1	1.1	0.9;
	13232	2	0	0	0	0	0	1.010998	1.300317	20	10	1.1	0.9;
	13233	1	1.6	88.5	0.467225	47.990646	0	1.03133	-13.963675	380	4	1.1	0.9;
	13234	1	3.7	0.2	0	0.05	0	1.030067	19.445758	220	5	1.1	0.9;
	13235	2	0	0	0	0	0	1.058114	43.382414	20	10	1.1	0.9;
	13236	1	20.32	6.3	0	0.05	0	0.996666	-4.723793	110	18	1.1	0.9;
	13237	1	-0	0	0	3.44	0	1.025943	5.865231	220	5	1.1	0.9;
	13238	2	0	0	0	0	0	0.9646	54.13357	11	1	1.1	0.9;
	13239	1	27.93	8.9	0	0.47	0	0.98836	-4.6058	110	18	1.1	0.9;
	13240	1	516.7	144.3	0	2.32	0	1.007537	-12.433936	220	4	1.1	0.9;
	13241	1	51.56	18.7	0	0.18	0	1.024332	-4.383178	110	19	1.1	0.9;
	13242	1	0	0	0	7.89	0	1.014468	46.591225	220	8	1.1	0.9;
	13243	1	-0	-0	0	16.23	0	0.982731	29.96695	220	3	1.1	0.9;
	13244	1	0	-0	0.33861	-0.263363	0	1.066937	48.44975	380	8	1.1	0.9;
	13245	1	0	0	0	4.39	0	0.977843	-27.152454	220	10	1.1	0.9;
	13246	1	28.63	17.7	0	0.1	0	0.970166	-9.580952	150	9	1.1	0.9;
	13247	1	-0	-0	0.256503	101.229042	0	1.046477	-20.234317	380	10	1.1	0.9;
	13248	1	0	0	0	0.4	0	1.022708	-7.370065	150	9	1.1	0.9;
	13249	1	0	0	0	9.64	0	1.022649	44.459971	380	3	1.1	0.9;
	13250	1	100.7	20.5	0.07943	3.98057	0	1.00925	13.329705	220	5	1.1	0.9;
	13251	1	44.05	21	0	0.03	0	0.992728	-23.206002	220	6	1.1	0.9;
	13252	1	-0	-0	0	0.25	0	1.041896	26.213331	150	8	1.1	0.9;
	13253	1	-0	-0	0	2.78	0	1.006717	-12.883457	220	10	1.1	0.9;
	13254	1	925.91	147.97	0	0	0	1.023428	21.664024	150	2	1.1	0.9;
	13255	1	7.71	2.2	0.115287	1.163535	0	1.03042	-8.082898	110	22	1.1	0.9;
	13256	1	0	0	0.167278	198.780601	0	1.096387	69.583402	380	3	1.2	0.8;
	13257	1	23.43	8.4	0	0.17	0	1.056069	-2.371819	110	15	1.1	0.9;
	13258	1	0	0	0	35.28	0	0.96993	17.803297	400	1	1.1	0.9;
	13259	1	261.5	95	0	49.05	0	1.019183	16.868099	380	3	1.1	0.9;
	13260	1	0	0	0	1.29	0	0.991102	-5.123003	110	21	1.1	0.9;
	13261	1	-0	-0	0	0	0	1.015642	-21.99726	20	4	1.1	0.9;
	13262	1	0	0	0	9.679984	0	1.011422	-0.473281	220	20	1.1	0.9;
	13263	1	298.4	122.5	0.233011	3.125533	0	1.032574	26.636821	220	13	1.1	0.9;
	13264	1	-0	-0	0	0	0	1.003373	-19.517601	20	4	1.1	0.9;
	13265	2	0	0	0	0	0	1.000157	-14.767921	20	4	1.1	0.9;
	13266	1	-0	-0	0	0	0	1.003373	-19.517601	20	4	1.1	0.9;
	13267	1	0	0	0.019352	0.700648	0	1.014637	-8.280321	110	12	1.1	0.9;
	13268	2	0	0	0	0	0	1.016188	-15.391233	20	4	1.1	0.9;
	13269	1	0	-0	0	0	0	1.019745	-19.936916	20	4	1.1	0.9;
	13270	2	0	0	0	0	0	0.981334	37.783033	6.3	1	1.1	0.9;
	13271	1	274.3	269.4	1.130161	137.739703	0	1.03295	-8.426784	380	4	1.1	0.9;
	13272	1	-0	0	0	44.96	0	1.052781	-9.309841	380	22	1.1	0.9;
	13273	1	82.29	29.6	0	1.86	0	0.981474	-5.943609	110	21	1.1	0.9;
	13274	1	0	0	0.097487	3.732513	0	1.034196	12.040102	220	5	1.1	0.9;
	13275	1	81.29	26.5	0	7.04	0	0.987786	25.477106	150	8	1.1	0.9;
	13276	1	60.57	30.7	0.461662	2.094517	0	1.032979	13.492326	110	19	1.1	0.9;
	13277	1	-0	-0	0	0.51	0	0.980943	-7.908747	150	9	1.1	0.9;
	13278	1	-0	-0	0.040017	0.899983	0	0.994083	-17.375682	110	22	1.1	0.9;
	13279	1	-0	0	0.050138	2.879862	0	1.016914	-15.630869	220	4	1.1	0.9;
	13280	1	-0	0	0	1.49	0	1.025593	37.336465	220	3	1.1	0.9;
	13281	1	4.1	1.5	0	1.01	0	1.015635	-1.587105	110	19	1.1	0.9;
	13282	1	53.36	44.2	0	22.89	0	1.02421	52.49799	380	3	1.1	0.9;
	13283	1	18.52	11.1	0	0.07	0	0.961964	-9.865409	150	9	1.1	0.9;
	13284	1	0	0	0	0	0	0.965766	-9.555001	150	9	1.1	0.9;
	13285	2	0	0	0	0	0	1.019281	-1.243469	20	4	1.1	0.9;
	13286	1	92.9	48.4	0	5.76	0	1.016314	7.334762	220	7	1.1	0.9;
	13287	1	44.95	21.2	0.040111	39.389889	0	1.021338	-13.991173	380	4	1.1	0.9;
	13288	1	0	-0	0	0.87	0	1.027732	2.440628	154	1	1.1	0.9;
	13289	1	88.5	24.5	0	2.23	0	1.031349	4.288277	220	5	1.1	0.9;
	13290	1	2	1	0	0.8	0	1.025409	-3.188199	110	21	1.1	0.9;
	13291	1	-8.49	-17.09	0	0	0	0.998718	26.916364	150	8	1.1	0.9;
	13292	2	0	0	0	0	0	1.042317	14.274354	20	14	1.1	0.9;
	13293	1	4.2	2	0	0.42	0	0.995043	-3.754412	110	18	1.1	0.9;
	13294	1	-0	0	0	14.64	0	1.051966	25.688886	220	5	1.1	0.9;
	13295	1	79.39	16.8	0.039541	2.620459	0	1.009613	-10.15781	220	4	1.1	0.9;
	13296	1	69.28	31.3	0	32.76	0	1.014222	32.604509	150	8	1.1	0.9;
	13297	1	11.5	1.7	0	3.08	0	1.011334	21.793145	154	1	1.1	0.9;
	13298	2	0	0	0	0	0	1.019411	-14.420581	20	10	1.1	0.9;
	13299	1	8.7	1.2	0	2.82	0	0.997725	19.123501	154	1	1.1	0.9;
	13300	1	0	-0	0	50.210627	0	0.984318	15.137295	380	5	1.1	0.9;
	13301	1	-0	-0	0	4.08	0	0.961087	-15.659318	220	10	1.1	0.9;
	13302	1	41.15	10.3	0	2.41	0	1.034077	8.370153	220	5	1.1	0.9;
	13303	2	0	0	0	0	0	1.045359	10.101302	20	14	1.1	0.9;
	13304	1	0	-0	0.233761	-0.194801	0	1.029838	-11.418316	380	6	1.1	0.9;
	13305	1	52.48	6.43	0	1.47	0	1.010396	89.157471	150	1	1.1	0.9;
	13306	1	-0	0	0	3.08	0	1.054559	75.762051	220	3	1.1	0.9;
	13307	1	79.29	46.6	0.293438	5.195468	0	1.033156	-14.381315	220	4	1.1	0.9;
	13308	1	119.02	12.54	0	23.45	0	1.026587	18.649448	220	5	1.1	0.9;
	13309	1	0	-0	0	31.57	0	1.021082	63.452163	380	3	1.1	0.9;
	13310	2	0	0	0	0	0	1.025649	-20.066719	20	6	1.1	0.9;
	13311	2	0	0	0	0	0	1.055904	-17.760173	20	6	1.1	0.9;
	13312	2	0	0	0	0	0	0.995346	36.752154	6.3	1	1.1	0.9;
	13313	2	0	0	0	0	0	1.023809	10.838684	20	6	1.1	0.9;
	13314	1	102.6	14.7	0	2.97	0	1.023188	2.537974	220	20	1.1	0.9;
	13315	1	-0	0	0.048364	5.54206	0	1.056296	-0.708052	220	18	1.1	0.9;
	13316	2	0	0	0	0	0	1.034532	19.101591	20	6	1.1	0.9;
	13317	1	73.68	24	0	0.46	0	0.993556	25.389197	150	8	1.1	0.9;
	13318	1	23.03	14.2	0	1.24	0	1.032532	-0.066659	150	9	1.1	0.9;
	13319	1	27.13	16.8	0	1.34	0	1.014647	-12.087921	150	9	1.1	0.9;
	13320	1	145.3	3.8	0	41.054794	0	1.010963	-0.712232	380	6	1.1	0.9;
	13321	1	0	-0	0.270022	107.094537	0	1.078833	1.728689	380	19	1.1	0.9;
	13322	2	0	0	0	0	0	1.043049	13.489159	20	18	1.1	0.9;
	13323	1	-0	0	0	0	0	1.021346	-22.881448	20	4	1.1	0.9;
	13324	1	0	0	0	3.02	0	1.023892	8.254887	220	5	1.1	0.9;
	13325	1	0	-0	0.039122	1.170659	0	1.021789	-19.844351	220	6	1.1	0.9;
	13326	1	70.78	19.6	0	8.1	0	1.026967	22.605928	220	5	1.1	0.9;
	13327	2	0	0	0	0	0	1.117446	4.922187	20	9	1.2	0.8;
	13328	1	15.63	3.27	0	0.77	0	0.98627	-4.659541	110	18	1.1	0.9;
	13329	1	-0	0	0.280385	9.908955	0	1.059724	-0.446506	380	21	1.1	0.9;
	13330	2	0	0	0	0	0	1.011478	-0.639289	20	10	1.1	0.9;
	13331	1	0	-0	0	5.78	0	0.972672	16.077471	220	1	1.1	0.9;
	13332	1	110	3.4	0	11.95	0	1.027321	5.578339	220	5	1.1	0.9;
	13333	2	0	0	0	0	0	1.065343	53.072846	20	10	1.1	0.9;
	13334	1	91.4	18.1	0	4.89	0	1.026971	5.501097	220	5	1.1	0.9;
	13335	1	6.41	4.3	0	0.23	0	0.971843	-7.304062	110	18	1.1	0.9;
	13336	1	152.18	21.63	0	1.91	0	1.037306	27.360815	220	5	1.1	0.9;
	13337	1	0	0	0	249.03	0	0.975965	28.510882	400	1	1.1	0.9;
	13338	2	0	0	0	0	0	1.000057	26.10357	11	1	1.1	0.9;
	13339	1	80.49	30	0	5.89	0	0.984937	7.581128	220	3	1.1	0.9;
	13340	1	-0	0	0	0.49	0	0.973224	-4.991666	150	9	1.1	0.9;
	13341	1	-0	0	0.218331	2.960118	0	0.995041	33.268248	380	2	1.1	0.9;
	13342	1	0.2	0.1	0	0.28	0	1.063145	-2.590835	110	19	1.1	0.9;
	13343	1	0	0	0	0	0	0.993675	90.655341	150	1	1.1	0.9;
	13344	1	7.91	2.7	0	0.01	0	0.972809	-28.706724	150	10	1.1	0.9;
	13345	2	0	0	0	0	0	1.025019	-12.264635	20	6	1.1	0.9;
	13346	1	132.2	49.1	0	69.43	0	1.041768	12.293615	380	16	1.1	0.9;
	13347	1	54.3	7.8	0	4.44	0	1.024854	17.026834	154	1	1.1	0.9;
	13348	1	0	0	0	2.42	0	1.046536	-20.234594	380	10	1.1	0.9;
	13349	1	-0.1	68.5	0	17.24	0	1.037314	-19.889053	220	4	1.1	0.9;
	13350	1	0	-0	0.243398	-0.202832	0	1.012731	25.47515	380	6	1.1	0.9;
	13351	1	0	0	0	0	0	1.017233	-16.531897	20	4	1.1	0.9;
	13352	1	12.61	6.3	0	14.98	0	1.048814	28.18734	220	1	1.1	0.9;
	13353	1	-19.83	-13.51	0	0.31	0	1.024685	-1.981769	110	21	1.1	0.9;
	13354	1	-22.37	-8.9	0.151672	11.87164	0	1.107706	75.952864	380	3	1.2	0.8;
	13355	1	-0	0	0	1.03	0	1.066282	1.23233	150	9	1.1	0.9;
	13356	1	8.31	3	0	0.52	0	1.068417	1.099548	110	19	1.1	0.9;
	13357	1	78.01	4.25	0	12.32	0	1.016026	27.942514	220	13	1.1	0.9;
	13358	1	-0	0	0	0.57	0	1.009595	-9.543523	150	9	1.1	0.9;
	13359	1	0	0	0	6.27	0	1.01437	6.320018	380	1	1.1	0.9;
	13360	1	-0	0	0	0.71	0	1.06669	-4.514841	150	9	1.1	0.9;
	13361	1	0	0	0	4.15	0	1.029371	9.370477	220	1	1.1	0.9;
	13362	1	-0	-0	0	4.74	0	1.000539	-7.914068	220	22	1.1	0.9;
	13363	2	0	0	0	0	0	1.062565	2.294369	20	5	1.1	0.9;
	13364	1	0	0	0	0	0	1.019724	-7.10214	150	9	1.1	0.9;
	13365	1	21.88	4.73	0	-8.06	0	0.995583	89.682428	150	1	1.1	0.9;
	13366	1	206.4	21	0	8.55	0	0.973767	-22.709919	150	10	1.1	0.9;
	13367	1	36.84	14.1	0	3.8	0	1.00814	-12.831745	220	4	1.1	0.9;
	13368	1	0	0	0	0	0	0.88398	-14.103043	150	9	1.2	0.8;
	13369	1	14.81	0.6	0	0.68	0	1.030892	1.639451	110	3	1.1	0.9;
	13370	2	0	0	0	0	0	1.024788	-12.464012	20	4	1.1	0.9;
	13371	2	0	0	0	0	0	1.027307	-18.397327	20	4	1.1	0.9;
	13372	1	0	-0	0	2.15	0	1.050644	32.165751	220	5	1.1	0.9;
	13373	1	121.8	17.4	0	1.01	0	1.019313	14.657917	154	1	1.1	0.9;
	13374	1	-0	-0	0	0	0	1.020254	-23.064206	20	4	1.1	0.9;
	13375	1	0	-0	0	0.44	0	1.029418	77.694305	220	3	1.1	0.9;
	13376	1	27.93	11.1	0.217305	30.057967	0	1.089497	1.416675	380	21	1.2	0.8;
	13377	1	0	-0	0	0	0	1.028646	7.51961	20	3	1.1	0.9;
	13378	1	11.35	3.27	0	1.47	0	1.009925	-3.074401	110	18	1.1	0.9;
	13379	2	0	0	0	0	0	1.052254	11.947216	20	3	1.1	0.9;
	13380	1	291.6	47	0	2.38	0	1.039079	-1.89058	220	5	1.1	0.9;
	13381	1	42.45	-1.8	0.058845	0.360963	0	0.99558	90.692442	150	1	1.1	0.9;
	13382	1	0	0	0	2	0	1.04189	2.242319	220	5	1.1	0.9;
	13383	2	0	0	0	0	0	1.063297	57.37246	20	3	1.1	0.9;
	13384	1	492.4	162	0.039293	50.430707	0	1.037466	28.004671	380	14	1.1	0.9;
	13385	2	0	0	0	0	0	1.030828	-0.367949	20	6	1.1	0.9;
	13386	2	0	0	0	0	0	1.030828	-0.367949	20	6	1.1	0.9;
	13387	2	0	0	0	0	0	1.030828	-0.367949	20	6	1.1	0.9;
	13388	2	0	0	0	0	0	1.055605	26.96637	20	3	1.1	0.9;
	13389	2	0	0	0	0	0	1.055605	26.96637	20	3	1.1	0.9;
	13390	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	13391	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	13392	2	0	0	0	0	0	1.043178	23.372652	20	5	1.1	0.9;
	13393	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	13394	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	13395	2	0	0	0	0	0	1.016891	10.696134	20	5	1.1	0.9;
	13396	1	27.9	4	0	4.34	0	1.005221	16.315529	154	1	1.1	0.9;
	13397	2	0	0	0	0	0	1.055605	26.96637	20	3	1.1	0.9;
	13398	2	0	0	0	0	0	1.055605	26.96637	20	3	1.1	0.9;
	13399	2	0	0	0	0	0	1.055605	26.96637	20	3	1.1	0.9;
	13400	1	16.52	6.6	0	0.65	0	0.99704	-13.288962	110	22	1.1	0.9;
	13401	1	-41.57	-23.4	0	0	0	1.019406	37.270568	150	8	1.1	0.9;
	13402	1	-0	-0	0	15.26	0	0.999512	33.001947	380	2	1.1	0.9;
	13403	1	-0	0	0	0.59	0	1.040995	33.204925	380	5	1.1	0.9;
	13404	1	8.91	2.5	0	0.31	0	0.99762	-4.347464	110	18	1.1	0.9;
	13405	1	-0	0	0.211714	1.318286	0	1.054724	33.113517	220	5	1.1	0.9;
	13406	1	-0	0	0	11.35	0	1.004024	-18.321279	220	6	1.1	0.9;
	13407	2	0	0	0	0	0	0.965886	44.832426	11	1	1.1	0.9;
	13408	1	-0	0	0.118317	122.437372	0	1.040657	19.42178	380	5	1.1	0.9;
	13409	2	0	0	0	0	0	1.015954	3.75914	20	9	1.1	0.9;
	13410	1	133.5	24.1	0	2.92	0	1.013727	36.461333	110	8	1.1	0.9;
	13411	2	0	0	0	0	0	1.043619	-8.436397	20	4	1.1	0.9;
	13412	2	0	0	0	0	0	1.027264	14.46311	20	14	1.1	0.9;
	13413	1	8.3	1.2	0	0.53	0	1.016594	19.314094	154	1	1.1	0.9;
	13414	1	0	0	0	1.41	0	1.048204	32.7209	150	8	1.1	0.9;
	13415	1	-0	-0	0	5.05	0	0.983779	-12.14246	220	22	1.1	0.9;
	13416	1	46.9	6.7	0	3.45	0	0.975073	40.56328	154	1	1.1	0.9;
	13417	1	242.4	5.1	0	4.93	0	1.012371	-11.441989	220	6	1.1	0.9;
	13418	1	0	-0	0	0.55	0	0.944968	-10.854722	150	9	1.1	0.9;
	13419	2	0	0	0	0	0	1.043942	17.353218	20	5	1.1	0.9;
	13420	1	6.41	2.3	0	1.51	0	0.963614	-4.868439	110	19	1.1	0.9;
	13421	2	0	0	0	0	0	1.02494	28.997481	20	5	1.1	0.9;
	13422	1	24.33	9.9	0	0.76	0	0.98586	-4.164195	110	18	1.1	0.9;
	13423	2	0	0	0	0	0	1.02494	28.997481	20	5	1.1	0.9;
	13424	2	0	0	0	0	0	1.02494	28.997481	20	5	1.1	0.9;
	13425	2	0	0	0	0	0	1.025625	-16.674993	20	6	1.1	0.9;
	13426	2	0	0	0	0	0	1.03448	21.013586	20	5	1.1	0.9;
	13427	1	-0	-0	0	0	0	1.027866	16.538428	20	5	1.1	0.9;
	13428	1	-0	-0	0	20.53	0	1.00143	-6.748273	220	6	1.1	0.9;
	13429	1	-0	-0	0	0.59	0	1.053805	0.42706	150	9	1.1	0.9;
	13430	1	50.2	7.1	0	3.52	0	0.998645	10.064174	154	1	1.1	0.9;
	13431	1	88.1	36	0	27.89	0	1.029674	25.846398	150	8	1.1	0.9;
	13432	1	-0	0	0	5.88	0	1.027952	46.673663	380	3	1.1	0.9;
	13433	2	0	0	0	0	0	1.021414	-20.989235	20	4	1.1	0.9;
	13434	1	0	0	0	0	0	1.019678	-23.024367	20	4	1.1	0.9;
	13435	1	-0	0	0	0.52	0	0.929129	-11.916099	150	9	1.1	0.9;
	13436	1	125	9.6	0	0.25	0	1.03722	14.842216	220	3	1.1	0.9;
	13437	2	0	0	0	0	0	1.021414	-20.989235	20	4	1.1	0.9;
	13438	1	33.5	4.8	0	1.98	0	1.003202	27.868067	154	1	1.1	0.9;
	13439	2	0	0	0	0	0	1.021414	-20.989235	20	4	1.1	0.9;
	13440	2	0	0	0	0	0	1.014614	-15.196146	20	4	1.1	0.9;
	13441	1	55.9	102.9	0	23.9	0	1.021508	58.607652	380	3	1.1	0.9;
	13442	1	0	0	0	4.5	0	0.989357	45.563421	154	1	1.1	0.9;
	13443	1	0	-0	0	0.58	0	1.017775	79.055094	220	3	1.1	0.9;
	13444	1	0	-0	0	3.65	0	1.023486	19.424707	220	5	1.1	0.9;
	13445	1	-0.57	-1	0	3.29	0	1.053846	-6.619406	150	9	1.1	0.9;
	13446	1	3.8	2.5	0	0.84	0	1.009746	8.102362	110	18	1.1	0.9;
	13447	2	0	0	0	0	0	1.011745	17.062335	13.8	1	1.1	0.9;
	13448	1	-0	0	0	6.33	0	1.016787	21.906986	220	5	1.1	0.9;
	13449	1	119	97.8	0	0.14	0	0.992617	33.294937	220	3	1.1	0.9;
	13450	1	7	1	0	0.78	0	1.01278	22.188029	154	1	1.1	0.9;
	13451	1	2.2	0.5	0	0.13	0	1.025682	-6.023946	220	10	1.1	0.9;
	13452	1	-0	-0	0	1.77	0	1.0037	-10.261267	150	9	1.1	0.9;
	13453	1	181.1	25.8	0	0.83	0	1.025028	7.263324	154	1	1.1	0.9;
	13454	1	223.3	-7.6	0	19.97	0	1.008844	51.084468	380	3	1.1	0.9;
	13455	1	140.8	44.9	0.586408	62.421067	0	1.043627	7.79121	380	5	1.1	0.9;
	13456	2	0	0	0	0	0	1.005915	0.12691	20	18	1.1	0.9;
	13457	1	0	0	0	2.83	0	0.991364	18.825266	154	1	1.1	0.9;
	13458	1	112.4	16.1	0	3.37	0	1.019071	7.96358	154	1	1.1	0.9;
	13459	1	11.31	13.8	0	1.11	0	1.025237	-7.644418	150	9	1.1	0.9;
	13460	1	-678.72	-333.49	0	0	0	1.042565	24.855063	27	3	1.1	0.9;
	13461	1	-0	-0.3	0.055108	0.334077	0	1.077884	7.357907	110	18	1.2	0.8;
	13462	1	-0	-0	0	1.12	0	1.00691	-22.518312	220	4	1.1	0.9;
	13463	1	87.4	35.5	0	16.41	0	1.046177	8.247773	380	16	1.1	0.9;
	13464	1	285.2	83.5	0	5.6	0	0.958925	-16.006713	220	10	1.1	0.9;
	13465	1	-0	0	0	0.31	0	1.050646	32.165732	220	5	1.1	0.9;
	13466	2	0	0	0	0	0	1.062896	-0.392816	20	5	1.1	0.9;
	13467	2	0	0	0	0	0	0.989708	1.882164	20	18	1.1	0.9;
	13468	2	0	0	0	0	0	1.024375	-1.976838	20	10	1.1	0.9;
	13469	1	0	0	0	0	0	1.04035	8.357264	20	5	1.1	0.9;
	13470	1	35.14	12.7	0	1.42	0	0.972308	-2.718329	110	19	1.1	0.9;
	13471	1	0	-0	0	19.71	0	1.033064	16.599356	220	5	1.1	0.9;
	13472	1	-0	-0	0.080832	6.709376	0	1.000964	-2.993742	220	6	1.1	0.9;
	13473	1	-0	0	0	47.1	0	0.97666	29.263732	400	1	1.1	0.9;
	13474	1	-0	-0	0	2.257591	0	1.014746	17.839526	220	24	1.1	0.9;
	13475	1	25.03	12	0	2.76	0	0.998052	-0.623483	220	6	1.1	0.9;
	13476	1	152.7	81	0	17.54	0	1.005595	14.268483	380	3	1.1	0.9;
	13477	1	124	24.4	2.308381	123.32112	0	1.036114	25.111328	380	5	1.1	0.9;
	13478	1	36.74	14.1	0	16.98	0	1.00787	-25.080034	380	4	1.1	0.9;
	13479	1	-0	0	0.079602	10.290299	0	1.019038	-1.856624	220	6	1.1	0.9;
	13480	1	0	0	0	37.112979	0	0.998235	2.780849	380	5	1.1	0.9;
	13481	1	-0	-0	0	1.24	0	1.03499	9.763907	220	5	1.1	0.9;
	13482	2	0	0	0	0	0	1.062896	-0.392816	20	5	1.1	0.9;
	13483	1	0	0	0	4.13	0	1.001346	26.686522	150	8	1.1	0.9;
	13484	1	32.1	4.5	0	4.34	0	1.013127	27.002676	154	1	1.1	0.9;
	13485	1	-0	-0	0	15.15	0	1.051699	-5.861304	380	1	1.1	0.9;
	13486	2	0	0	0	0	0	1.062896	-0.392816	20	5	1.1	0.9;
	13487	2	0	0	0	0	0	1.03143	0.621932	20	6	1.1	0.9;
	13488	1	13.9	1.9	0	5.87	0	0.990162	46.115411	154	1	1.1	0.9;
	13489	2	0	0	0	0	0	1.061099	-1.375053	20	5	1.1	0.9;
	13490	1	-5.15	-2.04	0	154.352274	0	1.055526	12.967489	380	5	1.1	0.9;
	13491	2	0	0	0	0	0	1.026081	32.715698	20	5	1.1	0.9;
	13492	1	175.7	56.2	0	0.13	0	1.033125	23.713599	220	5	1.1	0.9;
	13493	2	0	0	0	0	0	0.97953	39.88697	20	1	1.1	0.9;
	13494	1	-0	0	0	32.64	0	0.997884	-4.981739	380	1	1.1	0.9;
	13495	1	38.84	9.6	0	0.88	0	1.023284	53.641998	110	8	1.1	0.9;
	13496	2	0	0	0	0	0	1.044924	29.406092	20	5	1.1	0.9;
	13497	2	0	0	0	0	0	1.044924	29.406092	20	5	1.1	0.9;
	13498	1	50.56	8.7	0	0.19	0	1.050728	28.162224	220	5	1.1	0.9;
	13499	1	39.5	5.6	0	8.26	0	1.037216	-1.577146	154	1	1.1	0.9;
	13500	2	0	0	0	0	0	1.044939	29.387061	20	5	1.1	0.9;
	13501	1	13.9	1.9	0	2.11	0	1.029091	2.944245	154	1	1.1	0.9;
	13502	2	0	0	0	0	0	1.044939	29.387061	20	5	1.1	0.9;
	13503	1	0	-0	0.471538	4.526699	0	1.037295	5.560158	380	6	1.1	0.9;
	13504	1	-0	-0	0	7.12	0	1.015643	-12.653637	380	17	1.1	0.9;
	13505	2	0	0	0	0	0	1.044924	29.406092	20	5	1.1	0.9;
	13506	2	0	0	0	0	0	1.044924	29.406092	20	5	1.1	0.9;
	13507	2	0	0	0	0	0	1.044924	29.406092	20	5	1.1	0.9;
	13508	1	21.72	13.4	0	2.38	0	1.002327	-2.090017	150	9	1.1	0.9;
