function mpc = case13659pegase
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (https://www.fp7-pegase.com/).
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
	11661	6129	0.001031	0.016919	0	0	0	0	0	0	1	-360	360;
	11661	6129	0.00101	0.01725	0	0	0	0	0	0	1	-360	360;
	10574	7152	0.00124	0.013169	0	0	0	0	0	0	1	-360	360;
	10574	7152	0.00119	0.01356	0	0	0	0	0	0	1	-360	360;
	10574	5501	0.00119	0.013281	0	0	0	0	0	0	1	-360	360;
	6375	10934	0.00306	0.02405	0	0	0	0	0	0	1	-360	360;
	6375	7621	0.002469	0.018081	0	0	0	0	0	0	1	-360	360;
	11335	2030	0.0018	0.014651	0	0	0	0	0	0	1	-360	360;
	11335	3427	0.001081	0.010219	0	0	0	0	0	0	1	-360	360;
	2030	11016	0.000669	0.003521	0	0	0	0	0	0	1	-360	360;
	4525	527	0.001039	0.0142	0	0	0	0	0	0	1	-360	360;
	4525	9022	0.002771	0.019919	0	0	0	0	0	0	1	-360	360;
	4975	7152	0.00295	0.013401	0	0	0	0	0	0	1	-360	360;
	7152	3222	0.00411	0.02488	0	0	0	0	0	0	1	-360	360;
	7152	7036	0.00061	0.007211	0	0	0	0	0	0	1	-360	360;
	1527	1160	0.002219	0.011081	0	0	0	0	0	0	1	-360	360;
	8693	4269	6e-05	0.00066	0	0	0	0	0	0	1	-360	360;
	6185	3670	0.00411	0.026081	0	0	0	0	0	0	1	-360	360;
	4831	4399	0.00168	0.02222	0	0	0	0	0	0	1	-360	360;
	4831	4269	0.00049	0.0061	0	0	0	0	0	0	1	-360	360;
	3222	9267	0.00082	0.00575	0	0	0	0	0	0	1	-360	360;
	11596	3267	0.001409	0.01918	0	0	0	0	0	0	1	-360	360;
	8422	3243	0.001841	0.011159	0	0	0	0	0	0	1	-360	360;
	6000	4269	0.00109	0.01044	0	0	0	0	0	0	1	-360	360;
	7078	1638	0.00088	0.01608	0	0	0	0	0	0	1	-360	360;
	6129	10127	0.000591	0.007781	0	0	0	0	0	0	1	-360	360;
	6129	4468	0.001901	0.0247	0	0	0	0	0	0	1	-360	360;
	11417	9956	0.00382	0.018401	0	0	0	0	0	0	1	-360	360;
	11016	9956	0.004169	0.02775	0	0	0	0	0	0	1	-360	360;
	11016	3427	0.001849	0.01889	0	0	0	0	0	0	1	-360	360;
	3267	4468	0.00076	0.01036	0	0	0	0	0	0	1	-360	360;
	2857	1001	0.00207	0.009849	0	0	0	0	0	0	1	-360	360;
	966	566	0.001849	0.013841	0	0	0	0	0	0	1	-360	360;
	966	566	0.00243	0.015771	0	0	0	0	0	0	1	-360	360;
	4399	2362	0.00128	0.01149	0	0	0	0	0	0	1	-360	360;
	3110	1042	0.00057	0.005961	0	0	0	0	0	0	1	-360	360;
	3110	1788	0.00218	0.015099	0	0	0	0	0	0	1	-360	360;
	566	7646	0.00131	0.008771	0	0	0	0	0	0	1	-360	360;
	1042	1788	0.00163	0.008729	0	0	0	0	0	0	1	-360	360;
	1992	2073	0.004831	0.02588	0	0	0	0	0	0	1	-360	360;
	341	4516	0.00062	0.00857	0	0	0	0	0	0	1	-360	360;
	10127	8601	0.002281	0.0362	0	0	0	0	0	0	1	-360	360;
	9022	13000	0.00132	0.01036	0	0	0	0	0	0	1	-360	360;
	2073	3427	0.00281	0.017099	0	0	0	0	0	0	1	-360	360;
	3427	2290	0.00424	0.0258	0	0	0	0	0	0	1	-360	360;
	1032	11688	0.00036	0.00313	0	0	0	0	0	0	1	-360	360;
	8878	13384	0.00112	0.0114	0	0	0	0	0	0	1	-360	360;
	8878	13619	0.00046	0.007	0	0	0	0	0	0	1	-360	360;
	8878	553	0.00113	0.01516	0	0	0	0	0	0	1	-360	360;
	13384	10332	0.00138	0.01478	0	0	0	0	0	0	1	-360	360;
	13384	759	0.00107	0.01447	0	0	0	0	0	0	1	-360	360;
	8895	12621	0.012651	0.08939	0	0	0	0	0	0	1	-360	360;
	8895	8762	0.00957	0.05424	0	0	0	0	0	0	1	-360	360;
	1854	5027	0.0017	0.01823	0	0	0	0	0	0	1	-360	360;
	1854	8750	0.00092	0.00892	0	0	0	0	0	0	1	-360	360;
	1854	10774	0.00063	0.00829	0	0	0	0	0	0	1	-360	360;
	10332	11703	0.00052	0.00757	0	0	0	0	0	0	1	-360	360;
	11703	4797	0.00189	0.02546	0	0	0	0	0	0	1	-360	360;
	11703	6154	0.00044	0.00602	0	0	0	0	0	0	1	-360	360;
	204	8187	0.00138	0.01477	0	0	0	0	0	0	1	-360	360;
	8187	6169	0.00055	0.00597	0	0	0	0	0	0	1	-360	360;
	553	5588	0.00047	0.00684	0	0	0	0	0	0	1	-360	360;
	12621	4921	0.0038	0.026331	0	0	0	0	0	0	1	-360	360;
	10332	3538	0.001	0.00937	0	0	0	0	0	0	1	-360	360;
	10332	553	0.00203	0.01819	0	0	0	0	0	0	1	-360	360;
	8762	9318	0.002419	0.015021	0	0	0	0	0	0	1	-360	360;
	8762	9318	0.00274	0.014719	0	0	0	0	0	0	1	-360	360;
	8762	5288	0.014599	0.077461	0	0	0	0	0	0	1	-360	360;
	8762	10391	0.012461	0.05613	0	0	0	0	0	0	1	-360	360;
	8762	4921	0.014581	0.083849	0	0	0	0	0	0	1	-360	360;
	10398	4797	0.0006	0.00665	0	0	0	0	0	0	1	-360	360;
	10398	4797	0.00057	0.00856	0	0	0	0	0	0	1	-360	360;
	10398	8750	0.00234	0.02648	0	0	0	0	0	0	1	-360	360;
	3538	5767	0.00019	0.00167	0	0	0	0	0	0	1	-360	360;
	3538	2967	0.00019	0.00164	0	0	0	0	0	0	1	-360	360;
	8750	12186	3e-05	0.00047	0	0	0	0	0	0	1	-360	360;
	8750	1197	3e-05	0.00048	0	0	0	0	0	0	1	-360	360;
	9122	5945	0.00097	0.01084	0	0	0	0	0	0	1	-360	360;
	8750	8520	8e-05	0.00073	0	0	0	0	0	0	1	-360	360;
	8750	7273	8e-05	0.0006	0	0	0	0	0	0	1	-360	360;
	8750	2221	7e-05	0.00067	0	0	0	0	0	0	1	-360	360;
	8750	1035	7e-05	0.00066	0	0	0	0	0	0	1	-360	360;
	5288	821	0.00145	0.00707	0	0	0	0	0	0	1	-360	360;
	5288	4951	0.00164	0.00693	0	0	0	0	0	0	1	-360	360;
	553	10569	8e-05	0.00084	0	0	0	0	0	0	1	-360	360;
	553	7880	0.0001	0.00083	0	0	0	0	0	0	1	-360	360;
	553	11998	0.0001	0.00081	0	0	0	0	0	0	1	-360	360;
	4802	1729	0.00019	0.00215	0	0	0	0	0	0	1	-360	360;
	204	5749	0.00037	0.00292	0	0	0	0	0	0	1	-360	360;
	204	2952	0.00033	0.00332	0	0	0	0	0	0	1	-360	360;
	5211	5997	0.002031	0.01382	0	0	0	0	0	0	1	-360	360;
	5211	3723	0.001979	0.014091	0	0	0	0	0	0	1	-360	360;
	4797	4280	4e-05	0.00052	0	0	0	0	0	0	1	-360	360;
	4797	1634	4e-05	0.00054	0	0	0	0	0	0	1	-360	360;
	5211	2938	0.00136	0.0067	0	0	0	0	0	0	1	-360	360;
	4802	6463	0.0001	0.00078	0	0	0	0	0	0	1	-360	360;
	4802	2293	0.00011	0.00076	0	0	0	0	0	0	1	-360	360;
	5027	4802	0.00376	0.04872	0	0	0	0	0	0	1	-360	360;
	4802	8574	0.0002	0.00258	0	0	0	0	0	0	1	-360	360;
	4802	553	0.00089	0.0087	0	0	0	0	0	0	1	-360	360;
	436	5211	0.01282	0.053159	0	0	0	0	0	0	1	-360	360;
	436	10221	0.002219	0.01038	0	0	0	0	0	0	1	-360	360;
	436	5211	0.01307	0.05205	0	0	0	0	0	0	1	-360	360;
	436	4921	0.00449	0.01863	0	0	0	0	0	0	1	-360	360;
	204	6154	0.00215	0.0248	0	0	0	0	0	0	1	-360	360;
	3374	9122	0.00192	0.02113	0	0	0	0	0	0	1	-360	360;
	3374	11688	0.00165	0.01704	0	0	0	0	0	0	1	-360	360;
	4797	6169	0.00168	0.02469	0	0	0	0	0	0	1	-360	360;
	4797	6154	0.00222	0.02324	0	0	0	0	0	0	1	-360	360;
	9122	759	0.00173	0.01682	0	0	0	0	0	0	1	-360	360;
	9122	12785	0.00174	0.01872	0	0	0	0	0	0	1	-360	360;
	9122	3538	0.00194	0.02194	0	0	0	0	0	0	1	-360	360;
	7738	4872	0.013831	0.056841	0	0	0	0	0	0	1	-360	360;
	7738	4872	0.014091	0.055599	0	0	0	0	0	0	1	-360	360;
	5288	291	0.009081	0.05263	0	0	0	0	0	0	1	-360	360;
	5288	7312	0.007401	0.05661	0	0	0	0	0	0	1	-360	360;
	11688	12785	0.00164	0.01627	0	0	0	0	0	0	1	-360	360;
	10391	3721	0.022909	0.124591	0	0	0	0	0	0	1	-360	360;
	4306	12785	0.00074	0.00791	0	0	0	0	0	0	1	-360	360;
	4306	10774	0.00136	0.01726	0	0	0	0	0	0	1	-360	360;
	291	5211	0.011211	0.07026	0	0	0	0	0	0	1	-360	360;
	291	5211	0.01143	0.06882	0	0	0	0	0	0	1	-360	360;
	12785	6154	0.00544	0.06455	0	0	0	0	0	0	1	-360	360;
	4872	3721	0.016289	0.066719	0	0	0	0	0	0	1	-360	360;
	4872	3721	0.016591	0.065271	0	0	0	0	0	0	1	-360	360;
	8750	10774	0.00077	0.0096	0	0	0	0	0	0	1	-360	360;
	8750	10774	0.00093	0.00905	0	0	0	0	0	0	1	-360	360;
	3721	7312	0.021729	0.15268	0	0	0	0	0	0	1	-360	360;
	718	10221	0.00064	0.002919	0	0	0	0	0	0	1	-360	360;
	10221	4921	0.002211	0.009169	0	0	0	0	0	0	1	-360	360;
	5531	13443	0.00014	0.001729	0	0	0	0	0	0	1	-360	360;
	439	13443	0.0002	0.00281	0	0	0	0	0	0	1	-360	360;
	3806	7655	0.000711	0.004289	0	0	0	0	0	0	1	-360	360;
	3806	10208	0.0007	0.00438	0	0	0	0	0	0	1	-360	360;
	5531	3806	0.00032	0.00437	0	0	0	0	0	0	1	-360	360;
	7655	8407	7e-05	0.000401	0	0	0	0	0	0	1	-360	360;
	10208	12057	7e-05	0.000401	0	0	0	0	0	0	1	-360	360;
	1167	8407	0.00189	0.0083	0	0	0	0	0	0	1	-360	360;
	1167	12057	0.00168	0.009401	0	0	0	0	0	0	1	-360	360;
	5531	10545	0.000151	0.00169	0	0	0	0	0	0	1	-360	360;
	9099	11009	0	0.0002	0	0	0	0	0	0	1	-360	360;
	9099	11009	0.001	0.120531	0	0	0	0	0	0	1	-360	360;
	13629	9099	4.583678	10.16446	0	0	0	0	0	0	1	-360	360;
	9099	8267	8.430371	11.9126	0	0	0	0	0	0	1	-360	360;
	9099	4147	8.911157	11.64008	0	0	0	0	0	0	1	-360	360;
	11448	9099	7.455785	17.24773	0	0	0	0	0	0	1	-360	360;
	2359	9099	9.746074	17.22748	0	0	0	0	0	0	1	-360	360;
	8608	9099	0.796777	2.654959	0	0	0	0	0	0	1	-360	360;
	4055	9099	0.960248	2.559091	0	0	0	0	0	0	1	-360	360;
	8156	9099	5.215909	9.009917	0	0	0	0	0	0	1	-360	360;
	6030	9099	5.097107	9.164256	0	0	0	0	0	0	1	-360	360;
	917	9099	19.22748	20.93388	0	0	0	0	0	0	1	-360	360;
	4995	9099	17.18905	24.75	0	0	0	0	0	0	1	-360	360;
	9099	12407	17.2064	22.05785	0	0	0	0	0	0	1	-360	360;
	12043	9099	0.227459	1.377252	0	0	0	0	0	0	1	-360	360;
	9823	9099	0.13382	0.643926	0	0	0	0	0	0	1	-360	360;
	6896	9099	0.211219	1.206674	0	0	0	0	0	0	1	-360	360;
	10979	9099	0.230165	1.120413	0	0	0	0	0	0	1	-360	360;
	1535	9099	29.19835	48.54959	0	0	0	0	0	0	1	-360	360;
	5183	9099	0.13231	0.939504	0	0	0	0	0	0	1	-360	360;
	7916	9099	0.842851	2.338843	0	0	0	0	0	0	1	-360	360;
	3743	9099	0.820764	2.471488	0	0	0	0	0	0	1	-360	360;
	4717	9099	0.553244	1.973719	0	0	0	0	0	0	1	-360	360;
	4717	9099	0.01405	0.0548	0	0	0	0	0	0	1	-360	360;
	9099	2256	1.071157	2.739256	0	0	0	0	0	0	1	-360	360;
	9099	2256	0.00774	0.04075	0	0	0	0	0	0	1	-360	360;
	7691	9099	16.64566	21.19835	0	0	0	0	0	0	1	-360	360;
	6065	9099	16.22913	16.64318	0	0	0	0	0	0	1	-360	360;
	13629	11009	10.87128	19.07149	0	0	0	0	0	0	1	-360	360;
	11009	8267	15.62583	25.67355	0	0	0	0	0	0	1	-360	360;
	11009	4147	16.95331	27.19835	0	0	0	0	0	0	1	-360	360;
	11448	11009	16.6593	34.37603	0	0	0	0	0	0	1	-360	360;
	2359	11009	19.6814	37.93595	0	0	0	0	0	0	1	-360	360;
	8608	11009	1.881012	4.967975	0	0	0	0	0	0	1	-360	360;
	4055	11009	1.902851	5.765909	0	0	0	0	0	0	1	-360	360;
	8156	11009	10.14587	20.68595	0	0	0	0	0	0	1	-360	360;
	6030	11009	10.93058	18.98595	0	0	0	0	0	0	1	-360	360;
	917	11009	36.07851	50.20248	0	0	0	0	0	0	1	-360	360;
	4995	11009	40.72727	46.32438	0	0	0	0	0	0	1	-360	360;
	11009	12407	36.24587	46.68595	0	0	0	0	0	0	1	-360	360;
	12043	11009	0.444855	2.8	0	0	0	0	0	0	1	-360	360;
	9823	11009	0.273946	1.391054	0	0	0	0	0	0	1	-360	360;
	6896	11009	0.514545	2.160744	0	0	0	0	0	0	1	-360	360;
	10979	11009	0.450992	2.507851	0	0	0	0	0	0	1	-360	360;
	5183	11009	0.292665	1.871012	0	0	0	0	0	0	1	-360	360;
	7916	11009	1.795062	4.826033	0	0	0	0	0	0	1	-360	360;
	3743	11009	1.551219	5.755991	0	0	0	0	0	0	1	-360	360;
	4717	11009	1.089959	4.426653	0	0	0	0	0	0	1	-360	360;
	11009	2256	0.00757	0.037729	0	0	0	0	0	0	1	-360	360;
	11009	2256	2.158264	6.029752	0	0	0	0	0	0	1	-360	360;
	7691	11009	35.04132	44.83471	0	0	0	0	0	0	1	-360	360;
	6065	11009	30.36983	39.79132	0	0	0	0	0	0	1	-360	360;
	7867	6362	0.00058	0.00554	0	0	0	0	0	0	1	-360	360;
	7867	8653	0.00116	0.01169	0	0	0	0	0	0	1	-360	360;
	9172	6362	0.00052	0.00627	0	0	0	0	0	0	1	-360	360;
	9172	8653	0.00118	0.01144	0	0	0	0	0	0	1	-360	360;
	7867	9172	0.001	0.223012	0	0	0	0	0	0	1	-360	360;
	7867	6362	0.05072	0.617493	0	0	0	0	0	0	1	-360	360;
	7867	8653	0.05373	0.600208	0	0	0	0	0	0	1	-360	360;
	478	7867	0.381143	1.437258	0	0	0	0	0	0	1	-360	360;
	9172	6362	0.04991	0.630229	0	0	0	0	0	0	1	-360	360;
	9172	8653	0.05131	0.624993	0	0	0	0	0	0	1	-360	360;
	478	9172	0.389938	1.410526	0	0	0	0	0	0	1	-360	360;
	6587	5003	0.00059	0.00463	0	0	0	0	0	0	1	-360	360;
	6587	2275	0.00047	0.0038	0	0	0	0	0	0	1	-360	360;
	9153	11186	0.0006	0.00453	0	0	0	0	0	0	1	-360	360;
	9153	5003	0.03442	0.298892	0	0	0	0	0	0	1	-360	360;
	9153	11186	0.03377	0.305229	0	0	0	0	0	0	1	-360	360;
	9153	9673	0.00047	0.00372	0	0	0	0	0	0	1	-360	360;
	6562	880	0.00036	0.00341	0	0	0	0	0	0	1	-360	360;
	5912	6562	0.00164	0.01639	0	0	0	0	0	0	1	-360	360;
	707	9072	0	0.0002	0	0	0	0	0	0	1	-360	360;
	707	9072	0.001	0.13669	0	0	0	0	0	0	1	-360	360;
	707	11302	2.103099	5.086777	0	0	0	0	0	0	1	-360	360;
	707	9140	0.004781	0.02089	0	0	0	0	0	0	1	-360	360;
	707	7014	46.67975	63.95455	0	0	0	0	0	0	1	-360	360;
	707	12720	45.98967	55.45455	0	0	0	0	0	0	1	-360	360;
	707	9401	1.337128	3.255992	0	0	0	0	0	0	1	-360	360;
	707	1566	0.09056	0.365041	0	0	0	0	0	0	1	-360	360;
	707	5754	0.085081	0.477665	0	0	0	0	0	0	1	-360	360;
	707	5754	0.008	0.040669	0	0	0	0	0	0	1	-360	360;
	9072	11302	2.446281	4.115289	0	0	0	0	0	0	1	-360	360;
	9072	141	0.00488	0.020469	0	0	0	0	0	0	1	-360	360;
	9072	7014	44.43595	63.26653	0	0	0	0	0	0	1	-360	360;
	9072	12720	47.34298	50.52893	0	0	0	0	0	0	1	-360	360;
	9072	9401	1.382355	2.978719	0	0	0	0	0	0	1	-360	360;
	9072	1566	0.07226	0.393864	0	0	0	0	0	0	1	-360	360;
	9072	1566	0.007831	0.04144	0	0	0	0	0	0	1	-360	360;
	9072	5754	0.08989	0.428161	0	0	0	0	0	0	1	-360	360;
	5482	11721	0.00055	0.00435	0	0	0	0	0	0	1	-360	360;
	3229	11721	0.00128	0.00706	0	0	0	0	0	0	1	-360	360;
	4798	8075	0.00053	0.00407	0	0	0	0	0	0	1	-360	360;
	5993	8075	0.00056	0.00478	0	0	0	0	0	0	1	-360	360;
	6510	5482	0.208393	1.089612	0	0	0	0	0	0	1	-360	360;
	3603	5482	0.199571	1.1759	0	0	0	0	0	0	1	-360	360;
	1665	5482	0.02232	0.346918	0	0	0	0	0	0	1	-360	360;
	4490	5482	0.858172	1.866898	0	0	0	0	0	0	1	-360	360;
	2872	5482	0.00031	0.00216	0	0	0	0	0	0	1	-360	360;
	7278	5482	0.001	0.274529	0	0	0	0	0	0	1	-360	360;
	13017	5482	4.431302	8.136427	0	0	0	0	0	0	1	-360	360;
	10335	12622	0.36115	2.404917	0	0	0	0	0	0	1	-360	360;
	10335	272	0.319377	2.230125	0	0	0	0	0	0	1	-360	360;
	10335	4883	0.325519	2.183657	0	0	0	0	0	0	1	-360	360;
	7997	10335	1.726316	5.458795	0	0	0	0	0	0	1	-360	360;
	10335	6414	2.428047	7.275623	0	0	0	0	0	0	1	-360	360;
	10335	12406	0.00056	0.00716	0	0	0	0	0	0	1	-360	360;
	10335	12406	0.527043	3.451801	0	0	0	0	0	0	1	-360	360;
	10335	8314	0.515582	3.196122	0	0	0	0	0	0	1	-360	360;
	10335	9085	1.334072	5.856163	0	0	0	0	0	0	1	-360	360;
	10335	6868	0.0011	0.01318	0	0	0	0	0	0	1	-360	360;
	10335	13020	0.00108	0.01344	0	0	0	0	0	0	1	-360	360;
	10335	8314	0.00063	0.00702	0	0	0	0	0	0	1	-360	360;
	5899	1467	0.246612	1.335723	0	0	0	0	0	0	1	-360	360;
	5899	1467	0.008229	0.04962	0	0	0	0	0	0	1	-360	360;
	5899	5005	0.219628	1.572521	0	0	0	0	0	0	1	-360	360;
	5899	5923	4.089256	11.14855	0	0	0	0	0	0	1	-360	360;
	5899	1752	0.00943	0.04726	0	0	0	0	0	0	1	-360	360;
	5899	1752	3.689876	10.15083	0	0	0	0	0	0	1	-360	360;
	5899	644	0.202581	1.497417	0	0	0	0	0	0	1	-360	360;
	5899	2726	0.1973	1.490124	0	0	0	0	0	0	1	-360	360;
	5899	418	0.0028	0.013271	0	0	0	0	0	0	1	-360	360;
	5899	5344	0.12369	1.125744	0	0	0	0	0	0	1	-360	360;
	5899	2264	1.335496	4.761364	0	0	0	0	0	0	1	-360	360;
	5899	4342	1.15	4.888636	0	0	0	0	0	0	1	-360	360;
	5899	1684	1.052913	5.261983	0	0	0	0	0	0	1	-360	360;
	5899	5005	0.00932	0.04863	0	0	0	0	0	0	1	-360	360;
	5899	5923	0.00961	0.046281	0	0	0	0	0	0	1	-360	360;
	5899	8634	0.0025	0.015031	0	0	0	0	0	0	1	-360	360;
	7074	11117	0.0008	0.00519	0	0	0	0	0	0	1	-360	360;
	7074	1752	0.00612	0.03036	0	0	0	0	0	0	1	-360	360;
	11117	2637	0.00038	0.00243	0	0	0	0	0	0	1	-360	360;
	6964	549	0.000909	0.005091	0	0	0	0	0	0	1	-360	360;
	6964	644	0.00187	0.00944	0	0	0	0	0	0	1	-360	360;
	549	2637	0.00043	0.00238	0	0	0	0	0	0	1	-360	360;
	12866	6188	0.00013	0.00176	0	0	0	0	0	0	1	-360	360;
	12866	6188	0.00013	0.00179	0	0	0	0	0	0	1	-360	360;
	10280	1533	0.00018	0.00189	0	0	0	0	0	0	1	-360	360;
	10280	10514	0.0002	0.00185	0	0	0	0	0	0	1	-360	360;
	1533	2174	0.00039	0.00344	0	0	0	0	0	0	1	-360	360;
	10514	8313	0.0004	0.00337	0	0	0	0	0	0	1	-360	360;
	10280	13454	0.00027	0.00274	0	0	0	0	0	0	1	-360	360;
	10280	1771	0.00056	0.00437	0	0	0	0	0	0	1	-360	360;
	10280	9732	0.00026	0.00279	0	0	0	0	0	0	1	-360	360;
	7699	3986	0.001349	0.00763	0	0	0	0	0	0	1	-360	360;
	7699	3746	0.00374	0.02218	0	0	0	0	0	0	1	-360	360;
	7699	5547	0.000349	0.00186	0	0	0	0	0	0	1	-360	360;
	7699	3746	0.004651	0.02025	0	0	0	0	0	0	1	-360	360;
	7699	5547	0.00037	0.00182	0	0	0	0	0	0	1	-360	360;
	376	6032	0.001	0.209093	0	0	0	0	0	0	1	-360	360;
	376	6510	0.00062	0.00513	0	0	0	0	0	0	1	-360	360;
	376	3603	0.04427	0.493158	0	0	0	0	0	0	1	-360	360;
	376	2174	2.319321	5.378532	0	0	0	0	0	0	1	-360	360;
	7131	376	2.762188	4.809072	0	0	0	0	0	0	1	-360	360;
	13017	376	24.69598	23.43698	0	0	0	0	0	0	1	-360	360;
	376	6550	1.383864	4.675693	0	0	0	0	0	0	1	-360	360;
	964	376	0.470817	2.500277	0	0	0	0	0	0	1	-360	360;
	1651	376	0.00099	0.00946	0	0	0	0	0	0	1	-360	360;
	13282	376	0.05862	0.781925	0	0	0	0	0	0	1	-360	360;
	6032	3603	0.04335	0.502652	0	0	0	0	0	0	1	-360	360;
	6032	3603	0.00063	0.00502	0	0	0	0	0	0	1	-360	360;
	6032	2174	2.364751	5.268767	0	0	0	0	0	0	1	-360	360;
	7131	6032	2.814266	4.706787	0	0	0	0	0	0	1	-360	360;
	13017	6032	25.15305	22.92729	0	0	0	0	0	0	1	-360	360;
	6032	13432	0.00032	0.00223	0	0	0	0	0	0	1	-360	360;
	6032	6550	1.353809	4.329363	0	0	0	0	0	0	1	-360	360;
	964	6032	0.460582	2.315097	0	0	0	0	0	0	1	-360	360;
	13282	6032	0.0574	0.796953	0	0	0	0	0	0	1	-360	360;
	11793	2977	0.00439	0.016341	0	0	0	0	0	0	1	-360	360;
	385	8316	0.004039	0.019031	0	0	0	0	0	0	1	-360	360;
	385	12536	0.001331	0.007669	0	0	0	0	0	0	1	-360	360;
	8316	10603	0.001091	0.005159	0	0	0	0	0	0	1	-360	360;
	12536	2935	0.00131	0.00782	0	0	0	0	0	0	1	-360	360;
	2935	3932	0.00449	0.022021	0	0	0	0	0	0	1	-360	360;
	6510	3603	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6510	3603	0.001	0.229342	0	0	0	0	0	0	1	-360	360;
	1665	6510	0.159093	0.880956	0	0	0	0	0	0	1	-360	360;
	4490	6510	0.11009	0.785942	0	0	0	0	0	0	1	-360	360;
	2872	6510	0.00133	0.01275	0	0	0	0	0	0	1	-360	360;
	7278	6510	0.08106	0.897645	0	0	0	0	0	0	1	-360	360;
	13017	6510	0.0009	0.00658	0	0	0	0	0	0	1	-360	360;
	13017	6510	1.066967	3.005956	0	0	0	0	0	0	1	-360	360;
	2897	6510	0.00037	0.00335	0	0	0	0	0	0	1	-360	360;
	1665	3603	0.14919	0.968975	0	0	0	0	0	0	1	-360	360;
	4490	3603	0.107472	0.83054	0	0	0	0	0	0	1	-360	360;
	3603	2174	6.591066	12.31994	0	0	0	0	0	0	1	-360	360;
	7278	3603	0.089861	0.931163	0	0	0	0	0	0	1	-360	360;
	7278	3603	0.00151	0.0125	0	0	0	0	0	0	1	-360	360;
	7131	3603	7.50831	11.99515	0	0	0	0	0	0	1	-360	360;
	13017	3603	57.05332	52.93698	0	0	0	0	0	0	1	-360	360;
	13017	3603	1.218213	2.697091	0	0	0	0	0	0	1	-360	360;
	13017	3603	0.00091	0.00644	0	0	0	0	0	0	1	-360	360;
	6550	3603	5.391066	9.229224	0	0	0	0	0	0	1	-360	360;
	964	3603	1.899723	5.672438	0	0	0	0	0	0	1	-360	360;
	1670	3603	0.00034	0.00341	0	0	0	0	0	0	1	-360	360;
	13282	3603	0.372853	1.916066	0	0	0	0	0	0	1	-360	360;
	260	4180	0.001	0.398657	0	0	0	0	0	0	1	-360	360;
	260	3119	0.00157	0.00875	0	0	0	0	0	0	1	-360	360;
	2774	4180	0.013419	0.18632	0	0	0	0	0	0	1	-360	360;
	2774	3119	0.001771	0.00857	0	0	0	0	0	0	1	-360	360;
	5912	10382	3e-05	0.00035	0	0	0	0	0	0	1	-360	360;
	5912	6823	4e-05	0.00047	0	0	0	0	0	0	1	-360	360;
	11448	11302	6.406818	19.24731	0	0	0	0	0	0	1	-360	360;
	2359	11302	5.408471	18.64401	0	0	0	0	0	0	1	-360	360;
	366	11302	4.777893	12.85021	0	0	0	0	0	0	1	-360	360;
	11302	1535	7.316529	22.04545	0	0	0	0	0	0	1	-360	360;
	11302	1535	0.00518	0.053229	0	0	0	0	0	0	1	-360	360;
	7014	11302	1.28	5.819421	0	0	0	0	0	0	1	-360	360;
	12720	11302	1.306178	5.47314	0	0	0	0	0	0	1	-360	360;
	11302	9401	0.001	0.244421	0	0	0	0	0	0	1	-360	360;
	1566	11302	0.326384	2.031736	0	0	0	0	0	0	1	-360	360;
	5754	11302	0.34876	2.295661	0	0	0	0	0	0	1	-360	360;
	11302	9401	0.000401	0.00324	0	0	0	0	0	0	1	-360	360;
	272	12622	1.103116	4.165166	0	0	0	0	0	0	1	-360	360;
	4883	12622	0.982756	4.720568	0	0	0	0	0	0	1	-360	360;
	7997	12622	17.77701	32.87327	0	0	0	0	0	0	1	-360	360;
	12622	6414	11.94321	24.78324	0	0	0	0	0	0	1	-360	360;
	12406	12622	0.13187	1.326939	0	0	0	0	0	0	1	-360	360;
	8314	12622	0.129169	1.352909	0	0	0	0	0	0	1	-360	360;
	9085	12622	15.47438	32.5367	0	0	0	0	0	0	1	-360	360;
	12866	12622	0.00019	0.00211	0	0	0	0	0	0	1	-360	360;
	12866	12622	0.0002	0.00206	0	0	0	0	0	0	1	-360	360;
	11263	5667	0.00013	0.001771	0	0	0	0	0	0	1	-360	360;
	9820	7765	0.008081	0.041651	0	0	0	0	0	0	1	-360	360;
	9820	7765	0.168091	0.83657	0	0	0	0	0	0	1	-360	360;
	9820	7765	0.008229	0.040771	0	0	0	0	0	0	1	-360	360;
	7733	7765	2.293802	5.98719	0	0	0	0	0	0	1	-360	360;
	3193	7765	2.825	5.516736	0	0	0	0	0	0	1	-360	360;
	7765	6386	0.731178	1.985165	0	0	0	0	0	0	1	-360	360;
	11447	9820	0.001349	0.01345	0	0	0	0	0	0	1	-360	360;
	945	11447	0.00051	0.00643	0	0	0	0	0	0	1	-360	360;
	10905	9820	0.00137	0.013159	0	0	0	0	0	0	1	-360	360;
	945	10905	0.0005	0.00655	0	0	0	0	0	0	1	-360	360;
	13354	9636	0.001	0.425381	0	0	0	0	0	0	1	-360	360;
	9506	9636	4.659141	9.407202	0	0	0	0	0	0	1	-360	360;
	1172	9636	1.022853	3.286357	0	0	0	0	0	0	1	-360	360;
	9636	5569	1.18795	4.384626	0	0	0	0	0	0	1	-360	360;
	9636	8176	1.213781	4.303324	0	0	0	0	0	0	1	-360	360;
	6825	9636	8.581024	12.40582	0	0	0	0	0	0	1	-360	360;
	10957	9636	0.203857	1.400623	0	0	0	0	0	0	1	-360	360;
	9636	5569	0.00082	0.0099	0	0	0	0	0	0	1	-360	360;
	10957	9636	0.00056	0.0066	0	0	0	0	0	0	1	-360	360;
	6570	9636	0.00031	0.00634	0	0	0	0	0	0	1	-360	360;
	9506	13354	4.02687	9.790858	0	0	0	0	0	0	1	-360	360;
	1172	13354	1.000554	3.350416	0	0	0	0	0	0	1	-360	360;
	13354	8176	0.00081	0.0101	0	0	0	0	0	0	1	-360	360;
	13354	5569	1.418213	3.650623	0	0	0	0	0	0	1	-360	360;
	13354	8176	1.263504	4.137327	0	0	0	0	0	0	1	-360	360;
	6825	13354	8.415512	12.67105	0	0	0	0	0	0	1	-360	360;
	10957	13354	0.172188	1.486496	0	0	0	0	0	0	1	-360	360;
	7733	9820	0.008531	0.04201	0	0	0	0	0	0	1	-360	360;
	7733	9820	0.19088	1.317025	0	0	0	0	0	0	1	-360	360;
	3193	9820	0.20351	1.242748	0	0	0	0	0	0	1	-360	360;
	9820	10603	0.003419	0.02226	0	0	0	0	0	0	1	-360	360;
	9820	6386	0.05611	0.44343	0	0	0	0	0	0	1	-360	360;
	3193	9820	0.00869	0.041091	0	0	0	0	0	0	1	-360	360;
	9820	6102	0.003349	0.02268	0	0	0	0	0	0	1	-360	360;
	13306	9820	0.00176	0.018651	0	0	0	0	0	0	1	-360	360;
	11905	2741	0.00019	0.00245	0	0	0	0	0	0	1	-360	360;
	11905	2741	0.00019	0.00227	0	0	0	0	0	0	1	-360	360;
	7915	5569	0.00018	0.00209	0	0	0	0	0	0	1	-360	360;
	3170	8176	0.00017	0.00213	0	0	0	0	0	0	1	-360	360;
	9863	622	0.00024	0.0025	0	0	0	0	0	0	1	-360	360;
	9506	1172	0.897576	2.903878	0	0	0	0	0	0	1	-360	360;
	6825	9506	0.01432	0.301302	0	0	0	0	0	0	1	-360	360;
	8391	9506	0.00025	0.00245	0	0	0	0	0	0	1	-360	360;
	9506	10957	3.381094	7.270776	0	0	0	0	0	0	1	-360	360;
	687	4490	0.00142	0.01435	0	0	0	0	0	0	1	-360	360;
	687	1550	0.00023	0.00181	0	0	0	0	0	0	1	-360	360;
	10313	4490	0.00139	0.01463	0	0	0	0	0	0	1	-360	360;
	10313	10000	0.00023	0.00178	0	0	0	0	0	0	1	-360	360;
	1665	4798	0.00047	0.00384	0	0	0	0	0	0	1	-360	360;
	1665	4307	0.0005	0.00403	0	0	0	0	0	0	1	-360	360;
	7278	4307	0.00025	0.00236	0	0	0	0	0	0	1	-360	360;
	1665	4490	0.838573	2.37223	0	0	0	0	0	0	1	-360	360;
	7278	1665	0.078193	0.509841	0	0	0	0	0	0	1	-360	360;
	13017	1665	5.654848	7.590028	0	0	0	0	0	0	1	-360	360;
	12197	4490	0.0009	0.0069	0	0	0	0	0	0	1	-360	360;
	13017	12197	0.0002	0.00149	0	0	0	0	0	0	1	-360	360;
	13536	4490	0.00092	0.00675	0	0	0	0	0	0	1	-360	360;
	13017	13536	0.0002	0.00145	0	0	0	0	0	0	1	-360	360;
	7278	4490	0.413608	1.666759	0	0	0	0	0	0	1	-360	360;
	13017	4490	0.03562	0.272507	0	0	0	0	0	0	1	-360	360;
	7162	906	0.0001	0.00144	0	0	0	0	0	0	1	-360	360;
	12866	7162	9e-05	0.00129	0	0	0	0	0	0	1	-360	360;
	2272	9667	0.0001	0.00133	0	0	0	0	0	0	1	-360	360;
	12866	2272	9e-05	0.00132	0	0	0	0	0	0	1	-360	360;
	906	6344	0.00063	0.00676	0	0	0	0	0	0	1	-360	360;
	9667	3353	0.00065	0.00662	0	0	0	0	0	0	1	-360	360;
	6362	6344	0.00017	0.00236	0	0	0	0	0	0	1	-360	360;
	6362	3353	0.00017	0.00219	0	0	0	0	0	0	1	-360	360;
	1758	13213	0.0017	0.007469	0	0	0	0	0	0	1	-360	360;
	13213	9140	0.001039	0.005599	0	0	0	0	0	0	1	-360	360;
	1758	10921	0.001729	0.00731	0	0	0	0	0	0	1	-360	360;
	10921	141	0.001021	0.0057	0	0	0	0	0	0	1	-360	360;
	1758	2554	0.00168	0.007159	0	0	0	0	0	0	1	-360	360;
	2554	9140	0.00112	0.00495	0	0	0	0	0	0	1	-360	360;
	13213	10921	0.001	0.364917	0	0	0	0	0	0	1	-360	360;
	1758	13213	0.106669	0.821178	0	0	0	0	0	0	1	-360	360;
	13213	9140	0.0977	0.935248	0	0	0	0	0	0	1	-360	360;
	13213	141	0.10481	0.756446	0	0	0	0	0	0	1	-360	360;
	1758	10921	0.094539	0.895083	0	0	0	0	0	0	1	-360	360;
	10921	9140	0.09563	0.921384	0	0	0	0	0	0	1	-360	360;
	10921	141	0.085479	0.810062	0	0	0	0	0	0	1	-360	360;
	6362	5353	0.0002	0.0021	0	0	0	0	0	0	1	-360	360;
	5353	9567	0.00051	0.00613	0	0	0	0	0	0	1	-360	360;
	10699	8993	0.00062	0.006331	0	0	0	0	0	0	1	-360	360;
	8993	2264	0.00075	0.00981	0	0	0	0	0	0	1	-360	360;
	6362	2342	0.00105	0.01369	0	0	0	0	0	0	1	-360	360;
	2342	722	0.00132	0.01291	0	0	0	0	0	0	1	-360	360;
	6362	8975	0.00103	0.01395	0	0	0	0	0	0	1	-360	360;
	8975	11650	0.00134	0.01263	0	0	0	0	0	0	1	-360	360;
	6362	8653	0.269647	1.156579	0	0	0	0	0	0	1	-360	360;
	478	6362	0.06211	0.718075	0	0	0	0	0	0	1	-360	360;
	6362	866	0.00062	0.005	0	0	0	0	0	0	1	-360	360;
	7322	6362	0.00031	0.00248	0	0	0	0	0	0	1	-360	360;
	6362	3429	0.0006	0.0051	0	0	0	0	0	0	1	-360	360;
	1167	3932	0.007331	0.044461	0	0	0	0	0	0	1	-360	360;
	1167	3932	0.00718	0.0453	0	0	0	0	0	0	1	-360	360;
	10699	556	0.0002	0.00211	0	0	0	0	0	0	1	-360	360;
	439	556	0.000659	0.002909	0	0	0	0	0	0	1	-360	360;
	9732	10899	0.00088	0.0079	0	0	0	0	0	0	1	-360	360;
	13454	2749	0.00089	0.00774	0	0	0	0	0	0	1	-360	360;
	8313	6380	0.00089	0.00706	0	0	0	0	0	0	1	-360	360;
	2174	2648	0.0009	0.0069	0	0	0	0	0	0	1	-360	360;
	7131	2174	0.527957	1.890097	0	0	0	0	0	0	1	-360	360;
	13017	2174	6.434972	8.855956	0	0	0	0	0	0	1	-360	360;
	6550	2174	0.02292	0.469398	0	0	0	0	0	0	1	-360	360;
	964	2174	0.03034	0.81482	0	0	0	0	0	0	1	-360	360;
	13282	2174	0.225173	1.343006	0	0	0	0	0	0	1	-360	360;
	7767	4900	0.0001	0.00122	0	0	0	0	0	0	1	-360	360;
	11732	4900	0.00025	0.00221	0	0	0	0	0	0	1	-360	360;
	131	10838	2.696676	13.13573	0	0	0	0	0	0	1	-360	360;
	131	8035	3.125	11.9903	0	0	0	0	0	0	1	-360	360;
	5912	131	0.00054	0.00664	0	0	0	0	0	0	1	-360	360;
	11812	131	0.899169	5.002355	0	0	0	0	0	0	1	-360	360;
	12474	131	0.06172	1.437119	0	0	0	0	0	0	1	-360	360;
	91	131	0.521247	2.927216	0	0	0	0	0	0	1	-360	360;
	11732	131	0.00397	0.614771	0	0	0	0	0	0	1	-360	360;
	12274	131	0.956579	5.569321	0	0	0	0	0	0	1	-360	360;
	3895	131	0.071011	1.246122	0	0	0	0	0	0	1	-360	360;
	1789	131	22.47576	40.81994	0	0	0	0	0	0	1	-360	360;
	919	131	0.00141	0.00778	0	0	0	0	0	0	1	-360	360;
	1747	2648	0.00021	0.00179	0	0	0	0	0	0	1	-360	360;
	6550	6380	0.00021	0.00175	0	0	0	0	0	0	1	-360	360;
	7454	5003	0.00051	0.00411	0	0	0	0	0	0	1	-360	360;
	2586	11186	0.00052	0.00402	0	0	0	0	0	0	1	-360	360;
	5003	11186	0.00439	0.248677	0	0	0	0	0	0	1	-360	360;
	7733	3193	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7733	3193	0.001	0.289959	0	0	0	0	0	0	1	-360	360;
	7733	5496	9.9e-05	0.000789	0	0	0	0	0	0	1	-360	360;
	7733	6386	0.13343	0.727438	0	0	0	0	0	0	1	-360	360;
	3193	6386	0.11368	0.773802	0	0	0	0	0	0	1	-360	360;
	752	10995	0.0001	0.0011	0	0	0	0	0	0	1	-360	360;
	7211	752	0.00069	0.00512	0	0	0	0	0	0	1	-360	360;
	2739	2055	0.0001	0.00102	0	0	0	0	0	0	1	-360	360;
	3504	2739	0.0007	0.005	0	0	0	0	0	0	1	-360	360;
	8269	5671	0.00031	0.00399	0	0	0	0	0	0	1	-360	360;
	10838	8269	9e-05	0.00103	0	0	0	0	0	0	1	-360	360;
	5671	7845	0.00021	0.00231	0	0	0	0	0	0	1	-360	360;
	7845	3052	8e-05	0.00082	0	0	0	0	0	0	1	-360	360;
	3052	4721	0.00016	0.00203	0	0	0	0	0	0	1	-360	360;
	4721	8765	3e-05	0.00036	0	0	0	0	0	0	1	-360	360;
	91	8765	0.00061	0.00766	0	0	0	0	0	0	1	-360	360;
	10838	8035	0	0.0002	0	0	0	0	0	0	1	-360	360;
	10838	8035	0.01257	0.43678	0	0	0	0	0	0	1	-360	360;
	11812	10838	22.73892	49	0	0	0	0	0	0	1	-360	360;
	12474	10838	4.844044	19.18698	0	0	0	0	0	0	1	-360	360;
	91	10838	0.001	1.752701	0	0	0	0	0	0	1	-360	360;
	11732	10838	0.908172	6.096537	0	0	0	0	0	0	1	-360	360;
	10349	10838	4.358657	9.756232	0	0	0	0	0	0	1	-360	360;
	12274	10838	25.29224	66.18213	0	0	0	0	0	0	1	-360	360;
	3895	10838	1.071399	5.397922	0	0	0	0	0	0	1	-360	360;
	1789	10838	0.155789	0.985526	0	0	0	0	0	0	1	-360	360;
	11812	8035	23.51524	49.62604	0	0	0	0	0	0	1	-360	360;
	12474	8035	5.179155	18.97368	0	0	0	0	0	0	1	-360	360;
	91	8035	0.0144	1.921053	0	0	0	0	0	0	1	-360	360;
	11732	8035	0.997091	6.027978	0	0	0	0	0	0	1	-360	360;
	10349	8035	4.636704	9.781162	0	0	0	0	0	0	1	-360	360;
	12274	8035	29.33518	59.12049	0	0	0	0	0	0	1	-360	360;
	3895	8035	1.098269	5.695983	0	0	0	0	0	0	1	-360	360;
	1789	8035	0.00085	0.00853	0	0	0	0	0	0	1	-360	360;
	1789	8035	0.15653	1.070014	0	0	0	0	0	0	1	-360	360;
	8888	8653	0.00015	0.00148	0	0	0	0	0	0	1	-360	360;
	699	8653	0.00014	0.00167	0	0	0	0	0	0	1	-360	360;
	478	8653	0.525672	1.551039	0	0	0	0	0	0	1	-360	360;
	9465	2160	0.00411	0.01861	0	0	0	0	0	0	1	-360	360;
	6102	9465	0.000969	0.005841	0	0	0	0	0	0	1	-360	360;
	2160	3932	0.004581	0.02156	0	0	0	0	0	0	1	-360	360;
	3775	9492	0.00026	0.00323	0	0	0	0	0	0	1	-360	360;
	3775	9492	0.00026	0.00329	0	0	0	0	0	0	1	-360	360;
	272	6868	6e-05	0.00065	0	0	0	0	0	0	1	-360	360;
	6868	2257	0.00038	0.00377	0	0	0	0	0	0	1	-360	360;
	4883	13020	6e-05	0.00066	0	0	0	0	0	0	1	-360	360;
	13020	4997	0.00038	0.00369	0	0	0	0	0	0	1	-360	360;
	272	4883	0.01122	0.71669	0	0	0	0	0	0	1	-360	360;
	7997	272	25.10803	39.16205	0	0	0	0	0	0	1	-360	360;
	272	6414	32.07964	43.87258	0	0	0	0	0	0	1	-360	360;
	272	12406	0.427673	3.90554	0	0	0	0	0	0	1	-360	360;
	272	8314	0.418573	3.979224	0	0	0	0	0	0	1	-360	360;
	9085	272	23.26662	36.54363	0	0	0	0	0	0	1	-360	360;
	7997	4883	25.59141	38.34626	0	0	0	0	0	0	1	-360	360;
	4883	6414	32.6849	42.93906	0	0	0	0	0	0	1	-360	360;
	4883	12406	0.409481	3.684488	0	0	0	0	0	0	1	-360	360;
	4883	8314	0.464072	3.610803	0	0	0	0	0	0	1	-360	360;
	9085	4883	23.70568	35.76593	0	0	0	0	0	0	1	-360	360;
	1467	5005	0	0.0002	0	0	0	0	0	0	1	-360	360;
	1467	5005	0.001	0.19151	0	0	0	0	0	0	1	-360	360;
	1467	5923	17.56446	20.66736	0	0	0	0	0	0	1	-360	360;
	1467	1752	13.87645	21.76446	0	0	0	0	0	0	1	-360	360;
	1467	644	1.145248	3.637603	0	0	0	0	0	0	1	-360	360;
	1467	2726	1.372004	3.186983	0	0	0	0	0	0	1	-360	360;
	5344	1467	0.119159	0.998905	0	0	0	0	0	0	1	-360	360;
	1467	2264	6.052479	9.575826	0	0	0	0	0	0	1	-360	360;
	4342	1467	4.474793	10.74483	0	0	0	0	0	0	1	-360	360;
	1684	1467	4.534711	10.47087	0	0	0	0	0	0	1	-360	360;
	5005	5923	18.49236	22.54545	0	0	0	0	0	0	1	-360	360;
	5005	1752	13.69401	22.82645	0	0	0	0	0	0	1	-360	360;
	5005	644	1.333636	3.866942	0	0	0	0	0	0	1	-360	360;
	5005	2726	1.179442	4.148554	0	0	0	0	0	0	1	-360	360;
	5344	5005	0.114281	1.035289	0	0	0	0	0	0	1	-360	360;
	5005	2264	5.617769	11.75372	0	0	0	0	0	0	1	-360	360;
	4342	5005	4.939669	11.00083	0	0	0	0	0	0	1	-360	360;
	1684	5005	4.903306	10.93058	0	0	0	0	0	0	1	-360	360;
	11272	2055	2e-05	0.00021	0	0	0	0	0	0	1	-360	360;
	11272	4941	0.00028	0.00263	0	0	0	0	0	0	1	-360	360;
	4767	10995	2e-05	0.00023	0	0	0	0	0	0	1	-360	360;
	4767	10496	0.00027	0.00268	0	0	0	0	0	0	1	-360	360;
	1758	9140	0.02601	0.665517	0	0	0	0	0	0	1	-360	360;
	1758	141	0.028591	0.528326	0	0	0	0	0	0	1	-360	360;
	2019	3464	0.01088	0.212832	0	0	0	0	0	0	1	-360	360;
	3498	3464	0.00032	0.00331	0	0	0	0	0	0	1	-360	360;
	6250	3464	0.00031	0.00306	0	0	0	0	0	0	1	-360	360;
	1172	353	0.00057	0.01002	0	0	0	0	0	0	1	-360	360;
	1172	3252	0.00053	0.00558	0	0	0	0	0	0	1	-360	360;
	1172	5569	22.58241	30.56787	0	0	0	0	0	0	1	-360	360;
	1172	8176	22.12119	31.16759	0	0	0	0	0	0	1	-360	360;
	6825	1172	1.627632	4.119529	0	0	0	0	0	0	1	-360	360;
	12961	1172	0.0003	0.00319	0	0	0	0	0	0	1	-360	360;
	10957	1172	0.00232	0.519501	0	0	0	0	0	0	1	-360	360;
	1172	13309	0.00058	0.00981	0	0	0	0	0	0	1	-360	360;
	13441	13309	0.00065	0.00643	0	0	0	0	0	0	1	-360	360;
	6598	353	0.00063	0.00655	0	0	0	0	0	0	1	-360	360;
	2872	7278	0.001	0.215229	0	0	0	0	0	0	1	-360	360;
	2872	2019	0.00102	0.00911	0	0	0	0	0	0	1	-360	360;
	7278	9595	0.00094	0.00901	0	0	0	0	0	0	1	-360	360;
	13017	7278	3.359072	5.253809	0	0	0	0	0	0	1	-360	360;
	1550	797	0.00019	0.00221	0	0	0	0	0	0	1	-360	360;
	2019	1550	0.00039	0.00355	0	0	0	0	0	0	1	-360	360;
	1550	1649	0.0001	0.00073	0	0	0	0	0	0	1	-360	360;
	10000	880	0.00018	0.00226	0	0	0	0	0	0	1	-360	360;
	12309	10000	0.00038	0.00368	0	0	0	0	0	0	1	-360	360;
	10000	10400	0.00047	0.00386	0	0	0	0	0	0	1	-360	360;
	9140	141	0.001	0.309525	0	0	0	0	0	0	1	-360	360;
	4180	3119	0.000711	0.00393	0	0	0	0	0	0	1	-360	360;
	4180	11169	0.001219	0.00569	0	0	0	0	0	0	1	-360	360;
	4262	9176	0.00125	0.005581	0	0	0	0	0	0	1	-360	360;
	3119	9176	0.0007	0.00401	0	0	0	0	0	0	1	-360	360;
	13017	7131	0.0599	0.313109	0	0	0	0	0	0	1	-360	360;
	7131	4762	0.00051	0.00517	0	0	0	0	0	0	1	-360	360;
	7131	6550	0.92403	2.090097	0	0	0	0	0	0	1	-360	360;
	7131	964	0.05633	0.587403	0	0	0	0	0	0	1	-360	360;
	7131	13282	0.333109	1.178601	0	0	0	0	0	0	1	-360	360;
	439	10545	0.0002	0.002599	0	0	0	0	0	0	1	-360	360;
	3025	5912	6e-05	0.00066	0	0	0	0	0	0	1	-360	360;
	5912	797	0.00203	0.01921	0	0	0	0	0	0	1	-360	360;
	5912	12274	0.00132	0.01562	0	0	0	0	0	0	1	-360	360;
	5912	2741	0.00039	0.00541	0	0	0	0	0	0	1	-360	360;
	5912	12274	0.0013	0.01592	0	0	0	0	0	0	1	-360	360;
	5912	9744	0.00084	0.00852	0	0	0	0	0	0	1	-360	360;
	3025	4398	0.00016	0.0017	0	0	0	0	0	0	1	-360	360;
	11824	7454	0.00092	0.00761	0	0	0	0	0	0	1	-360	360;
	11824	722	0.00062	0.00468	0	0	0	0	0	0	1	-360	360;
	8922	2586	0.00094	0.00746	0	0	0	0	0	0	1	-360	360;
	8922	11650	0.00063	0.00458	0	0	0	0	0	0	1	-360	360;
	7454	2586	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7454	2586	0.001	0.227327	0	0	0	0	0	0	1	-360	360;
	7454	5380	3e-05	0.00034	0	0	0	0	0	0	1	-360	360;
	964	7454	0.00052	0.00501	0	0	0	0	0	0	1	-360	360;
	5939	2586	0.00059	0.00491	0	0	0	0	0	0	1	-360	360;
	357	1752	0.006229	0.029719	0	0	0	0	0	0	1	-360	360;
	357	644	0.00194	0.00924	0	0	0	0	0	0	1	-360	360;
	4507	3773	0.00189	0.00769	0	0	0	0	0	0	1	-360	360;
	4507	10991	0.0037	0.017021	0	0	0	0	0	0	1	-360	360;
	6740	1645	0.00168	0.008719	0	0	0	0	0	0	1	-360	360;
	6740	9023	0.003771	0.016669	0	0	0	0	0	0	1	-360	360;
	12951	11169	0.004669	0.024729	0	0	0	0	0	0	1	-360	360;
	1696	4262	0	0.0002	0	0	0	0	0	0	1	-360	360;
	1696	4262	0.00099	0.00607	0	0	0	0	0	0	1	-360	360;
	12951	1696	0.00476	0.02624	0	0	0	0	0	0	1	-360	360;
	1752	8468	0.00051	0.00286	0	0	0	0	0	0	1	-360	360;
	1752	8468	0.0005	0.002909	0	0	0	0	0	0	1	-360	360;
	5923	1752	0	0.0002	0	0	0	0	0	0	1	-360	360;
	5923	1752	0.001	0.18874	0	0	0	0	0	0	1	-360	360;
	5923	644	0.704421	2.986983	0	0	0	0	0	0	1	-360	360;
	5923	2726	0.680207	2.970661	0	0	0	0	0	0	1	-360	360;
	5344	5923	4.389256	10.44091	0	0	0	0	0	0	1	-360	360;
	5923	2264	0.00861	0.432252	0	0	0	0	0	0	1	-360	360;
	4342	5923	0.006521	0.039849	0	0	0	0	0	0	1	-360	360;
	4342	5923	0.450599	2.525826	0	0	0	0	0	0	1	-360	360;
	1684	5923	0.51345	2.178099	0	0	0	0	0	0	1	-360	360;
	5923	2801	0.000159	0.002091	0	0	0	0	0	0	1	-360	360;
	1752	644	0.547603	3.122934	0	0	0	0	0	0	1	-360	360;
	1752	2726	0.63281	2.590496	0	0	0	0	0	0	1	-360	360;
	5344	1752	4.541736	8.227686	0	0	0	0	0	0	1	-360	360;
	1752	2264	0.00687	0.424525	0	0	0	0	0	0	1	-360	360;
	4342	1752	0.394752	2.341736	0	0	0	0	0	0	1	-360	360;
	1684	1752	0.00638	0.04063	0	0	0	0	0	0	1	-360	360;
	1684	1752	0.459607	1.981798	0	0	0	0	0	0	1	-360	360;
	1752	2772	0.000159	0.00213	0	0	0	0	0	0	1	-360	360;
	3773	1645	0.001	0.319917	0	0	0	0	0	0	1	-360	360;
	4860	3773	0.074539	0.567996	0	0	0	0	0	0	1	-360	360;
	4860	1645	0.054219	0.438326	0	0	0	0	0	0	1	-360	360;
	2382	6053	0.00049	0.0046	0	0	0	0	0	0	1	-360	360;
	12058	6053	0.00063	0.00676	0	0	0	0	0	0	1	-360	360;
	2382	3288	0.02777	0.440042	0	0	0	0	0	0	1	-360	360;
	5152	3288	0.02704	0.444668	0	0	0	0	0	0	1	-360	360;
	5152	3288	0.00048	0.00469	0	0	0	0	0	0	1	-360	360;
	12058	3288	0.00062	0.00626	0	0	0	0	0	0	1	-360	360;
	2382	5152	0	0.0002	0	0	0	0	0	0	1	-360	360;
	2382	5152	0.001	0.247292	0	0	0	0	0	0	1	-360	360;
	2382	8683	3e-05	0.00035	0	0	0	0	0	0	1	-360	360;
	11902	2382	0.00014	0.00118	0	0	0	0	0	0	1	-360	360;
	5152	11391	3e-05	0.00034	0	0	0	0	0	0	1	-360	360;
	6595	8683	0.00072	0.00903	0	0	0	0	0	0	1	-360	360;
	6595	11391	0.00082	0.00885	0	0	0	0	0	0	1	-360	360;
	10899	1366	0.00012	0.00093	0	0	0	0	0	0	1	-360	360;
	10147	10603	0.000831	0.004229	0	0	0	0	0	0	1	-360	360;
	13375	6102	0.000841	0.00414	0	0	0	0	0	0	1	-360	360;
	12961	8888	0.00049	0.00607	0	0	0	0	0	0	1	-360	360;
	10957	3252	0.00048	0.00567	0	0	0	0	0	0	1	-360	360;
	10957	699	0.00047	0.00578	0	0	0	0	0	0	1	-360	360;
	7997	9085	6e-05	0.00069	0	0	0	0	0	0	1	-360	360;
	7997	6414	0.198269	1.245429	0	0	0	0	0	0	1	-360	360;
	7997	12406	28.23615	48.46122	0	0	0	0	0	0	1	-360	360;
	7997	8314	32.00069	47.49169	0	0	0	0	0	0	1	-360	360;
	7997	9085	0.001	0.339079	0	0	0	0	0	0	1	-360	360;
	5569	8176	0.001	0.23876	0	0	0	0	0	0	1	-360	360;
	10957	5569	7.242382	14.44598	0	0	0	0	0	0	1	-360	360;
	10957	8176	7.08795	14.71814	0	0	0	0	0	0	1	-360	360;
	13629	8158	0.00493	0.059419	0	0	0	0	0	0	1	-360	360;
	13629	8158	0.01006	0.07863	0	0	0	0	0	0	1	-360	360;
	13629	8267	0.001	0.434587	0	0	0	0	0	0	1	-360	360;
	13629	4147	0.001	0.434132	0	0	0	0	0	0	1	-360	360;
	13629	6581	9.525206	20.12748	0	0	0	0	0	0	1	-360	360;
	13629	11448	0.490393	3.121901	0	0	0	0	0	0	1	-360	360;
	13629	2359	0.324483	3.440909	0	0	0	0	0	0	1	-360	360;
	13629	8608	7.110331	13.27211	0	0	0	0	0	0	1	-360	360;
	13629	4055	8.147314	13.64236	0	0	0	0	0	0	1	-360	360;
	13629	8156	1.873657	4.730165	0	0	0	0	0	0	1	-360	360;
	13629	6030	1.953223	4.544628	0	0	0	0	0	0	1	-360	360;
	13629	917	0.893533	3.267562	0	0	0	0	0	0	1	-360	360;
	13629	4995	0.947417	3.197521	0	0	0	0	0	0	1	-360	360;
	13629	12407	1.735227	5.478926	0	0	0	0	0	0	1	-360	360;
	12043	13629	49.21281	47.44215	0	0	0	0	0	0	1	-360	360;
	9823	13629	21.70248	30.12603	0	0	0	0	0	0	1	-360	360;
	13629	6896	9.99835	24.78719	0	0	0	0	0	0	1	-360	360;
	13629	10979	10.26198	26.88017	0	0	0	0	0	0	1	-360	360;
	13629	1535	0.625785	4.196281	0	0	0	0	0	0	1	-360	360;
	5183	13629	0.531426	3.034091	0	0	0	0	0	0	1	-360	360;
	7916	13629	3.245868	10.84669	0	0	0	0	0	0	1	-360	360;
	3743	13629	3.282025	10.98388	0	0	0	0	0	0	1	-360	360;
	13629	2256	0.002919	0.01451	0	0	0	0	0	0	1	-360	360;
	13629	2256	0.001	0.67564	0	0	0	0	0	0	1	-360	360;
	13629	7691	0.227169	1.409215	0	0	0	0	0	0	1	-360	360;
	13629	6065	0.192229	1.194917	0	0	0	0	0	0	1	-360	360;
	13629	2256	0.002979	0.0142	0	0	0	0	0	0	1	-360	360;
	7548	8045	0.000151	0.0015	0	0	0	0	0	0	1	-360	360;
	7548	6386	0.000151	0.001461	0	0	0	0	0	0	1	-360	360;
	9492	2123	0.00136	0.0167	0	0	0	0	0	0	1	-360	360;
	8267	4147	0	0.0002	0	0	0	0	0	0	1	-360	360;
	8267	4147	0.001	0.256632	0	0	0	0	0	0	1	-360	360;
	6581	8267	6.78595	11.8655	0	0	0	0	0	0	1	-360	360;
	11448	8267	1.097169	5.085744	0	0	0	0	0	0	1	-360	360;
	2359	8267	0.904029	5.181818	0	0	0	0	0	0	1	-360	360;
	8608	8267	4.170248	8.645247	0	0	0	0	0	0	1	-360	360;
	4055	8267	4.773967	8.884503	0	0	0	0	0	0	1	-360	360;
	8156	8267	0.874421	3.172727	0	0	0	0	0	0	1	-360	360;
	6030	8267	1.05436	2.929339	0	0	0	0	0	0	1	-360	360;
	917	8267	0.513368	2.495455	0	0	0	0	0	0	1	-360	360;
	4995	8267	0.604525	2.218802	0	0	0	0	0	0	1	-360	360;
	12407	8267	1.308616	3.033264	0	0	0	0	0	0	1	-360	360;
	12043	8267	39.69008	38.26033	0	0	0	0	0	0	1	-360	360;
	9823	8267	17.11942	22.4938	0	0	0	0	0	0	1	-360	360;
	6896	8267	20.47789	32.19835	0	0	0	0	0	0	1	-360	360;
	10979	8267	21.35331	30.98554	0	0	0	0	0	0	1	-360	360;
	1535	8267	1.604091	6.167149	0	0	0	0	0	0	1	-360	360;
	5183	8267	1.137851	5.037397	0	0	0	0	0	0	1	-360	360;
	7916	8267	6.625413	15.09483	0	0	0	0	0	0	1	-360	360;
	3743	8267	6.196074	16.5874	0	0	0	0	0	0	1	-360	360;
	4717	8267	59.24587	56.3595	0	0	0	0	0	0	1	-360	360;
	8267	2256	0.086409	1.077231	0	0	0	0	0	0	1	-360	360;
	7691	8267	0.080841	0.916612	0	0	0	0	0	0	1	-360	360;
	6065	8267	0.07195	0.701488	0	0	0	0	0	0	1	-360	360;
	6581	4147	5.952479	12.55207	0	0	0	0	0	0	1	-360	360;
	11448	4147	1.208636	4.790289	0	0	0	0	0	0	1	-360	360;
	2359	4147	0.897293	4.88781	0	0	0	0	0	0	1	-360	360;
	8608	4147	4.399793	8.436157	0	0	0	0	0	0	1	-360	360;
	4055	4147	4.466736	9.775413	0	0	0	0	0	0	1	-360	360;
	8156	4147	0.924855	3.415083	0	0	0	0	0	0	1	-360	360;
	6030	4147	1.008368	3.168595	0	0	0	0	0	0	1	-360	360;
	917	4147	0.519401	2.533471	0	0	0	0	0	0	1	-360	360;
	4995	4147	0.611653	2.252893	0	0	0	0	0	0	1	-360	360;
	12407	4147	1.180868	3.490496	0	0	0	0	0	0	1	-360	360;
	12043	4147	38.08471	41.4876	0	0	0	0	0	0	1	-360	360;
	9823	4147	19.69132	22.41116	0	0	0	0	0	0	1	-360	360;
	6896	4147	21.63017	31.43802	0	0	0	0	0	0	1	-360	360;
	10979	4147	20.91529	32.94215	0	0	0	0	0	0	1	-360	360;
	1535	4147	1.695537	6.03657	0	0	0	0	0	0	1	-360	360;
	5183	4147	1.302851	4.551033	0	0	0	0	0	0	1	-360	360;
	7916	4147	5.718182	16.36116	0	0	0	0	0	0	1	-360	360;
	3743	4147	6.683678	15.9062	0	0	0	0	0	0	1	-360	360;
	4147	2256	0.10661	0.987583	0	0	0	0	0	0	1	-360	360;
	7691	4147	0.079729	0.948512	0	0	0	0	0	0	1	-360	360;
	6065	4147	0.06449	0.807169	0	0	0	0	0	0	1	-360	360;
	6065	4147	0.002151	0.02656	0	0	0	0	0	0	1	-360	360;
	9492	7042	0.00094	0.01246	0	0	0	0	0	0	1	-360	360;
	7042	7108	0.00109	0.00971	0	0	0	0	0	0	1	-360	360;
	9492	4338	0.00099	0.01086	0	0	0	0	0	0	1	-360	360;
	9492	4338	0.00092	0.0127	0	0	0	0	0	0	1	-360	360;
	4338	7108	0.00097	0.01101	0	0	0	0	0	0	1	-360	360;
	644	2726	0	0.0002	0	0	0	0	0	0	1	-360	360;
	644	2726	0.001	0.236901	0	0	0	0	0	0	1	-360	360;
	5344	644	1.033202	3.18595	0	0	0	0	0	0	1	-360	360;
	2264	644	0.07336	0.952996	0	0	0	0	0	0	1	-360	360;
	4342	644	4.823554	9.755785	0	0	0	0	0	0	1	-360	360;
	1684	644	4.344835	10.74711	0	0	0	0	0	0	1	-360	360;
	11263	644	0.000789	0.01039	0	0	0	0	0	0	1	-360	360;
	5344	2726	0.877293	3.230992	0	0	0	0	0	0	1	-360	360;
	2264	2726	0.08095	0.839008	0	0	0	0	0	0	1	-360	360;
	4342	2726	4.635744	9.702067	0	0	0	0	0	0	1	-360	360;
	1684	2726	4.775207	9.229752	0	0	0	0	0	0	1	-360	360;
	9595	3498	0.00017	0.0018	0	0	0	0	0	0	1	-360	360;
	12309	6250	0.00017	0.00184	0	0	0	0	0	0	1	-360	360;
	2281	4941	6e-05	0.00055	0	0	0	0	0	0	1	-360	360;
	8094	10496	5e-05	0.00051	0	0	0	0	0	0	1	-360	360;
	10367	9178	4.9e-05	0.000194	0	0	0	0	0	0	1	-360	360;
	10367	9178	0.001	0.502417	0	0	0	0	0	0	1	-360	360;
	10367	722	0.11597	1.150069	0	0	0	0	0	0	1	-360	360;
	10367	6355	0.00027	0.00201	0	0	0	0	0	0	1	-360	360;
	10367	478	12.69044	26.69945	0	0	0	0	0	0	1	-360	360;
	8529	10367	5.039543	12.54224	0	0	0	0	0	0	1	-360	360;
	5951	10367	4.861565	13.04917	0	0	0	0	0	0	1	-360	360;
	9178	722	0.131427	1.127078	0	0	0	0	0	0	1	-360	360;
	9178	3605	0.00034	0.00324	0	0	0	0	0	0	1	-360	360;
	9178	478	14.34765	23.73407	0	0	0	0	0	0	1	-360	360;
	8529	9178	4.937535	12.78878	0	0	0	0	0	0	1	-360	360;
	5951	9178	4.758934	13.29571	0	0	0	0	0	0	1	-360	360;
	5344	418	0.00189	0.01011	0	0	0	0	0	0	1	-360	360;
	5344	10864	0.00193	0.009901	0	0	0	0	0	0	1	-360	360;
	475	10864	0.00095	0.004461	0	0	0	0	0	0	1	-360	360;
	475	8634	0.000841	0.00505	0	0	0	0	0	0	1	-360	360;
	9415	5344	0.00074	0.00837	0	0	0	0	0	0	1	-360	360;
	5344	2264	3.807645	6.613017	0	0	0	0	0	0	1	-360	360;
	4342	5344	0.512211	2.208058	0	0	0	0	0	0	1	-360	360;
	1684	5344	0.432727	2.575207	0	0	0	0	0	0	1	-360	360;
	5344	475	0.00551	0.13675	0	0	0	0	0	0	1	-360	360;
	12058	9673	0.00018	0.00165	0	0	0	0	0	0	1	-360	360;
	12058	2275	0.00017	0.00168	0	0	0	0	0	0	1	-360	360;
	4398	7767	0.00022	0.00207	0	0	0	0	0	0	1	-360	360;
	8285	8566	6e-05	0.000531	0	0	0	0	0	0	1	-360	360;
	6581	6464	6e-05	0.000521	0	0	0	0	0	0	1	-360	360;
	6581	8608	2.538636	7.69814	0	0	0	0	0	0	1	-360	360;
	6581	4055	2.881818	7.882025	0	0	0	0	0	0	1	-360	360;
	6581	8156	0.648822	3.687603	0	0	0	0	0	0	1	-360	360;
	6581	6030	0.662004	3.615496	0	0	0	0	0	0	1	-360	360;
	6581	917	0.347417	1.771488	0	0	0	0	0	0	1	-360	360;
	6581	4995	0.302727	2.122521	0	0	0	0	0	0	1	-360	360;
	6581	12407	0.13874	1.055682	0	0	0	0	0	0	1	-360	360;
	12043	6581	32.21488	46.94215	0	0	0	0	0	0	1	-360	360;
	9823	6581	16.64897	25.36157	0	0	0	0	0	0	1	-360	360;
	6581	2256	31.40496	45.72727	0	0	0	0	0	0	1	-360	360;
	6581	7691	1.96531	5.971488	0	0	0	0	0	0	1	-360	360;
	6581	6065	1.628843	5.349793	0	0	0	0	0	0	1	-360	360;
	8566	12407	0.003831	0.04362	0	0	0	0	0	0	1	-360	360;
	6464	12407	0.003901	0.042711	0	0	0	0	0	0	1	-360	360;
	11812	12474	0	0.0002	0	0	0	0	0	0	1	-360	360;
	11812	12474	0.03143	0.812673	0	0	0	0	0	0	1	-360	360;
	10786	11812	6e-05	0.00062	0	0	0	0	0	0	1	-360	360;
	91	11812	5.540582	14.44598	0	0	0	0	0	0	1	-360	360;
	11732	11812	0.171863	2.799169	0	0	0	0	0	0	1	-360	360;
	10349	11812	31.73753	62.63988	0	0	0	0	0	0	1	-360	360;
	12274	11812	0.0037	0.670762	0	0	0	0	0	0	1	-360	360;
	3895	11812	4.69723	16.67659	0	0	0	0	0	0	1	-360	360;
	1789	11812	13.8608	37.26524	0	0	0	0	0	0	1	-360	360;
	8094	12474	6e-05	0.00063	0	0	0	0	0	0	1	-360	360;
	91	12474	0.842036	5.10651	0	0	0	0	0	0	1	-360	360;
	11732	12474	0.001	0.767382	0	0	0	0	0	0	1	-360	360;
	12274	12474	0.0122	0.920499	0	0	0	0	0	0	1	-360	360;
	3895	12474	0.831094	4.707341	0	0	0	0	0	0	1	-360	360;
	1789	12474	13.1392	39.18767	0	0	0	0	0	0	1	-360	360;
	11616	10786	0.00022	0.0023	0	0	0	0	0	0	1	-360	360;
	12129	2281	0.00022	0.00213	0	0	0	0	0	0	1	-360	360;
	12269	6414	0.00034	0.003	0	0	0	0	0	0	1	-360	360;
	478	12269	0.00022	0.00172	0	0	0	0	0	0	1	-360	360;
	7393	6414	0.00034	0.00294	0	0	0	0	0	0	1	-360	360;
	3019	7393	0.00022	0.00168	0	0	0	0	0	0	1	-360	360;
	12406	6414	25.47853	44.51731	0	0	0	0	0	0	1	-360	360;
	8314	6414	24.93629	45.35734	0	0	0	0	0	0	1	-360	360;
	9085	6414	0.138622	1.351247	0	0	0	0	0	0	1	-360	360;
	4342	2264	1.420021	4.04938	0	0	0	0	0	0	1	-360	360;
	1684	2264	1.226446	4.635537	0	0	0	0	0	0	1	-360	360;
	2264	8468	0.000771	0.0083	0	0	0	0	0	0	1	-360	360;
	3986	12363	0.00449	0.023349	0	0	0	0	0	0	1	-360	360;
	935	10379	0.001	0.313037	0	0	0	0	0	0	1	-360	360;
	935	12951	0.025331	0.364938	0	0	0	0	0	0	1	-360	360;
	935	12951	0.004219	0.018211	0	0	0	0	0	0	1	-360	360;
	10379	12951	0.02581	0.357169	0	0	0	0	0	0	1	-360	360;
	10379	12951	0.00413	0.01686	0	0	0	0	0	0	1	-360	360;
	722	3393	0.00018	0.00157	0	0	0	0	0	0	1	-360	360;
	478	722	4.622922	11.33102	0	0	0	0	0	0	1	-360	360;
	8529	722	1.337465	6.217936	0	0	0	0	0	0	1	-360	360;
	5951	722	1.319252	5.765305	0	0	0	0	0	0	1	-360	360;
	11650	5812	0.00017	0.0016	0	0	0	0	0	0	1	-360	360;
	11650	6355	0.00017	0.00163	0	0	0	0	0	0	1	-360	360;
	11650	5809	2e-05	0.00022	0	0	0	0	0	0	1	-360	360;
	10991	9023	0	0.0002	0	0	0	0	0	0	1	-360	360;
	10991	9023	0.01018	0.46657	0	0	0	0	0	0	1	-360	360;
	8960	10991	0.00887	0.046021	0	0	0	0	0	0	1	-360	360;
	6196	10991	0.007479	0.02551	0	0	0	0	0	0	1	-360	360;
	2313	9023	0.00762	0.024979	0	0	0	0	0	0	1	-360	360;
	10899	3393	0.00034	0.00277	0	0	0	0	0	0	1	-360	360;
	2749	5812	0.00035	0.00271	0	0	0	0	0	0	1	-360	360;
	6598	3605	0.00146	0.01134	0	0	0	0	0	0	1	-360	360;
	4342	1684	0	0.0002	0	0	0	0	0	0	1	-360	360;
	4342	1684	0.001	0.250041	0	0	0	0	0	0	1	-360	360;
	4342	12614	0.00031	0.00232	0	0	0	0	0	0	1	-360	360;
	4860	8960	0	0.0002	0	0	0	0	0	0	1	-360	360;
	4860	8960	0.001	0.319463	0	0	0	0	0	0	1	-360	360;
	4860	12951	0.002479	0.011479	0	0	0	0	0	0	1	-360	360;
	4860	1779	1.778616	5.164256	0	0	0	0	0	0	1	-360	360;
	3119	4860	0.00644	0.026229	0	0	0	0	0	0	1	-360	360;
	6012	4860	0.342769	1.509876	0	0	0	0	0	0	1	-360	360;
	8960	12951	0.002521	0.01124	0	0	0	0	0	0	1	-360	360;
	8960	1779	1.29219	4.678099	0	0	0	0	0	0	1	-360	360;
	6012	8960	0.236529	1.420661	0	0	0	0	0	0	1	-360	360;
	11448	2359	0	0.0002	0	0	0	0	0	0	1	-360	360;
	11448	2359	0.05505	0.67124	0	0	0	0	0	0	1	-360	360;
	366	11448	4.467975	11.21446	0	0	0	0	0	0	1	-360	360;
	11448	8156	34.72521	52.45248	0	0	0	0	0	0	1	-360	360;
	11448	6030	36.34711	50.63223	0	0	0	0	0	0	1	-360	360;
	11448	917	22.76033	33.1281	0	0	0	0	0	0	1	-360	360;
	11448	4995	21.48554	36.70661	0	0	0	0	0	0	1	-360	360;
	11448	12407	39.50826	49.23967	0	0	0	0	0	0	1	-360	360;
	6896	11448	17.04917	42.27893	0	0	0	0	0	0	1	-360	360;
	10979	11448	16.04855	40.82025	0	0	0	0	0	0	1	-360	360;
	11448	1535	0.053771	1.208946	0	0	0	0	0	0	1	-360	360;
	11448	1535	0.003281	0.016341	0	0	0	0	0	0	1	-360	360;
	5183	11448	0.825227	5.014463	0	0	0	0	0	0	1	-360	360;
	11448	7014	4.278926	11.33285	0	0	0	0	0	0	1	-360	360;
	11448	12720	3.46157	11.98905	0	0	0	0	0	0	1	-360	360;
	7916	11448	4.532025	17.77417	0	0	0	0	0	0	1	-360	360;
	7916	11448	0.009169	0.03831	0	0	0	0	0	0	1	-360	360;
	3743	11448	4.582645	17.99917	0	0	0	0	0	0	1	-360	360;
	11448	9401	4.507231	15.28285	0	0	0	0	0	0	1	-360	360;
	11448	2256	0.001	1.211157	0	0	0	0	0	0	1	-360	360;
	11448	7691	7.098967	16.7219	0	0	0	0	0	0	1	-360	360;
	11448	6065	6.249587	14.57107	0	0	0	0	0	0	1	-360	360;
	366	2359	3.945041	12.27665	0	0	0	0	0	0	1	-360	360;
	2359	8156	34.19215	51.58471	0	0	0	0	0	0	1	-360	360;
	2359	6030	31.52686	50.73347	0	0	0	0	0	0	1	-360	360;
	2359	917	18.00289	35.73554	0	0	0	0	0	0	1	-360	360;
	2359	4995	21.65083	34.30165	0	0	0	0	0	0	1	-360	360;
	2359	12407	35.85331	52.29959	0	0	0	0	0	0	1	-360	360;
	6896	2359	18.05847	51.41322	0	0	0	0	0	0	1	-360	360;
	10979	2359	21.28512	43.97521	0	0	0	0	0	0	1	-360	360;
	2359	1535	0.036771	0.970744	0	0	0	0	0	0	1	-360	360;
	5183	2359	0.78843	6.091736	0	0	0	0	0	0	1	-360	360;
	2359	7014	3.228512	12.74483	0	0	0	0	0	0	1	-360	360;
	2359	12720	3.551653	11.03347	0	0	0	0	0	0	1	-360	360;
	7916	2359	5.941736	18.63595	0	0	0	0	0	0	1	-360	360;
	3743	2359	4.915083	20.96901	0	0	0	0	0	0	1	-360	360;
	3743	2359	0.01039	0.037539	0	0	0	0	0	0	1	-360	360;
	2359	9401	4.096281	15.0905	0	0	0	0	0	0	1	-360	360;
	2359	2256	0.001	1.352211	0	0	0	0	0	0	1	-360	360;
	2359	7691	6.635537	16.54979	0	0	0	0	0	0	1	-360	360;
	2359	6065	5.82438	14.40847	0	0	0	0	0	0	1	-360	360;
	5951	3019	0.00046	0.00466	0	0	0	0	0	0	1	-360	360;
	8529	478	0.03625	0.46376	0	0	0	0	0	0	1	-360	360;
	8529	478	0.00045	0.00475	0	0	0	0	0	0	1	-360	360;
	5951	478	0.04062	0.4091	0	0	0	0	0	0	1	-360	360;
	11448	2256	0.006271	0.0373	0	0	0	0	0	0	1	-360	360;
	945	8045	0.000331	0.00331	0	0	0	0	0	0	1	-360	360;
	945	6386	0.000341	0.00324	0	0	0	0	0	0	1	-360	360;
	945	2113	0.00013	0.00132	0	0	0	0	0	0	1	-360	360;
	8608	4055	0.001	0.1802	0	0	0	0	0	0	1	-360	360;
	8608	8156	0.04812	0.726715	0	0	0	0	0	0	1	-360	360;
	8608	8156	0.005169	0.036401	0	0	0	0	0	0	1	-360	360;
	8608	6030	0.04006	0.78624	0	0	0	0	0	0	1	-360	360;
	917	8608	0.559318	2.376033	0	0	0	0	0	0	1	-360	360;
	4995	8608	0.574607	2.433264	0	0	0	0	0	0	1	-360	360;
	8608	12407	0.449463	2.310744	0	0	0	0	0	0	1	-360	360;
	12043	8608	0.18062	1.392789	0	0	0	0	0	0	1	-360	360;
	9823	8608	0.092211	0.750041	0	0	0	0	0	0	1	-360	360;
	6896	8608	6.405372	12.55372	0	0	0	0	0	0	1	-360	360;
	10979	8608	5.734504	14.28161	0	0	0	0	0	0	1	-360	360;
	5183	8608	15.87066	21.82231	0	0	0	0	0	0	1	-360	360;
	7916	8608	45.78719	60.88223	0	0	0	0	0	0	1	-360	360;
	3743	8608	52.13017	54.55165	0	0	0	0	0	0	1	-360	360;
	4717	8608	0.615	2.63781	0	0	0	0	0	0	1	-360	360;
	8608	2256	16.26798	23.5124	0	0	0	0	0	0	1	-360	360;
	8608	7691	0.818636	3.652686	0	0	0	0	0	0	1	-360	360;
	8608	6065	0.670434	2.968182	0	0	0	0	0	0	1	-360	360;
	4055	8156	0.041711	0.912376	0	0	0	0	0	0	1	-360	360;
	4055	6030	0.04611	0.822479	0	0	0	0	0	0	1	-360	360;
	4055	6030	0.005271	0.03561	0	0	0	0	0	0	1	-360	360;
	917	4055	0.605434	2.534091	0	0	0	0	0	0	1	-360	360;
	4995	4055	0.542851	2.99876	0	0	0	0	0	0	1	-360	360;
	4055	12407	0.520909	2.569628	0	0	0	0	0	0	1	-360	360;
	12043	4055	0.177789	1.458264	0	0	0	0	0	0	1	-360	360;
	9823	4055	0.09881	0.801281	0	0	0	0	0	0	1	-360	360;
	6896	4055	6.124793	15.47397	0	0	0	0	0	0	1	-360	360;
	10979	4055	5.91157	16.17149	0	0	0	0	0	0	1	-360	360;
	5183	4055	14.54876	25.34091	0	0	0	0	0	0	1	-360	360;
	7916	4055	54.67355	60.11777	0	0	0	0	0	0	1	-360	360;
	4717	4055	0.802355	2.58657	0	0	0	0	0	0	1	-360	360;
	4055	2256	19.94897	25.18388	0	0	0	0	0	0	1	-360	360;
	4055	7691	1.027479	3.393802	0	0	0	0	0	0	1	-360	360;
	4055	6065	0.843471	3.042975	0	0	0	0	0	0	1	-360	360;
	13017	10967	0.00078	0.00782	0	0	0	0	0	0	1	-360	360;
	13017	6550	7.575485	11.77562	0	0	0	0	0	0	1	-360	360;
	13017	964	1.23705	3.353947	0	0	0	0	0	0	1	-360	360;
	13017	13282	3.429501	6.941136	0	0	0	0	0	0	1	-360	360;
	13017	2182	0.00076	0.00797	0	0	0	0	0	0	1	-360	360;
	12151	2182	0.00025	0.00233	0	0	0	0	0	0	1	-360	360;
	3291	10967	0.00179	0.01397	0	0	0	0	0	0	1	-360	360;
	11732	91	0.173643	1.472438	0	0	0	0	0	0	1	-360	360;
	91	12274	5.182133	18.94529	0	0	0	0	0	0	1	-360	360;
	91	3895	0.188989	1.114889	0	0	0	0	0	0	1	-360	360;
	1789	91	1.860596	8.193906	0	0	0	0	0	0	1	-360	360;
	366	469	0.00424	0.029211	0	0	0	0	0	0	1	-360	360;
	366	1535	6.176859	17.47149	0	0	0	0	0	0	1	-360	360;
	5183	366	10.52665	27.33264	0	0	0	0	0	0	1	-360	360;
	366	7014	0.202	1.377087	0	0	0	0	0	0	1	-360	360;
	366	12720	0.19876	1.343988	0	0	0	0	0	0	1	-360	360;
	366	12720	0.00545	0.042341	0	0	0	0	0	0	1	-360	360;
	7916	366	7.300207	16.26798	0	0	0	0	0	0	1	-360	360;
	3743	366	6.816736	17.84773	0	0	0	0	0	0	1	-360	360;
	366	9401	3.997727	8.729958	0	0	0	0	0	0	1	-360	360;
	366	2256	15.84711	34.44008	0	0	0	0	0	0	1	-360	360;
	366	1566	30.61777	53.27893	0	0	0	0	0	0	1	-360	360;
	366	5754	36.28512	62.88017	0	0	0	0	0	0	1	-360	360;
	91	3895	0.00082	0.01007	0	0	0	0	0	0	1	-360	360;
	10917	11296	0.0005	0.004169	0	0	0	0	0	0	1	-360	360;
	7916	10917	0.00525	0.033151	0	0	0	0	0	0	1	-360	360;
	11296	5666	0.001969	0.01718	0	0	0	0	0	0	1	-360	360;
	5666	6288	0.001289	0.009229	0	0	0	0	0	0	1	-360	360;
	6288	5792	0.00043	0.00349	0	0	0	0	0	0	1	-360	360;
	5792	4871	0.000979	0.008901	0	0	0	0	0	0	1	-360	360;
	4871	469	0.000219	0.00155	0	0	0	0	0	0	1	-360	360;
	10288	10446	0.00025	0.00319	0	0	0	0	0	0	1	-360	360;
	10288	10446	0.00024	0.00295	0	0	0	0	0	0	1	-360	360;
	6550	1061	0.00022	0.00171	0	0	0	0	0	0	1	-360	360;
	10047	1061	0.0005	0.00382	0	0	0	0	0	0	1	-360	360;
	1747	3657	0.0002	0.00192	0	0	0	0	0	0	1	-360	360;
	10047	3657	0.0005	0.00383	0	0	0	0	0	0	1	-360	360;
	8156	6030	0	0.0002	0	0	0	0	0	0	1	-360	360;
	8156	6030	0.001	0.268678	0	0	0	0	0	0	1	-360	360;
	917	8156	0.042159	0.956198	0	0	0	0	0	0	1	-360	360;
	917	8156	0.002341	0.022341	0	0	0	0	0	0	1	-360	360;
	4995	8156	0.04555	0.93969	0	0	0	0	0	0	1	-360	360;
	8156	12407	0.077909	1.08686	0	0	0	0	0	0	1	-360	360;
	6495	8156	0.0003	0.003289	0	0	0	0	0	0	1	-360	360;
	12043	8156	1.527831	6.098554	0	0	0	0	0	0	1	-360	360;
	9823	8156	0.958926	2.68595	0	0	0	0	0	0	1	-360	360;
	6896	8156	28.84298	48.1157	0	0	0	0	0	0	1	-360	360;
	10979	8156	33.55372	46.46901	0	0	0	0	0	0	1	-360	360;
	1535	8156	47.90702	63.74587	0	0	0	0	0	0	1	-360	360;
	5183	8156	28.68802	30.77066	0	0	0	0	0	0	1	-360	360;
	4717	8156	4.526653	11.10372	0	0	0	0	0	0	1	-360	360;
	8156	2256	6.754959	11.13905	0	0	0	0	0	0	1	-360	360;
	8156	7691	0.105229	1.236012	0	0	0	0	0	0	1	-360	360;
	8156	6065	0.085781	1.020186	0	0	0	0	0	0	1	-360	360;
	917	6030	0.044289	0.919483	0	0	0	0	0	0	1	-360	360;
	4995	6030	0.047781	0.901963	0	0	0	0	0	0	1	-360	360;
	6030	12407	0.076341	1.006446	0	0	0	0	0	0	1	-360	360;
	9067	6030	0.0003	0.00336	0	0	0	0	0	0	1	-360	360;
	12043	6030	1.621322	5.733678	0	0	0	0	0	0	1	-360	360;
	9823	6030	0.903202	2.852273	0	0	0	0	0	0	1	-360	360;
	6896	6030	30.65289	49.86157	0	0	0	0	0	0	1	-360	360;
	10979	6030	32.78719	47.26653	0	0	0	0	0	0	1	-360	360;
	1535	6030	44.17355	62.70041	0	0	0	0	0	0	1	-360	360;
	5183	6030	25.07438	35.58471	0	0	0	0	0	0	1	-360	360;
	4717	6030	5.060744	9.753098	0	0	0	0	0	0	1	-360	360;
	6030	2256	6.015083	12.60103	0	0	0	0	0	0	1	-360	360;
	6030	7691	0.099409	1.193017	0	0	0	0	0	0	1	-360	360;
	6030	7691	0.002021	0.01812	0	0	0	0	0	0	1	-360	360;
	6030	6065	0.09157	0.961405	0	0	0	0	0	0	1	-360	360;
	6825	8391	0.00032	0.00387	0	0	0	0	0	0	1	-360	360;
	6825	5257	0.00038	0.00378	0	0	0	0	0	0	1	-360	360;
	5250	9863	0.00032	0.00394	0	0	0	0	0	0	1	-360	360;
	5250	887	0.00038	0.0037	0	0	0	0	0	0	1	-360	360;
	6825	10957	6.036911	10.78324	0	0	0	0	0	0	1	-360	360;
	9492	10446	0.0008	0.00945	0	0	0	0	0	0	1	-360	360;
	10446	909	0.00079	0.00828	0	0	0	0	0	0	1	-360	360;
	9492	10446	0.00078	0.00964	0	0	0	0	0	0	1	-360	360;
	10446	909	0.00081	0.00811	0	0	0	0	0	0	1	-360	360;
	917	4995	0	0.0002	0	0	0	0	0	0	1	-360	360;
	917	4995	0.001	0.26281	0	0	0	0	0	0	1	-360	360;
	917	12407	0.001	0.461798	0	0	0	0	0	0	1	-360	360;
	917	12407	0.00164	0.020729	0	0	0	0	0	0	1	-360	360;
	12043	917	7.774793	17.76901	0	0	0	0	0	0	1	-360	360;
	9823	917	3.756405	9.209917	0	0	0	0	0	0	1	-360	360;
	917	1535	27.82645	45.00826	0	0	0	0	0	0	1	-360	360;
	5183	917	20.96901	31.09711	0	0	0	0	0	0	1	-360	360;
	4717	917	18.12293	35.08471	0	0	0	0	0	0	1	-360	360;
	917	2256	3.360124	8.657025	0	0	0	0	0	0	1	-360	360;
	917	7691	0.14569	1.294938	0	0	0	0	0	0	1	-360	360;
	917	6065	0.125919	1.049607	0	0	0	0	0	0	1	-360	360;
	4995	12407	0.001	0.471508	0	0	0	0	0	0	1	-360	360;
	4995	12407	0.001599	0.02112	0	0	0	0	0	0	1	-360	360;
	12043	4995	8.624174	16.76653	0	0	0	0	0	0	1	-360	360;
	9823	4995	4.365909	9.241321	0	0	0	0	0	0	1	-360	360;
	4995	1535	29.57231	44.15909	0	0	0	0	0	0	1	-360	360;
	5183	4995	22.67562	29.81818	0	0	0	0	0	0	1	-360	360;
	4717	4995	22.21281	29.92975	0	0	0	0	0	0	1	-360	360;
	4995	2256	3.288017	9.179959	0	0	0	0	0	0	1	-360	360;
	4995	7691	0.15644	1.276653	0	0	0	0	0	0	1	-360	360;
	4995	6065	0.124669	1.119298	0	0	0	0	0	0	1	-360	360;
	12043	12407	6.748554	16.31901	0	0	0	0	0	0	1	-360	360;
	9823	12407	3.853099	7.976446	0	0	0	0	0	0	1	-360	360;
	1535	12407	53.92562	59.04132	0	0	0	0	0	0	1	-360	360;
	5183	12407	37.32851	39.04752	0	0	0	0	0	0	1	-360	360;
	4717	12407	16.76198	30.60331	0	0	0	0	0	0	1	-360	360;
	12407	2256	6.070868	12.11942	0	0	0	0	0	0	1	-360	360;
	7691	12407	0.29624	1.60312	0	0	0	0	0	0	1	-360	360;
	6065	12407	0.293884	1.293946	0	0	0	0	0	0	1	-360	360;
	11732	12274	0.15633	3.578947	0	0	0	0	0	0	1	-360	360;
	11732	3895	0.242957	1.518213	0	0	0	0	0	0	1	-360	360;
	11732	1789	8.069251	24.53047	0	0	0	0	0	0	1	-360	360;
	11732	9866	0.00029	0.00357	0	0	0	0	0	0	1	-360	360;
	3498	7835	0.00012	0.00131	0	0	0	0	0	0	1	-360	360;
	12043	9823	0	0.0002	0	0	0	0	0	0	1	-360	360;
	12043	9823	0.001	0.168909	0	0	0	0	0	0	1	-360	360;
	12043	6896	0.837231	3.56405	0	0	0	0	0	0	1	-360	360;
	12043	10979	0.690682	3.987397	0	0	0	0	0	0	1	-360	360;
	12043	10979	0.00988	0.05469	0	0	0	0	0	0	1	-360	360;
	5183	12043	5.606818	11.56529	0	0	0	0	0	0	1	-360	360;
	7916	12043	15.6624	27.83058	0	0	0	0	0	0	1	-360	360;
	3743	12043	16.76116	26.42355	0	0	0	0	0	0	1	-360	360;
	12043	4717	0.039521	0.57	0	0	0	0	0	0	1	-360	360;
	12043	2256	25.64463	32.3843	0	0	0	0	0	0	1	-360	360;
	12043	7691	12.49401	21.31612	0	0	0	0	0	0	1	-360	360;
	12043	6065	10.90826	18.38058	0	0	0	0	0	0	1	-360	360;
	9823	6896	0.367355	2.263636	0	0	0	0	0	0	1	-360	360;
	9823	10979	0.394566	2.152479	0	0	0	0	0	0	1	-360	360;
	5183	9823	2.95062	6.117354	0	0	0	0	0	0	1	-360	360;
	7916	9823	8.41281	14.42025	0	0	0	0	0	0	1	-360	360;
	3743	9823	8.672314	14.29339	0	0	0	0	0	0	1	-360	360;
	9823	4717	0.0192	0.321384	0	0	0	0	0	0	1	-360	360;
	9823	2256	12.78037	18.27831	0	0	0	0	0	0	1	-360	360;
	9823	7691	6.830371	10.80145	0	0	0	0	0	0	1	-360	360;
	9823	6065	5.092149	10.9593	0	0	0	0	0	0	1	-360	360;
	7108	10349	0.00043	0.00522	0	0	0	0	0	0	1	-360	360;
	1789	10349	0.00184	0.01667	0	0	0	0	0	0	1	-360	360;
	1789	10349	0.248089	2.761427	0	0	0	0	0	0	1	-360	360;
	7245	7922	0.00037	0.00464	0	0	0	0	0	0	1	-360	360;
	7245	8379	0.00059	0.00694	0	0	0	0	0	0	1	-360	360;
	12406	12866	0.00027	0.00348	0	0	0	0	0	0	1	-360	360;
	8314	12866	0.00027	0.00354	0	0	0	0	0	0	1	-360	360;
	12406	8314	0.02114	0.839889	0	0	0	0	0	0	1	-360	360;
	9085	12406	30.32756	43.46053	0	0	0	0	0	0	1	-360	360;
	9085	8314	30.89958	42.53601	0	0	0	0	0	0	1	-360	360;
	6896	10979	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6896	10979	0.001	0.238595	0	0	0	0	0	0	1	-360	360;
	5183	6896	0.256632	1.964752	0	0	0	0	0	0	1	-360	360;
	7916	6896	0.63343	3.574793	0	0	0	0	0	0	1	-360	360;
	3743	6896	0.709752	3.284711	0	0	0	0	0	0	1	-360	360;
	3743	6896	0.01324	0.090909	0	0	0	0	0	0	1	-360	360;
	4717	6896	0.000591	1.201426	0	0	0	0	0	0	1	-360	360;
	6896	2256	1.821963	7.541736	0	0	0	0	0	0	1	-360	360;
	5183	10979	0.210826	2.191942	0	0	0	0	0	0	1	-360	360;
	7916	10979	0.746074	3.056198	0	0	0	0	0	0	1	-360	360;
	3743	10979	0.740041	3.16219	0	0	0	0	0	0	1	-360	360;
	4717	10979	0.000841	1.29095	0	0	0	0	0	0	1	-360	360;
	10979	2256	2.154545	7.118182	0	0	0	0	0	0	1	-360	360;
	7922	2780	8e-05	0.00105	0	0	0	0	0	0	1	-360	360;
	12129	12274	0.00025	0.00186	0	0	0	0	0	0	1	-360	360;
	1535	8158	9.1e-05	0.000581	0	0	0	0	0	0	1	-360	360;
	11616	12274	0.00023	0.00211	0	0	0	0	0	0	1	-360	360;
	6949	11804	8e-05	0.00107	0	0	0	0	0	0	1	-360	360;
	6949	12274	2e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	3477	2478	0.00063	0.00406	0	0	0	0	0	0	1	-360	360;
	3477	1535	9.1e-05	0.00056	0	0	0	0	0	0	1	-360	360;
	13127	4828	0.00064	0.003969	0	0	0	0	0	0	1	-360	360;
	1535	13127	9.1e-05	0.00055	0	0	0	0	0	0	1	-360	360;
	12274	2780	2e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	11804	7124	0.00091	0.01097	0	0	0	0	0	0	1	-360	360;
	2478	3613	0.00711	0.045841	0	0	0	0	0	0	1	-360	360;
	4828	12870	0.00724	0.044849	0	0	0	0	0	0	1	-360	360;
	3895	12274	5.952838	17.29294	0	0	0	0	0	0	1	-360	360;
	1789	12274	20.08726	50.82479	0	0	0	0	0	0	1	-360	360;
	5183	1535	4.890702	15.41012	0	0	0	0	0	0	1	-360	360;
	7014	1535	5.639256	15.40868	0	0	0	0	0	0	1	-360	360;
	12720	1535	4.76281	15.7	0	0	0	0	0	0	1	-360	360;
	7916	1535	21.2624	53.66529	0	0	0	0	0	0	1	-360	360;
	3743	1535	25.16942	46.14463	0	0	0	0	0	0	1	-360	360;
	1535	9401	5.023554	17.83409	0	0	0	0	0	0	1	-360	360;
	1535	2256	0.483492	3.46095	0	0	0	0	0	0	1	-360	360;
	166	1535	0.000211	0.0012	0	0	0	0	0	0	1	-360	360;
	1535	7691	9.888017	20.17066	0	0	0	0	0	0	1	-360	360;
	1535	6065	9.581818	15.8126	0	0	0	0	0	0	1	-360	360;
	2123	1522	0.00015	0.00151	0	0	0	0	0	0	1	-360	360;
	7124	7022	0.00044	0.00443	0	0	0	0	0	0	1	-360	360;
	3613	13629	0.00301	0.01868	0	0	0	0	0	0	1	-360	360;
	12870	13629	0.00268	0.02118	0	0	0	0	0	0	1	-360	360;
	8379	1522	0.00044	0.00433	0	0	0	0	0	0	1	-360	360;
	7022	2123	0.00015	0.00148	0	0	0	0	0	0	1	-360	360;
	5183	7014	36.67975	64.23967	0	0	0	0	0	0	1	-360	360;
	5183	12720	34.68595	57.82851	0	0	0	0	0	0	1	-360	360;
	7916	5183	0.001	0.997107	0	0	0	0	0	0	1	-360	360;
	3743	5183	0.001	0.990558	0	0	0	0	0	0	1	-360	360;
	3743	5183	0.00389	0.03206	0	0	0	0	0	0	1	-360	360;
	5183	4717	2.394421	10.2281	0	0	0	0	0	0	1	-360	360;
	5183	2256	0.001	0.942996	0	0	0	0	0	0	1	-360	360;
	5183	7691	7.162397	16.07149	0	0	0	0	0	0	1	-360	360;
	5183	6065	6.970248	12.65785	0	0	0	0	0	0	1	-360	360;
	6656	9032	0.00041	0.00489	0	0	0	0	0	0	1	-360	360;
	12987	9032	0.00035	0.00415	0	0	0	0	0	0	1	-360	360;
	3895	6447	0.00041	0.00478	0	0	0	0	0	0	1	-360	360;
	12987	6447	0.00036	0.00406	0	0	0	0	0	0	1	-360	360;
	6656	10903	0.00069	0.00736	0	0	0	0	0	0	1	-360	360;
	9866	6656	0.00035	0.00355	0	0	0	0	0	0	1	-360	360;
	3504	6656	0.0003	0.0037	0	0	0	0	0	0	1	-360	360;
	3895	8234	0.00079	0.00639	0	0	0	0	0	0	1	-360	360;
	1789	3895	10.65028	23.35249	0	0	0	0	0	0	1	-360	360;
	7211	3895	0.00035	0.00375	0	0	0	0	0	0	1	-360	360;
	919	3895	0.00035	0.00368	0	0	0	0	0	0	1	-360	360;
	7014	12720	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7014	12720	0.001	0.307397	0	0	0	0	0	0	1	-360	360;
	7916	7014	30.07851	44.4938	0	0	0	0	0	0	1	-360	360;
	3743	7014	28.13843	48.89876	0	0	0	0	0	0	1	-360	360;
	7014	9401	1.021095	4.339256	0	0	0	0	0	0	1	-360	360;
	7014	2256	19.04773	44.46694	0	0	0	0	0	0	1	-360	360;
	7014	1566	11.71198	25.83058	0	0	0	0	0	0	1	-360	360;
	7014	5754	13.4062	28.03306	0	0	0	0	0	0	1	-360	360;
	7916	12720	25.77686	44.3843	0	0	0	0	0	0	1	-360	360;
	3743	12720	29.27686	39.66322	0	0	0	0	0	0	1	-360	360;
	12720	9401	0.90343	4.251446	0	0	0	0	0	0	1	-360	360;
	12720	2256	15.67913	46.04752	0	0	0	0	0	0	1	-360	360;
	12720	1566	10.06777	25.78512	0	0	0	0	0	0	1	-360	360;
	12720	5754	11.7936	27.51653	0	0	0	0	0	0	1	-360	360;
	6933	8234	0.00037	0.00319	0	0	0	0	0	0	1	-360	360;
	4218	10903	0.00037	0.0032	0	0	0	0	0	0	1	-360	360;
	4762	13432	6e-05	0.00057	0	0	0	0	0	0	1	-360	360;
	13282	4762	0.00081	0.00793	0	0	0	0	0	0	1	-360	360;
	7916	3743	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7916	3743	0.001	0.218595	0	0	0	0	0	0	1	-360	360;
	7916	4717	5.508884	16.92169	0	0	0	0	0	0	1	-360	360;
	7916	2256	0.417335	3.096901	0	0	0	0	0	0	1	-360	360;
	7916	7691	35.56405	45.20868	0	0	0	0	0	0	1	-360	360;
	7916	6065	26.29545	47.22107	0	0	0	0	0	0	1	-360	360;
	3743	4717	5.134091	18.53492	0	0	0	0	0	0	1	-360	360;
	3743	2256	0.373512	3.536364	0	0	0	0	0	0	1	-360	360;
	3743	7691	31.99174	51.7624	0	0	0	0	0	0	1	-360	360;
	3743	6065	26.61157	47.82645	0	0	0	0	0	0	1	-360	360;
	9401	2256	22.02479	61.94007	0	0	0	0	0	0	1	-360	360;
	1566	9401	0.20395	1.135248	0	0	0	0	0	0	1	-360	360;
	5754	9401	0.207314	1.339256	0	0	0	0	0	0	1	-360	360;
	4717	2256	15.82955	28.76446	0	0	0	0	0	0	1	-360	360;
	4717	7691	27.39876	40.44215	0	0	0	0	0	0	1	-360	360;
	4717	6065	23.59711	35.69835	0	0	0	0	0	0	1	-360	360;
	7691	2256	1.210248	3.369008	0	0	0	0	0	0	1	-360	360;
	6065	2256	0.914421	3.375826	0	0	0	0	0	0	1	-360	360;
	6196	1779	0.005729	0.02032	0	0	0	0	0	0	1	-360	360;
	2313	1779	0.005841	0.019909	0	0	0	0	0	0	1	-360	360;
	6012	1779	0.084781	0.493471	0	0	0	0	0	0	1	-360	360;
	8529	5951	0	0.0002	0	0	0	0	0	0	1	-360	360;
	8529	5951	0.001	0.19356	0	0	0	0	0	0	1	-360	360;
	8529	12058	0.00192	0.01356	0	0	0	0	0	0	1	-360	360;
	5951	12058	0.00172	0.01537	0	0	0	0	0	0	1	-360	360;
	2741	6180	0.00035	0.00346	0	0	0	0	0	0	1	-360	360;
	1566	5754	0	0.0002	0	0	0	0	0	0	1	-360	360;
	1566	5754	0.001	0.159719	0	0	0	0	0	0	1	-360	360;
	1566	8815	0.000341	0.00199	0	0	0	0	0	0	1	-360	360;
	8815	12039	0.00219	0.012901	0	0	0	0	0	0	1	-360	360;
	12039	6478	0.002531	0.013539	0	0	0	0	0	0	1	-360	360;
	6478	10573	0.002281	0.01263	0	0	0	0	0	0	1	-360	360;
	10573	166	0.00232	0.01393	0	0	0	0	0	0	1	-360	360;
	1747	2897	0.00043	0.00418	0	0	0	0	0	0	1	-360	360;
	964	6550	0.113102	0.936981	0	0	0	0	0	0	1	-360	360;
	6550	1670	0.00043	0.00419	0	0	0	0	0	0	1	-360	360;
	13282	6550	0.124889	1.006302	0	0	0	0	0	0	1	-360	360;
	3746	12363	0	0.0002	0	0	0	0	0	0	1	-360	360;
	3746	12363	0.003651	0.01288	0	0	0	0	0	0	1	-360	360;
	12363	5547	0.004021	0.01951	0	0	0	0	0	0	1	-360	360;
	964	1651	0.00057	0.00402	0	0	0	0	0	0	1	-360	360;
	5939	13282	0.00064	0.00448	0	0	0	0	0	0	1	-360	360;
	964	13282	0.00646	0.473407	0	0	0	0	0	0	1	-360	360;
	4756	2897	8e-05	0.00061	0	0	0	0	0	0	1	-360	360;
	1128	1670	6e-05	0.00065	0	0	0	0	0	0	1	-360	360;
	6012	6196	0.00012	0.000461	0	0	0	0	0	0	1	-360	360;
	6012	2313	0.00013	0.00045	0	0	0	0	0	0	1	-360	360;
	7691	6065	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7691	6065	0.001	0.249814	0	0	0	0	0	0	1	-360	360;
	12684	3043	0.0001	0.00075	0	0	0	0	0	0	1	-360	360;
	12684	10965	0.0038	0.11597	0	0	0	0	0	0	1	-360	360;
	12684	10965	0.0001	0.00081	0	0	0	0	0	0	1	-360	360;
	9948	3043	0.0001	0.00094	0	0	0	0	0	0	1	-360	360;
	9948	3043	9e-05	0.00107	0	0	0	0	0	0	1	-360	360;
	89	9948	7e-05	0.00085	0	0	0	0	0	0	1	-360	360;
	89	9948	8e-05	0.00081	0	0	0	0	0	0	1	-360	360;
	3043	10965	0.00018	0.00171	0	0	0	0	0	0	1	-360	360;
	89	3635	0.00017	0.00191	0	0	0	0	0	0	1	-360	360;
	89	3635	0.00016	0.00194	0	0	0	0	0	0	1	-360	360;
	89	11659	0.0005	0.00317	0	0	0	0	0	0	1	-360	360;
	89	11659	0.00048	0.00322	0	0	0	0	0	0	1	-360	360;
	10965	6385	0.00427	0.19732	0	0	0	0	0	0	1	-360	360;
	10965	6385	0.0001	0.00122	0	0	0	0	0	0	1	-360	360;
	10965	6385	0.0001	0.00119	0	0	0	0	0	0	1	-360	360;
	6385	6595	0.0024	0.02048	0	0	0	0	0	0	1	-360	360;
	6385	284	0.00042	0.00474	0	0	0	0	0	0	1	-360	360;
	5297	2962	0	0.0002	0	0	0	0	0	0	1	-360	360;
	5297	2962	0.003409	0.129831	0	0	0	0	0	0	1	-360	360;
	5297	313	0.00605	0.024031	0	0	0	0	0	0	1	-360	360;
	2962	313	0.005919	0.0245	0	0	0	0	0	0	1	-360	360;
	4127	9057	0.406364	1.478988	0	0	0	0	0	0	1	-360	360;
	4127	587	0.12912	0.95312	0	0	0	0	0	0	1	-360	360;
	4127	7275	0.23062	0.90281	0	0	0	0	0	0	1	-360	360;
	1611	4127	0.05107	0.366901	0	0	0	0	0	0	1	-360	360;
	4127	587	0.00207	0.0168	0	0	0	0	0	0	1	-360	360;
	4127	2319	0.00119	0.009659	0	0	0	0	0	0	1	-360	360;
	3879	4127	0.120151	0.700041	0	0	0	0	0	0	1	-360	360;
	4127	8543	0.032581	0.326756	0	0	0	0	0	0	1	-360	360;
	5470	8061	2e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	5470	1355	0.00025	0.00344	0	0	0	0	0	0	1	-360	360;
	5470	1355	0.01671	0.288767	0	0	0	0	0	0	1	-360	360;
	5470	9499	0.01954	0.281191	0	0	0	0	0	0	1	-360	360;
	9156	5470	0.00356	0.222701	0	0	0	0	0	0	1	-360	360;
	9156	5470	0.00271	0.199571	0	0	0	0	0	0	1	-360	360;
	6804	8061	0.00016	0.00253	0	0	0	0	0	0	1	-360	360;
	9156	8061	0.00018	0.00214	0	0	0	0	0	0	1	-360	360;
	9057	587	0.002091	0.0138	0	0	0	0	0	0	1	-360	360;
	9057	587	0.291467	1.202521	0	0	0	0	0	0	1	-360	360;
	7275	9057	0.204719	0.794277	0	0	0	0	0	0	1	-360	360;
	1611	9057	0.026401	0.214814	0	0	0	0	0	0	1	-360	360;
	1611	9057	0.00295	0.01256	0	0	0	0	0	0	1	-360	360;
	6301	11453	0.359525	1.423657	0	0	0	0	0	0	1	-360	360;
	3085	11453	0.32907	1.339607	0	0	0	0	0	0	1	-360	360;
	3085	11453	0.00469	0.03913	0	0	0	0	0	0	1	-360	360;
	3817	11453	0.000841	0.00544	0	0	0	0	0	0	1	-360	360;
	3817	11453	0.014581	0.16557	0	0	0	0	0	0	1	-360	360;
	7035	11453	1.038884	1.650227	0	0	0	0	0	0	1	-360	360;
	11123	11453	0.863926	1.96155	0	0	0	0	0	0	1	-360	360;
	80	587	0.005081	0.02426	0	0	0	0	0	0	1	-360	360;
	2314	80	0.470062	1.363636	0	0	0	0	0	0	1	-360	360;
	80	12360	0.035969	0.35219	0	0	0	0	0	0	1	-360	360;
	80	13555	0.0033	0.01864	0	0	0	0	0	0	1	-360	360;
	80	13555	0.018021	0.1825	0	0	0	0	0	0	1	-360	360;
	7437	1170	0.002651	0.027659	0	0	0	0	0	0	1	-360	360;
	7456	7437	0.00226	0.04061	0	0	0	0	0	0	1	-360	360;
	7437	12202	0.000711	0.0098	0	0	0	0	0	0	1	-360	360;
	3278	7437	0.002211	0.037599	0	0	0	0	0	0	1	-360	360;
	6046	3462	0.0016	0.01356	0	0	0	0	0	0	1	-360	360;
	6046	3462	0.00165	0.01328	0	0	0	0	0	0	1	-360	360;
	9156	1355	0.01336	0.25865	0	0	0	0	0	0	1	-360	360;
	9156	1355	0.00015	0.00253	0	0	0	0	0	0	1	-360	360;
	10358	2376	0.00225	0.02106	0	0	0	0	0	0	1	-360	360;
	6207	2376	0.00426	0.03506	0	0	0	0	0	0	1	-360	360;
	9898	2376	0.00043	0.00581	0	0	0	0	0	0	1	-360	360;
	7275	5802	0.001151	0.009909	0	0	0	0	0	0	1	-360	360;
	1611	5802	0.000961	0.00751	0	0	0	0	0	0	1	-360	360;
	1209	5802	0.00032	0.00324	0	0	0	0	0	0	1	-360	360;
	10358	2376	0.00245	0.02191	0	0	0	0	0	0	1	-360	360;
	1620	2376	0.00037	0.00606	0	0	0	0	0	0	1	-360	360;
	10196	2376	0.0029	0.0289	0	0	0	0	0	0	1	-360	360;
	10308	587	0.000151	0.00156	0	0	0	0	0	0	1	-360	360;
	13436	587	0.00014	0.00144	0	0	0	0	0	0	1	-360	360;
	7275	587	0.026841	0.406942	0	0	0	0	0	0	1	-360	360;
	1611	587	0.025909	0.304649	0	0	0	0	0	0	1	-360	360;
	3772	1177	0	0.0002	0	0	0	0	0	0	1	-360	360;
	3772	1177	0.001	0.18678	0	0	0	0	0	0	1	-360	360;
	7892	3772	0.989958	2.675	0	0	0	0	0	0	1	-360	360;
	5412	3772	0.994529	2.704017	0	0	0	0	0	0	1	-360	360;
	6108	3772	0.154938	0.902078	0	0	0	0	0	0	1	-360	360;
	4839	3772	0.141247	1.002008	0	0	0	0	0	0	1	-360	360;
	13476	3772	0.01709	0.303539	0	0	0	0	0	0	1	-360	360;
	3772	10879	0.00081	0.00826	0	0	0	0	0	0	1	-360	360;
	3772	6046	0.00174	0.01199	0	0	0	0	0	0	1	-360	360;
	3772	9048	0.00136	0.012	0	0	0	0	0	0	1	-360	360;
	7892	1177	1.135249	2.306648	0	0	0	0	0	0	1	-360	360;
	5412	1177	1.077147	2.483726	0	0	0	0	0	0	1	-360	360;
	6108	1177	0.140319	0.988089	0	0	0	0	0	0	1	-360	360;
	4839	1177	0.15108	0.940582	0	0	0	0	0	0	1	-360	360;
	13476	1177	0.00045	0.00442	0	0	0	0	0	0	1	-360	360;
	13476	1177	0.01578	0.332528	0	0	0	0	0	0	1	-360	360;
	6916	1177	0.00032	0.00308	0	0	0	0	0	0	1	-360	360;
	487	6804	0.00018	0.0025	0	0	0	0	0	0	1	-360	360;
	4172	6804	0.03152	0.366053	0	0	0	0	0	0	1	-360	360;
	2314	5524	0.00251	0.13469	0	0	0	0	0	0	1	-360	360;
	2314	6301	0.00943	0.04787	0	0	0	0	0	0	1	-360	360;
	2314	12360	0.002781	0.02494	0	0	0	0	0	0	1	-360	360;
	2314	12360	0.22876	0.857376	0	0	0	0	0	0	1	-360	360;
	2314	13555	0.113521	0.454752	0	0	0	0	0	0	1	-360	360;
	10358	11151	0.00159	0.01603	0	0	0	0	0	0	1	-360	360;
	5524	3085	0.00924	0.04881	0	0	0	0	0	0	1	-360	360;
	5524	13555	0.00643	0.027271	0	0	0	0	0	0	1	-360	360;
	10358	6207	0.00183	0.01368	0	0	0	0	0	0	1	-360	360;
	12064	7805	0	0.0002	0	0	0	0	0	0	1	-360	360;
	12064	7805	0.001	0.191392	0	0	0	0	0	0	1	-360	360;
	4740	12064	0.00081	0.00981	0	0	0	0	0	0	1	-360	360;
	12064	7244	0.090907	0.571413	0	0	0	0	0	0	1	-360	360;
	12064	7244	0.00058	0.00647	0	0	0	0	0	0	1	-360	360;
	12064	13259	0.441572	1.595429	0	0	0	0	0	0	1	-360	360;
	12064	7096	0.0463	0.493158	0	0	0	0	0	0	1	-360	360;
	12064	8694	0.053	0.456427	0	0	0	0	0	0	1	-360	360;
	8694	7805	0.00048	0.00707	0	0	0	0	0	0	1	-360	360;
	7805	7244	0.0007	0.00626	0	0	0	0	0	0	1	-360	360;
	7805	7244	0.099273	0.491122	0	0	0	0	0	0	1	-360	360;
	7805	13259	0.411558	1.466205	0	0	0	0	0	0	1	-360	360;
	7805	7096	0.05226	0.428179	0	0	0	0	0	0	1	-360	360;
	7805	8694	0.04979	0.473137	0	0	0	0	0	0	1	-360	360;
	10503	11644	0.00018	0.00218	0	0	0	0	0	0	1	-360	360;
	5633	1025	0.344619	1.353116	0	0	0	0	0	0	1	-360	360;
	5633	3417	0.581787	1.764958	0	0	0	0	0	0	1	-360	360;
	5633	11636	0.075831	0.835526	0	0	0	0	0	0	1	-360	360;
	5633	11636	0.00095	0.0105	0	0	0	0	0	0	1	-360	360;
	5633	2948	0.081281	0.782202	0	0	0	0	0	0	1	-360	360;
	5633	10879	0.06719	0.554377	0	0	0	0	0	0	1	-360	360;
	5633	9048	0.00409	0.271641	0	0	0	0	0	0	1	-360	360;
	5633	9048	0.00041	0.00351	0	0	0	0	0	0	1	-360	360;
	11698	949	0.00138	0.008789	0	0	0	0	0	0	1	-360	360;
	11698	4819	0.002331	0.01832	0	0	0	0	0	0	1	-360	360;
	1025	3417	0	0.0002	0	0	0	0	0	0	1	-360	360;
	1025	3417	0.001	0.311717	0	0	0	0	0	0	1	-360	360;
	2265	1025	0.00043	0.00408	0	0	0	0	0	0	1	-360	360;
	1025	11636	0.083899	0.525478	0	0	0	0	0	0	1	-360	360;
	1025	2948	0.07124	0.605921	0	0	0	0	0	0	1	-360	360;
	1025	11644	0.00013	0.00147	0	0	0	0	0	0	1	-360	360;
	1025	10879	2.055194	4.798753	0	0	0	0	0	0	1	-360	360;
	13259	1025	0.00048	0.00587	0	0	0	0	0	0	1	-360	360;
	9048	1025	0.81115	2.560526	0	0	0	0	0	0	1	-360	360;
	1432	11698	0.00095	0.004169	0	0	0	0	0	0	1	-360	360;
	3636	11698	0.01012	0.04631	0	0	0	0	0	0	1	-360	360;
	4328	3417	0.00013	0.0014	0	0	0	0	0	0	1	-360	360;
	1691	3417	0.00013	0.00143	0	0	0	0	0	0	1	-360	360;
	3417	11636	0.091447	0.726385	0	0	0	0	0	0	1	-360	360;
	3417	11636	0.00093	0.00869	0	0	0	0	0	0	1	-360	360;
	3417	2948	0.089307	0.727078	0	0	0	0	0	0	1	-360	360;
	3417	10879	3.590651	5.504778	0	0	0	0	0	0	1	-360	360;
	4172	3417	0.00047	0.00544	0	0	0	0	0	0	1	-360	360;
	9048	3417	1.2741	3.747645	0	0	0	0	0	0	1	-360	360;
	2354	6180	0.00142	0.01566	0	0	0	0	0	0	1	-360	360;
	2948	9744	0.00082	0.00794	0	0	0	0	0	0	1	-360	360;
	7892	5412	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7892	5412	0.001	0.149882	0	0	0	0	0	0	1	-360	360;
	6108	7892	0.088033	0.626579	0	0	0	0	0	0	1	-360	360;
	6108	7892	0.001	0.00866	0	0	0	0	0	0	1	-360	360;
	4839	7892	0.090852	0.619418	0	0	0	0	0	0	1	-360	360;
	13476	7892	0.87133	2.390028	0	0	0	0	0	0	1	-360	360;
	6108	5412	0.087632	0.633012	0	0	0	0	0	0	1	-360	360;
	4839	5412	0.097832	0.57669	0	0	0	0	0	0	1	-360	360;
	13476	5412	0.857064	2.463089	0	0	0	0	0	0	1	-360	360;
	5412	6046	0.0004	0.0039	0	0	0	0	0	0	1	-360	360;
	6301	3085	0.001	0.486508	0	0	0	0	0	0	1	-360	360;
	3817	6301	0.003909	0.034711	0	0	0	0	0	0	1	-360	360;
	3817	6301	0.497789	2.055971	0	0	0	0	0	0	1	-360	360;
	6301	7035	0.357087	1.677376	0	0	0	0	0	0	1	-360	360;
	6301	11123	0.349194	1.694876	0	0	0	0	0	0	1	-360	360;
	3817	3085	0.438409	2.013802	0	0	0	0	0	0	1	-360	360;
	3085	7035	0.307107	1.517831	0	0	0	0	0	0	1	-360	360;
	3085	11123	0.354174	1.443988	0	0	0	0	0	0	1	-360	360;
	12733	3576	0.00274	0.144159	0	0	0	0	0	0	1	-360	360;
	12733	2600	0.00039	0.00175	0	0	0	0	0	0	1	-360	360;
	3576	13196	0.000401	0.001711	0	0	0	0	0	0	1	-360	360;
	2354	7451	0.06537	0.54912	0	0	0	0	0	0	1	-360	360;
	2354	2265	0.00098	0.00852	0	0	0	0	0	0	1	-360	360;
	2354	2265	0.076039	0.582729	0	0	0	0	0	0	1	-360	360;
	2354	2843	0.00185	0.01418	0	0	0	0	0	0	1	-360	360;
	12109	2354	0.790374	2.170014	0	0	0	0	0	0	1	-360	360;
	2393	949	0.00188	0.0087	0	0	0	0	0	0	1	-360	360;
	2393	5190	0.042461	0.437066	0	0	0	0	0	0	1	-360	360;
	3742	5190	0.00068	0.008531	0	0	0	0	0	0	1	-360	360;
	5633	11636	0.00107	0.01108	0	0	0	0	0	0	1	-360	360;
	5633	10879	0.00092	0.00947	0	0	0	0	0	0	1	-360	360;
	6108	4839	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6108	4839	0.001	0.196378	0	0	0	0	0	0	1	-360	360;
	6108	13476	0.102652	0.915512	0	0	0	0	0	0	1	-360	360;
	4839	13476	0.110602	0.871537	0	0	0	0	0	0	1	-360	360;
	8836	4839	0.00153	0.01371	0	0	0	0	0	0	1	-360	360;
	13171	4839	0.00296	0.02271	0	0	0	0	0	0	1	-360	360;
	7451	2265	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7451	2265	0.001	0.229661	0	0	0	0	0	0	1	-360	360;
	7451	2843	0.00076	0.0066	0	0	0	0	0	0	1	-360	360;
	12109	7451	0.134051	0.802355	0	0	0	0	0	0	1	-360	360;
	12109	2265	0.136413	0.960942	0	0	0	0	0	0	1	-360	360;
	12566	13196	0.0027	0.02195	0	0	0	0	0	0	1	-360	360;
	12566	4819	0.001211	0.004961	0	0	0	0	0	0	1	-360	360;
	3038	10308	0.010091	0.211612	0	0	0	0	0	0	1	-360	360;
	3038	13436	0.008349	0.215682	0	0	0	0	0	0	1	-360	360;
	1611	3038	0.000401	0.001781	0	0	0	0	0	0	1	-360	360;
	10308	13436	0.00076	0.205461	0	0	0	0	0	0	1	-360	360;
	13259	9898	0.00086	0.0138	0	0	0	0	0	0	1	-360	360;
	4172	1620	0.00101	0.01174	0	0	0	0	0	0	1	-360	360;
	11636	2948	0	0.0002	0	0	0	0	0	0	1	-360	360;
	11636	2948	0.001	0.17286	0	0	0	0	0	0	1	-360	360;
	11636	10879	0.917036	2.770706	0	0	0	0	0	0	1	-360	360;
	9048	11636	0.299162	1.508587	0	0	0	0	0	0	1	-360	360;
	2948	10879	0.973546	2.445291	0	0	0	0	0	0	1	-360	360;
	9048	2948	0.335817	1.383795	0	0	0	0	0	0	1	-360	360;
	1131	7035	0.00114	0.00625	0	0	0	0	0	0	1	-360	360;
	7341	1131	0.00069	0.00343	0	0	0	0	0	0	1	-360	360;
	10504	1131	0.000669	0.00349	0	0	0	0	0	0	1	-360	360;
	7609	1131	0.00264	0.01612	0	0	0	0	0	0	1	-360	360;
	4740	6207	0.001	0.01303	0	0	0	0	0	0	1	-360	360;
	1340	6207	0.00018	0.00112	0	0	0	0	0	0	1	-360	360;
	8777	1910	0.000771	0.0027	0	0	0	0	0	0	1	-360	360;
	1688	1910	0.000719	0.003039	0	0	0	0	0	0	1	-360	360;
	1910	11123	0.00138	0.005409	0	0	0	0	0	0	1	-360	360;
	2620	11151	0.00017	0.0011	0	0	0	0	0	0	1	-360	360;
	1611	7275	0.01424	0.207211	0	0	0	0	0	0	1	-360	360;
	12360	7275	0.00288	0.023031	0	0	0	0	0	0	1	-360	360;
	13476	9156	0.00059	0.00738	0	0	0	0	0	0	1	-360	360;
	6114	7096	2e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	4740	9661	0.00034	0.00243	0	0	0	0	0	0	1	-360	360;
	9156	9499	0.00939	0.239481	0	0	0	0	0	0	1	-360	360;
	9156	9499	0.0003	0.00385	0	0	0	0	0	0	1	-360	360;
	9194	12202	0.00082	0.0117	0	0	0	0	0	0	1	-360	360;
	9194	1170	0.000831	0.010711	0	0	0	0	0	0	1	-360	360;
	6796	3026	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6796	3026	0.001	0.424958	0	0	0	0	0	0	1	-360	360;
	6796	4172	0.00035	0.00315	0	0	0	0	0	0	1	-360	360;
	6796	4172	0.01362	0.396288	0	0	0	0	0	0	1	-360	360;
	6796	9156	0.088213	0.739543	0	0	0	0	0	0	1	-360	360;
	3026	4172	0.01388	0.388199	0	0	0	0	0	0	1	-360	360;
	3026	9156	0.0012	0.01148	0	0	0	0	0	0	1	-360	360;
	3026	9156	0.086413	0.754086	0	0	0	0	0	0	1	-360	360;
	487	13259	0.00049	0.00475	0	0	0	0	0	0	1	-360	360;
	584	8189	0.002669	0.01443	0	0	0	0	0	0	1	-360	360;
	5190	949	0.00338	0.01488	0	0	0	0	0	0	1	-360	360;
	3879	13196	0.00101	0.005841	0	0	0	0	0	0	1	-360	360;
	9898	2843	0.00034	0.00381	0	0	0	0	0	0	1	-360	360;
	12109	2843	0.00017	0.00223	0	0	0	0	0	0	1	-360	360;
	8543	2600	0.00161	0.013789	0	0	0	0	0	0	1	-360	360;
	2843	1894	0.00032	0.00234	0	0	0	0	0	0	1	-360	360;
	9048	10879	0.01246	0.249882	0	0	0	0	0	0	1	-360	360;
	7244	4172	0.00073	0.00838	0	0	0	0	0	0	1	-360	360;
	7244	13259	0.01019	0.13124	0	0	0	0	0	0	1	-360	360;
	7244	13259	0.00078	0.00873	0	0	0	0	0	0	1	-360	360;
	7244	7096	0.463179	1.173823	0	0	0	0	0	0	1	-360	360;
	7244	8694	0.428629	1.321537	0	0	0	0	0	0	1	-360	360;
	9156	4172	0.099591	0.647687	0	0	0	0	0	0	1	-360	360;
	1820	4172	0.00019	0.00245	0	0	0	0	0	0	1	-360	360;
	13259	7096	1.591828	3.383587	0	0	0	0	0	0	1	-360	360;
	13259	8694	1.558587	3.254017	0	0	0	0	0	0	1	-360	360;
	3817	7035	1.410971	2.609298	0	0	0	0	0	0	1	-360	360;
	3817	11123	1.456178	2.474793	0	0	0	0	0	0	1	-360	360;
	7035	11123	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7035	11123	0.001	0.139341	0	0	0	0	0	0	1	-360	360;
	7096	8694	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7096	8694	0.001	0.196801	0	0	0	0	0	0	1	-360	360;
	11387	2319	0.00025	0.00232	0	0	0	0	0	0	1	-360	360;
	8543	11387	0.000719	0.005461	0	0	0	0	0	0	1	-360	360;
	2319	9426	0.00012	0.00069	0	0	0	0	0	0	1	-360	360;
	9571	2319	0.003099	0.11999	0	0	0	0	0	0	1	-360	360;
	12360	13555	0	0.0002	0	0	0	0	0	0	1	-360	360;
	12360	13555	0.001	0.13145	0	0	0	0	0	0	1	-360	360;
	3879	8543	0.10799	0.554256	0	0	0	0	0	0	1	-360	360;
	12271	12622	0.00077	0.00927	0	0	0	0	0	0	1	-360	360;
	9567	12622	0.00078	0.00908	0	0	0	0	0	0	1	-360	360;
	7123	6414	0.00038	0.0045	0	0	0	0	0	0	1	-360	360;
	6414	9450	0.00147	0.0125	0	0	0	0	0	0	1	-360	360;
	9745	6414	0.00039	0.00441	0	0	0	0	0	0	1	-360	360;
	6414	1759	0.00202	0.01654	0	0	0	0	0	0	1	-360	360;
	9567	12271	0	0.0002	0	0	0	0	0	0	1	-360	360;
	9567	12271	0.00147	0.112341	0	0	0	0	0	0	1	-360	360;
	9567	7123	0.00069	0.00564	0	0	0	0	0	0	1	-360	360;
	12271	9745	0.00068	0.00574	0	0	0	0	0	0	1	-360	360;
	7123	9745	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7123	9745	0.00088	0.07777	0	0	0	0	0	0	1	-360	360;
	866	7123	0.00062	0.00515	0	0	0	0	0	0	1	-360	360;
	3429	9745	0.0007	0.00505	0	0	0	0	0	0	1	-360	360;
	866	3429	0	0.0002	0	0	0	0	0	0	1	-360	360;
	866	3429	0.00076	0.06481	0	0	0	0	0	0	1	-360	360;
	4472	673	0.00011	0.00149	0	0	0	0	0	0	1	-360	360;
	8588	2750	9.9e-05	0.000979	0	0	0	0	0	0	1	-360	360;
	7095	7494	0.01788	0.227831	0	0	0	0	0	0	1	-360	360;
	7095	7494	0.004669	0.015969	0	0	0	0	0	0	1	-360	360;
	9978	7095	0.011229	0.03868	0	0	0	0	0	0	1	-360	360;
	3460	7095	0.01001	0.043841	0	0	0	0	0	0	1	-360	360;
	7095	700	0.002151	0.01032	0	0	0	0	0	0	1	-360	360;
	6245	8592	0.003281	0.017901	0	0	0	0	0	0	1	-360	360;
	3497	6245	0.005271	0.026909	0	0	0	0	0	0	1	-360	360;
	6245	12457	0.00044	0.002169	0	0	0	0	0	0	1	-360	360;
	6245	12457	0.00045	0.00213	0	0	0	0	0	0	1	-360	360;
	4556	9091	0.452251	2.097438	0	0	0	0	0	0	1	-360	360;
	9091	1723	0.247659	1.380679	0	0	0	0	0	0	1	-360	360;
	1771	9091	0.436378	1.290097	0	0	0	0	0	0	1	-360	360;
	7818	9091	0.218089	1.220914	0	0	0	0	0	0	1	-360	360;
	7012	9091	0.0612	1.024169	0	0	0	0	0	0	1	-360	360;
	8784	9091	0.06168	0.959765	0	0	0	0	0	0	1	-360	360;
	8784	9091	0.0011	0.00838	0	0	0	0	0	0	1	-360	360;
	10047	9091	0.05459	0.962258	0	0	0	0	0	0	1	-360	360;
	7818	9091	0.00126	0.01278	0	0	0	0	0	0	1	-360	360;
	7472	10836	5e-05	0.000229	0	0	0	0	0	0	1	-360	360;
	6735	7472	0.001331	0.009331	0	0	0	0	0	0	1	-360	360;
	7472	13600	6e-05	0.00031	0	0	0	0	0	0	1	-360	360;
	6735	9394	0.00155	0.00805	0	0	0	0	0	0	1	-360	360;
	9394	228	0.351674	1.414483	0	0	0	0	0	0	1	-360	360;
	6735	9394	0.239545	1.416095	0	0	0	0	0	0	1	-360	360;
	7624	2750	0.00011	0.00088	0	0	0	0	0	0	1	-360	360;
	2312	673	0.00012	0.00064	0	0	0	0	0	0	1	-360	360;
	12086	673	0.002349	0.01088	0	0	0	0	0	0	1	-360	360;
	12086	673	0.0023	0.011099	0	0	0	0	0	0	1	-360	360;
	673	1209	0.004771	0.03713	0	0	0	0	0	0	1	-360	360;
	11874	2750	0.00056	0.0013	0	0	0	0	0	0	1	-360	360;
	10015	2750	0.001091	0.007409	0	0	0	0	0	0	1	-360	360;
	10015	2750	0.00168	0.007479	0	0	0	0	0	0	1	-360	360;
	2027	2750	0.003151	0.01876	0	0	0	0	0	0	1	-360	360;
	1664	3793	0.005719	0.255764	0	0	0	0	0	0	1	-360	360;
	568	1664	0.000599	0.00294	0	0	0	0	0	0	1	-360	360;
	568	3793	0.00062	0.00288	0	0	0	0	0	0	1	-360	360;
	8260	7011	0.001169	0.012591	0	0	0	0	0	0	1	-360	360;
	8260	7011	0.00131	0.01119	0	0	0	0	0	0	1	-360	360;
	2150	7011	0.000159	0.00137	0	0	0	0	0	0	1	-360	360;
	6036	7011	0.000159	0.001341	0	0	0	0	0	0	1	-360	360;
	12560	11092	0.00051	0.0025	0	0	0	0	0	0	1	-360	360;
	6561	10372	0.00031	0.001289	0	0	0	0	0	0	1	-360	360;
	12560	10372	0.05163	0.55124	0	0	0	0	0	0	1	-360	360;
	11208	10372	0.201229	1.043864	0	0	0	0	0	0	1	-360	360;
	11358	10015	1.027128	2.385331	0	0	0	0	0	0	1	-360	360;
	11358	239	0.288306	1.382335	0	0	0	0	0	0	1	-360	360;
	10225	11358	0.05949	0.340661	0	0	0	0	0	0	1	-360	360;
	11358	3751	0.007211	0.030409	0	0	0	0	0	0	1	-360	360;
	12769	11358	0.899153	2.660744	0	0	0	0	0	0	1	-360	360;
	8118	11358	0.809979	2.92686	0	0	0	0	0	0	1	-360	360;
	11358	7766	0.00251	0.011211	0	0	0	0	0	0	1	-360	360;
	3636	7018	0.08695	0.512231	0	0	0	0	0	0	1	-360	360;
	3636	13016	0.006289	0.693946	0	0	0	0	0	0	1	-360	360;
	2365	3636	0.140669	0.495269	0	0	0	0	0	0	1	-360	360;
	9625	3636	0.00882	0.041831	0	0	0	0	0	0	1	-360	360;
	10196	2605	2e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	7527	6511	0.000159	0.00074	0	0	0	0	0	0	1	-360	360;
	1425	9736	0.004469	0.139591	0	0	0	0	0	0	1	-360	360;
	1425	3452	0.001039	0.006211	0	0	0	0	0	0	1	-360	360;
	1950	13449	0.00813	0.186659	0	0	0	0	0	0	1	-360	360;
	1950	3452	0.00101	0.00625	0	0	0	0	0	0	1	-360	360;
	8659	831	8.1e-05	0.000781	0	0	0	0	0	0	1	-360	360;
	8659	10149	0.0003	0.002031	0	0	0	0	0	0	1	-360	360;
	7126	831	9.1e-05	0.000719	0	0	0	0	0	0	1	-360	360;
	7126	3731	0.00086	0.005581	0	0	0	0	0	0	1	-360	360;
	6564	1723	0.00062	0.00605	0	0	0	0	0	0	1	-360	360;
	3227	831	0.00181	0.009599	0	0	0	0	0	0	1	-360	360;
	9245	831	0.00099	0.00481	0	0	0	0	0	0	1	-360	360;
	831	6591	0.00038	0.00218	0	0	0	0	0	0	1	-360	360;
	5394	1983	0.00031	0.00342	0	0	0	0	0	0	1	-360	360;
	10400	1983	0.00083	0.00929	0	0	0	0	0	0	1	-360	360;
	4734	1983	0.00074	0.00793	0	0	0	0	0	0	1	-360	360;
	4506	4734	0.00016	0.00166	0	0	0	0	0	0	1	-360	360;
	1983	12051	0	0.0002	0	0	0	0	0	0	1	-360	360;
	1983	12051	0.01471	0.443012	0	0	0	0	0	0	1	-360	360;
	1872	12051	0.00037	0.00337	0	0	0	0	0	0	1	-360	360;
	9978	4168	0.001461	0.006711	0	0	0	0	0	0	1	-360	360;
	2638	4168	0.001479	0.00656	0	0	0	0	0	0	1	-360	360;
	10576	7018	0.00068	0.0113	0	0	0	0	0	0	1	-360	360;
	7155	4506	0.00019	0.00196	0	0	0	0	0	0	1	-360	360;
	11867	4506	0.00019	0.00198	0	0	0	0	0	0	1	-360	360;
	1872	7835	0.00886	0.294079	0	0	0	0	0	0	1	-360	360;
	1872	7835	0.00028	0.00275	0	0	0	0	0	0	1	-360	360;
	5394	7835	0.01321	0.296717	0	0	0	0	0	0	1	-360	360;
	12294	13042	0.001	0.169901	0	0	0	0	0	0	1	-360	360;
	12294	228	0.03111	0.255	0	0	0	0	0	0	1	-360	360;
	6735	12294	0.00057	0.002849	0	0	0	0	0	0	1	-360	360;
	13042	228	0.03143	0.234731	0	0	0	0	0	0	1	-360	360;
	6735	13042	0.000581	0.002789	0	0	0	0	0	0	1	-360	360;
	12698	7216	0.00157	0.007	0	0	0	0	0	0	1	-360	360;
	12698	996	0.00131	0.00636	0	0	0	0	0	0	1	-360	360;
	10914	7216	0.001669	0.00724	0	0	0	0	0	0	1	-360	360;
	7216	9396	0.00663	0.249339	0	0	0	0	0	0	1	-360	360;
	7216	1648	0.000169	0.00032	0	0	0	0	0	0	1	-360	360;
	7216	5806	0.000151	0.00038	0	0	0	0	0	0	1	-360	360;
	7216	3804	0.000841	0.009581	0	0	0	0	0	0	1	-360	360;
	7216	793	0.0355	0.360558	0	0	0	0	0	0	1	-360	360;
	7216	996	0.027539	0.325145	0	0	0	0	0	0	1	-360	360;
	7216	5661	0.025271	0.339442	0	0	0	0	0	0	1	-360	360;
	7216	8211	0.000169	0.000219	0	0	0	0	0	0	1	-360	360;
	3486	228	0.000401	0.0018	0	0	0	0	0	0	1	-360	360;
	6735	3486	0.00205	0.01162	0	0	0	0	0	0	1	-360	360;
	3881	3486	0.000651	0.0045	0	0	0	0	0	0	1	-360	360;
	4233	228	0.00038	0.00187	0	0	0	0	0	0	1	-360	360;
	6735	4233	0.002091	0.01139	0	0	0	0	0	0	1	-360	360;
	3881	4233	0.00064	0.004169	0	0	0	0	0	0	1	-360	360;
	6735	228	0.03551	0.421116	0	0	0	0	0	0	1	-360	360;
	6735	1246	0.090159	0.624236	0	0	0	0	0	0	1	-360	360;
	6735	10093	0.025919	0.457603	0	0	0	0	0	0	1	-360	360;
	6735	3748	0.140581	0.992087	0	0	0	0	0	0	1	-360	360;
	6735	4956	0.00082	0.007331	0	0	0	0	0	0	1	-360	360;
	12086	6981	0.008469	0.038599	0	0	0	0	0	0	1	-360	360;
	12086	9444	0.003729	0.012081	0	0	0	0	0	0	1	-360	360;
	10225	10015	0.071281	0.33186	0	0	0	0	0	0	1	-360	360;
	10225	10015	0.011919	0.055651	0	0	0	0	0	0	1	-360	360;
	10015	13635	0.0038	0.01182	0	0	0	0	0	0	1	-360	360;
	4506	1820	0.00233	0.0191	0	0	0	0	0	0	1	-360	360;
	4506	9278	0.00258	0.02125	0	0	0	0	0	0	1	-360	360;
	4506	1820	0.00246	0.01795	0	0	0	0	0	0	1	-360	360;
	4506	13547	0.00231	0.02199	0	0	0	0	0	0	1	-360	360;
	10400	4506	0.00105	0.0114	0	0	0	0	0	0	1	-360	360;
	4506	148	0.00268	0.02035	0	0	0	0	0	0	1	-360	360;
	3227	2839	0.00124	0.005711	0	0	0	0	0	0	1	-360	360;
	3227	13598	0.0002	0.0022	0	0	0	0	0	0	1	-360	360;
	3227	3982	0.00019	0.00225	0	0	0	0	0	0	1	-360	360;
	3227	10055	0.001169	0.005159	0	0	0	0	0	0	1	-360	360;
	3227	10045	0.001271	0.005591	0	0	0	0	0	0	1	-360	360;
	3227	4841	0.00182	0.01218	0	0	0	0	0	0	1	-360	360;
	3227	10493	0.00107	0.005789	0	0	0	0	0	0	1	-360	360;
	9468	118	0.00026	0.00275	0	0	0	0	0	0	1	-360	360;
	9468	1149	0.0001	0.00093	0	0	0	0	0	0	1	-360	360;
	13539	4244	0.00019	0.00166	0	0	0	0	0	0	1	-360	360;
	13539	4244	0.00019	0.00163	0	0	0	0	0	0	1	-360	360;
	5541	7990	0.00126	0.00953	0	0	0	0	0	0	1	-360	360;
	5541	11324	0.00131	0.00994	0	0	0	0	0	0	1	-360	360;
	2771	7990	0.00128	0.00933	0	0	0	0	0	0	1	-360	360;
	2771	13521	0.00134	0.00972	0	0	0	0	0	0	1	-360	360;
	5541	2771	0.001	0.180201	0	0	0	0	0	0	1	-360	360;
	5541	11324	1.365928	3.472299	0	0	0	0	0	0	1	-360	360;
	5541	13521	0.186177	1.029224	0	0	0	0	0	0	1	-360	360;
	992	5541	0.98608	2.33608	0	0	0	0	0	0	1	-360	360;
	5541	11314	0.487888	1.618975	0	0	0	0	0	0	1	-360	360;
	5541	6768	0.850277	2.290235	0	0	0	0	0	0	1	-360	360;
	2771	11324	1.29162	3.486565	0	0	0	0	0	0	1	-360	360;
	2771	13521	0.201801	0.8991	0	0	0	0	0	0	1	-360	360;
	992	2771	0.842729	2.35651	0	0	0	0	0	0	1	-360	360;
	2771	11314	0.415547	1.630194	0	0	0	0	0	0	1	-360	360;
	2771	6768	0.830956	1.995914	0	0	0	0	0	0	1	-360	360;
	700	13243	0.005729	0.021281	0	0	0	0	0	0	1	-360	360;
	700	13243	0.005081	0.029331	0	0	0	0	0	0	1	-360	360;
	10203	13243	0.00576	0.035781	0	0	0	0	0	0	1	-360	360;
	7494	13243	0.002021	0.00976	0	0	0	0	0	0	1	-360	360;
	4593	13243	0.00563	0.03313	0	0	0	0	0	0	1	-360	360;
	12918	5993	0.001	0.260568	0	0	0	0	0	0	1	-360	360;
	10087	12918	0.127098	1.298546	0	0	0	0	0	0	1	-360	360;
	8361	12918	0.04182	0.986219	0	0	0	0	0	0	1	-360	360;
	8361	12918	0.00129	0.01393	0	0	0	0	0	0	1	-360	360;
	3229	12918	0.00082	0.00915	0	0	0	0	0	0	1	-360	360;
	490	12918	0.00119	0.01287	0	0	0	0	0	0	1	-360	360;
	10087	5993	0.118677	1.418975	0	0	0	0	0	0	1	-360	360;
	10087	5993	0.00148	0.01585	0	0	0	0	0	0	1	-360	360;
	8361	5993	0.04574	0.913504	0	0	0	0	0	0	1	-360	360;
	680	5993	0.00116	0.01192	0	0	0	0	0	0	1	-360	360;
	10400	1649	0.06698	0.909972	0	0	0	0	0	0	1	-360	360;
	10400	1649	0.00042	0.00331	0	0	0	0	0	0	1	-360	360;
	1626	6080	0.002591	0.01299	0	0	0	0	0	0	1	-360	360;
	6080	3278	0.01169	0.067849	0	0	0	0	0	0	1	-360	360;
	10734	5459	0.00074	0.00368	0	0	0	0	0	0	1	-360	360;
	10734	239	0.00064	0.0042	0	0	0	0	0	0	1	-360	360;
	10734	7766	0.0018	0.01139	0	0	0	0	0	0	1	-360	360;
	1195	5459	0.00082	0.003401	0	0	0	0	0	0	1	-360	360;
	1195	239	0.00069	0.00381	0	0	0	0	0	0	1	-360	360;
	1195	7766	0.00189	0.01094	0	0	0	0	0	0	1	-360	360;
	5459	7573	0.000151	0.000711	0	0	0	0	0	0	1	-360	360;
	5459	1924	0.00013	0.000789	0	0	0	0	0	0	1	-360	360;
	5459	10749	5e-05	0.00024	0	0	0	0	0	0	1	-360	360;
	5459	1225	5e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	12769	5459	0.00012	0.000711	0	0	0	0	0	0	1	-360	360;
	8118	5459	0.00011	0.000719	0	0	0	0	0	0	1	-360	360;
	959	6104	0.003091	0.015719	0	0	0	0	0	0	1	-360	360;
	6104	12768	0.018159	0.39124	0	0	0	0	0	0	1	-360	360;
	6104	9268	0.169419	0.883946	0	0	0	0	0	0	1	-360	360;
	6104	5095	0.656054	1.65126	0	0	0	0	0	0	1	-360	360;
	6104	7630	0.452913	1.939091	0	0	0	0	0	0	1	-360	360;
	6104	12875	0.055969	0.74907	0	0	0	0	0	0	1	-360	360;
	5550	6104	0.549483	1.897438	0	0	0	0	0	0	1	-360	360;
	5687	6104	0.483574	1.959731	0	0	0	0	0	0	1	-360	360;
	6104	11156	0.279731	1.818967	0	0	0	0	0	0	1	-360	360;
	6104	11156	0.006521	0.02749	0	0	0	0	0	0	1	-360	360;
	10904	8870	0.07687	1.255956	0	0	0	0	0	0	1	-360	360;
	10904	8870	0.00068	0.00577	0	0	0	0	0	0	1	-360	360;
	6561	10188	0.00812	0.12314	0	0	0	0	0	0	1	-360	360;
	22	6561	0.00157	0.007031	0	0	0	0	0	0	1	-360	360;
	5227	6561	0.001599	0.00688	0	0	0	0	0	0	1	-360	360;
	6561	12560	0.00113	0.00724	0	0	0	0	0	0	1	-360	360;
	6561	12560	0.001271	0.007091	0	0	0	0	0	0	1	-360	360;
	959	12875	0.000919	0.005211	0	0	0	0	0	0	1	-360	360;
	10914	9245	0.00199	0.010219	0	0	0	0	0	0	1	-360	360;
	10914	7486	0.005409	0.02475	0	0	0	0	0	0	1	-360	360;
	10914	1136	0.00482	0.02805	0	0	0	0	0	0	1	-360	360;
	10914	4749	0.028479	0.302273	0	0	0	0	0	0	1	-360	360;
	10914	9268	0.11506	0.606198	0	0	0	0	0	0	1	-360	360;
	10914	9245	0.025271	0.321983	0	0	0	0	0	0	1	-360	360;
	10914	8458	0.00194	0.010091	0	0	0	0	0	0	1	-360	360;
	10914	4749	0.00314	0.019719	0	0	0	0	0	0	1	-360	360;
	12475	10271	0.00042	0.00384	0	0	0	0	0	0	1	-360	360;
	12475	1149	0.00031	0.00229	0	0	0	0	0	0	1	-360	360;
	12475	1605	0.00024	0.00235	0	0	0	0	0	0	1	-360	360;
	12475	2728	0.00103	0.01072	0	0	0	0	0	0	1	-360	360;
	3503	12560	0.00275	0.01311	0	0	0	0	0	0	1	-360	360;
	3503	4305	0.001771	0.01225	0	0	0	0	0	0	1	-360	360;
	462	8592	0.001	0.385207	0	0	0	0	0	0	1	-360	360;
	462	8592	0.003349	0.022711	0	0	0	0	0	0	1	-360	360;
	462	7521	0.00032	0.001531	0	0	0	0	0	0	1	-360	360;
	462	8936	0.359525	1.472438	0	0	0	0	0	0	1	-360	360;
	462	7527	1.632355	4.693388	0	0	0	0	0	0	1	-360	360;
	462	11961	0.08494	0.651364	0	0	0	0	0	0	1	-360	360;
	462	3731	0.052581	0.671529	0	0	0	0	0	0	1	-360	360;
	12457	462	0.12794	1.157789	0	0	0	0	0	0	1	-360	360;
	996	462	0.002461	0.014531	0	0	0	0	0	0	1	-360	360;
	11205	9944	0.002659	0.013271	0	0	0	0	0	0	1	-360	360;
	11205	9944	0.002711	0.01299	0	0	0	0	0	0	1	-360	360;
	6855	7527	3.9e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	928	7527	5e-05	0.00031	0	0	0	0	0	0	1	-360	360;
	5214	10026	0.00089	0.00698	0	0	0	0	0	0	1	-360	360;
	5214	7818	0.00028	0.00271	0	0	0	0	0	0	1	-360	360;
	2427	4556	0.00025	0.00273	0	0	0	0	0	0	1	-360	360;
	2427	1723	0.00027	0.00238	0	0	0	0	0	0	1	-360	360;
	2427	7818	0.00027	0.00277	0	0	0	0	0	0	1	-360	360;
	4556	1723	0.00808	0.60428	0	0	0	0	0	0	1	-360	360;
	1771	4556	0.01086	0.386371	0	0	0	0	0	0	1	-360	360;
	4556	7818	0.03494	0.767659	0	0	0	0	0	0	1	-360	360;
	4556	7012	0.0265	0.810665	0	0	0	0	0	0	1	-360	360;
	8784	4556	0.524993	2.841898	0	0	0	0	0	0	1	-360	360;
	10047	4556	0.475568	2.62313	0	0	0	0	0	0	1	-360	360;
	12769	239	0.02113	0.408595	0	0	0	0	0	0	1	-360	360;
	8118	239	0.022469	0.384442	0	0	0	0	0	0	1	-360	360;
	13547	2201	0.00045	0.0038	0	0	0	0	0	0	1	-360	360;
	13547	2201	0.00047	0.00374	0	0	0	0	0	0	1	-360	360;
	12768	11310	0.00019	0.00086	0	0	0	0	0	0	1	-360	360;
	9268	12768	0.542397	1.40281	0	0	0	0	0	0	1	-360	360;
	5095	12768	1.299236	2.713017	0	0	0	0	0	0	1	-360	360;
	12768	7630	1.066591	3.481612	0	0	0	0	0	0	1	-360	360;
	12768	12875	0.276529	1.159153	0	0	0	0	0	0	1	-360	360;
	5550	12768	1.192211	3.154339	0	0	0	0	0	0	1	-360	360;
	5687	12768	1.210785	2.840289	0	0	0	0	0	0	1	-360	360;
	11156	12768	0.804979	2.837397	0	0	0	0	0	0	1	-360	360;
	1246	13179	9.1e-05	0.00055	0	0	0	0	0	0	1	-360	360;
	10093	1246	0.009909	0.377748	0	0	0	0	0	0	1	-360	360;
	1246	3748	0.914793	3.247727	0	0	0	0	0	0	1	-360	360;
	4372	13179	0.000349	0.002159	0	0	0	0	0	0	1	-360	360;
	10093	11310	0.00132	0.00624	0	0	0	0	0	0	1	-360	360;
	10093	13179	0.00088	0.005159	0	0	0	0	0	0	1	-360	360;
	8454	3748	0.001349	0.01051	0	0	0	0	0	0	1	-360	360;
	784	2886	0.000539	0.003099	0	0	0	0	0	0	1	-360	360;
	784	4956	0.00207	0.01182	0	0	0	0	0	0	1	-360	360;
	10188	12560	0.000539	0.003159	0	0	0	0	0	0	1	-360	360;
	10188	4305	0.004081	0.0247	0	0	0	0	0	0	1	-360	360;
	11136	6099	0.000531	0.003521	0	0	0	0	0	0	1	-360	360;
	11676	3799	0.000539	0.00345	0	0	0	0	0	0	1	-360	360;
	2365	11676	0.005169	0.02325	0	0	0	0	0	0	1	-360	360;
	11205	1136	0.000669	0.004099	0	0	0	0	0	0	1	-360	360;
	11205	8603	0.000599	0.00344	0	0	0	0	0	0	1	-360	360;
	3460	11205	0.00139	0.008919	0	0	0	0	0	0	1	-360	360;
	11205	7486	0.00069	0.00419	0	0	0	0	0	0	1	-360	360;
	2638	11205	0.001539	0.008099	0	0	0	0	0	0	1	-360	360;
	9268	3870	0.00062	0.00356	0	0	0	0	0	0	1	-360	360;
	3870	12875	0.001091	0.006479	0	0	0	0	0	0	1	-360	360;
	13249	10728	6e-05	0.00052	0	0	0	0	0	0	1	-360	360;
	13249	11674	0.00023	0.00485	0	0	0	0	0	0	1	-360	360;
	7818	10728	7e-05	0.00051	0	0	0	0	0	0	1	-360	360;
	10962	8592	5e-05	0.000229	0	0	0	0	0	0	1	-360	360;
	1865	8592	8.1e-05	0.0003	0	0	0	0	0	0	1	-360	360;
	6021	8592	6e-05	0.000341	0	0	0	0	0	0	1	-360	360;
	8936	8592	0.339112	2.39938	0	0	0	0	0	0	1	-360	360;
	7527	8592	0.982252	4.492975	0	0	0	0	0	0	1	-360	360;
	8592	11961	0.299979	2.042583	0	0	0	0	0	0	1	-360	360;
	8592	3731	0.216508	1.7125	0	0	0	0	0	0	1	-360	360;
	122	8592	0.002841	0.01551	0	0	0	0	0	0	1	-360	360;
	12457	8592	0.00326	1.128223	0	0	0	0	0	0	1	-360	360;
	6683	8592	0.00232	0.016961	0	0	0	0	0	0	1	-360	360;
	3153	8592	0.003979	0.02513	0	0	0	0	0	0	1	-360	360;
	10794	8592	0.002281	0.017289	0	0	0	0	0	0	1	-360	360;
	1771	1723	0.111143	0.652313	0	0	0	0	0	0	1	-360	360;
	23	1723	0.00045	0.00399	0	0	0	0	0	0	1	-360	360;
	7818	1723	0.01009	0.588213	0	0	0	0	0	0	1	-360	360;
	7012	1723	0.0029	0.60196	0	0	0	0	0	0	1	-360	360;
	8784	1723	0.468573	2.303532	0	0	0	0	0	0	1	-360	360;
	10047	1723	0.401032	2.262812	0	0	0	0	0	0	1	-360	360;
	7818	1723	0.00054	0.00451	0	0	0	0	0	0	1	-360	360;
	23	1723	0.0004	0.00439	0	0	0	0	0	0	1	-360	360;
	3382	3748	0.00132	0.0077	0	0	0	0	0	0	1	-360	360;
	3382	12875	0.002289	0.013909	0	0	0	0	0	0	1	-360	360;
	7330	4570	0.00015	0.00153	0	0	0	0	0	0	1	-360	360;
	7330	9013	0.00022	0.00174	0	0	0	0	0	0	1	-360	360;
	7330	13631	0.00031	0.00276	0	0	0	0	0	0	1	-360	360;
	10093	3748	0.498802	2.231818	0	0	0	0	0	0	1	-360	360;
	10093	12875	0.00243	0.01461	0	0	0	0	0	0	1	-360	360;
	10093	4956	0.0013	0.005919	0	0	0	0	0	0	1	-360	360;
	7527	8936	2.422314	7.164876	0	0	0	0	0	0	1	-360	360;
	7527	8936	0.005271	0.03874	0	0	0	0	0	0	1	-360	360;
	8936	11961	0.157781	1.324793	0	0	0	0	0	0	1	-360	360;
	8936	11961	0.00695	0.055591	0	0	0	0	0	0	1	-360	360;
	8936	3731	0.211777	1.52969	0	0	0	0	0	0	1	-360	360;
	12457	8936	0.1823	1.686529	0	0	0	0	0	0	1	-360	360;
	3081	6522	2.525346	8.326177	0	0	0	0	0	0	1	-360	360;
	3081	6522	0.00086	0.00871	0	0	0	0	0	0	1	-360	360;
	6522	2602	0.13018	1.288158	0	0	0	0	0	0	1	-360	360;
	6522	5257	5.25734	15.96122	0	0	0	0	0	0	1	-360	360;
	6522	10026	0.196787	1.606648	0	0	0	0	0	0	1	-360	360;
	12854	2602	0.00124	0.01282	0	0	0	0	0	0	1	-360	360;
	22	5227	0	0.0002	0	0	0	0	0	0	1	-360	360;
	22	5227	0.227149	1.244607	0	0	0	0	0	0	1	-360	360;
	22	2886	0.024581	0.402459	0	0	0	0	0	0	1	-360	360;
	3881	22	0.04388	0.657934	0	0	0	0	0	0	1	-360	360;
	10203	22	0.12525	0.756384	0	0	0	0	0	0	1	-360	360;
	4593	22	0.18987	0.937128	0	0	0	0	0	0	1	-360	360;
	22	12980	0.00163	0.007031	0	0	0	0	0	0	1	-360	360;
	5227	2886	0.456736	1.546157	0	0	0	0	0	0	1	-360	360;
	3881	5227	0.03062	0.528388	0	0	0	0	0	0	1	-360	360;
	10203	5227	0.192099	0.773678	0	0	0	0	0	0	1	-360	360;
	4593	5227	0.027081	0.45345	0	0	0	0	0	0	1	-360	360;
	4593	5227	0.002211	0.01299	0	0	0	0	0	0	1	-360	360;
	2977	8996	0.00344	0.015909	0	0	0	0	0	0	1	-360	360;
	1771	7818	0.123539	0.685277	0	0	0	0	0	0	1	-360	360;
	1771	7012	0.096593	0.575748	0	0	0	0	0	0	1	-360	360;
	1771	8784	0.225512	1.104709	0	0	0	0	0	0	1	-360	360;
	1771	10047	0.17135	1.111427	0	0	0	0	0	0	1	-360	360;
	1771	7818	0.00117	0.00907	0	0	0	0	0	0	1	-360	360;
	5686	2525	3e-05	0.00039	0	0	0	0	0	0	1	-360	360;
	909	5686	0.00079	0.0065	0	0	0	0	0	0	1	-360	360;
	6916	5686	0.00091	0.00755	0	0	0	0	0	0	1	-360	360;
	909	5686	0.00081	0.00636	0	0	0	0	0	0	1	-360	360;
	6916	5686	0.00086	0.00818	0	0	0	0	0	0	1	-360	360;
	3497	7527	0.003979	0.02364	0	0	0	0	0	0	1	-360	360;
	7527	11961	6.941322	16.0093	0	0	0	0	0	0	1	-360	360;
	7527	3731	6.73657	15.66095	0	0	0	0	0	0	1	-360	360;
	12457	7527	0.185229	2.220661	0	0	0	0	0	0	1	-360	360;
	3081	2602	5.786496	13.8054	0	0	0	0	0	0	1	-360	360;
	3081	5257	0.04375	0.648878	0	0	0	0	0	0	1	-360	360;
	3081	887	0.0008	0.00847	0	0	0	0	0	0	1	-360	360;
	3081	10026	0.19205	1.80741	0	0	0	0	0	0	1	-360	360;
	3081	10026	0.00157	0.01084	0	0	0	0	0	0	1	-360	360;
	6598	3081	0.00155	0.01203	0	0	0	0	0	0	1	-360	360;
	3081	6051	0.00062	0.00656	0	0	0	0	0	0	1	-360	360;
	3081	2602	0.00203	0.0219	0	0	0	0	0	0	1	-360	360;
	3081	11534	0.00017	0.00135	0	0	0	0	0	0	1	-360	360;
	7151	10045	0.000341	0.001729	0	0	0	0	0	0	1	-360	360;
	5095	7151	0.00101	0.00926	0	0	0	0	0	0	1	-360	360;
	3452	7151	0.00055	0.00262	0	0	0	0	0	0	1	-360	360;
	2839	10045	0.018781	0.265517	0	0	0	0	0	0	1	-360	360;
	7235	2839	0.0298	0.392211	0	0	0	0	0	0	1	-360	360;
	2839	3425	0.00057	0.002841	0	0	0	0	0	0	1	-360	360;
	3452	2839	0.00943	0.27814	0	0	0	0	0	0	1	-360	360;
	7235	10045	0.027961	0.338967	0	0	0	0	0	0	1	-360	360;
	10045	5195	0.000581	0.002781	0	0	0	0	0	0	1	-360	360;
	3452	10045	0.010831	0.239876	0	0	0	0	0	0	1	-360	360;
	7235	8228	0.00261	0.01243	0	0	0	0	0	0	1	-360	360;
	3819	9396	0.00214	0.01187	0	0	0	0	0	0	1	-360	360;
	793	9396	0.04931	0.648058	0	0	0	0	0	0	1	-360	360;
	793	9396	0.001711	0.010781	0	0	0	0	0	0	1	-360	360;
	9396	6496	0.00068	0.003271	0	0	0	0	0	0	1	-360	360;
	996	9396	0.07599	0.788884	0	0	0	0	0	0	1	-360	360;
	5661	9396	0.05989	0.967314	0	0	0	0	0	0	1	-360	360;
	10610	9396	0.00036	0.002719	0	0	0	0	0	0	1	-360	360;
	1179	1605	0.00022	0.00201	0	0	0	0	0	0	1	-360	360;
	8361	1179	0.04617	0.493712	0	0	0	0	0	0	1	-360	360;
	1179	10846	0.00031	0.00302	0	0	0	0	0	0	1	-360	360;
	10087	8361	0.001	0.254681	0	0	0	0	0	0	1	-360	360;
	10087	2728	0.00034	0.00288	0	0	0	0	0	0	1	-360	360;
	4030	13521	8e-05	0.00085	0	0	0	0	0	0	1	-360	360;
	4030	13521	8e-05	0.00087	0	0	0	0	0	0	1	-360	360;
	4030	13521	7e-05	0.00089	0	0	0	0	0	0	1	-360	360;
	4735	8996	0.808079	2.998967	0	0	0	0	0	0	1	-360	360;
	444	8996	0.11606	0.766157	0	0	0	0	0	0	1	-360	360;
	6259	8996	0.044669	0.42969	0	0	0	0	0	0	1	-360	360;
	6259	8996	0.0045	0.023841	0	0	0	0	0	0	1	-360	360;
	5946	3742	0.009969	0.07739	0	0	0	0	0	0	1	-360	360;
	7609	5946	0.01431	0.10638	0	0	0	0	0	0	1	-360	360;
	5946	7456	0.00774	0.06957	0	0	0	0	0	0	1	-360	360;
	185	3742	0.016669	0.26188	0	0	0	0	0	0	1	-360	360;
	13016	3742	0.009969	0.061409	0	0	0	0	0	0	1	-360	360;
	185	3742	0.001729	0.00995	0	0	0	0	0	0	1	-360	360;
	1820	8836	0.0015	0.01398	0	0	0	0	0	0	1	-360	360;
	6916	1820	0.00243	0.01942	0	0	0	0	0	0	1	-360	360;
	12543	6981	0.00455	0.02705	0	0	0	0	0	0	1	-360	360;
	7766	12543	0.004331	0.01676	0	0	0	0	0	0	1	-360	360;
	12543	2779	0.24907	0.891963	0	0	0	0	0	0	1	-360	360;
	12543	6981	0.033831	0.228099	0	0	0	0	0	0	1	-360	360;
	444	4735	0.344318	0.959132	0	0	0	0	0	0	1	-360	360;
	4735	6259	0.087211	0.561364	0	0	0	0	0	0	1	-360	360;
	4735	2128	0.003909	0.019531	0	0	0	0	0	0	1	-360	360;
	9641	1149	0.01509	0.413102	0	0	0	0	0	0	1	-360	360;
	9641	2791	9e-05	0.001	0	0	0	0	0	0	1	-360	360;
	9641	6117	0.00094	0.00943	0	0	0	0	0	0	1	-360	360;
	9641	6597	0.03361	0.58162	0	0	0	0	0	0	1	-360	360;
	6079	3229	0.0001	0.00107	0	0	0	0	0	0	1	-360	360;
	6079	148	0.00084	0.00882	0	0	0	0	0	0	1	-360	360;
	3497	444	0.00501	0.021599	0	0	0	0	0	0	1	-360	360;
	444	6259	0.04149	0.219607	0	0	0	0	0	0	1	-360	360;
	444	2536	0.000781	0.00744	0	0	0	0	0	0	1	-360	360;
	8677	11860	0.011789	0.277645	0	0	0	0	0	0	1	-360	360;
	8677	11860	0.0052	0.02574	0	0	0	0	0	0	1	-360	360;
	11860	9658	0.031669	0.507603	0	0	0	0	0	0	1	-360	360;
	11860	9658	0.00438	0.025461	0	0	0	0	0	0	1	-360	360;
	1626	11860	0.27186	0.993388	0	0	0	0	0	0	1	-360	360;
	118	1149	0.0037	0.327618	0	0	0	0	0	0	1	-360	360;
	1149	6597	0.01026	0.269931	0	0	0	0	0	0	1	-360	360;
	568	870	0.000281	0.0023	0	0	0	0	0	0	1	-360	360;
	11136	1431	0.000539	0.005021	0	0	0	0	0	0	1	-360	360;
	11136	7018	0.251054	1.054483	0	0	0	0	0	0	1	-360	360;
	9625	11136	0.00539	0.022409	0	0	0	0	0	0	1	-360	360;
	2779	1209	0.18813	0.545888	0	0	0	0	0	0	1	-360	360;
	2779	2027	0.02382	0.200979	0	0	0	0	0	0	1	-360	360;
	2779	2027	0.00375	0.019289	0	0	0	0	0	0	1	-360	360;
	2779	3751	0.003151	0.01874	0	0	0	0	0	0	1	-360	360;
	2779	6981	0.02419	0.20719	0	0	0	0	0	0	1	-360	360;
	6965	8677	0.005479	0.022531	0	0	0	0	0	0	1	-360	360;
	6965	545	0.008581	0.133581	0	0	0	0	0	0	1	-360	360;
	10229	5661	0.000849	0.00436	0	0	0	0	0	0	1	-360	360;
	5557	4944	0.0004	0.00418	0	0	0	0	0	0	1	-360	360;
	5557	490	0.00023	0.00253	0	0	0	0	0	0	1	-360	360;
	7488	3881	0.000659	0.006909	0	0	0	0	0	0	1	-360	360;
	5557	3447	0.14356	0.922161	0	0	0	0	0	0	1	-360	360;
	5557	3260	0.05061	0.949861	0	0	0	0	0	0	1	-360	360;
	3546	10045	0.001669	0.19101	0	0	0	0	0	0	1	-360	360;
	5710	3546	0.008901	0.19594	0	0	0	0	0	0	1	-360	360;
	5710	10045	0.008849	0.207376	0	0	0	0	0	0	1	-360	360;
	854	3229	0.04068	0.314813	0	0	0	0	0	0	1	-360	360;
	854	148	0.001	0.358151	0	0	0	0	0	0	1	-360	360;
	854	148	0.00029	0.00339	0	0	0	0	0	0	1	-360	360;
	854	9278	0.001	0.381247	0	0	0	0	0	0	1	-360	360;
	5394	1872	0	0.0002	0	0	0	0	0	0	1	-360	360;
	5394	1872	0.001	0.261032	0	0	0	0	0	0	1	-360	360;
	7216	3421	5e-05	0.000409	0	0	0	0	0	0	1	-360	360;
	10610	7216	0.00036	0.00411	0	0	0	0	0	0	1	-360	360;
	6637	2431	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6637	2431	0.06963	0.647459	0	0	0	0	0	0	1	-360	360;
	793	6637	0.00138	0.00794	0	0	0	0	0	0	1	-360	360;
	996	6637	0.04905	0.618285	0	0	0	0	0	0	1	-360	360;
	10794	6637	0.01481	0.65845	0	0	0	0	0	0	1	-360	360;
	6683	6637	0.057229	0.834525	0	0	0	0	0	0	1	-360	360;
	122	2431	0.00276	0.034271	0	0	0	0	0	0	1	-360	360;
	996	2431	0.045901	0.629938	0	0	0	0	0	0	1	-360	360;
	10794	2431	0.05236	0.804298	0	0	0	0	0	0	1	-360	360;
	6683	2431	0.010979	0.705971	0	0	0	0	0	0	1	-360	360;
	5394	3229	0.00111	0.00985	0	0	0	0	0	0	1	-360	360;
	5257	2602	12.66967	25.61427	0	0	0	0	0	0	1	-360	360;
	2602	10026	0.7509	2.64626	0	0	0	0	0	0	1	-360	360;
	11961	3731	0.001	0.522603	0	0	0	0	0	0	1	-360	360;
	11961	3731	0	0.0002	0	0	0	0	0	0	1	-360	360;
	12457	11961	1.015517	3.518182	0	0	0	0	0	0	1	-360	360;
	5661	11961	0.00274	0.01674	0	0	0	0	0	0	1	-360	360;
	13280	11961	0.001031	0.006669	0	0	0	0	0	0	1	-360	360;
	12457	3731	0.827397	3.941942	0	0	0	0	0	0	1	-360	360;
	5364	2602	0.00018	0.00147	0	0	0	0	0	0	1	-360	360;
	7756	2602	0.00025	0.00253	0	0	0	0	0	0	1	-360	360;
	5562	2602	0.00045	0.00372	0	0	0	0	0	0	1	-360	360;
	1609	2602	0.00019	0.00142	0	0	0	0	0	0	1	-360	360;
	8890	2602	0.00017	0.00161	0	0	0	0	0	0	1	-360	360;
	6776	2536	0.00031	0.00387	0	0	0	0	0	0	1	-360	360;
	9268	10850	0.00057	0.00261	0	0	0	0	0	0	1	-360	360;
	9268	2718	0.000591	0.002591	0	0	0	0	0	0	1	-360	360;
	3819	996	0.001599	0.00775	0	0	0	0	0	0	1	-360	360;
	793	996	0.014031	0.614215	0	0	0	0	0	0	1	-360	360;
	793	5661	0.012341	0.556384	0	0	0	0	0	0	1	-360	360;
	793	5661	0.001599	0.00738	0	0	0	0	0	0	1	-360	360;
	12850	2525	0.077687	1.036288	0	0	0	0	0	0	1	-360	360;
	12850	909	0.00057	0.00542	0	0	0	0	0	0	1	-360	360;
	12850	909	0.001	0.513781	0	0	0	0	0	0	1	-360	360;
	12850	2114	0.01036	0.396828	0	0	0	0	0	0	1	-360	360;
	12850	2114	0.00067	0.00594	0	0	0	0	0	0	1	-360	360;
	12850	6916	0.897853	2.161981	0	0	0	0	0	0	1	-360	360;
	2114	6268	0.0015	0.01442	0	0	0	0	0	0	1	-360	360;
	6916	6268	0.00139	0.01387	0	0	0	0	0	0	1	-360	360;
	909	2525	0.001	0.795637	0	0	0	0	0	0	1	-360	360;
	2114	2525	0.230298	1.27597	0	0	0	0	0	0	1	-360	360;
	6916	2525	0.05565	0.673331	0	0	0	0	0	0	1	-360	360;
	13539	23	0.00019	0.00214	0	0	0	0	0	0	1	-360	360;
	13539	23	0.00019	0.00198	0	0	0	0	0	0	1	-360	360;
	7818	7012	0.07358	0.966343	0	0	0	0	0	0	1	-360	360;
	8784	7818	0.06384	1.43054	0	0	0	0	0	0	1	-360	360;
	10047	7818	0.076281	1.166136	0	0	0	0	0	0	1	-360	360;
	8784	7012	0.210457	1.788158	0	0	0	0	0	0	1	-360	360;
	10047	7012	0.185533	1.718213	0	0	0	0	0	0	1	-360	360;
	7818	7012	2e-05	0.00024	0	0	0	0	0	0	1	-360	360;
	490	5784	0.01408	0.37133	0	0	0	0	0	0	1	-360	360;
	680	5784	0.01647	0.363712	0	0	0	0	0	0	1	-360	360;
	680	5784	0.00068	0.00621	0	0	0	0	0	0	1	-360	360;
	5784	148	0.00079	0.00807	0	0	0	0	0	0	1	-360	360;
	2728	8361	0.00052	0.00514	0	0	0	0	0	0	1	-360	360;
	148	3229	0.111198	0.57367	0	0	0	0	0	0	1	-360	360;
	9278	3229	0.126101	0.495623	0	0	0	0	0	0	1	-360	360;
	6259	2128	0.0032	0.016281	0	0	0	0	0	0	1	-360	360;
	6259	2128	0.003659	0.01407	0	0	0	0	0	0	1	-360	360;
	6259	2536	0.002281	0.010039	0	0	0	0	0	0	1	-360	360;
	6259	2536	0.001919	0.011669	0	0	0	0	0	0	1	-360	360;
	1431	7018	0.00236	0.02263	0	0	0	0	0	0	1	-360	360;
	568	1431	0.009849	0.054531	0	0	0	0	0	0	1	-360	360;
	2027	1209	0.02949	0.13405	0	0	0	0	0	0	1	-360	360;
	2027	1209	0.005021	0.030341	0	0	0	0	0	0	1	-360	360;
	5257	11534	0.00076	0.00675	0	0	0	0	0	0	1	-360	360;
	5257	10026	0.568047	3.572576	0	0	0	0	0	0	1	-360	360;
	2778	6496	0.003419	0.014531	0	0	0	0	0	0	1	-360	360;
	2886	2778	0.002979	0.016461	0	0	0	0	0	0	1	-360	360;
	9268	4749	0.09382	0.44438	0	0	0	0	0	0	1	-360	360;
	11208	4749	0.003789	0.02306	0	0	0	0	0	0	1	-360	360;
	3897	5562	0.00014	0.00108	0	0	0	0	0	0	1	-360	360;
	3897	13539	0.00015	0.00119	0	0	0	0	0	0	1	-360	360;
	2791	13539	0.00031	0.00232	0	0	0	0	0	0	1	-360	360;
	2556	2791	0.00025	0.00193	0	0	0	0	0	0	1	-360	360;
	13539	11674	0.137791	1.05367	0	0	0	0	0	0	1	-360	360;
	13539	10846	0.00054	0.00395	0	0	0	0	0	0	1	-360	360;
	8044	3881	0.00113	0.012581	0	0	0	0	0	0	1	-360	360;
	8044	568	0.00238	0.02086	0	0	0	0	0	0	1	-360	360;
	8044	10203	0.127331	1.369545	0	0	0	0	0	0	1	-360	360;
	8044	3171	0.699669	2.452893	0	0	0	0	0	0	1	-360	360;
	13339	9658	0.00331	0.025159	0	0	0	0	0	0	1	-360	360;
	909	2114	0.01975	0.825554	0	0	0	0	0	0	1	-360	360;
	6916	909	0.507639	2.270152	0	0	0	0	0	0	1	-360	360;
	8677	9658	0.20336	0.874897	0	0	0	0	0	0	1	-360	360;
	8677	545	0.00732	0.030659	0	0	0	0	0	0	1	-360	360;
	1626	8677	0.075401	0.292748	0	0	0	0	0	0	1	-360	360;
	1626	8677	0.00314	0.02136	0	0	0	0	0	0	1	-360	360;
	13547	10196	0.00044	0.00325	0	0	0	0	0	0	1	-360	360;
	73	3452	0.00076	0.00364	0	0	0	0	0	0	1	-360	360;
	73	8685	0.00075	0.00474	0	0	0	0	0	0	1	-360	360;
	9268	5095	3.557851	5.439876	0	0	0	0	0	0	1	-360	360;
	9268	7630	4.011157	6.327273	0	0	0	0	0	0	1	-360	360;
	9268	12875	0.006	0.327025	0	0	0	0	0	0	1	-360	360;
	5550	9268	3.78905	6.419628	0	0	0	0	0	0	1	-360	360;
	5687	9268	3.833471	5.760331	0	0	0	0	0	0	1	-360	360;
	5710	9268	0.000841	0.00362	0	0	0	0	0	0	1	-360	360;
	9268	2854	0.03	0.279855	0	0	0	0	0	0	1	-360	360;
	9268	2854	0.00107	0.004849	0	0	0	0	0	0	1	-360	360;
	9268	11156	3.092975	5.176033	0	0	0	0	0	0	1	-360	360;
	9268	11156	0.02688	0.291116	0	0	0	0	0	0	1	-360	360;
	9268	11156	0.00188	0.0132	0	0	0	0	0	0	1	-360	360;
	9571	2027	0.001469	0.00724	0	0	0	0	0	0	1	-360	360;
	9571	2027	0.0015	0.007081	0	0	0	0	0	0	1	-360	360;
	4956	7069	0.0017	0.00806	0	0	0	0	0	0	1	-360	360;
	2886	3744	0.00369	0.016091	0	0	0	0	0	0	1	-360	360;
	12560	10354	0.00301	0.0177	0	0	0	0	0	0	1	-360	360;
	9013	6971	5e-05	0.00053	0	0	0	0	0	0	1	-360	360;
	4944	5773	6e-05	0.0005	0	0	0	0	0	0	1	-360	360;
	4944	8353	4e-05	0.00047	0	0	0	0	0	0	1	-360	360;
	12875	238	0.00174	0.016521	0	0	0	0	0	0	1	-360	360;
	12000	8077	0.00019	0.00196	0	0	0	0	0	0	1	-360	360;
	2728	9397	0.00074	0.00584	0	0	0	0	0	0	1	-360	360;
	12000	2453	0.00019	0.00183	0	0	0	0	0	0	1	-360	360;
	9013	3732	0.00018	0.00186	0	0	0	0	0	0	1	-360	360;
	8784	10047	0	0.0002	0	0	0	0	0	0	1	-360	360;
	8784	10047	0.001	0.413968	0	0	0	0	0	0	1	-360	360;
	8784	7818	0.00215	0.02177	0	0	0	0	0	0	1	-360	360;
	10225	6981	0.008659	0.0422	0	0	0	0	0	0	1	-360	360;
	118	7121	0.00029	0.00252	0	0	0	0	0	0	1	-360	360;
	118	6597	0.0343	0.612763	0	0	0	0	0	0	1	-360	360;
	3748	4305	0.00036	0.00195	0	0	0	0	0	0	1	-360	360;
	3748	4305	0.000409	0.00213	0	0	0	0	0	0	1	-360	360;
	7235	3985	0.00118	0.008719	0	0	0	0	0	0	1	-360	360;
	5550	7235	0.0053	0.023409	0	0	0	0	0	0	1	-360	360;
	5687	7235	0.005401	0.022909	0	0	0	0	0	0	1	-360	360;
	8685	7235	0.000901	0.00412	0	0	0	0	0	0	1	-360	360;
	7235	3452	0.05139	0.435785	0	0	0	0	0	0	1	-360	360;
	5095	7630	0.01661	0.339194	0	0	0	0	0	0	1	-360	360;
	5095	12875	2.441736	4.517975	0	0	0	0	0	0	1	-360	360;
	5550	5095	0.03336	0.374174	0	0	0	0	0	0	1	-360	360;
	5687	5095	0.033219	0.37814	0	0	0	0	0	0	1	-360	360;
	5095	6591	0.003151	0.017599	0	0	0	0	0	0	1	-360	360;
	11156	5095	0.02231	0.393079	0	0	0	0	0	0	1	-360	360;
	9487	5364	0.0005	0.00519	0	0	0	0	0	0	1	-360	360;
	9487	12671	0.00024	0.00227	0	0	0	0	0	0	1	-360	360;
	9487	7121	0.00049	0.00529	0	0	0	0	0	0	1	-360	360;
	9487	7869	0.00036	0.00305	0	0	0	0	0	0	1	-360	360;
	6824	8260	0.00264	0.014781	0	0	0	0	0	0	1	-360	360;
	10082	8260	0.002539	0.01357	0	0	0	0	0	0	1	-360	360;
	3171	8260	0.0053	0.021599	0	0	0	0	0	0	1	-360	360;
	9726	8260	0.003091	0.01568	0	0	0	0	0	0	1	-360	360;
	13614	8260	0.00274	0.0127	0	0	0	0	0	0	1	-360	360;
	3171	8260	0.04224	0.3325	0	0	0	0	0	0	1	-360	360;
	8616	7990	0.00086	0.00873	0	0	0	0	0	0	1	-360	360;
	13547	7990	0.00206	0.01561	0	0	0	0	0	0	1	-360	360;
	5413	13521	0.00032	0.00271	0	0	0	0	0	0	1	-360	360;
	680	5413	0.00051	0.00524	0	0	0	0	0	0	1	-360	360;
	379	11324	0.00032	0.00265	0	0	0	0	0	0	1	-360	360;
	490	379	0.0005	0.00534	0	0	0	0	0	0	1	-360	360;
	11324	13521	0	0.0002	0	0	0	0	0	0	1	-360	360;
	11324	13521	0.163629	1.021814	0	0	0	0	0	0	1	-360	360;
	992	11324	0.001	0.350312	0	0	0	0	0	0	1	-360	360;
	11314	11324	0.0571	0.699515	0	0	0	0	0	0	1	-360	360;
	5515	11324	0.00022	0.00214	0	0	0	0	0	0	1	-360	360;
	6768	11324	0.05584	0.597071	0	0	0	0	0	0	1	-360	360;
	3260	13521	0.00044	0.00329	0	0	0	0	0	0	1	-360	360;
	992	13521	0.0684	0.765166	0	0	0	0	0	0	1	-360	360;
	992	13521	0.0005	0.00377	0	0	0	0	0	0	1	-360	360;
	11314	13521	0.02916	0.635783	0	0	0	0	0	0	1	-360	360;
	7161	13521	0.00021	0.00218	0	0	0	0	0	0	1	-360	360;
	6768	13521	0.076648	0.893421	0	0	0	0	0	0	1	-360	360;
	9978	11546	0.003581	0.01713	0	0	0	0	0	0	1	-360	360;
	3460	176	0.003651	0.01676	0	0	0	0	0	0	1	-360	360;
	6117	8691	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6117	8691	0.001	0.363179	0	0	0	0	0	0	1	-360	360;
	6117	2728	0.03201	0.610942	0	0	0	0	0	0	1	-360	360;
	8691	2728	0.03493	0.703809	0	0	0	0	0	0	1	-360	360;
	8691	4570	0.00038	0.00378	0	0	0	0	0	0	1	-360	360;
	1626	9658	0.662562	1.966736	0	0	0	0	0	0	1	-360	360;
	1626	9658	0.007461	0.03539	0	0	0	0	0	0	1	-360	360;
	6916	2114	1.057548	2.384834	0	0	0	0	0	0	1	-360	360;
	2886	11546	0.00313	0.015591	0	0	0	0	0	0	1	-360	360;
	2886	176	0.00325	0.01495	0	0	0	0	0	0	1	-360	360;
	3881	2886	0.174211	0.885269	0	0	0	0	0	0	1	-360	360;
	10203	2886	0.05432	0.507293	0	0	0	0	0	0	1	-360	360;
	4593	2886	0.315744	1.143306	0	0	0	0	0	0	1	-360	360;
	11208	12560	0.106531	0.728988	0	0	0	0	0	0	1	-360	360;
	4944	2728	0.00046	0.00355	0	0	0	0	0	0	1	-360	360;
	9013	2728	0.00046	0.00356	0	0	0	0	0	0	1	-360	360;
	3985	7630	0.00056	0.00351	0	0	0	0	0	0	1	-360	360;
	11156	3985	0.001271	0.00699	0	0	0	0	0	0	1	-360	360;
	7630	12875	2.229752	5.528926	0	0	0	0	0	0	1	-360	360;
	5550	7630	0.186169	1.134959	0	0	0	0	0	0	1	-360	360;
	5687	7630	0.191419	0.99374	0	0	0	0	0	0	1	-360	360;
	11156	7630	0.001	0.342025	0	0	0	0	0	0	1	-360	360;
	13631	8870	8e-05	0.00071	0	0	0	0	0	0	1	-360	360;
	12000	8870	0.00047	0.00487	0	0	0	0	0	0	1	-360	360;
	5550	12875	2.630992	4.595455	0	0	0	0	0	0	1	-360	360;
	5687	12875	2.602893	4.194835	0	0	0	0	0	0	1	-360	360;
	5710	12875	0.002849	0.0122	0	0	0	0	0	0	1	-360	360;
	11156	12875	1.630455	4.689463	0	0	0	0	0	0	1	-360	360;
	4570	8870	0.136641	1.051662	0	0	0	0	0	0	1	-360	360;
	979	8870	0.00035	0.00282	0	0	0	0	0	0	1	-360	360;
	8616	13547	0.00092	0.0092	0	0	0	0	0	0	1	-360	360;
	3447	3260	0	0.0002	0	0	0	0	0	0	1	-360	360;
	3447	3260	0.02074	0.459238	0	0	0	0	0	0	1	-360	360;
	3447	12000	0.00025	0.00224	0	0	0	0	0	0	1	-360	360;
	11208	4305	0.000651	0.0037	0	0	0	0	0	0	1	-360	360;
	5550	5687	0.001	0.238182	0	0	0	0	0	0	1	-360	360;
	5550	11156	0.168469	0.943719	0	0	0	0	0	0	1	-360	360;
	5687	11156	0.1577	0.919711	0	0	0	0	0	0	1	-360	360;
	9444	7018	0.0033	0.023531	0	0	0	0	0	0	1	-360	360;
	13635	7018	0.00336	0.023031	0	0	0	0	0	0	1	-360	360;
	13016	7018	0.050961	0.353843	0	0	0	0	0	0	1	-360	360;
	2365	7018	0.07906	0.386591	0	0	0	0	0	0	1	-360	360;
	2365	7018	0.00224	0.02005	0	0	0	0	0	0	1	-360	360;
	9625	7018	0.001979	0.018841	0	0	0	0	0	0	1	-360	360;
	4841	31	0.0003	0.002669	0	0	0	0	0	0	1	-360	360;
	2602	2556	0.00017	0.00166	0	0	0	0	0	0	1	-360	360;
	1609	6597	0.00057	0.00619	0	0	0	0	0	0	1	-360	360;
	8890	9108	8e-05	0.00082	0	0	0	0	0	0	1	-360	360;
	996	5661	0.001	0.452087	0	0	0	0	0	0	1	-360	360;
	996	10794	0.028289	0.776901	0	0	0	0	0	0	1	-360	360;
	996	6683	0.027469	0.75064	0	0	0	0	0	0	1	-360	360;
	5661	3153	0.001409	0.00714	0	0	0	0	0	0	1	-360	360;
	7766	9726	0.00776	0.04488	0	0	0	0	0	0	1	-360	360;
	979	3566	0.00028	0.0023	0	0	0	0	0	0	1	-360	360;
	4685	979	0.00015	0.00155	0	0	0	0	0	0	1	-360	360;
	6683	772	0.000229	0.00113	0	0	0	0	0	0	1	-360	360;
	10794	4895	0.00024	0.001099	0	0	0	0	0	0	1	-360	360;
	9444	13016	0.000651	0.005031	0	0	0	0	0	0	1	-360	360;
	13635	13016	0.000581	0.0057	0	0	0	0	0	0	1	-360	360;
	2365	13016	0.395351	1.062603	0	0	0	0	0	0	1	-360	360;
	680	12000	0.00073	0.00574	0	0	0	0	0	0	1	-360	360;
	8305	9013	0.00074	0.00562	0	0	0	0	0	0	1	-360	360;
	1149	6597	0.00021	0.00217	0	0	0	0	0	0	1	-360	360;
	12769	8118	0.001	0.253636	0	0	0	0	0	0	1	-360	360;
	11436	4685	0.00078	0.00691	0	0	0	0	0	0	1	-360	360;
	8305	9278	0.00135	0.01007	0	0	0	0	0	0	1	-360	360;
	3881	10203	0.048271	0.517335	0	0	0	0	0	0	1	-360	360;
	3881	10203	0.001901	0.01187	0	0	0	0	0	0	1	-360	360;
	3881	4593	0.02499	0.413099	0	0	0	0	0	0	1	-360	360;
	3881	4593	0.00186	0.01099	0	0	0	0	0	0	1	-360	360;
	490	680	0.00351	0.296032	0	0	0	0	0	0	1	-360	360;
	3425	13449	0.000169	0.000789	0	0	0	0	0	0	1	-360	360;
	3452	3425	0.000211	0.001031	0	0	0	0	0	0	1	-360	360;
	5195	9736	0.00038	0.001909	0	0	0	0	0	0	1	-360	360;
	3452	5195	0.000219	0.001	0	0	0	0	0	0	1	-360	360;
	992	11314	0.0114	0.491198	0	0	0	0	0	0	1	-360	360;
	992	6768	0.0111	0.44741	0	0	0	0	0	0	1	-360	360;
	10203	4593	0.065849	0.525558	0	0	0	0	0	0	1	-360	360;
	10203	12980	0.00095	0.0053	0	0	0	0	0	0	1	-360	360;
	8685	3452	0.00139	0.008281	0	0	0	0	0	0	1	-360	360;
	10055	10493	0.001	0.26688	0	0	0	0	0	0	1	-360	360;
	7766	2890	0.00036	0.00286	0	0	0	0	0	0	1	-360	360;
	11156	2854	0.02231	0.26281	0	0	0	0	0	0	1	-360	360;
	11156	2854	0.001669	0.01064	0	0	0	0	0	0	1	-360	360;
	7818	11573	3e-05	0.00031	0	0	0	0	0	0	1	-360	360;
	7818	638	3e-05	0.0003	0	0	0	0	0	0	1	-360	360;
	11674	10846	0.0004	0.00637	0	0	0	0	0	0	1	-360	360;
	11436	7869	0.00018	0.0019	0	0	0	0	0	0	1	-360	360;
	11436	12671	0.00032	0.00267	0	0	0	0	0	0	1	-360	360;
	5515	11314	0.00023	0.00202	0	0	0	0	0	0	1	-360	360;
	11314	6768	0.001	0.382043	0	0	0	0	0	0	1	-360	360;
	11571	13614	0.00011	0.00075	0	0	0	0	0	0	1	-360	360;
	13035	13614	0.00013	0.000531	0	0	0	0	0	0	1	-360	360;
	10794	6683	0.010909	0.62314	0	0	0	0	0	0	1	-360	360;
	2128	2536	0.005969	0.037081	0	0	0	0	0	0	1	-360	360;
	6598	13441	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6598	13441	0.001	0.39696	0	0	0	0	0	0	1	-360	360;
	6598	12362	0.192888	1.242729	0	0	0	0	0	0	1	-360	360;
	13441	2323	0.00078	0.00629	0	0	0	0	0	0	1	-360	360;
	13441	12362	0.215693	1.63338	0	0	0	0	0	0	1	-360	360;
	2323	12362	0.00048	0.00397	0	0	0	0	0	0	1	-360	360;
	6051	12362	0.00049	0.00388	0	0	0	0	0	0	1	-360	360;
	10610	12872	0.000211	0.00113	0	0	0	0	0	0	1	-360	360;
	7161	6768	3e-05	0.00035	0	0	0	0	0	0	1	-360	360;
	568	3171	0.007409	0.042281	0	0	0	0	0	0	1	-360	360;
	5479	9571	0.00012	0.0007	0	0	0	0	0	0	1	-360	360;
	148	9278	0	0.0002	0	0	0	0	0	0	1	-360	360;
	148	9278	0.001	0.284017	0	0	0	0	0	0	1	-360	360;
	12987	12151	1.997645	4.178116	0	0	0	0	0	0	1	-360	360;
	12987	4498	0.00015	0.00152	0	0	0	0	0	0	1	-360	360;
	12987	1823	0.00014	0.00141	0	0	0	0	0	0	1	-360	360;
	12987	6933	0.00103	0.00914	0	0	0	0	0	0	1	-360	360;
	12987	4218	0.00105	0.00896	0	0	0	0	0	0	1	-360	360;
	3291	12987	0.334702	1.492936	0	0	0	0	0	0	1	-360	360;
	3291	12987	0.00142	0.01428	0	0	0	0	0	0	1	-360	360;
	739	12987	0.340893	1.460526	0	0	0	0	0	0	1	-360	360;
	739	12987	0.00139	0.01455	0	0	0	0	0	0	1	-360	360;
	582	6840	0.0004	0.00376	0	0	0	0	0	0	1	-360	360;
	582	7757	0.00101	0.01129	0	0	0	0	0	0	1	-360	360;
	582	6704	0.00076	0.0089	0	0	0	0	0	0	1	-360	360;
	582	6840	0.0004	0.00368	0	0	0	0	0	0	1	-360	360;
	582	3839	0.00099	0.01151	0	0	0	0	0	0	1	-360	360;
	582	1320	0.00075	0.00824	0	0	0	0	0	0	1	-360	360;
	11659	6850	0.00156	0.01568	0	0	0	0	0	0	1	-360	360;
	11659	6850	0.00152	0.01599	0	0	0	0	0	0	1	-360	360;
	712	10235	0.00539	0.01612	0	0	0	0	0	0	1	-360	360;
	712	10235	0.0048	0.018271	0	0	0	0	0	0	1	-360	360;
	12052	1224	0.008729	0.034159	0	0	0	0	0	0	1	-360	360;
	12052	1224	0.00855	0.03482	0	0	0	0	0	0	1	-360	360;
	6106	2716	0.00146	0.00651	0	0	0	0	0	0	1	-360	360;
	748	2716	0.134252	0.771745	0	0	0	0	0	0	1	-360	360;
	748	2716	0.00072	0.00587	0	0	0	0	0	0	1	-360	360;
	748	2716	0.00071	0.006	0	0	0	0	0	0	1	-360	360;
	9319	2716	0.00013	0.00132	0	0	0	0	0	0	1	-360	360;
	2684	2716	0.322853	1.362742	0	0	0	0	0	0	1	-360	360;
	4092	13230	0.161841	1.112975	0	0	0	0	0	0	1	-360	360;
	4092	13230	0.00356	0.022409	0	0	0	0	0	0	1	-360	360;
	645	13230	0.211508	1.021529	0	0	0	0	0	0	1	-360	360;
	645	13230	0.00838	0.038479	0	0	0	0	0	0	1	-360	360;
	712	13230	0.912748	1.922025	0	0	0	0	0	0	1	-360	360;
	11046	12063	0.005211	0.016901	0	0	0	0	0	0	1	-360	360;
	11046	12063	0.219566	0.646591	0	0	0	0	0	0	1	-360	360;
	11046	12063	0.00531	0.016539	0	0	0	0	0	0	1	-360	360;
	7632	10638	0.140519	0.391918	0	0	0	0	0	0	1	-360	360;
	6973	7632	0.00131	0.01484	0	0	0	0	0	0	1	-360	360;
	7632	6704	0.05123	0.434093	0	0	0	0	0	0	1	-360	360;
	7632	6704	0.0006	0.00673	0	0	0	0	0	0	1	-360	360;
	7632	12335	0.05191	0.445222	0	0	0	0	0	0	1	-360	360;
	5154	7632	0.736704	3.325	0	0	0	0	0	0	1	-360	360;
	3988	7632	2.622299	8.981301	0	0	0	0	0	0	1	-360	360;
	7574	9460	0	0.0002	0	0	0	0	0	0	1	-360	360;
	7574	9460	0.001	0.291627	0	0	0	0	0	0	1	-360	360;
	3536	7574	0.00016	0.00138	0	0	0	0	0	0	1	-360	360;
	6285	7574	0.00017	0.00135	0	0	0	0	0	0	1	-360	360;
	702	9460	0.00017	0.00133	0	0	0	0	0	0	1	-360	360;
	1964	9460	0.00017	0.0013	0	0	0	0	0	0	1	-360	360;
	11659	3536	0.00189	0.01446	0	0	0	0	0	0	1	-360	360;
	6285	1393	0.00074	0.00698	0	0	0	0	0	0	1	-360	360;
	11659	702	0.00193	0.01416	0	0	0	0	0	0	1	-360	360;
	1964	6128	0.00073	0.00711	0	0	0	0	0	0	1	-360	360;
	3291	12151	0.136731	0.910873	0	0	0	0	0	0	1	-360	360;
	3291	12151	0.00128	0.0134	0	0	0	0	0	0	1	-360	360;
	739	12151	0.13394	0.92874	0	0	0	0	0	0	1	-360	360;
	8715	3115	0.271641	0.707964	0	0	0	0	0	0	1	-360	360;
	8715	3115	0.00037	0.0037	0	0	0	0	0	0	1	-360	360;
	8715	3115	0.00038	0.00363	0	0	0	0	0	0	1	-360	360;
	5154	3115	0.00156	0.01473	0	0	0	0	0	0	1	-360	360;
	3988	3115	0.00159	0.01442	0	0	0	0	0	0	1	-360	360;
	12223	2049	0.01049	0.04336	0	0	0	0	0	0	1	-360	360;
	4639	2049	0.010271	0.04418	0	0	0	0	0	0	1	-360	360;
	11046	2049	0.00881	0.037021	0	0	0	0	0	0	1	-360	360;
	11366	2049	0.004409	0.01682	0	0	0	0	0	0	1	-360	360;
	11366	2049	0.00432	0.017151	0	0	0	0	0	0	1	-360	360;
	10997	2049	0.01025	0.042341	0	0	0	0	0	0	1	-360	360;
	5521	3921	0.05386	0.203789	0	0	0	0	0	0	1	-360	360;
	5521	3921	0.005	0.017849	0	0	0	0	0	0	1	-360	360;
	5521	3921	0.004909	0.01824	0	0	0	0	0	0	1	-360	360;
	3921	4615	0.442645	0.98938	0	0	0	0	0	0	1	-360	360;
	3921	4615	0.00789	0.025831	0	0	0	0	0	0	1	-360	360;
	3921	4615	0.00774	0.02638	0	0	0	0	0	0	1	-360	360;
	9450	748	0.00141	0.01209	0	0	0	0	0	0	1	-360	360;
	9450	6457	0.104079	0.42973	0	0	0	0	0	0	1	-360	360;
	1393	6840	0.00139	0.01016	0	0	0	0	0	0	1	-360	360;
	6128	6840	0.00142	0.00994	0	0	0	0	0	0	1	-360	360;
	3106	571	9e-05	0.00064	0	0	0	0	0	0	1	-360	360;
	3106	6933	0.195942	0.820914	0	0	0	0	0	0	1	-360	360;
	3106	4218	0.199778	0.804155	0	0	0	0	0	0	1	-360	360;
	739	3106	0.02836	0.37876	0	0	0	0	0	0	1	-360	360;
	571	6933	0.00109	0.00814	0	0	0	0	0	0	1	-360	360;
	739	571	0.00054	0.00424	0	0	0	0	0	0	1	-360	360;
	4520	748	0.00263	0.02613	0	0	0	0	0	0	1	-360	360;
	748	10099	0.00166	0.01885	0	0	0	0	0	0	1	-360	360;
	748	2684	0.847576	2.035042	0	0	0	0	0	0	1	-360	360;
	1759	748	0.00094	0.00794	0	0	0	0	0	0	1	-360	360;
	4092	1987	0.014081	0.055831	0	0	0	0	0	0	1	-360	360;
	4092	645	2.006198	3.572314	0	0	0	0	0	0	1	-360	360;
	4092	645	0.0122	0.05982	0	0	0	0	0	0	1	-360	360;
	4092	712	0.30564	1.254566	0	0	0	0	0	0	1	-360	360;
	4092	712	0.0235	0.076229	0	0	0	0	0	0	1	-360	360;
	4092	4615	0.029969	0.12889	0	0	0	0	0	0	1	-360	360;
	4092	4615	0.02932	0.119341	0	0	0	0	0	0	1	-360	360;
	9680	6596	0.00699	0.02886	0	0	0	0	0	0	1	-360	360;
	6596	1224	0.004909	0.014719	0	0	0	0	0	0	1	-360	360;
	3960	10997	0.005591	0.01814	0	0	0	0	0	0	1	-360	360;
	3960	10997	0.00569	0.01776	0	0	0	0	0	0	1	-360	360;
	10638	6704	0.03624	0.415741	0	0	0	0	0	0	1	-360	360;
	10638	12335	0.03359	0.482777	0	0	0	0	0	0	1	-360	360;
	10638	12335	0.00088	0.01001	0	0	0	0	0	0	1	-360	360;
	10638	1320	0.001	0.00981	0	0	0	0	0	0	1	-360	360;
	5154	10638	0.706579	3.541136	0	0	0	0	0	0	1	-360	360;
	3988	10638	2.102562	10.3982	0	0	0	0	0	0	1	-360	360;
	712	1987	0.00962	0.03813	0	0	0	0	0	0	1	-360	360;
	11254	7543	0.04235	0.255499	0	0	0	0	0	0	1	-360	360;
	11254	10219	0.03604	0.287562	0	0	0	0	0	0	1	-360	360;
	11254	10219	0.00069	0.00676	0	0	0	0	0	0	1	-360	360;
	11254	6772	0.02303	0.242479	0	0	0	0	0	0	1	-360	360;
	6595	11254	0.002	0.02189	0	0	0	0	0	0	1	-360	360;
	7757	3988	0.00063	0.00569	0	0	0	0	0	0	1	-360	360;
	3839	5154	0.00064	0.00557	0	0	0	0	0	0	1	-360	360;
	7543	10219	0.001	0.193123	0	0	0	0	0	0	1	-360	360;
	7543	6772	0.01778	0.156988	0	0	0	0	0	0	1	-360	360;
	7543	6772	0.00104	0.00843	0	0	0	0	0	0	1	-360	360;
	3291	7543	0.00096	0.01465	0	0	0	0	0	0	1	-360	360;
	6595	7543	0.003	0.02517	0	0	0	0	0	0	1	-360	360;
	10219	6772	0.462929	1.374931	0	0	0	0	0	0	1	-360	360;
	853	10219	0.00244	0.01729	0	0	0	0	0	0	1	-360	360;
	739	10219	0.00094	0.01356	0	0	0	0	0	0	1	-360	360;
	12223	9924	0.01526	0.05118	0	0	0	0	0	0	1	-360	360;
	4639	9924	0.01555	0.05011	0	0	0	0	0	0	1	-360	360;
	645	712	0.26188	0.583802	0	0	0	0	0	0	1	-360	360;
	4520	11659	0.0036	0.04	0	0	0	0	0	0	1	-360	360;
	4520	727	0.00363	0.03446	0	0	0	0	0	0	1	-360	360;
	4520	2684	0.00099	0.01049	0	0	0	0	0	0	1	-360	360;
	13256	6772	0.00332	0.03036	0	0	0	0	0	0	1	-360	360;
	5724	2021	0.00027	0.00309	0	0	0	0	0	0	1	-360	360;
	7666	2021	0.00031	0.00303	0	0	0	0	0	0	1	-360	360;
	5521	4615	0.027099	0.21312	0	0	0	0	0	0	1	-360	360;
	5521	4615	0.00357	0.011021	0	0	0	0	0	0	1	-360	360;
	5521	4615	0.00351	0.01126	0	0	0	0	0	0	1	-360	360;
	11659	727	0.00037	0.00418	0	0	0	0	0	0	1	-360	360;
	6056	9680	0.04124	0.192349	0	0	0	0	0	0	1	-360	360;
	6056	9680	0.015669	0.064711	0	0	0	0	0	0	1	-360	360;
	6056	9680	0.016	0.06349	0	0	0	0	0	0	1	-360	360;
	9680	1224	0.012281	0.03676	0	0	0	0	0	0	1	-360	360;
	11046	277	0.02043	0.19226	0	0	0	0	0	0	1	-360	360;
	11046	277	0.00287	0.01095	0	0	0	0	0	0	1	-360	360;
	11046	277	0.00281	0.011169	0	0	0	0	0	0	1	-360	360;
	6457	10099	0.00054	0.00596	0	0	0	0	0	0	1	-360	360;
	6458	6457	0.00134	0.01244	0	0	0	0	0	0	1	-360	360;
	1393	6128	0.001	0.265693	0	0	0	0	0	0	1	-360	360;
	13256	1393	0.15358	0.524508	0	0	0	0	0	0	1	-360	360;
	10502	1393	0.613823	2.118352	0	0	0	0	0	0	1	-360	360;
	10502	1393	0.00081	0.0077	0	0	0	0	0	0	1	-360	360;
	1393	5154	0.00228	0.02083	0	0	0	0	0	0	1	-360	360;
	13256	6128	0.168047	0.592382	0	0	0	0	0	0	1	-360	360;
	13256	6128	0.0008	0.00785	0	0	0	0	0	0	1	-360	360;
	10502	6128	0.698199	2.371468	0	0	0	0	0	0	1	-360	360;
	6128	3988	0.00232	0.02039	0	0	0	0	0	0	1	-360	360;
	3291	8715	0.00177	0.01939	0	0	0	0	0	0	1	-360	360;
	739	8715	0.00173	0.01976	0	0	0	0	0	0	1	-360	360;
	13256	10502	0	0.0002	0	0	0	0	0	0	1	-360	360;
	13256	10502	0.001	0.213047	0	0	0	0	0	0	1	-360	360;
	13256	3988	0.00194	0.01469	0	0	0	0	0	0	1	-360	360;
	853	13256	0.00123	0.00838	0	0	0	0	0	0	1	-360	360;
	13256	5273	0.00121	0.0116	0	0	0	0	0	0	1	-360	360;
	13256	6595	0.00346	0.03846	0	0	0	0	0	0	1	-360	360;
	10502	5154	0.00198	0.01438	0	0	0	0	0	0	1	-360	360;
	10502	6595	0.00338	0.0392	0	0	0	0	0	0	1	-360	360;
	10502	284	0.00248	0.02446	0	0	0	0	0	0	1	-360	360;
	6933	4218	0.001	0.26367	0	0	0	0	0	0	1	-360	360;
	739	6933	0.580512	1.382895	0	0	0	0	0	0	1	-360	360;
	2509	6933	0.00094	0.00807	0	0	0	0	0	0	1	-360	360;
	6973	4218	0.00232	0.01638	0	0	0	0	0	0	1	-360	360;
	3291	4218	0.00217	0.0131	0	0	0	0	0	0	1	-360	360;
	739	4218	0.568421	1.409488	0	0	0	0	0	0	1	-360	360;
	2512	8132	0.005331	0.017341	0	0	0	0	0	0	1	-360	360;
	6973	12335	0.00199	0.02218	0	0	0	0	0	0	1	-360	360;
	6973	5154	0.00163	0.01513	0	0	0	0	0	0	1	-360	360;
	6973	3988	0.00159	0.01541	0	0	0	0	0	0	1	-360	360;
	6973	2509	0.00136	0.00959	0	0	0	0	0	0	1	-360	360;
	6973	5724	0.00042	0.00496	0	0	0	0	0	0	1	-360	360;
	6973	7666	0.00041	0.00505	0	0	0	0	0	0	1	-360	360;
	11046	10997	0.016591	0.06199	0	0	0	0	0	0	1	-360	360;
	6704	12335	0	0.0002	0	0	0	0	0	0	1	-360	360;
	6704	12335	0.001	0.404868	0	0	0	0	0	0	1	-360	360;
	5154	6704	0.130547	2.317729	0	0	0	0	0	0	1	-360	360;
	3988	6704	0.431627	6.284488	0	0	0	0	0	0	1	-360	360;
	5154	12335	0.127403	2.421884	0	0	0	0	0	0	1	-360	360;
	3988	12335	0.397583	6.979917	0	0	0	0	0	0	1	-360	360;
	2684	6458	0.00356	0.03374	0	0	0	0	0	0	1	-360	360;
	5154	3988	0.00164	0.14108	0	0	0	0	0	0	1	-360	360;
	6595	6458	0.00058	0.00658	0	0	0	0	0	0	1	-360	360;
	6595	6458	0.00065	0.00645	0	0	0	0	0	0	1	-360	360;
	5273	284	0.079079	0.405817	0	0	0	0	0	0	1	-360	360;
	5273	284	0.00139	0.01268	0	0	0	0	0	0	1	-360	360;
	3291	739	0	0.0002	0	0	0	0	0	0	1	-360	360;
	3291	739	0.001	0.270111	0	0	0	0	0	0	1	-360	360;
	12396	9924	0.185091	0.839215	0	0	0	0	0	0	1	-360	360;
	12396	9924	0.004651	0.039669	0	0	0	0	0	0	1	-360	360;
	12396	9924	0.00476	0.042841	0	0	0	0	0	0	1	-360	360;
	6595	284	0.0018	0.02033	0	0	0	0	0	0	1	-360	360;
	795	10162	0.001	0.335748	0	0	0	0	0	0	1	-360	360;
	5724	795	0.0001	0.00068	0	0	0	0	0	0	1	-360	360;
	7666	10162	0.0001	0.00067	0	0	0	0	0	0	1	-360	360;
	7187	13593	0.026107	0.07605	0	0	0	0	0	0	1	-360	360;
	11834	7187	0.019727	0.062124	0	0	0	0	0	0	1	-360	360;
	7296	13593	0.026603	0.074438	0	0	0	0	0	0	1	-360	360;
	11834	7296	0.020107	0.060851	0	0	0	0	0	0	1	-360	360;
	3869	9774	0.014017	0.040471	0	0	0	0	0	0	1	-360	360;
	9774	1978	0.012488	0.045289	0	0	0	0	0	0	1	-360	360;
	9202	8058	0.014281	0.039612	0	0	0	0	0	0	1	-360	360;
	8058	10723	0.010826	0.032686	0	0	0	0	0	0	1	-360	360;
	6549	9825	0.012554	0.049893	0	0	0	0	0	0	1	-360	360;
	9825	11940	0.00705	0.023174	0	0	0	0	0	0	1	-360	360;
	6442	7230	0.018818	0.054132	0	0	0	0	0	0	1	-360	360;
	1978	7230	0.032769	0.043661	0	0	0	0	0	0	1	-360	360;
	8295	6549	0.015322	0.049653	0	0	0	0	0	0	1	-360	360;
	3632	968	0.002413	0.006917	0	0	0	0	0	0	1	-360	360;
	968	7795	0.010537	0.025917	0	0	0	0	0	0	1	-360	360;
	6442	3869	0.009124	0.032314	0	0	0	0	0	0	1	-360	360;
	6442	9202	0.008934	0.032934	0	0	0	0	0	0	1	-360	360;
	13593	5994	0	0.000413	0	0	0	0	0	0	1	-360	360;
	6988	5994	0.015562	0.044669	0	0	0	0	0	0	1	-360	360;
	9637	5994	0.013	0.049983	0	0	0	0	0	0	1	-360	360;
	13593	7165	0.014347	0.041182	0	0	0	0	0	0	1	-360	360;
	13593	7165	0.014628	0.040322	0	0	0	0	0	0	1	-360	360;
	2445	1003	0.017446	0.029752	0	0	0	0	0	0	1	-360	360;
	2445	9624	0.031579	0.070992	0	0	0	0	0	0	1	-360	360;
	10419	2445	0.007843	0.018793	0	0	0	0	0	0	1	-360	360;
	6467	2445	0.007992	0.018413	0	0	0	0	0	0	1	-360	360;
	8612	11275	0.001271	0.016781	0	0	0	0	0	0	1	-360	360;
	8612	11275	0.00124	0.015539	0	0	0	0	0	0	1	-360	360;
	1003	6442	0.033777	0.06419	0	0	0	0	0	0	1	-360	360;
	6442	1687	0.014347	0.028397	0	0	0	0	0	0	1	-360	360;
	9624	6442	0.023331	0.052182	0	0	0	0	0	0	1	-360	360;
	6442	10119	0.009446	0.022636	0	0	0	0	0	0	1	-360	360;
	10723	1978	0.006992	0.025488	0	0	0	0	0	0	1	-360	360;
	10119	1687	0.003339	0.008851	0	0	0	0	0	0	1	-360	360;
	6988	12899	0.016471	0.06081	0	0	0	0	0	0	1	-360	360;
	10855	9637	0.020149	0.058727	0	0	0	0	0	0	1	-360	360;
	7165	893	0.013992	0.054	0	0	0	0	0	0	1	-360	360;
	7165	5862	0.013686	0.05	0	0	0	0	0	0	1	-360	360;
	7165	6625	0.000223	0.000826	0	0	0	0	0	0	1	-360	360;
	7165	2262	0.000248	0.00081	0	0	0	0	0	0	1	-360	360;
	13369	12899	0.036512	0.098843	0	0	0	0	0	0	1	-360	360;
	893	302	0.012876	0.037438	0	0	0	0	0	0	1	-360	360;
	5862	302	0.013124	0.036636	0	0	0	0	0	0	1	-360	360;
	3289	10419	0.013909	0.033041	0	0	0	0	0	0	1	-360	360;
	7795	6467	0.014182	0.032372	0	0	0	0	0	0	1	-360	360;
	7516	12260	0.00474	0.027521	0	0	0	0	0	0	1	-360	360;
	7516	10027	0.00538	0.026969	0	0	0	0	0	0	1	-360	360;
	7120	11940	0.020372	0.06276	0	0	0	0	0	0	1	-360	360;
	13369	10855	0	0.000413	0	0	0	0	0	0	1	-360	360;
	9006	8612	0.0053	0.02831	0	0	0	0	0	0	1	-360	360;
	9006	8612	0.00601	0.02774	0	0	0	0	0	0	1	-360	360;
	12260	9006	0.00113	0.006229	0	0	0	0	0	0	1	-360	360;
	10027	9006	0.001151	0.00611	0	0	0	0	0	0	1	-360	360;
	3632	3289	0.014364	0.029529	0	0	0	0	0	0	1	-360	360;
	7120	3632	0.009017	0.019727	0	0	0	0	0	0	1	-360	360;
	7120	3632	0.00919	0.019314	0	0	0	0	0	0	1	-360	360;
	10027	6702	9.1e-05	0.000219	0	0	0	0	0	0	1	-360	360;
	12260	6702	9.1e-05	0.000229	0	0	0	0	0	0	1	-360	360;
	8295	7120	0.00205	0.00562	0	0	0	0	0	0	1	-360	360;
	302	8295	0.016	0.049818	0	0	0	0	0	0	1	-360	360;
	302	8295	0.014331	0.054347	0	0	0	0	0	0	1	-360	360;
	9829	7120	0.00738	0.021149	0	0	0	0	0	0	1	-360	360;
	302	9829	0.011256	0.027769	0	0	0	0	0	0	1	-360	360;
	737	7120	0.007207	0.019587	0	0	0	0	0	0	1	-360	360;
	302	737	0.01195	0.024826	0	0	0	0	0	0	1	-360	360;
	8266	4567	0.00796	0.04504	0	0	0	0	0	0	1	-360	360;
	8266	10128	0.00844	0.068649	0	0	0	0	0	0	1	-360	360;
	8266	8557	0.021551	0.0842	0	0	0	0	0	0	1	-360	360;
	6172	9494	0.002809	0.01632	0	0	0	0	0	0	1	-360	360;
	6172	538	0.00028	0.00084	0	0	0	0	0	0	1	-360	360;
	6172	538	0.00032	0.000822	0	0	0	0	0	0	1	-360	360;
	6172	4072	0.007711	0.054271	0	0	0	0	0	0	1	-360	360;
	6172	6615	0.002298	0.017129	0	0	0	0	0	0	1	-360	360;
	13305	13201	0.004711	0.026049	0	0	0	0	0	0	1	-360	360;
	13305	7936	0.008462	0.03792	0	0	0	0	0	0	1	-360	360;
	1615	2539	0.00095	0.01117	0	0	0	0	0	0	1	-360	360;
	1615	7453	0.00142	0.01429	0	0	0	0	0	0	1	-360	360;
	8420	11585	0.000569	0.005382	0	0	0	0	0	0	1	-360	360;
	4842	2932	0.00984	0.04424	0	0	0	0	0	0	1	-360	360;
	4842	6286	0.0166	0.105449	0	0	0	0	0	0	1	-360	360;
	1201	10931	0.007209	0.034969	0	0	0	0	0	0	1	-360	360;
	1201	2391	0.023951	0.07004	0	0	0	0	0	0	1	-360	360;
	13201	3261	0.002258	0.01644	0	0	0	0	0	0	1	-360	360;
	1212	1965	0.00948	0.02892	0	0	0	0	0	0	1	-360	360;
	1212	3690	0.01224	0.04384	0	0	0	0	0	0	1	-360	360;
	3364	3690	0.016	0.062369	0	0	0	0	0	0	1	-360	360;
	3364	3204	0.020422	0.082729	0	0	0	0	0	0	1	-360	360;
	3364	3204	0.020009	0.08436	0	0	0	0	0	0	1	-360	360;
	6517	3204	0.010702	0.030338	0	0	0	0	0	0	1	-360	360;
	6517	3204	0.010902	0.02968	0	0	0	0	0	0	1	-360	360;
	8174	3813	0.00848	0.040809	0	0	0	0	0	0	1	-360	360;
	8174	2315	0.012862	0.05772	0	0	0	0	0	0	1	-360	360;
	8161	2539	0.00047	0.00546	0	0	0	0	0	0	1	-360	360;
	11298	11245	0.002871	0.02108	0	0	0	0	0	0	1	-360	360;
	11298	6286	0.004849	0.02916	0	0	0	0	0	0	1	-360	360;
	11298	6286	0.004751	0.029711	0	0	0	0	0	0	1	-360	360;
	7530	6286	0.001569	0.005489	0	0	0	0	0	0	1	-360	360;
	9727	9500	0.0003	0.00316	0	0	0	0	0	0	1	-360	360;
	9727	7453	0.00114	0.01207	0	0	0	0	0	0	1	-360	360;
	9727	8871	0.00147	0.01724	0	0	0	0	0	0	1	-360	360;
	9727	13640	0.00039	0.00552	0	0	0	0	0	0	1	-360	360;
	9494	4072	0.004991	0.036511	0	0	0	0	0	0	1	-360	360;
	9494	13365	0.007302	0.041071	0	0	0	0	0	0	1	-360	360;
	2337	8699	0.00022	0.00305	0	0	0	0	0	0	1	-360	360;
	2337	428	0.00074	0.00834	0	0	0	0	0	0	1	-360	360;
	2337	6191	0.00126	0.0174	0	0	0	0	0	0	1	-360	360;
	6209	4567	0.00216	0.012578	0	0	0	0	0	0	1	-360	360;
	6209	944	0.001329	0.0106	0	0	0	0	0	0	1	-360	360;
	6209	10128	0.006049	0.063742	0	0	0	0	0	0	1	-360	360;
	7828	12468	0.006769	0.02648	0	0	0	0	0	0	1	-360	360;
	7828	11956	0.016022	0.047791	0	0	0	0	0	0	1	-360	360;
	7828	4072	0.02884	0.096209	0	0	0	0	0	0	1	-360	360;
	10911	11956	0.00656	0.024578	0	0	0	0	0	0	1	-360	360;
	10911	1965	0.00388	0.017342	0	0	0	0	0	0	1	-360	360;
	10911	1962	0.01772	0.064978	0	0	0	0	0	0	1	-360	360;
	4567	948	0.01312	0.052809	0	0	0	0	0	0	1	-360	360;
	4567	944	0.001738	0.002889	0	0	0	0	0	0	1	-360	360;
	948	10739	0.001169	0.003489	0	0	0	0	0	0	1	-360	360;
	6086	11053	0.00368	0.035022	0	0	0	0	0	0	1	-360	360;
	6086	9989	0.001391	0.010338	0	0	0	0	0	0	1	-360	360;
	6086	6744	0.004222	0.030831	0	0	0	0	0	0	1	-360	360;
	4333	8312	0.004271	0.036089	0	0	0	0	0	0	1	-360	360;
	4333	11053	0.00596	0.04024	0	0	0	0	0	0	1	-360	360;
	5655	7468	0.011529	0.046698	0	0	0	0	0	0	1	-360	360;
	5655	3690	0.02252	0.087338	0	0	0	0	0	0	1	-360	360;
	9664	2045	0.004071	0.035591	0	0	0	0	0	0	1	-360	360;
	9664	6744	0.004138	0.0386	0	0	0	0	0	0	1	-360	360;
	4075	8690	0.010911	0.027231	0	0	0	0	0	0	1	-360	360;
	120	9526	0.00256	0.024622	0	0	0	0	0	0	1	-360	360;
	120	6744	0.005129	0.040671	0	0	0	0	0	0	1	-360	360;
	12468	10931	0.005462	0.032671	0	0	0	0	0	0	1	-360	360;
	12468	2391	0.002871	0.014209	0	0	0	0	0	0	1	-360	360;
	12468	2391	0.002929	0.013911	0	0	0	0	0	0	1	-360	360;
	12468	10247	0.003422	0.011009	0	0	0	0	0	0	1	-360	360;
	9526	11053	0.00212	0.016769	0	0	0	0	0	0	1	-360	360;
	9493	7453	0.00125	0.01387	0	0	0	0	0	0	1	-360	360;
	12719	3690	0.004289	0.017071	0	0	0	0	0	0	1	-360	360;
	12719	7692	0.0084	0.024738	0	0	0	0	0	0	1	-360	360;
	8690	6286	0.01044	0.039671	0	0	0	0	0	0	1	-360	360;
	8690	6286	0.010218	0.040418	0	0	0	0	0	0	1	-360	360;
	8690	5502	0.008351	0.02432	0	0	0	0	0	0	1	-360	360;
	2045	3449	0.00188	0.006711	0	0	0	0	0	0	1	-360	360;
	2045	13365	0.00132	0.00352	0	0	0	0	0	0	1	-360	360;
	10869	6191	0.00113	0.01322	0	0	0	0	0	0	1	-360	360;
	10869	2539	0.00098	0.01301	0	0	0	0	0	0	1	-360	360;
	2932	7936	0.005271	0.05104	0	0	0	0	0	0	1	-360	360;
	2932	11036	0.017458	0.109631	0	0	0	0	0	0	1	-360	360;
	2932	327	0.002831	0.01016	0	0	0	0	0	0	1	-360	360;
	2932	327	0.001978	0.010902	0	0	0	0	0	0	1	-360	360;
	428	6191	0.00059	0.00764	0	0	0	0	0	0	1	-360	360;
	1909	11956	0.000231	0.000769	0	0	0	0	0	0	1	-360	360;
	8312	3261	0.002809	0.02468	0	0	0	0	0	0	1	-360	360;
	8312	11585	0.009942	0.050222	0	0	0	0	0	0	1	-360	360;
	6191	7978	0.00117	0.01756	0	0	0	0	0	0	1	-360	360;
	6191	11904	9e-05	0.0017	0	0	0	0	0	0	1	-360	360;
	3261	9353	0.002569	0.02344	0	0	0	0	0	0	1	-360	360;
	3261	6919	0.00144	0.011369	0	0	0	0	0	0	1	-360	360;
	13381	12066	0.002129	0.019689	0	0	0	0	0	0	1	-360	360;
	6286	11036	0.00756	0.048378	0	0	0	0	0	0	1	-360	360;
	6286	7468	0.031138	0.104969	0	0	0	0	0	0	1	-360	360;
	7978	8871	0.00043	0.00623	0	0	0	0	0	0	1	-360	360;
	11053	3654	0.000769	0.005769	0	0	0	0	0	0	1	-360	360;
	1065	6744	0.01464	0.043018	0	0	0	0	0	0	1	-360	360;
	1065	194	0.006609	0.014329	0	0	0	0	0	0	1	-360	360;
	3156	8871	0.00021	0.00252	0	0	0	0	0	0	1	-360	360;
	6425	6744	0.002689	0.019791	0	0	0	0	0	0	1	-360	360;
	6425	6744	0.002738	0.01936	0	0	0	0	0	0	1	-360	360;
	6425	6744	0.001338	0.010018	0	0	0	0	0	0	1	-360	360;
	9989	6744	0.001698	0.012871	0	0	0	0	0	0	1	-360	360;
	2353	6744	0.00384	0.028342	0	0	0	0	0	0	1	-360	360;
	4072	12066	0.00616	0.033618	0	0	0	0	0	0	1	-360	360;
	4072	1962	0.01488	0.045698	0	0	0	0	0	0	1	-360	360;
	9500	13640	4e-05	0.00051	0	0	0	0	0	0	1	-360	360;
	2391	3813	0.028751	0.090409	0	0	0	0	0	0	1	-360	360;
	2391	2315	0.00092	0.004609	0	0	0	0	0	0	1	-360	360;
	5788	3690	0.005151	0.012329	0	0	0	0	0	0	1	-360	360;
	9353	6919	0.002129	0.018	0	0	0	0	0	0	1	-360	360;
	327	8557	0.008929	0.041471	0	0	0	0	0	0	1	-360	360;
	327	3005	0.0222	0.091822	0	0	0	0	0	0	1	-360	360;
	5502	7692	0.005671	0.021169	0	0	0	0	0	0	1	-360	360;
	6919	3005	0.00956	0.035551	0	0	0	0	0	0	1	-360	360;
	3204	12066	0.003169	0.021911	0	0	0	0	0	0	1	-360	360;
	3204	12066	0.00324	0.021471	0	0	0	0	0	0	1	-360	360;
	3204	6744	0.01168	0.055391	0	0	0	0	0	0	1	-360	360;
	3204	6744	0.011902	0.054209	0	0	0	0	0	0	1	-360	360;
	6744	194	0.01908	0.062769	0	0	0	0	0	0	1	-360	360;
	2315	6615	0.001591	0.011098	0	0	0	0	0	0	1	-360	360;
	9598	1833	0.003289	0.019091	0	0	0	0	0	0	1	-360	360;
	9598	2381	0.004169	0.025349	0	0	0	0	0	0	1	-360	360;
	9598	6027	0.00439	0.023909	0	0	0	0	0	0	1	-360	360;
	6915	6230	0.00156	0.01956	0	0	0	0	0	0	1	-360	360;
	6230	10840	0.00029	0.00391	0	0	0	0	0	0	1	-360	360;
	6230	8556	0.00179	0.02522	0	0	0	0	0	0	1	-360	360;
	2105	6230	0.00079	0.00756	0	0	0	0	0	0	1	-360	360;
	6230	11657	0.00027	0.00281	0	0	0	0	0	0	1	-360	360;
	6230	11657	0.00026	0.00286	0	0	0	0	0	0	1	-360	360;
	3205	403	0.000281	0.00213	0	0	0	0	0	0	1	-360	360;
	3205	7360	0.000419	0.00299	0	0	0	0	0	0	1	-360	360;
	5504	7037	0.001659	0.009091	0	0	0	0	0	0	1	-360	360;
	5504	9105	0.00439	0.03324	0	0	0	0	0	0	1	-360	360;
	8722	12834	0.000841	0.00612	0	0	0	0	0	0	1	-360	360;
	8722	290	0.003341	0.022841	0	0	0	0	0	0	1	-360	360;
	8722	5149	0.00581	0.04232	0	0	0	0	0	0	1	-360	360;
	8722	2025	0.00495	0.02919	0	0	0	0	0	0	1	-360	360;
	8722	8144	0.01789	0.07795	0	0	0	0	0	0	1	-360	360;
	8722	7253	0.00186	0.014289	0	0	0	0	0	0	1	-360	360;
	8722	3372	0.002281	0.014401	0	0	0	0	0	0	1	-360	360;
	6617	4257	0.00031	0.00132	0	0	0	0	0	0	1	-360	360;
	6617	10130	0.001349	0.0077	0	0	0	0	0	0	1	-360	360;
	8288	8640	0.00586	0.02574	0	0	0	0	0	0	1	-360	360;
	8288	8801	0.00556	0.020211	0	0	0	0	0	0	1	-360	360;
	7580	12019	0.00026	0.001159	0	0	0	0	0	0	1	-360	360;
	12019	9729	0.000599	0.002419	0	0	0	0	0	0	1	-360	360;
	4522	10455	0.0005	0.00386	0	0	0	0	0	0	1	-360	360;
	4522	8972	0.00107	0.008289	0	0	0	0	0	0	1	-360	360;
	4522	8972	0.001091	0.00811	0	0	0	0	0	0	1	-360	360;
	10866	4522	0.00038	0.00255	0	0	0	0	0	0	1	-360	360;
	7580	9448	0.000271	0.000979	0	0	0	0	0	0	1	-360	360;
	3375	2340	7e-05	0.00076	0	0	0	0	0	0	1	-360	360;
	3375	401	0.000521	0.003901	0	0	0	0	0	0	1	-360	360;
	6915	12143	0.0016	0.01839	0	0	0	0	0	0	1	-360	360;
	8410	1975	0.007651	0.058781	0	0	0	0	0	0	1	-360	360;
	8410	9114	0.00394	0.02182	0	0	0	0	0	0	1	-360	360;
	8410	5778	0.003461	0.03005	0	0	0	0	0	0	1	-360	360;
	8410	6867	0.00337	0.01831	0	0	0	0	0	0	1	-360	360;
	11809	6293	0.000581	0.00194	0	0	0	0	0	0	1	-360	360;
	10837	6293	0.000539	0.001719	0	0	0	0	0	0	1	-360	360;
	1388	1303	0.00249	0.03075	0	0	0	0	0	0	1	-360	360;
	1303	6472	0.0014	0.01409	0	0	0	0	0	0	1	-360	360;
	11503	9648	0.008	0.050031	0	0	0	0	0	0	1	-360	360;
	11503	8144	0.002211	0.01562	0	0	0	0	0	0	1	-360	360;
	12645	5358	0.00281	0.021831	0	0	0	0	0	0	1	-360	360;
	12645	11469	0.000711	0.004919	0	0	0	0	0	0	1	-360	360;
	4198	12948	0.001841	0.00738	0	0	0	0	0	0	1	-360	360;
	4198	5103	0.002849	0.008979	0	0	0	0	0	0	1	-360	360;
	12305	5358	0.00232	0.014099	0	0	0	0	0	0	1	-360	360;
	12305	5358	0.00237	0.0138	0	0	0	0	0	0	1	-360	360;
	12305	10085	0.00081	0.004591	0	0	0	0	0	0	1	-360	360;
	12305	9686	0.002219	0.010469	0	0	0	0	0	0	1	-360	360;
	2317	2672	0.001081	0.00851	0	0	0	0	0	0	1	-360	360;
	2672	11725	0.00087	0.006969	0	0	0	0	0	0	1	-360	360;
	2672	11725	0.00088	0.006831	0	0	0	0	0	0	1	-360	360;
	2672	6828	0.000349	0.00237	0	0	0	0	0	0	1	-360	360;
	1030	9509	0.00232	0.00924	0	0	0	0	0	0	1	-360	360;
	1030	5566	0.00812	0.03669	0	0	0	0	0	0	1	-360	360;
	3116	9822	0.003521	0.02825	0	0	0	0	0	0	1	-360	360;
	3116	6962	0.00264	0.017651	0	0	0	0	0	0	1	-360	360;
	11187	9509	0.00486	0.02149	0	0	0	0	0	0	1	-360	360;
	11187	9886	0.006831	0.034669	0	0	0	0	0	0	1	-360	360;
	11187	10340	0.017211	0.108151	0	0	0	0	0	0	1	-360	360;
	11187	12082	0.00063	0.00475	0	0	0	0	0	0	1	-360	360;
	11187	12082	0.00062	0.004841	0	0	0	0	0	0	1	-360	360;
	1388	3599	0.0009	0.01092	0	0	0	0	0	0	1	-360	360;
	3599	10105	0.00124	0.01096	0	0	0	0	0	0	1	-360	360;
	4478	4248	0.003211	0.00176	0	0	0	0	0	0	1	-360	360;
	4478	11469	0.001521	0.008031	0	0	0	0	0	0	1	-360	360;
	7896	2714	0.0005	0.00441	0	0	0	0	0	0	1	-360	360;
	7896	2130	0.00247	0.02573	0	0	0	0	0	0	1	-360	360;
	7896	1810	0.00042	0.00367	0	0	0	0	0	0	1	-360	360;
	10888	6271	0.0023	0.01644	0	0	0	0	0	0	1	-360	360;
	10888	6271	0.00226	0.01676	0	0	0	0	0	0	1	-360	360;
	10888	6271	0.0023	0.0162	0	0	0	0	0	0	1	-360	360;
	10888	6271	0.00225	0.015	0	0	0	0	0	0	1	-360	360;
	3354	8661	0.007281	0.035729	0	0	0	0	0	0	1	-360	360;
	3191	8661	0.001919	0.00945	0	0	0	0	0	0	1	-360	360;
	5604	1680	0.005211	0.02981	0	0	0	0	0	0	1	-360	360;
	5604	10130	0.000659	0.00586	0	0	0	0	0	0	1	-360	360;
	5604	10130	0.000591	0.00664	0	0	0	0	0	0	1	-360	360;
	5604	2537	0.011969	0.07424	0	0	0	0	0	0	1	-360	360;
	2317	4418	0.000531	0.003919	0	0	0	0	0	0	1	-360	360;
	6059	4929	0.001521	0.00718	0	0	0	0	0	0	1	-360	360;
	6059	4929	0.001211	0.00613	0	0	0	0	0	0	1	-360	360;
	6059	7041	0.00676	0.03725	0	0	0	0	0	0	1	-360	360;
	6059	10176	0.00399	0.018091	0	0	0	0	0	0	1	-360	360;
	9739	7610	0.000341	0.00339	0	0	0	0	0	0	1	-360	360;
	9739	6027	0.001271	0.0102	0	0	0	0	0	0	1	-360	360;
	9739	6027	0.00125	0.010401	0	0	0	0	0	0	1	-360	360;
	7118	745	0.00261	0.016651	0	0	0	0	0	0	1	-360	360;
	13552	745	0.000219	0.002409	0	0	0	0	0	0	1	-360	360;
	9886	6960	0.00601	0.02814	0	0	0	0	0	0	1	-360	360;
	6960	10230	0.008969	0.03787	0	0	0	0	0	0	1	-360	360;
	6960	6294	0.00232	0.01094	0	0	0	0	0	0	1	-360	360;
	1388	10105	0.00196	0.02382	0	0	0	0	0	0	1	-360	360;
	1388	10506	0.00422	0.03598	0	0	0	0	0	0	1	-360	360;
	1388	10506	0.0043	0.03522	0	0	0	0	0	0	1	-360	360;
	12544	1388	0.00208	0.01691	0	0	0	0	0	0	1	-360	360;
	1388	3905	0.00544	0.05439	0	0	0	0	0	0	1	-360	360;
	1388	205	0.00239	0.02598	0	0	0	0	0	0	1	-360	360;
	1388	570	0.00396	0.03096	0	0	0	0	0	0	1	-360	360;
	1388	570	0.00353	0.03509	0	0	0	0	0	0	1	-360	360;
	5387	13117	0.000531	0.003729	0	0	0	0	0	0	1	-360	360;
	5387	13117	0.00038	0.0025	0	0	0	0	0	0	1	-360	360;
	5387	13117	0.00039	0.00244	0	0	0	0	0	0	1	-360	360;
	5387	2029	0.00836	0.044521	0	0	0	0	0	0	1	-360	360;
	2306	1524	0.00264	0.03029	0	0	0	0	0	0	1	-360	360;
	2306	9878	0.00396	0.04589	0	0	0	0	0	0	1	-360	360;
	12613	9746	0.00411	0.021729	0	0	0	0	0	0	1	-360	360;
	12613	10844	0.00607	0.0285	0	0	0	0	0	0	1	-360	360;
	11948	2940	0.00075	0.0047	0	0	0	0	0	0	1	-360	360;
	6470	2940	0.00114	0.007969	0	0	0	0	0	0	1	-360	360;
	4530	4189	0.00036	0.00324	0	0	0	0	0	0	1	-360	360;
	4530	13271	0.00094	0.00874	0	0	0	0	0	0	1	-360	360;
	3545	10628	0.00949	0.05145	0	0	0	0	0	0	1	-360	360;
	3545	7193	0.011719	0.0337	0	0	0	0	0	0	1	-360	360;
	4446	3545	0.0022	0.012331	0	0	0	0	0	0	1	-360	360;
	6137	6365	0.00038	0.00448	0	0	0	0	0	0	1	-360	360;
	6137	8556	0.00098	0.01126	0	0	0	0	0	0	1	-360	360;
	53	8622	0.00055	0.00621	0	0	0	0	0	0	1	-360	360;
	53	2965	0.00163	0.01287	0	0	0	0	0	0	1	-360	360;
	9185	13349	0.0018	0.01886	0	0	0	0	0	0	1	-360	360;
	9185	13349	0.0047	0.024969	0	0	0	0	0	0	1	-360	360;
	9185	3807	0.009711	0.059669	0	0	0	0	0	0	1	-360	360;
	9185	7582	0.005271	0.03451	0	0	0	0	0	0	1	-360	360;
	1301	1682	0.016169	0.11936	0	0	0	0	0	0	1	-360	360;
	1301	1908	0.00226	0.014789	0	0	0	0	0	0	1	-360	360;
	12834	2015	0.00151	0.01081	0	0	0	0	0	0	1	-360	360;
	1029	6829	0.00228	0.0217	0	0	0	0	0	0	1	-360	360;
	1029	5263	0.00137	0.01593	0	0	0	0	0	0	1	-360	360;
	12004	5573	0.00099	0.0121	0	0	0	0	0	0	1	-360	360;
	12004	3230	0	0.01881	0	0	0	0	0	0	1	-360	360;
	12004	456	0.00143	0.0163	0	0	0	0	0	0	1	-360	360;
	12004	10680	0.00057	0.00562	0	0	0	0	0	0	1	-360	360;
	12004	10680	0.00055	0.00572	0	0	0	0	0	0	1	-360	360;
	12004	9505	0.00057	0.00658	0	0	0	0	0	0	1	-360	360;
	12004	7826	0.00075	0.0082	0	0	0	0	0	0	1	-360	360;
	12004	1156	0.00253	0.02153	0	0	0	0	0	0	1	-360	360;
	290	12668	0.00236	0.011219	0	0	0	0	0	0	1	-360	360;
	4623	7770	0.00173	0.0154	0	0	0	0	0	0	1	-360	360;
	4623	3958	0.00385	0.04172	0	0	0	0	0	0	1	-360	360;
	4623	3958	0.00377	0.04251	0	0	0	0	0	0	1	-360	360;
	4623	2130	0.00199	0.02121	0	0	0	0	0	0	1	-360	360;
	4623	1625	0.00236	0.01933	0	0	0	0	0	0	1	-360	360;
	4623	1625	0.00241	0.01891	0	0	0	0	0	0	1	-360	360;
	3279	5001	0.000521	0.004729	0	0	0	0	0	0	1	-360	360;
	3279	7745	0.00094	0.005581	0	0	0	0	0	0	1	-360	360;
	6821	1567	0.00134	0.01324	0	0	0	0	0	0	1	-360	360;
	6821	4089	0.00073	0.00638	0	0	0	0	0	0	1	-360	360;
	2064	3531	0.00248	0.02774	0	0	0	0	0	0	1	-360	360;
	2064	701	0.00152	0.013	0	0	0	0	0	0	1	-360	360;
	2064	701	0.00155	0.01272	0	0	0	0	0	0	1	-360	360;
	2064	12079	0.00117	0.01301	0	0	0	0	0	0	1	-360	360;
	2064	4503	0.00197	0.02054	0	0	0	0	0	0	1	-360	360;
	2064	13287	0.00157	0.01909	0	0	0	0	0	0	1	-360	360;
	4418	6529	0.00107	0.008669	0	0	0	0	0	0	1	-360	360;
	6529	2134	0.000469	0.00314	0	0	0	0	0	0	1	-360	360;
	1692	1026	0.000409	0.00305	0	0	0	0	0	0	1	-360	360;
	1755	1026	0.00569	0.032979	0	0	0	0	0	0	1	-360	360;
	5124	13135	0.00087	0.006771	0	0	0	0	0	0	1	-360	360;
	5124	12668	0.002151	0.014039	0	0	0	0	0	0	1	-360	360;
	9299	9908	9.9e-05	0.00043	0	0	0	0	0	0	1	-360	360;
	9446	9299	0.000151	0.0005	0	0	0	0	0	0	1	-360	360;
	11501	3189	0.001531	0.00812	0	0	0	0	0	0	1	-360	360;
	11501	3189	0.00113	0.00857	0	0	0	0	0	0	1	-360	360;
	6242	10547	0.00226	0.01868	0	0	0	0	0	0	1	-360	360;
	6242	6828	0.000401	0.00239	0	0	0	0	0	0	1	-360	360;
	6211	2732	0.001169	0.008349	0	0	0	0	0	0	1	-360	360;
	6211	9226	0.00324	0.02312	0	0	0	0	0	0	1	-360	360;
	905	6399	0.006031	0.034789	0	0	0	0	0	0	1	-360	360;
	905	1157	0.0103	0.05269	0	0	0	0	0	0	1	-360	360;
	4268	10105	0.00129	0.01494	0	0	0	0	0	0	1	-360	360;
	4268	10105	0.00126	0.01523	0	0	0	0	0	0	1	-360	360;
	7259	7193	0.001031	0.00601	0	0	0	0	0	0	1	-360	360;
	7259	7193	0.00105	0.00588	0	0	0	0	0	0	1	-360	360;
	3786	8475	0.00197	0.01719	0	0	0	0	0	0	1	-360	360;
	3786	2775	0.00114	0.01237	0	0	0	0	0	0	1	-360	360;
	3786	5833	0.00314	0.02868	0	0	0	0	0	0	1	-360	360;
	3786	1543	0.00294	0.03326	0	0	0	0	0	0	1	-360	360;
	3786	1543	0.00288	0.0308	0	0	0	0	0	0	1	-360	360;
	3786	1156	0.00088	0.02821	0	0	0	0	0	0	1	-360	360;
	6115	9734	0.00152	0.01702	0	0	0	0	0	0	1	-360	360;
	6115	10704	0.00022	0.00209	0	0	0	0	0	0	1	-360	360;
	2557	9993	0.00087	0.005	0	0	0	0	0	0	1	-360	360;
	2557	5778	0.000711	0.00439	0	0	0	0	0	0	1	-360	360;
	2557	5778	0.000729	0.004289	0	0	0	0	0	0	1	-360	360;
	6841	9431	0.001031	0.00549	0	0	0	0	0	0	1	-360	360;
	6841	760	0.003219	0.01512	0	0	0	0	0	0	1	-360	360;
	6841	875	0.007271	0.031419	0	0	0	0	0	0	1	-360	360;
	6841	4803	0.02145	0.085781	0	0	0	0	0	0	1	-360	360;
	8978	10984	0.002841	0.017771	0	0	0	0	0	0	1	-360	360;
	8978	4149	0.003331	0.017289	0	0	0	0	0	0	1	-360	360;
	2059	3354	0.01524	0.064091	0	0	0	0	0	0	1	-360	360;
	7404	7479	0.000831	0.0052	0	0	0	0	0	0	1	-360	360;
	7479	340	0.00164	0.0103	0	0	0	0	0	0	1	-360	360;
	5823	6224	0.00139	0.00864	0	0	0	0	0	0	1	-360	360;
	5823	9844	0.00143	0.00764	0	0	0	0	0	0	1	-360	360;
	5823	8419	0.000229	0.00126	0	0	0	0	0	0	1	-360	360;
	5823	8419	0.000211	0.00143	0	0	0	0	0	0	1	-360	360;
	1377	2214	0.0008	0.01072	0	0	0	0	0	0	1	-360	360;
	1377	6743	0.00067	0.00661	0	0	0	0	0	0	1	-360	360;
	1377	4003	0.0003	0.00427	0	0	0	0	0	0	1	-360	360;
	1377	4003	0.00068	0.00648	0	0	0	0	0	0	1	-360	360;
	2280	12048	0.0002	0.001289	0	0	0	0	0	0	1	-360	360;
	2280	5895	0.00013	0.000961	0	0	0	0	0	0	1	-360	360;
	8383	6365	0.00118	0.01285	0	0	0	0	0	0	1	-360	360;
	8383	7640	0.00062	0.00577	0	0	0	0	0	0	1	-360	360;
	13625	1996	9.1e-05	0.000289	0	0	0	0	0	0	1	-360	360;
	13625	1996	9.1e-05	0.000271	0	0	0	0	0	0	1	-360	360;
	13625	9649	0.0003	0.002719	0	0	0	0	0	0	1	-360	360;
	13625	9986	0.00049	0.002091	0	0	0	0	0	0	1	-360	360;
	13625	19	0.000159	0.001461	0	0	0	0	0	0	1	-360	360;
	631	8970	0.00301	0.02281	0	0	0	0	0	0	1	-360	360;
	4323	8970	0.0027	0.019979	0	0	0	0	0	0	1	-360	360;
	2036	946	0.00019	0.000539	0	0	0	0	0	0	1	-360	360;
	946	9986	0.000169	0.00061	0	0	0	0	0	0	1	-360	360;
	6462	7911	0.00163	0.00939	0	0	0	0	0	0	1	-360	360;
	6462	7911	0.001159	0.009031	0	0	0	0	0	0	1	-360	360;
	6462	5966	9.9e-05	0.00037	0	0	0	0	0	0	1	-360	360;
	8184	1370	0.003789	0.01805	0	0	0	0	0	0	1	-360	360;
	8184	13134	0.00069	0.00389	0	0	0	0	0	0	1	-360	360;
	6312	11645	0.00201	0.01845	0	0	0	0	0	0	1	-360	360;
	9878	11645	0.00121	0.00902	0	0	0	0	0	0	1	-360	360;
	6662	2775	0.00155	0.01573	0	0	0	0	0	0	1	-360	360;
	6662	3864	0.00031	0.00274	0	0	0	0	0	0	1	-360	360;
	6662	5833	0.00047	0.00563	0	0	0	0	0	0	1	-360	360;
	6662	5198	0.00066	0.00721	0	0	0	0	0	0	1	-360	360;
	10992	7037	0.00326	0.016711	0	0	0	0	0	0	1	-360	360;
	10992	4173	0.002479	0.01262	0	0	0	0	0	0	1	-360	360;
	10992	4173	0.00243	0.01286	0	0	0	0	0	0	1	-360	360;
	10992	6367	0.004521	0.02306	0	0	0	0	0	0	1	-360	360;
	10992	1814	0.00211	0.00899	0	0	0	0	0	0	1	-360	360;
	10992	286	0.001289	0.005651	0	0	0	0	0	0	1	-360	360;
	10992	4937	0.002479	0.009021	0	0	0	0	0	0	1	-360	360;
	10992	9448	0.00151	0.010521	0	0	0	0	0	0	1	-360	360;
	7876	5919	0.00101	0.004151	0	0	0	0	0	0	1	-360	360;
	7876	1147	0.015599	0.079	0	0	0	0	0	0	1	-360	360;
	7876	4466	0.013961	0.067591	0	0	0	0	0	0	1	-360	360;
	7876	1756	0.007099	0.043169	0	0	0	0	0	0	1	-360	360;
	3457	7382	0.00317	0.02987	0	0	0	0	0	0	1	-360	360;
	3457	3958	0.00081	0.0088	0	0	0	0	0	0	1	-360	360;
	3457	3958	0.00098	0.00961	0	0	0	0	0	0	1	-360	360;
	3457	257	0.00194	0.02225	0	0	0	0	0	0	1	-360	360;
	13307	7294	0.001031	0.006349	0	0	0	0	0	0	1	-360	360;
	13307	656	0.00668	0.0297	0	0	0	0	0	0	1	-360	360;
	7041	3643	0.00439	0.02236	0	0	0	0	0	0	1	-360	360;
	3643	9362	0.00249	0.01349	0	0	0	0	0	0	1	-360	360;
	2949	6682	0.001969	0.01205	0	0	0	0	0	0	1	-360	360;
	2949	6733	0.000461	0.003031	0	0	0	0	0	0	1	-360	360;
	5272	407	0.00444	0.023479	0	0	0	0	0	0	1	-360	360;
	5272	6790	0.00175	0.01288	0	0	0	0	0	0	1	-360	360;
	5272	6790	0.001711	0.01312	0	0	0	0	0	0	1	-360	360;
	2214	847	0.0008	0.00784	0	0	0	0	0	0	1	-360	360;
	2214	13478	0.00051	0.00612	0	0	0	0	0	0	1	-360	360;
	4789	10464	0.00137	0.00905	0	0	0	0	0	0	1	-360	360;
	4789	7118	0.002771	0.021409	0	0	0	0	0	0	1	-360	360;
	4789	7118	0.00314	0.020979	0	0	0	0	0	0	1	-360	360;
	4789	6026	0.002	0.01118	0	0	0	0	0	0	1	-360	360;
	11809	1018	0.00119	0.00875	0	0	0	0	0	0	1	-360	360;
	11809	10051	0.00031	0.00236	0	0	0	0	0	0	1	-360	360;
	11809	11469	0.000831	0.00539	0	0	0	0	0	0	1	-360	360;
	407	10780	0.004349	0.02394	0	0	0	0	0	0	1	-360	360;
	1709	12300	0.0007	0.00782	0	0	0	0	0	0	1	-360	360;
	1709	2449	0.00046	0.00432	0	0	0	0	0	0	1	-360	360;
	1709	4420	0.00049	0.00617	0	0	0	0	0	0	1	-360	360;
	1709	1543	0.00127	0.01514	0	0	0	0	0	0	1	-360	360;
	5206	2731	0.00232	0.01843	0	0	0	0	0	0	1	-360	360;
	5206	2140	0.00488	0.032151	0	0	0	0	0	0	1	-360	360;
	1996	5285	0.000229	0.00136	0	0	0	0	0	0	1	-360	360;
	1996	9986	0.0003	0.001531	0	0	0	0	0	0	1	-360	360;
	1996	4544	0.00026	0.00126	0	0	0	0	0	0	1	-360	360;
	1996	8663	0.00056	0.002091	0	0	0	0	0	0	1	-360	360;
	6472	4268	0.00103	0.0093	0	0	0	0	0	0	1	-360	360;
	6472	3492	0.00183	0.01689	0	0	0	0	0	0	1	-360	360;
	10312	7542	0.00324	0.01095	0	0	0	0	0	0	1	-360	360;
	352	12118	0.001419	0.008539	0	0	0	0	0	0	1	-360	360;
	352	5001	0.00068	0.00438	0	0	0	0	0	0	1	-360	360;
	4189	11083	0.00178	0.01651	0	0	0	0	0	0	1	-360	360;
	4189	6322	0.00151	0.01827	0	0	0	0	0	0	1	-360	360;
	4189	6322	0.00148	0.01862	0	0	0	0	0	0	1	-360	360;
	4268	3492	0.00201	0.02546	0	0	0	0	0	0	1	-360	360;
	4268	3492	0.00197	0.02357	0	0	0	0	0	0	1	-360	360;
	5507	5001	0.001091	0.00775	0	0	0	0	0	0	1	-360	360;
	5507	1399	0.000841	0.006669	0	0	0	0	0	0	1	-360	360;
	1311	5766	0.00151	0.012081	0	0	0	0	0	0	1	-360	360;
	1311	10929	0.00032	0.002521	0	0	0	0	0	0	1	-360	360;
	3461	2125	0.006091	0.03019	0	0	0	0	0	0	1	-360	360;
	3461	11213	0.003651	0.016461	0	0	0	0	0	0	1	-360	360;
	3461	4865	0.00076	0.00425	0	0	0	0	0	0	1	-360	360;
	3461	4865	0.00087	0.004031	0	0	0	0	0	0	1	-360	360;
	2343	5766	0.000651	0.004729	0	0	0	0	0	0	1	-360	360;
	2343	2504	0.00045	0.00337	0	0	0	0	0	0	1	-360	360;
	4173	706	0.001539	0.00839	0	0	0	0	0	0	1	-360	360;
	4173	706	0.001919	0.010479	0	0	0	0	0	0	1	-360	360;
	706	12040	0.001169	0.007031	0	0	0	0	0	0	1	-360	360;
	2707	706	0.00739	0.034081	0	0	0	0	0	0	1	-360	360;
	7171	706	0.00164	0.00964	0	0	0	0	0	0	1	-360	360;
	8585	706	0.00206	0.012	0	0	0	0	0	0	1	-360	360;
	7854	706	0.000961	0.00531	0	0	0	0	0	0	1	-360	360;
	5198	9891	6e-05	0.00029	0	0	0	0	0	0	1	-360	360;
	1908	7037	0.001919	0.013151	0	0	0	0	0	0	1	-360	360;
	1227	7037	0.00019	0.00107	0	0	0	0	0	0	1	-360	360;
	1227	7037	0.00018	0.001091	0	0	0	0	0	0	1	-360	360;
	8272	3531	0.00147	0.01714	0	0	0	0	0	0	1	-360	360;
	3905	3531	0.00143	0.01632	0	0	0	0	0	0	1	-360	360;
	3905	3531	0.00142	0.01416	0	0	0	0	0	0	1	-360	360;
	3905	3531	0.00145	0.01386	0	0	0	0	0	0	1	-360	360;
	3531	13287	0.00073	0.00732	0	0	0	0	0	0	1	-360	360;
	1692	1755	0.009039	0.05989	0	0	0	0	0	0	1	-360	360;
	1692	8177	0.007919	0.04975	0	0	0	0	0	0	1	-360	360;
	9993	1386	0.000521	0.005841	0	0	0	0	0	0	1	-360	360;
	9993	1591	0.000521	0.0028	0	0	0	0	0	0	1	-360	360;
	9603	1543	0.0007	0.00744	0	0	0	0	0	0	1	-360	360;
	9603	5915	0.00159	0.0148	0	0	0	0	0	0	1	-360	360;
	253	6238	0.000659	0.005151	0	0	0	0	0	0	1	-360	360;
	10547	6238	0.000729	0.004901	0	0	0	0	0	0	1	-360	360;
	6743	5854	0.00064	0.00772	0	0	0	0	0	0	1	-360	360;
	11069	9042	0.00018	0.00093	0	0	0	0	0	0	1	-360	360;
	11069	12048	0.00019	0.00118	0	0	0	0	0	0	1	-360	360;
	10866	11069	0.000409	0.002341	0	0	0	0	0	0	1	-360	360;
	9175	1460	0.00087	0.006591	0	0	0	0	0	0	1	-360	360;
	9175	4415	0.00162	0.0098	0	0	0	0	0	0	1	-360	360;
	205	7770	0.00096	0.00849	0	0	0	0	0	0	1	-360	360;
	9039	10126	0.000341	0.001081	0	0	0	0	0	0	1	-360	360;
	9039	10126	0.0003	0.001219	0	0	0	0	0	0	1	-360	360;
	9039	11868	9.9e-05	0.00076	0	0	0	0	0	0	1	-360	360;
	9039	11868	0.00011	0.00074	0	0	0	0	0	0	1	-360	360;
	2288	7118	0.00151	0.009039	0	0	0	0	0	0	1	-360	360;
	2288	8982	0.00356	0.02331	0	0	0	0	0	0	1	-360	360;
	11764	2036	0.000281	0.00169	0	0	0	0	0	0	1	-360	360;
	11764	9649	0.000169	0.001531	0	0	0	0	0	0	1	-360	360;
	11764	12820	0.00038	0.00326	0	0	0	0	0	0	1	-360	360;
	1567	9646	0.00136	0.01738	0	0	0	0	0	0	1	-360	360;
	9431	760	0.00186	0.0133	0	0	0	0	0	0	1	-360	360;
	9431	760	0.00182	0.01356	0	0	0	0	0	0	1	-360	360;
	2630	9431	0.002531	0.015919	0	0	0	0	0	0	1	-360	360;
	9431	9858	0.00289	0.015969	0	0	0	0	0	0	1	-360	360;
	1612	2943	0.001771	0.01107	0	0	0	0	0	0	1	-360	360;
	6177	2943	0.007969	0.04238	0	0	0	0	0	0	1	-360	360;
	4173	297	0.00013	0.00062	0	0	0	0	0	0	1	-360	360;
	4173	427	0.0002	0.00201	0	0	0	0	0	0	1	-360	360;
	701	13545	0.00095	0.01024	0	0	0	0	0	0	1	-360	360;
	1625	13545	0.00553	0.04909	0	0	0	0	0	0	1	-360	360;
	4596	9509	0.009229	0.03693	0	0	0	0	0	0	1	-360	360;
	5566	9509	0.00451	0.028469	0	0	0	0	0	0	1	-360	360;
	9509	8799	0.003591	0.01906	0	0	0	0	0	0	1	-360	360;
	9509	10844	0.010159	0.05169	0	0	0	0	0	0	1	-360	360;
	112	3007	0.00039	0.003099	0	0	0	0	0	0	1	-360	360;
	112	10032	0.000729	0.0048	0	0	0	0	0	0	1	-360	360;
	10450	9734	0.00141	0.01296	0	0	0	0	0	0	1	-360	360;
	5419	5041	0.001969	0.019229	0	0	0	0	0	0	1	-360	360;
	5419	13240	0.001081	0.0105	0	0	0	0	0	0	1	-360	360;
	5419	13240	0.00105	0.010711	0	0	0	0	0	0	1	-360	360;
	8272	4089	0.00052	0.00449	0	0	0	0	0	0	1	-360	360;
	4929	9362	0.01024	0.056349	0	0	0	0	0	0	1	-360	360;
	4929	2171	0.004599	0.023659	0	0	0	0	0	0	1	-360	360;
	4929	4705	0.010021	0.057409	0	0	0	0	0	0	1	-360	360;
	4929	4803	0.00275	0.01525	0	0	0	0	0	0	1	-360	360;
	1009	4869	0.00107	0.01122	0	0	0	0	0	0	1	-360	360;
	1009	11083	0.00242	0.02336	0	0	0	0	0	0	1	-360	360;
	1009	5263	0.00165	0.01303	0	0	0	0	0	0	1	-360	360;
	1009	5263	0.00155	0.01332	0	0	0	0	0	0	1	-360	360;
	10220	8692	0.00087	0.005469	0	0	0	0	0	0	1	-360	360;
	10220	8692	0.002281	0.011909	0	0	0	0	0	0	1	-360	360;
	10220	1368	0.00106	0.01076	0	0	0	0	0	0	1	-360	360;
	10220	7790	0.001409	0.01618	0	0	0	0	0	0	1	-360	360;
	10220	3480	0.00306	0.015521	0	0	0	0	0	0	1	-360	360;
	5646	7404	0.000969	0.006831	0	0	0	0	0	0	1	-360	360;
	5646	340	0.002531	0.016961	0	0	0	0	0	0	1	-360	360;
	1457	390	0.01207	0.077901	0	0	0	0	0	0	1	-360	360;
	1457	10130	0.014091	0.080581	0	0	0	0	0	0	1	-360	360;
	1457	2537	0.003289	0.01481	0	0	0	0	0	0	1	-360	360;
	1457	245	0.003349	0.0145	0	0	0	0	0	0	1	-360	360;
	1315	5566	0.005651	0.026479	0	0	0	0	0	0	1	-360	360;
	1315	11213	0.01193	0.064669	0	0	0	0	0	0	1	-360	360;
	9746	7463	0.004151	0.017281	0	0	0	0	0	0	1	-360	360;
	8018	10464	0.00213	0.014091	0	0	0	0	0	0	1	-360	360;
	6367	2707	0.00113	0.00651	0	0	0	0	0	0	1	-360	360;
	6367	2707	0.001159	0.00637	0	0	0	0	0	0	1	-360	360;
	6367	9448	0.00611	0.03288	0	0	0	0	0	0	1	-360	360;
	13233	1203	0.00012	0.00156	0	0	0	0	0	0	1	-360	360;
	13233	1203	0.00013	0.00153	0	0	0	0	0	0	1	-360	360;
	13233	9883	0.00285	0.03071	0	0	0	0	0	0	1	-360	360;
	8692	4149	0.00676	0.03787	0	0	0	0	0	0	1	-360	360;
	8692	13367	0.004461	0.023521	0	0	0	0	0	0	1	-360	360;
	6340	900	0.00064	0.0078	0	0	0	0	0	0	1	-360	360;
	6340	900	0.00065	0.00764	0	0	0	0	0	0	1	-360	360;
	6340	847	0.00066	0.00602	0	0	0	0	0	0	1	-360	360;
	6340	6519	0.00149	0.01224	0	0	0	0	0	0	1	-360	360;
	6340	1163	0.00061	0.00582	0	0	0	0	0	0	1	-360	360;
	5358	10085	0.001461	0.00744	0	0	0	0	0	0	1	-360	360;
	5358	11469	0.00386	0.02406	0	0	0	0	0	0	1	-360	360;
	5358	13224	0.00306	0.01555	0	0	0	0	0	0	1	-360	360;
	5358	13224	0.003	0.01586	0	0	0	0	0	0	1	-360	360;
	5349	6045	0.003271	0.020651	0	0	0	0	0	0	1	-360	360;
	6045	11168	0.000849	0.00657	0	0	0	0	0	0	1	-360	360;
	2352	4419	0.000211	0.001169	0	0	0	0	0	0	1	-360	360;
	2352	11725	0.000469	0.00345	0	0	0	0	0	0	1	-360	360;
	7241	205	0.00126	0.0145	0	0	0	0	0	0	1	-360	360;
	2794	8640	0.008219	0.04925	0	0	0	0	0	0	1	-360	360;
	2794	11738	0.006771	0.04132	0	0	0	0	0	0	1	-360	360;
	10870	11116	0.000841	0.004539	0	0	0	0	0	0	1	-360	360;
	10870	5566	0.00701	0.03161	0	0	0	0	0	0	1	-360	360;
	10870	6294	0.000781	0.004271	0	0	0	0	0	0	1	-360	360;
	10870	1358	0.00049	0.0032	0	0	0	0	0	0	1	-360	360;
	5107	5595	0.000331	0.00199	0	0	0	0	0	0	1	-360	360;
	1911	5595	0.00032	0.002031	0	0	0	0	0	0	1	-360	360;
	5595	8005	9.1e-05	0.00057	0	0	0	0	0	0	1	-360	360;
	7813	1227	0.001651	0.006789	0	0	0	0	0	0	1	-360	360;
	7813	4937	0.001461	0.007229	0	0	0	0	0	0	1	-360	360;
	5919	13367	0.00437	0.023979	0	0	0	0	0	0	1	-360	360;
	3046	696	0.00781	0.04595	0	0	0	0	0	0	1	-360	360;
	3046	9114	0.0015	0.006531	0	0	0	0	0	0	1	-360	360;
	8377	12040	0.001031	0.006469	0	0	0	0	0	0	1	-360	360;
	4003	4412	0.00183	0.01686	0	0	0	0	0	0	1	-360	360;
	4003	900	0.0002	0.00294	0	0	0	0	0	0	1	-360	360;
	4003	900	0.00021	0.00288	0	0	0	0	0	0	1	-360	360;
	4003	7382	0.00171	0.01889	0	0	0	0	0	0	1	-360	360;
	10506	3958	0.00069	0.00565	0	0	0	0	0	0	1	-360	360;
	10506	3958	0.0007	0.00553	0	0	0	0	0	0	1	-360	360;
	10371	5568	0.00011	0.00115	0	0	0	0	0	0	1	-360	360;
	10371	9773	0.00012	0.00126	0	0	0	0	0	0	1	-360	360;
	10371	13271	0.00326	0.02919	0	0	0	0	0	0	1	-360	360;
	10371	7407	0.00092	0.00876	0	0	0	0	0	0	1	-360	360;
	8401	10126	0.00087	0.005409	0	0	0	0	0	0	1	-360	360;
	8401	10032	0.00131	0.00701	0	0	0	0	0	0	1	-360	360;
	10578	9731	0.002531	0.018781	0	0	0	0	0	0	1	-360	360;
	10578	12923	0.00894	0.056909	0	0	0	0	0	0	1	-360	360;
	8019	7294	0.00187	0.010659	0	0	0	0	0	0	1	-360	360;
	11267	7294	0.00286	0.01538	0	0	0	0	0	0	1	-360	360;
	7294	7271	0.0008	0.00444	0	0	0	0	0	0	1	-360	360;
	1443	11566	0.00545	0.03936	0	0	0	0	0	0	1	-360	360;
	10886	11566	0.00119	0.009031	0	0	0	0	0	0	1	-360	360;
	64	8256	0.00295	0.0162	0	0	0	0	0	0	1	-360	360;
	64	9025	0.001581	0.0087	0	0	0	0	0	0	1	-360	360;
	64	3615	0.007729	0.025401	0	0	0	0	0	0	1	-360	360;
	11438	2907	0.00013	0.001461	0	0	0	0	0	0	1	-360	360;
	11438	8565	0.000341	0.02219	0	0	0	0	0	0	1	-360	360;
	11438	5895	0.00018	0.001211	0	0	0	0	0	0	1	-360	360;
	11438	11776	0.003099	0.0147	0	0	0	0	0	0	1	-360	360;
	11438	11776	0.003159	0.014401	0	0	0	0	0	0	1	-360	360;
	10126	6266	0.00281	0.01305	0	0	0	0	0	0	1	-360	360;
	10126	13135	0.002281	0.01075	0	0	0	0	0	0	1	-360	360;
	10126	13135	0.00232	0.010521	0	0	0	0	0	0	1	-360	360;
	10126	5021	0.000151	0.000841	0	0	0	0	0	0	1	-360	360;
	10157	3807	0.002771	0.012091	0	0	0	0	0	0	1	-360	360;
	10157	8144	0.00613	0.03005	0	0	0	0	0	0	1	-360	360;
	2125	11213	0.003219	0.02486	0	0	0	0	0	0	1	-360	360;
	9042	11868	0.000211	0.001331	0	0	0	0	0	0	1	-360	360;
	12544	2714	0.00185	0.01917	0	0	0	0	0	0	1	-360	360;
	1814	1227	0.00082	0.00381	0	0	0	0	0	0	1	-360	360;
	11878	11466	0.00075	0.004531	0	0	0	0	0	0	1	-360	360;
	11878	11466	0.000729	0.00419	0	0	0	0	0	0	1	-360	360;
	11878	40	0.02626	0.15576	0	0	0	0	0	0	1	-360	360;
	11878	10878	0.011469	0.03937	0	0	0	0	0	0	1	-360	360;
	10455	12048	0.00011	0.00061	0	0	0	0	0	0	1	-360	360;
	10455	1530	0.000531	0.00313	0	0	0	0	0	0	1	-360	360;
	10455	8972	0.001211	0.00864	0	0	0	0	0	0	1	-360	360;
	253	6828	0.00094	0.006289	0	0	0	0	0	0	1	-360	360;
	1060	5909	0.001	0.00886	0	0	0	0	0	0	1	-360	360;
	9886	4596	0.001979	0.010469	0	0	0	0	0	0	1	-360	360;
	9886	4596	0.0017	0.00855	0	0	0	0	0	0	1	-360	360;
	4596	2997	0.00757	0.04624	0	0	0	0	0	0	1	-360	360;
	4596	5795	0.001719	0.00794	0	0	0	0	0	0	1	-360	360;
	4596	5795	0.00176	0.007781	0	0	0	0	0	0	1	-360	360;
	4566	1285	0.00126	0.0053	0	0	0	0	0	0	1	-360	360;
	4566	1756	0.00444	0.022789	0	0	0	0	0	0	1	-360	360;
	701	3492	0.00163	0.0145	0	0	0	0	0	0	1	-360	360;
	9886	390	0.003281	0.02124	0	0	0	0	0	0	1	-360	360;
	9886	5795	0.004979	0.025271	0	0	0	0	0	0	1	-360	360;
	13117	3441	0.0072	0.055289	0	0	0	0	0	0	1	-360	360;
	13117	6993	0.00787	0.04582	0	0	0	0	0	0	1	-360	360;
	13117	8177	0.003961	0.017711	0	0	0	0	0	0	1	-360	360;
	3441	5536	0.00756	0.04826	0	0	0	0	0	0	1	-360	360;
	288	4466	0.003401	0.02086	0	0	0	0	0	0	1	-360	360;
	288	5796	0.001341	0.00669	0	0	0	0	0	0	1	-360	360;
	11243	13129	6e-05	0.000581	0	0	0	0	0	0	1	-360	360;
	11243	8663	9.1e-05	0.00074	0	0	0	0	0	0	1	-360	360;
	10837	11031	0.000531	0.00175	0	0	0	0	0	0	1	-360	360;
	1602	7446	0.00116	0.01159	0	0	0	0	0	0	1	-360	360;
	1602	6322	0.00038	0.00457	0	0	0	0	0	0	1	-360	360;
	4419	11725	0.000729	0.00405	0	0	0	0	0	0	1	-360	360;
	403	10321	0.000331	0.001919	0	0	0	0	0	0	1	-360	360;
	5878	6900	0.00086	0.01029	0	0	0	0	0	0	1	-360	360;
	10884	5878	0.00027	0.00332	0	0	0	0	0	0	1	-360	360;
	4948	8268	0.00012	0.00156	0	0	0	0	0	0	1	-360	360;
	4948	8268	0.00012	0.001531	0	0	0	0	0	0	1	-360	360;
	12954	2923	0.00256	0.014211	0	0	0	0	0	0	1	-360	360;
	12954	6470	0.00049	0.00338	0	0	0	0	0	0	1	-360	360;
	8752	2025	0.007531	0.04444	0	0	0	0	0	0	1	-360	360;
	8752	8144	0.007409	0.03226	0	0	0	0	0	0	1	-360	360;
	4557	11983	0.001789	0.012841	0	0	0	0	0	0	1	-360	360;
	4557	6027	0.001831	0.01257	0	0	0	0	0	0	1	-360	360;
	2327	5336	0.000169	0.00143	0	0	0	0	0	0	1	-360	360;
	2327	10032	0.00088	0.005099	0	0	0	0	0	0	1	-360	360;
	4412	10924	0.0004	0.00479	0	0	0	0	0	0	1	-360	360;
	4412	10924	0.00052	0.00481	0	0	0	0	0	0	1	-360	360;
	4412	2052	0.00135	0.01431	0	0	0	0	0	0	1	-360	360;
	4412	1163	0.00051	0.00549	0	0	0	0	0	0	1	-360	360;
	1018	10051	0.00105	0.007969	0	0	0	0	0	0	1	-360	360;
	1018	1334	0.00339	0.020531	0	0	0	0	0	0	1	-360	360;
	1018	4248	0.00169	0.009331	0	0	0	0	0	0	1	-360	360;
	5258	6131	0.00374	0.01905	0	0	0	0	0	0	1	-360	360;
	5258	7695	0.00487	0.026341	0	0	0	0	0	0	1	-360	360;
	3801	12225	0.00057	0.004581	0	0	0	0	0	0	1	-360	360;
	3801	12668	0.000409	0.00301	0	0	0	0	0	0	1	-360	360;
	2068	5516	9.1e-05	0.00076	0	0	0	0	0	0	1	-360	360;
	2068	9031	0.003919	0.01682	0	0	0	0	0	0	1	-360	360;
	8475	1524	0.00117	0.0131	0	0	0	0	0	0	1	-360	360;
	2059	7254	0.008271	0.02787	0	0	0	0	0	0	1	-360	360;
	2059	1612	0.016599	0.0572	0	0	0	0	0	0	1	-360	360;
	2059	1468	0.00999	0.057	0	0	0	0	0	0	1	-360	360;
	2059	1468	0.01132	0.05586	0	0	0	0	0	0	1	-360	360;
	10704	6878	4e-05	0.00045	0	0	0	0	0	0	1	-360	360;
	7254	7404	0.003281	0.01038	0	0	0	0	0	0	1	-360	360;
	6324	108	0.003711	0.01725	0	0	0	0	0	0	1	-360	360;
	6324	9264	0.00069	0.00232	0	0	0	0	0	0	1	-360	360;
	11468	2945	0.004151	0.02436	0	0	0	0	0	0	1	-360	360;
	7542	2945	0.006781	0.028729	0	0	0	0	0	0	1	-360	360;
	5107	10032	0.000331	0.00151	0	0	0	0	0	0	1	-360	360;
	1911	10032	0.000331	0.001479	0	0	0	0	0	0	1	-360	360;
	5433	12810	0.0001	0.00144	0	0	0	0	0	0	1	-360	360;
	5433	8622	0.00027	0.00221	0	0	0	0	0	0	1	-360	360;
	1743	6727	0.0001	0.00141	0	0	0	0	0	0	1	-360	360;
	1743	3958	0.00054	0.00546	0	0	0	0	0	0	1	-360	360;
	10884	12810	7e-05	0.00053	0	0	0	0	0	0	1	-360	360;
	6727	10884	6e-05	0.0006	0	0	0	0	0	0	1	-360	360;
	11031	6419	0.000341	0.00245	0	0	0	0	0	0	1	-360	360;
	11031	11469	0.000841	0.006719	0	0	0	0	0	0	1	-360	360;
	11718	297	0.000401	0.00164	0	0	0	0	0	0	1	-360	360;
	760	10780	0.004409	0.032531	0	0	0	0	0	0	1	-360	360;
	631	1617	0.001961	0.013581	0	0	0	0	0	0	1	-360	360;
	2707	7171	0.006659	0.03437	0	0	0	0	0	0	1	-360	360;
	5970	2279	9.1e-05	0.0007	0	0	0	0	0	0	1	-360	360;
	5970	3379	0.00051	0.004211	0	0	0	0	0	0	1	-360	360;
	9991	2504	0.00043	0.0027	0	0	0	0	0	0	1	-360	360;
	9991	3684	0.00038	0.00306	0	0	0	0	0	0	1	-360	360;
	12892	2120	0.001461	0.009479	0	0	0	0	0	0	1	-360	360;
	12892	10856	0.001841	0.011081	0	0	0	0	0	0	1	-360	360;
	1368	10984	0.00094	0.007169	0	0	0	0	0	0	1	-360	360;
	8800	11828	0.00082	0.00846	0	0	0	0	0	0	1	-360	360;
	8800	10884	0.00029	0.00325	0	0	0	0	0	0	1	-360	360;
	11725	5863	0.000781	0.0062	0	0	0	0	0	0	1	-360	360;
	11725	3928	8.1e-05	0.00187	0	0	0	0	0	0	1	-360	360;
	11725	3275	8.1e-05	0.001909	0	0	0	0	0	0	1	-360	360;
	10044	1524	0.00113	0.00956	0	0	0	0	0	0	1	-360	360;
	10044	1524	0.00115	0.00935	0	0	0	0	0	0	1	-360	360;
	13279	6501	0.00161	0.02036	0	0	0	0	0	0	1	-360	360;
	13279	6501	0.00157	0.02075	0	0	0	0	0	0	1	-360	360;
	10990	5766	0.00101	0.007401	0	0	0	0	0	0	1	-360	360;
	10990	10929	0.00087	0.00711	0	0	0	0	0	0	1	-360	360;
	5256	8622	0.00135	0.01442	0	0	0	0	0	0	1	-360	360;
	5256	2965	0.00176	0.01441	0	0	0	0	0	0	1	-360	360;
	2630	10780	0.00682	0.03187	0	0	0	0	0	0	1	-360	360;
	11828	1982	0.00109	0.00987	0	0	0	0	0	0	1	-360	360;
	6829	11828	0.00273	0.02829	0	0	0	0	0	0	1	-360	360;
	2503	4414	0.001581	0.011289	0	0	0	0	0	0	1	-360	360;
	2503	5001	0.001669	0.013099	0	0	0	0	0	0	1	-360	360;
	2541	2279	9.9e-05	0.00069	0	0	0	0	0	0	1	-360	360;
	2541	3379	9.9e-05	0.000669	0	0	0	0	0	0	1	-360	360;
	7180	5492	0.000591	0.00382	0	0	0	0	0	0	1	-360	360;
	7180	13224	0.00524	0.02276	0	0	0	0	0	0	1	-360	360;
	5492	9686	0.002719	0.01143	0	0	0	0	0	0	1	-360	360;
	1068	12631	0.00294	0.02744	0	0	0	0	0	0	1	-360	360;
	1068	10840	0.0011	0.01339	0	0	0	0	0	0	1	-360	360;
	1068	8556	0.00193	0.01695	0	0	0	0	0	0	1	-360	360;
	1068	7100	0.00134	0.01054	0	0	0	0	0	0	1	-360	360;
	8883	1068	0.00245	0.02064	0	0	0	0	0	0	1	-360	360;
	1975	9822	0.001841	0.00901	0	0	0	0	0	0	1	-360	360;
	1975	9822	0.00187	0.00882	0	0	0	0	0	0	1	-360	360;
	3864	1156	0.00197	0.02312	0	0	0	0	0	0	1	-360	360;
	6365	10840	0.00078	0.00887	0	0	0	0	0	0	1	-360	360;
	12553	7911	0.003771	0.0288	0	0	0	0	0	0	1	-360	360;
	12553	12478	0.000909	0.00737	0	0	0	0	0	0	1	-360	360;
	2052	10924	0.00086	0.00783	0	0	0	0	0	0	1	-360	360;
	2052	10924	0.00095	0.00855	0	0	0	0	0	0	1	-360	360;
	449	10924	0.00012	0.00157	0	0	0	0	0	0	1	-360	360;
	449	10924	0.00013	0.00154	0	0	0	0	0	0	1	-360	360;
	7471	9448	0.00089	0.004771	0	0	0	0	0	0	1	-360	360;
	7471	2038	0.002	0.00881	0	0	0	0	0	0	1	-360	360;
	9362	10340	0.007711	0.035331	0	0	0	0	0	0	1	-360	360;
	10340	10130	0.005919	0.030419	0	0	0	0	0	0	1	-360	360;
	10340	2537	0.0053	0.031719	0	0	0	0	0	0	1	-360	360;
	6266	2808	0.00025	0.001289	0	0	0	0	0	0	1	-360	360;
	2537	2997	0.0062	0.040039	0	0	0	0	0	0	1	-360	360;
	7446	7952	0.0008	0.00707	0	0	0	0	0	0	1	-360	360;
	7446	7258	0.0002	0.00207	0	0	0	0	0	0	1	-360	360;
	7446	6524	0.00036	0.00322	0	0	0	0	0	0	1	-360	360;
	1604	8880	0.0023	0.0157	0	0	0	0	0	0	1	-360	360;
	1604	6177	0.003479	0.021159	0	0	0	0	0	0	1	-360	360;
	5833	5002	0.00107	0.01013	0	0	0	0	0	0	1	-360	360;
	2036	9986	0.00025	0.000909	0	0	0	0	0	0	1	-360	360;
	2036	4544	0.00037	0.00188	0	0	0	0	0	0	1	-360	360;
	13602	5796	0.0003	0.00145	0	0	0	0	0	0	1	-360	360;
	13602	5438	0.001419	0.007539	0	0	0	0	0	0	1	-360	360;
	12631	2395	0.0012	0.0122	0	0	0	0	0	0	1	-360	360;
	12631	3687	0.00397	0.02936	0	0	0	0	0	0	1	-360	360;
	12631	9878	0.00092	0.01112	0	0	0	0	0	0	1	-360	360;
	12631	10884	0.00387	0.0452	0	0	0	0	0	0	1	-360	360;
	12631	1810	0.00432	0.03156	0	0	0	0	0	0	1	-360	360;
	3905	1625	0.00407	0.03937	0	0	0	0	0	0	1	-360	360;
	3905	1625	0.00415	0.03856	0	0	0	0	0	0	1	-360	360;
	13349	7463	0.00869	0.05343	0	0	0	0	0	0	1	-360	360;
	13349	3076	0.0068	0.036961	0	0	0	0	0	0	1	-360	360;
	13349	3807	0.01805	0.095469	0	0	0	0	0	0	1	-360	360;
	11116	5795	0.00045	0.00206	0	0	0	0	0	0	1	-360	360;
	696	10544	0.0095	0.037159	0	0	0	0	0	0	1	-360	360;
	696	7353	0.02106	0.0885	0	0	0	0	0	0	1	-360	360;
	10840	8556	0.00157	0.02318	0	0	0	0	0	0	1	-360	360;
	10840	957	0.00032	0.00282	0	0	0	0	0	0	1	-360	360;
	10840	7223	0.00165	0.01605	0	0	0	0	0	0	1	-360	360;
	7911	719	0.00107	0.00714	0	0	0	0	0	0	1	-360	360;
	7911	719	0.000961	0.00555	0	0	0	0	0	0	1	-360	360;
	7911	12577	0.00074	0.00461	0	0	0	0	0	0	1	-360	360;
	7911	10321	0.00076	0.00451	0	0	0	0	0	0	1	-360	360;
	7911	5966	0.001419	0.01093	0	0	0	0	0	0	1	-360	360;
	7911	12478	0.003729	0.024599	0	0	0	0	0	0	1	-360	360;
	3492	10272	0.00233	0.01992	0	0	0	0	0	0	1	-360	360;
	3492	10272	0.00238	0.01949	0	0	0	0	0	0	1	-360	360;
	3492	7021	0.00217	0.0253	0	0	0	0	0	0	1	-360	360;
	3492	7021	0.00212	0.02579	0	0	0	0	0	0	1	-360	360;
	3492	1625	0.00458	0.04138	0	0	0	0	0	0	1	-360	360;
	5566	807	0.01555	0.089841	0	0	0	0	0	0	1	-360	360;
	9198	5566	0.00274	0.0168	0	0	0	0	0	0	1	-360	360;
	5566	6294	0.005831	0.032211	0	0	0	0	0	0	1	-360	360;
	5566	6136	0.006669	0.031341	0	0	0	0	0	0	1	-360	360;
	11468	7542	0.01081	0.0538	0	0	0	0	0	0	1	-360	360;
	11468	1468	0.005581	0.02457	0	0	0	0	0	0	1	-360	360;
	11468	1468	0.00569	0.024039	0	0	0	0	0	0	1	-360	360;
	1352	10906	0.002081	0.01294	0	0	0	0	0	0	1	-360	360;
	1352	7181	0.001599	0.00919	0	0	0	0	0	0	1	-360	360;
	7640	8556	0.00083	0.00768	0	0	0	0	0	0	1	-360	360;
	3189	11983	0.004979	0.024099	0	0	0	0	0	0	1	-360	360;
	3189	11983	0.005081	0.023591	0	0	0	0	0	0	1	-360	360;
	5568	2395	0.00412	0.03917	0	0	0	0	0	0	1	-360	360;
	2395	7100	0.00086	0.00798	0	0	0	0	0	0	1	-360	360;
	4779	2395	0.00087	0.00961	0	0	0	0	0	0	1	-360	360;
	12143	2395	0.00095	0.01034	0	0	0	0	0	0	1	-360	360;
	6105	2395	0.00211	0.0196	0	0	0	0	0	0	1	-360	360;
	10544	7353	0.00963	0.05281	0	0	0	0	0	0	1	-360	360;
	1529	5489	0.00018	0.001349	0	0	0	0	0	0	1	-360	360;
	1529	9448	0.000961	0.006021	0	0	0	0	0	0	1	-360	360;
	1529	9448	0.000979	0.00589	0	0	0	0	0	0	1	-360	360;
	1617	4415	0.000461	0.002729	0	0	0	0	0	0	1	-360	360;
	1397	12940	0.005039	0.01901	0	0	0	0	0	0	1	-360	360;
	1397	6746	0.00812	0.028919	0	0	0	0	0	0	1	-360	360;
	9646	10183	0.00106	0.01005	0	0	0	0	0	0	1	-360	360;
	8556	9883	0.00074	0.0081	0	0	0	0	0	0	1	-360	360;
	11983	9025	0.012961	0.03605	0	0	0	0	0	0	1	-360	360;
	11983	9025	0.00844	0.0378	0	0	0	0	0	0	1	-360	360;
	11983	7541	0.000591	0.004169	0	0	0	0	0	0	1	-360	360;
	6294	8799	0.003091	0.012289	0	0	0	0	0	0	1	-360	360;
	6682	6733	0.000969	0.0053	0	0	0	0	0	0	1	-360	360;
	3450	3846	0.00161	0.012919	0	0	0	0	0	0	1	-360	360;
	3450	3846	0.003219	0.01795	0	0	0	0	0	0	1	-360	360;
	3450	5377	0.004331	0.025	0	0	0	0	0	0	1	-360	360;
	3450	5377	0.004409	0.02445	0	0	0	0	0	0	1	-360	360;
	7118	8982	0.00425	0.02014	0	0	0	0	0	0	1	-360	360;
	7118	10085	0.009531	0.060979	0	0	0	0	0	0	1	-360	360;
	7118	2713	0.002409	0.0135	0	0	0	0	0	0	1	-360	360;
	1512	12079	0.0006	0.00662	0	0	0	0	0	0	1	-360	360;
	1512	4089	0.00173	0.01701	0	0	0	0	0	0	1	-360	360;
	9362	1680	0.004289	0.018531	0	0	0	0	0	0	1	-360	360;
	9362	10130	0.006919	0.039789	0	0	0	0	0	0	1	-360	360;
	9362	10130	0.007591	0.035539	0	0	0	0	0	0	1	-360	360;
	9362	10176	0.00961	0.05225	0	0	0	0	0	0	1	-360	360;
	5409	2731	0.000581	0.004599	0	0	0	0	0	0	1	-360	360;
	5409	2731	0.00057	0.00469	0	0	0	0	0	0	1	-360	360;
	5409	2731	0.00087	0.003159	0	0	0	0	0	0	1	-360	360;
	2383	7610	0.00018	0.001419	0	0	0	0	0	0	1	-360	360;
	2383	9822	0.00195	0.018841	0	0	0	0	0	0	1	-360	360;
	108	12948	0.00293	0.01293	0	0	0	0	0	0	1	-360	360;
	2171	4705	0.001969	0.010599	0	0	0	0	0	0	1	-360	360;
	10207	1210	3.9e-05	0.000591	0	0	0	0	0	0	1	-360	360;
	10207	608	0.00364	0.02431	0	0	0	0	0	0	1	-360	360;
	10207	2134	0.00114	0.007211	0	0	0	0	0	0	1	-360	360;
	719	6224	0.001271	0.008659	0	0	0	0	0	0	1	-360	360;
	719	9844	0.00105	0.00668	0	0	0	0	0	0	1	-360	360;
	5568	9773	0.00011	0.00122	0	0	0	0	0	0	1	-360	360;
	5568	5263	0.00117	0.0124	0	0	0	0	0	0	1	-360	360;
	5568	6105	0.00168	0.01891	0	0	0	0	0	0	1	-360	360;
	1147	11466	0.00132	0.008281	0	0	0	0	0	0	1	-360	360;
	1147	12350	0.004531	0.01924	0	0	0	0	0	0	1	-360	360;
	1147	1756	0.007841	0.041909	0	0	0	0	0	0	1	-360	360;
	2052	456	0.00113	0.01235	0	0	0	0	0	0	1	-360	360;
	2052	456	0.00128	0.0121	0	0	0	0	0	0	1	-360	360;
	2052	12743	0.0015	0.01792	0	0	0	0	0	0	1	-360	360;
	6733	13134	0.00111	0.005281	0	0	0	0	0	0	1	-360	360;
	6733	13134	0.00113	0.005169	0	0	0	0	0	0	1	-360	360;
	8801	216	0.00563	0.03255	0	0	0	0	0	0	1	-360	360;
	1682	216	0.005289	0.022539	0	0	0	0	0	0	1	-360	360;
	216	9105	0.007159	0.05086	0	0	0	0	0	0	1	-360	360;
	216	5435	0.009669	0.05649	0	0	0	0	0	0	1	-360	360;
	216	9031	0.0092	0.052169	0	0	0	0	0	0	1	-360	360;
	6312	7440	0.00197	0.01594	0	0	0	0	0	0	1	-360	360;
	6312	9878	0.00343	0.02573	0	0	0	0	0	0	1	-360	360;
	6312	12143	0.00151	0.01485	0	0	0	0	0	0	1	-360	360;
	6312	7407	0.00092	0.01042	0	0	0	0	0	0	1	-360	360;
	6312	11782	0.00029	0.00336	0	0	0	0	0	0	1	-360	360;
	2120	6582	0.001711	0.01255	0	0	0	0	0	0	1	-360	360;
	2120	2140	0.005	0.03962	0	0	0	0	0	0	1	-360	360;
	1203	1673	0.0014	0.01687	0	0	0	0	0	0	1	-360	360;
	1203	1673	0.00067	0.00678	0	0	0	0	0	0	1	-360	360;
	1203	1673	0.00065	0.00692	0	0	0	0	0	0	1	-360	360;
	8883	1203	0.00137	0.01524	0	0	0	0	0	0	1	-360	360;
	5642	999	0.00424	0.02376	0	0	0	0	0	0	1	-360	360;
	5642	8469	0.005591	0.031711	0	0	0	0	0	0	1	-360	360;
	5642	3173	0.00138	0.00649	0	0	0	0	0	0	1	-360	360;
	5642	3173	0.00107	0.00544	0	0	0	0	0	0	1	-360	360;
	7440	6448	3e-05	0.00041	0	0	0	0	0	0	1	-360	360;
	7440	6448	3e-05	0.00041	0	0	0	0	0	0	1	-360	360;
	7440	7258	0.00044	0.00342	0	0	0	0	0	0	1	-360	360;
	10906	3595	0.003841	0.01737	0	0	0	0	0	0	1	-360	360;
	10886	2732	0.001771	0.01337	0	0	0	0	0	0	1	-360	360;
	711	3807	0.00139	0.007349	0	0	0	0	0	0	1	-360	360;
	711	8144	0.00625	0.03463	0	0	0	0	0	0	1	-360	360;
	7463	6399	0.00055	0.00255	0	0	0	0	0	0	1	-360	360;
	9648	5149	0.00489	0.043331	0	0	0	0	0	0	1	-360	360;
	12877	4466	0.00145	0.013099	0	0	0	0	0	0	1	-360	360;
	12877	1793	0.004039	0.02881	0	0	0	0	0	0	1	-360	360;
	3191	7271	0.002219	0.00988	0	0	0	0	0	0	1	-360	360;
	7745	4414	0.001919	0.0153	0	0	0	0	0	0	1	-360	360;
	12824	1982	0.00189	0.01319	0	0	0	0	0	0	1	-360	360;
	7592	2504	0.00011	0.000659	0	0	0	0	0	0	1	-360	360;
	7592	3684	0.00011	0.00064	0	0	0	0	0	0	1	-360	360;
	7592	4359	0.000211	0.00111	0	0	0	0	0	0	1	-360	360;
	9986	11718	0.000469	0.001669	0	0	0	0	0	0	1	-360	360;
	8626	1210	6e-05	0.000849	0	0	0	0	0	0	1	-360	360;
	10450	10711	0.00051	0.00597	0	0	0	0	0	0	1	-360	360;
	10450	10183	0.00119	0.01087	0	0	0	0	0	0	1	-360	360;
	8489	10450	0.00219	0.01922	0	0	0	0	0	0	1	-360	360;
	8622	3958	0.00051	0.00465	0	0	0	0	0	0	1	-360	360;
	13135	10031	0.00055	0.0067	0	0	0	0	0	0	1	-360	360;
	3595	1235	0.005099	0.027349	0	0	0	0	0	0	1	-360	360;
	4705	4080	0.000599	0.003961	0	0	0	0	0	0	1	-360	360;
	4705	4803	0.005461	0.032719	0	0	0	0	0	0	1	-360	360;
	11989	4149	0.00349	0.02256	0	0	0	0	0	0	1	-360	360;
	11989	2570	0.00132	0.00861	0	0	0	0	0	0	1	-360	360;
	8484	6898	0.0045	0.01838	0	0	0	0	0	0	1	-360	360;
	8484	1973	0.004289	0.019719	0	0	0	0	0	0	1	-360	360;
	12118	4359	0.001409	0.00881	0	0	0	0	0	0	1	-360	360;
	1673	9663	0.00212	0.01857	0	0	0	0	0	0	1	-360	360;
	1673	11248	0.00049	0.00574	0	0	0	0	0	0	1	-360	360;
	1673	1097	0.00184	0.021	0	0	0	0	0	0	1	-360	360;
	3846	6995	0.00593	0.037409	0	0	0	0	0	0	1	-360	360;
	3173	6131	0.00514	0.024169	0	0	0	0	0	0	1	-360	360;
	5573	4184	0.00041	0.00492	0	0	0	0	0	0	1	-360	360;
	5198	4184	0.00296	0.02677	0	0	0	0	0	0	1	-360	360;
	7193	807	0.0072	0.03406	0	0	0	0	0	0	1	-360	360;
	5001	10150	0.00043	0.00276	0	0	0	0	0	0	1	-360	360;
	5001	11776	0.001789	0.013469	0	0	0	0	0	0	1	-360	360;
	7171	10856	0.00163	0.011091	0	0	0	0	0	0	1	-360	360;
	7171	9287	0.00036	0.002651	0	0	0	0	0	0	1	-360	360;
	13129	19	0.00013	0.00132	0	0	0	0	0	0	1	-360	360;
	13129	427	0.000169	0.001659	0	0	0	0	0	0	1	-360	360;
	6501	7404	0.00136	0.012831	0	0	0	0	0	0	1	-360	360;
	6501	7404	0.00139	0.01256	0	0	0	0	0	0	1	-360	360;
	6501	7695	0.00126	0.009521	0	0	0	0	0	0	1	-360	360;
	6501	7695	0.00143	0.009331	0	0	0	0	0	0	1	-360	360;
	5377	6501	0.00164	0.012961	0	0	0	0	0	0	1	-360	360;
	5377	6501	0.001599	0.012	0	0	0	0	0	0	1	-360	360;
	10130	4257	0.001271	0.00524	0	0	0	0	0	0	1	-360	360;
	4869	13271	0.00226	0.02465	0	0	0	0	0	0	1	-360	360;
	3362	5285	0.00032	0.0015	0	0	0	0	0	0	1	-360	360;
	3362	8663	0.00032	0.00112	0	0	0	0	0	0	1	-360	360;
	4779	7223	0.00075	0.00817	0	0	0	0	0	0	1	-360	360;
	12008	2907	0.00037	0.0027	0	0	0	0	0	0	1	-360	360;
	2907	9908	3.9e-05	0.000219	0	0	0	0	0	0	1	-360	360;
	3076	875	0.012781	0.05762	0	0	0	0	0	0	1	-360	360;
	8565	1530	0.00036	0.001289	0	0	0	0	0	0	1	-360	360;
	8880	1682	0.006771	0.039349	0	0	0	0	0	0	1	-360	360;
	4493	11248	0.00292	0.02831	0	0	0	0	0	0	1	-360	360;
	4493	2965	0.00134	0.01229	0	0	0	0	0	0	1	-360	360;
	12008	8005	0.00011	0.00063	0	0	0	0	0	0	1	-360	360;
	10620	4466	0.0003	0.003331	0	0	0	0	0	0	1	-360	360;
	10620	5438	0.001289	0.01555	0	0	0	0	0	0	1	-360	360;
	9908	8626	0.00011	0.0017	0	0	0	0	0	0	1	-360	360;
	9908	7745	0.00043	0.00249	0	0	0	0	0	0	1	-360	360;
	1612	6835	0.002651	0.016771	0	0	0	0	0	0	1	-360	360;
	5103	1612	0.0082	0.025081	0	0	0	0	0	0	1	-360	360;
	5021	10031	0.00037	0.002781	0	0	0	0	0	0	1	-360	360;
	2029	7193	0.010719	0.054719	0	0	0	0	0	0	1	-360	360;
	4446	7193	0.006469	0.04074	0	0	0	0	0	0	1	-360	360;
	11083	13271	0.00101	0.01274	0	0	0	0	0	0	1	-360	360;
	4466	8681	9.1e-05	0.05076	0	0	0	0	0	0	1	-360	360;
	4466	5349	0.00588	0.03938	0	0	0	0	0	0	1	-360	360;
	4466	5438	0.003591	0.022099	0	0	0	0	0	0	1	-360	360;
	4466	11168	0.00555	0.032521	0	0	0	0	0	0	1	-360	360;
	10044	456	0.00116	0.01347	0	0	0	0	0	0	1	-360	360;
	10044	456	0.00113	0.01247	0	0	0	0	0	0	1	-360	360;
	7382	257	0.00107	0.00871	0	0	0	0	0	0	1	-360	360;
	7382	6519	0.00078	0.00609	0	0	0	0	0	0	1	-360	360;
	3687	9883	0.00075	0.00604	0	0	0	0	0	0	1	-360	360;
	7181	9822	0.00224	0.011091	0	0	0	0	0	0	1	-360	360;
	5863	10150	0.001961	0.013969	0	0	0	0	0	0	1	-360	360;
	1833	7541	0.001271	0.00761	0	0	0	0	0	0	1	-360	360;
	9773	9878	0.00374	0.03581	0	0	0	0	0	0	1	-360	360;
	9773	9878	0.00385	0.03284	0	0	0	0	0	0	1	-360	360;
	9773	9878	0.00392	0.03216	0	0	0	0	0	0	1	-360	360;
	9773	13271	0.00307	0.03131	0	0	0	0	0	0	1	-360	360;
	11466	40	0.027	0.131289	0	0	0	0	0	0	1	-360	360;
	9264	8019	0.005539	0.0195	0	0	0	0	0	0	1	-360	360;
	7404	340	0.003099	0.017849	0	0	0	0	0	0	1	-360	360;
	7404	7695	0.002831	0.014099	0	0	0	0	0	0	1	-360	360;
	5915	3230	0	0.01368	0	0	0	0	0	0	1	-360	360;
	6177	6835	0.01082	0.079719	0	0	0	0	0	0	1	-360	360;
	1060	3958	0.00102	0.00941	0	0	0	0	0	0	1	-360	360;
	1060	877	0.00183	0.01819	0	0	0	0	0	0	1	-360	360;
	1060	570	0.00028	0.00346	0	0	0	0	0	0	1	-360	360;
	5766	3684	0.0012	0.00982	0	0	0	0	0	0	1	-360	360;
	3958	3761	0.00027	0.0032	0	0	0	0	0	0	1	-360	360;
	3958	11270	0.00064	0.00679	0	0	0	0	0	0	1	-360	360;
	3958	12155	0.00047	0.00442	0	0	0	0	0	0	1	-360	360;
	608	12940	0.00493	0.017599	0	0	0	0	0	0	1	-360	360;
	608	6004	0.00207	0.0153	0	0	0	0	0	0	1	-360	360;
	10680	456	0.00094	0.0092	0	0	0	0	0	0	1	-360	360;
	10680	456	0.00095	0.00901	0	0	0	0	0	0	1	-360	360;
	1334	3983	0.00101	0.00719	0	0	0	0	0	0	1	-360	360;
	5489	9729	0.000419	0.00331	0	0	0	0	0	0	1	-360	360;
	8982	2713	0.002099	0.015599	0	0	0	0	0	0	1	-360	360;
	9878	12824	0.00163	0.01283	0	0	0	0	0	0	1	-360	360;
	9878	10884	0.00445	0.03788	0	0	0	0	0	0	1	-360	360;
	9878	6829	0.00092	0.00703	0	0	0	0	0	0	1	-360	360;
	375	40	9.1e-05	0.000961	0	0	0	0	0	0	1	-360	360;
	10886	375	0.00387	0.028599	0	0	0	0	0	0	1	-360	360;
	375	7714	0.00949	0.06625	0	0	0	0	0	0	1	-360	360;
	375	6555	0.00414	0.035331	0	0	0	0	0	0	1	-360	360;
	375	7714	0.009781	0.065581	0	0	0	0	0	0	1	-360	360;
	1973	40	0.02818	0.116099	0	0	0	0	0	0	1	-360	360;
	40	3035	0.00324	0.01912	0	0	0	0	0	0	1	-360	360;
	4332	9883	0.00135	0.01609	0	0	0	0	0	0	1	-360	360;
	9025	8256	0.00294	0.0182	0	0	0	0	0	0	1	-360	360;
	12985	8681	0.000711	0.00649	0	0	0	0	0	0	1	-360	360;
	650	12985	0.002651	0.01375	0	0	0	0	0	0	1	-360	360;
	1793	8681	0.00105	0.008469	0	0	0	0	0	0	1	-360	360;
	1227	6582	0.002229	0.016461	0	0	0	0	0	0	1	-360	360;
	1227	6582	0.002281	0.01613	0	0	0	0	0	0	1	-360	360;
	882	6582	0.003341	0.012651	0	0	0	0	0	0	1	-360	360;
	882	6582	0.003271	0.012901	0	0	0	0	0	0	1	-360	360;
	9491	12754	0.00101	0.01218	0	0	0	0	0	0	1	-360	360;
	9491	10894	0.0009	0.0095	0	0	0	0	0	0	1	-360	360;
	12754	6878	0.00098	0.01241	0	0	0	0	0	0	1	-360	360;
	8018	2770	0.001219	0.00951	0	0	0	0	0	0	1	-360	360;
	8018	6470	0.001789	0.01382	0	0	0	0	0	0	1	-360	360;
	8018	6470	0.00175	0.014081	0	0	0	0	0	0	1	-360	360;
	11140	4937	9.1e-05	0.00087	0	0	0	0	0	0	1	-360	360;
	11140	4937	9.1e-05	0.00086	0	0	0	0	0	0	1	-360	360;
	11140	12384	0.000229	0.00236	0	0	0	0	0	0	1	-360	360;
	999	7552	0.00125	0.00557	0	0	0	0	0	0	1	-360	360;
	3076	7582	0.00757	0.04013	0	0	0	0	0	0	1	-360	360;
	2418	257	0.00157	0.01604	0	0	0	0	0	0	1	-360	360;
	2418	257	0.00154	0.01634	0	0	0	0	0	0	1	-360	360;
	257	2965	0.00169	0.02383	0	0	0	0	0	0	1	-360	360;
	2465	257	0.00068	0.0089	0	0	0	0	0	0	1	-360	360;
	2633	6746	0.010289	0.036651	0	0	0	0	0	0	1	-360	360;
	2633	6746	0.00563	0.03395	0	0	0	0	0	0	1	-360	360;
	4497	8327	0.003591	0.02763	0	0	0	0	0	0	1	-360	360;
	4497	8327	0.00351	0.028159	0	0	0	0	0	0	1	-360	360;
	8327	6995	0.00143	0.00838	0	0	0	0	0	0	1	-360	360;
	11213	6294	0.01213	0.06156	0	0	0	0	0	0	1	-360	360;
	9025	7552	0.004789	0.022849	0	0	0	0	0	0	1	-360	360;
	777	4876	0.00019	0.00211	0	0	0	0	0	0	1	-360	360;
	777	12577	0.000331	0.002349	0	0	0	0	0	0	1	-360	360;
	777	7360	9.1e-05	0.000539	0	0	0	0	0	0	1	-360	360;
	9505	9663	0.00088	0.00776	0	0	0	0	0	0	1	-360	360;
	6829	6900	0.00039	0.00368	0	0	0	0	0	0	1	-360	360;
	9731	2959	0.00275	0.01268	0	0	0	0	0	0	1	-360	360;
	9731	13295	0.00205	0.00874	0	0	0	0	0	0	1	-360	360;
	9731	1756	0.00082	0.00519	0	0	0	0	0	0	1	-360	360;
	3807	1157	0.00519	0.02355	0	0	0	0	0	0	1	-360	360;
	4803	9858	0.016711	0.08874	0	0	0	0	0	0	1	-360	360;
	10856	6460	0.005099	0.022659	0	0	0	0	0	0	1	-360	360;
	10856	11738	0.001469	0.01213	0	0	0	0	0	0	1	-360	360;
	10856	11738	0.001659	0.01189	0	0	0	0	0	0	1	-360	360;
	1443	6555	0.000521	0.00374	0	0	0	0	0	0	1	-360	360;
	1443	7353	0.006461	0.048349	0	0	0	0	0	0	1	-360	360;
	12754	10711	0.00293	0.0257	0	0	0	0	0	0	1	-360	360;
	12754	5903	0.00178	0.0157	0	0	0	0	0	0	1	-360	360;
	8489	12754	0.00115	0.01332	0	0	0	0	0	0	1	-360	360;
	12754	3132	0.00078	0.00752	0	0	0	0	0	0	1	-360	360;
	116	4323	3.9e-05	0.00037	0	0	0	0	0	0	1	-360	360;
	11948	6470	0.0012	0.006729	0	0	0	0	0	0	1	-360	360;
	41	4865	0.000211	0.001659	0	0	0	0	0	0	1	-360	360;
	9497	12225	0.001659	0.011919	0	0	0	0	0	0	1	-360	360;
	9497	10032	0.002	0.0133	0	0	0	0	0	0	1	-360	360;
	6419	11469	0.00105	0.00837	0	0	0	0	0	0	1	-360	360;
	4149	7790	0.00138	0.014979	0	0	0	0	0	0	1	-360	360;
	8377	9986	0	0.0003	0	0	0	0	0	0	1	-360	360;
	4292	9986	0	0.0003	0	0	0	0	0	0	1	-360	360;
	4292	7854	0.00164	0.00782	0	0	0	0	0	0	1	-360	360;
	5349	344	0.007099	0.04044	0	0	0	0	0	0	1	-360	360;
	340	1468	0.00181	0.00914	0	0	0	0	0	0	1	-360	360;
	2105	10769	0.00027	0.00247	0	0	0	0	0	0	1	-360	360;
	10769	7258	0.00266	0.03206	0	0	0	0	0	0	1	-360	360;
	5778	1386	0.000591	0.005081	0	0	0	0	0	0	1	-360	360;
	5778	6867	0.002229	0.016099	0	0	0	0	0	0	1	-360	360;
	5915	7826	0.00205	0.02585	0	0	0	0	0	0	1	-360	360;
	11470	5854	0.00101	0.0091	0	0	0	0	0	0	1	-360	360;
	11470	5903	0.001	0.00871	0	0	0	0	0	0	1	-360	360;
	5457	11673	0.00112	0.00895	0	0	0	0	0	0	1	-360	360;
	5457	11673	0.001099	0.008289	0	0	0	0	0	0	1	-360	360;
	5457	4518	0.001289	0.0095	0	0	0	0	0	0	1	-360	360;
	5457	4518	0.00126	0.00968	0	0	0	0	0	0	1	-360	360;
	6322	7952	0.00065	0.00723	0	0	0	0	0	0	1	-360	360;
	2770	6026	0.001781	0.012669	0	0	0	0	0	0	1	-360	360;
	5833	1543	0.00086	0.00956	0	0	0	0	0	0	1	-360	360;
	5833	1156	0.00248	0.02429	0	0	0	0	0	0	1	-360	360;
	5833	6614	0.00151	0.01699	0	0	0	0	0	0	1	-360	360;
	8585	5435	0.003159	0.01537	0	0	0	0	0	0	1	-360	360;
	12079	4503	0.00075	0.00683	0	0	0	0	0	0	1	-360	360;
	12079	4089	0.00223	0.02524	0	0	0	0	0	0	1	-360	360;
	5854	5903	0.00191	0.0208	0	0	0	0	0	0	1	-360	360;
	2418	5854	0.00074	0.00784	0	0	0	0	0	0	1	-360	360;
	2418	5854	0.00073	0.00799	0	0	0	0	0	0	1	-360	360;
	2015	5336	0.000789	0.00482	0	0	0	0	0	0	1	-360	360;
	3007	2015	0.000789	0.004409	0	0	0	0	0	0	1	-360	360;
	4080	4803	0.005461	0.03161	0	0	0	0	0	0	1	-360	360;
	2340	7745	6e-05	0.00087	0	0	0	0	0	0	1	-360	360;
	4575	9844	0.00593	0.040961	0	0	0	0	0	0	1	-360	360;
	4575	7353	0.003771	0.030841	0	0	0	0	0	0	1	-360	360;
	9446	401	0.00038	0.001461	0	0	0	0	0	0	1	-360	360;
	401	6004	0.00149	0.00938	0	0	0	0	0	0	1	-360	360;
	401	6004	0.001521	0.00918	0	0	0	0	0	0	1	-360	360;
	2959	6898	0.00407	0.015469	0	0	0	0	0	0	1	-360	360;
	7253	2015	0.00082	0.006219	0	0	0	0	0	0	1	-360	360;
	3822	2808	0.00161	0.00888	0	0	0	0	0	0	1	-360	360;
	3822	11776	0.00118	0.006461	0	0	0	0	0	0	1	-360	360;
	10031	8972	0.00082	0.009091	0	0	0	0	0	0	1	-360	360;
	6867	6588	0.01893	0.0848	0	0	0	0	0	0	1	-360	360;
	6867	6588	0.01313	0.082409	0	0	0	0	0	0	1	-360	360;
	6867	1591	0.000281	0.00149	0	0	0	0	0	0	1	-360	360;
	7713	4503	0.00019	0.00199	0	0	0	0	0	0	1	-360	360;
	4503	7713	0.0002	0.00188	0	0	0	0	0	0	1	-360	360;
	245	2537	0.003159	0.025331	0	0	0	0	0	0	1	-360	360;
	11267	2038	0.00445	0.01886	0	0	0	0	0	0	1	-360	360;
	8469	1235	0.00461	0.02205	0	0	0	0	0	0	1	-360	360;
	5795	12082	0.00061	0.00494	0	0	0	0	0	0	1	-360	360;
	5795	1358	0.00082	0.00462	0	0	0	0	0	0	1	-360	360;
	3345	12820	0.000331	0.003271	0	0	0	0	0	0	1	-360	360;
	3345	11738	0.00056	0.004081	0	0	0	0	0	0	1	-360	360;
	9115	1370	0.00163	0.007521	0	0	0	0	0	0	1	-360	360;
	9115	13134	0.001659	0.00736	0	0	0	0	0	0	1	-360	360;
	2731	2140	0.00719	0.049211	0	0	0	0	0	0	1	-360	360;
	10929	2808	6e-05	0.00039	0	0	0	0	0	0	1	-360	360;
	1472	8779	0.00288	0.018	0	0	0	0	0	0	1	-360	360;
	1472	9612	0.00288	0.0182	0	0	0	0	0	0	1	-360	360;
	1472	7714	0.00111	0.008531	0	0	0	0	0	0	1	-360	360;
	1472	6271	0.00307	0.022289	0	0	0	0	0	0	1	-360	360;
	4420	6614	0.00091	0.00868	0	0	0	0	0	0	1	-360	360;
	5903	13478	0.00098	0.0118	0	0	0	0	0	0	1	-360	360;
	5903	10894	0.00053	0.00591	0	0	0	0	0	0	1	-360	360;
	5903	3132	0.00086	0.00991	0	0	0	0	0	0	1	-360	360;
	10230	4865	0.00545	0.034099	0	0	0	0	0	0	1	-360	360;
	2923	3589	0.00095	0.006091	0	0	0	0	0	0	1	-360	360;
	5198	1156	0.00305	0.0272	0	0	0	0	0	0	1	-360	360;
	1227	7198	0.000281	0.001841	0	0	0	0	0	0	1	-360	360;
	1227	9448	0.004531	0.02451	0	0	0	0	0	0	1	-360	360;
	6460	2140	0.00618	0.02961	0	0	0	0	0	0	1	-360	360;
	11673	5041	0.00064	0.004461	0	0	0	0	0	0	1	-360	360;
	1285	6206	0.00143	0.00513	0	0	0	0	0	0	1	-360	360;
	1285	1756	0.0052	0.021841	0	0	0	0	0	0	1	-360	360;
	882	7198	0.00138	0.008669	0	0	0	0	0	0	1	-360	360;
	9448	882	0.00314	0.013169	0	0	0	0	0	0	1	-360	360;
	6206	3480	0.002479	0.01331	0	0	0	0	0	0	1	-360	360;
	3275	3928	7e-05	0.00194	0	0	0	0	0	0	1	-360	360;
	13552	6470	0.001159	0.00931	0	0	0	0	0	0	1	-360	360;
	7854	9287	0.00062	0.003669	0	0	0	0	0	0	1	-360	360;
	3615	7542	0.015969	0.056711	0	0	0	0	0	0	1	-360	360;
	7542	5516	0.0085	0.03719	0	0	0	0	0	0	1	-360	360;
	3983	1370	0.001531	0.00732	0	0	0	0	0	0	1	-360	360;
	3983	1370	0.00205	0.01062	0	0	0	0	0	0	1	-360	360;
	7258	7952	0.00091	0.01056	0	0	0	0	0	0	1	-360	360;
	1156	12743	0.00167	0.02069	0	0	0	0	0	0	1	-360	360;
	9198	6294	0.002719	0.016219	0	0	0	0	0	0	1	-360	360;
	12143	6448	0.002	0.02376	0	0	0	0	0	0	1	-360	360;
	12143	6448	0.00226	0.02328	0	0	0	0	0	0	1	-360	360;
	11168	650	0.004151	0.02119	0	0	0	0	0	0	1	-360	360;
	13295	12350	0.001841	0.010909	0	0	0	0	0	0	1	-360	360;
	6294	6136	0.000669	0.00399	0	0	0	0	0	0	1	-360	360;
	957	11657	8e-05	0.00098	0	0	0	0	0	0	1	-360	360;
	4876	7360	0.0002	0.0025	0	0	0	0	0	0	1	-360	360;
	7996	7714	0.006219	0.031599	0	0	0	0	0	0	1	-360	360;
	7996	2034	0.00438	0.023169	0	0	0	0	0	0	1	-360	360;
	8986	6271	0.00581	0.03088	0	0	0	0	0	0	1	-360	360;
	8986	6271	0.0065	0.02637	0	0	0	0	0	0	1	-360	360;
	6829	877	0.00198	0.02208	0	0	0	0	0	0	1	-360	360;
	4497	1235	0.00093	0.006659	0	0	0	0	0	0	1	-360	360;
	4497	1235	0.000909	0.006789	0	0	0	0	0	0	1	-360	360;
	5915	1543	0.00244	0.01919	0	0	0	0	0	0	1	-360	360;
	3372	12668	0.00194	0.01549	0	0	0	0	0	0	1	-360	360;
	2381	5966	0.0002	0.001479	0	0	0	0	0	0	1	-360	360;
	6588	11673	0.001091	0.009461	0	0	0	0	0	0	1	-360	360;
	11673	9660	0.003081	0.00899	0	0	0	0	0	0	1	-360	360;
	9660	2062	0.00357	0.0138	0	0	0	0	0	0	1	-360	360;
	3589	11166	0.001229	0.00986	0	0	0	0	0	0	1	-360	360;
	2829	13462	0.001211	0.00913	0	0	0	0	0	0	1	-360	360;
	7258	11782	0.00116	0.01053	0	0	0	0	0	0	1	-360	360;
	6828	8268	0.0017	0.009781	0	0	0	0	0	0	1	-360	360;
	6828	8268	0.001521	0.011091	0	0	0	0	0	0	1	-360	360;
	286	656	0.0043	0.0233	0	0	0	0	0	0	1	-360	360;
	3862	6524	0.00019	0.0016	0	0	0	0	0	0	1	-360	360;
	6993	12225	0.00838	0.072479	0	0	0	0	0	0	1	-360	360;
	6993	1399	0.00787	0.049211	0	0	0	0	0	0	1	-360	360;
	650	344	0.00557	0.03376	0	0	0	0	0	0	1	-360	360;
	6224	10146	0.01213	0.06564	0	0	0	0	0	0	1	-360	360;
	10800	4518	0.003531	0.01086	0	0	0	0	0	0	1	-360	360;
	10800	10878	0.0158	0.057031	0	0	0	0	0	0	1	-360	360;
	1097	2965	0.00289	0.0244	0	0	0	0	0	0	1	-360	360;
	2279	6027	0.000521	0.00413	0	0	0	0	0	0	1	-360	360;
	3379	6027	0.000531	0.004039	0	0	0	0	0	0	1	-360	360;
	344	2570	0.00431	0.02226	0	0	0	0	0	0	1	-360	360;
	4359	6004	0.00163	0.00899	0	0	0	0	0	0	1	-360	360;
	6829	1810	0.00274	0.02428	0	0	0	0	0	0	1	-360	360;
	9226	8779	0.0093	0.056979	0	0	0	0	0	0	1	-360	360;
	9226	12923	0.011281	0.080039	0	0	0	0	0	0	1	-360	360;
	9226	8204	0.00449	0.02376	0	0	0	0	0	0	1	-360	360;
	3761	12155	0.00014	0.00148	0	0	0	0	0	0	1	-360	360;
	5536	12225	0.0055	0.033659	0	0	0	0	0	0	1	-360	360;
	6555	7954	0.00249	0.02082	0	0	0	0	0	0	1	-360	360;
	2465	2965	0.00164	0.02252	0	0	0	0	0	0	1	-360	360;
	8419	3039	0.000961	0.0047	0	0	0	0	0	0	1	-360	360;
	8419	3039	0.000979	0.004599	0	0	0	0	0	0	1	-360	360;
	11270	570	0.00057	0.00515	0	0	0	0	0	0	1	-360	360;
	12225	10032	0.00143	0.011651	0	0	0	0	0	0	1	-360	360;
	2134	6004	0.00126	0.009211	0	0	0	0	0	0	1	-360	360;
	8779	1012	9.1e-05	0.000211	0	0	0	0	0	0	1	-360	360;
	9612	1012	0.000211	0.000711	0	0	0	0	0	0	1	-360	360;
	9612	8204	0.01095	0.07062	0	0	0	0	0	0	1	-360	360;
	3035	8204	0.00125	0.007281	0	0	0	0	0	0	1	-360	360;
	3035	8204	0.001	0.0045	0	0	0	0	0	0	1	-360	360;
	7954	7353	0.00282	0.026419	0	0	0	0	0	0	1	-360	360;
	13224	9686	0.003479	0.01456	0	0	0	0	0	0	1	-360	360;
	7714	6271	0.005521	0.03418	0	0	0	0	0	0	1	-360	360;
	7714	6271	0.00563	0.033461	0	0	0	0	0	0	1	-360	360;
	7353	6962	0.00095	0.0072	0	0	0	0	0	0	1	-360	360;
	7353	10146	0.00093	0.007159	0	0	0	0	0	0	1	-360	360;
	2034	6271	0.00988	0.058651	0	0	0	0	0	0	1	-360	360;
	9729	12384	3.9e-05	0.00044	0	0	0	0	0	0	1	-360	360;
	9729	12384	3.9e-05	0.00043	0	0	0	0	0	0	1	-360	360;
	8226	7917	0.00018	0.000781	0	0	0	0	0	0	1	-360	360;
	6321	11066	0.002961	0.01669	0	0	0	0	0	0	1	-360	360;
	8434	5760	0.00056	0.00432	0	0	0	0	0	0	1	-360	360;
	9867	12476	0.0002	0.00246	0	0	0	0	0	0	1	-360	360;
	9867	6599	0.0003	0.00377	0	0	0	0	0	0	1	-360	360;
	5046	13471	0.00014	0.00057	0	0	0	0	0	0	1	-360	360;
	4215	13471	0.00013	0.000729	0	0	0	0	0	0	1	-360	360;
	2033	13471	0.00012	0.000581	0	0	0	0	0	0	1	-360	360;
	2634	13471	0.00011	0.00064	0	0	0	0	0	0	1	-360	360;
	5721	13471	0.00019	0.00056	0	0	0	0	0	0	1	-360	360;
	9083	13001	0.00062	0.004909	0	0	0	0	0	0	1	-360	360;
	13300	11517	7e-05	0.00076	0	0	0	0	0	0	1	-360	360;
	13300	13605	0.00066	0.00622	0	0	0	0	0	0	1	-360	360;
	13300	3010	0.00054	0.00752	0	0	0	0	0	0	1	-360	360;
	13300	36	0.00105	0.00877	0	0	0	0	0	0	1	-360	360;
	924	13177	8e-05	0.00091	0	0	0	0	0	0	1	-360	360;
	924	6741	0.00056	0.00719	0	0	0	0	0	0	1	-360	360;
	3475	8047	0.000531	0.002039	0	0	0	0	0	0	1	-360	360;
	3475	1798	0.008659	0.03769	0	0	0	0	0	0	1	-360	360;
	3475	13250	0.003849	0.021099	0	0	0	0	0	0	1	-360	360;
	3475	12568	0.00688	0.035969	0	0	0	0	0	0	1	-360	360;
	3475	10058	0.006729	0.03713	0	0	0	0	0	0	1	-360	360;
	3475	4969	0.00111	0.006651	0	0	0	0	0	0	1	-360	360;
	3475	936	0.0023	0.008909	0	0	0	0	0	0	1	-360	360;
	3475	3737	0.000841	0.00313	0	0	0	0	0	0	1	-360	360;
	3475	7793	0.003521	0.017479	0	0	0	0	0	0	1	-360	360;
	4397	1039	3.9e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	4369	3319	0.000159	0.000729	0	0	0	0	0	0	1	-360	360;
	12797	10943	0.005281	0.032099	0	0	0	0	0	0	1	-360	360;
	12797	10943	0.005651	0.029419	0	0	0	0	0	0	1	-360	360;
	1266	5393	0.000271	0.00036	0	0	0	0	0	0	1	-360	360;
	12926	10303	0.00044	0.00143	0	0	0	0	0	0	1	-360	360;
	12926	5753	0.000159	0.00074	0	0	0	0	0	0	1	-360	360;
	3246	2813	0.00019	0.000591	0	0	0	0	0	0	1	-360	360;
	7493	4212	0.00019	0.00087	0	0	0	0	0	0	1	-360	360;
	9692	7207	0.002591	0.013659	0	0	0	0	0	0	1	-360	360;
	9692	10710	0.00305	0.01168	0	0	0	0	0	0	1	-360	360;
	606	4776	0.000159	0.000599	0	0	0	0	0	0	1	-360	360;
	606	4776	0.000159	0.00062	0	0	0	0	0	0	1	-360	360;
	4732	7207	0.00101	0.004229	0	0	0	0	0	0	1	-360	360;
	4732	6274	0.00319	0.018651	0	0	0	0	0	0	1	-360	360;
	4732	10710	0.000729	0.00337	0	0	0	0	0	0	1	-360	360;
	1647	1694	0.002961	0.012831	0	0	0	0	0	0	1	-360	360;
	1647	11678	0.000591	0.00339	0	0	0	0	0	0	1	-360	360;
	13172	3466	0.00024	0.001219	0	0	0	0	0	0	1	-360	360;
	12795	4279	0.006219	0.036341	0	0	0	0	0	0	1	-360	360;
	12795	8788	0.001841	0.01193	0	0	0	0	0	0	1	-360	360;
	4805	10642	0.001409	0.01113	0	0	0	0	0	0	1	-360	360;
	4805	426	0.00151	0.00768	0	0	0	0	0	0	1	-360	360;
	4805	4435	0.00599	0.03313	0	0	0	0	0	0	1	-360	360;
	4805	4953	0.001771	0.010151	0	0	0	0	0	0	1	-360	360;
	543	1154	0.00074	0.00311	0	0	0	0	0	0	1	-360	360;
	543	1154	0.000729	0.003159	0	0	0	0	0	0	1	-360	360;
	4667	11443	0.005271	0.01906	0	0	0	0	0	0	1	-360	360;
	4667	7938	0.00906	0.053151	0	0	0	0	0	0	1	-360	360;
	4667	2641	0.00405	0.0153	0	0	0	0	0	0	1	-360	360;
	9942	7878	0.00055	0.003961	0	0	0	0	0	0	1	-360	360;
	9942	7878	0.00055	0.003729	0	0	0	0	0	0	1	-360	360;
	9942	2296	0.00107	0.007789	0	0	0	0	0	0	1	-360	360;
	9942	2296	0.00112	0.00775	0	0	0	0	0	0	1	-360	360;
	9942	2296	0.001031	0.00775	0	0	0	0	0	0	1	-360	360;
	9942	3493	0.00062	0.003219	0	0	0	0	0	0	1	-360	360;
	9942	1346	0.00068	0.002659	0	0	0	0	0	0	1	-360	360;
	13517	738	0.00193	0.012479	0	0	0	0	0	0	1	-360	360;
	13517	4340	0.001159	0.007229	0	0	0	0	0	0	1	-360	360;
	13517	4246	0.00137	0.008729	0	0	0	0	0	0	1	-360	360;
	13517	4246	0.001401	0.00855	0	0	0	0	0	0	1	-360	360;
	13517	4246	0.001331	0.008521	0	0	0	0	0	0	1	-360	360;
	10331	3147	0.00031	0.00081	0	0	0	0	0	0	1	-360	360;
	10331	11861	0.000341	0.00119	0	0	0	0	0	0	1	-360	360;
	10331	6577	0.00031	0.001281	0	0	0	0	0	0	1	-360	360;
	10331	6228	0.00094	0.0035	0	0	0	0	0	0	1	-360	360;
	12595	7709	7e-05	0.000651	0	0	0	0	0	0	1	-360	360;
	7969	5396	0.00019	0.00124	0	0	0	0	0	0	1	-360	360;
	7969	4212	0.000331	0.002539	0	0	0	0	0	0	1	-360	360;
	4543	5236	0.0016	0.02113	0	0	0	0	0	0	1	-360	360;
	11390	12662	0.000909	0.004711	0	0	0	0	0	0	1	-360	360;
	11390	12662	0.00088	0.004969	0	0	0	0	0	0	1	-360	360;
	5	12839	0.001841	0.0088	0	0	0	0	0	0	1	-360	360;
	5	11276	0.01013	0.04238	0	0	0	0	0	0	1	-360	360;
	9749	4225	0.00059	0.00802	0	0	0	0	0	0	1	-360	360;
	9749	4225	0.00054	0.0079	0	0	0	0	0	0	1	-360	360;
	9749	5763	0.00171	0.02128	0	0	0	0	0	0	1	-360	360;
	9749	5763	0.00174	0.02084	0	0	0	0	0	0	1	-360	360;
	9749	9633	0.00086	0.01433	0	0	0	0	0	0	1	-360	360;
	9749	9633	0.00087	0.01404	0	0	0	0	0	0	1	-360	360;
	9749	5623	0.00126	0.01447	0	0	0	0	0	0	1	-360	360;
	9749	8232	0.00122	0.01509	0	0	0	0	0	0	1	-360	360;
	9749	8232	0.00154	0.019	0	0	0	0	0	0	1	-360	360;
	7207	7194	0.00474	0.03564	0	0	0	0	0	0	1	-360	360;
	7207	8676	0.006	0.047849	0	0	0	0	0	0	1	-360	360;
	7207	7631	0.008039	0.03375	0	0	0	0	0	0	1	-360	360;
	10011	10710	2.1e-05	0.000211	0	0	0	0	0	0	1	-360	360;
	12238	5367	0.00045	0.002341	0	0	0	0	0	0	1	-360	360;
	3966	13022	0.000669	0.004281	0	0	0	0	0	0	1	-360	360;
	13659	13022	0.00068	0.00419	0	0	0	0	0	0	1	-360	360;
	4462	5428	0.000729	0.00431	0	0	0	0	0	0	1	-360	360;
	4462	5428	0.000591	0.004651	0	0	0	0	0	0	1	-360	360;
	4462	13138	0.00099	0.005081	0	0	0	0	0	0	1	-360	360;
	2234	13237	0.00212	0.013031	0	0	0	0	0	0	1	-360	360;
	2234	5194	0.002159	0.01275	0	0	0	0	0	0	1	-360	360;
	12849	5446	0.00025	0.00095	0	0	0	0	0	0	1	-360	360;
	12849	5446	0.000271	0.00089	0	0	0	0	0	0	1	-360	360;
	12849	4005	0.001961	0.012409	0	0	0	0	0	0	1	-360	360;
	12849	12264	0.00044	0.00207	0	0	0	0	0	0	1	-360	360;
	12849	12552	0.000469	0.00143	0	0	0	0	0	0	1	-360	360;
	12849	9611	0.001271	0.01406	0	0	0	0	0	0	1	-360	360;
	12849	9611	0.00124	0.013021	0	0	0	0	0	0	1	-360	360;
	12849	7971	0.000409	0.00239	0	0	0	0	0	0	1	-360	360;
	12849	319	0.00094	0.005	0	0	0	0	0	0	1	-360	360;
	12849	4469	0.000219	0.0007	0	0	0	0	0	0	1	-360	360;
	12849	9893	6e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	12849	7698	5e-05	0.000229	0	0	0	0	0	0	1	-360	360;
	5537	3942	0.00019	0.000909	0	0	0	0	0	0	1	-360	360;
	3251	8065	0.001711	0.00782	0	0	0	0	0	0	1	-360	360;
	3251	9955	0.002651	0.01176	0	0	0	0	0	0	1	-360	360;
	11386	655	0.001409	0.010599	0	0	0	0	0	0	1	-360	360;
	11386	7779	0.001419	0.010219	0	0	0	0	0	0	1	-360	360;
	1190	5763	0.00013	0.00212	0	0	0	0	0	0	1	-360	360;
	1190	1158	0.00026	0.00313	0	0	0	0	0	0	1	-360	360;
	6613	3262	0.0047	0.0318	0	0	0	0	0	0	1	-360	360;
	6613	9938	0.00136	0.00768	0	0	0	0	0	0	1	-360	360;
	6613	8426	0.005669	0.027789	0	0	0	0	0	0	1	-360	360;
	9794	9150	0.004409	0.033091	0	0	0	0	0	0	1	-360	360;
	9794	2032	0.01056	0.044469	0	0	0	0	0	0	1	-360	360;
	9794	10468	0.01963	0.07736	0	0	0	0	0	0	1	-360	360;
	9794	10895	0.01157	0.04694	0	0	0	0	0	0	1	-360	360;
	8915	1228	0.000479	0.00255	0	0	0	0	0	0	1	-360	360;
	11078	1228	0.000469	0.00236	0	0	0	0	0	0	1	-360	360;
	1695	2203	0.01237	0.067039	0	0	0	0	0	0	1	-360	360;
	1695	12559	0.0132	0.056229	0	0	0	0	0	0	1	-360	360;
	5839	6011	0.00026	0.001711	0	0	0	0	0	0	1	-360	360;
	5839	6011	0.000271	0.001669	0	0	0	0	0	0	1	-360	360;
	9998	6400	0.000211	0.000401	0	0	0	0	0	0	1	-360	360;
	3099	8460	0.00105	0.005159	0	0	0	0	0	0	1	-360	360;
	8287	4479	0.00212	0.00931	0	0	0	0	0	0	1	-360	360;
	902	9920	0.000151	0.00068	0	0	0	0	0	0	1	-360	360;
	7886	7195	0.00019	0.00082	0	0	0	0	0	0	1	-360	360;
	5786	9955	0.003219	0.01405	0	0	0	0	0	0	1	-360	360;
	9788	13544	0.007271	0.033159	0	0	0	0	0	0	1	-360	360;
	9788	11829	0.006659	0.03132	0	0	0	0	0	0	1	-360	360;
	5026	4088	0.00057	0.00668	0	0	0	0	0	0	1	-360	360;
	5026	10309	0.00057	0.00758	0	0	0	0	0	0	1	-360	360;
	5026	10309	0.00039	0.00607	0	0	0	0	0	0	1	-360	360;
	5026	2348	0.00155	0.0179	0	0	0	0	0	0	1	-360	360;
	5026	6736	0.00036	0.00485	0	0	0	0	0	0	1	-360	360;
	8307	2413	0.000581	0.004229	0	0	0	0	0	0	1	-360	360;
	8307	12054	0.00056	0.00431	0	0	0	0	0	0	1	-360	360;
	8307	8496	0.003099	0.020531	0	0	0	0	0	0	1	-360	360;
	8307	4621	0.00118	0.016919	0	0	0	0	0	0	1	-360	360;
	8307	7730	0.00188	0.01407	0	0	0	0	0	0	1	-360	360;
	8307	2392	0.00545	0.04082	0	0	0	0	0	0	1	-360	360;
	10642	655	0.00214	0.01639	0	0	0	0	0	0	1	-360	360;
	10642	6955	0.002479	0.01549	0	0	0	0	0	0	1	-360	360;
	2621	11642	0.000159	0.001229	0	0	0	0	0	0	1	-360	360;
	2621	3790	0.00026	0.00162	0	0	0	0	0	0	1	-360	360;
	2621	10090	0.000159	0.00113	0	0	0	0	0	0	1	-360	360;
	2621	13078	0.000461	0.003219	0	0	0	0	0	0	1	-360	360;
	2621	6144	0.000159	0.001229	0	0	0	0	0	0	1	-360	360;
	2291	738	0.000229	0.00139	0	0	0	0	0	0	1	-360	360;
	4078	738	0.0002	0.00156	0	0	0	0	0	0	1	-360	360;
	1919	6911	0.00145	0.00824	0	0	0	0	0	0	1	-360	360;
	1919	738	0.00069	0.005	0	0	0	0	0	0	1	-360	360;
	1251	5445	0.00036	0.00455	0	0	0	0	0	0	1	-360	360;
	1251	5445	0.00036	0.00453	0	0	0	0	0	0	1	-360	360;
	12241	11033	0.00066	0.00997	0	0	0	0	0	0	1	-360	360;
	12241	11033	0.00064	0.01016	0	0	0	0	0	0	1	-360	360;
	9209	1753	9.9e-05	0.00044	0	0	0	0	0	0	1	-360	360;
	1753	6486	6e-05	0.000469	0	0	0	0	0	0	1	-360	360;
	1753	835	3.9e-05	0.000341	0	0	0	0	0	0	1	-360	360;
	1753	1829	0.002531	0.01943	0	0	0	0	0	0	1	-360	360;
	1753	5428	0.00945	0.06418	0	0	0	0	0	0	1	-360	360;
	13498	320	0.000591	0.002831	0	0	0	0	0	0	1	-360	360;
	10251	320	0.00087	0.00387	0	0	0	0	0	0	1	-360	360;
	1041	6488	0.0015	0.01785	0	0	0	0	0	0	1	-360	360;
	1041	6488	0.00147	0.0182	0	0	0	0	0	0	1	-360	360;
	1777	934	0.00151	0.0113	0	0	0	0	0	0	1	-360	360;
	1777	934	0.001479	0.011521	0	0	0	0	0	0	1	-360	360;
	1777	12691	0.00174	0.010341	0	0	0	0	0	0	1	-360	360;
	1777	12691	0.001659	0.01206	0	0	0	0	0	0	1	-360	360;
	12078	2847	0.00069	0.000479	0	0	0	0	0	0	1	-360	360;
	12078	11726	0.00044	0.00139	0	0	0	0	0	0	1	-360	360;
	1489	13380	0.002039	0.01601	0	0	0	0	0	0	1	-360	360;
	1489	10933	0.01349	0.05662	0	0	0	0	0	0	1	-360	360;
	1489	457	0.00082	0.00438	0	0	0	0	0	0	1	-360	360;
	1489	457	0.0008	0.004461	0	0	0	0	0	0	1	-360	360;
	1489	7458	0.001091	0.00888	0	0	0	0	0	0	1	-360	360;
	1489	7458	0.00111	0.007039	0	0	0	0	0	0	1	-360	360;
	3628	12484	0.000849	0.00537	0	0	0	0	0	0	1	-360	360;
	9062	13162	0.00061	0.00275	0	0	0	0	0	0	1	-360	360;
	9068	11274	0.00141	0.0188	0	0	0	0	0	0	1	-360	360;
	9068	9685	0.00121	0.01427	0	0	0	0	0	0	1	-360	360;
	3391	12003	0.001711	0.007159	0	0	0	0	0	0	1	-360	360;
	3391	13011	0.00545	0.02381	0	0	0	0	0	0	1	-360	360;
	3391	6083	0.000771	0.004331	0	0	0	0	0	0	1	-360	360;
	3391	3998	0.00414	0.03282	0	0	0	0	0	0	1	-360	360;
	3391	9262	0.00264	0.011521	0	0	0	0	0	0	1	-360	360;
	3391	9334	0.00261	0.011	0	0	0	0	0	0	1	-360	360;
	3391	12412	0.00239	0.00919	0	0	0	0	0	0	1	-360	360;
	3391	4134	0.000539	0.00226	0	0	0	0	0	0	1	-360	360;
	3391	10056	0.00325	0.017979	0	0	0	0	0	0	1	-360	360;
	1766	6661	0.00076	0.0071	0	0	0	0	0	0	1	-360	360;
	1168	12412	0.000651	0.00343	0	0	0	0	0	0	1	-360	360;
	3286	6389	0.001219	0.00812	0	0	0	0	0	0	1	-360	360;
	3286	1162	0.00243	0.01439	0	0	0	0	0	0	1	-360	360;
	13566	9117	0.0006	0.00839	0	0	0	0	0	0	1	-360	360;
	13566	9117	0.00059	0.00856	0	0	0	0	0	0	1	-360	360;
	13566	8243	0.00087	0.01328	0	0	0	0	0	0	1	-360	360;
	13566	8243	0.00073	0.01595	0	0	0	0	0	0	1	-360	360;
	4205	5378	0.00163	0.002039	0	0	0	0	0	0	1	-360	360;
	4205	5378	0.001659	0.002	0	0	0	0	0	0	1	-360	360;
	83	8374	0.00339	0.019669	0	0	0	0	0	0	1	-360	360;
	83	3377	0.00239	0.017281	0	0	0	0	0	0	1	-360	360;
	9532	11801	0.00032	0.00112	0	0	0	0	0	0	1	-360	360;
	9532	8620	0.0018	0.01401	0	0	0	0	0	0	1	-360	360;
	9532	8620	0.00212	0.012469	0	0	0	0	0	0	1	-360	360;
	11601	4090	0.00063	0.00411	0	0	0	0	0	0	1	-360	360;
	9407	6043	0.009729	0.03505	0	0	0	0	0	0	1	-360	360;
	9407	5222	0.01007	0.03056	0	0	0	0	0	0	1	-360	360;
	7189	4031	0.00042	0.00623	0	0	0	0	0	0	1	-360	360;
	7189	523	0.00036	0.00722	0	0	0	0	0	0	1	-360	360;
	7189	9633	0.00053	0.0078	0	0	0	0	0	0	1	-360	360;
	7189	2746	0.00109	0.0173	0	0	0	0	0	0	1	-360	360;
	7189	8497	0.00071	0.01144	0	0	0	0	0	0	1	-360	360;
	7189	5623	0.00157	0.01884	0	0	0	0	0	0	1	-360	360;
	7189	5249	0.00032	0.00384	0	0	0	0	0	0	1	-360	360;
	11334	2558	0.00041	0.00649	0	0	0	0	0	0	1	-360	360;
	11334	11442	0.0004	0.00658	0	0	0	0	0	0	1	-360	360;
	11334	9633	0.00054	0.00763	0	0	0	0	0	0	1	-360	360;
	11334	2746	0.00107	0.01602	0	0	0	0	0	0	1	-360	360;
	11334	8497	0.0007	0.01165	0	0	0	0	0	0	1	-360	360;
	11334	8232	0.0016	0.01844	0	0	0	0	0	0	1	-360	360;
	11334	5249	0.00032	0.00376	0	0	0	0	0	0	1	-360	360;
	6766	244	0.00212	0.01207	0	0	0	0	0	0	1	-360	360;
	4533	3350	5e-05	0.00037	0	0	0	0	0	0	1	-360	360;
	9150	12997	0.00355	0.024651	0	0	0	0	0	0	1	-360	360;
	9124	12744	0.00675	0.04145	0	0	0	0	0	0	1	-360	360;
	8047	10444	0.00195	0.014341	0	0	0	0	0	0	1	-360	360;
	12320	6392	0.00018	0.00043	0	0	0	0	0	0	1	-360	360;
	12320	4212	0.00037	0.000969	0	0	0	0	0	0	1	-360	360;
	890	1902	0.00257	0.017169	0	0	0	0	0	0	1	-360	360;
	890	7887	0.00076	0.00399	0	0	0	0	0	0	1	-360	360;
	890	7887	0.00075	0.00406	0	0	0	0	0	0	1	-360	360;
	890	4974	0.003901	0.023961	0	0	0	0	0	0	1	-360	360;
	890	1116	0.00249	0.019211	0	0	0	0	0	0	1	-360	360;
	5393	4212	0.00025	0.001159	0	0	0	0	0	0	1	-360	360;
	1920	13477	0.00195	0.02924	0	0	0	0	0	0	1	-360	360;
	1920	5981	0.00152	0.01527	0	0	0	0	0	0	1	-360	360;
	1920	11182	0.00149	0.01558	0	0	0	0	0	0	1	-360	360;
	1920	1554	0.00253	0.0276	0	0	0	0	0	0	1	-360	360;
	1920	1554	0.00263	0.02648	0	0	0	0	0	0	1	-360	360;
	1920	3376	0.00077	0.0092	0	0	0	0	0	0	1	-360	360;
	1920	6157	0.00112	0.01705	0	0	0	0	0	0	1	-360	360;
	8521	12611	0.00226	0.01101	0	0	0	0	0	0	1	-360	360;
	8521	8718	0.004531	0.029039	0	0	0	0	0	0	1	-360	360;
	8521	11774	0.002081	0.030409	0	0	0	0	0	0	1	-360	360;
	8521	5779	0.0053	0.03257	0	0	0	0	0	0	1	-360	360;
	8521	4848	0.00513	0.041901	0	0	0	0	0	0	1	-360	360;
	8521	6956	0.001461	0.01056	0	0	0	0	0	0	1	-360	360;
	5497	1162	0.0005	0.002591	0	0	0	0	0	0	1	-360	360;
	8992	1294	0.00055	0.0033	0	0	0	0	0	0	1	-360	360;
	5888	9561	0.002289	0.01763	0	0	0	0	0	0	1	-360	360;
	5888	3083	0.0075	0.043531	0	0	0	0	0	0	1	-360	360;
	8322	4974	0.00138	0.019961	0	0	0	0	0	0	1	-360	360;
	8322	1139	0.00126	0.018729	0	0	0	0	0	0	1	-360	360;
	3319	13581	0.00038	0.001331	0	0	0	0	0	0	1	-360	360;
	3319	4966	0.00019	0.001461	0	0	0	0	0	0	1	-360	360;
	300	6955	0.002151	0.013401	0	0	0	0	0	0	1	-360	360;
	300	11424	0.000789	0.005669	0	0	0	0	0	0	1	-360	360;
	4638	9840	3e-05	0.00042	0	0	0	0	0	0	1	-360	360;
	4638	970	0.00079	0.00899	0	0	0	0	0	0	1	-360	360;
	4638	970	0.0008	0.00879	0	0	0	0	0	0	1	-360	360;
	4638	6512	0.00334	0.03393	0	0	0	0	0	0	1	-360	360;
	4638	2350	0.00063	0.00789	0	0	0	0	0	0	1	-360	360;
	4638	3448	0.0006	0.00842	0	0	0	0	0	0	1	-360	360;
	12483	11746	0.00011	0.00125	0	0	0	0	0	0	1	-360	360;
	12483	9538	0.00012	0.001091	0	0	0	0	0	0	1	-360	360;
	12483	11283	9.9e-05	0.00125	0	0	0	0	0	0	1	-360	360;
	12483	609	0.00294	0.02443	0	0	0	0	0	0	1	-360	360;
	12483	4086	0.00144	0.011151	0	0	0	0	0	0	1	-360	360;
	12483	3502	0.001831	0.010849	0	0	0	0	0	0	1	-360	360;
	12483	3502	0.001599	0.01055	0	0	0	0	0	0	1	-360	360;
	12483	4315	0.00144	0.019591	0	0	0	0	0	0	1	-360	360;
	8282	1420	0.0133	0.09551	0	0	0	0	0	0	1	-360	360;
	8282	6497	0.009591	0.073961	0	0	0	0	0	0	1	-360	360;
	6488	3891	0.0007	0.00671	0	0	0	0	0	0	1	-360	360;
	6488	3891	0.00072	0.00658	0	0	0	0	0	0	1	-360	360;
	3378	1154	0.001901	0.00964	0	0	0	0	0	0	1	-360	360;
	3378	5010	0.001711	0.01189	0	0	0	0	0	0	1	-360	360;
	4637	6956	0.00025	0.00187	0	0	0	0	0	0	1	-360	360;
	6158	8034	0.00043	0.002211	0	0	0	0	0	0	1	-360	360;
	8292	12299	0.000401	0.00243	0	0	0	0	0	0	1	-360	360;
	11443	7462	0.00336	0.017	0	0	0	0	0	0	1	-360	360;
	10579	1162	0.005521	0.031031	0	0	0	0	0	0	1	-360	360;
	6466	3056	9.9e-05	0.00026	0	0	0	0	0	0	1	-360	360;
	9009	3917	0.00045	0.00718	0	0	0	0	0	0	1	-360	360;
	9009	6675	0.00044	0.00665	0	0	0	0	0	0	1	-360	360;
	9009	11015	0.00103	0.01516	0	0	0	0	0	0	1	-360	360;
	9009	10996	0.00101	0.01546	0	0	0	0	0	0	1	-360	360;
	7339	32	0.00045	0.00608	0	0	0	0	0	0	1	-360	360;
	7339	13621	0.0004	0.00501	0	0	0	0	0	0	1	-360	360;
	8926	13308	0.001729	0.01337	0	0	0	0	0	0	1	-360	360;
	8926	9096	0.00264	0.01489	0	0	0	0	0	0	1	-360	360;
	8926	1242	0.002341	0.018961	0	0	0	0	0	0	1	-360	360;
	8926	8338	0.001841	0.01363	0	0	0	0	0	0	1	-360	360;
	2058	11287	0.001219	0.00949	0	0	0	0	0	0	1	-360	360;
	2058	13308	0.002271	0.01151	0	0	0	0	0	0	1	-360	360;
	2058	8721	0.010781	0.05775	0	0	0	0	0	0	1	-360	360;
	2058	10761	0.00251	0.013919	0	0	0	0	0	0	1	-360	360;
	2058	203	0.00101	0.007331	0	0	0	0	0	0	1	-360	360;
	3572	6043	0.00061	0.003909	0	0	0	0	0	0	1	-360	360;
	5857	9324	0.004289	0.019331	0	0	0	0	0	0	1	-360	360;
	5857	6043	0.0008	0.004401	0	0	0	0	0	0	1	-360	360;
	5857	7077	0.008099	0.03519	0	0	0	0	0	0	1	-360	360;
	5857	11544	0.00063	0.004591	0	0	0	0	0	0	1	-360	360;
	4012	11544	0.000651	0.00456	0	0	0	0	0	0	1	-360	360;
	3572	8614	0.00114	0.00581	0	0	0	0	0	0	1	-360	360;
	3572	3182	0.001211	0.00538	0	0	0	0	0	0	1	-360	360;
	961	6290	0.00418	0.030159	0	0	0	0	0	0	1	-360	360;
	961	12535	0.00324	0.02413	0	0	0	0	0	0	1	-360	360;
	961	12535	0.003169	0.024591	0	0	0	0	0	0	1	-360	360;
	6530	13308	0.000219	0.00088	0	0	0	0	0	0	1	-360	360;
	6530	13308	0.000289	0.00095	0	0	0	0	0	0	1	-360	360;
	1294	55	0.0035	0.022211	0	0	0	0	0	0	1	-360	360;
	1294	13237	0.00313	0.02256	0	0	0	0	0	0	1	-360	360;
	8660	13031	0.000831	0.00162	0	0	0	0	0	0	1	-360	360;
	4605	12559	0.002099	0.01068	0	0	0	0	0	0	1	-360	360;
	1426	12559	0.00224	0.00976	0	0	0	0	0	0	1	-360	360;
	12997	2050	0.00169	0.01231	0	0	0	0	0	0	1	-360	360;
	9707	13372	0.00011	0.00076	0	0	0	0	0	0	1	-360	360;
	13465	13372	0.00011	0.00068	0	0	0	0	0	0	1	-360	360;
	10170	9324	0.005479	0.021909	0	0	0	0	0	0	1	-360	360;
	10170	13045	0.003331	0.017039	0	0	0	0	0	0	1	-360	360;
	7974	6389	0.000479	0.001271	0	0	0	0	0	0	1	-360	360;
	10941	4266	0.00109	0.01629	0	0	0	0	0	0	1	-360	360;
	10941	4439	4e-05	0.00063	0	0	0	0	0	0	1	-360	360;
	806	9181	0.0053	0.024531	0	0	0	0	0	0	1	-360	360;
	806	3268	0.004659	0.021919	0	0	0	0	0	0	1	-360	360;
	806	5395	0.001659	0.01043	0	0	0	0	0	0	1	-360	360;
	7319	6084	0.006961	0.053539	0	0	0	0	0	0	1	-360	360;
	2696	7917	0.00036	0.00288	0	0	0	0	0	0	1	-360	360;
	2696	7917	0.00038	0.003	0	0	0	0	0	0	1	-360	360;
	7987	7274	0.00048	0.00643	0	0	0	0	0	0	1	-360	360;
	7987	7274	0.00051	0.0066	0	0	0	0	0	0	1	-360	360;
	7987	7274	0.00046	0.00729	0	0	0	0	0	0	1	-360	360;
	7987	7948	0.0006	0.00868	0	0	0	0	0	0	1	-360	360;
	7987	11402	0.00068	0.01076	0	0	0	0	0	0	1	-360	360;
	7987	10071	0.00066	0.01096	0	0	0	0	0	0	1	-360	360;
	4445	6692	0.00101	0.005099	0	0	0	0	0	0	1	-360	360;
	823	12495	0.003901	0.02437	0	0	0	0	0	0	1	-360	360;
	823	3211	0.00276	0.016461	0	0	0	0	0	0	1	-360	360;
	823	11608	0.00588	0.047081	0	0	0	0	0	0	1	-360	360;
	6350	2641	3.9e-05	0.000219	0	0	0	0	0	0	1	-360	360;
	4119	12862	0.00131	0.00538	0	0	0	0	0	0	1	-360	360;
	4094	1554	0.00679	0.04679	0	0	0	0	0	0	1	-360	360;
	4094	13408	0.00138	0.01466	0	0	0	0	0	0	1	-360	360;
	13471	13568	0.003531	0.01724	0	0	0	0	0	0	1	-360	360;
	13471	2016	0.01324	0.06936	0	0	0	0	0	0	1	-360	360;
	13471	12559	0.00363	0.01743	0	0	0	0	0	0	1	-360	360;
	13471	12559	0.00257	0.01662	0	0	0	0	0	0	1	-360	360;
	13471	7396	0.01399	0.056289	0	0	0	0	0	0	1	-360	360;
	13471	1507	0.00343	0.01751	0	0	0	0	0	0	1	-360	360;
	13471	1980	0.00301	0.015409	0	0	0	0	0	0	1	-360	360;
	13471	2259	0.00857	0.033091	0	0	0	0	0	0	1	-360	360;
	9018	10058	0.003341	0.01689	0	0	0	0	0	0	1	-360	360;
	11206	4350	3.9e-05	0.000219	0	0	0	0	0	0	1	-360	360;
	10767	8175	0.00087	0.00714	0	0	0	0	0	0	1	-360	360;
	6895	13408	0.00011	0.001	0	0	0	0	0	0	1	-360	360;
	2390	7811	0.000219	0.00101	0	0	0	0	0	0	1	-360	360;
	5696	7811	0.000219	0.001031	0	0	0	0	0	0	1	-360	360;
	12456	7811	0.000271	0.00101	0	0	0	0	0	0	1	-360	360;
	5300	7811	0.000271	0.000979	0	0	0	0	0	0	1	-360	360;
	3980	7811	0.000289	0.00107	0	0	0	0	0	0	1	-360	360;
	7314	7811	0.000289	0.00105	0	0	0	0	0	0	1	-360	360;
	6389	8821	0.001591	0.012289	0	0	0	0	0	0	1	-360	360;
	3067	7638	0.000271	0.001901	0	0	0	0	0	0	1	-360	360;
	3067	9916	0.00186	0.010711	0	0	0	0	0	0	1	-360	360;
	1499	5150	1e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	5948	1242	0.000169	0.000271	0	0	0	0	0	0	1	-360	360;
	6635	1242	0.000169	0.00031	0	0	0	0	0	0	1	-360	360;
	2425	8460	0.00526	0.03787	0	0	0	0	0	0	1	-360	360;
	11923	2115	0.000229	0.000599	0	0	0	0	0	0	1	-360	360;
	8249	8034	0.00089	0.004091	0	0	0	0	0	0	1	-360	360;
	6575	12299	0.00093	0.004	0	0	0	0	0	0	1	-360	360;
	13011	12412	0.00289	0.013099	0	0	0	0	0	0	1	-360	360;
	3341	9412	0.002599	0.016479	0	0	0	0	0	0	1	-360	360;
	668	603	0.00369	0.02712	0	0	0	0	0	0	1	-360	360;
	668	5664	0.0062	0.04864	0	0	0	0	0	0	1	-360	360;
	668	495	0.008021	0.059031	0	0	0	0	0	0	1	-360	360;
	668	10138	0.004979	0.0295	0	0	0	0	0	0	1	-360	360;
	12101	5395	0.001159	0.005281	0	0	0	0	0	0	1	-360	360;
	6970	11371	0.00361	0.01824	0	0	0	0	0	0	1	-360	360;
	6970	2768	0.001521	0.01075	0	0	0	0	0	0	1	-360	360;
	6970	6217	0.00868	0.041711	0	0	0	0	0	0	1	-360	360;
	3725	7804	0.01118	0.05986	0	0	0	0	0	0	1	-360	360;
	3725	11066	0.003229	0.02543	0	0	0	0	0	0	1	-360	360;
	3725	11066	0.00218	0.01869	0	0	0	0	0	0	1	-360	360;
	3725	11066	0.001901	0.021909	0	0	0	0	0	0	1	-360	360;
	3725	11753	0.00974	0.043969	0	0	0	0	0	0	1	-360	360;
	3725	10585	0.003461	0.01814	0	0	0	0	0	0	1	-360	360;
	3725	2220	0.00487	0.027669	0	0	0	0	0	0	1	-360	360;
	11642	1657	0.000651	0.003961	0	0	0	0	0	0	1	-360	360;
	12857	8007	0.00169	0.00887	0	0	0	0	0	0	1	-360	360;
	4464	13138	0.001711	0.01336	0	0	0	0	0	0	1	-360	360;
	2238	1385	0.00031	0.000539	0	0	0	0	0	0	1	-360	360;
	2904	2041	0.0027	0.01157	0	0	0	0	0	0	1	-360	360;
	5220	934	0.000909	0.006901	0	0	0	0	0	0	1	-360	360;
	5220	1154	0.001729	0.01214	0	0	0	0	0	0	1	-360	360;
	609	5112	0.00614	0.03106	0	0	0	0	0	0	1	-360	360;
	609	11662	0.00418	0.02388	0	0	0	0	0	0	1	-360	360;
	4741	1783	0.00238	0.017771	0	0	0	0	0	0	1	-360	360;
	4741	2574	8.1e-05	0.00063	0	0	0	0	0	0	1	-360	360;
	10813	544	0.001599	0.01618	0	0	0	0	0	0	1	-360	360;
	6240	3018	0.00532	0.026961	0	0	0	0	0	0	1	-360	360;
	6240	3018	0.00361	0.02814	0	0	0	0	0	0	1	-360	360;
	6240	8095	0.002469	0.01025	0	0	0	0	0	0	1	-360	360;
	9324	2581	0.005229	0.02675	0	0	0	0	0	0	1	-360	360;
	9324	2581	0.00512	0.02726	0	0	0	0	0	0	1	-360	360;
	9324	11544	0.00355	0.01694	0	0	0	0	0	0	1	-360	360;
	6927	10683	0.00139	0.007659	0	0	0	0	0	0	1	-360	360;
	6927	5877	0.000169	0.000669	0	0	0	0	0	0	1	-360	360;
	12800	3285	0.00111	0.00712	0	0	0	0	0	0	1	-360	360;
	1275	7576	0.00031	0.001901	0	0	0	0	0	0	1	-360	360;
	7509	7576	0.000281	0.002091	0	0	0	0	0	0	1	-360	360;
	6178	9593	0.000281	0.001651	0	0	0	0	0	0	1	-360	360;
	10735	9593	0.000271	0.00169	0	0	0	0	0	0	1	-360	360;
	8522	2863	0.001521	0.00843	0	0	0	0	0	0	1	-360	360;
	8522	894	0.000841	0.0062	0	0	0	0	0	0	1	-360	360;
	5598	3560	0.00019	0.00126	0	0	0	0	0	0	1	-360	360;
	1261	9677	0.000219	0.00143	0	0	0	0	0	0	1	-360	360;
	5236	11927	0.00121	0.01796	0	0	0	0	0	0	1	-360	360;
	5236	11927	0.0014	0.01512	0	0	0	0	0	0	1	-360	360;
	9561	3083	0.008409	0.063651	0	0	0	0	0	0	1	-360	360;
	9561	12662	0.00918	0.07344	0	0	0	0	0	0	1	-360	360;
	9561	889	0.004219	0.0345	0	0	0	0	0	0	1	-360	360;
	9561	889	0.0042	0.031651	0	0	0	0	0	0	1	-360	360;
	6589	11823	0.00121	0.01381	0	0	0	0	0	0	1	-360	360;
	6589	10309	0.00107	0.01326	0	0	0	0	0	0	1	-360	360;
	7804	8460	0.003401	0.02607	0	0	0	0	0	0	1	-360	360;
	5415	26	0.000289	0.00138	0	0	0	0	0	0	1	-360	360;
	7503	955	0.001031	0.006039	0	0	0	0	0	0	1	-360	360;
	1893	955	0.00105	0.005909	0	0	0	0	0	0	1	-360	360;
	12449	11161	0.001091	0.007901	0	0	0	0	0	0	1	-360	360;
	12449	1621	0.00332	0.024021	0	0	0	0	0	0	1	-360	360;
	12449	4436	0.00344	0.021419	0	0	0	0	0	0	1	-360	360;
	12449	459	0.00095	0.010419	0	0	0	0	0	0	1	-360	360;
	12449	459	0.00093	0.01062	0	0	0	0	0	0	1	-360	360;
	12449	10966	0.00474	0.025409	0	0	0	0	0	0	1	-360	360;
	617	2957	0.000271	0.000841	0	0	0	0	0	0	1	-360	360;
	10959	9125	0.000271	0.00119	0	0	0	0	0	0	1	-360	360;
	10959	2230	0.000289	0.00076	0	0	0	0	0	0	1	-360	360;
	11400	2350	0.00031	0.00454	0	0	0	0	0	0	1	-360	360;
	11888	3448	0.00032	0.0044	0	0	0	0	0	0	1	-360	360;
	13198	2350	0.00028	0.00494	0	0	0	0	0	0	1	-360	360;
	1373	3448	0.00028	0.00508	0	0	0	0	0	0	1	-360	360;
	13181	2366	0.000531	0.00093	0	0	0	0	0	0	1	-360	360;
	13181	7203	0.0003	0.001031	0	0	0	0	0	0	1	-360	360;
	3805	13455	0.00139	0.02163	0	0	0	0	0	0	1	-360	360;
	3805	13130	0.00164	0.02321	0	0	0	0	0	0	1	-360	360;
	5160	13455	0.00136	0.02205	0	0	0	0	0	0	1	-360	360;
	5160	13130	0.0016	0.02367	0	0	0	0	0	0	1	-360	360;
	2538	12744	0.002091	0.01174	0	0	0	0	0	0	1	-360	360;
	2538	12744	0.001719	0.00961	0	0	0	0	0	0	1	-360	360;
	8217	1464	0.012341	0.076781	0	0	0	0	0	0	1	-360	360;
	8217	12744	0.00176	0.009419	0	0	0	0	0	0	1	-360	360;
	1578	4134	0.00031	0.00182	0	0	0	0	0	0	1	-360	360;
	10821	3917	0.00386	0.02348	0	0	0	0	0	0	1	-360	360;
	10821	7013	0.00017	0.00104	0	0	0	0	0	0	1	-360	360;
	5197	1229	0.00061	0.00808	0	0	0	0	0	0	1	-360	360;
	5197	5623	0.00059	0.0067	0	0	0	0	0	0	1	-360	360;
	3395	1465	0.00059	0.00748	0	0	0	0	0	0	1	-360	360;
	3395	8232	0.00061	0.0063	0	0	0	0	0	0	1	-360	360;
	544	1679	0.001031	0.008789	0	0	0	0	0	0	1	-360	360;
	544	5121	0.00051	0.006169	0	0	0	0	0	0	1	-360	360;
	544	12913	0.0005	0.00619	0	0	0	0	0	0	1	-360	360;
	2615	11522	0.00049	0.00376	0	0	0	0	0	0	1	-360	360;
	2615	11522	0.000539	0.003229	0	0	0	0	0	0	1	-360	360;
	2615	5824	0.001031	0.00882	0	0	0	0	0	0	1	-360	360;
	2615	13324	0.000711	0.00463	0	0	0	0	0	0	1	-360	360;
	2615	3181	0.000711	0.004539	0	0	0	0	0	0	1	-360	360;
	5845	3540	0.00206	0.015341	0	0	0	0	0	0	1	-360	360;
	5845	3540	0.002021	0.01564	0	0	0	0	0	0	1	-360	360;
	8924	13110	0.00094	0.005781	0	0	0	0	0	0	1	-360	360;
	8924	1420	0.002219	0.016969	0	0	0	0	0	0	1	-360	360;
	11081	2581	0.00238	0.01187	0	0	0	0	0	0	1	-360	360;
	11081	4134	0.00707	0.03095	0	0	0	0	0	0	1	-360	360;
	32	9685	0.00256	0.03401	0	0	0	0	0	0	1	-360	360;
	32	3556	0.00203	0.02416	0	0	0	0	0	0	1	-360	360;
	32	6741	0.001	0.01459	0	0	0	0	0	0	1	-360	360;
	32	6212	0.00103	0.00987	0	0	0	0	0	0	1	-360	360;
	32	7515	0.00038	0.00483	0	0	0	0	0	0	1	-360	360;
	32	7515	0.00041	0.00398	0	0	0	0	0	0	1	-360	360;
	11274	3556	0.00167	0.01721	0	0	0	0	0	0	1	-360	360;
	11274	3010	0.00098	0.01487	0	0	0	0	0	0	1	-360	360;
	11274	13621	0.00042	0.00342	0	0	0	0	0	0	1	-360	360;
	11274	13621	0.00019	0.00248	0	0	0	0	0	0	1	-360	360;
	11274	6212	0.00105	0.00966	0	0	0	0	0	0	1	-360	360;
	11274	5150	0.00043	0.00473	0	0	0	0	0	0	1	-360	360;
	11274	5150	0.00041	0.00397	0	0	0	0	0	0	1	-360	360;
	2677	7219	0.00051	0.00514	0	0	0	0	0	0	1	-360	360;
	167	7219	0.00053	0.00503	0	0	0	0	0	0	1	-360	360;
	11371	5520	0.00455	0.022771	0	0	0	0	0	0	1	-360	360;
	11371	5520	0.00557	0.02055	0	0	0	0	0	0	1	-360	360;
	11371	5520	0.00339	0.02026	0	0	0	0	0	0	1	-360	360;
	7251	13274	0.00237	0.01068	0	0	0	0	0	0	1	-360	360;
	7251	11276	0.0037	0.019479	0	0	0	0	0	0	1	-360	360;
	8935	11583	0.01407	0.056849	0	0	0	0	0	0	1	-360	360;
	8935	6666	0.001669	0.015409	0	0	0	0	0	0	1	-360	360;
	8935	6666	0.001711	0.015091	0	0	0	0	0	0	1	-360	360;
	12716	5445	0.00172	0.01619	0	0	0	0	0	0	1	-360	360;
	12716	11033	0.00029	0.00447	0	0	0	0	0	0	1	-360	360;
	12716	11033	0.00033	0.00387	0	0	0	0	0	0	1	-360	360;
	12716	6081	0.00079	0.01154	0	0	0	0	0	0	1	-360	360;
	12716	6081	0.00077	0.01177	0	0	0	0	0	0	1	-360	360;
	12716	6187	0.00127	0.01498	0	0	0	0	0	0	1	-360	360;
	2529	235	0.00214	0.012599	0	0	0	0	0	0	1	-360	360;
	6234	3473	0.000159	0.00125	0	0	0	0	0	0	1	-360	360;
	5446	7726	0.000211	0.000669	0	0	0	0	0	0	1	-360	360;
	1087	12264	0.000341	0.001169	0	0	0	0	0	0	1	-360	360;
	1087	13332	0.00024	0.001469	0	0	0	0	0	0	1	-360	360;
	1087	4469	0.00018	0.000669	0	0	0	0	0	0	1	-360	360;
	3609	2580	0.00033	0.00683	0	0	0	0	0	0	1	-360	360;
	3609	5981	0.00121	0.01211	0	0	0	0	0	0	1	-360	360;
	3609	11182	0.00123	0.01185	0	0	0	0	0	0	1	-360	360;
	3609	6212	0.00058	0.0097	0	0	0	0	0	0	1	-360	360;
	3609	7515	0.00103	0.01292	0	0	0	0	0	0	1	-360	360;
	3609	5150	0.00116	0.01266	0	0	0	0	0	0	1	-360	360;
	10683	5877	0.0013	0.006841	0	0	0	0	0	0	1	-360	360;
	4349	1507	6e-05	0.000349	0	0	0	0	0	0	1	-360	360;
	3865	7567	0.000169	0.0007	0	0	0	0	0	0	1	-360	360;
	12696	2876	0.000169	0.000719	0	0	0	0	0	0	1	-360	360;
	1265	11146	0.000271	0.001031	0	0	0	0	0	0	1	-360	360;
	1798	5367	0.008271	0.036841	0	0	0	0	0	0	1	-360	360;
	7878	3942	0.002969	0.02299	0	0	0	0	0	0	1	-360	360;
	9	6777	0.00124	0.01273	0	0	0	0	0	0	1	-360	360;
	9	11015	0.00106	0.00989	0	0	0	0	0	0	1	-360	360;
	9	7711	7e-05	0.00029	0	0	0	0	0	0	1	-360	360;
	9	7889	9e-05	0.00079	0	0	0	0	0	0	1	-360	360;
	9	2936	0.00196	0.02049	0	0	0	0	0	0	1	-360	360;
	9	6905	0.00158	0.01519	0	0	0	0	0	0	1	-360	360;
	9087	3917	0.00172	0.01811	0	0	0	0	0	0	1	-360	360;
	9087	10996	0.00096	0.01121	0	0	0	0	0	0	1	-360	360;
	9087	2936	0.00147	0.01707	0	0	0	0	0	0	1	-360	360;
	11842	6777	0.00129	0.0129	0	0	0	0	0	0	1	-360	360;
	11842	6675	0.00179	0.01737	0	0	0	0	0	0	1	-360	360;
	11842	2936	0.00131	0.01935	0	0	0	0	0	0	1	-360	360;
	2951	1217	0.003901	0.01614	0	0	0	0	0	0	1	-360	360;
	2951	1217	0.002591	0.014771	0	0	0	0	0	0	1	-360	360;
	2951	1217	0.00224	0.0173	0	0	0	0	0	0	1	-360	360;
	2951	11912	0.00012	0.000849	0	0	0	0	0	0	1	-360	360;
	2951	5097	0.00394	0.03039	0	0	0	0	0	0	1	-360	360;
	2951	5293	0.00189	0.01	0	0	0	0	0	0	1	-360	360;
	2951	3994	0.00032	0.00257	0	0	0	0	0	0	1	-360	360;
	2951	3994	0.00038	0.00224	0	0	0	0	0	0	1	-360	360;
	2951	12485	0.00751	0.03955	0	0	0	0	0	0	1	-360	360;
	2951	1632	0.00086	0.006531	0	0	0	0	0	0	1	-360	360;
	2951	27	0.00087	0.006591	0	0	0	0	0	0	1	-360	360;
	13110	1420	0.003031	0.02276	0	0	0	0	0	0	1	-360	360;
	13110	2958	0.006331	0.03911	0	0	0	0	0	0	1	-360	360;
	13110	6475	0.00605	0.02986	0	0	0	0	0	0	1	-360	360;
	13110	9795	0.003919	0.01612	0	0	0	0	0	0	1	-360	360;
	13110	7048	0.002039	0.0108	0	0	0	0	0	0	1	-360	360;
	13110	10497	0.006289	0.026271	0	0	0	0	0	0	1	-360	360;
	4225	4088	0.00042	0.00547	0	0	0	0	0	0	1	-360	360;
	4225	4088	0.00043	0.00536	0	0	0	0	0	0	1	-360	360;
	4225	227	0.00147	0.01373	0	0	0	0	0	0	1	-360	360;
	4225	227	0.00131	0.01555	0	0	0	0	0	0	1	-360	360;
	4225	2348	0.00221	0.02217	0	0	0	0	0	0	1	-360	360;
	4225	1158	0.00224	0.0217	0	0	0	0	0	0	1	-360	360;
	13581	9920	0.00095	0.003289	0	0	0	0	0	0	1	-360	360;
	13581	4966	0.000229	0.00082	0	0	0	0	0	0	1	-360	360;
	13581	2587	0.00068	0.00306	0	0	0	0	0	0	1	-360	360;
	13581	5472	0.00049	0.00256	0	0	0	0	0	0	1	-360	360;
	13581	5449	0.000531	0.0022	0	0	0	0	0	0	1	-360	360;
	13581	10989	0.00136	0.00956	0	0	0	0	0	0	1	-360	360;
	13581	10989	0.0012	0.010729	0	0	0	0	0	0	1	-360	360;
	13581	10989	0.00105	0.00861	0	0	0	0	0	0	1	-360	360;
	13581	3444	0.000591	0.006969	0	0	0	0	0	0	1	-360	360;
	4005	12552	0.00025	0.0008	0	0	0	0	0	0	1	-360	360;
	4005	319	0.00113	0.00632	0	0	0	0	0	0	1	-360	360;
	665	3010	0.0003	0.00275	0	0	0	0	0	0	1	-360	360;
	7464	1829	0.00836	0.051659	0	0	0	0	0	0	1	-360	360;
	7464	1829	0.01338	0.073469	0	0	0	0	0	0	1	-360	360;
	7464	2508	0.0027	0.02089	0	0	0	0	0	0	1	-360	360;
	7464	6475	0.003419	0.02636	0	0	0	0	0	0	1	-360	360;
	7464	9358	0.009531	0.033711	0	0	0	0	0	0	1	-360	360;
	3506	11823	0.0004	0.00707	0	0	0	0	0	0	1	-360	360;
	3768	11823	0.00035	0.00701	0	0	0	0	0	0	1	-360	360;
	11925	9913	0.00194	0.01751	0	0	0	0	0	0	1	-360	360;
	11925	9913	0.00156	0.01936	0	0	0	0	0	0	1	-360	360;
	6777	1361	0.00078	0.00941	0	0	0	0	0	0	1	-360	360;
	6777	1361	0.00074	0.00969	0	0	0	0	0	0	1	-360	360;
	6777	5846	0.00042	0.00532	0	0	0	0	0	0	1	-360	360;
	6777	5846	0.0004	0.00473	0	0	0	0	0	0	1	-360	360;
	6777	5846	0.0006	0.00499	0	0	0	0	0	0	1	-360	360;
	2296	3455	0.00086	0.00638	0	0	0	0	0	0	1	-360	360;
	2296	3455	0.000969	0.00625	0	0	0	0	0	0	1	-360	360;
	2296	13302	0.002781	0.01725	0	0	0	0	0	0	1	-360	360;
	5589	1162	0.005031	0.028081	0	0	0	0	0	0	1	-360	360;
	7975	1356	1e-05	0.00021	0	0	0	0	0	0	1	-360	360;
	1892	1356	1e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	742	1356	2e-05	0.00031	0	0	0	0	0	0	1	-360	360;
	4294	1356	3e-05	0.0004	0	0	0	0	0	0	1	-360	360;
	6679	9331	0.000841	0.00474	0	0	0	0	0	0	1	-360	360;
	6679	9331	0.00082	0.00487	0	0	0	0	0	0	1	-360	360;
	9996	2274	0.00186	0.011979	0	0	0	0	0	0	1	-360	360;
	12212	7779	0.00056	0.003021	0	0	0	0	0	0	1	-360	360;
	9082	7779	0.00055	0.003081	0	0	0	0	0	0	1	-360	360;
	13605	13583	0.00114	0.01063	0	0	0	0	0	0	1	-360	360;
	3831	8642	0.003719	0.02295	0	0	0	0	0	0	1	-360	360;
	3831	10399	0.006669	0.04288	0	0	0	0	0	0	1	-360	360;
	4216	8428	0.00243	0.0198	0	0	0	0	0	0	1	-360	360;
	4216	5428	0.00845	0.04339	0	0	0	0	0	0	1	-360	360;
	3735	12862	0.00219	0.015169	0	0	0	0	0	0	1	-360	360;
	3735	3018	0.00357	0.0302	0	0	0	0	0	0	1	-360	360;
	7343	11066	0.005849	0.032419	0	0	0	0	0	0	1	-360	360;
	13077	1621	0.00406	0.01688	0	0	0	0	0	0	1	-360	360;
	10818	4848	0.00113	0.0065	0	0	0	0	0	0	1	-360	360;
	1786	6497	0.0068	0.04613	0	0	0	0	0	0	1	-360	360;
	1786	2804	0.00337	0.02011	0	0	0	0	0	0	1	-360	360;
	11861	10494	0.00011	0.0005	0	0	0	0	0	0	1	-360	360;
	10112	7192	0.003711	0.018521	0	0	0	0	0	0	1	-360	360;
	10112	1835	0.000271	0.00145	0	0	0	0	0	0	1	-360	360;
	12331	6906	0.00326	0.01824	0	0	0	0	0	0	1	-360	360;
	13250	10444	0.00118	0.00712	0	0	0	0	0	0	1	-360	360;
	13250	10058	0.00482	0.02232	0	0	0	0	0	0	1	-360	360;
	10782	10258	0.00013	0.000469	0	0	0	0	0	0	1	-360	360;
	10782	9125	0.000229	0.00075	0	0	0	0	0	0	1	-360	360;
	11595	2863	0.004591	0.035021	0	0	0	0	0	0	1	-360	360;
	11595	2050	0.005469	0.03924	0	0	0	0	0	0	1	-360	360;
	11595	2050	0.00536	0.0403	0	0	0	0	0	0	1	-360	360;
	11595	169	0.00424	0.033031	0	0	0	0	0	0	1	-360	360;
	8137	6311	2e-05	0.00024	0	0	0	0	0	0	1	-360	360;
	8137	2523	1e-05	0.00021	0	0	0	0	0	0	1	-360	360;
	8137	5445	0.00286	0.03653	0	0	0	0	0	0	1	-360	360;
	8137	6297	0.00117	0.01183	0	0	0	0	0	0	1	-360	360;
	8137	5315	0.00103	0.01336	0	0	0	0	0	0	1	-360	360;
	8137	13480	0.00156	0.01969	0	0	0	0	0	0	1	-360	360;
	8137	9592	0.00449	0.05772	0	0	0	0	0	0	1	-360	360;
	8137	5299	0.00259	0.03469	0	0	0	0	0	0	1	-360	360;
	1420	6073	0.000219	0.00118	0	0	0	0	0	0	1	-360	360;
	1420	2820	6e-05	0.00095	0	0	0	0	0	0	1	-360	360;
	1420	4636	6e-05	0.000651	0	0	0	0	0	0	1	-360	360;
	1420	5253	8.1e-05	0.000841	0	0	0	0	0	0	1	-360	360;
	1420	6416	0.00274	0.020831	0	0	0	0	0	0	1	-360	360;
	1420	8183	0.004781	0.027729	0	0	0	0	0	0	1	-360	360;
	1420	8183	0.002849	0.02093	0	0	0	0	0	0	1	-360	360;
	1420	9795	0.00513	0.03014	0	0	0	0	0	0	1	-360	360;
	1420	10497	0.00113	0.00651	0	0	0	0	0	0	1	-360	360;
	1420	7861	0.00125	0.00707	0	0	0	0	0	0	1	-360	360;
	10896	7779	0.003349	0.01463	0	0	0	0	0	0	1	-360	360;
	10896	2184	0.00245	0.0122	0	0	0	0	0	0	1	-360	360;
	1844	1829	0.00587	0.036521	0	0	0	0	0	0	1	-360	360;
	1844	1829	0.00569	0.03774	0	0	0	0	0	0	1	-360	360;
	1844	1829	0.006031	0.03545	0	0	0	0	0	0	1	-360	360;
	1844	11576	0.000531	0.00301	0	0	0	0	0	0	1	-360	360;
	1844	9412	0.00076	0.006099	0	0	0	0	0	0	1	-360	360;
	1126	10564	0.008841	0.028919	0	0	0	0	0	0	1	-360	360;
	1126	5757	0.00169	0.007091	0	0	0	0	0	0	1	-360	360;
	1126	5709	0.001031	0.00361	0	0	0	0	0	0	1	-360	360;
	1126	4437	0.00813	0.030961	0	0	0	0	0	0	1	-360	360;
	7726	9143	0.00013	0.00068	0	0	0	0	0	0	1	-360	360;
	5396	5662	0.000211	0.000729	0	0	0	0	0	0	1	-360	360;
	5396	5662	0.000169	0.000669	0	0	0	0	0	0	1	-360	360;
	5396	4212	0.000669	0.00251	0	0	0	0	0	0	1	-360	360;
	5396	4212	0.000711	0.00238	0	0	0	0	0	0	1	-360	360;
	5396	1679	0.000229	0.00238	0	0	0	0	0	0	1	-360	360;
	5396	5121	0.0007	0.0065	0	0	0	0	0	0	1	-360	360;
	5396	12913	0.00061	0.006031	0	0	0	0	0	0	1	-360	360;
	9470	7807	0.000281	0.0018	0	0	0	0	0	0	1	-360	360;
	9470	5824	0.000211	0.002409	0	0	0	0	0	0	1	-360	360;
	1707	1905	0.00056	0.00773	0	0	0	0	0	0	1	-360	360;
	1707	36	0.0023	0.01581	0	0	0	0	0	0	1	-360	360;
	10943	5367	0.005039	0.032151	0	0	0	0	0	0	1	-360	360;
	10943	140	0.00364	0.01713	0	0	0	0	0	0	1	-360	360;
	10943	2663	0.002169	0.012409	0	0	0	0	0	0	1	-360	360;
	518	4608	0.00113	0.004719	0	0	0	0	0	0	1	-360	360;
	518	9611	0.00113	0.004979	0	0	0	0	0	0	1	-360	360;
	4608	6928	0.00264	0.01174	0	0	0	0	0	0	1	-360	360;
	3803	11583	0.00494	0.03181	0	0	0	0	0	0	1	-360	360;
	3803	3018	0.003711	0.023961	0	0	0	0	0	0	1	-360	360;
	6084	13033	0.001409	0.01101	0	0	0	0	0	0	1	-360	360;
	6084	2316	0.001169	0.00593	0	0	0	0	0	0	1	-360	360;
	6084	2316	0.00118	0.00587	0	0	0	0	0	0	1	-360	360;
	6084	5559	0.00264	0.012469	0	0	0	0	0	0	1	-360	360;
	6084	5559	0.002349	0.01414	0	0	0	0	0	0	1	-360	360;
	5375	6031	0.00014	0.0007	0	0	0	0	0	0	1	-360	360;
	9685	7792	3e-05	0.00054	0	0	0	0	0	0	1	-360	360;
	9685	10491	3e-05	0.00055	0	0	0	0	0	0	1	-360	360;
	9685	5404	4e-05	0.00058	0	0	0	0	0	0	1	-360	360;
	9685	7983	4e-05	0.00054	0	0	0	0	0	0	1	-360	360;
	9685	6212	0.00171	0.02197	0	0	0	0	0	0	1	-360	360;
	9685	6212	0.00164	0.02064	0	0	0	0	0	0	1	-360	360;
	9685	6599	0.00136	0.01756	0	0	0	0	0	0	1	-360	360;
	9685	634	0.00097	0.00942	0	0	0	0	0	0	1	-360	360;
	9685	634	0.00086	0.01109	0	0	0	0	0	0	1	-360	360;
	9685	634	0.00085	0.0113	0	0	0	0	0	0	1	-360	360;
	2212	10056	0.000979	0.0058	0	0	0	0	0	0	1	-360	360;
	3556	4999	0.00052	0.00593	0	0	0	0	0	0	1	-360	360;
	3556	4999	0.00046	0.00672	0	0	0	0	0	0	1	-360	360;
	7192	4790	0.001151	0.00636	0	0	0	0	0	0	1	-360	360;
	7192	4790	0.001031	0.007211	0	0	0	0	0	0	1	-360	360;
	7192	6906	0.002341	0.02286	0	0	0	0	0	0	1	-360	360;
	7192	1835	0.002281	0.02518	0	0	0	0	0	0	1	-360	360;
	7192	5757	0.005479	0.02114	0	0	0	0	0	0	1	-360	360;
	7192	4299	0.011159	0.08856	0	0	0	0	0	0	1	-360	360;
	7192	8517	0.000669	0.00249	0	0	0	0	0	0	1	-360	360;
	7192	11609	0.00193	0.01643	0	0	0	0	0	0	1	-360	360;
	7192	4437	0.00024	0.0017	0	0	0	0	0	0	1	-360	360;
	3788	281	0.010159	0.065849	0	0	0	0	0	0	1	-360	360;
	710	10802	0.00294	0.02131	0	0	0	0	0	0	1	-360	360;
	710	12871	0.018841	0.07469	0	0	0	0	0	0	1	-360	360;
	710	9296	0.015599	0.052169	0	0	0	0	0	0	1	-360	360;
	11583	4519	0.005831	0.03969	0	0	0	0	0	0	1	-360	360;
	11583	3527	0.00087	0.00661	0	0	0	0	0	0	1	-360	360;
	11583	8095	0.00637	0.024659	0	0	0	0	0	0	1	-360	360;
	9391	4435	0.0027	0.020419	0	0	0	0	0	0	1	-360	360;
	9391	5691	0.000409	0.00314	0	0	0	0	0	0	1	-360	360;
	9391	13022	0.001669	0.01301	0	0	0	0	0	0	1	-360	360;
	9391	13022	0.00164	0.01325	0	0	0	0	0	0	1	-360	360;
	1185	6675	0.00089	0.00556	0	0	0	0	0	0	1	-360	360;
	1185	6061	0.00186	0.01809	0	0	0	0	0	0	1	-360	360;
	1185	4880	0.00381	0.02853	0	0	0	0	0	0	1	-360	360;
	8038	3401	0.012419	0.072151	0	0	0	0	0	0	1	-360	360;
	8038	1984	0.0042	0.02556	0	0	0	0	0	0	1	-360	360;
	8038	4090	0.010771	0.0493	0	0	0	0	0	0	1	-360	360;
	8038	2729	0.010159	0.04995	0	0	0	0	0	0	1	-360	360;
	8038	12978	0.013169	0.05113	0	0	0	0	0	0	1	-360	360;
	12552	10790	0.000469	0.001159	0	0	0	0	0	0	1	-360	360;
	12552	9030	0.000229	0.00105	0	0	0	0	0	0	1	-360	360;
	4966	1385	0.000271	0.001271	0	0	0	0	0	0	1	-360	360;
	2975	6741	0.00099	0.01194	0	0	0	0	0	0	1	-360	360;
	2975	6661	0.00077	0.01184	0	0	0	0	0	0	1	-360	360;
	2975	7515	0.00034	0.00426	0	0	0	0	0	0	1	-360	360;
	7389	3010	0.00101	0.01168	0	0	0	0	0	0	1	-360	360;
	7389	6661	0.00086	0.01046	0	0	0	0	0	0	1	-360	360;
	7389	5150	0.00035	0.00417	0	0	0	0	0	0	1	-360	360;
	3790	2115	0.000159	0.00069	0	0	0	0	0	0	1	-360	360;
	11917	8496	0.000781	0.00488	0	0	0	0	0	0	1	-360	360;
	11917	6101	0.000781	0.00511	0	0	0	0	0	0	1	-360	360;
	11917	4521	0.00064	0.003539	0	0	0	0	0	0	1	-360	360;
	11917	4521	0.00057	0.003781	0	0	0	0	0	0	1	-360	360;
	11917	4352	0.000531	0.00111	0	0	0	0	0	0	1	-360	360;
	11917	10961	0.000521	0.00113	0	0	0	0	0	0	1	-360	360;
	11917	8724	0.00176	0.00843	0	0	0	0	0	0	1	-360	360;
	11917	13022	0.002461	0.01975	0	0	0	0	0	0	1	-360	360;
	2441	9437	0.000591	0.00105	0	0	0	0	0	0	1	-360	360;
	2903	2016	0.00012	0.00064	0	0	0	0	0	0	1	-360	360;
	3086	2581	0.000581	0.004419	0	0	0	0	0	0	1	-360	360;
	9315	2581	0.000651	0.004331	0	0	0	0	0	0	1	-360	360;
	6911	4108	0.001289	0.008289	0	0	0	0	0	0	1	-360	360;
	7274	13490	0.00233	0.03502	0	0	0	0	0	0	1	-360	360;
	7274	13490	0.00238	0.03781	0	0	0	0	0	0	1	-360	360;
	7274	2937	0.00052	0.00605	0	0	0	0	0	0	1	-360	360;
	7274	7948	0.00023	0.00275	0	0	0	0	0	0	1	-360	360;
	7274	11927	0.00134	0.01343	0	0	0	0	0	0	1	-360	360;
	7274	11927	0.00116	0.01552	0	0	0	0	0	0	1	-360	360;
	11696	1027	0.004169	0.027919	0	0	0	0	0	0	1	-360	360;
	11696	1162	0.00063	0.008	0	0	0	0	0	0	1	-360	360;
	11696	2660	0.004841	0.028581	0	0	0	0	0	0	1	-360	360;
	11696	7985	0.007419	0.05787	0	0	0	0	0	0	1	-360	360;
	6265	3540	0.002719	0.020331	0	0	0	0	0	0	1	-360	360;
	3320	9003	0.000789	0.005	0	0	0	0	0	0	1	-360	360;
	13572	281	0.00238	0.013219	0	0	0	0	0	0	1	-360	360;
	13572	4528	0.003771	0.02701	0	0	0	0	0	0	1	-360	360;
	6860	6666	0.001271	0.00939	0	0	0	0	0	0	1	-360	360;
	13308	9842	0.000841	0.00131	0	0	0	0	0	0	1	-360	360;
	12435	5520	0.005711	0.043039	0	0	0	0	0	0	1	-360	360;
	12435	5520	0.00562	0.041901	0	0	0	0	0	0	1	-360	360;
	12561	4228	0.00356	0.019781	0	0	0	0	0	0	1	-360	360;
	12561	235	0.004841	0.03149	0	0	0	0	0	0	1	-360	360;
	1082	12547	0.00057	0.00107	0	0	0	0	0	0	1	-360	360;
	10090	7203	0.000539	0.00213	0	0	0	0	0	0	1	-360	360;
	655	6955	0.0007	0.00425	0	0	0	0	0	0	1	-360	360;
	2065	8040	0.0012	0.009531	0	0	0	0	0	0	1	-360	360;
	2065	3942	0.00206	0.015901	0	0	0	0	0	0	1	-360	360;
	5291	6928	0.00063	0.00312	0	0	0	0	0	0	1	-360	360;
	1768	2936	3e-05	0.00041	0	0	0	0	0	0	1	-360	360;
	1574	2936	2e-05	0.00043	0	0	0	0	0	0	1	-360	360;
	12142	2936	3e-05	0.00039	0	0	0	0	0	0	1	-360	360;
	12250	2936	3e-05	0.00038	0	0	0	0	0	0	1	-360	360;
	2008	5132	0.0008	0.004151	0	0	0	0	0	0	1	-360	360;
	6674	5132	0.000901	0.00381	0	0	0	0	0	0	1	-360	360;
	4438	934	0.000591	0.004341	0	0	0	0	0	0	1	-360	360;
	4438	934	0.000591	0.00405	0	0	0	0	0	0	1	-360	360;
	7324	6661	0.00218	0.0275	0	0	0	0	0	0	1	-360	360;
	7324	4416	0.00184	0.01677	0	0	0	0	0	0	1	-360	360;
	1100	1361	0.00058	0.00807	0	0	0	0	0	0	1	-360	360;
	1100	1361	0.00056	0.00823	0	0	0	0	0	0	1	-360	360;
	1100	7219	0.00123	0.01146	0	0	0	0	0	0	1	-360	360;
	1100	7219	0.0011	0.01298	0	0	0	0	0	0	1	-360	360;
	1100	5846	0.00156	0.01585	0	0	0	0	0	0	1	-360	360;
	1100	4194	0.00226	0.02781	0	0	0	0	0	0	1	-360	360;
	5520	267	0.00614	0.02831	0	0	0	0	0	0	1	-360	360;
	5520	3199	0.00513	0.03401	0	0	0	0	0	0	1	-360	360;
	9969	6047	0.013219	0.0597	0	0	0	0	0	0	1	-360	360;
	8345	10214	0.012969	0.06087	0	0	0	0	0	0	1	-360	360;
	12745	10970	0.00437	0.032831	0	0	0	0	0	0	1	-360	360;
	12745	3540	0.005651	0.033229	0	0	0	0	0	0	1	-360	360;
	5600	7985	0.008969	0.03625	0	0	0	0	0	0	1	-360	360;
	5600	11395	0.012409	0.05645	0	0	0	0	0	0	1	-360	360;
	7320	9331	0.00038	0.002271	0	0	0	0	0	0	1	-360	360;
	7576	6011	0.00138	0.01089	0	0	0	0	0	0	1	-360	360;
	7576	6011	0.001539	0.012521	0	0	0	0	0	0	1	-360	360;
	7576	11295	0.00205	0.014229	0	0	0	0	0	0	1	-360	360;
	7576	10636	0.00026	0.00164	0	0	0	0	0	0	1	-360	360;
	7576	3550	0.000289	0.00169	0	0	0	0	0	0	1	-360	360;
	7779	11074	0.003349	0.051211	0	0	0	0	0	0	1	-360	360;
	8208	6738	0.00038	0.001479	0	0	0	0	0	0	1	-360	360;
	2271	8175	0.00082	0.00625	0	0	0	0	0	0	1	-360	360;
	4610	4974	0.00275	0.015581	0	0	0	0	0	0	1	-360	360;
	8802	8629	0.000909	0.00739	0	0	0	0	0	0	1	-360	360;
	5445	12511	0.00082	0.01038	0	0	0	0	0	0	1	-360	360;
	5445	11017	0.00093	0.01017	0	0	0	0	0	0	1	-360	360;
	5445	13480	0.00137	0.01431	0	0	0	0	0	0	1	-360	360;
	5445	2218	0.00215	0.02021	0	0	0	0	0	0	1	-360	360;
	1829	6290	0.01189	0.058841	0	0	0	0	0	0	1	-360	360;
	9843	3627	0.00104	0.01241	0	0	0	0	0	0	1	-360	360;
	9843	3627	0.00092	0.014	0	0	0	0	0	0	1	-360	360;
	9843	3383	0.00055	0.00845	0	0	0	0	0	0	1	-360	360;
	9843	3383	0.00054	0.00861	0	0	0	0	0	0	1	-360	360;
	9843	6297	0.00105	0.01057	0	0	0	0	0	0	1	-360	360;
	9843	5315	0.00089	0.01122	0	0	0	0	0	0	1	-360	360;
	9843	10081	0.00223	0.02584	0	0	0	0	0	0	1	-360	360;
	13380	7458	0.00101	0.007841	0	0	0	0	0	0	1	-360	360;
	13380	7458	0.001081	0.008099	0	0	0	0	0	0	1	-360	360;
	705	10497	0.011081	0.068479	0	0	0	0	0	0	1	-360	360;
	13490	2424	2e-05	0.00033	0	0	0	0	0	0	1	-360	360;
	13490	13136	1e-05	0.00029	0	0	0	0	0	0	1	-360	360;
	13490	12835	0.00071	0.00892	0	0	0	0	0	0	1	-360	360;
	13490	13130	0.00136	0.01526	0	0	0	0	0	0	1	-360	360;
	8642	11395	0.005401	0.036021	0	0	0	0	0	0	1	-360	360;
	4529	2946	0.00437	0.033719	0	0	0	0	0	0	1	-360	360;
	4529	1507	0.005151	0.034919	0	0	0	0	0	0	1	-360	360;
	426	7134	0.00038	0.00139	0	0	0	0	0	0	1	-360	360;
	426	1548	0.00037	0.0015	0	0	0	0	0	0	1	-360	360;
	426	6955	0.00069	0.004461	0	0	0	0	0	0	1	-360	360;
	2863	7605	0.00688	0.040591	0	0	0	0	0	0	1	-360	360;
	2863	169	0.001341	0.008349	0	0	0	0	0	0	1	-360	360;
	2863	169	0.001229	0.009669	0	0	0	0	0	0	1	-360	360;
	3194	8360	0.00137	0.006039	0	0	0	0	0	0	1	-360	360;
	11029	9593	0.001919	0.01261	0	0	0	0	0	0	1	-360	360;
	11029	1228	0.00163	0.0095	0	0	0	0	0	0	1	-360	360;
	13162	13033	0.00488	0.0497	0	0	0	0	0	0	1	-360	360;
	13162	6605	0.001289	0.0087	0	0	0	0	0	0	1	-360	360;
	13162	5011	0.00211	0.01524	0	0	0	0	0	0	1	-360	360;
	13162	5011	0.00206	0.015539	0	0	0	0	0	0	1	-360	360;
	13162	5011	0.00276	0.01631	0	0	0	0	0	0	1	-360	360;
	13162	9593	0.00305	0.019521	0	0	0	0	0	0	1	-360	360;
	13162	3560	0.000409	0.0023	0	0	0	0	0	0	1	-360	360;
	13162	9677	0.00036	0.00268	0	0	0	0	0	0	1	-360	360;
	8182	9274	0.00032	0.00049	0	0	0	0	0	0	1	-360	360;
	1549	9274	0.00013	0.000349	0	0	0	0	0	0	1	-360	360;
	2580	6212	0.0002	0.00327	0	0	0	0	0	0	1	-360	360;
	1153	3034	0.000919	0.00561	0	0	0	0	0	0	1	-360	360;
	1153	3034	0.00094	0.00549	0	0	0	0	0	0	1	-360	360;
	1153	11003	0.00175	0.01976	0	0	0	0	0	0	1	-360	360;
	1153	9849	0.001729	0.019331	0	0	0	0	0	0	1	-360	360;
	3262	9938	0.00406	0.02581	0	0	0	0	0	0	1	-360	360;
	3262	1113	0.00526	0.025961	0	0	0	0	0	0	1	-360	360;
	4714	1554	0.00179	0.02098	0	0	0	0	0	0	1	-360	360;
	4714	8710	0.00162	0.02148	0	0	0	0	0	0	1	-360	360;
	4714	13408	0.00492	0.04991	0	0	0	0	0	0	1	-360	360;
	4714	1356	0.00109	0.01361	0	0	0	0	0	0	1	-360	360;
	4714	1356	0.00097	0.0153	0	0	0	0	0	0	1	-360	360;
	4714	7219	0.00322	0.03022	0	0	0	0	0	0	1	-360	360;
	2203	10795	0.032831	0.074151	0	0	0	0	0	0	1	-360	360;
	2203	10008	0.01411	0.058711	0	0	0	0	0	0	1	-360	360;
	2203	12559	0.02725	0.102979	0	0	0	0	0	0	1	-360	360;
	2203	4581	0.012229	0.04049	0	0	0	0	0	0	1	-360	360;
	2203	3832	0.01994	0.066719	0	0	0	0	0	0	1	-360	360;
	2203	6290	0.018591	0.07462	0	0	0	0	0	0	1	-360	360;
	2203	6646	0.008979	0.03251	0	0	0	0	0	0	1	-360	360;
	2203	6217	0.016531	0.086031	0	0	0	0	0	0	1	-360	360;
	12750	55	0.003591	0.02137	0	0	0	0	0	0	1	-360	360;
	12750	4110	0.00124	0.008	0	0	0	0	0	0	1	-360	360;
	12750	4110	0.001271	0.007831	0	0	0	0	0	0	1	-360	360;
	12750	301	0.000469	0.00294	0	0	0	0	0	0	1	-360	360;
	12750	6189	0.000841	0.003289	0	0	0	0	0	0	1	-360	360;
	3406	2740	0.00219	0.016539	0	0	0	0	0	0	1	-360	360;
	3406	8030	0.002901	0.020901	0	0	0	0	0	0	1	-360	360;
	11190	333	0.0002	0.001211	0	0	0	0	0	0	1	-360	360;
	2111	1980	9.1e-05	0.000479	0	0	0	0	0	0	1	-360	360;
	10260	10411	0.005461	0.029469	0	0	0	0	0	0	1	-360	360;
	10260	4848	0.001979	0.011289	0	0	0	0	0	0	1	-360	360;
	1765	235	0.0023	0.01289	0	0	0	0	0	0	1	-360	360;
	8957	3522	0.000159	0.00037	0	0	0	0	0	0	1	-360	360;
	13033	5559	0.002789	0.01562	0	0	0	0	0	0	1	-360	360;
	8586	8106	0.002531	0.012331	0	0	0	0	0	0	1	-360	360;
	8586	11222	0.00357	0.023289	0	0	0	0	0	0	1	-360	360;
	8586	2392	0.00076	0.006039	0	0	0	0	0	0	1	-360	360;
	5875	2184	0.000469	0.00075	0	0	0	0	0	0	1	-360	360;
	262	2184	0.00044	0.00069	0	0	0	0	0	0	1	-360	360;
	4279	5028	0.00561	0.035521	0	0	0	0	0	0	1	-360	360;
	12839	1314	0.004539	0.03468	0	0	0	0	0	0	1	-360	360;
	12839	1314	0.00175	0.0067	0	0	0	0	0	0	1	-360	360;
	12839	4994	0.007461	0.031419	0	0	0	0	0	0	1	-360	360;
	4790	4916	0.00224	0.012909	0	0	0	0	0	0	1	-360	360;
	7709	26	0.0003	0.000961	0	0	0	0	0	0	1	-360	360;
	7709	26	0.00032	0.001409	0	0	0	0	0	0	1	-360	360;
	7709	2217	0.002031	0.0157	0	0	0	0	0	0	1	-360	360;
	7709	9004	0.00038	0.00306	0	0	0	0	0	0	1	-360	360;
	7709	7132	0.00118	0.0083	0	0	0	0	0	0	1	-360	360;
	7709	7942	0.001229	0.00787	0	0	0	0	0	0	1	-360	360;
	8106	8251	0.00301	0.01538	0	0	0	0	0	0	1	-360	360;
	5032	7942	0.00063	0.00114	0	0	0	0	0	0	1	-360	360;
	5817	7132	0.00064	0.00111	0	0	0	0	0	0	1	-360	360;
	603	5664	0.004919	0.03837	0	0	0	0	0	0	1	-360	360;
	9181	5011	0.001831	0.008349	0	0	0	0	0	0	1	-360	360;
	2946	592	0.00536	0.03188	0	0	0	0	0	0	1	-360	360;
	4273	13274	0.00038	0.001461	0	0	0	0	0	0	1	-360	360;
	4273	13274	0.000289	0.001521	0	0	0	0	0	0	1	-360	360;
	13274	3559	0.00305	0.016841	0	0	0	0	0	0	1	-360	360;
	13274	11931	0.001781	0.012729	0	0	0	0	0	0	1	-360	360;
	2919	11004	0.00041	0.00461	0	0	0	0	0	0	1	-360	360;
	2919	11004	0.0004	0.0047	0	0	0	0	0	0	1	-360	360;
	6011	6400	0.00213	0.01401	0	0	0	0	0	0	1	-360	360;
	6011	3310	0.001271	0.00887	0	0	0	0	0	0	1	-360	360;
	6011	4121	0.00462	0.02743	0	0	0	0	0	0	1	-360	360;
	3734	10877	0.001539	0.00776	0	0	0	0	0	0	1	-360	360;
	10526	13215	0.00025	0.00478	0	0	0	0	0	0	1	-360	360;
	7834	13215	0.00025	0.00487	0	0	0	0	0	0	1	-360	360;
	11955	13215	0.00025	0.00435	0	0	0	0	0	0	1	-360	360;
	9269	13215	0.00026	0.00426	0	0	0	0	0	0	1	-360	360;
	1748	13215	0.00025	0.00479	0	0	0	0	0	0	1	-360	360;
	6063	13565	0.000169	0.00076	0	0	0	0	0	0	1	-360	360;
	6063	11726	0.00039	0.00126	0	0	0	0	0	0	1	-360	360;
	3484	1162	0.011229	0.074659	0	0	0	0	0	0	1	-360	360;
	3484	2660	0.014521	0.058081	0	0	0	0	0	0	1	-360	360;
	3484	13034	0.00064	0.003919	0	0	0	0	0	0	1	-360	360;
	3484	7517	0.014789	0.07768	0	0	0	0	0	0	1	-360	360;
	3484	10138	0.00938	0.05355	0	0	0	0	0	0	1	-360	360;
	3484	2483	0.00124	0.004289	0	0	0	0	0	0	1	-360	360;
	7605	12749	0.00968	0.04388	0	0	0	0	0	0	1	-360	360;
	7605	247	0.008531	0.067151	0	0	0	0	0	0	1	-360	360;
	7605	10895	0.00731	0.04106	0	0	0	0	0	0	1	-360	360;
	10768	8652	0.004349	0.02555	0	0	0	0	0	0	1	-360	360;
	10768	13214	0.00599	0.03462	0	0	0	0	0	0	1	-360	360;
	13031	1162	0.002961	0.021591	0	0	0	0	0	0	1	-360	360;
	13031	1162	0.002901	0.02206	0	0	0	0	0	0	1	-360	360;
	13031	8821	0.002979	0.016969	0	0	0	0	0	0	1	-360	360;
	8374	6148	0.00312	0.020021	0	0	0	0	0	0	1	-360	360;
	12547	2813	0.000219	0.000909	0	0	0	0	0	0	1	-360	360;
	1976	2813	0.000219	0.00093	0	0	0	0	0	0	1	-360	360;
	11866	3009	0.000151	0.000289	0	0	0	0	0	0	1	-360	360;
	7237	12150	0.00563	0.043599	0	0	0	0	0	0	1	-360	360;
	7237	6956	0.000969	0.00612	0	0	0	0	0	0	1	-360	360;
	3028	5280	0.005021	0.020719	0	0	0	0	0	0	1	-360	360;
	3028	6859	0.00988	0.041039	0	0	0	0	0	0	1	-360	360;
	6834	12739	0.003159	0.02011	0	0	0	0	0	0	1	-360	360;
	6834	12739	0.003219	0.01969	0	0	0	0	0	0	1	-360	360;
	10431	7917	0.00049	0.00238	0	0	0	0	0	0	1	-360	360;
	10431	7917	0.000479	0.002419	0	0	0	0	0	0	1	-360	360;
	12146	8318	0.00264	0.019729	0	0	0	0	0	0	1	-360	360;
	12146	8318	0.002581	0.02011	0	0	0	0	0	0	1	-360	360;
	9437	4916	0.00037	0.002831	0	0	0	0	0	0	1	-360	360;
	9437	8273	0.00213	0.012789	0	0	0	0	0	0	1	-360	360;
	3401	7229	0.018669	0.092281	0	0	0	0	0	0	1	-360	360;
	1271	13444	3.9e-05	0.000401	0	0	0	0	0	0	1	-360	360;
	5960	13444	6e-05	0.00044	0	0	0	0	0	0	1	-360	360;
	9987	3034	6e-05	0.0005	0	0	0	0	0	0	1	-360	360;
	8251	3785	0.001271	0.007031	0	0	0	0	0	0	1	-360	360;
	8251	11074	0.00055	0.003159	0	0	0	0	0	0	1	-360	360;
	8251	11074	0.00055	0.00338	0	0	0	0	0	0	1	-360	360;
	8251	11074	0.00105	0.004771	0	0	0	0	0	0	1	-360	360;
	8251	2320	0.003289	0.015039	0	0	0	0	0	0	1	-360	360;
	1053	1000	0.00036	0.004349	0	0	0	0	0	0	1	-360	360;
	5174	1000	0.00038	0.003669	0	0	0	0	0	0	1	-360	360;
	9331	3473	0.00118	0.00701	0	0	0	0	0	0	1	-360	360;
	9331	3473	0.001229	0.00686	0	0	0	0	0	0	1	-360	360;
	9331	8605	0.00301	0.0217	0	0	0	0	0	0	1	-360	360;
	9331	8605	0.003409	0.01924	0	0	0	0	0	0	1	-360	360;
	9331	8605	0.003409	0.01938	0	0	0	0	0	0	1	-360	360;
	11532	13448	0.002719	0.02131	0	0	0	0	0	0	1	-360	360;
	9730	2050	0.00295	0.01956	0	0	0	0	0	0	1	-360	360;
	7462	8273	0.001091	0.00831	0	0	0	0	0	0	1	-360	360;
	4275	8605	0.00111	0.008211	0	0	0	0	0	0	1	-360	360;
	7917	5567	0.002469	0.015271	0	0	0	0	0	0	1	-360	360;
	7917	11930	0.00212	0.01601	0	0	0	0	0	0	1	-360	360;
	7917	3638	0.00037	0.0028	0	0	0	0	0	0	1	-360	360;
	7917	8175	0.00162	0.01238	0	0	0	0	0	0	1	-360	360;
	7917	8175	0.001909	0.01162	0	0	0	0	0	0	1	-360	360;
	7917	8175	0.001909	0.010729	0	0	0	0	0	0	1	-360	360;
	7917	5493	0.00089	0.00526	0	0	0	0	0	0	1	-360	360;
	7917	8043	0.00087	0.00536	0	0	0	0	0	0	1	-360	360;
	7917	8360	0.001521	0.01176	0	0	0	0	0	0	1	-360	360;
	13334	3547	0.00014	0.000591	0	0	0	0	0	0	1	-360	360;
	1902	1583	0.003531	0.028781	0	0	0	0	0	0	1	-360	360;
	3998	12207	0.004599	0.03657	0	0	0	0	0	0	1	-360	360;
	3998	12329	0.00307	0.019159	0	0	0	0	0	0	1	-360	360;
	3998	1582	0.000581	0.004461	0	0	0	0	0	0	1	-360	360;
	3998	10056	0.00164	0.01161	0	0	0	0	0	0	1	-360	360;
	7232	10048	0.00057	0.003281	0	0	0	0	0	0	1	-360	360;
	11342	10204	0.020419	0.063669	0	0	0	0	0	0	1	-360	360;
	10626	4511	0.01424	0.04751	0	0	0	0	0	0	1	-360	360;
	3042	422	0.00157	0.008849	0	0	0	0	0	0	1	-360	360;
	3042	3602	0.01218	0.07524	0	0	0	0	0	0	1	-360	360;
	2316	1109	0.00037	0.00151	0	0	0	0	0	0	1	-360	360;
	2821	9097	0.000219	0.000531	0	0	0	0	0	0	1	-360	360;
	5810	1980	0.002849	0.0137	0	0	0	0	0	0	1	-360	360;
	1361	13477	0.00116	0.01692	0	0	0	0	0	0	1	-360	360;
	1361	13477	0.00133	0.01462	0	0	0	0	0	0	1	-360	360;
	1361	2936	0.00063	0.00821	0	0	0	0	0	0	1	-360	360;
	1361	2936	0.00064	0.00804	0	0	0	0	0	0	1	-360	360;
	8243	7888	0.00126	0.01272	0	0	0	0	0	0	1	-360	360;
	8243	13408	0.00337	0.0494	0	0	0	0	0	0	1	-360	360;
	8243	10294	0.0014	0.0214	0	0	0	0	0	0	1	-360	360;
	8243	10294	0.00137	0.02182	0	0	0	0	0	0	1	-360	360;
	8243	13130	0.00212	0.02063	0	0	0	0	0	0	1	-360	360;
	12724	11399	0.00186	0.01045	0	0	0	0	0	0	1	-360	360;
	12724	11077	0.00426	0.021771	0	0	0	0	0	0	1	-360	360;
	12724	11077	0.002659	0.020539	0	0	0	0	0	0	1	-360	360;
	12724	6148	0.00606	0.049919	0	0	0	0	0	0	1	-360	360;
	13477	6157	0.00109	0.01192	0	0	0	0	0	0	1	-360	360;
	2184	5760	0.013021	0.049219	0	0	0	0	0	0	1	-360	360;
	2184	6955	0.00236	0.01239	0	0	0	0	0	0	1	-360	360;
	2184	6955	0.0027	0.015169	0	0	0	0	0	0	1	-360	360;
	6661	4880	0.00285	0.03283	0	0	0	0	0	0	1	-360	360;
	6661	4880	0.00529	0.03969	0	0	0	0	0	0	1	-360	360;
	1905	4880	0.00254	0.03721	0	0	0	0	0	0	1	-360	360;
	5367	3889	0.000159	0.00069	0	0	0	0	0	0	1	-360	360;
	5367	3889	0.000229	0.000979	0	0	0	0	0	0	1	-360	360;
	5367	3889	0.00024	0.00082	0	0	0	0	0	0	1	-360	360;
	5367	4682	0.000169	0.00075	0	0	0	0	0	0	1	-360	360;
	5367	7157	0.00368	0.01756	0	0	0	0	0	0	1	-360	360;
	5367	2663	0.002599	0.020659	0	0	0	0	0	0	1	-360	360;
	10021	8087	0.00018	0.00064	0	0	0	0	0	0	1	-360	360;
	10021	10282	0.000159	0.000771	0	0	0	0	0	0	1	-360	360;
	10021	8652	0.00357	0.01981	0	0	0	0	0	0	1	-360	360;
	10021	13214	0.006021	0.03205	0	0	0	0	0	0	1	-360	360;
	1944	9916	0.001781	0.01164	0	0	0	0	0	0	1	-360	360;
	1944	10301	0.002781	0.018831	0	0	0	0	0	0	1	-360	360;
	3602	8987	0.000349	0.00281	0	0	0	0	0	0	1	-360	360;
	130	4954	0.00313	0.02444	0	0	0	0	0	0	1	-360	360;
	130	4954	0.00368	0.02074	0	0	0	0	0	0	1	-360	360;
	3034	4780	9.1e-05	0.001539	0	0	0	0	0	0	1	-360	360;
	3034	3951	0.00251	0.01111	0	0	0	0	0	0	1	-360	360;
	3034	9992	0.003081	0.017961	0	0	0	0	0	0	1	-360	360;
	3034	9849	0.005341	0.030419	0	0	0	0	0	0	1	-360	360;
	3034	11176	9.9e-05	0.00126	0	0	0	0	0	0	1	-360	360;
	13444	1494	0.002169	0.017901	0	0	0	0	0	0	1	-360	360;
	3522	9030	0.00011	0.00038	0	0	0	0	0	0	1	-360	360;
	2016	13025	0.00212	0.00494	0	0	0	0	0	0	1	-360	360;
	2016	11395	0.018901	0.077349	0	0	0	0	0	0	1	-360	360;
	11574	7811	0.00957	0.0395	0	0	0	0	0	0	1	-360	360;
	11574	10204	0.02324	0.063469	0	0	0	0	0	0	1	-360	360;
	11405	4851	0.000531	0.004331	0	0	0	0	0	0	1	-360	360;
	2797	896	0.002581	0.006229	0	0	0	0	0	0	1	-360	360;
	9447	1783	0.00031	0.002211	0	0	0	0	0	0	1	-360	360;
	1152	10204	0.01087	0.06114	0	0	0	0	0	0	1	-360	360;
	1152	8620	0.011581	0.061099	0	0	0	0	0	0	1	-360	360;
	11161	4436	0.002099	0.016271	0	0	0	0	0	0	1	-360	360;
	735	4889	0.00093	0.005461	0	0	0	0	0	0	1	-360	360;
	735	7638	0.009591	0.037039	0	0	0	0	0	0	1	-360	360;
	735	1116	0.002591	0.017211	0	0	0	0	0	0	1	-360	360;
	735	11080	0.00164	0.013651	0	0	0	0	0	0	1	-360	360;
	3946	4974	0.003219	0.014719	0	0	0	0	0	0	1	-360	360;
	3946	3180	0.00401	0.022229	0	0	0	0	0	0	1	-360	360;
	3946	10301	0.00126	0.010211	0	0	0	0	0	0	1	-360	360;
	6052	1607	0.009169	0.03993	0	0	0	0	0	0	1	-360	360;
	6052	5677	0.001349	0.006081	0	0	0	0	0	0	1	-360	360;
	2507	12511	0.00156	0.01931	0	0	0	0	0	0	1	-360	360;
	2507	11017	0.00152	0.01968	0	0	0	0	0	0	1	-360	360;
	2507	11402	0.00094	0.01433	0	0	0	0	0	0	1	-360	360;
	2507	10071	0.00092	0.01461	0	0	0	0	0	0	1	-360	360;
	2507	1356	0.00137	0.02012	0	0	0	0	0	0	1	-360	360;
	2507	1356	0.00134	0.02051	0	0	0	0	0	0	1	-360	360;
	5664	6586	0.00314	0.042151	0	0	0	0	0	0	1	-360	360;
	5664	8754	0.000651	0.00494	0	0	0	0	0	0	1	-360	360;
	5664	10138	0.003961	0.02426	0	0	0	0	0	0	1	-360	360;
	1215	2348	0.00013	0.0015	0	0	0	0	0	0	1	-360	360;
	4360	1158	0.00013	0.00147	0	0	0	0	0	0	1	-360	360;
	7051	2348	0.00011	0.00172	0	0	0	0	0	0	1	-360	360;
	2892	1158	0.00012	0.00166	0	0	0	0	0	0	1	-360	360;
	5683	2348	0.00012	0.00168	0	0	0	0	0	0	1	-360	360;
	5500	1158	0.00012	0.00172	0	0	0	0	0	0	1	-360	360;
	1075	1000	0.00093	0.005669	0	0	0	0	0	0	1	-360	360;
	4178	8175	0.00105	0.00506	0	0	0	0	0	0	1	-360	360;
	8277	9096	0.00113	0.006539	0	0	0	0	0	0	1	-360	360;
	7571	7938	0.00037	0.002919	0	0	0	0	0	0	1	-360	360;
	1027	10399	0.005169	0.03738	0	0	0	0	0	0	1	-360	360;
	5596	1346	0.00125	0.006669	0	0	0	0	0	0	1	-360	360;
	9341	3493	0.001281	0.00661	0	0	0	0	0	0	1	-360	360;
	281	4299	0.00226	0.0138	0	0	0	0	0	0	1	-360	360;
	3616	5150	0.00213	0.02677	0	0	0	0	0	0	1	-360	360;
	3616	4880	0.00154	0.01919	0	0	0	0	0	0	1	-360	360;
	6666	881	0.00687	0.04413	0	0	0	0	0	0	1	-360	360;
	6666	4716	0.0045	0.04725	0	0	0	0	0	0	1	-360	360;
	6666	10759	0.00138	0.00837	0	0	0	0	0	0	1	-360	360;
	4435	9386	0.000419	0.001901	0	0	0	0	0	0	1	-360	360;
	4435	9386	0.00043	0.00186	0	0	0	0	0	0	1	-360	360;
	8929	6929	0.003331	0.015099	0	0	0	0	0	0	1	-360	360;
	4878	9674	0.002099	0.01631	0	0	0	0	0	0	1	-360	360;
	6416	8183	0.001331	0.01082	0	0	0	0	0	0	1	-360	360;
	6416	9787	0.00199	0.00818	0	0	0	0	0	0	1	-360	360;
	6416	9787	0.00169	0.008831	0	0	0	0	0	0	1	-360	360;
	1875	7861	0.001771	0.014281	0	0	0	0	0	0	1	-360	360;
	881	897	0.003099	0.01844	0	0	0	0	0	0	1	-360	360;
	5118	2217	0.003409	0.01819	0	0	0	0	0	0	1	-360	360;
	2743	3181	0.00057	0.00369	0	0	0	0	0	0	1	-360	360;
	11858	8605	0.001081	0.00468	0	0	0	0	0	0	1	-360	360;
	5840	8605	0.00105	0.004771	0	0	0	0	0	0	1	-360	360;
	12862	897	0.001979	0.01549	0	0	0	0	0	0	1	-360	360;
	12862	10759	0.001469	0.015151	0	0	0	0	0	0	1	-360	360;
	8496	7431	0.000711	0.003969	0	0	0	0	0	0	1	-360	360;
	8496	11073	0.00051	0.00274	0	0	0	0	0	0	1	-360	360;
	8496	4621	0.000521	0.00306	0	0	0	0	0	0	1	-360	360;
	8496	5105	0.00188	0.011841	0	0	0	0	0	0	1	-360	360;
	8496	2251	0.002469	0.010539	0	0	0	0	0	0	1	-360	360;
	6101	7730	0.00045	0.00351	0	0	0	0	0	0	1	-360	360;
	7478	13565	0.00037	0.000659	0	0	0	0	0	0	1	-360	360;
	2957	5601	0.000401	0.0007	0	0	0	0	0	0	1	-360	360;
	2957	9097	0.00014	0.000531	0	0	0	0	0	0	1	-360	360;
	2957	2349	0.000289	0.0013	0	0	0	0	0	0	1	-360	360;
	2957	9125	7e-05	0.000289	0	0	0	0	0	0	1	-360	360;
	2957	11146	0.00051	0.002151	0	0	0	0	0	0	1	-360	360;
	2957	3981	0.00037	0.00157	0	0	0	0	0	0	1	-360	360;
	7414	661	0.00022	0.00277	0	0	0	0	0	0	1	-360	360;
	7414	661	0.00025	0.00271	0	0	0	0	0	0	1	-360	360;
	11183	4370	0.000271	0.002081	0	0	0	0	0	0	1	-360	360;
	11183	4370	0.00025	0.00231	0	0	0	0	0	0	1	-360	360;
	4621	3349	0.00095	0.00331	0	0	0	0	0	0	1	-360	360;
	4621	12893	0.00093	0.00336	0	0	0	0	0	0	1	-360	360;
	3583	12913	0.000341	0.002211	0	0	0	0	0	0	1	-360	360;
	3789	5121	0.00032	0.00232	0	0	0	0	0	0	1	-360	360;
	6064	12568	3.9e-05	0.000271	0	0	0	0	0	0	1	-360	360;
	885	227	0.00075	0.0101	0	0	0	0	0	0	1	-360	360;
	885	8070	0.00118	0.01455	0	0	0	0	0	0	1	-360	360;
	5567	13336	0.0017	0.0098	0	0	0	0	0	0	1	-360	360;
	5567	13336	0.001521	0.01111	0	0	0	0	0	0	1	-360	360;
	5567	4620	0.000169	0.001401	0	0	0	0	0	0	1	-360	360;
	5567	1000	0.002591	0.01725	0	0	0	0	0	0	1	-360	360;
	5567	8426	0.000169	0.001159	0	0	0	0	0	0	1	-360	360;
	5567	6929	0.00307	0.01339	0	0	0	0	0	0	1	-360	360;
	3785	2392	0.002591	0.013521	0	0	0	0	0	0	1	-360	360;
	13405	13372	0.000581	0.005031	0	0	0	0	0	0	1	-360	360;
	10182	8105	0.001419	0.00595	0	0	0	0	0	0	1	-360	360;
	970	2124	0.00205	0.02664	0	0	0	0	0	0	1	-360	360;
	970	3917	0.00295	0.03721	0	0	0	0	0	0	1	-360	360;
	970	6675	0.00335	0.03648	0	0	0	0	0	0	1	-360	360;
	970	2294	0.00022	0.00251	0	0	0	0	0	0	1	-360	360;
	970	2961	0.00059	0.00651	0	0	0	0	0	0	1	-360	360;
	5234	3083	0.008539	0.041979	0	0	0	0	0	0	1	-360	360;
	5234	4077	0.001349	0.0052	0	0	0	0	0	0	1	-360	360;
	5312	11722	0.00245	0.013909	0	0	0	0	0	0	1	-360	360;
	5312	3559	0.001469	0.008419	0	0	0	0	0	0	1	-360	360;
	7888	13130	0.00084	0.00836	0	0	0	0	0	0	1	-360	360;
	10411	5004	0.002591	0.017789	0	0	0	0	0	0	1	-360	360;
	10411	1607	0.009651	0.05968	0	0	0	0	0	0	1	-360	360;
	10877	11003	0.00143	0.00799	0	0	0	0	0	0	1	-360	360;
	10877	9849	0.001969	0.014909	0	0	0	0	0	0	1	-360	360;
	1464	4954	0.01039	0.06406	0	0	0	0	0	0	1	-360	360;
	6980	4851	0.000719	0.005331	0	0	0	0	0	0	1	-360	360;
	12476	6599	0.00052	0.00565	0	0	0	0	0	0	1	-360	360;
	12299	10746	0.002409	0.019479	0	0	0	0	0	0	1	-360	360;
	12299	10746	0.00256	0.019151	0	0	0	0	0	0	1	-360	360;
	12299	4108	0.00656	0.02288	0	0	0	0	0	0	1	-360	360;
	5922	10761	0.0027	0.014901	0	0	0	0	0	0	1	-360	360;
	5922	8338	0.003591	0.01362	0	0	0	0	0	0	1	-360	360;
	10737	3559	0.002211	0.01188	0	0	0	0	0	0	1	-360	360;
	10737	11276	0.00068	0.00357	0	0	0	0	0	0	1	-360	360;
	10944	2259	0.000211	0.000969	0	0	0	0	0	0	1	-360	360;
	13234	4953	9.9e-05	0.000539	0	0	0	0	0	0	1	-360	360;
	2581	9334	0.00645	0.0263	0	0	0	0	0	0	1	-360	360;
	6778	8788	0.00063	0.001901	0	0	0	0	0	0	1	-360	360;
	2454	5222	0.000281	0.000669	0	0	0	0	0	0	1	-360	360;
	11278	5677	0.000219	0.00064	0	0	0	0	0	0	1	-360	360;
	13573	4916	0.00014	0.00105	0	0	0	0	0	0	1	-360	360;
	12343	12945	0.003219	0.020729	0	0	0	0	0	0	1	-360	360;
	12343	12495	0.00051	0.003151	0	0	0	0	0	0	1	-360	360;
	12343	12495	0.000409	0.00331	0	0	0	0	0	0	1	-360	360;
	8203	9710	0.002289	0.017479	0	0	0	0	0	0	1	-360	360;
	8203	1694	0.002831	0.01895	0	0	0	0	0	0	1	-360	360;
	8203	9799	0.006289	0.036521	0	0	0	0	0	0	1	-360	360;
	8203	13294	0.005651	0.032169	0	0	0	0	0	0	1	-360	360;
	8203	10645	0.00414	0.02262	0	0	0	0	0	0	1	-360	360;
	5112	9274	0.01095	0.05814	0	0	0	0	0	0	1	-360	360;
	5112	1445	0.009	0.0368	0	0	0	0	0	0	1	-360	360;
	5112	5545	0.000229	0.00181	0	0	0	0	0	0	1	-360	360;
	4684	9611	0.00119	0.00726	0	0	0	0	0	0	1	-360	360;
	12744	1086	0.011771	0.051669	0	0	0	0	0	0	1	-360	360;
	227	3090	0.00209	0.02279	0	0	0	0	0	0	1	-360	360;
	11066	5760	0.002031	0.01443	0	0	0	0	0	0	1	-360	360;
	11066	10062	0.00145	0.008479	0	0	0	0	0	0	1	-360	360;
	3627	9059	0.00124	0.01433	0	0	0	0	0	0	1	-360	360;
	3627	9059	0.00127	0.01402	0	0	0	0	0	0	1	-360	360;
	7129	5386	0.013039	0.052841	0	0	0	0	0	0	1	-360	360;
	3383	9059	0.00235	0.02739	0	0	0	0	0	0	1	-360	360;
	3383	9059	0.0024	0.02681	0	0	0	0	0	0	1	-360	360;
	3383	6081	0.00135	0.02056	0	0	0	0	0	0	1	-360	360;
	3383	1859	0.00087	0.01124	0	0	0	0	0	0	1	-360	360;
	5616	247	0.0012	0.00818	0	0	0	0	0	0	1	-360	360;
	247	9412	0.006961	0.05561	0	0	0	0	0	0	1	-360	360;
	6400	11592	0.00105	0.00763	0	0	0	0	0	0	1	-360	360;
	6400	820	0.000219	0.00182	0	0	0	0	0	0	1	-360	360;
	6400	13097	3.9e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	6400	13097	4.5e-05	0.000195	0	0	0	0	0	0	1	-360	360;
	6400	6228	0.0035	0.022651	0	0	0	0	0	0	1	-360	360;
	5678	4954	0.004281	0.02319	0	0	0	0	0	0	1	-360	360;
	5678	1252	0.003729	0.014021	0	0	0	0	0	0	1	-360	360;
	10292	3083	0.00212	0.01582	0	0	0	0	0	0	1	-360	360;
	12835	13130	0.00056	0.00784	0	0	0	0	0	0	1	-360	360;
	4954	11395	0.004401	0.01813	0	0	0	0	0	0	1	-360	360;
	4954	11395	0.005021	0.02144	0	0	0	0	0	0	1	-360	360;
	9839	4212	0.00018	0.000219	0	0	0	0	0	0	1	-360	360;
	12014	4212	0.000151	0.000211	0	0	0	0	0	0	1	-360	360;
	6508	4212	0.000151	0.000211	0	0	0	0	0	0	1	-360	360;
	2937	8710	0.00282	0.02591	0	0	0	0	0	0	1	-360	360;
	9847	3455	0.00131	0.008539	0	0	0	0	0	0	1	-360	360;
	7687	10989	0.002159	0.015969	0	0	0	0	0	0	1	-360	360;
	10299	13324	0.00019	0.000281	0	0	0	0	0	0	1	-360	360;
	8103	3181	0.0002	0.000281	0	0	0	0	0	0	1	-360	360;
	5004	11774	0.00139	0.00774	0	0	0	0	0	0	1	-360	360;
	934	9289	0.01101	0.06739	0	0	0	0	0	0	1	-360	360;
	934	3940	0.00063	0.00463	0	0	0	0	0	0	1	-360	360;
	934	12691	0.002341	0.009599	0	0	0	0	0	0	1	-360	360;
	11399	6148	0.00375	0.021659	0	0	0	0	0	0	1	-360	360;
	2124	8404	0.00056	0.00749	0	0	0	0	0	0	1	-360	360;
	158	9674	0.00118	0.00926	0	0	0	0	0	0	1	-360	360;
	158	8788	0.002039	0.013081	0	0	0	0	0	0	1	-360	360;
	2492	10989	0.00155	0.010961	0	0	0	0	0	0	1	-360	360;
	4780	11176	3.9e-05	0.00036	0	0	0	0	0	0	1	-360	360;
	261	282	0.00024	0.000409	0	0	0	0	0	0	1	-360	360;
	12568	8498	0.000341	0.001659	0	0	0	0	0	0	1	-360	360;
	12568	7793	0.005461	0.024919	0	0	0	0	0	0	1	-360	360;
	11823	10309	0.00158	0.02413	0	0	0	0	0	0	1	-360	360;
	11823	13067	0.00155	0.02458	0	0	0	0	0	0	1	-360	360;
	11823	10059	0.00021	0.00256	0	0	0	0	0	0	1	-360	360;
	11823	10059	0.00024	0.00243	0	0	0	0	0	0	1	-360	360;
	11823	2849	0.00144	0.02266	0	0	0	0	0	0	1	-360	360;
	11823	2849	0.0014	0.02098	0	0	0	0	0	0	1	-360	360;
	11823	12512	0.00086	0.01074	0	0	0	0	0	0	1	-360	360;
	12945	12495	0.003341	0.02611	0	0	0	0	0	0	1	-360	360;
	320	9913	0.00387	0.02063	0	0	0	0	0	0	1	-360	360;
	320	9913	0.00405	0.018271	0	0	0	0	0	0	1	-360	360;
	320	1686	0.00101	0.00462	0	0	0	0	0	0	1	-360	360;
	320	3702	0.00088	0.00389	0	0	0	0	0	0	1	-360	360;
	320	9799	0.005081	0.039	0	0	0	0	0	0	1	-360	360;
	11722	11276	0.00257	0.0208	0	0	0	0	0	0	1	-360	360;
	11722	11276	0.00251	0.01926	0	0	0	0	0	0	1	-360	360;
	11722	1493	0.002531	0.01314	0	0	0	0	0	0	1	-360	360;
	10407	11515	0.00132	0.00869	0	0	0	0	0	0	1	-360	360;
	12397	10852	0.00082	0.004021	0	0	0	0	0	0	1	-360	360;
	12397	7112	0.00143	0.007479	0	0	0	0	0	0	1	-360	360;
	3995	2508	0.000659	0.005771	0	0	0	0	0	0	1	-360	360;
	3995	2508	0.000591	0.006539	0	0	0	0	0	0	1	-360	360;
	1850	9183	0.00589	0.025599	0	0	0	0	0	0	1	-360	360;
	1850	10204	0.00614	0.02343	0	0	0	0	0	0	1	-360	360;
	3917	2564	0.00155	0.01994	0	0	0	0	0	0	1	-360	360;
	3917	4880	0.00205	0.03218	0	0	0	0	0	0	1	-360	360;
	6675	4880	0.00233	0.03154	0	0	0	0	0	0	1	-360	360;
	6924	8338	0.002341	0.01982	0	0	0	0	0	0	1	-360	360;
	1563	5545	8.1e-05	0.000521	0	0	0	0	0	0	1	-360	360;
	1981	8095	9.9e-05	0.00069	0	0	0	0	0	0	1	-360	360;
	6274	6715	0.00276	0.016419	0	0	0	0	0	0	1	-360	360;
	10303	7195	0.00036	0.001229	0	0	0	0	0	0	1	-360	360;
	10303	5499	0.000229	0.000711	0	0	0	0	0	0	1	-360	360;
	3547	13332	0.00013	0.00099	0	0	0	0	0	0	1	-360	360;
	13302	8040	0.001159	0.00689	0	0	0	0	0	0	1	-360	360;
	10058	10485	0.008531	0.03045	0	0	0	0	0	0	1	-360	360;
	7866	11774	0.000781	0.004531	0	0	0	0	0	0	1	-360	360;
	7866	11774	0.00075	0.00474	0	0	0	0	0	0	1	-360	360;
	8572	5921	0.002159	0.008349	0	0	0	0	0	0	1	-360	360;
	4416	12272	0.00162	0.01651	0	0	0	0	0	0	1	-360	360;
	1314	9296	0.01236	0.044211	0	0	0	0	0	0	1	-360	360;
	1314	9296	0.00825	0.03989	0	0	0	0	0	0	1	-360	360;
	1314	3424	0.02187	0.066961	0	0	0	0	0	0	1	-360	360;
	1314	5844	0.01212	0.06661	0	0	0	0	0	0	1	-360	360;
	5763	2348	0.00036	0.00534	0	0	0	0	0	0	1	-360	360;
	9938	1653	0.000229	0.00063	0	0	0	0	0	0	1	-360	360;
	9938	11114	0.000219	0.000581	0	0	0	0	0	0	1	-360	360;
	5914	5872	0.000281	0.00063	0	0	0	0	0	0	1	-360	360;
	2274	2007	0.005021	0.035659	0	0	0	0	0	0	1	-360	360;
	4504	5395	0.00174	0.007901	0	0	0	0	0	0	1	-360	360;
	7638	3180	0.003919	0.020581	0	0	0	0	0	0	1	-360	360;
	7638	11931	0.003341	0.016349	0	0	0	0	0	0	1	-360	360;
	7638	2104	0.003271	0.016669	0	0	0	0	0	0	1	-360	360;
	4002	12559	0.000151	0.000659	0	0	0	0	0	0	1	-360	360;
	9372	1607	0.00736	0.035659	0	0	0	0	0	0	1	-360	360;
	9372	5722	0.00944	0.042169	0	0	0	0	0	0	1	-360	360;
	6512	6937	0.00068	0.00652	0	0	0	0	0	0	1	-360	360;
	6512	3448	0.00188	0.02281	0	0	0	0	0	0	1	-360	360;
	4974	7761	0.00168	0.00956	0	0	0	0	0	0	1	-360	360;
	4974	7761	0.001669	0.00981	0	0	0	0	0	0	1	-360	360;
	4974	1116	0.002229	0.01599	0	0	0	0	0	0	1	-360	360;
	4974	1116	0.00218	0.01631	0	0	0	0	0	0	1	-360	360;
	1554	2936	0.00238	0.02124	0	0	0	0	0	0	1	-360	360;
	1554	2936	0.00194	0.02023	0	0	0	0	0	0	1	-360	360;
	10795	4581	0.013831	0.05955	0	0	0	0	0	0	1	-360	360;
	10795	627	0.00876	0.04875	0	0	0	0	0	0	1	-360	360;
	4105	2641	0.0002	0.00099	0	0	0	0	0	0	1	-360	360;
	1930	2729	0.00105	0.00826	0	0	0	0	0	0	1	-360	360;
	3083	1086	0.0172	0.06637	0	0	0	0	0	0	1	-360	360;
	5280	4090	0.00305	0.015781	0	0	0	0	0	0	1	-360	360;
	9592	5299	0.00208	0.02105	0	0	0	0	0	0	1	-360	360;
	12495	2804	0.00614	0.043729	0	0	0	0	0	0	1	-360	360;
	12495	8629	0.000229	0.001849	0	0	0	0	0	0	1	-360	360;
	8336	8821	0.00386	0.025789	0	0	0	0	0	0	1	-360	360;
	8336	3350	0.002031	0.012	0	0	0	0	0	0	1	-360	360;
	3770	10989	0.000591	0.004	0	0	0	0	0	0	1	-360	360;
	1633	3444	9.1e-05	0.00051	0	0	0	0	0	0	1	-360	360;
	11074	8460	0.00732	0.039969	0	0	0	0	0	0	1	-360	360;
	11074	4700	0.004581	0.02031	0	0	0	0	0	0	1	-360	360;
	11222	8460	0.00132	0.00537	0	0	0	0	0	0	1	-360	360;
	2508	7048	0.007521	0.0387	0	0	0	0	0	0	1	-360	360;
	10008	7396	0.005159	0.031281	0	0	0	0	0	0	1	-360	360;
	12234	13028	9.9e-05	0.001159	0	0	0	0	0	0	1	-360	360;
	1268	13028	9.9e-05	0.00113	0	0	0	0	0	0	1	-360	360;
	6605	6394	0.00019	0.000909	0	0	0	0	0	0	1	-360	360;
	10463	11424	0.00107	0.00413	0	0	0	0	0	0	1	-360	360;
	10059	2953	9e-05	0.00058	0	0	0	0	0	0	1	-360	360;
	10059	5913	9e-05	0.00059	0	0	0	0	0	0	1	-360	360;
	10059	13403	8e-05	0.00053	0	0	0	0	0	0	1	-360	360;
	10059	965	8e-05	0.00052	0	0	0	0	0	0	1	-360	360;
	9669	13125	0.000271	0.00151	0	0	0	0	0	0	1	-360	360;
	13215	9059	0.00053	0.00585	0	0	0	0	0	0	1	-360	360;
	13215	9059	0.00047	0.00663	0	0	0	0	0	0	1	-360	360;
	13215	9059	0.00046	0.00676	0	0	0	0	0	0	1	-360	360;
	13215	9059	0.00045	0.00689	0	0	0	0	0	0	1	-360	360;
	13215	12531	0.00028	0.00338	0	0	0	0	0	0	1	-360	360;
	13215	12531	0.0003	0.00319	0	0	0	0	0	0	1	-360	360;
	2349	12594	0.00025	0.00101	0	0	0	0	0	0	1	-360	360;
	282	2813	0.000281	0.00119	0	0	0	0	0	0	1	-360	360;
	4165	8105	0.00018	0.00063	0	0	0	0	0	0	1	-360	360;
	2958	6475	0.00382	0.02868	0	0	0	0	0	0	1	-360	360;
	2958	495	0.00361	0.0235	0	0	0	0	0	0	1	-360	360;
	2958	6490	0.00538	0.03569	0	0	0	0	0	0	1	-360	360;
	4927	203	6e-05	0.000409	0	0	0	0	0	0	1	-360	360;
	1465	4719	9e-05	0.00102	0	0	0	0	0	0	1	-360	360;
	1465	10731	0.0014	0.01649	0	0	0	0	0	0	1	-360	360;
	1465	4194	0.00034	0.00427	0	0	0	0	0	0	1	-360	360;
	1229	4406	0.0001	0.00109	0	0	0	0	0	0	1	-360	360;
	1229	9409	0.00137	0.01682	0	0	0	0	0	0	1	-360	360;
	1229	5846	0.00131	0.01262	0	0	0	0	0	0	1	-360	360;
	10468	13541	0.00262	0.019669	0	0	0	0	0	0	1	-360	360;
	10468	3466	0.00082	0.00526	0	0	0	0	0	0	1	-360	360;
	10468	3466	0.000841	0.005151	0	0	0	0	0	0	1	-360	360;
	10468	3466	0.000669	0.005081	0	0	0	0	0	0	1	-360	360;
	10468	13083	0.001919	0.012669	0	0	0	0	0	0	1	-360	360;
	55	301	0.002659	0.02	0	0	0	0	0	0	1	-360	360;
	55	5194	0.003031	0.02343	0	0	0	0	0	0	1	-360	360;
	9096	6906	0.01176	0.059159	0	0	0	0	0	0	1	-360	360;
	9096	12329	0.002469	0.017531	0	0	0	0	0	0	1	-360	360;
	9096	6738	0.000669	0.005729	0	0	0	0	0	0	1	-360	360;
	12207	12492	0.000781	0.00876	0	0	0	0	0	0	1	-360	360;
	12207	7938	0.00062	0.00482	0	0	0	0	0	0	1	-360	360;
	12207	11176	0.001349	0.012599	0	0	0	0	0	0	1	-360	360;
	9992	12492	0.000979	0.0082	0	0	0	0	0	0	1	-360	360;
	9992	1242	0.008091	0.028831	0	0	0	0	0	0	1	-360	360;
	9992	6738	0.000711	0.005969	0	0	0	0	0	0	1	-360	360;
	5836	203	0.00145	0.00857	0	0	0	0	0	0	1	-360	360;
	1571	1621	0.00869	0.03768	0	0	0	0	0	0	1	-360	360;
	1571	4436	0.001719	0.00837	0	0	0	0	0	0	1	-360	360;
	12559	7811	0.01582	0.067349	0	0	0	0	0	0	1	-360	360;
	12559	7811	0.01457	0.06469	0	0	0	0	0	0	1	-360	360;
	12559	6646	0.021711	0.090539	0	0	0	0	0	0	1	-360	360;
	12559	4907	0.00019	0.000729	0	0	0	0	0	0	1	-360	360;
	1317	7838	0.001271	0.00638	0	0	0	0	0	0	1	-360	360;
	1291	9611	3.9e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	9740	6497	0.000281	0.00236	0	0	0	0	0	0	1	-360	360;
	11015	3090	0.00019	0.00329	0	0	0	0	0	0	1	-360	360;
	10996	8070	0.00035	0.00324	0	0	0	0	0	0	1	-360	360;
	9611	13167	0.00049	0.00349	0	0	0	0	0	0	1	-360	360;
	9611	13167	0.000469	0.00331	0	0	0	0	0	0	1	-360	360;
	9611	2375	0.00313	0.01324	0	0	0	0	0	0	1	-360	360;
	9611	13481	0.001031	0.006719	0	0	0	0	0	0	1	-360	360;
	9611	13092	0.00038	0.00401	0	0	0	0	0	0	1	-360	360;
	738	5265	0.00037	0.002849	0	0	0	0	0	0	1	-360	360;
	12492	1494	0.00032	0.00256	0	0	0	0	0	0	1	-360	360;
	12492	206	0.00037	0.00118	0	0	0	0	0	0	1	-360	360;
	12492	6258	0.00068	0.001151	0	0	0	0	0	0	1	-360	360;
	1154	5010	0.00168	0.009841	0	0	0	0	0	0	1	-360	360;
	12662	13111	0.000599	0.002401	0	0	0	0	0	0	1	-360	360;
	3301	6	0.002169	0.00911	0	0	0	0	0	0	1	-360	360;
	3301	7077	0.002849	0.01282	0	0	0	0	0	0	1	-360	360;
	9125	7838	0.001229	0.01207	0	0	0	0	0	0	1	-360	360;
	9125	10989	0.001289	0.01089	0	0	0	0	0	0	1	-360	360;
	2849	2350	0.00093	0.01036	0	0	0	0	0	0	1	-360	360;
	2849	3448	0.00083	0.01174	0	0	0	0	0	0	1	-360	360;
	9710	11515	0.00118	0.009469	0	0	0	0	0	0	1	-360	360;
	9710	11515	0.001151	0.009651	0	0	0	0	0	0	1	-360	360;
	7948	11927	0.00101	0.01327	0	0	0	0	0	0	1	-360	360;
	9183	6148	0.00364	0.02486	0	0	0	0	0	0	1	-360	360;
	12385	6955	0.00056	0.00425	0	0	0	0	0	0	1	-360	360;
	12385	6715	0.00369	0.02681	0	0	0	0	0	0	1	-360	360;
	501	11609	0.000531	0.00276	0	0	0	0	0	0	1	-360	360;
	3541	11609	0.000521	0.00281	0	0	0	0	0	0	1	-360	360;
	7665	11609	0.000419	0.00232	0	0	0	0	0	0	1	-360	360;
	3105	11609	0.000409	0.00237	0	0	0	0	0	0	1	-360	360;
	12472	13408	0.00014	0.00193	0	0	0	0	0	0	1	-360	360;
	3832	8718	0.003211	0.01481	0	0	0	0	0	0	1	-360	360;
	1694	8309	0.00381	0.01175	0	0	0	0	0	0	1	-360	360;
	1694	9544	0.003781	0.02676	0	0	0	0	0	0	1	-360	360;
	3377	5230	0.000919	0.005461	0	0	0	0	0	0	1	-360	360;
	3377	13071	0.000271	0.001211	0	0	0	0	0	0	1	-360	360;
	3377	12739	0.002229	0.017401	0	0	0	0	0	0	1	-360	360;
	3377	12739	0.00243	0.017659	0	0	0	0	0	0	1	-360	360;
	3377	12739	0.002531	0.01705	0	0	0	0	0	0	1	-360	360;
	13045	7450	0.012531	0.05451	0	0	0	0	0	0	1	-360	360;
	8404	6937	0.00087	0.01212	0	0	0	0	0	0	1	-360	360;
	8404	1269	0.0006	0.00802	0	0	0	0	0	0	1	-360	360;
	8404	12272	0.00072	0.00667	0	0	0	0	0	0	1	-360	360;
	8404	2961	0.00234	0.02626	0	0	0	0	0	0	1	-360	360;
	9892	13083	0.00038	0.002969	0	0	0	0	0	0	1	-360	360;
	11582	5753	0.00024	0.00045	0	0	0	0	0	0	1	-360	360;
	9835	5753	0.000229	0.000409	0	0	0	0	0	0	1	-360	360;
	6306	5753	0.000281	0.000401	0	0	0	0	0	0	1	-360	360;
	7807	13541	0.001211	0.005271	0	0	0	0	0	0	1	-360	360;
	7807	521	0.000281	0.00107	0	0	0	0	0	0	1	-360	360;
	7807	11933	0.00025	0.001091	0	0	0	0	0	0	1	-360	360;
	5662	2813	0.00019	0.00081	0	0	0	0	0	0	1	-360	360;
	5662	2813	0.00045	0.00136	0	0	0	0	0	0	1	-360	360;
	5097	812	0.003461	0.023289	0	0	0	0	0	0	1	-360	360;
	7280	12094	0.0013	0.01609	0	0	0	0	0	0	1	-360	360;
	7280	12094	0.00128	0.0164	0	0	0	0	0	0	1	-360	360;
	7280	3891	0.00089	0.01082	0	0	0	0	0	0	1	-360	360;
	7280	3891	0.00087	0.01102	0	0	0	0	0	0	1	-360	360;
	5559	7758	0.003349	0.02514	0	0	0	0	0	0	1	-360	360;
	720	3802	0.0003	0.00061	0	0	0	0	0	0	1	-360	360;
	211	10746	0.000289	0.001211	0	0	0	0	0	0	1	-360	360;
	10630	9358	0.01301	0.044091	0	0	0	0	0	0	1	-360	360;
	10630	2483	0.02162	0.065969	0	0	0	0	0	0	1	-360	360;
	10970	467	0.006461	0.05275	0	0	0	0	0	0	1	-360	360;
	10159	11726	0.0002	0.000271	0	0	0	0	0	0	1	-360	360;
	4849	11726	0.00018	0.00026	0	0	0	0	0	0	1	-360	360;
	8197	2483	0.00032	0.00188	0	0	0	0	0	0	1	-360	360;
	13541	13083	0.00105	0.006591	0	0	0	0	0	0	1	-360	360;
	26	9012	0.00013	0.00055	0	0	0	0	0	0	1	-360	360;
	11446	7811	0.006151	0.04013	0	0	0	0	0	0	1	-360	360;
	11446	10204	0.007159	0.040591	0	0	0	0	0	0	1	-360	360;
	3268	4528	0.00874	0.048461	0	0	0	0	0	0	1	-360	360;
	3268	6943	0.004159	0.01606	0	0	0	0	0	0	1	-360	360;
	3268	5395	0.002919	0.01912	0	0	0	0	0	0	1	-360	360;
	467	6303	0.00094	0.00394	0	0	0	0	0	0	1	-360	360;
	467	8412	0.000901	0.00395	0	0	0	0	0	0	1	-360	360;
	467	3540	0.003159	0.017789	0	0	0	0	0	0	1	-360	360;
	467	3540	0.002419	0.018331	0	0	0	0	0	0	1	-360	360;
	467	7664	0.00375	0.018281	0	0	0	0	0	0	1	-360	360;
	4632	3802	0.00025	0.001031	0	0	0	0	0	0	1	-360	360;
	6859	7112	0.00264	0.01238	0	0	0	0	0	0	1	-360	360;
	6859	7112	0.001289	0.00795	0	0	0	0	0	0	1	-360	360;
	6859	13092	0.00087	0.003081	0	0	0	0	0	0	1	-360	360;
	13492	7606	0.000401	0.00224	0	0	0	0	0	0	1	-360	360;
	82	326	0.0003	0.00385	0	0	0	0	0	0	1	-360	360;
	4479	1206	0.00126	0.008219	0	0	0	0	0	0	1	-360	360;
	213	7450	0.01905	0.055729	0	0	0	0	0	0	1	-360	360;
	213	5222	0.00201	0.00444	0	0	0	0	0	0	1	-360	360;
	10564	4220	0.00101	0.00324	0	0	0	0	0	0	1	-360	360;
	2075	7013	0.00105	0.00677	0	0	0	0	0	0	1	-360	360;
	2075	5623	0.00039	0.00502	0	0	0	0	0	0	1	-360	360;
	2075	8232	0.0004	0.00492	0	0	0	0	0	0	1	-360	360;
	2075	8070	0.00051	0.00617	0	0	0	0	0	0	1	-360	360;
	11026	12417	0.0003	0.00314	0	0	0	0	0	0	1	-360	360;
	11026	5623	0.00051	0.00668	0	0	0	0	0	0	1	-360	360;
	11026	8232	0.0005	0.00678	0	0	0	0	0	0	1	-360	360;
	1783	3472	0.002909	0.017	0	0	0	0	0	0	1	-360	360;
	1783	1657	0.00245	0.011281	0	0	0	0	0	0	1	-360	360;
	1783	7203	0.0027	0.01532	0	0	0	0	0	0	1	-360	360;
	1783	7203	0.00105	0.011151	0	0	0	0	0	0	1	-360	360;
	1783	6632	0.00036	0.002669	0	0	0	0	0	0	1	-360	360;
	1783	816	0.0018	0.011169	0	0	0	0	0	0	1	-360	360;
	1783	4350	0.000711	0.007771	0	0	0	0	0	0	1	-360	360;
	1783	11640	0.00036	0.00257	0	0	0	0	0	0	1	-360	360;
	2217	9004	0.00201	0.01195	0	0	0	0	0	0	1	-360	360;
	2217	7132	0.001091	0.00731	0	0	0	0	0	0	1	-360	360;
	2217	7942	0.00105	0.007591	0	0	0	0	0	0	1	-360	360;
	2217	13324	0.00299	0.02256	0	0	0	0	0	0	1	-360	360;
	4436	9530	0.00036	0.00288	0	0	0	0	0	0	1	-360	360;
	2224	6604	0.00589	0.045599	0	0	0	0	0	0	1	-360	360;
	2224	5251	0.00157	0.0127	0	0	0	0	0	0	1	-360	360;
	2224	5251	0.00168	0.011969	0	0	0	0	0	0	1	-360	360;
	2224	11608	0.00289	0.021031	0	0	0	0	0	0	1	-360	360;
	1744	4776	0.00395	0.025211	0	0	0	0	0	0	1	-360	360;
	1744	13448	0.002771	0.021659	0	0	0	0	0	0	1	-360	360;
	1744	8237	0.002979	0.016901	0	0	0	0	0	0	1	-360	360;
	12498	8605	0.007419	0.034021	0	0	0	0	0	0	1	-360	360;
	4266	6599	0.00056	0.00813	0	0	0	0	0	0	1	-360	360;
	6	2590	0.00361	0.015211	0	0	0	0	0	0	1	-360	360;
	11080	10301	0.000409	0.003331	0	0	0	0	0	0	1	-360	360;
	5968	9694	0.004091	0.019599	0	0	0	0	0	0	1	-360	360;
	5968	9274	0.00294	0.012841	0	0	0	0	0	0	1	-360	360;
	6497	8183	0.020771	0.080479	0	0	0	0	0	0	1	-360	360;
	6497	2804	0.00662	0.0513	0	0	0	0	0	0	1	-360	360;
	6497	2528	0.00607	0.04581	0	0	0	0	0	0	1	-360	360;
	4370	4776	0.000669	0.0042	0	0	0	0	0	0	1	-360	360;
	4370	4564	0.001271	0.007419	0	0	0	0	0	0	1	-360	360;
	4370	8237	0.001599	0.012271	0	0	0	0	0	0	1	-360	360;
	1252	6839	0.009599	0.05024	0	0	0	0	0	0	1	-360	360;
	1252	761	0.00149	0.009219	0	0	0	0	0	0	1	-360	360;
	1252	9955	0.01488	0.06724	0	0	0	0	0	0	1	-360	360;
	1252	8620	0.003599	0.024031	0	0	0	0	0	0	1	-360	360;
	1252	8620	0.00519	0.024	0	0	0	0	0	0	1	-360	360;
	5230	12270	0.003461	0.013349	0	0	0	0	0	0	1	-360	360;
	5011	6228	0.00105	0.01236	0	0	0	0	0	0	1	-360	360;
	5011	6228	0.00199	0.012331	0	0	0	0	0	0	1	-360	360;
	5011	5395	0.00711	0.044711	0	0	0	0	0	0	1	-360	360;
	9065	5428	0.006729	0.02543	0	0	0	0	0	0	1	-360	360;
	13382	5428	0.005771	0.02999	0	0	0	0	0	0	1	-360	360;
	10485	140	0.0048	0.021771	0	0	0	0	0	0	1	-360	360;
	3961	459	0.00286	0.02212	0	0	0	0	0	0	1	-360	360;
	1039	12376	0.00351	0.02175	0	0	0	0	0	0	1	-360	360;
	1039	10204	0.008401	0.0448	0	0	0	0	0	0	1	-360	360;
	9155	13028	0.0018	0.01187	0	0	0	0	0	0	1	-360	360;
	9155	13028	0.001831	0.01163	0	0	0	0	0	0	1	-360	360;
	12683	4315	0.00075	0.00538	0	0	0	0	0	0	1	-360	360;
	9633	1173	2e-05	0.00033	0	0	0	0	0	0	1	-360	360;
	9633	12161	1e-05	0.00034	0	0	0	0	0	0	1	-360	360;
	9059	1345	0.00023	0.00258	0	0	0	0	0	0	1	-360	360;
	9059	2595	0.00023	0.00252	0	0	0	0	0	0	1	-360	360;
	4700	2141	0.002031	0.008531	0	0	0	0	0	0	1	-360	360;
	4700	10585	0.005349	0.020789	0	0	0	0	0	0	1	-360	360;
	4212	1509	0.0002	0.00082	0	0	0	0	0	0	1	-360	360;
	5760	10062	0.002091	0.011219	0	0	0	0	0	0	1	-360	360;
	8821	244	0.00262	0.016979	0	0	0	0	0	0	1	-360	360;
	8821	244	0.002669	0.01663	0	0	0	0	0	0	1	-360	360;
	13071	13203	0.00025	0.00118	0	0	0	0	0	0	1	-360	360;
	2218	1702	0.00056	0.00715	0	0	0	0	0	0	1	-360	360;
	5753	5499	0.0007	0.00455	0	0	0	0	0	0	1	-360	360;
	5753	10193	0.000331	0.001711	0	0	0	0	0	0	1	-360	360;
	5753	10193	0.00011	0.000781	0	0	0	0	0	0	1	-360	360;
	5753	13142	0.00111	0.00664	0	0	0	0	0	0	1	-360	360;
	11004	12094	0.00066	0.00838	0	0	0	0	0	0	1	-360	360;
	11004	12094	0.00064	0.00854	0	0	0	0	0	0	1	-360	360;
	3466	11522	0.003091	0.017091	0	0	0	0	0	0	1	-360	360;
	3466	2007	0.00643	0.03687	0	0	0	0	0	0	1	-360	360;
	13144	11522	0.00275	0.01937	0	0	0	0	0	0	1	-360	360;
	12376	8620	0.00357	0.021289	0	0	0	0	0	0	1	-360	360;
	2735	10204	0.000289	0.002789	0	0	0	0	0	0	1	-360	360;
	1607	9709	0.002531	0.01345	0	0	0	0	0	0	1	-360	360;
	6692	955	0.00162	0.012159	0	0	0	0	0	0	1	-360	360;
	6692	955	0.00262	0.01168	0	0	0	0	0	0	1	-360	360;
	13078	1657	0.00099	0.006081	0	0	0	0	0	0	1	-360	360;
	13078	9310	0.000909	0.005979	0	0	0	0	0	0	1	-360	360;
	4953	601	0.00011	0.0008	0	0	0	0	0	0	1	-360	360;
	4953	10594	0.00011	0.00068	0	0	0	0	0	0	1	-360	360;
	4953	8724	0.00207	0.008341	0	0	0	0	0	0	1	-360	360;
	5757	3662	0.00019	0.001031	0	0	0	0	0	0	1	-360	360;
	5844	10787	0.014039	0.0667	0	0	0	0	0	0	1	-360	360;
	4519	13214	0.004961	0.03043	0	0	0	0	0	0	1	-360	360;
	3850	8360	0.00056	0.003531	0	0	0	0	0	0	1	-360	360;
	1710	12739	0.001461	0.00889	0	0	0	0	0	0	1	-360	360;
	11163	10341	6e-05	0.000419	0	0	0	0	0	0	1	-360	360;
	7062	9999	0.00139	0.005169	0	0	0	0	0	0	1	-360	360;
	6081	1859	0.00069	0.00825	0	0	0	0	0	0	1	-360	360;
	5428	6699	0.004969	0.030781	0	0	0	0	0	0	1	-360	360;
	5428	13138	0.00012	0.000969	0	0	0	0	0	0	1	-360	360;
	11146	7838	0.001091	0.010159	0	0	0	0	0	0	1	-360	360;
	3981	7838	0.000969	0.00887	0	0	0	0	0	0	1	-360	360;
	6394	9677	0.00099	0.006789	0	0	0	0	0	0	1	-360	360;
	12055	3560	0.001031	0.00586	0	0	0	0	0	0	1	-360	360;
	10933	7958	0.00401	0.03345	0	0	0	0	0	0	1	-360	360;
	4969	7793	9.1e-05	0.000349	0	0	0	0	0	0	1	-360	360;
	894	333	0.00125	0.00745	0	0	0	0	0	0	1	-360	360;
	11295	5921	0.003711	0.024219	0	0	0	0	0	0	1	-360	360;
	12094	6599	0.00169	0.02156	0	0	0	0	0	0	1	-360	360;
	12094	6599	0.00171	0.02114	0	0	0	0	0	0	1	-360	360;
	9593	6228	0.00088	0.00562	0	0	0	0	0	0	1	-360	360;
	9593	6228	0.0008	0.00618	0	0	0	0	0	0	1	-360	360;
	4228	9003	0.00161	0.01014	0	0	0	0	0	0	1	-360	360;
	5785	3502	0.00032	0.002031	0	0	0	0	0	0	1	-360	360;
	5785	9544	0.00011	0.000659	0	0	0	0	0	0	1	-360	360;
	2746	5623	0.00042	0.00505	0	0	0	0	0	0	1	-360	360;
	2746	8232	0.00043	0.00494	0	0	0	0	0	0	1	-360	360;
	7408	7203	0.00038	0.000711	0	0	0	0	0	0	1	-360	360;
	7408	7203	0.00037	0.000659	0	0	0	0	0	0	1	-360	360;
	6061	2350	0.00248	0.03096	0	0	0	0	0	0	1	-360	360;
	235	5120	0.00375	0.019729	0	0	0	0	0	0	1	-360	360;
	235	2729	0.00518	0.020021	0	0	0	0	0	0	1	-360	360;
	11675	11931	0.000771	0.003711	0	0	0	0	0	0	1	-360	360;
	11675	2104	0.00076	0.003789	0	0	0	0	0	0	1	-360	360;
	3290	5194	0.000781	0.00574	0	0	0	0	0	0	1	-360	360;
	5185	13237	0.00089	0.00562	0	0	0	0	0	0	1	-360	360;
	2875	13167	0.000331	0.001401	0	0	0	0	0	0	1	-360	360;
	7555	13167	0.000401	0.00137	0	0	0	0	0	0	1	-360	360;
	11678	7606	0.00051	0.003349	0	0	0	0	0	0	1	-360	360;
	2920	12691	0.000461	0.00168	0	0	0	0	0	0	1	-360	360;
	2920	12691	0.000469	0.00164	0	0	0	0	0	0	1	-360	360;
	6839	9955	0.006081	0.03114	0	0	0	0	0	0	1	-360	360;
	11003	1122	0.005831	0.02218	0	0	0	0	0	0	1	-360	360;
	13289	7567	0.00013	0.000461	0	0	0	0	0	0	1	-360	360;
	5282	2876	0.00013	0.000461	0	0	0	0	0	0	1	-360	360;
	1228	5921	0.00262	0.020289	0	0	0	0	0	0	1	-360	360;
	1228	4121	0.00164	0.01194	0	0	0	0	0	0	1	-360	360;
	10787	12978	0.006479	0.02845	0	0	0	0	0	0	1	-360	360;
	11726	2866	0.00294	0.014419	0	0	0	0	0	0	1	-360	360;
	11726	2866	0.00238	0.01463	0	0	0	0	0	0	1	-360	360;
	11726	2497	0.002219	0.00993	0	0	0	0	0	0	1	-360	360;
	1984	3285	0.008651	0.04886	0	0	0	0	0	0	1	-360	360;
	6604	11608	0.00464	0.030979	0	0	0	0	0	0	1	-360	360;
	8497	661	0.00092	0.00889	0	0	0	0	0	0	1	-360	360;
	8497	661	0.00093	0.00869	0	0	0	0	0	0	1	-360	360;
	8497	2595	0.0022	0.03485	0	0	0	0	0	0	1	-360	360;
	8497	10731	0.00074	0.00941	0	0	0	0	0	0	1	-360	360;
	8497	9409	0.00087	0.00884	0	0	0	0	0	0	1	-360	360;
	8497	2467	0.00139	0.01662	0	0	0	0	0	0	1	-360	360;
	13448	872	0.002781	0.022979	0	0	0	0	0	0	1	-360	360;
	9289	7856	0.000521	0.00407	0	0	0	0	0	0	1	-360	360;
	1024	955	0.008479	0.032841	0	0	0	0	0	0	1	-360	360;
	588	10966	0.005669	0.02901	0	0	0	0	0	0	1	-360	360;
	5921	4114	0.001031	0.004099	0	0	0	0	0	0	1	-360	360;
	5921	11837	0.00301	0.018719	0	0	0	0	0	0	1	-360	360;
	2590	4108	0.00257	0.01713	0	0	0	0	0	0	1	-360	360;
	7811	10327	0.010461	0.03836	0	0	0	0	0	0	1	-360	360;
	7811	6031	0.001719	0.011531	0	0	0	0	0	0	1	-360	360;
	7811	7150	9.1e-05	0.00056	0	0	0	0	0	0	1	-360	360;
	5722	5677	0.00476	0.025289	0	0	0	0	0	0	1	-360	360;
	184	2220	0.000219	0.00164	0	0	0	0	0	0	1	-360	360;
	285	11753	0.002159	0.01163	0	0	0	0	0	0	1	-360	360;
	285	2220	0.00295	0.01539	0	0	0	0	0	0	1	-360	360;
	4299	4528	0.007789	0.033039	0	0	0	0	0	0	1	-360	360;
	10724	4437	0.00026	0.0013	0	0	0	0	0	0	1	-360	360;
	7400	13294	0.00162	0.013229	0	0	0	0	0	0	1	-360	360;
	4564	872	0.007919	0.04194	0	0	0	0	0	0	1	-360	360;
	994	12497	0.001229	0.00401	0	0	0	0	0	0	1	-360	360;
	7517	7985	0.008021	0.042831	0	0	0	0	0	0	1	-360	360;
	9709	1122	0.007711	0.03006	0	0	0	0	0	0	1	-360	360;
	9694	1139	0.00261	0.015469	0	0	0	0	0	0	1	-360	360;
	9263	7150	0.00139	0.00536	0	0	0	0	0	0	1	-360	360;
	9263	7150	0.001419	0.00525	0	0	0	0	0	0	1	-360	360;
	2685	955	0.006289	0.032271	0	0	0	0	0	0	1	-360	360;
	2685	3018	0.011031	0.05625	0	0	0	0	0	0	1	-360	360;
	244	3350	0.001841	0.01324	0	0	0	0	0	0	1	-360	360;
	4110	14	0.000599	0.00186	0	0	0	0	0	0	1	-360	360;
	6577	6228	0.00036	0.001591	0	0	0	0	0	0	1	-360	360;
	13203	12739	0.003849	0.027651	0	0	0	0	0	0	1	-360	360;
	1206	6534	0.00186	0.00874	0	0	0	0	0	0	1	-360	360;
	12417	3090	0.00025	0.00285	0	0	0	0	0	0	1	-360	360;
	1657	11640	0.00207	0.008841	0	0	0	0	0	0	1	-360	360;
	1657	9310	6e-05	0.00039	0	0	0	0	0	0	1	-360	360;
	10852	7112	0.002159	0.008909	0	0	0	0	0	0	1	-360	360;
	5937	9310	0.000219	0.00039	0	0	0	0	0	0	1	-360	360;
	7203	3802	0.00011	0.000521	0	0	0	0	0	0	1	-360	360;
	7203	3802	0.00011	0.00049	0	0	0	0	0	0	1	-360	360;
	7203	816	0.000771	0.003789	0	0	0	0	0	0	1	-360	360;
	7203	4350	0.000229	0.002849	0	0	0	0	0	0	1	-360	360;
	11753	7664	0.00445	0.027599	0	0	0	0	0	0	1	-360	360;
	2433	4880	0.00218	0.02	0	0	0	0	0	0	1	-360	360;
	2433	6905	0.00074	0.00865	0	0	0	0	0	0	1	-360	360;
	955	1745	0.002531	0.019419	0	0	0	0	0	0	1	-360	360;
	955	11829	0.003	0.01631	0	0	0	0	0	0	1	-360	360;
	12841	2041	0.008461	0.025081	0	0	0	0	0	0	1	-360	360;
	11276	4994	0.00382	0.013669	0	0	0	0	0	0	1	-360	360;
	4528	12497	0.002581	0.01814	0	0	0	0	0	0	1	-360	360;
	9849	941	0.00201	0.012219	0	0	0	0	0	0	1	-360	360;
	13167	6320	0.00087	0.001599	0	0	0	0	0	0	1	-360	360;
	1113	7631	0.00455	0.02394	0	0	0	0	0	0	1	-360	360;
	2804	8629	0.005651	0.041771	0	0	0	0	0	0	1	-360	360;
	13326	5877	0.00069	0.001271	0	0	0	0	0	0	1	-360	360;
	2740	12386	0.00068	0.00269	0	0	0	0	0	0	1	-360	360;
	2740	2878	0.00036	0.00261	0	0	0	0	0	0	1	-360	360;
	2740	12210	0.001669	0.012031	0	0	0	0	0	0	1	-360	360;
	6943	5395	0.009669	0.03513	0	0	0	0	0	0	1	-360	360;
	6943	12497	0.001099	0.00862	0	0	0	0	0	0	1	-360	360;
	1127	2350	0.0005	0.00711	0	0	0	0	0	0	1	-360	360;
	9274	1445	0.003919	0.017781	0	0	0	0	0	0	1	-360	360;
	9274	13294	0.00161	0.019781	0	0	0	0	0	0	1	-360	360;
	9274	1139	0.0007	0.01256	0	0	0	0	0	0	1	-360	360;
	7321	7856	0.000409	0.0018	0	0	0	0	0	0	1	-360	360;
	2432	7219	2e-05	0.00043	0	0	0	0	0	0	1	-360	360;
	13529	7219	3e-05	0.0004	0	0	0	0	0	0	1	-360	360;
	422	13544	0.00968	0.056659	0	0	0	0	0	0	1	-360	360;
	11837	5395	0.003969	0.02925	0	0	0	0	0	0	1	-360	360;
	8309	13294	0.00219	0.01468	0	0	0	0	0	0	1	-360	360;
	8309	12484	0.000401	0.003159	0	0	0	0	0	0	1	-360	360;
	8309	10048	0.000531	0.003	0	0	0	0	0	0	1	-360	360;
	7606	10645	0.00136	0.00576	0	0	0	0	0	0	1	-360	360;
	13028	13294	0.000849	0.006289	0	0	0	0	0	0	1	-360	360;
	13028	13294	0.000841	0.006409	0	0	0	0	0	0	1	-360	360;
	13028	13294	0.00045	0.00506	0	0	0	0	0	0	1	-360	360;
	321	5028	0.003669	0.02988	0	0	0	0	0	0	1	-360	360;
	761	8620	0.002	0.01568	0	0	0	0	0	0	1	-360	360;
	3802	3009	0.00031	0.0008	0	0	0	0	0	0	1	-360	360;
	1725	7631	0.00043	0.00038	0	0	0	0	0	0	1	-360	360;
	10217	8724	0.00043	0.002229	0	0	0	0	0	0	1	-360	360;
	7604	8724	0.00049	0.00218	0	0	0	0	0	0	1	-360	360;
	5395	9999	0.00282	0.01844	0	0	0	0	0	0	1	-360	360;
	1242	2041	0.00462	0.014849	0	0	0	0	0	0	1	-360	360;
	7515	4880	0.00263	0.04076	0	0	0	0	0	0	1	-360	360;
	5120	3502	0.01062	0.056719	0	0	0	0	0	0	1	-360	360;
	6057	4439	0.0001	0.00105	0	0	0	0	0	0	1	-360	360;
	12691	13125	0.00239	0.017341	0	0	0	0	0	0	1	-360	360;
	5132	3602	0.001341	0.010581	0	0	0	0	0	0	1	-360	360;
	5132	8987	0.00101	0.007599	0	0	0	0	0	0	1	-360	360;
	592	2259	0.00011	0.000289	0	0	0	0	0	0	1	-360	360;
	10294	6599	0.00146	0.01769	0	0	0	0	0	0	1	-360	360;
	10294	6599	0.0013	0.02004	0	0	0	0	0	0	1	-360	360;
	9955	8105	0.007909	0.028349	0	0	0	0	0	0	1	-360	360;
	10842	3527	0.00012	0.00049	0	0	0	0	0	0	1	-360	360;
	10842	3527	0.00012	0.000479	0	0	0	0	0	0	1	-360	360;
	6599	634	0.00076	0.01018	0	0	0	0	0	0	1	-360	360;
	6599	634	0.0009	0.00865	0	0	0	0	0	0	1	-360	360;
	6599	634	0.00096	0.01294	0	0	0	0	0	0	1	-360	360;
	6599	634	0.0004	0.00756	0	0	0	0	0	0	1	-360	360;
	6599	634	0.00039	0.00771	0	0	0	0	0	0	1	-360	360;
	6599	4439	0.00163	0.02291	0	0	0	0	0	0	1	-360	360;
	4246	4511	0.00636	0.03855	0	0	0	0	0	0	1	-360	360;
	4246	4511	0.00639	0.03863	0	0	0	0	0	0	1	-360	360;
	1345	2467	0.00113	0.01362	0	0	0	0	0	0	1	-360	360;
	2528	7861	0.00861	0.05318	0	0	0	0	0	0	1	-360	360;
	6854	2392	0.0012	0.004669	0	0	0	0	0	0	1	-360	360;
	6854	10341	0.00018	0.001091	0	0	0	0	0	0	1	-360	360;
	1745	11829	0.001401	0.00612	0	0	0	0	0	0	1	-360	360;
	169	333	0.00068	0.00387	0	0	0	0	0	0	1	-360	360;
	8318	7758	0.0043	0.033591	0	0	0	0	0	0	1	-360	360;
	5251	7958	0.003039	0.01911	0	0	0	0	0	0	1	-360	360;
	4730	178	6e-05	0.00111	0	0	0	0	0	0	1	-360	360;
	10310	7008	5e-05	0.001091	0	0	0	0	0	0	1	-360	360;
	3428	4822	3.9e-05	0.00089	0	0	0	0	0	0	1	-360	360;
	2710	6572	3.9e-05	0.000901	0	0	0	0	0	0	1	-360	360;
	990	6534	0.000169	0.00111	0	0	0	0	0	0	1	-360	360;
	1422	7112	0.000331	0.0027	0	0	0	0	0	0	1	-360	360;
	9411	2866	0.00026	0.00369	0	0	0	0	0	0	1	-360	360;
	2392	10341	0.000341	0.00274	0	0	0	0	0	0	1	-360	360;
	7787	10966	0.00038	0.00506	0	0	0	0	0	0	1	-360	360;
	3502	9544	0.00012	0.000831	0	0	0	0	0	0	1	-360	360;
	1598	872	0.003031	0.0123	0	0	0	0	0	0	1	-360	360;
	6955	11424	0.001521	0.00774	0	0	0	0	0	0	1	-360	360;
	7219	6187	0.00059	0.00552	0	0	0	0	0	0	1	-360	360;
	7219	1702	0.00053	0.00625	0	0	0	0	0	0	1	-360	360;
	8724	13022	0.00143	0.01076	0	0	0	0	0	0	1	-360	360;
	2564	12512	0.00056	0.00593	0	0	0	0	0	0	1	-360	360;
	3540	9003	0.00205	0.01461	0	0	0	0	0	0	1	-360	360;
	3018	3285	0.01068	0.054521	0	0	0	0	0	0	1	-360	360;
	13294	12484	0.00194	0.011039	0	0	0	0	0	0	1	-360	360;
	13294	10048	0.00131	0.010099	0	0	0	0	0	0	1	-360	360;
	13294	4315	0.001289	0.014229	0	0	0	0	0	0	1	-360	360;
	7229	4672	0.00455	0.027031	0	0	0	0	0	0	1	-360	360;
	7229	4851	0.00239	0.01414	0	0	0	0	0	0	1	-360	360;
	7229	5545	0.004039	0.029669	0	0	0	0	0	0	1	-360	360;
	7229	5028	0.001099	0.007771	0	0	0	0	0	0	1	-360	360;
	7838	2878	0.00082	0.00762	0	0	0	0	0	0	1	-360	360;
	7838	6047	0.000719	0.0033	0	0	0	0	0	0	1	-360	360;
	7838	8030	0.000599	0.00361	0	0	0	0	0	0	1	-360	360;
	7838	12210	0.000521	0.004039	0	0	0	0	0	0	1	-360	360;
	7838	7567	0.000901	0.0088	0	0	0	0	0	0	1	-360	360;
	10989	10214	0.000781	0.00306	0	0	0	0	0	0	1	-360	360;
	10989	3444	0.000419	0.00399	0	0	0	0	0	0	1	-360	360;
	10989	2876	0.000841	0.009841	0	0	0	0	0	0	1	-360	360;
	9484	8987	0.004021	0.03064	0	0	0	0	0	0	1	-360	360;
	7112	10193	0.0023	0.009031	0	0	0	0	0	0	1	-360	360;
	7112	10193	0.002081	0.009469	0	0	0	0	0	0	1	-360	360;
	7112	8007	0.00164	0.008831	0	0	0	0	0	0	1	-360	360;
	7112	13142	0.00094	0.00488	0	0	0	0	0	0	1	-360	360;
	7112	13481	0.000901	0.00551	0	0	0	0	0	0	1	-360	360;
	7112	13092	0.00051	0.005961	0	0	0	0	0	0	1	-360	360;
	2866	2497	0.00113	0.004349	0	0	0	0	0	0	1	-360	360;
	2104	9674	0.002081	0.013031	0	0	0	0	0	0	1	-360	360;
	1158	6736	0.00116	0.01438	0	0	0	0	0	0	1	-360	360;
	12805	6929	0.00013	0.001031	0	0	0	0	0	0	1	-360	360;
	6031	896	0.00036	0.002659	0	0	0	0	0	0	1	-360	360;
	9999	7856	0.000771	0.004539	0	0	0	0	0	0	1	-360	360;
	4808	6001	0.011902	0.04088	0	0	0	0	0	0	1	-360	360;
	252	4808	0.002231	0.010138	0	0	0	0	0	0	1	-360	360;
	1639	237	0.00023	0.0025	0	0	0	0	0	0	1	-360	360;
	1639	237	0.00023	0.00254	0	0	0	0	0	0	1	-360	360;
	7298	1639	0.00179	0.01478	0	0	0	0	0	0	1	-360	360;
	7298	1639	0.00183	0.01446	0	0	0	0	0	0	1	-360	360;
	1639	2194	0.00031	0.00312	0	0	0	0	0	0	1	-360	360;
	1523	1639	0.00031	0.00289	0	0	0	0	0	0	1	-360	360;
	1283	1639	0.00021	0.00194	0	0	0	0	0	0	1	-360	360;
	9626	11157	0.001489	0.006249	0	0	0	0	0	0	1	-360	360;
	11343	11157	0.010209	0.042502	0	0	0	0	0	0	1	-360	360;
	9626	9463	0.001462	0.006369	0	0	0	0	0	0	1	-360	360;
	9463	12239	0.0048	0.01772	0	0	0	0	0	0	1	-360	360;
	9626	8365	0.00328	0.01472	0	0	0	0	0	0	1	-360	360;
	675	9626	0	0.000271	0	0	0	0	0	0	1	-360	360;
	12239	9626	0.002031	0.007591	0	0	0	0	0	0	1	-360	360;
	6077	10086	0.00372	0.014431	0	0	0	0	0	0	1	-360	360;
	5652	6077	0	0.000271	0	0	0	0	0	0	1	-360	360;
	6077	6701	0.00108	0.003698	0	0	0	0	0	0	1	-360	360;
	6077	13319	0.000431	0.001658	0	0	0	0	0	0	1	-360	360;
	10086	4731	0.000782	0.002662	0	0	0	0	0	0	1	-360	360;
	8365	914	0.001729	0.005498	0	0	0	0	0	0	1	-360	360;
	11701	2753	0.00221	0.01891	0	0	0	0	0	0	1	-360	360;
	12028	2753	0.00335	0.03107	0	0	0	0	0	0	1	-360	360;
	2753	642	0.00109	0.01324	0	0	0	0	0	0	1	-360	360;
	3087	4118	0.027218	0.118858	0	0	0	0	0	0	1	-360	360;
	9293	3087	0.002782	0.010778	0	0	0	0	0	0	1	-360	360;
	3087	3703	0.03336	0.110049	0	0	0	0	0	0	1	-360	360;
	3087	3703	0.02972	0.124729	0	0	0	0	0	0	1	-360	360;
	3087	13618	0.00244	0.009351	0	0	0	0	0	0	1	-360	360;
	3087	13618	0.002151	0.009649	0	0	0	0	0	0	1	-360	360;
	3087	13618	0.00244	0.009458	0	0	0	0	0	0	1	-360	360;
	9433	8446	0.017102	0.080911	0	0	0	0	0	0	1	-360	360;
	3512	9433	0.030871	0.129529	0	0	0	0	0	0	1	-360	360;
	9433	2678	0.008778	0.041551	0	0	0	0	0	0	1	-360	360;
	9433	2678	0.008591	0.038471	0	0	0	0	0	0	1	-360	360;
	9433	2678	0.01032	0.038049	0	0	0	0	0	0	1	-360	360;
	9433	1014	0.004151	0.017409	0	0	0	0	0	0	1	-360	360;
	9433	1014	0.004062	0.017751	0	0	0	0	0	0	1	-360	360;
	11444	8932	0.000338	0.00156	0	0	0	0	0	0	1	-360	360;
	12617	8932	0.002689	0.010018	0	0	0	0	0	0	1	-360	360;
	8932	6345	0.020471	0.070289	0	0	0	0	0	0	1	-360	360;
	5873	4232	4e-05	0.000271	0	0	0	0	0	0	1	-360	360;
	7419	5873	0.023289	0.097751	0	0	0	0	0	0	1	-360	360;
	6677	4232	0.005969	0.02292	0	0	0	0	0	0	1	-360	360;
	1312	4232	0.00428	0.019138	0	0	0	0	0	0	1	-360	360;
	3645	12617	0.01588	0.054529	0	0	0	0	0	0	1	-360	360;
	9255	6247	0	0.000271	0	0	0	0	0	0	1	-360	360;
	6247	4487	0.00368	0.007311	0	0	0	0	0	0	1	-360	360;
	10344	6247	0.006369	0.0324	0	0	0	0	0	0	1	-360	360;
	1444	6247	0.000791	0.003569	0	0	0	0	0	0	1	-360	360;
	6126	6247	0.000809	0.003431	0	0	0	0	0	0	1	-360	360;
	4487	8617	0.008871	0.004431	0	0	0	0	0	0	1	-360	360;
	13528	7973	0	0.000271	0	0	0	0	0	0	1	-360	360;
	9798	5047	0	0.000271	0	0	0	0	0	0	1	-360	360;
	11397	5526	0	0.000271	0	0	0	0	0	0	1	-360	360;
	3873	1312	0	0.000271	0	0	0	0	0	0	1	-360	360;
	911	6565	0	0.000271	0	0	0	0	0	0	1	-360	360;
	1374	11610	0	0.000271	0	0	0	0	0	0	1	-360	360;
	12941	6568	0.00096	0.003391	0	0	0	0	0	0	1	-360	360;
	2773	6568	0	0.000271	0	0	0	0	0	0	1	-360	360;
	6568	9371	0.004471	0.021831	0	0	0	0	0	0	1	-360	360;
	6568	5098	0.00624	0.03	0	0	0	0	0	0	1	-360	360;
	4840	7947	0.0008	0.0038	0	0	0	0	0	0	1	-360	360;
	252	4840	0.010058	0.035969	0	0	0	0	0	0	1	-360	360;
	13183	7947	0.000782	0.00352	0	0	0	0	0	0	1	-360	360;
	8650	13183	0.008471	0.040089	0	0	0	0	0	0	1	-360	360;
	11379	8575	0.00038	0.00312	0	0	0	0	0	0	1	-360	360;
	11379	8575	0.00038	0.00305	0	0	0	0	0	0	1	-360	360;
	884	11379	0.00255	0.02375	0	0	0	0	0	0	1	-360	360;
	884	11379	0.0026	0.02326	0	0	0	0	0	0	1	-360	360;
	11379	8853	0.00268	0.03039	0	0	0	0	0	0	1	-360	360;
	11379	8853	0.00262	0.02814	0	0	0	0	0	0	1	-360	360;
	3896	12046	0.000258	0.000929	0	0	0	0	0	0	1	-360	360;
	4579	12046	0.003049	0.013911	0	0	0	0	0	0	1	-360	360;
	3896	8381	0.000258	0.000911	0	0	0	0	0	0	1	-360	360;
	11559	8381	0.000871	0.003991	0	0	0	0	0	0	1	-360	360;
	8049	4824	0.024218	0.1016	0	0	0	0	0	0	1	-360	360;
	4824	10042	0	0.000271	0	0	0	0	0	0	1	-360	360;
	3006	3247	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8049	3006	0.02372	0.103591	0	0	0	0	0	0	1	-360	360;
	3006	10279	0	0.000271	0	0	0	0	0	0	1	-360	360;
	13554	3247	0	0.00028	0	0	0	0	0	0	1	-360	360;
	237	4835	0.00038	0.00396	0	0	0	0	0	0	1	-360	360;
	237	4835	0.00038	0.00404	0	0	0	0	0	0	1	-360	360;
	237	4835	0.00042	0.0036	0	0	0	0	0	0	1	-360	360;
	237	4835	0.00043	0.00352	0	0	0	0	0	0	1	-360	360;
	7298	237	0.00177	0.01845	0	0	0	0	0	0	1	-360	360;
	11610	5564	0.007831	0.035089	0	0	0	0	0	0	1	-360	360;
	11610	10760	0.002089	0.007182	0	0	0	0	0	0	1	-360	360;
	7510	5564	0.008871	0.034391	0	0	0	0	0	0	1	-360	360;
	7510	1991	0.002129	0.007031	0	0	0	0	0	0	1	-360	360;
	2911	7510	0.007222	0.032831	0	0	0	0	0	0	1	-360	360;
	7510	11277	0.006049	0.021431	0	0	0	0	0	0	1	-360	360;
	4073	12941	0.0114	0.005622	0	0	0	0	0	0	1	-360	360;
	4101	3639	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3639	13173	0.00976	0.043991	0	0	0	0	0	0	1	-360	360;
	5398	1951	0.017658	0.0684	0	0	0	0	0	0	1	-360	360;
	5398	1951	0.018	0.067	0	0	0	0	0	0	1	-360	360;
	1951	11375	0.003378	0.009631	0	0	0	0	0	0	1	-360	360;
	1951	7684	0.016409	0.07168	0	0	0	0	0	0	1	-360	360;
	1951	1941	0.0182	0.04612	0	0	0	0	0	0	1	-360	360;
	1951	4496	0.004818	0.017231	0	0	0	0	0	0	1	-360	360;
	10956	7520	0.000209	0.000911	0	0	0	0	0	0	1	-360	360;
	10956	3829	0.000249	0.000831	0	0	0	0	0	0	1	-360	360;
	12767	7285	0.00136	0.006458	0	0	0	0	0	0	1	-360	360;
	7285	7006	0.002782	0.013129	0	0	0	0	0	0	1	-360	360;
	9132	2596	0.008049	0.036031	0	0	0	0	0	0	1	-360	360;
	2596	3818	0.022311	0.0864	0	0	0	0	0	0	1	-360	360;
	974	2170	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9132	2170	0.00912	0.035311	0	0	0	0	0	0	1	-360	360;
	2170	1719	0.001471	0.005489	0	0	0	0	0	0	1	-360	360;
	10587	12770	0.00058	0.00639	0	0	0	0	0	0	1	-360	360;
	10587	12770	0.00057	0.00651	0	0	0	0	0	0	1	-360	360;
	7496	5871	0.002111	0.007542	0	0	0	0	0	0	1	-360	360;
	1713	5871	0.014049	0.037031	0	0	0	0	0	0	1	-360	360;
	393	3896	0	0.000222	0	0	0	0	0	0	1	-360	360;
	393	9903	0.002071	0.005609	0	0	0	0	0	0	1	-360	360;
	2805	393	0.00368	0.016711	0	0	0	0	0	0	1	-360	360;
	2805	393	0.0036	0.017018	0	0	0	0	0	0	1	-360	360;
	393	11929	0.00012	0.000431	0	0	0	0	0	0	1	-360	360;
	3896	10832	0.00012	0.000431	0	0	0	0	0	0	1	-360	360;
	7973	8617	0.01328	0.031071	0	0	0	0	0	0	1	-360	360;
	12426	7973	0.031911	0.071711	0	0	0	0	0	0	1	-360	360;
	9077	5047	0.000382	0.001289	0	0	0	0	0	0	1	-360	360;
	2805	9077	0.002582	0.00988	0	0	0	0	0	0	1	-360	360;
	3733	5526	0.00036	0.001218	0	0	0	0	0	0	1	-360	360;
	3263	3733	0.002458	0.00908	0	0	0	0	0	0	1	-360	360;
	10122	8913	0.000911	0.003271	0	0	0	0	0	0	1	-360	360;
	252	10122	0.01436	0.05344	0	0	0	0	0	0	1	-360	360;
	230	4148	0.000462	0.001631	0	0	0	0	0	0	1	-360	360;
	230	8913	0.000929	0.0032	0	0	0	0	0	0	1	-360	360;
	12244	4148	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9173	4148	0.013391	0.060849	0	0	0	0	0	0	1	-360	360;
	1312	7335	0.010631	0.048342	0	0	0	0	0	0	1	-360	360;
	8446	4829	0.005498	0.021302	0	0	0	0	0	0	1	-360	360;
	4829	13318	0.001449	0.006329	0	0	0	0	0	0	1	-360	360;
	1191	13187	0.007951	0.029329	0	0	0	0	0	0	1	-360	360;
	1191	2678	0.02072	0.086938	0	0	0	0	0	0	1	-360	360;
	347	1191	0.007182	0.02672	0	0	0	0	0	0	1	-360	360;
	10616	3388	0.00424	0.019129	0	0	0	0	0	0	1	-360	360;
	4118	10616	0.010542	0.047938	0	0	0	0	0	0	1	-360	360;
	10616	13618	0.016751	0.06488	0	0	0	0	0	0	1	-360	360;
	6565	5255	0.016671	0.059071	0	0	0	0	0	0	1	-360	360;
	6565	9086	0.00536	0.024151	0	0	0	0	0	0	1	-360	360;
	8212	4118	0	0.000222	0	0	0	0	0	0	1	-360	360;
	4118	7739	0.007089	0.017938	0	0	0	0	0	0	1	-360	360;
	8171	4118	0.020849	0.052831	0	0	0	0	0	0	1	-360	360;
	8362	7739	0.010609	0.005209	0	0	0	0	0	0	1	-360	360;
	3516	7514	0.020898	0.098071	0	0	0	0	0	0	1	-360	360;
	9533	7514	0.002258	0.008409	0	0	0	0	0	0	1	-360	360;
	618	9235	0.00056	0.00236	0	0	0	0	0	0	1	-360	360;
	9235	1444	0.014258	0.064311	0	0	0	0	0	0	1	-360	360;
	12947	2832	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9717	2832	0.040249	0.143902	0	0	0	0	0	0	1	-360	360;
	12933	2832	0.021778	0.071862	0	0	0	0	0	0	1	-360	360;
	2832	6618	0.022742	0.09932	0	0	0	0	0	0	1	-360	360;
	7682	2832	0.021511	0.07092	0	0	0	0	0	0	1	-360	360;
	7871	6243	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6243	12473	0.010818	0.0454	0	0	0	0	0	0	1	-360	360;
	3271	6243	0.013671	0.059698	0	0	0	0	0	0	1	-360	360;
	8748	11441	0.00011	0.00059	0	0	0	0	0	0	1	-360	360;
	2551	11441	0.00093	0.00993	0	0	0	0	0	0	1	-360	360;
	2922	8748	0.00037	0.00305	0	0	0	0	0	0	1	-360	360;
	11252	1428	0.0001	0.00066	0	0	0	0	0	0	1	-360	360;
	2551	11252	0.00105	0.00973	0	0	0	0	0	0	1	-360	360;
	1428	8526	0.00037	0.00298	0	0	0	0	0	0	1	-360	360;
	2922	7298	0.00105	0.01196	0	0	0	0	0	0	1	-360	360;
	8526	237	0.00073	0.00626	0	0	0	0	0	0	1	-360	360;
	5694	11284	0.00112	0.002329	0	0	0	0	0	0	1	-360	360;
	5694	8131	0.0068	0.032178	0	0	0	0	0	0	1	-360	360;
	8083	5694	0.013871	0.06308	0	0	0	0	0	0	1	-360	360;
	9563	6184	0	0.00028	0	0	0	0	0	0	1	-360	360;
	5713	6184	0.00636	0.028689	0	0	0	0	0	0	1	-360	360;
	5290	6184	0.005231	0.020942	0	0	0	0	0	0	1	-360	360;
	6536	6184	0.019129	0.063111	0	0	0	0	0	0	1	-360	360;
	6184	150	0.006649	0.0298	0	0	0	0	0	0	1	-360	360;
	11284	8296	0.0006	0.001609	0	0	0	0	0	0	1	-360	360;
	163	618	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12128	618	0.014849	0.066942	0	0	0	0	0	0	1	-360	360;
	12700	8863	0.00392	0.009182	0	0	0	0	0	0	1	-360	360;
	8863	5451	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8863	450	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8863	8643	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3649	9001	0.00384	0.00936	0	0	0	0	0	0	1	-360	360;
	9001	4541	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9001	9531	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9001	2255	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3649	12700	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5451	10876	0.02008	0.09128	0	0	0	0	0	0	1	-360	360;
	5976	4541	0.023991	0.092942	0	0	0	0	0	0	1	-360	360;
	8339	450	0.01384	0.06552	0	0	0	0	0	0	1	-360	360;
	542	9531	0.00476	0.022538	0	0	0	0	0	0	1	-360	360;
	8643	3629	0.00496	0.016382	0	0	0	0	0	0	1	-360	360;
	2255	11339	0.00244	0.008049	0	0	0	0	0	0	1	-360	360;
	13246	822	0.000671	0.002502	0	0	0	0	0	0	1	-360	360;
	822	7359	0.0066	0.029569	0	0	0	0	0	0	1	-360	360;
	13246	10805	0.000689	0.002449	0	0	0	0	0	0	1	-360	360;
	139	10805	0.007271	0.024969	0	0	0	0	0	0	1	-360	360;
	7762	13246	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5713	4681	0.007649	0.031849	0	0	0	0	0	0	1	-360	360;
	10606	8631	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10606	10364	0	0.000222	0	0	0	0	0	0	1	-360	360;
	419	10606	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5040	8631	0.019471	0.074818	0	0	0	0	0	0	1	-360	360;
	9040	10364	0.009231	0.041622	0	0	0	0	0	0	1	-360	360;
	3931	12565	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11067	9293	0.000258	0.001089	0	0	0	0	0	0	1	-360	360;
	11067	5294	0.019871	0.042889	0	0	0	0	0	0	1	-360	360;
	5294	12565	0.00076	0.001978	0	0	0	0	0	0	1	-360	360;
	8825	12565	0.000751	0.001831	0	0	0	0	0	0	1	-360	360;
	11613	8825	0.039151	0.088	0	0	0	0	0	0	1	-360	360;
	586	8062	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8062	4100	0.032351	0.141289	0	0	0	0	0	0	1	-360	360;
	1357	8062	0.022569	0.074449	0	0	0	0	0	0	1	-360	360;
	8062	7803	5.8e-05	0.000222	0	0	0	0	0	0	1	-360	360;
	9780	13508	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2161	13508	0.009542	0.031471	0	0	0	0	0	0	1	-360	360;
	10857	13508	0.021671	0.09856	0	0	0	0	0	0	1	-360	360;
	4459	3333	0.005609	0.013978	0	0	0	0	0	0	1	-360	360;
	6186	3333	0.003751	0.01016	0	0	0	0	0	0	1	-360	360;
	13360	5398	0.000529	0.00208	0	0	0	0	0	0	1	-360	360;
	13360	5991	0.008862	0.029231	0	0	0	0	0	0	1	-360	360;
	1341	8940	0.000538	0.00204	0	0	0	0	0	0	1	-360	360;
	1341	13579	0.009569	0.026289	0	0	0	0	0	0	1	-360	360;
	5398	4990	0.00028	0.001209	0	0	0	0	0	0	1	-360	360;
	1713	4990	0.005489	0.014249	0	0	0	0	0	0	1	-360	360;
	8940	4459	0.000271	0.001231	0	0	0	0	0	0	1	-360	360;
	5398	8382	0.000338	0.001311	0	0	0	0	0	0	1	-360	360;
	8382	8368	0.005791	0.02716	0	0	0	0	0	0	1	-360	360;
	6381	10587	0.00288	0.03132	0	0	0	0	0	0	1	-360	360;
	6381	10587	0.00282	0.03191	0	0	0	0	0	0	1	-360	360;
	10587	8575	0.00111	0.01111	0	0	0	0	0	0	1	-360	360;
	10587	9846	0.00108	0.01133	0	0	0	0	0	0	1	-360	360;
	8940	1704	0.008751	0.033911	0	0	0	0	0	0	1	-360	360;
	8940	440	0.002418	0.00936	0	0	0	0	0	0	1	-360	360;
	6095	6950	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6095	413	0.00944	0.044271	0	0	0	0	0	0	1	-360	360;
	6950	11798	0.006542	0.0272	0	0	0	0	0	0	1	-360	360;
	5255	3483	0.001591	0.005658	0	0	0	0	0	0	1	-360	360;
	3703	1595	0.000711	0.001822	0	0	0	0	0	0	1	-360	360;
	1595	6728	0.010369	0.021511	0	0	0	0	0	0	1	-360	360;
	3703	11613	0.001978	0.0068	0	0	0	0	0	0	1	-360	360;
	790	8757	0.009062	0.023902	0	0	0	0	0	0	1	-360	360;
	8757	7635	0.0092	0.025249	0	0	0	0	0	0	1	-360	360;
	12443	1270	0.0022	0.005942	0	0	0	0	0	0	1	-360	360;
	7225	12443	0.016169	0.03352	0	0	0	0	0	0	1	-360	360;
	794	7635	0.006902	0.014898	0	0	0	0	0	0	1	-360	360;
	11291	794	0.018609	0.041849	0	0	0	0	0	0	1	-360	360;
	5218	7202	0.00156	0.00696	0	0	0	0	0	0	1	-360	360;
	7746	5218	0.01592	0.07532	0	0	0	0	0	0	1	-360	360;
	3544	7202	0.00176	0.006822	0	0	0	0	0	0	1	-360	360;
	3544	12677	0.015542	0.069582	0	0	0	0	0	0	1	-360	360;
	10732	2326	0.00176	0.004631	0	0	0	0	0	0	1	-360	360;
	3117	2326	0.02272	0.061458	0	0	0	0	0	0	1	-360	360;
	9132	4036	0.00348	0.015809	0	0	0	0	0	0	1	-360	360;
	12950	4036	0.013449	0.056431	0	0	0	0	0	0	1	-360	360;
	7923	1802	0.002911	0.01272	0	0	0	0	0	0	1	-360	360;
	9132	1802	0.0034	0.016102	0	0	0	0	0	0	1	-360	360;
	9635	7923	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7923	11258	0.030151	0.079538	0	0	0	0	0	0	1	-360	360;
	7746	7923	0.017769	0.063511	0	0	0	0	0	0	1	-360	360;
	7923	6022	0.031249	0.084538	0	0	0	0	0	0	1	-360	360;
	12842	9132	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9132	6648	0.013698	0.047049	0	0	0	0	0	0	1	-360	360;
	9132	6648	0.01396	0.046031	0	0	0	0	0	0	1	-360	360;
	12007	9132	0.007938	0.037569	0	0	0	0	0	0	1	-360	360;
	12950	9132	0.016751	0.070271	0	0	0	0	0	0	1	-360	360;
	10732	9014	0.00172	0.00472	0	0	0	0	0	0	1	-360	360;
	9014	2947	0.007271	0.015689	0	0	0	0	0	0	1	-360	360;
	764	3719	0.001471	0.004	0	0	0	0	0	0	1	-360	360;
	764	4236	0.001991	0.007729	0	0	0	0	0	0	1	-360	360;
	12284	764	0.003151	0.047689	0	0	0	0	0	0	1	-360	360;
	764	529	0.000809	0.002769	0	0	0	0	0	0	1	-360	360;
	6198	764	0.002009	0.020209	0	0	0	0	0	0	1	-360	360;
	6176	9325	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9325	12936	0.001	0.002831	0	0	0	0	0	0	1	-360	360;
	9325	11865	0.001502	0.005169	0	0	0	0	0	0	1	-360	360;
	8670	9325	0.001969	0.0206	0	0	0	0	0	0	1	-360	360;
	11178	5290	0.000151	0.000649	0	0	0	0	0	0	1	-360	360;
	11178	10185	0.000142	0.000662	0	0	0	0	0	0	1	-360	360;
	3402	10185	0.004409	0.01628	0	0	0	0	0	0	1	-360	360;
	9786	9817	0	0.000222	0	0	0	0	0	0	1	-360	360;
	13518	11035	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9817	13076	0.00028	0.000791	0	0	0	0	0	0	1	-360	360;
	8225	11035	0.000622	0.001671	0	0	0	0	0	0	1	-360	360;
	6411	6633	0.000471	0.0016	0	0	0	0	0	0	1	-360	360;
	6323	6633	0.013889	0.065751	0	0	0	0	0	0	1	-360	360;
	6411	4659	0.000471	0.00156	0	0	0	0	0	0	1	-360	360;
	6648	4659	0.018262	0.082978	0	0	0	0	0	0	1	-360	360;
	1719	3818	0.02168	0.077489	0	0	0	0	0	0	1	-360	360;
	11708	8049	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8049	13542	0.000538	0.001902	0	0	0	0	0	0	1	-360	360;
	4579	8049	0.004578	0.017031	0	0	0	0	0	0	1	-360	360;
	4579	8049	0.004662	0.016671	0	0	0	0	0	0	1	-360	360;
	6423	6648	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6648	4588	0.0242	0.093769	0	0	0	0	0	0	1	-360	360;
	12473	2908	0.002289	0.008129	0	0	0	0	0	0	1	-360	360;
	7076	8795	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8795	5410	0.00668	0.02588	0	0	0	0	0	0	1	-360	360;
	1671	5410	0.00308	0.013778	0	0	0	0	0	0	1	-360	360;
	5040	8795	0.032169	0.124618	0	0	0	0	0	0	1	-360	360;
	1891	12284	0.006778	0.02236	0	0	0	0	0	0	1	-360	360;
	11958	1891	0.00308	0.011929	0	0	0	0	0	0	1	-360	360;
	8525	10380	0.016911	0.070391	0	0	0	0	0	0	1	-360	360;
	3703	8525	0.03196	0.149969	0	0	0	0	0	0	1	-360	360;
	8775	11701	0.00016	0.00049	0	0	0	0	0	0	1	-360	360;
	4404	8775	7e-05	0.00049	0	0	0	0	0	0	1	-360	360;
	11957	9164	0.0022	0.00852	0	0	0	0	0	0	1	-360	360;
	9361	9164	0.000431	0.000951	0	0	0	0	0	0	1	-360	360;
	11957	8491	0.002249	0.008351	0	0	0	0	0	0	1	-360	360;
	11338	8491	0.019431	0.053351	0	0	0	0	0	0	1	-360	360;
	7279	11957	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8431	7685	0.001929	0.008111	0	0	0	0	0	0	1	-360	360;
	6198	8431	0.00652	0.021511	0	0	0	0	0	0	1	-360	360;
	9405	7685	0.001889	0.008271	0	0	0	0	0	0	1	-360	360;
	9405	12284	0.012289	0.051551	0	0	0	0	0	0	1	-360	360;
	4300	7685	0.001431	0.005071	0	0	0	0	0	0	1	-360	360;
	1672	7685	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12950	7419	0.007271	0.0344	0	0	0	0	0	0	1	-360	360;
	10600	7419	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2830	12473	0.003289	0.011329	0	0	0	0	0	0	1	-360	360;
	12473	1941	0.012129	0.032831	0	0	0	0	0	0	1	-360	360;
	12473	252	0.006031	0.025289	0	0	0	0	0	0	1	-360	360;
	12473	252	0.005911	0.025778	0	0	0	0	0	0	1	-360	360;
	685	12473	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3091	12128	0.000529	0.001969	0	0	0	0	0	0	1	-360	360;
	12425	12128	0.000538	0.001929	0	0	0	0	0	0	1	-360	360;
	2451	10540	0.001151	0.004222	0	0	0	0	0	0	1	-360	360;
	1718	2451	0.003818	0.017222	0	0	0	0	0	0	1	-360	360;
	3629	2639	0.00416	0.019502	0	0	0	0	0	0	1	-360	360;
	7802	9931	0.001991	0.00372	0	0	0	0	0	0	1	-360	360;
	7802	4600	0.009889	0.026751	0	0	0	0	0	0	1	-360	360;
	5621	9931	0.002018	0.00364	0	0	0	0	0	0	1	-360	360;
	10590	5621	0.01644	0.036942	0	0	0	0	0	0	1	-360	360;
	12895	9931	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3703	8527	0.019071	0.07388	0	0	0	0	0	0	1	-360	360;
	758	8527	0.02804	0.1256	0	0	0	0	0	0	1	-360	360;
	8532	8527	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8527	8362	0.001911	0.000751	0	0	0	0	0	0	1	-360	360;
	10252	6239	0.008098	0.028689	0	0	0	0	0	0	1	-360	360;
	10926	10252	0.017609	0.068191	0	0	0	0	0	0	1	-360	360;
	10252	3263	0.015018	0.058191	0	0	0	0	0	0	1	-360	360;
	9796	9610	0.007031	0.014578	0	0	0	0	0	0	1	-360	360;
	9796	6054	0.003791	0.012529	0	0	0	0	0	0	1	-360	360;
	9796	6748	0.010249	0.035209	0	0	0	0	0	0	1	-360	360;
	11343	1319	0.002489	0.005818	0	0	0	0	0	0	1	-360	360;
	4961	11343	0.002071	0.009751	0	0	0	0	0	0	1	-360	360;
	4961	4744	0.001871	0.006902	0	0	0	0	0	0	1	-360	360;
	4961	6902	0.003658	0.014062	0	0	0	0	0	0	1	-360	360;
	11339	11765	0.002289	0.008178	0	0	0	0	0	0	1	-360	360;
	1724	11765	0.002329	0.008	0	0	0	0	0	0	1	-360	360;
	1724	3629	0.002071	0.009249	0	0	0	0	0	0	1	-360	360;
	2161	8850	0.005951	0.021249	0	0	0	0	0	0	1	-360	360;
	542	8850	0.006058	0.0208	0	0	0	0	0	0	1	-360	360;
	6932	1570	0.000942	0.003129	0	0	0	0	0	0	1	-360	360;
	6932	6054	0.030849	0.10176	0	0	0	0	0	0	1	-360	360;
	3202	1570	0.00084	0.003551	0	0	0	0	0	0	1	-360	360;
	3629	3202	0.002378	0.007831	0	0	0	0	0	0	1	-360	360;
	5636	1943	0.007231	0.01624	0	0	0	0	0	0	1	-360	360;
	2169	5636	0.001311	0.005111	0	0	0	0	0	0	1	-360	360;
	5636	8528	0.001338	0.005009	0	0	0	0	0	0	1	-360	360;
	5340	5636	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1943	830	0.000338	0.00116	0	0	0	0	0	0	1	-360	360;
	830	1824	0.025778	0.069751	0	0	0	0	0	0	1	-360	360;
	3155	830	0.004009	0.01376	0	0	0	0	0	0	1	-360	360;
	7204	830	0.00408	0.013462	0	0	0	0	0	0	1	-360	360;
	5491	830	0.000329	0.001262	0	0	0	0	0	0	1	-360	360;
	7015	830	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12793	2076	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3849	1843	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2378	2076	0.000711	0.002018	0	0	0	0	0	0	1	-360	360;
	1843	7413	0.00068	0.001502	0	0	0	0	0	0	1	-360	360;
	5527	1318	0.00012	0.00056	0	0	0	0	0	0	1	-360	360;
	5239	1318	0.02516	0.086418	0	0	0	0	0	0	1	-360	360;
	5527	9073	0.00012	0.00052	0	0	0	0	0	0	1	-360	360;
	9073	10857	0.032591	0.116511	0	0	0	0	0	0	1	-360	360;
	12037	5527	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3269	3091	0.01752	0.062098	0	0	0	0	0	0	1	-360	360;
	12425	3859	0.00076	0.003551	0	0	0	0	0	0	1	-360	360;
	13657	3483	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	13657	8214	0.000858	0.004458	0	0	0	0	0	0	1	-360	360;
	8214	1933	8e-05	0.000338	0	0	0	0	0	0	1	-360	360;
	8330	9918	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	9918	11992	0.000982	0.004369	0	0	0	0	0	0	1	-360	360;
	3977	8330	0.01704	0.083271	0	0	0	0	0	0	1	-360	360;
	11992	4374	7.1e-05	0.000351	0	0	0	0	0	0	1	-360	360;
	7160	8831	0.000271	0.00068	0	0	0	0	0	0	1	-360	360;
	9985	7160	0.012809	0.05376	0	0	0	0	0	0	1	-360	360;
	7160	10822	0.00364	0.015262	0	0	0	0	0	0	1	-360	360;
	1669	7266	0.00012	0.000431	0	0	0	0	0	0	1	-360	360;
	12370	7266	0.003982	0.015271	0	0	0	0	0	0	1	-360	360;
	1669	5392	0.00012	0.000418	0	0	0	0	0	0	1	-360	360;
	11150	5392	0.000431	0.00172	0	0	0	0	0	0	1	-360	360;
	171	4812	0.00024	0.00032	0	0	0	0	0	0	1	-360	360;
	636	171	0.002418	0.011462	0	0	0	0	0	0	1	-360	360;
	10097	6536	0.00028	0.000311	0	0	0	0	0	0	1	-360	360;
	10097	12370	0.003658	0.01664	0	0	0	0	0	0	1	-360	360;
	12370	4812	0.003582	0.016951	0	0	0	0	0	0	1	-360	360;
	2675	1175	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1175	3358	0.006231	0.029249	0	0	0	0	0	0	1	-360	360;
	1175	11150	0.00144	0.005529	0	0	0	0	0	0	1	-360	360;
	1175	5954	0.011111	0.023978	0	0	0	0	0	0	1	-360	360;
	12932	1669	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3438	8136	0.001182	0.002409	0	0	0	0	0	0	1	-360	360;
	9201	4395	0.006098	0.029822	0	0	0	0	0	0	1	-360	360;
	4395	13445	0.00096	0.003378	0	0	0	0	0	0	1	-360	360;
	6153	9717	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9717	2277	0.01044	0.03444	0	0	0	0	0	0	1	-360	360;
	9717	2277	0.009298	0.03904	0	0	0	0	0	0	1	-360	360;
	9717	7682	0.017311	0.078738	0	0	0	0	0	0	1	-360	360;
	9210	11258	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11258	790	0.012449	0.029129	0	0	0	0	0	0	1	-360	360;
	1052	1711	0.00015	0.00045	0	0	0	0	0	0	1	-360	360;
	679	1711	0.00107	0.01215	0	0	0	0	0	0	1	-360	360;
	4404	1052	6e-05	0.00056	0	0	0	0	0	0	1	-360	360;
	6112	12028	0.00035	0.00284	0	0	0	0	0	0	1	-360	360;
	11185	12028	0.00163	0.01512	0	0	0	0	0	0	1	-360	360;
	7298	12028	0.00115	0.00913	0	0	0	0	0	0	1	-360	360;
	4111	12028	0.00133	0.01513	0	0	0	0	0	0	1	-360	360;
	4111	12028	0.00131	0.01401	0	0	0	0	0	0	1	-360	360;
	679	12028	0.00013	0.00129	0	0	0	0	0	0	1	-360	360;
	10415	12028	0.00077	0.00664	0	0	0	0	0	0	1	-360	360;
	3629	6054	0.028391	0.12908	0	0	0	0	0	0	1	-360	360;
	12725	3629	0.01216	0.05532	0	0	0	0	0	0	1	-360	360;
	11778	8989	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3436	8989	0.023609	0.053071	0	0	0	0	0	0	1	-360	360;
	7269	2521	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2521	10009	0.020471	0.051871	0	0	0	0	0	0	1	-360	360;
	5040	2521	0.01744	0.049862	0	0	0	0	0	0	1	-360	360;
	12677	3818	0.009111	0.039809	0	0	0	0	0	0	1	-360	360;
	7746	10319	0.033022	0.13856	0	0	0	0	0	0	1	-360	360;
	10319	3818	0.009529	0.045089	0	0	0	0	0	0	1	-360	360;
	11266	2378	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2378	1223	0.001889	0.003462	0	0	0	0	0	0	1	-360	360;
	2378	1216	0.006569	0.0142	0	0	0	0	0	0	1	-360	360;
	10297	2378	0.003982	0.018102	0	0	0	0	0	0	1	-360	360;
	2378	923	0.00232	0.007969	0	0	0	0	0	0	1	-360	360;
	2026	3231	0.002502	0.011698	0	0	0	0	0	0	1	-360	360;
	8073	3231	0.009351	0.039209	0	0	0	0	0	0	1	-360	360;
	3231	13543	0.008622	0.0296	0	0	0	0	0	0	1	-360	360;
	2905	3709	0.008951	0.037289	0	0	0	0	0	0	1	-360	360;
	3709	6645	0.005369	0.02144	0	0	0	0	0	0	1	-360	360;
	9832	12087	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8073	12087	0.00608	0.025551	0	0	0	0	0	0	1	-360	360;
	8073	12087	0.00596	0.026049	0	0	0	0	0	0	1	-360	360;
	12087	2905	0.001369	0.004898	0	0	0	0	0	0	1	-360	360;
	12087	3438	0.00144	0.006031	0	0	0	0	0	0	1	-360	360;
	7060	4801	0.0012	0.00328	0	0	0	0	0	0	1	-360	360;
	12370	7060	0.00132	0.006271	0	0	0	0	0	0	1	-360	360;
	7060	12766	0.009089	0.040711	0	0	0	0	0	0	1	-360	360;
	12922	1825	5.8e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	4579	1825	0.000302	0.00132	0	0	0	0	0	0	1	-360	360;
	12117	4442	0.00368	0.016502	0	0	0	0	0	0	1	-360	360;
	2805	12117	0.000329	0.00124	0	0	0	0	0	0	1	-360	360;
	7405	2761	0.0012	0.002689	0	0	0	0	0	0	1	-360	360;
	4579	2761	0.000338	0.001289	0	0	0	0	0	0	1	-360	360;
	607	12922	0.000942	0.002151	0	0	0	0	0	0	1	-360	360;
	7728	3048	0.00316	0.010862	0	0	0	0	0	0	1	-360	360;
	7728	10104	0.003222	0.010618	0	0	0	0	0	0	1	-360	360;
	5355	3048	0.010169	0.037858	0	0	0	0	0	0	1	-360	360;
	2604	10104	0.00552	0.024129	0	0	0	0	0	0	1	-360	360;
	3040	6222	0.000449	0.001889	0	0	0	0	0	0	1	-360	360;
	6714	8783	0.00044	0.001929	0	0	0	0	0	0	1	-360	360;
	5615	7265	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7265	10893	0.000418	0.00192	0	0	0	0	0	0	1	-360	360;
	7265	10540	0.000409	0.00196	0	0	0	0	0	0	1	-360	360;
	12370	10893	0.00608	0.022431	0	0	0	0	0	0	1	-360	360;
	9171	7894	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6302	7894	0.00016	0.000751	0	0	0	0	0	0	1	-360	360;
	6302	12680	0.046622	0.173511	0	0	0	0	0	0	1	-360	360;
	2151	7894	0.000151	0.000698	0	0	0	0	0	0	1	-360	360;
	5239	2151	0.01464	0.052329	0	0	0	0	0	0	1	-360	360;
	9977	9399	0.006129	0.023751	0	0	0	0	0	0	1	-360	360;
	7234	9399	0.001049	0.003311	0	0	0	0	0	0	1	-360	360;
	12602	7809	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7809	4442	0.003271	0.012089	0	0	0	0	0	0	1	-360	360;
	7809	2680	0.002951	0.013311	0	0	0	0	0	0	1	-360	360;
	7809	7522	0.017489	0.082769	0	0	0	0	0	0	1	-360	360;
	7809	3433	0.006231	0.029498	0	0	0	0	0	0	1	-360	360;
	3987	7657	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9316	12813	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2911	7657	0.00124	0.004458	0	0	0	0	0	0	1	-360	360;
	8551	12813	0.001169	0.001969	0	0	0	0	0	0	1	-360	360;
	3266	13076	0.000791	0.002929	0	0	0	0	0	0	1	-360	360;
	1540	13076	0.000911	0.003138	0	0	0	0	0	0	1	-360	360;
	2805	2680	0.004671	0.01672	0	0	0	0	0	0	1	-360	360;
	2081	3719	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3719	4300	0.00064	0.00188	0	0	0	0	0	0	1	-360	360;
	884	11210	0.00014	0.00061	0	0	0	0	0	0	1	-360	360;
	7007	8597	0.000698	0.0024	0	0	0	0	0	0	1	-360	360;
	7007	3542	0.000711	0.002351	0	0	0	0	0	0	1	-360	360;
	12370	8597	0.001858	0.006391	0	0	0	0	0	0	1	-360	360;
	7199	3542	0.014129	0.06328	0	0	0	0	0	0	1	-360	360;
	3263	7199	0.0002	0.00092	0	0	0	0	0	0	1	-360	360;
	12488	1023	4e-05	0.0004	0	0	0	0	0	0	1	-360	360;
	12488	6112	4e-05	0.00039	0	0	0	0	0	0	1	-360	360;
	7298	1023	0.00066	0.00705	0	0	0	0	0	0	1	-360	360;
	6837	431	0.003622	0.016209	0	0	0	0	0	0	1	-360	360;
	13355	6837	5.8e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	3716	6837	3.1e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	11771	491	0.00084	0.002031	0	0	0	0	0	0	1	-360	360;
	10460	9398	0.004511	0.01972	0	0	0	0	0	0	1	-360	360;
	10460	12676	0.00064	0.0028	0	0	0	0	0	0	1	-360	360;
	7176	11771	0.004422	0.020102	0	0	0	0	0	0	1	-360	360;
	11771	7002	0	0.00028	0	0	0	0	0	0	1	-360	360;
	10036	1069	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1069	4681	0.000822	0.003622	0	0	0	0	0	0	1	-360	360;
	1069	3358	0.000809	0.003689	0	0	0	0	0	0	1	-360	360;
	5176	9806	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3755	9806	0.001471	0.00528	0	0	0	0	0	0	1	-360	360;
	3755	9806	0.001502	0.005169	0	0	0	0	0	0	1	-360	360;
	3064	9806	0.000769	0.002858	0	0	0	0	0	0	1	-360	360;
	9806	3271	0.003698	0.013209	0	0	0	0	0	0	1	-360	360;
	9806	3040	0.00116	0.005271	0	0	0	0	0	0	1	-360	360;
	9806	7399	0.003378	0.006178	0	0	0	0	0	0	1	-360	360;
	9806	1105	0.000849	0.004009	0	0	0	0	0	0	1	-360	360;
	9806	242	0.000431	0.00112	0	0	0	0	0	0	1	-360	360;
	3883	8131	0.006778	0.002631	0	0	0	0	0	0	1	-360	360;
	2189	150	0.003569	0.00468	0	0	0	0	0	0	1	-360	360;
	2189	150	0.003178	0.005298	0	0	0	0	0	0	1	-360	360;
	8492	6249	0.00388	0.0174	0	0	0	0	0	0	1	-360	360;
	1078	6249	0.003138	0.011689	0	0	0	0	0	0	1	-360	360;
	8492	2426	0.0044	0.017049	0	0	0	0	0	0	1	-360	360;
	2426	11261	0.000791	0.002631	0	0	0	0	0	0	1	-360	360;
	7836	4236	0	0.000222	0	0	0	0	0	0	1	-360	360;
	678	10009	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3269	10009	0.017698	0.0584	0	0	0	0	0	0	1	-360	360;
	3269	10009	0.015769	0.066191	0	0	0	0	0	0	1	-360	360;
	6381	12293	0.00225	0.02425	0	0	0	0	0	0	1	-360	360;
	6381	12293	0.00161	0.02118	0	0	0	0	0	0	1	-360	360;
	1624	12293	0.00312	0.03268	0	0	0	0	0	0	1	-360	360;
	1624	12293	0.00305	0.0333	0	0	0	0	0	0	1	-360	360;
	9094	8073	0.000182	0.000831	0	0	0	0	0	0	1	-360	360;
	11486	9094	0.013649	0.054609	0	0	0	0	0	0	1	-360	360;
	13277	11485	0.007209	0.03252	0	0	0	0	0	0	1	-360	360;
	13063	13277	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11485	8073	0.000169	0.000769	0	0	0	0	0	0	1	-360	360;
	3927	8073	0.011649	0.026778	0	0	0	0	0	0	1	-360	360;
	9398	3927	0.004049	0.01112	0	0	0	0	0	0	1	-360	360;
	9398	8073	0.007898	0.037338	0	0	0	0	0	0	1	-360	360;
	9398	8073	0.00772	0.034578	0	0	0	0	0	0	1	-360	360;
	8073	6891	0.042582	0.193609	0	0	0	0	0	0	1	-360	360;
	8073	12351	0.027591	0.130569	0	0	0	0	0	0	1	-360	360;
	8073	13088	0.018431	0.065898	0	0	0	0	0	0	1	-360	360;
	8073	38	0.02836	0.1134	0	0	0	0	0	0	1	-360	360;
	8073	1357	0.046142	0.15844	0	0	0	0	0	0	1	-360	360;
	11024	8073	0.011409	0.027311	0	0	0	0	0	0	1	-360	360;
	8073	13543	0.019271	0.063569	0	0	0	0	0	0	1	-360	360;
	8073	13543	0.02212	0.082329	0	0	0	0	0	0	1	-360	360;
	4270	7017	0.018249	0.04624	0	0	0	0	0	0	1	-360	360;
	973	7017	0.008929	0.01872	0	0	0	0	0	0	1	-360	360;
	973	7017	0.008742	0.017329	0	0	0	0	0	0	1	-360	360;
	2250	8662	0.001569	0.00412	0	0	0	0	0	0	1	-360	360;
	8662	11489	0.037409	0.106911	0	0	0	0	0	0	1	-360	360;
	2250	6186	0.01836	0.049671	0	0	0	0	0	0	1	-360	360;
	5976	7608	0.007791	0.037502	0	0	0	0	0	0	1	-360	360;
	5976	13318	0.014911	0.051218	0	0	0	0	0	0	1	-360	360;
	3512	7177	0.007071	0.0294	0	0	0	0	0	0	1	-360	360;
	3512	10876	0.010169	0.039378	0	0	0	0	0	0	1	-360	360;
	9398	7176	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9398	9501	0.004449	0.00924	0	0	0	0	0	0	1	-360	360;
	5442	7774	0.002191	0.011142	0	0	0	0	0	0	1	-360	360;
	7774	11730	0.00244	0.011951	0	0	0	0	0	0	1	-360	360;
	9040	10529	0.004662	0.020871	0	0	0	0	0	0	1	-360	360;
	5442	10529	0.00528	0.020449	0	0	0	0	0	0	1	-360	360;
	8796	10529	0.0036	0.0144	0	0	0	0	0	0	1	-360	360;
	4091	5673	0.00212	0.008871	0	0	0	0	0	0	1	-360	360;
	8988	4091	0.001991	0.008271	0	0	0	0	0	0	1	-360	360;
	569	5673	0.002071	0.009049	0	0	0	0	0	0	1	-360	360;
	569	5790	0.002031	0.008098	0	0	0	0	0	0	1	-360	360;
	3188	3858	0.002631	0.00868	0	0	0	0	0	0	1	-360	360;
	4213	3858	0.00048	0.001769	0	0	0	0	0	0	1	-360	360;
	3188	8564	0.002338	0.009831	0	0	0	0	0	0	1	-360	360;
	10166	8564	0.006911	0.025742	0	0	0	0	0	0	1	-360	360;
	8190	3188	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3436	4989	0.005649	0.020209	0	0	0	0	0	0	1	-360	360;
	6728	4989	0.037822	0.075338	0	0	0	0	0	0	1	-360	360;
	913	3436	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3436	10380	0.005609	0.020871	0	0	0	0	0	0	1	-360	360;
	3436	11139	0.042569	0.11516	0	0	0	0	0	0	1	-360	360;
	2200	10380	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12480	8339	0.00396	0.010458	0	0	0	0	0	0	1	-360	360;
	10857	8339	0.019671	0.088151	0	0	0	0	0	0	1	-360	360;
	11575	12674	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2568	7937	0.00912	0.03364	0	0	0	0	0	0	1	-360	360;
	7937	10729	0.010942	0.051369	0	0	0	0	0	0	1	-360	360;
	2826	12674	0.000182	0.000822	0	0	0	0	0	0	1	-360	360;
	2826	12680	0.023209	0.118049	0	0	0	0	0	0	1	-360	360;
	2568	12674	0.0002	0.000809	0	0	0	0	0	0	1	-360	360;
	3014	9100	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2194	11185	0.00076	0.00811	0	0	0	0	0	0	1	-360	360;
	11993	4073	5.8e-05	0.000231	0	0	0	0	0	0	1	-360	360;
	11139	11993	0.013471	0.053849	0	0	0	0	0	0	1	-360	360;
	10708	11139	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2338	2658	0.007489	0.03376	0	0	0	0	0	0	1	-360	360;
	16	2338	0.004271	0.016431	0	0	0	0	0	0	1	-360	360;
	8080	7465	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12933	7465	0.013289	0.04384	0	0	0	0	0	0	1	-360	360;
	12933	7465	0.01184	0.049689	0	0	0	0	0	0	1	-360	360;
	12933	7465	0.011338	0.0508	0	0	0	0	0	0	1	-360	360;
	6618	7465	0.008502	0.035671	0	0	0	0	0	0	1	-360	360;
	7465	5264	0.02216	0.088622	0	0	0	0	0	0	1	-360	360;
	7465	7862	0.019911	0.101262	0	0	0	0	0	0	1	-360	360;
	7465	653	0.014551	0.068258	0	0	0	0	0	0	1	-360	360;
	7465	6493	0.014129	0.050529	0	0	0	0	0	0	1	-360	360;
	7465	10830	0.018022	0.08072	0	0	0	0	0	0	1	-360	360;
	758	11139	0.005382	0.02004	0	0	0	0	0	0	1	-360	360;
	13429	943	0.007769	0.034791	0	0	0	0	0	0	1	-360	360;
	943	10857	0.068351	0.30616	0	0	0	0	0	0	1	-360	360;
	2549	6902	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1979	9985	0	0.00028	0	0	0	0	0	0	1	-360	360;
	356	3269	0	0.00028	0	0	0	0	0	0	1	-360	360;
	105	642	0.00163	0.01819	0	0	0	0	0	0	1	-360	360;
	8575	105	0.00241	0.02622	0	0	0	0	0	0	1	-360	360;
	9846	105	0.00236	0.02672	0	0	0	0	0	0	1	-360	360;
	105	4111	0.00188	0.02029	0	0	0	0	0	0	1	-360	360;
	105	4111	0.00213	0.01988	0	0	0	0	0	0	1	-360	360;
	2110	5239	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1429	5239	0.009822	0.046449	0	0	0	0	0	0	1	-360	360;
	10848	5239	0.00344	0.01628	0	0	0	0	0	0	1	-360	360;
	5239	2466	0.00648	0.025102	0	0	0	0	0	0	1	-360	360;
	6907	1610	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1610	1588	0.02368	0.099338	0	0	0	0	0	0	1	-360	360;
	5040	1610	0.017169	0.061382	0	0	0	0	0	0	1	-360	360;
	2194	10290	0.00209	0.01796	0	0	0	0	0	0	1	-360	360;
	2194	10290	0.00213	0.01758	0	0	0	0	0	0	1	-360	360;
	7872	10290	0.0013	0.01389	0	0	0	0	0	0	1	-360	360;
	6546	10290	0.00147	0.01361	0	0	0	0	0	0	1	-360	360;
	884	6381	0.00052	0.00446	0	0	0	0	0	0	1	-360	360;
	884	6381	0.00053	0.00436	0	0	0	0	0	0	1	-360	360;
	4100	11338	0.014889	0.05544	0	0	0	0	0	0	1	-360	360;
	4100	11338	0.015178	0.054289	0	0	0	0	0	0	1	-360	360;
	3161	4100	0.003111	0.013569	0	0	0	0	0	0	1	-360	360;
	9248	4100	0.000791	0.00376	0	0	0	0	0	0	1	-360	360;
	4100	10950	0.002751	0.009809	0	0	0	0	0	0	1	-360	360;
	4100	13418	0.007129	0.024471	0	0	0	0	0	0	1	-360	360;
	4100	13038	0.017951	0.0668	0	0	0	0	0	0	1	-360	360;
	4100	7546	0.006178	0.02812	0	0	0	0	0	0	1	-360	360;
	4100	2406	0.006049	0.028649	0	0	0	0	0	0	1	-360	360;
	8853	7298	0.00396	0.03136	0	0	0	0	0	0	1	-360	360;
	8853	7298	0.00353	0.03554	0	0	0	0	0	0	1	-360	360;
	8853	7298	0.00387	0.0331	0	0	0	0	0	0	1	-360	360;
	8853	7298	0.00394	0.03239	0	0	0	0	0	0	1	-360	360;
	2812	1780	0.00225	0.01786	0	0	0	0	0	0	1	-360	360;
	1780	4404	0.00124	0.01101	0	0	0	0	0	0	1	-360	360;
	2812	6546	0.00201	0.02024	0	0	0	0	0	0	1	-360	360;
	2812	9129	0.00197	0.02063	0	0	0	0	0	0	1	-360	360;
	9129	4404	0.00126	0.01078	0	0	0	0	0	0	1	-360	360;
	2812	7872	0.00193	0.02103	0	0	0	0	0	0	1	-360	360;
	7208	3755	0.001209	0.004551	0	0	0	0	0	0	1	-360	360;
	3755	1866	0.000449	0.002018	0	0	0	0	0	0	1	-360	360;
	1515	3755	0	0.00028	0	0	0	0	0	0	1	-360	360;
	10166	5552	0.007049	0.0252	0	0	0	0	0	0	1	-360	360;
	11202	10166	0.001191	0.003222	0	0	0	0	0	0	1	-360	360;
	10166	1216	0.000511	0.001978	0	0	0	0	0	0	1	-360	360;
	10166	10297	0.001009	0.004782	0	0	0	0	0	0	1	-360	360;
	10166	4760	0.000991	0.004422	0	0	0	0	0	0	1	-360	360;
	13435	3708	0.000929	0.003098	0	0	0	0	0	0	1	-360	360;
	5544	13435	0.005858	0.0246	0	0	0	0	0	0	1	-360	360;
	2189	5564	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3883	5564	0	0.00028	0	0	0	0	0	0	1	-360	360;
	7532	12942	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12942	2788	0.002031	0.009222	0	0	0	0	0	0	1	-360	360;
	8689	12942	0.01036	0.045231	0	0	0	0	0	0	1	-360	360;
	12942	3626	0.026858	0.062822	0	0	0	0	0	0	1	-360	360;
	1159	2788	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2788	3818	0.021569	0.098089	0	0	0	0	0	0	1	-360	360;
	12471	5564	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6116	7702	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7702	13161	0.000418	0.001769	0	0	0	0	0	0	1	-360	360;
	7702	10729	0.000409	0.001809	0	0	0	0	0	0	1	-360	360;
	4334	3266	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8398	9903	0	0.00028	0	0	0	0	0	0	1	-360	360;
	5953	6748	0.000569	0.00168	0	0	0	0	0	0	1	-360	360;
	5953	12924	0.000582	0.001649	0	0	0	0	0	0	1	-360	360;
	12924	3263	0.001858	0.006911	0	0	0	0	0	0	1	-360	360;
	13637	5953	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7380	413	0.0154	0.006022	0	0	0	0	0	0	1	-360	360;
	5083	8627	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8627	13452	8e-05	0.0004	0	0	0	0	0	0	1	-360	360;
	8627	8977	9.8e-05	0.000329	0	0	0	0	0	0	1	-360	360;
	3703	13452	0.023129	0.076289	0	0	0	0	0	0	1	-360	360;
	758	8977	0.011258	0.047249	0	0	0	0	0	0	1	-360	360;
	3703	9201	0.018822	0.072271	0	0	0	0	0	0	1	-360	360;
	3703	11383	0.002009	0.006649	0	0	0	0	0	0	1	-360	360;
	3703	6551	0.000942	0.00424	0	0	0	0	0	0	1	-360	360;
	3703	13445	0.017711	0.060809	0	0	0	0	0	0	1	-360	360;
	3703	13445	0.01804	0.059489	0	0	0	0	0	0	1	-360	360;
	8575	8853	0.0028	0.03055	0	0	0	0	0	0	1	-360	360;
	8575	8853	0.00274	0.03113	0	0	0	0	0	0	1	-360	360;
	12619	5104	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12680	431	0.0002	0.000942	0	0	0	0	0	0	1	-360	360;
	5752	1704	0.004351	0.014929	0	0	0	0	0	0	1	-360	360;
	5752	12680	0.004831	0.017289	0	0	0	0	0	0	1	-360	360;
	7023	11094	0.014289	0.067609	0	0	0	0	0	0	1	-360	360;
	7023	11094	0.013978	0.0626	0	0	0	0	0	0	1	-360	360;
	5355	5991	0.004431	0.014609	0	0	0	0	0	0	1	-360	360;
	5355	6001	0.00664	0.025711	0	0	0	0	0	0	1	-360	360;
	5355	10389	0.001289	0.004422	0	0	0	0	0	0	1	-360	360;
	5355	2604	0.01448	0.065822	0	0	0	0	0	0	1	-360	360;
	5355	4813	0.004631	0.017938	0	0	0	0	0	0	1	-360	360;
	5355	4813	0.00492	0.01692	0	0	0	0	0	0	1	-360	360;
	10857	5104	0.027511	0.120182	0	0	0	0	0	0	1	-360	360;
	1904	5104	0.004	0.014898	0	0	0	0	0	0	1	-360	360;
	11261	1240	0.000351	0.001591	0	0	0	0	0	0	1	-360	360;
	10857	1240	0.018929	0.084791	0	0	0	0	0	0	1	-360	360;
	2678	1078	0.013502	0.063889	0	0	0	0	0	0	1	-360	360;
	2658	7823	0.01632	0.057871	0	0	0	0	0	0	1	-360	360;
	11476	3054	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3778	3054	0.01176	0.04704	0	0	0	0	0	0	1	-360	360;
	9767	11489	0	0.000222	0	0	0	0	0	0	1	-360	360;
	13355	11489	0.02892	0.057622	0	0	0	0	0	0	1	-360	360;
	3945	6853	0.001711	0.0078	0	0	0	0	0	0	1	-360	360;
	3977	6853	0.01224	0.042022	0	0	0	0	0	0	1	-360	360;
	9485	3117	0.007769	0.061249	0	0	0	0	0	0	1	-360	360;
	13248	9173	0.001391	0.0048	0	0	0	0	0	0	1	-360	360;
	6676	13248	0.004071	0.01988	0	0	0	0	0	0	1	-360	360;
	11511	9173	0.001418	0.004702	0	0	0	0	0	0	1	-360	360;
	11511	4465	0.012711	0.048809	0	0	0	0	0	0	1	-360	360;
	6556	4531	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11981	9173	0	0.000222	0	0	0	0	0	0	1	-360	360;
	4531	9173	0.00448	0.016698	0	0	0	0	0	0	1	-360	360;
	10144	6676	0.014689	0.052049	0	0	0	0	0	0	1	-360	360;
	4531	252	0.025631	0.084538	0	0	0	0	0	0	1	-360	360;
	13063	3769	0.005431	0.026551	0	0	0	0	0	0	1	-360	360;
	3769	6493	0.013151	0.058898	0	0	0	0	0	0	1	-360	360;
	7410	9398	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5345	1588	0.00036	0.001329	0	0	0	0	0	0	1	-360	360;
	8645	12391	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12515	8645	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12391	8405	0.00612	0.014671	0	0	0	0	0	0	1	-360	360;
	10596	12515	0.006942	0.014378	0	0	0	0	0	0	1	-360	360;
	12885	1564	4.9e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	6041	12885	0.002071	0.008289	0	0	0	0	0	0	1	-360	360;
	7651	1564	4.9e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	7651	10129	0.000729	0.003049	0	0	0	0	0	0	1	-360	360;
	3552	1564	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2947	13578	0.000409	0.00184	0	0	0	0	0	0	1	-360	360;
	4270	13578	0.0004	0.00188	0	0	0	0	0	0	1	-360	360;
	659	10054	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10054	9962	0.003982	0.020249	0	0	0	0	0	0	1	-360	360;
	10054	12676	0.006498	0.031791	0	0	0	0	0	0	1	-360	360;
	13084	9371	0.000129	0.000609	0	0	0	0	0	0	1	-360	360;
	13084	895	0.00036	0.000729	0	0	0	0	0	0	1	-360	360;
	13084	8847	0.000129	0.000569	0	0	0	0	0	0	1	-360	360;
	1547	13084	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8847	791	0.006862	0.030942	0	0	0	0	0	0	1	-360	360;
	4032	6469	0.0016	0.00716	0	0	0	0	0	0	1	-360	360;
	4032	11899	0.001849	0.006542	0	0	0	0	0	0	1	-360	360;
	1111	6469	0.001809	0.007018	0	0	0	0	0	0	1	-360	360;
	1111	2851	0.004302	0.01588	0	0	0	0	0	0	1	-360	360;
	4737	6469	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11338	10013	0.008831	0.036751	0	0	0	0	0	0	1	-360	360;
	11338	93	0.011031	0.045942	0	0	0	0	0	0	1	-360	360;
	9600	11338	0	0.000222	0	0	0	0	0	0	1	-360	360;
	38	11338	0.043418	0.124111	0	0	0	0	0	0	1	-360	360;
	5787	13161	0.011698	0.048702	0	0	0	0	0	0	1	-360	360;
	12933	6618	0.005058	0.02572	0	0	0	0	0	0	1	-360	360;
	5563	6618	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1938	8769	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12950	12007	0.008969	0.032062	0	0	0	0	0	0	1	-360	360;
	5780	10263	0.000489	0.002369	0	0	0	0	0	0	1	-360	360;
	4579	10263	0.0028	0.0096	0	0	0	0	0	0	1	-360	360;
	5780	10495	0.00048	0.002191	0	0	0	0	0	0	1	-360	360;
	4579	10495	0.002849	0.0094	0	0	0	0	0	0	1	-360	360;
	6923	5780	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6110	12950	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12022	12950	0.005138	0.023391	0	0	0	0	0	0	1	-360	360;
	9821	12950	0.005031	0.023831	0	0	0	0	0	0	1	-360	360;
	8781	12950	0.00492	0.022062	0	0	0	0	0	0	1	-360	360;
	12950	7225	0.012449	0.03368	0	0	0	0	0	0	1	-360	360;
	6289	7746	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7109	7746	0.005582	0.021622	0	0	0	0	0	0	1	-360	360;
	7746	3645	0.011769	0.052729	0	0	0	0	0	0	1	-360	360;
	2555	12898	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12725	12898	0.005489	0.019618	0	0	0	0	0	0	1	-360	360;
	10926	12898	0.005591	0.0192	0	0	0	0	0	0	1	-360	360;
	10279	2173	0	0.00028	0	0	0	0	0	0	1	-360	360;
	10701	12022	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9821	1446	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2173	1446	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3924	1525	0	0.000222	0	0	0	0	0	0	1	-360	360;
	551	3924	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1525	625	0	0.000222	0	0	0	0	0	0	1	-360	360;
	625	8781	0	0.000222	0	0	0	0	0	0	1	-360	360;
	4562	10042	0	0.00028	0	0	0	0	0	0	1	-360	360;
	7522	726	0	0.000222	0	0	0	0	0	0	1	-360	360;
	4562	551	0	0.00028	0	0	0	0	0	0	1	-360	360;
	5876	1742	0	0.000222	0	0	0	0	0	0	1	-360	360;
	472	5876	0.012969	0.046369	0	0	0	0	0	0	1	-360	360;
	1742	5432	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5432	7109	0	0.000222	0	0	0	0	0	0	1	-360	360;
	726	10701	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11798	10939	0.003151	0.00128	0	0	0	0	0	0	1	-360	360;
	2194	463	0.00154	0.01649	0	0	0	0	0	0	1	-360	360;
	4579	8523	0.001298	0.00568	0	0	0	0	0	0	1	-360	360;
	4579	2613	0.0002	0.000871	0	0	0	0	0	0	1	-360	360;
	12972	11637	0	0.000222	0	0	0	0	0	0	1	-360	360;
	13429	11637	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	4327	11637	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	4327	12680	0.010071	0.039	0	0	0	0	0	0	1	-360	360;
	6345	7520	0.000218	0.000849	0	0	0	0	0	0	1	-360	360;
	2622	7520	0.000231	0.00084	0	0	0	0	0	0	1	-360	360;
	8120	7520	0.000231	0.000822	0	0	0	0	0	0	1	-360	360;
	9021	7520	0.00024	0.0008	0	0	0	0	0	0	1	-360	360;
	13102	7520	0.00024	0.000782	0	0	0	0	0	0	1	-360	360;
	7520	9943	0.000209	0.000889	0	0	0	0	0	0	1	-360	360;
	15	7520	0	0.00028	0	0	0	0	0	0	1	-360	360;
	4912	7520	0.000209	0.000911	0	0	0	0	0	0	1	-360	360;
	7006	2622	0.00784	0.025862	0	0	0	0	0	0	1	-360	360;
	8120	8542	0.001991	0.009391	0	0	0	0	0	0	1	-360	360;
	9021	7335	0.003591	0.01184	0	0	0	0	0	0	1	-360	360;
	11303	790	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2194	2850	0.00013	0.00077	0	0	0	0	0	0	1	-360	360;
	1523	2850	0.00013	0.00076	0	0	0	0	0	0	1	-360	360;
	1283	2850	0.0002	0.00127	0	0	0	0	0	0	1	-360	360;
	6010	1991	0.002449	0.006871	0	0	0	0	0	0	1	-360	360;
	3652	10760	0.00132	0.004929	0	0	0	0	0	0	1	-360	360;
	8628	3426	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3426	3626	0.036111	0.084471	0	0	0	0	0	0	1	-360	360;
	3426	5199	0.043129	0.093129	0	0	0	0	0	0	1	-360	360;
	8769	12458	0.001071	0.004129	0	0	0	0	0	0	1	-360	360;
	1671	12458	0.01016	0.036298	0	0	0	0	0	0	1	-360	360;
	1718	8769	0.010951	0.055689	0	0	0	0	0	0	1	-360	360;
	5736	10359	0.005831	0.022591	0	0	0	0	0	0	1	-360	360;
	139	10359	0.016542	0.075222	0	0	0	0	0	0	1	-360	360;
	10359	7759	0.015938	0.00716	0	0	0	0	0	0	1	-360	360;
	7909	3749	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3749	803	0.009591	0.02332	0	0	0	0	0	0	1	-360	360;
	7909	8405	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3818	3027	0.03828	0.10096	0	0	0	0	0	0	1	-360	360;
	139	3027	0.03036	0.086778	0	0	0	0	0	0	1	-360	360;
	4838	1824	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11552	3161	0.002182	0.010329	0	0	0	0	0	0	1	-360	360;
	11552	6891	0.002129	0.009569	0	0	0	0	0	0	1	-360	360;
	8244	13340	0.0018	0.00668	0	0	0	0	0	0	1	-360	360;
	3727	13340	0.004569	0.01636	0	0	0	0	0	0	1	-360	360;
	8244	4588	0.001831	0.006542	0	0	0	0	0	0	1	-360	360;
	3727	6323	0.006338	0.026609	0	0	0	0	0	0	1	-360	360;
	9136	10857	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10857	8862	0.016231	0.070902	0	0	0	0	0	0	1	-360	360;
	10857	12228	0.010138	0.046102	0	0	0	0	0	0	1	-360	360;
	8599	5040	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5040	13459	0.006431	0.028991	0	0	0	0	0	0	1	-360	360;
	3945	9086	0.01184	0.053022	0	0	0	0	0	0	1	-360	360;
	3945	3977	0.012529	0.044422	0	0	0	0	0	0	1	-360	360;
	11089	8210	0.00436	0.010689	0	0	0	0	0	0	1	-360	360;
	7359	11089	0.019529	0.055831	0	0	0	0	0	0	1	-360	360;
	4600	8210	0.004942	0.01048	0	0	0	0	0	0	1	-360	360;
	3157	8210	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1795	7852	0.006431	0.01764	0	0	0	0	0	0	1	-360	360;
	6775	1795	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	13173	7852	0.003431	0.013218	0	0	0	0	0	0	1	-360	360;
	8014	7852	0	0.00028	0	0	0	0	0	0	1	-360	360;
	7852	8667	0.00708	0.014702	0	0	0	0	0	0	1	-360	360;
	4854	7852	0.065422	0.130311	0	0	0	0	0	0	1	-360	360;
	13173	2992	0.003049	0.013831	0	0	0	0	0	0	1	-360	360;
	9985	13173	0.011209	0.051009	0	0	0	0	0	0	1	-360	360;
	4591	13173	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11769	13173	0.00504	0.024622	0	0	0	0	0	0	1	-360	360;
	3269	2992	0.009049	0.033671	0	0	0	0	0	0	1	-360	360;
	9011	2992	0	0.00028	0	0	0	0	0	0	1	-360	360;
	6775	9716	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	7025	6775	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9985	8667	0.007631	0.015569	0	0	0	0	0	0	1	-360	360;
	9985	3516	0.000822	0.00316	0	0	0	0	0	0	1	-360	360;
	9985	9672	0.017751	0.060929	0	0	0	0	0	0	1	-360	360;
	3269	9716	0.007418	0.016022	0	0	0	0	0	0	1	-360	360;
	3269	13358	0.007542	0.035689	0	0	0	0	0	0	1	-360	360;
	13216	689	0	0.000222	0	0	0	0	0	0	1	-360	360;
	689	1837	0.000338	0.001218	0	0	0	0	0	0	1	-360	360;
	7603	255	0	0.000222	0	0	0	0	0	0	1	-360	360;
	255	11434	0.000351	0.001191	0	0	0	0	0	0	1	-360	360;
	10145	1671	0.004662	0.016009	0	0	0	0	0	0	1	-360	360;
	10145	12370	0.017489	0.084191	0	0	0	0	0	0	1	-360	360;
	1671	37	0.003809	0.013111	0	0	0	0	0	0	1	-360	360;
	1671	8886	0.003489	0.013502	0	0	0	0	0	0	1	-360	360;
	5345	1671	0.004738	0.015658	0	0	0	0	0	0	1	-360	360;
	11548	1671	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1671	3692	0.010351	0.035529	0	0	0	0	0	0	1	-360	360;
	1671	4098	0.00388	0.012822	0	0	0	0	0	0	1	-360	360;
	1837	37	0.003729	0.013218	0	0	0	0	0	0	1	-360	360;
	8886	10370	0.002418	0.008298	0	0	0	0	0	0	1	-360	360;
	11434	10370	0.001538	0.007822	0	0	0	0	0	0	1	-360	360;
	1824	1480	0.005369	0.010702	0	0	0	0	0	0	1	-360	360;
	4835	4568	0.00088	0.0075	0	0	0	0	0	0	1	-360	360;
	4835	4568	0.0009	0.00734	0	0	0	0	0	0	1	-360	360;
	11826	10596	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2239	12284	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11826	12284	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8670	12284	0.018831	0.072951	0	0	0	0	0	0	1	-360	360;
	9111	12284	0.012351	0.042409	0	0	0	0	0	0	1	-360	360;
	7359	5736	0.001938	0.008698	0	0	0	0	0	0	1	-360	360;
	2915	7359	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9423	12804	0.017871	0.047151	0	0	0	0	0	0	1	-360	360;
	12804	973	0.00076	0.002098	0	0	0	0	0	0	1	-360	360;
	7823	7380	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11730	3692	0.005249	0.024631	0	0	0	0	0	0	1	-360	360;
	13364	11730	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2463	5869	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12546	5869	0.00016	0.000502	0	0	0	0	0	0	1	-360	360;
	5570	12546	0.008658	0.037809	0	0	0	0	0	0	1	-360	360;
	8862	5869	0.000142	0.00056	0	0	0	0	0	0	1	-360	360;
	9877	9423	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	9877	8171	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	10950	4561	0.0002	0.00092	0	0	0	0	0	0	1	-360	360;
	4561	1858	0.002542	0.010649	0	0	0	0	0	0	1	-360	360;
	9248	38	0.054	0.121351	0	0	0	0	0	0	1	-360	360;
	9645	10950	0	0.00028	0	0	0	0	0	0	1	-360	360;
	5045	6287	0.001969	0.004271	0	0	0	0	0	0	1	-360	360;
	5045	4854	0.009111	0.025009	0	0	0	0	0	0	1	-360	360;
	2472	5045	0.027502	0.074369	0	0	0	0	0	0	1	-360	360;
	11562	9894	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9894	5264	0.0002	0.000942	0	0	0	0	0	0	1	-360	360;
	9894	9962	0.0002	0.000871	0	0	0	0	0	0	1	-360	360;
	2830	13105	0.00052	0.00136	0	0	0	0	0	0	1	-360	360;
	4592	2830	0.020471	0.07928	0	0	0	0	0	0	1	-360	360;
	7097	1198	3.1e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	9090	1198	0.015609	0.076289	0	0	0	0	0	0	1	-360	360;
	7097	11769	3.1e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	3398	7097	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12426	10685	0.008809	0.041342	0	0	0	0	0	0	1	-360	360;
	12867	10685	0.011698	0.017782	0	0	0	0	0	0	1	-360	360;
	5954	12426	0.029769	0.069649	0	0	0	0	0	0	1	-360	360;
	13642	8302	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8670	8302	0.006738	0.024089	0	0	0	0	0	0	1	-360	360;
	13642	11958	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1947	13642	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12710	2	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9010	3652	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2	3652	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1244	2	0.001062	0.003649	0	0	0	0	0	0	1	-360	360;
	3818	2545	0.00204	0.009129	0	0	0	0	0	0	1	-360	360;
	3818	2545	0.00232	0.008951	0	0	0	0	0	0	1	-360	360;
	3818	11951	0.00152	0.006911	0	0	0	0	0	0	1	-360	360;
	3818	11951	0.001489	0.00704	0	0	0	0	0	0	1	-360	360;
	3818	11951	0.001462	0.00652	0	0	0	0	0	0	1	-360	360;
	3818	12944	0.001391	0.003609	0	0	0	0	0	0	1	-360	360;
	3818	12233	0.001658	0.003311	0	0	0	0	0	0	1	-360	360;
	3818	11995	0.000991	0.004329	0	0	0	0	0	0	1	-360	360;
	3818	3851	0.010369	0.038569	0	0	0	0	0	0	1	-360	360;
	318	2545	0	0.000222	0	0	0	0	0	0	1	-360	360;
	318	8789	0.026809	0.126889	0	0	0	0	0	0	1	-360	360;
	12755	2545	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12755	12479	0.026218	0.117489	0	0	0	0	0	0	1	-360	360;
	11951	2545	0.00064	0.002662	0	0	0	0	0	0	1	-360	360;
	11951	2545	0.000622	0.002711	0	0	0	0	0	0	1	-360	360;
	11951	126	0.000609	0.002271	0	0	0	0	0	0	1	-360	360;
	6818	12944	0.002098	0.005702	0	0	0	0	0	0	1	-360	360;
	5791	12233	0.002582	0.006031	0	0	0	0	0	0	1	-360	360;
	6022	5791	0.019458	0.055618	0	0	0	0	0	0	1	-360	360;
	12956	11995	0.00092	0.003289	0	0	0	0	0	0	1	-360	360;
	12956	126	0.000942	0.003222	0	0	0	0	0	0	1	-360	360;
	12120	12956	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6818	8949	0.03868	0.1062	0	0	0	0	0	0	1	-360	360;
	8465	13561	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3433	13561	0.000689	0.00312	0	0	0	0	0	0	1	-360	360;
	472	13561	0.0008	0.002991	0	0	0	0	0	0	1	-360	360;
	8794	12379	0.000511	0.001191	0	0	0	0	0	0	1	-360	360;
	13094	7635	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3626	3979	0.01216	0.048609	0	0	0	0	0	0	1	-360	360;
	5665	3851	0.000769	0.00348	0	0	0	0	0	0	1	-360	360;
	5665	8689	0.000871	0.003409	0	0	0	0	0	0	1	-360	360;
	9201	13445	0.007071	0.03316	0	0	0	0	0	0	1	-360	360;
	791	12740	0.009609	0.038418	0	0	0	0	0	0	1	-360	360;
	1101	791	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12836	12740	0.00724	0.014951	0	0	0	0	0	0	1	-360	360;
	4720	6323	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11747	6323	0.016071	0.067418	0	0	0	0	0	0	1	-360	360;
	11747	6323	0.015738	0.068751	0	0	0	0	0	0	1	-360	360;
	6323	10133	0.017431	0.037622	0	0	0	0	0	0	1	-360	360;
	5269	2185	0.001031	0.003378	0	0	0	0	0	0	1	-360	360;
	2185	11780	0.000169	0.00068	0	0	0	0	0	0	1	-360	360;
	2406	5269	0.006249	0.023262	0	0	0	0	0	0	1	-360	360;
	13418	9977	8.9e-05	0.000471	0	0	0	0	0	0	1	-360	360;
	4308	3778	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6236	3778	0.01564	0.065089	0	0	0	0	0	0	1	-360	360;
	3778	7102	0.018938	0.085391	0	0	0	0	0	0	1	-360	360;
	3778	2100	0.016511	0.044662	0	0	0	0	0	0	1	-360	360;
	415	758	0	0.000222	0	0	0	0	0	0	1	-360	360;
	758	12836	0.002689	0.012938	0	0	0	0	0	0	1	-360	360;
	7420	4115	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1171	7420	0.007649	0.019631	0	0	0	0	0	0	1	-360	360;
	9127	540	0.008849	0.02096	0	0	0	0	0	0	1	-360	360;
	4115	9127	0	0.000222	0	0	0	0	0	0	1	-360	360;
	540	7091	0	0.00028	0	0	0	0	0	0	1	-360	360;
	16	3402	0.00232	0.00928	0	0	0	0	0	0	1	-360	360;
	3859	2169	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9672	8528	0	0.000222	0	0	0	0	0	0	1	-360	360;
	4957	3155	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8568	4957	0.0088	0.034102	0	0	0	0	0	0	1	-360	360;
	10822	7204	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7445	4731	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12005	6010	0	0.00028	0	0	0	0	0	0	1	-360	360;
	7882	2295	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11531	11277	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11293	7684	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9940	12239	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12239	3590	0.002542	0.00392	0	0	0	0	0	0	1	-360	360;
	2911	6701	0.00296	0.013462	0	0	0	0	0	0	1	-360	360;
	11664	2911	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2911	4489	0.002489	0.003991	0	0	0	0	0	0	1	-360	360;
	1110	7413	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11728	7413	0.000289	0.000742	0	0	0	0	0	0	1	-360	360;
	11038	7469	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3708	7469	0.000302	0.000729	0	0	0	0	0	0	1	-360	360;
	7469	10191	0.000662	0.002111	0	0	0	0	0	0	1	-360	360;
	6468	1715	0	0.00028	0	0	0	0	0	0	1	-360	360;
	9560	2295	0.000822	0.002871	0	0	0	0	0	0	1	-360	360;
	2295	12853	0.006391	0.028809	0	0	0	0	0	0	1	-360	360;
	4046	11277	0.000831	0.002809	0	0	0	0	0	0	1	-360	360;
	9952	9560	0.014791	0.005969	0	0	0	0	0	0	1	-360	360;
	6334	4046	0.01508	0.005849	0	0	0	0	0	0	1	-360	360;
	6256	7684	0.011302	0.050578	0	0	0	0	0	0	1	-360	360;
	8794	7684	0.01704	0.033938	0	0	0	0	0	0	1	-360	360;
	12444	7862	0.001262	0.00532	0	0	0	0	0	0	1	-360	360;
	12444	2851	0.00124	0.005431	0	0	0	0	0	0	1	-360	360;
	9212	529	0	0.00028	0	0	0	0	0	0	1	-360	360;
	529	7366	0.001538	0.004609	0	0	0	0	0	0	1	-360	360;
	1841	12936	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3863	8761	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12214	8761	0.00244	0.004071	0	0	0	0	0	0	1	-360	360;
	3150	7500	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8100	7500	0.002649	0.003631	0	0	0	0	0	0	1	-360	360;
	7277	13318	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3630	1941	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12190	8523	0.000849	0.001769	0	0	0	0	0	0	1	-360	360;
	8523	11559	0.000951	0.003991	0	0	0	0	0	0	1	-360	360;
	6881	7091	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6881	11618	0.0034	0.00872	0	0	0	0	0	0	1	-360	360;
	10016	11747	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1715	11291	0.001978	0.007671	0	0	0	0	0	0	1	-360	360;
	1715	1270	0.002018	0.00752	0	0	0	0	0	0	1	-360	360;
	7130	6236	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6236	1357	0.018351	0.070502	0	0	0	0	0	0	1	-360	360;
	12370	6902	0.0028	0.014209	0	0	0	0	0	0	1	-360	360;
	10801	13319	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10823	2277	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10129	2277	0.02624	0.096858	0	0	0	0	0	0	1	-360	360;
	662	8650	5.8e-05	0.00024	0	0	0	0	0	0	1	-360	360;
	662	10389	5.8e-05	0.000231	0	0	0	0	0	0	1	-360	360;
	9555	6001	0.0012	0.005809	0	0	0	0	0	0	1	-360	360;
	9555	11034	8.9e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	9555	9329	8e-05	0.00032	0	0	0	0	0	0	1	-360	360;
	11034	4813	0.006889	0.032631	0	0	0	0	0	0	1	-360	360;
	9329	4813	0.006738	0.030209	0	0	0	0	0	0	1	-360	360;
	5529	4213	0.001218	0.004031	0	0	0	0	0	0	1	-360	360;
	4213	8794	0.005751	0.012929	0	0	0	0	0	0	1	-360	360;
	232	5552	0.000462	0.001791	0	0	0	0	0	0	1	-360	360;
	232	9100	0.00352	0.007302	0	0	0	0	0	0	1	-360	360;
	6800	7208	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6576	3064	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1871	8225	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8225	1402	0.001289	0.005022	0	0	0	0	0	0	1	-360	360;
	4192	11865	0	0.00028	0	0	0	0	0	0	1	-360	360;
	6198	12853	0.00036	0.0016	0	0	0	0	0	0	1	-360	360;
	6198	7427	0.000409	0.001569	0	0	0	0	0	0	1	-360	360;
	10477	6198	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12026	6198	0.001658	0.004511	0	0	0	0	0	0	1	-360	360;
	8670	3741	0.00176	0.007911	0	0	0	0	0	0	1	-360	360;
	1402	8670	0.00172	0.008058	0	0	0	0	0	0	1	-360	360;
	9095	8670	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2051	12853	0.0022	0.00852	0	0	0	0	0	0	1	-360	360;
	11044	7427	0.000111	0.000489	0	0	0	0	0	0	1	-360	360;
	11044	12876	0.00396	0.013058	0	0	0	0	0	0	1	-360	360;
	3741	13013	0.001138	0.002529	0	0	0	0	0	0	1	-360	360;
	12767	1347	0	0.00028	0	0	0	0	0	0	1	-360	360;
	13284	12767	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12767	3829	0.001329	0.005978	0	0	0	0	0	0	1	-360	360;
	7837	11486	0	0.00028	0	0	0	0	0	0	1	-360	360;
	7980	9562	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9562	11618	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7980	4807	0.010191	0.028329	0	0	0	0	0	0	1	-360	360;
	2614	13102	0.002391	0.00788	0	0	0	0	0	0	1	-360	360;
	1513	2614	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8542	2614	0.002249	0.008351	0	0	0	0	0	0	1	-360	360;
	8927	4374	0.000302	0.000969	0	0	0	0	0	0	1	-360	360;
	3505	1933	0.000271	0.001102	0	0	0	0	0	0	1	-360	360;
	9943	8927	0.000391	0.001738	0	0	0	0	0	0	1	-360	360;
	3505	4912	0.002289	0.008178	0	0	0	0	0	0	1	-360	360;
	10262	8542	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8542	7006	0.00112	0.00504	0	0	0	0	0	0	1	-360	360;
	8542	7006	0.001271	0.004942	0	0	0	0	0	0	1	-360	360;
	4758	7006	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7006	10590	0.000418	0.00192	0	0	0	0	0	0	1	-360	360;
	7006	6571	0.000409	0.001951	0	0	0	0	0	0	1	-360	360;
	7006	139	0.03228	0.106458	0	0	0	0	0	0	1	-360	360;
	7006	139	0.02876	0.120649	0	0	0	0	0	0	1	-360	360;
	6571	139	0.05888	0.117289	0	0	0	0	0	0	1	-360	360;
	10129	11862	0.00324	0.01584	0	0	0	0	0	0	1	-360	360;
	1811	11862	0	0.000222	0	0	0	0	0	0	1	-360	360;
	5491	11301	0.00176	0.004449	0	0	0	0	0	0	1	-360	360;
	12113	1429	0.009929	0.046969	0	0	0	0	0	0	1	-360	360;
	12113	3053	0.009711	0.043489	0	0	0	0	0	0	1	-360	360;
	1904	3053	0.005031	0.02252	0	0	0	0	0	0	1	-360	360;
	1888	7366	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8443	9410	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10832	9410	0.000462	0.00108	0	0	0	0	0	0	1	-360	360;
	11929	7366	0.000471	0.001049	0	0	0	0	0	0	1	-360	360;
	12026	2051	0.00104	0.003729	0	0	0	0	0	0	1	-360	360;
	12351	7620	0.002329	0.008	0	0	0	0	0	0	1	-360	360;
	13038	7620	0.002378	0.007831	0	0	0	0	0	0	1	-360	360;
	2864	7620	0	0.000222	0	0	0	0	0	0	1	-360	360;
	878	1904	0.006711	0.026018	0	0	0	0	0	0	1	-360	360;
	1904	2466	0.009298	0.04232	0	0	0	0	0	0	1	-360	360;
	13543	13088	0.004751	0.01632	0	0	0	0	0	0	1	-360	360;
	3976	2701	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2701	4465	0.000338	0.001151	0	0	0	0	0	0	1	-360	360;
	2701	9090	0.000338	0.00112	0	0	0	0	0	0	1	-360	360;
	8899	11202	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11094	690	0.00484	0.023329	0	0	0	0	0	0	1	-360	360;
	7525	9952	0.004222	0.017751	0	0	0	0	0	0	1	-360	360;
	1650	6334	0.004138	0.018102	0	0	0	0	0	0	1	-360	360;
	12224	4834	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12224	1737	0.000622	0.002418	0	0	0	0	0	0	1	-360	360;
	4834	923	0.000631	0.002369	0	0	0	0	0	0	1	-360	360;
	11383	13114	0.00012	0.00032	0	0	0	0	0	0	1	-360	360;
	11844	7682	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1581	5954	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3218	4489	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12263	3590	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8591	914	0	0.00028	0	0	0	0	0	0	1	-360	360;
	4976	10890	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3241	12680	0.001409	0.00464	0	0	0	0	0	0	1	-360	360;
	2472	3241	0.003098	0.014911	0	0	0	0	0	0	1	-360	360;
	12680	3716	0.004662	0.015369	0	0	0	0	0	0	1	-360	360;
	173	13579	9.8e-05	0.000369	0	0	0	0	0	0	1	-360	360;
	12680	173	0.001031	0.003658	0	0	0	0	0	0	1	-360	360;
	4813	8368	0.001049	0.003591	0	0	0	0	0	0	1	-360	360;
	8988	5436	0.003209	0.012338	0	0	0	0	0	0	1	-360	360;
	4098	8988	0.003311	0.012689	0	0	0	0	0	0	1	-360	360;
	11744	3626	0	0.00028	0	0	0	0	0	0	1	-360	360;
	139	554	0.003871	0.010458	0	0	0	0	0	0	1	-360	360;
	12479	139	0.000218	0.000849	0	0	0	0	0	0	1	-360	360;
	8789	139	0.000231	0.00084	0	0	0	0	0	0	1	-360	360;
	13553	139	0	0.00028	0	0	0	0	0	0	1	-360	360;
	554	4079	0.000231	0.000822	0	0	0	0	0	0	1	-360	360;
	5199	4079	0.00024	0.0008	0	0	0	0	0	0	1	-360	360;
	3373	4079	0	0.00028	0	0	0	0	0	0	1	-360	360;
	8235	1718	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3660	8551	0.000151	0.00036	0	0	0	0	0	0	1	-360	360;
	3660	12214	8e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	1540	8100	8e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	1971	3660	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3660	1540	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3175	1540	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2722	12881	0.001711	0.003058	0	0	0	0	0	0	1	-360	360;
	11559	2722	0.003369	0.008889	0	0	0	0	0	0	1	-360	360;
	2495	12881	0.002009	0.005311	0	0	0	0	0	0	1	-360	360;
	4250	2495	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11899	1213	0.002551	0.011578	0	0	0	0	0	0	1	-360	360;
	6041	1213	0.002489	0.0118	0	0	0	0	0	0	1	-360	360;
	10623	12370	0	0.00028	0	0	0	0	0	0	1	-360	360;
	12370	5790	0.010009	0.04892	0	0	0	0	0	0	1	-360	360;
	7234	5426	0.000182	0.000671	0	0	0	0	0	0	1	-360	360;
	11318	10860	0.006169	0.02036	0	0	0	0	0	0	1	-360	360;
	10860	2100	0.007369	0.0322	0	0	0	0	0	0	1	-360	360;
	9581	11318	0.005498	0.023071	0	0	0	0	0	0	1	-360	360;
	11780	9581	0.004809	0.021671	0	0	0	0	0	0	1	-360	360;
	10111	11318	0	0.00028	0	0	0	0	0	0	1	-360	360;
	11318	1357	0.016169	0.06784	0	0	0	0	0	0	1	-360	360;
	8889	4854	0	0.000222	0	0	0	0	0	0	1	-360	360;
	13104	38	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7615	38	0.01124	0.039822	0	0	0	0	0	0	1	-360	360;
	10144	252	0.001169	0.00532	0	0	0	0	0	0	1	-360	360;
	690	252	0.001138	0.005418	0	0	0	0	0	0	1	-360	360;
	12628	5098	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9715	7615	0	0.00028	0	0	0	0	0	0	1	-360	360;
	3271	11882	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7027	8674	0.00212	0.008871	0	0	0	0	0	0	1	-360	360;
	3040	7027	0.002289	0.008902	0	0	0	0	0	0	1	-360	360;
	8674	12510	0.00024	0.000782	0	0	0	0	0	0	1	-360	360;
	4592	12510	0.000209	0.000889	0	0	0	0	0	0	1	-360	360;
	8248	11882	0	0.000222	0	0	0	0	0	0	1	-360	360;
	143	11882	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2930	12510	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2491	6668	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6668	7855	0.001209	0.005529	0	0	0	0	0	0	1	-360	360;
	6668	10133	0.001191	0.00564	0	0	0	0	0	0	1	-360	360;
	4096	7855	0.014982	0.0428	0	0	0	0	0	0	1	-360	360;
	1480	5759	0.012849	0.022929	0	0	0	0	0	0	1	-360	360;
	5759	12964	0.000431	0.000929	0	0	0	0	0	0	1	-360	360;
	12867	12964	0.000849	0.003831	0	0	0	0	0	0	1	-360	360;
	11061	12964	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7617	4496	0.000231	0.000769	0	0	0	0	0	0	1	-360	360;
	7617	6256	0.0002	0.000871	0	0	0	0	0	0	1	-360	360;
	10851	7617	0	0.00028	0	0	0	0	0	0	1	-360	360;
	5983	878	0.004049	0.01844	0	0	0	0	0	0	1	-360	360;
	5983	5570	0.003969	0.018791	0	0	0	0	0	0	1	-360	360;
	7224	5983	0	0.000222	0	0	0	0	0	0	1	-360	360;
	8949	578	0.002271	0.004258	0	0	0	0	0	0	1	-360	360;
	4096	5244	0.012449	0.0248	0	0	0	0	0	0	1	-360	360;
	5244	578	0.002311	0.004169	0	0	0	0	0	0	1	-360	360;
	5907	4096	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10543	578	0	0.000222	0	0	0	0	0	0	1	-360	360;
	6961	4407	0	0.000222	0	0	0	0	0	0	1	-360	360;
	12876	4407	0	0.000222	0	0	0	0	0	0	1	-360	360;
	9111	4407	0	0.000222	0	0	0	0	0	0	1	-360	360;
	3347	12228	0.002071	0.009049	0	0	0	0	0	0	1	-360	360;
	3347	347	0.002031	0.009222	0	0	0	0	0	0	1	-360	360;
	13519	3347	0	0.000222	0	0	0	0	0	0	1	-360	360;
	13368	1357	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2100	1357	0.015511	0.06772	0	0	0	0	0	0	1	-360	360;
	5582	13358	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	5582	8568	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	35	5582	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10939	2398	0.0052	0.013898	0	0	0	0	0	0	1	-360	360;
	13459	6126	0.009071	0.032151	0	0	0	0	0	0	1	-360	360;
	9678	13459	0	0.00028	0	0	0	0	0	0	1	-360	360;
	803	11883	0	0.000222	0	0	0	0	0	0	1	-360	360;
	2398	10163	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11883	1171	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11883	4807	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11883	10163	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7803	11024	0.042889	0.088942	0	0	0	0	0	0	1	-360	360;
	1105	8783	0.000609	0.001618	0	0	0	0	0	0	1	-360	360;
	653	11486	0.011289	0.057409	0	0	0	0	0	0	1	-360	360;
	5920	1223	0	0.00028	0	0	0	0	0	0	1	-360	360;
	7546	5544	8.9e-05	0.000449	0	0	0	0	0	0	1	-360	360;
	12111	7002	0.000169	0.000662	0	0	0	0	0	0	1	-360	360;
	3295	7399	0	0.00028	0	0	0	0	0	0	1	-360	360;
	1858	10152	9.8e-05	0.000511	0	0	0	0	0	0	1	-360	360;
	12753	10152	0.006338	0.022662	0	0	0	0	0	0	1	-360	360;
	1281	10297	0.000809	0.001729	0	0	0	0	0	0	1	-360	360;
	4760	1737	0.00204	0.007898	0	0	0	0	0	0	1	-360	360;
	7335	13283	0.00188	0.00516	0	0	0	0	0	0	1	-360	360;
	12753	11728	0.000831	0.003511	0	0	0	0	0	0	1	-360	360;
	1866	242	0.00064	0.002871	0	0	0	0	0	0	1	-360	360;
	10191	5426	0.000182	0.00064	0	0	0	0	0	0	1	-360	360;
	10191	7102	0.000191	0.000631	0	0	0	0	0	0	1	-360	360;
	5182	10191	0	0.00028	0	0	0	0	0	0	1	-360	360;
	2993	463	0.00043	0.00337	0	0	0	0	0	0	1	-360	360;
	2993	10415	0.00038	0.00383	0	0	0	0	0	0	1	-360	360;
	12766	7839	0.000431	0.00112	0	0	0	0	0	0	1	-360	360;
	2613	12766	0.006458	0.021302	0	0	0	0	0	0	1	-360	360;
	11620	3977	0	0.00028	0	0	0	0	0	0	1	-360	360;
	10848	5787	0.000249	0.001138	0	0	0	0	0	0	1	-360	360;
	6489	10848	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10848	2466	0.002449	0.011169	0	0	0	0	0	0	1	-360	360;
	6251	2466	0	0.000222	0	0	0	0	0	0	1	-360	360;
	7661	6022	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11150	12955	0.000271	0.001089	0	0	0	0	0	0	1	-360	360;
	4766	5790	0	0.00028	0	0	0	0	0	0	1	-360	360;
	461	2100	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1968	1244	0	0.000222	0	0	0	0	0	0	1	-360	360;
	4890	12026	0	0.000222	0	0	0	0	0	0	1	-360	360;
	10038	6493	0	0.000222	0	0	0	0	0	0	1	-360	360;
	1132	3645	0	0.00028	0	0	0	0	0	0	1	-360	360;
	5954	636	0.006729	0.031862	0	0	0	0	0	0	1	-360	360;
	5954	8083	0.006591	0.029498	0	0	0	0	0	0	1	-360	360;
	10890	13013	0.000258	0.000711	0	0	0	0	0	0	1	-360	360;
	7759	9485	0.020311	0.045649	0	0	0	0	0	0	1	-360	360;
	12111	10830	0.004102	0.014089	0	0	0	0	0	0	1	-360	360;
	10830	2457	0	0.000222	0	0	0	0	0	0	1	-360	360;
	11985	4283	0.038777	0.100653	0	0	0	0	0	0	1	-360	360;
	12107	11985	0.026711	0.08357	0	0	0	0	0	0	1	-360	360;
	691	12130	0.062719	0.144537	0	0	0	0	0	0	1	-360	360;
	7433	691	0.045033	0.112364	0	0	0	0	0	0	1	-360	360;
	6583	11209	0.011659	0.070599	0	0	0	0	0	0	1	-360	360;
	6583	7347	0.00968	0.04149	0	0	0	0	0	0	1	-360	360;
	6583	7347	0.00862	0.047021	0	0	0	0	0	0	1	-360	360;
	11907	12130	0.077471	0.185529	0	0	0	0	0	0	1	-360	360;
	5481	12130	0.045157	0.126248	0	0	0	0	0	0	1	-360	360;
	4863	12130	0.01119	0.043099	0	0	0	0	0	0	1	-360	360;
	4863	12130	0.01095	0.043909	0	0	0	0	0	0	1	-360	360;
	4016	11907	0.03681	0.090496	0	0	0	0	0	0	1	-360	360;
	4586	9093	0.056174	0.129223	0	0	0	0	0	0	1	-360	360;
	5635	4586	0.029256	0.116322	0	0	0	0	0	0	1	-360	360;
	8013	12639	0.061347	0.097917	0	0	0	0	0	0	1	-360	360;
	12639	13176	0.088719	0.24762	0	0	0	0	0	0	1	-360	360;
	11885	410	0	0.000413	0	0	0	0	0	0	1	-360	360;
	11885	8262	0.004612	0.01738	0	0	0	0	0	0	1	-360	360;
	11885	8355	0.008364	0.02695	0	0	0	0	0	0	1	-360	360;
	11885	8355	0.014992	0.043636	0	0	0	0	0	0	1	-360	360;
	12257	410	0.003033	0.012851	0	0	0	0	0	0	1	-360	360;
	12257	410	0.002967	0.011901	0	0	0	0	0	0	1	-360	360;
	410	9385	0.015256	0.042686	0	0	0	0	0	0	1	-360	360;
	2751	410	0.004397	0.025653	0	0	0	0	0	0	1	-360	360;
	4915	5800	0.0027	0.012961	0	0	0	0	0	0	1	-360	360;
	7347	5800	0.038169	0.16812	0	0	0	0	0	0	1	-360	360;
	5800	8006	0.015479	0.073409	0	0	0	0	0	0	1	-360	360;
	9650	5066	0.027868	0.087843	0	0	0	0	0	0	1	-360	360;
	7363	9650	0.013934	0.040479	0	0	0	0	0	0	1	-360	360;
	2546	5066	0.019231	0.076471	0	0	0	0	0	0	1	-360	360;
	3274	13278	0.013421	0.037256	0	0	0	0	0	0	1	-360	360;
	8064	3274	0.022438	0.046851	0	0	0	0	0	0	1	-360	360;
	12188	723	0.014562	0.045314	0	0	0	0	0	0	1	-360	360;
	723	4016	0.000826	0.002207	0	0	0	0	0	0	1	-360	360;
	2720	13255	0.040628	0.113562	0	0	0	0	0	0	1	-360	360;
	8009	2720	0.008058	0.024438	0	0	0	0	0	0	1	-360	360;
	2720	8553	0.022471	0.041083	0	0	0	0	0	0	1	-360	360;
	6439	12663	0.047322	0.096669	0	0	0	0	0	0	1	-360	360;
	12663	12107	0.01914	0.07614	0	0	0	0	0	0	1	-360	360;
	1067	8828	0.007802	0.01924	0	0	0	0	0	0	1	-360	360;
	1067	8828	0.005397	0.015554	0	0	0	0	0	0	1	-360	360;
	8828	84	0.024719	0.040702	0	0	0	0	0	0	1	-360	360;
	8828	84	0.02419	0.041471	0	0	0	0	0	0	1	-360	360;
	6235	3825	0.039603	0.109529	0	0	0	0	0	0	1	-360	360;
	5042	6235	0.013826	0.039826	0	0	0	0	0	0	1	-360	360;
	10014	6235	0.015174	0.04981	0	0	0	0	0	0	1	-360	360;
	11855	6732	0.003669	0.009008	0	0	0	0	0	0	1	-360	360;
	6732	2855	0.03276	0.106603	0	0	0	0	0	0	1	-360	360;
	6732	2855	0.03019	0.107612	0	0	0	0	0	0	1	-360	360;
	5422	6732	0.019033	0.051653	0	0	0	0	0	0	1	-360	360;
	265	6732	0.037603	0.124017	0	0	0	0	0	0	1	-360	360;
	6732	9134	0.034868	0.097471	0	0	0	0	0	0	1	-360	360;
	6732	9420	0.043099	0.130603	0	0	0	0	0	0	1	-360	360;
	6439	11855	0.06105	0.110339	0	0	0	0	0	0	1	-360	360;
	4035	9154	0.041446	0.108843	0	0	0	0	0	0	1	-360	360;
	9154	350	0.063471	0.123207	0	0	0	0	0	0	1	-360	360;
	4475	8009	0.02343	0.073603	0	0	0	0	0	0	1	-360	360;
	4475	2689	0.022537	0.091587	0	0	0	0	0	0	1	-360	360;
	30	13610	0.036744	0.106934	0	0	0	0	0	0	1	-360	360;
	30	1176	0.006207	0.023959	0	0	0	0	0	0	1	-360	360;
	5042	4984	0.003157	0.011008	0	0	0	0	0	0	1	-360	360;
	5042	4984	0.003223	0.010793	0	0	0	0	0	0	1	-360	360;
	10014	4984	0.005	0.035653	0	0	0	0	0	0	1	-360	360;
	10014	4984	0.004901	0.036347	0	0	0	0	0	0	1	-360	360;
	11857	2244	0.007917	0.029603	0	0	0	0	0	0	1	-360	360;
	1051	2244	0.004876	0.01476	0	0	0	0	0	0	1	-360	360;
	7959	13610	0.007182	0.023579	0	0	0	0	0	0	1	-360	360;
	7959	6720	0.007322	0.023099	0	0	0	0	0	0	1	-360	360;
	8553	560	0.010942	0.040562	0	0	0	0	0	0	1	-360	360;
	560	1279	0.030603	0.103702	0	0	0	0	0	0	1	-360	360;
	13278	3681	0.01176	0.041421	0	0	0	0	0	0	1	-360	360;
	13278	9344	0.011868	0.03581	0	0	0	0	0	0	1	-360	360;
	1130	13278	0.01757	0.064579	0	0	0	0	0	0	1	-360	360;
	10395	10745	0.017099	0.064281	0	0	0	0	0	0	1	-360	360;
	1146	5635	0.015207	0.057397	0	0	0	0	0	0	1	-360	360;
	9344	1146	0.009198	0.036512	0	0	0	0	0	0	1	-360	360;
	1146	10014	0.024281	0.239446	0	0	0	0	0	0	1	-360	360;
	13537	1861	0.052471	0.157347	0	0	0	0	0	0	1	-360	360;
	604	1861	0.009314	0.035909	0	0	0	0	0	0	1	-360	360;
	11857	1861	0.039314	0.122777	0	0	0	0	0	0	1	-360	360;
	12257	664	0.001223	0.003711	0	0	0	0	0	0	1	-360	360;
	7347	10824	0.00518	0.023091	0	0	0	0	0	0	1	-360	360;
	7347	10824	0.005281	0.022591	0	0	0	0	0	0	1	-360	360;
	3780	11841	0.018198	0.037149	0	0	0	0	0	0	1	-360	360;
	11628	8625	0.012893	0.040033	0	0	0	0	0	0	1	-360	360;
	5638	8625	0.007132	0.020331	0	0	0	0	0	0	1	-360	360;
	4642	2024	0.00479	0.05497	0	0	0	0	0	0	1	-360	360;
	6439	2855	0.047322	0.139868	0	0	0	0	0	0	1	-360	360;
	5080	2855	0.005471	0.017471	0	0	0	0	0	0	1	-360	360;
	5080	2855	0.013826	0.040207	0	0	0	0	0	0	1	-360	360;
	4283	2855	0.010678	0.03814	0	0	0	0	0	0	1	-360	360;
	4283	2855	0.010603	0.034793	0	0	0	0	0	0	1	-360	360;
	6826	2855	0.014579	0.043331	0	0	0	0	0	0	1	-360	360;
	2855	9134	0.021413	0.079248	0	0	0	0	0	0	1	-360	360;
	2855	10334	0.031198	0.098298	0	0	0	0	0	0	1	-360	360;
	8015	4915	0.009651	0.045031	0	0	0	0	0	0	1	-360	360;
	13255	8028	0.050207	0.124066	0	0	0	0	0	0	1	-360	360;
	13603	6659	0.034314	0.070521	0	0	0	0	0	0	1	-360	360;
	9712	8064	0.007463	0.022612	0	0	0	0	0	0	1	-360	360;
	9712	8064	0.007603	0.022132	0	0	0	0	0	0	1	-360	360;
	8009	5701	0.01081	0.033603	0	0	0	0	0	0	1	-360	360;
	13537	8009	0.011223	0.036446	0	0	0	0	0	0	1	-360	360;
	8009	11628	0.014182	0.045669	0	0	0	0	0	0	1	-360	360;
	11628	8009	0.014463	0.044744	0	0	0	0	0	0	1	-360	360;
	265	5422	0.02124	0.069099	0	0	0	0	0	0	1	-360	360;
	13571	11706	0.008041	0.030504	0	0	0	0	0	0	1	-360	360;
	13571	3318	0.009107	0.029893	0	0	0	0	0	0	1	-360	360;
	12796	11224	0.024802	0.074537	0	0	0	0	0	0	1	-360	360;
	187	12796	0.038711	0.136876	0	0	0	0	0	0	1	-360	360;
	1051	2689	0.069413	0.194223	0	0	0	0	0	0	1	-360	360;
	13537	5701	0.01276	0.035281	0	0	0	0	0	0	1	-360	360;
	6174	10974	0.008744	0.025802	0	0	0	0	0	0	1	-360	360;
	10974	3318	0.008909	0.025248	0	0	0	0	0	0	1	-360	360;
	4863	11706	0.009289	0.029281	0	0	0	0	0	0	1	-360	360;
	2387	5481	0.021421	0.081298	0	0	0	0	0	0	1	-360	360;
	2387	10395	0.044479	0.139058	0	0	0	0	0	0	1	-360	360;
	13362	11209	0.008479	0.049461	0	0	0	0	0	0	1	-360	360;
	7347	11209	0.00394	0.02236	0	0	0	0	0	0	1	-360	360;
	1067	8238	0.016174	0.044463	0	0	0	0	0	0	1	-360	360;
	1067	8238	0.014413	0.05038	0	0	0	0	0	0	1	-360	360;
	1115	1067	0.020198	0.064678	0	0	0	0	0	0	1	-360	360;
	1115	1067	0.020587	0.063364	0	0	0	0	0	0	1	-360	360;
	1115	1067	0.031711	0.059223	0	0	0	0	0	0	1	-360	360;
	13603	3002	0.056678	0.178372	0	0	0	0	0	0	1	-360	360;
	3002	7433	0.019496	0.078083	0	0	0	0	0	0	1	-360	360;
	8238	455	0.045198	0.111479	0	0	0	0	0	0	1	-360	360;
	7832	8064	0.015041	0.057983	0	0	0	0	0	0	1	-360	360;
	1495	7832	0.03519	0.105653	0	0	0	0	0	0	1	-360	360;
	187	9093	0.044	0.099339	0	0	0	0	0	0	1	-360	360;
	9385	12257	0.013636	0.039512	0	0	0	0	0	0	1	-360	360;
	9385	12257	0.012149	0.044777	0	0	0	0	0	0	1	-360	360;
	8064	13595	0.035281	0.122702	0	0	0	0	0	0	1	-360	360;
	5783	13595	0.031967	0.090248	0	0	0	0	0	0	1	-360	360;
	10014	13595	0.023983	0.066421	0	0	0	0	0	0	1	-360	360;
	13603	7753	0.032901	0.126777	0	0	0	0	0	0	1	-360	360;
	7753	12990	0.015372	0.059083	0	0	0	0	0	0	1	-360	360;
	6174	10395	0.012636	0.024496	0	0	0	0	0	0	1	-360	360;
	6174	10395	0.012893	0.024	0	0	0	0	0	0	1	-360	360;
	6174	10915	0.001917	0.006091	0	0	0	0	0	0	1	-360	360;
	6174	3318	0.018149	0.049413	0	0	0	0	0	0	1	-360	360;
	3084	1219	0.01276	0.037083	0	0	0	0	0	0	1	-360	360;
	13176	3084	0.069636	0.146636	0	0	0	0	0	0	1	-360	360;
	3795	13272	0.00219	0.02213	0	0	0	0	0	0	1	-360	360;
	8344	7347	0.00194	0.0087	0	0	0	0	0	0	1	-360	360;
	8344	7347	0.001979	0.00851	0	0	0	0	0	0	1	-360	360;
	5635	3825	0.028893	0.108496	0	0	0	0	0	0	1	-360	360;
	3681	5635	0.021008	0.05814	0	0	0	0	0	0	1	-360	360;
	8238	5726	0.018661	0.056488	0	0	0	0	0	0	1	-360	360;
	963	1495	0.01381	0.03776	0	0	0	0	0	0	1	-360	360;
	963	5783	0.012298	0.042793	0	0	0	0	0	0	1	-360	360;
	8536	8553	0.009281	0.03038	0	0	0	0	0	0	1	-360	360;
	11224	4035	0.011438	0.035711	0	0	0	0	0	0	1	-360	360;
	9949	11224	0.05095	0.124661	0	0	0	0	0	0	1	-360	360;
	8028	13603	0.058207	0.110223	0	0	0	0	0	0	1	-360	360;
	604	1051	0.061876	0.195174	0	0	0	0	0	0	1	-360	360;
	3833	2929	0.013438	0.032033	0	0	0	0	0	0	1	-360	360;
	6720	3833	0.03619	0.085066	0	0	0	0	0	0	1	-360	360;
	5726	3828	0.05324	0.154826	0	0	0	0	0	0	1	-360	360;
	5638	2929	0.004579	0.026017	0	0	0	0	0	0	1	-360	360;
	2132	13415	0.00795	0.03657	0	0	0	0	0	0	1	-360	360;
	4035	1787	0.055967	0.167983	0	0	0	0	0	0	1	-360	360;
	9949	4035	0.070942	0.168066	0	0	0	0	0	0	1	-360	360;
	3592	3795	0.00389	0.04149	0	0	0	0	0	0	1	-360	360;
	10347	3592	0.003	0.02776	0	0	0	0	0	0	1	-360	360;
	8002	8015	0.002159	0.01261	0	0	0	0	0	0	1	-360	360;
	8002	8015	0.002021	0.016849	0	0	0	0	0	0	1	-360	360;
	10240	8015	0.007151	0.046719	0	0	0	0	0	0	1	-360	360;
	8015	10118	0.000539	0.00368	0	0	0	0	0	0	1	-360	360;
	8015	10118	0.000539	0.003591	0	0	0	0	0	0	1	-360	360;
	11628	8536	0.007446	0.010579	0	0	0	0	0	0	1	-360	360;
	11628	3653	0.011992	0.03276	0	0	0	0	0	0	1	-360	360;
	1115	3780	0.034207	0.085124	0	0	0	0	0	0	1	-360	360;
	7098	1115	0.001248	0.004471	0	0	0	0	0	0	1	-360	360;
	7098	1115	0.001223	0.004562	0	0	0	0	0	0	1	-360	360;
	8006	2132	0.006961	0.04039	0	0	0	0	0	0	1	-360	360;
	8006	2132	0.004521	0.02305	0	0	0	0	0	0	1	-360	360;
	8006	6485	0.00395	0.022789	0	0	0	0	0	0	1	-360	360;
	187	11321	0.031934	0.123661	0	0	0	0	0	0	1	-360	360;
	187	5042	0.019802	0.070901	0	0	0	0	0	0	1	-360	360;
	187	5042	0.022438	0.069479	0	0	0	0	0	0	1	-360	360;
	187	9340	0.014727	0.04305	0	0	0	0	0	0	1	-360	360;
	8355	187	0.01343	0.06824	0	0	0	0	0	0	1	-360	360;
	2751	187	0.022	0.060388	0	0	0	0	0	0	1	-360	360;
	2751	187	0.019603	0.068438	0	0	0	0	0	0	1	-360	360;
	1787	1727	0.048769	0.114711	0	0	0	0	0	0	1	-360	360;
	5080	6439	0.046901	0.148033	0	0	0	0	0	0	1	-360	360;
	10095	6439	0.055744	0.139066	0	0	0	0	0	0	1	-360	360;
	1130	8064	0.010917	0.032901	0	0	0	0	0	0	1	-360	360;
	84	8013	0.026322	0.044388	0	0	0	0	0	0	1	-360	360;
	7433	12188	0.047438	0.143727	0	0	0	0	0	0	1	-360	360;
	11126	12188	0.026876	0.09776	0	0	0	0	0	0	1	-360	360;
	12990	11126	0.01705	0.060802	0	0	0	0	0	0	1	-360	360;
	1279	12990	0.028727	0.075289	0	0	0	0	0	0	1	-360	360;
	7433	8133	0.002388	0.015942	0	0	0	0	0	0	1	-360	360;
	7433	4016	0.088471	0.217198	0	0	0	0	0	0	1	-360	360;
	3828	9733	0.01714	0.056248	0	0	0	0	0	0	1	-360	360;
	9435	5080	0.004479	0.014008	0	0	0	0	0	0	1	-360	360;
	4283	9435	0.009851	0.032314	0	0	0	0	0	0	1	-360	360;
	6826	9435	0.001636	0.005587	0	0	0	0	0	0	1	-360	360;
	6826	12107	0.021603	0.084	0	0	0	0	0	0	1	-360	360;
	2546	6890	0.021727	0.065893	0	0	0	0	0	0	1	-360	360;
	2546	6720	0.025686	0.080256	0	0	0	0	0	0	1	-360	360;
	6720	2546	0.026182	0.078587	0	0	0	0	0	0	1	-360	360;
	10240	8002	0.00536	0.040919	0	0	0	0	0	0	1	-360	360;
	3653	5638	0.007388	0.026628	0	0	0	0	0	0	1	-360	360;
	9385	12404	0.005826	0.017488	0	0	0	0	0	0	1	-360	360;
	9385	12404	0.005826	0.016653	0	0	0	0	0	0	1	-360	360;
	5783	12404	0.026826	0.082273	0	0	0	0	0	0	1	-360	360;
	13202	9385	0.003256	0.010587	0	0	0	0	0	0	1	-360	360;
	13202	1362	0.003331	0.010372	0	0	0	0	0	0	1	-360	360;
	13400	11857	0.025174	0.077661	0	0	0	0	0	0	1	-360	360;
	2795	6890	0.030248	0.085413	0	0	0	0	0	0	1	-360	360;
	7363	6890	0.029471	0.109198	0	0	0	0	0	0	1	-360	360;
	1727	265	0.058942	0.115529	0	0	0	0	0	0	1	-360	360;
	9340	11321	0.028413	0.083	0	0	0	0	0	0	1	-360	360;
	9949	11321	0.005826	0.016	0	0	0	0	0	0	1	-360	360;
	12624	11321	0.005512	0.016612	0	0	0	0	0	0	1	-360	360;
	8293	9385	0.014256	0.033909	0	0	0	0	0	0	1	-360	360;
	1051	9385	0.052826	0.200702	0	0	0	0	0	0	1	-360	360;
	2751	9385	0.01976	0.061058	0	0	0	0	0	0	1	-360	360;
	2751	9385	0.014008	0.053207	0	0	0	0	0	0	1	-360	360;
	2751	9385	0.013711	0.054207	0	0	0	0	0	0	1	-360	360;
	8355	5042	0.009132	0.024843	0	0	0	0	0	0	1	-360	360;
	10014	5042	0.010711	0.040256	0	0	0	0	0	0	1	-360	360;
	9559	5042	0.004562	0.012421	0	0	0	0	0	0	1	-360	360;
	11770	2795	0.025273	0.079777	0	0	0	0	0	0	1	-360	360;
	1362	8293	0.009149	0.028992	0	0	0	0	0	0	1	-360	360;
	4863	3318	0.027149	0.096802	0	0	0	0	0	0	1	-360	360;
	1176	6720	0.063033	0.157099	0	0	0	0	0	0	1	-360	360;
	1176	11770	0.009702	0.035397	0	0	0	0	0	0	1	-360	360;
	1176	11770	0.009504	0.036091	0	0	0	0	0	0	1	-360	360;
	350	10095	0.029893	0.105364	0	0	0	0	0	0	1	-360	360;
	8355	8262	0.005397	0.020298	0	0	0	0	0	0	1	-360	360;
	10915	4117	0.001124	0.002942	0	0	0	0	0	0	1	-360	360;
	7098	4117	0.001207	0.003174	0	0	0	0	0	0	1	-360	360;
	7098	4117	0.00124	0.003099	0	0	0	0	0	0	1	-360	360;
	9559	8355	0.004066	0.014083	0	0	0	0	0	0	1	-360	360;
	3423	10240	0.005099	0.025479	0	0	0	0	0	0	1	-360	360;
	3423	10240	0.0052	0.024961	0	0	0	0	0	0	1	-360	360;
	12624	9949	0.003868	0.013901	0	0	0	0	0	0	1	-360	360;
	10347	2024	0.00126	0.01433	0	0	0	0	0	0	1	-360	360;
	13400	2751	0.011752	0.044314	0	0	0	0	0	0	1	-360	360;
	9134	10334	0.021719	0.046248	0	0	0	0	0	0	1	-360	360;
	9134	9420	0.05324	0.100281	0	0	0	0	0	0	1	-360	360;
	6459	9848	0.00109	0.01155	0	0	0	0	0	0	1	-360	360;
	6459	9848	0.0011	0.01158	0	0	0	0	0	0	1	-360	360;
	6459	4348	0.00096	0.01293	0	0	0	0	0	0	1	-360	360;
	6459	4348	0.00098	0.01264	0	0	0	0	0	0	1	-360	360;
	6459	829	0.00101	0.01059	0	0	0	0	0	0	1	-360	360;
	11848	9066	0.00112	0.010969	0	0	0	0	0	0	1	-360	360;
	435	9066	0.00126	0.01075	0	0	0	0	0	0	1	-360	360;
	5430	12666	0.00197	0.0207	0	0	0	0	0	0	1	-360	360;
	5430	829	0.00303	0.0273	0	0	0	0	0	0	1	-360	360;
	6869	12432	0.00194	0.02339	0	0	0	0	0	0	1	-360	360;
	4348	6869	0.00057	0.00492	0	0	0	0	0	0	1	-360	360;
	9779	4099	0.01105	0.056599	0	0	0	0	0	0	1	-360	360;
	7590	4099	0.00482	0.046521	0	0	0	0	0	0	1	-360	360;
	9848	12573	0.00194	0.01645	0	0	0	0	0	0	1	-360	360;
	12573	10686	0.00134	0.01459	0	0	0	0	0	0	1	-360	360;
	7706	12584	0.000401	0.00318	0	0	0	0	0	0	1	-360	360;
	7706	10323	0.000349	0.00293	0	0	0	0	0	0	1	-360	360;
	7706	1986	0.000401	0.00324	0	0	0	0	0	0	1	-360	360;
	7706	4099	0.01214	0.058401	0	0	0	0	0	0	1	-360	360;
	7706	4099	0.012979	0.053281	0	0	0	0	0	0	1	-360	360;
	7706	1313	0.007919	0.053729	0	0	0	0	0	0	1	-360	360;
	7706	9934	0.014771	0.06813	0	0	0	0	0	0	1	-360	360;
	7706	9934	0.013789	0.067711	0	0	0	0	0	0	1	-360	360;
	2356	9066	0.005349	0.044469	0	0	0	0	0	0	1	-360	360;
	13314	9066	0.005229	0.04118	0	0	0	0	0	0	1	-360	360;
	9066	7201	0.0008	0.00676	0	0	0	0	0	0	1	-360	360;
	9066	3036	0.000781	0.00626	0	0	0	0	0	0	1	-360	360;
	9066	11556	0.00363	0.017409	0	0	0	0	0	0	1	-360	360;
	9066	11556	0.0037	0.01705	0	0	0	0	0	0	1	-360	360;
	9066	3430	0.00449	0.046469	0	0	0	0	0	0	1	-360	360;
	7196	5295	0.00052	0.00727	0	0	0	0	0	0	1	-360	360;
	7196	10686	0.00047	0.0062	0	0	0	0	0	0	1	-360	360;
	7196	10686	0.00046	0.00631	0	0	0	0	0	0	1	-360	360;
	7957	9934	0.003531	0.013669	0	0	0	0	0	0	1	-360	360;
	10922	12432	0.00032	0.00322	0	0	0	0	0	0	1	-360	360;
	10922	7049	0.00156	0.01603	0	0	0	0	0	0	1	-360	360;
	10922	3389	0.0022	0.02389	0	0	0	0	0	0	1	-360	360;
	13262	3430	0.00337	0.032669	0	0	0	0	0	0	1	-360	360;
	13575	7049	0.00199	0.0195	0	0	0	0	0	0	1	-360	360;
	13575	3389	0.00144	0.01354	0	0	0	0	0	0	1	-360	360;
	13575	3389	0.00147	0.01325	0	0	0	0	0	0	1	-360	360;
	13575	7409	0.00211	0.02433	0	0	0	0	0	0	1	-360	360;
	10019	4099	0.013901	0.088849	0	0	0	0	0	0	1	-360	360;
	7049	4348	0.00149	0.01564	0	0	0	0	0	0	1	-360	360;
	7049	11735	0.00294	0.02278	0	0	0	0	0	0	1	-360	360;
	4348	11735	0.00133	0.01873	0	0	0	0	0	0	1	-360	360;
	11556	9934	0.00581	0.034229	0	0	0	0	0	0	1	-360	360;
	11735	9919	0.00145	0.02024	0	0	0	0	0	0	1	-360	360;
	11735	9919	0.00142	0.01874	0	0	0	0	0	0	1	-360	360;
	11735	12666	0.00245	0.02367	0	0	0	0	0	0	1	-360	360;
	11735	7409	0.00178	0.02175	0	0	0	0	0	0	1	-360	360;
	8194	10478	0.000701	0.009299	0	0	0	0	0	0	1	-360	360;
	8194	10478	0.001042	0.007833	0	0	0	0	0	0	1	-360	360;
	8194	10478	0.001403	0.00534	0	0	0	0	0	0	1	-360	360;
	10686	4523	0.00022	0.00258	0	0	0	0	0	0	1	-360	360;
	4099	1313	0.02024	0.099349	0	0	0	0	0	0	1	-360	360;
	4099	13107	0.00044	0.003081	0	0	0	0	0	0	1	-360	360;
	4099	6922	0.00043	0.00314	0	0	0	0	0	0	1	-360	360;
	4099	12919	0.00461	0.027531	0	0	0	0	0	0	1	-360	360;
	13229	1313	0.01212	0.09901	0	0	0	0	0	0	1	-360	360;
	541	3196	0.000289	0.00261	0	0	0	0	0	0	1	-360	360;
	6705	541	0.00043	0.002831	0	0	0	0	0	0	1	-360	360;
	5139	541	0.000289	0.000599	0	0	0	0	0	0	1	-360	360;
	10964	1637	0.000289	0.00224	0	0	0	0	0	0	1	-360	360;
	6071	10964	0.000219	0.001591	0	0	0	0	0	0	1	-360	360;
	3856	13018	0.00045	0.00786	0	0	0	0	0	0	1	-360	360;
	3856	13018	0.00044	0.00728	0	0	0	0	0	0	1	-360	360;
	13018	12148	0.00049	0.00466	0	0	0	0	0	0	1	-360	360;
	13018	11938	0.00125	0.01973	0	0	0	0	0	0	1	-360	360;
	9947	9945	0.001461	0.00714	0	0	0	0	0	0	1	-360	360;
	13472	9947	0.00037	0.00094	0	0	0	0	0	0	1	-360	360;
	9947	2575	0.001039	0.00737	0	0	0	0	0	0	1	-360	360;
	7737	1430	8.1e-05	0.00061	0	0	0	0	0	0	1	-360	360;
	10714	11870	0.00053	0.00852	0	0	0	0	0	0	1	-360	360;
	7968	11870	0.00053	0.00704	0	0	0	0	0	0	1	-360	360;
	7461	4899	0.0001	0.00128	0	0	0	0	0	0	1	-360	360;
	6384	13417	0.0015	0.00705	0	0	0	0	0	0	1	-360	360;
	13417	10325	0.009771	0.05363	0	0	0	0	0	0	1	-360	360;
	6384	13417	0.00088	0.007771	0	0	0	0	0	0	1	-360	360;
	9406	12442	0.00539	0.032979	0	0	0	0	0	0	1	-360	360;
	2092	9406	0.00482	0.03086	0	0	0	0	0	0	1	-360	360;
	5423	9406	0.010539	0.065479	0	0	0	0	0	0	1	-360	360;
	9406	11593	0.01074	0.06405	0	0	0	0	0	0	1	-360	360;
	7554	9406	0.0063	0.048909	0	0	0	0	0	0	1	-360	360;
	2597	1260	0.0002	0.00022	0	0	0	0	0	0	1	-360	360;
	7288	1260	0.0002	0.00022	0	0	0	0	0	0	1	-360	360;
	9966	1260	0.00019	0.00023	0	0	0	0	0	0	1	-360	360;
	1295	1809	0.000289	0.0017	0	0	0	0	0	0	1	-360	360;
	1260	1700	0.00145	0.01937	0	0	0	0	0	0	1	-360	360;
	4515	1260	0.00048	0.00814	0	0	0	0	0	0	1	-360	360;
	4515	1260	0.00057	0.00758	0	0	0	0	0	0	1	-360	360;
	12355	11550	0.0002	0.00187	0	0	0	0	0	0	1	-360	360;
	12355	11550	0.000169	0.00193	0	0	0	0	0	0	1	-360	360;
	8875	10160	0.00216	0.03591	0	0	0	0	0	0	1	-360	360;
	8875	2196	0.00092	0.01287	0	0	0	0	0	0	1	-360	360;
	1782	5296	0.02412	0.10443	0	0	0	0	0	0	1	-360	360;
	1809	12442	0.00063	0.00401	0	0	0	0	0	0	1	-360	360;
	1809	5240	0.00038	0.002409	0	0	0	0	0	0	1	-360	360;
	7147	6024	0.010091	0.05524	0	0	0	0	0	0	1	-360	360;
	7994	7147	0.00668	0.04457	0	0	0	0	0	0	1	-360	360;
	7398	8255	0.00057	0.004961	0	0	0	0	0	0	1	-360	360;
	8255	7977	0.00025	0.002159	0	0	0	0	0	0	1	-360	360;
	4765	6626	0.00443	0.01807	0	0	0	0	0	0	1	-360	360;
	4765	8500	0.00037	0.001659	0	0	0	0	0	0	1	-360	360;
	7398	11495	0.00037	0.003599	0	0	0	0	0	0	1	-360	360;
	7398	10969	0.000659	0.00836	0	0	0	0	0	0	1	-360	360;
	7398	10969	0.00151	0.012289	0	0	0	0	0	0	1	-360	360;
	7398	3422	0.000539	0.003711	0	0	0	0	0	0	1	-360	360;
	12378	1885	0.00036	0.00606	0	0	0	0	0	0	1	-360	360;
	12378	1885	0.00035	0.00618	0	0	0	0	0	0	1	-360	360;
	1885	11460	0.00101	0.01675	0	0	0	0	0	0	1	-360	360;
	1885	7797	4e-05	0.00071	0	0	0	0	0	0	1	-360	360;
	1885	7797	4e-05	0.00081	0	0	0	0	0	0	1	-360	360;
	1885	1395	0.00013	0.00152	0	0	0	0	0	0	1	-360	360;
	1885	1395	0.00014	0.00149	0	0	0	0	0	0	1	-360	360;
	1885	6133	0.00013	0.00164	0	0	0	0	0	0	1	-360	360;
	1885	6133	0.00013	0.00168	0	0	0	0	0	0	1	-360	360;
	8766	7554	0.000669	0.00511	0	0	0	0	0	0	1	-360	360;
	13251	9007	3.9e-05	0.000341	0	0	0	0	0	0	1	-360	360;
	8579	8264	0.004219	0.02145	0	0	0	0	0	0	1	-360	360;
	8579	5926	0.000229	0.002849	0	0	0	0	0	0	1	-360	360;
	1782	70	0.0137	0.10436	0	0	0	0	0	0	1	-360	360;
	3830	1782	0.001521	0.01449	0	0	0	0	0	0	1	-360	360;
	1108	643	8.1e-05	0.00057	0	0	0	0	0	0	1	-360	360;
	9945	643	0.001461	0.00813	0	0	0	0	0	0	1	-360	360;
	2017	643	0.00049	0.00381	0	0	0	0	0	0	1	-360	360;
	13225	3705	0.000401	0.00287	0	0	0	0	0	0	1	-360	360;
	8298	7058	8.3e-05	0.000347	0	0	0	0	0	0	1	-360	360;
	3518	10740	0.00023	0.00285	0	0	0	0	0	0	1	-360	360;
	10740	4628	0.00016	0.00218	0	0	0	0	0	0	1	-360	360;
	4302	10740	0.00057	0.00736	0	0	0	0	0	0	1	-360	360;
	6332	11542	0.000591	0.005789	0	0	0	0	0	0	1	-360	360;
	6332	4868	0.002729	0.011461	0	0	0	0	0	0	1	-360	360;
	6332	8920	0.00051	0.00205	0	0	0	0	0	0	1	-360	360;
	12176	9859	0.00031	0.00374	0	0	0	0	0	0	1	-360	360;
	3876	12176	0.00032	0.00518	0	0	0	0	0	0	1	-360	360;
	2835	10707	0.00136	0.01038	0	0	0	0	0	0	1	-360	360;
	12587	8306	0.00151	0.02083	0	0	0	0	0	0	1	-360	360;
	11223	8306	0.00015	0.00232	0	0	0	0	0	0	1	-360	360;
	7434	11942	1e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	8840	11942	1e-05	0.00023	0	0	0	0	0	0	1	-360	360;
	3470	11942	0.00047	0.00683	0	0	0	0	0	0	1	-360	360;
	1241	11942	0.00067	0.00858	0	0	0	0	0	0	1	-360	360;
	3648	1487	0.003669	0.025331	0	0	0	0	0	0	1	-360	360;
	546	3648	0.00525	0.02994	0	0	0	0	0	0	1	-360	360;
	6852	10025	0.00595	0.03625	0	0	0	0	0	0	1	-360	360;
	6852	1272	0.004969	0.03411	0	0	0	0	0	0	1	-360	360;
	9133	2643	0.005669	0.04293	0	0	0	0	0	0	1	-360	360;
	9133	2643	0.00555	0.043771	0	0	0	0	0	0	1	-360	360;
	2643	5625	0.002831	0.022401	0	0	0	0	0	0	1	-360	360;
	2643	5625	0.00325	0.01938	0	0	0	0	0	0	1	-360	360;
	11845	233	0.00068	0.00082	0	0	0	0	0	0	1	-360	360;
	11845	2898	0.00054	0.00868	0	0	0	0	0	0	1	-360	360;
	2519	5509	0.00061	0.002909	0	0	0	0	0	0	1	-360	360;
	2519	2089	0.002271	0.01014	0	0	0	0	0	0	1	-360	360;
	5725	1785	0.00083	0.00986	0	0	0	0	0	0	1	-360	360;
	1785	11966	0.00031	0.00511	0	0	0	0	0	0	1	-360	360;
	1785	11966	0.0003	0.00521	0	0	0	0	0	0	1	-360	360;
	12715	1785	0.00081	0.01288	0	0	0	0	0	0	1	-360	360;
	1785	13320	0.00039	0.00645	0	0	0	0	0	0	1	-360	360;
	5538	6984	0.00243	0.012211	0	0	0	0	0	0	1	-360	360;
	5232	7735	0.00018	0.00226	0	0	0	0	0	0	1	-360	360;
	6957	7735	0.0002	0.00347	0	0	0	0	0	0	1	-360	360;
	4628	7735	0.00018	0.0029	0	0	0	0	0	0	1	-360	360;
	8003	9859	0.00045	0.00494	0	0	0	0	0	0	1	-360	360;
	9859	3843	0.00042	0.00497	0	0	0	0	0	0	1	-360	360;
	4689	12587	0.00019	0.00234	0	0	0	0	0	0	1	-360	360;
	10160	12587	8e-05	0.00105	0	0	0	0	0	0	1	-360	360;
	10160	12587	8e-05	0.00107	0	0	0	0	0	0	1	-360	360;
	12587	11639	8e-05	0.001	0	0	0	0	0	0	1	-360	360;
	12587	7796	0.00063	0.01015	0	0	0	0	0	0	1	-360	360;
	1239	10646	0.00064	0.005651	0	0	0	0	0	0	1	-360	360;
	1239	10646	0.000581	0.006531	0	0	0	0	0	0	1	-360	360;
	7467	9197	0.007099	0.04432	0	0	0	0	0	0	1	-360	360;
	3196	2575	0.00144	0.01157	0	0	0	0	0	0	1	-360	360;
	3196	860	0.00114	0.00695	0	0	0	0	0	0	1	-360	360;
	5232	2403	0.00044	0.0053	0	0	0	0	0	0	1	-360	360;
	10333	9683	0.00162	0.009039	0	0	0	0	0	0	1	-360	360;
	10333	9683	0.00187	0.0072	0	0	0	0	0	0	1	-360	360;
	11772	9683	0.00101	0.00564	0	0	0	0	0	0	1	-360	360;
	5453	9683	0.0007	0.00445	0	0	0	0	0	0	1	-360	360;
	4177	9683	0.001081	0.00619	0	0	0	0	0	0	1	-360	360;
	10160	12229	0.00022	0.00228	0	0	0	0	0	0	1	-360	360;
	10160	9069	0.00023	0.00223	0	0	0	0	0	0	1	-360	360;
	10160	11671	0.0002	0.00262	0	0	0	0	0	0	1	-360	360;
	10160	2742	0.00021	0.00261	0	0	0	0	0	0	1	-360	360;
	60	10216	0.00663	0.04181	0	0	0	0	0	0	1	-360	360;
	10160	3519	0.00059	0.00921	0	0	0	0	0	0	1	-360	360;
	10160	6109	0.0014	0.02227	0	0	0	0	0	0	1	-360	360;
	5685	4037	0.000401	0.002469	0	0	0	0	0	0	1	-360	360;
	8229	4037	0.00212	0.01218	0	0	0	0	0	0	1	-360	360;
	4037	2882	0.004169	0.02439	0	0	0	0	0	0	1	-360	360;
	12442	13406	0.02336	0.122419	0	0	0	0	0	0	1	-360	360;
	12442	997	0.002729	0.0137	0	0	0	0	0	0	1	-360	360;
	4123	12442	0.000919	0.003831	0	0	0	0	0	0	1	-360	360;
	4123	12442	0.00082	0.004349	0	0	0	0	0	0	1	-360	360;
	6626	12442	0.01325	0.055159	0	0	0	0	0	0	1	-360	360;
	6626	12442	0.0108	0.06074	0	0	0	0	0	0	1	-360	360;
	12442	7044	0.001099	0.00631	0	0	0	0	0	0	1	-360	360;
	11420	1430	0.00495	0.029151	0	0	0	0	0	0	1	-360	360;
	1430	13217	0.003909	0.0227	0	0	0	0	0	0	1	-360	360;
	5423	5219	0.00061	0.00424	0	0	0	0	0	0	1	-360	360;
	4113	1637	0.00068	0.003919	0	0	0	0	0	0	1	-360	360;
	6707	1637	0.00368	0.019901	0	0	0	0	0	0	1	-360	360;
	10873	6957	0.00025	0.00388	0	0	0	0	0	0	1	-360	360;
	10873	557	0.00038	0.00623	0	0	0	0	0	0	1	-360	360;
	9945	1247	0.000909	0.006031	0	0	0	0	0	0	1	-360	360;
	1247	2575	0.001211	0.0062	0	0	0	0	0	0	1	-360	360;
	3470	597	0.00022	0.00322	0	0	0	0	0	0	1	-360	360;
	3470	6619	0.00018	0.00307	0	0	0	0	0	0	1	-360	360;
	3470	7220	0.00068	0.00873	0	0	0	0	0	0	1	-360	360;
	3470	12006	0.00124	0.02016	0	0	0	0	0	0	1	-360	360;
	13516	10714	0.00025	0.00332	0	0	0	0	0	0	1	-360	360;
	13516	10714	0.00025	0.00335	0	0	0	0	0	0	1	-360	360;
	13516	10714	0.00025	0.00325	0	0	0	0	0	0	1	-360	360;
	4421	13516	0.00076	0.01075	0	0	0	0	0	0	1	-360	360;
	10206	13516	3e-05	0.00044	0	0	0	0	0	0	1	-360	360;
	9007	11027	0.001651	0.010849	0	0	0	0	0	0	1	-360	360;
	12256	9007	0.00288	0.018469	0	0	0	0	0	0	1	-360	360;
	10069	2159	0.00072	0.00923	0	0	0	0	0	0	1	-360	360;
	10069	12112	0.00069	0.00855	0	0	0	0	0	0	1	-360	360;
	4599	6710	0.00124	0.01667	0	0	0	0	0	0	1	-360	360;
	4599	7383	0.00034	0.00571	0	0	0	0	0	0	1	-360	360;
	6767	4599	0.0004	0.00638	0	0	0	0	0	0	1	-360	360;
	6767	4599	0.00039	0.0065	0	0	0	0	0	0	1	-360	360;
	11591	4599	0.00027	0.00451	0	0	0	0	0	0	1	-360	360;
	13479	5720	0.012409	0.074961	0	0	0	0	0	0	1	-360	360;
	13479	12694	0.002419	0.01761	0	0	0	0	0	0	1	-360	360;
	13479	2017	0.006901	0.053409	0	0	0	0	0	0	1	-360	360;
	4113	17	0.000599	0.00356	0	0	0	0	0	0	1	-360	360;
	4113	6626	0.011841	0.049341	0	0	0	0	0	0	1	-360	360;
	6705	1267	0.000521	0.004831	0	0	0	0	0	0	1	-360	360;
	128	1267	0.00055	0.00143	0	0	0	0	0	0	1	-360	360;
	11316	1267	0.0005	0.00364	0	0	0	0	0	0	1	-360	360;
	11316	1267	0.00056	0.003469	0	0	0	0	0	0	1	-360	360;
	1267	7570	0.00082	0.00257	0	0	0	0	0	0	1	-360	360;
	6643	7934	0.00249	0.01536	0	0	0	0	0	0	1	-360	360;
	6643	3563	0.00113	0.00651	0	0	0	0	0	0	1	-360	360;
	11910	12598	0.00643	0.045031	0	0	0	0	0	0	1	-360	360;
	12549	11910	0.003581	0.02706	0	0	0	0	0	0	1	-360	360;
	2591	2196	0.00046	0.00774	0	0	0	0	0	0	1	-360	360;
	2591	9458	0.00031	0.00483	0	0	0	0	0	0	1	-360	360;
	13153	5535	0.001099	0.00345	0	0	0	0	0	0	1	-360	360;
	1778	1396	0.00913	0.053211	0	0	0	0	0	0	1	-360	360;
	1396	2476	0.021151	0.095401	0	0	0	0	0	0	1	-360	360;
	9008	6710	0.00034	0.0055	0	0	0	0	0	0	1	-360	360;
	3949	5200	0.00064	0.01945	0	0	0	0	0	0	1	-360	360;
	3949	12823	0.0004	0.01026	0	0	0	0	0	0	1	-360	360;
	9752	3949	0.00071	0.01087	0	0	0	0	0	0	1	-360	360;
	12996	2083	0.00968	0.088169	0	0	0	0	0	0	1	-360	360;
	12996	2083	0.012349	0.086409	0	0	0	0	0	0	1	-360	360;
	2083	6018	0.00288	0.017211	0	0	0	0	0	0	1	-360	360;
	6018	2083	0.00257	0.0195	0	0	0	0	0	0	1	-360	360;
	4450	1487	0.00051	0.00407	0	0	0	0	0	0	1	-360	360;
	157	9558	0.00019	0.00309	0	0	0	0	0	0	1	-360	360;
	157	10392	0.00023	0.00357	0	0	0	0	0	0	1	-360	360;
	4795	10467	0.00088	0.0092	0	0	0	0	0	0	1	-360	360;
	4795	437	0.00023	0.00179	0	0	0	0	0	0	1	-360	360;
	8849	1321	0.00145	0.007919	0	0	0	0	0	0	1	-360	360;
	692	1321	0.00143	0.00812	0	0	0	0	0	0	1	-360	360;
	1321	8264	0.00524	0.02181	0	0	0	0	0	0	1	-360	360;
	2899	5538	0.00261	0.01913	0	0	0	0	0	0	1	-360	360;
	6626	5538	0.00164	0.016591	0	0	0	0	0	0	1	-360	360;
	6574	7660	0.00087	0.012719	0	0	0	0	0	0	1	-360	360;
	3	11181	0.00775	0.03501	0	0	0	0	0	0	1	-360	360;
	3	11505	0.01944	0.093479	0	0	0	0	0	0	1	-360	360;
	3	11505	0.01981	0.091539	0	0	0	0	0	0	1	-360	360;
	9382	8209	0.003771	0.020599	0	0	0	0	0	0	1	-360	360;
	12846	9382	0.001271	0.00811	0	0	0	0	0	0	1	-360	360;
	9207	1541	0.00048	0.01459	0	0	0	0	0	0	1	-360	360;
	5200	9207	0.00047	0.01351	0	0	0	0	0	0	1	-360	360;
	3386	2092	0.021729	0.088281	0	0	0	0	0	0	1	-360	360;
	2092	4123	0.00038	0.001771	0	0	0	0	0	0	1	-360	360;
	2092	1778	0.022901	0.101401	0	0	0	0	0	0	1	-360	360;
	7	7944	0.002909	0.01432	0	0	0	0	0	0	1	-360	360;
	7	3830	0.015729	0.08824	0	0	0	0	0	0	1	-360	360;
	4170	10167	0.00038	0.002169	0	0	0	0	0	0	1	-360	360;
	2575	4170	0.000479	0.00212	0	0	0	0	0	0	1	-360	360;
	4170	590	0.00019	0.00086	0	0	0	0	0	0	1	-360	360;
	1106	201	0.00089	0.004901	0	0	0	0	0	0	1	-360	360;
	5689	1541	0.00109	0.03151	0	0	0	0	0	0	1	-360	360;
	9133	9070	0.003409	0.020271	0	0	0	0	0	0	1	-360	360;
	9133	9070	0.002909	0.02388	0	0	0	0	0	0	1	-360	360;
	9070	5625	0.00545	0.042969	0	0	0	0	0	0	1	-360	360;
	9070	5625	0.005341	0.0438	0	0	0	0	0	0	1	-360	360;
	7977	10969	0.001521	0.00863	0	0	0	0	0	0	1	-360	360;
	4625	7977	0.00057	0.005979	0	0	0	0	0	0	1	-360	360;
	1117	8349	0.00085	0.01449	0	0	0	0	0	0	1	-360	360;
	1241	8349	0.0006	0.00777	0	0	0	0	0	0	1	-360	360;
	7220	8349	0.0003	0.00492	0	0	0	0	0	0	1	-360	360;
	3844	3779	0.003349	0.02686	0	0	0	0	0	0	1	-360	360;
	3172	3779	0.00213	0.016849	0	0	0	0	0	0	1	-360	360;
	5591	13652	0.00077	0.0106	0	0	0	0	0	0	1	-360	360;
	12119	13652	0.00155	0.0148	0	0	0	0	0	0	1	-360	360;
	2300	9133	0.016651	0.10632	0	0	0	0	0	0	1	-360	360;
	2300	9133	0.014841	0.12049	0	0	0	0	0	0	1	-360	360;
	6845	9133	9.9e-05	0.001229	0	0	0	0	0	0	1	-360	360;
	11349	9133	9.9e-05	0.00114	0	0	0	0	0	0	1	-360	360;
	12162	3126	0.00048	0.00781	0	0	0	0	0	0	1	-360	360;
	12162	4877	0.00076	0.01058	0	0	0	0	0	0	1	-360	360;
	12675	12162	0.00073	0.01181	0	0	0	0	0	0	1	-360	360;
	10597	7383	0.00059	0.00929	0	0	0	0	0	0	1	-360	360;
	212	7383	8e-05	0.00092	0	0	0	0	0	0	1	-360	360;
	443	1487	0.00019	0.000849	0	0	0	0	0	0	1	-360	360;
	3413	5807	0.003479	0.01538	0	0	0	0	0	0	1	-360	360;
	3413	5807	0.003539	0.01505	0	0	0	0	0	0	1	-360	360;
	3413	2089	0.01387	0.084099	0	0	0	0	0	0	1	-360	360;
	1573	3413	0.00375	0.021341	0	0	0	0	0	0	1	-360	360;
	12345	7830	0.00023	0.00345	0	0	0	0	0	0	1	-360	360;
	7830	2403	0.00054	0.00662	0	0	0	0	0	0	1	-360	360;
	597	12655	7e-05	0.00099	0	0	0	0	0	0	1	-360	360;
	8016	597	0.00012	0.002	0	0	0	0	0	0	1	-360	360;
	343	10467	0.00075	0.00888	0	0	0	0	0	0	1	-360	360;
	4486	10467	0.00054	0.00705	0	0	0	0	0	0	1	-360	360;
	10025	6078	0.00574	0.0287	0	0	0	0	0	0	1	-360	360;
	10025	10632	0.001331	0.009479	0	0	0	0	0	0	1	-360	360;
	10632	10025	0.00539	0.024159	0	0	0	0	0	0	1	-360	360;
	7316	10025	0.000539	0.0028	0	0	0	0	0	0	1	-360	360;
	11316	11785	0.000969	0.00724	0	0	0	0	0	0	1	-360	360;
	9723	11785	0.000349	0.00339	0	0	0	0	0	0	1	-360	360;
	3843	12345	0.00021	0.00349	0	0	0	0	0	0	1	-360	360;
	11772	60	0.00318	0.020669	0	0	0	0	0	0	1	-360	360;
	11772	60	0.003599	0.02026	0	0	0	0	0	0	1	-360	360;
	60	9311	0.0053	0.035521	0	0	0	0	0	0	1	-360	360;
	60	4007	0.00486	0.024331	0	0	0	0	0	0	1	-360	360;
	9945	6705	0.000659	0.00645	0	0	0	0	0	0	1	-360	360;
	7944	5240	0.00239	0.01531	0	0	0	0	0	0	1	-360	360;
	11901	2241	0.00119	0.01215	0	0	0	0	0	0	1	-360	360;
	2241	10536	0.00012	0.0015	0	0	0	0	0	0	1	-360	360;
	2241	2550	0.00047	0.00738	0	0	0	0	0	0	1	-360	360;
	11542	8678	0.00068	0.00189	0	0	0	0	0	0	1	-360	360;
	7309	12574	0.003669	0.022099	0	0	0	0	0	0	1	-360	360;
	12846	12574	0.004771	0.0218	0	0	0	0	0	0	1	-360	360;
	4177	11181	0.001469	0.006591	0	0	0	0	0	0	1	-360	360;
	4881	747	8.1e-05	0.00045	0	0	0	0	0	0	1	-360	360;
	747	692	0.001021	0.00782	0	0	0	0	0	0	1	-360	360;
	5926	747	0.0015	0.009591	0	0	0	0	0	0	1	-360	360;
	8998	11495	0.00019	0.001581	0	0	0	0	0	0	1	-360	360;
	8998	11316	3.9e-05	0.000479	0	0	0	0	0	0	1	-360	360;
	10714	12703	0.00027	0.00281	0	0	0	0	0	0	1	-360	360;
	7968	10714	0.00096	0.01609	0	0	0	0	0	0	1	-360	360;
	10714	12675	0.00027	0.00339	0	0	0	0	0	0	1	-360	360;
	10714	12675	0.00023	0.00398	0	0	0	0	0	0	1	-360	360;
	1867	11027	0.000901	0.00937	0	0	0	0	0	0	1	-360	360;
	13225	11027	0.001901	0.01549	0	0	0	0	0	0	1	-360	360;
	12256	11027	0.003591	0.02205	0	0	0	0	0	0	1	-360	360;
	11027	8297	0.0013	0.009901	0	0	0	0	0	0	1	-360	360;
	3824	4421	0.00022	0.00299	0	0	0	0	0	0	1	-360	360;
	4421	12762	0.00047	0.00564	0	0	0	0	0	0	1	-360	360;
	8	4421	0.00046	0.0075	0	0	0	0	0	0	1	-360	360;
	9203	1028	0.00214	0.020979	0	0	0	0	0	0	1	-360	360;
	4123	1028	0.004651	0.03332	0	0	0	0	0	0	1	-360	360;
	1028	7554	0.00468	0.021281	0	0	0	0	0	0	1	-360	360;
	1028	7044	0.00581	0.028331	0	0	0	0	0	0	1	-360	360;
	2520	10548	7e-05	0.00086	0	0	0	0	0	0	1	-360	360;
	3777	6523	0.0002	0.00279	0	0	0	0	0	0	1	-360	360;
	3777	6523	0.00017	0.00333	0	0	0	0	0	0	1	-360	360;
	8283	11901	1e-05	0.00036	0	0	0	0	0	0	1	-360	360;
	7570	12746	0.000401	0.004081	0	0	0	0	0	0	1	-360	360;
	12746	10499	0.001581	0.015719	0	0	0	0	0	0	1	-360	360;
	11326	1272	0.00012	0.000229	0	0	0	0	0	0	1	-360	360;
	11326	1272	0.00012	0.00024	0	0	0	0	0	0	1	-360	360;
	1272	7315	0.00132	0.005729	0	0	0	0	0	0	1	-360	360;
	12979	1272	0.00438	0.024901	0	0	0	0	0	0	1	-360	360;
	8209	152	0.005521	0.023711	0	0	0	0	0	0	1	-360	360;
	343	10793	0.0008	0.01014	0	0	0	0	0	0	1	-360	360;
	343	10793	0.00068	0.01229	0	0	0	0	0	0	1	-360	360;
	3844	9307	0.001901	0.01163	0	0	0	0	0	0	1	-360	360;
	2575	804	0.00101	0.00824	0	0	0	0	0	0	1	-360	360;
	12996	8376	0.00787	0.068219	0	0	0	0	0	0	1	-360	360;
	12996	8376	0.007711	0.069539	0	0	0	0	0	0	1	-360	360;
	2300	8730	0.00032	0.002091	0	0	0	0	0	0	1	-360	360;
	4010	6756	0.00012	0.00182	0	0	0	0	0	0	1	-360	360;
	6756	8	0.00058	0.00736	0	0	0	0	0	0	1	-360	360;
	4010	2520	0.00074	0.01143	0	0	0	0	0	0	1	-360	360;
	10597	8107	0.00084	0.01378	0	0	0	0	0	0	1	-360	360;
	10597	10525	0.00037	0.00356	0	0	0	0	0	0	1	-360	360;
	10392	10597	0.00012	0.00206	0	0	0	0	0	0	1	-360	360;
	9718	10565	0.00036	0.00151	0	0	0	0	0	0	1	-360	360;
	1117	2159	0.0012	0.01835	0	0	0	0	0	0	1	-360	360;
	2159	12112	0.00088	0.01503	0	0	0	0	0	0	1	-360	360;
	3055	2159	0.00057	0.00939	0	0	0	0	0	0	1	-360	360;
	2196	5443	0.00157	0.02006	0	0	0	0	0	0	1	-360	360;
	2196	8242	0.00027	0.00349	0	0	0	0	0	0	1	-360	360;
	11223	2196	0.00136	0.02325	0	0	0	0	0	0	1	-360	360;
	2196	5725	0.00038	0.00478	0	0	0	0	0	0	1	-360	360;
	2196	9432	0.00077	0.01171	0	0	0	0	0	0	1	-360	360;
	1117	7968	0.00129	0.02076	0	0	0	0	0	0	1	-360	360;
	1117	2520	0.00037	0.0046	0	0	0	0	0	0	1	-360	360;
	2520	1117	0.00021	0.00375	0	0	0	0	0	0	1	-360	360;
	1117	3055	0.00055	0.00885	0	0	0	0	0	0	1	-360	360;
	9945	2575	0.001659	0.01138	0	0	0	0	0	0	1	-360	360;
	9945	7190	0.001169	0.010021	0	0	0	0	0	0	1	-360	360;
	9945	2017	0.002229	0.00975	0	0	0	0	0	0	1	-360	360;
	9945	8384	0.00049	0.004521	0	0	0	0	0	0	1	-360	360;
	9945	9723	0.0002	0.001969	0	0	0	0	0	0	1	-360	360;
	4302	7092	0.0001	0.00158	0	0	0	0	0	0	1	-360	360;
	4302	7092	0.00011	0.00151	0	0	0	0	0	0	1	-360	360;
	1700	7238	3e-05	0.00043	0	0	0	0	0	0	1	-360	360;
	1700	998	0.00037	0.00589	0	0	0	0	0	0	1	-360	360;
	2898	1700	0.00087	0.01218	0	0	0	0	0	0	1	-360	360;
	11430	8376	0.00362	0.024409	0	0	0	0	0	0	1	-360	360;
	11430	5625	0.00488	0.03119	0	0	0	0	0	0	1	-360	360;
	11772	6940	0.00055	0.00264	0	0	0	0	0	0	1	-360	360;
	8920	6940	0.00031	0.001341	0	0	0	0	0	0	1	-360	360;
	8678	6940	0.00012	0.000669	0	0	0	0	0	0	1	-360	360;
	1188	2407	3.1e-05	0.000469	0	0	0	0	0	0	1	-360	360;
	2837	2407	3.1e-05	0.000461	0	0	0	0	0	0	1	-360	360;
	2899	6600	0.00607	0.03457	0	0	0	0	0	0	1	-360	360;
	6600	6626	0.0087	0.047719	0	0	0	0	0	0	1	-360	360;
	5591	12119	0.00129	0.02159	0	0	0	0	0	0	1	-360	360;
	5591	10874	0.00091	0.00903	0	0	0	0	0	0	1	-360	360;
	12715	5591	0.0004	0.00518	0	0	0	0	0	0	1	-360	360;
	5591	9841	0.00032	0.00557	0	0	0	0	0	0	1	-360	360;
	10969	6917	3.1e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	10969	9046	3.1e-05	0.000211	0	0	0	0	0	0	1	-360	360;
	7934	3691	0.00199	0.011591	0	0	0	0	0	0	1	-360	360;
	5447	7934	0.000211	0.000919	0	0	0	0	0	0	1	-360	360;
	7796	3519	0.00109	0.01525	0	0	0	0	0	0	1	-360	360;
	1084	3691	0.005789	0.02826	0	0	0	0	0	0	1	-360	360;
	9558	4128	0.00041	0.0064	0	0	0	0	0	0	1	-360	360;
	9558	3843	0.00051	0.00603	0	0	0	0	0	0	1	-360	360;
	13023	6282	0.00245	0.02726	0	0	0	0	0	0	1	-360	360;
	13023	10499	0.000271	0.00337	0	0	0	0	0	0	1	-360	360;
	9332	10063	0.000151	0.00064	0	0	0	0	0	0	1	-360	360;
	2769	9332	0.003341	0.022091	0	0	0	0	0	0	1	-360	360;
	9332	9311	0.022	0.125771	0	0	0	0	0	0	1	-360	360;
	9332	13428	0.0153	0.08863	0	0	0	0	0	0	1	-360	360;
	9332	13428	0.015599	0.08682	0	0	0	0	0	0	1	-360	360;
	198	2891	0.001169	0.00844	0	0	0	0	0	0	1	-360	360;
	10565	198	0.00081	0.004271	0	0	0	0	0	0	1	-360	360;
	198	8615	0.000349	0.0015	0	0	0	0	0	0	1	-360	360;
	5443	9432	0.00058	0.00717	0	0	0	0	0	0	1	-360	360;
	5443	8192	0.0007	0.01203	0	0	0	0	0	0	1	-360	360;
	8192	5443	0.00061	0.00957	0	0	0	0	0	0	1	-360	360;
	12823	3722	2e-05	0.00075	0	0	0	0	0	0	1	-360	360;
	9752	12823	0.00041	0.01221	0	0	0	0	0	0	1	-360	360;
	1487	12879	0.00157	0.007969	0	0	0	0	0	0	1	-360	360;
	6232	12879	0.00151	0.00625	0	0	0	0	0	0	1	-360	360;
	6509	6513	2e-05	0.00023	0	0	0	0	0	0	1	-360	360;
	6509	6513	2e-05	0.00022	0	0	0	0	0	0	1	-360	360;
	5689	6509	0.00026	0.00395	0	0	0	0	0	0	1	-360	360;
	5689	6509	0.00025	0.00403	0	0	0	0	0	0	1	-360	360;
	13153	2112	0.00111	0.005099	0	0	0	0	0	0	1	-360	360;
	2112	6913	0.000729	0.0023	0	0	0	0	0	0	1	-360	360;
	6913	11830	0.003831	0.016271	0	0	0	0	0	0	1	-360	360;
	6554	13509	0.001849	0.014719	0	0	0	0	0	0	1	-360	360;
	10853	6554	0.00157	0.010169	0	0	0	0	0	0	1	-360	360;
	11428	9203	0.00149	0.01513	0	0	0	0	0	0	1	-360	360;
	9453	11428	0.003229	0.02918	0	0	0	0	0	0	1	-360	360;
	12119	9524	1e-05	0.00021	0	0	0	0	0	0	1	-360	360;
	3281	3126	0.00054	0.00765	0	0	0	0	0	0	1	-360	360;
	5927	8242	1e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	8242	9432	0.00053	0.00746	0	0	0	0	0	0	1	-360	360;
	4713	5720	0.010469	0.057979	0	0	0	0	0	0	1	-360	360;
	4713	3796	0.00014	0.000781	0	0	0	0	0	0	1	-360	360;
	4713	1253	0.00181	0.013039	0	0	0	0	0	0	1	-360	360;
	6078	12979	0.01107	0.04905	0	0	0	0	0	0	1	-360	360;
	3752	2297	0.00038	0.00468	0	0	0	0	0	0	1	-360	360;
	3752	2297	0.00034	0.0053	0	0	0	0	0	0	1	-360	360;
	4877	3752	0.00012	0.00185	0	0	0	0	0	0	1	-360	360;
	4877	3752	0.00013	0.00181	0	0	0	0	0	0	1	-360	360;
	7718	11372	0.000211	0.0018	0	0	0	0	0	0	1	-360	360;
	2108	2942	0.00037	0.00225	0	0	0	0	0	0	1	-360	360;
	7394	11591	0.00025	0.00317	0	0	0	0	0	0	1	-360	360;
	2403	7394	0.00029	0.00484	0	0	0	0	0	0	1	-360	360;
	142	10618	0.00057	0.00858	0	0	0	0	0	0	1	-360	360;
	142	13320	0.0005	0.00665	0	0	0	0	0	0	1	-360	360;
	860	4356	0.00239	0.012289	0	0	0	0	0	0	1	-360	360;
	9607	4356	0.0008	0.005211	0	0	0	0	0	0	1	-360	360;
	12112	5908	0.00067	0.01081	0	0	0	0	0	0	1	-360	360;
	3837	12112	0.00105	0.01455	0	0	0	0	0	0	1	-360	360;
	11421	10618	0.0002	0.00261	0	0	0	0	0	0	1	-360	360;
	8708	12890	1e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	10874	12890	0.00036	0.00601	0	0	0	0	0	0	1	-360	360;
	13320	12890	0.0001	0.00151	0	0	0	0	0	0	1	-360	360;
	6580	10148	2e-05	0.00021	0	0	0	0	0	0	1	-360	360;
	12119	10148	0.00046	0.00568	0	0	0	0	0	0	1	-360	360;
	11460	10148	0.00041	0.00531	0	0	0	0	0	0	1	-360	360;
	3824	3281	0.0003	0.00482	0	0	0	0	0	0	1	-360	360;
	2898	1934	1e-05	0.0002	0	0	0	0	0	0	1	-360	360;
	11223	1623	1e-05	0.00022	0	0	0	0	0	0	1	-360	360;
	3875	12655	2e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	3875	12655	2e-05	0.00026	0	0	0	0	0	0	1	-360	360;
	1241	7518	0.00032	0.00528	0	0	0	0	0	0	1	-360	360;
	4204	7518	0.0006	0.0084	0	0	0	0	0	0	1	-360	360;
	9458	11966	0.00105	0.01735	0	0	0	0	0	0	1	-360	360;
	6109	9458	0.00135	0.01758	0	0	0	0	0	0	1	-360	360;
	10618	11966	0.0004	0.0068	0	0	0	0	0	0	1	-360	360;
	10618	11966	0.00039	0.0063	0	0	0	0	0	0	1	-360	360;
	11966	13320	0.00067	0.00834	0	0	0	0	0	0	1	-360	360;
	11247	998	0.00084	0.01114	0	0	0	0	0	0	1	-360	360;
	2898	998	0.00081	0.011	0	0	0	0	0	0	1	-360	360;
	4515	4569	0.00059	0.00726	0	0	0	0	0	0	1	-360	360;
	6109	4569	0.001	0.01178	0	0	0	0	0	0	1	-360	360;
	6513	3355	0.00031	0.00197	0	0	0	0	0	0	1	-360	360;
	6513	3355	0.00035	0.00193	0	0	0	0	0	0	1	-360	360;
	9380	3355	2e-05	0.0004	0	0	0	0	0	0	1	-360	360;
	9380	3355	2e-05	0.00041	0	0	0	0	0	0	1	-360	360;
	7136	6695	3.1e-05	0.000271	0	0	0	0	0	0	1	-360	360;
	6695	7136	3.1e-05	0.000281	0	0	0	0	0	0	1	-360	360;
	6695	4688	0.000229	0.000271	0	0	0	0	0	0	1	-360	360;
	6338	8518	0.000289	0.001229	0	0	0	0	0	0	1	-360	360;
	6338	12979	0.002479	0.01106	0	0	0	0	0	0	1	-360	360;
	2476	1084	0.00738	0.04069	0	0	0	0	0	0	1	-360	360;
	6767	3518	0.00058	0.00872	0	0	0	0	0	0	1	-360	360;
	3518	11901	0.00116	0.01483	0	0	0	0	0	0	1	-360	360;
	3518	11901	0.00118	0.01452	0	0	0	0	0	0	1	-360	360;
	10618	4515	0.00139	0.02265	0	0	0	0	0	0	1	-360	360;
	10618	4515	0.00149	0.02349	0	0	0	0	0	0	1	-360	360;
	5938	4515	0.00086	0.01488	0	0	0	0	0	0	1	-360	360;
	5938	4515	0.00095	0.01554	0	0	0	0	0	0	1	-360	360;
	505	1102	0.019651	0.09944	0	0	0	0	0	0	1	-360	360;
	10333	1790	0.0002	0.001831	0	0	0	0	0	0	1	-360	360;
	13115	4038	7e-05	0.00062	0	0	0	0	0	0	1	-360	360;
	4038	17	0.004039	0.023081	0	0	0	0	0	0	1	-360	360;
	6626	4038	0.0132	0.064331	0	0	0	0	0	0	1	-360	360;
	4038	13325	0.001401	0.008729	0	0	0	0	0	0	1	-360	360;
	9432	13503	0.00021	0.00247	0	0	0	0	0	0	1	-360	360;
	9432	8192	0.00138	0.01791	0	0	0	0	0	0	1	-360	360;
	12119	11460	0.00056	0.00795	0	0	0	0	0	0	1	-360	360;
	12119	7772	0.00081	0.00788	0	0	0	0	0	0	1	-360	360;
	11153	6767	3e-05	0.00042	0	0	0	0	0	0	1	-360	360;
	2494	6767	3e-05	0.00042	0	0	0	0	0	0	1	-360	360;
	12643	6767	3e-05	0.00035	0	0	0	0	0	0	1	-360	360;
	9899	6767	3e-05	0.00036	0	0	0	0	0	0	1	-360	360;
	11591	6767	0.00035	0.00423	0	0	0	0	0	0	1	-360	360;
	4486	7461	0.00076	0.00904	0	0	0	0	0	0	1	-360	360;
	7461	437	0.00029	0.00361	0	0	0	0	0	0	1	-360	360;
	10383	8849	0.010349	0.056729	0	0	0	0	0	0	1	-360	360;
	10383	2891	0.001581	0.012771	0	0	0	0	0	0	1	-360	360;
	10383	1487	0.001081	0.01136	0	0	0	0	0	0	1	-360	360;
	10383	6232	0.001669	0.00914	0	0	0	0	0	0	1	-360	360;
	10383	8264	0.01757	0.07575	0	0	0	0	0	0	1	-360	360;
	1166	10525	0.00037	0.00558	0	0	0	0	0	0	1	-360	360;
	1166	12762	0.00041	0.0072	0	0	0	0	0	0	1	-360	360;
	11420	6707	0.002479	0.017961	0	0	0	0	0	0	1	-360	360;
	7061	11420	0.00155	0.0127	0	0	0	0	0	0	1	-360	360;
	201	11505	0.001961	0.010419	0	0	0	0	0	0	1	-360	360;
	3023	2891	0.00138	0.007521	0	0	0	0	0	0	1	-360	360;
	11939	3023	0.00281	0.02543	0	0	0	0	0	0	1	-360	360;
	3023	12757	0.000211	0.000901	0	0	0	0	0	0	1	-360	360;
	13225	5599	0.000789	0.00519	0	0	0	0	0	0	1	-360	360;
	13225	149	0.00056	0.004281	0	0	0	0	0	0	1	-360	360;
	13225	12256	0.00163	0.012031	0	0	0	0	0	0	1	-360	360;
	9453	13225	0.000211	0.00161	0	0	0	0	0	0	1	-360	360;
	13225	8297	0.00018	0.00144	0	0	0	0	0	0	1	-360	360;
	10730	2575	9.1e-05	0.00081	0	0	0	0	0	0	1	-360	360;
	12508	2575	9.1e-05	0.00099	0	0	0	0	0	0	1	-360	360;
	4868	7438	0.001219	0.01461	0	0	0	0	0	0	1	-360	360;
	4868	3129	0.00769	0.035169	0	0	0	0	0	0	1	-360	360;
	11152	4933	5e-05	0.000219	0	0	0	0	0	0	1	-360	360;
	4933	8615	0.000281	0.00112	0	0	0	0	0	0	1	-360	360;
	8348	6282	0.003591	0.01825	0	0	0	0	0	0	1	-360	360;
	8348	6282	0.00125	0.01386	0	0	0	0	0	0	1	-360	360;
	505	6282	0.000961	0.00513	0	0	0	0	0	0	1	-360	360;
	2297	6438	0.00022	0.00295	0	0	0	0	0	0	1	-360	360;
	8254	640	0.00326	0.02562	0	0	0	0	0	0	1	-360	360;
	8254	11100	0.00164	0.013219	0	0	0	0	0	0	1	-360	360;
	6118	1181	8.1e-05	0.00019	0	0	0	0	0	0	1	-360	360;
	6118	1181	3.9e-05	0.00032	0	0	0	0	0	0	1	-360	360;
	6118	1181	0.00011	0.0002	0	0	0	0	0	0	1	-360	360;
	6118	1181	0.000103	0.000171	0	0	0	0	0	0	1	-360	360;
	6118	1181	0.00011	0.00019	0	0	0	0	0	0	1	-360	360;
	6118	5599	8.1e-05	0.001	0	0	0	0	0	0	1	-360	360;
	6118	149	0.000281	0.00213	0	0	0	0	0	0	1	-360	360;
	9453	6118	0.00025	0.000831	0	0	0	0	0	0	1	-360	360;
	12181	6118	0.00013	0.000469	0	0	0	0	0	0	1	-360	360;
	4486	343	0.00088	0.01144	0	0	0	0	0	0	1	-360	360;
	3187	343	0.00076	0.01445	0	0	0	0	0	0	1	-360	360;
	3102	11247	0.00048	0.0076	0	0	0	0	0	0	1	-360	360;
	11247	3380	0.00017	0.00273	0	0	0	0	0	0	1	-360	360;
	13217	12414	0.00014	0.000849	0	0	0	0	0	0	1	-360	360;
	7309	13217	0.0022	0.01289	0	0	0	0	0	0	1	-360	360;
	5217	11550	0.00582	0.03749	0	0	0	0	0	0	1	-360	360;
	5217	11550	0.00593	0.03669	0	0	0	0	0	0	1	-360	360;
	11550	8448	0.000281	0.003419	0	0	0	0	0	0	1	-360	360;
	11550	6018	0.00645	0.03995	0	0	0	0	0	0	1	-360	360;
	11550	6018	0.00657	0.039081	0	0	0	0	0	0	1	-360	360;
	12378	13132	8e-05	0.00125	0	0	0	0	0	0	1	-360	360;
	12378	12938	8e-05	0.00127	0	0	0	0	0	0	1	-360	360;
	12378	6751	7e-05	0.0013	0	0	0	0	0	0	1	-360	360;
	12378	9366	7e-05	0.0012	0	0	0	0	0	0	1	-360	360;
	10553	8107	5e-05	0.0006	0	0	0	0	0	0	1	-360	360;
	8107	8	0.00034	0.00466	0	0	0	0	0	0	1	-360	360;
	10632	10565	0.000591	0.00588	0	0	0	0	0	0	1	-360	360;
	10565	10632	0.00139	0.00818	0	0	0	0	0	0	1	-360	360;
	6232	10632	0.00169	0.013969	0	0	0	0	0	0	1	-360	360;
	5819	502	0.000229	0.00163	0	0	0	0	0	0	1	-360	360;
	6388	7315	0.00275	0.02836	0	0	0	0	0	0	1	-360	360;
	70	7315	0.004909	0.02468	0	0	0	0	0	0	1	-360	360;
	7315	12979	0.001419	0.02212	0	0	0	0	0	0	1	-360	360;
	6688	12378	0.0016	0.02118	0	0	0	0	0	0	1	-360	360;
	12378	1309	0.00116	0.01869	0	0	0	0	0	0	1	-360	360;
	12006	12378	0.00169	0.02149	0	0	0	0	0	0	1	-360	360;
	12378	7772	0.00171	0.02913	0	0	0	0	0	0	1	-360	360;
	12378	9199	0.00138	0.0212	0	0	0	0	0	0	1	-360	360;
	3563	5423	0.00511	0.02775	0	0	0	0	0	0	1	-360	360;
	7796	6109	0.0008	0.01262	0	0	0	0	0	0	1	-360	360;
	7492	557	0.0005	0.00851	0	0	0	0	0	0	1	-360	360;
	7492	3876	0.00032	0.00558	0	0	0	0	0	0	1	-360	360;
	3856	8016	0.00039	0.00601	0	0	0	0	0	0	1	-360	360;
	3856	6619	0.00036	0.00575	0	0	0	0	0	0	1	-360	360;
	3856	11938	0.00117	0.01616	0	0	0	0	0	0	1	-360	360;
	1241	9008	0.0003	0.00471	0	0	0	0	0	0	1	-360	360;
	5217	1080	0.00011	0.00081	0	0	0	0	0	0	1	-360	360;
	5217	2300	0.01087	0.06457	0	0	0	0	0	0	1	-360	360;
	5217	2300	0.00968	0.073169	0	0	0	0	0	0	1	-360	360;
	2891	11152	0.00105	0.005781	0	0	0	0	0	0	1	-360	360;
	3080	4123	0.002961	0.029021	0	0	0	0	0	0	1	-360	360;
	9642	557	4e-05	0.00033	0	0	0	0	0	0	1	-360	360;
	3331	557	4e-05	0.00035	0	0	0	0	0	0	1	-360	360;
	7482	557	4e-05	0.0003	0	0	0	0	0	0	1	-360	360;
	4882	557	4e-05	0.00028	0	0	0	0	0	0	1	-360	360;
	7190	128	0.000211	0.00045	0	0	0	0	0	0	1	-360	360;
	13596	5475	0.00024	0.001099	0	0	0	0	0	0	1	-360	360;
	6071	13596	0.00544	0.029831	0	0	0	0	0	0	1	-360	360;
	3777	10525	0.00076	0.0101	0	0	0	0	0	0	1	-360	360;
	2899	8500	0.01106	0.06313	0	0	0	0	0	0	1	-360	360;
	8286	8348	0.001909	0.011401	0	0	0	0	0	0	1	-360	360;
	9607	8286	0.00113	0.005479	0	0	0	0	0	0	1	-360	360;
	11772	5453	0.000151	0.000961	0	0	0	0	0	0	1	-360	360;
	11772	13428	0.00156	0.01125	0	0	0	0	0	0	1	-360	360;
	11772	13428	0.00344	0.021599	0	0	0	0	0	0	1	-360	360;
	1855	7438	0.00106	0.01276	0	0	0	0	0	0	1	-360	360;
	6384	8541	0.001349	0.008831	0	0	0	0	0	0	1	-360	360;
	5475	13115	0.001901	0.010031	0	0	0	0	0	0	1	-360	360;
	3172	10853	0.001719	0.012159	0	0	0	0	0	0	1	-360	360;
	4628	155	4e-05	0.00061	0	0	0	0	0	0	1	-360	360;
	11452	1658	0.00126	0.00595	0	0	0	0	0	0	1	-360	360;
	4204	8	0.00018	0.00224	0	0	0	0	0	0	1	-360	360;
	8920	9311	0.000521	0.002039	0	0	0	0	0	0	1	-360	360;
	11593	13115	0.002169	0.016479	0	0	0	0	0	0	1	-360	360;
	6688	8016	0.00073	0.01168	0	0	0	0	0	0	1	-360	360;
	12006	8016	0.00131	0.0162	0	0	0	0	0	0	1	-360	360;
	10969	3422	0.00112	0.007591	0	0	0	0	0	0	1	-360	360;
	8384	10969	0.00162	0.01332	0	0	0	0	0	0	1	-360	360;
	9079	12006	0.00027	0.00344	0	0	0	0	0	0	1	-360	360;
	2758	12006	0.0003	0.00313	0	0	0	0	0	0	1	-360	360;
	2601	2520	0.00014	0.00243	0	0	0	0	0	0	1	-360	360;
	2608	7086	0.00019	0.001781	0	0	0	0	0	0	1	-360	360;
	4613	7086	0.000151	0.001969	0	0	0	0	0	0	1	-360	360;
	2769	9311	0.025461	0.14561	0	0	0	0	0	0	1	-360	360;
	11100	640	0.004599	0.028581	0	0	0	0	0	0	1	-360	360;
	6024	2407	0.00987	0.05706	0	0	0	0	0	0	1	-360	360;
	155	3704	9e-05	0.00103	0	0	0	0	0	0	1	-360	360;
	155	3704	0.0001	0.00101	0	0	0	0	0	0	1	-360	360;
	3876	3704	0.00023	0.00381	0	0	0	0	0	0	1	-360	360;
	183	2891	0.002219	0.01374	0	0	0	0	0	0	1	-360	360;
	12737	4486	0.00092	0.00895	0	0	0	0	0	0	1	-360	360;
	183	10565	0.001151	0.009479	0	0	0	0	0	0	1	-360	360;
	1404	3129	0.00188	0.012151	0	0	0	0	0	0	1	-360	360;
	6559	2297	0.00036	0.00471	0	0	0	0	0	0	1	-360	360;
	6559	1332	0.00085	0.01337	0	0	0	0	0	0	1	-360	360;
	4368	6559	9e-05	0.00105	0	0	0	0	0	0	1	-360	360;
	4877	6559	0.00037	0.00634	0	0	0	0	0	0	1	-360	360;
	6018	4296	0.00056	0.004979	0	0	0	0	0	0	1	-360	360;
	5625	8376	0.00488	0.029039	0	0	0	0	0	0	1	-360	360;
	5625	8376	0.004349	0.032919	0	0	0	0	0	0	1	-360	360;
	3777	4128	0.00046	0.00571	0	0	0	0	0	0	1	-360	360;
	13509	8229	0.010841	0.04989	0	0	0	0	0	0	1	-360	360;
	4706	1404	0.00282	0.01436	0	0	0	0	0	0	1	-360	360;
	4706	1404	0.00282	0.014789	0	0	0	0	0	0	1	-360	360;
	389	3796	0.00012	0.000841	0	0	0	0	0	0	1	-360	360;
	389	1253	0.00175	0.01189	0	0	0	0	0	0	1	-360	360;
	389	2407	0.00851	0.04389	0	0	0	0	0	0	1	-360	360;
	12889	280	0.00063	0.00374	0	0	0	0	0	0	1	-360	360;
	5689	233	0.00037	0.00484	0	0	0	0	0	0	1	-360	360;
	12715	7772	0.00161	0.02178	0	0	0	0	0	0	1	-360	360;
	12694	2017	0.00745	0.03588	0	0	0	0	0	0	1	-360	360;
	2987	7305	0.00051	0.00829	0	0	0	0	0	0	1	-360	360;
	2987	11938	0.00124	0.01751	0	0	0	0	0	0	1	-360	360;
	2987	11591	0.0008	0.01242	0	0	0	0	0	0	1	-360	360;
	2520	7968	0.00118	0.01502	0	0	0	0	0	0	1	-360	360;
	5689	9752	0.00131	0.01723	0	0	0	0	0	0	1	-360	360;
	1790	8678	0.000271	0.001081	0	0	0	0	0	0	1	-360	360;
	10536	4302	0.00014	0.00178	0	0	0	0	0	0	1	-360	360;
	1790	9311	0.00051	0.00201	0	0	0	0	0	0	1	-360	360;
	11591	12029	9e-05	0.00091	0	0	0	0	0	0	1	-360	360;
	2766	692	9.1e-05	0.000591	0	0	0	0	0	0	1	-360	360;
	4688	7336	2.1e-05	0.00025	0	0	0	0	0	0	1	-360	360;
	2898	9380	0.00035	0.00556	0	0	0	0	0	0	1	-360	360;
	2898	9380	0.0004	0.00545	0	0	0	0	0	0	1	-360	360;
	1309	6636	0.0004	0.00517	0	0	0	0	0	0	1	-360	360;
	6636	7772	0.00037	0.00456	0	0	0	0	0	0	1	-360	360;
	7797	1309	0.00133	0.01413	0	0	0	0	0	0	1	-360	360;
	10325	6384	0.01187	0.05524	0	0	0	0	0	0	1	-360	360;
	6384	4613	0.00063	0.0065	0	0	0	0	0	0	1	-360	360;
	2407	6384	0.011841	0.052289	0	0	0	0	0	0	1	-360	360;
	11460	1921	0.00055	0.00517	0	0	0	0	0	0	1	-360	360;
	1921	7797	0.00097	0.01163	0	0	0	0	0	0	1	-360	360;
	2608	6574	0.000969	0.01039	0	0	0	0	0	0	1	-360	360;
	11939	9747	0.00326	0.015581	0	0	0	0	0	0	1	-360	360;
	3876	437	0.00099	0.01348	0	0	0	0	0	0	1	-360	360;
