function mpc = case2736sp
%CASE2736SP  Power flow data for Polish system - summer 2004 peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   summer 2004 peak conditions. Multiple centrally dispatchable
%   generators at a bus have not been aggregated. Generators that are
%   not centrally dispatchable in the Polish energy market are given a
%   cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.
%
%   MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles
%           in this case to reflect correction of phase shifter sign
%           convention in MATPOWER code made on 2007-06-21 and included
%           in MATPOWER v3.2. Original version of this case was based
%           on the old sign convention. (Thanks to Mikhail Khokhlov and
%           Dr. Artjoms Obusevs for reporting.)

%   MATPOWER

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	820	816	0.027769	0.089752	0.009179	90	90	90	0	0	1	-360	360	-1.1660	-0.2000	1.1664	-0.8644	0.0000	0.0000	0.0000	0.0000;
	642	647	0.010826	0.037893	0.003845	58	58	58	0	0	1	-360	360	-33.0351	-3.7795	33.1404	3.7100	0.0000	0.0000	0.0000	0.0000;
	647	794	0.023777	0.076884	0.007865	90	90	90	0	0	1	-360	360	-35.6844	-3.7100	35.9511	3.6633	0.0000	0.0000	0.0000	0.0000;
	599	598	0.008347	0.027016	0.002771	90	90	90	0	0	1	-360	360	3.0298	-4.1025	-3.0280	3.7837	0.0000	0.0000	0.0000	0.0000;
	814	599	0.01843	0.059504	0.006079	90	90	90	0	0	1	-360	360	7.0677	-3.9813	-7.0578	3.3025	0.0000	0.0000	0.0000	0.0000;
	826	698	0.020661	0.06686	0.006839	90	90	90	0	0	1	-360	360	-13.7219	1.1224	13.7546	-1.8400	0.0000	0.0000	0.0000	0.0000;
	635	832	0.04876	0.157686	0.016129	90	90	90	0	0	1	-360	360	-8.2096	-0.7635	8.2370	-1.0832	0.0000	0.0000	0.0000	0.0000;
	634	635	0.010496	0.033058	0.003381	90	90	90	0	0	1	-360	360	-1.4244	-0.0673	1.4246	-0.3365	0.0000	0.0000	0.0000	0.0000;
	749	634	0.026612	0.086033	0.008799	90	90	90	0	0	1	-360	360	1.7573	-0.2181	-1.7566	-0.8327	0.0000	0.0000	0.0000	0.0000;
	819	749	0.017521	0.056777	0.00581	90	90	90	0	0	1	-360	360	4.0918	-0.2065	-4.0893	-0.4819	0.0000	0.0000	0.0000	0.0000;
	832	819	0.037521	0.121397	0.012419	90	90	90	0	0	1	-360	360	7.9274	-1.2350	-7.9078	-0.1935	0.0000	0.0000	0.0000	0.0000;
	648	832	0.035537	0.115041	0.019031	58	58	58	0	0	1	-360	360	-3.6050	-0.4000	3.6090	-1.8772	0.0000	0.0000	0.0000	0.0000;
	754	755	0.023802	0.053802	0.005501	58	58	58	0	0	1	-360	360	-10.2994	-1.1497	10.3222	0.5881	0.0000	0.0000	0.0000	0.0000;
	750	754	0.018017	0.031818	0.002979	58	58	58	0	0	1	-360	360	3.8711	-0.9316	-3.8686	0.6047	0.0000	0.0000	0.0000	0.0000;
	756	750	0.001653	0.005372	0.000549	58	58	58	0	0	1	-360	360	10.9769	1.0131	-10.9751	-1.0684	0.0000	0.0000	0.0000	0.0000;
	755	756	0.010826	0.019174	0.001801	58	58	58	0	0	1	-360	360	18.4320	1.1708	-18.3989	-1.3131	0.0000	0.0000	0.0000	0.0000;
	711	755	0.016777	0.029587	0.002771	58	58	58	0	0	1	-360	360	-0.1162	-0.1039	0.1162	-0.2058	0.0000	0.0000	0.0000	0.0000;
	711	755	0.014554	0.025703	0.00241	58	58	58	0	0	1	-360	360	-0.1338	-0.0761	0.1338	-0.1933	0.0000	0.0000	0.0000	0.0000;
	816	681	0.083058	0.148678	0.013961	58	58	58	0	0	1	-360	360	6.1351	3.4549	-6.0952	-4.9882	0.0000	0.0000	0.0000	0.0000;
	817	816	0.014132	0.026942	0.00257	58	58	58	0	0	1	-360	360	16.1348	3.7549	-16.1015	-3.9905	0.0000	0.0000	0.0000	0.0000;
	794	814	0.02638	0.085314	0.008729	58	58	58	0	0	1	-360	360	11.3418	-4.6939	-11.3087	3.7813	0.0000	0.0000	0.0000	0.0000;
	637	593	0.03124	0.101066	0.010341	90	90	90	0	0	1	-360	360	-11.3874	-1.7405	11.4234	0.6754	0.0000	0.0000	0.0000	0.0000;
	795	689	0.034876	0.11281	0.011541	90	90	90	0	0	1	-360	360	-14.6404	0.0274	14.7043	-1.1791	0.0000	0.0000	0.0000	0.0000;
	689	687	0.002066	0.006612	0.00068	90	90	90	0	0	1	-360	360	-19.7933	0.1791	19.8001	-0.2376	0.0000	0.0000	0.0000	0.0000;
	784	687	0.019917	0.037107	0.003509	58	58	58	0	0	1	-360	360	32.4890	2.4744	-32.3121	-2.5624	0.0000	0.0000	0.0000	0.0000;
	808	773	0.01719	0.055703	0.005699	90	90	90	0	0	1	-360	360	-14.4361	1.9125	14.4670	-2.4900	0.0000	0.0000	0.0000	0.0000;
	807	723	0.012066	0.020744	0.00198	58	58	58	0	0	1	-360	360	7.7249	-1.4373	-7.7186	1.2159	0.0000	0.0000	0.0000	0.0000;
	807	783	0.05876	0.120248	0.01158	58	58	58	0	0	1	-360	360	4.0050	-2.3278	-3.9956	0.9882	0.0000	0.0000	0.0000	0.0000;
	808	631	0.045207	0.079256	0.006401	58	58	58	0	0	1	-360	360	27.3914	-0.7283	-27.1057	0.4764	0.0000	0.0000	0.0000	0.0000;
	631	627	0.013058	0.024554	0.00198	58	58	58	0	0	1	-360	360	13.8188	-3.6498	-13.7960	3.4625	0.0000	0.0000	0.0000	0.0000;
	737	627	0.044554	0.089256	0.00679	58	58	58	0	0	1	-360	360	-8.3706	5.3322	8.4100	-6.0435	0.0000	0.0000	0.0000	0.0000;
	626	773	0.022066	0.07124	0.007289	90	90	90	0	0	1	-360	360	23.6359	-2.6847	-23.5320	2.1500	0.0000	0.0000	0.0000	0.0000;
	707	706	0.00876	0.014554	0.00152	58	58	58	0	0	1	-360	360	4.9119	1.5099	-4.9099	-1.6843	0.0000	0.0000	0.0000	0.0000;
	812	807	0.003967	0.006942	0.000661	58	58	58	0	0	1	-360	360	-2.0585	-7.5014	2.0605	7.4274	0.0000	0.0000	0.0000	0.0000;
	727	649	0.016198	0.052231	0.005351	76	76	76	0	0	1	-360	360	-12.5544	2.6524	12.5774	-3.2056	0.0000	0.0000	0.0000	0.0000;
	649	613	0.01595	0.031744	0.00302	58	58	58	0	0	1	-360	360	-13.3194	3.2056	13.3451	-3.5090	0.0000	0.0000	0.0000	0.0000;
	707	613	0.01124	0.019752	0.00173	58	58	58	0	0	1	-360	360	-6.6419	-8.2480	6.6525	8.0637	0.0000	0.0000	0.0000	0.0000;
	707	614	0.010826	0.019091	0.00166	58	58	58	0	0	1	-360	360	3.7621	2.7109	-3.7601	-2.9015	0.0000	0.0000	0.0000	0.0000;
	800	775	0.003719	0.011901	0.00121	90	90	90	0	0	1	-360	360	-17.4427	-3.7081	17.4530	3.6016	0.0000	0.0000	0.0000	0.0000;
	778	775	0.022636	0.07314	0.00748	90	90	90	0	0	1	-360	360	22.4307	3.6587	-22.3300	-4.2016	0.0000	0.0000	0.0000	0.0000;
	808	594	0.136198	0.235124	0.022351	90	90	90	0	0	1	-360	360	13.1629	-0.1149	-12.9626	-2.1486	0.0000	0.0000	0.0000	0.0000;
	777	594	0.006124	0.019917	0.00204	90	90	90	0	0	1	-360	360	3.7609	1.8073	-3.7599	-2.0384	0.0000	0.0000	0.0000	0.0000;
	782	594	0.004628	0.014793	0.0016	90	90	90	0	0	1	-360	360	4.2349	-0.0742	-4.2342	-0.1071	0.0000	0.0000	0.0000	0.0000;
	782	776	0.007438	0.02405	0.002471	90	90	90	0	0	1	-360	360	-20.1399	-2.9258	20.1667	2.7284	0.0000	0.0000	0.0000	0.0000;
	776	766	0.003223	0.010496	0.001089	90	90	90	0	0	1	-360	360	-28.9667	-2.7284	28.9904	2.6799	0.0000	0.0000	0.0000	0.0000;
	781	778	0.027107	0.087769	0.008981	90	90	90	0	0	1	-360	360	9.9569	-2.3925	-9.9331	1.4190	0.0000	0.0000	0.0000	0.0000;
	779	652	0.009669	0.031488	0.003221	90	90	90	0	0	1	-360	360	10.9981	0.8151	-10.9880	-1.1582	0.0000	0.0000	0.0000	0.0000;
	721	652	0.045446	0.080909	0.00757	58	58	58	0	0	1	-360	360	-1.1263	0.3605	1.1270	-1.2418	0.0000	0.0000	0.0000	0.0000;
	721	614	0.026281	0.046942	0.0044	58	58	58	0	0	1	-360	360	-2.9017	-1.0605	2.9037	0.5506	0.0000	0.0000	0.0000	0.0000;
	753	707	0.010909	0.019256	0.001801	58	58	58	0	0	1	-360	360	4.5366	-2.4336	-4.5342	2.2272	0.0000	0.0000	0.0000	0.0000;
	740	632	0.035207	0.076446	0.007429	90	90	90	0	0	1	-360	360	17.3106	-0.7640	-17.2211	0.0870	0.0000	0.0000	0.0000	0.0000;
	801	741	0.022397	0.072397	0.00741	90	90	90	0	0	1	-360	360	-14.8816	-1.9129	14.9244	1.1811	0.0000	0.0000	0.0000	0.0000;
	741	716	0.021322	0.06595	0.006711	58	58	58	0	0	1	-360	360	34.8926	7.0536	-34.6623	-7.1244	0.0000	0.0000	0.0000	0.0000;
	716	614	0.076942	0.132562	0.01263	58	58	58	0	0	1	-360	360	-0.4487	-5.6756	0.4651	4.2370	0.0000	0.0000	0.0000	0.0000;
	791	594	0.031818	0.079587	0.008061	76	76	76	0	0	1	-360	360	-15.4540	-9.8232	15.5466	9.1401	0.0000	0.0000	0.0000	0.0000;
	791	767	0.009174	0.022893	0.002321	76	76	76	0	0	1	-360	360	6.3360	7.7232	-6.3276	-7.9623	0.0000	0.0000	0.0000	0.0000;
	809	593	0.023554	0.07562	0.007819	90	90	90	0	0	1	-360	360	-28.6887	-8.1747	28.8741	7.8829	0.0000	0.0000	0.0000	0.0000;
	809	671	0.022231	0.071397	0.007381	90	90	90	0	0	1	-360	360	20.6297	5.9747	-20.5373	-6.4991	0.0000	0.0000	0.0000	0.0000;
	669	591	0.022066	0.059173	0.00611	90	90	90	0	0	1	-360	360	-5.6122	0.3331	5.6186	-0.9938	0.0000	0.0000	0.0000	0.0000;
	792	591	0.025372	0.067364	0.00695	76	76	76	0	0	1	-360	360	22.5644	0.9419	-22.4489	-1.4114	0.0000	0.0000	0.0000	0.0000;
	688	792	0.01405	0.036446	0.00377	76	76	76	0	0	1	-360	360	21.6479	1.8114	-21.5891	-2.0839	0.0000	0.0000	0.0000	0.0000;
	671	633	0.020744	0.067017	0.006861	90	90	90	0	0	1	-360	360	1.6788	1.7961	-1.6773	-2.5474	0.0000	0.0000	0.0000	0.0000;
	659	633	0.009669	0.026198	0.002631	58	58	58	0	0	1	-360	360	7.9758	-2.5203	-7.9697	2.2474	0.0000	0.0000	0.0000	0.0000;
	722	659	0.006198	0.02	0.00204	58	58	58	0	0	1	-360	360	10.7396	-2.6227	-10.7328	2.4203	0.0000	0.0000	0.0000	0.0000;
	815	613	0.015793	0.051066	0.00523	90	90	90	0	0	1	-360	360	-15.0303	-3.1802	15.0620	2.6702	0.0000	0.0000	0.0000	0.0000;
	781	763	0.001744	0.00562	0.000581	90	90	90	0	0	1	-360	360	-27.9829	0.4925	27.9946	-0.5230	0.0000	0.0000	0.0000	0.0000;
	821	796	0.020579	0.036281	0.00339	58	58	58	0	0	1	-360	360	-18.6010	-1.7812	18.6642	1.5063	0.0000	0.0000	0.0000	0.0000;
	833	821	0.028017	0.090496	0.00924	90	90	90	0	0	1	-360	360	-13.5709	-1.5765	13.6170	0.6812	0.0000	0.0000	0.0000	0.0000;
	833	792	0.008678	0.015372	0.00143	90	90	90	0	0	1	-360	360	11.6629	0.9765	-11.6523	-1.1185	0.0000	0.0000	0.0000	0.0000;
	779	593	0.033058	0.10686	0.010941	90	90	90	0	0	1	-360	360	19.5727	3.4581	-19.4596	-4.3594	0.0000	0.0000	0.0000	0.0000;
	808	641	0.032983	0.106686	0.010909	90	90	90	0	0	1	-360	360	14.6622	-4.2061	-14.5989	3.1158	0.0000	0.0000	0.0000	0.0000;
	727	811	0.020661	0.066777	0.006829	58	58	58	0	0	1	-360	360	12.3424	-2.6524	-12.3146	1.9425	0.0000	0.0000	0.0000	0.0000;
	815	636	0.014793	0.047686	0.004881	90	90	90	0	0	1	-360	360	7.0773	1.8802	-7.0704	-2.4266	0.0000	0.0000	0.0000	0.0000;
	818	636	0.007438	0.01314	0.001229	58	58	58	0	0	1	-360	360	1.4118	-0.5693	-1.4116	0.4266	0.0000	0.0000	0.0000	0.0000;
	818	631	0.008256	0.014628	0.00137	58	58	58	0	0	1	-360	360	-4.0618	-0.4307	4.0630	0.2734	0.0000	0.0000	0.0000	0.0000;
	804	792	0.002562	0.008182	0.00083	90	90	90	0	0	1	-360	360	-4.5413	3.4585	4.5421	-3.5493	0.0000	0.0000	0.0000	0.0000;
	706	614	0.005289	0.016859	0.00173	90	90	90	0	0	1	-360	360	-0.3911	1.6843	0.3912	-1.8860	0.0000	0.0000	0.0000	0.0000;
	779	680	0.038934	0.12595	0.012879	90	90	90	0	0	1	-360	360	28.7101	4.4593	-28.4264	-5.0247	0.0000	0.0000	0.0000	0.0000;
	732	753	0.02157	0.047438	0.00462	58	58	58	0	0	1	-360	360	6.4526	-1.7569	-6.4446	1.2336	0.0000	0.0000	0.0000	0.0000;
	732	740	0.029669	0.066364	0.00649	90	90	90	0	0	1	-360	360	-27.0785	6.7981	27.2772	-7.1164	0.0000	0.0000	0.0000	0.0000;
	680	637	0.009826	0.031818	0.00325	90	90	90	0	0	1	-360	360	-11.2572	-1.9933	11.2684	1.6605	0.0000	0.0000	0.0000	0.0000;
	779	763	0.02438	0.078017	0.008071	90	90	90	0	0	1	-360	360	-13.3765	1.8344	13.4149	-2.6558	0.0000	0.0000	0.0000	0.0000;
	766	763	0.017769	0.057364	0.005871	90	90	90	0	0	1	-360	360	-39.5944	-2.6799	39.8365	2.7788	0.0000	0.0000	0.0000	0.0000;
	801	632	0.008182	0.026446	0.00271	90	90	90	0	0	1	-360	360	10.7476	1.6129	-10.7393	-1.9028	0.0000	0.0000	0.0000	0.0000;
	669	609	0.012397	0.054132	0.006749	90	90	90	0	0	1	-360	360	0.5645	0.4118	-0.5644	-1.1591	0.0000	0.0000	0.0000	0.0000;
	811	812	0.008512	0.027438	0.00281	58	58	58	0	0	1	-360	360	2.9176	-6.0005	-2.9145	5.6814	0.0000	0.0000	0.0000	0.0000;
	804	793	0.006364	0.020579	0.002101	90	90	90	0	0	1	-360	360	4.2913	-3.5585	-4.2896	3.3279	0.0000	0.0000	0.0000	0.0000;
	609	591	0.017934	0.058016	0.005929	90	90	90	0	0	1	-360	360	-6.4326	-0.6409	6.4393	0.0053	0.0000	0.0000	0.0000	0.0000;
	668	671	0.001488	0.002636	0.000249	58	58	58	0	0	1	-360	360	-7.5106	-3.5289	7.5115	3.5030	0.0000	0.0000	0.0000	0.0000;
	670	668	0.000579	0.001901	0.000191	90	90	90	0	0	1	-360	360	-0.9366	-2.3498	0.9366	2.3289	0.0000	0.0000	0.0000	0.0000;
	835	808	0.028678	0.09281	0.009489	58	58	58	0	0	1	-360	360	-26.3038	3.2965	26.4757	-3.8632	0.0000	0.0000	0.0000	0.0000;
	589	737	0.015703	0.050744	0.005191	90	90	90	0	0	1	-360	360	-2.2260	-1.0000	2.2267	0.3981	0.0000	0.0000	0.0000	0.0000;
	661	732	0.021322	0.068934	0.00705	90	90	90	0	0	1	-360	360	-19.2966	5.5552	19.3709	-6.1411	0.0000	0.0000	0.0000	0.0000;
	800	777	0.008182	0.026529	0.00271	90	90	90	0	0	1	-360	360	7.0517	1.8081	-7.0479	-2.1073	0.0000	0.0000	0.0000	0.0000;
	672	670	0.011488	0.029669	0.003011	58	58	58	0	0	1	-360	360	11.8019	-0.0450	-11.7874	-0.2502	0.0000	0.0000	0.0000	0.0000;
	658	722	0.006198	0.02	0.00204	90	90	90	0	0	1	-360	360	13.0227	-1.4065	-13.0131	1.2129	0.0000	0.0000	0.0000	0.0000;
	729	661	0.018099	0.058512	0.00599	90	90	90	0	0	1	-360	360	-15.5429	5.5912	15.5856	-6.1552	0.0000	0.0000	0.0000	0.0000;
	669	672	0.005702	0.016033	0.00165	90	90	90	0	0	1	-360	360	21.3413	0.1102	-21.3179	-0.2270	0.0000	0.0000	0.0000	0.0000;
	796	688	0.019174	0.049826	0.005159	76	76	76	0	0	1	-360	360	26.4330	3.1341	-26.3139	-3.4114	0.0000	0.0000	0.0000	0.0000;
	795	778	0.023058	0.074628	0.00764	90	90	90	0	0	1	-360	360	7.1584	-0.0274	-7.1483	-0.8343	0.0000	0.0000	0.0000	0.0000;
	784	626	0.000157	0.000504	5.1e-05	90	90	90	0	0	1	-360	360	-33.4430	-2.6744	33.4444	2.6731	0.0000	0.0000	0.0000	0.0000;
	597	722	0.030248	0.059314	0.00567	90	90	90	0	0	1	-360	360	11.8676	1.3403	-11.8285	-1.8902	0.0000	0.0000	0.0000	0.0000;
	669	639	0.013587	0.043942	0.004496	137	137	137	0	0	1	-360	360	5.4767	-0.4862	-5.4730	-0.0000	0.0000	0.0000	0.0000	0.0000;
	839	768	0.051901	0.131397	0.013119	76	76	76	0	0	1	-360	360	-9.3655	2.9643	9.4108	-4.3739	0.0000	0.0000	0.0000	0.0000;
	771	769	0.015207	0.02562	0.002449	58	58	58	0	0	1	-360	360	-21.4833	0.0408	21.5440	-0.2222	0.0000	0.0000	0.0000	0.0000;
	771	770	0.008512	0.01438	0.001549	58	58	58	0	0	1	-360	360	8.3303	-6.6588	-8.3220	6.4938	0.0000	0.0000	0.0000	0.0000;
	770	744	0.027016	0.087603	0.009	90	90	90	0	0	1	-360	360	0.9000	-9.4938	-0.8810	8.5081	0.0000	0.0000	0.0000	0.0000;
	743	679	0.018512	0.06	0.00614	90	90	90	0	0	1	-360	360	-9.0406	-8.8038	9.0645	8.1502	0.0000	0.0000	0.0000	0.0000;
	679	665	0.013719	0.044463	0.00454	90	90	90	0	0	1	-360	360	-17.0175	-9.6502	17.0608	9.2437	0.0000	0.0000	0.0000	0.0000;
	768	761	0.022893	0.051901	0.00506	58	58	58	0	0	1	-360	360	15.3516	1.3118	-15.3047	-1.7912	0.0000	0.0000	0.0000	0.0000;
	772	761	0.025207	0.057438	0.00561	58	58	58	0	0	1	-360	360	-9.1089	5.7603	9.1350	-6.3483	0.0000	0.0000	0.0000	0.0000;
	772	765	0.005793	0.009917	0.00105	90	90	90	0	0	1	-360	360	2.7479	-6.7603	-2.7452	6.6433	0.0000	0.0000	0.0000	0.0000;
	645	622	0.017769	0.057364	0.005871	90	90	90	0	0	1	-360	360	-12.1217	-9.9123	12.1578	9.3362	0.0000	0.0000	0.0000	0.0000;
	665	622	0.020579	0.066124	0.006861	90	90	90	0	0	1	-360	360	14.6619	12.5722	-14.5967	-13.1854	0.0000	0.0000	0.0000	0.0000;
	768	616	0.009008	0.031066	0.002979	90	90	90	0	0	1	-360	360	0.0684	3.2900	-0.0674	-3.6327	0.0000	0.0000	0.0000	0.0000;
	752	616	0.023967	0.083223	0.007991	90	90	90	0	0	1	-360	360	3.1182	-4.0415	-3.1136	3.1327	0.0000	0.0000	0.0000	0.0000;
	762	752	0.023223	0.075207	0.0077	90	90	90	0	0	1	-360	360	10.5666	-4.8451	-10.5402	4.0415	0.0000	0.0000	0.0000	0.0000;
	830	788	0.008843	0.014876	0.0015	58	58	58	0	0	1	-360	360	-7.6142	-3.3337	7.6195	3.1707	0.0000	0.0000	0.0000	0.0000;
	830	600	0.014628	0.025793	0.00242	58	58	58	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	802	768	0.053314	0.133388	0.010641	76	76	76	0	0	1	-360	360	-6.9209	-1.6796	6.9436	0.5054	0.0000	0.0000	0.0000	0.0000;
	769	640	0.040661	0.111157	0.011471	76	76	76	0	0	1	-360	360	7.0028	0.3373	-6.9853	-1.6178	0.0000	0.0000	0.0000	0.0000;
	806	640	0.027769	0.077686	0.00801	76	76	76	0	0	1	-360	360	-2.7422	-1.5352	2.7443	0.6178	0.0000	0.0000	0.0000	0.0000;
	806	802	0.002893	0.007769	0.000801	76	76	76	0	0	1	-360	360	-8.9218	-1.9648	8.9239	1.8782	0.0000	0.0000	0.0000	0.0000;
	600	802	0.04	0.061818	0.006759	58	58	58	0	0	1	-360	360	-1.1157	-4.1167	1.1210	3.3482	0.0000	0.0000	0.0000	0.0000;
	798	600	0.038256	0.06562	0.01263	58	58	58	0	0	1	-360	360	0.9684	-4.1226	-0.9642	2.6844	0.0000	0.0000	0.0000	0.0000;
	798	673	0.028934	0.049752	0.00953	58	58	58	0	0	1	-360	360	-5.7394	4.1226	5.7532	-5.1869	0.0000	0.0000	0.0000	0.0000;
	674	673	0.004132	0.007107	0.00137	58	58	58	0	0	1	-360	360	12.1204	-4.8327	-12.1142	4.6869	0.0000	0.0000	0.0000	0.0000;
	802	730	0.069091	0.123802	0.010079	58	58	58	0	0	1	-360	360	-11.7750	-3.1243	11.8621	2.1079	0.0000	0.0000	0.0000	0.0000;
	802	663	0.039917	0.067934	0.005431	58	58	58	0	0	1	-360	360	-8.3139	-3.4768	8.3413	2.8950	0.0000	0.0000	0.0000	0.0000;
	735	663	0.01281	0.021818	0.00175	58	58	58	0	0	1	-360	360	11.5378	2.7176	-11.5223	-2.8950	0.0000	0.0000	0.0000	0.0000;
	735	731	0.013223	0.034298	0.003291	58	58	58	0	0	1	-360	360	-21.1748	-3.6706	21.2270	3.4205	0.0000	0.0000	0.0000	0.0000;
	730	694	0.031322	0.101397	0.010379	90	90	90	0	0	1	-360	360	12.6898	-0.8703	-12.6468	-0.2060	0.0000	0.0000	0.0000	0.0000;
	733	730	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	733	730	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	734	733	0.000331	0.000579	0.0242	274	274	274	0	0	1	-360	360	42.4190	7.5171	-42.4130	-10.0000	0.0000	0.0000	0.0000	0.0000;
	622	596	0.016281	0.052727	0.005411	90	90	90	0	0	1	-360	360	-1.5321	3.5091	1.5344	-4.1432	0.0000	0.0000	0.0000	0.0000;
	822	664	0.034711	0.112562	0.01158	90	90	90	0	0	1	-360	360	-47.9569	5.5537	48.6393	-4.7312	0.0000	0.0000	0.0000	0.0000;
	822	713	0.015124	0.051322	0.00251	90	90	90	0	0	1	-360	360	38.4149	-7.0537	-38.2212	7.4129	0.0000	0.0000	0.0000	0.0000;
	713	628	0.029496	0.051818	0.004881	90	90	90	0	0	1	-360	360	36.5172	-7.4129	-36.1728	7.4426	0.0000	0.0000	0.0000	0.0000;
	810	600	0.010248	0.018099	0.001699	58	58	58	0	0	1	-360	360	9.6949	0.3945	-9.6865	-0.5745	0.0000	0.0000	0.0000	0.0000;
	827	810	0.03124	0.055124	0.005159	58	58	58	0	0	1	-360	360	10.8568	-0.1436	-10.8249	-0.3945	0.0000	0.0000	0.0000	0.0000;
	827	667	0.024463	0.043223	0.004051	58	58	58	0	0	1	-360	360	-16.1578	0.1436	16.2131	-0.5154	0.0000	0.0000	0.0000	0.0000;
	717	667	0.057364	0.100826	0.009489	58	58	58	0	0	1	-360	360	-6.5955	-3.7949	6.6225	2.7456	0.0000	0.0000	0.0000	0.0000;
	728	717	0.013636	0.070413	0.007279	90	90	90	0	0	1	-360	360	-2.5012	-0.4752	2.5020	-0.3569	0.0000	0.0000	0.0000	0.0000;
	654	667	0.003058	0.009826	0.001009	90	90	90	0	0	1	-360	360	-8.3297	-3.9383	8.3319	3.8281	0.0000	0.0000	0.0000	0.0000;
	656	655	0.004463	0.014554	0.001481	90	90	90	0	0	1	-360	360	-4.5916	2.1949	4.5926	-2.3634	0.0000	0.0000	0.0000	0.0000;
	758	655	0.01405	0.045372	0.004649	90	90	90	0	0	1	-360	360	28.0145	1.9015	-27.9196	-2.1366	0.0000	0.0000	0.0000	0.0000;
	657	667	0.007603	0.024554	0.002519	90	90	90	0	0	1	-360	360	-18.5107	-1.5519	18.5333	1.3324	0.0000	0.0000	0.0000	0.0000;
	678	657	0.004463	0.013876	0.00143	90	90	90	0	0	1	-360	360	-13.2029	-1.6964	13.2097	1.5519	0.0000	0.0000	0.0000	0.0000;
	666	678	0.005702	0.018512	0.00189	90	90	90	0	0	1	-360	360	5.8848	0.0902	-5.8831	-0.3036	0.0000	0.0000	0.0000	0.0000;
	758	717	0.021984	0.06843	0.00702	90	90	90	0	0	1	-360	360	26.1089	6.6282	-25.9715	-7.0142	0.0000	0.0000	0.0000	0.0000;
	825	759	0.016198	0.02843	0.002691	58	58	58	0	0	1	-360	360	1.5011	-6.3698	-1.4955	6.0654	0.0000	0.0000	0.0000	0.0000;
	825	644	0.039174	0.066033	0.003959	58	58	58	0	0	1	-360	360	-5.7421	5.3698	5.7637	-5.7947	0.0000	0.0000	0.0000	0.0000;
	643	644	0.009587	0.020174	0.00196	58	58	58	0	0	1	-360	360	14.2653	-5.9816	-14.2457	5.7947	0.0000	0.0000	0.0000	0.0000;
	759	718	0.009669	0.03157	0.003221	90	90	90	0	0	1	-360	360	8.9619	2.8904	-8.9545	-3.2423	0.0000	0.0000	0.0000	0.0000;
	718	619	0.047769	0.090579	0.00862	58	58	58	0	0	1	-360	360	3.6535	2.2423	-3.6449	-3.2275	0.0000	0.0000	0.0000	0.0000;
	785	619	0.022727	0.046612	0.004501	58	58	58	0	0	1	-360	360	0.5986	-3.7428	-0.5961	3.2275	0.0000	0.0000	0.0000	0.0000;
	785	606	0.024628	0.059587	0.004961	58	58	58	0	0	1	-360	360	-2.7186	3.2428	2.7228	-3.8046	0.0000	0.0000	0.0000	0.0000;
	607	606	0.005702	0.018512	0.00189	58	58	58	0	0	1	-360	360	7.4253	0.0842	-7.4226	-0.2931	0.0000	0.0000	0.0000	0.0000;
	839	694	0.04719	0.085207	0.00803	76	76	76	0	0	1	-360	360	-6.2698	-0.1122	6.2858	-0.7940	0.0000	0.0000	0.0000	0.0000;
	761	757	0.007769	0.016859	0.00165	90	90	90	0	0	1	-360	360	-2.3124	6.1396	2.3153	-6.3233	0.0000	0.0000	0.0000	0.0000;
	780	769	0.016859	0.029826	0.00281	58	58	58	0	0	1	-360	360	-20.5368	-3.1687	20.5998	2.9549	0.0000	0.0000	0.0000	0.0000;
	780	757	0.003554	0.006281	0.005421	58	58	58	0	0	1	-360	360	17.3558	2.1687	-17.3463	-2.7767	0.0000	0.0000	0.0000	0.0000;
	838	600	0.005868	0.010331	0.00097	58	58	58	0	0	1	-360	360	-6.9926	-2.1132	6.9953	2.0068	0.0000	0.0000	0.0000	0.0000;
	838	797	0.003802	0.012397	0.00127	58	58	58	0	0	1	-360	360	4.8726	2.1132	-4.8717	-2.2555	0.0000	0.0000	0.0000	0.0000;
	797	739	0.00405	0.012984	0.001331	90	90	90	0	0	1	-360	360	1.1607	1.7555	-1.1605	-1.9072	0.0000	0.0000	0.0000	0.0000;
	762	623	0.003554	0.01157	0.001191	90	90	90	0	0	1	-360	360	2.1201	-0.1369	-2.1200	-0.0000	0.0000	0.0000	0.0000	0.0000;
	805	607	0.017769	0.057603	0.00589	58	58	58	0	0	1	-360	360	12.7513	-0.5150	-12.7263	-0.0842	0.0000	0.0000	0.0000	0.0000;
	629	805	0.017769	0.057603	0.00589	58	58	58	0	0	1	-360	360	17.0367	-0.5543	-16.9923	0.0150	0.0000	0.0000	0.0000	0.0000;
	742	606	0.021744	0.038347	0.003589	58	58	58	0	0	1	-360	360	4.8481	-3.0007	-4.8422	2.5977	0.0000	0.0000	0.0000	0.0000;
	742	831	0.01719	0.05562	0.00568	90	90	90	0	0	1	-360	360	-9.6191	3.0786	9.6347	-3.6823	0.0000	0.0000	0.0000	0.0000;
	831	677	0.01719	0.05562	0.00568	90	90	90	0	0	1	-360	360	-12.8174	4.3793	12.8452	-4.9429	0.0000	0.0000	0.0000	0.0000;
	712	596	0.020744	0.067273	0.00688	90	90	90	0	0	1	-360	360	6.3146	-3.9274	-6.3054	3.1432	0.0000	0.0000	0.0000	0.0000;
	676	674	0.00157	0.003058	0.00029	58	58	58	0	0	1	-360	360	14.2434	-4.3599	-14.2404	4.3327	0.0000	0.0000	0.0000	0.0000;
	788	769	0.038256	0.067521	0.006331	58	58	58	0	0	1	-360	360	-12.3905	-4.1707	12.4465	3.5386	0.0000	0.0000	0.0000	0.0000;
	802	725	0.024876	0.072231	0.00824	90	90	90	0	0	1	-360	360	2.1210	-0.4458	-2.1200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	742	660	0.015207	0.049008	0.005019	20	20	20	0	0	1	-360	360	0.5300	-0.5779	-0.5300	0.0000	0.0000	0.0000	0.0000	0.0000;
	830	799	0.000413	0.011901	0.00122	69	69	69	0	0	1	-360	360	7.6142	3.3337	-7.6140	-3.4661	0.0000	0.0000	0.0000	0.0000;
	739	799	0.00281	0.009008	0.00092	69	69	69	0	0	1	-360	360	-3.8555	-2.1228	3.8560	2.0191	0.0000	0.0000	0.0000	0.0000;
	759	651	0.022893	0.074132	0.007579	90	90	90	0	0	1	-360	360	17.4543	-0.1347	-17.3947	-0.5556	0.0000	0.0000	0.0000	0.0000;
	743	744	0.019339	0.062636	0.006411	90	90	90	0	0	1	-360	360	3.3756	8.8038	-3.3600	-9.5081	0.0000	0.0000	0.0000	0.0000;
	656	654	0.004554	0.014711	0.0015	90	90	90	0	0	1	-360	360	-7.0724	-3.1949	7.0747	3.0283	0.0000	0.0000	0.0000	0.0000;
	643	790	0.034876	0.064876	0.00614	58	58	58	0	0	1	-360	360	-17.4463	5.9816	17.5496	-6.5055	0.0000	0.0000	0.0000	0.0000;
	765	645	0.020992	0.067851	0.006941	90	90	90	0	0	1	-360	360	-6.7968	-9.6433	6.8207	8.9123	0.0000	0.0000	0.0000	0.0000;
	651	666	0.010826	0.035124	0.003589	69	69	69	0	0	1	-360	360	11.7297	0.2156	-11.7168	-0.5902	0.0000	0.0000	0.0000	0.0000;
	625	831	0.019174	0.059587	0.006103	69	69	69	0	0	1	-360	360	-3.1810	0.0000	3.1827	-0.6971	0.0000	0.0000	0.0000	0.0000;
	1858	1273	0.026281	0.082975	0.009048	114	114	114	0	0	1	-360	360	7.0315	0.4932	-7.0204	-1.5426	0.0000	0.0000	0.0000	0.0000;
	1272	1273	0.002975	0.009669	0.001004	140	140	140	0	0	1	-360	360	-7.0190	-2.5240	7.0204	2.4084	0.0000	0.0000	0.0000	0.0000;
	984	1492	0.036116	0.050413	0.008291	57	57	57	0	0	1	-360	360	-1.3770	-0.4449	1.3776	-0.5129	0.0000	0.0000	0.0000	0.0000;
	983	984	0	8.3e-05	1e-05	29	29	29	0	0	1	-360	360	-1.3770	-0.4460	1.3770	0.4449	0.0000	0.0000	0.0000	0.0000;
	1017	986	0.016198	0.049174	0.00584	114	114	114	0	0	1	-360	360	21.1608	0.9340	-21.1009	-1.4594	0.0000	0.0000	0.0000	0.0000;
	1016	1017	0.000165	0.000248	4.4e-05	90	90	90	0	0	1	-360	360	-1.7250	-0.7320	1.7250	0.7267	0.0000	0.0000	0.0000	0.0000;
	1021	1360	0.016529	0.050413	0.005893	114	114	114	0	0	1	-360	360	-17.8689	1.1385	17.9169	-1.6444	0.0000	0.0000	0.0000	0.0000;
	1020	1021	0.000496	0.001488	0.000172	114	114	114	0	0	1	-360	360	-3.6810	-0.8630	3.6811	0.8442	0.0000	0.0000	0.0000	0.0000;
	1144	900	0.038678	0.099587	0.011081	114	114	114	0	0	1	-360	360	-13.7126	1.9030	13.7771	-3.0335	0.0000	0.0000	0.0000	0.0000;
	1600	1348	0.005372	0.01719	0.001832	114	114	114	0	0	1	-360	360	7.8149	1.2997	-7.8120	-1.5050	0.0000	0.0000	0.0000	0.0000;
	901	1600	0.039091	0.09562	0.010571	114	114	114	0	0	1	-360	360	14.3231	1.5646	-14.2539	-2.6425	0.0000	0.0000	0.0000	0.0000;
	1599	1600	8.3e-05	0.000248	1.9e-05	120	120	120	0	0	1	-360	360	-6.4390	-1.3450	6.4390	1.3428	0.0000	0.0000	0.0000	0.0000;
	1327	1247	0.01595	0.046694	0.004131	114	114	114	0	0	1	-360	360	2.7083	2.7697	-2.7061	-3.2452	0.0000	0.0000	0.0000	0.0000;
	1717	1327	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	5.0121	2.1701	-5.0034	-3.1249	0.0000	0.0000	0.0000	0.0000;
	1325	1327	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	-2.2950	-0.3710	2.2950	0.3552	0.0000	0.0000	0.0000	0.0000;
	1328	1246	0.01595	0.046694	0.004136	114	114	114	0	0	1	-360	360	0.3349	1.0629	-0.3346	-1.5529	0.0000	0.0000	0.0000	0.0000;
	1718	1328	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	0.3350	0.0541	-0.3349	-1.0468	0.0000	0.0000	0.0000	0.0000;
	1326	1328	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0161	0.0000	0.0000	0.0000	0.0000;
	1888	1630	0.048182	0.119835	0.013225	114	114	114	0	0	1	-360	360	-3.8627	-1.0433	3.8689	-0.4939	0.0000	0.0000	0.0000	0.0000;
	1629	1301	0.040165	0.105785	0.01189	114	114	114	0	0	1	-360	360	4.6024	-0.3994	-4.5951	-0.9776	0.0000	0.0000	0.0000	0.0000;
	1014	884	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	-64.4574	-8.3339	64.8718	9.1202	0.0000	0.0000	0.0000	0.0000;
	1013	885	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	-9.2236	-0.3549	9.2319	-0.1160	0.0000	0.0000	0.0000	0.0000;
	1217	1632	0.002727	0.008926	0.000886	140	140	140	0	0	1	-360	360	46.4887	-0.7084	-46.4387	0.7675	0.0000	0.0000	0.0000	0.0000;
	1351	1217	0.007603	0.023471	0.002664	114	114	114	0	0	1	-360	360	47.7819	-0.3220	-47.6357	0.4581	0.0000	0.0000	0.0000	0.0000;
	1216	1217	0.000331	0.000413	8.2e-05	90	90	90	0	0	1	-360	360	-1.1470	-0.2600	1.1470	0.2503	0.0000	0.0000	0.0000	0.0000;
	898	1412	0.018182	0.044628	0.004898	120	120	120	0	0	1	-360	360	11.8667	2.9208	-11.8434	-3.4408	0.0000	0.0000	0.0000	0.0000;
	1859	898	0.026033	0.063636	0.007047	120	120	120	0	0	1	-360	360	17.8004	2.9931	-17.7288	-3.6557	0.0000	0.0000	0.0000	0.0000;
	898	896	0.013884	0.018017	0.003231	90	90	90	0	0	1	-360	360	5.8621	0.7349	-5.8580	-1.1110	0.0000	0.0000	0.0000	0.0000;
	1264	1413	0.017355	0.048265	0.005145	120	120	120	0	0	1	-360	360	9.2774	2.3358	-9.2637	-2.9046	0.0000	0.0000	0.0000	0.0000;
	1560	1206	0.00686	0.022231	0.002331	140	140	140	0	0	1	-360	360	38.0961	-2.9722	-38.0112	2.9732	0.0000	0.0000	0.0000	0.0000;
	1056	1560	0.004298	0.013388	0.001488	140	140	140	0	0	1	-360	360	43.7897	-1.3992	-43.7199	1.4409	0.0000	0.0000	0.0000	0.0000;
	1351	1056	0.005785	0.017686	0.002079	140	140	140	0	0	1	-360	360	46.4218	-0.6281	-46.3168	0.7029	0.0000	0.0000	0.0000	0.0000;
	1559	1560	0.006033	0.01843	0.002183	140	140	140	0	0	1	-360	360	-5.6220	-1.7830	5.6238	1.5313	0.0000	0.0000	0.0000	0.0000;
	1056	1055	0.002314	0.002893	0.000549	90	90	90	0	0	1	-360	360	2.5271	0.6962	-2.5270	-0.7610	0.0000	0.0000	0.0000	0.0000;
	1711	975	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	29.2807	5.5846	-29.2430	-5.6800	0.0000	0.0000	0.0000	0.0000;
	1353	1711	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	34.7901	7.1786	-34.6821	-7.2810	0.0000	0.0000	0.0000	0.0000;
	1711	1709	0.005124	0.008595	0.000908	90	90	90	0	0	1	-360	360	5.4014	1.6965	-5.4000	-1.8020	0.0000	0.0000	0.0000	0.0000;
	1712	976	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	-3.7251	-5.8684	3.7271	5.6608	0.0000	0.0000	0.0000	0.0000;
	1353	1712	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	1.0978	-4.6672	-1.0960	4.2368	0.0000	0.0000	0.0000	0.0000;
	1712	1710	0.005124	0.008512	0.0009	90	90	90	0	0	1	-360	360	4.8211	1.6316	-4.8200	-1.7380	0.0000	0.0000	0.0000	0.0000;
	1888	1364	0.040165	0.070165	0.007071	90	90	90	0	0	1	-360	360	2.0258	2.0547	-2.0223	-2.8753	0.0000	0.0000	0.0000	0.0000;
	1674	1307	0.022479	0.06562	0.006333	120	120	120	0	0	1	-360	360	50.5256	-0.8125	-50.0491	1.4477	0.0000	0.0000	0.0000	0.0000;
	1673	1851	0.01876	0.055372	0.005322	120	120	120	0	0	1	-360	360	47.2578	-1.5902	-46.9116	1.9717	0.0000	0.0000	0.0000	0.0000;
	1321	1180	0.014628	0.045868	0.005084	140	140	140	0	0	1	-360	360	5.0284	0.9487	-5.0251	-1.5412	0.0000	0.0000	0.0000	0.0000;
	1590	1321	0.006281	0.019752	0.002183	140	140	140	0	0	1	-360	360	5.0298	0.5895	-5.0284	-0.8444	0.0000	0.0000	0.0000	0.0000;
	1321	1319	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1043	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1322	928	0.006281	0.019504	0.002217	140	140	140	0	0	1	-360	360	2.2321	-3.9744	-2.2310	3.7179	0.0000	0.0000	0.0000	0.0000;
	1766	1322	0.005041	0.015454	0.001793	140	140	140	0	0	1	-360	360	2.2330	-4.2843	-2.2321	4.0773	0.0000	0.0000	0.0000	0.0000;
	1322	1320	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1029	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1353	840	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	0.0000	-0.6447	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1352	841	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	0.1150	-0.6393	-0.1150	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1421	1007	0.002231	0.008347	0.000983	162	162	162	0	0	1	-360	360	-0.1866	2.6694	0.1867	-2.7865	0.0000	0.0000	0.0000	0.0000;
	992	1008	0.004132	0.01562	0.001878	162	162	162	0	0	1	-360	360	1.1524	2.7346	-1.1521	-2.9583	0.0000	0.0000	0.0000	0.0000;
	1353	992	0.004876	0.016446	0.00198	140	140	140	0	0	1	-360	360	7.0195	4.1394	-7.0168	-4.3676	0.0000	0.0000	0.0000	0.0000;
	992	991	0.00124	0.004463	0.000554	162	162	162	0	0	1	-360	360	5.8644	1.6330	-5.8640	-1.6980	0.0000	0.0000	0.0000	0.0000;
	1397	1233	0.005537	0.017355	0.001919	140	140	140	0	0	1	-360	360	1.7954	-3.9574	-1.7946	3.7337	0.0000	0.0000	0.0000	0.0000;
	1463	1337	0.04157	0.060826	0.010346	57	57	57	0	0	1	-360	360	10.6696	1.0995	-10.6269	-2.2074	0.0000	0.0000	0.0000	0.0000;
	1494	1781	0.003967	0.011983	0.001421	140	140	140	0	0	1	-360	360	-0.4907	-2.7044	0.4909	2.5378	0.0000	0.0000	0.0000	0.0000;
	1667	1863	0.015868	0.048016	0.005704	114	114	114	0	0	1	-360	360	24.5242	4.3109	-24.4373	-4.6935	0.0000	0.0000	0.0000	0.0000;
	1010	1667	0.02157	0.065454	0.007771	114	114	114	0	0	1	-360	360	24.6409	3.6765	-24.5242	-4.2126	0.0000	0.0000	0.0000	0.0000;
	1666	1667	0.002397	0.007273	0.000864	140	140	140	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0983	0.0000	0.0000	0.0000	0.0000;
	1440	1771	0.002397	0.007355	0.000852	140	140	140	0	0	1	-360	360	6.4701	-1.6866	-6.4692	1.5890	0.0000	0.0000	0.0000	0.0000;
	1387	1293	0.010496	0.031901	0.003782	114	114	114	0	0	1	-360	360	31.1157	-3.8118	-31.0293	3.6242	0.0000	0.0000	0.0000	0.0000;
	1222	1449	0.024793	0.041322	0.004259	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1068	990	0.010826	0.023967	0.003364	114	114	114	0	0	1	-360	360	19.9604	4.5997	-19.9216	-4.9088	0.0000	0.0000	0.0000	0.0000;
	1746	1502	0.008347	0.024959	0.003015	114	114	114	0	0	1	-360	360	-19.9783	-2.7850	20.0077	2.5240	0.0000	0.0000	0.0000	0.0000;
	1119	1432	0.024793	0.083471	0.010285	114	114	114	0	0	1	-360	360	-50.8003	-19.6306	51.4500	20.6321	0.0000	0.0000	0.0000	0.0000;
	1497	1432	0.034876	0.093058	0.01232	120	120	120	0	0	1	-360	360	-29.5808	-8.5778	29.8659	7.9040	0.0000	0.0000	0.0000	0.0000;
	1588	1313	0.008182	0.014628	0.00304	120	120	120	0	0	1	-360	360	62.6475	5.5320	-62.3786	-5.4155	0.0000	0.0000	0.0000	0.0000;
	1750	962	0.056033	0.074711	0.007168	75	75	75	0	0	1	-360	360	-12.5631	-2.7720	12.6432	2.0528	0.0000	0.0000	0.0000	0.0000;
	1750	1332	0.038265	0.051984	0.004753	57	57	57	0	0	1	-360	360	25.3357	-0.0039	-25.1209	-0.2431	0.0000	0.0000	0.0000	0.0000;
	1336	1247	0.029256	0.050826	0.004973	90	90	90	0	0	1	-360	360	16.0508	-2.6917	-15.9851	2.2248	0.0000	0.0000	0.0000	0.0000;
	1889	1004	0.019752	0.05124	0.005878	90	90	90	0	0	1	-360	360	19.2896	-4.0487	-19.2250	3.5241	0.0000	0.0000	0.0000	0.0000;
	1483	1267	0.021818	0.065702	0.007795	90	90	90	0	0	1	-360	360	5.8393	-3.6456	-5.8311	2.7560	0.0000	0.0000	0.0000	0.0000;
	1568	1267	0.036281	0.070579	0.007366	90	90	90	0	0	1	-360	360	-14.3488	9.1392	14.4405	-9.8266	0.0000	0.0000	0.0000	0.0000;
	1803	1015	0.019917	0.060579	0.007124	114	114	114	0	0	1	-360	360	23.2822	2.6441	-23.1914	-3.2245	0.0000	0.0000	0.0000	0.0000;
	1211	1013	0.007769	0.023719	0.002798	140	140	140	0	0	1	-360	360	23.3815	2.4666	-23.3460	-2.6961	0.0000	0.0000	0.0000	0.0000;
	848	1804	0.047603	0.060165	0.005242	60	60	60	0	0	1	-360	360	-1.8380	-0.4300	1.8393	-0.2096	0.0000	0.0000	0.0000	0.0000;
	1013	1690	0.052479	0.129917	0.014394	114	114	114	0	0	1	-360	360	19.5298	-0.0548	-19.3635	-1.2534	0.0000	0.0000	0.0000	0.0000;
	1886	939	0.032645	0.079091	0.009402	114	114	114	0	0	1	-360	360	-1.6318	-0.6182	1.6325	-0.4935	0.0000	0.0000	0.0000	0.0000;
	879	1215	0.023719	0.033388	0.00589	90	90	90	0	0	1	-360	360	7.5750	-0.9111	-7.5630	0.2597	0.0000	0.0000	0.0000	0.0000;
	1175	1714	0.008264	0.026364	0.002848	140	140	140	0	0	1	-360	360	16.9713	5.2220	-16.9493	-5.4904	0.0000	0.0000	0.0000	0.0000;
	1013	1175	0.019917	0.063884	0.00674	114	114	114	0	0	1	-360	360	18.8709	4.9449	-18.8073	-5.5489	0.0000	0.0000	0.0000	0.0000;
	1174	1175	0.000992	0.003141	0.00037	114	114	114	0	0	1	-360	360	-1.8360	-0.3710	1.8360	0.3270	0.0000	0.0000	0.0000	0.0000;
	1690	1224	0.013554	0.040992	0.004864	114	114	114	0	0	1	-360	360	18.6819	5.2395	-18.6384	-5.6816	0.0000	0.0000	0.0000	0.0000;
	1208	970	0.005372	0.017025	0.001861	114	114	114	0	0	1	-360	360	19.7744	3.0552	-19.7565	-3.2223	0.0000	0.0000	0.0000	0.0000;
	1487	1645	0.020248	0.067934	0.006556	114	114	114	0	0	1	-360	360	-8.8588	-0.4694	8.8725	-0.2424	0.0000	0.0000	0.0000	0.0000;
	1738	1805	0.037273	0.119504	0.012681	114	114	114	0	0	1	-360	360	-18.0548	-4.5006	18.1681	3.4285	0.0000	0.0000	0.0000	0.0000;
	1739	960	0.01876	0.059339	0.006437	114	114	114	0	0	1	-360	360	-15.8870	-4.3827	15.9320	3.8003	0.0000	0.0000	0.0000	0.0000;
	1554	1388	0.015868	0.053554	0.005135	114	114	114	0	0	1	-360	360	-6.7409	2.1425	6.7477	-2.7317	0.0000	0.0000	0.0000	0.0000;
	1209	884	0.006777	0.021488	0.002343	114	114	114	0	0	1	-360	360	-19.7747	-3.0580	19.7972	2.8468	0.0000	0.0000	0.0000	0.0000;
	1201	885	0.015372	0.048926	0.005234	114	114	114	0	0	1	-360	360	10.9181	1.7264	-10.9025	-2.3104	0.0000	0.0000	0.0000	0.0000;
	1866	884	0.00686	0.021901	0.002331	114	114	114	0	0	1	-360	360	-0.6880	-0.1490	0.6880	-0.1324	0.0000	0.0000	0.0000	0.0000;
	1867	885	0.00686	0.021901	0.002335	114	114	114	0	0	1	-360	360	-1.1470	-0.3710	1.1471	0.0892	0.0000	0.0000	0.0000	0.0000;
	1749	1791	0.053058	0.227273	0.025112	114	114	114	0	0	1	-360	360	-9.8439	-2.2738	9.8893	-0.4090	0.0000	0.0000	0.0000	0.0000;
	1078	1790	0.049174	0.21124	0.023334	114	114	114	0	0	1	-360	360	-7.9238	-2.3523	7.9513	-0.2077	0.0000	0.0000	0.0000	0.0000;
	1544	1429	0.034298	0.10595	0.011374	114	114	114	0	0	1	-360	360	36.0314	8.9402	-35.6203	-8.9650	0.0000	0.0000	0.0000	0.0000;
	1125	1102	0.000496	0.000909	7.7e-05	90	90	90	0	0	1	-360	360	-3.2498	3.1527	3.2499	-3.1618	0.0000	0.0000	0.0000	0.0000;
	1129	1125	0.004132	0.007107	0.000692	90	90	90	0	0	1	-360	360	-1.1833	3.2802	1.1838	-3.3625	0.0000	0.0000	0.0000	0.0000;
	1858	1129	0.004132	0.006942	0.000721	90	90	90	0	0	1	-360	360	-1.1829	3.1908	1.1833	-3.2767	0.0000	0.0000	0.0000	0.0000;
	1123	1125	0.001157	0.002149	0.000194	90	90	90	0	0	1	-360	360	-2.0660	-0.2330	2.0660	0.2098	0.0000	0.0000	0.0000	0.0000;
	1127	1129	8.3e-05	0.000248	2.9e-05	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0035	0.0000	0.0000	0.0000	0.0000;
	985	855	0.017355	0.050165	0.006278	114	114	114	0	0	1	-360	360	16.5036	0.1854	-16.4644	-0.8279	0.0000	0.0000	0.0000	0.0000;
	1262	1234	0.024546	0.061488	0.006486	76	76	76	0	0	1	-360	360	15.0701	-0.1352	-15.0238	-0.5279	0.0000	0.0000	0.0000	0.0000;
	1365	1135	0.026612	0.041322	0.006396	90	90	90	0	0	1	-360	360	-15.0967	1.0305	15.1492	-1.6975	0.0000	0.0000	0.0000	0.0000;
	1858	1204	0.031653	0.061735	0.011805	120	120	120	0	0	1	-360	360	24.3075	-2.5567	-24.1509	1.4519	0.0000	0.0000	0.0000	0.0000;
	1859	1134	0.045455	0.05686	0.010803	90	90	90	0	0	1	-360	360	22.8188	0.3079	-22.6204	-1.3393	0.0000	0.0000	0.0000	0.0000;
	1242	854	0.002975	0.009504	0.000997	114	114	114	0	0	1	-360	360	2.4031	-0.8273	-2.4030	0.7081	0.0000	0.0000	0.0000	0.0000;
	1510	1262	0.013471	0.043306	0.004559	114	114	114	0	0	1	-360	360	-1.2102	-10.5462	1.2223	10.0377	0.0000	0.0000	0.0000	0.0000;
	903	1234	0.008926	0.024793	0.002756	140	140	140	0	0	1	-360	360	2.7597	2.5626	-2.7586	-2.8897	0.0000	0.0000	0.0000	0.0000;
	1279	1205	0.020413	0.039752	0.007577	120	120	120	0	0	1	-360	360	-20.5142	1.4431	20.5876	-2.1980	0.0000	0.0000	0.0000	0.0000;
	1610	1130	8.3e-05	0.000826	7e-06	90	90	90	0	0	1	-360	360	13.1111	4.0804	-13.1110	-4.0800	0.0000	0.0000	0.0000	0.0000;
	1859	1610	0.006529	0.010992	0.001128	90	90	90	0	0	1	-360	360	16.2258	4.7793	-16.2101	-4.8876	0.0000	0.0000	0.0000	0.0000;
	1610	1609	0.000165	0.000248	2.4e-05	90	90	90	0	0	1	-360	360	3.0990	0.8071	-3.0990	-0.8100	0.0000	0.0000	0.0000	0.0000;
	1128	1131	0.002562	0.00438	0.000443	90	90	90	0	0	1	-360	360	9.6551	1.9724	-9.6530	-2.0220	0.0000	0.0000	0.0000	0.0000;
	1858	1128	0.00405	0.006777	0.000707	90	90	90	0	0	1	-360	360	12.3015	2.6226	-12.2961	-2.6985	0.0000	0.0000	0.0000	0.0000;
	1126	1128	0.000744	0.002314	0.000276	76	76	76	0	0	1	-360	360	-2.6410	-0.7590	2.6410	0.7260	0.0000	0.0000	0.0000	0.0000;
	1124	855	0.010826	0.021818	0.002998	90	90	90	0	0	1	-360	360	-8.4132	2.5249	8.4203	-2.8708	0.0000	0.0000	0.0000	0.0000;
	1101	1124	0.000413	0.000744	6.8e-05	90	90	90	0	0	1	-360	360	-8.4130	2.4923	8.4132	-2.5000	0.0000	0.0000	0.0000	0.0000;
	1122	1124	0.00124	0.002149	0.000208	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0250	0.0000	0.0000	0.0000	0.0000;
	1919	854	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-2.4110	-0.7800	2.4112	0.6804	0.0000	0.0000	0.0000	0.0000;
	1920	855	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-8.9560	-0.9840	8.9591	0.8894	0.0000	0.0000	0.0000	0.0000;
	1676	854	0.004132	0.010992	0.001735	114	114	114	0	0	1	-360	360	-23.8147	-1.7613	23.8344	1.6053	0.0000	0.0000	0.0000	0.0000;
	1234	1740	0.006777	0.01124	0.001191	29	29	29	0	0	1	-360	360	4.5982	0.8236	-4.5970	-0.9640	0.0000	0.0000	0.0000	0.0000;
	1235	1741	0.006777	0.01124	0.001191	57	57	57	0	0	1	-360	360	8.6153	1.5358	-8.6110	-1.6710	0.0000	0.0000	0.0000	0.0000;
	1573	1416	0.037025	0.06719	0.006691	90	90	90	0	0	1	-360	360	-3.0612	0.3182	3.0642	-1.1099	0.0000	0.0000	0.0000	0.0000;
	1553	1416	0.014876	0.028099	0.002979	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1870	1417	0.007603	0.011735	0.001496	90	90	90	0	0	1	-360	360	3.0649	-1.0651	-3.0642	0.8878	0.0000	0.0000	0.0000	0.0000;
	1869	1870	0.000992	0.001736	0.000165	90	90	90	0	0	1	-360	360	3.0650	-1.0846	-3.0649	1.0651	0.0000	0.0000	0.0000	0.0000;
	1450	1869	0.006198	0.007769	0.001481	90	90	90	0	0	1	-360	360	3.0655	-1.2605	-3.0650	1.0846	0.0000	0.0000	0.0000	0.0000;
	1553	1870	0.007273	0.014545	0.001549	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1222	1869	0.019008	0.033058	0.003151	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1918	1294	0.019091	0.057769	0.006863	114	114	114	0	0	1	-360	360	-27.6867	4.0854	27.8137	-4.5143	0.0000	0.0000	0.0000	0.0000;
	1858	1133	0.007025	0.015703	0.001757	90	90	90	0	0	1	-360	360	1.5432	5.0211	-1.5416	-5.2282	0.0000	0.0000	0.0000	0.0000;
	1132	854	0.010826	0.032727	0.003884	114	114	114	0	0	1	-360	360	-8.6754	-0.1449	8.6822	-0.3007	0.0000	0.0000	0.0000	0.0000;
	1623	855	0.008595	0.026033	0.00309	114	114	114	0	0	1	-360	360	-20.0291	-2.1173	20.0582	1.8350	0.0000	0.0000	0.0000	0.0000;
	1689	1278	0.028347	0.06595	0.009854	120	120	120	0	0	1	-360	360	-4.5056	0.4725	4.5107	-1.6239	0.0000	0.0000	0.0000	0.0000;
	1917	1689	0.008595	0.026033	0.003095	114	114	114	0	0	1	-360	360	25.9641	-4.3108	-25.9139	4.0974	0.0000	0.0000	0.0000	0.0000;
	1688	1669	0.015703	0.047686	0.005665	114	114	114	0	0	1	-360	360	4.0104	0.6954	-4.0081	-1.3564	0.0000	0.0000	0.0000	0.0000;
	1720	1484	0.014711	0.02595	0.002841	57	57	57	0	0	1	-360	360	12.4091	-3.5196	-12.3884	3.2228	0.0000	0.0000	0.0000	0.0000;
	1879	1263	0.003058	0.00843	0.001447	114	114	114	0	0	1	-360	360	-15.7455	-0.4103	15.7518	0.2533	0.0000	0.0000	0.0000	0.0000;
	1364	1311	0.011901	0.036116	0.004264	114	114	114	0	0	1	-360	360	6.8979	0.2962	-6.8930	-0.7784	0.0000	0.0000	0.0000	0.0000;
	1312	897	0.008843	0.026777	0.003178	114	114	114	0	0	1	-360	360	3.6750	-0.1468	-3.6740	-0.2200	0.0000	0.0000	0.0000	0.0000;
	1719	1003	0.026777	0.063223	0.007267	57	57	57	0	0	1	-360	360	-12.4092	3.4944	12.4478	-4.2570	0.0000	0.0000	0.0000	0.0000;
	1567	1509	0.031983	0.102397	0.010846	114	114	114	0	0	1	-360	360	4.4566	-11.0239	-4.4219	9.8485	0.0000	0.0000	0.0000	0.0000;
	1263	1212	0.036116	0.11595	0.012221	114	114	114	0	0	1	-360	360	0.3663	-1.0726	-0.3662	-0.4002	0.0000	0.0000	0.0000	0.0000;
	1858	1636	0.023636	0.076942	0.007921	114	114	114	0	0	1	-360	360	5.5263	1.3751	-5.5196	-2.3025	0.0000	0.0000	0.0000	0.0000;
	1878	1243	0.02281	0.041818	0.008523	120	120	120	0	0	1	-360	360	7.3614	-0.8943	-7.3511	-0.1117	0.0000	0.0000	0.0000	0.0000;
	950	1235	0	0.000826	7e-06	120	120	120	0	0	1	-360	360	2.0616	3.2451	-2.0616	-3.2458	0.0000	0.0000	0.0000	0.0000;
	1858	950	0.009504	0.03	0.003308	120	120	120	0	0	1	-360	360	6.4349	4.0642	-6.4302	-4.4460	0.0000	0.0000	0.0000	0.0000;
	949	950	0.009504	0.032231	0.003073	140	140	140	0	0	1	-360	360	-4.3670	-1.5630	4.3687	1.2009	0.0000	0.0000	0.0000	0.0000;
	1858	902	0.004298	0.013471	0.001493	114	114	114	0	0	1	-360	360	8.7412	4.1096	-8.7378	-4.2782	0.0000	0.0000	0.0000	0.0000;
	1265	1859	0.040579	0.104959	0.011437	120	120	120	0	0	1	-360	360	-10.4244	-2.7796	10.4633	1.5205	0.0000	0.0000	0.0000	0.0000;
	1859	1574	0.017521	0.031983	0.00311	90	90	90	0	0	1	-360	360	6.1571	3.1657	-6.1499	-3.5235	0.0000	0.0000	0.0000	0.0000;
	1639	1624	0.003141	0.009504	0.001125	114	114	114	0	0	1	-360	360	-13.0084	-0.1255	13.0129	0.0043	0.0000	0.0000	0.0000	0.0000;
	1637	1639	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	-13.0084	-0.1266	13.0084	0.1266	0.0000	0.0000	0.0000	0.0000;
	1638	1639	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0012	0.0000	0.0000	0.0000	0.0000;
	1235	1675	0.005537	0.013967	0.002464	114	114	114	0	0	1	-360	360	-13.0066	-0.0040	13.0145	-0.2714	0.0000	0.0000	0.0000	0.0000;
	1449	1553	0.002149	0.006033	0.000632	90	90	90	0	0	1	-360	360	-3.8686	1.1984	3.8689	-1.2729	0.0000	0.0000	0.0000	0.0000;
	957	854	0.005455	0.017521	0.001847	114	114	114	0	0	1	-360	360	-3.4420	0.0000	3.4425	-0.2200	0.0000	0.0000	0.0000	0.0000;
	958	855	0.004959	0.017521	0.001847	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.2218	0.0000	0.0000	0.0000	0.0000;
	1248	933	0.019008	0.060413	0.006548	114	114	114	0	0	1	-360	360	-8.1501	-0.0732	8.1609	-0.6573	0.0000	0.0000	0.0000	0.0000;
	1902	932	0.005041	0.015289	0.001815	114	114	114	0	0	1	-360	360	21.1453	-0.2990	-21.1261	0.1449	0.0000	0.0000	0.0000	0.0000;
	1249	851	0.014215	0.025041	0.002563	90	90	90	0	0	1	-360	360	0.4749	3.2014	-0.4735	-3.4977	0.0000	0.0000	0.0000	0.0000;
	934	1695	0.02157	0.068265	0.007163	114	114	114	0	0	1	-360	360	3.3625	5.3404	-3.3542	-6.1377	0.0000	0.0000	0.0000	0.0000;
	1285	1221	0.015454	0.052066	0.004997	114	114	114	0	0	1	-360	360	-16.8284	-1.3524	16.8658	0.8879	0.0000	0.0000	0.0000	0.0000;
	1819	1285	0.012645	0.030248	0.004257	114	114	114	0	0	1	-360	360	-47.7400	-5.9300	47.9915	6.0336	0.0000	0.0000	0.0000	0.0000;
	1047	935	0.002727	0.007438	0.000806	114	114	114	0	0	1	-360	360	19.0061	9.2512	-18.9956	-9.3156	0.0000	0.0000	0.0000	0.0000;
	1662	1024	0.025372	0.042231	0.00635	90	90	90	0	0	1	-360	360	-17.6391	-4.2145	17.7112	3.6025	0.0000	0.0000	0.0000	0.0000;
	1871	1428	0.001488	0.004793	0.000494	114	114	114	0	0	1	-360	360	-38.9954	-15.5897	39.0189	15.6105	0.0000	0.0000	0.0000	0.0000;
	1812	1871	0.013223	0.031322	0.003403	90	90	90	0	0	1	-360	360	26.5424	11.2898	-26.4444	-11.4389	0.0000	0.0000	0.0000	0.0000;
	1695	1811	0.008182	0.025041	0.002943	114	114	114	0	0	1	-360	360	49.1669	17.6322	-48.9715	-17.3688	0.0000	0.0000	0.0000	0.0000;
	1926	1725	0.009008	0.015041	0.001619	90	90	90	0	0	1	-360	360	31.6392	7.7928	-31.5564	-7.8411	0.0000	0.0000	0.0000	0.0000;
	1408	1314	0.003306	0.007934	0.000903	120	120	120	0	0	1	-360	360	-54.4804	-3.1131	54.5632	3.2045	0.0000	0.0000	0.0000	0.0000;
	1426	846	0.004711	0.014215	0.001689	114	114	114	0	0	1	-360	360	-21.6815	2.4715	21.7009	-2.6087	0.0000	0.0000	0.0000	0.0000;
	1048	1410	0.002975	0.007025	0.000992	114	114	114	0	0	1	-360	360	-34.1527	-12.2284	34.1865	12.1932	0.0000	0.0000	0.0000	0.0000;
	1715	1286	0.015868	0.042645	0.004371	114	114	114	0	0	1	-360	360	12.5958	-5.9891	-12.5698	5.5489	0.0000	0.0000	0.0000	0.0000;
	1747	1694	0.026116	0.033802	0.0062	90	90	90	0	0	1	-360	360	13.8951	1.8538	-13.8503	-2.5086	0.0000	0.0000	0.0000	0.0000;
	1820	847	0.004132	0.012479	0.001484	114	114	114	0	0	1	-360	360	29.7761	-0.0354	-29.7445	-0.0416	0.0000	0.0000	0.0000	0.0000;
	1025	1286	0.008595	0.026529	0.003035	114	114	114	0	0	1	-360	360	-31.7004	-6.6057	31.7780	6.4922	0.0000	0.0000	0.0000	0.0000;
	1496	1695	0.00281	0.009008	0.000975	114	114	114	0	0	1	-360	360	10.9923	2.2593	-10.9892	-2.3611	0.0000	0.0000	0.0000	0.0000;
	1220	1569	0.010331	0.032314	0.003596	114	114	114	0	0	1	-360	360	-17.8990	-0.9390	17.9270	0.6000	0.0000	0.0000	0.0000	0.0000;
	1887	1014	0.020579	0.051488	0.006086	114	114	114	0	0	1	-360	360	-5.0393	-1.1290	5.0438	0.4189	0.0000	0.0000	0.0000	0.0000;
	1240	1014	0.004628	0.008347	0.001747	114	114	114	0	0	1	-360	360	-35.6585	-2.0815	35.7084	1.9644	0.0000	0.0000	0.0000	0.0000;
	1814	1570	0.019174	0.06157	0.00651	114	114	114	0	0	1	-360	360	-26.5896	-3.7977	26.7070	3.4059	0.0000	0.0000	0.0000	0.0000;
	853	1814	0.018017	0.023884	0.004291	90	90	90	0	0	1	-360	360	-20.7731	-2.2395	20.8404	1.8270	0.0000	0.0000	0.0000	0.0000;
	1813	1814	0.006694	0.008347	0.001585	29	29	29	0	0	1	-360	360	-5.7470	-2.1540	5.7491	1.9707	0.0000	0.0000	0.0000	0.0000;
	1884	1225	0.017025	0.051984	0.00611	114	114	114	0	0	1	-360	360	-10.9095	-3.4940	10.9283	2.8360	0.0000	0.0000	0.0000	0.0000;
	1753	1884	0.040909	0.053884	0.009864	90	90	90	0	0	1	-360	360	-24.4325	-4.9074	24.6530	4.0589	0.0000	0.0000	0.0000	0.0000;
	1606	1285	0.006612	0.020661	0.002331	114	114	114	0	0	1	-360	360	36.1086	-0.4544	-36.0356	0.4072	0.0000	0.0000	0.0000	0.0000;
	1926	1285	0.025124	0.076198	0.009039	114	114	114	0	0	1	-360	360	-23.5722	-6.6318	23.7011	5.9677	0.0000	0.0000	0.0000	0.0000;
	1841	1812	0.01438	0.046198	0.004867	114	114	114	0	0	1	-360	360	-6.9030	-2.2790	6.9096	1.7522	0.0000	0.0000	0.0000	0.0000;
	1607	1927	0.02876	0.090165	0.010016	114	114	114	0	0	1	-360	360	0.0779	-1.9630	-0.0774	0.8238	0.0000	0.0000	0.0000	0.0000;
	1285	1027	0.002645	0.008017	0.000949	114	114	114	0	0	1	-360	360	0.0000	-0.1117	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1663	1927	0.019587	0.03124	0.005114	90	90	90	0	0	1	-360	360	11.5519	2.7481	-11.5276	-3.2938	0.0000	0.0000	0.0000	0.0000;
	1249	1716	0.003719	0.009835	0.00098	114	114	114	0	0	1	-360	360	14.4406	-5.6529	-14.4330	5.5588	0.0000	0.0000	0.0000	0.0000;
	1885	1569	0.024215	0.076859	0.008327	114	114	114	0	0	1	-360	360	-27.4368	-5.3253	27.5978	4.8556	0.0000	0.0000	0.0000	0.0000;
	1015	1569	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	33.6834	4.9591	-33.6088	-5.0285	0.0000	0.0000	0.0000	0.0000;
	1014	1570	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	-7.2937	-1.1864	7.2973	0.8897	0.0000	0.0000	0.0000	0.0000;
	1248	1569	0.019256	0.061983	0.006515	114	114	114	0	0	1	-360	360	-35.9586	-6.2458	36.1777	6.1838	0.0000	0.0000	0.0000	0.0000;
	1428	1118	0.002975	0.013058	0.002154	114	114	114	0	0	1	-360	360	-35.5916	-16.7352	35.6327	16.6744	0.0000	0.0000	0.0000	0.0000;
	1026	1427	0.00405	0.011653	0.00129	114	114	114	0	0	1	-360	360	-9.0341	5.9805	9.0383	-6.1181	0.0000	0.0000	0.0000	0.0000;
	1831	1726	0.020331	0.065372	0.006902	114	114	114	0	0	1	-360	360	-15.8692	-3.5542	15.9160	2.9160	0.0000	0.0000	0.0000	0.0000;
	1409	1605	0.005124	0.015868	0.00181	114	114	114	0	0	1	-360	360	49.3157	1.7592	-49.2106	-1.6484	0.0000	0.0000	0.0000	0.0000;
	1830	1608	0.01562	0.050248	0.005283	114	114	114	0	0	1	-360	360	2.8392	-1.3458	-2.8379	0.7489	0.0000	0.0000	0.0000	0.0000;
	1241	1903	0.017355	0.024711	0.004378	90	90	90	0	0	1	-360	360	30.7217	0.9637	-30.5830	-1.2816	0.0000	0.0000	0.0000	0.0000;
	1411	1286	0.002893	0.009256	0.000997	114	114	114	0	0	1	-360	360	-54.1802	-18.6358	54.2619	18.7812	0.0000	0.0000	0.0000	0.0000;
	1694	1285	0.021984	0.070909	0.007446	114	114	114	0	0	1	-360	360	-36.9697	-11.3135	37.2548	11.3681	0.0000	0.0000	0.0000	0.0000;
	1752	879	0.016364	0.02157	0.003969	90	90	90	0	0	1	-360	360	15.8053	1.6756	-15.7690	-2.0799	0.0000	0.0000	0.0000	0.0000;
	1015	1383	0.008843	0.028017	0.00303	114	114	114	0	0	1	-360	360	-10.4920	-1.7346	10.5003	1.3982	0.0000	0.0000	0.0000	0.0000;
	1384	969	0.004793	0.014959	0.001658	114	114	114	0	0	1	-360	360	-12.9114	-2.1391	12.9183	1.9615	0.0000	0.0000	0.0000	0.0000;
	1286	989	0.017934	0.044876	0.005385	114	114	114	0	0	1	-360	360	-5.9030	-0.8061	5.9084	0.1900	0.0000	0.0000	0.0000	0.0000;
	944	1006	0.013471	0.042645	0.004646	140	140	140	0	0	1	-360	360	-24.2679	-3.4913	24.3347	3.1402	0.0000	0.0000	0.0000	0.0000;
	967	944	8.3e-05	0.000248	2.4e-05	114	114	114	0	0	1	-360	360	-18.5293	-2.5770	18.5296	2.5748	0.0000	0.0000	0.0000	0.0000;
	942	944	0.004628	0.014132	0.00167	114	114	114	0	0	1	-360	360	-5.7370	-1.1140	5.7383	0.9165	0.0000	0.0000	0.0000	0.0000;
	1640	1335	0.040248	0.070579	0.006735	90	90	90	0	0	1	-360	360	24.8835	-0.9581	-24.6741	0.5296	0.0000	0.0000	0.0000	0.0000;
	952	1640	0.019669	0.040579	0.003599	90	90	90	0	0	1	-360	360	-59.1457	-9.5079	59.7539	10.3396	0.0000	0.0000	0.0000	0.0000;
	1539	952	0.006942	0.018678	0.001767	90	90	90	0	0	1	-360	360	-54.3605	-8.3378	54.5432	8.6255	0.0000	0.0000	0.0000	0.0000;
	1594	1539	0.000661	0.001157	0.000169	90	90	90	0	0	1	-360	360	-39.6180	-3.6293	39.6272	3.6258	0.0000	0.0000	0.0000	0.0000;
	951	952	0.002727	0.003636	0.000322	75	75	75	0	0	1	-360	360	-4.6020	-0.9190	4.6025	0.8824	0.0000	0.0000	0.0000	0.0000;
	1537	1539	0.000165	0.000496	4.4e-05	140	140	140	0	0	1	-360	360	-14.7330	-4.7160	14.7333	4.7120	0.0000	0.0000	0.0000	0.0000;
	1482	1067	0.002149	0.006612	0.000779	114	114	114	0	0	1	-360	360	24.9076	5.5684	-24.8957	-5.6237	0.0000	0.0000	0.0000	0.0000;
	1756	1363	0.012562	0.045041	0.004371	114	114	114	0	0	1	-360	360	-37.4323	-15.0891	37.6042	15.1823	0.0000	0.0000	0.0000	0.0000;
	1868	921	0.01	0.025124	0.002819	120	120	120	0	0	1	-360	360	6.6616	6.2835	-6.6543	-6.5979	0.0000	0.0000	0.0000	0.0000;
	1891	1868	0.005868	0.020909	0.002072	140	140	140	0	0	1	-360	360	18.8678	9.0341	-18.8461	-9.2023	0.0000	0.0000	0.0000	0.0000;
	1912	1868	8.3e-05	0.000331	3.6e-05	140	140	140	0	0	1	-360	360	-12.1845	-2.9226	12.1846	2.9188	0.0000	0.0000	0.0000	0.0000;
	865	1912	0.000331	0.000992	0.000121	114	114	114	0	0	1	-360	360	-10.3470	-2.5970	10.3473	2.5836	0.0000	0.0000	0.0000	0.0000;
	1910	1912	0.004463	0.013636	0.001619	140	140	140	0	0	1	-360	360	-1.8370	-0.5300	1.8371	0.3390	0.0000	0.0000	0.0000	0.0000;
	856	1115	0.013967	0.043388	0.004898	140	140	140	0	0	1	-360	360	-6.2051	-3.8474	6.2110	3.2768	0.0000	0.0000	0.0000	0.0000;
	1587	1287	0.02281	0.063967	0.009043	140	140	140	0	0	1	-360	360	-71.8445	-8.1160	72.8328	9.7784	0.0000	0.0000	0.0000	0.0000;
	1433	1545	0.006694	0.017273	0.002389	120	120	120	0	0	1	-360	360	28.9603	7.1291	-28.9096	-7.2790	0.0000	0.0000	0.0000	0.0000;
	1433	1194	0.004545	0.013967	0.001283	120	120	120	0	0	1	-360	360	18.0288	2.1081	-18.0160	-2.2199	0.0000	0.0000	0.0000	0.0000;
	1195	921	0.005702	0.01719	0.002118	140	140	140	0	0	1	-360	360	-1.6040	-5.0602	1.6053	4.8149	0.0000	0.0000	0.0000	0.0000;
	1850	1432	0.013636	0.033967	0.003707	120	120	120	0	0	1	-360	360	5.2742	-0.0958	-5.2710	-0.3348	0.0000	0.0000	0.0000	0.0000;
	1200	1432	0.017851	0.04405	0.004825	120	120	120	0	0	1	-360	360	10.4979	0.6443	-10.4812	-1.1748	0.0000	0.0000	0.0000	0.0000;
	1585	1200	0.004876	0.013471	0.001566	120	120	120	0	0	1	-360	360	11.1911	0.5555	-11.1859	-0.7272	0.0000	0.0000	0.0000	0.0000;
	1200	1198	0.000909	0.002066	0.000237	120	120	120	0	0	1	-360	360	0.6880	0.0829	-0.6880	-0.1110	0.0000	0.0000	0.0000	0.0000;
	1433	1186	0.016694	0.045207	0.005467	120	120	120	0	0	1	-360	360	-46.9890	-9.2371	47.3131	9.4641	0.0000	0.0000	0.0000	0.0000;
	1515	1170	0.000826	0.002479	0.000269	114	114	114	0	0	1	-360	360	-88.2136	-19.2334	88.2689	19.3664	0.0000	0.0000	0.0000	0.0000;
	1099	1515	0.002149	0.003884	0.000779	120	120	120	0	0	1	-360	360	-74.3078	-17.0979	74.4106	17.1889	0.0000	0.0000	0.0000	0.0000;
	1185	1099	0.00595	0.010661	0.002222	120	120	120	0	0	1	-360	360	-70.2645	-16.1739	70.5215	16.3658	0.0000	0.0000	0.0000	0.0000;
	1515	1513	0	0.000826	7e-06	114	114	114	0	0	1	-360	360	13.8030	2.0444	-13.8030	-2.0440	0.0000	0.0000	0.0000	0.0000;
	1099	1097	0.002397	0.004876	0.000704	90	90	90	0	0	1	-360	360	3.7863	0.7321	-3.7860	-0.8170	0.0000	0.0000	0.0000	0.0000;
	1406	1630	0.008926	0.02876	0.003025	114	114	114	0	0	1	-360	360	-17.9052	-4.8312	17.9313	4.5604	0.0000	0.0000	0.0000	0.0000;
	1451	1406	0.004959	0.015868	0.001675	140	140	140	0	0	1	-360	360	-14.2196	-4.4097	14.2289	4.2440	0.0000	0.0000	0.0000	0.0000;
	1404	1406	0.002314	0.003802	0.000404	90	90	90	0	0	1	-360	360	-3.6760	-0.6340	3.6763	0.5872	0.0000	0.0000	0.0000	0.0000;
	1083	1629	0.000826	0.002562	0.000266	114	114	114	0	0	1	-360	360	-23.8874	-5.4173	23.8916	5.3990	0.0000	0.0000	0.0000	0.0000;
	868	1083	0.007934	0.025537	0.002684	140	140	140	0	0	1	-360	360	-18.0115	-5.2932	18.0353	5.0549	0.0000	0.0000	0.0000	0.0000;
	1081	1083	0.000248	0.000661	7.5e-05	114	114	114	0	0	1	-360	360	-5.8520	-0.3710	5.8521	0.3624	0.0000	0.0000	0.0000	0.0000;
	1415	1630	0.008017	0.02438	0.002553	120	120	120	0	0	1	-360	360	3.5087	-9.3668	-3.5020	9.0873	0.0000	0.0000	0.0000	0.0000;
	1414	1629	0.008099	0.025372	0.002633	120	120	120	0	0	1	-360	360	-4.6174	-7.3809	4.6225	7.0877	0.0000	0.0000	0.0000	0.0000;
	1631	1761	0.014463	0.043967	0.005193	114	114	114	0	0	1	-360	360	14.3077	2.4477	-14.2817	-2.9813	0.0000	0.0000	0.0000	0.0000;
	1670	1718	0.010083	0.031901	0.003453	114	114	114	0	0	1	-360	360	40.3215	2.4918	-40.1840	-2.4689	0.0000	0.0000	0.0000	0.0000;
	1190	1232	0.003719	0.011901	0.001251	140	140	140	0	0	1	-360	360	-7.4770	-1.4010	7.4788	1.2571	0.0000	0.0000	0.0000	0.0000;
	1378	1477	0.002231	0.006612	0.000789	114	114	114	0	0	1	-360	360	27.8952	7.6390	-27.8799	-7.6899	0.0000	0.0000	0.0000	0.0000;
	1809	1794	0.009587	0.030744	0.003233	114	114	114	0	0	1	-360	360	-18.1020	-5.9840	18.1305	5.6811	0.0000	0.0000	0.0000	0.0000;
	1436	1619	0.000992	0.003058	0.000346	114	114	114	0	0	1	-360	360	-77.6878	-17.5514	77.7401	17.6706	0.0000	0.0000	0.0000	0.0000;
	1641	1436	0.005785	0.01843	0.001951	114	114	114	0	0	1	-360	360	-60.4448	-11.8341	60.6286	12.1858	0.0000	0.0000	0.0000	0.0000;
	1434	1436	0.000826	0.002397	0.000281	114	114	114	0	0	1	-360	360	-17.0570	-5.3930	17.0592	5.3656	0.0000	0.0000	0.0000	0.0000;
	1836	1640	0.011901	0.036446	0.004262	114	114	114	0	0	1	-360	360	95.3158	15.4541	-94.4084	-13.1895	0.0000	0.0000	0.0000	0.0000;
	1143	947	0.004215	0.013306	0.001433	114	114	114	0	0	1	-360	360	-13.5114	-3.1330	13.5183	2.9876	0.0000	0.0000	0.0000	0.0000;
	1736	1283	0.005207	0.01595	0.001873	140	140	140	0	0	1	-360	360	-15.5570	2.5673	15.5681	-2.7518	0.0000	0.0000	0.0000	0.0000;
	1876	1475	0.004793	0.014628	0.001774	114	114	114	0	0	1	-360	360	-33.3186	-7.9796	33.3662	7.9155	0.0000	0.0000	0.0000	0.0000;
	995	1876	0.001901	0.006116	0.000646	114	114	114	0	0	1	-360	360	-30.4259	-6.4004	30.4416	6.3746	0.0000	0.0000	0.0000	0.0000;
	1874	1876	8.3e-05	0.000165	1.7e-05	114	114	114	0	0	1	-360	360	-2.8770	-1.6070	2.8770	1.6050	0.0000	0.0000	0.0000	0.0000;
	995	1612	0.001405	0.004132	0.000426	114	114	114	0	0	1	-360	360	23.6519	4.1344	-23.6451	-4.1643	0.0000	0.0000	0.0000	0.0000;
	1435	1619	0.001488	0.004628	0.000549	114	114	114	0	0	1	-360	360	6.3380	2.2740	-6.3374	-2.3386	0.0000	0.0000	0.0000	0.0000;
	940	1369	0.006777	0.021984	0.002297	114	114	114	0	0	1	-360	360	-6.7712	-5.1614	6.7752	4.9021	0.0000	0.0000	0.0000	0.0000;
	1084	1418	0.008099	0.020661	0.002323	120	120	120	0	0	1	-360	360	4.3206	5.6049	-4.3170	-5.8686	0.0000	0.0000	0.0000	0.0000;
	1630	1084	0.000496	0.001488	0.000162	114	114	114	0	0	1	-360	360	4.3208	5.5466	-4.3206	-5.5650	0.0000	0.0000	0.0000	0.0000;
	1084	1082	0.000909	0.002893	0.000339	57	57	57	0	0	1	-360	360	0.0000	-0.0398	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1136	975	0.001736	0.005289	0.000617	57	57	57	0	0	1	-360	360	-2.6390	-0.6690	2.6391	0.5963	0.0000	0.0000	0.0000	0.0000;
	1837	1323	0.012975	0.041074	0.004484	140	140	140	0	0	1	-360	360	25.8963	2.3825	-25.8238	-2.6944	0.0000	0.0000	0.0000	0.0000;
	1565	1737	0.003802	0.012149	0.001275	114	114	114	0	0	1	-360	360	-0.1559	0.6911	0.1559	-0.8398	0.0000	0.0000	0.0000	0.0000;
	1407	1565	0.006694	0.021653	0.002268	140	140	140	0	0	1	-360	360	7.8938	2.5231	-7.8898	-2.7750	0.0000	0.0000	0.0000	0.0000;
	869	1407	0.004463	0.014463	0.001517	114	114	114	0	0	1	-360	360	9.2744	2.6040	-9.2708	-2.7699	0.0000	0.0000	0.0000	0.0000;
	1565	1563	0.001157	0.002562	0.000254	90	90	90	0	0	1	-360	360	8.0457	2.0839	-8.0450	-2.1120	0.0000	0.0000	0.0000	0.0000;
	1405	1407	0.002314	0.003802	0.000404	90	90	90	0	0	1	-360	360	-1.3770	-0.2940	1.3770	0.2468	0.0000	0.0000	0.0000	0.0000;
	1736	1145	0.004463	0.014297	0.001515	114	114	114	0	0	1	-360	360	-2.0857	-2.7567	2.0862	2.5814	0.0000	0.0000	0.0000	0.0000;
	1232	1827	0.003306	0.010744	0.001101	140	140	140	0	0	1	-360	360	3.6774	1.1826	-3.6770	-1.3130	0.0000	0.0000	0.0000	0.0000;
	1232	1034	0.001405	0.004463	0.000469	114	114	114	0	0	1	-360	360	0.0000	-0.0562	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1478	1005	0.002397	0.007273	0.000857	140	140	140	0	0	1	-360	360	27.8794	7.6842	-27.8629	-7.7386	0.0000	0.0000	0.0000	0.0000;
	1837	1471	0.003802	0.01157	0.00137	140	140	140	0	0	1	-360	360	17.2682	0.5571	-17.2589	-0.6945	0.0000	0.0000	0.0000	0.0000;
	1620	1838	0.018347	0.056777	0.006459	114	114	114	0	0	1	-360	360	-38.7077	-10.2341	38.9501	10.1960	0.0000	0.0000	0.0000	0.0000;
	1100	980	0.000992	0.002893	0.000349	140	140	140	0	0	1	-360	360	43.1127	13.7474	-43.0961	-13.7415	0.0000	0.0000	0.0000	0.0000;
	1516	1100	0.001488	0.004463	0.00053	140	140	140	0	0	1	-360	360	43.1376	13.7005	-43.1127	-13.6908	0.0000	0.0000	0.0000	0.0000;
	1838	1516	0.004298	0.013388	0.001474	140	140	140	0	0	1	-360	360	43.2093	13.7419	-43.1376	-13.6996	0.0000	0.0000	0.0000	0.0000;
	1100	1098	0.001322	0.003884	0.000462	140	140	140	0	0	1	-360	360	0.0000	-0.0565	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1514	1516	0	0.000826	7e-06	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0009	0.0000	0.0000	0.0000	0.0000;
	1196	920	0.002727	0.008347	0.000973	140	140	140	0	0	1	-360	360	-7.5476	-4.2521	7.5494	4.1433	0.0000	0.0000	0.0000	0.0000;
	1909	1196	0.002231	0.007603	0.000728	140	140	140	0	0	1	-360	360	-7.5462	-4.3325	7.5476	4.2521	0.0000	0.0000	0.0000	0.0000;
	1906	1909	8.3e-05	0.000165	1.7e-05	140	140	140	0	0	1	-360	360	-7.5462	-4.3355	7.5462	4.3336	0.0000	0.0000	0.0000	0.0000;
	1194	1196	0.003141	0.009669	0.001125	140	140	140	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1908	1909	0	0.000826	1e-05	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0011	0.0000	0.0000	0.0000	0.0000;
	1252	1114	0.001074	0.003388	0.000387	140	140	140	0	0	1	-360	360	-16.3878	-0.2553	16.3902	0.2173	0.0000	0.0000	0.0000	0.0000;
	1834	1252	0.004545	0.013884	0.001614	140	140	140	0	0	1	-360	360	-14.0851	0.0648	14.0927	-0.2317	0.0000	0.0000	0.0000	0.0000;
	1252	1250	0.001157	0.001488	0.000281	90	90	90	0	0	1	-360	360	2.2951	0.4870	-2.2950	-0.5200	0.0000	0.0000	0.0000	0.0000;
	924	1114	0.001074	0.003388	0.000387	140	140	140	0	0	1	-360	360	-31.9969	-4.4602	32.0064	4.4446	0.0000	0.0000	0.0000	0.0000;
	1883	924	0.003884	0.011901	0.001375	114	114	114	0	0	1	-360	360	-28.1811	-3.7526	28.2078	3.6725	0.0000	0.0000	0.0000	0.0000;
	922	924	0.000661	0.001901	0.000225	114	114	114	0	0	1	-360	360	-3.7890	-0.8140	3.7891	0.7877	0.0000	0.0000	0.0000	0.0000;
	1271	1114	0.009339	0.025289	0.002592	120	120	120	0	0	1	-360	360	-8.1956	-3.5364	8.2018	3.2479	0.0000	0.0000	0.0000	0.0000;
	1717	1271	0.005702	0.014545	0.001534	120	120	120	0	0	1	-360	360	4.6646	-1.4376	-4.6635	1.2599	0.0000	0.0000	0.0000	0.0000;
	1271	1268	0.005537	0.009339	0.00097	90	90	90	0	0	1	-360	360	12.8590	2.2765	-12.8510	-2.3770	0.0000	0.0000	0.0000	0.0000;
	1318	1114	0.015041	0.039669	0.004104	120	120	120	0	0	1	-360	360	27.6853	-0.1788	-27.5883	-0.0513	0.0000	0.0000	0.0000	0.0000;
	1718	1318	8.3e-05	0.000248	1.9e-05	140	140	140	0	0	1	-360	360	32.1611	1.0038	-32.1603	-1.0040	0.0000	0.0000	0.0000	0.0000;
	1317	1318	0.000165	0.000413	5.3e-05	140	140	140	0	0	1	-360	360	-4.4750	-1.1890	4.4750	1.1828	0.0000	0.0000	0.0000	0.0000;
	1362	1288	0.000496	0.001488	0.000177	140	140	140	0	0	1	-360	360	-15.1589	-5.9059	15.1600	5.8881	0.0000	0.0000	0.0000	0.0000;
	1362	1288	0.000496	0.001488	0.000177	140	140	140	0	0	1	-360	360	-15.1589	-5.9059	15.1600	5.8881	0.0000	0.0000	0.0000	0.0000;
	1140	1113	0.012479	0.038265	0.004414	114	114	114	0	0	1	-360	360	-18.2552	-1.7173	18.2903	1.2971	0.0000	0.0000	0.0000	0.0000;
	1362	1140	0.000909	0.003388	0.00039	114	114	114	0	0	1	-360	360	-18.2526	-1.7695	18.2552	1.7326	0.0000	0.0000	0.0000	0.0000;
	1138	1140	0.000413	0.001322	0.000128	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0153	0.0000	0.0000	0.0000	0.0000;
	1652	1115	0.00876	0.026942	0.003112	114	114	114	0	0	1	-360	360	-7.7106	3.3596	7.7158	-3.7187	0.0000	0.0000	0.0000	0.0000;
	1141	1652	0.003802	0.012066	0.001396	140	140	140	0	0	1	-360	360	-6.7907	3.4034	6.7926	-3.5660	0.0000	0.0000	0.0000	0.0000;
	1363	1141	0.000826	0.002562	0.000293	114	114	114	0	0	1	-360	360	56.8179	24.7256	-56.7917	-24.6795	0.0000	0.0000	0.0000	0.0000;
	1651	1652	0.002066	0.006364	0.000753	140	140	140	0	0	1	-360	360	-0.9180	-0.2970	0.9180	0.2063	0.0000	0.0000	0.0000	0.0000;
	1137	1141	0.000413	0.001322	0.00016	114	114	114	0	0	1	-360	360	-63.5670	-21.2460	63.5824	21.2760	0.0000	0.0000	0.0000	0.0000;
	1033	1873	0.001488	0.004876	0.000511	84	84	84	0	0	1	-360	360	0.4127	2.8791	-0.4125	-2.9386	0.0000	0.0000	0.0000	0.0000;
	1419	1033	0.004959	0.013223	0.0015	120	120	120	0	0	1	-360	360	0.4130	2.6746	-0.4127	-2.8496	0.0000	0.0000	0.0000	0.0000;
	1032	1033	0.000661	0.002149	0.000252	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0295	0.0000	0.0000	0.0000	0.0000;
	1151	1525	0.011983	0.037107	0.004211	140	140	140	0	0	1	-360	360	-15.9719	-3.4521	15.9985	3.0303	0.0000	0.0000	0.0000	0.0000;
	1381	975	0.004545	0.013967	0.001619	140	140	140	0	0	1	-360	360	-1.9150	1.5656	1.9152	-1.7566	0.0000	0.0000	0.0000	0.0000;
	1809	1795	0.004215	0.009752	0.002043	140	140	140	0	0	1	-360	360	-53.2182	-11.6531	53.3209	11.6419	0.0000	0.0000	0.0000	0.0000;
	1611	928	0.005702	0.015041	0.001646	120	120	120	0	0	1	-360	360	18.9407	2.3772	-18.9230	-2.5237	0.0000	0.0000	0.0000	0.0000;
	1340	928	0.001322	0.002645	0.000237	57	57	57	0	0	1	-360	360	-6.1960	-1.4110	6.1965	1.3841	0.0000	0.0000	0.0000	0.0000;
	1341	929	0.001322	0.002645	0.000237	57	57	57	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0283	0.0000	0.0000	0.0000	0.0000;
	1839	1655	0.002893	0.007025	0.000779	120	120	120	0	0	1	-360	360	2.1801	0.6874	-2.1800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	1840	1656	0.002893	0.007025	0.000779	120	120	120	0	0	1	-360	360	5.7419	1.8783	-5.7410	-1.9690	0.0000	0.0000	0.0000	0.0000;
	1622	1113	0.003719	0.009008	0.000999	120	120	120	0	0	1	-360	360	-22.0020	-4.9656	22.0178	4.8842	0.0000	0.0000	0.0000	0.0000;
	1840	1622	0.004628	0.01438	0.001626	140	140	140	0	0	1	-360	360	-21.9823	-5.2526	22.0020	5.1198	0.0000	0.0000	0.0000	0.0000;
	1621	1622	0.002645	0.006116	0.00129	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.1543	0.0000	0.0000	0.0000	0.0000;
	1839	1113	0.008347	0.023471	0.002628	120	120	120	0	0	1	-360	360	-22.4048	-5.2200	22.4417	5.0097	0.0000	0.0000	0.0000	0.0000;
	1253	1113	0.00157	0.004793	0.000566	140	140	140	0	0	1	-360	360	-26.2730	-9.6161	26.2833	9.5796	0.0000	0.0000	0.0000	0.0000;
	1470	1253	0.007438	0.022562	0.00266	140	140	140	0	0	1	-360	360	-22.2216	-8.5981	22.2569	8.3879	0.0000	0.0000	0.0000	0.0000;
	1848	1470	0.000992	0.003306	0.000351	140	140	140	0	0	1	-360	360	-15.5490	-7.3559	15.5515	7.3224	0.0000	0.0000	0.0000	0.0000;
	1253	1251	0.000744	0.001405	0.000293	120	120	120	0	0	1	-360	360	4.0161	1.2282	-4.0160	-1.2630	0.0000	0.0000	0.0000	0.0000;
	1468	1470	0.000248	0.000496	4.6e-05	90	90	90	0	0	1	-360	360	-6.6700	-1.2810	6.6701	1.2757	0.0000	0.0000	0.0000	0.0000;
	1296	1113	0.00876	0.026529	0.003124	140	140	140	0	0	1	-360	360	-18.5329	-4.7578	18.5597	4.4652	0.0000	0.0000	0.0000	0.0000;
	1784	1412	0.010083	0.024546	0.002715	120	120	120	0	0	1	-360	360	-0.7166	-3.5666	0.7176	3.2505	0.0000	0.0000	0.0000	0.0000;
	1822	1784	0.011901	0.029669	0.003277	120	120	120	0	0	1	-360	360	3.8796	-3.0498	-3.8772	2.6715	0.0000	0.0000	0.0000	0.0000;
	1782	1784	0.00438	0.006116	0.000777	75	75	75	0	0	1	-360	360	-4.5930	-0.9850	4.5938	0.8951	0.0000	0.0000	0.0000	0.0000;
	1785	1413	0.010083	0.024546	0.002715	120	120	120	0	0	1	-360	360	-7.7658	-2.9993	7.7716	2.6946	0.0000	0.0000	0.0000	0.0000;
	1598	1785	0.008099	0.021074	0.002386	120	120	120	0	0	1	-360	360	-2.5980	-2.2061	2.5988	1.9282	0.0000	0.0000	0.0000	0.0000;
	1783	1785	0.004132	0.005372	0.000692	75	75	75	0	0	1	-360	360	-5.1660	-1.1510	5.1670	1.0711	0.0000	0.0000	0.0000	0.0000;
	1839	1703	0.002397	0.007355	0.000857	140	140	140	0	0	1	-360	360	3.4423	0.8646	-3.4420	-0.9660	0.0000	0.0000	0.0000	0.0000;
	1232	1007	0.003141	0.013306	0.001379	162	162	162	0	0	1	-360	360	-0.4625	-3.0991	0.4628	2.9350	0.0000	0.0000	0.0000	0.0000;
	1412	1146	0.003058	0.003802	0.000721	90	90	90	0	0	1	-360	360	0.5740	0.1383	-0.5740	-0.2230	0.0000	0.0000	0.0000	0.0000;
	1413	1147	0.003141	0.003884	0.00074	90	90	90	0	0	1	-360	360	1.4921	0.2100	-1.4920	-0.2970	0.0000	0.0000	0.0000	0.0000;
	1029	1628	0.001074	0.003223	0.000378	140	140	140	0	0	1	-360	360	40.0128	2.5202	-39.9981	-2.5204	0.0000	0.0000	0.0000	0.0000;
	1717	1029	0.001818	0.00562	0.000665	140	140	140	0	0	1	-360	360	40.0377	2.4960	-40.0128	-2.4974	0.0000	0.0000	0.0000	0.0000;
	1029	1028	0.000579	0.001653	0.000194	140	140	140	0	0	1	-360	360	0.0000	-0.0228	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1379	1625	0.003141	0.021405	0.002413	114	114	114	0	0	1	-360	360	-13.0881	-7.5579	13.0942	7.3150	0.0000	0.0000	0.0000	0.0000;
	976	1277	0.004736	0.015008	0.001718	114	114	114	0	0	1	-360	360	70.5995	18.0220	-70.3907	-17.5664	0.0000	0.0000	0.0000	0.0000;
	1839	1369	0.00405	0.012397	0.00143	114	114	114	0	0	1	-360	360	27.9931	7.8914	-27.9643	-7.9735	0.0000	0.0000	0.0000	0.0000;
	888	1414	0.001983	0.006033	0.000697	140	140	140	0	0	1	-360	360	-1.8062	-1.3223	1.8062	1.2408	0.0000	0.0000	0.0000	0.0000;
	1873	888	0.004959	0.015207	0.001752	140	140	140	0	0	1	-360	360	0.7229	-0.6460	-0.7229	0.4408	0.0000	0.0000	0.0000	0.0000;
	888	886	0.001074	0.001818	0.000194	90	90	90	0	0	1	-360	360	2.5291	0.8814	-2.5290	-0.9040	0.0000	0.0000	0.0000	0.0000;
	1239	1415	0.002314	0.007438	0.000811	140	140	140	0	0	1	-360	360	22.8917	-5.9295	-22.8806	5.8699	0.0000	0.0000	0.0000	0.0000;
	1618	1239	0.005702	0.018017	0.001994	140	140	140	0	0	1	-360	360	22.9189	-6.0795	-22.8917	5.9318	0.0000	0.0000	0.0000	0.0000;
	1238	1239	8.3e-05	0.000248	1.9e-05	120	120	120	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0023	0.0000	0.0000	0.0000	0.0000;
	1233	1799	0.001901	0.004628	0.000895	140	140	140	0	0	1	-360	360	4.2523	1.3781	-4.2520	-1.4830	0.0000	0.0000	0.0000	0.0000;
	1800	1232	0.001405	0.004628	0.000489	140	140	140	0	0	1	-360	360	-18.0768	-4.7355	18.0809	4.6905	0.0000	0.0000	0.0000	0.0000;
	929	1800	0.008099	0.022645	0.002439	120	120	120	0	0	1	-360	360	-14.8438	-3.8559	14.8597	3.6092	0.0000	0.0000	0.0000	0.0000;
	1798	1800	0.000496	0.00124	0.000191	140	140	140	0	0	1	-360	360	-3.2170	-1.1490	3.2170	1.1263	0.0000	0.0000	0.0000	0.0000;
	1105	1115	0.007521	0.023058	0.002413	120	120	120	0	0	1	-360	360	-0.0000	0.1161	0.0000	-0.4068	0.0000	0.0000	0.0000	0.0000;
	1269	1105	0.000331	0.001157	0.000116	114	114	114	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0140	0.0000	0.0000	0.0000	0.0000;
	1103	1105	0.002397	0.007521	0.000847	114	114	114	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.1021	0.0000	0.0000	0.0000	0.0000;
	1810	1900	0.008099	0.026116	0.002725	140	140	140	0	0	1	-360	360	25.0957	5.4302	-25.0517	-5.6185	0.0000	0.0000	0.0000	0.0000;
	1551	849	0.003636	0.011405	0.001242	140	140	140	0	0	1	-360	360	-35.2594	3.2425	35.2984	-3.2657	0.0000	0.0000	0.0000	0.0000;
	894	1551	0.00157	0.004876	0.000542	140	140	140	0	0	1	-360	360	-34.2105	3.5792	34.2264	-3.5933	0.0000	0.0000	0.0000	0.0000;
	1551	1549	0.002314	0.006942	0.000728	120	120	120	0	0	1	-360	360	1.0330	0.3508	-1.0330	-0.4360	0.0000	0.0000	0.0000	0.0000;
	1776	1019	0.001983	0.005702	0.000617	120	120	120	0	0	1	-360	360	-15.8035	8.3504	15.8089	-8.4070	0.0000	0.0000	0.0000	0.0000;
	889	1777	0.00562	0.017107	0.001919	120	120	120	0	0	1	-360	360	-1.5740	3.2977	1.5747	-3.5202	0.0000	0.0000	0.0000	0.0000;
	1873	889	0.004959	0.015207	0.001752	140	140	140	0	0	1	-360	360	-0.3104	3.5846	0.3110	-3.7880	0.0000	0.0000	0.0000	0.0000;
	889	887	0.001074	0.001818	0.000194	90	90	90	0	0	1	-360	360	1.2630	0.4904	-1.2630	-0.5130	0.0000	0.0000	0.0000	0.0000;
	1233	1770	0.005207	0.016281	0.001805	140	140	140	0	0	1	-360	360	1.4485	3.6817	-1.4478	-3.8923	0.0000	0.0000	0.0000	0.0000;
	1446	1287	0.013388	0.041488	0.004726	140	140	140	0	0	1	-360	360	-40.8763	-7.1044	41.0629	7.0964	0.0000	0.0000	0.0000	0.0000;
	1796	1446	0.007603	0.02405	0.002618	140	140	140	0	0	1	-360	360	-36.0788	-4.9591	36.1611	4.8978	0.0000	0.0000	0.0000	0.0000;
	1446	1444	0.001074	0.010992	0.001752	75	75	75	0	0	1	-360	360	4.7152	2.2066	-4.7150	-2.4200	0.0000	0.0000	0.0000	0.0000;
	1445	1050	0.00876	0.027851	0.00303	140	140	140	0	0	1	-360	360	44.9797	7.4734	-44.8311	-7.3712	0.0000	0.0000	0.0000	0.0000;
	1358	1445	0.011157	0.034463	0.003913	140	140	140	0	0	1	-360	360	51.6654	8.6616	-51.4191	-8.3844	0.0000	0.0000	0.0000	0.0000;
	1287	1358	0.002314	0.007025	0.000816	140	140	140	0	0	1	-360	360	57.4713	9.9650	-57.4083	-9.8753	0.0000	0.0000	0.0000	0.0000;
	1445	1443	0.001058	0.010826	0.001726	75	75	75	0	0	1	-360	360	6.4394	0.9110	-6.4390	-1.1190	0.0000	0.0000	0.0000	0.0000;
	1358	1356	0.003223	0.006033	0.000578	90	90	90	0	0	1	-360	360	5.7429	1.2137	-5.7420	-1.2840	0.0000	0.0000	0.0000	0.0000;
	1776	1414	0.005455	0.016777	0.001914	114	114	114	0	0	1	-360	360	1.4837	-8.1879	-1.4805	7.9735	0.0000	0.0000	0.0000	0.0000;
	1899	1840	0.004215	0.009835	0.001217	120	120	120	0	0	1	-360	360	9.8875	1.3877	-9.8840	-1.5247	0.0000	0.0000	0.0000	0.0000;
	1150	1899	0.002066	0.00562	0.000593	120	120	120	0	0	1	-360	360	11.2668	2.1879	-11.2645	-2.2525	0.0000	0.0000	0.0000	0.0000;
	1898	1899	0.000661	0.002314	0.00022	120	120	120	0	0	1	-360	360	-1.3770	-0.8910	1.3770	0.8648	0.0000	0.0000	0.0000	0.0000;
	1373	1583	0.002893	0.008926	0.001004	140	140	140	0	0	1	-360	360	18.0430	3.4636	-18.0349	-3.5602	0.0000	0.0000	0.0000	0.0000;
	1810	1373	0.00595	0.019174	0.00203	140	140	140	0	0	1	-360	360	26.5796	5.6417	-26.5434	-5.7713	0.0000	0.0000	0.0000	0.0000;
	1373	1371	0.005289	0.008926	0.000927	90	90	90	0	0	1	-360	360	8.5004	2.3076	-8.4970	-2.4140	0.0000	0.0000	0.0000	0.0000;
	1040	1233	0.001405	0.004463	0.000467	120	120	120	0	0	1	-360	360	-14.2353	-5.9352	14.2381	5.8891	0.0000	0.0000	0.0000	0.0000;
	1061	1040	0.005124	0.016033	0.001805	140	140	140	0	0	1	-360	360	-11.7042	-5.1721	11.7113	4.9817	0.0000	0.0000	0.0000	0.0000;
	1039	1040	0.000331	0.001074	0.000107	140	140	140	0	0	1	-360	360	-2.5240	-0.9660	2.5240	0.9535	0.0000	0.0000	0.0000	0.0000;
	1732	1649	0.006529	0.023884	0.002338	105	105	105	0	0	1	-360	360	-9.9940	-3.3800	10.0000	3.1209	0.0000	0.0000	0.0000	0.0000;
	1901	1650	0.008017	0.026446	0.002645	140	140	140	0	0	1	-360	360	16.5604	3.9068	-16.5411	-4.1622	0.0000	0.0000	0.0000	0.0000;
	1751	1593	0.007273	0.012314	0.001788	90	90	90	0	0	1	-360	360	-29.3283	-1.1166	29.3831	1.0045	0.0000	0.0000	0.0000	0.0000;
	1838	920	0.02405	0.076281	0.008259	140	140	140	0	0	1	-360	360	66.6095	19.6319	-65.6652	-17.6305	0.0000	0.0000	0.0000	0.0000;
	1839	1041	0.003141	0.007769	0.000879	120	120	120	0	0	1	-360	360	2.9372	-0.0768	-2.9370	-0.0274	0.0000	0.0000	0.0000	0.0000;
	1469	1042	0.005785	0.016116	0.001876	120	120	120	0	0	1	-360	360	0.5060	0.3430	-0.5060	-0.5666	0.0000	0.0000	0.0000	0.0000;
	1295	1469	0.002066	0.006446	0.000748	140	140	140	0	0	1	-360	360	6.4849	0.7458	-6.4841	-0.8327	0.0000	0.0000	0.0000	0.0000;
	1467	1469	0.000248	0.000496	4.6e-05	90	90	90	0	0	1	-360	360	-5.9780	-0.4950	5.9781	0.4897	0.0000	0.0000	0.0000	0.0000;
	1794	1512	0.007438	0.023967	0.002517	140	140	140	0	0	1	-360	360	-31.0681	-3.8633	31.1276	3.7466	0.0000	0.0000	0.0000	0.0000;
	1511	1288	0.012066	0.038678	0.004075	140	140	140	0	0	1	-360	360	-3.2170	-1.1490	3.2181	0.6668	0.0000	0.0000	0.0000	0.0000;
	1648	1288	0.000496	0.003719	0.000387	152	152	152	0	0	1	-360	360	0.1477	-1.1762	-0.1477	1.1300	0.0000	0.0000	0.0000	0.0000;
	1704	1648	0.008099	0.051653	0.005365	140	140	140	0	0	1	-360	360	0.1479	-1.8406	-0.1477	1.2022	0.0000	0.0000	0.0000	0.0000;
	1840	1704	0.007686	0.023967	0.002698	114	114	114	0	0	1	-360	360	9.4493	-0.2191	-9.4436	-0.0846	0.0000	0.0000	0.0000	0.0000;
	1646	1648	0.000579	0.001818	0.000218	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0260	0.0000	0.0000	0.0000	0.0000;
	1702	1704	0.002231	0.007438	0.000726	140	140	140	0	0	1	-360	360	-9.2940	-2.0060	9.2957	1.9252	0.0000	0.0000	0.0000	0.0000;
	1584	885	0.002727	0.008512	0.000956	140	140	140	0	0	1	-360	360	5.9868	0.1408	-5.9860	-0.2537	0.0000	0.0000	0.0000	0.0000;
	1372	884	0.003223	0.010496	0.001104	140	140	140	0	0	1	-360	360	25.9486	5.3980	-25.9299	-5.4705	0.0000	0.0000	0.0000	0.0000;
	1049	1372	0.005289	0.016942	0.001796	140	140	140	0	0	1	-360	360	25.9792	5.1659	-25.9486	-5.2858	0.0000	0.0000	0.0000	0.0000;
	1372	1370	0.005289	0.008926	0.000927	90	90	90	0	0	1	-360	360	0.0000	-0.1122	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1779	1579	0.019256	0.061488	0.006558	140	140	140	0	0	1	-360	360	53.2052	5.3984	-52.7481	-4.7211	0.0000	0.0000	0.0000	0.0000;
	1836	1779	0.010413	0.033471	0.003533	140	140	140	0	0	1	-360	360	60.9854	7.3522	-60.6640	-6.7487	0.0000	0.0000	0.0000	0.0000;
	1778	1779	0.001653	0.005537	0.000525	140	140	140	0	0	1	-360	360	-7.4580	-1.4110	7.4588	1.3503	0.0000	0.0000	0.0000	0.0000;
	1707	1619	0.004711	0.014628	0.001667	114	114	114	0	0	1	-360	360	21.7939	5.5166	-21.7742	-5.6570	0.0000	0.0000	0.0000	0.0000;
	1491	943	0.004793	0.015785	0.001561	140	140	140	0	0	1	-360	360	4.5909	0.5578	-4.5900	-0.7430	0.0000	0.0000	0.0000	0.0000;
	1363	1491	0.007438	0.02405	0.002522	114	114	114	0	0	1	-360	360	12.6733	2.6312	-12.6629	-2.9019	0.0000	0.0000	0.0000	0.0000;
	1489	1491	8.3e-05	0.000826	1.9e-05	140	140	140	0	0	1	-360	360	-8.0720	-2.3460	8.0720	2.3441	0.0000	0.0000	0.0000	0.0000;
	1142	1362	0.000744	0.002314	0.00024	114	114	114	0	0	1	-360	360	-48.5544	-13.5605	48.5703	13.5813	0.0000	0.0000	0.0000	0.0000;
	1490	1142	0.006777	0.021736	0.002294	114	114	114	0	0	1	-360	360	-0.0000	-0.0590	0.0000	-0.2143	0.0000	0.0000	0.0000	0.0000;
	1139	1142	0.000909	0.003141	0.000298	114	114	114	0	0	1	-360	360	-48.5350	-13.7430	48.5544	13.7747	0.0000	0.0000	0.0000	0.0000;
	1538	1751	0.012397	0.028265	0.002664	90	90	90	0	0	1	-360	360	-3.3280	-1.4110	3.3294	1.1097	0.0000	0.0000	0.0000	0.0000;
	1793	1864	0.009421	0.031157	0.002778	120	120	120	0	0	1	-360	360	11.9046	8.0515	-11.8883	-8.3323	0.0000	0.0000	0.0000	0.0000;
	982	946	0.015124	0.04157	0.004136	120	120	120	0	0	1	-360	360	-18.3663	0.3134	18.4093	-0.6874	0.0000	0.0000	0.0000	0.0000;
	1390	945	0.015289	0.036612	0.005537	120	120	120	0	0	1	-360	360	-9.7391	10.6972	9.7665	-11.2988	0.0000	0.0000	0.0000	0.0000;
	1431	1179	0.009339	0.031901	0.003243	140	140	140	0	0	1	-360	360	-18.7973	-5.9458	18.8279	5.6664	0.0000	0.0000	0.0000	0.0000;
	1440	1431	0.002149	0.006777	0.000772	140	140	140	0	0	1	-360	360	-16.4948	-5.1928	16.5003	5.1189	0.0000	0.0000	0.0000	0.0000;
	1431	1430	0	8.3e-05	1e-05	140	140	140	0	0	1	-360	360	2.2970	0.8269	-2.2970	-0.8280	0.0000	0.0000	0.0000	0.0000;
	1402	1179	0.005041	0.016364	0.001711	140	140	140	0	0	1	-360	360	-25.2235	-11.0543	25.2557	10.9565	0.0000	0.0000	0.0000	0.0000;
	1730	1351	0.005785	0.014463	0.001636	120	120	120	0	0	1	-360	360	-15.5623	5.4286	15.5756	-5.5895	0.0000	0.0000	0.0000	0.0000;
	1223	1351	0.034132	0.094876	0.009319	120	120	120	0	0	1	-360	360	-12.8066	7.3649	12.8715	-8.2938	0.0000	0.0000	0.0000	0.0000;
	1222	1865	0.011074	0.03281	0.002829	120	120	120	0	0	1	-360	360	-11.7537	-8.5879	11.7731	8.3068	0.0000	0.0000	0.0000	0.0000;
	1223	1914	0.006198	0.016694	0.002616	140	140	140	0	0	1	-360	360	13.8303	-1.7199	-13.8202	1.4350	0.0000	0.0000	0.0000	0.0000;
	1388	1913	0.00124	0.003802	0.000423	140	140	140	0	0	1	-360	360	-5.3228	2.6171	5.3232	-2.6665	0.0000	0.0000	0.0000	0.0000;
	1681	1729	0.007686	0.020909	0.002139	120	120	120	0	0	1	-360	360	-14.2837	5.6751	14.2991	-5.8872	0.0000	0.0000	0.0000	0.0000;
	1679	1681	0.012479	0.037851	0.004477	140	140	140	0	0	1	-360	360	-14.2592	5.2179	14.2837	-5.6751	0.0000	0.0000	0.0000	0.0000;
	1222	1681	0.021901	0.060992	0.005953	120	120	120	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1222	860	0.004876	0.01314	0.001779	120	120	120	0	0	1	-360	360	9.0037	-0.3114	-9.0004	0.1083	0.0000	0.0000	0.0000	0.0000;
	999	1316	0.006198	0.019504	0.00213	140	140	140	0	0	1	-360	360	-9.6576	-1.7113	9.6626	1.4763	0.0000	0.0000	0.0000	0.0000;
	1222	1051	0.00405	0.013802	0.001314	140	140	140	0	0	1	-360	360	-5.8559	7.2236	5.8589	-7.3701	0.0000	0.0000	0.0000	0.0000;
	1052	1680	0.010248	0.031157	0.003683	140	140	140	0	0	1	-360	360	-6.3180	7.1765	6.3261	-7.5898	0.0000	0.0000	0.0000	0.0000;
	1219	1179	0.009587	0.030826	0.003265	140	140	140	0	0	1	-360	360	8.5666	-3.2958	-8.5599	2.9298	0.0000	0.0000	0.0000	0.0000;
	1457	1179	0.001405	0.004298	0.000472	140	140	140	0	0	1	-360	360	-26.7458	-9.4397	26.7553	9.4129	0.0000	0.0000	0.0000	0.0000;
	978	1210	0.007769	0.023554	0.002773	140	140	140	0	0	1	-360	360	30.3320	4.3233	-30.2720	-4.4782	0.0000	0.0000	0.0000	0.0000;
	1767	1299	0.008182	0.025537	0.002863	140	140	140	0	0	1	-360	360	-7.6351	3.7411	7.6402	-4.0599	0.0000	0.0000	0.0000	0.0000;
	1904	1896	0.001488	0.004628	0.000542	140	140	140	0	0	1	-360	360	5.2101	-1.1803	-5.2097	1.1168	0.0000	0.0000	0.0000	0.0000;
	1479	1387	0.006281	0.019752	0.002161	140	140	140	0	0	1	-360	360	-0.6880	-0.2200	0.6880	-0.0375	0.0000	0.0000	0.0000	0.0000;
	1480	1388	0.006198	0.019587	0.002139	140	140	140	0	0	1	-360	360	-0.8030	-0.3340	0.8030	0.0791	0.0000	0.0000	0.0000	0.0000;
	1387	1897	0.000826	0.002479	0.000271	140	140	140	0	0	1	-360	360	3.9704	2.0509	-3.9703	-2.0828	0.0000	0.0000	0.0000	0.0000;
	861	1905	0.000744	0.002397	0.000281	140	140	140	0	0	1	-360	360	6.5884	-0.7886	-6.5881	0.7560	0.0000	0.0000	0.0000	0.0000;
	1915	1388	0.001983	0.005289	0.000702	120	120	120	0	0	1	-360	360	-7.4968	-3.0984	7.4979	3.0177	0.0000	0.0000	0.0000	0.0000;
	1664	1659	0.003471	0.010413	0.001239	140	140	140	0	0	1	-360	360	-0.6954	6.7380	0.6967	-6.8823	0.0000	0.0000	0.0000	0.0000;
	1665	945	0.006446	0.019669	0.002335	140	140	140	0	0	1	-360	360	-8.9427	-9.1906	8.9514	8.9369	0.0000	0.0000	0.0000	0.0000;
	1697	1180	0.004793	0.014711	0.001706	140	140	140	0	0	1	-360	360	22.8110	4.5671	-22.7892	-4.7023	0.0000	0.0000	0.0000	0.0000;
	1202	1177	0.008843	0.027603	0.003083	140	140	140	0	0	1	-360	360	-11.9502	-1.8483	11.9608	1.5068	0.0000	0.0000	0.0000	0.0000;
	1713	1180	0.005041	0.015537	0.001801	140	140	140	0	0	1	-360	360	6.7131	2.4265	-6.7109	-2.6331	0.0000	0.0000	0.0000	0.0000;
	1700	1178	0.003554	0.00876	0.000963	120	120	120	0	0	1	-360	360	30.3088	6.5339	-30.2802	-6.5779	0.0000	0.0000	0.0000	0.0000;
	1803	1700	0.016033	0.046364	0.004455	120	120	120	0	0	1	-360	360	31.9425	6.5321	-31.8011	-6.6580	0.0000	0.0000	0.0000	0.0000;
	1700	1698	0.012645	0.015868	0.003013	90	90	90	0	0	1	-360	360	1.4922	0.1241	-1.4920	-0.4830	0.0000	0.0000	0.0000	0.0000;
	1701	1177	0.004298	0.010496	0.001159	120	120	120	0	0	1	-360	360	19.6669	3.4430	-19.6528	-3.5498	0.0000	0.0000	0.0000	0.0000;
	1672	1701	0.017273	0.055289	0.005189	120	120	120	0	0	1	-360	360	23.1889	3.7195	-23.1112	-4.1064	0.0000	0.0000	0.0000	0.0000;
	1701	1699	0.01281	0.016033	0.00304	90	90	90	0	0	1	-360	360	3.4443	0.6633	-3.4430	-1.0320	0.0000	0.0000	0.0000	0.0000;
	1804	1672	0.008926	0.027355	0.003165	140	140	140	0	0	1	-360	360	-26.1258	-4.1722	26.1767	3.9396	0.0000	0.0000	0.0000	0.0000;
	1035	1672	0.009008	0.027603	0.003202	140	140	140	0	0	1	-360	360	-61.0568	-10.6698	61.3415	11.1508	0.0000	0.0000	0.0000	0.0000;
	1673	945	0.008512	0.026198	0.003006	120	120	120	0	0	1	-360	360	40.3386	3.3897	-40.2234	-3.3977	0.0000	0.0000	0.0000	0.0000;
	1674	946	0.008512	0.026198	0.003006	120	120	120	0	0	1	-360	360	48.8788	6.3569	-48.7069	-6.1881	0.0000	0.0000	0.0000	0.0000;
	1855	1674	0.004298	0.01314	0.001559	140	140	140	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.1877	0.0000	0.0000	0.0000	0.0000;
	1856	1672	0.004298	0.01314	0.001556	140	140	140	0	0	1	-360	360	-7.4710	-3.0650	7.4733	2.8804	0.0000	0.0000	0.0000	0.0000;
	1506	1486	0.004959	0.012397	0.001375	120	120	120	0	0	1	-360	360	24.8295	-2.6815	-24.8037	2.5814	0.0000	0.0000	0.0000	0.0000;
	1674	1506	0.010992	0.032231	0.003112	120	120	120	0	0	1	-360	360	31.5803	-1.1629	-31.4892	1.0562	0.0000	0.0000	0.0000	0.0000;
	1505	1506	0.004298	0.013058	0.001544	140	140	140	0	0	1	-360	360	-6.6580	-1.8050	6.6597	1.6253	0.0000	0.0000	0.0000	0.0000;
	1673	1485	0.016033	0.044711	0.004499	120	120	120	0	0	1	-360	360	50.4035	1.3295	-50.0669	-0.9316	0.0000	0.0000	0.0000	0.0000;
	1672	1845	0.006198	0.02	0.00212	140	140	140	0	0	1	-360	360	17.8687	1.6250	-17.8524	-1.8333	0.0000	0.0000	0.0000	0.0000;
	1222	918	0.004545	0.013802	0.001638	140	140	140	0	0	1	-360	360	7.2279	0.7178	-7.2259	-0.9070	0.0000	0.0000	0.0000	0.0000;
	1773	877	0.004132	0.01281	0.00144	140	140	140	0	0	1	-360	360	7.8467	-1.5290	-7.8445	1.3647	0.0000	0.0000	0.0000	0.0000;
	1727	877	0.003471	0.011157	0.001198	140	140	140	0	0	1	-360	360	-38.8960	-8.6983	38.9425	8.7058	0.0000	0.0000	0.0000	0.0000;
	1352	1109	0.004628	0.014297	0.001619	140	140	140	0	0	1	-360	360	13.9811	2.4788	-13.9732	-2.6471	0.0000	0.0000	0.0000	0.0000;
	1724	1072	0.004711	0.014297	0.001699	140	140	140	0	0	1	-360	360	27.4581	5.6677	-27.4268	-5.7740	0.0000	0.0000	0.0000	0.0000;
	1352	1724	0.003554	0.010992	0.001261	140	140	140	0	0	1	-360	360	32.3181	6.9853	-32.2854	-7.0341	0.0000	0.0000	0.0000	0.0000;
	1724	1722	0.00157	0.005372	0.00052	140	140	140	0	0	1	-360	360	4.8273	1.3664	-4.8270	-1.4270	0.0000	0.0000	0.0000	0.0000;
	1530	878	0.002479	0.007686	0.000883	140	140	140	0	0	1	-360	360	40.5732	4.7075	-40.5382	-4.7035	0.0000	0.0000	0.0000	0.0000;
	1352	1530	0.006116	0.018926	0.002142	140	140	140	0	0	1	-360	360	41.9281	5.4430	-41.8362	-5.4128	0.0000	0.0000	0.0000	0.0000;
	1530	1529	0.002066	0.003802	0.000784	120	120	120	0	0	1	-360	360	1.2630	0.7053	-1.2630	-0.7980	0.0000	0.0000	0.0000	0.0000;
	1366	1352	0.002397	0.007355	0.000828	140	140	140	0	0	1	-360	360	-5.6929	12.5775	5.6967	-12.6643	0.0000	0.0000	0.0000	0.0000;
	1000	1440	0.002397	0.007769	0.000823	140	140	140	0	0	1	-360	360	-10.6654	-4.5698	10.6682	4.4817	0.0000	0.0000	0.0000	0.0000;
	1071	1548	0.003719	0.009008	0.001363	120	120	120	0	0	1	-360	360	21.4574	3.9868	-21.4424	-4.1113	0.0000	0.0000	0.0000	0.0000;
	1521	1439	0.006281	0.020083	0.002139	140	140	140	0	0	1	-360	360	18.5503	3.0809	-18.5314	-3.2733	0.0000	0.0000	0.0000	0.0000;
	1261	1218	8.3e-05	0.000248	2.2e-05	140	140	140	0	0	1	-360	360	-8.3417	0.0321	8.3417	-0.0345	0.0000	0.0000	0.0000	0.0000;
	1466	1261	0.007603	0.019587	0.002091	120	120	120	0	0	1	-360	360	-7.5350	-0.0505	7.5387	-0.1868	0.0000	0.0000	0.0000	0.0000;
	1439	1466	0.003141	0.00843	0.000857	120	120	120	0	0	1	-360	360	-7.5335	-0.1041	7.5350	0.0072	0.0000	0.0000	0.0000	0.0000;
	1260	1261	0.004545	0.008512	0.000927	90	90	90	0	0	1	-360	360	-0.8030	-0.2640	0.8030	0.1547	0.0000	0.0000	0.0000	0.0000;
	1465	1466	0.000496	0.001322	0.000133	120	120	120	0	0	1	-360	360	-0.0000	-0.0590	0.0000	0.0433	0.0000	0.0000	0.0000	0.0000;
	1237	1218	0.002562	0.006777	0.000944	120	120	120	0	0	1	-360	360	-0.5978	-4.7926	0.5983	4.6826	0.0000	0.0000	0.0000	0.0000;
	1422	1188	0.001653	0.004959	0.00059	140	140	140	0	0	1	-360	360	-4.5663	3.4637	4.5668	-3.5319	0.0000	0.0000	0.0000	0.0000;
	1184	1219	0.003223	0.009752	0.001159	140	140	140	0	0	1	-360	360	0.4258	-0.5325	-0.4258	0.3949	0.0000	0.0000	0.0000	0.0000;
	973	1184	0.003058	0.009421	0.001058	140	140	140	0	0	1	-360	360	0.4258	-0.6594	-0.4258	0.5339	0.0000	0.0000	0.0000	0.0000;
	1183	1184	0	8.3e-05	1.2e-05	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0014	0.0000	0.0000	0.0000	0.0000;
	1188	1547	0.001405	0.004298	0.000503	140	140	140	0	0	1	-360	360	-19.3695	-3.5283	19.3741	3.4830	0.0000	0.0000	0.0000	0.0000;
	1832	1367	0.010744	0.032727	0.003836	140	140	140	0	0	1	-360	360	-3.3803	12.8770	3.3967	-13.2858	0.0000	0.0000	0.0000	0.0000;
	1218	1458	0.008264	0.026612	0.002807	140	140	140	0	0	1	-360	360	-13.1870	-5.8741	13.2015	5.5885	0.0000	0.0000	0.0000	0.0000;
	1396	1793	0.014711	0.031488	0.005377	120	120	120	0	0	1	-360	360	-14.0240	-8.9796	14.0573	8.4037	0.0000	0.0000	0.0000	0.0000;
	1223	1396	0.009917	0.019669	0.003705	120	120	120	0	0	1	-360	360	-11.5937	-8.7080	11.6108	8.2989	0.0000	0.0000	0.0000	0.0000;
	1396	1395	0.002231	0.006033	0.000564	120	120	120	0	0	1	-360	360	2.4131	0.6807	-2.4130	-0.7480	0.0000	0.0000	0.0000	0.0000;
	875	1180	0.006033	0.020496	0.002176	140	140	140	0	0	1	-360	360	-33.0886	-8.2633	33.1481	8.2086	0.0000	0.0000	0.0000	0.0000;
	876	954	0.003058	0.010661	0.001171	140	140	140	0	0	1	-360	360	29.5309	5.8043	-29.5074	-5.8598	0.0000	0.0000	0.0000	0.0000;
	1176	953	0.006529	0.020909	0.002243	140	140	140	0	0	1	-360	360	-14.5668	-2.8164	14.5790	2.5926	0.0000	0.0000	0.0000	0.0000;
	1300	1176	0.002397	0.007355	0.000876	140	140	140	0	0	1	-360	360	-14.5623	-3.2596	14.5668	3.1711	0.0000	0.0000	0.0000	0.0000;
	1172	1176	0.008678	0.02719	0.00303	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.3547	0.0000	0.0000	0.0000	0.0000;
	1173	1176	0.008347	0.026116	0.002904	140	140	140	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1193	1485	0.004711	0.012149	0.001696	120	120	120	0	0	1	-360	360	-40.5897	1.4019	40.6550	-1.4358	0.0000	0.0000	0.0000	0.0000;
	1854	1193	0.02405	0.043223	0.008981	120	120	120	0	0	1	-360	360	-39.3535	1.0364	39.6717	-1.5257	0.0000	0.0000	0.0000	0.0000;
	1192	1193	0.003471	0.010826	0.001195	140	140	140	0	0	1	-360	360	-0.9180	-0.2660	0.9180	0.1238	0.0000	0.0000	0.0000	0.0000;
	1486	1660	0.001488	0.004463	0.000513	140	140	140	0	0	1	-360	360	15.6160	-3.9615	-15.6128	3.9098	0.0000	0.0000	0.0000	0.0000;
	1485	1284	0.000909	0.002975	0.000329	140	140	140	0	0	1	-360	360	4.0161	1.0751	-4.0160	-1.1140	0.0000	0.0000	0.0000	0.0000;
	1504	1485	0.010331	0.013223	0.00241	90	90	90	0	0	1	-360	360	-2.8700	-0.8390	2.8708	0.5523	0.0000	0.0000	0.0000	0.0000;
	1486	1257	0.00843	0.025785	0.00304	140	140	140	0	0	1	-360	360	6.1988	0.5371	-6.1960	-0.8921	0.0000	0.0000	0.0000	0.0000;
	1728	1522	0.001488	0.004628	0.00053	140	140	140	0	0	1	-360	360	27.0693	5.4233	-27.0597	-5.4562	0.0000	0.0000	0.0000	0.0000;
	1495	1439	0.001983	0.006116	0.000726	140	140	140	0	0	1	-360	360	-17.9933	-2.1438	17.9989	2.0753	0.0000	0.0000	0.0000	0.0000;
	1723	974	0.00438	0.014545	0.00144	140	140	140	0	0	1	-360	360	9.6113	1.4844	-9.6079	-1.6438	0.0000	0.0000	0.0000	0.0000;
	1110	1723	0.000661	0.001983	0.000232	140	140	140	0	0	1	-360	360	11.6781	2.0522	-11.6774	-2.0774	0.0000	0.0000	0.0000	0.0000;
	1721	1723	0.000165	0.000413	5.1e-05	140	140	140	0	0	1	-360	360	-2.0660	-0.5990	2.0660	0.5930	0.0000	0.0000	0.0000	0.0000;
	1315	878	0.004628	0.014545	0.001592	140	140	140	0	0	1	-360	360	-9.7777	-1.5360	9.7815	1.3601	0.0000	0.0000	0.0000	0.0000;
	1023	878	0.000826	0.002727	0.000257	140	140	140	0	0	1	-360	360	-21.3415	-1.2541	21.3447	1.2343	0.0000	0.0000	0.0000	0.0000;
	1398	1023	0.002562	0.008595	0.00082	140	140	140	0	0	1	-360	360	-21.3316	-1.2108	21.3415	1.1473	0.0000	0.0000	0.0000	0.0000;
	1022	1023	0.000992	0.003058	0.000358	140	140	140	0	0	1	-360	360	0.0000	-0.1490	0.0000	0.1067	0.0000	0.0000	0.0000	0.0000;
	1804	977	0.005289	0.016198	0.001907	140	140	140	0	0	1	-360	360	40.5091	7.2213	-40.4359	-7.2299	0.0000	0.0000	0.0000	0.0000;
	912	945	0.000826	0.001405	0.000152	90	90	90	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0183	0.0000	0.0000	0.0000	0.0000;
	913	946	0.000826	0.001322	0.000145	90	90	90	0	0	1	-360	360	-9.7530	-1.4860	9.7537	1.4698	0.0000	0.0000	0.0000	0.0000;
	914	946	0.000826	0.001322	0.000145	90	90	90	0	0	1	-360	360	-16.0640	-4.4570	16.0659	4.4428	0.0000	0.0000	0.0000	0.0000;
	915	945	0.000744	0.001157	0.000128	90	90	90	0	0	1	-360	360	-14.9570	-3.8630	14.9585	3.8499	0.0000	0.0000	0.0000	0.0000;
	1352	1772	0.004959	0.015289	0.001769	140	140	140	0	0	1	-360	360	17.0429	-0.2080	-17.0308	0.0348	0.0000	0.0000	0.0000	0.0000;
	1219	981	0.00719	0.017851	0.002134	120	120	120	0	0	1	-360	360	-9.8618	2.3439	9.8681	-2.5818	0.0000	0.0000	0.0000	0.0000;
	1439	1403	0.008017	0.027769	0.002802	140	140	140	0	0	1	-360	360	-9.7266	-1.4046	9.7331	1.0966	0.0000	0.0000	0.0000	0.0000;
	1916	919	0.006033	0.018347	0.002176	140	140	140	0	0	1	-360	360	-3.7772	-0.1157	3.7779	-0.1413	0.0000	0.0000	0.0000	0.0000;
	1420	1353	0.007686	0.027273	0.003178	140	140	140	0	0	1	-360	360	-4.8634	-3.5215	4.8657	3.1484	0.0000	0.0000	0.0000	0.0000;
	1696	1178	0.001405	0.00438	0.000506	140	140	140	0	0	1	-360	360	-25.1064	-5.1648	25.1142	5.1289	0.0000	0.0000	0.0000	0.0000;
	1423	1236	0.004876	0.009256	0.001801	120	120	120	0	0	1	-360	360	3.5343	-3.6659	-3.5332	3.4555	0.0000	0.0000	0.0000	0.0000;
	1842	1793	0.003719	0.012645	0.00121	140	140	140	0	0	1	-360	360	-6.5520	-3.1270	6.5536	2.9863	0.0000	0.0000	0.0000	0.0000;
	1803	1036	0.002727	0.008347	0.000956	140	140	140	0	0	1	-360	360	-60.2818	-10.3652	60.3662	10.5077	0.0000	0.0000	0.0000	0.0000;
	1853	1769	0.001157	0.002893	0.000436	120	120	120	0	0	1	-360	360	29.1336	-3.7267	-29.1251	3.6969	0.0000	0.0000	0.0000	0.0000;
	1389	1792	0.007686	0.02405	0.002703	140	140	140	0	0	1	-360	360	4.5699	-12.1546	-4.5594	11.8602	0.0000	0.0000	0.0000	0.0000;
	1833	1792	0.01124	0.032562	0.003272	120	120	120	0	0	1	-360	360	-8.6828	-16.2564	8.7140	15.9521	0.0000	0.0000	0.0000	0.0000;
	1442	1846	0.005868	0.01595	0.00174	120	120	120	0	0	1	-360	360	-20.9303	-4.2233	20.9521	4.0692	0.0000	0.0000	0.0000	0.0000;
	1804	1442	0.000165	0.000331	3.2e-05	120	120	120	0	0	1	-360	360	-20.9297	-4.3175	20.9303	4.3149	0.0000	0.0000	0.0000	0.0000;
	1442	1441	0.001983	0.005207	0.000748	120	120	120	0	0	1	-360	360	0.0000	-0.0916	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1092	1079	0.063554	0.129835	0.012678	90	90	90	0	0	1	-360	360	16.3027	-0.1064	-16.1607	-1.1011	0.0000	0.0000	0.0000	0.0000;
	1658	1111	0.030413	0.056942	0.00521	57	57	57	0	0	1	-360	360	7.2266	-1.8254	-7.2123	1.2478	0.0000	0.0000	0.0000	0.0000;
	1895	1658	0.099008	0.200248	0.017475	90	90	90	0	0	1	-360	360	11.4691	-1.9933	-11.3579	0.1729	0.0000	0.0000	0.0000	0.0000;
	1657	1658	0.001983	0.003306	0.000353	19	19	19	0	0	1	-360	360	-4.1310	-1.6930	4.1313	1.6525	0.0000	0.0000	0.0000	0.0000;
	1345	1894	0.016116	0.028512	0.002735	90	90	90	0	0	1	-360	360	-5.0570	0.0830	5.0605	-0.3991	0.0000	0.0000	0.0000	0.0000;
	1745	899	0.022893	0.056694	0.006297	114	114	114	0	0	1	-360	360	6.6721	-2.8586	-6.6623	2.1408	0.0000	0.0000	0.0000	0.0000;
	1735	899	0.024793	0.061322	0.006817	114	114	114	0	0	1	-360	360	1.2831	0.6047	-1.2825	-1.4074	0.0000	0.0000	0.0000	0.0000;
	1895	1069	0.022727	0.072645	0.007749	57	57	57	0	0	1	-360	360	-7.3154	-2.4933	7.3265	1.6123	0.0000	0.0000	0.0000	0.0000;
	1343	899	0.014711	0.045207	0.005198	114	114	114	0	0	1	-360	360	-2.8324	0.7774	2.8336	-1.3866	0.0000	0.0000	0.0000	0.0000;
	1091	1148	0.096446	0.194711	0.017877	90	90	90	0	0	1	-360	360	3.2263	0.2967	-3.2164	-2.3993	0.0000	0.0000	0.0000	0.0000;
	1346	900	0.015124	0.040496	0.004627	114	114	114	0	0	1	-360	360	-25.9449	-3.9766	26.0343	3.6759	0.0000	0.0000	0.0000	0.0000;
	966	1346	0.037273	0.075454	0.006638	90	90	90	0	0	1	-360	360	-20.6297	-3.4747	20.7717	2.9978	0.0000	0.0000	0.0000	0.0000;
	1344	1346	0.000579	0.000992	8.9e-05	29	29	29	0	0	1	-360	360	-5.1730	-0.9890	5.1731	0.9788	0.0000	0.0000	0.0000	0.0000;
	881	1058	0.018017	0.054711	0.006486	57	57	57	0	0	1	-360	360	-14.9975	0.6229	15.0325	-1.2703	0.0000	0.0000	0.0000	0.0000;
	1111	881	0.012397	0.037603	0.004441	57	57	57	0	0	1	-360	360	-10.7262	1.1459	10.7387	-1.6228	0.0000	0.0000	0.0000	0.0000;
	881	880	0.016529	0.027273	0.002948	19	19	19	0	0	1	-360	360	4.2588	0.9999	-4.2560	-1.3370	0.0000	0.0000	0.0000	0.0000;
	1111	1493	0.014545	0.025124	0.003572	57	57	57	0	0	1	-360	360	6.7804	-0.3593	-6.7746	-0.0442	0.0000	0.0000	0.0000	0.0000;
	1247	900	0.00719	0.022149	0.002522	114	114	114	0	0	1	-360	360	-7.1712	-15.3443	7.1886	15.1033	0.0000	0.0000	0.0000	0.0000;
	1246	901	0.00719	0.022231	0.002534	114	114	114	0	0	1	-360	360	0.3956	-3.6371	-0.3949	3.3388	0.0000	0.0000	0.0000	0.0000;
	1092	1086	0.006612	0.021074	0.002248	114	114	114	0	0	1	-360	360	-44.8758	7.8165	44.9910	-7.7176	0.0000	0.0000	0.0000	0.0000;
	1117	1091	0.016364	0.052149	0.005588	140	140	140	0	0	1	-360	360	48.1774	-3.2157	-47.8611	3.5535	0.0000	0.0000	0.0000	0.0000;
	1500	1091	0.019504	0.035537	0.009019	114	114	114	0	0	1	-360	360	-8.3855	-2.8348	8.3979	1.7835	0.0000	0.0000	0.0000	0.0000;
	1053	1092	0.001322	0.002314	0.000242	57	57	57	0	0	1	-360	360	-3.4420	-0.4460	3.4421	0.4174	0.0000	0.0000	0.0000	0.0000;
	1054	1091	0.001322	0.002314	0.000242	57	57	57	0	0	1	-360	360	-0.0000	-0.1110	0.0000	0.0821	0.0000	0.0000	0.0000	0.0000;
	1534	1092	0.02843	0.074132	0.006752	90	90	90	0	0	1	-360	360	-12.8733	0.0851	12.9131	-0.7839	0.0000	0.0000	0.0000	0.0000;
	1894	1534	0.037769	0.073802	0.00657	90	90	90	0	0	1	-360	360	-7.2337	-0.6524	7.2505	-0.0917	0.0000	0.0000	0.0000	0.0000;
	1534	1532	0.003306	0.005455	0.000581	19	19	19	0	0	1	-360	360	5.6229	0.0066	-5.6220	-0.0740	0.0000	0.0000	0.0000	0.0000;
	1895	1297	0.038182	0.074876	0.00666	90	90	90	0	0	1	-360	360	-2.4391	-0.7105	2.4410	-0.0720	0.0000	0.0000	0.0000	0.0000;
	1533	1091	0.02843	0.074132	0.006752	90	90	90	0	0	1	-360	360	-13.3610	-1.5945	13.4043	0.9049	0.0000	0.0000	0.0000	0.0000;
	1298	1533	0.005207	0.009835	0.000956	90	90	90	0	0	1	-360	360	-13.3531	-1.7613	13.3610	1.6633	0.0000	0.0000	0.0000	0.0000;
	1533	1531	0.003306	0.005455	0.000581	19	19	19	0	0	1	-360	360	0.0000	-0.0687	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1292	1267	0.040496	0.066694	0.007214	57	57	57	0	0	1	-360	360	-13.7649	7.7836	13.8535	-8.4843	0.0000	0.0000	0.0000	0.0000;
	1888	1302	0.025785	0.06843	0.007802	114	114	114	0	0	1	-360	360	0.0009	-0.7669	-0.0009	-0.1474	0.0000	0.0000	0.0000	0.0000;
	1889	1500	0.024463	0.061322	0.006793	114	114	114	0	0	1	-360	360	-10.5081	-3.2990	10.5327	2.5566	0.0000	0.0000	0.0000	0.0000;
	1889	1501	0.024463	0.061322	0.006793	114	114	114	0	0	1	-360	360	-16.0166	5.3782	16.0768	-6.0290	0.0000	0.0000	0.0000	0.0000;
	927	1334	0.024793	0.065454	0.006614	114	114	114	0	0	1	-360	360	21.6548	-3.7120	-21.5541	3.1992	0.0000	0.0000	0.0000	0.0000;
	1888	1692	0.001653	0.003471	0.00038	90	90	90	0	0	1	-360	360	1.8360	-0.2444	-1.8360	0.2000	0.0000	0.0000	0.0000	0.0000;
	1889	1693	0.001074	0.003471	0.00037	114	114	114	0	0	1	-360	360	2.5241	0.9965	-2.5240	-1.0400	0.0000	0.0000	0.0000	0.0000;
	1825	1266	0.030744	0.050661	0.005474	57	57	57	0	0	1	-360	360	12.2555	-10.3483	-12.1897	9.8151	0.0000	0.0000	0.0000	0.0000;
	1342	1894	0.002314	0.007438	0.000799	114	114	114	0	0	1	-360	360	3.7924	-5.6926	-3.7915	5.6014	0.0000	0.0000	0.0000	0.0000;
	1091	1070	0.01124	0.036116	0.003816	114	114	114	0	0	1	-360	360	22.0604	2.9445	-22.0136	-3.2481	0.0000	0.0000	0.0000	0.0000;
	1333	1266	0.007769	0.021736	0.002362	114	114	114	0	0	1	-360	360	16.4968	-3.9590	-16.4778	3.7347	0.0000	0.0000	0.0000	0.0000;
	1826	1454	0.05	0.082397	0.008901	57	57	57	0	0	1	-360	360	-19.9538	8.0169	20.1549	-8.7303	0.0000	0.0000	0.0000	0.0000;
	1501	964	0.026033	0.065702	0.007335	114	114	114	0	0	1	-360	360	10.4901	-3.4519	-10.4639	2.6529	0.0000	0.0000	0.0000	0.0000;
	1556	1453	0.042397	0.069917	0.00755	57	57	57	0	0	1	-360	360	32.8472	-6.5538	-32.4514	6.3107	0.0000	0.0000	0.0000	0.0000;
	891	1001	0.00438	0.014876	0.001423	114	114	114	0	0	1	-360	360	-37.9260	5.3360	37.9789	-5.3289	0.0000	0.0000	0.0000	0.0000;
	1108	899	0.032479	0.102314	0.011265	114	114	114	0	0	1	-360	360	5.7988	1.0175	-5.7888	-2.3178	0.0000	0.0000	0.0000	0.0000;
	1577	1064	0.050248	0.08281	0.008956	57	57	57	0	0	1	-360	360	-11.0638	1.6960	11.1221	-2.5842	0.0000	0.0000	0.0000	0.0000;
	1734	1500	0.025372	0.062562	0.006924	114	114	114	0	0	1	-360	360	-12.2992	-1.4857	12.3319	0.7465	0.0000	0.0000	0.0000	0.0000;
	1807	1080	0.013306	0.040413	0.004804	57	57	57	0	0	1	-360	360	-2.5270	-0.0090	2.5277	-0.5508	0.0000	0.0000	0.0000	0.0000;
	1001	1092	0.01	0.068512	0.007647	232	232	232	0	0	1	-360	360	69.0931	7.6248	-68.6949	-5.8165	0.0000	0.0000	0.0000	0.0000;
	1002	1754	0.005868	0.040083	0.004518	232	232	232	0	0	1	-360	360	80.4538	3.2338	-80.1396	-1.6323	0.0000	0.0000	0.0000	0.0000;
	1075	1085	0.006281	0.019835	0.00218	114	114	114	0	0	1	-360	360	61.3930	-5.5808	-61.1942	5.9475	0.0000	0.0000	0.0000	0.0000;
	1002	1076	0.009421	0.041736	0.004576	114	114	114	0	0	1	-360	360	70.1691	-2.0211	-69.7858	3.1671	0.0000	0.0000	0.0000	0.0000;
	963	1744	0.005207	0.014215	0.001614	114	114	114	0	0	1	-360	360	8.6278	-2.9505	-8.6242	2.7702	0.0000	0.0000	0.0000	0.0000;
	1759	1085	0.002149	0.007273	0.000758	57	57	57	0	0	1	-360	360	-8.1630	-0.6780	8.1642	0.5916	0.0000	0.0000	0.0000	0.0000;
	1758	1086	0.002149	0.00719	0.000753	57	57	57	0	0	1	-360	360	-3.1000	-0.5640	3.1002	0.4747	0.0000	0.0000	0.0000	0.0000;
	1555	890	0.033058	0.05686	0.006142	90	90	90	0	0	1	-360	360	-36.0640	5.4631	36.4330	-5.5683	0.0000	0.0000	0.0000	0.0000;
	1578	906	0.017769	0.058016	0.005917	57	57	57	0	0	1	-360	360	0.8517	-4.3713	-0.8490	3.7310	0.0000	0.0000	0.0000	0.0000;
	1500	926	0.022479	0.054545	0.00621	114	114	114	0	0	1	-360	360	25.1106	-3.6646	-24.9893	3.2236	0.0000	0.0000	0.0000	0.0000;
	1057	1079	0.014545	0.04405	0.00522	57	57	57	0	0	1	-360	360	-22.0467	0.8447	22.1076	-1.2697	0.0000	0.0000	0.0000	0.0000;
	1520	1111	0.029917	0.096116	0.010188	57	57	57	0	0	1	-360	360	-6.7840	0.1730	6.7961	-1.3133	0.0000	0.0000	0.0000	0.0000;
	1092	1789	0.011157	0.034545	0.003903	114	114	114	0	0	1	-360	360	9.2623	0.2817	-9.2542	-0.7216	0.0000	0.0000	0.0000	0.0000;
	1518	1678	0.034628	0.108843	0.01203	114	114	114	0	0	1	-360	360	-31.8506	1.9950	32.1491	-2.4926	0.0000	0.0000	0.0000	0.0000;
	1616	1001	0.021074	0.067686	0.007149	114	114	114	0	0	1	-360	360	-34.2687	1.3333	34.4751	-1.5346	0.0000	0.0000	0.0000	0.0000;
	1149	1616	0.030413	0.09438	0.010721	114	114	114	0	0	1	-360	360	-32.2743	-0.8606	32.5424	0.4147	0.0000	0.0000	0.0000	0.0000;
	1615	1616	0.007603	0.036364	0.006795	114	114	114	0	0	1	-360	360	-1.7260	0.9320	1.7263	-1.7480	0.0000	0.0000	0.0000	0.0000;
	1677	1002	0.014711	0.046529	0.005092	114	114	114	0	0	1	-360	360	-36.0600	1.9796	36.2197	-2.0889	0.0000	0.0000	0.0000	0.0000;
	1517	1148	0.010248	0.03124	0.003698	57	57	57	0	0	1	-360	360	21.5140	-1.6672	-21.4738	1.3522	0.0000	0.0000	0.0000	0.0000;
	1755	1091	0.004628	0.031736	0.003586	232	232	232	0	0	1	-360	360	71.6358	0.3244	-71.4379	0.6041	0.0000	0.0000	0.0000	0.0000;
	1881	1116	0.003388	0.010331	0.00121	114	114	114	0	0	1	-360	360	56.0764	-0.5803	-55.9882	0.7029	0.0000	0.0000	0.0000	0.0000;
	1001	1880	0.003306	0.022479	0.002502	114	114	114	0	0	1	-360	360	74.5064	2.6077	-74.3552	-1.8826	0.0000	0.0000	0.0000	0.0000;
	1500	1001	0.03438	0.110579	0.011626	114	114	114	0	0	1	-360	360	-45.5589	2.3973	46.1622	-1.8537	0.0000	0.0000	0.0000	0.0000;
	1501	1002	0.03438	0.110579	0.011628	114	114	114	0	0	1	-360	360	-46.5374	0.9519	47.1690	-0.3108	0.0000	0.0000	0.0000	0.0000;
	1331	1065	0.053471	0.074876	0.006638	57	57	57	0	0	1	-360	360	19.8264	-0.3406	-19.6394	-0.1367	0.0000	0.0000	0.0000	0.0000;
	971	901	0.008678	0.022066	0.002524	114	114	114	0	0	1	-360	360	-23.7866	-2.3531	23.8284	2.1606	0.0000	0.0000	0.0000	0.0000;
	1788	1107	0.017025	0.053058	0.005936	114	114	114	0	0	1	-360	360	8.4511	0.5110	-8.4408	-1.1839	0.0000	0.0000	0.0000	0.0000;
	1112	965	0.082314	0.150413	0.014297	57	57	57	0	0	1	-360	360	-15.7281	-3.4510	15.9173	2.1895	0.0000	0.0000	0.0000	0.0000;
	1149	1079	0.04719	0.089008	0.008707	57	57	57	0	0	1	-360	360	14.3027	-1.5613	-14.2206	0.6924	0.0000	0.0000	0.0000	0.0000;
	961	972	0.058099	0.089008	0.008833	75	75	75	0	0	1	-360	360	-15.0563	-2.2760	15.1713	1.4172	0.0000	0.0000	0.0000	0.0000;
	906	1112	0.013636	0.043967	0.004617	114	114	114	0	0	1	-360	360	-11.5750	-4.7060	11.5941	4.2580	0.0000	0.0000	0.0000	0.0000;
	1399	1500	0.000826	0.001653	0	229	229	229	0	0	1	-360	360	-2.0650	-0.6690	2.0650	0.6691	0.0000	0.0000	0.0000	0.0000;
	1400	1501	0.000826	0.001653	0	229	229	229	0	0	1	-360	360	-16.9820	-8.0230	16.9845	8.0279	0.0000	0.0000	0.0000	0.0000;
	1401	1500	0.001157	0.002066	0	229	229	229	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1685	956	0.023719	0.058264	0.006457	120	120	120	0	0	1	-360	360	41.9871	4.5317	-41.6293	-4.4098	0.0000	0.0000	0.0000	0.0000;
	1168	1394	0.004132	0.010165	0.001123	120	120	120	0	0	1	-360	360	6.2417	5.6330	-6.2392	-5.7581	0.0000	0.0000	0.0000	0.0000;
	1290	1168	0.03595	0.089835	0.009932	120	120	120	0	0	1	-360	360	5.5585	4.3510	-5.5417	-5.4771	0.0000	0.0000	0.0000	0.0000;
	1166	1168	0.000248	0.000496	0.000102	120	120	120	0	0	1	-360	360	0.7000	0.1440	-0.7000	-0.1559	0.0000	0.0000	0.0000	0.0000;
	1684	916	0.017851	0.041984	0.006072	120	120	120	0	0	1	-360	360	47.2062	1.8926	-46.8699	-1.8161	0.0000	0.0000	0.0000	0.0000;
	1684	863	0.018182	0.06281	0.0065	114	114	114	0	0	1	-360	360	39.7998	5.8731	-39.5509	-5.7769	0.0000	0.0000	0.0000	0.0000;
	1685	1572	0.025124	0.089339	0.008877	114	114	114	0	0	1	-360	360	6.1596	3.5663	-6.1481	-4.5721	0.0000	0.0000	0.0000	0.0000;
	1684	1275	0.01157	0.025785	0.003778	120	120	120	0	0	1	-360	360	0.0000	-0.3889	0.0000	-0.0590	0.0000	0.0000	0.0000	0.0000;
	1705	1394	0.02438	0.043802	0.009111	120	120	120	0	0	1	-360	360	2.9163	-6.7753	-2.9063	5.7307	0.0000	0.0000	0.0000	0.0000;
	1169	1394	0.004132	0.010165	0.001123	120	120	120	0	0	1	-360	360	-16.8172	5.3019	16.8282	-5.4059	0.0000	0.0000	0.0000	0.0000;
	1817	1169	0.005702	0.017438	0.001672	120	120	120	0	0	1	-360	360	-13.7022	5.8949	13.7131	-6.0568	0.0000	0.0000	0.0000	0.0000;
	1169	1167	0.000331	0.000579	0.000121	120	120	120	0	0	1	-360	360	3.1040	0.7549	-3.1040	-0.7690	0.0000	0.0000	0.0000	0.0000;
	1818	1614	0.019174	0.052562	0.005515	120	120	120	0	0	1	-360	360	-8.6087	-4.6679	8.6240	4.0672	0.0000	0.0000	0.0000	0.0000;
	1817	1162	0.000826	0.002397	0.000315	114	114	114	0	0	1	-360	360	10.4538	2.6796	-10.4530	-2.7140	0.0000	0.0000	0.0000	0.0000;
	1818	1163	0.000909	0.002645	0.00037	114	114	114	0	0	1	-360	360	7.3495	1.9093	-7.3490	-1.9510	0.0000	0.0000	0.0000	0.0000;
	1818	1157	0.001818	0.005537	0.000653	114	114	114	0	0	1	-360	360	23.4559	8.9322	-23.4460	-8.9780	0.0000	0.0000	0.0000	0.0000;
	1817	1158	0.001901	0.005702	0.000673	114	114	114	0	0	1	-360	360	2.1801	1.3517	-2.1800	-1.4300	0.0000	0.0000	0.0000	0.0000;
	1824	1572	0.004628	0.014876	0.001563	114	114	114	0	0	1	-360	360	-22.5725	-3.0287	22.5930	2.9112	0.0000	0.0000	0.0000	0.0000;
	1376	1571	0.008264	0.026612	0.0028	114	114	114	0	0	1	-360	360	-2.9428	-3.2244	2.9441	2.9038	0.0000	0.0000	0.0000	0.0000;
	1818	1155	0.005372	0.01281	0.002529	114	114	114	0	0	1	-360	360	-0.9886	1.4591	0.9888	-1.7524	0.0000	0.0000	0.0000	0.0000;
	1393	1152	0.003471	0.006529	0.000605	90	90	90	0	0	1	-360	360	5.2778	-0.3907	-5.2770	0.3220	0.0000	0.0000	0.0000	0.0000;
	1393	1153	0.003636	0.006446	0.00059	90	90	90	0	0	1	-360	360	2.8783	-0.8881	-2.8780	0.8200	0.0000	0.0000	0.0000	0.0000;
	1394	1154	0.003636	0.006446	0.00059	90	90	90	0	0	1	-360	360	5.3369	-0.6014	-5.3360	0.5340	0.0000	0.0000	0.0000	0.0000;
	1394	1159	0.001074	0.002231	0.000414	114	114	114	0	0	1	-360	360	11.4873	2.5463	-11.4860	-2.5920	0.0000	0.0000	0.0000	0.0000;
	1393	1160	0.001157	0.002066	0.000426	114	114	114	0	0	1	-360	360	1.0330	0.3135	-1.0330	-0.3630	0.0000	0.0000	0.0000	0.0000;
	1818	1165	0.001818	0.005124	0.000716	114	114	114	0	0	1	-360	360	11.0353	4.7309	-11.0330	-4.8077	0.0000	0.0000	0.0000	0.0000;
	1393	1156	0.002479	0.006364	0.001108	114	114	114	0	0	1	-360	360	9.5978	0.4433	-9.5958	-0.5669	0.0000	0.0000	0.0000	0.0000;
	1393	870	0.017934	0.04438	0.004813	120	120	120	0	0	1	-360	360	0.6176	-5.7091	-0.6130	5.1603	0.0000	0.0000	0.0000	0.0000;
	994	871	0.006281	0.019091	0.001994	114	114	114	0	0	1	-360	360	9.9756	2.0448	-9.9700	-2.2606	0.0000	0.0000	0.0000	0.0000;
	1558	1073	0.013223	0.036364	0.003872	114	114	114	0	0	1	-360	360	21.7323	1.1120	-21.6786	-1.4159	0.0000	0.0000	0.0000	0.0000;
	1823	1374	0.003719	0.012066	0.001268	140	140	140	0	0	1	-360	360	-1.0066	-2.9059	1.0068	2.7582	0.0000	0.0000	0.0000	0.0000;
	1541	1376	0.002066	0.006446	0.000748	140	140	140	0	0	1	-360	360	-11.4586	-2.8679	11.4611	2.7891	0.0000	0.0000	0.0000	0.0000;
	956	1542	0.011983	0.034132	0.003741	120	120	120	0	0	1	-360	360	3.6699	0.7279	-3.6684	-1.1572	0.0000	0.0000	0.0000	0.0000;
	1684	1762	0.012314	0.037521	0.004424	114	114	114	0	0	1	-360	360	41.1109	9.5608	-40.9254	-9.5162	0.0000	0.0000	0.0000	0.0000;
	1691	938	0.003884	0.009174	0.001317	120	120	120	0	0	1	-360	360	5.0303	0.4746	-5.0295	-0.6287	0.0000	0.0000	0.0000	0.0000;
	1691	1684	0.000661	0.00438	0.000586	152	152	152	0	0	1	-360	360	-21.6009	0.1347	21.6035	-0.1868	0.0000	0.0000	0.0000	0.0000;
	1690	1685	0.000909	0.006281	0.000755	152	152	152	0	0	1	-360	360	-10.6503	-6.1192	10.6515	6.0378	0.0000	0.0000	0.0000	0.0000;
	1228	1774	0.043223	0.057851	0.005162	57	57	57	0	0	1	-360	360	-7.6583	-0.3982	7.6803	-0.1679	0.0000	0.0000	0.0000	0.0000;
	1686	1228	0.009256	0.029752	0.003134	57	57	57	0	0	1	-360	360	-2.5990	0.1190	2.5995	-0.4777	0.0000	0.0000	0.0000	0.0000;
	1226	1228	0.007686	0.010165	0.000908	75	75	75	0	0	1	-360	360	-5.0570	-0.9780	5.0588	0.8760	0.0000	0.0000	0.0000	0.0000;
	1229	1775	0.034793	0.040248	0.007214	57	57	57	0	0	1	-360	360	-9.5857	-0.1620	9.6135	-0.6386	0.0000	0.0000	0.0000	0.0000;
	1687	1229	0.009091	0.029174	0.003078	57	57	57	0	0	1	-360	360	-4.8720	0.0240	4.8739	-0.3722	0.0000	0.0000	0.0000	0.0000;
	1227	1229	0.004132	0.007438	0.001149	62	62	62	0	0	1	-360	360	-4.7110	-0.6650	4.7118	0.5342	0.0000	0.0000	0.0000	0.0000;
	1691	1603	0.087769	0.169835	0.016066	90	90	90	0	0	1	-360	360	16.5705	-0.6093	-16.3671	-0.8781	0.0000	0.0000	0.0000	0.0000;
	1685	1437	0.02	0.046694	0.009535	114	114	114	0	0	1	-360	360	46.6278	1.0214	-46.2604	-1.2839	0.0000	0.0000	0.0000	0.0000;
	1438	1391	0.039339	0.090413	0.018963	114	114	114	0	0	1	-360	360	25.2204	-4.0217	-25.0028	2.3258	0.0000	0.0000	0.0000	0.0000;
	1182	1214	0.043223	0.103058	0.011205	90	90	90	0	0	1	-360	360	1.0815	2.6228	-1.0771	-3.8859	0.0000	0.0000	0.0000	0.0000;
	1774	1354	0.015703	0.024793	0.004015	90	90	90	0	0	1	-360	360	2.2628	3.1315	-2.2605	-3.5922	0.0000	0.0000	0.0000	0.0000;
	1644	882	0.036777	0.09157	0.00974	120	120	120	0	0	1	-360	360	24.0604	-0.6682	-23.8766	0.0061	0.0000	0.0000	0.0000	0.0000;
	1078	1540	0.009339	0.017355	0.001779	90	90	90	0	0	1	-360	360	4.3626	0.8851	-4.3610	-1.0850	0.0000	0.0000	0.0000	0.0000;
	1077	1306	0.032645	0.099504	0.011696	76	76	76	0	0	1	-360	360	8.4920	-0.5082	-8.4714	-0.7606	0.0000	0.0000	0.0000	0.0000;
	1604	1355	0.026529	0.034463	0.006389	90	90	90	0	0	1	-360	360	4.8770	-2.5878	-4.8705	1.8581	0.0000	0.0000	0.0000	0.0000;
	1374	993	0.003884	0.012479	0.001309	114	114	114	0	0	1	-360	360	32.9768	4.6337	-32.9400	-4.6687	0.0000	0.0000	0.0000	0.0000;
	1096	1739	0.035785	0.070331	0.00718	90	90	90	0	0	1	-360	360	5.2602	1.1616	-5.2506	-1.9494	0.0000	0.0000	0.0000	0.0000;
	1738	1063	0.003967	0.00719	0.001026	57	57	57	0	0	1	-360	360	2.0682	0.3983	-2.0680	-0.5130	0.0000	0.0000	0.0000	0.0000;
	1738	1860	0.007107	0.011818	0.001256	90	90	90	0	0	1	-360	360	3.1447	1.1351	-3.1440	-1.2746	0.0000	0.0000	0.0000	0.0000;
	1739	1861	0.007025	0.011653	0.001244	90	90	90	0	0	1	-360	360	3.7510	1.0707	-3.7500	-1.2084	0.0000	0.0000	0.0000	0.0000;
	893	1461	0.019091	0.057934	0.006878	114	114	114	0	0	1	-360	360	-19.4154	-1.7134	19.4777	1.1014	0.0000	0.0000	0.0000	0.0000;
	1775	893	0.006529	0.019835	0.002357	114	114	114	0	0	1	-360	360	-16.2954	-1.5790	16.3105	1.3517	0.0000	0.0000	0.0000	0.0000;
	892	893	0.01	0.030331	0.003603	57	57	57	0	0	1	-360	360	-3.1040	-0.7770	3.1049	0.3617	0.0000	0.0000	0.0000	0.0000;
	1077	1392	0.038678	0.119669	0.013649	114	114	114	0	0	1	-360	360	-6.5569	-2.5955	6.5726	1.0795	0.0000	0.0000	0.0000	0.0000;
	1077	905	0.002645	0.008182	0.000961	114	114	114	0	0	1	-360	360	0.7069	5.5492	-0.7062	-5.6565	0.0000	0.0000	0.0000	0.0000;
	1843	955	0.01405	0.026033	0.003528	90	90	90	0	0	1	-360	360	-39.7476	-4.8363	39.9440	4.7933	0.0000	0.0000	0.0000	0.0000;
	1571	864	0.012727	0.043388	0.004581	114	114	114	0	0	1	-360	360	-10.3290	-0.1872	10.3407	-0.3055	0.0000	0.0000	0.0000	0.0000;
	997	1374	0.002149	0.014711	0.00167	152	152	152	0	0	1	-360	360	-13.2080	-3.3130	13.2114	3.1406	0.0000	0.0000	0.0000	0.0000;
	1289	1684	0.007686	0.020496	0.002246	120	120	120	0	0	1	-360	360	-22.2247	0.8875	22.2569	-1.0677	0.0000	0.0000	0.0000	0.0000;
	1817	1375	0.002645	0.01876	0.001951	152	152	152	0	0	1	-360	360	1.0683	-9.9262	-1.0661	9.7136	0.0000	0.0000	0.0000	0.0000;
	1818	1376	0.002645	0.01876	0.001951	152	152	152	0	0	1	-360	360	54.8380	-1.4277	-54.7695	1.6874	0.0000	0.0000	0.0000	0.0000;
	1893	1572	0.015124	0.041157	0.004104	114	114	114	0	0	1	-360	360	40.3118	-4.0103	-40.1023	4.0967	0.0000	0.0000	0.0000	0.0000;
	917	1535	0.008926	0.023719	0.003146	114	114	114	0	0	1	-360	360	27.1231	0.0458	-27.0669	-0.2628	0.0000	0.0000	0.0000	0.0000;
	1078	1095	0.04124	0.076446	0.007979	90	90	90	0	0	1	-360	360	13.4847	2.3253	-13.4162	-3.1031	0.0000	0.0000	0.0000	0.0000;
	1393	1164	0.005207	0.012231	0.002452	114	114	114	0	0	1	-360	360	11.0264	-0.0435	-11.0210	-0.2284	0.0000	0.0000	0.0000	0.0000;
	1074	1571	0.015207	0.040083	0.004366	120	120	120	0	0	1	-360	360	7.2025	-1.4745	-7.1955	0.9857	0.0000	0.0000	0.0000	0.0000;
	1613	1374	0.004711	0.015289	0.001605	140	140	140	0	0	1	-360	360	-13.0082	-5.2176	13.0160	5.0553	0.0000	0.0000	0.0000	0.0000;
	1455	1077	0.010909	0.035289	0.003691	114	114	114	0	0	1	-360	360	-9.6130	1.5513	9.6221	-1.9429	0.0000	0.0000	0.0000	0.0000;
	1527	1456	0.031901	0.106364	0.011251	114	114	114	0	0	1	-360	360	-4.2089	-1.2501	4.2139	-0.0140	0.0000	0.0000	0.0000	0.0000;
	1330	1376	0.001653	0.011157	0.001239	152	152	152	0	0	1	-360	360	-42.5502	2.9687	42.5762	-2.9370	0.0000	0.0000	0.0000	0.0000;
	1448	1305	0.006529	0.020909	0.002214	114	114	114	0	0	1	-360	360	0.5380	0.6714	-0.5379	-0.9227	0.0000	0.0000	0.0000	0.0000;
	1528	1306	0.021984	0.070744	0.007439	114	114	114	0	0	1	-360	360	0.7609	-0.0029	-0.7607	-0.8419	0.0000	0.0000	0.0000	0.0000;
	1775	1690	0.045124	0.233802	0.024389	114	114	114	0	0	1	-360	360	-11.2781	-4.7094	11.3320	2.1331	0.0000	0.0000	0.0000	0.0000;
	1775	1684	0.045703	0.237025	0.024841	114	114	114	0	0	1	-360	360	-13.6659	-4.5294	13.7434	2.0209	0.0000	0.0000	0.0000	0.0000;
	1394	1161	0.000826	0.002645	0.000312	140	140	140	0	0	1	-360	360	15.8589	3.5275	-15.8570	-3.5580	0.0000	0.0000	0.0000	0.0000;
	1635	998	0.004298	0.00719	0.01602	120	120	120	0	0	1	-360	360	-25.0614	4.6900	25.0859	-6.5033	0.0000	0.0000	0.0000	0.0000;
	1774	1181	0.058099	0.13124	0.012928	90	90	90	0	0	1	-360	360	5.4734	3.1950	-5.4505	-4.6288	0.0000	0.0000	0.0000	0.0000;
	1375	1557	0.003884	0.012562	0.001326	114	114	114	0	0	1	-360	360	32.2272	1.1633	-32.1928	-1.2070	0.0000	0.0000	0.0000	0.0000;
	1385	1571	0.001653	0.005793	0	97	97	97	0	0	1	-360	360	-5.7390	1.4120	5.7395	-1.4103	0.0000	0.0000	0.0000	0.0000;
	1386	1572	0.001653	0.005793	0	97	97	97	0	0	1	-360	360	-12.6320	2.8960	12.6344	-2.8877	0.0000	0.0000	0.0000	0.0000;
	883	904	0.003967	0.012149	0.001391	114	114	114	0	0	1	-360	360	14.4633	-2.3609	-14.4558	2.2250	0.0000	0.0000	0.0000	0.0000;
	1576	1394	0.018017	0.054793	0.006483	114	114	114	0	0	1	-360	360	-26.1965	1.0539	26.3034	-1.4835	0.0000	0.0000	0.0000	0.0000;
	1844	1464	0.017851	0.03438	0.004874	90	90	90	0	0	1	-360	360	25.3802	-0.1184	-25.2798	-0.2446	0.0000	0.0000	0.0000	0.0000;
	1536	955	0.006777	0.01595	0.002253	114	114	114	0	0	1	-360	360	17.6385	0.8053	-17.6203	-1.0241	0.0000	0.0000	0.0000	0.0000;
	1303	1462	0.006612	0.021074	0.002294	97	97	97	0	0	1	-360	360	-22.4015	-0.2884	22.4299	0.1112	0.0000	0.0000	0.0000	0.0000;
	1852	1892	0.02	0.056529	0.005397	120	120	120	0	0	1	-360	360	40.5903	-3.5357	-40.3130	3.6779	0.0000	0.0000	0.0000	0.0000;
	998	1329	0.000579	0.003884	0.000452	152	152	152	0	0	1	-360	360	-37.7189	3.5853	37.7261	-3.5896	0.0000	0.0000	0.0000	0.0000;
	1308	1393	0.043719	0.115041	0.011948	120	120	120	0	0	1	-360	360	37.3877	-4.7948	-36.8650	4.7696	0.0000	0.0000	0.0000	0.0000;
	1447	1748	0.032562	0.104628	0.011026	114	114	114	0	0	1	-360	360	-2.4900	-0.9734	2.4918	-0.2747	0.0000	0.0000	0.0000	0.0000;
	1078	1304	0.049422	0.164628	0.016129	114	114	114	0	0	1	-360	360	-22.1879	-1.3617	22.4011	0.2108	0.0000	0.0000	0.0000	0.0000;
	1009	1763	0.011735	0.03562	0.004228	114	114	114	0	0	1	-360	360	-37.5528	-7.9548	37.7023	7.9177	0.0000	0.0000	0.0000	0.0000;
	1274	1634	0.002645	0.008264	0.0009	120	120	120	0	0	1	-360	360	-3.2130	-0.0590	3.2132	-0.0444	0.0000	0.0000	0.0000	0.0000;
	1790	1764	0.010578	0.029091	0.003349	114	114	114	0	0	1	-360	360	1.8240	10.1527	-1.8139	-10.5102	0.0000	0.0000	0.0000	0.0000;
	1764	862	0.005207	0.015785	0.001868	140	140	140	0	0	1	-360	360	12.6296	2.7799	-12.6220	-2.9710	0.0000	0.0000	0.0000	0.0000;
	1765	842	0.00157	0.001983	0.00037	90	90	90	0	0	1	-360	360	0.0000	0.0316	-0.0000	-0.0740	0.0000	0.0000	0.0000	0.0000;
	1764	843	0.001488	0.001818	0.000353	90	90	90	0	0	1	-360	360	0.0000	-0.0405	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1765	844	0.000496	0.000579	0.000111	90	90	90	0	0	1	-360	360	39.0200	18.3126	-39.0120	-18.3160	0.0000	0.0000	0.0000	0.0000;
	1765	845	0.001074	0.001322	0.000252	90	90	90	0	0	1	-360	360	-30.0116	-0.0385	30.0200	0.0200	0.0000	0.0000	0.0000	0.0000;
	1791	1765	0.009917	0.030331	0.003557	102	102	102	0	0	1	-360	360	-15.3882	16.4071	15.4323	-16.6812	0.0000	0.0000	0.0000	0.0000;
	930	1862	0.023141	0.028926	0.005498	77	77	77	0	0	1	-360	360	-4.9663	4.0853	4.9754	-4.6930	0.0000	0.0000	0.0000	0.0000;
	1255	1349	0.022149	0.04281	0.008245	102	102	102	0	0	1	-360	360	30.9776	4.7386	-30.7870	-5.3081	0.0000	0.0000	0.0000	0.0000;
	874	931	0.020827	0.026446	0.004884	77	77	77	0	0	1	-360	360	10.2345	4.6793	-10.2107	-5.2007	0.0000	0.0000	0.0000	0.0000;
	1011	874	0.018512	0.058347	0.006326	90	90	90	0	0	1	-360	360	12.4445	4.5580	-12.4155	-5.1865	0.0000	0.0000	0.0000	0.0000;
	872	874	0.000496	0.000826	8.7e-05	90	90	90	0	0	1	-360	360	-2.1810	-0.5170	2.1810	0.5072	0.0000	0.0000	0.0000	0.0000;
	1764	1255	0.006942	0.019091	0.001938	102	102	102	0	0	1	-360	360	-13.6857	7.3279	13.7004	-7.5099	0.0000	0.0000	0.0000	0.0000;
	1786	1255	0.00686	0.010165	0.001747	76	76	76	0	0	1	-360	360	-16.0109	6.2917	16.0287	-6.4656	0.0000	0.0000	0.0000	0.0000;
	1120	1862	0.000496	0.00157	0.000186	57	57	57	0	0	1	-360	360	-8.8350	-5.5710	8.8355	5.5516	0.0000	0.0000	0.0000	0.0000;
	1790	1601	0.005702	0.018512	0.001909	114	114	114	0	0	1	-360	360	-1.9808	10.2431	1.9863	-10.4453	0.0000	0.0000	0.0000	0.0000;
	1790	873	0.021322	0.06843	0.007265	77	77	77	0	0	1	-360	360	2.2960	-0.8349	-2.2950	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	1360	0.002562	0.005868	0.000794	57	57	57	0	0	1	-360	360	-10.3270	-2.2290	10.3296	2.1468	0.0000	0.0000	0.0000	0.0000;
	1743	1361	0.001983	0.005041	0.000649	57	57	57	0	0	1	-360	360	-8.0320	-1.4860	8.0332	1.4171	0.0000	0.0000	0.0000	0.0000;
	1121	1863	0.000579	0.001818	0.00022	57	57	57	0	0	1	-360	360	-0.6880	-0.0000	0.6880	-0.0248	0.0000	0.0000	0.0000	0.0000;
	1863	1338	0.005124	0.01562	0.001849	114	114	114	0	0	1	-360	360	-1.0889	-0.1154	1.0889	-0.0926	0.0000	0.0000	0.0000	0.0000;
	1474	1561	0.003636	0.011074	0.001314	114	114	114	0	0	1	-360	360	-0.5367	-9.9006	0.5397	9.7591	0.0000	0.0000	0.0000	0.0000;
	1791	1562	0.00595	0.019917	0.001953	114	114	114	0	0	1	-360	360	2.1513	9.9333	-2.1458	-10.1399	0.0000	0.0000	0.0000	0.0000;
	1245	1360	0.01	0.016529	0.001783	76	76	76	0	0	1	-360	360	28.8081	-3.5854	-28.7325	3.5120	0.0000	0.0000	0.0000	0.0000;
	1591	1244	0.023388	0.032562	0.005065	77	77	77	0	0	1	-360	360	42.6259	-0.1015	-42.2512	0.0538	0.0000	0.0000	0.0000	0.0000;
	1602	1088	0.006612	0.021488	0.002222	114	114	114	0	0	1	-360	360	-14.5044	6.3994	14.5189	-6.6076	0.0000	0.0000	0.0000	0.0000;
	1254	1581	0.003636	0.011074	0.001317	114	114	114	0	0	1	-360	360	22.9331	-3.8351	-22.9160	3.7358	0.0000	0.0000	0.0000	0.0000;
	1254	1460	0.008017	0.024215	0.00287	76	76	76	0	0	1	-360	360	5.2809	-0.6368	-5.2789	0.3126	0.0000	0.0000	0.0000	0.0000;
	1498	1459	0.012645	0.037025	0.003359	102	102	102	0	0	1	-360	360	1.3939	2.2028	-1.3931	-2.5868	0.0000	0.0000	0.0000	0.0000;
	1582	1087	0.005868	0.017851	0.00212	114	114	114	0	0	1	-360	360	17.8648	-5.2235	-17.8471	5.0334	0.0000	0.0000	0.0000	0.0000;
	1255	1661	0.027355	0.092066	0.008835	114	114	114	0	0	1	-360	360	3.4541	0.5511	-3.4510	-1.5520	0.0000	0.0000	0.0000	0.0000;
	1094	1499	0.001736	0.005124	0.000472	102	102	102	0	0	1	-360	360	3.1162	2.2201	-3.1159	-2.2738	0.0000	0.0000	0.0000	0.0000;
	1653	1094	0.02157	0.061322	0.005	102	102	102	0	0	1	-360	360	8.3003	3.3807	-8.2850	-3.9153	0.0000	0.0000	0.0000	0.0000;
	1094	1093	0.003141	0.003884	0.000745	57	57	57	0	0	1	-360	360	5.1688	1.6951	-5.1680	-1.7800	0.0000	0.0000	0.0000	0.0000;
	1806	1790	0.011901	0.037686	0.00409	114	114	114	0	0	1	-360	360	-23.9173	-6.6009	23.9811	6.3331	0.0000	0.0000	0.0000	0.0000;
	1765	1254	0.006777	0.020579	0.001953	102	102	102	0	0	1	-360	360	-24.4407	-1.6245	24.4762	1.5079	0.0000	0.0000	0.0000	0.0000;
	1350	1360	0.025289	0.04719	0.009431	102	102	102	0	0	1	-360	360	28.4894	4.3990	-28.3021	-5.1048	0.0000	0.0000	0.0000	0.0000;
	1787	1473	0.003141	0.009504	0.00113	114	114	114	0	0	1	-360	360	10.2638	-7.3788	-10.2594	7.2625	0.0000	0.0000	0.0000	0.0000;
	959	1791	0.034298	0.109421	0.011715	114	114	114	0	0	1	-360	360	-19.0362	-4.5742	19.1507	3.6013	0.0000	0.0000	0.0000	0.0000;
	1791	1012	0.014545	0.045785	0.005055	114	114	114	0	0	1	-360	360	15.3562	5.8501	-15.3217	-6.3220	0.0000	0.0000	0.0000	0.0000;
	1790	1488	0.019587	0.062975	0.006621	119	119	119	0	0	1	-360	360	-2.7634	0.0997	2.7648	-0.8596	0.0000	0.0000	0.0000	0.0000;
	1838	1171	0.003554	0.011157	0.001258	140	140	140	0	0	1	-360	360	93.5883	21.1457	-93.3230	-20.4670	0.0000	0.0000	0.0000	0.0000;
	1276	1368	0.001983	0.006364	0.000668	114	114	114	0	0	1	-360	360	64.1881	15.4869	-64.1155	-15.3337	0.0000	0.0000	0.0000	0.0000;
	1359	1288	0.000909	0.006446	0.000665	152	152	152	0	0	1	-360	360	-41.6687	-15.9375	41.6839	15.9659	0.0000	0.0000	0.0000	0.0000;
	1626	1359	0.004298	0.030083	0.003228	232	232	232	0	0	1	-360	360	-28.1768	-12.8447	28.2116	12.7055	0.0000	0.0000	0.0000	0.0000;
	1357	1359	0.003141	0.005868	0.000559	90	90	90	0	0	1	-360	360	-13.4520	-3.2890	13.4571	3.2320	0.0000	0.0000	0.0000	0.0000;
	1597	1414	0.009587	0.02595	0.002885	120	120	120	0	0	1	-360	360	-4.2900	1.5000	4.2917	-1.8334	0.0000	0.0000	0.0000	0.0000;
	910	884	0.010413	0.03157	0.003734	140	140	140	0	0	1	-360	360	-1.6060	-0.1490	1.6062	-0.3013	0.0000	0.0000	0.0000	0.0000;
	1627	1801	0.002645	0.007934	0.000941	140	140	140	0	0	1	-360	360	29.6513	0.6106	-29.6314	-0.6616	0.0000	0.0000	0.0000	0.0000;
	911	885	0.010083	0.030579	0.00362	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.4374	0.0000	0.0000	0.0000	0.0000;
	1631	1872	0.012314	0.03157	0.003463	120	120	120	0	0	1	-360	360	-3.0632	10.2844	3.0756	-10.6611	0.0000	0.0000	0.0000	0.0000;
	1566	1452	0.001901	0.006033	0.000632	114	114	114	0	0	1	-360	360	-8.9390	-3.0670	8.9405	2.9978	0.0000	0.0000	0.0000	0.0000;
	1737	1566	0.003554	0.011488	0.001205	114	114	114	0	0	1	-360	360	-0.8992	-1.6459	0.8993	1.5056	0.0000	0.0000	0.0000	0.0000;
	1566	1564	0.001322	0.003223	0.000322	90	90	90	0	0	1	-360	360	8.0398	1.5613	-8.0390	-1.5970	0.0000	0.0000	0.0000	0.0000;
	928	1045	0.003471	0.011074	0.001159	140	140	140	0	0	1	-360	360	15.1699	1.7062	-15.1630	-1.8200	0.0000	0.0000	0.0000	0.0000;
	929	1046	0.003388	0.011074	0.001154	140	140	140	0	0	1	-360	360	0.0000	-0.1375	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1838	1377	0.009421	0.029917	0.003214	140	140	140	0	0	1	-360	360	34.5428	9.1901	-34.4449	-9.2737	0.0000	0.0000	0.0000	0.0000;
	1643	1472	0.007107	0.022066	0.002517	140	140	140	0	0	1	-360	360	-17.2411	-0.8004	17.2587	0.5505	0.0000	0.0000	0.0000	0.0000;
	1620	1643	0.000992	0.003058	0.000351	114	114	114	0	0	1	-360	360	-16.4359	-0.6656	16.4381	0.6300	0.0000	0.0000	0.0000	0.0000;
	1642	1643	0.00124	0.003636	0.000436	140	140	140	0	0	1	-360	360	-0.8030	-0.2230	0.8030	0.1704	0.0000	0.0000	0.0000	0.0000;
	1412	988	0.000826	0.002479	0.000295	140	140	140	0	0	1	-360	360	10.5518	0.0521	-10.5510	-0.0844	0.0000	0.0000	0.0000	0.0000;
	1066	1068	0.001818	0.005455	0.000651	29	29	29	0	0	1	-360	360	-1.3770	-0.2230	1.3770	0.1465	0.0000	0.0000	0.0000	0.0000;
	1552	1207	0.003223	0.010413	0.001079	140	140	140	0	0	1	-360	360	-31.6714	3.3913	31.6993	-3.4280	0.0000	0.0000	0.0000	0.0000;
	1617	1552	0.003719	0.011735	0.001309	140	140	140	0	0	1	-360	360	-25.2144	5.4252	25.2355	-5.5122	0.0000	0.0000	0.0000	0.0000;
	1550	1552	0.002397	0.00719	0.00075	120	120	120	0	0	1	-360	360	-6.4350	-2.2060	6.4359	2.1208	0.0000	0.0000	0.0000	0.0000;
	1760	987	0.01281	0.039008	0.004576	140	140	140	0	0	1	-360	360	0.6945	1.6825	-0.6940	-2.2189	0.0000	0.0000	0.0000	0.0000;
	1922	1287	0.011983	0.038595	0.004056	140	140	140	0	0	1	-360	360	-40.2423	-6.8977	40.4039	6.9145	0.0000	0.0000	0.0000	0.0000;
	1114	1059	0.004959	0.016694	0.001597	140	140	140	0	0	1	-360	360	5.1642	1.3757	-5.1630	-1.5600	0.0000	0.0000	0.0000	0.0000;
	1114	1060	0.001074	0.003397	0	140	140	140	0	0	1	-360	360	3.9011	0.5204	-3.9010	-0.5200	0.0000	0.0000	0.0000	0.0000;
	1708	1683	0.003388	0.011488	0.001096	140	140	140	0	0	1	-360	360	-26.1544	-6.1156	26.1745	6.0510	0.0000	0.0000	0.0000	0.0000;
	1310	1777	0.000165	0.000496	6.1e-05	140	140	140	0	0	1	-360	360	9.0551	4.8085	-9.0550	-4.8152	0.0000	0.0000	0.0000	0.0000;
	1415	1310	0.005289	0.016198	0.001854	140	140	140	0	0	1	-360	360	9.0598	4.5271	-9.0551	-4.7298	0.0000	0.0000	0.0000	0.0000;
	1309	1310	0.004215	0.007603	0.000673	90	90	90	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0787	0.0000	0.0000	0.0000	0.0000;
	867	1543	0.010992	0.027851	0.003979	120	120	120	0	0	1	-360	360	30.2640	13.2860	-30.1613	-13.4908	0.0000	0.0000	0.0000	0.0000;
	867	1757	0.005785	0.020496	0.002033	114	114	114	0	0	1	-360	360	-30.2640	-13.2746	30.3175	13.2245	0.0000	0.0000	0.0000	0.0000;
	866	867	0.000248	0.000826	9.7e-05	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0114	0.0000	0.0000	0.0000	0.0000;
	925	1114	0.000413	0.00124	0.000133	114	114	114	0	0	1	-360	360	-10.7986	-2.4771	10.7990	2.4627	0.0000	0.0000	0.0000	0.0000;
	937	925	0.002727	0.007686	0.000794	120	120	120	0	0	1	-360	360	-10.7957	-2.6161	10.7986	2.5305	0.0000	0.0000	0.0000	0.0000;
	1106	937	0.00438	0.014132	0.001486	114	114	114	0	0	1	-360	360	-10.7911	-2.9046	10.7957	2.7445	0.0000	0.0000	0.0000	0.0000;
	1270	1106	0.000331	0.001074	0.000123	114	114	114	0	0	1	-360	360	-3.5570	-1.4110	3.5570	1.3966	0.0000	0.0000	0.0000	0.0000;
	923	925	0.00124	0.003884	0.000452	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0534	0.0000	0.0000	0.0000	0.0000;
	937	936	0.003388	0.011405	0.001089	114	114	114	0	0	1	-360	360	0.0000	-0.1284	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1104	1106	0.002231	0.006942	0.000784	114	114	114	0	0	1	-360	360	-7.2330	-1.5970	7.2340	1.5080	0.0000	0.0000	0.0000	0.0000;
	1425	1835	0.005289	0.016116	0.001871	140	140	140	0	0	1	-360	360	-10.9815	0.3083	10.9869	-0.5122	0.0000	0.0000	0.0000	0.0000;
	1872	1425	0.002397	0.007273	0.000835	140	140	140	0	0	1	-360	360	-10.9790	0.1890	10.9815	-0.2799	0.0000	0.0000	0.0000	0.0000;
	1425	1424	0.000992	0.00124	0.000242	90	90	90	0	0	1	-360	360	0.0000	-0.0285	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1043	1258	0.004959	0.015124	0.001793	140	140	140	0	0	1	-360	360	-2.5252	-0.3338	2.5254	0.1137	0.0000	0.0000	0.0000	0.0000;
	1717	1580	0.002314	0.007355	0.000784	140	140	140	0	0	1	-360	360	-49.7144	-3.2286	49.7632	3.2913	0.0000	0.0000	0.0000	0.0000;
	1199	1641	0.008182	0.020331	0.002188	120	120	120	0	0	1	-360	360	-26.5593	-4.1533	26.6090	4.0166	0.0000	0.0000	0.0000	0.0000;
	1849	1199	0.004711	0.011735	0.001341	120	120	120	0	0	1	-360	360	-24.2404	-3.7238	24.2643	3.6244	0.0000	0.0000	0.0000	0.0000;
	1197	1199	0.000909	0.002066	0.000237	120	120	120	0	0	1	-360	360	-2.2950	-0.5570	2.2950	0.5289	0.0000	0.0000	0.0000	0.0000;
	1633	850	0.006529	0.020661	0.002234	140	140	140	0	0	1	-360	360	44.1424	-1.2642	-44.0343	1.3438	0.0000	0.0000	0.0000	0.0000;
	1802	1282	0.012314	0.041653	0.003976	140	140	140	0	0	1	-360	360	23.4340	-0.6059	-23.3763	0.3360	0.0000	0.0000	0.0000	0.0000;
	948	1631	0.025868	0.067107	0.007543	120	120	120	0	0	1	-360	360	-17.0805	-3.8459	17.1476	3.1330	0.0000	0.0000	0.0000	0.0000;
	1526	976	0.004959	0.015124	0.001769	140	140	140	0	0	1	-360	360	-25.6447	-6.1891	25.6734	6.0638	0.0000	0.0000	0.0000	0.0000;
	1546	1907	0.001405	0.003471	0.000506	120	120	120	0	0	1	-360	360	18.5633	5.4384	-18.5589	-5.4866	0.0000	0.0000	0.0000	0.0000;
	1847	1231	0.004132	0.012975	0.00144	140	140	140	0	0	1	-360	360	11.4109	5.7228	-11.4052	-5.8759	0.0000	0.0000	0.0000	0.0000;
	1836	1671	0.017603	0.056281	0.005973	140	140	140	0	0	1	-360	360	55.6988	5.8361	-55.2470	-5.1151	0.0000	0.0000	0.0000	0.0000;
	1589	929	0.006364	0.020165	0.002188	114	114	114	0	0	1	-360	360	-14.7959	-4.0547	14.8084	3.8342	0.0000	0.0000	0.0000	0.0000;
	920	1543	0.008595	0.027603	0.002909	140	140	140	0	0	1	-360	360	40.2168	7.9162	-40.0935	-7.8597	0.0000	0.0000	0.0000	0.0000;
	1837	1544	0.026198	0.08405	0.008869	114	114	114	0	0	1	-360	360	48.0666	16.3737	-47.5054	-15.6252	0.0000	0.0000	0.0000	0.0000;
	1682	979	0.006364	0.02124	0.002072	140	140	140	0	0	1	-360	360	-30.7652	-7.5438	30.8177	7.4667	0.0000	0.0000	0.0000	0.0000;
	1631	1347	0.019752	0.052975	0.005779	120	120	120	0	0	1	-360	360	20.1546	4.1683	-20.0833	-4.6571	0.0000	0.0000	0.0000	0.0000;
	1816	1347	0.001901	0.005868	0.00069	114	114	114	0	0	1	-360	360	-18.4715	-4.2447	18.4773	4.1821	0.0000	0.0000	0.0000	0.0000;
	1145	1816	0.002645	0.008678	0.000895	114	114	114	0	0	1	-360	360	-18.4634	-4.3246	18.4715	4.2467	0.0000	0.0000	0.0000	0.0000;
	1815	1816	8.3e-05	0.000165	1.7e-05	90	90	90	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0020	0.0000	0.0000	0.0000	0.0000;
	1259	1838	0.011735	0.037107	0.004029	114	114	114	0	0	1	-360	360	-6.5465	-0.2360	6.5506	-0.2477	0.0000	0.0000	0.0000	0.0000;
	895	1018	0.00562	0.017355	0.001943	120	120	120	0	0	1	-360	360	26.1710	-6.2953	-26.1363	6.1753	0.0000	0.0000	0.0000	0.0000;
	1877	996	0.001901	0.006198	0.000651	114	114	114	0	0	1	-360	360	-11.4538	-3.4807	11.4561	3.4104	0.0000	0.0000	0.0000	0.0000;
	1596	1877	0.003802	0.011983	0.001283	140	140	140	0	0	1	-360	360	-9.1540	-2.2698	9.1568	2.1257	0.0000	0.0000	0.0000	0.0000;
	929	1596	0.002645	0.008182	0.000946	114	114	114	0	0	1	-360	360	-7.4316	-2.1345	7.4329	2.0258	0.0000	0.0000	0.0000	0.0000;
	1875	1877	8.3e-05	0.000165	1.7e-05	140	140	140	0	0	1	-360	360	-2.2970	-1.3570	2.2970	1.3550	0.0000	0.0000	0.0000	0.0000;
	1596	1595	0.00124	0.003802	0.000445	57	57	57	0	0	1	-360	360	1.7210	0.2440	-1.7210	-0.2970	0.0000	0.0000	0.0000	0.0000;
	1368	1476	0.002397	0.007438	0.000859	114	114	114	0	0	1	-360	360	45.4756	11.5681	-45.4312	-11.5321	0.0000	0.0000	0.0000	0.0000;
	1829	941	0.004132	0.013306	0.001411	114	114	114	0	0	1	-360	360	-2.6374	-3.9919	2.6381	3.8273	0.0000	0.0000	0.0000	0.0000;
	975	1829	0.007107	0.023058	0.002403	140	140	140	0	0	1	-360	360	6.3227	-1.3637	-6.3202	1.0873	0.0000	0.0000	0.0000	0.0000;
	1828	1829	0.000744	0.002397	0.000264	114	114	114	0	0	1	-360	360	-8.9570	-2.9340	8.9576	2.9046	0.0000	0.0000	0.0000	0.0000;
	1857	1008	0.000909	0.00281	0.000319	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0382	0.0000	0.0000	0.0000	0.0000;
	1232	1008	0.003141	0.013306	0.001379	162	162	162	0	0	1	-360	360	-0.5023	-3.0991	0.5026	2.9350	0.0000	0.0000	0.0000	0.0000;
	908	1232	0.000413	0.00124	0.000131	140	140	140	0	0	1	-360	360	-8.6110	-1.5970	8.6113	1.5822	0.0000	0.0000	0.0000	0.0000;
	909	1233	0.000413	0.001322	0.000135	140	140	140	0	0	1	-360	360	-4.5910	-0.8540	4.5911	0.8383	0.0000	0.0000	0.0000	0.0000;
	1203	1007	0.000661	0.002562	0.0003	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0359	0.0000	0.0000	0.0000	0.0000;
	1363	1890	0.012893	0.046446	0.004487	114	114	114	0	0	1	-360	360	26.7665	13.3053	-26.6704	-13.4967	0.0000	0.0000	0.0000	0.0000;
	1432	1524	0.019422	0.062397	0.006585	114	114	114	0	0	1	-360	360	46.2540	16.8740	-45.8536	-16.3535	0.0000	0.0000	0.0000	0.0000;
	1523	1543	0.020827	0.067025	0.007069	140	140	140	0	0	1	-360	360	-20.2420	-7.5086	20.3258	6.9635	0.0000	0.0000	0.0000	0.0000;
	1821	1415	0.001736	0.004959	0.00053	120	120	120	0	0	1	-360	360	-10.3106	0.9726	10.3122	-1.0302	0.0000	0.0000	0.0000	0.0000;
	1115	968	0.007603	0.023141	0.002713	140	140	140	0	0	1	-360	360	-13.9269	0.8487	13.9392	-1.1384	0.0000	0.0000	0.0000	0.0000;
	1647	1287	0.001736	0.005372	0.000634	140	140	140	0	0	1	-360	360	-0.2290	0.0000	0.2290	-0.0792	0.0000	0.0000	0.0000	0.0000;
	1044	1911	0.004132	0.012645	0.001498	140	140	140	0	0	1	-360	360	2.2962	0.3501	-2.2960	-0.5340	0.0000	0.0000	0.0000	0.0000;
	1324	857	0.012479	0.039669	0.004279	140	140	140	0	0	1	-360	360	12.0545	-0.2800	-12.0394	-0.1862	0.0000	0.0000	0.0000	0.0000;
	1191	1062	0.003471	0.010661	0.001246	140	140	140	0	0	1	-360	360	-1.4921	-0.4150	1.4921	0.2686	0.0000	0.0000	0.0000	0.0000;
	1731	1191	0.003636	0.013388	0.001203	140	140	140	0	0	1	-360	360	-1.4920	-0.5570	1.4921	0.4159	0.0000	0.0000	0.0000	0.0000;
	1189	1191	0	0.000826	7e-06	140	140	140	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0009	0.0000	0.0000	0.0000	0.0000;
	1512	1921	0.004711	0.015289	0.001605	140	140	140	0	0	1	-360	360	-32.7356	-4.3386	32.7774	4.2765	0.0000	0.0000	0.0000	0.0000;
	1780	1233	0.004463	0.012893	0.001735	140	140	140	0	0	1	-360	360	-5.3139	-4.1689	5.3156	3.9692	0.0000	0.0000	0.0000	0.0000;
	1363	1481	0.027686	0.071488	0.007393	120	120	120	0	0	1	-360	360	33.5628	7.2099	-33.2912	-7.3911	0.0000	0.0000	0.0000	0.0000;
	856	1507	0.000826	0.002645	0.000305	140	140	140	0	0	1	-360	360	5.7372	1.0782	-5.7370	-1.1140	0.0000	0.0000	0.0000	0.0000;
	857	1508	0.000826	0.002645	0.00031	140	140	140	0	0	1	-360	360	3.7861	0.7801	-3.7860	-0.8170	0.0000	0.0000	0.0000	0.0000;
	1872	1882	0.005537	0.016942	0.00196	140	140	140	0	0	1	-360	360	-3.6246	3.8230	3.6259	-4.0495	0.0000	0.0000	0.0000	0.0000;
	1586	1641	0.006116	0.016612	0.001842	120	120	120	0	0	1	-360	360	-23.4747	-5.9200	23.5048	5.7825	0.0000	0.0000	0.0000	0.0000;
	1503	1543	0.003141	0.009421	0.001118	140	140	140	0	0	1	-360	360	-30.3974	-4.7828	30.4230	4.7300	0.0000	0.0000	0.0000	0.0000;
	858	1585	0.000744	0.002314	0.000254	114	114	114	0	0	1	-360	360	-5.1650	-3.0670	5.1652	3.0375	0.0000	0.0000	0.0000	0.0000;
	859	1586	0.000661	0.002149	0.000237	114	114	114	0	0	1	-360	360	-3.4420	-1.4860	3.4421	1.4581	0.0000	0.0000	0.0000	0.0000;
	1089	1670	0.000331	0.000992	0.000121	114	114	114	0	0	1	-360	360	-5.7370	-0.7430	5.7371	0.7288	0.0000	0.0000	0.0000	0.0000;
	1090	1671	0.000331	0.000992	0.000119	114	114	114	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0142	0.0000	0.0000	0.0000	0.0000;
	1280	856	0.000331	0.000992	0.000114	114	114	114	0	0	1	-360	360	-7.3430	-1.9170	7.3432	1.9038	0.0000	0.0000	0.0000	0.0000;
	1281	857	0.000413	0.001322	0.000157	114	114	114	0	0	1	-360	360	-1.3780	-0.2900	1.3780	0.2711	0.0000	0.0000	0.0000	0.0000;
	1733	1760	0.004298	0.013306	0.001496	114	114	114	0	0	1	-360	360	-1.1470	-0.3710	1.1471	0.1953	0.0000	0.0000	0.0000	0.0000;
	1037	1043	0.000165	0.000579	6.5e-05	114	114	114	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0080	0.0000	0.0000	0.0000	0.0000;
	1038	1044	0.000165	0.000579	6.8e-05	114	114	114	0	0	1	-360	360	-0.2290	-0.0000	0.2290	-0.0083	0.0000	0.0000	0.0000	0.0000;
	1030	1007	0.000661	0.002149	0.000215	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0258	0.0000	0.0000	0.0000	0.0000;
	1031	1008	0.000661	0.002066	0.00021	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0252	0.0000	0.0000	0.0000	0.0000;
	1232	996	0.003554	0.011405	0.001183	114	114	114	0	0	1	-360	360	15.7161	4.7858	-15.7081	-4.9014	0.0000	0.0000	0.0000	0.0000;
	1797	1795	0.004132	0.013306	0.001396	114	114	114	0	0	1	-360	360	20.2063	-0.7273	-20.1925	0.6009	0.0000	0.0000	0.0000	0.0000;
	1339	1839	0.001488	0.004959	0.000469	114	114	114	0	0	1	-360	360	0.0000	-0.1180	0.0000	0.0620	0.0000	0.0000	0.0000	0.0000;
	1925	1382	0.000744	0.002479	0.000286	114	114	114	0	0	1	-360	360	4.9743	3.7989	-4.9741	-3.8319	0.0000	0.0000	0.0000	0.0000;
	1230	1925	0.00438	0.013554	0.001541	140	140	140	0	0	1	-360	360	5.8941	3.6088	-5.8923	-3.7860	0.0000	0.0000	0.0000	0.0000;
	1923	1925	0.000331	0.000909	0.000109	114	114	114	0	0	1	-360	360	-0.9180	-0.0000	0.9180	-0.0129	0.0000	0.0000	0.0000	0.0000;
	928	1380	0.004876	0.01719	0.001917	114	114	114	0	0	1	-360	360	-7.1054	-6.2354	7.1091	6.0233	0.0000	0.0000	0.0000	0.0000;
	1991	2103	0.000636	0.004826	0.000469	123	123	123	0	0	1	-360	360	-42.4589	-3.6201	42.4681	3.6311	0.0000	0.0000	0.0000	0.0000;
	2307	2167	0.033471	0.058934	0.005779	78	78	78	0	0	1	-360	360	-0.0866	-3.5131	0.0895	2.8395	0.0000	0.0000	0.0000	0.0000;
	2434	2167	0.029587	0.054711	0.005031	78	78	78	0	0	1	-360	360	4.0815	2.4155	-4.0755	-2.9975	0.0000	0.0000	0.0000	0.0000;
	2434	2168	0.033058	0.058603	0.005571	78	78	78	0	0	1	-360	360	-8.0595	-2.4295	8.0789	1.8035	0.0000	0.0000	0.0000	0.0000;
	2272	2180	0.048016	0.102636	0.013441	55	55	55	0	0	1	-360	360	-3.9625	3.8186	3.9773	-5.4036	0.0000	0.0000	0.0000	0.0000;
	2180	1943	0.013802	0.024207	0.002299	55	55	55	0	0	1	-360	360	-7.0713	4.5746	7.0796	-4.8359	0.0000	0.0000	0.0000	0.0000;
	1995	1988	0.056364	0.105207	0.01021	78	78	78	0	0	1	-360	360	8.4171	-5.4861	-8.3720	4.3639	0.0000	0.0000	0.0000	0.0000;
	2380	2038	0.058934	0.123967	0.011969	78	78	78	0	0	1	-360	360	-16.6933	4.8932	16.8510	-5.9514	0.0000	0.0000	0.0000	0.0000;
	1990	1979	0.021744	0.05	0.005009	76	76	76	0	0	1	-360	360	4.6208	2.4937	-4.6155	-3.0782	0.0000	0.0000	0.0000	0.0000;
	2136	1979	0.034711	0.067438	0.006631	76	76	76	0	0	1	-360	360	0.6947	-3.6109	-0.6915	2.8302	0.0000	0.0000	0.0000	0.0000;
	1989	1938	0.019711	0.06676	0.006609	120	120	120	0	0	1	-360	360	-15.6409	-7.5787	15.6903	6.9596	0.0000	0.0000	0.0000	0.0000;
	2274	2437	0.03843	0.06562	0.006609	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2316	1945	0.02486	0.043479	0.00415	120	120	120	0	0	1	-360	360	-1.4730	0.3960	1.4735	-0.9035	0.0000	0.0000	0.0000	0.0000;
	2395	2316	0.022628	0.03957	0.00378	120	120	120	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.4630	0.0000	0.0000	0.0000	0.0000;
	2282	1981	0.022281	0.075446	0.00747	123	123	123	0	0	1	-360	360	-26.5943	0.2276	26.7270	-0.6703	0.0000	0.0000	0.0000	0.0000;
	2317	1986	0.025207	0.082636	0.00847	123	123	123	0	0	1	-360	360	-19.1782	3.9317	19.2584	-4.7012	0.0000	0.0000	0.0000	0.0000;
	2310	2346	0.020661	0.06686	0.006921	82	82	82	0	0	1	-360	360	-2.5797	3.9772	2.5842	-4.7934	0.0000	0.0000	0.0000	0.0000;
	2126	2174	0.059669	0.104554	0.009951	59	59	59	0	0	1	-360	360	-17.2138	4.8158	17.3795	-5.6971	0.0000	0.0000	0.0000	0.0000;
	1961	2445	0.027107	0.046124	0.00445	78	78	78	0	0	1	-360	360	-28.6468	12.3368	28.8775	-12.4573	0.0000	0.0000	0.0000	0.0000;
	2302	2445	0.033661	0.114017	0.011289	123	123	123	0	0	1	-360	360	-21.8575	5.7760	22.0089	-6.5665	0.0000	0.0000	0.0000	0.0000;
	2425	2193	0.024132	0.078512	0.008199	123	123	123	0	0	1	-360	360	10.4262	-1.9998	-10.4040	1.0826	0.0000	0.0000	0.0000	0.0000;
	1995	1993	0.018347	0.062562	0.00605	123	123	123	0	0	1	-360	360	-14.8287	-0.6261	14.8628	0.0262	0.0000	0.0000	0.0000	0.0000;
	2123	2223	0.024967	0.08457	0.008371	105	105	105	0	0	1	-360	360	33.6754	-3.2097	-33.4313	3.0637	0.0000	0.0000	0.0000	0.0000;
	2381	2305	0.022355	0.075727	0.007497	105	105	105	0	0	1	-360	360	-41.5322	-16.9611	41.9414	17.5115	0.0000	0.0000	0.0000	0.0000;
	2396	2215	0.016537	0.056008	0.005539	105	105	105	0	0	1	-360	360	-69.9230	-1.7907	70.5875	3.3594	0.0000	0.0000	0.0000	0.0000;
	2362	2396	0.026793	0.090719	0.008981	105	105	105	0	0	1	-360	360	-57.3642	2.9711	58.1075	-1.5356	0.0000	0.0000	0.0000	0.0000;
	2362	2010	0.014446	0.048942	0.00484	105	105	105	0	0	1	-360	360	52.7912	-4.0361	-52.4513	4.6140	0.0000	0.0000	0.0000	0.0000;
	2068	2396	0.020421	0.036157	0.003451	105	105	105	0	0	1	-360	360	-11.7900	-3.7000	11.8155	3.3263	0.0000	0.0000	0.0000	0.0000;
	2327	2204	0.032041	0.108521	0.01074	105	105	105	0	0	1	-360	360	-15.3883	2.0537	15.4539	-3.1143	0.0000	0.0000	0.0000	0.0000;
	2329	2243	0.016124	0.05281	0.005411	114	114	114	0	0	1	-360	360	-27.6120	3.5513	27.7202	-3.8257	0.0000	0.0000	0.0000	0.0000;
	2046	2286	0.016603	0.056231	0.005571	10	10	10	0	0	1	-360	360	4.5768	-0.1342	-4.5740	-0.5520	0.0000	0.0000	0.0000	0.0000;
	2217	2131	0.104132	0.168512	0.01897	78	78	78	0	0	1	-360	360	2.0665	-2.0877	-2.0620	-0.1640	0.0000	0.0000	0.0000	0.0000;
	2216	2394	0.033058	0.049587	0.00605	76	76	76	0	0	1	-360	360	4.0543	2.4140	-4.0476	-3.1231	0.0000	0.0000	0.0000	0.0000;
	2394	2077	0.1	0.165289	0.01822	76	76	76	0	0	1	-360	360	-9.6230	-0.3513	9.7016	-1.6953	0.0000	0.0000	0.0000	0.0000;
	2148	2394	0.015703	0.046281	0.005009	76	76	76	0	0	1	-360	360	-13.6440	-3.9880	13.6706	3.4744	0.0000	0.0000	0.0000	0.0000;
	2203	1964	0.033802	0.055372	0.005951	67	67	67	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2203	2050	0.015703	0.046281	0.005009	69	69	69	0	0	1	-360	360	8.7819	0.7926	-8.7713	-1.3397	0.0000	0.0000	0.0000	0.0000;
	2132	2076	0.028934	0.047107	0.0053	78	78	78	0	0	1	-360	360	-8.2640	-1.8050	8.2811	1.2000	0.0000	0.0000	0.0000	0.0000;
	2391	2386	0.000554	0.001818	0.026831	118	118	118	0	0	1	-360	360	-13.1100	-4.3400	13.1108	1.1632	0.0000	0.0000	0.0000	0.0000;
	2323	1965	0.011983	0.040562	0.00401	123	123	123	0	0	1	-360	360	-0.0290	6.9238	0.0341	-7.3878	0.0000	0.0000	0.0000	0.0000;
	2269	2378	0.002661	0.009017	0.000891	123	123	123	0	0	1	-360	360	-6.3300	-1.0520	6.3309	0.9485	0.0000	0.0000	0.0000	0.0000;
	2270	2379	0.002661	0.009017	0.000891	123	123	123	0	0	1	-360	360	-5.4490	-0.1440	5.4497	0.0399	0.0000	0.0000	0.0000	0.0000;
	2376	2077	0.003314	0.005793	0.00061	78	78	78	0	0	1	-360	360	-12.6716	-1.3000	12.6761	1.2345	0.0000	0.0000	0.0000	0.0000;
	2387	2376	0.009917	0.022314	0.00242	78	78	78	0	0	1	-360	360	-8.2440	-0.5200	8.2496	0.2420	0.0000	0.0000	0.0000	0.0000;
	2378	2076	0.02562	0.043802	0.00455	78	78	78	0	0	1	-360	360	-27.3710	15.2982	27.5833	-15.4799	0.0000	0.0000	0.0000	0.0000;
	2378	1965	0.004132	0.006612	0.000731	78	78	78	0	0	1	-360	360	16.6221	-16.2468	-16.6034	16.1891	0.0000	0.0000	0.0000	0.0000;
	2386	2379	0.018182	0.035537	0.003901	78	78	78	0	0	1	-360	360	-21.3548	-1.2672	21.4250	0.9402	0.0000	0.0000	0.0000	0.0000;
	2379	1964	0.004132	0.006612	0.000731	78	78	78	0	0	1	-360	360	-33.6536	-1.7592	33.6929	1.7347	0.0000	0.0000	0.0000	0.0000;
	2414	2213	0.008769	0.029686	0.00294	123	123	123	0	0	1	-360	360	-16.9209	-8.9596	16.9474	8.6933	0.0000	0.0000	0.0000	0.0000;
	2323	2414	0.004446	0.01505	0.001491	123	123	123	0	0	1	-360	360	-3.6530	-7.5388	3.6556	7.3678	0.0000	0.0000	0.0000	0.0000;
	2385	2414	0.004967	0.016827	0.00167	123	123	123	0	0	1	-360	360	-13.2580	-1.7680	13.2654	1.5918	0.0000	0.0000	0.0000	0.0000;
	2265	1964	0.015703	0.047934	0.00515	123	123	123	0	0	1	-360	360	22.8791	-3.2443	-22.8096	2.8392	0.0000	0.0000	0.0000	0.0000;
	2265	2212	0.007438	0.023967	0.00257	123	123	123	0	0	1	-360	360	-39.5011	0.7643	39.5978	-0.7621	0.0000	0.0000	0.0000	0.0000;
	2392	2354	0.015703	0.027273	0.00264	123	123	123	0	0	1	-360	360	-19.4721	4.9984	19.5252	-5.2234	0.0000	0.0000	0.0000	0.0000;
	2384	2212	0.007438	0.02562	0.002781	123	123	123	0	0	1	-360	360	-4.1054	-8.7667	4.1111	8.4512	0.0000	0.0000	0.0000	0.0000;
	2384	2368	0.001653	0.004132	0.000409	123	123	123	0	0	1	-360	360	-4.1416	6.3787	4.1424	-6.4258	0.0000	0.0000	0.0000	0.0000;
	2392	2368	0.009091	0.028099	0.003071	123	123	123	0	0	1	-360	360	10.0501	-5.4304	-10.0404	5.0918	0.0000	0.0000	0.0000	0.0000;
	2369	2213	0.009091	0.029752	0.00319	123	123	123	0	0	1	-360	360	-28.0197	-5.1198	28.0807	4.9335	0.0000	0.0000	0.0000	0.0000;
	2369	2355	0.009091	0.028099	0.003071	123	123	123	0	0	1	-360	360	21.6887	3.3998	-21.6522	-3.6566	0.0000	0.0000	0.0000	0.0000;
	2212	2200	0.023141	0.058678	0.00574	102	102	102	0	0	1	-360	360	11.6776	-0.6794	-11.6514	0.0546	0.0000	0.0000	0.0000	0.0000;
	2333	2213	0.013719	0.044463	0.00439	123	123	123	0	0	1	-360	360	-35.4580	2.1289	35.6017	-2.1946	0.0000	0.0000	0.0000	0.0000;
	2213	2204	0.022314	0.071818	0.00702	123	123	123	0	0	1	-360	360	30.2073	2.6895	-30.0378	-2.9902	0.0000	0.0000	0.0000	0.0000;
	2415	2213	0.024893	0.084322	0.008349	120	120	120	0	0	1	-360	360	-17.6470	4.1352	17.7154	-4.9168	0.0000	0.0000	0.0000	0.0000;
	2366	2415	0.01362	0.046124	0.004569	120	120	120	0	0	1	-360	360	-17.6104	3.7054	17.6470	-4.1352	0.0000	0.0000	0.0000	0.0000;
	2280	2212	0.029496	0.099901	0.009891	123	123	123	0	0	1	-360	360	-52.4731	-5.0923	53.1760	6.3008	0.0000	0.0000	0.0000	0.0000;
	2050	2176	0.007521	0.012562	0.0013	57	57	57	0	0	1	-360	360	2.1413	-0.1033	-2.1410	-0.0460	0.0000	0.0000	0.0000	0.0000;
	2333	2174	0.062149	0.105041	0.01058	78	78	78	0	0	1	-360	360	27.0490	-4.7229	-26.6635	4.1111	0.0000	0.0000	0.0000	0.0000;
	2437	2200	0.039669	0.069421	0.00666	78	78	78	0	0	1	-360	360	-5.6010	-0.1640	5.6114	-0.6166	0.0000	0.0000	0.0000	0.0000;
	2390	2354	0.004959	0.015703	0.000801	78	78	78	0	0	1	-360	360	-20.8032	-1.6780	20.8212	1.6387	0.0000	0.0000	0.0000	0.0000;
	2405	1965	0.01438	0.02405	0.00249	78	78	78	0	0	1	-360	360	-16.5274	8.5733	16.5694	-8.8012	0.0000	0.0000	0.0000	0.0000;
	2204	2405	0.03876	0.064628	0.006679	78	78	78	0	0	1	-360	360	-13.8176	7.6963	13.9007	-8.3571	0.0000	0.0000	0.0000	0.0000;
	2405	2175	0.011653	0.02124	0.00221	78	78	78	0	0	1	-360	360	2.6267	-0.2162	-2.6260	-0.0470	0.0000	0.0000	0.0000	0.0000;
	2077	2044	0.01157	0.019826	0.001941	78	78	78	0	0	1	-360	360	5.7126	1.9226	-5.7090	-2.1499	0.0000	0.0000	0.0000	0.0000;
	2044	2355	0.007942	0.015909	0.001529	78	78	78	0	0	1	-360	360	2.4660	1.3799	-2.4655	-1.5624	0.0000	0.0000	0.0000	0.0000;
	2375	2076	0.003314	0.005793	0.000549	78	78	78	0	0	1	-360	360	5.8608	-1.9986	-5.8597	1.9347	0.0000	0.0000	0.0000	0.0000;
	2375	2225	0.009091	0.017364	0.00165	78	78	78	0	0	1	-360	360	-10.5788	0.5226	10.5873	-0.7041	0.0000	0.0000	0.0000	0.0000;
	2389	2077	0.01157	0.018934	0.002011	78	78	78	0	0	1	-360	360	-20.2767	-2.0201	20.3168	1.8443	0.0000	0.0000	0.0000	0.0000;
	2390	2076	0.01157	0.018934	0.001909	78	78	78	0	0	1	-360	360	13.4402	0.7395	-13.4227	-0.9399	0.0000	0.0000	0.0000	0.0000;
	2390	2043	0.000826	0.002479	0.000271	78	78	78	0	0	1	-360	360	0.7370	0.2185	-0.7370	-0.2510	0.0000	0.0000	0.0000	0.0000;
	2374	2354	0.015231	0.048397	0.00476	123	123	123	0	0	1	-360	360	-8.8370	-1.7220	8.8472	1.1825	0.0000	0.0000	0.0000	0.0000;
	2371	2355	0.01157	0.036364	0.003991	102	102	102	0	0	1	-360	360	-17.7562	-3.4893	17.7877	3.1110	0.0000	0.0000	0.0000	0.0000;
	2370	2373	0.007066	0.02395	0.002369	123	123	123	0	0	1	-360	360	8.6935	0.8048	-8.6890	-1.0720	0.0000	0.0000	0.0000	0.0000;
	2371	2309	0.02562	0.082636	0.00854	123	123	123	0	0	1	-360	360	9.0564	0.3197	-9.0386	-1.2792	0.0000	0.0000	0.0000	0.0000;
	2309	2264	0.021488	0.069421	0.00711	120	120	120	0	0	1	-360	360	-3.6444	3.6162	3.6497	-4.4418	0.0000	0.0000	0.0000	0.0000;
	2354	2224	0.009917	0.017364	0.001721	78	78	78	0	0	1	-360	360	19.0364	0.9142	-19.0065	-1.0685	0.0000	0.0000	0.0000	0.0000;
	2389	2370	0.019826	0.033802	0.003291	78	78	78	0	0	1	-360	360	10.7087	-0.3799	-10.6897	0.0188	0.0000	0.0000	0.0000	0.0000;
	2077	1964	0.025612	0.044149	0.004293	78	78	78	0	0	1	-360	360	-0.3622	7.0786	0.3737	-7.5739	0.0000	0.0000	0.0000	0.0000;
	1939	2077	0.005	0.008793	0.00084	78	78	78	0	0	1	-360	360	-6.3042	-0.5799	6.3058	0.4818	0.0000	0.0000	0.0000	0.0000;
	2446	2300	0.028099	0.04876	0.00477	78	78	78	0	0	1	-360	360	-19.5469	-4.5430	19.6397	4.1224	0.0000	0.0000	0.0000	0.0000;
	1939	2446	0.023	0.040273	0.003841	78	78	78	0	0	1	-360	360	-14.6388	-3.5561	14.6819	3.1680	0.0000	0.0000	0.0000	0.0000;
	2346	2204	0.025463	0.084959	0.00635	123	123	123	0	0	1	-360	360	-11.4272	3.7404	11.4585	-4.3958	0.0000	0.0000	0.0000	0.0000;
	2027	2145	0.037711	0.127744	0.012649	123	123	123	0	0	1	-360	360	0.7129	-7.4101	-0.6980	6.0028	0.0000	0.0000	0.0000	0.0000;
	2223	2027	0.028959	0.100876	0.00999	123	123	123	0	0	1	-360	360	26.8053	-1.9017	-26.6249	1.3811	0.0000	0.0000	0.0000	0.0000;
	2246	2238	0.080661	0.142066	0.013479	120	120	120	0	0	1	-360	360	-33.0810	6.6709	33.8718	-6.8827	0.0000	0.0000	0.0000	0.0000;
	2372	1995	0.041157	0.104463	0.01043	102	102	102	0	0	1	-360	360	3.1782	-7.7967	-3.1565	6.6263	0.0000	0.0000	0.0000	0.0000;
	2438	2372	0.058083	0.103752	0.00991	78	78	78	0	0	1	-360	360	-9.8596	-4.4478	9.9163	3.4006	0.0000	0.0000	0.0000	0.0000;
	2381	2188	0.025041	0.042893	0.004281	120	120	120	0	0	1	-360	360	5.7285	-38.9958	-5.3765	39.1246	0.0000	0.0000	0.0000	0.0000;
	2332	2304	0.016612	0.053802	0.005571	91	91	91	0	0	1	-360	360	26.6893	-4.8859	-26.5858	4.5665	0.0000	0.0000	0.0000	0.0000;
	1984	2335	0.015703	0.05157	0.00528	123	123	123	0	0	1	-360	360	-11.7048	4.1561	11.7263	-4.6913	0.0000	0.0000	0.0000	0.0000;
	2233	2335	0.024793	0.081322	0.008339	120	120	120	0	0	1	-360	360	17.8357	-5.1661	-17.7623	4.4503	0.0000	0.0000	0.0000	0.0000;
	2404	2145	0.038909	0.068058	0.006493	78	78	78	0	0	1	-360	360	4.1667	-4.5700	-4.1550	3.8377	0.0000	0.0000	0.0000	0.0000;
	2404	2380	0.001025	0.003471	0.000344	78	78	78	0	0	1	-360	360	-10.6559	6.1220	10.6573	-6.1572	0.0000	0.0000	0.0000	0.0000;
	2404	2013	0.032372	0.058876	0.005827	78	78	78	0	0	1	-360	360	6.4892	-1.5520	-6.4770	0.9000	0.0000	0.0000	0.0000	0.0000;
	2183	2002	0.002917	0.009876	0.00098	102	102	102	0	0	1	-360	360	-5.8880	-2.4260	5.8890	2.3118	0.0000	0.0000	0.0000	0.0000;
	2001	1983	0.006033	0.017851	0.00183	102	102	102	0	0	1	-360	360	41.6637	25.0957	-41.5465	-24.9713	0.0000	0.0000	0.0000	0.0000;
	2349	2012	0.042066	0.141322	0.013939	120	120	120	0	0	1	-360	360	-21.2209	1.3619	21.3854	-2.4404	0.0000	0.0000	0.0000	0.0000;
	2349	1967	0.029917	0.101364	0.010031	120	120	120	0	0	1	-360	360	14.6142	0.8206	-14.5588	-1.7946	0.0000	0.0000	0.0000	0.0000;
	2234	1967	0.011653	0.03957	0.00392	91	91	91	0	0	1	-360	360	-0.2773	-2.3365	0.2778	1.8866	0.0000	0.0000	0.0000	0.0000;
	1949	2227	0.003719	0.012479	0.001159	102	102	102	0	0	1	-360	360	-6.7212	-3.0404	6.7229	2.9075	0.0000	0.0000	0.0000	0.0000;
	1982	1973	0.005372	0.015124	0.001529	102	102	102	0	0	1	-360	360	44.7692	6.6094	-44.6780	-6.5367	0.0000	0.0000	0.0000	0.0000;
	2352	2261	0.004132	0.01405	0.001379	123	123	123	0	0	1	-360	360	-1.0459	-0.6715	1.0460	0.5054	0.0000	0.0000	0.0000	0.0000;
	2002	1973	0.000744	0.002314	0.00024	123	123	123	0	0	1	-360	360	-43.4878	-8.6275	43.5000	8.6367	0.0000	0.0000	0.0000	0.0000;
	2427	2266	0.007107	0.019422	0.002011	102	102	102	0	0	1	-360	360	-58.4251	3.4228	58.6249	-3.1225	0.0000	0.0000	0.0000	0.0000;
	1932	2001	0.004992	0.016909	0.001469	123	123	123	0	0	1	-360	360	18.0337	-12.3998	-18.0142	12.2867	0.0000	0.0000	0.0000	0.0000;
	2408	2233	0.019174	0.063876	0.00598	123	123	123	0	0	1	-360	360	-11.2863	-0.9311	11.3077	0.3178	0.0000	0.0000	0.0000	0.0000;
	2408	2259	0.003802	0.012636	0.001191	123	123	123	0	0	1	-360	360	16.3533	2.9044	-16.3441	-3.0098	0.0000	0.0000	0.0000	0.0000;
	2408	2231	0.001157	0.003802	0.00038	123	123	123	0	0	1	-360	360	-5.0670	-1.9733	5.0673	1.9308	0.0000	0.0000	0.0000	0.0000;
	2436	2056	0.014554	0.053141	0.00523	123	123	123	0	0	1	-360	360	4.0097	-0.8758	-4.0076	0.2918	0.0000	0.0000	0.0000	0.0000;
	2173	2388	0.020083	0.068182	0.00674	10	10	10	0	0	1	-360	360	-1.1780	-0.2070	1.1782	-0.6276	0.0000	0.0000	0.0000	0.0000;
	2202	2056	0.017107	0.057686	0.00567	123	123	123	0	0	1	-360	360	-1.5190	0.8780	1.5196	-1.5178	0.0000	0.0000	0.0000	0.0000;
	2303	2145	0.031959	0.055893	0.005329	78	78	78	0	0	1	-360	360	-3.8531	6.3483	3.8693	-6.9398	0.0000	0.0000	0.0000	0.0000;
	2303	2067	0.018479	0.032322	0.003081	78	78	78	0	0	1	-360	360	-5.1279	-8.5483	5.1432	8.2148	0.0000	0.0000	0.0000	0.0000;
	2067	2045	0.029008	0.051653	0.004891	78	78	78	0	0	1	-360	360	-25.7466	-4.6150	25.9152	4.3367	0.0000	0.0000	0.0000	0.0000;
	2179	2045	0.016612	0.029496	0.00288	78	78	78	0	0	1	-360	360	35.6665	7.6983	-35.4832	-7.7187	0.0000	0.0000	0.0000	0.0000;
	2259	2228	0.007934	0.026777	0.00264	123	123	123	0	0	1	-360	360	0.5911	0.4618	-0.5910	-0.7627	0.0000	0.0000	0.0000	0.0000;
	2231	2228	0.008636	0.017298	0.00166	78	78	78	0	0	1	-360	360	13.4337	0.9553	-13.4200	-1.1173	0.0000	0.0000	0.0000	0.0000;
	2199	1942	0.037603	0.067603	0.00651	78	78	78	0	0	1	-360	360	-20.8390	-1.8679	20.9778	1.3415	0.0000	0.0000	0.0000	0.0000;
	2232	2072	0.014132	0.046281	0.004751	123	123	123	0	0	1	-360	360	33.9358	5.4277	-33.7963	-5.5376	0.0000	0.0000	0.0000	0.0000;
	2205	2020	0.01	0.034793	0.00317	120	120	120	0	0	1	-360	360	9.3433	-2.7057	-9.3355	2.3516	0.0000	0.0000	0.0000	0.0000;
	2427	1932	0.006099	0.020653	0.00204	123	123	123	0	0	1	-360	360	31.0411	-10.2288	-30.9877	10.1608	0.0000	0.0000	0.0000	0.0000;
	2151	1952	0.022132	0.07514	0.00742	91	91	91	0	0	1	-360	360	22.7477	4.5381	-22.6440	-5.0376	0.0000	0.0000	0.0000	0.0000;
	2273	1952	0.046777	0.057934	0.00462	91	91	91	0	0	1	-360	360	-15.1820	-3.9565	15.2840	3.5606	0.0000	0.0000	0.0000	0.0000;
	2308	2306	0.053876	0.094298	0.008981	78	78	78	0	0	1	-360	360	-0.9260	-24.3830	1.2310	23.9860	0.0000	0.0000	0.0000	0.0000;
	2193	2020	0.041397	0.083554	0.00786	78	78	78	0	0	1	-360	360	2.0030	0.2544	-2.0015	-1.1976	0.0000	0.0000	0.0000	0.0000;
	2255	2226	0.009678	0.032793	0.00325	123	123	123	0	0	1	-360	360	-13.8904	-0.6926	13.9060	0.3567	0.0000	0.0000	0.0000	0.0000;
	1983	1941	0.011653	0.034628	0.00356	78	78	78	0	0	1	-360	360	27.3805	0.1440	-27.3081	-0.3576	0.0000	0.0000	0.0000	0.0000;
	2249	1983	0.022041	0.074669	0.007391	91	91	91	0	0	1	-360	360	-10.3160	-7.8906	10.3459	7.1056	0.0000	0.0000	0.0000	0.0000;
	2003	2249	0.012141	0.041124	0.00407	91	91	91	0	0	1	-360	360	-4.5631	-8.9404	4.5730	8.4906	0.0000	0.0000	0.0000	0.0000;
	2318	2188	0.040331	0.068934	0.006921	91	91	91	0	0	1	-360	360	2.4173	40.7184	-1.8375	-40.5246	0.0000	0.0000	0.0000	0.0000;
	2372	2246	0.033636	0.085446	0.008741	91	91	91	0	0	1	-360	360	-13.5067	2.4241	13.5617	-3.3080	0.0000	0.0000	0.0000	0.0000;
	2410	2233	0.016686	0.035289	0.00341	78	78	78	0	0	1	-360	360	-17.1079	-0.4499	17.1507	0.1500	0.0000	0.0000	0.0000	0.0000;
	2410	2365	0.057603	0.122149	0.01179	78	78	78	0	0	1	-360	360	17.1079	0.4499	-16.9597	-1.4687	0.0000	0.0000	0.0000	0.0000;
	2410	2231	8e-06	8.3e-05	0	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2372	2304	0.035289	0.060331	0.00605	78	78	78	0	0	1	-360	360	-11.3658	2.8160	11.4078	-3.4525	0.0000	0.0000	0.0000	0.0000;
	2034	2145	0.068083	0.124397	0.01294	78	78	78	0	0	1	-360	360	-20.1153	-26.6975	20.8053	26.5172	0.0000	0.0000	0.0000	0.0000;
	2306	2034	0.004298	0.010281	0.00143	78	78	78	0	0	1	-360	360	-15.5120	-26.5860	15.5503	26.5255	0.0000	0.0000	0.0000	0.0000;
	2237	2072	0.016124	0.05405	0.005319	120	120	120	0	0	1	-360	360	29.1969	-6.8498	-29.0753	6.6262	0.0000	0.0000	0.0000	0.0000;
	2381	2164	0.039669	0.069339	0.006631	78	78	78	0	0	1	-360	360	23.1417	55.2590	-21.8235	-53.6482	0.0000	0.0000	0.0000	0.0000;
	2292	2237	0.023967	0.042231	0.004141	78	78	78	0	0	1	-360	360	-0.6367	-9.9215	0.6558	9.4652	0.0000	0.0000	0.0000	0.0000;
	2292	2067	0.046446	0.081744	0.00801	78	78	78	0	0	1	-360	360	-6.7233	7.0585	6.7634	-7.9298	0.0000	0.0000	0.0000	0.0000;
	1960	2238	0.02276	0.077099	0.00763	120	120	120	0	0	1	-360	360	-22.9202	3.4417	23.0224	-4.0151	0.0000	0.0000	0.0000	0.0000;
	2318	2185	0.01124	0.038182	0.00378	91	91	91	0	0	1	-360	360	11.8965	-0.7824	-11.8830	0.3824	0.0000	0.0000	0.0000	0.0000;
	2307	2246	0.023471	0.057851	0.005929	91	91	91	0	0	1	-360	360	-10.5134	3.3921	10.5383	-4.0259	0.0000	0.0000	0.0000	0.0000;
	2234	2231	0.009826	0.033223	0.003279	123	123	123	0	0	1	-360	360	28.5949	3.3518	-28.5240	-3.4881	0.0000	0.0000	0.0000	0.0000;
	2012	2003	0.013934	0.047207	0.004671	91	91	91	0	0	1	-360	360	1.6344	-8.0611	-1.6269	7.5354	0.0000	0.0000	0.0000	0.0000;
	2011	2010	0.006876	0.023281	0.002299	120	120	120	0	0	1	-360	360	-44.2376	6.1503	44.3543	-6.0260	0.0000	0.0000	0.0000	0.0000;
	2308	2164	0.034298	0.06	0.00574	78	78	78	0	0	1	-360	360	-15.2680	20.5200	15.4935	-20.7028	0.0000	0.0000	0.0000	0.0000;
	2151	2145	0.003893	0.013223	0.0013	91	91	91	0	0	1	-360	360	-35.1227	-5.2931	35.1651	5.2867	0.0000	0.0000	0.0000	0.0000;
	2436	2234	0.060496	0.118182	0.011589	78	78	78	0	0	1	-360	360	-14.0347	-1.3442	14.1402	0.2277	0.0000	0.0000	0.0000	0.0000;
	2291	2072	0.006149	0.020827	0.002062	91	91	91	0	0	1	-360	360	-47.0025	4.6851	47.1187	-4.5356	0.0000	0.0000	0.0000	0.0000;
	2332	2291	0.007587	0.025686	0.002543	91	91	91	0	0	1	-360	360	-46.8593	4.8699	47.0025	-4.6851	0.0000	0.0000	0.0000	0.0000;
	2250	2001	0.00519	0.014132	0.00143	102	102	102	0	0	1	-360	360	-59.0666	-16.6945	59.2280	16.9602	0.0000	0.0000	0.0000	0.0000;
	2365	2172	0.067438	0.118017	0.01126	10	10	10	0	0	1	-360	360	6.6527	-0.6723	-6.6260	-0.5370	0.0000	0.0000	0.0000	0.0000;
	1960	2205	0.014521	0.049174	0.004869	78	78	78	0	0	1	-360	360	14.9702	-4.1417	-14.9413	3.6537	0.0000	0.0000	0.0000	0.0000;
	2250	2184	0.001818	0.004554	0.00046	91	91	91	0	0	1	-360	360	2.5021	0.0446	-2.5020	-0.1000	0.0000	0.0000	0.0000	0.0000;
	2226	2002	0.002587	0.00876	0.000871	123	123	123	0	0	1	-360	360	-16.8520	-1.3717	16.8582	1.2882	0.0000	0.0000	0.0000	0.0000;
	2232	2256	0.001901	0.006033	0.00061	123	123	123	0	0	1	-360	360	-7.0219	-3.5688	7.0229	3.4987	0.0000	0.0000	0.0000	0.0000;
	2227	2125	0.001744	0.004793	0.000479	102	102	102	0	0	1	-360	360	-13.6499	-3.7965	13.6528	3.7472	0.0000	0.0000	0.0000	0.0000;
	2232	1982	0.00686	0.021984	0.00228	123	123	123	0	0	1	-360	360	-38.8379	-3.9119	38.9249	3.9165	0.0000	0.0000	0.0000	0.0000;
	2279	2199	0.017017	0.055124	0.005711	123	123	123	0	0	1	-360	360	-17.2629	-2.8541	17.3070	2.3239	0.0000	0.0000	0.0000	0.0000;
	2266	2257	0.010281	0.021636	0.002101	78	78	78	0	0	1	-360	360	-67.6059	1.9225	67.9897	-1.3737	0.0000	0.0000	0.0000	0.0000;
	2318	2001	0.011256	0.038141	0.00378	91	91	91	0	0	1	-360	360	-31.6868	-43.6780	31.9625	44.1584	0.0000	0.0000	0.0000	0.0000;
	2411	2255	0.003033	0.010289	0.001019	102	102	102	0	0	1	-360	360	-4.4679	0.5934	4.4684	-0.7134	0.0000	0.0000	0.0000	0.0000;
	1949	2411	0.006174	0.017364	0.00174	102	102	102	0	0	1	-360	360	-4.4668	0.3884	4.4679	-0.5934	0.0000	0.0000	0.0000	0.0000;
	2427	2411	4.1e-05	0.000141	1e-05	102	102	102	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2238	2005	0.007314	0.012793	0.00122	78	78	78	0	0	1	-360	360	5.1587	0.7556	-5.1570	-0.9000	0.0000	0.0000	0.0000	0.0000;
	2237	2260	0.009587	0.024744	0.00251	102	102	102	0	0	1	-360	360	6.6296	0.3114	-6.6260	-0.6000	0.0000	0.0000	0.0000	0.0000;
	2238	2261	0.009587	0.024744	0.00251	102	102	102	0	0	1	-360	360	8.1184	1.5167	-8.1130	-1.8054	0.0000	0.0000	0.0000	0.0000;
	2155	2237	0.013438	0.023826	0.00227	78	78	78	0	0	1	-360	360	-8.8887	-4.4550	8.8998	4.2057	0.0000	0.0000	0.0000	0.0000;
	2258	2155	0.006983	0.012793	0.00098	78	78	78	0	0	1	-360	360	-7.8538	-4.5620	7.8587	4.4550	0.0000	0.0000	0.0000	0.0000;
	2238	2052	0.005744	0.019438	0.001919	123	123	123	0	0	1	-360	360	37.3009	8.1563	-37.2315	-8.1525	0.0000	0.0000	0.0000	0.0000;
	2256	2186	0.003388	0.010992	0.00114	123	123	123	0	0	1	-360	360	3.4050	5.1075	-3.4039	-5.2407	0.0000	0.0000	0.0000	0.0000;
	2186	2002	0.00281	0.009091	0.000939	123	123	123	0	0	1	-360	360	-7.4891	2.8647	7.4906	-2.9725	0.0000	0.0000	0.0000	0.0000;
	2258	2185	0.014752	0.049984	0.004949	78	78	78	0	0	1	-360	360	-3.7827	3.1878	3.7860	-3.7604	0.0000	0.0000	0.0000	0.0000;
	2352	2256	0.00405	0.013388	0.001379	123	123	123	0	0	1	-360	360	21.9344	9.9950	-21.9149	-10.0962	0.0000	0.0000	0.0000	0.0000;
	2438	1984	0.010314	0.017967	0.001711	78	78	78	0	0	1	-360	360	-1.1024	4.9478	1.1048	-5.1401	0.0000	0.0000	0.0000	0.0000;
	2349	2279	0.039504	0.072314	0.007279	78	78	78	0	0	1	-360	360	-7.3783	-3.4645	7.3999	2.6531	0.0000	0.0000	0.0000	0.0000;
	2250	1980	0.001653	0.005372	0.000549	123	123	123	0	0	1	-360	360	44.7855	12.5649	-44.7559	-12.5353	0.0000	0.0000	0.0000	0.0000;
	2352	1980	0.001818	0.00595	0.000629	123	123	123	0	0	1	-360	360	-31.1955	-10.7765	31.2119	10.7543	0.0000	0.0000	0.0000	0.0000;
	2125	2052	0.00405	0.013314	0.001379	123	123	123	0	0	1	-360	360	-25.1358	-6.2892	25.1585	6.1985	0.0000	0.0000	0.0000	0.0000;
	2258	2006	0.020347	0.035578	0.0034	78	78	78	0	0	1	-360	360	4.4225	0.8051	-4.4190	-1.2000	0.0000	0.0000	0.0000	0.0000;
	2257	2179	0.022719	0.039727	0.00379	78	78	78	0	0	1	-360	360	46.8400	10.9986	-46.4145	-10.7183	0.0000	0.0000	0.0000	0.0000;
	2435	1929	0.001289	0.003744	0.00038	76	76	76	0	0	1	-360	360	-65.5894	-2.2844	65.6338	2.3655	0.0000	0.0000	0.0000	0.0000;
	1966	2435	0.028331	0.073488	0.007451	62	62	62	0	0	1	-360	360	-54.7208	1.9541	55.4154	-1.0746	0.0000	0.0000	0.0000	0.0000;
	2063	1966	0.029669	0.076612	0.007771	62	62	62	0	0	1	-360	360	-51.1358	2.8015	51.7868	-2.0611	0.0000	0.0000	0.0000	0.0000;
	2327	2073	0.028256	0.095702	0.00947	105	105	105	0	0	1	-360	360	10.3773	-2.3317	-10.3511	1.2928	0.0000	0.0000	0.0000	0.0000;
	2211	2019	0.017289	0.058554	0.005801	105	105	105	0	0	1	-360	360	-10.4469	-3.8482	10.4645	3.2151	0.0000	0.0000	0.0000	0.0000;
	2398	2064	0.007017	0.017521	0.000779	82	82	82	0	0	1	-360	360	9.1331	1.3072	-9.1281	-1.3890	0.0000	0.0000	0.0000	0.0000;
	2398	2209	0.023876	0.067107	0.00621	82	82	82	0	0	1	-360	360	-9.1331	-1.2103	9.1497	0.5040	0.0000	0.0000	0.0000	0.0000;
	2398	2138	0.003554	0.009587	0.000801	82	82	82	0	0	1	-360	360	0.0000	-0.0969	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2019	2210	0.027372	0.092132	0.009121	105	105	105	0	0	1	-360	360	-17.4055	-4.2831	17.4779	3.4262	0.0000	0.0000	0.0000	0.0000;
	2211	2073	0.017917	0.061438	0.006009	105	105	105	0	0	1	-360	360	-3.2681	1.1332	3.2701	-1.8418	0.0000	0.0000	0.0000	0.0000;
	2210	2126	0.037934	0.097521	0.00999	62	62	62	0	0	1	-360	360	41.1152	5.9774	-40.5739	-5.7782	0.0000	0.0000	0.0000	0.0000;
	2195	2090	0.013223	0.032893	0.00347	76	76	76	0	0	1	-360	360	33.7897	-14.8992	-33.6433	14.8373	0.0000	0.0000	0.0000	0.0000;
	2334	1928	0.005041	0.014132	0.00145	62	62	62	0	0	1	-360	360	-60.0198	4.8797	60.1661	-4.6510	0.0000	0.0000	0.0000	0.0000;
	2156	2433	0.037438	0.096529	0.009891	62	62	62	0	0	1	-360	360	-13.0869	-5.8409	13.1496	4.8184	0.0000	0.0000	0.0000	0.0000;
	2156	2055	0.020174	0.049587	0.00508	62	62	62	0	0	1	-360	360	11.6139	5.4789	-11.5853	-6.0091	0.0000	0.0000	0.0000	0.0000;
	2085	2054	0.015289	0.049669	0.005179	91	91	91	0	0	1	-360	360	-2.9624	-2.1805	2.9640	1.5778	0.0000	0.0000	0.0000	0.0000;
	2091	1971	0.033314	0.079818	0.007831	62	62	62	0	0	1	-360	360	57.7802	22.4822	-56.7401	-20.9312	14.2739	0.0000	0.0000	0.0000;
	2397	2214	0.038141	0.066711	0.00636	48	48	48	0	0	1	-360	360	-11.4969	-4.6872	11.5432	3.9751	0.0000	0.0000	0.0000	0.0000;
	2069	2397	0.000686	0.002347	0.00023	48	48	48	0	0	1	-360	360	-11.4960	-4.7140	11.4969	4.6884	0.0000	0.0000	0.0000	0.0000;
	2088	2397	8.3e-05	0.000141	1e-05	48	48	48	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0012	0.0000	0.0000	0.0000	0.0000;
	2053	2215	0.013636	0.023802	0.00227	69	69	69	0	0	1	-360	360	-30.3910	-8.9530	30.5019	8.8657	0.0000	0.0000	0.0000	0.0000;
	2066	2215	0.008678	0.015124	0.00145	69	69	69	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.1803	0.0000	0.0000	0.0000	0.0000;
	2215	2091	0.005372	0.015446	0.00181	103	103	103	0	0	1	-360	360	54.3949	-1.5529	-54.2670	1.6961	0.0000	0.0000	0.0000	0.0000;
	2094	2054	0.02843	0.052066	0.00498	59	59	59	0	0	1	-360	360	10.6211	-1.9873	-10.5932	1.4520	0.0000	0.0000	0.0000	0.0000;
	2268	2094	0.02843	0.052066	0.00498	59	59	59	0	0	1	-360	360	13.1714	-1.9437	-13.1291	1.4323	0.0000	0.0000	0.0000	0.0000;
	2210	2206	0.003876	0.006686	0.000629	59	59	59	0	0	1	-360	360	4.7157	0.8368	-4.7150	-0.9120	0.0000	0.0000	0.0000	0.0000;
	2209	2208	0.007603	0.018017	0.001791	59	59	59	0	0	1	-360	360	25.8531	-0.9372	-25.8113	0.8191	0.0000	0.0000	0.0000	0.0000;
	2305	1971	0.011686	0.03957	0.003918	105	105	105	0	0	1	-360	360	-53.7514	-19.6385	54.0871	20.3242	0.0000	0.0000	0.0000	0.0000;
	2351	2214	0.003967	0.029174	0.002829	196	196	196	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2350	2041	0.000992	0.007934	0.00077	171	171	171	0	0	1	-360	360	-8.0970	-2.7490	8.0976	2.6592	0.0000	0.0000	0.0000	0.0000;
	2142	1933	0.02676	0.076893	0.00772	87	87	87	0	0	1	-360	360	44.4066	-8.5898	-43.9508	8.9795	0.0000	0.0000	0.0000	0.0000;
	2090	2041	0.000504	0.003967	0.000559	168	168	168	0	0	1	-360	360	4.6892	-12.6276	-4.6884	12.5648	0.0000	0.0000	0.0000	0.0000;
	2092	2041	0.000504	0.003967	0.000559	160	160	160	0	0	1	-360	360	30.5760	-16.1270	-30.5711	16.0970	0.0000	0.0000	0.0000	0.0000;
	1930	1931	0.00276	0.004826	0.00046	69	69	69	0	0	1	-360	360	-15.3570	-6.2100	15.3631	6.1637	0.0000	0.0000	0.0000	0.0000;
	1931	1929	0.013512	0.023488	0.002241	69	69	69	0	0	1	-360	360	-31.6091	-11.6637	31.7324	11.5985	0.0000	0.0000	0.0000	0.0000;
	2100	2082	0.009091	0.026446	0.002691	69	69	69	0	0	1	-360	360	13.2300	1.8117	-13.2166	-2.0988	0.0000	0.0000	0.0000	0.0000;
	2089	1929	0.031983	0.081066	0.008279	69	69	69	0	0	1	-360	360	-28.4805	-5.3272	28.6979	4.8506	0.0000	0.0000	0.0000	0.0000;
	2133	2089	0.006917	0.019223	0.001941	69	69	69	0	0	1	-360	360	-18.7345	-2.0975	18.7545	1.9152	0.0000	0.0000	0.0000	0.0000;
	2063	2061	0.005041	0.014207	0.0015	76	76	76	0	0	1	-360	360	42.8208	-3.8015	-42.7430	3.8415	0.0000	0.0000	0.0000	0.0000;
	1935	2133	0.01395	0.039983	0.00401	69	69	69	0	0	1	-360	360	-13.9939	-1.2970	14.0165	0.8715	0.0000	0.0000	0.0000	0.0000;
	2100	1935	0.01657	0.048901	0.004901	69	69	69	0	0	1	-360	360	-13.9670	-1.8137	13.9939	1.2970	0.0000	0.0000	0.0000	0.0000;
	2055	2054	0.003802	0.012149	0.001229	62	62	62	0	0	1	-360	360	3.6213	5.7681	-3.6197	-5.9078	0.0000	0.0000	0.0000	0.0000;
	1930	1928	0.00157	0.002727	0.000259	39	39	39	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2210	2201	0.017934	0.058182	0.006031	82	82	82	0	0	1	-360	360	9.3739	4.4834	-9.3575	-5.1600	0.0000	0.0000	0.0000	0.0000;
	2268	2209	0.06438	0.113802	0.01096	48	48	48	0	0	1	-360	360	-22.7504	-0.7063	23.0315	-0.1121	0.0000	0.0000	0.0000	0.0000;
	2126	2124	0.002397	0.004132	0.00039	67	67	67	0	0	1	-360	360	8.5417	-1.4302	-8.5401	1.3871	0.0000	0.0000	0.0000	0.0000;
	2057	1928	0.014711	0.037364	0.003821	51	51	51	0	0	1	-360	360	-28.4157	-5.8021	28.5150	5.5774	0.0000	0.0000	0.0000	0.0000;
	2117	2057	0.025041	0.063636	0.007241	51	51	51	0	0	1	-360	360	-28.2450	-6.2594	28.4157	5.8021	0.0000	0.0000	0.0000	0.0000;
	2208	2207	0.016612	0.029174	0.002781	39	39	39	0	0	1	-360	360	7.9673	1.8959	-7.9580	-2.2160	0.0000	0.0000	0.0000	0.0000;
	2310	2201	0.01438	0.046529	0.004811	82	82	82	0	0	1	-360	360	1.1067	-4.4382	-1.1045	3.8660	0.0000	0.0000	0.0000	0.0000;
	2356	2195	0.036686	0.094298	0.009849	51	51	51	0	0	1	-360	360	47.1705	-10.7854	-46.4817	11.3412	0.0000	0.0000	0.0000	0.0000;
	2377	2074	0.029826	0.054628	0.00552	59	59	59	0	0	1	-360	360	-1.5618	8.2506	1.5810	-8.8667	0.0000	0.0000	0.0000	0.0000;
	2137	1987	0.003017	0.01	0.001019	82	82	82	0	0	1	-360	360	-11.2060	-2.7710	11.2094	2.6617	0.0000	0.0000	0.0000	0.0000;
	2065	1987	0.001612	0.005289	0.00054	82	82	82	0	0	1	-360	360	16.1671	3.8041	-16.1634	-3.8557	0.0000	0.0000	0.0000	0.0000;
	2065	2061	0.016446	0.042984	0.004431	76	76	76	0	0	1	-360	360	-33.7485	2.9735	33.9080	-3.0835	0.0000	0.0000	0.0000	0.0000;
	2220	2090	0.010331	0.03405	0.00348	76	76	76	0	0	1	-360	360	-16.0879	-11.3558	16.1204	11.0377	0.0000	0.0000	0.0000	0.0000;
	2356	2334	0.022893	0.062149	0.00636	51	51	51	0	0	1	-360	360	-48.2005	10.3854	48.6508	-9.9547	0.0000	0.0000	0.0000	0.0000;
	2124	2085	0.017521	0.05438	0.005641	91	91	91	0	0	1	-360	360	2.9381	-1.4821	-2.9366	0.8255	0.0000	0.0000	0.0000	0.0000;
	2276	2220	0.014628	0.047934	0.00491	82	82	82	0	0	1	-360	360	-7.8162	-9.5143	7.8339	8.9778	0.0000	0.0000	0.0000	0.0000;
	2326	2276	0.022066	0.071488	0.00747	82	82	82	0	0	1	-360	360	-3.2259	-8.2850	3.2392	7.4323	0.0000	0.0000	0.0000	0.0000;
	2326	2065	0.017603	0.056942	0.00575	82	82	82	0	0	1	-360	360	-2.9781	7.4180	2.9883	-8.0686	0.0000	0.0000	0.0000	0.0000;
	2298	2090	0.016223	0.041793	0.00424	87	87	87	0	0	1	-360	360	-62.3118	2.0755	62.8337	-1.2474	0.0000	0.0000	0.0000	0.0000;
	2187	2091	0.009752	0.032066	0.003291	62	62	62	0	0	1	-360	360	-23.4065	-7.2345	23.4539	6.9843	0.0000	0.0000	0.0000	0.0000;
	2433	2187	0.034876	0.094876	0.009721	62	62	62	0	0	1	-360	360	-16.5356	-5.8184	16.6225	4.8705	0.0000	0.0000	0.0000	0.0000;
	2126	2123	0.006529	0.022066	0.002161	91	91	91	0	0	1	-360	360	39.6620	-0.9604	-39.5744	1.0037	0.0000	0.0000	0.0000	0.0000;
	2298	2142	0.013479	0.039289	0.00394	87	87	87	0	0	1	-360	360	56.5598	-3.8225	-56.2016	4.3928	0.0000	0.0000	0.0000	0.0000;
	2298	2089	0.026198	0.08595	0.008809	82	82	82	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2136	1988	0.046686	0.095446	0.00939	76	76	76	0	0	1	-360	360	-5.1127	3.3429	5.1290	-4.4209	0.0000	0.0000	0.0000	0.0000;
	2118	1989	0.033967	0.059422	0.00567	78	78	78	0	0	1	-360	360	-22.0339	-9.3763	22.2006	9.0051	0.0000	0.0000	0.0000	0.0000;
	2296	2014	0.027364	0.091818	0.00907	78	78	78	0	0	1	-360	360	-22.5328	-1.3072	22.6489	0.6040	0.0000	0.0000	0.0000	0.0000;
	2315	2015	0.02719	0.087934	0.009099	123	123	123	0	0	1	-360	360	-26.4433	-0.8646	26.6022	0.2826	0.0000	0.0000	0.0000	0.0000;
	2118	2031	0.029669	0.049256	0.004859	78	78	78	0	0	1	-360	360	-13.9571	-0.8087	14.0072	0.3279	0.0000	0.0000	0.0000	0.0000;
	2315	1993	0.025207	0.081818	0.009169	123	123	123	0	0	1	-360	360	19.6593	-0.6564	-19.5778	-0.1722	0.0000	0.0000	0.0000	0.0000;
	2406	2049	0.059446	0.103983	0.00992	76	76	76	0	0	1	-360	360	-17.8705	4.9803	18.0439	-5.8738	0.0000	0.0000	0.0000	0.0000;
	1943	2406	0.018769	0.032818	0.003129	76	76	76	0	0	1	-360	360	-12.6786	4.2549	12.7068	-4.5812	0.0000	0.0000	0.0000	0.0000;
	2181	2406	0.021107	0.071504	0.007081	76	76	76	0	0	1	-360	360	-5.1590	-0.4350	5.1637	-0.3991	0.0000	0.0000	0.0000	0.0000;
	2403	2014	0.024727	0.054	0.00523	78	78	78	0	0	1	-360	360	8.4851	-4.0121	-8.4677	3.4165	0.0000	0.0000	0.0000	0.0000;
	2317	2403	0.053826	0.110008	0.010609	78	78	78	0	0	1	-360	360	13.1342	-4.4317	-13.0516	3.3116	0.0000	0.0000	0.0000	0.0000;
	2158	2403	0.00257	0.004488	0.000431	78	78	78	0	0	1	-360	360	-4.5660	-0.7520	4.5665	0.7006	0.0000	0.0000	0.0000	0.0000;
	2049	2014	0.001397	0.004628	0.00046	76	76	76	0	0	1	-360	360	-28.3629	4.3378	28.3724	-4.3621	0.0000	0.0000	0.0000	0.0000;
	2283	2282	0.026612	0.086612	0.00899	123	123	123	0	0	1	-360	360	-23.8139	0.3794	23.9423	-1.0246	0.0000	0.0000	0.0000	0.0000;
	2296	2168	0.021984	0.073802	0.007359	78	78	78	0	0	1	-360	360	17.2718	0.2362	-17.2169	-0.9305	0.0000	0.0000	0.0000	0.0000;
	2402	2015	0.03224	0.069984	0.006778	78	78	78	0	0	1	-360	360	-18.2887	0.1885	18.3786	-0.8112	0.0000	0.0000	0.0000	0.0000;
	2157	2402	0.001975	0.003455	0.000329	78	78	78	0	0	1	-360	360	-5.7440	0.2000	5.7445	-0.2386	0.0000	0.0000	0.0000	0.0000;
	1989	2402	0.069529	0.121603	0.011602	78	78	78	0	0	1	-360	360	-12.4527	-1.2724	12.5442	0.0501	0.0000	0.0000	0.0000	0.0000;
	2283	2031	0.031488	0.052149	0.00515	76	76	76	0	0	1	-360	360	17.3309	0.8356	-17.2502	-1.3049	0.0000	0.0000	0.0000	0.0000;
	2026	2014	0.010397	0.037041	0.002819	78	78	78	0	0	1	-360	360	-10.7638	-2.2457	10.7742	1.9414	0.0000	0.0000	0.0000	0.0000;
	2025	2026	0.003752	0.006562	0.000629	78	78	78	0	0	1	-360	360	-4.5731	-1.1435	4.5738	1.0687	0.0000	0.0000	0.0000	0.0000;
	2018	2025	0.007107	0.012438	0.001191	78	78	78	0	0	1	-360	360	4.2709	-0.0554	-4.2699	-0.0865	0.0000	0.0000	0.0000	0.0000;
	2030	2015	0.004149	0.007256	0.00069	78	78	78	0	0	1	-360	360	-15.7780	-2.4882	15.7868	2.4200	0.0000	0.0000	0.0000	0.0000;
	2017	2030	0.006521	0.011397	0.001089	78	78	78	0	0	1	-360	360	-12.8200	-1.9341	12.8290	1.8182	0.0000	0.0000	0.0000	0.0000;
	2177	1985	0.019826	0.055041	0.005951	76	76	76	0	0	1	-360	360	15.3481	4.0063	-15.3069	-4.6179	0.0000	0.0000	0.0000	0.0000;
	2413	2328	0.010934	0.030479	0.003071	102	102	102	0	0	1	-360	360	15.9033	-6.5301	-15.8770	6.2307	0.0000	0.0000	0.0000	0.0000;
	1985	2413	0.003752	0.010248	0.001031	102	102	102	0	0	1	-360	360	21.8184	-6.3105	-21.8025	6.2287	0.0000	0.0000	0.0000	0.0000;
	2426	2413	0.003826	0.006686	0.000639	102	102	102	0	0	1	-360	360	-5.8980	-0.3770	5.8991	0.3014	0.0000	0.0000	0.0000	0.0000;
	2447	2254	0.011727	0.030521	0.00303	78	78	78	0	0	1	-360	360	5.6643	3.7420	-5.6597	-4.0988	0.0000	0.0000	0.0000	0.0000;
	2447	2178	0.040231	0.102769	0.01021	78	78	78	0	0	1	-360	360	-6.4013	-3.9420	6.4185	2.7352	0.0000	0.0000	0.0000	0.0000;
	2325	2178	0.028603	0.053223	0.00515	76	76	76	0	0	1	-360	360	-23.1211	-5.3046	23.2531	4.9212	0.0000	0.0000	0.0000	0.0000;
	1959	1991	9.1e-05	0.000686	7e-05	120	120	120	0	0	1	-360	360	-87.9146	-3.2242	87.9202	3.2577	0.0000	0.0000	0.0000	0.0000;
	2022	1959	0.005554	0.018182	0.001861	120	120	120	0	0	1	-360	360	-87.5716	-2.3335	87.9146	3.2242	0.0000	0.0000	0.0000	0.0000;
	2253	2008	0.025603	0.078397	0.008061	78	78	78	0	0	1	-360	360	-0.7751	-0.2860	0.7752	-0.6933	0.0000	0.0000	0.0000	0.0000;
	2254	2029	0.006612	0.018256	0.001941	102	102	102	0	0	1	-360	360	26.6290	4.9350	-26.5890	-5.0599	0.0000	0.0000	0.0000	0.0000;
	2330	2008	0.009603	0.024744	0.00251	69	69	69	0	0	1	-360	360	-4.5650	-1.3110	4.5668	1.0107	0.0000	0.0000	0.0000	0.0000;
	2236	2330	0.001711	0.005157	0.00052	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2294	2008	0.006281	0.010578	0.001079	78	78	78	0	0	1	-360	360	-12.8460	3.0000	12.8550	-3.1159	0.0000	0.0000	0.0000	0.0000;
	2428	2009	0.017769	0.03157	0.003011	78	78	78	0	0	1	-360	360	-25.6070	-2.8518	25.7048	2.6613	0.0000	0.0000	0.0000	0.0000;
	2178	2162	0.027058	0.091636	0.00907	78	78	78	0	0	1	-360	360	28.7293	-2.9582	-28.5466	2.4653	0.0000	0.0000	0.0000	0.0000;
	2196	2162	0.020777	0.038017	0.00364	78	78	78	0	0	1	-360	360	-22.6994	2.0427	22.7886	-2.3223	0.0000	0.0000	0.0000	0.0000;
	2196	2004	0.041521	0.074289	0.0071	78	78	78	0	0	1	-360	360	17.3924	-1.8867	-17.2881	1.2167	0.0000	0.0000	0.0000	0.0000;
	2278	2004	0.050174	0.087744	0.008371	78	78	78	0	0	1	-360	360	-17.1630	0.4373	17.2881	-1.2167	0.0000	0.0000	0.0000	0.0000;
	2325	1990	0.044628	0.094207	0.009629	76	76	76	0	0	1	-360	360	11.9151	3.7726	-11.8558	-4.8057	0.0000	0.0000	0.0000	0.0000;
	2383	2277	0.024793	0.080413	0.00832	123	123	123	0	0	1	-360	360	-16.9647	-0.7591	17.0308	0.0714	0.0000	0.0000	0.0000	0.0000;
	2277	2166	0.037686	0.065537	0.006241	78	78	78	0	0	1	-360	360	-27.2978	-2.4164	27.5572	2.1805	0.0000	0.0000	0.0000	0.0000;
	2166	2016	0.065372	0.114876	0.01096	78	78	78	0	0	1	-360	360	-28.5892	-2.5415	29.0717	2.1462	0.0000	0.0000	0.0000	0.0000;
	2235	2009	0.011438	0.030231	0.003059	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2022	1985	0.020579	0.067603	0.005689	123	123	123	0	0	1	-360	360	75.7726	-1.0565	-74.8217	3.4815	0.0000	0.0000	0.0000	0.0000;
	2419	2245	0.01314	0.025537	0.002461	78	78	78	0	0	1	-360	360	-44.5566	-4.7295	44.7786	4.8668	0.0000	0.0000	0.0000	0.0000;
	2190	2331	0.019471	0.06595	0.006529	123	123	123	0	0	1	-360	360	-15.8970	-3.9900	15.9450	3.4447	0.0000	0.0000	0.0000	0.0000;
	2353	1968	0.021818	0.071066	0.007369	123	123	123	0	0	1	-360	360	25.9642	5.8401	-25.8388	-6.3391	0.0000	0.0000	0.0000	0.0000;
	2345	2254	0.00486	0.016446	0.001631	120	120	120	0	0	1	-360	360	-15.0092	-3.1291	15.0186	2.9629	0.0000	0.0000	0.0000	0.0000;
	1940	2253	0.002281	0.007719	0.00076	123	123	123	0	0	1	-360	360	-11.9428	-1.7550	11.9456	1.6719	0.0000	0.0000	0.0000	0.0000;
	2278	2182	0.023058	0.057364	0.005871	102	102	102	0	0	1	-360	360	9.7471	-2.0370	-9.7281	1.3897	0.0000	0.0000	0.0000	0.0000;
	2139	2009	0.003893	0.01319	0.001307	123	123	123	0	0	1	-360	360	-4.2664	0.1350	4.2670	-0.2918	0.0000	0.0000	0.0000	0.0000;
	1940	2139	0.010107	0.034248	0.00339	123	123	123	0	0	1	-360	360	-1.7632	-0.4680	1.7634	0.0570	0.0000	0.0000	0.0000	0.0000;
	2191	2008	0.007802	0.026413	0.002621	123	123	123	0	0	1	-360	360	-10.2030	-0.9706	10.2098	0.6751	0.0000	0.0000	0.0000	0.0000;
	2345	2191	0.003174	0.010727	0.00106	123	123	123	0	0	1	-360	360	-6.8128	-1.3629	6.8140	1.2386	0.0000	0.0000	0.0000	0.0000;
	2328	2253	0.00595	0.020157	0.001999	120	120	120	0	0	1	-360	360	8.4550	-4.2307	-8.4506	4.0025	0.0000	0.0000	0.0000	0.0000;
	2244	2029	0.012893	0.033719	0.00333	102	102	102	0	0	1	-360	360	-10.3465	-3.4091	10.3590	3.0399	0.0000	0.0000	0.0000	0.0000;
	2278	2086	0.033967	0.058099	0.00559	72	72	72	0	0	1	-360	360	38.7723	5.9135	-38.3300	-5.8101	0.0000	0.0000	0.0000	0.0000;
	2086	2007	0.069256	0.12157	0.011739	78	78	78	0	0	1	-360	360	27.5520	4.5281	-27.0792	-5.0210	0.0000	0.0000	0.0000	0.0000;
	2419	2016	0.039826	0.069669	0.00666	78	78	78	0	0	1	-360	360	36.4506	2.3105	-36.0027	-2.3072	0.0000	0.0000	0.0000	0.0000;
	2383	2321	0.007521	0.018347	0.00196	78	78	78	0	0	1	-360	360	13.8707	2.1001	-13.8570	-2.2780	0.0000	0.0000	0.0000	0.0000;
	2324	2322	0.007521	0.018347	0.00196	78	78	78	0	0	1	-360	360	0.0000	-0.2317	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2331	2007	0.018182	0.058843	0.00612	123	123	123	0	0	1	-360	360	-22.4760	-3.7447	22.5622	3.3530	0.0000	0.0000	0.0000	0.0000;
	2245	1985	0.009256	0.018603	0.00181	78	78	78	0	0	1	-360	360	-57.1456	-5.4008	57.3992	5.6918	0.0000	0.0000	0.0000	0.0000;
	2272	2177	0.069421	0.140496	0.01368	78	78	78	0	0	1	-360	360	-2.6775	-6.5346	2.7004	4.9181	0.0000	0.0000	0.0000	0.0000;
	2324	2182	0.011066	0.027438	0.00281	102	102	102	0	0	1	-360	360	-0.7370	0.0297	0.7371	-0.3617	0.0000	0.0000	0.0000	0.0000;
	2353	1991	0.012893	0.041984	0.004361	123	123	123	0	0	1	-360	360	-27.4352	-5.8911	27.5167	5.6123	0.0000	0.0000	0.0000	0.0000;
	2293	2165	0.008017	0.021744	0.0022	78	78	78	0	0	1	-360	360	-13.8430	3.1700	13.8564	-3.4005	0.0000	0.0000	0.0000	0.0000;
	2165	2009	0.00843	0.022984	0.002321	78	78	78	0	0	1	-360	360	-17.6874	2.3955	17.7096	-2.6169	0.0000	0.0000	0.0000	0.0000;
	2177	2152	0.022636	0.073554	0.007621	123	123	123	0	0	1	-360	360	2.6093	-0.6404	-2.6080	-0.2890	0.0000	0.0000	0.0000	0.0000;
	1968	1938	0.031802	0.079793	0.00779	123	123	123	0	0	1	-360	360	20.6778	6.3711	-20.5543	-7.0036	0.0000	0.0000	0.0000	0.0000;
	2178	1970	0.050331	0.133876	0.01203	78	78	78	0	0	1	-360	360	9.4773	-2.3953	-9.4395	1.0182	0.0000	0.0000	0.0000	0.0000;
	2357	1970	0.028512	0.09843	0.008959	123	123	123	0	0	1	-360	360	-3.2430	-0.1870	3.2455	-0.9022	0.0000	0.0000	0.0000	0.0000;
	2278	2177	0.034298	0.245446	0.024079	120	120	120	0	0	1	-360	360	-31.3564	-4.3137	31.6434	3.4665	0.0000	0.0000	0.0000	0.0000;
	2428	2244	0.008182	0.021488	0.00212	102	102	102	0	0	1	-360	360	2.0390	-1.9922	-2.0385	1.7381	0.0000	0.0000	0.0000	0.0000;
	2423	2143	0.04876	0.069421	0.01254	120	120	120	0	0	1	-360	360	14.7465	-2.6538	-14.6606	1.2103	0.0000	0.0000	0.0000	0.0000;
	2271	2424	0.019793	0.036289	0.00348	78	78	78	0	0	1	-360	360	-1.3260	-0.3400	1.3263	-0.0959	0.0000	0.0000	0.0000	0.0000;
	2393	2424	0.023636	0.059917	0.006181	120	120	120	0	0	1	-360	360	-13.1070	-1.3731	13.1397	0.6831	0.0000	0.0000	0.0000	0.0000;
	2393	2000	0.001818	0.004628	0.000469	120	120	120	0	0	1	-360	360	5.6015	0.9217	-5.6010	-0.9790	0.0000	0.0000	0.0000	0.0000;
	1947	2393	0.00405	0.013058	0.00136	120	120	120	0	0	1	-360	360	-7.5037	-0.6150	7.5055	0.4514	0.0000	0.0000	0.0000	0.0000;
	2424	2421	0.022314	0.07557	0.00748	123	123	123	0	0	1	-360	360	7.3848	0.3457	-7.3750	-1.2490	0.0000	0.0000	0.0000	0.0000;
	2300	2423	0.028347	0.095041	0.00937	123	123	123	0	0	1	-360	360	-28.9267	-5.9924	29.1268	5.5007	0.0000	0.0000	0.0000	0.0000;
	2423	2197	0.030248	0.101653	0.010019	120	120	120	0	0	1	-360	360	9.9484	-0.8734	-9.9245	-0.3004	0.0000	0.0000	0.0000	0.0000;
	2320	2440	0.015703	0.027273	0.00286	69	69	69	0	0	1	-360	360	12.2793	-0.5693	-12.2604	0.2438	0.0000	0.0000	0.0000	0.0000;
	2347	2229	0.012008	0.026711	0.002589	120	120	120	0	0	1	-360	360	-7.3984	1.9823	7.4041	-2.2938	0.0000	0.0000	0.0000	0.0000;
	2319	2347	0.011273	0.025479	0.002471	78	78	78	0	0	1	-360	360	2.7722	2.9889	-2.7706	-3.2948	0.0000	0.0000	0.0000	0.0000;
	2319	2301	0.008099	0.027422	0.00272	120	120	120	0	0	1	-360	360	10.3479	1.6692	-10.3408	-1.9857	0.0000	0.0000	0.0000	0.0000;
	2319	2313	0.029752	0.042066	0.004039	69	69	69	0	0	1	-360	360	34.5071	2.3953	-34.2228	-2.4952	0.0000	0.0000	0.0000	0.0000;
	2320	2267	0.049587	0.086777	0.009	69	69	69	0	0	1	-360	360	34.8225	0.5034	-34.3427	-0.7768	0.0000	0.0000	0.0000	0.0000;
	2267	2217	0.042066	0.070248	0.00733	69	69	69	0	0	1	-360	360	31.6907	0.6278	-31.3437	-0.9318	0.0000	0.0000	0.0000	0.0000;
	1947	2320	0.038983	0.103132	0.01043	102	102	102	0	0	1	-360	360	-6.2813	-2.2551	6.2945	0.9858	0.0000	0.0000	0.0000	0.0000;
	2289	2319	0.014669	0.040397	0.00628	102	102	102	0	0	1	-360	360	-10.4783	-0.2971	10.4912	-0.4539	0.0000	0.0000	0.0000	0.0000;
	2313	2058	0.05124	0.081818	0.009489	78	78	78	0	0	1	-360	360	23.9018	0.4582	-23.6636	-1.2339	0.0000	0.0000	0.0000	0.0000;
	1950	1936	0.006612	0.019826	0.002299	123	123	123	0	0	1	-360	360	11.3933	-3.2211	-11.3860	2.9551	0.0000	0.0000	0.0000	0.0000;
	2319	2221	0.01405	0.027273	0.002781	78	78	78	0	0	1	-360	360	-1.6221	4.3646	1.6247	-4.7079	0.0000	0.0000	0.0000	0.0000;
	2221	1951	0.024793	0.042984	0.00423	78	78	78	0	0	1	-360	360	-11.0557	3.7927	11.0832	-4.2750	0.0000	0.0000	0.0000	0.0000;
	2161	1950	0.032231	0.055372	0.003071	78	78	78	0	0	1	-360	360	-4.3370	-1.7501	4.3425	1.3754	0.0000	0.0000	0.0000	0.0000;
	2320	1936	0.01762	0.041347	0.00402	78	78	78	0	0	1	-360	360	-4.0188	3.4350	4.0230	-3.9291	0.0000	0.0000	0.0000	0.0000;
	1951	2229	0.011347	0.035091	0.003461	123	123	123	0	0	1	-360	360	13.4589	-2.2695	-13.4421	1.8878	0.0000	0.0000	0.0000	0.0000;
	2358	1951	0.009917	0.020661	0.00218	91	91	91	0	0	1	-360	360	-9.3581	2.4766	9.3656	-2.7343	0.0000	0.0000	0.0000	0.0000;
	2062	1951	0.017529	0.059364	0.005881	123	123	123	0	0	1	-360	360	-2.1813	-4.5891	2.1845	3.8643	0.0000	0.0000	0.0000	0.0000;
	2358	2281	0.009917	0.023141	0.002611	91	91	91	0	0	1	-360	360	9.3581	-2.4766	-9.3508	2.1667	0.0000	0.0000	0.0000	0.0000;
	2281	2197	0.033802	0.080992	0.009271	91	91	91	0	0	1	-360	360	6.4028	-1.2567	-6.3916	0.1241	0.0000	0.0000	0.0000	0.0000;
	2297	2023	0.028099	0.089256	0.00924	114	114	114	0	0	1	-360	360	-7.1192	0.2766	7.1308	-1.3917	0.0000	0.0000	0.0000	0.0000;
	2163	2023	0.01405	0.044628	0.0046	120	120	120	0	0	1	-360	360	10.5325	-1.6549	-10.5198	1.1207	0.0000	0.0000	0.0000	0.0000;
	2297	2197	0.018182	0.041322	0.004649	114	114	114	0	0	1	-360	360	-10.4023	0.0420	10.4181	-0.5859	0.0000	0.0000	0.0000	0.0000;
	2163	1950	0.01157	0.028099	0.00286	102	102	102	0	0	1	-360	360	-16.8675	0.7969	16.8939	-1.0906	0.0000	0.0000	0.0000	0.0000;
	2297	2070	0.024793	0.034711	0.004189	78	78	78	0	0	1	-360	360	13.1015	-0.2346	-13.0673	-0.2379	0.0000	0.0000	0.0000	0.0000;
	2071	1962	0.037934	0.066124	0.006411	78	78	78	0	0	1	-360	360	-4.2847	0.7460	4.2907	-1.5303	0.0000	0.0000	0.0000	0.0000;
	1996	2071	0.038529	0.068058	0.0065	78	78	78	0	0	1	-360	360	-6.6388	0.6544	6.6529	-1.4336	0.0000	0.0000	0.0000	0.0000;
	2127	1996	0.025149	0.045496	0.004371	120	120	120	0	0	1	-360	360	-3.6870	0.0999	3.6898	-0.6344	0.0000	0.0000	0.0000	0.0000;
	2143	1962	0.01405	0.044628	0.00484	120	120	120	0	0	1	-360	360	10.2416	-1.1993	-10.2297	0.6363	0.0000	0.0000	0.0000	0.0000;
	2046	2301	0.008256	0.016529	0.001941	120	120	120	0	0	1	-360	360	-5.9184	-1.2786	5.9208	1.0407	0.0000	0.0000	0.0000	0.0000;
	1999	2289	0.037636	0.097041	0.00984	102	102	102	0	0	1	-360	360	-6.3390	-1.3070	6.3513	0.1111	0.0000	0.0000	0.0000	0.0000;
	2046	2440	0.01676	0.056777	0.005619	120	120	120	0	0	1	-360	360	-7.0964	0.8118	7.1034	-1.4908	0.0000	0.0000	0.0000	0.0000;
	2134	2424	0.013347	0.045198	0.00447	120	120	120	0	0	1	-360	360	-5.1590	-0.8492	5.1619	0.2987	0.0000	0.0000	0.0000	0.0000;
	2432	2170	0.013173	0.044603	0.004419	123	123	123	0	0	1	-360	360	-23.4620	0.5988	23.5208	-0.9467	0.0000	0.0000	0.0000	0.0000;
	1978	1945	0.042827	0.097868	0.00953	78	78	78	0	0	1	-360	360	7.3744	-0.7726	-7.3555	-0.3544	0.0000	0.0000	0.0000	0.0000;
	2170	1946	0.054893	0.14743	0.01489	102	102	102	0	0	1	-360	360	21.6850	-3.2810	-21.4745	2.0109	0.0000	0.0000	0.0000	0.0000;
	2171	1944	0.049016	0.127529	0.01292	102	102	102	0	0	1	-360	360	26.1379	-7.3557	-25.8492	6.5191	0.0000	0.0000	0.0000	0.0000;
	2343	2170	0.005141	0.035124	0.007899	196	196	196	0	0	1	-360	360	72.5702	-11.9098	-72.3464	12.4596	0.0000	0.0000	0.0000	0.0000;
	2343	2171	0.005141	0.035124	0.007899	196	196	196	0	0	1	-360	360	50.1408	2.0486	-50.0363	-2.3108	0.0000	0.0000	0.0000	0.0000;
	2170	2140	0.032231	0.077686	0.0044	123	123	123	0	0	1	-360	360	23.3440	-2.9422	-23.2006	2.7444	0.0000	0.0000	0.0000	0.0000;
	2171	1957	0.027273	0.068603	0.00666	102	102	102	0	0	1	-360	360	4.5105	-0.8030	-4.5060	-0.0060	0.0000	0.0000	0.0000	0.0000;
	2339	2337	0.003314	0.009917	0.00099	123	123	123	0	0	1	-360	360	2.9462	-0.1218	-2.9460	0.0000	0.0000	0.0000	0.0000	0.0000;
	2344	2336	0.004132	0.009091	0.000939	123	123	123	0	0	1	-360	360	16.2280	8.1190	-16.2170	-8.2110	0.0000	0.0000	0.0000	0.0000;
	2343	2339	0.004132	0.009917	0.00099	123	123	123	0	0	1	-360	360	12.2199	3.9010	-12.2144	-4.0104	0.0000	0.0000	0.0000	0.0000;
	2343	2340	0.004132	0.010744	0.00099	123	123	123	0	0	1	-360	360	8.7031	3.6668	-8.7001	-3.7816	0.0000	0.0000	0.0000	0.0000;
	2340	2338	0.004132	0.01157	0.001041	123	123	123	0	0	1	-360	360	0.8830	-0.0247	-0.8830	-0.1040	0.0000	0.0000	0.0000	0.0000;
	2106	1946	0.010744	0.034711	0.00356	114	114	114	0	0	1	-360	360	-36.5664	8.2083	36.6901	-8.2441	0.0000	0.0000	0.0000	0.0000;
	2364	1944	0.009446	0.028463	0.0028	78	78	78	0	0	1	-360	360	-1.1780	0.0000	1.1781	-0.3427	0.0000	0.0000	0.0000	0.0000;
	2363	1946	0.004512	0.015289	0.00151	123	123	123	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.1849	0.0000	0.0000	0.0000	0.0000;
	1946	1945	0.006504	0.022017	0.00218	120	120	120	0	0	1	-360	360	-20.6646	5.1391	20.6888	-5.3244	0.0000	0.0000	0.0000	0.0000;
	2248	1978	0.01319	0.044669	0.004419	123	123	123	0	0	1	-360	360	9.8880	-1.1933	-9.8774	0.6846	0.0000	0.0000	0.0000	0.0000;
	2432	2248	0.012603	0.042653	0.004221	123	123	123	0	0	1	-360	360	13.5890	-1.4858	-13.5700	1.0293	0.0000	0.0000	0.0000	0.0000;
	2160	2140	0.02562	0.078512	0.008419	123	123	123	0	0	1	-360	360	-21.3107	3.2332	21.4086	-3.9664	0.0000	0.0000	0.0000	0.0000;
	2275	2160	0.012397	0.041322	0.004189	120	120	120	0	0	1	-360	360	-17.1528	2.9494	17.1837	-3.3592	0.0000	0.0000	0.0000	0.0000;
	1958	1974	0.036686	0.091653	0.009399	102	102	102	0	0	1	-360	360	-4.4200	-0.1210	4.4258	-1.0380	0.0000	0.0000	0.0000	0.0000;
	2360	2060	0.006612	0.015703	0.00165	102	102	102	0	0	1	-360	360	4.1309	-0.0670	-4.1300	-0.1370	0.0000	0.0000	0.0000	0.0000;
	2059	1974	0.005917	0.01857	0.001989	78	78	78	0	0	1	-360	360	-11.9838	0.2571	11.9906	-0.4842	0.0000	0.0000	0.0000	0.0000;
	2360	1974	0.00157	0.005124	0.00053	120	120	120	0	0	1	-360	360	-12.4999	-2.1860	12.5019	2.1264	0.0000	0.0000	0.0000	0.0000;
	2361	1974	0.001529	0.004934	0.000501	120	120	120	0	0	1	-360	360	-8.8530	-2.0620	8.8540	2.0027	0.0000	0.0000	0.0000	0.0000;
	2059	2051	0.005793	0.013223	0.001379	78	78	78	0	0	1	-360	360	7.5618	-1.7201	-7.5590	1.5543	0.0000	0.0000	0.0000	0.0000;
	2095	1974	0.02719	0.049174	0.004779	78	78	78	0	0	1	-360	360	-9.7971	1.4552	9.8187	-2.0125	0.0000	0.0000	0.0000	0.0000;
	2218	1974	0.012901	0.022744	0.0022	78	78	78	0	0	1	-360	360	-4.5095	0.2061	4.5116	-0.4772	0.0000	0.0000	0.0000	0.0000;
	2219	1974	0.012041	0.024719	0.002439	78	78	78	0	0	1	-360	360	-4.7220	-0.1620	4.7242	-0.1383	0.0000	0.0000	0.0000	0.0000;
	2169	2051	0.028934	0.05124	0.00469	78	78	78	0	0	1	-360	360	-3.7268	1.7324	3.7310	-2.3103	0.0000	0.0000	0.0000	0.0000;
	2169	2161	0.015703	0.027273	0.002519	78	78	78	0	0	1	-360	360	1.9598	-2.3904	-1.9587	2.0779	0.0000	0.0000	0.0000	0.0000;
	2095	2062	0.018934	0.059504	0.006561	120	120	120	0	0	1	-360	360	2.7241	-2.8262	-2.7221	2.0144	0.0000	0.0000	0.0000	0.0000;
	2161	2062	0.01405	0.023141	0.002321	78	78	78	0	0	1	-360	360	2.6137	-0.4948	-2.6129	0.2064	0.0000	0.0000	0.0000	0.0000;
	2141	2062	0.009	0.030479	0.00302	69	69	69	0	0	1	-360	360	-2.2120	-0.1450	2.2124	-0.2307	0.0000	0.0000	0.0000	0.0000;
	2341	2339	0.009091	0.031397	0.003269	123	123	123	0	0	1	-360	360	-6.0241	-4.5153	6.0281	4.1252	0.0000	0.0000	0.0000	0.0000;
	2342	2340	0.012397	0.040496	0.00416	123	123	123	0	0	1	-360	360	-5.4579	-3.6968	5.4621	3.1964	0.0000	0.0000	0.0000	0.0000;
	2295	2218	0.006364	0.021554	0.00213	91	91	91	0	0	1	-360	360	-3.1830	0.0020	3.1835	-0.2661	0.0000	0.0000	0.0000	0.0000;
	2083	2252	0.010281	0.01795	0.001711	102	102	102	0	0	1	-360	360	-12.3880	-2.0540	12.4022	1.8834	0.0000	0.0000	0.0000	0.0000;
	2079	2251	0.013339	0.033901	0.003429	102	102	102	0	0	1	-360	360	-22.5890	-5.8340	22.6523	5.6019	0.0000	0.0000	0.0000	0.0000;
	2407	2252	0.012488	0.03219	0.00326	102	102	102	0	0	1	-360	360	22.4641	-4.2289	-22.4074	4.0019	0.0000	0.0000	0.0000	0.0000;
	2080	2407	0.000603	0.001033	9.9e-05	102	102	102	0	0	1	-360	360	-23.6330	-9.1580	23.6364	9.1524	0.0000	0.0000	0.0000	0.0000;
	2400	2407	0.004347	0.007603	0.000731	102	102	102	0	0	1	-360	360	46.1820	4.9821	-46.1005	-4.9235	0.0000	0.0000	0.0000	0.0000;
	2130	2400	0.000397	0.000686	7e-05	102	102	102	0	0	1	-360	360	-7.2330	-2.8470	7.2332	2.8393	0.0000	0.0000	0.0000	0.0000;
	2409	2400	0.002207	0.007463	0.00074	102	102	102	0	0	1	-360	360	53.4711	7.9249	-53.4152	-7.8214	0.0000	0.0000	0.0000	0.0000;
	2311	2409	0.008504	0.014851	0.001421	102	102	102	0	0	1	-360	360	-4.7160	0.9890	4.7177	-1.1500	0.0000	0.0000	0.0000	0.0000;
	2263	2409	0.008198	0.027769	0.002749	102	102	102	0	0	1	-360	360	58.4323	7.2803	-58.1888	-6.7749	0.0000	0.0000	0.0000	0.0000;
	2096	2251	0.00257	0.004488	0.000431	102	102	102	0	0	1	-360	360	-24.9160	-8.2230	24.9314	8.2003	0.0000	0.0000	0.0000	0.0000;
	2078	2084	0.004554	0.012628	0.00127	102	102	102	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.1445	0.0000	0.0000	0.0000	0.0000;
	2097	2251	0.00257	0.004488	0.000431	102	102	102	0	0	1	-360	360	-22.1470	-9.0280	22.1598	9.0008	0.0000	0.0000	0.0000	0.0000;
	2109	2114	0.01176	0.021074	0.002016	78	78	78	0	0	1	-360	360	11.6440	2.7388	-11.6293	-2.9451	0.0000	0.0000	0.0000	0.0000;
	2098	2252	0.00257	0.004488	0.000431	102	102	102	0	0	1	-360	360	-22.1450	-3.8350	22.1564	3.8056	0.0000	0.0000	0.0000	0.0000;
	2439	2113	0.018033	0.061091	0.006048	78	78	78	0	0	1	-360	360	-7.5961	9.8357	7.6211	-10.4537	0.0000	0.0000	0.0000	0.0000;
	2242	2251	0.001537	0.005207	0.00052	123	123	123	0	0	1	-360	360	-23.5171	4.1110	23.5247	-4.1451	0.0000	0.0000	0.0000	0.0000;
	2252	2108	0.002479	0.006612	0.00068	123	123	123	0	0	1	-360	360	8.8529	16.9355	-8.8450	-16.9920	0.0000	0.0000	0.0000	0.0000;
	2251	2107	0.002479	0.006612	0.00068	123	123	123	0	0	1	-360	360	-11.0195	0.0059	11.0222	-0.0773	0.0000	0.0000	0.0000	0.0000;
	2242	2119	0.006967	0.023603	0.00234	123	123	123	0	0	1	-360	360	14.3891	-3.7110	-14.3758	3.4867	0.0000	0.0000	0.0000	0.0000;
	2252	2115	0.002769	0.009372	0.000929	120	120	120	0	0	1	-360	360	0.0002	2.4413	0.0000	-2.5470	0.0000	0.0000	0.0000	0.0000;
	2114	2251	0.002769	0.009372	0.000929	120	120	120	0	0	1	-360	360	9.1263	-1.4109	-9.1243	1.3108	0.0000	0.0000	0.0000	0.0000;
	2239	2252	0.000124	0.000397	4.1e-05	123	123	123	0	0	1	-360	360	-11.8140	3.5330	11.8142	-3.5372	0.0000	0.0000	0.0000	0.0000;
	2240	2251	9.9e-05	0.000314	2.9e-05	123	123	123	0	0	1	-360	360	-2.9060	-0.2300	2.9060	0.2267	0.0000	0.0000	0.0000	0.0000;
	2252	2110	0.005793	0.018182	0.001861	120	120	120	0	0	1	-360	360	-58.6603	-3.5211	58.8352	3.8565	0.0000	0.0000	0.0000	0.0000;
	2401	1977	0.020702	0.070124	0.006941	123	123	123	0	0	1	-360	360	-12.7453	4.3261	12.7776	-5.0379	0.0000	0.0000	0.0000	0.0000;
	2149	2401	0.003488	0.011802	0.001169	123	123	123	0	0	1	-360	360	1.8595	4.3919	-1.8588	-4.5280	0.0000	0.0000	0.0000	0.0000;
	2147	2401	0.006149	0.020827	0.002059	123	123	123	0	0	1	-360	360	-14.5930	-0.4080	14.6041	0.2019	0.0000	0.0000	0.0000	0.0000;
	2366	2287	0.024793	0.076859	0.008349	120	120	120	0	0	1	-360	360	13.4484	-4.4304	-13.4082	3.5434	0.0000	0.0000	0.0000	0.0000;
	2288	2032	0.028934	0.08843	0.009731	120	120	120	0	0	1	-360	360	34.1404	-2.8995	-33.8606	2.5830	0.0000	0.0000	0.0000	0.0000;
	2104	2081	0.00676	0.022909	0.00227	120	120	120	0	0	1	-360	360	-71.9667	-6.7113	72.2702	7.4739	0.0000	0.0000	0.0000	0.0000;
	2112	2104	0.003686	0.012496	0.001237	123	123	123	0	0	1	-360	360	-70.4815	-5.5050	70.6407	5.9013	0.0000	0.0000	0.0000	0.0000;
	2112	2107	0.005223	0.017702	0.001752	123	123	123	0	0	1	-360	360	25.0577	6.9251	-25.0272	-7.0237	0.0000	0.0000	0.0000	0.0000;
	2399	2252	0.000612	0.002083	0.00021	120	120	120	0	0	1	-360	360	-68.1037	4.8747	68.1286	-4.8138	0.0000	0.0000	0.0000	0.0000;
	2099	2399	0.001017	0.003471	0.000339	120	120	120	0	0	1	-360	360	-14.7230	-2.0000	14.7250	1.9680	0.0000	0.0000	0.0000	0.0000;
	2102	2399	0.004314	0.013876	0.001159	120	120	120	0	0	1	-360	360	-53.2694	7.0619	53.3787	-6.8427	0.0000	0.0000	0.0000	0.0000;
	2122	2251	0.009421	0.031934	0.003161	120	120	120	0	0	1	-360	360	-7.8880	-1.9250	7.8934	1.5797	0.0000	0.0000	0.0000	0.0000;
	2121	2101	0.006446	0.021868	0.002161	120	120	120	0	0	1	-360	360	-39.7002	15.8734	39.8036	-15.7692	0.0000	0.0000	0.0000	0.0000;
	2105	1972	0.024388	0.063587	0.01204	123	123	123	0	0	1	-360	360	51.3503	-11.4242	-50.8015	11.3893	0.0000	0.0000	0.0000	0.0000;
	2443	2217	0.019016	0.041529	0.008639	78	78	78	0	0	1	-360	360	0.0000	-0.0000	0.0000	-1.0294	0.0000	0.0000	0.0000	0.0000;
	2275	2105	0.005793	0.018934	0.001909	76	76	76	0	0	1	-360	360	14.7958	-3.4044	-14.7849	3.2065	0.0000	0.0000	0.0000	0.0000;
	2217	2150	0.015703	0.02562	0.00227	120	120	120	0	0	1	-360	360	10.2138	4.0924	-10.1977	-4.3360	0.0000	0.0000	0.0000	0.0000;
	2150	2149	0.008256	0.012397	0.00128	120	120	120	0	0	1	-360	360	-0.7063	4.0820	0.7075	-4.2319	0.0000	0.0000	0.0000	0.0000;
	2442	2216	0.022091	0.057744	0.005651	76	76	76	0	0	1	-360	360	-5.8980	-0.7560	5.9045	0.1007	0.0000	0.0000	0.0000	0.0000;
	2039	2216	0.004347	0.007603	0.000721	69	69	69	0	0	1	-360	360	-20.4880	-7.9350	20.5056	7.8800	0.0000	0.0000	0.0000	0.0000;
	2040	2217	0.004347	0.007603	0.000721	69	69	69	0	0	1	-360	360	-0.6500	-0.1400	0.6500	0.0541	0.0000	0.0000	0.0000	0.0000;
	2216	2058	0.046281	0.076859	0.00755	76	76	76	0	0	1	-360	360	-18.0803	1.3953	18.2086	-2.0871	0.0000	0.0000	0.0000	0.0000;
	2036	2445	0.002446	0.008331	0.00083	114	114	114	0	0	1	-360	360	-0.0420	-0.2200	0.0420	0.1241	0.0000	0.0000	0.0000	0.0000;
	2035	2444	0.002446	0.008331	0.00083	114	114	114	0	0	1	-360	360	-8.9290	-0.4490	8.9307	0.3573	0.0000	0.0000	0.0000	0.0000;
	2444	1955	0.006612	0.009091	0.001159	120	120	120	0	0	1	-360	360	2.8829	10.3896	-2.8763	-10.5163	0.0000	0.0000	0.0000	0.0000;
	2439	1955	0.007438	0.023967	0.002439	120	120	120	0	0	1	-360	360	4.3531	-9.9717	-4.3457	9.7103	0.0000	0.0000	0.0000	0.0000;
	2444	2038	0.004959	0.014876	0.00167	120	120	120	0	0	1	-360	360	53.7847	11.2366	-53.6570	-11.0486	0.0000	0.0000	0.0000	0.0000;
	2445	2037	0.004959	0.014876	0.00167	120	120	120	0	0	1	-360	360	37.0064	12.3431	-36.9410	-12.3390	0.0000	0.0000	0.0000	0.0000;
	2445	2120	0.013223	0.042066	0.0046	120	120	120	0	0	1	-360	360	-7.3317	6.8708	7.3437	-7.3630	0.0000	0.0000	0.0000	0.0000;
	2445	2116	0.009091	0.027273	0.002899	120	120	120	0	0	1	-360	360	-15.6616	19.8537	15.7124	-20.0348	0.0000	0.0000	0.0000	0.0000;
	2121	2116	0.009917	0.030579	0.003291	120	120	120	0	0	1	-360	360	32.0362	-18.0364	-31.9194	18.0198	0.0000	0.0000	0.0000	0.0000;
	2444	2243	0.024793	0.080083	0.008301	114	114	114	0	0	1	-360	360	29.8256	-3.8626	-29.6352	3.5077	0.0000	0.0000	0.0000	0.0000;
	1953	2445	0.014992	0.031537	0.0031	78	78	78	0	0	1	-360	360	-4.7150	-0.1500	4.7179	-0.2017	0.0000	0.0000	0.0000	0.0000;
	2444	2033	0.042984	0.102479	0.0105	78	78	78	0	0	1	-360	360	-33.1536	2.4544	33.5599	-2.7298	0.0000	0.0000	0.0000	0.0000;
	2109	2113	0.002868	0.009719	0.000963	114	114	114	0	0	1	-360	360	-16.8050	-2.8198	16.8122	2.7328	0.0000	0.0000	0.0000	0.0000;
	2216	1976	0.03719	0.119008	0.012199	114	114	114	0	0	1	-360	360	-2.3230	-9.3035	2.3477	7.9155	0.0000	0.0000	0.0000	0.0000;
	1972	1977	0.064628	0.109917	0.01059	123	123	123	0	0	1	-360	360	44.4655	-12.0343	-43.3422	12.6767	0.0000	0.0000	0.0000	0.0000;
	1976	1969	0.033223	0.056612	0.00545	120	120	120	0	0	1	-360	360	8.8825	2.2629	-8.8591	-2.8820	0.0000	0.0000	0.0000	0.0000;
	1977	2129	0.017826	0.060207	0.00596	120	120	120	0	0	1	-360	360	10.9417	4.5985	-10.9200	-5.2270	0.0000	0.0000	0.0000	0.0000;
	2262	1977	0.007587	0.025686	0.002541	120	120	120	0	0	1	-360	360	-68.7517	-6.8178	69.0615	7.5680	0.0000	0.0000	0.0000	0.0000;
	2412	2111	0.012091	0.040959	0.004061	120	120	120	0	0	1	-360	360	59.7996	6.5176	-59.4258	-5.7228	0.0000	0.0000	0.0000	0.0000;
	1977	2412	0.006868	0.023256	0.002299	120	120	120	0	0	1	-360	360	60.0116	6.8571	-59.7996	-6.4099	0.0000	0.0000	0.0000	0.0000;
	2312	2412	0.005529	0.009669	0.00092	120	120	120	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.1077	0.0000	0.0000	0.0000	0.0000;
	2081	1976	0.015703	0.049587	0.005111	120	120	120	0	0	1	-360	360	-82.4362	-9.9239	83.3555	12.2162	0.0000	0.0000	0.0000	0.0000;
	2288	1976	0.004132	0.031397	0.003001	137	137	137	0	0	1	-360	360	-23.5282	-0.7678	23.5471	0.5475	0.0000	0.0000	0.0000	0.0000;
	2280	1976	0.065826	0.222983	0.02208	123	123	123	0	0	1	-360	360	-8.1829	-9.8477	8.2622	7.4916	0.0000	0.0000	0.0000	0.0000;
	2264	1977	0.020661	0.066124	0.006781	120	120	120	0	0	1	-360	360	-5.4187	2.0108	5.4249	-2.7934	0.0000	0.0000	0.0000	0.0000;
	2084	2102	0.016421	0.055628	0.00551	123	123	123	0	0	1	-360	360	-5.4280	-1.1005	5.4323	0.4876	0.0000	0.0000	0.0000	0.0000;
	2021	1969	0.012141	0.041124	0.00407	123	123	123	0	0	1	-360	360	-4.4260	-1.1660	4.4281	0.6830	0.0000	0.0000	0.0000	0.0000;
	2075	2418	0.03124	0.102314	0.010481	123	123	123	0	0	1	-360	360	6.5039	-4.7584	-6.4877	3.6051	0.0000	0.0000	0.0000	0.0000;
	1997	1981	0.044207	0.113669	0.01112	91	91	91	0	0	1	-360	360	28.6770	-0.6042	-28.3800	0.0203	0.0000	0.0000	0.0000	0.0000;
	2087	1997	0.010331	0.018017	0.001721	78	78	78	0	0	1	-360	360	18.0380	-7.0766	-18.0065	6.9209	0.0000	0.0000	0.0000	0.0000;
	2430	2159	0.012562	0.021901	0.00212	78	78	78	0	0	1	-360	360	-11.1442	-0.7045	11.1569	0.4649	0.0000	0.0000	0.0000	0.0000;
	2431	2429	0.010083	0.017364	0.001721	78	78	78	0	0	1	-360	360	1.3377	5.7767	-1.3347	-5.9834	0.0000	0.0000	0.0000	0.0000;
	2241	2154	0.02	0.037438	0.003649	78	78	78	0	0	1	-360	360	-9.7408	8.3410	9.7682	-8.7376	0.0000	0.0000	0.0000	0.0000;
	2429	2241	0.007934	0.015372	0.0015	78	78	78	0	0	1	-360	360	-5.0183	6.6054	5.0228	-6.7810	0.0000	0.0000	0.0000	0.0000;
	2431	2430	0.010826	0.018934	0.00181	78	78	78	0	0	1	-360	360	0.7993	-2.4266	-0.7988	2.2045	0.0000	0.0000	0.0000	0.0000;
	2159	2153	0.028182	0.058182	0.0059	78	78	78	0	0	1	-360	360	-19.5809	2.0441	19.6696	-2.5924	0.0000	0.0000	0.0000	0.0000;
	2028	1997	0.057016	0.113314	0.010909	78	78	78	0	0	1	-360	360	-16.2376	-2.5927	16.3645	1.5223	0.0000	0.0000	0.0000	0.0000;
	2284	2153	0.039339	0.129174	0.013201	123	123	123	0	0	1	-360	360	-35.9930	1.9884	36.4128	-2.2371	0.0000	0.0000	0.0000	0.0000;
	2285	2284	0.00595	0.019174	0.00198	123	123	123	0	0	1	-360	360	-29.0207	1.4159	29.0620	-1.5244	0.0000	0.0000	0.0000	0.0000;
	2153	2087	0.036198	0.063388	0.00612	78	78	78	0	0	1	-360	360	32.2424	-3.5326	-31.9370	3.3116	0.0000	0.0000	0.0000	0.0000;
	2285	2425	0.02743	0.088851	0.00915	123	123	123	0	0	1	-360	360	22.9177	-1.6289	-22.7992	0.9028	0.0000	0.0000	0.0000	0.0000;
	2382	2299	0.040331	0.136612	0.01353	123	123	123	0	0	1	-360	360	-9.2363	-8.5459	9.2869	7.1268	0.0000	0.0000	0.0000	0.0000;
	2420	2048	0.01157	0.039421	0.003901	123	123	123	0	0	1	-360	360	-11.7163	5.2808	11.7331	-5.6735	0.0000	0.0000	0.0000	0.0000;
	2028	1934	0.035066	0.118777	0.011761	123	123	123	0	0	1	-360	360	11.8306	3.9347	-11.7834	-5.1760	0.0000	0.0000	0.0000	0.0000;
	2154	1934	0.041066	0.139091	0.01377	123	123	123	0	0	1	-360	360	36.2274	5.2125	-35.7755	-5.3397	0.0000	0.0000	0.0000	0.0000;
	2192	1961	0.029496	0.050174	0.00484	78	78	78	0	0	1	-360	360	-24.4405	10.8381	24.6258	-11.0788	0.0000	0.0000	0.0000	0.0000;
	2418	2048	0.011322	0.037438	0.0037	123	123	123	0	0	1	-360	360	20.7832	-5.4399	-20.7381	5.1625	0.0000	0.0000	0.0000	0.0000;
	2417	2154	0.014207	0.046612	0.00477	123	123	123	0	0	1	-360	360	-32.5302	-8.0913	32.6617	7.9419	0.0000	0.0000	0.0000	0.0000;
	2417	2299	0.017769	0.058182	0.005951	123	123	123	0	0	1	-360	360	29.7742	7.5083	-29.6349	-7.7658	0.0000	0.0000	0.0000	0.0000;
	2194	2075	0.022686	0.062207	0.00629	78	78	78	0	0	1	-360	360	11.9620	-5.7491	-11.9279	5.1204	0.0000	0.0000	0.0000	0.0000;
	2154	1956	0.020992	0.069339	0.006989	123	123	123	0	0	1	-360	360	23.5869	-5.2377	-23.4877	4.7096	0.0000	0.0000	0.0000	0.0000;
	1986	1956	0.017107	0.05562	0.004799	123	123	123	0	0	1	-360	360	-22.7074	4.3452	22.7827	-4.6866	0.0000	0.0000	0.0000	0.0000;
	2418	2329	0.024959	0.084463	0.00847	123	123	123	0	0	1	-360	360	-21.7565	2.6228	21.8610	-3.2483	0.0000	0.0000	0.0000	0.0000;
	2382	2302	0.031744	0.107504	0.010641	123	123	123	0	0	1	-360	360	-7.9717	4.9499	7.9975	-6.0940	0.0000	0.0000	0.0000	0.0000;
	2189	2153	0.02595	0.085124	0.008741	123	123	123	0	0	1	-360	360	-2.9330	0.3390	2.9350	-1.4201	0.0000	0.0000	0.0000	0.0000;
	2194	2192	0.00943	0.018893	0.001849	78	78	78	0	0	1	-360	360	-19.3900	10.1371	19.4295	-10.2701	0.0000	0.0000	0.0000	0.0000;
	2420	1934	0.017686	0.057438	0.00596	123	123	123	0	0	1	-360	360	-41.8224	-11.0186	42.1079	11.2497	0.0000	0.0000	0.0000	0.0000;
	1954	2420	0.052339	0.091554	0.008729	69	69	69	0	0	1	-360	360	-1.0350	1.1320	1.0367	-2.1372	0.0000	0.0000	0.0000	0.0000;
	2664	2719	0.03562	0.109421	0.011461	69	69	69	0	0	1	-360	360	16.3291	3.6064	-16.2474	-4.7678	0.0000	0.0000	0.0000	0.0000;
	2570	2699	0.036777	0.093967	0.009511	120	120	120	0	0	1	-360	360	-18.2527	-8.1640	18.3730	7.3215	0.0000	0.0000	0.0000	0.0000;
	2675	2629	0.002066	0.007273	0.000699	126	126	126	0	0	1	-360	360	-8.6029	1.3597	8.6042	-1.4416	0.0000	0.0000	0.0000	0.0000;
	2629	2475	0.018512	0.059504	0.00627	126	126	126	0	0	1	-360	360	-13.4622	-0.5584	13.4894	-0.1308	0.0000	0.0000	0.0000	0.0000;
	2563	2457	0.021	0.067901	0.00696	123	123	123	0	0	1	-360	360	-18.5656	4.1821	18.6280	-4.8384	0.0000	0.0000	0.0000	0.0000;
	2654	2658	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	-12.4275	1.3973	12.4701	-2.0487	0.0000	0.0000	0.0000	0.0000;
	2453	2720	0.066446	0.17719	0.01791	70	70	70	0	0	1	-360	360	-0.7572	-6.2687	0.7719	4.0821	0.0000	0.0000	0.0000	0.0000;
	2649	2720	0.039835	0.129091	0.013145	114	114	114	0	0	1	-360	360	-63.4223	-4.4926	64.7778	7.2826	0.0000	0.0000	0.0000	0.0000;
	2473	2509	0.033802	0.107438	0.011541	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2576	2615	0.020496	0.06876	0.00688	137	137	137	0	0	1	-360	360	6.2312	3.2825	-6.2219	-4.0371	0.0000	0.0000	0.0000	0.0000;
	2554	2519	0.04	0.129587	0.013291	114	114	114	0	0	1	-360	360	-56.0550	-23.4244	57.3341	25.9760	0.0000	0.0000	0.0000	0.0000;
	2524	2611	0.009917	0.033223	0.004189	107	107	107	0	0	1	-360	360	-29.7458	-10.8808	29.8306	10.6729	0.0000	0.0000	0.0000	0.0000;
	2554	2520	0.040248	0.130248	0.013361	107	107	107	0	0	1	-360	360	-56.2125	-23.3976	57.5053	25.9799	0.0000	0.0000	0.0000	0.0000;
	2613	2548	0.035446	0.087364	0.008821	114	114	114	0	0	1	-360	360	48.3668	-0.1436	-47.6692	0.8291	0.0000	0.0000	0.0000	0.0000;
	2722	2721	0.012636	0.038017	0.00273	114	114	114	0	0	1	-360	360	-11.7444	0.3174	11.7584	-0.6170	0.0000	0.0000	0.0000	0.0000;
	2523	2722	0.033058	0.082636	0.00968	69	69	69	0	0	1	-360	360	-10.2156	-0.3200	10.2434	-0.8174	0.0000	0.0000	0.0000	0.0000;
	2585	2524	0.046686	0.081818	0.007739	90	90	90	0	0	1	-360	360	0.6084	-4.4129	-0.6019	3.5228	0.0000	0.0000	0.0000	0.0000;
	2478	2469	0.034132	0.059917	0.00566	48	48	48	0	0	1	-360	360	-15.8199	-0.4820	15.8938	-0.0457	0.0000	0.0000	0.0000	0.0000;
	2491	2586	0.035868	0.058678	0.006459	90	90	90	0	0	1	-360	360	-16.9991	-0.9128	17.0903	0.3227	0.0000	0.0000	0.0000	0.0000;
	2491	2498	0.1	0.159496	0.01597	86	86	86	0	0	1	-360	360	-26.9867	-2.3112	27.6284	1.4687	0.0000	0.0000	0.0000	0.0000;
	2695	2599	0.039504	0.128099	0.013141	137	137	137	0	0	1	-360	360	-17.4995	2.0098	17.6001	-3.3096	0.0000	0.0000	0.0000	0.0000;
	2586	2468	0.03124	0.056033	0.005629	84	84	84	0	0	1	-360	360	-28.7152	-2.1712	28.9400	1.9207	0.0000	0.0000	0.0000	0.0000;
	2706	2488	0.021397	0.068868	0.007081	69	69	69	0	0	1	-360	360	6.3046	-1.3211	-6.2976	0.4613	0.0000	0.0000	0.0000	0.0000;
	2690	2706	0.016859	0.054273	0.005581	69	69	69	0	0	1	-360	360	9.3185	-1.4877	-9.3066	0.8298	0.0000	0.0000	0.0000	0.0000;
	2612	2706	0.000256	0.000661	7e-05	69	69	69	0	0	1	-360	360	-3.0020	-0.5000	3.0020	0.4913	0.0000	0.0000	0.0000	0.0000;
	2477	2476	0.012231	0.038603	0.004201	30	30	30	0	0	1	-360	360	6.6304	2.0495	-6.6250	-2.5000	0.0000	0.0000	0.0000	0.0000;
	2602	2484	0.028827	0.093223	0.009564	69	69	69	0	0	1	-360	360	-7.7105	-4.0982	7.7284	3.0401	0.0000	0.0000	0.0000	0.0000;
	2649	2481	0.01824	0.058992	0.00605	123	123	123	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2524	2674	0.024554	0.079917	0.00823	137	137	137	0	0	1	-360	360	9.1320	2.5140	-9.1126	-3.4081	0.0000	0.0000	0.0000	0.0000;
	2469	2688	0.06843	0.09157	0.0084	69	69	69	0	0	1	-360	360	-11.2033	-0.1553	11.2769	-0.7326	0.0000	0.0000	0.0000	0.0000;
	2688	2719	0.086529	0.11405	0.010191	57	57	57	0	0	1	-360	360	-20.6629	-2.2674	20.9776	1.4573	0.0000	0.0000	0.0000	0.0000;
	2571	2550	0.007851	0.019826	0.00203	120	120	120	0	0	1	-360	360	-36.4219	4.7100	36.5144	-4.7097	0.0000	0.0000	0.0000	0.0000;
	2609	2631	0.010331	0.026529	0.002691	109	109	109	0	0	1	-360	360	4.7507	7.3826	-4.7436	-7.6737	0.0000	0.0000	0.0000	0.0000;
	2588	2609	0.022314	0.057016	0.00576	120	120	120	0	0	1	-360	360	-3.7540	-1.2000	3.7569	0.5446	0.0000	0.0000	0.0000	0.0000;
	2587	2647	0.030992	0.079008	0.00801	120	120	120	0	0	1	-360	360	-1.9880	-0.7000	1.9890	-0.2937	0.0000	0.0000	0.0000	0.0000;
	2451	2553	0.002636	0.007521	0.00075	120	120	120	0	0	1	-360	360	-10.9048	-7.7172	10.9085	7.6341	0.0000	0.0000	0.0000	0.0000;
	2545	2527	0.030248	0.06281	0.00061	99	99	99	0	0	1	-360	360	-22.8776	-1.8155	23.0063	2.0067	0.0000	0.0000	0.0000	0.0000;
	2526	2458	0.003314	0.010826	0.001089	137	137	137	0	0	1	-360	360	-7.0148	0.0608	7.0161	-0.1925	0.0000	0.0000	0.0000	0.0000;
	2536	2528	0.04124	0.072314	0.00687	69	69	69	0	0	1	-360	360	-18.1360	-0.9839	18.2456	0.3198	0.0000	0.0000	0.0000	0.0000;
	2526	2466	0.018603	0.056198	0.00581	81	81	81	0	0	1	-360	360	-4.4442	-3.0608	4.4482	2.3465	0.0000	0.0000	0.0000	0.0000;
	2583	2604	0.024793	0.08	0.00823	137	137	137	0	0	1	-360	360	-18.0939	0.5226	18.1597	-1.3325	0.0000	0.0000	0.0000	0.0000;
	2451	2647	0.01314	0.041818	0.004479	137	137	137	0	0	1	-360	360	10.0611	1.6830	-10.0500	-2.2063	0.0000	0.0000	0.0000	0.0000;
	2646	2608	0.009421	0.030661	0.003151	103	103	103	0	0	1	-360	360	-24.2516	5.8412	24.3027	-6.0378	0.0000	0.0000	0.0000	0.0000;
	2646	2578	0.029008	0.09438	0.009661	76	76	76	0	0	1	-360	360	0.1771	-12.6350	-0.1404	11.6315	0.0000	0.0000	0.0000	0.0000;
	2464	2528	0.004207	0.010578	0.00106	120	120	120	0	0	1	-360	360	-30.2152	-6.2195	30.2472	6.1672	0.0000	0.0000	0.0000	0.0000;
	2708	2527	0.007364	0.023802	0.002439	90	90	90	0	0	1	-360	360	-14.6766	-8.0132	14.6930	7.7608	0.0000	0.0000	0.0000	0.0000;
	2708	2451	0.00157	0.004959	0.000511	137	137	137	0	0	1	-360	360	-10.8802	-1.4934	10.8817	1.4344	0.0000	0.0000	0.0000	0.0000;
	2708	2451	0.00157	0.004959	0.000511	137	137	137	0	0	1	-360	360	-10.8802	-1.4934	10.8817	1.4344	0.0000	0.0000	0.0000	0.0000;
	2458	2464	0.003058	0.009917	0.001019	137	137	137	0	0	1	-360	360	-21.9221	-3.8075	21.9342	3.7195	0.0000	0.0000	0.0000	0.0000;
	2582	2571	0.008256	0.026281	0.00286	69	69	69	0	0	1	-360	360	-17.1250	-1.9245	17.1464	1.6653	0.0000	0.0000	0.0000	0.0000;
	2509	2582	0.018099	0.057016	0.0062	69	69	69	0	0	1	-360	360	-7.7290	-2.1000	7.7390	1.4245	0.0000	0.0000	0.0000	0.0000;
	2553	2528	0.00405	0.010578	0.001089	95	95	95	0	0	1	-360	360	-20.8455	-10.2341	20.8629	10.1433	0.0000	0.0000	0.0000	0.0000;
	2455	2451	0.002314	0.007521	0.00077	137	137	137	0	0	1	-360	360	-32.6222	-7.8822	32.6431	7.8542	0.0000	0.0000	0.0000	0.0000;
	2642	2455	0.003967	0.012984	0.001309	137	137	137	0	0	1	-360	360	-25.4233	-6.3735	25.4452	6.2822	0.0000	0.0000	0.0000	0.0000;
	2543	2536	0.008099	0.014207	0.00136	57	57	57	0	0	1	-360	360	-28.0839	-2.0607	28.1360	1.9839	0.0000	0.0000	0.0000	0.0000;
	2652	2543	0.064711	0.113388	0.010769	57	57	57	0	0	1	-360	360	-20.1375	-0.4936	20.3549	-0.4393	0.0000	0.0000	0.0000	0.0000;
	2474	2652	0.066612	0.113058	0.01118	69	69	69	0	0	1	-360	360	-22.3732	-3.9595	22.6646	3.1260	0.0000	0.0000	0.0000	0.0000;
	2630	2545	0.013223	0.033058	0.003269	114	114	114	0	0	1	-360	360	-17.7648	-0.1349	17.7986	-0.1845	0.0000	0.0000	0.0000	0.0000;
	2719	2630	0.05686	0.093388	0.00944	114	114	114	0	0	1	-360	360	-11.6282	0.6105	11.6918	-1.6651	0.0000	0.0000	0.0000	0.0000;
	2675	2527	0.037603	0.121653	0.01249	80	80	80	0	0	1	-360	360	-28.0431	0.6403	28.2830	-1.4188	0.0000	0.0000	0.0000	0.0000;
	2686	2578	0.030579	0.053719	0.00508	78	78	78	0	0	1	-360	360	-8.2810	-2.5000	8.3002	1.9393	0.0000	0.0000	0.0000	0.0000;
	2609	2529	0.008512	0.020744	0.002321	114	114	114	0	0	1	-360	360	-46.6401	2.4889	46.8013	-2.3642	0.0000	0.0000	0.0000	0.0000;
	2529	2672	0.040496	0.096686	0.010159	120	120	120	0	0	1	-360	360	-56.9263	2.3642	58.0616	-0.8530	0.0000	0.0000	0.0000	0.0000;
	2463	2642	0.001983	0.006281	0.000651	137	137	137	0	0	1	-360	360	-12.1709	-1.4467	12.1733	1.3735	0.0000	0.0000	0.0000	0.0000;
	2450	2463	0.006529	0.021157	0.0022	137	137	137	0	0	1	-360	360	4.3941	4.2864	-4.3921	-4.5533	0.0000	0.0000	0.0000	0.0000;
	2631	2571	0.009256	0.023802	0.00242	120	120	120	0	0	1	-360	360	-7.4024	4.1737	7.4084	-4.4360	0.0000	0.0000	0.0000	0.0000;
	2716	2608	0.062231	0.104132	0.010721	63	63	63	0	0	1	-360	360	-15.3512	-3.0957	15.4847	2.0970	0.0000	0.0000	0.0000	0.0000;
	2534	2716	0.047017	0.078512	0.00808	69	69	69	0	0	1	-360	360	-2.6500	-1.2000	2.6532	0.2957	0.0000	0.0000	0.0000	0.0000;
	2469	2474	0.005446	0.007603	0.00077	69	69	69	0	0	1	-360	360	-15.7364	-2.0330	15.7482	1.9595	0.0000	0.0000	0.0000	0.0000;
	2608	2571	0.016198	0.033802	0.003509	90	90	90	0	0	1	-360	360	-1.3958	9.0619	1.4081	-9.4394	0.0000	0.0000	0.0000	0.0000;
	2624	2465	0.007917	0.025612	0.005261	114	114	114	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2646	2624	0.02781	0.089942	0.01845	114	114	114	0	0	1	-360	360	4.1994	-0.2062	-4.1950	-1.9000	0.0000	0.0000	0.0000	0.0000;
	2450	2466	0.013967	0.044628	0.00462	126	126	126	0	0	1	-360	360	-11.0191	-6.2864	11.0368	5.7662	0.0000	0.0000	0.0000	0.0000;
	2604	2465	0.008678	0.028099	0.00295	88	88	88	0	0	1	-360	360	-31.4097	-2.6675	31.4788	2.5230	0.0000	0.0000	0.0000	0.0000;
	2641	2652	0.016066	0.052793	0.01083	69	69	69	0	0	1	-360	360	9.0548	3.9660	-9.0412	-5.2324	0.0000	0.0000	0.0000	0.0000;
	2626	2641	0.034	0.10995	0.022559	69	69	69	0	0	1	-360	360	12.0806	2.6513	-12.0358	-5.2660	0.0000	0.0000	0.0000	0.0000;
	2495	2527	0.00562	0.018934	0.00189	32	32	32	0	0	1	-360	360	-9.3860	-3.5000	9.3905	3.2782	0.0000	0.0000	0.0000	0.0000;
	2496	2528	0.00562	0.018934	0.00189	32	32	32	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.2371	0.0000	0.0000	0.0000	0.0000;
	2709	2451	0.002149	0.00719	0.000721	57	57	57	0	0	1	-360	360	-3.3130	-1.0000	3.3132	0.9106	0.0000	0.0000	0.0000	0.0000;
	2638	2528	0.000909	0.003058	0.00031	46	46	46	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0389	0.0000	0.0000	0.0000	0.0000;
	2548	2550	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	44.3562	-2.1291	-44.2434	2.2097	0.0000	0.0000	0.0000	0.0000;
	2677	2466	0.020496	0.06876	0.00688	137	137	137	0	0	1	-360	360	-17.9668	-3.6676	18.0218	2.9946	0.0000	0.0000	0.0000	0.0000;
	2462	2469	0.037397	0.120661	0.01272	140	140	140	0	0	1	-360	360	-3.8640	-1.2000	3.8689	-0.2660	0.0000	0.0000	0.0000	0.0000;
	2677	2626	0.019281	0.062364	0.006398	137	137	137	0	0	1	-360	360	14.3228	2.4676	-14.2896	-3.1513	0.0000	0.0000	0.0000	0.0000;
	2487	2702	0.004959	0.016364	0.00166	114	114	114	0	0	1	-360	360	-44.4970	-0.4168	44.5801	0.4942	0.0000	0.0000	0.0000	0.0000;
	2700	2487	0.001653	0.005372	0.000542	114	114	114	0	0	1	-360	360	-32.7646	5.5693	32.7800	-5.5832	0.0000	0.0000	0.0000	0.0000;
	2532	2701	0.057686	0.145446	0.014999	76	76	76	0	0	1	-360	360	-20.1373	5.4262	20.3548	-6.6542	0.0000	0.0000	0.0000	0.0000;
	2566	2702	0.031983	0.07876	0.00786	90	90	90	0	0	1	-360	360	-35.3983	7.8910	35.7578	-7.9345	0.0000	0.0000	0.0000	0.0000;
	2698	2701	0.01843	0.06	0.006149	137	137	137	0	0	1	-360	360	-24.8838	8.5831	24.9923	-8.9605	0.0000	0.0000	0.0000	0.0000;
	2682	2683	0.005537	0.017934	0.001839	137	137	137	0	0	1	-360	360	-6.7418	1.1234	6.7440	-1.3341	0.0000	0.0000	0.0000	0.0000;
	2585	2456	0.036364	0.120661	0.01181	114	114	114	0	0	1	-360	360	-12.6254	1.3129	12.6765	-2.5179	0.0000	0.0000	0.0000	0.0000;
	2683	2679	0.003058	0.009917	0.001019	114	114	114	0	0	1	-360	360	-19.6950	-11.5368	19.7084	11.4595	0.0000	0.0000	0.0000	0.0000;
	2510	2566	0.067603	0.119008	0.0112	69	69	69	0	0	1	-360	360	-3.5702	6.9525	3.6104	-8.2070	0.0000	0.0000	0.0000	0.0000;
	2692	2510	0.038678	0.068099	0.006389	69	69	69	0	0	1	-360	360	1.8575	7.4250	-1.8368	-8.1525	0.0000	0.0000	0.0000	0.0000;
	2627	2566	0.050422	0.104868	0.0102	69	69	69	0	0	1	-360	360	-17.2348	2.6660	17.3678	-3.5840	0.0000	0.0000	0.0000	0.0000;
	2644	2627	0.01976	0.051397	0.00515	69	69	69	0	0	1	-360	360	-17.0353	2.2981	17.0858	-2.7660	0.0000	0.0000	0.0000	0.0000;
	2569	2521	0.02781	0.079678	0.008071	69	69	69	0	0	1	-360	360	-19.9222	-16.3799	20.0706	15.8085	0.0000	0.0000	0.0000	0.0000;
	2692	2569	0.014669	0.032388	0.003279	69	69	69	0	0	1	-360	360	-15.8070	-15.5457	15.8662	15.2799	0.0000	0.0000	0.0000	0.0000;
	2461	2525	0.022314	0.072314	0.014929	75	75	75	0	0	1	-360	360	-22.3729	-14.5007	22.5032	13.1466	0.0000	0.0000	0.0000	0.0000;
	2456	2461	0.013223	0.017769	0.001909	62	62	62	0	0	1	-360	360	-14.5181	-13.3654	14.5619	13.2007	0.0000	0.0000	0.0000	0.0000;
	2676	2521	0.008835	0.027917	0.003049	137	137	137	0	0	1	-360	360	-18.0236	-5.0069	18.0483	4.7035	0.0000	0.0000	0.0000	0.0000;
	2508	2676	0.006876	0.021579	0.002398	137	137	137	0	0	1	-360	360	-14.7057	-4.2652	14.7186	4.0069	0.0000	0.0000	0.0000	0.0000;
	2623	2685	0.015537	0.054554	0.005571	137	137	137	0	0	1	-360	360	1.3228	2.9714	-1.3211	-3.6199	0.0000	0.0000	0.0000	0.0000;
	2486	2639	0.008512	0.021744	0.0022	120	120	120	0	0	1	-360	360	12.9027	-6.2556	-12.8881	6.0330	0.0000	0.0000	0.0000	0.0000;
	2639	2683	0.00281	0.007017	0.00059	114	114	114	0	0	1	-360	360	-5.1369	-10.2330	5.1400	10.1709	0.0000	0.0000	0.0000	0.0000;
	2473	2697	0.027686	0.089504	0.009169	95	95	95	0	0	1	-360	360	-28.1378	-0.4128	28.3247	-0.0657	0.0000	0.0000	0.0000	0.0000;
	2685	2473	0.021322	0.069421	0.007069	137	137	137	0	0	1	-360	360	-9.7939	2.4199	9.8128	-3.1872	0.0000	0.0000	0.0000	0.0000;
	2697	2703	0.015041	0.041322	0.004259	90	90	90	0	0	1	-360	360	-3.8763	10.4622	3.8928	-10.9218	0.0000	0.0000	0.0000	0.0000;
	2684	2682	0.017769	0.057364	0.005881	137	137	137	0	0	1	-360	360	-10.2338	-2.6699	10.2504	2.0291	0.0000	0.0000	0.0000	0.0000;
	2645	2519	0.007364	0.023802	0.00251	114	114	114	0	0	1	-360	360	-18.0992	-4.0273	18.1194	3.7788	0.0000	0.0000	0.0000	0.0000;
	2664	2577	0.004207	0.010744	0.00121	114	114	114	0	0	1	-360	360	-12.9724	-3.6768	12.9786	3.5419	0.0000	0.0000	0.0000	0.0000;
	2456	2644	0.023314	0.078934	0.007451	69	69	69	0	0	1	-360	360	-6.5080	4.4757	6.5213	-5.2981	0.0000	0.0000	0.0000	0.0000;
	2664	2518	0.002727	0.008256	0.000849	120	120	120	0	0	1	-360	360	1.5161	-1.9275	-1.5160	1.8223	0.0000	0.0000	0.0000	0.0000;
	2518	2508	0.001488	0.004959	0.000479	137	137	137	0	0	1	-360	360	-7.1950	-3.3223	7.1957	3.2652	0.0000	0.0000	0.0000	0.0000;
	2475	2521	0.028678	0.092562	0.009511	57	57	57	0	0	1	-360	360	-20.2494	-0.8692	20.3441	-0.0110	0.0000	0.0000	0.0000	0.0000;
	2486	2532	0.013636	0.035537	0.0037	120	120	120	0	0	1	-360	360	-13.5037	6.0556	13.5293	-6.4262	0.0000	0.0000	0.0000	0.0000;
	2682	2679	0.004207	0.013554	0.001401	131	131	131	0	0	1	-360	360	-23.3395	-6.7893	23.3605	6.6906	0.0000	0.0000	0.0000	0.0000;
	2623	2684	0.005289	0.010744	0.001111	90	90	90	0	0	1	-360	360	-6.3738	-2.3964	6.3758	2.2699	0.0000	0.0000	0.0000	0.0000;
	2703	2700	0.009339	0.016529	0.00174	90	90	90	0	0	1	-360	360	-18.7628	7.8218	18.7956	-7.9693	0.0000	0.0000	0.0000	0.0000;
	2702	2559	0.034793	0.10281	0.01045	99	99	99	0	0	1	-360	360	-27.5614	11.5877	27.8277	-12.0385	0.0000	0.0000	0.0000	0.0000;
	2558	2520	0.02124	0.068603	0.00704	99	99	99	0	0	1	-360	360	-33.7201	-11.1634	33.9374	10.9933	0.0000	0.0000	0.0000	0.0000;
	2525	2519	0.031397	0.098843	0.01074	126	126	126	0	0	1	-360	360	-29.8632	-14.8466	30.1481	14.4238	0.0000	0.0000	0.0000	0.0000;
	2560	2679	0.008512	0.02686	0.002899	40	40	40	0	0	1	-360	360	-2.2808	4.6504	2.2828	-4.9886	0.0000	0.0000	0.0000	0.0000;
	2555	2560	0.018099	0.057016	0.0062	40	40	40	0	0	1	-360	360	-2.2772	3.9226	2.2808	-4.6504	0.0000	0.0000	0.0000	0.0000;
	2472	2679	0.01719	0.057769	0.005779	69	69	69	0	0	1	-360	360	-17.1800	-4.1299	17.2252	3.5984	0.0000	0.0000	0.0000	0.0000;
	2561	2701	0.015793	0.040174	0.00408	102	102	102	0	0	1	-360	360	58.3945	-12.6360	-57.9235	13.3479	0.0000	0.0000	0.0000	0.0000;
	2611	2558	0.033636	0.107438	0.010159	107	107	107	0	0	1	-360	360	-29.9796	-10.7729	30.2651	10.4634	0.0000	0.0000	0.0000	0.0000;
	2645	2577	0.008256	0.016529	0.001941	114	114	114	0	0	1	-360	360	13.8942	3.4273	-13.8806	-3.6419	0.0000	0.0000	0.0000	0.0000;
	2697	2712	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	50.1640	4.8723	-50.0580	-4.8000	0.0000	0.0000	0.0000	0.0000;
	2697	2713	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	50.1467	4.3719	-50.0410	-4.3000	0.0000	0.0000	0.0000	0.0000;
	2514	2679	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0868	0.0000	0.0000	0.0000	0.0000;
	2515	2680	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	-0.3000	-0.1000	0.3000	0.0132	0.0000	0.0000	0.0000	0.0000;
	2687	2682	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	-7.7350	-1.2034	7.7375	1.1208	0.0000	0.0000	0.0000	0.0000;
	2689	2623	0.025405	0.082157	0.008429	123	123	123	0	0	1	-360	360	-1.4465	-0.2150	1.4470	-0.7750	0.0000	0.0000	0.0000	0.0000;
	2689	2472	0.016364	0.052893	0.005581	140	140	140	0	0	1	-360	360	-1.8585	-0.8850	1.8590	0.2299	0.0000	0.0000	0.0000	0.0000;
	2555	2692	0.020413	0.06843	0.006851	123	123	123	0	0	1	-360	360	-3.1298	-5.2226	3.1355	4.4207	0.0000	0.0000	0.0000	0.0000;
	2687	2682	0.009917	0.034876	0.00407	76	76	76	0	0	1	-360	360	-1.7280	-1.0966	1.7284	0.6159	0.0000	0.0000	0.0000	0.0000;
	2699	2664	0.020174	0.052231	0.00545	120	120	120	0	0	1	-360	360	-24.4460	-9.7215	24.5591	9.3424	0.0000	0.0000	0.0000	0.0000;
	2664	2520	0.009504	0.024554	0.00256	114	114	114	0	0	1	-360	360	-34.8389	-8.0445	34.9365	7.9770	0.0000	0.0000	0.0000	0.0000;
	2668	2653	0.01405	0.023141	0.00234	90	90	90	0	0	1	-360	360	-27.4840	5.4566	27.5728	-5.6022	0.0000	0.0000	0.0000	0.0000;
	2661	2663	0.03286	0.076678	0.00771	69	69	69	0	0	1	-360	360	25.6644	-4.3747	-25.4879	3.8235	0.0000	0.0000	0.0000	0.0000;
	2658	2660	0.042231	0.098959	0.00974	69	69	69	0	0	1	-360	360	-17.9751	1.0487	18.0859	-2.0050	0.0000	0.0000	0.0000	0.0000;
	2662	2720	0.073058	0.191901	0.018319	69	69	69	0	0	1	-360	360	11.3548	-7.5760	-11.2548	5.5524	0.0000	0.0000	0.0000	0.0000;
	2663	2589	0.030909	0.081066	0.007739	69	69	69	0	0	1	-360	360	12.1326	-7.2958	-12.0844	6.4579	0.0000	0.0000	0.0000	0.0000;
	2589	2721	0.042066	0.110744	0.010529	69	69	69	0	0	1	-360	360	10.5824	-6.8579	-10.5317	5.6752	0.0000	0.0000	0.0000	0.0000;
	2659	2662	0.016529	0.033058	0.00242	69	69	69	0	0	1	-360	360	1.9066	-7.9699	-1.8979	7.6867	0.0000	0.0000	0.0000	0.0000;
	2563	2482	0.040496	0.071066	0.00673	90	90	90	0	0	1	-360	360	10.7183	-8.5676	-10.6586	7.8422	0.0000	0.0000	0.0000	0.0000;
	2482	2659	0.046281	0.071066	0.007599	78	78	78	0	0	1	-360	360	7.4556	-8.3422	-7.4116	7.4699	0.0000	0.0000	0.0000	0.0000;
	2662	2668	0.004959	0.008256	0.000849	78	78	78	0	0	1	-360	360	-20.4596	6.3814	20.4780	-6.4566	0.0000	0.0000	0.0000	0.0000;
	2564	2563	0.004132	0.013719	0.001379	137	137	137	0	0	1	-360	360	2.0612	-3.5536	-2.0607	3.3855	0.0000	0.0000	0.0000	0.0000;
	2660	2690	0.013364	0.029686	0.00296	69	69	69	0	0	1	-360	360	20.8749	0.2450	-20.8285	-0.5123	0.0000	0.0000	0.0000	0.0000;
	2653	2661	0.008678	0.027769	0.004777	69	69	69	0	0	1	-360	360	-40.8848	4.6022	41.0025	-4.8237	0.0000	0.0000	0.0000	0.0000;
	2573	2721	0.04438	0.078256	0.007391	46	46	46	0	0	1	-360	360	-6.5815	-3.4224	6.6001	2.5334	0.0000	0.0000	0.0000	0.0000;
	2603	2573	0.056612	0.099826	0.009431	46	46	46	0	0	1	-360	360	1.0301	-3.5833	-1.0255	2.4224	0.0000	0.0000	0.0000	0.0000;
	2467	2603	0.019752	0.062149	0.006749	90	90	90	0	0	1	-360	360	3.0350	-3.4083	-3.0321	2.5833	0.0000	0.0000	0.0000	0.0000;
	2497	2467	0.036686	0.064711	0.00611	90	90	90	0	0	1	-360	360	11.2818	-3.0939	-11.2420	2.4083	0.0000	0.0000	0.0000	0.0000;
	2483	2663	0.035868	0.071322	0.006241	38	38	38	0	0	1	-360	360	-9.8143	3.3077	9.8460	-4.0203	0.0000	0.0000	0.0000	0.0000;
	2695	2564	0.03438	0.060992	0.005689	137	137	137	0	0	1	-360	360	9.0925	-3.2098	-9.0672	2.5536	0.0000	0.0000	0.0000	0.0000;
	2497	2483	0.035868	0.071322	0.006241	90	90	90	0	0	1	-360	360	-9.7838	2.6939	9.8143	-3.4077	0.0000	0.0000	0.0000	0.0000;
	2481	2522	0.020397	0.06595	0.006771	90	90	90	0	0	1	-360	360	-2.8020	1.0000	2.8037	-1.7769	0.0000	0.0000	0.0000	0.0000;
	2478	2522	0.014554	0.047471	0.00483	120	120	120	0	0	1	-360	360	6.3119	-1.5180	-6.3067	0.9769	0.0000	0.0000	0.0000	0.0000;
	2501	2610	0.006612	0.015703	0.001689	103	103	103	0	0	1	-360	360	21.6159	0.6849	-21.5900	-0.8243	0.0000	0.0000	0.0000	0.0000;
	2506	2470	0.009826	0.017364	0.0016	137	137	137	0	0	1	-360	360	-57.6489	-0.4137	57.9253	0.7122	0.0000	0.0000	0.0000	0.0000;
	2470	2502	0.030248	0.097521	0.010019	86	86	86	0	0	1	-360	360	6.9778	-3.1617	-6.9638	2.0111	0.0000	0.0000	0.0000	0.0000;
	2538	2503	0.011488	0.034711	0.002931	120	120	120	0	0	1	-360	360	-0.9791	-7.8324	0.9849	7.5029	0.0000	0.0000	0.0000	0.0000;
	2696	2538	0.008256	0.028934	0.00363	120	120	120	0	0	1	-360	360	7.6566	-6.2375	-7.6499	5.8324	0.0000	0.0000	0.0000	0.0000;
	2567	2498	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-20.2339	-8.0944	20.2389	8.0641	0.0000	0.0000	0.0000	0.0000;
	2567	2579	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	3.9992	0.9539	-3.9990	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2567	2579	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	3.9992	0.9539	-3.9990	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2505	2696	0.010826	0.034711	0.003579	137	137	137	0	0	1	-360	360	22.1193	-3.4132	-22.0736	3.1375	0.0000	0.0000	0.0000	0.0000;
	2513	2505	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-9.6250	-3.6011	9.6262	3.5588	0.0000	0.0000	0.0000	0.0000;
	2671	2513	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	4.6872	0.5536	-4.6870	-0.5989	0.0000	0.0000	0.0000	0.0000;
	2506	2671	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	9.9493	1.8112	-9.9482	-1.8536	0.0000	0.0000	0.0000	0.0000;
	2470	2717	0.036686	0.118182	0.01217	95	95	95	0	0	1	-360	360	-47.6127	-5.0732	48.3155	5.8559	0.0000	0.0000	0.0000	0.0000;
	2694	2717	0.017364	0.05686	0.005779	137	137	137	0	0	1	-360	360	-52.8706	-7.7980	53.2784	8.4242	0.0000	0.0000	0.0000	0.0000;
	2678	2499	0.032479	0.108099	0.01445	137	137	137	0	0	1	-360	360	-21.5875	-3.8957	21.7182	2.6093	0.0000	0.0000	0.0000	0.0000;
	2667	2498	0.054554	0.180174	0.0242	99	99	99	0	0	1	-360	360	-35.8599	-8.8473	36.5086	8.1737	0.0000	0.0000	0.0000	0.0000;
	2500	2502	0.019174	0.02595	0.004671	69	69	69	0	0	1	-360	360	-1.9564	2.4851	1.9583	-3.0405	0.0000	0.0000	0.0000	0.0000;
	2610	2503	0.01405	0.036364	0.003991	103	103	103	0	0	1	-360	360	9.6980	-1.1757	-9.6868	0.7307	0.0000	0.0000	0.0000	0.0000;
	2635	2502	0.035868	0.090083	0.00924	114	114	114	0	0	1	-360	360	-7.6509	-4.9600	7.6746	3.9226	0.0000	0.0000	0.0000	0.0000;
	2707	2503	0.015	0.047141	0.004661	114	114	114	0	0	1	-360	360	-2.4974	-3.2794	2.4993	2.7331	0.0000	0.0000	0.0000	0.0000;
	2665	2707	0.005248	0.016504	0.001631	114	114	114	0	0	1	-360	360	1.8181	-2.6791	-1.8176	2.4876	0.0000	0.0000	0.0000	0.0000;
	2704	2707	0.000256	0.000661	7e-05	114	114	114	0	0	1	-360	360	-4.3150	-0.8000	4.3150	0.7918	0.0000	0.0000	0.0000	0.0000;
	2636	2693	0.041744	0.073223	0.006921	90	90	90	0	0	1	-360	360	-18.8866	-0.2311	19.0107	-0.3873	0.0000	0.0000	0.0000	0.0000;
	2693	2718	0.023058	0.07438	0.00765	137	137	137	0	0	1	-360	360	-40.0567	-4.7127	40.3644	4.7655	0.0000	0.0000	0.0000	0.0000;
	2505	2681	0.000992	0.003471	0.000361	137	137	137	0	0	1	-360	360	-9.5580	-2.0606	9.5588	2.0208	0.0000	0.0000	0.0000	0.0000;
	2618	2665	0.003636	0.010744	0.00106	114	114	114	0	0	1	-360	360	16.9810	0.8217	-16.9721	-0.9209	0.0000	0.0000	0.0000	0.0000;
	2500	2622	0.004628	0.014876	0.00152	137	137	137	0	0	1	-360	360	45.3079	6.7365	-45.2265	-6.6562	0.0000	0.0000	0.0000	0.0000;
	2512	2635	0.003719	0.009339	0.000939	120	120	120	0	0	1	-360	360	5.3994	-3.6675	-5.3981	3.5600	0.0000	0.0000	0.0000	0.0000;
	2506	2512	0.004959	0.012727	0.00128	95	95	95	0	0	1	-360	360	16.9876	-1.1874	-16.9754	1.0675	0.0000	0.0000	0.0000	0.0000;
	2479	2567	0.011157	0.015289	0.002749	114	114	114	0	0	1	-360	360	-7.2822	-5.3052	7.2896	4.9866	0.0000	0.0000	0.0000	0.0000;
	2502	2479	0.011157	0.015289	0.002749	114	114	114	0	0	1	-360	360	3.4544	-4.1299	-3.4518	3.8052	0.0000	0.0000	0.0000	0.0000;
	2503	2666	0.014959	0.043802	0.00445	114	114	114	0	0	1	-360	360	-4.4718	1.1239	4.4746	-1.6440	0.0000	0.0000	0.0000	0.0000;
	2504	2499	0.007603	0.019826	0.002059	120	120	120	0	0	1	-360	360	-27.8743	-5.7401	27.9258	5.6273	0.0000	0.0000	0.0000	0.0000;
	2575	2503	0.034793	0.111901	0.011761	76	76	76	0	0	1	-360	360	-5.1170	-2.4201	5.1256	1.0563	0.0000	0.0000	0.0000	0.0000;
	2678	2575	0.007017	0.022397	0.002369	123	123	123	0	0	1	-360	360	5.7241	1.3069	-5.7220	-1.5799	0.0000	0.0000	0.0000	0.0000;
	2616	2673	0.00843	0.021488	0.002161	120	120	120	0	0	1	-360	360	-2.3420	-2.7569	2.3429	2.5035	0.0000	0.0000	0.0000	0.0000;
	2678	2616	0.00843	0.021488	0.002161	120	120	120	0	0	1	-360	360	-0.2366	-2.4112	0.2370	2.1569	0.0000	0.0000	0.0000	0.0000;
	2565	2570	0.019917	0.052446	0.005191	120	120	120	0	0	1	-360	360	-7.7162	-4.1496	7.7287	3.5640	0.0000	0.0000	0.0000	0.0000;
	2673	2565	0.011868	0.03176	0.003151	120	120	120	0	0	1	-360	360	-7.3939	-4.5035	7.4012	4.1496	0.0000	0.0000	0.0000	0.0000;
	2621	2500	0.005041	0.016859	0.00174	137	137	137	0	0	1	-360	360	0.2593	2.0940	-0.2591	-2.3012	0.0000	0.0000	0.0000	0.0000;
	2448	2500	0.003314	0.010909	0.001111	137	137	137	0	0	1	-360	360	16.6141	4.3381	-16.6059	-4.4440	0.0000	0.0000	0.0000	0.0000;
	2666	2628	0.007769	0.024793	0.00257	137	137	137	0	0	1	-360	360	-4.5796	1.6440	4.5812	-1.9440	0.0000	0.0000	0.0000	0.0000;
	2590	2471	0.007107	0.023141	0.00234	124	124	124	0	0	1	-360	360	-30.8620	-6.1956	30.9213	6.1104	0.0000	0.0000	0.0000	0.0000;
	2622	2591	0.003058	0.009917	0.001019	137	137	137	0	0	1	-360	360	36.1765	3.8562	-36.1425	-3.8666	0.0000	0.0000	0.0000	0.0000;
	2640	2636	0.006446	0.020661	0.00213	137	137	137	0	0	1	-360	360	-41.3117	-0.3588	41.4038	0.3989	0.0000	0.0000	0.0000	0.0000;
	2632	2498	0.00124	0.004132	0.000409	137	137	137	0	0	1	-360	360	-19.2255	-1.1392	19.2294	1.1029	0.0000	0.0000	0.0000	0.0000;
	2633	2499	0.00124	0.004132	0.000409	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0492	0.0000	0.0000	0.0000	0.0000;
	2499	2501	0.020744	0.067273	0.00682	137	137	137	0	0	1	-360	360	17.6163	1.6726	-17.5620	-2.3128	0.0000	0.0000	0.0000	0.0000;
	2632	2517	0.005446	0.017364	0.001769	137	137	137	0	0	1	-360	360	2.3645	2.1392	-2.3640	-2.3495	0.0000	0.0000	0.0000	0.0000;
	2499	2448	0.006124	0.015703	0.001571	120	120	120	0	0	1	-360	360	26.2583	6.3453	-26.2211	-6.4381	0.0000	0.0000	0.0000	0.0000;
	2597	2501	0.001322	0.004207	0.00044	137	137	137	0	0	1	-360	360	16.5822	0.3521	-16.5792	-0.3949	0.0000	0.0000	0.0000	0.0000;
	2498	2597	0.007934	0.022314	0.002149	123	123	123	0	0	1	-360	360	31.0638	3.1768	-30.9992	-3.2521	0.0000	0.0000	0.0000	0.0000;
	2517	2621	0.009091	0.028934	0.002899	137	137	137	0	0	1	-360	360	1.9430	2.2495	-1.9423	-2.5940	0.0000	0.0000	0.0000	0.0000;
	2628	2669	0.007364	0.023719	0.00242	137	137	137	0	0	1	-360	360	-13.3202	-2.2560	13.3314	2.0048	0.0000	0.0000	0.0000	0.0000;
	2471	2640	0.003314	0.010744	0.001089	137	137	137	0	0	1	-360	360	-33.2828	2.6116	33.3137	-2.6412	0.0000	0.0000	0.0000	0.0000;
	2681	2540	0.002066	0.006942	0.000699	137	137	137	0	0	1	-360	360	-15.4778	-4.4208	15.4823	4.3533	0.0000	0.0000	0.0000	0.0000;
	2694	2636	0.011322	0.036364	0.003751	137	137	137	0	0	1	-360	360	39.6106	6.2980	-39.4602	-6.2678	0.0000	0.0000	0.0000	0.0000;
	2540	2590	0.002893	0.009256	0.000939	137	137	137	0	0	1	-360	360	-25.4793	-6.0533	25.4960	5.9956	0.0000	0.0000	0.0000	0.0000;
	2591	2618	0.002479	0.007438	0.000731	120	120	120	0	0	1	-360	360	22.2525	2.5666	-22.2420	-2.6217	0.0000	0.0000	0.0000	0.0000;
	2541	2504	0.004917	0.023016	0.00236	120	120	120	0	0	1	-360	360	-17.5480	-3.9594	17.5613	3.7401	0.0000	0.0000	0.0000	0.0000;
	2669	2541	0.004917	0.023016	0.00236	120	120	120	0	0	1	-360	360	-13.4364	-2.0048	13.4440	1.7594	0.0000	0.0000	0.0000	0.0000;
	2599	2718	0.001653	0.004959	0.00053	137	137	137	0	0	1	-360	360	-23.4931	2.1096	23.5005	-2.1531	0.0000	0.0000	0.0000	0.0000;
	2477	2667	0.039504	0.124554	0.011761	38	38	38	0	0	1	-360	360	-10.3134	-2.9495	10.3530	1.7553	0.0000	0.0000	0.0000	0.0000;
	2537	2503	0.039504	0.069587	0.00657	72	72	72	0	0	1	-360	360	-37.2655	-6.9836	37.7586	7.0855	0.0000	0.0000	0.0000	0.0000;
	2535	2537	0.053058	0.093554	0.00884	72	72	72	0	0	1	-360	360	-26.9169	-3.9622	27.2685	3.5836	0.0000	0.0000	0.0000	0.0000;
	2657	2535	0.032934	0.106504	0.010926	137	137	137	0	0	1	-360	360	-0.7762	2.5662	0.7794	-3.7740	0.0000	0.0000	0.0000	0.0000;
	2656	2535	0.058066	0.103058	0.00937	76	76	76	0	0	1	-360	360	-7.8930	-4.0000	7.9325	3.0362	0.0000	0.0000	0.0000	0.0000;
	2667	2657	0.024438	0.079025	0.008107	137	137	137	0	0	1	-360	360	4.9180	4.7919	-4.9068	-5.6662	0.0000	0.0000	0.0000	0.0000;
	2457	2717	0.021388	0.069537	0.007289	120	120	120	0	0	1	-360	360	-24.9420	1.8384	25.0507	-2.3867	0.0000	0.0000	0.0000	0.0000;
	2643	2503	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-5.4880	-1.4000	5.4883	1.3549	0.0000	0.0000	0.0000	0.0000;
	2500	2711	0.004628	0.014876	0.00152	120	120	120	0	0	1	-360	360	6.3156	1.0236	-6.3140	-1.2000	0.0000	0.0000	0.0000	0.0000;
	2501	2710	0.004628	0.014876	0.00152	120	120	120	0	0	1	-360	360	5.4742	0.9228	-5.4730	-1.1000	0.0000	0.0000	0.0000	0.0000;
	2617	2499	0.01281	0.021488	0.00212	78	78	78	0	0	1	-360	360	-35.5886	-4.0935	35.7265	4.0712	0.0000	0.0000	0.0000	0.0000;
	2468	2617	0.026198	0.043967	0.004339	78	78	78	0	0	1	-360	360	-31.8860	-3.4207	32.1156	3.2935	0.0000	0.0000	0.0000	0.0000;
	2580	2452	0.038843	0.12562	0.012901	95	95	95	0	0	1	-360	360	-18.8671	0.3413	18.9875	-1.4463	0.0000	0.0000	0.0000	0.0000;
	2705	2595	0.011653	0.037686	0.00387	137	137	137	0	0	1	-360	360	-31.6330	-1.9469	31.7324	1.8114	0.0000	0.0000	0.0000	0.0000;
	2452	2705	0.021397	0.069174	0.0071	137	137	137	0	0	1	-360	360	-26.9945	-0.4537	27.1284	0.0554	0.0000	0.0000	0.0000	0.0000;
	2460	2705	0.00281	0.009174	0.000939	123	123	123	0	0	1	-360	360	-4.5040	-2.0000	4.5046	1.8914	0.0000	0.0000	0.0000	0.0000;
	2670	2594	0.158017	0.182727	0.016429	46	46	46	0	0	1	-360	360	-11.2250	-0.9901	11.3983	-0.7271	0.0000	0.0000	0.0000	0.0000;
	2607	2595	0.009826	0.017521	0.0016	80	80	80	0	0	1	-360	360	-24.0071	-5.9513	24.0580	5.8530	0.0000	0.0000	0.0000	0.0000;
	2507	2592	0.010388	0.050826	0.004939	133	133	133	0	0	1	-360	360	-24.4149	-3.1252	24.4680	2.7996	0.0000	0.0000	0.0000	0.0000;
	2568	2592	0.036033	0.128934	0.012509	69	69	69	0	0	1	-360	360	-26.7901	0.1358	27.0111	-0.8216	0.0000	0.0000	0.0000	0.0000;
	2484	2594	0.022339	0.074959	0.00748	69	69	69	0	0	1	-360	360	-13.2334	-5.0401	13.2708	4.2838	0.0000	0.0000	0.0000	0.0000;
	2449	2568	0.041397	0.069421	0.00711	69	69	69	0	0	1	-360	360	-18.3609	0.7651	18.4819	-1.3900	0.0000	0.0000	0.0000	0.0000;
	2516	2568	0.033141	0.061157	0.006389	69	69	69	0	0	1	-360	360	-2.0020	-0.5000	2.0031	-0.2458	0.0000	0.0000	0.0000	0.0000;
	2549	2449	0.037686	0.121488	0.01249	69	69	69	0	0	1	-360	360	-10.3184	0.7364	10.3539	-2.0651	0.0000	0.0000	0.0000	0.0000;
	2551	2549	0.019422	0.06281	0.00649	69	69	69	0	0	1	-360	360	-7.3070	1.0185	7.3164	-1.7364	0.0000	0.0000	0.0000	0.0000;
	2596	2592	0.035868	0.115702	0.012199	140	140	140	0	0	1	-360	360	-3.4171	-4.1960	3.4243	2.7747	0.0000	0.0000	0.0000	0.0000;
	2530	2593	0.030248	0.097521	0.01028	140	140	140	0	0	1	-360	360	-10.6043	-2.1688	10.6337	1.0456	0.0000	0.0000	0.0000	0.0000;
	2562	2524	0.009826	0.017273	0.001631	69	69	69	0	0	1	-360	360	-6.6996	-2.0271	6.7037	1.8440	0.0000	0.0000	0.0000	0.0000;
	2601	2562	0.053223	0.093471	0.008821	69	69	69	0	0	1	-360	360	3.3134	-0.3483	-3.3084	-0.6729	0.0000	0.0000	0.0000	0.0000;
	2605	2598	0.006612	0.013719	0.001331	69	69	69	0	0	1	-360	360	6.0771	-0.2217	-6.0750	0.0694	0.0000	0.0000	0.0000	0.0000;
	2598	2606	0.005372	0.017364	0.001791	69	69	69	0	0	1	-360	360	-5.9350	-3.0694	5.9370	2.8652	0.0000	0.0000	0.0000	0.0000;
	2580	2551	0.023388	0.075868	0.007841	34	34	34	0	0	1	-360	360	3.6255	-1.5527	-3.6226	0.6588	0.0000	0.0000	0.0000	0.0000;
	2606	2594	0.01157	0.037686	0.00387	69	69	69	0	0	1	-360	360	-15.2450	-5.7652	15.2708	5.3922	0.0000	0.0000	0.0000	0.0000;
	2581	2593	0.033099	0.111066	0.011059	114	114	114	0	0	1	-360	360	-22.2637	-8.5558	22.4235	7.7944	0.0000	0.0000	0.0000	0.0000;
	2584	2596	0.028182	0.091157	0.009341	69	69	69	0	0	1	-360	360	3.5945	-3.7774	-3.5889	2.6960	0.0000	0.0000	0.0000	0.0000;
	2601	2507	0.024463	0.043471	0.004039	69	69	69	0	0	1	-360	360	-19.8274	-2.6517	19.9109	2.3252	0.0000	0.0000	0.0000	0.0000;
	2600	2595	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	-8.0070	-2.0000	8.0108	1.8502	0.0000	0.0000	0.0000	0.0000;
	2607	2605	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	11.0881	1.3361	-11.0811	-1.4783	0.0000	0.0000	0.0000	0.0000;
	2581	2576	0.020496	0.06876	0.00688	69	69	69	0	0	1	-360	360	9.2527	4.5558	-9.2332	-5.2825	0.0000	0.0000	0.0000	0.0000;
	2637	2551	0.058182	0.094207	0.00944	84	84	84	0	0	1	-360	360	-4.0030	-1.0000	4.0112	-0.0717	0.0000	0.0000	0.0000	0.0000;
	2592	2594	0.01281	0.042984	0.004281	114	114	114	0	0	1	-360	360	19.2944	-1.0389	-19.2542	0.6653	0.0000	0.0000	0.0000	0.0000;
	2593	2595	0.01281	0.042984	0.004281	114	114	114	0	0	1	-360	360	20.8106	-1.2671	-20.7639	0.9156	0.0000	0.0000	0.0000	0.0000;
	2530	2607	0.014463	0.055537	0.004479	69	69	69	0	0	1	-360	360	5.0993	-0.1312	-5.0961	-0.3849	0.0000	0.0000	0.0000	0.0000;
	2453	2490	0.023554	0.062149	0.006389	82	82	82	0	0	1	-360	360	-28.2871	2.5968	28.4416	-2.9800	0.0000	0.0000	0.0000	0.0000;
	2531	2453	0.027603	0.049504	0.004479	69	69	69	0	0	1	-360	360	-10.0743	-0.7914	10.0972	0.2815	0.0000	0.0000	0.0000	0.0000;
	2511	2531	0.039669	0.07157	0.006411	69	69	69	0	0	1	-360	360	-6.5572	-1.0505	6.5713	0.2914	0.0000	0.0000	0.0000	0.0000;
	2542	2511	0.029826	0.057934	0.005469	69	69	69	0	0	1	-360	360	-3.0518	-1.2126	3.0542	0.5505	0.0000	0.0000	0.0000	0.0000;
	2547	2489	0.009256	0.030083	0.003071	119	119	119	0	0	1	-360	360	-21.8554	-6.0151	21.8937	5.7591	0.0000	0.0000	0.0000	0.0000;
	2655	2649	0.053141	0.093388	0.008901	69	69	69	0	0	1	-360	360	-15.2420	2.1263	15.3503	-2.9867	0.0000	0.0000	0.0000	0.0000;
	2544	2547	0.001322	0.004207	0.00044	99	99	99	0	0	1	-360	360	-7.3417	-3.5673	7.3424	3.5151	0.0000	0.0000	0.0000	0.0000;
	2546	2490	0.009091	0.029752	0.00302	137	137	137	0	0	1	-360	360	-14.2776	-2.6766	14.2930	2.3523	0.0000	0.0000	0.0000	0.0000;
	2488	2489	0.055041	0.164298	0.016819	69	69	69	0	0	1	-360	360	6.2946	-2.4613	-6.2762	0.4237	0.0000	0.0000	0.0000	0.0000;
	2714	2485	0.036529	0.064132	0.00605	69	69	69	0	0	1	-360	360	3.3065	-0.6932	-3.3030	0.0000	0.0000	0.0000	0.0000	0.0000;
	2557	2546	0.01595	0.05124	0.0053	137	137	137	0	0	1	-360	360	-3.2651	-3.3240	3.2676	2.6766	0.0000	0.0000	0.0000	0.0000;
	2557	2544	0.007438	0.023967	0.002461	126	126	126	0	0	1	-360	360	2.6668	-1.3695	-2.6663	1.0673	0.0000	0.0000	0.0000	0.0000;
	2620	2523	0.036686	0.116686	0.012509	69	69	69	0	0	1	-360	360	-4.7041	-0.3531	4.7106	-1.1800	0.0000	0.0000	0.0000	0.0000;
	2714	2655	0.083141	0.146281	0.01392	69	69	69	0	0	1	-360	360	-13.1147	0.7241	13.2400	-2.1263	0.0000	0.0000	0.0000	0.0000;
	2691	2489	0.026612	0.089422	0.008949	137	137	137	0	0	1	-360	360	-22.7136	-3.0053	22.8269	2.2811	0.0000	0.0000	0.0000	0.0000;
	2557	2654	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	-6.9078	2.1935	6.9225	-2.8973	0.0000	0.0000	0.0000	0.0000;
	2539	2542	0.005207	0.014132	0.001401	90	90	90	0	0	1	-360	360	-10.0080	-1.0000	10.0123	0.8412	0.0000	0.0000	0.0000	0.0000;
	2542	2691	0.01843	0.061901	0.0062	137	137	137	0	0	1	-360	360	-16.1686	-2.1285	16.2086	1.5053	0.0000	0.0000	0.0000	0.0000;
	2480	2714	0.001818	0.003876	0.000271	76	76	76	0	0	1	-360	360	-3.8030	-0.0000	3.8032	-0.0309	0.0000	0.0000	0.0000	0.0000;
	2648	2649	0.003471	0.012636	0.001191	123	123	123	0	0	1	-360	360	-33.0270	-6.0000	33.0601	5.9793	0.0000	0.0000	0.0000	0.0000;
	2454	2651	0.037603	0.091744	0.00968	99	99	99	0	0	1	-360	360	10.0399	1.3897	-10.0080	-2.5000	0.0000	0.0000	0.0000	0.0000;
	2620	2650	0.019669	0.086124	0.00924	57	57	57	0	0	1	-360	360	0.0001	-1.1469	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2494	2715	0.003314	0.010578	0.001089	137	137	137	0	0	1	-360	360	-14.3138	-1.0277	14.3198	0.9231	0.0000	0.0000	0.0000	0.0000;
	2634	2494	0.029752	0.095868	0.01007	137	137	137	0	0	1	-360	360	-7.8924	-0.4159	7.9088	-0.6723	0.0000	0.0000	0.0000	0.0000;
	2572	2634	0.005124	0.016529	0.00174	137	137	137	0	0	1	-360	360	-0.5863	0.9875	0.5864	-1.1841	0.0000	0.0000	0.0000	0.0000;
	2552	2586	0.033471	0.065289	0.005929	21	21	21	0	0	1	-360	360	-7.1060	-1.2000	7.1210	0.5485	0.0000	0.0000	0.0000	0.0000;
	2459	2619	0.016529	0.031397	0.002899	48	48	48	0	0	1	-360	360	0.0815	4.7990	-0.0779	-5.1232	0.0000	0.0000	0.0000	0.0000;
	2625	2459	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	4.7983	4.2433	-4.7855	-4.8990	0.0000	0.0000	0.0000	0.0000;
	2619	2492	0.016529	0.031397	0.003151	48	48	48	0	0	1	-360	360	-2.2241	4.3232	2.2277	-4.6752	0.0000	0.0000	0.0000	0.0000;
	2602	2625	0.022884	0.074	0.007592	69	69	69	0	0	1	-360	360	5.9095	3.6982	-5.8993	-4.5433	0.0000	0.0000	0.0000	0.0000;
	2715	2491	0.001653	0.005289	0.00053	137	137	137	0	0	1	-360	360	-27.9308	-5.3231	27.9425	5.3005	0.0000	0.0000	0.0000	0.0000;
	2493	2492	0.009091	0.028099	0.00288	133	133	133	0	0	1	-360	360	-10.5933	0.3045	10.6023	-0.6042	0.0000	0.0000	0.0000	0.0000;
	2556	2554	0.00405	0.013314	0.001379	95	95	95	0	0	1	-360	360	-8.3143	4.0647	8.3173	-4.2124	0.0000	0.0000	0.0000	0.0000;
	2574	2556	0.020744	0.066281	0.006989	126	126	126	0	0	1	-360	360	-1.9050	4.0772	1.9093	-4.8647	0.0000	0.0000	0.0000	0.0000;
	2674	2574	0.028347	0.092231	0.009511	137	137	137	0	0	1	-360	360	4.5086	3.3081	-4.5000	-4.3772	0.0000	0.0000	0.0000	0.0000;
	2554	2572	0.040331	0.130413	0.013361	137	137	137	0	0	1	-360	360	7.2402	1.6343	-7.2197	-3.0875	0.0000	0.0000	0.0000	0.0000;
	2614	2493	0.020413	0.066124	0.006781	95	95	95	0	0	1	-360	360	-1.3842	1.6367	1.3853	-2.4045	0.0000	0.0000	0.0000	0.0000;
	2730	824	0.02562	0.084711	0.008477	123	123	123	0	0	1	-360	360	60.0000	-5.0209	-59.2606	6.4111	0.0000	0.0000	0.0000	0.0000;
	2730	824	0.02562	0.084711	0.008477	123	123	123	0	0	1	-360	360	60.0000	-5.0209	-59.2606	6.4111	0.0000	0.0000	0.0000	0.0000;
	2735	1429	0.010413	0.033554	0.003543	114	114	114	0	0	1	-360	360	-25.0000	-10.0000	25.0680	9.8256	0.0000	0.0000	0.0000	0.0000;
	2736	1871	0.009752	0.030496	0.003151	140	140	140	0	0	1	-360	360	-65.0000	-26.0000	65.4397	27.0286	0.0000	0.0000	0.0000	0.0000;
	2732	1523	0.002562	0.008264	0.000874	114	114	114	0	0	1	-360	360	-37.1844	-13.5525	37.2196	13.5663	0.0000	0.0000	0.0000	0.0000;
	2734	2732	0.003058	0.01	0.001048	114	114	114	0	0	1	-360	360	-20.1712	-7.6380	20.1837	7.5596	0.0000	0.0000	0.0000	0.0000;
	2731	2732	0.000248	0.000909	8.5e-05	114	114	114	0	0	1	-360	360	-17.0000	-6.0000	17.0007	5.9929	0.0000	0.0000	0.0000	0.0000;
	2733	1524	0.005702	0.018264	0.001922	114	114	114	0	0	1	-360	360	-28.8288	-10.3622	28.8758	10.2935	0.0000	0.0000	0.0000	0.0000;
	5	4	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-12.6370	17.6909	12.6371	-17.6901	0.0000	0.0000	0.0000	0.0000;
	7	6	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	124.4830	46.8309	-124.4798	-46.7987	0.0000	0.0000	0.0000	0.0000;
	9	8	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	175.4671	1.5197	-175.4653	-1.5014	0.0000	0.0000	0.0000	0.0000;
	11	10	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-50.6367	-36.9735	50.6375	36.9808	0.0000	0.0000	0.0000	0.0000;
	12	11	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	58.6111	-30.7663	-58.6103	30.7744	0.0000	0.0000	0.0000	0.0000;
	16	15	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18	17	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-2.7001	27.8554	2.7002	-27.8540	0.0000	0.0000	0.0000	0.0000;
	20	19	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	25.6733	18.6522	-25.6732	-18.6504	0.0000	0.0000	0.0000	0.0000;
	22	21	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29	28	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	170.0763	1.1346	-170.0747	-1.1181	0.0000	0.0000	0.0000	0.0000;
	37	36	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-19.8517	-4.0016	19.8518	4.0024	0.0000	0.0000	0.0000	0.0000;
	40	39	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-1.9052	-60.4890	1.9058	60.4951	0.0000	0.0000	0.0000	0.0000;
	43	42	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	178.8672	-66.4705	-178.8609	66.5337	0.0000	0.0000	0.0000	0.0000;
	45	44	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-84.6784	-67.3813	84.6790	67.3882	0.0000	0.0000	0.0000	0.0000;
	48	47	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-175.8217	-32.6841	175.8236	32.7026	0.0000	0.0000	0.0000	0.0000;
	51	50	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	26.1405	-11.7253	-26.1403	11.7268	0.0000	0.0000	0.0000	0.0000;
	53	52	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	64.3546	27.5499	-64.3543	-27.5470	0.0000	0.0000	0.0000	0.0000;
	55	54	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-32.7639	-16.7469	32.7641	16.7492	0.0000	0.0000	0.0000	0.0000;
	57	56	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-111.0589	-34.6770	111.0596	34.6847	0.0000	0.0000	0.0000	0.0000;
	59	58	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	16.0332	4.1409	-16.0331	-4.1404	0.0000	0.0000	0.0000	0.0000;
	62	61	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-29.7592	-16.3059	29.7594	16.3079	0.0000	0.0000	0.0000	0.0000;
	64	63	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-356.7863	-47.7836	356.7936	47.8573	0.0000	0.0000	0.0000	0.0000;
	72	71	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	122.6448	4.2784	-122.6422	-4.2527	0.0000	0.0000	0.0000	0.0000;
	74	73	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-49.0936	-5.8763	49.0940	5.8806	0.0000	0.0000	0.0000	0.0000;
	76	75	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-76.7276	-51.7284	76.7290	51.7430	0.0000	0.0000	0.0000	0.0000;
	78	77	2.1e-05	0.000207	0	876	876	876	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	80	79	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	11.8896	8.2199	-11.8896	-8.2195	0.0000	0.0000	0.0000	0.0000;
	84	83	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	51.1445	-4.9755	-51.1440	4.9800	0.0000	0.0000	0.0000	0.0000;
	86	85	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-54.2536	-7.4651	54.2541	7.4702	0.0000	0.0000	0.0000	0.0000;
	88	87	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	55.4377	-12.1773	-55.4371	12.1829	0.0000	0.0000	0.0000	0.0000;
	90	89	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-45.0283	3.0635	45.0286	-3.0601	0.0000	0.0000	0.0000	0.0000;
	92	91	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-52.8784	-3.3967	52.8785	3.3983	0.0000	0.0000	0.0000	0.0000;
	94	93	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-44.7320	16.8412	44.7324	-16.8372	0.0000	0.0000	0.0000	0.0000;
	96	95	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-25.9754	-4.6875	25.9755	4.6887	0.0000	0.0000	0.0000	0.0000;
	98	97	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-66.9568	4.8221	66.9575	-4.8144	0.0000	0.0000	0.0000	0.0000;
	100	99	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-1.5627	3.8345	1.5627	-3.8344	0.0000	0.0000	0.0000	0.0000;
	102	101	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	1.2868	-16.6892	-1.2867	16.6897	0.0000	0.0000	0.0000	0.0000;
	104	103	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-276.1123	-0.2449	276.1253	0.3752	0.0000	0.0000	0.0000	0.0000;
	106	105	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-28.8028	-24.4046	28.8030	24.4071	0.0000	0.0000	0.0000	0.0000;
	108	107	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-95.2733	16.9675	95.2749	-16.9515	0.0000	0.0000	0.0000	0.0000;
	111	110	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	6.9442	14.9271	-6.9442	-14.9267	0.0000	0.0000	0.0000	0.0000;
	113	112	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	94.0780	20.3926	-94.0764	-20.3766	0.0000	0.0000	0.0000	0.0000;
	116	115	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	24.5245	4.5603	-24.5244	-4.5592	0.0000	0.0000	0.0000	0.0000;
	118	117	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-88.5308	20.4105	88.5322	-20.3964	0.0000	0.0000	0.0000	0.0000;
	120	119	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	150.6013	42.3088	-150.5999	-42.2949	0.0000	0.0000	0.0000	0.0000;
	122	121	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	160.1225	18.6149	-160.1211	-18.6002	0.0000	0.0000	0.0000	0.0000;
	125	124	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	171.0506	-70.4488	-171.0448	70.5073	0.0000	0.0000	0.0000	0.0000;
	127	126	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	14.1863	-21.5795	-14.1863	21.5799	0.0000	0.0000	0.0000	0.0000;
	129	128	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	20.7523	-17.6178	-20.7522	17.6190	0.0000	0.0000	0.0000	0.0000;
	134	133	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-30.6584	-33.7514	30.6587	33.7549	0.0000	0.0000	0.0000	0.0000;
	138	137	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	2.5851	28.6288	-2.5851	-28.6283	0.0000	0.0000	0.0000	0.0000;
	141	140	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	144	143	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	146	145	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-11.5890	-8.2539	11.5891	8.2542	0.0000	0.0000	0.0000	0.0000;
	148	147	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	44.5133	-37.9892	-44.5127	37.9949	0.0000	0.0000	0.0000	0.0000;
	150	149	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	28.2894	-22.7300	-28.2893	22.7307	0.0000	0.0000	0.0000	0.0000;
	153	152	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-46.5409	-20.4614	46.5413	20.4659	0.0000	0.0000	0.0000	0.0000;
	155	154	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-80.7057	26.1623	80.7070	-26.1497	0.0000	0.0000	0.0000	0.0000;
	157	156	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	158.2579	-25.1552	-158.2563	25.1711	0.0000	0.0000	0.0000	0.0000;
	159	158	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	162	161	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-117.9316	-17.2400	117.9325	17.2486	0.0000	0.0000	0.0000	0.0000;
	164	163	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-89.0356	8.9099	89.0369	-8.8965	0.0000	0.0000	0.0000	0.0000;
	165	164	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	169	168	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-78.6032	-2.7146	78.6043	2.7253	0.0000	0.0000	0.0000	0.0000;
	171	170	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	173	172	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	58.5325	-13.2380	-58.5319	13.2445	0.0000	0.0000	0.0000	0.0000;
	176	175	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	88.1824	-6.4182	-88.1810	6.4320	0.0000	0.0000	0.0000	0.0000;
	178	177	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	184	183	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-51.8317	42.3916	51.8319	-42.3890	0.0000	0.0000	0.0000	0.0000;
	186	185	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-108.8763	37.4772	108.8770	-37.4695	0.0000	0.0000	0.0000	0.0000;
	188	187	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-10.0295	18.1799	10.0296	-18.1791	0.0000	0.0000	0.0000	0.0000;
	190	189	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	23.2963	-19.7019	-23.2961	19.7035	0.0000	0.0000	0.0000	0.0000;
	193	192	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	24.3978	-13.9773	-24.3976	13.9787	0.0000	0.0000	0.0000	0.0000;
	195	194	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-128.2099	-19.8669	128.2109	19.8768	0.0000	0.0000	0.0000	0.0000;
	197	196	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.3463	8.5051	0.3463	-8.5050	0.0000	0.0000	0.0000	0.0000;
	199	198	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-120.5912	87.2936	120.5925	-87.2806	0.0000	0.0000	0.0000	0.0000;
	201	200	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	30.9498	-11.7435	-30.9496	11.7455	0.0000	0.0000	0.0000	0.0000;
	203	202	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-121.0978	-13.8839	121.1004	13.9106	0.0000	0.0000	0.0000	0.0000;
	205	204	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	29.5998	4.4430	-29.5997	-4.4425	0.0000	0.0000	0.0000	0.0000;
	207	206	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	41.1137	0.2319	-41.1134	-0.2289	0.0000	0.0000	0.0000	0.0000;
	213	212	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	221	220	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	228	227	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.9269	3.1155	-18.9266	-3.1129	0.0000	0.0000	0.0000	0.0000;
	243	242	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.4485	9.0180	-36.4475	-9.0086	0.0000	0.0000	0.0000	0.0000;
	249	248	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	258	257	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.3182	-3.7619	30.3189	3.7684	0.0000	0.0000	0.0000	0.0000;
	265	264	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	282	281	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	284	283	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.2350	-35.6750	-8.2340	35.6845	0.0000	0.0000	0.0000	0.0000;
	286	285	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	298	297	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	311	310	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	319	318	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.4860	-7.8707	-6.4859	7.8714	0.0000	0.0000	0.0000	0.0000;
	326	325	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	335	334	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	343	342	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	345	344	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.4282	18.3688	11.4285	-18.3655	0.0000	0.0000	0.0000	0.0000;
	355	354	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	356	355	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	72.4979	18.7176	-72.4940	-18.6785	0.0000	0.0000	0.0000	0.0000;
	362	361	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-116.8124	-46.0924	116.8231	46.2000	0.0000	0.0000	0.0000	0.0000;
	376	375	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	380	379	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-39.5525	8.8541	39.5537	-8.8423	0.0000	0.0000	0.0000	0.0000;
	386	385	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	394	393	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	405	404	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	407	406	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	422	421	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.7782	-4.1750	20.7785	4.1782	0.0000	0.0000	0.0000	0.0000;
	430	429	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.4925	0.8342	1.4925	-0.8342	0.0000	0.0000	0.0000	0.0000;
	437	436	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	439	438	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	442	441	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.5113	-7.0092	24.5117	7.0137	0.0000	0.0000	0.0000	0.0000;
	458	457	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	465	464	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	49.7252	0.0798	-49.7235	-0.0628	0.0000	0.0000	0.0000	0.0000;
	476	475	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	486	485	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	488	487	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	490	489	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	495	494	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	45.0963	7.9808	-45.0948	-7.9660	0.0000	0.0000	0.0000	0.0000;
	508	507	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	510	509	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.0597	-1.8558	25.0602	1.8601	0.0000	0.0000	0.0000	0.0000;
	516	515	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.9036	4.1133	-17.9033	-4.1109	0.0000	0.0000	0.0000	0.0000;
	518	517	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	521	520	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	525	524	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	27.7037	5.0977	-27.7032	-5.0921	0.0000	0.0000	0.0000	0.0000;
	531	530	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	533	532	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	537	536	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	539	538	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	542	541	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	38.8607	9.6094	-38.8596	-9.5981	0.0000	0.0000	0.0000	0.0000;
	548	547	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	552	551	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	557	556	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.6305	0.5028	1.6305	-0.5028	0.0000	0.0000	0.0000	0.0000;
	575	574	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	578	577	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	588	587	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.6907	12.0172	4.6908	-12.0161	0.0000	0.0000	0.0000	0.0000;
	594	593	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.5847	-8.0767	3.5848	8.0772	0.0000	0.0000	0.0000	0.0000;
	614	613	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	618	617	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.0230	-3.2532	21.0234	3.2564	0.0000	0.0000	0.0000	0.0000;
	665	664	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-19.7648	-58.0998	19.7673	58.1255	0.0000	0.0000	0.0000	0.0000;
	686	685	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-44.5517	-3.2533	44.5531	3.2669	0.0000	0.0000	0.0000	0.0000;
	697	696	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-34.7098	5.9825	34.7106	-5.9739	0.0000	0.0000	0.0000	0.0000;
	715	714	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.6163	2.1457	-14.6162	-2.1442	0.0000	0.0000	0.0000	0.0000;
	731	730	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	62.3615	16.4052	-62.3586	-16.3760	0.0000	0.0000	0.0000	0.0000;
	741	740	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.8007	8.2714	24.8012	-8.2666	0.0000	0.0000	0.0000	0.0000;
	759	758	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	29.2657	2.9806	-29.2651	-2.9745	0.0000	0.0000	0.0000	0.0000;
	769	768	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.9623	-2.7495	11.9624	2.7506	0.0000	0.0000	0.0000	0.0000;
	779	778	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.6397	-1.7690	20.6400	1.7720	0.0000	0.0000	0.0000	0.0000;
	808	807	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	847	846	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	29.7445	0.0416	-29.7439	-0.0353	0.0000	0.0000	0.0000	0.0000;
	850	849	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	35.2993	-3.2568	-35.2984	3.2657	0.0000	0.0000	0.0000	0.0000;
	852	851	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.7728	2.2364	-20.7725	-2.2333	0.0000	0.0000	0.0000	0.0000;
	853	852	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.7731	2.2395	-20.7728	-2.2364	0.0000	0.0000	0.0000	0.0000;
	855	854	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.1431	-1.0100	29.1437	1.0158	0.0000	0.0000	0.0000	0.0000;
	857	856	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.8753	-0.8650	-6.8753	0.8654	0.0000	0.0000	0.0000	0.0000;
	861	860	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.5884	0.7886	6.5884	-0.7883	0.0000	0.0000	0.0000	0.0000;
	864	863	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-39.5497	-5.6825	39.5509	5.6939	0.0000	0.0000	0.0000	0.0000;
	866	865	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	869	868	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.2614	-3.4460	12.2615	3.4472	0.0000	0.0000	0.0000	0.0000;
	871	870	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.3720	3.5466	-5.3720	-3.5463	0.0000	0.0000	0.0000	0.0000;
	873	872	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	876	875	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.9079	-6.2503	30.9086	6.2573	0.0000	0.0000	0.0000	0.0000;
	878	877	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	883	882	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-19.8573	0.9939	19.8576	-0.9911	0.0000	0.0000	0.0000	0.0000;
	885	884	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.5095	3.0283	-6.5094	-3.0280	0.0000	0.0000	0.0000	0.0000;
	891	890	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.4340	-5.5590	-36.4330	5.5683	0.0000	0.0000	0.0000	0.0000;
	895	894	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.1710	6.2953	26.1715	-6.2902	0.0000	0.0000	0.0000	0.0000;
	897	896	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	900	899	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	901	900	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	899	901	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	903	902	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.7377	-4.2776	8.7378	4.2782	0.0000	0.0000	0.0000	0.0000;
	905	904	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.2178	3.8365	7.2178	-3.8360	0.0000	0.0000	0.0000	0.0000;
	907	906	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	911	910	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	917	916	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-34.1251	-2.0158	34.1259	2.0241	0.0000	0.0000	0.0000	0.0000;
	919	918	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.6519	-0.6977	6.6519	0.6980	0.0000	0.0000	0.0000	0.0000;
	921	920	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	923	922	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	927	926	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.9888	3.2280	24.9893	-3.2236	0.0000	0.0000	0.0000	0.0000;
	929	928	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	931	930	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.7337	6.4127	-2.7337	-6.4123	0.0000	0.0000	0.0000	0.0000;
	933	932	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.2419	-0.7537	14.2421	0.7551	0.0000	0.0000	0.0000	0.0000;
	935	934	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.8256	6.9946	-10.8255	-6.9934	0.0000	0.0000	0.0000	0.0000;
	939	938	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.3755	-0.4045	4.3755	0.4047	0.0000	0.0000	0.0000	0.0000;
	941	940	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.6381	-3.8273	2.6382	3.8274	0.0000	0.0000	0.0000	0.0000;
	943	942	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	946	945	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	948	947	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.5185	2.9889	-13.5183	-2.9876	0.0000	0.0000	0.0000	0.0000;
	954	953	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.8984	4.4188	-20.8980	-4.4156	0.0000	0.0000	0.0000	0.0000;
	956	955	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	32.2874	5.6859	-32.2867	-5.6783	0.0000	0.0000	0.0000	0.0000;
	960	959	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.9320	-3.8003	15.9322	3.8022	0.0000	0.0000	0.0000	0.0000;
	962	961	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.6432	-2.0528	12.6433	2.0540	0.0000	0.0000	0.0000	0.0000;
	964	963	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.6279	-2.9499	-8.6278	2.9505	0.0000	0.0000	0.0000	0.0000;
	966	965	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.6297	3.4747	-20.6293	-3.4715	0.0000	0.0000	0.0000	0.0000;
	968	967	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.9392	1.1384	13.9393	-1.1370	0.0000	0.0000	0.0000	0.0000;
	970	969	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.7565	3.2223	-19.7563	-3.2195	0.0000	0.0000	0.0000	0.0000;
	972	971	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.1113	-2.0362	20.1116	2.0391	0.0000	0.0000	0.0000	0.0000;
	974	973	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.2469	0.4178	-5.2468	-0.4176	0.0000	0.0000	0.0000	0.0000;
	976	975	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	978	977	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-37.1060	-6.2173	37.1069	6.2269	0.0000	0.0000	0.0000	0.0000;
	980	979	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	43.0961	13.7415	-43.0947	-13.7277	0.0000	0.0000	0.0000	0.0000;
	982	981	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.3663	-0.3134	-18.3661	0.3158	0.0000	0.0000	0.0000	0.0000;
	986	985	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.1009	1.4594	-21.1006	-1.4564	0.0000	0.0000	0.0000	0.0000;
	988	987	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.5350	-1.2526	-6.5350	1.2529	0.0000	0.0000	0.0000	0.0000;
	990	989	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.2146	3.2558	-15.2144	-3.2540	0.0000	0.0000	0.0000	0.0000;
	994	993	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.4116	-3.1438	23.4120	3.1477	0.0000	0.0000	0.0000	0.0000;
	996	995	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	998	997	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1000	999	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.2074	3.0838	-3.2074	-3.0837	0.0000	0.0000	0.0000	0.0000;
	1001	1002	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1004	1003	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.2390	-3.6931	-16.2388	3.6950	0.0000	0.0000	0.0000	0.0000;
	1006	1005	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.3147	-1.4042	14.3149	1.4056	0.0000	0.0000	0.0000	0.0000;
	1008	1007	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.6495	0.0868	-0.6495	-0.0868	0.0000	0.0000	0.0000	0.0000;
	1010	1009	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-35.2569	-7.3385	35.2578	7.3478	0.0000	0.0000	0.0000	0.0000;
	1012	1011	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.3217	6.3220	-15.3215	-6.3200	0.0000	0.0000	0.0000	0.0000;
	1014	1013	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1015	1014	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1013	1015	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1019	1018	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.5459	7.2930	21.5463	-7.2893	0.0000	0.0000	0.0000	0.0000;
	1025	1024	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	40.7344	0.6244	-40.7332	-0.6125	0.0000	0.0000	0.0000	0.0000;
	1026	1025	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.0341	-5.9805	-9.0340	5.9814	0.0000	0.0000	0.0000	0.0000;
	1036	1035	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-61.0542	-10.6437	61.0568	10.6698	0.0000	0.0000	0.0000	0.0000;
	1042	1041	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0680	0.3436	0.0680	-0.3436	0.0000	0.0000	0.0000	0.0000;
	1044	1043	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.5252	-0.3418	2.5252	0.3418	0.0000	0.0000	0.0000	0.0000;
	1046	1045	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1048	1047	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	27.3827	10.6684	-27.3821	-10.6622	0.0000	0.0000	0.0000	0.0000;
	1050	1049	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.3261	6.1622	-36.3252	-6.1529	0.0000	0.0000	0.0000	0.0000;
	1052	1051	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.3180	-7.2355	-6.3179	7.2361	0.0000	0.0000	0.0000	0.0000;
	1058	1057	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.0325	1.2703	15.0327	-1.2687	0.0000	0.0000	0.0000	0.0000;
	1060	1059	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1062	1061	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.2621	-1.5316	8.2622	1.5321	0.0000	0.0000	0.0000	0.0000;
	1065	1064	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.6394	0.1367	-19.6391	-0.1338	0.0000	0.0000	0.0000	0.0000;
	1068	1067	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.7964	-4.8592	21.7967	4.8627	0.0000	0.0000	0.0000	0.0000;
	1070	1069	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.5396	2.0591	-10.5395	-2.0583	0.0000	0.0000	0.0000	0.0000;
	1072	1071	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.2128	4.8450	-24.2124	-4.8408	0.0000	0.0000	0.0000	0.0000;
	1074	1073	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.0955	0.0895	14.0956	-0.0881	0.0000	0.0000	0.0000	0.0000;
	1076	1075	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	64.3828	-4.7851	-64.3800	4.8138	0.0000	0.0000	0.0000	0.0000;
	1078	1077	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.2643	0.5036	-12.2642	-0.5025	0.0000	0.0000	0.0000	0.0000;
	1080	1079	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.3647	0.4038	4.3647	-0.4036	0.0000	0.0000	0.0000	0.0000;
	1082	1081	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1086	1085	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-50.2722	6.8679	50.2739	-6.8501	0.0000	0.0000	0.0000	0.0000;
	1088	1087	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.1249	5.8636	16.1251	-5.8614	0.0000	0.0000	0.0000	0.0000;
	1092	1091	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1096	1095	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.9042	-1.8426	7.9042	1.8431	0.0000	0.0000	0.0000	0.0000;
	1102	1101	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.4129	2.4928	8.4130	-2.4923	0.0000	0.0000	0.0000	0.0000;
	1104	1103	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1108	1107	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.4068	-0.6905	7.4068	0.6909	0.0000	0.0000	0.0000	0.0000;
	1110	1109	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.6781	-2.0522	11.6782	2.0531	0.0000	0.0000	0.0000	0.0000;
	1112	1111	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1114	1113	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1115	1114	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1113	1115	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1117	1116	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-52.3114	2.3737	52.3132	-2.3549	0.0000	0.0000	0.0000	0.0000;
	1119	1118	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	43.0893	18.5336	-43.0877	-18.5174	0.0000	0.0000	0.0000	0.0000;
	1123	1122	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1133	1132	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.0504	2.5842	3.0504	-2.5841	0.0000	0.0000	0.0000	0.0000;
	1135	1134	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-19.7492	-0.8725	19.7494	0.8753	0.0000	0.0000	0.0000	0.0000;
	1138	1137	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1139	1138	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1144	1143	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.6274	-1.2757	6.6274	1.2760	0.0000	0.0000	0.0000	0.0000;
	1145	1144	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.3772	1.7432	-16.3770	-1.7413	0.0000	0.0000	0.0000	0.0000;
	1149	1148	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.6400	-1.8556	16.6402	1.8575	0.0000	0.0000	0.0000	0.0000;
	1151	1150	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.1029	2.7831	-13.1028	-2.7819	0.0000	0.0000	0.0000	0.0000;
	1156	1155	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.7268	-0.2061	-6.7268	0.2064	0.0000	0.0000	0.0000	0.0000;
	1165	1164	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0060	2.2897	-0.0060	-2.2896	0.0000	0.0000	0.0000	0.0000;
	1167	1166	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1171	1170	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	92.5200	20.3180	-92.5139	-20.2574	0.0000	0.0000	0.0000	0.0000;
	1173	1172	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1178	1177	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1180	1179	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1182	1181	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.0815	-2.6598	1.0815	2.6598	0.0000	0.0000	0.0000	0.0000;
	1186	1185	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-57.6401	-11.6931	57.6425	11.7169	0.0000	0.0000	0.0000	0.0000;
	1188	1187	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1195	1194	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.6040	4.8372	-1.6040	-4.8371	0.0000	0.0000	0.0000	0.0000;
	1202	1201	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.1472	1.7863	-11.1471	-1.7854	0.0000	0.0000	0.0000	0.0000;
	1205	1204	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.8166	2.1610	20.8169	-2.1579	0.0000	0.0000	0.0000	0.0000;
	1207	1206	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-35.1413	3.2050	35.1422	-3.1962	0.0000	0.0000	0.0000	0.0000;
	1209	1208	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.7747	3.0580	-19.7744	-3.0552	0.0000	0.0000	0.0000	0.0000;
	1211	1210	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.6775	-3.1496	25.6780	3.1542	0.0000	0.0000	0.0000	0.0000;
	1213	1212	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.0118	0.0978	-1.0118	-0.0978	0.0000	0.0000	0.0000	0.0000;
	1215	1214	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.0340	-1.1627	-5.0339	1.1629	0.0000	0.0000	0.0000	0.0000;
	1219	1218	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	1220	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.3248	-1.0369	17.3250	1.0390	0.0000	0.0000	0.0000	0.0000;
	1223	1222	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1225	1224	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.4963	-4.5520	14.4964	4.5536	0.0000	0.0000	0.0000	0.0000;
	1231	1230	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.4052	5.8759	-11.4051	-5.8748	0.0000	0.0000	0.0000	0.0000;
	1233	1232	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1235	1234	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.4572	-0.6999	4.4572	0.7000	0.0000	0.0000	0.0000	0.0000;
	1237	1236	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.9272	4.0126	1.9272	-4.0125	0.0000	0.0000	0.0000	0.0000;
	1241	1240	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.3617	-1.6697	33.3625	1.6775	0.0000	0.0000	0.0000	0.0000;
	1243	1242	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.4031	-0.8273	-2.4031	0.8273	0.0000	0.0000	0.0000	0.0000;
	1245	1244	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-37.7741	1.2824	37.7752	-1.2718	0.0000	0.0000	0.0000	0.0000;
	1247	1246	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1249	1248	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.9155	2.4515	14.9157	-2.4499	0.0000	0.0000	0.0000	0.0000;
	1255	1254	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1257	1256	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.9830	0.4461	-2.9830	-0.4460	0.0000	0.0000	0.0000	0.0000;
	1259	1258	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.5465	0.2360	-6.5464	-0.2357	0.0000	0.0000	0.0000	0.0000;
	1263	1262	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.2926	9.9050	-16.2923	-9.9026	0.0000	0.0000	0.0000	0.0000;
	1265	1264	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.4244	2.7796	-10.4244	-2.7788	0.0000	0.0000	0.0000	0.0000;
	1267	1266	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.3349	14.6378	25.3355	-14.6318	0.0000	0.0000	0.0000	0.0000;
	1269	1268	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1270	1269	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1277	1276	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	70.3907	17.5664	-70.3871	-17.5299	0.0000	0.0000	0.0000	0.0000;
	1279	1278	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.2528	-0.5862	-10.2527	0.5869	0.0000	0.0000	0.0000	0.0000;
	1283	1282	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.5681	2.7518	15.5683	-2.7500	0.0000	0.0000	0.0000	0.0000;
	1286	1285	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1288	1287	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1290	1289	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.6405	-1.6720	14.6407	1.6735	0.0000	0.0000	0.0000	0.0000;
	1292	1291	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.6999	-9.0456	-8.6998	9.0467	0.0000	0.0000	0.0000	0.0000;
	1294	1293	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.3067	4.0733	29.3073	-4.0672	0.0000	0.0000	0.0000	0.0000;
	1296	1295	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.4189	1.7868	-11.4189	-1.7858	0.0000	0.0000	0.0000	0.0000;
	1298	1297	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.3451	0.5743	-6.3450	-0.5740	0.0000	0.0000	0.0000	0.0000;
	1300	1299	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.4443	-2.8724	-8.4442	2.8729	0.0000	0.0000	0.0000	0.0000;
	1302	1301	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.5731	-0.0286	0.5731	0.0286	0.0000	0.0000	0.0000	0.0000;
	1304	1303	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.4011	-0.2108	22.4015	0.2144	0.0000	0.0000	0.0000	0.0000;
	1306	1305	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.9021	0.7375	-5.9021	-0.7373	0.0000	0.0000	0.0000	0.0000;
	1308	1307	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-44.9937	2.7178	44.9951	-2.7037	0.0000	0.0000	0.0000	0.0000;
	1312	1311	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.6290	-0.3642	5.6290	0.3644	0.0000	0.0000	0.0000	0.0000;
	1314	1313	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-58.6992	-4.0785	58.7016	4.1025	0.0000	0.0000	0.0000	0.0000;
	1316	1315	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.7776	-1.5353	9.7777	1.5360	0.0000	0.0000	0.0000	0.0000;
	1320	1319	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1324	1323	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.8245	-1.2060	18.8248	1.2084	0.0000	0.0000	0.0000	0.0000;
	1330	1329	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	40.5982	-3.2647	-40.5971	3.2766	0.0000	0.0000	0.0000	0.0000;
	1332	1331	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	25.1209	0.2431	-25.1204	-0.2384	0.0000	0.0000	0.0000	0.0000;
	1334	1333	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.4861	-3.2642	-19.4858	3.2670	0.0000	0.0000	0.0000	0.0000;
	1336	1335	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.6478	1.8027	20.6481	-1.7996	0.0000	0.0000	0.0000	0.0000;
	1338	1337	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.0889	0.0926	1.0889	-0.0926	0.0000	0.0000	0.0000	0.0000;
	1343	1342	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.8124	-2.7444	-5.8124	2.7446	0.0000	0.0000	0.0000	0.0000;
	1345	1344	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1348	1347	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1350	1349	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-28.4894	-4.3990	28.4900	4.4051	0.0000	0.0000	0.0000	0.0000;
	1352	1351	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1353	1352	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	1353	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1355	1354	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.9965	-2.5381	-1.9965	2.5382	0.0000	0.0000	0.0000	0.0000;
	1357	1356	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1361	1360	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.2838	1.9549	17.2841	-1.9526	0.0000	0.0000	0.0000	0.0000;
	1363	1362	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1365	1364	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.3537	-2.0825	-9.3537	2.0832	0.0000	0.0000	0.0000	0.0000;
	1367	1366	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.5437	12.9228	4.5439	-12.9215	0.0000	0.0000	0.0000	0.0000;
	1369	1368	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.5949	-0.1976	3.5949	0.1977	0.0000	0.0000	0.0000	0.0000;
	1375	1374	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-31.1612	-10.8769	31.1619	10.8846	0.0000	0.0000	0.0000	0.0000;
	1376	1375	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1374	1376	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1378	1377	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.4222	-8.2460	30.4229	8.2527	0.0000	0.0000	0.0000	0.0000;
	1380	1379	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.1091	-6.0823	7.1091	6.0829	0.0000	0.0000	0.0000	0.0000;
	1382	1381	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.9741	3.8319	-4.9740	-3.8316	0.0000	0.0000	0.0000	0.0000;
	1384	1383	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.5334	1.6991	-11.5333	-1.6982	0.0000	0.0000	0.0000	0.0000;
	1386	1385	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1388	1387	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	35.7750	-1.7895	-35.7741	1.7984	0.0000	0.0000	0.0000	0.0000;
	1390	1389	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.4771	-11.0602	-8.4769	11.0616	0.0000	0.0000	0.0000	0.0000;
	1392	1391	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.2156	-1.0755	15.2158	1.0772	0.0000	0.0000	0.0000	0.0000;
	1394	1393	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1398	1397	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.0596	-0.9642	-13.0594	0.9654	0.0000	0.0000	0.0000	0.0000;
	1403	1402	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.6661	-7.8566	21.6665	7.8603	0.0000	0.0000	0.0000	0.0000;
	1409	1408	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-49.3157	-1.7592	49.3174	1.7761	0.0000	0.0000	0.0000	0.0000;
	1411	1410	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	45.4502	16.2398	-45.4485	-16.2232	0.0000	0.0000	0.0000	0.0000;
	1413	1412	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1415	1414	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1417	1416	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.0642	-0.9988	-3.0642	0.9989	0.0000	0.0000	0.0000	0.0000;
	1419	1418	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.6420	-2.7856	0.6420	2.7856	0.0000	0.0000	0.0000	0.0000;
	1421	1420	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.7974	-3.1384	2.7974	3.1385	0.0000	0.0000	0.0000	0.0000;
	1423	1422	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.2223	3.5629	4.2223	-3.5627	0.0000	0.0000	0.0000	0.0000;
	1427	1426	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.6973	3.1611	18.6975	-3.1585	0.0000	0.0000	0.0000	0.0000;
	1429	1428	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.4274	-1.1245	-3.4273	1.1246	0.0000	0.0000	0.0000	0.0000;
	1433	1432	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1438	1437	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-36.7224	1.1317	36.7234	-1.1221	0.0000	0.0000	0.0000	0.0000;
	1440	1439	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.8825	-2.2003	13.8826	2.2017	0.0000	0.0000	0.0000	0.0000;
	1444	1443	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1448	1447	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.4900	-0.9294	2.4900	0.9294	0.0000	0.0000	0.0000	0.0000;
	1450	1449	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.8685	1.1985	3.8686	-1.1984	0.0000	0.0000	0.0000	0.0000;
	1452	1451	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.6615	-3.3318	10.6616	3.3327	0.0000	0.0000	0.0000	0.0000;
	1454	1453	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.4059	7.7803	24.4064	-7.7757	0.0000	0.0000	0.0000	0.0000;
	1456	1455	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.6129	1.6230	9.6130	-1.6223	0.0000	0.0000	0.0000	0.0000;
	1458	1457	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.0885	-7.5495	20.0888	7.5527	0.0000	0.0000	0.0000	0.0000;
	1460	1459	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.2789	-0.3126	-5.2789	0.3128	0.0000	0.0000	0.0000	0.0000;
	1462	1461	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.5569	1.3278	23.5573	-1.3239	0.0000	0.0000	0.0000	0.0000;
	1464	1463	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.7648	2.9066	-16.7646	-2.9045	0.0000	0.0000	0.0000	0.0000;
	1468	1467	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1472	1471	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.2587	-0.6215	17.2589	0.6235	0.0000	0.0000	0.0000	0.0000;
	1474	1473	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.2593	7.2636	10.2594	-7.2625	0.0000	0.0000	0.0000	0.0000;
	1476	1475	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.0072	8.7631	-36.0062	-8.7535	0.0000	0.0000	0.0000	0.0000;
	1478	1477	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.8794	-7.6842	27.8799	7.6899	0.0000	0.0000	0.0000	0.0000;
	1480	1479	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1482	1481	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.7776	-6.1994	27.7782	6.2051	0.0000	0.0000	0.0000	0.0000;
	1484	1483	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.8604	-3.2248	-9.8603	3.2256	0.0000	0.0000	0.0000	0.0000;
	1486	1485	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1488	1487	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.7648	0.8596	2.7648	-0.8596	0.0000	0.0000	0.0000	0.0000;
	1490	1489	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1493	1492	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.4786	-0.1158	-4.4786	0.1159	0.0000	0.0000	0.0000	0.0000;
	1495	1494	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.3633	-1.1072	-5.3633	1.1074	0.0000	0.0000	0.0000	0.0000;
	1497	1496	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.4178	5.6808	-24.4173	-5.6763	0.0000	0.0000	0.0000	0.0000;
	1499	1498	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.3939	2.2028	-1.3939	-2.2028	0.0000	0.0000	0.0000	0.0000;
	1501	1500	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1503	1502	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	30.3974	4.7828	-30.3967	-4.7760	0.0000	0.0000	0.0000	0.0000;
	1505	1504	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1510	1509	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.1238	10.0672	2.1239	-10.0665	0.0000	0.0000	0.0000	0.0000;
	1512	1511	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1518	1517	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	27.3726	-2.4270	-27.3720	2.4322	0.0000	0.0000	0.0000	0.0000;
	1520	1519	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1522	1521	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.3047	4.6422	-24.3043	-4.6379	0.0000	0.0000	0.0000	0.0000;
	1524	1523	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.9778	6.0600	-16.9776	-6.0577	0.0000	0.0000	0.0000	0.0000;
	1526	1525	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.9987	3.0321	-15.9985	-3.0303	0.0000	0.0000	0.0000	0.0000;
	1528	1527	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.4489	-0.1781	1.4489	0.1781	0.0000	0.0000	0.0000	0.0000;
	1536	1535	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.0105	-1.6313	22.0109	1.6348	0.0000	0.0000	0.0000	0.0000;
	1538	1537	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1542	1541	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.0446	-1.2858	5.0446	1.2859	0.0000	0.0000	0.0000	0.0000;
	1544	1543	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1546	1545	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.5633	-5.4384	18.5636	5.4410	0.0000	0.0000	0.0000	0.0000;
	1548	1547	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.4424	4.0743	-21.4421	-4.0710	0.0000	0.0000	0.0000	0.0000;
	1554	1553	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.7409	-2.1425	-6.7409	2.1429	0.0000	0.0000	0.0000	0.0000;
	1556	1555	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-34.8002	5.8918	34.8010	-5.8831	0.0000	0.0000	0.0000	0.0000;
	1558	1557	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.6743	-2.2250	26.6748	2.2300	0.0000	0.0000	0.0000	0.0000;
	1562	1561	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.4578	9.9509	-1.4577	-9.9501	0.0000	0.0000	0.0000	0.0000;
	1564	1563	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1568	1567	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.7408	-9.1922	-12.7406	9.1939	0.0000	0.0000	0.0000	0.0000;
	1570	1569	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-34.0042	-4.2956	34.0050	4.3038	0.0000	0.0000	0.0000	0.0000;
	1572	1571	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1574	1573	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.1499	3.5235	-6.1498	-3.5232	0.0000	0.0000	0.0000	0.0000;
	1576	1575	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.2565	-3.4609	-18.2562	3.4633	0.0000	0.0000	0.0000	0.0000;
	1578	1577	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.3267	4.2223	5.3268	-4.2220	0.0000	0.0000	0.0000	0.0000;
	1580	1579	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-51.5992	-4.3313	51.6011	4.3501	0.0000	0.0000	0.0000	0.0000;
	1582	1581	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.8978	4.8895	18.8980	-4.8868	0.0000	0.0000	0.0000	0.0000;
	1584	1583	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.0188	-2.8898	14.0189	2.8912	0.0000	0.0000	0.0000	0.0000;
	1586	1585	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.0326	4.4620	-20.0323	-4.4590	0.0000	0.0000	0.0000	0.0000;
	1588	1587	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-65.8625	-6.3030	65.8655	6.3330	0.0000	0.0000	0.0000	0.0000;
	1590	1589	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.7298	-3.2975	12.7299	3.2987	0.0000	0.0000	0.0000	0.0000;
	1592	1591	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	42.6272	-0.0883	-42.6259	0.1015	0.0000	0.0000	0.0000	0.0000;
	1594	1593	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.7470	3.0183	-36.7461	-3.0085	0.0000	0.0000	0.0000	0.0000;
	1598	1597	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.5980	2.2061	-2.5980	-2.2060	0.0000	0.0000	0.0000	0.0000;
	1602	1601	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.4314	-9.6304	-5.4313	9.6313	0.0000	0.0000	0.0000	0.0000;
	1604	1603	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.9660	0.5708	10.9661	-0.5699	0.0000	0.0000	0.0000	0.0000;
	1606	1605	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-39.3236	0.2624	39.3246	-0.2516	0.0000	0.0000	0.0000	0.0000;
	1608	1607	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.8379	-0.7489	-2.8379	0.7490	0.0000	0.0000	0.0000	0.0000;
	1612	1611	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	23.6451	4.1643	-23.6447	-4.1602	0.0000	0.0000	0.0000	0.0000;
	1614	1613	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.0080	-5.1922	13.0082	5.1936	0.0000	0.0000	0.0000	0.0000;
	1618	1617	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.8369	5.7635	23.8374	-5.7592	0.0000	0.0000	0.0000	0.0000;
	1620	1619	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	55.1436	10.8997	-55.1414	-10.8780	0.0000	0.0000	0.0000	0.0000;
	1624	1623	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.8089	-1.2633	16.8091	1.2653	0.0000	0.0000	0.0000	0.0000;
	1626	1625	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.1768	12.8447	-28.1762	-12.8380	0.0000	0.0000	0.0000	0.0000;
	1628	1627	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	35.4011	1.9324	-35.4003	-1.9236	0.0000	0.0000	0.0000	0.0000;
	1630	1629	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.6190	-18.7003	22.6196	18.7064	0.0000	0.0000	0.0000	0.0000;
	1631	1630	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1629	1631	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1633	1632	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-44.1424	1.2642	44.1437	-1.2505	0.0000	0.0000	0.0000	0.0000;
	1635	1634	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.9074	-2.6180	-13.9072	2.6194	0.0000	0.0000	0.0000	0.0000;
	1637	1636	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.1484	-1.2094	-4.1484	1.2095	0.0000	0.0000	0.0000	0.0000;
	1641	1640	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1645	1644	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.8725	0.2424	8.8726	-0.2418	0.0000	0.0000	0.0000	0.0000;
	1647	1646	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1650	1649	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.2131	3.5682	-13.2130	-3.5669	0.0000	0.0000	0.0000	0.0000;
	1654	1653	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.3003	3.3813	-8.3003	-3.3807	0.0000	0.0000	0.0000	0.0000;
	1660	1659	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.4338	-5.3958	-6.4337	5.3963	0.0000	0.0000	0.0000	0.0000;
	1663	1662	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.6179	-3.1211	13.6181	3.1225	0.0000	0.0000	0.0000	0.0000;
	1665	1664	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.0087	8.0016	-4.0086	-8.0010	0.0000	0.0000	0.0000	0.0000;
	1669	1668	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.7791	1.3194	-3.7791	-1.3193	0.0000	0.0000	0.0000	0.0000;
	1671	1670	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	46.0600	3.2353	-46.0586	-3.2206	0.0000	0.0000	0.0000	0.0000;
	1673	1672	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1674	1673	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1672	1674	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1676	1675	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.4487	1.1803	-19.4485	-1.1776	0.0000	0.0000	0.0000	0.0000;
	1678	1677	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-36.0591	1.9886	36.0600	-1.9796	0.0000	0.0000	0.0000	0.0000;
	1680	1679	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.7711	6.5898	9.7712	-6.5889	0.0000	0.0000	0.0000	0.0000;
	1683	1682	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.7645	-7.5370	30.7652	7.5438	0.0000	0.0000	0.0000	0.0000;
	1685	1684	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1687	1686	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.4150	-0.1870	0.4150	0.1870	0.0000	0.0000	0.0000	0.0000;
	1689	1688	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	30.4194	-4.5699	-30.4188	4.5765	0.0000	0.0000	0.0000	0.0000;
	1691	1690	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1695	1694	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-45.1845	-12.0364	45.1860	12.0522	0.0000	0.0000	0.0000	0.0000;
	1697	1696	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.8110	-4.5671	22.8114	4.5708	0.0000	0.0000	0.0000	0.0000;
	1699	1698	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1703	1702	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	1705	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.6603	-5.4096	-8.6603	5.4103	0.0000	0.0000	0.0000	0.0000;
	1708	1707	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.1544	6.1156	-26.1539	-6.1106	0.0000	0.0000	0.0000	0.0000;
	1710	1709	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1714	1713	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.9163	5.1164	-15.9161	-5.1145	0.0000	0.0000	0.0000	0.0000;
	1716	1715	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.5960	-5.9288	-12.5958	5.9301	0.0000	0.0000	0.0000	0.0000;
	1718	1717	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1720	1719	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.4091	3.5196	12.4092	-3.5184	0.0000	0.0000	0.0000	0.0000;
	1726	1725	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.2710	-5.5440	23.2714	5.5481	0.0000	0.0000	0.0000	0.0000;
	1728	1727	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.9713	-6.5743	30.9720	6.5813	0.0000	0.0000	0.0000	0.0000;
	1730	1729	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.2993	-5.8486	-14.2991	5.8502	0.0000	0.0000	0.0000	0.0000;
	1732	1731	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1735	1734	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.2991	-1.4847	12.2992	1.4857	0.0000	0.0000	0.0000	0.0000;
	1737	1736	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.9777	2.2587	0.9777	-2.2586	0.0000	0.0000	0.0000	0.0000;
	1739	1738	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.7966	2.0383	-7.7966	-2.0378	0.0000	0.0000	0.0000	0.0000;
	1745	1744	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.4751	2.8166	7.4752	-2.8162	0.0000	0.0000	0.0000	0.0000;
	1747	1746	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.3381	-1.9468	17.3383	1.9490	0.0000	0.0000	0.0000	0.0000;
	1749	1748	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.3509	1.9058	-8.3508	-1.9053	0.0000	0.0000	0.0000	0.0000;
	1751	1750	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.6739	-1.3390	-19.6736	1.3419	0.0000	0.0000	0.0000	0.0000;
	1753	1752	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.8055	1.6774	-15.8053	-1.6756	0.0000	0.0000	0.0000	0.0000;
	1755	1754	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-74.1608	-0.5934	74.1646	0.6313	0.0000	0.0000	0.0000	0.0000;
	1757	1756	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.3175	-13.2245	30.3183	13.2321	0.0000	0.0000	0.0000	0.0000;
	1761	1760	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.2817	2.9813	-14.2816	-2.9798	0.0000	0.0000	0.0000	0.0000;
	1763	1762	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-37.7023	-7.9537	37.7034	7.9642	0.0000	0.0000	0.0000	0.0000;
	1765	1764	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1767	1766	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.3011	-4.2201	-4.3010	4.2203	0.0000	0.0000	0.0000	0.0000;
	1769	1768	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	29.1251	-3.7559	-29.1245	3.7620	0.0000	0.0000	0.0000	0.0000;
	1771	1770	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.4692	-1.5890	-6.4692	1.5893	0.0000	0.0000	0.0000	0.0000;
	1773	1772	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.0137	1.0390	13.0138	-1.0378	0.0000	0.0000	0.0000	0.0000;
	1775	1774	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.6150	8.9194	-24.6145	-8.9146	0.0000	0.0000	0.0000	0.0000;
	1777	1776	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.4803	8.3353	-7.4802	-8.3345	0.0000	0.0000	0.0000	0.0000;
	1781	1780	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.4909	-2.5378	0.4909	2.5379	0.0000	0.0000	0.0000	0.0000;
	1787	1786	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.2638	7.3788	10.2639	-7.3777	0.0000	0.0000	0.0000	0.0000;
	1789	1788	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.2542	0.7216	-9.2541	-0.7210	0.0000	0.0000	0.0000	0.0000;
	1791	1790	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-31.1593	-35.3828	31.1609	35.3987	0.0000	0.0000	0.0000	0.0000;
	1792	1793	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1795	1794	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-38.5325	-14.1628	38.5336	14.1742	0.0000	0.0000	0.0000	0.0000;
	1797	1796	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-28.1473	-2.1607	28.1478	2.1661	0.0000	0.0000	0.0000	0.0000;
	1802	1801	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.2700	0.2719	25.2704	-0.2674	0.0000	0.0000	0.0000	0.0000;
	1804	1803	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1806	1805	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.1683	3.4309	-18.1681	-3.4285	0.0000	0.0000	0.0000	0.0000;
	1808	1807	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1810	1809	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-62.7033	-14.7489	62.7062	14.7771	0.0000	0.0000	0.0000	0.0000;
	1812	1811	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-42.4110	-15.0660	42.4125	15.0808	0.0000	0.0000	0.0000	0.0000;
	1818	1817	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1820	1819	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-36.3301	-1.7766	36.3310	1.7860	0.0000	0.0000	0.0000	0.0000;
	1822	1821	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.8796	3.0498	3.8796	-3.0496	0.0000	0.0000	0.0000	0.0000;
	1824	1823	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.2265	-0.6283	-9.2264	0.6289	0.0000	0.0000	0.0000	0.0000;
	1826	1825	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.2778	-9.1749	-16.2775	9.1773	0.0000	0.0000	0.0000	0.0000;
	1828	1827	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1831	1830	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.8392	-1.2868	-2.8392	1.2868	0.0000	0.0000	0.0000	0.0000;
	1833	1832	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.4408	14.2814	-1.4407	-14.2800	0.0000	0.0000	0.0000	0.0000;
	1835	1834	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.0849	0.0662	14.0851	-0.0648	0.0000	0.0000	0.0000	0.0000;
	1837	1836	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1838	1837	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1836	1838	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1840	1839	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.1480	4.2101	-14.1479	-4.2086	0.0000	0.0000	0.0000	0.0000;
	1844	1843	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.3802	0.1184	25.3806	-0.1137	0.0000	0.0000	0.0000	0.0000;
	1846	1845	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.9521	-4.1802	20.9524	4.1833	0.0000	0.0000	0.0000	0.0000;
	1848	1847	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.4110	5.7239	-11.4109	-5.7228	0.0000	0.0000	0.0000	0.0000;
	1850	1849	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.0452	-1.9402	15.0454	1.9418	0.0000	0.0000	0.0000	0.0000;
	1852	1851	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-43.2343	2.7777	43.2356	-2.7647	0.0000	0.0000	0.0000	0.0000;
	1854	1853	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.3675	-1.7484	-36.3666	1.7577	0.0000	0.0000	0.0000	0.0000;
	1859	1858	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1861	1860	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.0780	-0.7516	1.0780	0.7516	0.0000	0.0000	0.0000	0.0000;
	1863	1862	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.2462	3.3847	-20.2459	-3.3816	0.0000	0.0000	0.0000	0.0000;
	1865	1864	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.7731	-8.3068	11.7733	8.3083	0.0000	0.0000	0.0000	0.0000;
	1867	1866	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1873	1872	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1879	1878	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.4265	-0.3737	-9.4264	0.3743	0.0000	0.0000	0.0000	0.0000;
	1881	1880	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-63.8904	0.0383	63.8932	-0.0104	0.0000	0.0000	0.0000	0.0000;
	1883	1882	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.5101	-0.4814	-17.5099	0.4835	0.0000	0.0000	0.0000	0.0000;
	1885	1884	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.2268	2.1463	-18.2266	-2.1440	0.0000	0.0000	0.0000	0.0000;
	1887	1886	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.0393	1.1290	-5.0392	-1.1288	0.0000	0.0000	0.0000	0.0000;
	1889	1888	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1891	1890	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.5228	-12.7481	25.5234	12.7537	0.0000	0.0000	0.0000	0.0000;
	1893	1892	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-40.3118	3.6893	40.3130	-3.6779	0.0000	0.0000	0.0000	0.0000;
	1895	1894	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.0916	5.0861	3.0917	-5.0858	0.0000	0.0000	0.0000	0.0000;
	1897	1896	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.2983	2.0828	-0.2983	-2.0828	0.0000	0.0000	0.0000	0.0000;
	1901	1900	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-19.0844	-4.4268	19.0847	4.4295	0.0000	0.0000	0.0000	0.0000;
	1903	1902	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	30.5830	1.2816	-30.5823	-1.2750	0.0000	0.0000	0.0000	0.0000;
	1905	1904	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.5881	-0.8150	-6.5881	0.8153	0.0000	0.0000	0.0000	0.0000;
	1907	1906	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.6611	-3.1064	0.6612	3.1065	0.0000	0.0000	0.0000	0.0000;
	1911	1910	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1914	1913	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.7332	-2.1460	-7.7332	2.1465	0.0000	0.0000	0.0000	0.0000;
	1916	1915	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4718	-1.9993	3.4718	1.9994	0.0000	0.0000	0.0000	0.0000;
	1918	1917	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	27.6867	-4.0854	-27.6861	4.0908	0.0000	0.0000	0.0000	0.0000;
	1922	1921	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.6833	5.6707	-36.6824	-5.6615	0.0000	0.0000	0.0000	0.0000;
	1924	1923	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1927	1926	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1929	1928	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.6818	2.0695	20.6821	-2.0666	0.0000	0.0000	0.0000	0.0000;
	1937	1936	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1942	1941	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.9778	-1.3415	20.9781	1.3446	0.0000	0.0000	0.0000	0.0000;
	1945	1944	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-19.9678	5.9384	19.9681	-5.9355	0.0000	0.0000	0.0000	0.0000;
	1948	1947	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.6840	-0.5270	3.6840	0.5271	0.0000	0.0000	0.0000	0.0000;
	1951	1950	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1958	1957	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1963	1962	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1965	1964	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1975	1974	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1977	1976	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1983	1982	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.5252	17.1457	-1.5250	-17.1436	0.0000	0.0000	0.0000	0.0000;
	1992	1991	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1994	1993	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.1410	-0.0700	2.1410	0.0700	0.0000	0.0000	0.0000	0.0000;
	1998	1997	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2000	1999	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2002	2001	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2006	2005	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2009	2008	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-47.6814	0.2474	47.6829	-0.2319	0.0000	0.0000	0.0000	0.0000;
	2012	2011	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.1868	8.6696	33.1876	-8.6613	0.0000	0.0000	0.0000	0.0000;
	2015	2014	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2018	2017	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.6929	-1.3486	8.6930	1.3491	0.0000	0.0000	0.0000	0.0000;
	2024	2023	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2033	2032	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.5599	2.7298	33.5606	-2.7220	0.0000	0.0000	0.0000	0.0000;
	2038	2037	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2042	2041	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2044	2043	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2047	2046	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.2110	-0.3010	2.2110	0.3010	0.0000	0.0000	0.0000	0.0000;
	2060	2059	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2064	2063	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2069	2068	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2071	2070	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.5612	-0.3144	8.5613	0.3149	0.0000	0.0000	0.0000	0.0000;
	2074	2073	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2077	2076	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2091	2090	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2102	2101	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	44.2291	-8.6215	-44.2276	8.6362	0.0000	0.0000	0.0000	0.0000;
	2106	2105	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.5664	-8.2083	-36.5654	8.2178	0.0000	0.0000	0.0000	0.0000;
	2108	2107	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2111	2110	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	59.1318	5.7228	-59.1292	-5.6975	0.0000	0.0000	0.0000	0.0000;
	2113	2112	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.7122	6.5569	27.7128	-6.5511	0.0000	0.0000	0.0000	0.0000;
	2120	2119	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.7557	3.7670	12.7558	-3.7657	0.0000	0.0000	0.0000	0.0000;
	2122	2121	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2128	2127	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.6870	0.1000	3.6870	-0.0999	0.0000	0.0000	0.0000	0.0000;
	2130	2129	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2132	2131	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2135	2134	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.1590	-0.8490	5.1590	0.8492	0.0000	0.0000	0.0000	0.0000;
	2138	2137	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2144	2143	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2146	2145	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2148	2147	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2154	2153	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2158	2157	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2171	2170	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2176	2175	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2178	2177	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2184	2183	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2198	2197	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.8980	-0.7620	5.8980	0.7622	0.0000	0.0000	0.0000	0.0000;
	2207	2206	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2210	2209	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-72.6828	-14.7239	72.6865	14.7613	0.0000	0.0000	0.0000	0.0000;
	2213	2212	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2215	2214	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2217	2216	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.9553	-0.2357	-15.9551	0.2375	0.0000	0.0000	0.0000	0.0000;
	2219	2218	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2222	2221	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.3070	-0.3710	5.3070	0.3712	0.0000	0.0000	0.0000	0.0000;
	2225	2224	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.1793	0.1851	15.1795	-0.1835	0.0000	0.0000	0.0000	0.0000;
	2230	2229	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2234	2233	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2236	2235	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2238	2237	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2247	2246	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2252	2251	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2254	2253	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-42.0239	-7.8991	42.0251	7.9115	0.0000	0.0000	0.0000	0.0000;
	2258	2257	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2261	2260	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2263	2262	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-58.4323	-7.2803	58.4347	7.3048	0.0000	0.0000	0.0000	0.0000;
	2274	2273	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.6640	-2.0320	7.6640	2.0325	0.0000	0.0000	0.0000	0.0000;
	2278	2277	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2288	2287	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.6121	3.6673	10.6122	-3.6664	0.0000	0.0000	0.0000	0.0000;
	2290	2289	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2294	2293	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2312	2311	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2314	2313	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2320	2319	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2342	2341	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.4921	-3.4982	2.4921	3.4983	0.0000	0.0000	0.0000	0.0000;
	2344	2343	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.1010	-12.3190	26.1016	12.3245	0.0000	0.0000	0.0000	0.0000;
	2348	2347	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.1080	-1.0750	8.1080	1.0754	0.0000	0.0000	0.0000	0.0000;
	2351	2350	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2355	2354	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2359	2358	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2361	2360	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2364	2363	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2367	2366	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.4270	-0.3600	1.4270	0.3600	0.0000	0.0000	0.0000	0.0000;
	2369	2368	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2371	2370	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.6568	1.8356	-2.6568	-1.8356	0.0000	0.0000	0.0000	0.0000;
	2374	2373	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2376	2375	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2379	2378	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2385	2384	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2387	2386	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2390	2389	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2422	2421	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2424	2423	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.0127	-1.2316	27.0132	1.2364	0.0000	0.0000	0.0000	0.0000;
	2441	2440	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2443	2442	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2445	2444	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2454	2453	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.0399	-1.3897	10.0400	1.3904	0.0000	0.0000	0.0000	0.0000;
	2466	2465	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.4795	2.5296	-31.4788	-2.5230	0.0000	0.0000	0.0000	0.0000;
	2471	2470	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.2386	-10.1220	2.2386	10.1227	0.0000	0.0000	0.0000	0.0000;
	2490	2489	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-42.7346	0.6277	42.7358	-0.6155	0.0000	0.0000	0.0000	0.0000;
	2492	2491	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-19.8360	2.2794	19.8363	-2.2765	0.0000	0.0000	0.0000	0.0000;
	2499	2498	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2501	2500	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2503	2502	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2506	2505	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.7130	-1.0100	-26.7125	1.0150	0.0000	0.0000	0.0000	0.0000;
	2520	2519	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	68.8027	36.2024	-68.7987	-36.1625	0.0000	0.0000	0.0000	0.0000;
	2521	2520	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.0504	-3.3483	22.0507	3.3516	0.0000	0.0000	0.0000	0.0000;
	2528	2527	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.5073	8.4525	-2.5072	-8.4520	0.0000	0.0000	0.0000	0.0000;
	2534	2533	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.1040	0.5000	-1.1040	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2588	2587	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2593	2592	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	74.2016	3.7522	-74.1978	-3.7138	0.0000	0.0000	0.0000	0.0000;
	2595	2594	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.5067	0.9964	8.5068	-0.9959	0.0000	0.0000	0.0000	0.0000;
	2609	2608	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	33.7155	-12.2162	-33.7146	12.2254	0.0000	0.0000	0.0000	0.0000;
	2615	2614	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.2219	4.0371	-6.2218	-4.0367	0.0000	0.0000	0.0000	0.0000;
	2630	2629	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2651	2650	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2661	2660	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-66.6669	9.1984	66.6699	-9.1685	0.0000	0.0000	0.0000	0.0000;
	2663	2662	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4967	6.9926	3.4967	-6.9922	0.0000	0.0000	0.0000	0.0000;
	2680	2679	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.1372	12.0896	-28.1366	-12.0831	0.0000	0.0000	0.0000	0.0000;
	2698	2697	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.5118	-14.7831	-8.5116	14.7851	0.0000	0.0000	0.0000	0.0000;
	2702	2701	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-52.7765	-4.1474	52.7785	4.1669	0.0000	0.0000	0.0000	0.0000;
	2718	2717	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.2107	4.5883	-31.2101	-4.5817	0.0000	0.0000	0.0000	0.0000;
	2721	2720	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	23.2141	2.8477	-23.2137	-2.8441	0.0000	0.0000	0.0000	0.0000;
	2734	2733	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.1712	1.6380	-4.1712	-1.6378	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	111.63	0;
	2	0	0	3	0	111.63	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
];
