function mpc = case6468rte
%CASE6468RTE  AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, "AC Power Flow
%     Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     https://arxiv.org/abs/1603.01533
%
%   Contacts:
%     Cedric Josz, Stephane Fliscounakis, Jean Maeght, Patrick Panciatici
%     Primary contact for this file: Jean Maeght
%     firstname.lastname@rte-france.com
%     Reseau de Transport d'Electricite (French Transmission System Operator)
%     R&D Division, Paris La Defense
%
%   Modifications:
%     v2 - 2019-06-05 - Generator has been added at slack bus.
%
%   June 5th, 2019

%   MATPOWER
%   Copyright (c) 2016, 2019 by Cedric Josz, Stephane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	0	0	0	0	1	0.982360162	-16.9924109	45	1	1	0.888889;
	2	1	0	0	0	0	1	1.03357339	-12.617296	63	1	1.06349	0.936508;
	3	1	11.7	-1.2	0	0	1	0.982847442	-9.54178066	63	1	1.07937	0.952381;
	4	1	33.8	-8.2	0	0	1	1.06611868	-3.90213962	90	1	1.08889	0.933333;
	5	1	11	-0.9	0	0	1	0.982872119	-29.8927969	63	1	1.06349	0.952381;
	6	1	13	4.3	0	0	1	1.03222939	-15.5443256	63	1	1.07937	0.920635;
	7	1	1	-0.2	0	0	1	1.05987038	-17.5729894	63	1	1.07937	0.920635;
	8	1	0.4	-4.4	0	0	1	1.06971348	-0.192853327	225	1	1.08889	0.888889;
	9	1	16.9	0	0	0	1	1.03236682	-21.5130541	63	1	1.06349	0.936508;
	10	1	0	0	0	0	1	1.06578606	-3.53511699	90	1	1.07778	0.922222;
	11	1	20	-3.1	0	0	1	1.06578583	-3.53511451	90	1	1.07778	0.922222;
	12	1	0	0	0	0	1	0.991391885	3.70767097	63	1	1.07937	0.952381;
	13	1	0	0	0	0	1	1.05441489	-2.34943162	380	1	1.10263	1.05084;
	14	1	37	3.6	0	0	1	1.04768724	-8.23393216	90	1	1.07778	0.977778;
	15	1	0	0	0	0	1	1.02545063	-21.0643444	63	1	1.07937	0.920635;
	16	1	10.3	1.5	0	0	1	1.04945776	-23.5577781	63	1	1.07937	0.920635;
	17	1	11.2	-0.6	0	0	1	1.04996416	-15.5847968	90	1	1.06667	0.977778;
	18	1	0	0	0	0	1	0.921553843	-10.990672	45	1	1	0.888889;
	19	1	1	0	0	0	1	1.02569452	-12.7430969	63	1	1.06349	0.936508;
	20	1	2.3	-18.3	0	0	1	0.922386141	-11.0219232	45	1	1	0.888889;
	21	1	6.5	-1.9	0	0	1	1.04121459	-9.90179602	90	1	1.06667	0.977778;
	22	1	15.2	1.4	0	0	1	1.0019562	-4.57036053	63	1	1.07937	0.952381;
	23	1	29.1	4.6	0	0	1	1.006657	-17.7208694	63	1	1.06349	0.936508;
	24	1	9.7	-2.8	0	0	1	1.06346895	-2.60211418	90	1	1.11111	0.955556;
	25	1	46.5	-6.1	0	0	1	1.09135684	-0.999788965	90	1	1.1	0.944444;
	26	1	20.5	4.7	0	0	1	1.02477314	-7.88570753	90	1	1.06667	0.977778;
	27	1	0	0	0	0	1	1.06682063	-4.11970324	225	1	1.08444	1.00444;
	28	1	0.4	0.9	0	0	1	1.02834601	-13.3067586	63	1	1.07937	0.952381;
	29	1	52.7	1.8	0	0	1	1.01167743	-22.7325495	63	1	1.06349	0.968254;
	30	1	29.8	-1.9	0	0	1	1.06365968	-3.58628596	90	1	1.08889	0.933333;
	31	1	0	0	0	0	1	1.02844026	-14.5718586	63	1	1.06349	0.936508;
	32	1	0	0	0	0	1	1.02538048	-9.48891608	150	1	1.10667	0.9;
	33	1	0	0	0	0	1	1.03986876	-11.0997968	225	1	1.08889	0.933333;
	34	1	0	0	0	0	1	1.03410534	-11.3247484	225	1	1.08889	0.933333;
	35	1	0	0	0	0	1	1.05454522	-7.73479801	380	1	1.10526	1.03947;
	36	1	0	0	0	0	1	1.05846774	-6.42917153	380	1	1.10526	1.03947;
	37	1	2.3	4.4	0	0	1	1.02738953	-17.2538295	63	1	1.07937	0.920635;
	38	1	7	-1	0	0	1	1.06103227	-3.84377259	63	1	1.09524	0.936508;
	39	1	35	-6.8	0	0	1	1.01594027	-16.3550041	90	1	1.07778	0.977778;
	40	1	31.7	0.5	0	0	1	1.04084684	-6.8391508	90	1	1.07778	0.977778;
	41	1	0	0	0	0	1	1.08069851	-5.41204185	225	1	1.09194	1.00444;
	42	1	0	0	0	0	1	1.0954297	7.87766165	63	1	1.13061	0.952381;
	43	1	3.4	2.8	0	0	1	1.05270633	-4.48993014	90	1	1.07778	0.977778;
	44	1	12.4	0	0	0	1	1.00594056	-29.8194874	63	1	1.06349	0.952381;
	45	1	3	2.1	0	0	1	1.01692589	-12.634151	90	1	1.06667	0.977778;
	46	1	0	0	0	0	1	1.0100273	-14.4804058	63	1	1.06349	0.936508;
	47	2	0	0	0	0	1	1.00922109	-14.4711651	63	1	1.06349	0.936508;
	48	1	34	1.3	0	0	1	1.04957921	-3.90252054	90	1	1.07778	0.922222;
	49	1	6.9	-2.5	0	0	1	1.03425801	-10.8024259	63	1	1.06349	0.936508;
	50	1	0	0	0	0	1	1.06027786	-16.7284562	63	1	1.07436	0.936508;
	51	1	0	0	0	0	1	1.04603188	-12.4126923	225	1	1.08889	0.933333;
	52	1	5.8	2.5	0	0	1	1.02216407	-14.3622214	90	1	1.06667	0.977778;
	53	1	0.2	-0.3	0	0	1	1.02177243	-5.58788327	63	1	1.04762	0.952381;
	54	1	0.9	-0.8	0	0	1	1.04651469	-5.31264567	90	1	1.06667	0.977778;
	55	1	30.1	5.4	0	0	1	1.06911736	-5.9911251	225	1	1.08889	1.00444;
	56	1	42.2	6.3	0	0	1	1.05123653	-4.76670164	225	1	1.08889	1.00444;
	57	2	0	0	0	0	1	1.059	-18.944119	63	1	1.07937	0.920635;
	58	1	107.6	28.8	0	0	1	1.06892859	-6.00264999	225	1	1.08889	1.00444;
	59	1	5.2	1.4	0	0	1	0.989827684	-7.3343638	63	1	1.07937	0.952381;
	60	1	0	0	0	0	1	0.998943276	-1.88690126	63	1	1.07937	0.952381;
	61	1	29.6	5.1	0	0	1	0.997465924	-3.77602254	63	1	1.07937	0.952381;
	62	1	0	0	0	0	1	0.999694905	-1.60172008	63	1	1.07937	0.952381;
	63	1	12.8	2	0	0	1	0.993826428	4.48500229	63	1	1.07937	0.952381;
	64	1	47.2	-0.7	0	0	1	1.0705947	1.91724809	225	1	1.08889	0.888889;
	65	1	10	2.9	0	0	1	1.006946	-4.21144264	63	1	1.07937	0.952381;
	66	1	11.1	-9.3	0	0	1	1.04900055	-17.2658053	63	1	1.06349	0.936508;
	67	1	0	0	0	0	1	1.03746815	-8.39981192	63	1	1.07937	0.920635;
	68	1	41.1	-6.8	0	0	1	1.01935997	-13.3684514	63	1	1.06349	0.936508;
	69	1	14.4	-3.2	0	0	1	1.01147201	-33.7215654	63	1	1.06349	0.952381;
	70	1	8.7	0.6	0	0	1	1.00572368	3.9676521	63	1	1.07937	0.952381;
	71	1	55.8	10.7	0	0	1	1.0267104	-6.41569883	63	1	1.04762	0.952381;
	72	1	0	0	0	0	1	1.08655561	0.711980463	225	1	1.08889	1.00444;
	73	1	0	0	0	0	1	1.08655583	0.712358881	225	1	1.08889	1.00444;
	74	1	37.1	-8.7	0	0	1	1.07105686	1.98697526	225	1	1.08889	0.888889;
	75	1	19.3	1.4	0	0	1	1.05921685	-4.29954748	90	1	1.06825	0.977778;
	76	1	6.3	3.2	0	0	1	1.05309569	7.25307841	225	1	1.08889	0.986667;
	77	1	28.9	-5.2	0	0	1	1.03928192	-11.930061	63	1	1.06349	0.936508;
	78	1	0	0	0	0	1	1.05538569	-21.1340497	63	1	1.07937	0.920635;
	79	1	0	0	0	0	1	1.02849409	-3.9338557	63	1	1.04762	0.952381;
	80	1	26.1	-1	0	0	1	1.07157163	-3.87891065	225	1	1.08889	1.00444;
	81	1	26.1	3.5	0	0	1	1.0715771	-3.87858057	225	1	1.08889	1.00444;
	82	1	9.8	-3.2	0	0	1	1.02853529	-11.2656474	63	1	1.06349	0.936508;
	83	1	85	46.2	0	0	1	1.0638075	-5.21546206	225	1	1.08889	1.00444;
	84	1	-1	-1.1	0	0	1	0.999291489	-11.8369094	63	1	1.06349	0.936508;
	85	1	2.3	-0.8	0	0	1	1.04254625	-13.6881562	63	1	1.06349	0.936508;
	86	1	30.3	-3.7	0	0	1	1.01684367	-21.5723849	90	1	1.06667	0.977778;
	87	1	0	0	0	0	1	1.00372387	4.29044423	63	1	1.07937	0.952381;
	88	1	11.5	-3.8	0	0	1	1.03334335	-12.8162347	63	1	1.06349	0.936508;
	89	1	17.7	-4.9	0	0	1	1.05584519	-6.77733659	90	1	1.07778	0.977778;
	90	1	0.7	-0.3	0	0	1	0.921441645	-11.9295133	45	1	1	0.888889;
	91	1	0	0	0	0	1	0.921553843	-10.990672	45	1	1	0.888889;
	92	1	24.7	0.4	0	0	1	1.03495227	-15.8031488	63	1	1.06349	0.968254;
	93	1	2.3	-2.5	0	0	1	0.95187302	-14.3401651	45	1	1	0.888889;
	94	1	13	-4.9	0	0	1	1.05414079	-6.74640487	90	1	1.06667	0.977778;
	95	1	38	3.8	0	0	1	1.02303942	-13.8381791	90	1	1.06667	0.977778;
	96	1	0.9	-0.6	0	0	1	1.0260599	-12.6435397	63	1	1.06349	0.936508;
	97	1	47	0.8	0	0	1	1.04296421	-20.2136851	63	1	1.07937	0.920635;
	98	1	6.6	-2.2	0	0	1	1.03653772	-7.55520074	63	1	1.07937	0.952381;
	99	1	21.9	3.2	0	0	1	0.999827178	-3.33128656	63	1	1.07937	0.952381;
	100	1	46.3	7.4	0	0	1	1.01522499	-17.010418	63	1	1.06349	0.936508;
	101	1	14	-1.5	0	0	1	0.999154657	-12.3028501	63	1	1.06349	0.936508;
	102	2	0	0	0	0	1	1.02	-18.6238254	63	1	1.07937	0.952381;
	103	1	13.2	-4	0	0	1	1.0079984	-1.94551408	63	1	1.07937	0.952381;
	104	1	0	0	0	0	1	1.04193665	0.580020317	225	1	1.08889	0.986667;
	105	1	28.5	-1.6	0	0	1	1.06969934	1.26852595	225	1	1.08889	0.888889;
	106	1	38.8	2.2	0	0	1	1.07961207	-2.19413024	90	1	1.1	0.944444;
	107	1	71.6	4.9	0	0	1	1.06152701	-23.4875083	225	1	1.08444	1.00889;
	108	1	7.9	-4.6	0	0	1	1.06751598	-2.51173574	90	1	1.07778	0.977778;
	109	1	60.6	7.8	0	0	1	1.0369229	-12.9079997	63	1	1.06349	0.936508;
	110	1	0	0	0	0	1	1.02640258	-9.24746227	225	1	1.08889	0.933333;
	111	1	34.2	-7.2	0	0	1	1.00939675	-21.031705	63	1	1.06349	0.968254;
	112	1	0	0	0	0	1	1.03129628	-6.97598986	63	1	1.04762	0.952381;
	113	1	0	0	0	0	1	1.06926066	-4.61981303	225	1	1.08889	1.00444;
	114	1	11.5	-1	0	0	1	1.04825819	-17.1565156	63	1	1.06349	0.936508;
	115	1	0	0	0	0	1	1.05442402	-2.349515	380	1	1.10526	1.05085;
	116	1	0	0	0	0	1	1.05442402	-2.349515	380	1	1.10526	1.05085;
	117	1	13.2	-2.2	0	0	1	1.0165245	-13.6614269	63	1	1.07937	0.952381;
	118	1	2	0.8	0	0	1	1.06107447	-4.06873544	90	1	1.07012	0.977778;
	119	1	35.5	0.7	0	0	1	1.03096497	-6.36943972	63	1	1.06349	0.936508;
	120	1	29.9	-1.3	0	0	1	1.01836144	-17.0457144	63	1	1.06349	0.936508;
	121	1	15.3	3.7	0	0	1	1.0420724	-13.3689812	63	1	1.07937	0.920635;
	122	2	0	0	0	0	1	1.01023281	-2.94306456	63	1	1.07937	0.952381;
	123	1	9	2.7	0	0	1	1.00909715	-3.01405303	63	1	1.07937	0.952381;
	124	1	8.9	-4	0	0	1	1.04750139	-11.6708111	90	1	1.06667	0.977778;
	125	1	4.8	-3.1	0	0	1	1.02525611	-2.72388791	63	1	1.07937	0.952381;
	126	1	-0.3	0.5	0	0	1	1.04300004	-13.5118523	63	1	1.06349	0.936508;
	127	1	6.5	0.4	0	0	1	1.03153449	-8.41516178	63	1	1.04762	0.952381;
	128	1	13.9	5.6	0	0	1	1.02280368	-10.3503702	63	1	1.06349	0.968254;
	129	1	18.8	14.3	0	0	1	1.02022374	-9.12770779	63	1	1.06349	0.968254;
	130	1	0	0	0	0	1	1.04955399	-7.73172169	225	1	1.08444	1.00889;
	131	1	82	2	0	0	1	1.04615594	-17.1645875	225	1	1.08444	1.00889;
	132	2	11.9	0	0	0	1	1.0463591	-16.5763476	90	1	1.07778	0.922222;
	133	1	1.3	0.3	0	0	1	1.01965411	-7.00251139	63	1	1.04762	0.952381;
	134	1	71.7	15.7	0	0	1	1.06193957	-4.86747467	225	1	1.08889	1.00444;
	135	1	0	0	0	0	1	1.06927351	-5.87646291	225	1	1.08889	1.00444;
	136	1	18.8	2.3	0	0	1	1.02710605	-14.2466947	90	1	1.07778	0.977778;
	137	2	13.4	-9.1	0	0	1	1.0143739	-23.4864219	63	1	1.06349	0.968254;
	138	1	0	0	0	0	1	1.00897643	-19.9217542	150	1	1.08	0.966667;
	139	1	8.6	-1	0	0	1	1.03847794	-16.1632784	63	1	1.07937	0.920635;
	140	1	0	0	0	0	1	1.06127289	-13.4702234	225	1	1.08889	1;
	141	1	0	0	0	0	1	1.06994676	-10.7650465	380	1	1.10526	1.05263;
	142	1	15.8	1.3	0	0	1	0.993257128	-6.98517771	63	1	1.07937	0.952381;
	143	1	0	0	0	0	1	1.0334828	-3.41755922	225	1	1.08889	0.986667;
	144	1	0	0	0	-64	1	1.06620776	1.536916	20	1	1.15	0.8;
	145	1	21.2	10	0	0	1	1.06705043	-1.5239046	90	1	1.11111	0.955556;
	146	1	25.6	6.2	0	0	1	1.07097109	2.14454607	225	1	1.08889	0.968889;
	147	1	0	0	0	0	1	1.07783429	4.83523677	380	1	1.10526	1;
	148	1	25	3.6	0	0	1	1.03680277	-16.5944686	63	1	1.06349	0.936508;
	149	1	6.3	2.2	0	0	1	1.02441331	-12.9816416	63	1	1.06349	0.936508;
	150	1	17.9	5.1	0	0	1	1.01454521	-14.0796632	90	1	1.06667	0.977778;
	151	1	41.9	5.6	0	0	1	1.02611775	-14.9997904	63	1	1.06349	0.936508;
	152	1	0	0	0	0	1	1.01211903	-23.1600372	63	1	1.06349	0.968254;
	153	1	34.2	5.9	0	7.7	1	1.01207021	-21.8763344	63	1	1.06349	0.968254;
	154	1	20.4	0.6	0	0	1	1.03225001	-12.0973813	63	1	1.06349	0.936508;
	155	1	0	0	0	0	1	1.05637984	-8.58028661	225	1	1.08889	0.933333;
	156	2	0	0	0	0	1	1.06006444	-22.8241156	63	1	1.07937	0.920635;
	157	1	0	0	0	0	1	1.01210105	-23.1618258	63	1	1.06349	0.968254;
	158	1	-0.1	-2.1	0	0	1	0.894021909	-15.4634349	45	1	1	0.888889;
	159	2	0	0	0	0	1	0.942719036	-12.8864625	45	1	1	0.888889;
	160	1	0	0	0	0	1	1.01267136	-17.2728187	63	1	1.06349	0.936508;
	161	1	29.5	2.3	0	0	1	1.07518951	2.41120156	225	1	1.08889	0.888889;
	162	1	31.5	7.4	0	0	1	1.074975	2.40805165	225	1	1.08889	0.888889;
	163	1	0.4	-1.6	0	0	1	1.03121259	-5.72775953	90	1	1.06667	0.977778;
	164	1	0	0	0	0	1	0.999091135	-2.30402632	63	1	1.07937	0.952381;
	165	1	0	0	0	0	1	0.999091135	-2.30402632	63	1	1.07937	0.952381;
	166	1	11.3	-3.9	0	0	1	1.06633386	-9.58964308	20	1	1.15	0.8;
	167	1	5.8	1.4	0	0	1	1.02745607	-13.2857979	90	1	1.06667	0.977778;
	168	1	7.8	-0.9	0	0	1	1.02810338	-13.3498257	90	1	1.06667	0.977778;
	169	1	0	0	0	0	1	1.06631166	-9.58472758	225	1	1.08642	1.00444;
	170	1	9.1	-1.1	0	0	1	1.0391185	-13.5462848	90	1	1.06667	0.977778;
	171	1	60	6.1	0	0	1	1.05280119	-8.40348049	90	1	1.07778	0.977778;
	172	1	21.4	-1.8	0	0	1	1.04464706	-10.0393541	90	1	1.07778	0.977778;
	173	1	0	0	0	0	1	1.07096512	-6.67809768	225	1	1.08889	1.00444;
	174	1	26.6	6.6	0	0	1	1.08721143	0.0329561429	90	1	1.08889	0.933333;
	175	1	35.7	-1.5	0	0	1	1.08796796	-2.22821436	90	1	1.11111	0.955556;
	176	1	0	0	0	0	1	1.04577	-20.3336069	63	1	1.07937	0.920635;
	177	1	0	0	0	0	1	1.04279529	-17.8272361	63	1	1.07937	0.920635;
	178	2	0	0	0	0	1	1.10160289	-18.7590708	150	1	1.1	0.9;
	179	1	0	0	0	0	1	1.0690417	-5.91848404	225	1	1.08889	1.00444;
	180	1	0	0	0	0	1	1.06904192	-5.91848525	225	1	1.08889	1.00444;
	181	1	0	0	0	-32	1	0.99119725	-8.53756409	20	1	1.15	0.8;
	182	1	0	0	0	-32	1	1.02430166	-8.48875303	20	1	1.15	0.8;
	183	1	0	0	0	0	1	1.03160587	-8.40868435	63	1	1.04762	0.952381;
	184	1	0	0	0	-80	1	1.06904042	-5.91847711	225	1	1.08889	1.00444;
	185	1	12.1	-5.9	0	0	1	1.05191392	-20.0378203	63	1	1.07937	0.920635;
	186	1	16	3.1	0	0	1	1.035067	-8.11398975	63	1	1.06349	0.936508;
	187	1	5.4	0.3	0	0	1	1.01320511	-10.2426835	63	1	1.07937	0.952381;
	188	1	3	0.4	0	0	1	1.04388382	-3.69893779	90	1	1.07778	0.977778;
	189	1	21.9	2.4	0	0	1	0.987391007	-7.67127221	63	1	1.07937	0.952381;
	190	1	1.4	-0.7	0	0	1	1.03279505	-4.71023031	90	1	1.06667	0.977778;
	191	2	0	0	0	0	1	1.07478839	-21.670989	63	1	1.07937	0.920635;
	192	1	12.5	1.1	0	0	1	1.05873673	-18.0373692	63	1	1.07937	0.920635;
	193	2	0	0	0	0	1	0.932029654	-14.2141402	45	1	1	0.888889;
	194	1	12.7	-1.3	0	0	1	1.04107718	-13.7984528	90	1	1.06667	0.977778;
	195	1	7.3	-1.4	0	0	1	1.05731467	-19.1154403	63	1	1.07937	0.920635;
	196	1	7.7	5.3	0	0	1	1.06839555	-5.00603738	225	1	1.08889	1.00444;
	197	2	1.4	-3.2	0	0	1	1.071	-20.1440361	63	1	1.07937	0.920635;
	198	1	0	0	0	0	1	1.08949905	-4.92453751	63	1	1.09743	0.952381;
	199	1	0	0	0	0	1	1.08950054	-4.92458009	63	1	1.09743	0.952381;
	200	1	25	-4.9	0	0	1	1.04260633	-23.4345389	63	1	1.07937	0.920635;
	201	1	8.5	-2.4	0	0	1	1.03841724	-17.8111907	63	1	1.07937	0.920635;
	202	1	9.4	0.4	0	0	1	1.01236523	-18.4568134	90	1	1.06667	0.977778;
	203	1	0	0	0	0	1	1.07452544	-17.9464963	225	1	1.08889	1;
	204	1	52.5	20.6	0	0	1	1.06482495	0.724822597	225	1	1.08889	0.888889;
	205	1	34.3	-1.4	0	0	1	1.01482559	-25.4792649	63	1	1.06349	0.968254;
	206	1	24.7	4.7	0	0	1	1.07970565	2.38160238	90	1	1.1	0.944444;
	207	1	0	0	0	0	1	1.07646325	5.21448666	225	1	1.08889	0.968889;
	208	1	0	0	0	0	1	1.0830718	8.37445383	380	1	1.10526	1;
	209	1	42	2.2	0	0	1	1.02165101	-23.861227	63	1	1.06349	0.968254;
	210	1	26.8	-0.4	0	0	1	0.9999201	-11.39874	63	1	1.06349	0.968254;
	211	1	12	-2	0	0	1	1.04510685	-3.32770131	90	1	1.07778	0.977778;
	212	1	2.9	1.3	0	0	1	1.02975737	-18.7628453	63	1	1.06349	0.968254;
	213	1	42.7	6.6	0	0	1	1.00155055	-16.4704562	63	1	1.06349	0.968254;
	214	1	29.7	13.3	0	0	1	1.00157759	-16.3153255	63	1	1.06349	0.968254;
	215	1	0	0	0	0	1	1.0463311	-16.2593896	225	1	1.08444	1.00889;
	216	1	0	0	0	0	1	1.04626265	-16.2425098	225	1	1.08444	1.00889;
	217	1	33.1	2	0	0	1	1.03745059	-10.99286	90	1	1.07778	0.977778;
	218	1	0	0	0	0	1	1.0617569	-8.2057916	225	1	1.08889	1.00444;
	219	1	15.4	-7.4	0	0	1	1.018964	-1.65202862	63	1	1.06349	0.952381;
	220	1	23.5	-0.6	0	0	1	1.01795572	-11.0698017	90	1	1.06667	0.977778;
	221	1	0.9	-0.9	0	0	1	1.04621838	-5.28439342	90	1	1.06667	0.977778;
	222	1	8.8	-1.3	0	0	1	1.03717723	-13.3444434	90	1	1.06667	0.977778;
	223	1	11	1.5	0	0	1	1.00969336	4.63080381	63	1	1.07937	0.952381;
	224	1	14.1	-11.3	0	0	1	1.03324905	-10.1092201	63	1	1.06349	0.936508;
	225	1	0	0	0	0	1	1.075722	-7.92086761	225	1	1.08889	0.933333;
	226	1	32	-2.3	0	0	1	1.03345115	-18.5141472	63	1	1.07937	0.920635;
	227	2	0	0	0	0	1	1.10155267	-18.7580987	150	1	1.1	0.9;
	228	1	75.7	34.1	0	0	1	1.04131874	-17.6868192	225	1	1.08444	1.00889;
	229	1	74.7	49.1	0	0	1	1.04107974	-17.6834432	225	1	1.08444	1.00889;
	230	1	4	0.2	0	0	1	0.989746646	-33.3163253	63	1	1.06349	0.952381;
	231	1	9.9	-2	0	0	1	0.989313844	-33.9556702	63	1	1.06349	0.952381;
	232	1	14.6	-5.1	0	0	1	1.05115811	-15.6679478	63	1	1.07937	0.920635;
	233	1	0	0	0	0	1	1.04292375	-17.5082962	225	1	1.08889	0.977778;
	234	1	6	-2.4	0	0	1	1.03842215	-13.069944	90	1	1.06667	0.977778;
	235	1	6.6	1.5	0	0	1	1.02830326	-1.25712095	90	1	1.08889	0.933333;
	236	1	0	0	0	0	1	1.07356824	-2.11678294	20	1	1.15	0.8;
	237	1	21.9	6.1	0	0	1	1.07356824	-2.11678294	90	1	1.08889	0.933333;
	238	1	15	2.4	0	0	1	1.07026222	0.525105058	225	1	1.08889	0.888889;
	239	1	19	-0.8	0	0	1	1.06035733	-2.56991031	90	1	1.07778	0.922222;
	240	1	37.4	1	0	0	1	1.01312417	-14.4645609	63	1	1.06349	0.936508;
	241	1	19	-2	0	0	1	1.02726759	-8.15370795	90	1	1.06667	0.977778;
	242	1	43.3	2.4	0	0	1	0.992955611	-37.5312238	63	1	1.06349	0.952381;
	243	1	32.9	4.7	0	0	1	1.05544643	-21.1303971	63	1	1.07937	0.920635;
	244	1	35.5	0.5	0	0	1	1.03964777	-15.0838869	90	1	1.07778	0.922222;
	245	1	40.1	4.7	0	0	1	1.01324117	-23.6951612	63	1	1.06349	0.968254;
	246	1	21.9	-5.1	0	0	1	1.04120238	-21.2490239	63	1	1.07937	0.920635;
	247	1	43.9	2.5	0	0	1	1.03688648	-17.0749563	90	1	1.07778	0.922222;
	248	1	10.7	0.9	0	0	1	1.02002245	-18.3998388	63	1	1.07937	0.920635;
	249	2	14.2	2.8	0	0	1	0.988090847	-12.9007276	63	1	1.06349	0.936508;
	250	1	0	0	0	0	1	1.02667047	-11.2073088	225	1	1.08889	0.933333;
	251	1	22.6	5.6	0	0	1	1.05054728	-4.94531399	225	1	1.08889	1.00444;
	252	1	19.5	-2.3	0	0	1	1.04782481	-23.0597732	63	1	1.07937	0.920635;
	253	1	20.5	-6.8	0	0	1	1.01204795	-13.1670026	63	1	1.07937	0.952381;
	254	1	5.6	0.3	0	0	1	1.01940059	-12.2924396	90	1	1.06667	0.977778;
	255	1	7.5	-3.1	0	0	1	1.03525129	-5.17271816	90	1	1.06667	0.977778;
	256	1	42.9	4.8	0	0	1	1.03767738	-7.57672714	63	1	1.07937	0.952381;
	257	1	13.6	-0.8	0	0	1	1.03327043	-13.0706199	63	1	1.07937	0.952381;
	258	1	7.5	1.8	0	0	1	1.02407401	-11.5235272	63	1	1.06349	0.936508;
	259	2	1.7	0	0	0	1	1.03747461	-18.7844756	63	1	1.07937	0.920635;
	260	1	0	0	0	0	1	1.07510969	-18.0476997	225	1	1.08889	1;
	261	2	0	0	0	0	1	1.05197847	-14.4190894	90	1	1.07778	0.922222;
	262	1	27.8	0.5	0	0	1	1.0395891	-5.63552202	63	1	1.07937	0.952381;
	263	1	0	0	0	0	1	1.07208771	-3.76089089	225	1	1.08889	0.986667;
	264	2	0	0	0	0	1	1.02257566	-24.5545904	63	1	1.07937	0.920635;
	265	1	0	0	0	80	1	1.07945642	2.50972367	225	1	1.08889	0.888889;
	266	1	0	0	0	0	1	1.06950084	1.67176608	225	1	1.08889	0.888889;
	267	1	0	0	0	0	1	1.07246489	5.17834407	380	1	1.10526	1.01316;
	268	1	0	0	0	0	1	1.01768582	-6.36715509	63	1	1.04762	0.952381;
	269	1	19.1	2	0	-80	1	1.06438803	-4.05247531	225	1	1.08889	1.00444;
	270	1	47.2	1.7	0	0	1	1.0713251	-4.05588362	225	1	1.08889	1.00444;
	271	1	10.7	10.5	0	0	1	1.00711463	-14.9621868	63	1	1.07937	0.920635;
	272	1	18.5	-1.3	0	0	1	1.02601584	-22.928714	63	1	1.07937	0.920635;
	273	1	0	0	0	0	1	1.04655519	-9.50394727	225	1	1.08889	0.977778;
	274	1	0	0	0	0	1	1.04669281	-9.50443095	225	1	1.08889	0.977778;
	275	1	10	6	0	0	1	1.03012893	-13.6498433	63	1	1.06349	0.968254;
	276	1	49.7	0.7	0	0	1	1.04512648	-10.3336084	225	1	1.08444	1.00889;
	277	1	36.5	1.2	0	0	1	1.08803315	-2.13526219	90	1	1.1	0.944444;
	278	1	0	0	0	0	1	1.06765559	-6.51487782	225	1	1.08668	1.00444;
	279	1	0	0	0	0	1	1.07020156	-1.25958066	380	1	1.10263	1.04211;
	280	1	3.9	3.2	0	0	1	1.02613586	-9.20051665	90	1	1.06667	0.977778;
	281	1	0.5	3.1	0	0	1	1.06749604	-6.56732094	225	1	1.08655	1.00444;
	282	1	15.9	-1.2	0	0	1	1.00672118	-25.4896491	63	1	1.06349	0.936508;
	283	1	36.5	4.5	0	0	1	1.03445939	-11.4224007	90	1	1.07778	0.977778;
	284	1	10.8	0	0	0	1	1.00670851	-4.97404032	63	1	1.07937	0.952381;
	285	2	0	0	0	0	1	0.988091333	-12.9007391	63	1	1.06349	0.936508;
	286	1	6.2	-1.4	0	0	1	1.02294465	-14.0134762	90	1	1.06667	0.977778;
	287	1	12.4	2.7	0	0	1	0.999292551	3.38577983	63	1	1.07937	0.952381;
	288	1	0.4	3.8	0	0	1	1.05183203	-4.65013339	225	1	1.08889	1.00444;
	289	1	11.6	2.3	0	0	1	1.05180725	-4.65678166	225	1	1.08889	1.00444;
	290	1	19.9	-7.8	0	0	1	1.05434258	-6.2100163	90	1	1.06667	0.977778;
	291	1	26.8	-4.5	0	0	1	1.03162104	-13.5412305	90	1	1.06667	0.977778;
	292	1	40	5.8	0	0	1	1.05578467	7.23276626	225	1	1.08889	0.888889;
	293	1	6.6	4.2	0	0	1	1.08431639	0.618839395	90	1	1.11111	0.955556;
	294	1	13.1	-5.4	0	0	1	1.03804791	-19.5703685	63	1	1.07937	0.920635;
	295	1	1	0.4	0	0	1	1.01661412	-14.0494698	63	1	1.06349	0.936508;
	296	1	39.1	2.9	0	0	1	1.01666432	-14.0459421	63	1	1.06349	0.936508;
	297	1	0	-0.9	0	0	1	1.0071709	-10.4120428	63	1	1.07937	0.952381;
	298	1	16.8	3.3	0	0	1	1.06880053	1.20772411	225	1	1.08889	0.888889;
	299	1	4.9	-1.7	0	0	1	1.0257637	-10.7414172	63	1	1.07937	0.952381;
	300	1	2	-0.5	0	0	1	1.00393364	-14.7755668	63	1	1.06349	0.936508;
	301	1	14.9	-0	0	0	1	1.00130847	-13.4484996	63	1	1.06349	0.936508;
	302	1	7	3.1	0	0	1	1.0787679	3.55554772	90	1	1.11111	0.955556;
	303	1	54.5	16.2	0	0	1	1.074817	5.79708415	225	1	1.08889	0.888889;
	304	1	3	0.4	0	0	1	1.00809721	-11.1818976	63	1	1.06349	0.968254;
	305	1	9.8	1.6	0	0	1	1.03010646	-8.07364601	63	1	1.06349	0.936508;
	306	1	30.8	3.7	0	0	1	1.03515148	-24.2030601	63	1	1.07937	0.920635;
	307	1	26.6	-5.1	0	0	1	1.02582506	-18.7953461	63	1	1.06349	0.968254;
	308	2	0	0	0	0	1	1.05258666	-13.0621834	63	1	1.06349	0.936508;
	309	1	13.2	-0.6	0	0	1	1.0043039	-5.28481279	63	1	1.07937	0.952381;
	310	1	16.3	-5.4	0	0	1	1.00598564	-19.1625214	90	1	1.06667	0.977778;
	311	1	0.6	0.2	0	0	1	1.03114882	-22.8461096	63	1	1.07937	0.920635;
	312	1	7	2.5	0	0	1	1.03348043	-24.2251804	63	1	1.06349	0.968254;
	313	1	11	3.5	0	0	1	1.03375848	-24.2448963	63	1	1.06349	0.968254;
	314	1	0.5	0.8	0	0	1	1.01784147	-15.8501928	90	1	1.06667	0.977778;
	315	1	13.4	3.1	0	0	1	1.0183893	2.03048065	90	1	1.07778	0.922222;
	316	1	23.7	-0.8	0	0	1	1.04031013	-9.93423477	63	1	1.07937	0.920635;
	317	1	0	0	0	0	1	1.06861087	-7.02602894	225	1	1.08889	1;
	318	1	17.1	-2.3	0	0	1	1.0431884	-3.86943707	90	1	1.07778	0.977778;
	319	1	32.7	2.6	0	0	1	1.03276993	-20.6591376	63	1	1.07937	0.920635;
	320	2	2.8	0	0	0	1	1.05696682	-18.8600136	63	1	1.07937	0.920635;
	321	1	13.4	4	0	0	1	1.00866073	-9.37683466	63	1	1.04762	0.952381;
	322	2	0	0	0	0	1	1.05346541	-21.5098834	63	1	1.07937	0.920635;
	323	1	24.8	-2.3	0	0	1	1.07685057	-0.786154868	90	1	1.1	0.944444;
	324	1	0	0	0	0	1	1.05420208	-19.7414528	63	1	1.07937	0.920635;
	325	1	0	0	0	0	1	1.03830537	-10.9762864	225	1	1.08889	1;
	326	1	0	0	0	0	1	1.07631609	-10.8828847	380	1	1.10526	1.05263;
	327	1	15.5	1.9	0	0	1	1.03240994	-12.8093428	63	1	1.06349	0.936508;
	328	2	18.4	8.3	0	0	1	1.03256173	-10.3618601	63	1	1.06349	0.936508;
	329	1	3.4	18	0	0	1	1.04593363	-15.813644	63	1	1.07937	0.920635;
	330	1	0	0	0	0	1	1.0597199	-13.4604902	225	1	1.08889	1;
	331	1	29.7	2.2	0	0	1	1.02760322	-17.9606876	63	1	1.07937	0.920635;
	332	1	48	-4.3	0	0	1	1.0835414	-1.70897419	90	1	1.1	0.944444;
	333	1	59.5	-8.6	0	0	1	1.05512475	-16.9965902	63	1	1.07937	0.920635;
	334	1	0	0	0	0	1	1.07646187	-14.2047711	225	1	1.08889	1;
	335	2	8.7	-0.5	0	0	1	1.0186264	-25.964465	63	1	1.06349	0.968254;
	336	2	0	0	0	0	1	1.03598128	-22.7633103	150	1	1.08	0.966667;
	337	1	7.7	-2.1	0	0	1	1.01464795	-31.621339	63	1	1.06349	0.952381;
	338	1	3	-2	0	0	1	1.0402599	-9.06939681	63	1	1.06349	0.936508;
	339	2	0.7	0	0	0	1	1.01326801	-21.2850518	63	1	1.07937	0.920635;
	340	1	9.1	-1.9	0	0	1	1.06637298	-22.8690578	63	1	1.07937	0.920635;
	341	2	0	0	0	0	1	1.07237787	-20.0789075	63	1	1.07937	0.920635;
	342	1	14.3	5.7	0	0	1	1.03268865	-20.4541627	63	1	1.07937	0.920635;
	343	1	20.6	0.4	0	0	1	1.03519891	-13.1121423	90	1	1.06667	0.977778;
	344	1	6.8	-10.4	0	0	1	1.0638969	-18.8913626	63	1	1.07937	0.920635;
	345	1	10.5	3.8	0	0	1	1.00570663	-2.57615354	63	1	1.07937	0.952381;
	346	1	0	0	0	0	1	1.03151969	-0.776915249	225	1	1.08889	0.986667;
	347	1	20	-0.6	0	0	1	0.977704944	-24.837714	63	1	1.06349	0.968254;
	348	1	18.1	-8.6	0	0	1	1.05400467	-2.88364498	90	1	1.07778	0.977778;
	349	1	12.1	-2.5	0	0	1	1.05611303	-6.57344059	225	1	1.08444	1.00889;
	350	1	-0.8	0.5	0	0	1	1.02708278	-24.5952355	63	1	1.06349	0.968254;
	351	1	39.1	5.2	0	0	1	1.07798341	-3.44266359	90	1	1.1	0.944444;
	352	1	0	0	0	0	1	1.0739074	8.21418855	380	1	1.10526	1.04211;
	353	1	0	0	0	0	1	1.07350566	8.1969729	380	1	1.10526	1.04211;
	354	1	12.7	2.1	0	0	1	1.07408154	-6.50702778	225	1	1.08889	1;
	355	1	4.1	3.8	0	0	1	1.06531026	-4.57731273	225	1	1.08889	1.00444;
	356	1	22.8	-8	0	0	1	1.02843109	-7.31435276	63	1	1.04762	0.952381;
	357	1	2.9	0.8	0	0	1	1.03829653	-16.0877078	63	1	1.07937	0.920635;
	358	1	9	3	0	0	1	1.03660952	-0.82024702	63	1	1.07937	0.920635;
	359	2	7	3	0	0	1	1.02633874	-10.0325259	63	1	1.07937	0.920635;
	360	1	11.6	4.1	0	0	1	0.986264217	-6.2308654	63	1	1.07937	0.952381;
	361	1	16.7	6.3	0	0	1	1.02690789	-10.0007378	63	1	1.07937	0.920635;
	362	1	21.5	1.4	0	0	1	1.02556674	-22.3638202	63	1	1.06349	0.968254;
	363	1	35	-4.2	0	0	1	1.05938321	-20.5517753	63	1	1.07937	0.920635;
	364	1	0	0	0	0	1	1.09843705	-18.7775679	150	1	1.1	0.9;
	365	1	0	0	0	0	1	1.07012658	-15.6824357	225	1	1.08889	1;
	366	1	8.1	2.4	0	0	1	1.08802247	0.0223499837	90	1	1.08939	0.933333;
	367	2	-0.5	0	0	0	1	1.072	-3.89603941	225	1	1.08889	1.00444;
	368	1	-0.1	-0.2	0	0	1	1.02433833	-14.9077732	63	1	1.06349	0.936508;
	369	1	0	0	0	0	1	1.03272851	-11.4106128	225	1	1.08889	0.933333;
	370	1	0	0	0	0	1	1.0588851	-6.41311835	380	1	1.10526	1.03947;
	371	1	0	0	0	0	1	1.05421158	-7.70902933	380	1	1.10526	1.03947;
	372	1	0	0	0	0	1	1.06937634	-5.97280867	225	1	1.08889	1.00444;
	373	1	38.3	5	0	0	1	1.06160334	-5.0001712	225	1	1.08889	1.00444;
	374	1	8.7	-0.4	0	0	1	0.993755174	4.43109505	63	1	1.07937	0.952381;
	375	1	0	0	0	0	1	1.00924176	1.47792846	225	1	1.08889	0.986667;
	376	1	17.1	5.4	0	0	1	1.06920761	-5.98384957	225	1	1.08889	1.00444;
	377	1	20.6	-1.2	0	0	1	0.968496802	-34.3496848	63	1	1.06349	0.952381;
	378	1	8.1	-1	0	0	1	1.01491224	-14.6046336	90	1	1.06667	0.977778;
	379	1	38.5	-5.3	0	0	1	1.01935836	-22.7707642	63	1	1.06349	0.952381;
	380	1	4.4	-1.9	0	0	1	1.00668046	-2.45764503	63	1	1.07937	0.952381;
	381	1	31.8	-1	0	0	1	1.04611749	-8.8728174	63	1	1.06349	0.936508;
	382	1	0	0	0	0	1	1.06101829	-4.89921266	225	1	1.08889	0.933333;
	383	1	0	0	0	0	1	1.07453672	-0.456478691	380	1	1.10526	1.03947;
	384	1	39.5	6.8	0	0	1	1.03074935	-8.89772306	90	1	1.07778	0.977778;
	385	1	12.2	-0.4	0	0	1	1.00323471	-1.49511852	63	1	1.07937	0.952381;
	386	1	45.8	18.3	0	0	1	1.03870963	-3.06963387	63	1	1.07937	0.920635;
	387	1	14.6	-0.3	0	0	1	1.0268707	-15.5268441	63	1	1.07937	0.920635;
	388	1	17.8	7.8	0	0	1	1.01029943	2.89845266	63	1	1.07937	0.920635;
	389	1	43	8.3	0	0	1	1.06971748	-5.53083371	225	1	1.08889	1;
	390	1	7.2	-2.8	0	0	1	1.05104299	-15.0039594	90	1	1.07778	0.922222;
	391	1	37.5	-0.5	0	0	1	1.07508706	-2.7183246	90	1	1.1	0.944444;
	392	1	20.4	1	0	0	1	1.0334262	-11.8327445	63	1	1.06349	0.936508;
	393	1	1.2	0.3	0	0	1	1.03435163	-13.8355312	63	1	1.06349	0.968254;
	394	1	20.9	-3.7	0	0	1	1.02539217	-19.4534988	63	1	1.07937	0.920635;
	395	1	20.3	-2.3	0	0	1	1.02084324	-24.308857	63	1	1.06349	0.968254;
	396	1	8	1	0	0	1	1.02765915	-3.18187219	63	1	1.07937	0.952381;
	397	1	6	2	0	0	1	1.04560745	-9.52155488	63	1	1.07937	0.920635;
	398	1	23	-1.7	0	0	1	1.04570868	-9.51548051	63	1	1.07937	0.920635;
	399	1	0	0	0	0	1	1.00564219	-1.02097091	63	1	1.07937	0.952381;
	400	1	12	-2.8	0	0	1	1.04340354	-21.2885298	63	1	1.07937	0.920635;
	401	1	4.7	0.5	0	0	1	1.02310897	-13.9947162	90	1	1.06667	0.977778;
	402	1	3.4	1.4	0	0	1	1.07088659	-14.1932436	63	1	1.07937	0.920635;
	403	1	16	1.3	0	0	1	1.04314357	-11.4377437	63	1	1.07937	0.920635;
	404	1	4	-0.4	0	0	1	1.04437224	-9.28572936	63	1	1.06349	0.936508;
	405	1	17.9	-1	0	0	1	1.03886193	-15.4487108	90	1	1.07778	0.922222;
	406	1	20.7	4.7	0	0	1	1.02820918	-12.9740696	63	1	1.06349	0.936508;
	407	1	29.3	7.6	0	0	1	0.998844131	-14.8824355	63	1	1.06349	0.936508;
	408	1	8.3	3.9	0	0	1	1.02914352	-11.9289848	63	1	1.06349	0.936508;
	409	1	41.7	-3.6	0	0	1	1.0404301	-6.8841178	90	1	1.06667	0.977778;
	410	1	0.5	0.3	0	0	1	1.03994696	-10.2874774	90	1	1.06667	0.977778;
	411	1	9.9	-4.9	0	0	1	1.0674492	-17.7241768	63	1	1.07937	0.920635;
	412	1	15.6	1.7	0	0	1	1.01725003	-18.1774666	90	1	1.06667	0.977778;
	413	1	12.1	-2.7	0	0	1	1.02698127	-13.2375182	90	1	1.06667	0.977778;
	414	1	23.1	-5.6	0	0	1	0.989849939	-3.24884365	63	1	1.07937	0.952381;
	415	1	21.8	-2.2	0	0	1	1.01072875	-31.6719406	63	1	1.06349	0.952381;
	416	1	-0.3	0.4	0	0	1	0.991851653	-16.6471778	63	1	1.06349	0.936508;
	417	1	5.6	-2.5	0	0	1	1.02744096	-14.1421141	63	1	1.07937	0.952381;
	418	1	4.7	-43.2	0	0	1	1.07635054	-5.96517718	225	1	1.08889	1.00444;
	419	1	14.1	-0.6	0	0	1	1.05421808	-23.0665887	63	1	1.07937	0.920635;
	420	1	7	2.4	0	0	1	1.02380593	-6.5607896	63	1	1.04762	0.952381;
	421	1	20.5	2.7	0	0	1	1.05603555	-16.1948221	63	1	1.07937	0.920635;
	422	1	-4.7	0.6	0	0	1	1.05832516	-15.9153575	63	1	1.07937	0.920635;
	423	1	0	0	0	0	1	1.02992069	-27.6401769	63	1	1.06349	0.968254;
	424	1	0	0	0	0	1	1.05124469	-15.3089093	63	1	1.07937	0.920635;
	425	1	0	0	0	0	1	1.08823934	-12.5966974	225	1	1.09455	1;
	426	1	0	0	0	0	1	1.00788096	1.22268365	63	1	1.07937	0.952381;
	427	1	0	0	0	0	1	1.03435087	4.20067223	225	1	1.08889	0.986667;
	428	1	0	0	0	0	1	1.03396352	-7.21864177	63	1	1.04762	0.952381;
	429	1	0	-0.2	0	0	1	1.0062788	-16.3736813	63	1	1.06349	0.936508;
	430	1	0	-1	0	0	1	1.0172203	-22.183328	63	1	1.06349	0.952381;
	431	1	45.1	3.9	0	0	1	1.03686458	-19.027076	63	1	1.06349	0.968254;
	432	1	77	17.9	0	0	1	1.08068407	-5.40918303	225	1	1.09192	1.00444;
	433	1	9	-0.8	0	0	1	1.05524788	-19.0564194	63	1	1.07937	0.920635;
	434	1	20.3	-5.4	0	0	1	1.04997411	-21.7619832	63	1	1.07937	0.920635;
	435	1	0.2	1	0	0	1	1.01798526	-5.81021788	63	1	1.04762	0.952381;
	436	1	14.1	-4.5	0	0	1	1.00421292	-12.4220524	63	1	1.06349	0.936508;
	437	1	29.1	0.4	0	0	1	1.03451899	-12.8143692	90	1	1.07778	0.922222;
	438	1	21.5	-7	0	0	1	1.0203256	-14.0625653	63	1	1.06349	0.968254;
	439	1	0	-1	0	0	1	1.05524969	-2.14232609	63	1	1.09524	0.904762;
	440	1	9.9	-3	0	0	1	1.02431493	-7.14563711	63	1	1.04762	0.952381;
	441	1	8.5	-1.1	0	0	1	0.990505624	-7.74954347	63	1	1.07937	0.952381;
	442	2	0.2	0	0	0	1	1.05403942	-16.0249342	63	1	1.07937	0.920635;
	443	1	3.6	-0.2	0	0	1	1.02934988	-11.9724059	63	1	1.06349	0.936508;
	444	1	22.1	0.2	0	0	1	1.0030401	5.09926135	63	1	1.07937	0.952381;
	445	1	10.4	4.7	0	0	1	1.08570803	-1.97826613	90	1	1.11111	0.955556;
	446	1	0	0	0	0	1	1.08913346	-2.50759577	90	1	1.11111	0.955556;
	447	1	20.2	2.8	0	0	1	1.09422152	-2.81555625	90	1	1.11111	0.955556;
	448	1	0	0	0	0	1	1.06139106	0.48881915	225	1	1.08889	0.924444;
	449	2	0	0	0	0	1	0.99105704	-10.6099246	63	1	1.06349	0.968254;
	450	1	0	0	0	0	1	1.00210973	3.5287757	63	1	1.07937	0.952381;
	451	1	0	0	0	0	1	1.05677595	6.3399955	225	1	1.09184	0.986667;
	452	1	0	0	0	0	1	1.05473535	9.65187163	380	1	1.10526	1.03947;
	453	1	1	-0.6	0	0	1	1.01729922	-19.9274226	63	1	1.07937	0.920635;
	454	1	0	0	0	0	1	1.00850453	-28.3326108	63	1	1.06349	0.952381;
	455	1	0	0	0	0	1	1.03115623	-23.7608879	225	1	1.08444	1.00444;
	456	1	19.5	0.5	0	0	1	1.05634433	-21.2577074	63	1	1.07937	0.920635;
	457	1	7.3	0.9	0	0	1	1.08535513	-1.71354529	90	1	1.1	0.944444;
	458	1	21.3	1.8	0	0	1	1.08500021	-1.7549558	90	1	1.1	0.944444;
	459	1	0	0	0	-64	1	1.00907276	-22.8557108	20	1	1.15	0.8;
	460	1	0	0	0	0	1	0.972950798	-24.4725143	63	1	1.06349	0.967156;
	461	1	0	0	0	0	1	1.05945624	-22.638342	225	1	1.08444	1.00889;
	462	1	0	0	0	0	1	1.05479995	-20.6838844	380	1	1.10263	1.02895;
	463	1	14	3.5	0	0	1	1.02948991	-20.0393661	63	1	1.07937	0.920635;
	464	1	12.9	0.1	0	0	1	0.999152125	-0.394431625	63	1	1.07937	0.952381;
	465	1	39.8	-3.7	0	0	1	0.991604802	-34.1420702	63	1	1.06349	0.952381;
	466	1	-0.3	-0.7	0	0	1	1.04109454	-8.05048559	90	1	1.06667	0.977778;
	467	2	0	0	0	0	1	1.17	-2.28784895	20	1	1.16999	0.8;
	468	1	0	0	0	0	1	1.07501252	-2.69747488	90	1	1.11111	0.955556;
	469	2	0	0	0	0	1	1.029	-19.7627021	63	1	1.06349	0.952381;
	470	1	47.1	6.7	0	0	1	1.00410137	-7.52208595	63	1	1.04762	0.952381;
	471	1	20.8	3.6	0	0	1	1.0178945	-9.18116587	63	1	1.04762	0.952381;
	472	1	2.2	-2.4	0	0	1	1.06135573	-4.9151278	225	1	1.08889	0.933333;
	473	2	0	0	0	0	1	1.04132674	-20.2261018	63	1	1.06349	0.936508;
	474	1	-1.2	1.4	0	0	1	1.03819067	-17.1090461	63	1	1.06349	0.936508;
	475	1	439.1	257.5	0	0	1	1.08403467	7.69042037	380	1	1.15789	0.947368;
	476	1	439.1	291.5	0	0	1	1.0840033	7.69058552	380	1	1.15789	0.947368;
	477	1	42.2	-1.1	0	0	1	1.04155275	-10.2428075	90	1	1.07778	0.977778;
	478	1	0	0	0	0	1	0.990509887	-2.33602858	63	1	1.07937	0.952381;
	479	1	0	0	0	0	1	1.03668336	-18.8633302	63	1	1.07937	0.920635;
	480	1	0	0	0	0	1	0.978810421	-2.47074594	63	1	1.07937	0.952381;
	481	1	0	0	0	0	1	0.968944044	-12.7796131	45	1	1	0.888889;
	482	2	10.6	1	0	0	1	0.993293185	-12.6338767	63	1	1.06349	0.936508;
	483	1	0	0	0	0	1	1.02484715	-12.9454052	63	1	1.06349	0.936508;
	484	1	0	0	0	0	1	1.0320112	-9.56135145	225	1	1.08889	0.933333;
	485	1	11.9	-0.8	0	0	1	0.984927096	-4.49581879	63	1	1.07937	0.952381;
	486	1	34.1	2.9	0	0	1	1.05487222	-19.5106678	63	1	1.07937	0.920635;
	487	1	35.5	-5.7	0	0	1	1.05043617	-6.8973305	90	1	1.06667	0.977778;
	488	1	27.9	1.9	0	0	1	1.00367901	-25.1970752	63	1	1.06349	0.952381;
	489	1	9.1	3.9	0	0	1	1.04243579	-10.7074752	63	1	1.07937	0.920635;
	490	1	32.5	4.2	0	0	1	1.01342637	-18.7309519	90	1	1.06667	0.977778;
	491	1	1.1	0.1	0	0	1	1.04828585	-11.1489651	63	1	1.07937	0.920635;
	492	1	30	8.1	0	0	1	1.00483879	-11.6520527	63	1	1.07937	0.952381;
	493	1	-24.3	13.6	0	0	1	1.08880957	-0.559615799	90	1	1.09203	0.933333;
	494	2	0	0	0	0	1	1.04947977	-13.5684323	225	1	1.08889	0.977778;
	495	1	19.9	0.9	0	0	1	1.03232161	-15.860602	63	1	1.06349	0.936508;
	496	1	-3.6	-3.2	0	0	1	1.08519397	1.98006731	225	1	1.08901	1;
	497	1	0	0	0	0	1	1.08069013	1.96883829	380	1	1.10526	1.05263;
	498	1	0	0	0	0	1	1.08062438	1.97796783	380	1	1.10526	1.05263;
	499	1	0	0	0	0	1	1.08066948	1.9807035	380	1	1.10526	1.05263;
	500	1	0	0	0	0	1	1.08066483	1.98437134	380	1	1.10526	1.05263;
	501	1	2	-0.8	0	0	1	1.04413159	-16.6105454	63	1	1.07937	0.920635;
	502	1	0	0	0	0	1	1.05692928	6.33908458	225	1	1.09199	0.986667;
	503	1	0	0	0	0	1	1.05697755	6.3383507	225	1	1.09205	0.986667;
	504	1	0	0	0	0	1	1.05473207	9.65188829	380	1	1.10526	1.03947;
	505	1	18.5	-2.2	0	0	1	1.04150903	-11.7170681	90	1	1.06667	0.977778;
	506	1	22.1	-8.4	0	0	1	1.06814313	-2.78011706	90	1	1.07778	0.977778;
	507	1	0	0	0	0	1	1.06098691	-2.46908984	90	1	1.11111	0.922222;
	508	1	0	0	0	0	1	1.07059282	0.488662674	225	1	1.08889	0.968889;
	509	1	3.9	4.7	0	0	1	1.01996606	-21.4859698	63	1	1.06349	0.952381;
	510	1	38.4	-2.5	0	0	1	1.01665304	-5.33751582	90	1	1.06667	0.977778;
	511	2	0	0	0	0	1	1.00816849	-15.0519798	63	1	1.06349	0.936508;
	512	1	24.9	2.6	0	0	1	1.04689634	-8.54415458	90	1	1.07778	0.977778;
	513	1	31.6	-4.1	0	0	1	1.02280617	-27.4884989	63	1	1.06349	0.968254;
	514	1	33	5.1	0	0	1	1.06133876	-23.450226	225	1	1.08444	1.00889;
	515	1	4.6	-1.7	0	0	1	1.0761537	2.52095043	380	1	1.10526	1.03947;
	516	1	1	-0.2	0	0	1	1.04176907	-17.3079242	90	1	1.06667	0.977778;
	517	1	23.5	0	0	0	1	0.99437013	-16.8927109	63	1	1.06349	0.936508;
	518	1	24.8	1.5	0	0	1	1.0571198	-16.0000525	63	1	1.07937	0.920635;
	519	1	7.8	-0.3	0	0	1	1.03507337	3.77003687	63	1	1.0554	0.888889;
	520	1	25.5	-1.7	0	0	1	1.02713113	-6.65348332	63	1	1.09524	0.936508;
	521	1	27.1	-6.7	0	0	1	1.03776811	-12.5691201	90	1	1.06667	0.977778;
	522	1	0	0	0	0	1	1.03750272	-10.1809495	63	1	1.06349	0.936508;
	523	1	0	0	0	0	1	1.03810828	-9.93619741	63	1	1.06349	0.936508;
	524	1	0	0	0	0	1	1.05876561	-6.04987705	225	1	1.08889	0.933333;
	525	1	0	0	0	0	1	1.0598993	-2.21579751	380	1	1.10526	1.03947;
	526	1	4.5	4.4	0	0	1	1.03736338	-10.9944541	90	1	1.07778	0.977778;
	527	1	4.2	11.5	0	0	1	1.02051883	-8.85969972	63	1	1.06349	0.968254;
	528	1	-1.7	0	0	0	1	1.05245309	-4.80439112	225	1	1.08444	1.00889;
	529	1	0	0	0	0	1	1.00701401	-3.92247436	63	1	1.07937	0.952381;
	530	1	4.7	1.1	0	0	1	1.00678036	-3.94167396	63	1	1.07937	0.952381;
	531	2	0	0	0	0	1	1.00916279	-14.4701271	63	1	1.06349	0.936508;
	532	1	0	0	0	0	1	1.01171733	-6.57576765	63	1	1.04762	0.952381;
	533	1	19.6	4.2	0	0	1	1.01170206	-6.57847391	63	1	1.04762	0.952381;
	534	1	31.5	3.9	0	0	1	0.999809383	-5.46184367	63	1	1.04762	0.952381;
	535	1	0	0	0	0	1	1.05765148	-6.22845698	90	1	1.07092	0.977778;
	536	1	0	0	0	0	1	1.06589676	-2.72601068	225	1	1.08444	1.00444;
	537	1	12.5	-4.6	0	0	1	1.02413699	-9.76942013	90	1	1.06667	0.977778;
	538	1	24.3	-3	0	0	1	1.03067158	-16.179949	63	1	1.06349	0.936508;
	539	1	15.2	3.6	0	0	1	1.01595425	-15.1669049	90	1	1.06667	0.977778;
	540	1	8	-2	0	0	1	1.0722853	-11.4503939	90	1	1.07778	0.922222;
	541	1	0	0	0	0	1	1.03021057	-8.00409758	63	1	1.06349	0.936508;
	542	1	38.5	2.8	0	0	1	1.06110841	-6.54389353	225	1	1.08889	0.933333;
	543	1	39.5	5.8	0	0	1	1.06107898	-6.54769932	225	1	1.08889	0.933333;
	544	1	0	0	0	0	1	1.04807616	-8.02775921	90	1	1.07778	0.977778;
	545	1	0	0	0	0	1	1.07599251	-5.95924918	225	1	1.08889	1.00444;
	546	2	0	0	0	0	1	1.066	-25.9759296	63	1	1.07937	0.920635;
	547	1	0	0	0	0	1	1.05508245	-20.5043949	63	1	1.07937	0.920635;
	548	1	0	0	0	0	1	1.04559252	-20.2375644	63	1	1.07937	0.920635;
	549	1	0	0	0	0	1	1.04746846	-24.0551255	63	1	1.07937	0.920635;
	550	1	27	4.1	0	0	1	1.03228006	-23.5110264	63	1	1.07937	0.920635;
	551	1	0	0	0	0	1	1.0459136	-16.7477594	63	1	1.07937	0.920635;
	552	1	39.7	5.9	0	0	1	1.03375808	-17.1890678	90	1	1.07778	0.922222;
	553	1	25	2.7	0	0	1	1.01637545	-17.732773	63	1	1.06349	0.936508;
	554	1	1.4	0.3	0	0	1	1.00447	-10.6436768	63	1	1.04762	0.952381;
	555	1	0	0	0	0	1	1.01296067	5.0520005	63	1	1.07937	0.952381;
	556	1	0	0	0	0	1	1.07172969	-10.2443533	225	1	1.08889	1;
	557	1	0	0	0	0	1	1.07173165	-10.2443752	225	1	1.08889	1;
	558	1	42.1	2.8	0	0	1	1.06925587	-6.8228937	225	1	1.08889	1;
	559	1	23.9	-3.5	0	0	1	1.07070345	-1.79916703	225	1	1.08889	1.00444;
	560	1	11.8	1.4	0	0	1	1.02488524	-11.2299031	63	1	1.06349	0.936508;
	561	1	9	0.1	0	0	1	1.01101372	-14.4361095	63	1	1.07937	0.952381;
	562	1	20.8	-5.4	0	0	1	1.03660886	-20.0330847	63	1	1.07937	0.920635;
	563	1	16.1	-2.9	0	0	1	1.02372965	-13.7777003	90	1	1.07778	0.977778;
	564	1	0	0	0	0	1	1.00187075	-11.0917083	63	1	1.06349	0.968254;
	565	1	0	0	0	0	1	1.04591813	-7.05165175	225	1	1.08444	1.00889;
	566	1	14	6.3	0	0	1	1.0467551	-3.85903438	63	1	1.07937	0.920635;
	567	1	28.5	1	0	0	1	1.01866316	-23.9224446	90	1	1.06667	0.977778;
	568	1	0	0.1	0	0	1	1.05961255	-22.8963944	63	1	1.07937	0.920635;
	569	1	11.9	4.1	0	0	1	1.0224427	-17.7048581	63	1	1.06349	0.968254;
	570	1	0	0	0	0	1	1.04414349	-21.7429007	63	1	1.07937	0.920635;
	571	1	14	2	0	0	1	0.983995543	2.01281144	63	1	1.07937	0.952381;
	572	1	15	4.3	0	0	1	1.03333917	-22.5375097	63	1	1.07937	0.920635;
	573	1	35.3	-8.6	0	0	1	1.00114806	-13.3540833	63	1	1.06349	0.936508;
	574	1	0	0	0	0	1	1.04260633	-23.4345389	63	1	1.07937	0.920635;
	575	1	6.9	-1.7	0	0	1	1.05141927	-7.70125172	90	1	1.06667	0.977778;
	576	1	-2.1	-2.1	0	0	1	1.03733483	-10.2134256	63	1	1.06349	0.936508;
	577	1	7	-0.9	0	0	1	1.07424022	-2.53653189	90	1	1.08889	0.933333;
	578	1	25.2	2.7	0	0	1	1.06764633	-7.47582367	225	1	1.08889	1;
	579	1	7.9	0.4	0	0	1	1.04553697	-24.4378107	63	1	1.07937	0.920635;
	580	1	0	0	0	0	1	1.05299736	-17.9890314	225	1	1.08444	1.00889;
	581	1	0	0	0	0	1	1.0529647	-17.9943517	225	1	1.08444	1.00889;
	582	1	0	0	0	0	1	1.05215049	-13.067467	225	1	1.08444	1.00889;
	583	1	0	0	0	0	1	1.04590915	-9.36237469	380	1	1.10263	1.02895;
	584	2	0	0	0	0	1	1.035	-7.24000452	63	1	1.04762	0.952381;
	585	1	1	-3.5	0	0	1	1.03262158	-12.1571592	63	1	1.06349	0.936508;
	586	1	18	0.2	0	0	1	0.979535968	1.0751277	63	1	1.07937	0.952381;
	587	2	35.5	0	0	0	1	1.00495748	-17.2976114	63	1	1.06349	0.936508;
	588	1	25.7	-0	0	0	1	0.994751064	-0.922938557	63	1	1.07937	0.952381;
	589	1	9.3	-0.5	0	0	1	1.02486386	-13.0275712	63	1	1.06349	0.936508;
	590	2	12.1	1.1	0	0	1	1.03316128	-17.0759907	90	1	1.07778	0.922222;
	591	1	129.2	27.8	0	0	1	1.0754361	5.86437197	225	1	1.08889	0.888889;
	592	1	15.3	-5.9	0	0	1	1.01543844	-23.5033298	63	1	1.06349	0.952381;
	593	1	11.5	-1.5	0	0	1	1.05182618	-20.4128508	63	1	1.07937	0.920635;
	594	2	0	0	0	0	1	1.04308895	-19.629696	63	1	1.07937	0.920635;
	595	1	0	0	0	0	1	1.08518245	1.97993789	225	1	1.089	1;
	596	1	0	0	0	0	1	1.08062427	1.90520493	380	1	1.10526	1.05263;
	597	1	6	-2.1	0	0	1	1.02172284	-17.6791429	90	1	1.06667	0.977778;
	598	1	8.5	-0.5	0	0	1	1.03839228	-7.61785133	63	1	1.07937	0.952381;
	599	1	24.1	4.5	0	0	1	1.06854544	-4.4878745	225	1	1.08889	0.986667;
	600	1	7.1	0.1	0	0	1	1.02329647	-10.6102188	90	1	1.06667	0.977778;
	601	2	0	0	0	0	1	1.0120166	-23.3936971	63	1	1.06349	0.968254;
	602	1	3	0.1	0	0	1	1.03846446	-15.9684242	90	1	1.07778	0.922222;
	603	1	0	0	0	0	1	1.04770745	-16.8280314	63	1	1.07937	0.920635;
	604	1	0	0	0	0	1	1.07251439	-15.2216878	225	1	1.08889	1;
	605	1	0	0	0	0	1	1.03837063	-24.0926992	225	1	1.08444	1.00444;
	606	1	0	0	0	0	1	1.03837063	-24.0926992	225	1	1.08444	1.00444;
	607	1	0	0	0	0	1	1.03837791	-24.0928961	225	1	1.08444	1.00444;
	608	1	0	0	0	0	1	1.01000475	-27.4029661	63	1	1.06349	0.952381;
	609	1	0	0	0	0	1	1.0383696	-24.0926715	225	1	1.08444	1.00444;
	610	1	5.2	0.6	0	0	1	1.02461843	-6.78351767	63	1	1.04762	0.952381;
	611	2	0	0	0	0	1	1.022	-7.83761052	20	1	1.15	0.8;
	612	1	0	0	0	0	1	1.02453515	-9.24212931	225	1	1.08889	0.933333;
	613	1	31.3	-0.6	0	0	1	1.01378735	-10.9877423	90	1	1.06667	0.977778;
	614	1	16.1	-1.5	0	0	1	1.02544872	-8.17887164	63	1	1.04762	0.952381;
	615	1	10	-0	0	0	1	1.0265044	-25.0816015	63	1	1.07937	0.920635;
	616	1	38.7	13.4	0	0	1	1.05598242	-6.67008211	225	1	1.08889	0.986667;
	617	1	0	0	0	-64	1	0.980583096	-11.4773974	20	1	1.15	0.8;
	618	1	0	0	0	0	1	1.06812323	-10.7940141	225	1	1.08889	1;
	619	1	0	0	0	0	1	1.0840649	-6.74428192	380	1	1.10526	1.05263;
	620	1	11.6	-4.5	0	0	1	1.01339782	-9.73259691	63	1	1.04762	0.952381;
	621	1	14.4	-1.6	0	0	1	1.01178662	-9.78119038	63	1	1.04762	0.952381;
	622	1	0.9	1	0	0	1	1.03389871	-7.21732381	63	1	1.04762	0.952381;
	623	1	0.9	1	0	0	1	1.03390133	-7.21793702	63	1	1.04762	0.952381;
	624	1	0	-1.3	0	0	1	1.03937629	-12.1396037	63	1	1.07937	0.952381;
	625	1	15.4	-3.2	0	0	1	1.01288651	-18.6616867	63	1	1.06349	0.936508;
	626	2	0	0	0	0	1	1.03449893	-12.0502515	225	1	1.08889	0.933333;
	627	1	32.4	-8	0	0	1	0.988194161	-29.3683121	63	1	1.06349	0.952381;
	628	1	17.9	1.5	0	0	1	1.00435975	-24.5389711	63	1	1.06349	0.968254;
	629	1	26.2	5.4	0	0	1	0.993249529	-22.6764099	63	1	1.06349	0.968254;
	630	1	0	0	0	0	1	1.00681379	-20.0529827	150	1	1.08	0.966667;
	631	1	0	0	0	0	1	1.06781243	-3.37341268	90	1	1.07542	0.977778;
	632	1	29	-0.7	0	0	1	1.02712477	-4.11007788	63	1	1.04762	0.952381;
	633	1	26.2	-5	0	0	1	1.07172282	-3.7767599	225	1	1.08889	1.00444;
	634	1	0	-2	0	0	1	1.07180198	-3.73359909	225	1	1.08889	1.00444;
	635	2	1.9	0	0	0	1	1.02599662	-13.8846708	63	1	1.06349	0.936508;
	636	1	6	-2.9	0	0	1	0.998227112	-32.3215609	63	1	1.06349	0.952381;
	637	1	22.6	1.4	0	0	1	0.989671947	-4.90590679	63	1	1.07937	0.952381;
	638	2	28.2	3.2	0	0	1	0.997742572	-20.4081075	63	1	1.06349	0.968254;
	639	1	17.1	1.5	0	0	1	1.03443046	-15.7835448	63	1	1.06349	0.936508;
	640	1	5.2	-1.1	0	0	1	1.05218726	-10.4295478	90	1	1.06667	0.977778;
	641	1	1.9	0	0	0	1	1.02848189	-19.8021811	63	1	1.06349	0.952381;
	642	1	35.8	-0.4	0	0	1	1.07258012	5.86274087	225	1	1.08889	0.888889;
	643	1	0	0	0	0	1	0.993321829	-12.6343617	63	1	1.06349	0.936508;
	644	1	14.4	3.6	0	0	1	1.03070566	-5.47375751	63	1	1.06349	0.936508;
	645	1	9	-2.9	0	0	1	1.02977366	-8.14883203	63	1	1.06349	0.936508;
	646	1	14	-1.9	0	0	1	1.02879458	-8.22253367	63	1	1.06349	0.936508;
	647	1	28	-4.6	0	0	1	1.02491116	-9.85155927	90	1	1.06667	0.977778;
	648	1	20.8	0.2	0	0	1	0.999165424	-2.87988834	63	1	1.07937	0.952381;
	649	1	32.4	3.3	0	0	1	1.0436834	-14.0022811	63	1	1.06349	0.968254;
	650	1	37.1	9.1	0	0	1	1.01251142	-14.6999398	63	1	1.06349	0.936508;
	651	1	9.6	0	0	0	1	1.06779404	-15.0561458	63	1	1.07937	0.920635;
	652	1	0	0	0	0	1	1.01265553	-19.0055484	90	1	1.06667	0.977778;
	653	2	0	0	0	0	1	1.05754415	-16.1410708	63	1	1.07937	0.920635;
	654	1	31.9	2.1	0	0	1	1.04897175	-10.904464	63	1	1.07937	0.920635;
	655	1	0	0	0	0	1	1.06771259	-7.45531838	225	1	1.08889	1;
	656	1	0	0	0	0	1	1.00272763	-2.25145912	63	1	1.07937	0.952381;
	657	1	8.1	3.1	0	0	1	1.0491496	-4.88749997	63	1	1.07937	0.920635;
	658	1	31.2	3.5	0	0	1	1.03964973	-22.897342	63	1	1.06349	0.968254;
	659	1	28.3	10	0	0	1	1.02046413	2.40286928	225	1	1.08889	0.986667;
	660	1	2	1	0	0	1	1.03298779	-9.12938614	63	1	1.04762	0.952381;
	661	1	2	-1.9	0	0	1	1.00382298	2.87009339	63	1	1.07937	0.952381;
	662	1	31.3	0.3	0	0	1	1.01401794	-20.7935074	90	1	1.06667	0.977778;
	663	1	-0	-14.9	0	0	1	1.06495442	-13.5360643	90	1	1.07778	0.922222;
	664	1	21.2	-7	0	0	1	1.05774261	-6.40597047	90	1	1.07101	0.977778;
	665	1	0	0	0	0	1	1.0656658	-0.218081055	380	1	1.10526	1.03947;
	666	1	0	0	0	0	1	1.06495993	-0.285161692	380	1	1.10526	1.03947;
	667	1	0	0	0	0	1	1.06568805	-0.219456449	380	1	1.10526	1.03947;
	668	1	0	0	0	0	1	1.06496258	-0.295864266	380	1	1.10526	1.03947;
	669	1	0	0	0	10	1	1.05319026	-3.05008471	63	1	1.09524	0.904762;
	670	1	0	0	0	0	1	1.07299009	-0.0892546421	225	1	1.08889	0.924444;
	671	1	9.4	-10.2	0	0	1	1.04421247	-6.80575594	90	1	1.06667	0.977778;
	672	1	25.4	-3.3	0	0	1	1.04729633	-1.22153618	90	1	1.07778	0.977778;
	673	1	23.1	1.1	0	0	1	0.99915433	-14.6663138	63	1	1.06349	0.936508;
	674	1	0.1	-0.3	0	0	1	1.05891073	-2.55049991	63	1	1.09524	0.904762;
	675	1	6	-0.6	0	0	1	1.04114333	-11.6112652	90	1	1.06667	0.977778;
	676	1	12.2	0.6	0	0	1	1.00971274	-13.7651909	63	1	1.06349	0.936508;
	677	1	0.8	1.2	0	0	1	1.03723872	-3.62252624	225	1	1.08889	0.986667;
	678	1	0	0	0	0	1	1.0393712	-16.5460234	90	1	1.07067	0.977778;
	679	1	0	0	0	0	1	1.04696353	-12.8100291	225	1	1.08444	1.00444;
	680	1	14	-1.7	0	0	1	0.998554525	-19.4826947	90	1	1.06667	0.977778;
	681	1	12.1	-4.9	0	0	1	1.06447594	-9.42156297	90	1	1.07766	0.977778;
	682	1	62.2	7.2	0	0	1	1.01692322	-9.2075763	63	1	1.04762	0.952381;
	683	1	0	0	0	0	1	1.06813617	-16.2981431	63	1	1.07937	0.920635;
	684	1	25.8	0.7	0	0	1	1.0101277	-10.0590809	63	1	1.04762	0.952381;
	685	2	0	0	0	0	1	0.889675485	-15.2135584	45	1	1	0.888889;
	686	1	-2.6	0.8	0	0	1	1.07435672	7.29072217	380	1	1.10263	1.04211;
	687	1	0	0.1	0	0	1	1.01253635	-13.5132055	63	1	1.06349	0.936508;
	688	1	-2.6	0.8	0	0	1	1.07441155	7.27378796	380	1	1.10263	1.04211;
	689	1	2.3	0.2	0	0	1	1.04712572	-9.37841883	90	1	1.07778	0.977778;
	690	1	-0.1	0	0	0	1	1.0316506	-5.54381914	90	1	1.07778	0.977778;
	691	1	9.1	-2.8	0	0	1	1.04995917	-14.0813886	63	1	1.06349	0.936508;
	692	1	0	0	0	0	1	1.07070488	-4.24465602	225	1	1.08889	1.00444;
	693	1	28.2	0.1	0	0	1	1.04304423	-14.8972318	90	1	1.07778	0.922222;
	694	1	0	0	0	0	1	1.05522021	-9.49711064	225	1	1.08889	0.977778;
	695	1	0	0	0	0	1	1.05528879	-9.49324182	225	1	1.08889	0.977778;
	696	1	29.8	-5.3	0	0	1	1.06478417	-3.36914724	90	1	1.1	0.944444;
	697	1	0	0	0	0	1	1.06929006	-0.245221279	225	1	1.08889	0.968889;
	698	2	0	0	0	0	1	1.004	-1.98319217	20	1	1.15	0.8;
	699	2	0	0	0	0	1	1	-1.87902878	20	1	1.15	0.8;
	700	2	0	0	0	0	1	1	-2.41733898	20	1	1.15	0.8;
	701	1	0	0	0	0	1	1.01493504	-4.09459881	225	1	1.08889	0.933333;
	702	1	0	0	0	0	1	1.01475679	-4.48621535	225	1	1.08889	0.933333;
	703	1	32.5	5	0	0	1	1.02186588	-13.402754	90	1	1.06667	0.977778;
	704	1	0	0	0	0	1	1.02309325	-14.0991301	90	1	1.06667	0.977778;
	705	1	0	0	0	0	1	1.05054485	-11.2717246	225	1	1.08444	1.00444;
	706	2	11.9	0	0	0	1	0.887966396	-15.1101499	45	1	1	0.888889;
	707	1	18.4	0.2	0	0	1	1.0103018	-6.28866835	90	1	1.06667	0.977778;
	708	1	13.5	-3.1	0	0	1	1.06747851	-10.7216446	20	1	1.15	0.8;
	709	1	19.5	0.9	0	0	1	1.06744274	-10.7240081	20	1	1.15	0.8;
	710	1	19.5	-3.1	0	0	1	1.06747406	-10.7241668	20	1	1.15	0.8;
	711	1	0	0	0	0	1	1.03183128	-13.2364886	90	1	1.06667	0.977778;
	712	1	0	0	0	0	1	1.01920304	-14.6499714	90	1	1.06667	0.977778;
	713	1	0	0	0	0	1	1.06746423	-10.7158467	225	1	1.08544	1.00444;
	714	1	0.8	0.8	0	0	1	1.04304689	-8.01998875	90	1	1.06667	0.977778;
	715	1	16.3	-3.1	0	0	1	1.02042767	-18.7875073	63	1	1.06349	0.968254;
	716	1	0	0	0	0	1	1.04958085	-14.639051	225	1	1.08889	0.977778;
	717	1	0.1	-0.9	0	0	1	1.00401493	-16.3009807	63	1	1.07937	0.952381;
	718	1	25	-5.2	0	0	1	1.03200262	-2.51049022	90	1	1.06667	0.977778;
	719	1	21	-9.1	0	0	1	1.00410753	-16.5699545	63	1	1.07937	0.952381;
	720	1	8.3	-3	0	0	1	1.01883254	-20.611588	90	1	1.06667	0.977778;
	721	1	34	3.7	0	0	1	0.997153642	2.91504021	63	1	1.07937	0.952381;
	722	1	0	0	0	0	1	1.07858364	-1.65686774	225	1	1.0887	1.00444;
	723	1	41.9	6.3	0	0	1	1.02996161	-17.4127294	90	1	1.07778	0.922222;
	724	1	24.4	-5.1	0	0	1	0.99721983	-13.6530696	63	1	1.06349	0.936508;
	725	1	27.6	0.2	0	0	1	1.00550412	-24.6851458	63	1	1.06349	0.968254;
	726	1	10.4	3.9	0	0	1	1.06113654	-3.81914687	63	1	1.09524	0.936508;
	727	1	10.7	4.5	0	0	1	1.06838692	-4.33764681	63	1	1.09524	0.936508;
	728	1	0	0	0	0	1	1.06757966	-0.851110017	225	1	1.08889	0.951111;
	729	1	24.3	-1.7	0	0	1	1.01768135	-6.36701774	63	1	1.04762	0.952381;
	730	1	13.4	1.3	0	0	1	1.01802564	-5.99108198	63	1	1.04762	0.952381;
	731	1	17.4	4.2	0	0	1	1.01569241	-6.06722443	63	1	1.04762	0.952381;
	732	1	35.1	8.8	0	0	1	1.03328346	-2.73634952	63	1	1.04762	0.952381;
	733	1	13	-0.5	0	0	1	1.02138763	-25.5861411	90	1	1.06667	0.977778;
	734	2	0	0	0	0	1	0.939	-12.6162459	63	1	1.06349	0.936508;
	735	1	-3.4	-0.8	0	0	1	1.0005143	0.624250503	63	1	1.07937	0.952381;
	736	1	5	0.1	0	0	1	1.0698023	-0.978063279	90	1	1.07778	0.977778;
	737	1	24.9	-7.6	0	0	1	1.06232107	-3.71234503	90	1	1.07778	0.922222;
	738	2	0	0	0	0	1	1.04771632	-16.8282964	63	1	1.07937	0.920635;
	739	1	34.2	-4.6	0	0	1	1.07087545	-1.66206209	90	1	1.07778	0.977778;
	740	1	50.7	3.3	0	0	1	1.06494858	-3.9909318	225	1	1.08889	1.00444;
	741	1	20	1.4	0	0	1	1.02386799	-9.48505379	90	1	1.06667	0.977778;
	742	1	10	-4.5	0	0	1	1.02640112	-9.37106689	90	1	1.06667	0.977778;
	743	1	0	0	0	0	1	0.998510994	-6.5825709	63	1	1.07937	0.952381;
	744	1	0	0	0	0	1	1.03771236	-3.8788446	225	1	1.08889	0.986667;
	745	2	1.8	0	0	0	1	0.947784998	-12.9464919	63	1	1.06349	0.936508;
	746	2	0	0	0	0	1	0.938	-12.0417507	63	1	1.06349	0.936508;
	747	2	11	3.8	0	0	1	1.009	-16.4125675	90	1	1.06667	0.977778;
	748	1	11.9	1	0	0	1	1.0151081	-22.1542556	63	1	1.06349	0.952381;
	749	1	4	2.2	0	0	1	1.01337378	-18.7332569	90	1	1.06667	0.977778;
	750	1	9	-0.2	0	0	1	1.04590148	-17.6020463	63	1	1.07937	0.920635;
	751	1	9.9	-1.9	0	0	1	1.03155587	-11.352056	63	1	1.06349	0.936508;
	752	2	0	0	0	0	1	0.98809195	-12.9007625	63	1	1.06349	0.936508;
	753	1	8.3	1.6	0	0	1	1.01237741	-5.33059327	63	1	1.07937	0.952381;
	754	1	19.7	1.5	0	0	1	1.04754206	-12.9927213	63	1	1.06349	0.936508;
	755	1	13.6	2.3	0	0	1	1.05340499	-21.7940479	225	1	1.08444	1.00889;
	756	1	0	0	0	0	1	1.05505992	-21.0231751	380	1	1.10263	1.02895;
	757	1	37.8	-0.7	0	0	1	1.00783284	-11.130552	63	1	1.06349	0.968254;
	758	1	55	3.5	0	0	1	1.06474684	-4.15622642	225	1	1.08889	1.00444;
	759	2	0	0	0	0	1	1.06903911	2.09573496	225	1	1.08889	0.888889;
	760	1	0	0	0	0	1	1.069039	2.09573553	225	1	1.08889	0.888889;
	761	2	0	0	0	0	1	1.036	-12.5184217	63	1	1.06349	0.936508;
	762	2	0	0	0	0	1	1.034	-13.0945287	63	1	1.06349	0.936508;
	763	1	0	0	0	0	1	0.572217081	-5.63923041	20	1	1.15	0.5;
	764	1	0	0	0	0	1	1.03971226	-5.63923041	63	1	1.07937	0.952381;
	765	1	16	-2	0	0	1	1.00137503	1.41303912	63	1	1.07937	0.952381;
	766	1	13.7	-2.1	0	0	1	1.01451746	-12.4586121	63	1	1.07937	0.952381;
	767	1	-10.1	0.6	0	0	1	1.01704463	0.357685184	63	1	1.07937	0.952381;
	768	1	12.4	2.2	0	0	1	1.03735031	-13.1885269	90	1	1.06667	0.977778;
	769	1	0	0	0	34	1	1.0268031	-19.2696611	90	1	1.06667	0.977778;
	770	1	0	0	0	0	1	1.04548195	-14.3826499	225	1	1.08444	1.00444;
	771	1	0	0	0	0	1	1.03138365	-9.00705729	20	1	1.15	0.8;
	772	1	0	0	0	0	1	1.03138365	-9.00705729	20	1	1.15	0.8;
	773	1	0	0	0	0	1	1.03138365	-9.00705729	20	1	1.15	0.8;
	774	1	60	14.7	0	0	1	1.0303533	-9.00705729	63	1	1.06349	0.936508;
	775	1	8	-3.1	0	0	1	1.03530519	-23.5857472	63	1	1.07937	0.920635;
	776	1	29.9	2.3	0	0	1	1.07337696	-1.38167637	90	1	1.07778	0.977778;
	777	1	26.7	-0.6	0	0	1	1.00709685	3.40882567	63	1	1.07937	0.952381;
	778	1	0	0	0	0	1	1.05188452	7.31698143	225	1	1.08889	0.986667;
	779	1	7	0	0	0	1	1.02834	-20.8066313	63	1	1.06349	0.952381;
	780	1	5	-5	0	0	1	1.02852367	-20.7993939	63	1	1.06349	0.952381;
	781	1	0	0	0	0	1	1.02842586	-20.7884794	63	1	1.06349	0.952381;
	782	1	7.9	4	0	0	1	0.998539342	-10.8480298	63	1	1.07937	0.952381;
	783	1	17	2.3	0	0	1	1.0373317	-16.8871975	63	1	1.07937	0.920635;
	784	1	15.8	-0.8	0	0	1	1.04612235	-17.1734599	225	1	1.08444	1.00889;
	785	1	73.1	11.3	0	0	1	1.0460954	-17.5117161	225	1	1.08444	1.00889;
	786	1	0	0	0	0	1	1.0218041	-16.3865584	63	1	1.06349	0.936508;
	787	2	0	0	0	0	1	0.993618878	-9.73058415	20	1	1.15	0.8;
	788	2	0	0	0	0	1	0.992860588	-9.15100556	20	1	1.15	0.8;
	789	1	-7.4	0	0	0	1	0.99186872	-9.15100556	63	1	1.06349	0.936508;
	790	1	-19.8	0	0	0	1	0.992626252	-9.73058415	63	1	1.06349	0.936508;
	791	1	0	0	0	0	1	1.01806348	-5.33157237	225	1	1.08889	0.933333;
	792	1	0	0	0	0	1	1.0693355	1.97820989	380	1	1.10526	1.03947;
	793	1	9	4.2	0	0	1	0.985066522	-8.71720987	63	1	1.07937	0.952381;
	794	1	0	0	0	0	1	1.03050417	-5.7606722	90	1	1.06667	0.977778;
	795	1	0	0.2	0	0	1	1.0336287	-8.57377622	63	1	1.07937	0.952381;
	796	1	0	0	0	0	1	1.02928894	-9.32626796	63	1	1.07937	0.952381;
	797	1	52.4	3.7	0	0	1	1.01941112	-13.8356519	63	1	1.06349	0.936508;
	798	1	0	0	0	0	1	0.986769936	-29.3268574	63	1	1.06349	0.952381;
	799	1	8	2.2	0	0	1	1.02770015	-11.1705003	63	1	1.06349	0.936508;
	800	1	0	0	0	0	1	1.01264665	-13.5802461	63	1	1.06349	0.936508;
	801	1	0	0	0	0	1	1.05217284	-6.81540842	380	1	1.10526	1.03947;
	802	2	0	0	0	0	1	1.001	-3.11032157	20	1	1.15	0.8;
	803	2	0	0	0	0	1	1.003	-3.22500196	20	1	1.15	0.8;
	804	2	0	0	0	0	1	1.003	-3.26986162	20	1	1.15	0.8;
	805	1	0	0	0	0	1	1.01565842	-4.76760708	225	1	1.08889	0.933333;
	806	1	0	0	0	0	1	1.01653442	-4.98661023	225	1	1.08889	0.933333;
	807	1	11	2	0	0	1	1.06415995	-21.0506082	63	1	1.07937	0.920635;
	808	1	5.6	-1.4	0	0	1	1.02914615	-23.158711	63	1	1.07937	0.920635;
	809	1	64.4	22.4	0	0	1	1.04164961	-17.5689151	225	1	1.08444	1.00889;
	810	1	1.4	1.5	0	0	1	1.04220648	-17.5075854	225	1	1.08444	1.00889;
	811	1	-1.8	-4.4	0	0	1	1.02914854	-25.2605264	63	1	1.06349	0.968254;
	812	1	42.8	6.5	0	0	1	1.03026647	-23.6049946	63	1	1.07937	0.920635;
	813	1	4.2	-2.2	0	0	1	1.04615469	-16.1537631	225	1	1.08444	1.00889;
	814	1	2	0	0	0	1	1.01433038	-14.5800583	63	1	1.06349	0.936508;
	815	1	14.6	-0.4	0	0	1	1.00444048	-19.3012023	63	1	1.06349	0.968254;
	816	2	0	0	0	0	1	1.021	-10.2762885	63	1	1.06349	0.968254;
	817	2	0	0	0	0	1	1.02	-8.70141044	63	1	1.06349	0.968254;
	818	1	44.8	3.3	0	0	1	1.05432407	-3.74731836	225	1	1.08889	1.00444;
	819	1	0	0	0	0	1	0.987247261	-29.3555658	63	1	1.06349	0.952381;
	820	1	0	0	0	0	1	1.05129664	-20.755591	63	1	1.07937	0.920635;
	821	1	16.6	-2.2	0	0	1	1.05110737	-20.754641	63	1	1.07937	0.920635;
	822	1	26.1	1.8	0	0	1	1.04615374	-17.4588907	225	1	1.08444	1.00889;
	823	1	17.8	2	0	0	1	1.04639369	-17.4417512	225	1	1.08444	1.00889;
	824	1	5.4	1	0	0	1	1.07362175	-0.992444232	90	1	1.07778	0.977778;
	825	1	9.5	5.5	0	0	1	1.07274342	1.6252162	150	1	1.10667	0.946667;
	826	1	0	0	0	0	1	1.0116959	-12.814236	63	1	1.06349	0.968254;
	827	2	0	0	0	0	1	1.0447373	-16.9748931	63	1	1.07937	0.920635;
	828	1	0	0	0	0	1	1.03487724	-23.9282521	225	1	1.08444	1.00444;
	829	1	0	0	0	0	1	1.04346864	-19.8180416	380	1	1.10263	1.04211;
	830	1	37.1	0.6	0	0	1	1.07864742	2.024861	90	1	1.1	0.944444;
	831	2	0	0	0	0	1	1.05432099	-19.7449838	63	1	1.07937	0.920635;
	832	2	0	0	0	0	1	0.951220366	-12.5772791	45	1	1	0.888889;
	833	1	0.8	-0.6	0	0	1	1.02260187	-13.2007541	63	1	1.06349	0.968254;
	834	2	0	0	0	0	1	1.05792545	-15.1344579	63	1	1.07937	0.920635;
	835	1	31.7	-9.3	0	0	1	1.05554785	-6.07413081	90	1	1.07778	0.977778;
	836	1	35.9	-2.5	0	0	1	1.06420904	-3.61687328	63	1	1.09524	0.936508;
	837	2	-1.7	1.8	0	0	1	1.057	-24.4780986	63	1	1.07937	0.920635;
	838	1	0	0	0	0	1	1.07467749	-21.668326	63	1	1.07937	0.920635;
	839	2	0	0	0	0	1	1.07457583	-21.6656391	63	1	1.07937	0.920635;
	840	1	7.4	-1.3	0	0	1	1.04988336	-17.839744	63	1	1.07937	0.920635;
	841	1	0	0	0	0	1	1.02591061	-19.8673118	63	1	1.07937	0.920635;
	842	1	32.2	-6.2	0	0	1	1.07117502	-1.53817994	90	1	1.07778	0.977778;
	843	1	0.7	-0.2	0	0	1	1.03888363	-15.2645394	63	1	1.06349	0.968254;
	844	1	27.2	11.1	0	0	1	1.05281211	-1.53294027	90	1	1.07778	0.977778;
	845	1	8.9	-1.4	0	0	1	1.05823462	-17.35276	63	1	1.07937	0.920635;
	846	1	22.5	3.5	0	0	1	1.0280025	-23.94996	63	1	1.07937	0.920635;
	847	1	12	1.9	0	0	1	1.02054207	-26.2636395	63	1	1.06349	0.968254;
	848	1	18	-4.5	0	0	1	1.02161604	-26.3181191	63	1	1.06349	0.968254;
	849	1	9	-3.4	0	0	1	1.02216023	-26.2394641	63	1	1.06349	0.968254;
	850	1	0	0	0	0	1	1.07093473	-14.1893069	63	1	1.07937	0.920635;
	851	1	0	0	0	0	1	1.08691533	-11.3264612	225	1	1.09408	1;
	852	1	0	0	0	0	1	1.07733188	-7.67842297	380	1	1.10526	1.05263;
	853	1	7.5	-2.5	0	0	1	1.05705424	-1.72242721	63	1	1.09524	0.936508;
	854	1	0	0	0	0	1	1.06994108	1.29693441	225	1	1.08889	0.911111;
	855	1	0	0	0	0	1	1.06738939	7.91265633	380	1	1.10526	1;
	856	1	7	4.1	0	0	1	1.01782027	-6.01729781	63	1	1.04762	0.952381;
	857	1	8.1	3.8	0	0	1	1.01767874	-21.6008106	63	1	1.06349	0.952381;
	858	2	11	-1.9	0	0	1	1.05112235	-23.7044565	63	1	1.07937	0.920635;
	859	1	0	0	0	0	1	1.03376023	-18.716225	63	1	1.07937	0.920635;
	860	1	18.6	2.9	0	0	1	1.06936834	-5.97462945	225	1	1.08889	1.00444;
	861	1	16.6	0.8	0	0	1	1.06164132	-4.99648531	225	1	1.08889	1.00444;
	862	1	18.1	-9.2	0	0	1	1.01118053	-32.0102652	63	1	1.06846	0.952381;
	863	1	-0.6	-0.9	0	0	1	1.07071926	-4.06864119	225	1	1.08889	0.986667;
	864	1	-0.6	-0.9	0	0	1	1.07071926	-4.06864119	225	1	1.08889	0.986667;
	865	2	3.5	0	0	0	1	1.03115665	-19.3822034	63	1	1.07937	0.920635;
	866	2	14.4	2.4	0	0	1	1.027	-19.5934293	63	1	1.07937	0.920635;
	867	1	1	0.2	0	0	1	1.00536367	4.854199	63	1	1.07937	0.952381;
	868	1	0	-0.9	0	0	1	1.01565646	-24.6176042	63	1	1.06349	0.968254;
	869	1	-0.5	-7.1	0	0	1	1.04816059	-7.47713512	90	1	1.06667	0.977778;
	870	1	32.6	1.6	0	0	1	1.02298761	-26.7646019	63	1	1.06349	0.968254;
	871	1	17	9.6	0	0	1	1.00400627	-21.7918475	63	1	1.06349	0.968254;
	872	1	22.9	9.9	0	0	1	1.00227167	-21.8851054	63	1	1.06349	0.968254;
	873	1	-2.6	-3.8	0	0	1	1.04665021	-4.04539227	90	1	1.07778	0.977778;
	874	1	43.5	0.6	0	0	1	1.04964204	-13.5243161	63	1	1.06774	0.968254;
	875	1	2	1	0	0	1	1.01672879	-22.1939222	63	1	1.06349	0.952381;
	876	1	38.5	-0.5	0	0	1	1.0188153	-21.9540931	63	1	1.06349	0.952381;
	877	1	17.5	1.2	0	0	1	1.03169021	-24.0393413	63	1	1.06349	0.968254;
	878	1	19	1.9	0	0	1	1.03126088	-24.0588498	63	1	1.06349	0.968254;
	879	1	1.2	-3.8	0	0	1	1.0782599	-4.98057384	225	1	1.0898	1.00444;
	880	1	-4.8	0.2	0	0	1	1.07817856	-4.96927785	225	1	1.08972	1.00444;
	881	1	8.3	-0.1	0	0	1	1.01803304	-5.81068663	63	1	1.04762	0.952381;
	882	1	13.2	-0	0	0	1	1.0276718	-6.28017552	63	1	1.04762	0.952381;
	883	1	45.3	0.1	0	0	1	1.0652213	-3.37982188	225	1	1.08889	1.00444;
	884	1	0	0	0	0	1	1.06794156	-2.66814135	225	1	1.08889	1.00444;
	885	1	34.7	6.4	0	0	1	1.07597453	-2.10885116	90	1	1.08889	0.933333;
	886	1	3.6	0.7	0	0	1	1.01271108	-32.4482492	63	1	1.06349	0.952381;
	887	2	0	0	0	0	1	1.02664233	-24.123359	63	1	1.07937	0.920635;
	888	1	41.4	-0.6	0	0	1	1.04486982	-14.7982201	90	1	1.07778	0.922222;
	889	1	42.4	6.2	0	0	1	1.07937471	-5.82496035	225	1	1.09068	1.00444;
	890	1	35	7	0	0	1	1.07968042	-5.79510723	225	1	1.09099	1.00444;
	891	2	5.1	-0.7	0	0	1	0.992569369	-21.0617938	20	1	1.15	0.8;
	892	1	0	0	0	0	1	1.0558728	-20.4380054	150	1	1.08	0.966667;
	893	1	31.2	1	0	0	1	1.01721422	-20.0229243	63	1	1.07937	0.920635;
	894	1	4	-1.6	0	0	1	1.03575276	-12.4868366	63	1	1.06349	0.936508;
	895	1	23.1	2	0	0	1	1.05187311	-3.82891576	63	1	1.09524	0.936508;
	896	1	12.9	-0.1	0	0	1	1.01863788	-7.46057884	63	1	1.04762	0.952381;
	897	1	12.2	3.9	0	0	1	1.04991853	15.82	380	1	1.10526	1.03947;
	898	1	26.7	14.9	0	0	1	1.05293625	12.7674503	380	1	1.10526	1.03947;
	899	1	-2	-7.7	0	0	1	1.05092104	16.9050299	380	1	1.10526	1.03947;
	900	1	-35.5	-13.2	0	0	1	1.05221047	16.7018781	380	1	1.10526	1.03947;
	901	1	0	0.1	0	0	1	1.00706734	3.40939938	63	1	1.07937	0.952381;
	902	1	5	3	0	0	1	1.00524836	3.31979395	63	1	1.07937	0.952381;
	903	1	7.9	-1.7	0	0	1	1.06155455	-3.78760499	90	1	1.07778	0.977778;
	904	1	19.8	0.6	0	0	1	1.05608684	-17.5219591	63	1	1.07937	0.920635;
	905	1	20.2	-0.6	0	0	1	1.07327909	-3.23093013	90	1	1.1	0.944444;
	906	1	32.9	0.5	0	0	1	1.05293164	-3.77316249	63	1	1.09524	0.936508;
	907	1	64	7.2	0	0	1	1.07135902	-3.93259247	225	1	1.08889	1.00444;
	908	1	0	0	0	0	1	1.02980831	-13.699514	63	1	1.06349	0.968254;
	909	1	13.9	1.4	0	0	1	1.04528498	-8.8453663	90	1	1.07778	0.977778;
	910	1	26.1	-2.7	0	0	1	1.03556954	-15.258011	63	1	1.06349	0.968254;
	911	1	14	-0.6	0	0	1	1.01637825	-29.5137297	63	1	1.06349	0.968254;
	912	1	5.5	1.4	0	0	1	1.01921916	-18.7397219	63	1	1.06349	0.968254;
	913	1	0.5	0.6	0	0	1	1.03159177	-8.40906745	63	1	1.04762	0.952381;
	914	1	7.5	0.6	0	0	1	1.03152173	-8.4196555	63	1	1.04762	0.952381;
	915	1	0	0	0	0	1	1.02441352	-15.9198138	63	1	1.07937	0.920635;
	916	1	0	0	0	-64	1	0.981305782	-14.117996	20	1	1.15	0.8;
	917	1	0	0	0	-64	1	0.980839547	-13.9962457	20	1	1.15	0.8;
	918	1	0	0	0	0	1	1.06962598	-13.7234874	225	1	1.08889	1;
	919	1	0	0	0	0	1	1.07020518	-13.6557077	225	1	1.08889	1;
	920	1	0	0	0	0	1	1.08925562	-11.4893426	380	1	1.10526	1.05263;
	921	1	6.4	1.1	0	0	1	1.04163041	-13.4413509	63	1	1.07937	0.920635;
	922	1	25.4	1.7	0	0	1	1.07191176	-1.73768329	90	1	1.07778	0.977778;
	923	1	21.3	2	0	0	1	1.01955627	-20.1163295	63	1	1.07937	0.920635;
	924	1	0.7	0.7	0	0	1	1.05150416	-23.9230629	63	1	1.07937	0.920635;
	925	1	-0.3	-5.7	0	0	1	1.01835866	-5.33321894	225	1	1.08889	0.933333;
	926	1	-0.4	1.7	0	0	1	1.01951939	-13.8147914	63	1	1.06349	0.936508;
	927	1	0	0	0	0	1	1.03702915	-2.3397626	63	1	1.04762	0.952381;
	928	1	0	0	0	0	1	1.07281435	0.312524705	380	1	1.10526	1.04211;
	929	1	19.9	1.9	0	0	1	1.03208451	-12.7890561	63	1	1.06349	0.936508;
	930	1	9.3	-2.1	0	0	1	1.03766823	-15.0268726	63	1	1.06349	0.936508;
	931	1	0	0	0	0	1	1.03423619	-1.70676017	63	1	1.08547	0.952381;
	932	1	31.9	1.2	0	0	1	1.04329901	-9.92720437	63	1	1.07937	0.920635;
	933	1	0.9	0.5	0	0	1	1.05458018	-0.335196406	63	1	1.08109	0.920635;
	934	1	22.8	-3.5	0	0	1	1.03916294	-24.2946145	63	1	1.07937	0.920635;
	935	1	0	0	0	-58	1	0.999087015	-5.26795194	20	1	1.15	0.8;
	936	1	0	0	0	-64	1	1.02001624	-5.10446163	20	1	1.15	0.8;
	937	1	0	0	0	-58	1	0.999146304	-5.4053315	20	1	1.15	0.8;
	938	1	0	0	0	-58	1	1.0045106	-5.80893753	20	1	1.15	0.8;
	939	1	0	0	0	0	1	1.06603525	-5.14244183	225	1	1.08889	1.00444;
	940	1	3.4	-1.6	0	0	1	1.06423967	-4.35464296	225	1	1.08889	1.00444;
	941	1	3.4	4.8	0	0	1	1.06430775	-4.45893702	225	1	1.08889	1.00444;
	942	1	0	0	0	0	1	1.0678678	-0.90962098	380	1	1.10526	1.04211;
	943	1	0	0	0	0	1	1.06824451	-0.910981113	380	1	1.10526	1.04211;
	944	1	7.8	0.1	0	0	1	1.0224542	-19.6053915	90	1	1.06667	0.977778;
	945	1	0	0	0	0	1	1.05660916	-1.91416364	63	1	1.09524	0.904762;
	946	1	0	0	0	0	1	1.05266215	0.745325466	225	1	1.08889	0.928889;
	947	1	147	-3.3	0	0	1	1.05216716	-6.8249309	380	1	1.10526	1.03947;
	948	1	5	0	0	0	1	0.99130761	-19.0381779	63	1	1.07937	0.920635;
	949	1	36.4	0.1	0	0	1	1.02461802	-15.2270391	90	1	1.06667	0.977778;
	950	1	1.7	0.3	0	0	1	1.04531795	-9.47235611	63	1	1.07937	0.952381;
	951	1	0	0	0	0	1	1.04408791	-10.2029595	63	1	1.07937	0.952381;
	952	2	0.8	0.5	0	0	1	1.04887675	-14.2759111	90	1	1.07778	0.922222;
	953	1	19.3	0.3	0	0	1	1.02242315	-22.0109781	63	1	1.06349	0.968254;
	954	1	10.2	-3.3	0	0	1	1.01847435	-20.7431356	90	1	1.06667	0.977778;
	955	1	7.6	0.2	0	0	1	1.05351888	-7.92020004	90	1	1.06667	0.977778;
	956	1	19.2	-5.6	0	0	1	1.02842558	-20.7884736	63	1	1.06349	0.952381;
	957	1	0	0	0	0	1	1.04881992	-17.1831018	225	1	1.08444	1.00444;
	958	1	3.3	1.1	0	0	1	1.02949537	-5.53419368	225	1	1.08889	0.933333;
	959	1	1.4	0.1	0	0	1	1.02588147	-9.81303636	90	1	1.06667	0.977778;
	960	1	10.2	0.6	0	0	1	1.00885069	-6.51739811	90	1	1.06667	0.977778;
	961	1	0	0	0	0	1	1.03891266	-7.49812044	63	1	1.06349	0.936508;
	962	1	0	0	0	0	1	1.06275091	-1.04470066	380	1	1.10526	1.03947;
	963	1	0	0.2	0	0	1	1.04933652	-6.70577271	90	1	1.06667	0.977778;
	964	1	1.1	0.4	0	0	1	1.04925046	-6.6914661	90	1	1.06667	0.977778;
	965	1	-0.2	-0.1	0	0	1	0.994604861	-16.4196018	63	1	1.07937	0.952381;
	966	1	9.5	-6.6	0	0	1	1.05361311	-7.73578526	90	1	1.06667	0.977778;
	967	1	29	-4.5	0	0	1	1.02709082	-11.4703758	63	1	1.07937	0.952381;
	968	1	33.9	15.6	0	0	1	1.05397135	-5.44207993	90	1	1.06667	0.977778;
	969	1	0	0	0	0	1	1.07680478	-1.25984076	225	1	1.08727	1.00444;
	970	1	0	0	0	0	1	1.06939637	1.56673286	380	1	1.10263	1.04211;
	971	1	0	0	0	0	1	1.06939648	1.56976214	380	1	1.10263	1.04211;
	972	1	0.3	0.6	0	0	1	1.01317098	-14.1419313	63	1	1.07937	0.952381;
	973	2	47	29.8	0	0	1	1.008	-0.0485917599	20	1	1.15	0.8;
	974	1	0	0	0	0	1	1.03334196	0.554320789	225	1	1.08889	0.986667;
	975	1	29.8	-11.5	0	0	1	1.02209898	-25.3465447	90	1	1.06667	0.977778;
	976	1	56.5	9.6	0	0	1	1.01599681	-13.8281822	63	1	1.07937	0.952381;
	977	1	0	0	0	0	1	1.05347962	-7.33404679	225	1	1.08889	0.986667;
	978	1	0	0.1	0	0	1	1.00857781	-1.39903327	63	1	1.07937	0.952381;
	979	1	0.3	0.2	0	0	1	1.02484456	-12.9454956	63	1	1.06349	0.936508;
	980	1	36.9	0	0	0	1	1.02886636	-18.397957	63	1	1.06349	0.936508;
	981	2	0	0	0	0	1	1.02129636	-11.699964	63	1	1.06349	0.936508;
	982	1	0	0	0	0	1	1.03286208	-9.53645797	90	1	1.06667	0.977778;
	983	1	0	0	0	0	1	1.07058554	-3.77718866	380	1	1.10263	1.04211;
	984	1	0	0	0	0	1	1.00840371	-0.747321804	63	1	1.07937	0.952381;
	985	1	0	0	0	0	1	1.05699452	2.45891821	225	1	1.08889	0.986667;
	986	1	15.7	2.5	0	0	1	1.01141415	-13.9930641	63	1	1.06349	0.936508;
	987	1	43.5	6.8	0	0	1	1.02635473	-17.512964	90	1	1.06667	0.977778;
	988	1	3	-1.6	0	0	1	1.03362352	-9.80304978	63	1	1.06349	0.936508;
	989	1	27.2	-2.6	0	0	1	1.0158297	-10.9914374	90	1	1.06667	0.977778;
	990	1	0	0	0	0	1	1.03720355	-13.3103931	90	1	1.06667	0.977778;
	991	2	0	0	0	0	1	1.05790524	-3.20667595	90	1	1.07778	0.977778;
	992	1	18.2	-1.6	0	0	1	1.07434614	-0.127913308	225	1	1.08889	1.00444;
	993	1	8	0.3	0	0	1	1.01978865	-3.7911398	63	1	1.06349	0.904762;
	994	1	8	-0.5	0	0	1	1.04751374	-11.167064	90	1	1.06667	0.977778;
	995	2	-1	0	0	0	1	1.03170863	-15.9571186	90	1	1.06667	0.977778;
	996	1	0	0	0	0	1	1.02428002	-6.52562018	63	1	1.04762	0.952381;
	997	1	0	0	0	0	1	1.0689747	-5.94507567	225	1	1.08889	1.00444;
	998	1	0	0	0	0	1	1.06912049	-5.97972799	225	1	1.08889	1.00444;
	999	1	13.9	-6.6	0	0	1	0.996982952	-7.86979604	63	1	1.07937	0.952381;
	1000	1	14.5	0.2	0	0	1	1.03717622	-9.19030531	63	1	1.06349	0.936508;
	1001	1	10.7	-0.1	0	0	1	1.03517329	-10.7543378	63	1	1.07937	0.952381;
	1002	1	6.2	1.4	0	0	1	0.999113849	-11.560638	63	1	1.07937	0.952381;
	1003	1	0	0	0	-64	1	0.977275681	-3.23908122	20	1	1.15	0.8;
	1004	1	0	0	0	0	1	1.03284961	-5.22616057	63	1	1.06349	0.936508;
	1005	1	0	0	0	0	1	1.05656591	-2.79214491	225	1	1.08889	0.933333;
	1006	1	0	0	0	0	1	1.06671934	-0.0863609576	380	1	1.10526	1.03947;
	1007	1	37.6	6.1	0	0	1	1.05583638	-8.23567486	90	1	1.07778	0.977778;
	1008	1	1	0	0	0	1	1.03105359	-10.4023947	63	1	1.06349	0.936508;
	1009	1	0.6	2.3	0	0	1	1.02326378	-8.89754496	63	1	1.06349	0.936508;
	1010	1	0	0	0	0	1	1.06834878	-10.7967183	225	1	1.08889	1;
	1011	1	0	0	0	0	1	1.06269447	-11.807187	225	1	1.08889	1;
	1012	1	13.7	-0	0	0	1	1.01876462	-14.2489693	90	1	1.06667	0.977778;
	1013	1	9	-2.9	0	0	1	1.0390684	-13.0312326	90	1	1.06667	0.977778;
	1014	1	0	0	0	0	1	1.03324839	-22.8382284	150	1	1.08	0.966667;
	1015	1	30.1	-5.8	0	0	1	1.08013081	-5.25833499	225	1	1.09135	1.00444;
	1016	1	75.4	0.4	0	0	1	1.07232896	-5.49951187	225	1	1.08889	1.00444;
	1017	2	-4.3	0	0	0	1	1.071	-12.572063	90	1	1.07778	0.922222;
	1018	1	21.2	-4.9	0	0	1	1.0258727	-22.5645519	90	1	1.06667	0.977778;
	1019	1	0	0	0	0	1	1.01495286	-14.1610423	63	1	1.06349	0.936508;
	1020	1	0	0	0	0	1	1.04136579	-11.7079793	225	1	1.08889	0.933333;
	1021	2	0	0	0	0	1	1.01507288	-14.1619447	63	1	1.06349	0.936508;
	1022	1	11	-0.4	0	0	1	1.05130683	-15.1710722	90	1	1.06667	0.977778;
	1023	1	37.5	4.1	0	0	1	0.998713509	-14.0403244	63	1	1.06349	0.936508;
	1024	1	10.8	0.9	0	0	1	1.02370133	-4.07649705	63	1	1.07937	0.952381;
	1025	1	56.3	10.1	0	0	1	1.00881655	-14.4779879	63	1	1.07937	0.952381;
	1026	1	22.7	1.7	0	0	1	1.07707809	-4.10280699	225	1	1.08865	1.00444;
	1027	1	17.7	3.6	0	0	1	1.07707964	-4.102312	225	1	1.08865	1.00444;
	1028	1	26.6	-8.3	0	0	1	1.04301256	-7.54973979	90	1	1.06667	0.977778;
	1029	1	0	0	0	0	1	0.982098806	-16.9847854	45	1	1	0.888889;
	1030	1	0	0	0	0	1	0.982078705	-16.9841985	45	1	1	0.888889;
	1031	1	0	0	0	0	1	0.982078705	-16.9841985	45	1	1	0.888889;
	1032	1	1	0.4	0	0	1	1.02965475	-8.84166447	90	1	1.06667	0.977778;
	1033	1	24.1	3.7	0	0	1	1.01148442	-20.0591703	90	1	1.06667	0.977778;
	1034	1	0	0	0	0	1	1.09601173	-4.6990021	63	1	1.10586	0.952381;
	1035	1	0	0	0	0	1	1.09606235	-4.69961359	63	1	1.10591	0.952381;
	1036	1	60.4	2.5	0	0	1	1.06914789	-4.69678296	225	1	1.08889	1.00444;
	1037	1	0	-2.8	0	0	1	1.04494675	-0.385819438	63	1	1.09524	0.904762;
	1038	1	28.6	5.7	0	0	1	1.04397865	-3.58951557	90	1	1.07778	0.977778;
	1039	1	13	2.4	0	0	1	1.04398739	-3.68586962	90	1	1.07778	0.977778;
	1040	1	0	-7.8	0	0	1	1.02791724	-14.9156193	90	1	1.06667	0.977778;
	1041	1	0	0	0	0	1	1.02794173	-7.04209391	63	1	1.04762	0.952381;
	1042	1	0	0	0	0	1	1.06690651	-2.81313251	225	1	1.08889	1.00444;
	1043	1	0	0	0	0	1	1.07162175	-0.460806712	380	1	1.10526	1.04211;
	1044	1	0	0	0	0	1	1.07753103	1.83930048	380	1	1.10526	1.04211;
	1045	1	0	0	0	0	1	1.07171561	-0.365503567	380	1	1.10526	1.04211;
	1046	1	18.4	-0.7	0	0	1	1.03000853	-6.04797665	63	1	1.06349	0.936508;
	1047	1	0	0	0	0	1	1.07166896	-0.413156542	380	1	1.10526	1.04211;
	1048	1	32.8	-1.7	0	0	1	1.02126689	-21.3231385	63	1	1.06349	0.952381;
	1049	1	0	0	0	0	1	1.02222466	-21.9573563	63	1	1.06349	0.952381;
	1050	1	-11.3	0	0	0	1	1.0485137	-17.3563749	225	1	1.08444	1.00444;
	1051	1	22.5	2.5	0	0	1	1.01481056	-15.5837761	90	1	1.07778	0.977778;
	1052	1	0	0	0	0	1	1.03980547	-15.9265918	63	1	1.06384	0.936508;
	1053	1	0	0	0	0	1	1.07714237	4.61578749	380	1	1.10526	1;
	1054	1	0	0	0	0	1	1.06845905	-6.09269755	225	1	1.08889	1.00444;
	1055	1	43	5.3	0	0	1	1.08070021	-5.36170306	225	1	1.09194	1.00444;
	1056	2	0	0	0	0	1	1.01225205	-18.7708216	63	1	1.06349	0.936508;
	1057	1	0	0	0	0	1	1.05869625	-4.97617603	380	1	1.10526	1.03947;
	1058	1	14.7	-0.9	0	0	1	0.970480195	-14.198065	63	1	1.06349	0.968254;
	1059	1	1	0.1	0	0	1	1.02159795	-3.51865726	63	1	1.09524	0.904762;
	1060	1	0	0	0	0	1	1.07014881	-1.2133918	380	1	1.10263	1.04211;
	1061	1	18.9	-2.1	0	0	1	1.02366103	-9.77041744	90	1	1.06667	0.977778;
	1062	1	12	-0.3	0	0	1	1.02463999	-9.54080951	90	1	1.06667	0.977778;
	1063	1	0	0	0	0	1	1.07020895	-1.2127903	380	1	1.10263	1.04211;
	1064	1	0	0	0	0	1	1.0702089	-1.21273785	380	1	1.10263	1.04211;
	1065	2	10.7	2.5	0	0	1	1.091	0.339243132	90	1	1.1	0.944444;
	1066	1	36.9	5.5	0	0	1	1.01957331	-17.8661082	90	1	1.06667	0.977778;
	1067	1	0	0	0	0	1	1.05145109	-14.4106299	225	1	1.08444	1.00444;
	1068	1	24.5	5.4	0	0	1	0.997347535	2.55586722	63	1	1.07937	0.952381;
	1069	1	3.6	13.2	0	0	1	1.06874748	16.3917625	380	1	1.10526	1;
	1070	1	0	8.8	0	0	1	1.07312389	15.8536604	380	1	1.10526	1;
	1071	1	3.9	-0.6	0	0	1	1.04996933	4.91545054	63	1	1.07937	0.920635;
	1072	1	0	0	0	0	1	1.05457356	6.99203971	225	1	1.08889	0.888889;
	1073	1	10.7	-1	0	0	1	1.04470957	-6.86132083	63	1	1.05834	0.888889;
	1074	2	1.6	0.9	0	0	1	1.06	-22.8224206	63	1	1.07937	0.920635;
	1075	1	0	0	0	0	1	1.04246141	-20.6664045	63	1	1.07937	0.920635;
	1076	1	0.7	1.6	0	0	1	1.03561479	-22.6004117	63	1	1.07937	0.920635;
	1077	1	0	0	0	0	1	1.01591006	-25.5303616	63	1	1.06349	0.968254;
	1078	1	6.9	-3.4	0	0	1	0.993748613	-2.17964437	63	1	1.07937	0.952381;
	1079	1	0	0	0	-64	1	1.001212	-5.03966833	20	1	1.15	0.8;
	1080	1	0	0	0	0	1	1.07013784	-4.18688998	225	1	1.08889	1.00444;
	1081	1	0	0	0	0	1	1.0723591	-0.858140499	380	1	1.10526	1.04211;
	1082	1	0	0	0	0	1	1.06059206	-9.77170739	63	1	1.07937	0.920635;
	1083	1	0	0	0	0	1	1.07685424	-6.9626436	225	1	1.08889	1;
	1084	1	-2.3	-0.3	0	0	1	1.0772728	5.5227907	380	1	1.10263	1.04211;
	1085	1	-13.3	-0.3	0	0	1	1.07741044	5.50295399	380	1	1.10263	1.04211;
	1086	1	16.1	-0.9	0	0	1	1.03870037	-17.8404181	90	1	1.06667	0.977778;
	1087	1	36.2	-6.5	0	0	1	1.03168903	-6.02646522	63	1	1.06349	0.936508;
	1088	1	0	0	0	0	1	1.03216158	-11.8050519	63	1	1.06349	0.936508;
	1089	1	-4.4	-2.2	0	0	1	1.00916146	-14.4700967	63	1	1.06349	0.936508;
	1090	1	-2.2	-7.1	0	0	1	1.04849531	-10.3699576	225	1	1.08889	0.933333;
	1091	1	2	1	0	0	1	1.00731401	-1.95847182	63	1	1.07937	0.952381;
	1092	1	20	2.9	0	0	1	1.02832631	-6.13235455	63	1	1.07937	0.952381;
	1093	1	-8.7	0	0	0	1	1.02294636	-12.5367161	63	1	1.06349	0.936508;
	1094	1	8.1	-1.3	0	0	1	0.995497067	-12.5451787	63	1	1.07937	0.952381;
	1095	1	8.2	-0.5	0	0	1	0.982474468	-31.967807	63	1	1.06349	0.952381;
	1096	1	5.3	-1.5	0	0	1	1.05757319	-2.62848596	90	1	1.07778	0.977778;
	1097	1	63.5	0.3	0	0	1	1.07445274	-0.315763833	225	1	1.08889	1.00444;
	1098	1	0	0.2	0	0	1	1.0176568	-9.31576175	63	1	1.04762	0.952381;
	1099	1	6	1.2	0	0	1	1.01762179	-7.4007395	63	1	1.04762	0.952381;
	1100	1	36.1	0.2	0	0	1	1.06541972	0.704055769	225	1	1.08889	0.888889;
	1101	1	45.1	9.3	0	0	1	1.06514157	0.694878865	225	1	1.08889	0.888889;
	1102	1	0	0	0	0	1	0.993314562	-13.0523043	63	1	1.06349	0.936508;
	1103	1	22	0.5	0	0	1	1.01123064	-12.6414782	63	1	1.07937	0.952381;
	1104	1	35.4	0.6	0	0	1	1.00983179	-13.7978661	63	1	1.06349	0.936508;
	1105	1	39.5	7.2	0	0	1	1.05047541	-14.935152	63	1	1.06349	0.936508;
	1106	1	11.3	-1.5	0	0	1	1.02212831	-21.9927962	63	1	1.06349	0.952381;
	1107	1	0	0	0	0	1	1.02348944	-21.9609276	63	1	1.06349	0.952381;
	1108	1	15	1.3	0	0	1	1.02092599	-21.355116	63	1	1.06349	0.952381;
	1109	1	14.3	-0.8	0	0	1	1.02194931	-21.9941078	63	1	1.06349	0.952381;
	1110	1	23.1	10.4	0	0	1	1.03057376	-6.07312578	63	1	1.04762	0.952381;
	1111	1	23.7	-7.3	0	0	1	1.05558389	-21.4097851	63	1	1.07937	0.920635;
	1112	1	14.3	-4.7	0	0	1	0.991410173	-28.9260947	63	1	1.06349	0.952381;
	1113	2	5	0	0	0	1	1.0519623	-7.67756145	20	1	1.15	0.8;
	1114	1	0	0	0	0	1	1.05197013	-7.48130841	380	1	1.10526	1.03947;
	1115	1	4	1.1	0	0	1	1.01254875	-10.5846881	63	1	1.06349	0.968254;
	1116	1	22.1	-4.5	0	0	1	1.04813024	-11.3383552	90	1	1.06667	0.977778;
	1117	1	0	0	0	0	1	1.01645958	-9.01096279	63	1	1.04762	0.952381;
	1118	1	10.7	-1.4	0	0	1	1.05197368	-14.4189918	90	1	1.07778	0.922222;
	1119	2	0	0	0	0	1	1.00513797	-14.4740314	63	1	1.06349	0.936508;
	1120	1	0	0	0	0	1	1.07409799	-13.7653674	63	1	1.07937	0.920635;
	1121	1	0	0	0	0	1	1.07198018	-8.96795729	225	1	1.08889	1;
	1122	1	0	0	0	0	1	1.03467938	-12.9035557	63	1	1.07937	0.952381;
	1123	1	1	-1.9	0	0	1	1.00686682	-2.0564935	63	1	1.07937	0.952381;
	1124	1	45.9	-5.8	0	0	1	1.05584328	-18.0514155	63	1	1.07937	0.920635;
	1125	1	16	-3.9	0	0	1	1.04239411	-17.5689981	63	1	1.07937	0.920635;
	1126	1	12.5	0.7	0	0	1	1.02892039	-13.292762	63	1	1.06349	0.968254;
	1127	1	18.7	-5.3	0	0	1	1.02712181	-10.5018837	90	1	1.06667	0.977778;
	1128	1	42.9	2.9	0	0	1	1.06912817	-5.97502753	225	1	1.08889	1.00444;
	1129	1	18.4	1.4	0	0	1	1.05726648	-4.54053095	90	1	1.06667	0.977778;
	1130	1	16	2.3	0	0	1	1.00285841	-2.38886446	63	1	1.07937	0.952381;
	1131	1	17	-1.6	0	0	1	1.00590512	-2.12739898	63	1	1.07937	0.952381;
	1132	1	13.6	9.7	0	0	1	1.01540618	-18.4221408	150	1	1.10667	0.9;
	1133	1	-1.1	-0.2	0	0	1	0.992895863	-10.2586391	63	1	1.06349	0.936508;
	1134	2	0	-1	0	0	1	1.04100719	-19.9721177	63	1	1.07937	0.920635;
	1135	1	0	0	0	0	1	1.03917271	-13.6708188	90	1	1.06667	0.977778;
	1136	1	0	0.2	0	0	1	1.02039281	-8.85639784	63	1	1.06349	0.968254;
	1137	1	19.8	-4	0	0	1	1.01304229	-16.2905504	90	1	1.06667	0.977778;
	1138	1	1.2	-3.3	0	0	1	0.998478405	1.87893154	63	1	1.07937	0.952381;
	1139	1	0	0	0	29	1	1.02870445	-14.0587663	90	1	1.06667	0.977778;
	1140	1	0	0	0	0	1	1.06303542	-10.9478555	225	1	1.08444	1.00444;
	1141	1	36.2	0.4	0	0	1	1.03046768	-11.7197984	90	1	1.06667	0.977778;
	1142	1	13.8	-3	0	0	1	1.04024052	-9.06432654	63	1	1.06349	0.936508;
	1143	1	0.2	-10.5	0	0	1	1.062143	-6.35185482	225	1	1.08889	0.986667;
	1144	1	27	0.7	0	0	1	1.03062107	-2.28308951	63	1	1.07937	0.920635;
	1145	1	2.2	0.4	0	0	1	1.03059438	-5.69131786	63	1	1.04762	0.952381;
	1146	1	2.3	-2.6	0	0	1	1.02702435	-5.60433277	63	1	1.04762	0.952381;
	1147	1	42.4	11.4	0	0	1	1.06627031	-3.01077863	225	1	1.08889	1.00444;
	1148	1	31	14.6	0	0	1	1.03987348	-8.81629525	225	1	1.08889	0.933333;
	1149	1	11.4	2.9	0	0	1	1.03474315	-13.9159892	63	1	1.06349	0.968254;
	1150	1	27	-8.4	0	0	1	1.0156597	-30.5364906	63	1	1.06349	0.952381;
	1151	1	0	0	0	0	1	1.03204041	-26.313709	225	1	1.08444	1.00444;
	1152	1	35.6	-2.7	0	0	1	1.0463135	-17.3503218	225	1	1.08444	1.00889;
	1153	1	7.5	-8.2	0	0	1	1.03969893	-24.5286529	63	1	1.07937	0.920635;
	1154	1	26.6	-4.5	0	0	1	1.05778181	-17.5201338	20	1	1.15	0.8;
	1155	1	29.7	3.5	0	0	1	1.04437467	-10.1361089	225	1	1.08889	0.933333;
	1156	1	6.9	-3.4	0	0	1	1.05510326	-10.2548604	90	1	1.06667	0.977778;
	1157	1	9.9	-4.4	0	0	1	1.00472283	-7.40245186	63	1	1.07937	0.952381;
	1158	1	35	-3.7	0	0	1	1.00381222	-17.3132025	90	1	1.06667	0.977778;
	1159	1	7	1.1	0	0	1	1.01713651	0.381476602	63	1	1.07937	0.952381;
	1160	1	0	0	0	0	1	1.00623987	-16.3726928	63	1	1.06349	0.936508;
	1161	1	0	0	0	0	1	1.01646395	-16.1425962	63	1	1.06349	0.936508;
	1162	1	0	0	0	0	1	1.0307355	-12.1697709	225	1	1.08889	0.933333;
	1163	1	25.8	3.3	0	0	1	1.01538778	-24.6120542	63	1	1.06349	0.968254;
	1164	1	0	0	0	0	1	1.02461209	-9.67526715	90	1	1.06667	0.977778;
	1165	1	54.9	11.4	0	0	1	1.07944511	-5.80495757	225	1	1.09075	1.00444;
	1166	1	21.7	8.6	0	0	1	1.06901203	-4.7238013	225	1	1.08889	1.00444;
	1167	1	20.7	0.7	0	0	1	1.06913014	-4.69953193	225	1	1.08889	1.00444;
	1168	1	0	0	0	0	1	1.05138953	-5.7274172	90	1	1.07778	0.977778;
	1169	1	0	0	0	0	1	1.05311974	-5.01371791	90	1	1.07778	0.977778;
	1170	1	0	0	0	0	1	1.0518671	-5.69610756	90	1	1.07778	0.977778;
	1171	1	0	0	0	0	1	1.05966438	-2.21244746	225	1	1.08889	1.00444;
	1172	1	0	0	0	0	1	1.03631435	-7.6562886	63	1	1.04762	0.952381;
	1173	1	3.3	5.4	0	0	1	1.02972934	-7.00316445	63	1	1.04762	0.952381;
	1174	1	0	0	0	0	1	0.932029654	-14.2141402	45	1	1	0.888889;
	1175	1	7	-8.8	0	0	1	0.996359633	-14.1074813	63	1	1.06349	0.936508;
	1176	1	21.1	-5.4	0	0	1	1.03300778	-7.60420415	63	1	1.07937	0.952381;
	1177	1	68.9	32.9	0	0	1	1.06405366	0.821357722	225	1	1.08889	0.888889;
	1178	1	0	0	0	0	1	1.02640377	-13.3885153	90	1	1.06667	0.977778;
	1179	1	0	0	0	0	1	1.05463171	-10.1540179	225	1	1.08444	1.00444;
	1180	1	-1.7	0.4	0	0	1	1.05091785	-15.7911547	225	1	1.08444	1.00444;
	1181	1	0	0	0	0	1	1.05072948	-15.6517786	225	1	1.08444	1.00444;
	1182	1	0	0	0	0	1	1.05072544	-15.6756155	225	1	1.08444	1.00444;
	1183	1	-1.3	2.1	0	0	1	1.05743239	-12.4022216	380	1	1.10263	1.04211;
	1184	1	5	-2.1	0	0	1	1.053751	-19.1813801	63	1	1.07937	0.920635;
	1185	1	0	0	0	0	1	1.05076962	-9.76273162	225	1	1.08889	0.933333;
	1186	1	9.8	4.4	0	0	1	1.03029165	-11.5327099	90	1	1.07778	0.977778;
	1187	1	0	0.1	0	0	1	1.06108101	-0.99070245	90	1	1.07778	0.977778;
	1188	1	0	0	0	0	1	1.05395735	-7.31094707	90	1	1.06667	0.977778;
	1189	1	1.1	0.7	0	0	1	1.05126224	-7.43250385	90	1	1.06667	0.977778;
	1190	1	-0	-0.4	0	0	1	1.00607368	-15.6276007	63	1	1.07937	0.952381;
	1191	1	43.7	10.5	0	0	1	1.0687157	-5.98182269	225	1	1.08889	1.00444;
	1192	1	30.5	2	0	0	1	1.08092139	-5.41435745	225	1	1.09216	1.00444;
	1193	1	-2	0.1	0	0	1	1.0415396	-7.16689762	90	1	1.06667	0.977778;
	1194	1	113.6	6	0	-80	1	1.06902969	-5.83394074	225	1	1.08889	1.00444;
	1195	1	23.6	4.7	0	0	1	0.979051106	-6.18515536	63	1	1.07937	0.952381;
	1196	1	15	-3.7	0	0	1	1.06108126	-0.9907099	90	1	1.07778	0.977778;
	1197	1	0	0	0	0	1	1.02533083	-16.7659621	63	1	1.06349	0.936508;
	1198	1	16.1	-1.6	0	0	1	1.0281438	-15.4425885	63	1	1.06349	0.936508;
	1199	1	31.9	5	0	0	1	1.01864828	-14.4635379	63	1	1.06349	0.936508;
	1200	1	0	0	0	0	1	1.05458484	-10.8788522	225	1	1.08889	0.933333;
	1201	1	0	0	0	0	1	1.05508577	-11.1153273	225	1	1.08889	0.933333;
	1202	1	0	0	0	0	1	1.05871589	-7.62015018	380	1	1.10526	1.03947;
	1203	1	-3.4	0.4	0	0	1	1.05091888	-15.7919459	225	1	1.08444	1.00444;
	1204	1	0	0	0	0	1	1.05743631	-12.4024066	380	1	1.10263	1.04211;
	1205	1	28.5	-1	0	0	1	1.0051281	-1.03928968	63	1	1.07937	0.952381;
	1206	1	0	0	0	0	1	1.04086561	-7.88235529	63	1	1.04762	0.952381;
	1207	1	27.7	-0.5	0	0	1	1.06996246	-5.02927126	225	1	1.08889	1.00444;
	1208	1	0	0	0	0	1	1.05007645	-10.7399052	90	1	1.07778	0.922222;
	1209	1	0	0	0	0	1	1.04228492	-11.8861742	90	1	1.07778	0.922222;
	1210	1	37.4	-0.3	0	0	1	1.05790388	-3.20665049	90	1	1.07778	0.977778;
	1211	1	0.4	-7.4	0	0	1	1.07047417	-5.03622208	225	1	1.08889	1.00444;
	1212	1	15.2	-0.1	0	0	1	1.01829494	-11.2610171	63	1	1.07937	0.952381;
	1213	1	0	0	0	0	1	1.06682011	-8.23406174	225	1	1.08889	0.986667;
	1214	1	0	0	0	0	1	1.07850721	3.45886893	90	1	1.11111	0.955556;
	1215	1	0	0	0	40	1	1.0408805	-22.6138465	63	1	1.06349	0.968254;
	1216	1	0	0	0	0	1	1.05399122	-19.8998524	225	1	1.08444	1.00889;
	1217	1	6.6	2.6	0	0	1	1.00915084	-9.36646649	90	1	1.06667	0.977778;
	1218	1	15.2	-0.7	0	0	1	1.01913633	-11.7494304	90	1	1.06667	0.977778;
	1219	2	0	0	0	0	1	1.07489462	-10.3635782	225	1	1.08889	1;
	1220	2	0	0	0	0	1	1.07	-14.2123728	225	1	1.08889	1;
	1221	1	16.2	3.1	0	0	1	1.02569224	-15.7809062	63	1	1.07937	0.920635;
	1222	1	-0.4	0.6	0	0	1	1.00463719	-10.0904713	63	1	1.06349	0.968254;
	1223	1	0	0	0	0	1	1.07187175	4.4334803	380	1	1.10263	1.05526;
	1224	1	6	0.1	0	0	1	1.02891366	-12.0471868	63	1	1.06349	0.936508;
	1225	1	6	-2.6	0	0	1	1.07276061	-2.85411461	90	1	1.08035	0.977778;
	1226	1	35	4.7	0	0	1	1.01730629	-10.1204281	63	1	1.04762	0.952381;
	1227	1	9.4	-2	0	0	1	1.03035595	-10.8165763	63	1	1.06349	0.936508;
	1228	1	1.2	-0	0	0	1	1.05805044	-7.12683281	90	1	1.07151	0.977778;
	1229	1	21.6	0.2	0	0	1	1.03244976	-11.4308395	90	1	1.07778	0.977778;
	1230	1	23.9	-10	0	0	1	1.05063126	-9.68178724	90	1	1.07778	0.977778;
	1231	1	23.3	17.2	0	0	1	1.0216664	-5.94997755	225	1	1.08889	0.933333;
	1232	1	13.9	0.1	0	0	1	1.03382333	-12.8056837	63	1	1.07937	0.952381;
	1233	1	0	0	0	0	1	1.01628887	-15.4130844	90	1	1.06667	0.977778;
	1234	1	0	0	0	0	1	1.06398123	-11.5201693	225	1	1.08444	1.00444;
	1235	1	0	0.7	0	0	1	1.02755753	-14.1731002	63	1	1.06349	0.968254;
	1236	1	0.3	-0.4	0	0	1	1.02709108	-9.86056198	63	1	1.07937	0.952381;
	1237	1	0	0	0	0	1	1.02986959	-9.59635196	63	1	1.07937	0.952381;
	1238	1	34.3	11.7	0	0	1	0.995754251	0.204218677	63	1	1.07937	0.952381;
	1239	1	10.6	-1.3	0	0	1	1.046008	-11.0909131	90	1	1.07778	0.922222;
	1240	1	0	0	0	0	1	1.05776204	-14.0085143	20	1	1.15	0.8;
	1241	1	30.8	1.9	0	0	1	1.05776204	-14.0085143	90	1	1.06916	0.977778;
	1242	1	21.5	-7.1	0	0	1	1.02125008	-11.7021193	63	1	1.06349	0.936508;
	1243	1	0	0	0	0	1	1.01985121	-10.1758337	63	1	1.06349	0.936508;
	1244	1	0	0	0	0	1	1.04660643	-9.99413234	225	1	1.08889	0.933333;
	1245	1	0	0	0	0	1	1.04906998	-9.56102024	225	1	1.08889	0.933333;
	1246	1	0	0	0	0	1	1.04934323	-9.39582611	225	1	1.08889	0.933333;
	1247	1	0	0	0	0	1	1.05626608	-4.92895514	380	1	1.10526	1.03947;
	1248	1	20.7	-7.2	0	0	1	1.00698035	-10.4061194	63	1	1.07937	0.952381;
	1249	1	0	0	0	0	1	1.04047841	-7.26327004	225	1	1.08889	0.986667;
	1250	1	5.3	-0.1	0	0	1	1.03181352	-12.8285717	63	1	1.06349	0.936508;
	1251	1	27	2	0	0	1	1.03859477	-12.1233234	63	1	1.07937	0.952381;
	1252	1	0	0	0	0	1	1.05681137	-9.23902337	225	1	1.08889	0.986667;
	1253	1	29.3	1.7	0	0	1	1.01648973	-7.63208525	63	1	1.07937	0.952381;
	1254	1	0	0	0	0	1	1.01085242	-7.77588989	150	1	1.1	0.9;
	1255	1	0	0	0	9	1	0.585517329	-7.66454176	20	1	1.15	0.5;
	1256	1	0	0	0	0	1	1.03655175	-7.55548738	63	1	1.07937	0.952381;
	1257	1	53.2	1.7	0	0	1	1.01401087	-14.404368	63	1	1.06349	0.936508;
	1258	1	27.4	3.4	0	0	1	1.00736047	-18.8616807	90	1	1.06667	0.977778;
	1259	1	17.5	1.8	0	0	1	1.02728615	-6.20970828	63	1	1.06349	0.936508;
	1260	1	51.9	4	0	0	1	1.0191232	-7.51601217	63	1	1.06349	0.936508;
	1261	1	0	0.3	0	0	1	1.04595755	-8.86803188	63	1	1.06349	0.936508;
	1262	1	0	0	0	0	1	1.07885491	-0.110905738	90	1	1.11111	0.922222;
	1263	1	0	0	0	0	1	1.07408549	2.2045467	225	1	1.08889	0.933333;
	1264	1	0.8	-0.2	0	0	1	1.02247357	-11.2314034	63	1	1.07937	0.952381;
	1265	1	10	-2.8	0	0	1	0.997181084	-30.8998578	63	1	1.06349	0.952381;
	1266	1	0.2	0.1	0	0	1	1.00911913	-10.835979	63	1	1.06349	0.968254;
	1267	1	0	0	0	-80	1	1.03239704	-0.279300776	20	1	1.15	0.8;
	1268	1	9.7	-1.5	0	0	1	1.02134704	-2.57194583	63	1	1.07937	0.952381;
	1269	1	5.4	5.3	0	0	1	1.02048165	-2.75220508	63	1	1.07937	0.952381;
	1270	1	0	0	0	0	1	1.03775865	-0.0670606231	225	1	1.08889	0.986667;
	1271	1	0	0	0	0	1	1.07339596	1.01996179	380	1	1.10526	1.03947;
	1272	1	7	0	0	0	1	1.03727528	-11.0680111	63	1	1.06349	0.936508;
	1273	1	28.9	-4.3	0	0	1	0.992315856	-13.1289628	63	1	1.06349	0.968254;
	1274	1	62.6	7.7	0	0	1	1.06854897	-6.08144609	225	1	1.08889	1.00444;
	1275	1	0	0	0	0	1	1.08081398	-5.3976669	225	1	1.09205	1.00444;
	1276	1	7.9	0.2	0	0	1	1.0373678	-8.30553779	90	1	1.07778	0.977778;
	1277	1	24.5	-1.5	0	0	1	1.00981799	-12.4719473	63	1	1.07937	0.952381;
	1278	1	3.5	-1.4	0	0	1	1.00774119	5.81996778	63	1	1.07937	0.952381;
	1279	1	12.9	-1.3	0	0	1	1.01066206	-11.3767669	63	1	1.04762	0.952381;
	1280	1	0	0	0	0	1	1.06342547	-2.39407874	380	1	1.10526	1.03947;
	1281	1	0	0	0	0	1	1.06378562	-2.35230736	380	1	1.10526	1.03947;
	1282	1	0.1	-0.1	0	0	1	1.02407551	-3.59823214	63	1	1.07937	0.920635;
	1283	1	34	4	0	0	1	1.07096521	-4.20661853	225	1	1.08889	1.00444;
	1284	1	28.4	5.1	0	0	1	1.06449876	-4.1882431	225	1	1.08889	1.00444;
	1285	1	0.3	-0.8	0	0	1	1.03576944	-12.3500258	63	1	1.07937	0.952381;
	1286	1	30.9	-4.6	0	0	1	1.051578	-3.41330624	90	1	1.07778	0.977778;
	1287	1	6.1	0.6	0	0	1	1.06083206	-2.70790704	90	1	1.11111	0.955556;
	1288	1	0.4	-9	0	0	1	1.05310116	-4.89710274	225	1	1.08444	1.00889;
	1289	1	-0.3	-0.6	0	0	1	1.0507811	-6.02271085	90	1	1.07778	0.977778;
	1290	1	17.3	-0.9	0	0	1	1.08060709	-2.14059846	90	1	1.08889	0.933333;
	1291	1	0	0	0	0	1	1.07609505	1.37080156	225	1	1.08889	0.888889;
	1292	1	48.8	22.3	0	0	1	1.04223854	-9.92957306	225	1	1.08889	0.933333;
	1293	1	0	0	0	0	1	0.986227397	-2.35047546	63	1	1.07937	0.952381;
	1294	1	11.3	12.7	0	0	1	1.02121357	-17.640942	90	1	1.06667	0.977778;
	1295	1	0	0	0	0	1	1.03401327	-7.22014804	63	1	1.04762	0.952381;
	1296	2	-0.4	0	0	0	1	1.0559941	-18.9623029	63	1	1.07937	0.920635;
	1297	1	0	0	0	0	1	1.05172716	-15.6133282	63	1	1.07937	0.920635;
	1298	1	0	0	0	0	1	1.07443074	-12.2459686	225	1	1.08889	1;
	1299	1	11.1	-4.1	0	0	1	1.00758617	-20.9164485	63	1	1.07937	0.920635;
	1300	1	17.3	-7.2	0	0	1	0.992309808	-33.6737742	63	1	1.06349	0.952381;
	1301	1	1.1	-0.2	0	0	1	1.03302924	-5.57716978	225	1	1.08444	1.00889;
	1302	1	0	0	0	0	1	1.07238536	4.6632707	380	1	1.10526	1.05263;
	1303	1	-24	0	0	0	1	1.0724615	4.67862717	380	1	1.10526	1.05263;
	1304	1	0	0	0	0	1	1.07251856	4.6845408	380	1	1.10526	1.05263;
	1305	1	0	0	0	0	1	1.07228246	4.66359273	380	1	1.10526	1.05263;
	1306	1	34.7	0.2	0	0	1	1.02584744	-13.7357856	90	1	1.06667	0.977778;
	1307	1	23.5	-4.3	0	0	1	1.02108184	-20.4895667	90	1	1.06667	0.977778;
	1308	1	22	-4	0	0	1	1.00093766	-15.2676814	63	1	1.06349	0.936508;
	1309	1	0	0	0	0	1	1.02605036	-10.0778253	63	1	1.07937	0.952381;
	1310	1	8	0	0	0	1	1.02601117	-10.0887989	63	1	1.07937	0.952381;
	1311	1	13.9	0.5	0	0	1	1.05209076	-10.9711865	225	1	1.08889	0.933333;
	1312	1	26.7	-2	0	0	1	0.99285049	-10.8806802	63	1	1.06349	0.936508;
	1313	2	0	0	0	0	1	1.03405635	-22.4220907	20	1	1.15	0.8;
	1314	1	0	0	0	0	1	1.0594391	-25.6709887	20	1	1.15	0.8;
	1315	1	-2.2	0	0	0	1	1.03405635	-22.4220907	63	1	1.07937	0.920635;
	1316	1	16	-2.7	0	0	1	1.05388398	-15.9731694	63	1	1.07937	0.920635;
	1317	1	0	0	0	0	1	1.05593045	-20.4183523	150	1	1.08	0.966667;
	1318	1	0	0	0	0	1	1.02780869	-15.6154012	63	1	1.07937	0.920635;
	1319	1	-0.1	0.1	0	0	1	1.03255899	-20.6894243	63	1	1.07937	0.920635;
	1320	2	0	0	0	0	1	1.0510429	-16.6971369	63	1	1.07937	0.920635;
	1321	1	0.4	-0.3	0	0	1	1.0283027	-17.329617	63	1	1.07937	0.920635;
	1322	1	28.7	2.8	0	0	1	1.02833959	-17.3528108	63	1	1.07937	0.920635;
	1323	2	0	0	0	0	1	1.06810108	-16.2971499	63	1	1.07937	0.920635;
	1324	1	0	0	0	0	1	1.06810108	-16.2971499	63	1	1.07937	0.920635;
	1325	1	28.2	-2.3	0	0	1	1.02078071	-17.148202	90	1	1.06667	0.977778;
	1326	1	28.9	-6.8	0	0	1	1.02062567	-10.6686829	90	1	1.06667	0.977778;
	1327	1	2.3	1.7	0	0	1	0.951374359	-14.3046981	45	1	1	0.888889;
	1328	1	0.3	0.6	0	0	1	0.951449178	-14.2995268	45	1	1	0.888889;
	1329	1	2.4	0.9	0	0	1	1.01013539	-10.839095	63	1	1.06349	0.968254;
	1330	1	15.9	4.2	0	0	1	1.03349099	-13.4497392	63	1	1.06349	0.968254;
	1331	1	19.7	-2.3	0	0	1	1.04527276	-11.1518459	225	1	1.08444	1.00889;
	1332	1	25.8	-1.9	0	0	1	1.06213642	-21.6130079	63	1	1.07937	0.920635;
	1333	2	0	0	0	0	1	0.950403048	-12.5212615	45	1	1	0.888889;
	1334	1	14	-4.5	0	0	1	1.03321493	-8.86581997	90	1	1.06667	0.977778;
	1335	2	0	-3.3	0	0	1	1.073	-12.4523224	90	1	1.07778	0.922222;
	1336	1	0	0	0	0	1	1.03102958	-19.4606621	63	1	1.06349	0.952381;
	1337	1	28.8	-0.3	0	0	1	1.04646174	-8.9448679	63	1	1.07937	0.920635;
	1338	1	0	0	0	0	1	1.07373397	-5.25393694	225	1	1.08889	1;
	1339	1	0	0	0	0	1	1.08032141	-0.567497996	380	1	1.10526	1.05263;
	1340	1	0	0	0	0	1	0.963450003	-15.458981	45	1	1	0.888889;
	1341	1	0	0	0	0	1	1.02030058	-15.3059242	63	1	1.06349	0.936508;
	1342	1	12.8	-0.5	0	0	1	0.994193673	-16.8405862	63	1	1.07937	0.952381;
	1343	1	-0.1	-0.2	0	0	1	1.02503686	-12.9781058	63	1	1.06349	0.936508;
	1344	1	0.2	-0.8	0	0	1	1.05644671	1.18926837	225	1	1.08889	0.888889;
	1345	1	0	0	0	0	1	1.04910844	-13.5407233	225	1	1.08444	1.00889;
	1346	1	0	0.1	0	0	1	0.99259597	-9.72962928	63	1	1.06349	0.936508;
	1347	1	0.2	-5.9	0	0	1	1.0573332	-6.35312061	225	1	1.08889	0.986667;
	1348	1	0	0	0	0	1	1.00192983	1.48458061	63	1	1.07937	0.952381;
	1349	1	0	0	0	0	1	1.05431962	5.96868403	225	1	1.08956	0.986667;
	1350	2	-28.3	0	0	0	1	1.03013559	-8.00181913	63	1	1.06349	0.936508;
	1351	1	13.5	6.8	0	0	1	1.06116503	-6.52770486	225	1	1.08889	0.933333;
	1352	1	14.7	7.8	0	0	1	1.01272888	5.38691667	63	1	1.07937	0.952381;
	1353	1	25.7	-7.4	0	0	1	1.03753056	-2.77827241	63	1	1.04833	0.952381;
	1354	2	0.1	0	0	0	1	0.991478264	-20.4306213	20	1	1.15	0.8;
	1355	1	0	0	0	0	1	1.05593034	-20.4184208	150	1	1.08	0.966667;
	1356	1	11	-4.2	0	0	1	1.0334966	-10.4976858	63	1	1.06349	0.936508;
	1357	1	0	0.2	0	0	1	1.03926931	-10.5010696	90	1	1.06667	0.977778;
	1358	1	6	-0.8	0	0	1	1.03924589	-10.5053366	90	1	1.06667	0.977778;
	1359	1	23.3	-3.8	0	0	1	1.03858738	-10.4148974	90	1	1.06667	0.977778;
	1360	1	19.7	5.9	0	0	1	0.995584093	-5.37908502	63	1	1.07937	0.952381;
	1361	1	18.5	-3.7	0	0	1	1.05345561	-6.86092021	90	1	1.06678	0.977778;
	1362	1	0	0	0	0	1	1.02968396	-7.36878869	90	1	1.06667	0.977778;
	1363	1	0	0	0	0	1	1.077089	-4.10061378	225	1	1.08866	1.00444;
	1364	1	16.8	2	0	0	1	1.04417812	-0.362812507	63	1	1.07937	0.920635;
	1365	1	0	0	0	0	1	1.05324141	1.36885311	225	1	1.08889	0.906667;
	1366	2	0	0	0	0	1	1.024	-12.2631195	63	1	1.06349	0.936508;
	1367	1	1	-2.5	0	0	1	1.04015714	4.11232185	63	1	1.09524	0.904762;
	1368	1	16.1	-2.3	0	0	1	1.04646541	-7.57524353	90	1	1.06667	0.977778;
	1369	1	0	0	0	0	1	1.04220771	-17.6260504	225	1	1.08889	0.977778;
	1370	1	0	0	0	0	1	1.04222593	-17.6260263	225	1	1.08889	0.977778;
	1371	1	1.3	0.8	0	0	1	1.04087125	-9.88401714	90	1	1.06667	0.977778;
	1372	2	0	0	0	0	1	1.0179256	-25.5972796	63	1	1.06349	0.968254;
	1373	1	13.3	4.1	0	0	1	1.01792507	-7.14257651	63	1	1.04762	0.952381;
	1374	1	5.8	1.5	0	0	1	1.022693	-7.10494011	63	1	1.04762	0.952381;
	1375	1	16.5	4.7	0	0	1	1.02063144	-7.19998158	63	1	1.04762	0.952381;
	1376	1	36.7	11.6	0	0	1	1.06846963	-6.04098833	225	1	1.08889	1.00444;
	1377	1	40.7	9.5	0	0	1	1.00917603	-10.8428915	63	1	1.06349	0.968254;
	1378	1	0.2	0.6	0	0	1	1.00912457	-6.48202784	90	1	1.06667	0.977778;
	1379	1	0	0	0	0	1	1.05410751	-5.44501949	90	1	1.06667	0.977778;
	1380	1	5.8	1	0	0	1	1.05757978	-1.63480324	90	1	1.07778	0.977778;
	1381	1	89.4	14.5	0	0	1	1.07139025	-4.0388142	225	1	1.08889	1.00444;
	1382	1	13.4	3.5	0	0	1	1.00071684	-12.2719651	63	1	1.06349	0.952381;
	1383	1	8.8	-1.6	0	0	1	1.03491832	-13.56276	63	1	1.06349	0.936508;
	1384	1	0	0	0	0	1	1.07421378	-1.44187695	90	1	1.11111	0.922222;
	1385	1	0	0	0	0	1	1.06643547	0.939639546	225	1	1.08889	0.92;
	1386	1	14.5	0.5	0	0	1	1.03650002	-10.4803262	63	1	1.07937	0.952381;
	1387	1	0	-0.1	0	0	1	1.00975783	-10.8609378	63	1	1.06349	0.968254;
	1388	1	9.9	-6.8	0	0	1	1.03900422	-13.6671576	90	1	1.06667	0.977778;
	1389	1	25.4	0.9	0	0	1	1.02762121	-14.1742364	63	1	1.06349	0.968254;
	1390	1	13.9	1	0	0	1	1.02176712	-7.0700726	63	1	1.04762	0.952381;
	1391	1	0	0	0	0	1	1.06392237	-3.5103476	225	1	1.08889	1.00444;
	1392	1	0	0	0	0	1	1.0686843	-4.99883584	225	1	1.08889	1.00444;
	1393	1	0.8	-0.1	0	0	1	1.02521021	-7.93558888	90	1	1.06667	0.977778;
	1394	1	0	0	0	0	1	1.02270143	-8.49918881	90	1	1.06667	0.977778;
	1395	1	3.6	0.9	0	0	1	1.0325132	-13.9246765	63	1	1.06349	0.936508;
	1396	1	27.5	6.8	0	0	1	0.982765756	-15.429264	63	1	1.06349	0.936508;
	1397	1	-0.8	0.2	0	0	1	1.00272161	-10.3499009	63	1	1.06349	0.968254;
	1398	1	12.2	-0.1	0	0	1	1.00420108	-10.6191197	63	1	1.04762	0.952381;
	1399	1	9.5	0.4	0	0	1	1.01291041	-13.5196172	63	1	1.06349	0.936508;
	1400	1	6	2.1	0	0	1	1.04808826	-11.2556827	90	1	1.06667	0.977778;
	1401	1	11.9	3.9	0	0	1	1.01325699	-6.46194077	63	1	1.04762	0.952381;
	1402	1	38.6	1.3	0	0	1	1.06557871	-3.61848888	225	1	1.08889	1.00444;
	1403	1	0.3	0	0	0	1	1.06421681	-12.8103593	90	1	1.07778	0.922222;
	1404	1	22	2.1	0	0	1	1.00121197	-2.59488256	63	1	1.07937	0.952381;
	1405	1	-1.4	-0.5	0	0	1	0.985595222	-24.8521781	63	1	1.06349	0.968254;
	1406	1	19	-1.6	0	0	1	1.02764718	-13.9745814	63	1	1.06349	0.936508;
	1407	1	5.9	-5.4	0	0	1	1.02987702	-9.51486002	63	1	1.07937	0.952381;
	1408	1	0	0.4	0	0	1	1.03341794	-11.8324943	63	1	1.06349	0.936508;
	1409	1	0	0.2	0	0	1	1.03342256	-11.8326494	63	1	1.06349	0.936508;
	1410	1	-0.1	-2.9	0	0	1	0.986047671	-9.14289925	63	1	1.07937	0.952381;
	1411	1	0	0	0	0	1	1.03683533	-10.1902556	63	1	1.06349	0.936508;
	1412	1	0	0	0	0	1	1.05893163	-6.31891032	225	1	1.08889	0.933333;
	1413	1	31.8	0.4	0	0	1	1.06548111	-10.0146533	20	1	1.15	0.8;
	1414	1	14.7	-1.9	0	0	1	1.03290277	-12.8593904	90	1	1.06667	0.977778;
	1415	1	0	0	0	0	1	1.06550785	-10.0012523	225	1	1.08544	1.00444;
	1416	1	16.7	-1.7	0	0	1	1.00087744	-17.2532555	63	1	1.07937	0.952381;
	1417	1	12	2.3	0	0	1	1.04295798	-14.2978656	63	1	1.06349	0.968254;
	1418	1	0	0	0	0	1	1.03260925	-14.3998061	63	1	1.06349	0.968254;
	1419	2	0	0	0	0	1	1.02537354	-22.3569644	63	1	1.06349	0.968254;
	1420	1	27.8	8.4	0	0	1	1.01820573	-10.777386	63	1	1.06349	0.936508;
	1421	1	16.3	-4.1	0	0	1	1.00975351	-22.4570772	63	1	1.06349	0.952381;
	1422	1	27.8	3.1	0	0	1	0.996888155	-18.8115099	90	1	1.06667	0.977778;
	1423	1	27.7	3.6	0	0	1	1.03675612	-15.5707411	63	1	1.07937	0.920635;
	1424	1	0	0	0	0	1	1.00087695	-16.1344803	90	1	1.06667	0.977778;
	1425	1	2.3	0.9	0	0	1	1.01555396	-8.98225138	90	1	1.06667	0.977778;
	1426	1	46.1	1.3	0	0	1	1.0684978	-1.72301637	90	1	1.07778	0.977778;
	1427	1	19.7	0.6	0	0	1	0.984543359	-6.2407568	63	1	1.07937	0.952381;
	1428	1	7.8	1.9	0	0	1	0.9902487	-5.70929825	63	1	1.07937	0.952381;
	1429	2	34.9	20.7	0	0	1	1.029	-16.1215838	90	1	1.07778	0.922222;
	1430	1	22.7	4.1	0	0	1	1.08074974	-5.4482076	225	1	1.09199	1.00444;
	1431	1	29.6	-1.9	0	0	1	0.989914553	-17.2762128	63	1	1.07937	0.952381;
	1432	1	-0.1	1.3	0	0	1	1.0576821	-7.02175875	90	1	1.07778	0.977778;
	1433	1	19.9	0.9	0	0	1	1.01948715	-11.8943566	90	1	1.06667	0.977778;
	1434	1	-0.4	-2.8	0	0	1	1.02613236	-2.75515337	63	1	1.07937	0.952381;
	1435	1	35.6	-1	0	0	1	1.04708	-7.47913691	90	1	1.06667	0.977778;
	1436	1	0	0	0	0	1	1.04933431	4.83977085	225	1	1.08889	0.986667;
	1437	1	56.9	6.5	0	0	1	1.05667876	-22.7596876	225	1	1.08444	1.00889;
	1438	1	17.8	-2.8	0	0	1	1.00252451	3.1036871	63	1	1.07937	0.952381;
	1439	1	0	0	0	0	1	1.04933374	4.83977721	225	1	1.08889	0.986667;
	1440	1	25	-1.9	0	0	1	1.03480033	-12.4231408	63	1	1.06349	0.936508;
	1441	1	29.1	-4.1	0	0	1	1.04729009	-14.2393489	90	1	1.07778	0.977778;
	1442	2	0	0	0	0	1	1.02570455	-22.2677296	63	1	1.06349	0.968254;
	1443	1	8.9	0.1	0	0	1	0.986686728	-25.3796842	63	1	1.06349	0.968254;
	1444	1	17.1	-2.4	0	0	1	1.05528683	-6.9176263	90	1	1.07778	0.977778;
	1445	1	15.7	-0.2	0	0	1	1.03864259	-11.9454015	63	1	1.07937	0.952381;
	1446	1	25.5	-1.5	0	0	1	1.06613385	-7.86062698	225	1	1.08889	0.986667;
	1447	1	15.9	1.7	0	0	1	1.02121806	-9.75787971	90	1	1.06667	0.977778;
	1448	1	9.5	1.8	0	0	1	1.00834014	-10.1540425	63	1	1.06349	0.968254;
	1449	1	19.9	1.6	0	0	1	1.0105358	-10.7947734	63	1	1.06349	0.968254;
	1450	1	0	0	0	0	1	1.0443	-5.30294685	225	1	1.08444	1.00889;
	1451	1	9	3	0	0	1	1.03056511	-8.48050977	63	1	1.04762	0.952381;
	1452	1	0	-0.5	0	0	1	1.05403707	-5.44351063	90	1	1.06667	0.977778;
	1453	1	38.7	10.1	0	0	1	1.03091408	-8.46035558	63	1	1.04762	0.952381;
	1454	1	-0.6	0.2	0	0	1	1.00135961	-12.227102	63	1	1.06349	0.936508;
	1455	1	47.9	10.1	0	0	1	1.05622992	-3.21441453	225	1	1.08889	0.933333;
	1456	1	15	-2.9	0	0	1	1.01524211	-14.157196	63	1	1.07937	0.952381;
	1457	1	1	-1	0	0	1	1.00516751	4.34838326	63	1	1.07937	0.952381;
	1458	1	1	-1	0	0	1	1.00516751	4.34838326	63	1	1.07937	0.952381;
	1459	1	22.9	-4.8	0	0	1	1.03487648	-12.4182058	63	1	1.07937	0.952381;
	1460	1	15.5	-10.9	0	0	1	1.02027205	-5.537431	63	1	1.07937	0.952381;
	1461	1	0	0	0	0	1	1.05883275	-4.06148478	225	1	1.08889	0.986667;
	1462	1	10	2.6	0	0	1	1.02138925	-3.52426377	63	1	1.07937	0.920635;
	1463	1	0	0	0	6	1	0.582146119	-5.70858246	20	1	1.15	0.5;
	1464	1	0	0	0	0	1	1.03963974	-5.63651286	63	1	1.07937	0.952381;
	1465	1	14.1	1.2	0	0	1	0.983273211	1.44856236	63	1	1.07937	0.952381;
	1466	1	0	0	0	0	1	1.0320735	-4.56039595	90	1	1.06667	0.977778;
	1467	1	0	0	0	0	1	1.07987093	-1.66731137	225	1	1.09031	1.00444;
	1468	1	0	0	0	0	1	1.07421406	1.47649419	380	1	1.10263	1.04211;
	1469	1	0	0	0	0	1	1.04452151	-2.52022878	63	1	1.09524	0.904762;
	1470	1	0	0	0	0	1	1.03749127	-2.17686178	90	1	1.11111	0.922222;
	1471	1	0	0	0	0	1	1.04661882	-0.563875584	225	1	1.08889	0.906667;
	1472	2	0	0	0	0	1	0.990321791	-8.06620352	63	1	1.07937	0.952381;
	1473	1	13.7	-4.4	0	0	1	1.03980225	-10.4319201	90	1	1.07778	0.977778;
	1474	1	11	0.9	0	0	1	0.992809582	-7.43489251	63	1	1.07937	0.952381;
	1475	1	49.7	7.1	0	0	1	1.01766419	-7.3925292	63	1	1.04762	0.952381;
	1476	1	39.8	3.8	0	0	1	1.0176597	-9.31577809	63	1	1.04762	0.952381;
	1477	1	0	0	0	0	1	1.07229997	-14.6175813	63	1	1.07937	0.920635;
	1478	1	0	0	0	0	1	1.0692297	-12.2732915	225	1	1.08889	1;
	1479	1	30.2	8.1	0	0	1	1.07500005	0.0657291476	225	1	1.08889	1.00444;
	1480	1	39.6	-0.4	0	0	1	1.02329482	-6.74563604	63	1	1.06349	0.936508;
	1481	1	8.6	-1.2	0	0	1	1.00912534	-4.1660128	63	1	1.07937	0.952381;
	1482	1	4.9	1.9	0	0	1	1.03932812	-3.00210806	90	1	1.07778	0.977778;
	1483	1	0.7	5.1	0	30	1	1.02002197	-18.6567638	63	1	1.06349	0.968254;
	1484	1	0	0	0	0	1	1.04223478	-17.5063659	225	1	1.08444	1.00889;
	1485	1	24.7	-2.5	0	0	1	1.05103745	-16.2406696	63	1	1.07937	0.920635;
	1486	1	0	0	0	0	1	1.0960521	-4.6994988	63	1	1.1059	0.952381;
	1487	1	56.9	11.5	0	0	1	1.04942531	-18.8827645	63	1	1.07937	0.920635;
	1488	1	0	0	0	0	1	1.09547353	7.87665592	63	1	1.13069	0.952381;
	1489	1	0	0	0	0	1	1.05102414	0.565872036	45	1	1.06667	0.933333;
	1490	1	0	0	0	0	1	1.07346995	1.64542146	150	1	1.10667	0.946667;
	1491	1	0	0	0	0	1	1.06561882	0.752898965	225	1	1.08889	0.888889;
	1492	1	33.4	0.2	0	0	1	1.05369584	-5.73089784	225	1	1.08889	0.933333;
	1493	1	3.6	-1.8	0	0	1	1.05901065	-19.2509175	63	1	1.07937	0.920635;
	1494	1	8	-1.8	0	0	1	1.08456127	-2.03354792	90	1	1.11111	0.922222;
	1495	1	22.3	1.6	0	0	1	0.986849804	-8.08035405	63	1	1.07937	0.952381;
	1496	1	19.8	4.9	0	0	1	1.06248232	-2.94312333	63	1	1.07937	0.920635;
	1497	1	8.5	-2.7	0	0	1	1.03170443	-8.50319646	63	1	1.04762	0.952381;
	1498	1	12.8	-4	0	0	1	1.07917161	7.0605239	225	1	1.08889	0.888889;
	1499	1	24.2	0.9	0	0	1	1.0657123	-8.39646469	90	1	1.0768	0.977778;
	1500	1	0	0	0	0	1	1.06644719	1.26338048	225	1	1.08889	0.888889;
	1501	1	0	0	0	0	1	1.04575847	-16.8863546	380	1	1.10526	1.03947;
	1502	1	0	0	0	0	1	1.07896375	-3.67019873	90	1	1.08494	0.922222;
	1503	1	0	0	0	0	1	1.06106084	-7.41414994	225	1	1.15	0.8;
	1504	1	13.7	4.8	0	0	1	1.0181876	-16.8398718	90	1	1.06667	0.977778;
	1505	1	11	5.1	0	0	1	1.02370199	-10.6965972	90	1	1.06667	0.977778;
	1506	1	28.7	2.1	0	0	1	1.07045548	-1.95759124	90	1	1.08889	0.933333;
	1507	1	0	0	0	0	1	1.00281368	-2.62182326	63	1	1.07937	0.952381;
	1508	1	5.5	-83.6	0	0	1	1.02385698	2.29768619	225	1	1.08889	0.986667;
	1509	1	289.3	-20	0	0	1	1.00765698	5.6564766	225	1	1.04444	0.982222;
	1510	1	7.2	-1.7	0	0	1	1.07001758	-0.965764508	90	1	1.07778	0.977778;
	1511	1	12.4	2.1	0	0	1	1.07223503	-1.19778817	90	1	1.07778	0.977778;
	1512	1	61.6	1.3	0	0	1	1.03650586	2.41500216	90	1	1.07778	0.977778;
	1513	1	14.8	-5.8	0	0	1	0.983567738	-17.285483	63	1	1.06349	0.968254;
	1514	1	0	0	0	0	1	1.04291087	-15.6464142	63	1	1.07937	0.920635;
	1515	1	9.6	0.5	0	0	1	0.996311039	2.93798854	63	1	1.07937	0.952381;
	1516	1	10.8	0	0	0	1	0.976194216	-15.1966035	63	1	1.06349	0.968254;
	1517	1	28.6	3.3	0	0	1	1.02662646	-18.0129013	63	1	1.06349	0.968254;
	1518	1	8.7	-9.1	0	0	1	1.01396983	-10.7335947	63	1	1.07937	0.952381;
	1519	1	28.7	-0.5	0	0	1	1.01911103	-21.2492557	63	1	1.06349	0.952381;
	1520	1	30.6	7.7	0	0	1	1.02990926	-18.6370902	63	1	1.06349	0.952381;
	1521	1	0	0	0	0	1	1.03121747	-24.2319639	225	1	1.08444	1.00444;
	1522	1	0	0	0	0	1	1.02602196	-9.7972006	90	1	1.06667	0.977778;
	1523	1	0	0	0	0	1	1.06475943	-7.14019392	225	1	1.08451	1.00444;
	1524	1	0	0	0	0	1	1.06929232	-3.09615609	380	1	1.10263	1.04211;
	1525	1	30.4	3.2	0	0	1	1.04582793	-6.61042476	90	1	1.07778	0.977778;
	1526	2	0	0	0	0	1	1.103	9.31675378	17	1	1.15	0.8;
	1527	2	0	0	0	0	1	1.11	9.06920228	17	1	1.15	0.8;
	1528	1	0	0	0	0	1	1.07988831	6.79544945	225	1	1.15556	0.888889;
	1529	1	0	0	0	0	1	1.08177554	6.73053337	225	1	1.15556	0.888889;
	1530	1	0	0	0	0	1	0.99736708	-20.6376184	63	1	1.06349	0.952381;
	1531	1	0	0	0	0	1	1.0539256	-18.0371118	225	1	1.08875	1.00444;
	1532	1	38.5	-1.8	0	0	1	1.01042636	-2.10214484	63	1	1.07937	0.952381;
	1533	1	19.8	0.6	0	0	1	1.01688945	-21.4173704	63	1	1.06349	0.952381;
	1534	1	2	0.6	0	0	1	1.00169896	-0.194987625	63	1	1.07937	0.952381;
	1535	1	28.2	-0.8	0	0	1	1.02364174	-14.2084123	63	1	1.06349	0.936508;
	1536	1	17	2.4	0	0	1	1.04222409	-13.9599931	90	1	1.07778	0.977778;
	1537	1	0	0	0	-64	1	0.991210984	-13.8629726	20	1	1.15	0.8;
	1538	1	0	0	0	-64	1	0.992920357	-14.1659206	20	1	1.15	0.8;
	1539	1	0	0	0	30	1	1.02600896	-14.9630824	90	1	1.06667	0.977778;
	1540	1	0	0	0	0	1	1.01997351	-16.932881	90	1	1.06667	0.977778;
	1541	1	0	0	0	0	1	1.04690912	-13.2078717	225	1	1.08444	1.00444;
	1542	1	0	0	0	0	1	1.06133519	-9.44777987	380	1	1.10263	1.04211;
	1543	1	13.8	-5.3	0	0	1	1.02897261	-11.863348	63	1	1.06349	0.936508;
	1544	1	0	0	0	0	1	1.03183718	3.63486509	63	1	1.09524	0.904762;
	1545	1	42.4	12.9	0	0	1	1.01970345	-20.3954496	63	1	1.06349	0.952381;
	1546	1	5	-0.8	0	0	1	1.02715054	-12.426377	63	1	1.06349	0.936508;
	1547	1	0	0	0	0	1	1.0806742	-6.90733164	225	1	1.08889	1;
	1548	1	0	0	0	0	1	1.08308355	-1.55670183	380	1	1.10526	1.05263;
	1549	1	0	0	0	0	1	1.03725072	-16.641261	90	1	1.07778	0.922222;
	1550	1	0	0	0	0	1	1.05386801	-13.7122877	225	1	1.08889	1;
	1551	1	0	0.1	0	0	1	1.05725865	-4.5403759	90	1	1.06667	0.977778;
	1552	1	9.9	-5	0	0	1	1.05011945	-18.7069443	63	1	1.06349	0.936508;
	1553	1	8.7	1.6	0	0	1	1.02576263	-3.67135376	63	1	1.07937	0.920635;
	1554	1	15.5	-2.6	0	0	1	1.00334201	-3.13800208	63	1	1.07937	0.952381;
	1555	1	19.7	1.5	0	0	1	1.02033907	-15.7040471	90	1	1.06667	0.977778;
	1556	1	21.9	-1.5	0	0	1	0.992535348	-32.9132498	63	1	1.06349	0.952381;
	1557	1	20.8	-8.3	0	0	1	1.02348331	-6.52556689	63	1	1.07937	0.952381;
	1558	1	6	-0.9	0	0	1	1.05624087	-17.8403219	63	1	1.07937	0.920635;
	1559	1	23	-9	0	0	1	1.0694988	-3.93199504	90	1	1.1	0.944444;
	1560	1	30.2	2.6	0	0	1	1.04620668	-17.7699541	225	1	1.08444	1.00444;
	1561	1	18.5	-0.1	0	0	1	1.04064913	-7.55426019	90	1	1.07778	0.977778;
	1562	1	32.3	-2.2	0	0	1	1.02756715	-18.8705749	63	1	1.06349	0.936508;
	1563	1	1.1	1.2	0	0	1	1.01549698	-12.0753614	63	1	1.07937	0.952381;
	1564	1	21.7	1.8	0	0	1	1.08196052	-2.59335554	90	1	1.1	0.944444;
	1565	1	21.9	4.9	0	0	1	1.06680279	0.994661601	225	1	1.08889	0.888889;
	1566	2	31.8	8.2	0	0	1	1.067	-1.5476738	90	1	1.11111	0.955556;
	1567	1	26.9	-0.2	0	0	1	1.02916438	-25.7732393	63	1	1.06349	0.968254;
	1568	1	1.2	1.7	0	0	1	1.06494688	-3.99095094	225	1	1.08889	1.00444;
	1569	1	42.7	-0.4	0	0	1	1.04303876	-10.4716577	90	1	1.07778	0.977778;
	1570	1	30.7	-1.6	0	0	1	1.05620657	-6.71203503	90	1	1.07778	0.977778;
	1571	1	25.9	8.3	0	0	1	1.05400695	-3.6627281	225	1	1.08889	1.00444;
	1572	1	14.7	-2.9	0	0	1	1.02311451	-16.4410609	90	1	1.06667	0.977778;
	1573	1	11.8	3.2	0	0	1	0.998509795	-0.381086763	63	1	1.07937	0.952381;
	1574	1	23.2	1.5	0	0	1	1.02204993	-13.2223587	63	1	1.06349	0.936508;
	1575	1	0	0	0	0	1	1.02154152	-13.4550778	63	1	1.06349	0.936508;
	1576	1	14.7	4	0	0	1	0.97495743	-0.0856941377	63	1	1.07937	0.952381;
	1577	1	0	0	0	0	1	1.07851505	3.45869457	90	1	1.15556	0.855556;
	1578	1	13.5	10.6	0	0	1	1.07323465	5.71603399	225	1	1.08889	0.888889;
	1579	1	14.6	-0.3	0	0	1	1.04688951	-13.2574496	63	1	1.06349	0.936508;
	1580	1	4.8	-1.6	0	0	1	1.04447321	-6.65148735	90	1	1.06667	0.977778;
	1581	1	32.4	3.7	0	0	1	1.04610123	-16.2767846	225	1	1.08444	1.00889;
	1582	1	29.8	-2.6	0	0	1	1.03231761	-9.88267	63	1	1.06349	0.936508;
	1583	1	20.7	0.3	0	0	1	1.02077615	-7.81456978	63	1	1.04762	0.952381;
	1584	1	0	0	0	0	1	1.07398658	5.20369868	380	1	1.10263	1.04211;
	1585	1	0	0	0	0	1	1.07393033	5.2054114	380	1	1.10263	1.04211;
	1586	1	0	0	0	0	1	1.07395667	5.20666165	380	1	1.10263	1.04211;
	1587	1	0	0	0	0	1	1.07392658	5.20968745	380	1	1.10263	1.04211;
	1588	1	17.4	1.7	0	0	1	1.02035656	-10.5781172	90	1	1.06667	0.977778;
	1589	1	50.5	9.3	0	0	1	1.0541565	-22.2018208	225	1	1.08444	1.00889;
	1590	2	24	0	0	0	1	1.00909155	-12.9434233	63	1	1.06349	0.936508;
	1591	1	0	0	0	0	1	1.05000496	-4.92665063	225	1	1.08889	0.933333;
	1592	1	0	0	0	0	1	1.06240393	0.573049301	380	1	1.10526	1.03947;
	1593	1	23.7	1.8	0	0	1	1.01378247	-14.8794718	63	1	1.06349	0.936508;
	1594	1	0	0	0	0	1	1.08363724	0.0511084179	90	1	1.11111	0.922222;
	1595	1	0	0	0	0	1	1.07168573	3.58227814	225	1	1.08889	0.968889;
	1596	1	22.6	-0.5	0	0	1	1.02232383	-13.8133011	90	1	1.06667	0.977778;
	1597	1	2.3	1.5	0	0	1	1.02425291	-13.6594289	90	1	1.06667	0.977778;
	1598	1	19.1	-3.4	0	0	1	1.06220816	-3.34054821	90	1	1.07778	0.977778;
	1599	1	23	22.3	0	0	1	1.00408947	6.03376134	225	1	1.04444	0.982222;
	1600	1	20.7	1.1	0	0	1	0.998374307	-13.1587004	63	1	1.04762	0.952381;
	1601	1	13	-4.5	0	0	1	1.04774215	-16.2733976	90	1	1.07778	0.922222;
	1602	1	33.1	-0.1	0	0	1	1.01539305	-23.1971822	63	1	1.06349	0.968254;
	1603	1	0	0	0	-64	1	1.01726842	-6.06589942	20	1	1.15	0.8;
	1604	1	0	0	0	-64	1	0.945093579	-5.01509299	20	1	1.15	0.8;
	1605	1	0	0	0	0	1	1.04366707	-9.09429252	90	1	1.06667	0.977778;
	1606	2	-0.9	-7	0	0	1	1.03690535	-6.5736259	90	1	1.06667	0.977778;
	1607	1	0	0	0	0	1	1.07395492	-4.50676081	225	1	1.08444	1.00444;
	1608	1	0	0	0	0	1	1.08126095	1.22493949	380	1	1.10263	1.04211;
	1609	1	15.9	7.1	0	0	1	1.01705559	-8.86077446	63	1	1.04762	0.952381;
	1610	1	98.3	12.7	0	0	1	1.06746261	-6.26861116	225	1	1.08889	1.00444;
	1611	1	0	0	0	0	1	1.06469921	-6.45918482	225	1	1.08889	1.00444;
	1612	2	-2	0	0	0	1	1.051	-7.77055847	63	1	1.05118	0.952381;
	1613	1	-13.4	2.8	0	0	1	1.05580337	-3.07065107	225	1	1.08889	1.00444;
	1614	1	32.5	2.7	0	0	1	0.995182153	-23.7736669	63	1	1.06349	0.968254;
	1615	1	0.2	0	0	0	1	1.06577812	-11.3527649	225	1	1.08889	1;
	1616	1	0	0	0	0	1	1.01286441	5.05356782	63	1	1.07937	0.952381;
	1617	1	37.4	1.1	0	0	1	1.01042547	-20.3036717	63	1	1.07937	0.920635;
	1618	1	18.6	-4.3	0	0	1	0.990654787	-2.55106595	63	1	1.07937	0.952381;
	1619	1	38.6	-1.9	0	0	1	1.01938248	-23.1210896	63	1	1.06349	0.968254;
	1620	1	42.3	-0.9	0	0	1	1.02539584	-26.5357068	63	1	1.06349	0.968254;
	1621	1	7.4	-6.1	0	0	1	0.996903376	-22.0105721	63	1	1.06349	0.968254;
	1622	1	0	0	0	0	1	1.04947739	-21.6380692	150	1	1.08	0.966667;
	1623	1	13.3	4.8	0	0	1	1.03414142	-12.2877965	63	1	1.06349	0.936508;
	1624	1	4.3	-3.6	0	0	1	1.03556308	-12.5758944	63	1	1.06349	0.936508;
	1625	1	0	0	0	0	1	1.04183946	-9.30104546	225	1	1.08889	0.933333;
	1626	1	20.7	1.6	0	0	1	1.03511799	4.3813161	90	1	1.07778	0.977778;
	1627	1	0	0	0	0	1	1.02499877	-9.61878934	63	1	1.06349	0.952381;
	1628	1	34	-6	0	0	1	1.02470493	-9.61819695	90	1	1.06667	0.977778;
	1629	1	40.5	6.2	0	0	1	1.03362337	-4.30652567	63	1	1.07937	0.920635;
	1630	1	-1.2	-0.1	0	0	1	0.9213685	-12.1829065	45	1	1	0.888889;
	1631	1	38.3	10.1	0	0	1	1.00201777	-12.3135283	63	1	1.04762	0.952381;
	1632	1	30.2	-0.1	0	0	1	1.03309481	-9.12423872	63	1	1.04762	0.952381;
	1633	1	0	0	0	0	1	1.02562815	-16.4783067	90	1	1.06667	0.977778;
	1634	1	8.8	-3.2	0	0	1	1.01262572	-12.9321961	63	1	1.07937	0.952381;
	1635	1	21.9	4.1	0	0	1	1.07920627	2.46863711	225	1	1.08889	0.888889;
	1636	1	36.9	7.1	0	0	1	1.07901914	2.44196891	225	1	1.08889	0.888889;
	1637	2	0	0	0	0	1	1.042	1.59412055	225	1	1.08889	0.986667;
	1638	1	9.9	3.5	0	0	1	1.03874868	-3.05001611	90	1	1.07778	0.977778;
	1639	1	32.9	1.4	0	0	1	1.06812898	-6.14931211	225	1	1.08889	1.00444;
	1640	1	19.4	2.7	0	0	1	1.02597455	-17.6333335	90	1	1.06667	0.977778;
	1641	1	17.4	-5.5	0	0	1	1.00516898	-21.6826176	63	1	1.06349	0.952381;
	1642	1	13.8	5.8	0	0	1	1.01017046	-20.4140288	63	1	1.07937	0.920635;
	1643	1	4.9	1	0	0	1	1.00637696	3.99091052	63	1	1.07937	0.952381;
	1644	1	16.3	4.3	0	0	1	0.988291751	-2.94818473	63	1	1.07937	0.952381;
	1645	1	23.8	-4.9	0	0	1	1.03418817	-24.1877147	63	1	1.06349	0.968254;
	1646	1	0	0	0	0	1	1.05161718	-19.8399433	225	1	1.08444	1.00889;
	1647	1	17.8	-2.7	0	0	1	0.997388758	-29.6441822	63	1	1.06349	0.968254;
	1648	1	-2.9	-3.9	0	0	1	1.03724067	-22.7343662	63	1	1.07937	0.920635;
	1649	1	30	4.2	0	0	1	1.04059976	-15.0690221	63	1	1.06438	0.936508;
	1650	2	0	0	0	0	1	1.0668196	-16.3068702	63	1	1.07937	0.920635;
	1651	1	15.2	-1.2	0	0	1	1.03129211	-21.201249	63	1	1.07937	0.920635;
	1652	2	0	0	0	0	1	1.08	-2.40237653	225	1	1.0893	1.00444;
	1653	1	18.4	0.1	0	0	1	1.02579091	-19.274503	63	1	1.07937	0.920635;
	1654	1	12.2	3.6	0	0	1	1.08259495	-1.52123837	90	1	1.11111	0.955556;
	1655	2	0	0	0	0	1	1.072172	-20.0634646	63	1	1.07937	0.920635;
	1656	1	12.2	2.1	0	0	1	1.02874108	-21.9117583	90	1	1.06667	0.977778;
	1657	1	7.1	-1.9	0	0	1	1.03323036	-22.1482731	90	1	1.06667	0.977778;
	1658	1	33.5	2.6	0	0	1	1.09366794	-2.96295833	90	1	1.11111	0.955556;
	1659	1	17.9	1.9	0	0	1	0.989510932	-7.37978915	63	1	1.07937	0.952381;
	1660	1	28.8	2.7	0	0	1	0.995135864	-0.512767319	63	1	1.07937	0.952381;
	1661	1	14.3	4.4	0	0	1	1.02890809	-7.17165801	63	1	1.04762	0.952381;
	1662	1	12.3	4.4	0	0	1	1.02913936	-7.13699505	63	1	1.04762	0.952381;
	1663	1	16.3	6.3	0	0	1	1.02815047	-7.19681559	63	1	1.04762	0.952381;
	1664	1	29.9	2.9	0	0	1	1.07786024	-0.701471769	90	1	1.1	0.944444;
	1665	1	-0.5	-0.1	0	0	1	1.02016172	-22.063986	63	1	1.06349	0.968254;
	1666	2	0	0	0	0	1	1.05851445	-17.6078394	63	1	1.07937	0.920635;
	1667	1	8.8	-0	0	0	1	1.03450578	-6.62840767	63	1	1.04762	0.952381;
	1668	1	10.7	5.1	0	0	1	1.07121691	1.05169014	225	1	1.08889	0.888889;
	1669	1	26.8	0.4	0	0	1	1.0189119	-9.70465288	63	1	1.06349	0.936508;
	1670	1	33.9	9.7	0	0	1	1.04358192	-9.55335967	63	1	1.07937	0.920635;
	1671	1	6.4	-0.1	0	0	1	0.984095542	1.02505483	63	1	1.07937	0.952381;
	1672	1	13.6	-0.2	0	0	1	1.01151956	-9.03898619	63	1	1.04762	0.952381;
	1673	1	-1.2	0.1	0	0	1	1.03781484	-18.9326271	63	1	1.06349	0.968254;
	1674	1	19.5	-1.2	0	0	1	1.02806129	-10.7848147	63	1	1.07937	0.920635;
	1675	1	1.7	-7.9	0	0	1	1.06696054	1.17953906	225	1	1.08889	0.888889;
	1676	1	17.6	0.8	0	0	1	1.0075403	-1.9460691	63	1	1.07937	0.952381;
	1677	1	0	0	0	0	1	1.0402974	0.469705614	225	1	1.08889	0.986667;
	1678	1	20.2	-2.4	0	0	1	1.03265676	-7.84911037	63	1	1.04762	0.952381;
	1679	1	0.8	0.7	0	0	1	1.05661732	-5.06460522	90	1	1.07778	0.977778;
	1680	1	44	-2.3	0	0	1	0.995676026	-7.18029967	63	1	1.07937	0.952381;
	1681	1	0	0	0	0	1	1.03514184	-3.57776393	225	1	1.08889	0.986667;
	1682	1	10.3	-6.2	0	0	1	1.02747537	-0.364618641	90	1	1.08889	0.933333;
	1683	1	16.7	3.4	0	0	1	1.04644805	-18.1253636	63	1	1.06349	0.936508;
	1684	1	9.6	-2.4	0	0	1	1.05311842	-18.0819383	63	1	1.06717	0.936508;
	1685	1	37.9	-14.9	0	0	1	1.05576625	-7.42319188	90	1	1.07778	0.977778;
	1686	1	1.7	-0.8	0	0	1	1.01688395	-19.0057682	90	1	1.06667	0.977778;
	1687	1	30.6	-10.5	0	0	1	1.01696325	-19.2133612	90	1	1.06667	0.977778;
	1688	1	12.5	-3.1	0	0	1	1.0508664	-22.4413	63	1	1.07937	0.920635;
	1689	1	35.2	-8.6	0	0	1	1.03353225	-12.61605	63	1	1.06349	0.936508;
	1690	1	0	0	0	0	1	1.04765678	-9.68060003	225	1	1.08889	0.933333;
	1691	2	0	0	0	0	1	0.994155776	-24.4443562	63	1	1.06349	0.968254;
	1692	2	0	0	0	0	1	1.06607107	-25.977792	63	1	1.07937	0.920635;
	1693	1	0	0	0	0	1	1.02269682	-21.1028051	63	1	1.06349	0.968254;
	1694	1	4	-1.7	0	0	1	1.02483088	-11.9621011	63	1	1.06349	0.936508;
	1695	2	0	0	0	0	1	1.0668196	-16.3068702	63	1	1.07937	0.920635;
	1696	1	0	0	0	30	1	1.03250911	-21.6492972	63	1	1.06349	0.968254;
	1697	1	58.5	7.8	0	0	1	1.04633664	-17.4109929	225	1	1.08444	1.00889;
	1698	1	0	0.1	0	0	1	1.00451017	3.86576747	63	1	1.07937	0.952381;
	1699	1	2	1	0	0	1	1.0550081	-14.5241064	90	1	1.06667	0.977778;
	1700	2	0	0	0	0	1	0.990365274	-21.3331702	63	1	1.07937	0.920635;
	1701	1	21	-3	0	0	1	1.04043426	-10.0039399	90	1	1.06667	0.977778;
	1702	1	0	0	0	0	1	1.05368331	12.642896	380	1	1.10526	1.03947;
	1703	1	0	0	0	0	1	1.05370153	12.6423556	380	1	1.10526	1.03947;
	1704	2	0	0	0	0	1	1.00769072	5.92780577	63	1	1.07937	0.952381;
	1705	1	0	0	0	0	1	1.05096638	8.52359365	225	1	1.08889	0.986667;
	1706	1	0	0	0	0	1	1.05085927	8.51036126	225	1	1.08889	0.986667;
	1707	2	0.7	0	0	0	1	1.07219511	-20.0746002	63	1	1.07937	0.920635;
	1708	1	0	0.1	0	0	1	1.03010246	-13.649256	63	1	1.06349	0.968254;
	1709	1	7.1	27.1	0	0	1	1.01702655	6.01875439	63	1	1.07937	0.952381;
	1710	2	0	0.9	0	0	1	1.046	-18.9277813	63	1	1.07937	0.920635;
	1711	2	5.2	0	0	0	1	1.05683812	-11.9225835	63	1	1.07937	0.920635;
	1712	1	30	-2.5	0	0	1	1.05470578	-12.4071482	63	1	1.07937	0.920635;
	1713	2	0	0	0	0	1	1.0333897	-12.8170504	63	1	1.06349	0.936508;
	1714	1	65.4	15.1	0	0	1	1.06857162	-5.99985488	225	1	1.08889	1.00444;
	1715	1	0	0	0	0	1	1.02335897	-7.03302415	63	1	1.04762	0.952381;
	1716	1	0	0	0	0	1	1.01970466	-6.99522344	63	1	1.04762	0.952381;
	1717	1	0	0	0	0	1	1.06206047	-4.85426545	225	1	1.08889	1.00444;
	1718	1	0	0	0	0	1	1.06205829	-4.85479224	225	1	1.08889	1.00444;
	1719	1	0	0	0	0	1	1.06208034	-4.85504023	225	1	1.08889	1.00444;
	1720	1	0	0	0	0	1	1.06205942	-4.85460287	225	1	1.08889	1.00444;
	1721	1	0	0	0	0	1	1.02329448	-7.05690216	63	1	1.04762	0.952381;
	1722	1	0	0	0	0	1	1.01938642	-7.0494628	63	1	1.04762	0.952381;
	1723	1	0	0	0	0	1	1.06207272	-4.85092428	225	1	1.08889	1.00444;
	1724	1	42.9	4.8	0	0	1	1.07607741	-1.81053025	63	1	1.09524	0.936508;
	1725	1	0	0	0	0	1	1.06929459	1.19666385	225	1	1.08889	0.942222;
	1726	1	44	1.2	0	0	1	1.06313852	-4.44869658	225	1	1.08889	1.00444;
	1727	1	48	7.3	0	0	1	1.06281868	-4.45504015	225	1	1.08889	1.00444;
	1728	1	0	-1	0	0	1	1.01688078	-11.1510373	63	1	1.06349	0.936508;
	1729	1	0	0	0	0	1	1.04200774	-12.1537407	90	1	1.06667	0.977778;
	1730	1	0	0	0	0	1	1.07157195	-9.30670501	225	1	1.08818	1.00444;
	1731	1	1	-0.9	0	0	1	1.0569716	-22.4903313	63	1	1.07937	0.920635;
	1732	1	0	0	0	0	1	1.02560939	-19.3976893	63	1	1.07937	0.920635;
	1733	1	21.6	-0.3	0	0	1	1.04766611	-15.5713008	225	1	1.08444	1.00889;
	1734	1	21.8	2.9	0	0	1	0.998622726	-18.6654559	63	1	1.06349	0.936508;
	1735	2	0	0	0	0	1	1.0430977	-16.8349179	20	1	1.15	0.8;
	1736	1	-3.1	0	0	0	1	1.04205564	-16.8349179	63	1	1.06349	0.936508;
	1737	1	10.5	0.6	0	0	1	1.01914951	-14.4265479	90	1	1.06667	0.977778;
	1738	1	35.6	-0	0	0	1	1.05979776	-3.51786052	90	1	1.07778	0.977778;
	1739	1	14	2.4	0	0	1	1.08438378	-2.05330233	90	1	1.09675	0.933333;
	1740	2	0	0	0	0	1	1.01404506	-16.0815779	63	1	1.06349	0.936508;
	1741	1	11.8	1.6	0	0	1	1.03194036	-4.70215926	63	1	1.07937	0.920635;
	1742	1	26.3	-5.6	0	0	1	1.06273324	-16.4607485	63	1	1.07937	0.920635;
	1743	1	0	0	0	0	1	1.05718218	-13.9850425	225	1	1.08889	1;
	1744	1	10.5	-2.7	0	0	1	1.03673834	-11.4025296	90	1	1.07778	0.977778;
	1745	1	14.2	-0.5	0	0	1	1.04071315	-7.40148312	90	1	1.06667	0.977778;
	1746	2	0	0	0	0	1	1.04652208	-20.9555881	63	1	1.07937	0.920635;
	1747	1	10.6	-3.7	0	0	1	1.04403926	-14.257404	63	1	1.06349	0.968254;
	1748	1	-0.9	2.2	0	0	1	1.03313568	0.940426232	225	1	1.08889	0.986667;
	1749	1	-0.9	2.2	0	0	1	1.03313285	0.940538836	225	1	1.08889	0.986667;
	1750	1	0	0	0	0	1	1.0640828	5.66322638	380	1	1.10526	1.03947;
	1751	1	0	0	0	0	1	1.06419474	5.6653083	380	1	1.10526	1.03947;
	1752	1	0	0	0	0	1	1.03316043	0.939441932	225	1	1.08889	0.986667;
	1753	2	0	0	0	0	1	1.005	5.6222217	20	1	1.15	0.8;
	1754	2	0	0	0	0	1	1.002	5.0829447	20	1	1.15	0.8;
	1755	2	-4.8	0	0	0	1	1.008	7.38901247	20	1	1.15	0.8;
	1756	1	0	0	0	0	1	1.03304617	0.95503057	225	1	1.08889	0.986667;
	1757	1	0	0	0	0	1	1.03303906	0.953173166	225	1	1.08889	0.986667;
	1758	1	0	0	0	0	1	1.03304382	0.961003646	225	1	1.08889	0.986667;
	1759	1	9.3	-6.3	0	0	1	1.01215803	-18.5698561	63	1	1.06349	0.968254;
	1760	1	0	0	0	0	1	1.01965561	-18.6915418	63	1	1.06349	0.968254;
	1761	1	0	0	0	0	1	1.04211353	-17.621108	225	1	1.08444	1.00889;
	1762	1	18.7	4.2	0	15.4	1	1.00395834	-14.7654607	63	1	1.06349	0.936508;
	1763	1	3	2.2	0	0	1	1.02962039	-8.02078563	63	1	1.06349	0.936508;
	1764	1	10.9	-3	0	0	1	1.02942759	-9.1911644	63	1	1.06349	0.936508;
	1765	1	1.5	0.4	0	0	1	1.01487139	-14.1739816	63	1	1.06349	0.936508;
	1766	1	19.5	2.4	0	0	1	1.03572965	-17.6390011	63	1	1.07937	0.920635;
	1767	1	15.9	7.1	0	0	1	1.04122349	-16.1832463	63	1	1.07937	0.920635;
	1768	1	28.2	1.5	0	0	1	0.961164636	-11.4142239	63	1	1.07937	0.952381;
	1769	1	17.1	2.3	0	0	1	1.04433926	-7.33024625	225	1	1.08889	0.933333;
	1770	1	0	0.2	0	0	1	1.03984667	-14.8580472	63	1	1.06349	0.968254;
	1771	1	21.7	0.2	0	0	1	1.03017201	-4.72531864	63	1	1.07937	0.920635;
	1772	1	0	0	0	0	1	1.02914615	-23.158711	63	1	1.07937	0.920635;
	1773	1	39.2	5.2	0	0	1	1.01234739	-12.2646453	63	1	1.07937	0.952381;
	1774	1	0.9	-2.3	0	0	1	1.05916275	2.93997368	380	1	1.10526	1.04211;
	1775	1	16.7	6.6	0	0	1	1.05768755	5.55152224	380	1	1.10526	1.04211;
	1776	1	23.4	-2	0	0	1	1.05702963	5.70122072	380	1	1.10526	1.04211;
	1777	1	0.9	-0.3	0	0	1	1.0590792	2.94024559	380	1	1.10526	1.04211;
	1778	1	0	0	0	0	1	1.0428864	-17.378898	63	1	1.07937	0.920635;
	1779	1	8.5	1.7	0	0	1	1.07541658	2.47033982	225	1	1.08889	0.888889;
	1780	1	-0.5	1.8	0	0	1	1.03559807	-12.0498829	63	1	1.06349	0.936508;
	1781	1	0	0	0	0	1	1.06451327	-4.18544973	225	1	1.08889	1.00444;
	1782	1	0	0	0	0	1	1.01261171	-11.5013034	63	1	1.06349	0.952381;
	1783	1	0	0	0	0	1	1.04568042	-12.3686556	90	1	1.06667	0.977778;
	1784	1	0	0	0	0	1	1.05932919	-13.605368	90	1	1.07073	0.977778;
	1785	1	0	0	0	0	1	1.06456678	-10.3715455	225	1	1.08444	1.00444;
	1786	1	25.7	1.7	0	0	1	1.01520505	-14.1859964	90	1	1.06667	0.977778;
	1787	1	59.3	0.3	0	30.4	1	1.0535479	-12.8470118	90	1	1.07778	0.977778;
	1788	1	0	0	0	0	1	1.05033094	-10.1533703	225	1	1.08889	1.00444;
	1789	1	13.8	1	0	0	1	1.00865264	-21.4773032	63	1	1.07937	0.920635;
	1790	1	0.6	0.3	0	0	1	1.01117467	-12.3390543	63	1	1.07937	0.952381;
	1791	1	0	0	0	0	1	1.03861679	3.69024796	63	1	1.06384	0.904762;
	1792	1	0	0	0	0	1	1.01582717	-14.3009326	63	1	1.06349	0.936508;
	1793	1	0	0	0	0	1	1.04569684	-10.9478518	225	1	1.08889	0.933333;
	1794	1	6.2	0.8	0	0	1	1.05067769	-7.78780859	63	1	1.05089	0.952381;
	1795	1	2	1.5	0	0	1	1.02061407	-8.21012521	63	1	1.07937	0.952381;
	1796	1	0	0	0	0	1	1.02312659	-8.17644092	63	1	1.07937	0.952381;
	1797	1	19.6	-5.9	0	0	1	1.03192393	3.38916235	63	1	1.07937	0.920635;
	1798	1	16.5	-1.7	0	0	1	1.04488503	-9.41424032	63	1	1.07937	0.920635;
	1799	1	0	0	0	0	1	1.05498026	-9.22926132	90	1	1.07778	0.922222;
	1800	1	0	0	0	0	1	1.06941312	-6.79064128	225	1	1.08889	1;
	1801	1	4	5.7	0	10	1	1.03471976	-17.0125555	63	1	1.07937	0.920635;
	1802	1	0	0	0	0	1	1.0605177	-14.5641679	225	1	1.08889	1;
	1803	1	0	0	0	0	1	1.00160692	-16.3156286	63	1	1.06349	0.968254;
	1804	1	23.5	2.1	0	0	1	1.06886787	-6.01045431	225	1	1.08889	1.00444;
	1805	1	19.7	5.6	0	0	1	1.06873297	-6.02421843	225	1	1.08889	1.00444;
	1806	1	0	0	0	0	1	1.04658101	-20.988435	63	1	1.07937	0.920635;
	1807	1	13	-2.8	0	0	1	1.04656944	-21.0204441	63	1	1.07937	0.920635;
	1808	1	21.5	4.6	0	0	1	1.0717563	-3.93608438	225	1	1.08889	1.00444;
	1809	1	10.3	-0.8	0	0	1	1.01107431	-21.7486025	63	1	1.07937	0.920635;
	1810	1	0	0	0	0	1	1.03977975	-9.68336103	63	1	1.06349	0.936508;
	1811	1	0	0	0	0	1	1.05835596	-5.69310264	225	1	1.08889	0.933333;
	1812	1	2.3	-2.8	0	0	1	1.00385113	5.05835556	63	1	1.07937	0.952381;
	1813	1	14.3	2.1	0	0	1	1.00241693	4.97116831	63	1	1.07937	0.952381;
	1814	1	6	5.5	0	0	1	1.0256707	-23.7249233	63	1	1.07937	0.920635;
	1815	1	5.5	2.1	0	0	1	1.01625525	2.04665516	63	1	1.06349	0.952381;
	1816	1	5	2.3	0	0	1	1.07877887	3.55918304	90	1	1.11111	0.955556;
	1817	1	0	0	0	0	1	1.019229	-9.84878425	63	1	1.04762	0.952381;
	1818	1	0	0	0	0	1	1.04749324	-5.4822673	225	1	1.08889	1.00444;
	1819	2	0	0	0	0	1	1.06007239	-22.8243361	63	1	1.07937	0.920635;
	1820	1	22	2.9	0	0	1	1.03186778	-13.0086314	90	1	1.06667	0.977778;
	1821	1	21	3	0	0	1	1.01274882	-6.56703486	63	1	1.07937	0.952381;
	1822	1	39.6	-8.6	0	0	1	1.02733855	-16.1668385	90	1	1.06667	0.977778;
	1823	1	0.2	-1	0	0	1	1.06123194	-2.47706719	90	1	1.15556	0.855556;
	1824	1	20.3	-7.5	0	0	1	1.05275225	-6.11854303	90	1	1.07778	0.977778;
	1825	1	3	1	0	0	1	1.04293105	-10.4771946	90	1	1.07778	0.977778;
	1826	1	6	0	0	0	1	1.04995318	-3.43002186	63	1	1.09524	0.904762;
	1827	1	7.8	-1.3	0	0	1	1.02256055	-11.5563615	90	1	1.06667	0.977778;
	1828	1	31.1	1.9	0	0	1	1.05011394	-3.41211909	63	1	1.07937	0.920635;
	1829	1	0	0	0	0	1	1.03888339	-15.3504454	63	1	1.07937	0.920635;
	1830	1	0	0	0	0	1	1.06860754	-11.6025321	225	1	1.08889	1;
	1831	1	33	10.1	0	0	1	1.0748296	5.79992492	225	1	1.08889	0.888889;
	1832	1	32.5	0.2	0	0	1	1.07432392	-2.52496267	90	1	1.08889	0.933333;
	1833	1	0	0	0	0	1	0.993311644	-7.55213564	63	1	1.07937	0.952381;
	1834	1	0	0	0	0	1	1.03617746	-6.10346589	225	1	1.08889	0.986667;
	1835	1	0	0	0	0	1	1.06247146	-3.22056434	380	1	1.10526	1.03947;
	1836	1	6	-0.5	0	0	1	1.00953962	-17.5969801	90	1	1.06667	0.977778;
	1837	1	36.4	3	0	0	1	1.0276431	-16.6349134	63	1	1.07937	0.920635;
	1838	1	59.4	-1.7	0	0	1	1.03221586	-27.3491946	63	1	1.06349	0.968254;
	1839	1	0	0	0	0	1	1.05175334	-22.7441614	225	1	1.08444	1.00889;
	1840	1	0.9	-0.2	0	0	1	1.05626304	-6.72087296	90	1	1.07778	0.977778;
	1841	1	0.4	-0.3	0	0	1	0.991641328	-12.7287564	63	1	1.06349	0.936508;
	1842	1	13.8	1	0	0	1	1.01048434	-18.1674085	90	1	1.06667	0.977778;
	1843	1	10.7	-4.7	0	0	1	1.07353701	-4.09617747	90	1	1.08889	0.933333;
	1844	1	38.2	1.9	0	0	1	1.02821457	-12.4433838	63	1	1.06349	0.936508;
	1845	1	0	0	0	0	1	1.04268845	-9.9040693	225	1	1.08889	0.933333;
	1846	1	44.9	20.2	0	0	1	1.06770338	-5.61031041	225	1	1.08889	1.00444;
	1847	1	-4.8	-7.6	0	0	1	1.06825642	-5.56204352	225	1	1.08889	1.00444;
	1848	1	-0	0	0	0	1	0.995966576	-16.9053246	63	1	1.07937	0.952381;
	1849	1	6.4	-2.4	0	0	1	1.02129692	-2.1403057	63	1	1.07937	0.952381;
	1850	1	0	0	0	0	1	1.03778307	0.555554606	225	1	1.08889	0.986667;
	1851	1	-2	0	0	0	1	1.04637837	-15.7690164	63	1	1.07937	0.920635;
	1852	1	4.5	-1.1	0	0	1	1.00193751	1.47776158	63	1	1.07937	0.952381;
	1853	1	8.5	8.8	0	0	1	1.00163818	1.45124758	63	1	1.07937	0.952381;
	1854	1	0.3	-0.5	0	0	1	1.09000521	-1.62611177	90	1	1.1	0.944444;
	1855	1	0	0	0	0	1	1.04303889	-10.4716612	90	1	1.07778	0.977778;
	1856	1	0	0	0	0	1	1.04303884	-10.4716598	90	1	1.07778	0.977778;
	1857	1	16	4.9	0	0	1	1.02490595	-12.084096	63	1	1.06349	0.936508;
	1858	1	-0.1	0.5	0	0	1	1.01207051	-14.6664535	63	1	1.07937	0.952381;
	1859	2	0	0	0	0	1	1.0178949	-23.4163609	63	1	1.06349	0.968254;
	1860	1	25.3	-1.7	0	0	1	1.04356494	-19.1599398	63	1	1.07937	0.920635;
	1861	1	20	3.5	0	0	1	1.03142572	-12.8751939	63	1	1.06349	0.936508;
	1862	1	19	1.4	0	0	1	1.03122666	-12.880102	63	1	1.06349	0.936508;
	1863	1	14.7	-2	0	0	1	1.00395459	3.45611144	63	1	1.07937	0.952381;
	1864	1	20.3	1.2	0	0	1	1.05529494	-18.6326592	63	1	1.07937	0.920635;
	1865	1	27.8	4.8	0	0	1	1.00591007	-25.5013901	63	1	1.06349	0.968254;
	1866	1	0	0	0	0	1	0.989336659	-14.4273841	63	1	1.06349	0.968254;
	1867	2	0	-0.7	0	0	1	1.06841981	-15.7964396	63	1	1.07937	0.920635;
	1868	1	0	0	0	0	1	1.01184179	-12.9909832	63	1	1.06349	0.936508;
	1869	1	0	0	0	0	1	0.98672063	-3.02756442	63	1	1.07937	0.952381;
	1870	2	0	0	0	0	1	1.0724517	-20.0810624	63	1	1.07937	0.920635;
	1871	1	11.9	1.2	0	0	1	0.969423662	-25.6893249	63	1	1.06349	0.965446;
	1872	1	15	-1	0	0	1	1.02416459	-7.96826973	90	1	1.06667	0.977778;
	1873	1	18.9	3.8	0	0	1	1.04013857	-6.5888659	90	1	1.06667	0.977778;
	1874	1	28.7	-1.6	0	0	1	0.999767202	-17.6443186	90	1	1.06667	0.977778;
	1875	1	4.3	-3.9	0	0	1	1.02759297	-0.892227306	90	1	1.08889	0.933333;
	1876	1	26.8	-7.6	0	0	1	1.02464688	-14.083698	90	1	1.06667	0.977778;
	1877	2	0	0	0	0	1	1.032	-3.71962188	63	1	1.04762	0.952381;
	1878	2	2	1.2	0	0	1	1.00994554	-13.682808	63	1	1.06349	0.936508;
	1879	1	39.2	2.7	0	0	1	1.02659468	-14.6213804	63	1	1.06349	0.968254;
	1880	1	30.3	2.3	0	0	1	1.01234727	-5.78736152	63	1	1.04762	0.952381;
	1881	1	13.9	2	0	0	1	1.04275415	-4.43024946	63	1	1.07937	0.920635;
	1882	1	0.8	1.2	0	0	1	1.04986441	-7.98875348	90	1	1.07778	0.977778;
	1883	1	2	0	0	0	1	1.06702376	-12.2152631	90	1	1.07778	0.922222;
	1884	1	51.9	19.4	0	0	1	1.0295443	-9.06289756	63	1	1.06349	0.936508;
	1885	1	6	-0.3	0	0	1	1.0935772	-2.97499533	90	1	1.11111	0.955556;
	1886	1	0	0	0	0	1	1.00745696	-1.24149124	63	1	1.07937	0.952381;
	1887	1	-3.2	3.4	0	0	1	1.05787321	-5.25612363	90	1	1.06694	0.977778;
	1888	1	13.7	4.6	0	0	1	1.03250868	-11.9982095	63	1	1.06349	0.936508;
	1889	1	0	0	0	0	1	1.05306394	-1.51630859	90	1	1.07778	0.977778;
	1890	1	0	0	0	0	1	1.08643508	0.687775538	225	1	1.08889	1.00444;
	1891	1	11.3	-3.3	0	0	1	1.03234733	-12.8453932	90	1	1.07778	0.977778;
	1892	1	11	-0.6	0	0	1	1.01617982	-21.1296584	90	1	1.06667	0.977778;
	1893	1	10	-0.6	0	0	1	1.01655193	-21.0747555	90	1	1.06667	0.977778;
	1894	1	26.8	-0.1	0	0	1	1.05667585	-7.14185549	90	1	1.07778	0.977778;
	1895	1	30.8	0.5	0	0	1	1.04633706	-17.1149568	63	1	1.07937	0.920635;
	1896	1	0	0.1	0	0	1	1.02002095	-18.6567325	63	1	1.06349	0.968254;
	1897	1	24.9	6.9	0	0	1	1.05286938	-4.37086612	225	1	1.08889	1.00444;
	1898	1	16.5	1.2	0	0	1	1.0659419	-3.68499503	225	1	1.08889	1.00444;
	1899	1	71.2	11.1	0	0	1	1.05047016	-4.9286749	225	1	1.08889	1.00444;
	1900	2	0	0	0	0	1	0.996	2.67590427	20	1	1.15	0.8;
	1901	2	0	0	0	0	1	0.996	2.27061844	20	1	1.15	0.8;
	1902	2	0	0	0	0	1	0.996	2.66631907	20	1	1.15	0.8;
	1903	2	0	0	0	0	1	0.996	2.52939185	20	1	1.15	0.8;
	1904	1	0	0	0	0	1	1.00519418	1.18057681	225	1	1.08889	0.986667;
	1905	1	0	0	0	0	1	1.00519497	1.17858798	225	1	1.08889	0.986667;
	1906	1	0	0	0	0	1	1.0051942	1.18052978	225	1	1.08889	0.986667;
	1907	1	0	0	0	0	1	1.00519449	1.17985788	225	1	1.08889	0.986667;
	1908	1	0	0	0	0	1	0.986744542	-2.32485377	63	1	1.07937	0.952381;
	1909	1	0	0	0	0	1	1.00524105	1.17320163	225	1	1.08889	0.986667;
	1910	1	0	0	0	0	1	1.00682934	-11.479604	63	1	1.06349	0.936508;
	1911	1	0	0	0	0	1	1.02740429	-6.0646244	225	1	1.08889	0.933333;
	1912	1	12.3	-8.8	0	0	1	1.01856396	-14.0750095	63	1	1.07937	0.920635;
	1913	1	0	0	0	0	1	1.06119422	-11.829253	225	1	1.08889	1;
	1914	1	0.5	-2	0	0	1	1.04026337	-7.2309455	90	1	1.07778	0.977778;
	1915	1	0	0	0	0	1	1.03107752	-11.5868148	63	1	1.06349	0.936508;
	1916	1	0	-0.9	0	0	1	1.02677085	-6.43663523	63	1	1.04762	0.952381;
	1917	1	23.6	-2.7	0	0	1	1.05511047	-1.38914975	90	1	1.07778	0.977778;
	1918	1	39.5	6.3	0	0	1	1.02986945	-18.6116184	63	1	1.06349	0.968254;
	1919	1	39.1	-3.1	0	0	1	1.03311552	-2.75826648	63	1	1.07937	0.952381;
	1920	1	0	0	0	0	1	1.07371027	-0.340257388	225	1	1.08889	0.986667;
	1921	1	0	0	0	0	1	1.02570292	-22.2677036	63	1	1.07937	0.952381;
	1922	1	0	0	0	0	1	1.02539542	-22.3573138	63	1	1.07937	0.952381;
	1923	1	0.4	-10	0	0	1	1.03931174	-23.160605	63	1	1.06349	0.968254;
	1924	1	50.5	3.6	0	0	1	1.05392455	-20.1157501	225	1	1.08444	1.00889;
	1925	1	12.1	-1.6	0	0	1	1.028115	-10.9581497	90	1	1.06667	0.977778;
	1926	1	53.9	2.3	0	0	1	1.02530185	-22.3557962	63	1	1.06349	0.968254;
	1927	1	29.5	3.9	0	0	1	1.03349618	-16.3121881	63	1	1.07937	0.920635;
	1928	1	0	0	0	0	1	1.00834281	-11.1360306	63	1	1.06349	0.968254;
	1929	1	0	0	0	0	1	1.0692919	-16.3071919	63	1	1.07937	0.920635;
	1930	1	7.8	-6.5	0	0	1	1.07135998	-16.0757404	63	1	1.07937	0.920635;
	1931	1	19	3.5	0	0	1	1.07979949	2.2632621	90	1	1.1	0.944444;
	1932	1	0	0	0	0	1	1.02613846	-8.97494191	63	1	1.04762	0.952381;
	1933	1	33.6	2.2	0	0	1	1.07960785	-5.7953863	225	1	1.09092	1.00444;
	1934	2	11.1	-0.9	0	0	1	1.04878772	-15.5084682	90	1	1.07778	0.922222;
	1935	1	0	0	0	0	1	1.06347725	-11.8365919	225	1	1.08889	1;
	1936	1	0	0	0	0	1	1.03208718	-2.33595758	90	1	1.06667	0.977778;
	1937	1	0	0	0	0	1	1.07436625	2.76193889	380	1	1.10263	1.04211;
	1938	1	44.7	1.5	0	0	1	1.05598051	-4.98672043	63	1	1.07937	0.920635;
	1939	1	0	0	0	0	1	1.03663497	-16.7142062	90	1	1.07778	0.922222;
	1940	1	0	0	0	-64	1	1.01347784	-13.6040137	20	1	1.15	0.8;
	1941	1	0	0	0	0	1	1.06776595	-13.1330035	225	1	1.08889	1;
	1942	1	0	0	0	0	1	1.07819853	-10.0117644	380	1	1.10526	1.05263;
	1943	1	0	0	0	0	1	1.01621242	2.23968825	63	1	1.06349	0.952381;
	1944	1	-7.5	-12.5	0	0	1	1.07444133	7.21078224	380	1	1.10263	1.04211;
	1945	1	0	0	0	0	1	1.02294636	-12.5367161	63	1	1.06349	0.936508;
	1946	2	0	0	0	0	1	1.02294636	-12.5367161	63	1	1.06349	0.936508;
	1947	2	0	0	0	0	1	1.02524409	-12.6743604	63	1	1.06349	0.936508;
	1948	1	19	-0.8	0	0	1	1.02577183	-21.3323836	63	1	1.06349	0.968254;
	1949	1	0	0	0	0	1	1.08455548	-1.36529485	90	1	1.11111	0.922222;
	1950	1	0	0	0	0	1	1.08987404	-1.6183151	90	1	1.11111	0.922222;
	1951	1	0	0	0	0	1	1.06689932	1.18190157	225	1	1.08889	0.942222;
	1952	1	0	0	0	0	1	1.07474352	4.31223036	380	1	1.10526	1;
	1953	1	0	0	0	0	1	1.02503259	-9.61967932	63	1	1.04762	0.952381;
	1954	1	0	0.1	0	0	1	1.01231153	-5.78662095	63	1	1.04762	0.952381;
	1955	2	0	0	0	0	1	1.05846569	-16.2144858	63	1	1.07937	0.920635;
	1956	1	3.7	0.2	0	0	1	0.995673365	-1.30467698	63	1	1.07937	0.952381;
	1957	1	21	-0.3	0	0	1	1.02865227	-7.87779701	90	1	1.06667	0.977778;
	1958	1	28.4	-1.9	0	0	1	1.0261146	-10.1951031	63	1	1.06349	0.936508;
	1959	1	29.7	-5.1	0	0	1	1.03407807	-11.6281686	63	1	1.06349	0.936508;
	1960	1	12.1	-1.1	0	0	1	1.01860675	-19.0390546	90	1	1.06667	0.977778;
	1961	1	21.8	0.7	0	0	1	1.01198452	-12.5993651	63	1	1.07937	0.952381;
	1962	1	0.6	-0.3	0	0	1	1.06124348	-8.08437841	90	1	1.07412	0.977778;
	1963	1	0	0	0	0	1	1.02954275	-12.4689222	63	1	1.06349	0.936508;
	1964	1	13.5	-5.6	0	0	1	1.03490898	-12.8710275	63	1	1.07937	0.952381;
	1965	1	2.8	0.9	0	0	1	1.00953536	-11.9687755	63	1	1.07937	0.952381;
	1966	2	0	0	0	0	1	1.05413853	-24.5217845	63	1	1.07937	0.920635;
	1967	1	0	0	0	0	1	1.0484397	-10.9637257	225	1	1.08889	0.933333;
	1968	1	0	0	0	0	1	1.05722709	-8.45622019	225	1	1.08889	0.933333;
	1969	1	0	0	0	0	1	1.0634112	-5.18106867	380	1	1.10526	1.03947;
	1970	1	17.4	-1.1	0	0	1	0.999822544	-3.50139265	63	1	1.07937	0.952381;
	1971	1	0	0	0	0	1	0.999128751	-10.4160913	63	1	1.06349	0.936508;
	1972	1	13	0.1	0	0	1	1.01779483	-9.99010386	63	1	1.06349	0.936508;
	1973	1	28.9	-2.5	0	0	1	1.01991915	-11.8083188	63	1	1.07937	0.952381;
	1974	2	0	0	0	0	1	1.008	2.81719493	20	1	1.15	0.8;
	1975	2	0	0	0	0	1	1.009	2.81728001	20	1	1.15	0.8;
	1976	2	0	0	0	0	1	1.008	2.97999325	20	1	1.15	0.8;
	1977	2	0	0	0	0	1	1.006	2.918155	20	1	1.15	0.8;
	1978	2	0	0	0	0	1	1.006	2.8522536	20	1	1.15	0.8;
	1979	1	0	0	0	0	1	1.01393632	2.50042381	225	1	1.08889	0.986667;
	1980	1	0	0	0	0	1	1.01394652	2.50043611	225	1	1.08889	0.986667;
	1981	1	0	0	0	0	1	1.0139357	2.50207446	225	1	1.08889	0.986667;
	1982	1	0	0	0	0	1	1.01391554	2.50142259	225	1	1.08889	0.986667;
	1983	1	0	0	0	0	1	1.01399848	2.49722886	225	1	1.08889	0.986667;
	1984	1	0	0	0	0	1	1.01391579	2.50075571	225	1	1.08889	0.986667;
	1985	1	9.1	0.2	0	0	1	0.974559098	-4.30318824	63	1	1.07937	0.952381;
	1986	1	0	0	0	0	1	1.01399788	2.49722892	225	1	1.08889	0.986667;
	1987	2	0	0	0	0	1	1.008	-2.11604077	20	1	1.15	0.8;
	1988	2	0	0	0	0	1	0.997	-9.74975863	63	1	1.06349	0.936508;
	1989	2	-1	0	0	0	1	0.999	-10.4854013	63	1	1.06349	0.936508;
	1990	1	0	0	0	0	1	1.01809347	-5.10719448	225	1	1.08889	0.933333;
	1991	2	1	0	0	0	1	1.04188163	-22.3795026	63	1	1.07937	0.920635;
	1992	1	22.5	-4.4	0	0	1	1.01167053	-23.9923639	63	1	1.06349	0.952381;
	1993	2	-1.4	0	0	0	1	1.068	-16.2944299	63	1	1.07937	0.920635;
	1994	1	1.1	0.4	0	0	1	1.01531706	-12.0766608	63	1	1.07937	0.952381;
	1995	1	48.1	-3	0	0	1	1.00833619	-14.7539908	63	1	1.06349	0.936508;
	1996	1	0	0	0	0	1	1.01700512	-0.519027916	63	1	1.06349	0.952381;
	1997	1	27.7	-1.5	0	0	1	1.07243854	-2.6492614	90	1	1.08005	0.977778;
	1998	1	0	0	0	0	1	1.06962275	0.602201502	225	1	1.08444	1.00444;
	1999	2	0	0	0	0	1	1.04462053	-15.2565553	63	1	1.06349	0.936508;
	2000	1	0	0	0	0	1	1.05594923	-16.5794725	63	1	1.07937	0.920635;
	2001	1	0	-1	0	0	1	1.02659154	-15.0061314	63	1	1.06349	0.936508;
	2002	1	11.1	-0.7	0	0	1	1.02579492	-20.6258652	63	1	1.07937	0.920635;
	2003	1	0	0	0	0	1	1.04448455	-16.4585946	63	1	1.07937	0.920635;
	2004	1	13.1	-1.2	0	0	1	1.07757996	-12.5512671	225	1	1.08889	1;
	2005	1	10.2	1.2	0	0	1	0.982805706	-8.20495769	63	1	1.07937	0.952381;
	2006	1	8.9	3.1	0	0	1	0.999034923	-3.26381775	63	1	1.07937	0.952381;
	2007	2	0	0	0	0	1	0.889679703	-15.2136857	45	1	1	0.888889;
	2008	1	2.5	0.9	0	0	1	1.02853437	-9.0289658	63	1	1.07937	0.952381;
	2009	1	0	0	0	0	1	1.02979113	-8.92090932	63	1	1.07937	0.952381;
	2010	1	17.3	-0.3	0	0	1	1.04862507	4.69130217	63	1	1.07937	0.920635;
	2011	1	0	0	0	0	1	1.04765798	-5.48366935	225	1	1.08889	0.933333;
	2012	1	38.4	6.3	0	0	1	1.04513893	-12.3111762	63	1	1.07937	0.920635;
	2013	1	11.9	1.8	0	0	1	0.999152565	-2.7025441	63	1	1.07937	0.952381;
	2014	2	0	0	0	0	1	1.02	-18.6470263	63	1	1.07937	0.952381;
	2015	1	30.7	2.1	0	0	1	1.08083587	-5.44036114	225	1	1.09207	1.00444;
	2016	1	15.9	0.4	0	0	1	1.06817026	-6.14373372	225	1	1.08889	1.00444;
	2017	1	-1.4	0.1	0	0	1	1.0307375	-10.8546935	90	1	1.06667	0.977778;
	2018	1	24.3	-0.5	0	0	1	1.05172685	-15.613326	63	1	1.07937	0.920635;
	2019	1	0	0	0	0	1	1.07443043	-12.2459647	225	1	1.08889	1;
	2020	1	9.9	-7	0	0	1	0.98960701	-3.59749862	63	1	1.07937	0.952381;
	2021	1	0	-1	0	0	1	1.03235426	-10.2874679	90	1	1.06667	0.977778;
	2022	1	114.5	34.3	0	0	1	1.03740939	1.15000987	225	1	1.08889	0.986667;
	2023	1	-10.9	-34.7	0	0	1	1.08312351	-1.36435595	380	1	1.10526	1.05263;
	2024	1	2.2	-21.9	0	0	1	1.08323386	-1.39130074	380	1	1.10526	1.05263;
	2025	2	0	0	0	0	1	1.068	-16.2064099	63	1	1.07937	0.920635;
	2026	2	0	0	0	0	1	1.073	-16.0800637	63	1	1.07937	0.920635;
	2027	1	0	0	0	0	1	1.07495811	-10.3671246	225	1	1.08889	1;
	2028	1	7	0.1	0	0	1	1.02581419	-12.7759091	63	1	1.06349	0.936508;
	2029	1	-0	-2.3	0	0	1	1.011511	-3.46888249	63	1	1.07937	0.952381;
	2030	1	-3.4	-10.7	0	0	1	1.07219803	-3.29549758	225	1	1.08889	1.00444;
	2031	1	22.9	-2.9	0	0	1	1.04577606	-2.04027255	90	1	1.07778	0.977778;
	2032	1	29.9	3.1	0	0	1	1.01124385	-20.0254603	63	1	1.06349	0.968254;
	2033	1	25.5	-3.5	0	0	1	1.02436495	-24.8500169	63	1	1.06349	0.968254;
	2034	1	0	0	0	0	1	1.01899776	-13.3712736	63	1	1.06349	0.936508;
	2035	2	0	0	0	0	1	1.065	-8.07879133	90	1	1.07778	0.922222;
	2036	1	0	0	0	0	1	1.05617236	-7.28051422	90	1	1.07778	0.922222;
	2037	1	8.6	0.2	0	0	1	1.03062708	-17.3632752	90	1	1.06667	0.977778;
	2038	1	43.1	8.1	0	0	1	1.08505608	-2.55775259	90	1	1.1	0.944444;
	2039	1	25.8	-3.1	0	0	1	1.01468316	-21.9897711	90	1	1.06667	0.977778;
	2040	1	0	0	0	0	1	1.04861248	-15.5529411	90	1	1.07778	0.922222;
	2041	1	22.2	-2.1	0	0	1	1.02865616	-20.920776	90	1	1.06667	0.977778;
	2042	1	9	-2.1	0	0	1	1.05600959	-23.9957312	63	1	1.07937	0.920635;
	2043	1	13.6	0.5	0	0	1	0.992432188	-23.0593348	63	1	1.06349	0.952381;
	2044	1	15	-1.3	0	0	1	1.06023397	-18.1966242	63	1	1.07937	0.920635;
	2045	1	9	-4	0	0	1	1.01470827	-34.6328729	63	1	1.06686	0.952381;
	2046	1	35.3	5	0	0	1	1.0202319	-18.9694566	63	1	1.07937	0.920635;
	2047	1	0	0	0	0	1	1.07819376	-15.6497287	225	1	1.08889	1;
	2048	1	35.4	-5.6	0	15.4	1	1.04387678	-8.9020796	63	1	1.04859	0.952381;
	2049	1	9	-2	0	0	1	1.04929607	-18.7803858	63	1	1.07937	0.920635;
	2050	1	26.1	-3.9	0	0	1	1.0647621	-3.60668306	225	1	1.08889	1.00444;
	2051	1	5	-0.6	0	0	1	1.03323285	-10.5426803	63	1	1.06349	0.936508;
	2052	1	0	0	0	0	1	1.10881479	-18.6823099	150	1	1.10997	0.9;
	2053	1	0	0	0	0	1	1.04224006	-17.506397	225	1	1.08889	0.977778;
	2054	1	0	0	0	0	1	0.995821817	-1.28457413	63	1	1.07937	0.952381;
	2055	1	0	0	0	0	1	0.997553135	-2.19138374	63	1	1.07937	0.952381;
	2056	1	26.1	0.9	0	0	1	1.01931925	1.9827845	225	1	1.08889	0.986667;
	2057	2	0	0	0	0	1	1.026	-12.7802082	63	1	1.06349	0.936508;
	2058	1	27.1	6.6	0	0	1	1.00081402	-9.05436157	63	1	1.04762	0.952381;
	2059	1	11.9	-3.3	0	0	1	1.0261015	-6.77042963	63	1	1.04762	0.952381;
	2060	1	0	0	0	0	1	1.06872201	-10.0563926	225	1	1.08889	1;
	2061	1	0.4	0.1	0	0	1	0.992726755	-16.8549828	63	1	1.07937	0.952381;
	2062	1	0	0	0	0	1	1.07468857	-5.67996377	225	1	1.08945	1.00444;
	2063	1	0	0	0	0	1	1.07574792	-0.618428095	380	1	1.10263	1.04211;
	2064	1	14.6	1	0	0	1	1.02149763	-25.8705581	63	1	1.06349	0.968254;
	2065	1	10.6	1	0	0	1	1.02155706	-25.8556179	63	1	1.06349	0.968254;
	2066	1	12.6	0	0	0	1	1.02159395	-25.8639147	63	1	1.06349	0.968254;
	2067	1	15	-7	0	0	1	1.03949925	-18.5234894	63	1	1.07937	0.920635;
	2068	1	0	0	0	0	1	1.08334399	10.827894	380	1	1.10526	1;
	2069	1	0	0	0	0	1	1.08323667	10.7124127	380	1	1.10526	1;
	2070	1	-4.2	0	0	0	1	1.08302653	10.7193667	380	1	1.10526	1;
	2071	1	-1.7	0	0	0	1	1.08311147	10.8521121	380	1	1.10526	1;
	2072	1	-12.2	0	0	0	1	1.08292693	10.7287472	380	1	1.10526	1;
	2073	1	0	0	0	0	1	1.08349318	10.7807701	380	1	1.10526	1;
	2074	1	10.5	-2.3	0	0	1	1.04052385	-10.8180513	63	1	1.06349	0.936508;
	2075	1	39.4	-0.7	0	0	1	1.07633986	2.34223902	90	1	1.1	0.944444;
	2076	1	23.4	2.8	0	0	1	1.01021644	-14.6381152	63	1	1.07937	0.952381;
	2077	1	-1.3	5.7	0	0	1	0.984997542	-4.88134732	63	1	1.04762	0.952381;
	2078	1	-1.1	-8.7	0	0	1	1.04580087	-5.59955206	225	1	1.08889	0.933333;
	2079	1	0	0	0	0	1	1.04077872	-7.49330876	63	1	1.06349	0.936508;
	2080	1	0	0	0	0	1	1.07142074	-0.572176006	380	1	1.10526	1.03947;
	2081	1	0	0	0	0	1	1.07160223	-0.565308506	380	1	1.10526	1.03947;
	2082	1	6	1	0	0	1	1.08452276	-2.02070804	90	1	1.1	0.944444;
	2083	1	0	0	0	0	1	1.0558667	-11.9245155	63	1	1.07937	0.920635;
	2084	1	12.7	-11	0	0	1	1.07638134	-9.37589686	63	1	1.07937	0.920635;
	2085	1	0	0	0	0	1	1.06916875	-7.65830457	225	1	1.08889	1;
	2086	1	24.1	-4.3	0	0	1	1.01490923	-5.78941182	90	1	1.06667	0.977778;
	2087	1	0	0	0	0	1	1.01639206	-5.32834317	90	1	1.06667	0.977778;
	2088	1	41	-7	0	0	1	1.06904938	-4.82498038	225	1	1.08889	1.00444;
	2089	1	61	-14	0	0	1	1.06907843	-4.91235614	225	1	1.08889	1.00444;
	2090	1	0	0	0	0	1	1.03227564	-8.98992609	90	1	1.06667	0.977778;
	2091	1	0.6	-0.5	0	0	1	1.05978968	-4.2347652	90	1	1.06882	0.977778;
	2092	2	0	0	0	0	1	1.07478636	-21.6709399	63	1	1.07937	0.920635;
	2093	1	25.5	1.2	0	0	1	1.03249053	-18.3747292	63	1	1.06349	0.968254;
	2094	1	0	0	0	0	1	1.04428329	-13.6988548	225	1	1.08444	1.00889;
	2095	1	0	0	0	-64	1	1.00636378	-6.88760311	20	1	1.15	0.8;
	2096	1	0	0	0	0	1	1.05679841	-6.34788294	225	1	1.08889	0.986667;
	2097	1	0	0	0	0	1	1.06647444	-3.92669517	380	1	1.10526	1.03947;
	2098	1	39	3.6	0	0	1	1.02009646	-26.02525	63	1	1.06349	0.968254;
	2099	1	22.5	2.6	0	0	1	1.04821738	-8.11135471	90	1	1.07778	0.977778;
	2100	1	12.9	-3.7	0	0	1	1.00259116	-21.2178641	90	1	1.06667	0.977778;
	2101	1	13	3	0	0	1	1.09565164	-0.64140563	90	1	1.11111	0.955556;
	2102	1	0	0	0	0	1	1.06643202	1.28518365	225	1	1.08889	0.911111;
	2103	1	0	0	0	0	1	1.06856633	2.33889448	225	1	1.08889	0.911111;
	2104	1	40.2	10.2	0	0	1	0.997489957	-1.29984285	63	1	1.07937	0.952381;
	2105	1	0	0	0	0	1	1.03336833	1.30339479	225	1	1.08889	0.986667;
	2106	1	9.3	5.9	0	0	1	0.988208696	-29.0418196	63	1	1.06349	0.952381;
	2107	2	12	4.4	0	0	1	1.08	2.27221028	90	1	1.1	0.944444;
	2108	1	18.8	-2.3	0	0	1	1.01306994	-24.265856	63	1	1.06349	0.952381;
	2109	1	17.5	-6.5	0	0	1	1.07294821	-11.096378	90	1	1.07799	0.922222;
	2110	1	12.1	-0.6	0	0	1	1.01662155	-26.1384612	90	1	1.06667	0.977778;
	2111	2	0	0	0	0	1	0.981	-36.9335309	63	1	1.06349	0.952381;
	2112	1	0	0	0	0	1	1.02219992	-19.7461192	63	1	1.06349	0.952381;
	2113	1	0	0	0	0	1	1.05487149	-17.2408388	225	1	1.08444	1.00444;
	2114	1	27.2	-0.8	0	0	1	1.01153305	-22.0167286	90	1	1.06667	0.977778;
	2115	1	0	0	0	0	1	1.06909886	-5.90893911	225	1	1.08889	1.00444;
	2116	1	8.3	-13.2	0	0	1	1.01694799	-9.17389849	63	1	1.07937	0.952381;
	2117	1	2.3	-2.2	0	0	1	1.01626169	-9.13785149	63	1	1.07937	0.952381;
	2118	1	8.3	0.8	0	0	1	1.01608439	-9.11880981	63	1	1.07937	0.952381;
	2119	1	5.3	-2.2	0	0	1	1.01613985	-9.1163134	63	1	1.07937	0.952381;
	2120	1	0	0	0	0	1	1.01611791	-9.11126042	63	1	1.07937	0.952381;
	2121	1	0	0	0	0	1	1.05818424	-6.73407207	225	1	1.08889	0.986667;
	2122	1	6.2	-1.5	0	0	1	1.0006896	-27.8494408	63	1	1.06349	0.952381;
	2123	1	14	-5.1	0	0	1	1.04507139	-21.9721327	63	1	1.07937	0.920635;
	2124	1	18.4	-3.1	0	0	1	0.980210718	-31.9137875	63	1	1.06349	0.952381;
	2125	1	14.9	8.2	0	0	1	0.993195072	-3.46225976	63	1	1.07937	0.952381;
	2126	1	20.6	-0.5	0	0	1	1.04563175	-3.26846201	63	1	1.07937	0.920635;
	2127	1	1.2	-0	0	0	1	0.99419486	-10.7726961	63	1	1.06349	0.936508;
	2128	1	0	0	0	0	1	1.03723175	-8.27438318	20	1	1.15	0.8;
	2129	1	3	-0.8	0	0	1	0.996362009	-22.311197	63	1	1.06349	0.968254;
	2130	1	37	3.7	0	0	1	1.03286856	-7.0814806	63	1	1.04762	0.952381;
	2131	1	15.5	-9.8	0	0	1	1.01250732	-26.7778814	63	1	1.06349	0.952381;
	2132	1	0	0	0	0	1	0.983349865	-3.70699419	63	1	1.07937	0.952381;
	2133	1	0	0	0	0	1	1.06973907	-12.8643177	63	1	1.07937	0.920635;
	2134	1	0	0	0	0	1	1.06903805	-9.3586644	225	1	1.08889	1;
	2135	1	12.2	1.1	0	0	1	1.0081354	-13.9002461	63	1	1.07937	0.952381;
	2136	1	13.7	-3.7	0	0	1	1.02547272	-8.52651077	63	1	1.06349	0.936508;
	2137	1	31.3	-2.3	0	0	1	1.02174088	-10.1133978	63	1	1.06349	0.936508;
	2138	1	0	0	0	0	1	1.04763937	-5.49597047	225	1	1.08889	0.933333;
	2139	1	0	0	0	0	1	1.04763885	-5.49385157	225	1	1.08889	0.933333;
	2140	1	0	0	0	0	1	1.04758496	-5.49718115	225	1	1.08889	0.933333;
	2141	1	0	0	0	0	1	1.07581225	-1.30788454	90	1	1.1	0.944444;
	2142	1	0	0	0	0	1	1.07331993	1.64774653	150	1	1.10667	0.946667;
	2143	1	30.8	1.3	0	0	1	1.07581321	2.02733324	225	1	1.08889	0.955556;
	2144	1	13.2	1.5	0	0	1	0.992074384	-17.0953826	63	1	1.07937	0.952381;
	2145	1	0	0	0	0	1	0.951495586	-14.2990522	45	1	1	0.888889;
	2146	1	17.2	3	0	0	1	1.00863329	-16.7267534	63	1	1.06349	0.936508;
	2147	1	0	0	0	0	1	1.03050157	-12.0320344	225	1	1.08889	0.933333;
	2148	1	411.3	105.1	0	0	1	1.06813532	5.31050025	225	1	1.08889	0.888889;
	2149	1	20.8	7.6	0	0	1	1.07874385	7.0673361	225	1	1.08889	0.888889;
	2150	1	3	0.1	0	0	1	1.00244418	-0.0902773877	63	1	1.07937	0.952381;
	2151	1	9.2	-7.4	0	0	1	1.04717689	-0.77373597	90	1	1.07778	0.977778;
	2152	1	0	0	0	0	1	1.07525367	0.0969475325	225	1	1.08889	1.00444;
	2153	1	-1.9	3.7	0	0	1	1.07997135	-1.63969007	225	1	1.09043	1.00444;
	2154	1	-1.9	3.7	0	0	1	1.07997135	-1.63970781	225	1	1.09043	1.00444;
	2155	1	41.6	4.1	0	0	1	1.03087563	-16.2565753	63	1	1.06349	0.968254;
	2156	1	0	0	0	0	1	1.02719069	-12.3993227	63	1	1.06349	0.936508;
	2157	1	0	0	0	0	1	1.04228808	-8.67214253	225	1	1.08889	0.933333;
	2158	1	0	0	0	0	1	1.05860022	-4.97562605	380	1	1.10526	1.03947;
	2159	1	20.5	-1	0	0	1	1.02131922	-23.5207387	90	1	1.06667	0.977778;
	2160	1	9.1	-1.2	0	0	1	1.02360996	-13.7086333	90	1	1.06667	0.977778;
	2161	1	15.7	1.2	0	0	1	1.0030145	-3.18395383	63	1	1.07937	0.952381;
	2162	1	19.6	-1.6	0	0	1	0.974612514	-12.8699659	63	1	1.07937	0.952381;
	2163	1	9.1	2.1	0	0	1	1.03036631	-18.1543728	63	1	1.07937	0.920635;
	2164	1	0	0	0	0	1	1.00745524	-1.24145028	63	1	1.07937	0.952381;
	2165	1	0	0	0	0	1	0.993936689	-10.040625	63	1	1.07937	0.952381;
	2166	1	28.7	0.5	0	0	1	1.0441291	-16.607418	63	1	1.07937	0.920635;
	2167	1	11	3.3	0	0	1	1.01071044	-20.1218091	90	1	1.06667	0.977778;
	2168	1	47.9	1.4	0	0	1	1.02435712	-7.63904328	63	1	1.04762	0.952381;
	2169	2	0	0	0	0	1	1.071	-0.973157509	90	1	1.07778	0.977778;
	2170	1	43.6	0.1	0	0	1	1.0698703	-0.957480415	90	1	1.07778	0.977778;
	2171	1	0	0	0	0	1	1.07537274	1.82324596	225	1	1.08889	1.00444;
	2172	1	0	0	0	0	1	1.05526789	-17.2433718	225	1	1.08444	1.00444;
	2173	2	0	0	0	0	1	1.027	-6.37029432	63	1	1.04762	0.952381;
	2174	1	22.5	-3.4	0	0	1	1.07893994	3.56725555	90	1	1.11111	0.955556;
	2175	1	0	0	0	0	1	1.07500268	5.81678921	225	1	1.08889	0.968889;
	2176	1	-0.7	0.2	0	0	1	1.0248578	-12.9399775	63	1	1.06349	0.936508;
	2177	1	7.3	0.2	0	0	1	1.02446391	-12.996075	63	1	1.06349	0.936508;
	2178	1	11.3	0.2	0	0	1	1.02448847	-13.0258854	63	1	1.06349	0.936508;
	2179	1	-0.5	1.9	0	0	1	1.03399929	-9.93263523	63	1	1.06349	0.936508;
	2180	1	16.7	-2	0	0	1	1.03590332	-18.7836803	63	1	1.07937	0.920635;
	2181	1	0	0	0	0	1	1.03423201	-1.70667528	63	1	1.08547	0.952381;
	2182	1	0	0	0	0	1	0.99084778	-2.45795038	63	1	1.07937	0.952381;
	2183	1	23.6	0	0	0	1	1.00726745	1.35591301	225	1	1.08889	0.986667;
	2184	1	26.8	0	0	0	1	1.00689889	1.3546928	225	1	1.08889	0.986667;
	2185	1	69.3	20.2	0	0	1	1.03430369	-5.06010598	90	1	1.07778	0.977778;
	2186	1	0	0	0	0	1	0.999111748	-2.30468484	63	1	1.07937	0.952381;
	2187	1	0	0	0	0	1	0.999111748	-2.30468484	63	1	1.07937	0.952381;
	2188	1	33.4	4.1	0	0	1	1.06426246	-4.22443226	225	1	1.08889	1.00444;
	2189	1	13.7	4.4	0	0	1	0.995021869	3.97002043	63	1	1.07937	0.952381;
	2190	1	18.5	-0.5	0	0	1	1.0598405	-5.80216876	63	1	1.07937	0.920635;
	2191	1	39.5	2.9	0	0	1	1.07566703	1.25433283	225	1	1.08889	0.888889;
	2192	1	22.5	2.4	0	0	1	1.07568835	1.25712262	225	1	1.08889	0.888889;
	2193	1	0	0	0	0	1	1.00438371	-7.4761282	63	1	1.04762	0.952381;
	2194	1	0	0	0	0	1	1.07972012	-5.77031639	225	1	1.09103	1.00444;
	2195	1	24.5	0.2	0	0	1	1.0584412	-2.51835087	90	1	1.07778	0.977778;
	2196	1	0	0	0	0	1	1.0043851	-7.47613614	63	1	1.04762	0.952381;
	2197	1	0	3.4	0	0	1	1.00874269	-8.70633178	63	1	1.04762	0.952381;
	2198	1	31	2.3	0	0	1	1.0336785	-7.78404133	63	1	1.04762	0.888889;
	2199	1	28.5	-3	0	0	1	1.04014959	-12.6791587	63	1	1.07937	0.920635;
	2200	2	0	0	0	0	1	1.08391157	-0.742345612	90	1	1.1	0.944444;
	2201	2	0	0	0	0	1	0.888666447	-15.1520403	45	1	1	0.888889;
	2202	1	13.5	1	0	0	1	1.01104013	-14.374471	63	1	1.06349	0.936508;
	2203	2	0.7	2.8	0	0	1	1.048	-16.3770975	90	1	1.07778	0.922222;
	2204	1	4.5	-0.1	0	0	1	0.972160252	0.236309327	45	1	1.06667	0.933333;
	2205	1	2.5	1.9	0	0	1	1.08576576	1.05558238	225	1	1.08889	1.00444;
	2206	1	0	0	0	0	1	1.07750853	2.33593921	380	1	1.10526	1.04211;
	2207	1	5.5	0	0	0	1	1.08591647	1.07446847	225	1	1.08889	1.00444;
	2208	1	-7.5	3.4	0	0	1	1.08576236	1.05632961	225	1	1.08889	1.00444;
	2209	1	-13.7	0.4	0	0	1	1.07751192	2.33660403	380	1	1.10526	1.04211;
	2210	1	7.1	-0.7	0	0	1	1.04045163	3.22131248	63	1	1.06349	0.904762;
	2211	1	48.7	-7.3	0	0	1	1.0918585	-1.54541403	90	1	1.1	0.944444;
	2212	1	34.9	-3.5	0	0	1	1.01789313	-21.1893368	63	1	1.06349	0.952381;
	2213	1	2	2	0	0	1	1.02793538	-12.9016939	63	1	1.06349	0.968254;
	2214	1	84.2	1.6	0	0	1	1.07658543	1.44181649	225	1	1.08889	0.888889;
	2215	1	6	2.1	0	0	1	1.00211939	0.38029715	63	1	1.07937	0.952381;
	2216	1	17.2	2.5	0	0	1	1.08047438	-2.09480424	90	1	1.1	0.944444;
	2217	1	1.1	0	0	0	1	1.01011642	-20.4198949	63	1	1.07937	0.920635;
	2218	1	66.1	-1.5	0	0	1	1.08059496	-2.25713278	90	1	1.1	0.944444;
	2219	1	8.5	-2.4	0	0	1	1.01789931	-1.48923754	63	1	1.06349	0.952381;
	2220	1	13.2	0.5	0	0	1	1.0124202	-24.2773085	63	1	1.06349	0.952381;
	2221	1	6	0.1	0	0	1	1.04489493	-14.406578	63	1	1.07937	0.920635;
	2222	1	30.2	-3.2	0	0	1	1.01851991	-21.0821495	90	1	1.06667	0.977778;
	2223	1	20.4	11.3	0	0	1	1.00210663	-10.2236008	63	1	1.04762	0.952381;
	2224	1	49.3	1.9	0	0	1	1.06638058	-5.21934221	225	1	1.08889	1.00444;
	2225	1	78.9	-2.1	0	0	1	1.06640461	-5.29598751	225	1	1.08889	1.00444;
	2226	1	1	-0.9	0	0	1	0.993494626	-7.03895939	63	1	1.07937	0.952381;
	2227	1	11.5	1	0	0	1	0.990299846	-7.58322839	63	1	1.07937	0.952381;
	2228	1	29.5	0.1	0	0	1	0.989637501	-2.85743524	63	1	1.07937	0.952381;
	2229	1	20.9	0.5	0	0	1	1.02628803	-19.4276723	90	1	1.06667	0.977778;
	2230	1	0	0	0	0	1	1.01890656	-12.4925807	225	1	1.08889	0.933333;
	2231	1	31.3	0	0	0	1	0.999088844	-2.30396722	63	1	1.07937	0.952381;
	2232	1	0	0	0	0	1	1.0202885	1.78726524	225	1	1.08889	0.986667;
	2233	1	2.3	0.6	0	0	1	1.07287107	0.628304628	380	1	1.10526	1.04211;
	2234	1	28.7	-5.2	0	0	1	1.07903209	-3.66085745	90	1	1.1	0.944444;
	2235	1	19	5	0	0	1	0.983519593	-2.95958821	63	1	1.07937	0.952381;
	2236	1	0	0	0	0	1	1.00380138	-3.26153697	63	1	1.07937	0.952381;
	2237	1	0	0	0	0	1	1.03560172	-1.32067254	225	1	1.08889	0.986667;
	2238	1	19.9	-1.9	0	0	1	1.05225716	-3.23282843	63	1	1.07937	0.920635;
	2239	1	4.1	-1.1	0	0	1	1.05505801	-25.3818274	63	1	1.07937	0.920635;
	2240	1	0	0	0	0	1	0.979629825	-2.48823622	63	1	1.07937	0.952381;
	2241	1	30.3	3.1	0	0	1	1.07327314	2.29291532	90	1	1.11111	0.955556;
	2242	1	0	0	0	0	1	1.0719531	4.36231857	225	1	1.08889	0.968889;
	2243	1	9.5	-9.5	0	0	1	0.990498724	-2.6078694	63	1	1.07937	0.952381;
	2244	1	-7.8	-1.3	0	0	1	1.07581201	-1.82841842	63	1	1.09524	0.936508;
	2245	1	34.4	3.5	0	0	1	1.07928756	-0.382087791	90	1	1.11111	0.955556;
	2246	1	8.8	1.3	0	0	1	1.01685106	-11.1503392	63	1	1.06349	0.936508;
	2247	1	-0.2	3.9	0	0	1	1.07460056	1.75909232	225	1	1.08889	0.888889;
	2248	1	0.7	2.1	0	0	1	1.02542222	-23.8567681	63	1	1.07937	0.920635;
	2249	1	0	0	0	0	1	0.861023007	-18.5368216	150	1	1	0.66;
	2250	1	31.7	-19.1	0	0	1	1.07626671	-18.5364424	225	1	1.08889	1;
	2251	1	7.9	-1.7	0	0	1	1.04204656	-9.84493354	63	1	1.07937	0.920635;
	2252	1	0	0	0	0	1	1.05817726	-6.72276238	90	1	1.07153	0.977778;
	2253	1	4.2	6	0	0	1	0.987267223	0.449033178	63	1	1.07937	0.952381;
	2254	1	0	0	0	0	1	1.05930624	6.6642829	380	1	1.10526	1.03947;
	2255	2	-0	-0.9	0	0	1	1.106	-16.2197847	20	1	1.15	0.8;
	2256	1	4.6	-0.8	0	0	1	1.0668196	-16.3068702	63	1	1.07937	0.920635;
	2257	1	0	0	0	0	1	1.09044867	-14.5765599	225	1	1.09167	1;
	2258	1	7.8	-11	0	0	1	1.0656832	-10.8998579	63	1	1.07937	0.920635;
	2259	1	23.6	-3.1	0	0	1	1.0391983	-5.49914152	90	1	1.07778	0.977778;
	2260	1	9.1	3.3	0	0	1	0.98457814	-2.82976676	63	1	1.07937	0.952381;
	2261	1	20	5	0	0	1	1.0740335	-1.99815104	63	1	1.09524	0.936508;
	2262	1	27.9	13.4	0	0	1	1.03409057	-23.7456821	63	1	1.06349	0.968254;
	2263	1	0	0	0	0	1	1.05349378	-20.3683251	225	1	1.08444	1.00889;
	2264	1	70.3	-6.7	0	0	1	1.06677625	-4.95867514	225	1	1.08889	1.00444;
	2265	1	31.1	6.7	0	0	1	1.01210826	-3.63495282	63	1	1.07937	0.952381;
	2266	1	40.6	2.9	0	0	1	1.07555255	1.96200279	225	1	1.08889	1.00444;
	2267	1	35.6	2.6	0	0	1	1.07696263	1.62131821	225	1	1.08889	1.00444;
	2268	1	2.9	-1.7	0	0	1	1.01821428	5.98710344	63	1	1.07937	0.952381;
	2269	1	6	-0.9	0	0	1	1.00350888	3.21614055	63	1	1.07937	0.952381;
	2270	1	14	2	0	0	1	1.08314783	-1.66947142	90	1	1.11111	0.955556;
	2271	1	24.3	-2.3	0	0	1	1.01596774	-10.4561349	63	1	1.07937	0.952381;
	2272	1	0	0	0	0	1	1.02449933	-8.24304187	150	1	1.1	0.9;
	2273	1	0	0	0	0	1	1.05709853	-6.56858693	225	1	1.08889	0.986667;
	2274	1	18	-5.3	0	0	1	1.04738999	-7.85328675	90	1	1.07778	0.977778;
	2275	1	1.7	-0.8	0	0	1	1.03849182	3.94266935	63	1	1.06349	0.904762;
	2276	1	0	0	0	0	1	1.09081836	7.65529998	63	1	1.12417	0.952381;
	2277	1	1.9	1.6	0	0	1	1.0157331	6.1263703	63	1	1.07937	0.952381;
	2278	1	-0.7	0	0	0	1	1.05263913	7.65529998	225	1	1.08889	0.986667;
	2279	1	40.7	7.5	0	0	1	1.01711239	-24.2659972	63	1	1.07937	0.920635;
	2280	1	0	0	0	0	1	1.08389045	-1.61519305	90	1	1.11111	0.922222;
	2281	1	0	0	0	0	1	1.07590441	1.29934944	225	1	1.08889	0.924444;
	2282	1	24.2	1.4	0	0	1	0.990838332	-3.0908754	63	1	1.07937	0.952381;
	2283	1	0	0	0	0	1	1.08391157	-0.742345612	90	1	1.1	0.944444;
	2284	1	0	-4	0	0	1	1.00605907	0.613605936	63	1	1.07937	0.952381;
	2285	1	0	0	0	0	1	1.02370249	-4.07651871	63	1	1.07937	0.952381;
	2286	1	0.3	-0.8	0	0	1	1.02275593	-21.9809555	63	1	1.06349	0.952381;
	2287	1	4.1	-0.9	0	0	1	1.03207243	-9.03693907	90	1	1.06667	0.977778;
	2288	1	0	0	0	0	1	0.9896828	-3.64910426	63	1	1.07937	0.952381;
	2289	1	7.9	-11	0	0	1	0.996684306	2.72132649	63	1	1.07937	0.952381;
	2290	1	-286.7	35.7	0	0	1	1.00707088	5.58670362	225	1	1.04444	0.982222;
	2291	1	0	0	0	0	1	1.00519049	5.52890511	225	1	1.04444	0.982222;
	2292	1	0	0	0	0	1	1.01489787	5.85260384	63	1	1.07937	0.952381;
	2293	1	32.4	7	0	0	1	1.06832844	2.31072166	225	1	1.08889	0.888889;
	2294	1	13.2	1.7	0	0	1	1.04150222	-7.74067599	90	1	1.07778	0.977778;
	2295	1	15	3.3	0	0	1	0.972232842	-28.0375725	63	1	1.06349	0.957406;
	2296	1	0	0	0	0	1	1.04897175	-10.904464	63	1	1.07937	0.920635;
	2297	1	0	0	0	0	1	1.03872262	-19.190751	63	1	1.07937	0.920635;
	2298	1	0	0	0	0	1	1.08009964	-9.74213928	380	1	1.10526	1.05263;
	2299	1	8.8	1.9	0	0	1	1.02545453	-16.6965947	90	1	1.06667	0.977778;
	2300	1	44.8	9.3	0	0	1	1.04455414	-11.9318221	63	1	1.06349	0.936508;
	2301	1	0	0	0	0	1	1.04840614	-8.88368816	225	1	1.08889	0.933333;
	2302	1	0	0	0	0	1	1.02613148	-8.97482354	63	1	1.04762	0.952381;
	2303	2	0	0	0	0	1	1.00438603	-7.47617802	63	1	1.04762	0.952381;
	2304	1	36.4	9.5	0	0	1	1.01699955	-8.32019703	63	1	1.04762	0.952381;
	2305	2	0	0	0	0	1	1.02430453	-6.52600425	63	1	1.04762	0.952381;
	2306	1	0	0	0	0	1	1.011169	-13.6102779	63	1	1.06349	0.936508;
	2307	1	0	0	0	0	1	1.0489657	-10.1684201	225	1	1.08889	0.933333;
	2308	1	32.4	5	0	0	1	1.0240584	-11.624919	63	1	1.07937	0.920635;
	2309	1	7.3	5.2	0	0	1	1.03307693	-8.8736422	63	1	1.06349	0.936508;
	2310	1	6.5	-0.7	0	0	1	1.03500733	-22.6467918	63	1	1.07937	0.920635;
	2311	1	11	-2	0	0	1	0.982662652	-9.59720914	63	1	1.07937	0.952381;
	2312	1	-0.5	-0.3	0	0	1	1.01677386	-15.2584033	90	1	1.06667	0.977778;
	2313	1	13.3	2.1	0	0	1	1.03066574	-20.2975887	63	1	1.07937	0.920635;
	2314	1	5.8	-4	0	0	1	1.03158678	-15.9690884	90	1	1.06667	0.977778;
	2315	1	6	0.1	0	0	1	0.989279564	-34.0253873	63	1	1.06349	0.952381;
	2316	1	41	-1.5	0	0	1	0.983284414	-2.58805871	63	1	1.07937	0.952381;
	2317	1	0	0	0	0	1	1.03404343	-0.348442336	225	1	1.08889	0.986667;
	2318	1	0	0	0	0	1	0.981345165	-27.3250223	63	1	1.06349	0.966564;
	2319	1	22.1	-1.3	0	0	1	1.04748637	-21.2481447	63	1	1.07937	0.920635;
	2320	1	14.3	2	0	0	1	1.03178753	-12.9011151	63	1	1.06349	0.936508;
	2321	1	49.4	4.2	0	0	1	1.04468161	-7.26058019	225	1	1.08889	0.933333;
	2322	1	0	0	0	0	1	1.03578418	-18.1011285	63	1	1.07937	0.920635;
	2323	1	0	0	0	0	1	1.07453712	-14.8852412	225	1	1.08889	1;
	2324	1	55.7	15.4	0	0	1	1.0210507	-9.36598734	63	1	1.06349	0.936508;
	2325	1	8.4	6.3	0	0	1	1.01817732	-18.8659779	90	1	1.06667	0.977778;
	2326	1	23	2	0	0	1	1.02940652	-24.7649125	63	1	1.06349	0.968254;
	2327	1	10	4	0	0	1	1.03561612	-15.2281798	63	1	1.06349	0.968254;
	2328	1	11	-0.7	0	0	1	1.04654826	-7.64498815	90	1	1.06667	0.977778;
	2329	1	38.2	-0.8	0	0	1	1.04042875	-19.964654	63	1	1.07937	0.920635;
	2330	1	10.8	-1.1	0	0	1	1.04592273	-12.0813297	90	1	1.06667	0.977778;
	2331	1	2	1	0	0	1	1.03161963	-13.5413565	90	1	1.06667	0.977778;
	2332	1	15	-2	0	0	1	1.04107791	-6.16843638	90	1	1.06667	0.977778;
	2333	1	30.5	6.4	0	0	1	1.07959518	-5.7796153	225	1	1.0909	1.00444;
	2334	1	23.6	0.2	0	0	1	1.07967367	-5.78751579	225	1	1.09098	1.00444;
	2335	1	23	4.7	0	0	1	1.013447	-1.64855976	63	1	1.07937	0.952381;
	2336	1	0	0	0	0	1	1.0377446	1.15742842	225	1	1.08889	0.986667;
	2337	1	10.5	0.1	0	0	1	1.01313002	-2.62639719	63	1	1.07937	0.952381;
	2338	1	0	0	0	0	1	1.02282542	-20.3136264	63	1	1.07937	0.920635;
	2339	1	28.7	3.2	0	0	1	1.03668497	-8.51591958	63	1	1.04762	0.952381;
	2340	1	9.5	-3.4	0	0	1	1.01949442	-18.7640026	63	1	1.06349	0.968254;
	2341	1	4	4.3	0	0	1	1.01141227	-18.5915395	63	1	1.06349	0.968254;
	2342	1	14.4	0.8	0	0	1	1.04251391	-14.4529463	63	1	1.06349	0.968254;
	2343	1	21.4	9.2	0	0	1	1.04554372	-14.0544035	63	1	1.06349	0.968254;
	2344	1	1.8	3.6	0	0	1	1.05438515	-9.62370564	225	1	1.08444	1.00889;
	2345	1	0	0	0	0	1	1.05350126	-2.61408582	380	1	1.10263	1.05001;
	2346	1	22	-7.4	0	0	1	1.04657959	-11.8013223	90	1	1.06667	0.977778;
	2347	1	11.3	6.1	0	0	1	0.998621977	-29.7844689	63	1	1.06349	0.952381;
	2348	1	2	0	0	0	1	1.00720951	4.05267868	63	1	1.07937	0.952381;
	2349	2	7.9	5.5	0	0	1	0.987	-19.442917	63	1	1.06349	0.968254;
	2350	2	-0.1	0	0	0	1	1.05536933	-17.4115441	63	1	1.07937	0.920635;
	2351	2	0	0	0	0	1	1.03161674	-15.9699203	90	1	1.06667	0.977778;
	2352	1	14.5	-1.6	0	0	1	1.04140406	-11.3482441	63	1	1.06349	0.936508;
	2353	1	7.4	-5.7	0	0	1	1.03826027	-10.0143903	63	1	1.06349	0.936508;
	2354	1	0	0	0	0	1	1.05378626	-7.37768043	225	1	1.08889	0.933333;
	2355	1	13.9	-2.1	0	0	1	1.03065701	-12.0223297	63	1	1.07937	0.952381;
	2356	1	29.7	-3.3	0	0	1	1.04713748	-9.37727059	90	1	1.07778	0.977778;
	2357	1	0	0	0	0	1	1.03164871	-5.54382389	90	1	1.07778	0.977778;
	2358	1	0	0	0	0	1	1.06769673	-3.8389763	225	1	1.08444	1.00444;
	2359	1	0	0	0	0	1	1.07319381	-2.40273748	380	1	1.10263	1.04211;
	2360	1	0	0	0	0	1	1.07323715	-2.37796795	380	1	1.10263	1.04211;
	2361	1	9	1	0	0	1	0.997185765	4.07303479	63	1	1.07937	0.952381;
	2362	1	15	-8.5	0	0	1	1.06009408	-12.6118168	90	1	1.07778	0.922222;
	2363	1	0	0	0	0	1	1.10285803	-18.77826	150	1	1.10144	0.9;
	2364	1	6.4	-0.1	0	0	1	1.04172322	-16.5226766	90	1	1.07778	0.922222;
	2365	1	7.9	-0.7	0	0	1	0.989945227	-8.47110297	63	1	1.07937	0.952381;
	2366	1	6	-3.4	0	0	1	1.04861072	-7.66105763	90	1	1.06667	0.977778;
	2367	1	27	-2.8	0	0	1	1.0422662	-17.3875753	63	1	1.07937	0.920635;
	2368	1	13.9	-3.6	0	0	1	1.04508384	-7.93427612	90	1	1.06667	0.977778;
	2369	1	23.7	-0.5	0	0	1	1.01157692	-12.0643567	90	1	1.06667	0.977778;
	2370	1	37.7	-0	0	0	1	1.02093146	-22.0449476	63	1	1.06349	0.952381;
	2371	1	30.9	-5.2	0	0	1	1.03927066	-10.5011068	90	1	1.06667	0.977778;
	2372	1	0	0	0	0	1	1.00160047	-1.840972	63	1	1.07937	0.952381;
	2373	2	-3.1	0	0	0	1	1.023	1.65620487	20	1	1.15	0.8;
	2374	2	-2.6	0	0	0	1	1.022	1.60892627	20	1	1.15	0.8;
	2375	2	0	0	0	0	1	1.027	0.689850604	20	1	1.15	0.8;
	2376	2	0	0	0	0	1	1.022	1.30526923	20	1	1.15	0.8;
	2377	2	0	0	0	0	1	1.019	0.49560609	20	1	1.15	0.8;
	2378	1	0	0	0	0	1	1.03681337	0.0256470224	225	1	1.08889	0.986667;
	2379	1	0	0	0	0	1	1.0368023	0.0258219207	225	1	1.08889	0.986667;
	2380	1	0	0	0	0	1	1.03684304	0.0196503378	225	1	1.08889	0.986667;
	2381	1	0	0	0	0	1	1.03680881	0.0234392604	225	1	1.08889	0.986667;
	2382	1	0	0	0	0	1	1.03690778	0.0154843193	225	1	1.08889	0.986667;
	2383	1	0	0	0	0	1	1.03679299	0.0183531409	225	1	1.08889	0.986667;
	2384	1	0	0	0	0	1	0.993199823	-1.84791794	63	1	1.07937	0.952381;
	2385	1	0	0	0	0	1	1.03690778	0.0154843193	225	1	1.08889	0.986667;
	2386	1	-0	-0.1	0	0	1	1.00050607	-31.0420505	63	1	1.06349	0.952381;
	2387	1	17	7.8	0	0	1	0.994496539	4.27024311	63	1	1.07937	0.952381;
	2388	1	9.6	-0.2	0	0	1	1.00599485	-30.0297627	63	1	1.06349	0.952381;
	2389	1	8.7	2.1	0	0	1	0.971169164	-36.6183222	63	1	1.06349	0.952381;
	2390	1	22.1	-5.3	0	0	1	0.985422855	-39.3569109	63	1	1.06349	0.952381;
	2391	1	4	2.1	0	0	1	0.999101326	-31.112354	63	1	1.06349	0.952381;
	2392	1	6	-3.9	0	0	1	1.01867833	-31.2295202	63	1	1.06371	0.952381;
	2393	1	24.6	-0.6	0	0	1	0.979933705	-31.2442702	63	1	1.06349	0.952381;
	2394	1	8	1.1	0	0	1	0.983486895	-31.365929	63	1	1.06349	0.952381;
	2395	1	31.3	-1.1	0	0	1	0.979988404	-30.399479	63	1	1.06349	0.952381;
	2396	1	11.9	-1	0	0	1	1.0233875	-10.1545833	63	1	1.07937	0.952381;
	2397	1	2.4	2.1	0	0	1	0.980302767	-27.4788699	63	1	1.06349	0.952381;
	2398	1	9	2	0	0	1	0.978122099	-2.01298683	63	1	1.07937	0.952381;
	2399	1	0	32	0	30	1	1.02016458	-9.1273862	63	1	1.06349	0.968254;
	2400	1	0	-0.2	0	0	1	1.04956526	-11.6925462	63	1	1.07937	0.920635;
	2401	1	0	0	0	0	1	1.06124939	-16.3127536	63	1	1.07937	0.920635;
	2402	1	13.3	-2.8	0	0	1	1.06124253	-16.3238049	63	1	1.07937	0.920635;
	2403	1	4	0	0	0	1	1.0112796	-21.2376059	63	1	1.07937	0.920635;
	2404	1	6.8	-3	0	0	1	1.01228759	-21.8910973	63	1	1.07937	0.920635;
	2405	1	16.5	-7.2	0	0	1	1.05785054	-13.6446417	63	1	1.07937	0.920635;
	2406	1	8.9	-5.8	0	0	1	1.04796591	-21.0552328	63	1	1.07937	0.920635;
	2407	1	31.9	5.2	0	0	1	1.03036412	-15.7120546	63	1	1.07937	0.920635;
	2408	1	6	0	0	0	1	1.03193826	-12.8102085	63	1	1.06349	0.936508;
	2409	1	0	0	0	0	1	1.04459675	-20.8206019	63	1	1.07937	0.920635;
	2411	1	35.9	11.2	0	0	1	1.06152661	-21.5778842	63	1	1.07937	0.920635;
	2412	1	10	5.8	0	0	1	1.05279841	-4.37000882	225	1	1.08444	1.00889;
	2413	1	6	3.3	0	0	1	1.05280396	-4.36962823	225	1	1.08444	1.00889;
	2414	1	9.1	1.9	0	0	1	1.02582225	-24.2830673	63	1	1.07937	0.920635;
	2415	1	19	-4	0	0	1	1.03724646	-12.2351874	90	1	1.07778	0.977778;
	2416	1	8.7	-0.5	0	0	1	1.03929356	-20.6330992	63	1	1.07937	0.920635;
	2417	1	0	2.1	0	0	1	1.06544141	-15.1389533	63	1	1.07937	0.920635;
	2418	1	0	0	0	0	1	1.04543662	-15.4268862	90	1	1.07778	0.922222;
	2419	1	4	-2.7	0	0	1	1.02351606	-7.07767994	63	1	1.04762	0.952381;
	2420	1	4.8	-1.3	0	0	1	1.02853171	-3.9897715	63	1	1.04762	0.952381;
	2421	1	14.2	0.6	0	0	1	0.970099334	-13.7279223	63	1	1.06349	0.936508;
	2422	2	0	0	0	0	1	1.04543662	-15.4268862	90	1	1.07778	0.922222;
	2423	1	24.7	4.7	0	0	1	1.01273979	-20.4082437	63	1	1.06349	0.968254;
	2424	1	29.9	-1.5	0	0	1	0.998169059	-21.3430193	63	1	1.06349	0.952381;
	2425	1	4.8	0.9	0	0	1	1.06371096	-2.69772527	90	1	1.11111	0.922222;
	2426	1	5.7	-3.3	0	0	1	1.0690125	-5.91611563	225	1	1.08889	1.00444;
	2427	1	-0.3	-7.3	0	0	1	1.06902346	-5.91585935	225	1	1.08889	1.00444;
	2428	1	0.3	0	0	0	1	1.05467275	-12.4144575	63	1	1.07937	0.920635;
	2429	1	0	0	0	0	1	1.07005052	-10.1168798	225	1	1.08889	1;
	2430	1	-8	-1.5	0	0	1	1.03084678	-12.264803	63	1	1.06349	0.936508;
	2431	1	27.2	0.6	0	0	1	0.994673411	3.05496701	63	1	1.07937	0.952381;
	2432	1	0.6	-0.2	0	0	1	1.06528297	-8.26806544	90	1	1.07731	0.977778;
	2433	1	47	-6.4	0	0	1	1.00033153	-29.1559646	63	1	1.06349	0.952381;
	2434	1	0	0	0	0	1	1.03060632	-24.2803858	225	1	1.08444	1.00444;
	2435	1	0	0	0	0	1	1.03086704	-24.3779692	225	1	1.08444	1.00444;
	2436	1	25.6	-6	0	0	1	0.995634796	-30.7976377	63	1	1.06349	0.952381;
	2437	1	14.6	-1.9	0	0	1	1.00729414	4.06236603	63	1	1.07937	0.952381;
	2438	1	0	0	0	0	1	1.05241846	7.73492373	225	1	1.08889	0.986667;
	2439	1	23.2	6	0	0	1	0.993132523	-0.570298309	63	1	1.07937	0.952381;
	2440	1	14.5	4.1	0	0	1	1.00250083	-0.0846226193	63	1	1.07937	0.952381;
	2441	1	18.9	3.3	0	0	1	1.01081101	0.584805647	63	1	1.07937	0.952381;
	2442	1	0	0	0	0	1	1.03976816	4.04239017	225	1	1.08889	0.986667;
	2443	1	15.1	5.2	0	0	1	0.990469745	-31.8306679	63	1	1.06349	0.952381;
	2444	1	9.2	-9.9	0	0	1	1.01381351	-33.8744327	63	1	1.06602	0.952381;
	2445	1	35.4	5	0	0	1	1.07022357	-4.82823568	225	1	1.08889	1.00444;
	2446	1	77.2	6.6	0	0	1	1.07014222	-4.90419095	225	1	1.08889	1.00444;
	2447	1	10	-3.7	0	0	1	1.0400725	-12.8790183	63	1	1.06349	0.936508;
	2448	1	0	0	0	0	1	1.01491924	-0.447477473	63	1	1.07937	0.952381;
	2449	1	1	-2	0	0	1	1.01496641	-0.449159455	63	1	1.07937	0.952381;
	2450	1	10.5	-7.7	0	0	1	1.04296288	-15.560099	63	1	1.06349	0.936508;
	2451	1	32.1	-0.2	0	0	1	1.0349196	-14.6056192	63	1	1.07937	0.920635;
	2452	1	5.1	0.2	0	0	1	0.987233345	-29.3570508	63	1	1.06349	0.952381;
	2453	1	12.6	-0.8	0	0	1	0.98620006	-30.5484386	63	1	1.06349	0.952381;
	2454	1	27.9	0	0	0	1	0.976199906	-29.573706	63	1	1.06349	0.952381;
	2455	1	7	-1.8	0	0	1	0.986136949	-28.6290222	63	1	1.06349	0.952381;
	2456	1	7	-1.7	0	0	1	1.03840346	-15.7338175	63	1	1.07937	0.920635;
	2457	1	7.2	3.5	0	0	1	1.05301359	-23.2497607	63	1	1.07937	0.920635;
	2458	1	0	0	0	0	1	1.10902364	-17.86487	150	1	1.10816	0.9;
	2459	1	0	0	0	0	1	1.06977685	-14.0152189	225	1	1.08889	1;
	2460	1	26.8	-5.5	0	0	1	1.00900825	-26.1020974	63	1	1.06349	0.952381;
	2461	1	7.8	-1.3	0	0	1	1.05208573	-14.2275488	90	1	1.07778	0.922222;
	2462	1	14.9	0	0	0	1	0.971729455	-14.6552751	63	1	1.06349	0.936508;
	2463	1	12.6	0.4	0	0	1	1.04954025	-13.5966338	63	1	1.07937	0.920635;
	2464	1	24	-10.1	0	0	1	1.06360691	-6.79392083	63	1	1.07937	0.920635;
	2465	1	37.4	4.2	0	0	1	1.07938485	-5.81357784	225	1	1.09069	1.00444;
	2466	1	0	0	0	0	1	1.0745703	-17.9470105	225	1	1.08889	1;
	2467	1	9.7	2	0	0	1	0.98971538	-3.73674981	63	1	1.07937	0.952381;
	2468	1	0	0	0	0	1	1.04089027	-9.88326789	90	1	1.06667	0.977778;
	2469	1	0	0	0	0	1	1.07069828	-3.19705312	380	1	1.10263	1.04211;
	2470	1	0	0	0	0	1	1.05793986	-15.1348564	63	1	1.07937	0.920635;
	2471	2	2.1	0	0	0	1	1.07492354	-10.3665777	225	1	1.08889	1;
	2472	2	0	0	0	0	1	0.997746795	-20.4081963	63	1	1.06349	0.968254;
	2473	1	3	1.4	0	0	1	1.04095697	-10.4364986	63	1	1.07937	0.952381;
	2474	1	2.2	1.1	0	0	1	1.03293932	-7.0578726	63	1	1.04762	0.952381;
	2475	1	7.6	-0.7	0	0	1	1.02312329	-20.8546866	90	1	1.06667	0.977778;
	2476	1	0	0	0	0	1	1.07169499	-0.670205331	225	1	1.08889	0.888889;
	2477	1	0	0	0	0	1	1.06870239	-0.181181565	225	1	1.08889	0.888889;
	2478	1	0	0	0	0	1	1.07321142	1.55496311	380	1	1.10526	1;
	2479	1	0	0	0	0	1	1.03734876	-10.8508602	90	1	1.07778	0.977778;
	2480	1	0	0	0	0	1	1.05202797	-10.9950067	225	1	1.08889	1.00444;
	2481	1	0	0	0	0	1	1.05874983	-5.3409484	380	1	1.10526	1.04211;
	2482	1	20	-3.7	0	0	1	1.01445427	-22.6457115	63	1	1.07937	0.920635;
	2483	1	34.5	-2.6	0	0	1	1.00317122	-23.8121483	63	1	1.06349	0.968254;
	2484	1	10	2	0	0	1	1.00550705	-21.7699493	63	1	1.06349	0.968254;
	2485	1	12	1	0	0	1	1.00564986	-21.7683738	63	1	1.06349	0.968254;
	2486	1	1	0	0	0	1	1.04084188	-15.5053633	63	1	1.06349	0.936508;
	2487	1	0	0	0	0	1	1.00735643	-1.04380823	63	1	1.07937	0.952381;
	2488	1	0	0	0	0	1	1.02229941	-12.7238627	63	1	1.06349	0.936508;
	2489	1	10.7	-3	0	0	1	1.02961274	-17.8263312	63	1	1.07937	0.920635;
	2490	1	0	0	0	0	1	1.05754415	-16.1410708	63	1	1.07937	0.920635;
	2491	1	0	0	0	0	1	1.01241411	-20.4488456	63	1	1.06349	0.968254;
	2492	1	16.4	-0.2	0	0	1	1.03387437	-16.3190538	63	1	1.07937	0.920635;
	2493	1	44.3	6.1	0	63	1	1.03262791	-16.5374507	90	1	1.06667	0.977778;
	2494	1	0	0	0	0	1	1.01976613	-17.6493282	90	1	1.06667	0.977778;
	2495	1	0	0	0	0	1	1.05161324	-13.8700112	225	1	1.08444	1.00444;
	2496	1	23.9	-2.3	0	0	1	1.02246083	-27.8897659	63	1	1.06349	0.968254;
	2497	1	11.8	-4.6	0	0	1	1.0725633	-11.3406307	90	1	1.07795	0.922222;
	2498	1	19.9	1	0	0	1	1.00241346	-3.30464251	63	1	1.07937	0.952381;
	2499	1	17.8	-12.1	0	0	1	1.04733933	-22.8357999	63	1	1.07937	0.920635;
	2500	1	14.3	3.8	0	0	1	1.0060582	-21.7168539	63	1	1.06349	0.968254;
	2501	1	0	0	0	0	1	1.04257156	-17.5209724	225	1	1.08444	1.00889;
	2502	1	0	0	0	0	1	1.03003933	-16.5914918	63	1	1.07937	0.920635;
	2503	1	18.9	-0.6	0	0	1	0.981785042	-2.81038694	63	1	1.07937	0.952381;
	2504	1	35.7	-2.7	0	0	1	1.0381794	-12.098692	63	1	1.07937	0.952381;
	2505	1	15	0.2	0	0	1	0.993608845	-0.689050396	63	1	1.07937	0.952381;
	2506	2	0	0	0	0	1	1.00999839	-20.2216837	63	1	1.06349	0.968254;
	2507	1	21.8	-3	0	0	1	1.05237623	-5.94535063	90	1	1.07778	0.977778;
	2508	1	16.3	7.6	0	0	1	0.948614321	-14.4856718	45	1	1	0.888889;
	2509	1	7	-0	0	0	1	1.00583339	-21.8210517	63	1	1.07937	0.920635;
	2510	1	14.2	-8	0	0	1	1.05893071	-25.8071826	63	1	1.07937	0.920635;
	2511	1	0.2	-0.5	0	0	1	1.02976231	-15.5397484	63	1	1.06349	0.968254;
	2512	1	12.6	0.6	0	0	1	1.04970593	-13.9054346	63	1	1.07937	0.920635;
	2513	1	25.3	-2.1	0	0	1	1.05618682	-17.6162599	63	1	1.07937	0.920635;
	2514	1	0	0	0	0	1	1.07404952	-14.1825072	225	1	1.08889	1;
	2515	1	23.5	0	0	0	1	1.06264804	-20.9288096	63	1	1.07937	0.920635;
	2516	1	3	-4.7	0	0	1	1.02681911	-8.76841689	90	1	1.06667	0.977778;
	2517	1	11.8	1	0	0	1	1.03414144	-9.2718558	63	1	1.06349	0.936508;
	2518	1	27.5	-6.6	0	0	1	1.03045294	-18.6110352	63	1	1.07937	0.920635;
	2519	1	1.1	-1.8	0	0	1	1.00445215	2.63714157	63	1	1.07937	0.952381;
	2520	1	21.9	-0.7	0	0	1	1.05595141	-19.0778335	63	1	1.07937	0.920635;
	2521	1	0	0	0	0	1	1.08630241	-14.578274	225	1	1.08935	1;
	2522	1	23.4	0.9	0	0	1	0.98782925	-30.8871066	63	1	1.06349	0.952381;
	2523	1	0.7	0	0	0	1	1.06123555	-10.2112493	63	1	1.07937	0.920635;
	2524	1	33.8	-3.6	0	0	1	1.04668006	-17.5365984	63	1	1.07937	0.920635;
	2525	1	36.8	5.5	0	0	1	1.05365761	-18.9662966	63	1	1.07937	0.920635;
	2526	1	0	0	0	0	1	1.07103967	-18.9662966	90	1	1.07936	0.922222;
	2527	1	0	0	0	0	1	1.05611877	-15.182527	63	1	1.07937	0.920635;
	2528	1	0	0	0	0	1	1.07906045	-11.4086043	225	1	1.08889	1;
	2529	1	0	0	0	0	1	1.07795534	-7.15454494	380	1	1.10526	1.05263;
	2530	1	9.9	3.2	0	0	1	1.06672897	0.987692371	225	1	1.08889	0.888889;
	2531	1	14.9	4.2	0	0	1	1.0666999	0.98423266	225	1	1.08889	0.888889;
	2532	1	0	0	0	0	1	1.05334287	-25.0195777	63	1	1.07937	0.920635;
	2533	1	-0.3	-0.3	0	0	1	1.0124223	-5.9791214	90	1	1.06667	0.977778;
	2534	2	88	-11	0	0	1	1.164	1.47867605	90	1	1.16355	0.955556;
	2535	1	13.6	0	0	0	1	1.07403059	2.16463625	225	1	1.08889	0.888889;
	2536	1	34.6	2.3	0	0	1	1.01500204	-9.12054702	63	1	1.04762	0.952381;
	2537	1	40.1	2.8	0	0	1	1.06928204	-5.96616653	225	1	1.08889	1.00444;
	2538	1	7.7	-0.8	0	0	1	1.02932599	-7.48590566	90	1	1.06667	0.977778;
	2539	1	0	0	0	0	1	1.0525722	-13.1550158	63	1	1.07937	0.920635;
	2540	1	51	0.3	0	0	1	0.983564865	-21.4971848	63	1	1.07937	0.920635;
	2541	1	12.1	-3.4	0	0	1	1.03883175	-1.1871023	63	1	1.07937	0.920635;
	2542	1	27.7	-1.3	0	0	1	1.03347778	-24.3151664	63	1	1.06349	0.968254;
	2543	2	0	0	0	0	1	0.99032491	-8.0663021	63	1	1.07937	0.952381;
	2544	1	0	0	0	0	1	0.990311787	-8.0658873	63	1	1.07937	0.952381;
	2545	1	49	1	0	0	1	1.07063394	-4.89910399	225	1	1.08889	1.00444;
	2546	1	5.1	-4.2	0	0	1	1.0668334	-4.90491253	225	1	1.08889	1.00444;
	2547	1	0	0	0	0	1	1.01625054	-8.76665374	63	1	1.04762	0.952381;
	2548	1	0.1	-9.8	0	0	1	1.01904861	-8.80071688	63	1	1.04762	0.952381;
	2549	1	24.4	1.9	0	0	1	1.03572731	-12.4751443	63	1	1.06349	0.936508;
	2550	1	0	0	0	0	1	1.03705616	-12.4021478	63	1	1.06349	0.936508;
	2551	1	0	0	0	0	1	1.05248189	-7.30866769	225	1	1.08889	0.933333;
	2552	1	12.2	-1.6	0	0	1	1.01474869	-19.5730945	63	1	1.06349	0.968254;
	2553	1	24.5	3.9	0	0	1	1.02392361	-9.16503937	63	1	1.04762	0.952381;
	2554	1	0	0	0	0	1	1.0251829	-9.12816439	63	1	1.04762	0.952381;
	2555	1	17.7	1.3	0	0	1	1.02441965	-9.11964241	63	1	1.04762	0.952381;
	2556	1	23.2	-2.3	0	0	1	1.02928779	-20.4478405	63	1	1.07937	0.920635;
	2557	1	0	-0.6	0	0	1	1.0057349	-12.0018211	63	1	1.06349	0.936508;
	2558	1	2	-2.6	0	0	1	1.0400276	-15.9162359	63	1	1.06349	0.936508;
	2559	1	6.8	2.1	0	30	1	1.0355855	-24.3074859	63	1	1.06349	0.968254;
	2560	1	0	0	0	0	1	1.02349114	-22.92667	150	1	1.08	0.966667;
	2561	1	21	0.2	0	0	1	1.05430922	-22.1516557	225	1	1.08444	1.00889;
	2562	1	40.4	6.1	0	0	1	1.05503979	-2.13742182	63	1	1.07937	0.920635;
	2563	1	21.8	-5.3	0	0	1	1.04739568	-21.5865164	63	1	1.07937	0.920635;
	2564	1	5	0	0	0	1	1.05170714	-14.4596773	63	1	1.06349	0.936508;
	2565	1	29.7	0	0	0	1	1.04785084	-6.46896915	90	1	1.07778	0.977778;
	2566	1	6.9	-1.9	0	0	1	1.05560931	-4.52621407	63	1	1.07937	0.920635;
	2567	1	20.9	-2.8	0	0	1	0.979073149	-32.294131	63	1	1.06349	0.952381;
	2568	1	11.1	-1.2	0	0	1	1.03896391	-10.9372118	90	1	1.07778	0.977778;
	2569	2	0	0	0	0	1	1.01868356	-12.6369978	63	1	1.06349	0.936508;
	2570	1	12.3	-1.2	0	0	1	0.993083631	-18.6723181	63	1	1.07937	0.920635;
	2571	1	23.7	-0.4	0	0	1	1.06515882	-14.3207125	225	1	1.08889	1;
	2572	1	15.1	-0.8	0	0	1	1.03202712	-3.57688082	63	1	1.04762	0.952381;
	2573	1	26.1	-6.4	0	0	1	1.03923505	-12.293902	90	1	1.06667	0.977778;
	2574	1	8.8	-5.9	0	0	1	0.987408059	-34.5196019	63	1	1.06349	0.952381;
	2575	1	11.4	-2	0	0	1	1.00017004	-33.9281586	63	1	1.06349	0.952381;
	2576	1	13.7	-1	0	0	1	1.03145707	-17.1092434	63	1	1.07937	0.920635;
	2577	1	38.8	3.7	0	0	1	1.00630487	-2.02102833	63	1	1.07937	0.952381;
	2578	1	0	0	0	0	1	1.0452877	1.76885169	225	1	1.08889	0.986667;
	2579	1	0	0	0	0	1	1.05845699	5.01671716	380	1	1.10526	1.03947;
	2580	1	30.6	3.6	0	0	1	1.04348043	-7.21432923	90	1	1.07778	0.977778;
	2581	1	4.7	-1.1	0	0	1	1.05329001	-8.28629961	90	1	1.07778	0.977778;
	2582	1	0	0	0	0	1	1.07054619	-4.58832573	225	1	1.08889	1.00444;
	2583	1	25.4	1.7	0	0	1	1.018703	-7.93696672	63	1	1.04762	0.952381;
	2584	1	24.3	4.6	0	0	1	1.04071211	-14.0746676	90	1	1.07778	0.977778;
	2585	1	0	0	0	0	1	1.06775102	-3.37220286	90	1	1.07536	0.977778;
	2586	1	37.5	9.6	0	0	1	1.07957574	-5.84525278	225	1	1.09089	1.00444;
	2587	1	6.5	1.8	0	0	1	1.01771603	5.45766952	63	1	1.07937	0.952381;
	2588	1	0	0	0	0	1	0.935062727	-13.6290582	45	1	1	0.888889;
	2589	1	14.7	11.2	0	0	1	0.99092599	-13.568687	63	1	1.06349	0.936508;
	2590	1	0	0	0	0	1	1.02396092	-17.4638173	150	1	1.10667	0.9;
	2591	1	0	0	0	0	1	1.01890656	-12.4925807	225	1	1.08889	0.933333;
	2592	1	24.3	-4.3	0	0	1	1.01686142	-24.9698545	90	1	1.06667	0.977778;
	2593	1	23.6	4.2	0	0	1	1.0087332	-15.2821724	90	1	1.06667	0.977778;
	2594	1	0	0	0	0	1	1.08890951	0.446222524	90	1	1.11111	0.922222;
	2595	1	0	0	0	0	1	1.07071681	3.97428169	225	1	1.08889	0.968889;
	2596	1	0	0	0	0	1	1.05773138	-22.7304612	63	1	1.07937	0.920635;
	2597	1	14.9	-2.1	0	0	1	1.05034246	-11.9852848	90	1	1.06667	0.977778;
	2598	1	-1	-0.3	0	0	1	1.04510092	-16.6965038	90	1	1.06667	0.977778;
	2599	1	-1.5	-0.3	0	0	1	1.02605434	-12.667609	63	1	1.06349	0.936508;
	2600	1	3	1	0	0	1	1.025049	-6.62994433	63	1	1.04762	0.952381;
	2601	1	0	0	0	0	1	1.06641441	11.1442482	380	1	1.10526	1;
	2602	1	34.2	11.8	0	0	1	0.980417347	-30.3128755	63	1	1.06349	0.952381;
	2603	1	28.2	-3	0	0	1	1.00057026	-11.0368512	63	1	1.15	0.8;
	2604	1	11.8	-1.3	0	0	1	1.05700056	-4.95825765	90	1	1.06667	0.977778;
	2605	1	37.3	-4.9	0	0	1	0.987002216	-28.0165794	63	1	1.06349	0.952381;
	2606	1	0	0	0	0	1	1.03220447	-25.3149746	225	1	1.08444	1.00444;
	2607	1	1.6	0.2	0	0	1	1.05420757	-8.34673065	90	1	1.06667	0.977778;
	2608	1	15.3	-0.3	0	0	1	1.05139904	-8.31001268	90	1	1.06667	0.977778;
	2609	1	0	0	0	0	1	1.04419537	-24.4976413	63	1	1.07937	0.920635;
	2610	1	8.2	-1.1	0	0	1	1.05084009	-14.1436935	63	1	1.06349	0.936508;
	2611	1	3.6	-0.2	0	0	1	1.04419029	-24.4985211	63	1	1.07937	0.920635;
	2612	1	28.5	-13.1	0	0	1	0.981490989	-39.6714004	63	1	1.06349	0.952381;
	2613	1	21.8	-6.7	0	0	1	1.02468283	-9.73129774	90	1	1.06667	0.977778;
	2614	1	17.2	1.4	0	0	1	1.01289846	-16.1292844	90	1	1.06667	0.977778;
	2615	1	24.5	-8.5	0	0	1	0.9985832	-16.7675235	63	1	1.07937	0.952381;
	2616	1	0	0	0	0	1	1.02661802	-16.2611246	90	1	1.06667	0.977778;
	2617	1	0	0	0	0	1	1.06017263	-11.1169653	380	1	1.10263	1.04211;
	2618	1	0	0	0	0	1	1.06028811	-11.1134865	380	1	1.10263	1.04211;
	2619	1	12.7	-1.5	0	0	1	1.01688263	-9.09594052	90	1	1.06667	0.977778;
	2620	1	0	0	0	0	1	1.01979894	-8.53927633	90	1	1.06667	0.977778;
	2621	1	18	-2.7	0	0	1	1.03682443	-17.6336654	63	1	1.07937	0.920635;
	2622	2	18.5	0	0	0	1	1.01450451	-26.8642533	63	1	1.06349	0.968254;
	2623	1	4.3	-2.8	0	0	1	1.03587342	-23.123417	63	1	1.07937	0.920635;
	2624	1	21.4	-4.4	0	0	1	1.0502376	-7.08737787	90	1	1.07778	0.977778;
	2625	1	29.7	6.4	0	0	1	1.00337	-10.7814618	63	1	1.04762	0.952381;
	2626	1	10.2	1.6	0	0	1	1.02786283	-17.5356713	90	1	1.07778	0.922222;
	2627	1	37.7	0.4	0	0	1	1.00361412	-20.3458204	90	1	1.06667	0.977778;
	2628	1	0	0	0	0	1	1.05697848	-5.75457216	225	1	1.08889	0.986667;
	2629	1	13.6	-12.2	0	0	1	1.01517457	-11.2498245	63	1	1.07937	0.952381;
	2630	1	15.3	-1	0	0	1	1.02674419	-17.3084961	63	1	1.07937	0.920635;
	2631	1	10.2	1.7	0	0	1	1.01638439	-13.1857128	90	1	1.06667	0.977778;
	2632	1	25	4	0	0	1	0.997315452	-0.614716995	63	1	1.07937	0.952381;
	2633	1	3.8	-3.6	0	0	1	1.0668873	-22.5124422	63	1	1.07937	0.920635;
	2634	1	9.6	-2.6	0	0	1	1.02981985	-7.43418164	90	1	1.06667	0.977778;
	2635	1	28.8	2.1	0	0	1	1.07870513	-0.707716697	90	1	1.08889	0.933333;
	2636	1	0	0	0	0	1	1.03427476	4.75271913	63	1	1.09524	0.904762;
	2637	1	0	0	0	0	1	1.05613739	7.28433485	225	1	1.08889	0.968889;
	2638	2	0	0	0	0	1	1.00881811	-14.4780364	63	1	1.07937	0.952381;
	2639	1	40.7	8.7	0	0	1	0.990984984	-19.601469	63	1	1.07937	0.920635;
	2640	1	16	-3	0	0	1	0.985913125	-8.67661975	63	1	1.07937	0.952381;
	2641	1	5.4	-1.2	0	0	1	1.01673208	-15.2879685	90	1	1.06667	0.977778;
	2642	1	0	0.3	0	0	1	1.03787706	-19.5652169	63	1	1.07937	0.920635;
	2643	1	8.6	1.6	0	0	1	1.03698252	-19.1229509	63	1	1.07937	0.920635;
	2644	1	1.4	1.4	0	0	1	1.00477453	-2.85035877	63	1	1.07937	0.952381;
	2645	1	12.4	7.1	0	0	1	1.00216865	-3.0043752	63	1	1.07937	0.952381;
	2646	1	0	0	0	0	1	1.03538793	-0.539706649	225	1	1.08889	0.986667;
	2647	1	0	0	0	0	1	1.00214603	-1.90613487	63	1	1.07937	0.952381;
	2648	1	14	-3.1	0	0	1	1.00546544	-7.74937624	63	1	1.07937	0.952381;
	2649	1	0	0	0	0	1	1.02441352	-15.9198138	63	1	1.07937	0.920635;
	2650	1	-2.5	-1.3	0	0	1	1.04893971	-15.8948123	90	1	1.06667	0.977778;
	2651	2	-2.3	1	0	0	1	1.05853272	-19.478675	63	1	1.07937	0.920635;
	2652	1	4	-2.1	0	0	1	1.05946203	-25.7354342	20	1	1.15	0.8;
	2653	1	35.2	7.1	0	0	1	1.03861029	-10.1316528	63	1	1.07937	0.920635;
	2654	1	-7.9	-17.7	0	0	1	1.04308895	-19.629696	63	1	1.07937	0.920635;
	2655	2	-0.6	0	0	0	1	1.043	-19.6196452	63	1	1.07937	0.920635;
	2656	2	5.2	0	0	0	1	1.05851177	-17.6077658	63	1	1.07937	0.920635;
	2657	2	-3.1	-7.7	0	0	1	1.09528658	-23.0678713	63	1	1.1042	0.920635;
	2658	1	5.9	-0.1	0	0	1	1.10150426	-18.7244447	20	1	1.15	0.8;
	2659	1	0	0	0	0	1	1.10160546	-18.7133314	150	1	1.10007	0.9;
	2660	1	-11.3	0.6	0	0	1	1.00856838	0.194455845	63	1	1.07937	0.952381;
	2661	1	14.6	-4.1	0	0	1	1.05143139	-7.3573292	90	1	1.06667	0.977778;
	2662	1	5.4	-3.7	0	0	1	1.02532463	-24.5288494	63	1	1.07937	0.920635;
	2663	2	2.1	3	0	0	1	1.06	-15.8983292	63	1	1.07937	0.920635;
	2665	1	0	0	0	0	1	1.04215209	-3.59159125	63	1	1.09524	0.936508;
	2666	1	0	0	0	0	1	1.06426252	-1.5210315	225	1	1.08889	0.888889;
	2667	1	-0.1	-3.2	0	0	1	1.07446909	1.01556836	225	1	1.08889	0.888889;
	2668	1	0.8	0.2	0	0	1	1.05242576	-24.5724859	63	1	1.07937	0.920635;
	2669	1	20	4	0	0	1	0.993849724	-12.3111029	63	1	1.06349	0.968254;
	2670	2	0	0	0	0	1	1.02505562	-12.6703383	63	1	1.06349	0.936508;
	2671	2	0.1	9.1	0	0	1	1.007	-9.59376182	63	1	1.06349	0.968254;
	2672	1	0	0	0	0	1	1.03301046	-5.57449361	225	1	1.08444	1.00889;
	2673	2	6.5	0	0	0	1	1.05848324	-21.6933408	20	1	1.15	0.8;
	2674	2	4.9	0.1	0	0	1	1.108	-19.1372854	20	1	1.15	0.8;
	2675	2	0	0	0	0	1	1.05860707	-21.6799431	63	1	1.07937	0.920635;
	2676	1	0	0	0	0	1	1.10829199	-19.0475519	150	1	1.11033	0.9;
	2677	1	49	-2.4	0	0	1	1.01685486	-21.8546461	63	1	1.06349	0.952381;
	2678	1	0	0	0	0	1	1.0289883	-21.1382171	90	1	1.06667	0.977778;
	2679	1	0	0	0	0	1	0.549971972	3.38577137	20	1	1.15	0.5;
	2680	1	0	0	0	0	1	0.99929314	3.38577137	63	1	1.07937	0.952381;
	2681	1	0	0	0	0	1	1.02681812	-13.6811613	63	1	1.07937	0.952381;
	2682	1	0	0	0	0	1	1.02681812	-13.6811613	63	1	1.07937	0.952381;
	2683	1	37.5	4.3	0	0	1	1.03428777	-16.9146382	63	1	1.07937	0.920635;
	2684	1	8	0.3	0	0	1	0.996049693	-25.858677	63	1	1.06349	0.952381;
	2685	1	0	0	0	0	1	1.0247099	-10.6964819	63	1	1.07937	0.952381;
	2686	1	-2.6	-7.2	0	0	1	1.05563828	-7.73093952	225	1	1.08889	0.986667;
	2687	1	35	4.4	0	0	1	1.01784326	-11.4461546	63	1	1.07937	0.952381;
	2688	1	3	-0.9	0	0	1	1.02523719	-8.77205613	63	1	1.06349	0.936508;
	2689	1	25.2	17.6	0	0	1	1.04533785	-5.6085588	225	1	1.08889	0.933333;
	2690	1	-1	-0.4	0	0	1	1.01468863	-15.5342717	63	1	1.07937	0.920635;
	2691	1	30	-6	0	0	1	1.06404255	-8.49381523	90	1	1.07519	0.977778;
	2692	1	42.8	5.1	0	0	1	1.06439087	-4.21291721	225	1	1.08889	1.00444;
	2693	1	28.6	-1.7	0	0	1	1.04984378	-7.97846374	90	1	1.07778	0.977778;
	2694	1	0	0	0	0	1	1.03492258	-12.2068446	63	1	1.07937	0.952381;
	2695	1	0	0	0	0	1	1.06339018	-8.49869515	225	1	1.08889	0.986667;
	2696	1	28.3	-1.1	0	0	1	1.03914856	-15.7077711	90	1	1.07778	0.922222;
	2697	1	21.2	-3.3	0	0	1	0.978790818	-9.81728236	63	1	1.07937	0.952381;
	2698	1	14	1.6	0	0	1	1.084496	-2.69057015	90	1	1.11111	0.955556;
	2699	1	8.9	-2.6	0	0	1	1.02497552	-6.94061913	63	1	1.04762	0.952381;
	2700	1	7.5	-1.1	0	0	1	1.03676635	-8.53441527	63	1	1.07937	0.952381;
	2701	1	16	-3.8	0	0	1	1.02577539	-9.27210197	90	1	1.06667	0.977778;
	2702	1	17.9	-2.8	0	0	1	1.02824972	-8.10980092	90	1	1.06667	0.977778;
	2703	1	84.5	12.5	0	0	1	1.05066034	-4.89936324	225	1	1.08889	1.00444;
	2704	1	15.2	9.2	0	0	1	1.00084645	-23.143424	63	1	1.06349	0.968254;
	2705	2	0	0	0	0	1	1.0284577	-7.31516236	63	1	1.04762	0.952381;
	2706	1	1.7	-3.6	0	0	1	1.01758288	-3.2899424	63	1	1.07937	0.952381;
	2707	1	15.9	-2.2	0	0	1	1.02850213	-7.91714887	90	1	1.06667	0.977778;
	2708	1	9.1	-0.5	0	0	1	1.07308002	-1.08987371	90	1	1.07778	0.977778;
	2709	1	14.2	3.9	0	0	1	1.00315382	-30.1289059	63	1	1.06349	0.952381;
	2710	1	-0	0.1	0	0	1	1.02102843	-19.9942083	63	1	1.06349	0.968254;
	2711	1	31.1	8.9	0	0	1	1.06842071	-4.83459152	225	1	1.08889	1.00444;
	2712	1	14.6	0.6	0	0	1	1.02971944	-8.98398922	63	1	1.04762	0.952381;
	2713	1	15.5	15.8	0	0	1	1.02179979	-16.3864881	63	1	1.06349	0.936508;
	2714	1	0	0	0	0	1	1.03670663	-12.1587584	225	1	1.08889	0.933333;
	2715	1	0	0	0	0	1	1.03958764	-10.5091753	63	1	1.06349	0.936508;
	2716	1	0	0	0	0	1	1.04082277	-11.7007562	63	1	1.06349	0.936508;
	2717	1	0	0	0	0	1	1.05610595	-6.45242887	225	1	1.08889	0.933333;
	2718	1	6	1	0	0	1	1.02216469	-22.0366779	63	1	1.06349	0.968254;
	2719	1	26	-1.9	0	0	1	1.01991595	-20.2658977	63	1	1.06349	0.968254;
	2720	1	0	0	0	0	1	1.05217349	-13.8375043	225	1	1.08889	0.977778;
	2721	1	28.2	-3.6	0	0	1	1.04277663	-9.8285276	90	1	1.07778	0.977778;
	2722	1	22	2.6	0	0	1	1.07515481	-2.70941046	90	1	1.08889	0.933333;
	2723	1	0	0	0	-64	1	0.920887935	-3.81960401	20	1	1.15	0.8;
	2724	1	0	0	0	0	1	1.04178321	-3.71596274	225	1	1.08889	0.986667;
	2725	1	0	0	0	0	1	1.0523101	-0.908175348	380	1	1.10526	1.03947;
	2726	1	27.2	5.2	0	0	1	1.02502979	-14.3963478	90	1	1.06667	0.977778;
	2727	1	0	0	0	0	1	1.03721552	-13.3107221	90	1	1.06667	0.977778;
	2728	1	6.7	5.6	0	0	1	1.04914237	-24.6300669	63	1	1.07937	0.920635;
	2729	1	0.5	1.9	0	0	1	1.07884137	1.84892675	90	1	1.11111	0.922222;
	2730	1	0	0	0	0	1	1.07724987	5.23816727	225	1	1.08889	0.888889;
	2731	1	0	0	0	640	1	1.08431263	7.71056971	380	1	1.10526	1;
	2732	1	43.9	6.6	0	0	1	0.984135169	-29.8427585	63	1	1.06349	0.952381;
	2733	1	21.7	0.7	0	0	1	1.04549094	-7.74834983	63	1	1.07937	0.920635;
	2734	1	2.9	-0.2	0	0	1	1.05290871	-4.48084284	90	1	1.07778	0.977778;
	2735	1	19.4	-4.3	0	0	1	1.072317	-1.78952361	225	1	1.08889	1.00444;
	2736	1	20.6	2.6	0	0	1	0.99921188	2.57233202	63	1	1.07937	0.952381;
	2737	1	0	0	0	0	1	1.0496566	-14.5508209	225	1	1.08889	0.977778;
	2738	1	5.5	-6.8	0	0	1	1.07198243	-11.991224	90	1	1.07949	0.922222;
	2739	1	12.9	0	0	0	1	1.0475059	-16.135361	90	1	1.06667	0.977778;
	2740	1	0	-2.5	0	0	1	1.02391765	-9.4548523	63	1	1.06349	0.936508;
	2741	1	29.4	-1.2	0	0	1	1.01516589	-15.471732	90	1	1.06667	0.977778;
	2742	1	6.6	2.9	0	0	1	1.02300611	-7.04927605	63	1	1.04762	0.952381;
	2743	1	17.7	-10.9	0	0	1	1.05284792	-7.70241385	90	1	1.07778	0.977778;
	2744	2	0	0	0	0	1	1.04326699	-16.7484548	90	1	1.07778	0.922222;
	2745	1	17.3	-3.5	0	0	1	1.02961762	-13.271478	63	1	1.07937	0.952381;
	2746	1	5	1.6	0	0	1	1.06019038	-7.89280664	90	1	1.07778	0.977778;
	2747	1	6.6	7.9	0	0	1	1.05836002	-7.89223351	90	1	1.07778	0.977778;
	2748	1	1.3	-2	0	0	1	1.06261124	-21.8201187	63	1	1.07937	0.920635;
	2749	1	1	0.4	0	0	1	1.02111664	-11.7127557	63	1	1.06349	0.936508;
	2750	1	10	-2	0	0	1	1.05376814	-5.60602849	90	1	1.06667	0.977778;
	2751	1	12	-2	0	0	1	1.05359187	-5.63719251	90	1	1.06667	0.977778;
	2752	1	10.9	0.7	0	0	1	0.994189246	-12.5044336	63	1	1.07937	0.952381;
	2753	1	14.8	-0.2	0	0	1	0.971790806	-3.88146865	63	1	1.07937	0.952381;
	2754	1	0	0	0	0	1	1.02134722	2.39396076	225	1	1.08889	0.986667;
	2755	1	2.4	-1.5	0	0	1	1.05130006	-17.4595369	63	1	1.06553	0.936508;
	2756	1	15.8	5.5	0	0	1	1.01293567	-10.5550045	63	1	1.06349	0.968254;
	2757	1	-0.3	-3.4	0	0	1	1.04642145	-2.56579726	63	1	1.09524	0.904762;
	2758	1	1.4	-0.1	0	0	1	1.05301247	-13.8151561	90	1	1.07778	0.922222;
	2759	1	0	0	0	0	1	1.07164348	-10.2433305	225	1	1.08889	1;
	2760	1	22.6	-5.9	0	0	1	1.03956302	-14.1457529	90	1	1.06667	0.977778;
	2761	1	-1.3	0.7	0	0	1	1.01748609	-10.0964774	63	1	1.04762	0.952381;
	2762	1	20.7	-2.6	0	0	1	1.04972716	-11.7151048	63	1	1.07937	0.920635;
	2763	1	0	0	0	0	1	1.03945192	-13.3930013	63	1	1.06349	0.936508;
	2764	1	0	0	0	0	1	1.06633331	-10.5926845	225	1	1.08889	0.933333;
	2765	1	0	0	0	0	1	1.01799921	-9.03213283	63	1	1.04762	0.952381;
	2766	1	34.5	4.5	0	0	1	0.970514691	-11.0415292	63	1	1.06349	0.936508;
	2767	1	0	0	0	0	1	1.02518252	-9.12815717	63	1	1.04762	0.952381;
	2768	1	0	0	0	0	1	1.00356086	5.08739145	63	1	1.07937	0.952381;
	2769	1	3	0.3	0	0	1	1.04716871	-0.774797377	90	1	1.07778	0.977778;
	2770	1	0	0	0	0	1	1.02249899	-4.09651102	63	1	1.04762	0.952381;
	2771	1	0	0	0	0	1	1.03161725	3.53373994	63	1	1.07937	0.920635;
	2772	1	0	0	0	0	1	1.02721616	2.98092085	225	1	1.08889	0.986667;
	2773	1	0	0	0	0	1	1.03892648	5.766027	380	1	1.10526	1.03947;
	2774	1	0	0	0	0	1	1.01281889	-17.7005905	63	1	1.06349	0.936508;
	2775	1	0	0	0	0	1	1.09531962	7.87905375	63	1	1.13048	0.952381;
	2776	1	17.5	-3.6	0	0	1	1.05468583	-4.79732323	63	1	1.07937	0.920635;
	2777	1	25.9	-2	0	0	1	1.0664688	-13.5461385	63	1	1.07937	0.920635;
	2778	1	0	0	0	-64	1	0.942705687	-3.91326662	20	1	1.15	0.8;
	2779	1	0	0	0	0	1	1.04620997	-5.28362138	90	1	1.06667	0.977778;
	2780	1	0	0	0	0	1	1.0694111	-3.64787144	225	1	1.08444	1.00444;
	2781	1	0	0	0	0	1	1.08148474	0.649545766	380	1	1.10263	1.04211;
	2782	1	19.8	-4.1	0	0	1	1.04703144	-8.76102262	90	1	1.07778	0.977778;
	2783	1	8	-2.5	0	0	1	1.00861899	-1.3999014	63	1	1.07937	0.952381;
	2784	1	0	0	0	0	1	1.03575973	-12.3733132	63	1	1.06349	0.936508;
	2785	1	0	0	0	0	1	1.02439074	-9.26200864	225	1	1.08889	0.933333;
	2786	1	30.1	0.3	0	0	1	1.01963823	-0.350135826	63	1	1.07937	0.952381;
	2787	1	0	0	0	0	1	1.05405414	1.59815221	225	1	1.08889	0.986667;
	2788	1	22.1	-0.1	0	0	1	1.05519215	-18.6469152	63	1	1.07937	0.920635;
	2789	1	42.1	-1.4	0	0	1	1.0336254	-15.4084586	63	1	1.07937	0.920635;
	2790	1	0	0	0	0	1	1.05982379	-17.5531645	63	1	1.07937	0.920635;
	2791	1	0	0	0	0	1	1.088327	-14.0238973	225	1	1.09147	1;
	2792	1	0	0	0	0	1	1.09172769	-12.5110883	380	1	1.10526	1.05263;
	2793	1	3	2.6	0	0	1	1.05254502	-7.26960153	90	1	1.07778	0.977778;
	2794	1	0	0	0	-64	1	0.977529058	-24.801209	20	1	1.15	0.8;
	2795	1	0	0	0	-64	1	0.981173342	-25.8357216	20	1	1.15	0.8;
	2796	1	0	0	0	0	1	1.03111039	-24.1630092	225	1	1.08444	1.00444;
	2797	1	0	0	0	0	1	1.04783388	-19.9719226	380	1	1.10263	1.04211;
	2798	1	0	0	0	0	1	1.04107206	-21.6944958	380	1	1.10263	1.04211;
	2799	1	20.2	-0.2	0	0	1	1.00869878	-24.9161758	63	1	1.06349	0.952381;
	2800	1	13.2	-3.3	0	0	1	1.05938776	-16.6041739	63	1	1.07937	0.920635;
	2801	1	11.6	0.6	0	0	1	1.00266635	-4.02617885	63	1	1.07937	0.952381;
	2802	1	0	0	0	0	1	1.05723131	-11.8492832	63	1	1.07937	0.920635;
	2803	1	0	0	0	0	1	1.0700087	-7.56170213	225	1	1.08889	1;
	2804	1	3.5	-2.8	0	0	1	1.04558659	-14.897767	63	1	1.06349	0.936508;
	2805	1	0	-0	0	0	1	1.06041064	-7.8704541	90	1	1.07778	0.977778;
	2806	1	64.9	-2.3	0	0	1	1.07118907	-5.19383763	225	1	1.08889	1.00444;
	2807	1	84.1	4.4	0	0	1	1.07894437	-5.24817035	225	1	1.09017	1.00444;
	2808	1	0	0	0	0	1	1.08463561	0.637257201	90	1	1.11111	0.922222;
	2809	1	1.4	4.2	0	80	1	1.07667028	2.24933951	225	1	1.08889	0.955556;
	2810	1	0	0	0	0	1	1.07085017	5.86976585	380	1	1.10526	1;
	2811	1	12.9	4.9	0	0	1	1.03128157	-9.46185685	63	1	1.06349	0.936508;
	2812	1	12.9	-4.7	0	0	1	1.04421174	-12.8461332	90	1	1.06667	0.977778;
	2813	1	38.3	-0.5	0	0	1	1.01901564	-17.6307942	63	1	1.07937	0.920635;
	2814	1	0	0	0	0	1	1.03918757	-5.92446713	63	1	1.04898	0.952381;
	2815	1	0	0	0	0	1	0.97224662	0.249899184	45	1	1.06667	0.933333;
	2816	1	2	-0.5	0	0	1	0.972885903	0.351565794	45	1	1.06667	0.933333;
	2817	1	16.2	7.8	0	0	1	1.0846531	-2.00590572	90	1	1.1	0.944444;
	2818	1	22	-8.5	0	0	1	1.06950575	0.515453867	225	1	1.08889	0.888889;
	2819	1	14.5	-4.8	0	0	1	1.04151709	-23.3660813	63	1	1.07937	0.920635;
	2820	1	12	4.2	0	0	1	0.980350369	-32.1804625	63	1	1.06349	0.952381;
	2821	1	0	0	0	30	1	1.02138222	-19.3509359	90	1	1.06667	0.977778;
	2822	1	0	0	0	0	1	1.05195738	-16.2326518	225	1	1.08444	1.00444;
	2823	1	22.5	3.5	0	0	1	1.02973264	-17.6986842	63	1	1.07937	0.920635;
	2824	1	19.1	0.3	0	0	1	1.0182055	-19.8493606	90	1	1.06667	0.977778;
	2825	1	3.9	1.2	0	0	1	1.0174241	-0.444962075	63	1	1.06349	0.904762;
	2826	1	0	0	0	0	1	1.05936881	-12.9846813	90	1	1.07778	0.922222;
	2827	1	0	0	0	0	1	1.05665041	-9.55933182	225	1	1.08889	1;
	2828	1	12.5	-1.7	0	0	1	1.04760179	-14.8918143	90	1	1.07778	0.922222;
	2829	1	6	-0.8	0	0	1	1.04898748	-16.256065	63	1	1.07937	0.920635;
	2830	2	5.4	0	0	0	1	1.06462768	-16.3390052	63	1	1.07937	0.920635;
	2831	1	0	0	0	0	1	1.0128616	5.0535948	63	1	1.07937	0.952381;
	2832	1	0	0	0	0	1	1.05455167	8.25772331	225	1	1.08889	0.986667;
	2833	1	0	0	0	0	1	1.05453021	8.25580655	225	1	1.08889	0.986667;
	2834	1	50	4.6	0	0	1	1.02972845	-17.4406885	90	1	1.06667	0.977778;
	2835	1	7.2	-1.2	0	0	1	1.03593783	-19.2212656	63	1	1.07937	0.920635;
	2836	1	20.9	-3.6	0	0	1	1.01356121	-20.9572897	63	1	1.07937	0.920635;
	2837	1	66	8.3	0	0	1	1.04613215	-17.4566572	225	1	1.08444	1.00889;
	2838	1	0	0	0	0	1	1.04455414	-11.9318221	63	1	1.06349	0.936508;
	2839	1	27.1	7.6	0	0	1	1.04838759	-8.88474816	225	1	1.08889	0.933333;
	2840	1	20.5	1.4	0	0	1	1.01347817	-14.850872	90	1	1.06667	0.977778;
	2841	1	45	1.8	0	0	1	1.04094088	-6.73383935	90	1	1.06667	0.977778;
	2842	1	9.8	-2.6	0	0	1	1.06336683	0.645770758	225	1	1.08889	0.888889;
	2843	1	0	0	0	-64	1	1.01103262	7.87909324	20	1	1.15	0.8;
	2844	1	0	0	0	0	1	1.05786001	8.21711775	225	1	1.08889	0.888889;
	2845	1	0	0	0	0	1	1.0651352	10.8758788	380	1	1.10526	1;
	2846	2	0	0	0	0	1	1.032	-8.49201809	63	1	1.04762	0.952381;
	2847	1	26.5	1.3	0	0	1	1.00110778	-23.1305638	63	1	1.06349	0.968254;
	2848	1	30.7	3.5	0	0	1	1.04675319	-17.5186716	63	1	1.07937	0.920635;
	2849	1	8.2	0	0	0	1	1.06121871	-10.1985324	63	1	1.07937	0.920635;
	2850	1	1.7	0.6	0	0	1	1.05214273	-12.1777651	63	1	1.07937	0.920635;
	2851	2	0.2	0	0	0	1	1.04898139	-13.9574097	225	1	1.08889	0.977778;
	2852	1	52.6	3.1	0	0	1	1.01252353	-19.1244423	63	1	1.06349	0.936508;
	2853	1	11.3	-5.6	0	0	1	1.05081238	-6.16089494	90	1	1.06667	0.977778;
	2854	1	53.2	-65.8	0	0	1	1.00381859	-2.67447371	63	1	1.07937	0.952381;
	2855	1	15.8	-5.8	0	0	1	1.01555271	-30.9656896	63	1	1.06349	0.952381;
	2856	1	50.2	-2.8	0	0	1	1.00652701	-14.2901684	90	1	1.06667	0.977778;
	2857	1	-2.6	21.9	0	0	1	1.01932214	-7.33024144	63	1	1.04762	0.952381;
	2858	1	20	-9.7	0	0	1	1.03362058	-18.3572628	63	1	1.06349	0.936508;
	2859	1	15.9	1.2	0	0	1	1.02869267	-13.5585005	90	1	1.07778	0.922222;
	2860	1	25.5	5.8	0	0	1	1.00526039	-23.0198811	63	1	1.06349	0.968254;
	2861	1	0	0	0	0	1	1.03197989	-18.9363753	225	1	1.08444	1.00889;
	2862	1	0	0	0	0	1	1.05870037	2.943499	380	1	1.10526	1.04211;
	2863	1	24.6	0.7	0	0	1	0.989678958	-19.3849784	63	1	1.06349	0.936508;
	2864	1	27.9	10	0	0	1	1.07963701	-5.81388574	225	1	1.09095	1.00444;
	2865	1	28.9	11	0	0	1	1.06877563	-6.05643322	225	1	1.08889	1.00444;
	2866	1	16.9	2.7	0	0	1	1.01064266	-8.43396001	63	1	1.04762	0.952381;
	2867	1	0	0.2	0	0	1	1.02810229	-12.4416965	63	1	1.06349	0.936508;
	2868	1	-1.8	-17.8	0	0	1	1.04357009	-9.25816975	225	1	1.08889	0.933333;
	2869	1	2.1	3.1	0	0	1	1.04515844	-20.7084331	63	1	1.07937	0.920635;
	2870	1	9	-2.6	0	0	1	0.996848871	-31.5708036	63	1	1.06349	0.952381;
	2871	1	0	0	0	0	1	1.0263535	-23.6467436	63	1	1.07937	0.920635;
	2872	1	0.5	0.4	0	0	1	1.02664067	-23.5835227	63	1	1.07937	0.920635;
	2873	1	0	0	0	0	1	1.0761201	-18.44292	225	1	1.08889	1;
	2874	1	43	-0.3	0	0	1	1.05151704	-11.8107669	63	1	1.07937	0.920635;
	2875	1	0.5	0.2	0	0	1	1.01964453	-18.6924456	63	1	1.06349	0.968254;
	2876	1	0	0	0	0	1	1.03314558	-22.0111491	90	1	1.06667	0.977778;
	2877	1	0	0	0	0	1	1.04806408	-19.4279191	225	1	1.08444	1.00444;
	2878	1	12	0.4	0	0	1	1.04518318	-8.10698101	63	1	1.06349	0.936508;
	2879	1	20	4	0	0	1	1.04416014	-8.12384169	63	1	1.06349	0.936508;
	2880	1	11.4	0	0	0	1	1.0334039	-8.56215332	63	1	1.06349	0.936508;
	2881	1	6.5	0.3	0	0	1	1.02000763	-10.0259232	90	1	1.06667	0.977778;
	2882	1	15	6.1	0	0	1	1.06200901	-4.42715161	90	1	1.07778	0.922222;
	2883	1	-0.2	-0.7	0	0	1	1.0007421	-17.2406498	63	1	1.07937	0.952381;
	2884	1	-5	1.2	0	0	1	1.00348284	-9.94748672	63	1	1.04762	0.952381;
	2885	1	16.9	2.2	0	0	1	0.990279567	-19.5504357	90	1	1.06667	0.977778;
	2886	1	0.7	-6.9	0	0	1	1.02023806	-13.8233131	63	1	1.07937	0.952381;
	2887	1	24.7	5.5	0	0	1	1.04503373	-9.12925462	90	1	1.07778	0.977778;
	2888	1	0	0	0	0	1	1.03229984	3.3070686	63	1	1.07937	0.920635;
	2889	1	27	-2.7	0	0	1	1.01114581	-20.6155439	90	1	1.06667	0.977778;
	2890	1	4.5	2.4	0	0	1	1.01582831	-18.7257243	63	1	1.06349	0.968254;
	2891	1	10.6	-0.6	0	0	1	0.993643063	2.22931708	63	1	1.07937	0.952381;
	2892	1	7.2	-0.5	0	0	1	1.05764661	-6.23122117	90	1	1.07091	0.977778;
	2893	1	-4	3.4	0	0	1	1.05637569	-6.66410348	225	1	1.08889	0.933333;
	2894	1	1	-2	0	0	1	1.05988105	-5.80422751	63	1	1.07937	0.920635;
	2895	1	0.1	-0.9	0	0	1	1.00554085	-16.1617642	63	1	1.07937	0.952381;
	2896	1	23.7	-3.8	0	0	1	1.02141203	-13.0791553	63	1	1.06349	0.936508;
	2897	1	21.7	2.8	0	0	1	1.01636551	5.37786902	63	1	1.07937	0.952381;
	2898	1	29.7	-1.8	0	0	1	1.03117	-13.0030945	63	1	1.06349	0.936508;
	2899	1	8.7	-7.3	0	0	1	1.06394752	-18.6681057	63	1	1.07937	0.920635;
	2900	1	24.3	10.8	0	0	1	0.995999891	-20.4641218	63	1	1.06349	0.968254;
	2901	1	0.1	-0.1	0	0	1	1.00389225	-10.2654087	63	1	1.06349	0.968254;
	2902	1	0	0	0	0	1	1.01403568	-14.404878	63	1	1.06349	0.936508;
	2903	1	13.3	-4	0	0	1	1.032039	-10.4969177	63	1	1.06349	0.936508;
	2904	1	49.8	-1.3	0	0	1	1.05758261	-5.79337737	225	1	1.08889	0.933333;
	2905	1	0	0	0	-60	1	0.992254495	-5.71312245	20	1	1.15	0.8;
	2906	1	0	0	0	-58	1	1.00605284	-5.55322319	20	1	1.15	0.8;
	2907	1	0	0	0	0	1	1.06525243	-4.95071614	225	1	1.08889	1.00444;
	2908	1	0	0	0	0	1	1.06958491	-1.48578672	380	1	1.10526	1.04211;
	2909	1	0.6	-0	0	0	1	1.05754658	-7.16474752	90	1	1.07097	0.977778;
	2910	1	40.8	9.2	0	0	1	1.03353012	-12.8176895	63	1	1.06349	0.936508;
	2911	1	3	-2	0	0	1	1.06499787	-16.2644669	63	1	1.07937	0.920635;
	2912	1	13.9	4.3	0	0	1	0.995043985	-1.264267	63	1	1.07937	0.952381;
	2913	1	7.2	-9.3	0	0	1	1.04139489	-21.384965	63	1	1.07937	0.920635;
	2914	2	2.2	2.5	0	0	1	1.08555678	-14.7898791	20	1	1.15	0.8;
	2915	1	0	0	0	0	1	1.10405309	-18.7964722	150	1	1.10261	0.9;
	2916	1	0	0	0	0	1	1.09033037	-14.5809203	225	1	1.09155	1;
	2917	1	26	-2.6	0	0	1	1.01097927	-10.4044435	63	1	1.07937	0.952381;
	2918	1	0	0	0	0	1	1.05620814	-6.38950677	90	1	1.06948	0.977778;
	2919	2	0	0	0	0	1	1.10164708	-18.7597269	150	1	1.1	0.9;
	2920	1	43.2	-1.3	0	0	1	1.0186131	-10.3008682	63	1	1.06349	0.936508;
	2921	1	28.2	-2.2	0	0	1	1.01610819	-22.6642011	63	1	1.07937	0.920635;
	2922	1	17.7	1.6	0	0	1	1.00039074	3.28951095	63	1	1.07937	0.952381;
	2923	2	17	1.5	0	0	1	1.05626276	-18.6075637	63	1	1.07937	0.920635;
	2924	1	10.7	-10.1	0	0	1	1.05803142	-18.4041363	63	1	1.07937	0.920635;
	2925	1	16.5	-0.2	0	0	1	1.01672234	-15.8347891	90	1	1.06667	0.977778;
	2926	1	18.7	-3.9	0	0	1	1.00202585	-27.7292332	63	1	1.06349	0.952381;
	2927	1	22.9	2.2	0	0	1	1.03123802	-13.4657062	90	1	1.06667	0.977778;
	2928	1	0	0	0	-51	1	1.00500618	-6.19954686	20	1	1.15	0.8;
	2929	1	44.7	6.8	0	0	1	1.02410298	-9.06917264	63	1	1.06349	0.936508;
	2930	1	0	0	0	0	1	1.05171764	-5.64238152	225	1	1.08889	0.933333;
	2931	1	0	0	0	0	1	1.0451128	-5.59828226	225	1	1.08889	0.933333;
	2932	1	0	0	0	0	1	1.05645831	-5.24431664	225	1	1.08889	0.933333;
	2933	1	0	0	0	0	1	1.0601659	-1.77029172	380	1	1.10526	1.03947;
	2934	1	1	1	0	0	1	1.0387151	-19.440763	63	1	1.06349	0.968254;
	2935	1	0	0	0	0	1	1.05528131	-13.8667024	63	1	1.07937	0.920635;
	2936	1	33.7	-1.9	0	0	1	1.0387223	-19.440627	63	1	1.06349	0.968254;
	2937	1	11.9	-2.9	0	0	1	1.03312347	-19.3852402	63	1	1.07937	0.920635;
	2938	1	15.8	0.6	0	0	1	1.02412064	-8.57679748	90	1	1.06667	0.977778;
	2939	1	17.9	1.9	0	0	1	1.00524688	-2.43897764	63	1	1.07937	0.952381;
	2940	1	10	-1.6	0	0	1	1.04172395	-20.9115144	63	1	1.07937	0.920635;
	2941	1	0	0	0	0	1	1.04134111	-15.3496549	63	1	1.07937	0.920635;
	2942	1	26.2	-10	0	0	1	1.0356762	-10.6575223	63	1	1.06349	0.936508;
	2943	1	12.3	-0.7	0	0	1	1.05213732	-17.4838709	63	1	1.07937	0.920635;
	2944	2	0	0	0	0	1	1.00575913	-12.8269206	63	1	1.06349	0.936508;
	2945	1	42.9	12.8	0	0	1	1.07190286	-2.45569911	90	1	1.07859	0.922222;
	2946	1	26.6	-3.6	0	0	1	1.03263168	4.37308188	63	1	1.07937	0.920635;
	2947	1	0	0	0	0	1	1.05590501	7.17295499	225	1	1.08889	0.888889;
	2948	1	0	0	0	0	1	1.05624511	7.19388752	225	1	1.08889	0.888889;
	2949	1	50.3	6.9	0	0	1	1.06303829	-3.97800466	225	1	1.08889	1.00444;
	2950	1	36.2	-0.3	0	0	1	0.993213011	-16.7090279	63	1	1.06349	0.936508;
	2951	1	13.1	-0.8	0	0	1	1.02429067	-12.7425205	63	1	1.06349	0.936508;
	2952	1	18.2	-4.1	0	0	1	1.02409219	-12.9494126	63	1	1.06349	0.936508;
	2953	1	0	0	0	0	1	1.04310955	-9.79808383	225	1	1.08889	0.933333;
	2954	1	11	3.2	0	0	1	1.03447508	-8.44429078	63	1	1.06349	0.936508;
	2955	1	0	-1.5	0	0	1	1.0707813	-5.03961476	225	1	1.08889	1.00444;
	2956	1	0	0	0	0	1	1.04215102	-16.9727606	63	1	1.07937	0.920635;
	2957	1	12.8	-4.2	0	0	1	1.02048849	-9.88575724	90	1	1.06667	0.977778;
	2958	1	13	6	0	0	1	1.01988359	-18.6641198	63	1	1.06349	0.968254;
	2959	1	13	6	0	0	1	1.01988359	-18.6641198	63	1	1.06349	0.968254;
	2960	1	0	0	0	0	1	1.05302132	-13.8125024	90	1	1.07778	0.922222;
	2961	1	0	0	0	0	1	1.07164348	-10.2433305	225	1	1.08889	1;
	2962	1	0	0	0	0	1	1.0195392	-12.2568889	90	1	1.06667	0.977778;
	2963	1	0	0	0	0	1	1.06995548	-7.62408898	380	1	1.10263	1.04211;
	2964	1	9	0.2	0	0	1	1.02099339	-12.3585015	63	1	1.07937	0.952381;
	2965	1	23	5.2	0	0	1	0.994234033	-16.4259753	63	1	1.07937	0.952381;
	2966	1	122.9	21.5	0	0	1	1.00164342	-1.76172001	63	1	1.07937	0.952381;
	2967	1	0	0	0	0	1	1.02413029	2.60296014	225	1	1.08889	0.986667;
	2968	1	0	0	0	0	1	1.02414573	2.604744	225	1	1.08889	0.986667;
	2969	1	13.8	-4	0	0	1	1.0293441	-18.5652484	63	1	1.06349	0.936508;
	2970	1	19.6	-1	0	0	1	1.02996328	-18.9256747	90	1	1.06667	0.977778;
	2971	1	29.4	9.6	0	0	1	0.98060611	2.84462555	63	1	1.07937	0.952381;
	2972	1	11.9	-2.6	0	0	1	1.01999132	-14.2823181	90	1	1.06667	0.977778;
	2973	1	3	0.7	0	0	1	1.01198072	-10.2598018	63	1	1.06349	0.968254;
	2974	1	5.5	-2.8	0	0	1	1.074557	-21.6650907	63	1	1.07937	0.920635;
	2975	1	0	0	0	0	1	1.10498791	-18.4513336	150	1	1.10388	0.9;
	2976	1	12.8	-6.5	0	0	1	1.02920615	-9.89523155	90	1	1.06667	0.977778;
	2977	1	13.9	6.3	0	0	1	1.02453133	-15.9006434	63	1	1.07937	0.920635;
	2978	1	0	1.6	0	0	1	1.05541255	-14.5442927	90	1	1.06683	0.977778;
	2979	1	11.8	-4.9	0	0	1	1.05480548	-3.52061931	225	1	1.08889	1.00444;
	2980	1	21.8	-0.8	0	0	1	1.07076941	-4.72252118	225	1	1.08889	1.00444;
	2981	1	0	0	0	-60	1	1.00572142	-4.80167955	20	1	1.15	0.8;
	2982	1	0	0	0	-60	1	1.02254349	-5.76835291	20	1	1.15	0.8;
	2983	1	0	0	0	0	1	1.07102476	-5.51740244	225	1	1.08889	1.00444;
	2984	1	0	0	0	0	1	1.0707704	-4.72034747	225	1	1.08889	1.00444;
	2985	1	0	0	0	0	1	1.05479843	-3.51928965	225	1	1.08889	1.00444;
	2986	1	0	0	0	0	1	1.07030357	-0.373222351	380	1	1.10526	1.04211;
	2987	1	0	0	0	0	1	1.07043482	-0.799453267	380	1	1.10526	1.04211;
	2988	1	1.5	-1.3	0	0	1	1.0695887	-14.52649	63	1	1.07937	0.920635;
	2989	1	40.5	12.5	0	0	1	1.03535623	-18.3223436	63	1	1.07937	0.920635;
	2990	1	0	0	0	0	1	1.06528262	-13.8210453	225	1	1.08889	1;
	2991	1	26.5	-0.9	0	0	1	1.02612078	-13.6783922	63	1	1.06349	0.936508;
	2992	1	18.7	-0.7	0	0	1	0.992604291	-16.353369	63	1	1.06349	0.936508;
	2993	2	0	0	0	0	1	1.01241768	-3.59854032	63	1	1.07937	0.952381;
	2994	1	34	1	0	0	1	1.04265176	-10.0278231	90	1	1.07778	0.977778;
	2995	1	16.9	-0.8	0	0	1	1.01090427	-20.9537114	90	1	1.06667	0.977778;
	2996	1	22.9	-6.7	0	0	1	1.03330208	-14.4584682	90	1	1.06667	0.977778;
	2997	1	22.7	2.2	0	0	1	0.991809654	-30.166484	63	1	1.06349	0.952381;
	2998	1	-0.4	0.5	0	0	1	1.0546278	-2.15737493	63	1	1.07937	0.920635;
	2999	1	3	-1.9	0	0	1	1.04683229	-3.87865153	63	1	1.07937	0.920635;
	3000	1	23.3	-0.5	0	0	1	1.03962745	-13.3119862	90	1	1.07778	0.977778;
	3001	1	17.8	9	0	0	1	1.05693895	-1.67335724	90	1	1.07778	0.977778;
	3002	1	4.6	-0.9	0	0	1	1.02657806	-6.54110382	63	1	1.04762	0.952381;
	3003	1	0	0	0	0	1	1.06527706	-3.49874791	225	1	1.08889	1.00444;
	3004	1	26.1	-0.8	0	0	1	1.04855031	-8.06464088	90	1	1.07778	0.977778;
	3005	1	29.7	-3	0	0	1	1.0098973	-24.8519201	63	1	1.06349	0.936508;
	3006	1	-2.2	4.9	0	0	1	1.02865196	-12.8844011	63	1	1.06349	0.968254;
	3007	1	0	0	0	0	1	1.04641541	-9.52421295	225	1	1.08444	1.00889;
	3008	1	13	4	0	0	1	1.05532637	-17.5998913	63	1	1.06939	0.936508;
	3009	1	26.6	0.6	0	0	1	0.996012177	-18.0299815	63	1	1.06349	0.936508;
	3010	1	18.6	-0.4	0	0	1	1.07536635	2.04692757	90	1	1.1	0.944444;
	3011	2	12.6	-2.7	0	0	1	1.02	-13.088518	63	1	1.06349	0.936508;
	3012	1	0	0	0	0	1	1.03723175	-8.27438318	20	1	1.15	0.8;
	3013	1	9.7	2.6	0	0	1	1.03619555	-8.27438318	63	1	1.06349	0.936508;
	3014	1	0	0	0	0	1	1.03361271	-8.48203978	63	1	1.06349	0.936508;
	3015	1	0	0	0	0	1	1.05183988	-5.64306124	225	1	1.08889	0.933333;
	3016	1	51.2	13.1	0	0	1	1.04465752	-6.11071052	225	1	1.08889	0.933333;
	3017	1	36.9	14.8	0	0	1	1.02216525	-26.1362708	63	1	1.06349	0.968254;
	3018	1	33	0.1	0	0	1	1.06126899	-23.4127605	225	1	1.08444	1.00889;
	3019	1	31.8	-4.5	0	0	1	1.03994835	-18.6163246	63	1	1.07937	0.920635;
	3020	1	0	0	0	0	1	1.06238704	-13.7993895	225	1	1.08889	1;
	3021	1	15.7	-4.2	0	0	1	1.04177603	-22.7386664	63	1	1.07937	0.920635;
	3022	1	40.5	-1.5	0	0	1	1.04464126	-11.0020148	225	1	1.08444	1.00889;
	3023	1	0	0	0	0	1	1.04294609	-10.9576616	90	1	1.07778	0.922222;
	3024	1	101.3	1.7	0	0	1	1.07964348	-5.77040992	225	1	1.09095	1.00444;
	3025	1	0	0.1	0	0	1	1.0588935	-25.8064446	63	1	1.07937	0.920635;
	3026	1	0	0	0	0	1	1.01936605	5.70302019	63	1	1.07937	0.952381;
	3027	1	0	0	0	0	1	1.05082882	8.72781488	225	1	1.08889	0.986667;
	3028	1	0	0	0	0	1	1.05701924	11.6524588	380	1	1.10526	1.03947;
	3029	1	21.5	6.1	0	0	1	0.989309601	4.168057	63	1	1.07937	0.952381;
	3030	1	41.1	-3.5	0	0	1	1.06145268	-21.7147691	63	1	1.07937	0.920635;
	3031	1	43.9	-0.2	0	0	1	0.999128751	-10.4160913	63	1	1.06349	0.936508;
	3032	1	1.9	-0.7	0	0	1	0.993262273	-7.57987187	63	1	1.07937	0.952381;
	3033	1	40.5	-6.6	0	0	1	1.06657221	-8.32215353	90	1	1.07748	0.977778;
	3034	1	0	0	0	0	1	1.06502299	-5.34826272	225	1	1.08444	1.00444;
	3035	1	19.2	2.1	0	0	1	1.03594034	-14.8455498	63	1	1.06349	0.968254;
	3036	1	-0.1	-1.5	0	0	1	1.03828601	-18.7417722	63	1	1.07937	0.920635;
	3037	1	0	0	0	0	1	1.05351972	-14.8053809	90	1	1.06667	0.977778;
	3038	2	0	0	0	0	1	0.988821539	-11.4097517	63	1	1.07937	0.952381;
	3039	2	14.5	0	0	0	1	1.0154909	-16.2947225	63	1	1.06349	0.936508;
	3040	1	0	0	0	0	1	1.01430598	3.04087288	63	1	1.07937	0.920635;
	3041	1	9	-3.6	0	0	1	1.00402178	-20.8781095	90	1	1.06667	0.977778;
	3042	1	1	-1.9	0	0	1	1.00757608	-1.94886419	63	1	1.07937	0.952381;
	3043	1	0	0.1	0	0	1	1.00753961	-1.94604753	63	1	1.07937	0.952381;
	3044	1	28.5	1.8	0	0	1	1.05768237	-4.31882725	63	1	1.07937	0.920635;
	3045	1	0	0	0	0	1	1.03422172	-24.18873	63	1	1.06349	0.968254;
	3046	1	31.4	-2.4	0	0	1	1.08086195	0.0937574067	90	1	1.1	0.944444;
	3047	1	0	0	0	-64	1	0.989673028	-7.07519269	20	1	1.15	0.8;
	3048	1	0	0	0	-64	1	0.989269442	-6.96151181	20	1	1.15	0.8;
	3049	1	1.6	-4	0	0	1	1.03746663	-8.39977006	63	1	1.07937	0.920635;
	3050	1	0	0	0	0	1	1.07008338	-5.48288876	225	1	1.08889	1;
	3051	1	0	0	0	0	1	1.07842561	-1.12000788	380	1	1.10526	1.05263;
	3052	1	15.9	-1.3	0	0	1	1.00659707	-21.4426397	63	1	1.06349	0.968254;
	3053	1	31.4	1	0	0	1	1.03805767	-13.6828886	63	1	1.07937	0.920635;
	3054	1	22	-2.5	0	0	1	1.06832314	-15.7948843	63	1	1.07937	0.920635;
	3055	1	22.9	-6.1	0	0	1	1.01973327	-9.2998346	63	1	1.06349	0.968254;
	3056	1	23.7	-3.1	0	0	1	1.00309252	-16.5876278	63	1	1.07937	0.952381;
	3057	1	-21.1	3.8	0	0	1	1.06716625	-14.3632001	225	1	1.08889	1;
	3058	1	0.8	0	0	0	1	1.0269074	-8.83454898	63	1	1.04762	0.952381;
	3059	1	19.4	-8.9	0	0	1	1.03219564	-12.1391144	63	1	1.06349	0.936508;
	3060	1	3.6	0.3	0	0	1	1.03378013	-15.2115533	63	1	1.07937	0.920635;
	3061	1	42	-0.1	0	0	1	1.03126798	-15.6984746	63	1	1.07937	0.920635;
	3062	1	16.9	-4	0	0	1	1.02552554	-10.0993821	63	1	1.07937	0.952381;
	3063	1	13.8	0.7	0	0	1	1.01791295	-11.7204839	63	1	1.07937	0.952381;
	3064	1	9	-2.3	0	0	1	1.05691312	-14.7078963	90	1	1.06832	0.977778;
	3065	1	22.9	-2.3	0	0	1	1.03673901	-19.8512456	63	1	1.07937	0.920635;
	3066	1	32	-2.8	0	0	1	1.06638033	0.900476699	225	1	1.08889	0.888889;
	3067	1	16.3	2.4	0	0	1	0.995850948	-24.2288079	63	1	1.06349	0.968254;
	3068	1	50.5	3	0	0	1	0.997222599	-11.3971137	63	1	1.06349	0.968254;
	3069	1	8	-2.6	0	0	1	1.04267072	-11.7710874	90	1	1.06667	0.977778;
	3070	1	0	0	0	0	1	1.02886643	-18.397959	63	1	1.06349	0.936508;
	3071	1	0	0	0	0	1	1.01371626	-8.36294016	63	1	1.04762	0.952381;
	3072	1	0.3	2.4	0	0	1	1.02694002	-8.44472745	63	1	1.04762	0.952381;
	3073	1	0	0	0	0	1	1.0669322	-2.813375	225	1	1.08889	1.00444;
	3074	1	0	0	0	0	1	1.06693241	-2.81337732	225	1	1.08889	1.00444;
	3075	1	0	0	0	0	1	1.08691398	-7.40910321	380	1	1.10526	1.05263;
	3076	1	0	0	0	0	1	1.08692196	-7.40917269	380	1	1.10526	1.05263;
	3077	1	0	0	0	0	1	1.08692186	-7.40917185	380	1	1.10526	1.05263;
	3078	2	0	0	0	0	1	1.03338193	-12.8158676	63	1	1.06349	0.936508;
	3079	1	32.3	0.4	0	0	1	1.01937837	-20.5106781	90	1	1.06667	0.977778;
	3080	1	11.9	4.2	0	0	1	1.00729787	-9.52073207	63	1	1.04762	0.952381;
	3081	1	23.7	-4.3	0	0	1	1.00947	-10.558089	63	1	1.04762	0.952381;
	3082	1	12.9	1.3	0	0	1	1.04282791	-11.3445128	90	1	1.06667	0.977778;
	3083	1	0	0	0	0	1	1.06789937	-8.21256911	225	1	1.08444	1.00444;
	3084	1	13	-4.7	0	0	1	1.03006827	-17.1519718	90	1	1.07778	0.922222;
	3085	1	21.4	-5.7	0	0	1	1.06952608	-1.91158329	90	1	1.07778	0.977778;
	3086	1	-0.1	0.5	0	0	1	1.0603108	-7.86839646	90	1	1.07778	0.977778;
	3087	1	39.7	-2.2	0	0	1	1.07148164	-5.13196382	225	1	1.08889	1.00444;
	3088	1	42.9	-4	0	0	1	1.07137769	-5.13849636	225	1	1.08889	1.00444;
	3089	1	9	-0.1	0	0	1	0.993658974	-13.5299086	63	1	1.06349	0.968254;
	3090	1	2.1	-2.2	0	0	1	1.03307328	-23.4529634	63	1	1.07937	0.920635;
	3091	1	19.9	-6	0	0	1	1.0275524	-21.3568303	63	1	1.06349	0.952381;
	3092	1	25.5	4.7	0	0	1	1.03491676	-9.01377283	63	1	1.06349	0.936508;
	3093	1	0	0	0	0	1	1.06423878	-6.33284955	225	1	1.08889	0.933333;
	3094	1	-0.5	0.6	0	0	1	1.03463137	-10.7175256	63	1	1.06349	0.936508;
	3095	1	0	0	0	0	1	0.98322196	-15.644506	63	1	1.06349	0.968254;
	3096	1	1.1	-0.9	0	0	1	1.02533313	-12.8326193	63	1	1.06349	0.936508;
	3097	1	16.8	1.3	0	0	1	1.00380643	-5.65777544	63	1	1.06349	0.904762;
	3098	1	3	-2.7	0	0	1	1.04129666	-6.11470673	90	1	1.06667	0.977778;
	3099	1	10	3.5	0	0	1	1.02512396	-19.8882192	63	1	1.06349	0.952381;
	3100	1	19.1	2.1	0	0	1	0.99772931	4.94818313	63	1	1.07937	0.952381;
	3101	1	0	0	0	0	1	1.05182131	7.20114019	225	1	1.08889	0.986667;
	3102	1	0	0	0	0	1	1.01873677	-21.3738907	63	1	1.07937	0.920635;
	3103	1	0	0	0	0	1	1.0349748	-19.7312256	63	1	1.07937	0.920635;
	3104	1	69.9	2.9	0	0	1	1.03772809	-14.9963869	63	1	1.07937	0.920635;
	3105	1	0	0	0	0	1	1.06543189	-12.0977088	225	1	1.08889	1;
	3106	1	1.9	2.9	0	0	1	1.02469879	-9.96784088	63	1	1.06349	0.936508;
	3107	1	0	0	0	0	1	1.04838002	-7.86043378	225	1	1.08889	0.933333;
	3108	1	3.2	-1.5	0	0	1	1.03041158	-24.4896049	63	1	1.07937	0.920635;
	3109	1	25	-4.3	0	0	1	1.02388752	-13.6687338	90	1	1.06667	0.977778;
	3110	1	26.9	3.3	0	0	1	0.986250925	-17.3052204	63	1	1.06349	0.936508;
	3111	1	14.8	0.1	0	0	1	1.03779113	-12.4897575	90	1	1.06667	0.977778;
	3112	1	1	-2	0	0	1	0.952530986	-12.6612808	45	1	1	0.888889;
	3113	1	11.5	-1	0	0	1	1.01156134	-13.7569105	63	1	1.06349	0.936508;
	3114	1	7.8	-0.8	0	0	1	1.01890338	-9.13038006	63	1	1.04762	0.952381;
	3115	1	4.1	-0.3	0	0	1	1.00421799	-7.51593964	63	1	1.04762	0.952381;
	3116	2	0	0	0	0	1	0.982127787	-16.985568	45	1	1	0.888889;
	3117	1	20.2	3.7	0	0	1	0.990678557	-16.5134739	63	1	1.06349	0.936508;
	3118	1	0	0	0	0	1	1.04065055	-8.41753369	63	1	1.06349	0.936508;
	3119	1	0	0	0	0	1	1.06382854	-6.16888983	225	1	1.08889	0.933333;
	3120	1	44.2	8.4	0	0	1	1.06869053	-6.08477274	225	1	1.08889	1.00444;
	3121	1	0	0	0	0	1	1.06390516	5.61017424	380	1	1.10526	1.03947;
	3122	1	19	-1.4	0	0	1	0.982547964	-2.7572167	63	1	1.07937	0.952381;
	3123	1	11.9	1	0	0	1	0.993929075	-3.10275421	63	1	1.07937	0.952381;
	3124	1	7.9	-0.9	0	0	1	1.02020851	-13.5143267	63	1	1.06349	0.936508;
	3125	2	6	0	0	0	1	1.02066586	-13.2666729	63	1	1.06349	0.936508;
	3126	1	21.8	-0.9	0	0	1	1.02533488	-10.4296026	63	1	1.04762	0.952381;
	3127	1	54.9	-6.9	0	0	1	1.06384933	-5.5025461	225	1	1.08889	1.00444;
	3128	1	-36.2	3.2	0	0	1	1.04457665	2.00313038	225	1	1.08889	0.986667;
	3129	1	36.7	-1.2	0	0	1	1.056491	-22.4304205	63	1	1.07937	0.920635;
	3130	1	31.7	15.4	0	0	1	1.0441708	-2.63025773	63	1	1.07937	0.920635;
	3131	1	9.8	-0.6	0	0	1	0.979947303	-36.9149428	63	1	1.06349	0.952381;
	3132	1	-0.3	-0.1	0	0	1	1.05435679	-7.18039012	90	1	1.06667	0.977778;
	3133	1	0	0	0	0	1	1.05842945	-7.95374121	90	1	1.07045	0.977778;
	3134	2	-1.3	0	0	0	1	1.015	8.0351189	20	1	1.15	0.8;
	3135	2	0	0	0	0	1	0.976	5.59528118	20	1	1.15	0.8;
	3136	2	0	0	0	0	1	0.982	5.86080896	20	1	1.15	0.8;
	3137	1	0	0	0	0	1	1.02129946	2.41246796	225	1	1.08889	0.986667;
	3138	1	0	0	0	0	1	1.02118601	2.40383303	225	1	1.08889	0.986667;
	3139	1	0	0	0	0	1	1.0212045	2.40477468	225	1	1.08889	0.986667;
	3140	1	17	-1.6	0	0	1	1.0154743	-25.0014382	90	1	1.06667	0.977778;
	3141	2	0	0	0	0	1	1.04399238	-13.3599262	63	1	1.06349	0.936508;
	3142	1	6	0.9	0	0	1	0.986628167	-29.339267	63	1	1.06349	0.952381;
	3143	1	16	0	0	0	1	1.02180194	-14.2631215	63	1	1.06349	0.936508;
	3144	2	0	0	0	0	1	1.04380858	-18.880365	63	1	1.07937	0.920635;
	3145	1	65.9	14.8	0	0	1	1.0453466	-21.7994386	63	1	1.07937	0.920635;
	3146	1	0	0	0	0	1	1.01986132	-21.2097934	150	1	1.1	0.9;
	3147	1	24.9	0.9	0	0	1	1.02418354	2.64168321	63	1	1.06349	0.904762;
	3148	1	2	1	0	0	1	1.07604244	-1.81302461	63	1	1.08704	0.920635;
	3149	1	22.8	-0.9	0	0	1	1.01139624	-21.8568181	63	1	1.06349	0.968254;
	3150	1	9.3	-3.9	0	0	1	1.02047025	-14.2002676	90	1	1.06667	0.977778;
	3151	1	29.6	-0.9	0	0	1	1.08317314	-2.33203851	90	1	1.1	0.944444;
	3152	1	18.5	1.7	0	0	1	1.04309481	-14.5304787	63	1	1.06683	0.936508;
	3153	1	0	0	0	0	1	1.05616603	-8.14384347	380	1	1.10526	1.03947;
	3154	2	0.3	0	0	0	1	1.06586667	-12.2515389	90	1	1.07778	0.922222;
	3155	1	40.7	5.3	0	0	1	1.07624416	1.37280298	225	1	1.08889	0.888889;
	3156	1	29.7	-8.7	0	0	1	1.07681066	1.38158438	225	1	1.08889	0.888889;
	3157	1	10.7	-0.5	0	0	1	0.999147263	-2.42666659	63	1	1.07937	0.952381;
	3158	1	23.8	0.1	0	0	1	1.046068	8.2173048	225	1	1.08889	0.986667;
	3159	1	34.6	-10.6	0	0	1	1.03278748	-16.5026697	63	1	1.07937	0.920635;
	3160	2	0	0	0	0	1	1.06007311	-22.8243572	63	1	1.07937	0.920635;
	3161	1	0	0	0	0	1	1.04318637	-14.2755115	63	1	1.06349	0.968254;
	3162	1	3.6	0.3	0	0	1	1.06519455	-3.69418165	225	1	1.08889	1.00444;
	3163	1	11	2.5	0	0	1	1.02864491	-6.03820833	63	1	1.04762	0.952381;
	3164	1	39.6	0.9	0	0	1	1.06519607	-3.69401963	225	1	1.08889	1.00444;
	3165	1	25.1	-2	0	0	1	1.03001664	-22.6564036	63	1	1.07937	0.920635;
	3166	1	1	0.3	0	0	1	1.03807902	-19.4853614	63	1	1.06349	0.968254;
	3167	1	0	0	0	0	1	1.04292678	-17.403877	225	1	1.08889	0.977778;
	3168	1	0	0	0	0	1	0.997181734	-17.4039636	380	1	1.10263	0.9922;
	3169	1	13.4	-2.1	0	0	1	0.985973071	-6.54001821	63	1	1.07937	0.952381;
	3170	1	0	0	0	0	1	1.01839902	2.0147163	90	1	1.06667	0.988889;
	3171	1	0	0	0	0	1	1.07625268	1.46557424	380	1	1.10526	1.03947;
	3172	1	0	0	0	0	1	1.07710925	2.25786636	380	1	1.10526	1.03947;
	3173	1	3.1	-0.1	0	0	1	1.03881593	-20.5042375	63	1	1.07937	0.920635;
	3174	1	24.3	-0.7	0	0	1	1.02410334	-13.1173673	63	1	1.06349	0.936508;
	3175	2	0	0	0	0	1	1.082	-1.45905691	90	1	1.08889	0.933333;
	3176	1	29.4	1.6	0	0	1	1.03205403	-13.0701404	63	1	1.06349	0.936508;
	3177	2	8.9	0	0	0	1	1.06201745	-13.090615	90	1	1.07778	0.922222;
	3178	1	14.5	0.5	0	0	1	1.03273604	-8.89643528	90	1	1.06667	0.977778;
	3179	1	17.3	-0.7	0	0	1	1.00538926	-9.88421482	63	1	1.04762	0.952381;
	3180	1	0.9	0.3	0	0	1	1.02843788	-14.5719844	63	1	1.06349	0.936508;
	3181	1	69.1	6.9	0	-80	1	1.06901151	-5.91554232	225	1	1.08889	1.00444;
	3182	1	23	0.7	0	0	1	1.02926988	-16.0246912	63	1	1.07937	0.920635;
	3183	1	0	0	0	0	1	1.09199808	-12.2901736	225	1	1.09899	1;
	3184	1	1	0.4	0	0	1	0.991523066	-19.2898649	63	1	1.07937	0.920635;
	3185	1	33.6	3.6	0	0	1	1.05059268	-4.93677902	225	1	1.08889	1.00444;
	3186	1	28	-0.4	0	0	1	1.08109068	-5.41576583	225	1	1.09233	1.00444;
	3187	1	0	0	0	0	1	1.04689965	-16.3293352	90	1	1.06667	0.977778;
	3188	1	-1.2	-1.8	0	0	1	1.04097069	-12.9131854	63	1	1.06349	0.936508;
	3189	1	0	0	0	0	1	1.03668336	-18.8633302	63	1	1.07937	0.920635;
	3190	1	13.4	-1.5	0	0	1	1.03355523	-17.9619282	90	1	1.07778	0.922222;
	3191	1	-0.1	-0.1	0	0	1	1.01248221	-16.0698754	63	1	1.07937	0.952381;
	3192	1	31.5	-0.8	0	0	1	1.03054119	-19.8914035	63	1	1.07937	0.920635;
	3193	1	38.4	11.8	0	0	1	1.03778785	-6.54269612	63	1	1.04762	0.952381;
	3194	1	0	0	0	0	1	1.06136659	-3.11955905	225	1	1.08889	1.00444;
	3195	1	7	-3.4	0	0	1	1.01203756	-26.8567117	63	1	1.06349	0.952381;
	3196	2	0	0	0	0	1	1.04025857	-20.5721074	150	1	1.1	0.9;
	3197	1	0	0	0	0	1	1.05349644	-19.2656193	225	1	1.08444	1.00889;
	3198	1	0	0	0	0	1	1.0465697	-16.4742784	380	1	1.10263	1.02895;
	3199	1	14.9	-1.1	0	0	1	1.06402407	-16.0379452	63	1	1.07937	0.920635;
	3200	1	20.6	1.1	0	0	1	1.01835314	-8.96061004	90	1	1.06667	0.977778;
	3201	1	14.7	4.1	0	0	1	1.07411773	-3.1535277	63	1	1.08387	0.904762;
	3202	1	22.3	-1.5	0	0	1	1.0519995	-5.75872028	90	1	1.07778	0.977778;
	3203	1	36	-8.7	0	0	1	1.0612605	-4.46505823	90	1	1.07778	0.922222;
	3204	1	16	0.1	0	0	1	1.0027631	-4.51310824	63	1	1.07937	0.952381;
	3205	1	11	1.2	0	0	1	1.01526326	-11.8290328	63	1	1.06349	0.936508;
	3206	1	11.4	-1.7	0	0	1	1.05526713	-13.7959078	63	1	1.06349	0.936508;
	3207	1	0	-2	0	0	1	1.01665879	2.04019465	63	1	1.06349	0.952381;
	3208	1	40.6	5.8	0	0	1	1.02420938	-3.9037392	63	1	1.07937	0.952381;
	3209	1	0.5	1.7	0	0	1	1.07190875	-3.90797969	225	1	1.08889	1.00444;
	3210	1	0.5	0.5	0	0	1	1.0719139	-3.90799184	225	1	1.08889	1.00444;
	3211	1	23.3	-0.2	0	0	1	1.04814794	-11.2524832	90	1	1.06667	0.977778;
	3212	1	26	34	0	0	1	1.05318244	-10.9489232	225	1	1.08444	1.00889;
	3213	1	24.8	-3.4	0	0	1	1.03600347	-15.887904	63	1	1.06349	0.968254;
	3214	1	7.9	1.3	0	0	1	1.02702619	-11.3197489	90	1	1.06667	0.977778;
	3215	1	28.5	5	0	0	1	1.0290942	-11.9180596	90	1	1.06667	0.977778;
	3216	1	0	0	0	0	1	1.06751252	-8.50288857	225	1	1.08469	1.00444;
	3217	1	0	0	0	0	1	1.06802808	-9.90034017	225	1	1.08581	1.00444;
	3218	1	0	0	0	0	1	1.0515399	-16.6556276	63	1	1.07937	0.920635;
	3219	1	42.3	6.9	0	0	1	1.02179161	-3.49596039	63	1	1.06349	0.904762;
	3220	1	0	0	0	0	1	1.0466509	-1.09218514	225	1	1.08889	0.902222;
	3221	1	9.9	-1	0	0	1	1.02181622	-21.464248	63	1	1.07937	0.920635;
	3222	1	11	-4	0	0	1	1.06472152	-4.1192683	225	1	1.08889	1.00444;
	3223	1	0.6	2.4	0	0	1	1.05054351	-4.83795019	225	1	1.08889	1.00444;
	3224	1	16.4	-2.1	0	0	1	1.03953818	-11.2371019	90	1	1.07778	0.977778;
	3225	1	13	0.4	0	0	1	1.04794504	-22.0181741	63	1	1.07937	0.920635;
	3226	1	18.1	0.1	0	0	1	1.07668936	2.98065404	90	1	1.1	0.944444;
	3227	1	22.6	-5.9	0	0	1	1.00590538	4.81900301	63	1	1.07937	0.952381;
	3228	2	1	0	0	0	1	1.10147516	-18.7570564	150	1	1.1	0.9;
	3229	1	35.7	-8.8	0	0	1	1.05480526	-2.65386159	63	1	1.07937	0.920635;
	3230	1	80.6	15.3	0	0	1	1.06309962	-5.49838588	225	1	1.08889	1.00444;
	3231	1	3.9	-0.4	0	0	1	1.03374662	3.89650539	63	1	1.05421	0.888889;
	3232	1	1	-0.1	0	0	1	1.01877955	-11.4443527	63	1	1.07937	0.952381;
	3233	1	0	0	0	0	1	1.08947522	-4.9238528	63	1	1.09741	0.952381;
	3234	1	1.9	1.5	0	0	1	1.02344431	-7.05499785	63	1	1.04762	0.952381;
	3235	1	107.6	28.1	0	0	1	1.0618319	-4.92171814	225	1	1.08889	1.00444;
	3236	1	28	-6.7	0	0	1	1.01728095	-18.6239922	90	1	1.06667	0.977778;
	3237	1	12.6	-4.4	0	0	1	1.05933413	-5.5717151	63	1	1.07937	0.920635;
	3238	1	46.1	1.6	0	0	1	1.04490283	-6.317966	63	1	1.05427	0.952381;
	3239	1	5	-1	0	0	1	1.06028875	-7.87966285	90	1	1.07778	0.977778;
	3240	1	0	0	0	0	1	1.02709623	-8.79758067	63	1	1.07937	0.952381;
	3241	1	0.7	0.2	0	0	1	1.02885525	-7.93551761	63	1	1.07937	0.952381;
	3242	1	15.3	4.3	0	0	1	0.974848276	-18.4422766	63	1	1.06349	0.968254;
	3243	1	2.3	-0	0	0	1	0.951336655	-14.3289393	45	1	1	0.888889;
	3244	1	19	-10	0	0	1	1.02663912	-17.6578991	90	1	1.06667	0.977778;
	3245	1	18.4	-4.7	0	0	1	1.00766522	-14.9559054	63	1	1.07937	0.952381;
	3246	1	3.9	5.6	0	0	1	1.03786361	-3.01995841	90	1	1.07778	0.977778;
	3247	1	-1.1	-1.1	0	0	1	0.998646292	-0.559136065	63	1	1.07937	0.952381;
	3248	1	120.6	50.2	0	0	1	1.05794366	6.51781462	380	1	1.10526	1.03947;
	3249	1	42.3	5.8	0	0	1	1.05156194	-4.70483199	225	1	1.08889	1.00444;
	3250	1	32.3	4.7	0	0	1	1.05161482	-4.70071395	225	1	1.08889	1.00444;
	3251	1	30.3	5.7	0	0	1	1.05161519	-4.70016119	225	1	1.08889	1.00444;
	3252	1	0	0	0	0	1	1.01328864	-9.13547897	90	1	1.06667	0.977778;
	3253	1	26.8	-0.7	0	0	1	0.995652956	-17.0783798	90	1	1.06667	0.977778;
	3254	1	0	0	0	0	1	1.07611891	2.6176648	380	1	1.10526	1.03947;
	3255	1	2.3	2.5	0	0	1	1.0761513	2.52084017	380	1	1.10526	1.03947;
	3256	1	21.6	-2	0	0	1	0.999049104	-3.99820399	63	1	1.07937	0.952381;
	3257	2	1.4	0	0	0	1	1.05294494	-13.8328851	90	1	1.07778	0.922222;
	3258	1	0	0	0	0	1	0.997647999	-2.29231502	63	1	1.07937	0.952381;
	3259	2	0	0	0	0	1	1.00578106	-12.8274815	63	1	1.06349	0.936508;
	3260	1	9	2.9	0	0	1	0.998338734	-31.1669916	63	1	1.06349	0.952381;
	3261	1	23.6	32.9	0	0	1	1.00549965	5.75527228	225	1	1.04444	0.982222;
	3262	1	14.4	0.6	0	0	1	1.04473429	-7.41932613	90	1	1.07778	0.977778;
	3263	1	24.6	4.1	0	0	1	1.02715781	-3.70955559	63	1	1.07937	0.920635;
	3264	2	3.7	0	0	0	1	1.02862919	-24.0011063	63	1	1.07937	0.920635;
	3265	1	27	0.1	0	0	1	1.0311129	-15.2622919	63	1	1.06349	0.968254;
	3266	1	2.4	1.8	0	0	1	1.05535589	-8.23925958	90	1	1.07778	0.977778;
	3267	1	7.8	-5.3	0	0	1	1.04439061	-17.030543	63	1	1.06349	0.936508;
	3268	1	34.8	-2.8	0	0	1	1.01239301	-26.0919817	90	1	1.06667	0.977778;
	3269	1	36.4	0.5	0	0	1	1.05189464	-16.0492627	63	1	1.07937	0.920635;
	3270	1	9.2	0.8	0	0	1	1.0319301	-11.5700895	90	1	1.06667	0.977778;
	3271	1	0	0	0	0	1	1.04934356	-13.711316	225	1	1.08444	1.00889;
	3272	1	0	0	0	0	1	0.997616408	-1.66371816	63	1	1.07937	0.952381;
	3273	1	0	0	0	0	1	0.997616408	-1.66371816	63	1	1.07937	0.952381;
	3274	1	0	0	0	0	1	0.997616564	-1.66380064	63	1	1.07937	0.952381;
	3275	1	0	0	0	0	1	1.00917622	-10.8428958	63	1	1.06349	0.968254;
	3276	1	33.4	-4.3	0	0	1	1.03516769	-8.33964458	90	1	1.06667	0.977778;
	3277	1	0	0	0	0	1	1.06868869	-5.24400276	225	1	1.08444	1.00444;
	3278	1	12.4	0.3	0	0	1	1.04576533	-7.21370052	90	1	1.07778	0.977778;
	3279	1	18.6	-0.4	0	0	1	1.04387565	-6.05123961	90	1	1.06667	0.977778;
	3280	1	49.7	1.6	0	0	1	1.0692036	-3.31290693	90	1	1.08889	0.933333;
	3281	1	0	0	0	0	1	1.02667134	-11.1118517	225	1	1.08889	0.933333;
	3282	2	0	0	0	0	1	1.02940242	-23.1518442	63	1	1.07937	0.920635;
	3283	1	0.9	-10.7	0	0	1	1.04158355	-4.48856654	90	1	1.06667	0.977778;
	3284	2	0	0	0	0	1	1.0539022	-20.0549863	150	1	1.1	0.9;
	3285	1	12	2	0	0	1	1.08046304	-5.40838511	225	1	1.0917	1.00444;
	3286	1	25.3	2.7	0	0	1	0.974778446	-12.324889	63	1	1.04762	0.952381;
	3287	1	0	0	0	0	1	1.05055303	-2.06150795	63	1	1.07937	0.920635;
	3288	1	25	9.7	0	0	1	1.05376605	-0.0215619621	225	1	1.08889	0.915556;
	3289	1	59.7	4.3	0	0	1	1.07171741	-3.93719217	225	1	1.08889	1.00444;
	3290	1	19.8	3.7	0	0	1	0.98830508	-13.4980627	63	1	1.07937	0.952381;
	3291	1	104.9	0.9	0	0	1	1.05512941	-4.22595945	225	1	1.08889	1.00444;
	3292	1	18.5	-8.7	0	0	1	1.05672517	-20.9168577	63	1	1.07937	0.920635;
	3293	1	0	0	0	0	1	1.00918502	-9.34674928	63	1	1.04762	0.952381;
	3294	1	9.8	-0.2	0	0	1	1.03229828	3.30710873	63	1	1.07937	0.920635;
	3295	1	40.4	-0.4	0	0	1	1.08336919	-0.0456384333	90	1	1.11111	0.955556;
	3296	1	1.3	15.7	0	0	1	0.985674537	-0.855012462	63	1	1.07937	0.952381;
	3297	1	0	0	0	0	1	1.03415972	0.0970077234	225	1	1.08889	0.986667;
	3298	2	0	0	0	0	1	1.017	4.50873375	20	1	1.15	0.8;
	3299	2	-0.8	0	0	0	1	1.009	3.16279715	20	1	1.15	0.8;
	3300	2	-1.5	0	0	0	1	0.986	3.45037537	20	1	1.15	0.8;
	3301	1	0	0	0	0	1	0.986559118	-0.624271838	63	1	1.07937	0.952381;
	3302	1	0	0	0	0	1	0.985260136	-0.61752904	63	1	1.07937	0.952381;
	3303	1	0	0	0	0	1	1.03415972	0.0970077234	225	1	1.08889	0.986667;
	3304	1	0	0	0	0	1	1.03408462	0.111273917	225	1	1.08889	0.986667;
	3305	1	0.5	0.3	0	0	1	1.03352853	-8.48899847	63	1	1.06349	0.936508;
	3306	1	38.9	2	0	0	1	1.04497642	-6.07158452	225	1	1.08889	0.933333;
	3307	1	0.7	-2.4	0	0	1	1.08389157	0.0430652174	90	1	1.11111	0.955556;
	3308	1	0	0	0	0	1	1.05919543	7.30741362	63	1	1.09293	0.952381;
	3309	1	48	0	0	0	1	1.05284049	7.30741362	225	1	1.08889	0.986667;
	3310	1	13.8	2.9	0	0	1	0.999441458	-14.5574449	63	1	1.06349	0.936508;
	3311	1	18.5	4.2	0	0	1	0.998785799	-14.9355798	63	1	1.06349	0.936508;
	3312	1	-0.4	0.5	0	0	1	0.999102205	-11.263165	63	1	1.06349	0.936508;
	3313	2	0	0	0	0	1	1.01596925	-12.8066531	63	1	1.06349	0.936508;
	3314	1	1.1	1.7	0	0	1	1.00407378	-7.481271	63	1	1.04762	0.952381;
	3315	1	11.4	3.3	0	15	1	1.05829212	-18.214967	63	1	1.07937	0.920635;
	3316	1	0	0	0	0	1	1.07127293	-13.0708905	225	1	1.08889	1;
	3317	1	0	0	0	0	1	1.02962996	-7.39474672	63	1	1.07937	0.952381;
	3318	1	0.9	0.2	0	0	1	1.02830871	-7.8646503	63	1	1.07937	0.952381;
	3319	2	0	0	0	0	1	1.02069395	-23.4260336	63	1	1.06349	0.968254;
	3320	1	35.8	-2.1	0	0	1	1.05310492	-12.1608	63	1	1.07937	0.920635;
	3321	1	0	0	0	0	1	0.980386671	-27.4761643	63	1	1.06349	0.952381;
	3322	1	20.5	-0	0	0	1	0.989861394	-29.5251934	63	1	1.06349	0.952381;
	3323	1	2.1	-0.1	0	0	1	1.00880459	-14.6318965	63	1	1.06349	0.936508;
	3324	1	2	0.4	0	0	1	1.01354102	-8.13165585	63	1	1.04762	0.952381;
	3325	1	0	0	0	0	1	1.048951	-14.2727561	90	1	1.07778	0.922222;
	3326	2	0.7	8	0	0	1	1.043	-23.7957372	63	1	1.07937	0.920635;
	3327	1	1.6	-0.8	0	0	1	1.05192145	-15.1957266	90	1	1.06667	0.977778;
	3328	1	9.7	0.1	0	0	1	1.07313686	-15.298373	225	1	1.08889	1;
	3329	1	33.7	7.5	0	0	1	1.02035045	-11.2384699	63	1	1.07937	0.952381;
	3330	1	0	0	0	0	1	1.03407801	-6.52720705	225	1	1.08889	0.986667;
	3331	1	0.7	-4	0	0	1	1.03414633	-11.2710264	63	1	1.06349	0.936508;
	3332	1	23.4	-4.6	0	0	1	1.03299384	-13.722938	90	1	1.06667	0.977778;
	3333	1	16.7	-6.3	0	0	1	1.02425304	-24.1827821	90	1	1.06667	0.977778;
	3334	1	0	0	0	0	1	1.02052547	-8.85987294	63	1	1.06349	0.968254;
	3335	1	0	8	0	0	1	1.0736454	12.3866248	380	1	1.10526	1.04211;
	3336	1	0	-0.1	0	0	1	1.07505931	12.4419898	380	1	1.10526	1.04211;
	3337	1	41.7	8.8	0	0	1	1.07681031	12.3321077	380	1	1.10526	1.04211;
	3338	1	36.7	14.7	0	0	1	1.07591259	12.2826832	380	1	1.10526	1.04211;
	3339	1	0.5	-0.3	0	60	1	1.02632331	-22.13468	63	1	1.06349	0.968254;
	3340	1	0	0	0	0	1	0.998284289	-20.1094748	63	1	1.06349	0.968254;
	3341	1	0	0	0	0	1	1.04491434	-16.7960936	225	1	1.08444	1.00889;
	3342	1	-2.7	-0	0	0	1	1.04300163	-20.4757869	63	1	1.07937	0.920635;
	3343	1	5.2	-3.4	0	0	1	1.04462521	-20.824492	63	1	1.07937	0.920635;
	3344	1	3.1	-1.3	0	0	1	1.05787927	-7.02362423	90	1	1.07129	0.977778;
	3345	1	2	0	0	0	1	1.04289166	-6.26472222	90	1	1.06667	0.977778;
	3346	1	1.5	-0.2	0	0	1	1.06793226	-9.38965937	225	1	1.08801	1.00444;
	3347	1	1.5	-0.3	0	0	1	1.06794155	-9.38976991	225	1	1.08801	1.00444;
	3348	1	18	7	0	0	1	1.0324567	-15.5031066	63	1	1.07937	0.920635;
	3349	1	21.2	-1.9	0	0	1	1.04358761	-17.9191745	63	1	1.07937	0.920635;
	3350	1	10	1.6	0	0	1	1.04535248	-8.05061342	63	1	1.06349	0.936508;
	3351	1	0	0.5	0	0	1	1.04551866	-8.03020682	63	1	1.06349	0.936508;
	3352	1	33.5	-0.1	0	0	1	1.01862193	-12.2482198	63	1	1.06349	0.936508;
	3353	1	12.7	3.2	0	0	1	1.01070376	-12.6611317	63	1	1.06349	0.936508;
	3354	1	0	0	0	0	1	1.04427043	-10.1870624	225	1	1.08889	0.933333;
	3355	1	0	0	0	0	1	1.02047856	-4.48005759	63	1	1.07937	0.952381;
	3356	1	23.6	-5.7	0	0	1	1.04122117	-11.0163659	63	1	1.07937	0.952381;
	3357	1	37.7	0.9	0	0	1	1.01205564	-11.5004896	90	1	1.06667	0.977778;
	3358	1	14.9	6.5	0	0	1	1.03306522	-7.25488812	63	1	1.04762	0.952381;
	3359	1	-0.1	0.6	0	0	1	1.0339457	-7.21419168	63	1	1.04762	0.952381;
	3360	1	41.3	7.2	0	0	1	1.06151749	-5.00647355	225	1	1.08889	1.00444;
	3361	1	3	2.1	0	0	1	1.00158773	-18.5561815	63	1	1.06349	0.968254;
	3362	1	3	0	0	0	1	0.982078705	-16.9841985	45	1	1	0.888889;
	3363	2	29.3	0	0	0	1	1.04131152	-16.6971366	63	1	1.06349	0.936508;
	3364	1	0	0	0	0	1	1.04133212	-12.9537849	225	1	1.08889	0.933333;
	3365	1	8.4	3.7	0	0	1	1.0268038	-15.6757426	63	1	1.07937	0.920635;
	3366	1	30.6	-4.2	0	0	1	1.0117784	-20.2843531	90	1	1.06667	0.977778;
	3367	1	0.5	-0.7	0	0	1	1.02171585	-5.58458822	63	1	1.04762	0.952381;
	3368	1	0	0	0	0	1	1.06294406	-2.96188044	225	1	1.08889	1.00444;
	3369	1	91.1	45.6	0	0	1	1.06163947	-3.1778438	225	1	1.08889	1.00444;
	3370	1	0.9	3.7	0	0	1	1.06980324	-12.8895054	63	1	1.07937	0.920635;
	3371	1	28.9	-1.3	0	0	1	1.03771071	-12.1346065	63	1	1.06349	0.936508;
	3372	1	19.3	-0.7	0	0	1	1.05624641	-10.2958601	63	1	1.07937	0.920635;
	3373	1	21	2.5	0	0	1	1.04742089	-20.172697	63	1	1.07937	0.920635;
	3374	1	35.3	2.3	0	0	1	1.04923726	-19.8987799	63	1	1.07937	0.920635;
	3375	1	1	0.4	0	0	1	1.05484505	-19.5602586	63	1	1.07937	0.920635;
	3376	1	15.3	-0.7	0	0	1	1.05814162	-4.65059394	90	1	1.06718	0.977778;
	3377	1	31.4	1.6	0	0	1	1.0202751	-7.638579	63	1	1.04762	0.952381;
	3378	1	20.5	3.2	0	0	1	1.00049728	-11.0213353	63	1	1.04762	0.952381;
	3379	1	21.6	-0	0	0	1	1.01256858	-11.2221629	63	1	1.04762	0.952381;
	3380	1	1	-4	0	0	1	1.01687741	-24.6890811	63	1	1.06349	0.968254;
	3381	1	28.7	-4.2	0	0	1	1.0550205	-18.5446987	63	1	1.07937	0.920635;
	3382	1	0	0	0	0	1	1.07078317	-15.4905422	225	1	1.08889	1;
	3383	1	55.9	-8.1	0	0	1	1.03127964	-10.3800772	90	1	1.06667	0.977778;
	3384	1	0	0	0	0	1	1.09490265	7.88586787	63	1	1.13002	0.952381;
	3385	1	97.7	0	0	0	1	1.0539567	7.88871692	225	1	1.08889	0.986667;
	3386	1	8.1	-5.5	0	0	1	1.07258319	0.275052245	380	1	1.10526	1.04211;
	3387	1	1	-1	0	0	1	1.00040315	-29.1646427	63	1	1.06349	0.952381;
	3388	1	24	0.1	0	0	1	0.994790777	-32.0354943	63	1	1.06349	0.952381;
	3389	1	0	0	0	0	1	1.03672526	6.19579482	90	1	1.07778	0.977778;
	3390	1	0	0	0	0	1	1.07890378	10.0520773	380	1	1.10526	1.04211;
	3391	1	0	0	0	0	1	1.07909344	10.270844	380	1	1.10526	1.04211;
	3392	1	-25.9	-22.3	0	0	1	1.07918498	10.248169	380	1	1.10526	1.04211;
	3393	1	0	-0.2	0	0	1	1.02773873	-22.6810836	63	1	1.06349	0.968254;
	3394	1	24	1.6	0	0	1	1.02257566	-24.5545904	63	1	1.07937	0.920635;
	3395	1	23.4	-1.1	0	0	1	1.04216682	-9.77992109	90	1	1.07778	0.977778;
	3396	1	0.4	-1.8	0	0	1	1.02281161	-13.1160526	63	1	1.06349	0.936508;
	3397	1	22.9	6.2	0	0	1	1.04737749	-4.36583563	90	1	1.07778	0.977778;
	3398	1	0	0	0	0	1	1.05868389	-2.53948091	63	1	1.09524	0.904762;
	3399	1	0	0	0	0	1	1.07109157	0.212330074	225	1	1.08889	0.888889;
	3400	1	29.6	2.1	0	0	1	1.07691449	-3.58464409	90	1	1.08889	0.933333;
	3401	1	6.7	-1.5	0	0	1	1.07735291	-3.43751966	63	1	1.08713	0.920635;
	3402	1	8.7	0.1	0	0	1	1.07357741	-3.5561685	63	1	1.08339	0.920635;
	3403	1	3.5	-2	0	0	1	1.04965428	-17.8783167	63	1	1.07937	0.920635;
	3404	1	0	-0.9	0	0	1	0.924456584	-11.0882305	45	1	1	0.888889;
	3405	1	30.3	-4.3	0	0	1	1.00857363	-26.3207702	63	1	1.06349	0.952381;
	3406	1	8.8	-0.8	0	0	1	1.0100664	-2.33378266	63	1	1.07937	0.952381;
	3407	1	28	-5.4	0	0	1	1.04469901	-6.13400112	225	1	1.08889	0.933333;
	3408	1	0	0	0	0	1	1.06932949	-5.9620222	225	1	1.08889	1.00444;
	3409	1	0.7	0.6	0	0	1	1.01693163	-11.5793169	63	1	1.07937	0.952381;
	3410	1	0	0	0	0	1	1.03917873	-13.6709847	90	1	1.06667	0.977778;
	3411	1	33	2.3	0	0	1	0.986382257	-9.05401911	63	1	1.04762	0.952381;
	3412	1	13	1.7	0	0	1	1.00145469	-10.91146	63	1	1.04762	0.952381;
	3413	1	27.3	0.3	0	0	1	1.07163378	-3.5357094	225	1	1.08889	1.00444;
	3414	1	0	0	0	0	1	1.07861385	-2.82102295	63	1	1.09524	0.904762;
	3415	1	0	0	0	0	1	1.06576219	-0.434485897	225	1	1.08889	0.96;
	3416	1	32.2	1.9	0	0	1	0.997460081	-21.7856102	63	1	1.06349	0.968254;
	3417	1	30.1	4.6	0	0	1	1.05944562	-11.2516724	63	1	1.07937	0.920635;
	3418	1	28.4	-1.7	0	0	1	1.06882525	-7.29706654	225	1	1.08889	1;
	3419	1	28.9	9.9	0	0	1	0.979712652	-2.87022107	63	1	1.07937	0.952381;
	3420	1	9.8	4.7	0	0	1	0.981772727	-2.25212834	63	1	1.07937	0.952381;
	3421	1	25	6.6	0	0	1	1.019037	-6.94895912	63	1	1.04762	0.952381;
	3422	1	0	0	0	0	1	0.996000326	-7.16739308	63	1	1.07937	0.952381;
	3423	2	29	10.6	0	0	1	0.996	-7.16738875	63	1	1.07937	0.952381;
	3424	1	20.8	0.9	0	0	1	1.01697168	-26.0508412	63	1	1.06349	0.968254;
	3425	1	71.2	-5.7	0	0	1	1.06601472	-12.2339184	225	1	1.08889	1;
	3426	2	0	0	0	0	1	1.05386918	-13.4936215	63	1	1.06349	0.936508;
	3427	1	25.8	-4.6	0	0	1	1.0297674	-18.7332025	63	1	1.07937	0.920635;
	3428	1	146.9	70.6	0	0	1	0.979638933	-4.27187835	63	1	1.07937	0.952381;
	3429	1	13.8	1.3	0	0	1	0.988075759	-1.79608647	63	1	1.07937	0.952381;
	3430	1	13.2	-3	0	0	1	1.02235376	-8.55739648	90	1	1.06667	0.977778;
	3431	1	6	1.8	0	0	1	1.04941999	-7.75338322	225	1	1.08889	0.977778;
	3432	1	3	0	0	0	1	1.04390493	-11.9980763	63	1	1.06349	0.936508;
	3433	1	20.8	1.9	0	0	1	1.03641598	-15.4551982	63	1	1.06349	0.968254;
	3434	1	-21.7	15.1	0	0	1	1.070554	0.0451348974	380	1	1.10263	1.04211;
	3435	1	0.9	-5.1	0	0	1	1.02327445	-27.5021069	63	1	1.06349	0.968254;
	3436	2	-3.1	0	0	0	1	1.01383508	-22.8705515	63	1	1.07937	0.920635;
	3437	1	20.1	1.4	0	0	1	1.05337095	-10.0620145	90	1	1.06667	0.977778;
	3438	1	9.2	-3.5	0	0	1	1.05682898	-6.33046778	63	1	1.07937	0.920635;
	3439	1	0	0	0	0	1	1.05316504	-6.93934948	90	1	1.06703	0.977778;
	3440	1	25.1	4	0	0	1	1.00893186	-10.7493595	63	1	1.06349	0.968254;
	3441	1	40.2	-12.5	0	0	1	1.03549685	-3.26644081	90	1	1.06667	0.977778;
	3442	2	31	0	0	0	1	0.966	-10.8230273	63	1	1.06349	0.936508;
	3443	1	15.9	0	0	0	1	1.00303556	-18.285087	63	1	1.06349	0.936508;
	3444	1	0	0	0	0	1	1.01487736	-8.82001212	63	1	1.04762	0.952381;
	3445	1	0	0	0	0	1	1.05169228	-4.69391461	225	1	1.08889	1.00444;
	3446	1	-0.8	-0	0	0	1	1.05820651	-7.04295772	90	1	1.07164	0.977778;
	3447	1	22.9	-10.9	0	0	1	1.02228712	-21.26394	63	1	1.06349	0.952381;
	3448	1	0	-12	0	0	1	0.991725972	-10.623987	63	1	1.06349	0.968254;
	3449	1	37.4	-3.5	0	0	1	1.0080593	-11.1891619	63	1	1.06349	0.968254;
	3450	1	0	0	0	0	1	1.05844397	-6.93226688	90	1	1.07778	0.922222;
	3451	1	0	0	0	0	1	1.08811453	-0.546647496	380	1	1.10526	1.05263;
	3452	1	6.5	-1.9	0	0	1	1.01346628	-21.9949523	90	1	1.06667	0.977778;
	3453	1	11.4	-2.9	0	0	1	0.99340491	-22.8042999	63	1	1.06349	0.952381;
	3454	1	19.1	-3.5	0	0	1	1.01270648	-26.1376823	90	1	1.06667	0.977778;
	3455	1	1	-0.9	0	0	1	1.04266805	-9.08235843	90	1	1.06667	0.977778;
	3456	1	43.6	-1.8	0	0	1	1.06846349	-4.99366465	225	1	1.08889	1.00444;
	3457	1	25.3	-2.5	0	0	1	1.01065073	-32.9838801	63	1	1.06349	0.952381;
	3458	1	26.4	-6.9	0	0	1	1.00789646	-28.7418885	63	1	1.06349	0.952381;
	3459	1	-0.2	-39.7	0	0	1	1.02310809	-5.50611989	63	1	1.07937	0.952381;
	3460	1	0	0	0	0	1	0.987738299	-2.26274892	150	1	1.1	0.8;
	3461	1	10.9	1.1	0	0	1	0.978026763	-31.2939834	63	1	1.06349	0.952381;
	3462	1	0	0	0	0	1	1.01489498	-22.5123589	63	1	1.06349	0.952381;
	3463	1	13.9	-1.4	0	0	1	0.996351738	-30.2402645	63	1	1.06349	0.952381;
	3464	1	0.1	0.9	0	0	1	1.04967883	-2.19796715	63	1	1.06349	0.904762;
	3465	1	27.8	-0.8	0	0	1	1.00551194	-24.0415386	63	1	1.06349	0.952381;
	3466	1	11.5	-0.9	0	0	1	1.01189954	-24.3493452	63	1	1.06349	0.952381;
	3467	1	15.9	-0.4	0	0	1	1.02602869	-13.6509419	90	1	1.06667	0.977778;
	3468	1	3	-4.9	0	0	1	1.01906372	-32.2478967	63	1	1.08108	0.952381;
	3469	1	3.6	0.1	0	0	1	1.01021217	-26.620169	63	1	1.06349	0.952381;
	3470	1	0	0	0	0	1	1.05411779	-24.5242073	63	1	1.07937	0.920635;
	3471	1	21.9	-3.2	0	0	1	1.0356289	-13.5066678	63	1	1.07937	0.920635;
	3472	1	12.8	-2.6	0	0	1	1.04481115	-10.5752759	90	1	1.07778	0.977778;
	3473	1	20.4	-6.1	0	0	1	1.01934772	-5.0704935	90	1	1.06667	0.977778;
	3474	1	0	0	0	0	1	1.01708967	-10.3365594	63	1	1.07937	0.952381;
	3475	1	56.1	4.6	0	30.7	1	1.02989042	-11.8166357	63	1	1.04762	0.952381;
	3476	1	23.9	2.1	0	0	1	1.01192407	-14.5929399	63	1	1.06349	0.936508;
	3477	1	20.3	-8.9	0	0	1	1.05823615	-6.5299238	90	1	1.07154	0.977778;
	3478	1	14.3	-0.1	0	0	1	1.04526218	-5.976935	90	1	1.06667	0.977778;
	3479	1	19	-1.5	0	0	1	1.01053271	-6.14253932	63	1	1.07937	0.952381;
	3480	1	-0.9	-1.4	0	0	1	1.00780431	-15.1713787	63	1	1.06349	0.936508;
	3481	1	32.9	2.7	0	0	1	0.993529556	-10.4815878	63	1	1.06349	0.936508;
	3482	1	17.9	11.8	0	0	1	1.03893502	-3.01255345	90	1	1.07778	0.977778;
	3483	1	31.5	12.3	0	0	1	1.014095	-16.2888038	63	1	1.06349	0.936508;
	3484	1	36.4	3.2	0	0	1	1.03051705	-12.7892456	90	1	1.07778	0.922222;
	3485	1	2.5	-0.1	0	0	1	1.0314681	-8.43276181	63	1	1.04762	0.952381;
	3486	2	0	0	0	0	1	1.003	-16.299555	63	1	1.06349	0.936508;
	3487	1	20.1	1.2	0	0	1	1.04973604	-10.713586	90	1	1.06667	0.977778;
	3488	1	0	0	0	0	1	1.0429262	-17.4038645	225	1	1.08444	1.00889;
	3489	1	0	0	0	0	1	0.997180933	-17.4039589	380	1	1.10263	0.9922;
	3490	1	1.6	0.1	0	0	1	1.02699348	-8.82531427	63	1	1.04762	0.952381;
	3491	1	1.6	0.2	0	0	1	1.026981	-8.82634339	63	1	1.04762	0.952381;
	3492	1	0.6	0.1	0	0	1	1.02700735	-8.82387881	63	1	1.04762	0.952381;
	3493	1	6.6	0.1	0	0	1	1.02692557	-8.83224128	63	1	1.04762	0.952381;
	3494	1	0	0	0	0	1	1.06959916	-1.48585897	380	1	1.10526	1.04211;
	3495	1	0	0	0	0	1	1.06959858	-1.48585897	380	1	1.10526	1.04211;
	3496	1	0	0	0	0	1	1.0695984	-1.48585897	380	1	1.10526	1.04211;
	3497	1	0	0	0	0	1	1.0695984	-1.48585897	380	1	1.10526	1.04211;
	3498	1	0	0	0	0	1	1.00484359	-7.54522466	63	1	1.04762	0.952381;
	3499	1	0	0	0	0	1	1.00484261	-7.54519621	63	1	1.04762	0.952381;
	3500	1	0	0	0	0	1	1.02701421	-8.82329369	63	1	1.04762	0.952381;
	3501	1	0	0	0	0	1	1.0533296	-7.25149543	90	1	1.07778	0.977778;
	3502	1	0	0	0	30	1	1.06551922	-7.67287109	90	1	1.07778	0.977778;
	3503	1	0	0	0	0	1	1.06451787	-5.17135309	225	1	1.08889	1.00444;
	3504	1	27.9	1.1	0	0	1	0.973384018	-28.5954085	63	1	1.06349	0.952381;
	3505	1	40	-2	0	0	1	1.03057932	-10.5035409	90	1	1.06667	0.977778;
	3506	1	51.3	-4	0	0	1	1.00901105	-27.989556	63	1	1.06349	0.952381;
	3507	1	0	0	0	0	1	1.02506422	-24.0927172	63	1	1.07937	0.920635;
	3508	1	1	0.1	0	0	1	1.00304621	-9.6499538	63	1	1.06349	0.936508;
	3509	2	-0.1	0	0	0	1	1.1083433	-19.0477035	150	1	1.11038	0.9;
	3510	1	8.4	1.3	0	0	1	1.0131292	-18.0851107	90	1	1.06667	0.977778;
	3511	1	2.8	0	0	0	1	1.07198777	-14.1673619	225	1	1.08889	1;
	3512	1	9.5	2.2	0	0	1	1.01681367	-13.5452772	63	1	1.06349	0.936508;
	3513	1	7.6	-3.8	0	0	1	0.99447358	-33.7266943	63	1	1.06349	0.952381;
	3514	1	17.8	-1.9	0	0	1	1.02969059	-9.60571193	63	1	1.07937	0.952381;
	3515	1	17.1	-1.8	0	0	1	1.01125749	-2.86381454	63	1	1.07937	0.952381;
	3516	1	23.1	-3.4	0	0	1	1.03383145	-18.9833632	90	1	1.06667	0.977778;
	3517	1	-0.1	0	0	0	1	1.00052356	-11.0480754	63	1	1.06349	0.968254;
	3518	1	16.9	3.6	0	0	1	1.05466489	-18.9165106	63	1	1.07937	0.920635;
	3519	1	8	-0.9	0	0	1	1.03095111	-21.0174634	63	1	1.07937	0.920635;
	3520	2	0.3	0	0	0	1	1.03741777	-18.7912757	63	1	1.07937	0.920635;
	3521	1	2.9	-0.2	0	0	1	1.05846569	-16.2144858	63	1	1.07937	0.920635;
	3522	1	0	0	0	0	1	1.06098099	-7.40814199	225	1	1.08889	1;
	3523	2	0	0	0	0	1	1.07216825	-13.7314814	225	1	1.08889	1;
	3524	2	0	0	0	0	1	1.00875933	-16.9828357	20	1	1.15	0.8;
	3525	1	-6	0	0	0	1	1.00775158	-16.9828357	63	1	1.06349	0.936508;
	3526	2	0	0	0	0	1	1.03963809	-8.30905605	63	1	1.06349	0.936508;
	3527	1	9.1	-3.5	0	0	1	1.04399238	-13.3599262	63	1	1.06349	0.936508;
	3528	1	0	0	0	0	1	1.05696971	-9.5956884	225	1	1.08889	0.933333;
	3529	1	10	4	0	0	1	1.01306342	-32.1344333	63	1	1.06349	0.952381;
	3530	1	21.3	1.6	0	0	1	1.0190937	-21.5585464	90	1	1.06667	0.977778;
	3531	1	36	3.5	0	0	1	1.02407578	-14.1087552	63	1	1.06349	0.936508;
	3532	1	5.9	-4.4	0	0	1	1.00404192	-6.01468748	63	1	1.07937	0.952381;
	3533	1	0	0	0	0	1	1.05663179	-8.21841445	90	1	1.06764	0.977778;
	3534	1	0	0	0	0	1	1.07869377	0.343500547	380	1	1.10263	1.04211;
	3535	1	0	0	0	0	1	1.07872467	0.351942235	380	1	1.10263	1.04211;
	3536	1	0	0	0	0	1	1.03918825	-7.34390399	63	1	1.07937	0.952381;
	3537	1	0	0	0	0	1	1.06895143	-4.43417201	225	1	1.08889	0.986667;
	3538	1	6.3	-1.6	0	0	1	1.06313232	-3.37001069	63	1	1.07937	0.920635;
	3539	1	1.5	0	0	0	1	1.07260063	-1.39015367	90	1	1.08889	0.933333;
	3540	2	0	0	0	0	1	1.05637192	-15.7109624	63	1	1.06349	0.936508;
	3541	1	0	0	0	0	1	1.05129025	-14.8195999	63	1	1.06349	0.936508;
	3542	1	0	0	0	0	1	1.05070473	-12.3381353	225	1	1.08889	0.933333;
	3543	1	9.9	-4.1	0	0	1	1.04413391	-9.70422736	90	1	1.06667	0.977778;
	3544	1	0	0	0	0	1	0.99161016	-2.64885389	63	1	1.07937	0.952381;
	3545	1	1.5	-0	0	0	1	1.03281904	-8.89196073	90	1	1.06667	0.977778;
	3546	1	13	2	0	0	1	1.03385641	-3.28550133	63	1	1.07937	0.920635;
	3547	1	53	3.4	0	0	1	1.07077373	-3.75317748	225	1	1.08889	1.00444;
	3548	1	0	0	0	0	1	1.04651767	-8.86498429	380	1	1.10263	1.02895;
	3549	1	35.8	2	0	0	1	0.984354527	-12.9631949	63	1	1.06349	0.968254;
	3550	1	0	0	0	0	1	0.997631844	-1.66428007	63	1	1.07937	0.952381;
	3551	1	14.3	-0.4	0	0	1	1.01704303	-6.23852283	63	1	1.04762	0.952381;
	3552	1	0	0	0	0	1	1.04505534	-16.7831317	225	1	1.08889	0.977778;
	3553	1	0	0	0	0	1	1.04483732	-16.7937901	225	1	1.08889	0.977778;
	3554	1	-1	0	0	0	1	1.06100248	-18.6545819	63	1	1.07937	0.920635;
	3555	1	0	0	0	0	1	1.06093664	-18.6621352	63	1	1.07937	0.920635;
	3556	1	4.7	1.7	0	0	1	1.05234282	-4.81672216	225	1	1.08444	1.00889;
	3557	1	0	0	0	0	1	1.08351019	-0.818425554	90	1	1.08942	0.933333;
	3558	1	0	0	0	80	1	1.07445401	1.01572007	225	1	1.08889	0.928889;
	3559	1	0	0	0	0	1	1.05050357	-9.71555749	225	1	1.08889	0.933333;
	3560	1	20.7	-0.2	0	0	1	1.04385035	-12.2100247	63	1	1.07937	0.920635;
	3561	1	34.5	7.4	0	0	1	0.991408788	-9.96208688	63	1	1.07937	0.952381;
	3562	1	0	0	0	0	1	1.03265164	-5.55596949	225	1	1.08889	0.986667;
	3563	2	0	0	0	0	1	1.02724036	-12.4008361	63	1	1.06349	0.936508;
	3564	1	39	7.8	0	0	1	1.03327511	-21.4253693	63	1	1.06349	0.952381;
	3565	1	0	0	0	0	1	1.04241504	-17.7384732	225	1	1.08444	1.00444;
	3566	1	1	0	0	0	1	1.02891877	-13.2929329	63	1	1.06349	0.968254;
	3567	1	7.7	0.6	0	0	1	1.05390103	-2.33458327	63	1	1.07937	0.920635;
	3568	2	0	0	0	0	1	1.09551079	7.87583307	63	1	1.13078	0.952381;
	3569	2	0	0	0	0	1	1.0128767	5.05332883	63	1	1.07937	0.952381;
	3570	1	35.3	1.3	0	0	1	0.968811304	-36.9251461	63	1	1.06349	0.952381;
	3571	1	0	0	0	0	1	1.0255654	-16.4770079	90	1	1.06667	0.977778;
	3572	1	17.1	1.3	0	0	1	1.05537642	-17.5970364	63	1	1.06944	0.936508;
	3573	1	23	5.7	0	0	1	1.02991867	-27.6401206	63	1	1.06349	0.968254;
	3574	1	3.9	6.9	0	0	1	1.01540325	-9.22964894	63	1	1.04762	0.952381;
	3575	1	52.2	-1.8	0	0	1	1.06517655	-5.41699068	225	1	1.08889	1.00444;
	3576	1	30.3	-2.6	0	0	1	1.01275966	-20.0979572	63	1	1.07937	0.920635;
	3577	1	-5	-1.1	0	0	1	1.04369458	-17.2303899	63	1	1.07937	0.920635;
	3578	1	12.3	8.1	0	0	1	0.994511376	-7.09576568	63	1	1.07937	0.952381;
	3579	1	0	0	0	0	1	1.03994921	-5.18010227	225	1	1.08889	0.986667;
	3580	1	15.8	2.4	0	0	1	1.01909718	-9.0205248	63	1	1.04762	0.952381;
	3581	1	0	0	0	0	1	1.06884083	-6.00534399	225	1	1.08889	1.00444;
	3582	1	0	0	0	0	1	1.06886223	-6.00549921	225	1	1.08889	1.00444;
	3583	1	0	0	0	0	1	1.01914586	-8.95568201	63	1	1.04762	0.952381;
	3584	1	58.5	20.9	0	0	1	1.06886812	-6.00047981	225	1	1.08889	1.00444;
	3585	1	21	15.4	0	0	1	0.986958567	3.557615	63	1	1.07937	0.952381;
	3586	1	28.1	0.9	0	0	1	1.02360133	-21.0145548	90	1	1.06667	0.977778;
	3587	1	0	0	0	0	1	1.05165731	-22.0679641	63	1	1.07937	0.920635;
	3588	1	7.9	1	0	0	1	1.03215893	-17.6342628	90	1	1.07778	0.922222;
	3589	1	0.2	-0.2	0	0	1	1.05760246	-13.9709311	90	1	1.06902	0.977778;
	3590	1	22.5	9.1	0	0	1	1.03841892	-15.2940412	63	1	1.06349	0.936508;
	3591	1	41.7	0	0	0	1	1.02681799	-13.6811606	63	1	1.07937	0.952381;
	3592	1	0.8	-3.6	0	0	1	1.05147118	-10.5736824	225	1	1.08889	0.986667;
	3593	1	39	11.1	0	0	1	1.07109895	-3.9580758	225	1	1.08889	1.00444;
	3594	1	0	0.1	0	0	1	1.03219755	-12.0963177	63	1	1.06349	0.936508;
	3595	1	34	-4.3	0	0	1	0.986382976	-34.7360229	63	1	1.06349	0.952381;
	3596	1	40.8	2.6	0	0	1	1.07152454	-14.2683441	63	1	1.07937	0.920635;
	3597	1	0	0	0	0	1	0.993575622	-12.6202928	63	1	1.06349	0.936508;
	3598	1	0	0	0	0	1	1.0266692	-11.1118322	225	1	1.08889	0.933333;
	3599	1	0	0	0	0	1	1.04574496	-16.872717	380	1	1.10526	1.03947;
	3600	1	0	0	0	0	1	1.04578381	-6.98274457	380	1	1.10526	1.03947;
	3601	1	34.6	5.9	0	0	1	1.02651104	-25.1623026	63	1	1.06349	0.968254;
	3602	1	3.4	-1.3	0	0	1	1.0529306	-4.49822264	90	1	1.07778	0.977778;
	3603	1	26.1	-8.1	0	0	1	1.053471	-6.08565372	90	1	1.07778	0.977778;
	3604	1	1	0	0	0	1	1.03040152	-6.80637454	63	1	1.07937	0.952381;
	3605	2	-1.7	0	0	0	1	1.025	-7.31702153	20	1	1.15	0.8;
	3606	2	0	0	0	0	1	1.021	-6.64308214	20	1	1.15	0.8;
	3607	1	0	0	0	0	1	1.03239338	-8.67874578	63	1	1.06349	0.936508;
	3608	1	0	0	0	0	1	1.03122859	-8.76867751	63	1	1.06349	0.936508;
	3609	1	16.9	-0.4	0	0	1	1.01587365	-11.803338	63	1	1.07937	0.952381;
	3610	1	11.1	-1.7	0	0	1	1.03790862	-12.1520648	63	1	1.07937	0.952381;
	3611	1	7.6	6.1	0	0	1	1.02327581	-8.27541131	150	1	1.1	0.9;
	3612	1	-0	0.5	0	0	1	1.07126096	-4.76362822	225	1	1.08889	1.00444;
	3613	1	1.1	13.4	0	0	1	0.991055018	-10.6098784	63	1	1.06349	0.968254;
	3614	1	0	0	0	0	1	1.05746675	-7.92588512	225	1	1.08444	1.00889;
	3615	1	24.8	2.9	0	0	1	1.00862297	-20.9732807	63	1	1.06349	0.968254;
	3616	1	0	0	0	0	1	1.04222368	-17.6599606	225	1	1.08444	1.00889;
	3617	1	1.7	0.9	0	0	1	1.08357668	0.0473722168	90	1	1.11111	0.922222;
	3618	2	0	0	0	0	1	1.10405309	-18.7964722	150	1	1.10263	0.9;
	3619	1	19.9	1.9	0	0	1	1.06871875	-14.6039911	63	1	1.07937	0.920635;
	3620	2	0	0	0	0	1	1.06742787	-12.0611221	90	1	1.07778	0.922222;
	3621	1	0	0	0	0	1	1.06177632	-10.2969775	225	1	1.08889	1;
	3622	1	0	0	0	0	1	0.997819178	-28.8186221	63	1	1.06349	0.952381;
	3623	1	0	0	0	0	1	1.03804605	-24.6594621	225	1	1.08444	1.00444;
	3624	2	0	0	0	0	1	1.021	-10.2195808	63	1	1.06349	0.936508;
	3625	1	5.8	-2.2	0	0	1	1.06587718	2.41999595	380	1	1.10526	1.03947;
	3626	1	13.5	-0	0	0	1	1.0306471	-16.5189143	90	1	1.07778	0.922222;
	3627	1	0	0	0	0	1	1.05090854	-10.2366328	225	1	1.08889	0.933333;
	3628	1	28.7	4	0	0	1	1.01844231	-9.89057922	63	1	1.06349	0.936508;
	3629	1	0	0	0	0	1	1.03594472	-6.07861695	225	1	1.08889	0.933333;
	3630	1	14.9	-2.8	0	0	1	1.04880711	-2.41887301	63	1	1.07937	0.920635;
	3631	1	23.4	1.2	0	0	1	1.02402833	-19.5964493	63	1	1.06349	0.968254;
	3632	1	0	0	0	-60	1	1.0129275	-4.96847994	20	1	1.15	0.8;
	3633	1	0	0	0	0	1	1.06353771	-3.8644716	225	1	1.08889	1.00444;
	3634	1	0	0	0	0	1	1.06913608	-3.77541344	225	1	1.08889	1.00444;
	3635	1	0	0	0	0	1	1.07195781	-3.2974838	225	1	1.08889	1.00444;
	3636	1	0	0	0	0	1	1.06995095	0.058516273	380	1	1.10526	1.04211;
	3637	1	0	0	0	0	1	1.06883516	-0.0854653769	380	1	1.10526	1.04211;
	3638	1	1	0.8	0	0	1	1.00935238	-16.3576382	90	1	1.06667	0.977778;
	3639	1	0	0	0	0	1	1.01643779	-15.3163826	90	1	1.06667	0.977778;
	3640	1	0	0	0	30	1	1.02178043	-25.8168606	63	1	1.06349	0.968254;
	3641	1	0	0	0	0	1	1.06097807	-23.3682023	225	1	1.08444	1.00889;
	3642	1	19	-1	0	0	1	1.04886925	-19.3764846	63	1	1.07937	0.920635;
	3643	1	7	1	0	0	1	1.02991685	-15.8873732	63	1	1.06349	0.936508;
	3644	1	0	0	0	20	1	1.05284959	-19.0850082	225	1	1.08981	1.00444;
	3645	1	0	0	0	0	1	1.05391785	-14.0850143	380	1	1.10263	1.04211;
	3646	1	0	0	0	0	1	1.01899669	-13.3712498	63	1	1.06349	0.936508;
	3647	1	4.9	-0.3	0	0	1	1.03932444	-3.0045334	90	1	1.07778	0.977778;
	3648	1	2.9	-0.3	0	0	1	1.03934245	-3.0027162	90	1	1.07778	0.977778;
	3649	1	9	0.7	0	0	1	1.01330068	-24.4990749	63	1	1.06349	0.968254;
	3650	1	10	1.6	0	0	1	1.01265538	-24.5110515	63	1	1.06349	0.968254;
	3651	1	67.3	30.3	0	0	1	1.03936158	-2.99987076	90	1	1.07778	0.977778;
	3652	1	20.7	5.2	0	0	1	1.07676727	0.0500799714	225	1	1.08889	1.00444;
	3653	1	9.4	-2.3	0	0	1	1.00077982	-5.51519355	63	1	1.04762	0.952381;
	3654	1	0	0	0	0	1	1.06475687	-4.15652127	225	1	1.08889	1.00444;
	3655	1	51.5	-0.7	0	0	1	1.01318518	-23.044658	63	1	1.06349	0.968254;
	3656	1	1	0	0	0	1	1.02818163	-12.4470117	63	1	1.06349	0.936508;
	3657	2	0	0	0	0	1	1.05352972	-12.2700014	63	1	1.06579	0.936508;
	3658	1	19.3	3	0	0	1	1.0150604	-15.3428376	90	1	1.06667	0.977778;
	3659	1	44.7	-0.5	0	0	1	1.07601202	1.33004018	225	1	1.08889	0.888889;
	3660	1	13	-1.3	0	0	1	1.04770561	-11.5872	63	1	1.07937	0.920635;
	3661	1	9	-20.2	0	0	1	1.02157471	-7.49050509	63	1	1.04762	0.952381;
	3662	1	20.3	3.1	0	0	1	1.01257483	-7.90488243	63	1	1.04762	0.952381;
	3663	1	5.6	0	0	0	1	1.02602595	-11.8654496	63	1	1.06349	0.936508;
	3664	1	12.6	-2.9	0	0	1	1.05741189	-7.24882463	90	1	1.07085	0.977778;
	3665	1	13.2	2.6	0	0	1	1.00791876	-11.003453	63	1	1.07937	0.952381;
	3666	1	18	5.6	0	0	1	0.998661546	3.45295754	63	1	1.07937	0.952381;
	3667	1	27.9	-0.4	0	0	1	0.977702151	-20.8463857	63	1	1.07937	0.920635;
	3668	1	39.1	11	0	0	1	1.03961794	-14.9942561	63	1	1.06349	0.968254;
	3669	1	-11.5	-14.8	0	0	1	1.04736352	-11.5950874	225	1	1.08444	1.00889;
	3670	1	5	2	0	0	1	1.0261333	-21.1872138	90	1	1.06667	0.977778;
	3671	1	0	0	0	0	1	0.997602383	-1.66335564	63	1	1.07937	0.952381;
	3672	2	0	0	0	0	1	1.059	-18.0590403	63	1	1.07937	0.920635;
	3673	2	18.2	0	0	0	1	0.985152418	-0.920096404	63	1	1.07937	0.952381;
	3674	1	67.3	45.7	0	0	1	0.986632878	-3.02668839	63	1	1.07937	0.952381;
	3675	1	0	0	0	0	1	1.00744966	-1.24127701	63	1	1.07937	0.952381;
	3676	1	15.1	0	0	0	1	1.01267935	1.81014717	225	1	1.08889	0.986667;
	3677	1	9.6	-1.6	0	0	1	1.02114768	-20.4651364	63	1	1.06349	0.968254;
	3678	2	0	0	0	0	1	1.0564697	-24.2343631	63	1	1.07937	0.920635;
	3679	1	8	-10.1	0	0	1	1.00095926	-12.268518	63	1	1.06349	0.936508;
	3680	1	17	22.5	0	0	1	1.00053049	-12.2490373	63	1	1.06349	0.936508;
	3681	1	16.5	-2.9	0	0	1	0.99402917	-7.5887142	63	1	1.07937	0.952381;
	3682	2	0	0	0	0	1	1.00373397	-21.91273	63	1	1.06349	0.952381;
	3683	1	0	0	0	0	1	1.00658193	5.3985967	63	1	1.07937	0.952381;
	3684	1	0	0	0	0	1	1.04534598	7.68868369	225	1	1.08889	0.986667;
	3685	1	0	0	0	0	1	0.987831545	-29.1477286	63	1	1.06349	0.952381;
	3686	1	0	0	0	-50	1	1.03358108	-24.2746495	225	1	1.08444	1.00444;
	3687	2	0.1	1.3	0	0	1	0.943084976	-11.84898	63	1	1.06349	0.936508;
	3688	2	0	0	0	0	1	1.00437797	-14.6786736	63	1	1.06349	0.936508;
	3689	1	14.1	0.2	0	0	1	1.03784157	-12.4537259	63	1	1.06349	0.936508;
	3690	1	0	0	0	0	1	1.07706398	-1.82911631	90	1	1.11111	0.922222;
	3691	1	0	0	0	0	1	1.07049777	0.560359997	225	1	1.08889	0.924444;
	3692	1	13.9	-4.3	0	0	1	1.01897999	-15.4127676	63	1	1.07937	0.952381;
	3693	1	20	0.3	0	0	1	1.03635111	-10.4226153	63	1	1.06349	0.936508;
	3694	1	49.7	-6.2	0	0	1	1.0691849	-1.628365	90	1	1.07778	0.977778;
	3695	1	6.7	4.7	0	0	1	1.0854214	0.827193826	225	1	1.08889	1.00444;
	3696	1	12.4	2	0	0	1	1.00524781	5.26559095	63	1	1.07937	0.952381;
	3697	1	1.4	1	0	0	1	1.00590317	5.37333333	63	1	1.07937	0.952381;
	3698	1	33.6	-7.4	0	0	1	1.06449039	-21.0286148	63	1	1.07937	0.920635;
	3699	1	0	0	0	0	1	1.0731476	-15.2796774	225	1	1.08889	1;
	3700	1	10	-3.5	0	0	1	1.03611975	-8.51514322	63	1	1.06349	0.936508;
	3701	1	6	-5	0	0	1	1.0465733	-8.20529666	63	1	1.06349	0.936508;
	3702	1	9	-1.7	0	0	1	1.03081591	3.73646727	63	1	1.07937	0.920635;
	3703	1	25.5	7.1	0	0	1	1.06285649	-12.227566	225	1	1.08889	1;
	3704	2	12.4	0	0	0	1	1.02527155	-25.7176338	63	1	1.06349	0.968254;
	3705	1	29	3	0	0	1	1.0161992	-11.7373083	63	1	1.07937	0.952381;
	3706	2	0	0	0	0	1	1.01892262	-10.3337242	63	1	1.06349	0.936508;
	3707	1	8	1.3	0	0	1	1.03884307	-2.76880139	225	1	1.08889	0.986667;
	3708	1	0	0	0	0	1	1.02491894	-12.6681446	63	1	1.06349	0.936508;
	3709	1	24.4	-11.6	0	0	1	1.07285477	1.06526142	225	1	1.08889	0.888889;
	3710	1	19	-0.1	0	0	1	1.05087357	-2.09697884	63	1	1.07937	0.920635;
	3711	1	0.5	-1.4	0	0	1	1.03426038	-6.53340009	225	1	1.08889	0.986667;
	3712	2	0	0	0	0	1	1.01819962	-16.2925328	63	1	1.06349	0.936508;
	3713	1	38.4	2.6	0	0	1	1.06114722	-2.83392842	90	1	1.1	0.944444;
	3714	1	19.8	2.6	0	0	1	1.07123907	-2.67878783	90	1	1.08889	0.933333;
	3715	1	15.4	1.4	0	0	1	1.00624009	-32.2729738	63	1	1.06349	0.952381;
	3716	2	0	0	0	0	1	1.03339572	-12.8164415	63	1	1.06349	0.936508;
	3717	1	13	1.4	0	0	1	1.00068618	-2.01806974	63	1	1.07937	0.952381;
	3718	1	13.9	-1.6	0	0	1	0.98090425	-40.4878457	63	1	1.06349	0.952381;
	3719	1	10.5	-10.9	0	0	1	0.980610371	-32.1655286	63	1	1.06349	0.952381;
	3720	1	41.6	-6.5	0	0	1	1.00073821	-31.3428076	63	1	1.06349	0.952381;
	3721	1	0.6	0.1	0	0	1	1.03588796	-10.6533225	63	1	1.06349	0.936508;
	3722	1	0	0.1	0	0	1	1.00850719	-13.7505538	63	1	1.07937	0.952381;
	3723	1	0	0	0	0	1	1.05076354	-16.1763797	225	1	1.08889	0.977778;
	3724	1	0	0	0	0	1	1.06731714	-9.36126889	225	1	1.08738	1.00444;
	3725	1	0	0	0	0	1	1.06988385	-6.34137577	380	1	1.10263	1.04211;
	3726	1	6	2.3	0	0	1	1.03632944	-10.4887697	63	1	1.07937	0.952381;
	3727	1	59.3	0.7	0	0	1	1.07388346	5.38570609	225	1	1.08889	0.888889;
	3728	1	1.1	0.7	0	0	1	1.00433643	-7.47794789	63	1	1.04762	0.952381;
	3729	1	26.2	4.1	0	0	1	1.0298905	-15.2500165	63	1	1.07937	0.920635;
	3730	1	61.9	-2.8	0	0	1	1.06891204	-11.5575991	225	1	1.08889	1;
	3731	1	0	0	0	0	1	0.982468729	-19.1106102	63	1	1.06349	0.968254;
	3732	1	77.4	16.7	0	0	1	1.04630159	-17.4233331	225	1	1.08444	1.00889;
	3733	1	4	0.7	0	0	1	0.99052206	-31.0520471	63	1	1.06349	0.952381;
	3734	1	39.4	-11.6	0	0	1	1.05500948	-14.5239859	90	1	1.06667	0.977778;
	3735	2	0	0	0	0	1	1.066	-2.62913065	90	1	1.07778	0.977778;
	3736	2	0	0	0	0	1	1.00299929	-16.8908311	63	1	1.06349	0.936508;
	3737	2	0	0	0	0	1	1.031	-8.96902552	63	1	1.06349	0.936508;
	3738	1	15	2.2	0	0	1	1.00123612	-2.35575271	63	1	1.07937	0.952381;
	3739	1	0	0	0	0	1	1.01808815	-9.03299845	63	1	1.04762	0.952381;
	3740	1	43.8	4.2	0	0	1	1.02365275	-12.5119427	90	1	1.07778	0.977778;
	3741	1	0	0	0	0	1	1.06155075	-21.578596	63	1	1.07937	0.920635;
	3742	1	0.4	1.7	0	0	1	1.03194922	-18.3678524	63	1	1.06349	0.952381;
	3743	1	1	0	0	0	1	1.03073165	-20.094612	63	1	1.06349	0.952381;
	3744	1	0	0	0	0	1	1.05341923	-14.832855	225	1	1.08444	1.00444;
	3745	1	0	0	0	0	1	1.05341097	-14.8330114	225	1	1.08444	1.00444;
	3746	1	0	0	0	0	1	1.05341853	-14.8315684	225	1	1.08444	1.00444;
	3747	1	-1	-1	0	0	1	0.921553843	-10.990672	45	1	1	0.888889;
	3748	1	0	0	0	0	1	0.992955544	-11.3654028	63	1	1.06349	0.936508;
	3749	1	0	0	0	0	1	1.02821936	-9.02455064	150	1	1.10667	0.9;
	3750	1	0	0	0	0	1	1.03353445	-11.5704856	225	1	1.08889	0.933333;
	3751	1	9	0.1	0	0	1	1.0030971	3.52650834	63	1	1.07937	0.952381;
	3752	1	29.8	2.6	0	0	1	1.00458446	-7.30429744	63	1	1.04762	0.952381;
	3753	1	12.9	-1.4	0	0	1	1.02241674	-7.12600702	63	1	1.04762	0.952381;
	3754	1	0	0	0	0	1	1.0357065	-6.35415569	90	1	1.07778	0.977778;
	3755	1	67.5	1.6	0	0	1	1.05514575	-3.67639198	225	1	1.08889	1.00444;
	3756	1	0	0	0	0	1	1.03199159	-18.3683507	63	1	1.06349	0.952381;
	3757	1	0	0	0	0	1	1.04702987	-19.649795	225	1	1.08444	1.00444;
	3758	1	0	0	0	0	1	1.05333208	-14.8361465	225	1	1.08444	1.00444;
	3759	1	6	5	0	0	1	1.00351474	-2.07578829	63	1	1.07937	0.952381;
	3760	1	5	0.7	0	0	1	1.02404662	-6.54567593	63	1	1.04762	0.952381;
	3761	1	0	0	0	0	1	1.02388211	-6.55147775	63	1	1.04762	0.952381;
	3762	1	37	0.7	0	0	1	1.0124037	-20.4485251	63	1	1.06349	0.968254;
	3763	1	0	0	0	0	1	1.0436705	-16.4767086	225	1	1.08444	1.00889;
	3764	2	0	0	0	0	1	1.0381928	-17.1091104	63	1	1.06349	0.936508;
	3765	1	77.1	15.6	0	0	1	1.06014836	-1.50306267	90	1	1.07778	0.977778;
	3766	1	0	0	0	0	1	1.08640192	0.691481669	225	1	1.08889	1.00444;
	3767	1	0.8	-0.2	0	0	1	1.03813805	-6.76152558	90	1	1.06667	0.977778;
	3768	2	6.2	4.1	0	0	1	1.041	-9.07704186	63	1	1.06349	0.936508;
	3769	1	11.3	1.6	0	0	1	1.0255988	-20.0042169	63	1	1.07937	0.920635;
	3770	1	-0.2	0.1	0	0	1	1.02162498	-19.8110363	63	1	1.07937	0.920635;
	3771	1	0	0	0	0	1	1.04613264	-16.1508101	225	1	1.08444	1.00889;
	3772	1	0	0	0	0	1	1.04259861	-12.2295231	380	1	1.10263	1.02895;
	3773	1	10.8	-7.4	0	0	1	1.05473806	-13.617988	90	1	1.0847	0.977778;
	3774	1	0	0	0	0	1	1.0106176	-10.7967389	63	1	1.06349	0.968254;
	3775	1	0	0	0	0	1	1.01267247	-19.0059132	90	1	1.06667	0.977778;
	3776	1	25.7	-3.2	0	0	1	1.05043172	-15.9349795	225	1	1.08444	1.00444;
	3777	1	23.8	-3.3	0	0	1	1.02987998	-22.6683678	90	1	1.06667	0.977778;
	3778	1	21.3	8.5	0	0	1	1.02365566	-0.426015521	63	1	1.06349	0.904762;
	3779	1	0	0	0	0	1	1.05369007	1.04891629	225	1	1.08889	0.888889;
	3780	1	10	-1.8	0	0	1	0.97787128	-37.5574525	63	1	1.06349	0.952381;
	3781	2	0	0	0	0	1	0.978842802	-9.81894477	63	1	1.07937	0.952381;
	3782	1	9.5	4.1	0	0	1	1.03155344	-8.50116137	63	1	1.04762	0.952381;
	3783	1	282.6	138.2	0	0	1	0.978803861	-2.47065355	63	1	1.07937	0.952381;
	3784	1	0	0	0	0	1	1.01868398	1.97390963	225	1	1.08889	0.986667;
	3785	1	13	5.3	0	0	1	1.00150915	3.33662056	63	1	1.07937	0.952381;
	3786	1	26.2	0.2	0	0	1	1.01002644	-16.7833962	90	1	1.07778	0.977778;
	3787	1	9.7	-16.2	0	0	1	1.04232917	-17.5105457	225	1	1.08444	1.00889;
	3788	1	0	0	0	0	1	1.0541846	-6.47855427	90	1	1.06667	0.977778;
	3789	1	-0.1	-0.2	0	0	1	1.05314465	-6.3141752	90	1	1.06667	0.977778;
	3790	1	-0.4	0.7	0	0	1	1.05718769	5.94917983	225	1	1.09212	0.986667;
	3791	1	7.3	2.4	0	0	1	1.00186971	4.18980502	63	1	1.07937	0.952381;
	3792	1	18.7	-0.9	0	0	1	1.01205269	-3.52792555	63	1	1.07937	0.952381;
	3793	1	0	0	0	0	1	1.03038833	-2.36104711	63	1	1.04762	0.952381;
	3794	1	0	0	0	0	1	1.07122127	2.86209947	380	1	1.10526	1.04211;
	3795	1	0	0	0	0	1	0.99786763	-7.88476698	63	1	1.07937	0.952381;
	3796	1	25.6	10.5	0	0	1	0.985678038	-19.2094408	63	1	1.06349	0.968254;
	3797	1	49.6	24.7	0	0	1	0.983457435	-19.1635379	63	1	1.06349	0.968254;
	3798	1	22.6	-12.5	0	0	1	1.01205688	-18.9942545	63	1	1.06349	0.968254;
	3799	1	0	0	0	0	1	1.04255091	-17.5220687	225	1	1.08444	1.00889;
	3800	1	0	0	0	0	1	1.04259259	-17.525665	225	1	1.08444	1.00889;
	3801	1	0	0	0	0	1	1.0424581	-17.526916	225	1	1.08444	1.00889;
	3802	1	5.6	2.5	0	0	1	1.02730041	-7.07968857	63	1	1.04762	0.952381;
	3803	1	-2.7	-0.1	0	0	1	1.06692217	-2.81002004	225	1	1.08889	1.00444;
	3804	1	-2.2	0.2	0	0	1	1.07753905	1.84020168	380	1	1.10526	1.04211;
	3805	1	35.8	13.7	0	0	1	1.01771977	-13.8315224	90	1	1.06667	0.977778;
	3806	1	0	0	0	0	1	1.00676588	5.32582662	225	1	1.08444	1.00376;
	3807	1	0	0	0	0	1	1.00390941	5.7906396	225	1	1.08444	1.0009;
	3808	1	14.7	1.7	0	0	1	1.04528574	-14.418567	20	1	1.15	0.8;
	3809	1	0	0	0	0	1	1.04512596	-14.4738826	20	1	1.15	0.8;
	3810	1	0	0	0	0	1	1.04512596	-14.4738826	20	1	1.15	0.8;
	3811	1	0	0	0	0	1	1.04531045	-14.4121933	225	1	1.08444	1.00444;
	3812	1	44.4	0	0	0	1	1.04512596	-14.4738826	225	1	1.08444	1.00444;
	3813	1	17.8	1.8	0	0	1	1.05526071	-13.8660914	63	1	1.07937	0.920635;
	3814	1	0	0	0	0	1	1.03507955	-16.7670431	90	1	1.07778	0.922222;
	3815	1	22.8	1.6	0	0	1	1.00203841	-19.2223354	63	1	1.06349	0.968254;
	3816	1	10.4	-4.8	0	0	1	1.05582059	-18.9774457	63	1	1.07937	0.920635;
	3817	1	7.4	-1.7	0	0	1	1.07062839	-14.3010904	63	1	1.07937	0.920635;
	3818	1	12.8	-3.1	0	0	1	1.03923192	-5.94199605	63	1	1.04903	0.952381;
	3819	1	25.7	-1.8	0	0	1	1.04574035	-2.35528412	63	1	1.07937	0.920635;
	3820	1	-3.2	-2.4	0	0	1	1.00651602	-12.4251693	63	1	1.06349	0.936508;
	3821	1	32.6	-2.9	0	0	1	1.03111483	-21.1566787	63	1	1.07937	0.920635;
	3822	1	20.9	5	0	0	1	0.994617936	-12.2221337	63	1	1.06349	0.936508;
	3823	1	1.1	-0.6	0	0	1	1.07160211	-3.87766184	225	1	1.08889	1.00444;
	3824	1	18.1	-0.5	0	0	1	1.07154436	-3.88336504	225	1	1.08889	1.00444;
	3825	1	0	0	0	0	1	1.06513871	10.8758535	380	1	1.10526	1;
	3826	1	0	0	0	0	1	1.06513863	10.8758535	380	1	1.10526	1;
	3827	1	0	0	0	0	1	1.06513863	10.8758535	380	1	1.10526	1;
	3828	1	0	0	0	0	1	1.06513863	10.8758535	380	1	1.10526	1;
	3829	1	17	-7.5	0	0	1	1.01765132	0.445793099	63	1	1.07937	0.952381;
	3830	1	0	0	0	0	1	1.05876726	2.74263068	225	1	1.08898	0.986667;
	3831	1	0	0	0	0	1	1.05989388	4.71673612	380	1	1.10526	1.03947;
	3832	1	10.7	-1.9	0	0	1	1.03343815	2.5811997	63	1	1.06349	0.904762;
	3833	1	38.5	2.8	0	0	1	1.02220818	1.83452074	225	1	1.08889	0.986667;
	3834	1	11.4	2.7	0	0	1	0.971084939	-4.6072581	63	1	1.07937	0.952381;
	3835	1	0	0	0	0	1	1.01628659	2.62539922	225	1	1.08889	0.986667;
	3836	2	0	0	0	0	1	0.985	6.92624146	20	1	1.15	0.8;
	3837	2	0	0	0	0	1	0.995	6.14239501	20	1	1.15	0.8;
	3838	2	0	0	0	0	1	0.985	5.77544572	20	1	1.15	0.8;
	3839	1	0	0	0	0	1	1.01616587	2.63901886	225	1	1.08889	0.986667;
	3840	1	0	0	0	0	1	1.01620337	2.63668219	225	1	1.08889	0.986667;
	3841	1	0	0	0	0	1	1.01617219	2.63533275	225	1	1.08889	0.986667;
	3842	1	13	-2.6	0	0	1	1.02487068	-18.3905813	90	1	1.06667	0.977778;
	3843	1	1.2	0.8	0	0	1	1.03708587	-12.3461617	63	1	1.07937	0.952381;
	3844	1	15.4	2	0	0	1	0.986861186	-3.89209561	63	1	1.07937	0.952381;
	3845	1	2.3	2	0	0	1	1.03276097	-6.1012502	63	1	1.04762	0.952381;
	3846	1	12.1	1.2	0	0	1	1.05717769	-4.54902502	63	1	1.07937	0.920635;
	3847	1	30	-1.9	0	0	1	1.06870429	-6.22426199	225	1	1.08889	1.00444;
	3848	1	22.1	2	0	0	1	1.07160495	-4.87531189	225	1	1.08889	1.00444;
	3849	1	50.4	12.7	0	0	1	1.07136703	-4.89329651	225	1	1.08889	1.00444;
	3850	1	0	0	0	0	1	1.01046744	6.29838535	63	1	1.07937	0.952381;
	3851	1	0	0	0	0	1	1.01008708	6.41269107	63	1	1.07937	0.952381;
	3852	1	0	0	0	0	1	1.05348792	7.27884797	225	1	1.08889	0.986667;
	3853	1	0	0	0	0	1	1.0420821	-17.6252256	225	1	1.08444	1.00889;
	3854	1	14	0	0	0	1	1.07957607	2.22416981	90	1	1.11111	0.955556;
	3855	1	14.7	-2.6	0	0	1	1.07235171	0.945247553	90	1	1.11111	0.955556;
	3856	1	35	1.1	0	0	1	1.05881793	-3.5075765	63	1	1.07937	0.920635;
	3857	1	10	-0.8	0	0	1	1.05058235	-17.6610305	63	1	1.07937	0.920635;
	3858	1	28.2	-10.2	0	0	1	1.03308482	-9.59941577	63	1	1.06349	0.936508;
	3859	1	39.4	10.1	0	0	1	1.03294721	-12.4840256	63	1	1.06349	0.936508;
	3860	1	40.1	3.8	0	0	1	1.03719481	-8.68743463	63	1	1.06349	0.936508;
	3861	1	0	0	0	0	1	1.05570318	-6.41505742	225	1	1.08889	0.933333;
	3862	2	0	0	0	0	1	1.02176228	-12.5845809	63	1	1.06349	0.936508;
	3863	1	9	-5.5	0	0	1	1.04002773	-9.9424043	90	1	1.06667	0.977778;
	3864	1	8	0.1	0	0	1	1.03771926	-21.9246728	63	1	1.07937	0.920635;
	3865	1	3	0.3	0	0	1	1.05341744	-6.09301083	90	1	1.07778	0.977778;
	3866	1	62.3	-3.2	0	0	1	1.05090999	-21.6961349	225	1	1.08444	1.00889;
	3867	1	0.1	-1.3	0	0	1	1.04229989	-6.45025826	90	1	1.06667	0.977778;
	3868	1	0	0	0	0	1	1.05620544	-6.38934378	90	1	1.06947	0.977778;
	3869	1	19	-5	0	0	1	1.01812497	-13.5317442	63	1	1.06349	0.936508;
	3870	1	22.9	3.8	0	0	1	1.0436477	-20.3315062	63	1	1.07937	0.920635;
	3871	1	0	0	0	0	1	1.07337793	-17.5249263	225	1	1.08889	1;
	3872	1	1.6	-0.8	0	0	1	1.02229901	-12.7251099	63	1	1.06349	0.936508;
	3873	2	0.7	2.1	0	0	1	1.04761886	-16.827923	63	1	1.07937	0.920635;
	3874	1	2.2	0.2	0	0	1	1.03021952	-10.2348848	63	1	1.06349	0.936508;
	3875	1	8.1	0.1	0	0	1	1.0376216	-10.5878321	63	1	1.06349	0.936508;
	3876	1	31.9	-2.6	0	0	1	1.04519922	-7.25906967	225	1	1.08889	0.933333;
	3877	1	4	-2	0	0	1	0.983262268	-2.62735483	63	1	1.07937	0.952381;
	3878	1	35.3	-1.2	0	0	1	1.03357325	-9.31212372	63	1	1.06349	0.936508;
	3879	1	0	0	0	0	1	0.992419652	-1.89556677	63	1	1.07937	0.952381;
	3880	1	33.1	-1.8	0	0	1	1.08006725	-5.25405856	225	1	1.09129	1.00444;
	3881	1	27.2	-0.8	0	0	1	1.07241129	-5.48139968	225	1	1.08889	1.00444;
	3882	1	28.8	11.5	0	0	1	1.04095754	-17.7360037	225	1	1.08444	1.00889;
	3883	1	3	0	0	0	1	1.05199732	-7.08822998	90	1	1.06721	0.977778;
	3884	1	30.8	-9.4	0	0	1	1.03638977	-10.3196719	63	1	1.06349	0.936508;
	3885	1	17.9	8.9	0	0	1	1.00701117	-13.8090122	63	1	1.06349	0.936508;
	3886	1	12.1	-2.8	0	0	1	1.04303972	-13.5220067	90	1	1.06667	0.977778;
	3887	1	17.4	-0.3	0	0	1	1.04009273	-12.8965811	90	1	1.06667	0.977778;
	3888	2	0	0	0	0	1	1.03161674	-15.9699203	90	1	1.06667	0.977778;
	3889	1	34.5	-1.5	0	0	1	1.054296	-19.098689	63	1	1.07937	0.920635;
	3890	1	18.7	-2.6	0	0	1	1.03997636	-22.9250744	63	1	1.06349	0.968254;
	3891	1	0	0	0	0	1	0.999639178	-1.46063347	63	1	1.07937	0.952381;
	3892	1	4.5	4.4	0	0	1	1.0863876	0.689330025	225	1	1.08889	1.00444;
	3893	1	0	0	0	30	1	1.03831731	-18.8606658	63	1	1.06349	0.968254;
	3894	1	0	0	0	0	1	1.04667114	-16.2107332	225	1	1.08444	1.00889;
	3895	1	0	0	0	0	1	0.990132887	-2.23642876	63	1	1.07937	0.952381;
	3896	1	25	-2.2	0	0	1	1.05019949	-6.80847066	63	1	1.07937	0.920635;
	3897	1	11.6	0.7	0	0	1	1.05470112	-15.7206467	63	1	1.07937	0.920635;
	3898	1	0	0	0	0	1	0.991933469	-5.51786659	63	1	1.07937	0.952381;
	3899	1	0	0	0	0	1	1.03902708	-4.07870203	225	1	1.08889	0.986667;
	3900	1	0	0	0	-31	1	1.01857147	-5.23989451	20	1	1.15	0.8;
	3901	1	0	0	0	0	1	1.00132966	-5.31742555	63	1	1.04762	0.952381;
	3902	1	55	1.5	0	0	1	1.06472387	-4.11725028	225	1	1.08889	1.00444;
	3903	1	29.6	0.4	0	-80	1	1.05054786	-4.83797271	225	1	1.08889	1.00444;
	3904	1	0	0	0	0	1	1.02953028	-10.465791	63	1	1.07937	0.952381;
	3905	1	0	0	0	0	1	1.01487186	5.8531784	63	1	1.07937	0.952381;
	3906	1	-0.2	1.3	0	0	1	1.00926582	6.43272178	63	1	1.07937	0.952381;
	3907	1	29	-4.7	0	0	1	1.01602765	-11.8065697	63	1	1.07937	0.952381;
	3908	1	17.8	2.1	0	0	1	0.974343037	-19.0372829	63	1	1.07937	0.952381;
	3909	1	0	0	0	0	1	1.01504317	-0.811231349	63	1	1.07937	0.952381;
	3910	1	10.1	-8.3	0	0	1	1.01799391	0.373698681	90	1	1.06667	0.988889;
	3911	1	24.6	-3.3	0	0	1	1.03773734	-9.34900007	90	1	1.06667	0.977778;
	3912	1	12.8	-3.6	0	0	1	0.987667359	-7.91360267	63	1	1.07937	0.952381;
	3913	1	0.2	0.3	0	0	1	1.02248117	-14.5557614	63	1	1.07937	0.952381;
	3914	2	20.9	-0.3	0	0	1	1.01317147	-22.3868423	63	1	1.06349	0.952381;
	3915	1	0	1.8	0	0	1	1.04723625	-18.4402588	63	1	1.06413	0.968254;
	3916	1	25.3	4	0	0	1	0.992195476	-1.98219815	63	1	1.07937	0.952381;
	3917	1	27.4	-1.1	0	0	1	1.02237876	-14.3175636	90	1	1.06667	0.977778;
	3918	1	0	0	0	0	1	1.0146819	-3.43251032	63	1	1.07937	0.952381;
	3919	1	0	0	0	0	1	1.04432789	-1.67170326	225	1	1.08889	0.986667;
	3920	1	1	0.7	0	0	1	1.04048389	-7.45434891	90	1	1.06667	0.977778;
	3921	1	0	0	0	0	1	1.01150397	-25.5588986	63	1	1.06349	0.952381;
	3922	1	0	0	0	0	1	1.04898182	-21.3970314	225	1	1.08855	1.00444;
	3923	1	23.9	-1.8	0	0	1	1.01580923	-8.88619956	63	1	1.04762	0.952381;
	3924	1	1.3	-0.4	0	0	1	1.03467772	-12.461666	63	1	1.06349	0.936508;
	3925	1	11.2	-0.3	0	0	1	1.00351424	-33.7335878	63	1	1.06419	0.952381;
	3926	1	0	0	0	0	1	1.07003403	0.746229949	225	1	1.08889	1.00444;
	3927	1	0	0	0	0	1	1.07391486	-0.320695093	225	1	1.08889	1.00444;
	3928	1	0	0	0	0	1	1.07287296	2.88301358	380	1	1.10526	1.04211;
	3929	1	19.8	23.6	0	0	1	1.04574153	-9.54723585	225	1	1.08444	1.00889;
	3930	1	6.2	-0.6	0	0	1	1.044598	-12.6340843	90	1	1.06667	0.977778;
	3931	1	0.1	6.8	0	0	1	1.06092889	-18.9486451	150	1	1.08	0.966667;
	3932	1	12.6	-3.8	0	0	1	1.05127827	-16.9050246	225	1	1.08444	1.00889;
	3933	1	5	-2.7	0	0	1	1.03844455	-16.1330693	63	1	1.06349	0.968254;
	3934	1	50.3	1.1	0	0	1	0.992571251	-21.3344235	63	1	1.06349	0.968254;
	3935	1	7.3	-6	0	0	1	1.0420519	-7.26536814	90	1	1.06667	0.977778;
	3936	1	10.8	1.6	0	0	1	0.993523673	2.16159994	63	1	1.07937	0.952381;
	3937	1	19	-0.2	0	0	1	1.05100618	-8.42319862	63	1	1.07937	0.952381;
	3938	1	0	0	0	0	1	1.06229003	-4.92074687	225	1	1.08889	0.986667;
	3939	1	9.4	-1.9	0	0	1	1.04687057	-19.8501432	63	1	1.07937	0.920635;
	3940	2	0	0	0	0	1	1.04077689	-22.3567855	63	1	1.07937	0.920635;
	3941	1	29.7	-0.7	0	0	1	1.07604583	1.3537259	225	1	1.08889	0.888889;
	3942	1	23.7	1.4	0	0	1	1.07604993	1.35714132	225	1	1.08889	0.888889;
	3943	1	33.8	2.6	0	0	1	1.04484831	-11.4356274	90	1	1.06667	0.977778;
	3944	1	-0.9	1.7	0	0	1	1.07333813	-4.14167996	63	1	1.09524	0.936508;
	3945	1	13.9	0.4	0	0	1	1.06443598	-4.04889232	63	1	1.09524	0.936508;
	3946	1	4.4	-0.8	0	0	1	1.06497056	-0.559117366	225	1	1.08889	0.964444;
	3947	1	34.5	-29.5	0	0	1	1.07557556	5.76837084	225	1	1.08889	0.888889;
	3948	2	2	-0.5	0	0	1	1.0085288	-22.9985097	63	1	1.06349	0.968254;
	3949	1	0	0	0	0	1	1.03227168	-22.8682668	150	1	1.08	0.966667;
	3950	1	8.3	-12.8	0	0	1	1.06358771	-17.3298125	63	1	1.07937	0.920635;
	3951	1	0	0	0	0	1	1.03011943	-18.7377634	63	1	1.06349	0.968254;
	3952	1	0	0	0	0	1	1.04814404	-13.9561252	225	1	1.08444	1.00889;
	3953	1	9	-4.1	0	0	1	1.01795535	-0.0169344952	63	1	1.06349	0.952381;
	3954	1	2.9	3.2	0	0	1	1.0218415	-7.47930239	63	1	1.04762	0.952381;
	3955	1	45.7	-1.4	0	0	1	1.06898013	-5.93969089	225	1	1.08889	1.00444;
	3956	1	43.7	-1.4	0	0	1	1.06900324	-5.94855875	225	1	1.08889	1.00444;
	3957	1	0	0	0	-64	1	0.979482063	-10.8486202	20	1	1.15	0.8;
	3958	1	16.7	-4.6	0	0	1	1.05212922	-13.1475811	63	1	1.07937	0.920635;
	3959	1	0	0	0	0	1	1.07460307	-10.3494285	225	1	1.08889	1;
	3960	1	0	0	0	0	1	1.0864015	-7.40755034	380	1	1.10526	1.05263;
	3961	1	20.7	-2.1	0	0	1	1.06649161	-4.23061821	90	1	1.07778	0.922222;
	3962	1	1.1	0.4	0	0	1	1.02694038	-18.6118385	63	1	1.07937	0.920635;
	3963	1	0	0.9	0	0	1	1.03349989	-12.6153741	63	1	1.06349	0.936508;
	3964	1	0	0	0	0	1	1.05700785	-6.19025392	225	1	1.08889	0.933333;
	3965	1	0	0	0	0	1	1.06964292	-2.26514239	380	1	1.10526	1.03947;
	3966	1	20.2	-1.2	0	0	1	0.994250982	-31.8730267	63	1	1.06349	0.952381;
	3967	1	-1.5	-3.4	0	0	1	1.015244	-14.1955425	63	1	1.06349	0.936508;
	3968	1	-0.4	-0.4	0	0	1	1.07195965	4.36251719	225	1	1.08889	0.888889;
	3969	1	69.2	22.5	0	0	1	1.06762861	-6.17577985	225	1	1.08889	1.00444;
	3970	1	28	5.2	0	0	1	1.08047972	-5.40691677	225	1	1.09172	1.00444;
	3971	1	13.9	1.6	0	0	1	1.06484106	-1.50361458	225	1	1.08889	0.888889;
	3972	1	8.1	-2.9	0	0	1	1.02173721	-8.30610085	63	1	1.04762	0.952381;
	3973	1	3.5	3.6	0	0	1	0.993465442	-1.05236784	63	1	1.07937	0.952381;
	3974	1	6.7	1.1	0	0	1	1.08083447	-5.40235969	225	1	1.09207	1.00444;
	3975	1	7.7	0.3	0	0	1	1.08069515	-5.412374	225	1	1.09193	1.00444;
	3976	1	11.6	-2.7	0	0	1	1.01850487	-10.7639373	63	1	1.06349	0.936508;
	3977	1	0	0	0	0	1	1.01723679	-11.2007925	63	1	1.06349	0.936508;
	3978	1	18.8	-1.1	0	0	1	1.06192315	-16.2787927	63	1	1.07937	0.920635;
	3979	1	11.8	-1	0	0	1	1.05684161	-3.44756233	90	1	1.07778	0.977778;
	3980	1	30.7	3.7	0	0	1	1.05236484	-3.77647813	90	1	1.07778	0.977778;
	3981	1	0	0	0	0	1	1.02966299	-12.5884239	63	1	1.07937	0.952381;
	3982	1	0.4	0.1	0	0	1	1.02960933	-12.5942761	63	1	1.07937	0.952381;
	3983	1	0.4	1.6	0	0	1	1.02541496	-9.980545	63	1	1.04762	0.952381;
	3984	1	0	0	0	0	1	1.07961016	-5.59320428	225	1	1.0909	1.00444;
	3985	1	0	0	0	0	1	1.08003921	-5.64227554	225	1	1.09133	1.00444;
	3986	1	30.7	-8.6	0	0	1	1.02753302	-22.8792613	90	1	1.06667	0.977778;
	3987	1	2	0	0	0	1	1.04564577	-20.1429402	63	1	1.07937	0.920635;
	3988	1	95.1	24.8	0	0	1	1.04793901	-9.6819012	225	1	1.08889	0.933333;
	3989	1	19.8	4.6	0	0	1	1.01960906	-12.6085014	90	1	1.06667	0.977778;
	3990	2	0	0	0	0	1	1.026	-3.58238068	20	1	1.15	0.8;
	3991	2	0	0	0	0	1	0.998	-7.20795523	20	1	1.15	0.8;
	3992	1	0	0	0	0	1	1.00490297	-9.79667089	63	1	1.06349	0.936508;
	3993	1	0	0	0	0	1	1.0275557	-5.94331489	225	1	1.08889	0.933333;
	3994	1	15.6	0.5	0	0	1	1.00811902	-11.0767334	63	1	1.06349	0.968254;
	3995	1	20.1	6.1	0	0	1	1.0528704	-10.0297911	63	1	1.07937	0.920635;
	3996	1	12.7	5.2	0	0	1	1.00644895	6.00825667	63	1	1.07937	0.952381;
	3997	1	6.8	-3.2	0	0	1	1.0104408	6.24463785	63	1	1.07937	0.952381;
	3998	1	1.1	-22.7	0	0	1	1.05734273	8.13697674	225	1	1.09126	0.986667;
	3999	2	7.9	6.5	0	0	1	1.02970798	-17.1363494	90	1	1.07778	0.922222;
	4000	1	0	0	0	0	1	1.06917305	-2.04697931	90	1	1.07778	0.977778;
	4001	1	0	0	0	0	1	1.06439149	-2.6074625	90	1	1.07778	0.977778;
	4002	1	0	0	0	0	1	1.08365248	0.517822076	225	1	1.08889	1.00444;
	4003	1	19.7	-7	0	0	1	1.05478464	-9.73565697	90	1	1.06687	0.977778;
	4004	1	16.3	1	0	0	1	1.00813792	-15.0510307	63	1	1.06349	0.936508;
	4005	1	4.1	3.4	0	0	1	0.999670528	3.47274702	63	1	1.07937	0.952381;
	4006	1	50	4.1	0	0	1	1.00127555	-12.2219413	63	1	1.06349	0.936508;
	4007	1	21.9	2.1	0	0	1	1.02607434	-23.2050563	63	1	1.07937	0.920635;
	4008	1	-0.6	0.4	0	0	1	1.05354533	-7.73129201	90	1	1.06667	0.977778;
	4009	2	11.1	-1.6	0	0	1	1.00121547	-12.3875654	63	1	1.06349	0.968254;
	4010	1	20.9	0.6	0	0	1	1.01120116	-26.9695346	63	1	1.06349	0.968254;
	4011	1	6.9	-1	0	0	1	1.02681177	-16.514693	63	1	1.06349	0.936508;
	4012	1	10.1	-2.1	0	0	1	1.01674793	-14.3699675	63	1	1.07937	0.952381;
	4013	1	0	0	0	0	1	1.05091292	-13.9456258	225	1	1.08889	0.977778;
	4014	1	0.3	1.1	0	0	1	1.0480573	-12.8915796	63	1	1.06388	0.968254;
	4015	1	-2	-0.4	0	0	1	1.04419671	-13.0409409	63	1	1.06349	0.968254;
	4016	1	23.2	-4.9	0	0	1	1.04489779	-17.6850194	63	1	1.06349	0.936508;
	4017	1	0	-2	0	0	1	1.01772109	0.443668138	63	1	1.07937	0.952381;
	4018	1	0	0	0	0	1	1.04968986	-13.8977801	225	1	1.08889	0.977778;
	4019	1	-1.7	-4.5	0	0	1	1.04021522	-18.3215614	63	1	1.07937	0.920635;
	4020	1	9	-5.8	0	0	1	1.03774084	-18.9055795	63	1	1.07937	0.920635;
	4021	1	2.9	-1.8	0	0	1	1.04013086	-15.7817718	63	1	1.06349	0.936508;
	4022	1	25.8	-4.2	0	0	1	1.07466616	-1.68087667	90	1	1.1	0.944444;
	4023	1	33.1	7.7	0	0	1	1.01105065	-8.31376347	63	1	1.04762	0.952381;
	4024	1	1	0.4	0	0	1	1.01931892	-7.68820208	63	1	1.04762	0.952381;
	4025	1	22	-1.2	0	0	1	1.00813571	-1.49877638	63	1	1.06349	0.952381;
	4026	1	32.2	-8.6	0	34	1	1.05768216	-1.62442468	90	1	1.07778	0.977778;
	4027	1	0	0	0	0	1	1.08217027	0.281895828	225	1	1.08889	1.00444;
	4028	1	0	0	0	0	1	1.02252726	-4.09690124	63	1	1.04762	0.952381;
	4029	1	13.4	2.8	0	0	1	1.03381357	-16.2188162	63	1	1.07937	0.920635;
	4030	1	0	0	0	0	1	1.06097587	-17.8311808	63	1	1.07937	0.920635;
	4031	1	0	0	0	0	1	1.0542696	-13.0769305	225	1	1.08889	1;
	4032	1	0	0	0	0	1	1.05300166	-13.8466576	63	1	1.06573	0.936508;
	4033	1	0	0	0	0	1	1.05078968	-9.6302031	225	1	1.08889	0.933333;
	4034	1	10.9	-1.4	0	0	1	1.03459629	-8.64858055	90	1	1.07778	0.977778;
	4035	1	-1.8	1	0	0	1	1.04166033	-6.10779287	90	1	1.06667	0.977778;
	4036	1	23.2	-4.9	0	0	1	1.0172365	-11.2007836	63	1	1.06349	0.936508;
	4037	1	26.5	2.9	0	0	1	1.03851644	-18.4798938	63	1	1.07937	0.920635;
	4038	1	42.6	2.6	0	0	1	1.02500561	-14.0478172	63	1	1.06349	0.936508;
	4039	1	19.1	3.5	0	0	1	0.997916844	4.15735286	63	1	1.07937	0.952381;
	4040	1	0	0	0	0	1	1.04030859	6.73737467	225	1	1.08889	0.986667;
	4041	1	15.7	7.3	0	0	1	0.991321096	3.70465249	63	1	1.07937	0.952381;
	4042	1	0	0	0	0	1	1.0746434	-10.3499369	225	1	1.08889	1;
	4043	1	28.6	-7	0	0	1	1.00571447	0.624331891	63	1	1.07937	0.952381;
	4044	1	-0.4	-12	0	0	1	1.07627867	-4.94963571	225	1	1.08947	0.986667;
	4045	1	18.4	-2.5	0	0	1	1.0593464	-20.8178983	63	1	1.07937	0.920635;
	4046	1	20.6	1.5	0	0	1	1.00490103	-33.358065	63	1	1.06349	0.952381;
	4047	2	0	0	0	0	1	1.01184369	-12.9910422	63	1	1.06349	0.936508;
	4048	1	-0.3	2	0	0	1	1.03674532	-8.97474128	63	1	1.07937	0.920635;
	4049	1	0	0	0	0	1	1.07438212	-6.43173292	225	1	1.08889	1;
	4050	1	0	0	0	0	1	1.07700989	-3.67644224	380	1	1.10526	1.05263;
	4051	2	0	0	0	0	1	0.888050596	-15.1126966	45	1	1	0.888889;
	4052	1	59.9	8.1	0	0	1	1.01737981	-19.9202052	63	1	1.07937	0.920635;
	4053	1	18.8	-2.8	0	0	1	1.06345045	-4.24533795	90	1	1.08889	0.933333;
	4054	1	4	-1.6	0	0	1	1.01171325	-0.480083719	63	1	1.07937	0.952381;
	4055	1	7.9	0.9	0	0	1	1.05501583	-8.22980598	90	1	1.07778	0.977778;
	4056	1	17	-0.8	0	0	1	1.03335366	-8.45758304	63	1	1.07937	0.952381;
	4057	1	20.7	-3.4	0	0	1	1.04650637	-11.4069075	90	1	1.06667	0.977778;
	4058	1	0	0	0	0	1	1.00750365	4.29275544	63	1	1.07937	0.952381;
	4059	1	0	0	0	0	1	1.04367094	5.87538627	225	1	1.08889	0.986667;
	4060	1	0	0	0	0	1	1.03352924	-8.48902008	63	1	1.06349	0.936508;
	4061	1	1	0	0	0	1	1.00685895	-9.6125838	63	1	1.06349	0.968254;
	4062	1	90.7	22.4	0	0	1	1.0664356	-6.71952488	225	1	1.08889	1.00444;
	4063	1	14.7	-5.2	0	0	1	1.03226151	-12.1715141	63	1	1.07937	0.952381;
	4064	1	32.2	2.2	0	0	1	1.04604728	-17.0172191	225	1	1.08444	1.00889;
	4065	1	63.2	5.8	0	0	1	1.0661732	-12.2097174	225	1	1.08889	1;
	4066	1	41.5	-7.6	0	0	1	1.02515833	-10.0233727	90	1	1.06667	0.977778;
	4067	1	7.4	-0.6	0	0	1	0.950403048	-12.5212615	45	1	1	0.888889;
	4068	1	0	0	0	0	1	1.02397454	-11.7040677	225	1	1.08889	0.933333;
	4069	1	0	0	0	-58	1	1.02059948	-3.92130056	20	1	1.15	0.8;
	4070	1	38.2	7.8	0	0	1	1.06615593	-3.60104355	225	1	1.08889	1.00444;
	4071	1	12.4	-1.7	0	0	1	1.0700984	-3.39973279	225	1	1.08889	1.00444;
	4072	1	0	0	0	0	1	1.06844458	-0.75743879	380	1	1.10526	1.04211;
	4073	1	8.3	4.6	0	0	1	1.04778274	-7.12228802	90	1	1.06667	0.977778;
	4074	1	12.8	-0.1	0	0	1	1.01860305	-20.7779645	63	1	1.15	0.8;
	4075	1	1	0	0	0	1	1.05077167	-9.76472533	225	1	1.08889	0.933333;
	4076	1	19.9	0.2	0	0	1	1.04534449	-6.33638261	63	1	1.06349	0.904762;
	4077	1	12	-2.9	0	0	1	0.980385379	-40.5204125	63	1	1.06349	0.952381;
	4078	2	0	0	0	0	1	1.032	-12.543928	63	1	1.06349	0.968254;
	4079	1	10	-1	0	0	1	1.03222781	-16.3778308	63	1	1.06349	0.968254;
	4080	1	0	0	0	0	1	1.02971978	-8.9839996	63	1	1.04762	0.952381;
	4081	1	0	0	0	0	1	1.02971995	-8.98400472	63	1	1.04762	0.952381;
	4082	1	19.4	-0.8	0	0	1	1.06172909	-15.1561215	63	1	1.07937	0.920635;
	4083	1	15.8	-1.2	0	0	1	1.02210778	-23.249162	63	1	1.06349	0.952381;
	4084	1	50.9	55.1	0	0	1	0.982773947	-2.96304191	63	1	1.07937	0.952381;
	4085	1	5.2	-1.4	0	0	1	1.07065857	-3.67138344	225	1	1.08889	1.00444;
	4086	1	0	0	0	0	1	1.05768352	-13.4685339	63	1	1.06462	0.936508;
	4087	1	0	0	0	0	1	1.07212136	-10.9834668	225	1	1.08889	0.933333;
	4088	1	16.9	4.1	0	0	1	0.999102892	-33.9587117	63	1	1.06349	0.952381;
	4089	1	0	0	0	0	1	1.08556518	-1.69176144	90	1	1.11111	0.922222;
	4090	1	0	0	0	0	1	1.03091343	3.0280852	225	1	1.08889	0.986667;
	4091	1	0	0	0	0	1	1.04448844	5.35209186	380	1	1.10526	1.03947;
	4092	1	0	0	0	0	1	1.00231733	-1.98625257	63	1	1.07937	0.952381;
	4093	1	23.8	2	0	0	1	1.04484207	-13.1416023	63	1	1.07937	0.920635;
	4094	1	11	-3.5	0	0	1	1.03781669	-12.2298722	90	1	1.07778	0.977778;
	4095	1	25.3	-0.9	0	0	1	1.01098481	-17.2349494	90	1	1.06667	0.977778;
	4096	1	9.6	2.6	0	0	1	1.02321668	-7.04143348	63	1	1.04762	0.952381;
	4097	1	0.9	0.2	0	0	1	1.0280415	-9.09874742	63	1	1.07937	0.952381;
	4098	1	13.2	-3.4	0	0	1	1.04243713	-13.2459205	90	1	1.06667	0.977778;
	4099	1	0	0	0	-64	1	1.02490659	-3.82806587	20	1	1.15	0.8;
	4100	1	0	0	0	-64	1	0.984098403	-3.83092955	20	1	1.15	0.8;
	4101	1	0	0	0	0	1	1.02829028	-3.9306069	63	1	1.04762	0.952381;
	4102	1	0	0	0	0	1	1.02832104	-3.93128814	63	1	1.04762	0.952381;
	4103	1	0	0	0	0	1	1.07158601	-3.87673252	225	1	1.08889	1.00444;
	4104	1	0	0	0	0	1	1.05907679	-25.8105454	63	1	1.07937	0.920635;
	4105	1	50.1	9.4	0	0	1	0.979228808	-4.60656605	63	1	1.07937	0.952381;
	4106	1	0	0	0	0	1	1.02533897	-16.7637772	63	1	1.06349	0.936508;
	4107	1	0	0	0	0	1	1.07109441	-5.50938435	225	1	1.08889	1.00444;
	4108	1	0	0	0	0	1	1.04664622	-9.98892163	225	1	1.08889	0.933333;
	4109	1	0	0	0	0	1	1.06273324	-16.4607485	63	1	1.07937	0.920635;
	4110	1	0	0	0	0	1	1.02970798	-17.1363494	90	1	1.07778	0.922222;
	4111	1	0	0	0	0	1	1.0144911	-24.820122	63	1	1.06349	0.952381;
	4112	1	12	-0.4	0	0	1	0.99303812	-7.39965894	63	1	1.07937	0.952381;
	4113	1	0	0	0	0	1	1.01188383	-0.562878338	63	1	1.07937	0.952381;
	4114	1	55.2	0	0	0	1	1.000748	0.0982182518	225	1	1.08889	0.986667;
	4115	1	10.9	-0.8	0	0	1	1.02587278	-10.6844037	90	1	1.06667	0.977778;
	4116	1	3.8	-0.8	0	0	1	1.03402013	-20.6173367	63	1	1.07937	0.920635;
	4117	1	22.7	5.1	0	0	1	1.03994012	-10.2874533	63	1	1.06349	0.936508;
	4118	1	0	0	0	0	1	1.05439088	-5.9666057	225	1	1.08889	0.933333;
	4119	1	0	0	0	0	1	0.985491426	-4.92382736	63	1	1.04762	0.952381;
	4120	1	22.4	3.1	0	0	1	1.06845295	-5.00278482	225	1	1.08889	1.00444;
	4121	1	27.9	-0.7	0	0	1	1.01956016	-7.67208007	63	1	1.04762	0.952381;
	4122	1	0.4	0.2	0	0	1	0.999710746	-15.8941871	63	1	1.07937	0.952381;
	4123	1	9	-3.6	0	0	1	1.04847624	-11.3693076	90	1	1.07778	0.977778;
	4124	1	1.3	1	0	0	1	1.01103194	-12.3272686	63	1	1.07937	0.952381;
	4125	1	33.4	-5.3	0	0	1	1.03954831	-11.0075273	63	1	1.07937	0.952381;
	4126	1	15.9	5.9	0	0	1	1.02587813	-21.2635426	63	1	1.06349	0.968254;
	4127	1	0	0	0	0	1	1.04590093	-16.8745083	225	1	1.08444	1.00889;
	4128	1	65.9	14.8	0	0	1	1.07429563	0.993186866	225	1	1.08889	0.888889;
	4129	1	20.9	-0.1	0	0	1	1.07443366	1.00802377	225	1	1.08889	0.888889;
	4130	1	0	0	0	-64	1	1.01839316	-4.27159252	20	1	1.15	0.8;
	4131	1	0	0	0	0	1	1.07062507	-4.06978854	225	1	1.08889	0.986667;
	4132	1	0	0	0	0	1	1.07744147	-2.30423718	380	1	1.10526	1.03947;
	4133	1	0.6	0.6	0	0	1	1.03072187	-4.39607155	63	1	1.04762	0.952381;
	4134	1	2.8	-2.7	0	0	1	1.03670886	-3.44594718	90	1	1.06667	0.977778;
	4135	1	21.1	-3.2	0	0	1	1.04686412	-6.83613863	90	1	1.07778	0.977778;
	4136	1	0	0	0	0	1	1.0258949	-12.6203139	63	1	1.06349	0.936508;
	4137	1	0	0	0	0	1	1.04533863	-11.2644044	225	1	1.08889	0.933333;
	4138	1	0.4	0.7	0	0	1	0.996388517	-11.3963232	63	1	1.06349	0.936508;
	4139	1	32	4.1	0	0	1	1.02150925	-15.4624489	90	1	1.06667	0.977778;
	4140	1	12.5	2	0	0	1	1.00865958	-14.9944359	63	1	1.06349	0.936508;
	4141	1	7.9	2.5	0	0	1	1.02595954	-19.3289077	90	1	1.06667	0.977778;
	4142	1	0	-1	0	0	1	1.04490239	-16.0698419	63	1	1.07937	0.920635;
	4143	1	28	2.5	0	0	1	1.04489341	-16.0695732	63	1	1.07937	0.920635;
	4144	1	0	0	0	0	1	1.06068858	-3.83588851	63	1	1.09524	0.904762;
	4145	1	0	0	0	0	1	1.06652842	-0.859553449	225	1	1.08889	0.933333;
	4146	1	0	0	0	0	1	1.05493651	-0.312968277	63	1	1.09524	0.904762;
	4147	1	0	0	0	0	1	1.06398577	2.72951635	90	1	1.11111	0.922222;
	4148	1	0	0	0	0	1	1.0621129	7.18600347	380	1	1.10526	1;
	4149	1	10.7	-0.3	0	0	1	1.01913781	-24.8061958	63	1	1.06349	0.952381;
	4150	1	8.6	-0.9	0	0	1	1.02369572	-20.6530422	63	1	1.07937	0.920635;
	4151	1	9.7	-3	0	0	1	0.993733631	-22.7540901	63	1	1.06349	0.952381;
	4152	1	59.9	10.5	0	0	1	1.07916956	-5.84380602	225	1	1.09048	1.00444;
	4153	1	26.5	2.4	0	0	1	1.03037698	-24.646267	63	1	1.06349	0.968254;
	4154	1	19.8	0.1	0	0	1	1.0566351	-22.4363343	63	1	1.07937	0.920635;
	4155	2	13	0.4	0	0	1	1.02436217	-13.3019115	63	1	1.06349	0.936508;
	4156	1	21.1	-1.2	0	0	1	1.02158348	-0.397570706	90	1	1.08889	0.933333;
	4157	2	23.1	-5.8	0	0	1	0.992507515	-26.1619651	63	1	1.06349	0.968254;
	4158	1	0.7	1.2	0	0	1	1.02632947	-9.4879015	63	1	1.06349	0.936508;
	4159	1	0	0	0	0	1	1.03904769	-0.0152551354	225	1	1.08889	0.986667;
	4160	1	0	0	0	0	1	1.05568635	2.76761169	380	1	1.10526	1.03947;
	4161	1	0	0	0	0	1	1.0582474	3.05699964	380	1	1.10526	1.03947;
	4162	1	14.1	-1.5	0	0	1	1.01437399	-27.0610837	63	1	1.06349	0.968254;
	4163	1	10.9	-2.2	0	0	1	1.0498476	-9.49264636	225	1	1.08889	0.933333;
	4164	1	32.9	2.9	0	0	1	1.05554922	-4.72357256	63	1	1.09524	0.936508;
	4165	1	13	0.4	0	0	1	1.05224425	-16.8135971	63	1	1.07937	0.920635;
	4166	1	0	0	0	0	1	1.01531294	-19.8677833	90	1	1.06667	0.977778;
	4167	1	29.3	3.5	0	0	1	1.02801393	-21.9358147	90	1	1.06667	0.977778;
	4168	1	0	0	0	0	1	1.0503838	-18.5301609	225	1	1.08444	1.00444;
	4169	1	22.8	12.9	0	0	1	1.01801467	-16.1010755	63	1	1.06349	0.968254;
	4170	1	0	0	0	0	1	1.05081229	-13.7031317	225	1	1.08444	1.00889;
	4171	1	0	0	0	0	1	1.02460761	-9.6751897	90	1	1.06667	0.977778;
	4172	1	37.7	-7	0	0	1	1.05045675	-5.28897284	63	1	1.07937	0.920635;
	4173	1	10.5	-5.8	0	0	1	1.0236582	-9.45035791	63	1	1.06349	0.936508;
	4174	1	11.1	5.6	0	0	1	1.03137162	-9.97889777	63	1	1.06349	0.936508;
	4175	1	27.6	-0.9	0	0	1	1.0453876	-6.81114372	225	1	1.08889	0.933333;
	4176	1	3.9	-3.4	0	0	1	1.03859138	-10.9862457	225	1	1.08889	1;
	4177	1	3.9	-4.4	0	0	1	1.03859184	-10.9862525	225	1	1.08889	1;
	4178	1	12.6	2.5	0	0	1	1.05378756	-3.65394958	63	1	1.09524	0.936508;
	4179	1	24	10.1	0	0	1	1.03096036	-23.4954515	63	1	1.06349	0.968254;
	4180	1	0	0	0	0	1	1.03401198	-18.5259532	63	1	1.07937	0.920635;
	4181	1	10	-3.7	0	0	1	1.03859706	3.6906464	63	1	1.07937	0.920635;
	4182	1	26	4.3	0	0	1	1.02844192	-17.1660059	63	1	1.06349	0.968254;
	4183	1	66.2	-2	0	0	1	1.07156801	-4.85787208	225	1	1.08889	1.00444;
	4184	1	0	0.3	0	0	1	1.06107926	-0.990651028	90	1	1.07778	0.977778;
	4185	1	1.9	-0.3	0	0	1	1.0691739	-1.63052942	90	1	1.07778	0.977778;
	4186	1	36.3	2.3	0	0	1	1.02494326	-14.166548	63	1	1.06349	0.968254;
	4187	1	27.2	1.5	0	0	1	1.03269502	-10.7733615	90	1	1.06667	0.977778;
	4188	1	20.9	-4.6	0	0	1	1.02739622	-21.8713171	90	1	1.06667	0.977778;
	4189	1	12.5	-1.4	0	0	1	0.99877798	-10.8630282	63	1	1.07937	0.952381;
	4190	1	19.1	1.4	0	0	1	1.08303385	-1.79689517	90	1	1.11111	0.955556;
	4191	1	0	0	0	0	1	1.06615563	2.07249204	225	1	1.08889	0.968889;
	4192	1	5.6	-0.7	0	0	1	1.00924367	-23.4033582	63	1	1.06349	0.968254;
	4193	1	0	0	0	0	1	1.06247884	-16.6316002	63	1	1.07937	0.920635;
	4194	1	5.3	-2.3	0	0	1	1.06250164	-11.0906174	63	1	1.07937	0.920635;
	4195	2	0	0	0	0	1	1.03751207	-18.785439	63	1	1.07937	0.920635;
	4196	1	0	0	0	0	1	1.01900781	-24.9588987	90	1	1.06667	0.977778;
	4197	1	0	0	0	0	1	1.05477587	-20.955345	225	1	1.08444	1.00444;
	4198	1	9.8	-2	0	0	1	1.06093527	-18.6621121	63	1	1.07937	0.920635;
	4199	1	0	0	0	0	1	1.10042671	-18.6726961	150	1	1.1	0.9;
	4200	1	35	2.5	0	0	1	1.04733128	-7.45514712	90	1	1.06667	0.977778;
	4201	1	15.7	0.7	0	0	1	1.01927589	-19.6446997	90	1	1.06667	0.977778;
	4202	1	22.6	-6.2	0	0	1	1.0464682	-21.1186488	63	1	1.07937	0.920635;
	4203	1	21.5	-0.1	0	0	1	1.04231843	-11.9306504	90	1	1.07778	0.922222;
	4204	1	22.6	5.9	0	0	1	1.0527194	-14.6962032	90	1	1.06667	0.977778;
	4205	1	10	4.1	0	0	1	1.02662498	-13.3349484	90	1	1.06667	0.977778;
	4206	1	5.3	-1.1	0	0	1	1.01273926	1.81112128	225	1	1.08889	0.986667;
	4207	1	0	0	0	0	1	1.00047312	-31.0411677	63	1	1.06349	0.952381;
	4208	1	0	0	0	0	1	1.0313612	-25.8576661	225	1	1.08444	1.00444;
	4209	1	17.7	-0.8	0	0	1	1.00827833	-26.5908143	63	1	1.06349	0.952381;
	4210	1	15.9	-56.1	0	0	1	1.02091335	5.97015342	63	1	1.05298	0.984127;
	4211	1	17.5	1.2	0	0	1	1.01426849	-14.3226285	63	1	1.06349	0.936508;
	4212	1	0	-0.5	0	0	1	1.01437074	-14.3245539	63	1	1.06349	0.936508;
	4213	1	1.9	-1.8	0	0	1	1.0659213	2.48114105	380	1	1.10526	1.03947;
	4214	1	1.8	-1.9	0	0	1	1.06591763	2.4857802	380	1	1.10526	1.03947;
	4215	1	4.1	-1.5	0	0	1	1.03739574	-20.6411354	63	1	1.07937	0.920635;
	4216	1	50	-6	0	0	1	1.04465798	-16.8900747	63	1	1.07937	0.920635;
	4217	1	35.2	3.2	0	0	1	1.0412657	-3.34134023	63	1	1.07937	0.920635;
	4218	1	0	0	0	0	1	0.992074621	-17.0953876	63	1	1.07937	0.952381;
	4219	1	-0.5	-1.2	0	0	1	0.992123871	-17.0837453	63	1	1.07937	0.952381;
	4220	1	29.8	-4.6	0	0	1	1.03727302	-8.90207018	90	1	1.06667	0.977778;
	4221	1	65.4	7	0	0	1	1.05581155	-3.2743736	225	1	1.08889	0.933333;
	4222	1	42.6	-10.7	0	0	1	1.06114676	-6.56554266	225	1	1.08889	0.933333;
	4223	1	9.9	-7	0	0	1	1.03607044	-19.7764502	63	1	1.07937	0.920635;
	4224	1	20.2	-6.4	0	0	1	1.0456026	-12.1604931	90	1	1.06667	0.977778;
	4225	1	23.1	2.1	0	0	1	1.02503253	-13.6011876	90	1	1.06667	0.977778;
	4226	1	0	0	0	0	1	1.06335418	-8.16305603	90	1	1.07691	0.977778;
	4227	1	2	0.1	0	0	1	1.06315229	-8.18233369	90	1	1.07671	0.977778;
	4228	1	0	0	0	0	1	1.03940601	-13.4298731	63	1	1.06349	0.936508;
	4229	1	9.8	-3.7	0	0	1	1.03940601	-13.4298731	63	1	1.06349	0.936508;
	4230	1	5.8	-0.7	0	0	1	1.0394456	-13.4095577	63	1	1.06349	0.936508;
	4231	1	31	-2.7	0	0	1	1.03802206	-12.133956	63	1	1.07937	0.952381;
	4232	1	49.5	5	0	0	1	1.0125365	-13.5132101	63	1	1.06349	0.936508;
	4233	1	5.8	7.1	0	0	1	1.01404796	-8.00741313	63	1	1.04762	0.952381;
	4234	1	12.5	-1.7	0	0	1	1.07185071	-5.12892264	225	1	1.08889	1.00444;
	4235	1	80.4	-1	0	0	1	1.06584828	-6.92515341	225	1	1.08889	1.00444;
	4236	1	25	-10.3	0	0	1	1.04351271	-16.5866492	63	1	1.06349	0.968254;
	4237	1	9.3	2.1	0	0	1	1.04848003	-14.1966665	225	1	1.08444	1.00889;
	4238	1	1.1	-0.3	0	0	1	1.01386076	-32.2909021	63	1	1.06349	0.952381;
	4239	1	26.3	-3.5	0	0	1	1.0408021	-10.0760026	90	1	1.06667	0.977778;
	4240	1	10.3	1.6	0	0	1	1.04047064	-9.95561172	90	1	1.06667	0.977778;
	4241	1	0.2	0.8	0	0	1	1.01194664	-11.60427	63	1	1.06349	0.936508;
	4242	1	27	10.6	0	0	1	1.00769072	5.92780591	63	1	1.07937	0.952381;
	4243	1	41.8	17.7	0	0	1	1.00590963	4.89904097	63	1	1.07937	0.952381;
	4244	1	0	0	0	0	1	1.05077087	8.50330264	225	1	1.08889	0.986667;
	4245	1	0	0	0	0	1	1.05367407	12.6431701	380	1	1.10526	1.03947;
	4246	1	12.4	3.3	0	0	1	0.920836922	-13.8495616	45	1	1	0.888889;
	4247	1	17.7	-1.1	0	0	1	1.05459273	-10.1911873	20	1	1.15	0.8;
	4248	1	-0.6	0.3	0	0	1	1.02640056	-13.3821015	90	1	1.06667	0.977778;
	4249	1	5.4	0.3	0	0	1	1.02620725	-13.4429181	90	1	1.06667	0.977778;
	4250	1	0	0	0	0	1	1.05459728	-10.1835195	225	1	1.08444	1.00444;
	4251	1	0	0	0	0	1	1.05620308	-6.74444483	90	1	1.07778	0.977778;
	4252	1	0	0	0	0	1	1.0598138	-6.70901265	90	1	1.07778	0.977778;
	4253	1	0	0	0	0	1	1.06576978	-4.15542538	225	1	1.08889	1.00444;
	4254	1	0	0	0	0	1	1.02850462	-8.50507542	63	1	1.07937	0.952381;
	4255	1	0.2	-0.2	0	0	1	1.02587491	-9.85548011	63	1	1.07937	0.952381;
	4256	1	16.8	-2.6	0	0	1	1.03552939	-10.7366159	63	1	1.06349	0.936508;
	4257	2	0	0	0	0	1	1.01994847	-14.4106183	63	1	1.06349	0.936508;
	4258	1	8.9	-0.4	0	0	1	0.990981865	-3.85080562	63	1	1.07937	0.952381;
	4259	1	16.8	0	0	0	1	1.00856835	-11.3887752	63	1	1.06349	0.936508;
	4260	1	10.9	-1.3	0	0	1	1.01293076	-14.3295018	63	1	1.06349	0.936508;
	4261	1	27.8	-4.6	0	0	1	1.01915712	-24.2162819	90	1	1.06667	0.977778;
	4262	1	27.1	3.8	0	0	1	1.04719543	-2.52927596	63	1	1.07937	0.920635;
	4263	1	20	0.8	0	0	1	1.05359348	-0.0609393999	225	1	1.08889	0.888889;
	4264	1	28	0.8	0	0	1	1.05352979	-0.0781938674	225	1	1.08889	0.888889;
	4265	1	10.2	0.6	0	0	1	1.02998614	-13.8689275	90	1	1.06667	0.977778;
	4266	1	14.3	-3.7	0	0	1	1.0328549	-11.8601558	90	1	1.06667	0.977778;
	4267	1	30.6	2.2	0	0	1	1.01502329	-22.4738219	63	1	1.06349	0.952381;
	4268	1	19.1	-1.5	0	0	1	1.02144423	-13.5454536	90	1	1.06667	0.977778;
	4269	1	0	0	0	0	1	1.06734877	-10.3652315	225	1	1.08768	1.00444;
	4270	2	0	0	0	0	1	1.04878876	-15.5084926	90	1	1.07778	0.922222;
	4271	2	17.1	0.6	0	0	1	0.973346389	-24.5804053	63	1	1.06349	0.967604;
	4272	1	1.2	1	0	0	1	1.05511697	-20.153676	63	1	1.07937	0.920635;
	4273	1	0	0	0	0	1	1.00943345	-19.4026464	63	1	1.06349	0.968254;
	4274	1	20	-2.6	0	0	1	1.01169366	-12.8141898	63	1	1.06349	0.968254;
	4275	1	12	0.1	0	0	1	1.0518496	-16.9219144	63	1	1.07937	0.920635;
	4276	1	20.1	2.1	0	0	1	1.04272245	-14.8749508	63	1	1.06349	0.968254;
	4277	1	37.5	12.6	0	0	1	1.05335182	-10.9377703	225	1	1.08444	1.00889;
	4278	1	40.5	-3.2	0	0	1	1.00920859	0.237158447	63	1	1.07937	0.952381;
	4279	1	0	0	0	0	1	1.04724954	-18.4406563	63	1	1.06414	0.968254;
	4280	1	0	0	0	0	1	1.0485054	-16.4719223	225	1	1.08444	1.00889;
	4281	1	0	0	0	20	1	1.03889812	-16.4635023	63	1	1.07937	0.920635;
	4282	1	0	0	0	0	1	1.05673344	-12.3441764	225	1	1.08889	1;
	4283	1	21.9	7.3	0	0	1	1.00219593	-14.8897981	63	1	1.06349	0.936508;
	4284	1	34.2	0.8	0	0	1	0.993314324	-13.0522993	63	1	1.06349	0.936508;
	4285	1	0	0.1	0	0	1	1.02019504	-9.1268302	63	1	1.06349	0.968254;
	4286	1	17.7	-5	0	0	1	0.995887615	-33.0869713	63	1	1.06349	0.952381;
	4287	1	0.5	-0.5	0	0	1	1.03934273	-10.4967247	90	1	1.06667	0.977778;
	4288	1	0	0	0	0	1	1.05050405	-9.71556316	225	1	1.08889	0.933333;
	4289	1	0	0	0	0	1	1.02203501	-11.1388483	63	1	1.06349	0.936508;
	4290	1	0	0	0	0	1	1.02130873	-11.7000766	63	1	1.06349	0.936508;
	4291	1	38.5	-1.1	0	0	1	1.03996971	-7.21721515	90	1	1.07778	0.977778;
	4292	1	17	-5.3	0	0	1	1.03600299	-11.341459	63	1	1.06349	0.936508;
	4293	1	1.9	-2.5	0	0	1	1.02266359	-17.5618583	90	1	1.06667	0.977778;
	4294	1	-1.5	0.2	0	0	1	1.01143901	-21.8529385	63	1	1.06349	0.968254;
	4296	1	0	0	0	0	1	1.01165618	-19.2955036	63	1	1.06349	0.968254;
	4297	1	23.6	6.5	0	0	1	1.0300872	-10.0983779	63	1	1.07937	0.920635;
	4298	1	22.8	0.4	0	0	1	1.03055063	-24.4523939	63	1	1.07937	0.920635;
	4299	1	16.4	1.2	0	0	1	1.01875311	-25.7199365	63	1	1.06349	0.968254;
	4300	2	2.9	-1.6	0	0	1	1.02068958	-23.4258998	63	1	1.06349	0.968254;
	4301	1	0	0	0	0	1	1.02555548	-23.0733064	150	1	1.08	0.966667;
	4302	1	0.5	0.1	0	0	1	1.04938454	-18.8873071	63	1	1.07937	0.920635;
	4303	1	0	0	0	0	1	1.00550526	-24.6851631	63	1	1.06349	0.968254;
	4304	1	29	7.3	0	0	1	1.00494486	-24.7432145	63	1	1.06349	0.968254;
	4305	1	14.7	1.4	0	0	1	1.01846281	-10.4055338	63	1	1.06349	0.936508;
	4306	1	24.1	4.7	0	0	1	1.00146676	-2.65660653	63	1	1.07937	0.952381;
	4307	1	47.7	15.2	0	0	1	1.00386126	-1.39260007	63	1	1.07937	0.952381;
	4308	1	29.8	-4	0	0	1	1.04291249	-6.25990312	90	1	1.06667	0.977778;
	4309	1	-3	3.6	0	0	1	1.07843301	-1.64059114	225	1	1.08854	1.00444;
	4310	1	0	0	0	0	1	1.06815998	2.30063674	380	1	1.10263	1.04211;
	4311	1	0	0	0	0	1	1.06818495	2.29664457	380	1	1.10263	1.04211;
	4312	1	35.3	4.2	0	0	1	1.01225438	-13.1615212	63	1	1.06349	0.936508;
	4313	1	9	8.1	0	0	1	1.05682456	-2.64597051	90	1	1.07778	0.977778;
	4314	1	0	0	0	0	1	1.02655488	-3.5918972	63	1	1.07937	0.952381;
	4315	1	0	0	0	0	1	1.11248039	-0.0972899989	63	1	1.11945	0.952381;
	4316	1	9.7	0	0	0	1	1.07465574	-0.0972899989	225	1	1.08889	0.986667;
	4317	1	0	0	0	0	1	1.07463479	2.84160624	380	1	1.10526	1.03947;
	4318	2	0.7	0	0	0	1	1.01554886	-19.2289554	63	1	1.06349	0.968254;
	4319	1	0	0	0	0	1	1.052715	-14.3083218	225	1	1.08444	1.00889;
	4320	1	22.3	2.2	0	0	1	1.02938707	-10.1826196	63	1	1.07937	0.920635;
	4321	1	15	-1.1	0	0	1	1.04415358	-9.54138544	90	1	1.07778	0.977778;
	4322	1	0	0	0	0	1	1.04414428	-9.85004102	90	1	1.07778	0.977778;
	4323	1	4.2	2.1	0	0	1	1.04351659	-9.88113059	90	1	1.07778	0.977778;
	4324	2	0	0	0	0	1	1.013	-13.1312448	63	1	1.06349	0.936508;
	4325	2	0	0	0	0	1	1.03703556	-15.8610693	63	1	1.06349	0.936508;
	4326	1	13.1	-4.8	0	0	1	1.04622402	-22.2572447	63	1	1.07937	0.920635;
	4327	1	44.1	7.2	0	0	1	1.01735829	-11.8792684	63	1	1.07937	0.952381;
	4328	1	0	0	0	0	1	1.07283433	-10.868573	90	1	1.0779	0.922222;
	4329	1	0	0	0	0	1	1.0762891	-6.97507288	225	1	1.08889	1;
	4330	1	9	-9.2	0	0	1	1.00045641	-29.0184573	63	1	1.06349	0.952381;
	4331	1	1	-0.7	0	0	1	1.01727894	-9.32128674	63	1	1.07937	0.952381;
	4332	1	0	0	0	0	1	1.01578989	-9.29014877	63	1	1.07937	0.952381;
	4333	1	0.2	-0	0	0	1	1.05373605	-13.7497075	63	1	1.06349	0.936508;
	4334	1	6.9	-2	0	0	1	1.05204452	-13.8539945	63	1	1.06349	0.936508;
	4335	1	29.9	-0	0	0	1	1.032318	-10.28673	90	1	1.06667	0.977778;
	4336	1	0	0	0	0	1	1.0740993	-5.89570245	225	1	1.0891	1.00444;
	4337	1	16.2	0.7	0	0	1	1.07415053	-6.1153625	225	1	1.08933	1.00444;
	4338	1	0	0	0	0	1	1.06596788	-2.62871066	90	1	1.07778	0.977778;
	4339	1	25.6	5.5	0	0	1	1.02895654	-18.0232715	63	1	1.07937	0.920635;
	4340	2	-3	0	0	0	1	1.037	-8.17282552	63	1	1.06349	0.936508;
	4341	1	0.7	-0	0	0	1	1.03658224	-10.1183133	63	1	1.06349	0.936508;
	4342	1	36.2	3.4	0	0	1	1.016691	-14.0172756	90	1	1.06667	0.977778;
	4343	1	35.3	3.7	0	0	1	1.00574969	-15.4797809	63	1	1.06349	0.936508;
	4344	2	0	0	0	0	1	1.04570053	-15.1958475	90	1	1.07778	0.922222;
	4345	2	0	-0.1	0	0	1	1.04297638	-22.3616344	63	1	1.07937	0.920635;
	4346	1	44.8	-6.1	0	0	1	1.01803885	-25.579332	90	1	1.06667	0.977778;
	4347	1	6.4	-12.7	0	0	1	1.01009124	-31.0390374	63	1	1.06349	0.952381;
	4348	1	25	2.7	0	0	1	1.00545145	-12.8558923	63	1	1.06349	0.936508;
	4349	2	0	0	0	0	1	1.05090041	-10.2933425	225	1	1.08889	0.933333;
	4350	1	12.8	-4.9	0	0	1	1.05323556	-20.7590094	63	1	1.07937	0.920635;
	4351	2	1.6	-1.6	0	0	1	1.01030134	-28.6412271	63	1	1.06349	0.952381;
	4352	2	0	0	0	0	1	0.962	-10.651216	63	1	1.06349	0.936508;
	4353	1	10.1	-3.2	0	0	1	1.02351883	-9.54130414	63	1	1.07937	0.952381;
	4354	1	22.4	8.3	0	0	1	1.00453574	3.86535288	63	1	1.07937	0.952381;
	4355	1	0	0	0	0	1	1.0167544	6.16953609	63	1	1.07937	0.952381;
	4356	1	0	0	0	0	1	1.05303156	7.3554253	225	1	1.08889	0.986667;
	4357	1	0	0	0	0	1	1.05253181	7.63045866	225	1	1.08889	0.986667;
	4358	1	14.5	-3.1	0	0	1	1.0559641	-12.9139124	63	1	1.07937	0.920635;
	4359	1	12.3	1.3	0	0	1	1.04444649	-19.0228403	63	1	1.07937	0.920635;
	4360	1	11.9	-0.8	0	0	1	1.03283906	-9.6520832	63	1	1.06349	0.936508;
	4361	1	20.8	3.1	0	0	1	1.01895026	-14.2909958	90	1	1.06667	0.977778;
	4362	1	22	-0.2	0	0	1	1.05653305	-4.29359462	63	1	1.07937	0.920635;
	4363	1	-0.1	-0	0	0	1	0.9351065	-13.6272716	45	1	1	0.888889;
	4364	1	15.3	-0.4	0	0	1	1.04590229	-17.8185529	20	1	1.15	0.8;
	4365	1	16.3	-0.4	0	0	1	1.04590153	-17.8189908	20	1	1.15	0.8;
	4366	1	22.3	-3.4	0	0	1	1.04592097	-17.8217419	20	1	1.15	0.8;
	4367	1	0	0	0	0	1	1.02307294	-21.2812498	63	1	1.06349	0.952381;
	4368	1	0	0	0	0	1	1.04591065	-17.811837	225	1	1.08444	1.00444;
	4369	1	11.8	-2.3	0	0	1	1.04189947	-4.34712269	90	1	1.06667	0.977778;
	4370	2	0.7	1.7	0	0	1	1.051	-23.543488	63	1	1.07937	0.920635;
	4371	1	121.7	0	0	0	1	1.01285948	5.05366021	63	1	1.07937	0.952381;
	4372	1	0	0	0	0	1	1.05445315	8.1824638	225	1	1.08889	0.986667;
	4373	1	26	1.3	0	0	1	1.05659322	-8.29521114	90	1	1.07778	0.922222;
	4374	1	35.1	-0.1	0	0	1	1.0204114	-13.2219639	63	1	1.06349	0.936508;
	4375	1	15.4	-0.8	0	0	1	1.02681277	-12.4828375	63	1	1.06349	0.936508;
	4376	1	18.4	1.2	0	0	1	1.02639692	-12.4951124	63	1	1.06349	0.936508;
	4377	2	6.9	-1.3	0	0	1	1.04380858	-18.880365	63	1	1.07937	0.920635;
	4378	1	44.1	3.2	0	0	1	1.04586597	-13.9091829	20	1	1.15	0.8;
	4379	1	6.2	-0.5	0	0	1	1.02310273	-15.3644627	90	1	1.06667	0.977778;
	4380	1	0	0	0	0	1	1.04592492	-13.8900049	225	1	1.08444	1.00444;
	4381	1	23.1	-3.4	0	0	1	0.981570006	-32.2100338	63	1	1.06349	0.952381;
	4382	1	17.8	4.1	0	0	1	1.06575606	-15.6290114	63	1	1.07937	0.920635;
	4383	1	11.7	-3.6	0	0	1	1.02113122	-16.1611913	63	1	1.07937	0.920635;
	4384	1	0	0	0	0	1	1.02123761	-19.7627508	63	1	1.07937	0.920635;
	4385	1	23.5	-6.4	0	0	1	1.01963235	-29.8367078	63	1	1.06349	0.968254;
	4386	1	44.1	8.8	0	0	1	0.9929667	-29.535512	63	1	1.06349	0.968254;
	4387	1	0.7	0	0	0	1	1.03473235	-14.6268468	63	1	1.07937	0.920635;
	4388	1	20.2	-1.9	0	0	1	1.02000418	-13.7551801	90	1	1.06667	0.977778;
	4389	1	45.1	-8.6	0	0	1	1.03070902	-20.055843	63	1	1.06349	0.952381;
	4390	1	-6.9	-6.1	0	0	1	1.02447034	-7.44535661	63	1	1.04762	0.952381;
	4391	1	0	0	0	0	1	1.02122712	-7.69217529	63	1	1.04762	0.952381;
	4392	1	5.9	2.4	0	0	1	1.02442916	-6.78072043	63	1	1.04762	0.952381;
	4393	1	5.3	-2.3	0	0	1	1.06344305	-17.0308134	63	1	1.07937	0.920635;
	4394	1	27.6	-2.8	0	0	1	0.939361655	-13.4776177	63	1	1.06349	0.936508;
	4395	1	20	-2.9	0	0	1	1.04692043	-8.1774725	90	1	1.06667	0.977778;
	4396	1	3	1.5	0	0	1	1.04717133	-10.9839036	63	1	1.07937	0.920635;
	4397	1	14.8	-1.1	0	0	1	1.01462244	-2.04534693	63	1	1.07937	0.920635;
	4398	1	9.9	1.7	0	0	1	1.00364555	-2.43529237	63	1	1.07937	0.952381;
	4399	1	13	5	0	0	1	1.02405987	-11.2940303	63	1	1.06349	0.936508;
	4400	1	14.8	1.2	0	0	1	0.982236909	0.23666345	63	1	1.07937	0.952381;
	4401	1	10.9	-0.3	0	0	1	0.981977229	-4.68282352	63	1	1.07937	0.952381;
	4402	1	0	0	0	0	1	0.950403048	-12.5212615	45	1	1	0.888889;
	4403	1	23.2	-0	0	0	1	1.01971287	-19.434312	90	1	1.06667	0.977778;
	4404	1	0	0	0	0	1	1.02064232	-4.48371634	63	1	1.07937	0.952381;
	4405	1	24.1	-5.8	0	0	1	1.01767818	-25.6950456	90	1	1.06667	0.977778;
	4406	1	17	8.3	0	0	1	1.03506467	-10.6818224	63	1	1.06349	0.936508;
	4407	1	2.6	-0.4	0	0	1	1.02867162	-11.0091311	90	1	1.06667	0.977778;
	4408	2	0	0	0	0	1	1.02243704	-19.6908245	63	1	1.06349	0.968254;
	4409	1	28	-0.4	0	0	1	1.07156007	-4.88585012	225	1	1.08889	1.00444;
	4410	1	72.6	2.9	0	0	1	1.06895943	-5.99872426	225	1	1.08889	1.00444;
	4411	1	0	0	0	0	1	1.00783741	-11.1306927	63	1	1.06349	0.968254;
	4412	1	4.7	4.3	0	0	1	1.01358968	-2.35958097	63	1	1.07937	0.952381;
	4413	1	0	0	0	0	1	1.04129438	0.534878628	225	1	1.08889	0.986667;
	4414	1	40.9	-2	0	0	1	1.05436277	-17.4338732	20	1	1.15	0.8;
	4415	1	6.2	2.5	0	0	1	1.01951227	-20.2506574	63	1	1.06349	0.952381;
	4416	1	0	0	0	0	1	1.0543776	-17.4161693	225	1	1.08444	1.00444;
	4417	1	7.2	-5.1	0	0	1	0.992260653	-34.4510674	63	1	1.06349	0.952381;
	4418	1	6.3	-0.2	0	0	1	1.05923859	-13.2583575	90	1	1.07778	0.922222;
	4419	1	0	0	0	0	1	1.08937573	0.431223402	90	1	1.1	0.944444;
	4420	1	34.7	15.2	0	0	1	1.08804329	0.351600904	90	1	1.1	0.944444;
	4421	1	25.8	3.5	0	0	1	1.04806961	-17.2101999	63	1	1.07937	0.920635;
	4422	1	0	0	0	0	1	1.07444107	-14.8996964	225	1	1.08889	1;
	4423	1	83.5	12.9	0	0	1	1.07189758	-3.90742164	225	1	1.08889	1.00444;
	4424	1	2	0	0	0	1	1.03225696	-10.2878495	63	1	1.06349	0.936508;
	4425	1	23.2	0.2	0	0	1	1.00250825	-24.9343218	63	1	1.06349	0.952381;
	4426	1	28.4	1.6	0	0	1	1.03765423	-14.6273273	63	1	1.07937	0.920635;
	4427	1	28.5	-4.5	0	0	1	0.986119943	-29.2245563	63	1	1.06349	0.952381;
	4428	1	2.8	-1.9	0	0	1	0.998255576	-2.09650807	63	1	1.07937	0.952381;
	4429	1	0	0	0	0	1	1.071644	-10.2433364	225	1	1.08889	1;
	4430	1	16.2	-1.1	0	0	1	1.07272383	-3.74172365	90	1	1.07973	0.922222;
	4431	1	39.6	3.2	0	0	1	1.01154964	-13.7965127	63	1	1.06349	0.936508;
	4432	1	10.6	1.3	0	0	1	1.03081656	-10.6629681	63	1	1.06349	0.936508;
	4433	1	19	0.1	0	0	1	1.03192305	-13.8807767	63	1	1.06349	0.968254;
	4434	1	20.8	-2.9	0	0	1	1.04152026	-6.5908305	90	1	1.06667	0.977778;
	4435	1	39.6	1.3	0	0	1	1.03524528	-8.10201639	63	1	1.06349	0.936508;
	4436	1	37.4	3.7	0	0	1	1.01209829	-29.609586	63	1	1.06349	0.968254;
	4437	1	19.2	-7	0	0	1	0.986386008	-29.1309933	63	1	1.06349	0.952381;
	4438	1	42.2	1.3	0	0	1	0.976476338	-28.1369727	63	1	1.06349	0.952381;
	4439	2	-0.3	0	0	0	1	1.01725319	-25.2740902	63	1	1.06349	0.968254;
	4440	1	0	0	0	-15	1	1.04703813	-8.73417277	90	1	1.07778	0.977778;
	4441	1	6.3	-2.4	0	0	1	1.0232394	-15.0501477	63	1	1.06349	0.936508;
	4442	1	26.8	5.2	0	0	1	1.07506121	1.47163504	225	1	1.08889	0.888889;
	4443	1	23.8	0.4	0	0	1	1.07517068	1.47367353	225	1	1.08889	0.888889;
	4444	1	0	0	0	0	1	1.05806189	-3.17589108	90	1	1.07778	0.977778;
	4445	1	0	0	0	0	1	1.0579394	-3.17352531	90	1	1.07778	0.977778;
	4446	1	0	0	0	0	1	1.07435628	-0.117781561	225	1	1.08889	1.00444;
	4447	1	10.5	9	0	0	1	0.946263586	-11.5989307	63	1	1.06349	0.936508;
	4448	1	8.9	3.4	0	0	1	0.98008393	-13.2503048	63	1	1.06349	0.968254;
	4449	1	0	0.7	0	0	1	1.03326564	-15.7238759	63	1	1.06349	0.936508;
	4450	1	13.8	-0.5	0	0	1	1.01455282	-16.9522353	63	1	1.06349	0.936508;
	4451	1	0	0.2	0	0	1	1.03867185	-17.8398223	90	1	1.06667	0.977778;
	4452	1	24.3	-1.9	0	0	1	1.03102919	-19.4606556	63	1	1.06349	0.952381;
	4453	1	19.2	1.3	0	0	1	1.01557392	-6.59531097	63	1	1.04762	0.952381;
	4454	2	-0.9	0	0	0	1	1.05425005	-24.5109267	63	1	1.07937	0.920635;
	4455	1	0	0	0	0	1	1.06725653	-12.2176635	90	1	1.07778	0.922222;
	4456	1	7.7	0.6	0	0	1	1.03006141	-17.6541591	63	1	1.07937	0.920635;
	4457	1	38.4	4.2	0	0	1	1.04793879	-13.1419895	63	1	1.06349	0.936508;
	4458	1	27.6	-0.6	0	0	1	0.999139024	-20.4044637	63	1	1.06349	0.936508;
	4459	1	7	-0.6	0	0	1	0.987823801	-29.1497514	63	1	1.06349	0.952381;
	4460	1	18.1	-0.9	0	0	1	1.05615376	-17.5826771	63	1	1.07937	0.920635;
	4461	1	-0	0.1	0	0	1	1.04038494	-9.01009707	63	1	1.07937	0.952381;
	4462	1	0	0	0	0	1	1.02698109	-11.0577742	63	1	1.07937	0.952381;
	4463	1	0	0	0	0	1	1.05584381	-18.0514263	63	1	1.07937	0.920635;
	4464	1	53.6	-1.1	0	0	1	1.01759518	-29.7254941	63	1	1.06349	0.968254;
	4465	1	23.7	11.6	0	0	1	1.00621004	-18.4208915	63	1	1.06349	0.968254;
	4466	1	0	0	0	0	1	1.07082326	-17.6107517	150	1	1.08521	0.966667;
	4467	1	0	0	0	0	1	1.04955708	-14.6387574	225	1	1.08444	1.00889;
	4468	1	0	0	0	0	1	1.04437698	-19.984186	63	1	1.07937	0.920635;
	4469	1	1	1	0	0	1	1.02739995	-14.1433561	63	1	1.07937	0.952381;
	4470	1	13	7.3	0	0	1	1.02900298	-8.63676694	90	1	1.06667	0.977778;
	4471	1	0.2	8.9	0	0	1	0.995154836	-16.8244471	63	1	1.07937	0.952381;
	4472	1	33.3	2.8	0	0	1	0.994353715	-12.4882907	63	1	1.06349	0.936508;
	4473	1	28.8	4.4	0	0	1	1.0289896	-13.8376795	63	1	1.06349	0.968254;
	4474	1	0	0	0	0	1	1.02089713	-21.3343889	63	1	1.07937	0.920635;
	4475	1	11.6	-0.1	0	0	1	1.0397528	-13.8709357	90	1	1.07778	0.922222;
	4476	1	0	0.4	0	0	1	1.03230577	-9.88231093	63	1	1.06349	0.936508;
	4477	1	4.6	-0.5	0	0	1	1.05516079	-17.441114	63	1	1.07937	0.920635;
	4478	1	7.9	-1.4	0	0	1	1.01354267	-22.9167151	63	1	1.07937	0.920635;
	4479	1	0	0	0	0	1	1.07193296	-14.1633938	225	1	1.08889	1;
	4480	1	30	2.1	0	0	1	1.04430936	-13.8000186	63	1	1.06349	0.968254;
	4481	1	45.4	0.7	0	20	1	1.0310653	-18.5086373	63	1	1.07937	0.920635;
	4482	1	0	0	0	0	1	1.06263009	-14.8426001	225	1	1.08889	1;
	4483	1	31.5	3.8	0	0	1	1.00855239	-13.7519565	63	1	1.07937	0.952381;
	4484	1	12.7	-4.8	0	0	1	1.0571334	-12.0035805	63	1	1.07937	0.920635;
	4485	1	5.4	3.8	0	0	1	1.0229767	-10.9673007	63	1	1.06349	0.936508;
	4486	1	0.2	-3.4	0	0	1	1.0391214	-9.1651769	63	1	1.06349	0.936508;
	4487	1	1.5	6.5	0	0	1	1.05324936	-6.62876667	225	1	1.08889	0.933333;
	4488	1	0	0	0	0	1	1.06562755	-0.303860406	380	1	1.10526	1.03947;
	4489	1	0	0	0	0	1	1.0649007	-0.374364338	380	1	1.10526	1.03947;
	4490	1	9.8	7.2	0	0	1	1.05678314	-1.65530658	90	1	1.07778	0.977778;
	4491	1	24.9	-1.5	0	0	1	1.02999328	-11.3801613	63	1	1.06349	0.936508;
	4492	1	0	0	0	0	1	1.03307802	-17.391045	90	1	1.07778	0.922222;
	4493	1	13.9	1.6	0	0	1	1.03930606	-3.0042484	90	1	1.07778	0.977778;
	4494	1	0	0	0	0	1	1.00589253	4.86274445	63	1	1.07937	0.952381;
	4495	1	9	-4.7	0	0	1	1.00590517	4.86141637	63	1	1.07937	0.952381;
	4496	1	18.4	4.8	0	15.4	1	1.03841725	4.22166323	63	1	1.07937	0.920635;
	4497	1	0	0	0	0	1	1.05539064	6.95904311	225	1	1.08889	0.968889;
	4498	2	-7	-0	0	0	1	1.05612927	-24.5071328	63	1	1.07937	0.920635;
	4499	2	0	0	0	0	1	0.981	-0.991761414	20	1	1.15	0.8;
	4500	2	0	0	0	0	1	1.012	2.55637014	20	1	1.15	0.8;
	4501	2	0	0	0	0	1	1.012	2.65363614	20	1	1.15	0.8;
	4502	2	0	0	0	0	1	1.012	2.68670642	20	1	1.15	0.8;
	4503	2	0	0	0	0	1	1.015	2.61721861	20	1	1.15	0.8;
	4504	1	0	0	0	0	1	0.983447697	-2.99246542	63	1	1.07937	0.952381;
	4505	1	0	0	0	0	1	1.01422455	1.97215877	225	1	1.08889	0.986667;
	4506	1	0	0	0	0	1	1.01422411	1.97314851	225	1	1.08889	0.986667;
	4507	1	0	0	0	0	1	1.01422395	1.97348501	225	1	1.08889	0.986667;
	4508	1	0	0	0	0	1	1.01425487	1.97282214	225	1	1.08889	0.986667;
	4509	1	-1.9	4.4	0	0	1	0.98362387	-3.06251796	63	1	1.07937	0.952381;
	4510	1	0	0	0	0	1	0.987783683	-3.04569053	63	1	1.07937	0.952381;
	4511	1	0	0	0	0	1	1.01424956	1.96617096	225	1	1.08889	0.986667;
	4512	1	9.5	-7.2	0	0	1	1.02770002	-1.54000551	63	1	1.06349	0.904762;
	4513	1	-2.6	-1.1	0	0	1	1.04739007	7.04322019	225	1	1.08889	0.986667;
	4514	1	11	3.9	0	0	1	1.0023544	-7.62409882	63	1	1.04762	0.952381;
	4515	1	0	-3	0	0	1	1.02305412	-26.7658435	63	1	1.06349	0.968254;
	4516	2	0	0	0	0	1	1.03865736	-19.4497434	63	1	1.07937	0.952381;
	4517	1	19.9	0.6	0	0	1	1.02481912	-13.8472891	90	1	1.06667	0.977778;
	4518	1	22.7	1	0	0	1	0.981572319	-19.3108469	63	1	1.06349	0.968254;
	4519	1	28.8	4.5	0	0	1	0.981823662	-19.1933012	63	1	1.06349	0.968254;
	4520	1	6	3.9	0	0	1	1.0070815	5.90667434	63	1	1.07937	0.952381;
	4521	1	0.4	-1	0	0	1	1.00589236	4.86274878	63	1	1.07937	0.952381;
	4522	1	0	0	0	0	1	1.04511568	-19.7948349	63	1	1.06469	0.968254;
	4523	1	0	0	0	0	1	1.04511568	-19.7948349	63	1	1.06469	0.968254;
	4524	1	24.6	0	0	0	1	1.00853705	-19.7948349	150	1	1.08	0.966667;
	4525	1	0	0	0	0	1	1.02250444	-14.2634686	20	1	1.15	0.8;
	4526	1	0	0	0	0	1	1.02250444	-14.2634686	63	1	1.06349	0.936508;
	4527	1	0	-0.3	0	0	1	1.05285544	-14.4360674	90	1	1.07778	0.922222;
	4528	1	0	0	0	0	1	1.0457884	-6.98279318	380	1	1.10526	1.03947;
	4529	2	49.5	7.6	0	0	1	1.02200598	-19.6647798	63	1	1.06349	0.968254;
	4530	1	0	0	0	0	1	1.00975826	-9.33857416	90	1	1.06667	0.977778;
	4531	1	0.9	-0.3	0	0	1	1.00569016	-16.8159935	90	1	1.06667	0.977778;
	4532	2	0	0	0	0	1	1.032	-11.3264333	20	1	1.15	0.8;
	4533	1	0	0	0	0	1	1.03286704	-11.763787	63	1	1.06349	0.936508;
	4534	1	18.2	-3.5	0	0	1	1.03007476	-8.80447619	90	1	1.06667	0.977778;
	4535	1	11.7	-0.4	0	0	1	1.00894245	-14.7165808	63	1	1.06349	0.936508;
	4536	2	0	0	0	0	1	1.072	-13.8767809	225	1	1.08889	1;
	4537	1	17	6.1	0	0	1	1.05196342	-4.20861253	63	1	1.07937	0.920635;
	4538	1	0	0	0	0	1	1.06333468	-1.7352182	225	1	1.08889	0.937778;
	4539	1	59.2	4.2	0	0	1	1.0431042	-17.2615192	63	1	1.07937	0.920635;
	4540	1	36.3	4.9	0	0	1	1.02985212	-24.6994389	63	1	1.06349	0.968254;
	4541	1	5.8	-9.3	0	0	1	1.02365811	-21.4772962	63	1	1.06349	0.968254;
	4542	1	17.3	-5	0	0	1	1.01631021	-18.0022987	90	1	1.06667	0.977778;
	4543	1	26.7	-4.5	0	0	1	1.05497167	-6.00020524	90	1	1.06667	0.977778;
	4544	1	12.2	5.7	0	0	1	1.01072313	2.86742837	63	1	1.07937	0.920635;
	4545	1	0.9	-0.4	0	0	1	1.04689721	-16.334686	90	1	1.06667	0.977778;
	4546	1	11	15	0	0	1	1.01507444	-18.7666611	63	1	1.06349	0.968254;
	4547	1	0	0	0	0	1	1.03765567	-17.0835638	150	1	1.08	0.966667;
	4548	1	0	0	0	0	1	1.043382	-13.7862888	225	1	1.08444	1.00889;
	4549	1	10.9	1.1	0	0	1	1.01172534	-2.05957051	63	1	1.04762	0.888889;
	4550	1	0	0	0	0	1	1.03161618	3.53377055	63	1	1.07937	0.920635;
	4551	1	12.4	-9.9	0	0	1	1.01755879	5.99635896	63	1	1.07937	0.952381;
	4552	1	0	0	0	0	1	1.04100719	-19.9721177	63	1	1.07937	0.920635;
	4553	1	10.5	1.6	0	0	1	0.997462511	0.147849502	63	1	1.07937	0.952381;
	4554	1	4.4	-3.1	0	0	1	1.07073921	1.29812169	225	1	1.08444	1.00444;
	4555	1	0	0	0	0	1	1.07412225	5.03583604	380	1	1.10263	1.04211;
	4556	1	0	0	0	0	1	1.0226611	-17.6906904	63	1	1.06349	0.968254;
	4557	1	26.1	4	0	0	1	1.02038749	-11.5882383	63	1	1.06349	0.936508;
	4558	1	0	0	0	0	1	0.551751777	3.10363554	20	1	1.15	0.5;
	4559	1	0	0	0	0	1	1.00252703	3.10363554	63	1	1.07937	0.952381;
	4560	1	9.5	-2.2	0	0	1	1.02232298	-20.6616319	63	1	1.06349	0.952381;
	4561	1	23.4	5.2	0	0	1	1.00958233	-11.4339908	63	1	1.04762	0.952381;
	4562	1	33.9	1	0	0	1	0.987505359	-10.2118682	63	1	1.06349	0.936508;
	4563	1	0	0	0	0	1	1.05984753	-15.7740465	63	1	1.07937	0.920635;
	4564	1	0	0	0	0	1	1.04371956	-15.3857061	90	1	1.07778	0.922222;
	4565	1	0	0	0	0	1	1.06199941	-12.8727005	225	1	1.08889	1;
	4566	1	32.9	0.1	0	0	1	1.05199832	-12.2008088	63	1	1.07937	0.920635;
	4567	1	0.8	-0.2	0	0	1	1.05766827	-13.4731278	63	1	1.0646	0.936508;
	4568	1	26.8	0.3	0	0	1	1.02500837	-19.5136846	90	1	1.06667	0.977778;
	4569	1	-1.4	-0.1	0	0	1	1.04453202	-13.8256178	63	1	1.06349	0.968254;
	4570	1	0	0	0	80	1	1.07049729	-11.015963	225	1	1.08889	1;
	4571	1	0	0	0	0	1	1.06719329	-7.88261395	380	1	1.10526	1.05263;
	4572	1	25.9	1.6	0	0	1	1.04849063	-15.3244647	63	1	1.06349	0.936508;
	4573	1	13.4	2.8	0	0	1	1.02175353	-21.4154054	63	1	1.06349	0.952381;
	4574	1	24.4	-2.7	0	0	1	1.02224611	-22.1619641	63	1	1.06349	0.952381;
	4575	1	5.5	-6.7	0	0	1	1.02377239	-21.359874	63	1	1.06349	0.952381;
	4576	1	0	0	0	0	1	1.05617138	-7.28049618	90	1	1.07778	0.922222;
	4577	1	24.2	-9.7	0	0	1	1.03056784	-8.64627453	63	1	1.06349	0.936508;
	4578	1	9.2	2.3	0	0	1	1.04574483	-20.1178289	63	1	1.07937	0.920635;
	4579	1	0	0	0	0	1	1.06374667	-19.6103583	150	1	1.1	0.9;
	4580	1	0	0	0	0	1	1.07425522	-17.9433903	225	1	1.08889	1;
	4581	1	1	0	0	0	1	1.05732615	-20.8568215	63	1	1.07937	0.920635;
	4582	1	1	0.9	0	0	1	1.05538168	-21.1341351	63	1	1.07937	0.920635;
	4583	1	82.7	15	0	0	1	1.06187422	-13.9359969	225	1	1.08889	1;
	4584	1	0	0	0	0	1	1.03403089	-18.3666858	63	1	1.06349	0.936508;
	4585	1	-1	-0.9	0	0	1	1.05161141	-15.6600012	63	1	1.07937	0.920635;
	4586	1	-0.2	-42.5	0	0	1	1.04250781	-8.49599994	63	1	1.05271	0.952381;
	4587	2	0	0	0	0	1	1.047	-9.52333467	63	1	1.07937	0.920635;
	4588	1	0	-0.8	0	0	1	1.01403568	-14.404878	63	1	1.06349	0.936508;
	4589	1	18	-9.4	0	0	1	1.04119068	-15.4287749	63	1	1.06349	0.936508;
	4590	1	18	-1.2	0	0	1	1.0329782	-15.2257026	63	1	1.06349	0.936508;
	4591	1	4.8	4.4	0	0	1	1.04650508	-20.9095129	63	1	1.07937	0.920635;
	4592	1	0	0	0	0	1	1.04789237	-4.16886708	90	1	1.07778	0.977778;
	4593	1	0	0	0	0	1	1.05933982	1.16418588	380	1	1.10526	1.04211;
	4594	2	108.9	66.1	0	0	1	1.056	-9.30574055	225	1	1.08889	0.986667;
	4595	1	0	0	0	0	1	1.04925383	-8.03456558	225	1	1.08444	1.00889;
	4596	1	0	0	0	0	1	1.05268502	-6.78337166	225	1	1.08444	1.00889;
	4597	1	0	0	0	0	1	1.05502698	-1.88878167	380	1	1.10263	1.05127;
	4598	1	0	0	0	0	1	1.06733634	-8.64034239	225	1	1.08462	1.00444;
	4599	1	0	0	0	0	1	1.04740552	-19.8011121	225	1	1.08444	1.00444;
	4600	1	0	0	0	0	1	1.01428163	-8.01383109	63	1	1.04762	0.952381;
	4601	1	0	0	0	0	1	1.09541461	7.87847601	63	1	1.13061	0.952381;
	4602	2	6.8	-0.6	0	0	1	1.02961574	-23.1148108	63	1	1.07937	0.920635;
	4603	2	0	0	0	0	1	1.03964111	-8.30910697	63	1	1.06349	0.936508;
	4604	1	0	0	0	0	1	1.0003	-11.1715001	63	1	1.06349	0.968254;
	4605	1	43.7	9.1	0	0	1	1.00029622	-11.1714178	63	1	1.06349	0.968254;
	4606	1	122.6	27	0	0	1	1.07068095	-4.24412643	225	1	1.08889	1.00444;
	4607	1	2	1	0	0	1	0.949713066	-12.5501528	45	1	1	0.888889;
	4608	2	0	0	0	0	1	1.07	-16.1166847	63	1	1.07937	0.920635;
	4609	1	4.2	-4.2	0	0	1	1.03347397	-12.413223	63	1	1.06349	0.936508;
	4610	1	13.3	-2	0	0	1	1.03385877	4.1208193	63	1	1.07937	0.920635;
	4611	1	3	1	0	0	1	1.06053942	-3.85247804	63	1	1.09524	0.904762;
	4612	1	58.9	6.9	0	0	1	1.06920885	-5.98402676	225	1	1.08889	1.00444;
	4613	1	6	3	0	0	1	1.07267561	-3.74412478	90	1	1.11111	0.955556;
	4614	1	6	0.2	0	0	1	1.03309713	-24.5175945	63	1	1.07937	0.920635;
	4615	1	0	0	0	0	1	1.05385864	-6.00704723	90	1	1.07778	0.977778;
	4616	1	0	0	0	0	1	1.06024303	0.961668327	380	1	1.10526	1.04211;
	4617	1	0	0	0	0	1	1.06002423	0.962940191	380	1	1.10526	1.04211;
	4618	1	36.8	-0.9	0	0	1	1.05423737	-13.2263389	63	1	1.07223	0.968254;
	4619	1	0	0	0	0	1	1.0409351	-9.78487059	225	1	1.08444	1.00889;
	4620	1	2	0.1	0	0	1	1.03413822	-10.293688	63	1	1.06349	0.936508;
	4621	1	0	0	0	0	1	1.0678762	-2.13557945	225	1	1.08889	1.00444;
	4622	1	0	0	0	0	1	1.07101098	1.44969274	380	1	1.10526	1.04211;
	4623	1	0	0	0	0	1	1.07059969	1.24577316	380	1	1.10526	1.04211;
	4624	1	9	-0.4	0	0	1	1.01843397	-9.1686965	90	1	1.06667	0.977778;
	4625	1	0.3	0	0	0	1	1.04480317	-13.1476202	63	1	1.07937	0.920635;
	4626	1	7	-1.3	0	0	1	1.05313143	-9.71665608	90	1	1.06667	0.977778;
	4627	1	23	-4.1	0	0	1	1.00672965	-4.1107656	63	1	1.07937	0.952381;
	4628	1	12.9	-1.2	0	0	1	0.992854404	-17.5145809	90	1	1.06667	0.977778;
	4629	1	1.2	1	0	0	1	1.00956297	-9.33335928	90	1	1.06667	0.977778;
	4630	1	72.4	-21.7	0	30	1	1.01528045	-31.9923084	63	1	1.06349	0.952381;
	4631	1	0	0	0	0	1	1.0319848	-24.7299341	225	1	1.08444	1.00444;
	4632	1	2	0	0	0	1	0.998805009	-2.47899529	63	1	1.07937	0.952381;
	4633	1	40.6	6.1	0	0	1	1.01712243	-6.23283727	63	1	1.04762	0.952381;
	4634	1	0	1.3	0	0	1	1.03279417	-16.5407425	90	1	1.06667	0.977778;
	4635	1	26.7	2.9	0	0	1	1.03685488	-15.1052832	63	1	1.06349	0.968254;
	4636	1	0	-0.9	0	0	1	1.0275444	-22.8793503	90	1	1.06667	0.977778;
	4637	1	29.1	-1	0	0	1	1.0355711	-15.3881469	63	1	1.06349	0.936508;
	4638	1	0	0	0	0	1	1.05378355	-1.43336446	63	1	1.09524	0.904762;
	4639	1	0	0	0	0	1	1.07280465	1.05210561	225	1	1.08889	0.888889;
	4640	1	22.1	5.9	0	0	1	0.981185121	-6.48735353	63	1	1.07937	0.952381;
	4641	1	13.2	-2.6	0	0	1	1.04815929	-10.9195562	90	1	1.07778	0.977778;
	4642	1	0.9	-0.2	0	0	1	1.03211461	-5.21843972	90	1	1.06667	0.977778;
	4643	1	10.3	0.9	0	0	1	1.02958137	-5.90449101	90	1	1.06667	0.977778;
	4644	1	2.9	-1.4	0	0	1	1.01714586	6.07264062	63	1	1.07937	0.952381;
	4645	1	17.6	-2.3	0	0	1	1.05645769	-9.52559166	225	1	1.08889	1.00444;
	4646	1	3	1.2	0	0	1	1.01394347	-14.407719	63	1	1.06349	0.936508;
	4647	1	12.1	-7.2	0	0	1	1.05198695	-22.9935215	63	1	1.07937	0.920635;
	4648	1	13.6	-2.1	0	0	1	1.01388564	-18.8314513	63	1	1.06349	0.936508;
	4649	1	37.7	-1.8	0	0	1	1.05517262	-17.1985233	63	1	1.06933	0.936508;
	4650	1	20.2	4.3	0	0	1	1.00415512	-16.508351	90	1	1.06667	0.977778;
	4651	1	0	0	0	0	1	1.0298162	-13.6997161	63	1	1.06349	0.968254;
	4652	1	31	4.8	0	0	1	1.01282222	-10.054834	90	1	1.06667	0.977778;
	4653	1	7.4	0.5	0	0	1	1.02957493	-5.90253896	63	1	1.04762	0.952381;
	4654	1	13.2	-3.5	0	0	1	1.03576388	-13.2757389	90	1	1.06667	0.977778;
	4655	2	0	0	0	0	1	1.02759272	-24.0622105	63	1	1.07937	0.920635;
	4656	2	0	0	0	0	1	1.04198718	-19.7795788	63	1	1.07937	0.920635;
	4657	1	24.3	9.8	0	0	1	1.03379252	-0.679132938	225	1	1.08889	0.986667;
	4658	1	48	-0.2	0	0	1	1.03113548	-10.3938514	63	1	1.06349	0.936508;
	4659	1	1.3	3.6	0	0	1	1.05421671	-4.26685059	90	1	1.07778	0.977778;
	4660	1	0	0	0	0	1	1.07250044	1.02459109	380	1	1.10526	1.04211;
	4661	1	0	0	0	0	1	1.07196806	1.02256345	380	1	1.10526	1.04211;
	4662	1	0	0	0	0	1	1.03327178	-13.0706473	63	1	1.07937	0.952381;
	4663	1	59.2	11.5	0	0	1	1.06194194	-4.73690886	225	1	1.08889	1.00444;
	4664	1	17.4	1.4	0	0	1	1.01420187	-21.3387371	90	1	1.06667	0.977778;
	4665	1	3.4	-0.5	0	0	1	1.03194624	-4.81064872	90	1	1.06667	0.977778;
	4666	1	7.2	-4.1	0	0	1	1.03200857	-5.24732238	90	1	1.06667	0.977778;
	4667	1	0	-1	0	0	1	0.982466851	-16.9958102	45	1	1	0.888889;
	4668	1	64.9	10.4	0	0	1	1.06822276	-6.13574276	225	1	1.08889	1.00444;
	4669	1	0	0	0	0	1	1.04604741	-3.405801	90	1	1.07778	0.977778;
	4670	1	0	0	0	0	1	1.05800706	2.73558613	380	1	1.10526	1.04211;
	4671	1	43.2	1.4	0	0	1	1.04585477	-4.79553733	90	1	1.07778	0.977778;
	4672	1	19.6	2.7	0	0	1	1.03040589	-6.80500886	63	1	1.07937	0.952381;
	4673	1	0	0	0	0	1	1.07162499	-4.31553232	225	1	1.08889	0.986667;
	4674	1	0	0	0	0	1	1.06983123	-4.42926182	225	1	1.08889	0.986667;
	4675	1	0	0	0	0	1	1.03161713	3.53374643	63	1	1.07937	0.920635;
	4676	1	2	0	0	0	1	1.05511998	-16.9978871	63	1	1.07937	0.920635;
	4677	2	0	0	0	0	1	1.05801635	-15.1371197	63	1	1.07937	0.920635;
	4678	1	39.7	3	0	0	1	1.03914443	-7.66779453	90	1	1.07778	0.977778;
	4679	1	34.7	2.5	0	0	1	1.03507822	-8.7688787	63	1	1.04762	0.952381;
	4680	1	0	0	0	0	1	1.01574021	-22.2202412	63	1	1.07937	0.920635;
	4681	1	8.9	-0.5	0	0	1	1.03352058	-5.82956045	90	1	1.06667	0.977778;
	4682	1	-2.9	-1.1	0	0	1	1.03779543	-4.01347057	90	1	1.06667	0.977778;
	4683	1	0	0	0	-54	1	1.00957097	-3.74696168	20	1	1.15	0.8;
	4684	1	0	0	0	0	1	1.05618669	-2.78906578	225	1	1.08889	1.00444;
	4685	1	0	0	0	0	1	1.06541066	0.797643746	380	1	1.10526	1.04211;
	4686	1	0	0	0	0	1	0.942719036	-12.8864625	45	1	1	0.888889;
	4687	1	16.5	0.5	0	0	1	1.04537458	-3.49635588	90	1	1.07778	0.977778;
	4688	1	-0.2	-0.2	0	0	1	0.98846216	-10.7176564	63	1	1.06349	0.936508;
	4689	1	37.7	-10.5	0	0	1	1.03186605	-11.093874	90	1	1.06667	0.977778;
	4690	1	12.2	-3.9	0	0	1	1.03153583	-5.5937459	90	1	1.06667	0.977778;
	4691	1	20.4	-5.5	0	0	1	1.03252081	-9.25839687	63	1	1.04762	0.952381;
	4692	1	12.1	2.4	0	0	1	1.05488887	-14.5287534	90	1	1.06667	0.977778;
	4693	1	47.4	-14.9	0	0	1	1.07668926	-14.239288	225	1	1.08889	1;
	4694	1	27.4	-2.2	0	0	1	1.07223484	-2.27097742	90	1	1.08889	0.933333;
	4695	2	1.9	0.4	0	0	1	1.04356199	-24.5491004	20	1	1.15	0.8;
	4696	1	0	0	0	0	1	1.04361415	-24.5454953	63	1	1.07937	0.920635;
	4697	1	0	0	0	0	1	1.04582912	-20.2425295	63	1	1.07937	0.920635;
	4698	1	52.9	13.5	0	61	1	1.03149564	-25.4673673	63	1	1.06349	0.968254;
	4699	1	0	0	0	0	1	1.05450512	-22.0633749	225	1	1.08444	1.00889;
	4700	1	0	0	0	0	1	1.05250478	-19.943218	380	1	1.10263	1.02895;
	4701	1	0	0	0	0	1	1.02258023	-13.1970474	63	1	1.06349	0.968254;
	4702	1	21.8	-4	0	0	1	1.03307802	-17.391045	90	1	1.07778	0.922222;
	4703	1	15.3	3.2	0	0	1	0.994950023	-16.0883759	63	1	1.06349	0.936508;
	4704	1	38.4	4	0	0	1	1.01699257	-22.1786757	63	1	1.06349	0.952381;
	4705	1	0	0	0	0	1	1.01415378	-27.4689675	63	1	1.06349	0.952381;
	4706	1	0	0	0	0	1	1.05132411	-19.2743441	225	1	1.08832	1.00444;
	4707	1	15	2.4	0	0	1	1.0235723	-13.868882	90	1	1.06667	0.977778;
	4708	1	24.8	-8.4	0	0	1	1.06208626	-4.42226738	90	1	1.07778	0.922222;
	4709	1	12.9	-0.5	0	0	1	1.00827061	-17.167126	90	1	1.06667	0.977778;
	4710	1	12.9	-2	0	0	1	1.00993747	-20.2202372	63	1	1.06349	0.968254;
	4711	1	0	0	0	0	1	1.05350315	-12.2726018	63	1	1.06591	0.936508;
	4712	1	0	0	0	0	1	1.04177958	-8.92906313	225	1	1.08889	0.933333;
	4713	1	21	0.5	0	0	1	1.02627321	-11.4129203	90	1	1.06667	0.977778;
	4714	1	0	0	0	0	1	1.02052614	-8.85982386	63	1	1.06349	0.968254;
	4715	1	0	0	0	0	1	1.02052599	-8.85985216	63	1	1.06349	0.968254;
	4716	1	0	0	0	0	1	1.00887929	6.21572217	225	1	1.08889	0.977778;
	4717	1	0	0	0	0	1	1.00643028	6.2830732	225	1	1.08889	0.977778;
	4718	1	0	0	0	0	1	1.00806294	6.02046049	225	1	1.08889	0.977778;
	4719	1	0	0	0	0	1	1.00521697	6.70188062	225	1	1.08889	0.977778;
	4720	1	9.9	-3.1	0	0	1	1.02824945	-13.2925024	63	1	1.07937	0.952381;
	4721	1	-1	-0.7	0	0	1	1.02246893	-19.7354254	63	1	1.06349	0.952381;
	4722	1	30	3.7	0	0	1	1.07501208	-2.28033194	90	1	1.1	0.944444;
	4723	2	0	0	0	0	1	1.02241978	-19.6902832	63	1	1.06349	0.968254;
	4724	1	12.9	-2.8	0	0	1	1.01773111	-19.9091769	63	1	1.06349	0.968254;
	4725	1	82	9	0	0	1	1.07169717	1.49470509	225	1	1.08889	0.888889;
	4726	1	2	2.5	0	0	1	1.07172412	1.50254195	225	1	1.08889	0.888889;
	4727	1	0	0	0	0	1	1.05281258	-4.36909939	225	1	1.08444	1.00889;
	4728	1	0	0	0	0	1	1.00663771	5.34236942	225	1	1.08444	1.00373;
	4729	1	0	0	0	0	1	1.00488594	5.27074525	225	1	1.08444	1.00182;
	4730	1	0	0	0	0	1	1.00726271	5.4207364	225	1	1.08444	1.00439;
	4731	1	0	0	0	0	1	1.00515066	5.49920721	225	1	1.08444	1.00211;
	4732	1	0	0	0	0	1	1.0063733	5.08261965	225	1	1.08444	1.00333;
	4733	1	0	0	0	0	1	1.00366389	5.5134542	225	1	1.08444	1.00062;
	4734	1	0	0	0	0	1	1.00668685	5.28445627	225	1	1.08444	1.00367;
	4735	1	0	0	0	0	1	1.00379972	5.75873392	225	1	1.08444	1.00078;
	4736	3	0	0	0	0	1	1.06038972	1.88592643	380	1	1.10263	1.05526;
	4737	1	24	1.1	0	0	1	1.03810696	-23.4601847	63	1	1.07937	0.920635;
	4738	1	32.3	3.3	0	0	1	1.01820397	-3.05039996	63	1	1.07937	0.952381;
	4739	1	0	0	0	0	1	0.988105791	-2.55790649	63	1	1.07937	0.952381;
	4740	2	-1.4	0	0	0	1	1.05534236	-17.4138249	63	1	1.07937	0.920635;
	4741	2	0	0	0	0	1	1.10164135	-18.7596422	150	1	1.1	0.9;
	4742	1	13.4	-0.8	0	0	1	1.00364357	3.49945267	63	1	1.07937	0.952381;
	4743	2	9	1.7	0	0	1	1.06694415	-15.1581547	63	1	1.07937	0.920635;
	4744	1	0	0	0	0	1	1.06296241	-11.4738594	225	1	1.08889	1;
	4745	1	16	-0.9	0	0	1	1.03211612	-18.0290013	90	1	1.07778	0.922222;
	4746	1	9.5	-0.4	0	0	1	1.07724579	5.23518988	225	1	1.08889	0.888889;
	4747	1	1.5	0.6	0	0	1	1.07725826	5.23749117	225	1	1.08889	0.888889;
	4748	1	72.5	10.9	0	0	1	1.07703289	5.21723676	225	1	1.08889	0.888889;
	4749	1	7.8	-1.2	0	0	1	1.03559322	-16.6664595	90	1	1.07778	0.922222;
	4750	1	39.5	4.6	0	0	1	1.07179315	-3.93313857	225	1	1.08889	1.00444;
	4751	1	4.2	1.6	0	0	1	1.00624414	-0.148912041	63	1	1.07937	0.952381;
	4752	1	38.8	1.3	0	0	1	1.03144621	-4.36248125	63	1	1.04762	0.952381;
	4753	1	38.4	-11.1	0	0	1	1.04098162	-12.9761244	90	1	1.06667	0.977778;
	4754	1	-0.3	-4.7	0	0	1	1.05883482	3.66306611	225	1	1.09097	0.986667;
	4755	1	-0.2	-0.1	0	0	1	0.990114101	-12.8034511	63	1	1.06349	0.936508;
	4756	1	0	-9	0	0	1	1.04816987	-10.9196126	90	1	1.07778	0.977778;
	4757	1	20.6	3.7	0	0	1	1.01785169	-3.16720244	63	1	1.07937	0.952381;
	4758	1	30.7	1.1	0	0	1	1.03352203	-24.7308597	63	1	1.06349	0.968254;
	4759	1	32	5.9	0	0	1	1.05394696	-22.2150347	225	1	1.08444	1.00889;
	4760	1	-2.1	-5.3	0	0	1	1.08095428	-2.62873339	225	1	1.09034	1.00444;
	4761	1	3.1	-2.1	0	0	1	1.0510822	0.557880027	45	1	1.06667	0.933333;
	4762	1	35.2	6	0	0	1	1.00625439	-15.6199224	63	1	1.06349	0.936508;
	4763	1	0	0	0	0	1	1.02433232	-14.9077342	63	1	1.06349	0.936508;
	4764	1	39.1	4.4	0	0	1	1.00951383	0.270854093	63	1	1.07937	0.952381;
	4765	1	5.1	2.4	0	30	1	1.01557262	-24.2209347	63	1	1.06349	0.968254;
	4766	1	0	0	0	0	1	1.05084625	-21.6672755	225	1	1.08444	1.00889;
	4767	1	37.8	5.2	0	0	1	0.942719036	-12.8864625	45	1	1	0.888889;
	4768	1	0	0	0	0	1	1.03861216	-11.2687259	225	1	1.08889	0.933333;
	4769	1	17.1	2.1	0	0	1	1.05484509	-16.2874675	63	1	1.07937	0.920635;
	4770	1	0	0	0	0	1	1.03251247	-11.9982961	63	1	1.06349	0.936508;
	4771	1	45.9	0.5	0	0	1	1.04359016	-17.4350439	63	1	1.07937	0.920635;
	4772	1	0	0	0	0	1	1.02089733	-21.3343932	63	1	1.07937	0.920635;
	4773	1	0	0.1	0	0	1	1.03844071	-16.1624764	63	1	1.07937	0.920635;
	4774	1	1	0.2	0	0	1	1.01059295	-2.94074062	63	1	1.07937	0.952381;
	4775	1	24.4	17.7	0	0	1	1.0071587	5.55177021	225	1	1.04444	0.982222;
	4776	1	16	-1.9	0	0	1	1.07887391	3.51549427	90	1	1.11111	0.955556;
	4777	1	24.6	-4.9	0	0	1	1.0467447	-16.1449211	90	1	1.07778	0.922222;
	4778	2	-8.2	-2.8	0	0	1	1.04077689	-22.3567855	63	1	1.07937	0.920635;
	4779	2	0	0	0	0	1	1.00621017	-18.4208923	63	1	1.06349	0.968254;
	4780	2	0	0	0	0	1	1.00621017	-18.4208923	63	1	1.06349	0.968254;
	4781	1	7	-1.8	0	0	1	0.978655157	-37.8024168	63	1	1.06349	0.952381;
	4782	1	34.6	7.9	0	0	1	1.00805394	-16.7745352	63	1	1.06349	0.968254;
	4783	1	9.2	-0	0	0	1	1.0177604	-5.86325766	63	1	1.04762	0.952381;
	4784	1	0	0	0	0	1	1.06625648	-3.46328438	225	1	1.08889	1.00444;
	4785	1	0	0	0	0	1	1.05440704	-4.06171246	225	1	1.08889	1.00444;
	4786	1	102.8	12.5	0	0	1	1.05617781	-3.23149402	225	1	1.08889	0.933333;
	4787	1	24.7	-4.6	0	0	1	0.985502609	-20.5636229	63	1	1.06349	0.968254;
	4788	1	0	0	0	0	1	0.991222721	-26.5716246	63	1	1.06349	0.968254;
	4789	2	0	0	0	0	1	1.04	-22.9781734	150	1	1.08	0.966667;
	4790	1	0	0	0	0	1	1.00446283	-11.4491234	63	1	1.06349	0.968254;
	4791	1	32.9	3.1	0	0	1	1.01642237	-26.6834187	63	1	1.06349	0.968254;
	4792	1	7.8	0.9	0	0	1	1.03563535	-5.90906858	90	1	1.07778	0.977778;
	4793	1	12.1	-2.4	0	0	1	0.986863338	-13.0798369	63	1	1.07937	0.952381;
	4794	1	0	0	0	-64	1	0.940384766	-0.71470977	20	1	1.15	0.8;
	4795	1	0	0	0	0	1	1.04226711	-4.16322358	90	1	1.06667	0.977778;
	4796	1	0	0	0	0	1	1.06594933	-0.32062769	225	1	1.08444	1.00444;
	4797	1	-6.2	2	0	0	1	1.07732523	5.34855159	380	1	1.10263	1.04211;
	4798	1	0	0	0	0	1	1.01708286	-10.3364681	63	1	1.07937	0.952381;
	4799	1	20.5	3.6	0	0	1	0.991317755	-7.47518663	63	1	1.07937	0.952381;
	4800	2	19.3	-0.7	0	0	1	1.05557927	-24.5878054	63	1	1.07937	0.920635;
	4801	1	32.3	1.7	0	0	1	1.00321667	-9.63047155	63	1	1.06349	0.936508;
	4802	1	0	0	0	0	1	1.01859588	-5.85996505	225	1	1.08889	0.933333;
	4803	1	12.7	-3.7	0	0	1	1.03168909	-7.00305844	90	1	1.06667	0.977778;
	4804	1	44.2	4.9	0	0	1	1.07271308	1.15708789	225	1	1.08889	0.888889;
	4805	1	14.1	-4.3	0	0	1	1.02555707	-6.41020229	63	1	1.04762	0.952381;
	4806	1	0	0	0	0	1	1.06804747	-3.3907191	225	1	1.08889	1.00444;
	4807	1	28.1	-0.3	0	0	1	1.0256471	-21.6482151	63	1	1.07937	0.920635;
	4808	1	1.5	1.2	0	0	1	1.01947895	-18.6970094	63	1	1.06349	0.968254;
	4809	1	24.7	-1.7	0	0	1	1.03732825	-14.8048172	90	1	1.06667	0.977778;
	4810	1	-0.7	-1	0	0	1	1.03331833	-11.3694286	90	1	1.06667	0.977778;
	4811	1	14	-1.8	0	0	1	1.01731275	-22.0315869	90	1	1.06667	0.977778;
	4812	1	0	0	0	0	1	1.03274623	-9.76204619	63	1	1.06349	0.936508;
	4813	1	0	0	0	0	1	1.05350441	-14.8049646	90	1	1.06667	0.977778;
	4814	1	0	0	0	0	1	1.05271872	-5.27408535	90	1	1.07778	0.977778;
	4815	1	14.9	1.8	0	0	1	1.05076979	-6.02262333	90	1	1.07778	0.977778;
	4816	2	0	0	0	0	1	1.01825151	-13.464577	63	1	1.06349	0.936508;
	4817	1	0	0	0	0	1	1.06485099	-11.5978919	225	1	1.08889	0.933333;
	4818	1	0	0	0	0	1	1.02404765	-6.54277545	63	1	1.04762	0.952381;
	4819	1	8	3.3	0	0	1	1.02371613	-6.5529592	63	1	1.04762	0.952381;
	4820	1	12.7	-1	0	0	1	0.98229146	-15.8308038	63	1	1.06349	0.968254;
	4821	1	9.9	-0.6	0	0	1	0.982863249	-15.7155628	63	1	1.06349	0.968254;
	4822	1	21.1	0.9	0	0	1	1.00501885	-11.2281603	63	1	1.06349	0.968254;
	4823	1	13.9	3.3	0	0	1	1.04611519	-4.94408599	90	1	1.07778	0.977778;
	4824	1	37.4	-6.3	0	0	1	1.02323057	-25.4795003	63	1	1.06349	0.968254;
	4825	1	17.6	-0.7	0	0	1	1.00509821	4.36160736	63	1	1.07937	0.952381;
	4826	1	0	0	0	0	1	1.05719435	5.94880736	225	1	1.09212	0.986667;
	4827	2	0	0	0	0	1	0.98	-10.3262131	63	1	1.06349	0.936508;
	4828	1	37.9	-5.4	0	0	1	1.01388933	-32.5363765	63	1	1.06349	0.952381;
	4829	1	25.8	1.6	0	0	1	1.00352402	-7.55992294	63	1	1.04762	0.952381;
	4830	1	13.2	1.9	0	0	1	0.993087276	-1.80893156	63	1	1.07937	0.952381;
	4831	1	0	0	0	0	1	1.03195523	-6.78854218	90	1	1.06667	0.977778;
	4832	1	0	0	0	0	1	1.04802527	-13.0913022	90	1	1.07343	0.977778;
	4833	1	0	0	0	0	1	1.07168668	-5.15294384	225	1	1.08444	1.00444;
	4834	1	2.8	0.9	0	0	1	1.00940286	-14.5974411	63	1	1.07937	0.952381;
	4835	1	18.2	0.6	0	0	1	1.0423867	-7.37636118	90	1	1.07778	0.977778;
	4836	1	11.5	1	0	0	1	0.989306106	-24.9368843	63	1	1.06349	0.968254;
	4837	1	14.1	0.9	0	0	1	1.03530066	-14.1529717	90	1	1.07778	0.977778;
	4838	1	35.2	17.7	0	0	1	1.08189262	-0.933334867	90	1	1.08889	0.933333;
	4839	1	59.7	8	0	0	1	1.05092069	-5.18988491	90	1	1.07778	0.977778;
	4840	2	-1.4	0	0	0	1	0.991531049	-7.9485677	63	1	1.07937	0.952381;
	4841	2	0	0	0	0	1	0.993	-12.0789602	20	1	1.15	0.8;
	4842	2	0	0	0	0	1	0.991	-12.1457947	20	1	1.15	0.8;
	4843	1	0	0	0	0	1	0.994614937	-12.2209382	63	1	1.06349	0.936508;
	4844	1	0	0	0	0	1	0.994598658	-12.221024	63	1	1.06349	0.936508;
	4845	1	-3	-0.6	0	0	1	1.03316712	-13.7108034	90	1	1.06667	0.977778;
	4846	1	0.6	0.5	0	0	1	0.99432529	-12.3506006	63	1	1.06349	0.936508;
	4847	2	0	0	0	0	1	1.0568405	-4.93119181	20	1	1.15	0.8;
	4848	2	0	0	0	0	1	1.0568405	-4.93119181	20	1	1.15	0.8;
	4849	2	0	0	0	0	1	1.0568405	-4.93119181	20	1	1.15	0.8;
	4850	2	0	0	0	0	1	1.0568405	-4.93119181	20	1	1.15	0.8;
	4851	1	0	0	0	0	1	1.0568405	-4.93119181	380	1	1.10526	1.03947;
	4852	1	0	0	0	0	1	1.07421188	-0.941988509	90	1	1.07778	0.977778;
	4853	1	0	0	0	0	1	1.07588743	2.04947674	225	1	1.08889	1.00444;
	4854	1	0	0	0	0	1	1.07723476	1.69809985	225	1	1.08889	1.00444;
	4855	1	0	0	0	0	1	1.07236754	7.07683134	380	1	1.10526	1.04211;
	4856	1	27.4	1.8	0	0	1	1.02317664	-17.7144963	63	1	1.06349	0.968254;
	4857	1	34.2	-3.1	0	0	1	1.05816897	-6.12975112	63	1	1.06916	0.904762;
	4858	1	18.6	-3.2	0	0	1	1.04532862	-12.9304492	90	1	1.06667	0.977778;
	4859	1	0	0	0	0	1	1.00155259	-16.4704966	63	1	1.06349	0.968254;
	4860	1	56.6	12.1	0	0	1	1.02162268	-12.1446454	63	1	1.06349	0.936508;
	4861	1	16.4	2.9	0	0	1	1.06266257	-2.90158646	90	1	1.11111	0.955556;
	4862	1	16.6	1.2	0	0	1	1.02909338	-13.8462385	63	1	1.06349	0.968254;
	4863	1	-1.2	0.3	0	0	1	1.0228075	-10.456855	63	1	1.07937	0.952381;
	4864	1	15.7	-3.8	0	0	1	1.02424144	-10.6845744	63	1	1.07937	0.952381;
	4865	1	22.9	2.7	0	0	1	1.02799077	-25.1374934	63	1	1.06349	0.968254;
	4866	1	17	2.3	0	0	1	1.02159825	-16.1595595	63	1	1.07937	0.920635;
	4867	1	21.2	2.7	0	0	1	1.02486875	-17.8113222	63	1	1.07937	0.920635;
	4868	2	0	0	0	0	1	1.05353202	-12.2700577	63	1	1.0658	0.936508;
	4869	1	57.5	3	0	0	1	1.06596555	0.917038548	225	1	1.08889	0.888889;
	4870	1	34.6	-6	0	0	1	1.02053717	-8.08141969	90	1	1.06667	0.977778;
	4871	1	13.9	1.7	0	0	1	1.0422784	-7.66274794	90	1	1.06667	0.977778;
	4872	1	1.1	1.9	0	0	1	1.04552298	-8.03033625	63	1	1.06349	0.936508;
	4873	1	59.5	-1.7	0	0	1	1.05369277	-5.70526085	225	1	1.08889	0.933333;
	4874	1	0	0.1	0	0	1	1.05042289	-5.28824468	63	1	1.07937	0.920635;
	4875	1	9.9	-4.4	0	0	1	1.01477429	-19.0718647	63	1	1.06349	0.968254;
	4876	2	0	0	0	0	1	0.893556362	-13.9445666	45	1	1	0.888889;
	4877	1	1.9	5.1	0	0	1	0.893556071	-13.9445564	45	1	1	0.888889;
	4878	1	0	0	0	0	1	1.03391585	-11.3749797	225	1	1.08889	0.933333;
	4879	1	3	0.2	0	0	1	1.02322668	-9.25547182	63	1	1.06349	0.936508;
	4880	1	-1	-1.2	0	0	1	1.05507491	-7.8070197	90	1	1.06667	0.977778;
	4881	1	21.1	7.9	0	0	1	0.971880876	0.138928876	63	1	1.07937	0.952381;
	4882	1	0	0	0	-64	1	1.02417075	-14.4687393	20	1	1.15	0.8;
	4883	1	17.6	-2.4	0	0	1	1.05851663	-16.1384748	63	1	1.07937	0.920635;
	4884	1	0	0	0	0	1	1.07655733	-13.771794	225	1	1.08889	1;
	4885	1	0	0	0	0	1	1.08121682	-9.09395421	380	1	1.10526	1.05263;
	4886	1	0	0	0	0	1	1.06881275	2.11425679	380	1	1.10263	1.04211;
	4887	1	40.7	-7.3	0	0	1	1.06480417	-6.30908776	225	1	1.08889	1.00444;
	4888	1	0	0	0	0	1	1.03360205	-15.1931135	63	1	1.07937	0.920635;
	4889	1	0	0	0	0	1	1.07809605	-11.3644594	225	1	1.08889	1;
	4890	2	6.4	0	0	0	1	1.01920245	-12.787651	63	1	1.06349	0.936508;
	4891	1	21.1	2.2	0	0	1	1.03245309	-13.8947234	63	1	1.06349	0.936508;
	4892	1	18.7	-3.3	0	0	1	1.00219704	-12.8076693	63	1	1.06349	0.936508;
	4893	1	1	0.5	0	0	1	1.02329966	-14.996983	63	1	1.06349	0.936508;
	4894	1	18.8	-0.9	0	0	1	1.0174737	-18.0618233	90	1	1.06667	0.977778;
	4895	1	45.1	4.1	0	0	1	1.03421749	-8.31939466	63	1	1.06349	0.936508;
	4896	1	3	0.1	0	0	1	1.0941502	-2.82299599	90	1	1.11111	0.922222;
	4897	2	0	0	0	0	1	1.05349653	-19.2656212	225	1	1.08889	0.977778;
	4898	1	0	0	0	0	1	1.03133495	-8.79500612	63	1	1.07937	0.952381;
	4899	1	0.2	0.9	0	0	1	1.03129213	-8.7415181	63	1	1.07937	0.952381;
	4900	1	18	2.1	0	0	1	1.01593155	-9.00390567	63	1	1.04762	0.952381;
	4901	1	6	1.6	0	0	1	1.01278827	-8.20359863	63	1	1.04762	0.952381;
	4902	1	0	0	0	0	1	1.00486756	-7.54590764	63	1	1.04762	0.952381;
	4903	1	91	16.6	0	0	1	1.06627764	-6.85988712	225	1	1.08889	1.00444;
	4904	2	0	0	0	0	1	1.03910404	-14.6333587	63	1	1.06349	0.936508;
	4905	1	0	0	0	0	1	1.07527221	1.49859782	225	1	1.08889	0.888889;
	4906	1	0	0	0	0	1	1.0292125	-20.828696	90	1	1.06667	0.977778;
	4907	1	0	0	0	0	1	1.04884082	-17.57074	225	1	1.08444	1.00444;
	4908	1	16.3	-0.5	0	0	1	1.03140932	-1.64975017	90	1	1.08889	0.933333;
	4909	1	9.7	0.2	0	0	1	1.00652096	-3.91773315	63	1	1.07937	0.952381;
	4910	1	0	0	0	0	1	1.0559775	1.19502364	225	1	1.08889	0.888889;
	4911	1	0	0	0	0	1	1.06171706	4.42476102	380	1	1.10526	0.973684;
	4912	1	20.9	0.2	0	0	1	0.992623284	-7.42289525	63	1	1.07937	0.952381;
	4913	1	38.7	2.2	0	0	1	1.02499199	-17.4796602	63	1	1.06349	0.968254;
	4914	1	23.3	0.3	0	0	1	1.00553096	-10.9776587	63	1	1.04762	0.952381;
	4915	1	10.9	-2	0	0	1	1.00690636	-20.8519928	63	1	1.06349	0.968254;
	4916	1	8.9	12	0	0	1	1.06066807	-13.4510792	90	1	1.07778	0.922222;
	4917	1	3.5	-1.8	0	0	1	1.05809532	-0.538546389	225	1	1.08889	0.888889;
	4918	1	-2.8	-1.3	0	0	1	1.03767616	-10.8341929	90	1	1.07778	0.977778;
	4919	1	20.5	2.7	0	0	1	1.02866013	-18.1386541	63	1	1.07937	0.920635;
	4920	2	0	0	0	0	1	1.01341095	5.04051347	63	1	1.07937	0.952381;
	4921	1	12.3	1.7	0	0	1	1.0259359	-14.8633687	90	1	1.06667	0.977778;
	4922	1	52.8	3.5	0	0	1	1.03519023	-10.2878178	63	1	1.06349	0.936508;
	4923	1	14.7	1.3	0	0	1	1.01780926	-17.4254269	63	1	1.06349	0.936508;
	4924	2	1.2	0	0	0	1	1.01875846	-17.1473917	63	1	1.06349	0.936508;
	4925	1	0	0.1	0	0	1	1.03145105	-25.4660146	63	1	1.06349	0.968254;
	4926	1	-3.4	-5.2	0	0	1	1.03374165	-8.57623922	63	1	1.07937	0.952381;
	4927	1	0	0	0	0	1	1.06698063	-5.84639816	225	1	1.08889	0.986667;
	4928	1	0	0	0	0	1	1.0753155	-6.27791779	225	1	1.09185	0.986667;
	4929	1	0	0	0	0	1	1.07836006	-2.70919507	380	1	1.10526	1.03947;
	4930	1	21.9	-7.3	0	0	1	1.04933764	-6.70580334	90	1	1.06667	0.977778;
	4931	1	9.8	-3.3	0	0	1	1.05081791	-6.64402532	90	1	1.07778	0.977778;
	4932	1	30.1	-1.1	0	0	1	1.0333541	-18.7933008	63	1	1.07937	0.920635;
	4933	1	0	0	0	0	1	1.05474105	8.16486185	225	1	1.08889	0.986667;
	4934	1	0	0	0	0	1	1.0532446	12.834183	380	1	1.10526	1.03947;
	4935	1	0	0	0	0	1	1.05312702	13.678024	380	1	1.10526	1.03947;
	4936	1	6.1	-2.5	0	0	1	1.0389003	-11.1117948	90	1	1.07778	0.977778;
	4937	1	11.4	4.2	0	0	1	0.954599683	-14.5107894	63	1	1.06349	0.936508;
	4938	1	26.1	0.2	0	0	1	1.06917072	-5.99844245	225	1	1.08889	1.00444;
	4939	1	51.2	10.2	0	0	1	1.05056342	-4.92273994	225	1	1.08889	1.00444;
	4940	1	5.8	3.7	0	0	1	1.01514744	-0.94332229	63	1	1.07937	0.952381;
	4941	1	2.3	9.9	0	0	1	1.01491911	-0.447476751	63	1	1.07937	0.952381;
	4942	1	0	0	0	0	1	0.986499859	0.0317757192	150	1	1.1	0.9;
	4943	1	6.3	0	0	0	1	1.04719459	2.41189615	225	1	1.08889	0.986667;
	4944	1	0	0	0	0	1	1.05463859	5.32522254	380	1	1.10526	1.03947;
	4945	1	21	1.8	0	0	1	1.0184788	-5.22224536	90	1	1.06667	0.977778;
	4946	2	23.2	5.8	0	0	1	1.007	-19.171475	63	1	1.06349	0.968254;
	4947	1	0	0	0	0	1	1.02726272	-24.6798472	63	1	1.06349	0.968254;
	4948	1	0	0	0	0	1	1.05162337	-21.1817464	225	1	1.08444	1.00889;
	4949	2	0.2	0	0	0	1	1.01318967	-21.414342	63	1	1.07937	0.920635;
	4950	1	0	0	0	0	1	1.05665184	-20.9405369	63	1	1.07937	0.920635;
	4951	1	37.6	7.4	0	0	1	1.01868	-12.6984391	90	1	1.06667	0.977778;
	4952	1	0	0	0	0	1	1.04856986	-12.8980564	63	1	1.06438	0.968254;
	4953	1	0	0	0	0	1	1.05064429	-9.24964971	225	1	1.08444	1.00889;
	4954	1	0	0	0	0	1	1.0456102	4.00976742	63	1	1.07937	0.920635;
	4955	1	4.6	0	0	0	1	1.04566956	4.03524053	63	1	1.07937	0.920635;
	4956	1	35.7	1	0	0	1	1.03894228	-12.2962281	90	1	1.07778	0.977778;
	4957	1	34.3	3.2	0	0	1	1.01441787	-14.5698877	63	1	1.06349	0.936508;
	4958	1	0.5	1.3	0	0	1	1.03143404	-8.40753974	63	1	1.04762	0.952381;
	4959	1	47.2	6.2	0	0	1	0.999652419	-19.1907455	90	1	1.06667	0.977778;
	4960	1	31.8	-3.7	0	0	1	1.02940762	-21.2552097	63	1	1.06349	0.968254;
	4961	1	0.5	0.5	0	0	1	1.03159472	-8.40915635	63	1	1.04762	0.952381;
	4962	1	0.5	0.6	0	0	1	1.03159381	-8.40894177	63	1	1.04762	0.952381;
	4963	1	1.5	0.5	0	0	1	1.03155346	-8.41185181	63	1	1.04762	0.952381;
	4964	1	0	0	0	0	1	1.06911331	-5.90454277	225	1	1.08889	1.00444;
	4965	1	0	0	0	0	1	1.06911595	-5.90516425	225	1	1.08889	1.00444;
	4966	1	40.7	4.8	0	0	1	1.0104355	-2.45917367	63	1	1.07937	0.952381;
	4967	1	0	0	0	0	1	1.04363171	1.51542934	225	1	1.08889	0.986667;
	4968	1	101.6	20.5	0	0	1	1.06899778	-5.96725571	225	1	1.08889	1.00444;
	4969	1	0	0	0	0	1	1.01058265	-10.7959853	63	1	1.06349	0.968254;
	4970	1	29.9	-3.1	0	0	1	1.02143922	-13.1289984	63	1	1.06349	0.936508;
	4971	1	4.4	-1.6	0	0	1	1.02262141	-7.3729775	63	1	1.04762	0.952381;
	4972	2	0	0	0	0	1	0.890238794	-14.6323496	45	1	1	0.888889;
	4973	1	0	0	0	0	1	1.04495249	-16.384781	380	1	1.10526	1.03947;
	4974	1	0.5	0.3	0	0	1	1.01092314	-12.3494327	63	1	1.07937	0.952381;
	4975	1	11.2	-33.7	0	0	1	1.08019462	-0.963879181	380	1	1.10526	1.03947;
	4976	1	28.8	2.4	0	0	1	1.03200871	-11.0315494	90	1	1.07778	0.977778;
	4977	1	12.2	-2	0	0	1	1.03602804	-10.0071382	63	1	1.06349	0.936508;
	4978	1	-0.1	0.4	0	0	1	1.03655616	-10.425362	63	1	1.06349	0.936508;
	4979	1	3.7	-2	0	0	1	0.992405335	-5.81437113	63	1	1.07937	0.952381;
	4980	1	0	0	0	-58	1	1.0352871	-6.24697076	20	1	1.15	0.8;
	4981	1	0	0	0	-58	1	1.02976173	-5.90306456	20	1	1.15	0.8;
	4982	1	0	0	0	-60	1	1.02497196	-5.50802455	20	1	1.15	0.8;
	4983	1	0	0	0	0	1	1.06032446	-7.86977712	90	1	1.07778	0.977778;
	4984	1	0	0	0	0	1	1.07813924	-4.97705508	225	1	1.08937	1.00444;
	4985	1	0	0	0	0	1	1.07138489	-5.05546297	225	1	1.08889	1.00444;
	4986	1	0	0	0	0	1	1.07228867	-1.56025589	380	1	1.10526	1.04211;
	4987	1	19.4	-0.3	0	0	1	1.06357037	-2.09036824	20	1	1.15	0.8;
	4988	1	13.4	-1.6	0	0	1	1.06108204	-4.06092506	90	1	1.07013	0.977778;
	4989	1	0	0	0	0	1	1.06358243	-2.08214151	225	1	1.08444	1.00444;
	4990	1	10	-9.9	0	0	1	1.06334588	-8.1628325	90	1	1.07691	0.977778;
	4991	1	27	-9.1	0	0	1	1.05239474	-18.3349703	63	1	1.07937	0.920635;
	4992	1	2.4	-1.4	0	0	1	1.02397006	-5.96733769	63	1	1.04762	0.952381;
	4993	1	2.7	-3.9	0	0	1	1.07188943	-5.11414924	225	1	1.08889	1.00444;
	4994	1	0	0	0	0	1	1.01939579	-4.84406134	90	1	1.06667	0.977778;
	4995	1	0	0	0	0	1	1.06880409	0.228469306	380	1	1.10263	1.04211;
	4996	1	0	0	0	0	1	1.06988961	0.978600521	380	1	1.10263	1.04211;
	4997	2	0	0	0	0	1	1.035	-9.16122256	63	1	1.06349	0.936508;
	4998	1	0.3	6.6	0	0	1	1.02365232	-6.85082698	63	1	1.04762	0.952381;
	4999	1	0	0	0	0	1	1.03172056	3.5329859	63	1	1.09524	0.904762;
	5000	1	0	0	0	-56	1	0.948373566	-3.60881662	20	1	1.15	0.8;
	5001	1	0	0	0	-60	1	0.997283181	-4.65174864	20	1	1.15	0.8;
	5002	1	0	0	0	-64	1	0.999256823	-5.38986836	20	1	1.15	0.8;
	5003	1	9.6	-0	0	0	1	1.02331883	-5.640602	63	1	1.04762	0.952381;
	5004	1	16.9	-2.7	0	0	1	1.02327082	-5.73851643	63	1	1.04762	0.952381;
	5005	1	27.2	1.1	0	0	1	1.06624665	-3.46324157	225	1	1.08889	1.00444;
	5006	1	0	0	0	0	1	1.05437868	-4.06146532	225	1	1.08889	1.00444;
	5007	1	0	0	0	0	1	1.06907339	-0.740434122	380	1	1.10526	1.04211;
	5008	1	49.7	-0.1	0	0	1	1.0383417	-16.3771565	63	1	1.06349	0.936508;
	5009	1	0	0	0	0	1	1.04483006	-9.40920625	90	1	1.07778	0.922222;
	5010	1	0	0	0	0	1	1.04323068	-9.62320025	90	1	1.07778	0.922222;
	5011	1	0	0	0	0	1	1.03721737	-5.24052549	63	1	1.07937	0.952381;
	5012	1	0	0	0	0	1	1.07303585	-2.90858476	225	1	1.08889	0.986667;
	5013	2	17.4	6.6	0	0	1	1.00081308	-17.3308357	63	1	1.06349	0.936508;
	5014	2	0	0	0	0	1	0.983	5.611555	20	1	1.15	0.8;
	5015	2	0	0	0	0	1	0.985	4.77539146	20	1	1.15	0.8;
	5016	2	0	0	0	0	1	0.989	5.15485673	20	1	1.15	0.8;
	5017	1	0	0	0	0	1	1.02242999	1.91717972	225	1	1.08889	0.986667;
	5018	1	0	0	0	0	1	1.03276482	1.30230165	225	1	1.08889	0.986667;
	5019	1	0	0	0	0	1	1.03277597	1.30357034	225	1	1.08889	0.986667;
	5020	1	13.7	1.8	0	0	1	0.981494285	-1.7126881	63	1	1.07937	0.952381;
	5021	1	0	0	0	0	1	1.03293617	1.29157177	225	1	1.08889	0.986667;
	5022	1	0	0	0	0	1	1.02257476	1.90560907	225	1	1.08889	0.986667;
	5023	1	10.6	-1.3	0	0	1	1.00521652	0.537855569	63	1	1.07937	0.952381;
	5024	1	9.7	-4.6	0	0	1	1.00367728	2.70050369	63	1	1.07937	0.952381;
	5025	1	0	0	0	0	1	1.04967479	4.46182555	225	1	1.08889	0.986667;
	5026	1	5	-1.8	0	0	1	1.0140158	-17.7368282	63	1	1.06349	0.936508;
	5027	1	27.4	0.1	0	0	1	1.01661043	-13.9706832	63	1	1.06349	0.936508;
	5028	1	27.3	3	0	0	1	1.04538452	-11.8844632	63	1	1.06349	0.936508;
	5029	1	0	0	0	0	1	1.04236375	-8.58916556	225	1	1.08889	0.933333;
	5030	1	0	0	0	0	1	1.02286026	-12.0139725	63	1	1.06349	0.936508;
	5031	1	0	0	0	0	1	1.04318573	-7.2557074	225	1	1.08889	0.933333;
	5032	1	0.6	0.1	0	0	1	1.00095644	-15.2639143	63	1	1.06349	0.936508;
	5033	1	29.2	2.2	0	0	1	1.01904348	-13.3610844	63	1	1.06349	0.936508;
	5034	1	0.2	0.2	0	0	1	1.01158504	-13.2822706	63	1	1.07937	0.952381;
	5035	1	1.6	-1.3	0	0	1	1.01654626	-13.5319369	63	1	1.06349	0.936508;
	5036	1	0	0	0	0	1	1.0493367	-10.4916987	225	1	1.08889	0.933333;
	5037	1	30.4	-7.2	0	0	1	1.050231	-16.3217912	63	1	1.06349	0.936508;
	5038	1	18	6.7	0	0	1	0.986138671	-8.31872525	63	1	1.07937	0.952381;
	5039	1	12	-0	0	0	1	0.994443102	-12.0079119	63	1	1.06349	0.968254;
	5040	1	-8.7	-9.3	0	0	1	1.06758724	-2.79259358	225	1	1.08889	1.00444;
	5041	1	-2.7	2.8	0	0	1	1.06687284	-2.80480992	225	1	1.08889	1.00444;
	5042	1	13.9	0.6	0	0	1	1.04082037	-1.71150485	63	1	1.07937	0.920635;
	5043	1	-0.3	0.4	0	0	1	1.0540275	-7.0255967	90	1	1.06667	0.977778;
	5044	1	7	-5.4	0	0	1	1.03069793	-7.24977914	90	1	1.06667	0.977778;
	5045	1	9	4.1	0	0	1	1.05530676	-17.6023473	63	1	1.06937	0.936508;
	5046	1	21.4	-9.1	0	0	1	1.0692919	-16.3071919	63	1	1.07937	0.920635;
	5047	1	6.4	2.2	0	0	1	1.04259801	-9.33085499	63	1	1.06349	0.936508;
	5048	1	-28.6	-3	0	0	1	1.02597008	3.18145553	90	1	1.06667	0.988889;
	5049	1	25.3	-1	0	0	1	1.03196905	-11.5925018	90	1	1.07778	0.977778;
	5050	1	7.9	0.3	0	0	1	1.0057024	-4.27415105	63	1	1.07937	0.952381;
	5051	1	2.1	0.3	0	0	1	1.02625505	-6.47893827	63	1	1.04762	0.952381;
	5052	1	56.8	2.6	0	0	1	1.06888137	-3.84697162	225	1	1.08889	1.00444;
	5053	1	44.7	-2.1	0	0	1	1.06343591	-3.92174081	225	1	1.08889	1.00444;
	5054	2	1.4	0	0	0	1	1.05295706	-13.8222191	90	1	1.07778	0.922222;
	5055	1	22.8	5	0	0	1	1.02554363	-10.2090985	63	1	1.07937	0.920635;
	5056	1	4.2	2	0	0	1	1.0185991	-11.8230816	90	1	1.06667	0.977778;
	5057	1	-0.4	-0.1	0	0	1	1.03929943	-10.2263821	90	1	1.06667	0.977778;
	5058	1	11.4	0.1	0	0	1	1.03166036	-23.7190101	63	1	1.07937	0.920635;
	5059	1	17.2	0.5	0	0	1	1.04698372	-2.48873474	63	1	1.07937	0.920635;
	5060	2	0	0	0	0	1	1.00980383	-20.5551172	63	1	1.07937	0.920635;
	5061	1	12.5	-3.9	0	0	1	1.04175707	-7.8849334	63	1	1.05545	0.888889;
	5062	1	15	6.9	0	0	1	0.99712249	2.7072479	63	1	1.07937	0.952381;
	5063	1	11.7	4.9	0	0	1	1.03569184	-21.411006	63	1	1.07937	0.920635;
	5064	1	0	0	0	0	1	1.03396704	-7.2152863	63	1	1.04762	0.952381;
	5065	1	106.8	10.6	0	0	1	1.06864879	-6.06255811	225	1	1.08889	1.00444;
	5066	1	0	0	0	0	1	1.05475924	-11.9382053	90	1	1.07778	0.922222;
	5067	1	9.9	-0.1	0	0	1	1.04961485	-12.7508579	90	1	1.07778	0.922222;
	5068	2	24.2	0	0	0	1	1.0100564	-19.1278363	63	1	1.06349	0.936508;
	5069	1	14.1	1.7	0	0	1	1.01333272	-19.7474821	90	1	1.06667	0.977778;
	5070	1	29.9	-0.7	0	0	1	0.957199742	-13.7474991	63	1	1.06349	0.936508;
	5071	2	26.5	0	0	0	1	1.06399646	-15.8158849	63	1	1.07937	0.920635;
	5072	1	0	0	0	0	1	0.998092909	-7.8885695	63	1	1.07937	0.952381;
	5073	1	18.8	2.1	0	0	1	1.06657062	-2.38381394	90	1	1.1	0.944444;
	5074	1	5.7	2.9	0	0	1	1.01653649	5.55707628	63	1	1.07937	0.952381;
	5075	1	1.2	-1.1	0	0	1	1.0316654	-11.6279799	90	1	1.06667	0.977778;
	5076	1	171.1	65.7	0	0	1	1.01727224	-12.6481286	225	1	1.08889	0.933333;
	5077	1	-25.6	0	0	0	1	1.01844386	2.02587155	90	1	1.06667	0.988889;
	5078	1	4.2	0.1	0	0	1	1.01516943	-6.10942372	63	1	1.04762	0.952381;
	5079	2	0	0	0	0	1	1.00768314	-1.94904183	63	1	1.07937	0.952381;
	5080	1	11.8	-0.2	0	0	1	0.984143512	-1.97643367	63	1	1.07937	0.952381;
	5081	1	23	-0.7	0	0	1	1.03830651	-18.393224	63	1	1.07937	0.920635;
	5082	1	0	0	0	0	1	1.03850381	-17.8808586	90	1	1.06667	0.977778;
	5083	1	0	0	0	0	1	1.05411384	-13.4410132	225	1	1.08444	1.00444;
	5084	1	15.3	0.6	0	0	1	0.986821466	-19.791781	63	1	1.06349	0.936508;
	5085	1	29.8	11	0	0	1	1.08254406	-0.0183437105	90	1	1.11111	0.955556;
	5086	1	1	1	0	0	1	1.05097794	-8.42425012	63	1	1.07937	0.952381;
	5087	1	6	-0.9	0	0	1	0.982049498	0.403552272	63	1	1.07937	0.952381;
	5088	1	7.3	1.8	0	0	1	1.01679529	-6.25354528	63	1	1.04762	0.952381;
	5089	1	17.1	2.4	0	0	1	0.994357289	-3.65246032	63	1	1.07937	0.952381;
	5090	1	0	0	0	0	1	0.982473396	-2.41954067	63	1	1.07937	0.952381;
	5091	1	0	0	0	0	1	1.07901965	7.10052208	225	1	1.08889	0.888889;
	5092	1	0.8	-10	0	0	1	1.07282249	5.97448021	225	1	1.08889	0.888889;
	5093	1	0	0	0	0	1	1.08230305	10.0125597	380	1	1.10526	1;
	5094	1	0	0	0	0	1	1.08263174	10.1466433	380	1	1.10526	1;
	5095	1	35.4	-2.6	0	0	1	1.07103634	0.619044758	90	1	1.11111	0.955556;
	5096	1	0	0	0	0	1	1.00251271	-2.23570165	63	1	1.07937	0.952381;
	5097	1	27.3	2.9	0	0	1	1.08059339	-1.5850225	90	1	1.1	0.944444;
	5098	1	12.5	4.7	0	0	1	1.07531253	1.23444783	225	1	1.08889	0.888889;
	5099	1	18.5	2.9	0	0	1	1.07544773	1.19956027	225	1	1.08889	0.888889;
	5100	1	0	0	0	0	1	1.07543091	2.47126249	225	1	1.08889	0.888889;
	5101	1	0	0	0	0	1	1.07387717	5.51177555	380	1	1.10526	1;
	5102	1	14.5	8.3	0	0	1	1.07460336	5.78983233	225	1	1.08889	0.888889;
	5103	1	32.5	10.1	0	0	1	1.07429952	5.74404781	225	1	1.08889	0.888889;
	5104	1	2.1	1.6	0	0	1	1.06902429	2.92049003	225	1	1.08889	0.888889;
	5105	1	0	0	0	0	1	1.01287737	5.05333348	63	1	1.07937	0.952381;
	5106	1	10.9	5	0	0	1	0.986129828	-1.0885885	63	1	1.07937	0.952381;
	5107	1	3.6	0.8	0	0	1	1.06255441	-1.26198714	90	1	1.07778	0.977778;
	5108	1	7.8	-0.8	0	0	1	1.06295394	-3.355837	90	1	1.07778	0.977778;
	5109	1	0	0	0	0	1	1.07576714	0.641313943	225	1	1.08889	1.00444;
	5110	1	3.5	-1.4	0	0	1	1.05280362	-14.0814873	90	1	1.07778	0.922222;
	5111	1	11.1	0.3	0	0	1	1.03267185	-12.8145744	63	1	1.06349	0.936508;
	5112	1	43.1	-1.3	0	0	1	1.02446369	-12.9308174	90	1	1.07778	0.977778;
	5113	1	18.4	-0.7	0	0	1	1.03204144	-15.7199277	63	1	1.06349	0.936508;
	5114	1	29.7	2	0	0	1	1.05173111	-4.6205879	90	1	1.07778	0.977778;
	5115	1	0	0	0	0	1	1.06960416	-5.68358934	225	1	1.08889	1.00444;
	5116	1	0	0	0	0	1	1.07008777	-1.57505833	380	1	1.10526	1.04211;
	5117	1	23.9	2.8	0	0	1	1.03451613	-10.877203	63	1	1.06349	0.936508;
	5118	1	0.3	-0.3	0	0	1	1.01440702	-15.4631267	90	1	1.06667	0.977778;
	5119	1	0	0	0	0	1	1.05236294	-11.3251252	90	1	1.07778	0.966667;
	5120	1	0	0	0	0	1	0.921701117	-10.9946133	45	1	1	0.888889;
	5121	1	25.1	0	0	0	1	1.02569698	-12.7428224	63	1	1.06349	0.936508;
	5122	1	0	0	0	0	1	1.05140855	-6.27869394	90	1	1.06667	0.977778;
	5123	1	0	0	0	0	1	1.02115896	-5.80081997	63	1	1.04762	0.952381;
	5124	1	0	0	0	0	1	1.01694847	-12.6332067	90	1	1.06667	0.977778;
	5125	1	0	0	0	0	1	1.05883204	-18.9247449	63	1	1.07937	0.920635;
	5126	1	0	0	0	0	1	1.00572836	3.9680696	63	1	1.07937	0.952381;
	5127	1	0	0	0	0	1	1.02707735	-6.37259655	63	1	1.04762	0.952381;
	5128	1	0	0	0	0	1	1.06599444	-9.90693316	225	1	1.08586	1.00444;
	5129	1	0	0	0	0	1	1.03739116	-10.2214722	63	1	1.06349	0.936508;
	5130	1	0	0	0	0	1	1.04248267	-13.5066062	63	1	1.06349	0.936508;
	5131	1	0	0	0	0	1	0.92144132	-11.9288868	45	1	1	0.888889;
	5132	1	1	2.5	0	0	1	0.963191389	-15.4571346	45	1	1	0.888889;
	5133	1	0	0	0	0	1	1.01021295	-2.9425275	63	1	1.07937	0.952381;
	5134	1	0	0	0	0	1	1.04725694	-11.5167195	90	1	1.06667	0.977778;
	5135	1	0	0	0	0	1	1.07100918	1.97056833	225	1	1.13333	0.853333;
	5136	1	0	0	0	0	1	1.06006444	-22.8241156	63	1	1.07937	0.920635;
	5137	1	0	0	0	0	1	1.04002666	-13.322646	90	1	1.06667	0.977778;
	5138	1	0	0	0	0	1	1.02762955	-5.67171428	63	1	1.04762	0.952381;
	5139	1	0	0	0	0	1	1.08844815	0.161917275	90	1	1.15556	0.855556;
	5140	1	0	0	0	0	1	1.08770043	0.0823075992	90	1	1.15556	0.855556;
	5141	1	0	0	0	0	1	1.05103139	-19.5618816	63	1	1.07937	0.920635;
	5142	1	0	0	0	0	1	1.01416845	-10.0626108	63	1	1.07937	0.952381;
	5143	1	0	0	0	0	1	1.03278057	-4.70384858	90	1	1.06667	0.977778;
	5144	1	9.9	0	0	0	1	0.932029654	-14.2141402	45	1	1	0.888889;
	5145	1	0	0	0	0	1	1.01318762	-18.3436368	90	1	1.06667	0.977778;
	5146	1	0	0	0	0	1	1.01182255	4.79425412	63	1	1.07937	0.952381;
	5147	1	0	0	0	0	1	1.02910058	-18.9050525	63	1	1.06349	0.968254;
	5148	1	0	0	0	0	1	1.03784716	-13.1572099	90	1	1.06667	0.977778;
	5149	1	0	0	0	0	1	1.10155242	-18.7580921	150	1	1.1	0.966667;
	5150	1	0	0	0	0	1	1.06104658	-2.48475388	90	1	1.15556	0.855556;
	5151	1	0	0	0	0	1	1.02762088	-17.4619311	63	1	1.07937	0.920635;
	5152	1	0	0	0	0	1	1.02257566	-24.5545904	63	1	1.07937	0.920635;
	5153	1	0	0	0	0	1	1.05181162	-4.65621072	225	1	1.08889	1.00444;
	5154	1	0	0	0	0	1	1.05183564	-4.65015555	225	1	1.08889	1.00444;
	5155	1	0	0	0	0	1	1.06880968	1.20935997	225	1	1.13333	0.853333;
	5156	1	0	0	0	0	1	1.00812671	-11.1790846	63	1	1.06349	0.968254;
	5157	1	0	0	0	0	1	1.04073442	-10.7964501	63	1	1.06349	0.936508;
	5158	1	0	0	0	0	1	1.04324468	-3.85765807	90	1	1.07778	0.977778;
	5159	1	0	0	0	0	1	1.05346541	-21.5098834	63	1	1.07937	0.920635;
	5160	1	0	0	0	0	1	1.052408	-23.354414	63	1	1.07937	0.920635;
	5161	1	0	0	0	0	1	1.03208864	-0.719358176	225	1	1.08889	0.888889;
	5162	1	0	0	0	0	1	1.07151764	-7.19171776	225	1	1.09333	1;
	5163	1	0	0	0	0	1	1.0383441	-16.0842526	63	1	1.07937	0.920635;
	5164	1	0	0	0	0	1	1.02826457	-22.4666971	63	1	1.06349	0.968254;
	5165	1	0	0	0	0	1	1.03059033	-0.351082904	63	1	1.14286	0.857143;
	5166	1	0	0	0	0	1	1.02730442	-9.94062645	63	1	1.07937	0.920635;
	5167	1	0	0	0	0	1	1.02060139	-12.685917	63	1	1.06349	0.936508;
	5168	1	0	0	0	0	1	1.02977701	-2.69497132	63	1	1.07937	0.952381;
	5169	1	0	0	0	0	1	1.01287815	-13.5211705	63	1	1.06349	0.936508;
	5170	1	0	0	0	0	1	1.02680057	-13.541696	90	1	1.06667	0.977778;
	5171	1	0	0	0	0	1	0.991851628	-16.6459724	63	1	1.06349	0.936508;
	5172	1	0	0	0	0	1	1.05820654	-15.9426225	63	1	1.07937	0.920635;
	5173	1	1.9	0	0	0	1	1.03396352	-7.21864177	63	1	1.04762	0.952381;
	5174	1	0	0	0	0	1	1.0591817	-15.8998899	63	1	1.07937	0.920635;
	5175	1	0	0	0	0	1	1.02951135	-11.9212412	63	1	1.06349	0.936508;
	5176	1	0	0	0	0	1	1.02390014	-7.11838054	63	1	1.04762	0.952381;
	5177	1	0	0	0	0	1	1.05404019	-16.0248198	63	1	1.07937	0.920635;
	5178	1	0	0	0	0	1	1.02072072	-13.0500058	63	1	1.06349	0.936508;
	5179	1	0	0	0	0	1	1.06333754	0.665991842	225	1	1.13333	0.853333;
	5180	1	0	0	0	0	1	1.0418813	-17.3827229	63	1	1.07937	0.920635;
	5181	1	0	0	0	0	1	1.04086886	-17.4135108	63	1	1.07937	0.920635;
	5182	1	0	0	0	0	1	1.01753581	-19.9037903	63	1	1.07937	0.920635;
	5183	1	0	0	0	0	1	1.01729179	-19.9257763	63	1	1.07937	0.920635;
	5184	1	0	0	0	0	1	1.05759236	-21.085423	63	1	1.07937	0.920635;
	5185	1	0	0	0	0	1	1.04103079	-8.05063637	90	1	1.06667	0.977778;
	5186	1	0	0	0	0	1	1.05941101	-5.39022037	225	1	1.08889	0.933333;
	5187	1	0	0	0	0	1	1.02849069	-19.8011293	63	1	1.06349	0.952381;
	5188	1	0	0	0	0	1	1.04426524	-10.6061936	63	1	1.07937	0.920635;
	5189	1	0	0	0	0	1	1.04559188	-10.5299225	63	1	1.07937	0.920635;
	5190	1	0	0	0	0	1	1.04947972	-13.5684316	225	1	1.08444	1.00889;
	5191	1	0	0	0	0	1	1.01825727	-5.05610373	90	1	1.06667	0.977778;
	5192	1	0	0	0	0	1	1.01825446	-5.05575876	90	1	1.06667	0.977778;
	5193	1	0	0	0	0	1	1.04750436	-10.1095363	90	1	1.07778	0.966667;
	5194	1	0	0	0	0	1	1.02153128	-13.5472692	90	1	1.06667	0.977778;
	5195	1	0	0	0	0	1	1.04559136	-20.2375327	63	1	1.07937	0.920635;
	5196	1	0	0	0	0	1	1.04293595	-17.8928095	63	1	1.07937	0.920635;
	5197	1	0	0	0	0	1	1.05911769	-25.7947036	63	1	1.07937	0.920635;
	5198	1	0	0	0	0	1	1.04988052	-24.4074387	63	1	1.07937	0.920635;
	5199	1	0	0	0	0	1	1.03832199	-18.7390022	63	1	1.07937	0.920635;
	5200	1	0	0	0	0	1	1.04575346	-24.4098581	63	1	1.07937	0.920635;
	5201	1	0	0	0	0	1	1.03354162	-18.7975529	63	1	1.07937	0.920635;
	5202	1	0	0	0	0	1	1.02488427	-13.0249457	63	1	1.06349	0.936508;
	5203	1	0	0	0	0	1	1.01530731	-23.4815716	63	1	1.06349	0.952381;
	5204	1	0	0	0	0	1	1.02566743	-21.6363233	63	1	1.07937	0.920635;
	5205	1	0	0	0	0	1	1.02721556	-22.8262307	90	1	1.06667	0.977778;
	5206	1	0	0	0	0	1	1.01181064	-9.75637581	63	1	1.04762	0.952381;
	5207	1	0	0	0	0	1	1.03212897	-12.448478	63	1	1.07937	0.952381;
	5208	1	0	0	0	0	1	1.02124913	-17.6416699	90	1	1.06667	0.977778;
	5209	1	0	0	0	0	1	1.02900201	-10.9438762	90	1	1.06667	0.977778;
	5210	1	0	0	0	0	1	1.01331468	-9.71565336	63	1	1.04762	0.952381;
	5211	1	0	0	0	0	1	1.07179591	-3.73356636	225	1	1.08889	1.00444;
	5212	1	0	0	0	0	1	0.998213995	-32.3133451	63	1	1.06349	0.952381;
	5213	1	0	0	0	0	1	1.00731612	-20.0090589	150	1	1.08	0.966667;
	5214	1	0	0	0	0	1	1.07173258	-3.7726331	225	1	1.08889	1.00444;
	5215	1	0	0	0	0	1	1.02100936	-20.0517311	63	1	1.06349	0.952381;
	5216	1	0	0	0	0	1	1.00168411	-21.858588	63	1	1.06349	0.952381;
	5217	1	0	0	0	0	1	1.01292015	-14.6659184	63	1	1.06349	0.936508;
	5218	1	22.8	0	0	0	1	1.01263134	-19.0050603	90	1	1.06667	0.977778;
	5219	1	14	0	0	0	1	1.05754415	-16.1410708	63	1	1.07937	0.920635;
	5220	1	38.8	0	0	0	1	1.06775091	-3.37220056	90	1	1.07536	0.977778;
	5221	1	0	0	0	0	1	1.02491814	-13.5631778	90	1	1.06667	0.977778;
	5222	1	0	0	0	0	1	1.04699574	-12.8064966	225	1	1.08444	1.00444;
	5223	1	0	0	0	0	1	1.06813617	-16.2981431	63	1	1.07937	0.920635;
	5224	1	0	0	0	0	1	1.02337959	-13.9596134	90	1	1.06667	0.977778;
	5225	1	0	0	0	0	1	1.04306845	-8.01941237	90	1	1.06667	0.977778;
	5226	1	0	0	0	0	1	1.03099261	-17.3303724	90	1	1.07778	0.966667;
	5227	1	0	0	0	0	1	0.939046803	-12.6283267	63	1	1.06349	0.936508;
	5228	1	0	0	0	0	1	1.00047791	0.615135117	63	1	1.07937	0.952381;
	5229	1	0	0	0	0	1	1.04797474	-13.0634104	90	1	1.07326	0.977778;
	5230	1	0	0	0	0	1	1.01065783	-16.1218005	90	1	1.06667	0.977778;
	5231	1	0	0	0	0	1	1.03398113	-13.096116	63	1	1.06349	0.936508;
	5232	1	0	0	0	0	1	1.05287017	7.44396422	225	1	1.08889	0.888889;
	5233	1	0	0	0	0	1	1.03396221	-17.4617132	63	1	1.07937	0.920635;
	5234	1	0	0	0	0	1	0.998660119	-10.8371698	63	1	1.07937	0.952381;
	5235	1	0	0	0	0	1	1.0354348	-12.0825232	63	1	1.06349	0.936508;
	5236	1	0	0	0	0	1	1.02180406	-16.3865574	63	1	1.06349	0.936508;
	5237	1	0	0	0	0	1	1.01605638	-4.84211872	225	1	1.08889	0.933333;
	5238	1	0	0	0	0	1	1.03888419	-15.2641236	63	1	1.06349	0.968254;
	5239	1	0	0	0	0	1	1.03686589	-19.0271049	63	1	1.06349	0.968254;
	5240	1	0	0	0	0	1	1.01675853	-22.1912685	63	1	1.06349	0.952381;
	5241	1	0	0	0	0	1	1.0464454	-17.4308903	225	1	1.08444	1.00889;
	5242	1	0	0	0	0	1	1.00707858	-19.516135	63	1	1.06349	0.968254;
	5243	1	0	0	0	0	1	1.05042482	-17.6691196	63	1	1.07937	0.920635;
	5244	1	-3	0	0	0	1	1.05792545	-15.1344579	63	1	1.07937	0.920635;
	5245	1	0	0	0	0	1	1.07423429	-0.942438384	90	1	1.07778	0.977778;
	5246	1	0	0	0	0	1	1.00724456	-20.9273674	63	1	1.07937	0.920635;
	5247	1	0	0	0	0	1	1.0077668	-20.8907762	63	1	1.07937	0.920635;
	5248	1	0	0	0	0	1	1.0311652	-19.3774507	63	1	1.07937	0.920635;
	5249	1	0	0	0	0	1	1.07817793	-4.96974769	225	1	1.08972	1.00444;
	5250	1	0	0	0	0	1	1.00772267	5.87208724	63	1	1.07937	0.952381;
	5251	1	0	0	0	0	1	1.02718629	-19.5750044	63	1	1.07937	0.920635;
	5252	1	0	0	0	0	1	1.07825304	-4.98041872	225	1	1.08979	1.00444;
	5253	1	0	0	0	0	1	1.01874887	-19.6803856	63	1	1.07937	0.920635;
	5254	1	0	0	0	0	1	1.00691732	-33.2607839	63	1	1.06349	0.952381;
	5255	1	-12.8	0	0	0	1	1.0266422	-24.1233583	63	1	1.07937	0.920635;
	5256	1	0	0	0	0	1	1.07323893	-13.9404903	63	1	1.07937	0.920635;
	5257	1	0	0	0	0	1	1.07409849	-13.7888577	63	1	1.07937	0.920635;
	5258	1	0	0	0	0	1	1.03028666	-18.5868926	63	1	1.07937	0.920635;
	5259	1	0	0	0	0	1	1.04580825	-8.76551793	90	1	1.07778	0.977778;
	5260	1	0	0	0	0	1	1.03058054	-18.6295118	63	1	1.07937	0.920635;
	5261	1	0	0	0	0	1	1.03163012	-16.3735006	63	1	1.06349	0.968254;
	5262	1	5	0	0	0	1	1.02441352	-15.9198138	63	1	1.07937	0.920635;
	5263	1	0	0	0	0	1	1.04473157	-13.1569709	63	1	1.07937	0.920635;
	5264	1	0	0	0	0	1	1.01891933	-5.34649632	225	1	1.08889	0.933333;
	5265	1	0	0	0	0	1	1.03549243	-13.4597214	63	1	1.07937	0.920635;
	5266	1	0	0	0	0	1	1.03570021	-13.5221154	63	1	1.07937	0.920635;
	5267	1	0	0	0	0	1	1.03862789	-10.1961034	63	1	1.07937	0.952381;
	5268	1	0	0	0	0	1	1.01496622	-14.1594046	63	1	1.06349	0.936508;
	5269	1	0	0	0	0	1	1.02736686	-12.2565139	90	1	1.06667	0.977778;
	5270	1	0	0	0	0	1	1.04925763	-6.69104851	90	1	1.06667	0.977778;
	5271	1	0	0	0	0	1	1.02126458	-11.6992696	63	1	1.06349	0.936508;
	5272	1	0	0	0	0	1	1.07083955	-12.5730728	90	1	1.07778	0.966667;
	5273	1	0	0	0	0	1	0.982098806	-16.9847854	45	1	1	0.888889;
	5274	1	0	0	0	0	1	1.0718045	-0.353746608	380	1	1.10526	1.04211;
	5275	1	0	0	0	0	1	1.01225115	-18.7707964	63	1	1.06349	0.936508;
	5276	1	0	0	0	0	1	1.03580624	-5.38443098	90	1	1.06667	0.977778;
	5277	1	0	0	0	0	1	1.00382994	2.86179928	63	1	1.07937	0.952381;
	5278	1	0	0	0	0	1	1.05226022	-4.66544532	63	1	1.14286	0.857143;
	5279	1	0	0	0	0	1	1.01806294	-13.832283	90	1	1.06667	0.977778;
	5280	1	0	0	0	0	1	1.03060476	-6.07012557	63	1	1.04762	0.952381;
	5281	1	0	0	0	0	1	1.03088538	-5.90580717	63	1	1.04762	0.952381;
	5282	1	0	0	0	0	1	1.00660628	-17.0372522	63	1	1.06349	0.936508;
	5283	1	0	0	0	0	1	1.01645953	-9.01096138	63	1	1.04762	0.952381;
	5284	1	0	0	0	0	1	1.02922039	-13.2160977	63	1	1.06349	0.968254;
	5285	1	0	0	0	0	1	1.0032929	-2.35819057	63	1	1.07937	0.952381;
	5286	1	0	0	0	0	1	1.01542068	-18.4217098	150	1	1.10667	0.9;
	5287	1	0	0	0	0	1	1.04033824	-9.02284658	63	1	1.06349	0.936508;
	5288	1	0	0	0	0	1	0.998398801	1.88275744	63	1	1.07937	0.952381;
	5289	1	0	0	0	0	1	1.03779534	-13.6698389	63	1	1.06349	0.968254;
	5290	1	18.9	0	0	0	1	1.02460471	-9.67511154	90	1	1.06667	0.977778;
	5291	1	0	0	0	0	1	1.034034	-23.9231776	63	1	1.07937	0.920635;
	5292	1	0	0	0	0	1	1.06913383	-4.69850986	225	1	1.08889	1.00444;
	5293	1	0	0	0	0	1	1.06902319	-4.72279275	225	1	1.08889	1.00444;
	5294	1	0	0	0	0	1	1.05350155	-10.7188761	225	1	1.08444	1.00444;
	5295	1	0	0	0	0	1	1.04870334	-20.870009	225	1	1.0882	1.00444;
	5296	1	0	0	0	0	1	1.01551132	-30.9443528	63	1	1.06349	0.952381;
	5297	1	0	0	0	0	1	1.06195881	-16.3983491	63	1	1.07937	0.920635;
	5298	1	0	0	0	0	1	1.05008346	-7.84443111	90	1	1.07778	0.977778;
	5299	1	5	0	0	0	1	1.07850708	3.45886964	90	1	1.15556	0.855556;
	5300	1	0	0	0	0	1	1.07621871	2.8832577	90	1	1.15556	0.855556;
	5301	1	0	0	0	0	1	1.07489425	-10.3635737	225	1	1.09333	1;
	5302	1	0	0	0	0	1	1.05964009	-16.8174185	63	1	1.07937	0.920635;
	5303	1	0	0	0	0	1	1.03297962	-12.8053197	90	1	1.07778	0.922222;
	5304	1	0	0	0	0	1	1.02284856	-5.88095253	225	1	1.08889	0.933333;
	5305	1	0	0	0	0	1	0.99612132	-12.3454312	63	1	1.06349	0.936508;
	5306	1	0	0	0	0	1	1.0270945	-14.4241191	63	1	1.06349	0.968254;
	5307	1	0	0	0	0	1	1.00767672	-16.9926862	63	1	1.06349	0.936508;
	5308	1	0	0	0	0	1	1.03127085	-5.54329459	63	1	1.06349	0.936508;
	5309	1	0	0	0	0	1	1.03789246	-8.19283508	90	1	1.07778	0.977778;
	5310	1	0	0	0	0	1	1.00912078	-10.8359139	63	1	1.06349	0.968254;
	5311	1	0	0	0	0	1	1.03254524	-9.32415767	63	1	1.06349	0.936508;
	5312	1	0	0	0	0	1	1.01148916	-11.2280224	63	1	1.04762	0.952381;
	5313	1	0	0	0	0	1	1.03562765	-12.3434015	63	1	1.07937	0.952381;
	5314	1	0	0	0	0	1	1.05274531	-5.29422274	90	1	1.07778	0.977778;
	5315	1	0	0	0	0	1	1.06124048	-8.08050161	90	1	1.07411	0.977778;
	5316	1	0	0	0	0	1	1.05209403	-10.9697653	225	1	1.08889	0.933333;
	5317	1	0	0	0	0	1	1.03277618	-20.6897368	63	1	1.07937	0.920635;
	5318	1	0	0	0	0	1	1.02828371	-17.3258868	63	1	1.07937	0.920635;
	5319	1	0	0	0	0	1	1.03255948	-20.6894784	63	1	1.07937	0.920635;
	5320	1	0	0	0	0	1	1.03107984	-17.2779715	63	1	1.07937	0.920635;
	5321	1	0	0	0	0	1	1.05477834	1.10940609	225	1	1.13333	0.853333;
	5322	1	0	0	0	0	1	1.05701742	-6.42724395	225	1	1.08889	0.888889;
	5323	1	0	0	0	0	1	1.00912655	-10.8367096	63	1	1.06349	0.968254;
	5324	1	0	0	0	0	1	1.02098342	-10.2790817	63	1	1.06349	0.968254;
	5325	1	0	0	0	0	1	1.01989246	-8.75167638	63	1	1.06349	0.968254;
	5326	1	0	0	0	0	1	1.07431303	-1.46869194	90	1	1.15556	0.855556;
	5327	1	0	0	0	0	1	1.01796345	-13.477394	63	1	1.06349	0.936508;
	5328	1	0	0	0	0	1	1.06424486	-12.8075956	90	1	1.07778	0.966667;
	5329	1	0	0	0	0	1	0.985586528	-24.8529362	63	1	1.06349	0.968254;
	5330	1	0	0	0	0	1	0.985299167	-9.12318493	63	1	1.07937	0.952381;
	5331	1	0	0	0	0	1	1.02537191	-22.3569384	63	1	1.06349	0.968254;
	5332	1	0	0	0	0	1	1.05544521	-12.653238	63	1	1.07937	0.920635;
	5333	1	0	0	0	0	1	1.05714901	-11.8332129	63	1	1.07937	0.920635;
	5334	1	0	0	0	0	1	0.989979651	-17.2613581	63	1	1.07937	0.952381;
	5335	1	0	0	0	0	1	0.989971883	-17.26302	63	1	1.07937	0.952381;
	5336	1	0	0	0	0	1	1.03080436	-16.6830945	90	1	1.07778	0.966667;
	5337	1	0	0	0	0	1	1.05770727	-7.02264519	90	1	1.07778	0.977778;
	5338	1	0	0	0	0	1	1.04837294	-13.2235867	90	1	1.07778	0.977778;
	5339	1	18.4	0	0	0	1	1.02570292	-22.2677036	63	1	1.06349	0.968254;
	5340	1	0	0	0	0	1	1.05403122	-5.44344694	90	1	1.06667	0.977778;
	5341	1	0	0	0	0	1	1.05837166	-3.98612746	225	1	1.08889	0.888889;
	5342	1	0	0	0	0	1	1.03869902	-17.8404136	90	1	1.06667	0.977778;
	5343	1	0	0	0	0	1	1.02841017	-6.93874602	63	1	1.04762	0.952381;
	5344	1	0	0	0	0	1	1.05903509	-19.2477567	63	1	1.07937	0.920635;
	5345	1	0	0	0	0	1	1.0700061	-0.961209318	90	1	1.07778	0.977778;
	5346	1	0	0	0	0	1	1.00171896	-0.192195376	63	1	1.07937	0.952381;
	5347	1	0	0	0	0	1	1.03076111	-12.8955388	63	1	1.06349	0.936508;
	5348	1	0	0	0	0	1	1.06269431	-11.8071848	225	1	1.09333	1;
	5349	1	0	0	0	0	1	1.03130373	-3.37883846	63	1	1.07937	0.952381;
	5350	1	0	0	0	0	1	1.0462115	-17.7668263	225	1	1.08444	1.00444;
	5351	1	0	0	0	0	1	1.07389203	5.7494277	225	1	1.13333	0.853333;
	5352	1	0	0	0	0	1	1.04310174	-6.31187401	90	1	1.06667	0.977778;
	5353	1	0	0	0	0	1	1.03650768	-15.2322013	63	1	1.06349	0.936508;
	5354	1	7.3	0	0	0	1	1.03249757	-9.75671591	63	1	1.06349	0.936508;
	5355	1	0	0	0	0	1	1.00949157	-12.9023139	63	1	1.06349	0.936508;
	5356	1	0	0	0	0	1	1.06221807	-3.33106714	90	1	1.07778	0.977778;
	5357	1	5.9	1.7	0	0	1	1.03904782	-3.02837272	90	1	1.07778	0.977778;
	5358	1	0	0	0	0	1	1.00156466	-12.5974273	63	1	1.04762	0.952381;
	5359	1	0	0	0	0	1	1.05071162	-7.77980361	63	1	1.05093	0.952381;
	5360	1	0	0	0	0	1	1.05581097	-3.07905867	225	1	1.08889	1.00444;
	5361	1	0	0	0	0	1	1.06577806	-11.3527163	225	1	1.09333	1;
	5362	1	0	0	0	0	1	1.03791316	-3.13760937	63	1	1.14286	0.857143;
	5363	1	0	0	0	0	1	1.041999	1.59152323	225	1	1.08889	0.888889;
	5364	1	0	0	0	0	1	1.0668196	-16.3068702	63	1	1.07937	0.920635;
	5365	1	0	0	0	0	1	1.07998873	-2.40315775	225	1	1.0893	1.00444;
	5366	1	-1.8	0	0	0	1	1.07217156	-20.0634519	63	1	1.07937	0.920635;
	5367	1	0	0	0	0	1	1.02877649	-21.9036993	90	1	1.06667	0.977778;
	5368	1	0	0	0	0	1	1.0838835	-1.68748167	90	1	1.15556	0.855556;
	5369	1	0	0	0	0	1	1.01996675	-22.0758327	63	1	1.06349	0.968254;
	5370	1	0	0	0	0	1	1.03547368	-16.8426622	90	1	1.07778	0.966667;
	5371	1	0	0	0	0	1	1.03784226	-18.9285516	63	1	1.06349	0.968254;
	5372	1	0	0	0	0	1	1.05666801	-5.06357101	90	1	1.07778	0.977778;
	5373	1	0	0	0	0	1	1.03802339	-13.6813574	63	1	1.07937	0.920635;
	5374	1	0	0	0	0	1	1.04111315	-17.0694202	90	1	1.07778	0.966667;
	5375	1	0	0	0	0	1	0.999193394	-31.1077547	63	1	1.06349	0.952381;
	5376	1	0	0	0	0	1	1.00451256	3.86575389	63	1	1.07937	0.952381;
	5377	1	0	0	0	0	1	1.00037173	3.32632216	63	1	1.07937	0.952381;
	5378	1	0	0	0	0	1	0.990365274	-21.3331702	63	1	1.07937	0.920635;
	5379	1	0	0	0	0	1	1.05470429	-12.4078196	63	1	1.07937	0.920635;
	5380	1	0	0	0	0	1	1.06328416	-4.42178541	225	1	1.08889	1.00444;
	5381	1	0	0	0	0	1	1.06304871	-4.42758364	225	1	1.08889	1.00444;
	5382	1	0	0	0	0	1	1.03650265	-16.453634	90	1	1.07778	0.966667;
	5383	1	0	0	0	0	1	1.04204065	-16.8365667	63	1	1.06349	0.936508;
	5384	1	0	0	0	0	1	1.02235695	-13.41529	90	1	1.06667	0.977778;
	5385	1	0	0	0	0	1	1.01404506	-16.0815779	63	1	1.06349	0.936508;
	5386	1	0	0	0	0	1	1.04098218	-3.7567394	63	1	1.14286	0.857143;
	5387	1	0	0	0	0	1	1.0149108	-14.1716435	63	1	1.06349	0.936508;
	5388	1	0	0	0	0	1	1.02599056	-9.98455635	63	1	1.04762	0.952381;
	5389	1	0	0	0	0	1	1.0419308	-7.09052062	90	1	1.06667	0.977778;
	5390	1	0	0	0	0	1	1.06007239	-22.8243361	63	1	1.07937	0.920635;
	5391	1	0	0	0	0	1	1.02336516	-11.3021478	90	1	1.06667	0.977778;
	5392	1	0	0	0	0	1	1.05734635	-2.91529161	90	1	1.15556	0.855556;
	5393	1	0	0	0	0	1	1.03218066	-15.3385979	63	1	1.07937	0.920635;
	5394	1	0	0	0	0	1	1.06824133	-5.56244381	225	1	1.08889	1.00444;
	5395	1	0	0	0	0	1	1.06774914	-5.60604487	225	1	1.08889	1.00444;
	5396	1	0	0	0	0	1	1.04863791	4.70059274	63	1	1.14286	0.857143;
	5397	1	0	0	0	0	1	1.02896514	-11.8648509	63	1	1.06349	0.936508;
	5398	1	0	0	0	0	1	1.0888778	-1.94261599	90	1	1.15556	0.855556;
	5399	1	3.1	0	0	0	1	1.06702606	-12.2140201	90	1	1.07778	0.966667;
	5400	1	0	0	0	0	1	1.05790504	-5.25857263	90	1	1.06697	0.977778;
	5401	1	0	0	0	0	1	1.05515982	-6.55205119	90	1	1.07778	0.977778;
	5402	1	0	0	0	0	1	1.05288699	-4.36838869	225	1	1.08889	1.00444;
	5403	1	0	0	0	0	1	1.06594712	-3.68335914	225	1	1.08889	1.00444;
	5404	1	0	0	0	0	1	1.05310071	7.76284885	225	1	1.08889	0.888889;
	5405	1	0	0	0	0	1	1.02464243	-7.35557621	63	1	1.04762	0.952381;
	5406	1	0	0	0	0	1	1.03480677	-16.1711594	63	1	1.07937	0.920635;
	5407	1	0	0	0	0	1	1.02499767	-3.78901933	63	1	1.07937	0.952381;
	5408	1	0	0	0	0	1	1.02608668	-9.63677271	63	1	1.04762	0.952381;
	5409	1	0	0	0	0	1	1.02313717	-15.3571325	90	1	1.06667	0.977778;
	5410	1	0	0	0	0	1	1.01861776	-19.0367548	90	1	1.06667	0.977778;
	5411	1	0	0	0	0	1	1.01642628	-12.0438889	63	1	1.07937	0.952381;
	5412	1	0	0	0	0	1	1.00073075	-11.0401705	63	1	1.06349	0.936508;
	5413	1	0	0	0	0	1	1.01645709	-9.13802288	63	1	1.07937	0.952381;
	5414	1	0	0	0	0	1	1.06965548	0.610589648	225	1	1.08444	1.00444;
	5415	1	0	0	0	0	1	1.04462053	-15.2565553	63	1	1.06349	0.936508;
	5416	1	0	0	0	0	1	1.06737888	-13.3510981	63	1	1.07937	0.920635;
	5417	1	0	0	0	0	1	0.986307662	-7.82421297	63	1	1.07937	0.952381;
	5418	1	0	0	0	0	1	1.06830269	-13.3192588	63	1	1.07937	0.920635;
	5419	1	0	0	0	0	1	1.06948797	0.613481036	225	1	1.08444	1.00444;
	5420	1	0	0	0	0	1	0.925635591	-13.8114735	45	1	1	0.888889;
	5421	1	0	0	0	0	1	1.04736121	-7.45897364	90	1	1.06667	0.977778;
	5422	1	0	0	0	0	1	1.03176494	-10.3686759	90	1	1.06667	0.977778;
	5423	1	0	0	0	0	1	1.03836444	1.26263117	225	1	1.08889	0.888889;
	5424	1	0	0	0	0	1	1.0716191	-3.3192069	225	1	1.08889	1.00444;
	5425	1	20.6	0	0	0	1	1.05617138	-7.28049618	90	1	1.07778	0.966667;
	5426	1	0	0	0	0	1	1.06401778	-8.11202606	90	1	1.07778	0.966667;
	5427	1	0	0	0	0	1	1.02058699	-13.1756016	63	1	1.06349	0.936508;
	5428	1	0	0	0	0	1	1.03146406	-17.2365408	90	1	1.06667	0.977778;
	5429	1	0	0	0	0	1	1.04050511	-10.7933275	63	1	1.06349	0.936508;
	5430	1	0	0	0	0	1	1.0703816	-8.39897559	225	1	1.08558	1.00444;
	5431	1	0	0	0	0	1	1.05424925	-8.3432814	90	1	1.06667	0.977778;
	5432	1	0	0	0	0	1	1.02499978	-12.8486028	63	1	1.06349	0.936508;
	5433	1	0	0	0	0	1	1.03817999	-6.74216114	90	1	1.06667	0.977778;
	5434	1	0	0	0	0	1	1.04992092	-5.93433972	225	1	1.08889	0.933333;
	5435	1	0	0	0	0	1	1.07478636	-21.6709399	63	1	1.07937	0.920635;
	5436	1	0	0	0	0	1	0.999016555	-28.1278354	63	1	1.06349	0.952381;
	5437	1	0	0	0	0	1	0.996721216	-3.19226105	63	1	1.07937	0.952381;
	5438	1	0	0	0	0	1	1.01133653	-14.3905546	63	1	1.07937	0.952381;
	5439	1	0	0	0	0	1	1.02363638	-13.7009368	90	1	1.06667	0.977778;
	5440	1	0	0	0	0	1	1.03088998	-18.0036073	63	1	1.07937	0.920635;
	5441	1	0	0	0	0	1	1.02680702	-19.2697417	90	1	1.06667	0.977778;
	5442	1	0	0	0	0	1	1.02296256	-14.8176103	90	1	1.06667	0.977778;
	5443	1	0	0	0	0	1	1.06188861	-1.71917936	90	1	1.07778	0.977778;
	5444	1	0	0	0	0	1	1.00950474	-8.71978754	63	1	1.04762	0.952381;
	5445	1	0	0	0	0	1	0.888666447	-15.1520403	45	1	1	0.888889;
	5446	1	0	0	0	0	1	1.07739273	1.74536161	225	1	1.13333	0.853333;
	5447	1	0	0	0	0	1	1.0004613	-0.0529341715	63	1	1.07937	0.952381;
	5448	1	0	0	0	0	1	1.01058719	-20.3911243	63	1	1.07937	0.920635;
	5449	1	0	0	0	0	1	1.01925138	-0.453405962	63	1	1.06349	0.952381;
	5450	1	0	0	0	0	1	1.02235377	-12.0536172	63	1	1.06349	0.936508;
	5451	1	0	0	0	0	1	1.0665609	-5.16613777	225	1	1.08889	1.00444;
	5452	1	0	0	0	0	1	1.01540002	-23.8693573	63	1	1.06349	0.952381;
	5453	1	0	0	0	0	1	1.06659262	-5.21004669	225	1	1.08889	1.00444;
	5454	1	0	0	0	0	1	1.00534081	-1.33227644	63	1	1.07937	0.952381;
	5455	1	0	0	0	0	1	1.07904755	-3.6242236	90	1	1.15556	0.855556;
	5456	1	0	0	0	0	1	0.984590348	-2.82864309	63	1	1.07937	0.952381;
	5457	1	0	0	0	0	1	1.03563731	-1.31734447	225	1	1.08889	0.888889;
	5458	1	0	0	0	0	1	1.01818434	6.00348631	63	1	1.07937	0.952381;
	5459	1	0	0	0	0	1	1.05263512	7.65475534	225	1	1.08889	0.888889;
	5460	1	0	0	0	0	1	1.00700665	-9.59390041	63	1	1.06349	0.968254;
	5461	1	-31.8	0	0	0	1	1.08391144	-0.742344907	90	1	1.15556	0.855556;
	5462	1	0	0	0	0	1	1.04897175	-10.904464	63	1	1.07937	0.920635;
	5463	1	9.6	0	0	0	1	1.02613148	-8.97482354	63	1	1.04762	0.952381;
	5464	1	0	0	0	0	1	1.04747754	-7.33773058	90	1	1.06667	0.977778;
	5465	1	0	0	0	0	1	1.03161848	-13.54027	90	1	1.06667	0.977778;
	5466	1	0	0	0	0	1	1.02932416	-22.7233907	90	1	1.06667	0.977778;
	5467	1	0	0	0	0	1	1.04130327	-6.11592032	90	1	1.06667	0.977778;
	5468	1	0	0	0	0	1	1.04053002	-7.99111634	63	1	1.04762	0.952381;
	5469	1	0	0	0	0	1	1.03949903	-8.14925808	63	1	1.04762	0.952381;
	5470	1	0	0	0	0	1	1.04665186	-11.5718324	225	1	1.08444	1.00889;
	5471	1	0	0	0	0	1	1.05683862	-7.00674456	225	1	1.08889	0.933333;
	5472	1	0	0	0	0	1	1.05554877	-19.4111843	63	1	1.07937	0.920635;
	5473	1	0	0	0	0	1	1.03926107	-10.487855	90	1	1.06667	0.977778;
	5474	1	0	0	0	0	1	1.00131374	-1.83396859	63	1	1.07937	0.952381;
	5475	1	0	0	0	0	1	1.00124208	-31.3116915	63	1	1.06349	0.952381;
	5476	1	0	0	0	0	1	0.992154872	-37.7229777	63	1	1.06349	0.952381;
	5477	1	0	0	0	0	1	1.05083739	-15.9151285	225	1	1.08444	1.00444;
	5478	1	0	0	0	0	1	1.01308732	-32.4139906	63	1	1.06349	0.952381;
	5479	1	0	0	0	0	1	1.0495633	-13.5933673	63	1	1.07937	0.920635;
	5480	1	0	0	0	0	1	1.01704708	-20.2414172	63	1	1.07937	0.920635;
	5481	1	0	0	0	0	1	1.04648875	-20.9530356	63	1	1.07937	0.920635;
	5482	1	0	0	0	0	1	1.05876966	-17.7378499	63	1	1.07937	0.920635;
	5483	1	0	0	0	0	1	1.05867078	-18.4745757	63	1	1.07937	0.920635;
	5484	1	0	0	0	0	1	1.06528715	-8.26599666	90	1	1.07731	0.977778;
	5485	1	0	0	0	0	1	1.06037849	-15.5969912	63	1	1.07937	0.920635;
	5486	1	0	0	0	0	1	1.05743925	-7.72295435	225	1	1.08444	1.00889;
	5487	1	0	0	0	0	1	1.03546712	-23.4146636	63	1	1.07937	0.920635;
	5488	1	0	0	0	0	1	1.02999065	-13.868124	90	1	1.06667	0.977778;
	5489	1	0	0	0	0	1	1.06461484	-16.3184997	63	1	1.07937	0.920635;
	5490	1	0	0	0	0	1	1.05321691	-12.5397747	63	1	1.07937	0.920635;
	5491	1	0	0	0	0	1	1.07023934	-4.82477894	225	1	1.08889	1.00444;
	5492	1	0	0	0	0	1	1.00268472	0.0283483598	63	1	1.07937	0.952381;
	5493	1	0	0	0	0	1	1.07005018	-10.1168743	225	1	1.09333	1;
	5494	1	1.6	1.4	0	0	1	1.0434798	-9.87008336	225	1	1.08889	0.933333;
	5495	1	0	0	0	0	1	0.98874122	-30.0517045	63	1	1.06349	0.952381;
	5496	1	0	0	0	0	1	1.07492382	-10.366371	225	1	1.09333	1;
	5497	1	0	0	0	0	1	1.02967091	-15.5336789	63	1	1.06349	0.968254;
	5498	1	0	0	0	0	1	1.03414958	-9.27028949	63	1	1.06349	0.936508;
	5499	1	0	0	0	0	1	1.01517062	-9.0968285	63	1	1.04762	0.952381;
	5500	1	0	0	0	0	1	1.05134412	-15.3898347	63	1	1.07937	0.920635;
	5501	1	0	0	0	0	1	1.06032231	-14.2188928	63	1	1.07937	0.920635;
	5502	1	0	0	0	0	1	1.06682502	-4.90357501	225	1	1.08889	1.00444;
	5503	1	0	0	0	0	1	0.990013038	-8.01916295	63	1	1.07937	0.952381;
	5504	1	0	0	0	0	1	1.06645892	-5.0395654	225	1	1.08889	1.00444;
	5505	1	0	0	0	0	1	1.00565714	-11.9998177	63	1	1.06349	0.936508;
	5506	1	0	0	0	0	1	1.03745939	-15.6066346	63	1	1.06349	0.936508;
	5507	1	0	0	0	0	1	1.02543038	-8.98436661	63	1	1.04762	0.952381;
	5508	1	0	0	0	0	1	1.05390359	-2.0709374	63	1	1.14286	0.857143;
	5509	1	0	0	0	0	1	1.07118825	-4.76150152	225	1	1.08889	1.00444;
	5510	1	0	0	0	0	1	1.03911773	-12.9553558	90	1	1.06667	0.977778;
	5511	1	0	0	0	0	1	0.987279846	-34.5056936	63	1	1.06349	0.952381;
	5512	1	0	0	0	0	1	1.00109187	-33.628998	63	1	1.06349	0.952381;
	5513	1	0	0	0	0	1	1.02574057	-12.6998607	63	1	1.06349	0.936508;
	5514	1	0	0	0	0	1	1.02601382	-12.6714347	63	1	1.06349	0.936508;
	5515	1	0	0	0	0	1	1.0201885	-6.71324921	63	1	1.04762	0.952381;
	5516	1	0	0	0	0	1	1.05863968	-4.58093106	90	1	1.06767	0.977778;
	5517	1	0	0	0	0	1	1.05085016	-14.1422642	63	1	1.06349	0.936508;
	5518	1	0	0	0	0	1	1.01832246	-15.4623087	90	1	1.06667	0.977778;
	5519	1	0	0	0	0	1	1.05941301	-20.7999749	63	1	1.07937	0.920635;
	5520	1	0	0	0	0	1	0.997585625	-0.589349029	63	1	1.07937	0.952381;
	5521	1	0	0	0	0	1	0.997333666	-0.606456764	63	1	1.07937	0.952381;
	5522	1	0	0	0	0	1	1.03778539	-19.0424316	63	1	1.07937	0.920635;
	5523	1	0	0	0	0	1	1.04361752	1.14632165	225	1	1.08889	0.888889;
	5524	1	0	0	0	0	1	1.02363929	-10.959649	63	1	1.07937	0.952381;
	5525	1	0	0	0	0	1	1.04019604	3.94917067	225	1	1.08889	0.888889;
	5526	1	0	0	0	0	1	1.06338635	-8.48547424	225	1	1.08889	0.888889;
	5527	1	0	0	0	0	1	1.03994943	-15.4476809	90	1	1.07778	0.966667;
	5528	1	0	0	0	0	1	1.02580924	-9.28343681	90	1	1.06667	0.977778;
	5529	1	0	0	0	0	1	1.07423299	-0.942412918	90	1	1.07778	0.977778;
	5530	1	0	0	0	0	1	1.04075706	-10.9740108	90	1	1.07778	0.977778;
	5531	1	0	0	0	0	1	1.02293817	-21.8876563	63	1	1.06349	0.968254;
	5532	1	0	0	0	0	1	1.04772906	-8.79557939	90	1	1.07778	0.977778;
	5533	1	0	0	0	0	1	1.02481656	-14.5646262	90	1	1.06667	0.977778;
	5534	1	0	0	0	0	1	1.0482308	-16.0263599	90	1	1.06667	0.977778;
	5535	1	49.2	0	0	0	1	1.02249884	-4.096509	63	1	1.04762	0.952381;
	5536	1	28.5	0	0	0	1	1.02518252	-9.12815717	63	1	1.04762	0.952381;
	5537	1	0	0	0	0	1	1.05842962	-4.41940219	63	1	1.14286	0.857143;
	5538	1	0	0	0	0	1	1.0245312	-9.2457259	225	1	1.08889	0.933333;
	5539	1	0	0	0	0	1	1.01796147	-9.03097272	63	1	1.04762	0.952381;
	5540	1	0	0	0	0	1	1.031617	3.53374716	63	1	1.14286	0.857143;
	5541	1	0	0	0	0	1	1.05357067	1.68691014	225	1	1.08889	0.888889;
	5542	1	0	0	0	0	1	1.07900924	-5.22867592	225	1	1.09024	1.00444;
	5543	1	0	0	0	0	1	1.03459963	-9.17124393	63	1	1.06349	0.936508;
	5544	1	0	0	0	0	1	1.0300782	-16.3070731	63	1	1.07937	0.920635;
	5545	1	0	0	0	0	1	1.01748268	-0.44002252	63	1	1.14286	0.857143;
	5546	1	0	0	0	0	1	1.05216932	-12.1757826	63	1	1.07937	0.920635;
	5547	1	0	0	0	0	1	1.05176405	-12.2035967	63	1	1.07937	0.920635;
	5548	1	0	0	0	0	1	1.04898136	-13.9573989	225	1	1.08444	1.00889;
	5549	1	0	0	0	0	1	1.01445728	-7.75916486	63	1	1.04762	0.952381;
	5550	1	0	0	0	0	1	1.01937563	-7.33090456	63	1	1.04762	0.952381;
	5551	1	0	0	0	0	1	1.03199101	-18.8938116	225	1	1.08444	1.00889;
	5552	1	0	0	0	0	1	0.989691494	-19.3834963	63	1	1.06349	0.936508;
	5553	1	0	0	0	0	1	1.02665517	-23.5831845	63	1	1.07937	0.920635;
	5554	1	0	0	0	0	1	1.04519746	-20.708061	63	1	1.07937	0.920635;
	5555	1	0	0	0	0	1	1.04355294	-9.25812303	225	1	1.08889	0.933333;
	5556	1	0	0	0	0	1	1.04629535	-20.6618139	63	1	1.07937	0.920635;
	5557	1	0	0	0	0	1	1.07611975	-18.4429154	225	1	1.09333	1;
	5558	1	0	0	0	0	1	1.0200191	-10.0215228	90	1	1.06667	0.977778;
	5559	1	0	0	0	0	1	1.00559923	-10.4538627	63	1	1.04762	0.952381;
	5560	1	0	0	0	0	1	1.01964808	-13.8334353	63	1	1.07937	0.952381;
	5561	1	0	0	0	0	1	0.994587867	2.39502064	63	1	1.07937	0.952381;
	5562	1	0	0	0	0	1	1.01633349	-18.6934398	63	1	1.06349	0.968254;
	5563	1	0	0	0	0	1	1.03132327	-12.9770107	63	1	1.06349	0.936508;
	5564	1	0	0	0	0	1	1.05852842	-19.4830036	63	1	1.07937	0.920635;
	5565	1	0	0	0	0	1	0.995449887	-1.23326912	63	1	1.07937	0.952381;
	5566	1	0	0	0	0	1	1.01113823	-10.3767828	63	1	1.07937	0.952381;
	5567	1	0	0	0	0	1	1.01110135	-10.3735551	63	1	1.07937	0.952381;
	5568	1	0	0	0	0	1	1.05801682	-6.41376717	90	1	1.07132	0.977778;
	5569	1	-1	0	0	0	1	1.00575897	-12.8269156	63	1	1.06349	0.936508;
	5570	1	0	0	0	0	1	1.0747401	-3.38483769	63	1	1.14286	0.857143;
	5571	1	0	0	0	0	1	1.07769497	-3.29756227	63	1	1.14286	0.857143;
	5572	1	0	0	0	0	1	1.03457468	-8.43623576	63	1	1.06349	0.936508;
	5573	1	0	0	0	0	1	1.05817765	-18.9431169	63	1	1.07937	0.920635;
	5574	1	0	0	0	0	1	1.07467378	-21.6682182	63	1	1.07937	0.920635;
	5575	1	0	0	0	0	1	1.10504522	-18.4435889	150	1	1.10393	0.966667;
	5576	1	0	0	0	0	1	1.06957574	-14.5237764	63	1	1.07937	0.920635;
	5577	1	0	0	0	0	1	1.06894511	-14.508479	63	1	1.07937	0.920635;
	5578	1	0	0	0	0	1	1.01241746	-3.59853433	63	1	1.07937	0.952381;
	5579	1	0	0	0	0	1	1.00311131	-9.64445707	63	1	1.06349	0.936508;
	5580	1	0	0	0	0	1	1.00447518	-16.8055577	63	1	1.06349	0.936508;
	5581	1	0	0	0	0	1	0.999270575	-10.2047664	63	1	1.07937	0.952381;
	5582	1	0	0	0	0	1	1.0103951	-14.2131459	63	1	1.06349	0.936508;
	5583	1	0	0	0	0	1	1.06000019	-22.8224259	63	1	1.07937	0.920635;
	5584	1	0	0	0	0	1	1.05406268	-13.6261207	90	1	1.07778	0.966667;
	5585	1	0	0	0	0	1	1.01812703	-9.24881981	63	1	1.06349	0.968254;
	5586	1	0	0	0	0	1	1.05356215	-13.7167897	90	1	1.07778	0.966667;
	5587	1	0	0	0	0	1	1.02638717	-8.93133212	63	1	1.04762	0.952381;
	5588	1	-4	0	0	0	1	1.03335404	-12.815179	63	1	1.06349	0.936508;
	5589	1	0	0	0	0	1	1.07137648	-5.13420663	225	1	1.08889	1.00444;
	5590	1	0	0	0	0	1	1.07148349	-5.12801082	225	1	1.08889	1.00444;
	5591	1	0	0	0	0	1	1.02520233	-12.811853	63	1	1.06349	0.936508;
	5592	1	0	0	0	0	1	1.02179349	-3.49599937	63	1	1.14286	0.857143;
	5593	1	0	0	0	0	1	1.05593404	-23.9850238	63	1	1.07937	0.920635;
	5594	1	0	0	0	0	1	1.05607055	-24.0075892	63	1	1.07937	0.920635;
	5595	1	0	0	0	0	1	1.0638779	-5.42865434	225	1	1.08889	1.00444;
	5596	1	0	0	0	0	1	1.01596354	-24.8953022	90	1	1.06667	0.977778;
	5597	1	4	0	0	0	1	1.02188719	-14.2519708	63	1	1.06349	0.936508;
	5598	1	0	0	0	0	1	1.06148559	-17.2613854	63	1	1.07937	0.920635;
	5599	1	0	0	0	0	1	1.06150127	-17.2385066	63	1	1.07937	0.920635;
	5600	1	0	0	0	0	1	1.06587155	-12.2505495	90	1	1.07778	0.966667;
	5601	1	0	0	0	0	1	1.04318617	-14.2755072	63	1	1.06349	0.968254;
	5602	1	0	0	0	0	1	0.99161485	-19.2836442	63	1	1.07937	0.920635;
	5603	1	0	0	0	0	1	0.991972245	-18.8469922	63	1	1.07937	0.920635;
	5604	1	0	0	0	0	1	1.04093685	-12.9133348	63	1	1.06349	0.936508;
	5605	1	15.9	0	0	0	1	1.03668336	-18.8633302	63	1	1.07937	0.920635;
	5606	1	0	0	0	0	1	1.05559757	-21.4029088	63	1	1.07937	0.920635;
	5607	1	0	0	0	0	1	1.05545263	-21.3850019	63	1	1.07937	0.920635;
	5608	1	0	0	0	0	1	1.03170991	-19.1332159	63	1	1.07937	0.920635;
	5609	1	0	0	0	0	1	1.06122565	-4.08245773	63	1	1.14286	0.857143;
	5610	1	0	0	0	0	1	1.06414764	-3.53555409	90	1	1.15556	0.855556;
	5611	1	0	0	0	0	1	1.01699313	-11.6341036	63	1	1.06349	0.936508;
	5612	1	0	0	0	0	1	1.01599086	1.72585901	63	1	1.06349	0.952381;
	5613	1	8.9	0	0	0	1	1.10147702	-18.7567181	150	1	1.1	0.966667;
	5614	1	0	0	0	0	1	1.05254308	-2.14845253	63	1	1.14286	0.857143;
	5615	1	0	0	0	0	1	1.01905343	-11.404639	63	1	1.07937	0.952381;
	5616	1	0	0	0	0	1	1.04090539	-3.08897303	90	1	1.07778	0.977778;
	5617	1	0	0	0	0	1	1.01385565	-32.2893127	63	1	1.06349	0.952381;
	5618	1	0	0	0	0	1	1.02885017	-14.5085225	63	1	1.06349	0.968254;
	5619	1	0	0	0	0	1	1.05546563	-8.2365255	90	1	1.07778	0.977778;
	5620	1	0	0	0	0	1	1.02940062	-23.1517893	63	1	1.07937	0.920635;
	5621	1	0	0	0	0	1	1.05507103	-3.90357389	225	1	1.08889	1.00444;
	5622	1	0	0	0	0	1	1.08314615	0.0577930758	90	1	1.15556	0.855556;
	5623	1	0	0	0	0	1	1.01596208	-12.8064583	63	1	1.06349	0.936508;
	5624	1	0	0	0	0	1	1.03138018	-8.62556131	63	1	1.07937	0.952381;
	5625	1	14.8	0	0	0	1	1.02046128	-4.47970246	63	1	1.07937	0.952381;
	5626	1	0	0	0	0	1	1.00147992	-19.3829074	63	1	1.06349	0.968254;
	5627	1	0	0	0	0	1	1.02854579	-15.5670695	63	1	1.07937	0.920635;
	5628	1	0	0	0	0	1	1.05485699	-19.5590129	63	1	1.07937	0.920635;
	5629	1	0	0	0	0	1	1.05523932	-19.0685876	63	1	1.07937	0.920635;
	5630	1	0	0	0	0	1	1.05739823	-10.1732911	63	1	1.07937	0.920635;
	5631	1	0	0	0	0	1	1.05628103	-10.2812982	63	1	1.07937	0.920635;
	5632	1	0	0	0	0	1	1.05854562	-10.0507374	63	1	1.07937	0.920635;
	5633	1	0	0	0	0	1	1.05493888	-19.4875809	63	1	1.07937	0.920635;
	5634	1	0	0	0	0	1	1.05557285	7.58476612	225	1	1.08996	0.888889;
	5635	1	0	0	0	0	1	1.02865555	-22.3940269	63	1	1.06349	0.968254;
	5636	1	0	0	0	0	1	0.994817326	-29.7523432	63	1	1.06349	0.952381;
	5637	1	0	0	0	0	1	1.02773775	-22.6810563	63	1	1.06349	0.968254;
	5638	1	0	0	0	0	1	1.03413651	-23.1210751	63	1	1.07937	0.920635;
	5639	1	0	0	0	0	1	1.02251259	-13.1058106	63	1	1.06349	0.936508;
	5640	1	0	0	0	0	1	1.04739023	-4.36444531	90	1	1.07778	0.977778;
	5641	1	0	0	0	0	1	1.02237084	-12.9655494	63	1	1.06349	0.936508;
	5642	1	0	0	0	0	1	1.04739337	-4.36924268	90	1	1.07778	0.977778;
	5643	1	0	0	0	0	1	1.03459201	-23.0880503	63	1	1.07937	0.920635;
	5644	1	0	0	0	0	1	0.982322604	-2.21157199	63	1	1.07937	0.952381;
	5645	1	0	0	0	0	1	0.983894016	-2.09915617	63	1	1.07937	0.952381;
	5646	1	0	0	0	0	1	1.05386918	-13.4936215	63	1	1.06349	0.936508;
	5647	1	0	0	0	0	1	1.02783025	-10.0673073	63	1	1.07937	0.920635;
	5648	1	0	0	0	0	1	1.01152711	-20.4887095	90	1	1.06667	0.977778;
	5649	1	0	0	0	0	1	1.02283414	-27.4828041	63	1	1.06349	0.968254;
	5650	1	0	0	0	0	1	1.02281848	-27.4883928	63	1	1.06349	0.968254;
	5651	1	0	0	0	0	1	1.02207279	-13.9430811	90	1	1.06667	0.977778;
	5652	1	0	0	0	0	1	1.01792177	-15.8497221	90	1	1.06667	0.977778;
	5653	1	0	0	0	0	1	1.01362197	-21.7945686	90	1	1.06667	0.977778;
	5654	1	0	0	0	0	1	0.982055552	-30.8039936	63	1	1.06349	0.952381;
	5655	1	0	0	0	0	1	1.04970059	-2.19797658	63	1	1.14286	0.857143;
	5656	1	0	0	0	0	1	1.01098934	-26.5064839	63	1	1.06349	0.952381;
	5657	1	9.8	0	0	0	1	1.0170782	-10.3363248	63	1	1.07937	0.952381;
	5658	1	0	0	0	0	1	0.997263962	-16.0896889	63	1	1.06349	0.936508;
	5659	1	0	0	0	0	1	1.0034751	-16.3100477	63	1	1.06349	0.936508;
	5660	1	0	0	0	0	1	1.0140084	-17.9777844	90	1	1.06667	0.977778;
	5661	1	0	0	0	0	1	0.993465812	-33.3467266	63	1	1.06349	0.952381;
	5662	1	0	0	0	0	1	1.0004743	-11.051135	63	1	1.06349	0.968254;
	5663	1	0	0	0	0	1	1.03082473	-17.3211747	90	1	1.07778	0.966667;
	5664	1	0	0	0	0	1	1.04391416	-13.3496463	63	1	1.06349	0.936508;
	5665	1	0	0	0	0	1	1.01456484	-32.1803681	63	1	1.06349	0.952381;
	5666	1	-15.1	0	0	0	1	1.03963683	-8.30901819	63	1	1.06349	0.936508;
	5667	1	0	0	0	0	1	1.05032748	-16.9755005	225	1	1.08444	1.00444;
	5668	1	0	0	0	0	1	1.01727498	-6.2101354	63	1	1.04762	0.952381;
	5669	1	0	0	0	0	1	1.06034846	-7.87008057	90	1	1.07778	0.977778;
	5670	1	0	0	0	0	1	1.06099608	-18.6552232	63	1	1.07937	0.920635;
	5671	1	0	0	0	0	1	1.0136534	-20.8136271	90	1	1.06667	0.977778;
	5672	1	0	0	0	0	1	1.06099608	-18.6552232	63	1	1.07937	0.920635;
	5673	1	0	0	0	0	1	1.054699	-2.16676746	63	1	1.14286	0.857143;
	5674	1	9	0	0	0	1	1.0255654	-16.4770079	90	1	1.06667	0.977778;
	5675	1	0	0	0	0	1	1.04571924	-16.859183	380	1	1.10526	1.03947;
	5676	1	0	0	0	0	1	1.03238415	-8.68203821	63	1	1.06349	0.936508;
	5677	1	0	0	0	0	1	1.02329397	-8.27498376	150	1	1.05333	0.986667;
	5678	1	0	0	0	0	1	1.03121225	-8.77374769	63	1	1.06349	0.936508;
	5679	1	0	0	0	0	1	1.03165563	-11.6261134	90	1	1.06667	0.977778;
	5680	1	0	0	0	0	1	1.02112852	-11.7120109	63	1	1.06349	0.936508;
	5681	1	0	0	0	0	1	1.0620595	-21.605543	63	1	1.07937	0.920635;
	5682	1	0	0	0	0	1	1.02474387	-19.3347786	63	1	1.06349	0.968254;
	5683	1	0	0	0	0	1	1.03746135	-15.6066779	63	1	1.06349	0.936508;
	5684	1	1	0	0	0	1	1.01899647	-13.3712447	63	1	1.06349	0.936508;
	5685	1	0	0	0	0	1	1.05739255	-7.24066708	90	1	1.07083	0.977778;
	5686	1	0	0	0	0	1	1.00437797	-14.6786736	63	1	1.06349	0.936508;
	5687	1	0	0	0	0	1	1.03736761	-10.2117472	63	1	1.06349	0.936508;
	5688	1	0	0	0	0	1	1.06286783	-12.2263706	225	1	1.09333	1;
	5689	1	0	0	0	0	1	1.03884699	-2.76797366	225	1	1.08889	0.888889;
	5690	1	0	0	0	0	1	1.01892262	-10.3337242	63	1	1.06349	0.936508;
	5691	1	0	0	0	0	1	1.02496142	-12.6683834	63	1	1.06349	0.936508;
	5692	1	0	0	0	0	1	1.05222593	-1.74892437	63	1	1.14286	0.857143;
	5693	1	0	0	0	0	1	1.07282951	1.06992785	225	1	1.13333	0.853333;
	5694	1	0	0	0	0	1	1.06497663	-2.49625332	90	1	1.15556	0.855556;
	5695	1	0	0	0	0	1	1.06712224	-9.42876383	225	1	1.08719	1.00444;
	5696	1	0	0	0	0	1	1.05073945	-16.1760861	225	1	1.08444	1.00889;
	5697	1	0	0	0	0	1	1.00299929	-16.8908311	63	1	1.06349	0.936508;
	5698	1	0	0	0	0	1	1.01808809	-9.03299715	63	1	1.04762	0.952381;
	5699	1	0	0	0	0	1	1.02437675	-6.86132745	63	1	1.04762	0.952381;
	5700	1	0	0	0	0	1	1.03348675	-11.5709292	225	1	1.08889	0.933333;
	5701	1	0	0	0	0	1	1.02161708	-19.8154153	63	1	1.07937	0.920635;
	5702	1	0	0	0	0	1	1.01058265	-10.7959853	63	1	1.06349	0.968254;
	5703	1	0	0	0	0	1	1.03176653	-8.49096813	63	1	1.04762	0.952381;
	5704	1	0	0	0	0	1	1.02791803	-19.1101204	90	1	1.06667	0.977778;
	5705	1	0	0	0	0	1	1.03539454	3.85584512	90	1	1.07778	0.977778;
	5706	1	0	0	0	0	1	1.00351173	-12.504084	63	1	1.06349	0.936508;
	5707	1	0	0	0	0	1	1.07308256	-6.41690636	225	1	1.08889	1.00444;
	5708	1	0	0	0	0	1	1.06881116	-6.14060098	225	1	1.08889	1.00444;
	5709	1	0	0	0	0	1	1.03929083	-10.2268714	90	1	1.06667	0.977778;
	5710	1	0	0	0	0	1	1.02277496	-12.5559214	63	1	1.06349	0.936508;
	5711	1	0	0	0	0	1	1.05508918	-6.63013824	90	1	1.0687	0.977778;
	5712	1	35.1	0	0	0	1	1.05619253	-6.38908311	90	1	1.06946	0.977778;
	5713	1	0	0	0	0	1	1.08009185	-5.24668886	225	1	1.09132	1.00444;
	5714	1	0	0	0	0	1	1.07241643	-5.47345066	225	1	1.08889	1.00444;
	5715	1	0	0	0	0	1	1.03608857	-10.2829442	63	1	1.06349	0.936508;
	5716	1	0	0	0	0	1	1.05478028	-15.7326285	63	1	1.07937	0.920635;
	5717	1	0	0	0	0	1	1.05466654	-15.6936975	63	1	1.07937	0.920635;
	5718	1	9.9	0	0	0	1	1.01486841	5.85325637	63	1	1.07937	0.952381;
	5719	1	0	0	0	0	1	1.01856806	-21.5527054	63	1	1.06349	0.952381;
	5720	1	0	0	0	0	1	1.01996966	-21.4808586	63	1	1.06349	0.952381;
	5721	1	0	0	0	0	1	1.02330127	-22.4648331	63	1	1.06349	0.968254;
	5722	1	0	0	0	0	1	1.03409606	-16.9360239	90	1	1.07778	0.966667;
	5723	1	0	0	0	0	1	1.05021932	-19.0426196	63	1	1.07937	0.920635;
	5724	1	0	0	0	0	1	1.02747709	-22.9535087	150	1	1.08	0.966667;
	5725	1	0	0	0	0	1	1.0721215	4.39563281	225	1	1.13333	0.853333;
	5726	1	0	0	0	0	1	1.06489271	-1.49296277	225	1	1.13333	0.853333;
	5727	1	0	0	0	0	1	1.02084021	-7.81545468	63	1	1.04762	0.952381;
	5728	1	0	0	0	0	1	1.0495033	-9.41434879	225	1	1.08889	0.933333;
	5729	1	0	0	0	0	1	1.00828757	-11.0548585	63	1	1.06349	0.968254;
	5730	1	0	0	0	0	1	1.04565541	-20.1402991	63	1	1.07937	0.920635;
	5731	1	0	0	0	0	1	1.05019375	-13.9851968	225	1	1.08444	1.00889;
	5732	1	0	0	0	0	1	1.05355145	-7.73425641	90	1	1.06667	0.977778;
	5733	1	0	0	0	0	1	1.04373628	-13.0707792	63	1	1.06349	0.968254;
	5734	1	0	0	0	0	1	1.02428365	-13.6583495	90	1	1.06667	0.977778;
	5735	1	0	0	0	0	1	1.04007494	-15.7578803	63	1	1.06349	0.936508;
	5736	1	0	0	0	0	1	1.00769377	-10.3430703	63	1	1.04762	0.952381;
	5737	1	0	0	0	0	1	1.04182091	6.53038457	225	1	1.08889	0.888889;
	5738	1	0	0	0	0	1	1.07461829	-10.3496073	225	1	1.08889	1;
	5739	1	0	0	0	0	1	0.997538803	0.146122856	63	1	1.07937	0.952381;
	5740	1	0	0	0	0	1	1.05503525	-8.22483904	90	1	1.07778	0.977778;
	5741	1	0	0	0	0	1	1.04368694	5.87909896	225	1	1.08889	0.888889;
	5742	1	0	0	0	0	1	1.05453954	-8.26835318	90	1	1.07778	0.977778;
	5743	1	0	0	0	0	1	1.02513726	-10.0141398	90	1	1.06667	0.977778;
	5744	1	0	0	0	0	1	1.07065584	-3.66973402	225	1	1.08889	1.00444;
	5745	1	0	0	0	0	1	1.006937	-33.2927691	63	1	1.06349	0.952381;
	5746	1	0	0	0	0	1	1.01904221	-25.677415	63	1	1.06349	0.968254;
	5747	1	0	0	0	0	1	1.02597773	-10.6640821	90	1	1.06667	0.977778;
	5748	1	0	0	0	0	1	1.04104268	-8.97369178	63	1	1.07937	0.952381;
	5749	1	0	0	0	0	1	1.00881075	-14.9341905	63	1	1.06349	0.936508;
	5750	1	0	0	0	0	1	1.0123543	-5.98019927	90	1	1.06667	0.977778;
	5751	1	0	0	0	0	1	1.02295458	-14.0167613	90	1	1.06667	0.977778;
	5752	1	0	0	0	0	1	1.0237098	-15.2458529	90	1	1.06667	0.977778;
	5753	1	0	0	0	0	1	1.06213011	7.18870706	380	1	1.10526	1;
	5754	1	0	0	0	0	1	0.991544493	-7.27964959	63	1	1.07937	0.952381;
	5755	1	0	0	0	0	1	1.02954275	-12.4689222	63	1	1.06349	0.936508;
	5756	1	0	0	0	0	1	1.03742298	-23.1175029	63	1	1.06349	0.968254;
	5757	1	0	0	0	0	1	1.05393589	-3.62856092	63	1	1.14286	0.857143;
	5758	1	0	0	0	0	1	1.03719658	-15.4235269	63	1	1.06349	0.968254;
	5759	1	0	0	0	0	1	1.02914796	-13.9834939	63	1	1.06349	0.968254;
	5760	1	0	0	0	0	1	1.00930639	-23.3867864	63	1	1.06349	0.968254;
	5761	1	0	0	0	0	1	1.06249987	-11.0887251	63	1	1.07937	0.920635;
	5762	1	0	0	0	0	1	1.06068469	-18.9409394	63	1	1.07937	0.920635;
	5763	1	0	0	0	0	1	1.01694662	6.06278632	63	1	1.07937	0.952381;
	5764	1	0	0	0	0	1	1.02676348	-15.0083296	63	1	1.06349	0.936508;
	5765	1	0	0	0	0	1	1.01993897	5.98660263	63	1	1.07937	0.952381;
	5766	1	0	0	0	0	1	1.03730735	-20.2956457	63	1	1.07937	0.920635;
	5767	1	0	0	0	0	1	1.03990184	-13.4077182	63	1	1.06349	0.936508;
	5768	1	0	0	0	0	1	1.01069525	-32.9508979	63	1	1.06349	0.952381;
	5769	1	0	0	0	0	1	1.02088663	-23.8486938	90	1	1.06667	0.977778;
	5770	1	0	0	0	0	1	0.994204495	-32.7096556	63	1	1.06349	0.952381;
	5771	1	0	0	0	0	1	1.02386674	-10.8880375	63	1	1.06349	0.968254;
	5772	1	0	0	0	0	1	1.05973316	-15.7852504	63	1	1.07937	0.920635;
	5773	1	0	0	0	0	1	0.9209362	-13.5078686	45	1	1	0.888889;
	5774	1	0	0	0	0	1	1.05102803	-16.5790444	225	1	1.08444	1.00889;
	5775	1	0	0	0	0	1	1.03894141	-9.92682937	63	1	1.07937	0.920635;
	5776	1	0	0	0	0	1	1.03771868	-23.2173341	63	1	1.07937	0.920635;
	5777	1	0	0	0	0	1	1.02224296	-12.0229408	63	1	1.06349	0.936508;
	5778	1	0	0	0	0	1	1.04510998	-9.35542326	90	1	1.07778	0.977778;
	5779	1	0	0	0	0	1	1.03703556	-15.8610693	63	1	1.06349	0.936508;
	5780	1	0	0	0	0	1	1.01699076	-11.9483552	63	1	1.07937	0.952381;
	5781	1	0	0	0	0	1	1.04567316	-15.1953778	90	1	1.07778	0.966667;
	5782	1	0	0	0	0	1	1.05293159	-23.6449093	63	1	1.07937	0.920635;
	5783	1	0	0	0	0	1	0.934743426	-13.6932675	45	1	1	0.888889;
	5784	1	0	0	0	0	1	1.04766035	-16.5402714	63	1	1.07937	0.920635;
	5785	1	0	0	0	0	1	1.05190854	-16.5942047	63	1	1.07937	0.920635;
	5786	1	0	0	0	0	1	1.04963853	-23.6114891	63	1	1.07937	0.920635;
	5787	1	0	0	0	0	1	1.04380783	-18.8935617	63	1	1.07937	0.920635;
	5788	1	0	0	0	0	1	1.04377262	-18.8457012	63	1	1.07937	0.920635;
	5789	1	0	0	0	0	1	1.04595996	-13.8823419	225	1	1.08444	1.00444;
	5790	1	0	0	0	0	1	1.01915247	-7.90749986	63	1	1.04762	0.952381;
	5791	1	0	0	0	0	1	1.03490794	-14.6182802	63	1	1.07937	0.920635;
	5792	1	0	0	0	0	1	1.0567966	-8.09318204	90	1	1.06814	0.977778;
	5793	1	0	0	0	0	1	1.00379181	-2.42066239	63	1	1.07937	0.952381;
	5794	1	0	0	0	0	1	1.01974195	-20.329857	63	1	1.06349	0.952381;
	5795	1	23.1	0	0	0	1	1.05313602	-6.93877224	90	1	1.067	0.977778;
	5796	1	0	0	0	0	1	1.04531277	1.78878643	225	1	1.08889	0.888889;
	5797	1	0	0	0	0	1	0.998237927	-2.09412481	63	1	1.07937	0.952381;
	5798	1	0	0	0	0	1	1.00372558	-21.9124701	63	1	1.06349	0.952381;
	5799	1	0	0	0	0	1	1.03089549	-27.3753043	63	1	1.06349	0.968254;
	5800	1	0	0	0	0	1	1.01725096	-25.2743413	63	1	1.06349	0.968254;
	5801	1	0	0	0	0	1	1.02323866	-15.0484739	63	1	1.06349	0.936508;
	5802	1	0	0	0	0	1	1.01504658	-6.21814343	63	1	1.04762	0.952381;
	5803	1	0	0	0	0	1	1.01844587	-6.34247914	63	1	1.04762	0.952381;
	5804	1	0	0	0	0	1	0.997365187	-30.1472153	63	1	1.06349	0.952381;
	5805	1	30.5	0	0	0	1	1.02089713	-21.3343889	63	1	1.07937	0.920635;
	5806	1	0	0	0	0	1	1.04796856	-8.21532706	90	1	1.07778	0.977778;
	5807	1	0	0	0	0	1	1.01491454	-4.60667299	63	1	1.07937	0.952381;
	5808	1	0	0	0	0	1	1.01464263	3.05915075	63	1	1.14286	0.857143;
	5809	1	0	0	0	0	1	1.03865654	-19.4497265	63	1	1.06349	0.968254;
	5810	1	0	0	0	0	1	1.04540417	-13.1690663	90	1	1.07015	0.977778;
	5811	1	0	0	0	0	1	1.00896104	-14.7144811	63	1	1.06349	0.936508;
	5812	1	0	0	0	0	1	1.07200075	-13.8772109	225	1	1.09333	1;
	5813	1	0	0	0	0	1	1.01361397	-13.797422	63	1	1.06349	0.936508;
	5814	1	0	0	0	0	1	1.01231363	2.93443991	63	1	1.14286	0.857143;
	5815	1	3.4	0	0	0	1	1.03161576	3.53378325	63	1	1.14286	0.857143;
	5816	1	0	0	0	0	1	1.02177853	-24.8349355	90	1	1.06667	0.977778;
	5817	1	0	0	0	0	1	1.06204747	-12.8551286	225	1	1.09333	1;
	5818	1	0	0	0	0	1	1.05720352	-13.5335863	63	1	1.06411	0.936508;
	5819	1	0	0	0	0	1	1.04442351	-13.843403	63	1	1.06349	0.968254;
	5820	1	0	0	0	0	1	1.05637192	-15.7109624	63	1	1.06624	0.936508;
	5821	1	0	0	0	0	1	1.02188813	-17.616312	90	1	1.06667	0.977778;
	5822	1	0	0	0	0	1	1.01075208	-8.41045359	63	1	1.04762	0.952381;
	5823	1	0	0	0	0	1	1.0036239	-10.7667863	63	1	1.06349	0.968254;
	5824	1	0	0	0	0	1	0.935363399	-13.6360421	45	1	1	0.888889;
	5825	1	0	0	0	0	1	0.950389534	-12.5218267	45	1	1	0.888889;
	5826	1	0	0	0	0	1	1.03415966	-10.2915819	63	1	1.06349	0.936508;
	5827	1	0	0	0	0	1	1.02528959	-10.4968938	63	1	1.06349	0.936508;
	5828	1	0	0	0	0	1	1.01975783	-8.92457465	90	1	1.06667	0.977778;
	5829	1	0	0	0	0	1	1.05322157	-9.68615518	90	1	1.06667	0.977778;
	5830	1	0	0	0	0	1	1.02744359	-22.8642893	90	1	1.06667	0.977778;
	5831	1	0	0	0	0	1	1.04525667	-10.4212285	90	1	1.07778	0.977778;
	5832	1	1	0	0	0	1	1.02980569	-13.6994346	63	1	1.06349	0.968254;
	5833	1	0	0	0	0	1	1.03262425	-14.4084596	63	1	1.06349	0.968254;
	5834	1	0	0	0	0	1	1.04198718	-19.7795788	63	1	1.07937	0.920635;
	5835	1	0	0	0	0	1	1.07158076	-4.18384253	225	1	1.08889	0.888889;
	5836	1	0	0	0	0	1	1.06658445	-22.5293202	63	1	1.07937	0.920635;
	5837	1	0	0	0	0	1	1.0668873	-22.5124422	63	1	1.07937	0.920635;
	5838	1	0	0	0	0	1	0.98846063	-10.7176859	63	1	1.06349	0.936508;
	5839	1	0	0	0	0	1	1.01222982	-17.9463424	90	1	1.06667	0.977778;
	5840	1	0	0	0	0	1	0.893878048	-15.1740339	45	1	1	0.888889;
	5841	1	0	0	0	0	1	1.04559947	-20.2376915	63	1	1.07937	0.920635;
	5842	1	-10.2	0	0	0	1	1.05352807	-12.2699624	63	1	1.06593	0.936508;
	5843	1	0	0	0	0	1	1.05596489	-18.9656268	63	1	1.07937	0.920635;
	5844	1	0	0	0	0	1	1.03117729	-24.2316284	225	1	1.08444	1.00444;
	5845	1	0	0	0	0	1	1.02322839	-13.9831853	90	1	1.06667	0.977778;
	5846	1	0	0	0	0	1	1.0151075	-19.9548167	90	1	1.06667	0.977778;
	5847	1	5.5	0	0	0	1	1.02241718	-19.6902269	63	1	1.06349	0.968254;
	5848	1	0	0	0	0	1	1.07172911	1.50271455	225	1	1.13333	0.853333;
	5849	1	0	0	0	0	1	1.0383086	-23.4284779	63	1	1.07937	0.920635;
	5850	1	0	0	0	0	1	1.04358889	-6.33354518	90	1	1.06667	0.977778;
	5851	1	0	0	0	0	1	1.05532898	-17.4156399	63	1	1.07937	0.920635;
	5852	1	0	0	0	0	1	1.00643859	-0.106528807	63	1	1.07937	0.952381;
	5853	1	0	0	0	0	1	1.04655973	-8.82537541	380	1	1.10263	1.03778;
	5854	1	0	0	0	0	1	1.0460627	-20.272519	63	1	1.07937	0.920635;
	5855	1	0	0	0	0	1	1.04456516	-20.4081482	63	1	1.07937	0.920635;
	5856	1	0	0	0	0	1	1.015806	0.558268067	63	1	1.06349	0.952381;
	5857	1	0	0	0	0	1	1.01948513	-18.6968632	63	1	1.06349	0.968254;
	5858	1	0	0	0	0	1	0.982808207	-15.7519878	63	1	1.06349	0.968254;
	5859	1	0	0	0	0	1	1.06787724	-3.26975448	225	1	1.08889	1.00444;
	5860	1	0	0	0	0	1	0.991701829	-9.77704805	63	1	1.06349	0.936508;
	5861	1	0	0	0	0	1	1.02464255	-11.6444673	63	1	1.07937	0.920635;
	5862	1	0	0	0	0	1	1.02266558	-12.1483806	63	1	1.06349	0.936508;
	5863	1	0	0	0	0	1	1.02331057	-14.996531	63	1	1.06349	0.936508;
	5864	1	0	0	0	0	1	1.057163	-11.9879735	63	1	1.07937	0.920635;
	5865	1	0	0	0	0	1	1.05192677	-15.2209274	90	1	1.06667	0.977778;
	5866	1	0	0	0	0	1	1.03115889	-4.00942536	63	1	1.04762	0.952381;
	5867	1	0	0	0	0	1	1.01785156	-17.4214954	63	1	1.06349	0.936508;
	5868	1	0	0	0	0	1	1.05084365	-6.5903448	90	1	1.07778	0.977778;
	5869	1	0	0	0	0	1	1.01443062	-14.5667891	63	1	1.06349	0.936508;
	5870	1	0	0	0	0	1	0.890238794	-14.6323496	45	1	1	0.888889;
	5871	1	0	0	0	0	1	1.0518652	-16.5933386	63	1	1.07937	0.920635;
	5872	1	0	0	0	0	1	1.02394283	-5.94734017	63	1	1.04762	0.952381;
	5873	1	0	0	0	0	1	1.03169661	3.54261005	63	1	1.14286	0.857143;
	5874	1	0	0	0	0	1	1.00096274	-15.2633523	63	1	1.06349	0.936508;
	5875	1	0	0	0	0	1	1.05406249	-7.03003015	90	1	1.06667	0.977778;
	5876	1	0	0	0	0	1	1.06815169	-16.2983957	63	1	1.07937	0.920635;
	5877	1	0	0	0	0	1	1.07046667	-16.1930875	63	1	1.07937	0.920635;
	5878	1	0	0	0	0	1	1.00980383	-20.5551172	63	1	1.07937	0.920635;
	5879	1	0	0	0	0	1	1.01982511	-12.3492989	225	1	1.08889	0.933333;
	5880	1	0	0	0	0	1	1.02786401	-7.06422598	63	1	1.04762	0.952381;
	5881	1	0	0	0	0	1	1.06904228	2.9213686	225	1	1.13333	0.853333;
	5882	1	0	0	0	0	1	1.06142482	-3.80071529	90	1	1.07778	0.977778;
	5883	1	0	0	0	0	1	1.05554661	-3.34261344	90	1	1.07778	0.977778;
	5884	1	0	0	0	0	1	1.03993691	-10.2889467	63	1	1.06349	0.936508;
	5885	1	0	0	0	0	1	1.01440344	-15.4629162	90	1	1.06667	0.977778;
	5886	1	0	0	0	0	1	1.05247912	6.25179743	380	1	1.15	0.8;
	5887	1	0	0	0	0	1	1.06432896	6.08141732	380	1	1.15	0.8;
	5888	1	0	0	0	0	1	1.0077927	14.9726206	225	1	1.15	0.8;
	5889	1	0	0	0	0	1	1.00778746	14.9712277	225	1	1.15	0.8;
	5890	1	0	0	0	0	1	1.04760569	21.9900386	380	1	1.15	0.8;
	5891	1	0	0	0	0	1	1.04090114	7.71173704	225	1	1.15	0.8;
	5892	1	0	0	0	0	1	1.04514494	9.14101026	380	1	1.15	0.8;
	5893	1	0	0	0	0	1	1.05905215	15.2102479	380	1	1.15	0.8;
	5894	1	0	0	0	0	1	1.01593899	-18.6091921	225	1	1.15	0.8;
	5895	1	0	0	0	0	1	1.06805298	9.01691492	380	1	1.15	0.8;
	5896	1	0	0	0	0	1	1.05552291	-4.79071609	380	1	1.15	0.8;
	5897	1	0	0	0	0	1	1.05734762	6.27169582	380	1	1.15	0.8;
	5898	1	0	0	0	0	1	1.04871325	6.10337487	380	1	1.15	0.8;
	5899	1	0	0	0	0	1	1.05140133	7.2720735	380	1	1.15	0.8;
	5900	1	0	0	0	0	1	1.05113536	7.24836533	380	1	1.15	0.8;
	5901	1	0	0	0	0	1	1.06715098	4.80438015	380	1	1.15	0.8;
	5902	1	0	0	0	0	1	1.07573825	1.46869383	380	1	1.15	0.8;
	5903	1	0	0	0	0	1	1.0643083	-22.9746462	380	1	1.15	0.8;
	5904	1	0	0	0	0	1	1.05330091	-21.935151	380	1	1.15	0.8;
	5905	1	0	0	0	0	1	1.07087242	-14.1113798	380	1	1.15	0.8;
	5906	1	0	0	0	0	1	1.06618635	-5.16656949	380	1	1.15	0.8;
	5907	1	0	0	0	0	1	1.06997096	-3.38055373	380	1	1.15	0.8;
	5908	1	0	0	0	0	1	1.08726757	-2.27891962	380	1	1.15	0.8;
	5909	1	0	0	0	0	1	1.07836182	-6.12864903	380	1	1.15	0.8;
	5910	1	0	0	0	0	1	1.06006648	-6.94619111	380	1	1.15	0.8;
	5911	1	0	0	0	0	1	1.10198218	-16.2917505	225	1	1.15	0.8;
	5912	1	0	0	0	0	1	1.07779102	-4.073409	380	1	1.15	0.8;
	5913	1	0	0	0	0	1	1.03661952	-25.8984389	380	1	1.15	0.8;
	5914	1	0	0	0	0	1	1.05189929	7.90772101	380	1	1.15	0.8;
	5915	1	0	0	0	0	1	1.06530306	-6.39231901	380	1	1.15	0.8;
	5916	1	0	0	0	0	1	1.08722461	-14.7181029	225	1	1.15	0.8;
	5917	1	0	0	0	0	1	1.05277064	-6.36334145	380	1	1.15	0.8;
	5918	1	0	0	0	0	1	1.08301713	-7.20028118	380	1	1.15	0.8;
	5919	1	0	0	0	0	1	1.05554474	-19.7391527	380	1	1.15	0.8;
	5920	1	0	0	0	0	1	1.06340857	-4.96365494	380	1	1.15	0.8;
	5921	1	0	0	0	0	1	1.06773638	-9.96638481	380	1	1.15	0.8;
	5922	1	0	0	0	0	1	1.07086255	-10.985839	380	1	1.15	0.8;
	5923	1	0	0	0	0	1	1.07540836	-3.97349576	380	1	1.15	0.8;
	5924	1	0	0	0	0	1	1.07573833	-3.84880931	225	1	1.15	0.8;
	5925	1	0	0	0	0	1	1.07350734	-4.39084137	380	1	1.15	0.8;
	5926	1	0	0	0	0	1	1.02515337	-23.0889094	150	1	1.15	0.8;
	5927	1	0	0	0	0	1	1.07098955	-11.7616054	380	1	1.15	0.8;
	5928	1	0	0	0	0	1	1.07488595	-0.84999482	380	1	1.15	0.8;
	5929	1	0	0	0	0	1	1.08183047	-5.62036085	380	1	1.15	0.8;
	5930	1	0	0	0	0	1	1.03882141	-11.9603339	380	1	1.15	0.8;
	5931	1	0	0	0	0	1	1.01782541	-8.58305859	225	1	1.15	0.8;
	5932	1	0	0	0	0	1	1.06118951	-23.134355	380	1	1.15	0.8;
	5933	1	0	0	0	0	1	1.07024478	-11.5932744	380	1	1.15	0.8;
	5934	1	0	0	0	0	1	1.05314528	-21.9931308	380	1	1.15	0.8;
	5935	1	0	0	0	0	1	1.07007632	-14.2311856	380	1	1.15	0.8;
	5936	1	0	0	0	0	1	1.0634337	-3.11936831	380	1	1.15	0.8;
	5937	1	0	0	0	0	1	1.08311444	-5.05787237	380	1	1.15	0.8;
	5938	1	0	0	0	0	1	1.06931387	-13.7233957	380	1	1.15	0.8;
	5939	1	0	0	0	0	1	1.06800572	-0.63122768	380	1	1.15	0.8;
	5940	1	0	0	0	0	1	1.03519606	-24.8633291	380	1	1.15	0.8;
	5941	1	0	0	0	0	1	1.05683363	7.74359983	380	1	1.15	0.8;
	5942	1	0	0	0	0	1	1.07943572	-5.82087769	380	1	1.15	0.8;
	5943	1	0	0	0	0	1	1.04760179	-6.29370883	380	1	1.15	0.8;
	5944	1	0	0	0	0	1	1.05962964	-4.85998674	380	1	1.15	0.8;
	5945	1	0	0	0	0	1	1.0822248	-7.08824978	380	1	1.15	0.8;
	5946	1	0	0	0	0	1	1.05607529	-19.9506238	380	1	1.15	0.8;
	5947	1	0	0	0	0	1	1.07370133	-3.92502192	380	1	1.15	0.8;
	5948	1	0	0	0	0	1	1.0769426	-10.9121202	380	1	1.15	0.8;
	5949	1	0	0	0	0	1	1.07596334	-3.84762185	225	1	1.15	0.8;
	5950	1	0	0	0	0	1	1.07086401	-11.5885687	380	1	1.15	0.8;
	5951	1	0	0	0	0	1	1.07959757	-14.5870141	380	1	1.15	0.8;
	5952	1	0	0	0	0	1	1.07790075	-5.65092113	380	1	1.15	0.8;
	5953	1	0	0	0	0	1	1.05723098	-5.4527389	380	1	1.15	0.8;
	5954	1	0	0	0	0	1	1.031742	-12.252215	380	1	1.15	0.8;
	5955	1	0	0	0	0	1	1.06996568	1.41272932	380	1	1.15	0.8;
	5956	1	0	0	0	0	1	1.0443733	-8.52746888	225	1	1.15	0.8;
	5957	1	0	0	0	0	1	1.0678434	-5.9089107	380	1	1.15	0.8;
	5958	1	0	0	0	0	1	1.07034066	-5.86427649	380	1	1.15	0.8;
	5959	1	0	0	0	0	1	1.06363929	-3.53945675	380	1	1.15	0.8;
	5960	1	0	0	0	0	1	1.07393996	-5.09541011	380	1	1.15	0.8;
	5961	1	0	0	0	0	1	1.06032063	-7.55415346	225	1	1.15	0.8;
	5962	1	0	0	0	0	1	1.07192001	-1.22866743	380	1	1.15	0.8;
	5963	1	0	0	0	0	1	1.12422578	-21.6552234	150	1	1.15	0.8;
	5964	1	0	0	0	0	1	1.04435745	-3.9768124	380	1	1.15	0.8;
	5965	1	0	0	0	0	1	1.07417698	-5.60828874	380	1	1.15	0.8;
	5966	1	0	0	0	0	1	1.07236628	-5.78343366	380	1	1.15	0.8;
	5967	1	0	0	0	0	1	1.0695789	-5.02890506	380	1	1.15	0.8;
	5968	1	0	0	0	0	1	1.03453891	-5.27824471	225	1	1.15	0.8;
	5969	1	0	0	0	0	1	1.03751175	-0.429596584	380	1	1.15	0.8;
	5970	1	0	0	0	0	1	1.05502668	-3.80716611	380	1	1.15	0.8;
	5971	1	0	0	0	0	1	1.0723764	-6.04372515	380	1	1.15	0.8;
	5972	1	0	0	0	0	1	1.06759029	-5.4607006	380	1	1.15	0.8;
	5973	1	0	0	0	0	1	1.05021868	-14.2281162	380	1	1.15	0.8;
	5974	1	0	0	0	0	1	1.08359307	-7.27994498	225	1	1.15	0.8;
	5975	1	0	0	0	0	1	1.06529092	-6.43547245	380	1	1.15	0.8;
	5976	1	0	0	0	0	1	1.07850073	-5.82839073	380	1	1.15	0.8;
	5977	1	0	0	0	0	1	1.07039188	-4.81050339	380	1	1.15	0.8;
	5978	1	0	0	0	0	1	1.0353999	-0.823200067	380	1	1.15	0.8;
	5979	1	0	0	0	0	1	1.06019954	-3.79837328	380	1	1.15	0.8;
	5980	1	0	0	0	0	1	1.08452517	-5.95878807	380	1	1.15	0.8;
	5981	1	0	0	0	0	1	1.05409672	-4.74184181	380	1	1.15	0.8;
	5982	1	0	0	0	0	1	1.06713131	-5.3237707	380	1	1.15	0.8;
	5983	1	0	0	0	0	1	1.1039511	-0.374291126	380	1	1.15	0.8;
	5984	1	0	0	0	0	1	1.04968682	-13.9833345	380	1	1.15	0.8;
	5985	1	0	0	0	0	1	1.07556088	-0.456561412	380	1	1.15	0.8;
	5986	1	0	0	0	0	1	1.088265	-6.30453951	380	1	1.15	0.8;
	5987	1	0	0	0	0	1	1.06739378	-3.74742223	380	1	1.15	0.8;
	5988	1	91	-13.2	0	0	1	1.05976938	9.23452431	380	1	1.15	0.8;
