	5989	2	0	0	0	0	1	1.06617	-11.0169005	380	1	1.15	0.8;
	5990	2	-645	239.9	0	-150	1	1.06953657	0.592053996	380	1	1.15	0.8;
	5991	1	91.4	-18.1	0	0	1	1.04627315	-8.88480652	90	1	1.15	0.8;
	5992	1	50.8	-0.2	0	0	1	1.03085758	-12.1754937	225	1	1.15	0.8;
	5993	2	39	156.3	0	-150	1	1.072	1.21324893	380	1	1.15	0.8;
	5994	1	0	0	0	0	1	1.05814487	2.61307736	380	1	1.15	0.8;
	5995	2	192.9	128	0	0	1	1.04399697	8.02973791	225	1	1.15	0.8;
	5996	2	-20	-41	0	0	1	1.12007729	7.96210286	225	1	1.15	0.8;
	5997	1	-94	0	0	0	1	1.06248582	7.46542215	380	1	1.15	0.8;
	5998	2	813.3	105.1	0	0	1	1.06333664	4.68218503	380	1	1.15	0.8;
	5999	2	0	0	0	0	1	1.05362051	-11.9534398	225	1	1.15	0.8;
	6000	1	79.8	8.3	0	0	1	1.06852063	-11.4393316	380	1	1.15	0.8;
	6001	1	0	0	0	0	1	1.03967727	-14.7277519	380	1	1.15	0.8;
	6002	1	0	0	0	0	1	1.05036492	-8.85596242	225	1	1.15	0.8;
	6003	2	542.9	0	0	0	1	1.07097295	-9.43829684	380	1	1.15	0.8;
	6004	1	299.3	0	0	0	1	1.05058116	-6.2398763	225	1	1.15	0.8;
	6005	1	-40.3	0	0	0	1	1.05218743	0.291005548	380	1	1.15	0.8;
	6006	2	0	0	0	0	1	1.06977148	-11.309691	225	1	1.15	0.8;
	6007	1	81.9	0	0	0	1	1.05729889	-11.2533001	225	1	1.15	0.8;
	6008	1	467.5	-73.5	0	0	1	1.07548996	-5.64971588	380	1	1.15	0.8;
	6009	1	210.6	-29.6	0	0	1	1.05543866	-3.47515101	380	1	1.15	0.8;
	6010	1	-0.1	-0.3	0	0	1	1.10848444	-19.0490933	150	1	1.15	0.8;
	6011	1	1.1	0	0	0	1	1.01632975	-10.0161673	225	1	1.15	0.8;
	6012	1	73	-9.3	0	0	1	1.0786267	-9.06558888	380	1	1.15	0.8;
	6013	1	0	0	0	0	1	1.0495876	3.51736378	380	1	1.15	0.8;
	6014	2	176.1	54.3	0	0	1	1.03950079	-4.86501299	225	1	1.15	0.8;
	6015	1	475.5	68.7	0	0	1	1.04242922	-7.8847396	225	1	1.15	0.8;
	6016	1	-463.6	0	0	0	1	1.04466344	-0.128482066	380	1	1.15	0.8;
	6017	1	-5	0	0	0	1	1.04605874	-6.03495746	225	1	1.15	0.8;
	6018	1	-9.3	0	0	0	1	1.06130496	-4.52107521	380	1	1.15	0.8;
	6019	2	-273.8	-63.6	0	0	1	1.05009664	13.1875246	380	1	1.15	0.8;
	6020	1	67.9	-7.6	0	0	1	1.05779962	-10.1146178	225	1	1.15	0.8;
	6021	1	2003.1	-472.7	0	0	1	1.04311653	-15.4904573	380	1	1.15	0.8;
	6022	1	112.6	24	0	0	1	1.05136973	17.3069596	380	1	1.15	0.8;
	6023	1	560.1	15.3	0	0	1	1.05650075	-0.669638545	380	1	1.15	0.8;
	6024	1	333.5	-70.9	0	0	1	1.05208928	6.62826196	380	1	1.15	0.8;
	6025	1	39.2	-33.6	0	0	1	1.05348574	5.99928835	380	1	1.15	0.8;
	6026	1	101.1	39.6	0	0	1	1.03044977	4.98029676	225	1	1.15	0.8;
	6027	1	222.2	26.5	0	0	1	1.04272958	-14.7245679	380	1	1.15	0.8;
	6028	2	-943.2	93.2	0	0	1	1.07196158	16.1960151	380	1	1.15	0.8;
	6029	1	21.4	-44.5	0	0	1	1.04349466	-14.3264354	380	1	1.15	0.8;
	6030	1	67	2.1	0	0	1	0.997051051	-26.395587	225	1	1.15	0.8;
	6031	1	62.9	4.4	0	0	1	1.0157022	-37.8286751	225	1	1.15	0.8;
	6032	1	125.6	-28.8	0	0	1	1.03807629	-13.4655897	380	1	1.15	0.8;
	6033	1	4	251.8	0	0	1	1.0801452	-11.1696466	225	1	1.15	0.8;
	6034	2	0	0	0	0	1	0.975	-4.74560296	380	1	1.15	0.8;
	6035	1	14.5	-0.2	0	0	1	1.04584007	-12.1013151	225	1	1.15	0.8;
	6036	1	0	0	0	0	1	1.06429557	-11.0724204	225	1	1.15	0.8;
	6037	2	0	0	0	0	1	1.03	-11.8600007	380	1	1.15	0.8;
	6038	1	76.8	128.9	0	0	1	1.04120538	-15.018741	380	1	1.15	0.8;
	6039	1	58.7	17.3	0	0	1	1.04865048	-12.1544533	225	1	1.15	0.8;
	6040	2	634	0	0	0	1	1.05324415	5.85195356	380	1	1.15	0.8;
	6041	2	419.1	0	0	0	1	1.05332774	5.90189741	380	1	1.15	0.8;
	6042	1	70	-10.2	0	0	1	1.03822537	-7.60997013	225	1	1.15	0.8;
	6043	1	96.5	5.4	0	0	1	1.0518705	7.21925408	380	1	1.15	0.8;
	6044	1	76.1	0	0	0	1	1.05486447	-10.3520948	225	1	1.15	0.8;
	6045	2	0	0	0	0	1	1.096	-4.76050438	380	1	1.15	0.8;
	6046	1	0	0	0	0	1	0.971164792	-10.2351311	63	1	1.15	0.8;
	6047	1	0	0	0	0	1	1.05005176	6.01240804	380	1	1.15	0.8;
	6048	1	165	0	0	0	1	1.07102952	-10.7098301	225	1	1.15	0.8;
	6049	1	153.4	20	0	0	1	1.03367284	-13.6942633	380	1	1.15	0.8;
	6050	1	3.3	-12.7	0	0	1	1.05354316	18.1306266	380	1	1.15	0.8;
	6051	1	0.6	-12.7	0	0	1	1.05356286	18.1378254	380	1	1.15	0.8;
	6052	2	56	-33	0	0	1	1.045	9.61856645	225	1	1.15	0.8;
	6053	1	-31.1	45.7	0	0	1	1.0423464	8.40670338	225	1	1.15	0.8;
	6054	2	0	0	0	0	1	1.062	11.4882182	380	1	1.15	0.8;
	6055	1	-167.8	0	0	0	1	1.06274709	10.570461	380	1	1.15	0.8;
	6056	1	141.1	-0.4	0	0	1	1.00728173	14.8340127	225	1	1.15	0.8;
	6057	2	0	0	0	0	1	0.998	27.4370175	380	1	1.15	0.8;
	6058	2	105.1	-39.7	0	0	1	1.05469549	19.3347545	380	1	1.15	0.8;
	6059	1	234.8	-84.8	0	0	1	1.05895541	18.0556631	380	1	1.15	0.8;
	6060	2	-37.9	0	0	0	1	1.052	10.235678	380	1	1.15	0.8;
	6061	1	228	-19.9	0	0	1	1.06103442	19.2908743	380	1	1.15	0.8;
	6062	1	160.4	-41.7	0	0	1	1.05325169	6.01936256	380	1	1.15	0.8;
	6063	1	197.9	-99.7	0	0	1	1.06647041	5.79641661	380	1	1.15	0.8;
	6064	1	52.1	-31.8	0	0	1	1.03567937	1.56061777	225	1	1.15	0.8;
	6065	1	47.3	-1.1	0	0	1	1.04414275	3.22145695	225	1	1.15	0.8;
	6066	1	58	-18.6	0	0	1	1.0618555	5.67319239	380	1	1.15	0.8;
	6067	1	501.6	171.2	0	0	1	1.03946827	15.5401214	380	1	1.15	0.8;
	6068	1	0	0	0	0	1	1.02554311	-11.1529403	225	1	1.15	0.8;
	6069	1	231.6	19.7	0	0	1	1.06645281	7.13184762	380	1	1.15	0.8;
	6070	1	0	0	0	0	1	1.01463199	13.1205726	225	1	1.15	0.8;
	6071	2	94.9	64.7	0	0	1	1.007	15.0682204	225	1	1.15	0.8;
	6072	1	0	0	0	0	1	1.05477509	14.339275	380	1	1.15	0.8;
	6073	1	0	0	0	0	1	1.05569612	14.1320174	380	1	1.15	0.8;
	6074	1	162.4	36.9	0	0	1	1.05699164	21.511974	380	1	1.15	0.8;
	6075	1	28.6	-19.4	0	0	1	1.01657407	-18.5102613	225	1	1.15	0.8;
	6076	2	0	0	0	0	1	1.0713419	-0.424043949	380	1	1.15	0.8;
	6077	1	0	0	0	0	1	1.04165374	-5.40025059	225	1	1.15	0.8;
	6078	1	-25.5	38.1	0	0	1	1.071818	-1.6636666	380	1	1.15	0.8;
	6079	1	0	0	0	0	1	1.05197916	-0.142853938	150	1	1.15	0.8;
	6080	2	0	0	0	0	1	1.06080844	-6.1937149	380	1	1.15	0.8;
	6081	1	0	0	0	0	1	1.04991299	-11.611994	380	1	1.15	0.8;
	6082	1	72	0	0	0	1	1.05508869	-9.63296112	225	1	1.15	0.8;
	6083	1	55.3	-8.5	0	0	1	1.02111042	-10.1944746	225	1	1.15	0.8;
	6084	1	128.3	1.4	0	0	1	1.07474237	-4.08218425	380	1	1.15	0.8;
	6085	1	168.6	-9.2	0	0	1	1.06610309	-11.0490276	380	1	1.15	0.8;
	6086	2	90.6	274.4	0	0	1	1.042	15.4962864	380	1	1.15	0.8;
	6087	1	0	0	0	0	1	1.05143871	-11.7750467	380	1	1.15	0.8;
	6088	1	885.5	0	0	0	1	1.04477126	-2.21917533	225	1	1.15	0.8;
	6089	2	0	0	0	0	1	1.046	1.961875	380	1	1.15	0.8;
	6090	1	0	0	0	0	1	1.0531143	-0.560648033	150	1	1.15	0.8;
	6091	1	0	0	0	0	1	1.0531143	-0.560648033	150	1	1.15	0.8;
	6092	1	389.5	0	0	0	1	1.0525532	-1.16224131	150	1	1.15	0.8;
	6093	1	153.1	-81.5	0	0	1	1.05388641	2.58944642	150	1	1.15	0.8;
	6094	1	-3.6	0	0	0	1	1.05010436	6.00426532	380	1	1.15	0.8;
	6095	1	6.6	0	0	0	1	1.04993756	5.99661382	380	1	1.15	0.8;
	6096	1	0	0	0	0	1	1.04509376	10.0509247	380	1	1.15	0.8;
	6097	2	439.3	120.2	0	0	1	1.053	8.46194533	380	1	1.15	0.8;
	6098	1	0	0	0	0	1	1.07369528	-4.73590344	225	1	1.15	0.8;
	6099	1	0	0	0	0	1	1.07490425	-4.83518669	225	1	1.15	0.8;
	6100	2	0	0	0	0	1	1.07166108	-3.17809304	380	1	1.15	0.8;
	6101	2	0	0	0	0	1	1.0317272	21.1257024	380	1	1.15	0.8;
	6102	1	-523.1	-78.2	0	0	1	1.06117598	22.153408	380	1	1.15	0.8;
	6103	1	31.2	0	0	0	1	1.06976265	-10.3275482	225	1	1.15	0.8;
	6104	1	0	0	0	0	1	1.03832055	-9.75208337	225	1	1.15	0.8;
	6105	1	338.5	0	0	0	1	1.06221512	-10.084192	380	1	1.15	0.8;
	6106	1	0	0	0	0	1	1.0320862	-2.64313844	225	1	1.15	0.8;
	6107	1	122.2	-16.6	0	0	1	1.03461528	-2.12582653	225	1	1.15	0.8;
	6108	1	12.7	8.3	0	0	1	1.03603009	0.354938825	225	1	1.15	0.8;
	6109	1	103.2	0	0	0	1	1.05375665	-9.72973035	225	1	1.15	0.8;
	6110	1	217.1	-24.5	0	0	1	1.06117726	21.5551457	380	1	1.15	0.8;
	6111	1	4.3	-89.7	0	0	1	1.06734491	7.15928839	380	1	1.15	0.8;
	6112	1	5.1	123.3	0	0	1	1.02717705	-11.8836714	225	1	1.15	0.8;
	6113	1	155.2	-134.8	0	0	1	1.06921577	-11.3800745	380	1	1.15	0.8;
	6114	2	0	0	0	0	1	1.07287867	-4.24157035	380	1	1.15	0.8;
	6115	2	0	0	0	0	1	1.0691892	12.1254492	380	1	1.15	0.8;
	6116	1	205	285.9	0	0	1	1.01896973	-11.1650417	225	1	1.15	0.8;
	6117	1	1162.1	0	0	0	1	1.06418838	-10.923949	380	1	1.15	0.8;
	6118	1	142.1	-22.9	0	0	1	1.02057996	-11.1076615	225	1	1.15	0.8;
	6119	2	0	0	0	0	1	1.0659314	12.7856766	380	1	1.15	0.8;
	6120	2	0	0	0	0	1	1.06593136	12.7856779	380	1	1.15	0.8;
	6121	2	0	-0	0	0	1	1.0476059	21.9900328	380	1	1.15	0.8;
	6122	1	393.3	189.2	0	0	1	1.04252792	16.4119543	380	1	1.15	0.8;
	6123	2	-281.1	-89	0	0	1	1.14073149	1.86671688	225	1	1.15	0.8;
	6124	2	21.5	-31.2	0	0	1	1.03518001	0.878943092	225	1	1.15	0.8;
	6125	2	0	0	0	0	1	1.05089502	3.7712305	380	1	1.15	0.8;
	6126	2	0	0	0	0	1	1.06202336	2.84481318	380	1	1.15	0.8;
	6127	1	71.1	-3.1	0	0	1	1.04089431	7.70659703	225	1	1.15	0.8;
	6128	1	1.4	0	0	0	1	1.13237305	1.08432295	225	1	1.15	0.8;
	6129	1	561.2	0	0	0	1	1.03388564	-2.7583675	225	1	1.15	0.8;
	6130	1	-23.5	0	0	0	1	1.03659839	0.116674579	225	1	1.15	0.8;
	6131	1	-430.3	0	0	0	1	1.04948605	3.5302925	380	1	1.15	0.8;
	6132	1	-0.7	0	0	0	1	1.06078466	2.59604098	380	1	1.15	0.8;
	6133	1	-39.4	-48.5	0	0	1	1.04545033	-8.81260464	380	1	1.15	0.8;
	6134	2	0	0	0	0	1	1.049	4.32108202	380	1	1.15	0.8;
	6135	2	121.8	-37.6	0	0	1	1.05716652	20.7775907	380	1	1.15	0.8;
	6136	1	-107.8	50.3	0	0	1	1.01244811	-12.1174996	225	1	1.15	0.8;
	6137	2	-112	133	0	0	1	1.03274651	-12.234698	380	1	1.15	0.8;
	6138	1	39	0	0	0	1	1.08720479	-4.16413067	225	1	1.15	0.8;
	6139	1	170.5	1.2	0	0	1	1.04905726	7.74799648	380	1	1.15	0.8;
	6140	1	191.2	6.9	0	0	1	1.0461499	7.60388044	380	1	1.15	0.8;
	6141	1	329.6	62.8	0	0	1	1.043094	8.74604474	380	1	1.15	0.8;
	6142	1	0	0	0	0	1	1.07238038	-6.32993578	380	1	1.15	0.8;
	6143	2	199.4	136.3	0	0	1	1.04103952	16.9176079	380	1	1.15	0.8;
	6144	2	93.9	78.9	0	0	1	1.04360005	16.7338216	380	1	1.15	0.8;
	6145	1	-135.8	121.1	0	-150	1	1.07210464	-2.01347513	380	1	1.15	0.8;
	6146	2	109.9	-10.7	0	0	1	1.04092894	-14.1836178	380	1	1.15	0.8;
	6147	1	-130	1.4	0	0	1	1.07516611	1.00734081	380	1	1.15	0.8;
	6148	2	0	0	0	0	1	1.06126401	-3.92428515	380	1	1.15	0.8;
	6149	1	213.9	31.7	0	0	1	1.04440981	7.54623174	380	1	1.15	0.8;
	6150	1	118	168.2	0	0	1	1.04646764	28.7817098	380	1	1.15	0.8;
	6151	1	476.6	101.7	0	0	1	1.03751317	7.64911823	380	1	1.15	0.8;
	6152	1	0	0	0	0	1	1.00386882	-0.00557960012	225	1	1.15	0.8;
	6153	1	73.3	0	0	0	1	1.07433285	0.714298246	380	1	1.15	0.8;
	6154	1	205	34.1	0	0	1	1.04199252	-14.0682579	380	1	1.15	0.8;
	6155	1	352.9	159.4	0	0	1	1.04960462	8.17406229	380	1	1.15	0.8;
	6156	1	207.9	0	0	0	1	1.04676663	-1.00262416	380	1	1.15	0.8;
	6157	2	85.1	1.6	0	0	1	1.059	15.2147476	380	1	1.15	0.8;
	6158	1	302.5	-10	0	0	1	1.05041295	-1.39718918	150	1	1.15	0.8;
	6159	1	0	0	0	0	1	1.03751874	2.04748195	225	1	1.15	0.8;
	6160	1	79.7	-5	0	0	1	1.05018684	-1.1402087	150	1	1.15	0.8;
	6161	2	0	0	0	0	1	1.077	0.807217922	380	1	1.15	0.8;
	6162	1	14.2	-39.2	0	0	1	1.01610803	-18.6068678	225	1	1.15	0.8;
	6163	2	0	0	0	0	1	1.0421299	-12.1072863	225	1	1.15	0.8;
	6164	2	323.8	-82.2	0	0	1	1.053	-8.27481349	225	1	1.15	0.8;
	6165	2	0	0	0	0	1	1.044	-13.106257	380	1	1.15	0.8;
	6166	1	-10	-9.5	0	0	1	1.03865133	-6.95262195	225	1	1.15	0.8;
	6167	1	3.2	0	0	0	1	1.09915351	-5.29919442	380	1	1.15	0.8;
	6168	1	777.7	63	0	0	1	1.05296998	15.5779851	380	1	1.15	0.8;
	6169	1	314.1	-68.3	0	0	1	1.06804661	9.00548894	380	1	1.15	0.8;
	6170	2	134	0	0	0	1	1.051	20.8458325	380	1	1.15	0.8;
	6171	1	182.9	0	0	0	1	1.03328335	-4.98638173	225	1	1.15	0.8;
	6172	1	-217.5	0	0	0	1	1.06055218	-4.92195722	225	1	1.15	0.8;
	6173	1	-453.7	-25.1	0	0	1	1.0544885	19.3974993	380	1	1.15	0.8;
	6174	1	112.5	-14.2	0	0	1	1.03820421	-8.04122354	225	1	1.15	0.8;
	6175	1	54.2	-19.6	0	0	1	1.05673084	15.1088047	380	1	1.15	0.8;
	6176	1	464.2	349.3	0	0	1	1.03787305	-15.1121819	380	1	1.15	0.8;
	6177	2	0	0	0	0	1	1.04406283	0.371465094	380	1	1.15	0.8;
	6178	1	2	-5	0	0	1	1.05274233	22.7527998	380	1	1.15	0.8;
	6179	1	21.9	7.9	0	0	1	1.01823781	-9.66774912	225	1	1.15	0.8;
	6180	1	0	0	0	0	1	1.02592367	-1.59666025	225	1	1.15	0.8;
	6181	1	-56.4	0	0	0	1	1.07634682	-0.684666517	380	1	1.15	0.8;
	6182	1	-1323.1	66.7	0	0	1	1.06593122	12.785681	380	1	1.15	0.8;
	6183	1	0	0	0	0	1	1.05410762	-11.2549814	380	1	1.15	0.8;
	6184	1	0	0	0	0	1	1.04834773	-6.31269868	225	1	1.15	0.8;
	6185	1	191.5	-80.2	0	-150	1	1.07194169	-6.38529348	380	1	1.15	0.8;
	6186	1	63.4	0	0	0	1	1.05155967	-7.36705758	225	1	1.15	0.8;
	6187	1	-25.2	0	0	0	1	1.03575781	-12.6908437	380	1	1.15	0.8;
	6188	2	19	12	0	0	1	1.03936634	-13.655225	380	1	1.15	0.8;
	6189	2	0	0	0	0	1	1.07483765	-0.0830496861	380	1	1.15	0.8;
	6190	1	0	0	0	0	1	1.051609	-0.317551112	150	1	1.15	0.8;
	6191	2	0	0	0	0	1	1.04868989	-1.7910812	380	1	1.15	0.8;
	6192	1	-1409.2	32.7	0	0	1	1.06897398	12.2207464	380	1	1.15	0.8;
	6193	2	0	0	0	0	1	1.033	-13.2355621	380	1	1.15	0.8;
	6194	1	0	0	0	0	1	0.861107024	-18.5387478	150	1	1.15	0.8;
	6195	1	-14.7	0	0	0	1	1.04751976	-12.1063769	225	1	1.15	0.8;
	6196	2	62	-10	0	0	1	1.07770691	-11.2293615	225	1	1.15	0.8;
	6197	1	0	0	0	0	1	1.05505433	-6.33179557	380	1	1.15	0.8;
	6198	1	151	-19	0	0	1	1.05916199	-9.00265619	380	1	1.15	0.8;
	6199	1	37.1	-8.3	0	0	1	1.02446822	-10.4018141	225	1	1.15	0.8;
	6200	1	0	0	0	0	1	1.04234852	-13.7290869	380	1	1.15	0.8;
	6201	1	211	-57.6	0	0	1	1.05761978	6.21764183	380	1	1.15	0.8;
	6202	1	155.6	-6.7	0	0	1	1.0581216	-11.2710162	225	1	1.15	0.8;
	6203	2	0	0	0	0	1	1.054	23.9770353	380	1	1.15	0.8;
	6204	2	213	-4	0	0	1	1.00779822	-12.783818	225	1	1.15	0.8;
	6205	2	179	9	0	0	1	1.03	-11.7783793	380	1	1.15	0.8;
	6206	1	582	-108.9	0	0	1	1.0787626	-6.05014765	380	1	1.15	0.8;
	6207	2	0	0	0	0	1	1.07315834	-1.89741642	380	1	1.15	0.8;
	6208	1	30.3	35.5	0	0	1	1.04152655	-5.65258063	225	1	1.15	0.8;
	6209	1	-61.5	26.4	0	0	1	1.03991472	-6.42543539	225	1	1.15	0.8;
	6210	2	175	6.3	0	0	1	1.01739555	-12.4574309	225	1	1.15	0.8;
	6211	1	-458.3	195.4	0	0	1	1.05710805	-9.61849554	380	1	1.15	0.8;
	6212	1	113.6	9.1	0	0	1	1.00828612	-19.1066105	225	1	1.15	0.8;
	6213	1	894.4	269.4	0	0	1	1.04429775	20.7790658	380	1	1.15	0.8;
	6214	1	120.3	-49.6	0	0	1	1.01652065	-9.01150702	225	1	1.15	0.8;
	6215	1	339.3	-35.3	0	-150	1	1.07094546	-7.65940577	380	1	1.15	0.8;
	6216	1	0	0	0	0	1	1.06703769	-4.84596552	225	1	1.15	0.8;
	6217	1	-122.9	0	0	0	1	1.09464019	-4.68730245	380	1	1.15	0.8;
	6218	1	44.3	-4.9	0	0	1	1.04791971	19.2244543	380	1	1.15	0.8;
	6219	2	0	0	0	0	1	1.061	-5.2043999	380	1	1.15	0.8;
	6220	2	184	40	0	0	1	1.04871751	-9.56574361	380	1	1.15	0.8;
	6221	1	2.4	0	0	0	1	1.06577788	-10.9984672	225	1	1.15	0.8;
	6222	1	153.5	-6.1	0	0	1	1.02052819	-10.9693148	225	1	1.15	0.8;
	6223	1	124.6	32.9	0	0	1	1.00781616	-19.3875993	225	1	1.15	0.8;
	6224	2	6.2	0	0	0	1	1.08866919	-6.56305523	380	1	1.15	0.8;
	6225	2	0	0	0	0	1	1.05559009	-10.7289391	380	1	1.15	0.8;
	6226	2	12.1	-12	0	0	1	1.05638712	-5.56858007	225	1	1.15	0.8;
	6227	2	0	0	0	0	1	1.06163011	-3.71389145	380	1	1.15	0.8;
	6228	1	0	0	0	0	1	1.02200594	-16.9500646	225	1	1.15	0.8;
	6229	1	0	0	0	0	1	0.993625256	-4.61733409	225	1	1.15	0.8;
	6230	1	0	0	0	0	1	1.01179928	12.7765648	225	1	1.15	0.8;
	6231	1	0	0	0	0	1	1.06103519	21.1498111	380	1	1.15	0.8;
	6232	1	0	0	0	0	1	0.993535092	25.241314	380	1	1.15	0.8;
	6233	1	0	0	0	0	1	0.993535092	25.241314	380	1	1.15	0.8;
	6234	1	0	0	0	0	1	1.03707867	0.426466408	225	1	1.15	0.8;
	6235	1	0	0	0	0	1	1.138783	-23.6917869	380	1	1.1935	0.8;
	6236	1	0	0	0	0	1	1.0301608	-11.759719	380	1	1.15	0.8;
	6237	1	0	0	0	0	1	1.03096065	14.9317562	225	1	1.15	0.8;
	6238	1	0	0	0	0	1	1.04242687	16.0880466	380	1	1.15	0.8;
	6239	1	0	0	0	0	1	1.04099716	16.3142335	380	1	1.15	0.8;
	6240	1	0	0	0	0	1	1.04590566	7.59587978	380	1	1.15	0.8;
	6241	1	0	0	0	0	1	1.05254736	0.165480981	150	1	1.15	0.8;
	6242	1	42.4	102.2	0	0	1	1.04710168	5.84485765	380	1	1.15	0.8;
	6243	2	0	0	0	0	1	1.07342495	-1.83798186	380	1	1.15	0.8;
	6244	1	0	0	0	0	1	1.04167735	-5.40463265	225	1	1.15	0.8;
	6245	1	27.4	178.4	0	0	1	1.0484891	3.73183649	380	1	1.15	0.8;
	6246	1	232.2	-199.9	0	0	1	1.05399034	8.38500384	380	1	1.15	0.8;
	6247	2	9.6	0	0	0	1	1.03162412	-12.2794464	380	1	1.15	0.8;
	6248	1	134.8	6.8	0	0	1	1.06510721	5.36075877	380	1	1.15	0.8;
	6249	2	0	0	0	0	1	1.042	-14.1434745	380	1	1.15	0.8;
	6250	2	304.2	-55.7	0	0	1	1.011	15.1095885	225	1	1.15	0.8;
	6251	1	62.3	56.1	0	0	1	1.05698489	14.8772838	380	1	1.15	0.8;
	6252	2	2	8	0	0	1	1.05167123	-11.894083	225	1	1.15	0.8;
	6253	2	203.4	-47.2	0	0	1	1.073	0.828051851	380	1	1.15	0.8;
	6254	1	0	0	0	0	1	1.04418182	11.4684922	380	1	1.15	0.8;
	6255	1	0	0	0	0	1	1.04225827	11.0809026	380	1	1.15	0.8;
	6256	1	60.8	0	0	0	1	1.05766658	-11.0536611	225	1	1.15	0.8;
	6257	2	48	-5	0	0	1	1.04298038	-15.2852417	380	1	1.15	0.8;
	6258	1	144.2	-30.8	0	0	1	1.05249046	6.8948637	380	1	1.15	0.8;
	6259	1	168.9	-22	0	0	1	1.05167355	6.82220225	380	1	1.15	0.8;
	6260	2	0	0	0	0	1	1.05533067	-9.10774391	225	1	1.15	0.8;
	6261	1	11.7	0	0	0	1	1.05322933	-7.07712321	380	1	1.15	0.8;
	6262	2	0	0	0	0	1	1.06401729	-11.0775488	225	1	1.15	0.8;
	6263	1	65.7	9.1	0	0	1	1.02980062	-10.118196	225	1	1.15	0.8;
	6264	1	-2	0	0	0	1	1.07448966	-9.08805926	380	1	1.15	0.8;
	6265	1	-27.7	11.1	0	0	1	1.01418795	-17.7246659	225	1	1.15	0.8;
	6266	1	268.4	-35	0	0	1	1.03778994	-15.220481	380	1	1.15	0.8;
	6267	1	563.8	-28.5	0	0	1	1.06634009	-9.15630489	380	1	1.15	0.8;
	6268	1	131.4	-14.3	0	0	1	1.06727544	4.62628597	380	1	1.15	0.8;
	6269	1	-8.5	6.8	0	0	1	1.05227964	-11.9960349	225	1	1.15	0.8;
	6270	2	0	0	0	0	1	1.033	-13.3773223	380	1	1.15	0.8;
	6271	1	0	0	0	0	1	1.05792421	6.54846739	380	1	1.15	0.8;
	6272	1	0	0	0	0	1	1.07107019	-7.05739988	225	1	1.15	0.8;
	6273	1	0	0	0	0	1	1.07321595	-6.87411379	225	1	1.15	0.8;
	6274	1	0	0	0	0	1	1.05480377	-8.4490679	225	1	1.15	0.8;
	6275	1	0	0	0	0	1	1.07114175	-7.06906726	225	1	1.15	0.8;
	6276	2	0	0	0	0	1	1.06301316	-6.50256326	380	1	1.15	0.8;
	6277	1	-16.8	0	0	0	1	1.00806335	-18.9185404	225	1	1.15	0.8;
	6278	2	0	0	0	0	1	1.039	-14.9426294	380	1	1.15	0.8;
	6279	1	182.3	22.3	0	0	1	1.03408117	3.89055459	225	1	1.15	0.8;
	6280	1	160.9	18	0	0	1	1.03234226	3.38084951	225	1	1.15	0.8;
	6281	1	199.4	90.3	0	0	1	1.05880038	11.1059568	380	1	1.15	0.8;
	6282	1	0	0	0	0	1	1.04286767	10.6556092	380	1	1.15	0.8;
	6283	1	210.3	55.2	0	0	1	1.05016892	11.1057676	380	1	1.15	0.8;
	6284	1	352.6	0	0	0	1	1.02316666	-11.3227244	225	1	1.15	0.8;
	6285	1	0	0	0	0	1	1.05764975	22.8642227	380	1	1.15	0.8;
	6286	2	0	0	0	0	1	0.965496925	-2.349515	20	1	1.15	0.8;
	6287	2	0	0	0	0	1	0.965496925	-2.349515	20	1	1.15	0.8;
	6288	2	0	0	0	0	1	1.02880139	-17.9464963	10	1	1.15	0.8;
	6289	2	0	0	0	0	1	0.994	-12.3120116	11	1	1.15	0.8;
	6290	2	0	0	0	0	1	0.938631467	-17.5082962	11	1	1.15	0.8;
	6291	2	0	0	0	0	1	1.077	-6.7311717	4	1	1.15	0.8;
	6292	2	0	0	0	0	1	1.077	-6.7311717	4	1	1.15	0.8;
	6293	2	0	0	0	0	1	1.058	-6.89138897	4	1	1.15	0.8;
	6294	2	0	0	0	0	1	1.058	-6.69377526	4	1	1.15	0.8;
	6295	2	0	0	0	0	1	0.913	-11.1307027	10	1	1.15	0.8;
	6296	2	0	0	0	0	1	1.083	-2.67172028	10	1	1.15	0.8;
	6297	2	0	0	0	0	1	0.93	-2.94833875	10	1	1.15	0.8;
	6298	2	37	16	0	0	1	1.028	8.08017823	24	1	1.15	0.8;
	6299	2	37	16	0	0	1	1.028	8.36491062	24	1	1.15	0.8;
	6300	2	37	16	0	0	1	1.027	8.31873447	24	1	1.15	0.8;
	6301	2	37	16	0	0	1	1.027	8.11561328	24	1	1.15	0.8;
	6303	2	16	11	0	0	1	0.985	6.3383507	20	1	1.15	0.8;
	6304	2	14	11	0	0	1	0.985	6.33908458	20	1	1.15	0.8;
	6305	2	14	11	0	0	1	0.989	9.65188829	20	1	1.15	0.8;
	6306	2	0	0	0	0	1	0.994536739	9.65188829	17	1	1.15	0.8;
	6307	2	0	0	0	0	1	0.994536739	9.65188829	15	1	1.15	0.8;
	6308	2	0	0	0	0	1	1.005	-0.464725058	10	1	1.15	0.8;
	6309	2	0	0	0	0	1	1.006	0.0122432648	10	1	1.15	0.8;
	6310	2	0	0	0	0	1	1.005	-0.464725058	10	1	1.15	0.8;
	6311	2	0	0	0	0	1	1.006	0.0122432648	10	1	1.15	0.8;
	6312	2	0	0	0	0	1	1.006	0.0122432648	10	1	1.15	0.8;
	6313	2	13	7	0	0	1	0.996	5.556638	20	1	1.15	0.8;
	6314	2	0	0	0	0	1	0.976	-11.1261728	10	1	1.15	0.8;
	6315	2	31	13	0	0	1	0.977	6.55120509	24	1	1.15	0.8;
	6316	2	31	13	0	0	1	0.978	6.59158587	24	1	1.15	0.8;
	6317	2	38	16	0	0	1	0.978	6.40900077	24	1	1.15	0.8;
	6318	2	38	16	0	0	1	0.977	6.22380484	24	1	1.15	0.8;
	6319	2	0	0	0	0	1	0.978	14.0124443	20	1	1.15	0.8;
	6320	2	0	0	0	0	1	0.98	13.9813854	20	1	1.15	0.8;
	6321	2	0	0	0	0	1	1.048	-7.24190358	4	1	1.15	0.8;
	6322	2	0	0	0	0	1	1.048	-7.13784135	4	1	1.15	0.8;
	6323	2	0	0	0	0	1	1.048	-7.03482261	4	1	1.15	0.8;
	6324	2	0	0	0	0	1	1.047	-7.21822219	4	1	1.15	0.8;
	6325	2	0	0	0	0	1	1.047	-7.21822219	4	1	1.15	0.8;
	6326	2	0	0	0	0	1	1.047	-7.21822219	4	1	1.15	0.8;
	6327	2	0	0	0	0	1	0.963900684	-14.639051	5	1	1.15	0.8;
	6328	2	0	0	0	0	1	0.963900684	-14.639051	5	1	1.15	0.8;
	6329	2	0	0	0	0	1	0.957	22.4313605	20	1	1.15	0.8;
	6330	2	0	0	0	0	1	0.96	24.0349521	20	1	1.15	0.8;
	6331	2	0	0	0	0	1	0.962	23.1481543	20	1	1.15	0.8;
	6332	2	1.4	0	0	0	1	0.978	-17.3563749	20	1	1.15	0.8;
	6333	2	0	0	0	0	1	0.982429287	-4.97617603	15	1	1.15	0.8;
	6334	2	43	18	0	0	1	0.978	5.53025327	24	1	1.15	0.8;
	6336	2	43	18	0	0	1	0.98	5.55067599	24	1	1.15	0.8;
	6337	2	43	18	0	0	1	0.98	5.54304668	24	1	1.15	0.8;
	6338	2	0	0	0	0	1	0.991	24.5807407	20	1	1.15	0.8;
	6339	2	0	0	0	0	1	1	23.7886048	20	1	1.15	0.8;
	6340	2	0	0	0	0	1	1.015	13.2117988	20	1	1.15	0.8;
	6341	2	0	0	0	0	1	1.006	13.0733987	20	1	1.15	0.8;
	6342	2	3.5	2.2	0	0	1	0.998	2.91253405	15	1	1.15	0.8;
	6343	2	3.5	2.2	0	0	1	0.998	2.87400651	15	1	1.15	0.8;
	6344	2	4.2	2.3	0	0	1	1.026	0.139174965	14	1	1.15	0.8;
	6345	2	0	0	0	0	1	0.965168427	-15.7911547	20	1	1.15	0.8;
	6346	2	30	14	0	0	1	0.956	-11.6244906	20	1	1.15	0.8;
	6347	2	30	14	0	0	1	0.955	-11.5622684	20	1	1.15	0.8;
	6349	2	0	0	0	0	1	0.96825158	-12.4022216	20	1	1.15	0.8;
	6350	2	0	0	0	0	1	0.976	-0.539165566	10	1	1.15	0.8;
	6351	2	0	0	0	0	1	0.976	-0.68477695	10	1	1.15	0.8;
	6352	2	0	0	0	0	1	0.976	-0.539165566	10	1	1.15	0.8;
	6353	2	0	0	0	0	1	0.977	-0.398560649	10	1	1.15	0.8;
	6354	2	0	0	0	0	1	0.976	-0.539165566	10	1	1.15	0.8;
	6355	2	0	0	0	0	1	0.976	-0.68477695	10	1	1.15	0.8;
	6356	2	40	18	0	0	1	0.992	11.4200599	24	1	1.15	0.8;
	6357	2	40	18	0	0	1	0.995	11.4810254	24	1	1.15	0.8;
	6358	2	40	18	0	0	1	0.998	11.5227667	24	1	1.15	0.8;
	6359	2	40	18	0	0	1	0.996	11.1861179	24	1	1.15	0.8;
	6360	2	0	0	0	0	1	1.025	-11.4518778	10	1	1.15	0.8;
	6361	2	0	0	0	0	1	1.025	-11.4518778	10	1	1.15	0.8;
	6362	2	0	0	0	0	1	0.951978378	-17.6260263	21	1	1.15	0.8;
	6363	2	0	0	0	0	1	0.980747223	-17.6260504	15	1	1.15	0.8;
	6364	2	0	0	0	0	1	1.00468221	4.83977085	19	1	1.15	0.8;
	6365	2	40	17	0	0	1	0.977	11.7533618	24	1	1.15	0.8;
	6366	2	40	17	0	0	1	0.975	11.8275196	24	1	1.15	0.8;
	6367	2	40	17	0	0	1	0.976	11.8751575	24	1	1.15	0.8;
	6368	2	40	17	0	0	1	0.975	11.999739	24	1	1.15	0.8;
	6369	2	0	0	0	0	1	1.02042629	-11.3527649	11	1	1.15	0.8;
	6370	2	0	0	0	0	1	0.99	12.4958785	20	1	1.15	0.8;
	6371	2	0	0	0	0	1	0.992	11.9360307	20	1	1.15	0.8;
	6372	2	0	0	0	0	1	1.013	5.056676	20	1	1.15	0.8;
	6373	2	0	0	0	0	1	1.018	4.59054359	20	1	1.15	0.8;
	6374	2	0	0	0	0	1	0.981188542	-17.506397	21	1	1.15	0.8;
	6375	2	37	15	0	0	1	0.997	17.2266997	24	1	1.15	0.8;
	6376	2	37	15	0	0	1	0.999	17.2949092	24	1	1.15	0.8;
	6377	2	37	15	0	0	1	0.997	17.3423122	24	1	1.15	0.8;
	6378	2	37	15	0	0	1	0.995	17.4879071	24	1	1.15	0.8;
	6379	2	37	15	0	0	1	0.996	17.3589846	24	1	1.15	0.8;
	6380	2	37	15	0	0	1	0.998	16.6917713	24	1	1.15	0.8;
	6381	2	15	0	0	0	1	1.006	5.40032387	20	1	1.15	0.8;
	6382	2	0	0	0	0	1	0.976297166	-17.2433718	18	1	1.15	0.8;
	6383	2	10	6	0	0	1	1.036	6.23214468	20	1	1.15	0.8;
	6384	2	0	0	0	0	1	0.997169807	1.05632961	20	1	1.15	0.8;
	6385	2	0	0	0	0	1	0.976822079	2.33660403	20	1	1.15	0.8;
	6387	2	0	0	0	0	1	0.986	-1.52667734	10	1	1.15	0.8;
	6388	2	0	0	0	0	1	0.986	-1.52667734	10	1	1.15	0.8;
	6389	2	0	0	0	0	1	0.987	-1.35045643	10	1	1.15	0.8;
	6390	2	0	0	0	0	1	0.986	-1.52667734	10	1	1.15	0.8;
	6391	2	15	0	0	0	1	0.963	0.682900452	20	1	1.15	0.8;
	6392	2	0	0	0	0	1	1.035	-6.44610952	10	1	1.15	0.8;
	6393	2	0	0	0	0	1	1.027	-7.43312955	10	1	1.15	0.8;
	6394	2	0	0	0	0	1	1.043	-11.6957251	5	1	1.15	0.8;
	6395	2	0	0	0	0	1	1.043	-11.6957251	5	1	1.15	0.8;
	6396	2	0	0	0	0	1	1.043	-11.6957251	5	1	1.15	0.8;
	6397	2	0	0	0	0	1	0.957	-12.1020906	5	1	1.15	0.8;
	6398	2	14	8	0	0	1	0.975	12.0721146	20	1	1.15	0.8;
	6399	2	14	8	0	0	1	0.975	11.9518053	20	1	1.15	0.8;
	6400	2	0	0	0	0	1	1.01586901	-4.89921266	20	1	1.15	0.8;
	6401	2	0	0	0	0	1	0.992393719	-2.81337732	15	1	1.15	0.8;
	6402	2	0	0	0	0	1	0.992393518	-2.813375	15	1	1.15	0.8;
	6403	2	0	0	0	0	1	0.99525399	-7.40917185	18	1	1.15	0.8;
	6404	2	0	0	0	0	1	0.99525399	-7.40917185	18	1	1.15	0.8;
	6405	2	0	0	0	0	1	0.995254079	-7.40917269	18	1	1.15	0.8;
	6406	2	30	12	0	0	1	1.005	11.8775227	24	1	1.15	0.8;
	6407	2	30	12	0	0	1	0.994	12.0131537	24	1	1.15	0.8;
	6408	2	0	0	0	0	1	1.00281422	-17.403877	17	1	1.15	0.8;
	6409	2	0	0	0	0	1	0.940270898	-17.4039636	17	1	1.15	0.8;
	6410	2	0	0	0	0	1	0.985	9.67735628	20	1	1.15	0.8;
	6411	2	0	0	0	0	1	0.954	-10.1888589	10	1	1.15	0.8;
	6412	2	0	0	0	0	1	0.954	-10.1888589	10	1	1.15	0.8;
	6413	2	0	0	0	0	1	0.989	19.1668964	20	1	1.15	0.8;
	6414	2	0	0	0	0	1	0.994	19.0827941	20	1	1.15	0.8;
	6415	2	0	0	0	0	1	0.993	18.998577	20	1	1.15	0.8;
	6416	2	0	0	0	0	1	0.987	19.1127363	20	1	1.15	0.8;
	6417	2	0	0	0	0	1	1.017	-11.2377232	10	1	1.15	0.8;
	6418	2	0	0	0	0	1	0.994	17.3995388	20	1	1.15	0.8;
	6419	2	0	0	0	0	1	0.994	16.7810721	20	1	1.15	0.8;
	6420	2	0	0	0	0	1	0.969648047	-1.48585897	20	1	1.15	0.8;
	6421	2	0	0	0	0	1	0.969648047	-1.48585897	20	1	1.15	0.8;
	6422	2	0	0	0	0	1	0.96964821	-1.48585897	20	1	1.15	0.8;
	6423	2	0	0	0	0	1	0.97939224	-1.48585897	20	1	1.15	0.8;
	6424	2	0	0	0	0	1	1.006	-14.1673619	5	1	1.15	0.8;
	6425	2	15	0	0	0	1	0.924	-16.7937901	20	1	1.15	0.8;
	6426	2	15	0	0	0	1	0.964	-13.1888932	20	1	1.15	0.8;
	6427	2	0	0	0	0	1	1.00618946	-10.2366328	11	1	1.15	0.8;
	6428	2	0	0	0	0	1	1.048	-10.926956	10	1	1.15	0.8;
	6429	2	0	0	0	0	1	1.048	-10.9274246	10	1	1.15	0.8;
	6430	2	0	0	0	0	1	1.00359134	0.560359997	20	1	1.15	0.8;
	6431	2	0	0	0	0	1	1.083	-10.6057317	3	1	1.15	0.8;
	6432	2	0	0	0	0	1	1.085	-11.6197266	3	1	1.15	0.8;
	6433	2	0	0	0	0	1	1.085	-11.7744991	3	1	1.15	0.8;
	6434	2	0	0	0	0	1	0.949	-5.36290182	10	1	1.15	0.8;
	6435	2	0	0	0	0	1	0.973314681	-9.02455064	10	1	1.15	0.8;
	6436	2	0	0	0	0	1	0.951	-4.82333155	10	1	1.15	0.8;
	6437	2	0	0	0	0	1	0.973314681	-9.02455064	10	1	1.15	0.8;
	6438	2	0	0	0	0	1	1.01188129	10.8758535	13	1	1.15	0.8;
	6439	2	0	0	0	0	1	1.03268946	10.8758535	13	1	1.15	0.8;
	6440	2	0	0	0	0	1	1.01188129	10.8758535	13	1	1.15	0.8;
	6441	2	0	0	0	0	1	1.01188137	10.8758535	13	1	1.15	0.8;
	6442	2	0	0	0	0	1	1.065	-10.5249491	5	1	1.15	0.8;
	6443	2	0	0	0	0	1	1.058	-10.7882132	5	1	1.15	0.8;
	6444	2	0	0	0	0	1	1.057	-10.9560689	5	1	1.15	0.8;
	6445	2	0	0	0	0	1	0.972936733	-9.76472533	10	1	1.15	0.8;
	6446	2	0	0	0	0	1	1.034	-11.9522942	15	1	1.15	0.8;
	6447	2	0	0	0	0	1	1.034	-11.3294221	15	1	1.15	0.8;
	6448	2	0	0	0	0	1	0.978	9.77274147	20	1	1.15	0.8;
	6449	2	0	0	0	0	1	0.978	9.2560806	20	1	1.15	0.8;
	6450	2	0	0	0	0	1	0.98	12.0473683	20	1	1.15	0.8;
	6451	2	15	0	0	0	1	0.968	13.8545348	20	1	1.15	0.8;
	6452	2	7	4	0	0	1	0.953	12.6423556	19	1	1.15	0.8;
	6453	2	0	0	0	0	1	0.944338368	12.642896	19	1	1.15	0.8;
	6454	2	0	0	0	0	1	1.061	-12.0495145	5	1	1.15	0.8;
	6455	2	0	0	0	0	1	1.061	-11.6525604	5	1	1.15	0.8;
	6456	2	0	0	0	0	1	0.944	-7.94393861	10	1	1.15	0.8;
	6457	2	41	15	0	0	1	0.956	9.06113201	24	1	1.15	0.8;
	6458	2	41	15	0	0	1	0.956	9.00303318	24	1	1.15	0.8;
	6459	2	0	0	0	0	1	1.047	-12.080885	5	1	1.15	0.8;
	6460	2	0	0	0	0	1	1.045	-11.2066201	5	1	1.15	0.8;
	6461	2	0	0	0	0	1	1.045	-11.2066201	5	1	1.15	0.8;
	6462	2	0	0	0	0	1	0.981233997	-6.98279318	15	1	1.15	0.8;
	6463	2	0	0	0	0	1	0.981233997	-6.98279318	15	1	1.15	0.8;
	6464	2	35	18	0	0	1	0.981	12.7200871	24	1	1.15	0.8;
	6465	2	35	13	0	0	1	0.978	12.9787905	24	1	1.15	0.8;
	6466	2	35	13	0	0	1	0.98	12.6915793	24	1	1.15	0.8;
	6467	2	35	13	0	0	1	0.975	13.8848949	24	1	1.15	0.8;
	6468	2	0	0	0	0	1	1.00526085	-4.06171246	15	1	1.15	0.8;
	6469	2	0	0	0	0	1	1.00526085	-4.06171246	15	1	1.15	0.8;
	6470	2	0	0	0	0	1	1.01655797	-3.46328438	15	1	1.15	0.8;
	6471	2	0	0	0	0	1	0.921506112	-11.5978919	10	1	1.15	0.8;
	6472	2	18	10	0	0	1	0.991	-2.66032965	20	1	1.15	0.8;
	6473	2	18	10	0	0	1	0.99	-2.52490178	20	1	1.15	0.8;
	6474	2	0	0	0	0	1	1.0046845	-10.4916987	10	1	1.15	0.8;
	6475	2	0	0	0	0	1	1.0046845	-10.4916987	10	1	1.15	0.8;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	4	0	0	0	0	1.067	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4	0	0	0	0	1.067	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5	0	0	0	0	0.985	100	0	9.1	0	0	0	0	0	0	0	0	0	0	0	0;
	11	0	0	0	0	1.067	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	11	0	0	0	0	1.067	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	17	0	0	0	0	1.055	100	0	8.2	0	0	0	0	0	0	0	0	0	0	0	0;
	19	0	0	0	0	1.03	100	0	1.2	0	0	0	0	0	0	0	0	0	0	0	0;
	22	0	0	0	0	1.004	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	24	0	0	0	0	1.064	100	0	16.1	0	0	0	0	0	0	0	0	0	0	0	0;
	24	0	0	0	0	1.064	100	0	35.5	0	0	0	0	0	0	0	0	0	0	0	0;
	25	0	0	0	0	1.093	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	25	0	0	0	0	1.093	100	0	27.2	0	0	0	0	0	0	0	0	0	0	0	0;
	40	0	0	0	0	1.044	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	47	0	-3.11	9.5	-9.5	0.994	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	47	0	-3.11	9.5	-9.5	0.994	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	48	0	0	0	0	1.052	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	48	0	0	0	0	1.052	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	57	0	1	1	0.9	1.059	100	1	13	0	0	0	0	0	0	0	0	0	0	0	0;
	64	0	0	0	0	1.073	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	64	0	0	0	0	1.073	100	0	27.6	0	0	0	0	0	0	0	0	0	0	0	0;
	69	0.47	0	0	0	1.013	100	1	30.04	0	0	0	0	0	0	0	0	0	0	0	0;
	70	0	0	0	0	1.007	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	85	0	0	0	0	1.044	100	0	6.68	0	0	0	0	0	0	0	0	0	0	0	0;
	86	0	0	0	0	1.018	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	102	10.34	-4.82	21	-9	1.02	100	1	46	0	0	0	0	0	0	0	0	0	0	0	0;
	122	0	-0.8	5	-2	1.01	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	124	0	0	0	0	1.05	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	125	5.03	0	0	0	1.027	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	125	0	0	0	0	1.027	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0.75	3	-3	1.047	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0.75	1	-1	1.047	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0.75	3	-3	1.047	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	132	0	0.75	3	-3	1.047	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	137	0	-0.8	0.8	-0.8	1.007	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	137	0	-0.8	0.8	-0.8	1.007	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	156	0	1.5	1.76	-1.76	1.063	100	0	5.3	0	0	0	0	0	0	0	0	0	0	0	0;
	159	0	1.1	10	-13	0.942	100	0	17.9	0	0	0	0	0	0	0	0	0	0	0	0;
	159	0	-1.9	10	-13	0.942	100	0	17.9	0	0	0	0	0	0	0	0	0	0	0	0;
	178	0	-1.31	10	-4	1.1	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	191	0	-0.09	8	-8	1.075	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	191	0	-0.09	2	-2	1.075	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	193	0	-2.64	14	-14	0.922	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	195	0	0	0	0	1.058	100	0	23.5	0	0	0	0	0	0	0	0	0	0	0	0;
	197	0	1	1	0.9	1.071	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	197	0	1	1	0.9	1.071	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	220	0	0	0	0	1.02	100	0	11.94	0	0	0	0	0	0	0	0	0	0	0	0;
	227	0	0	2	0	1.1	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	230	0	0	0	0	0.991	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	239	0	0	0	0	1.062	100	0	33.5	0	0	0	0	0	0	0	0	0	0	0	0;
	239	0	0	0	0	1.062	100	0	24.3	0	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	0	0	1.029	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	241	0	0	0	0	1.029	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	0	2	0	0.968	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	-2.59	10	-10	0.968	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	-2.59	10	-10	0.968	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	249	0	-2.59	10	-10	0.968	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	259	0	3.48	10	-10	1.059	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	259	0	2.51	10	-10	1.059	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	261	0	0	1	0.9	1.057	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	264	0	4	4	-4	1.078	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	272	0	0	0	0	1.03	100	0	12.6	0	0	0	0	0	0	0	0	0	0	0	0;
	285	0	-2.62	6.1	-6.2	0.968	100	0	11.6	0	0	0	0	0	0	0	0	0	0	0	0;
	298	0	0	0	0	1.071	100	0	25.3	0	0	0	0	0	0	0	0	0	0	0	0;
	299	0	0	0	0	1.028	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	308	0	-6.7	9	-9	1.046	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	315	10.1	0	0	0	1.02	100	1	25.8	0	0	0	0	0	0	0	0	0	0	0	0;
	315	26.1	0	0	0	1.02	100	1	49.6	0	0	0	0	0	0	0	0	0	0	0	0;
	320	0	0	0	0	1.059	100	0	0	-7	0	0	0	0	0	0	0	0	0	0	0;
	320	0	0	0	0	1.059	100	0	0	-7	0	0	0	0	0	0	0	0	0	0	0;
	322	0	0.1	0.1	-0.1	1.056	100	0	10.8	0	0	0	0	0	0	0	0	0	0	0	0;
	328	0	-0.23	4	-4	1.036	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	335	0	2.42	13	-9	1.036	100	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	336	0	4.48	13	-9	1.04	100	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	339	0	2.68	5	-6	1.022	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	341	0	1.05	10	-10	1.079	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	341	0	0.1	0.1	-0.1	1.079	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	348	0	0	0	0	1.056	100	0	2.3	0	0	0	0	0	0	0	0	0	0	0	0;
	348	2.13	0	0	0	1.056	100	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0;
	351	0	0	0	0	1.081	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	359	0	9.21	30	-30	1.035	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	360	0	0	0	0	0.988	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	360	0	0	0	0	0.988	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	367	119.17	17.39	59	-26	1.072	100	1	130	0	0	0	0	0	0	0	0	0	0	0	0;
	394	0	0	0	0	1.031	100	0	2.7	0	0	0	0	0	0	0	0	0	0	0	0;
	413	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	413	0	0	0	0	1.03	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	433	0	0	0	0	1.058	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	442	0	5.39	10.96	-11.99	1.065	100	0	34.25	0	0	0	0	0	0	0	0	0	0	0	0;
	449	0	-0.57	8	-9	0.994	100	0	25	0	0	0	0	0	0	0	0	0	0	0	0;
	465	0	0	0	0	0.992	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	465	0	0	0	0	0.992	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	467	1	-2.26	6	-3	1.17	100	1	27	1	0	0	0	0	0	0	0	0	0	0	0;
	467	1	-2.26	6	-3	1.17	100	1	27	1	0	0	0	0	0	0	0	0	0	0	0;
	469	28.37	19	19	-10	1.029	100	1	48	1	0	0	0	0	0	0	0	0	0	0	0;
	473	0	-3.72	6	-6	1.02	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	473	0	-5.4	5.4	-5.4	1.02	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	482	0	-2.21	17	-16	0.975	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	482	0	-2.21	17	-16	0.975	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	482	0	-2.21	17	-16	0.975	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	494	0	0.09	8	-17	1.049	100	0	23.4	0	0	0	0	0	0	0	0	0	0	0	0;
	511	0	1.56	2	-2	1.008	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	520	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	521	0	0	0	0	1.04	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	531	0	-1.49	4.8	-4.8	1.001	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	531	0	-1.49	4.8	-4.8	1.001	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	531	0	-1.49	4.8	-4.8	1.001	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	537	0	0	0	0	1.026	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	537	0.02	0	0	0	1.026	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	546	0	2	2	1.9	1.066	100	1	9	0	0	0	0	0	0	0	0	0	0	0	0;
	549	0	2	2	0	1.057	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	571	0	0	0	0	0.985	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	571	3.94	0	0	0	0.985	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	571	0	0	0	0	0.985	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	584	0.27	7	7	-4	1.035	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	586	0	0	0	0	0.981	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	587	0	-4.04	5.7	-5.7	0.997	100	0	9.5	0	0	0	0	0	0	0	0	0	0	0	0;
	590	0	0.1	0.1	-0.1	1.037	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	594	0	2.85	10	-10	1.045	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	601	0	1	1	-1	1.034	100	0	6.1	0	0	0	0	0	0	0	0	0	0	0	0;
	611	32.39	-6.79	45	-45	1.022	100	1	45	0	0	0	0	0	0	0	0	0	0	0	0;
	611	0	-1.37	45	-45	1.022	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	613	0	0	0	0	1.017	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	613	0	0	0	0	1.017	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	613	0	0	0	0	1.017	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	614	0	0	0	0	1.03	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	614	0	0	0	0	1.03	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	626	0	-8.3	8.3	-8.3	1.03	100	0	8.3	-8.3	0	0	0	0	0	0	0	0	0	0	0;
	635	0	-6	4	-6	1.031	100	0	7.3	0	0	0	0	0	0	0	0	0	0	0	0;
	638	0	1.83	7	0	1.013	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	638	0	5.83	7	0	1.013	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	653	0	0	7	0	1.058	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	671	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	671	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	672	0	0	0	0	1.049	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	672	0.19	0	0	0	1.049	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	680	0	0	0	0	1.002	100	0	6.6	0	0	0	0	0	0	0	0	0	0	0	0;
	681	0	0	0	0	1.071	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	-0.6	6	-5	0.89	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	-0.6	6	-5	0.89	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	-0.6	8	-5	0.89	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	685	0	-0.6	8	-5	0.89	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	696	3.2	0	0	0	1.067	100	1	32.35	0	0	0	0	0	0	0	0	0	0	0	0;
	696	0	0	0	0	1.067	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	696	0	0	0	0	1.067	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	700	23.44	-9.8	15	-17	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	700	22.45	-9.8	15	-17	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	699	24.59	-9.82	15	-15	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	699	24.59	-9.82	15	-15	1	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	698	23.58	-7.25	15	-17	1.004	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	698	23.58	-7.25	15	-17	1.004	100	1	37	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	0.69	2	-2	0.891	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	1.19	2.5	-2.5	0.891	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	1.6	3	-3	0.891	100	0	5.7	0	0	0	0	0	0	0	0	0	0	0	0;
	706	0	-1.31	6	-5	0.891	100	0	8.5	0	0	0	0	0	0	0	0	0	0	0	0;
	733	8.96	0	0	0	1.023	100	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0;
	734	20.39	-9.21	18	-18	0.939	100	1	39	0	0	0	0	0	0	0	0	0	0	0	0;
	735	0	0	0	0	1.002	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	735	3	0	0	0	1.002	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	737	0	0	0	0	1.064	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	737	0	0	0	0	1.064	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	738	0	0.1	0.1	-0.1	1.049	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	745	0	-2.25	4.4	-3.7	0.946	100	0	6.7	0	0	0	0	0	0	0	0	0	0	0	0;
	745	0	-1.65	5	-3	0.946	100	0	5.6	0	0	0	0	0	0	0	0	0	0	0	0;
	746	8.27	-16.55	15	-16.55	0.938	100	1	26.6	0	0	0	0	0	0	0	0	0	0	0	0;
	747	1	2	2	-2	1.009	100	1	7	1	0	0	0	0	0	0	0	0	0	0	0;
	752	0	-2.63	3	-3	0.967	100	0	5	-5	0	0	0	0	0	0	0	0	0	0	0;
	759	0	5.35	8	-8	1.072	100	0	23.5	0	0	0	0	0	0	0	0	0	0	0	0;
	761	0	0	0	0	1.036	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	762	0	0	0	0	1.034	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	761	7.58	-6	10	-6	1.036	100	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	762	6.25	-2.88	10	-6	1.034	100	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	0.06	0.06	-0.06	0.601	100	0	0.6	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	2.61	2.61	-2.61	0.601	100	0	26.1	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	0.16	0.16	-0.16	0.601	100	0	1.6	0	0	0	0	0	0	0	0	0	0	0	0;
	763	0	0.11	0.11	-0.11	0.601	100	0	1.1	0	0	0	0	0	0	0	0	0	0	0	0;
	767	0	0	0	0	1.018	100	0	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	767	0	0	0	0	1.018	100	0	34	0	0	0	0	0	0	0	0	0	0	0	0;
	787	0	-3.75	26	-26	0.943	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	787	0	-3.75	26	-26	0.943	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	788	0	-3.4	26	-26	0.97	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	802	17.39	-9.68	15	-17	1.001	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	802	19.35	-9.68	15	-17	1.001	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	803	19.95	-8.95	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	803	19.28	-8.95	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	804	19.11	-9.46	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	804	19.11	-9.46	15	-17	1.003	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	808	0	0	0	0	1.042	100	0	40.8	0	0	0	0	0	0	0	0	0	0	0	0;
	816	14.78	-0.03	6	-9	1.021	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	816	0	0	6	-9	1.021	100	0	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	15.98	0.16	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	15.98	0.16	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	12.97	0.16	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	817	14.98	0.16	6	-9	1.02	100	1	32	1	0	0	0	0	0	0	0	0	0	0	0;
	827	0	0.38	3	-3	1.058	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	827	0	3	3	-3	1.058	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	830	0	0	0	0	1.079	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	831	0	1.43	10	-10	1.068	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	832	0	-2.73	10	-10	0.937	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	834	0	-0.51	3.14	-3.43	1.063	100	0	9.8	0	0	0	0	0	0	0	0	0	0	0	0;
	834	0	0	1	0	1.063	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	837	0	3	3	2.9	1.057	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	839	0	-0.09	7.5	-7.5	1.075	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	839	0	-0.09	7.5	-7.5	1.075	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	858	0	0	1	0.9	1.053	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	858	0	1	1	0	1.053	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	865	0	-5.44	7	-7	1.029	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	866	0.32	-5.47	7	-7	1.027	100	1	14	0	0	0	0	0	0	0	0	0	0	0	0;
	887	0	4.77	6	-6	1.079	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	887	0	3	3	-3	1.079	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	2.62	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	2.62	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	2.62	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	891	0	2.62	5	-5	1.024	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	909	0	0	0	0	1.049	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	948	0	0	0	0	0.997	100	0	8.1	0	0	0	0	0	0	0	0	0	0	0	0;
	952	0	0.1	0.1	-0.1	1.054	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	973	32.97	-0.64	27	-9	1.008	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	975	0	0	0	0	1.024	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	981	0	-0.98	5	-5	1.025	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	981	0	-1.32	5	-5	1.025	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	991	0	12.58	22	-10	1.074	100	0	49	0	0	0	0	0	0	0	0	0	0	0	0;
	991	0	7	7	-3	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	991	0	12.58	22	-10	1.074	100	0	49	0	0	0	0	0	0	0	0	0	0	0	0;
	993	0	0	0	0	1.022	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	995	0	1	1	-1	1.048	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1017	0	1	1	0.9	1.071	100	1	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1017	0	1	1	0	1.071	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1021	0	-0.1	4	-4	1.014	100	0	7.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1033	0	0	0	0	1.013	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1056	0	-2.24	12	-10	0.997	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1058	0	0	0	0	0.969	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	1058	0	0	0	0	0.969	100	0	1.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1065	7	6	6	-3	1.091	100	1	11.8	7	0	0	0	0	0	0	0	0	0	0	0;
	1066	0	0	0	0	1.021	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1073	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1074	0	2	2	1.9	1.06	100	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1078	0	0	0	0	0.995	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1113	0	-1.46	50	-40	1.077	100	0	75	-75	0	0	0	0	0	0	0	0	0	0	0;
	1113	0	27.65	50	-40	1.077	100	0	75	-75	0	0	0	0	0	0	0	0	0	0	0;
	1119	0	-1.49	10	-10	0.999	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	1119	0	-1.49	10	-10	0.999	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	1134	0	0.1	0.1	-0.1	1.043	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	1137	0	0	0	0	1.019	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1144	0	0	0	0	1.033	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1156	0	0	0	0	1.057	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1156	0	0	0	0	1.057	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1219	0	-2.7	40	-40	1.082	100	0	62	0	0	0	0	0	0	0	0	0	0	0	0;
	1220	12.3	-8.72	12.42	-11.59	1.07	100	1	41.4	0	0	0	0	0	0	0	0	0	0	0	0;
	1230	0	0	0	0	1.054	100	0	11.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1255	0	3.34	20	-10	0.624	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1255	0	3.34	20	-10	0.624	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1265	0.13	0	0	0	0.998	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	1268	5.02	0	0	0	1.023	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1269	7.02	0	0	0	1.022	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1273	0	0	0	0	0.992	100	0	4.6	0	0	0	0	0	0	0	0	0	0	0	0;
	1287	0	0	0	0	1.062	100	0	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1287	0	0	0	0	1.062	100	0	14.3	0	0	0	0	0	0	0	0	0	0	0	0;
	1296	0	0.35	0.35	-0.35	1.077	100	0	1.06	0	0	0	0	0	0	0	0	0	0	0	0;
	1296	0	2.6	2.6	-2.8	1.077	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1296	0	2.6	2.6	-2.8	1.077	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1313	0	0.1	0.1	-0.1	1.064	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1320	0	0	1	0	1.056	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	1320	0	0	1	0	1.056	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	1320	0	0	1	0	1.056	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	1323	0	0	0	0	1.069	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0;
	1323	0	0	0	0	1.069	100	0	0.8	0.6	0	0	0	0	0	0	0	0	0	0	0;
	1325	0	0	0	0	1.023	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1325	0	0	0	0	1.023	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1333	0	-1.7	6.5	-6.5	0.938	100	0	12.4	0	0	0	0	0	0	0	0	0	0	0	0;
	1335	0	1	1	0.9	1.073	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1335	0	1	1	0.9	1.073	100	1	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1350	0	-7.81	40	-40	1.033	100	0	72.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1354	0	0	5	1	1.001	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1354	0	0	5	1	1.001	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1364	0	0	0	0	1.046	100	0	18.15	0	0	0	0	0	0	0	0	0	0	0	0;
	1364	8.14	0	0	0	1.046	100	1	35.7	0	0	0	0	0	0	0	0	0	0	0	0;
	1364	0	0	0	0	1.046	100	0	28.4	0	0	0	0	0	0	0	0	0	0	0	0;
	1366	20.66	-9.49	18	-18	1.024	100	1	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1372	0	-2.27	7	-5	1.034	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	1372	0	2.22	7	-5	1.034	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	1419	0	0	22	-10	1.022	100	0	50	5	0	0	0	0	0	0	0	0	0	0	0;
	1429	32.34	-1.97	50	-50	1.029	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	1429	32.34	-1.97	50	-50	1.029	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	1442	0	0	22	-10	1.023	100	0	50	5	0	0	0	0	0	0	0	0	0	0	0;
	1449	0.79	0	0	0	1.01	100	1	21	0	0	0	0	0	0	0	0	0	0	0	0;
	1463	0	4.23	20	-10	0.642	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1463	0	2	2	-10	0.642	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1463	0	4.23	20	-10	0.642	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	1472	0	-0.3	0.42	-0.3	0.988	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1473	0	0	0	0	1.047	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1483	0	0	0	0	1.02	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1504	0.11	0	0	0	1.02	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	1506	0	0	0	0	1.072	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1506	0	0	0	0	1.072	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1526	107.81	24.52	100	-60	1.103	100	1	239	44	0	0	0	0	0	0	0	0	0	0	0;
	1527	101.24	35.15	100	-60	1.11	100	1	239	44	0	0	0	0	0	0	0	0	0	0	0;
	1559	0	0	0	0	1.07	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	1559	0	0	0	0	1.07	100	0	15.85	0	0	0	0	0	0	0	0	0	0	0	0;
	1566	1	9.51	22	-9	1.067	100	1	49	1	0	0	0	0	0	0	0	0	0	0	0;
	1570	0	0	0	0	1.061	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1570	0	0	0	0	1.061	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1571	0	0	0	0	1.058	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1572	0	0	0	0	1.025	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1576	0.69	0	0	0	0.976	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1576	0	0	0	0	0.976	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	1590	0	-2.62	6	-6	1.011	100	0	10.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1606	0	6.34	11	-12	1.048	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	1606	0	6.34	11	-12	1.048	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	1612	31.22	13.42	20	-10	1.051	100	1	42	0	0	0	0	0	0	0	0	0	0	0	0;
	1626	1.22	0	0	0	1.037	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	1626	0	0	0	0	1.037	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1637	49.01	-9.7	1	-9.98	1.042	100	1	78	0	0	0	0	0	0	0	0	0	0	0	0;
	1650	0	0	1	-1	1.067	100	0	3.7	0.7	0	0	0	0	0	0	0	0	0	0	0;
	1651	0	0	0	0	1.049	100	0	5.1	0	0	0	0	0	0	0	0	0	0	0	0;
	1651	0	0	0	0	1.049	100	0	11.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1652	17.82	-2.56	10	-13	1.08	100	1	52	0	0	0	0	0	0	0	0	0	0	0	0;
	1655	0	0.1	0.1	-0.1	1.077	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1666	0	-1.42	6	-6	1.057	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1682	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1682	0	0	0	0	1.03	100	0	17.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1691	0	-1.43	5	-5	0.986	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1691	0	-1.43	5	-5	0.986	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1692	0	3	3	0	1.07	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	1693	0	3	3	-3	1.03	100	0	10.33	0	0	0	0	0	0	0	0	0	0	0	0;
	1693	0	3	3	-3	1.03	100	0	10.33	0	0	0	0	0	0	0	0	0	0	0	0;
	1694	0	0	0	0	1.031	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1695	0	0	1	-1	1.067	100	0	3.2	0.6	0	0	0	0	0	0	0	0	0	0	0;
	1700	0	2.26	2.26	-1.99	1	100	0	7.1	0	0	0	0	0	0	0	0	0	0	0	0;
	1704	0	-0	0	-0	1.009	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1704	0	-0	0	-0	1.009	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1704	0	-0	0	-0	1.009	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	1707	0	1.81	3	0	1.078	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	1710	0	2	2	1.9	1.046	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	1711	0	-2.54	25	-25	1.058	100	0	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1713	0	3.71	18	-18	1.059	100	0	28.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1724	0	0	0	0	1.078	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1735	0	-2	2.7	-2	0.978	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1735	0	-3.14	8	-8	0.978	100	0	14.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1738	0	0	0	0	1.062	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1740	0	-2.54	7.5	-7.5	1.011	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	1746	0	4.46	14	-14	1.07	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	1746	0	3.65	6	-6	1.07	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	1753	24.54	-7.87	20	-18	1.005	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1754	21.61	-8.7	20	-18	1.002	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1755	29.17	-6.22	20	-18	1.008	100	1	40	0	0	0	0	0	0	0	0	0	0	0	0;
	1809	0	0	0	0	1.018	100	0	3.6	0	0	0	0	0	0	0	0	0	0	0	0;
	1819	0	1.56	2	0	1.063	100	0	10.6	0	0	0	0	0	0	0	0	0	0	0	0;
	1836	0	0	0	0	1.012	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1843	0	0	0	0	1.075	100	0	32.7	0	0	0	0	0	0	0	0	0	0	0	0;
	1849	0	0	0	0	1.022	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	1849	0.99	0	0	0	1.022	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	1859	0	2	2	-2	1.045	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	1859	0	1	1	-1	1.045	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	1867	0	0.1	0.1	-0.1	1.075	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1870	0	0.12	1	0	1.079	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1870	0	0.09	0.1	-0.1	1.079	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	1875	0	0	0	0	1.03	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1875	0.97	0	0	0	1.03	100	1	36.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1875	2.97	0	0	0	1.03	100	1	43.5	0	0	0	0	0	0	0	0	0	0	0	0;
	1876	0	0	0	0	1.028	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1877	31.47	15.2	20	-9	1.032	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	1878	0	-2.36	3.5	-3.5	1.009	100	0	5.9	0	0	0	0	0	0	0	0	0	0	0	0;
	1883	0	0	0	0	1.077	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	1892	0	0	0	0	1.019	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	1900	10.97	-4	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1901	8.01	-4	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1902	10.9	-3.76	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1903	9.9	-3.81	4	-4	0.996	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1915	0	0	0	0	1.035	100	0	1.2	0	0	0	0	0	0	0	0	0	0	0	0;
	1934	0	-0.36	1	-1	1.05	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	1947	0	-0.79	26	-26	1.028	100	0	43	0	0	0	0	0	0	0	0	0	0	0	0;
	1946	0	-1.15	20	-20	1.025	100	0	38	0	0	0	0	0	0	0	0	0	0	0	0;
	1955	0	0	2	1.9	1.058	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	1966	0	2	2	0	1.057	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	1974	4.83	-5.8	8	-7	1.008	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1975	4.85	-4.6	0	-4.6	1.009	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1976	7.33	-5.25	8	-7	1.008	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1977	6.34	-7	8	-7	1.006	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1978	5.33	-7	8	-7	1.006	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	1987	17.46	-3.1	10	-10	1.008	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1987	16.48	-3.1	10	-10	1.008	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1988	16.57	-7.17	5	-18	0.997	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1989	17.88	-4.64	8	-18	0.999	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	1991	0	3.89	6	-6	1.077	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	1993	0.5	2	2	-2	1.068	100	1	4.6	0.5	0	0	0	0	0	0	0	0	0	0	0;
	1993	0	0	2	-2	1.068	100	0	4.6	0.5	0	0	0	0	0	0	0	0	0	0	0;
	1999	0	-2.36	2	-2.36	1.033	100	0	3.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2007	0	-1.37	5	-5	0.889	100	0	8.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2014	11.33	-0.16	21	-9	1.02	100	1	46	0	0	0	0	0	0	0	0	0	0	0	0;
	2025	6.47	-3.16	9	-9	1.068	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2026	5.89	2.5	9	-9	1.073	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2026	5.89	2.5	9	-9	1.073	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2031	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2035	13.31	7	7	-7	1.065	100	1	30	-30	0	0	0	0	0	0	0	0	0	0	0;
	2043	0	0	0	0	0.998	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	2057	19.68	4.43	19	-16	1.026	100	1	34	0	0	0	0	0	0	0	0	0	0	0	0;
	2067	0	0	0	0	1.04	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2092	0	0	2	0	1.075	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2106	2.22	0	0	0	0.992	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2107	30.32	9.51	22	-10	1.08	100	1	54	1	0	0	0	0	0	0	0	0	0	0	0;
	2111	0.41	5	5	-5	0.981	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2131	0	0	0	0	1.017	100	0	19.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2131	0.8	0	0	0	1.017	100	1	32.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2159	0	0	0	0	1.023	100	0	10.25	0	0	0	0	0	0	0	0	0	0	0	0;
	2159	0	0	0	0	1.023	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2169	6.36	13	13	-6	1.071	100	1	29	0	0	0	0	0	0	0	0	0	0	0	0;
	2173	34	5.09	22	-10	1.027	100	1	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2174	0	0	0	0	1.08	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2190	0	0	0	0	1.063	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2190	0	0	0	0	1.063	100	0	29.92	0	0	0	0	0	0	0	0	0	0	0	0;
	2195	0	0	0	0	1.061	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2198	0	0	0	0	1.038	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2198	0	0	0	0	1.038	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2200	0	0	22	-10	1.085	100	0	47	37	0	0	0	0	0	0	0	0	0	0	0;
	2201	0	4.7	9	-9	0.892	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	2203	5.81	1.9	2	1.9	1.048	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2234	0	0	0	0	1.081	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2234	0	0	0	0	1.081	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	2253	0	0	0	0	0.989	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2253	7.15	0	0	0	0.989	100	1	36	0	0	0	0	0	0	0	0	0	0	0	0;
	2255	0	0	8	-8	1.106	100	0	24	2.5	0	0	0	0	0	0	0	0	0	0	0;
	2255	2.5	5.13	8	-8	1.106	100	1	24	2.5	0	0	0	0	0	0	0	0	0	0	0;
	2289	0	0	0	0	0.997	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2299	0	0	0	0	1.027	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2303	0	-5.67	17	-20	1.007	100	0	56	0	0	0	0	0	0	0	0	0	0	0	0;
	2305	0	8.27	20	-20	1.032	100	0	64	-64	0	0	0	0	0	0	0	0	0	0	0;
	2311	0	0	0	0	0.983	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2311	0	0	0	0	0.983	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2337	0	0	0	0	1.014	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2343	0	0	0	0	1.044	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2347	0	0	0	0	0.999	100	0	3.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2349	6.33	-7.02	12	-9	0.987	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2349	8.33	-7.02	12	-9	0.987	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2349	3.33	-7.02	12	-9	0.987	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2350	0	0.62	1	-1	1.061	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2350	0	0.62	3	0	1.061	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	2351	0	2	2	-2	1.048	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	2373	12.99	-7.71	20	-20	1.023	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2374	12.99	-8.25	20	-20	1.022	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2375	6.59	-5.52	20	-20	1.027	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2376	12.59	-8.37	20	-20	1.022	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2377	4.53	-9.64	20	-20	1.019	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2387	0	0	0	0	0.995	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2404	0	0	0	0	1.02	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2406	0	0	0	0	1.048	100	0	34.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2406	0	0	0	0	1.048	100	0	19.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2422	0	-0.54	14	-14	1.047	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	2424	0	0	0	0	1.004	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2424	0.61	0	0	0	1.004	100	1	19.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2431	0	0	0	0	0.996	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2431	1.07	0	0	0	0.996	100	1	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2431	0	0	0	0	0.996	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2443	0	0	0	0	0.994	100	0	19.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2447	0	0	0	0	1.04	100	0	22.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2447	0	0	0	0	1.04	100	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2450	0	0	0	0	1.044	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	2450	0	0	0	0	1.044	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	2455	0.24	0	0	0	0.988	100	1	10.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2454	9.24	0	0	0	0.978	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2471	0	-0.45	8	-8	1.082	100	0	21	0	0	0	0	0	0	0	0	0	0	0	0;
	2472	0	1.94	3	-3	1.015	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2472	0	2.92	3	-3	1.015	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2475	0	0	0	0	1.027	100	0	20.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2486	0	0	0	0	1.041	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2492	0	0	0	0	1.036	100	0	26	0	0	0	0	0	0	0	0	0	0	0	0;
	2506	0	0.71	5	-5	1.011	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2534	38	-5.72	19	-8	1.164	100	1	50	38	0	0	0	0	0	0	0	0	0	0	0;
	2534	38	-5.72	19	-8	1.164	100	1	50	38	0	0	0	0	0	0	0	0	0	0	0;
	2540	0	0	0	0	0.992	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2540	0	0	0	0	0.992	100	0	36.85	0	0	0	0	0	0	0	0	0	0	0	0;
	2541	0	0	0	0	1.041	100	0	12.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2541	0	0	0	0	1.041	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	2543	0	-0.96	0.96	-0.96	0.987	100	0	9.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2556	0	0	0	0	1.042	100	0	5.66	0	0	0	0	0	0	0	0	0	0	0	0;
	2558	0	0	0	0	1.045	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2566	0	0	0	0	1.058	100	0	18.85	0	0	0	0	0	0	0	0	0	0	0	0;
	2566	0	0	0	0	1.058	100	0	34	0	0	0	0	0	0	0	0	0	0	0	0;
	2569	0	-0.73	12	-9	1.02	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	2574	0	0	0	0	0.988	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2587	0	0	0	0	1.018	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2587	0	0	0	0	1.018	100	0	13.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2592	0	0	0	0	1.018	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2597	0	0	0	0	1.052	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2597	0	0	0	0	1.052	100	0	20.7	0	0	0	0	0	0	0	0	0	0	0	0;
	2603	0	0	0	0	1	100	0	4.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2612	0	0	0	0	0.982	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2612	0	0	0	0	0.982	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	2621	0	0	0	0	1.039	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2622	0	1	1	-2	1.018	100	0	8.9	0	0	0	0	0	0	0	0	0	0	0	0;
	2627	0	0	0	0	1.005	100	0	11.05	0	0	0	0	0	0	0	0	0	0	0	0;
	2635	0	0	0	0	1.08	100	0	37.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2635	0	0	0	0	1.08	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2638	0	-0.13	16	-7	1.011	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2651	0	0.1	0.1	-0.1	1.066	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2651	0	0.1	0.1	-0.1	1.066	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2651	0	1	1	0	1.066	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	2654	0	0	0	0	1.043	100	0	2.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2655	6.35	8.81	10	-10	1.043	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	2656	0	-0.26	14	-14	1.057	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2656	0	-0.26	14	-14	1.057	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	2656	0	-1.66	8	-16	1.057	100	0	29	0	0	0	0	0	0	0	0	0	0	0	0;
	2657	0	0.1	0.1	-0.1	1.104	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	2657	0	0.77	6	-6	1.104	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2657	0	0.77	5	-5	1.104	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	2660	0	0	0	0	1.01	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	2660	0	0	0	0	1.01	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	2663	0	3.9	4	3.9	1.06	100	1	28	0	0	0	0	0	0	0	0	0	0	0	0;
	2670	0	-1.01	1.7	-1.7	1.028	100	0	2.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2670	0	-1.01	6	-6	1.028	100	0	9.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2671	20.87	0.62	12	-15	1.007	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	2671	21.87	0.62	12	-15	1.007	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	2673	0	0	1	0.9	1.058	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	2674	0	0.9	1	0.9	1.108	100	1	7	0	0	0	0	0	0	0	0	0	0	0	0;
	2673	0	-0.09	0.1	-0.1	1.058	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	2674	0	-0.1	0.1	-0.1	1.108	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	2675	0	-0.22	4	-7	1.058	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	2.49	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	2.49	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	2.49	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	2	2	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2679	0	2.49	20	-10	0.61	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	2684	0	0	0	0	0.997	100	0	6.15	0	0	0	0	0	0	0	0	0	0	0	0;
	2698	0	0	0	0	1.087	100	0	36.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2705	0	2.91	6	-7	1.036	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	2739	0	0	0	0	1.053	100	0	21.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2744	0	0.05	10	-10	1.044	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	2744	0	0.05	10	-10	1.044	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	2776	0	0	0	0	1.057	100	0	26.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2786	0	0	0	0	1.021	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	2824	0	0	0	0	1.02	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2825	0	0	0	0	1.019	100	0	16.15	0	0	0	0	0	0	0	0	0	0	0	0;
	2830	0	6.52	8	-8	1.076	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2834	0	0	0	0	1.043	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2846	0.18	5	5	-2	1.032	100	1	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2851	0	0.67	4.63	-5.56	1.045	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2853	1.08	0	0	0	1.054	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	2853	0	0	0	0	1.054	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2856	0	0	0	0	1.009	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2856	0.16	0	0	0	1.009	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	2858	0	0	0	0	1.038	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	2858	0	0	0	0	1.038	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	2870	0	0	0	0	0.998	100	0	17.6	0	0	0	0	0	0	0	0	0	0	0	0;
	2881	0	0	0	0	1.022	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2887	0	0	0	0	1.049	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2889	0	0	0	0	1.013	100	0	14.8	0	0	0	0	0	0	0	0	0	0	0	0;
	2889	0	0	0	0	1.013	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	2897	0	0	0	0	1.016	100	0	8.2	0	0	0	0	0	0	0	0	0	0	0	0;
	2914	0	0	9	-9	1.086	100	0	26.5	6	0	0	0	0	0	0	0	0	0	0	0;
	2914	0	0	9	-9	1.086	100	0	26.5	6	0	0	0	0	0	0	0	0	0	0	0;
	2914	0	0	8	-8	1.086	100	0	22.9	6	0	0	0	0	0	0	0	0	0	0	0;
	2919	0	0	1	0	1.1	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	2919	0	0	1	0	1.1	100	0	12	-10	0	0	0	0	0	0	0	0	0	0	0;
	2919	0	0	1	0	1.1	100	0	12	-10	0	0	0	0	0	0	0	0	0	0	0;
	2923	0	3.72	5.43	-5.43	1.067	100	0	16.3	0	0	0	0	0	0	0	0	0	0	0	0;
	2944	0	-2.07	3	-3	1.007	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	2945	0	0	0	0	1.074	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2957	1.1	0	0	0	1.022	100	1	34.5	0	0	0	0	0	0	0	0	0	0	0	0;
	2964	0	0	0	0	1.025	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	2970	0	0	0	0	1.032	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	2970	0	0	0	0	1.032	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	2993	0	0.47	0.47	-0.55	1.015	100	0	4.7	0	0	0	0	0	0	0	0	0	0	0	0;
	3000	0	0	0	0	1.045	100	0	8.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3011	4.46	-5.04	17	-17	1.02	100	1	34	0	0	0	0	0	0	0	0	0	0	0	0;
	3038	0	-1.7	1.7	-1.7	0.984	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3038	0	-1.7	1.7	-1.7	0.984	100	0	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3039	0	-1.04	3	-3	1.009	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	3041	0	0	0	0	1.006	100	0	18.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3044	0	0	0	0	1.06	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3044	0	0	0	0	1.06	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3046	0	0	0	0	1.082	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3055	0	0	0	0	1.019	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	3057	0	0	0	0	1.069	100	0	55.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3068	0	0	0	0	0.997	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3078	0	3.83	9	-9	1.058	100	0	15.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3079	0	0	0	0	1.023	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3089	0	0	0	0	0.996	100	0	17.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3116	0	-3.85	5	-10	0.959	100	0	19.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3125	0	3.67	12	0	1.031	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	3128	0	0	0	0	1.045	100	0	54	0	0	0	0	0	0	0	0	0	0	0	0;
	3131	0	0	0	0	0.98	100	0	11.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3134	27.22	-1.42	20	-19	1.015	100	1	38	0	0	0	0	0	0	0	0	0	0	0	0;
	3135	15.19	-12.63	20	-19	0.976	100	1	38	0	0	0	0	0	0	0	0	0	0	0	0;
	3136	16.64	-10.95	20	-20	0.982	100	1	38	0	0	0	0	0	0	0	0	0	0	0	0;
	3140	0	0	0	0	1.017	100	0	4.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3141	0	-1.21	10	-10	1.044	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3141	0	-1.21	17.3	-17.3	1.044	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3143	4.48	0	0	0	1.027	100	1	20.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3144	0	1.72	6	-6	1.046	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3149	0	0	0	0	1.011	100	0	7.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3150	0	0	0	0	1.026	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3150	0	0	0	0	1.026	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3154	0	0	1	0.9	1.075	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	3154	0	0.1	0.1	-0.1	1.075	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	3158	0	0	0	0	1.045	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3158	0	0	0	0	1.045	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3160	0	0.5	0.5	-0.5	1.063	100	0	1.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3165	0	0	0	0	1.043	100	0	10.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3165	0	0	0	0	1.043	100	0	8.6	0	0	0	0	0	0	0	0	0	0	0	0;
	3169	0	0	0	0	0.988	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3175	31.25	-2.83	22	-10	1.082	100	1	48	5	0	0	0	0	0	0	0	0	0	0	0;
	3177	0	1	1	0	1.078	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3177	0	1	1	0	1.078	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3177	0	6.84	12	-12	1.078	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3196	0	2.37	10	-3	1.062	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	3196	0	2.37	10	-3	1.062	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	3203	0	0	0	0	1.063	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3203	0	0	0	0	1.063	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3206	0	0	0	0	1.052	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3206	0	0	0	0	1.052	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3228	0	0	2	0	1.1	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3237	0	0	0	0	1.062	100	0	22.6	0	0	0	0	0	0	0	0	0	0	0	0;
	3237	0	0	0	0	1.062	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3256	0.74	0	0	0	1.005	100	1	22.3	0	0	0	0	0	0	0	0	0	0	0	0;
	3257	0	0	2	1.9	1.058	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	3259	0	-2.21	3	-3	1.005	100	0	5.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3262	0	0	0	0	1.049	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3264	0	4	4	-4	1.076	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3268	0	0	0	0	1.014	100	0	8.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3278	0	0	0	0	1.05	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3282	0	0.1	0.1	-0.1	1.062	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	3283	2.33	0	0	0	1.043	100	1	36	0	0	0	0	0	0	0	0	0	0	0	0;
	3283	4.33	0	0	0	1.043	100	1	32.7	0	0	0	0	0	0	0	0	0	0	0	0;
	3283	0	0	0	0	1.043	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3284	0	2.85	25	-20	1.076	100	0	42	0	0	0	0	0	0	0	0	0	0	0	0;
	3284	0	2.85	25	-20	1.076	100	0	42	0	0	0	0	0	0	0	0	0	0	0	0;
	3294	0	0	0	0	1.035	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3294	0	0	0	0	1.035	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3298	22.52	-4.54	20	-15	1.017	100	1	36.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3299	25.23	8.75	20	-15	1.009	100	1	36.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3300	25.24	0.24	20	-15	0.986	100	1	36.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3313	0	1.34	8.5	-8.5	1.022	100	0	11.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3319	0	2.91	5	-5	1.049	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	3326	0	1	1	0.9	1.043	100	1	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3326	0	1	1	0.9	1.043	100	1	17	0	0	0	0	0	0	0	0	0	0	0	0;
	3331	0	0	0	0	1.034	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3331	0	0	0	0	1.034	100	0	10.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3333	0	0	0	0	1.026	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3333	0	0	0	0	1.026	100	0	19.4	0	0	0	0	0	0	0	0	0	0	0	0;
	3357	0	0	0	0	1.015	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3363	0	0	24	-24	1.027	100	0	51	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3395	0	0	0	0	1.047	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3395	0	0	0	0	1.047	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3400	0	0	0	0	1.08	100	0	39.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3401	0	0	0	0	1.08	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	3423	31.61	12.59	22	-10	0.996	100	1	43	0	0	0	0	0	0	0	0	0	0	0	0;
	3426	0	-7.2	7	-7.2	1.046	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	1	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	1	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	1	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	1	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3436	0	1	1	-1	1.032	100	0	7.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3441	0	0	0	0	1.038	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	3441	1.12	0	0	0	1.038	100	1	36	0	0	0	0	0	0	0	0	0	0	0	0;
	3442	5.71	-5.25	14	-14	0.966	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3442	5.71	-5.25	14	-14	0.966	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3449	0	0	0	0	1.007	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	3452	0	0	0	0	1.016	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3455	0	0	0	0	1.045	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	3458	0	0	0	0	1.009	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3458	0	0	0	0	1.009	100	0	10.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3463	0	0	0	0	0.998	100	0	1.7	0	0	0	0	0	0	0	0	0	0	0	0;
	3468	2.31	0	0	0	1.023	100	1	20.55	0	0	0	0	0	0	0	0	0	0	0	0;
	3469	0	0	0	0	1.014	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	3472	0	0	0	0	1.054	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3479	0	0	0	0	1.012	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3486	0.35	-5.86	8	-8	1.003	100	1	13.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3506	0	0	0	0	1.01	100	0	1.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3509	0	0	0	0	1.107	100	0	0	-8	0	0	0	0	0	0	0	0	0	0	0;
	3509	0	-0.73	17	-10	1.107	100	0	53	0	0	0	0	0	0	0	0	0	0	0	0;
	3513	0.53	0	0	0	0.996	100	1	21.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3520	0	2.71	6	-3	1.062	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	3520	0	2.71	12	-6	1.062	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	3523	0	3.55	15	-15	1.071	100	0	35	0	0	0	0	0	0	0	0	0	0	0	0;
	3524	0	-3.56	15	-10	0.978	100	0	50	0	0	0	0	0	0	0	0	0	0	0	0;
	3526	0	2.8	2.8	-2.8	1.051	100	0	4.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3527	0	0	0	0	1.045	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3532	4.66	0	0	0	1.006	100	1	48	0	0	0	0	0	0	0	0	0	0	0	0;
	3532	0	0	0	0	1.006	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	3540	0	-16.02	16	-16.02	1.04	100	0	26.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3549	0	0	0	0	0.984	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3563	0	-0.71	7.6	-7.6	1.031	100	0	12.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3564	0	0	0	0	1.034	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3569	0	-0.59	5	-2	1.013	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3569	0	-0.59	5	-2	1.013	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3569	0	-0.59	5	-2	1.013	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3568	0	-0.42	22	-10	1.096	100	0	43	0	0	0	0	0	0	0	0	0	0	0	0;
	3603	0	0	0	0	1.057	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3606	8.14	-2.32	6	-10	1.021	100	1	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3606	8.14	-2.32	4.2	-4.2	1.021	100	1	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3605	0	0	4.2	-4.2	1.025	100	0	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3605	8.78	-3.14	4.2	-4.2	1.025	100	1	20	0.8	0	0	0	0	0	0	0	0	0	0	0;
	3618	0	-1.3	19	-19	1.101	100	0	39	0	0	0	0	0	0	0	0	0	0	0	0;
	3620	0	1.65	10	-9	1.078	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	3620	0	1.65	10	-9	1.078	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	3620	0	1.65	10	-9	1.078	100	0	23	0	0	0	0	0	0	0	0	0	0	0	0;
	3624	-3.3	0.21	30	-10	1.021	100	1	40	-40	0	0	0	0	0	0	0	0	0	0	0;
	3624	-3.3	0.21	28	-28	1.021	100	1	50	-50	0	0	0	0	0	0	0	0	0	0	0;
	3657	0	-0.67	3	-1	1.053	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3667	0	0	0	0	0.984	100	0	14.89	0	0	0	0	0	0	0	0	0	0	0	0;
	3667	0	0	0	0	0.984	100	0	34.77	0	0	0	0	0	0	0	0	0	0	0	0;
	3670	0	0	0	0	1.03	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3672	0	0.9	1	0.9	1.059	100	1	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3672	0	0.9	1	0.9	1.059	100	1	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3673	0	-9.13	12	-12	0.981	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3678	0	0.1	0.1	-0.1	1.057	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	3681	0	0	0	0	0.992	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3682	0	1	1	-1	1.011	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	3687	0	-7	7	-7	0.939	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3687	0	-7	7	-7	0.939	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3688	0	-2.02	3	-3	0.999	100	0	4.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3704	0	1.67	2	-2	1.04	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	3706	0	-1.76	1.8	-1.8	1.018	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	3712	0	-2.2	6	-6	1.014	100	0	9.5	0	0	0	0	0	0	0	0	0	0	0	0;
	3714	0	0	0	0	1.074	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3716	0	4.01	5.6	-5.6	1.059	100	0	8.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3733	0	0	0	0	0.991	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	3735	2.83	8	8	-8	1.066	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3736	0	-3.37	17	-11	0.999	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	3737	18.78	-0.26	17	-17	1.031	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	3764	0	-2.52	6	-7	1.023	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	3768	5.6	3.02	4.6	-4.1	1.041	100	1	11.2	5.6	0	0	0	0	0	0	0	0	0	0	0;
	3773	5.48	0	0	0	1.057	100	1	43	0	0	0	0	0	0	0	0	0	0	0	0;
	3778	0	0	0	0	1.026	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3778	0	0	0	0	1.026	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	3780	0.4	0	0	0	0.978	100	1	22.05	0	0	0	0	0	0	0	0	0	0	0	0;
	3781	0	-1.2	1.2	-1.2	0.974	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3816	0	0	0	0	1.072	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3816	0	0	0	0	1.072	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3819	0	0	0	0	1.048	100	0	26.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3819	0	0	0	0	1.048	100	0	20.25	0	0	0	0	0	0	0	0	0	0	0	0;
	3819	0	0	0	0	1.048	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3821	0	0	0	0	1.035	100	0	20.02	0	0	0	0	0	0	0	0	0	0	0	0;
	3821	0.48	0	0	0	1.035	100	1	20.35	0	0	0	0	0	0	0	0	0	0	0	0;
	3836	20.76	-8.66	12	-8.66	0.985	100	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3837	17.19	-5.99	12	-8	0.995	100	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3838	15.13	-8.73	12	-8.73	0.985	100	1	37.8	0	0	0	0	0	0	0	0	0	0	0	0;
	3842	0	0	0	0	1.027	100	0	27.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3846	0	0	0	0	1.06	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	3856	0	0	0	0	1.061	100	0	9.1	0	0	0	0	0	0	0	0	0	0	0	0;
	3862	0	-3.25	7.2	-7.2	1.023	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3862	0	-3.25	7.8	-7.8	1.023	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	3873	0	-2.63	6	-4	1.048	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	3883	0	0	0	0	1.054	100	0	6.68	0	0	0	0	0	0	0	0	0	0	0	0;
	3888	0	3	3	-3	1.049	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	3889	0	0	0	0	1.058	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	3896	0	0	0	0	1.053	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	3910	0	0	0	0	1.021	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	3914	0	1	1	-1	1.023	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3914	0	1	1	-1	1.023	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	3925	0	0	0	0	1.006	100	0	13.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3925	2.39	0	0	0	1.006	100	1	18	0	0	0	0	0	0	0	0	0	0	0	0;
	3940	0	4.86	5	-4.5	1.077	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3945	0	0	0	0	1.068	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	3946	0	0	0	0	1.068	100	0	55	0	0	0	0	0	0	0	0	0	0	0	0;
	3948	0	2	2	-3	1.017	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	3961	0	0	0	0	1.068	100	0	17.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3962	0	0	0	0	1.032	100	0	11.69	0	0	0	0	0	0	0	0	0	0	0	0;
	3973	0	0	0	0	0.994	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	3991	28.87	-4.83	6	-6	0.998	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3991	28.16	-4.83	6	-6	0.998	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3990	28.47	-2.29	5	-15	1.026	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3990	26.44	-2.29	5	-15	1.026	100	1	40	1	0	0	0	0	0	0	0	0	0	0	0;
	3999	0	0.03	0.1	-0.1	1.033	100	0	2.2	0	0	0	0	0	0	0	0	0	0	0	0;
	3999	0	0	4	3.9	1.033	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4009	0	-0.16	1	-1	1.005	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	4009	0	1.84	3	-3	1.005	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	4009	0	1.84	3	-3	1.005	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	4020	0	0	0	0	1.046	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4020	0	0	0	0	1.046	100	0	24.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4022	0	0	0	0	1.077	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4022	0	0	0	0	1.077	100	0	22.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4047	0	-2.33	6.5	-6.5	1.012	100	0	10.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4051	0	-1.22	11	-11	0.889	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	4053	4.16	0	0	0	1.065	100	1	30.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4053	0	0	0	0	1.065	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	4077	1.46	0	0	0	0.981	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	4078	12.41	6	6	-11	1.032	100	1	27	0	0	0	0	0	0	0	0	0	0	0	0;
	4078	12.41	6	6	-11	1.032	100	1	27	0	0	0	0	0	0	0	0	0	0	0	0;
	4088	0	0	0	0	1.001	100	0	17.1	0	0	0	0	0	0	0	0	0	0	0	0;
	4094	0	0	0	0	1.046	100	0	2.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4134	0	0	0	0	1.04	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4151	0	0	0	0	1	100	0	6.9	0	0	0	0	0	0	0	0	0	0	0	0;
	4155	0	-2.31	5	-5	1.007	100	0	12.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4155	0	-1.81	5	-5	1.007	100	0	12.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4155	0	-2.31	5	-5	1.007	100	0	12.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4157	0	1.99	2	-2	0.998	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4157	0	2	2	-2	0.998	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4195	0	2.71	10	-10	1.062	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	4224	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4224	0	0	0	0	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4243	0	0	0	0	1.007	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4242	0	0	0	0	1.009	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4257	0	9.38	13	0	1.03	100	0	13	0	0	0	0	0	0	0	0	0	0	0	0;
	4261	4.96	0	0	0	1.021	100	1	16.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4270	0	-0.61	42	-42	1.05	100	0	42	0	0	0	0	0	0	0	0	0	0	0	0;
	4271	0	0.83	5	-5	0.977	100	0	19	0	0	0	0	0	0	0	0	0	0	0	0;
	4286	0	0	0	0	0.998	100	0	15.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4286	0	0	0	0	0.998	100	0	25.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4300	0	2.85	5	-5	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4300	0	2.85	5	-5	1.048	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4318	0	0.64	2	-2	1.013	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4324	10.5	-1.46	20	-34	1.013	100	1	46	0	0	0	0	0	0	0	0	0	0	0	0;
	4325	0	-0.94	3.6	-3.6	1.025	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4326	0	0	0	0	1.07	100	0	1.74	0	0	0	0	0	0	0	0	0	0	0	0;
	4330	0	0	0	0	1.003	100	0	8.1	0	0	0	0	0	0	0	0	0	0	0	0;
	4334	0	0	0	0	1.053	100	0	13.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4334	0	0	0	0	1.053	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4340	32.81	0.77	25	-25	1.037	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	4344	0	-0.38	14	-14	1.048	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	4345	0	0.1	0.1	-0.1	1.076	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4349	0	-0.94	35	-35	1.059	100	0	58	0	0	0	0	0	0	0	0	0	0	0	0;
	4351	0	0	0	0	1.015	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	4351	0	2	2	-2	1.015	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4352	14.54	6.64	24	-24	0.962	100	1	39	0	0	0	0	0	0	0	0	0	0	0	0;
	4362	0	0	0	0	1.059	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4362	0	0	0	0	1.059	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	4370	6.94	2	2	1.9	1.051	100	1	26	0	0	0	0	0	0	0	0	0	0	0	0;
	4377	0	0	1	0.9	1.045	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	4400	0	0	0	0	0.985	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4403	0	0	0	0	1.021	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	4408	0	-1	1	-1	1.001	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	4408	0	-1	1	-1	1.001	100	0	2	0	0	0	0	0	0	0	0	0	0	0	0;
	4408	0	-2	2	-2	1.001	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4417	0	0	0	0	0.995	100	0	13.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4437	0	0	0	0	0.988	100	0	2.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4437	6.25	0	0	0	0.988	100	1	17.9	0	0	0	0	0	0	0	0	0	0	0	0;
	4438	0	0	0	0	0.977	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4438	0.25	0	0	0	0.977	100	1	10.25	0	0	0	0	0	0	0	0	0	0	0	0;
	4439	0	1	1	-1	1.033	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	4454	0	2	2	-2	1.058	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4472	0	0	0	0	0.995	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	4472	0	0	0	0	0.995	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4477	0	0	0	0	1.059	100	0	29.9	0	0	0	0	0	0	0	0	0	0	0	0;
	4478	0	0	0	0	1.03	100	0	13.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4496	0	0	0	0	1.041	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4498	0	1	1	-1	1.057	100	0	50	0	0	0	0	0	0	0	0	0	0	0	0;
	4499	7.83	-0.99	3.21	-2	0.981	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4500	9.07	-2.23	7	-3	1.012	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4501	10.57	-2.2	7	-3	1.012	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4502	11.08	-2.69	7	-3	1.012	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4503	10.08	0.32	7	-3	1.015	100	1	23.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4516	0	3.38	15	-15	1.039	100	0	21.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4529	0	1.31	16	-14	1.02	100	0	31	0	0	0	0	0	0	0	0	0	0	0	0;
	4532	4.62	-1.36	6.7	-4.5	1.032	100	1	21	0	0	0	0	0	0	0	0	0	0	0	0;
	4532	5.63	-1.36	6	-4	1.032	100	1	21	0	0	0	0	0	0	0	0	0	0	0	0;
	4536	8.43	-23.96	26.1	-24.36	1.072	100	1	87	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	1.65	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	1.65	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	1.65	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	1.65	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4558	0	1.65	20	-10	0.595	100	0	45	0	0	0	0	0	0	0	0	0	0	0	0;
	4587	6.19	7.1	7.1	-7.1	1.047	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4591	0	0	0	0	1.064	100	0	11.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4594	43	25.36	27	-9	1.056	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	4594	44	25.36	27	-9	1.056	100	1	45	44	0	0	0	0	0	0	0	0	0	0	0;
	4602	0	0.1	0.1	-0.1	1.062	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4603	0	3.59	10	-10	1.052	100	0	16.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4605	0	0	0	0	1	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4608	0	5	5	-5	1.07	100	0	12.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4608	0	1	1	0.9	1.07	100	1	12.7	0	0	0	0	0	0	0	0	0	0	0	0;
	4643	0.17	0	0	0	1.031	100	1	36.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4654	0	0	0	0	1.038	100	0	8	0	0	0	0	0	0	0	0	0	0	0	0;
	4655	0	0.1	0.1	-0.1	1.078	100	0	6	0	0	0	0	0	0	0	0	0	0	0	0;
	4656	0	0.1	0.1	-0.1	1.044	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4665	0	0	0	0	1.033	100	0	31.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4666	0	0	0	0	1.033	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	4671	0	0	0	0	1.048	100	0	17.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4677	0	-0.1	0.1	-0.1	1.063	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	4681	0	0	0	0	1.035	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4682	5.37	0	0	0	1.039	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	4690	0	0	0	0	1.033	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4690	0	0	0	0	1.033	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0.1	0.1	-0.1	1.054	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0.1	0.1	-0.1	1.054	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0.1	0.1	-0.1	1.054	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0.1	0.1	-0.1	1.054	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	4695	0	0.1	0.1	-0.1	1.054	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	4708	0	0	0	0	1.064	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	4723	0	-1	1	-1	1.003	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4723	0	-1	1	-1	1.003	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4723	0	-1	1	-1	1.003	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	4740	0	0.51	1	-1	1.06	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4740	0	0.51	1	-1	1.06	100	0	11.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4741	0	0	1	0	1.1	100	0	11	0	0	0	0	0	0	0	0	0	0	0	0;
	4741	0	-0.1	0.1	-0.1	1.1	100	0	2.5	0	0	0	0	0	0	0	0	0	0	0	0;
	4742	0	0	0	0	1.004	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4743	0	0	1	0.9	1.074	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4743	0	0	1	0.9	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4743	0	0	1	0.9	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4778	0	0.1	0.1	-0.1	1.076	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	4779	0	3.11	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4779	0	3.11	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4780	0	5	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4780	0	5	5	-5	1.01	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	4789	6.58	4.79	10	-10	1.04	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	4792	0	0	0	0	1.038	100	0	3.3	0	0	0	0	0	0	0	0	0	0	0	0;
	4800	0	1	1	0	1.056	100	0	7	0	0	0	0	0	0	0	0	0	0	0	0;
	4805	0	0	0	0	1.03	100	0	28	0	0	0	0	0	0	0	0	0	0	0	0;
	4811	0	0	0	0	1.018	100	0	9.2	0	0	0	0	0	0	0	0	0	0	0	0;
	4816	0	-4.94	8.5	-8.5	1.015	100	0	14	0	0	0	0	0	0	0	0	0	0	0	0;
	4827	8.78	-3.13	18	-18	0.98	100	1	27	0	0	0	0	0	0	0	0	0	0	0	0;
	4837	0	0	0	0	1.042	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4840	0	-0.64	0.64	-0.64	0.988	100	0	6.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4841	1.52	-1.56	3.6	-4.5	0.993	100	1	15	1	0	0	0	0	0	0	0	0	0	0	0;
	4841	1.52	-1.56	3	-4	0.993	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4842	0.52	-2.58	3	-4	0.991	100	1	15	0	0	0	0	0	0	0	0	0	0	0	0;
	4842	1	-2.58	3.6	-4.5	0.991	100	1	15	1	0	0	0	0	0	0	0	0	0	0	0;
	4850	0	-1.39	70	-80	1.121	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4850	0	43.78	70	-80	1.121	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4849	0	39.82	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4849	0	39.82	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4848	0	40.05	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4848	0	40.05	70	-80	1.15	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4847	0	37.66	70	-80	1.147	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4847	0	37.66	70	-80	1.147	100	0	170	-170	0	0	0	0	0	0	0	0	0	0	0;
	4857	0	0	0	0	1.062	100	0	34	0	0	0	0	0	0	0	0	0	0	0	0;
	4857	0	0	0	0	1.062	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	4868	0	-0.68	5.5	-5.5	1.053	100	0	9	0	0	0	0	0	0	0	0	0	0	0	0;
	4876	0	-0.71	4	-4	0.894	100	0	6.4	0	0	0	0	0	0	0	0	0	0	0	0;
	4876	0	-0.71	6.4	-6.4	0.894	100	0	10.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4890	0	-0.94	6.8	-6.8	1.026	100	0	11.2	0	0	0	0	0	0	0	0	0	0	0	0;
	4890	0	4.5	6.8	-6.8	1.026	100	0	11.2	0	0	0	0	0	0	0	0	0	0	0	0;
	4897	0	-0.46	7	-12	1.044	100	0	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4904	0	-0.02	7.7	-7.7	1.039	100	0	12.8	0	0	0	0	0	0	0	0	0	0	0	0;
	4908	9.96	0	0	0	1.034	100	1	35.02	0	0	0	0	0	0	0	0	0	0	0	0;
	4908	2.96	0	0	0	1.034	100	1	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4920	0	-0.61	0	-1	1.013	100	0	5	0	0	0	0	0	0	0	0	0	0	0	0;
	4924	0	0	9.8	-9.8	1.009	100	0	15.9	0.2	0	0	0	0	0	0	0	0	0	0	0;
	4926	0	0	0	0	1.036	100	0	21.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4926	0	0	0	0	1.036	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4926	0	0	0	0	1.036	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	4946	16.32	7.21	12	-8	1.007	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	4949	0	2.23	12	-12	1.022	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	4956	0	0	0	0	1.044	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	4972	0	0.94	6	-6	0.893	100	0	9.6	0	0	0	0	0	0	0	0	0	0	0	0;
	4976	0	0	0	0	1.037	100	0	4	0	0	0	0	0	0	0	0	0	0	0	0;
	4990	1.97	0	0	0	1.068	100	1	22	0	0	0	0	0	0	0	0	0	0	0	0;
	4990	0.97	0	0	0	1.068	100	1	24	0	0	0	0	0	0	0	0	0	0	0	0;
	4997	0	1.16	18	-18	1.035	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	4997	6.97	-2.82	18	-18	1.035	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	5013	0	-3.31	16	-18	0.995	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	5014	17.85	-10.93	12	-21	0.983	100	1	35.1	0	0	0	0	0	0	0	0	0	0	0	0;
	5015	16.89	-13.29	12	-21	0.985	100	1	35.1	0	0	0	0	0	0	0	0	0	0	0	0;
	5016	18.89	-12.07	12	-21	0.989	100	1	35.1	0	0	0	0	0	0	0	0	0	0	0	0;
	5023	0	0	0	0	1.008	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5024	3.14	0	0	0	1.007	100	1	30.5	0	0	0	0	0	0	0	0	0	0	0	0;
	5042	0	0	0	0	1.043	100	0	12	0	0	0	0	0	0	0	0	0	0	0	0;
	5042	0	0	0	0	1.043	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	5044	0	0	0	0	1.032	100	0	20.7	0	0	0	0	0	0	0	0	0	0	0	0;
	5050	0	0	0	0	1.008	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	5054	0	0	4	3.9	1.058	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	5060	0	2.01	15.18	-14.17	1.022	100	0	50.6	0	0	0	0	0	0	0	0	0	0	0	0;
	5068	0	-4.91	11	-11	0.993	100	0	18	0	0	0	0	0	0	0	0	0	0	0	0;
	5069	0	0	0	0	1.017	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5071	0	5	5	-5	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	5071	0	5	5	-5	1.074	100	0	15	0	0	0	0	0	0	0	0	0	0	0	0;
	5073	0	0	0	0	1.067	100	0	24	0	0	0	0	0	0	0	0	0	0	0	0;
	5073	0	0	0	0	1.067	100	0	16	0	0	0	0	0	0	0	0	0	0	0	0;
	5077	0	0	0	0	1.02	100	0	36	0	0	0	0	0	0	0	0	0	0	0	0;
	5079	0	-0.01	0	-0.01	1.008	100	0	5.6	0	0	0	0	0	0	0	0	0	0	0	0;
	5079	0	-0.01	0	-0.01	1.008	100	0	5.6	0	0	0	0	0	0	0	0	0	0	0	0;
	5085	0	0	0	0	1.085	100	0	3	0	0	0	0	0	0	0	0	0	0	0	0;
	5989	0	7.35	120	-120	1.073	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	5989	0	7.35	120	-120	1.073	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	5989	0	7.35	120	-120	1.073	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	5990	0	13.89	125	-125	1.072	100	0	670	0	0	0	0	0	0	0	0	0	0	0	0;
	5990	0	13.89	125	-125	1.072	100	0	670	0	0	0	0	0	0	0	0	0	0	0	0;
	5992	0	0	100	-100	1.036	100	0	250	50	0	0	0	0	0	0	0	0	0	0	0;
	5993	974.04	12.3	470	-330	1.072	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	5993	996.04	12.3	470	-330	1.072	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	5995	0	-3.15	60	-60	1.043	100	0	200	-20	0	0	0	0	0	0	0	0	0	0	0;
	5996	0	-39.78	60	-60	1.091	100	0	200	-20	0	0	0	0	0	0	0	0	0	0	0;
	5998	0	0	0	0	1.065	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	5998	0	0	0	0	1.065	100	0	10	0	0	0	0	0	0	0	0	0	0	0	0;
	5999	0	-0.32	0.4	-0.32	1.038	100	0	1.07	0	0	0	0	0	0	0	0	0	0	0	0;
	5999	0	-0.32	0.4	-0.32	1.038	100	0	1.07	0	0	0	0	0	0	0	0	0	0	0	0;
	6003	0	0	300	-380	1.076	100	0	500	50	0	0	0	0	0	0	0	0	0	0	0;
	6006	0	-0.11	0.65	-0.11	1.053	100	0	0.37	0	0	0	0	0	0	0	0	0	0	0	0;
	6006	0	-0.11	0.65	-0.11	1.053	100	0	0.37	0	0	0	0	0	0	0	0	0	0	0	0;
	6014	0	-3.52	100	-100	1.035	100	0	250	-250	0	0	0	0	0	0	0	0	0	0	0;
	6014	0	-3.52	100	-100	1.035	100	0	250	-250	0	0	0	0	0	0	0	0	0	0	0;
	6017	0	4.57	40	-40	1.048	100	0	30	0	0	0	0	0	0	0	0	0	0	0	0;
	6017	0	4.57	40	-40	1.048	100	0	60	0	0	0	0	0	0	0	0	0	0	0	0;
	6019	0	29.24	200	-200	1.06	100	0	450	0	0	0	0	0	0	0	0	0	0	0	0;
	6019	0	29.24	200	-200	1.06	100	0	450	0	0	0	0	0	0	0	0	0	0	0	0;
	6028	0	0	2.5	0	1.072	100	0	0	-30	0	0	0	0	0	0	0	0	0	0	0;
	6028	0	0	2.5	0	1.072	100	0	0	-16	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	-2.21	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	-2.21	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	-2.21	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	-2.21	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	-2.21	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6033	0	-2.21	450	-450	1.058	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6034	0	-1.74	450	-450	0.975	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6034	59.19	203.19	204.93	-21.18	0.975	100	1	70.61	0	0	0	0	0	0	0	0	0	0	0	0;
	6034	0	-1.74	450	-450	0.975	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6037	238.05	-142.29	74.91	-142.29	1.03	100	1	249.71	0	0	0	0	0	0	0	0	0	0	0	0;
	6040	0	0	280	-280	1.048	100	0	600	300	0	0	0	0	0	0	0	0	0	0	0;
	6041	0	-93.4	280	-280	1.048	100	0	500	0	0	0	0	0	0	0	0	0	0	0	0;
	6045	2.02	7.5	304	-171	1.096	100	1	418	185	0	0	0	0	0	0	0	0	0	0	0;
	6045	0	0	304	-171	1.096	100	0	418	185	0	0	0	0	0	0	0	0	0	0	0;
	6045	2.02	7.5	304	-171	1.096	100	1	379	230	0	0	0	0	0	0	0	0	0	0	0;
	6045	12.09	7.5	367	-171	1.096	100	1	393	165	0	0	0	0	0	0	0	0	0	0	0;
	6053	0	-4.09	450	-450	1.042	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6052	260.5	-65.63	81.31	-81.31	1.045	100	1	271.04	0	0	0	0	0	0	0	0	0	0	0	0;
	6054	302.64	-80.65	93.96	-93.96	1.062	100	1	313.19	0	0	0	0	0	0	0	0	0	0	0	0;
	6057	1605.37	-120.87	484.54	-484.54	0.998	100	1	1615.12	0	0	0	0	0	0	0	0	0	0	0	0;
	6058	0	5.58	7	0	1.057	100	0	0	-1	0	0	0	0	0	0	0	0	0	0	0;
	6060	1045.35	-28.89	570	-100	1.052	100	1	1056	250	0	0	0	0	0	0	0	0	0	0	0;
	6060	0	0	523	-125	1.052	100	0	1056	200	0	0	0	0	0	0	0	0	0	0	0;
	6060	401.35	-28.89	263	-95	1.052	100	1	412	196	0	0	0	0	0	0	0	0	0	0	0;
	6060	401.35	-28.89	240	-95	1.052	100	1	412	196	0	0	0	0	0	0	0	0	0	0	0;
	6071	99	0.26	400	-115	1.007	100	1	600	100	0	0	0	0	0	0	0	0	0	0	0;
	6076	0	5.61	300	-300	1.074	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6080	0	-3.09	0	-3.09	1.063	100	0	0	-6.25	0	0	0	0	0	0	0	0	0	0	0;
	6086	486.56	-3.84	149.1	-149.1	1.042	100	1	497	0	0	0	0	0	0	0	0	0	0	0	0;
	6089	1067.26	-113.59	323.5	-323.5	1.046	100	1	1078.33	0	0	0	0	0	0	0	0	0	0	0	0;
	6097	1033.32	-16.38	355	-215	1.053	100	1	1050	300	0	0	0	0	0	0	0	0	0	0	0;
	6097	501.32	-16.38	355	-215	1.053	100	1	910	300	0	0	0	0	0	0	0	0	0	0	0;
	6097	471.32	-16.38	355	-215	1.053	100	1	910	300	0	0	0	0	0	0	0	0	0	0	0;
	6100	0	6.36	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6101	0	-3.65	450	-450	1.022	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6114	0	5.85	300	-300	1.077	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6115	0	-3.94	450	-450	1.069	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6119	0	-3.98	450	-450	1.066	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6120	0	-4.06	450	-450	1.066	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6121	0	-2.01	450	-450	1.048	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6123	0	-6.21	450	-450	1.038	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6124	0	-3	0	-3	1.035	100	0	0	-67	0	0	0	0	0	0	0	0	0	0	0;
	6123	0	-60	0	-60	1.038	100	0	0	-70	0	0	0	0	0	0	0	0	0	0	0;
	6123	0	-60	0	-60	1.038	100	0	0	-85	0	0	0	0	0	0	0	0	0	0	0;
	6126	0	19.35	23.1	0	1.063	100	0	0	-461.47	0	0	0	0	0	0	0	0	0	0	0;
	6125	0	4.62	8.93	0	1.051	100	0	0	-245.79	0	0	0	0	0	0	0	0	0	0	0;
	6134	1216.12	-137.49	368.13	-368.13	1.049	100	1	1227.09	0	0	0	0	0	0	0	0	0	0	0	0;
	6135	0	0.26	200	-200	1.059	100	0	450	0	0	0	0	0	0	0	0	0	0	0	0;
	6137	0	-82.25	0	-82.25	1.031	100	0	0	-38.97	0	0	0	0	0	0	0	0	0	0	0;
	6144	0	6.27	7.5	0	1.04	100	0	0	-3	0	0	0	0	0	0	0	0	0	0	0;
	6143	0	3.29	450	-450	1.037	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6144	0	6.27	7.5	0	1.04	100	0	0	-5	0	0	0	0	0	0	0	0	0	0	0;
	6143	0	3.29	450	-450	1.037	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6146	0	-2.79	450	-450	1.044	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6146	0	62.21	65	0	1.044	100	0	0	-2	0	0	0	0	0	0	0	0	0	0	0;
	6148	0	53.8	57.97	0	1.062	100	0	0	-55.8	0	0	0	0	0	0	0	0	0	0	0;
	6157	729.53	-123.01	222	-222	1.059	100	1	740	0	0	0	0	0	0	0	0	0	0	0	0;
	6161	2110.85	83.81	300	-300	1.077	100	1	2121.83	0	0	0	0	0	0	0	0	0	0	0	0;
	6163	0	-4.17	0	-4.17	1.029	100	0	0	-4.1	0	0	0	0	0	0	0	0	0	0	0;
	6164	174.72	-21.73	55.8	-55.8	1.053	100	1	186	0	0	0	0	0	0	0	0	0	0	0	0;
	6164	177.72	-21.73	56.7	-56.7	1.053	100	1	189	0	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	0.34	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	0.34	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	0.34	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6165	-11.17	0.34	182	-252	1.044	100	1	280	-280	0	0	0	0	0	0	0	0	0	0	0;
	6170	510.74	15.36	156.3	-156.3	1.051	100	1	521	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	189.74	15.36	60	-60	1.051	100	1	200	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	36.74	15.36	17.2	-14.1	1.051	100	1	47	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	80.74	15.36	27.3	-27.3	1.051	100	1	91	0	0	0	0	0	0	0	0	0	0	0	0;
	6170	66.74	15.36	23.1	-23.1	1.051	100	1	77	0	0	0	0	0	0	0	0	0	0	0	0;
	6177	0	-4.72	450	-450	1.045	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6188	0	2.9	5.71	0	1.04	100	0	0	-52.52	0	0	0	0	0	0	0	0	0	0	0;
	6188	0	2.9	5.71	0	1.04	100	0	0	-52.52	0	0	0	0	0	0	0	0	0	0	0;
	6189	0	5.67	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6191	0	-4.6	450	-450	1.05	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6193	336.85	-82.66	104.58	-104.58	1.033	100	1	348.59	0	0	0	0	0	0	0	0	0	0	0	0;
	6193	165.17	-78.94	53.07	-78.94	1.033	100	1	176.91	0	0	0	0	0	0	0	0	0	0	0	0;
	6196	0	3.22	5.4	0	1.057	100	0	0	-2.58	0	0	0	0	0	0	0	0	0	0	0;
	6196	0	3.22	5.4	0	1.057	100	0	0	-2.58	0	0	0	0	0	0	0	0	0	0	0;
	6203	2849.85	170.85	857.99	-857.99	1.054	100	1	2859.97	0	0	0	0	0	0	0	0	0	0	0	0;
	6204	0	-1.28	0	-1.28	1.004	100	0	0	-19.57	0	0	0	0	0	0	0	0	0	0	0;
	6205	0.93	12.58	15.64	-3.78	1.03	100	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0;
	6205	0.93	12.58	15.64	-3.78	1.03	100	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0;
	6207	0	5.77	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6210	0	0	343	-169	1.023	100	0	396	223	0	0	0	0	0	0	0	0	0	0	0;
	6215	0	4.16	200	-200	1.073	100	0	300	-30	0	0	0	0	0	0	0	0	0	0	0;
	6219	22.69	47.05	51.24	-10.23	1.061	100	1	34.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6219	22.69	47.05	51.24	-10.23	1.061	100	1	34.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6220	0	-2.73	0	-2.73	1.049	100	0	0	-2.81	0	0	0	0	0	0	0	0	0	0	0;
	6224	0	11.59	300	-300	1.093	100	0	770	0	0	0	0	0	0	0	0	0	0	0	0;
	6224	0	11.59	300	-300	1.093	100	0	770	0	0	0	0	0	0	0	0	0	0	0	0;
	6225	0	46.6	50.27	0	1.07	100	0	0	-392.82	0	0	0	0	0	0	0	0	0	0	0;
	6225	0	46.6	50.27	0	1.07	100	0	0	-392.82	0	0	0	0	0	0	0	0	0	0	0;
	6225	0	46.6	50.27	0	1.07	100	0	0	-392.82	0	0	0	0	0	0	0	0	0	0	0;
	6226	0	-11.65	100	-100	1.057	100	0	200	0	0	0	0	0	0	0	0	0	0	0	0;
	6227	0	-4.35	450	-450	1.056	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6227	0	-108.56	0	-108.56	1.056	100	0	0	-31.67	0	0	0	0	0	0	0	0	0	0	0;
	6243	0	5.75	300	-300	1.076	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6246	0	0	355	-215	1.054	100	0	910	300	0	0	0	0	0	0	0	0	0	0	0;
	6247	0	-0.02	99	-99	1.032	100	0	330	0	0	0	0	0	0	0	0	0	0	0	0;
	6247	0	-0.02	99	-99	1.032	100	0	330	0	0	0	0	0	0	0	0	0	0	0	0;
	6247	0	-3.16	216	-216	1.032	100	0	720	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	-3.73	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	28.71	32.44	0	1.042	100	0	0	-211.95	0	0	0	0	0	0	0	0	0	0	0;
	6249	179.19	28.71	120	-120	1.042	100	1	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	28.71	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	80.19	28.71	120	-120	1.042	100	1	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	-3.73	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6249	0	-3.73	120	-120	1.042	100	0	250	0	0	0	0	0	0	0	0	0	0	0	0;
	6250	532.51	-72.71	400	-115	1.011	100	1	543	0	0	0	0	0	0	0	0	0	0	0	0;
	6252	0	2.06	4.67	-0.37	1.037	100	0	1.22	0	0	0	0	0	0	0	0	0	0	0	0;
	6253	1030.02	-238.18	470	-330	1.073	100	1	1100	300	0	0	0	0	0	0	0	0	0	0	0;
	6257	0	-5.05	0.3	-5.05	1.045	100	0	1	0	0	0	0	0	0	0	0	0	0	0	0;
	6260	0	10.74	11.65	0	1.053	100	0	0	-39.81	0	0	0	0	0	0	0	0	0	0	0;
	6260	0	10.74	11.65	0	1.053	100	0	0	-39.81	0	0	0	0	0	0	0	0	0	0	0;
	6262	0	-1.07	0	-1.07	1.054	100	0	0	-0.37	0	0	0	0	0	0	0	0	0	0	0;
	6262	0	-1.07	0	-1.07	1.054	100	0	0	-0.37	0	0	0	0	0	0	0	0	0	0	0;
	6270	185.81	-69.42	59.27	-69.42	1.033	100	1	197.55	0	0	0	0	0	0	0	0	0	0	0	0;
	6276	0	5.93	300	-300	1.068	100	0	1500	0	0	0	0	0	0	0	0	0	0	0	0;
	6278	175.91	-47.09	515	-543	1.039	100	1	970	280	0	0	0	0	0	0	0	0	0	0	0;
	6278	175.91	-47.09	206	-294	1.039	100	1	370	200	0	0	0	0	0	0	0	0	0	0	0;
	6278	175.91	-47.09	206	-294	1.039	100	1	370	200	0	0	0	0	0	0	0	0	0	0	0;
	6286	0	0	260.97	-173.14	0.962	100	0	670	200	0	0	0	0	0	0	0	0	0	0	0;
	6287	0	0	269.33	-111.09	0.962	100	0	700	140	0	0	0	0	0	0	0	0	0	0	0;
	6288	0	-14.72	22.36	-17.74	0.952	100	0	27	0	0	0	0	0	0	0	0	0	0	0	0;
	6289	59.15	43.9	43.9	-3.45	0.994	100	1	86	0	0	0	0	0	0	0	0	0	0	0	0;
	6290	0	1.66	22.19	-3.23	0.939	100	0	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6291	14.87	10.1	10.1	-6.8	1.077	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6292	14.87	10.1	10.1	-6.8	1.077	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6293	13.76	4.45	9.89	-6.8	1.058	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6294	14.8	4.63	9.89	-6.8	1.058	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6295	3.42	-50.76	59.82	-50.76	0.913	100	1	92	0	0	0	0	0	0	0	0	0	0	0	0;
	6296	47.04	60.25	62.7	-27.3	1.083	100	1	92	0	0	0	0	0	0	0	0	0	0	0	0;
	6297	51.15	-41.72	62.7	-41.72	0.93	100	1	92	0	0	0	0	0	0	0	0	0	0	0	0;
	6298	927.96	68.31	339.95	-419.55	1.028	100	1	939.14	249.14	0	0	0	0	0	0	0	0	0	0	0;
	6299	967.92	70.17	349.76	-409.08	1.028	100	1	979.12	289.12	0	0	0	0	0	0	0	0	0	0	0;
	6300	959.96	64.68	340.42	-411.42	1.027	100	1	971.15	251.15	0	0	0	0	0	0	0	0	0	0	0;
	6301	929.96	57.68	340.31	-419.11	1.027	100	1	941.14	251.15	0	0	0	0	0	0	0	0	0	0	0;
	6303	16	23.63	164.82	-101.26	0.985	100	1	252	156	0	0	0	0	0	0	0	0	0	0	0;
	6304	14	22.57	164.82	-100.91	0.985	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0;
	6305	14	8.45	101.23	-56.19	0.989	100	1	250	154	0	0	0	0	0	0	0	0	0	0	0;
	6306	0	0	237.67	-167.57	0.995	100	0	295	112	0	0	0	0	0	0	0	0	0	0	0;
	6307	0	0	102.26	-66.49	0.995	100	0	155	89	0	0	0	0	0	0	0	0	0	0	0;
	6308	47.01	6.68	19.65	-20.55	1.005	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6309	47.01	7.27	12.29	-12.49	1.006	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6310	47.01	6.68	19.65	-20.55	1.005	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6311	47.01	7.27	12.29	-12.49	1.006	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6312	47.01	7.27	12.29	-12.49	1.006	100	1	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6313	140.28	7.27	173.05	-81.28	0.996	100	1	263	133	0	0	0	0	0	0	0	0	0	0	0;
	6314	9.51	-15.57	20.37	-15.63	0.976	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6315	926.41	55.79	549.94	-228.09	0.977	100	1	937.53	267.53	0	0	0	0	0	0	0	0	0	0	0;
	6316	923.24	59.98	556.49	-221.91	0.978	100	1	943.02	273.02	0	0	0	0	0	0	0	0	0	0	0;
	6317	914.4	63.67	518.35	-223.96	0.978	100	1	925.52	275.52	0	0	0	0	0	0	0	0	0	0	0;
	6318	881.21	49.23	522.35	-221.23	0.977	100	1	923.01	273.01	0	0	0	0	0	0	0	0	0	0	0;
	6319	1210.49	-3.66	673.87	-237.7	0.978	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	6320	1210.49	16.22	673.87	-237.7	0.98	100	1	1308	318	0	0	0	0	0	0	0	0	0	0	0;
	6321	21.43	5.05	5.05	-1.45	1.048	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6322	22.42	5.05	5.05	-1.45	1.048	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6323	23.4	5.05	5.05	-1.45	1.048	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6324	21.67	4.33	5.05	-1.45	1.047	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6325	21.67	4.33	5.05	-1.45	1.047	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6326	21.67	4.33	5.05	-1.45	1.047	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6327	0	-1.69	10.54	-7.31	0.951	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	6328	0	-1.69	10.54	-7.31	0.951	100	0	20	0	0	0	0	0	0	0	0	0	0	0	0;
	6329	1188.99	20.11	703.47	-249.56	0.957	100	1	1330	337	0	0	0	0	0	0	0	0	0	0	0;
	6330	1287.03	54.47	712.05	-240.98	0.96	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	6331	1168.03	47.9	712.05	-240.98	0.962	100	1	1360	367	0	0	0	0	0	0	0	0	0	0	0;
	6332	1.4	13.97	285.21	-103.18	0.978	100	1	1.5	1.4	0	0	0	0	0	0	0	0	0	0	0;
	6333	0	-24.9	109.25	-30.75	0.973	100	0	240	-240	0	0	0	0	0	0	0	0	0	0	0;
	6334	930.15	48.74	508.37	-153.65	0.978	100	1	943.12	233.12	0	0	0	0	0	0	0	0	0	0	0;
	6336	939.84	65.14	540.62	-146.99	0.98	100	1	951.15	241.15	0	0	0	0	0	0	0	0	0	0	0;
	6337	938.84	62.3	559.94	-147.26	0.98	100	1	950.15	240.15	0	0	0	0	0	0	0	0	0	0	0;
	6338	1492.25	217.95	657.68	-222.98	0.991	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	6339	1465.37	267.66	657.68	-222.98	1	100	1	1503	403	0	0	0	0	0	0	0	0	0	0	0;
	6340	1486.83	131.79	390.29	-446.45	1.015	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	6341	1443.39	26.04	368.81	-446.45	1.006	100	1	1498	398	0	0	0	0	0	0	0	0	0	0	0;
	6342	61.2	11.57	93.6	-50.9	0.998	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0;
	6343	60.2	10.41	93.6	-50.9	0.998	100	1	125	8.5	0	0	0	0	0	0	0	0	0	0	0;
	6344	113.46	21.84	72.7	-2.56	1.026	100	1	148.2	4.2	0	0	0	0	0	0	0	0	0	0	0;
	6345	0	0	328.92	-51.66	0.966	100	0	685	180	0	0	0	0	0	0	0	0	0	0	0;
	6346	350.32	-19.83	359.66	-170.85	0.956	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	6347	368.3	-25.58	323.14	-212.84	0.955	100	1	610	310	0	0	0	0	0	0	0	0	0	0	0;
	6349	0	0	380.92	-216.75	0.969	100	0	700	205	0	0	0	0	0	0	0	0	0	0	0;
	6350	32.46	3.72	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6351	31.47	3.51	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6352	32.46	3.72	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6353	33.45	3.94	17.81	-10.97	0.977	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6354	32.46	3.72	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6355	31.47	3.51	17.81	-10.97	0.976	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6356	943.35	155.49	521.6	-128.95	0.992	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	6357	954.35	181.53	521.6	-128.95	0.995	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	6358	965.36	200.79	566.43	-129.84	0.998	100	1	1000	280	0	0	0	0	0	0	0	0	0	0	0;
	6359	918.99	183.8	565.46	-149.32	0.996	100	1	930	280	0	0	0	0	0	0	0	0	0	0	0;
	6360	20.64	12.16	21.89	-12.76	1.025	100	1	57	0	0	0	0	0	0	0	0	0	0	0	0;
	6361	20.64	12.16	21.89	-12.76	1.025	100	1	57	0	0	0	0	0	0	0	0	0	0	0	0;
	6362	0	0	320.29	-95.56	0.949	100	0	451	239	0	0	0	0	0	0	0	0	0	0	0;
	6363	0	0	63.51	-8.25	0.977	100	0	63	21	0	0	0	0	0	0	0	0	0	0	0;
	6364	0	0	267.62	-171.1	1.007	100	0	425	240	0	0	0	0	0	0	0	0	0	0	0;
	6365	903.95	3.32	526.98	-151.67	0.977	100	1	922.63	232.63	0	0	0	0	0	0	0	0	0	0	0;
	6366	911.63	-8.68	527.02	-151.63	0.975	100	1	922.63	232.63	0	0	0	0	0	0	0	0	0	0	0;
	6367	918.63	0.15	527.78	-149.73	0.976	100	1	929.63	239.63	0	0	0	0	0	0	0	0	0	0	0;
	6368	933.63	-3.55	529.56	-145.6	0.975	100	1	944.64	254.64	0	0	0	0	0	0	0	0	0	0	0;
	6369	0	-4.6	10.38	-5.76	1.009	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6370	1248.69	42.01	407.48	-463.97	0.99	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6371	1176.74	48.42	407.48	-463.97	0.992	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6372	1292.29	22.78	566.82	-494.4	1.013	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	6373	1210.3	65.81	566.82	-494.4	1.018	100	1	1308	288	0	0	0	0	0	0	0	0	0	0	0;
	6374	0	0	281.33	-122.56	0.978	100	0	451	82	0	0	0	0	0	0	0	0	0	0	0;
	6375	905.92	99.2	525.98	-146.1	0.997	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6376	932.46	117.63	527.89	-146.1	0.999	100	1	947	267	0	0	0	0	0	0	0	0	0	0	0;
	6377	935.96	101.79	525.98	-146.1	0.997	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6378	935.96	86.51	525.98	-146.1	0.995	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6379	935.96	94.15	525.98	-146.1	0.996	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6380	840.84	99.23	525.98	-146.1	0.998	100	1	947	237	0	0	0	0	0	0	0	0	0	0	0;
	6381	158.27	27.64	132.48	-11.56	1.006	100	1	255	140	0	0	0	0	0	0	0	0	0	0	0;
	6382	0	0	262.39	-135.97	0.977	100	0	446	206	0	0	0	0	0	0	0	0	0	0	0;
	6383	218.07	83.59	166.41	-98.9	1.036	100	1	260	130	0	0	0	0	0	0	0	0	0	0	0;
	6384	0	0	280.73	-126.32	0.999	100	0	585	250	0	0	0	0	0	0	0	0	0	0	0;
	6385	0	0	287.58	-119.25	0.979	100	0	585	250	0	0	0	0	0	0	0	0	0	0	0;
	6387	21.79	2.88	6.13	-7.24	0.986	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6388	21.79	2.88	6.13	-7.24	0.986	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6389	22.76	3.08	11.43	-11.73	0.987	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6390	21.79	2.88	6.13	-7.24	0.986	100	1	35	0	0	0	0	0	0	0	0	0	0	0	0;
	6391	234	-20.26	115.63	-113.65	0.963	100	1	250	135	0	0	0	0	0	0	0	0	0	0	0;
	6392	59.21	36.21	55.2	-28.49	1.035	100	1	69	0	0	0	0	0	0	0	0	0	0	0	0;
	6393	60.22	34.42	51.28	-28.72	1.027	100	1	76	0	0	0	0	0	0	0	0	0	0	0	0;
	6394	11.82	15.31	15.31	-10.67	1.043	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6395	11.82	15.31	15.31	-10.67	1.043	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6396	11.82	15.31	15.31	-10.67	1.043	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6397	21.7	-1.08	31.73	-15.57	0.957	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6398	154.79	10.47	170.47	-33.56	0.975	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	6399	150.29	10.61	170.47	-33.56	0.975	100	1	250	137	0	0	0	0	0	0	0	0	0	0	0;
	6400	0	0	211.59	-164.91	1.019	100	0	414	196	0	0	0	0	0	0	0	0	0	0	0;
	6401	0	0	104.23	-23.38	0.995	100	0	185	5	0	0	0	0	0	0	0	0	0	0	0;
	6402	0	0	104.23	-23.38	0.995	100	0	185	5	0	0	0	0	0	0	0	0	0	0	0;
	6403	0	49.19	195.6	-56.56	1.04	100	0	227	-218	0	0	0	0	0	0	0	0	0	0	0;
	6404	0	49.36	195.94	-56.26	1.04	100	0	227	-218	0	0	0	0	0	0	0	0	0	0	0;
	6405	0	44.71	196.04	-56.17	1.038	100	0	227	-218	0	0	0	0	0	0	0	0	0	0	0;
	6406	865.42	297.37	511.82	-146.33	1.005	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	6407	874.43	207.2	533.7	-146.33	0.994	100	1	950	237	0	0	0	0	0	0	0	0	0	0	0;
	6408	0	0	191	-152.75	0.999	100	0	304	156	0	0	0	0	0	0	0	0	0	0	0;
	6409	0	0	194.29	-148.96	0.937	100	0	304	156	0	0	0	0	0	0	0	0	0	0	0;
	6410	1282.25	61.69	671.92	-213.29	0.985	100	1	1360	289	0	0	0	0	0	0	0	0	0	0	0;
	6411	40	-15.46	28.9	-24.22	0.954	100	1	61	0	0	0	0	0	0	0	0	0	0	0	0;
	6412	40	-15.46	28.9	-24.22	0.954	100	1	61	0	0	0	0	0	0	0	0	0	0	0	0;
	6413	1279.68	111.1	706.84	-235.16	0.989	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	6414	1293.16	156.28	706.84	-235.16	0.994	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	6415	1284.16	148.49	695.83	-235.16	0.993	100	1	1380	350	0	0	0	0	0	0	0	0	0	0	0;
	6416	1275.64	105.56	681.31	-260.69	0.987	100	1	1290	350	0	0	0	0	0	0	0	0	0	0	0;
	6417	7.79	7.51	37.51	-10.49	1.017	100	1	51	0.8	0	0	0	0	0	0	0	0	0	0	0;
	6418	1310.16	130.73	675.48	-207.21	0.994	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6419	1201.26	121.37	675.48	-207.21	0.994	100	1	1380	340	0	0	0	0	0	0	0	0	0	0	0;
	6420	0	0	322.12	-100.08	0.974	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6421	0	0	322.12	-100.08	0.974	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6422	0	0	322.12	-100.08	0.974	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6423	0	0	311.95	-109.4	0.984	100	0	585	175	0	0	0	0	0	0	0	0	0	0	0;
	6424	0	2.02	6.3	1.4	1.006	100	1	38	-31	0	0	0	0	0	0	0	0	0	0	0;
	6425	15	-80.36	109.16	-82.16	0.924	100	1	245	85	0	0	0	0	0	0	0	0	0	0	0;
	6426	301.76	45.59	230.47	-115.95	0.964	100	1	605	295	0	0	0	0	0	0	0	0	0	0	0;
	6427	0	-0.7	61.2	-1.88	1.009	100	0	58	0	0	0	0	0	0	0	0	0	0	0	0;
	6428	7.57	4.92	17.15	-10.85	1.048	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6429	7.57	4.92	17.14	-10.86	1.048	100	1	23.1	0	0	0	0	0	0	0	0	0	0	0	0;
	6430	0	0	159.05	-15.32	1.006	100	0	429	220	0	0	0	0	0	0	0	0	0	0	0;
	6431	54.22	18.02	18.02	-6.63	1.083	100	1	80	-80	0	0	0	0	0	0	0	0	0	0	0;
	6432	41.32	18.02	18.02	-6.63	1.085	100	1	80	-80	0	0	0	0	0	0	0	0	0	0	0;
	6433	39.33	18.02	18.02	-6.63	1.085	100	1	80	-80	0	0	0	0	0	0	0	0	0	0	0;
	6434	17.99	-3.64	19.57	-10.43	0.949	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6435	0	-6.57	19.57	-10.43	0.941	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6436	20.68	-3.08	19.57	-10.43	0.951	100	1	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6437	0	-6.57	19.57	-10.43	0.941	100	0	32	0	0	0	0	0	0	0	0	0	0	0	0;
	6438	0	30.15	124.73	-79.86	1.039	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6439	0	22.37	116.01	-89.94	1.05	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6440	0	32.18	124.73	-79.86	1.04	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6441	0	30.55	124.73	-79.86	1.039	100	0	180	-180	0	0	0	0	0	0	0	0	0	0	0;
	6442	20.57	13.85	14.64	-6.01	1.065	100	1	44	0	0	0	0	0	0	0	0	0	0	0	0;
	6443	17.51	18.62	19.26	-13.38	1.058	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6444	16.55	18.44	19.26	-13.38	1.057	100	1	31	0	0	0	0	0	0	0	0	0	0	0	0;
	6445	0	-2.65	26.24	-3.76	0.961	100	0	33	0	0	0	0	0	0	0	0	0	0	0	0;
	6446	36.56	8.92	30.84	-18.18	1.034	100	1	130	0	0	0	0	0	0	0	0	0	0	0	0;
	6447	49.56	10.1	30.84	-18.18	1.034	100	1	130	0	0	0	0	0	0	0	0	0	0	0	0;
	6448	1301.45	77.28	671.48	-239.66	0.978	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	6449	1210.45	72.89	671.48	-239.66	0.978	100	1	1332	282	0	0	0	0	0	0	0	0	0	0	0;
	6450	163.52	24.79	168.9	14.28	0.98	100	1	285	150	0	0	0	0	0	0	0	0	0	0	0;
	6451	455.71	28.9	204.97	-97.54	0.968	100	1	595	225	0	0	0	0	0	0	0	0	0	0	0;
	6452	7	24.15	45.57	-19.3	0.953	100	1	443	127	0	0	0	0	0	0	0	0	0	0	0;
	6453	0	0	37.07	-22.93	0.945	100	0	436	120	0	0	0	0	0	0	0	0	0	0	0;
	6454	33.61	27.73	27.73	-24.25	1.061	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6455	36.62	27.73	27.73	-24.25	1.061	100	1	50	0	0	0	0	0	0	0	0	0	0	0	0;
	6456	14.8	-3.6	21.62	-13.24	0.944	100	1	30	0	0	0	0	0	0	0	0	0	0	0	0;
	6457	914.36	-108.71	546.69	-147.06	0.956	100	1	955.18	235.18	0	0	0	0	0	0	0	0	0	0	0;
	6458	906.36	-110.55	546.94	-146.21	0.956	100	1	958.18	238.18	0	0	0	0	0	0	0	0	0	0	0;
	6459	20.59	22.92	22.92	-20.2	1.047	100	1	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6460	28.61	21.93	21.93	-20.2	1.045	100	1	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6461	28.61	21.93	21.93	-20.2	1.045	100	1	49	0	0	0	0	0	0	0	0	0	0	0	0;
	6462	0	46.1	114.06	-45.94	1.029	100	0	161	-161	0	0	0	0	0	0	0	0	0	0	0;
	6463	0	46.68	114.06	-45.94	1.029	100	0	161	-161	0	0	0	0	0	0	0	0	0	0	0;
	6464	875.65	192.44	405.58	-162.03	0.981	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6465	895.53	182.12	400.58	-167.03	0.978	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6466	895.53	186.27	400.58	-167.03	0.98	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6467	953.9	175.32	400.58	-167.03	0.975	100	1	985	275	0	0	0	0	0	0	0	0	0	0	0;
	6468	0	0	102.61	-26.72	1.008	100	0	185	72	0	0	0	0	0	0	0	0	0	0	0;
	6469	0	0	102.61	-24.82	1.008	100	0	185	72	0	0	0	0	0	0	0	0	0	0	0;
	6470	0	0	102.61	-24.82	1.019	100	0	185	72	0	0	0	0	0	0	0	0	0	0	0;
	6471	0	-11.85	89.4	-50.6	0.887	100	0	64	-64	0	0	0	0	0	0	0	0	0	0	0;
	6472	141.38	13.85	148.09	-87.36	0.991	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0;
	6473	146.37	11.19	148.09	-87.36	0.99	100	1	268	138	0	0	0	0	0	0	0	0	0	0	0;
	6474	0	-1.27	133.88	-46.12	1.001	100	0	136	0	0	0	0	0	0	0	0	0	0	0	0;
	6475	0	-1.27	123.95	-46.05	1.001	100	0	128	0	0	0	0	0	0	0	0	0	0	0	0;
	4736	0	0	1	-1	1.0604	100	1	1000	0	0	0	0	0	0	0	0	0	0	0	0;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	4667	1	0.005726	0.010482	0	0	0	0	1	0	1	0	0;
	5273	1	0.01284	0.025679	0	0	0	0	1	0	1	0	0;
	1689	2	0.005799	0.010615	0.0075	0	0	0	1	0	1	0	0;
	1680	3	0.134039	0.309398	0.0035	0	0	0	1	0	1	0	0;
	2311	3	0.049131	0.133283	0.0015	0	0	0	1	0	1	0	0;
	696	4	0.025926	0.109136	0.0002	0	0	0	1	0	1	0	0;
	3961	4	0.05	0.126914	0.0006	0	0	0	1	0	1	0	0;
	5073	4	0.02321	0.097407	0.0016	0	0	0	1	0	1	0	0;
	4437	5	0.040564	0.113631	0.0013	0	0	0	1	0	1	0	0;
	2789	6	0.006047	0.020912	0.0222	0	0	0	1	0	1	0	0;
	2790	7	0.012472	0.032099	0.0061	0	0	0	1	0	1	0	0;
	2477	8	0.002607	0.017462	0.0324	540	540	540	1	0	1	0	0;
	473	9	0.053893	0.14258	0.0017	0	0	0	1	0	1	0	0;
	11	10	0.000247	0.001235	0.0005	0	0	0	1	0	1	0	0;
	11	10	0.000247	0.001235	0.0002	0	0	0	1	0	1	0	0;
	30	11	0.039753	0.100988	0.0047	0	0	0	1	0	1	0	0;
	2945	11	0.037654	0.096173	0.001	0	0	0	1	0	1	0	0;
	2189	12	0.014613	0.060721	0.0008	0	0	0	1	0	1	0	0;
	4039	12	0.034064	0.121139	0.0015	0	0	0	1	0	1	0	0;
	4041	12	0.000242	0.000442	0.0004	0	0	0	1	0	1	0	0;
	115	13	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0;
	2345	13	0.000145	0.001877	0.0635	2487	2487	2487	1	0	1	0	0;
	4597	13	0.000319	0.003234	0.0838	1841	1841	1841	1	0	1	0	0;
	116	13	2.1e-05	0.000125	0.1386	737	737	737	1	0	1	0	0;
	1229	14	0.04	0.134198	0.0274	0	0	0	1	0	1	0	0;
	2887	14	0.012222	0.052346	0.0026	0	0	0	1	0	1	0	0;
	4615	14	0.007284	0.045432	0.0024	0	0	0	1	0	1	0	0;
	4976	14	0.059963	0.154222	0.0236	0	0	0	1	0	1	0	0;
	5259	14	0.018025	0.110988	0.0073	0	0	0	1	0	1	0	0;
	2887	14	0.012222	0.052593	0.0032	0	0	0	1	0	1	0	0;
	4615	14	0.007284	0.044938	0.0024	0	0	0	1	0	1	0	0;
	2921	15	0.037541	0.100529	0.0011	0	0	0	1	0	1	0	0;
	4150	15	0.090199	0.211388	0.0023	0	0	0	1	0	1	0	0;
	4477	15	0.09801	0.267574	0	0	0	0	1	0	1	0	0;
	252	16	0.071806	0.191484	0.0019	0	0	0	1	0	1	0	0;
	340	16	0.119174	0.284958	0.0044	0	0	0	1	0	1	0	0;
	5865	17	0.022346	0.061111	0.0029	0	0	0	1	0	1	0	0;
	3747	18	0.009383	0.019753	0	0	0	0	1	0	1	0	0;
	5121	19	0.000252	0.000504	0	0	0	0	1	0	1	0	0;
	3747	20	0.001975	0.004444	0	0	0	0	1	0	1	0	0;
	1359	21	0.036296	0.099012	0.0045	0	0	0	1	0	1	0	0;
	1605	21	0.032716	0.089136	0.0057	0	0	0	1	0	1	0	0;
	1849	22	0.138574	0.351474	0.0058	0	0	0	1	0	1	0	0;
	5050	22	0.094407	0.210456	0.0044	0	0	0	1	0	1	0	0;
	1161	23	0.047115	0.117158	0.001	0	0	0	1	0	1	0	0;
	2713	23	0.039557	0.120937	0.0132	0	0	0	1	0	1	0	0;
	3443	23	0.022676	0.062484	0.0007	0	0	0	1	0	1	0	0;
	145	24	0.064568	0.16716	0.0113	0	0	0	1	0	1	0	0;
	1287	24	0.048605	0.128481	0.0062	0	0	0	1	0	1	0	0;
	493	25	0.004815	0.02963	0.0016	0	0	0	1	0	1	0	0;
	2101	25	0.007309	0.04463	0.0073	0	0	0	1	0	1	0	0;
	613	26	0.034321	0.145802	0.0073	0	0	0	1	0	1	0	0;
	1872	26	0.004815	0.009753	0.0005	0	0	0	1	0	1	0	0;
	2613	26	0.049012	0.133704	0.0063	0	0	0	1	0	1	0	0;
	2938	26	0.04642	0.126543	0.0058	0	0	0	1	0	1	0	0;
	3357	26	0.046296	0.125926	0.006	0	0	0	1	0	1	0	0;
	4652	26	0.053704	0.136753	0.0065	0	0	0	1	0	1	0	0;
	2938	26	0.03358	0.120988	0.0062	0	0	0	1	0	1	0	0;
	536	27	0.006163	0.041067	0.0759	446	446	446	1	0	1	0	0;
	2358	27	0.000652	0.004369	0.0081	558	558	558	1	0	1	0	0;
	2694	28	0.050945	0.131922	0.0015	0	0	0	1	0	1	0	0;
	3913	28	0.058781	0.149005	0.0017	0	0	0	1	0	1	0	0;
	2900	29	0.067019	0.137566	0.0037	0	0	0	1	0	1	0	0;
	3339	29	0.032754	0.088939	0.0039	0	0	0	1	0	1	0	0;
	3339	29	0.030184	0.080096	0.0053	0	0	0	1	0	1	0	0;
	145	30	0.066049	0.187778	0.0099	0	0	0	1	0	1	0	0;
	1559	30	0.065062	0.133704	0.0062	0	0	0	1	0	1	0	0;
	4861	30	0.041728	0.106049	0.005	0	0	0	1	0	1	0	0;
	151	31	0.009574	0.03875	0.0114	0	0	0	1	0	1	0	0;
	3180	31	0.000171	0.000313	0.0002	0	0	0	1	0	1	0	0;
	3712	31	0.034266	0.09423	0.001	0	0	0	1	0	1	0	0;
	4763	31	0.006803	0.028219	0	0	0	0	1	0	1	0	0;
	151	31	0.008566	0.037541	0.0121	0	0	0	1	0	1	0	0;
	3749	32	0.009733	0.034089	0.0185	0	0	0	1	0	1	0	0;
	369	34	0.000277	0.002015	0.003	0	0	0	1	0	1	0	0;
	1020	33	0.00881	0.033995	0.0607	0	0	0	1	0	1	0	0;
	1162	33	0.004642	0.019832	0.0354	0	0	0	1	0	1	0	0;
	2591	34	0.008861	0.03506	0.0623	0	0	0	1	0	1	0	0;
	2714	34	0.006993	0.032869	0.0557	0	0	0	1	0	1	0	0;
	4768	33	0.002173	0.008731	0.0152	0	0	0	1	0	1	0	0;
	4878	34	0.00077	0.003121	0.0051	0	0	0	1	0	1	0	0;
	5700	33	0.004109	0.016138	0.0284	0	0	0	1	0	1	0	0;
	371	35	8.3e-05	0.000907	0.0202	1034	1034	1034	1	0	1	0	0;
	1114	35	0.000552	0.006726	0.0939	1786	1786	1786	1	0	1	0	0;
	2158	35	0.000512	0.008012	0.2455	2462	2462	2462	1	0	1	0	0;
	3153	35	0.001107	0.00918	0.1906	1644	1644	1644	1	0	1	0	0;
	370	36	6.2e-05	0.000741	0.0173	1095	1095	1095	1	0	1	0	0;
	2158	35	0.000512	0.008019	0.2455	2462	2462	2462	1	0	1	0	0;
	2158	36	0.001153	0.013123	0.1841	1433	1433	1433	1	0	1	0	0;
	5258	37	0.055933	0.120685	0.0013	0	0	0	1	0	1	0	0;
	5544	37	0.039053	0.084404	0.001	0	0	0	1	0	1	0	0;
	726	38	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0;
	1233	39	0.009877	0.042222	0.0021	0	0	0	1	0	1	0	0;
	5839	39	0.024815	0.063086	0.0029	0	0	0	1	0	1	0	0;
	1233	39	0.009877	0.042222	0.0021	0	0	0	1	0	1	0	0;
	2259	40	0.056173	0.142593	0.0066	0	0	0	1	0	1	0	0;
	4615	40	0.034444	0.109012	0.0076	0	0	0	1	0	1	0	0;
	432	41	0.000158	0.000672	0.0719	0	0	0	1	0	1	0	0;
	3975	41	4.5e-05	8.9e-05	0.002	0	0	0	1	0	1	0	0;
	1488	42	0.01096	0.020063	0.009	0	0	0	1	0	1	0	0;
	2775	42	0.002268	0.008818	0.0099	0	0	0	1	0	1	0	0;
	2734	43	0.001481	0.006296	0.0039	0	0	0	1	0	1	0	0;
	3506	44	0.050617	0.137012	0.009	0	0	0	1	0	1	0	0;
	4347	44	0.074326	0.194507	0.0021	0	0	0	1	0	1	0	0;
	5124	45	0.000247	0.000741	0	0	0	0	1	0	1	0	0;
	1089	46	0.049131	0.134039	0.001	0	0	0	1	0	1	0	0;
	2202	46	0.033258	0.090955	0.001	0	0	0	1	0	1	0	0;
	3323	46	0.067437	0.123442	0.001	0	0	0	1	0	1	0	0;
	1089	47	0.037289	0.118166	0.001	0	0	0	1	0	1	0	0;
	5392	48	0.021358	0.057037	0.0005	0	0	0	1	0	1	0	0;
	1227	49	0.071303	0.180902	0.0021	0	0	0	1	0	1	0	0;
	2353	49	0.071554	0.18191	0.0021	0	0	0	1	0	1	0	0;
	473	50	0.028193	0.104535	0.0013	0	0	0	1	0	1	0	0;
	1683	50	0.055404	0.171429	0.01	0	0	0	1	0	1	0	0;
	3572	50	0.010834	0.071554	0.001	0	0	0	1	0	1	0	0;
	4649	50	0.013857	0.030234	0.0003	0	0	0	1	0	1	0	0;
	3572	50	0.011414	0.070648	0.0009	0	0	0	1	0	1	0	0;
	4649	50	0.013757	0.030108	0.0003	0	0	0	1	0	1	0	0;
	1200	51	0.00478	0.028622	0.0547	455	455	455	1	0	1	0	0;
	1201	51	0.00478	0.028583	0.0547	455	455	455	1	0	1	0	0;
	167	52	0.01284	0.032716	0.0015	0	0	0	1	0	1	0	0;
	5518	52	0.014198	0.036049	0.0016	0	0	0	1	0	1	0	0;
	3367	53	0.005291	0.021668	0.0003	0	0	0	1	0	1	0	0;
	2779	54	0.01358	0.047654	0.0023	0	0	0	1	0	1	0	0;
	376	55	0.000257	0.000514	0.0294	0	0	0	1	0	1	0	0;
	2703	56	0.000257	0.002153	0.2147	452	452	452	1	0	1	0	0;
	3445	56	0.000277	0.000869	0.0931	481	481	481	1	0	1	0	0;
	5125	57	0.000756	0.00252	0	0	0	0	1	0	1	0	0;
	3408	58	0.000237	0.00083	0.1863	0	0	0	1	0	1	0	0;
	3584	58	0.000178	0.000612	0.1377	0	0	0	1	0	1	0	0;
	142	59	0.030486	0.076342	0.002	0	0	0	1	0	1	0	0;
	1659	59	0.011086	0.024691	0.0015	0	0	0	1	0	1	0	0;
	2487	60	0.044344	0.170572	0.0021	0	0	0	1	0	1	0	0;
	3544	60	0.036709	0.151776	0.0017	0	0	0	1	0	1	0	0;
	2236	61	0.017788	0.048551	0.0006	0	0	0	1	0	1	0	0;
	2645	61	0.057521	0.145251	0.0017	0	0	0	1	0	1	0	0;
	2054	62	0.014109	0.057949	0.0029	0	0	0	1	0	1	0	0;
	2966	62	0.007055	0.02973	0.0014	0	0	0	1	0	1	0	0;
	374	63	0.024263	0.065911	0.0007	0	0	0	1	0	1	0	0;
	3100	63	0.020912	0.059209	0.0016	0	0	0	1	0	1	0	0;
	146	64	0.002568	0.011753	0.0203	424	424	424	1	0	1	0	0;
	5135	64	0.002568	0.011615	0.0228	0	0	0	1	0	1	0	0;
	4627	65	0.006299	0.033585	0.0599	0	0	0	1	0	1	0	0;
	4627	65	0.006299	0.033661	0.06	0	0	0	1	0	1	0	0;
	1552	66	0.102293	0.226757	0.0025	0	0	0	1	0	1	0	0;
	2300	66	0.177551	0.405291	0.0046	0	0	0	1	0	1	0	0;
	3267	66	0.088264	0.161566	0.0017	0	0	0	1	0	1	0	0;
	3049	67	0.007307	0.014613	0.0002	0	0	0	1	0	1	0	0;
	2202	68	0.043336	0.11867	0.001	0	0	0	1	0	1	0	0;
	2896	68	0.067775	0.139834	0.001	0	0	0	1	0	1	0	0;
	4557	68	0.047367	0.16125	0.0021	0	0	0	1	0	1	0	0;
	5178	68	0.004031	0.016629	0.001	0	0	0	1	0	1	0	0;
	4630	69	0.073066	0.205089	0.0022	0	0	0	1	0	1	0	0;
	5126	70	4.8e-05	8.8e-05	0.0001	0	0	0	1	0	1	0	0;
	2173	71	0.000252	0.00252	0.0008	0	0	0	1	0	1	0	0;
	3163	71	0.030738	0.088687	0.0169	0	0	0	1	0	1	0	0;
	5127	71	0.006551	0.016377	0.0171	0	0	0	1	0	1	0	0;
	3163	71	0.025195	0.07483	0.0204	0	0	0	1	0	1	0	0;
	3766	72	9.9e-05	0.00077	0.078	0	0	0	1	0	1	0	0;
	3766	73	9.9e-05	0.00077	0.077	0	0	0	1	0	1	0	0;
	5135	74	0.000514	0.003437	0.0061	0	0	0	1	0	1	0	0;
	5155	74	0.005476	0.036879	0.1255	522	522	522	1	0	1	0	0;
	146	74	0.000514	0.003457	0.0061	418	418	418	1	0	1	0	0;
	4988	75	0.017531	0.046914	0.0023	0	0	0	1	0	1	0	0;
	2091	75	0.005309	0.014321	0.0006	0	0	0	1	0	1	0	0;
	3101	76	0.003477	0.01118	0.0187	0	0	0	1	0	1	0	0;
	3852	76	0.000612	0.003121	0.0152	0	0	0	1	0	1	0	0;
	2352	77	0.013857	0.035525	0.0004	0	0	0	1	0	1	0	0;
	243	78	0.002771	0.008314	0.0083	0	0	0	1	0	1	0	0;
	4582	78	0.000151	0.000302	0	0	0	0	1	0	1	0	0;
	632	79	0.010758	0.02187	0.0071	0	0	0	1	0	1	0	0;
	1877	79	0.003779	0.014613	0.0198	0	0	0	1	0	1	0	0;
	2420	79	0.008314	0.017057	0.024	0	0	0	1	0	1	0	0;
	4102	79	0.000252	0.001764	0.0043	0	0	0	1	0	1	0	0;
	632	79	0.010758	0.02187	0.0071	0	0	0	1	0	1	0	0;
	4101	79	0.000302	0.001562	0.0037	0	0	0	1	0	1	0	0;
	4103	81	2.4e-05	0.000144	0.0213	701	701	701	1	0	1	0	0;
	4103	80	7.1e-05	0.000162	0.0162	0	0	0	1	0	1	0	0;
	676	82	0.068027	0.173091	0.002	0	0	0	1	0	1	0	0;
	799	82	0.027211	0.068783	0.001	0	0	0	1	0	1	0	0;
	2079	82	0.03099	0.202822	0.002	0	0	0	1	0	1	0	0;
	3503	83	0.000257	0.001165	0.002	405	405	405	1	0	1	0	0;
	2137	84	0.045603	0.11741	0.001	0	0	0	1	0	1	0	0;
	3822	84	0.008566	0.024691	0	0	0	0	1	0	1	0	0;
	5130	85	0.047317	0.131595	0.0015	0	0	0	1	0	1	0	0;
	2821	86	0.040494	0.128889	0.0064	0	0	0	1	0	1	0	0;
	3530	86	0.037778	0.097037	0.0045	0	0	0	1	0	1	0	0;
	3791	87	0.032071	0.058705	0.0006	0	0	0	1	0	1	0	0;
	4371	87	0.062887	0.204157	0.002	0	0	0	1	0	1	0	0;
	3791	87	0.032026	0.058624	0.0006	0	0	0	1	0	1	0	0;
	1624	88	0.075838	0.224742	0.0027	0	0	0	1	0	1	0	0;
	1713	88	0.028471	0.089695	0.001	0	0	0	1	0	1	0	0;
	3663	88	0.080373	0.255732	0.003	0	0	0	1	0	1	0	0;
	5588	88	0.000252	0.000504	0	0	0	0	1	0	1	0	0;
	2507	89	0.033531	0.087235	0.0166	0	0	0	1	0	1	0	0;
	4252	89	0.03037	0.08321	0.0039	0	0	0	1	0	1	0	0;
	5131	90	0.000444	0.001136	0	0	0	0	1	0	1	0	0;
	3747	91	0.057284	0.130864	0	0	0	0	1	0	1	0	0;
	649	92	0.054749	0.157445	0.0027	0	0	0	1	0	1	0	0;
	4079	92	0.038549	0.103049	0.0012	0	0	0	1	0	1	0	0;
	5758	92	0.012598	0.052406	0.0006	0	0	0	1	0	1	0	0;
	2145	93	0.006914	0.020741	0	0	0	0	1	0	1	0	0;
	3788	94	0.007901	0.020741	0.001	0	0	0	1	0	1	0	0;
	5875	94	0.02	0.054691	0.0026	0	0	0	1	0	1	0	0;
	286	95	0.012099	0.030864	0.0047	0	0	0	1	0	1	0	0;
	1178	95	0.013704	0.034444	0.003	0	0	0	1	0	1	0	0;
	5734	95	0.005679	0.014198	0.0023	0	0	0	1	0	1	0	0;
	4136	96	0.009549	0.040766	0.0005	0	0	0	1	0	1	0	0;
	3019	97	0.026505	0.119426	0.1007	0	0	0	1	0	1	0	0;
	4202	97	0.087641	0.160426	0.0015	0	0	0	1	0	1	0	0;
	4468	97	0.021542	0.05868	0.003	0	0	0	1	0	1	0	0;
	3019	97	0.026505	0.119426	0.1007	0	0	0	1	0	1	0	0;
	1256	98	0.000176	0.000479	0.0006	0	0	0	1	0	1	0	0;
	3536	98	0.141119	0.363442	0.0042	0	0	0	1	0	1	0	0;
	4672	98	0.074477	0.177601	0.0021	0	0	0	1	0	1	0	0;
	2644	99	0.025195	0.067523	0.0064	0	0	0	1	0	1	0	0;
	2645	99	0.025069	0.067599	0.0064	0	0	0	1	0	1	0	0;
	553	100	0.024792	0.057949	0.003	0	0	0	1	0	1	0	0;
	1198	100	0.028723	0.11683	0.0015	0	0	0	1	0	1	0	0;
	1199	100	0.027589	0.112547	0.0048	0	0	0	1	0	1	0	0;
	1910	101	0.032124	0.082892	0.003	0	0	0	1	0	1	0	0;
	4472	101	0.025573	0.09869	0.0012	0	0	0	1	0	1	0	0;
	1483	102	0.001512	0.005291	0.0064	0	0	0	1	0	1	0	0;
	1970	103	0.03351	0.120433	0.0058	0	0	0	1	0	1	0	0;
	2498	103	0.062988	0.159486	0.0017	0	0	0	1	0	1	0	0;
	4306	103	0.024943	0.104283	0.0031	0	0	0	1	0	1	0	0;
	1970	103	0.033762	0.120433	0.0057	0	0	0	1	0	1	0	0;
	1677	104	0.005709	0.037926	0.0688	492	492	492	1	0	1	0	0;
	5523	104	0.001758	0.011654	0.0208	492	492	492	1	0	1	0	0;
	266	105	0.001383	0.009462	0.0172	463	463	463	1	0	1	0	0;
	1565	105	0.00156	0.006933	0.0121	432	432	432	1	0	1	0	0;
	2103	105	0.006376	0.028733	0.0506	432	432	432	1	0	1	0	0;
	3558	105	0.00158	0.010627	0.0192	481	481	481	1	0	1	0	0;
	2216	106	0.005556	0.025185	0.0008	0	0	0	1	0	1	0	0;
	2280	106	0.007531	0.046914	0.0036	0	0	0	1	0	1	0	0;
	3280	106	0.033457	0.09642	0.0047	0	0	0	1	0	1	0	0;
	5097	106	0.006914	0.042469	0.0005	0	0	0	1	0	1	0	0;
	3018	107	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0;
	3018	107	0.001086	0.003536	0.3766	506	506	506	1	0	1	0	0;
	4001	108	0.026543	0.074691	0.0034	0	0	0	1	0	1	0	0;
	4000	108	0.026914	0.075802	0.0034	0	0	0	1	0	1	0	0;
	635	109	0.04059	0.110708	0.0013	0	0	0	1	0	1	0	0;
	673	109	0.073646	0.225598	0.0087	0	0	0	1	0	1	0	0;
	761	109	0.02066	0.088687	0.0021	0	0	0	1	0	1	0	0;
	5231	109	0.019904	0.08516	0.001	0	0	0	1	0	1	0	0;
	5235	109	0.014361	0.068027	0.0035	0	0	0	1	0	1	0	0;
	4762	109	0.059209	0.150164	0.0021	0	0	0	1	0	1	0	0;
	484	110	0.004741	0.020385	0.0334	0	0	0	1	0	1	0	0;
	5434	110	0.009027	0.048869	0.084	0	0	0	1	0	1	0	0;
	5538	110	0.003516	0.016257	0.0273	0	0	0	1	0	1	0	0;
	715	111	0.059461	0.163265	0.0018	0	0	0	1	0	1	0	0;
	4465	111	0.146384	0.373394	0.0051	0	0	0	1	0	1	0	0;
	1172	112	0.006299	0.027715	0.0003	0	0	0	1	0	1	0	0;
	1663	112	0.008818	0.028471	0.0003	0	0	0	1	0	1	0	0;
	2304	112	0.043588	0.145629	0.008	0	0	0	1	0	1	0	0;
	5343	112	0.015117	0.051902	0.0006	0	0	0	1	0	1	0	0;
	1173	112	0.006551	0.025951	0.0003	0	0	0	1	0	1	0	0;
	1662	112	0.008314	0.027211	0.0003	0	0	0	1	0	1	0	0;
	2304	112	0.043689	0.145528	0.0081	0	0	0	1	0	1	0	0;
	1661	112	0.008566	0.027967	0.0003	0	0	0	1	0	1	0	0;
	1036	113	0.000514	0.003417	0.0278	452	452	452	1	0	1	0	0;
	1080	113	0.001084	0.007198	0.0132	448	448	448	1	0	1	0	0;
	5293	113	0.000523	0.002436	0.0167	0	0	0	1	0	1	0	0;
	1036	113	0.000514	0.003457	0.0203	0	0	0	1	0	1	0	0;
	1080	113	0.001086	0.007249	0.0132	540	540	540	1	0	1	0	0;
	5292	113	0.000553	0.002469	0.0157	405	405	405	1	0	1	0	0;
	1080	113	0.001086	0.007269	0.0132	540	540	540	1	0	1	0	0;
	3540	114	0.038725	0.112799	0.0116	0	0	0	1	0	1	0	0;
	4016	114	0.023935	0.079617	0.0021	0	0	0	1	0	1	0	0;
	1248	117	0.135693	0.248384	0.0025	0	0	0	1	0	1	0	0;
	1251	117	0.192681	0.352701	0.0037	0	0	0	1	0	1	0	0;
	5438	117	0.057193	0.145377	0.0017	0	0	0	1	0	1	0	0;
	5560	117	0.021736	0.039788	0.0004	0	0	0	1	0	1	0	0;
	4988	118	0.002469	0.006938	0.0248	0	0	0	1	0	1	0	0;
	1004	119	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0;
	4577	119	0.059209	0.150416	0.0021	0	0	0	1	0	1	0	0;
	1004	119	0.016125	0.068279	0.0081	0	0	0	1	0	1	0	0;
	2713	120	0.013605	0.039305	0.0061	0	0	0	1	0	1	0	0;
	5263	121	0.031015	0.078685	0.0032	0	0	0	1	0	1	0	0;
	5490	121	0.080927	0.181204	0.0038	0	0	0	1	0	1	0	0;
	5133	122	0.007811	0.016377	0.0024	0	0	0	1	0	1	0	0;
	5133	123	0.007811	0.016377	0.0024	0	0	0	1	0	1	0	0;
	5134	124	0.010124	0.028518	0.0013	0	0	0	1	0	1	0	0;
	1269	125	0.084656	0.231041	0.0026	0	0	0	1	0	1	0	0;
	1268	125	0.061225	0.275888	0.003	0	0	0	1	0	1	0	0;
	4334	126	0.102293	0.245906	0.0027	0	0	0	1	0	1	0	0;
	5767	126	0.036533	0.088435	0.001	0	0	0	1	0	1	0	0;
	183	127	0.001039	0.001902	0.0015	0	0	0	1	0	1	0	0;
	2399	129	0.000756	0.007811	0.0001	0	0	0	1	0	1	0	0;
	2756	129	0.019148	0.081381	0.0012	0	0	0	1	0	1	0	0;
	4285	129	0.02318	0.04258	0.0006	0	0	0	1	0	1	0	0;
	5325	129	0.002268	0.022424	0.0002	0	0	0	1	0	1	0	0;
	5771	128	0.012094	0.030486	0.0004	0	0	0	1	0	1	0	0;
	2756	128	0.03351	0.088435	0.001	0	0	0	1	0	1	0	0;
	5324	128	0.00252	0.02066	0.0002	0	0	0	1	0	1	0	0;
	3007	130	0.001837	0.011694	0.0759	467	467	467	1	0	1	0	0;
	3431	130	0.001067	0.007131	0.0132	413	413	413	1	0	1	0	0;
	4595	130	0.001284	0.008593	0.0152	541	541	541	1	0	1	0	0;
	4596	130	0.001284	0.008593	0.0162	541	541	541	1	0	1	0	0;
	4596	130	0.001284	0.008533	0.0162	541	541	541	1	0	1	0	0;
	784	131	0.000494	0.000928	0.0699	0	0	0	1	0	1	0	0;
	1152	131	0.000184	0.00159	0.1661	422	422	422	1	0	1	0	0;
	4064	131	0.000198	0.001711	0.1711	0	0	0	1	0	1	0	0;
	4127	131	0.000751	0.003358	0.1534	0	0	0	1	0	1	0	0;
	2203	132	0.007037	0.022716	0.0011	0	0	0	1	0	1	0	0;
	2744	132	0.028025	0.071111	0.0034	0	0	0	1	0	1	0	0;
	1716	133	0.005192	0.009503	0.009	0	0	0	1	0	1	0	0;
	1194	135	0.000178	0.001047	0.1499	452	452	452	1	0	1	0	0;
	1723	134	0.000119	0.000474	0.0688	452	452	452	1	0	1	0	0;
	3408	135	0.000316	0.002232	0.2774	452	452	452	1	0	1	0	0;
	1891	136	0.060864	0.152469	0.0071	0	0	0	1	0	1	0	0;
	4837	136	0.058222	0.146864	0.007	0	0	0	1	0	1	0	0;
	628	137	0.047115	0.108088	0.0031	0	0	0	1	0	1	0	0;
	3067	137	0.036281	0.154195	0.0037	0	0	0	1	0	1	0	0;
	4547	138	0.037227	0.106836	0.0328	0	0	0	1	0	1	0	0;
	5213	138	0.006089	0.020756	0.0067	0	0	0	1	0	1	0	0;
	3576	139	0.086848	0.206626	0.0036	0	0	0	1	0	1	0	0;
	4773	139	0.032754	0.0839	0.001	0	0	0	1	0	1	0	0;
	3020	140	0.000729	0.005118	0.0933	0	0	0	1	0	1	0	0;
	3020	140	0.000755	0.005235	0.0909	419	419	419	1	0	1	0	0;
	852	141	0.001787	0.01946	0.4214	1579	1579	1579	1	0	1	0	0;
	189	142	0.01615	0.036583	0.027	0	0	0	1	0	1	0	0;
	1659	142	0.018645	0.048123	0.0006	0	0	0	1	0	1	0	0;
	2226	142	0.03351	0.061476	0.0006	0	0	0	1	0	1	0	0;
	2227	142	0.024943	0.066264	0.0007	0	0	0	1	0	1	0	0;
	3912	142	0.079617	0.198035	0.0025	0	0	0	1	0	1	0	0;
	5754	142	0.0194	0.05291	0.0006	0	0	0	1	0	1	0	0;
	3912	142	0.068279	0.185689	0.0021	0	0	0	1	0	1	0	0;
	1681	143	0.001719	0.00877	0.0157	0	0	0	1	0	1	0	0;
	4159	143	0.009165	0.04318	0.077	0	0	0	1	0	1	0	0;
	1559	145	0.070988	0.185185	0.0089	0	0	0	1	0	1	0	0;
	1566	145	0.000617	0.001852	0.0011	0	0	0	1	0	1	0	0;
	3713	145	0.010988	0.068148	0.0006	0	0	0	1	0	1	0	0;
	5073	145	0.005309	0.034691	0.0382	0	0	0	1	0	1	0	0;
	5694	145	0.00963	0.059753	0.0032	0	0	0	1	0	1	0	0;
	1566	145	0.002346	0.006173	0.0002	0	0	0	1	0	1	0	0;
	508	146	0.004879	0.032454	0.0602	487	487	487	1	0	1	0	0;
	697	146	0.006341	0.042746	0.0785	418	418	418	1	0	1	0	0;
	760	146	0.006914	0.031249	0.0547	0	0	0	1	0	1	0	0;
	1053	147	0.000582	0.007652	0.2643	2487	2487	2487	1	0	1	0	0;
	2731	147	0.001648	0.021634	0.748	2487	2487	2487	1	0	1	0	0;
	3390	147	0.000838	0.014301	0.5198	2487	2487	2487	1	0	1	0	0;
	4622	147	0.001163	0.015312	0.5285	2487	2487	2487	1	0	1	0	0;
	1053	147	0.000575	0.007576	0.2614	2487	2487	2487	1	0	1	0	0;
	2731	147	0.001646	0.021633	0.7479	2487	2487	2487	1	0	1	0	0;
	3390	147	0.000838	0.014287	0.5198	2487	2487	2487	1	0	1	0	0;
	4623	147	0.00117	0.015339	0.5285	2487	2487	2487	1	0	1	0	0;
	4622	147	0.001821	0.017874	0.4318	1382	1382	1382	1	0	1	0	0;
	5008	148	0.004485	0.01683	0.0154	0	0	0	1	0	1	0	0;
	483	149	0.003023	0.01159	0.0002	0	0	0	1	0	1	0	0;
	4268	150	0.022222	0.060124	0.0029	0	0	0	1	0	1	0	0;
	2001	151	0.007307	0.030486	0.0071	0	0	0	1	0	1	0	0;
	4294	153	0.070043	0.190728	0.0021	0	0	0	1	0	1	0	0;
	4541	152	0.110103	0.294533	0.004	0	0	0	1	0	1	0	0;
	4724	153	0.034014	0.145629	0.0018	0	0	0	1	0	1	0	0;
	157	152	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0;
	3594	154	0.042328	0.115898	0.001	0	0	0	1	0	1	0	0;
	5513	154	0.021416	0.061476	0.001	0	0	0	1	0	1	0	0;
	5755	154	0.0194	0.053414	0.001	0	0	0	1	0	1	0	0;
	5514	154	0.021416	0.061728	0	0	0	0	1	0	1	0	0;
	1968	155	0.000672	0.003477	0.0365	0	0	0	1	0	1	0	0;
	5136	156	0.000831	0.001688	0	0	0	0	1	0	1	0	0;
	685	158	0.138123	0.332	0.001	0	0	0	1	0	1	0	0;
	4767	159	0.000988	0.003457	0	0	0	0	1	0	1	0	0;
	5840	158	0.008395	0.02321	0	0	0	0	1	0	1	0	0;
	1734	160	0.047518	0.118922	0.0013	0	0	0	1	0	1	0	0;
	2774	160	0.022928	0.053414	0.0006	0	0	0	1	0	1	0	0;
	2852	160	0.080373	0.201562	0.004	0	0	0	1	0	1	0	0;
	3712	160	0.019652	0.05291	0.001	0	0	0	1	0	1	0	0;
	5100	162	0.000632	0.004188	0.0081	471	471	471	1	0	1	0	0;
	5100	161	0.000612	0.004148	0.0071	471	471	471	1	0	1	0	0;
	4643	163	0.024321	0.06679	0.0031	0	0	0	1	0	1	0	0;
	4690	163	0.015062	0.041605	0.0019	0	0	0	1	0	1	0	0;
	2231	165	0.001587	0.003527	0.0013	0	0	0	1	0	1	0	0;
	2231	164	0.001587	0.003527	0.0013	0	0	0	1	0	1	0	0;
	1414	168	0.03642	0.095185	0.0045	0	0	0	1	0	1	0	0;
	1596	168	0.014938	0.061852	0.0046	0	0	0	1	0	1	0	0;
	3639	168	0.043951	0.11642	0.007	0	0	0	1	0	1	0	0;
	3805	167	0.014815	0.033457	0.0015	0	0	0	1	0	1	0	0;
	4205	167	0.004198	0.010741	0.0013	0	0	0	1	0	1	0	0;
	4517	167	0.02	0.049136	0.0629	0	0	0	1	0	1	0	0;
	5170	168	0.014444	0.036173	0.0018	0	0	0	1	0	1	0	0;
	5221	168	0.015679	0.042593	0.0019	0	0	0	1	0	1	0	0;
	5439	167	0.041975	0.106173	0.0125	0	0	0	1	0	1	0	0;
	3467	167	0.022753	0.056914	0.0028	0	0	0	1	0	1	0	0;
	5885	167	0.031235	0.082839	0.0042	0	0	0	1	0	1	0	0;
	3724	169	0.000672	0.004405	0.0081	541	541	541	1	0	1	0	0;
	5695	169	0.000968	0.004602	0.0081	0	0	0	1	0	1	0	0;
	3724	169	0.000632	0.004444	0.0081	440	440	440	1	0	1	0	0;
	5137	170	0.016173	0.044198	0.0021	0	0	0	1	0	1	0	0;
	2581	171	0.001481	0.005679	0.0267	0	0	0	1	0	1	0	0;
	5619	171	0.008642	0.018272	0.0045	0	0	0	1	0	1	0	0;
	1569	172	0.006173	0.026296	0.0015	0	0	0	1	0	1	0	0;
	4641	172	0.039753	0.105062	0.0073	0	0	0	1	0	1	0	0;
	5831	172	0.010617	0.027407	0.0034	0	0	0	1	0	1	0	0;
	1569	172	0.006173	0.026173	0.0013	0	0	0	1	0	1	0	0;
	5707	173	0.001975	0.013215	0.0243	541	541	541	1	0	1	0	0;
	5708	173	0.001956	0.013037	0.0243	0	0	0	1	0	1	0	0;
	5140	174	0.000988	0.004074	0.0002	0	0	0	1	0	1	0	0;
	447	175	0.030494	0.121605	0.0071	0	0	0	1	0	1	0	0;
	5398	175	0.009877	0.025062	0.0011	0	0	0	1	0	1	0	0;
	1950	175	0.020741	0.052469	0.0003	0	0	0	1	0	1	0	0;
	2457	176	0.09675	0.264298	0.0029	0	0	0	1	0	1	0	0;
	5195	176	0.003275	0.008566	0.0001	0	0	0	1	0	1	0	0;
	5180	177	0.018896	0.056185	0.0006	0	0	0	1	0	1	0	0;
	5196	177	0.002771	0.008314	0.0001	0	0	0	1	0	1	0	0;
	4741	178	0.002933	0.010267	0.0032	0	0	0	1	0	1	0	0;
	5149	178	0.0028	0.007511	0.0022	0	0	0	1	0	1	0	0;
	184	179	2e-05	0.000198	0.0121	0	0	0	1	0	1	0	0;
	184	180	2e-05	0.000198	0.0142	0	0	0	1	0	1	0	0;
	913	183	0.001008	0.002268	0.0034	0	0	0	1	0	1	0	0;
	1453	183	0.002771	0.007055	0.0075	0	0	0	1	0	1	0	0;
	1497	183	0.008411	0.015397	0.0491	0	0	0	1	0	1	0	0;
	3485	183	0.008566	0.016377	0.0064	0	0	0	1	0	1	0	0;
	4958	183	0.006299	0.01159	0.0008	0	0	0	1	0	1	0	0;
	4963	183	0.002478	0.004537	0.0024	0	0	0	1	0	1	0	0;
	5703	183	0.006488	0.011876	0.015	0	0	0	1	0	1	0	0;
	914	183	0.001008	0.002771	0.0037	0	0	0	1	0	1	0	0;
	1453	183	0.003191	0.005842	0.0075	0	0	0	1	0	1	0	0;
	1453	183	0.002771	0.007307	0.0079	0	0	0	1	0	1	0	0;
	4961	183	0.000756	0.002268	0.003	0	0	0	1	0	1	0	0;
	4962	183	0.000974	0.001783	0.0033	0	0	0	1	0	1	0	0;
	997	184	0.000277	0.000928	0.2066	0	0	0	1	0	1	0	0;
	1054	184	0.002037	0.010904	0.0187	0	0	0	1	0	1	0	0;
	1128	184	0.000415	0.002015	0.1266	428	428	428	1	0	1	0	0;
	1274	184	0.000395	0.00156	0.1893	426	426	426	1	0	1	0	0;
	2115	184	4e-05	0.000178	0.0152	0	0	0	1	0	1	0	0;
	2984	184	0.001323	0.012444	0.0678	935	935	935	1	0	1	0	0;
	4410	184	0.000454	0.002133	0.2511	0	0	0	1	0	1	0	0;
	4968	184	0.000119	0.000691	0.1002	0	0	0	1	0	1	0	0;
	5065	184	0.00083	0.005175	0.0203	0	0	0	1	0	1	0	0;
	997	184	0.000277	0.000928	0.2086	0	0	0	1	0	1	0	0;
	2984	184	0.001314	0.012115	0.0673	943	943	943	1	0	1	0	0;
	4965	184	5.9e-05	0.000217	0.0496	0	0	0	1	0	1	0	0;
	4964	184	5.9e-05	0.000217	0.0466	0	0	0	1	0	1	0	0;
	5141	185	0.023583	0.064324	0.0007	0	0	0	1	0	1	0	0;
	4435	186	0.000854	0.001563	0.0007	0	0	0	1	0	1	0	0;
	5142	187	0.015369	0.060469	0.0013	0	0	0	1	0	1	0	0;
	1039	188	0.004314	0.007897	0.0123	0	0	0	1	0	1	0	0;
	5417	189	0.009625	0.024339	0.0003	0	0	0	1	0	1	0	0;
	5143	190	0.002593	0.00716	0.0003	0	0	0	1	0	1	0	0;
	5435	191	0.008566	0.018896	0.0002	0	0	0	1	0	1	0	0;
	2256	192	0.041068	0.139078	0.0016	0	0	0	1	0	1	0	0;
	5633	192	0.070547	0.233132	0.0127	0	0	0	1	0	1	0	0;
	5144	193	0.000494	0.000988	0	0	0	0	1	0	1	0	0;
	2760	194	0.018025	0.049136	0.0023	0	0	0	1	0	1	0	0;
	4858	194	0.024198	0.061728	0.0029	0	0	0	1	0	1	0	0;
	320	195	0.062232	0.138574	0.0015	0	0	0	1	0	1	0	0;
	5125	195	0.035525	0.084782	0.0009	0	0	0	1	0	1	0	0;
	4120	196	0.000158	0.000948	0.002	0	0	0	1	0	1	0	0;
	2515	197	0.043588	0.119174	0.0013	0	0	0	1	0	1	0	0;
	2790	197	0.095062	0.299849	0.0069	0	0	0	1	0	1	0	0;
	5366	197	0.048375	0.166037	0.002	0	0	0	1	0	1	0	0;
	3233	198	0.004193	0.007675	0.0057	0	0	0	1	0	1	0	0;
	3233	199	0.004377	0.008012	0.0058	0	0	0	1	0	1	0	0;
	324	200	0.035273	0.218443	0.0029	0	0	0	1	0	1	0	0;
	574	200	0.000252	0.000504	0	0	0	0	1	0	1	0	0;
	934	200	0.034442	0.11809	0.0091	0	0	0	1	0	1	0	0;
	324	200	0.034266	0.221466	0	0	0	0	1	0	1	0	0;
	827	201	0.0839	0.229025	0.0025	0	0	0	1	0	1	0	0;
	1766	201	0.048627	0.123205	0.0014	0	0	0	1	0	1	0	0;
	5145	202	0.008025	0.021852	0.001	0	0	0	1	0	1	0	0;
	2466	203	0.001521	0.007076	0.0118	0	0	0	1	0	1	0	0;
	4580	203	0.002469	0.011457	0.0203	0	0	0	1	0	1	0	0;
	1385	204	0.001442	0.009699	0.0172	566	566	566	1	0	1	0	0;
	1491	204	0.001422	0.009541	0.0172	566	566	566	1	0	1	0	0;
	395	205	0.024691	0.056941	0.001	0	0	0	1	0	1	0	0;
	1077	205	0.0194	0.038549	0.0033	0	0	0	1	0	1	0	0;
	830	206	0.006914	0.029259	0.0015	0	0	0	1	0	1	0	0;
	1931	206	0.007037	0.029877	0.0015	0	0	0	1	0	1	0	0;
	2075	206	0.02037	0.08642	0.0044	0	0	0	1	0	1	0	0;
	2729	206	0.007531	0.047037	0.0047	0	0	0	1	0	1	0	0;
	3010	206	0.019136	0.051481	0.0024	0	0	0	1	0	1	0	0;
	830	206	0.007531	0.031605	0.0016	0	0	0	1	0	1	0	0;
	1931	206	0.00716	0.031852	0.0021	0	0	0	1	0	1	0	0;
	1595	207	0.004681	0.028227	0.0516	440	440	440	1	0	1	0	0;
	2730	207	0.001185	0.008	0.0152	575	575	575	1	0	1	0	0;
	5725	207	0.005333	0.02722	0.0491	440	440	440	1	0	1	0	0;
	2731	208	0.000145	0.001911	0.0661	2487	2487	2487	1	0	1	0	0;
	5093	208	0.000253	0.003323	0.1148	2487	2487	2487	1	0	1	0	0;
	395	209	0.018645	0.041068	0.0005	0	0	0	1	0	1	0	0;
	1696	209	0.049131	0.124465	0.0014	0	0	0	1	0	1	0	0;
	5164	209	0.02192	0.091207	0.0011	0	0	0	1	0	1	0	0;
	564	210	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0;
	564	210	0.015117	0.039808	0.0005	0	0	0	1	0	1	0	0;
	5616	211	0.012296	0.031173	0.0015	0	0	0	1	0	1	0	0;
	5883	211	0.020988	0.06716	0.0032	0	0	0	1	0	1	0	0;
	3951	212	0.004787	0.018141	0.0002	0	0	0	1	0	1	0	0;
	1803	214	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0;
	4859	213	0.007055	0.020408	0.0002	0	0	0	1	0	1	0	0;
	1803	214	0.003779	0.020912	0.0028	0	0	0	1	0	1	0	0;
	3894	215	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0;
	3894	216	0.000494	0.002252	0.004	406	406	406	1	0	1	0	0;
	526	217	0.000741	0.001358	0.0036	0	0	0	1	0	1	0	0;
	1186	217	0.044444	0.111728	0.0053	0	0	0	1	0	1	0	0;
	1424	217	0.093457	0.227654	0.0115	0	0	0	1	0	1	0	0;
	1744	217	0.024938	0.06642	0.0032	0	0	0	1	0	1	0	0;
	1891	217	0.045309	0.116049	0.0055	0	0	0	1	0	1	0	0;
	4094	217	0.06758	0.184444	0.0162	0	0	0	1	0	1	0	0;
	4936	217	0.065062	0.177531	0.0083	0	0	0	1	0	1	0	0;
	355	218	0.004563	0.030696	0.0557	541	541	541	1	0	1	0	0;
	1140	218	0.009857	0.04478	0.077	405	405	405	1	0	1	0	0;
	2907	218	0.017106	0.078321	0.1387	0	0	0	1	0	1	0	0;
	4645	218	0.010272	0.048691	0.0866	0	0	0	1	0	1	0	0;
	1996	219	0.11867	0.311413	0.0041	0	0	0	1	0	1	0	0;
	5449	219	0.087931	0.176115	0.0018	0	0	0	1	0	1	0	0;
	1522	220	0.057654	0.152716	0.0076	0	0	0	1	0	1	0	0;
	1588	220	0.037654	0.101605	0.0047	0	0	0	1	0	1	0	0;
	2779	221	0.00037	0.001235	0.0015	0	0	0	1	0	1	0	0;
	5148	222	0.013827	0.037778	0.0018	0	0	0	1	0	1	0	0;
	5146	223	0.015631	0.028612	0.0002	0	0	0	1	0	1	0	0;
	258	224	0.093978	0.258755	0.004	0	0	0	1	0	1	0	0;
	2051	224	0.160699	0.294157	0.003	0	0	0	1	0	1	0	0;
	4424	224	0.059209	0.163265	0.0019	0	0	0	1	0	1	0	0;
	1607	225	0.012978	0.059338	0.1002	409	409	409	1	0	1	0	0;
	2961	225	0.01197	0.056632	0.0942	0	0	0	1	0	1	0	0;
	2322	226	0.014613	0.039808	0.0005	0	0	0	1	0	1	0	0;
	4180	226	0.114412	0.301335	0.0036	0	0	0	1	0	1	0	0;
	2322	226	0.026002	0.055883	0.0011	0	0	0	1	0	1	0	0;
	5149	227	0.000578	0.001156	0.0004	0	0	0	1	0	1	0	0;
	3853	229	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0;
	3853	228	0.000316	0.001679	0.0192	0	0	0	1	0	1	0	0;
	1556	231	0.06576	0.166541	0.0019	0	0	0	1	0	1	0	0;
	1556	230	0.063946	0.174402	0.002	0	0	0	1	0	1	0	0;
	424	232	0.015369	0.064399	0.0106	0	0	0	1	0	1	0	0;
	3159	232	0.163093	0.298541	0.0034	0	0	0	1	0	1	0	0;
	4585	232	0.017407	0.031864	0.0009	0	0	0	1	0	1	0	0;
	424	232	0.015344	0.064248	0.0103	0	0	0	1	0	1	0	0;
	2501	233	0.000277	0.000573	0.0334	0	0	0	1	0	1	0	0;
	521	234	0.049383	0.134444	0.0063	0	0	0	1	0	1	0	0;
	1875	235	0.009383	0.039012	0.0019	0	0	0	1	0	1	0	0;
	4908	235	0.015803	0.066543	0.0034	0	0	0	1	0	1	0	0;
	3690	237	0.009012	0.029012	0.0003	0	0	0	1	0	1	0	0;
	3691	238	0.001055	0.004836	0.0081	432	432	432	1	0	1	0	0;
	507	239	0.003951	0.010247	0.0005	0	0	0	1	0	1	0	0;
	1019	240	0.042303	0.10708	0.0017	0	0	0	1	0	1	0	0;
	3967	240	0.006047	0.015117	0	0	0	0	1	0	1	0	0;
	2707	241	0.035185	0.095802	0.0045	0	0	0	1	0	1	0	0;
	5044	241	0.039691	0.108716	0.0052	0	0	0	1	0	1	0	0;
	2390	242	0.081633	0.151675	0.0016	0	0	0	1	0	1	0	0;
	4630	242	0.057949	0.240111	0.003	0	0	0	1	0	1	0	0;
	5476	242	0.006299	0.017133	0.0038	0	0	0	1	0	1	0	0;
	5768	242	0.047871	0.197783	0.0025	0	0	0	1	0	1	0	0;
	363	243	0.044092	0.11164	0.0017	0	0	0	1	0	1	0	0;
	4581	243	0.003704	0.023029	0.0026	0	0	0	1	0	1	0	0;
	693	244	0.009111	0.029012	0.0043	0	0	0	1	0	1	0	0;
	4475	244	0.020926	0.060074	0.0028	0	0	0	1	0	1	0	0;
	5527	244	0.014222	0.048111	0.0024	0	0	0	1	0	1	0	0;
	1696	245	0.056437	0.160242	0.0019	0	0	0	1	0	1	0	0;
	5721	245	0.050894	0.146384	0.0017	0	0	0	1	0	1	0	0;
	3173	246	0.058957	0.160494	0.0018	0	0	0	1	0	1	0	0;
	3374	246	0.067019	0.17032	0.0019	0	0	0	1	0	1	0	0;
	1934	247	0.038148	0.094691	0.018	0	0	0	1	0	1	0	0;
	2364	247	0.034259	0.085321	0.0145	0	0	0	1	0	1	0	0;
	5151	248	0.058705	0.164777	0.0018	0	0	0	1	0	1	0	0;
	285	249	0.004031	0.009826	0.0001	0	0	0	1	0	1	0	0;
	482	249	0.024943	0.112371	0.003	0	0	0	1	0	1	0	0;
	752	249	0.006097	0.011161	0.0002	0	0	0	1	0	1	0	0;
	2462	249	0.106843	0.195575	0.0051	0	0	0	1	0	1	0	0;
	4755	249	0.010582	0.039557	0.001	0	0	0	1	0	1	0	0;
	3598	250	0.002114	0.008553	0.0152	0	0	0	1	0	1	0	0;
	3185	251	0.000198	0.000731	0.0942	0	0	0	1	0	1	0	0;
	2123	252	0.058705	0.235072	0.0025	0	0	0	1	0	1	0	0;
	3587	252	0.042378	0.116024	0.0134	0	0	0	1	0	1	0	0;
	1277	253	0.087176	0.228773	0.0059	0	0	0	1	0	1	0	0;
	1634	253	0.092727	0.169735	0.005	0	0	0	1	0	1	0	0;
	2271	253	0.113127	0.312169	0.006	0	0	0	1	0	1	0	0;
	2962	254	0.005424	0.009929	0.0373	0	0	0	1	0	1	0	0;
	4035	255	0.026667	0.07037	0.0032	0	0	0	1	0	1	0	0;
	5143	255	0.00963	0.026049	0.0011	0	0	0	1	0	1	0	0;
	3536	256	0.004812	0.019703	0.0002	0	0	0	1	0	1	0	0;
	3536	256	0.005039	0.022424	0.0002	0	0	0	1	0	1	0	0;
	1122	257	0.067599	0.171378	0.0019	0	0	0	1	0	1	0	0;
	3843	257	0.043336	0.111363	0.0013	0	0	0	1	0	1	0	0;
	4662	257	0.004787	0.013102	0.0002	0	0	0	1	0	1	0	0;
	560	258	0.166768	0.305266	0.003	0	0	0	1	0	1	0	0;
	1694	258	0.06198	0.171076	0.0042	0	0	0	1	0	1	0	0;
	3520	259	0.019652	0.04258	0	0	0	0	1	0	1	0	0;
	4195	259	0.037365	0.080247	0.0009	0	0	0	1	0	1	0	0;
	4578	259	0.06198	0.162409	0.0017	0	0	0	1	0	1	0	0;
	4580	260	0.00324	0.012616	0.0225	0	0	0	1	0	1	0	0;
	1118	261	0.005679	0.015185	0.0006	0	0	0	1	0	1	0	0;
	764	262	0.086288	0.157948	0.0015	0	0	0	1	0	1	0	0;
	1464	262	0.000882	0.002494	0.0021	0	0	0	1	0	1	0	0;
	5012	263	0.007522	0.029736	0.0496	0	0	0	1	0	1	0	0;
	5835	263	0.006809	0.03043	0.0521	0	0	0	1	0	1	0	0;
	5152	264	0.038297	0.078861	0	0	0	0	1	0	1	0	0;
	1385	266	0.002153	0.014736	0.0273	565	565	565	1	0	1	0	0;
	1636	265	0.000581	0.003838	0.0071	507	507	507	1	0	1	0	0;
	2809	265	0.001857	0.020306	0.0557	566	566	566	1	0	1	0	0;
	4869	266	0.002331	0.015526	0.0278	549	549	549	1	0	1	0	0;
	5446	265	0.001345	0.008968	0.0162	566	566	566	1	0	1	0	0;
	1635	265	0.000573	0.003911	0.0071	415	415	415	1	0	1	0	0;
	2214	265	0.001896	0.012701	0.0233	501	501	501	1	0	1	0	0;
	1952	267	0.000602	0.006717	0.1357	1725	1725	1725	1	0	1	0	0;
	2810	267	0.00063	0.007098	0.1588	1916	1916	1916	1	0	1	0	0;
	5101	267	0.000367	0.004631	0.1126	2275	2275	2275	1	0	1	0	0;
	2810	267	0.000472	0.006201	0.2137	2487	2487	2487	1	0	1	0	0;
	5094	267	0.001504	0.019298	0.4577	2275	2275	2275	1	0	1	0	0;
	729	268	0.001844	0.003375	0.0026	0	0	0	1	0	1	0	0;
	740	269	0.000158	0.001106	0.1357	461	461	461	1	0	1	0	0;
	1283	270	0.000219	0.00193	0.1954	407	407	407	1	0	1	0	0;
	1381	270	0.000158	0.000909	0.1316	428	428	428	1	0	1	0	0;
	3547	270	0.000411	0.00356	0.3564	416	416	416	1	0	1	0	0;
	3902	269	0.000158	0.001264	0.1286	416	416	416	1	0	1	0	0;
	1912	271	0.045855	0.121189	0.0013	0	0	0	1	0	1	0	0;
	2690	271	0.064248	0.156211	0.0018	0	0	0	1	0	1	0	0;
	550	272	0.100277	0.244898	0.0026	0	0	0	1	0	1	0	0;
	5317	272	0.072411	0.175888	0.0019	0	0	0	1	0	1	0	0;
	3007	274	0.000198	0.001383	0.003	420	420	420	1	0	1	0	0;
	3007	273	0.000217	0.001402	0.003	420	420	420	1	0	1	0	0;
	1418	275	0.036029	0.091711	0.001	0	0	0	1	0	1	0	0;
	1708	275	0.018896	0.047367	0.0008	0	0	0	1	0	1	0	0;
	4473	275	0.003427	0.009272	0.0121	0	0	0	1	0	1	0	0;
	4862	275	0.006299	0.018392	0.0164	0	0	0	1	0	1	0	0;
	5284	275	0.017637	0.044092	0.0008	0	0	0	1	0	1	0	0;
	5832	275	0.046273	0.084703	0.0015	0	0	0	1	0	1	0	0;
	4473	275	0.00383	0.008869	0.0143	0	0	0	1	0	1	0	0;
	1331	276	0.001304	0.008691	0.0152	525	525	525	1	0	1	0	0;
	3007	276	0.000691	0.004662	0.0091	541	541	541	1	0	1	0	0;
	1950	277	0.009506	0.058889	0.0039	0	0	0	1	0	1	0	0;
	1950	277	0.009383	0.058765	0.0031	0	0	0	1	0	1	0	0;
	281	278	9.9e-05	0.000415	0.0456	434	434	434	1	0	1	0	0;
	1060	279	1e-06	0.000104	0.078	1068	1068	1068	1	0	1	0	0;
	1524	279	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0;
	2469	279	0.000699	0.009179	0.3177	2487	2487	2487	1	0	1	0	0;
	1524	279	0.000353	0.004584	0.1184	2357	2357	2357	1	0	1	0	0;
	2469	279	0.000734	0.009245	0.3148	2487	2487	2487	1	0	1	0	0;
	1064	279	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0;
	1063	279	7e-06	0.000104	0.0029	1382	1382	1382	1	0	1	0	0;
	741	280	0.01	0.026667	0.0046	0	0	0	1	0	1	0	0;
	989	280	0.049259	0.114321	0.0079	0	0	0	1	0	1	0	0;
	1062	280	0.019383	0.049383	0.0256	0	0	0	1	0	1	0	0;
	742	280	0.009877	0.026667	0.0046	0	0	0	1	0	1	0	0;
	1061	280	0.02037	0.052469	0.0097	0	0	0	1	0	1	0	0;
	1523	281	0.002556	0.017333	0.0805	418	418	418	1	0	1	0	0;
	3724	281	0.008849	0.062617	0.1144	471	471	471	1	0	1	0	0;
	3005	282	0.024943	0.069287	0	0	0	0	1	0	1	0	0;
	2479	283	0.032259	0.085247	0.0109	0	0	0	1	0	1	0	0;
	4976	283	0.051284	0.130198	0.0139	0	0	0	1	0	1	0	0;
	5112	283	0.049012	0.133827	0.0063	0	0	0	1	0	1	0	0;
	2479	283	0.006543	0.026148	0.1306	0	0	0	1	0	1	0	0;
	1268	284	0.136634	0.39607	0.0046	0	0	0	1	0	1	0	0;
	5751	286	0.000617	0.001728	0	0	0	0	1	0	1	0	0;
	450	287	0.010582	0.03351	0.0004	0	0	0	1	0	1	0	0;
	2680	287	0.000227	0.000907	0.0013	0	0	0	1	0	1	0	0;
	3666	287	0.00907	0.026707	0.0103	0	0	0	1	0	1	0	0;
	5154	288	2.2e-05	9.9e-05	0.001	405	405	405	1	0	1	0	0;
	5153	289	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0;
	968	290	0.025062	0.064074	0.0135	0	0	0	1	0	1	0	0;
	2331	291	1.2e-05	0.000123	0.0002	0	0	0	1	0	1	0	0;
	2927	291	0.00679	0.013704	0.0523	0	0	0	1	0	1	0	0;
	4654	291	0.022346	0.075432	0.0037	0	0	0	1	0	1	0	0;
	5465	291	1.2e-05	0.000123	0.0002	0	0	0	1	0	1	0	0;
	2637	292	0.000573	0.002588	0.0051	0	0	0	1	0	1	0	0;
	2808	293	0.002407	0.006741	0.0242	0	0	0	1	0	1	0	0;
	2180	294	0.102041	0.259007	0.0029	0	0	0	1	0	1	0	0;
	2642	294	0.060555	0.110845	0.0026	0	0	0	1	0	1	0	0;
	3173	294	0.053918	0.146888	0.0017	0	0	0	1	0	1	0	0;
	5233	294	0.047367	0.19098	0.0021	0	0	0	1	0	1	0	0;
	295	296	0.00385	0.007048	0.0043	0	0	0	1	0	1	0	0;
	483	296	0.039808	0.117914	0.0111	0	0	0	1	0	1	0	0;
	1575	296	0.019854	0.04772	0.0085	0	0	0	1	0	1	0	0;
	1248	297	0.011208	0.020515	0.0007	0	0	0	1	0	1	0	0;
	5155	298	2e-05	0.000198	0.001	566	566	566	1	0	1	0	0;
	1309	299	0.085412	0.216931	0.0024	0	0	0	1	0	1	0	0;
	1762	300	0.003275	0.008062	0.0001	0	0	0	1	0	1	0	0;
	4348	301	0.027715	0.069791	0.001	0	0	0	1	0	1	0	0;
	2174	302	0.000988	0.003827	0.001	0	0	0	1	0	1	0	0;
	2175	303	0.000138	0.00077	0.001	0	0	0	1	0	1	0	0;
	5156	304	0.000756	0.001764	0	0	0	0	1	0	1	0	0;
	1350	305	0.006551	0.028219	0.042	0	0	0	1	0	1	0	0;
	1350	305	0.005291	0.024036	0.0256	0	0	0	1	0	1	0	0;
	200	306	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0;
	4614	306	0.071303	0.195263	0.0022	0	0	0	1	0	1	0	0;
	5776	306	0.046259	0.156664	0.0024	0	0	0	1	0	1	0	0;
	200	306	0.036533	0.120433	0.0015	0	0	0	1	0	1	0	0;
	4614	306	0.071378	0.195288	0.0022	0	0	0	1	0	1	0	0;
	4856	307	0.039305	0.163517	0.0072	0	0	0	1	0	1	0	0;
	5440	307	0.04006	0.090703	0.0039	0	0	0	1	0	1	0	0;
	691	308	0.091993	0.168392	0.001	0	0	0	1	0	1	0	0;
	4711	308	0.059713	0.134543	0.001	0	0	0	1	0	1	0	0;
	3918	309	0.090023	0.243966	0.0043	0	0	0	1	0	1	0	0;
	2494	310	0.055309	0.140247	0.0065	0	0	0	1	0	1	0	0;
	4959	310	0.027531	0.070124	0.0032	0	0	0	1	0	1	0	0;
	1315	311	0.023003	0.052003	0.0006	0	0	0	1	0	1	0	0;
	4602	311	0.01358	0.034114	0.0004	0	0	0	1	0	1	0	0;
	1645	313	0.001512	0.010078	0.014	0	0	0	1	0	1	0	0;
	1645	312	0.006551	0.012094	0.0046	0	0	0	1	0	1	0	0;
	5652	314	0.003951	0.007901	0.0003	0	0	0	1	0	1	0	0;
	3170	315	0.000123	0.001235	0.0006	0	0	0	1	0	1	0	0;
	2653	316	0.003049	0.011111	0.0172	0	0	0	1	0	1	0	0;
	5189	316	0.024188	0.061476	0.0007	0	0	0	1	0	1	0	0;
	5188	316	0.008818	0.053918	0.0007	0	0	0	1	0	1	0	0;
	655	317	0.001171	0.007842	0.0166	0	0	0	1	0	1	0	0;
	3050	317	0.002212	0.014979	0.0388	401	401	401	1	0	1	0	0;
	1039	318	0.025309	0.057778	0.0026	0	0	0	1	0	1	0	0;
	5158	318	0.000741	0.001852	0.0002	0	0	0	1	0	1	0	0;
	2297	319	0.021416	0.086672	0.0011	0	0	0	1	0	1	0	0;
	5317	319	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	5319	319	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0;
	2297	319	0.021164	0.08642	0.0011	0	0	0	1	0	1	0	0;
	3315	320	0.083799	0.195137	0.0022	0	0	0	1	0	1	0	0;
	3293	321	0.002585	0.004732	0.0029	0	0	0	1	0	1	0	0;
	5159	322	0.000479	0.001285	0	0	0	0	1	0	1	0	0;
	1262	323	0.019259	0.061728	0.0021	0	0	0	1	0	1	0	0;
	1664	323	0.020123	0.051111	0.0021	0	0	0	1	0	1	0	0;
	831	324	0.008679	0.015886	0.0142	0	0	0	1	0	1	0	0;
	2319	324	0.035878	0.14646	0	0	0	0	1	0	1	0	0;
	3145	324	0.009675	0.060166	0.0022	0	0	0	1	0	1	0	0;
	3165	324	0.039053	0.145377	0.0054	0	0	0	1	0	1	0	0;
	4591	324	0.040312	0.118166	0.0049	0	0	0	1	0	1	0	0;
	2319	324	0.036054	0.147241	0.0074	0	0	0	1	0	1	0	0;
	3145	324	0.0097	0.060393	0.0027	0	0	0	1	0	1	0	0;
	3165	324	0.020408	0.13026	0.0016	0	0	0	1	0	1	0	0;
	3145	324	0.020106	0.076216	0.0011	0	0	0	1	0	1	0	0;
	4176	325	0.000691	0.002588	0.1691	0	0	0	1	0	1	0	0;
	4177	325	0.000691	0.002588	0.1509	0	0	0	1	0	1	0	0;
	1942	326	0.001627	0.014855	0.3899	1717	1717	1717	1	0	1	0	0;
	1942	326	0.001676	0.013899	0.4216	1711	1711	1711	1	0	1	0	0;
	2320	327	0.002771	0.009574	0.0091	0	0	0	1	0	1	0	0;
	1689	327	0.002771	0.010834	0.016	0	0	0	1	0	1	0	0;
	523	328	0.027186	0.073369	0.0039	0	0	0	1	0	1	0	0;
	522	328	0.027085	0.073243	0.0034	0	0	0	1	0	1	0	0;
	1851	329	0.023285	0.042623	0	0	0	0	1	0	1	0	0;
	2621	329	0.04258	0.112371	0.0012	0	0	0	1	0	1	0	0;
	2941	329	0.062988	0.133535	0.0017	0	0	0	1	0	1	0	0;
	4143	329	0.006677	0.035122	0.0059	0	0	0	1	0	1	0	0;
	5406	329	0.039053	0.099017	0.0011	0	0	0	1	0	1	0	0;
	4143	329	0.006551	0.035021	0.0059	0	0	0	1	0	1	0	0;
	1802	330	0.003081	0.020286	0.0365	420	420	420	1	0	1	0	0;
	3105	330	0.00241	0.01603	0.0294	440	440	440	1	0	1	0	0;
	1801	331	0.034014	0.100025	0.0012	0	0	0	1	0	1	0	0;
	1801	331	0.048526	0.153691	0.0023	0	0	0	1	0	1	0	0;
	2280	332	0.001605	0.009877	0.0342	0	0	0	1	0	1	0	0;
	2280	332	0.00284	0.006049	0.0031	0	0	0	1	0	1	0	0;
	4421	333	0.0194	0.049635	0.0022	0	0	0	1	0	1	0	0;
	4676	333	0.000252	0.00126	0	0	0	0	1	0	1	0	0;
	4771	333	0.028975	0.075082	0.0009	0	0	0	1	0	1	0	0;
	4693	334	0.000176	0.001385	0.1521	0	0	0	1	0	1	0	0;
	4884	334	0.001817	0.012642	0.0233	440	440	440	1	0	1	0	0;
	4884	334	0.001865	0.012502	0.0229	502	502	502	1	0	1	0	0;
	1372	335	0.039053	0.099269	0.0011	0	0	0	1	0	1	0	0;
	3704	335	0.074578	0.195767	0.0022	0	0	0	1	0	1	0	0;
	1014	336	0.007422	0.024489	0.0081	0	0	0	1	0	1	0	0;
	1622	336	0.028356	0.083956	0.0274	0	0	0	1	0	1	0	0;
	2560	336	0.016844	0.058489	0.0198	0	0	0	1	0	1	0	0;
	4789	336	0.009067	0.028133	0.0095	0	0	0	1	0	1	0	0;
	5296	337	0.051146	0.143613	0.0016	0	0	0	1	0	1	0	0;
	1142	338	0.001008	0.00252	0	0	0	0	1	0	1	0	0;
	2836	339	0.028723	0.075082	0.0009	0	0	0	1	0	1	0	0;
	4949	339	0.01285	0.032502	0.0004	0	0	0	1	0	1	0	0;
	2515	340	0.098514	0.257748	0.0029	0	0	0	1	0	1	0	0;
	2657	340	0.179853	0.329219	0.0038	0	0	0	1	0	1	0	0;
	1707	341	0.039557	0.089695	0.001	0	0	0	1	0	1	0	0;
	1870	341	0.053726	0.098344	0.0014	0	0	0	1	0	1	0	0;
	3315	342	0.111615	0.283699	0.0033	0	0	0	1	0	1	0	0;
	3519	342	0.037213	0.126279	0.0015	0	0	0	1	0	1	0	0;
	5834	342	0.090199	0.228773	0.0026	0	0	0	1	0	1	0	0;
	3082	343	0.054938	0.149753	0.007	0	0	0	1	0	1	0	0;
	3403	344	0.067574	0.180927	0.0108	0	0	0	1	0	1	0	0;
	3256	345	0.041824	0.115394	0.0013	0	0	0	1	0	1	0	0;
	3909	345	0.041975	0.173293	0.0021	0	0	0	1	0	1	0	0;
	5437	345	0.015117	0.080625	0.0006	0	0	0	1	0	1	0	0;
	5161	346	0.000593	0.00401	0.0071	471	471	471	1	0	1	0	0;
	1871	347	0.055959	0.123205	0.0037	0	0	0	1	0	1	0	0;
	4546	347	0.130763	0.331822	0.0039	0	0	0	1	0	1	0	0;
	5329	347	0.116906	0.21416	0.0029	0	0	0	1	0	1	0	0;
	672	348	0.048272	0.114444	0.0049	0	0	0	1	0	1	0	0;
	1738	348	0.065679	0.150988	0.0068	0	0	0	1	0	1	0	0;
	1288	349	0.010351	0.032395	0.0562	0	0	0	1	0	1	0	0;
	5486	349	0.009146	0.025778	0.041	0	0	0	1	0	1	0	0;
	4947	350	0.060217	0.164273	0.0018	0	0	0	1	0	1	0	0;
	446	351	0.022839	0.046914	0.0021	0	0	0	1	0	1	0	0;
	3400	351	0.035062	0.071852	0.0074	0	0	0	1	0	1	0	0;
	3336	352	0.000395	0.006648	0.2426	2487	2487	2487	1	0	1	0	0;
	3390	352	0.000492	0.008345	0.3032	2487	2487	2487	1	0	1	0	0;
	3794	353	0.001198	0.015699	0.5401	2487	2487	2487	1	0	1	0	0;
	3928	353	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0;
	4622	352	0.001479	0.019446	0.6729	2487	2487	2487	1	0	1	0	0;
	4855	353	0.000305	0.003975	0.1386	2487	2487	2487	1	0	1	0	0;
	3337	352	0.000395	0.006641	0.2426	2487	2487	2487	1	0	1	0	0;
	3390	353	0.000492	0.008338	0.3032	2487	2487	2487	1	0	1	0	0;
	3794	352	0.001184	0.015568	0.5372	2487	2487	2487	1	0	1	0	0;
	3928	352	0.000734	0.010623	0.2772	2487	2487	2487	1	0	1	0	0;
	4623	353	0.001482	0.019467	0.6729	2487	2487	2487	1	0	1	0	0;
	4855	352	0.000305	0.003982	0.1386	2487	2487	2487	1	0	1	0	0;
	3338	353	0.000388	0.0066	0.2397	2487	2487	2487	1	0	1	0	0;
	3335	353	0.000388	0.006593	0.2397	2487	2487	2487	1	0	1	0	0;
	4049	354	0.001817	0.012049	0.0233	439	439	439	1	0	1	0	0;
	559	355	0.003496	0.023269	0.0425	575	575	575	1	0	1	0	0;
	882	356	0.03225	0.10456	0.0013	0	0	0	1	0	1	0	0;
	2705	356	0.004558	0.008344	0.0062	0	0	0	1	0	1	0	0;
	5880	356	0.018645	0.063996	0.0007	0	0	0	1	0	1	0	0;
	5163	357	0.001008	0.00252	0	0	0	0	1	0	1	0	0;
	1364	358	0.050139	0.112371	0.0012	0	0	0	1	0	1	0	0;
	361	359	0.004031	0.010078	0.0001	0	0	0	1	0	1	0	0;
	1360	360	0.114764	0.210075	0.006	0	0	0	1	0	1	0	0;
	3169	360	0.065294	0.11952	0.0013	0	0	0	1	0	1	0	0;
	3898	360	0.037818	0.16125	0.0025	0	0	0	1	0	1	0	0;
	2308	361	0.07231	0.176619	0.002	0	0	0	1	0	1	0	0;
	3049	361	0.053414	0.133787	0.001	0	0	0	1	0	1	0	0;
	5166	361	0.002268	0.005014	0.0001	0	0	0	1	0	1	0	0;
	5647	361	0.006551	0.016881	0.0002	0	0	0	1	0	1	0	0;
	1696	362	0.028723	0.06324	0.0007	0	0	0	1	0	1	0	0;
	4045	363	0.028849	0.113731	0.042	0	0	0	1	0	1	0	0;
	4581	363	0.004031	0.024691	0.0003	0	0	0	1	0	1	0	0;
	4950	363	0.016881	0.042832	0.0005	0	0	0	1	0	1	0	0;
	5184	363	0.008239	0.053641	0.0017	0	0	0	1	0	1	0	0;
	2363	364	0.030213	0.105538	0.0315	0	0	0	1	0	1	0	0;
	2458	364	0.019498	0.06712	0.0206	0	0	0	1	0	1	0	0;
	2459	365	0.006262	0.040849	0.0749	0	0	0	1	0	1	0	0;
	493	366	0.008272	0.035062	0.0171	0	0	0	1	0	1	0	0;
	5140	366	0.002346	0.009877	0.0002	0	0	0	1	0	1	0	0;
	5139	366	0.002346	0.009753	0.0002	0	0	0	1	0	1	0	0;
	4423	367	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0;
	4763	368	0.001114	0.002039	0.0009	0	0	0	1	0	1	0	0;
	2147	369	0.001936	0.0128	0.0182	0	0	0	1	0	1	0	0;
	860	372	2e-05	0.000198	0.0081	0	0	0	1	0	1	0	0;
	3408	372	0.000296	0.000988	0.2207	0	0	0	1	0	1	0	0;
	861	373	8.5e-05	0.000198	0.0192	0	0	0	1	0	1	0	0;
	3029	374	0.025145	0.068808	0.0008	0	0	0	1	0	1	0	0;
	3100	374	0.011892	0.061199	0.0007	0	0	0	1	0	1	0	0;
	1909	375	0.002487	0.016492	0.0304	434	434	434	1	0	1	0	0;
	2184	375	0.000873	0.003563	0.004	0	0	0	1	0	1	0	0;
	2772	375	0.003563	0.023682	0.044	507	507	507	1	0	1	0	0;
	3784	375	0.002724	0.018108	0.0334	0	0	0	1	0	1	0	0;
	2183	375	0.000873	0.003563	0.004	0	0	0	1	0	1	0	0;
	3408	376	0.000257	0.000928	0.1134	0	0	0	1	0	1	0	0;
	3570	377	0.0839	0.212648	0.0024	0	0	0	1	0	1	0	0;
	3685	377	0.083396	0.21164	0.0024	0	0	0	1	0	1	0	0;
	1178	378	0.055309	0.150988	0.0071	0	0	0	1	0	1	0	0;
	1786	378	0.039753	0.108519	0.005	0	0	0	1	0	1	0	0;
	2593	378	0.034691	0.094568	0.0044	0	0	0	1	0	1	0	0;
	2108	379	0.049383	0.137062	0.0016	0	0	0	1	0	1	0	0;
	2112	379	0.029479	0.186445	0.0024	0	0	0	1	0	1	0	0;
	2112	379	0.02973	0.188461	0.0024	0	0	0	1	0	1	0	0;
	648	380	0.047292	0.098262	0.0011	0	0	0	1	0	1	0	0;
	2337	380	0.066012	0.13681	0.0015	0	0	0	1	0	1	0	0;
	2783	380	0.046107	0.127236	0.0014	0	0	0	1	0	1	0	0;
	404	381	0.069035	0.187957	0.0021	0	0	0	1	0	1	0	0;
	1261	381	0.057924	0.106028	0.0026	0	0	0	1	0	1	0	0;
	1543	381	0.174099	0.45553	0.0051	0	0	0	1	0	1	0	0;
	1915	381	0.083396	0.211892	0.0051	0	0	0	1	0	1	0	0;
	4117	381	0.127992	0.330814	0.004	0	0	0	1	0	1	0	0;
	4922	381	0.081381	0.206097	0.0036	0	0	0	1	0	1	0	0;
	5047	381	0.03351	0.09675	0.003	0	0	0	1	0	1	0	0;
	4922	381	0.062988	0.200302	0.004	0	0	0	1	0	1	0	0;
	5047	381	0.03351	0.09675	0.003	0	0	0	1	0	1	0	0;
	472	382	0.002291	0.009936	0.0304	0	0	0	1	0	1	0	0;
	3119	382	0.004168	0.028918	0.0597	0	0	0	1	0	1	0	0;
	3964	382	0.002054	0.024691	0.1276	584	584	584	1	0	1	0	0;
	4118	382	0.004879	0.032533	0.0607	0	0	0	1	0	1	0	0;
	5029	382	0.005294	0.036998	0.0668	428	428	428	1	0	1	0	0;
	5186	382	0.001422	0.009896	0.0172	428	428	428	1	0	1	0	0;
	1944	383	0.002168	0.029238	0.9906	2040	2040	2040	1	0	1	0	0;
	2081	383	0.001468	0.01491	0.3841	1579	1579	1579	1	0	1	0	0;
	2781	383	0.002479	0.028151	0.6296	1487	1487	1487	1	0	1	0	0;
	3965	383	0.00072	0.00946	0.3263	1382	1382	1382	1	0	1	0	0;
	2080	383	0.00142	0.01617	0.3636	1579	1579	1579	1	0	1	0	0;
	2781	383	0.002486	0.028165	0.6296	1487	1487	1487	1	0	1	0	0;
	4317	383	0.001184	0.016073	0.4869	2040	2040	2040	1	0	1	0	0;
	4034	384	0.033333	0.08321	0.0039	0	0	0	1	0	1	0	0;
	5309	384	0.016543	0.041975	0.0019	0	0	0	1	0	1	0	0;
	2440	385	0.102797	0.262031	0.0029	0	0	0	1	0	1	0	0;
	3717	385	0.078534	0.19229	0.0021	0	0	0	1	0	1	0	0;
	5454	385	0.014361	0.036785	0.0012	0	0	0	1	0	1	0	0;
	945	386	0.037289	0.152381	0.002	0	0	0	1	0	1	0	0;
	3819	386	0.082263	0.222676	0.0025	0	0	0	1	0	1	0	0;
	945	386	0.037264	0.15223	0.0023	0	0	0	1	0	1	0	0;
	3819	386	0.082263	0.222676	0.0025	0	0	0	1	0	1	0	0;
	2451	387	0.080877	0.164021	0.0016	0	0	0	1	0	1	0	0;
	5262	387	0.052406	0.143361	0.0017	0	0	0	1	0	1	0	0;
	5791	387	0.096643	0.176905	0.0017	0	0	0	1	0	1	0	0;
	2946	388	0.088687	0.230033	0.0002	0	0	0	1	0	1	0	0;
	5808	388	0.033258	0.089947	0.001	0	0	0	1	0	1	0	0;
	3050	389	0.000521	0.002315	0.019	0	0	0	1	0	1	0	0;
	1601	390	0.018272	0.07679	0.0039	0	0	0	1	0	1	0	0;
	2960	390	0.013765	0.057852	0.007	0	0	0	1	0	1	0	0;
	2722	391	0.006667	0.043457	0.0003	0	0	0	1	0	1	0	0;
	3557	391	0.024691	0.103704	0.0016	0	0	0	1	0	1	0	0;
	1409	392	0.002016	0.004283	0.0021	0	0	0	1	0	1	0	0;
	1888	392	0.008793	0.026405	0.0003	0	0	0	1	0	1	0	0;
	3874	392	0.013958	0.087679	0.0011	0	0	0	1	0	1	0	0;
	4711	392	0.075913	0.210683	0.0023	0	0	0	1	0	1	0	0;
	1408	392	0.002135	0.003909	0.0034	0	0	0	1	0	1	0	0;
	4618	393	0.053918	0.138574	0.0016	0	0	0	1	0	1	0	0;
	5759	393	0.014865	0.038045	0.0004	0	0	0	1	0	1	0	0;
	1732	394	0.031746	0.072058	0.0008	0	0	0	1	0	1	0	0;
	1829	394	0.090703	0.247669	0.0028	0	0	0	1	0	1	0	0;
	2338	394	0.061225	0.148652	0.0016	0	0	0	1	0	1	0	0;
	2482	394	0.16513	0.330511	0.0096	0	0	0	1	0	1	0	0;
	3962	394	0.031998	0.08642	0.001	0	0	0	1	0	1	0	0;
	5637	395	0.018645	0.077097	0.001	0	0	0	1	0	1	0	0;
	1919	396	0.057308	0.104902	0.001	0	0	0	1	0	1	0	0;
	398	397	0.001008	0.002268	0	0	0	0	1	0	1	0	0;
	1798	398	0.00252	0.015369	0.0002	0	0	0	1	0	1	0	0;
	4587	398	0.004001	0.007323	0	0	0	0	1	0	1	0	0;
	1798	398	0.002268	0.015369	0.0002	0	0	0	1	0	1	0	0;
	3891	399	0.015621	0.081355	0.001	0	0	0	1	0	1	0	0;
	4113	399	0.016175	0.085462	0.0014	0	0	0	1	0	1	0	0;
	2409	400	0.053918	0.184933	0	0	0	0	1	0	1	0	0;
	3870	400	0.066264	0.227261	0	0	0	0	1	0	1	0	0;
	5224	401	0.005432	0.013827	0.0066	0	0	0	1	0	1	0	0;
	850	402	0.000504	0.00252	0.0006	0	0	0	1	0	1	0	0;
	2251	403	0.056286	0.153515	0.0017	0	0	0	1	0	1	0	0;
	2802	403	0.07231	0.184429	0.0021	0	0	0	1	0	1	0	0;
	2314	405	0.073593	0.163333	0.007	0	0	0	1	0	1	0	0;
	2826	405	0.084197	0.191605	0.0089	0	0	0	1	0	1	0	0;
	2784	406	0.019652	0.055682	0.0061	0	0	0	1	0	1	0	0;
	5202	406	0.069035	0.142353	0.001	0	0	0	1	0	1	0	0;
	2306	407	0.023683	0.067775	0	0	0	0	1	0	1	0	0;
	3311	407	0.004031	0.015369	0.0185	0	0	0	1	0	1	0	0;
	1088	408	0.020242	0.037052	0.0011	0	0	0	1	0	1	0	0;
	1028	409	0.016049	0.045679	0.0076	0	0	0	1	0	1	0	0;
	1873	409	0.00584	0.019309	0.001	0	0	0	1	0	1	0	0;
	4035	409	0.010864	0.035803	0.0018	0	0	0	1	0	1	0	0;
	2371	410	0.008605	0.022012	0.001	0	0	0	1	0	1	0	0;
	2468	410	0.013173	0.041235	0.002	0	0	0	1	0	1	0	0;
	2830	411	0.085664	0.233711	0.0028	0	0	0	1	0	1	0	0;
	490	412	0.012963	0.035062	0.0028	0	0	0	1	0	1	0	0;
	1066	412	0.004691	0.012963	0.0018	0	0	0	1	0	1	0	0;
	1876	413	0.023457	0.098765	0.005	0	0	0	1	0	1	0	0;
	3215	413	0.02021	0.085111	0.0044	0	0	0	1	0	1	0	0;
	1644	414	0.016881	0.069035	0.0017	0	0	0	1	0	1	0	0;
	2054	414	0.076342	0.184933	0.0024	0	0	0	1	0	1	0	0;
	3258	414	0.027261	0.115294	0.0019	0	0	0	1	0	1	0	0;
	4105	414	0.057848	0.157823	0.0046	0	0	0	1	0	1	0	0;
	1150	415	0.065004	0.18065	0.0019	0	0	0	1	0	1	0	0;
	1150	415	0.062232	0.178634	0.0019	0	0	0	1	0	1	0	0;
	4219	416	0.059209	0.150416	0.0021	0	0	0	1	0	1	0	0;
	5171	416	0.000176	0.000454	0	0	0	0	1	0	1	0	0;
	1251	417	0.070295	0.181658	0.0021	0	0	0	1	0	1	0	0;
	3692	417	0.067271	0.173091	0.002	0	0	0	1	0	1	0	0;
	4469	417	0.001008	0.003275	0.0004	0	0	0	1	0	1	0	0;
	545	418	0.000178	0.000909	0.002	405	405	405	1	0	1	0	0;
	858	419	0.067019	0.2129	0.0024	0	0	0	1	0	1	0	0;
	3698	419	0.07735	0.263542	0.0029	0	0	0	1	0	1	0	0;
	4154	419	0.087377	0.23996	0.0028	0	0	0	1	0	1	0	0;
	3761	420	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	4339	421	0.082389	0.209121	0.0024	0	0	0	1	0	1	0	0;
	5174	421	0.013354	0.03477	0.0004	0	0	0	1	0	1	0	0;
	5172	421	0.003779	0.023432	0.0003	0	0	0	1	0	1	0	0;
	5172	422	0.004031	0.010834	0.0002	0	0	0	1	0	1	0	0;
	3573	423	0.001512	0.003023	0.0013	0	0	0	1	0	1	0	0;
	1487	424	0.039305	0.173217	0.0571	0	0	0	1	0	1	0	0;
	1487	424	0.039305	0.173293	0.0571	0	0	0	1	0	1	0	0;
	851	425	0.00241	0.015694	0.0294	413	413	413	1	0	1	0	0;
	2791	425	0.006874	0.044761	0.0835	413	413	413	1	0	1	0	0;
	1573	426	0.051146	0.139078	0.0019	0	0	0	1	0	1	0	0;
	3429	426	0.05165	0.140842	0.0016	0	0	0	1	0	1	0	0;
	4043	426	0.018645	0.050643	0.002	0	0	0	1	0	1	0	0;
	4553	426	0.074074	0.188713	0.0036	0	0	0	1	0	1	0	0;
	1573	426	0.051398	0.14059	0.0016	0	0	0	1	0	1	0	0;
	4043	426	0.017637	0.048375	0.002	0	0	0	1	0	1	0	0;
	4043	426	0.017637	0.048375	0.002	0	0	0	1	0	1	0	0;
	2772	427	0.001521	0.021728	0.0871	831	831	831	1	0	1	0	0;
	5737	427	0.001304	0.017205	0.0729	935	935	935	1	0	1	0	0;
	5173	428	0.001678	0.003072	0	0	0	0	1	0	1	0	0;
	1160	429	0.008314	0.018645	0.0002	0	0	0	1	0	1	0	0;
	4704	430	0.008314	0.022928	0.0002	0	0	0	1	0	1	0	0;
	3893	431	0.006047	0.015873	0.0002	0	0	0	1	0	1	0	0;
	5239	431	0.00252	0.006299	0.0004	0	0	0	1	0	1	0	0;
	3893	431	0.005795	0.016125	0.0002	0	0	0	1	0	1	0	0;
	1673	431	0.021083	0.038593	0.0004	0	0	0	1	0	1	0	0;
	1055	432	0.000336	0.001363	0.1499	0	0	0	1	0	1	0	0;
	1275	432	0.000178	0.001422	0.1448	0	0	0	1	0	1	0	0;
	3315	433	0.052482	0.176846	0.0022	0	0	0	1	0	1	0	0;
	3225	434	0.147392	0.387503	0.0044	0	0	0	1	0	1	0	0;
	4030	434	0.124465	0.321492	0	0	0	0	1	0	1	0	0;
	881	435	0.001764	0.004535	0.0001	0	0	0	1	0	1	0	0;
	1454	436	0.03351	0.108214	0.0013	0	0	0	1	0	1	0	0;
	5505	436	0.018392	0.060217	0.0008	0	0	0	1	0	1	0	0;
	990	437	0.027531	0.072222	0.0034	0	0	0	1	0	1	0	0;
	3082	437	0.036173	0.098518	0.0047	0	0	0	1	0	1	0	0;
	5303	437	0.016049	0.042716	0	0	0	0	1	0	1	0	0;
	2859	437	0.031605	0.088889	0.004	0	0	0	1	0	1	0	0;
	3082	437	0.034815	0.095062	0.0044	0	0	0	1	0	1	0	0;
	4009	438	0.080121	0.168304	0.0018	0	0	0	1	0	1	0	0;
	5733	438	0.046863	0.196019	0.0024	0	0	0	1	0	1	0	0;
	2562	439	0.009322	0.021668	0.0004	0	0	0	1	0	1	0	0;
	3002	440	0.052397	0.095912	0.001	0	0	0	1	0	1	0	0;
	1680	441	0.023885	0.059587	0.0012	0	0	0	1	0	1	0	0;
	2227	441	0.032903	0.060228	0.0006	0	0	0	1	0	1	0	0;
	5038	441	0.031721	0.081885	0.0013	0	0	0	1	0	1	0	0;
	5177	442	0.000403	0.001109	0	0	0	0	1	0	1	0	0;
	5175	443	0.006047	0.025951	0	0	0	0	1	0	1	0	0;
	2768	444	0.025447	0.067775	0.0008	0	0	0	1	0	1	0	0;
	4242	444	0.024188	0.064752	0.012	0	0	0	1	0	1	0	0;
	1564	445	0.014074	0.059136	0.0038	0	0	0	1	0	1	0	0;
	1658	447	0.002469	0.015679	0.0008	0	0	0	1	0	1	0	0;
	2038	445	0.008272	0.035062	0.0028	0	0	0	1	0	1	0	0;
	4896	447	0.005062	0.01037	0.0005	0	0	0	1	0	1	0	0;
	5368	445	0.007531	0.019259	0.0019	0	0	0	1	0	1	0	0;
	1658	447	0.002469	0.015679	0.0008	0	0	0	1	0	1	0	0;
	2038	446	0.008272	0.034815	0.0046	0	0	0	1	0	1	0	0;
	4896	447	0.005062	0.010494	0.0005	0	0	0	1	0	1	0	0;
	4869	448	0.002252	0.011951	0.0218	432	432	432	1	0	1	0	0;
	5179	448	0.00079	0.005333	0.0101	432	432	432	1	0	1	0	0;
	3613	449	0.008062	0.020408	0.0002	0	0	0	1	0	1	0	0;
	1238	450	0.027211	0.172336	0.0117	0	0	0	1	0	1	0	0;
	2922	450	0.015117	0.065004	0.0008	0	0	0	1	0	1	0	0;
	4005	450	0.02372	0.043419	0.0005	0	0	0	1	0	1	0	0;
	2922	450	0.014109	0.038549	0.0015	0	0	0	1	0	1	0	0;
	1349	451	0.001501	0.010015	0.0182	540	540	540	1	0	1	0	0;
	1439	451	0.003103	0.021146	0.04	540	540	540	1	0	1	0	0;
	4826	451	0.00162	0.010765	0.0203	540	540	540	1	0	1	0	0;
	5634	451	0.001807	0.017201	0.0618	540	540	540	1	0	1	0	0;
	503	451	0.000217	0.001442	0.003	545	545	545	1	0	1	0	0;
	4826	451	0.00162	0.010726	0.0203	535	535	535	1	0	1	0	0;
	502	451	0.000119	0.001086	0.004	545	545	545	1	0	1	0	0;
	2254	452	0.00072	0.009453	0.3263	2487	2487	2487	1	0	1	0	0;
	2773	452	0.003206	0.03536	0.9025	1579	1579	1579	1	0	1	0	0;
	4934	452	0.000616	0.008054	0.2772	2487	2487	2487	1	0	1	0	0;
	2254	452	0.000713	0.009384	0.3235	2487	2487	2487	1	0	1	0	0;
	4935	452	0.000616	0.008061	0.2772	2487	2487	2487	1	0	1	0	0;
	504	452	3.5e-05	0.000374	0.0087	921	921	921	1	0	1	0	0;
	5183	453	0.000756	0.00252	0	0	0	0	1	0	1	0	0;
	465	454	0.106324	0.289746	0.0033	0	0	0	1	0	1	0	0;
	2347	454	0.060217	0.168808	0.0018	0	0	0	1	0	1	0	0;
	2709	454	0.048879	0.124717	0.0013	0	0	0	1	0	1	0	0;
	3733	454	0.058705	0.152935	0.0017	0	0	0	1	0	1	0	0;
	2347	454	0.060972	0.169312	0.0018	0	0	0	1	0	1	0	0;
	3458	454	0.008818	0.025195	0.0002	0	0	0	1	0	1	0	0;
	3565	455	0.013393	0.069551	0.1261	0	0	0	1	0	1	0	0;
	3686	455	0.013491	0.070361	0.1271	412	412	412	1	0	1	0	0;
	5184	456	0.006299	0.017385	0.0002	0	0	0	1	0	1	0	0;
	4089	458	0.002346	0.006296	0.0002	0	0	0	1	0	1	0	0;
	4089	457	0.002346	0.00642	0.0003	0	0	0	1	0	1	0	0;
	4271	460	0.001764	0.004535	0.0048	0	0	0	1	0	1	0	0;
	3018	461	0.001956	0.010469	0.3286	461	461	461	1	0	1	0	0;
	3641	461	0.001402	0.010173	0.2673	482	482	482	1	0	1	0	0;
	4700	462	0.000648	0.00657	0.1704	1633	1633	1633	1	0	1	0	0;
	4700	462	0.000651	0.006572	0.1704	1633	1633	1633	1	0	1	0	0;
	3192	463	0.004485	0.020282	0.0241	0	0	0	1	0	1	0	0;
	4043	464	0.05029	0.138246	0.0033	0	0	0	1	0	1	0	0;
	5512	465	0.05165	0.140842	0.0016	0	0	0	1	0	1	0	0;
	5185	466	0.002963	0.008025	0.0003	0	0	0	1	0	1	0	0;
	2722	468	0.003311	0.006061	0.0112	0	0	0	1	0	1	0	0;
	5187	469	2.5e-05	0.00252	0.0001	0	0	0	1	0	1	0	0;
	2193	470	0.002016	0.005039	0.0093	0	0	0	1	0	1	0	0;
	3499	470	0.022681	0.041517	0.0216	0	0	0	1	0	1	0	0;
	3580	471	0.011086	0.028219	0.0301	0	0	0	1	0	1	0	0;
	2193	470	0.001512	0.005291	0.0095	0	0	0	1	0	1	0	0;
	3498	470	0.022761	0.041664	0.0218	0	0	0	1	0	1	0	0;
	3580	471	0.011086	0.028219	0.0302	0	0	0	1	0	1	0	0;
	2193	470	0.002016	0.005039	0.0091	0	0	0	1	0	1	0	0;
	3005	473	0.078181	0.17866	0.0021	0	0	0	1	0	1	0	0;
	980	474	0.062358	0.148047	0.0068	0	0	0	1	0	1	0	0;
	3363	474	0.018392	0.05291	0.001	0	0	0	1	0	1	0	0;
	3764	474	0.011208	0.020515	0.0002	0	0	0	1	0	1	0	0;
	2731	476	1e-05	0.0001	0.0029	1974	1974	1974	1	0	1	0	0;
	2731	475	1e-05	0.0001	0.0029	1974	1974	1974	1	0	1	0	0;
	4322	477	0.012568	0.033383	0.0066	0	0	0	1	0	1	0	0;
	4323	477	0.012568	0.033383	0.0066	0	0	0	1	0	1	0	0;
	2182	478	0.035777	0.088435	0.001	0	0	0	1	0	1	0	0;
	3895	478	0.027211	0.072058	0.0009	0	0	0	1	0	1	0	0;
	5605	479	0.027715	0.070547	0	0	0	0	1	0	1	0	0;
	3783	480	0.008062	0.03351	0.0004	0	0	0	1	0	1	0	0;
	3783	480	0.008062	0.03351	0.0004	0	0	0	1	0	1	0	0;
	4067	481	0.059259	0.163457	0	0	0	0	1	0	1	0	0;
	643	482	0.008062	0.027463	0.0021	0	0	0	1	0	1	0	0;
	1841	482	0.01033	0.036029	0.003	0	0	0	1	0	1	0	0;
	3597	482	0.000252	0.00126	0.0021	0	0	0	1	0	1	0	0;
	979	483	0.000436	0.000797	0.0006	0	0	0	1	0	1	0	0;
	1574	483	0.012002	0.02197	0.0233	0	0	0	1	0	1	0	0;
	2156	483	0.074578	0.197279	0.003	0	0	0	1	0	1	0	0;
	2176	483	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0;
	3174	483	0.003527	0.01285	0.0015	0	0	0	1	0	1	0	0;
	1575	483	0.015042	0.040539	0.0164	0	0	0	1	0	1	0	0;
	2177	483	0.005039	0.01285	0.0002	0	0	0	1	0	1	0	0;
	2178	483	0.003023	0.013102	0.0002	0	0	0	1	0	1	0	0;
	2157	484	0.00332	0.015328	0.0267	0	0	0	1	0	1	0	0;
	2020	485	0.047972	0.124465	0.0037	0	0	0	1	0	1	0	0;
	2520	486	0.007307	0.029226	0.0316	0	0	0	1	0	1	0	0;
	5472	486	0.006551	0.01285	0.0128	0	0	0	1	0	1	0	0;
	5628	486	0.001512	0.004283	0.0001	0	0	0	1	0	1	0	0;
	5633	486	0.001008	0.003779	0.0001	0	0	0	1	0	1	0	0;
	968	487	0.010864	0.045062	0.0305	0	0	0	1	0	1	0	0;
	4200	487	0.010494	0.04321	0.0245	0	0	0	1	0	1	0	0;
	1992	488	0.10456	0.269337	0.0031	0	0	0	1	0	1	0	0;
	3564	488	0.108088	0.349458	0.0048	0	0	0	1	0	1	0	0;
	5188	489	0.010078	0.025447	0.0003	0	0	0	1	0	1	0	0;
	1033	490	0.04642	0.125432	0.0058	0	0	0	1	0	1	0	0;
	1066	490	0.022963	0.062346	0.0058	0	0	0	1	0	1	0	0;
	654	491	0.011338	0.027715	0	0	0	0	1	0	1	0	0;
	3660	491	0.018896	0.053666	0	0	0	0	1	0	1	0	0;
	2271	492	0.035525	0.097758	0.0011	0	0	0	1	0	1	0	0;
	2629	492	0.049131	0.135047	0.0013	0	0	0	1	0	1	0	0;
	2211	493	0.010864	0.070494	0.0006	0	0	0	1	0	1	0	0;
	5190	494	2.4e-05	9.7e-05	0.001	473	473	473	1	0	1	0	0;
	3590	495	0.028496	0.059461	0.0006	0	0	0	1	0	1	0	0;
	5113	495	0.074074	0.152683	0.002	0	0	0	1	0	1	0	0;
	595	496	9.9e-05	0.000198	0.0223	0	0	0	1	0	1	0	0;
	596	497	1.4e-05	0.000145	0.0029	1382	1382	1382	1	0	1	0	0;
	596	498	7e-06	0.000159	0.0029	1382	1382	1382	1	0	1	0	0;
	596	499	1.4e-05	0.000166	0.0058	1737	1737	1737	1	0	1	0	0;
	596	500	1.4e-05	0.00018	0.0058	1382	1382	1382	1	0	1	0	0;
	2166	501	0.001008	0.00252	0.0019	0	0	0	1	0	1	0	0;
	2468	505	0.018148	0.085185	0.004	0	0	0	1	0	1	0	0;
	2573	505	0.035679	0.097901	0.0047	0	0	0	1	0	1	0	0;
	5229	505	0.056173	0.23963	0.0121	0	0	0	1	0	1	0	0;
	4001	506	0.017654	0.074815	0.0076	0	0	0	1	0	1	0	0;
	4000	506	0.017778	0.074074	0.0081	0	0	0	1	0	1	0	0;
	737	507	0.044815	0.11642	0.0008	0	0	0	1	0	1	0	0;
	1287	507	0.040494	0.104198	0.0049	0	0	0	1	0	1	0	0;
	1823	507	0.009753	0.026049	0.0013	0	0	0	1	0	1	0	0;
	5150	507	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0;
	5392	507	0.009753	0.026049	0.0002	0	0	0	1	0	1	0	0;
	2677	509	0.020408	0.066264	0.0013	0	0	0	1	0	1	0	0;
	4367	509	0.009322	0.02973	0.0019	0	0	0	1	0	1	0	0;
	5191	510	0.010124	0.025679	0.0011	0	0	0	1	0	1	0	0;
	5192	510	0.010247	0.025926	0.0013	0	0	0	1	0	1	0	0;
	4004	511	0.047329	0.086634	0.0007	0	0	0	1	0	1	0	0;
	1570	512	0.021111	0.121111	0.006	0	0	0	1	0	1	0	0;
	5259	512	0.016173	0.091235	0.005	0	0	0	1	0	1	0	0;
	5649	513	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	5650	513	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	3018	514	0.000251	0.002177	0.2187	405	405	405	1	0	1	0	0;
	2986	515	0.001084	0.014247	0.491	2389	2389	2389	1	0	1	0	0;
	3171	515	0.000492	0.006489	0.2224	2487	2487	2487	1	0	1	0	0;
	3254	515	7e-06	0.000152	0.0058	2487	2487	2487	1	0	1	0	0;
	2987	515	0.001112	0.01462	0.5054	2487	2487	2487	1	0	1	0	0;
	3172	515	0.000492	0.006489	0.2238	2487	2487	2487	1	0	1	0	0;
	3255	515	7e-06	0.000104	0.0029	2487	2487	2487	1	0	1	0	0;
	1086	516	0.023086	0.061111	0.0029	0	0	0	1	0	1	0	0;
	2598	516	0.024938	0.065802	0.0031	0	0	0	1	0	1	0	0;
	1199	517	0.099585	0.18229	0.0019	0	0	0	1	0	1	0	0;
	5485	518	0.011842	0.032502	0.0004	0	0	0	1	0	1	0	0;
	2275	519	0.031746	0.072058	0.001	0	0	0	1	0	1	0	0;
	3231	519	0.028219	0.069539	0.0015	0	0	0	1	0	1	0	0;
	566	520	0.088183	0.199295	0.0021	0	0	0	1	0	1	0	0;
	4224	521	0.044568	0.11321	0.0053	0	0	0	1	0	1	0	0;
	4335	521	0.054691	0.140864	0.0066	0	0	0	1	0	1	0	0;
	1411	522	0.016377	0.102041	0.0017	0	0	0	1	0	1	0	0;
	2903	522	0.018392	0.084908	0.0021	0	0	0	1	0	1	0	0;
	2942	523	0.011766	0.048702	0.0026	0	0	0	1	0	1	0	0;
	3693	522	0.005719	0.022726	0.0023	0	0	0	1	0	1	0	0;
	3858	523	0.040816	0.117914	0.0061	0	0	0	1	0	1	0	0;
	4292	522	0.044596	0.113631	0.0037	0	0	0	1	0	1	0	0;
	5687	523	0.004661	0.018392	0.0022	0	0	0	1	0	1	0	0;
	2942	522	0.013883	0.056009	0.0025	0	0	0	1	0	1	0	0;
	1351	524	0.001264	0.00964	0.0375	0	0	0	1	0	1	0	0;
	1412	524	0.001264	0.008415	0.0152	502	502	502	1	0	1	0	0;
	2893	524	0.002627	0.012188	0.0218	0	0	0	1	0	1	0	0;
	2904	524	0.001063	0.007064	0.0132	433	433	433	1	0	1	0	0;
	4487	524	0.002489	0.016711	0.0304	433	433	433	1	0	1	0	0;
	5471	524	0.0016	0.014933	0.0537	0	0	0	1	0	1	0	0;
	1351	524	0.001264	0.009659	0.0405	0	0	0	1	0	1	0	0;
	962	525	0.000501	0.005472	0.1155	1429	1429	1429	1	0	1	0	0;
	2933	525	0.000429	0.004737	0.1011	1711	1711	1711	1	0	1	0	0;
	1136	527	0.040564	0.086924	0.001	0	0	0	1	0	1	0	0;
	1928	527	0.04006	0.107836	0.0012	0	0	0	1	0	1	0	0;
	2973	527	0.035651	0.095087	0.0011	0	0	0	1	0	1	0	0;
	3055	527	0.011842	0.031746	0.0003	0	0	0	1	0	1	0	0;
	3334	527	0.015117	0.032502	0.0004	0	0	0	1	0	1	0	0;
	4274	527	0.07357	0.192744	0.0021	0	0	0	1	0	1	0	0;
	4715	527	0.013303	0.035072	0.0004	0	0	0	1	0	1	0	0;
	4790	527	0.058201	0.147644	0.0017	0	0	0	1	0	1	0	0;
	5585	527	0.012572	0.033207	0.0003	0	0	0	1	0	1	0	0;
	5729	527	0.065508	0.233812	0.0033	0	0	0	1	0	1	0	0;
	4714	527	0.010834	0.035777	0.0004	0	0	0	1	0	1	0	0;
	1288	528	0.000553	0.003714	0.0116	482	482	482	1	0	1	0	0;
	1450	528	0.003951	0.020148	0.0511	0	0	0	1	0	1	0	0;
	4619	528	0.007447	0.034884	0.0628	0	0	0	1	0	1	0	0;
	4727	528	0.000632	0.004286	0.0081	482	482	482	1	0	1	0	0;
	1288	528	0.000553	0.003714	0.0121	482	482	482	1	0	1	0	0;
	3556	528	0.001106	0.005353	0.0091	0	0	0	1	0	1	0	0;
	4727	528	0.000672	0.004543	0.0081	482	482	482	1	0	1	0	0;
	530	529	0.003149	0.007962	0.0001	0	0	0	1	0	1	0	0;
	1360	529	0.018166	0.094533	0.0071	0	0	0	1	0	1	0	0;
	1849	529	0.019425	0.101209	0.0084	0	0	0	1	0	1	0	0;
	1089	531	0.003527	0.008818	0.0003	0	0	0	1	0	1	0	0;
	533	532	2.5e-05	0.000252	0.0003	0	0	0	1	0	1	0	0;
	1401	532	0.013754	0.025176	0.0118	0	0	0	1	0	1	0	0;
	1401	532	0.011276	0.02064	0.0109	0	0	0	1	0	1	0	0;
	3901	534	0.008314	0.01683	0.0143	0	0	0	1	0	1	0	0;
	3901	534	0.008314	0.016528	0.014	0	0	0	1	0	1	0	0;
	664	535	0.008852	0.029938	0.0015	0	0	0	1	0	1	0	0;
	1361	535	0.009049	0.023296	0.0011	0	0	0	1	0	1	0	0;
	2892	535	0.000123	0.000741	0	0	0	0	1	0	1	0	0;
	3477	535	0.017531	0.047778	0.0023	0	0	0	1	0	1	0	0;
	5711	535	0.010988	0.02963	0.0015	0	0	0	1	0	1	0	0;
	5712	535	0.004444	0.008889	0.0003	0	0	0	1	0	1	0	0;
	664	535	0.009259	0.029333	0.0015	0	0	0	1	0	1	0	0;
	3477	535	0.009753	0.040617	0.0021	0	0	0	1	0	1	0	0;
	5568	535	0.006049	0.025062	0.0013	0	0	0	1	0	1	0	0;
	3277	536	0.004188	0.027872	0.0516	485	485	485	1	0	1	0	0;
	4796	536	0.00322	0.022183	0.0395	471	471	471	1	0	1	0	0;
	4796	536	0.00322	0.022183	0.0395	541	541	541	1	0	1	0	0;
	647	537	0.035049	0.095617	0.0045	0	0	0	1	0	1	0	0;
	1326	537	0.032099	0.081728	0.0039	0	0	0	1	0	1	0	0;
	1362	537	0.049876	0.121235	0.0058	0	0	0	1	0	1	0	0;
	1198	538	0.034517	0.092719	0.003	0	0	0	1	0	1	0	0;
	5415	538	0.06198	0.16125	0.0021	0	0	0	1	0	1	0	0;
	1139	539	0.053086	0.144321	0.0068	0	0	0	1	0	1	0	0;
	2109	540	0.029012	0.081605	0	0	0	0	1	0	1	0	0;
	1350	541	0.008115	0.014854	0.0098	0	0	0	1	0	1	0	0;
	1351	542	0.000217	0.00081	0.1013	434	434	434	1	0	1	0	0;
	1351	543	0.000257	0.000988	0.1215	0	0	0	1	0	1	0	0;
	2099	544	0.02037	0.05358	0.0045	0	0	0	1	0	1	0	0;
	2693	544	0.017901	0.057778	0.0028	0	0	0	1	0	1	0	0;
	3004	544	0.000988	0.004074	0.0005	0	0	0	1	0	1	0	0;
	5806	544	0.005185	0.016049	0.0008	0	0	0	1	0	1	0	0;
	2907	545	0.003358	0.02242	0.0415	471	471	471	1	0	1	0	0;
	5707	545	0.003437	0.022933	0.0425	540	540	540	1	0	1	0	0;
	1692	546	0.05417	0.111111	0.0012	0	0	0	1	0	1	0	0;
	5197	546	0.06387	0.131318	0.0014	0	0	0	1	0	1	0	0;
	5607	547	0.02973	0.081129	0.0009	0	0	0	1	0	1	0	0;
	5628	547	0.031746	0.086924	0.001	0	0	0	1	0	1	0	0;
	5195	548	0.000252	0.000504	0	0	0	0	1	0	1	0	0;
	5841	548	0.001008	0.003023	0	0	0	0	1	0	1	0	0;
	2609	549	0.061225	0.153691	0.0015	0	0	0	1	0	1	0	0;
	5160	549	0.099043	0.241547	0.0023	0	0	0	1	0	1	0	0;
	3090	550	0.001764	0.005039	0.0001	0	0	0	1	0	1	0	0;
	3218	551	0.052154	0.112623	0.0013	0	0	0	1	0	1	0	0;
	1549	552	0.012346	0.032716	0.0016	0	0	0	1	0	1	0	0;
	2744	552	0.075309	0.190988	0.0091	0	0	0	1	0	1	0	0;
	3588	552	0.015926	0.041605	0.0019	0	0	0	1	0	1	0	0;
	5226	552	0.020123	0.051111	0.0024	0	0	0	1	0	1	0	0;
	1549	552	0.015679	0.040494	0.0019	0	0	0	1	0	1	0	0;
	1197	553	0.045352	0.114386	0.0013	0	0	0	1	0	1	0	0;
	1562	553	0.060721	0.154699	0.0021	0	0	0	1	0	1	0	0;
	3412	554	0.03351	0.069539	0.0067	0	0	0	1	0	1	0	0;
	5736	554	0.031368	0.064752	0.001	0	0	0	1	0	1	0	0;
	4371	555	0.017133	0.054422	0.0006	0	0	0	1	0	1	0	0;
	4920	555	0.144873	0.279919	0.003	0	0	0	1	0	1	0	0;
	4371	555	0.017133	0.054422	0.0006	0	0	0	1	0	1	0	0;
	2961	557	0.002145	0.009679	0.017	0	0	0	1	0	1	0	0;
	2961	556	0.002125	0.009576	0.0168	0	0	0	1	0	1	0	0;
	1800	558	0.000691	0.001383	0.2045	0	0	0	1	0	1	0	0;
	3927	559	0.001699	0.011299	0.0213	575	575	575	1	0	1	0	0;
	1142	560	0.054674	0.175359	0.002	0	0	0	1	0	1	0	0;
	3092	560	0.099017	0.282187	0.003	0	0	0	1	0	1	0	0;
	3663	560	0.029226	0.09297	0.001	0	0	0	1	0	1	0	0;
	4399	560	0.003023	0.010078	0.0099	0	0	0	1	0	1	0	0;
	5438	561	0.003527	0.00907	0.0001	0	0	0	1	0	1	0	0;
	3019	562	0.045603	0.11615	0.0013	0	0	0	1	0	1	0	0;
	1137	563	0.050864	0.130617	0.006	0	0	0	1	0	1	0	0;
	2479	563	0.040741	0.103704	0.0049	0	0	0	1	0	1	0	0;
	2669	564	0.04006	0.109599	0.0013	0	0	0	1	0	1	0	0;
	4822	564	0.035777	0.09549	0.0011	0	0	0	1	0	1	0	0;
	1450	565	0.0048	0.022637	0.0405	0	0	0	1	0	1	0	0;
	3107	565	0.003319	0.015664	0.0263	0	0	0	1	0	1	0	0;
	853	566	0.031267	0.19413	0.0025	0	0	0	1	0	1	0	0;
	2999	566	0.003779	0.010078	0.0005	0	0	0	1	0	1	0	0;
	853	566	0.031267	0.194104	0.0025	0	0	0	1	0	1	0	0;
	1018	567	0.024938	0.068148	0.0032	0	0	0	1	0	1	0	0;
	4261	567	0.024198	0.065802	0.0031	0	0	0	1	0	1	0	0;
	2457	568	0.029151	0.079289	0.0009	0	0	0	1	0	1	0	0;
	5836	568	0.030562	0.083371	0.0009	0	0	0	1	0	1	0	0;
	4556	569	0.001008	0.00252	0	0	0	0	1	0	1	0	0;
	2319	570	0.016881	0.055682	0	0	0	0	1	0	1	0	0;
	5058	570	0.065256	0.219451	0.0025	0	0	0	1	0	1	0	0;
	586	571	0.048803	0.131973	0.0015	0	0	0	1	0	1	0	0;
	4243	571	0.0839	0.233308	0.003	0	0	0	1	0	1	0	0;
	1076	572	0.015369	0.037541	0	0	0	0	1	0	1	0	0;
	3342	572	0.094986	0.236332	0.0025	0	0	0	1	0	1	0	0;
	1910	573	0.063668	0.160393	0.0018	0	0	0	1	0	1	0	0;
	4892	573	0.020408	0.052658	0.001	0	0	0	1	0	1	0	0;
	1189	575	0.053704	0.141111	0.0066	0	0	0	1	0	1	0	0;
	3911	575	0.046543	0.118025	0.0055	0	0	0	1	0	1	0	0;
	4880	575	0.02	0.054691	0.0026	0	0	0	1	0	1	0	0;
	4930	575	0.022593	0.071852	0.0036	0	0	0	1	0	1	0	0;
	3132	575	0.042716	0.116667	0.0055	0	0	0	1	0	1	0	0;
	5732	575	0.021728	0.059506	0.0028	0	0	0	1	0	1	0	0;
	1582	576	0.175697	0.321613	0.003	0	0	0	1	0	1	0	0;
	2051	576	0.123346	0.225783	0.002	0	0	0	1	0	1	0	0;
	1832	577	0.001696	0.003104	0.0005	0	0	0	1	0	1	0	0;
	655	578	0.000514	0.001541	0.1144	0	0	0	1	0	1	0	0;
	5200	579	0.00252	0.006878	0.0001	0	0	0	1	0	1	0	0;
	1216	581	0.00324	0.034272	0.1336	935	935	935	1	0	1	0	0;
	1733	582	0.005077	0.023783	0.0425	0	0	0	1	0	1	0	0;
	3271	582	0.002368	0.018825	0.0511	519	519	519	1	0	1	0	0;
	3669	582	0.003279	0.043101	0.1822	482	482	482	1	0	1	0	0;
	4467	582	0.0014	0.011018	0.0192	519	519	519	1	0	1	0	0;
	581	580	4.8e-05	8.8e-05	0.004	935	935	935	1	0	1	0	0;
	3548	583	0.000102	0.001632	0.0491	2450	2450	2450	1	0	1	0	0;
	5064	584	0.005291	0.011338	0.0102	0	0	0	1	0	1	0	0;
	3059	585	0.005543	0.014109	0.0002	0	0	0	1	0	1	0	0;
	1465	586	0.038196	0.104182	0.0012	0	0	0	1	0	1	0	0;
	1161	587	0.033762	0.104056	0.001	0	0	0	1	0	1	0	0;
	5013	587	0.017637	0.050139	0.001	0	0	0	1	0	1	0	0;
	5307	587	0.010078	0.031494	0	0	0	0	1	0	1	0	0;
	2440	588	0.024213	0.076921	0.0015	0	0	0	1	0	1	0	0;
	2505	588	0.018645	0.059713	0.0007	0	0	0	1	0	1	0	0;
	5202	589	0.000252	0.000504	0	0	0	0	1	0	1	0	0;
	5370	590	0.027407	0.071852	0.0034	0	0	0	1	0	1	0	0;
	5722	590	0.017407	0.045556	0.0021	0	0	0	1	0	1	0	0;
	1529	591	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0;
	2175	591	0.000318	0.002424	0.0052	575	575	575	1	0	1	0	0;
	1528	591	0.001027	0.017738	0.0101	0	0	0	1	0	1	0	0;
	2175	591	0.000397	0.002657	0.0051	575	575	575	1	0	1	0	0;
	5203	592	0.000101	0.00252	0	0	0	0	1	0	1	0	0;
	3225	593	0.058201	0.15873	0.0017	0	0	0	1	0	1	0	0;
	4030	593	0.119602	0.316553	0.0038	0	0	0	1	0	1	0	0;
	4030	593	0.119577	0.316503	0.004	0	0	0	1	0	1	0	0;
	2654	594	0.035777	0.097506	0	0	0	0	1	0	1	0	0;
	3051	596	0.000637	0.008255	0.2123	1579	1579	1579	1	0	1	0	0;
	3535	596	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0;
	1339	596	0.000443	0.006454	0.1675	2368	2368	2368	1	0	1	0	0;
	3534	596	0.000688	0.009993	0.257	2368	2368	2368	1	0	1	0	0;
	1339	596	0.000464	0.006766	0.1762	2368	2368	2368	1	0	1	0	0;
	1339	596	0.000464	0.006773	0.1762	2368	2368	2368	1	0	1	0	0;
	5821	597	0.008519	0.016049	0.0007	0	0	0	1	0	1	0	0;
	3536	598	0.013328	0.059864	0.0006	0	0	0	1	0	1	0	0;
	3537	599	0.001025	0.004614	0.0081	0	0	0	1	0	1	0	0;
	1522	600	0.052963	0.205926	0.0119	0	0	0	1	0	1	0	0;
	1859	601	0.045855	0.116402	0.0013	0	0	0	1	0	1	0	0;
	5760	601	0.019148	0.053162	0.0006	0	0	0	1	0	1	0	0;
	2696	602	0.007778	0.028642	0.0015	0	0	0	1	0	1	0	0;
	5382	602	0.024284	0.063691	0.003	0	0	0	1	0	1	0	0;
	738	603	0.023126	0.042332	0.0004	0	0	0	1	0	1	0	0;
	1895	603	0.01232	0.034543	0.0298	0	0	0	1	0	1	0	0;
	2067	603	0.061275	0.155707	0.0047	0	0	0	1	0	1	0	0;
	3873	603	0.001461	0.004006	0.0007	0	0	0	1	0	1	0	0;
	1895	603	0.01232	0.034543	0.0298	0	0	0	1	0	1	0	0;
	3382	604	0.001934	0.01293	0.024	428	428	428	1	0	1	0	0;
	4884	604	0.004642	0.03089	0.0573	428	428	428	1	0	1	0	0;
	609	607	0.000968	0.001975	0.0081	0	0	0	1	0	1	0	0;
	609	606	0.000968	0.001975	0.001	0	0	0	1	0	1	0	0;
	609	605	0.000968	0.001975	0.001	0	0	0	1	0	1	0	0;
	2388	608	0.076846	0.209373	0.0024	0	0	0	1	0	1	0	0;
	3966	608	0.091711	0.258251	0.0049	0	0	0	1	0	1	0	0;
	4351	608	0.026707	0.072562	0.0008	0	0	0	1	0	1	0	0;
	2796	609	0.00348	0.023956	0.0456	535	535	535	1	0	1	0	0;
	3623	609	0.002449	0.017106	0.0304	471	471	471	1	0	1	0	0;
	5295	609	0.006001	0.041452	0.078	515	515	515	1	0	1	0	0;
	882	610	0.027715	0.184429	0.0025	0	0	0	1	0	1	0	0;
	4392	610	0.006551	0.04258	0.0006	0	0	0	1	0	1	0	0;
	5538	612	4e-05	0.000198	0	0	0	0	1	0	1	0	0;
	3357	613	0.047407	0.129383	0.006	0	0	0	1	0	1	0	0;
	2198	614	0.075082	0.226757	0.0026	0	0	0	1	0	1	0	0;
	5405	614	0.03099	0.114386	0.0014	0	0	0	1	0	1	0	0;
	3108	615	0.04006	0.109095	0.0009	0	0	0	1	0	1	0	0;
	2273	616	0.001205	0.005511	0.0091	0	0	0	1	0	1	0	0;
	2019	618	0.01438	0.065067	0.1154	0	0	0	1	0	1	0	0;
	2961	618	0.003538	0.016484	0.0273	0	0	0	1	0	1	0	0;
	3621	618	0.012634	0.056573	0.1008	0	0	0	1	0	1	0	0;
	5348	618	0.003516	0.016158	0.0273	0	0	0	1	0	1	0	0;
	5361	618	0.00316	0.014914	0.0253	0	0	0	1	0	1	0	0;
	5817	618	0.007704	0.034647	0.0607	0	0	0	1	0	1	0	0;
	2961	618	0.002489	0.016257	0.0294	410	410	410	1	0	1	0	0;
	1010	618	0.003457	0.015467	0.0273	0	0	0	1	0	1	0	0;
	2781	619	0.006579	0.049467	1.0137	1188	1188	1188	1	0	1	0	0;
	3960	619	0.001357	0.014821	0.3321	1171	1171	1171	1	0	1	0	0;
	5206	621	0.000504	0.003023	0	0	0	0	1	0	1	0	0;
	5210	620	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	5064	622	0.003527	0.006551	0.0076	0	0	0	1	0	1	0	0;
	5064	623	0.002771	0.007307	0.0077	0	0	0	1	0	1	0	0;
	1251	624	0.022928	0.060721	0.0007	0	0	0	1	0	1	0	0;
	4924	625	0.04258	0.119678	0.001	0	0	0	1	0	1	0	0;
	5068	625	0.031494	0.082137	0.001	0	0	0	1	0	1	0	0;
	5275	625	0.004787	0.013605	0.001	0	0	0	1	0	1	0	0;
	5867	625	0.033006	0.122449	0.001	0	0	0	1	0	1	0	0;
	2714	626	0.00352	0.014823	0.0263	0	0	0	1	0	1	0	0;
	819	627	0.004334	0.011489	0.013	0	0	0	1	0	1	0	0;
	1112	627	0.009322	0.058957	0.0033	0	0	0	1	0	1	0	0;
	2605	627	0.017385	0.110607	0.004	0	0	0	1	0	1	0	0;
	5213	630	0.001111	0.003244	0.0014	0	0	0	1	0	1	0	0;
	5220	631	0.018395	0.050099	0.0023	0	0	0	1	0	1	0	0;
	5211	634	2e-05	0.000198	0.0223	0	0	0	1	0	1	0	0;
	5214	633	9.9e-05	0.000296	0.004	0	0	0	1	0	1	0	0;
	4257	635	0.024389	0.066516	0.0007	0	0	0	1	0	1	0	0;
	5212	636	0.000756	0.002016	0	0	0	0	1	0	1	0	0;
	1268	637	0.157974	0.39229	0.0049	0	0	0	1	0	1	0	0;
	4307	637	0.215495	0.516578	0.0058	0	0	0	1	0	1	0	0;
	2472	638	0.01033	0.028219	0.0003	0	0	0	1	0	1	0	0;
	2552	638	0.066264	0.221718	0.0027	0	0	0	1	0	1	0	0;
	5626	638	0.027211	0.08642	0.001	0	0	0	1	0	1	0	0;
	2804	639	0.084656	0.214916	0.003	0	0	0	1	0	1	0	0;
	4590	639	0.049131	0.124465	0.001	0	0	0	1	0	1	0	0;
	5735	639	0.066264	0.147644	0.002	0	0	0	1	0	1	0	0;
	1116	640	0.035926	0.100864	0.0049	0	0	0	1	0	1	0	0;
	4003	640	0.02037	0.058272	0.0028	0	0	0	1	0	1	0	0;
	5187	641	0.000504	0.001008	0.001	0	0	0	1	0	1	0	0;
	5092	642	0.000936	0.006236	0.0146	441	441	441	1	0	1	0	0;
	1004	644	0.010859	0.033384	0.0319	0	0	0	1	0	1	0	0;
	1350	645	0.013667	0.025018	0.0102	0	0	0	1	0	1	0	0;
	1350	646	0.014521	0.026581	0.0111	0	0	0	1	0	1	0	0;
	1362	647	0.039136	0.164198	0.0083	0	0	0	1	0	1	0	0;
	4307	648	0.094054	0.195112	0.0064	0	0	0	1	0	1	0	0;
	1747	649	0.025951	0.083648	0.001	0	0	0	1	0	1	0	0;
	4480	649	0.007811	0.023432	0.0137	0	0	0	1	0	1	0	0;
	1747	649	0.019652	0.082892	0.001	0	0	0	1	0	1	0	0;
	4952	649	0.018443	0.068178	0.0152	0	0	0	1	0	1	0	0;
	5819	649	0.004283	0.016881	0.0005	0	0	0	1	0	1	0	0;
	1792	650	0.006652	0.028269	0.0137	0	0	0	1	0	1	0	0;
	5217	650	0.002419	0.0064	0.0072	0	0	0	1	0	1	0	0;
	3199	651	0.039808	0.101537	0	0	0	0	1	0	1	0	0;
	3596	651	0.059965	0.152431	0.001	0	0	0	1	0	1	0	0;
	5256	651	0.042832	0.121189	0	0	0	0	1	0	1	0	0;
	5218	652	0.011358	0.031852	0.0015	0	0	0	1	0	1	0	0;
	5219	653	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	2012	654	0.026405	0.082792	0.0072	0	0	0	1	0	1	0	0;
	2762	654	0.078962	0.217737	0.0167	0	0	0	1	0	1	0	0;
	2874	654	0.009977	0.060393	0.0031	0	0	0	1	0	1	0	0;
	4396	654	0.035796	0.065524	0.0048	0	0	0	1	0	1	0	0;
	5189	654	0.015344	0.039103	0.0014	0	0	0	1	0	1	0	0;
	5462	654	0.041572	0.119426	0	0	0	0	1	0	1	0	0;
	1082	654	0.1581	0.413883	0.0054	0	0	0	1	0	1	0	0;
	2199	654	0.043008	0.113782	0.0031	0	0	0	1	0	1	0	0;
	5188	654	0.006198	0.037642	0.002	0	0	0	1	0	1	0	0;
	3418	655	0.001636	0.010939	0.0216	0	0	0	1	0	1	0	0;
	2181	656	0.07677	0.194835	0.0021	0	0	0	1	0	1	0	0;
	3783	656	0.071651	0.131155	0.0098	0	0	0	1	0	1	0	0;
	4144	657	0.044344	0.269085	0.0001	0	0	0	1	0	1	0	0;
	1215	658	0.004535	0.026707	0.0045	0	0	0	1	0	1	0	0;
	3890	658	0.008062	0.015369	0.0117	0	0	0	1	0	1	0	0;
	1215	658	0.015747	0.039909	0.0005	0	0	0	1	0	1	0	0;
	2754	659	0.000257	0.001758	0.003	507	507	507	1	0	1	0	0;
	3835	659	0.00162	0.011121	0.0213	408	408	408	1	0	1	0	0;
	1632	660	0.00252	0.006047	0.0001	0	0	0	1	0	1	0	0;
	1438	661	0.03477	0.094734	0.001	0	0	0	1	0	1	0	0;
	5277	661	0.003779	0.008818	0.0001	0	0	0	1	0	1	0	0;
	5671	662	0.003173	0.008432	0.0005	0	0	0	1	0	1	0	0;
	4916	663	0.011185	0.030482	0.0014	0	0	0	1	0	1	0	0;
	4489	668	1.4e-05	0.000173	0.0982	0	0	0	1	0	1	0	0;
	4488	667	1.4e-05	0.000187	0.0809	0	0	0	1	0	1	0	0;
	4489	666	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0;
	4488	665	1.4e-05	0.000201	0.0058	0	0	0	1	0	1	0	0;
	1828	669	0.038297	0.171403	0.0026	0	0	0	1	0	1	0	0;
	2541	669	0.119929	0.324767	0.0003	0	0	0	1	0	1	0	0;
	2566	669	0.044596	0.286722	0.0003	0	0	0	1	0	1	0	0;
	2776	669	0.131771	0.295792	0.0038	0	0	0	1	0	1	0	0;
	2238	669	0.006551	0.017133	0.0002	0	0	0	1	0	1	0	0;
	3691	670	0.005215	0.035002	0.0638	487	487	487	1	0	1	0	0;
	2779	671	0.020494	0.064938	0.0031	0	0	0	1	0	1	0	0;
	4871	671	0.016914	0.072593	0.0036	0	0	0	1	0	1	0	0;
	5850	671	0.021482	0.067284	0.0032	0	0	0	1	0	1	0	0;
	4871	671	0.016914	0.072716	0.0036	0	0	0	1	0	1	0	0;
	1512	672	0.02037	0.085185	0.0044	0	0	0	1	0	1	0	0;
	2031	672	0.015309	0.066296	0.0029	0	0	0	1	0	1	0	0;
	5443	672	0.046543	0.147531	0.0072	0	0	0	1	0	1	0	0;
	1396	673	0.064349	0.163291	0.0018	0	0	0	1	0	1	0	0;
	3869	673	0.027916	0.112976	0.0013	0	0	0	1	0	1	0	0;
	4937	673	0.09229	0.251852	0.0033	0	0	0	1	0	1	0	0;
	3398	674	0.038801	0.079617	0.0009	0	0	0	1	0	1	0	0;
	3082	675	0.039506	0.079012	0.0036	0	0	0	1	0	1	0	0;
	1762	676	0.045603	0.12522	0.001	0	0	0	1	0	1	0	0;
	1681	677	0.001397	0.009306	0.0172	0	0	0	1	0	1	0	0;
	2724	677	0.003415	0.021827	0.04	0	0	0	1	0	1	0	0;
	2834	678	0.015815	0.042765	0.0038	0	0	0	1	0	1	0	0;
	5428	678	0.01721	0.046852	0.0028	0	0	0	1	0	1	0	0;
	5222	679	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0;
	4959	680	0.012346	0.034691	0.0032	0	0	0	1	0	1	0	0;
	2691	681	0.051111	0.129383	0.0062	0	0	0	1	0	1	0	0;
	3580	682	0.00952	0.017427	0.016	0	0	0	1	0	1	0	0;
	3580	682	0.009515	0.017417	0.0159	0	0	0	1	0	1	0	0;
	3580	682	0.008818	0.016377	0.0112	0	0	0	1	0	1	0	0;
	1324	683	0.043336	0.082137	0.0008	0	0	0	1	0	1	0	0;
	5223	683	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	3923	684	0.0194	0.081885	0.0013	0	0	0	1	0	1	0	0;
	2007	685	0.022222	0.047407	0.0002	0	0	0	1	0	1	0	0;
	5445	685	0.034568	0.075062	0	0	0	0	1	0	1	0	0;
	1944	686	7e-06	0.000132	0.0058	1842	1842	1842	1	0	1	0	0;
	4232	687	0.000171	0.000313	0.001	0	0	0	1	0	1	0	0;
	1944	688	7e-06	0.000104	0.0029	1842	1842	1842	1	0	1	0	0;
	2356	689	0.000525	0.000961	0.0032	0	0	0	1	0	1	0	0;
	2357	690	0.000483	0.000885	0.0031	0	0	0	1	0	1	0	0;
	5517	691	0.047871	0.145377	0.001	0	0	0	1	0	1	0	0;
	4606	692	0.000237	0.000573	0.078	0	0	0	1	0	1	0	0;
	888	693	0.00716	0.023086	0.0014	0	0	0	1	0	1	0	0;
	2826	693	0.041975	0.114568	0	0	0	0	1	0	1	0	0;
	2344	695	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0;
	2344	694	0.000869	0.003891	0.0116	414	414	414	1	0	1	0	0;
	737	696	0.031099	0.097333	0.0045	0	0	0	1	0	1	0	0;
	4053	696	0.016667	0.087037	0.0046	0	0	0	1	0	1	0	0;
	5610	696	0.00942	0.025679	0.0011	0	0	0	1	0	1	0	0;
	4708	696	0.013951	0.057901	0.0033	0	0	0	1	0	1	0	0;
	5237	702	0.002706	0.0128	0.0213	0	0	0	1	0	1	0	0;
	3917	704	0.014074	0.051235	0.0119	0	0	0	1	0	1	0	0;
	4342	703	0.023704	0.064	0.0031	0	0	0	1	0	1	0	0;
	5224	704	0.009136	0.05358	0.0028	0	0	0	1	0	1	0	0;
	5751	704	0.016296	0.044198	0.0045	0	0	0	1	0	1	0	0;
	4342	703	0.02337	0.062988	0.0053	0	0	0	1	0	1	0	0;
	5294	705	0.00237	0.015803	0.0294	558	558	558	1	0	1	0	0;
	4051	706	0.074074	0.158025	0.0012	0	0	0	1	0	1	0	0;
	5445	706	0.02321	0.051852	0	0	0	0	1	0	1	0	0;
	5870	706	0.044444	0.09679	0	0	0	0	1	0	1	0	0;
	4877	706	0.108938	0.258025	0.001	0	0	0	1	0	1	0	0;
	5750	707	0.010988	0.03	0.0015	0	0	0	1	0	1	0	0;
	2627	712	0.069753	0.176914	0.0083	0	0	0	1	0	1	0	0;
	2741	712	0.030741	0.094568	0.0082	0	0	0	1	0	1	0	0;
	2927	711	0.005309	0.01284	0.0138	0	0	0	1	0	1	0	0;
	3332	711	0.010321	0.037247	0.0019	0	0	0	1	0	1	0	0;
	5465	711	0.010963	0.037037	0.0019	0	0	0	1	0	1	0	0;
	3332	711	0.010321	0.037235	0.0019	0	0	0	1	0	1	0	0;
	1730	713	0.003554	0.024524	0.0466	404	404	404	1	0	1	0	0;
	2062	713	0.006493	0.043265	0.08	558	558	558	1	0	1	0	0;
	4168	713	0.007921	0.053985	0.1013	558	558	558	1	0	1	0	0;
	5430	713	0.004543	0.030262	0.0557	485	485	485	1	0	1	0	0;
	5225	714	0.000741	0.002099	0.0002	0	0	0	1	0	1	0	0;
	5261	715	0.038095	0.105115	0.0012	0	0	0	1	0	1	0	0;
	4467	716	0.001126	0.004978	0.0091	0	0	0	1	0	1	0	0;
	965	717	0.079869	0.202822	0.0023	0	0	0	1	0	1	0	0;
	5034	717	0.079693	0.202066	0.0023	0	0	0	1	0	1	0	0;
	1190	717	0.035777	0.090955	0.001	0	0	0	1	0	1	0	0;
	3056	717	0.014865	0.037793	0.0004	0	0	0	1	0	1	0	0;
	1936	718	0.002963	0.012346	0.0025	0	0	0	1	0	1	0	0;
	717	719	0.007811	0.019148	0.0002	0	0	0	1	0	1	0	0;
	3586	720	0.032346	0.088148	0.004	0	0	0	1	0	1	0	0;
	5846	720	0.024321	0.06642	0.0031	0	0	0	1	0	1	0	0;
	5377	721	0.011086	0.028723	0.0003	0	0	0	1	0	1	0	0;
	5561	721	0.022424	0.057445	0.0032	0	0	0	1	0	1	0	0;
	4354	721	0.027967	0.071051	0.0008	0	0	0	1	0	1	0	0;
	969	722	0.003536	0.01683	0.0284	0	0	0	1	0	1	0	0;
	4309	722	0.001541	0.009936	0.0258	0	0	0	1	0	1	0	0;
	4760	722	0.008375	0.039704	0.0658	0	0	0	1	0	1	0	0;
	5226	723	0.007901	0.020123	0.001	0	0	0	1	0	1	0	0;
	5663	723	0.001975	0.005309	0.0003	0	0	0	1	0	1	0	0;
	1396	724	0.070799	0.179894	0.002	0	0	0	1	0	1	0	0;
	1910	724	0.06324	0.181658	0.002	0	0	0	1	0	1	0	0;
	5706	724	0.035273	0.089947	0	0	0	0	1	0	1	0	0;
	2860	725	0.03225	0.082389	0.0046	0	0	0	1	0	1	0	0;
	4304	725	0.001008	0.003779	0.0035	0	0	0	1	0	1	0	0;
	4765	725	0.018392	0.076846	0.001	0	0	0	1	0	1	0	0;
	4303	725	0.001008	0.003779	0.0006	0	0	0	1	0	1	0	0;
	4765	725	0.0194	0.079113	0.001	0	0	0	1	0	1	0	0;
	2190	727	0.078357	0.200554	0.0023	0	0	0	1	0	1	0	0;
	2464	727	0.081129	0.214916	0.0037	0	0	0	1	0	1	0	0;
	2733	726	0.056185	0.351474	0.0047	0	0	0	1	0	1	0	0;
	4164	726	0.024188	0.098262	0.0013	0	0	0	1	0	1	0	0;
	4172	726	0.117158	0.298312	0.0033	0	0	0	1	0	1	0	0;
	5537	726	0.034014	0.21542	0.0027	0	0	0	1	0	1	0	0;
	5609	726	0.035777	0.081633	0.0039	0	0	0	1	0	1	0	0;
	2190	727	0.074326	0.202066	0.0023	0	0	0	1	0	1	0	0;
	4164	726	0.02318	0.094986	0.0012	0	0	0	1	0	1	0	0;
	4611	726	0.012598	0.025951	0.0003	0	0	0	1	0	1	0	0;
	854	728	0.011378	0.053886	0.0957	0	0	0	1	0	1	0	0;
	2476	728	0.003457	0.023724	0.0445	540	540	540	1	0	1	0	0;
	2666	728	0.008415	0.041422	0.0739	0	0	0	1	0	1	0	0;
	4145	728	0.003793	0.017007	0.0294	413	413	413	1	0	1	0	0;
	5726	728	0.004701	0.026726	0.0481	413	413	413	1	0	1	0	0;
	2477	728	0.001877	0.018252	0.0638	604	604	604	1	0	1	0	0;
	2477	728	0.001857	0.017521	0.0648	935	935	935	1	0	1	0	0;
	3367	730	0.022424	0.057193	0.0006	0	0	0	1	0	1	0	0;
	3367	729	0.021164	0.056689	0.0006	0	0	0	1	0	1	0	0;
	3367	731	0.021668	0.05543	0.0006	0	0	0	1	0	1	0	0;
	927	732	0.01033	0.043588	0.0012	0	0	0	1	0	1	0	0;
	927	732	0.011338	0.046359	0.0013	0	0	0	1	0	1	0	0;
	975	733	0.037037	0.100988	0.0052	0	0	0	1	0	1	0	0;
	5227	734	0.000252	0.000756	0	0	0	0	1	0	1	0	0;
	5228	735	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	2170	736	0.00358	0.00716	0.0277	0	0	0	1	0	1	0	0;
	4852	739	0.015679	0.040123	0.0015	0	0	0	1	0	1	0	0;
	1568	740	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0;
	4070	740	0.000533	0.004642	0.4647	461	461	461	1	0	1	0	0;
	2544	743	0.045024	0.12522	0.008	0	0	0	1	0	1	0	0;
	3681	743	0.022827	0.061804	0.0073	0	0	0	1	0	1	0	0;
	4799	743	0.034266	0.095994	0.001	0	0	0	1	0	1	0	0;
	5503	743	0.045981	0.13351	0.0013	0	0	0	1	0	1	0	0;
	1681	744	0.002827	0.011058	0.0192	0	0	0	1	0	1	0	0;
	2724	744	0.002258	0.00946	0.0172	0	0	0	1	0	1	0	0;
	746	745	0.024691	0.062232	0.001	0	0	0	1	0	1	0	0;
	5070	745	0.025951	0.058453	0.001	0	0	0	1	0	1	0	0;
	3687	746	0.03351	0.068783	0.001	0	0	0	1	0	1	0	0;
	3638	747	0.00358	0.009753	0.0005	0	0	0	1	0	1	0	0;
	3447	748	0.049383	0.13933	0.0015	0	0	0	1	0	1	0	0;
	490	749	0.000617	0.001358	0.0018	0	0	0	1	0	1	0	0;
	2018	750	0.051146	0.129756	0.001	0	0	0	1	0	1	0	0;
	2049	750	0.070547	0.176871	0.0165	0	0	0	1	0	1	0	0;
	5081	750	0.082389	0.208869	0.0024	0	0	0	1	0	1	0	0;
	1224	751	0.046107	0.21416	0.003	0	0	0	1	0	1	0	0;
	4117	751	0.094986	0.241875	0.003	0	0	0	1	0	1	0	0;
	4977	751	0.152179	0.27866	0.003	0	0	0	1	0	1	0	0;
	1481	753	0.085412	0.216427	0.0025	0	0	0	1	0	1	0	0;
	3459	753	0.068304	0.173369	0.002	0	0	0	1	0	1	0	0;
	4711	754	0.025951	0.07231	0.001	0	0	0	1	0	1	0	0;
	2561	755	0.001363	0.009126	0.0172	482	482	482	1	0	1	0	0;
	4766	755	0.0016	0.010825	0.0203	470	470	470	1	0	1	0	0;
	2561	755	0.001402	0.009422	0.0172	482	482	482	1	0	1	0	0;
	4766	755	0.00162	0.010963	0.0213	470	470	470	1	0	1	0	0;
	462	756	0.001153	0.010798	0.283	1355	1355	1355	1	0	1	0	0;
	462	756	0.00115	0.010796	0.283	1355	1355	1355	1	0	1	0	0;
	2756	757	0.03099	0.078861	0.0009	0	0	0	1	0	1	0	0;
	2973	757	0.02328	0.065306	0.0008	0	0	0	1	0	1	0	0;
	4411	757	0.009826	0.018141	0.0005	0	0	0	1	0	1	0	0;
	5729	757	0.040312	0.100025	0.0011	0	0	0	1	0	1	0	0;
	3654	758	0.000377	0.00069	0.0273	0	0	0	1	0	1	0	0;
	3902	758	0.000336	0.001304	0.2906	0	0	0	1	0	1	0	0;
	760	759	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	4191	760	0.005472	0.024889	0.0445	0	0	0	1	0	1	0	0;
	5231	762	0.000252	0.000504	0.001	0	0	0	1	0	1	0	0;
	1853	765	0.002137	0.003912	0.0002	0	0	0	1	0	1	0	0;
	1563	766	0.040312	0.103804	0.0012	0	0	0	1	0	1	0	0;
	3329	766	0.107811	0.276493	0.0035	0	0	0	1	0	1	0	0;
	3829	767	0.040262	0.155757	0.0032	0	0	0	1	0	1	0	0;
	4054	767	0.052406	0.133787	0.0015	0	0	0	1	0	1	0	0;
	343	768	0.03358	0.091728	0.0042	0	0	0	1	0	1	0	0;
	5148	768	0.002099	0.005802	0.0003	0	0	0	1	0	1	0	0;
	662	769	0.029877	0.077654	0.0102	0	0	0	1	0	1	0	0;
	1307	769	0.023457	0.066173	0.0031	0	0	0	1	0	1	0	0;
	2229	769	0.002222	0.013951	0.0013	0	0	0	1	0	1	0	0;
	2325	769	0.026741	0.067815	0.0037	0	0	0	1	0	1	0	0;
	3079	769	0.028272	0.076914	0.0045	0	0	0	1	0	1	0	0;
	4141	769	0.006049	0.015679	0.0006	0	0	0	1	0	1	0	0;
	4568	769	0.006667	0.01679	0.0008	0	0	0	1	0	1	0	0;
	5441	769	0.004691	0.012716	0.0006	0	0	0	1	0	1	0	0;
	5653	769	0.055679	0.199383	0.0094	0	0	0	1	0	1	0	0;
	1307	769	0.022346	0.062716	0.0057	0	0	0	1	0	1	0	0;
	3079	769	0.033704	0.091852	0.0053	0	0	0	1	0	1	0	0;
	1541	770	0.002015	0.013551	0.0764	449	449	449	1	0	1	0	0;
	3758	770	0.012484	0.056454	0.1002	0	0	0	1	0	1	0	0;
	3812	770	0.000869	0.003911	0.0071	0	0	0	1	0	1	0	0;
	3811	770	0.000869	0.003911	0.0071	0	0	0	1	0	1	0	0;
	5789	770	0.001001	0.006712	0.0121	541	541	541	1	0	1	0	0;
	1764	774	0.003578	0.013454	0.0002	0	0	0	1	0	1	0	0;
	1884	774	0.00126	0.004535	0	0	0	0	1	0	1	0	0;
	3737	774	0.001688	0.00446	0.0041	0	0	0	1	0	1	0	0;
	4872	774	0.017385	0.071806	0.001	0	0	0	1	0	1	0	0;
	5676	774	0.001764	0.01285	0	0	0	0	1	0	1	0	0;
	1884	774	0.001764	0.004535	0	0	0	0	1	0	1	0	0;
	5678	774	0.001512	0.010582	0	0	0	0	1	0	1	0	0;
	2310	775	0.069035	0.192744	0	0	0	0	1	0	1	0	0;
	922	776	0.026815	0.072247	0.0036	0	0	0	1	0	1	0	0;
	4852	776	0.004605	0.022	0.0888	0	0	0	1	0	1	0	0;
	901	777	0.013605	0.039808	0.0005	0	0	0	1	0	1	0	0;
	2736	777	0.019148	0.057697	0.0007	0	0	0	1	0	1	0	0;
	3785	777	0.027715	0.083144	0.001	0	0	0	1	0	1	0	0;
	902	777	0.013605	0.039557	0.0005	0	0	0	1	0	1	0	0;
	5232	778	0.000614	0.004093	0.0278	507	507	507	1	0	1	0	0;
	956	781	0.002016	0.005543	0.0001	0	0	0	1	0	1	0	0;
	956	780	0.001008	0.003023	0.0001	0	0	0	1	0	1	0	0;
	956	779	0.00126	0.004787	0.0001	0	0	0	1	0	1	0	0;
	5234	782	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	1767	783	0.116679	0.308919	0.0037	0	0	0	1	0	1	0	0;
	2527	783	0.102545	0.271529	0.0045	0	0	0	1	0	1	0	0;
	1697	785	0.000523	0.002596	0.2992	0	0	0	1	0	1	0	0;
	5236	786	0.000171	0.000313	0.0002	0	0	0	1	0	1	0	0;
	1133	790	0.021416	0.058201	0.001	0	0	0	1	0	1	0	0;
	3442	789	0.048123	0.15747	0.002	0	0	0	1	0	1	0	0;
	3481	790	0.03477	0.097254	0.002	0	0	0	1	0	1	0	0;
	4352	789	0.066516	0.17284	0.0051	0	0	0	1	0	1	0	0;
	4562	790	0.024691	0.062736	0	0	0	0	1	0	1	0	0;
	4801	789	0.045603	0.137566	0.002	0	0	0	1	0	1	0	0;
	5838	790	0.026959	0.085664	0.001	0	0	0	1	0	1	0	0;
	5860	790	0.001008	0.004031	0	0	0	0	1	0	1	0	0;
	1346	790	0.032363	0.059241	0.001	0	0	0	1	0	1	0	0;
	4562	789	0.027715	0.089443	0.001	0	0	0	1	0	1	0	0;
	701	791	0.00484	0.021393	0.0385	0	0	0	1	0	1	0	0;
	806	791	0.001541	0.007309	0.0121	0	0	0	1	0	1	0	0;
	925	791	0.000672	0.004602	0.0152	430	430	430	1	0	1	0	0;
	1990	791	0.00243	0.011477	0.0192	0	0	0	1	0	1	0	0;
	4802	791	0.002311	0.011378	0.0233	0	0	0	1	0	1	0	0;
	5264	791	0.000474	0.002331	0.0081	0	0	0	1	0	1	0	0;
	5304	791	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0;
	1911	791	0.004286	0.029037	0.0527	423	423	423	1	0	1	0	0;
	5237	791	0.002074	0.009758	0.0162	0	0	0	1	0	1	0	0;
	962	792	0.001566	0.015874	0.4101	1711	1711	1711	1	0	1	0	0;
	1223	792	0.001309	0.01286	0.335	1611	1611	1611	1	0	1	0	0;
	2640	793	0.005346	0.009785	0.0123	0	0	0	1	0	1	0	0;
	2357	794	0.030617	0.077654	0.006	0	0	0	1	0	1	0	0;
	4643	794	0.019259	0.05321	0.0024	0	0	0	1	0	1	0	0;
	4926	795	0.030234	0.076846	0.0009	0	0	0	1	0	1	0	0;
	4863	796	0.045352	0.11489	0.0013	0	0	0	1	0	1	0	0;
	4926	796	0.030234	0.076846	0.0009	0	0	0	1	0	1	0	0;
	483	797	0.012547	0.053666	0.0118	0	0	0	1	0	1	0	0;
	926	797	0.000504	0.001764	0.0021	0	0	0	1	0	1	0	0;
	819	798	0.00252	0.006677	0.0075	0	0	0	1	0	1	0	0;
	3142	798	0.001764	0.003779	0	0	0	0	1	0	1	0	0;
	4427	798	0.004913	0.012976	0.0147	0	0	0	1	0	1	0	0;
	1227	799	0.026707	0.067271	0.001	0	0	0	1	0	1	0	0;
	1995	800	0.019904	0.083144	0.0091	0	0	0	1	0	1	0	0;
	3512	800	0.0451	0.131267	0.0172	0	0	0	1	0	1	0	0;
	4431	800	0.003275	0.011086	0.0152	0	0	0	1	0	1	0	0;
	1995	800	0.019652	0.082892	0.0091	0	0	0	1	0	1	0	0;
	947	801	7e-06	0.000125	0.0029	552	552	552	1	0	1	0	0;
	1969	801	0.000693	0.007687	0.1704	1355	1355	1355	1	0	1	0	0;
	5237	805	0.000691	0.003279	0.0051	0	0	0	1	0	1	0	0;
	3698	807	0.002398	0.004389	0	0	0	0	1	0	1	0	0;
	1772	808	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	3165	808	0.053666	0.152431	0.0002	0	0	0	1	0	1	0	0;
	1484	810	0.000277	0.001916	0.003	541	541	541	1	0	1	0	0;
	1484	809	0.000277	0.001936	0.003	541	541	541	1	0	1	0	0;
	1620	811	0.07609	0.179642	0.0017	0	0	0	1	0	1	0	0;
	4947	811	0.037289	0.079113	0.0009	0	0	0	1	0	1	0	0;
	846	812	0.007811	0.029	0.0303	0	0	0	1	0	1	0	0;
	5643	812	0.010456	0.02905	0.0003	0	0	0	1	0	1	0	0;
	5638	812	0.008818	0.029982	0.0003	0	0	0	1	0	1	0	0;
	3771	813	0.000217	0.001205	0.0086	0	0	0	1	0	1	0	0;
	4957	814	0.00446	0.009121	0.0001	0	0	0	1	0	1	0	0;
	4465	815	0.052658	0.134467	0.0039	0	0	0	1	0	1	0	0;
	4946	815	0.025598	0.068405	0.0012	0	0	0	1	0	1	0	0;
	5325	817	0.000252	0.001512	0	0	0	0	1	0	1	0	0;
	5324	816	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	1571	818	0.00162	0.007447	0.0132	0	0	0	1	0	1	0	0;
	3755	818	0.000889	0.005965	0.0111	575	575	575	1	0	1	0	0;
	2452	819	0.000252	0.000504	0.0005	0	0	0	1	0	1	0	0;
	821	820	0.001008	0.003527	0.0043	0	0	0	1	0	1	0	0;
	4350	820	0.010834	0.042328	0.0101	0	0	0	1	0	1	0	0;
	1075	821	0.056941	0.155203	0.0017	0	0	0	1	0	1	0	0;
	5564	821	0.066264	0.139582	0.0015	0	0	0	1	0	1	0	0;
	1697	822	0.000533	0.003536	0.0061	541	541	541	1	0	1	0	0;
	5241	823	0.000178	0.001185	0.002	482	482	482	1	0	1	0	0;
	4852	824	0.008148	0.020247	0.0008	0	0	0	1	0	1	0	0;
	2142	825	0.002889	0.0064	0.0022	0	0	0	1	0	1	0	0;
	4274	826	0.008062	0.022172	0.0002	0	0	0	1	0	1	0	0;
	2018	827	0.13293	0.358201	0.0161	0	0	0	1	0	1	0	0;
	3686	828	0.000205	0.002108	0.2577	546	546	546	1	0	1	0	0;
	1204	829	0.002899	0.029385	0.7595	1579	1579	1579	1	0	1	0	0;
	2798	829	0.002045	0.020735	0.5343	1987	1987	1987	1	0	1	0	0;
	2729	830	0.010864	0.032346	0.0046	0	0	0	1	0	1	0	0;
	3112	832	0.028148	0.076543	0	0	0	0	1	0	1	0	0;
	4067	832	0.019753	0.048889	0	0	0	0	1	0	1	0	0;
	4701	833	0.002922	0.005348	0.0048	0	0	0	1	0	1	0	0;
	5244	834	0.001906	0.003489	0	0	0	0	1	0	1	0	0;
	1685	835	0.008889	0.055185	0.0031	0	0	0	1	0	1	0	0;
	4659	835	0.006914	0.043457	0.0023	0	0	0	1	0	1	0	0;
	2244	836	0.021416	0.110355	0.0205	0	0	0	1	0	1	0	0;
	3044	836	0.051146	0.139078	0.01	0	0	0	1	0	1	0	0;
	3398	836	0.041068	0.135551	0.0215	0	0	0	1	0	1	0	0;
	3470	837	0.05039	0.120937	0.0014	0	0	0	1	0	1	0	0;
	3678	837	0.017637	0.048375	0.0006	0	0	0	1	0	1	0	0;
	4800	837	0.010582	0.027967	0.0003	0	0	0	1	0	1	0	0;
	2974	839	0.031903	0.058397	0.0006	0	0	0	1	0	1	0	0;
	5435	838	0.053666	0.119174	0.0013	0	0	0	1	0	1	0	0;
	5574	838	0.001214	0.002222	0.0001	0	0	0	1	0	1	0	0;
	5243	840	0.015092	0.041673	0.0005	0	0	0	1	0	1	0	0;
	2969	841	0.081104	0.188234	0.0033	0	0	0	1	0	1	0	0;
	4150	841	0.050139	0.113631	0.0013	0	0	0	1	0	1	0	0;
	4852	842	0.016543	0.033951	0.0016	0	0	0	1	0	1	0	0;
	5238	843	0.000378	0.001008	0.0001	0	0	0	1	0	1	0	0;
	1889	844	0.000988	0.002716	0.0133	0	0	0	1	0	1	0	0;
	1889	844	0.000988	0.002716	0.0133	0	0	0	1	0	1	0	0;
	1558	845	0.059209	0.148652	0.0018	0	0	0	1	0	1	0	0;
	5071	845	0.069539	0.19098	0	0	0	0	1	0	1	0	0;
	3017	847	0.011298	0.020682	0.0088	0	0	0	1	0	1	0	0;
	3017	849	0.008062	0.017133	0.0156	0	0	0	1	0	1	0	0;
	3017	848	0.007811	0.016125	0.0148	0	0	0	1	0	1	0	0;
	1930	850	0.075838	0.19224	0.0021	0	0	0	1	0	1	0	0;
	3817	850	0.010834	0.027715	0.0003	0	0	0	1	0	1	0	0;
	3978	850	0.02973	0.096246	0.0218	0	0	0	1	0	1	0	0;
	5576	850	0.009826	0.031242	0.0004	0	0	0	1	0	1	0	0;
	5297	850	0.043537	0.154271	0.0224	0	0	0	1	0	1	0	0;
	5577	850	0.01285	0.032754	0.0004	0	0	0	1	0	1	0	0;
	2791	851	0.00924	0.060219	0.1124	413	413	413	1	0	1	0	0;
	3020	851	0.009007	0.066726	0.1192	736	736	736	1	0	1	0	0;
	3183	851	0.004543	0.030479	0.0547	420	420	420	1	0	1	0	0;
	3183	851	0.004326	0.029037	0.0527	0	0	0	1	0	1	0	0;
	4050	852	0.001357	0.017597	0.3494	1932	1932	1932	1	0	1	0	0;
	4050	852	0.001343	0.01741	0.3437	1932	1932	1932	1	0	1	0	0;
	1828	853	0.022928	0.141849	0.0095	0	0	0	1	0	1	0	0;
	1828	853	0.022424	0.140086	0.0026	0	0	0	1	0	1	0	0;
	3691	854	0.003615	0.024178	0.0445	566	566	566	1	0	1	0	0;
	2601	855	0.001136	0.012154	0.2657	1708	1708	1708	1	0	1	0	0;
	2810	855	0.001309	0.013996	0.3061	1917	1917	1917	1	0	1	0	0;
	1146	856	0.053918	0.138574	0.0016	0	0	0	1	0	1	0	0;
	5719	857	0.005039	0.013102	0.0002	0	0	0	1	0	1	0	0;
	2728	858	0.092441	0.276669	0.0072	0	0	0	1	0	1	0	0;
	3129	858	0.084152	0.229781	0.0025	0	0	0	1	0	1	0	0;
	5786	858	0.036281	0.092215	0.001	0	0	0	1	0	1	0	0;
	2989	859	0.011086	0.038045	0.0137	0	0	0	1	0	1	0	0;
	4932	859	0.002268	0.007559	0.0075	0	0	0	1	0	1	0	0;
	3235	861	0.000257	0.001521	0.162	0	0	0	1	0	1	0	0;
	3360	861	0.000259	0.000506	0.042	0	0	0	1	0	1	0	0;
	2388	862	0.103301	0.282187	0.0032	0	0	0	1	0	1	0	0;
	3468	862	0.062106	0.169463	0.0019	0	0	0	1	0	1	0	0;
	3925	862	0.068027	0.185941	0.0021	0	0	0	1	0	1	0	0;
	4351	862	0.078357	0.213404	0.0024	0	0	0	1	0	1	0	0;
	4131	864	0.000928	0.006202	0.0111	440	440	440	1	0	1	0	0;
	4131	863	0.000928	0.006202	0.0111	507	507	507	1	0	1	0	0;
	5251	866	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	5248	865	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	4243	867	0.044344	0.084656	0.0015	0	0	0	1	0	1	0	0;
	1163	868	0.01033	0.028219	0.0013	0	0	0	1	0	1	0	0;
	5421	869	0.005679	0.011358	0.0005	0	0	0	1	0	1	0	0;
	1620	870	0.114135	0.237087	0.0026	0	0	0	1	0	1	0	0;
	2262	870	0.04258	0.178634	0.0021	0	0	0	1	0	1	0	0;
	4515	870	0.000756	0.002268	0	0	0	0	1	0	1	0	0;
	2500	872	0.009245	0.016923	0.0002	0	0	0	1	0	1	0	0;
	2500	871	0.006047	0.011086	0.0059	0	0	0	1	0	1	0	0;
	4669	873	0.005062	0.032222	0.0048	0	0	0	1	0	1	0	0;
	4671	873	0.005802	0.035926	0.0019	0	0	0	1	0	1	0	0;
	4618	874	0.031494	0.085412	0.001	0	0	0	1	0	1	0	0;
	5289	874	0.025951	0.066516	0.0007	0	0	0	1	0	1	0	0;
	4618	874	0.006803	0.014361	0.013	0	0	0	1	0	1	0	0;
	5240	875	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	2677	876	0.024213	0.081355	0.029	0	0	0	1	0	1	0	0;
	4367	876	0.011338	0.033006	0.0133	0	0	0	1	0	1	0	0;
	2262	878	0.014613	0.03099	0.0281	0	0	0	1	0	1	0	0;
	2262	877	0.014613	0.03099	0.0283	0	0	0	1	0	1	0	0;
	5252	879	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	5249	880	2e-05	0.000198	0.001	540	540	540	1	0	1	0	0;
	3411	881	0.079869	0.176619	0.0094	0	0	0	1	0	1	0	0;
	3752	881	0.066667	0.149232	0.0017	0	0	0	1	0	1	0	0;
	4783	881	0.003023	0.01033	0.0002	0	0	0	1	0	1	0	0;
	5078	881	0.068027	0.128748	0.0014	0	0	0	1	0	1	0	0;
	5699	882	0.045352	0.116906	0.0013	0	0	0	1	0	1	0	0;
	5803	882	0.120181	0.240867	0.0026	0	0	0	1	0	1	0	0;
	4805	881	0.122701	0.306374	0.0034	0	0	0	1	0	1	0	0;
	2050	883	0.001067	0.00723	0.0132	0	0	0	1	0	1	0	0;
	3003	884	0.003358	0.022341	0.0415	540	540	540	1	0	1	0	0;
	3633	883	0.00318	0.020938	0.0395	0	0	0	1	0	1	0	0;
	4621	883	0.000928	0.008968	0.0314	935	935	935	1	0	1	0	0;
	5859	884	0.004899	0.022815	0.0405	0	0	0	1	0	1	0	0;
	4621	884	0.000889	0.008415	0.0314	935	935	935	1	0	1	0	0;
	2218	885	0.004444	0.028395	0.0151	0	0	0	1	0	1	0	0;
	5326	885	0.004691	0.029012	0.0016	0	0	0	1	0	1	0	0;
	5478	886	0.007055	0.018392	0.0002	0	0	0	1	0	1	0	0;
	5255	887	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	3325	888	0.01037	0.026173	0.0013	0	0	0	1	0	1	0	0;
	4702	888	0.070864	0.193457	0.0091	0	0	0	1	0	1	0	0;
	5586	888	0.022222	0.056914	0	0	0	0	1	0	1	0	0;
	2194	890	0.000237	0.001422	0.1686	0	0	0	1	0	1	0	0;
	3024	889	0.000277	0.001086	0.1417	0	0	0	1	0	1	0	0;
	4152	889	0.000296	0.000672	0.0678	0	0	0	1	0	1	0	0;
	1317	892	0.002267	0.007156	0.0022	0	0	0	1	0	1	0	0;
	2046	893	0.016377	0.102041	0.0013	0	0	0	1	0	1	0	0;
	5253	893	0.008062	0.050139	0.0006	0	0	0	1	0	1	0	0;
	2549	894	0.001512	0.004787	0.004	0	0	0	1	0	1	0	0;
	3398	895	0.031746	0.133031	0.0002	0	0	0	1	0	1	0	0;
	4178	895	0.020912	0.088939	0.001	0	0	0	1	0	1	0	0;
	4805	896	0.05543	0.147644	0.0017	0	0	0	1	0	1	0	0;
	4934	897	0.000286	0.004868	0.1762	2487	2487	2487	1	0	1	0	0;
	4934	898	0.000287	0.004892	0.1776	2487	2487	2487	1	0	1	0	0;
	4935	899	0.000283	0.004814	0.1762	2487	2487	2487	1	0	1	0	0;
	4935	900	0.000285	0.004843	0.1733	2487	2487	2487	1	0	1	0	0;
	5108	903	0.011852	0.045062	0.017	0	0	0	1	0	1	0	0;
	5882	903	0.000864	0.002593	0.0136	0	0	0	1	0	1	0	0;
	4743	904	0.048249	0.235702	0.0035	0	0	0	1	0	1	0	0;
	3961	905	0.044321	0.121605	0.001	0	0	0	1	0	1	0	0;
	4190	905	0.028765	0.078889	0.0006	0	0	0	1	0	1	0	0;
	3398	906	0.019652	0.080877	0.0014	0	0	0	1	0	1	0	0;
	4178	906	0.017385	0.073822	0.0001	0	0	0	1	0	1	0	0;
	3593	907	0.000514	0.001383	0.0952	0	0	0	1	0	1	0	0;
	4103	907	0.000247	0.001084	0.1478	403	403	403	1	0	1	0	0;
	5832	908	0.013857	0.025447	0.0002	0	0	0	1	0	1	0	0;
	5259	909	0.00284	0.011235	0.001	0	0	0	1	0	1	0	0;
	3668	910	0.015369	0.040816	0.0005	0	0	0	1	0	1	0	0;
	5833	910	0.041068	0.104812	0.0012	0	0	0	1	0	1	0	0;
	2496	911	0.058957	0.16125	0.0018	0	0	0	1	0	1	0	0;
	4464	911	0.024439	0.102293	0.0012	0	0	0	1	0	1	0	0;
	1760	912	0.006047	0.016629	0.014	0	0	0	1	0	1	0	0;
	5262	915	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	2323	919	0.013096	0.066153	0.12	0	0	0	1	0	1	0	0;
	2459	918	0.002074	0.009956	0.0172	0	0	0	1	0	1	0	0;
	2459	918	0.001533	0.009225	0.0172	422	422	422	1	0	1	0	0;
	2459	919	0.00156	0.009343	0.0172	422	422	422	1	0	1	0	0;
	2792	920	0.001452	0.020223	0.6741	2487	2487	2487	1	0	1	0	0;
	4885	920	0.001672	0.022177	0.7607	2487	2487	2487	1	0	1	0	0;
	2792	920	0.001447	0.020166	0.6721	2487	2487	2487	1	0	1	0	0;
	4885	920	0.001669	0.022168	0.7624	2487	2487	2487	1	0	1	0	0;
	5263	921	0.035525	0.090199	0.001	0	0	0	1	0	1	0	0;
	4852	922	0.031568	0.094272	0.0992	0	0	0	1	0	1	0	0;
	1809	923	0.118166	0.243386	0.0026	0	0	0	1	0	1	0	0;
	5701	923	0.015621	0.032754	0.0003	0	0	0	1	0	1	0	0;
	4481	923	0.05417	0.183673	0.0021	0	0	0	1	0	1	0	0;
	5198	924	0.040338	0.097909	0.0009	0	0	0	1	0	1	0	0;
	5782	924	0.022424	0.053918	0	0	0	0	1	0	1	0	0;
	5591	926	0.02066	0.088183	0.0051	0	0	0	1	0	1	0	0;
	1353	927	0.014361	0.059461	0.006	0	0	0	1	0	1	0	0;
	2572	927	0.016377	0.101537	0.0023	0	0	0	1	0	1	0	0;
	1353	927	0.014361	0.059713	0.006	0	0	0	1	0	1	0	0;
	2572	927	0.016377	0.101537	0.0019	0	0	0	1	0	1	0	0;
	3172	928	0.002874	0.022174	0.4476	1397	1397	1397	1	0	1	0	0;
	3386	928	0.000139	0.001115	0.0231	1486	1486	1486	1	0	1	0	0;
	2408	929	0.00252	0.006551	0.0001	0	0	0	1	0	1	0	0;
	3859	929	0.011842	0.052658	0.001	0	0	0	1	0	1	0	0;
	2716	930	0.089947	0.390527	0.0051	0	0	0	1	0	1	0	0;
	5353	930	0.027463	0.060721	0.001	0	0	0	1	0	1	0	0;
	2181	931	0.009877	0.026959	0.0003	0	0	0	1	0	1	0	0;
	1798	932	0.010582	0.063492	0.0076	0	0	0	1	0	1	0	0;
	1798	932	0.009902	0.059007	0.0157	0	0	0	1	0	1	0	0;
	4146	933	0.013605	0.054926	0.0007	0	0	0	1	0	1	0	0;
	5849	934	0.042328	0.160998	0.0017	0	0	0	1	0	1	0	0;
	3503	939	0.00322	0.021136	0.0395	460	460	460	1	0	1	0	0;
	3575	939	0.000553	0.003694	0.0071	540	540	540	1	0	1	0	0;
	5453	940	0.000494	0.005689	0.0142	720	720	720	1	0	1	0	0;
	5502	939	0.000652	0.004504	0.0081	437	437	437	1	0	1	0	0;
	5504	939	0.000652	0.004504	0.0081	524	524	524	1	0	1	0	0;
	5451	940	0.000514	0.005689	0.0142	720	720	720	1	0	1	0	0;
	5394	941	0.000869	0.008435	0.0339	935	935	935	1	0	1	0	0;
	5395	941	0.000889	0.008553	0.039	935	935	935	1	0	1	0	0;
	2908	942	0.000686	0.007091	0.1747	1579	1579	1579	1	0	1	0	0;
	4622	942	0.000609	0.006378	0.1473	1579	1579	1579	1	0	1	0	0;
	2908	943	0.000686	0.007119	0.1747	1579	1579	1579	1	0	1	0	0;
	4623	943	0.000609	0.006406	0.1487	1579	1579	1579	1	0	1	0	0;
	2824	944	0.027531	0.074938	0.0036	0	0	0	1	0	1	0	0;
	5704	944	0.024198	0.065802	0.0031	0	0	0	1	0	1	0	0;
	2126	945	0.090199	0.246158	0.0033	0	0	0	1	0	1	0	0;
	2562	945	0.005291	0.022172	0.0006	0	0	0	1	0	1	0	0;
	3229	945	0.012346	0.050894	0.001	0	0	0	1	0	1	0	0;
	3567	945	0.053414	0.224238	0.0028	0	0	0	1	0	1	0	0;
	5508	945	0.007811	0.032502	0.0004	0	0	0	1	0	1	0	0;
	5673	945	0.034014	0.142857	0.0002	0	0	0	1	0	1	0	0;
	2562	945	0.005543	0.022172	0.0006	0	0	0	1	0	1	0	0;
	4910	946	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0;
	4910	946	0.002074	0.013847	0.0253	540	540	540	1	0	1	0	0;
	2570	948	0.036533	0.12522	0.0014	0	0	0	1	0	1	0	0;
	1539	949	0.009012	0.025062	0.0056	0	0	0	1	0	1	0	0;
	1539	949	0.006667	0.028025	0.0015	0	0	0	1	0	1	0	0;
	3356	951	0.031771	0.081809	0.001	0	0	0	1	0	1	0	0;
	3937	951	0.070799	0.179894	0.002	0	0	0	1	0	1	0	0;
	2473	950	0.075586	0.191736	0.0021	0	0	0	1	0	1	0	0;
	3937	950	0.070925	0.179239	0.0021	0	0	0	1	0	1	0	0;
	3325	952	0.003901	0.009877	0.0005	0	0	0	1	0	1	0	0;
	2718	953	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0;
	3339	953	0.037793	0.097002	0.0011	0	0	0	1	0	1	0	0;
	5531	953	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0;
	2222	954	0.020988	0.058272	0.0176	0	0	0	1	0	1	0	0;
	2824	954	0.02679	0.072222	0.0034	0	0	0	1	0	1	0	0;
	2608	955	0.018519	0.047654	0.0185	0	0	0	1	0	1	0	0;
	3450	955	0.029877	0.080864	0.0039	0	0	0	1	0	1	0	0;
	1048	956	0.016125	0.067775	0.0051	0	0	0	1	0	1	0	0;
	1107	956	0.032502	0.083144	0.0009	0	0	0	1	0	1	0	0;
	2370	956	0.025447	0.08642	0.0079	0	0	0	1	0	1	0	0;
	3091	956	0.02192	0.04384	0.0383	0	0	0	1	0	1	0	0;
	1050	957	0.00083	0.005649	0.0111	558	558	558	1	0	1	0	0;
	1203	957	0.002193	0.014894	0.0284	558	558	558	1	0	1	0	0;
	2672	958	0.002145	0.011151	0.0203	0	0	0	1	0	1	0	0;
	5264	958	0.00638	0.031486	0.0537	0	0	0	1	0	1	0	0;
	1522	959	0.01037	0.020741	0.002	0	0	0	1	0	1	0	0;
	1378	960	0.002346	0.006296	0.0003	0	0	0	1	0	1	0	0;
	2309	961	0.022096	0.08841	0.0011	0	0	0	1	0	1	0	0;
	2324	961	0.025724	0.105316	0.0184	0	0	0	1	0	1	0	0;
	2929	961	0.029957	0.121013	0.0046	0	0	0	1	0	1	0	0;
	4435	961	0.009322	0.028471	0	0	0	0	1	0	1	0	0;
	4658	961	0.046107	0.130763	0.001	0	0	0	1	0	1	0	0;
	4895	961	0.006047	0.041068	0.001	0	0	0	1	0	1	0	0;
	4435	961	0.004334	0.026732	0.001	0	0	0	1	0	1	0	0;
	1223	962	0.002877	0.028829	0.7494	1611	1611	1611	1	0	1	0	0;
	1247	962	0.002188	0.024233	0.5227	1567	1567	1567	1	0	1	0	0;
	2158	962	0.000997	0.014175	0.465	2487	2487	2487	1	0	1	0	0;
	2933	962	0.000376	0.002891	0.0606	1308	1308	1308	1	0	1	0	0;
	3625	962	0.000976	0.009886	0.2541	1711	1711	1711	1	0	1	0	0;
	4488	962	0.000389	0.003951	0.1011	1579	1579	1579	1	0	1	0	0;
	1247	962	0.001562	0.01912	0.4274	1567	1567	1567	1	0	1	0	0;
	2158	962	0.000998	0.014177	0.465	2487	2487	2487	1	0	1	0	0;
	2933	962	0.000199	0.002553	0.0838	1579	1579	1579	1	0	1	0	0;
	3625	962	0.000976	0.009891	0.2541	1711	1711	1711	1	0	1	0	0;
	4489	962	0.000388	0.003954	0.1011	1579	1579	1579	1	0	1	0	0;
	4489	962	0.000395	0.004003	0.104	1579	1579	1579	1	0	1	0	0;
	4488	962	0.000395	0.004003	0.104	1711	1711	1711	1	0	1	0	0;
	4930	963	0.000617	0.001235	0.0019	0	0	0	1	0	1	0	0;
	5270	964	0.00037	0.000864	0	0	0	0	1	0	1	0	0;
	2965	965	0.00252	0.007811	0.0001	0	0	0	1	0	1	0	0;
	1188	966	0.029383	0.08037	0.0037	0	0	0	1	0	1	0	0;
	5732	966	0.000617	0.001728	0.0002	0	0	0	1	0	1	0	0;
	2964	967	0.066264	0.181154	0.0024	0	0	0	1	0	1	0	0;
	3937	967	0.086672	0.222021	0.0026	0	0	0	1	0	1	0	0;
	4462	967	0.020584	0.054523	0.0006	0	0	0	1	0	1	0	0;
	2750	968	0.009506	0.029383	0.0094	0	0	0	1	0	1	0	0;
	3478	968	0.014691	0.038518	0.0121	0	0	0	1	0	1	0	0;
	3789	968	0.030494	0.079136	0.0134	0	0	0	1	0	1	0	0;
	4035	968	0.022839	0.059012	0.0131	0	0	0	1	0	1	0	0;
	4073	968	0.01716	0.081975	0.005	0	0	0	1	0	1	0	0;
	5340	968	0.002593	0.006173	0.0042	0	0	0	1	0	1	0	0;
	2751	968	0.009506	0.029506	0.0096	0	0	0	1	0	1	0	0;
	3788	968	0.030494	0.079012	0.0153	0	0	0	1	0	1	0	0;
	1467	969	0.003101	0.020859	0.0375	406	406	406	1	0	1	0	0;
	1467	969	0.004978	0.022005	0.0359	406	406	406	1	0	1	0	0;
	1467	969	0.003121	0.0208	0.0506	492	492	492	1	0	1	0	0;
	4886	971	0.000499	0.005048	0.13	1380	1380	1380	1	0	1	0	0;
	4886	970	0.000499	0.005042	0.13	1380	1380	1380	1	0	1	0	0;
	976	972	0.010985	0.027891	0.0014	0	0	0	1	0	1	0	0;
	2965	972	0.079113	0.201058	0.0075	0	0	0	1	0	1	0	0;
	1752	974	0.002193	0.010884	0.0197	0	0	0	1	0	1	0	0;
	4159	974	0.004049	0.018272	0.0324	0	0	0	1	0	1	0	0;
	3333	975	0.057284	0.127778	0.0057	0	0	0	1	0	1	0	0;
	5816	975	0.015309	0.041728	0.0019	0	0	0	1	0	1	0	0;
	2271	976	0.091711	0.291509	0.0034	0	0	0	1	0	1	0	0;
	2615	976	0.193139	0.35354	0.0037	0	0	0	1	0	1	0	0;
	4122	976	0.056437	0.143109	0.0016	0	0	0	1	0	1	0	0;
	1858	976	0.049131	0.124969	0.0078	0	0	0	1	0	1	0	0;
	4834	976	0.021416	0.054422	0.0006	0	0	0	1	0	1	0	0;
	1252	977	0.011032	0.050442	0.0871	0	0	0	1	0	1	0	0;
	2096	977	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0;
	2096	977	0.001481	0.013926	0.0516	604	604	604	1	0	1	0	0;
	2783	978	0.023935	0.0645	0.0007	0	0	0	1	0	1	0	0;
	3070	980	0.000342	0.000625	0.0002	0	0	0	1	0	1	0	0;
	3363	980	0.059713	0.152179	0.003	0	0	0	1	0	1	0	0;
	5271	981	0.018645	0.047871	0.0013	0	0	0	1	0	1	0	0;
	2976	982	0.019259	0.052593	0.0024	0	0	0	1	0	1	0	0;
	3383	982	0.01716	0.044938	0.0021	0	0	0	1	0	1	0	0;
	5747	982	0.025185	0.064691	0.0031	0	0	0	1	0	1	0	0;
	3383	982	0.00716	0.029753	0.0016	0	0	0	1	0	1	0	0;
	5391	982	0.046667	0.125926	0.006	0	0	0	1	0	1	0	0;
	3383	982	0.00716	0.02963	0.0016	0	0	0	1	0	1	0	0;
	1524	983	0.0016	0.017334	0.4043	1579	1579	1579	1	0	1	0	0;
	2469	983	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0;
	3725	983	0.000824	0.010499	0.3754	2487	2487	2487	1	0	1	0	0;
	4995	983	0.00133	0.014252	0.3263	1579	1579	1579	1	0	1	0	0;
	2469	983	0.000312	0.004044	0.1386	2487	2487	2487	1	0	1	0	0;
	3725	983	0.000824	0.010505	0.3754	2487	2487	2487	1	0	1	0	0;
	2253	984	0.140111	0.432376	0.0055	0	0	0	1	0	1	0	0;
	2660	984	0.1065	0.298388	0.0035	0	0	0	1	0	1	0	0;
	2783	984	0.012346	0.05039	0.0012	0	0	0	1	0	1	0	0;
	3829	984	0.024994	0.166415	0.0019	0	0	0	1	0	1	0	0;
	4054	984	0.033686	0.073394	0.0008	0	0	0	1	0	1	0	0;
	4307	984	0.009347	0.042404	0.0163	0	0	0	1	0	1	0	0;
	4751	984	0.089796	0.228471	0.0026	0	0	0	1	0	1	0	0;
	4307	984	0.0097	0.04457	0.0192	0	0	0	1	0	1	0	0;
	3830	985	0.001936	0.012879	0.0243	535	535	535	1	0	1	0	0;
	1119	986	0.023432	0.074578	0.001	0	0	0	1	0	1	0	0;
	5582	986	0.035273	0.103301	0.001	0	0	0	1	0	1	0	0;
	5813	986	0.009322	0.023935	0.0002	0	0	0	1	0	1	0	0;
	5035	986	0.019728	0.054548	0.0006	0	0	0	1	0	1	0	0;
	2493	987	0.010617	0.044444	0.0023	0	0	0	1	0	1	0	0;
	2834	987	0.044198	0.120864	0.0058	0	0	0	1	0	1	0	0;
	2179	988	0.010582	0.027463	0.0003	0	0	0	1	0	1	0	0;
	3858	988	0.011842	0.030486	0.0003	0	0	0	1	0	1	0	0;
	1388	990	0.020123	0.052839	0.0024	0	0	0	1	0	1	0	0;
	2727	990	0.011482	0.023086	0.001	0	0	0	1	0	1	0	0;
	1210	991	0.001111	0.00321	0.0008	0	0	0	1	0	1	0	0;
	4446	992	0.000164	0.001106	0.002	471	471	471	1	0	1	0	0;
	3219	993	0.024188	0.067523	0.0031	0	0	0	1	0	1	0	0;
	3487	994	0.038765	0.105062	0.0049	0	0	0	1	0	1	0	0;
	2314	995	0.011358	0.022839	0.001	0	0	0	1	0	1	0	0;
	2305	996	0.001764	0.006299	0.0076	0	0	0	1	0	1	0	0;
	3760	996	0.004188	0.007666	0.006	0	0	0	1	0	1	0	0;
	4819	996	0.004289	0.007852	0.0061	0	0	0	1	0	1	0	0;
	4818	996	0.002016	0.005039	0.0054	0	0	0	1	0	1	0	0;
	1128	998	0.000336	0.000849	0.1448	428	428	428	1	0	1	0	0;
	1191	997	0.000178	0.000691	0.1002	0	0	0	1	0	1	0	0;
	4938	998	0.000316	0.001304	0.1863	404	404	404	1	0	1	0	0;
	4968	998	9.9e-05	0.000612	0.082	0	0	0	1	0	1	0	0;
	3578	999	0.024691	0.083648	0.001	0	0	0	1	0	1	0	0;
	3795	999	0.070547	0.239607	0.0028	0	0	0	1	0	1	0	0;
	1356	1000	0.065256	0.144369	0.0017	0	0	0	1	0	1	0	0;
	2079	1000	0.024943	0.10456	0.001	0	0	0	1	0	1	0	0;
	5267	1001	0.036029	0.09675	0.0045	0	0	0	1	0	1	0	0;
	1094	1002	0.074074	0.201562	0.0022	0	0	0	1	0	1	0	0;
	2120	1002	0.112119	0.304107	0.0034	0	0	0	1	0	1	0	0;
	1046	1004	0.019652	0.081885	0.0052	0	0	0	1	0	1	0	0;
	1087	1004	0.010078	0.039305	0	0	0	0	1	0	1	0	0;
	1260	1004	0.019652	0.082389	0.0081	0	0	0	1	0	1	0	0;
	5308	1004	0.00252	0.01033	0	0	0	0	1	0	1	0	0;
	4786	1005	0.001146	0.007111	0.2238	0	0	0	1	0	1	0	0;
	2081	1006	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0;
	3625	1006	0.000547	0.010021	0.2801	2487	2487	2487	1	0	1	0	0;
	4488	1006	0.001184	0.012029	0.309	1711	1711	1711	1	0	1	0	0;
	1592	1006	0.000369	0.006726	0.1892	2487	2487	2487	1	0	1	0	0;
	2080	1006	0.001136	0.012874	0.2917	1611	1611	1611	1	0	1	0	0;
	4489	1006	0.001177	0.012029	0.309	1711	1711	1711	1	0	1	0	0;
	4983	1007	0.007531	0.019136	0.0042	0	0	0	1	0	1	0	0;
	5742	1007	0.011975	0.031975	0.0065	0	0	0	1	0	1	0	0;
	4658	1008	0.00861	0.015761	0.0002	0	0	0	1	0	1	0	0;
	2136	1009	0.008062	0.022172	0	0	0	0	1	0	1	0	0;
	2920	1009	0.025951	0.083144	0.001	0	0	0	1	0	1	0	0;
	5348	1011	7.9e-05	0.000316	0.001	0	0	0	1	0	1	0	0;
	1737	1012	0.030494	0.083333	0.0039	0	0	0	1	0	1	0	0;
	5384	1012	0.031358	0.085556	0.004	0	0	0	1	0	1	0	0;
	5510	1013	0.005185	0.014198	0.0006	0	0	0	1	0	1	0	0;
	3949	1014	0.001956	0.008844	0.0027	0	0	0	1	0	1	0	0;
	5714	1016	0.000198	0.000672	0.1509	0	0	0	1	0	1	0	0;
	5713	1015	0.000198	0.000691	0.1529	0	0	0	1	0	1	0	0;
	5272	1017	0.000988	0.001975	0.0002	0	0	0	1	0	1	0	0;
	2222	1018	0.037284	0.094815	0.0045	0	0	0	1	0	1	0	0;
	2876	1018	0.024074	0.065309	0.0031	0	0	0	1	0	1	0	0;
	2876	1018	0.025185	0.064938	0.0031	0	0	0	1	0	1	0	0;
	1257	1019	0.002822	0.013404	0.02	0	0	0	1	0	1	0	0;
	3476	1019	0.010834	0.033006	0.0146	0	0	0	1	0	1	0	0;
	5268	1019	0.000171	0.000313	0.0001	0	0	0	1	0	1	0	0;
	5387	1019	0.004082	0.012295	0.0107	0	0	0	1	0	1	0	0;
	1257	1019	0.003956	0.018569	0.0074	0	0	0	1	0	1	0	0;
	1967	1020	0.009264	0.031822	0.0567	0	0	0	1	0	1	0	0;
	5268	1021	0.023331	0.055304	0.0038	0	0	0	1	0	1	0	0;
	4813	1022	0.024074	0.063086	0.0031	0	0	0	1	0	1	0	0;
	1762	1023	0.062661	0.158806	0.0018	0	0	0	1	0	1	0	0;
	4173	1023	0.058755	0.186143	0.0104	0	0	0	1	0	1	0	0;
	2285	1024	0.003779	0.011338	0.0002	0	0	0	1	0	1	0	0;
	4314	1024	0.020282	0.08385	0.001	0	0	0	1	0	1	0	0;
	976	1025	0.026203	0.066264	0.0008	0	0	0	1	0	1	0	0;
	2638	1025	0.001409	0.002579	0.0012	0	0	0	1	0	1	0	0;
	976	1025	0.026203	0.066012	0.0008	0	0	0	1	0	1	0	0;
	976	1025	0.027387	0.067523	0.0008	0	0	0	1	0	1	0	0;
	1363	1027	2e-05	0.000198	0.0051	0	0	0	1	0	1	0	0;
	1363	1026	4e-05	0.000198	0.0061	0	0	0	1	0	1	0	0;
	5421	1028	0.024444	0.074074	0.0089	0	0	0	1	0	1	0	0;
	5273	1029	0.01037	0.022222	0	0	0	0	1	0	1	0	0;
	3362	1031	0.00642	0.022222	0	0	0	0	1	0	1	0	0;
	3362	1030	0.014815	0.03358	0	0	0	0	1	0	1	0	0;
	4534	1032	0.027617	0.074617	0.0036	0	0	0	1	0	1	0	0;
	2167	1033	0.005432	0.010988	0.0318	0	0	0	1	0	1	0	0;
	2821	1033	0.018765	0.079506	0.004	0	0	0	1	0	1	0	0;
	1486	1035	0.000756	0.003527	0.0053	0	0	0	1	0	1	0	0;
	1486	1034	0.001008	0.004283	0.0066	0	0	0	1	0	1	0	0;
	4120	1036	0.00322	0.021689	0.0688	452	452	452	1	0	1	0	0;
	1364	1037	0.015117	0.027715	0.0018	0	0	0	1	0	1	0	0;
	4669	1038	0.01037	0.027778	0.0013	0	0	0	1	0	1	0	0;
	4669	1039	0.00963	0.024815	0.0016	0	0	0	1	0	1	0	0;
	4669	1038	0.009506	0.025185	0.0011	0	0	0	1	0	1	0	0;
	4921	1040	0.011482	0.024321	0.0109	0	0	0	1	0	1	0	0;
	2168	1041	0.014109	0.046107	0.0036	0	0	0	1	0	1	0	0;
	3071	1041	0.038801	0.098262	0.0038	0	0	0	1	0	1	0	0;
	4391	1041	0.024439	0.06198	0.0007	0	0	0	1	0	1	0	0;
	2168	1041	0.014109	0.046107	0.0036	0	0	0	1	0	1	0	0;
	3072	1041	0.039053	0.098765	0.004	0	0	0	1	0	1	0	0;
	4390	1041	0.024188	0.060972	0.0007	0	0	0	1	0	1	0	0;
	3802	1041	0.011086	0.030738	0.0012	0	0	0	1	0	1	0	0;
	3802	1041	0.011086	0.028219	0.0014	0	0	0	1	0	1	0	0;
	1391	1042	0.003516	0.016415	0.0273	0	0	0	1	0	1	0	0;
	3194	1042	0.004168	0.028346	0.0537	0	0	0	1	0	1	0	0;
	3369	1042	0.001936	0.00883	0.0445	0	0	0	1	0	1	0	0;
	3938	1042	0.008099	0.036603	0.0901	0	0	0	1	0	1	0	0;
	5040	1042	0.000948	0.005886	0.0289	0	0	0	1	0	1	0	0;
	5041	1042	0.000948	0.005748	0.0304	0	0	0	1	0	1	0	0;
	1391	1042	0.002311	0.015763	0.0435	440	440	440	1	0	1	0	0;
	3803	1042	0.000336	0.002331	0.004	0	0	0	1	0	1	0	0;
	3074	1042	0.000211	0.001199	0.0405	0	0	0	1	0	1	0	0;
	3073	1042	0.000209	0.001189	0.0405	0	0	0	1	0	1	0	0;
	1047	1043	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0;
	1081	1043	0.00126	0.014141	0.2845	1191	1191	1191	1	0	1	0	0;
	3804	1044	7.9e-05	0.000859	0.0173	1204	1204	1204	1	0	1	0	0;
	4555	1045	0.001904	0.021302	0.4679	1566	1566	1566	1	0	1	0	0;
	4975	1044	0.001517	0.01687	0.3494	1659	1659	1659	1	0	1	0	0;
	5274	1045	2.1e-05	0.000187	0.0029	1828	1828	1828	1	0	1	0	0;
	1047	1045	2.1e-05	0.000208	0.0058	1828	1828	1828	1	0	1	0	0;
	1081	1043	0.00126	0.01412	0.2859	1191	1191	1191	1	0	1	0	0;
	2986	1044	0.000983	0.010949	0.2397	1711	1711	1711	1	0	1	0	0;
	3172	1044	0.001711	0.017348	0.4476	1828	1828	1828	1	0	1	0	0;
	4555	1044	0.001281	0.018476	0.491	1842	1842	1842	1	0	1	0	0;
	4555	1044	0.001274	0.018324	0.4837	1842	1842	1842	1	0	1	0	0;
	1109	1049	0.002268	0.004535	0.0029	0	0	0	1	0	1	0	0;
	2286	1049	0.024691	0.063492	0.0033	0	0	0	1	0	1	0	0;
	3321	1049	0.131771	0.345427	0.0075	0	0	0	1	0	1	0	0;
	4425	1049	0.056185	0.182162	0.0038	0	0	0	1	0	1	0	0;
	4438	1049	0.164777	0.432855	0.0096	0	0	0	1	0	1	0	0;
	5203	1049	0.026455	0.070043	0.004	0	0	0	1	0	1	0	0;
	5719	1048	0.011086	0.028219	0.0003	0	0	0	1	0	1	0	0;
	1106	1049	0.001738	0.005442	0.0058	0	0	0	1	0	1	0	0;
	5720	1048	0.010985	0.028093	0.0003	0	0	0	1	0	1	0	0;
	1108	1048	0.002016	0.004031	0.0033	0	0	0	1	0	1	0	0;
	2677	1048	0.037793	0.09801	0.0017	0	0	0	1	0	1	0	0;
	1203	1050	0.002943	0.02001	0.0375	524	524	524	1	0	1	0	0;
	2877	1050	0.005926	0.04079	0.077	558	558	558	1	0	1	0	0;
	3776	1050	0.004571	0.030552	0.0557	558	558	558	1	0	1	0	0;
	4907	1050	0.002121	0.009661	0.0162	0	0	0	1	0	1	0	0;
	5350	1050	0.002969	0.013217	0.0233	400	400	400	1	0	1	0	0;
	5477	1050	0.005551	0.025146	0.0445	0	0	0	1	0	1	0	0;
	1233	1051	0.01037	0.028395	0.0013	0	0	0	1	0	1	0	0;
	1233	1051	0.010247	0.028395	0.0013	0	0	0	1	0	1	0	0;
	3152	1052	0.006954	0.049307	0.0161	0	0	0	1	0	1	0	0;
	5008	1052	0.00257	0.015949	0.0282	0	0	0	1	0	1	0	0;
	1952	1053	0.000409	0.005409	0.1877	2487	2487	2487	1	0	1	0	0;
	2478	1053	0.001371	0.013871	0.361	1828	1828	1828	1	0	1	0	0;
	5093	1053	0.002154	0.021884	0.566	1917	1917	1917	1	0	1	0	0;
	1952	1053	0.000416	0.005443	0.1877	2487	2487	2487	1	0	1	0	0;
	2478	1053	0.001364	0.01383	0.3596	1828	1828	1828	1	0	1	0	0;
	5094	1053	0.002154	0.021877	0.566	1917	1917	1917	1	0	1	0	0;
	1192	1055	0.000968	0.002943	0.3453	0	0	0	1	0	1	0	0;
	1275	1055	0.000217	0.000849	0.0931	0	0	0	1	0	1	0	0;
	3186	1055	0.001205	0.002746	0.4668	0	0	0	1	0	1	0	0;
	3970	1055	0.000454	0.002331	0.0516	0	0	0	1	0	1	0	0;
	4984	1055	0.001284	0.0096	0.038	0	0	0	1	0	1	0	0;
	5065	1054	0.001225	0.006104	0.0203	0	0	0	1	0	1	0	0;
	1274	1054	0.000257	0.000849	0.1893	0	0	0	1	0	1	0	0;
	3969	1054	0.000553	0.002548	0.0486	0	0	0	1	0	1	0	0;
	4984	1055	0.001284	0.00956	0.038	0	0	0	1	0	1	0	0;
	4984	1055	0.000909	0.00879	0.039	833	833	833	1	0	1	0	0;
	5542	1055	0.000533	0.005096	0.0248	935	935	935	1	0	1	0	0;
	5275	1056	0.001764	0.003527	0.0005	0	0	0	1	0	1	0	0;
	2158	1057	0.000277	0.002618	0.0693	921	921	921	1	0	1	0	0;
	2421	1058	0.058453	0.13026	0.001	0	0	0	1	0	1	0	0;
	4448	1058	0.069035	0.16906	0.0026	0	0	0	1	0	1	0	0;
	3219	1059	0.016629	0.04258	0.0005	0	0	0	1	0	1	0	0;
	4419	1065	0.011235	0.025679	0.0113	0	0	0	1	0	1	0	0;
	2222	1066	0.045926	0.11679	0.0055	0	0	0	1	0	1	0	0;
	2824	1066	0.037284	0.100617	0.0049	0	0	0	1	0	1	0	0;
	5218	1066	0.032778	0.088963	0.0074	0	0	0	1	0	1	0	0;
	5410	1066	0.029518	0.074827	0.0034	0	0	0	1	0	1	0	0;
	1523	1067	0.007802	0.052444	0.1018	401	401	401	1	0	1	0	0;
	2822	1067	0.003101	0.020563	0.0385	558	558	558	1	0	1	0	0;
	3776	1067	0.003761	0.025235	0.0456	558	558	558	1	0	1	0	0;
	5083	1067	0.008889	0.032197	0.0537	0	0	0	1	0	1	0	0;
	1523	1067	0.01442	0.071763	0.1291	0	0	0	1	0	1	0	0;
	5024	1068	0.08516	0.17682	0.0019	0	0	0	1	0	1	0	0;
	2601	1069	0.000381	0.007008	0.2079	2487	2487	2487	1	0	1	0	0;
	2601	1070	0.000374	0.006434	0.2209	2487	2487	2487	1	0	1	0	0;
	2010	1071	0.014361	0.041824	0.0006	0	0	0	1	0	1	0	0;
	2275	1071	0.106576	0.275384	0.0031	0	0	0	1	0	1	0	0;
	4955	1071	0.022676	0.070043	0.0013	0	0	0	1	0	1	0	0;
	5396	1071	0.021164	0.057949	0.0001	0	0	0	1	0	1	0	0;
	2844	1072	0.001679	0.017284	0.0582	507	507	507	1	0	1	0	0;
	2844	1072	0.001501	0.018568	0.0562	0	0	0	1	0	1	0	0;
	5061	1073	0.066012	0.134543	0.0014	0	0	0	1	0	1	0	0;
	5278	1073	0.06576	0.166793	0.0019	0	0	0	1	0	1	0	0;
	2042	1074	0.079113	0.21542	0.0024	0	0	0	1	0	1	0	0;
	2675	1074	0.072058	0.150668	0.0017	0	0	0	1	0	1	0	0;
	5583	1074	7.6e-05	0.000151	0	0	0	0	1	0	1	0	0;
	2416	1075	0.020408	0.055682	0.0006	0	0	0	1	0	1	0	0;
	3021	1076	0.03477	0.078861	0.0016	0	0	0	1	0	1	0	0;
	5746	1077	0.058201	0.120534	0.0013	0	0	0	1	0	1	0	0;
	2228	1078	0.168733	0.377072	0.004	0	0	0	1	0	1	0	0;
	3973	1078	0.06329	0.171429	0.0019	0	0	0	1	0	1	0	0;
	2582	1080	0.00079	0.005345	0.0354	440	440	440	1	0	1	0	0;
	2711	1080	0.00255	0.017084	0.0309	471	471	471	1	0	1	0	0;
	2582	1080	0.000745	0.005047	0.0349	440	440	440	1	0	1	0	0;
	1937	1081	0.000741	0.009716	0.335	2487	2487	2487	1	0	1	0	0;
	4986	1081	0.000422	0.004709	0.0953	1774	1774	1774	1	0	1	0	0;
	1937	1081	0.000741	0.009709	0.335	2487	2487	2487	1	0	1	0	0;
	4986	1081	0.000422	0.004758	0.0953	1774	1774	1774	1	0	1	0	0;
	4986	1081	0.000644	0.005035	0.1112	1397	1397	1397	1	0	1	0	0;
	2258	1082	0.024188	0.063744	0.0737	0	0	0	1	0	1	0	0;
	2762	1082	0.107533	0.274654	0.0194	0	0	0	1	0	1	0	0;
	2849	1082	0.017637	0.051146	0.0578	0	0	0	1	0	1	0	0;
	5631	1082	0.047109	0.086232	0.0012	0	0	0	1	0	1	0	0;
	5632	1082	0.026203	0.066516	0.0007	0	0	0	1	0	1	0	0;
	5864	1082	0.132023	0.291509	0	0	0	0	1	0	1	0	0;
	3050	1083	0.004514	0.029863	0.1096	439	439	439	1	0	1	0	0;
	4797	1085	1.4e-05	0.000208	0.0058	2487	2487	2487	1	0	1	0	0;
	4797	1084	2.1e-05	0.000242	0.0087	2487	2487	2487	1	0	1	0	0;
	5342	1086	7.4e-05	0.001235	0	0	0	0	1	0	1	0	0;
	1959	1088	0.035853	0.12517	0.0031	0	0	0	1	0	1	0	0;
	2352	1088	0.076594	0.195011	0.003	0	0	0	1	0	1	0	0;
	2306	1089	0.012094	0.066264	0.0021	0	0	0	1	0	1	0	0;
	4703	1089	0.041824	0.106576	0.004	0	0	0	1	0	1	0	0;
	5582	1089	0.037793	0.122197	0.0021	0	0	0	1	0	1	0	0;
	5749	1089	0.068531	0.232804	0.0027	0	0	0	1	0	1	0	0;
	1793	1090	0.002402	0.015149	0.0582	472	472	472	1	0	1	0	0;
	2307	1090	0.000889	0.005333	0.0101	473	473	473	1	0	1	0	0;
	1676	1091	0.004787	0.013354	0.0002	0	0	0	1	0	1	0	0;
	5011	1092	0.066541	0.175309	0.002	0	0	0	1	0	1	0	0;
	5011	1092	0.066692	0.174628	0.002	0	0	0	1	0	1	0	0;
	1946	1093	0.002268	0.004787	0	0	0	0	1	0	1	0	0;
	5710	1093	0.002016	0.004031	0	0	0	0	1	0	1	0	0;
	1945	1093	0.000252	0.000756	0	0	0	0	1	0	1	0	0;
	2752	1094	0.096498	0.261779	0.0071	0	0	0	1	0	1	0	0;
	2522	1095	0.057949	0.147644	0.0017	0	0	0	1	0	1	0	0;
	4381	1095	0.040564	0.103301	0.0012	0	0	0	1	0	1	0	0;
	1210	1096	0.009383	0.039506	0.007	0	0	0	1	0	1	0	0;
	4313	1096	0.003615	0.006617	0.019	0	0	0	1	0	1	0	0;
	2152	1097	0.000751	0.004978	0.0091	575	575	575	1	0	1	0	0;
	2735	1097	0.001738	0.011694	0.0213	558	558	558	1	0	1	0	0;
	2152	1097	0.000652	0.004346	0.0081	575	575	575	1	0	1	0	0;
	1476	1098	0.000252	0.00252	0.0016	0	0	0	1	0	1	0	0;
	1475	1099	0.000252	0.00252	0.0017	0	0	0	1	0	1	0	0;
	1491	1101	0.000593	0.002667	0.0051	0	0	0	1	0	1	0	0;
	1491	1100	0.000591	0.00268	0.0046	432	432	432	1	0	1	0	0;
	4284	1102	0.001764	0.004787	0.0001	0	0	0	1	0	1	0	0;
	1773	1103	0.106296	0.194573	0.002	0	0	0	1	0	1	0	0;
	2685	1103	0.05543	0.187957	0.0022	0	0	0	1	0	1	0	0;
	2306	1104	0.006047	0.013605	0.0152	0	0	0	1	0	1	0	0;
	2306	1104	0.010834	0.030234	0.0051	0	0	0	1	0	1	0	0;
	3541	1105	0.002469	0.015319	0.0271	0	0	0	1	0	1	0	0;
	3541	1105	0.002771	0.009322	0.0121	0	0	0	1	0	1	0	0;
	4574	1107	0.007055	0.014109	0.0103	0	0	0	1	0	1	0	0;
	5280	1110	2.5e-05	0.000252	0.0003	0	0	0	1	0	1	0	0;
	5606	1111	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	5607	1111	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	2433	1112	0.059965	0.158982	0.0019	0	0	0	1	0	1	0	0;
	2605	1112	0.007811	0.051146	0.0006	0	0	0	1	0	1	0	0;
	2433	1112	0.059965	0.158982	0.0019	0	0	0	1	0	1	0	0;
	3600	1114	0.000972	0.012113	0.1636	1786	1786	1786	1	0	1	0	0;
	2756	1115	0.007811	0.014361	0.0107	0	0	0	1	0	1	0	0;
	2330	1116	0.032099	0.089506	0.0044	0	0	0	1	0	1	0	0;
	3211	1116	0.002469	0.007284	0.0154	0	0	0	1	0	1	0	0;
	5283	1117	0.000493	0.000902	0.0001	0	0	0	1	0	1	0	0;
	2461	1118	0.030617	0.077778	0.0037	0	0	0	1	0	1	0	0;
	4527	1118	0.048765	0.13716	0.0068	0	0	0	1	0	1	0	0;
	5110	1118	0.033827	0.092222	0.0044	0	0	0	1	0	1	0	0;
	3311	1119	0.024943	0.071806	0.001	0	0	0	1	0	1	0	0;
	3596	1120	0.009322	0.038801	0.0005	0	0	0	1	0	1	0	0;
	5071	1120	0.097002	0.245654	0.0028	0	0	0	1	0	1	0	0;
	5256	1120	0.006551	0.019148	0.0002	0	0	0	1	0	1	0	0;
	5257	1120	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	5877	1120	0.135047	0.342404	0.0039	0	0	0	1	0	1	0	0;
	3596	1120	0.010078	0.041572	0.0006	0	0	0	1	0	1	0	0;
	3619	1120	0.01877	0.076266	0.0016	0	0	0	1	0	1	0	0;
	3619	1120	0.018796	0.076392	0.0018	0	0	0	1	0	1	0	0;
	1547	1121	0.003477	0.023249	0.0425	416	416	416	1	0	1	0	0;
	2134	1121	0.006341	0.042232	0.078	415	415	415	1	0	1	0	0;
	1964	1122	0.012824	0.032552	0.0004	0	0	0	1	0	1	0	0;
	2577	1123	0.013681	0.036029	0.001	0	0	0	1	0	1	0	0;
	1778	1125	0.016125	0.041572	0	0	0	0	1	0	1	0	0;
	2513	1124	0.009826	0.034517	0.0479	0	0	0	1	0	1	0	0;
	4463	1124	0.003779	0.010078	0.0001	0	0	0	1	0	1	0	0;
	4539	1125	0.025699	0.066012	0	0	0	0	1	0	1	0	0;
	2513	1124	0.009826	0.034517	0.0479	0	0	0	1	0	1	0	0;
	3566	1126	0.000171	0.000313	0.0003	0	0	0	1	0	1	0	0;
	5284	1126	0.001764	0.010582	0.0002	0	0	0	1	0	1	0	0;
	1505	1127	0.014074	0.038889	0.0018	0	0	0	1	0	1	0	0;
	1925	1127	0.026667	0.072963	0.0034	0	0	0	1	0	1	0	0;
	2090	1127	0.022099	0.067778	0.0033	0	0	0	1	0	1	0	0;
	1551	1129	0.004198	0.011482	0.0005	0	0	0	1	0	1	0	0;
	4988	1129	0.038518	0.103951	0.005	0	0	0	1	0	1	0	0;
	4988	1129	0.038518	0.103827	0.0053	0	0	0	1	0	1	0	0;
	2577	1130	0.015873	0.04258	0.0039	0	0	0	1	0	1	0	0;
	2577	1131	0.003754	0.010557	0.0129	0	0	0	1	0	1	0	0;
	5286	1132	4.5e-05	8.9e-05	0.0007	0	0	0	1	0	1	0	0;
	1312	1133	0.023683	0.0645	0.001	0	0	0	1	0	1	0	0;
	2329	1134	0.014109	0.060217	0	0	0	0	1	0	1	0	0;
	4552	1134	0.002771	0.007559	0	0	0	0	1	0	1	0	0;
	1388	1135	0.027778	0.070494	0.0032	0	0	0	1	0	1	0	0;
	3410	1135	0.008272	0.016543	0.0007	0	0	0	1	0	1	0	0;
	4709	1137	0.043803	0.118383	0.0061	0	0	0	1	0	1	0	0;
	5288	1138	0.001008	0.002771	0.0001	0	0	0	1	0	1	0	0;
	1233	1139	0.03642	0.105309	0.0052	0	0	0	1	0	1	0	0;
	2726	1139	0.009136	0.024568	0.0011	0	0	0	1	0	1	0	0;
	5533	1139	0.009259	0.024568	0.0011	0	0	0	1	0	1	0	0;
	1234	1140	0.002601	0.017284	0.0324	471	471	471	1	0	1	0	0;
	5128	1140	0.008257	0.036427	0.0582	0	0	0	1	0	1	0	0;
	2468	1141	0.033704	0.10358	0.0053	0	0	0	1	0	1	0	0;
	5679	1141	0.022222	0.058395	0.0028	0	0	0	1	0	1	0	0;
	3092	1142	0.047619	0.141345	0.002	0	0	0	1	0	1	0	0;
	3768	1142	0.002016	0.008566	0.0013	0	0	0	1	0	1	0	0;
	5287	1142	0.00126	0.003527	0	0	0	0	1	0	1	0	0;
	3118	1142	0.013102	0.05543	0.001	0	0	0	1	0	1	0	0;
	2273	1143	0.001857	0.014461	0.0481	0	0	0	1	0	1	0	0;
	4927	1143	0.003202	0.030829	0.1164	0	0	0	1	0	1	0	0;
	1364	1144	0.084656	0.189216	0.0023	0	0	0	1	0	1	0	0;
	3263	1144	0.098765	0.269085	0.003	0	0	0	1	0	1	0	0;
	1364	1144	0.080373	0.203326	0.0023	0	0	0	1	0	1	0	0;
	2814	1146	0.05543	0.141597	0.0018	0	0	0	1	0	1	0	0;
	3002	1145	0.104308	0.216175	0.0023	0	0	0	1	0	1	0	0;
	5138	1146	0.006047	0.016377	0.0002	0	0	0	1	0	1	0	0;
	5280	1145	0.006475	0.028395	0.0436	0	0	0	1	0	1	0	0;
	5515	1146	0.04384	0.142101	0.0017	0	0	0	1	0	1	0	0;
	2476	1147	0.006005	0.02878	0.0496	0	0	0	1	0	1	0	0;
	3003	1147	0.003595	0.0176	0.0294	0	0	0	1	0	1	0	0;
	5029	1148	0.002133	0.014756	0.0294	0	0	0	1	0	1	0	0;
	5289	1149	0.016377	0.044596	0.0005	0	0	0	1	0	1	0	0;
	2392	1150	0.059965	0.168556	0.002	0	0	0	1	0	1	0	0;
	2855	1150	0.018141	0.05039	0.0006	0	0	0	1	0	1	0	0;
	5254	1150	0.051398	0.2129	0.0027	0	0	0	1	0	1	0	0;
	5475	1150	0.094734	0.259007	0.0027	0	0	0	1	0	1	0	0;
	5478	1150	0.0451	0.186193	0.0023	0	0	0	1	0	1	0	0;
	5296	1150	0.023432	0.066264	0.0007	0	0	0	1	0	1	0	0;
	3686	1151	0.00642	0.043852	0.083	0	0	0	1	0	1	0	0;
	4208	1151	0.003002	0.020227	0.0385	0	0	0	1	0	1	0	0;
	3732	1152	8.9e-05	0.000751	0.079	426	426	426	1	0	1	0	0;
	5291	1153	0.039557	0.107886	0.0012	0	0	0	1	0	1	0	0;
	1246	1155	0.003477	0.018074	0.0304	0	0	0	1	0	1	0	0;
	2953	1155	0.003141	0.015526	0.0268	0	0	0	1	0	1	0	0;
	3354	1155	0.000237	0.001541	0.0091	420	420	420	1	0	1	0	0;
	2597	1156	0.068272	0.212346	0.0104	0	0	0	1	0	1	0	0;
	4373	1156	0.051975	0.158025	0.0076	0	0	0	1	0	1	0	0;
	1821	1157	0.074049	0.166364	0.0018	0	0	0	1	0	1	0	0;
	3578	1157	0.074931	0.204031	0.0023	0	0	0	1	0	1	0	0;
	3638	1158	0.020494	0.046049	0.0021	0	0	0	1	0	1	0	0;
	3829	1159	0.004837	0.017334	0.0007	0	0	0	1	0	1	0	0;
	2146	1160	0.022676	0.075082	0.0009	0	0	0	1	0	1	0	0;
	3039	1161	0.006803	0.018896	0.0002	0	0	0	1	0	1	0	0;
	3483	1161	0.003779	0.009826	0	0	0	0	1	0	1	0	0;
	3525	1161	0.04006	0.134039	0.0021	0	0	0	1	0	1	0	0;
	5580	1160	0.006047	0.028723	0	0	0	0	1	0	1	0	0;
	5659	1160	0.006047	0.016125	0	0	0	0	1	0	1	0	0;
	5697	1160	0.022928	0.065508	0.001	0	0	0	1	0	1	0	0;
	2147	1162	0.001086	0.00642	0.0121	455	455	455	1	0	1	0	0;
	2714	1162	0.004464	0.021452	0.0385	0	0	0	1	0	1	0	0;
	3380	1163	0.023683	0.043588	0.0004	0	0	0	1	0	1	0	0;
	4765	1163	0.004283	0.021164	0.0156	0	0	0	1	0	1	0	0;
	5800	1163	0.071554	0.184177	0.002	0	0	0	1	0	1	0	0;
	5290	1164	0.00679	0.018025	0.0008	0	0	0	1	0	1	0	0;
	2465	1165	0.000158	0.000474	0.0506	0	0	0	1	0	1	0	0;
	3024	1165	0.000198	0.00077	0.0972	0	0	0	1	0	1	0	0;
	5293	1166	1.6e-05	9.9e-05	0.001	471	471	471	1	0	1	0	0;
	5292	1167	1.6e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0;
	4815	1168	0.001358	0.008148	0.0005	0	0	0	1	0	1	0	0;
	4814	1169	0.001481	0.009012	0.0005	0	0	0	1	0	1	0	0;
	4815	1170	0.001481	0.009259	0.0005	0	0	0	1	0	1	0	0;
	1571	1171	0.004899	0.033007	0.0699	440	440	440	1	0	1	0	0;
	3926	1171	0.005531	0.037215	0.0678	575	575	575	1	0	1	0	0;
	4684	1171	0.004365	0.029491	0.0537	575	575	575	1	0	1	0	0;
	3926	1171	0.005452	0.036365	0.0668	575	575	575	1	0	1	0	0;
	4586	1172	0.008314	0.034266	0.0004	0	0	0	1	0	1	0	0;
	5144	1174	0.04	0.088889	0	0	0	0	1	0	1	0	0;
	2589	1175	0.03477	0.088183	0.003	0	0	0	1	0	1	0	0;
	5011	1176	0.054271	0.137566	0.0016	0	0	0	1	0	1	0	0;
	5624	1176	0.111481	0.204065	0.0019	0	0	0	1	0	1	0	0;
	1491	1177	0.003002	0.014163	0.0253	432	432	432	1	0	1	0	0;
	1951	1177	0.001778	0.009837	0.0248	432	432	432	1	0	1	0	0;
	2840	1178	0.031975	0.089753	0.0042	0	0	0	1	0	1	0	0;
	3109	1178	0.026296	0.066667	0.0031	0	0	0	1	0	1	0	0;
	3658	1178	0.031975	0.082963	0.0037	0	0	0	1	0	1	0	0;
	4225	1178	0.00437	0.011975	0.0097	0	0	0	1	0	1	0	0;
	4249	1178	0.002963	0.018642	0.0015	0	0	0	1	0	1	0	0;
	4707	1178	0.009136	0.024938	0.0011	0	0	0	1	0	1	0	0;
	5651	1178	0.009012	0.022222	0.001	0	0	0	1	0	1	0	0;
	3109	1178	0.026049	0.071111	0.0034	0	0	0	1	0	1	0	0;
	4248	1178	0.006667	0.01679	0.0008	0	0	0	1	0	1	0	0;
	5734	1178	0.007802	0.01979	0.001	0	0	0	1	0	1	0	0;
	1523	1179	0.005491	0.037076	0.0658	535	535	535	1	0	1	0	0;
	4250	1179	0.000454	0.0032	0.0051	471	471	471	1	0	1	0	0;
	5294	1179	0.00083	0.005669	0.0111	558	558	558	1	0	1	0	0;
	1523	1179	0.005412	0.036543	0.0658	558	558	558	1	0	1	0	0;
	1523	1179	0.005432	0.036543	0.0658	558	558	558	1	0	1	0	0;
	3381	1184	0.109785	0.20096	0	0	0	0	1	0	1	0	0;
	3627	1185	0.00877	0.026489	0.0435	0	0	0	1	0	1	0	0;
	4075	1185	0.000968	0.003516	0.0061	0	0	0	1	0	1	0	0;
	5728	1185	0.008099	0.028247	0.0466	0	0	0	1	0	1	0	0;
	3559	1185	0.001521	0.00721	0.0121	0	0	0	1	0	1	0	0;
	5049	1186	0.06358	0.165802	0.0079	0	0	0	1	0	1	0	0;
	1196	1187	0.000335	0.000613	0.001	0	0	0	1	0	1	0	0;
	2661	1189	0.011852	0.030988	0.0015	0	0	0	1	0	1	0	0;
	5875	1188	0.019383	0.052469	0.0024	0	0	0	1	0	1	0	0;
	3245	1190	0.034266	0.089947	0.001	0	0	0	1	0	1	0	0;
	1714	1191	0.000138	0.000573	0.0699	0	0	0	1	0	1	0	0;
	3935	1193	0.006296	0.016914	0.0008	0	0	0	1	0	1	0	0;
	5433	1193	0.03321	0.087778	0.0042	0	0	0	1	0	1	0	0;
	3181	1194	0.000198	0.000731	0.647	420	420	420	1	0	1	0	0;
	3408	1194	0.000652	0.002351	0.5123	0	0	0	1	0	1	0	0;
	5453	1194	0.000593	0.005649	0.0223	656	656	656	1	0	1	0	0;
	3181	1194	0.000182	0.000622	0.5559	420	420	420	1	0	1	0	0;
	3408	1194	0.000652	0.00237	0.5133	0	0	0	1	0	1	0	0;
	5451	1194	0.000612	0.005669	0.0278	935	935	935	1	0	1	0	0;
	3181	1194	0.000237	0.002114	0.1954	426	426	426	1	0	1	0	0;
	5394	1194	0.000217	0.002054	0.0197	935	935	935	1	0	1	0	0;
	5395	1194	0.000217	0.002035	0.0147	935	935	935	1	0	1	0	0;
	1970	1195	0.065508	0.1678	0.0024	0	0	0	1	0	1	0	0;
	4640	1195	0.036332	0.092089	0.001	0	0	0	1	0	1	0	0;
	2151	1196	0.008148	0.034197	0.0016	0	0	0	1	0	1	0	0;
	2170	1196	0.005679	0.021975	0.0137	0	0	0	1	0	1	0	0;
	4184	1196	0.000753	0.001379	0.0026	0	0	0	1	0	1	0	0;
	4106	1198	2.5e-05	0.151172	0	0	0	0	1	0	1	0	0;
	4343	1199	0.060972	0.168052	0.0021	0	0	0	1	0	1	0	0;
	5779	1198	0.03676	0.081381	0.0027	0	0	0	1	0	1	0	0;
	4106	1197	2.5e-05	0.000252	0	0	0	0	1	0	1	0	0;
	3542	1201	0.00287	0.017709	0.0334	455	455	455	1	0	1	0	0;
	5316	1200	0.002015	0.012879	0.0243	0	0	0	1	0	1	0	0;
	1967	1201	0.00482	0.03119	0.0577	0	0	0	1	0	1	0	0;
	1969	1202	0.000529	0.008085	0.2498	2487	2487	2487	1	0	1	0	0;
	3153	1202	0.001142	0.014569	0.3855	1746	1746	1746	1	0	1	0	0;
	2113	1203	0.002884	0.019358	0.0714	471	471	471	1	0	1	0	0;
	3565	1203	0.004978	0.024514	0.0435	0	0	0	1	0	1	0	0;
	3686	1203	0.015328	0.102262	0.1903	558	558	558	1	0	1	0	0;
	4368	1203	0.005531	0.02797	0.0567	0	0	0	1	0	1	0	0;
	5667	1203	0.001067	0.007289	0.0486	487	487	487	1	0	1	0	0;
	1180	1203	5.9e-05	0.000889	0.003	935	935	935	1	0	1	0	0;
	3565	1203	0.002805	0.019002	0.0365	558	558	558	1	0	1	0	0;
	5477	1203	0.001027	0.006775	0.0121	558	558	558	1	0	1	0	0;
	1181	1203	7.9e-05	0.00083	0.002	935	935	935	1	0	1	0	0;
	1182	1203	5.9e-05	0.000652	0.001	935	935	935	1	0	1	0	0;
	1524	1204	0.003102	0.031524	0.8202	1579	1579	1579	1	0	1	0	0;
	2618	1204	0.001168	0.011767	0.3018	1579	1579	1579	1	0	1	0	0;
	1524	1204	0.00313	0.031724	0.8202	1579	1579	1579	1	0	1	0	0;
	2617	1204	0.001163	0.011728	0.3018	1579	1579	1579	1	0	1	0	0;
	2797	1204	0.004905	0.049964	1.301	1579	1579	1579	1	0	1	0	0;
	1183	1204	2.1e-05	0.000249	0.0058	921	921	921	1	0	1	0	0;
	3406	1205	0.082389	0.220711	0.0026	0	0	0	1	0	1	0	0;
	4025	1205	0.083648	0.172084	0.0019	0	0	0	1	0	1	0	0;
	5612	1205	0.051398	0.110355	0.0015	0	0	0	1	0	1	0	0;
	4679	1206	0.01479	0.048677	0.0187	0	0	0	1	0	1	0	0;
	5469	1206	0.002595	0.011665	0.0285	0	0	0	1	0	1	0	0;
	5468	1206	0.002595	0.011665	0.0285	0	0	0	1	0	1	0	0;
	1211	1207	0.001027	0.004721	0.0081	0	0	0	1	0	1	0	0;
	2984	1207	0.001027	0.004899	0.0091	408	408	408	1	0	1	0	0;
	4203	1209	0.000741	0.002346	0.0002	0	0	0	1	0	1	0	0;
	5010	1209	0.042963	0.117531	0	0	0	0	1	0	1	0	0;
	5119	1208	0.01963	0.051481	0.0024	0	0	0	1	0	1	0	0;
	5193	1208	0.020247	0.055556	0	0	0	0	1	0	1	0	0;
	2734	1210	0.011482	0.051111	0.0026	0	0	0	1	0	1	0	0;
	3979	1210	0.014938	0.037654	0.013	0	0	0	1	0	1	0	0;
	3980	1210	0.015185	0.037531	0.0133	0	0	0	1	0	1	0	0;
	4444	1210	0.000123	0.001235	0.0016	0	0	0	1	0	1	0	0;
	4445	1210	0.000123	0.001235	0.0016	0	0	0	1	0	1	0	0;
	2955	1211	0.002548	0.012346	0.0203	405	405	405	1	0	1	0	0;
	3907	1212	0.021416	0.054422	0.0006	0	0	0	1	0	1	0	0;
	5034	1212	0.053414	0.136306	0.0015	0	0	0	1	0	1	0	0;
	1994	1212	0.016755	0.04263	0.0005	0	0	0	1	0	1	0	0;
	3409	1212	0.0194	0.049887	0.0006	0	0	0	1	0	1	0	0;
	1252	1213	0.004721	0.031348	0.0587	434	434	434	1	0	1	0	0;
	4928	1213	0.003556	0.023585	0.0435	416	416	416	1	0	1	0	0;
	5299	1214	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0;
	2262	1215	0.03225	0.148904	0.0018	0	0	0	1	0	1	0	0;
	3890	1215	0.008314	0.034014	0.0245	0	0	0	1	0	1	0	0;
	4162	1215	0.084404	0.252457	0.0098	0	0	0	1	0	1	0	0;
	2262	1215	0.032754	0.15092	0.0014	0	0	0	1	0	1	0	0;
	5756	1215	0.014361	0.038801	0.0004	0	0	0	1	0	1	0	0;
	1646	1216	0.00156	0.01039	0.0192	482	482	482	1	0	1	0	0;
	1924	1216	0.001084	0.005086	0.0111	0	0	0	1	0	1	0	0;
	3197	1216	0.002153	0.012978	0.0243	454	454	454	1	0	1	0	0;
	1924	1216	0.0011	0.004978	0.0142	0	0	0	1	0	1	0	0;
	3197	1216	0.002173	0.013017	0.0243	454	454	454	1	0	1	0	0;
	4629	1217	0.002469	0.009877	0.0008	0	0	0	1	0	1	0	0;
	5056	1218	0.00963	0.025309	0.0013	0	0	0	1	0	1	0	0;
	5747	1218	0.037037	0.094938	0.0045	0	0	0	1	0	1	0	0;
	5301	1219	0.000158	0.000691	0.001	0	0	0	1	0	1	0	0;
	3057	1220	0.002544	0.02015	0.0348	561	561	561	1	0	1	0	0;
	4479	1220	0.003727	0.028836	0.0527	562	562	562	1	0	1	0	0;
	3729	1221	0.012522	0.044041	0.0263	0	0	0	1	0	1	0	0;
	4383	1221	0.044848	0.110103	0.0013	0	0	0	1	0	1	0	0;
	2671	1222	0.032704	0.079542	0.0022	0	0	0	1	0	1	0	0;
	2901	1222	0.011338	0.026455	0.0009	0	0	0	1	0	1	0	0;
	1305	1223	3.5e-05	0.000512	0.0144	1382	1382	1382	1	0	1	0	0;
	3625	1223	0.001887	0.019088	0.4938	1611	1611	1611	1	0	1	0	0;
	4597	1223	0.001579	0.01509	0.4087	1611	1611	1611	1	0	1	0	0;
	4736	1223	0.000949	0.009342	0.2426	1611	1611	1611	1	0	1	0	0;
	1302	1223	3.5e-05	0.000506	0.0144	1382	1382	1382	1	0	1	0	0;
	3625	1223	0.001874	0.018954	0.491	1611	1611	1611	1	0	1	0	0;
	4736	1223	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0;
	1304	1223	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0;
	4736	1223	0.00097	0.009536	0.2484	1611	1611	1611	1	0	1	0	0;
	1303	1223	3.5e-05	0.000547	0.0144	1382	1382	1382	1	0	1	0	0;
	1997	1225	0.021679	0.058309	0.0041	0	0	0	1	0	1	0	0;
	1817	1226	0.007307	0.029479	0.005	0	0	0	1	0	1	0	0;
	2761	1226	0.000756	0.00252	0.0037	0	0	0	1	0	1	0	0;
	1356	1227	0.081436	0.149069	0.001	0	0	0	1	0	1	0	0;
	3878	1227	0.069287	0.175611	0.002	0	0	0	1	0	1	0	0;
	3446	1228	0.047161	0.123827	0.0058	0	0	0	1	0	1	0	0;
	5112	1229	0.044198	0.12058	0.0057	0	0	0	1	0	1	0	0;
	5298	1230	0.049876	0.126444	0.006	0	0	0	1	0	1	0	0;
	5304	1231	0.000869	0.006025	0.0101	502	502	502	1	0	1	0	0;
	1251	1232	0.035021	0.091963	0.0021	0	0	0	1	0	1	0	0;
	5442	1233	0.047901	0.095926	0.004	0	0	0	1	0	1	0	0;
	1389	1235	0.006047	0.018896	0.0067	0	0	0	1	0	1	0	0;
	3072	1236	0.070295	0.178634	0.002	0	0	0	1	0	1	0	0;
	4462	1236	0.061804	0.156765	0.0017	0	0	0	1	0	1	0	0;
	3514	1237	0.001134	0.002671	0.0006	0	0	0	1	0	1	0	0;
	4461	1237	0.065079	0.165004	0.0019	0	0	0	1	0	1	0	0;
	1348	1238	0.00897	0.050315	0.0103	0	0	0	1	0	1	0	0;
	1660	1238	0.028975	0.081885	0.0127	0	0	0	1	0	1	0	0;
	2439	1238	0.048501	0.135047	0.0031	0	0	0	1	0	1	0	0;
	2505	1238	0.02192	0.071051	0.0011	0	0	0	1	0	1	0	0;
	4373	1239	0.034568	0.087407	0.004	0	0	0	1	0	1	0	0;
	4475	1239	0.038642	0.105309	0.0049	0	0	0	1	0	1	0	0;
	1784	1241	0.009506	0.039259	0.0021	0	0	0	1	0	1	0	0;
	3064	1241	0.050124	0.136543	0.0073	0	0	0	1	0	1	0	0;
	1784	1241	0.009506	0.039259	0.0021	0	0	0	1	0	1	0	0;
	3624	1243	0.001764	0.012346	0.0011	0	0	0	1	0	1	0	0;
	4305	1243	0.006803	0.028975	0	0	0	0	1	0	1	0	0;
	5271	1242	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	5777	1242	0.008314	0.018141	0	0	0	0	1	0	1	0	0;
	5680	1242	0.004686	0.019829	0.0002	0	0	0	1	0	1	0	0;
	3624	1243	0.007307	0.028975	0.0018	0	0	0	1	0	1	0	0;
	1690	1246	0.001027	0.006677	0.0121	488	488	488	1	0	1	0	0;
	2094	1245	0.009521	0.064237	0.1215	0	0	0	1	0	1	0	0;
	2953	1246	0.002133	0.023348	0.0648	502	502	502	1	0	1	0	0;
	3354	1244	0.002232	0.007802	0.0142	0	0	0	1	0	1	0	0;
	3988	1245	0.000593	0.002588	0.0162	0	0	0	1	0	1	0	0;
	4108	1245	2e-05	0.015803	0	0	0	0	1	0	1	0	0;
	4163	1246	0.001778	0.016356	0.0405	502	502	502	1	0	1	0	0;
	4548	1246	0.011694	0.078657	0.1519	0	0	0	1	0	1	0	0;
	5728	1246	0.000237	0.00156	0.0142	0	0	0	1	0	1	0	0;
	1690	1245	0.001027	0.006657	0.0121	464	464	464	1	0	1	0	0;
	3559	1245	0.00476	0.022499	0.0375	0	0	0	1	0	1	0	0;
	4108	1244	2e-05	0.000198	0	0	0	0	1	0	1	0	0;
	4851	1247	0.000462	0.006438	0.1689	1842	1842	1842	1	0	1	0	0;
	4851	1247	0.000462	0.006434	0.1689	1842	1842	1842	1	0	1	0	0;
	5581	1248	0.106551	0.225649	0.0024	0	0	0	1	0	1	0	0;
	1834	1249	0.003234	0.01923	0.0365	410	410	410	1	0	1	0	0;
	1967	1249	0.019951	0.071546	0.1144	0	0	0	1	0	1	0	0;
	3330	1249	0.016	0.053472	0.0861	0	0	0	1	0	1	0	0;
	1623	1250	0.017637	0.056185	0.001	0	0	0	1	0	1	0	0;
	1862	1250	0.002851	0.005218	0.0036	0	0	0	1	0	1	0	0;
	1624	1250	0.018141	0.057193	0.001	0	0	0	1	0	1	0	0;
	1861	1250	0.00126	0.004535	0.0046	0	0	0	1	0	1	0	0;
	2886	1251	0.212444	0.388876	0.0042	0	0	0	1	0	1	0	0;
	3843	1251	0.012598	0.031998	0.0004	0	0	0	1	0	1	0	0;
	5207	1251	0.022928	0.060721	0.0007	0	0	0	1	0	1	0	0;
	3592	1252	0.005472	0.037728	0.0709	411	411	411	1	0	1	0	0;
	4594	1252	0.000968	0.00638	0.0111	0	0	0	1	0	1	0	0;
	5526	1252	0.005669	0.025639	0.0456	0	0	0	1	0	1	0	0;
	4314	1253	0.147644	0.301587	0.0057	0	0	0	1	0	1	0	0;
	4353	1253	0.125548	0.318292	0.0036	0	0	0	1	0	1	0	0;
	4314	1253	0.179214	0.32805	0.0054	0	0	0	1	0	1	0	0;
	2272	1254	0.082196	0.171444	0.0486	0	0	0	1	0	1	0	0;
	4588	1257	0.001008	0.002771	0.0021	0	0	0	1	0	1	0	0;
	4646	1257	0.001367	0.002502	0.0021	0	0	0	1	0	1	0	0;
	5145	1258	0.032963	0.083704	0.0039	0	0	0	1	0	1	0	0;
	5660	1258	0.037901	0.103457	0.0049	0	0	0	1	0	1	0	0;
	5308	1259	0.017133	0.071806	0.0071	0	0	0	1	0	1	0	0;
	1664	1262	0.007037	0.019012	0.0002	0	0	0	1	0	1	0	0;
	2103	1263	0.002825	0.018765	0.0349	575	575	575	1	0	1	0	0;
	2535	1263	0.000474	0.003101	0.0061	575	575	575	1	0	1	0	0;
	5100	1263	0.00173	0.01154	0.0213	566	566	566	1	0	1	0	0;
	5100	1263	0.001719	0.011496	0.0289	0	0	0	1	0	1	0	0;
	4232	1264	0.074074	0.187957	0.0021	0	0	0	1	0	1	0	0;
	5524	1264	0.008163	0.021769	0.0002	0	0	0	1	0	1	0	0;
	2347	1265	0.064752	0.177375	0.002	0	0	0	1	0	1	0	0;
	5310	1266	0.000436	0.000797	0	0	0	0	1	0	1	0	0;
	2265	1269	0.060897	0.161552	0.0022	0	0	0	1	0	1	0	0;
	4738	1269	0.020433	0.06062	0.0007	0	0	0	1	0	1	0	0;
	4757	1268	0.017611	0.061779	0.0101	0	0	0	1	0	1	0	0;
	5578	1268	0.075787	0.176316	0.0041	0	0	0	1	0	1	0	0;
	5807	1269	0.076871	0.206828	0.0028	0	0	0	1	0	1	0	0;
	4738	1268	0.009574	0.038549	0.0017	0	0	0	1	0	1	0	0;
	4757	1269	0.019148	0.071051	0.0075	0	0	0	1	0	1	0	0;
	1850	1270	0.013472	0.067378	0.1215	413	413	413	1	0	1	0	0;
	3919	1270	0.004563	0.02448	0.0425	413	413	413	1	0	1	0	0;
	5161	1270	0.010627	0.045511	0.0749	0	0	0	1	0	1	0	0;
	5541	1270	0.009798	0.045748	0.0815	0	0	0	1	0	1	0	0;
	5689	1270	0.011674	0.053096	0.0921	0	0	0	1	0	1	0	0;
	3171	1271	0.000812	0.006278	0.1271	1397	1397	1397	1	0	1	0	0;
	3831	1271	0.001797	0.019272	0.4216	1711	1711	1711	1	0	1	0	0;
	4929	1271	0.003831	0.029281	0.592	1307	1307	1307	1	0	1	0	0;
	4117	1272	0.042076	0.209121	0.0025	0	0	0	1	0	1	0	0;
	1516	1273	0.145125	0.32124	0.0037	0	0	0	1	0	1	0	0;
	2671	1273	0.07609	0.189468	0.0021	0	0	0	1	0	1	0	0;
	2015	1275	0.000198	0.0016	0.162	434	434	434	1	0	1	0	0;
	3974	1275	0.000454	0.001106	0.1002	0	0	0	1	0	1	0	0;
	4668	1274	0.000316	0.000948	0.1094	0	0	0	1	0	1	0	0;
	5309	1276	0.00642	0.026914	0.0013	0	0	0	1	0	1	0	0;
	2271	1277	0.037793	0.118922	0.0013	0	0	0	1	0	1	0	0;
	4242	1278	0.067926	0.165331	0.0019	0	0	0	1	0	1	0	0;
	5250	1278	0.012598	0.031242	0.0003	0	0	0	1	0	1	0	0;
	5312	1279	0.008566	0.019652	0.0017	0	0	0	1	0	1	0	0;
	1969	1280	0.00077	0.011178	0.312	1974	1974	1974	1	0	1	0	0;
	2158	1280	0.00088	0.012722	0.3292	2200	2200	2200	1	0	1	0	0;
	4489	1280	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0;
	1969	1281	0.000771	0.011192	0.291	1842	1842	1842	1	0	1	0	0;
	2158	1281	0.00088	0.012715	0.3292	2200	2200	2200	1	0	1	0	0;
	4488	1281	0.000312	0.004467	0.1155	2200	2200	2200	1	0	1	0	0;
	1553	1282	0.028975	0.073318	0.0008	0	0	0	1	0	1	0	0;
	3219	1282	0.036785	0.093222	0.001	0	0	0	1	0	1	0	0;
	1781	1284	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0;
	4606	1283	0.000178	0.000632	0.078	0	0	0	1	0	1	0	0;
	5313	1285	0.007559	0.020912	0.0002	0	0	0	1	0	1	0	0;
	3651	1286	0.026914	0.085062	0.0049	0	0	0	1	0	1	0	0;
	4001	1286	0.021235	0.067654	0.004	0	0	0	1	0	1	0	0;
	4815	1289	0.000675	0.001235	0.0036	0	0	0	1	0	1	0	0;
	2280	1290	0.005556	0.029136	0.0005	0	0	0	1	0	1	0	0;
	2722	1290	0.012099	0.059753	0.0013	0	0	0	1	0	1	0	0;
	2281	1291	0.00077	0.005195	0.0091	545	545	545	1	0	1	0	0;
	3659	1291	0.000553	0.003694	0.0157	435	435	435	1	0	1	0	0;
	3942	1291	0.000514	0.001007	0.1499	0	0	0	1	0	1	0	0;
	4905	1291	0.001679	0.008296	0.0152	432	432	432	1	0	1	0	0;
	5100	1291	0.002548	0.016968	0.0314	566	566	566	1	0	1	0	0;
	2281	1291	0.000731	0.004938	0.0091	471	471	471	1	0	1	0	0;
	3659	1291	0.000533	0.003635	0.0061	566	566	566	1	0	1	0	0;
	3941	1291	0.000494	0.001007	0.1488	0	0	0	1	0	1	0	0;
	1845	1292	0.000514	0.001185	0.0719	0	0	0	1	0	1	0	0;
	2055	1293	0.016327	0.049786	0.0024	0	0	0	1	0	1	0	0;
	3783	1293	0.009574	0.033006	0.0017	0	0	0	1	0	1	0	0;
	1640	1294	0.038889	0.098889	0.0047	0	0	0	1	0	1	0	0;
	5208	1294	0.002049	0.005617	0.0124	0	0	0	1	0	1	0	0;
	5821	1294	0.002481	0.006531	0.0003	0	0	0	1	0	1	0	0;
	5173	1295	0.013144	0.024059	0.004	0	0	0	1	0	1	0	0;
	5843	1296	0.006551	0.016629	0.0005	0	0	0	1	0	1	0	0;
	2018	1297	0.000756	0.005795	0.0001	0	0	0	1	0	1	0	0;
	2019	1298	0.000138	0.000573	0.001	0	0	0	1	0	1	0	0;
	5246	1299	0.001008	0.003527	0.0001	0	0	0	1	0	1	0	0;
	5247	1299	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	2315	1300	0.048879	0.100781	0.0011	0	0	0	1	0	1	0	0;
	3966	1300	0.085664	0.234568	0.0033	0	0	0	1	0	1	0	0;
	3966	1300	0.091711	0.240363	0.0032	0	0	0	1	0	1	0	0;
	2672	1301	0.000632	0.004168	0.0081	440	440	440	1	0	1	0	0;
	3467	1306	0.011518	0.029173	0.0014	0	0	0	1	0	1	0	0;
	2039	1307	0.03679	0.10037	0.0047	0	0	0	1	0	1	0	0;
	4664	1307	0.03321	0.090494	0.0039	0	0	0	1	0	1	0	0;
	5874	1308	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	1310	1309	0.000504	0.00252	0.0001	0	0	0	1	0	1	0	0;
	4926	1309	0.089695	0.201058	0.0022	0	0	0	1	0	1	0	0;
	5316	1311	2e-05	0.000198	0.003	0	0	0	1	0	1	0	0;
	2127	1312	0.006299	0.017133	0	0	0	0	1	0	1	0	0;
	2652	1314	0.0125	0.025	0	0	0	0	1	0	1	0	0;
	5855	1315	0.095666	0.21222	0.0023	0	0	0	1	0	1	0	0;
	5177	1316	0.011867	0.030083	0.0003	0	0	0	1	0	1	0	0;
	5418	1316	0.133787	0.246914	0.0025	0	0	0	1	0	1	0	0;
	1355	1317	0.0004	0.001244	0.0004	0	0	0	1	0	1	0	0;
	1622	1317	0.019956	0.0604	0.0198	0	0	0	1	0	1	0	0;
	3931	1317	0.017467	0.063733	0.0216	0	0	0	1	0	1	0	0;
	3365	1318	0.005543	0.015621	0.0015	0	0	0	1	0	1	0	0;
	3729	1318	0.016125	0.0516	0.0253	0	0	0	1	0	1	0	0;
	4866	1318	0.028723	0.062484	0.0007	0	0	0	1	0	1	0	0;
	5627	1318	0.003023	0.008314	0.0001	0	0	0	1	0	1	0	0;
	5319	1319	0.000252	0.000756	0	0	0	0	1	0	1	0	0;
	2943	1320	0.019652	0.082137	0.001	0	0	0	1	0	1	0	0;
	3958	1320	0.112875	0.361048	0.0037	0	0	0	1	0	1	0	0;
	5318	1321	0.005291	0.013102	0.0002	0	0	0	1	0	1	0	0;
	2630	1322	0.035021	0.094734	0.0011	0	0	0	1	0	1	0	0;
	5318	1322	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	5320	1322	0.008566	0.02318	0.0002	0	0	0	1	0	1	0	0;
	1323	1324	0.00252	0.005039	0	0	0	0	1	0	1	0	0;
	1993	1324	0.039557	0.078861	0.0008	0	0	0	1	0	1	0	0;
	2616	1325	0.027901	0.073951	0.0036	0	0	0	1	0	1	0	0;
	5660	1325	0.02358	0.064198	0.0031	0	0	0	1	0	1	0	0;
	2616	1325	0.019753	0.052963	0.0026	0	0	0	1	0	1	0	0;
	2957	1326	0.047654	0.121728	0.0058	0	0	0	1	0	1	0	0;
	2145	1328	0.001975	0.00642	0.0001	0	0	0	1	0	1	0	0;
	2145	1327	0.001481	0.004938	0.0012	0	0	0	1	0	1	0	0;
	3449	1329	0.066012	0.167549	0.0019	0	0	0	1	0	1	0	0;
	1389	1330	0.031494	0.131015	0.007	0	0	0	1	0	1	0	0;
	4433	1330	0.01159	0.04132	0.0298	0	0	0	1	0	1	0	0;
	5618	1330	0.028219	0.117158	0.0017	0	0	0	1	0	1	0	0;
	5470	1331	0.001233	0.008227	0.0147	525	525	525	1	0	1	0	0;
	3698	1332	0.014462	0.046762	0.0375	0	0	0	1	0	1	0	0;
	5681	1332	0.002268	0.005039	0.011	0	0	0	1	0	1	0	0;
	4067	1333	0.002761	0.005054	0	0	0	0	1	0	1	0	0;
	3276	1334	0.018519	0.047901	0.0104	0	0	0	1	0	1	0	0;
	3545	1334	0.004198	0.010741	0.0005	0	0	0	1	0	1	0	0;
	2109	1335	0.077407	0.154691	0	0	0	0	1	0	1	0	0;
	5272	1335	0.009136	0.020617	0.001	0	0	0	1	0	1	0	0;
	4452	1336	0.000756	0.00252	0.0003	0	0	0	1	0	1	0	0;
	1674	1337	0.086143	0.234971	0.0039	0	0	0	1	0	1	0	0;
	4297	1337	0.035525	0.095742	0.0011	0	0	0	1	0	1	0	0;
	5775	1337	0.035878	0.096649	0.002	0	0	0	1	0	1	0	0;
	2085	1338	0.003911	0.027062	0.0486	438	438	438	1	0	1	0	0;
	3050	1338	0.000711	0.006894	0.0223	865	865	865	1	0	1	0	0;
	3083	1338	0.007012	0.030617	0.0511	455	455	455	1	0	1	0	0;
	4744	1338	0.007639	0.051542	0.2291	502	502	502	1	0	1	0	0;
	1548	1339	0.002597	0.034127	1.1812	2280	2280	2280	1	0	1	0	0;
	3451	1339	0.002999	0.033656	0.6729	1559	1559	1559	1	0	1	0	0;
	4050	1339	0.001302	0.013172	0.3408	1727	1727	1727	1	0	1	0	0;
	1548	1339	0.002597	0.034127	1.1783	2280	2280	2280	1	0	1	0	0;
	3051	1339	0.000256	0.002701	0.0693	1579	1579	1579	1	0	1	0	0;
	4050	1339	0.001309	0.013255	0.3437	1727	1727	1727	1	0	1	0	0;
	5132	1340	0.004467	0.008177	0	0	0	0	1	0	1	0	0;
	5385	1341	0.010582	0.066264	0.0009	0	0	0	1	0	1	0	0;
	5863	1341	0.003527	0.025699	0	0	0	0	1	0	1	0	0;
	2144	1342	0.031242	0.080121	0.0009	0	0	0	1	0	1	0	0;
	5035	1342	0.11615	0.314437	0.0036	0	0	0	1	0	1	0	0;
	4136	1343	0.035525	0.073066	0.001	0	0	0	1	0	1	0	0;
	5202	1343	0.004787	0.009574	0.001	0	0	0	1	0	1	0	0;
	4910	1344	0.002765	0.01843	0.0344	540	540	540	1	0	1	0	0;
	2094	1345	0.002114	0.012662	0.0233	0	0	0	1	0	1	0	0;
	5190	1345	0.000595	0.004024	0.0081	503	503	503	1	0	1	0	0;
	2096	1347	0.001264	0.008415	0.0152	433	433	433	1	0	1	0	0;
	1852	1348	0.000504	0.00252	0.0021	0	0	0	1	0	1	0	0;
	1853	1348	0.000504	0.00252	0.0021	0	0	0	1	0	1	0	0;
	1763	1350	0.008987	0.016452	0.0116	0	0	0	1	0	1	0	0;
	5311	1350	0.019123	0.0484	0.0008	0	0	0	1	0	1	0	0;
	4222	1351	0.000731	0.001383	0.1853	0	0	0	1	0	1	0	0;
	3026	1352	0.019652	0.049131	0.0006	0	0	0	1	0	1	0	0;
	2371	1358	0.000617	0.001235	0.0021	0	0	0	1	0	1	0	0;
	2371	1357	0.000617	0.001235	0.0016	0	0	0	1	0	1	0	0;
	1605	1359	0.07963	0.159259	0.0092	0	0	0	1	0	1	0	0;
	3898	1360	0.149205	0.273119	0.0029	0	0	0	1	0	1	0	0;
	1368	1361	0.045062	0.118519	0.0057	0	0	0	1	0	1	0	0;
	2368	1361	0.036914	0.098025	0.0047	0	0	0	1	0	1	0	0;
	1394	1362	0.03679	0.081728	0.0039	0	0	0	1	0	1	0	0;
	1957	1362	0.005432	0.03358	0.0018	0	0	0	1	0	1	0	0;
	2634	1362	0.001852	0.012099	0.0006	0	0	0	1	0	1	0	0;
	2701	1362	0.046914	0.118395	0.0057	0	0	0	1	0	1	0	0;
	2702	1362	0.007654	0.031975	0.0016	0	0	0	1	0	1	0	0;
	2707	1362	0.018765	0.072099	0.0036	0	0	0	1	0	1	0	0;
	1393	1362	0.03679	0.081852	0.0039	0	0	0	1	0	1	0	0;
	1467	1363	0.005867	0.03919	0.083	448	448	448	1	0	1	0	0;
	5365	1363	0.003812	0.025482	0.0466	0	0	0	1	0	1	0	0;
	5165	1364	0.037289	0.094734	0.0001	0	0	0	1	0	1	0	0;
	3779	1365	0.00316	0.021017	0.0375	528	528	528	1	0	1	0	0;
	3830	1365	0.004612	0.030706	0.0547	524	524	524	1	0	1	0	0;
	4136	1366	0.006299	0.028219	0.0003	0	0	0	1	0	1	0	0;
	4496	1367	0.0451	0.082641	0.0044	0	0	0	1	0	1	0	0;
	5389	1368	0.063333	0.161605	0.0076	0	0	0	1	0	1	0	0;
	3853	1370	0.000138	0.001363	0.2025	0	0	0	1	0	1	0	0;
	3853	1369	0.000158	0.001323	0.1822	0	0	0	1	0	1	0	0;
	2468	1371	0.000741	0.001481	0.0021	0	0	0	1	0	1	0	0;
	5800	1372	0.034014	0.086672	0.001	0	0	0	1	0	1	0	0;
	1715	1375	0.011633	0.021293	0.0127	0	0	0	1	0	1	0	0;
	1721	1374	0.008062	0.016377	0.0115	0	0	0	1	0	1	0	0;
	1722	1373	0.007307	0.014613	0.0112	0	0	0	1	0	1	0	0;
	1805	1376	0.000559	0.001024	0.0729	0	0	0	1	0	1	0	0;
	1387	1377	0.021083	0.038593	0.0279	0	0	0	1	0	1	0	0;
	3275	1377	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0;
	5323	1377	0.001764	0.006047	0.0001	0	0	0	1	0	1	0	0;
	5325	1377	0.031242	0.127488	0.0017	0	0	0	1	0	1	0	0;
	5324	1377	0.031494	0.127992	0.0023	0	0	0	1	0	1	0	0;
	5340	1379	0.021111	0.055679	0.0026	0	0	0	1	0	1	0	0;
	2086	1378	0.044938	0.12284	0.0057	0	0	0	1	0	1	0	0;
	4026	1380	0.001235	0.003704	0.0002	0	0	0	1	0	1	0	0;
	4103	1381	0.000292	0.002538	0.2546	409	409	409	1	0	1	0	0;
	1782	1382	0.058201	0.116654	0.0012	0	0	0	1	0	1	0	0;
	2550	1383	0.069035	0.233308	0.0028	0	0	0	1	0	1	0	0;
	5326	1384	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0;
	4869	1385	0.000632	0.004306	0.0081	566	566	566	1	0	1	0	0;
	2355	1386	0.071907	0.195263	0.0025	0	0	0	1	0	1	0	0;
	3726	1386	0.001764	0.003275	0.0025	0	0	0	1	0	1	0	0;
	3937	1386	0.067599	0.182036	0.0029	0	0	0	1	0	1	0	0;
	5267	1386	0.015369	0.04132	0.0005	0	0	0	1	0	1	0	0;
	4473	1389	0.004787	0.01285	0.0232	0	0	0	1	0	1	0	0;
	5306	1389	0.003275	0.014361	0.0069	0	0	0	1	0	1	0	0;
	1672	1390	0.041824	0.180146	0.0022	0	0	0	1	0	1	0	0;
	2058	1390	0.04132	0.14059	0.0017	0	0	0	1	0	1	0	0;
	3293	1390	0.041068	0.16906	0.0021	0	0	0	1	0	1	0	0;
	4024	1390	0.067775	0.174099	0.0019	0	0	0	1	0	1	0	0;
	5550	1390	0.035928	0.074502	0.0135	0	0	0	1	0	1	0	0;
	5790	1390	0.031998	0.081129	0.001	0	0	0	1	0	1	0	0;
	2548	1390	0.06324	0.158982	0.0072	0	0	0	1	0	1	0	0;
	4023	1390	0.065508	0.166037	0.0019	0	0	0	1	0	1	0	0;
	4971	1390	0.039305	0.102797	0.0181	0	0	0	1	0	1	0	0;
	5549	1390	0.03094	0.06382	0.0116	0	0	0	1	0	1	0	0;
	3456	1392	0.001244	0.008415	0.0309	0	0	0	1	0	1	0	0;
	4120	1392	0.002114	0.014242	0.0486	440	440	440	1	0	1	0	0;
	3430	1394	0.001852	0.004198	0.0002	0	0	0	1	0	1	0	0;
	2620	1393	0.044198	0.094074	0.0044	0	0	0	1	0	1	0	0;
	2763	1395	0.136558	0.304107	0.0033	0	0	0	1	0	1	0	0;
	2671	1397	0.023935	0.060469	0.0007	0	0	0	1	0	1	0	0;
	3068	1397	0.031494	0.079869	0.0009	0	0	0	1	0	1	0	0;
	3412	1398	0.042983	0.090073	0.0047	0	0	0	1	0	1	0	0;
	5559	1398	0.007811	0.016125	0.0002	0	0	0	1	0	1	0	0;
	2156	1399	0.036281	0.082389	0.001	0	0	0	1	0	1	0	0;
	3885	1399	0.015117	0.036281	0.0004	0	0	0	1	0	1	0	0;
	5169	1399	0.000756	0.001764	0	0	0	0	1	0	1	0	0;
	5327	1399	0.028723	0.090451	0.001	0	0	0	1	0	1	0	0;
	3211	1400	0.000617	0.001235	0.0006	0	0	0	1	0	1	0	0;
	5004	1401	0.046359	0.095994	0.0011	0	0	0	1	0	1	0	0;
	5003	1401	0.046611	0.09801	0.0011	0	0	0	1	0	1	0	0;
	5005	1402	0.001719	0.008	0.0132	0	0	0	1	0	1	0	0;
	5328	1403	0.009948	0.01821	0	0	0	0	1	0	1	0	0;
	5285	1404	0.013354	0.034266	0.0004	0	0	0	1	0	1	0	0;
	2577	1404	0.043689	0.110784	0.0017	0	0	0	1	0	1	0	0;
	5329	1405	0.000252	0.001008	0	0	0	0	1	0	1	0	0;
	2352	1406	0.091459	0.249685	0.0028	0	0	0	1	0	1	0	0;
	4353	1407	0.112634	0.206176	0.0021	0	0	0	1	0	1	0	0;
	5624	1407	0.097905	0.179214	0.0018	0	0	0	1	0	1	0	0;
	5330	1410	0.012346	0.024943	0.0002	0	0	0	1	0	1	0	0;
	1959	1411	0.019929	0.079592	0.0093	0	0	0	1	0	1	0	0;
	3721	1411	0.051071	0.160116	0.0096	0	0	0	1	0	1	0	0;
	3884	1411	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0;
	3884	1411	0.008566	0.018896	0.0213	0	0	0	1	0	1	0	0;
	1306	1414	0.021482	0.055185	0.0026	0	0	0	1	0	1	0	0;
	1820	1414	0.004568	0.012716	0.0457	0	0	0	1	0	1	0	0;
	4361	1414	0.049012	0.132963	0.0062	0	0	0	1	0	1	0	0;
	5128	1415	0.000608	0.004067	0.0071	0	0	0	1	0	1	0	0;
	5695	1415	0.002054	0.013689	0.0253	541	541	541	1	0	1	0	0;
	2883	1416	0.001764	0.005039	0.0056	0	0	0	1	0	1	0	0;
	3191	1416	0.063593	0.161275	0.0018	0	0	0	1	0	1	0	0;
	5601	1417	0.00126	0.003779	0.0001	0	0	0	1	0	1	0	0;
	5833	1418	0.000504	0.001008	0	0	0	0	1	0	1	0	0;
	5331	1419	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0;
	2246	1420	0.020937	0.064651	0.001	0	0	0	1	0	1	0	0;
	4173	1420	0.026455	0.084656	0.001	0	0	0	1	0	1	0	0;
	5827	1420	0.013605	0.062938	0.0076	0	0	0	1	0	1	0	0;
	4704	1421	0.029151	0.078005	0.0009	0	0	0	1	0	1	0	0;
	5798	1421	0.031998	0.083144	0.001	0	0	0	1	0	1	0	0;
	2494	1422	0.049568	0.127321	0.006	0	0	0	1	0	1	0	0;
	2885	1422	0.028876	0.078765	0.0039	0	0	0	1	0	1	0	0;
	4650	1422	0.058988	0.149741	0.0071	0	0	0	1	0	1	0	0;
	1829	1423	0.009826	0.025951	0.0003	0	0	0	1	0	1	0	0;
	1829	1423	0.014865	0.039808	0.0005	0	0	0	1	0	1	0	0;
	2619	1425	0.033086	0.069383	0.0032	0	0	0	1	0	1	0	0;
	3253	1424	0.014938	0.040494	0.0018	0	0	0	1	0	1	0	0;
	2620	1425	0.033086	0.069506	0.0032	0	0	0	1	0	1	0	0;
	3252	1425	0.014938	0.040494	0.0018	0	0	0	1	0	1	0	0;
	3694	1426	0.002716	0.007519	0.0391	0	0	0	1	0	1	0	0;
	3694	1426	0.004631	0.008476	0.0207	0	0	0	1	0	1	0	0;
	3898	1428	0.010758	0.044621	0.0011	0	0	0	1	0	1	0	0;
	3898	1427	0.034713	0.063542	0.0007	0	0	0	1	0	1	0	0;
	3626	1429	0.007432	0.019803	0.0019	0	0	0	1	0	1	0	0;
	2015	1430	0.000356	0.000731	0.0415	0	0	0	1	0	1	0	0;
	3908	1431	0.065256	0.173091	0.0065	0	0	0	1	0	1	0	0;
	5334	1431	0.000252	0.001008	0.0001	0	0	0	1	0	1	0	0;
	5335	1431	0.000252	0.001008	0.0008	0	0	0	1	0	1	0	0;
	5337	1432	0.001167	0.002137	0	0	0	0	1	0	1	0	0;
	982	1433	0.07	0.188889	0.0091	0	0	0	1	0	1	0	0;
	5056	1433	0.027654	0.075309	0.0036	0	0	0	1	0	1	0	0;
	5124	1433	0.022222	0.060741	0.0029	0	0	0	1	0	1	0	0;
	5391	1433	0.023086	0.062346	0.0031	0	0	0	1	0	1	0	0;
	4025	1434	0.115646	0.293777	0.0033	0	0	0	1	0	1	0	0;
	5349	1434	0.065508	0.166793	0.0019	0	0	0	1	0	1	0	0;
	4073	1435	0.02642	0.099012	0.005	0	0	0	1	0	1	0	0;
	4543	1435	0.028889	0.097901	0.0047	0	0	0	1	0	1	0	0;
	1439	1436	2e-05	9.8e-05	0.0111	0	0	0	1	0	1	0	0;
	2561	1437	0.000968	0.005906	0.0602	461	461	461	1	0	1	0	0;
	3018	1437	0.001331	0.009015	0.0906	461	461	461	1	0	1	0	0;
	1068	1438	0.035273	0.092391	0.001	0	0	0	1	0	1	0	0;
	4559	1438	0.000857	0.002394	0.0021	0	0	0	1	0	1	0	0;
	5062	1438	0.012094	0.05165	0.0006	0	0	0	1	0	1	0	0;
	1068	1438	0.034064	0.09093	0.001	0	0	0	1	0	1	0	0;
	2442	1439	0.00561	0.030894	0.0567	413	413	413	1	0	1	0	0;
	5025	1439	0.003812	0.025383	0.0471	540	540	540	1	0	1	0	0;
	929	1440	0.010582	0.046359	0.001	0	0	0	1	0	1	0	0;
	1250	1440	0.014109	0.044596	0.001	0	0	0	1	0	1	0	0;
	1623	1440	0.035273	0.099521	0.001	0	0	0	1	0	1	0	0;
	1780	1440	0.001915	0.011817	0.0209	0	0	0	1	0	1	0	0;
	2549	1440	0.005795	0.023432	0.004	0	0	0	1	0	1	0	0;
	1787	1441	0.034321	0.087037	0.004	0	0	0	1	0	1	0	0;
	5339	1442	0.000504	0.001764	0.0018	0	0	0	1	0	1	0	0;
	1691	1443	0.081381	0.179894	0.0021	0	0	0	1	0	1	0	0;
	4251	1444	0.008272	0.018519	0.0008	0	0	0	1	0	1	0	0;
	2504	1445	0.005039	0.019148	0.0268	0	0	0	1	0	1	0	0;
	2745	1445	0.070547	0.192744	0.0027	0	0	0	1	0	1	0	0;
	4231	1445	0.003275	0.011086	0.013	0	0	0	1	0	1	0	0;
	4720	1445	0.112371	0.291509	0.0033	0	0	0	1	0	1	0	0;
	5313	1445	0.038801	0.098514	0.001	0	0	0	1	0	1	0	0;
	2504	1445	0.004031	0.014109	0.014	0	0	0	1	0	1	0	0;
	2745	1445	0.107332	0.198791	0.0021	0	0	0	1	0	1	0	0;
	2504	1445	0.010756	0.019689	0.0139	0	0	0	1	0	1	0	0;
	4928	1446	0.005233	0.024413	0.0435	0	0	0	1	0	1	0	0;
	5526	1446	0.002252	0.01037	0.0182	0	0	0	1	0	1	0	0;
	4927	1446	0.00397	0.02639	0.0537	413	413	413	1	0	1	0	0;
	2976	1447	0.034321	0.088518	0.0042	0	0	0	1	0	1	0	0;
	5828	1447	0.031482	0.083333	0.0039	0	0	0	1	0	1	0	0;
	1273	1449	0.141597	0.439657	0.0056	0	0	0	1	0	1	0	0;
	1329	1449	0.005291	0.013605	0.0002	0	0	0	1	0	1	0	0;
	3068	1448	0.048123	0.121945	0.0013	0	0	0	1	0	1	0	0;
	3089	1449	0.062484	0.139834	0.0016	0	0	0	1	0	1	0	0;
	4605	1449	0.028219	0.071554	0.0014	0	0	0	1	0	1	0	0;
	4790	1448	0.055682	0.139078	0.0016	0	0	0	1	0	1	0	0;
	5702	1449	0.018392	0.040312	0.0005	0	0	0	1	0	1	0	0;
	5823	1448	0.012346	0.037541	0.0004	0	0	0	1	0	1	0	0;
	2672	1450	0.005314	0.024119	0.0425	0	0	0	1	0	1	0	0;
	4727	1450	0.003398	0.017541	0.0314	0	0	0	1	0	1	0	0;
	2672	1450	0.005412	0.024571	0.0461	0	0	0	1	0	1	0	0;
	1453	1451	0.006159	0.011274	0.0058	0	0	0	1	0	1	0	0;
	1453	1451	0.004699	0.008601	0.0045	0	0	0	1	0	1	0	0;
	5340	1452	0.000247	0.001235	0	0	0	0	1	0	1	0	0;
	4006	1454	0.00126	0.003275	0	0	0	0	1	0	1	0	0;
	1005	1455	0.001256	0.008251	0.2389	0	0	0	1	0	1	0	0;
	4786	1455	0.000158	0.000652	0.0729	413	413	413	1	0	1	0	0;
	976	1456	0.012346	0.037037	0.0015	0	0	0	1	0	1	0	0;
	4825	1458	0.008209	0.015026	0.0002	0	0	0	1	0	1	0	0;
	4825	1457	0.008209	0.015026	0.0002	0	0	0	1	0	1	0	0;
	2694	1459	0.008566	0.022172	0.0002	0	0	0	1	0	1	0	0;
	5313	1459	0.007811	0.020156	0.0002	0	0	0	1	0	1	0	0;
	3479	1460	0.149811	0.308818	0.0034	0	0	0	1	0	1	0	0;
	5341	1461	0.001047	0.006973	0.0132	0	0	0	1	0	1	0	0;
	3219	1462	0.002771	0.005795	0.0056	0	0	0	1	0	1	0	0;
	4354	1465	0.07483	0.210632	0.0024	0	0	0	1	0	1	0	0;
	3283	1466	0.027901	0.076173	0.0036	0	0	0	1	0	1	0	0;
	4666	1466	0.016914	0.044691	0.0021	0	0	0	1	0	1	0	0;
	4682	1466	0.049383	0.132222	0.0063	0	0	0	1	0	1	0	0;
	5044	1466	0.077037	0.201605	0.0094	0	0	0	1	0	1	0	0;
	5143	1466	0.00284	0.007531	0.0003	0	0	0	1	0	1	0	0;
	4665	1466	0.016914	0.044444	0.0021	0	0	0	1	0	1	0	0;
	5276	1466	0.015938	0.040741	0.0019	0	0	0	1	0	1	0	0;
	2153	1467	0.005393	0.029649	0.0638	0	0	0	1	0	1	0	0;
	2154	1467	0.005393	0.02963	0.0638	0	0	0	1	0	1	0	0;
	5365	1467	0.001877	0.012543	0.0344	448	448	448	1	0	1	0	0;
	1937	1468	0.000589	0.007708	0.2628	2487	2487	2487	1	0	1	0	0;
	4886	1468	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0;
	5116	1468	0.00241	0.024446	0.6325	1828	1828	1828	1	0	1	0	0;
	1937	1468	0.000589	0.007708	0.2628	2389	2389	2389	1	0	1	0	0;
	4886	1468	0.00115	0.01169	0.3032	1579	1579	1579	1	0	1	0	0;
	4986	1468	0.00153	0.015526	0.4014	1828	1828	1828	1	0	1	0	0;
	1629	1469	0.013605	0.08516	0.0011	0	0	0	1	0	1	0	0;
	2757	1469	0.030434	0.05571	0.0001	0	0	0	1	0	1	0	0;
	3546	1469	0.030486	0.07735	0.0057	0	0	0	1	0	1	0	0;
	5362	1469	0.012598	0.079365	0.0017	0	0	0	1	0	1	0	0;
	3287	1469	0.092215	0.209121	0.0022	0	0	0	1	0	1	0	0;
	4908	1470	0.031975	0.135062	0.0069	0	0	0	1	0	1	0	0;
	3220	1471	0.004464	0.029669	0.0547	540	540	540	1	0	1	0	0;
	4910	1471	0.005156	0.034489	0.0638	540	540	540	1	0	1	0	0;
	2544	1472	0.027595	0.050512	0.0004	0	0	0	1	0	1	0	0;
	5049	1473	0.033086	0.086049	0.004	0	0	0	1	0	1	0	0;
	5778	1473	0.019753	0.05	0.0024	0	0	0	1	0	1	0	0;
	3578	1474	0.025951	0.107332	0.0045	0	0	0	1	0	1	0	0;
	3578	1474	0.025951	0.107332	0.0045	0	0	0	1	0	1	0	0;
	1716	1475	0.005367	0.029554	0.0308	0	0	0	1	0	1	0	0;
	3580	1476	0.002771	0.013605	0.0249	0	0	0	1	0	1	0	0;
	1716	1475	0.004535	0.023683	0.026	0	0	0	1	0	1	0	0;
	3054	1477	0.040312	0.104056	0.0023	0	0	0	1	0	1	0	0;
	4382	1477	0.102797	0.222978	0.0025	0	0	0	1	0	1	0	0;
	5071	1477	0.040539	0.105014	0.0015	0	0	0	1	0	1	0	0;
	3054	1477	0.04132	0.090552	0.0028	0	0	0	1	0	1	0	0;
	4744	1478	0.008122	0.036857	0.0655	0	0	0	1	0	1	0	0;
	4889	1478	0.011081	0.049936	0.0891	0	0	0	1	0	1	0	0;
	2152	1479	0.000336	0.002173	0.004	471	471	471	1	0	1	0	0;
	5308	1480	0.02066	0.055682	0.001	0	0	0	1	0	1	0	0;
	4966	1481	0.063744	0.162006	0.0018	0	0	0	1	0	1	0	0;
	3651	1482	0.00037	0.000988	0.004	0	0	0	1	0	1	0	0;
	1896	1483	0.000974	0.001783	0.0008	0	0	0	1	0	1	0	0;
	2014	1483	0.000403	0.001386	0.0001	0	0	0	1	0	1	0	0;
	2710	1483	0.027967	0.082137	0.002	0	0	0	1	0	1	0	0;
	2959	1483	0.000504	0.00126	0	0	0	0	1	0	1	0	0;
	2958	1483	0.000504	0.00126	0	0	0	0	1	0	1	0	0;
	5562	1483	0.011338	0.044848	0.0014	0	0	0	1	0	1	0	0;
	1761	1484	0.00156	0.01041	0.0192	541	541	541	1	0	1	0	0;
	2053	1484	0.000178	0.001659	0.0061	818	818	818	1	0	1	0	0;
	3763	1484	0.002035	0.012563	0.1094	0	0	0	1	0	1	0	0;
	3787	1484	0.000257	0.001659	0.003	541	541	541	1	0	1	0	0;
	1761	1484	0.001432	0.009557	0.0223	541	541	541	1	0	1	0	0;
	3787	1484	0.000158	0.001067	0.0046	541	541	541	1	0	1	0	0;
	2527	1485	0.059209	0.159486	0.0019	0	0	0	1	0	1	0	0;
	2527	1485	0.059209	0.159486	0.0019	0	0	0	1	0	1	0	0;
	2563	1487	0.068959	0.28511	0.0156	0	0	0	1	0	1	0	0;
	4202	1487	0.050214	0.205996	0.0246	0	0	0	1	0	1	0	0;
	4302	1487	0.006727	0.018141	0.0009	0	0	0	1	0	1	0	0;
	4468	1487	0.100126	0.274402	0.0092	0	0	0	1	0	1	0	0;
	5141	1487	0.020408	0.055933	0.0023	0	0	0	1	0	1	0	0;
	5302	1487	0.050516	0.173747	0.0192	0	0	0	1	0	1	0	0;
	5723	1487	0.024439	0.067019	0.0023	0	0	0	1	0	1	0	0;
	5297	1487	0.050542	0.17415	0.02	0	0	0	1	0	1	0	0;
	3568	1488	0.004787	0.011338	0.006	0	0	0	1	0	1	0	0;
	4601	1488	0.00907	0.018141	0.0088	0	0	0	1	0	1	0	0;
	3384	1488	0.016125	0.051398	0.0004	0	0	0	1	0	1	0	0;
	4761	1489	0.003457	0.008395	0	0	0	0	1	0	1	0	0;
	4761	1489	0.000494	0.008395	0	0	0	0	1	0	1	0	0;
	2142	1490	0.008542	0.029422	0.0095	0	0	0	1	0	1	0	0;
	2809	1491	0.003368	0.036373	0.0273	420	420	420	1	0	1	0	0;
	4873	1492	0.000375	0.001383	0.1711	0	0	0	1	0	1	0	0;
	4272	1493	0.027337	0.11678	0.0047	0	0	0	1	0	1	0	0;
	5344	1493	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	2817	1494	0.003086	0.006173	0.01	0	0	0	1	0	1	0	0;
	1680	1495	0.04966	0.126455	0.0014	0	0	0	1	0	1	0	0;
	5754	1495	0.052658	0.143613	0.0019	0	0	0	1	0	1	0	0;
	1724	1496	0.042076	0.124213	0.0028	0	0	0	1	0	1	0	0;
	5091	1498	0.000903	0.006023	0.0111	522	522	522	1	0	1	0	0;
	3033	1499	0.00284	0.007531	0.0003	0	0	0	1	0	1	0	0;
	4990	1499	0.039877	0.104815	0.0049	0	0	0	1	0	1	0	0;
	2616	1504	0.03284	0.088765	0.0042	0	0	0	1	0	1	0	0;
	2635	1506	0.06321	0.14284	0.0065	0	0	0	1	0	1	0	0;
	4022	1506	0.024074	0.053704	0.0024	0	0	0	1	0	1	0	0;
	2288	1507	0.063996	0.161754	0.0019	0	0	0	1	0	1	0	0;
	3428	1507	0.047956	0.087783	0.0025	0	0	0	1	0	1	0	0;
	4084	1507	0.010532	0.063719	0.0019	0	0	0	1	0	1	0	0;
	4739	1507	0.024691	0.166515	0.005	0	0	0	1	0	1	0	0;
	5096	1507	0.027816	0.117662	0.0028	0	0	0	1	0	1	0	0;
	4084	1507	0.010532	0.063719	0.0019	0	0	0	1	0	1	0	0;
	2772	1508	0.002359	0.016431	0.0203	0	0	0	1	0	1	0	0;
	2290	1509	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	4716	1509	5.9e-05	0.001185	0.004	1363	1363	1363	1	0	1	0	0;
	4730	1509	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	5345	1510	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0;
	4852	1511	0.010124	0.043086	0.0021	0	0	0	1	0	1	0	0;
	3389	1512	0.014568	0.089753	0.0079	0	0	0	1	0	1	0	0;
	5705	1512	0.00716	0.044074	0.0024	0	0	0	1	0	1	0	0;
	3095	1513	0.059965	0.163265	0.0018	0	0	0	1	0	1	0	0;
	3060	1514	0.063744	0.153742	0	0	0	0	1	0	1	0	0;
	3269	1514	0.058705	0.149156	0	0	0	0	1	0	1	0	0;
	2431	1515	0.070093	0.188461	0.0025	0	0	0	1	0	1	0	0;
	5126	1515	0.078357	0.210708	0.0088	0	0	0	1	0	1	0	0;
	4236	1517	0.110545	0.202352	0.0021	0	0	0	1	0	1	0	0;
	4236	1517	0.08642	0.191232	0.0021	0	0	0	1	0	1	0	0;
	2120	1518	0.065356	0.166238	0.0019	0	0	0	1	0	1	0	0;
	3665	1518	0.033333	0.090829	0.0021	0	0	0	1	0	1	0	0;
	3756	1519	0.061476	0.209625	0.0025	0	0	0	1	0	1	0	0;
	3914	1519	0.053918	0.146888	0.0017	0	0	0	1	0	1	0	0;
	4560	1519	0.017863	0.060695	0.0007	0	0	0	1	0	1	0	0;
	3447	1520	0.049131	0.204082	0.0025	0	0	0	1	0	1	0	0;
	3756	1520	0.005543	0.018896	0.0002	0	0	0	1	0	1	0	0;
	3756	1520	0.005795	0.0194	0.0002	0	0	0	1	0	1	0	0;
	5844	1521	0.000968	0.00644	0.0121	545	545	545	1	0	1	0	0;
	2369	1522	0.064815	0.170741	0.0081	0	0	0	1	0	1	0	0;
	2613	1522	0.058778	0.149012	0.007	0	0	0	1	0	1	0	0;
	4066	1522	0.010247	0.027778	0.0013	0	0	0	1	0	1	0	0;
	5558	1522	0.022469	0.057407	0.0028	0	0	0	1	0	1	0	0;
	5743	1522	0.012222	0.026914	0.0021	0	0	0	1	0	1	0	0;
	4066	1522	0.012346	0.027407	0.0021	0	0	0	1	0	1	0	0;
	3277	1523	0.011773	0.053926	0.0962	427	427	427	1	0	1	0	0;
	2360	1524	0.000966	0.009803	0.2526	1579	1579	1579	1	0	1	0	0;
	3434	1524	0.002015	0.020838	0.5401	1579	1579	1579	1	0	1	0	0;
	2359	1524	0.000963	0.009792	0.2541	1579	1579	1579	1	0	1	0	0;
	4814	1525	0.029383	0.123951	0.0065	0	0	0	1	0	1	0	0;
	4815	1525	0.029383	0.123951	0.0065	0	0	0	1	0	1	0	0;
	1641	1530	0.041572	0.113379	0.0018	0	0	0	1	0	1	0	0;
	2424	1530	0.014865	0.061476	0.0008	0	0	0	1	0	1	0	0;
	3453	1530	0.108088	0.299824	0.0027	0	0	0	1	0	1	0	0;
	4151	1530	0.096246	0.262283	0.0029	0	0	0	1	0	1	0	0;
	5216	1530	0.058201	0.161502	0.0017	0	0	0	1	0	1	0	0;
	2424	1530	0.014865	0.061476	0.0008	0	0	0	1	0	1	0	0;
	3758	1531	0.004207	0.029077	0.0547	448	448	448	1	0	1	0	0;
	4706	1531	0.002805	0.019378	0.0365	515	515	515	1	0	1	0	0;
	2335	1532	0.01285	0.055933	0.0035	0	0	0	1	0	1	0	0;
	4941	1532	0.073318	0.185941	0.0038	0	0	0	1	0	1	0	0;
	4940	1532	0.074578	0.22197	0.007	0	0	0	1	0	1	0	0;
	4452	1533	0.065004	0.182414	0.0021	0	0	0	1	0	1	0	0;
	5346	1534	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	1844	1535	0.018392	0.114386	0.0015	0	0	0	1	0	1	0	0;
	1787	1536	0.046049	0.117284	0.0058	0	0	0	1	0	1	0	0;
	2584	1536	0.042469	0.114321	0.0055	0	0	0	1	0	1	0	0;
	1555	1539	0.026173	0.069753	0.0139	0	0	0	1	0	1	0	0;
	1572	1539	0.062099	0.167778	0.0188	0	0	0	1	0	1	0	0;
	4894	1540	0.012099	0.030617	0.0013	0	0	0	1	0	1	0	0;
	4959	1539	0.049383	0.128148	0.006	0	0	0	1	0	1	0	0;
	5752	1539	0.011111	0.028518	0.0015	0	0	0	1	0	1	0	0;
	4139	1539	0.017901	0.048395	0.0023	0	0	0	1	0	1	0	0;
	5477	1541	0.010311	0.068543	0.1276	541	541	541	1	0	1	0	0;
	5789	1541	0.001017	0.006912	0.0633	449	449	449	1	0	1	0	0;
	2481	1542	0.000976	0.013206	0.4448	2487	2487	2487	1	0	1	0	0;
	2618	1542	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0;
	2963	1542	0.001369	0.017997	0.6209	2487	2487	2487	1	0	1	0	0;
	3645	1542	0.002352	0.025391	0.5704	1579	1579	1579	1	0	1	0	0;
	3725	1542	0.002021	0.026575	0.9197	2389	2389	2389	1	0	1	0	0;
	2481	1542	0.000976	0.013213	0.4448	2487	2487	2487	1	0	1	0	0;
	2617	1542	0.001017	0.010325	0.2657	1828	1828	1828	1	0	1	0	0;
	1857	1543	0.016661	0.030497	0	0	0	0	1	0	1	0	0;
	5047	1543	0.143109	0.388511	0.0044	0	0	0	1	0	1	0	0;
	5397	1543	0.000252	0.000504	0	0	0	0	1	0	1	0	0;
	5884	1543	0.096498	0.265558	0.003	0	0	0	1	0	1	0	0;
	2946	1544	0.047115	0.12774	0.0013	0	0	0	1	0	1	0	0;
	5873	1544	0.006299	0.015873	0.0002	0	0	0	1	0	1	0	0;
	2112	1545	0.023935	0.082389	0.001	0	0	0	1	0	1	0	0;
	3099	1545	0.017889	0.045855	0.0006	0	0	0	1	0	1	0	0;
	3564	1545	0.063996	0.162509	0.0018	0	0	0	1	0	1	0	0;
	5215	1545	0.012598	0.043588	0.0005	0	0	0	1	0	1	0	0;
	5397	1546	0.071806	0.194004	0.0022	0	0	0	1	0	1	0	0;
	4889	1547	0.005223	0.034671	0.076	428	428	428	1	0	1	0	0;
	2023	1548	2.1e-05	0.000301	0.0116	2176	2176	2176	1	0	1	0	0;
	2529	1548	0.000697	0.009107	0.3114	2487	2487	2487	1	0	1	0	0;
	2024	1548	1.9e-05	0.00028	0.0108	2176	2176	2176	1	0	1	0	0;
	4885	1548	0.001244	0.016445	0.5652	2487	2487	2487	1	0	1	0	0;
	1939	1549	0.008272	0.021975	0.001	0	0	0	1	0	1	0	0;
	3626	1549	0.026914	0.111605	0.0058	0	0	0	1	0	1	0	0;
	3999	1549	0.026173	0.06716	0.0031	0	0	0	1	0	1	0	0;
	5663	1549	0.014568	0.03963	0.0018	0	0	0	1	0	1	0	0;
	3626	1549	0.026914	0.111605	0.0058	0	0	0	1	0	1	0	0;
	1743	1550	0.005096	0.033837	0.0628	428	428	428	1	0	1	0	0;
	5348	1550	0.005057	0.030084	0.0567	430	430	430	1	0	1	0	0;
	3546	1553	0.044848	0.113631	0.0013	0	0	0	1	0	1	0	0;
	2161	1554	0.005301	0.009703	0.0123	0	0	0	1	0	1	0	0;
	2644	1554	0.012875	0.032552	0.0007	0	0	0	1	0	1	0	0;
	2161	1554	0.003023	0.010582	0.0124	0	0	0	1	0	1	0	0;
	2644	1554	0.013051	0.029201	0.0003	0	0	0	1	0	1	0	0;
	4207	1556	0.082892	0.223734	0.0044	0	0	0	1	0	1	0	0;
	5770	1556	0.044671	0.121995	0.0013	0	0	0	1	0	1	0	0;
	4207	1556	0.059461	0.162258	0.0056	0	0	0	1	0	1	0	0;
	5349	1557	0.123457	0.228521	0.0025	0	0	0	1	0	1	0	0;
	1843	1559	0.038148	0.078395	0.0036	0	0	0	1	0	1	0	0;
	5350	1560	2e-06	0.000198	0.0066	401	401	401	1	0	1	0	0;
	3262	1561	0.017654	0.074444	0.0039	0	0	0	1	0	1	0	0;
	4291	1561	0.01	0.041975	0.0021	0	0	0	1	0	1	0	0;
	2755	1562	0.05291	0.134291	0.001	0	0	0	1	0	1	0	0;
	3329	1563	0.081633	0.204334	0.0052	0	0	0	1	0	1	0	0;
	2531	1565	0.000336	0.001481	0.003	0	0	0	1	0	1	0	0;
	4869	1565	0.000652	0.004346	0.0081	566	566	566	1	0	1	0	0;
	2530	1565	0.000336	0.001501	0.003	0	0	0	1	0	1	0	0;
	4698	1567	0.009776	0.020635	0.0187	0	0	0	1	0	1	0	0;
	1855	1569	0.000123	0.000247	0.001	0	0	0	1	0	1	0	0;
	5530	1569	0.021975	0.054815	0.0026	0	0	0	1	0	1	0	0;
	1825	1569	0.002335	0.004274	0.0002	0	0	0	1	0	1	0	0;
	1856	1569	0.000123	0.000247	0.0006	0	0	0	1	0	1	0	0;
	1840	1570	0.005679	0.014198	0.0104	0	0	0	1	0	1	0	0;
	3262	1570	0.033457	0.086173	0.0044	0	0	0	1	0	1	0	0;
	3395	1570	0.052346	0.14037	0.0168	0	0	0	1	0	1	0	0;
	3262	1570	0.033086	0.085432	0.0045	0	0	0	1	0	1	0	0;
	3262	1570	0.033333	0.085556	0.004	0	0	0	1	0	1	0	0;
	1788	1571	0.006202	0.041343	0.0759	535	535	535	1	0	1	0	0;
	4684	1571	0.001205	0.008099	0.0152	575	575	575	1	0	1	0	0;
	4684	1571	0.001225	0.008099	0.0152	575	575	575	1	0	1	0	0;
	2020	1573	0.068758	0.187579	0.0021	0	0	0	1	0	1	0	0;
	4400	1576	0.100529	0.273369	0.003	0	0	0	1	0	1	0	0;
	4881	1576	0.018645	0.06576	0.005	0	0	0	1	0	1	0	0;
	5228	1576	0.083144	0.246158	0.0024	0	0	0	1	0	1	0	0;
	5299	1577	0.02037	0.049259	0.0003	0	0	0	1	0	1	0	0;
	5351	1578	0.000988	0.005709	0.0101	431	431	431	1	0	1	0	0;
	4457	1579	0.056552	0.103518	0.001	0	0	0	1	0	1	0	0;
	4711	1579	0.059965	0.149156	0.0041	0	0	0	1	0	1	0	0;
	5352	1580	0.020012	0.126593	0.0056	0	0	0	1	0	1	0	0;
	3771	1581	0.001877	0.012504	0.0223	482	482	482	1	0	1	0	0;
	3894	1581	0.001462	0.009758	0.0182	482	482	482	1	0	1	0	0;
	3092	1582	0.029982	0.102293	0.001	0	0	0	1	0	1	0	0;
	4360	1582	0.016377	0.05543	0.002	0	0	0	1	0	1	0	0;
	4476	1582	0.00379	0.006937	0.0042	0	0	0	1	0	1	0	0;
	5354	1582	0.008566	0.027463	0	0	0	0	1	0	1	0	0;
	3972	1583	0.024943	0.101209	0.002	0	0	0	1	0	1	0	0;
	5176	1583	0.02973	0.085412	0.001	0	0	0	1	0	1	0	0;
	5727	1583	0.023759	0.096548	0.0013	0	0	0	1	0	1	0	0;
	3002	1583	0.056941	0.154951	0.0017	0	0	0	1	0	1	0	0;
	4555	1584	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	4555	1585	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	4555	1586	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	4555	1587	2.8e-05	0.000388	0.0087	1842	1842	1842	1	0	1	0	0;
	1522	1588	0.020617	0.055556	0.0026	0	0	0	1	0	1	0	0;
	2561	1589	0.000672	0.003891	0.08	461	461	461	1	0	1	0	0;
	2561	1589	0.000632	0.003812	0.0911	461	461	461	1	0	1	0	0;
	3353	1590	0.015873	0.042328	0.001	0	0	0	1	0	1	0	0;
	5355	1590	0.003023	0.006047	0.0001	0	0	0	1	0	1	0	0;
	2011	1591	0.00083	0.005709	0.0182	420	420	420	1	0	1	0	0;
	3876	1591	0.001709	0.016636	0.0577	866	866	866	1	0	1	0	0;
	4175	1591	0.001758	0.017442	0.0547	584	584	584	1	0	1	0	0;
	2011	1591	0.00083	0.005709	0.0223	420	420	420	1	0	1	0	0;
	3625	1592	0.000187	0.00349	0.0941	2250	2250	2250	1	0	1	0	0;
	4257	1593	0.026833	0.059889	0.0007	0	0	0	1	0	1	0	0;
	5027	1593	0.073797	0.187075	0.0021	0	0	0	1	0	1	0	0;
	3295	1594	0.001605	0.010247	0.0005	0	0	0	1	0	1	0	0;
	3307	1594	0.003086	0.009012	0.0153	0	0	0	1	0	1	0	0;
	4022	1594	0.027407	0.070124	0.0032	0	0	0	1	0	1	0	0;
	5085	1594	0.005059	0.009261	0.035	0	0	0	1	0	1	0	0;
	5622	1594	0.001975	0.012222	0.0006	0	0	0	1	0	1	0	0;
	3295	1594	0.001481	0.009383	0.0005	0	0	0	1	0	1	0	0;
	3617	1594	0.002782	0.005093	0.0092	0	0	0	1	0	1	0	0;
	5085	1594	0.004198	0.012963	0.0091	0	0	0	1	0	1	0	0;
	2730	1595	0.003773	0.025264	0.0466	575	575	575	1	0	1	0	0;
	4191	1595	0.005195	0.023585	0.0415	0	0	0	1	0	1	0	0;
	2631	1596	0.031728	0.12358	0.0057	0	0	0	1	0	1	0	0;
	5734	1597	0.000617	0.001235	0.0019	0	0	0	1	0	1	0	0;
	5356	1598	0.000222	0.000938	0	0	0	0	1	0	1	0	0;
	3807	1599	4e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	4735	1599	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0;
	4719	1599	7.9e-05	0.001284	0.002	1363	1363	1363	1	0	1	0	0;
	4561	1600	0.102797	0.280675	0.0032	0	0	0	1	0	1	0	0;
	5358	1600	0.02318	0.100529	0.0046	0	0	0	1	0	1	0	0;
	4777	1601	0.081556	0.202099	0.0097	0	0	0	1	0	1	0	0;
	5374	1601	0.031358	0.082593	0.004	0	0	0	1	0	1	0	0;
	1619	1602	0.022676	0.073318	0.0008	0	0	0	1	0	1	0	0;
	3951	1602	0.081885	0.259259	0.0043	0	0	0	1	0	1	0	0;
	2366	1606	0.055556	0.14642	0.007	0	0	0	1	0	1	0	0;
	5010	1605	0.01	0.027531	0	0	0	0	1	0	1	0	0;
	5433	1606	0.011852	0.030988	0.0015	0	0	0	1	0	1	0	0;
	4395	1606	0.042716	0.112099	0.0053	0	0	0	1	0	1	0	0;
	5009	1605	0.01	0.027531	0	0	0	0	1	0	1	0	0;
	2780	1607	0.028721	0.081007	0.1357	0	0	0	1	0	1	0	0;
	2827	1607	0.012247	0.062222	0.1073	414	414	414	1	0	1	0	0;
	3034	1607	0.009067	0.042884	0.0861	0	0	0	1	0	1	0	0;
	3093	1607	0.020602	0.068109	0.1083	0	0	0	1	0	1	0	0;
	3277	1607	0.016691	0.075299	0.1336	0	0	0	1	0	1	0	0;
	4329	1607	0.008158	0.03516	0.0582	0	0	0	1	0	1	0	0;
	4760	1607	0.016612	0.078676	0.1316	0	0	0	1	0	1	0	0;
	2961	1607	0.023407	0.110815	0.1853	0	0	0	1	0	1	0	0;
	2781	1608	0.001898	0.021337	0.4245	1579	1579	1579	1	0	1	0	0;
	3451	1608	0.001828	0.020533	0.4101	1579	1579	1579	1	0	1	0	0;
	3960	1608	0.004633	0.051018	1.1581	1263	1263	1263	1	0	1	0	0;
	4797	1608	0.001053	0.013843	0.4765	2487	2487	2487	1	0	1	0	0;
	4886	1608	0.002888	0.031752	0.7595	1579	1579	1579	1	0	1	0	0;
	4797	1608	0.001053	0.01383	0.4765	2487	2487	2487	1	0	1	0	0;
	2625	1609	0.044596	0.137365	0.0425	0	0	0	1	0	1	0	0;
	3081	1609	0.052658	0.118418	0.003	0	0	0	1	0	1	0	0;
	3444	1609	0.023432	0.070043	0.0008	0	0	0	1	0	1	0	0;
	4900	1609	0.006803	0.014109	0.007	0	0	0	1	0	1	0	0;
	2625	1609	0.045855	0.139582	0.0516	0	0	0	1	0	1	0	0;
	3080	1609	0.043336	0.113883	0.0031	0	0	0	1	0	1	0	0;
	2907	1610	0.003319	0.021472	0.0405	524	524	524	1	0	1	0	0;
	4062	1610	0.001205	0.007684	0.0142	471	471	471	1	0	1	0	0;
	4235	1611	0.002212	0.014558	0.0299	0	0	0	1	0	1	0	0;
	4887	1611	0.000435	0.002923	0.0091	500	500	500	1	0	1	0	0;
	5115	1610	0.000593	0.00397	0.4759	530	530	530	1	0	1	0	0;
	4062	1610	0.001146	0.007664	0.0142	493	493	493	1	0	1	0	0;
	5359	1612	0.000436	0.000797	0.0007	0	0	0	1	0	1	0	0;
	5360	1613	0.000178	0.001185	0.002	575	575	575	1	0	1	0	0;
	3067	1614	0.070799	0.154951	0.0017	0	0	0	1	0	1	0	0;
	4546	1614	0.042832	0.241371	0.0048	0	0	0	1	0	1	0	0;
	5361	1615	9.9e-05	0.000454	0.001	0	0	0	1	0	1	0	0;
	4371	1616	0.03225	0.097254	0.0001	0	0	0	1	0	1	0	0;
	4371	1616	0.03225	0.097254	0.0001	0	0	0	1	0	1	0	0;
	2639	1617	0.081129	0.197531	0.0019	0	0	0	1	0	1	0	0;
	4481	1617	0.038045	0.13026	0.0015	0	0	0	1	0	1	0	0;
	5183	1617	0.036281	0.098866	0.0011	0	0	0	1	0	1	0	0;
	2104	1618	0.024364	0.10519	0.0135	0	0	0	1	0	1	0	0;
	2316	1618	0.026455	0.104308	0.0017	0	0	0	1	0	1	0	0;
	3339	1619	0.031242	0.101537	0.0012	0	0	0	1	0	1	0	0;
	3339	1619	0.025195	0.077097	0.0015	0	0	0	1	0	1	0	0;
	4698	1620	0.015193	0.061854	0.0031	0	0	0	1	0	1	0	0;
	2129	1621	0.06324	0.155077	0.0017	0	0	0	1	0	1	0	0;
	3531	1624	0.028521	0.087402	0.001	0	0	0	1	0	1	0	0;
	4038	1623	0.041824	0.153691	0.002	0	0	0	1	0	1	0	0;
	5597	1623	0.084404	0.230537	0.002	0	0	0	1	0	1	0	0;
	5801	1623	0.073621	0.187352	0.0023	0	0	0	1	0	1	0	0;
	2301	1625	0.005669	0.026094	0.0476	0	0	0	1	0	1	0	0;
	5029	1625	0.001719	0.01199	0.0213	428	428	428	1	0	1	0	0;
	3389	1626	0.006667	0.042222	0.0046	0	0	0	1	0	1	0	0;
	5705	1626	0.002593	0.016049	0.0008	0	0	0	1	0	1	0	0;
	1953	1627	0.034517	0.073318	0.0009	0	0	0	1	0	1	0	0;
	2701	1628	0.01284	0.034444	0.0016	0	0	0	1	0	1	0	0;
	5528	1628	0.012716	0.034321	0.0016	0	0	0	1	0	1	0	0;
	5131	1630	0.018272	0.041481	0	0	0	0	1	0	1	0	0;
	5773	1630	0.075062	0.195556	0.0012	0	0	0	1	0	1	0	0;
	3983	1631	0.028471	0.116654	0.0016	0	0	0	1	0	1	0	0;
	5469	1632	0.040464	0.123684	0.0015	0	0	0	1	0	1	0	0;
	5468	1632	0.040464	0.123684	0.0015	0	0	0	1	0	1	0	0;
	5674	1633	0.018889	0.050988	0.0024	0	0	0	1	0	1	0	0;
	2271	1634	0.161829	0.34389	0.0034	0	0	0	1	0	1	0	0;
	5363	1637	1.3e-05	9.9e-05	0.001	540	540	540	1	0	1	0	0;
	3651	1638	0.002741	0.010506	0.0005	0	0	0	1	0	1	0	0;
	2016	1639	0.000138	0.000336	0.0314	0	0	0	1	0	1	0	0;
	5428	1640	0.014321	0.039012	0.0018	0	0	0	1	0	1	0	0;
	3447	1641	0.081381	0.222474	0.0025	0	0	0	1	0	1	0	0;
	2217	1642	0.005136	0.009402	0.0004	0	0	0	1	0	1	0	0;
	3576	1642	0.071554	0.165281	0.0019	0	0	0	1	0	1	0	0;
	5448	1642	0.001638	0.004334	0.0039	0	0	0	1	0	1	0	0;
	1863	1643	0.038498	0.097707	0.0011	0	0	0	1	0	1	0	0;
	5146	1643	0.039557	0.100529	0.0011	0	0	0	1	0	1	0	0;
	2054	1644	0.029226	0.125649	0.0026	0	0	0	1	0	1	0	0;
	2542	1645	0.007559	0.015621	0.0217	0	0	0	1	0	1	0	0;
	3045	1645	0.006218	0.011382	0.0057	0	0	0	1	0	1	0	0;
	3601	1645	0.01285	0.048879	0.0683	0	0	0	1	0	1	0	0;
	4153	1645	0.017637	0.039808	0.0067	0	0	0	1	0	1	0	0;
	4540	1645	0.014109	0.036281	0.0102	0	0	0	1	0	1	0	0;
	2542	1645	0.007055	0.016881	0.0194	0	0	0	1	0	1	0	0;
	4153	1645	0.016125	0.04258	0.0079	0	0	0	1	0	1	0	0;
	4540	1645	0.013605	0.033762	0.0102	0	0	0	1	0	1	0	0;
	3197	1646	0.001888	0.013914	0.403	422	422	422	1	0	1	0	0;
	4162	1647	0.08642	0.260015	0.0073	0	0	0	1	0	1	0	0;
	4386	1647	0.048375	0.132275	0.0015	0	0	0	1	0	1	0	0;
	1814	1648	0.031998	0.137062	0.001	0	0	0	1	0	1	0	0;
	4778	1648	0.022928	0.06324	0	0	0	0	1	0	1	0	0;
	3152	1649	0.006979	0.034316	0.0531	0	0	0	1	0	1	0	0;
	5364	1650	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	2556	1651	0.082137	0.180398	0.002	0	0	0	1	0	1	0	0;
	2989	1651	0.102646	0.348652	0.0041	0	0	0	1	0	1	0	0;
	4778	1651	0.125397	0.284127	0.0032	0	0	0	1	0	1	0	0;
	5365	1652	2e-05	9.9e-05	0	0	0	0	1	0	1	0	0;
	1732	1653	0.063089	0.153162	0.0021	0	0	0	1	0	1	0	0;
	3427	1653	0.058957	0.141849	0.0014	0	0	0	1	0	1	0	0;
	4481	1653	0.046284	0.109448	0.0016	0	0	0	1	0	1	0	0;
	1949	1654	0.018889	0.057654	0.0028	0	0	0	1	0	1	0	0;
	1949	1654	0.018395	0.057531	0.0005	0	0	0	1	0	1	0	0;
	5366	1655	0.004431	0.00811	0.0001	0	0	0	1	0	1	0	0;
	2876	1657	0.008148	0.033704	0.0016	0	0	0	1	0	1	0	0;
	5367	1656	8.6e-05	0.001235	0	0	0	0	1	0	1	0	0;
	1885	1658	0.002099	0.003951	0.0063	0	0	0	1	0	1	0	0;
	5492	1660	0.022676	0.070799	0.0111	0	0	0	1	0	1	0	0;
	5368	1664	0.025432	0.064444	0.0031	0	0	0	1	0	1	0	0;
	5369	1665	0.027211	0.049887	0.0005	0	0	0	1	0	1	0	0;
	2656	1666	0.008566	0.016881	0.0003	0	0	0	1	0	1	0	0;
	2814	1667	0.055933	0.149408	0.002	0	0	0	1	0	1	0	0;
	1725	1668	0.002481	0.012134	0.0218	0	0	0	1	0	1	0	0;
	2818	1668	0.003398	0.021373	0.04	432	432	432	1	0	1	0	0;
	4804	1668	0.00081	0.005551	0.0101	565	565	565	1	0	1	0	0;
	2136	1669	0.022676	0.071554	0.0021	0	0	0	1	0	1	0	0;
	3628	1669	0.036281	0.101789	0.002	0	0	0	1	0	1	0	0;
	1798	1670	0.00383	0.017133	0.0265	0	0	0	1	0	1	0	0;
	1798	1670	0.005442	0.015923	0.0269	0	0	0	1	0	1	0	0;
	2437	1671	0.101789	0.280927	0.0031	0	0	0	1	0	1	0	0;
	4881	1671	0.092467	0.259033	0.0068	0	0	0	1	0	1	0	0;
	5087	1671	0.059662	0.164903	0.0018	0	0	0	1	0	1	0	0;
	3293	1672	0.020912	0.090955	0.0011	0	0	0	1	0	1	0	0;
	5371	1673	0.000756	0.002268	0	0	0	0	1	0	1	0	0;
	5055	1674	0.095414	0.176846	0.0022	0	0	0	1	0	1	0	0;
	1951	1675	0.000336	0.000672	0.0469	0	0	0	1	0	1	0	0;
	2013	1676	0.065256	0.177879	0.002	0	0	0	1	0	1	0	0;
	3043	1676	0.000512	0.000938	0.0005	0	0	0	1	0	1	0	0;
	3738	1676	0.079315	0.208944	0.0023	0	0	0	1	0	1	0	0;
	3759	1676	0.021164	0.055682	0.0006	0	0	0	1	0	1	0	0;
	4258	1676	0.084908	0.2323	0.0026	0	0	0	1	0	1	0	0;
	5079	1676	0.035777	0.097758	0.0029	0	0	0	1	0	1	0	0;
	5793	1676	0.015117	0.040312	0.0015	0	0	0	1	0	1	0	0;
	3042	1676	0.00126	0.00252	0.0006	0	0	0	1	0	1	0	0;
	5796	1677	0.005294	0.036464	0.0618	492	492	492	1	0	1	0	0;
	2048	1678	0.09297	0.253716	0.0028	0	0	0	1	0	1	0	0;
	4752	1678	0.069035	0.228017	0.0026	0	0	0	1	0	1	0	0;
	5372	1679	0.002599	0.004757	0.0002	0	0	0	1	0	1	0	0;
	3423	1680	0.005518	0.02197	0.0033	0	0	0	1	0	1	0	0;
	4112	1680	0.013756	0.025179	0.0011	0	0	0	1	0	1	0	0;
	5038	1680	0.047518	0.123104	0.0017	0	0	0	1	0	1	0	0;
	3423	1680	0.005392	0.02187	0.0027	0	0	0	1	0	1	0	0;
	5457	1681	0.006558	0.029807	0.0516	0	0	0	1	0	1	0	0;
	1875	1682	0.024198	0.099383	0.0053	0	0	0	1	0	1	0	0;
	3170	1682	0.046667	0.199383	0.017	0	0	0	1	0	1	0	0;
	3572	1684	0.046822	0.085707	0.0021	0	0	0	1	0	1	0	0;
	4659	1685	0.015803	0.097531	0.005	0	0	0	1	0	1	0	0;
	5337	1685	0.012346	0.056049	0.0026	0	0	0	1	0	1	0	0;
	5532	1685	0.03642	0.092469	0.0044	0	0	0	1	0	1	0	0;
	5778	1685	0.026049	0.065926	0.0031	0	0	0	1	0	1	0	0;
	1687	1686	0.008765	0.022099	0.001	0	0	0	1	0	1	0	0;
	4542	1686	0.037407	0.094938	0.0044	0	0	0	1	0	1	0	0;
	2494	1687	0.062099	0.157531	0.0073	0	0	0	1	0	1	0	0;
	2525	1688	0.118166	0.32124	0.0036	0	0	0	1	0	1	0	0;
	4647	1688	0.058201	0.147392	0.0017	0	0	0	1	0	1	0	0;
	3963	1689	0.002696	0.007155	0.0081	0	0	0	1	0	1	0	0;
	5563	1689	0.009574	0.038297	0.0152	0	0	0	1	0	1	0	0;
	5691	1689	0.029378	0.111287	0.0018	0	0	0	1	0	1	0	0;
	5494	1690	0.001975	0.013412	0.0233	488	488	488	1	0	1	0	0;
	3067	1691	0.018645	0.041572	0.0005	0	0	0	1	0	1	0	0;
	3677	1693	0.022928	0.058453	0.0006	0	0	0	1	0	1	0	0;
	4541	1693	0.01348	0.034467	0.0004	0	0	0	1	0	1	0	0;
	5364	1695	0.027353	0.05007	0	0	0	0	1	0	1	0	0;
	5637	1696	0.012144	0.049332	0.0012	0	0	0	1	0	1	0	0;
	5635	1696	0.012094	0.049206	0.0009	0	0	0	1	0	1	0	0;
	1646	1697	0.005017	0.033403	0.0618	482	482	482	1	0	1	0	0;
	1733	1697	0.003595	0.019635	0.0354	0	0	0	1	0	1	0	0;
	2837	1697	0.001422	0.008217	0.1007	413	413	413	1	0	1	0	0;
	3341	1697	0.002212	0.014044	0.0253	454	454	454	1	0	1	0	0;
	3732	1697	0.001408	0.008494	0.2344	0	0	0	1	0	1	0	0;
	3771	1697	0.002647	0.01762	0.0324	482	482	482	1	0	1	0	0;
	3341	1697	0.002212	0.013985	0.0263	454	454	454	1	0	1	0	0;
	5241	1697	0.000336	0.002232	0.004	482	482	482	1	0	1	0	0;
	5376	1698	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	3734	1699	1.2e-05	0.000123	0.0003	0	0	0	1	0	1	0	0;
	5378	1700	0.000302	0.001033	0	0	0	0	1	0	1	0	0;
	2468	1701	0.00963	0.027284	0.0013	0	0	0	1	0	1	0	0;
	2468	1701	0.00963	0.024568	0.0011	0	0	0	1	0	1	0	0;
	2468	1701	0.018642	0.049876	0.0021	0	0	0	1	0	1	0	0;
	4245	1703	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0;
	4245	1702	4.8e-05	8.8e-05	0.1993	0	0	0	1	0	1	0	0;
	4242	1704	4.8e-05	8.8e-05	0.0001	0	0	0	1	0	1	0	0;
	4244	1706	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0;
	4244	1705	4.8e-05	8.8e-05	0.001	0	0	0	1	0	1	0	0;
	5366	1707	0.008314	0.028471	0.0003	0	0	0	1	0	1	0	0;
	4551	1709	0.011332	0.020743	0.0007	0	0	0	1	0	1	0	0;
	5765	1709	0.00252	0.011086	0.0002	0	0	0	1	0	1	0	0;
	5763	1709	0.00257	0.010935	0.0002	0	0	0	1	0	1	0	0;
	4377	1710	0.033762	0.085664	0	0	0	0	1	0	1	0	0;
	2802	1711	0.008062	0.027463	0.0003	0	0	0	1	0	1	0	0;
	2802	1712	0.008768	0.030209	0.0003	0	0	0	1	0	1	0	0;
	5332	1712	0.044344	0.149912	0.0017	0	0	0	1	0	1	0	0;
	5333	1712	0.043789	0.148375	0.0017	0	0	0	1	0	1	0	0;
	5379	1712	0.001285	0.004107	0	0	0	0	1	0	1	0	0;
	5490	1712	0.01033	0.028471	0.0003	0	0	0	1	0	1	0	0;
	1722	1716	0.000756	0.007559	0.0002	0	0	0	1	0	1	0	0;
	2742	1715	0.00315	0.005766	0.0047	0	0	0	1	0	1	0	0;
	3234	1715	0.008566	0.017385	0.0148	0	0	0	1	0	1	0	0;
	3954	1715	0.011842	0.055178	0.0442	0	0	0	1	0	1	0	0;
	4096	1715	0.001022	0.001871	0.0012	0	0	0	1	0	1	0	0;
	1721	1715	0.000756	0.007559	0.0002	0	0	0	1	0	1	0	0;
	3234	1715	0.008314	0.016629	0.0144	0	0	0	1	0	1	0	0;
	3954	1715	0.012497	0.039909	0.0442	0	0	0	1	0	1	0	0;
	3234	1715	0.009826	0.019652	0.0144	0	0	0	1	0	1	0	0;
	3234	1715	0.014024	0.025671	0.0148	0	0	0	1	0	1	0	0;
	1723	1718	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	1723	1720	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	1723	1717	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	1723	1719	2e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	3235	1723	0.000316	0.001067	0.2359	0	0	0	1	0	1	0	0;
	4663	1723	0.000395	0.002706	0.0253	409	409	409	1	0	1	0	0;
	3235	1723	0.000217	0.001817	0.1812	430	430	430	1	0	1	0	0;
	3633	1723	0.002193	0.014736	0.0461	409	409	409	1	0	1	0	0;
	5381	1723	0.001225	0.007822	0.0324	454	454	454	1	0	1	0	0;
	5380	1723	0.001225	0.007822	0.0324	409	409	409	1	0	1	0	0;
	2244	1724	0.053414	0.145881	0.0017	0	0	0	1	0	1	0	0;
	2261	1724	0.011791	0.040716	0.0005	0	0	0	1	0	1	0	0;
	3148	1724	0.000504	0.002771	0.0001	0	0	0	1	0	1	0	0;
	4638	1724	0.039557	0.11489	0.0002	0	0	0	1	0	1	0	0;
	5757	1724	0.074074	0.195515	0.0022	0	0	0	1	0	1	0	0;
	2261	1724	0.011842	0.040816	0.0005	0	0	0	1	0	1	0	0;
	2143	1725	0.002779	0.013788	0.0243	432	432	432	1	0	1	0	0;
	5381	1727	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0;
	5380	1726	0.000553	0.001106	0.163	0	0	0	1	0	1	0	0;
	2246	1728	0.00126	0.003023	0	0	0	0	1	0	1	0	0;
	3887	1729	0.022469	0.065556	0.0031	0	0	0	1	0	1	0	0;
	4654	1729	0.032593	0.100864	0.005	0	0	0	1	0	1	0	0;
	4753	1729	0.008519	0.026543	0.0013	0	0	0	1	0	1	0	0;
	5137	1729	0.028889	0.078889	0.0037	0	0	0	1	0	1	0	0;
	5134	1729	0.008148	0.053333	0.0026	0	0	0	1	0	1	0	0;
	2062	1730	0.005057	0.033561	0.0607	558	558	558	1	0	1	0	0;
	3129	1731	0.031746	0.08642	0.001	0	0	0	1	0	1	0	0;
	5383	1736	0.000504	0.001008	0	0	0	0	1	0	1	0	0;
	4000	1738	0.029259	0.122346	0.0164	0	0	0	1	0	1	0	0;
	5356	1738	0.016049	0.067901	0.0138	0	0	0	1	0	1	0	0;
	2817	1739	0.001728	0.007037	0.0288	0	0	0	1	0	1	0	0;
	5385	1740	0.002446	0.004477	0	0	0	0	1	0	1	0	0;
	5386	1741	0.057748	0.157571	0.0018	0	0	0	1	0	1	0	0;
	2000	1742	0.067775	0.141597	0.0016	0	0	0	1	0	1	0	0;
	4037	1742	0.127139	0.232726	0.0026	0	0	0	1	0	1	0	0;
	4109	1742	0.000756	0.103301	0	0	0	0	1	0	1	0	0;
	4193	1742	0.003779	0.019652	0.0002	0	0	0	1	0	1	0	0;
	5599	1742	0.017637	0.087176	0.0007	0	0	0	1	0	1	0	0;
	4109	1742	0.000756	0.103301	0	0	0	0	1	0	1	0	0;
	4565	1743	0.004913	0.032622	0.0608	416	416	416	1	0	1	0	0;
	3920	1745	0.038395	0.093951	0.0158	0	0	0	1	0	1	0	0;
	3935	1745	0.076914	0.200864	0.0096	0	0	0	1	0	1	0	0;
	5389	1745	0.015679	0.039877	0.0019	0	0	0	1	0	1	0	0;
	1807	1746	0.004535	0.015369	0.0194	0	0	0	1	0	1	0	0;
	5556	1746	0.027538	0.063013	0.0011	0	0	0	1	0	1	0	0;
	1752	1749	0.00033	0.001503	0.002	0	0	0	1	0	1	0	0;
	1752	1748	0.000296	0.001349	0.002	0	0	0	1	0	1	0	0;
	3121	1751	7e-06	0.000132	0.0029	1737	1737	1737	1	0	1	0	0;
	3121	1750	7e-06	0.000125	0.0029	1737	1737	1737	1	0	1	0	0;
	1758	1752	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	3297	1752	0.00322	0.014835	0.0263	0	0	0	1	0	1	0	0;
	5021	1752	0.00083	0.00796	0.0334	0	0	0	1	0	1	0	0;
	1757	1752	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1756	1752	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	2341	1759	0.004283	0.014109	0.0033	0	0	0	1	0	1	0	0;
	5857	1760	0.005291	0.009826	0.0044	0	0	0	1	0	1	0	0;
	2340	1760	0.006218	0.011382	0.0068	0	0	0	1	0	1	0	0;
	2875	1760	0.001764	0.003527	0.0025	0	0	0	1	0	1	0	0;
	5562	1759	0.023683	0.083396	0.001	0	0	0	1	0	1	0	0;
	2501	1761	0.002015	0.013551	0.0243	541	541	541	1	0	1	0	0;
	3488	1761	0.001094	0.011536	0.036	584	584	584	1	0	1	0	0;
	3853	1761	2e-05	9.9e-05	0.0405	695	695	695	1	0	1	0	0;
	3882	1761	0.001205	0.008	0.0152	406	406	406	1	0	1	0	0;
	4280	1761	0.00403	0.027496	0.0516	541	541	541	1	0	1	0	0;
	3488	1761	0.001096	0.011575	0.0359	0	0	0	1	0	1	0	0;
	3853	1761	2e-05	0.000119	0.0506	695	695	695	1	0	1	0	0;
	2950	1762	0.060217	0.230537	0.003	0	0	0	1	0	1	0	0;
	3113	1762	0.051146	0.130763	0.001	0	0	0	1	0	1	0	0;
	3117	1762	0.048123	0.145629	0.002	0	0	0	1	0	1	0	0;
	5611	1762	0.078105	0.22449	0.002	0	0	0	1	0	1	0	0;
	1764	4158	0.012774	0.04064	0.0005	0	0	0	1	0	1	0	0;
	5387	1765	0.001792	0.00328	0	0	0	0	1	0	1	0	0;
	2018	1766	0.081129	0.180902	0.0021	0	0	0	1	0	1	0	0;
	2527	1767	0.041043	0.108844	0.0025	0	0	0	1	0	1	0	0;
	2697	1768	0.126016	0.230672	0.0025	0	0	0	1	0	1	0	0;
	2321	1769	0.001383	0.007881	0.0142	0	0	0	1	0	1	0	0;
	2155	1770	0.037037	0.09675	0.0019	0	0	0	1	0	1	0	0;
	2343	1770	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0;
	3287	1771	0.090703	0.232048	0.0026	0	0	0	1	0	1	0	0;
	2685	1773	0.033258	0.084908	0.001	0	0	0	1	0	1	0	0;
	4124	1773	0.036533	0.093222	0.001	0	0	0	1	0	1	0	0;
	5874	1773	0.083396	0.219703	0.0025	0	0	0	1	0	1	0	0;
	1790	1773	0.070043	0.177627	0.002	0	0	0	1	0	1	0	0;
	2685	1773	0.03351	0.08516	0.001	0	0	0	1	0	1	0	0;
	2862	1776	0.000256	0.004377	0.156	1994	1994	1994	1	0	1	0	0;
	2862	1775	0.000263	0.004377	0.1574	1994	1994	1994	1	0	1	0	0;
	2862	1777	0.000263	0.004384	0.1588	997	997	997	1	0	1	0	0;
	2862	1774	0.000263	0.004391	0.1588	1592	1592	1592	1	0	1	0	0;
	4539	1778	0.008818	0.025951	0	0	0	0	1	0	1	0	0;
	5100	1779	0.000134	0.000245	0.001	545	545	545	1	0	1	0	0;
	2715	1780	0.007861	0.049509	0.0006	0	0	0	1	0	1	0	0;
	2692	1781	0.000178	0.000711	0.079	0	0	0	1	0	1	0	0;
	3902	1781	0.000316	0.001264	0.1417	0	0	0	1	0	1	0	0;
	2330	1783	0.042099	0.122963	0.0062	0	0	0	1	0	1	0	0;
	3327	1784	0.027654	0.072593	0.0034	0	0	0	1	0	1	0	0;
	3589	1784	0.012469	0.031728	0.0015	0	0	0	1	0	1	0	0;
	3734	1784	0.01963	0.051605	0.0024	0	0	0	1	0	1	0	0;
	3886	1783	0.064691	0.164198	0.0078	0	0	0	1	0	1	0	0;
	3930	1783	0.028518	0.077778	0.0043	0	0	0	1	0	1	0	0;
	5148	1783	0.028025	0.07642	0.0036	0	0	0	1	0	1	0	0;
	3734	1784	0.02037	0.051852	0.0024	0	0	0	1	0	1	0	0;
	3050	1785	0.010943	0.072652	0.1347	509	509	509	1	0	1	0	0;
	3083	1785	0.014775	0.052267	0.083	0	0	0	1	0	1	0	0;
	3217	1785	0.020543	0.073482	0.1174	0	0	0	1	0	1	0	0;
	4031	1785	0.015921	0.072375	0.1281	0	0	0	1	0	1	0	0;
	5430	1785	0.008435	0.056138	0.1043	471	471	471	1	0	1	0	0;
	4951	1786	0.042469	0.115432	0.0054	0	0	0	1	0	1	0	0;
	5221	1786	0.045679	0.124691	0.0058	0	0	0	1	0	1	0	0;
	2584	1787	0.041728	0.112346	0.0053	0	0	0	1	0	1	0	0;
	3000	1787	0.063951	0.162346	0.0076	0	0	0	1	0	1	0	0;
	4956	1787	0.054444	0.138025	0.0065	0	0	0	1	0	1	0	0;
	5338	1787	0.018395	0.047161	0.0023	0	0	0	1	0	1	0	0;
	2480	1788	0.009912	0.044701	0.1817	0	0	0	1	0	1	0	0;
	4645	1788	0.007605	0.036603	0.0658	0	0	0	1	0	1	0	0;
	5222	1788	0.005114	0.03518	0.0668	0	0	0	1	0	1	0	0;
	2322	1789	0.110355	0.300076	0.0034	0	0	0	1	0	1	0	0;
	2509	1789	0.040312	0.086924	0.0001	0	0	0	1	0	1	0	0;
	4974	1790	0.035273	0.089695	0.001	0	0	0	1	0	1	0	0;
	4181	1791	0.069539	0.189972	0.0002	0	0	0	1	0	1	0	0;
	3480	1792	0.037037	0.088183	0.001	0	0	0	1	0	1	0	0;
	4957	1792	0.003452	0.021315	0.0003	0	0	0	1	0	1	0	0;
	5217	1792	0.0161	0.065533	0.005	0	0	0	1	0	1	0	0;
	5869	1792	0.003452	0.021819	0.0002	0	0	0	1	0	1	0	0;
	5036	1793	0.00557	0.03362	0.0628	409	409	409	1	0	1	0	0;
	5359	1794	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	4672	1795	0.066566	0.168758	0.0019	0	0	0	1	0	1	0	0;
	5413	1795	0.047871	0.121693	0.0013	0	0	0	1	0	1	0	0;
	4331	1796	0.055808	0.141471	0.0016	0	0	0	1	0	1	0	0;
	4672	1796	0.067271	0.170824	0.0019	0	0	0	1	0	1	0	0;
	3294	1797	0.075334	0.19098	0.0021	0	0	0	1	0	1	0	0;
	4610	1797	0.036785	0.087679	0.001	0	0	0	1	0	1	0	0;
	4999	1797	0.013354	0.036785	0.0004	0	0	0	1	0	1	0	0;
	3995	1798	0.059965	0.152935	0.0017	0	0	0	1	0	1	0	0;
	4320	1798	0.038851	0.099975	0.0058	0	0	0	1	0	1	0	0;
	3023	1799	0.033704	0.092222	0.004	0	0	0	1	0	1	0	0;
	3050	1800	0.002975	0.019475	0.0504	444	444	444	1	0	1	0	0;
	3418	1800	0.002627	0.017975	0.0324	416	416	416	1	0	1	0	0;
	3050	1800	0.002993	0.019532	0.0472	444	444	444	1	0	1	0	0;
	3427	1801	0.049131	0.139078	0.0016	0	0	0	1	0	1	0	0;
	4919	1801	0.025397	0.090728	0.0016	0	0	0	1	0	1	0	0;
	4482	1802	0.002923	0.020543	0.0365	422	422	422	1	0	1	0	0;
	3584	1804	0.000142	0.000822	0.1073	0	0	0	1	0	1	0	0;
	3584	1805	0.000217	0.000849	0.1104	452	452	452	1	0	1	0	0;
	5481	1806	0.003779	0.009826	0.0112	0	0	0	1	0	1	0	0;
	1806	1807	0.003527	0.009574	0.0108	0	0	0	1	0	1	0	0;
	1808	4750	0.000138	0.000296	0.0223	0	0	0	1	0	1	0	0;
	2404	1809	0.098262	0.20257	0.0022	0	0	0	1	0	1	0	0;
	4432	1810	0.06576	0.180146	0.0024	0	0	0	1	0	1	0	0;
	4491	1810	0.046359	0.124465	0.001	0	0	0	1	0	1	0	0;
	4922	1810	0.015117	0.044596	0.001	0	0	0	1	0	1	0	0;
	3861	1811	0.005965	0.039901	0.0739	0	0	0	1	0	1	0	0;
	5186	1811	0.000889	0.006104	0.0111	428	428	428	1	0	1	0	0;
	2768	1813	0.005795	0.015117	0.0002	0	0	0	1	0	1	0	0;
	2768	1812	0.005795	0.015117	0.0002	0	0	0	1	0	1	0	0;
	3394	1814	0.041799	0.175384	0.0026	0	0	0	1	0	1	0	0;
	1943	1815	0.000756	0.003275	0.0046	0	0	0	1	0	1	0	0;
	3207	1815	0.005795	0.020408	0.0002	0	0	0	1	0	1	0	0;
	3953	1815	0.113883	0.281683	0.0032	0	0	0	1	0	1	0	0;
	5449	1815	0.065004	0.217687	0.0025	0	0	0	1	0	1	0	0;
	5612	1815	0.003275	0.01348	0.0002	0	0	0	1	0	1	0	0;
	5856	1815	0.024943	0.106576	0.0013	0	0	0	1	0	1	0	0;
	2174	1816	0.004318	0.007903	0.0058	0	0	0	1	0	1	0	0;
	2174	1816	0.004398	0.00805	0.0058	0	0	0	1	0	1	0	0;
	2761	1817	0.006551	0.028219	0.0003	0	0	0	1	0	1	0	0;
	3379	1817	0.038549	0.156966	0.0021	0	0	0	1	0	1	0	0;
	5312	1817	0.02318	0.098262	0.0023	0	0	0	1	0	1	0	0;
	3379	1817	0.038549	0.156715	0.0022	0	0	0	1	0	1	0	0;
	4561	1817	0.032502	0.134543	0.0038	0	0	0	1	0	1	0	0;
	3291	1818	0.004681	0.021847	0.1382	0	0	0	1	0	1	0	0;
	5390	1819	0.000831	0.001688	0	0	0	0	1	0	1	0	0;
	3459	1821	0.025951	0.066516	0.0007	0	0	0	1	0	1	0	0;
	5488	1822	0.019876	0.083482	0.0042	0	0	0	1	0	1	0	0;
	5674	1822	0.022839	0.062346	0.0029	0	0	0	1	0	1	0	0;
	4839	1824	0.018395	0.048148	0.0019	0	0	0	1	0	1	0	0;
	5401	1824	0.023457	0.059753	0.0028	0	0	0	1	0	1	0	0;
	1828	1826	0.005543	0.011338	0.0002	0	0	0	1	0	1	0	0;
	1828	1826	0.005795	0.01159	0.0002	0	0	0	1	0	1	0	0;
	5391	1827	0.020741	0.055679	0.0028	0	0	0	1	0	1	0	0;
	2492	1829	0.032452	0.110179	0.0013	0	0	0	1	0	1	0	0;
	2576	1829	0.071303	0.193752	0.0022	0	0	0	1	0	1	0	0;
	4029	1829	0.017259	0.056941	0.002	0	0	0	1	0	1	0	0;
	4570	1830	0.002953	0.019787	0.0363	440	440	440	1	0	1	0	0;
	4570	1830	0.002963	0.019733	0.0365	440	440	440	1	0	1	0	0;
	2175	1831	0.000494	0.002212	0.004	0	0	0	1	0	1	0	0;
	2175	1831	0.000474	0.002193	0.004	0	0	0	1	0	1	0	0;
	3690	1832	0.013704	0.061728	0.0008	0	0	0	1	0	1	0	0;
	3690	1832	0.019383	0.082963	0.0015	0	0	0	1	0	1	0	0;
	3032	1833	0.011168	0.020443	0.002	0	0	0	1	0	1	0	0;
	3561	1833	0.053313	0.199471	0.0173	0	0	0	1	0	1	0	0;
	1969	1835	0.002086	0.025528	0.4534	1253	1253	1253	1	0	1	0	0;
	2725	1835	0.001432	0.015665	0.3754	1579	1579	1579	1	0	1	0	0;
	4095	1836	0.036667	0.102963	0.0047	0	0	0	1	0	1	0	0;
	3104	1837	0.020408	0.085412	0.0014	0	0	0	1	0	1	0	0;
	3573	1838	0.010582	0.022928	0.0231	0	0	0	1	0	1	0	0;
	4436	1838	0.04132	0.114135	0.0022	0	0	0	1	0	1	0	0;
	5799	1838	0.015117	0.04006	0.0005	0	0	0	1	0	1	0	0;
	3573	1838	0.011086	0.02318	0.0211	0	0	0	1	0	1	0	0;
	4699	1839	0.002726	0.018212	0.0481	420	420	420	1	0	1	0	0;
	4699	1839	0.002765	0.018212	0.0486	420	420	420	1	0	1	0	0;
	4755	1841	0.008314	0.031494	0.001	0	0	0	1	0	1	0	0;
	5839	1842	0.010753	0.029321	0.0014	0	0	0	1	0	1	0	0;
	5455	1843	0.051444	0.105716	0.0048	0	0	0	1	0	1	0	0;
	2028	1844	0.034593	0.087579	0.0014	0	0	0	1	0	1	0	0;
	2430	1844	0.025185	0.046101	0.0005	0	0	0	1	0	1	0	0;
	2867	1844	0.039683	0.14714	0.0023	0	0	0	1	0	1	0	0;
	3656	1844	0.003595	0.00658	0.0006	0	0	0	1	0	1	0	0;
	4890	1844	0.086168	0.187453	0.0021	0	0	0	1	0	1	0	0;
	5347	1844	0.015873	0.09801	0.0013	0	0	0	1	0	1	0	0;
	2488	1844	0.063996	0.139582	0.001	0	0	0	1	0	1	0	0;
	5494	1845	0.000375	0.002548	0.0061	473	473	473	1	0	1	0	0;
	5555	1845	0.001969	0.011678	0.0223	473	473	473	1	0	1	0	0;
	5394	1847	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	5395	1846	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	2144	1848	0.05805	0.147443	0.0017	0	0	0	1	0	1	0	0;
	2615	1848	0.041068	0.104812	0.0012	0	0	0	1	0	1	0	0;
	2029	1849	0.168002	0.377601	0.0079	0	0	0	1	0	1	0	0;
	2337	1849	0.037289	0.098262	0.0077	0	0	0	1	0	1	0	0;
	4909	1849	0.107987	0.222827	0.0057	0	0	0	1	0	1	0	0;
	5363	1850	0.003832	0.019733	0.0359	413	413	413	1	0	1	0	0;
	1950	1854	0.011975	0.03037	0.0015	0	0	0	1	0	1	0	0;
	2895	1858	0.08642	0.218947	0.0025	0	0	0	1	0	1	0	0;
	4300	1859	0.022172	0.056437	0.0006	0	0	0	1	0	1	0	0;
	2313	1860	0.053691	0.137944	0.0016	0	0	0	1	0	1	0	0;
	2513	1860	0.027715	0.071554	0.0008	0	0	0	1	0	1	0	0;
	2269	1863	0.017889	0.067523	0.0008	0	0	0	1	0	1	0	0;
	2437	1863	0.064248	0.166541	0.0018	0	0	0	1	0	1	0	0;
	4354	1863	0.047569	0.122575	0.0019	0	0	0	1	0	1	0	0;
	2788	1864	0.014865	0.039305	0.0005	0	0	0	1	0	1	0	0;
	4030	1864	0.023935	0.075838	0.0009	0	0	0	1	0	1	0	0;
	4765	1865	0.019904	0.085412	0.0039	0	0	0	1	0	1	0	0;
	3089	1866	0.026959	0.061225	0.0007	0	0	0	1	0	1	0	0;
	3095	1866	0.038801	0.081885	0.0009	0	0	0	1	0	1	0	0;
	3054	1867	0.003779	0.012598	0.0021	0	0	0	1	0	1	0	0;
	3353	1868	0.010834	0.052658	0.001	0	0	0	1	0	1	0	0;
	4047	1868	0.010293	0.018841	0.0002	0	0	0	1	0	1	0	0;
	4312	1868	0.007055	0.026707	0	0	0	0	1	0	1	0	0;
	3674	1869	0.002066	0.012018	0.0148	0	0	0	1	0	1	0	0;
	4035	1873	0.005901	0.019494	0.001	0	0	0	1	0	1	0	0;
	4531	1874	0.02321	0.049259	0.0023	0	0	0	1	0	1	0	0;
	4156	1875	0.024198	0.101728	0.0052	0	0	0	1	0	1	0	0;
	1737	1876	0.051728	0.099383	0.0042	0	0	0	1	0	1	0	0;
	2312	1876	0.074815	0.149753	0.0066	0	0	0	1	0	1	0	0;
	3214	1876	0.035494	0.14963	0.0076	0	0	0	1	0	1	0	0;
	5169	1878	0.053162	0.173343	0.0021	0	0	0	1	0	1	0	0;
	5306	1879	0.002771	0.011338	0.0002	0	0	0	1	0	1	0	0;
	5618	1879	0.007307	0.031242	0.0059	0	0	0	1	0	1	0	0;
	1954	1880	0.046863	0.127992	0.0014	0	0	0	1	0	1	0	0;
	2572	1880	0.053414	0.13681	0.0018	0	0	0	1	0	1	0	0;
	1828	1881	0.034517	0.144621	0.0024	0	0	0	1	0	1	0	0;
	2693	1882	0.009787	0.017916	0.0319	0	0	0	1	0	1	0	0;
	5399	1883	0.000123	0.001235	0	0	0	0	1	0	1	0	0;
	3675	1886	0.018695	0.036256	0.0004	0	0	0	1	0	1	0	0;
	5400	1887	0.000247	0.001235	0.0006	0	0	0	1	0	1	0	0;
	3689	1888	0.023432	0.074074	0.001	0	0	0	1	0	1	0	0;
	3875	1888	0.04384	0.109851	0.001	0	0	0	1	0	1	0	0;
	4770	1888	0.010078	0.024439	0.0003	0	0	0	1	0	1	0	0;
	5432	1888	0.054674	0.137818	0.002	0	0	0	1	0	1	0	0;
	4026	1889	0.004321	0.019876	0.0172	0	0	0	1	0	1	0	0;
	4026	1889	0.004321	0.019876	0.0172	0	0	0	1	0	1	0	0;
	3766	1890	5.9e-05	0.000138	0.0081	0	0	0	1	0	1	0	0;
	3079	1892	0.036667	0.098889	0.0049	0	0	0	1	0	1	0	0;
	3079	1893	0.036667	0.098889	0.0049	0	0	0	1	0	1	0	0;
	4252	1894	0.012469	0.031482	0.0015	0	0	0	1	0	1	0	0;
	5402	1897	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	5403	1898	2e-05	0.000198	0.001	0	0	0	1	0	1	0	0;
	2703	1899	0.000217	0.00081	0.1002	428	428	428	1	0	1	0	0;
	1909	1907	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1909	1906	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1909	1905	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1909	1904	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	3895	1908	0.03036	0.087856	0.001	0	0	0	1	0	1	0	0;
	5090	1908	0.041068	0.104308	0.0012	0	0	0	1	0	1	0	0;
	4114	1909	0.00381	0.02541	0.0471	507	507	507	1	0	1	0	0;
	3992	1910	0.007559	0.050643	0.001	0	0	0	1	0	1	0	0;
	4241	1910	0.054422	0.150214	0.0844	0	0	0	1	0	1	0	0;
	4284	1910	0.031746	0.136054	0.0016	0	0	0	1	0	1	0	0;
	4892	1910	0.023432	0.126228	0.002	0	0	0	1	0	1	0	0;
	5305	1910	0.036281	0.153943	0.002	0	0	0	1	0	1	0	0;
	5505	1910	0.021164	0.073293	0.0011	0	0	0	1	0	1	0	0;
	4006	1910	0.008314	0.035525	0	0	0	0	1	0	1	0	0;
	5706	1910	0.035273	0.089947	0	0	0	0	1	0	1	0	0;
	4006	1910	0.008314	0.035525	0.001	0	0	0	1	0	1	0	0;
	2930	1911	0.00476	0.032099	0.0567	423	423	423	1	0	1	0	0;
	3629	1911	0.002825	0.019082	0.0344	423	423	423	1	0	1	0	0;
	3993	1911	0.000593	0.00403	0.0071	502	502	502	1	0	1	0	0;
	5304	1911	0.0016	0.010884	0.0192	423	423	423	1	0	1	0	0;
	4479	1913	0.018712	0.063684	0.1073	0	0	0	1	0	1	0	0;
	4953	1913	0.01297	0.04896	0.079	0	0	0	1	0	1	0	0;
	4291	1914	0.008519	0.017037	0.0008	0	0	0	1	0	1	0	0;
	5121	1915	0.032754	0.089191	0.001	0	0	0	1	0	1	0	0;
	4805	1916	0.049887	0.127992	0.0014	0	0	0	1	0	1	0	0;
	5107	1917	0.012716	0.052593	0.0034	0	0	0	1	0	1	0	0;
	2093	1918	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0;
	5682	1918	0.075334	0.13807	0.0024	0	0	0	1	0	1	0	0;
	2093	1918	0.010078	0.018645	0.0236	0	0	0	1	0	1	0	0;
	4314	1919	0.045881	0.12197	0.0017	0	0	0	1	0	1	0	0;
	5168	1919	0.038801	0.080121	0.0013	0	0	0	1	0	1	0	0;
	5349	1919	0.020912	0.066767	0.001	0	0	0	1	0	1	0	0;
	4316	1920	0.001363	0.009106	0.0304	440	440	440	1	0	1	0	0;
	5414	1920	0.011437	0.078084	0.1377	0	0	0	1	0	1	0	0;
	5331	1922	0.002016	0.007055	0.0065	0	0	0	1	0	1	0	0;
	5339	1921	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	5756	1923	0.007307	0.019904	0.0002	0	0	0	1	0	1	0	0;
	2263	1924	0.000869	0.004407	0.4212	0	0	0	1	0	1	0	0;
	5209	1925	0.008642	0.022346	0.0011	0	0	0	1	0	1	0	0;
	3339	1926	0.003527	0.015117	0.0002	0	0	0	1	0	1	0	0;
	5331	1926	0.001764	0.006047	0.006	0	0	0	1	0	1	0	0;
	3339	1926	0.003779	0.015117	0.0011	0	0	0	1	0	1	0	0;
	5406	1927	0.003527	0.009322	0.0106	0	0	0	1	0	1	0	0;
	5156	1928	0.000756	0.002016	0	0	0	0	1	0	1	0	0;
	5046	1929	0.001948	0.003565	0	0	0	0	1	0	1	0	0;
	3950	1930	0.107332	0.272109	0.0031	0	0	0	1	0	1	0	0;
	2107	1931	0.00069	0.001263	0.0032	0	0	0	1	0	1	0	0;
	3854	1931	0.001728	0.005679	0.0003	0	0	0	1	0	1	0	0;
	5463	1932	0.01033	0.034014	0.0004	0	0	0	1	0	1	0	0;
	2334	1933	0.000217	0.000474	0.0445	0	0	0	1	0	1	0	0;
	2203	1934	0.039136	0.124321	0.007	0	0	0	1	0	1	0	0;
	2364	1934	0.039383	0.101358	0.0057	0	0	0	1	0	1	0	0;
	2418	1934	0.030247	0.079383	0.0046	0	0	0	1	0	1	0	0;
	4270	1934	0.000741	0.001728	0.0011	0	0	0	1	0	1	0	0;
	4270	1934	0.000741	0.001728	0.0012	0	0	0	1	0	1	0	0;
	5361	1935	0.002765	0.012998	0.0213	0	0	0	1	0	1	0	0;
	3441	1936	0.012593	0.078025	0.004	0	0	0	1	0	1	0	0;
	3441	1936	0.012099	0.078272	0.004	0	0	0	1	0	1	0	0;
	1944	1937	0.001205	0.015845	0.5487	2389	2389	2389	1	0	1	0	0;
	4555	1937	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0;
	1944	1937	0.001205	0.015852	0.5487	2389	2389	2389	1	0	1	0	0;
	4555	1937	0.000623	0.008172	0.283	2487	2487	2487	1	0	1	0	0;
	3896	1938	0.072814	0.198287	0.0022	0	0	0	1	0	1	0	0;
	4144	1938	0.017133	0.072814	0.0001	0	0	0	1	0	1	0	0;
	4144	1938	0.017133	0.072814	0.0001	0	0	0	1	0	1	0	0;
	5370	1939	0.014938	0.039012	0.0018	0	0	0	1	0	1	0	0;
	2571	1941	0.001622	0.010949	0.0816	420	420	420	1	0	1	0	0;
	2990	1941	0.004361	0.019407	0.0346	413	413	413	1	0	1	0	0;
	4482	1941	0.00644	0.043615	0.081	537	537	537	1	0	1	0	0;
	2990	1941	0.002884	0.019127	0.0357	537	537	537	1	0	1	0	0;
	3960	1942	0.003553	0.040406	0.8776	1695	1695	1695	1	0	1	0	0;
	4571	1942	0.001413	0.020512	0.5314	2362	2362	2362	1	0	1	0	0;
	4885	1942	0.002029	0.020568	0.5372	1579	1579	1579	1	0	1	0	0;
	2298	1942	0.001233	0.012465	0.3235	1579	1579	1579	1	0	1	0	0;
	4571	1942	0.00141	0.019927	0.5463	2362	2362	2362	1	0	1	0	0;
	4317	1944	0.000983	0.012909	0.4476	2487	2487	2487	1	0	1	0	0;
	2670	1947	0.028647	0.075032	0.0049	0	0	0	1	0	1	0	0;
	4126	1948	0.001058	0.006576	0.0116	0	0	0	1	0	1	0	0;
	2218	1949	0.009617	0.05921	0.0071	0	0	0	1	0	1	0	0;
	2945	1949	0.014321	0.036667	0.0016	0	0	0	1	0	1	0	0;
	3151	1950	0.010864	0.06	0.019	0	0	0	1	0	1	0	0;
	4089	1950	0.011728	0.029753	0.0015	0	0	0	1	0	1	0	0;
	5398	1950	0.010988	0.028518	0.0003	0	0	0	1	0	1	0	0;
	2218	1949	0.00963	0.059247	0.0071	0	0	0	1	0	1	0	0;
	4089	1949	0.009506	0.030864	0.0022	0	0	0	1	0	1	0	0;
	3415	1951	0.011299	0.051259	0.0881	424	424	424	1	0	1	0	0;
	4869	1951	0.002232	0.012286	0.0218	424	424	424	1	0	1	0	0;
	4869	1951	0.003714	0.017975	0.0405	0	0	0	1	0	1	0	0;
	3521	1955	0.017385	0.044344	0	0	0	0	1	0	1	0	0;
	2054	1956	0.003527	0.009574	0.0004	0	0	0	1	0	1	0	0;
	2707	1957	0.003827	0.010124	0.0005	0	0	0	1	0	1	0	0;
	2903	1958	0.017385	0.074326	0.0091	0	0	0	1	0	1	0	0;
	2929	1958	0.013857	0.056185	0.0108	0	0	0	1	0	1	0	0;
	5410	1960	0.000123	0.000333	0	0	0	0	1	0	1	0	0;
	3329	1961	0.034417	0.113429	0.0021	0	0	0	1	0	1	0	0;
	5315	1962	0.004938	0.01	0.0005	0	0	0	1	0	1	0	0;
	5755	1963	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	2694	1964	0.026707	0.070547	0.0051	0	0	0	1	0	1	0	0;
	3290	1965	0.065004	0.171328	0.0019	0	0	0	1	0	1	0	0;
	3329	1965	0.029226	0.073066	0.0035	0	0	0	1	0	1	0	0;
	3470	1966	0.002268	0.005291	0.0001	0	0	0	1	0	1	0	0;
	4454	1966	0.012774	0.023558	0.0002	0	0	0	1	0	1	0	0;
	2307	1968	0.003812	0.018568	0.0557	0	0	0	1	0	1	0	0;
	4137	1967	0.003911	0.01679	0.0284	0	0	0	1	0	1	0	0;
	5036	1968	0.005057	0.031131	0.0587	435	435	435	1	0	1	0	0;
	5316	1967	0.002785	0.018153	0.0334	0	0	0	1	0	1	0	0;
	4929	1969	0.002569	0.036468	0.9253	1750	1750	1750	1	0	1	0	0;
	4929	1969	0.002569	0.036468	0.9253	2197	2197	2197	1	0	1	0	0;
	4929	1969	0.005422	0.039197	0.841	1192	1192	1192	1	0	1	0	0;
	3031	1971	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	3628	1972	0.005039	0.013857	0.0016	0	0	0	1	0	1	0	0;
	3536	1973	0.082464	0.277879	0.0031	0	0	0	1	0	1	0	0;
	1986	1984	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1986	1983	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1986	1982	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1986	1981	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1986	1980	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	1986	1979	2e-06	0.001185	0.001	0	0	0	1	0	1	0	0;
	3834	1985	0.054674	0.149534	0.0017	0	0	0	1	0	1	0	0;
	4509	1985	0.054926	0.166289	0.0019	0	0	0	1	0	1	0	0;
	3835	1986	0.00164	0.011299	0.0213	507	507	507	1	0	1	0	0;
	4511	1986	0.002647	0.018035	0.0334	408	408	408	1	0	1	0	0;
	3312	1988	0.045855	0.140338	0.002	0	0	0	1	0	1	0	0;
	4138	1989	0.031494	0.076846	0.001	0	0	0	1	0	1	0	0;
	4345	1991	0.035097	0.068405	0.0007	0	0	0	1	0	1	0	0;
	4778	1991	0.040816	0.092719	0.001	0	0	0	1	0	1	0	0;
	4367	1992	0.057697	0.151927	0.0034	0	0	0	1	0	1	0	0;
	2256	1993	0.018645	0.037037	0.0004	0	0	0	1	0	1	0	0;
	3245	1994	0.059209	0.153439	0.0017	0	0	0	1	0	1	0	0;
	4283	1995	0.078357	0.222726	0.003	0	0	0	1	0	1	0	0;
	3953	1996	0.154926	0.396699	0.0098	0	0	0	1	0	1	0	0;
	5220	1997	0.013025	0.037111	0.0018	0	0	0	1	0	1	0	0;
	5400	1997	0.028568	0.097111	0.0062	0	0	0	1	0	1	0	0;
	5414	1998	2e-05	0.000138	0.001	509	509	509	1	0	1	0	0;
	5419	1998	0.000395	0.002647	0.0051	541	541	541	1	0	1	0	0;
	5415	1999	0.000504	0.00126	0	0	0	0	1	0	1	0	0;
	3218	2000	0.041824	0.090451	0.001	0	0	0	1	0	1	0	0;
	5764	2001	0.036533	0.159486	0.0021	0	0	0	1	0	1	0	0;
	2313	2002	0.081129	0.207861	0.0024	0	0	0	1	0	1	0	0;
	2322	2002	0.095641	0.247367	0.0028	0	0	0	1	0	1	0	0;
	3221	2002	0.056437	0.148652	0.0019	0	0	0	1	0	1	0	0;
	4216	2003	0.007055	0.044596	0.0006	0	0	0	1	0	1	0	0;
	4539	2003	0.006803	0.045855	0.0028	0	0	0	1	0	1	0	0;
	4771	2003	0.019652	0.05417	0.0006	0	0	0	1	0	1	0	0;
	4216	2003	0.006299	0.039305	0.0005	0	0	0	1	0	1	0	0;
	4539	2003	0.007055	0.047367	0.0006	0	0	0	1	0	1	0	0;
	4539	2003	0.006979	0.046813	0.0006	0	0	0	1	0	1	0	0;
	2528	2004	0.003259	0.021669	0.0405	502	502	502	1	0	1	0	0;
	2528	2004	0.00324	0.021768	0.0395	502	502	502	1	0	1	0	0;
	5417	2005	0.026102	0.066087	0.0011	0	0	0	1	0	1	0	0;
	4966	2006	0.066516	0.181406	0.0028	0	0	0	1	0	1	0	0;
	4097	2008	0.05543	0.141093	0.0016	0	0	0	1	0	1	0	0;
	4898	2008	0.054422	0.138574	0.0016	0	0	0	1	0	1	0	0;
	4097	2009	0.055178	0.140338	0.0016	0	0	0	1	0	1	0	0;
	4899	2009	0.05417	0.13807	0.0016	0	0	0	1	0	1	0	0;
	5396	2010	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	2689	2011	0.002351	0.011022	0.0182	0	0	0	1	0	1	0	0;
	3306	2011	0.002252	0.015842	0.079	0	0	0	1	0	1	0	0;
	2931	2011	0.00132	0.013076	0.0385	448	448	448	1	0	1	0	0;
	4175	2011	0.005531	0.027042	0.0628	0	0	0	1	0	1	0	0;
	5547	2012	0.016755	0.051348	0.0053	0	0	0	1	0	1	0	0;
	3738	2013	0.058453	0.15747	0.0022	0	0	0	1	0	1	0	0;
	4668	2016	0.000138	0.000316	0.0314	0	0	0	1	0	1	0	0;
	4187	2017	0.020988	0.055185	0.0026	0	0	0	1	0	1	0	0;
	5209	2017	0.016049	0.040741	0.0019	0	0	0	1	0	1	0	0;
	2829	2018	0.076594	0.194507	0.0022	0	0	0	1	0	1	0	0;
	5081	2018	0.120106	0.327186	0.0042	0	0	0	1	0	1	0	0;
	5244	2018	0.180957	0.33124	0.0039	0	0	0	1	0	1	0	0;
	3959	2019	0.009264	0.038696	0.0638	0	0	0	1	0	1	0	0;
	4479	2019	0.022084	0.061906	0.1013	0	0	0	1	0	1	0	0;
	4889	2019	0.017185	0.07921	0.1336	0	0	0	1	0	1	0	0;
	3428	2020	0.089494	0.244142	0.0028	0	0	0	1	0	1	0	0;
	4335	2021	0.001358	0.003704	0.0002	0	0	0	1	0	1	0	0;
	5423	2022	0.000296	0.001936	0.0137	507	507	507	1	0	1	0	0;
	5876	2025	0.008818	0.024188	0.0002	0	0	0	1	0	1	0	0;
	5877	2026	0.00907	0.024439	0.0002	0	0	0	1	0	1	0	0;
	5496	2027	0.00237	0.005748	0.0111	0	0	0	1	0	1	0	0;
	3204	2029	0.072814	0.15999	0.0017	0	0	0	1	0	1	0	0;
	4966	2029	0.104157	0.283522	0.0038	0	0	0	1	0	1	0	0;
	3635	2030	0.000336	0.002252	0.004	540	540	540	1	0	1	0	0;
	2719	2032	0.068531	0.186697	0.0021	0	0	0	1	0	1	0	0;
	4318	2032	0.016881	0.045855	0.0006	0	0	0	1	0	1	0	0;
	2559	2033	0.022676	0.070295	0.0065	0	0	0	1	0	1	0	0;
	4765	2033	0.035021	0.081129	0.0025	0	0	0	1	0	1	0	0;
	5684	2034	0.001008	0.00252	0.001	0	0	0	1	0	1	0	0;
	5426	2035	0.002593	0.006914	0.0003	0	0	0	1	0	1	0	0;
	5425	2036	0.002099	0.006173	0.0003	0	0	0	1	0	1	0	0;
	5428	2037	0.010124	0.027296	0.0045	0	0	0	1	0	1	0	0;
	2101	2038	0.022593	0.077901	0.0045	0	0	0	1	0	1	0	0;
	2698	2038	0.008395	0.017531	0.0826	0	0	0	1	0	1	0	0;
	3400	2038	0.016173	0.068395	0.0044	0	0	0	1	0	1	0	0;
	2960	2040	0.046667	0.119136	0.0057	0	0	0	1	0	1	0	0;
	4777	2040	0.017531	0.040123	0.0019	0	0	0	1	0	1	0	0;
	4906	2041	0.00358	0.00716	0.0194	0	0	0	1	0	1	0	0;
	5593	2042	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	5594	2042	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	4151	2043	0.061225	0.171328	0.0018	0	0	0	1	0	1	0	0;
	5216	2043	0.072688	0.199899	0.0022	0	0	0	1	0	1	0	0;
	5344	2044	0.020988	0.107155	0.0126	0	0	0	1	0	1	0	0;
	5598	2044	0.021164	0.107332	0.0012	0	0	0	1	0	1	0	0;
	5599	2044	0.021164	0.107332	0.0012	0	0	0	1	0	1	0	0;
	2444	2045	0.047619	0.129756	0.0014	0	0	0	1	0	1	0	0;
	2067	2046	0.117914	0.298816	0.0034	0	0	0	1	0	1	0	0;
	2836	2046	0.059234	0.162761	0.0018	0	0	0	1	0	1	0	0;
	3769	2046	0.071429	0.181532	0.0021	0	0	0	1	0	1	0	0;
	5251	2046	0.03225	0.081885	0.0009	0	0	0	1	0	1	0	0;
	5253	2046	0.008566	0.053666	0.0007	0	0	0	1	0	1	0	0;
	5248	2046	0.03225	0.081129	0.001	0	0	0	1	0	1	0	0;
	4479	2047	0.011556	0.052998	0.0942	0	0	0	1	0	1	0	0;
	4884	2047	0.011299	0.057086	0.1013	0	0	0	1	0	1	0	0;
	4752	2048	0.075334	0.243638	0.0022	0	0	0	1	0	1	0	0;
	3889	2049	0.109625	0.278786	0.0174	0	0	0	1	0	1	0	0;
	3633	2050	0.002173	0.014519	0.0273	0	0	0	1	0	1	0	0;
	2458	2052	0.026449	0.06568	0.0207	0	0	0	1	0	1	0	0;
	2676	2052	0.012133	0.030178	0.0095	0	0	0	1	0	1	0	0;
	2231	2055	0.013253	0.051348	0.0013	0	0	0	1	0	1	0	0;
	2243	2055	0.010582	0.063744	0.001	0	0	0	1	0	1	0	0;
	2282	2055	0.014588	0.067498	0.0008	0	0	0	1	0	1	0	0;
	2854	2055	0.012169	0.032779	0.001	0	0	0	1	0	1	0	0;
	2232	2056	0.000942	0.004946	0.0182	0	0	0	1	0	1	0	0;
	2754	2056	0.008533	0.038716	0.0678	0	0	0	1	0	1	0	0;
	2772	2056	0.002977	0.014748	0.0263	0	0	0	1	0	1	0	0;
	3784	2056	0.002483	0.016496	0.0304	507	507	507	1	0	1	0	0;
	4090	2056	0.004188	0.019082	0.0334	0	0	0	1	0	1	0	0;
	4206	2056	0.001742	0.01171	0.038	457	457	457	1	0	1	0	0;
	4511	2056	0.001414	0.009527	0.0172	507	507	507	1	0	1	0	0;
	5432	2057	0.002771	0.007307	0	0	0	0	1	0	1	0	0;
	3002	2059	0.029479	0.064248	0.0007	0	0	0	1	0	1	0	0;
	3002	2059	0.022928	0.062484	0.0007	0	0	0	1	0	1	0	0;
	3528	2060	0.008672	0.04002	0.084	0	0	0	1	0	1	0	0;
	5493	2060	0.001237	0.005636	0.0256	0	0	0	1	0	1	0	0;
	4834	2061	0.068027	0.173091	0.0019	0	0	0	1	0	1	0	0;
	5335	2061	0.012094	0.031242	0.0003	0	0	0	1	0	1	0	0;
	3216	2062	0.003062	0.020365	0.0385	471	471	471	1	0	1	0	0;
	4336	2062	0.000786	0.00524	0.0273	471	471	471	1	0	1	0	0;
	5430	2062	0.003615	0.024336	0.0445	558	558	558	1	0	1	0	0;
	4337	2062	0.001274	0.008486	0.0152	545	545	545	1	0	1	0	0;
	2360	2063	0.001634	0.016835	0.4361	1579	1579	1579	1	0	1	0	0;
	3535	2063	0.000935	0.013565	0.3523	2368	2368	2368	1	0	1	0	0;
	4797	2063	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0;
	2359	2063	0.001634	0.016842	0.4361	1579	1579	1579	1	0	1	0	0;
	3534	2063	0.000934	0.013565	0.3523	2368	2368	2368	1	0	1	0	0;
	4797	2063	0.001434	0.01885	0.6527	2389	2389	2389	1	0	1	0	0;
	3640	2066	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0;
	3640	2065	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0;
	3640	2064	0.001512	0.006803	0.0001	0	0	0	1	0	1	0	0;
	5094	2068	0.000111	0.001604	0.0416	1382	1382	1382	1	0	1	0	0;
	5093	2069	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0;
	5093	2070	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0;
	5094	2071	0.000111	0.0016	0.0404	1382	1382	1382	1	0	1	0	0;
	5093	2072	0.000111	0.001606	0.0416	1382	1382	1382	1	0	1	0	0;
	5094	2073	0.000111	0.001616	0.0419	1382	1382	1382	1	0	1	0	0;
	5429	2074	0.000756	0.004283	0.0002	0	0	0	1	0	1	0	0;
	2135	2076	0.07357	0.199647	0.0022	0	0	0	1	0	1	0	0;
	2745	2076	0.157697	0.401864	0.0045	0	0	0	1	0	1	0	0;
	4720	2076	0.090955	0.248425	0.0058	0	0	0	1	0	1	0	0;
	4119	2077	0.014696	0.0269	0.0656	0	0	0	1	0	1	0	0;
	2931	2078	0.000988	0.006953	0.0273	0	0	0	1	0	1	0	0;
	3860	2079	0.013102	0.089947	0.002	0	0	0	1	0	1	0	0;
	3878	2079	0.016881	0.071806	0.001	0	0	0	1	0	1	0	0;
	5611	2079	0.066012	0.21542	0.002	0	0	0	1	0	1	0	0;
	2817	2082	0.001481	0.005309	0.0002	0	0	0	1	0	1	0	0;
	3995	2084	0.049635	0.127992	0.0014	0	0	0	1	0	1	0	0;
	4426	2083	0.038549	0.100277	0.0011	0	0	0	1	0	1	0	0;
	2134	2085	0.005195	0.034528	0.0648	416	416	416	1	0	1	0	0;
	4994	2087	0.018025	0.047531	0.0049	0	0	0	1	0	1	0	0;
	5750	2087	0.023457	0.064074	0.0029	0	0	0	1	0	1	0	0;
	4994	2086	0.018025	0.047407	0.0049	0	0	0	1	0	1	0	0;
	5293	2089	0.0013	0.005888	0.0101	0	0	0	1	0	1	0	0;
	5292	2088	0.001306	0.005912	0.0101	0	0	0	1	0	1	0	0;
	2287	2090	0.009506	0.019136	0.0008	0	0	0	1	0	1	0	0;
	3276	2090	0.010124	0.026296	0.0013	0	0	0	1	0	1	0	0;
	4988	2091	0.01321	0.035185	0.0018	0	0	0	1	0	1	0	0;
	5435	2092	0.000953	0.001744	0	0	0	0	1	0	1	0	0;
	3067	2093	0.184933	0.456034	0.0052	0	0	0	1	0	1	0	0;
	3631	2093	0.031494	0.11615	0.0014	0	0	0	1	0	1	0	0;
	4074	2093	0.111363	0.3419	0.0039	0	0	0	1	0	1	0	0;
	4546	2093	0.039305	0.161502	0.002	0	0	0	1	0	1	0	0;
	4548	2094	0.002094	0.013294	0.0243	473	473	473	1	0	1	0	0;
	2121	2096	0.006499	0.043259	0.08	428	428	428	1	0	1	0	0;
	2686	2096	0.003737	0.037823	0.1088	0	0	0	1	0	1	0	0;
	5322	2096	0.001254	0.008365	0.0152	433	433	433	1	0	1	0	0;
	4489	2097	0.00247	0.027208	0.5747	1662	1662	1662	1	0	1	0	0;
	4929	2097	0.001766	0.019792	0.3957	1659	1659	1659	1	0	1	0	0;
	3640	2098	0.008062	0.019904	0.0187	0	0	0	1	0	1	0	0;
	3640	2098	0.007811	0.019652	0.0187	0	0	0	1	0	1	0	0;
	2743	2099	0.01679	0.042346	0.0021	0	0	0	1	0	1	0	0;
	2627	2100	0.039753	0.106506	0.0052	0	0	0	1	0	1	0	0;
	2211	2101	0.014568	0.090123	0.0146	0	0	0	1	0	1	0	0;
	2293	2103	0.000401	0.001817	0.003	431	431	431	1	0	1	0	0;
	5881	2102	0.0032	0.014637	0.0243	440	440	440	1	0	1	0	0;
	2102	1500	2e-05	0.000198	0	0	0	0	1	0	1	0	0;
	3157	2104	0.036256	0.092492	0.0034	0	0	0	1	0	1	0	0;
	2578	2105	0.003401	0.022763	0.0415	492	492	492	1	0	1	0	0;
	5022	2105	0.004122	0.027542	0.0501	492	492	492	1	0	1	0	0;
	2460	2106	0.090955	0.247669	0.0069	0	0	0	1	0	1	0	0;
	5495	2106	0.040514	0.110506	0.0013	0	0	0	1	0	1	0	0;
	2497	2109	0.010557	0.019325	0.0008	0	0	0	1	0	1	0	0;
	4328	2109	0.004938	0.01321	0.0006	0	0	0	1	0	1	0	0;
	4328	2109	0.004938	0.01321	0.0006	0	0	0	1	0	1	0	0;
	4405	2110	0.048395	0.119753	0.0248	0	0	0	1	0	1	0	0;
	4405	2110	0.048395	0.119753	0.0245	0	0	0	1	0	1	0	0;
	3131	2111	0.006047	0.016125	0.0002	0	0	0	1	0	1	0	0;
	2212	2112	0.037289	0.154195	0.0019	0	0	0	1	0	1	0	0;
	3099	2112	0.017889	0.045855	0.0005	0	0	0	1	0	1	0	0;
	4721	2112	0.00907	0.025951	0.0002	0	0	0	1	0	1	0	0;
	5215	2112	0.011338	0.038801	0.0005	0	0	0	1	0	1	0	0;
	3099	2112	0.019148	0.051398	0.0006	0	0	0	1	0	1	0	0;
	4415	2112	0.023432	0.09675	0.0012	0	0	0	1	0	1	0	0;
	5794	2112	0.017133	0.071051	0.0009	0	0	0	1	0	1	0	0;
	4416	2113	0.001817	0.008198	0.0142	0	0	0	1	0	1	0	0;
	5667	2113	0.001857	0.012504	0.0233	558	558	558	1	0	1	0	0;
	2889	2114	0.065679	0.209012	0.0097	0	0	0	1	0	1	0	0;
	5653	2114	0.009136	0.025556	0.0011	0	0	0	1	0	1	0	0;
	2120	2117	0.007105	0.014009	0.0002	0	0	0	1	0	1	0	0;
	2120	2116	0.00325	0.00844	0.0001	0	0	0	1	0	1	0	0;
	2120	2119	0.000252	0.001613	0.0002	0	0	0	1	0	1	0	0;
	2120	2118	0.000252	0.001663	0.0002	0	0	0	1	0	1	0	0;
	2629	2120	0.094104	0.251676	0.0028	0	0	0	1	0	1	0	0;
	3665	2120	0.066868	0.185059	0.0047	0	0	0	1	0	1	0	0;
	4189	2120	0.163517	0.334593	0.004	0	0	0	1	0	1	0	0;
	5142	2120	0.069992	0.202973	0.002	0	0	0	1	0	1	0	0;
	5234	2120	0.106122	0.297178	0.0032	0	0	0	1	0	1	0	0;
	2628	2121	0.002844	0.018884	0.0354	402	402	402	1	0	1	0	0;
	3921	2122	0.079365	0.221466	0.0025	0	0	0	1	0	1	0	0;
	5436	2122	0.015293	0.042328	0.0005	0	0	0	1	0	1	0	0;
	3019	2123	0.068783	0.261779	0.003	0	0	0	1	0	1	0	0;
	3685	2124	0.075838	0.216679	0.0024	0	0	0	1	0	1	0	0;
	3719	2124	0.074074	0.211136	0.0024	0	0	0	1	0	1	0	0;
	5437	2125	0.004787	0.033938	0.0003	0	0	0	1	0	1	0	0;
	3287	2126	0.081381	0.225246	0.0019	0	0	0	1	0	1	0	0;
	3031	2127	0.023683	0.052406	0.001	0	0	0	1	0	1	0	0;
	3012	2128	0.00025	0.0025	0	0	0	0	1	0	1	0	0;
	2474	2130	0.000252	0.00252	0.0017	0	0	0	1	0	1	0	0;
	3193	2130	0.0194	0.05417	0.0026	0	0	0	1	0	1	0	0;
	3195	2131	0.058453	0.163517	0.0018	0	0	0	1	0	1	0	0;
	3466	2131	0.097002	0.267826	0.003	0	0	0	1	0	1	0	0;
	4209	2131	0.040312	0.109095	0.0017	0	0	0	1	0	1	0	0;
	3428	2132	0.024691	0.074326	0.0009	0	0	0	1	0	1	0	0;
	3544	2132	0.05543	0.140842	0.0016	0	0	0	1	0	1	0	0;
	2777	2133	0.018645	0.051146	0.0006	0	0	0	1	0	1	0	0;
	3370	2133	0.015369	0.048627	0.0721	0	0	0	1	0	1	0	0;
	3813	2133	0.078357	0.161754	0.0018	0	0	0	1	0	1	0	0;
	4082	2133	0.087402	0.222525	0.0272	0	0	0	1	0	1	0	0;
	5418	2133	0.016629	0.044092	0.0006	0	0	0	1	0	1	0	0;
	3813	2133	0.054926	0.148652	0.0017	0	0	0	1	0	1	0	0;
	5416	2133	0.016629	0.044092	0.0006	0	0	0	1	0	1	0	0;
	5411	2135	0.066037	0.18002	0.002	0	0	0	1	0	1	0	0;
	2688	2136	0.051272	0.133459	0.0015	0	0	0	1	0	1	0	0;
	3628	2137	0.075082	0.193248	0.003	0	0	0	1	0	1	0	0;
	3976	2136	0.065004	0.162509	0.002	0	0	0	1	0	1	0	0;
	4036	2137	0.06198	0.178634	0.002	0	0	0	1	0	1	0	0;
	2011	2140	4e-05	0.000375	0	433	433	433	1	0	1	0	0;
	2011	2139	5.9e-05	0.000395	0	0	0	0	1	0	1	0	0;
	2011	2138	5.9e-05	0.000454	0.001	0	0	0	1	0	1	0	0;
	4694	2141	0.010988	0.035432	0.001	0	0	0	1	0	1	0	0;
	2809	2143	0.000494	0.003319	0.0061	566	566	566	1	0	1	0	0;
	4804	2143	0.00318	0.016237	0.0289	418	418	418	1	0	1	0	0;
	5848	2143	0.003565	0.013003	0.0218	0	0	0	1	0	1	0	0;
	2247	2143	0.001363	0.006104	0.0111	432	432	432	1	0	1	0	0;
	2809	2143	0.000514	0.003496	0.0061	566	566	566	1	0	1	0	0;
	2809	2143	0.000988	0.004879	0.0091	432	432	432	1	0	1	0	0;
	4218	2144	0.001764	0.004787	0.0001	0	0	0	1	0	1	0	0;
	4219	2144	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0;
	2508	2145	0.006914	0.021235	0.0013	0	0	0	1	0	1	0	0;
	3243	2145	0.008395	0.019753	0.0047	0	0	0	1	0	1	0	0;
	5282	2146	0.008314	0.028219	0	0	0	0	1	0	1	0	0;
	5385	2146	0.010078	0.054926	0.0021	0	0	0	1	0	1	0	0;
	5552	2146	0.081633	0.229277	0.003	0	0	0	1	0	1	0	0;
	5092	2148	0.000356	0.003319	0.0121	935	935	935	1	0	1	0	0;
	5091	2149	0.00036	0.003356	0.0167	853	853	853	1	0	1	0	0;
	2440	2150	0.003652	0.006685	0.0004	0	0	0	1	0	1	0	0;
	2440	2150	0.003652	0.006685	0.0004	0	0	0	1	0	1	0	0;
	1917	2151	0.011605	0.06358	0.004	0	0	0	1	0	1	0	0;
	2769	2151	0.000247	0.000691	0.0024	0	0	0	1	0	1	0	0;
	4446	2152	0.001086	0.007289	0.0132	545	545	545	1	0	1	0	0;
	4853	2152	0.00308	0.020628	0.0375	575	575	575	1	0	1	0	0;
	4446	2152	0.001067	0.007289	0.0132	471	471	471	1	0	1	0	0;
	4853	2152	0.003022	0.020109	0.0375	575	575	575	1	0	1	0	0;
	4854	2152	0.003022	0.020168	0.0435	463	463	463	1	0	1	0	0;
	3213	2155	0.019904	0.051902	0.0106	0	0	0	1	0	1	0	0;
	3563	2156	0.025156	0.046047	0.0021	0	0	0	1	0	1	0	0;
	4376	2156	0.003779	0.009826	0	0	0	0	1	0	1	0	0;
	5327	2156	0.0194	0.103553	0.001	0	0	0	1	0	1	0	0;
	5591	2156	0.008062	0.034266	0	0	0	0	1	0	1	0	0;
	4375	2156	0.003023	0.009826	0	0	0	0	1	0	1	0	0;
	5555	2157	0.001705	0.010438	0.0304	455	455	455	1	0	1	0	0;
	4188	2159	0.027161	0.070876	0.0034	0	0	0	1	0	1	0	0;
	5769	2159	0.010741	0.027531	0.0013	0	0	0	1	0	1	0	0;
	5439	2160	0.000494	0.001481	0.0002	0	0	0	1	0	1	0	0;
	3561	2162	0.099017	0.241119	0.0037	0	0	0	1	0	1	0	0;
	5440	2163	0.005896	0.030713	0.0396	0	0	0	1	0	1	0	0;
	3675	2164	0.01008	0.018452	0.0006	0	0	0	1	0	1	0	0;
	3561	2165	0.037185	0.068066	0.0007	0	0	0	1	0	1	0	0;
	5581	2165	0.080747	0.147806	0.0015	0	0	0	1	0	1	0	0;
	2003	2166	0.004031	0.017637	0.0243	0	0	0	1	0	1	0	0;
	2003	2166	0.004535	0.018392	0.0252	0	0	0	1	0	1	0	0;
	2170	2169	0.002298	0.004207	0.0063	0	0	0	1	0	1	0	0;
	5345	2170	0.000123	0.001235	0.0047	0	0	0	1	0	1	0	0;
	4853	2171	0.001106	0.007546	0.0354	405	405	405	1	0	1	0	0;
	2113	2172	0.000158	0.001343	0.5594	654	654	654	1	0	1	0	0;
	2075	2174	0.015148	0.064062	0.0037	0	0	0	1	0	1	0	0;
	3226	2174	0.009383	0.040123	0.0005	0	0	0	1	0	1	0	0;
	5299	2174	0.010617	0.043704	0.0016	0	0	0	1	0	1	0	0;
	4776	2174	0.001235	0.00642	0.0013	0	0	0	1	0	1	0	0;
	2242	2175	0.002264	0.015056	0.0273	575	575	575	1	0	1	0	0;
	3727	2175	0.002173	0.014617	0.0263	492	492	492	1	0	1	0	0;
	3947	2175	0.000375	0.002509	0.004	575	575	575	1	0	1	0	0;
	5092	2175	0.001746	0.011648	0.0216	487	487	487	1	0	1	0	0;
	5103	2175	0.000909	0.00478	0.0086	431	431	431	1	0	1	0	0;
	5351	2175	0.001936	0.011239	0.0203	431	431	431	1	0	1	0	0;
	5091	2175	0.001738	0.011635	0.0213	487	487	487	1	0	1	0	0;
	5102	2175	0.000751	0.004148	0.0101	0	0	0	1	0	1	0	0;
	5091	2175	0.001679	0.01122	0.0203	575	575	575	1	0	1	0	0;
	5715	2179	0.024188	0.066213	0.0007	0	0	0	1	0	1	0	0;
	2790	2180	0.120862	0.306551	0.0035	0	0	0	1	0	1	0	0;
	4456	2180	0.05291	0.134291	0.0015	0	0	0	1	0	1	0	0;
	3428	2181	0.031922	0.135097	0.0017	0	0	0	1	0	1	0	0;
	3544	2182	0.040564	0.153187	0.0018	0	0	0	1	0	1	0	0;
	3895	2182	0.06198	0.158982	0.0018	0	0	0	1	0	1	0	0;
	3428	2181	0.031973	0.135299	0.0017	0	0	0	1	0	1	0	0;
	3544	2182	0.040564	0.146888	0.0018	0	0	0	1	0	1	0	0;
	4669	2185	0.008889	0.092593	0.0151	0	0	0	1	0	1	0	0;
	4669	2185	0.008889	0.092469	0.0144	0	0	0	1	0	1	0	0;
	2231	2187	0.005693	0.01042	0.0044	0	0	0	1	0	1	0	0;
	2231	2186	0.005693	0.01042	0.0044	0	0	0	1	0	1	0	0;
	2692	2188	0.000381	0.000697	0.0486	0	0	0	1	0	1	0	0;
	4039	2189	0.007307	0.017133	0.0191	0	0	0	1	0	1	0	0;
	2894	2190	0.000756	0.00252	0.0001	0	0	0	1	0	1	0	0;
	3896	2190	0.094986	0.240867	0.0032	0	0	0	1	0	1	0	0;
	2196	2193	0.000252	0.00252	0.0011	0	0	0	1	0	1	0	0;
	2303	2193	0.000756	0.002016	0.0023	0	0	0	1	0	1	0	0;
	3115	2193	0.007559	0.015369	0.0126	0	0	0	1	0	1	0	0;
	3314	2193	0.009964	0.01824	0.0118	0	0	0	1	0	1	0	0;
	3728	2193	0.002217	0.004059	0.0026	0	0	0	1	0	1	0	0;
	4829	2193	0.008296	0.015186	0.0096	0	0	0	1	0	1	0	0;
	2196	2193	0.000252	0.00252	0.0011	0	0	0	1	0	1	0	0;
	4829	2193	0.006551	0.01285	0.0112	0	0	0	1	0	1	0	0;
	4829	2193	0.004283	0.01033	0.0111	0	0	0	1	0	1	0	0;
	2334	2194	0.000158	0.000593	0.0688	0	0	0	1	0	1	0	0;
	2864	2194	0.000336	0.001304	0.162	0	0	0	1	0	1	0	0;
	3024	2194	4e-05	0.000237	0.0334	434	434	434	1	0	1	0	0;
	3984	2194	0.000296	0.002667	0.1863	426	426	426	1	0	1	0	0;
	2333	2194	0.000362	0.000664	0.0466	0	0	0	1	0	1	0	0;
	3985	2194	0.000435	0.001659	0.3351	0	0	0	1	0	1	0	0;
	5443	2195	0.017284	0.06321	0.0232	0	0	0	1	0	1	0	0;
	5444	2197	0.007055	0.022676	0.0002	0	0	0	1	0	1	0	0;
	3944	2198	0.083648	0.211892	0.0024	0	0	0	1	0	1	0	0;
	5461	2200	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0;
	5445	2201	0.000988	0.002469	0	0	0	0	1	0	1	0	0;
	2815	2204	0.001975	0.004938	0	0	0	0	1	0	1	0	0;
	2207	2205	2e-05	0.000198	0.0233	420	420	420	1	0	1	0	0;
	3695	2205	0.000237	0.002272	0.0081	935	935	935	1	0	1	0	0;
	3695	2205	0.000257	0.002449	0.0081	935	935	935	1	0	1	0	0;
	2208	2205	2e-05	0.000198	0.0132	870	870	870	1	0	1	0	0;
	2209	2206	1e-05	0.0001	0.0462	895	895	895	1	0	1	0	0;
	3928	2206	0.001143	0.011399	0.2946	1579	1579	1579	1	0	1	0	0;
	3928	2206	0.001087	0.012375	0.2513	1579	1579	1579	1	0	1	0	0;
	3832	2210	0.043336	0.109095	0.0015	0	0	0	1	0	1	0	0;
	4954	2210	0.028471	0.078861	0.0264	0	0	0	1	0	1	0	0;
	5794	2212	0.019904	0.082892	0.001	0	0	0	1	0	1	0	0;
	3006	2213	0.010582	0.026455	0.0003	0	0	0	1	0	1	0	0;
	3156	2214	0.000879	0.0037	0.085	0	0	0	1	0	1	0	0;
	5446	2214	0.000533	0.003556	0.0061	566	566	566	1	0	1	0	0;
	3155	2214	0.000869	0.003437	0.0851	0	0	0	1	0	1	0	0;
	4043	2215	0.031746	0.082389	0.001	0	0	0	1	0	1	0	0;
	3151	2218	0.004444	0.028148	0.0211	0	0	0	1	0	1	0	0;
	5449	2219	0.073066	0.199043	0.0022	0	0	0	1	0	1	0	0;
	5452	2220	0.02066	0.056185	0.0006	0	0	0	1	0	1	0	0;
	2512	2221	0.082892	0.15999	0.0017	0	0	0	1	0	1	0	0;
	2884	2223	0.047115	0.08642	0.0017	0	0	0	1	0	1	0	0;
	5206	2223	0.021164	0.132275	0.0017	0	0	0	1	0	1	0	0;
	5210	2223	0.036281	0.13681	0.0017	0	0	0	1	0	1	0	0;
	5453	2225	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0;
	5451	2224	0.000316	0.002153	0.004	440	440	440	1	0	1	0	0;
	4830	2228	0.056941	0.156211	0.0073	0	0	0	1	0	1	0	0;
	5454	2228	0.078861	0.176619	0.0019	0	0	0	1	0	1	0	0;
	2591	2230	4e-05	0.000237	0	483	483	483	1	0	1	0	0;
	2854	2231	0.002897	0.014412	0.0002	0	0	0	1	0	1	0	0;
	2478	2233	0.000852	0.008636	0.2224	1828	1828	1828	1	0	1	0	0;
	5007	2233	0.001288	0.013033	0.335	1579	1579	1579	1	0	1	0	0;
	2234	1502	0.000595	0.001089	0	0	0	0	1	0	1	0	0;
	4190	2234	0.032099	0.135679	0.007	0	0	0	1	0	1	0	0;
	5455	2234	0.000988	0.003951	0.0002	0	0	0	1	0	1	0	0;
	5456	2235	0.002872	0.01227	0.0183	0	0	0	1	0	1	0	0;
	5089	2236	0.026959	0.073318	0.0009	0	0	0	1	0	1	0	0;
	5457	2237	2e-05	0.000198	0.001	0	0	0	1	0	1	0	0;
	2510	2239	0.06324	0.176367	0.002	0	0	0	1	0	1	0	0;
	2532	2239	0.024943	0.07735	0.001	0	0	0	1	0	1	0	0;
	3783	2240	0.014412	0.039305	0.0415	0	0	0	1	0	1	0	0;
	3783	2240	0.01421	0.039405	0.0442	0	0	0	1	0	1	0	0;
	3010	2241	0.033827	0.086667	0.0006	0	0	0	1	0	1	0	0;
	3855	2241	0.017407	0.111728	0.0013	0	0	0	1	0	1	0	0;
	5095	2241	0.020148	0.125259	0.0092	0	0	0	1	0	1	0	0;
	5300	2241	0.035926	0.102716	0.0011	0	0	0	1	0	1	0	0;
	2595	2242	0.001541	0.010291	0.0238	413	413	413	1	0	1	0	0;
	3968	2242	0.000178	0.001225	0.002	545	545	545	1	0	1	0	0;
	5092	2242	0.002489	0.016612	0.0304	545	545	545	1	0	1	0	0;
	5881	2242	0.002805	0.01282	0.0223	440	440	440	1	0	1	0	0;
	2595	2242	0.001541	0.010252	0.0192	575	575	575	1	0	1	0	0;
	5725	2242	0.000158	0.001106	0.002	440	440	440	1	0	1	0	0;
	3783	2243	0.022928	0.058881	0.0013	0	0	0	1	0	1	0	0;
	2808	2245	0.007284	0.044321	0.0059	0	0	0	1	0	1	0	0;
	3539	2245	0.010124	0.058519	0.05	0	0	0	1	0	1	0	0;
	2808	2245	0.00716	0.044198	0.0059	0	0	0	1	0	1	0	0;
	4036	2246	0.02192	0.049131	0.001	0	0	0	1	0	1	0	0;
	4804	2247	0.00243	0.01357	0.0248	0	0	0	1	0	1	0	0;
	3507	2248	0.061365	0.112327	0.001	0	0	0	1	0	1	0	0;
	3507	2248	0.062911	0.115158	0.001	0	0	0	1	0	1	0	0;
	2871	2248	0.019652	0.054296	0.0006	0	0	0	1	0	1	0	0;
	5557	2250	0.001402	0.005452	0.0101	0	0	0	1	0	1	0	0;
	4048	2251	0.012346	0.057949	0.1202	0	0	0	1	0	1	0	0;
	3344	2252	0.011852	0.031358	0.0015	0	0	0	1	0	1	0	0;
	3477	2252	0.006889	0.020272	0.001	0	0	0	1	0	1	0	0;
	2579	2254	0.00214	0.024723	0.5545	1617	1617	1617	1	0	1	0	0;
	3171	2254	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0;
	3248	2254	0.000229	0.002465	0.0549	1487	1487	1487	1	0	1	0	0;
	4944	2254	0.000561	0.006198	0.1473	1731	1731	1731	1	0	1	0	0;
	3172	2254	0.00338	0.034294	0.8866	1828	1828	1828	1	0	1	0	0;
	5364	2256	0.005533	0.010128	0	0	0	0	1	0	1	0	0;
	2791	2257	0.008535	0.038929	0.0678	0	0	0	1	0	1	0	0;
	2916	2257	0.001106	0.005136	0.0081	0	0	0	1	0	1	0	0;
	2405	2258	0.099521	0.25296	0.0029	0	0	0	1	0	1	0	0;
	4669	2259	0.031111	0.078642	0.0067	0	0	0	1	0	1	0	0;
	4792	2259	0.038272	0.101975	0.0044	0	0	0	1	0	1	0	0;
	5456	2260	5e-05	0.000227	0.0002	0	0	0	1	0	1	0	0;
	2496	2262	0.042832	0.179894	0.0022	0	0	0	1	0	1	0	0;
	3634	2264	0.003081	0.020109	0.0375	0	0	0	1	0	1	0	0;
	5504	2264	0.000533	0.003536	0.0061	524	524	524	1	0	1	0	0;
	3918	2265	0.007559	0.0194	0.0002	0	0	0	1	0	1	0	0;
	4854	2267	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0;
	4853	2266	0.001067	0.004306	0.08	0	0	0	1	0	1	0	0;
	5458	2268	0.004059	0.007429	0.0057	0	0	0	1	0	1	0	0;
	2280	2270	0.004662	0.008534	0.0039	0	0	0	1	0	1	0	0;
	2629	2271	0.066566	0.17284	0.0022	0	0	0	1	0	1	0	0;
	5142	2271	0.090249	0.228773	0.0026	0	0	0	1	0	1	0	0;
	5677	2272	0.006444	0.012667	0.0036	0	0	0	1	0	1	0	0;
	2628	2273	0.001936	0.01284	0.0243	433	433	433	1	0	1	0	0;
	5322	2273	0.001363	0.015427	0.0445	433	433	433	1	0	1	0	0;
	4671	2274	0.047901	0.15	0.007	0	0	0	1	0	1	0	0;
	5642	2274	0.014284	0.08858	0.0049	0	0	0	1	0	1	0	0;
	4440	2274	0.001926	0.018247	0.1021	0	0	0	1	0	1	0	0;
	5298	2274	0.005037	0.03142	0.0017	0	0	0	1	0	1	0	0;
	4355	2277	0.012346	0.051146	0.0006	0	0	0	1	0	1	0	0;
	5459	2278	0.000233	0.00156	0.003	507	507	507	1	0	1	0	0;
	3165	2279	0.017989	0.07546	0.0069	0	0	0	1	0	1	0	0;
	2216	2280	0.007901	0.039506	0.0032	0	0	0	1	0	1	0	0;
	2192	2281	0.000691	0.003852	0.0071	0	0	0	1	0	1	0	0;
	2214	2281	0.000454	0.003121	0.0061	545	545	545	1	0	1	0	0;
	5099	2281	0.001896	0.011022	0.0284	0	0	0	1	0	1	0	0;
	2191	2281	0.000514	0.002331	0.0116	409	409	409	1	0	1	0	0;
	2214	2281	0.000474	0.003101	0.0061	566	566	566	1	0	1	0	0;
	5098	2281	0.002272	0.011062	0.0263	0	0	0	1	0	1	0	0;
	4510	2282	0.016982	0.096271	0.001	0	0	0	1	0	1	0	0;
	5461	2283	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0;
	4043	2284	0.009423	0.017248	0.0002	0	0	0	1	0	1	0	0;
	4043	2284	0.009423	0.017248	0.0002	0	0	0	1	0	1	0	0;
	3428	2288	0.05506	0.100786	0.001	0	0	0	1	0	1	0	0;
	3585	2289	0.044092	0.119929	0.0015	0	0	0	1	0	1	0	0;
	3261	2291	5.9e-05	0.000988	0.004	1363	1363	1363	1	0	1	0	0;
	4729	2291	5.9e-05	0.001126	0.004	1363	1363	1363	1	0	1	0	0;
	4728	2290	5.9e-05	0.001047	0.004	1363	1363	1363	1	0	1	0	0;
	5718	2292	0.028471	0.072562	0.0008	0	0	0	1	0	1	0	0;
	4034	2294	0.038395	0.099136	0.0047	0	0	0	1	0	1	0	0;
	4615	2294	0.034444	0.110123	0.008	0	0	0	1	0	1	0	0;
	5462	2296	0.01159	0.031998	0	0	0	0	1	0	1	0	0;
	4807	2297	0.068783	0.23356	0.0027	0	0	0	1	0	1	0	0;
	3821	2297	0.032754	0.111363	0.0013	0	0	0	1	0	1	0	0;
	4885	2298	0.00081	0.008193	0.2108	1694	1694	1694	1	0	1	0	0;
	2616	2299	0.011482	0.031111	0.0015	0	0	0	1	0	1	0	0;
	3244	2299	0.037407	0.100864	0.0047	0	0	0	1	0	1	0	0;
	2838	2300	0.000756	0.002016	0	0	0	0	1	0	1	0	0;
	3432	2300	0.02287	0.041864	0.0004	0	0	0	1	0	1	0	0;
	4590	2300	0.089947	0.230537	0.003	0	0	0	1	0	1	0	0;
	5646	2300	0.196901	0.539708	0.006	0	0	0	1	0	1	0	0;
	2551	2301	0.002528	0.016731	0.0304	469	469	469	1	0	1	0	0;
	2839	2301	4.8e-05	8.8e-05	0.0051	0	0	0	1	0	1	0	0;
	3528	2301	0.008988	0.060563	0.1043	404	404	404	1	0	1	0	0;
	5463	2302	0.001008	0.002016	0	0	0	0	1	0	1	0	0;
	3310	2306	0.058176	0.132376	0.0043	0	0	0	1	0	1	0	0;
	5775	2308	0.073822	0.164928	0.0026	0	0	0	1	0	1	0	0;
	5861	2308	0.00252	0.007055	0.0001	0	0	0	1	0	1	0	0;
	5235	2309	0.065256	0.259259	0.0031	0	0	0	1	0	1	0	0;
	3326	2310	0.085132	0.155833	0.0058	0	0	0	1	0	1	0	0;
	4116	2310	0.067432	0.123433	0.0032	0	0	0	1	0	1	0	0;
	5330	2311	0.038284	0.070078	0.0007	0	0	0	1	0	1	0	0;
	2741	2312	0.013333	0.026667	0.0012	0	0	0	1	0	1	0	0;
	2351	2314	0.018148	0.036296	0.0016	0	0	0	1	0	1	0	0;
	3888	2314	0.018148	0.036296	0.0016	0	0	0	1	0	1	0	0;
	5652	2314	0.082222	0.183951	0.0084	0	0	0	1	0	1	0	0;
	2503	2316	0.009574	0.018896	0.0254	0	0	0	1	0	1	0	0;
	3122	2316	0.005442	0.014386	0.0163	0	0	0	1	0	1	0	0;
	3877	2316	0.013855	0.025362	0.0002	0	0	0	1	0	1	0	0;
	5089	2316	0.097178	0.252708	0.0075	0	0	0	1	0	1	0	0;
	5645	2316	0.007256	0.030637	0.0008	0	0	0	1	0	1	0	0;
	3877	2316	0.014556	0.026645	0.0002	0	0	0	1	0	1	0	0;
	5644	2316	0.007307	0.030738	0.0009	0	0	0	1	0	1	0	0;
	3419	2316	0.005795	0.018392	0.0009	0	0	0	1	0	1	0	0;
	2646	2317	0.002193	0.014716	0.0263	416	416	416	1	0	1	0	0;
	3297	2317	0.001323	0.00883	0.0162	507	507	507	1	0	1	0	0;
	2295	2318	0.039557	0.087679	0.001	0	0	0	1	0	1	0	0;
	4788	2318	0.04258	0.09423	0.001	0	0	0	1	0	1	0	0;
	5563	2320	0.013102	0.035525	0	0	0	0	1	0	1	0	0;
	3876	2321	0.001481	0.007072	0.0121	0	0	0	1	0	1	0	0;
	4175	2321	0.001956	0.013136	0.0243	440	440	440	1	0	1	0	0;
	2937	2322	0.067523	0.184429	0.0021	0	0	0	1	0	1	0	0;
	4116	2322	0.073056	0.133728	0.0043	0	0	0	1	0	1	0	0;
	5063	2322	0.065508	0.271101	0.0034	0	0	0	1	0	1	0	0;
	5063	2322	0.065508	0.271101	0.0034	0	0	0	1	0	1	0	0;
	2528	2323	0.011	0.056595	0.1027	0	0	0	1	0	1	0	0;
	4895	2324	0.038574	0.10199	0.0201	0	0	0	1	0	1	0	0;
	3236	2325	0.010222	0.025914	0.0013	0	0	0	1	0	1	0	0;
	4153	2326	0.005795	0.014361	0.0135	0	0	0	1	0	1	0	0;
	4540	2326	0.006551	0.016125	0.0152	0	0	0	1	0	1	0	0;
	3668	2327	0.02066	0.052154	0.0006	0	0	0	1	0	1	0	0;
	5464	2328	0.012716	0.052469	0.0026	0	0	0	1	0	1	0	0;
	3381	2329	0.026984	0.068808	0.0022	0	0	0	1	0	1	0	0;
	3769	2329	0.068783	0.174099	0.0063	0	0	0	1	0	1	0	0;
	3098	2332	0.002383	0.006457	0.0003	0	0	0	1	0	1	0	0;
	4412	2335	0.028219	0.194004	0.0023	0	0	0	1	0	1	0	0;
	5423	2336	0.000691	0.004563	0.0081	507	507	507	1	0	1	0	0;
	3102	2338	0.084656	0.181406	0.002	0	0	0	1	0	1	0	0;
	5469	2339	0.007332	0.024842	0.0003	0	0	0	1	0	1	0	0;
	3213	2342	0.07609	0.171076	0.0187	0	0	0	1	0	1	0	0;
	3265	2342	0.036533	0.093726	0.001	0	0	0	1	0	1	0	0;
	3433	2343	0.069035	0.175359	0.002	0	0	0	1	0	1	0	0;
	4635	2343	0.019501	0.079516	0.0085	0	0	0	1	0	1	0	0;
	4724	2343	0.095742	0.282691	0.0062	0	0	0	1	0	1	0	0;
	5601	2343	0.013605	0.037541	0.0019	0	0	0	1	0	1	0	0;
	3433	2342	0.066264	0.168304	0.0019	0	0	0	1	0	1	0	0;
	4635	2342	0.019652	0.080625	0.0102	0	0	0	1	0	1	0	0;
	4277	2344	0.002449	0.016336	0.0354	479	479	479	1	0	1	0	0;
	5470	2344	0.006461	0.021728	0.0385	0	0	0	1	0	1	0	0;
	4277	2344	0.002568	0.017146	0.0405	454	454	454	1	0	1	0	0;
	4597	2345	0.000457	0.005035	0.1458	1841	1841	1841	1	0	1	0	0;
	3082	2346	0.059753	0.161605	0.0077	0	0	0	1	0	1	0	0;
	3487	2346	0.041728	0.105802	0.005	0	0	0	1	0	1	0	0;
	2870	2347	0.110355	0.310658	0.0037	0	0	0	1	0	1	0	0;
	2437	2348	0.004283	0.008566	0.0001	0	0	0	1	0	1	0	0;
	2900	2349	0.029479	0.121945	0.0015	0	0	0	1	0	1	0	0;
	4465	2349	0.076594	0.160242	0.0019	0	0	0	1	0	1	0	0;
	2900	2349	0.02973	0.124717	0.0016	0	0	0	1	0	1	0	0;
	5851	2350	0.04258	0.079617	0	0	0	0	1	0	1	0	0;
	3371	2352	0.015243	0.050617	0.0006	0	0	0	1	0	1	0	0;
	4232	2352	0.055984	0.153691	0.0018	0	0	0	1	0	1	0	0;
	4341	2353	0.017561	0.045906	0.0035	0	0	0	1	0	1	0	0;
	5129	2353	0.011842	0.029982	0	0	0	0	1	0	1	0	0;
	2893	2354	0.003	0.013517	0.0243	0	0	0	1	0	1	0	0;
	5471	2354	0.003812	0.013017	0.0213	0	0	0	1	0	1	0	0;
	2581	2356	0.020161	0.05458	0.0192	0	0	0	1	0	1	0	0;
	2994	2356	0.012963	0.036667	0.0084	0	0	0	1	0	1	0	0;
	4322	2356	0.015556	0.039877	0.007	0	0	0	1	0	1	0	0;
	2581	2356	0.020123	0.054444	0.0187	0	0	0	1	0	1	0	0;
	4323	2356	0.015383	0.039642	0.007	0	0	0	1	0	1	0	0;
	4642	2357	0.043333	0.109877	0.0079	0	0	0	1	0	1	0	0;
	2581	2356	0.020247	0.054568	0.019	0	0	0	1	0	1	0	0;
	4039	2361	0.006223	0.016956	0.0002	0	0	0	1	0	1	0	0;
	2826	2362	0.014568	0.046543	0.0023	0	0	0	1	0	1	0	0;
	4373	2362	0.079753	0.250247	0.0123	0	0	0	1	0	1	0	0;
	2659	2363	0.021422	0.075067	0.0243	0	0	0	1	0	1	0	0;
	2915	2363	0.0252	0.085911	0.0252	0	0	0	1	0	1	0	0;
	3578	2365	0.085412	0.289746	0.0034	0	0	0	1	0	1	0	0;
	5792	2366	0.048518	0.128025	0.006	0	0	0	1	0	1	0	0;
	4539	2367	0.004283	0.008314	0.0117	0	0	0	1	0	1	0	0;
	5225	2368	0.010617	0.028518	0.0013	0	0	0	1	0	1	0	0;
	4367	2370	0.035525	0.123457	0.0069	0	0	0	1	0	1	0	0;
	5473	2371	0.000123	0.001235	0.0002	0	0	0	1	0	1	0	0;
	5474	2372	0.097758	0.229025	0.0025	0	0	0	1	0	1	0	0;
	2385	2383	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	2385	2382	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	2385	2381	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	2385	2380	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	2385	2379	2e-06	0.001244	0	0	0	0	1	0	1	0	0;
	2385	2378	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	2645	2384	0.081381	0.248173	0.0031	0	0	0	1	0	1	0	0;
	3916	2384	0.003779	0.012346	0.0161	0	0	0	1	0	1	0	0;
	5456	2384	0.016881	0.062963	0.0177	0	0	0	1	0	1	0	0;
	3916	2384	0.010078	0.040514	0.0022	0	0	0	1	0	1	0	0;
	3297	2385	0.002449	0.011141	0.0203	0	0	0	1	0	1	0	0;
	4159	2385	0.000672	0.003141	0.0051	0	0	0	1	0	1	0	0;
	4207	2386	0.01285	0.027463	0.0004	0	0	0	1	0	1	0	0;
	2768	2387	0.034014	0.08642	0.0017	0	0	0	1	0	1	0	0;
	4039	2387	0.033006	0.107836	0.0204	0	0	0	1	0	1	0	0;
	3131	2389	0.056412	0.18453	0.0021	0	0	0	1	0	1	0	0;
	3570	2389	0.012195	0.032225	0.0364	0	0	0	1	0	1	0	0;
	3733	2389	0.105518	0.344898	0.0039	0	0	0	1	0	1	0	0;
	5476	2390	0.053414	0.145629	0.0017	0	0	0	1	0	1	0	0;
	3718	2390	0.048627	0.130511	0.0068	0	0	0	1	0	1	0	0;
	5375	2391	0.001008	0.00252	0.001	0	0	0	1	0	1	0	0;
	3685	2393	0.03351	0.142857	0.0043	0	0	0	1	0	1	0	0;
	2522	2394	0.039078	0.106576	0.0012	0	0	0	1	0	1	0	0;
	2602	2395	0.006299	0.01159	0.0125	0	0	0	1	0	1	0	0;
	3685	2395	0.038045	0.104812	0.0198	0	0	0	1	0	1	0	0;
	4926	2396	0.108163	0.234492	0.0027	0	0	0	1	0	1	0	0;
	3321	2397	0.001008	0.002771	0.0001	0	0	0	1	0	1	0	0;
	5020	2398	0.02318	0.060972	0.0007	0	0	0	1	0	1	0	0;
	2762	2400	0.011386	0.020842	0.0153	0	0	0	1	0	1	0	0;
	3660	2400	0.033485	0.091333	0.001	0	0	0	1	0	1	0	0;
	2402	2401	0.000454	0.001209	0	0	0	0	1	0	1	0	0;
	5501	2401	0.070043	0.23356	0.0025	0	0	0	1	0	1	0	0;
	2924	2402	0.102797	0.260771	0.0029	0	0	0	1	0	1	0	0;
	3349	2402	0.078861	0.267826	0.0031	0	0	0	1	0	1	0	0;
	5576	2402	0.053918	0.183422	0.0021	0	0	0	1	0	1	0	0;
	2924	2402	0.103049	0.261275	0.0029	0	0	0	1	0	1	0	0;
	5577	2402	0.054926	0.185941	0.0021	0	0	0	1	0	1	0	0;
	2836	2403	0.057697	0.12522	0.0002	0	0	0	1	0	1	0	0;
	4949	2404	0.058453	0.120433	0.0013	0	0	0	1	0	1	0	0;
	2512	2405	0.07609	0.241875	0.0029	0	0	0	1	0	1	0	0;
	2654	2406	0.098765	0.239607	0.0026	0	0	0	1	0	1	0	0;
	2789	2407	0.015672	0.037591	0.0066	0	0	0	1	0	1	0	0;
	2789	2407	0.015672	0.037591	0.0066	0	0	0	1	0	1	0	0;
	3343	2409	0.000252	0.00126	0	0	0	0	1	0	1	0	0;
	3870	2409	0.024439	0.084656	0	0	0	0	1	0	1	0	0;
	3030	2411	0.008314	0.024691	0.0305	0	0	0	1	0	1	0	0;
	3698	2411	0.01033	0.044848	0	0	0	0	1	0	1	0	0;
	3741	2411	0.003145	0.005757	0.0079	0	0	0	1	0	1	0	0;
	5681	2411	0.005039	0.021416	0.0002	0	0	0	1	0	1	0	0;
	3698	2411	0.011363	0.047241	0.0047	0	0	0	1	0	1	0	0;
	4727	2413	5.9e-05	0.000198	0.0091	0	0	0	1	0	1	0	0;
	4727	2412	4e-05	0.000198	0.0051	0	0	0	1	0	1	0	0;
	5487	2414	0.069892	0.190653	0.0021	0	0	0	1	0	1	0	0;
	2479	2415	0.025556	0.064691	0.0032	0	0	0	1	0	1	0	0;
	3000	2415	0.041543	0.107901	0.0316	0	0	0	1	0	1	0	0;
	5766	2416	0.02318	0.06324	0.0007	0	0	0	1	0	1	0	0;
	4743	2417	0.018645	0.078357	0.001	0	0	0	1	0	1	0	0;
	2422	2418	0.000123	0.00037	0	0	0	0	1	0	1	0	0;
	4564	2418	0.014198	0.037654	0.0019	0	0	0	1	0	1	0	0;
	3234	2419	0.003779	0.007559	0.0052	0	0	0	1	0	1	0	0;
	5838	2421	0.113379	0.252457	0.003	0	0	0	1	0	1	0	0;
	3951	2423	0.044848	0.131519	0.0015	0	0	0	1	0	1	0	0;
	5798	2424	0.036029	0.081381	0.0009	0	0	0	1	0	1	0	0;
	4861	2425	0.005432	0.014321	0.0006	0	0	0	1	0	1	0	0;
	5694	2425	0.004815	0.012222	0.0006	0	0	0	1	0	1	0	0;
	3181	2426	8e-05	0.000147	0.0091	0	0	0	1	0	1	0	0;
	3181	2427	8.7e-05	0.00016	0.0091	0	0	0	1	0	1	0	0;
	5379	2428	0.014941	0.041572	0.0005	0	0	0	1	0	1	0	0;
	5493	2429	0.00019	0.00062	0.001	0	0	0	1	0	1	0	0;
	4243	2431	0.085916	0.238095	0.0037	0	0	0	1	0	1	0	0;
	4243	2431	0.091207	0.235828	0.0041	0	0	0	1	0	1	0	0;
	5484	2432	0.00284	0.005802	0.0003	0	0	0	1	0	1	0	0;
	2436	2433	0.045603	0.183422	0.0021	0	0	0	1	0	1	0	0;
	2522	2433	0.053918	0.137062	0.0016	0	0	0	1	0	1	0	0;
	3387	2433	0.004031	0.011086	0.0002	0	0	0	1	0	1	0	0;
	3463	2433	0.05291	0.143109	0.0016	0	0	0	1	0	1	0	0;
	5804	2433	0.026203	0.067523	0.0007	0	0	0	1	0	1	0	0;
	2522	2433	0.051146	0.139582	0.0016	0	0	0	1	0	1	0	0;
	2606	2435	0.003062	0.020365	0.0375	513	513	513	1	0	1	0	0;
	2796	2435	0.000435	0.002607	0.0051	515	515	515	1	0	1	0	0;
	2796	2434	0.000494	0.002923	0.0051	463	463	463	1	0	1	0	0;
	5636	2436	0.057697	0.147392	0.0017	0	0	0	1	0	1	0	0;
	3026	2437	0.047921	0.111968	0.0059	0	0	0	1	0	1	0	0;
	3100	2437	0.100781	0.231293	0.0058	0	0	0	1	0	1	0	0;
	4742	2437	0.038297	0.097002	0.0011	0	0	0	1	0	1	0	0;
	4881	2437	0.190843	0.349335	0.0091	0	0	0	1	0	1	0	0;
	3027	2438	0.00239	0.015842	0.0284	492	492	492	1	0	1	0	0;
	3101	2438	0.002765	0.018548	0.0344	507	507	507	1	0	1	0	0;
	4497	2438	0.005539	0.038098	0.0719	507	507	507	1	0	1	0	0;
	4933	2438	0.005116	0.034252	0.0628	492	492	492	1	0	1	0	0;
	5459	2438	0.004306	0.019919	0.0354	0	0	0	1	0	1	0	0;
	2440	2439	0.027967	0.075435	0.0039	0	0	0	1	0	1	0	0;
	4278	2441	0.016881	0.043084	0.0054	0	0	0	1	0	1	0	0;
	4764	2441	0.004913	0.025044	0.0229	0	0	0	1	0	1	0	0;
	5346	2440	0.023432	0.09801	0.0054	0	0	0	1	0	1	0	0;
	5492	2441	0.027463	0.074326	0.0009	0	0	0	1	0	1	0	0;
	5520	2440	0.016125	0.052658	0.0012	0	0	0	1	0	1	0	0;
	5521	2440	0.016629	0.057445	0.0013	0	0	0	1	0	1	0	0;
	5565	2440	0.012673	0.053792	0.0037	0	0	0	1	0	1	0	0;
	4278	2441	0.021466	0.053616	0.0102	0	0	0	1	0	1	0	0;
	4764	2441	0.005367	0.025724	0.0279	0	0	0	1	0	1	0	0;
	4278	2441	0.023961	0.054497	0.0097	0	0	0	1	0	1	0	0;
	4513	2442	0.007802	0.036069	0.0633	0	0	0	1	0	1	0	0;
	5525	2442	0.000257	0.00164	0.003	524	524	524	1	0	1	0	0;
	5741	2442	0.005077	0.023921	0.0425	0	0	0	1	0	1	0	0;
	4417	2443	0.066767	0.182162	0.0021	0	0	0	1	0	1	0	0;
	4705	2443	0.074326	0.20131	0.0023	0	0	0	1	0	1	0	0;
	3925	2444	0.096498	0.218443	0.0024	0	0	0	1	0	1	0	0;
	5478	2444	0.043336	0.179138	0.0022	0	0	0	1	0	1	0	0;
	5745	2444	0.036785	0.151927	0.0019	0	0	0	1	0	1	0	0;
	2984	2446	0.000514	0.0048	0.0172	540	540	540	1	0	1	0	0;
	5491	2445	2e-05	0.000198	0.001	471	471	471	1	0	1	0	0;
	3331	2447	0.097279	0.215092	0.0025	0	0	0	1	0	1	0	0;
	5604	2447	0.01326	0.024272	0	0	0	0	1	0	1	0	0;
	4941	2449	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	4941	2448	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	3527	2450	0.103301	0.230033	0.003	0	0	0	1	0	1	0	0;
	5735	2450	0.040816	0.090955	0.001	0	0	0	1	0	1	0	0;
	3813	2451	0.089695	0.185185	0.002	0	0	0	1	0	1	0	0;
	4048	2451	0.078055	0.318443	0.0378	0	0	0	1	0	1	0	0;
	4387	2451	0.030206	0.055292	0.0006	0	0	0	1	0	1	0	0;
	5266	2451	0.043059	0.174679	0.0345	0	0	0	1	0	1	0	0;
	5791	2451	0.000252	0.00252	0.0007	0	0	0	1	0	1	0	0;
	5495	2453	0.023935	0.065508	0.0007	0	0	0	1	0	1	0	0;
	2605	2454	0.055178	0.140086	0.0016	0	0	0	1	0	1	0	0;
	2605	2455	0.050643	0.139834	0.0016	0	0	0	1	0	1	0	0;
	4800	2457	0.087176	0.292265	0.0013	0	0	0	1	0	1	0	0;
	5593	2457	0.057949	0.156966	0.0018	0	0	0	1	0	1	0	0;
	5180	2456	0.067271	0.207861	0.0023	0	0	0	1	0	1	0	0;
	5163	2456	0.014412	0.037516	0.0007	0	0	0	1	0	1	0	0;
	5160	2457	0.013102	0.035903	0.0007	0	0	0	1	0	1	0	0;
	5575	2458	0.010533	0.0368	0.0121	0	0	0	1	0	1	0	0;
	3523	2459	0.011206	0.050285	0.0899	0	0	0	1	0	1	0	0;
	3921	2460	0.013857	0.038045	0.0004	0	0	0	1	0	1	0	0;
	3921	2460	0.014361	0.04006	0.0005	0	0	0	1	0	1	0	0;
	2960	2461	0.023951	0.060741	0.0029	0	0	0	1	0	1	0	0;
	5479	2463	0.000176	0.000504	0	0	0	0	1	0	1	0	0;
	3438	2464	0.048123	0.193752	0.0027	0	0	0	1	0	1	0	0;
	2577	2467	0.061225	0.151675	0.0027	0	0	0	1	0	1	0	0;
	4401	2467	0.064374	0.150894	0.0034	0	0	0	1	0	1	0	0;
	2573	2468	0.062716	0.162222	0.0075	0	0	0	1	0	1	0	0;
	3111	2468	0.070988	0.180741	0.0086	0	0	0	1	0	1	0	0;
	4187	2468	0.020617	0.056543	0.0028	0	0	0	1	0	1	0	0;
	4240	2468	0.00216	0.013605	0.0006	0	0	0	1	0	1	0	0;
	5473	2468	0.01716	0.052839	0.0026	0	0	0	1	0	1	0	0;
	5709	2468	0.019012	0.048642	0.0023	0	0	0	1	0	1	0	0;
	4239	2468	0.002148	0.013568	0.0006	0	0	0	1	0	1	0	0;
	4677	2470	0.071816	0.131457	0.0011	0	0	0	1	0	1	0	0;
	5244	2470	0.006047	0.011842	0.0001	0	0	0	1	0	1	0	0;
	5496	2471	2e-05	0.000198	0.001	438	438	438	1	0	1	0	0;
	3356	2473	0.060469	0.156715	0.0017	0	0	0	1	0	1	0	0;
	3193	2474	0.019652	0.050894	0.0006	0	0	0	1	0	1	0	0;
	3670	2475	0.032185	0.086951	0.141	0	0	0	1	0	1	0	0;
	5069	2475	0.042086	0.112951	0.0054	0	0	0	1	0	1	0	0;
	3415	2477	0.001975	0.013235	0.0309	540	540	540	1	0	1	0	0;
	3946	2477	0.001284	0.00879	0.0162	471	471	471	1	0	1	0	0;
	5007	2478	0.002119	0.02151	0.5545	1579	1579	1579	1	0	1	0	0;
	4266	2479	0.062716	0.114815	0.004	0	0	0	1	0	1	0	0;
	4918	2479	0.005556	0.013827	0.0006	0	0	0	1	0	1	0	0;
	5488	2479	0.021605	0.092222	0.0045	0	0	0	1	0	1	0	0;
	3757	2480	0.011536	0.054933	0.0931	409	409	409	1	0	1	0	0;
	4593	2481	0.001136	0.014935	0.5198	2487	2487	2487	1	0	1	0	0;
	4593	2481	0.001136	0.014935	0.517	2487	2487	2487	1	0	1	0	0;
	2921	2482	0.078105	0.191232	0.0021	0	0	0	1	0	1	0	0;
	4478	2482	0.046988	0.086012	0.0032	0	0	0	1	0	1	0	0;
	4680	2482	0.030234	0.073822	0.0009	0	0	0	1	0	1	0	0;
	2847	2483	0.027211	0.070547	0.0008	0	0	0	1	0	1	0	0;
	3655	2483	0.028723	0.073066	0.0046	0	0	0	1	0	1	0	0;
	2500	2485	0.002771	0.007811	0.0001	0	0	0	1	0	1	0	0;
	2500	2484	0.003527	0.010078	0.0001	0	0	0	1	0	1	0	0;
	4589	2486	0.049131	0.140338	0.0017	0	0	0	1	0	1	0	0;
	4113	2487	0.023029	0.09743	0.0012	0	0	0	1	0	1	0	0;
	3872	2488	0.000604	0.001106	0.0007	0	0	0	1	0	1	0	0;
	4890	2488	0.03225	0.070043	0	0	0	0	1	0	1	0	0;
	4888	2489	0.152734	0.410481	0.0048	0	0	0	1	0	1	0	0;
	5219	2490	0.000504	0.00126	0	0	0	0	1	0	1	0	0;
	3762	2491	0.009322	0.017133	0.0012	0	0	0	1	0	1	0	0;
	2834	2493	0.053086	0.158148	0.0076	0	0	0	1	0	1	0	0;
	4293	2493	0.044691	0.113457	0.0053	0	0	0	1	0	1	0	0;
	4634	2493	0.004802	0.013457	0.0483	0	0	0	1	0	1	0	0;
	5145	2494	0.024074	0.061235	0.0029	0	0	0	1	0	1	0	0;
	5222	2495	0.003996	0.027473	0.0516	0	0	0	1	0	1	0	0;
	5294	2495	0.007111	0.048909	0.0921	535	535	535	1	0	1	0	0;
	2738	2497	0.065524	0.119941	0.0052	0	0	0	1	0	1	0	0;
	3515	2498	0.06324	0.16906	0.0019	0	0	0	1	0	1	0	0;
	4778	2499	0.15092	0.310229	0.0036	0	0	0	1	0	1	0	0;
	5554	2499	0.094558	0.194381	0.0024	0	0	0	1	0	1	0	0;
	2847	2500	0.014361	0.088939	0.0012	0	0	0	1	0	1	0	0;
	3052	2500	0.02066	0.076594	0.0009	0	0	0	1	0	1	0	0;
	2847	2500	0.014361	0.090955	0.0012	0	0	0	1	0	1	0	0;
	3488	2501	0.000124	0.001383	0.0051	935	935	935	1	0	1	0	0;
	3616	2501	0.001047	0.006953	0.0132	541	541	541	1	0	1	0	0;
	3801	2501	9.9e-05	0.000277	0.0284	0	0	0	1	0	1	0	0;
	4127	2501	0.003417	0.022696	0.0425	482	482	482	1	0	1	0	0;
	3800	2501	9.9e-05	0.000336	0.0263	0	0	0	1	0	1	0	0;
	3799	2501	4e-05	9.9e-05	0	541	541	541	1	0	1	0	0;
	4888	2502	0.044092	0.121441	0.0013	0	0	0	1	0	1	0	0;
	5318	2502	0.023432	0.063492	0.0007	0	0	0	1	0	1	0	0;
	3610	2504	0.004031	0.008314	0.0057	0	0	0	1	0	1	0	0;
	4710	2506	0.042076	0.100529	0.0012	0	0	0	1	0	1	0	0;
	2734	2507	0.026173	0.067531	0.0042	0	0	0	1	0	1	0	0;
	2728	2510	0.103049	0.262535	0.0029	0	0	0	1	0	1	0	0;
	3025	2510	0.029151	0.079516	0.0009	0	0	0	1	0	1	0	0;
	4104	2510	0.065205	0.153263	0.0018	0	0	0	1	0	1	0	0;
	5197	2510	0.002268	0.006047	0.0001	0	0	0	1	0	1	0	0;
	5497	2511	0.012812	0.023452	0.0002	0	0	0	1	0	1	0	0;
	5479	2512	0.058604	0.159436	0.018	0	0	0	1	0	1	0	0;
	2802	2512	0.115797	0.297682	0.0097	0	0	0	1	0	1	0	0;
	2528	2514	0.004484	0.021195	0.0365	0	0	0	1	0	1	0	0;
	3699	2514	0.00324	0.014894	0.0243	0	0	0	1	0	1	0	0;
	2790	2515	0.084077	0.265709	0.005	0	0	0	1	0	1	0	0;
	2938	2516	0.026914	0.073457	0.0034	0	0	0	1	0	1	0	0;
	5498	2517	5e-05	0.000252	0	0	0	0	1	0	1	0	0;
	4223	2518	0.063643	0.173646	0.002	0	0	0	1	0	1	0	0;
	4888	2518	0.122197	0.331066	0.0038	0	0	0	1	0	1	0	0;
	5258	2518	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	5260	2518	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	4888	2518	0.123709	0.335853	0.0038	0	0	0	1	0	1	0	0;
	5024	2519	0.04389	0.107256	0.0012	0	0	0	1	0	1	0	0;
	5024	2519	0.062482	0.114371	0.0012	0	0	0	1	0	1	0	0;
	3374	2520	0.017133	0.054926	0.0006	0	0	0	1	0	1	0	0;
	2791	2521	0.002143	0.014358	0.0264	420	420	420	1	0	1	0	0;
	2849	2523	0.001335	0.003527	0.004	0	0	0	1	0	1	0	0;
	5761	2523	0.102041	0.278156	0.0031	0	0	0	1	0	1	0	0;
	2848	2524	0.007307	0.021164	0.0147	0	0	0	1	0	1	0	0;
	4421	2524	0.006903	0.018468	0.0008	0	0	0	1	0	1	0	0;
	4030	2525	0.029226	0.079365	0.0009	0	0	0	1	0	1	0	0;
	4030	2525	0.025195	0.079365	0.001	0	0	0	1	0	1	0	0;
	3269	2527	0.012018	0.051298	0.0006	0	0	0	1	0	1	0	0;
	3269	2527	0.012094	0.051474	0.001	0	0	0	1	0	1	0	0;
	4889	2528	0.00403	0.018054	0.0349	0	0	0	1	0	1	0	0;
	4889	2528	0.004484	0.021156	0.0365	0	0	0	1	0	1	0	0;
	4885	2529	0.000557	0.007335	0.2533	2487	2487	2487	1	0	1	0	0;
	2728	2532	0.020887	0.068682	0.0015	0	0	0	1	0	1	0	0;
	4800	2532	0.075838	0.202066	0.0021	0	0	0	1	0	1	0	0;
	5197	2532	0.089443	0.243386	0.0029	0	0	0	1	0	1	0	0;
	5750	2533	0.00716	0.014321	0.0006	0	0	0	1	0	1	0	0;
	2547	2536	0.013354	0.03477	0.005	0	0	0	1	0	1	0	0;
	5499	2536	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	3408	2537	0.000116	0.000212	0.0142	0	0	0	1	0	1	0	0;
	4831	2538	0.059012	0.158642	0.0077	0	0	0	1	0	1	0	0;
	3958	2539	0.072058	0.233812	0.0036	0	0	0	1	0	1	0	0;
	2570	2540	0.086924	0.209121	0.0021	0	0	0	1	0	1	0	0;
	5378	2540	0.026027	0.062887	0.0006	0	0	0	1	0	1	0	0;
	2570	2540	0.060721	0.207357	0.0024	0	0	0	1	0	1	0	0;
	2946	2541	0.172084	0.417737	0.0047	0	0	0	1	0	1	0	0;
	2544	2543	0.028958	0.053008	0.0005	0	0	0	1	0	1	0	0;
	2697	2544	0.039053	0.08642	0.001	0	0	0	1	0	1	0	0;
	3681	2544	0.033258	0.078357	0.001	0	0	0	1	0	1	0	0;
	4840	2544	0.080306	0.146998	0.0012	0	0	0	1	0	1	0	0;
	5503	2544	0.013983	0.038095	0.0005	0	0	0	1	0	1	0	0;
	2582	2545	0.001327	0.008873	0.0466	440	440	440	1	0	1	0	0;
	4985	2545	0.002291	0.01521	0.0284	471	471	471	1	0	1	0	0;
	5502	2546	0.000179	0.000327	0.0233	0	0	0	1	0	1	0	0;
	5790	2547	0.03351	0.083396	0.0069	0	0	0	1	0	1	0	0;
	5499	2548	0.013102	0.034266	0.0051	0	0	0	1	0	1	0	0;
	2716	2549	0.012094	0.058957	0.0172	0	0	0	1	0	1	0	0;
	2910	2550	0.004359	0.018544	0.0008	0	0	0	1	0	1	0	0;
	3176	2550	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0;
	3176	2550	0.030234	0.08642	0.001	0	0	0	1	0	1	0	0;
	3964	2551	0.001244	0.008296	0.0142	483	483	483	1	0	1	0	0;
	4236	2552	0.087679	0.284455	0.0034	0	0	0	1	0	1	0	0;
	3500	2553	0.008566	0.026959	0.0003	0	0	0	1	0	1	0	0;
	5507	2555	0.004787	0.014361	0.0002	0	0	0	1	0	1	0	0;
	5536	2554	0.00252	0.007307	0.0001	0	0	0	1	0	1	0	0;
	2989	2556	0.115898	0.248173	0.0027	0	0	0	1	0	1	0	0;
	2989	2556	0.072562	0.248173	0.0029	0	0	0	1	0	1	0	0;
	5505	2557	0.005845	0.012925	0.0001	0	0	0	1	0	1	0	0;
	5506	2558	0.091774	0.167992	0.0017	0	0	0	1	0	1	0	0;
	3704	2559	0.042328	0.173595	0.001	0	0	0	1	0	1	0	0;
	4758	2559	0.008062	0.047619	0.0006	0	0	0	1	0	1	0	0;
	4865	2559	0.025447	0.070295	0.0008	0	0	0	1	0	1	0	0;
	4758	2559	0.017637	0.056437	0.0019	0	0	0	1	0	1	0	0;
	5724	2560	0.010667	0.034444	0.0112	0	0	0	1	0	1	0	0;
	3932	2561	0.009857	0.066884	0.1266	482	482	482	1	0	1	0	0;
	4759	2561	0.000632	0.003931	0.0243	0	0	0	1	0	1	0	0;
	4766	2561	0.002153	0.009758	0.0172	0	0	0	1	0	1	0	0;
	4202	2563	0.063996	0.163013	0.0019	0	0	0	1	0	1	0	0;
	3206	2564	0.097758	0.247518	0.0089	0	0	0	1	0	1	0	0;
	4815	2565	0.021482	0.057407	0.0032	0	0	0	1	0	1	0	0;
	4815	2565	0.020494	0.057654	0.0026	0	0	0	1	0	1	0	0;
	2776	2566	0.046107	0.192996	0.0083	0	0	0	1	0	1	0	0;
	3685	2567	0.100277	0.276896	0.0031	0	0	0	1	0	1	0	0;
	3719	2567	0.026707	0.076342	0.0009	0	0	0	1	0	1	0	0;
	3395	2568	0.045926	0.12358	0.0058	0	0	0	1	0	1	0	0;
	4936	2568	0.021235	0.054691	0.0026	0	0	0	1	0	1	0	0;
	3862	2569	0.019174	0.04447	0.0006	0	0	0	1	0	1	0	0;
	4348	2569	0.080877	0.187705	0.002	0	0	0	1	0	1	0	0;
	3667	2570	0.113076	0.249786	0.0028	0	0	0	1	0	1	0	0;
	5602	2570	0.007811	0.047871	0.0006	0	0	0	1	0	1	0	0;
	5603	2570	0.007307	0.022172	0.0002	0	0	0	1	0	1	0	0;
	5878	2570	0.075586	0.24641	0.0024	0	0	0	1	0	1	0	0;
	2639	2570	0.011842	0.072814	0.001	0	0	0	1	0	1	0	0;
	4482	2571	0.003279	0.022637	0.0415	541	541	541	1	0	1	0	0;
	5510	2573	0.044815	0.122222	0.0057	0	0	0	1	0	1	0	0;
	5511	2574	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	5512	2575	0.015621	0.043084	0.0005	0	0	0	1	0	1	0	0;
	3962	2576	0.055933	0.146888	0	0	0	0	1	0	1	0	0;
	4029	2576	0.031545	0.104006	0.0043	0	0	0	1	0	1	0	0;
	3123	2577	0.089695	0.165281	0.0025	0	0	0	1	0	1	0	0;
	3844	2577	0.049383	0.126228	0.0022	0	0	0	1	0	1	0	0;
	4105	2577	0.090098	0.249055	0.0072	0	0	0	1	0	1	0	0;
	5285	2577	0.019425	0.04898	0.001	0	0	0	1	0	1	0	0;
	5797	2577	0.027765	0.082389	0.0015	0	0	0	1	0	1	0	0;
	5523	2578	0.001932	0.012802	0.0233	477	477	477	1	0	1	0	0;
	3121	2579	0.00063	0.006413	0.1632	1708	1708	1708	1	0	1	0	0;
	4135	2580	0.014691	0.049876	0.0024	0	0	0	1	0	1	0	0;
	4815	2580	0.042716	0.14963	0.0071	0	0	0	1	0	1	0	0;
	5742	2581	0.009753	0.024074	0.0133	0	0	0	1	0	1	0	0;
	5740	2581	0.010247	0.025309	0.0133	0	0	0	1	0	1	0	0;
	5509	2582	0.000593	0.003951	0.0339	440	440	440	1	0	1	0	0;
	4024	2583	0.031998	0.081129	0.001	0	0	0	1	0	1	0	0;
	4391	2583	0.009322	0.02318	0.0002	0	0	0	1	0	1	0	0;
	5220	2585	0.000802	0.002173	0.0001	0	0	0	1	0	1	0	0;
	2864	2586	0.000198	0.001699	0.1731	0	0	0	1	0	1	0	0;
	3026	2587	0.04389	0.139053	0.014	0	0	0	1	0	1	0	0;
	3026	2587	0.04389	0.139053	0.014	0	0	0	1	0	1	0	0;
	4363	2588	0.02088	0.03822	0.0012	0	0	0	1	0	1	0	0;
	5420	2588	0.024296	0.118963	0.0004	0	0	0	1	0	1	0	0;
	5783	2588	0.002963	0.009877	0.0012	0	0	0	1	0	1	0	0;
	5824	2588	0.051852	0.13679	0.0047	0	0	0	1	0	1	0	0;
	5286	2590	0.010444	0.032756	0.0103	0	0	0	1	0	1	0	0;
	5076	2591	0.000296	0.001758	0.003	455	455	455	1	0	1	0	0;
	5879	2591	0.000356	0.002054	0.004	0	0	0	1	0	1	0	0;
	5700	2591	0.006696	0.029985	0.0527	0	0	0	1	0	1	0	0;
	3454	2592	0.040247	0.10963	0.0052	0	0	0	1	0	1	0	0;
	4167	2592	0.044815	0.122346	0.0057	0	0	0	1	0	1	0	0;
	2840	2593	0.029136	0.081605	0.0037	0	0	0	1	0	1	0	0;
	2635	2594	0.022963	0.051728	0.0023	0	0	0	1	0	1	0	0;
	4420	2594	0.000988	0.005926	0.0863	0	0	0	1	0	1	0	0;
	5140	2594	0.00321	0.02	0.0002	0	0	0	1	0	1	0	0;
	4419	2594	0.000988	0.005926	0.0002	0	0	0	1	0	1	0	0;
	5139	2594	0.00321	0.02	0.0002	0	0	0	1	0	1	0	0;
	2748	2596	0.074074	0.177879	0.001	0	0	0	1	0	1	0	0;
	5782	2596	0.074074	0.177879	0.001	0	0	0	1	0	1	0	0;
	3187	2598	0.015839	0.041543	0.0019	0	0	0	1	0	1	0	0;
	5514	2599	0.001764	0.005039	0	0	0	0	1	0	1	0	0;
	3002	2600	0.031494	0.0645	0.0007	0	0	0	1	0	1	0	0;
	2845	2601	0.000222	0.002327	0.0578	1708	1708	1708	1	0	1	0	0;
	3028	2601	0.001565	0.020568	0.7076	2487	2487	2487	1	0	1	0	0;
	5753	2601	0.000914	0.009875	0.2238	1704	1704	1704	1	0	1	0	0;
	2810	2601	0.001641	0.021544	0.7451	2487	2487	2487	1	0	1	0	0;
	2845	2601	0.000229	0.002313	0.0578	1708	1708	1708	1	0	1	0	0;
	3028	2601	0.001558	0.020568	0.7076	2487	2487	2487	1	0	1	0	0;
	2810	2601	0.001634	0.021503	0.7451	2487	2487	2487	1	0	1	0	0;
	3685	2602	0.014109	0.089443	0.0011	0	0	0	1	0	1	0	0;
	3685	2602	0.014109	0.089443	0.0011	0	0	0	1	0	1	0	0;
	5412	2603	0.060972	0.168808	0.0019	0	0	0	1	0	1	0	0;
	5662	2603	0.000252	0.001008	0	0	0	0	1	0	1	0	0;
	5516	2604	0.021852	0.059753	0.0028	0	0	0	1	0	1	0	0;
	4427	2605	0.036483	0.090854	0.0011	0	0	0	1	0	1	0	0;
	4437	2605	0.050643	0.140842	0.0015	0	0	0	1	0	1	0	0;
	4427	2605	0.037995	0.094835	0.0011	0	0	0	1	0	1	0	0;
	4437	2605	0.050643	0.140842	0.0015	0	0	0	1	0	1	0	0;
	2796	2606	0.003378	0.02242	0.0415	471	471	471	1	0	1	0	0;
	5431	2607	0.002222	0.004444	0.0002	0	0	0	1	0	1	0	0;
	2611	2609	0.000176	0.000454	0.0005	0	0	0	1	0	1	0	0;
	4696	2609	0.021668	0.052154	0.0005	0	0	0	1	0	1	0	0;
	5517	2610	0.000171	0.000313	0	0	0	0	1	0	1	0	0;
	3131	2612	0.07231	0.206853	0.0023	0	0	0	1	0	1	0	0;
	4077	2612	0.04384	0.122953	0.0013	0	0	0	1	0	1	0	0;
	3131	2612	0.072058	0.206601	0.0023	0	0	0	1	0	1	0	0;
	5518	2614	0.026296	0.071728	0.0028	0	0	0	1	0	1	0	0;
	3591	2615	0.171076	0.313152	0.0033	0	0	0	1	0	1	0	0;
	4471	2615	0.025699	0.065508	0.0008	0	0	0	1	0	1	0	0;
	2889	2616	0.075556	0.205309	0.0097	0	0	0	1	0	1	0	0;
	3244	2616	0.048642	0.131481	0.0063	0	0	0	1	0	1	0	0;
	3366	2616	0.058765	0.152099	0.0073	0	0	0	1	0	1	0	0;
	4095	2616	0.087161	0.224198	0.0107	0	0	0	1	0	1	0	0;
	3430	2619	0.04284	0.091728	0.0042	0	0	0	1	0	1	0	0;
	3427	2621	0.071504	0.176997	0.0018	0	0	0	1	0	1	0	0;
	3640	2622	0.039305	0.102293	0.0012	0	0	0	1	0	1	0	0;
	5063	2623	0.116906	0.242126	0.0026	0	0	0	1	0	1	0	0;
	5487	2623	0.03477	0.072814	0.0008	0	0	0	1	0	1	0	0;
	4815	2624	0.021605	0.091111	0.0049	0	0	0	1	0	1	0	0;
	3378	2625	0.011838	0.02167	0.0235	0	0	0	1	0	1	0	0;
	3999	2626	0.033086	0.089876	0.0042	0	0	0	1	0	1	0	0;
	4702	2626	0.088642	0.185679	0.0079	0	0	0	1	0	1	0	0;
	3041	2627	0.033086	0.09	0.0042	0	0	0	1	0	1	0	0;
	5846	2627	0.048889	0.124321	0.0059	0	0	0	1	0	1	0	0;
	4888	2630	0.08642	0.23608	0.0026	0	0	0	1	0	1	0	0;
	5124	2631	0.018642	0.050617	0.0024	0	0	0	1	0	1	0	0;
	5520	2632	0.000756	0.00252	0.0001	0	0	0	1	0	1	0	0;
	5521	2632	0.00068	0.002268	0.0001	0	0	0	1	0	1	0	0;
	2974	2633	0.04515	0.122222	0.0025	0	0	0	1	0	1	0	0;
	5836	2633	0.00126	0.003779	0	0	0	0	1	0	1	0	0;
	5837	2633	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	2946	2636	0.010078	0.04258	0.0005	0	0	0	1	0	1	0	0;
	4610	2636	0.009826	0.041068	0.0016	0	0	0	1	0	1	0	0;
	2844	2637	0.003826	0.018665	0.0334	0	0	0	1	0	1	0	0;
	2948	2637	0.00077	0.003536	0.0066	0	0	0	1	0	1	0	0;
	4497	2637	0.005037	0.034785	0.0653	507	507	507	1	0	1	0	0;
	2844	2637	0.003615	0.01762	0.0314	0	0	0	1	0	1	0	0;
	2947	2637	0.000711	0.004583	0.0081	0	0	0	1	0	1	0	0;
	5602	2639	0.004283	0.025951	0.0003	0	0	0	1	0	1	0	0;
	2648	2640	0.133006	0.305266	0.0033	0	0	0	1	0	1	0	0;
	3578	2640	0.129252	0.306374	0.004	0	0	0	1	0	1	0	0;
	3912	2640	0.05039	0.117158	0.0013	0	0	0	1	0	1	0	0;
	2925	2641	0.024074	0.054198	0.0024	0	0	0	1	0	1	0	0;
	5279	2641	0.048148	0.108148	0.005	0	0	0	1	0	1	0	0;
	5522	2643	0.009574	0.017637	0.0289	0	0	0	1	0	1	0	0;
	2801	2644	0.066264	0.166289	0.0074	0	0	0	1	0	1	0	0;
	3157	2644	0.035525	0.091459	0.0032	0	0	0	1	0	1	0	0;
	4627	2644	0.020257	0.117108	0.0127	0	0	0	1	0	1	0	0;
	4627	2645	0.020433	0.117914	0.0121	0	0	0	1	0	1	0	0;
	4159	2646	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0;
	4657	2646	0.002596	0.01165	0.0203	0	0	0	1	0	1	0	0;
	4159	2646	0.002726	0.018193	0.0334	434	434	434	1	0	1	0	0;
	2966	2647	0.06125	0.156866	0.0017	0	0	0	1	0	1	0	0;
	4092	2647	0.035047	0.090098	0.001	0	0	0	1	0	1	0	0;
	3459	2648	0.080121	0.194255	0.0021	0	0	0	1	0	1	0	0;
	5262	2649	0.066012	0.179894	0	0	0	0	1	0	1	0	0;
	5534	2650	0.003086	0.008148	0.0005	0	0	0	1	0	1	0	0;
	5865	2650	0.017037	0.044691	0.0021	0	0	0	1	0	1	0	0;
	5564	2651	0.001512	0.003023	0	0	0	0	1	0	1	0	0;
	2655	2654	0.000504	0.00252	0	0	0	0	1	0	1	0	0;
	5251	2654	0.029226	0.080625	0.001	0	0	0	1	0	1	0	0;
	5248	2655	0.031746	0.080121	0.0009	0	0	0	1	0	1	0	0;
	3521	2656	0.024439	0.064752	0.0016	0	0	0	1	0	1	0	0;
	4198	2656	0.039305	0.111363	0.0012	0	0	0	1	0	1	0	0;
	3672	2656	0.017385	0.049383	0.0006	0	0	0	1	0	1	0	0;
	4199	2659	0.004507	0.013102	0.0043	0	0	0	1	0	1	0	0;
	5575	2659	0.012933	0.044356	0.0144	0	0	0	1	0	1	0	0;
	5613	2659	0.002711	0.008889	0.0032	0	0	0	1	0	1	0	0;
	5023	2660	0.106828	0.220207	0.0024	0	0	0	1	0	1	0	0;
	5852	2660	0.034575	0.063288	0.0007	0	0	0	1	0	1	0	0;
	3789	2661	0.036543	0.096173	0.0045	0	0	0	1	0	1	0	0;
	3394	2662	0.095238	0.206097	0	0	0	0	1	0	1	0	0;
	3507	2662	0.04384	0.111867	0	0	0	0	1	0	1	0	0;
	4563	2663	0.003275	0.014109	0.0002	0	0	0	1	0	1	0	0;
	5219	2663	0.01852	0.033901	0.0003	0	0	0	1	0	1	0	0;
	4172	2665	0.036029	0.15873	0.0029	0	0	0	1	0	1	0	0;
	4537	2665	0.052658	0.144117	0.0016	0	0	0	1	0	1	0	0;
	5386	2665	0.006551	0.027211	0.0003	0	0	0	1	0	1	0	0;
	4538	2666	0.002252	0.010509	0.0187	0	0	0	1	0	1	0	0;
	4917	2666	0.008	0.03998	0.0709	0	0	0	1	0	1	0	0;
	3558	2667	0.000109	0.000494	0.001	424	424	424	1	0	1	0	0;
	2728	2668	0.054926	0.133535	0.0013	0	0	0	1	0	1	0	0;
	3470	2668	0.024439	0.058957	0.0006	0	0	0	1	0	1	0	0;
	4009	2669	0.06576	0.17939	0.002	0	0	0	1	0	1	0	0;
	3708	2670	0.007811	0.027211	0	0	0	0	1	0	1	0	0;
	2603	2671	0.022928	0.094734	0.0012	0	0	0	1	0	1	0	0;
	3549	2671	0.039053	0.144117	0.0086	0	0	0	1	0	1	0	0;
	4061	2671	0.014865	0.033006	0.0004	0	0	0	1	0	1	0	0;
	5460	2671	0.012094	0.033006	0.0004	0	0	0	1	0	1	0	0;
	2603	2671	0.02318	0.093978	0.0013	0	0	0	1	0	1	0	0;
	4802	2672	0.005827	0.02703	0.0476	0	0	0	1	0	1	0	0;
	3509	2676	0.006409	0.016431	0.005	0	0	0	1	0	1	0	0;
	5719	2677	0.024691	0.067271	0.0013	0	0	0	1	0	1	0	0;
	5720	2677	0.026203	0.066516	0.0013	0	0	0	1	0	1	0	0;
	3530	2678	0.039753	0.104568	0.005	0	0	0	1	0	1	0	0;
	4188	2678	0.006259	0.020988	0.0013	0	0	0	1	0	1	0	0;
	4906	2678	0.001481	0.006667	0.0288	0	0	0	1	0	1	0	0;
	3591	2682	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	3591	2681	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	4281	2683	0.013102	0.03477	0.0004	0	0	0	1	0	1	0	0;
	4913	2683	0.074326	0.157218	0.0017	0	0	0	1	0	1	0	0;
	4281	2683	0.017889	0.045855	0.0006	0	0	0	1	0	1	0	0;
	4425	2684	0.07483	0.202822	0.0029	0	0	0	1	0	1	0	0;
	5524	2685	0.007559	0.021164	0.0002	0	0	0	1	0	1	0	0;
	3904	2685	0.047871	0.125976	0.0014	0	0	0	1	0	1	0	0;
	5471	2686	0.001956	0.020958	0.0871	0	0	0	1	0	1	0	0;
	2685	2687	0.014613	0.040816	0.0005	0	0	0	1	0	1	0	0;
	4383	2690	0.057823	0.168178	0.0102	0	0	0	1	0	1	0	0;
	3033	2691	0.009136	0.019259	0.0062	0	0	0	1	0	1	0	0;
	5431	2691	0.026914	0.070741	0.0034	0	0	0	1	0	1	0	0;
	5792	2691	0.047654	0.124815	0.0058	0	0	0	1	0	1	0	0;
	3033	2691	0.009012	0.018889	0.0062	0	0	0	1	0	1	0	0;
	3501	2693	0.013704	0.043333	0.0021	0	0	0	1	0	1	0	0;
	4720	2694	0.059133	0.16198	0.0018	0	0	0	1	0	1	0	0;
	5526	2695	5.9e-05	0.000435	0.0025	434	434	434	1	0	1	0	0;
	5527	2696	0.002593	0.010741	0.0005	0	0	0	1	0	1	0	0;
	3781	2697	0.058026	0.106216	0.001	0	0	0	1	0	1	0	0;
	4805	2699	0.036231	0.098262	0.0023	0	0	0	1	0	1	0	0;
	3536	2700	0.099622	0.273217	0.0149	0	0	0	1	0	1	0	0;
	2702	2701	0.020988	0.088518	0.0045	0	0	0	1	0	1	0	0;
	5528	2701	1.2e-05	0.001235	0.0002	0	0	0	1	0	1	0	0;
	3185	2703	0.000336	0.001225	0.1529	0	0	0	1	0	1	0	0;
	3903	2703	0.000138	0.00079	0.1063	428	428	428	1	0	1	0	0;
	4939	2703	0.000138	0.000889	0.1215	404	404	404	1	0	1	0	0;
	2847	2704	0.001764	0.004787	0.0042	0	0	0	1	0	1	0	0;
	2847	2704	0.001008	0.003023	0.003	0	0	0	1	0	1	0	0;
	3918	2706	0.02066	0.052406	0.0006	0	0	0	1	0	1	0	0;
	4757	2706	0.006551	0.027463	0.009	0	0	0	1	0	1	0	0;
	4852	2708	0.015309	0.031728	0.0013	0	0	0	1	0	1	0	0;
	4347	2709	0.049887	0.12648	0.0014	0	0	0	1	0	1	0	0;
	3677	2710	0.011086	0.028471	0.0003	0	0	0	1	0	1	0	0;
	3456	2711	0.001041	0.006967	0.0152	500	500	500	1	0	1	0	0;
	3193	2712	0.076846	0.267826	0.0033	0	0	0	1	0	1	0	0;
	4080	2712	0.000604	0.001106	0.0006	0	0	0	1	0	1	0	0;
	4691	2712	0.071303	0.194759	0.0022	0	0	0	1	0	1	0	0;
	4081	2712	0.000773	0.001416	0.0007	0	0	0	1	0	1	0	0;
	4924	2713	0.019728	0.057546	0.0029	0	0	0	1	0	1	0	0;
	5236	2713	0.006047	0.020912	0	0	0	0	1	0	1	0	0;
	5867	2713	0.011086	0.057445	0.0021	0	0	0	1	0	1	0	0;
	3364	2714	0.009067	0.029116	0.0486	0	0	0	1	0	1	0	0;
	2910	2716	0.024439	0.101789	0.001	0	0	0	1	0	1	0	0;
	3859	2715	0.040539	0.128168	0.0015	0	0	0	1	0	1	0	0;
	4637	2716	0.087931	0.279667	0.0033	0	0	0	1	0	1	0	0;
	4891	2715	0.025195	0.159486	0.0021	0	0	0	1	0	1	0	0;
	5429	2715	0.009826	0.047115	0.001	0	0	0	1	0	1	0	0;
	3964	2717	0.000701	0.004599	0.0082	484	484	484	1	0	1	0	0;
	3964	2717	0.000705	0.00463	0.0083	484	484	484	1	0	1	0	0;
	3951	2719	0.026959	0.112875	0.0023	0	0	0	1	0	1	0	0;
	3952	2720	0.001956	0.008691	0.0248	0	0	0	1	0	1	0	0;
	5532	2721	0.026543	0.066296	0.0031	0	0	0	1	0	1	0	0;
	3330	2724	0.012496	0.043621	0.0734	0	0	0	1	0	1	0	0;
	3562	2724	0.018805	0.069215	0.1235	0	0	0	1	0	1	0	0;
	3579	2724	0.012306	0.062598	0.1109	0	0	0	1	0	1	0	0;
	3330	2724	0.00717	0.042726	0.0749	0	0	0	1	0	1	0	0;
	4161	2725	0.001627	0.017031	0.3812	1579	1579	1579	1	0	1	0	0;
	5198	2728	0.018392	0.045074	0.0004	0	0	0	1	0	1	0	0;
	5200	2728	0.020106	0.048828	0.0046	0	0	0	1	0	1	0	0;
	3046	2729	0.017284	0.108148	0.0075	0	0	0	1	0	1	0	0;
	4748	2730	0.000257	0.000612	0.0547	0	0	0	1	0	1	0	0;
	4747	2730	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0;
	4746	2730	0.000237	0.000553	0.0496	0	0	0	1	0	1	0	0;
	5094	2731	0.000395	0.005229	0.1791	2487	2487	2487	1	0	1	0	0;
	3685	2732	0.008062	0.054926	0.0006	0	0	0	1	0	1	0	0;
	3685	2732	0.008062	0.054926	0.0006	0	0	0	1	0	1	0	0;
	3602	2734	0.002963	0.008642	0.0024	0	0	0	1	0	1	0	0;
	4839	2734	0.00679	0.028642	0.0034	0	0	0	1	0	1	0	0;
	4839	2734	0.007284	0.03037	0.0028	0	0	0	1	0	1	0	0;
	4253	2735	0.005017	0.033521	0.0607	418	418	418	1	0	1	0	0;
	3936	2736	0.049131	0.127488	0.0014	0	0	0	1	0	1	0	0;
	4467	2737	0.001679	0.007526	0.0132	0	0	0	1	0	1	0	0;
	3620	2738	0.055595	0.101765	0.0043	0	0	0	1	0	1	0	0;
	5534	2739	0.005926	0.016173	0.0008	0	0	0	1	0	1	0	0;
	4173	2740	0.003275	0.010582	0.0002	0	0	0	1	0	1	0	0;
	4251	2743	0.018025	0.045679	0.0021	0	0	0	1	0	1	0	0;
	4983	2747	0.009753	0.018272	0.0008	0	0	0	1	0	1	0	0;
	4983	2746	0.003185	0.008914	0.0319	0	0	0	1	0	1	0	0;
	3698	2748	0.054422	0.127236	0.0021	0	0	0	1	0	1	0	0;
	5680	2749	0.000579	0.001587	0	0	0	0	1	0	1	0	0;
	3665	2752	0.128484	0.235189	0.0033	0	0	0	1	0	1	0	0;
	3834	2753	0.066264	0.1678	0.0019	0	0	0	1	0	1	0	0;
	5020	2753	0.060217	0.164021	0.0019	0	0	0	1	0	1	0	0;
	3139	2754	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	4090	2754	0.004326	0.019694	0.0344	0	0	0	1	0	1	0	0;
	5022	2754	0.003338	0.015091	0.0263	0	0	0	1	0	1	0	0;
	3138	2754	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	5022	2754	0.003338	0.015091	0.0263	0	0	0	1	0	1	0	0;
	3137	2754	2e-06	0.001185	0	0	0	0	1	0	1	0	0;
	4649	2755	0.008818	0.022172	0	0	0	0	1	0	1	0	0;
	3440	2756	0.025951	0.072814	0.0085	0	0	0	1	0	1	0	0;
	2960	2758	0.000951	0.003593	0.0002	0	0	0	1	0	1	0	0;
	2961	2759	0.000138	0.000593	0	0	0	0	1	0	1	0	0;
	4753	2760	0.041975	0.106543	0.0049	0	0	0	1	0	1	0	0;
	4809	2760	0.034568	0.094444	0.024	0	0	0	1	0	1	0	0;
	5137	2760	0.031111	0.084938	0.004	0	0	0	1	0	1	0	0;
	4809	2760	0.034568	0.094444	0.024	0	0	0	1	0	1	0	0;
	2858	2763	0.15873	0.35349	0	0	0	0	1	0	1	0	0;
	4230	2763	0.000756	0.005291	0.0001	0	0	0	1	0	1	0	0;
	4449	2763	0.068531	0.165961	0.0018	0	0	0	1	0	1	0	0;
	5130	2763	0.096246	0.238851	0.0027	0	0	0	1	0	1	0	0;
	5767	2763	0.005039	0.012598	0.0002	0	0	0	1	0	1	0	0;
	4229	2763	0.002771	0.006047	0.0001	0	0	0	1	0	1	0	0;
	3528	2764	0.007723	0.032119	0.0527	0	0	0	1	0	1	0	0;
	3959	2764	0.009541	0.039585	0.0648	0	0	0	1	0	1	0	0;
	5539	2765	0.00397	0.007268	0.0102	0	0	0	1	0	1	0	0;
	3442	2766	0.03094	0.093298	0.0011	0	0	0	1	0	1	0	0;
	4827	2766	0.015621	0.04132	0	0	0	0	1	0	1	0	0;
	5536	2767	0.000252	0.001008	0	0	0	0	1	0	1	0	0;
	3683	2768	0.007055	0.016629	0.0007	0	0	0	1	0	1	0	0;
	5535	2770	0.000705	0.002973	0.0001	0	0	0	1	0	1	0	0;
	5540	2771	0.00252	0.004787	0.0001	0	0	0	1	0	1	0	0;
	2968	2772	0.001519	0.010582	0.0162	510	510	510	1	0	1	0	0;
	3784	2772	0.002216	0.014805	0.0273	507	507	507	1	0	1	0	0;
	2967	2772	0.001529	0.010637	0.0162	477	477	477	1	0	1	0	0;
	3784	2772	0.002206	0.014728	0.0273	507	507	507	1	0	1	0	0;
	4091	2773	0.000457	0.006025	0.2079	2487	2487	2487	1	0	1	0	0;
	4934	2773	0.001856	0.025166	0.8563	2487	2487	2487	1	0	1	0	0;
	4648	2774	0.056941	0.143613	0.0016	0	0	0	1	0	1	0	0;
	3384	2775	0.014865	0.045855	0.0002	0	0	0	1	0	1	0	0;
	3384	2775	0.014865	0.046107	0.0002	0	0	0	1	0	1	0	0;
	5537	2776	0.055178	0.139834	0.0016	0	0	0	1	0	1	0	0;
	5717	2777	0.090703	0.190476	0.0021	0	0	0	1	0	1	0	0;
	5416	2777	0.006551	0.017637	0.0002	0	0	0	1	0	1	0	0;
	2853	2779	0.013086	0.045803	0.0021	0	0	0	1	0	1	0	0;
	3279	2779	0.005185	0.031975	0.0023	0	0	0	1	0	1	0	0;
	4308	2779	0.015803	0.053086	0.0026	0	0	0	1	0	1	0	0;
	4434	2779	0.039506	0.113457	0.0053	0	0	0	1	0	1	0	0;
	4930	2779	0.025802	0.106914	0.0057	0	0	0	1	0	1	0	0;
	5850	2779	0.018519	0.065679	0.0036	0	0	0	1	0	1	0	0;
	4308	2779	0.024815	0.071975	0.0032	0	0	0	1	0	1	0	0;
	5270	2779	0.025679	0.106543	0.0055	0	0	0	1	0	1	0	0;
	3034	2780	0.014914	0.055309	0.0896	0	0	0	1	0	1	0	0;
	4833	2780	0.009383	0.042607	0.0759	0	0	0	1	0	1	0	0;
	4555	2781	0.002597	0.020332	0.4202	1408	1408	1408	1	0	1	0	0;
	4555	2781	0.001932	0.021399	0.4448	1391	1391	1391	1	0	1	0	0;
	5532	2782	0.020988	0.052469	0.0024	0	0	0	1	0	1	0	0;
	5806	2782	0.018025	0.045926	0.0021	0	0	0	1	0	1	0	0;
	3924	2784	0.068783	0.155959	0.0021	0	0	0	1	0	1	0	0;
	5111	2784	0.026707	0.07483	0.0008	0	0	0	1	0	1	0	0;
	5538	2785	0.000198	0.000909	0.001	0	0	0	1	0	1	0	0;
	3829	2786	0.148778	0.326556	0.0036	0	0	0	1	0	1	0	0;
	5165	2786	0.028924	0.07672	0.0001	0	0	0	1	0	1	0	0;
	5541	2787	0.001106	0.007328	0.0132	440	440	440	1	0	1	0	0;
	4030	2788	0.028471	0.074326	0	0	0	0	1	0	1	0	0;
	2977	2789	0.031973	0.079441	0.0041	0	0	0	1	0	1	0	0;
	3348	2789	0.005039	0.021416	0.0002	0	0	0	1	0	1	0	0;
	5472	2790	0.071454	0.242605	0.0033	0	0	0	1	0	1	0	0;
	5482	2790	0.018267	0.062031	0.0007	0	0	0	1	0	1	0	0;
	5483	2790	0.018392	0.06198	0.0007	0	0	0	1	0	1	0	0;
	5629	2790	0.022525	0.13933	0.0018	0	0	0	1	0	1	0	0;
	3348	2789	0.005039	0.021668	0.0002	0	0	0	1	0	1	0	0;
	3374	2790	0.068531	0.219955	0.0026	0	0	0	1	0	1	0	0;
	3523	2791	0.015488	0.067417	0.1205	0	0	0	1	0	1	0	0;
	3501	2793	0.010247	0.02037	0.001	0	0	0	1	0	1	0	0;
	4208	2796	0.005985	0.041383	0.0739	0	0	0	1	0	1	0	0;
	5844	2796	0.000243	0.001614	0.003	471	471	471	1	0	1	0	0;
	5452	2799	0.033762	0.092215	0.001	0	0	0	1	0	1	0	0;
	4883	2800	0.022147	0.129554	0.004	0	0	0	1	0	1	0	0;
	4883	2800	0.023658	0.133686	0.0041	0	0	0	1	0	1	0	0;
	4627	2801	0.064669	0.118376	0.0067	0	0	0	1	0	1	0	0;
	4093	2802	0.054422	0.143613	0.0017	0	0	0	1	0	1	0	0;
	5479	2802	0.074779	0.202444	0.0048	0	0	0	1	0	1	0	0;
	5500	2802	0.074049	0.255959	0.0301	0	0	0	1	0	1	0	0;
	5501	2802	0.077123	0.256362	0.0254	0	0	0	1	0	1	0	0;
	4093	2802	0.054422	0.143865	0.0017	0	0	0	1	0	1	0	0;
	3418	2803	0.003737	0.024798	0.0456	438	438	438	1	0	1	0	0;
	5162	2803	0.000869	0.005886	0.0415	440	440	440	1	0	1	0	0;
	4086	2804	0.119224	0.218238	0.002	0	0	0	1	0	1	0	0;
	4983	2805	0.004074	0.028025	0.0058	0	0	0	1	0	1	0	0;
	4985	2806	0.000514	0.004247	0.0121	540	540	540	1	0	1	0	0;
	5542	2807	5.9e-05	0.000474	0.002	471	471	471	1	0	1	0	0;
	3399	2809	0.004286	0.020405	0.0344	432	432	432	1	0	1	0	0;
	3691	2809	0.007625	0.035378	0.0668	430	430	430	1	0	1	0	0;
	3878	2811	0.008818	0.024943	0	0	0	0	1	0	1	0	0;
	4224	2812	0.042963	0.084938	0.0038	0	0	0	1	0	1	0	0;
	4888	2813	0.038045	0.116402	0.0013	0	0	0	1	0	1	0	0;
	3818	2814	0.000252	0.00252	0.0002	0	0	0	1	0	1	0	0;
	3945	2814	0.027715	0.170824	0.0132	0	0	0	1	0	1	0	0;
	5281	2814	0.045528	0.124112	0.0016	0	0	0	1	0	1	0	0;
	3690	2817	0.010988	0.042963	0.0003	0	0	0	1	0	1	0	0;
	3691	2818	0.001146	0.005551	0.0101	424	424	424	1	0	1	0	0;
	4950	2819	0.097506	0.263794	0.0029	0	0	0	1	0	1	0	0;
	5487	2819	0.054674	0.112623	0.0012	0	0	0	1	0	1	0	0;
	3719	2820	0.00126	0.00252	0.0018	0	0	0	1	0	1	0	0;
	3530	2821	0.033827	0.143333	0.0073	0	0	0	1	0	1	0	0;
	4201	2821	0.012716	0.034321	0.0058	0	0	0	1	0	1	0	0;
	4403	2821	0.004198	0.017407	0.003	0	0	0	1	0	1	0	0;
	4907	2822	0.008296	0.038795	0.0648	0	0	0	1	0	1	0	0;
	4281	2823	0.024969	0.106223	0.0026	0	0	0	1	0	1	0	0;
	5545	2825	0.000756	0.00252	0.0001	0	0	0	1	0	1	0	0;
	3325	2826	0.024691	0.063827	0.0031	0	0	0	1	0	1	0	0;
	4418	2826	0.019506	0.052593	0.0024	0	0	0	1	0	1	0	0;
	5067	2826	0.034197	0.093951	0	0	0	0	1	0	1	0	0;
	5328	2826	0.011358	0.026914	0.0013	0	0	0	1	0	1	0	0;
	5584	2826	0.014938	0.039383	0.0018	0	0	0	1	0	1	0	0;
	5586	2826	0.014198	0.039012	0	0	0	0	1	0	1	0	0;
	5600	2826	0.036667	0.116049	0.0057	0	0	0	1	0	1	0	0;
	5066	2826	0.034321	0.094691	0	0	0	0	1	0	1	0	0;
	3621	2827	0.00528	0.029102	0.0496	0	0	0	1	0	1	0	0;
	2960	2828	0.052593	0.119012	0.0039	0	0	0	1	0	1	0	0;
	5781	2828	0.065556	0.146914	0.0068	0	0	0	1	0	1	0	0;
	4743	2830	0.033762	0.137566	0.0018	0	0	0	1	0	1	0	0;
	5243	2830	0.085528	0.156557	0.0016	0	0	0	1	0	1	0	0;
	5489	2830	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	4371	2831	0.011417	0.020898	0.0002	0	0	0	1	0	1	0	0;
	4372	2833	9.9e-05	0.001007	0.003	545	545	545	1	0	1	0	0;
	4372	2832	0.000119	0.001067	0.004	545	545	545	1	0	1	0	0;
	4339	2835	0.177421	0.324767	0.0071	0	0	0	1	0	1	0	0;
	4359	2835	0.084656	0.216427	0.0025	0	0	0	1	0	1	0	0;
	5480	2836	0.052154	0.104308	0.0011	0	0	0	1	0	1	0	0;
	3732	2837	0.000395	0.001126	0.1043	0	0	0	1	0	1	0	0;
	3200	2841	0.101481	0.203086	0.0089	0	0	0	1	0	1	0	0;
	3867	2841	0.00642	0.02	0.0154	0	0	0	1	0	1	0	0;
	5352	2841	0.005864	0.036531	0.0019	0	0	0	1	0	1	0	0;
	5850	2841	0.013951	0.044321	0.0021	0	0	0	1	0	1	0	0;
	5179	2842	0.000849	0.003812	0.0071	432	432	432	1	0	1	0	0;
	3828	2845	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0;
	3827	2845	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0;
	3826	2845	7.6e-05	0.000554	0.0116	908	908	908	1	0	1	0	0;
	3825	2845	7.6e-05	0.000568	0.0116	908	908	908	1	0	1	0	0;
	5703	2846	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	4421	2848	0.003679	0.018418	0.0286	0	0	0	1	0	1	0	0;
	5546	2850	0.000756	0.00252	0	0	0	0	1	0	1	0	0;
	5548	2851	1.5e-05	9.9e-05	0.001	502	502	502	1	0	1	0	0;
	3363	2852	0.044973	0.126127	0.0015	0	0	0	1	0	1	0	0;
	5122	2853	0.002963	0.008889	0.0005	0	0	0	1	0	1	0	0;
	5296	2855	0.005543	0.014865	0.0002	0	0	0	1	0	1	0	0;
	5422	2856	0.054568	0.138519	0.0065	0	0	0	1	0	1	0	0;
	5550	2857	2.5e-05	0.000252	0.0001	0	0	0	1	0	1	0	0;
	2969	2858	0.125894	0.230447	0.0021	0	0	0	1	0	1	0	0;
	4584	2858	0.109599	0.26455	0.003	0	0	0	1	0	1	0	0;
	5760	2860	0.04006	0.101033	0.0068	0	0	0	1	0	1	0	0;
	5551	2861	0.000277	0.001244	0.0886	461	461	461	1	0	1	0	0;
	4593	2862	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0;
	4670	2862	0.000298	0.003019	0.078	1971	1971	1971	1	0	1	0	0;
	4593	2862	0.000505	0.006637	0.231	2487	2487	2487	1	0	1	0	0;
	4670	2862	0.000298	0.003012	0.078	1971	1971	1971	1	0	1	0	0;
	4593	2862	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0;
	4593	2862	0.000499	0.006557	0.2282	2487	2487	2487	1	0	1	0	0;
	5282	2863	0.074578	0.210632	0.0025	0	0	0	1	0	1	0	0;
	5552	2863	0.000252	0.000504	0	0	0	0	1	0	1	0	0;
	3120	2865	0.000158	0.001284	0.1185	0	0	0	1	0	1	0	0;
	3584	2865	0.000178	0.001521	0.1397	0	0	0	1	0	1	0	0;
	5822	2866	0.000252	0.00252	0.0001	0	0	0	1	0	1	0	0;
	5555	2868	1.5e-05	9.9e-05	0	0	0	0	1	0	1	0	0;
	5554	2869	0.000454	0.001008	0	0	0	0	1	0	1	0	0;
	5553	2871	0.006299	0.016377	0.0002	0	0	0	1	0	1	0	0;
	5553	2872	0.001208	0.002211	0	0	0	0	1	0	1	0	0;
	5557	2873	0.000158	0.000652	0.001	0	0	0	1	0	1	0	0;
	3417	2874	0.011262	0.075762	0.0018	0	0	0	1	0	1	0	0;
	3777	2876	0.015148	0.040877	0.0019	0	0	0	1	0	1	0	0;
	5367	2876	0.008395	0.034815	0.0018	0	0	0	1	0	1	0	0;
	5816	2876	0.028025	0.174815	0.0096	0	0	0	1	0	1	0	0;
	4168	2877	0.002983	0.020385	0.0375	558	558	558	1	0	1	0	0;
	4197	2877	0.005136	0.034548	0.0628	558	558	558	1	0	1	0	0;
	3014	2880	0.003049	0.012824	0.0194	0	0	0	1	0	1	0	0;
	4872	2878	0.003275	0.012094	0.0132	0	0	0	1	0	1	0	0;
	4872	2879	0.005382	0.009851	0.0091	0	0	0	1	0	1	0	0;
	5558	2881	0.000123	0.001235	0	0	0	0	1	0	1	0	0;
	4708	2882	0.000247	0.000741	0.0005	0	0	0	1	0	1	0	0;
	4471	2883	0.059939	0.151978	0.0017	0	0	0	1	0	1	0	0;
	5560	2886	0.002875	0.005263	0.0001	0	0	0	1	0	1	0	0;
	4956	2887	0.054568	0.138889	0.0065	0	0	0	1	0	1	0	0;
	3294	2888	0.007004	0.015142	0.0002	0	0	0	1	0	1	0	0;
	5648	2889	0.037494	0.102284	0.0049	0	0	0	1	0	1	0	0;
	5562	2890	0.003779	0.014865	0.0018	0	0	0	1	0	1	0	0;
	5561	2891	0.010632	0.026228	0.0027	0	0	0	1	0	1	0	0;
	3056	2895	0.025447	0.064575	0.0007	0	0	0	1	0	1	0	0;
	3094	2896	0.069035	0.148652	0.0021	0	0	0	1	0	1	0	0;
	3026	2897	0.01033	0.02842	0.0003	0	0	0	1	0	1	0	0;
	5347	2898	0.005795	0.022424	0.0002	0	0	0	1	0	1	0	0;
	5563	2898	0.000504	0.002268	0	0	0	0	1	0	1	0	0;
	3054	2899	0.091963	0.211892	0.0021	0	0	0	1	0	1	0	0;
	5564	2899	0.048375	0.10708	0.0012	0	0	0	1	0	1	0	0;
	4318	2900	0.02973	0.124969	0.0027	0	0	0	1	0	1	0	0;
	4605	2901	0.055682	0.13933	0.0016	0	0	0	1	0	1	0	0;
	4588	2902	0.003527	0.013354	0	0	0	0	1	0	1	0	0;
	2932	2904	0.001323	0.008824	0.0339	411	411	411	1	0	1	0	0;
	3503	2907	0.000731	0.00484	0.0091	0	0	0	1	0	1	0	0;
	4887	2907	0.002884	0.018686	0.0375	500	500	500	1	0	1	0	0;
	5595	2907	0.001817	0.012168	0.0223	540	540	540	1	0	1	0	0;
	3230	2907	0.002785	0.018884	0.0334	540	540	540	1	0	1	0	0;
	3503	2907	0.00077	0.005136	0.0091	0	0	0	1	0	1	0	0;
	5708	2907	0.003121	0.020859	0.0385	540	540	540	1	0	1	0	0;
	3503	2907	0.000731	0.00482	0.0091	0	0	0	1	0	1	0	0;
	3497	2908	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0;
	4660	2908	0.001468	0.014903	0.3841	0	0	0	1	0	1	0	0;
	5116	2908	0.00036	0.003636	0.0953	1579	1579	1579	1	0	1	0	0;
	3496	2908	9.7e-05	0.00097	0.026	1579	1579	1579	1	0	1	0	0;
	4661	2908	0.001461	0.014785	0.3812	0	0	0	1	0	1	0	0;
	4986	2908	0.001247	0.012673	0.3263	1579	1579	1579	1	0	1	0	0;
	3495	2908	9.7e-05	0.000983	0.026	1579	1579	1579	1	0	1	0	0;
	3494	2908	9.7e-05	0.001025	0.026	1579	1579	1579	1	0	1	0	0;
	3344	2909	0.007037	0.019259	0.001	0	0	0	1	0	1	0	0;
	5685	2909	0.003827	0.010864	0.0005	0	0	0	1	0	1	0	0;
	4038	2910	0.024439	0.096498	0.0194	0	0	0	1	0	1	0	0;
	3199	2911	0.046259	0.11736	0.0013	0	0	0	1	0	1	0	0;
	5565	2912	0.001638	0.004334	0.0048	0	0	0	1	0	1	0	0;
	3864	2913	0.046687	0.127387	0.0014	0	0	0	1	0	1	0	0;
	5063	2913	0.108592	0.275636	0.0031	0	0	0	1	0	1	0	0;
	5522	2913	0.0839	0.23356	0.0027	0	0	0	1	0	1	0	0;
	3618	2915	0.006889	0.018756	0	0	0	0	1	0	1	0	0;
	5567	2917	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0;
	5566	2917	0.001461	0.003704	0.0001	0	0	0	1	0	1	0	0;
	5712	2918	0.013444	0.026877	0.0011	0	0	0	1	0	1	0	0;
	4741	2919	0.001644	0.005778	0.0018	0	0	0	1	0	1	0	0;
	4158	2920	0.038272	0.114311	0.0065	0	0	0	1	0	1	0	0;
	2924	2923	0.008844	0.024112	0.0003	0	0	0	1	0	1	0	0;
	5652	2925	0.007741	0.017333	0.0008	0	0	0	1	0	1	0	0;
	3921	2926	0.047367	0.131267	0.0014	0	0	0	1	0	1	0	0;
	5436	2926	0.027841	0.076594	0.0008	0	0	0	1	0	1	0	0;
	4879	2929	0.028471	0.113883	0.0032	0	0	0	1	0	1	0	0;
	2953	2931	0.011753	0.05438	0.0931	0	0	0	1	0	1	0	0;
	3016	2931	0.00083	0.008375	0.0263	866	866	866	1	0	1	0	0;
	3629	2931	0.00241	0.016435	0.0273	423	423	423	1	0	1	0	0;
	4487	2930	0.007585	0.028128	0.0456	0	0	0	1	0	1	0	0;
	4873	2932	0.000652	0.005946	0.0172	433	433	433	1	0	1	0	0;
	5434	2930	0.000632	0.004346	0.0233	440	440	440	1	0	1	0	0;
	3015	2930	0.000869	0.008514	0.0273	866	866	866	1	0	1	0	0;
	4873	2930	0.000632	0.00559	0.0476	494	494	494	1	0	1	0	0;
	2936	2934	0.000252	0.000504	0.0003	0	0	0	1	0	1	0	0;
	3813	2935	0.004443	0.008133	0.0048	0	0	0	1	0	1	0	0;
	3951	2936	0.057949	0.137062	0.0015	0	0	0	1	0	1	0	0;
	4279	2936	0.011665	0.066465	0.0027	0	0	0	1	0	1	0	0;
	5809	2936	0.006475	0.017259	0.001	0	0	0	1	0	1	0	0;
	4940	2939	0.060141	0.152532	0.0017	0	0	0	1	0	1	0	0;
	4966	2939	0.078357	0.21416	0.0024	0	0	0	1	0	1	0	0;
	3870	2940	0.078105	0.208617	0.0024	0	0	0	1	0	1	0	0;
	3870	2940	0.076594	0.202822	0.0025	0	0	0	1	0	1	0	0;
	3104	2941	0.046359	0.100781	0.0011	0	0	0	1	0	1	0	0;
	4406	2942	0.001981	0.003626	0.0025	0	0	0	1	0	1	0	0;
	3315	2943	0.079365	0.215923	0.0025	0	0	0	1	0	1	0	0;
	5569	2944	0.000436	0.000797	0.0004	0	0	0	1	0	1	0	0;
	3231	2946	0.046863	0.11867	0.0013	0	0	0	1	0	1	0	0;
	3702	2946	0.045855	0.121693	0.0039	0	0	0	1	0	1	0	0;
	3003	2949	0.007862	0.038716	0.0658	0	0	0	1	0	1	0	0;
	3633	2949	0.001719	0.00881	0.0203	0	0	0	1	0	1	0	0;
	3117	2950	0.067775	0.178382	0.002	0	0	0	1	0	1	0	0;
	5811	2950	0.068279	0.174855	0.002	0	0	0	1	0	1	0	0;
	3869	2952	0.022676	0.06576	0.001	0	0	0	1	0	1	0	0;
	5027	2951	0.024188	0.061728	0.001	0	0	0	1	0	1	0	0;
	5639	2952	0.003779	0.024943	0	0	0	0	1	0	1	0	0;
	3869	2951	0.016377	0.066264	0.001	0	0	0	1	0	1	0	0;
	5641	2951	0.003779	0.024439	0	0	0	0	1	0	1	0	0;
	5572	2954	0.000504	0.001512	0.001	0	0	0	1	0	1	0	0;
	5320	2956	0.034266	0.094482	0.001	0	0	0	1	0	1	0	0;
	5876	2956	0.084908	0.220711	0.0025	0	0	0	1	0	1	0	0;
	4870	2957	0.05037	0.129877	0.0062	0	0	0	1	0	1	0	0;
	3257	2960	0.010049	0.026543	0.0041	0	0	0	1	0	1	0	0;
	5054	2960	0.005148	0.013309	0.0006	0	0	0	1	0	1	0	0;
	5110	2960	0.016914	0.04642	0.0021	0	0	0	1	0	1	0	0;
	3959	2961	0.014262	0.067397	0.1124	0	0	0	1	0	1	0	0;
	4329	2961	0.021077	0.088869	0.1468	0	0	0	1	0	1	0	0;
	4429	2961	0.00016	0.000755	0.0013	0	0	0	1	0	1	0	0;
	3959	2961	0.013452	0.063625	0.1063	0	0	0	1	0	1	0	0;
	3989	2962	0.002815	0.017518	0.097	0	0	0	1	0	1	0	0;
	4951	2962	0.002395	0.014938	0.0828	0	0	0	1	0	1	0	0;
	3725	2963	0.00065	0.008537	0.2946	2487	2487	2487	1	0	1	0	0;
	3258	2966	0.013102	0.081129	0.001	0	0	0	1	0	1	0	0;
	5096	2966	0.044041	0.186369	0.0022	0	0	0	1	0	1	0	0;
	5474	2966	0.013983	0.038045	0.0005	0	0	0	1	0	1	0	0;
	4449	2969	0.081129	0.199043	0.002	0	0	0	1	0	1	0	0;
	5082	2970	0.022235	0.057469	0.0047	0	0	0	1	0	1	0	0;
	5704	2970	0.009296	0.024593	0.0011	0	0	0	1	0	1	0	0;
	4371	2971	0.056941	0.148652	0.0017	0	0	0	1	0	1	0	0;
	4268	2972	0.03679	0.103704	0.0053	0	0	0	1	0	1	0	0;
	5574	2974	0.028723	0.057193	0.0006	0	0	0	1	0	1	0	0;
	5575	2975	0.000347	0.000813	0.0018	0	0	0	1	0	1	0	0;
	4692	2978	0.011208	0.020517	0.0771	0	0	0	1	0	1	0	0;
	2985	2979	4e-05	0.000198	0.0223	0	0	0	1	0	1	0	0;
	2984	2980	2e-05	0.000198	0.0152	0	0	0	1	0	1	0	0;
	4107	2984	0.000138	0.019753	0.001	0	0	0	1	0	1	0	0;
	4183	2984	0.000494	0.003002	0.242	0	0	0	1	0	1	0	0;
	5065	2983	0.002726	0.013728	0.084	0	0	0	1	0	1	0	0;
	5621	2985	0.000356	0.003358	0.0121	935	935	935	1	0	1	0	0;
	4107	2983	9.9e-05	0.000198	0.0091	446	446	446	1	0	1	0	0;
	4183	2984	0.000514	0.003101	0.2521	0	0	0	1	0	1	0	0;
	5491	2984	0.000909	0.006005	0.0142	0	0	0	1	0	1	0	0;
	5007	2986	0.000166	0.002749	0.1069	2487	2487	2487	1	0	1	0	0;
	5274	2987	0.001004	0.010997	0.2339	1774	1774	1774	1	0	1	0	0;
	5007	2987	0.000159	0.002701	0.0982	2487	2487	2487	1	0	1	0	0;
	5576	2988	0.00126	0.00252	0	0	0	0	1	0	1	0	0;
	4020	2989	0.03613	0.097783	0.0021	0	0	0	1	0	1	0	0;
	4932	2989	0.028975	0.07483	0.0008	0	0	0	1	0	1	0	0;
	5247	2989	0.103049	0.264802	0.0132	0	0	0	1	0	1	0	0;
	4019	2989	0.036004	0.09743	0.0011	0	0	0	1	0	1	0	0;
	3059	2991	0.081633	0.15999	0.0021	0	0	0	1	0	1	0	0;
	5231	2991	0.040564	0.110859	0.001	0	0	0	1	0	1	0	0;
	4004	2992	0.163976	0.300156	0.003	0	0	0	1	0	1	0	0;
	4283	2992	0.119224	0.218238	0.0021	0	0	0	1	0	1	0	0;
	5578	2993	0.002091	0.004308	0.0001	0	0	0	1	0	1	0	0;
	5648	2995	0.024815	0.063086	0.0028	0	0	0	1	0	1	0	0;
	5671	2995	0.023679	0.060074	0.0028	0	0	0	1	0	1	0	0;
	3332	2996	0.02037	0.050988	0.0608	0	0	0	1	0	1	0	0;
	3622	2997	0.023683	0.09801	0.0012	0	0	0	1	0	1	0	0;
	4381	2997	0.074074	0.1678	0.0018	0	0	0	1	0	1	0	0;
	5495	2997	0.030738	0.084354	0.017	0	0	0	1	0	1	0	0;
	5636	2997	0.010078	0.041824	0.0005	0	0	0	1	0	1	0	0;
	5673	2998	0.014865	0.027211	0.0001	0	0	0	1	0	1	0	0;
	4026	3001	0.001358	0.006049	0.0003	0	0	0	1	0	1	0	0;
	3421	3002	0.023683	0.083648	0.001	0	0	0	1	0	1	0	0;
	4121	3002	0.054926	0.145377	0.0017	0	0	0	1	0	1	0	0;
	4392	3002	0.012598	0.077853	0.001	0	0	0	1	0	1	0	0;
	5176	3002	0.024943	0.071051	0.0008	0	0	0	1	0	1	0	0;
	5880	3002	0.038549	0.133031	0.0016	0	0	0	1	0	1	0	0;
	4121	3002	0.053918	0.147392	0.0017	0	0	0	1	0	1	0	0;
	3502	3004	0.030864	0.096667	0.0053	0	0	0	1	0	1	0	0;
	4078	3006	0.004283	0.026959	0.0003	0	0	0	1	0	1	0	0;
	4186	3006	0.042076	0.093222	0.001	0	0	0	1	0	1	0	0;
	5284	3006	0.003275	0.02066	0.0002	0	0	0	1	0	1	0	0;
	5771	3006	0.044848	0.114135	0.0013	0	0	0	1	0	1	0	0;
	3929	3007	0.000395	0.002686	0.0051	490	490	490	1	0	1	0	0;
	3572	3008	0.000252	0.000504	0.0004	0	0	0	1	0	1	0	0;
	5013	3009	0.032754	0.09675	0.001	0	0	0	1	0	1	0	0;
	5697	3009	0.049887	0.143109	0.0021	0	0	0	1	0	1	0	0;
	4136	3011	0.021416	0.054674	0.001	0	0	0	1	0	1	0	0;
	4816	3011	0.028219	0.071303	0.001	0	0	0	1	0	1	0	0;
	3305	3014	0.005291	0.028219	0	0	0	0	1	0	1	0	0;
	3700	3013	0.01914	0.035035	0.0329	0	0	0	1	0	1	0	0;
	4340	3013	0.001512	0.005543	0.0055	0	0	0	1	0	1	0	0;
	5572	3013	0.007055	0.029479	0.001	0	0	0	1	0	1	0	0;
	5676	3013	0.003023	0.021164	0.001	0	0	0	1	0	1	0	0;
	5678	3014	0.003275	0.022676	0.001	0	0	0	1	0	1	0	0;
	3306	3016	0.000316	0.002351	0.0061	0	0	0	1	0	1	0	0;
	3407	3016	0.000512	0.001327	0.159	0	0	0	1	0	1	0	0;
	4791	3017	0.029479	0.062988	0.0015	0	0	0	1	0	1	0	0;
	5649	3017	0.026329	0.069866	0.0021	0	0	0	1	0	1	0	0;
	4791	3017	0.029479	0.062988	0.0007	0	0	0	1	0	1	0	0;
	3641	3018	0.001146	0.008296	0.0663	420	420	420	1	0	1	0	0;
	3192	3019	0.039128	0.099824	0.0012	0	0	0	1	0	1	0	0;
	5199	3019	0.008062	0.022424	0.0002	0	0	0	1	0	1	0	0;
	5805	3019	0.059965	0.165029	0.0002	0	0	0	1	0	1	0	0;
	3065	3019	0.023683	0.099017	0.0013	0	0	0	1	0	1	0	0;
	3192	3019	0.043865	0.11038	0.0016	0	0	0	1	0	1	0	0;
	4583	3020	0.000711	0.00324	0.2916	0	0	0	1	0	1	0	0;
	3698	3021	0.093474	0.228773	0.0025	0	0	0	1	0	1	0	0;
	3669	3022	0.001857	0.008435	0.0152	0	0	0	1	0	1	0	0;
	4619	3022	0.002647	0.013254	0.0243	0	0	0	1	0	1	0	0;
	3484	3023	0.036543	0.095926	0.0045	0	0	0	1	0	1	0	0;
	4984	3024	0.001146	0.010923	0.1706	401	401	401	1	0	1	0	0;
	4984	3024	0.001185	0.010844	0.1671	401	401	401	1	0	1	0	0;
	5074	3026	0.021668	0.057193	0.0007	0	0	0	1	0	1	0	0;
	5146	3026	0.026153	0.066289	0.0016	0	0	0	1	0	1	0	0;
	4934	3028	0.000852	0.011233	0.387	2487	2487	2487	1	0	1	0	0;
	4935	3028	0.000852	0.011226	0.387	2487	2487	2487	1	0	1	0	0;
	3100	3029	0.04132	0.10582	0.002	0	0	0	1	0	1	0	0;
	3698	3030	0.014084	0.042001	0.014	0	0	0	1	0	1	0	0;
	4801	3031	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0;
	4801	3031	0.011338	0.048627	0.001	0	0	0	1	0	1	0	0;
	5484	3033	0.018025	0.047407	0.0023	0	0	0	1	0	1	0	0;
	4952	3035	0.047115	0.196523	0.0068	0	0	0	1	0	1	0	0;
	5199	3036	0.000176	0.000504	0	0	0	0	1	0	1	0	0;
	5608	3036	0.027337	0.074553	0.0008	0	0	0	1	0	1	0	0;
	4813	3037	0.01321	0.02642	0.0011	0	0	0	1	0	1	0	0;
	3561	3038	0.062736	0.151424	0.0075	0	0	0	1	0	1	0	0;
	4793	3038	0.066012	0.177879	0.002	0	0	0	1	0	1	0	0;
	5808	3040	0.00126	0.003275	0.0001	0	0	0	1	0	1	0	0;
	5814	3040	0.007559	0.019148	0.0002	0	0	0	1	0	1	0	0;
	3538	3044	0.030486	0.102545	0.0012	0	0	0	1	0	1	0	0;
	5622	3046	0.011111	0.054568	0.0028	0	0	0	1	0	1	0	0;
	5055	3049	0.049559	0.13424	0.002	0	0	0	1	0	1	0	0;
	5166	3049	0.057344	0.129478	0.0031	0	0	0	1	0	1	0	0;
	4050	3051	0.001101	0.012181	0.2599	1579	1579	1579	1	0	1	0	0;
	3615	3052	0.013303	0.036306	0.0053	0	0	0	1	0	1	0	0;
	3417	3053	0.058503	0.157596	0.0063	0	0	0	1	0	1	0	0;
	5373	3053	0.000252	0.00252	0	0	0	0	1	0	1	0	0;
	4743	3054	0.325276	0.595412	0.0048	0	0	0	1	0	1	0	0;
	4482	3057	0.003356	0.026424	0.0458	584	584	584	1	0	1	0	0;
	3500	3058	0.014046	0.025712	0.0002	0	0	0	1	0	1	0	0;
	4485	3059	0.035273	0.150164	0.0021	0	0	0	1	0	1	0	0;
	4533	3059	0.015873	0.066012	0.001	0	0	0	1	0	1	0	0;
	4658	3059	0.075586	0.202822	0.0021	0	0	0	1	0	1	0	0;
	4888	3060	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0;
	4888	3061	0.007181	0.044797	0.0006	0	0	0	1	0	1	0	0;
	4888	3061	0.01615	0.043638	0.0046	0	0	0	1	0	1	0	0;
	4255	3062	0.006551	0.017889	0.0002	0	0	0	1	0	1	0	0;
	4864	3062	0.083198	0.152293	0.0016	0	0	0	1	0	1	0	0;
	3329	3063	0.00839	0.023507	0.0286	0	0	0	1	0	1	0	0;
	4327	3063	0.002973	0.012673	0.0189	0	0	0	1	0	1	0	0;
	4869	3066	0.000573	0.003832	0.0071	566	566	566	1	0	1	0	0;
	5155	3066	0.003615	0.025225	0.0486	549	549	549	1	0	1	0	0;
	4836	3067	0.026707	0.112371	0.0013	0	0	0	1	0	1	0	0;
	4605	3068	0.017637	0.044848	0.0086	0	0	0	1	0	1	0	0;
	3082	3069	0.033333	0.089383	0.0043	0	0	0	1	0	1	0	0;
	3286	3071	0.112371	0.281179	0.0032	0	0	0	1	0	1	0	0;
	3514	3072	0.070295	0.178131	0.0027	0	0	0	1	0	1	0	0;
	3077	3075	2.1e-05	0.000127	0.1141	1092	1092	1092	1	0	1	0	0;
	3960	3075	0.000111	0.001932	0.0289	1382	1382	1382	1	0	1	0	0;
	3076	3075	2.1e-05	0.000127	0.1155	1053	1053	1053	1	0	1	0	0;
	5588	3078	0.026707	0.059965	0.0009	0	0	0	1	0	1	0	0;
	5226	3084	0.049506	0.125556	0.0058	0	0	0	1	0	1	0	0;
	5336	3084	0.025442	0.046572	0.0018	0	0	0	1	0	1	0	0;
	3694	3085	0.002963	0.016914	0.0314	0	0	0	1	0	1	0	0;
	4000	3085	0.004074	0.025309	0.0026	0	0	0	1	0	1	0	0;
	4983	3086	0.005432	0.022222	0.0073	0	0	0	1	0	1	0	0;
	5589	3088	2e-05	0.000198	0.0172	0	0	0	1	0	1	0	0;
	5590	3087	2e-05	0.000198	0.0142	0	0	0	1	0	1	0	0;
	3698	3090	0.079718	0.1935	0.0031	0	0	0	1	0	1	0	0;
	4360	3092	0.017637	0.059713	0.0021	0	0	0	1	0	1	0	0;
	5354	3092	0.027715	0.086924	0.001	0	0	0	1	0	1	0	0;
	5666	3092	0.03225	0.087931	0.0015	0	0	0	1	0	1	0	0;
	3119	3093	0.003461	0.013896	0.0243	0	0	0	1	0	1	0	0;
	5687	3094	0.013605	0.033258	0.003	0	0	0	1	0	1	0	0;
	4790	3095	0.069035	0.150416	0.0016	0	0	0	1	0	1	0	0;
	5858	3095	0.001512	0.004031	0.0001	0	0	0	1	0	1	0	0;
	4821	3095	0.004283	0.011842	0.0002	0	0	0	1	0	1	0	0;
	5591	3096	0.009826	0.026455	0.0003	0	0	0	1	0	1	0	0;
	3219	3097	0.086672	0.236332	0.0026	0	0	0	1	0	1	0	0;
	4795	3098	0.03358	0.090741	0.0151	0	0	0	1	0	1	0	0;
	5467	3098	1.2e-05	0.000123	0	0	0	0	1	0	1	0	0;
	5187	3099	0.005039	0.010078	0.01	0	0	0	1	0	1	0	0;
	4680	3102	0.064752	0.145629	0.0016	0	0	0	1	0	1	0	0;
	5260	3103	0.050643	0.138322	0.0016	0	0	0	1	0	1	0	0;
	5766	3103	0.026203	0.071554	0.0008	0	0	0	1	0	1	0	0;
	3729	3104	0.048879	0.16125	0.0018	0	0	0	1	0	1	0	0;
	5393	3104	0.023683	0.060217	0.0006	0	0	0	1	0	1	0	0;
	5406	3104	0.04006	0.101789	0.0011	0	0	0	1	0	1	0	0;
	3425	3105	0.001462	0.006677	0.1488	420	420	420	1	0	1	0	0;
	4570	3105	0.001231	0.008198	0.0587	440	440	440	1	0	1	0	0;
	5688	3105	0.000865	0.005772	0.0101	436	436	436	1	0	1	0	0;
	4570	3105	0.002588	0.015862	0.0304	422	422	422	1	0	1	0	0;
	3331	3106	0.063316	0.146813	0.0025	0	0	0	1	0	1	0	0;
	5690	3106	0.017385	0.037541	0	0	0	0	1	0	1	0	0;
	3528	3107	0.011804	0.05293	0.0942	0	0	0	1	0	1	0	0;
	5291	3108	0.036533	0.075334	0.0008	0	0	0	1	0	1	0	0;
	3989	3109	0.062963	0.160123	0.0075	0	0	0	1	0	1	0	0;
	5171	3110	0.053011	0.144318	0.0025	0	0	0	1	0	1	0	0;
	5658	3110	0.042555	0.1161	0.002	0	0	0	1	0	1	0	0;
	4098	3111	0.046049	0.118025	0.0057	0	0	0	1	0	1	0	0;
	5030	3113	0.046082	0.122827	0.0025	0	0	0	1	0	1	0	0;
	3580	3114	0.00907	0.022928	0.0276	0	0	0	1	0	1	0	0;
	3362	3116	0.043457	0.090864	0.0011	0	0	0	1	0	1	0	0;
	4977	3118	0.05417	0.137818	0.001	0	0	0	1	0	1	0	0;
	5287	3118	0.01285	0.052658	0.001	0	0	0	1	0	1	0	0;
	4091	3121	0.001101	0.012445	0.3105	1488	1488	1488	1	0	1	0	0;
	4160	3121	0.0009	0.007479	0.0982	1579	1579	1579	1	0	1	0	0;
	4944	3121	0.002209	0.024924	0.5733	1617	1617	1617	1	0	1	0	0;
	4161	3121	0.0009	0.00741	0.13	1579	1579	1579	1	0	1	0	0;
	3708	3125	0.07609	0.180146	0.003	0	0	0	1	0	1	0	0;
	3708	3124	0.082892	0.184933	0.002	0	0	0	1	0	1	0	0;
	3475	3126	0.024188	0.091459	0.0064	0	0	0	1	0	1	0	0;
	5408	3126	0.017637	0.057445	0.0012	0	0	0	1	0	1	0	0;
	5388	3126	0.011842	0.031746	0.0007	0	0	0	1	0	1	0	0;
	5595	3127	0.000395	0.002607	0.0051	540	540	540	1	0	1	0	0;
	4943	3128	0.01022	0.054673	0.0997	0	0	0	1	0	1	0	0;
	5363	3128	0.003488	0.015777	0.0284	413	413	413	1	0	1	0	0;
	3698	3129	0.041572	0.112623	0.0013	0	0	0	1	0	1	0	0;
	3698	3129	0.043084	0.110103	0.0013	0	0	0	1	0	1	0	0;
	3287	3130	0.013102	0.056437	0.0433	0	0	0	1	0	1	0	0;
	5614	3130	0.024439	0.099269	0.0013	0	0	0	1	0	1	0	0;
	3570	3131	0.064248	0.163517	0.0019	0	0	0	1	0	1	0	0;
	3780	3131	0.041068	0.103804	0.0021	0	0	0	1	0	1	0	0;
	4417	3131	0.068279	0.18972	0.0021	0	0	0	1	0	1	0	0;
	4781	3131	0.069287	0.193248	0.0024	0	0	0	1	0	1	0	0;
	5654	3131	0.155455	0.425548	0.0042	0	0	0	1	0	1	0	0;
	5511	3131	0.05543	0.153943	0.0032	0	0	0	1	0	1	0	0;
	4880	3133	0.024938	0.068395	0.0032	0	0	0	1	0	1	0	0;
	5122	3132	0.028642	0.064568	0.0029	0	0	0	1	0	1	0	0;
	5315	3133	0.022346	0.061235	0.0029	0	0	0	1	0	1	0	0;
	4990	3132	0.040741	0.111358	0.0052	0	0	0	1	0	1	0	0;
	5596	3140	0.003951	0.010864	0.0005	0	0	0	1	0	1	0	0;
	3527	3141	0.003275	0.007307	0	0	0	0	1	0	1	0	0;
	5597	3143	0.000756	0.001764	0	0	0	0	1	0	1	0	0;
	4377	3144	0.0237	0.043383	0	0	0	0	1	0	1	0	0;
	5643	3145	0.024969	0.073268	0.0013	0	0	0	1	0	1	0	0;
	5776	3145	0.024389	0.077576	0.001	0	0	0	1	0	1	0	0;
	5849	3145	0.025951	0.090955	0.001	0	0	0	1	0	1	0	0;
	5638	3145	0.024969	0.083094	0.001	0	0	0	1	0	1	0	0;
	3196	3146	0.029978	0.100778	0.0366	0	0	0	1	0	1	0	0;
	2946	3147	0.053666	0.125724	0.0014	0	0	0	1	0	1	0	0;
	3832	3147	0.078861	0.206752	0.0062	0	0	0	1	0	1	0	0;
	4294	3149	0.002016	0.005291	0.0001	0	0	0	1	0	1	0	0;
	5147	3149	0.092467	0.244898	0.0028	0	0	0	1	0	1	0	0;
	4388	3150	0.027457	0.074876	0.0036	0	0	0	1	0	1	0	0;
	5008	3152	0.008566	0.067523	0.0496	0	0	0	1	0	1	0	0;
	5600	3154	0.002099	0.00642	0.0003	0	0	0	1	0	1	0	0;
	4632	3157	0.017637	0.045352	0.0005	0	0	0	1	0	1	0	0;
	3027	3158	0.001025	0.008148	0.0142	584	584	584	1	0	1	0	0;
	3182	3159	0.012371	0.032199	0.0049	0	0	0	1	0	1	0	0;
	3950	3159	0.139529	0.255404	0.0024	0	0	0	1	0	1	0	0;
	3182	3159	0.034517	0.089695	0.001	0	0	0	1	0	1	0	0;
	5390	3160	0.007386	0.013519	0.0001	0	0	0	1	0	1	0	0;
	5601	3161	0.001512	0.003779	0.0001	0	0	0	1	0	1	0	0;
	3164	3162	4.3e-05	9e-05	0.004	0	0	0	1	0	1	0	0;
	3923	3163	0.025195	0.103804	0.0015	0	0	0	1	0	1	0	0;
	5004	3163	0.025951	0.088687	0.0133	0	0	0	1	0	1	0	0;
	5127	3163	0.027967	0.085412	0.001	0	0	0	1	0	1	0	0;
	5003	3163	0.025951	0.089695	0.0132	0	0	0	1	0	1	0	0;
	4070	3164	0.00079	0.003931	0.0071	0	0	0	1	0	1	0	0;
	5005	3164	0.001442	0.006696	0.0121	0	0	0	1	0	1	0	0;
	4007	3165	0.013983	0.047468	0.0025	0	0	0	1	0	1	0	0;
	5878	3165	0.087075	0.287932	0.0029	0	0	0	1	0	1	0	0;
	5809	3166	0.04006	0.07735	0.0008	0	0	0	1	0	1	0	0;
	3488	3167	3.6e-05	9.3e-05	0.0121	655	655	655	1	0	1	0	0;
	3489	3168	2.8e-05	0.000277	0.0058	2187	2187	2187	1	0	1	0	0;
	3898	3169	0.067775	0.171832	0.0019	0	0	0	1	0	1	0	0;
	3910	3170	0.024321	0.097901	0.007	0	0	0	1	0	1	0	0;
	4156	3170	0.033827	0.143951	0.0071	0	0	0	1	0	1	0	0;
	5048	3170	0.018765	0.07663	0.0079	0	0	0	1	0	1	0	0;
	5077	3170	0.000173	0.00079	0.0034	0	0	0	1	0	1	0	0;
	4911	3172	0.001734	0.018573	0.4072	1579	1579	1579	1	0	1	0	0;
	4929	3172	0.002181	0.031662	0.8231	1842	1842	1842	1	0	1	0	0;
	5274	3171	0.001711	0.017313	0.4476	1828	1828	1828	1	0	1	0	0;
	4929	3171	0.002181	0.031648	0.8202	1842	1842	1842	1	0	1	0	0;
	5097	3175	0.004568	0.008395	0.0224	0	0	0	1	0	1	0	0;
	3620	3177	0.050988	0.129259	0.0062	0	0	0	1	0	1	0	0;
	4916	3177	0.040988	0.107531	0.0052	0	0	0	1	0	1	0	0;
	3276	3178	0.035926	0.091235	0.0044	0	0	0	1	0	1	0	0;
	3545	3178	0.000988	0.002716	0.0002	0	0	0	1	0	1	0	0;
	3293	3179	0.025195	0.053414	0.0079	0	0	0	1	0	1	0	0;
	3584	3181	0.000198	0.000652	0.5832	475	475	475	1	0	1	0	0;
	3956	3181	0.000316	0.001442	0.1326	0	0	0	1	0	1	0	0;
	3584	3181	0.000237	0.001422	0.1873	434	434	434	1	0	1	0	0;
	3955	3181	0.000257	0.001007	0.1215	0	0	0	1	0	1	0	0;
	3403	3182	0.083724	0.227488	0.0026	0	0	0	1	0	1	0	0;
	4456	3182	0.050643	0.13026	0.0015	0	0	0	1	0	1	0	0;
	5233	3182	0.019904	0.133031	0.0015	0	0	0	1	0	1	0	0;
	5522	3182	0.034517	0.2129	0.0029	0	0	0	1	0	1	0	0;
	5602	3184	0.004283	0.012346	0.0002	0	0	0	1	0	1	0	0;
	4545	3187	0.004568	0.009259	0.0003	0	0	0	1	0	1	0	0;
	5534	3187	0.012222	0.032222	0.0015	0	0	0	1	0	1	0	0;
	5604	3188	0.000773	0.001416	0.0006	0	0	0	1	0	1	0	0;
	5605	3189	0.000252	0.00126	0	0	0	0	1	0	1	0	0;
	4745	3190	0.011111	0.030124	0	0	0	0	1	0	1	0	0;
	5374	3190	0.034938	0.092222	0.0045	0	0	0	1	0	1	0	0;
	3692	3191	0.035979	0.091207	0.001	0	0	0	1	0	1	0	0;
	4691	3193	0.073318	0.259007	0.0031	0	0	0	1	0	1	0	0;
	4989	3194	0.003319	0.022716	0.0415	0	0	0	1	0	1	0	0;
	5656	3195	0.030738	0.084152	0.001	0	0	0	1	0	1	0	0;
	3284	3196	0.024307	0.078747	0.0251	0	0	0	1	0	1	0	0;
	4897	3197	3.4e-05	9.4e-05	0.002	0	0	0	1	0	1	0	0;
	4948	3197	0.003297	0.021902	0.0466	477	477	477	1	0	1	0	0;
	3772	3198	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0;
	3772	3198	0.001496	0.014148	0.3697	1537	1537	1537	1	0	1	0	0;
	4700	3198	0.000942	0.009536	0.2455	1633	1633	1633	1	0	1	0	0;
	3414	3201	0.018645	0.050894	0.0006	0	0	0	1	0	1	0	0;
	4135	3202	0.024568	0.066296	0.0031	0	0	0	1	0	1	0	0;
	4659	3202	0.008642	0.054198	0.0061	0	0	0	1	0	1	0	0;
	5610	3203	0.043012	0.146025	0.0071	0	0	0	1	0	1	0	0;
	5150	3203	0.045309	0.147654	0.0073	0	0	0	1	0	1	0	0;
	4909	3204	0.095792	0.23361	0.0026	0	0	0	1	0	1	0	0;
	5611	3205	0.012346	0.033258	0.0004	0	0	0	1	0	1	0	0;
	5646	3206	0.042051	0.106601	0.0012	0	0	0	1	0	1	0	0;
	5818	3206	0.015369	0.04258	0	0	0	0	1	0	1	0	0;
