function mpc = case_ACTIVSg2000
%CASE_ACTIVSG2000  Synthetic Texas 2000-bus power system model.
%
%   This is an entirely synthetic 2000 bus case, geographically situated
%   in the US state of Texas. The case is designed with a 500, 230, 161
%   and 115 kV transmission network to serve a load that roughly mimics
%   the actual population of its geographic footprint. The synthetic
%   transmission system was designed by algorithms described in [1] to be
%   statistically similar to actual transmission system models but without
%   modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
%       doi: 10.1109/TPWRS.2016.2616385
%
%   This is a synthetic power system model that does not represent the
%   actual grid. It was developed as part of the US ARPA-E GRID DATA
%   research project and contains no CEII.
%
%   One-line diagrams and other data formats available at:
%       https://electricgrids.engr.tamu.edu
%
%   August 9, 2018

%   Created from ACTIVSg2000_AUG-09-2018.pwb, saved by
%   PowerWorld Simulator, version 21, build date August 30, 2018,
%   then by MATPOWER 6.

%   MATPOWER
%   Copyright (c) 2017-2018 by A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   https://creativecommons.org/licenses/by/4.0/

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin	lam_P	lam_Q	mu_Vmax	mu_Vmin
mpc.bus = [
	1001	1	20.78	5.89	0	0	1	0.9839336	-22.646338	115	9	1.1	0.9	25.7500	-3.4800	0.0000	0.0000;
	1002	1	15.41	4.37	0	0	1	1.0229021	-18.132001	115	9	1.1	0.9	84.2100	0.4900	0.0000	0.0000;
	1003	1	0	0	0	0	1	1.012931	-17.011695	115	9	1.1	0.9	-6.7400	0.1400	0.0000	0.0000;
	1004	2	0	0	0	0	1	1.017406	-18.848732	230	9	1.1	0.9	-7.0800	6.0300	0.0000	0.0000;
	1005	1	0	0	0	0	1	1.0101076	-16.099297	115	9	1.1	0.9	-52.9600	-29.6300	0.0000	0.0000;
	1006	2	0	0	0	0	1	1.0036973	-13.943433	13.8	9	1.1	0.9	-50.4400	0.0000	0.0000	0.0000;
	1007	1	7.01	1.99	0	0.08	1	1.0300037	-18.50223	115	9	1.1	0.9	73.7600	0.0000	0.0000	0.0000;
	1008	1	0	0	0	0	1	1.0242318	-8.750765	115	9	1.1	0.9	-680.6900	29.8600	0.0000	0.0000;
	1009	2	0	0	0	0	1	1.0142528	-5.487293	13.8	9	1.1	0.9	-680.3200	29.7600	0.0000	0.0000;
	1010	1	0	0	0	-2.19	1	1.0300037	-16.859272	115	9	1.1	0.9	86.1300	0.0000	0.0000	0.0000;
	1011	2	0	0	0	0	1	1.0302222	-15.111129	22	9	1.1	0.9	86.0200	0.0000	0.0000	0.0000;
	1012	1	2.99	0.85	0	9.5	1	1.0168192	-25.304621	115	9	1.1	0.9	-344.5900	36.1000	0.0000	0.0000;
	1013	1	29.23	8.28	0	0	1	1.0095823	-15.448205	115	9	1.1	0.9	49.3400	-0.9800	0.0000	0.0000;
	1014	1	2.22	0.63	0	0	1	1.015959	-11.967074	115	9	1.1	0.9	71.8900	-7.3200	0.0000	0.0000;
	1015	1	7.51	2.13	0	0	1	1.0319511	-18.255397	115	9	1.1	0.9	81.0900	-0.1500	0.0000	0.0000;
	1016	1	2.89	0.82	0	30	1	1.0189172	-15.496608	115	9	1.1	0.9	-1.9100	-27.3300	0.0000	0.0000;
	1017	1	18.34	5.2	0	0	1	0.9904413	-21.41216	115	9	1.1	0.9	26.5600	-2.7100	0.0000	0.0000;
	1018	1	0.07	0.02	0	0	1	0.9965435	-20.156205	115	9	1.1	0.9	29.9100	-2.1500	0.0000	0.0000;
	1019	1	61.78	17.5	0	142.98	1	1.0040552	-22.237084	115	9	1.1	0.9	21.2500	-3.6000	0.0000	0.0000;
	1020	1	0	0	0	76.73	1	1.0259069	-15.252842	115	9	1.1	0.9	-53.9700	0.0000	0.0000	0.0000;
	1021	2	0	0	0	0	1	1.0016168	-8.668233	13.8	9	1.1	0.9	-52.3600	0.0000	0.0000	0.0000;
	1022	1	0	0	0	0	1	1.0156825	-16.129727	115	9	1.1	0.9	-6.0700	0.1900	0.0000	0.0000;
	1023	2	0	0	0	0	1	1.0100036	-7.245683	13.8	9	1.1	0.9	-5.9200	0.0000	0.0000	0.0000;
	1024	1	63.04	17.86	0	0	1	0.9971655	-19.133526	115	9	1.1	0.9	32.4600	-0.9900	0.0000	0.0000;
	1025	1	0	0	0	0	1	1.021133	-14.197091	115	9	1.1	0.9	-52.2600	-11.8400	0.0000	0.0000;
	1026	2	0	0	0	0	1	1.0000036	-4.707268	13.8	9	1.1	0.9	-49.5300	0.0000	0.0000	0.0000;
	1027	1	101.21	28.68	0	75	1	1.0139861	-25.752862	115	9	1.1	0.9	-5.6400	-2.4900	0.0000	0.0000;
	1028	1	10.01	2.84	0	0	1	1.0190224	-17.633912	115	9	1.1	0.9	-4.8900	0.5000	0.0000	0.0000;
	1029	1	83.18	23.57	0	65.41	1	1.0300037	-24.955148	115	9	1.1	0.9	-0.1500	-0.6100	0.0000	0.0000;
	1030	1	24.63	6.98	0	0	1	1.0182991	-13.494046	115	9	1.1	0.9	99.1600	-10.0500	0.0000	0.0000;
	1031	1	9.25	2.62	0	0	1	1.0191923	-17.690257	115	9	1.1	0.9	61.7400	-0.0300	0.0000	0.0000;
	1032	1	0	0	0	0	1	1.0064914	-12.394114	115	9	1.1	0.9	132.8800	-43.5100	0.0000	0.0000;
	1033	2	0	0	0	50	1	1.0259109	-16.949237	230	9	1.1	0.9	51.5300	-22.1400	0.0000	0.0000;
	1034	1	0	0	0	0	1	1.0064769	-14.328033	115	9	1.1	0.9	-27.5400	-36.4900	0.0000	0.0000;
	1035	2	0	0	0	0	1	1.0000036	-11.038753	13.8	9	1.1	0.9	-23.3600	0.0000	0.0000	0.0000;
	1036	1	13.6	3.85	0	0	1	1.000559	-12.598627	115	9	1.1	0.9	107.4400	-21.8600	0.0000	0.0000;
	1037	1	102.24	28.97	0	0	1	0.9813726	-22.48228	115	9	1.1	0.9	27.0800	-3.0000	0.0000	0.0000;
	1038	1	0	0	0	0	1	1.0200949	-7.759505	115	9	1.1	0.9	110.7900	-14.8600	0.0000	0.0000;
	1039	2	0	0	0	0	1	1.0000035	-2.38994	22	9	1.1	0.9	112.0800	0.0000	0.0000	0.0000;
	1040	1	44.36	12.57	0	0	1	0.995842	-20.396949	115	9	1.1	0.9	29.6800	-1.7100	0.0000	0.0000;
	1041	1	0	0	0	0	1	1.0049175	-15.121136	115	9	1.1	0.9	-1038.7500	23.7600	0.0000	0.0000;
	1042	2	0	0	0	0	1	1.0049175	-15.121136	13.8	9	1.1	0.9	-1038.7500	23.7600	0.0000	0.0000;
	1043	2	0	0	0	0	1	1.0000036	-11.883763	13.8	9	1.1	0.9	-1037.8800	0.0000	0.0000	0.0000;
	1044	1	14.68	4.16	0	0	1	1.0151811	-25.876036	115	9	1.1	0.9	-141.5500	-40.2700	0.0000	0.0000;
	1045	1	98.56	27.93	0	0	1	0.9827629	-24.352257	115	9	1.1	0.9	18.0500	-3.5000	0.0000	0.0000;
	1046	1	11.08	3.14	0	12	1	1.0281129	-22.494317	115	9	1.1	0.9	-423.4200	31.5500	0.0000	0.0000;
	1047	1	0	0	0	0	1	1.0086095	-13.372118	115	9	1.1	0.9	47.2400	-1.2800	0.0000	0.0000;
	1048	2	0	0	0	0	1	1.0086095	-13.372118	18	9	1.1	0.9	47.2400	-1.2800	0.0000	0.0000;
	1049	2	0	0	0	0	1	1.0086095	-13.372118	18	9	1.1	0.9	47.2400	-1.2800	0.0000	0.0000;
	1050	2	0	0	0	0	1	1.0000036	-8.317495	18	9	1.1	0.9	47.1700	0.0000	0.0000	0.0000;
	1051	2	0	0	0	0	1	1.0000036	-6.84264	18	9	1.1	0.9	47.0500	0.0000	0.0000	0.0000;
	1052	2	0	0	0	0	1	1.0009878	-9.168399	18	9	1.1	0.9	47.1300	0.0000	0.0000	0.0000;
	1053	2	0	0	0	0	1	1.0257297	-17.34203	230	9	1.1	0.9	46.3800	-0.3200	0.0000	0.0000;
	1054	1	14.99	4.25	0	0	1	1.0125102	-22.284887	115	9	1.1	0.9	-18.5800	0.2400	0.0000	0.0000;
	1055	1	3.98	1.13	0	0	1	1.0056314	-18.059023	115	9	1.1	0.9	-8.0700	-0.0300	0.0000	0.0000;
	1056	1	0	0	0	56.13	1	1.0300037	-21.836825	115	9	1.1	0.9	-20.8400	0.0000	0.0000	0.0000;
	1057	2	0	0	0	0	1	1.0300037	-21.836825	18	9	1.1	0.9	-20.8400	0.0000	0.0000	0.0000;
	1058	1	13.46	3.81	0	0	1	1.0257559	-11.359509	115	9	1.1	0.9	-585.8000	13.3000	0.0000	0.0000;
	1059	2	0	0	0	0	1	1.0257559	-11.359509	22	9	1.1	0.9	-585.8000	13.3000	0.0000	0.0000;
	1060	2	0	0	0	0	1	1.0257559	-11.359509	22	9	1.1	0.9	-585.8000	13.3000	0.0000	0.0000;
	1061	1	0	0	0	0	1	1.011891	-17.239365	115	9	1.1	0.9	-60.9200	-23.1300	0.0000	0.0000;
	1062	2	0	0	0	0	1	1.011891	-17.239365	13.8	9	1.1	0.9	-60.9200	-23.1300	0.0000	0.0000;
	1063	2	0	0	0	0	1	1.011891	-17.239365	13.8	9	1.1	0.9	-60.9200	-23.1300	0.0000	0.0000;
	1064	1	123.76	35.07	0	0	1	0.9768367	-24.054482	115	9	1.1	0.9	23.2500	-3.5400	0.0000	0.0000;
	1065	1	0	0	0	0	1	1.0078425	-14.9558	115	9	1.1	0.9	-2026.4900	113.3100	0.0000	0.0000;
	1066	2	0	0	0	0	1	1.0000036	-7.440687	13.8	9	1.1	0.9	-2023.9500	0.0000	0.0000	0.0000;
	1067	1	101.55	28.77	0	0	1	1.0018217	-15.690254	115	9	1.1	0.9	-45.3700	-60.7700	0.0000	0.0000;
	1068	1	59.4	16.83	0	0	1	0.9876132	-16.454991	115	9	1.1	0.9	37.4700	-15.8100	0.0000	0.0000;
	1069	1	0	0	0	0	1	1.0272175	-8.876951	115	9	1.1	0.9	-619.5200	14.7100	0.0000	0.0000;
	1070	2	0	0	0	0	1	1.0400036	-4.382542	13.8	9	1.1	0.9	-617.1200	0.0000	0.0000	0.0000;
	1071	1	91.46	25.91	0	0	1	0.9912743	-21.394129	115	9	1.1	0.9	27.6900	-3.3500	0.0000	0.0000;
	1072	2	0	0	0	0	1	1.0100037	-12.054718	18	9	1.1	0.9	28.0300	0.0000	0.0000	0.0000;
	1073	2	0	0	0	0	1	1.0100037	-5.661534	18	9	1.1	0.9	28.3400	0.0000	0.0000	0.0000;
	1074	2	0	0	0	0	1	1.0100037	-7.70557	18	9	1.1	0.9	28.2000	0.0000	0.0000	0.0000;
	1075	2	0	0	0	0	1	1.0100037	-10.463225	18	9	1.1	0.9	28.1600	0.0000	0.0000	0.0000;
	1076	2	0	0	0	0	1	0.9912743	-21.394129	18	9	1.1	0.9	27.6900	-3.3500	0.0000	0.0000;
	1077	2	0	0	0	0	1	0.9912743	-21.394129	18	9	1.1	0.9	27.6900	-3.3500	0.0000	0.0000;
	1078	2	0	0	0	0	1	1.0100037	-10.982473	18	9	1.1	0.9	28.1900	0.0000	0.0000	0.0000;
	1079	2	0	0	0	0	1	1.0198409	-38.334204	500	9	1.1	0.9	38.0200	-10.2300	0.0000	0.0000;
	1080	2	0	0	0	0	1	1.0100037	-10.401045	18	9	1.1	0.9	28.0600	0.0000	0.0000	0.0000;
	1081	2	0	0	0	79.77	1	1.0300036	-18.68991	230	9	1.1	0.9	46.2600	0.0000	0.0000	0.0000;
	1082	2	0	0	0	0	1	1.0233299	-6.05054	115	9	1.1	0.9	-589.2600	7.3400	0.0000	0.0000;
	1083	1	39.95	11.32	0	26.15	1	1.0227241	-9.981271	115	9	1.1	0.9	102.1700	-13.7100	0.0000	0.0000;
	1084	2	0	0	0	0	1	1.0283078	-16.471192	115	9	1.1	0.9	-42.6500	-7.5000	0.0000	0.0000;
	1085	1	21.3	6.03	0	0	1	1.011558	-15.327359	115	9	1.1	0.9	44.1000	-0.9300	0.0000	0.0000;
	1086	1	39.67	11.24	0	30	1	1.0186846	-17.567109	115	9	1.1	0.9	47.0000	-1.1800	0.0000	0.0000;
	1087	1	0.91	0.26	0	14.05	1	1.0300036	-16.230416	115	9	1.1	0.9	-514.2000	0.0000	0.0000	0.0000;
	1088	2	0	0	0	0	1	1.0000036	-11.910186	115	9	1.1	0.9	82.0500	0.0000	0.0000	0.0000;
	1089	1	40.6	11.5	0	0	1	0.9866587	-21.244278	115	9	1.1	0.9	-12.4400	-0.2700	0.0000	0.0000;
	1090	2	0	0	0	0	1	1.0200037	-16.064038	115	9	1.1	0.9	34.4400	0.0000	0.0000	0.0000;
	1091	1	11.62	3.29	0	0	1	1.0327141	-30.810235	161	9	1.1	0.9	-23.2600	-0.7600	0.0000	0.0000;
	2001	1	48.36	13.7	0	0	2	1.0028305	-59.60226	161	11	1.1	0.9	141.9600	14.2400	0.0000	0.0000;
	2002	1	0	0	0	0	2	1.0127504	-61.189054	500	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2003	1	0	0	0	0	2	1.0114428	-63.443341	161	11	1.1	0.9	155.9200	19.8300	0.0000	0.0000;
	2004	2	0	0	0	0	2	1.0127504	-61.189054	13.8	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2005	2	0	0	0	0	2	1.0127504	-61.189054	13.8	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2006	2	0	0	0	0	2	1.0127504	-61.189054	13.8	11	1.1	0.9	148.2000	16.9700	0.0000	0.0000;
	2007	1	9.54	2.7	0	0	2	1.0037001	-59.372996	161	11	1.1	0.9	144.5600	16.5900	0.0000	0.0000;
	2008	1	8.06	2.28	0	0	2	1.0195642	-32.538822	161	10	1.1	0.9	6.8600	-1.0900	0.0000	0.0000;
	2009	1	39.14	11.09	0	120	2	1.0240415	-44.929252	161	11	1.1	0.9	19.7100	0.0000	0.0000	0.0000;
	2010	1	56.81	16.09	0	30.17	2	1.0300037	-36.203466	161	10	1.1	0.9	-47.2000	0.0000	0.0000	0.0000;
	2011	1	0	0	0	0	2	1.0391574	-31.780334	500	10	1.1	0.9	24.3600	-0.3500	0.0000	0.0000;
	2012	1	0	0	0	0	2	1.0281418	-29.554483	161	10	1.1	0.9	21.8000	-0.7200	0.0000	0.0000;
	2013	2	0	0	0	0	2	1.0308001	-29.441672	18	10	1.1	0.9	24.3700	-0.3600	0.0000	0.0000;
	2014	1	25.43	7.2	0	0	2	1.0192746	-33.128426	161	10	1.1	0.9	-1.8700	-0.8300	0.0000	0.0000;
	2015	1	4.69	1.33	0	0	2	1.0119269	-62.94927	161	11	1.1	0.9	247.0500	17.4400	0.0000	0.0000;
	2016	1	69.27	19.63	0	0	2	1.0110365	-69.563089	161	11	1.1	0.9	2322.9100	545.8200	0.0000	0.0000;
	2017	1	0	0	0	-200	2	1.0309429	-31.944266	500	10	1.1	0.9	21.4800	0.1900	0.0000	0.0000;
	2018	1	0	0	0	0	2	1.0285229	-31.154853	161	10	1.1	0.9	21.6700	-0.1000	0.0000	0.0000;
	2019	2	0	0	0	0	2	1.0309429	-31.944266	20	10	1.1	0.9	21.4800	0.1900	0.0000	0.0000;
	2020	1	47.97	13.59	0	0	2	0.9971221	-44.577474	161	11	1.1	0.9	25.6900	4.2600	0.0000	0.0000;
	2021	1	0	0	0	0	2	1.0147857	-56.329248	500	11	1.1	0.9	135.3500	9.9500	0.0000	0.0000;
	2022	1	11.56	3.28	0	0	2	1.0110382	-58.260249	161	11	1.1	0.9	138.8400	13.0800	0.0000	0.0000;
	2023	2	0	0	0	0	2	1.0200037	-54.766915	13.8	11	1.1	0.9	134.8100	0.0000	0.0000	0.0000;
	2024	2	0	0	0	0	2	1.0200037	-54.102087	13.8	11	1.1	0.9	134.6600	0.0000	0.0000	0.0000;
	2025	1	39.62	11.23	0	0	2	0.9957092	-43.814611	161	11	1.1	0.9	17.8400	1.5300	0.0000	0.0000;
	2026	1	18.57	5.26	0	0	2	1.0269597	-30.76094	161	10	1.1	0.9	23.8600	-0.4700	0.0000	0.0000;
	2027	1	3.55	1.01	0	0	2	1.0033184	-60.032422	161	11	1.1	0.9	143.7200	14.9800	0.0000	0.0000;
	2028	1	14.24	4.03	0	0	2	0.9973652	-46.944103	161	11	1.1	0.9	44.1300	10.6900	0.0000	0.0000;
	2029	1	3.2	0.91	0	0	2	1.0258493	-32.521904	161	10	1.1	0.9	-8.6900	-0.5600	0.0000	0.0000;
	2030	1	47.15	13.36	0	0	2	0.9899978	-63.651835	161	11	1.1	0.9	163.8000	24.6200	0.0000	0.0000;
	2031	1	5.77	1.63	0	0	2	1.0274656	-29.477812	161	10	1.1	0.9	-81.8900	7.2400	0.0000	0.0000;
	2032	1	3.35	0.95	0	0	2	1.0056747	-58.769309	161	11	1.1	0.9	142.6200	15.3300	0.0000	0.0000;
	2033	1	13.57	3.85	0	0	2	0.9926513	-65.160443	161	11	1.1	0.9	172.6100	26.2800	0.0000	0.0000;
	2034	1	5.34	1.51	0	0	2	1.0087755	-68.886605	161	11	1.1	0.9	2456.8200	590.2500	0.0000	0.0000;
	2035	1	4.68	1.33	0	0	2	1.0225087	-30.410783	161	10	1.1	0.9	-98.5100	10.2600	0.0000	0.0000;
	2036	1	41.59	11.78	0	0	2	1.0010787	-44.178555	161	11	1.1	0.9	20.6100	1.7700	0.0000	0.0000;
	2037	1	3.5	0.99	0	0	2	1.0231762	-63.290496	161	11	1.1	0.9	275.4100	12.4300	0.0000	0.0000;
	2038	1	2.6	0.74	0	0	2	1.0084005	-63.914513	161	11	1.1	0.9	159.8400	21.4800	0.0000	0.0000;
	2039	1	5.56	1.58	0	0	2	0.9953598	-60.323988	161	11	1.1	0.9	168.9500	23.3000	0.0000	0.0000;
	2040	1	15.9	4.51	0	0	2	1.0085073	-58.929562	161	11	1.1	0.9	140.7400	13.7500	0.0000	0.0000;
	2041	1	0	0	0	0	2	1.0289976	-27.374918	161	10	1.1	0.9	21.8900	-0.5400	0.0000	0.0000;
	2042	2	0	0	0	0	2	1.0204143	-24.804568	18	10	1.1	0.9	21.9000	-2.8900	0.0000	0.0000;
	2043	1	4.24	1.2	0	0	2	1.0095614	-69.195156	161	11	1.1	0.9	2400.3300	573.9300	0.0000	0.0000;
	2044	1	27.4	7.76	0	0	2	1.018029	-65.016518	161	11	1.1	0.9	261.0300	18.8300	0.0000	0.0000;
	2045	1	22.61	6.4	0	0	2	0.9965663	-45.116654	161	11	1.1	0.9	29.4400	5.7000	0.0000	0.0000;
	2046	1	22.13	6.27	0	0	2	1.0083263	-68.498314	161	11	1.1	0.9	2515.8800	603.8800	0.0000	0.0000;
	2047	1	14.96	4.24	0	0	2	1.0102323	-64.342317	161	11	1.1	0.9	1395.5700	363.4200	0.0000	0.0000;
	2048	1	6.42	1.82	0	0	2	1.031688	-31.522443	161	10	1.1	0.9	-50.4400	2.9400	0.0000	0.0000;
	2049	1	11.57	3.28	0	0	2	1.0212137	-40.667536	161	10	1.1	0.9	-0.7900	2.0600	0.0000	0.0000;
	2050	1	3.66	1.04	0	0	2	0.9955969	-62.848806	161	11	1.1	0.9	156.1600	20.5300	0.0000	0.0000;
	2051	1	17.85	5.06	0	0	2	0.9932948	-53.824107	161	11	1.1	0.9	119.2700	25.2600	0.0000	0.0000;
	2052	1	24.84	7.04	0	0	2	1.0197355	-31.658607	161	10	1.1	0.9	14.1300	-1.1100	0.0000	0.0000;
	2053	1	29.13	8.25	0	0	2	0.993578	-59.003536	161	11	1.1	0.9	109.2800	18.7400	0.0000	0.0000;
	2054	1	0	0	0	0	2	0.9992403	-42.825425	500	11	1.1	0.9	19.4700	0.9900	0.0000	0.0000;
	2055	1	49.62	14.06	0	0	2	0.9990468	-43.652909	161	11	1.1	0.9	20.7500	1.9800	0.0000	0.0000;
	2056	2	0	0	0	0	2	0.9992403	-42.825425	18	11	1.1	0.9	19.4700	0.9900	0.0000	0.0000;
	2057	2	0	0	0	0	2	0.9900036	-38.424	18	11	1.1	0.9	19.3300	0.0000	0.0000	0.0000;
	2058	1	0	0	0	0	2	1.0292536	-26.946807	161	10	1.1	0.9	22.1100	-0.5300	0.0000	0.0000;
	2059	2	0	0	0	0	2	1.0192676	-23.60635	13.8	10	1.1	0.9	22.0900	-0.5300	0.0000	0.0000;
	2060	1	3.8	1.08	0	0	2	0.9987303	-61.567396	161	11	1.1	0.9	151.9700	19.2900	0.0000	0.0000;
	2061	1	0	0	0	0	2	1.0241813	-37.153069	161	10	1.1	0.9	-16.0700	0.8800	0.0000	0.0000;
	2062	2	0	0	0	0	2	1.0200037	-34.856437	18	10	1.1	0.9	-16.0600	0.0000	0.0000	0.0000;
	2063	1	65.62	18.59	0	40	2	1.0094256	-67.860557	161	11	1.1	0.9	2558.9800	612.1200	0.0000	0.0000;
	2064	1	10.05	2.85	0	0	2	1.0042757	-59.897232	161	11	1.1	0.9	145.0500	16.1800	0.0000	0.0000;
	2065	1	78.36	22.2	0	100	2	1.0266022	-65.248986	161	11	1.1	0.9	317.7700	0.0000	0.0000	0.0000;
	2066	1	7.11	2.02	0	0	2	1.0205541	-27.500251	161	10	1.1	0.9	-119.1700	10.1000	0.0000	0.0000;
	2067	1	53.97	15.29	0	0	2	0.9938774	-43.737026	161	11	1.1	0.9	13.7100	1.0900	0.0000	0.0000;
	2068	1	5.76	1.63	0	0	2	1.0000156	-41.705083	161	11	1.1	0.9	-3.0800	-0.2200	0.0000	0.0000;
	2069	1	21.92	6.21	0	120	2	1.0256589	-68.742467	161	11	1.1	0.9	211.3000	0.0000	0.0000	0.0000;
	2070	1	0	0	0	0	2	1.0020167	-41.28671	161	11	1.1	0.9	-9.2800	-0.1900	0.0000	0.0000;
	2071	2	0	0	0	0	2	1.0000036	-37.610519	18	11	1.1	0.9	-9.2200	0.0000	0.0000	0.0000;
	2072	1	9.71	2.75	0	0	2	1.0193101	-66.865499	161	11	1.1	0.9	196.2700	48.1600	0.0000	0.0000;
	2073	1	0	0	0	0	2	1.0206805	-24.994746	161	10	1.1	0.9	-134.8900	8.3800	0.0000	0.0000;
	2074	1	0	0	0	0	2	1.0103706	-23.14277	115	10	1.1	0.9	-187.9600	4.7300	0.0000	0.0000;
	2075	1	0	0	0	0	2	1.0103706	-23.14277	115	10	1.1	0.9	-187.9600	4.7300	0.0000	0.0000;
	2076	2	0	0	0	0	2	1.0259186	-24.097157	24	10	1.1	0.9	-134.9500	8.3600	0.0000	0.0000;
	2077	1	0	0	0	0	2	1.0234359	-60.875623	161	11	1.1	0.9	244.4700	11.6100	0.0000	0.0000;
	2078	2	0	0	0	0	2	1.0200037	-57.562196	13.8	11	1.1	0.9	242.7000	0.0000	0.0000	0.0000;
	2079	1	4.48	1.27	0	0	2	1.0315049	-34.430602	161	10	1.1	0.9	-48.5300	1.3600	0.0000	0.0000;
	2080	1	16.93	4.8	0	0	2	0.9988796	-57.174905	161	11	1.1	0.9	160.8500	24.6900	0.0000	0.0000;
	2081	1	4.46	1.26	0	0	2	1.0029399	-64.71821	161	11	1.1	0.9	166.9900	24.3400	0.0000	0.0000;
	2082	1	59.03	16.73	0	0	2	1.0054662	-44.525835	161	11	1.1	0.9	20.4200	1.5300	0.0000	0.0000;
	2083	2	0	0	0	0	2	1.0200037	-42.953793	20	11	1.1	0.9	20.3100	1.4800	0.0000	0.0000;
	2084	2	0	0	0	0	2	1.0054662	-44.525835	20	11	1.1	0.9	20.4200	1.5300	0.0000	0.0000;
	2085	2	0	0	0	0	2	1.0054662	-44.525835	20	11	1.1	0.9	20.4200	1.5300	0.0000	0.0000;
	2086	1	2.19	0.62	0	0	2	0.9966171	-59.135878	161	11	1.1	0.9	165.9200	23.9800	0.0000	0.0000;
	2087	1	7.9	2.24	0	0	2	1.0234535	-27.335879	161	10	1.1	0.9	-109.6900	9.0500	0.0000	0.0000;
	2088	1	0	0	0	0	2	1.0010231	-41.405037	161	11	1.1	0.9	-5.3400	-0.2400	0.0000	0.0000;
	2089	2	0	0	0	0	2	1.0000036	-37.804418	24	11	1.1	0.9	-5.2800	0.0000	0.0000	0.0000;
	2090	1	2.42	0.69	0	0	2	1.0037195	-60.651608	161	11	1.1	0.9	146.6600	16.3500	0.0000	0.0000;
	2091	1	17.05	4.83	0	0	2	1.0250043	-33.796582	161	10	1.1	0.9	-72.4200	7.2000	0.0000	0.0000;
	2092	1	24.11	6.83	0	0	2	1.0082536	-66.176092	161	11	1.1	0.9	2569.9700	618.2600	0.0000	0.0000;
	2093	1	0	0	0	0	2	1.0287779	-30.313058	161	10	1.1	0.9	21.7400	-0.4300	0.0000	0.0000;
	2094	2	0	0	0	0	2	1.0287779	-30.313058	13.8	10	1.1	0.9	21.7400	-0.4300	0.0000	0.0000;
	2095	2	0	0	0	0	2	1.0287779	-30.313058	13.8	10	1.1	0.9	21.7400	-0.4300	0.0000	0.0000;
	2096	1	0	0	0	-68.51	2	1.0299997	-27.645227	500	10	1.1	0.9	9.9700	0.6400	0.0000	0.0000;
	2097	1	0	0	0	0	2	1.0286671	-27.098475	230	10	1.1	0.9	7.2600	0.5800	0.0000	0.0000;
	2098	1	0	0	0	0	2	1.033775	-30.224427	161	10	1.1	0.9	-18.4100	-1.6600	0.0000	0.0000;
	2099	2	0	0	0	0	2	1.0295321	-27.504092	18	10	1.1	0.9	9.9600	0.0000	0.0000	0.0000;
	2100	2	0	0	0	0	2	1.0207998	-25.039206	18	10	1.1	0.9	9.9300	0.0000	0.0000	0.0000;
	2101	1	0	0	0	0	2	1.0123899	-62.293898	500	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2102	1	0	0	0	0	2	1.0131827	-63.73776	161	11	1.1	0.9	176.2200	27.2000	0.0000	0.0000;
	2103	2	0	0	0	0	2	1.0123899	-62.293898	20	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2104	2	0	0	0	0	2	1.0123899	-62.293898	20	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2105	2	0	0	0	0	2	1.0123899	-62.293898	20	11	1.1	0.9	150.8700	18.3100	0.0000	0.0000;
	2106	1	14.4	4.08	0	0	2	0.9910979	-65.805332	161	11	1.1	0.9	178.0800	28.5300	0.0000	0.0000;
	2107	1	74.15	21.01	0	0	2	1.0078222	-64.606397	161	11	1.1	0.9	192.4900	27.8800	0.0000	0.0000;
	2108	1	2.14	0.61	0	0	2	1.0034813	-43.407819	161	10	1.1	0.9	-182.5800	88.3600	0.0000	0.0000;
	2109	1	33.81	9.58	0	0	2	1.010155	-46.060351	161	11	1.1	0.9	29.5300	4.9400	0.0000	0.0000;
	2110	1	8.59	2.43	0	50	2	1.0267183	-61.949264	161	11	1.1	0.9	257.1700	0.0000	0.0000	0.0000;
	2111	1	13.95	3.95	0	0	2	0.9973075	-48.6609	161	11	1.1	0.9	-69.6100	41.0200	0.0000	0.0000;
	2112	1	4.54	1.29	0	0	2	0.9947264	-49.07163	161	11	1.1	0.9	66.3900	17.3200	0.0000	0.0000;
	2113	1	0	0	0	0	2	1.0146803	-55.860332	500	11	1.1	0.9	133.9900	9.7700	0.0000	0.0000;
	2114	1	70.78	20.05	0	0	2	1.0123542	-57.144719	161	11	1.1	0.9	136.1600	11.9500	0.0000	0.0000;
	2115	2	0	0	0	0	2	1.0058027	-51.873841	13.8	11	1.1	0.9	132.2500	10.0800	0.0000	0.0000;
	2116	2	0	0	0	0	2	1.0104495	-53.794824	13.8	11	1.1	0.9	133.1500	9.8900	0.0000	0.0000;
	2117	2	0	0	0	0	2	1.0030718	-51.23565	13.8	11	1.1	0.9	132.1800	10.1200	0.0000	0.0000;
	2118	2	0	0	0	0	2	1.001705	-50.728714	13.8	11	1.1	0.9	131.9000	10.1900	0.0000	0.0000;
	2119	2	0	0	0	0	2	1.0093702	-53.343166	13.8	11	1.1	0.9	132.9700	9.9300	0.0000	0.0000;
	2120	2	0	0	0	0	2	1.0100037	-50.974945	13.8	11	1.1	0.9	132.6900	0.0000	0.0000	0.0000;
	2121	1	2.33	0.66	0	0	2	1.0072293	-59.561706	161	11	1.1	0.9	142.7900	14.6600	0.0000	0.0000;
	2122	1	6.72	1.9	0	0	2	0.9976392	-60.762015	161	11	1.1	0.9	151.1300	19.2700	0.0000	0.0000;
	2123	2	0	0	0	0	2	1.0294908	-26.71907	161	10	1.1	0.9	21.9000	-0.5800	0.0000	0.0000;
	2124	1	21.29	6.03	0	0	2	0.9900034	-66.877809	161	11	1.1	0.9	185.1500	31.6200	0.0000	0.0000;
	2125	1	4.06	1.15	0	0	2	0.996358	-66.944981	161	11	1.1	0.9	282.3300	18.7500	0.0000	0.0000;
	2126	1	14.24	4.03	0	0	2	1.0126625	-66.636731	161	11	1.1	0.9	433.8600	-10.0600	0.0000	0.0000;
	2127	2	0	0	0	-184.86	2	1.0400037	-33.644241	500	10	1.1	0.9	25.3800	0.0000	0.0000	0.0000;
	2128	1	0	0	0	0	2	1.0303186	-32.154116	161	10	1.1	0.9	24.6700	-0.5100	0.0000	0.0000;
	2129	1	6.63	1.88	0	0	2	0.9941082	-65.72191	161	11	1.1	0.9	177.8900	27.7500	0.0000	0.0000;
	2130	1	0	0	0	0	2	1.005481	-42.032756	161	10	1.1	0.9	-210.8000	96.3000	0.0000	0.0000;
	2131	1	0	0	0	0	2	1.000627	-39.465573	115	10	1.1	0.9	-270.0100	97.4600	0.0000	0.0000;
	2132	1	11.94	3.38	0	10	2	1.0167576	-41.185988	115	10	1.1	0.9	-264.3100	99.5600	0.0000	0.0000;
	2133	1	5.68	1.61	0	0	2	1.0181866	-60.200361	161	11	1.1	0.9	228.4300	15.1400	0.0000	0.0000;
	3001	1	0	0	0	0	3	1.0137236	-55.704689	230	28	1.1	0.9	47.3800	6.4700	0.0000	0.0000;
	3002	1	112.86	31.98	0	0	3	1.0017833	-58.138561	115	28	1.1	0.9	45.2300	5.4500	0.0000	0.0000;
	3003	1	0	0	0	0	3	1.0178015	-18.168179	115	27	1.1	0.9	-695.0700	17.0000	0.0000	0.0000;
	3004	2	0	0	0	0	3	1.012923	-16.578644	18	27	1.1	0.9	-694.7500	16.9300	0.0000	0.0000;
	3005	1	7.34	2.08	0	0	3	1.0200387	-58.122796	115	28	1.1	0.9	20.2200	2.0100	0.0000	0.0000;
	3006	1	7.35	2.08	0	0	3	1.0052002	-26.758125	115	27	1.1	0.9	-794.6200	136.2000	0.0000	0.0000;
	3007	1	14.96	4.24	0	0	3	1.0157044	-24.597087	115	27	1.1	0.9	-1158.2600	188.5800	0.0000	0.0000;
	3008	1	19.81	5.61	0	0	3	0.9963778	-36.954705	115	27	1.1	0.9	-393.0600	160.7100	0.0000	0.0000;
	3009	1	12.54	3.55	0	0	3	1.0213724	-31.108449	115	28	1.1	0.9	-263.4100	27.7100	0.0000	0.0000;
	3010	1	4.67	1.32	0	0	3	1.0025526	-57.072528	115	28	1.1	0.9	20.4500	1.7200	0.0000	0.0000;
	3011	1	27.14	7.69	0	0	3	1.0168172	-61.057449	115	28	1.1	0.9	287.9000	37.4400	0.0000	0.0000;
	3012	1	0.56	0.16	0	0	3	1.0182316	-60.658779	115	28	1.1	0.9	300.4400	34.5300	0.0000	0.0000;
	3013	1	64.56	18.29	0	65	3	1.0188327	-28.428432	115	27	1.1	0.9	-960.1800	183.8600	0.0000	0.0000;
	3014	1	22	6.23	0	0	3	1.0190822	-53.241903	115	28	1.1	0.9	76.1700	27.9700	0.0000	0.0000;
	3015	1	5.36	1.52	0	0	3	1.01533	-16.953076	115	27	1.1	0.9	-269.5900	-197.3100	0.0000	0.0000;
	3016	1	0	0	0	0	3	1.0119036	-21.862245	115	27	1.1	0.9	-1129.7900	123.3300	0.0000	0.0000;
	3017	2	0	0	0	0	3	1.0100036	-16.668576	18	27	1.1	0.9	-1138.8300	0.0000	0.0000	0.0000;
	3018	1	0	0	0	0	3	1.0303312	-29.038546	230	27	1.1	0.9	-157.1900	-28.1900	0.0000	0.0000;
	3019	1	0	0	0	40.95	3	1.0300036	-30.63772	115	27	1.1	0.9	-213.1900	0.0000	0.0000	0.0000;
	3020	2	0	0	0	0	3	1.0300036	-24.91851	13.8	27	1.1	0.9	-154.1300	0.0000	0.0000	0.0000;
	3021	1	1.94	0.55	0	0	3	1.0053529	-35.541844	115	27	1.1	0.9	-338.6300	100.9900	0.0000	0.0000;
	3022	1	24.59	6.97	0	0	3	0.9989041	-18.045227	115	27	1.1	0.9	-50.0000	-138.8000	0.0000	0.0000;
	3023	1	10.41	2.95	0	50	3	1.0269219	-26.895923	115	27	1.1	0.9	-538.5100	0.0000	0.0000	0.0000;
	3024	1	10.13	2.87	0	0	3	1.0257894	-31.076161	115	28	1.1	0.9	-229.7000	-19.6700	0.0000	0.0000;
	3025	1	13.67	3.87	0	0	3	0.9989445	-45.324839	115	28	1.1	0.9	-105.4600	77.8300	0.0000	0.0000;
	3026	1	0	0	0	0	3	1.0288856	-36.618323	230	27	1.1	0.9	-722.6500	73.6700	0.0000	0.0000;
	3027	1	0	0	0	0	3	1.019168	-37.219994	115	27	1.1	0.9	-740.5900	323.8500	0.0000	0.0000;
	3028	2	0	0	0	0	3	1.0400037	-34.034269	18	27	1.1	0.9	-726.0500	2398.8100	0.0000	0.0000;
	3029	1	4.87	1.38	0	0	3	1.0300528	-53.517743	115	28	1.1	0.9	47.7900	0.3600	0.0000	0.0000;
	3030	1	129.72	36.75	0	80	3	1.0178371	-39.89665	115	27	1.1	0.9	326.7200	-108.0200	0.0000	0.0000;
	3031	1	14.73	4.17	0	0	3	1.0005941	-26.115261	115	27	1.1	0.9	-579.0800	82.9500	0.0000	0.0000;
	3032	1	72.86	20.64	0	0	3	1.0022897	-26.98529	115	27	1.1	0.9	-959.5200	165.5000	0.0000	0.0000;
	3033	1	0	0	0	0	3	1.0089061	-14.969161	115	27	1.1	0.9	-809.5000	10.4900	0.0000	0.0000;
	3034	2	0	0	0	0	3	1.0300036	-5.702912	22	27	1.1	0.9	-806.7900	0.0000	0.0000	0.0000;
	3035	1	3.47	0.98	0	0	3	1.0021183	-44.438843	115	28	1.1	0.9	-96.9500	75.1700	0.0000	0.0000;
	3036	1	5.8	1.64	0	0	3	0.998823	-41.632464	115	28	1.1	0.9	-204.0100	116.1700	0.0000	0.0000;
	3037	1	0	0	0	0	3	1.0274371	-25.406821	230	27	1.1	0.9	4.6200	-6.5000	0.0000	0.0000;
	3038	1	0	0	0	0	3	1.0075834	-20.036372	115	27	1.1	0.9	-111.3100	-91.9200	0.0000	0.0000;
	3039	2	0	0	0	0	3	1.0400037	-22.829877	13.8	27	1.1	0.9	5.2200	-6.3600	0.0000	0.0000;
	3040	1	14.61	4.14	0	0	3	0.997184	-34.254583	115	27	1.1	0.9	51.9900	-29.6900	0.0000	0.0000;
	3041	1	0	0	0	0	3	1.019886	-29.135657	230	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3042	1	8.75	2.48	0	0	3	1.006916	-18.790587	115	27	1.1	0.9	-170.9300	-1.3900	0.0000	0.0000;
	3043	2	0	0	0	0	3	1.019886	-29.135657	13.8	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3044	2	0	0	0	0	3	1.019886	-29.135657	13.8	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3045	2	0	0	0	0	3	1.019886	-29.135657	13.8	27	1.1	0.9	44.2900	-9.7400	0.0000	0.0000;
	3046	1	0	0	0	200	3	1.016328	-34.54236	230	27	1.1	0.9	61.9700	-20.0900	0.0000	0.0000;
	3047	1	0	0	0	116.24	3	1.0300036	-20.522627	115	27	1.1	0.9	-397.2000	0.0000	0.0000	0.0000;
	3048	2	0	0	0	0	3	1.0213904	-41.391566	500	27	1.1	0.9	39.1800	-12.0100	0.0000	0.0000;
	3049	1	10.58	3	0	0	3	1.0065595	-29.893009	115	27	1.1	0.9	-555.4700	97.8800	0.0000	0.0000;
	3050	1	0	0	0	65	3	1.0239623	-33.926777	230	28	1.1	0.9	-89.2800	-10.8400	0.0000	0.0000;
	3051	1	145.29	41.17	0	20	3	1.0059952	-35.795965	115	28	1.1	0.9	-129.8800	-5.1000	0.0000	0.0000;
	3052	1	8.08	2.29	0	0	3	1.0062201	-58.530069	115	28	1.1	0.9	31.0700	2.5300	0.0000	0.0000;
	3053	1	0	0	0	0	3	1.0300228	-27.083304	230	27	1.1	0.9	142.0400	-25.7800	0.0000	0.0000;
	3054	1	0	0	0	0	3	1.0093892	-26.590852	115	27	1.1	0.9	-339.4300	-6.1800	0.0000	0.0000;
	3055	2	0	0	0	0	3	1.0400037	-24.199083	13.8	27	1.1	0.9	143.9200	0.0000	0.0000	0.0000;
	3056	2	0	0	0	0	3	1.0400037	-21.619502	13.8	27	1.1	0.9	144.5100	0.0000	0.0000	0.0000;
	3057	2	0	0	0	0	3	1.0400037	-21.784101	13.8	27	1.1	0.9	144.4600	0.0000	0.0000	0.0000;
	3058	1	0	0	0	0	3	1.0320922	-23.902769	230	27	1.1	0.9	48.2500	-9.4600	0.0000	0.0000;
	3059	1	0	0	0	0	3	1.0124383	-17.291643	115	27	1.1	0.9	-66.1800	-9.6500	0.0000	0.0000;
	3060	2	0	0	0	0	3	1.0400037	-16.336142	18	27	1.1	0.9	49.4800	0.0000	0.0000	0.0000;
	3061	2	0	0	0	0	3	1.0400037	-18.507171	18	27	1.1	0.9	49.1700	0.0000	0.0000	0.0000;
	3062	2	0	0	0	0	3	1.0400037	-21.186464	18	27	1.1	0.9	48.8500	0.0000	0.0000	0.0000;
	3063	2	0	0	0	0	3	1.0400037	-20.03345	18	27	1.1	0.9	48.9900	0.0000	0.0000	0.0000;
	3064	1	0	0	0	0	3	1.0215851	-18.440898	115	27	1.1	0.9	-441.4000	5.3900	0.0000	0.0000;
	3065	2	0	0	0	0	3	1.0003333	-12.344168	18	27	1.1	0.9	-437.6300	0.0000	0.0000	0.0000;
	3066	1	22.03	6.24	0	0	3	1.0078407	-42.671335	115	28	1.1	0.9	-85.4000	67.1100	0.0000	0.0000;
	3067	1	0	0	0	0	3	1.0281769	-19.73257	115	27	1.1	0.9	-782.5300	55.0000	0.0000	0.0000;
	3068	2	0	0	0	0	3	1.0400037	-16.839464	20	27	1.1	0.9	-785.4300	0.0000	0.0000	0.0000;
	3069	1	3.81	1.08	0	0	3	0.9997036	-29.444608	115	27	1.1	0.9	-685.8600	165.6600	0.0000	0.0000;
	3070	1	0	0	0	0	3	1.0198813	-21.025657	115	27	1.1	0.9	-799.4800	89.3700	0.0000	0.0000;
	3071	2	0	0	0	0	3	1.0054475	-16.450545	24	27	1.1	0.9	-805.8400	691.4200	0.0000	0.0000;
	3072	1	5.98	1.7	0	0	3	1.011792	-38.528257	115	27	1.1	0.9	181.7400	-57.1200	0.0000	0.0000;
	3073	1	0	0	0	0	3	1.0040665	-54.220886	115	28	1.1	0.9	12.6200	0.6400	0.0000	0.0000;
	3074	2	0	0	0	0	3	1.000003	-51.701704	13.8	28	1.1	0.9	12.5700	0.0000	0.0000	0.0000;
	3075	1	12.18	3.45	0	0	3	1.0030425	-40.097706	115	28	1.1	0.9	-178.5200	76.9200	0.0000	0.0000;
	3076	1	10.79	3.06	0	0	3	1.0012835	-55.675889	115	28	1.1	0.9	15.6100	1.1400	0.0000	0.0000;
	3077	1	68.66	19.45	0	0	3	1.0031436	-27.925895	115	27	1.1	0.9	-880.5000	169.7900	0.0000	0.0000;
	3078	1	0	0	0	0	3	1.022309	-25.744695	230	27	1.1	0.9	4.7500	-4.1300	0.0000	0.0000;
	3079	1	0	0	0	0	3	1.0185289	-23.972232	161	27	1.1	0.9	-85.4000	-5.4900	0.0000	0.0000;
	3080	1	0	0	0	0	3	1.0083586	-21.099777	115	27	1.1	0.9	-104.3300	-69.5800	0.0000	0.0000;
	3081	2	0	0	0	0	3	1.0400037	-19.665476	20	27	1.1	0.9	5.3500	0.0000	0.0000	0.0000;
	3082	1	0	0	0	0	3	1.0209748	-27.929473	230	27	1.1	0.9	287.3000	-82.0500	0.0000	0.0000;
	3083	1	0	0	0	0	3	1.0143155	-24.125986	115	27	1.1	0.9	-1601.1300	252.4600	0.0000	0.0000;
	3084	2	0	0	0	0	3	1.0000036	-18.089098	13.8	27	1.1	0.9	301.2900	0.0000	0.0000	0.0000;
	3085	1	0	0	0	0	3	1.0070584	-18.37142	115	27	1.1	0.9	-134.6000	-121.2200	0.0000	0.0000;
	3086	2	0	0	0	0	3	1.0000036	-11.441498	13.2	27	1.1	0.9	-114.7300	0.0000	0.0000	0.0000;
	3087	2	0	0	0	0	3	1.0070584	-18.37142	13.2	27	1.1	0.9	-134.6000	-121.2200	0.0000	0.0000;
	3088	1	0	0	0	126.23	3	1.0300036	-33.117967	230	27	1.1	0.9	73.3900	0.0000	0.0000	0.0000;
	3089	1	0	0	0	0	3	1.0268531	-35.746317	161	27	1.1	0.9	58.8600	-3.3500	0.0000	0.0000;
	3090	1	0	0	0	0	3	1.0238383	-36.395897	161	27	1.1	0.9	48.7100	-3.2100	0.0000	0.0000;
	3091	1	0	0	0	65.8	3	1.0200036	-37.278793	115	27	1.1	0.9	35.0700	0.0000	0.0000	0.0000;
	3092	2	0	0	0	0	3	1.0400037	-26.329556	13.8	27	1.1	0.9	73.1100	0.0000	0.0000	0.0000;
	3093	1	5.05	1.43	0	0	3	1.0040589	-57.888866	115	28	1.1	0.9	24.5700	2.0700	0.0000	0.0000;
	3094	1	0	0	0	0	3	1.0161091	-23.162404	115	27	1.1	0.9	-1040.0500	120.6800	0.0000	0.0000;
	3095	2	0	0	0	0	3	1.0400037	-15.237821	18	27	1.1	0.9	-1053.1300	0.0000	0.0000	0.0000;
	3096	1	0	0	0	0	3	1.0246537	-21.372695	230	27	1.1	0.9	-3.0100	1.0100	0.0000	0.0000;
	3097	1	0	0	0	0	3	1.0203686	-19.532663	115	27	1.1	0.9	-3.8300	0.7500	0.0000	0.0000;
	3098	2	0	0	0	0	3	1.0400037	-12.726961	13.8	27	1.1	0.9	-3.1100	0.0000	0.0000	0.0000;
	3099	1	12.08	3.42	0	0	3	1.0008904	-28.713999	115	27	1.1	0.9	-897.0000	189.1700	0.0000	0.0000;
	3100	1	8.53	2.42	0	0	3	1.0015027	-34.804097	115	27	1.1	0.9	-421.7700	244.2600	0.0000	0.0000;
	3101	1	9.43	2.67	0	0	3	1.0063068	-47.843067	115	28	1.1	0.9	-47.3500	37.6600	0.0000	0.0000;
	3102	1	75.26	21.32	0	0	3	1.0115922	-37.425201	115	27	1.1	0.9	-710.7200	466.5100	0.0000	0.0000;
	3103	1	39.32	11.14	0	0	3	1.0100614	-20.600702	115	27	1.1	0.9	-937.1200	67.7600	0.0000	0.0000;
	3104	1	0	0	0	0	3	1.0133944	-47.433932	115	28	1.1	0.9	9.0700	35.4100	0.0000	0.0000;
	3105	2	0	0	0	0	3	1.0112245	-41.865359	13.2	28	1.1	0.9	3.4100	121.1000	0.0000	0.0000;
	3106	2	0	0	0	0	3	1.0044975	-40.836869	13.2	28	1.1	0.9	0.0000	0.0000	0.0000	0.0000;
	3107	1	14.87	4.21	0	0	3	1.0013283	-58.650118	115	28	1.1	0.9	39.2700	4.1900	0.0000	0.0000;
	3108	1	23.52	6.66	0	0	3	1.0089963	-56.700862	115	28	1.1	0.9	77.4700	10.8800	0.0000	0.0000;
	3109	1	0	0	0	0	3	1.0203797	-18.151959	115	27	1.1	0.9	-4.4000	0.5800	0.0000	0.0000;
	3110	2	0	0	0	0	3	1.0400037	-10.659421	13.8	27	1.1	0.9	-4.4200	0.0000	0.0000	0.0000;
	3111	1	0	0	0	0	3	1.0114072	-16.448913	115	27	1.1	0.9	-116.5200	-1.5900	0.0000	0.0000;
	3112	2	0	0	0	0	3	1.0000036	-8.3008	18	27	1.1	0.9	-114.6000	0.0000	0.0000	0.0000;
	3113	2	0	0	0	0	3	1.0000036	-8.29996	18	27	1.1	0.9	-115.0500	0.0000	0.0000	0.0000;
	3114	1	98.31	27.85	0	0	3	1.0156624	-34.341154	115	27	1.1	0.9	-336.6100	-55.0300	0.0000	0.0000;
	3115	1	9.58	2.71	0	0	3	1.0067461	-21.839161	115	27	1.1	0.9	-223.3300	4.2000	0.0000	0.0000;
	3116	1	0	0	0	0	3	1.0059651	-15.208162	115	27	1.1	0.9	-791.1100	2.2700	0.0000	0.0000;
	3117	2	0	0	0	0	3	1.0000036	-12.155248	13.8	27	1.1	0.9	-789.3300	0.0000	0.0000	0.0000;
	3118	2	0	0	0	0	3	1.0000036	-11.18528	13.8	27	1.1	0.9	-786.2900	0.0000	0.0000	0.0000;
	3119	1	0	0	0	0	3	1.029188	-51.756173	115	28	1.1	0.9	3.1700	2.5300	0.0000	0.0000;
	3120	2	0	0	0	0	3	1.0295699	-50.297495	13.8	28	1.1	0.9	3.0500	2.5400	0.0000	0.0000;
	3121	1	0	0	0	0	3	1.0177993	-16.382134	115	27	1.1	0.9	-1173.7200	23.2800	0.0000	0.0000;
	3122	2	0	0	0	0	3	1.0000036	-7.533117	18	27	1.1	0.9	-1158.9000	0.0000	0.0000	0.0000;
	3123	1	66.07	18.72	0	0	3	0.997916	-56.74592	115	28	1.1	0.9	12.8900	0.5100	0.0000	0.0000;
	3124	1	64.54	18.29	0	45	3	1.0295971	-59.613951	115	28	1.1	0.9	264.5300	0.0000	0.0000	0.0000;
	3125	1	91.26	25.86	0	0	3	1.0041577	-37.458057	115	27	1.1	0.9	-83.7500	90.4700	0.0000	0.0000;
	3126	1	9.96	2.82	0	40.32	3	1.0300031	-57.200074	115	28	1.1	0.9	13.0700	0.0000	0.0000	0.0000;
	3127	2	0	0	0	0	3	1.0188631	-16.424808	115	27	1.1	0.9	-1516.5400	2114.7500	0.0000	0.0000;
	3128	1	2.82	0.8	0	0	3	1.0103131	-18.007911	115	27	1.1	0.9	-176.8100	-135.1800	0.0000	0.0000;
	3129	2	0	0	0	0	3	1.027401	-16.881264	115	27	1.1	0.9	-1142.7500	1404.6500	0.0000	0.0000;
	3130	1	92.15	26.11	0	0	3	1.009018	-19.09004	115	27	1.1	0.9	-65.6600	-14.8500	0.0000	0.0000;
	3131	2	0	0	0	0	3	1.0200036	-22.040636	115	27	1.1	0.9	-869.8900	106.7700	0.0000	0.0000;
	3132	1	9.56	2.71	0	0	3	0.9984354	-40.096984	115	28	1.1	0.9	-254.2100	115.3700	0.0000	0.0000;
	3133	2	0	0	0	0	3	1.0209991	-22.013917	230	27	1.1	0.9	-7.2300	1.2400	0.0000	0.0000;
	3134	1	0	0	0	0	3	1.0200994	-22.787086	161	27	1.1	0.9	-125.2300	22.5000	0.0000	0.0000;
	3135	1	0	0	0	0	3	1.0103196	-19.243816	161	27	1.1	0.9	-448.6500	72.0600	0.0000	0.0000;
	3136	1	46.96	13.3	0	0	3	1.0030814	-15.564022	115	27	1.1	0.9	-788.8300	7.1500	0.0000	0.0000;
	3137	2	0	0	0	0	3	1.0201134	-23.501811	115	27	1.1	0.9	-1284.2100	203.5500	0.0000	0.0000;
	3138	1	10.95	3.1	0	0	3	1.0187513	-38.894081	115	28	1.1	0.9	-106.1500	38.1700	0.0000	0.0000;
	3139	1	14.92	4.23	0	0	3	0.9936561	-29.514288	115	27	1.1	0.9	-74.9500	-26.8800	0.0000	0.0000;
	3140	1	0.22	0.06	0	0	3	0.9969644	-29.934823	115	27	1.1	0.9	-617.2300	144.2800	0.0000	0.0000;
	3141	2	0	0	0	0	3	1.0197368	-17.756149	115	27	1.1	0.9	-636.9800	8.4400	0.0000	0.0000;
	3142	1	7.07	2	0	30	3	1.0267909	-40.07254	115	27	1.1	0.9	19.6300	38.1400	0.0000	0.0000;
	3143	1	5.75	1.63	0	17	3	1.0061812	-38.636912	115	28	1.1	0.9	-343.9400	152.3500	0.0000	0.0000;
	3144	1	5.56	1.57	0	0	3	1.0008154	-39.550265	115	28	1.1	0.9	-297.5100	134.7100	0.0000	0.0000;
	3145	1	2.94	0.83	0	0	3	1.009482	-23.653599	115	27	1.1	0.9	-1010.1900	147.3500	0.0000	0.0000;
	3146	1	12.04	3.41	0	15	3	1.0263909	-35.48043	115	28	1.1	0.9	-188.3700	41.0900	0.0000	0.0000;
	3147	1	34.76	9.85	0	33.86	3	1.0300034	-55.806237	115	28	1.1	0.9	58.0600	0.0000	0.0000	0.0000;
	4002	1	1.01	0.29	0	0	4	1.0201246	-52.824441	115	20	1.1	0.9	7.0800	1.8700	0.0000	0.0000;
	4003	1	127.29	36.07	0	0	4	1.0055761	-71.993902	115	19	1.1	0.9	1762.8800	217.8100	0.0000	0.0000;
	4004	1	0	0	0	0	4	1.0239652	-55.865093	230	20	1.1	0.9	16.1100	11.0500	0.0000	0.0000;
	4005	1	164.14	46.51	0	70	4	1.0221997	-60.027932	115	20	1.1	0.9	14.7100	8.7900	0.0000	0.0000;
	4006	1	2.75	0.78	0	0	4	1.0280051	-55.394212	115	20	1.1	0.9	162.1200	58.7400	0.0000	0.0000;
	4007	1	183.66	52.04	0	0	4	1.0090042	-72.59152	115	19	1.1	0.9	2018.7200	13.7300	0.0000	0.0000;
	4008	1	32.49	9.21	0	0	4	0.996096	-54.697551	115	20	1.1	0.9	54.3800	14.7200	0.0000	0.0000;
	4009	1	0	0	0	0	4	1.0253681	-46.442948	115	21	1.1	0.9	1.4800	39.1000	0.0000	0.0000;
	4010	2	0	0	0	0	4	1.0300032	-43.602345	20	21	1.1	0.9	-2006.0700	0.0000	0.0000	0.0000;
	4011	1	16.05	4.55	0	0	4	1.0203187	-57.344565	115	19	1.1	0.9	334.7600	106.7900	0.0000	0.0000;
	4012	1	13.74	3.89	0	50	4	1.0212456	-68.912893	115	19	1.1	0.9	1693.7100	-38.9200	0.0000	0.0000;
	4013	1	92.35	26.17	0	0	4	1.0099492	-71.112944	115	19	1.1	0.9	2095.8100	54.0200	0.0000	0.0000;
	4014	1	0	0	0	0	4	1.0260846	-52.827203	230	20	1.1	0.9	-8.0700	6.7400	0.0000	0.0000;
	4015	1	159.81	45.28	0	67.88	4	1.0300032	-54.297186	115	20	1.1	0.9	-7.2700	0.0000	0.0000	0.0000;
	4016	1	6.25	1.77	0	0	4	1.0101817	-50.062792	115	20	1.1	0.9	45.8400	10.9900	0.0000	0.0000;
	4017	1	89.56	25.38	0	0	4	1.0097723	-48.318836	115	21	1.1	0.9	619.0600	69.7200	0.0000	0.0000;
	4018	1	7.14	2.02	0	0	4	1.0024055	-47.146006	115	21	1.1	0.9	407.1900	76.7900	0.0000	0.0000;
	4019	1	135.83	38.48	0	0	4	0.9901916	-67.149546	115	19	1.1	0.9	1374.8500	-10.9900	0.0000	0.0000;
	4020	1	117.81	33.38	0	0	4	0.9846321	-50.182554	115	21	1.1	0.9	1284.6400	89.1800	0.0000	0.0000;
	4021	1	31.97	9.06	0	0	4	0.9976659	-66.441457	115	19	1.1	0.9	2704.5100	-34.9900	0.0000	0.0000;
	4022	1	5.56	1.58	0	0	4	1.0105752	-59.503489	115	20	1.1	0.9	11.3200	6.9400	0.0000	0.0000;
	4023	1	5.06	1.43	0	0	4	1.0104086	-52.177927	115	20	1.1	0.9	53.5900	14.5700	0.0000	0.0000;
	4024	1	0	0	0	0	4	1.0212305	-42.175459	230	20	1.1	0.9	21.3500	-0.1500	0.0000	0.0000;
	4025	1	0	0	0	0	4	1.0189448	-46.047524	115	20	1.1	0.9	32.3400	5.8100	0.0000	0.0000;
	4026	2	0	0	0	0	4	1.030003	-34.758475	13.8	20	1.1	0.9	21.2900	0.0000	0.0000	0.0000;
	4027	1	65.12	18.45	0	0	4	1.0217313	-72.61364	115	19	1.1	0.9	1966.6300	0.7000	0.0000	0.0000;
	4028	1	0	0	0	0	4	1.0154938	-33.732969	230	21	1.1	0.9	60.4100	1.7800	0.0000	0.0000;
	4029	1	0	0	0	0	4	1.0156665	-35.698044	115	21	1.1	0.9	65.5700	4.7400	0.0000	0.0000;
	4030	2	0	0	0	0	4	1.0100027	-30.339803	13.8	21	1.1	0.9	18.9700	0.0000	0.0000	0.0000;
	4031	1	2.75	0.78	0	0	4	1.0231404	-57.593552	115	20	1.1	0.9	904.1300	143.3300	0.0000	0.0000;
	4032	1	91.39	25.89	0	0	4	0.9869365	-54.922467	115	21	1.1	0.9	1794.3600	414.6300	0.0000	0.0000;
	4033	1	126.25	35.77	0	0	4	1.0086369	-58.635731	115	20	1.1	0.9	993.0500	145.1400	0.0000	0.0000;
	4034	1	37.64	10.66	0	0	4	1.0079148	-71.086312	115	19	1.1	0.9	1789.1600	35.5400	0.0000	0.0000;
	4035	1	79.16	22.43	0	0	4	0.9865021	-48.631564	115	21	1.1	0.9	822.9200	148.3900	0.0000	0.0000;
	4036	1	35.07	9.94	0	0	4	1.0011393	-55.374249	115	20	1.1	0.9	1.8400	1.8800	0.0000	0.0000;
	4037	1	28.72	8.14	0	65	4	1.0113138	-49.050917	115	21	1.1	0.9	536.2800	65.8800	0.0000	0.0000;
	4038	1	83.3	23.6	0	0	4	0.9957176	-48.420159	115	21	1.1	0.9	670.7500	32.4900	0.0000	0.0000;
	4039	1	0	0	0	0	4	1.0191654	-60.939941	230	19	1.1	0.9	97.0400	126.3500	0.0000	0.0000;
	4040	1	225.66	63.94	0	379.68	4	1.0300032	-64.510329	115	19	1.1	0.9	726.5500	0.0000	0.0000	0.0000;
	4041	1	0	0	0	0	4	1.012531	-65.439055	230	19	1.1	0.9	107.3400	286.2600	0.0000	0.0000;
	4042	1	215.18	60.97	0	0	4	1.0190781	-70.586832	115	19	1.1	0.9	189.8400	449.7700	0.0000	0.0000;
	4043	1	2.47	0.7	0	0	4	1.0145059	-57.753163	115	19	1.1	0.9	796.8800	79.8600	0.0000	0.0000;
	4044	1	0	0	0	0	4	1.0157358	-56.471252	115	19	1.1	0.9	5.2900	32.7100	0.0000	0.0000;
	4045	2	0	0	0	0	4	1.0200031	-48.109683	13.8	19	1.1	0.9	1.2600	0.0000	0.0000	0.0000;
	4046	2	0	0	0	0	4	1.0200031	-52.601456	13.8	19	1.1	0.9	2.3000	0.0000	0.0000	0.0000;
	4047	2	0	0	0	0	4	1.0200031	-55.089813	13.8	19	1.1	0.9	0.0100	0.0000	0.0000	0.0000;
	4048	1	13.1	3.71	0	0	4	1.0079987	-65.982704	115	19	1.1	0.9	1138.3500	32.3900	0.0000	0.0000;
	4049	1	0	0	0	0	4	1.0076134	-60.202873	115	19	1.1	0.9	1197.3900	-68.1300	0.0000	0.0000;
	4050	2	0	0	0	0	4	1.0000032	-56.781006	13.8	19	1.1	0.9	-802.9600	0.0000	0.0000	0.0000;
	4051	1	89.39	25.33	0	0	4	0.9875562	-54.347062	115	21	1.1	0.9	1009.9400	48.5500	0.0000	0.0000;
	4052	2	0	0	0	0	4	1.0237877	-50.178894	18	21	1.1	0.9	999.3100	44.1000	0.0000	0.0000;
	4053	1	0.11	0.03	0	0	4	1.0159207	-50.354306	115	19	1.1	0.9	-94.0000	18.0600	0.0000	0.0000;
	4054	1	5.6	1.59	0	0	4	1.003428	-48.852286	115	21	1.1	0.9	599.8700	52.4400	0.0000	0.0000;
	4055	1	17.78	5.04	0	0	4	0.9895083	-47.472649	115	21	1.1	0.9	403.8000	157.8200	0.0000	0.0000;
	4056	1	0	0	0	0	4	1.020351	-38.889493	230	21	1.1	0.9	18.4200	8.9400	0.0000	0.0000;
	4057	1	0	0	0	0	4	1.0019285	-44.35785	115	21	1.1	0.9	384.0400	144.2500	0.0000	0.0000;
	4058	2	0	0	0	0	4	1.0300032	-35.733329	13.8	21	1.1	0.9	17.4600	0.0000	0.0000	0.0000;
	4059	2	0	0	0	0	4	1.0300032	-36.646435	13.8	21	1.1	0.9	17.4000	0.0000	0.0000	0.0000;
	4060	2	0	0	0	0	4	1.0300032	-33.188677	13.8	21	1.1	0.9	17.5200	0.0000	0.0000	0.0000;
	4061	2	0	0	0	0	4	1.0300032	-34.237936	13.8	21	1.1	0.9	17.7400	0.0000	0.0000	0.0000;
	4062	2	0	0	0	0	4	1.0300032	-32.173664	13.8	21	1.1	0.9	18.2200	0.0000	0.0000	0.0000;
	4063	2	0	0	0	0	4	1.0300032	-34.921937	13.8	21	1.1	0.9	17.7000	0.0000	0.0000	0.0000;
	4064	1	8.82	2.5	0	0	4	0.9944281	-47.849079	115	21	1.1	0.9	582.7600	117.9600	0.0000	0.0000;
	4065	2	0	0	0	0	4	1.0200031	-42.842628	18	21	1.1	0.9	561.9800	0.0000	0.0000	0.0000;
	4066	1	191.53	54.27	0	145.13	4	1.0212963	-73.153171	115	19	1.1	0.9	1978.6100	308.8300	0.0000	0.0000;
	4067	1	159.46	45.18	0	0	4	0.9918237	-64.286846	115	19	1.1	0.9	1281.0000	-28.9100	0.0000	0.0000;
	4068	1	27.99	7.93	0	0	4	1.0104652	-72.56388	115	19	1.1	0.9	1659.0500	184.1200	0.0000	0.0000;
	4069	1	4.24	1.2	0	0	4	0.9951713	-47.714044	115	21	1.1	0.9	368.8200	106.6200	0.0000	0.0000;
	4070	1	0	0	0	0	4	1.0137137	-51.196412	230	19	1.1	0.9	42.8600	17.2500	0.0000	0.0000;
	4071	1	281.45	79.75	0	0	4	0.996438	-55.671297	115	19	1.1	0.9	183.4200	63.6000	0.0000	0.0000;
	4072	1	51.71	14.65	0	0	4	0.9960976	-47.405269	115	21	1.1	0.9	54.3400	13.6100	0.0000	0.0000;
	4073	1	0	0	0	0	4	1.0188507	-61.129521	230	19	1.1	0.9	48.5000	139.1900	0.0000	0.0000;
	4074	1	0	0	0	0	4	1.0274918	-63.647615	115	19	1.1	0.9	875.8400	-43.9200	0.0000	0.0000;
	4075	2	0	0	0	0	4	1.0188507	-61.129521	24	19	1.1	0.9	48.5000	139.1900	0.0000	0.0000;
	4076	2	0	0	0	0	4	1.0300032	-55.384473	24	19	1.1	0.9	30.7200	0.0000	0.0000	0.0000;
	4077	2	0	0	0	0	4	1.0300032	-57.527564	24	19	1.1	0.9	29.5100	0.0000	0.0000	0.0000;
	4078	1	84.07	23.82	0	0	4	0.98683	-47.923684	115	21	1.1	0.9	247.7800	98.7800	0.0000	0.0000;
	4079	1	171.21	48.51	0	0	4	1.0172412	-67.518738	115	19	1.1	0.9	619.1700	3.6400	0.0000	0.0000;
	4080	1	0	0	0	0	4	1.0295117	-44.001911	230	21	1.1	0.9	18.5700	0.9600	0.0000	0.0000;
	4081	1	0	0	0	0	4	1.0148455	-47.454833	115	21	1.1	0.9	636.5200	81.6000	0.0000	0.0000;
	4082	2	0	0	0	0	4	1.0400032	-37.443315	13.8	21	1.1	0.9	18.4600	0.0000	0.0000	0.0000;
	4083	2	0	0	0	0	4	1.0400032	-37.962294	13.8	21	1.1	0.9	18.3800	0.0000	0.0000	0.0000;
	4084	2	0	0	0	0	4	1.0400032	-40.713071	13.8	21	1.1	0.9	18.4800	0.0000	0.0000	0.0000;
	4085	2	0	0	0	0	4	1.0400032	-42.058645	13.8	21	1.1	0.9	18.7600	0.0000	0.0000	0.0000;
	4086	1	19.87	5.63	0	102.93	4	1.0250677	-60.899824	115	19	1.1	0.9	1083.2500	0.0000	0.0000	0.0000;
	4087	1	2.08	0.59	0	120	4	1.0164653	-48.993802	115	21	1.1	0.9	362.1800	16.1900	0.0000	0.0000;
	4088	1	212.52	60.21	0	282.76	4	1.0300032	-72.29687	115	19	1.1	0.9	1940.0500	0.0000	0.0000	0.0000;
	4089	1	8.6	2.44	0	0	4	1.0052288	-64.23767	115	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4090	2	0	0	0	0	4	1.0052288	-64.23767	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4091	2	0	0	0	0	4	1.0100032	-61.592776	13.8	19	1.1	0.9	1954.7500	0.0000	0.0000	0.0000;
	4092	2	0	0	0	0	4	1.0052288	-64.23767	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4093	2	0	0	0	0	4	1.0100032	-60.416578	13.8	19	1.1	0.9	1947.8800	0.0000	0.0000	0.0000;
	4094	2	0	0	0	0	4	1.0100032	-62.79195	13.8	19	1.1	0.9	1954.7500	0.0000	0.0000	0.0000;
	4095	2	0	0	0	0	4	1.0100032	-61.304479	13.8	19	1.1	0.9	1952.2400	0.0000	0.0000	0.0000;
	4096	2	0	0	0	0	4	1.0052288	-64.23767	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4097	2	0	0	0	0	4	1.0100032	-60.912578	13.8	19	1.1	0.9	1951.2900	0.0000	0.0000	0.0000;
	4098	2	0	0	0	0	4	1.0052288	-64.23767	13.8	19	1.1	0.9	1953.4300	-76.1500	0.0000	0.0000;
	4099	1	15.17	4.3	0	0	4	0.9944009	-49.849068	115	21	1.1	0.9	599.8200	72.0100	0.0000	0.0000;
	4100	1	50.6	14.34	0	0	4	0.9938044	-47.303372	115	21	1.1	0.9	-107.4900	-8.5200	0.0000	0.0000;
	4101	1	128.14	36.31	0	0	4	1.0065813	-58.493042	115	20	1.1	0.9	988.9400	140.1200	0.0000	0.0000;
	4102	1	24.17	6.85	0	0	4	1.0056631	-58.480352	115	19	1.1	0.9	-68.1700	82.4000	0.0000	0.0000;
	4103	1	189.88	53.8	0	120	4	1.0146255	-73.625651	115	19	1.1	0.9	2048.2200	194.1600	0.0000	0.0000;
	4104	1	0	0	0	0	4	0.998728	-46.382596	115	21	1.1	0.9	518.2700	154.7000	0.0000	0.0000;
	4105	2	0	0	0	0	4	1.0100031	-43.005428	18	21	1.1	0.9	-1505.1700	0.0000	0.0000	0.0000;
	4106	1	37.55	10.64	0	0	4	0.9988978	-57.812391	115	19	1.1	0.9	457.5900	65.3500	0.0000	0.0000;
	4107	1	118.36	33.54	0	0	4	1.0166498	-72.082564	115	19	1.1	0.9	2005.9600	336.4300	0.0000	0.0000;
	4108	1	28.34	8.03	0	0	4	0.9990433	-44.916841	115	21	1.1	0.9	396.6100	144.2800	0.0000	0.0000;
	4109	1	110.86	31.41	0	0	4	0.9836103	-49.639064	115	21	1.1	0.9	1838.4200	609.7300	0.0000	0.0000;
	4110	1	57.35	16.25	0	0	4	1.0074874	-62.684567	115	19	1.1	0.9	1287.6400	-116.4800	0.0000	0.0000;
	4111	1	104.08	29.49	0	0	4	0.9895912	-66.847222	115	19	1.1	0.9	2167.2900	-34.1200	0.0000	0.0000;
	4112	1	5.59	1.58	0	0	4	1.0202471	-54.338401	115	21	1.1	0.9	459.8300	80.3200	0.0000	0.0000;
	4113	1	0	0	0	0	4	1.0262252	-55.357624	230	20	1.1	0.9	30.0200	13.2000	0.0000	0.0000;
	4114	1	0	0	0	0	4	1.0172849	-57.524211	115	20	1.1	0.9	10.6200	7.3200	0.0000	0.0000;
	4115	2	0	0	0	0	4	1.0400032	-51.556381	13.8	20	1.1	0.9	29.4600	0.0000	0.0000	0.0000;
	4116	2	0	0	0	0	4	1.0400032	-51.599297	13.8	20	1.1	0.9	29.3200	0.0000	0.0000	0.0000;
	4117	1	18.89	5.35	0	0	4	1.015549	-47.775485	115	20	1.1	0.9	37.9600	7.4000	0.0000	0.0000;
	4118	1	13.88	3.93	0	0	4	0.9871672	-56.073413	115	21	1.1	0.9	714.8300	-10.6800	0.0000	0.0000;
	4119	1	55.57	15.75	0	0	4	1.0116104	-57.719682	115	19	1.1	0.9	769.8100	49.6400	0.0000	0.0000;
	4120	1	46.52	13.18	0	0	4	0.9903374	-47.615651	115	21	1.1	0.9	-5.3000	18.4700	0.0000	0.0000;
	4121	1	4.11	1.16	0	50	4	1.0160068	-68.312399	115	19	1.1	0.9	1508.7700	-53.4500	0.0000	0.0000;
	4122	1	146.11	41.4	0	150	4	1.0163884	-71.319742	115	19	1.1	0.9	2157.7900	-3.7500	0.0000	0.0000;
	4123	1	90.5	25.64	0	0	4	0.9903032	-49.752811	115	21	1.1	0.9	875.0600	108.2000	0.0000	0.0000;
	4124	1	24.38	6.91	0	0	4	1.0039254	-62.118488	115	19	1.1	0.9	860.1200	242.4200	0.0000	0.0000;
	4125	1	4.5	1.28	0	0	4	0.9964445	-46.004864	115	21	1.1	0.9	792.4400	21.1700	0.0000	0.0000;
	4126	1	127.38	36.09	0	0	4	1.0053079	-56.091787	115	19	1.1	0.9	-36.1300	46.4300	0.0000	0.0000;
	4127	1	87.29	24.73	0	70	4	1.0034791	-57.810311	115	21	1.1	0.9	2513.7900	-1142.8400	0.0000	0.0000;
	4128	1	123.51	35	0	70	4	1.0071846	-69.101982	115	19	1.1	0.9	1292.2500	280.7200	0.0000	0.0000;
	4129	1	18.51	5.25	0	0	4	1.0326025	-55.994434	115	20	1.1	0.9	789.9900	175.8900	0.0000	0.0000;
	4130	1	9.48	2.69	0	23.99	4	1.0300031	-57.470476	115	20	1.1	0.9	796.6700	0.0000	0.0000	0.0000;
	4131	1	0	0	0	71.45	4	1.0300031	-50.351745	230	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4132	1	33.09	9.38	0	0	4	1.02802	-51.273759	115	20	1.1	0.9	-0.0200	0.4100	0.0000	0.0000;
	4133	2	0	0	0	0	4	1.0300031	-50.351745	20	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4134	2	0	0	0	0	4	1.0247289	-49.530541	20	20	1.1	0.9	-0.6300	-0.0000	0.0000	0.0000;
	4135	2	0	0	0	0	4	1.0251205	-49.568797	20	20	1.1	0.9	-0.6300	-0.0000	0.0000	0.0000;
	4136	2	0	0	0	0	4	1.0234422	-49.323519	20	20	1.1	0.9	-0.6300	-0.0000	0.0000	0.0000;
	4137	2	0	0	0	0	4	1.0300031	-50.351745	20	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4138	2	0	0	0	0	4	1.0300031	-50.351745	20	20	1.1	0.9	-0.6400	0.0000	0.0000	0.0000;
	4139	1	10.62	3.01	0	0	4	0.9867455	-54.47332	115	21	1.1	0.9	684.0000	-51.6400	0.0000	0.0000;
	4140	1	0	0	0	0	4	1.0326265	-48.454186	230	21	1.1	0.9	146.8000	18.4500	0.0000	0.0000;
	4141	1	0	0	0	86.25	4	1.0300032	-51.629569	115	21	1.1	0.9	339.3600	0.0000	0.0000	0.0000;
	4142	2	0	0	0	0	4	1.0400032	-46.363552	13.8	21	1.1	0.9	145.2600	18.0700	0.0000	0.0000;
	4143	1	14.36	4.07	0	0	4	1.011373	-53.856034	115	20	1.1	0.9	1.5600	1.5000	0.0000	0.0000;
	4144	1	16.36	4.63	0	0	4	0.988789	-55.771305	115	21	1.1	0.9	1656.1100	-448.5900	0.0000	0.0000;
	4145	1	49.86	14.13	0	0	4	0.9936232	-46.419774	115	21	1.1	0.9	420.1600	158.5200	0.0000	0.0000;
	4146	1	0	0	0	0	4	1.0272604	-55.544113	230	20	1.1	0.9	66.2800	36.4900	0.0000	0.0000;
	4147	1	193.64	54.87	0	100	4	1.0267965	-57.365027	115	20	1.1	0.9	961.9800	0.0000	0.0000	0.0000;
	4148	1	14.64	4.15	0	0	4	0.9956005	-57.623343	115	20	1.1	0.9	758.8000	52.7100	0.0000	0.0000;
	4149	1	61.36	17.38	0	0	4	0.9960202	-44.8084	115	21	1.1	0.9	264.3700	76.3600	0.0000	0.0000;
	4150	1	12.53	3.55	0	0	4	0.9900746	-48.290371	115	21	1.1	0.9	1510.4100	112.1500	0.0000	0.0000;
	4151	1	0	0	0	0	4	1.027008	-49.667792	230	21	1.1	0.9	81.2200	46.2100	0.0000	0.0000;
	4152	1	0	0	0	0	4	1.0218341	-48.239991	115	21	1.1	0.9	-36.7800	40.5600	0.0000	0.0000;
	4153	2	0	0	0	0	4	1.0370931	-47.845108	18	21	1.1	0.9	78.0700	45.4300	0.0000	0.0000;
	4154	1	26.32	7.46	0	0	4	1.005071	-67.383787	115	19	1.1	0.9	1279.4900	46.3700	0.0000	0.0000;
	4155	1	19.45	5.51	0	0	4	1.0099639	-65.315726	115	19	1.1	0.9	1079.3500	23.6600	0.0000	0.0000;
	4156	1	108.01	30.6	0	0	4	0.9931379	-49.239087	115	21	1.1	0.9	106.2600	-27.1500	0.0000	0.0000;
	4157	1	104.67	29.66	0	0	4	1.0137407	-69.785245	115	19	1.1	0.9	2262.6000	-31.9100	0.0000	0.0000;
	4158	1	0	0	0	0	4	1.0149143	-41.884549	230	21	1.1	0.9	18.8500	5.6500	0.0000	0.0000;
	4159	1	36.18	10.25	0	0	4	1.0001984	-46.0916	115	21	1.1	0.9	-39.2500	-2.8600	0.0000	0.0000;
	4160	2	0	0	0	0	4	1.0300032	-39.285445	13.8	21	1.1	0.9	18.6100	0.0000	0.0000	0.0000;
	4161	2	0	0	0	0	4	1.0300032	-39.042913	13.8	21	1.1	0.9	17.7200	0.0000	0.0000	0.0000;
	4162	2	0	0	0	0	4	1.0300032	-38.294242	13.8	21	1.1	0.9	17.7700	0.0000	0.0000	0.0000;
	4163	2	0	0	0	0	4	1.0149143	-41.884549	13.8	21	1.1	0.9	18.8500	5.6500	0.0000	0.0000;
	4164	1	2.03	0.57	0	0	4	1.0094579	-64.302434	115	19	1.1	0.9	1036.9800	33.4000	0.0000	0.0000;
	4165	1	0	0	0	0	4	1.024907	-46.233907	115	21	1.1	0.9	19.2500	1.8000	0.0000	0.0000;
	4166	2	0	0	0	0	4	1.0110274	-42.376769	13.8	21	1.1	0.9	-1984.3400	4412.7700	0.0000	0.0000;
	4167	1	5.31	1.5	0	0	4	0.9991489	-67.485598	115	19	1.1	0.9	2481.3700	-36.2600	0.0000	0.0000;
	4168	1	8.87	2.51	0	0	4	0.9987165	-46.401559	115	21	1.1	0.9	-44.0100	-2.6400	0.0000	0.0000;
	4169	1	27.68	7.84	0	0	4	0.9900028	-51.908732	115	21	1.1	0.9	637.6600	28.2200	0.0000	0.0000;
	4170	1	35.86	10.16	0	0	4	0.9898578	-46.659535	115	21	1.1	0.9	446.3300	137.8000	0.0000	0.0000;
	4171	1	167.63	47.5	0	100	4	1.0121991	-62.067607	115	19	1.1	0.9	1593.0500	-350.7700	0.0000	0.0000;
	4172	1	42.31	11.99	0	0	4	1.0100606	-50.626945	115	20	1.1	0.9	49.7900	6.5700	0.0000	0.0000;
	4173	1	12.05	3.42	0	0	4	1.00053	-40.401416	115	21	1.1	0.9	193.6900	58.9800	0.0000	0.0000;
	4174	1	19.16	5.43	0	85	4	1.0204937	-57.365461	115	20	1.1	0.9	96.3000	16.5900	0.0000	0.0000;
	4175	1	3.16	0.89	0	21.78	4	1.0300031	-55.920939	115	20	1.1	0.9	-120.8900	0.0000	0.0000	0.0000;
	4176	1	0	0	0	0	4	1.0390062	-52.484025	115	20	1.1	0.9	-1232.0500	19.6000	0.0000	0.0000;
	4177	2	0	0	0	0	4	1.0400032	-49.119304	13.8	20	1.1	0.9	-1227.2700	0.0000	0.0000	0.0000;
	4178	1	17.46	4.95	0	44.77	4	1.0248678	-46.567754	115	21	1.1	0.9	634.4700	0.0000	0.0000	0.0000;
	4179	1	19.92	5.64	0	0	4	1.015857	-58.106236	115	20	1.1	0.9	794.6100	127.7500	0.0000	0.0000;
	4180	1	10.76	3.05	0	0	4	0.9877546	-47.711955	115	21	1.1	0.9	490.5000	125.9600	0.0000	0.0000;
	4181	2	0	0	0	0	4	1.0233176	-39.095329	230	21	1.1	0.9	34.6400	12.7000	0.0000	0.0000;
	4182	1	22.68	6.43	0	0	4	1.0045507	-43.15253	115	21	1.1	0.9	176.5600	64.6600	0.0000	0.0000;
	4183	2	0	0	0	0	4	1.0190549	-49.568639	230	19	1.1	0.9	-15.5700	18.0100	0.0000	0.0000;
	4184	1	0	0	0	0	4	1.0067657	-57.284224	115	19	1.1	0.9	-319.7800	-39.0300	0.0000	0.0000;
	4185	1	37.84	10.72	0	20.63	4	1.0205876	-58.458507	115	19	1.1	0.9	497.8800	147.3000	0.0000	0.0000;
	4186	1	37.06	10.5	0	53.8	4	1.0029866	-68.836691	115	19	1.1	0.9	2147.1800	1.2300	0.0000	0.0000;
	4187	1	15.06	4.27	0	0	4	1.0011474	-58.682311	115	20	1.1	0.9	8.0700	5.2000	0.0000	0.0000;
	4188	1	2.97	0.84	0	0	4	1.0304114	-52.985417	115	20	1.1	0.9	-1.2100	3.3600	0.0000	0.0000;
	4189	1	29.89	8.47	0	0	4	0.9976437	-56.620352	115	20	1.1	0.9	3.9100	2.8600	0.0000	0.0000;
	4190	1	132.46	37.53	0	0	4	1.0115516	-58.27465	115	20	1.1	0.9	1.0500	6.4300	0.0000	0.0000;
	4191	1	46.43	13.16	0	0	4	1.0038487	-55.450924	115	19	1.1	0.9	-238.0100	-22.5400	0.0000	0.0000;
	4192	2	0	0	0	0	4	1.0200033	-50.348044	230	19	1.1	0.9	18.2000	0.0000	0.0000	0.0000;
	4193	1	178.22	50.5	0	0	4	1.013129	-53.089525	115	19	1.1	0.9	-5.2600	15.5100	0.0000	0.0000;
	4194	2	0	0	0	0	4	1.0030258	-61.15424	115	19	1.1	0.9	1247.2100	-52.9200	0.0000	0.0000;
	4195	2	0	0	0	0	4	1.0352325	-51.155131	500	20	1.1	0.9	65.1600	26.0600	0.0000	0.0000;
	4196	1	0	0	0	0	4	1.0333344	-52.636732	230	20	1.1	0.9	70.7000	29.7900	0.0000	0.0000;
	4197	1	0	0	0	4.12	4	1.0300031	-54.613901	115	20	1.1	0.9	96.8200	177.1000	0.0000	0.0000;
	5003	1	113.64	32.2	0	0	5	0.9907152	-70.466945	161	16	1.1	0.9	549.6000	24.8300	0.0000	0.0000;
	5004	1	11.69	3.31	0	0	5	0.99013	-63.237887	161	14	1.1	0.9	101.6700	13.3300	0.0000	0.0000;
	5005	1	8.95	2.53	0	0	5	1.0151133	-54.86159	161	18	1.1	0.9	40.4400	1.7500	0.0000	0.0000;
	5006	1	100.19	28.39	0	0	5	0.9963108	-70.005118	161	16	1.1	0.9	295.7800	38.8300	0.0000	0.0000;
	5007	1	72.05	20.42	0	0	5	0.9963546	-65.720705	161	17	1.1	0.9	361.2200	5.0300	0.0000	0.0000;
	5008	1	7.6	2.15	0	0	5	1.0134722	-43.323687	161	15	1.1	0.9	-1.9200	14.4400	0.0000	0.0000;
	5009	1	62.68	17.76	0	0	5	0.9984786	-71.254056	161	16	1.1	0.9	418.2300	27.9000	0.0000	0.0000;
	5010	1	133.87	37.93	0	0	5	0.9976655	-69.22568	161	16	1.1	0.9	306.2600	41.4200	0.0000	0.0000;
	5011	1	7.64	2.17	0	0	5	1.0062648	-55.110655	161	13	1.1	0.9	57.8600	10.6700	0.0000	0.0000;
	5012	1	81.32	23.04	0	0	5	0.9942004	-66.198953	161	17	1.1	0.9	412.0100	-6.4500	0.0000	0.0000;
	5013	1	19.34	5.48	0	44.89	5	1.0300036	-51.225976	161	15	1.1	0.9	33.1500	0.0000	0.0000	0.0000;
	5014	1	46.76	13.25	0	0	5	0.9996384	-62.444149	161	17	1.1	0.9	214.3300	22.5000	0.0000	0.0000;
	5015	1	0	0	0	0	5	1.0045957	-61.189358	500	17	1.1	0.9	105.2500	12.9300	0.0000	0.0000;
	5016	1	181.16	51.33	0	0	5	1.003355	-65.800269	161	17	1.1	0.9	161.8100	19.8900	0.0000	0.0000;
	5017	1	13.85	3.93	0	0	5	0.9945081	-67.06733	161	17	1.1	0.9	635.5100	-69.0700	0.0000	0.0000;
	5018	1	0	0	0	0	5	1.0057415	-48.359052	500	12	1.1	0.9	27.6800	-1.4500	0.0000	0.0000;
	5019	1	0	0	0	0	5	1.0037418	-50.108858	161	12	1.1	0.9	32.1800	0.8000	0.0000	0.0000;
	5020	2	0	0	0	0	5	1.0000036	-46.650434	13.8	12	1.1	0.9	27.7300	0.0000	0.0000	0.0000;
	5021	1	0	0	0	0	5	1.0017908	-59.088185	500	17	1.1	0.9	78.0400	6.5700	0.0000	0.0000;
	5022	1	140.24	39.73	0	0	5	0.9994071	-62.801442	161	17	1.1	0.9	123.6300	8.5000	0.0000	0.0000;
	5023	2	0	0	0	0	5	1.0017908	-59.088185	13.8	17	1.1	0.9	78.0400	6.5700	0.0000	0.0000;
	5024	1	50.92	14.43	0	0	5	1.0052865	-55.53405	161	13	1.1	0.9	37.2600	1.5600	0.0000	0.0000;
	5025	1	74.46	21.1	0	0	5	0.9960384	-62.131783	161	18	1.1	0.9	2256.0100	-249.2300	0.0000	0.0000;
	5026	1	71.11	20.15	0	0	5	0.991411	-67.295628	161	17	1.1	0.9	188.3000	10.6000	0.0000	0.0000;
	5027	1	74.13	21	0	0	5	0.9948773	-68.15382	161	17	1.1	0.9	439.0100	-41.5300	0.0000	0.0000;
	5028	1	9.35	2.65	0	0	5	1.0003104	-68.258861	161	17	1.1	0.9	224.1200	28.8800	0.0000	0.0000;
	5029	1	12.77	3.62	0	0	5	1.0036083	-54.45904	161	13	1.1	0.9	42.5600	3.4200	0.0000	0.0000;
	5030	1	79.61	22.55	0	0	5	0.9924906	-65.894965	161	12	1.1	0.9	135.7800	-1.7700	0.0000	0.0000;
	5031	1	42.36	12	0	0	5	1.0038071	-66.341044	161	16	1.1	0.9	179.9100	29.2700	0.0000	0.0000;
	5032	1	47.16	13.36	0	0	5	0.9941745	-69.401575	161	16	1.1	0.9	401.1400	40.6100	0.0000	0.0000;
	5033	1	0	0	0	0	5	1.0118899	-63.603917	500	16	1.1	0.9	15.8900	-9.6400	0.0000	0.0000;
	5034	1	55.35	15.68	0	0	5	1.0060152	-65.813723	161	16	1.1	0.9	122.6600	23.4100	0.0000	0.0000;
	5035	2	0	0	0	0	5	1.0118899	-63.603917	13.2	16	1.1	0.9	15.8900	-9.6400	0.0000	0.0000;
	5036	2	0	0	0	0	5	1.0118899	-63.603917	13.2	16	1.1	0.9	15.8900	-9.6400	0.0000	0.0000;
	5037	2	0	0	0	0	5	1.0200037	-62.97667	13.2	16	1.1	0.9	16.2200	0.0000	0.0000	0.0000;
	5038	2	0	0	0	0	5	1.0200037	-62.955486	13.2	16	1.1	0.9	16.2100	0.0000	0.0000	0.0000;
	5039	2	0	0	0	0	5	1.0200037	-63.323245	13.2	16	1.1	0.9	16.1100	-1936.2900	0.0000	0.0000;
	5040	2	0	0	0	0	5	1.0200037	-62.757295	13.2	16	1.1	0.9	16.5900	0.0000	0.0000	0.0000;
	5041	2	0	0	0	0	5	1.0200037	-63.017874	13.2	16	1.1	0.9	16.3200	0.0000	0.0000	0.0000;
	5042	2	0	0	0	0	5	1.0200037	-62.908332	13.2	16	1.1	0.9	16.2300	0.0000	0.0000	0.0000;
	5043	1	68.1	19.29	0	0	5	0.9871375	-69.362392	161	16	1.1	0.9	332.5500	45.7100	0.0000	0.0000;
	5044	1	17.5	4.96	0	0	5	0.9983642	-62.792669	161	17	1.1	0.9	-869.1700	-9.1900	0.0000	0.0000;
	5045	1	0	0	0	0	5	1.0123163	-48.659247	500	18	1.1	0.9	27.0200	-7.5600	0.0000	0.0000;
	5046	1	77.11	21.85	0	0	5	1.0101609	-50.688968	161	18	1.1	0.9	28.4800	-5.2700	0.0000	0.0000;
	5047	1	0	0	0	0	5	1.0087755	-59.5352	500	17	1.1	0.9	68.1100	-1.1400	0.0000	0.0000;
	5048	1	184.54	52.29	0	0	5	0.9973323	-63.870985	161	17	1.1	0.9	119.4300	13.3900	0.0000	0.0000;
	5049	1	0	0	0	0	5	1.0073743	-59.597977	500	16	1.1	0.9	135.9500	13.4100	0.0000	0.0000;
	5050	1	64.6	18.3	0	0	5	1.0038591	-64.067728	161	16	1.1	0.9	185.6100	33.3000	0.0000	0.0000;
	5051	2	0	0	0	0	5	1.0144236	-58.83038	22	16	1.1	0.9	135.5400	13.2100	0.0000	0.0000;
	5052	1	0	0	0	0	5	1.006318	-62.768645	115	16	1.1	0.9	272.0400	49.8400	0.0000	0.0000;
	5053	1	152.78	43.29	0	0	5	0.9906846	-69.184529	161	16	1.1	0.9	234.5100	37.7700	0.0000	0.0000;
	5054	1	21.17	6	0	0	5	0.9966943	-57.081888	161	14	1.1	0.9	63.9500	11.5000	0.0000	0.0000;
	5055	1	0	0	0	0	5	1.0041557	-49.871156	500	12	1.1	0.9	17.9800	-1.5800	0.0000	0.0000;
	5056	1	40.4	11.45	0	0	5	1.0028279	-50.723681	161	12	1.1	0.9	1.5000	-2.3600	0.0000	0.0000;
	5057	2	0	0	0	0	5	1.0041557	-49.871156	13.8	12	1.1	0.9	17.9800	-1.5800	0.0000	0.0000;
	5058	2	0	0	0	0	5	1.0000036	-47.103438	13.8	12	1.1	0.9	18.0900	0.0000	0.0000	0.0000;
	5059	1	0	0	0	0	5	0.9999403	-63.856348	161	14	1.1	0.9	62.2100	5.0200	0.0000	0.0000;
	5060	1	0	0	0	0	5	1.0048472	-66.185805	115	14	1.1	0.9	5.8400	-11.7500	0.0000	0.0000;
	5061	1	0	0	0	35.42	5	1.0300036	-69.49484	115	14	1.1	0.9	5.4000	0.0000	0.0000	0.0000;
	5062	1	43.74	12.39	0	0	5	1.0020469	-73.777618	115	14	1.1	0.9	5.3900	-0.0000	0.0000	0.0000;
	5063	1	0	0	0	0	5	1.0114735	-61.808109	500	17	1.1	0.9	110.8000	10.0100	0.0000	0.0000;
	5064	1	77.07	21.84	0	0	5	1.003275	-66.003957	161	17	1.1	0.9	173.9600	24.6100	0.0000	0.0000;
	5065	2	0	0	0	0	5	1.0124335	-61.705125	13.8	17	1.1	0.9	110.7600	9.9900	0.0000	0.0000;
	5066	2	0	0	0	0	5	1.0114735	-61.808109	13.8	17	1.1	0.9	110.8000	10.0100	0.0000	0.0000;
	5067	2	0	0	0	0	5	1.0300037	-59.231918	13.8	17	1.1	0.9	110.1500	0.0000	0.0000	0.0000;
	5068	2	0	0	0	0	5	1.0300037	-59.107068	13.8	17	1.1	0.9	110.0300	0.0000	0.0000	0.0000;
	5069	2	0	0	0	0	5	1.0300037	-58.93638	13.8	17	1.1	0.9	109.9400	0.0000	0.0000	0.0000;
	5070	1	74.65	21.15	0	0	5	0.9927308	-69.888997	161	17	1.1	0.9	358.0400	38.2800	0.0000	0.0000;
	5071	1	74.11	21	0	0	5	1.011603	-54.493242	161	13	1.1	0.9	35.0500	0.9500	0.0000	0.0000;
	5072	1	72.34	20.5	0	0	5	0.9961472	-69.466882	161	16	1.1	0.9	261.0300	37.9300	0.0000	0.0000;
	5073	1	8.83	2.5	0	0	5	1.021853	-46.388717	161	15	1.1	0.9	34.8000	-6.0300	0.0000	0.0000;
	5074	1	31.78	9	0	0	5	0.9989481	-69.171734	161	16	1.1	0.9	221.0700	42.4400	0.0000	0.0000;
	5075	1	3.96	1.12	0	0	5	1.0058604	-56.587249	161	18	1.1	0.9	37.9500	1.2500	0.0000	0.0000;
	5076	1	0	0	0	0	5	1.0070069	-71.259946	161	16	1.1	0.9	417.8700	19.1700	0.0000	0.0000;
	5077	1	18.49	5.24	0	81.78	5	1.0300037	-72.214151	115	16	1.1	0.9	404.5600	0.0000	0.0000	0.0000;
	5078	1	66.42	18.82	0	0	5	0.9920351	-66.500523	161	17	1.1	0.9	301.6000	17.4100	0.0000	0.0000;
	5079	1	38.19	10.82	0	0	5	1.0156433	-55.948539	161	13	1.1	0.9	34.8900	0.8800	0.0000	0.0000;
	5080	1	37.61	10.66	0	0	5	0.9973988	-56.837566	161	13	1.1	0.9	40.8300	2.6100	0.0000	0.0000;
	5081	1	89.83	25.45	0	0	5	1.0039916	-55.498998	161	13	1.1	0.9	38.2200	1.0500	0.0000	0.0000;
	5082	1	102.22	28.96	0	0	5	0.9967862	-69.260101	161	17	1.1	0.9	228.0100	21.5200	0.0000	0.0000;
	5083	1	0	0	0	0	5	1.0106265	-63.296954	500	16	1.1	0.9	135.4000	14.7300	0.0000	0.0000;
	5084	1	224.2	63.52	0	0	5	0.9963451	-67.57801	161	16	1.1	0.9	203.3800	34.9700	0.0000	0.0000;
	5085	1	51.3	14.54	0	0	5	0.9901891	-69.43092	161	17	1.1	0.9	383.3800	37.4700	0.0000	0.0000;
	5086	1	92.04	26.08	0	0	5	0.990891	-68.837369	161	17	1.1	0.9	240.9300	16.5000	0.0000	0.0000;
	5087	1	4.13	1.17	0	0	5	0.9923699	-63.439795	161	14	1.1	0.9	215.6300	23.9900	0.0000	0.0000;
	5088	1	0	0	0	0	5	0.9995355	-58.78058	161	18	1.1	0.9	92.1500	13.7700	0.0000	0.0000;
	5089	2	0	0	0	0	5	0.9995355	-58.78058	13.8	18	1.1	0.9	92.1500	13.7700	0.0000	0.0000;
	5090	1	108.74	30.81	0	175	5	0.9997266	-70.653791	161	16	1.1	0.9	452.3800	28.0300	0.0000	0.0000;
	5091	1	5.33	1.51	0	0	5	0.9924256	-62.842774	161	14	1.1	0.9	182.4800	26.5500	0.0000	0.0000;
	5092	1	17.62	4.99	0	0	5	0.9939751	-66.750279	161	14	1.1	0.9	932.0200	-99.3800	0.0000	0.0000;
	5093	1	47.98	13.6	0	215	5	1.0079873	-67.273656	161	17	1.1	0.9	258.8800	-129.6000	0.0000	0.0000;
	5094	1	2.66	0.75	0	0	5	1.0091252	-60.663602	161	14	1.1	0.9	44.5400	0.4800	0.0000	0.0000;
	5095	1	32.24	9.14	0	0	5	1.0061243	-69.180403	161	17	1.1	0.9	277.4000	8.9200	0.0000	0.0000;
	5096	1	61.74	17.49	0	0	5	0.998145	-68.268555	161	16	1.1	0.9	267.7400	41.3300	0.0000	0.0000;
	5097	1	82.57	23.4	0	0	5	0.9999972	-67.60884	161	17	1.1	0.9	206.3300	27.4900	0.0000	0.0000;
	5098	1	156.22	44.26	0	250	5	1.0133532	-68.452463	161	17	1.1	0.9	784.1200	-118.4500	0.0000	0.0000;
	5099	1	67.63	19.16	0	200	5	1.0285145	-69.49623	161	17	1.1	0.9	304.1700	0.0000	0.0000	0.0000;
	5100	1	22.45	6.36	0	0	5	0.9981555	-69.025462	161	16	1.1	0.9	846.2700	6.2000	0.0000	0.0000;
	5101	1	22.63	6.41	0	0	5	1.0231385	-52.383519	161	15	1.1	0.9	34.5600	0.3500	0.0000	0.0000;
	5102	1	0	0	0	0	5	1.0061088	-64.336842	500	16	1.1	0.9	110.6100	8.9500	0.0000	0.0000;
	5103	1	234.49	66.44	0	0	5	0.9970338	-68.607114	161	16	1.1	0.9	226.4200	36.7900	0.0000	0.0000;
	5104	1	79.02	22.39	0	0	5	0.9906466	-66.812962	161	17	1.1	0.9	174.2800	13.6400	0.0000	0.0000;
	5105	1	105.27	29.83	0	0	5	0.9978506	-70.309714	161	17	1.1	0.9	273.9900	22.2200	0.0000	0.0000;
	5106	2	0	0	0	0	5	0.9978506	-70.309714	13.8	17	1.1	0.9	273.9900	22.2200	0.0000	0.0000;
	5107	2	0	0	0	0	5	0.9978506	-70.309714	13.8	17	1.1	0.9	273.9900	22.2200	0.0000	0.0000;
	5108	1	40.12	11.37	0	437.23	5	1.0128198	-67.907093	161	17	1.1	0.9	228.2000	31.7600	0.0000	0.0000;
	5109	1	53.98	15.29	0	0	5	0.9875976	-68.797125	161	16	1.1	0.9	532.1800	40.6700	0.0000	0.0000;
	5110	1	3.44	0.97	0	0	5	0.9917234	-54.157856	161	12	1.1	0.9	44.6600	3.3700	0.0000	0.0000;
	5111	1	37.24	10.55	0	0	5	0.9960216	-70.697429	161	16	1.1	0.9	322.2200	37.0600	0.0000	0.0000;
	5112	1	14.25	4.04	0	0	5	1.0124075	-55.708458	161	18	1.1	0.9	40.2700	2.4100	0.0000	0.0000;
	5113	1	21.58	6.11	0	0	5	1.0034564	-67.378639	161	17	1.1	0.9	567.9200	-47.3400	0.0000	0.0000;
	5114	1	56.95	16.13	0	0	5	0.9941422	-68.777123	161	16	1.1	0.9	262.9800	25.9300	0.0000	0.0000;
	5115	1	17.73	5.02	0	0	5	1.012488	-66.807081	161	16	1.1	0.9	220.0400	35.6800	0.0000	0.0000;
	5116	1	141.56	40.11	0	0	5	0.995135	-70.092213	161	16	1.1	0.9	263.8000	36.0200	0.0000	0.0000;
	5117	1	128.28	36.35	0	0	5	0.9865518	-68.807277	161	17	1.1	0.9	214.2000	13.0500	0.0000	0.0000;
	5118	1	8.65	2.45	0	0	5	1.013265	-44.64322	161	15	1.1	0.9	27.2200	2.6700	0.0000	0.0000;
	5119	1	4.4	1.25	0	0	5	1.0020109	-55.902668	161	12	1.1	0.9	-126.2500	-33.0700	0.0000	0.0000;
	5120	1	0	0	0	0	5	1.0265839	-46.477141	500	15	1.1	0.9	31.5700	-7.1600	0.0000	0.0000;
	5121	1	76.66	21.72	0	30	5	1.0230557	-47.088422	161	15	1.1	0.9	33.5800	-6.3300	0.0000	0.0000;
	5122	1	65	18.42	0	0	5	0.9955858	-70.406998	161	16	1.1	0.9	403.8300	37.5300	0.0000	0.0000;
	5123	1	0	0	0	0	5	1.0100373	-52.478371	161	13	1.1	0.9	91.9100	14.0100	0.0000	0.0000;
	5124	1	26.69	7.56	0	0	5	1.0074707	-51.526607	115	13	1.1	0.9	93.4200	16.8300	0.0000	0.0000;
	5125	1	67.92	19.24	0	0	5	1.0008332	-66.953525	161	17	1.1	0.9	191.7200	25.9600	0.0000	0.0000;
	5126	1	173.21	49.08	0	0	5	0.9903022	-70.945107	161	16	1.1	0.9	422.8100	36.1800	0.0000	0.0000;
	5127	1	3.89	1.1	0	0	5	1.0141202	-55.980893	161	18	1.1	0.9	43.4000	2.9200	0.0000	0.0000;
	5128	1	90.51	25.65	0	0	5	0.9933463	-70.17962	161	16	1.1	0.9	434.5200	32.4900	0.0000	0.0000;
	5129	1	14.89	4.22	0	0	5	1.029375	-50.86701	161	18	1.1	0.9	33.6500	-0.7000	0.0000	0.0000;
	5130	1	99.79	28.27	0	0	5	0.9927624	-69.144531	161	16	1.1	0.9	233.6400	37.5500	0.0000	0.0000;
	5131	1	0	0	0	0	5	1.0231168	-50.339257	500	13	1.1	0.9	32.1600	0.1700	0.0000	0.0000;
	5132	1	102.52	29.05	0	0	5	1.0160463	-52.557089	161	13	1.1	0.9	35.6800	1.3500	0.0000	0.0000;
	5133	1	12.16	3.45	0	0	5	1.0133566	-55.302206	161	18	1.1	0.9	40.4400	1.9700	0.0000	0.0000;
	5134	1	26.98	7.64	0	0	5	1.0093804	-47.451055	161	15	1.1	0.9	13.5700	11.8000	0.0000	0.0000;
	5135	1	27.59	7.82	0	0	5	1.0204654	-52.622255	161	15	1.1	0.9	36.7900	3.6400	0.0000	0.0000;
	5136	1	11.94	3.38	0	0	5	0.9954279	-62.679777	161	16	1.1	0.9	156.8200	21.2300	0.0000	0.0000;
	5137	1	0	0	0	0	5	1.0176217	-53.866566	500	13	1.1	0.9	31.6000	-0.6300	0.0000	0.0000;
	5138	1	105.04	29.76	0	0	5	1.0151038	-55.163641	161	13	1.1	0.9	33.6500	0.4600	0.0000	0.0000;
	5139	1	86.38	24.47	0	270	5	1.0105444	-71.482721	161	16	1.1	0.9	306.2900	29.9900	0.0000	0.0000;
	5140	1	8.65	2.45	0	0	5	1.003568	-55.984643	161	13	1.1	0.9	38.0500	1.7700	0.0000	0.0000;
	5141	1	45.38	12.86	0	0	5	0.9970567	-66.610051	161	16	1.1	0.9	188.2700	30.2300	0.0000	0.0000;
	5142	1	15.53	4.4	0	0	5	1.000532	-55.756364	161	13	1.1	0.9	41.2400	2.8200	0.0000	0.0000;
	5143	1	87.45	24.78	0	0	5	1.000363	-66.784734	161	17	1.1	0.9	185.4800	23.9100	0.0000	0.0000;
	5144	1	73.43	20.8	0	0	5	1.0055435	-56.125128	161	13	1.1	0.9	40.5800	3.3300	0.0000	0.0000;
	5145	1	117.86	33.39	0	0	5	0.9981724	-68.433215	161	17	1.1	0.9	237.9500	34.3400	0.0000	0.0000;
	5146	1	90.75	25.71	0	0	5	0.9940247	-68.908641	161	16	1.1	0.9	333.1800	44.7800	0.0000	0.0000;
	5147	1	108.12	30.63	0	0	5	0.9911209	-70.456465	161	16	1.1	0.9	261.4000	37.0700	0.0000	0.0000;
	5148	1	83.41	23.63	0	0	5	0.9923733	-70.464588	161	17	1.1	0.9	279.7000	27.8600	0.0000	0.0000;
	5149	1	91.45	25.91	0	0	5	0.9905308	-70.846728	161	16	1.1	0.9	442.6400	31.7000	0.0000	0.0000;
	5150	1	4.11	1.17	0	0	5	1.0005802	-54.447796	161	12	1.1	0.9	22.3300	-7.8200	0.0000	0.0000;
	5151	1	5.33	1.51	0	0	5	1.0106406	-57.425386	161	18	1.1	0.9	57.6700	6.0900	0.0000	0.0000;
	5152	1	60.98	17.28	0	0	5	0.9926236	-69.534802	161	16	1.1	0.9	387.7100	43.9500	0.0000	0.0000;
	5153	1	15.98	4.53	0	0	5	0.9987727	-60.198066	161	12	1.1	0.9	-572.1800	-38.9500	0.0000	0.0000;
	5154	1	15.58	4.41	0	0	5	1.0028218	-58.187621	161	18	1.1	0.9	74.6800	9.6000	0.0000	0.0000;
	5155	1	3.71	1.05	0	0	5	1.0132422	-49.714957	161	12	1.1	0.9	23.7000	8.8200	0.0000	0.0000;
	5156	1	6.22	1.76	0	0	5	1.0253708	-49.891957	161	15	1.1	0.9	31.8800	0.7800	0.0000	0.0000;
	5157	1	146.63	41.55	0	0	5	0.9873718	-69.108281	161	17	1.1	0.9	363.9600	37.8700	0.0000	0.0000;
	5158	1	168.19	47.66	0	0	5	1.0155484	-69.345549	161	16	1.1	0.9	980.1500	1.3300	0.0000	0.0000;
	5159	1	14.54	4.12	0	0	5	1.0095589	-52.950894	161	13	1.1	0.9	91.0400	12.7100	0.0000	0.0000;
	5160	1	59.35	16.81	0	0	5	0.9961502	-65.683461	161	17	1.1	0.9	307.4200	15.3500	0.0000	0.0000;
	5161	1	199.65	56.57	0	210	5	1.0151899	-70.792267	161	16	1.1	0.9	662.2300	11.5200	0.0000	0.0000;
	5162	1	6.69	1.9	0	0	5	0.9978615	-58.144392	161	14	1.1	0.9	73.9600	12.2700	0.0000	0.0000;
	5163	1	15.15	4.29	0	0	5	1.0121686	-53.790808	161	13	1.1	0.9	39.6700	1.7900	0.0000	0.0000;
	5164	1	0	0	0	0	5	1.0047874	-61.952518	500	17	1.1	0.9	117.3500	15.0200	0.0000	0.0000;
	5165	1	55.53	15.73	0	0	5	1.0002843	-64.983368	161	17	1.1	0.9	309.6800	14.1900	0.0000	0.0000;
	5166	2	0	0	0	0	5	1.0218809	-60.053904	13.8	17	1.1	0.9	116.2400	14.5100	0.0000	0.0000;
	5167	2	0	0	0	0	5	1.0055327	-61.871378	13.8	17	1.1	0.9	117.3000	15.0000	0.0000	0.0000;
	5168	1	125.67	35.61	0	0	5	0.9927381	-71.347424	161	16	1.1	0.9	368.7000	26.9000	0.0000	0.0000;
	5169	1	0	0	0	0	5	1.0217423	-52.632927	161	15	1.1	0.9	38.8700	2.1500	0.0000	0.0000;
	5170	2	0	0	0	0	5	1.0165538	-50.991727	18	15	1.1	0.9	38.6900	2.1900	0.0000	0.0000;
	5171	1	1.06	0.3	0	0	5	0.9933353	-62.060553	161	14	1.1	0.9	164.3200	25.1900	0.0000	0.0000;
	5172	1	74.24	21.03	0	200	5	1.0198779	-64.872745	161	12	1.1	0.9	123.4300	5.5200	0.0000	0.0000;
	5173	1	136.36	38.63	0	0	5	0.9907796	-69.388475	161	16	1.1	0.9	239.0500	37.9500	0.0000	0.0000;
	5174	1	4.32	1.22	0	0	5	0.9946906	-61.012573	161	14	1.1	0.9	140.4200	22.7800	0.0000	0.0000;
	5175	1	118.67	33.62	0	0	5	0.9984568	-66.267214	161	17	1.1	0.9	313.9900	14.4700	0.0000	0.0000;
	5176	1	7.3	2.07	0	0	5	0.9965165	-52.332332	161	12	1.1	0.9	38.7900	2.4200	0.0000	0.0000;
	5177	1	91.38	25.89	0	0	5	0.9896107	-68.59584	161	17	1.1	0.9	312.6600	7.4100	0.0000	0.0000;
	5178	1	83.96	23.79	0	0	5	0.9936603	-69.777837	161	16	1.1	0.9	399.2100	48.0700	0.0000	0.0000;
	5179	1	0	0	0	0	5	1.0168463	-57.357226	500	14	1.1	0.9	29.3400	-5.9400	0.0000	0.0000;
	5180	1	88.36	25.04	0	0	5	1.0125232	-58.860082	161	14	1.1	0.9	33.3200	-3.6000	0.0000	0.0000;
	5181	1	178.22	50.5	0	0	5	0.9927711	-70.230473	161	16	1.1	0.9	468.0500	40.3000	0.0000	0.0000;
	5182	1	3.82	1.08	0	0	5	1.0057523	-55.657961	161	13	1.1	0.9	37.9200	1.7800	0.0000	0.0000;
	5183	1	139.09	39.41	0	0	5	1.0015418	-71.390505	161	16	1.1	0.9	287.9200	31.8800	0.0000	0.0000;
	5184	1	80.23	22.73	0	0	5	0.9838705	-69.90947	161	17	1.1	0.9	2286.7000	635.9800	0.0000	0.0000;
	5185	1	25.72	7.29	0	0	5	1.0005536	-65.340876	161	17	1.1	0.9	306.8800	-230.6200	0.0000	0.0000;
	5186	1	24.98	7.08	0	0	5	0.9925876	-66.430798	161	17	1.1	0.9	443.4200	-6.7800	0.0000	0.0000;
	5187	1	15.41	4.37	0	0	5	0.9984839	-49.947539	161	12	1.1	0.9	-33.2100	20.0100	0.0000	0.0000;
	5188	1	64.82	18.37	0	0	5	0.9903155	-70.02581	161	16	1.1	0.9	271.6900	35.9500	0.0000	0.0000;
	5189	1	78.84	22.34	0	0	5	0.9985568	-70.085226	161	16	1.1	0.9	634.3000	9.1400	0.0000	0.0000;
	5190	1	3.38	0.96	0	0	5	1.0068908	-57.803449	161	12	1.1	0.9	67.6400	4.2600	0.0000	0.0000;
	5191	1	7.58	2.15	0	60	5	1.0174832	-56.694087	161	18	1.1	0.9	47.8400	3.9400	0.0000	0.0000;
	5192	1	0	0	0	0	5	1.0192435	-51.136831	500	13	1.1	0.9	33.9800	0.7200	0.0000	0.0000;
	5193	1	134.77	38.19	0	0	5	1.0154042	-52.436529	161	13	1.1	0.9	32.2500	0.3800	0.0000	0.0000;
	5194	1	59.01	16.72	0	0	5	0.996302	-68.661066	161	17	1.1	0.9	284.0600	37.6400	0.0000	0.0000;
	5195	1	55.26	15.66	0	0	5	1.0087413	-67.882477	161	17	1.1	0.9	352.4500	-1.8000	0.0000	0.0000;
	5196	1	0	0	0	0	5	1.0035311	-51.6705	500	12	1.1	0.9	22.4800	-2.0600	0.0000	0.0000;
	5197	1	0	0	0	0	5	1.0021341	-53.396769	161	12	1.1	0.9	13.5600	-10.8000	0.0000	0.0000;
	5198	2	0	0	0	0	5	1.0012469	-50.952335	18	12	1.1	0.9	22.5200	1.5300	0.0000	0.0000;
	5199	1	24.33	6.89	0	0	5	0.9940136	-68.00405	161	17	1.1	0.9	203.5700	0.0800	0.0000	0.0000;
	5200	1	66.35	18.8	0	0	5	0.9883868	-55.812197	161	12	1.1	0.9	50.1600	3.9400	0.0000	0.0000;
	5201	1	4.81	1.36	0	0	5	1.0050682	-55.098831	161	14	1.1	0.9	52.6600	7.2900	0.0000	0.0000;
	5202	1	8.64	2.45	0	0	5	0.9998902	-63.253895	161	14	1.1	0.9	79.2700	7.9400	0.0000	0.0000;
	5203	1	147.01	41.65	0	0	5	0.9908861	-70.648422	161	16	1.1	0.9	300.7900	36.7800	0.0000	0.0000;
	5204	1	0	0	0	0	5	1.0041249	-54.842574	500	12	1.1	0.9	17.6300	0.1600	0.0000	0.0000;
	5205	1	0	0	0	0	5	1.0033086	-56.577962	161	12	1.1	0.9	-173.8200	-38.4400	0.0000	0.0000;
	5206	2	0	0	0	0	5	1.0100037	-52.527338	13.8	12	1.1	0.9	17.6100	0.0000	0.0000	0.0000;
	5207	2	0	0	0	0	5	1.0100037	-53.763306	13.8	12	1.1	0.9	17.6200	0.0000	0.0000	0.0000;
	5208	2	0	0	0	0	5	1.0100037	-53.483325	13.8	12	1.1	0.9	17.6200	0.0000	0.0000	0.0000;
	5209	1	3.59	1.02	0	0	5	1.0068628	-56.449559	161	18	1.1	0.9	46.4400	4.9900	0.0000	0.0000;
	5210	1	39.64	11.23	0	0	5	0.9976451	-68.385313	161	17	1.1	0.9	217.3000	23.9300	0.0000	0.0000;
	5211	1	6.91	1.96	0	0	5	0.9978483	-57.799011	161	14	1.1	0.9	68.6300	11.3000	0.0000	0.0000;
	5212	1	33.89	9.6	0	0	5	0.9853498	-67.416145	161	14	1.1	0.9	333.9300	39.8100	0.0000	0.0000;
	5213	1	92.1	26.09	0	0	5	0.991153	-70.137548	161	16	1.1	0.9	675.3800	14.4400	0.0000	0.0000;
	5214	1	102.1	28.93	0	0	5	0.9930973	-69.717172	161	16	1.1	0.9	457.2700	35.2000	0.0000	0.0000;
	5215	1	19.98	5.66	0	0	5	0.9950843	-67.83094	161	16	1.1	0.9	302.1300	12.8400	0.0000	0.0000;
	5216	1	66.58	18.86	0	0	5	0.9922295	-68.435478	161	17	1.1	0.9	219.2600	11.6900	0.0000	0.0000;
	5217	1	100.33	28.43	0	438.77	5	1.013617	-68.86798	161	17	1.1	0.9	203.5600	16.1000	0.0000	0.0000;
	5218	1	39.29	11.13	0	0	5	0.9977031	-66.629682	161	17	1.1	0.9	883.0900	-127.1600	0.0000	0.0000;
	5219	1	13.35	3.78	0	30.53	5	1.0023259	-68.071936	161	14	1.1	0.9	203.8200	27.0200	0.0000	0.0000;
	5220	1	40.49	11.47	0	0	5	1.006319	-67.248232	161	17	1.1	0.9	498.5300	-24.7500	0.0000	0.0000;
	5221	1	91.29	25.87	0	0	5	1.0056901	-55.509023	161	13	1.1	0.9	37.3900	0.7100	0.0000	0.0000;
	5222	1	33.14	9.39	0	0	5	0.9912211	-66.249575	161	14	1.1	0.9	157.9100	18.5400	0.0000	0.0000;
	5223	1	34.79	9.86	0	0	5	0.9928155	-58.120378	161	14	1.1	0.9	68.0400	11.8100	0.0000	0.0000;
	5224	1	154.87	43.88	0	0	5	0.9978456	-70.692267	161	16	1.1	0.9	267.4800	31.8200	0.0000	0.0000;
	5225	1	13.06	3.7	0	0	5	1.0112548	-67.978127	161	16	1.1	0.9	246.3400	37.9200	0.0000	0.0000;
	5226	1	5.49	1.56	0	0	5	1.0295546	-51.125203	161	15	1.1	0.9	33.3800	-0.3100	0.0000	0.0000;
	5227	1	70.88	20.08	0	0	5	1.0001819	-70.818166	161	16	1.1	0.9	422.5500	26.0700	0.0000	0.0000;
	5228	1	81.2	23.01	0	0	5	0.9978578	-67.849826	161	16	1.1	0.9	253.6600	36.5800	0.0000	0.0000;
	5229	1	43.94	12.45	0	0	5	0.9966448	-69.30509	161	16	1.1	0.9	776.6500	6.2800	0.0000	0.0000;
	5230	1	66.37	18.81	0	0	5	0.9979742	-70.329206	161	16	1.1	0.9	541.0400	14.5900	0.0000	0.0000;
	5231	1	14.93	4.23	0	0	5	1.0144161	-54.342655	161	18	1.1	0.9	37.9400	1.0500	0.0000	0.0000;
	5232	1	49.97	14.16	0	0	5	0.9970929	-69.623082	161	17	1.1	0.9	235.1300	22.2500	0.0000	0.0000;
	5233	1	98.77	27.99	0	0	5	1.0021182	-69.136419	161	17	1.1	0.9	237.3800	25.8200	0.0000	0.0000;
	5234	1	142.66	40.42	0	0	5	0.9929776	-67.866185	161	16	1.1	0.9	204.0200	31.9900	0.0000	0.0000;
	5235	1	20.37	5.77	0	0	5	1.0163012	-53.868718	161	13	1.1	0.9	47.6500	2.5800	0.0000	0.0000;
	5236	1	0	0	0	0	5	1.0064601	-45.404234	500	12	1.1	0.9	32.4600	-1.9900	0.0000	0.0000;
	5237	1	0	0	0	0	5	0.9995378	-43.050212	161	12	1.1	0.9	43.7800	-3.6000	0.0000	0.0000;
	5238	2	0	0	0	0	5	1.003443	-44.466857	18	12	1.1	0.9	32.5100	2.1800	0.0000	0.0000;
	5239	1	0	0	0	0	5	1.0302803	-48.33187	500	18	1.1	0.9	29.4000	-3.1400	0.0000	0.0000;
	5240	1	0	0	0	0	5	1.0319378	-50.135975	161	18	1.1	0.9	33.9100	-1.1800	0.0000	0.0000;
	5241	1	0	0	0	0	5	1.0340183	-51.650756	115	18	1.1	0.9	39.7900	0.4600	0.0000	0.0000;
	5242	1	0	0	0	0	5	1.0340183	-51.650756	115	18	1.1	0.9	39.7900	0.4600	0.0000	0.0000;
	5243	2	0	0	0	0	5	1.0248149	-46.73872	13.8	18	1.1	0.9	29.5600	-3.1800	0.0000	0.0000;
	5244	1	65.13	18.45	0	0	5	0.9923735	-67.617071	161	17	1.1	0.9	187.5100	15.1100	0.0000	0.0000;
	5245	1	138.96	39.37	0	0	5	1.0025837	-70.428184	161	17	1.1	0.9	274.3800	15.5100	0.0000	0.0000;
	5246	1	21.21	6.01	0	0	5	1.0092224	-55.57232	161	18	1.1	0.9	33.6600	2.1900	0.0000	0.0000;
	5247	1	3.26	0.92	0	0	5	1.0047736	-57.31084	161	18	1.1	0.9	59.9400	7.4500	0.0000	0.0000;
	5248	1	101.02	28.62	0	0	5	0.9961372	-68.548083	161	17	1.1	0.9	207.2400	22.3300	0.0000	0.0000;
	5249	1	114.68	32.49	0	0	5	0.9937061	-64.451815	161	17	1.1	0.9	144.2700	-2.5700	0.0000	0.0000;
	5250	1	165.09	46.77	0	0	5	1.001048	-67.996261	161	16	1.1	0.9	1055.1900	8.8500	0.0000	0.0000;
	5251	1	123.12	34.88	0	0	5	0.9962977	-69.304908	161	17	1.1	0.9	262.4600	32.4400	0.0000	0.0000;
	5252	1	80.8	22.89	0	0	5	0.9934338	-70.775757	161	16	1.1	0.9	394.9500	37.6600	0.0000	0.0000;
	5253	1	126.68	35.89	0	0	5	0.9920041	-68.728406	161	17	1.1	0.9	295.8300	22.8700	0.0000	0.0000;
	5254	1	82.94	23.5	0	0	5	0.9982401	-68.041206	161	17	1.1	0.9	209.8600	8.9400	0.0000	0.0000;
	5255	1	9.43	2.67	0	0	5	0.9938103	-56.571159	161	12	1.1	0.9	55.9100	4.2000	0.0000	0.0000;
	5256	1	1.3	0.37	0	0	5	0.9917716	-64.646241	161	14	1.1	0.9	220.6900	29.6200	0.0000	0.0000;
	5257	1	9.9	2.8	0	0	5	0.9916958	-63.997794	161	14	1.1	0.9	211.2300	27.8600	0.0000	0.0000;
	5258	1	100.19	28.39	0	0	5	0.9905157	-69.598804	161	16	1.1	0.9	349.2900	50.5900	0.0000	0.0000;
	5259	1	9.21	2.61	0	0	5	1.0028934	-68.489599	161	16	1.1	0.9	268.1500	40.4900	0.0000	0.0000;
	5260	1	0	0	0	0	5	1.0089631	-53.485683	500	18	1.1	0.9	7.8700	-8.1900	0.0000	0.0000;
	5261	1	0	0	0	0	5	1.0103577	-54.745603	161	18	1.1	0.9	22.9600	-0.6700	0.0000	0.0000;
	5262	2	0	0	0	0	5	1.0100036	-49.178522	13.8	18	1.1	0.9	8.6200	0.0000	0.0000	0.0000;
	5263	2	0	0	0	0	5	1.0100036	-50.889223	13.8	18	1.1	0.9	8.4400	0.0000	0.0000	0.0000;
	5264	1	12.13	3.44	0	80.93	5	1.0300037	-54.28682	161	15	1.1	0.9	44.5700	0.0000	0.0000	0.0000;
	5265	1	103.94	29.45	0	0	5	1.0039999	-67.015917	161	17	1.1	0.9	176.7500	19.7900	0.0000	0.0000;
	5266	1	136.12	38.57	0	0	5	1.0044384	-68.656178	161	17	1.1	0.9	241.4200	29.8800	0.0000	0.0000;
	5267	1	39.32	11.14	0	0	5	1.0027853	-57.00537	161	13	1.1	0.9	38.5200	1.7500	0.0000	0.0000;
	5268	1	32.23	9.13	0	0	5	0.9907612	-63.863853	161	16	1.1	0.9	161.0700	22.5000	0.0000	0.0000;
	5269	1	86.96	24.64	0	0	5	0.9955747	-64.185691	161	17	1.1	0.9	250.9300	26.5600	0.0000	0.0000;
	5270	1	22.41	6.35	0	0	5	1.0001903	-58.167585	161	13	1.1	0.9	80.3400	13.4200	0.0000	0.0000;
	5271	1	10.01	2.83	0	0	5	1.0123768	-53.413671	161	13	1.1	0.9	88.1700	9.2800	0.0000	0.0000;
	5272	1	18.83	5.33	0	0	5	1.0001553	-70.346898	161	16	1.1	0.9	582.1200	15.9500	0.0000	0.0000;
	5273	1	116	32.87	0	0	5	1.0192129	-70.472499	161	17	1.1	0.9	250.3100	6.7700	0.0000	0.0000;
	5274	1	11.87	3.36	0	0	5	0.9933622	-68.768679	161	16	1.1	0.9	694.6200	36.8200	0.0000	0.0000;
	5275	1	4.75	1.35	0	0	5	0.9939932	-58.894764	161	14	1.1	0.9	74.3100	12.0400	0.0000	0.0000;
	5276	1	10.54	2.99	0	0	5	1.0088725	-53.90564	161	14	1.1	0.9	46.1700	5.1800	0.0000	0.0000;
	5277	1	104.8	29.69	0	0	5	0.996073	-69.136041	161	16	1.1	0.9	339.6100	-0.1600	0.0000	0.0000;
	5278	1	50.69	14.36	0	0	5	1.0131096	-52.2113	161	13	1.1	0.9	62.9100	7.8100	0.0000	0.0000;
	5279	1	0	0	0	0	5	1.0204489	-50.198167	500	13	1.1	0.9	35.1800	0.9500	0.0000	0.0000;
	5280	1	94.63	26.81	0	0	5	1.016047	-51.505395	161	13	1.1	0.9	44.1900	4.3800	0.0000	0.0000;
	5281	2	0	0	0	0	5	1.0138745	-47.270235	13.8	13	1.1	0.9	35.0500	0.9700	0.0000	0.0000;
	5282	2	0	0	0	0	5	1.0151555	-47.72484	13.8	13	1.1	0.9	35.0600	0.9700	0.0000	0.0000;
	5283	2	0	0	0	0	5	1.0204489	-50.198167	13.8	13	1.1	0.9	35.1800	0.9500	0.0000	0.0000;
	5284	1	44.65	12.65	0	0	5	0.9937822	-67.452524	161	16	1.1	0.9	256.4500	43.4000	0.0000	0.0000;
	5285	1	10.15	2.88	0	0	5	0.9939746	-59.855429	161	12	1.1	0.9	142.9900	21.6700	0.0000	0.0000;
	5286	1	30.18	8.55	0	0	5	1.0085982	-53.480669	161	18	1.1	0.9	34.3100	-1.1200	0.0000	0.0000;
	5287	1	186.78	52.92	0	0	5	0.9915824	-69.454932	161	17	1.1	0.9	270.9500	22.9800	0.0000	0.0000;
	5288	1	13.61	3.86	0	0	5	0.9927968	-63.897092	161	16	1.1	0.9	162.8500	23.3600	0.0000	0.0000;
	5289	1	69.76	19.77	0	250	5	0.9979111	-70.480285	161	16	1.1	0.9	329.7200	38.7500	0.0000	0.0000;
	5290	1	30.34	8.6	0	0	5	0.9971602	-59.526577	161	18	1.1	0.9	104.8300	15.4000	0.0000	0.0000;
	5291	1	144.17	40.85	0	0	5	0.9931786	-67.687009	161	17	1.1	0.9	220.7000	-53.9800	0.0000	0.0000;
	5292	1	62.05	17.58	0	0	5	0.9916379	-65.745406	161	17	1.1	0.9	165.0500	-15.3300	0.0000	0.0000;
	5293	1	62.97	17.84	0	0	5	0.990565	-61.77388	161	18	1.1	0.9	175.4200	8.7000	0.0000	0.0000;
	5294	1	111.16	31.49	0	0	5	0.9928593	-71.069158	161	16	1.1	0.9	412.3200	30.9500	0.0000	0.0000;
	5295	1	0	0	0	0	5	1.0132636	-62.777457	500	16	1.1	0.9	134.5500	13.5200	0.0000	0.0000;
	5296	1	102.32	28.99	0	0	5	1.0048089	-65.378771	161	16	1.1	0.9	162.3800	25.4600	0.0000	0.0000;
	5297	2	0	0	0	0	5	1.0132636	-62.777458	13.8	16	1.1	0.9	134.5500	13.5200	0.0000	0.0000;
	5298	2	0	0	0	0	5	1.0195717	-62.094109	13.8	16	1.1	0.9	134.1800	13.3400	0.0000	0.0000;
	5299	2	0	0	0	0	5	1.0260017	-61.379399	13.8	16	1.1	0.9	133.8100	13.1700	0.0000	0.0000;
	5300	2	0	0	0	0	5	1.0238991	-61.615014	13.8	16	1.1	0.9	133.9300	13.2200	0.0000	0.0000;
	5301	2	0	0	0	0	5	1.0260985	-61.387308	13.8	16	1.1	0.9	133.7800	13.1500	0.0000	0.0000;
	5302	2	0	0	0	0	5	1.0400038	-58.367316	13.8	16	1.1	0.9	132.9400	0.0000	0.0000	0.0000;
	5303	2	0	0	0	0	5	1.0400038	-59.489257	13.8	16	1.1	0.9	133.4100	0.0000	0.0000	0.0000;
	5304	1	0	0	0	0	5	1.0096946	-63.067254	500	16	1.1	0.9	133.1500	13.7300	0.0000	0.0000;
	5305	1	189.42	53.67	0	0	5	1.0007762	-67.072323	161	16	1.1	0.9	226.7000	39.1800	0.0000	0.0000;
	5306	1	40.81	11.56	0	0	5	1.002542	-64.142493	161	17	1.1	0.9	132.7500	9.5400	0.0000	0.0000;
	5307	1	143.56	40.67	0	0	5	1.0086242	-69.671189	161	16	1.1	0.9	243.8500	18.3700	0.0000	0.0000;
	5308	1	15.35	4.35	0	0	5	0.996695	-68.377105	161	16	1.1	0.9	303.1100	47.9400	0.0000	0.0000;
	5309	1	98.85	28.01	0	0	5	0.9902391	-70.659059	161	16	1.1	0.9	543.6600	19.6600	0.0000	0.0000;
	5310	1	69.99	19.83	0	0	5	1.0078955	-69.176634	161	17	1.1	0.9	211.5100	13.5600	0.0000	0.0000;
	5311	1	40.96	11.61	0	0	5	0.996606	-71.16814	161	16	1.1	0.9	413.5200	27.7200	0.0000	0.0000;
	5312	1	81.81	23.18	0	0	5	0.987907	-66.263704	161	17	1.1	0.9	153.6000	-9.2500	0.0000	0.0000;
	5313	1	16.12	4.57	0	0	5	1.0023546	-66.667157	161	16	1.1	0.9	176.5800	29.9500	0.0000	0.0000;
	5314	1	11.99	3.4	0	0	5	1.0079145	-56.050806	161	13	1.1	0.9	40.6500	2.7000	0.0000	0.0000;
	5315	1	31.74	8.99	0	0	5	0.9926555	-68.038658	161	17	1.1	0.9	532.8200	-44.7900	0.0000	0.0000;
	5316	1	176.19	49.92	0	471.17	5	1.0250721	-70.290321	161	16	1.1	0.9	842.8000	0.0000	0.0000	0.0000;
	5317	1	0	0	0	0	5	1.0090041	-54.693873	500	18	1.1	0.9	2.6200	-12.1100	0.0000	0.0000;
	5318	1	0	0	0	0	5	1.0055601	-57.852276	161	18	1.1	0.9	-568.3200	-230.8600	0.0000	0.0000;
	5319	2	0	0	0	0	5	1.0100036	-53.844439	13.2	18	1.1	0.9	2.9600	0.0000	0.0000	0.0000;
	5320	2	0	0	0	0	5	1.0090041	-54.693873	13.2	18	1.1	0.9	2.6200	-12.1100	0.0000	0.0000;
	5321	2	0	0	0	0	5	1.0100036	-53.881333	13.2	18	1.1	0.9	2.9700	0.0000	0.0000	0.0000;
	5322	1	0	0	0	0	5	1.0114442	-63.313338	500	17	1.1	0.9	96.1400	5.7100	0.0000	0.0000;
	5323	1	219.44	62.17	0	0	5	1.0012527	-67.608652	161	17	1.1	0.9	220.1700	35.0100	0.0000	0.0000;
	5324	2	0	0	0	0	5	1.0396827	-60.147325	13.8	17	1.1	0.9	95.3500	5.3600	0.0000	0.0000;
	5325	2	0	0	0	0	5	1.0392848	-60.132726	13.8	17	1.1	0.9	95.4200	5.3900	0.0000	0.0000;
	5326	2	0	0	0	0	5	1.0217061	-62.207738	13.8	17	1.1	0.9	95.8500	5.5700	0.0000	0.0000;
	5327	1	4.01	1.14	0	0	5	1.0008092	-56.590338	161	14	1.1	0.9	61.2800	9.6300	0.0000	0.0000;
	5328	1	13.64	3.86	0	0	5	0.9993733	-57.379315	161	13	1.1	0.9	40.0900	2.3200	0.0000	0.0000;
	5329	1	148.25	42	0	0	5	0.9893301	-69.775551	161	16	1.1	0.9	471.1700	37.5400	0.0000	0.0000;
	5330	1	64.78	18.35	0	0	5	0.998589	-67.788901	161	17	1.1	0.9	206.8800	25.5300	0.0000	0.0000;
	5331	1	26.36	7.47	0	0	5	0.9951334	-68.202184	161	16	1.1	0.9	199.3100	36.8000	0.0000	0.0000;
	5332	1	85.12	24.12	0	0	5	0.994045	-68.527302	161	17	1.1	0.9	251.0600	-63.7700	0.0000	0.0000;
	5333	1	108.12	30.63	0	0	5	0.9858886	-68.444457	161	14	1.1	0.9	395.9900	41.1300	0.0000	0.0000;
	5334	1	23.95	6.78	0	0	5	1.0170015	-41.553255	161	15	1.1	0.9	41.6100	-3.0600	0.0000	0.0000;
	5335	1	166.71	47.23	0	0	5	0.9905902	-70.737981	161	17	1.1	0.9	297.8100	32.4800	0.0000	0.0000;
	5336	1	74.14	21.01	0	0	5	0.9961507	-68.137877	161	16	1.1	0.9	290.6000	45.3000	0.0000	0.0000;
	5337	1	18.78	5.32	0	0	5	1.0004874	-54.583053	161	12	1.1	0.9	-41.8800	-21.3500	0.0000	0.0000;
	5338	1	80.26	22.74	0	0	5	0.9861986	-64.648695	161	18	1.1	0.9	269.8900	-1.7500	0.0000	0.0000;
	5339	1	80.01	22.67	0	200	5	1.0192148	-70.062654	161	17	1.1	0.9	263.0200	10.7800	0.0000	0.0000;
	5340	1	33.94	9.62	0	0	5	0.9971876	-70.473191	161	16	1.1	0.9	459.1400	30.2100	0.0000	0.0000;
	5341	1	38.7	10.97	0	0	5	1.0147081	-69.016844	161	17	1.1	0.9	235.8400	13.6400	0.0000	0.0000;
	5342	2	0	0	0	0	5	1.0232016	-67.871086	13.8	17	1.1	0.9	234.9000	13.3100	0.0000	0.0000;
	5343	2	0	0	0	0	5	1.0400037	-63.591437	13.8	17	1.1	0.9	233.4600	0.0000	0.0000	0.0000;
	5344	1	94.71	26.84	0	0	5	1.0030215	-71.438625	161	16	1.1	0.9	337.0000	30.9600	0.0000	0.0000;
	5345	1	33.12	9.38	0	0	5	0.9918492	-61.899436	161	14	1.1	0.9	163.5300	21.9000	0.0000	0.0000;
	5346	1	91.3	25.87	0	260	5	0.9990306	-67.70482	161	17	1.1	0.9	225.7400	2.0500	0.0000	0.0000;
	5347	1	18.68	5.29	0	0	5	1.011644	-44.267315	161	15	1.1	0.9	13.9100	8.4100	0.0000	0.0000;
	5348	1	9.25	2.62	0	0	5	0.9934822	-64.120839	161	14	1.1	0.9	266.0200	20.8000	0.0000	0.0000;
	5349	1	60.83	17.23	0	0	5	0.9948937	-68.637933	161	16	1.1	0.9	281.5900	38.2400	0.0000	0.0000;
	5350	1	0	0	0	0	5	1.0063841	-63.932657	500	16	1.1	0.9	120.4100	14.4900	0.0000	0.0000;
	5351	1	174.28	49.38	0	0	5	0.9996762	-67.14998	161	16	1.1	0.9	242.5100	44.1900	0.0000	0.0000;
	5352	1	41.84	11.85	0	0	5	0.9980317	-69.436055	161	16	1.1	0.9	770.6000	6.5900	0.0000	0.0000;
	5353	1	56.58	16.03	0	0	5	1.004548	-68.276015	161	17	1.1	0.9	259.8500	34.6300	0.0000	0.0000;
	5354	1	77.72	22.02	0	0	5	1.0054482	-70.678253	161	16	1.1	0.9	610.5400	24.5100	0.0000	0.0000;
	5355	1	5.65	1.6	0	0	5	0.9954015	-64.80881	161	14	1.1	0.9	329.8300	11.9700	0.0000	0.0000;
	5356	1	122.43	34.69	0	0	5	0.9987673	-70.084759	161	16	1.1	0.9	382.3700	37.8200	0.0000	0.0000;
	5357	1	91.04	25.79	0	0	5	0.9934368	-68.519903	161	16	1.1	0.9	227.3300	37.1300	0.0000	0.0000;
	5358	1	0	0	0	0	5	1.0189112	-49.655631	500	13	1.1	0.9	33.6000	-0.6000	0.0000	0.0000;
	5359	1	0	0	0	0	5	1.0164108	-52.043526	161	13	1.1	0.9	37.0400	1.8000	0.0000	0.0000;
	5360	2	0	0	0	0	5	1.0100035	-43.371515	13.8	13	1.1	0.9	33.6000	0.0000	0.0000	0.0000;
	5361	1	0	0	0	0	5	1.0027436	-55.677392	500	12	1.1	0.9	44.6200	5.2700	0.0000	0.0000;
	5362	1	33.91	9.61	0	0	5	1.0007578	-56.64473	161	12	1.1	0.9	57.3300	10.3500	0.0000	0.0000;
	5363	2	0	0	0	0	5	1.0024188	-55.482221	13.8	12	1.1	0.9	44.5800	5.2700	0.0000	0.0000;
	5364	2	0	0	0	0	5	1.0005945	-54.523711	13.8	12	1.1	0.9	44.3800	0.0000	0.0000	0.0000;
	5365	2	0	0	0	0	5	1.0000036	-53.276491	13.8	12	1.1	0.9	44.2900	0.0000	0.0000	0.0000;
	5366	2	0	0	0	0	5	1.0000036	-52.946217	13.8	12	1.1	0.9	44.2200	0.0000	0.0000	0.0000;
	5367	2	0	0	0	0	5	1.0000036	-53.026975	13.8	12	1.1	0.9	44.2500	0.0000	0.0000	0.0000;
	5368	2	0	0	0	0	5	1.0000036	-53.913336	13.8	12	1.1	0.9	44.3400	0.0000	0.0000	0.0000;
	5369	2	0	0	0	0	5	1.0000036	-52.802605	13.8	12	1.1	0.9	44.2000	0.0000	0.0000	0.0000;
	5370	1	105.99	30.03	0	0	5	0.9930941	-67.920677	161	17	1.1	0.9	303.2500	20.0700	0.0000	0.0000;
	5371	1	69	19.55	0	0	5	1.0011586	-67.094798	161	16	1.1	0.9	152.8000	26.9900	0.0000	0.0000;
	5372	1	39.8	11.28	0	0	5	0.9973885	-71.057686	161	16	1.1	0.9	324.4100	34.1800	0.0000	0.0000;
	5373	1	156.99	44.48	0	0	5	0.9831845	-70.57855	161	17	1.1	0.9	2272.4400	675.6200	0.0000	0.0000;
	5374	1	69.09	19.58	0	0	5	1.0085274	-67.745634	161	16	1.1	0.9	1141.2900	8.3000	0.0000	0.0000;
	5375	1	62.09	17.59	0	0	5	0.9947039	-67.709225	161	17	1.1	0.9	208.8000	4.7700	0.0000	0.0000;
	5376	1	47.85	13.56	0	0	5	1.0009075	-68.205947	161	17	1.1	0.9	253.9800	35.7800	0.0000	0.0000;
	5377	1	57.62	16.33	0	0	5	1.0063759	-55.810539	161	13	1.1	0.9	37.2400	0.7000	0.0000	0.0000;
	5378	1	68.06	19.28	0	113.05	5	1.017317	-56.787137	161	13	1.1	0.9	36.5400	1.3100	0.0000	0.0000;
	5379	1	164.73	46.67	0	0	5	0.9999844	-69.527167	161	17	1.1	0.9	213.5400	13.9000	0.0000	0.0000;
	5380	1	0	0	0	0	5	1.0161422	-60.232619	500	14	1.1	0.9	9.4700	-13.5800	0.0000	0.0000;
	5381	1	79.8	22.61	0	0	5	1.0075076	-61.788935	161	14	1.1	0.9	52.0900	2.8500	0.0000	0.0000;
	5382	2	0	0	0	0	5	1.0310511	-59.745994	13.8	14	1.1	0.9	9.7000	-13.2000	0.0000	0.0000;
	5383	2	0	0	0	0	5	1.0330827	-59.67877	13.8	14	1.1	0.9	9.7300	-13.1500	0.0000	0.0000;
	5384	1	0	0	0	0	5	1.0100859	-63.960217	500	16	1.1	0.9	-47.2700	-31.2700	0.0000	0.0000;
	5385	1	240.97	68.28	0	0	5	1.0073361	-66.522737	161	16	1.1	0.9	1294.1100	20.1600	0.0000	0.0000;
	5386	1	63.55	18	0	160	5	0.9996083	-69.720203	161	16	1.1	0.9	337.2600	40.3700	0.0000	0.0000;
	5387	1	77.75	22.03	0	0	5	0.9880517	-69.141357	161	17	1.1	0.9	314.3300	-33.3800	0.0000	0.0000;
	5388	1	0	0	0	0	5	1.0163	-54.040757	500	13	1.1	0.9	31.0400	-0.8300	0.0000	0.0000;
	5389	1	87.47	24.78	0	0	5	1.0120591	-55.345438	161	13	1.1	0.9	40.2100	3.4900	0.0000	0.0000;
	5390	1	0	0	0	0	5	1.0116505	-53.152522	161	13	1.1	0.9	108.9400	11.5800	0.0000	0.0000;
	5391	1	0	0	0	0	5	1.0109149	-54.525657	115	13	1.1	0.9	219.4200	36.9700	0.0000	0.0000;
	5392	1	7.49	2.12	0	0	5	1.0030516	-55.816976	115	13	1.1	0.9	221.5900	37.6400	0.0000	0.0000;
	5393	1	14.92	4.23	0	0	5	1.0039687	-57.33361	161	13	1.1	0.9	67.8500	9.6600	0.0000	0.0000;
	5394	1	0	0	0	0	5	1.023411	-39.922905	500	15	1.1	0.9	39.5000	-4.1900	0.0000	0.0000;
	5395	1	0	0	0	0	5	1.0224355	-37.828978	230	15	1.1	0.9	41.9500	-1.7800	0.0000	0.0000;
	5396	1	0	0	0	0	5	1.016742	-40.58104	161	15	1.1	0.9	-19.2800	16.5100	0.0000	0.0000;
	5397	1	0	0	0	0	5	1.0074631	-38.580803	115	15	1.1	0.9	-151.2400	44.6600	0.0000	0.0000;
	5398	1	0	0	0	0	5	1.0074631	-38.580803	115	15	1.1	0.9	-151.2400	44.6600	0.0000	0.0000;
	5399	2	0	0	0	0	5	1.0271095	-39.200917	13.8	15	1.1	0.9	39.6000	-4.1600	0.0000	0.0000;
	5400	1	108.27	30.68	0	0	5	0.9967846	-66.989098	161	16	1.1	0.9	176.4000	30.5100	0.0000	0.0000;
	5401	1	0	0	0	0	5	1.0088196	-55.416863	500	18	1.1	0.9	16.3500	-7.8900	0.0000	0.0000;
	5402	1	65.97	18.69	0	0	5	0.9998415	-58.911918	161	18	1.1	0.9	95.4000	9.6800	0.0000	0.0000;
	5403	2	0	0	0	0	5	1.0218991	-53.959079	18	18	1.1	0.9	16.7500	-7.7000	0.0000	0.0000;
	5404	2	0	0	0	0	5	1.0178483	-54.562186	18	18	1.1	0.9	16.6200	-7.7600	0.0000	0.0000;
	5405	2	0	0	0	0	5	1.0179518	-54.469941	18	18	1.1	0.9	16.6300	-7.7500	0.0000	0.0000;
	5406	2	0	0	0	0	5	1.0214877	-54.002106	18	18	1.1	0.9	16.7300	-7.7000	0.0000	0.0000;
	5407	1	21.28	6.03	0	0	5	1.0120751	-57.277271	161	18	1.1	0.9	50.3200	4.4700	0.0000	0.0000;
	5408	1	26.57	7.53	0	0	5	1.0064941	-66.912494	161	16	1.1	0.9	199.0600	31.6900	0.0000	0.0000;
	5409	1	92.56	26.22	0	0	5	0.9845484	-68.588503	161	17	1.1	0.9	202.7200	15.0500	0.0000	0.0000;
	5410	1	0	0	0	0	5	1.0241397	-50.990327	500	13	1.1	0.9	32.3200	-0.3300	0.0000	0.0000;
	5411	1	120.07	34.02	0	174.61	5	1.0246621	-53.838639	161	13	1.1	0.9	35.6800	0.0000	0.0000	0.0000;
	5412	1	144.59	40.97	0	0	5	0.9954182	-68.918059	161	16	1.1	0.9	289.2300	42.6000	0.0000	0.0000;
	5413	1	0	0	0	0	5	1.0054775	-51.157338	500	12	1.1	0.9	34.0400	-0.2700	0.0000	0.0000;
	5414	1	0	0	0	0	5	1.016942	-52.340595	161	12	1.1	0.9	37.4000	1.0000	0.0000	0.0000;
	5415	2	0	0	0	0	5	1.0009421	-48.946715	13.8	12	1.1	0.9	33.9900	0.0000	0.0000	0.0000;
	5416	2	0	0	0	0	5	1.0007665	-48.922063	13.8	12	1.1	0.9	34.0300	0.0000	0.0000	0.0000;
	5417	2	0	0	0	0	5	1.0013355	-49.188769	13.8	12	1.1	0.9	33.9900	0.0000	0.0000	0.0000;
	5418	2	0	0	0	0	5	1.0020184	-49.301197	13.8	12	1.1	0.9	34.0200	-17.6600	0.0000	0.0000;
	5419	2	0	0	0	0	5	1.0035218	-50.071315	13.8	12	1.1	0.9	34.0300	4.2300	0.0000	0.0000;
	5420	1	14.67	4.16	0	0	5	1.0009765	-66.722179	161	17	1.1	0.9	181.1800	15.9700	0.0000	0.0000;
	5421	1	2.01	0.57	0	167.52	5	1.0195162	-67.398382	161	16	1.1	0.9	226.2800	34.5700	0.0000	0.0000;
	5422	1	182.95	51.83	0	479.28	5	1.0255171	-69.921845	161	17	1.1	0.9	243.6500	0.0000	0.0000	0.0000;
	5423	2	0	0	0	0	5	1.0244054	-69.256698	13.8	17	1.1	0.9	243.4200	4.3700	0.0000	0.0000;
	5424	2	0	0	0	0	5	1.0255171	-69.921845	13.8	17	1.1	0.9	243.6500	4.3500	0.0000	0.0000;
	5425	1	52.93	15	0	0	5	0.9943402	-69.414592	161	16	1.1	0.9	302.5400	38.3400	0.0000	0.0000;
	5426	1	43.86	12.43	0	0	5	0.9923213	-64.927189	161	14	1.1	0.9	114.8800	12.6900	0.0000	0.0000;
	5427	1	25.31	7.17	0	0	5	0.9890491	-66.172663	161	14	1.1	0.9	302.7900	35.2500	0.0000	0.0000;
	5428	1	85.26	24.16	0	0	5	0.9981876	-67.709233	161	17	1.1	0.9	199.6100	24.1600	0.0000	0.0000;
	5429	1	106.17	30.08	0	0	5	0.9886279	-68.874948	161	17	1.1	0.9	266.2900	-50.3800	0.0000	0.0000;
	5430	1	60.59	17.17	0	0	5	1.0050924	-64.430388	161	12	1.1	0.9	117.3300	4.1800	0.0000	0.0000;
	5431	1	84.43	23.92	0	0	5	0.9934421	-69.174475	161	16	1.1	0.9	308.7400	44.0800	0.0000	0.0000;
	5432	1	42.02	11.91	0	0	5	0.9990176	-63.099008	161	12	1.1	0.9	99.9800	4.6300	0.0000	0.0000;
	5433	1	116.98	33.14	0	0	5	0.9934057	-69.662264	161	17	1.1	0.9	224.9400	14.6800	0.0000	0.0000;
	5434	1	9.96	2.82	0	0	5	1.0049218	-66.557569	161	17	1.1	0.9	276.4900	-168.5500	0.0000	0.0000;
	5435	1	4.5	1.27	0	0	5	1.0176369	-54.306376	161	12	1.1	0.9	40.4000	1.5500	0.0000	0.0000;
	5436	1	72.89	20.65	0	0	5	0.9961094	-70.602485	161	16	1.1	0.9	358.7000	39.6900	0.0000	0.0000;
	5437	1	9.01	2.55	0	0	5	0.9982816	-58.223188	161	13	1.1	0.9	76.4100	12.7200	0.0000	0.0000;
	5438	1	50.24	14.24	0	0	5	0.9952131	-68.276586	161	17	1.1	0.9	207.6000	-4.6600	0.0000	0.0000;
	5439	1	113.9	32.27	0	0	5	0.9994975	-63.033831	161	14	1.1	0.9	97.3800	11.7500	0.0000	0.0000;
	5440	1	167.12	47.35	0	200	5	1.0016324	-69.829473	161	17	1.1	0.9	231.4200	21.4400	0.0000	0.0000;
	5441	1	145.18	41.13	0	0	5	0.9958285	-66.432588	161	17	1.1	0.9	192.5700	6.2200	0.0000	0.0000;
	5442	1	43.72	12.39	0	0	5	0.9931796	-68.679625	161	17	1.1	0.9	215.8600	13.6800	0.0000	0.0000;
	5443	1	52.34	14.83	0	0	5	0.9965091	-68.028179	161	17	1.1	0.9	246.0000	-0.6300	0.0000	0.0000;
	5444	2	0	0	0	0	5	1.0100036	-59.522471	500	17	1.1	0.9	95.2400	0.0000	0.0000	0.0000;
	5445	1	0	0	0	0	5	0.9997415	-63.368958	161	17	1.1	0.9	236.9600	23.3900	0.0000	0.0000;
	5446	1	40.66	11.52	0	0	5	1.0032225	-57.62531	161	13	1.1	0.9	39.2800	2.0300	0.0000	0.0000;
	5447	1	154.46	43.76	0	0	5	0.9874028	-67.859701	161	17	1.1	0.9	192.2700	15.7700	0.0000	0.0000;
	5448	1	0	0	0	0	5	1.0088716	-63.464727	500	17	1.1	0.9	111.1800	10.6300	0.0000	0.0000;
	5449	1	266.99	75.65	0	0	5	1.0105325	-66.873579	161	17	1.1	0.9	190.4900	30.4600	0.0000	0.0000;
	5450	1	17.1	4.84	0	0	5	0.9914889	-67.634381	161	16	1.1	0.9	191.8400	34.3400	0.0000	0.0000;
	5451	1	0	0	0	0	5	1.0250281	-50.968733	500	13	1.1	0.9	31.4400	-1.1000	0.0000	0.0000;
	5452	1	106.6	30.2	0	0	5	1.0200069	-52.262391	161	13	1.1	0.9	32.2300	-0.5000	0.0000	0.0000;
	5453	1	67.92	19.24	0	0	5	0.9967829	-65.197586	161	17	1.1	0.9	1555.4000	-224.3900	0.0000	0.0000;
	5454	1	47.76	13.53	0	0	5	1.0027612	-65.598732	161	16	1.1	0.9	209.0100	36.9700	0.0000	0.0000;
	5455	1	9.47	2.68	0	0	5	0.9965209	-61.244066	161	12	1.1	0.9	187.2900	23.4600	0.0000	0.0000;
	5456	1	12.62	3.58	0	0	5	1.0187582	-47.965121	161	15	1.1	0.9	30.1000	1.6400	0.0000	0.0000;
	5457	1	103.54	29.34	0	0	5	0.9929463	-69.139385	161	17	1.1	0.9	223.1000	21.6800	0.0000	0.0000;
	5458	1	0	0	0	0	5	1.0105444	-53.522281	161	13	1.1	0.9	143.8100	13.4500	0.0000	0.0000;
	5459	1	0	0	0	0	5	1.0108119	-54.969414	115	13	1.1	0.9	274.3300	38.9000	0.0000	0.0000;
	5460	1	14.16	4.01	0	0	5	0.9928965	-57.73247	115	13	1.1	0.9	279.7400	40.7200	0.0000	0.0000;
	5461	1	72.8	20.63	0	0	5	1.0074313	-53.253612	161	13	1.1	0.9	43.5700	3.9400	0.0000	0.0000;
	5462	1	86.05	24.38	0	0	5	0.9939025	-69.251427	161	16	1.1	0.9	318.6100	37.5500	0.0000	0.0000;
	5463	1	160.33	45.43	0	0	5	0.992277	-70.395346	161	17	1.1	0.9	288.4500	30.5300	0.0000	0.0000;
	5464	1	0	0	0	0	5	1.0077144	-63.670182	500	16	1.1	0.9	128.8100	13.9300	0.0000	0.0000;
	5465	1	218.17	61.81	0	0	5	1.0110945	-67.474058	161	16	1.1	0.9	196.1700	19.5500	0.0000	0.0000;
	5466	1	7.44	2.11	0	0	5	1.0031814	-56.125279	161	13	1.1	0.9	38.3400	1.8400	0.0000	0.0000;
	5467	1	28.23	8	0	0	5	0.9986114	-70.533813	161	16	1.1	0.9	487.5000	26.3300	0.0000	0.0000;
	5468	1	42.13	11.94	0	0	5	0.9938499	-69.411778	161	17	1.1	0.9	394.4600	36.2600	0.0000	0.0000;
	5469	1	8.5	2.41	0	0	5	0.9927451	-68.455691	161	17	1.1	0.9	346.2400	-30.5100	0.0000	0.0000;
	5470	1	70.52	19.98	0	0	5	1.0090765	-57.327359	161	13	1.1	0.9	38.7100	1.8400	0.0000	0.0000;
	5471	1	1.44	0.41	0	0	5	1.0220386	-53.315702	161	12	1.1	0.9	40.2900	1.2200	0.0000	0.0000;
	5472	1	4.57	1.29	0	0	5	1.0004865	-45.751109	161	15	1.1	0.9	-133.4300	71.0500	0.0000	0.0000;
	5473	1	4.03	1.14	0	0	5	1.000825	-59.732954	161	18	1.1	0.9	908.9800	-237.4200	0.0000	0.0000;
	5474	1	3.11	0.88	0	0	5	0.9972705	-59.593273	161	14	1.1	0.9	109.7500	18.7300	0.0000	0.0000;
	5475	1	59.28	16.8	0	0	5	0.9961808	-67.892082	161	17	1.1	0.9	881.9400	-108.0200	0.0000	0.0000;
	5476	1	10.97	3.11	0	0	5	0.9901986	-62.192548	161	14	1.1	0.9	94.5000	13.3700	0.0000	0.0000;
	5477	1	79.03	22.39	0	0	5	1.0119711	-55.226426	161	13	1.1	0.9	36.5300	0.3800	0.0000	0.0000;
	5478	1	137.94	39.08	0	120	5	0.9966846	-69.829052	161	17	1.1	0.9	291.3600	31.6800	0.0000	0.0000;
	5479	1	0	0	0	0	5	1.0041888	-61.585248	500	17	1.1	0.9	101.2100	10.8700	0.0000	0.0000;
	5480	1	179.23	50.78	0	0	5	0.9941285	-65.11181	161	17	1.1	0.9	141.9000	14.7700	0.0000	0.0000;
	5481	1	58.18	16.49	0	0	5	0.9880417	-66.466133	161	17	1.1	0.9	347.2000	-17.1000	0.0000	0.0000;
	5482	1	69.18	19.6	0	260	5	1.0064908	-71.268309	161	16	1.1	0.9	425.9500	25.3800	0.0000	0.0000;
	5483	1	84.63	23.98	0	0	5	1.0059034	-67.846243	161	17	1.1	0.9	188.5400	19.2200	0.0000	0.0000;
	5484	1	6.29	1.78	0	0	5	1.0186841	-44.095725	161	15	1.1	0.9	38.2500	-4.7500	0.0000	0.0000;
	5485	1	4.69	1.33	0	0	5	1.0105305	-59.828799	161	14	1.1	0.9	39.1700	-1.3900	0.0000	0.0000;
	6001	1	103.81	29.41	0	237.22	6	1.030003	-56.814833	115	22	1.1	0.9	-9.4200	0.0000	0.0000	0.0000;
	6002	1	32.48	9.2	0	0	6	1.010498	-56.781966	115	26	1.1	0.9	421.0500	72.5600	0.0000	0.0000;
	6003	1	0	0	0	0	6	1.0317175	-46.230903	500	25	1.1	0.9	22.2800	-2.4300	0.0000	0.0000;
	6004	1	0	0	0	0	6	1.0193868	-42.657652	230	25	1.1	0.9	68.3200	5.5600	0.0000	0.0000;
	6005	1	75.48	21.39	0	0	6	1.0225736	-45.862614	115	25	1.1	0.9	196.3400	16.4000	0.0000	0.0000;
	6006	2	0	0	0	0	6	1.0400033	-44.831844	13.8	25	1.1	0.9	22.3700	0.0000	0.0000	0.0000;
	6007	2	0	0	0	0	6	1.0317175	-46.230903	13.8	25	1.1	0.9	22.2800	-2.4300	0.0000	0.0000;
	6008	2	0	0	0	0	6	1.0400033	-44.710648	13.8	25	1.1	0.9	22.3600	0.0000	0.0000	0.0000;
	6009	2	0	0	0	0	6	1.0400033	-43.682884	13.8	25	1.1	0.9	22.4000	0.0000	0.0000	0.0000;
	6010	2	0	0	0	0	6	1.0400033	-44.462254	13.8	25	1.1	0.9	22.3800	0.0000	0.0000	0.0000;
	6011	1	24.02	6.81	0	0	6	1.0128716	-52.277527	115	22	1.1	0.9	380.7300	41.0500	0.0000	0.0000;
	6012	1	13.51	3.83	0	93.73	6	1.0300031	-49.68929	115	25	1.1	0.9	372.3100	0.0000	0.0000	0.0000;
	6013	1	94.89	26.89	0	0	6	0.9945611	-57.786549	115	26	1.1	0.9	182.7100	22.2000	0.0000	0.0000;
	6014	1	5.51	1.56	0	0	6	1.0198763	-51.686553	115	24	1.1	0.9	717.8000	0.1900	0.0000	0.0000;
	6015	1	24.76	7.02	0	0	6	1.0089739	-56.102889	115	26	1.1	0.9	80.9000	15.8200	0.0000	0.0000;
	6016	1	176.43	49.99	0	0	6	1.0116521	-56.882593	115	26	1.1	0.9	193.1800	19.8300	0.0000	0.0000;
	6017	1	83.31	23.6	0	0	6	1.0073344	-55.146053	115	22	1.1	0.9	188.7100	-1.8800	0.0000	0.0000;
	6018	1	2.46	0.7	0	0	6	0.9932218	-56.520985	115	23	1.1	0.9	634.7600	147.1800	0.0000	0.0000;
	6019	1	59.07	16.74	0	0	6	0.9925	-57.188199	115	23	1.1	0.9	866.1400	129.1700	0.0000	0.0000;
	6020	1	16.53	4.68	0	0	6	1.0191373	-51.501554	115	23	1.1	0.9	37.4800	11.9200	0.0000	0.0000;
	6021	1	0	0	0	0	6	1.0273193	-48.908428	500	23	1.1	0.9	12.3400	-7.4500	0.0000	0.0000;
	6022	1	0	0	0	0	6	1.0161758	-51.604236	230	23	1.1	0.9	6.0900	-11.2400	0.0000	0.0000;
	6023	1	132.89	37.65	0	0	6	1.0004502	-55.381404	115	23	1.1	0.9	115.1100	40.7200	0.0000	0.0000;
	6024	1	84.99	24.08	0	250	6	1.0232905	-58.943677	115	23	1.1	0.9	1081.2400	68.7200	0.0000	0.0000;
	6025	1	64.63	18.31	0	370.2	6	1.030003	-57.140574	115	26	1.1	0.9	232.8200	0.0000	0.0000	0.0000;
	6026	1	22.12	6.27	0	0	6	1.0015763	-55.937232	115	26	1.1	0.9	114.9500	16.9500	0.0000	0.0000;
	6027	1	64.98	18.41	0	0	6	1.0180984	-52.389137	115	23	1.1	0.9	521.0200	31.5800	0.0000	0.0000;
	6028	1	103.35	29.28	0	0	6	0.9915569	-56.933238	115	23	1.1	0.9	132.9700	23.4600	0.0000	0.0000;
	6029	1	6.98	1.98	0	0	6	1.0211262	-46.553131	115	24	1.1	0.9	72.9600	3.3900	0.0000	0.0000;
	6030	1	0	0	0	0	6	1.0161134	-35.794559	230	24	1.1	0.9	85.7200	10.2600	0.0000	0.0000;
	6031	1	29.18	8.27	0	0	6	1.0120026	-38.444333	115	24	1.1	0.9	121.4600	22.3300	0.0000	0.0000;
	6032	1	36.4	10.31	0	0	6	0.99853	-59.542182	115	23	1.1	0.9	1145.2000	63.9300	0.0000	0.0000;
	6033	1	0	0	0	0	6	1.0168878	-50.644545	500	23	1.1	0.9	-7.7800	-12.4900	0.0000	0.0000;
	6034	1	0	0	0	0	6	1.0065201	-52.809688	230	23	1.1	0.9	-6.5600	-14.7100	0.0000	0.0000;
	6035	1	206.37	58.47	0	0	6	0.9956221	-55.833868	115	23	1.1	0.9	765.2900	139.2000	0.0000	0.0000;
	6036	1	0	0	0	0	6	1.0136542	-51.724249	230	22	1.1	0.9	50.4300	10.2100	0.0000	0.0000;
	6037	1	147.53	41.8	0	0	6	1.009548	-54.409134	115	22	1.1	0.9	138.7300	18.0300	0.0000	0.0000;
	6038	1	0	0	0	0	6	1.0258275	-49.217997	500	23	1.1	0.9	-1.8900	-12.0400	0.0000	0.0000;
	6039	1	0	0	0	0	6	1.0071441	-53.051146	230	23	1.1	0.9	-126.0300	-61.8200	0.0000	0.0000;
	6040	1	80.78	22.89	0	0	6	0.9937083	-56.940059	115	23	1.1	0.9	892.6100	131.9700	0.0000	0.0000;
	6041	2	0	0	0	0	6	1.0298227	-49.22244	13.8	23	1.1	0.9	-1.6400	-11.9500	0.0000	0.0000;
	6042	2	0	0	0	0	6	1.0400032	-49.228717	13.8	23	1.1	0.9	-0.5700	0.0000	0.0000	0.0000;
	6043	1	148.3	42.02	0	0	6	0.9993195	-55.445936	115	26	1.1	0.9	55.5600	14.0400	0.0000	0.0000;
	6044	1	18.3	5.18	0	0	6	0.9977212	-56.723462	115	26	1.1	0.9	166.4800	3.3000	0.0000	0.0000;
	6045	1	0	0	0	0	6	1.0261295	-48.861035	500	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6046	1	0	0	0	0	6	1.0204439	-51.974847	230	26	1.1	0.9	106.6700	19.6400	0.0000	0.0000;
	6047	1	149.85	42.46	0	0	6	1.014223	-56.433836	115	26	1.1	0.9	283.1600	48.9200	0.0000	0.0000;
	6048	2	0	0	0	0	6	1.0261295	-48.861035	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6049	2	0	0	0	0	6	1.0261295	-48.861035	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6050	2	0	0	0	0	6	1.0261295	-48.861035	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6051	2	0	0	0	0	6	1.0334103	-48.080938	13.8	26	1.1	0.9	46.4000	6.4500	0.0000	0.0000;
	6052	2	0	0	0	0	6	1.0261295	-48.861035	13.8	26	1.1	0.9	46.6000	6.5500	0.0000	0.0000;
	6053	2	0	0	0	0	6	1.0344124	-47.962543	13.8	26	1.1	0.9	46.3800	6.4400	0.0000	0.0000;
	6054	2	0	0	0	0	6	1.0400031	-47.158437	13.8	26	1.1	0.9	46.1800	6.3500	0.0000	0.0000;
	6055	1	4.93	1.4	0	0	6	1.0256681	-58.7195	115	26	1.1	0.9	322.1900	28.3400	0.0000	0.0000;
	6056	1	0	0	0	0	6	1.0245988	-46.460691	500	22	1.1	0.9	14.1200	-3.8800	0.0000	0.0000;
	6057	1	0	0	0	0	6	1.0192377	-49.311882	230	22	1.1	0.9	-66.3800	-29.6600	0.0000	0.0000;
	6058	1	178.64	50.61	0	0	6	1.0117268	-51.635948	115	22	1.1	0.9	746.0000	119.5100	0.0000	0.0000;
	6059	1	3.44	0.97	0	0	6	1.0261482	-55.36071	115	26	1.1	0.9	7.6600	0.9400	0.0000	0.0000;
	6060	1	74.53	21.12	0	0	6	1.008518	-57.819353	115	26	1.1	0.9	366.9900	46.5200	0.0000	0.0000;
	6061	1	147.9	41.91	0	0	6	0.990086	-57.706401	115	23	1.1	0.9	808.2300	132.0200	0.0000	0.0000;
	6062	1	0	0	0	0	6	1.0188419	-33.514735	500	25	1.1	0.9	50.1500	2.4100	0.0000	0.0000;
	6063	1	0	0	0	0	6	1.015382	-36.520879	230	25	1.1	0.9	77.7300	18.8500	0.0000	0.0000;
	6064	1	82.48	23.37	0	0	6	1.0087123	-39.746879	115	25	1.1	0.9	260.0600	106.4600	0.0000	0.0000;
	6065	1	14.86	4.21	0	0	6	0.9976626	-56.712888	115	23	1.1	0.9	98.5000	28.6800	0.0000	0.0000;
	6066	1	0	0	0	0	6	1.0262024	-47.070259	500	22	1.1	0.9	17.7300	-2.4400	0.0000	0.0000;
	6067	1	0	0	0	0	6	1.0199111	-49.389692	230	22	1.1	0.9	14.8700	-8.2300	0.0000	0.0000;
	6068	1	0	0	0	0	6	1.0127663	-53.218284	115	22	1.1	0.9	178.2000	12.1300	0.0000	0.0000;
	6069	2	0	0	0	0	6	1.0300031	-46.258545	18	22	1.1	0.9	17.8300	0.0000	0.0000	0.0000;
	6070	2	0	0	0	0	6	1.0300031	-44.977753	18	22	1.1	0.9	17.8900	0.0000	0.0000	0.0000;
	6071	2	0	0	0	0	6	1.0300031	-46.519631	18	22	1.1	0.9	17.8100	0.0000	0.0000	0.0000;
	6072	2	0	0	0	0	6	1.0262024	-47.070259	18	22	1.1	0.9	17.7300	-2.4400	0.0000	0.0000;
	6073	2	0	0	0	0	6	1.0300031	-45.923337	18	22	1.1	0.9	17.8400	0.0000	0.0000	0.0000;
	6074	2	0	0	0	0	6	1.0300031	-45.934448	18	22	1.1	0.9	17.8500	0.0000	0.0000	0.0000;
	6075	1	0	0	0	0	6	1.0200064	-31.994195	500	25	1.1	0.9	18.5000	-6.1200	0.0000	0.0000;
	6076	1	0	0	0	0	6	1.0208114	-34.179251	230	25	1.1	0.9	-15.5200	-13.3300	0.0000	0.0000;
	6077	1	0	0	0	0	6	1.0204816	-36.265067	115	25	1.1	0.9	1364.7400	-20.3200	0.0000	0.0000;
	6078	2	0	0	0	0	6	1.0113648	-28.900691	22	25	1.1	0.9	19.2900	-11.9300	0.0000	0.0000;
	6079	2	0	0	0	0	6	1.016481	-31.005485	22	25	1.1	0.9	18.7500	-6.1700	0.0000	0.0000;
	6080	2	0	0	0	0	6	1.0149714	-30.643862	22	25	1.1	0.9	18.8900	-6.2000	0.0000	0.0000;
	6081	1	0	0	0	0	6	1.0231031	-50.602648	115	23	1.1	0.9	1.0300	6.5000	0.0000	0.0000;
	6082	2	0	0	0	0	6	1.0400032	-48.051269	13.8	23	1.1	0.9	-0.0000	0.0000	0.0000	0.0000;
	6083	2	0	0	0	0	6	1.0400032	-41.702435	13.8	23	1.1	0.9	0.3000	0.0000	0.0000	0.0000;
	6084	1	0	0	0	0	6	1.0055868	-55.175793	115	23	1.1	0.9	207.8200	18.1400	0.0000	0.0000;
	6085	2	0	0	0	0	6	1.0056893	-54.906322	13.8	23	1.1	0.9	207.6100	18.1500	0.0000	0.0000;
	6086	2	0	0	0	0	6	1.0057247	-52.458509	13.8	23	1.1	0.9	205.5700	18.2500	0.0000	0.0000;
	6087	2	0	0	0	0	6	1.0055868	-55.175793	13.8	23	1.1	0.9	207.8200	18.1400	0.0000	0.0000;
	6088	2	0	0	0	0	6	1.0057899	-54.750193	13.8	23	1.1	0.9	207.4600	18.1500	0.0000	0.0000;
	6089	2	0	0	0	0	6	1.0058132	-53.660374	13.8	23	1.1	0.9	206.6200	18.1800	0.0000	0.0000;
	6090	2	0	0	0	0	6	1.0057837	-53.462654	13.8	23	1.1	0.9	206.4700	18.1900	0.0000	0.0000;
	6091	1	37.81	10.71	0	80	6	1.0091043	-58.394171	115	23	1.1	0.9	1381.7800	-2616.6800	0.0000	0.0000;
	6092	1	35.66	10.1	0	45.74	6	1.0300029	-47.948515	115	24	1.1	0.9	392.4100	0.0000	0.0000	0.0000;
	6093	1	40.54	11.49	0	0	6	1.0010975	-55.986895	115	22	1.1	0.9	290.2900	7.9200	0.0000	0.0000;
	6094	1	67.98	19.26	0	0	6	1.008691	-55.523976	115	22	1.1	0.9	182.5500	20.7800	0.0000	0.0000;
	6095	1	68.37	19.37	0	0	6	1.0045511	-57.447605	115	23	1.1	0.9	1149.4000	-26.8400	0.0000	0.0000;
	6096	1	25.78	7.3	0	78.21	6	1.030003	-53.258	115	24	1.1	0.9	650.3500	0.0000	0.0000	0.0000;
	6097	1	105.36	29.85	0	0	6	0.9988241	-56.518873	115	26	1.1	0.9	189.6500	5.1800	0.0000	0.0000;
	6098	1	132.22	37.46	0	0	6	0.9843412	-58.212244	115	23	1.1	0.9	747.2300	123.0600	0.0000	0.0000;
	6099	1	21.38	6.06	0	0	6	0.9989914	-56.693502	115	26	1.1	0.9	68.9300	14.5900	0.0000	0.0000;
	6100	1	37.71	10.69	0	0	6	1.0018955	-56.836141	115	22	1.1	0.9	54.1600	2.9700	0.0000	0.0000;
	6101	1	0	0	0	0	6	1.0227101	-32.992678	500	25	1.1	0.9	23.3900	-4.9400	0.0000	0.0000;
	6102	1	0	0	0	0	6	1.0211555	-36.129246	230	25	1.1	0.9	33.2400	-2.1500	0.0000	0.0000;
	6103	1	34.21	9.69	0	59.34	6	1.030003	-41.898554	115	25	1.1	0.9	99.9500	0.0000	0.0000	0.0000;
	6104	2	0	0	0	0	6	1.0300374	-32.202723	13.8	25	1.1	0.9	23.5300	-4.8700	0.0000	0.0000;
	6105	2	0	0	0	0	6	1.0342798	-31.724842	13.8	25	1.1	0.9	23.6200	-4.8300	0.0000	0.0000;
	6106	2	0	0	0	0	6	1.0286262	-32.365809	13.8	25	1.1	0.9	23.5000	-4.8800	0.0000	0.0000;
	6107	1	0	0	0	0	6	1.0309046	-47.758473	500	25	1.1	0.9	18.4600	-2.9200	0.0000	0.0000;
	6108	1	0	0	0	0	6	1.0113783	-47.779789	230	25	1.1	0.9	31.0400	2.9500	0.0000	0.0000;
	6109	1	14.44	4.09	0	0	6	1.0061778	-50.633128	115	25	1.1	0.9	64.0100	18.0000	0.0000	0.0000;
	6110	2	0	0	0	0	6	1.0400034	-46.028454	13.8	25	1.1	0.9	18.7400	0.0000	0.0000	0.0000;
	6111	2	0	0	0	0	6	1.0400034	-46.087286	13.8	25	1.1	0.9	18.7700	0.0000	0.0000	0.0000;
	6112	1	16.16	4.58	0	0	6	1.0031137	-54.957382	115	26	1.1	0.9	66.8500	16.4100	0.0000	0.0000;
	6113	1	20.52	5.81	0	0	6	0.9896233	-57.586058	115	23	1.1	0.9	838.0100	133.8600	0.0000	0.0000;
	6114	1	70.54	19.99	0	0	6	0.9907242	-58.261205	115	26	1.1	0.9	1186.1500	322.6400	0.0000	0.0000;
	6115	1	131.13	37.15	0	0	6	0.9982816	-56.994334	115	22	1.1	0.9	337.5300	-35.8800	0.0000	0.0000;
	6116	1	56.85	16.11	0	0	6	0.9977359	-58.063467	115	23	1.1	0.9	1010.4500	41.5700	0.0000	0.0000;
	6117	1	27.2	7.71	0	0	6	1.02423	-44.252919	115	25	1.1	0.9	152.5300	10.2800	0.0000	0.0000;
	6118	1	0	0	0	0	6	1.0267593	-49.347787	500	23	1.1	0.9	10.6300	-8.3000	0.0000	0.0000;
	6119	1	0	0	0	0	6	1.0096663	-52.838702	230	23	1.1	0.9	70.4200	10.2300	0.0000	0.0000;
	6120	1	195.3	55.33	0	0	6	0.9984039	-56.0602	115	23	1.1	0.9	278.3000	71.3200	0.0000	0.0000;
	6121	1	120.8	34.23	0	0	6	1.0091454	-56.646212	115	26	1.1	0.9	290.3300	-15.8900	0.0000	0.0000;
	6122	1	22.71	6.43	0	0	6	1.0107884	-39.261591	115	24	1.1	0.9	452.3900	71.9800	0.0000	0.0000;
	6123	1	45.11	12.78	0	0	6	0.9869161	-57.487821	115	23	1.1	0.9	752.3400	133.0200	0.0000	0.0000;
	6124	1	57.42	16.27	0	0	6	1.0054779	-53.812102	115	22	1.1	0.9	633.2700	107.1500	0.0000	0.0000;
	6125	1	2.59	0.73	0	0	6	0.9996087	-54.066899	115	22	1.1	0.9	57.9300	2.2900	0.0000	0.0000;
	6126	1	50.38	14.27	0	0	6	0.9938512	-56.948725	115	23	1.1	0.9	214.5200	37.9700	0.0000	0.0000;
	6127	1	25.24	7.15	0	9.38	6	1.0017935	-52.624558	115	25	1.1	0.9	126.0700	21.6200	0.0000	0.0000;
	6128	1	52.8	14.96	0	0	6	0.994906	-58.271377	115	26	1.1	0.9	140.1000	16.6200	0.0000	0.0000;
	6129	1	9.86	2.79	0	0	6	1.0032534	-57.183234	115	26	1.1	0.9	729.9400	86.5600	0.0000	0.0000;
	6130	1	13.4	3.8	0	0	6	0.9957144	-56.636013	115	23	1.1	0.9	268.2500	54.9000	0.0000	0.0000;
	6131	1	43.85	12.43	0	0	6	0.9938605	-57.224799	115	22	1.1	0.9	1612.6100	622.3300	0.0000	0.0000;
	6132	1	64.74	18.34	0	0	6	0.9833626	-58.478369	115	23	1.1	0.9	1468.7900	154.0700	0.0000	0.0000;
	6133	1	10.44	2.96	0	0	6	1.0173988	-49.727871	115	25	1.1	0.9	772.4300	-6.3700	0.0000	0.0000;
	6134	1	7.62	2.16	0	0	6	1.0195404	-57.23997	115	23	1.1	0.9	562.1100	24.2300	0.0000	0.0000;
	6135	1	21.71	6.15	0	0	6	1.0075467	-37.706132	115	25	1.1	0.9	1308.4100	-1.2000	0.0000	0.0000;
	6136	1	71.18	20.17	0	0	6	1.0108688	-57.357693	115	23	1.1	0.9	463.4800	29.6400	0.0000	0.0000;
	6137	1	42.18	11.95	0	0	6	0.984582	-59.478922	115	23	1.1	0.9	1344.9900	99.7800	0.0000	0.0000;
	6138	1	27.68	7.84	0	0	6	1.0118154	-59.036871	115	26	1.1	0.9	345.3100	45.4200	0.0000	0.0000;
	6139	1	9.61	2.72	0	0	6	1.0122037	-52.58389	115	25	1.1	0.9	716.4000	22.6700	0.0000	0.0000;
	6140	1	11.69	3.31	0	0	6	1.0137125	-56.23386	115	23	1.1	0.9	416.6800	35.4000	0.0000	0.0000;
	6141	1	0	0	0	0	6	1.0261424	-46.137656	500	22	1.1	0.9	18.3400	2.8700	0.0000	0.0000;
	6142	1	0	0	0	0	6	1.0192444	-49.676188	230	22	1.1	0.9	-29.3000	10.3400	0.0000	0.0000;
	6143	1	0	0	0	0	6	1.0171234	-53.174288	115	22	1.1	0.9	-198.8200	29.0800	0.0000	0.0000;
	6144	2	0	0	0	0	6	1.0261424	-46.137656	13.8	22	1.1	0.9	18.3400	2.8700	0.0000	0.0000;
	6145	2	0	0	0	0	6	1.030003	-43.010431	13.8	22	1.1	0.9	18.2500	0.0000	0.0000	0.0000;
	6146	2	0	0	0	0	6	1.030003	-43.125807	13.8	22	1.1	0.9	18.2500	0.0000	0.0000	0.0000;
	6147	2	0	0	0	0	6	1.030003	-43.847572	13.8	22	1.1	0.9	18.1700	0.0000	0.0000	0.0000;
	6148	2	0	0	0	0	6	1.0261424	-46.137656	13.8	22	1.1	0.9	18.3400	2.8700	0.0000	0.0000;
	6149	2	0	0	0	0	6	1.030003	-45.575601	13.8	22	1.1	0.9	18.2800	0.0000	0.0000	0.0000;
	6150	1	117.27	33.23	0	0	6	1.0185698	-57.565766	115	26	1.1	0.9	259.7100	25.5200	0.0000	0.0000;
	6151	1	16.14	4.57	0	55.01	6	1.0300029	-43.056652	115	25	1.1	0.9	912.1300	0.0000	0.0000	0.0000;
	6152	1	0	0	0	0	6	1.0182455	-52.786732	230	26	1.1	0.9	94.5600	2.3900	0.0000	0.0000;
	6153	1	107.97	30.59	0	0	6	0.9965087	-54.909299	115	26	1.1	0.9	390.5200	-34.6700	0.0000	0.0000;
	6154	1	43.1	12.21	0	0	6	0.9974214	-56.013124	115	23	1.1	0.9	131.0400	26.7000	0.0000	0.0000;
	6155	1	37.02	10.49	0	0	6	0.9934379	-55.854394	115	26	1.1	0.9	45.7000	18.6200	0.0000	0.0000;
	6156	1	52.66	14.92	0	0	6	1.0162741	-51.472445	115	23	1.1	0.9	870.1900	31.7800	0.0000	0.0000;
	6157	1	28.81	8.16	0	0	6	1.0056316	-58.780755	115	26	1.1	0.9	359.2300	48.6300	0.0000	0.0000;
	6158	1	5.64	1.6	0	66.9	6	1.0296053	-43.109524	115	25	1.1	0.9	583.8100	0.0000	0.0000	0.0000;
	6159	1	91.04	25.79	0	0	6	1.0066373	-56.025468	115	22	1.1	0.9	194.1900	-10.3900	0.0000	0.0000;
	6160	1	98.28	27.85	0	0	6	0.9898856	-57.253665	115	23	1.1	0.9	718.1900	148.7800	0.0000	0.0000;
	6161	1	0	0	0	0	6	1.0255902	-45.256391	500	22	1.1	0.9	16.0800	-2.0900	0.0000	0.0000;
	6162	1	0	0	0	0	6	1.0216693	-48.821253	230	22	1.1	0.9	-0.7400	-10.1600	0.0000	0.0000;
	6163	1	0	0	0	0	6	1.0154167	-51.3408	115	22	1.1	0.9	523.2500	61.0900	0.0000	0.0000;
	6164	2	0	0	0	0	6	1.030003	-44.619446	13.8	22	1.1	0.9	16.1300	0.0000	0.0000	0.0000;
	6165	2	0	0	0	0	6	1.030003	-44.547378	13.8	22	1.1	0.9	16.1400	0.0000	0.0000	0.0000;
	6166	2	0	0	0	0	6	1.030003	-44.959527	13.8	22	1.1	0.9	16.1200	0.0000	0.0000	0.0000;
	6167	2	0	0	0	0	6	1.030003	-44.699009	13.8	22	1.1	0.9	16.1300	0.0000	0.0000	0.0000;
	6168	1	138.23	39.17	0	0	6	0.9984947	-57.829652	115	26	1.1	0.9	239.9800	32.0100	0.0000	0.0000;
	6169	1	0	0	0	0	6	1.0286209	-45.784469	500	26	1.1	0.9	31.2100	0.8900	0.0000	0.0000;
	6170	1	0	0	0	0	6	1.0229032	-49.983069	230	26	1.1	0.9	18.6700	-0.2800	0.0000	0.0000;
	6171	1	113.76	32.23	0	0	6	1.0095233	-53.162529	115	26	1.1	0.9	38.6100	8.3500	0.0000	0.0000;
	6172	1	0	0	0	0	6	1.0146463	-36.638151	230	24	1.1	0.9	102.5400	12.1500	0.0000	0.0000;
	6173	1	35.48	10.05	0	0	6	1.0152227	-38.823805	115	24	1.1	0.9	144.8700	20.0600	0.0000	0.0000;
	6174	1	95.75	27.13	0	0	6	1.0052281	-56.8548	115	22	1.1	0.9	659.5700	-163.3300	0.0000	0.0000;
	6175	1	96.6	27.37	0	0	6	0.9884029	-57.675849	115	23	1.1	0.9	796.4200	133.3500	0.0000	0.0000;
	6176	1	45.32	12.84	0	0	6	1.0021531	-56.409849	115	23	1.1	0.9	163.2800	27.3100	0.0000	0.0000;
	6177	1	0	0	0	409.4	6	1.030003	-51.894768	230	26	1.1	0.9	-23.2000	0.0000	0.0000	0.0000;
	6178	1	134.45	38.09	0	0	6	1.0155585	-55.001773	115	26	1.1	0.9	1123.1200	198.5600	0.0000	0.0000;
	6179	1	11.85	3.36	0	0	6	1.0104727	-56.749683	115	26	1.1	0.9	337.9200	38.1300	0.0000	0.0000;
	6180	1	34.14	9.67	0	0	6	0.9973509	-55.388246	115	22	1.1	0.9	56.6800	2.5700	0.0000	0.0000;
	6181	1	49.13	13.92	0	0	6	1.0102369	-56.710505	115	23	1.1	0.9	851.9000	67.0100	0.0000	0.0000;
	6182	1	95.83	27.15	0	0	6	0.9988885	-58.181536	115	26	1.1	0.9	211.4200	8.7200	0.0000	0.0000;
	6183	1	26.97	7.64	0	0	6	1.0163648	-43.348566	115	25	1.1	0.9	93.9200	3.3300	0.0000	0.0000;
	6184	1	48.39	13.71	0	0	6	0.9873133	-58.501773	115	23	1.1	0.9	419.9600	86.3800	0.0000	0.0000;
	6185	1	20.84	5.9	0	0	6	0.989699	-58.295692	115	23	1.1	0.9	556.7000	80.8800	0.0000	0.0000;
	6186	1	39.37	11.15	0	0	6	0.9953878	-56.715288	115	23	1.1	0.9	998.5900	140.0200	0.0000	0.0000;
	6187	1	80.44	22.79	0	0	6	0.9927893	-57.283893	115	23	1.1	0.9	948.8400	130.3200	0.0000	0.0000;
	6188	1	0	0	0	0	6	1.018473	-33.593582	230	25	1.1	0.9	39.2300	4.6000	0.0000	0.0000;
	6189	1	27.37	7.75	0	0	6	1.0163245	-36.304637	115	25	1.1	0.9	481.0900	59.8200	0.0000	0.0000;
	6190	1	18.47	5.23	0	0	6	1.0195159	-46.822077	115	24	1.1	0.9	841.6400	-8.5600	0.0000	0.0000;
	6191	1	16.77	4.75	0	0	6	1.00069	-55.936835	115	22	1.1	0.9	377.8300	9.7400	0.0000	0.0000;
	6192	1	0	0	0	0	6	1.0090611	-43.072088	230	25	1.1	0.9	57.0400	11.5500	0.0000	0.0000;
	6193	1	35.69	10.11	0	0	6	1.0044604	-44.860111	115	25	1.1	0.9	72.3100	12.0800	0.0000	0.0000;
	6194	1	44.42	12.59	0	0	6	0.993237	-56.350042	115	23	1.1	0.9	628.9900	89.2900	0.0000	0.0000;
	6195	1	2.66	0.75	0	0	6	0.9951812	-39.220054	115	25	1.1	0.9	1206.1200	32.1800	0.0000	0.0000;
	6196	1	21.28	6.03	0	0	6	1.0063642	-55.324926	115	23	1.1	0.9	642.6800	46.1800	0.0000	0.0000;
	6197	1	0	0	0	0	6	1.023295	-48.40975	500	26	1.1	0.9	33.9000	5.7500	0.0000	0.0000;
	6198	1	0	0	0	0	6	1.0150387	-52.962708	230	26	1.1	0.9	110.0100	15.4700	0.0000	0.0000;
	6199	1	239.74	67.93	0	0	6	1.013068	-55.72182	115	26	1.1	0.9	161.7900	19.8000	0.0000	0.0000;
	6200	1	46.28	13.11	0	0	6	0.9926281	-57.011147	115	26	1.1	0.9	255.5300	-25.0300	0.0000	0.0000;
	6201	1	39.07	11.07	0	0	6	1.0067347	-58.266373	115	26	1.1	0.9	260.6900	-2.4700	0.0000	0.0000;
	6202	1	16.63	4.71	0	0	6	1.0167792	-52.332174	115	22	1.1	0.9	629.6400	36.1900	0.0000	0.0000;
	6203	1	117.59	33.32	0	0	6	0.9963022	-57.638171	115	26	1.1	0.9	413.1300	-58.2700	0.0000	0.0000;
	6204	1	7.81	2.21	0	0	6	0.9997981	-56.880824	115	26	1.1	0.9	141.2200	11.4000	0.0000	0.0000;
	6205	1	121.95	34.55	0	0	6	0.9896711	-57.01324	115	23	1.1	0.9	19.6200	6.2400	0.0000	0.0000;
	6206	1	18.83	5.34	0	0	6	1.0078807	-44.435266	115	25	1.1	0.9	84.4300	7.4700	0.0000	0.0000;
	6207	1	29.32	8.31	0	155.15	6	1.0300032	-58.145835	115	23	1.1	0.9	920.8600	0.0000	0.0000	0.0000;
	6208	1	140.96	39.94	0	0	6	0.9889471	-58.415843	115	23	1.1	0.9	731.2600	101.4400	0.0000	0.0000;
	6209	1	7.52	2.13	0	0	6	1.0100542	-55.776182	115	26	1.1	0.9	826.8100	135.5900	0.0000	0.0000;
	6210	1	0	0	0	0	6	1.0348101	-46.19123	500	23	1.1	0.9	21.1700	-2.3400	0.0000	0.0000;
	6211	1	0	0	0	0	6	1.0290615	-48.169626	230	23	1.1	0.9	18.5400	-4.5600	0.0000	0.0000;
	6212	1	0	0	0	0	6	1.0236419	-50.837125	115	23	1.1	0.9	27.8300	9.1100	0.0000	0.0000;
	6213	2	0	0	0	0	6	1.0400033	-41.951777	13.8	23	1.1	0.9	21.3500	0.0000	0.0000	0.0000;
	6214	2	0	0	0	0	6	1.0400033	-38.069094	13.8	23	1.1	0.9	21.4800	0.0000	0.0000	0.0000;
	6215	2	0	0	0	0	6	1.0400033	-44.107263	13.8	23	1.1	0.9	21.2700	0.0000	0.0000	0.0000;
	6216	2	0	0	0	0	6	1.0400033	-41.49862	13.8	23	1.1	0.9	21.3600	0.0000	0.0000	0.0000;
	6217	1	52.96	15.01	0	0	6	0.9881199	-59.84522	115	23	1.1	0.9	1249.9200	92.9200	0.0000	0.0000;
	6218	1	51.24	14.52	0	0	6	0.9921182	-56.374047	115	23	1.1	0.9	735.0100	237.6800	0.0000	0.0000;
	6219	1	63.93	18.11	0	0	6	0.995836	-58.320577	115	23	1.1	0.9	905.7700	99.5500	0.0000	0.0000;
	6220	1	96.5	27.34	0	0	6	1.0056706	-55.620011	115	22	1.1	0.9	190.2300	7.3500	0.0000	0.0000;
	6221	1	9.16	2.6	0	62.01	6	1.030003	-49.653699	115	22	1.1	0.9	58.7500	0.0000	0.0000	0.0000;
	6222	1	0	0	0	0	6	1.0028922	-53.683174	230	23	1.1	0.9	-31.4800	-19.9200	0.0000	0.0000;
	6223	1	166.84	47.27	0	0	6	0.9939468	-56.229863	115	23	1.1	0.9	-51.6400	-16.1000	0.0000	0.0000;
	6224	1	116.67	33.06	0	0	6	0.9868659	-58.331715	115	23	1.1	0.9	748.9400	123.9000	0.0000	0.0000;
	6225	1	85.25	24.15	0	0	6	0.9937059	-57.165421	115	26	1.1	0.9	183.7300	-3.1500	0.0000	0.0000;
	6226	1	18.02	5.11	0	0	6	1.0183211	-60.213441	115	26	1.1	0.9	312.7700	31.7200	0.0000	0.0000;
	6227	1	126.35	35.8	0	0	6	0.9874013	-57.587112	115	23	1.1	0.9	1374.3100	200.7900	0.0000	0.0000;
	6228	1	0	0	0	0	6	1.0234798	-47.196884	500	22	1.1	0.9	23.0900	-2.8600	0.0000	0.0000;
	6229	1	0	0	0	323.03	6	1.0300031	-51.32337	230	22	1.1	0.9	46.4300	0.0000	0.0000	0.0000;
	6230	1	191.51	54.26	0	0	6	1.0076853	-55.216819	115	22	1.1	0.9	107.0400	10.1000	0.0000	0.0000;
	6231	1	70.51	19.98	0	0	6	0.9900394	-56.974753	115	23	1.1	0.9	454.6600	94.5400	0.0000	0.0000;
	6232	1	66.63	18.88	0	0	6	1.0005415	-54.140983	115	23	1.1	0.9	693.3600	81.3500	0.0000	0.0000;
	6233	1	65.09	18.44	0	0	6	0.9846305	-57.791406	115	23	1.1	0.9	739.6700	142.1800	0.0000	0.0000;
	6234	1	0	0	0	0	6	1.0234382	-49.126653	500	26	1.1	0.9	36.9500	5.6800	0.0000	0.0000;
	6235	1	0	0	0	0	6	1.0214838	-50.609239	230	26	1.1	0.9	29.2900	4.2500	0.0000	0.0000;
	6236	1	169.53	48.03	0	0	6	1.0060055	-54.679523	115	26	1.1	0.9	69.7900	14.8900	0.0000	0.0000;
	6237	1	1.88	0.53	0	0	6	1.0074305	-52.97529	115	25	1.1	0.9	163.5100	28.4000	0.0000	0.0000;
	6238	1	134.8	38.19	0	0	6	0.9843392	-58.138903	115	23	1.1	0.9	1273.7000	184.7600	0.0000	0.0000;
	6239	1	0	0	0	0	6	1.0330154	-43.960776	500	22	1.1	0.9	36.5400	1.5200	0.0000	0.0000;
	6240	1	0	0	0	0	6	1.0164739	-48.325164	230	22	1.1	0.9	100.6100	6.5200	0.0000	0.0000;
	6241	1	175.73	49.79	0	0	6	0.9992721	-53.355865	115	22	1.1	0.9	281.0400	-2.9900	0.0000	0.0000;
	6242	2	0	0	0	0	6	1.040003	-42.434916	13.8	22	1.1	0.9	36.4700	0.0000	0.0000	0.0000;
	6243	2	0	0	0	0	6	1.040003	-42.083008	13.8	22	1.1	0.9	36.4500	0.0000	0.0000	0.0000;
	6244	2	0	0	0	0	6	1.040003	-41.371375	13.8	22	1.1	0.9	36.4100	0.0000	0.0000	0.0000;
	6245	2	0	0	0	0	6	1.040003	-41.774325	13.8	22	1.1	0.9	36.4300	0.0000	0.0000	0.0000;
	6246	2	0	0	0	0	6	1.040003	-42.839727	13.8	22	1.1	0.9	36.4700	0.0000	0.0000	0.0000;
	6247	2	0	0	0	0	6	1.040003	-43.121522	13.8	22	1.1	0.9	36.4800	227.0000	0.0000	0.0000;
	6248	2	0	0	0	0	6	1.040003	-42.259248	13.8	22	1.1	0.9	36.4600	0.0000	0.0000	0.0000;
	6249	2	0	0	0	0	6	1.040003	-41.499382	13.8	22	1.1	0.9	36.4000	0.0000	0.0000	0.0000;
	6250	1	86.21	24.43	0	0	6	0.9987051	-57.265007	115	22	1.1	0.9	493.8000	-101.9900	0.0000	0.0000;
	6251	1	51.25	14.52	0	0	6	0.99651	-58.668206	115	22	1.1	0.9	2422.6400	275.9100	0.0000	0.0000;
	6252	1	13.48	3.82	0	0	6	1.0095241	-53.184358	115	23	1.1	0.9	67.7400	18.9800	0.0000	0.0000;
	6253	1	13.2	3.74	0	0	6	1.0175154	-41.889868	115	24	1.1	0.9	90.3400	10.4300	0.0000	0.0000;
	6254	1	0	0	0	0	6	1.0225993	-48.701606	500	23	1.1	0.9	17.5500	-4.3800	0.0000	0.0000;
	6255	1	0	0	0	0	6	1.0149074	-50.835131	230	23	1.1	0.9	63.4500	11.4200	0.0000	0.0000;
	6256	1	18.25	5.17	0	0	6	0.998347	-55.493484	115	23	1.1	0.9	518.3800	141.9000	0.0000	0.0000;
	6257	2	0	0	0	0	6	1.0202207	-48.328889	13.8	23	1.1	0.9	17.6800	0.0000	0.0000	0.0000;
	6258	2	0	0	0	0	6	1.0200032	-47.414454	13.8	23	1.1	0.9	17.7900	0.0000	0.0000	0.0000;
	6259	2	0	0	0	0	6	1.0225993	-48.701606	13.8	23	1.1	0.9	17.5500	-4.3800	0.0000	0.0000;
	6260	2	0	0	0	0	6	1.0200032	-48.253611	13.8	23	1.1	0.9	17.6600	0.0000	0.0000	0.0000;
	6261	1	31.18	8.83	0	0	6	0.9955252	-57.993908	115	26	1.1	0.9	1199.6100	324.6400	0.0000	0.0000;
	6262	1	28.4	8.05	0	0	6	0.9958387	-56.348906	115	23	1.1	0.9	106.0800	35.3500	0.0000	0.0000;
	6263	1	0	0	0	0	6	1.0110056	-42.169113	230	24	1.1	0.9	27.9600	-5.3300	0.0000	0.0000;
	6264	1	34.97	9.91	0	0	6	1.0081809	-43.733283	115	24	1.1	0.9	875.1800	6.1100	0.0000	0.0000;
	6265	1	0	0	0	0	6	1.0178534	-39.507123	115	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6266	2	0	0	0	0	6	1.022154	-38.917712	13.8	24	1.1	0.9	168.0400	20.4000	0.0000	0.0000;
	6267	2	0	0	0	0	6	1.033053	-37.37043	13.8	24	1.1	0.9	166.6100	19.9300	0.0000	0.0000;
	6268	2	0	0	0	0	6	1.0211182	-39.083091	13.8	24	1.1	0.9	168.1400	20.4300	0.0000	0.0000;
	6269	2	0	0	0	0	6	1.0340477	-37.224304	13.8	24	1.1	0.9	166.4700	19.8900	0.0000	0.0000;
	6270	2	0	0	0	0	6	1.0178534	-39.507123	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6271	2	0	0	0	0	6	1.0178534	-39.507123	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6272	2	0	0	0	0	6	1.0178534	-39.507123	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6273	2	0	0	0	0	6	1.0178534	-39.507123	13.8	24	1.1	0.9	168.5700	20.5900	0.0000	0.0000;
	6274	2	0	0	0	0	6	1.0309912	-37.607752	13.8	24	1.1	0.9	166.9700	20.0400	0.0000	0.0000;
	6275	1	110.59	31.34	0	0	6	0.9916305	-57.042607	115	26	1.1	0.9	432.9900	-68.8800	0.0000	0.0000;
	6276	1	39.92	11.31	0	0	6	1.0020132	-58.357453	115	26	1.1	0.9	120.5300	18.4700	0.0000	0.0000;
	6277	1	0	0	0	0	6	1.0192968	-51.742692	230	23	1.1	0.9	53.8500	4.0300	0.0000	0.0000;
	6278	1	135.68	38.44	0	0	6	1.0040711	-54.981323	115	23	1.1	0.9	851.6200	285.6400	0.0000	0.0000;
	6279	1	0	0	0	0	6	1.0203919	-49.1371	230	22	1.1	0.9	-17.9900	-18.3700	0.0000	0.0000;
	6280	1	136.02	38.54	0	0	6	1.012131	-51.632799	115	22	1.1	0.9	683.7900	68.6800	0.0000	0.0000;
	6281	1	60.45	17.13	0	0	6	1.0137453	-56.524959	115	22	1.1	0.9	115.5900	-4.6600	0.0000	0.0000;
	6282	1	26.19	7.42	0	0	6	1.0217423	-55.610715	115	23	1.1	0.9	899.9300	21.4600	0.0000	0.0000;
	6283	1	6.88	1.95	0	0	6	1.0141945	-56.803257	115	22	1.1	0.9	24.7400	-1.6700	0.0000	0.0000;
	6284	1	71.09	20.14	0	0	6	1.0011896	-55.686757	115	26	1.1	0.9	37.2600	21.2500	0.0000	0.0000;
	6285	1	0	0	0	0	6	1.0210436	-55.375127	230	26	1.1	0.9	101.1800	7.4700	0.0000	0.0000;
	6286	1	82.67	23.42	0	90.7	6	1.0300031	-57.897859	115	26	1.1	0.9	326.0900	0.0000	0.0000	0.0000;
	6287	1	0	0	0	0	6	1.0122418	-52.447934	230	26	1.1	0.9	85.0900	9.3400	0.0000	0.0000;
	6288	1	166.54	47.19	0	0	6	0.9961049	-56.447697	115	26	1.1	0.9	144.0100	8.6400	0.0000	0.0000;
	6289	1	73.84	20.92	0	0	6	0.9857928	-57.937221	115	23	1.1	0.9	734.6000	124.3600	0.0000	0.0000;
	6290	1	67.61	19.16	0	0	6	0.9945737	-57.597438	115	23	1.1	0.9	506.9700	96.1200	0.0000	0.0000;
	6291	1	20.57	5.83	0	0	6	1.0119264	-56.652153	115	26	1.1	0.9	348.2300	57.5800	0.0000	0.0000;
	6292	1	0	0	0	0	6	1.0244472	-48.029047	500	23	1.1	0.9	13.2200	-6.4100	0.0000	0.0000;
	6293	1	0	0	0	0	6	1.0133925	-51.025421	230	23	1.1	0.9	-70.1000	-49.5000	0.0000	0.0000;
	6294	1	0	0	0	0	6	1.0046155	-53.414818	115	23	1.1	0.9	703.5400	80.4300	0.0000	0.0000;
	6295	2	0	0	0	0	6	1.0225307	-47.719737	13.8	23	1.1	0.9	13.2900	-6.4300	0.0000	0.0000;
	6296	2	0	0	0	0	6	1.0228017	-47.764877	13.8	23	1.1	0.9	13.2800	-6.4300	0.0000	0.0000;
	6297	2	0	0	0	0	6	1.0200032	-47.308913	13.8	23	1.1	0.9	13.3900	0.0000	0.0000	0.0000;
	6298	1	0	0	0	0	6	1.023703	-46.364217	500	22	1.1	0.9	18.4000	-3.2800	0.0000	0.0000;
	6299	1	0	0	0	0	6	1.0233727	-48.555241	230	22	1.1	0.9	66.0100	6.1000	0.0000	0.0000;
	6300	1	0	0	0	0	6	1.0152724	-50.959812	115	22	1.1	0.9	588.3200	116.7600	0.0000	0.0000;
	6301	2	0	0	0	0	6	1.023703	-46.364217	22	22	1.1	0.9	18.4000	-3.2800	0.0000	0.0000;
	6302	2	0	0	0	0	6	1.0172276	-43.425429	22	22	1.1	0.9	18.6500	-3.3300	0.0000	0.0000;
	6303	2	0	0	0	0	6	1.0218286	-45.504143	22	22	1.1	0.9	18.4700	-3.3000	0.0000	0.0000;
	6304	2	0	0	0	0	6	1.0184923	-43.898882	22	22	1.1	0.9	18.5700	-3.3200	0.0000	0.0000;
	6305	2	0	0	0	0	6	1.0173184	-43.389165	22	22	1.1	0.9	18.6500	-3.3300	0.0000	0.0000;
	6306	1	54.19	15.35	0	0	6	0.9888693	-57.2354	115	23	1.1	0.9	837.3600	141.8400	0.0000	0.0000;
	6307	1	130.73	37.04	0	0	6	0.9925605	-56.98044	115	26	1.1	0.9	151.8200	7.1300	0.0000	0.0000;
	6308	1	0	0	0	0	6	1.0239619	-51.287603	230	26	1.1	0.9	-22.4400	-12.7600	0.0000	0.0000;
	6309	1	41.1	11.65	0	0	6	1.0137735	-54.825239	115	26	1.1	0.9	861.0800	135.4900	0.0000	0.0000;
	6310	1	92.27	26.14	0	0	6	1.0103858	-55.328022	115	22	1.1	0.9	-241.1200	57.6400	0.0000	0.0000;
	6311	1	8.58	2.43	0	0	6	1.0210712	-38.691133	115	25	1.1	0.9	1212.0400	-30.5400	0.0000	0.0000;
	6312	1	45.68	12.94	0	0	6	1.0160345	-54.561126	115	22	1.1	0.9	-326.2800	57.8800	0.0000	0.0000;
	6313	1	26.29	7.45	0	0	6	0.9973457	-57.692677	115	23	1.1	0.9	704.2000	75.9800	0.0000	0.0000;
	6314	1	29.51	8.36	0	0	6	1.004168	-57.129861	115	26	1.1	0.9	437.8000	60.2100	0.0000	0.0000;
	6315	1	0	0	0	0	6	1.0135155	-52.48174	230	23	1.1	0.9	-17.5200	-15.2600	0.0000	0.0000;
	6316	1	0	0	0	0	6	1.0160058	-53.215025	161	23	1.1	0.9	28.2700	0.5900	0.0000	0.0000;
	6317	1	0	0	0	0	6	1.0055183	-54.650624	161	23	1.1	0.9	46.5100	11.3900	0.0000	0.0000;
	6318	1	0	0	0	0	6	0.994043	-56.386079	161	23	1.1	0.9	69.3200	22.9700	0.0000	0.0000;
	6319	1	70.22	19.9	0	0	6	0.9859871	-57.663433	115	23	1.1	0.9	86.8400	30.2100	0.0000	0.0000;
	6320	1	47.89	13.57	0	221.36	6	1.0173552	-55.499532	115	22	1.1	0.9	1073.7100	-273.1600	0.0000	0.0000;
	6321	1	0	0	0	0	6	1.0109006	-47.032695	230	22	1.1	0.9	64.8000	2.7700	0.0000	0.0000;
	6322	1	66.07	18.72	0	0	6	1.0102176	-49.70916	115	22	1.1	0.9	62.0200	1.7600	0.0000	0.0000;
	6323	1	33.38	9.46	0	0	6	0.996336	-56.603809	115	26	1.1	0.9	152.6700	6.6400	0.0000	0.0000;
	6324	1	58.22	16.5	0	0	6	0.9979793	-56.166417	115	22	1.1	0.9	593.3000	-103.3500	0.0000	0.0000;
	6325	1	4.74	1.34	0	0	6	1.008186	-53.94687	115	25	1.1	0.9	212.9200	32.7400	0.0000	0.0000;
	6326	1	15.43	4.37	0	0	6	0.9978726	-45.95932	115	25	1.1	0.9	82.5800	10.3100	0.0000	0.0000;
	6327	1	17.61	4.99	0	0	6	1.0174467	-39.65579	115	25	1.1	0.9	588.5700	62.2300	0.0000	0.0000;
	6328	1	27.95	7.92	0	0	6	1.0099616	-58.742238	115	26	1.1	0.9	452.2900	20.8500	0.0000	0.0000;
	6329	1	1.79	0.51	0	0	6	1.018426	-44.046146	115	24	1.1	0.9	82.6200	6.8500	0.0000	0.0000;
	6330	1	133.75	37.9	0	0	6	0.9882031	-58.785702	115	23	1.1	0.9	1597.3200	40.1000	0.0000	0.0000;
	6331	1	81.32	23.04	0	147.19	6	0.9945548	-58.186501	115	23	1.1	0.9	627.7300	104.1800	0.0000	0.0000;
	6332	1	73	20.68	0	0	6	1.009184	-56.281103	115	26	1.1	0.9	839.5800	135.0600	0.0000	0.0000;
	6333	1	0	0	0	0	6	1.0229701	-48.63956	500	26	1.1	0.9	31.9200	5.5700	0.0000	0.0000;
	6334	1	0	0	0	0	6	1.0226098	-51.297523	230	26	1.1	0.9	8.9300	3.1800	0.0000	0.0000;
	6335	1	164.71	46.67	0	0	6	1.0003399	-55.267074	115	26	1.1	0.9	46.9800	13.4800	0.0000	0.0000;
	6336	1	26.07	7.39	0	0	6	1.0008638	-58.444345	115	26	1.1	0.9	627.8500	56.2900	0.0000	0.0000;
	6337	1	121.19	34.34	0	0	6	1.0146035	-56.592925	115	26	1.1	0.9	182.5300	12.6300	0.0000	0.0000;
	6338	1	33.61	9.52	0	0	6	0.9941681	-52.529355	115	25	1.1	0.9	101.4700	17.8100	0.0000	0.0000;
	6339	1	34.37	9.74	0	0	6	1.0022333	-53.630921	115	23	1.1	0.9	710.5700	67.5800	0.0000	0.0000;
	6340	1	29.18	8.27	0	0	6	1.0190508	-51.493229	115	24	1.1	0.9	552.1300	15.1700	0.0000	0.0000;
	6341	1	6.3	1.79	0	0	6	1.0097343	-41.78351	115	25	1.1	0.9	554.6700	136.9000	0.0000	0.0000;
	6342	1	0	0	0	0	6	1.0159697	-50.830427	500	23	1.1	0.9	-12.5700	-13.3300	0.0000	0.0000;
	6343	1	0	0	0	0	6	1.0074867	-53.193965	230	23	1.1	0.9	-72.2900	-24.3300	0.0000	0.0000;
	6344	1	158.8	44.99	0	0	6	1.0027467	-55.246475	115	23	1.1	0.9	-271.7200	-63.9400	0.0000	0.0000;
	6345	1	17.7	5.02	0	0	6	0.9891926	-57.9615	115	23	1.1	0.9	963.8300	136.3200	0.0000	0.0000;
	6346	1	2.3	0.65	0	0	6	1.0022903	-52.677585	115	26	1.1	0.9	51.9700	10.7000	0.0000	0.0000;
	6349	2	0	0	0	0	6	1.0293489	-49.336533	500	23	1.1	0.9	0.0700	-12.2500	0.0000	0.0000;
	6350	1	0	0	0	0	6	1.0174336	-51.521787	230	23	1.1	0.9	-60.2000	-41.7300	0.0000	0.0000;
	6351	1	23.86	6.76	0	0	6	0.9990794	-55.996436	115	23	1.1	0.9	1048.9500	150.6200	0.0000	0.0000;
	6352	1	121.76	34.5	0	0	6	1.0131142	-56.461501	115	26	1.1	0.9	201.5800	17.4800	0.0000	0.0000;
	6353	1	107.96	30.59	0	0	6	1.0000177	-56.44529	115	23	1.1	0.9	1328.8800	-27.0500	0.0000	0.0000;
	6354	1	0	0	0	0	6	1.0064169	-53.486274	230	23	1.1	0.9	17.1700	-6.0000	0.0000	0.0000;
	6355	1	151.82	43.02	0	0	6	1.0030083	-54.898614	115	23	1.1	0.9	109.7700	16.9100	0.0000	0.0000;
	6356	1	135.92	38.51	0	363.1	6	1.030003	-58.019736	115	26	1.1	0.9	230.8000	0.0000	0.0000	0.0000;
	6357	1	30.83	8.74	0	0	6	1.0211213	-54.032565	115	26	1.1	0.9	4.0300	0.8400	0.0000	0.0000;
	6358	1	77.99	22.1	0	156.58	6	1.0300033	-58.346763	115	23	1.1	0.9	759.3100	0.0000	0.0000	0.0000;
	6359	1	0	0	0	0	6	1.0228871	-49.242556	230	23	1.1	0.9	6.0200	-15.6200	0.0000	0.0000;
	6360	1	38.93	11.03	0	0	6	1.0018715	-49.557488	115	23	1.1	0.9	76.2400	4.2300	0.0000	0.0000;
	7001	1	9.3	2.64	0	0	7	1.002794	-35.697219	115	6	1.1	0.9	128.9600	18.5800	0.0000	0.0000;
	7002	1	0	0	0	0	7	1.031626	-25.043179	500	4	1.1	0.9	50.1500	-1.4500	0.0000	0.0000;
	7003	1	0	0	0	0	7	1.0173944	-29.324421	230	4	1.1	0.9	168.3400	32.4100	0.0000	0.0000;
	7004	1	221.92	62.88	0	0	7	1.011398	-33.985977	115	4	1.1	0.9	358.9000	80.4000	0.0000	0.0000;
	7005	2	0	0	0	0	7	1.0400028	-22.886275	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7006	2	0	0	0	0	7	1.0400028	-23.816976	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7007	2	0	0	0	0	7	1.0400028	-23.196917	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7008	2	0	0	0	0	7	1.0400028	-23.103165	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7009	2	0	0	0	0	7	1.0400028	-22.882417	13.8	4	1.1	0.9	50.1700	0.0000	0.0000	0.0000;
	7010	1	15.65	4.43	0	0	7	0.9907729	-42.669552	115	5	1.1	0.9	953.3800	175.9300	0.0000	0.0000;
	7011	1	35.79	10.14	0	0	7	1.0231097	-42.132856	115	5	1.1	0.9	316.6100	8.4200	0.0000	0.0000;
	7012	1	0.94	0.27	0	0	7	0.9822041	-38.735235	115	3	1.1	0.9	448.1200	114.8100	0.0000	0.0000;
	7013	1	138.05	39.11	0	0	7	0.9975297	-40.439026	115	5	1.1	0.9	1936.4600	38.1100	0.0000	0.0000;
	7014	1	52.81	14.96	0	0	7	0.9913004	-38.17932	115	4	1.1	0.9	876.4700	57.8800	0.0000	0.0000;
	7015	2	0	0	0	0	7	0.9913004	-38.17932	18	4	1.1	0.9	876.4700	57.8800	0.0000	0.0000;
	7016	1	85.56	24.24	0	0	7	1.0025695	-35.307126	115	4	1.1	0.9	285.3100	51.4600	0.0000	0.0000;
	7017	1	135.83	38.48	0	0	7	0.9987305	-39.360777	115	3	1.1	0.9	680.6700	95.4600	0.0000	0.0000;
	7018	1	0	0	0	0	7	1.0246775	-32.635538	500	6	1.1	0.9	41.7800	-1.1500	0.0000	0.0000;
	7019	1	0	0	0	0	7	1.0180906	-33.674529	230	6	1.1	0.9	57.3600	4.9600	0.0000	0.0000;
	7020	1	75.38	21.36	0	0	7	1.0141452	-36.419145	115	6	1.1	0.9	81.2900	17.8200	0.0000	0.0000;
	7021	2	0	0	0	0	7	1.0306486	-31.994921	18	6	1.1	0.9	41.8000	-0.3100	0.0000	0.0000;
	7022	2	0	0	0	0	7	1.0378511	-31.201247	18	6	1.1	0.9	41.8500	37.4600	0.0000	0.0000;
	7023	2	0	0	0	0	7	1.032955	-31.750814	18	6	1.1	0.9	41.8000	0.1500	0.0000	0.0000;
	7024	2	0	0	0	0	7	1.0302576	-32.042224	18	6	1.1	0.9	41.8000	2.7800	0.0000	0.0000;
	7025	2	0	0	0	0	7	1.0246775	-32.635538	18	6	1.1	0.9	41.7800	-1.1500	0.0000	0.0000;
	7026	1	43.39	12.29	0	0	7	1.0137233	-35.337793	115	4	1.1	0.9	171.6500	2.5500	0.0000	0.0000;
	7027	1	109.22	30.95	0	0	7	0.9970786	-39.722688	115	5	1.1	0.9	371.7200	59.0400	0.0000	0.0000;
	7028	1	77.01	21.82	0	481.69	7	1.013589	-38.677292	115	3	1.1	0.9	1306.4200	-764.2800	0.0000	0.0000;
	7029	1	0	0	0	0	7	1.0175822	-32.165212	230	6	1.1	0.9	96.6300	-1.9600	0.0000	0.0000;
	7030	1	0	0	0	0	7	1.0154034	-35.843092	115	6	1.1	0.9	131.9300	32.8600	0.0000	0.0000;
	7031	2	0	0	0	0	7	1.0173863	-29.174755	13.8	6	1.1	0.9	96.6400	-1.9600	0.0000	0.0000;
	7032	2	0	0	0	0	7	1.0179529	-31.202886	13.8	6	1.1	0.9	96.6100	-1.9600	0.0000	0.0000;
	7033	2	0	0	0	0	7	1.0178766	-31.275717	13.8	6	1.1	0.9	96.6200	-1.9600	0.0000	0.0000;
	7034	2	0	0	0	0	7	1.0175822	-32.165212	13.8	6	1.1	0.9	96.6300	-1.9600	0.0000	0.0000;
	7035	1	0	0	0	0	7	1.014441	-36.86151	230	5	1.1	0.9	65.4500	-0.8800	0.0000	0.0000;
	7036	1	92.31	26.15	0	0	7	1.0029473	-39.347698	115	5	1.1	0.9	441.0700	111.2000	0.0000	0.0000;
	7037	1	0	0	0	0	7	1.0228053	-31.127182	500	3	1.1	0.9	-17.6300	-21.1500	0.0000	0.0000;
	7038	1	0	0	0	0	7	1.0103709	-32.644691	230	3	1.1	0.9	-58.0300	-35.3100	0.0000	0.0000;
	7039	1	235.5	66.73	0	0	7	1.0032153	-37.086434	115	3	1.1	0.9	1232.4600	94.6700	0.0000	0.0000;
	7040	1	0	0	0	0	7	1.0159299	-30.931559	230	4	1.1	0.9	85.4200	18.4100	0.0000	0.0000;
	7041	1	93.88	26.6	0	0	7	1.0062694	-34.586523	115	4	1.1	0.9	175.5000	49.0700	0.0000	0.0000;
	7042	1	0	0	0	0	7	1.0244234	-31.408134	500	6	1.1	0.9	38.4000	1.3700	0.0000	0.0000;
	7043	1	0	0	0	0	7	1.0202015	-32.78092	230	6	1.1	0.9	51.7000	4.1700	0.0000	0.0000;
	7044	1	124.64	35.32	0	0	7	1.002184	-35.573634	115	6	1.1	0.9	93.9900	14.1500	0.0000	0.0000;
	7045	2	0	0	0	0	7	1.0300026	-29.421467	20	6	1.1	0.9	38.3100	0.0000	0.0000	0.0000;
	7046	2	0	0	0	0	7	1.0300026	-30.494071	20	6	1.1	0.9	38.3500	0.0000	0.0000	0.0000;
	7047	1	0	0	0	0	7	1.0214289	-31.568594	500	3	1.1	0.9	-13.3100	-22.2300	0.0000	0.0000;
	7048	1	0	0	0	0	7	1.0121491	-33.719016	230	3	1.1	0.9	-37.1800	-40.2000	0.0000	0.0000;
	7049	1	283.15	80.22	0	0	7	1.0080421	-38.410859	115	3	1.1	0.9	1377.3800	47.6100	0.0000	0.0000;
	7050	1	72.03	20.41	0	0	7	0.9902975	-42.340998	115	5	1.1	0.9	1341.0300	202.8300	0.0000	0.0000;
	7051	1	140.79	39.89	0	0	7	0.9957598	-39.137729	115	3	1.1	0.9	486.1100	35.7400	0.0000	0.0000;
	7052	1	106.66	30.22	0	0	7	0.9984259	-37.427863	115	3	1.1	0.9	1042.1100	38.8400	0.0000	0.0000;
	7053	1	105.96	30.02	0	0	7	1.0071842	-32.770316	115	3	1.1	0.9	1323.6200	69.5000	0.0000	0.0000;
	7054	1	92.85	26.31	0	0	7	0.9855692	-39.084746	115	4	1.1	0.9	312.3800	42.9500	0.0000	0.0000;
	7055	1	98.08	27.79	0	0	7	0.9990693	-37.053875	115	3	1.1	0.9	667.3100	78.2300	0.0000	0.0000;
	7056	1	0	0	0	0	7	1.0090563	-36.17609	230	5	1.1	0.9	49.2100	-12.1400	0.0000	0.0000;
	7057	1	106.11	30.06	0	0	7	0.9912754	-40.749296	115	5	1.1	0.9	295.5600	65.0900	0.0000	0.0000;
	7058	1	0	0	0	0	7	1.0202463	-28.383046	500	6	1.1	0.9	17.5200	4.6800	0.0000	0.0000;
	7059	1	0	0	0	0	7	1.0204897	-29.716565	230	6	1.1	0.9	-41.3500	15.7500	0.0000	0.0000;
	7060	1	0	0	0	0	7	1.0242836	-31.905899	115	6	1.1	0.9	46.0400	44.5200	0.0000	0.0000;
	7061	2	0	0	0	0	7	1.0172462	-27.473787	13.8	6	1.1	0.9	17.2600	44.3800	0.0000	0.0000;
	7062	2	0	0	0	0	7	1.0175312	-27.551813	13.8	6	1.1	0.9	17.2800	48.1900	0.0000	0.0000;
	7063	2	0	0	0	0	7	1.0173491	-27.485099	13.8	6	1.1	0.9	17.2600	44.9200	0.0000	0.0000;
	7064	2	0	0	0	0	7	1.0179544	-27.532421	13.8	6	1.1	0.9	17.3300	57.5000	0.0000	0.0000;
	7065	2	0	0	0	0	7	1.0178142	-27.446862	13.8	6	1.1	0.9	17.3000	52.6500	0.0000	0.0000;
	7066	2	0	0	0	0	7	1.0176	-27.558479	13.8	6	1.1	0.9	17.2900	49.2300	0.0000	0.0000;
	7067	1	82.69	23.43	0	0	7	0.9800165	-41.133366	115	3	1.1	0.9	580.4100	75.2500	0.0000	0.0000;
	7068	1	0	0	0	0	7	1.014778	-29.871113	230	1	1.1	0.9	-21.8400	-11.1000	0.0000	0.0000;
	7069	1	51.16	14.5	0	0	7	1.0040275	-33.749893	115	1	1.1	0.9	812.0900	124.4200	0.0000	0.0000;
	7070	1	101.03	28.63	0	0	7	0.9932183	-36.399526	115	4	1.1	0.9	904.4800	130.0000	0.0000	0.0000;
	7071	1	3.76	1.07	0	0	7	0.9964456	-31.785104	115	6	1.1	0.9	93.1300	6.8600	0.0000	0.0000;
	7072	1	116.42	32.99	0	0	7	1.0083745	-34.866314	115	4	1.1	0.9	112.3100	-4.6200	0.0000	0.0000;
	7073	1	0	0	0	0	7	1.0172224	-31.098208	230	2	1.1	0.9	22.5700	-23.7600	0.0000	0.0000;
	7074	1	69.13	19.59	0	0	7	1.0143681	-33.651084	115	2	1.1	0.9	71.5800	-7.3900	0.0000	0.0000;
	7075	1	160.86	45.58	0	342.5	7	1.0161298	-35.163722	115	4	1.1	0.9	379.9500	76.4600	0.0000	0.0000;
	7076	1	0	0	0	0	7	1.0344048	-25.171907	500	4	1.1	0.9	16.3300	-1.6000	0.0000	0.0000;
	7077	1	0	0	0	0	7	1.0273272	-27.485453	230	4	1.1	0.9	32.4900	0.7000	0.0000	0.0000;
	7078	1	0	0	0	0	7	1.0169178	-31.996858	115	4	1.1	0.9	217.0400	21.2600	0.0000	0.0000;
	7079	2	0	0	0	0	7	1.0400028	-23.749733	13.8	4	1.1	0.9	16.3800	0.0000	0.0000	0.0000;
	7080	2	0	0	0	0	7	1.0400028	-23.28414	13.8	4	1.1	0.9	16.3900	0.0000	0.0000	0.0000;
	7081	2	0	0	0	0	7	1.0400028	-23.26643	13.8	4	1.1	0.9	16.3900	0.0000	0.0000	0.0000;
	7082	2	0	0	0	0	7	1.0400028	-23.661277	13.8	4	1.1	0.9	16.3800	0.0000	0.0000	0.0000;
	7083	1	0	0	0	0	7	1.0160802	-30.182306	230	4	1.1	0.9	-34.9700	-46.2900	0.0000	0.0000;
	7084	1	214.74	60.84	0	0	7	1.0081888	-33.567165	115	4	1.1	0.9	43.6100	-15.8300	0.0000	0.0000;
	7085	1	4.1	1.16	0	0	7	0.9983918	-34.833162	115	2	1.1	0.9	1570.8100	233.6700	0.0000	0.0000;
	7086	1	53.44	15.14	0	0	7	0.9916556	-37.226318	115	4	1.1	0.9	565.8600	45.6800	0.0000	0.0000;
	7087	1	74.22	21.03	0	0	7	1.0031112	-36.066024	115	3	1.1	0.9	381.0300	181.7600	0.0000	0.0000;
	7088	1	101.05	28.63	0	0	7	0.9789157	-39.984104	115	3	1.1	0.9	586.5600	244.3900	0.0000	0.0000;
	7089	1	70.07	19.85	0	316.53	7	1.015342	-40.158372	115	3	1.1	0.9	933.5300	75.1700	0.0000	0.0000;
	7090	1	13.8	3.91	0	0	7	0.9921421	-41.850973	115	5	1.1	0.9	1349.9200	219.2500	0.0000	0.0000;
	7091	1	210.68	59.69	0	307.42	7	1.026318	-39.572988	115	3	1.1	0.9	674.5600	0.0000	0.0000	0.0000;
	7092	1	39.23	11.11	0	0	7	0.9927246	-38.506514	115	3	1.1	0.9	777.4000	64.8100	0.0000	0.0000;
	7093	1	109.15	30.93	0	0	7	0.9888617	-39.283273	115	3	1.1	0.9	852.6200	50.2200	0.0000	0.0000;
	7094	1	76.69	21.73	0	0	7	1.0039242	-39.984956	115	3	1.1	0.9	722.2000	67.2400	0.0000	0.0000;
	7095	1	0	0	0	0	7	1.0089056	-21.426615	500	1	1.1	0.9	9.9500	5.4300	0.0000	0.0000;
	7096	1	0	0	0	0	7	1.0151521	-23.654601	230	1	1.1	0.9	7.6400	14.1600	0.0000	0.0000;
	7097	1	0	0	0	0	7	1.0152672	-25.34719	115	1	1.1	0.9	20.0000	19.5600	0.0000	0.0000;
	7098	3	0	0	0	0	7	1	0	13.8	1	1.1	0.9	7.4600	0.0000	0.0000	0.0000;
	7099	2	0	0	0	0	7	1.0000018	-12.934667	13.8	1	1.1	0.9	9.0000	0.0000	0.0000	0.0000;
	7100	1	62.16	17.61	0	0	7	0.9933479	-37.054905	115	4	1.1	0.9	1012.2500	56.4100	0.0000	0.0000;
	7101	1	212.51	60.21	0	0	7	1.0014243	-38.272216	115	3	1.1	0.9	1116.4500	96.9000	0.0000	0.0000;
	7102	1	118.05	33.45	0	0	7	0.9853947	-40.619602	115	5	1.1	0.9	354.3000	59.8900	0.0000	0.0000;
	7103	1	58.64	16.61	0	0	7	0.994076	-37.39993	115	4	1.1	0.9	903.5900	48.0200	0.0000	0.0000;
	7104	1	0	0	0	0	7	1.0318283	-24.582129	500	4	1.1	0.9	48.1800	-2.5700	0.0000	0.0000;
	7105	1	0	0	0	0	7	1.018642	-29.073514	230	4	1.1	0.9	27.7600	-21.7200	0.0000	0.0000;
	7106	1	92.07	26.09	0	0	7	1.0127503	-33.296444	115	4	1.1	0.9	299.4200	73.5500	0.0000	0.0000;
	7107	2	0	0	0	0	7	1.0393913	-23.779877	24	4	1.1	0.9	48.2300	-2.5500	0.0000	0.0000;
	7108	2	0	0	0	0	7	1.0400028	-23.355704	24	4	1.1	0.9	48.2500	0.0000	0.0000	0.0000;
	7109	2	0	0	0	0	7	1.0400028	-23.563693	24	4	1.1	0.9	48.2400	0.0000	0.0000	0.0000;
	7110	2	0	0	0	0	7	1.0400028	-22.608527	24	4	1.1	0.9	48.2700	0.0000	0.0000	0.0000;
	7111	2	0	0	0	0	7	1.0400028	-22.559818	24	4	1.1	0.9	48.2700	0.0000	0.0000	0.0000;
	7112	2	0	0	0	0	7	1.0400028	-23.361909	24	4	1.1	0.9	48.2500	0.0000	0.0000	0.0000;
	7113	2	0	0	0	0	7	1.0400028	-22.218855	24	4	1.1	0.9	48.2700	0.0000	0.0000	0.0000;
	7114	2	0	0	0	0	7	1.0400028	-23.443473	24	4	1.1	0.9	48.2500	0.0000	0.0000	0.0000;
	7115	2	0	0	0	0	7	1.0400028	-23.442691	24	4	1.1	0.9	48.2400	0.0000	0.0000	0.0000;
	7116	1	12.16	3.45	0	0	7	0.982072	-39.46659	115	1	1.1	0.9	641.8300	151.1500	0.0000	0.0000;
	7117	1	84.03	23.81	0	0	7	0.9949012	-39.130991	115	3	1.1	0.9	755.8300	53.8700	0.0000	0.0000;
	7118	1	121.15	34.33	0	0	7	0.9855934	-40.207644	115	5	1.1	0.9	406.2200	62.9100	0.0000	0.0000;
	7119	1	49.7	14.08	0	0	7	0.9938716	-36.946857	115	4	1.1	0.9	1007.3500	30.5000	0.0000	0.0000;
	7120	1	149.7	42.41	0	0	7	0.9850769	-40.254847	115	3	1.1	0.9	1247.7900	113.9800	0.0000	0.0000;
	7121	2	0	0	0	0	7	0.9850769	-40.254847	18	3	1.1	0.9	1247.7900	113.9800	0.0000	0.0000;
	7122	2	0	0	0	0	7	0.9850769	-40.254847	18	3	1.1	0.9	1247.7900	113.9800	0.0000	0.0000;
	7123	1	6.63	1.88	0	0	7	0.9956521	-31.299405	115	6	1.1	0.9	85.7400	9.4700	0.0000	0.0000;
	7124	1	164.66	46.65	0	0	7	0.9916059	-38.407572	115	3	1.1	0.9	728.0100	86.0600	0.0000	0.0000;
	7125	1	0	0	0	0	7	1.0278363	-25.424889	500	3	1.1	0.9	36.0600	2.6800	0.0000	0.0000;
	7126	1	0	0	0	0	7	1.0118672	-31.704013	230	3	1.1	0.9	90.4300	44.9500	0.0000	0.0000;
	7127	1	223.54	63.34	0	0	7	1.0076727	-34.369308	115	3	1.1	0.9	249.1500	138.1800	0.0000	0.0000;
	7128	1	63.94	18.12	0	0	7	1.0021478	-39.722233	115	5	1.1	0.9	572.5000	140.4000	0.0000	0.0000;
	7129	1	5.15	1.46	0	0	7	1.0219495	-33.908714	115	6	1.1	0.9	131.3500	48.3900	0.0000	0.0000;
	7130	1	0	0	0	0	7	1.0289051	-24.303722	500	4	1.1	0.9	46.8800	-3.7600	0.0000	0.0000;
	7131	1	0	0	0	0	7	1.0162005	-29.140235	230	4	1.1	0.9	99.3600	-2.6700	0.0000	0.0000;
	7132	1	72.75	20.61	0	0	7	1.0028842	-32.776512	115	4	1.1	0.9	255.9000	6.0100	0.0000	0.0000;
	7133	2	0	0	0	0	7	1.0279995	-23.831473	13.8	4	1.1	0.9	46.9400	-3.7700	0.0000	0.0000;
	7134	2	0	0	0	0	7	1.0259394	-22.795056	13.8	4	1.1	0.9	47.0500	-3.7800	0.0000	0.0000;
	7135	2	0	0	0	0	7	1.0250387	-22.406997	13.8	4	1.1	0.9	47.0900	-3.7900	0.0000	0.0000;
	7136	2	0	0	0	0	7	1.0245632	-22.217795	13.8	4	1.1	0.9	47.1200	-3.8000	0.0000	0.0000;
	7137	2	0	0	0	0	7	1.0247215	-22.139703	13.8	4	1.1	0.9	47.1000	-3.7900	0.0000	0.0000;
	7138	2	0	0	0	0	7	1.0260802	-22.865164	13.8	4	1.1	0.9	47.0400	-3.7800	0.0000	0.0000;
	7139	2	0	0	0	0	7	1.0261554	-22.81208	13.8	4	1.1	0.9	47.0300	-3.7800	0.0000	0.0000;
	7140	2	0	0	0	0	7	1.026391	-23.045314	13.8	4	1.1	0.9	47.0300	-3.7800	0.0000	0.0000;
	7141	2	0	0	0	0	7	1.0273628	-23.478289	13.8	4	1.1	0.9	46.9700	-3.7700	0.0000	0.0000;
	7142	2	0	0	0	0	7	1.0267994	-23.212984	13.8	4	1.1	0.9	47.0000	-3.7800	0.0000	0.0000;
	7143	1	59.96	16.99	0	0	7	0.9994946	-40.922053	115	5	1.1	0.9	563.6500	26.5300	0.0000	0.0000;
	7144	1	97.68	27.68	0	0	7	0.9953186	-36.398996	115	4	1.1	0.9	1148.3400	57.8000	0.0000	0.0000;
	7145	1	143.78	40.74	0	314.22	7	1.0300027	-40.972553	115	4	1.1	0.9	487.0000	0.0000	0.0000	0.0000;
	7146	2	0	0	0	0	7	1.0278976	-39.797985	13.8	4	1.1	0.9	486.5700	0.0600	0.0000	0.0000;
	7147	1	47.29	13.4	0	0	7	1.004257	-38.119383	115	3	1.1	0.9	384.3900	363.9600	0.0000	0.0000;
	7148	1	59.46	16.85	0	0	7	0.989317	-40.007743	115	3	1.1	0.9	547.4600	67.4000	0.0000	0.0000;
	7149	1	12.25	3.47	0	0	7	1.0019453	-34.669523	115	6	1.1	0.9	120.3700	9.9600	0.0000	0.0000;
	7150	1	0	0	0	165.54	7	1.0300028	-38.322316	230	5	1.1	0.9	33.6000	0.0000	0.0000	0.0000;
	7151	1	44.05	12.48	0	0	7	1.0221745	-40.778212	115	5	1.1	0.9	137.8800	20.5800	0.0000	0.0000;
	7152	1	3.59	1.02	0	0	7	0.9950581	-38.086032	115	3	1.1	0.9	767.0700	28.2700	0.0000	0.0000;
	7153	1	26.21	7.42	0	0	7	0.998063	-28.150028	115	1	1.1	0.9	44.1400	18.6800	0.0000	0.0000;
	7154	1	58.6	16.6	0	0	7	1.0050109	-40.720082	115	5	1.1	0.9	353.1400	40.2700	0.0000	0.0000;
	7155	1	78.41	22.22	0	0	7	0.9870723	-38.355222	115	3	1.1	0.9	852.9000	83.9800	0.0000	0.0000;
	7156	1	0	0	0	0	7	1.0047581	-35.267382	230	5	1.1	0.9	164.7400	21.7400	0.0000	0.0000;
	7157	1	163.83	46.42	0	0	7	0.99886	-38.577076	115	5	1.1	0.9	309.6400	57.9200	0.0000	0.0000;
	7158	1	78.37	22.2	0	0	7	0.9832623	-39.394783	115	4	1.1	0.9	332.2000	68.8800	0.0000	0.0000;
	7159	1	0	0	0	0	7	1.0273608	-31.185765	500	3	1.1	0.9	17.1200	-10.4700	0.0000	0.0000;
	7160	1	0	0	0	0	7	1.0152071	-33.46738	230	3	1.1	0.9	9.7500	-18.9600	0.0000	0.0000;
	7161	1	137.54	38.97	0	0	7	1.0060052	-36.828308	115	3	1.1	0.9	-77.8100	-45.7500	0.0000	0.0000;
	7162	2	0	0	0	0	7	1.0361652	-30.240762	18	3	1.1	0.9	17.1800	-10.2900	0.0000	0.0000;
	7163	2	0	0	0	0	7	1.0400028	-29.723065	18	3	1.1	0.9	17.2000	-10.2000	0.0000	0.0000;
	7164	2	0	0	0	0	7	1.0371569	-30.120923	18	3	1.1	0.9	17.1800	-10.2700	0.0000	0.0000;
	7165	2	0	0	0	0	7	1.0362215	-30.22683	18	3	1.1	0.9	17.1800	-10.2900	0.0000	0.0000;
	7166	2	0	0	0	0	7	1.0400028	-29.474773	18	3	1.1	0.9	17.2900	0.0000	0.0000	0.0000;
	7167	2	0	0	0	0	7	1.0400028	-29.104574	18	3	1.1	0.9	17.3100	0.0000	0.0000	0.0000;
	7168	2	0	0	0	0	7	1.0374839	-30.088033	18	3	1.1	0.9	17.1800	-10.2600	0.0000	0.0000;
	7169	2	0	0	0	0	7	1.0356302	-30.286973	18	3	1.1	0.9	17.1700	-10.3000	0.0000	0.0000;
	7170	2	0	0	0	0	7	1.0400028	-28.971481	18	3	1.1	0.9	17.3800	0.0000	0.0000	0.0000;
	7171	1	0	0	0	0	7	1.0167416	-31.488638	230	2	1.1	0.9	-3.3900	-34.2600	0.0000	0.0000;
	7172	1	91.12	25.82	0	0	7	1.0196878	-33.636372	115	2	1.1	0.9	67.2300	-11.7200	0.0000	0.0000;
	7173	1	112.54	31.89	0	0	7	0.9818274	-40.272371	115	4	1.1	0.9	934.4700	26.2900	0.0000	0.0000;
	7174	1	124.67	35.32	0	0	7	0.99135	-35.722606	115	4	1.1	0.9	1811.3900	362.0700	0.0000	0.0000;
	7175	1	0	0	0	0	7	1.0259895	-32.327494	500	5	1.1	0.9	31.0400	-7.6400	0.0000	0.0000;
	7176	1	0	0	0	0	7	1.0117798	-34.687933	230	5	1.1	0.9	72.7400	-2.3100	0.0000	0.0000;
	7177	1	211.63	59.96	0	0	7	0.9901848	-39.463486	115	5	1.1	0.9	343.9200	59.6200	0.0000	0.0000;
	7178	1	122.49	34.71	0	0	7	0.9864173	-40.433178	115	3	1.1	0.9	549.9100	73.3500	0.0000	0.0000;
	7179	1	58.29	16.52	0	0	7	0.9911449	-37.35842	115	3	1.1	0.9	949.7700	216.0800	0.0000	0.0000;
	7180	1	91.45	25.91	0	0	7	0.9923428	-38.882438	115	3	1.1	0.9	744.2200	83.8900	0.0000	0.0000;
	7181	1	148.98	42.21	0	0	7	0.9863418	-40.350726	115	3	1.1	0.9	1096.6800	157.8200	0.0000	0.0000;
	7182	1	2.07	0.59	0	0	7	0.9881471	-40.31296	115	3	1.1	0.9	779.0900	197.8200	0.0000	0.0000;
	7183	1	215.91	61.17	0	452.29	7	1.0300027	-39.964432	115	3	1.1	0.9	852.2500	0.0000	0.0000	0.0000;
	7184	1	0	0	0	0	7	1.0184389	-28.462465	230	3	1.1	0.9	-86.8600	-71.4600	0.0000	0.0000;
	7185	1	168.93	47.86	0	0	7	1.0080531	-30.944562	115	3	1.1	0.9	1268.2600	219.8900	0.0000	0.0000;
	7186	1	0	0	0	0	7	1.0237994	-26.702729	500	3	1.1	0.9	94.9700	7.1000	0.0000	0.0000;
	7187	1	0	0	0	0	7	1.0105083	-31.122929	230	3	1.1	0.9	203.1900	25.5700	0.0000	0.0000;
	7188	1	76.58	21.7	0	0	7	1.0008612	-36.211097	115	3	1.1	0.9	634.4100	83.0400	0.0000	0.0000;
	7189	2	0	0	0	0	7	1.0252826	-26.545341	13.8	3	1.1	0.9	94.9300	7.0800	0.0000	0.0000;
	7190	2	0	0	0	0	7	1.0300027	-25.315981	13.8	3	1.1	0.9	94.6800	0.0000	0.0000	0.0000;
	7191	2	0	0	0	0	7	1.0237994	-26.702729	13.8	3	1.1	0.9	94.9700	7.1000	0.0000	0.0000;
	7192	2	0	0	0	0	7	1.0300027	-26.013467	13.8	3	1.1	0.9	94.7700	7.0000	0.0000	0.0000;
	7193	2	0	0	0	0	7	1.0248424	-26.592881	13.8	3	1.1	0.9	94.9400	7.0800	0.0000	0.0000;
	7194	2	0	0	0	0	7	1.0300027	-24.819968	13.8	3	1.1	0.9	94.5700	0.0000	0.0000	0.0000;
	7195	2	0	0	0	0	7	1.0300027	-24.520608	13.8	3	1.1	0.9	94.4700	0.0000	0.0000	0.0000;
	7196	2	0	0	0	0	7	1.0300027	-25.531077	13.8	3	1.1	0.9	94.6700	0.0000	0.0000	0.0000;
	7197	2	0	0	0	0	7	1.0300027	-25.951395	13.8	3	1.1	0.9	94.7500	6.9900	0.0000	0.0000;
	7198	1	86.12	24.4	0	230.61	7	1.0300027	-39.885629	115	5	1.1	0.9	2099.2600	0.0000	0.0000	0.0000;
	7199	1	0	0	0	0	7	1.0240298	-31.258491	500	5	1.1	0.9	-0.2600	-17.2300	0.0000	0.0000;
	7200	1	0	0	0	0	7	1.0138467	-35.371796	230	5	1.1	0.9	-141.2900	-61.2600	0.0000	0.0000;
	7201	1	216.79	61.42	0	0	7	1.0134768	-39.01965	115	5	1.1	0.9	2211.4500	17.5500	0.0000	0.0000;
	7202	1	35.93	10.18	0	0	7	0.9928285	-42.759079	115	5	1.1	0.9	848.6000	171.6500	0.0000	0.0000;
	7203	1	20.55	5.82	0	0	7	0.9969892	-33.947291	115	1	1.1	0.9	558.1100	170.6100	0.0000	0.0000;
	7204	1	0	0	0	0	7	1.0342474	-24.391505	500	4	1.1	0.9	25.6400	-2.8800	0.0000	0.0000;
	7205	1	0	0	0	0	7	1.0258271	-27.510777	230	4	1.1	0.9	33.4000	-9.8100	0.0000	0.0000;
	7206	1	0	0	0	0	7	1.0242257	-31.603853	115	4	1.1	0.9	157.4300	13.4700	0.0000	0.0000;
	7207	2	0	0	0	0	7	1.0342474	-24.391505	18	4	1.1	0.9	25.6400	-2.8800	0.0000	0.0000;
	7208	2	0	0	0	0	7	1.0400028	-20.643417	18	4	1.1	0.9	25.7300	0.0000	0.0000	0.0000;
	7209	2	0	0	0	0	7	1.0400028	-21.797675	18	4	1.1	0.9	25.7100	0.0000	0.0000	0.0000;
	7210	2	0	0	0	0	7	1.0400028	-22.323044	18	4	1.1	0.9	25.7200	0.0000	0.0000	0.0000;
	7211	2	0	0	0	0	7	1.0400028	-22.904785	18	4	1.1	0.9	25.7000	0.0000	0.0000	0.0000;
	7212	2	0	0	0	0	7	1.0400028	-21.971265	18	4	1.1	0.9	25.7200	0.0000	0.0000	0.0000;
	7213	1	68.5	19.41	0	0	7	1.0069205	-35.608106	115	2	1.1	0.9	1287.0000	464.2200	0.0000	0.0000;
	7214	1	83.89	23.77	0	0	7	0.9892128	-37.57658	115	3	1.1	0.9	883.3200	131.7300	0.0000	0.0000;
	7215	1	104.88	29.72	0	0	7	0.9911386	-41.002616	115	5	1.1	0.9	336.1500	69.0300	0.0000	0.0000;
	7216	1	92.56	26.23	0	0	7	0.9893478	-38.905095	115	3	1.1	0.9	780.1400	104.1300	0.0000	0.0000;
	7217	1	76.39	21.64	0	0	7	0.9927775	-39.002547	115	4	1.1	0.9	760.1600	70.4700	0.0000	0.0000;
	7218	1	48.11	13.63	0	0	7	0.9910241	-42.506976	115	5	1.1	0.9	1212.5700	210.9600	0.0000	0.0000;
	7219	1	1.25	0.36	0	0	7	1.0018891	-36.599197	115	1	1.1	0.9	731.1200	165.1800	0.0000	0.0000;
	7220	1	141.27	40.03	0	0	7	0.9930716	-38.967396	115	3	1.1	0.9	967.9600	-89.2400	0.0000	0.0000;
	7221	1	169.58	48.05	0	0	7	0.9921054	-38.648329	115	3	1.1	0.9	825.3100	32.6200	0.0000	0.0000;
	7222	1	86.99	24.65	0	0	7	0.9910781	-37.57721	115	3	1.1	0.9	887.6500	53.1300	0.0000	0.0000;
	7223	1	49.62	14.06	0	0	7	0.9968796	-38.908139	115	5	1.1	0.9	923.4900	57.9600	0.0000	0.0000;
	7224	1	30.77	8.72	0	0	7	0.9908009	-39.179003	115	3	1.1	0.9	792.8700	124.1100	0.0000	0.0000;
	7225	1	111.44	31.57	0	0	7	0.9880072	-40.870455	115	3	1.1	0.9	1271.9700	69.3400	0.0000	0.0000;
	7226	1	45.25	12.82	0	0	7	0.9985224	-38.414418	115	3	1.1	0.9	925.7500	-63.9400	0.0000	0.0000;
	7227	1	0	0	0	0	7	1.0273034	-29.738729	500	3	1.1	0.9	18.5400	-7.0500	0.0000	0.0000;
	7228	1	0	0	0	0	7	1.0109201	-33.678405	230	3	1.1	0.9	54.4200	-9.7700	0.0000	0.0000;
	7229	1	285.41	80.87	0	0	7	1.004637	-36.058845	115	3	1.1	0.9	235.6000	50.7500	0.0000	0.0000;
	7230	1	7.37	2.09	0	0	7	1.0075927	-38.220984	115	1	1.1	0.9	884.6800	167.4500	0.0000	0.0000;
	7231	1	50.85	14.41	0	0	7	0.9978768	-34.637768	115	4	1.1	0.9	216.8200	-9.7600	0.0000	0.0000;
	7232	1	42.92	12.16	0	0	7	1.0230171	-34.434779	115	2	1.1	0.9	112.1300	-5.9500	0.0000	0.0000;
	7233	1	33.2	9.41	0	0	7	0.990549	-42.818364	115	5	1.1	0.9	1059.4100	170.3100	0.0000	0.0000;
	7234	1	77.31	21.9	0	0	7	0.9990666	-40.716925	115	5	1.1	0.9	443.9100	39.4600	0.0000	0.0000;
	7235	1	151.62	42.96	0	221.03	7	1.0300027	-42.158809	115	3	1.1	0.9	1316.4800	0.0000	0.0000	0.0000;
	7236	1	38.27	10.84	0	247.16	7	1.0300028	-40.878677	115	5	1.1	0.9	586.8100	0.0000	0.0000	0.0000;
	7237	1	15.09	4.28	0	0	7	0.9873254	-38.63837	115	1	1.1	0.9	660.8400	203.4600	0.0000	0.0000;
	7238	1	47.85	13.56	0	88.8	7	1.0209741	-36.30707	115	4	1.1	0.9	261.5000	38.4600	0.0000	0.0000;
	7239	1	42.4	12.01	0	0	7	1.0005543	-35.264978	115	4	1.1	0.9	207.3400	18.4600	0.0000	0.0000;
	7240	1	107.69	30.51	0	0	7	1.0014366	-39.131091	115	3	1.1	0.9	1200.1900	-507.3300	0.0000	0.0000;
	7241	1	104.32	29.56	0	0	7	0.9885259	-39.707564	115	3	1.1	0.9	778.8300	81.4100	0.0000	0.0000;
	7242	1	80.14	22.71	0	0	7	0.9899878	-39.758802	115	3	1.1	0.9	627.2900	53.4200	0.0000	0.0000;
	7243	1	78.71	22.3	0	0	7	0.9987961	-37.846447	115	4	1.1	0.9	316.8000	44.7000	0.0000	0.0000;
	7244	1	38.02	10.77	0	0	7	0.9927243	-36.694318	115	3	1.1	0.9	1227.8100	159.0800	0.0000	0.0000;
	7245	1	98.79	27.99	0	0	7	0.9991022	-40.972069	115	5	1.1	0.9	532.9700	43.9500	0.0000	0.0000;
	7246	1	199.51	56.53	0	0	7	0.9825628	-41.156279	115	3	1.1	0.9	1509.8000	99.3800	0.0000	0.0000;
	7247	1	9.2	2.61	0	0	7	0.9965269	-34.370248	115	1	1.1	0.9	478.7600	158.6800	0.0000	0.0000;
	7248	1	220.52	62.48	0	0	7	0.9867458	-39.863295	115	3	1.1	0.9	771.3800	192.4400	0.0000	0.0000;
	7249	1	71.82	20.35	0	0	7	0.989979	-38.838833	115	3	1.1	0.9	725.0100	84.5000	0.0000	0.0000;
	7250	1	32.62	9.24	0	0	7	1.0009014	-37.958679	115	3	1.1	0.9	708.0300	62.1100	0.0000	0.0000;
	7251	1	35.62	10.09	0	0	7	0.9974407	-42.513252	115	5	1.1	0.9	1270.8200	117.0600	0.0000	0.0000;
	7252	1	0	0	0	0	7	1.0191213	-29.827463	230	2	1.1	0.9	-219.9200	-105.5300	0.0000	0.0000;
	7253	1	90.93	25.76	0	0	7	1.0051041	-33.0525	115	2	1.1	0.9	1858.8600	316.9600	0.0000	0.0000;
	7254	1	50.13	14.2	0	0	7	1.0189635	-41.818058	115	5	1.1	0.9	216.0500	20.0600	0.0000	0.0000;
	7255	1	58.99	16.71	0	0	7	0.9985601	-36.857623	115	3	1.1	0.9	671.3100	80.0100	0.0000	0.0000;
	7256	1	86.86	24.61	0	0	7	0.9935603	-37.977832	115	3	1.1	0.9	1014.9500	47.6600	0.0000	0.0000;
	7257	1	127.15	36.03	0	0	7	0.9897062	-36.686965	115	4	1.1	0.9	1305.9600	235.2800	0.0000	0.0000;
	7258	1	42.99	12.18	0	0	7	0.9939123	-37.953866	115	3	1.1	0.9	752.4400	77.1800	0.0000	0.0000;
	7259	1	146.05	41.38	0	0	7	1.0025731	-37.600168	115	4	1.1	0.9	594.7300	45.0600	0.0000	0.0000;
	7260	1	124.64	35.31	0	0	7	1.0011852	-35.693839	115	4	1.1	0.9	265.3200	49.1600	0.0000	0.0000;
	7261	1	0	0	0	0	7	1.0205503	-26.303651	230	1	1.1	0.9	107.0800	4.6900	0.0000	0.0000;
	7262	1	72.03	20.41	0	70.93	7	1.0288694	-28.39449	115	1	1.1	0.9	140.8500	0.0000	0.0000	0.0000;
	7263	1	0	0	0	0	7	1.0280798	-24.64466	500	4	1.1	0.9	37.7700	-5.8500	0.0000	0.0000;
	7264	1	0	0	0	0	7	1.0206883	-27.636311	230	4	1.1	0.9	40.1100	-15.5100	0.0000	0.0000;
	7265	1	62.91	17.82	0	0	7	1.0043784	-32.972872	115	4	1.1	0.9	169.5000	-2.9600	0.0000	0.0000;
	7266	2	0	0	0	0	7	1.0256687	-23.369601	13.8	4	1.1	0.9	37.8600	-5.8800	0.0000	0.0000;
	7267	2	0	0	0	0	7	1.0235243	-22.436347	13.8	4	1.1	0.9	38.1900	-5.9100	0.0000	0.0000;
	7268	2	0	0	0	0	7	1.0268112	-23.957194	13.8	4	1.1	0.9	37.9000	-5.8700	0.0000	0.0000;
	7269	2	0	0	0	0	7	1.0238371	-22.658806	13.8	4	1.1	0.9	38.1600	-5.9100	0.0000	0.0000;
	7270	2	0	0	0	0	7	1.0258358	-23.46098	13.8	4	1.1	0.9	37.8900	-5.8800	0.0000	0.0000;
	7271	1	28.45	8.06	0	0	7	0.9947876	-40.69341	115	3	1.1	0.9	1174.2100	74.7100	0.0000	0.0000;
	7272	1	45.88	13	0	0	7	0.9930027	-37.431946	115	3	1.1	0.9	1059.9800	43.5400	0.0000	0.0000;
	7273	1	39.39	11.16	0	215.81	7	1.0300027	-35.164559	115	2	1.1	0.9	170.7800	0.0000	0.0000	0.0000;
	7274	1	0	0	0	0	7	1.0156687	-34.054269	230	6	1.1	0.9	60.8000	2.0000	0.0000	0.0000;
	7275	1	42.31	11.99	0	0	7	1.0135852	-35.81218	115	6	1.1	0.9	65.1400	4.6100	0.0000	0.0000;
	7276	1	88.67	25.12	0	457.62	7	1.0137846	-39.490635	115	3	1.1	0.9	685.5000	54.4400	0.0000	0.0000;
	7277	1	15.99	4.53	0	37.77	7	1.0300026	-36.061212	115	6	1.1	0.9	172.2000	0.0000	0.0000	0.0000;
	7278	1	0	0	0	0	7	1.0153657	-29.800905	230	4	1.1	0.9	103.2000	6.9100	0.0000	0.0000;
	7279	1	148.52	42.08	0	0	7	1.0118517	-33.029681	115	4	1.1	0.9	222.2000	22.3900	0.0000	0.0000;
	7280	2	0	0	0	0	7	1.0153657	-29.800905	13.8	4	1.1	0.9	103.2000	6.9100	0.0000	0.0000;
	7281	2	0	0	0	0	7	1.0153657	-29.800905	13.8	4	1.1	0.9	103.2000	6.9100	0.0000	0.0000;
	7282	1	0	0	0	0	7	1.0220341	-28.280284	230	4	1.1	0.9	32.4600	-10.4400	0.0000	0.0000;
	7283	1	109.47	31.02	0	0	7	1.0010982	-32.720783	115	4	1.1	0.9	206.3200	9.7300	0.0000	0.0000;
	7284	2	0	0	0	0	7	1.0220341	-28.280284	13.2	4	1.1	0.9	32.4600	-10.4400	0.0000	0.0000;
	7285	2	0	0	0	0	7	1.0221494	-27.237781	13.2	4	1.1	0.9	32.8300	-10.4500	0.0000	0.0000;
	7286	2	0	0	0	0	7	1.0222695	-25.881089	13.2	4	1.1	0.9	33.2800	-10.4800	0.0000	0.0000;
	7287	2	0	0	0	0	7	1.0220436	-26.20322	13.2	4	1.1	0.9	33.1900	-10.4700	0.0000	0.0000;
	7288	2	0	0	0	0	7	1.0222422	-26.068537	13.2	4	1.1	0.9	33.2200	-10.4700	0.0000	0.0000;
	7289	2	0	0	0	0	7	1.0222545	-26.631152	13.2	4	1.1	0.9	33.0300	-10.4600	0.0000	0.0000;
	7290	1	63.77	18.07	0	0	7	0.9875749	-41.340226	115	5	1.1	0.9	368.6700	56.7200	0.0000	0.0000;
	7291	1	101.91	28.88	0	0	7	0.977313	-40.850608	115	5	1.1	0.9	452.1900	73.1000	0.0000	0.0000;
	7292	1	94.1	26.66	0	0	7	1.0020552	-37.897639	115	5	1.1	0.9	858.5200	51.2700	0.0000	0.0000;
	7293	1	15.94	4.52	0	0	7	1.0037643	-34.958739	115	2	1.1	0.9	1568.1300	410.2300	0.0000	0.0000;
	7294	1	7.25	2.05	0	30	7	1.0273797	-32.915193	115	4	1.1	0.9	151.8500	0.0000	0.0000	0.0000;
	7295	1	104.37	29.57	0	0	7	0.9893437	-39.832963	115	5	1.1	0.9	432.1000	74.3800	0.0000	0.0000;
	7296	1	93.84	26.59	0	0	7	0.984002	-40.410429	115	3	1.1	0.9	2043.7600	379.4400	0.0000	0.0000;
	7297	1	93.77	26.57	0	0	7	0.9869762	-38.349751	115	3	1.1	0.9	938.9200	92.1800	0.0000	0.0000;
	7298	1	101.23	28.68	0	0	7	0.9904072	-39.6189	115	3	1.1	0.9	741.7100	76.6700	0.0000	0.0000;
	7299	1	18.4	5.21	0	0	7	0.9899927	-37.224577	115	1	1.1	0.9	675.6200	149.5900	0.0000	0.0000;
	7300	1	54.35	15.4	0	194.22	7	1.0300028	-41.873396	115	5	1.1	0.9	376.7700	0.0000	0.0000	0.0000;
	7301	1	69.18	19.6	0	0	7	0.9875543	-36.465412	115	4	1.1	0.9	2374.9000	494.7600	0.0000	0.0000;
	7302	1	24.43	6.92	0	0	7	1.0099673	-31.146336	115	1	1.1	0.9	253.5200	101.9700	0.0000	0.0000;
	7303	1	6.49	1.84	0	0	7	1.0156153	-34.145565	115	1	1.1	0.9	203.8300	76.8800	0.0000	0.0000;
	7304	1	0	0	0	0	7	1.0226979	-24.721325	500	1	1.1	0.9	27.1700	3.3800	0.0000	0.0000;
	7305	1	0	0	0	0	7	1.0196647	-28.787377	230	1	1.1	0.9	32.1600	12.0400	0.0000	0.0000;
	7306	1	7.69	2.18	0	0	7	1.0086997	-33.302664	115	1	1.1	0.9	579.7000	117.0700	0.0000	0.0000;
	7307	2	0	0	0	0	7	1.0331586	-23.596597	24	1	1.1	0.9	27.0100	3.3100	0.0000	0.0000;
	7308	2	0	0	0	0	7	1.0325419	-23.648171	24	1	1.1	0.9	27.0300	3.3100	0.0000	0.0000;
	7309	2	0	0	0	0	7	1.0226979	-24.721325	24	1	1.1	0.9	27.1700	3.3800	0.0000	0.0000;
	7310	2	0	0	0	0	7	1.0400022	-22.76495	24	1	1.1	0.9	26.9000	3.2600	0.0000	0.0000;
	7311	2	0	0	0	0	7	1.0339783	-23.506785	24	1	1.1	0.9	27.0000	3.3000	0.0000	0.0000;
	7312	1	0	0	0	0	7	1.0244197	-29.083232	230	2	1.1	0.9	-19.3700	-26.4700	0.0000	0.0000;
	7313	1	86.22	24.43	0	0	7	1.0061405	-32.695148	115	2	1.1	0.9	938.3500	251.3200	0.0000	0.0000;
	7314	1	28.76	8.15	0	0	7	0.9857607	-40.381984	115	5	1.1	0.9	1122.3800	63.7200	0.0000	0.0000;
	7315	1	69.31	19.64	0	0	7	1.0110248	-40.073269	115	3	1.1	0.9	1335.0100	34.9300	0.0000	0.0000;
	7316	1	63.23	17.92	0	0	7	0.9885943	-37.586772	115	3	1.1	0.9	1000.2600	84.4600	0.0000	0.0000;
	7317	1	142.91	40.49	0	0	7	0.9954782	-35.524835	115	4	1.1	0.9	1548.0000	301.3300	0.0000	0.0000;
	7318	1	112.16	31.78	0	0	7	0.9850881	-37.813726	115	4	1.1	0.9	1801.8700	300.1400	0.0000	0.0000;
	7319	1	30.19	8.55	0	0	7	0.9894426	-39.659246	115	5	1.1	0.9	442.2900	58.5100	0.0000	0.0000;
	7320	1	0	0	0	0	7	1.0347238	-27.357443	500	2	1.1	0.9	-35.9300	-2.8100	0.0000	0.0000;
	7321	1	0	0	0	0	7	1.0280999	-28.648251	230	2	1.1	0.9	-6.6300	-6.8600	0.0000	0.0000;
	7322	1	0	0	0	0	7	1.0161251	-31.943167	115	2	1.1	0.9	185.7400	65.5900	0.0000	0.0000;
	7323	2	0	0	0	0	7	1.0319679	-26.92161	13.8	2	1.1	0.9	-35.8700	-2.8300	0.0000	0.0000;
	7324	2	0	0	0	0	7	1.0309205	-26.769068	13.8	2	1.1	0.9	-35.8600	-2.8400	0.0000	0.0000;
	7325	2	0	0	0	0	7	1.0308924	-26.766152	13.8	2	1.1	0.9	-35.8600	-2.8400	0.0000	0.0000;
	7326	2	0	0	0	0	7	1.0328824	-27.069625	13.8	2	1.1	0.9	-35.8900	-2.8200	0.0000	0.0000;
	7327	1	0	0	0	0	7	1.0221369	-29.346258	230	1	1.1	0.9	-1.5400	-4.4600	0.0000	0.0000;
	7328	1	0	0	0	0	7	1.0159226	-31.007864	115	1	1.1	0.9	113.4000	66.0800	0.0000	0.0000;
	7329	2	0	0	0	0	7	1.0400025	-28.565227	13.8	1	1.1	0.9	-1.2600	0.0000	0.0000	0.0000;
	7330	1	196.05	55.55	0	0	7	0.9927563	-38.80765	115	3	1.1	0.9	849.8400	-32.0300	0.0000	0.0000;
	7331	1	0	0	0	0	7	1.0273033	-26.740179	500	4	1.1	0.9	18.6200	-11.1900	0.0000	0.0000;
	7332	1	0	0	0	0	7	1.0151778	-29.604372	230	4	1.1	0.9	-140.3700	-82.2800	0.0000	0.0000;
	7333	1	29.21	8.27	0	0	7	0.9997779	-35.199862	115	4	1.1	0.9	1354.7500	77.8500	0.0000	0.0000;
	7334	2	0	0	0	0	7	1.0273033	-26.740179	20	4	1.1	0.9	18.6200	-11.1900	0.0000	0.0000;
	7335	2	0	0	0	0	7	1.0400028	-26.065539	20	4	1.1	0.9	18.9300	0.0000	0.0000	0.0000;
	7336	1	107.69	30.51	0	0	7	1.0027689	-37.166272	115	3	1.1	0.9	416.0400	254.2500	0.0000	0.0000;
	7337	1	24.56	6.96	0	0	7	1.0100685	-37.130351	115	6	1.1	0.9	232.6900	17.8000	0.0000	0.0000;
	7338	1	109.2	30.94	0	0	7	0.9915095	-37.703388	115	4	1.1	0.9	836.2400	76.4900	0.0000	0.0000;
	7339	1	32.04	9.08	0	0	7	1.0021564	-33.062349	115	1	1.1	0.9	284.3900	118.0100	0.0000	0.0000;
	7340	1	38.64	10.95	0	0	7	0.9849448	-40.647462	115	3	1.1	0.9	1000.6000	103.4600	0.0000	0.0000;
	7341	1	0	0	0	0	7	1.0189533	-27.373793	500	3	1.1	0.9	39.7500	-8.6800	0.0000	0.0000;
	7342	1	0	0	0	0	7	1.0089995	-32.61388	230	3	1.1	0.9	-57.4500	-52.4300	0.0000	0.0000;
	7343	1	184.8	52.36	0	0	7	0.9824264	-37.86463	115	3	1.1	0.9	225.8100	67.5200	0.0000	0.0000;
	7344	1	101.41	28.73	0	0	7	0.9846474	-40.210953	115	3	1.1	0.9	673.5300	71.3500	0.0000	0.0000;
	7345	1	73.37	20.79	0	0	7	0.9931515	-37.113093	115	4	1.1	0.9	772.5400	109.7500	0.0000	0.0000;
	7346	1	0	0	0	0	7	1.0328524	-24.007066	500	3	1.1	0.9	19.2300	-4.7800	0.0000	0.0000;
	7347	1	0	0	0	0	7	1.021348	-27.747684	230	3	1.1	0.9	-80.5700	-68.8500	0.0000	0.0000;
	7348	1	0	0	0	0	7	1.0123994	-31.404218	115	3	1.1	0.9	1386.1300	79.9800	0.0000	0.0000;
	7349	2	0	0	0	0	7	1.0400027	-23.072726	13.8	3	1.1	0.9	19.3700	0.0000	0.0000	0.0000;
	7350	2	0	0	0	0	7	1.0400027	-21.766127	13.8	3	1.1	0.9	19.4800	0.0000	0.0000	0.0000;
	7351	2	0	0	0	0	7	1.0400027	-21.034917	13.8	3	1.1	0.9	19.5400	0.0000	0.0000	0.0000;
	7352	2	0	0	0	0	7	1.0400027	-21.251547	13.8	3	1.1	0.9	19.5300	0.0000	0.0000	0.0000;
	7353	2	0	0	0	0	7	1.0400027	-20.194405	13.8	3	1.1	0.9	19.6400	0.0000	0.0000	0.0000;
	7354	2	0	0	0	0	7	1.0400027	-21.894712	13.8	3	1.1	0.9	19.4700	0.0000	0.0000	0.0000;
	7355	2	0	0	0	0	7	1.0400027	-21.875755	13.8	3	1.1	0.9	19.4700	0.0000	0.0000	0.0000;
	7356	2	0	0	0	0	7	1.0400027	-22.094458	13.8	3	1.1	0.9	19.4900	0.0000	0.0000	0.0000;
	7357	2	0	0	0	0	7	1.0361943	-23.656071	13.8	3	1.1	0.9	19.2800	-4.7500	0.0000	0.0000;
	7358	2	0	0	0	0	7	1.0400027	-21.46175	13.8	3	1.1	0.9	19.4900	0.0000	0.0000	0.0000;
	7359	2	0	0	0	0	7	1.0400027	-22.927306	13.8	3	1.1	0.9	19.3800	0.0000	0.0000	0.0000;
	7360	2	0	0	0	0	7	1.0400027	-22.198673	13.8	3	1.1	0.9	19.4300	0.0000	0.0000	0.0000;
	7361	2	0	0	0	0	7	1.0400027	-22.665073	13.8	3	1.1	0.9	19.3800	0.0000	0.0000	0.0000;
	7362	1	56.02	15.87	0	0	7	0.9877936	-39.446389	115	3	1.1	0.9	805.3800	80.2800	0.0000	0.0000;
	7363	1	26.59	7.53	0	0	7	1.0032193	-35.478859	115	2	1.1	0.9	1209.8900	478.8800	0.0000	0.0000;
	7364	1	14.27	4.04	0	0	7	0.9855051	-38.612754	115	1	1.1	0.9	659.6300	149.8200	0.0000	0.0000;
	7365	1	80.97	22.94	0	0	7	0.9952937	-38.5897	115	4	1.1	0.9	463.0400	51.3800	0.0000	0.0000;
	7366	1	0	0	0	0	7	1.0305925	-25.364394	500	4	1.1	0.9	48.8500	-1.9700	0.0000	0.0000;
	7367	1	0	0	0	0	7	1.0166454	-29.802881	230	4	1.1	0.9	106.8000	14.4000	0.0000	0.0000;
	7368	1	0	0	0	0	7	1.0055832	-34.483163	115	4	1.1	0.9	245.0700	49.1400	0.0000	0.0000;
	7369	2	0	0	0	0	7	1.0400028	-23.518086	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7370	2	0	0	0	0	7	1.0400028	-23.017264	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7371	2	0	0	0	0	7	1.0400028	-23.425025	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7372	2	0	0	0	0	7	1.0400028	-23.564	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7373	2	0	0	0	0	7	1.0368587	-24.688175	18	4	1.1	0.9	48.8900	-1.9500	0.0000	0.0000;
	7374	2	0	0	0	0	7	1.0400028	-23.914142	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7375	2	0	0	0	0	7	1.0400028	-22.721053	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7376	2	0	0	0	0	7	1.0400028	-22.925466	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7377	2	0	0	0	0	7	1.0400028	-23.514295	18	4	1.1	0.9	48.9000	0.0000	0.0000	0.0000;
	7378	2	0	0	0	0	7	1.0400028	-23.037683	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7379	2	0	0	0	0	7	1.0400028	-23.215437	18	4	1.1	0.9	48.9100	0.0000	0.0000	0.0000;
	7380	1	52.24	14.8	0	0	7	1.0084931	-33.083932	115	2	1.1	0.9	903.2800	512.2600	0.0000	0.0000;
	7381	1	94.75	26.85	0	0	7	0.9970172	-39.40431	115	4	1.1	0.9	548.3800	48.1300	0.0000	0.0000;
	7382	1	78.13	22.14	0	0	7	0.9887354	-38.153162	115	3	1.1	0.9	937.3000	138.2500	0.0000	0.0000;
	7383	1	85.59	24.25	0	0	7	0.9951655	-33.888996	115	2	1.1	0.9	1186.0700	170.6400	0.0000	0.0000;
	7384	1	66.87	18.95	0	0	7	0.9888157	-38.958399	115	3	1.1	0.9	828.6300	98.3500	0.0000	0.0000;
	7385	1	135.24	38.32	0	0	7	0.9907025	-40.241978	115	3	1.1	0.9	765.5200	123.2200	0.0000	0.0000;
	7386	1	111.8	31.68	0	0	7	0.9939336	-39.116008	115	3	1.1	0.9	634.1600	262.2000	0.0000	0.0000;
	7387	1	160.73	45.54	0	0	7	0.9841147	-39.487781	115	4	1.1	0.9	169.4600	46.3000	0.0000	0.0000;
	7388	1	125.97	35.69	0	0	7	0.9966853	-39.776472	115	3	1.1	0.9	782.8600	80.2900	0.0000	0.0000;
	7389	2	0	0	0	0	7	1.0367512	-34.445379	500	5	1.1	0.9	42.9200	-4.0700	0.0000	0.0000;
	7390	1	0	0	0	0	7	1.0282107	-37.155822	230	5	1.1	0.9	26.6000	-11.3800	0.0000	0.0000;
	7391	1	42.84	12.14	0	0	7	1.0121663	-39.020053	115	5	1.1	0.9	772.7300	215.5800	0.0000	0.0000;
	7392	1	52.03	14.74	0	0	7	1.0094366	-34.806489	115	4	1.1	0.9	234.8400	26.7900	0.0000	0.0000;
	7393	1	7.31	2.07	0	0	7	1.0012132	-34.257211	115	1	1.1	0.9	438.8700	146.9900	0.0000	0.0000;
	7394	1	37.41	10.6	0	0	7	0.9873534	-38.342415	115	4	1.1	0.9	293.5600	66.5000	0.0000	0.0000;
	7395	1	70.42	19.95	0	0	7	0.9956667	-39.739066	115	3	1.1	0.9	788.4500	64.0800	0.0000	0.0000;
	7396	1	25.49	7.22	0	0	7	0.9891939	-38.927758	115	3	1.1	0.9	1530.6900	132.0200	0.0000	0.0000;
	7397	1	105.72	29.95	0	100	7	1.0162396	-39.799997	115	3	1.1	0.9	1048.9200	150.5400	0.0000	0.0000;
	7398	1	73.59	20.85	0	0	7	0.9990103	-35.828818	115	4	1.1	0.9	556.6800	82.0900	0.0000	0.0000;
	7399	1	56.83	16.1	0	0	7	0.9969729	-37.529907	115	3	1.1	0.9	703.2900	72.5100	0.0000	0.0000;
	7400	2	0	0	0	0	7	1.0269829	-25.97347	500	4	1.1	0.9	33.4300	-7.7300	0.0000	0.0000;
	7401	1	0	0	0	0	7	1.0178573	-29.07464	230	4	1.1	0.9	29.9300	-20.3200	0.0000	0.0000;
	7402	1	0	0	0	0	7	1.0080092	-33.744931	115	4	1.1	0.9	216.5400	44.6900	0.0000	0.0000;
	7403	1	69.67	19.74	0	0	7	0.9983346	-35.407817	115	4	1.1	0.9	399.0100	33.8200	0.0000	0.0000;
	7404	1	177.73	50.36	0	0	7	0.9869937	-40.658622	115	5	1.1	0.9	648.3000	67.6200	0.0000	0.0000;
	7405	1	53.26	15.09	0	0	7	1.0151963	-34.302084	115	2	1.1	0.9	101.2500	-6.1300	0.0000	0.0000;
	7406	2	0	0	0	0	7	1.0218191	-28.843978	500	6	1.1	0.9	75.4400	3.4500	0.0000	0.0000;
	7407	1	0	0	0	0	7	1.019883	-29.921463	230	6	1.1	0.9	128.8700	-15.0800	0.0000	0.0000;
	7408	1	53.66	15.2	0	0	7	1.0008913	-33.042019	115	6	1.1	0.9	114.1300	-1.9100	0.0000	0.0000;
	7409	1	0	0	0	0	7	1.0077839	-33.243876	230	3	1.1	0.9	-100.6300	-67.0300	0.0000	0.0000;
	7410	1	215.67	61.11	0	0	7	0.9923129	-38.007666	115	3	1.1	0.9	1785.4300	176.6700	0.0000	0.0000;
	7411	1	69.41	19.67	0	0	7	0.9948022	-41.252187	115	5	1.1	0.9	376.2700	54.1500	0.0000	0.0000;
	7412	1	8.59	2.43	0	0	7	1.0002475	-34.275085	115	2	1.1	0.9	1667.7400	259.9100	0.0000	0.0000;
	7413	1	42.91	12.16	0	0	7	1.0015679	-35.304194	115	1	1.1	0.9	682.5700	143.2800	0.0000	0.0000;
	7414	2	0	0	0	0	7	1.0237228	-31.919643	500	6	1.1	0.9	58.5500	-5.0300	0.0000	0.0000;
	7415	1	0	0	0	0	7	1.0182699	-32.36394	230	6	1.1	0.9	86.7800	-0.7000	0.0000	0.0000;
	7416	1	0	0	0	0	7	1.0123544	-34.533923	115	6	1.1	0.9	89.4100	9.4400	0.0000	0.0000;
	7417	1	97.88	27.73	0	0	7	1.0047252	-38.691863	115	3	1.1	0.9	698.7900	119.2800	0.0000	0.0000;
	7418	1	48.22	13.66	0	0	7	1.0051305	-38.258018	115	3	1.1	0.9	588.0800	168.3900	0.0000	0.0000;
	7419	2	107	30.32	0	0	7	1.0000027	-33.522698	115	4	1.1	0.9	306.4200	0.0000	0.0000	0.0000;
	7420	1	0	0	0	0	7	1.0093205	-36.652252	230	5	1.1	0.9	-39.2100	-46.0000	0.0000	0.0000;
	7421	1	90.64	25.68	0	0	7	0.9943574	-41.329129	115	5	1.1	0.9	1356.7900	233.1800	0.0000	0.0000;
	7422	2	0	0	0	0	7	1.0400028	-27.416988	500	2	1.1	0.9	-49.7100	0.0000	0.0000	0.0000;
	7423	1	0	0	0	0	7	1.0216486	-30.178074	230	2	1.1	0.9	-215.0100	-105.4200	0.0000	0.0000;
	7424	1	139.88	39.63	0	0	7	1.0036824	-34.222454	115	2	1.1	0.9	1780.6900	367.3400	0.0000	0.0000;
	7425	1	105.98	30.03	0	0	7	0.9881105	-40.843773	115	3	1.1	0.9	1528.7900	66.8900	0.0000	0.0000;
	7426	1	41.8	11.84	0	0	7	0.9940253	-33.070355	115	2	1.1	0.9	385.6800	137.7900	0.0000	0.0000;
	7427	1	156.45	44.33	0	0	7	0.986157	-40.552681	115	3	1.1	0.9	1164.9800	97.5900	0.0000	0.0000;
	7428	2	0	0	0	0	7	1.0400027	-27.480479	500	2	1.1	0.9	12.4400	0.0000	0.0000	0.0000;
	7429	1	0	0	0	0	7	1.0288833	-28.411379	230	2	1.1	0.9	28.9000	-6.5400	0.0000	0.0000;
	7430	1	46.92	13.29	0	0	7	1.0092213	-32.181141	115	2	1.1	0.9	767.2400	232.2700	0.0000	0.0000;
	7431	1	35.57	10.08	0	0	7	0.9969641	-40.175357	115	5	1.1	0.9	393.9700	89.3300	0.0000	0.0000;
	7432	1	22.94	6.5	0	0	7	1.0113532	-59.548956	115	5	1.1	0.9	169.1100	12.6300	0.0000	0.0000;
	8001	1	10.82	3.07	0	0	8	1.0229121	-57.489613	115	7	1.1	0.9	101.5000	12.0400	0.0000	0.0000;
	8002	1	11.81	3.35	0	0	8	1.0165544	-70.526638	115	8	1.1	0.9	629.1800	-42.9100	0.0000	0.0000;
	8003	1	11.99	3.4	0	37.97	8	1.0300034	-58.854885	115	7	1.1	0.9	128.4400	0.0000	0.0000	0.0000;
	8004	1	0	0	0	0	8	1.0256336	-58.229126	230	8	1.1	0.9	230.5000	-0.9700	0.0000	0.0000;
	8005	1	102.01	28.9	0	140.21	8	1.0300034	-59.456515	115	8	1.1	0.9	259.5100	0.0000	0.0000	0.0000;
	8006	1	37.4	10.6	0	71	8	1.027022	-67.547643	115	8	1.1	0.9	14.9100	0.0000	0.0000	0.0000;
	8007	1	30.07	8.52	0	0	8	1.0117128	-68.495317	115	8	1.1	0.9	123.2500	21.7600	0.0000	0.0000;
	8008	1	39.22	11.11	0	0	8	0.9883101	-71.257296	115	8	1.1	0.9	340.6600	23.9300	0.0000	0.0000;
	8009	1	9.81	2.78	0	0	8	0.9985149	-43.129697	115	7	1.1	0.9	924.2200	202.4500	0.0000	0.0000;
	8010	1	5.39	1.53	0	0	8	1.0202252	-56.223115	115	7	1.1	0.9	81.0500	13.4200	0.0000	0.0000;
	8011	1	27.25	7.72	0	0	8	1.0043286	-61.506058	115	7	1.1	0.9	340.1400	50.9500	0.0000	0.0000;
	8012	1	7.6	2.15	0	0	8	1.0168369	-42.323274	115	7	1.1	0.9	358.7800	84.7300	0.0000	0.0000;
	8013	1	60.03	17.01	0	50	8	1.0055883	-71.751164	115	8	1.1	0.9	466.4500	9.6600	0.0000	0.0000;
	8014	1	15.15	4.29	0	0	8	0.9997178	-64.21724	115	7	1.1	0.9	264.3600	24.4400	0.0000	0.0000;
	8015	1	23.93	6.78	0	0	8	1.0086374	-63.951676	115	8	1.1	0.9	463.1500	-27.0100	0.0000	0.0000;
	8016	1	69.86	19.79	0	54.97	8	1.030003	-47.69866	115	7	1.1	0.9	1256.5200	0.0000	0.0000	0.0000;
	8017	1	18.44	5.22	0	0	8	1.0041348	-68.676358	115	8	1.1	0.9	213.3800	27.7300	0.0000	0.0000;
	8018	1	0	0	0	0	8	1.0216998	-64.186095	230	8	1.1	0.9	394.3400	12.7500	0.0000	0.0000;
	8019	1	103.12	29.22	0	177.92	8	1.0300036	-68.466808	115	8	1.1	0.9	467.8100	0.0000	0.0000	0.0000;
	8020	1	17.35	4.92	0	0	8	0.9931819	-70.747704	115	8	1.1	0.9	415.3600	31.0700	0.0000	0.0000;
	8021	1	10.73	3.04	0	0	8	1.0196725	-63.721631	115	8	1.1	0.9	1035.4600	-183.4500	0.0000	0.0000;
	8022	1	6.89	1.95	0	16.68	8	1.0257431	-64.53758	115	8	1.1	0.9	778.9900	-117.2600	0.0000	0.0000;
	8023	1	0	0	0	0	8	1.0232461	-60.792374	115	8	1.1	0.9	303.9900	2.8500	0.0000	0.0000;
	8024	2	0	0	0	0	8	1.0250122	-57.401446	13.8	8	1.1	0.9	301.5400	3.0000	0.0000	0.0000;
	8025	1	50.76	14.38	0	51.21	8	1.0264944	-66.959357	115	8	1.1	0.9	447.6800	33.5500	0.0000	0.0000;
	8026	1	55.08	15.61	0	0	8	0.9947352	-72.133532	115	8	1.1	0.9	472.5100	12.0700	0.0000	0.0000;
	8027	1	39.38	11.16	0	0	8	1.0198753	-68.07415	115	8	1.1	0.9	-199.1100	68.3800	0.0000	0.0000;
	8028	1	24.06	6.82	0	0	8	1.0067769	-71.596252	115	8	1.1	0.9	634.0500	-32.0200	0.0000	0.0000;
	8029	1	25.65	7.27	0	0	8	0.9895107	-71.64037	115	8	1.1	0.9	426.2600	24.9500	0.0000	0.0000;
	8030	1	0	0	0	0	8	1.0326995	-36.707128	500	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8031	1	0	0	0	0	8	1.0285487	-37.560525	230	7	1.1	0.9	86.9000	12.5100	0.0000	0.0000;
	8032	1	77.96	22.09	0	0	8	1.0212245	-41.532215	115	7	1.1	0.9	201.1600	55.9100	0.0000	0.0000;
	8033	2	0	0	0	0	8	1.0326995	-36.707127	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8034	2	0	0	0	0	8	1.0326995	-36.707127	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8035	2	0	0	0	0	8	1.0326995	-36.707128	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8036	2	0	0	0	0	8	1.0326995	-36.707127	13.8	7	1.1	0.9	63.8400	2.3500	0.0000	0.0000;
	8037	1	11.29	3.2	0	0	8	1.0040627	-61.695885	115	7	1.1	0.9	208.8900	19.3000	0.0000	0.0000;
	8038	1	73.15	20.73	0	0	8	0.9951131	-64.070683	115	8	1.1	0.9	382.9900	44.8600	0.0000	0.0000;
	8039	1	12.61	3.57	0	0	8	1.0001988	-71.506078	115	8	1.1	0.9	434.3500	10.7300	0.0000	0.0000;
	8040	1	18.09	5.13	0	0	8	0.9930898	-68.213534	115	8	1.1	0.9	424.7100	37.3900	0.0000	0.0000;
	8041	1	52.77	14.95	0	50	8	1.0196968	-65.994408	115	8	1.1	0.9	871.5100	-161.9000	0.0000	0.0000;
	8042	1	27.31	7.74	0	0	8	1.001679	-64.45495	115	8	1.1	0.9	358.7400	13.9100	0.0000	0.0000;
	8043	1	0	0	0	0	8	1.0168011	-54.510367	500	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8044	1	0	0	0	0	8	1.0151643	-56.691542	230	7	1.1	0.9	38.0800	1.9000	0.0000	0.0000;
	8045	1	0	0	0	0	8	1.0132356	-59.864725	115	7	1.1	0.9	326.1900	49.7400	0.0000	0.0000;
	8046	2	0	0	0	0	8	1.0141975	-53.211547	18	7	1.1	0.9	33.6800	-1.3100	0.0000	0.0000;
	8047	2	0	0	0	0	8	1.0168011	-54.510367	18	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8048	2	0	0	0	0	8	1.0395073	-52.023918	18	7	1.1	0.9	33.6300	-110.3900	0.0000	0.0000;
	8049	2	0	0	0	0	8	1.0152685	-53.645511	18	7	1.1	0.9	33.6500	-1.3100	0.0000	0.0000;
	8050	2	0	0	0	0	8	1.0168011	-54.510367	18	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8051	2	0	0	0	0	8	1.0168011	-54.510367	18	7	1.1	0.9	33.6300	-1.3100	0.0000	0.0000;
	8052	1	15.19	4.3	0	0	8	1.0194075	-69.473497	115	8	1.1	0.9	448.2900	0.6700	0.0000	0.0000;
	8053	1	20.96	5.94	0	0	8	0.9898547	-70.02842	115	8	1.1	0.9	227.1700	12.9800	0.0000	0.0000;
	8054	1	16.16	4.58	0	0	8	0.9977824	-66.168003	115	7	1.1	0.9	299.7100	59.8300	0.0000	0.0000;
	8055	1	33.79	9.57	0	0	8	1.0196936	-64.773507	115	8	1.1	0.9	522.3700	5.9800	0.0000	0.0000;
	8056	1	10.55	2.99	0	0	8	1.0258525	-70.142867	115	8	1.1	0.9	552.5800	1.1100	0.0000	0.0000;
	8057	1	0	0	0	0	8	1.0257252	-57.766462	500	7	1.1	0.9	30.6600	-2.2900	0.0000	0.0000;
	8058	1	0	0	0	0	8	1.0184844	-57.498033	230	7	1.1	0.9	43.9100	6.7500	0.0000	0.0000;
	8059	1	0	0	0	0	8	1.0143207	-59.460598	115	7	1.1	0.9	117.9800	44.3400	0.0000	0.0000;
	8060	2	0	0	0	0	8	1.0257252	-57.766462	13.8	7	1.1	0.9	30.6600	-2.2900	0.0000	0.0000;
	8061	2	0	0	0	0	8	1.0257252	-57.766462	13.8	7	1.1	0.9	30.6600	-2.2900	0.0000	0.0000;
	8062	1	10.19	2.89	0	0	8	1.021633	-61.055603	115	8	1.1	0.9	635.4700	-24.9100	0.0000	0.0000;
	8063	1	69.38	19.66	0	0	8	1.0051362	-66.573969	115	8	1.1	0.9	706.8800	-83.1200	0.0000	0.0000;
	8064	1	21.23	6.01	0	0	8	1.0113515	-60.021289	115	7	1.1	0.9	143.3200	49.2100	0.0000	0.0000;
	8065	1	6.85	1.94	0	0	8	1.0006446	-66.333045	115	7	1.1	0.9	-25.9800	-18.4500	0.0000	0.0000;
	8066	1	3.23	0.92	0	0	8	0.9977296	-62.520835	115	8	1.1	0.9	529.6800	33.4100	0.0000	0.0000;
	8067	1	0	0	0	0	8	1.0132624	-51.882703	500	7	1.1	0.9	33.5800	-0.2900	0.0000	0.0000;
	8068	1	0	0	0	0	8	1.0193018	-52.702978	230	7	1.1	0.9	40.5400	4.6000	0.0000	0.0000;
	8069	1	0	0	0	0	8	1.0215831	-54.070607	115	7	1.1	0.9	54.5500	10.4600	0.0000	0.0000;
	8070	2	0	0	0	0	8	1.0132624	-51.882703	13.8	7	1.1	0.9	33.5800	-0.2900	0.0000	0.0000;
	8071	2	0	0	0	0	8	1.0000036	-46.395709	13.8	7	1.1	0.9	33.5400	0.0000	0.0000	0.0000;
	8072	1	70.08	19.86	0	0	8	0.9905165	-65.068278	115	8	1.1	0.9	373.9900	51.1300	0.0000	0.0000;
	8073	1	19.05	5.4	0	0	8	0.9961717	-71.35868	115	8	1.1	0.9	432.2800	15.7500	0.0000	0.0000;
	8074	1	0	0	0	0	8	1.0290596	-50.904302	500	8	1.1	0.9	68.0200	-1.5300	0.0000	0.0000;
	8075	1	0	0	0	0	8	1.0289245	-54.069821	230	8	1.1	0.9	34.5200	-17.6800	0.0000	0.0000;
	8076	1	0	0	0	0	8	1.0263568	-57.964344	115	8	1.1	0.9	410.4000	-62.4700	0.0000	0.0000;
	8077	2	0	0	0	0	8	1.0300037	-48.543958	13.8	8	1.1	0.9	68.0500	0.0000	0.0000	0.0000;
	8078	2	0	0	0	0	8	1.0300037	-48.417551	13.8	8	1.1	0.9	68.0300	0.0000	0.0000	0.0000;
	8079	2	0	0	0	0	8	1.0300037	-48.967288	13.8	8	1.1	0.9	68.0400	0.0000	0.0000	0.0000;
	8080	2	0	0	0	0	8	1.0300037	-48.67338	13.8	8	1.1	0.9	68.0400	0.0000	0.0000	0.0000;
	8081	1	26.05	7.38	0	0	8	1.0004248	-70.821694	115	8	1.1	0.9	413.4400	9.8800	0.0000	0.0000;
	8082	1	0	0	0	0	8	1.0326176	-46.457084	500	7	1.1	0.9	31.4300	0.1500	0.0000	0.0000;
	8083	1	0	0	0	0	8	1.0265714	-49.215951	230	7	1.1	0.9	36.7500	3.2300	0.0000	0.0000;
	8084	1	0	0	0	0	8	1.0145531	-53.55991	161	7	1.1	0.9	53.4200	9.8200	0.0000	0.0000;
	8085	1	0	0	0	0	8	1.0146683	-54.073106	161	7	1.1	0.9	57.3000	10.8700	0.0000	0.0000;
	8086	1	21.25	6.02	0	0	8	1.0155946	-55.438976	115	7	1.1	0.9	67.7300	13.2500	0.0000	0.0000;
	8087	2	0	0	0	0	8	1.0326176	-46.457084	18	7	1.1	0.9	31.4300	0.1500	0.0000	0.0000;
	8088	2	0	0	0	0	8	1.0400035	-43.63915	18	7	1.1	0.9	31.3900	0.0000	0.0000	0.0000;
	8089	1	21.47	6.08	0	0	8	1.0239769	-69.664558	115	8	1.1	0.9	499.9100	2.2700	0.0000	0.0000;
	8090	1	15.21	4.31	0	0	8	1.0152228	-67.531442	115	7	1.1	0.9	339.5600	48.8000	0.0000	0.0000;
	8091	1	11.87	3.36	0	35	8	1.029654	-63.12966	115	7	1.1	0.9	444.5300	0.0000	0.0000	0.0000;
	8092	1	7.11	2.01	0	0	8	1.0038364	-66.844169	115	7	1.1	0.9	315.9300	56.7300	0.0000	0.0000;
	8093	1	4.91	1.39	0	0	8	1.0135561	-59.045652	115	8	1.1	0.9	650.1400	9.9700	0.0000	0.0000;
	8094	1	0	0	0	0	8	1.0084979	-42.851696	230	7	1.1	0.9	81.0400	7.8200	0.0000	0.0000;
	8095	1	146.81	41.6	0	0	8	0.9982946	-45.809274	115	7	1.1	0.9	85.7700	8.8300	0.0000	0.0000;
	8096	1	11.17	3.16	0	0	8	0.9963482	-69.809251	115	8	1.1	0.9	354.7000	30.4100	0.0000	0.0000;
	8097	1	0	0	0	0	8	1.0276473	-57.808079	230	8	1.1	0.9	3.6200	-23.0000	0.0000	0.0000;
	8098	1	0	0	0	0	8	1.0222849	-61.265258	115	8	1.1	0.9	708.6800	-12.5900	0.0000	0.0000;
	8099	2	0	0	0	0	8	1.026992	-53.300946	13.8	8	1.1	0.9	7.3500	-23.2900	0.0000	0.0000;
	8100	1	41.13	11.65	0	0	8	1.0220752	-69.540681	115	8	1.1	0.9	631.0600	-49.1600	0.0000	0.0000;
	8101	1	12.54	3.55	0	0	8	1.0049675	-64.854057	115	8	1.1	0.9	544.4700	-45.2800	0.0000	0.0000;
	8102	1	4.76	1.35	0	0	8	1.0116826	-51.091927	115	7	1.1	0.9	111.1300	20.9900	0.0000	0.0000;
	8103	1	8.15	2.31	0	0	8	1.0194488	-55.280031	115	7	1.1	0.9	68.3600	12.1100	0.0000	0.0000;
	8104	1	46.53	13.18	0	0	8	1.0120466	-43.342949	115	7	1.1	0.9	611.4200	120.6400	0.0000	0.0000;
	8105	1	0	0	0	0	8	1.0200295	-55.99312	230	8	1.1	0.9	12.7700	-55.4100	0.0000	0.0000;
	8106	1	99.89	28.3	0	0	8	1.0043308	-59.92696	115	8	1.1	0.9	792.9900	30.9500	0.0000	0.0000;
	8107	1	9.21	2.61	0	30	8	1.0271647	-60.663718	115	8	1.1	0.9	523.5700	0.0000	0.0000	0.0000;
	8108	1	43.93	12.45	0	0	8	1.0039714	-72.204053	115	8	1.1	0.9	394.7900	12.3900	0.0000	0.0000;
	8109	1	51.76	14.67	0	0	8	0.9914129	-67.33047	115	8	1.1	0.9	694.1200	38.1000	0.0000	0.0000;
	8110	1	20.41	5.78	0	40	8	1.016374	-67.114796	115	8	1.1	0.9	336.5100	39.1700	0.0000	0.0000;
	8111	1	87.11	24.68	0	0	8	1.0140917	-62.970615	115	8	1.1	0.9	366.9800	2.9800	0.0000	0.0000;
	8112	1	0	0	0	0	8	1.0322691	-58.64923	500	8	1.1	0.9	22.7300	-2.6200	0.0000	0.0000;
	8113	1	0	0	0	0	8	1.0289294	-59.492689	230	8	1.1	0.9	20.1800	-4.0000	0.0000	0.0000;
	8114	1	24.41	6.92	0	0	8	1.0247931	-61.457637	115	8	1.1	0.9	245.1800	49.3500	0.0000	0.0000;
	8115	2	0	0	0	0	8	1.0322691	-58.64923	13.8	8	1.1	0.9	22.7300	-2.6200	0.0000	0.0000;
	8116	2	0	0	0	0	8	1.0322691	-58.64923	13.8	8	1.1	0.9	22.7300	-2.6200	0.0000	0.0000;
	8117	2	0	0	0	0	8	1.0400037	-57.300793	13.8	8	1.1	0.9	22.9100	0.0000	0.0000	0.0000;
	8118	1	36.62	10.38	0	0	8	1.0044775	-66.147424	115	7	1.1	0.9	319.9600	28.9200	0.0000	0.0000;
	8119	1	48	13.6	0	0	8	1.0225002	-59.969016	115	8	1.1	0.9	378.0900	-64.3000	0.0000	0.0000;
	8120	1	31.9	9.04	0	98.53	8	1.030003	-48.76716	115	7	1.1	0.9	122.1400	0.0000	0.0000	0.0000;
	8121	1	79.16	22.43	0	0	8	1.0151324	-65.349742	115	8	1.1	0.9	414.0200	52.4400	0.0000	0.0000;
	8122	1	29.41	8.33	0	0	8	1.0221169	-48.829359	115	7	1.1	0.9	1176.1200	-102.0300	0.0000	0.0000;
	8123	1	17.53	4.97	0	0	8	0.9954285	-66.757444	115	8	1.1	0.9	840.1000	53.5900	0.0000	0.0000;
	8124	1	20.2	5.72	0	0	8	1.0038419	-64.917204	115	8	1.1	0.9	328.0200	44.4200	0.0000	0.0000;
	8125	1	45.16	12.8	0	30	8	1.0154026	-66.006715	115	8	1.1	0.9	540.2400	-18.8700	0.0000	0.0000;
	8126	1	0	0	0	0	8	1.0323198	-53.110161	500	8	1.1	0.9	121.5700	1.8600	0.0000	0.0000;
	8127	1	0	0	0	0	8	1.0308054	-54.266526	230	8	1.1	0.9	121.0300	-2.5900	0.0000	0.0000;
	8128	1	0	0	0	0	8	1.0311164	-56.576662	115	8	1.1	0.9	553.4200	-8.2100	0.0000	0.0000;
	8129	2	0	0	0	0	8	1.0300038	-51.380518	18	8	1.1	0.9	121.3700	0.0000	0.0000	0.0000;
	8130	2	0	0	0	0	8	1.0300038	-48.795623	18	8	1.1	0.9	121.0200	0.0000	0.0000	0.0000;
	8131	2	0	0	0	0	8	1.0300038	-50.905173	18	8	1.1	0.9	121.3300	0.0000	0.0000	0.0000;
	8132	1	21.93	6.21	0	0	8	0.9955454	-64.728283	115	7	1.1	0.9	277.7500	60.8600	0.0000	0.0000;
	8133	1	0	0	0	0	8	1.0217658	-63.131001	230	8	1.1	0.9	-2.3000	5.7100	0.0000	0.0000;
	8134	1	111.5	31.59	0	0	8	1.0216485	-66.125124	115	8	1.1	0.9	-52.0500	19.1600	0.0000	0.0000;
	8135	1	81.21	23.01	0	0	8	1.0245253	-69.247489	115	8	1.1	0.9	475.9300	1.7200	0.0000	0.0000;
	8136	1	10.05	2.85	0	0	8	1.0021666	-69.385486	115	8	1.1	0.9	468.8400	8.1800	0.0000	0.0000;
	8137	1	24.32	6.89	0	0	8	1.0096317	-62.817604	115	8	1.1	0.9	408.3900	-21.1700	0.0000	0.0000;
	8138	1	6.5	1.84	0	58.77	8	1.0300036	-70.430916	115	8	1.1	0.9	611.7900	0.0000	0.0000	0.0000;
	8139	1	0	0	0	0	8	1.005414	-43.568567	230	7	1.1	0.9	82.9800	7.8000	0.0000	0.0000;
	8140	1	168.51	47.75	0	0	8	0.9993519	-46.282576	115	7	1.1	0.9	89.6500	7.7800	0.0000	0.0000;
	8141	1	20.94	5.93	0	0	8	1.0149793	-51.983802	115	7	1.1	0.9	134.7000	3.5900	0.0000	0.0000;
	8142	1	22.36	6.34	0	0	8	0.9966649	-61.958578	115	8	1.1	0.9	626.5800	30.5600	0.0000	0.0000;
	8143	1	22.94	6.5	0	0	8	1.0199346	-45.683536	115	7	1.1	0.9	162.3800	26.6600	0.0000	0.0000;
	8144	1	6.04	1.71	0	0	8	1.0073183	-61.330994	115	7	1.1	0.9	238.8800	56.7600	0.0000	0.0000;
	8145	1	6.16	1.74	0	0	8	1.0078965	-66.264209	115	8	1.1	0.9	488.2300	-0.8500	0.0000	0.0000;
	8146	1	49.91	14.14	0	0	8	1.0037208	-72.360602	115	8	1.1	0.9	634.0400	-17.6900	0.0000	0.0000;
	8147	2	0	0	0	0	8	1.0118935	-59.489212	230	7	1.1	0.9	32.4600	2.0400	0.0000	0.0000;
	8148	1	0	0	0	0	8	1.007094	-61.825492	161	7	1.1	0.9	30.6800	-0.9700	0.0000	0.0000;
	8149	1	0	0	0	0	8	1.0006368	-66.066429	115	7	1.1	0.9	-49.1000	-24.4100	0.0000	0.0000;
	8150	1	8.51	2.41	0	0	8	1.0126974	-64.253619	115	8	1.1	0.9	557.5900	-38.4800	0.0000	0.0000;
	8151	1	17.38	4.92	0	46.4	8	1.0300035	-67.479228	115	7	1.1	0.9	357.7100	0.0000	0.0000	0.0000;
	8152	2	46.35	13.13	0	0	8	1.0273114	-46.775553	115	7	1.1	0.9	80.8400	0.7000	0.0000	0.0000;
	8153	1	38.55	10.92	0	0	8	0.9945546	-71.284572	115	8	1.1	0.9	360.7900	23.1800	0.0000	0.0000;
	8154	1	26.31	7.46	0	0	8	1.0077189	-70.841476	115	8	1.1	0.9	465.0200	9.4700	0.0000	0.0000;
	8155	2	0	0	0	0	8	1.0283478	-47.16163	500	7	1.1	0.9	33.5100	0.4800	0.0000	0.0000;
	8156	1	0	0	0	0	8	1.0216632	-45.944387	230	7	1.1	0.9	63.7300	8.0000	0.0000	0.0000;
	8157	1	0	0	0	0	8	1.0156746	-49.989462	115	7	1.1	0.9	93.7300	18.4600	0.0000	0.0000;
	8158	2	0	0	0	0	8	1.0304051	-38.776549	500	7	1.1	0.9	66.9400	1.3600	0.0000	0.0000;
	8159	1	0	0	0	108.63	8	1.0300029	-42.135409	230	7	1.1	0.9	71.6800	0.0000	0.0000	0.0000;
	8160	1	90.76	25.71	0	0	8	1.0267196	-45.295659	115	7	1.1	0.9	76.6500	0.8800	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	1004	158.25	-30.38	44.94	-30.38	1.01	253.2	1	158.25	158.25	0	0	0	0	0	0	0	0	0	0	211	0.0000	0.0000	0.0000	0.0000;
	1006	25.73	-4.94	7.31	-4.94	1	41.16	1	25.73	25.73	0	0	0	0	0	0	0	0	0	0	34.3	0.0000	0.0000	0.0000	0.0000;
	1009	61.87	-11.88	17.57	-11.88	1	99	1	61.87	61.87	0	0	0	0	0	0	0	0	0	0	82.5	0.0000	0.0000	0.0000	0.0000;
	1011	9.97	0	0	0	1	12	1	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	1021	149.63	-28.73	42.49	-28.73	1	239.4	1	149.63	149.63	0	0	0	0	0	0	0	0	0	0	199.5	0.0000	0.0000	0.0000	0.0000;
	1023	135	-0.55	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	1026	93.15	-6.13	26.45	-17.88	1	149.04	1	93.15	93.15	0	0	0	0	0	0	0	0	0	0	124.2	0.0000	0.0000	0.0000	0.0000;
	1033	208.5	-40.03	59.21	-40.03	1	333.6	1	208.5	208.5	0	0	0	0	0	0	0	0	0	0	278	0.0000	0.0000	0.0000	0.0000;
	1035	67.5	-9.15	19.17	-12.96	1	108	1	67.5	67.5	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	1039	110.63	-20.76	31.42	-21.24	1	177	1	110.63	110.63	0	0	0	0	0	0	0	0	0	0	147.5	0.0000	0.0000	0.0000	0.0000;
	1042	0	0	25.96	-17.55	1	146.28	0	121.9	36.57	0	0	0	0	0	0	0	0	0	0	121.9	0.0000	0.0000	0.0000	0.0000;
	1043	44.1	-3.61	12.52	-8.47	1	70.56	1	44.1	44.1	0	0	0	0	0	0	0	0	0	0	58.8	0.0000	0.0000	0.0000	0.0000;
	1048	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2	0.0000	0.0000	0.0000	0.0000;
	1049	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2	0.0000	0.0000	0.0000	0.0000;
	1050	89.15	-7.52	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	1051	89.15	-5.5	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	1052	89.15	-9.92	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	1053	0	0	91.01	-19.85	1	214.56	0	178.8	53.64	0	0	0	0	0	0	0	0	0	0	178.8	0.0000	0.0000	0.0000	0.0000;
	1057	0	0	25.56	-17.28	1	144	0	120	36	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	1059	0	0	2.85	-0.62	1.04	6.72	0	5.6	1.68	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	1060	0	0	1.02	-0.22	1.04	2.4	0	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1062	0	0	0	0	1.01	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1063	0	0	0	0	1.01	276	0	230	69	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	1066	106.88	-3.74	30.35	-20.52	1	171	1	106.88	106.88	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	1070	120.38	18.58	34.19	-23.11	1.04	192.6	1	120.38	120.38	0	0	0	0	0	0	0	0	0	0	160.5	0.0000	0.0000	0.0000	0.0000;
	1072	191.6	25.79	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1073	191.6	32.88	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1074	191.6	29.18	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1075	191.6	30.03	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1076	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1077	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13	0.0000	0.0000	0.0000	0.0000;
	1078	95.24	15.89	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	1079	95.24	-10.6	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	1080	95.24	12.77	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5	0.0000	0.0000	0.0000	0.0000;
	1081	0	0	145.83	-31.8	1.01	343.8	0	286.5	85.95	0	0	0	0	0	0	0	0	0	0	286.5	0.0000	0.0000	0.0000	0.0000;
	1082	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	1084	86.62	24.6	24.6	-16.63	1.04	138.6	1	86.62	86.62	0	0	0	0	0	0	0	0	0	0	115.5	0.0000	0.0000	0.0000	0.0000;
	1088	56.25	-3.26	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	1090	114.37	23.48	32.48	-21.96	1.02	183	1	114.37	114.37	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	1090	27	7.67	7.67	-5.18	1.02	43.2	1	27	27	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	2004	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	2005	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	2006	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8	0.0000	0.0000	0.0000	0.0000;
	2013	150.45	-28.89	42.73	-28.89	1	240.72	1	150.45	150.45	0	0	0	0	0	0	0	0	0	0	200.6	0.0000	0.0000	0.0000	0.0000;
	2019	0	0	46.43	-31.39	1.04	261.6	0	218	65.4	0	0	0	0	0	0	0	0	0	0	218	0.0000	0.0000	0.0000	0.0000;
	2023	83.1	15.44	42.42	-9.25	1.02	100	1	83.33	25	0	0	0	0	0	0	0	0	0	0	83.33	0.0000	0.0000	0.0000	0.0000;
	2024	166.21	22.7	84.83	-18.5	1.02	200	1	166.67	50	0	0	0	0	0	0	0	0	0	0	166.67	0.0000	0.0000	0.0000	0.0000;
	2042	59.7	-11.46	16.95	-11.46	1.01	95.52	1	59.7	59.7	0	0	0	0	0	0	0	0	0	0	79.6	0.0000	0.0000	0.0000	0.0000;
	2056	0	0	2.8	-0.73	0.99	7.2	0	6	1.8	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	2057	573.59	-57.99	335.52	-87.84	0.99	864	1	720	216	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	2059	60	-11.52	17.04	-11.52	1	96	1	60	60	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	2062	101.55	-12.3	28.84	-19.5	1.02	162.48	1	101.55	101.55	0	0	0	0	0	0	0	0	0	0	135.4	0.0000	0.0000	0.0000	0.0000;
	2071	112.5	-2.46	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2076	22.5	6.39	6.39	-4.32	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	2078	84.38	-4.82	23.96	-16.2	1.02	135	1	84.38	84.38	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	2083	19.94	10.07	10.18	-2.22	1.02	24	1	20	6	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2084	0	0	10.18	-2.22	1.02	24	0	20	6	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	2085	0	0	20.36	-4.44	1.02	48	0	40	12	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2089	50.7	-0.29	14.4	-9.73	1	81.12	1	50.7	50.7	0	0	0	0	0	0	0	0	0	0	67.6	0.0000	0.0000	0.0000	0.0000;
	2094	0	0	2.13	-1.44	1	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2095	0	0	16.93	-11.45	1	95.4	0	79.5	23.85	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	2099	7.5	-1.44	2.13	-1.44	1.02	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2100	112.5	-21.6	31.95	-21.6	1.02	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	2103	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	2104	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	2105	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	2115	184.21	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2116	184.21	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2117	184.21	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2118	184.21	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2119	184.21	-20.5	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2120	184.21	-4.83	94.02	-20.5	1.01	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72	0.0000	0.0000	0.0000	0.0000;
	2123	136.28	-26.16	38.7	-26.16	1	218.04	1	136.28	136.28	0	0	0	0	0	0	0	0	0	0	181.7	0.0000	0.0000	0.0000	0.0000;
	2127	216.45	-1	61.47	-41.56	1.04	346.32	1	216.45	216.45	0	0	0	0	0	0	0	0	0	0	288.6	0.0000	0.0000	0.0000	0.0000;
	3004	28.13	-5.4	7.99	-5.4	1	45	1	28.13	28.13	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	3017	127.13	-0.17	36.1	-24.41	1.01	203.4	1	127.13	127.13	0	0	0	0	0	0	0	0	0	0	169.5	0.0000	0.0000	0.0000	0.0000;
	3020	112.5	1.34	31.95	-21.6	1.03	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3028	150	36.96	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	3034	97.87	17.14	27.8	-18.79	1.03	156.6	1	97.87	97.87	0	0	0	0	0	0	0	0	0	0	130.5	0.0000	0.0000	0.0000	0.0000;
	3039	156.75	43.36	44.52	-30.1	1.04	250.8	1	156.75	156.75	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	3043	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	3044	0	0	45.5	-9.92	1.04	107.28	0	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	3045	0	0	227.52	-49.62	1.04	536.4	0	447	134.1	0	0	0	0	0	0	0	0	0	0	447	0.0000	0.0000	0.0000	0.0000;
	3048	180.75	51.33	51.33	-34.7	1.04	289.2	1	180.75	180.75	0	0	0	0	0	0	0	0	0	0	241	0.0000	0.0000	0.0000	0.0000;
	3055	183.88	35.81	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3056	183.88	24.15	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3057	183.88	22.53	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17	0.0000	0.0000	0.0000	0.0000;
	3060	124.22	13.18	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3061	124.22	13.94	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3062	124.22	19.46	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3063	124.22	14.87	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63	0.0000	0.0000	0.0000	0.0000;
	3065	60.37	-11.59	17.15	-11.59	1	96.6	1	60.37	60.37	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	3068	112.5	25.59	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	3071	127.65	-24.51	36.25	-24.51	1	204.24	1	127.65	127.65	0	0	0	0	0	0	0	0	0	0	170.2	0.0000	0.0000	0.0000	0.0000;
	3074	74.85	-7.14	21.26	-14.37	1	119.76	1	74.85	74.85	0	0	0	0	0	0	0	0	0	0	99.8	0.0000	0.0000	0.0000	0.0000;
	3081	186.75	33.97	53.04	-35.86	1.04	298.8	1	186.75	186.75	0	0	0	0	0	0	0	0	0	0	249	0.0000	0.0000	0.0000	0.0000;
	3084	174.37	-8.93	49.52	-33.48	1	279	1	174.37	174.37	0	0	0	0	0	0	0	0	0	0	232.5	0.0000	0.0000	0.0000	0.0000;
	3086	56.25	-1.69	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3087	0	0	15.97	-10.8	1	90	0	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	3092	150	18.47	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	3095	90.45	19.62	25.69	-17.37	1.04	144.72	1	90.45	90.45	0	0	0	0	0	0	0	0	0	0	120.6	0.0000	0.0000	0.0000	0.0000;
	3098	120	17.91	34.08	-23.04	1.04	192	1	120	120	0	0	0	0	0	0	0	0	0	0	160	0.0000	0.0000	0.0000	0.0000;
	3105	44.5	-0.74	17.07	-0.74	1	18	1	44.5	44.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	3106	53.02	-2.69	62.48	-2.69	1	65.88	1	53.02	53.02	0	0	0	0	0	0	0	0	0	0	54.9	0.0000	0.0000	0.0000	0.0000;
	3110	63	11.92	17.89	-12.1	1.04	100.8	1	63	63	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	3112	56.1	-3.04	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	3113	56.1	-2.35	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	3117	47.25	-5.09	13.42	-9.07	1	75.6	1	47.25	47.25	0	0	0	0	0	0	0	0	0	0	63	0.0000	0.0000	0.0000	0.0000;
	3118	90	-8.53	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	3120	29.7	0	0	0	1	47.52	1	29.7	29.7	0	0	0	0	0	0	0	0	0	0	39.6	0.0000	0.0000	0.0000	0.0000;
	3122	147.75	-13.3	41.96	-28.37	1	236.4	1	147.75	147.75	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	3127	101.25	-19.44	28.76	-19.44	1	162	1	101.25	101.25	0	0	0	0	0	0	0	0	0	0	135	0.0000	0.0000	0.0000	0.0000;
	3129	94.88	-18.22	26.94	-18.22	1	151.8	1	94.88	94.88	0	0	0	0	0	0	0	0	0	0	126.5	0.0000	0.0000	0.0000	0.0000;
	3131	85.5	22.85	24.28	-16.42	1.02	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3	0.0000	0.0000	0.0000	0.0000;
	3137	75.9	21.56	21.56	-14.57	1.03	121.44	1	75.9	75.9	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	3141	68.62	-13.18	19.49	-13.18	1	109.8	1	68.62	68.62	0	0	0	0	0	0	0	0	0	0	91.5	0.0000	0.0000	0.0000	0.0000;
	4010	151.2	11.42	42.94	-29.03	1.03	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6	0.0000	0.0000	0.0000	0.0000;
	4026	408.86	44.49	191.06	-50.02	1.03	492	1	410	123	0	0	0	0	0	0	0	0	0	0	410	0.0000	0.0000	0.0000	0.0000;
	4030	460.57	-34.65	290.04	-75.93	1.01	746.88	1	622.4	186.72	0	0	0	0	0	0	0	0	0	0	622.4	0.0000	0.0000	0.0000	0.0000;
	4045	93.4	7.47	35.86	-1.54	1.02	37.8	1	93.4	93.4	0	0	0	0	0	0	0	0	0	0	31.5	0.0000	0.0000	0.0000	0.0000;
	4046	28.5	1.96	10.94	-0.47	1.02	11.52	1	28.5	28.5	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	4047	27.48	3.41	75.1	-3.23	1.02	79.2	1	27.48	27.48	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	4050	150	-21.93	42.6	-28.8	1	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	4052	44.08	22.5	22.5	-4.91	1.04	53.04	1	44.2	13.26	0	0	0	0	0	0	0	0	0	0	44.2	0.0000	0.0000	0.0000	0.0000;
	4058	99.6	17.45	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	4059	84.08	18.42	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	4060	124.4	14.84	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	4061	148.88	19.5	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	4062	171.85	17.02	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	4063	124.75	19.69	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33	0.0000	0.0000	0.0000	0.0000;
	4065	46.87	13.41	23.92	-5.22	1.02	56.4	1	47	14.1	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	4075	0	0	89.75	-19.57	1.03	211.6	0	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	4076	175.84	23.56	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	4077	97.06	17.97	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33	0.0000	0.0000	0.0000	0.0000;
	4082	242.73	29.65	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	4083	242.73	30.42	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	4084	242.73	46.21	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4	0.0000	0.0000	0.0000	0.0000;
	4085	168.05	48.8	179.17	-39.07	1.04	422.4	1	352	105.6	0	0	0	0	0	0	0	0	0	0	352	0.0000	0.0000	0.0000	0.0000;
	4090	0	0	0.65	-0.17	1.01	1.68	0	1.4	0.42	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4091	23.43	2.45	10.95	-2.87	1.01	28.2	1	23.5	7.05	0	0	0	0	0	0	0	0	0	0	23.5	0.0000	0.0000	0.0000	0.0000;
	4092	0	0	3.54	-0.93	1.01	9.12	0	7.6	2.28	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	4093	27.92	1.3	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4094	27.92	4.86	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4095	27.92	2.14	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4096	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4097	27.92	1.87	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4098	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	4105	135	23.76	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	4115	131.43	28.4	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8	0.0000	0.0000	0.0000	0.0000;
	4116	123.76	25.71	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8	0.0000	0.0000	0.0000	0.0000;
	4133	0	0	17.1	-3.73	1	40.32	0	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4134	10.21	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4135	10.21	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4136	10.21	-3.73	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	4137	0	0	34.2	-7.46	1	80.64	0	67.2	20.16	0	0	0	0	0	0	0	0	0	0	67.2	0.0000	0.0000	0.0000	0.0000;
	4138	0	0	33.59	-7.33	1	79.2	0	66	19.8	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	4142	141	27.34	40.04	-27.07	1.04	225.6	1	141	141	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	4153	212.4	60.32	60.32	-40.78	1.04	339.84	1	212.4	212.4	0	0	0	0	0	0	0	0	0	0	283.2	0.0000	0.0000	0.0000	0.0000;
	4160	197.22	64.86	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	4161	87.79	27.19	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	4162	112.47	26.13	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77	0.0000	0.0000	0.0000	0.0000;
	4163	0	0	4.58	-1	1.03	10.8	0	9	2.7	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	4166	150.75	-28.94	42.81	-28.94	1	241.2	1	150.75	150.75	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	4177	112.5	-0.14	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	4181	150.07	42.62	42.62	-28.81	1.04	240.12	1	150.07	150.07	0	0	0	0	0	0	0	0	0	0	200.1	0.0000	0.0000	0.0000	0.0000;
	4183	152.25	43.24	43.24	-29.23	1.03	243.6	1	152.25	152.25	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	4192	74.79	17.91	38.17	-8.33	1.02	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	4192	183.26	17.91	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	4192	0	0	12.22	-2.66	1.02	28.8	0	24	7.2	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	4192	60.83	17.91	31.05	-6.77	1.02	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	4192	10.37	5.29	5.29	-1.15	1.02	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	4192	136.48	17.91	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	4192	155.9	17.91	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	4192	155.9	17.91	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267	0.0000	0.0000	0.0000	0.0000;
	4192	183.26	17.91	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	4192	183.26	17.91	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77	0.0000	0.0000	0.0000	0.0000;
	4194	151.2	42.94	42.94	-29.03	1.02	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6	0.0000	0.0000	0.0000	0.0000;
	4195	69	-13.25	19.6	-13.25	1	110.4	1	69	69	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	5020	90	-16.77	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	5023	0	0	2.44	-0.53	1.04	5.76	0	4.8	1.44	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	5035	0	0	2.14	-0.47	1.02	5.04	0	4.2	1.26	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	5036	0	0	3.26	-0.71	1.02	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	5037	93.74	67.41	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5038	93.74	65.5	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5039	93.74	148.79	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5040	93.74	49.29	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5041	93.74	71.22	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5042	93.74	61.19	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47	0.0000	0.0000	0.0000	0.0000;
	5051	84.47	43.11	43.11	-9.4	1.02	101.64	1	84.7	25.41	0	0	0	0	0	0	0	0	0	0	84.7	0.0000	0.0000	0.0000	0.0000;
	5057	0	0	161.53	-35.23	1	380.82	0	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35	0.0000	0.0000	0.0000	0.0000;
	5058	251.17	-19.5	161.53	-35.23	1	380.82	1	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35	0.0000	0.0000	0.0000	0.0000;
	5065	10.57	5.4	5.4	-1.18	1.03	12.72	1	10.6	3.18	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	5066	0	0	0.92	-0.2	1.03	2.16	0	1.8	0.54	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5067	437.06	182.7	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	5068	437.06	172.57	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	5069	437.06	162.04	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27	0.0000	0.0000	0.0000	0.0000;
	5089	0	0	47.57	-2.05	1.01	50.16	0	123.9	0	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	5106	0	0	5.03	-1.32	1.04	12.96	0	10.8	3.24	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	5107	0	0	2.66	-0.7	1.04	6.84	0	5.7	1.71	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	5166	126.15	64.39	64.39	-14.04	1.04	151.8	1	126.5	37.95	0	0	0	0	0	0	0	0	0	0	126.5	0.0000	0.0000	0.0000	0.0000;
	5167	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.48	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	5170	45	-8.64	12.78	-8.64	1	72	1	45	45	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	5198	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	5206	207.11	30.67	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	5207	180.01	54.69	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	5208	180.01	43.85	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67	0.0000	0.0000	0.0000	0.0000;
	5238	168.75	-32.4	47.93	-32.4	1	270	1	168.75	168.75	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	5243	112.5	-21.6	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	5262	1211.63	43	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215	0.0000	0.0000	0.0000	0.0000;
	5263	1024.01	32.88	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215	0.0000	0.0000	0.0000	0.0000;
	5281	266.99	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	5282	266.99	-29.72	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	5283	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73	0.0000	0.0000	0.0000	0.0000;
	5297	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	5298	114.68	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	5299	114.68	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	5300	114.68	58.53	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	5301	82.47	42.09	42.09	-9.18	1.04	99.24	1	82.7	24.81	0	0	0	0	0	0	0	0	0	0	82.7	0.0000	0.0000	0.0000	0.0000;
	5302	462.46	167.57	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75	0.0000	0.0000	0.0000	0.0000;
	5303	462.46	218.7	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75	0.0000	0.0000	0.0000	0.0000;
	5319	79.87	4.91	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	5320	0	0	133.77	-29.17	1.01	315.36	0	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	5321	79.87	4.99	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8	0.0000	0.0000	0.0000	0.0000;
	5324	283.28	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	5325	283.28	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	5326	283.28	144.59	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07	0.0000	0.0000	0.0000	0.0000;
	5342	8.4	3.2	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	5343	207.5	60.28	79.67	-3.43	1.04	84	1	207.5	207.5	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	5360	1005.21	-38.58	469.73	-122.98	1.01	1209.6	1	1008	302.4	0	0	0	0	0	0	0	0	0	0	1008	0.0000	0.0000	0.0000	0.0000;
	5363	10.37	-1.15	5.29	-1.15	1	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	5364	212.74	-23.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5365	212.74	-12.23	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5366	212.74	-10.74	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5367	212.74	-10.68	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5368	212.74	-18.86	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5369	212.74	-9.95	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33	0.0000	0.0000	0.0000	0.0000;
	5382	63.52	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	5383	63.52	106.38	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209	0.0000	0.0000	0.0000	0.0000;
	5399	124.2	35.27	35.27	-23.85	1.04	198.72	1	124.2	124.2	0	0	0	0	0	0	0	0	0	0	165.6	0.0000	0.0000	0.0000	0.0000;
	5403	89.15	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5404	77.23	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5405	84.77	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5406	89.15	45.5	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4	0.0000	0.0000	0.0000	0.0000;
	5415	121.66	-13.54	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	5416	121.66	-13.54	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	5417	121.66	-13.54	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122	0.0000	0.0000	0.0000	0.0000;
	5418	118.47	-13.19	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8	0.0000	0.0000	0.0000	0.0000;
	5419	118.47	-13.19	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8	0.0000	0.0000	0.0000	0.0000;
	5423	12.37	-1.38	6.31	-1.38	1	14.88	1	12.4	3.72	0	0	0	0	0	0	0	0	0	0	12.4	0.0000	0.0000	0.0000	0.0000;
	5424	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	288.2	9.19	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	288.2	9.19	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5444	140.91	9.19	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3	0.0000	0.0000	0.0000	0.0000;
	5444	140.91	9.19	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3	0.0000	0.0000	0.0000	0.0000;
	6006	212.41	67.91	108.42	-23.64	1.04	255.6	1	213	63.9	0	0	0	0	0	0	0	0	0	0	213	0.0000	0.0000	0.0000	0.0000;
	6007	0	0	216.83	-47.29	1.04	511.2	0	426	127.8	0	0	0	0	0	0	0	0	0	0	426	0.0000	0.0000	0.0000	0.0000;
	6008	197.78	59.65	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	6009	197.78	37.33	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	6010	197.78	50.24	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33	0.0000	0.0000	0.0000	0.0000;
	6041	0	20.48	20.48	-0.88	1.04	21.6	1	0	0	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	6042	0	47.53	122.91	-5.29	1.04	129.6	1	0	0	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	6048	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.02	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	6049	0	0	4.89	-1.07	1.04	11.52	0	9.6	2.88	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	6050	0	0	2.24	-0.49	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	6051	57.24	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6052	0	0	29.22	-6.37	1.04	68.88	0	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6053	57.24	29.22	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6054	57.24	26.14	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	6069	123.82	30.75	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6070	131.29	13.73	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6071	105.9	39.69	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6072	0	0	92.32	-20.13	1.03	217.64	0	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6073	131.29	23.42	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6074	131.29	22.78	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37	0.0000	0.0000	0.0000	0.0000;
	6078	477.31	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	6079	328.93	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	6080	328.93	-68.73	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33	0.0000	0.0000	0.0000	0.0000;
	6082	41.37	13.85	25.04	-1.08	1.04	26.4	1	41.37	41.37	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	6083	65.3	10.38	25.04	-1.08	1.04	26.4	1	65.3	65.3	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	6085	1.05	0	0	0	1.04	1.68	1	1.05	1.05	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	6086	22.5	0	0	0	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	6087	0	0	0	0	1.04	6.6	0	5.5	1.65	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	6088	7.95	0	0	0	1.04	12.72	1	7.95	7.95	0	0	0	0	0	0	0	0	0	0	10.6	0.0000	0.0000	0.0000	0.0000;
	6089	10.42	0	0	0	1.04	16.68	1	10.42	10.42	0	0	0	0	0	0	0	0	0	0	13.9	0.0000	0.0000	0.0000	0.0000;
	6090	30.52	0	0	0	1.04	48.84	1	30.52	30.52	0	0	0	0	0	0	0	0	0	0	40.7	0.0000	0.0000	0.0000	0.0000;
	6104	60.33	30.79	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	6105	60.33	30.79	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	6106	120.66	61.59	61.59	-13.43	1.04	145.2	1	121	36.3	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	6110	301.19	88.04	275.22	-72.05	1.04	708.72	1	590.6	177.18	0	0	0	0	0	0	0	0	0	0	590.6	0.0000	0.0000	0.0000	0.0000;
	6111	293.64	88.94	308.26	-80.7	1.04	793.8	1	661.5	198.45	0	0	0	0	0	0	0	0	0	0	661.5	0.0000	0.0000	0.0000	0.0000;
	6144	0	0	4.28	-0.93	1.03	10.08	0	8.4	2.52	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	6145	322.86	26.17	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	6146	322.86	27.07	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	6147	283.24	28.49	474.39	-103.45	1.03	1118.4	1	932	279.6	0	0	0	0	0	0	0	0	0	0	932	0.0000	0.0000	0.0000	0.0000;
	6148	0	0	367.5	-80.14	1.03	866.4	0	722	216.6	0	0	0	0	0	0	0	0	0	0	722	0.0000	0.0000	0.0000	0.0000;
	6149	219.42	83.11	367.5	-80.14	1.03	866.4	1	722	216.6	0	0	0	0	0	0	0	0	0	0	722	0.0000	0.0000	0.0000	0.0000;
	6164	71.44	26.96	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6165	71.44	23.81	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6166	71.44	57.82	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6167	71.44	30.77	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05	0.0000	0.0000	0.0000	0.0000;
	6213	177.9	16.01	68.29	-2.94	1.04	72	1	177.9	177.9	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	6214	552.3	49.93	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	6215	552.3	78.32	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	6216	552.3	49.18	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33	0.0000	0.0000	0.0000	0.0000;
	6242	60.83	15.71	31.05	-6.77	1.04	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61	0.0000	0.0000	0.0000	0.0000;
	6243	182.49	38.29	93.15	-20.31	1.04	219.6	1	183	54.9	0	0	0	0	0	0	0	0	0	0	183	0.0000	0.0000	0.0000	0.0000;
	6244	297.17	46.74	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	6245	297.17	53.69	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	6246	297.17	100.5	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298	0.0000	0.0000	0.0000	0.0000;
	6247	182.82	82.2	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	6248	182.82	42.38	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	6249	182.82	29.31	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33	0.0000	0.0000	0.0000	0.0000;
	6257	58.96	-21.53	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194	0.0000	0.0000	0.0000	0.0000;
	6258	106.96	-12.72	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194	0.0000	0.0000	0.0000	0.0000;
	6259	0	0	26.16	-5.71	1.02	61.68	0	51.4	15.42	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	6260	78.1	-26.56	130.81	-28.53	1.02	308.4	1	257	77.1	0	0	0	0	0	0	0	0	0	0	257	0.0000	0.0000	0.0000	0.0000;
	6266	4.5	1.72	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6267	7.2	2.73	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6268	4.5	1.72	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6269	7.2	2.73	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6270	0	0	6.82	-0.29	1.04	7.2	0	18	0	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	6271	0	0	4.09	-0.18	1.04	4.32	0	11	0	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	6272	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6273	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	6274	8.4	3.2	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	6295	62.67	-22.89	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	6296	62.67	-22.89	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	6297	62.7	-22.23	104.97	-22.89	1.02	247.48	1	206.23	61.9	0	0	0	0	0	0	0	0	0	0	206.23	0.0000	0.0000	0.0000	0.0000;
	6301	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	6302	246.56	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6303	213.83	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6304	246.56	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6305	246.56	-27.44	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	6.11	-1.33	1.04	14.4	0	12	3.6	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	6349	31.3	52.43	52.43	-11.43	1.04	123.6	1	103	30.9	0	0	0	0	0	0	0	0	0	0	103	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	1.17	-0.26	1.04	2.76	0	2.3	0.69	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	2.34	-0.51	1.04	5.52	0	4.6	1.38	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	3.26	-0.71	1.04	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	6349	110.32	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363	0.0000	0.0000	0.0000	0.0000;
	6349	110.32	184.77	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363	0.0000	0.0000	0.0000	0.0000;
	6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	7005	162.55	35.32	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7006	162.55	61.84	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7007	162.55	40.83	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7008	162.55	38.29	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7009	162.55	34.73	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	7015	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	7021	22.34	11.4	11.4	-2.49	1.04	26.88	1	22.4	6.72	0	0	0	0	0	0	0	0	0	0	22.4	0.0000	0.0000	0.0000	0.0000;
	7022	47.27	24.13	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	7023	47.27	24.13	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4	0.0000	0.0000	0.0000	0.0000;
	7024	94.54	48.25	48.25	-10.52	1.04	113.76	1	94.8	28.44	0	0	0	0	0	0	0	0	0	0	94.8	0.0000	0.0000	0.0000	0.0000;
	7025	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	7031	29.1	0	0	0	1.04	46.56	1	29.1	29.1	0	0	0	0	0	0	0	0	0	0	38.8	0.0000	0.0000	0.0000	0.0000;
	7032	7.5	0	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	7033	7.5	0	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	7034	0	0	0	0	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	7045	187.93	29.91	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45	0.0000	0.0000	0.0000	0.0000;
	7046	187.93	62.63	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45	0.0000	0.0000	0.0000	0.0000;
	7061	67.09	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7062	67.09	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7063	67.09	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7064	83.18	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7065	83.18	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7066	68.11	-12.75	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9	0.0000	0.0000	0.0000	0.0000;
	7079	159.89	34.45	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7080	165.52	26.98	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7081	165.52	27.33	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7082	165.52	33.35	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65	0.0000	0.0000	0.0000	0.0000;
	7098	1236.1	192.11	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3	0.0000	0.0000	0.0000	0.0000;
	7099	1350.55	-7.38	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3	0.0000	0.0000	0.0000	0.0000;
	7107	149.58	76.35	76.35	-16.65	1.04	180	1	150	45	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	7108	50.86	18.53	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	7109	50.86	22.51	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	7110	195.46	46.37	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7111	195.46	45.21	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7112	195.46	71.76	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7113	195.46	38.8	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7114	195.46	76.15	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7115	195.46	76.51	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	7121	0	0	1.88	-0.41	1.04	4.44	0	3.7	1.11	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7122	0	0	2.19	-0.48	1.04	5.16	0	4.3	1.29	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	7133	16.25	-1.81	8.3	-1.81	1	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7134	205.98	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7135	205.98	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7136	205.98	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7137	205.98	-22.93	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	7138	379.64	-42.26	193.78	-42.26	1	456.84	1	380.7	114.21	0	0	0	0	0	0	0	0	0	0	380.7	0.0000	0.0000	0.0000	0.0000;
	7139	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7140	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7141	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7142	58.84	-6.55	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	7146	10.17	-1.13	5.19	-1.13	1.01	12.24	1	10.2	3.06	0	0	0	0	0	0	0	0	0	0	10.2	0.0000	0.0000	0.0000	0.0000;
	7162	110.29	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7163	110.29	52.72	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7164	110.29	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7165	110.29	56.3	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7166	110.29	45.19	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7167	110.29	37.63	56.3	-12.28	1.04	132.72	1	110.6	33.2	0	0	0	0	0	0	0	0	0	0	110.6	0.0000	0.0000	0.0000	0.0000;
	7168	87.48	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.32	0	0	0	0	0	0	0	0	0	0	87.72	0.0000	0.0000	0.0000	0.0000;
	7169	87.48	44.65	44.65	-9.74	1.04	105.26	1	87.72	26.3	0	0	0	0	0	0	0	0	0	0	87.72	0.0000	0.0000	0.0000	0.0000;
	7170	333.76	107.98	178.59	-38.95	1.04	421.04	1	350.87	105.26	0	0	0	0	0	0	0	0	0	0	350.87	0.0000	0.0000	0.0000	0.0000;
	7189	6.88	3.51	3.51	-0.77	1.03	8.28	1	6.9	2.07	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	7190	47.87	12.12	24.43	-5.33	1.03	57.6	1	48	14.4	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	7191	0	0	2.55	-0.55	1.03	6	0	5	1.5	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	7192	34.9	17.19	17.81	-3.88	1.03	42	1	35	10.5	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	7193	7.48	3.82	3.82	-0.83	1.03	9	1	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	7194	230.31	43.09	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7195	230.31	37.11	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7196	230.31	67.13	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7197	230.31	104.23	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95	0.0000	0.0000	0.0000	0.0000;
	7207	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	7208	762.88	79.03	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765	0.0000	0.0000	0.0000	0.0000;
	7209	762.88	102.56	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765	0.0000	0.0000	0.0000	0.0000;
	7210	178.01	26.74	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	7211	178.01	37.53	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	7212	178.01	24.45	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	7266	303.76	-33.81	155.04	-33.81	1.01	365.52	1	304.6	91.38	0	0	0	0	0	0	0	0	0	0	304.6	0.0000	0.0000	0.0000	0.0000;
	7267	90.39	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	7268	90.39	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	7269	90.39	-10.06	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64	0.0000	0.0000	0.0000	0.0000;
	7270	180.78	-20.12	92.27	-20.12	1.01	217.54	1	181.28	54.38	0	0	0	0	0	0	0	0	0	0	181.28	0.0000	0.0000	0.0000	0.0000;
	7280	0	0	13.08	-2.85	1.04	30.84	0	25.7	7.71	0	0	0	0	0	0	0	0	0	0	25.7	0.0000	0.0000	0.0000	0.0000;
	7281	0	0	7.64	-1.67	1.04	18	0	15	4.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	7284	0	0	0	0	1.04	9	0	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	7285	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7286	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7287	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7288	21.22	0	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	7289	42.45	0	0	0	1.04	67.92	1	42.45	42.45	0	0	0	0	0	0	0	0	0	0	56.6	0.0000	0.0000	0.0000	0.0000;
	7307	96.41	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7308	96.41	49.21	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7309	0	0	49.21	-10.73	1.04	116.02	0	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7310	96.41	47.43	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68	0.0000	0.0000	0.0000	0.0000;
	7311	192.83	98.42	98.42	-21.46	1.04	232.04	1	193.37	58.01	0	0	0	0	0	0	0	0	0	0	193.37	0.0000	0.0000	0.0000	0.0000;
	7323	37.83	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7324	37.83	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7325	37.83	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7326	37.83	-13.82	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47	0.0000	0.0000	0.0000	0.0000;
	7329	30.97	38.19	51.87	-11.31	1.04	122.28	1	101.9	30.57	0	0	0	0	0	0	0	0	0	0	101.9	0.0000	0.0000	0.0000	0.0000;
	7334	0	0	2.19	-0.57	1.04	5.64	0	4.7	1.41	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	7335	137.82	140.29	211.33	-55.33	1.04	544.2	1	453.5	136.05	0	0	0	0	0	0	0	0	0	0	453.5	0.0000	0.0000	0.0000	0.0000;
	7349	312.96	130.17	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7350	312.96	56.24	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7351	312.96	44.34	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7352	312.96	46.01	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83	0.0000	0.0000	0.0000	0.0000;
	7353	594.86	72.18	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7354	591.08	116.42	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7355	591.08	115.58	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7356	591.03	120.29	348.26	-75.95	1.04	821.04	1	684.2	205	0	0	0	0	0	0	0	0	0	0	684.2	0.0000	0.0000	0.0000	0.0000;
	7357	16.25	8.3	8.3	-1.81	1.04	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7358	224.58	36.74	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	7359	224.58	80.96	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	7360	224.58	49.54	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2	0.0000	0.0000	0.0000	0.0000;
	7361	102.42	30.29	52.27	-11.4	1.04	123.24	1	102.7	30.81	0	0	0	0	0	0	0	0	0	0	102.7	0.0000	0.0000	0.0000	0.0000;
	7369	106.97	30.15	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7370	106.97	24.26	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7371	106.97	29.01	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7372	106.97	30.97	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7373	106.97	54.6	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7374	106.97	38.05	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27	0.0000	0.0000	0.0000	0.0000;
	7375	183.15	37.31	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7376	183.15	40.5	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7377	183.15	51.52	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7378	183.15	41.99	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7379	183.15	45.29	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66	0.0000	0.0000	0.0000	0.0000;
	7389	541.3	276.29	276.29	-60.25	1.04	651.36	1	542.8	162.84	0	0	0	0	0	0	0	0	0	0	542.8	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	71.8	-7.99	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72	0.0000	0.0000	0.0000	0.0000;
	7400	143.6	-15.98	73.3	-15.98	1	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144	0.0000	0.0000	0.0000	0.0000;
	7400	445.16	-49.55	227.22	-49.55	1	535.68	1	446.4	133.92	0	0	0	0	0	0	0	0	0	0	446.4	0.0000	0.0000	0.0000	0.0000;
	7406	62.93	32.12	32.12	-7	1.04	75.72	1	63.1	18.93	0	0	0	0	0	0	0	0	0	0	63.1	0.0000	0.0000	0.0000	0.0000;
	7406	309.14	157.79	157.79	-34.41	1.04	372	1	310	93	0	0	0	0	0	0	0	0	0	0	310	0.0000	0.0000	0.0000	0.0000;
	7414	102.12	52.12	52.12	-11.37	1.03	122.88	1	102.4	30.72	0	0	0	0	0	0	0	0	0	0	102.4	0.0000	0.0000	0.0000	0.0000;
	7419	87.96	-3.01	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	7419	87.96	-3.01	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2	0.0000	0.0000	0.0000	0.0000;
	7422	2.07	3.46	3.46	-0.75	1.04	8.16	1	6.8	2.04	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	44.86	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	44.86	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	44.86	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	44.86	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	44.86	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	34.19	44.86	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	7422	58.08	44.86	97.27	-21.21	1.04	229.32	1	191.1	57.33	0	0	0	0	0	0	0	0	0	0	191.1	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	44.86	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	44.86	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7422	52.33	44.86	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	23.38	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	39.51	23.38	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	7428	39.51	23.38	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	23.38	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	23.38	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	23.38	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	23.38	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	30.55	23.38	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52	0.0000	0.0000	0.0000	0.0000;
	7428	22.79	23.38	38.17	-8.33	1.04	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	7428	0	0	41.23	-8.99	1.04	97.2	0	81	24.3	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	7428	3.56	5.96	5.96	-1.3	1.04	14.04	1	11.7	3.51	0	0	0	0	0	0	0	0	0	0	11.7	0.0000	0.0000	0.0000	0.0000;
	8024	33	0	0	0	1.04	52.8	1	33	33	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	8033	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8034	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8035	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8036	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93	0.0000	0.0000	0.0000	0.0000;
	8046	172.19	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8047	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8048	172.19	87.89	87.89	-19.17	1.04	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8049	172.19	-19.17	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8050	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8051	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67	0.0000	0.0000	0.0000	0.0000;
	8060	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4	0.0000	0.0000	0.0000	0.0000;
	8061	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4	0.0000	0.0000	0.0000	0.0000;
	8070	0	0	431	-112.84	1	1109.88	0	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9	0.0000	0.0000	0.0000	0.0000;
	8071	922.34	-94.45	431	-112.84	1	1109.88	1	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9	0.0000	0.0000	0.0000	0.0000;
	8077	234.25	8.03	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8078	234.25	6.57	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8079	234.25	7.25	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8080	234.25	7.15	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9	0.0000	0.0000	0.0000	0.0000;
	8087	0	0	418.33	-109.52	1.04	1077.24	0	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7	0.0000	0.0000	0.0000	0.0000;
	8088	895.21	139.83	418.33	-109.52	1.04	1077.24	1	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7	0.0000	0.0000	0.0000	0.0000;
	8099	85.5	0	0	0	1.04	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	8115	0	0	4.66	-1.22	1.04	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	8116	0	0	163.89	-42.91	1.04	422.04	0	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7	0.0000	0.0000	0.0000	0.0000;
	8117	227.52	69.52	163.89	-42.91	1.04	422.04	1	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7	0.0000	0.0000	0.0000	0.0000;
	8129	658.17	-49.85	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	8130	658.17	-8.92	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	8131	658.17	-36.34	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660	0.0000	0.0000	0.0000	0.0000;
	8147	0	0	1.86	-0.49	1.03	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	8147	0	0	111.51	-29.19	1.03	287.16	0	239.3	71.79	0	0	0	0	0	0	0	0	0	0	239.3	0.0000	0.0000	0.0000	0.0000;
	8152	0	0	11.2	-2.44	1	26.4	0	22	6.6	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	8155	0	0	81.36	-21.3	1	209.52	0	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6	0.0000	0.0000	0.0000	0.0000;
	8155	174.12	-21.3	81.36	-21.3	1	209.52	1	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6	0.0000	0.0000	0.0000	0.0000;
	8158	0	0	53.44	-11.65	1	126	0	105	31.5	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	8158	0	0	49.98	-10.9	1	117.84	0	98.2	29.46	0	0	0	0	0	0	0	0	0	0	98.2	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	1001	1064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.5000	10.1400	-67.2500	-9.0000	0.0000	0.0000	0.0000	0.0000;
	1001	1064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.5000	10.1400	-67.2500	-9.0000	0.0000	0.0000	0.0000	0.0000;
	1001	1071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-77.8900	-13.0900	78.1700	14.3700	0.0000	0.0000	0.0000	0.0000;
	1001	1071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-77.8900	-13.0900	78.1700	14.3700	0.0000	0.0000	0.0000	0.0000;
	1002	1007	0.07776	0.46693	0.06336	98	0	0	0	0	1	0	0	1.1700	-5.0600	-1.1600	-1.6000	0.0000	0.0000	0.0000	0.0000;
	1010	1002	0.05552	0.1357	0.01777	98	0	0	0	0	1	0	0	16.7300	-2.2100	-16.5800	0.6900	0.0000	0.0000	0.0000	0.0000;
	1004	1003	0.0045	0.11582	0	250	0	0	1	0	1	0	0	-28.3100	5.4900	28.3500	-4.5600	0.0000	0.0000	0.0000	0.0000;
	1022	1003	0.00485	0.02012	0.00341	221	0	0	0	0	1	0	0	77.6900	-4.4100	-77.4000	5.2400	0.0000	0.0000	0.0000	0.0000;
	1055	1003	0.01574	0.03782	0.00513	98	0	0	0	0	1	0	0	-48.6900	1.0400	49.0600	-0.6800	0.0000	0.0000	0.0000	0.0000;
	1004	3133	0.0042	0.03	0.055	523	0	0	0	0	1	0	0	186.5600	-35.8700	-185.1100	40.5600	0.0000	0.0000	0.0000	0.0000;
	1006	1005	0.00602	0.14707	0	42	0	0	1	0	1	0	0	25.7300	-4.9400	-25.6900	5.9400	0.0000	0.0000	0.0000	0.0000;
	1025	1005	0.01842	0.0821	0.01204	149	0	0	0	0	1	0	0	42.7800	4.1800	-42.4500	-3.9600	0.0000	0.0000	0.0000	0.0000;
	1005	1061	0.00599	0.02484	0.00422	221	0	0	0	0	1	0	0	75.9000	-24.9600	-75.5300	26.0800	0.0000	0.0000	0.0000	0.0000;
	1067	1005	0.01711	0.04181	0.00548	102.9	0	0	0	0	1	0	0	7.8600	-23.2800	-7.7600	22.9800	0.0000	0.0000	0.0000	0.0000;
	1007	1015	0.06224	0.37375	0.05072	98	0	0	0	0	1	0	0	-1.2800	-3.0100	1.2800	-2.3700	0.0000	0.0000	0.0000	0.0000;
	1031	1007	0.04803	0.27434	0.04123	98	0	0	0	0	1	0	0	4.5900	-6.9200	-4.5700	2.7100	0.0000	0.0000	0.0000	0.0000;
	1009	1008	0.00455	0.09471	0	120	0	0	1	0	1	0	0	61.8700	-11.8800	-61.6900	15.5300	0.0000	0.0000	0.0000	0.0000;
	1008	1032	0.04501	0.11002	0.01441	102.9	0	0	0	0	1	0	0	57.4600	-5.8500	-56.0300	7.8600	0.0000	0.0000	0.0000	0.0000;
	1008	1069	0.0083	0.03628	0.00553	149	0	0	0	0	1	0	0	4.2400	-9.6800	-4.2300	9.1400	0.0000	0.0000	0.0000	0.0000;
	1011	1010	0.00721	0.3246	0	46	0	0	1	0	1	0	0	9.9700	0.0000	-9.9700	0.3000	0.0000	0.0000	0.0000	0.0000;
	1010	1015	0.04703	0.28243	0.03833	98	0	0	0	0	1	0	0	8.8300	-4.1000	-8.7900	0.2500	0.0000	0.0000	0.0000	0.0000;
	1010	1030	0.0616	0.3699	0.0502	98	0	0	0	0	1	0	0	-15.5900	3.6800	15.7500	-7.9600	0.0000	0.0000	0.0000	0.0000;
	1012	1087	0.04934	0.20469	0.03473	149	0	0	0	0	1	0	0	-76.3000	16.4500	79.2400	-7.9000	0.0000	0.0000	0.0000	0.0000;
	3051	1012	0.0571	0.24977	0.03804	149	0	0	0	0	1	0	0	-70.3300	16.6400	73.3100	-7.4700	0.0000	0.0000	0.0000	0.0000;
	1013	1031	0.04509	0.27078	0.03675	98	0	0	0	0	1	0	0	13.9300	-7.4800	-13.8300	4.3000	0.0000	0.0000	0.0000	0.0000;
	1047	1013	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	58.8200	-10.2100	-58.4900	11.1600	0.0000	0.0000	0.0000	0.0000;
	1086	1013	0.079	0.19311	0.02529	98	0	0	0	0	1	0	0	-15.0600	10.0100	15.3300	-11.9500	0.0000	0.0000	0.0000	0.0000;
	1014	1047	0.03566	0.14794	0.0251	149	0	0	0	0	1	0	0	17.2500	-0.2000	-17.1500	-1.9500	0.0000	0.0000	0.0000	0.0000;
	1014	1083	0.04105	0.18293	0.02682	149	0	0	0	0	1	0	0	-19.4700	-0.4300	19.6200	-1.6800	0.0000	0.0000	0.0000	0.0000;
	1016	1034	0.01828	0.10976	0.01489	98	0	0	0	0	1	0	0	-16.6400	13.7400	16.7200	-14.7500	0.0000	0.0000	0.0000	0.0000;
	1068	1016	0.02773	0.15837	0.0238	98	0	0	0	0	1	0	0	-13.6100	-18.2100	13.7500	16.5900	0.0000	0.0000	0.0000	0.0000;
	1018	1017	0.03227	0.07887	0.01033	98	0	0	0	0	1	0	0	26.3000	-3.2600	-26.0800	2.8000	0.0000	0.0000	0.0000	0.0000;
	1017	1029	0.03244	0.14188	0.02161	149	0	0	0	0	1	0	0	36.5200	-35.6500	-35.6900	37.1100	0.0000	0.0000	0.0000	0.0000;
	1037	1017	0.00752	0.03352	0.00491	221	0	0	0	0	1	0	0	-57.1200	-13.4700	57.3900	14.1900	0.0000	0.0000	0.0000	0.0000;
	1047	1017	0.036	0.156	0.024	150	0	0	0	0	1	0	0	88.9900	-3.7200	-86.1800	13.4700	0.0000	0.0000	0.0000	0.0000;
	1024	1018	0.01094	0.06572	0.00892	98	0	0	0	0	1	0	0	26.4500	-3.6600	-26.3700	3.2400	0.0000	0.0000	0.0000	0.0000;
	1019	1040	0.04978	0.20651	0.03504	149	0	0	0	0	1	0	0	-13.7300	5.7900	13.8500	-8.7900	0.0000	0.0000	0.0000	0.0000;
	1019	1045	0.01522	0.0372	0.00487	221	0	0	0	0	1	0	0	104.6400	16.2200	-102.9400	-12.5600	0.0000	0.0000	0.0000	0.0000;
	1019	1071	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	-43.9500	52.8500	44.1500	-52.0700	0.0000	0.0000	0.0000	0.0000;
	1071	1019	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	44.1500	-52.0700	-43.9500	52.8500	0.0000	0.0000	0.0000	0.0000;
	1019	1084	0.03	0.16	0.025	220	0	0	0	0	1	0	0	-64.7900	-1.0700	66.0400	5.1500	0.0000	0.0000	0.0000	0.0000;
	1021	1020	0.00327	0.07812	0	250	0	0	1	0	1	0	0	149.6300	-28.7300	-148.8700	46.8100	0.0000	0.0000	0.0000	0.0000;
	1025	1020	0.00828	0.03434	0.00583	149	0	0	0	0	1	0	0	50.0000	-26.0400	-49.7500	26.4700	0.0000	0.0000	0.0000	0.0000;
	1084	1020	0.01056	0.06337	0.0086	221	0	0	0	0	1	0	0	-33.7500	9.4400	33.8700	-9.6100	0.0000	0.0000	0.0000	0.0000;
	1020	3059	0.0189	0.06	0.006	300	0	0	0	0	1	0	0	62.9400	3.9800	-62.2300	-2.3400	0.0000	0.0000	0.0000	0.0000;
	1020	3130	0.00996	0.06938	0.01134	221	0	0	0	0	1	0	0	101.8200	13.1000	-100.8200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	1023	1022	0.00535	0.11733	0	250	0	0	1	0	1	0	0	135.0000	-0.5500	-134.0500	21.5200	0.0000	0.0000	0.0000	0.0000;
	1022	1028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	28.1800	-8.5600	-28.0600	7.4900	0.0000	0.0000	0.0000	0.0000;
	1022	1028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	28.1800	-8.5600	-28.0600	7.4900	0.0000	0.0000	0.0000	0.0000;
	1024	1090	0.01414	0.06303	0.00924	149	0	0	0	0	1	0	0	-89.4900	-14.2000	90.6600	18.4600	0.0000	0.0000	0.0000	0.0000;
	1026	1025	0.0042	0.18046	0	200	0	0	1	0	1	0	0	93.1500	-6.1300	-92.7800	21.8600	0.0000	0.0000	0.0000	0.0000;
	1027	1045	0.02505	0.10957	0.01669	221	0	0	0	0	1	0	0	-14.7900	31.6900	15.1000	-31.9900	0.0000	0.0000	0.0000	0.0000;
	1056	1027	0.03121	0.0763	0.00999	250	0	0	0	0	1	0	0	88.7800	-12.0300	-86.4200	16.7500	0.0000	0.0000	0.0000	0.0000;
	1028	3109	0.00428	0.01875	0.00286	250	0	0	0	0	1	0	0	46.1100	-17.8200	-46.0100	17.9700	0.0000	0.0000	0.0000	0.0000;
	1029	1056	0.02054	0.11733	0.01763	221	0	0	0	0	1	0	0	-47.5000	8.7200	47.9500	-7.9900	0.0000	0.0000	0.0000	0.0000;
	1030	1038	0.07404	0.42285	0.06354	98	0	0	0	0	1	0	0	-23.6800	1.6500	24.1000	-5.8600	0.0000	0.0000	0.0000	0.0000;
	1083	1030	0.06537	0.37334	0.0561	98	0	0	0	0	1	0	0	16.8800	-4.1500	-16.7000	-0.6700	0.0000	0.0000	0.0000	0.0000;
	1033	1032	0.00283	0.06758	0	170	0	0	1	0	1	0	0	-119.7000	39.3200	120.1300	-29.1300	0.0000	0.0000	0.0000	0.0000;
	1032	1036	0.01956	0.11746	0.01594	98	0	0	0	0	1	0	0	3.8000	3.6500	-3.8000	-5.2100	0.0000	0.0000	0.0000	0.0000;
	1038	1032	0.045	0.11	0.015	155	0	0	0	0	1	0	0	70.1000	-13.7900	-67.9000	17.6200	0.0000	0.0000	0.0000	0.0000;
	1033	1081	0.003	0.031	0.059	548	0	0	0	0	1	0	0	101.4300	-24.8900	-101.1300	21.8300	0.0000	0.0000	0.0000	0.0000;
	1033	3050	0.0139	0.136	0.262	647	0	0	0	0	1	0	0	226.7700	-1.8300	-219.9600	40.9400	0.0000	0.0000	0.0000	0.0000;
	1035	1034	0.00438	0.08496	0	130	0	0	1	0	1	0	0	67.5000	-9.1500	-67.3000	13.0900	0.0000	0.0000	0.0000	0.0000;
	1067	1034	0.00795	0.04771	0.00647	98	0	0	0	0	1	0	0	-50.3700	-1.1100	50.5700	1.6600	0.0000	0.0000	0.0000	0.0000;
	1088	1036	0.02065	0.11793	0.01772	98	0	0	0	0	1	0	0	9.8200	-3.0200	-9.8000	1.3600	0.0000	0.0000	0.0000	0.0000;
	1037	1071	0.00669	0.04319	0.00824	300	0	0	0	0	1	0	0	-45.1100	-15.5000	45.2700	15.7100	0.0000	0.0000	0.0000	0.0000;
	1039	1038	0.00201	0.08591	0	200	0	0	1	0	1	0	0	110.6300	-20.7600	-110.3800	31.6500	0.0000	0.0000	0.0000	0.0000;
	1082	1038	0.01115	0.04969	0.00729	149	0	0	0	0	1	0	0	61.2700	-6.5300	-60.8700	7.5700	0.0000	0.0000	0.0000	0.0000;
	1083	1038	0.01	0.05	0.007	221	0	0	0	0	1	0	0	-76.4400	21.8700	77.0500	-19.5700	0.0000	0.0000	0.0000	0.0000;
	1040	1090	0.02991	0.13329	0.01955	149	0	0	0	0	1	0	0	-58.2100	-3.7800	59.2300	6.3600	0.0000	0.0000	0.0000	0.0000;
	1042	1041	0.00419	0.11123	0	145	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1043	1041	0.003	0.12844	0	95	0	0	1	0	1	0	0	44.1000	-3.6100	-44.0400	6.1200	0.0000	0.0000	0.0000	0.0000;
	1065	1041	0.00386	0.02203	0.00331	147	0	0	0	0	1	0	0	15.1500	10.5800	-15.1400	-10.8400	0.0000	0.0000	0.0000	0.0000;
	1041	1067	0.00393	0.01722	0.00262	156.45	0	0	0	0	1	0	0	59.1800	4.7200	-59.0400	-4.3800	0.0000	0.0000	0.0000	0.0000;
	1044	3019	0.03857	0.17192	0.02521	149	0	0	0	0	1	0	0	46.6500	-18.4200	-45.7200	19.9000	0.0000	0.0000	0.0000	0.0000;
	3130	1044	0.02731	0.19029	0.03111	221	0	0	0	0	1	0	0	62.3900	-10.0400	-61.3300	14.2600	0.0000	0.0000	0.0000	0.0000;
	1045	1064	0.00545	0.03794	0.0062	221	0	0	0	0	1	0	0	-10.7200	16.6300	10.7400	-17.0600	0.0000	0.0000	0.0000	0.0000;
	1087	1046	0.03262	0.14269	0.02173	149	0	0	0	0	1	0	0	78.2100	-13.2400	-76.2900	19.3600	0.0000	0.0000	0.0000	0.0000;
	1046	3009	0.05654	0.23454	0.0398	149	0	0	0	0	1	0	0	65.2000	-9.8200	-62.8900	15.2000	0.0000	0.0000	0.0000	0.0000;
	1048	1047	0.00335	0.06576	0	390	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1049	1047	0.00276	0.11783	0	390	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1050	1047	0.00313	0.09941	0	124	0	0	1	0	1	0	0	89.1500	-7.5200	-88.9000	15.4800	0.0000	0.0000	0.0000	0.0000;
	1051	1047	0.0056	0.1283	0	117	0	0	1	0	1	0	0	89.1500	-5.5000	-88.7100	15.7400	0.0000	0.0000	0.0000	0.0000;
	1052	1047	0.00368	0.0826	0	110	0	0	1	0	1	0	0	89.1500	-9.9200	-88.8600	16.5500	0.0000	0.0000	0.0000	0.0000;
	1053	1047	0.0023	0.08808	0	250	0	0	1	0	1	0	0	-80.6700	24.8600	80.8300	-18.9000	0.0000	0.0000	0.0000	0.0000;
	1047	1085	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	54.9900	-13.0000	-54.6900	13.7200	0.0000	0.0000	0.0000	0.0000;
	1053	1081	0.003	0.03	0.06	548	0	0	0	0	1	0	0	80.6700	-24.8600	-80.4700	20.5100	0.0000	0.0000	0.0000	0.0000;
	1054	1056	0.02202	0.09633	0.01467	149	0	0	0	0	1	0	0	-12.0300	-16.3600	12.1200	15.1900	0.0000	0.0000	0.0000	0.0000;
	1089	1054	0.08737	0.21357	0.02796	98	0	0	0	0	1	0	0	3.1200	-14.5000	-2.9600	12.1100	0.0000	0.0000	0.0000	0.0000;
	1055	1089	0.04982	0.12179	0.01595	98	0	0	0	0	1	0	0	44.7100	-2.1700	-43.7200	3.0000	0.0000	0.0000	0.0000	0.0000;
	1057	1056	0.00315	0.1312	0	160	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1056	1061	0.02267	0.12946	0.01945	150	0	0	0	0	1	0	0	-59.7200	26.4300	60.6500	-23.1800	0.0000	0.0000	0.0000	0.0000;
	1056	1065	0.02269	0.12962	0.01948	250	0	0	0	0	1	0	0	-89.1300	37.9500	91.1500	-28.4100	0.0000	0.0000	0.0000	0.0000;
	1059	1058	0.02655	0.46187	0	33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1060	1058	0.00894	0.38854	0	27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1069	1058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.4300	-8.1600	-86.8900	11.0400	0.0000	0.0000	0.0000	0.0000;
	1069	1058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.4300	-8.1600	-86.8900	11.0400	0.0000	0.0000	0.0000	0.0000;
	1058	1087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	80.1600	-12.9500	-79.1800	17.8900	0.0000	0.0000	0.0000	0.0000;
	1058	1087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	80.1600	-12.9500	-79.1800	17.8900	0.0000	0.0000	0.0000	0.0000;
	1062	1061	0.0163	0.31787	0	29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1063	1061	0.00567	0.10409	0	260	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1061	3042	0.054	0.18	0.028	221	0	0	0	0	1	0	0	14.8800	-2.8900	-14.7700	0.4400	0.0000	0.0000	0.0000	0.0000;
	1066	1065	0.00508	0.12315	0	200	0	0	1	0	1	0	0	106.8800	-3.7400	-106.3000	17.8300	0.0000	0.0000	0.0000	0.0000;
	1088	1068	0.02962	0.16921	0.02543	98	0	0	0	0	1	0	0	46.4300	-0.2400	-45.7900	1.3800	0.0000	0.0000	0.0000	0.0000;
	1070	1069	0.00297	0.07	0	220	0	0	1	0	1	0	0	120.3800	18.5800	-119.9700	-8.9800	0.0000	0.0000	0.0000	0.0000;
	1082	1069	0.02137	0.0952	0.01396	149	0	0	0	0	1	0	0	51.2300	-15.0700	-50.6500	16.1700	0.0000	0.0000	0.0000	0.0000;
	1072	1071	0.00529	0.08551	0	240	0	0	1	0	1	0	0	191.6000	25.7900	-189.6700	5.5400	0.0000	0.0000	0.0000	0.0000;
	1073	1071	0.00499	0.14254	0	240	0	0	1	0	1	0	0	191.6000	32.8800	-189.7500	19.9300	0.0000	0.0000	0.0000	0.0000;
	1074	1071	0.00575	0.12453	0	240	0	0	1	0	1	0	0	191.6000	29.1800	-189.4900	16.6800	0.0000	0.0000	0.0000	0.0000;
	1075	1071	0.00373	0.09967	0	240	0	0	1	0	1	0	0	191.6000	30.0300	-190.2300	6.7200	0.0000	0.0000	0.0000	0.0000;
	1076	1071	0.00141	0.04937	0	230	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1077	1071	0.00641	0.12047	0	230	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1078	1071	0.00533	0.19087	0	137	0	0	1	0	1	0	0	95.2400	15.8900	-94.7500	1.5600	0.0000	0.0000	0.0000	0.0000;
	1079	1071	0.00013	0.046	0	2000	0	0	1	0	1	0	0	-639.8900	160.5000	640.4400	31.9900	0.0000	0.0000	0.0000	0.0000;
	1080	1071	0.01206	0.20208	0	136	0	0	1	0	1	0	0	95.2400	12.7700	-94.1500	5.5200	0.0000	0.0000	0.0000	0.0000;
	1081	1071	0.00167	0.0665	0	350	0	0	1	0	1	0	0	73.9400	59.8400	-73.8000	-54.1700	0.0000	0.0000	0.0000	0.0000;
	3048	1079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-365.8600	-1.0600	367.5700	-85.5500	0.0000	0.0000	0.0000	0.0000;
	3048	1079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-365.8600	-1.0600	367.5700	-85.5500	0.0000	0.0000	0.0000	0.0000;
	1081	3058	0.0091	0.089	0.171	548	0	0	0	0	1	0	0	107.6600	-17.5600	-106.6600	9.1600	0.0000	0.0000	0.0000	0.0000;
	1084	3130	0.02049	0.09131	0.01339	221	0	0	0	0	1	0	0	54.3300	10.0100	-53.7300	-8.7500	0.0000	0.0000	0.0000	0.0000;
	1085	1086	0.03392	0.14838	0.0226	149	0	0	0	0	1	0	0	24.8500	-11.1700	-24.6100	9.8800	0.0000	0.0000	0.0000	0.0000;
	1090	1085	0.02018	0.13786	0.02346	221	0	0	0	0	1	0	0	-8.5200	6.3400	8.5400	-8.5900	0.0000	0.0000	0.0000	0.0000;
	2029	1091	0.0389	0.17144	0.0798	187	0	0	0	0	1	0	0	-18.3800	-3.8600	18.5100	-4.0400	0.0000	0.0000	0.0000	0.0000;
	1091	2048	0.02193	0.09667	0.045	187	0	0	0	0	1	0	0	13.2800	-4.2300	-13.2500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	2098	1091	0.00554	0.02443	0.01137	187	0	0	0	0	1	0	0	43.5100	-5.7600	-43.4100	4.9800	0.0000	0.0000	0.0000	0.0000;
	2022	2001	0.00839	0.03697	0.01721	187	0	0	0	0	1	0	0	66.0900	7.3200	-65.7300	-7.4600	0.0000	0.0000	0.0000	0.0000;
	2027	2001	0.00955	0.04062	0.02032	187	0	0	0	0	1	0	0	-17.3400	4.3300	17.3700	-6.2400	0.0000	0.0000	0.0000	0.0000;
	2003	2002	0.0003	0.01986	0	981	0	0	1	0	1	0	0	-202.8700	0.4000	202.9900	7.5900	0.0000	0.0000	0.0000	0.0000;
	2004	2002	0.00022	0.01466	0	635	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2005	2002	0.00033	0.01714	0	645	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2006	2002	0.00036	0.02679	0	636	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2021	2002	0.00097	0.01175	0.78032	2295	0	0	0	0	1	0	0	740.0000	-52.2500	-734.8400	34.5500	0.0000	0.0000	0.0000	0.0000;
	2002	2101	0.00031	0.0037	0.24573	2020	0	0	0	0	1	0	0	531.8400	-42.1400	-530.9900	27.1800	0.0000	0.0000	0.0000	0.0000;
	2038	2003	0.00353	0.02067	0.01032	251	0	0	0	0	1	0	0	-41.8600	-8.0500	41.9300	7.3700	0.0000	0.0000	0.0000	0.0000;
	2003	2047	0.0013	0.0099	0.0052	310	0	0	0	0	1	0	0	160.9500	-7.7600	-160.6200	9.7400	0.0000	0.0000	0.0000	0.0000;
	2007	2114	0.00888	0.05207	0.026	251	0	0	0	0	1	0	0	-76.2500	-3.5100	76.7600	3.8800	0.0000	0.0000	0.0000	0.0000;
	2007	2122	0.00861	0.03661	0.01831	187	0	0	0	0	1	0	0	66.7100	0.8100	-66.3300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	2014	2008	0.02253	0.09931	0.04623	187	0	0	0	0	1	0	0	-10.2900	-0.3100	10.3200	-4.3900	0.0000	0.0000	0.0000	0.0000;
	2008	2052	0.01877	0.08271	0.0385	187	0	0	0	0	1	0	0	-18.3800	2.1100	18.4400	-5.8300	0.0000	0.0000	0.0000	0.0000;
	2009	2049	0.01224	0.07176	0.03583	251	0	0	0	0	1	0	0	-103.9000	23.9100	105.2400	-19.8100	0.0000	0.0000	0.0000	0.0000;
	2009	2082	0.00735	0.03126	0.01563	187	0	0	0	0	1	0	0	-8.4000	62.0900	8.6800	-62.5000	0.0000	0.0000	0.0000	0.0000;
	2109	2009	0.00725	0.03084	0.01542	250	0	0	0	0	1	0	0	-72.7300	-28.5200	73.1600	28.7600	0.0000	0.0000	0.0000	0.0000;
	2061	2010	0.02439	0.10748	0.05003	187	0	0	0	0	1	0	0	-16.6400	-4.2600	16.7000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	2010	2079	0.02061	0.09083	0.04228	187	0	0	0	0	1	0	0	-34.6600	4.4800	34.9000	-7.9000	0.0000	0.0000	0.0000	0.0000;
	2010	2091	0.02461	0.10467	0.05235	187	0	0	0	0	1	0	0	-38.8500	12.1700	39.2500	-15.9800	0.0000	0.0000	0.0000	0.0000;
	2012	2011	0.00044	0.03546	0	461	0	0	1	0	1	0	0	116.6300	-31.1100	-116.5700	36.0000	0.0000	0.0000	0.0000	0.0000;
	2013	2011	0.00043	0.02897	0	412	0	0	1	0	1	0	0	150.4500	-28.8900	-150.3600	35.2900	0.0000	0.0000	0.0000	0.0000;
	2127	2011	0.00108	0.01307	0.86827	2020	0	0	0	0	1	0	0	-266.2100	-13.8500	266.9300	-71.2900	0.0000	0.0000	0.0000	0.0000;
	2012	2041	0.01245	0.05297	0.02649	187	0	0	0	0	1	0	0	-72.0300	15.3100	72.6700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	2012	2052	0.02008	0.08851	0.0412	187	0	0	0	0	1	0	0	43.6400	-1.5100	-43.2800	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2093	2012	0.01029	0.04536	0.02111	187	0	0	0	0	1	0	0	-29.0100	7.1100	29.0900	-8.9500	0.0000	0.0000	0.0000	0.0000;
	2012	2123	0.00995	0.0423	0.02115	251	0	0	0	0	1	0	0	-117.3400	26.2700	118.7100	-22.7000	0.0000	0.0000	0.0000	0.0000;
	2014	2029	0.01859	0.07908	0.03955	187	0	0	0	0	1	0	0	-15.1300	-6.9000	15.1800	2.9500	0.0000	0.0000	0.0000	0.0000;
	2015	2037	0.00862	0.03799	0.01769	187	0	0	0	0	1	0	0	8.9800	-32.8600	-8.8900	31.4400	0.0000	0.0000	0.0000	0.0000;
	5014	2015	0.00961	0.04237	0.01972	187	0	0	0	0	1	0	0	13.7800	-33.0100	-13.6700	31.5300	0.0000	0.0000	0.0000	0.0000;
	2043	2016	0.00593	0.02614	0.01217	187	0	0	0	0	1	0	0	22.6400	-11.3700	-22.6000	10.2900	0.0000	0.0000	0.0000	0.0000;
	2069	2016	0.0084	0.03705	0.01725	280.5	0	0	0	0	1	0	0	46.9200	29.2200	-46.6700	-29.9200	0.0000	0.0000	0.0000	0.0000;
	2018	2017	0.00048	0.05045	0	271	0	0	1	0	1	0	0	28.9100	-5.0100	-28.9100	5.4200	0.0000	0.0000	0.0000	0.0000;
	2019	2017	0.0002	0.01182	0	454	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2017	2096	0.00253	0.03068	2.03836	2020	0	0	0	0	1	0	0	-256.6400	-74.2500	258.2400	-122.8500	0.0000	0.0000	0.0000	0.0000;
	2017	2127	0.00089	0.01081	0.71846	2020	0	0	0	0	1	0	0	285.5500	-143.7400	-284.7700	76.1300	0.0000	0.0000	0.0000	0.0000;
	2018	2093	0.01163	0.05125	0.02386	187	0	0	0	0	1	0	0	-28.9100	5.0100	29.0100	-7.1100	0.0000	0.0000	0.0000	0.0000;
	2045	2020	0.00097	0.00548	0.00295	310	0	0	0	0	1	0	0	-167.0500	20.1200	167.3300	-18.8500	0.0000	0.0000	0.0000	0.0000;
	2055	2020	0.00102	0.00744	0.00422	409	0	0	0	0	1	0	0	215.7800	-2.2000	-215.3000	5.2600	0.0000	0.0000	0.0000	0.0000;
	2022	2021	0.00034	0.01888	0	867	0	0	1	0	1	0	0	-183.3600	-13.6800	183.4700	19.9200	0.0000	0.0000	0.0000	0.0000;
	2023	2021	0.00054	0.03406	0	319	0	0	1	0	1	0	0	83.1000	15.4400	-83.0600	-13.1000	0.0000	0.0000	0.0000	0.0000;
	2024	2021	0.00036	0.02425	0	391	0	0	1	0	1	0	0	166.2100	22.7000	-166.1200	-16.1500	0.0000	0.0000	0.0000	0.0000;
	2113	2021	0.0001	0.00124	0.08207	2020	0	0	0	0	1	0	0	674.7300	-64.4900	-674.2900	61.5700	0.0000	0.0000	0.0000	0.0000;
	2022	2040	0.02207	0.09391	0.04697	187	0	0	0	0	1	0	0	12.6400	-2.5700	-12.6100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	2064	2022	0.00558	0.03156	0.01697	251	0	0	0	0	1	0	0	-92.5800	-4.6900	93.0600	5.6600	0.0000	0.0000	0.0000	0.0000;
	2025	2055	0.0023	0.01016	0.00473	187	0	0	0	0	1	0	0	-33.3200	-25.3600	33.3600	25.0700	0.0000	0.0000	0.0000	0.0000;
	2067	2025	0.00317	0.014	0.00651	187	0	0	0	0	1	0	0	6.3100	-14.7500	-6.3000	14.1400	0.0000	0.0000	0.0000	0.0000;
	2058	2026	0.02475	0.10526	0.05264	187	0	0	0	0	1	0	0	64.2900	-13.4400	-63.3000	12.0900	0.0000	0.0000	0.0000	0.0000;
	2128	2026	0.01207	0.05318	0.02475	187	0	0	0	0	1	0	0	-44.4700	15.8800	44.7300	-17.3600	0.0000	0.0000	0.0000	0.0000;
	2027	2090	0.01692	0.07455	0.0347	187	0	0	0	0	1	0	0	13.7800	-5.3400	-13.7500	1.9900	0.0000	0.0000	0.0000	0.0000;
	2028	2045	0.00363	0.02129	0.01063	251	0	0	0	0	1	0	0	-143.6600	30.0800	144.4500	-26.5200	0.0000	0.0000	0.0000	0.0000;
	2028	2109	0.01026	0.0452	0.02104	250	0	0	0	0	1	0	0	-38.7300	-20.2100	38.9200	18.9400	0.0000	0.0000	0.0000	0.0000;
	2112	2028	0.00369	0.02161	0.01079	310	0	0	0	0	1	0	0	-167.1000	19.0200	168.1500	-13.9100	0.0000	0.0000	0.0000	0.0000;
	2030	2106	0.0118	0.05199	0.0242	187	0	0	0	0	1	0	0	67.2800	-17.2200	-66.7000	17.3800	0.0000	0.0000	0.0000	0.0000;
	2122	2030	0.00737	0.0432	0.02157	251	0	0	0	0	1	0	0	115.4100	-0.2100	-114.4200	3.8600	0.0000	0.0000	0.0000	0.0000;
	2031	2048	0.02398	0.10567	0.04919	187	0	0	0	0	1	0	0	33.2900	-13.6200	-33.0100	9.6300	0.0000	0.0000	0.0000	0.0000;
	2031	2087	0.02177	0.09259	0.04631	187	0	0	0	0	1	0	0	-39.0600	11.9800	39.4100	-15.3300	0.0000	0.0000	0.0000	0.0000;
	2032	2114	0.01097	0.04834	0.0225	187	0	0	0	0	1	0	0	-59.6000	-0.6600	59.9900	0.0700	0.0000	0.0000	0.0000	0.0000;
	2122	2032	0.01414	0.06232	0.02901	187	0	0	0	0	1	0	0	-55.8100	-0.6700	56.2500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	2129	2033	0.00522	0.02298	0.0107	187	0	0	0	0	1	0	0	-38.6100	14.7500	38.7000	-15.4100	0.0000	0.0000	0.0000	0.0000;
	2033	5288	0.00925	0.03935	0.01968	187	0	0	0	0	1	0	0	-52.2700	11.5600	52.5400	-12.3500	0.0000	0.0000	0.0000	0.0000;
	2034	2043	0.00439	0.01867	0.00934	187	0	0	0	0	1	0	0	26.9100	-10.9700	-26.8700	10.1700	0.0000	0.0000	0.0000	0.0000;
	2046	2034	0.00468	0.01993	0.00997	187	0	0	0	0	1	0	0	32.3000	-10.2500	-32.2500	9.4600	0.0000	0.0000	0.0000	0.0000;
	2035	2066	0.01411	0.08272	0.04131	251	0	0	0	0	1	0	0	-61.5700	12.3900	62.1100	-13.5300	0.0000	0.0000	0.0000	0.0000;
	2035	2091	0.01863	0.10528	0.05663	251	0	0	0	0	1	0	0	56.8900	-13.7100	-56.2900	11.1500	0.0000	0.0000	0.0000	0.0000;
	2036	2055	0.00216	0.0092	0.0046	300	0	0	0	0	1	0	0	-89.5000	43.3500	89.7100	-42.9000	0.0000	0.0000	0.0000	0.0000;
	2036	2082	0.00236	0.01003	0.00502	250	0	0	0	0	1	0	0	47.9100	-55.1300	-47.7900	55.1600	0.0000	0.0000	0.0000	0.0000;
	2037	2065	0.00415	0.02434	0.01216	251	0	0	0	0	1	0	0	141.3500	-36.6200	-140.5100	40.2900	0.0000	0.0000	0.0000	0.0000;
	2110	2037	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	136.5100	-1.9500	-135.9600	4.1900	0.0000	0.0000	0.0000	0.0000;
	2081	2038	0.00639	0.03748	0.01871	251	0	0	0	0	1	0	0	-39.1600	-8.6100	39.2600	7.3100	0.0000	0.0000	0.0000	0.0000;
	2039	2086	0.00845	0.03725	0.01734	187	0	0	0	0	1	0	0	-53.1200	8.4000	53.3700	-9.0300	0.0000	0.0000	0.0000	0.0000;
	5285	2039	0.00569	0.03334	0.01665	251	0	0	0	0	1	0	0	22.9100	-8.7600	-22.8800	7.3100	0.0000	0.0000	0.0000	0.0000;
	2039	5455	0.00371	0.02173	0.01085	251	0	0	0	0	1	0	0	70.4400	-17.2900	-70.2400	17.3700	0.0000	0.0000	0.0000	0.0000;
	2040	2114	0.02335	0.09932	0.04967	187	0	0	0	0	1	0	0	-31.1000	1.3800	31.3200	-5.4900	0.0000	0.0000	0.0000	0.0000;
	2121	2040	0.00894	0.03938	0.01833	187	0	0	0	0	1	0	0	-27.7400	2.2600	27.8000	-3.8100	0.0000	0.0000	0.0000	0.0000;
	2042	2041	0.00216	0.07846	0	95	0	0	1	0	1	0	0	59.7000	-11.4600	-59.6200	14.2400	0.0000	0.0000	0.0000	0.0000;
	2041	2058	0.0136	0.05786	0.02893	187	0	0	0	0	1	0	0	-13.0500	1.1300	13.0700	-4.1000	0.0000	0.0000	0.0000	0.0000;
	2065	2044	0.01021	0.04497	0.02093	187	0	0	0	0	1	0	0	-4.7400	19.5600	4.7800	-21.5600	0.0000	0.0000	0.0000	0.0000;
	2044	2102	0.01465	0.06453	0.03004	187	0	0	0	0	1	0	0	-32.1900	13.7900	32.3700	-16.1000	0.0000	0.0000	0.0000	0.0000;
	2063	2046	0.00363	0.02051	0.01103	251	0	0	0	0	1	0	0	54.5400	-4.5000	-54.4300	3.9800	0.0000	0.0000	0.0000	0.0000;
	2092	2047	0.00376	0.02203	0.011	251	0	0	0	0	1	0	0	-144.8700	17.4800	145.6600	-13.9800	0.0000	0.0000	0.0000	0.0000;
	2079	2048	0.02944	0.12973	0.06039	187	0	0	0	0	1	0	0	-39.3800	6.6400	39.8400	-11.0500	0.0000	0.0000	0.0000	0.0000;
	2049	2061	0.00912	0.05349	0.02671	251	0	0	0	0	1	0	0	-116.8100	16.5300	118.0300	-12.1700	0.0000	0.0000	0.0000	0.0000;
	2090	2050	0.02377	0.10475	0.04876	187	0	0	0	0	1	0	0	36.6100	-2.2800	-36.3000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	2050	5268	0.01273	0.05412	0.02707	187	0	0	0	0	1	0	0	32.6400	0.1600	-32.5000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	2080	2051	0.00691	0.03904	0.021	251	0	0	0	0	1	0	0	-140.8400	42.5100	142.3400	-36.0900	0.0000	0.0000	0.0000	0.0000;
	2051	2112	0.00873	0.04934	0.02654	310	0	0	0	0	1	0	0	-160.1900	31.0400	162.5500	-20.3000	0.0000	0.0000	0.0000	0.0000;
	5285	2053	0.00757	0.0428	0.02302	251	0	0	0	0	1	0	0	-33.0600	5.8900	33.1500	-7.6700	0.0000	0.0000	0.0000	0.0000;
	2053	5362	0.01118	0.06552	0.03272	251	0	0	0	0	1	0	0	-62.2900	-0.5900	62.7200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2055	2054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-194.2400	2.9900	194.3000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2055	2054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-194.2400	2.9900	194.3000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2056	2054	0.00069	0.06323	0	227	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2057	2054	0.00025	0.01321	0	1001	0	0	1	0	1	0	0	573.6100	-57.9900	-572.7600	102.7900	0.0000	0.0000	0.0000	0.0000;
	2127	2054	0.033	0.043	2.3	2020	0	0	0	0	1	0	0	305.2500	-229.1000	-273.4800	31.2900	0.0000	0.0000	0.0000	0.0000;
	2054	5236	0.0008	0.00971	0.64507	2020	0	0	0	0	1	0	0	457.6500	-133.7200	-455.8900	90.2100	0.0000	0.0000	0.0000	0.0000;
	2059	2058	0.00537	0.10085	0	99	0	0	1	0	1	0	0	60.0000	-11.5200	-59.8100	15.1400	0.0000	0.0000	0.0000	0.0000;
	2123	2058	0.00524	0.0231	0.01075	187	0	0	0	0	1	0	0	17.5800	-3.4600	-17.5600	2.3900	0.0000	0.0000	0.0000	0.0000;
	2060	2064	0.00608	0.03562	0.01779	251	0	0	0	0	1	0	0	-82.1300	-1.2200	82.5400	1.8500	0.0000	0.0000	0.0000	0.0000;
	5136	2060	0.00421	0.02468	0.01232	251	0	0	0	0	1	0	0	-78.0700	0.1500	78.3300	0.1500	0.0000	0.0000	0.0000	0.0000;
	2062	2061	0.0016	0.04103	0	223	0	0	1	0	1	0	0	101.5500	-12.3000	-101.3900	16.4300	0.0000	0.0000	0.0000	0.0000;
	2092	2063	0.00409	0.02397	0.01197	251	0	0	0	0	1	0	0	120.7700	-24.3100	-120.1600	26.6600	0.0000	0.0000	0.0000	0.0000;
	2126	2065	0.00712	0.04025	0.02165	251	0	0	0	0	1	0	0	-66.5400	-23.6500	66.8800	23.3400	0.0000	0.0000	0.0000	0.0000;
	2073	2066	0.01087	0.06371	0.03181	251	0	0	0	0	1	0	0	69.7500	-11.7900	-69.2300	11.5200	0.0000	0.0000	0.0000	0.0000;
	2068	2067	0.00995	0.05832	0.02912	251	0	0	0	0	1	0	0	60.6400	-0.2000	-60.2700	-0.5400	0.0000	0.0000	0.0000	0.0000;
	2068	2088	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-66.4000	-1.4300	66.4600	1.3800	0.0000	0.0000	0.0000	0.0000;
	2069	2072	0.00557	0.03267	0.01631	251	0	0	0	0	1	0	0	-98.2700	37.5400	98.8600	-35.7900	0.0000	0.0000	0.0000	0.0000;
	2069	5074	0.0102	0.04493	0.02092	187	0	0	0	0	1	0	0	29.4300	53.2600	-29.0500	-53.7700	0.0000	0.0000	0.0000	0.0000;
	2071	2070	0.00129	0.05708	0	249	0	0	1	0	1	0	0	112.5000	-2.4600	-112.3400	9.6800	0.0000	0.0000	0.0000	0.0000;
	2088	2070	0.00235	0.01376	0.00687	251	0	0	0	0	1	0	0	-15.8200	-4.8500	15.8300	4.2000	0.0000	0.0000	0.0000	0.0000;
	2070	5237	0.00727	0.03095	0.01548	257.25	0	0	0	0	1	0	0	96.5100	-13.8900	-95.8200	15.2600	0.0000	0.0000	0.0000	0.0000;
	2072	2102	0.0084	0.04925	0.0246	251	0	0	0	0	1	0	0	-108.5600	33.0400	109.6100	-29.4400	0.0000	0.0000	0.0000	0.0000;
	2074	2073	0.00225	0.04467	0	144	0	0	1	0	1	0	0	73.3100	-25.8100	-73.1800	28.4500	0.0000	0.0000	0.0000	0.0000;
	2076	2073	0.00347	0.07389	0	64	0	0	1	0	1	0	0	22.5000	6.3900	-22.4800	-6.0100	0.0000	0.0000	0.0000	0.0000;
	2087	2073	0.01908	0.08409	0.03914	187	0	0	0	0	1	0	0	-47.3100	13.1000	47.7600	-15.2000	0.0000	0.0000	0.0000	0.0000;
	2073	3079	0.01377	0.08073	0.04031	251	0	0	0	0	1	0	0	-21.8500	4.5500	21.9100	-8.3400	0.0000	0.0000	0.0000	0.0000;
	2075	2074	0.01303	0.29308	0	19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3115	2074	0.0052	0.02972	0.00447	221	0	0	0	0	1	0	0	73.6200	-24.5000	-73.3100	25.8100	0.0000	0.0000	0.0000	0.0000;
	2078	2077	0.002	0.07139	0	189	0	0	1	0	1	0	0	84.3800	-4.8200	-84.2400	9.7200	0.0000	0.0000	0.0000	0.0000;
	2077	2110	0.00218	0.01278	0.00638	310	0	0	0	0	1	0	0	145.5900	-50.0100	-145.0900	52.2300	0.0000	0.0000	0.0000	0.0000;
	2077	2133	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	-61.3400	40.2900	61.5000	-40.2900	0.0000	0.0000	0.0000	0.0000;
	2086	2080	0.01338	0.05896	0.02745	187	0	0	0	0	1	0	0	-55.5600	8.4100	55.9900	-9.2500	0.0000	0.0000	0.0000	0.0000;
	2133	2080	0.01236	0.07244	0.03618	251	0	0	0	0	1	0	0	-67.1800	38.6800	67.9200	-38.0600	0.0000	0.0000	0.0000	0.0000;
	2081	2129	0.01257	0.05349	0.02675	187	0	0	0	0	1	0	0	34.6900	7.3500	-34.5300	-9.3300	0.0000	0.0000	0.0000	0.0000;
	2083	2082	0.00401	0.14309	0	91	0	0	1	0	1	0	0	19.9500	10.0700	-19.9300	-9.3900	0.0000	0.0000	0.0000	0.0000;
	2084	2082	0.00414	0.18022	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2085	2082	0.00156	0.07238	0	98	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2089	2088	0.00259	0.12398	0	84	0	0	1	0	1	0	0	50.7000	-0.2900	-50.6300	3.4700	0.0000	0.0000	0.0000	0.0000;
	2090	2121	0.01763	0.075	0.03751	187	0	0	0	0	1	0	0	-25.2900	-0.4000	25.4000	-2.9200	0.0000	0.0000	0.0000	0.0000;
	2094	2093	0.0017	0.10337	0	88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2095	2093	0.00149	0.05101	0	164	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2097	2096	0.00012	0.00729	0	836	0	0	1	0	1	0	0	138.3500	-20.4200	-138.3300	21.7700	0.0000	0.0000	0.0000	0.0000;
	2099	2096	0.0003	0.03477	0	237	0	0	1	0	1	0	0	7.5000	-1.4400	-7.5000	1.4600	0.0000	0.0000	0.0000	0.0000;
	2100	2096	0.00075	0.04235	0	386	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4100	26.9300	0.0000	0.0000	0.0000	0.0000;
	2098	2097	0.00183	0.13303	0	146	0	0	1	0	1	0	0	-43.5100	5.7600	43.5400	-3.3600	0.0000	0.0000	0.0000	0.0000;
	2097	3096	0.00546	0.05679	0.19351	750	0	0	0	0	1	0	0	-181.9000	23.7800	183.6700	-25.8000	0.0000	0.0000	0.0000	0.0000;
	2102	2101	0.00013	0.00916	0	1072	0	0	1	0	1	0	0	-281.9300	16.3300	282.0300	-9.2100	0.0000	0.0000	0.0000	0.0000;
	2103	2101	0.00019	0.01252	0	542	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2104	2101	0.00022	0.0164	0	542	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2105	2101	0.00055	0.02588	0	544	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2101	5083	0.00059	0.00721	0.47876	2020	0	0	0	0	1	0	0	248.9600	-17.9700	-248.6000	-26.6500	0.0000	0.0000	0.0000	0.0000;
	2102	2107	0.00156	0.01139	0.00646	310	0	0	0	0	1	0	0	139.9600	29.2100	-139.6400	-27.6000	0.0000	0.0000	0.0000	0.0000;
	2124	2106	0.00485	0.02842	0.01419	251	0	0	0	0	1	0	0	-63.3200	6.9000	63.5200	-7.1200	0.0000	0.0000	0.0000	0.0000;
	2106	2129	0.00424	0.01803	0.00902	187	0	0	0	0	1	0	0	-11.2300	-14.3500	11.2400	13.5200	0.0000	0.0000	0.0000	0.0000;
	2107	2125	0.0109	0.06393	0.03192	251	0	0	0	0	1	0	0	65.4900	6.5900	-65.0300	-7.0600	0.0000	0.0000	0.0000	0.0000;
	2130	2108	0.00945	0.04022	0.02012	187	0	0	0	0	1	0	0	58.3200	-9.0000	-58.0000	8.3500	0.0000	0.0000	0.0000	0.0000;
	5472	2108	0.01619	0.07138	0.03323	187	0	0	0	0	1	0	0	-55.3500	7.8700	55.8600	-8.9600	0.0000	0.0000	0.0000	0.0000;
	2111	5187	0.01319	0.05811	0.02705	187	0	0	0	0	1	0	0	36.2500	-11.1600	-36.0600	9.2900	0.0000	0.0000	0.0000	0.0000;
	2111	5472	0.02196	0.09676	0.04504	187	0	0	0	0	1	0	0	-50.2000	7.2100	50.7800	-9.1600	0.0000	0.0000	0.0000	0.0000;
	2114	2113	0.00013	0.00965	0	924	0	0	1	0	1	0	0	-238.8500	-18.5100	238.9200	23.9100	0.0000	0.0000	0.0000	0.0000;
	2115	2113	0.00077	0.03843	0	410	0	0	1	0	1	0	0	184.2100	-20.5000	-183.9500	33.5500	0.0000	0.0000	0.0000	0.0000;
	2116	2113	0.00027	0.02003	0	402	0	0	1	0	1	0	0	184.2100	-20.5000	-184.1200	27.2400	0.0000	0.0000	0.0000	0.0000;
	2117	2113	0.00043	0.0445	0	404	0	0	1	0	1	0	0	184.2100	-20.5000	-184.0700	35.6900	0.0000	0.0000	0.0000	0.0000;
	2118	2113	0.00064	0.04928	0	391	0	0	1	0	1	0	0	184.2100	-20.5000	-183.9900	37.3700	0.0000	0.0000	0.0000	0.0000;
	2119	2113	0.00034	0.02438	0	389	0	0	1	0	1	0	0	184.2100	-20.5000	-184.1000	28.7200	0.0000	0.0000	0.0000	0.0000;
	2120	2113	0.0007	0.04736	0	392	0	0	1	0	1	0	0	184.2100	-4.8300	-183.9800	20.6000	0.0000	0.0000	0.0000	0.0000;
	5049	2113	0.00053	0.01087	0.75821	2768	0	0	0	0	1	0	0	-613.8600	-56.2500	615.8300	19.1400	0.0000	0.0000	0.0000	0.0000;
	2113	8126	0.00058	0.01198	0.83533	2768	0	0	0	0	1	0	0	-425.2700	-161.7500	426.3700	96.9200	0.0000	0.0000	0.0000	0.0000;
	5450	2124	0.00519	0.02933	0.01578	251	0	0	0	0	1	0	0	-41.9400	11.9600	42.0400	-12.9300	0.0000	0.0000	0.0000	0.0000;
	2125	5078	0.00981	0.04323	0.02012	187	0	0	0	0	1	0	0	-14.7000	12.3700	14.7400	-14.1900	0.0000	0.0000	0.0000	0.0000;
	2125	5215	0.00341	0.01999	0.00998	251	0	0	0	0	1	0	0	75.6700	-6.4600	-75.4700	6.6300	0.0000	0.0000	0.0000	0.0000;
	2126	5220	0.0038	0.02226	0.01112	251	0	0	0	0	1	0	0	52.3100	19.6200	-52.1900	-20.0700	0.0000	0.0000	0.0000	0.0000;
	2128	2127	0.00066	0.06242	0	308	0	0	1	0	1	0	0	44.4700	-15.8800	-44.4600	17.1900	0.0000	0.0000	0.0000	0.0000;
	2127	5164	0.01	0.1	3	2768	0	0	0	0	1	0	0	506.6400	-51.3100	-481.7700	-13.6800	0.0000	0.0000	0.0000	0.0000;
	2129	5141	0.00446	0.02617	0.01307	251	0	0	0	0	1	0	0	55.2700	-20.8100	-55.1100	20.4300	0.0000	0.0000	0.0000	0.0000;
	2131	2130	0.00178	0.07699	0	214	0	0	1	0	1	0	0	58.3900	-6.3500	-58.3200	9.0000	0.0000	0.0000	0.0000	0.0000;
	2132	2131	0.00583	0.25242	0	24	0	0	1	0	1	0	0	-11.9400	6.9500	11.9500	-6.4900	0.0000	0.0000	0.0000	0.0000;
	3021	2131	0.02143	0.09374	0.01428	149	0	0	0	0	1	0	0	71.4400	-9.4700	-70.3400	12.8400	0.0000	0.0000	0.0000	0.0000;
	3002	3001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.4200	-15.0000	62.4600	17.8500	0.0000	0.0000	0.0000	0.0000;
	3002	3001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.4200	-15.0000	62.4600	17.8500	0.0000	0.0000	0.0000	0.0000;
	3001	6177	0.00653	0.06378	0.12272	548	0	0	0	0	1	0	0	-109.9100	-17.3100	110.6800	12.0700	0.0000	0.0000	0.0000	0.0000;
	6285	3001	0.00639	0.04566	0.08324	443	0	0	0	0	1	0	0	15.0400	9.9600	-15.0100	-18.3900	0.0000	0.0000	0.0000	0.0000;
	3002	3107	0.01283	0.07327	0.01101	98	0	0	0	0	1	0	0	11.9700	-1.9700	-11.9600	0.9700	0.0000	0.0000	0.0000	0.0000;
	3004	3003	0.00324	0.10104	0	51	0	0	1	0	1	0	0	28.1300	-5.4000	-28.1000	6.2100	0.0000	0.0000	0.0000	0.0000;
	3003	3103	0.01071	0.04441	0.00754	149	0	0	0	0	1	0	0	97.3700	-4.0500	-96.3900	7.3400	0.0000	0.0000	0.0000	0.0000;
	3141	3003	0.00248	0.01085	0.00165	149	0	0	0	0	1	0	0	69.3800	2.4900	-69.2600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	3005	3052	0.07286	0.17811	0.02332	98	0	0	0	0	1	0	0	6.2900	4.1400	-6.2400	-6.4200	0.0000	0.0000	0.0000	0.0000;
	3126	3005	0.0221	0.13272	0.01801	98	0	0	0	0	1	0	0	13.6700	4.6000	-13.6300	-6.2200	0.0000	0.0000	0.0000	0.0000;
	3006	3049	0.01784	0.0795	0.01166	149	0	0	0	0	1	0	0	66.3000	-15.2800	-65.4900	17.7300	0.0000	0.0000	0.0000	0.0000;
	3145	3006	0.01721	0.07139	0.01211	149	0	0	0	0	1	0	0	74.6100	-10.4600	-73.6500	13.2000	0.0000	0.0000	0.0000	0.0000;
	3007	3013	0.0282	0.12334	0.01878	149	0	0	0	0	1	0	0	53.1200	-13.8200	-52.3100	15.4400	0.0000	0.0000	0.0000	0.0000;
	3007	3137	0.00869	0.03873	0.00568	149	0	0	0	0	1	0	0	-51.0500	0.0900	51.2700	0.3000	0.0000	0.0000	0.0000	0.0000;
	3007	3145	0.01571	0.08971	0.01348	98	0	0	0	0	1	0	0	-17.0400	9.4900	17.1000	-10.5300	0.0000	0.0000	0.0000	0.0000;
	3008	3036	0.03575	0.14831	0.02517	149	0	0	0	0	1	0	0	51.8500	-13.1600	-50.8300	14.8800	0.0000	0.0000	0.0000	0.0000;
	3140	3008	0.0278	0.12389	0.01817	250	0	0	0	0	1	0	0	94.6800	-15.6700	-92.1100	25.3100	0.0000	0.0000	0.0000	0.0000;
	3143	3008	0.04389	0.1073	0.01405	98	0	0	0	0	1	0	0	-20.1300	17.1200	20.4500	-17.7600	0.0000	0.0000	0.0000	0.0000;
	3009	3024	0.0285	0.17117	0.02323	98	0	0	0	0	1	0	0	-0.7600	-3.7200	0.7600	1.3000	0.0000	0.0000	0.0000	0.0000;
	3146	3009	0.03539	0.14683	0.02492	149	0	0	0	0	1	0	0	-50.1700	16.3600	51.1200	-15.0300	0.0000	0.0000	0.0000	0.0000;
	3010	3076	0.02704	0.16239	0.02204	98	0	0	0	0	1	0	0	-14.5000	2.2700	14.5600	-4.1300	0.0000	0.0000	0.0000	0.0000;
	3093	3010	0.02325	0.1396	0.01894	98	0	0	0	0	1	0	0	-9.8100	1.8400	9.8300	-3.6000	0.0000	0.0000	0.0000	0.0000;
	3011	3012	0.01814	0.1036	0.01557	98	0	0	0	0	1	0	0	-6.9800	-0.9500	6.9900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	3011	3124	0.02409	0.1376	0.02068	98	0	0	0	0	1	0	0	-20.1600	-6.7400	20.2600	5.1600	0.0000	0.0000	0.0000	0.0000;
	3012	6226	0.01815	0.10369	0.01558	98	0	0	0	0	1	0	0	-7.5500	0.4600	7.5600	-2.0100	0.0000	0.0000	0.0000	0.0000;
	3013	3077	0.00833	0.05	0.00679	98	0	0	0	0	1	0	0	-12.2500	33.7400	12.3500	-33.8000	0.0000	0.0000	0.0000	0.0000;
	3014	3124	0.04522	0.19779	0.03012	149	0	0	0	0	1	0	0	55.4900	-16.3900	-54.0500	19.5100	0.0000	0.0000	0.0000	0.0000;
	6212	3014	0.01229	0.05481	0.00804	149	0	0	0	0	1	0	0	78.2100	-7.7700	-77.4900	10.1600	0.0000	0.0000	0.0000	0.0000;
	3015	3121	0.00527	0.03162	0.00429	147	0	0	0	0	1	0	0	-32.9500	-2.5000	33.0000	2.3900	0.0000	0.0000	0.0000	0.0000;
	3015	3127	0.01148	0.0656	0.00986	109.76	0	0	0	0	1	0	0	-15.0200	-3.2800	15.0500	2.4100	0.0000	0.0000	0.0000	0.0000;
	3015	3128	0.00752	0.04513	0.00612	98	0	0	0	0	1	0	0	42.6100	4.2600	-42.4700	-4.0800	0.0000	0.0000	0.0000	0.0000;
	3017	3016	0.00189	0.07277	0	200	0	0	1	0	1	0	0	127.1300	-0.1700	-126.8300	11.7000	0.0000	0.0000	0.0000	0.0000;
	3016	3083	0.00919	0.05252	0.00789	221	0	0	0	0	1	0	0	74.3700	-16.5400	-73.8500	18.7000	0.0000	0.0000	0.0000	0.0000;
	3016	3103	0.00883	0.03662	0.00621	149	0	0	0	0	1	0	0	-56.7600	19.1300	57.0700	-18.4800	0.0000	0.0000	0.0000	0.0000;
	3016	3131	0.03765	0.09203	0.01205	98	0	0	0	0	1	0	0	-0.1300	-9.4700	0.1600	8.2900	0.0000	0.0000	0.0000	0.0000;
	3139	3016	0.02927	0.12143	0.02061	221	0	0	0	0	1	0	0	-105.9300	16.9600	109.3500	-4.8300	0.0000	0.0000	0.0000	0.0000;
	3019	3018	0.00052	0.03897	0	142.2	0	0	1	0	1	0	0	-75.9800	1.2100	76.0100	0.9100	0.0000	0.0000	0.0000	0.0000;
	3019	3018	0.00053	0.03897	0	142.2	0	0	1	0	1	0	0	-75.9800	1.2300	76.0100	0.8900	0.0000	0.0000	0.0000	0.0000;
	3020	3018	0.00133	0.06779	0	200	0	0	1	0	1	0	0	112.5000	1.3400	-112.3400	6.7500	0.0000	0.0000	0.0000	0.0000;
	3018	3050	0.01395	0.13638	0.2624	548	0	0	0	0	1	0	0	66.0100	-13.0500	-65.4400	-9.0300	0.0000	0.0000	0.0000	0.0000;
	3018	3058	0.0091	0.0889	0.17104	548	0	0	0	0	1	0	0	-105.6900	4.5000	106.6600	-13.1800	0.0000	0.0000	0.0000	0.0000;
	3024	3019	0.01378	0.07869	0.01182	98	0	0	0	0	1	0	0	-10.9000	-4.1700	10.9100	3.0200	0.0000	0.0000	0.0000	0.0000;
	3114	3019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.5100	-4.2000	93.3900	9.0500	0.0000	0.0000	0.0000	0.0000;
	3114	3019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.5100	-4.2000	93.3900	9.0500	0.0000	0.0000	0.0000	0.0000;
	3049	3021	0.01086	0.07565	0.01237	221	0	0	0	0	1	0	0	130.1500	-11.2100	-128.3200	22.6900	0.0000	0.0000	0.0000	0.0000;
	5397	3021	0.02082	0.09277	0.0136	149	0	0	0	0	1	0	0	-54.2900	15.3200	54.9500	-13.7700	0.0000	0.0000	0.0000	0.0000;
	3033	3022	0.06611	0.16158	0.02116	147	0	0	0	0	1	0	0	31.1700	-6.6900	-30.5200	6.1500	0.0000	0.0000	0.0000	0.0000;
	3085	3022	0.01233	0.07039	0.01058	98	0	0	0	0	1	0	0	-5.9100	12.1900	5.9300	-13.1200	0.0000	0.0000	0.0000	0.0000;
	3049	3023	0.01656	0.0738	0.01082	149	0	0	0	0	1	0	0	-75.2400	-9.5200	76.1800	12.5800	0.0000	0.0000	0.0000	0.0000;
	3023	3067	0.09726	0.23774	0.03113	98	0	0	0	0	1	0	0	-46.4200	20.2700	48.8500	-17.6200	0.0000	0.0000	0.0000	0.0000;
	3023	3115	0.03509	0.21073	0.0286	98	0	0	0	0	1	0	0	-40.1700	16.9200	40.8200	-15.9800	0.0000	0.0000	0.0000	0.0000;
	3035	3025	0.05582	0.13643	0.01786	98	0	0	0	0	1	0	0	10.5700	-2.8000	-10.5000	1.1700	0.0000	0.0000	0.0000	0.0000;
	3025	3036	0.0401	0.16637	0.02823	149	0	0	0	0	1	0	0	-36.2000	8.6300	36.7700	-9.1000	0.0000	0.0000	0.0000	0.0000;
	3025	3101	0.02809	0.12288	0.01871	149	0	0	0	0	1	0	0	33.0300	-13.6800	-32.6800	13.3400	0.0000	0.0000	0.0000	0.0000;
	3027	3026	0.00258	0.11301	0	250	0	0	1	0	1	0	0	-9.9400	-8.4900	9.9400	8.6700	0.0000	0.0000	0.0000	0.0000;
	3028	3026	0.00048	0.03228	0	270	0	0	1	0	1	0	0	150.0000	36.9600	-149.9000	-29.8400	0.0000	0.0000	0.0000	0.0000;
	3026	5395	0.00227	0.01625	0.02963	443	0	0	0	0	1	0	0	139.9500	21.1700	-139.5200	-21.2000	0.0000	0.0000	0.0000	0.0000;
	3027	3102	0.02467	0.05926	0.00804	221	0	0	0	0	1	0	0	9.9400	8.4900	-9.9000	-9.2100	0.0000	0.0000	0.0000	0.0000;
	3147	3029	0.01187	0.06781	0.01019	250	0	0	0	0	1	0	0	-60.4200	11.2100	60.8400	-9.8700	0.0000	0.0000	0.0000	0.0000;
	3029	5241	0.01232	0.05113	0.00868	149	0	0	0	0	1	0	0	-65.7100	8.4900	66.2200	-7.2900	0.0000	0.0000	0.0000	0.0000;
	3030	3072	0.00885	0.05057	0.0076	190	0	0	0	0	1	0	0	-45.0200	20.2300	45.2300	-19.8200	0.0000	0.0000	0.0000	0.0000;
	3114	3030	0.02646	0.10977	0.01863	156.45	0	0	0	0	1	0	0	86.7200	-19.4500	-84.7000	25.8900	0.0000	0.0000	0.0000	0.0000;
	3054	3031	0.03288	0.08037	0.01052	98	0	0	0	0	1	0	0	-5.0500	12.6200	5.1100	-13.5300	0.0000	0.0000	0.0000	0.0000;
	3031	3070	0.03731	0.09121	0.01194	150	0	0	0	0	1	0	0	-90.9000	19.8400	94.1300	-13.1500	0.0000	0.0000	0.0000	0.0000;
	3031	3140	0.02073	0.09067	0.01381	149	0	0	0	0	1	0	0	71.0500	-10.4900	-69.9900	13.7700	0.0000	0.0000	0.0000	0.0000;
	3032	3094	0.00583	0.04065	0.00664	250	0	0	0	0	1	0	0	-167.6800	-4.7800	169.3100	15.4900	0.0000	0.0000	0.0000	0.0000;
	3099	3032	0.00703	0.03076	0.00468	149	0	0	0	0	1	0	0	-94.1700	18.2200	94.8100	-15.8600	0.0000	0.0000	0.0000	0.0000;
	3034	3033	0.00593	0.17201	0	125	0	0	1	0	1	0	0	97.8700	17.1400	-97.3200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	3136	3033	0.00696	0.01672	0.00227	250	0	0	0	0	1	0	0	-65.8400	-7.3200	66.1400	7.8200	0.0000	0.0000	0.0000	0.0000;
	3035	3066	0.08317	0.2033	0.02662	98	0	0	0	0	1	0	0	-14.0300	1.8200	14.2000	-4.0900	0.0000	0.0000	0.0000	0.0000;
	3036	3066	0.03434	0.19612	0.02947	98	0	0	0	0	1	0	0	8.2600	-7.4300	-8.2300	4.6600	0.0000	0.0000	0.0000	0.0000;
	3038	3037	0.00411	0.1621	0	82	0	0	1	0	1	0	0	59.4900	-11.0500	-59.3400	16.8900	0.0000	0.0000	0.0000	0.0000;
	3039	3037	0.00051	0.03079	0	280	0	0	1	0	1	0	0	156.7500	43.3600	-156.6300	-35.8300	0.0000	0.0000	0.0000	0.0000;
	3078	3037	0.00125	0.01223	0.02354	548	0	0	0	0	1	0	0	-54.4400	-38.3800	54.4900	36.4200	0.0000	0.0000	0.0000	0.0000;
	3037	3088	0.00895	0.08746	0.16828	548	0	0	0	0	1	0	0	161.4800	-17.4800	-159.2600	21.3400	0.0000	0.0000	0.0000	0.0000;
	3038	3080	0.00768	0.04384	0.00659	98	0	0	0	0	1	0	0	41.5000	-8.9900	-41.3600	9.0900	0.0000	0.0000	0.0000	0.0000;
	3085	3038	0.00471	0.02825	0.00383	250	0	0	0	0	1	0	0	101.4800	-17.4700	-100.9900	20.0300	0.0000	0.0000	0.0000	0.0000;
	3072	3040	0.02206	0.09153	0.01553	149	0	0	0	0	1	0	0	-73.2600	36.0700	74.7100	-31.6300	0.0000	0.0000	0.0000	0.0000;
	3139	3040	0.01922	0.08563	0.01256	250	0	0	0	0	1	0	0	91.0100	-21.1800	-89.3200	27.4900	0.0000	0.0000	0.0000	0.0000;
	3042	3041	0.00322	0.18545	0	240	0	0	1	0	1	0	0	99.4500	0.2300	-99.1300	17.8600	0.0000	0.0000	0.0000	0.0000;
	3043	3041	0.00205	0.14897	0	57	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3044	3041	0.00154	0.10487	0	112	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	3045	3041	0.00096	0.05895	0	550	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3041	3046	0.0031	0.02	0.05832	820	0	0	0	0	1	0	0	483.1200	-36.7100	-476.1300	75.7700	0.0000	0.0000	0.0000	0.0000;
	3041	3058	0.00347	0.02481	0.04523	750	0	0	0	0	1	0	0	-383.9900	18.8600	388.9200	11.6600	0.0000	0.0000	0.0000	0.0000;
	3042	3064	0.02146	0.09562	0.01402	221	0	0	0	0	1	0	0	-9.5500	-14.0000	9.6000	12.8100	0.0000	0.0000	0.0000	0.0000;
	3111	3042	0.01081	0.04816	0.00706	221	0	0	0	0	1	0	0	84.6500	-8.1600	-83.8900	10.8500	0.0000	0.0000	0.0000	0.0000;
	3047	3046	0.00338	0.14142	0	290	0	0	1	0	1	0	0	179.9900	27.7100	-178.9300	16.5000	0.0000	0.0000	0.0000	0.0000;
	3048	3046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-772.1800	91.6500	773.7500	1.0900	0.0000	0.0000	0.0000	0.0000;
	3048	3046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-772.1800	91.6500	773.7500	1.0900	0.0000	0.0000	0.0000	0.0000;
	3046	3078	0.00316	0.0309	0.05946	820	0	0	0	0	1	0	0	-506.9400	68.6600	514.9600	3.5800	0.0000	0.0000	0.0000	0.0000;
	3082	3046	0.00313	0.03062	0.05891	750	0	0	0	0	1	0	0	390.0700	-4.9000	-385.5000	43.4900	0.0000	0.0000	0.0000	0.0000;
	3047	3064	0.01369	0.045	0.00446	221	0	0	0	0	1	0	0	-71.9500	42.4600	72.8500	-39.9600	0.0000	0.0000	0.0000	0.0000;
	3129	3047	0.02116	0.05173	0.00677	221	0	0	0	0	1	0	0	110.9400	-46.7700	-108.0400	53.1500	0.0000	0.0000	0.0000	0.0000;
	3048	5045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1010.3800	16.8400	-999.5900	45.5400	0.0000	0.0000	0.0000	0.0000;
	3048	5045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1010.3800	16.8400	-999.5900	45.5400	0.0000	0.0000	0.0000	0.0000;
	3048	5120	0.0013	0.015	1.02	2295	0	0	0	0	1	0	0	614.3500	-114.2900	-609.6000	62.1500	0.0000	0.0000	0.0000	0.0000;
	3048	5394	0.0013	0.015	1.02	2020	0	0	0	0	1	0	0	-178.2600	-49.2300	178.6600	-52.8200	0.0000	0.0000	0.0000	0.0000;
	3051	3050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.4800	-18.7800	37.5100	20.3500	0.0000	0.0000	0.0000	0.0000;
	3051	3050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.4800	-18.7800	37.5100	20.3500	0.0000	0.0000	0.0000	0.0000;
	4014	3050	0.01665	0.16272	0.31309	548	0	0	0	0	1	0	0	-203.3300	40.4800	210.3800	-4.4600	0.0000	0.0000	0.0000	0.0000;
	3052	3093	0.03727	0.22382	0.03037	98	0	0	0	0	1	0	0	-4.7500	0.2500	4.7600	-3.2700	0.0000	0.0000	0.0000	0.0000;
	3052	3107	0.01629	0.09779	0.01327	98	0	0	0	0	1	0	0	2.9200	3.8800	-2.9100	-5.1900	0.0000	0.0000	0.0000	0.0000;
	3054	3053	0.00422	0.16643	0	103	0	0	1	0	1	0	0	5.0500	-12.6200	-5.0400	12.9200	0.0000	0.0000	0.0000	0.0000;
	3055	3053	0.00065	0.02944	0	330	0	0	1	0	1	0	0	183.8800	35.8100	-183.6700	-26.2600	0.0000	0.0000	0.0000	0.0000;
	3056	3053	0.00099	0.0556	0	200	0	0	1	0	1	0	0	183.8800	24.1500	-183.5700	-6.4700	0.0000	0.0000	0.0000	0.0000;
	3057	3053	0.00152	0.05399	0	220	0	0	1	0	1	0	0	183.8800	22.5300	-183.4000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	3058	3053	0.003	0.03	0.06	1000	0	0	0	0	1	0	0	195.9100	-10.2100	-194.8200	14.6500	0.0000	0.0000	0.0000	0.0000;
	3082	3053	0.00152	0.0149	0.02867	548	0	0	0	0	1	0	0	-109.3400	-51.5700	109.5500	50.6200	0.0000	0.0000	0.0000	0.0000;
	3053	3088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	320.4800	-20.0400	-317.2500	41.1200	0.0000	0.0000	0.0000	0.0000;
	3053	3088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	320.4800	-20.0400	-317.2500	41.1200	0.0000	0.0000	0.0000	0.0000;
	3059	3058	0.00178	0.135	0	250	0	0	1	0	1	0	0	88.9700	-10.7700	-88.8300	21.3400	0.0000	0.0000	0.0000	0.0000;
	3060	3058	0.00205	0.114	0	200	0	0	1	0	1	0	0	124.2200	13.1800	-123.9300	3.2600	0.0000	0.0000	0.0000	0.0000;
	3061	3058	0.00132	0.0814	0	155	0	0	1	0	1	0	0	124.2200	13.9400	-124.0300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	3062	3058	0.00115	0.04113	0	190	0	0	1	0	1	0	0	124.2200	19.4600	-124.0500	-13.4500	0.0000	0.0000	0.0000	0.0000;
	3063	3058	0.00159	0.0585	0	190	0	0	1	0	1	0	0	124.2200	14.8700	-123.9900	-6.4100	0.0000	0.0000	0.0000	0.0000;
	3059	3111	0.01912	0.04672	0.00612	221	0	0	0	0	1	0	0	-26.7500	13.1000	26.9100	-13.3200	0.0000	0.0000	0.0000	0.0000;
	3065	3064	0.00856	0.17814	0	110	0	0	1	0	1	0	0	60.3700	-11.5900	-60.0500	18.3200	0.0000	0.0000	0.0000	0.0000;
	3064	3141	0.01218	0.05051	0.00857	149	0	0	0	0	1	0	0	-22.4100	8.8400	22.4800	-9.4500	0.0000	0.0000	0.0000	0.0000;
	3066	3142	0.03037	0.17347	0.02607	98	0	0	0	0	1	0	0	-28.0100	-6.8200	28.2500	5.5100	0.0000	0.0000	0.0000	0.0000;
	3068	3067	0.00117	0.04824	0	200	0	0	1	0	1	0	0	112.5000	25.5900	-112.3600	-19.6600	0.0000	0.0000	0.0000	0.0000;
	3067	3070	0.01175	0.06712	0.01009	98	0	0	0	0	1	0	0	36.4300	6.1900	-36.2800	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3067	3094	0.01576	0.07025	0.0103	149	0	0	0	0	1	0	0	89.0500	-0.2000	-87.8700	4.3900	0.0000	0.0000	0.0000	0.0000;
	3067	3141	0.01175	0.05234	0.00768	149	0	0	0	0	1	0	0	-61.9700	31.2800	62.5100	-29.6800	0.0000	0.0000	0.0000	0.0000;
	3069	3077	0.01599	0.09132	0.01372	98	0	0	0	0	1	0	0	-28.8100	0.9800	28.9500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	3069	3140	0.01354	0.03311	0.00434	98	0	0	0	0	1	0	0	25.0000	-2.0600	-24.9200	1.8400	0.0000	0.0000	0.0000	0.0000;
	3071	3070	0.00337	0.06343	0	200	0	0	1	0	1	0	0	127.6500	-24.5100	-127.0900	35.1100	0.0000	0.0000	0.0000	0.0000;
	3070	3131	0.00569	0.02535	0.00372	149	0	0	0	0	1	0	0	69.2400	-15.5800	-68.9600	16.4200	0.0000	0.0000	0.0000	0.0000;
	3142	3072	0.01958	0.11184	0.01681	98	0	0	0	0	1	0	0	-21.8900	17.0500	22.0400	-17.9500	0.0000	0.0000	0.0000	0.0000;
	3074	3073	0.00148	0.05882	0	115	0	0	1	0	1	0	0	74.8500	-7.1400	-74.7700	10.4700	0.0000	0.0000	0.0000	0.0000;
	3073	3076	0.01657	0.09953	0.01351	98	0	0	0	0	1	0	0	25.4600	-1.7900	-25.3600	1.0700	0.0000	0.0000	0.0000	0.0000;
	3123	3073	0.01212	0.06921	0.0104	98	0	0	0	0	1	0	0	-63.1500	3.0800	63.6400	-1.3400	0.0000	0.0000	0.0000	0.0000;
	3073	4002	0.03286	0.18769	0.0282	98	0	0	0	0	1	0	0	-14.3400	-7.3400	14.4100	4.9000	0.0000	0.0000	0.0000	0.0000;
	3132	3075	0.07582	0.18532	0.02427	98	0	0	0	0	1	0	0	-0.8600	-3.3400	0.8700	0.9200	0.0000	0.0000	0.0000	0.0000;
	3075	3138	0.0747	0.18259	0.02391	98	0	0	0	0	1	0	0	-13.0500	-4.3700	13.1900	2.2500	0.0000	0.0000	0.0000	0.0000;
	3077	3099	0.00591	0.03377	0.00508	221	0	0	0	0	1	0	0	40.8600	-0.4300	-40.7700	0.4800	0.0000	0.0000	0.0000	0.0000;
	3077	3131	0.01523	0.06786	0.00995	250	0	0	0	0	1	0	0	-150.8200	16.3700	154.3100	-1.8600	0.0000	0.0000	0.0000	0.0000;
	3079	3078	0.00156	0.05913	0	166	0	0	1	0	1	0	0	54.2800	-7.1000	-54.2300	8.8100	0.0000	0.0000	0.0000	0.0000;
	3081	3078	0.00202	0.06066	0	300	0	0	1	0	1	0	0	186.7500	33.9700	-186.0800	-13.7700	0.0000	0.0000	0.0000	0.0000;
	3078	3133	0.0042	0.03003	0.05475	523	0	0	0	0	1	0	0	-220.2000	39.7600	222.2200	-31.0200	0.0000	0.0000	0.0000	0.0000;
	3080	3079	0.00542	0.12325	0	90	0	0	1	0	1	0	0	41.3600	-9.0900	-41.2600	11.2700	0.0000	0.0000	0.0000	0.0000;
	3134	3079	0.01347	0.05936	0.02763	187	0	0	0	0	1	0	0	35.0900	-6.3300	-34.9300	4.1700	0.0000	0.0000	0.0000	0.0000;
	3083	3082	0.00172	0.064	0	161.06	0	0	1	0	1	0	0	107.0700	-9.8700	-106.8800	17.0600	0.0000	0.0000	0.0000	0.0000;
	3084	3082	0.00171	0.09998	0	300	0	0	1	0	1	0	0	174.3700	-8.9300	-173.8500	39.4100	0.0000	0.0000	0.0000	0.0000;
	3137	3083	0.00824	0.03605	0.00549	149	0	0	0	0	1	0	0	33.3200	8.6800	-33.2200	-8.8300	0.0000	0.0000	0.0000	0.0000;
	3086	3085	0.00703	0.2158	0	77	0	0	1	0	1	0	0	56.2500	-1.6900	-56.0300	8.5300	0.0000	0.0000	0.0000	0.0000;
	3087	3085	0.00831	0.19507	0	83	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3085	3128	0.0069	0.01687	0.00221	98	0	0	0	0	1	0	0	-39.5500	-3.2500	39.6500	3.2800	0.0000	0.0000	0.0000	0.0000;
	3089	3088	0.0005	0.02042	0	411	0	0	1	0	1	0	0	-237.6300	-4.5800	237.9000	15.5200	0.0000	0.0000	0.0000	0.0000;
	3092	3088	0.00152	0.0846	0	250	0	0	1	0	1	0	0	150.0000	18.4700	-149.6800	-0.6100	0.0000	0.0000	0.0000	0.0000;
	5395	3088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-349.9800	12.3400	352.7700	7.7200	0.0000	0.0000	0.0000	0.0000;
	5395	3088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-349.9800	12.3400	352.7700	7.7200	0.0000	0.0000	0.0000	0.0000;
	3090	3089	0.00098	0.02574	0	277	0	0	1	0	1	0	0	-46.6800	-9.9500	46.7100	10.5100	0.0000	0.0000	0.0000	0.0000;
	3089	5334	0.0094	0.05512	0.02752	409	0	0	0	0	1	0	0	190.9300	-5.9400	-187.6700	22.1300	0.0000	0.0000	0.0000	0.0000;
	3091	3090	0.00127	0.03474	0	268	0	0	1	0	1	0	0	-46.6600	-9.2000	46.6800	9.9500	0.0000	0.0000	0.0000	0.0000;
	3102	3091	0.00402	0.02416	0.00328	109.76	0	0	0	0	1	0	0	-16.3200	-32.6600	16.3700	32.6300	0.0000	0.0000	0.0000	0.0000;
	3091	3125	0.01164	0.02796	0.00379	98	0	0	0	0	1	0	0	30.2900	45.0200	-29.9500	-44.6100	0.0000	0.0000	0.0000	0.0000;
	3095	3094	0.00352	0.16184	0	250	0	0	1	0	1	0	0	90.4500	19.6200	-90.1700	-6.8100	0.0000	0.0000	0.0000	0.0000;
	3137	3094	0.018	0.04399	0.00576	221	0	0	0	0	1	0	0	-8.6900	12.5800	8.7300	-13.0800	0.0000	0.0000	0.0000	0.0000;
	3097	3096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	54.2200	-8.3300	-54.1500	10.1100	0.0000	0.0000	0.0000	0.0000;
	3097	3096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	54.2200	-8.3300	-54.1500	10.1100	0.0000	0.0000	0.0000	0.0000;
	3098	3096	0.0034	0.134	0	200	0	0	1	0	1	0	0	120.0000	17.9100	-119.5400	0.3300	0.0000	0.0000	0.0000	0.0000;
	3133	3096	0.0038	0.02718	0.04955	443	0	0	0	0	1	0	0	-44.1000	-9.9000	44.1700	5.2400	0.0000	0.0000	0.0000	0.0000;
	3109	3097	0.00325	0.02263	0.0037	340	0	0	0	0	1	0	0	108.8100	-14.4300	-108.4400	16.6700	0.0000	0.0000	0.0000	0.0000;
	3099	3100	0.01869	0.08329	0.01221	250	0	0	0	0	1	0	0	122.8500	-22.1200	-119.9500	33.8300	0.0000	0.0000	0.0000	0.0000;
	3100	3102	0.015	0.088	0.012	98	0	0	0	0	1	0	0	49.4600	-19.3100	-49.0400	20.5500	0.0000	0.0000	0.0000	0.0000;
	3125	3100	0.0162	0.07086	0.01079	149	0	0	0	0	1	0	0	-61.3000	18.7600	61.9700	-16.9400	0.0000	0.0000	0.0000	0.0000;
	3104	3101	0.01395	0.07966	0.01197	98	0	0	0	0	1	0	0	10.4100	6.6100	-10.3900	-7.7100	0.0000	0.0000	0.0000	0.0000;
	6360	3101	0.03353	0.08195	0.01073	98	0	0	0	0	1	0	0	-33.2400	8.1900	33.6300	-8.3100	0.0000	0.0000	0.0000	0.0000;
	3105	3104	0.00965	0.2233	0	60	0	0	1	0	1	0	0	44.5000	-0.7400	-44.3100	5.0700	0.0000	0.0000	0.0000	0.0000;
	3106	3104	0.00703	0.22022	0	200	0	0	1	0	1	0	0	53.0200	-2.6900	-52.8200	8.8400	0.0000	0.0000	0.0000	0.0000;
	6156	3104	0.01785	0.07953	0.01166	149	0	0	0	0	1	0	0	-85.3500	25.4500	86.7300	-20.5200	0.0000	0.0000	0.0000	0.0000;
	3108	3147	0.03432	0.08389	0.01098	98	0	0	0	0	1	0	0	-25.3700	-15.2900	25.6600	14.8600	0.0000	0.0000	0.0000	0.0000;
	3108	6065	0.02034	0.11619	0.01746	98	0	0	0	0	1	0	0	1.8500	8.6300	-1.8300	-10.2800	0.0000	0.0000	0.0000	0.0000;
	3110	3109	0.00505	0.2206	0	114	0	0	1	0	1	0	0	63.0000	11.9200	-62.8100	-3.5300	0.0000	0.0000	0.0000	0.0000;
	3112	3111	0.01169	0.25489	0	90	0	0	1	0	1	0	0	56.1000	-3.0400	-55.7300	11.0900	0.0000	0.0000	0.0000	0.0000;
	3113	3111	0.00858	0.25519	0	90	0	0	1	0	1	0	0	56.1000	-2.3500	-55.8300	10.4000	0.0000	0.0000	0.0000	0.0000;
	3116	3115	0.02115	0.08773	0.01489	221	0	0	0	0	1	0	0	127.5400	-24.6700	-124.0200	37.7600	0.0000	0.0000	0.0000	0.0000;
	3117	3116	0.00258	0.11311	0	80	0	0	1	0	1	0	0	47.2500	-5.0900	-47.1900	7.6400	0.0000	0.0000	0.0000	0.0000;
	3118	3116	0.00353	0.07808	0	139	0	0	1	0	1	0	0	90.0000	-8.5300	-89.7100	14.9100	0.0000	0.0000	0.0000	0.0000;
	3116	3136	0.01168	0.07015	0.00952	221	0	0	0	0	1	0	0	9.3700	2.1200	-9.3600	-3.0200	0.0000	0.0000	0.0000	0.0000;
	3120	3119	0.00248	0.09082	0	46	0	0	1	0	1	0	0	29.7000	0.0000	-29.6800	0.7600	0.0000	0.0000	0.0000	0.0000;
	4002	3119	0.02215	0.13302	0.01805	98	0	0	0	0	1	0	0	-15.4200	-5.1800	15.4800	3.6200	0.0000	0.0000	0.0000	0.0000;
	4188	3119	0.027	0.1542	0.02317	98	0	0	0	0	1	0	0	-14.1500	2.2200	14.2000	-4.3700	0.0000	0.0000	0.0000	0.0000;
	3122	3121	0.00565	0.10546	0	250	0	0	1	0	1	0	0	147.7500	-13.3000	-146.5100	36.5100	0.0000	0.0000	0.0000	0.0000;
	3121	3129	0.00954	0.03956	0.00671	149	0	0	0	0	1	0	0	16.1500	-28.8500	-16.0600	28.5500	0.0000	0.0000	0.0000	0.0000;
	3121	3145	0.02936	0.13085	0.01919	149	0	0	0	0	1	0	0	97.3500	-10.0500	-94.6400	20.1600	0.0000	0.0000	0.0000	0.0000;
	3126	3123	0.05936	0.14511	0.019	98	0	0	0	0	1	0	0	3.1800	20.4900	-2.9200	-21.8000	0.0000	0.0000	0.0000	0.0000;
	6286	3124	0.018	0.1	0.016	100	0	0	0	0	1	0	0	30.9200	-5.5200	-30.7500	4.7400	0.0000	0.0000	0.0000	0.0000;
	3126	6059	0.04241	0.10187	0.01382	98	0	0	0	0	1	0	0	-26.8100	14.8600	27.1900	-15.4000	0.0000	0.0000	0.0000	0.0000;
	3141	3127	0.00595	0.02651	0.00389	221	0	0	0	0	1	0	0	-85.7500	23.4600	86.2000	-21.8500	0.0000	0.0000	0.0000	0.0000;
	3132	3144	0.04225	0.10327	0.01352	98	0	0	0	0	1	0	0	-8.7000	0.6300	8.7300	-1.9000	0.0000	0.0000	0.0000	0.0000;
	3134	3133	0.00391	0.20153	0	83	0	0	1	0	1	0	0	-6.9800	-0.2700	6.9800	0.3700	0.0000	0.0000	0.0000	0.0000;
	3135	3134	0.01014	0.22418	0	200	0	0	1	0	1	0	0	28.2000	-4.8000	-28.1100	6.6000	0.0000	0.0000	0.0000	0.0000;
	3136	3135	0.00579	0.2297	0	200	0	0	1	0	1	0	0	28.2400	-2.9600	-28.2000	4.8000	0.0000	0.0000	0.0000	0.0000;
	3138	3142	0.02534	0.14471	0.02175	98	0	0	0	0	1	0	0	13.4900	-9.0000	-13.4300	7.0600	0.0000	0.0000	0.0000	0.0000;
	3138	3146	0.03674	0.1607	0.02447	149	0	0	0	0	1	0	0	-37.6200	3.6400	38.1300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	3144	3143	0.04463	0.10909	0.01428	98	0	0	0	0	1	0	0	-14.2900	0.3300	14.3800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	4003	4040	0.01209	0.07809	0.0149	250	0	0	0	0	1	0	0	-171.7500	5.6800	175.2800	15.5900	0.0000	0.0000	0.0000	0.0000;
	4103	4003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-49.7300	24.8900	49.9800	-24.3000	0.0000	0.0000	0.0000	0.0000;
	4103	4003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-49.7300	24.8900	49.9800	-24.3000	0.0000	0.0000	0.0000	0.0000;
	4128	4003	0.01296	0.09028	0.01476	221	0	0	0	0	1	0	0	55.9100	-5.5500	-55.5100	6.8600	0.0000	0.0000	0.0000	0.0000;
	4005	4004	0.00169	0.06285	0	190	0	0	1	0	1	0	0	-120.7600	4.7700	121.0000	4.0200	0.0000	0.0000	0.0000	0.0000;
	4014	4004	0.006	0.06	0.115	548	0	0	0	0	1	0	0	92.4900	-9.2200	-92.0000	2.0100	0.0000	0.0000	0.0000	0.0000;
	4113	4004	0.00456	0.03255	0.05934	443	0	0	0	0	1	0	0	29.0400	0.0600	-29.0000	-6.0300	0.0000	0.0000	0.0000	0.0000;
	4022	4005	0.02734	0.11343	0.01925	149	0	0	0	0	1	0	0	5.5300	-12.6300	-5.4800	10.8300	0.0000	0.0000	0.0000	0.0000;
	4114	4005	0.01989	0.11362	0.01707	221	0	0	0	0	1	0	0	38.1900	-11.1000	-37.8900	11.0400	0.0000	0.0000	0.0000	0.0000;
	4006	4011	0.0269	0.11766	0.01792	149	0	0	0	0	1	0	0	30.4000	-0.6700	-30.1700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	4006	4197	0.00624	0.04344	0.0071	221	0	0	0	0	1	0	0	-33.1600	-0.1100	33.2200	-0.1900	0.0000	0.0000	0.0000	0.0000;
	4007	4027	0.00348	0.02089	0.00284	221	0	0	0	0	1	0	0	-8.1100	-60.2700	8.2400	60.7300	0.0000	0.0000	0.0000	0.0000;
	4007	4034	0.00873	0.03892	0.00571	149	0	0	0	0	1	0	0	-64.5500	17.9200	64.9400	-16.7800	0.0000	0.0000	0.0000	0.0000;
	4007	4122	0.00469	0.02091	0.00307	221	0	0	0	0	1	0	0	-110.9900	-9.6900	111.5600	11.9200	0.0000	0.0000	0.0000	0.0000;
	4008	6112	0.01363	0.07782	0.01169	98	0	0	0	0	1	0	0	4.1300	-10.2700	-4.1100	9.1900	0.0000	0.0000	0.0000	0.0000;
	6155	4008	0.01482	0.06605	0.00968	149	0	0	0	0	1	0	0	-29.5900	2.4700	29.7200	-2.8300	0.0000	0.0000	0.0000	0.0000;
	4008	6346	0.01174	0.05229	0.00767	149	0	0	0	0	1	0	0	-66.3400	3.9000	66.8600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	4010	4009	0.00242	0.06944	0	196.5	0	0	1	0	1	0	0	75.5900	6.1100	-75.4600	-2.3500	0.0000	0.0000	0.0000	0.0000;
	4010	4009	0.00315	0.06944	0	196.5	0	0	1	0	1	0	0	75.6100	5.3100	-75.4400	-1.5500	0.0000	0.0000	0.0000	0.0000;
	4152	4009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-93.0700	5.2200	93.5200	-3.0100	0.0000	0.0000	0.0000	0.0000;
	4152	4009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-93.0700	5.2200	93.5200	-3.0100	0.0000	0.0000	0.0000	0.0000;
	4165	4009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	18.0800	-5.3000	-18.0700	4.9600	0.0000	0.0000	0.0000	0.0000;
	4165	4009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	18.0800	-5.3000	-18.0700	4.9600	0.0000	0.0000	0.0000	0.0000;
	4011	4185	0.03112	0.13615	0.02073	149	0	0	0	0	1	0	0	14.1200	-4.3600	-14.0600	2.4800	0.0000	0.0000	0.0000	0.0000;
	4034	4012	0.01625	0.09759	0.01324	221	0	0	0	0	1	0	0	-41.0300	-6.8500	41.3000	7.1400	0.0000	0.0000	0.0000	0.0000;
	4012	4103	0.02485	0.14192	0.02133	221	0	0	0	0	1	0	0	59.4300	-4.2900	-58.5900	6.9000	0.0000	0.0000	0.0000	0.0000;
	4012	4121	0.01296	0.07781	0.01056	98	0	0	0	0	1	0	0	-12.4700	8.4800	12.5000	-9.3900	0.0000	0.0000	0.0000	0.0000;
	4012	4171	0.02502	0.11152	0.01635	221	0	0	0	0	1	0	0	-102.0000	36.9200	104.8400	-25.9600	0.0000	0.0000	0.0000	0.0000;
	4013	4089	0.01437	0.09281	0.01771	250	0	0	0	0	1	0	0	-125.9100	31.6000	128.3000	-18.0100	0.0000	0.0000	0.0000	0.0000;
	4107	4013	0.02623	0.06413	0.0084	98	0	0	0	0	1	0	0	-19.4100	18.3600	19.5900	-18.7700	0.0000	0.0000	0.0000	0.0000;
	4013	4122	0.00312	0.01784	0.00268	98	0	0	0	0	1	0	0	13.9700	-39.0000	-13.9200	39.0200	0.0000	0.0000	0.0000	0.0000;
	4015	4014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.3300	13.2400	74.3700	-11.2800	0.0000	0.0000	0.0000	0.0000;
	4015	4014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.3300	13.2400	74.3700	-11.2800	0.0000	0.0000	0.0000	0.0000;
	4014	4131	0.01669	0.11926	0.21744	443	0	0	0	0	1	0	0	-37.8900	-8.6900	38.1200	-12.6600	0.0000	0.0000	0.0000	0.0000;
	4188	4015	0.03538	0.21243	0.02883	98	0	0	0	0	1	0	0	11.1800	-3.0600	-11.1400	0.2600	0.0000	0.0000	0.0000	0.0000;
	4016	4023	0.01228	0.07374	0.01001	98	0	0	0	0	1	0	0	49.8100	-8.1700	-49.5100	8.9900	0.0000	0.0000	0.0000	0.0000;
	4117	4016	0.01709	0.0709	0.01203	149	0	0	0	0	1	0	0	56.5900	-5.4200	-56.0600	6.4000	0.0000	0.0000	0.0000	0.0000;
	4081	4017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	104.8200	19.6100	-104.5800	-18.1900	0.0000	0.0000	0.0000	0.0000;
	4081	4017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	104.8200	19.6100	-104.5800	-18.1900	0.0000	0.0000	0.0000	0.0000;
	4017	4087	0.00568	0.02531	0.00371	149	0	0	0	0	1	0	0	39.8400	-35.5500	-39.6800	35.8700	0.0000	0.0000	0.0000	0.0000;
	4017	4123	0.00492	0.03426	0.0056	221	0	0	0	0	1	0	0	79.7700	46.5600	-79.3600	-44.2400	0.0000	0.0000	0.0000	0.0000;
	4018	4037	0.01371	0.06107	0.00896	149	0	0	0	0	1	0	0	49.6000	-25.2900	-49.1800	26.2500	0.0000	0.0000	0.0000	0.0000;
	4149	4018	0.01472	0.06561	0.00962	149	0	0	0	0	1	0	0	57.2900	-21.7600	-56.7400	23.2700	0.0000	0.0000	0.0000	0.0000;
	4019	4067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-76.6000	10.0700	77.1600	-7.2900	0.0000	0.0000	0.0000	0.0000;
	4019	4067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-76.6000	10.0700	77.1600	-7.2900	0.0000	0.0000	0.0000	0.0000;
	4019	4121	0.02026	0.04952	0.00648	98	0	0	0	0	1	0	0	17.3700	-58.6300	-16.6100	59.8400	0.0000	0.0000	0.0000	0.0000;
	4051	4020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-62.4500	13.2200	63.1200	-10.4300	0.0000	0.0000	0.0000	0.0000;
	4051	4020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-62.4500	13.2200	63.1200	-10.4300	0.0000	0.0000	0.0000	0.0000;
	4020	4123	0.00803	0.03577	0.00525	149	0	0	0	0	1	0	0	-22.7800	-10.6700	22.8400	10.3900	0.0000	0.0000	0.0000	0.0000;
	4150	4020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.1700	4.1400	-110.6400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	4150	4020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.1700	4.1400	-110.6400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	4089	4021	0.01219	0.05329	0.00812	156.45	0	0	0	0	1	0	0	72.1700	-1.2600	-71.5400	3.1900	0.0000	0.0000	0.0000	0.0000;
	4021	4167	0.00965	0.04299	0.0063	149	0	0	0	0	1	0	0	39.5700	-12.2500	-39.4100	12.3600	0.0000	0.0000	0.0000	0.0000;
	4187	4022	0.02501	0.10376	0.01761	149	0	0	0	0	1	0	0	11.1600	-12.5700	-11.0900	11.0600	0.0000	0.0000	0.0000	0.0000;
	6112	4023	0.04152	0.10149	0.01329	98	0	0	0	0	1	0	0	-43.6000	11.1300	44.4400	-10.4200	0.0000	0.0000	0.0000	0.0000;
	4025	4024	0.0013	0.04477	0	260	0	0	1	0	1	0	0	-156.8200	4.6600	157.1300	5.9600	0.0000	0.0000	0.0000	0.0000;
	4026	4024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.4400	22.2500	-203.8500	4.2900	0.0000	0.0000	0.0000	0.0000;
	4026	4024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.4400	22.2500	-203.8500	4.2900	0.0000	0.0000	0.0000	0.0000;
	4131	4024	0.00611	0.05974	0.11495	647	0	0	0	0	1	0	0	-244.4800	51.9300	248.1100	-28.4700	0.0000	0.0000	0.0000	0.0000;
	6263	4024	0.00754	0.05386	0.0982	443	0	0	0	0	1	0	0	-2.4300	-23.8700	2.4500	13.9200	0.0000	0.0000	0.0000	0.0000;
	4025	4117	0.00307	0.01981	0.00378	260	0	0	0	0	1	0	0	156.8200	-4.6600	-156.0900	8.9600	0.0000	0.0000	0.0000	0.0000;
	4027	4088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.6800	-39.5900	36.7500	39.7800	0.0000	0.0000	0.0000	0.0000;
	4027	4088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.6800	-39.5900	36.7500	39.7800	0.0000	0.0000	0.0000	0.0000;
	4029	4028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-79.1000	3.1100	79.1500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	4029	4028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-79.1000	3.1100	79.1500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	4030	4028	0.00053	0.0395	0	241.5	0	0	1	0	1	0	0	153.5300	-11.5500	-153.4100	20.7300	0.0000	0.0000	0.0000	0.0000;
	4030	4028	0.00053	0.0395	0	241.5	0	0	1	0	1	0	0	153.5300	-11.5500	-153.4100	20.7300	0.0000	0.0000	0.0000	0.0000;
	4030	4028	0.00053	0.0395	0	250	0	0	1	0	1	0	0	153.5300	-11.5500	-153.4100	20.7300	0.0000	0.0000	0.0000	0.0000;
	4028	7043	0.00286	0.02045	0.03728	443	0	0	0	0	1	0	0	-85.6700	-12.6200	85.8800	10.2300	0.0000	0.0000	0.0000	0.0000;
	4028	7274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	193.8000	-24.3800	-193.6900	24.4400	0.0000	0.0000	0.0000	0.0000;
	4028	7274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	193.8000	-24.3800	-193.6900	24.4400	0.0000	0.0000	0.0000	0.0000;
	4029	6253	0.01201	0.0776	0.0148	221	0	0	0	0	1	0	0	141.0900	-17.2500	-138.7400	30.9000	0.0000	0.0000	0.0000	0.0000;
	7275	4029	0.00321	0.01407	0.00214	149	0	0	0	0	1	0	0	-17.1000	-11.1900	17.1200	11.0200	0.0000	0.0000	0.0000	0.0000;
	4031	4043	0.04121	0.18028	0.02746	149	0	0	0	0	1	0	0	2.5900	2.8700	-2.5800	-5.6800	0.0000	0.0000	0.0000	0.0000;
	4147	4031	0.02053	0.0898	0.01368	149	0	0	0	0	1	0	0	5.3400	2.2500	-5.3400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	4051	4032	0.02109	0.05154	0.00675	102.9	0	0	0	0	1	0	0	16.7200	-5.8900	-16.6500	5.3900	0.0000	0.0000	0.0000	0.0000;
	4141	4032	0.01931	0.08605	0.01262	149	0	0	0	0	1	0	0	76.0300	35.7700	-74.7400	-31.2900	0.0000	0.0000	0.0000	0.0000;
	4033	4101	0.0036	0.016	0.003	150	0	0	0	0	1	0	0	-12.2600	15.5800	12.2800	-15.8300	0.0000	0.0000	0.0000	0.0000;
	4033	4147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.5400	-21.6800	36.7100	21.7200	0.0000	0.0000	0.0000	0.0000;
	4033	4147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.5400	-21.6800	36.7100	21.7200	0.0000	0.0000	0.0000	0.0000;
	4033	4190	0.00397	0.01648	0.0028	223.5	0	0	0	0	1	0	0	-40.9100	-8.0000	40.9800	8.0000	0.0000	0.0000	0.0000	0.0000;
	4034	4154	0.01506	0.10289	0.01751	221	0	0	0	0	1	0	0	-61.5500	12.9600	62.1400	-10.7000	0.0000	0.0000	0.0000	0.0000;
	4064	4035	0.00506	0.02099	0.00356	149	0	0	0	0	1	0	0	68.9700	21.1800	-68.7100	-20.4300	0.0000	0.0000	0.0000	0.0000;
	4035	4150	0.02431	0.05942	0.00778	98	0	0	0	0	1	0	0	-10.4500	-2.0000	10.4800	1.3100	0.0000	0.0000	0.0000	0.0000;
	4132	4036	0.03455	0.15396	0.02258	149	0	0	0	0	1	0	0	49.7100	7.3100	-48.8800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	4036	4189	0.05901	0.14424	0.01889	98	0	0	0	0	1	0	0	13.8100	-4.0100	-13.6900	2.4100	0.0000	0.0000	0.0000	0.0000;
	4037	4054	0.00975	0.05854	0.00794	98	0	0	0	0	1	0	0	-3.6400	13.8300	3.6600	-14.5200	0.0000	0.0000	0.0000	0.0000;
	4099	4037	0.01617	0.07075	0.01077	149	0	0	0	0	1	0	0	-23.9500	-18.6900	24.1000	18.2600	0.0000	0.0000	0.0000	0.0000;
	4054	4038	0.01093	0.06561	0.0089	98	0	0	0	0	1	0	0	-9.2600	12.9300	9.2900	-13.6500	0.0000	0.0000	0.0000	0.0000;
	4038	4125	0.01635	0.09341	0.01404	98	0	0	0	0	1	0	0	-43.4000	7.0700	43.7200	-6.6300	0.0000	0.0000	0.0000	0.0000;
	4038	4178	0.03181	0.07775	0.01018	98	0	0	0	0	1	0	0	-49.1900	-17.0300	50.0500	18.1000	0.0000	0.0000	0.0000	0.0000;
	4040	4039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-226.2800	52.1300	226.6800	-37.5300	0.0000	0.0000	0.0000	0.0000;
	4040	4039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-226.2800	52.1300	226.6800	-37.5300	0.0000	0.0000	0.0000	0.0000;
	4073	4039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-153.2900	0.6000	153.3300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	4073	4039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-153.2900	0.6000	153.3300	-0.8800	0.0000	0.0000	0.0000	0.0000;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.3400	25.6100	258.1900	-3.6200	0.0000	0.0000	0.0000	0.0000;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.3400	25.6100	258.1900	-3.6200	0.0000	0.0000	0.0000	0.0000;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.3400	25.6100	258.1900	-3.6200	0.0000	0.0000	0.0000	0.0000;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.7300	-50.3600	-158.3500	52.6700	0.0000	0.0000	0.0000	0.0000;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.7300	-50.3600	-158.3500	52.6700	0.0000	0.0000	0.0000	0.0000;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.7300	-50.3600	-158.3500	52.6700	0.0000	0.0000	0.0000	0.0000;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-174.2100	-11.5000	175.5500	20.3300	0.0000	0.0000	0.0000	0.0000;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-174.2100	-11.5000	175.5500	20.3300	0.0000	0.0000	0.0000	0.0000;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-174.2100	-11.5000	175.5500	20.3300	0.0000	0.0000	0.0000	0.0000;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-260.5400	34.6700	260.9100	-11.0800	0.0000	0.0000	0.0000	0.0000;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-260.5400	34.6700	260.9100	-11.0800	0.0000	0.0000	0.0000	0.0000;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-260.5400	34.6700	260.9100	-11.0800	0.0000	0.0000	0.0000	0.0000;
	4073	4041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	394.2200	5.9800	-391.3700	16.6200	0.0000	0.0000	0.0000	0.0000;
	4073	4041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	394.2200	5.9800	-391.3700	16.6200	0.0000	0.0000	0.0000	0.0000;
	4088	4042	0.00312	0.02015	0.00384	375	0	0	0	0	1	0	0	-143.0100	80.1100	143.8100	-75.4000	0.0000	0.0000	0.0000	0.0000;
	4088	4042	0.00312	0.02015	0.00384	375	0	0	0	0	1	0	0	-143.0100	80.1100	143.8100	-75.4000	0.0000	0.0000	0.0000	0.0000;
	4107	4042	0.00298	0.01925	0.00367	331.5	0	0	0	0	1	0	0	-138.8600	10.3200	139.4200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	4107	4042	0.00298	0.01925	0.00367	331.5	0	0	0	0	1	0	0	-138.8600	10.3200	139.4200	-7.0800	0.0000	0.0000	0.0000	0.0000;
	4043	4119	0.01218	0.05428	0.00796	149	0	0	0	0	1	0	0	0.1000	4.9800	-0.1000	-5.7800	0.0000	0.0000	0.0000	0.0000;
	4045	4044	0.00353	0.16159	0	120	0	0	1	0	1	0	0	93.4000	7.4700	-93.1000	6.1700	0.0000	0.0000	0.0000	0.0000;
	4046	4044	0.00669	0.2458	0	40	0	0	1	0	1	0	0	28.5000	1.9600	-28.4500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	4047	4044	0.00557	0.09157	0	250	0	0	1	0	1	0	0	27.4800	3.4100	-27.4400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	4044	4119	0.00264	0.01804	0.00307	221	0	0	0	0	1	0	0	125.0200	6.1300	-124.6200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	4185	4044	0.03117	0.13891	0.02037	149	0	0	0	0	1	0	0	-23.7800	8.2900	23.9800	-9.5300	0.0000	0.0000	0.0000	0.0000;
	4048	4154	0.00408	0.02784	0.00474	221	0	0	0	0	1	0	0	88.7800	-1.5600	-88.4700	3.2400	0.0000	0.0000	0.0000	0.0000;
	4048	4155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.9400	-1.0700	51.0300	1.2800	0.0000	0.0000	0.0000	0.0000;
	4048	4155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.9400	-1.0700	51.0300	1.2800	0.0000	0.0000	0.0000	0.0000;
	4050	4049	0.00389	0.07962	0	195	0	0	1	0	1	0	0	75.0000	-10.9700	-74.7800	15.5400	0.0000	0.0000	0.0000	0.0000;
	4050	4049	0.00389	0.07962	0	195	0	0	1	0	1	0	0	75.0000	-10.9700	-74.7800	15.5400	0.0000	0.0000	0.0000	0.0000;
	4086	4049	0.00927	0.04053	0.00617	149	0	0	0	0	1	0	0	-19.8200	48.5400	20.0700	-48.1100	0.0000	0.0000	0.0000	0.0000;
	4049	4194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	64.7400	8.5100	-64.5800	-7.8400	0.0000	0.0000	0.0000	0.0000;
	4049	4194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	64.7400	8.5100	-64.5800	-7.8400	0.0000	0.0000	0.0000	0.0000;
	4052	4051	0.00406	0.16879	0	100	0	0	1	0	1	0	0	44.0800	22.5000	-43.9800	-18.5600	0.0000	0.0000	0.0000	0.0000;
	4127	4051	0.01554	0.08876	0.01334	221	0	0	0	0	1	0	0	-62.0300	30.2300	62.7800	-27.3200	0.0000	0.0000	0.0000	0.0000;
	4053	4152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-61.5700	-0.0600	61.9100	1.2400	0.0000	0.0000	0.0000	0.0000;
	4053	4152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-61.5700	-0.0600	61.9100	1.2400	0.0000	0.0000	0.0000	0.0000;
	4053	4191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	61.5200	0.0400	-60.6800	2.5000	0.0000	0.0000	0.0000	0.0000;
	4053	4191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	61.5200	0.0400	-60.6800	2.5000	0.0000	0.0000	0.0000	0.0000;
	4055	4078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.4800	4.6500	-25.4500	-4.9500	0.0000	0.0000	0.0000	0.0000;
	4055	4078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.4800	4.6500	-25.4500	-4.9500	0.0000	0.0000	0.0000	0.0000;
	4055	4109	0.01141	0.04991	0.0076	149	0	0	0	0	1	0	0	72.9000	-3.9500	-72.2800	5.9300	0.0000	0.0000	0.0000	0.0000;
	4055	4145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-70.8200	-5.1900	71.0100	6.1100	0.0000	0.0000	0.0000	0.0000;
	4055	4145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-70.8200	-5.1900	71.0100	6.1100	0.0000	0.0000	0.0000	0.0000;
	4057	4056	0.0009	0.03263	0	500	0	0	1	0	1	0	0	-299.5100	-34.0500	300.3200	63.5800	0.0000	0.0000	0.0000	0.0000;
	4058	4056	0.00136	0.05833	0	185	0	0	1	0	1	0	0	99.6100	17.4500	-99.4800	-11.8300	0.0000	0.0000	0.0000	0.0000;
	4059	4056	0.00197	0.04935	0	185	0	0	1	0	1	0	0	84.0900	18.4200	-83.9500	-14.9700	0.0000	0.0000	0.0000	0.0000;
	4060	4056	0.00213	0.08417	0	185	0	0	1	0	1	0	0	124.4100	14.8400	-124.0900	-2.3900	0.0000	0.0000	0.0000	0.0000;
	4061	4056	0.00148	0.05744	0	259	0	0	1	0	1	0	0	148.8800	19.5000	-148.5700	-7.2900	0.0000	0.0000	0.0000	0.0000;
	4062	4056	0.00287	0.0718	0	264	0	0	1	0	1	0	0	171.8600	17.0200	-171.0500	3.1600	0.0000	0.0000	0.0000	0.0000;
	4063	4056	0.00077	0.05841	0	260	0	0	1	0	1	0	0	124.7600	19.6900	-124.6400	-10.9100	0.0000	0.0000	0.0000	0.0000;
	4056	4158	0.00124	0.01287	0.04387	750	0	0	0	0	1	0	0	421.7200	11.1800	-419.6000	6.2900	0.0000	0.0000	0.0000	0.0000;
	4056	4181	0.00117	0.01146	0.02204	647	0	0	0	0	1	0	0	29.7300	-30.5400	-29.7100	28.4300	0.0000	0.0000	0.0000	0.0000;
	4108	4057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-57.0100	-7.5500	57.1000	7.7900	0.0000	0.0000	0.0000	0.0000;
	4108	4057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-57.0100	-7.5500	57.1000	7.7900	0.0000	0.0000	0.0000	0.0000;
	4057	4145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.6500	9.2300	-92.1700	-6.4800	0.0000	0.0000	0.0000	0.0000;
	4057	4145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.6500	9.2300	-92.1700	-6.4800	0.0000	0.0000	0.0000	0.0000;
	4065	4064	0.00915	0.19147	0	100	0	0	1	0	1	0	0	46.8700	13.4100	-46.6600	-9.0300	0.0000	0.0000	0.0000	0.0000;
	4069	4064	0.00989	0.02376	0.00322	98	0	0	0	0	1	0	0	9.4800	-0.9800	-9.4700	0.6800	0.0000	0.0000	0.0000	0.0000;
	4064	4099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	52.4500	-7.2500	-52.1800	7.9900	0.0000	0.0000	0.0000	0.0000;
	4064	4099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	52.4500	-7.2500	-52.1800	7.9900	0.0000	0.0000	0.0000	0.0000;
	4064	4104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.2800	-0.4200	63.5300	1.2800	0.0000	0.0000	0.0000	0.0000;
	4064	4104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.2800	-0.4200	63.5300	1.2800	0.0000	0.0000	0.0000	0.0000;
	4066	4068	0.013	0.05797	0.0085	149	0	0	0	0	1	0	0	-13.3400	21.7200	13.4200	-22.2300	0.0000	0.0000	0.0000	0.0000;
	4066	4107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-89.1000	37.6900	89.3800	-36.2600	0.0000	0.0000	0.0000	0.0000;
	4066	4107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-89.1000	37.6900	89.3800	-36.2600	0.0000	0.0000	0.0000	0.0000;
	4111	4067	0.00346	0.02362	0.00402	300	0	0	0	0	1	0	0	-182.4800	21.3300	183.6700	-13.5800	0.0000	0.0000	0.0000	0.0000;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.1400	14.3500	-165.8200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.1400	14.3500	-165.8200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	167.1400	14.3500	-165.8200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	4068	4103	0.00973	0.05555	0.00835	147	0	0	0	0	1	0	0	31.9500	-13.2700	-31.8400	13.0600	0.0000	0.0000	0.0000	0.0000;
	4068	4186	0.01855	0.08268	0.01212	149	0	0	0	0	1	0	0	-73.3600	27.5700	74.4800	-23.8000	0.0000	0.0000	0.0000	0.0000;
	4069	4072	0.00681	0.03892	0.00585	98	0	0	0	0	1	0	0	-13.7100	-0.2200	13.7300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	4071	4070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.4000	-27.7300	184.8300	42.7700	0.0000	0.0000	0.0000	0.0000;
	4071	4070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.4000	-27.7300	184.8300	42.7700	0.0000	0.0000	0.0000	0.0000;
	4070	4183	0.002	0.02	0.07	443	0	0	0	0	1	0	0	-147.7400	-13.8100	148.1700	10.8500	0.0000	0.0000	0.0000	0.0000;
	4070	4192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-110.9600	-35.8600	111.1300	32.7100	0.0000	0.0000	0.0000	0.0000;
	4070	4192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-110.9600	-35.8600	111.1300	32.7100	0.0000	0.0000	0.0000	0.0000;
	4106	4071	0.009	0.0401	0.00588	221	0	0	0	0	1	0	0	-86.6100	27.0000	87.3500	-24.2800	0.0000	0.0000	0.0000	0.0000;
	4072	4156	0.00671	0.0278	0.00472	221	0	0	0	0	1	0	0	110.4400	-14.4600	-109.6000	17.4700	0.0000	0.0000	0.0000	0.0000;
	4072	4168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-87.9400	0.0500	88.1600	1.1700	0.0000	0.0000	0.0000	0.0000;
	4072	4168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-87.9400	0.0500	88.1600	1.1700	0.0000	0.0000	0.0000	0.0000;
	4074	4073	0.00046	0.01717	0	416.85	0	0	1	0	1	0	0	-266.1400	64.7300	266.4700	-52.5300	0.0000	0.0000	0.0000	0.0000;
	4074	4073	0.00046	0.01717	0	416.85	0	0	1	0	1	0	0	-266.1400	64.7300	266.4700	-52.5300	0.0000	0.0000	0.0000	0.0000;
	4075	4073	0.0015	0.06318	0	220	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4076	4073	0.0015	0.05994	0	220	0	0	1	0	1	0	0	175.8500	23.5600	-175.4000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	4077	4073	0.00135	0.06817	0	220	0	0	1	0	1	0	0	97.0700	17.9700	-96.9400	-11.7100	0.0000	0.0000	0.0000	0.0000;
	4146	4073	0.006	0.06	0.115	548	0	0	0	0	1	0	0	170.3400	-0.4200	-168.6900	4.9000	0.0000	0.0000	0.0000	0.0000;
	4073	4183	0.01015	0.07248	0.13214	750	0	0	0	0	1	0	0	-277.6100	60.7900	285.5900	-17.5100	0.0000	0.0000	0.0000	0.0000;
	4192	4073	0.0062	0.06449	0.21975	820	0	0	0	0	1	0	0	301.5700	-10.1600	-296.1500	43.6900	0.0000	0.0000	0.0000	0.0000;
	4155	4074	0.01013	0.05786	0.00869	221	0	0	0	0	1	0	0	-55.7200	-20.5200	56.0700	21.6100	0.0000	0.0000	0.0000	0.0000;
	4120	4078	0.00325	0.01949	0.00265	250	0	0	0	0	1	0	0	29.1300	12.9100	-29.1000	-12.9600	0.0000	0.0000	0.0000	0.0000;
	4078	4180	0.01569	0.08959	0.01346	98	0	0	0	0	1	0	0	-4.0700	-0.9500	4.0800	-0.3400	0.0000	0.0000	0.0000	0.0000;
	4079	4157	0.00338	0.02308	0.00393	375	0	0	0	0	1	0	0	175.7000	-7.0100	-174.6900	13.5000	0.0000	0.0000	0.0000	0.0000;
	4079	4157	0.00338	0.02308	0.00393	375	0	0	0	0	1	0	0	175.7000	-7.0100	-174.6900	13.5000	0.0000	0.0000	0.0000	0.0000;
	4081	4080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-104.8200	-19.6100	104.9500	26.2600	0.0000	0.0000	0.0000	0.0000;
	4081	4080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-104.8200	-19.6100	104.9500	26.2600	0.0000	0.0000	0.0000	0.0000;
	4082	4080	0.00121	0.05053	0	342	0	0	1	0	1	0	0	242.7300	29.6500	-242.0600	-1.7100	0.0000	0.0000	0.0000	0.0000;
	4083	4080	0.00111	0.04655	0	342	0	0	1	0	1	0	0	242.7300	30.4200	-242.1200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	4084	4080	0.00039	0.02538	0	338	0	0	1	0	1	0	0	242.7300	46.2100	-242.5100	-31.8800	0.0000	0.0000	0.0000	0.0000;
	4085	4080	0.00054	0.02176	0	500	0	0	1	0	1	0	0	168.0600	48.8000	-167.9100	-42.6400	0.0000	0.0000	0.0000	0.0000;
	4140	4080	0.00421	0.04377	0.14917	750	0	0	0	0	1	0	0	-185.4200	24.5600	186.8200	-25.8700	0.0000	0.0000	0.0000	0.0000;
	4080	4151	0.00484	0.05033	0.17151	750	0	0	0	0	1	0	0	206.9700	-13.6100	-205.0100	15.8200	0.0000	0.0000	0.0000	0.0000;
	4080	4181	0.00409	0.03994	0.07686	647	0	0	0	0	1	0	0	-220.6700	44.1600	222.6400	-33.0300	0.0000	0.0000	0.0000	0.0000;
	4183	4080	0.002	0.02	0.07	820	0	0	0	0	1	0	0	-506.6400	18.4900	511.5900	23.7000	0.0000	0.0000	0.0000	0.0000;
	4086	4106	0.02192	0.09592	0.01461	149	0	0	0	0	1	0	0	-48.2300	39.7700	49.0600	-37.6400	0.0000	0.0000	0.0000	0.0000;
	4110	4086	0.01641	0.07179	0.01093	149	0	0	0	0	1	0	0	-47.7900	-13.6100	48.1800	14.2100	0.0000	0.0000	0.0000	0.0000;
	4156	4087	0.00563	0.02463	0.00375	221	0	0	0	0	1	0	0	-37.1000	-85.7300	37.6000	87.5200	0.0000	0.0000	0.0000	0.0000;
	4090	4089	0.01451	0.58764	0	28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4091	4089	0.00427	0.20036	0	37	0	0	1	0	1	0	0	23.4400	2.4500	-23.4100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	4092	4089	0.0034	0.12539	0	48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4093	4089	0.01405	0.24296	0	40	0	0	1	0	1	0	0	27.9200	1.3000	-27.8200	0.5600	0.0000	0.0000	0.0000	0.0000;
	4094	4089	0.00238	0.09215	0	40	0	0	1	0	1	0	0	27.9200	4.8600	-27.9000	-4.1400	0.0000	0.0000	0.0000	0.0000;
	4095	4089	0.0077	0.18665	0	40	0	0	1	0	1	0	0	27.9200	2.1400	-27.8600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	4096	4089	0.01248	0.29442	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4097	4089	0.00925	0.21151	0	40	0	0	1	0	1	0	0	27.9200	1.8700	-27.8500	-0.2400	0.0000	0.0000	0.0000	0.0000;
	4098	4089	0.01041	0.22475	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4089	4194	0.01637	0.06793	0.01153	166.88	0	0	0	0	1	0	0	-74.2300	22.7100	75.2100	-19.8100	0.0000	0.0000	0.0000	0.0000;
	4169	4099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.2800	1.7700	56.5700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	4169	4099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.2800	1.7700	56.5700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	4100	4120	0.00186	0.00773	0.00131	250	0	0	0	0	1	0	0	75.7800	26.4600	-75.6600	-26.0900	0.0000	0.0000	0.0000	0.0000;
	4150	4100	0.00216	0.01393	0.00266	232.05	0	0	0	0	1	0	0	-122.6700	-6.5700	123.0000	8.4500	0.0000	0.0000	0.0000	0.0000;
	4150	4100	0.00216	0.01393	0.00266	232.05	0	0	0	0	1	0	0	-122.6700	-6.5700	123.0000	8.4500	0.0000	0.0000	0.0000	0.0000;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.4200	21.0800	-124.1300	-19.2400	0.0000	0.0000	0.0000	0.0000;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.4200	21.0800	-124.1300	-19.2400	0.0000	0.0000	0.0000	0.0000;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.4200	21.0800	-124.1300	-19.2400	0.0000	0.0000	0.0000	0.0000;
	4175	4101	0.01931	0.08013	0.0136	149	0	0	0	0	1	0	0	62.0300	15.7400	-61.2800	-14.0400	0.0000	0.0000	0.0000	0.0000;
	4197	4101	0.02022	0.09011	0.01321	156.45	0	0	0	0	1	0	0	80.3900	10.6700	-79.1300	-6.4400	0.0000	0.0000	0.0000	0.0000;
	4126	4102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	155.4500	-22.3800	-154.4500	28.3400	0.0000	0.0000	0.0000	0.0000;
	4126	4102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	155.4500	-22.3800	-154.4500	28.3400	0.0000	0.0000	0.0000	0.0000;
	4102	4171	0.00634	0.04334	0.00737	280	0	0	0	0	1	0	0	142.3600	-31.7600	-141.0300	40.1200	0.0000	0.0000	0.0000	0.0000;
	4102	4171	0.00634	0.04334	0.00737	280	0	0	0	0	1	0	0	142.3600	-31.7600	-141.0300	40.1200	0.0000	0.0000	0.0000	0.0000;
	4105	4104	0.00385	0.08871	0	143.36	0	0	1	0	1	0	0	67.5000	11.8800	-67.3200	-7.8000	0.0000	0.0000	0.0000	0.0000;
	4105	4104	0.00385	0.08871	0	143.36	0	0	1	0	1	0	0	67.5000	11.8800	-67.3200	-7.8000	0.0000	0.0000	0.0000	0.0000;
	4145	4104	0.01294	0.03109	0.00422	98	0	0	0	0	1	0	0	-7.5500	-13.3800	7.5800	13.0300	0.0000	0.0000	0.0000	0.0000;
	4170	4108	0.00818	0.0358	0.00545	149	0	0	0	0	1	0	0	-85.0700	-4.9500	85.6800	7.0600	0.0000	0.0000	0.0000	0.0000;
	4109	4156	0.00373	0.02127	0.0032	147	0	0	0	0	1	0	0	-38.5800	-37.3400	38.6900	37.6600	0.0000	0.0000	0.0000	0.0000;
	4110	4171	0.02886	0.11974	0.02032	149	0	0	0	0	1	0	0	-9.5600	-2.6400	9.5900	0.6800	0.0000	0.0000	0.0000	0.0000;
	4186	4111	0.00861	0.0384	0.00563	221	0	0	0	0	1	0	0	-77.6300	53.6700	78.4000	-50.8200	0.0000	0.0000	0.0000	0.0000;
	4124	4112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-103.6200	8.7700	105.7000	3.1200	0.0000	0.0000	0.0000	0.0000;
	4124	4112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-103.6200	8.7700	105.7000	3.1200	0.0000	0.0000	0.0000	0.0000;
	4112	4141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-108.4900	-3.9100	109.2400	8.3300	0.0000	0.0000	0.0000	0.0000;
	4112	4141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-108.4900	-3.9100	109.2400	8.3300	0.0000	0.0000	0.0000	0.0000;
	4114	4113	0.00072	0.01874	0	387	0	0	1	0	1	0	0	-212.0000	-36.4000	212.3200	44.7800	0.0000	0.0000	0.0000	0.0000;
	4115	4113	0.00101	0.05405	0	180	0	0	1	0	1	0	0	131.4400	28.4000	-131.2700	-19.3600	0.0000	0.0000	0.0000	0.0000;
	4116	4113	0.00162	0.05686	0	180	0	0	1	0	1	0	0	123.7700	25.7100	-123.5300	-17.3100	0.0000	0.0000	0.0000	0.0000;
	4146	4113	0.0025	0.02448	0.04711	548	0	0	0	0	1	0	0	-13.4300	3.2500	13.4400	-8.1700	0.0000	0.0000	0.0000	0.0000;
	4190	4114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.7200	-22.7600	86.9000	23.7500	0.0000	0.0000	0.0000	0.0000;
	4190	4114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.7200	-22.7600	86.9000	23.7500	0.0000	0.0000	0.0000	0.0000;
	4117	4172	0.01489	0.06176	0.01048	149	0	0	0	0	1	0	0	80.6100	-8.8900	-79.6600	11.7500	0.0000	0.0000	0.0000	0.0000;
	4139	4118	0.0147	0.08395	0.01262	98	0	0	0	0	1	0	0	31.4300	-6.1600	-31.2700	5.8100	0.0000	0.0000	0.0000	0.0000;
	4148	4118	0.0246	0.14051	0.02111	98	0	0	0	0	1	0	0	-17.3000	8.2100	17.3900	-9.7400	0.0000	0.0000	0.0000	0.0000;
	4164	4119	0.02453	0.1676	0.02851	221	0	0	0	0	1	0	0	-67.9900	11.2200	69.1500	-6.2600	0.0000	0.0000	0.0000	0.0000;
	4122	4157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-121.8800	31.3100	122.3600	-28.3300	0.0000	0.0000	0.0000	0.0000;
	4122	4157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-121.8800	31.3100	122.3600	-28.3300	0.0000	0.0000	0.0000	0.0000;
	4123	4180	0.01637	0.09826	0.01333	98	0	0	0	0	1	0	0	-33.9800	8.2100	34.1800	-8.2800	0.0000	0.0000	0.0000	0.0000;
	4128	4124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-89.7100	20.7800	91.4300	-12.2200	0.0000	0.0000	0.0000	0.0000;
	4128	4124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-89.7100	20.7800	91.4300	-12.2200	0.0000	0.0000	0.0000	0.0000;
	6264	4125	0.03218	0.07865	0.0103	98	0	0	0	0	1	0	0	48.9900	-4.5200	-48.2300	5.3600	0.0000	0.0000	0.0000	0.0000;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.2000	4.1900	-146.0900	2.8900	0.0000	0.0000	0.0000	0.0000;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.2000	4.1900	-146.0900	2.8900	0.0000	0.0000	0.0000	0.0000;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.2000	4.1900	-146.0900	2.8900	0.0000	0.0000	0.0000	0.0000;
	4144	4127	0.02101	0.12616	0.01712	102.9	0	0	0	0	1	0	0	25.4400	-16.0900	-25.2500	15.5300	0.0000	0.0000	0.0000	0.0000;
	4129	4130	0.03748	0.09002	0.01222	98	0	0	0	0	1	0	0	27.1300	-8.5800	-26.8500	7.9500	0.0000	0.0000	0.0000	0.0000;
	4129	4176	0.02359	0.14166	0.01922	147	0	0	0	0	1	0	0	-45.6500	3.3300	46.1100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	4130	4179	0.01386	0.07916	0.0119	98	0	0	0	0	1	0	0	17.3700	14.8200	-17.3000	-15.6600	0.0000	0.0000	0.0000	0.0000;
	4132	4131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.6400	-9.6300	101.6700	11.2900	0.0000	0.0000	0.0000	0.0000;
	4132	4131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.6400	-9.6300	101.6700	11.2900	0.0000	0.0000	0.0000	0.0000;
	4133	4131	0.00199	0.07159	0	101	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	4134	4131	0.00198	0.14741	0	103	0	0	1	0	1	0	0	10.2100	-3.7300	-10.2100	3.9000	0.0000	0.0000	0.0000	0.0000;
	4135	4131	0.00314	0.14014	0	103	0	0	1	0	1	0	0	10.2100	-3.7300	-10.2100	3.8900	0.0000	0.0000	0.0000	0.0000;
	4136	4131	0.00315	0.18409	0	105	0	0	1	0	1	0	0	10.2100	-3.7300	-10.2100	3.9400	0.0000	0.0000	0.0000	0.0000;
	4137	4131	0.00218	0.08044	0	140	0	0	1	0	1	0	0	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	4138	4131	0.00058	0.03762	0	135	0	0	1	0	1	0	0	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4131	6308	0.00739	0.05281	0.09628	443	0	0	0	0	1	0	0	33.6500	2.2300	-33.5600	-11.8000	0.0000	0.0000	0.0000	0.0000;
	4132	4143	0.02006	0.08324	0.01413	149	0	0	0	0	1	0	0	58.1600	7.0700	-57.5000	-5.8200	0.0000	0.0000	0.0000	0.0000;
	6357	4132	0.01827	0.07994	0.01217	149	0	0	0	0	1	0	0	-61.6500	6.1700	62.3200	-4.4900	0.0000	0.0000	0.0000	0.0000;
	4139	4144	0.00882	0.05038	0.00757	147	0	0	0	0	1	0	0	41.9700	-11.2200	-41.8000	11.4600	0.0000	0.0000	0.0000	0.0000;
	4139	4169	0.01144	0.05002	0.00762	149	0	0	0	0	1	0	0	-84.0100	14.3700	84.8700	-11.3800	0.0000	0.0000	0.0000	0.0000;
	4141	4140	0.00072	0.03223	0	428	0	0	1	0	1	0	0	-182.7800	0.7700	183.0100	9.3800	0.0000	0.0000	0.0000	0.0000;
	4142	4140	0.00054	0.02789	0	168	0	0	1	0	1	0	0	141.0000	27.3400	-140.9000	-22.0200	0.0000	0.0000	0.0000	0.0000;
	4140	4151	0.00411	0.02936	0.05353	443	0	0	0	0	1	0	0	77.8600	6.8200	-77.6200	-10.8000	0.0000	0.0000	0.0000	0.0000;
	4140	4196	0.01639	0.11706	0.21342	523	0	0	0	0	1	0	0	65.4500	-18.7400	-64.7900	0.7300	0.0000	0.0000	0.0000	0.0000;
	4141	4165	0.01975	0.08194	0.0139	221	0	0	0	0	1	0	0	-111.7300	38.3100	114.3400	-28.9600	0.0000	0.0000	0.0000	0.0000;
	4189	4143	0.02761	0.11455	0.01944	149	0	0	0	0	1	0	0	-42.6400	-1.6200	43.1400	1.7500	0.0000	0.0000	0.0000	0.0000;
	4147	4146	0.0002	0.0123	0	459	0	0	1	0	1	0	0	-272.4100	4.8900	272.5500	3.7700	0.0000	0.0000	0.0000	0.0000;
	4146	4196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-214.7300	-3.3000	215.7900	5.1900	0.0000	0.0000	0.0000	0.0000;
	4146	4196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-214.7300	-3.3000	215.7900	5.1900	0.0000	0.0000	0.0000	0.0000;
	4148	4179	0.03149	0.1891	0.02566	98	0	0	0	0	1	0	0	2.6600	-12.3600	-2.6200	10.0100	0.0000	0.0000	0.0000	0.0000;
	4173	4149	0.02612	0.11641	0.01707	170	0	0	0	0	1	0	0	64.0000	-8.8100	-62.9100	11.9400	0.0000	0.0000	0.0000	0.0000;
	4149	4182	0.00774	0.05286	0.00899	221	0	0	0	0	1	0	0	-55.7400	-7.5700	55.9900	8.3500	0.0000	0.0000	0.0000	0.0000;
	4152	4151	0.00143	0.08362	0	81.9	0	0	1	0	1	0	0	31.1600	-6.4700	-31.1500	7.2800	0.0000	0.0000	0.0000	0.0000;
	4152	4151	0.00143	0.08362	0	81.9	0	0	1	0	1	0	0	31.1600	-6.4700	-31.1500	7.2800	0.0000	0.0000	0.0000	0.0000;
	4153	4151	0.0006	0.01612	0	381	0	0	1	0	1	0	0	212.4000	60.3200	-212.1300	-53.0100	0.0000	0.0000	0.0000	0.0000;
	4151	4158	0.00609	0.06334	0.21583	750	0	0	0	0	1	0	0	-217.5000	44.3000	220.4100	-36.5300	0.0000	0.0000	0.0000	0.0000;
	4164	4155	0.00412	0.02661	0.00508	221	0	0	0	0	1	0	0	65.9700	-11.7900	-65.7900	12.4500	0.0000	0.0000	0.0000	0.0000;
	4159	4158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-297.5400	-40.6100	298.0900	63.2500	0.0000	0.0000	0.0000	0.0000;
	4159	4158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-297.5400	-40.6100	298.0900	63.2500	0.0000	0.0000	0.0000	0.0000;
	4160	4158	0.00047	0.02419	0	298	0	0	1	0	1	0	0	197.2300	64.8600	-197.0400	-55.0300	0.0000	0.0000	0.0000	0.0000;
	4161	4158	0.00081	0.05928	0	296	0	0	1	0	1	0	0	87.7900	27.1900	-87.7300	-22.4700	0.0000	0.0000	0.0000	0.0000;
	4162	4158	0.00201	0.05867	0	293	0	0	1	0	1	0	0	112.4700	26.1300	-112.2200	-18.7600	0.0000	0.0000	0.0000	0.0000;
	4163	4158	0.0037	0.15066	0	74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.7300	17.7400	-139.6100	-17.0300	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.7300	17.7400	-139.6100	-17.0300	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.7300	17.7400	-139.6100	-17.0300	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.7300	17.7400	-139.6100	-17.0300	0.0000	0.0000	0.0000	0.0000;
	4166	4165	0.00217	0.09206	0	198	0	0	1	0	1	0	0	75.3800	-14.4700	-75.2500	19.7800	0.0000	0.0000	0.0000	0.0000;
	4166	4165	0.00217	0.09206	0	198	0	0	1	0	1	0	0	75.3800	-14.4700	-75.2500	19.7800	0.0000	0.0000	0.0000	0.0000;
	4186	4167	0.01453	0.06359	0.00968	149	0	0	0	0	1	0	0	-33.9100	13.7500	34.1000	-13.8700	0.0000	0.0000	0.0000	0.0000;
	4180	4170	0.00815	0.03567	0.00543	149	0	0	0	0	1	0	0	-49.0100	5.5700	49.2200	-5.2100	0.0000	0.0000	0.0000	0.0000;
	6221	4172	0.01492	0.06529	0.00994	149	0	0	0	0	1	0	0	32.6000	23.7100	-32.3700	-23.7300	0.0000	0.0000	0.0000	0.0000;
	4172	6346	0.01189	0.05202	0.00792	149	0	0	0	0	1	0	0	69.7300	-0.0100	-69.1600	1.6900	0.0000	0.0000	0.0000	0.0000;
	7030	4173	0.02382	0.10423	0.01587	149	0	0	0	0	1	0	0	77.4400	-0.9400	-76.0500	5.3900	0.0000	0.0000	0.0000	0.0000;
	6015	4174	0.00722	0.02995	0.00508	221	0	0	0	0	1	0	0	62.9400	-53.4100	-62.4600	54.8800	0.0000	0.0000	0.0000	0.0000;
	6276	4174	0.01173	0.04865	0.00826	149	0	0	0	0	1	0	0	-42.9900	-27.8000	43.2900	28.2100	0.0000	0.0000	0.0000	0.0000;
	4176	4175	0.02194	0.09598	0.01462	149	0	0	0	0	1	0	0	66.0800	-4.1400	-65.1900	6.4700	0.0000	0.0000	0.0000	0.0000;
	4177	4176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	-0.0700	-56.1000	3.3700	0.0000	0.0000	0.0000	0.0000;
	4177	4176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	-0.0700	-56.1000	3.3700	0.0000	0.0000	0.0000	0.0000;
	4178	6253	0.02656	0.11618	0.01769	149	0	0	0	0	1	0	0	-67.5100	23.9800	68.8200	-20.1000	0.0000	0.0000	0.0000	0.0000;
	4182	4181	0.00321	0.09306	0	169	0	0	1	0	1	0	0	-78.6700	-14.7800	78.8700	20.6800	0.0000	0.0000	0.0000	0.0000;
	7274	4181	0.01011	0.07225	0.13172	443	0	0	0	0	1	0	0	123.2700	-29.2300	-121.7300	26.5300	0.0000	0.0000	0.0000	0.0000;
	4184	4183	0.00113	0.06134	0	400	0	0	1	0	1	0	0	-224.5700	-0.8900	225.1300	31.4100	0.0000	0.0000	0.0000	0.0000;
	4191	4184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	37.4600	-9.0800	-37.2800	8.8700	0.0000	0.0000	0.0000	0.0000;
	4191	4184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	37.4600	-9.0800	-37.2800	8.8700	0.0000	0.0000	0.0000	0.0000;
	4184	4194	0.00649	0.04522	0.00739	262.5	0	0	0	0	1	0	0	149.5600	-8.4200	-148.1300	17.6800	0.0000	0.0000	0.0000	0.0000;
	4184	4194	0.00649	0.04522	0.00739	262.5	0	0	0	0	1	0	0	149.5600	-8.4200	-148.1300	17.6800	0.0000	0.0000	0.0000	0.0000;
	4187	4189	0.02899	0.12682	0.01931	149	0	0	0	0	1	0	0	-26.2200	8.3000	26.4400	-9.2500	0.0000	0.0000	0.0000	0.0000;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-206.6100	-21.0300	206.7600	31.0900	0.0000	0.0000	0.0000	0.0000;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-206.6100	-21.0300	206.7600	31.0900	0.0000	0.0000	0.0000	0.0000;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-206.6100	-21.0300	206.7600	31.0900	0.0000	0.0000	0.0000	0.0000;
	4196	4195	8e-05	0.00576	0	1233	0	0	1	0	1	0	0	-480.4900	-21.1700	480.6600	33.6500	0.0000	0.0000	0.0000	0.0000;
	4195	6239	0.00265	0.0321	2.13231	2020	0	0	0	0	1	0	0	-411.6600	-46.9000	415.9600	-129.0200	0.0000	0.0000	0.0000	0.0000;
	4197	4196	0.00072	0.03236	0	200	0	0	1	0	1	0	0	-113.6100	-6.1200	113.7000	10.0700	0.0000	0.0000	0.0000	0.0000;
	5003	5181	0.00233	0.01026	0.00478	187	0	0	0	0	1	0	0	-41.8900	-10.4900	41.9400	10.2200	0.0000	0.0000	0.0000	0.0000;
	5213	5003	0.00127	0.0072	0.00387	251	0	0	0	0	1	0	0	77.1100	-7.5400	-77.0300	7.6000	0.0000	0.0000	0.0000	0.0000;
	5003	5436	0.00455	0.01936	0.00968	187	0	0	0	0	1	0	0	5.2800	-29.3100	-5.2400	28.5200	0.0000	0.0000	0.0000	0.0000;
	5004	5426	0.00757	0.04276	0.023	251	0	0	0	0	1	0	0	64.9800	-16.7100	-64.6300	16.3900	0.0000	0.0000	0.0000	0.0000;
	5476	5004	0.004	0.0226	0.01216	251	0	0	0	0	1	0	0	76.9200	-13.1900	-76.6700	13.3900	0.0000	0.0000	0.0000	0.0000;
	5133	5005	0.00846	0.03598	0.018	187	0	0	0	0	1	0	0	-21.9200	-0.6300	21.9600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	5005	5435	0.00739	0.03256	0.01515	187	0	0	0	0	1	0	0	-30.9000	-1.4900	30.9700	0.2200	0.0000	0.0000	0.0000	0.0000;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.0600	26.5600	168.2700	-25.2800	0.0000	0.0000	0.0000	0.0000;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.0600	26.5600	168.2700	-25.2800	0.0000	0.0000	0.0000	0.0000;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.0600	26.5600	168.2700	-25.2800	0.0000	0.0000	0.0000	0.0000;
	5289	5006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-158.5900	53.3200	158.7700	-52.1800	0.0000	0.0000	0.0000	0.0000;
	5289	5006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-158.5900	53.3200	158.7700	-52.1800	0.0000	0.0000	0.0000	0.0000;
	5006	5294	0.00495	0.02107	0.01054	187	0	0	0	0	1	0	0	86.4400	-3.7000	-86.0600	4.2400	0.0000	0.0000	0.0000	0.0000;
	5007	5012	0.0011	0.00645	0.00322	251	0	0	0	0	1	0	0	130.1700	11.4500	-129.9800	-10.6600	0.0000	0.0000	0.0000	0.0000;
	5165	5007	0.00088	0.00648	0.00367	409	0	0	0	0	1	0	0	202.6000	34.2400	-202.2200	-31.8700	0.0000	0.0000	0.0000	0.0000;
	5134	5008	0.01009	0.05706	0.03069	251	0	0	0	0	1	0	0	-125.5700	18.0500	127.1700	-12.1500	0.0000	0.0000	0.0000	0.0000;
	5347	5008	0.01147	0.05055	0.02353	187	0	0	0	0	1	0	0	-32.5000	2.7900	32.6200	-4.6700	0.0000	0.0000	0.0000	0.0000;
	5396	5008	0.00397	0.02909	0.01648	400	0	0	0	0	1	0	0	168.4700	-8.3600	-167.3800	14.6600	0.0000	0.0000	0.0000	0.0000;
	5294	5009	0.00175	0.00769	0.00358	187	0	0	0	0	1	0	0	23.8700	-78.0900	-23.7500	78.2600	0.0000	0.0000	0.0000	0.0000;
	5311	5009	0.0016	0.00704	0.00328	187	0	0	0	0	1	0	0	14.4300	-29.9400	-14.4100	29.6900	0.0000	0.0000	0.0000	0.0000;
	5482	5009	0.00139	0.0061	0.00284	409	0	0	0	0	1	0	0	24.7400	126.4200	-24.5100	-125.7000	0.0000	0.0000	0.0000	0.0000;
	5010	5096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-169.2200	18.4200	169.5900	-16.1100	0.0000	0.0000	0.0000	0.0000;
	5010	5096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-169.2200	18.4200	169.5900	-16.1100	0.0000	0.0000	0.0000	0.0000;
	5386	5010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-102.1600	37.9200	102.2800	-37.3900	0.0000	0.0000	0.0000	0.0000;
	5386	5010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-102.1600	37.9200	102.2800	-37.3900	0.0000	0.0000	0.0000	0.0000;
	5011	5054	0.00746	0.04371	0.02183	251	0	0	0	0	1	0	0	80.5700	8.5300	-80.0900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	8084	5011	0.00545	0.03193	0.01595	251	0	0	0	0	1	0	0	88.6400	11.5600	-88.2200	-10.7000	0.0000	0.0000	0.0000	0.0000;
	5012	5017	0.00663	0.0292	0.01359	187	0	0	0	0	1	0	0	48.6600	-12.3800	-48.4900	11.7800	0.0000	0.0000	0.0000	0.0000;
	5013	5101	0.00798	0.03394	0.01697	187	0	0	0	0	1	0	0	64.2200	5.4700	-63.9100	-5.9200	0.0000	0.0000	0.0000	0.0000;
	5156	5013	0.00645	0.02841	0.01322	187	0	0	0	0	1	0	0	78.9100	-34.3200	-78.4600	34.9200	0.0000	0.0000	0.0000	0.0000;
	5013	5226	0.00745	0.03283	0.01528	187	0	0	0	0	1	0	0	-5.1000	1.7600	5.1000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	5014	5455	0.00556	0.03257	0.01626	251	0	0	0	0	1	0	0	-60.5400	19.7600	60.7700	-20.0500	0.0000	0.0000	0.0000	0.0000;
	5016	5015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-571.6200	20.2900	572.1100	25.7600	0.0000	0.0000	0.0000	0.0000;
	5016	5015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-571.6200	20.2900	572.1100	25.7600	0.0000	0.0000	0.0000	0.0000;
	5063	5015	0.00028	0.00336	0.22327	2020	0	0	0	0	1	0	0	-307.0500	222.9800	307.4600	-240.7600	0.0000	0.0000	0.0000	0.0000;
	5015	5164	0.00044	0.00534	0.35461	2020	0	0	0	0	1	0	0	249.9100	-40.4200	-249.6400	7.9500	0.0000	0.0000	0.0000	0.0000;
	5361	5015	0.00044	0.0053	0.3546	4352	0	0	0	0	1	0	0	1817.5200	-115.8700	-1803.0200	254.7800	0.0000	0.0000	0.0000	0.0000;
	5015	5479	0.00057	0.00686	0.45585	2020	0	0	0	0	1	0	0	101.4300	-25.1200	-101.3700	-20.1700	0.0000	0.0000	0.0000	0.0000;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9600	37.0400	215.5700	-32.9700	0.0000	0.0000	0.0000	0.0000;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9600	37.0400	215.5700	-32.9700	0.0000	0.0000	0.0000	0.0000;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9600	37.0400	215.5700	-32.9700	0.0000	0.0000	0.0000	0.0000;
	5420	5016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-157.3500	-1.5000	157.6900	3.5000	0.0000	0.0000	0.0000	0.0000;
	5420	5016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-157.3500	-1.5000	157.6900	3.5000	0.0000	0.0000	0.0000	0.0000;
	5218	5017	0.0048	0.02041	0.01021	187	0	0	0	0	1	0	0	38.7000	6.1500	-38.6300	-6.8500	0.0000	0.0000	0.0000	0.0000;
	5017	5315	0.00523	0.02225	0.01113	187	0	0	0	0	1	0	0	73.2600	-8.8500	-72.9800	8.9800	0.0000	0.0000	0.0000	0.0000;
	5019	5018	0.00058	0.02598	0	590	0	0	1	0	1	0	0	-118.7200	-3.2600	118.8000	6.9000	0.0000	0.0000	0.0000	0.0000;
	5020	5018	0.00032	0.03326	0	557	0	0	1	0	1	0	0	90.0000	-16.7700	-89.9700	19.5600	0.0000	0.0000	0.0000	0.0000;
	5055	5018	0.00034	0.00414	0.27523	2020	0	0	0	0	1	0	0	-641.8500	8.8700	643.2400	-19.7300	0.0000	0.0000	0.0000	0.0000;
	5018	5236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-690.8800	15.6700	692.6300	-33.1500	0.0000	0.0000	0.0000	0.0000;
	5018	5236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-690.8800	15.6700	692.6300	-33.1500	0.0000	0.0000	0.0000	0.0000;
	5018	5413	0.00034	0.00695	0.48479	2768	0	0	0	0	1	0	0	709.6800	-38.0700	-707.9900	23.6600	0.0000	0.0000	0.0000	0.0000;
	5019	5176	0.00561	0.03288	0.01642	251	0	0	0	0	1	0	0	118.7200	3.2600	-117.9400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	5022	5021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-645.1500	3.6300	645.5600	38.2500	0.0000	0.0000	0.0000	0.0000;
	5022	5021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-645.1500	3.6300	645.5600	38.2500	0.0000	0.0000	0.0000	0.0000;
	5023	5021	0.00028	0.02693	0	245	0	0	1	0	1	0	0	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5021	5401	0.00029	0.006	0.41836	3146	0	0	0	0	1	0	0	-1080.0300	-51.5800	1083.4100	79.0900	0.0000	0.0000	0.0000	0.0000;
	5021	5413	0.00056	0.01139	0.79467	3146	0	0	0	0	1	0	0	-1214.7100	72.0100	1223.0100	16.8300	0.0000	0.0000	0.0000	0.0000;
	5479	5021	0.00021	0.00435	0.30317	2768	0	0	0	0	1	0	0	-1001.5000	110.3800	1003.6200	-96.9300	0.0000	0.0000	0.0000	0.0000;
	5249	5022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-219.1400	-11.4700	219.9800	17.1900	0.0000	0.0000	0.0000	0.0000;
	5249	5022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-219.1400	-11.4700	219.9800	17.1900	0.0000	0.0000	0.0000	0.0000;
	5306	5022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.0400	31.4200	113.4100	-29.7300	0.0000	0.0000	0.0000	0.0000;
	5306	5022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.0400	31.4200	113.4100	-29.7300	0.0000	0.0000	0.0000	0.0000;
	5022	5441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	241.6400	-10.9600	-239.6400	24.7900	0.0000	0.0000	0.0000	0.0000;
	5022	5441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	241.6400	-10.9600	-239.6400	24.7900	0.0000	0.0000	0.0000	0.0000;
	5140	5024	0.00381	0.01679	0.00781	187	0	0	0	0	1	0	0	-47.1200	0.2100	47.2000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	5024	5182	0.003	0.01323	0.00616	187	0	0	0	0	1	0	0	14.9600	-7.2200	-14.9500	6.6400	0.0000	0.0000	0.0000	0.0000;
	5452	5024	0.00923	0.05217	0.02806	251	0	0	0	0	1	0	0	114.2500	10.3100	-113.0800	-6.5700	0.0000	0.0000	0.0000	0.0000;
	5453	5025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-137.7900	22.8600	138.7600	-17.4100	0.0000	0.0000	0.0000	0.0000;
	5453	5025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-137.7900	22.8600	138.7600	-17.4100	0.0000	0.0000	0.0000	0.0000;
	5025	5473	0.00322	0.02357	0.01336	325.5	0	0	0	0	1	0	0	-175.9900	6.8600	177.0000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	5025	5473	0.00322	0.02357	0.01336	325.5	0	0	0	0	1	0	0	-175.9900	6.8600	177.0000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	5026	5104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.5400	17.1300	75.6300	-17.0300	0.0000	0.0000	0.0000	0.0000;
	5026	5104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.5400	17.1300	75.6300	-17.0300	0.0000	0.0000	0.0000	0.0000;
	5026	5375	0.00136	0.00798	0.00399	251	0	0	0	0	1	0	0	79.9700	-54.4100	-79.8400	54.7800	0.0000	0.0000	0.0000	0.0000;
	5027	5098	0.00294	0.01659	0.00893	409	0	0	0	0	1	0	0	11.6900	-113.2300	-11.3100	114.4800	0.0000	0.0000	0.0000	0.0000;
	5027	5469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.0700	11.6200	-45.0400	-11.9800	0.0000	0.0000	0.0000	0.0000;
	5027	5469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.0700	11.6200	-45.0400	-11.9800	0.0000	0.0000	0.0000	0.0000;
	5027	5481	0.00206	0.01564	0.00821	409	0	0	0	0	1	0	0	-175.9600	68.9800	176.7100	-64.1300	0.0000	0.0000	0.0000	0.0000;
	5097	5028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	158.0000	-25.3100	-157.7500	26.7100	0.0000	0.0000	0.0000	0.0000;
	5097	5028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	158.0000	-25.3100	-157.7500	26.7100	0.0000	0.0000	0.0000	0.0000;
	5028	5233	0.00165	0.00966	0.00482	310	0	0	0	0	1	0	0	151.5200	-43.6300	-151.1100	45.5400	0.0000	0.0000	0.0000	0.0000;
	5028	5478	0.00394	0.01736	0.00808	409	0	0	0	0	1	0	0	154.6300	-12.4500	-153.6900	15.8200	0.0000	0.0000	0.0000	0.0000;
	5029	5142	0.00477	0.02699	0.01452	251	0	0	0	0	1	0	0	83.8100	-3.1500	-83.4700	3.5700	0.0000	0.0000	0.0000	0.0000;
	5461	5029	0.00376	0.02202	0.01099	251	0	0	0	0	1	0	0	96.9300	1.4000	-96.5800	-0.4700	0.0000	0.0000	0.0000	0.0000;
	5312	5030	0.00423	0.02478	0.01237	251	0	0	0	0	1	0	0	-27.7600	-14.0600	27.8000	13.0900	0.0000	0.0000	0.0000	0.0000;
	5030	5430	0.00326	0.0248	0.01302	310	0	0	0	0	1	0	0	-107.4100	-35.6400	107.8300	37.5500	0.0000	0.0000	0.0000	0.0000;
	5031	5296	0.00345	0.0202	0.01009	251	0	0	0	0	1	0	0	-82.1900	9.2500	82.4200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	5408	5031	0.00513	0.02263	0.01054	187	0	0	0	0	1	0	0	-39.7300	20.6400	39.8300	-21.2600	0.0000	0.0000	0.0000	0.0000;
	5032	5090	0.00304	0.01718	0.00924	251	0	0	0	0	1	0	0	117.3100	-51.9600	-116.8100	53.9000	0.0000	0.0000	0.0000	0.0000;
	5214	5032	0.0022	0.00969	0.00451	187	0	0	0	0	1	0	0	-55.7200	1.5400	55.7900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	5032	5228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-153.2500	0.8400	153.8000	2.4100	0.0000	0.0000	0.0000	0.0000;
	5032	5228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-153.2500	0.8400	153.8000	2.4100	0.0000	0.0000	0.0000	0.0000;
	5329	5032	0.00188	0.00829	0.00386	187	0	0	0	0	1	0	0	-86.0700	-38.2300	86.2400	38.6000	0.0000	0.0000	0.0000	0.0000;
	5034	5033	9e-05	0.00546	0	1209	0	0	1	0	1	0	0	-720.2600	-82.5100	720.7300	110.8600	0.0000	0.0000	0.0000	0.0000;
	5035	5033	0.00084	0.07958	0	243	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	5036	5033	0.00077	0.05006	0	255	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5037	5033	0.00015	0.01216	0	985	0	0	1	0	1	0	0	93.7500	67.4100	-93.7300	-65.8500	0.0000	0.0000	0.0000	0.0000;
	5038	5033	0.00013	0.01255	0	989	0	0	1	0	1	0	0	93.7500	65.5000	-93.7400	-63.9200	0.0000	0.0000	0.0000	0.0000;
	5039	5033	8e-05	0.00552	0	994	0	0	1	0	1	0	0	93.7500	148.7900	-93.7300	-147.1500	0.0000	0.0000	0.0000	0.0000;
	5040	5033	0.00031	0.01643	0	993	0	0	1	0	1	0	0	93.7500	49.2900	-93.7200	-47.5200	0.0000	0.0000	0.0000	0.0000;
	5041	5033	0.00021	0.01142	0	1001	0	0	1	0	1	0	0	93.7500	71.2200	-93.7200	-69.7000	0.0000	0.0000	0.0000	0.0000;
	5042	5033	0.00013	0.01345	0	988	0	0	1	0	1	0	0	93.7500	61.1900	-93.7400	-59.5700	0.0000	0.0000	0.0000	0.0000;
	5033	5047	0.0004	0.00814	0.5676	2768	0	0	0	0	1	0	0	-884.1700	84.7100	887.2700	-79.4700	0.0000	0.0000	0.0000	0.0000;
	5033	5350	0.00018	0.00367	0.25593	2768	0	0	0	0	1	0	0	166.2700	131.0100	-166.1900	-155.3300	0.0000	0.0000	0.0000	0.0000;
	5033	5384	6e-05	0.00115	0.08036	3146	0	0	0	0	1	0	0	559.5400	127.1400	-559.3500	-131.6500	0.0000	0.0000	0.0000	0.0000;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.4600	20.2700	-182.0800	-17.9600	0.0000	0.0000	0.0000	0.0000;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.4600	20.2700	-182.0800	-17.9600	0.0000	0.0000	0.0000	0.0000;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.4600	20.2700	-182.0800	-17.9600	0.0000	0.0000	0.0000	0.0000;
	5371	5034	0.0033	0.01934	0.00966	251	0	0	0	0	1	0	0	-117.0900	-4.3400	117.5400	6.0200	0.0000	0.0000	0.0000	0.0000;
	5043	5152	0.00598	0.03504	0.0175	251	0	0	0	0	1	0	0	5.6200	-17.2500	-5.6000	15.6500	0.0000	0.0000	0.0000	0.0000;
	5043	5284	0.00758	0.04445	0.0222	251	0	0	0	0	1	0	0	-73.7200	-2.0400	74.1400	2.3400	0.0000	0.0000	0.0000	0.0000;
	5044	5153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-187.6900	26.6400	188.8100	-19.3600	0.0000	0.0000	0.0000	0.0000;
	5044	5153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-187.6900	26.6400	188.8100	-19.3600	0.0000	0.0000	0.0000	0.0000;
	5185	5044	0.0032	0.02431	0.01276	325.5	0	0	0	0	1	0	0	-177.8900	35.8500	178.9400	-29.1200	0.0000	0.0000	0.0000	0.0000;
	5185	5044	0.0032	0.02431	0.01276	325.5	0	0	0	0	1	0	0	-177.8900	35.8500	178.9400	-29.1200	0.0000	0.0000	0.0000	0.0000;
	5046	5045	0.00031	0.02114	0	550	0	0	1	0	1	0	0	-171.4000	-4.7500	171.4900	10.8400	0.0000	0.0000	0.0000	0.0000;
	5045	5120	0.00127	0.01539	1.02213	2020	0	0	0	0	1	0	0	-262.6600	-119.6500	263.5700	24.4600	0.0000	0.0000	0.0000	0.0000;
	5260	5045	0.0005	0.00603	0.40075	2295	0	0	0	0	1	0	0	-1415.1000	100.9000	1425.0100	-22.3400	0.0000	0.0000	0.0000	0.0000;
	5413	5045	0.00055	0.00672	0.4467	2020	0	0	0	0	1	0	0	-662.9400	-56.2500	665.3400	40.0700	0.0000	0.0000	0.0000	0.0000;
	5286	5046	0.0115	0.05069	0.0236	187	0	0	0	0	1	0	0	-93.2600	19.2300	94.2900	-17.1000	0.0000	0.0000	0.0000	0.0000;
	5048	5047	0.00013	0.01253	0	1354	0	0	1	0	1	0	0	-607.6800	-61.8000	608.1600	108.8000	0.0000	0.0000	0.0000	0.0000;
	5047	5179	0.00054	0.01097	0.76512	2768	0	0	0	0	1	0	0	-357.8100	-88.7800	358.5100	24.3600	0.0000	0.0000	0.0000	0.0000;
	5047	5260	0.00078	0.00944	0.62704	2295	0	0	0	0	1	0	0	-1123.8200	118.9900	1133.6800	-63.5400	0.0000	0.0000	0.0000	0.0000;
	5047	5444	0.00019	0.00235	0.15601	2020	0	0	0	0	1	0	0	-13.8000	-59.5400	13.8100	43.7100	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.4800	-1.1500	105.7800	2.3800	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.4800	-1.1500	105.7800	2.3800	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.4800	-1.1500	105.7800	2.3800	0.0000	0.0000	0.0000	0.0000;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.4800	-1.1500	105.7800	2.3800	0.0000	0.0000	0.0000	0.0000;
	5050	5049	0.0003	0.025	0	500	0	0	1	0	1	0	0	-315.2200	1.9700	315.5100	22.6800	0.0000	0.0000	0.0000	0.0000;
	5051	5049	0.00024	0.01633	0	409	0	0	1	0	1	0	0	84.4700	43.1100	-84.4500	-41.6800	0.0000	0.0000	0.0000	0.0000;
	5052	5049	0.00067	0.0499	0	308	0	0	1	0	1	0	0	-112.3300	2.4900	112.4200	3.7300	0.0000	0.0000	0.0000	0.0000;
	5049	5304	0.00059	0.00713	0.47354	2295	0	0	0	0	1	0	0	856.8400	-101.5700	-852.5400	105.4100	0.0000	0.0000	0.0000	0.0000;
	5049	5350	0.0007	0.0085	0.5646	2295	0	0	0	0	1	0	0	899.1600	-56.8400	-893.5700	67.3900	0.0000	0.0000	0.0000	0.0000;
	5049	8074	0.00142	0.02903	2.02497	2768	0	0	0	0	1	0	0	-540.1400	-110.5500	544.2200	-15.9400	0.0000	0.0000	0.0000	0.0000;
	8126	5049	0.006	0.01	0.83	3146	0	0	0	0	1	0	0	1006.9900	-324.3100	-945.4800	340.4800	0.0000	0.0000	0.0000	0.0000;
	5454	5050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-124.8700	12.3400	125.3100	-10.1400	0.0000	0.0000	0.0000	0.0000;
	5454	5050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-124.8700	12.3400	125.3100	-10.1400	0.0000	0.0000	0.0000	0.0000;
	5052	8038	0.013	0.054	0.027	186	0	0	0	0	1	0	0	44.6900	9.2300	-44.4200	-10.8100	0.0000	0.0000	0.0000	0.0000;
	5052	8124	0.013	0.054	0.027	186	0	0	0	0	1	0	0	67.6400	-11.7200	-67.0400	11.4900	0.0000	0.0000	0.0000	0.0000;
	5173	5053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-52.8100	8.5500	52.8400	-8.7300	0.0000	0.0000	0.0000	0.0000;
	5173	5053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-52.8100	8.5500	52.8400	-8.7300	0.0000	0.0000	0.0000	0.0000;
	5053	5357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.2300	-12.9200	129.4300	13.9900	0.0000	0.0000	0.0000	0.0000;
	5053	5357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.2300	-12.9200	129.4300	13.9900	0.0000	0.0000	0.0000	0.0000;
	5054	5223	0.00543	0.03069	0.01651	251	0	0	0	0	1	0	0	58.9200	1.8800	-58.7300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	5056	5055	0.00023	0.01209	0	913	0	0	1	0	1	0	0	-124.0800	-7.7300	124.1100	9.5900	0.0000	0.0000	0.0000	0.0000;
	5057	5055	0.00023	0.01324	0	1036	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5058	5055	0.00031	0.01928	0	1023	0	0	1	0	1	0	0	251.1800	-19.5000	-250.9800	31.7400	0.0000	0.0000	0.0000	0.0000;
	5055	5196	0.00034	0.0041	0.275	2020	0	0	0	0	1	0	0	768.7200	-50.1900	-766.7300	46.5600	0.0000	0.0000	0.0000	0.0000;
	5187	5056	0.01355	0.05765	0.02883	187	0	0	0	0	1	0	0	20.6600	-13.6600	-20.5800	11.1000	0.0000	0.0000	0.0000	0.0000;
	5197	5056	0.0075	0.04397	0.02196	263.55	0	0	0	0	1	0	0	-103.4300	17.4400	104.2500	-14.8200	0.0000	0.0000	0.0000	0.0000;
	5060	5059	0.00378	0.07811	0	151	0	0	1	0	1	0	0	-51.8100	9.8800	51.9100	-7.7300	0.0000	0.0000	0.0000	0.0000;
	5059	5426	0.00507	0.02868	0.01543	251	0	0	0	0	1	0	0	67.3600	14.4900	-67.1100	-14.6500	0.0000	0.0000	0.0000	0.0000;
	8148	5059	0.00396	0.03012	0.01581	310	0	0	0	0	1	0	0	119.8300	9.4600	-119.2700	-6.7600	0.0000	0.0000	0.0000	0.0000;
	5061	5060	0.00305	0.13464	0	200	0	0	1	0	1	0	0	-43.8800	21.5200	43.9500	-18.4900	0.0000	0.0000	0.0000	0.0000;
	5060	8065	0.00719	0.04106	0.00617	98	0	0	0	0	1	0	0	7.8500	8.6100	-7.8400	-9.1700	0.0000	0.0000	0.0000	0.0000;
	5062	5061	0.00697	0.17819	0	100	0	0	1	0	1	0	0	-43.7400	-12.3900	43.8800	16.0600	0.0000	0.0000	0.0000	0.0000;
	5064	5063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-824.7700	-49.2000	825.6500	110.3100	0.0000	0.0000	0.0000	0.0000;
	5064	5063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-824.7700	-49.2000	825.6500	110.3100	0.0000	0.0000	0.0000	0.0000;
	5065	5063	0.00025	0.01754	0	290	0	0	1	0	1	0	0	10.5700	5.4000	-10.5700	-5.3800	0.0000	0.0000	0.0000	0.0000;
	5066	5063	0.00142	0.09165	0	213	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	5067	5063	0.00011	0.01076	0	1078	0	0	1	0	1	0	0	437.0700	182.7000	-436.8400	-159.9400	0.0000	0.0000	0.0000	0.0000;
	5068	5063	0.00017	0.0113	0	1073	0	0	1	0	1	0	0	437.0700	172.5700	-436.7200	-149.0500	0.0000	0.0000	0.0000	0.0000;
	5069	5063	0.00021	0.01202	0	1079	0	0	1	0	1	0	0	437.0700	162.0400	-436.6400	-137.4200	0.0000	0.0000	0.0000	0.0000;
	5063	5304	0.00078	0.0095	0.6308	2020	0	0	0	0	1	0	0	236.4100	-30.1400	-235.9800	-29.0900	0.0000	0.0000	0.0000	0.0000;
	5322	5063	0.00026	0.00314	0.20858	2295	0	0	0	0	1	0	0	-849.1700	69.9400	851.0200	-68.9500	0.0000	0.0000	0.0000	0.0000;
	5063	5401	0.0005	0.01016	0.70838	3146	0	0	0	0	1	0	0	-1110.9200	107.2700	1117.0600	-54.9500	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.5100	5.2000	-231.0000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.5100	5.2000	-231.0000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.5100	5.2000	-231.0000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.5100	5.2000	-231.0000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.0900	-15.9500	215.4800	18.6000	0.0000	0.0000	0.0000	0.0000;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.0900	-15.9500	215.4800	18.6000	0.0000	0.0000	0.0000	0.0000;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.0900	-15.9500	215.4800	18.6000	0.0000	0.0000	0.0000	0.0000;
	5070	5128	0.00204	0.00902	0.0042	187	0	0	0	0	1	0	0	51.3300	-18.4500	-51.2700	18.3100	0.0000	0.0000	0.0000	0.0000;
	5425	5070	0.00111	0.00651	0.00325	251	0	0	0	0	1	0	0	126.1600	3.4300	-125.9800	-2.7000	0.0000	0.0000	0.0000	0.0000;
	5138	5071	0.0037	0.02168	0.01083	251	0	0	0	0	1	0	0	-51.0800	24.8700	51.2000	-25.3000	0.0000	0.0000	0.0000	0.0000;
	5071	5359	0.00459	0.03488	0.01831	310	0	0	0	0	1	0	0	-125.3100	4.3000	126.0100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.2600	-11.1200	-169.9300	13.2000	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.2600	-11.1200	-169.9300	13.2000	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.2600	-11.1200	-169.9300	13.2000	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.2600	-11.1200	-169.9300	13.2000	0.0000	0.0000	0.0000	0.0000;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.2600	-11.1200	-169.9300	13.2000	0.0000	0.0000	0.0000	0.0000;
	5116	5072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.0500	6.3700	136.2500	-5.3400	0.0000	0.0000	0.0000	0.0000;
	5116	5072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.0500	6.3700	136.2500	-5.3400	0.0000	0.0000	0.0000	0.0000;
	5121	5073	0.00516	0.02272	0.01058	187	0	0	0	0	1	0	0	-52.1900	17.0600	52.3400	-17.5100	0.0000	0.0000	0.0000	0.0000;
	5484	5073	0.0111	0.06505	0.03248	251	0	0	0	0	1	0	0	61.6000	-15.8800	-61.1700	15.0000	0.0000	0.0000	0.0000	0.0000;
	5074	5147	0.0043	0.03272	0.01718	310	0	0	0	0	1	0	0	69.8800	14.6200	-69.6600	-14.6400	0.0000	0.0000	0.0000	0.0000;
	5074	5331	0.00369	0.02161	0.01079	251	0	0	0	0	1	0	0	-72.6000	30.1500	72.8300	-29.8800	0.0000	0.0000	0.0000	0.0000;
	5075	5267	0.02194	0.09333	0.04668	187	0	0	0	0	1	0	0	8.2200	-0.9500	-8.2000	-3.6900	0.0000	0.0000	0.0000	0.0000;
	5075	5377	0.02449	0.10791	0.05023	187	0	0	0	0	1	0	0	-12.1800	-0.1700	12.2200	-4.7500	0.0000	0.0000	0.0000	0.0000;
	5077	5076	0.0015	0.06519	0	260	0	0	1	0	1	0	0	-25.6400	37.1500	25.6700	-35.8900	0.0000	0.0000	0.0000	0.0000;
	5227	5076	0.00533	0.02268	0.01134	187	0	0	0	0	1	0	0	25.7800	-36.5900	-25.6700	35.8900	0.0000	0.0000	0.0000	0.0000;
	8108	5077	0.00971	0.05831	0.00791	98	0	0	0	0	1	0	0	-6.9600	-44.0600	7.1500	44.3700	0.0000	0.0000	0.0000	0.0000;
	5160	5078	0.00399	0.01757	0.00818	187	0	0	0	0	1	0	0	81.4300	5.0000	-81.1700	-4.6300	0.0000	0.0000	0.0000	0.0000;
	5079	5138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.0800	17.4400	100.2600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	5079	5138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.0800	17.4400	100.2600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	5378	5079	0.00152	0.00891	0.00445	409	0	0	0	0	1	0	0	-161.5500	47.6800	161.9600	-45.7000	0.0000	0.0000	0.0000	0.0000;
	5142	5080	0.00553	0.03127	0.01682	251	0	0	0	0	1	0	0	60.2100	-0.9000	-60.0100	0.3500	0.0000	0.0000	0.0000	0.0000;
	5080	5328	0.00866	0.03817	0.01777	187	0	0	0	0	1	0	0	22.3900	-11.0100	-22.3400	9.4700	0.0000	0.0000	0.0000	0.0000;
	5081	5163	0.00516	0.03024	0.0151	251	0	0	0	0	1	0	0	-101.5900	-9.0800	102.1200	10.6600	0.0000	0.0000	0.0000	0.0000;
	5221	5081	0.00517	0.0228	0.01061	187	0	0	0	0	1	0	0	0.8800	6.7600	-0.8800	-7.8200	0.0000	0.0000	0.0000	0.0000;
	5081	5377	0.0068	0.039	0.005	221	0	0	0	0	1	0	0	12.6400	-8.5600	-12.6200	8.1400	0.0000	0.0000	0.0000	0.0000;
	5082	5086	0.00219	0.01283	0.00641	251	0	0	0	0	1	0	0	-47.5600	53.8100	47.6700	-53.7700	0.0000	0.0000	0.0000	0.0000;
	5082	5330	0.00214	0.01253	0.00625	409	0	0	0	0	1	0	0	-200.1200	22.1500	201.0000	-17.6500	0.0000	0.0000	0.0000	0.0000;
	5082	5440	0.00107	0.00605	0.00326	409	0	0	0	0	1	0	0	145.4600	-104.9200	-145.1200	106.5500	0.0000	0.0000	0.0000	0.0000;
	5084	5083	0.00024	0.01146	0	1295	0	0	1	0	1	0	0	-657.7000	-85.8700	658.7700	136.6600	0.0000	0.0000	0.0000	0.0000;
	5083	5295	7e-05	0.00134	0.09371	2768	0	0	0	0	1	0	0	-701.2000	-163.9100	701.5500	161.1000	0.0000	0.0000	0.0000	0.0000;
	5083	5322	0.0007	0.00853	0.56646	2020	0	0	0	0	1	0	0	2.6100	-38.8300	-2.6100	-19.0600	0.0000	0.0000	0.0000	0.0000;
	5083	5464	0.0002	0.00237	0.15714	2020	0	0	0	0	1	0	0	288.4200	92.7300	-288.2400	-106.5600	0.0000	0.0000	0.0000	0.0000;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.1900	-5.6500	144.5000	7.4500	0.0000	0.0000	0.0000	0.0000;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.1900	-5.6500	144.5000	7.4500	0.0000	0.0000	0.0000	0.0000;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.1900	-5.6500	144.5000	7.4500	0.0000	0.0000	0.0000	0.0000;
	5157	5085	0.00229	0.01293	0.00695	251	0	0	0	0	1	0	0	37.6100	-28.3900	-37.5600	28.0100	0.0000	0.0000	0.0000	0.0000;
	5085	5468	0.00181	0.00797	0.00371	187	0	0	0	0	1	0	0	-13.7500	-42.5400	13.7800	42.3400	0.0000	0.0000	0.0000	0.0000;
	5086	5177	0.00288	0.01629	0.00876	251	0	0	0	0	1	0	0	-23.2600	11.5200	23.2800	-12.2700	0.0000	0.0000	0.0000	0.0000;
	5086	5210	0.00527	0.02323	0.01081	187	0	0	0	0	1	0	0	-38.1200	-20.5600	38.2200	19.9300	0.0000	0.0000	0.0000	0.0000;
	5086	5447	0.00451	0.01917	0.00959	187	0	0	0	0	1	0	0	-78.3300	36.7300	78.6800	-36.2000	0.0000	0.0000	0.0000	0.0000;
	5257	5087	0.00596	0.02626	0.01222	187	0	0	0	0	1	0	0	-35.2200	5.0200	35.3000	-5.8900	0.0000	0.0000	0.0000	0.0000;
	5087	5345	0.00569	0.03217	0.01731	251	0	0	0	0	1	0	0	-79.2900	15.8800	79.6700	-15.4400	0.0000	0.0000	0.0000	0.0000;
	5087	5348	0.0048	0.02814	0.01405	251	0	0	0	0	1	0	0	39.8600	-11.1700	-39.7700	10.2700	0.0000	0.0000	0.0000	0.0000;
	5089	5088	0.00382	0.09418	0	150	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5088	5290	0.00328	0.01851	0.00996	251	0	0	0	0	1	0	0	70.2500	0.3400	-70.0900	-0.4100	0.0000	0.0000	0.0000	0.0000;
	5088	5393	0.00614	0.03602	0.01799	251	0	0	0	0	1	0	0	-70.2500	-0.3400	70.5600	0.3100	0.0000	0.0000	0.0000	0.0000;
	5090	5122	0.00277	0.0122	0.00568	187	0	0	0	0	1	0	0	-26.0800	39.6400	26.1400	-39.9300	0.0000	0.0000	0.0000	0.0000;
	5090	5230	0.00189	0.00834	0.00388	187	0	0	0	0	1	0	0	-59.8900	34.5800	59.9800	-34.5600	0.0000	0.0000	0.0000	0.0000;
	5090	5311	0.00167	0.0098	0.00489	251	0	0	0	0	1	0	0	94.0300	15.9800	-93.8800	-15.5700	0.0000	0.0000	0.0000	0.0000;
	5171	5091	0.00311	0.01823	0.0091	251	0	0	0	0	1	0	0	72.6400	-7.3800	-72.4700	7.4700	0.0000	0.0000	0.0000	0.0000;
	5091	5257	0.00494	0.02894	0.01445	251	0	0	0	0	1	0	0	67.1400	-8.9800	-66.9100	8.9000	0.0000	0.0000	0.0000	0.0000;
	5092	5186	0.00539	0.03162	0.01579	251	0	0	0	0	1	0	0	-16.1800	6.3900	16.1900	-7.8500	0.0000	0.0000	0.0000	0.0000;
	5453	5092	0.00849	0.03611	0.01806	187	0	0	0	0	1	0	0	72.4000	-9.1600	-71.9500	9.3000	0.0000	0.0000	0.0000	0.0000;
	5475	5092	0.00472	0.02665	0.01434	251	0	0	0	0	1	0	0	-70.2400	20.7100	70.5000	-20.6800	0.0000	0.0000	0.0000	0.0000;
	5093	5291	0.00299	0.01754	0.00876	251	0	0	0	0	1	0	0	54.1400	75.5800	-53.8800	-74.9500	0.0000	0.0000	0.0000	0.0000;
	5332	5093	0.00371	0.02175	0.01086	251	0	0	0	0	1	0	0	-108.3200	-44.6800	108.8300	46.6000	0.0000	0.0000	0.0000	0.0000;
	5093	5434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.4800	41.3400	105.6700	-40.5000	0.0000	0.0000	0.0000	0.0000;
	5093	5434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.4800	41.3400	105.6700	-40.5000	0.0000	0.0000	0.0000	0.0000;
	5094	5381	0.00329	0.025	0.01312	310	0	0	0	0	1	0	0	79.4600	-3.8100	-79.2500	4.0300	0.0000	0.0000	0.0000	0.0000;
	5485	5094	0.00237	0.01799	0.00945	310	0	0	0	0	1	0	0	82.2800	-2.8300	-82.1200	3.0600	0.0000	0.0000	0.0000	0.0000;
	5277	5095	0.0038	0.01676	0.0078	187	0	0	0	0	1	0	0	-8.4800	-58.2000	8.6100	57.9900	0.0000	0.0000	0.0000	0.0000;
	5341	5095	0.00257	0.01134	0.00528	187	0	0	0	0	1	0	0	41.0100	67.2800	-40.8500	-67.1300	0.0000	0.0000	0.0000	0.0000;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	161.7900	-0.3400	-161.3300	2.9800	0.0000	0.0000	0.0000	0.0000;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	161.7900	-0.3400	-161.3300	2.9800	0.0000	0.0000	0.0000	0.0000;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	161.7900	-0.3400	-161.3300	2.9800	0.0000	0.0000	0.0000	0.0000;
	5096	5412	0.00234	0.01373	0.00686	251	0	0	0	0	1	0	0	83.0800	5.7900	-82.9100	-5.5100	0.0000	0.0000	0.0000	0.0000;
	5097	5125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-199.2800	13.6200	199.5900	-11.6700	0.0000	0.0000	0.0000	0.0000;
	5097	5125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-199.2800	13.6200	199.5900	-11.6700	0.0000	0.0000	0.0000	0.0000;
	5098	5453	0.00529	0.04026	0.02114	310	0	0	0	0	1	0	0	-134.1200	62.2900	135.2600	-55.8000	0.0000	0.0000	0.0000	0.0000;
	5098	5475	0.01191	0.05066	0.02533	187	0	0	0	0	1	0	0	-10.7900	35.6800	10.9700	-37.5100	0.0000	0.0000	0.0000	0.0000;
	5099	5195	0.00308	0.0174	0.00936	409	0	0	0	0	1	0	0	-142.3500	143.9500	143.5500	-138.1500	0.0000	0.0000	0.0000	0.0000;
	5099	5339	0.00266	0.01561	0.00779	409	0	0	0	0	1	0	0	74.7100	48.4600	-74.5100	-48.1000	0.0000	0.0000	0.0000	0.0000;
	5229	5100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.9700	-19.6800	120.0500	20.0600	0.0000	0.0000	0.0000	0.0000;
	5229	5100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.9700	-19.6800	120.0500	20.0600	0.0000	0.0000	0.0000	0.0000;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	198.1300	6.3300	-197.6400	-3.2800	0.0000	0.0000	0.0000	0.0000;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	198.1300	6.3300	-197.6400	-3.2800	0.0000	0.0000	0.0000	0.0000;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	198.1300	6.3300	-197.6400	-3.2800	0.0000	0.0000	0.0000	0.0000;
	5100	5352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.1800	-18.3200	-165.0300	19.2800	0.0000	0.0000	0.0000	0.0000;
	5100	5352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.1800	-18.3200	-165.0300	19.2800	0.0000	0.0000	0.0000	0.0000;
	5231	5101	0.01968	0.08674	0.04038	187	0	0	0	0	1	0	0	-40.9500	-2.2900	41.2700	-0.4900	0.0000	0.0000	0.0000	0.0000;
	5103	5102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-656.1200	-39.9800	657.2500	89.5300	0.0000	0.0000	0.0000	0.0000;
	5103	5102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-656.1200	-39.9800	657.2500	89.5300	0.0000	0.0000	0.0000	0.0000;
	5102	5304	0.00023	0.00277	0.18414	2295	0	0	0	0	1	0	0	-817.0000	-62.7200	818.5300	62.3600	0.0000	0.0000	0.0000	0.0000;
	5384	5102	0.00039	0.0047	0.31216	2020	0	0	0	0	1	0	0	148.2400	57.7200	-148.1400	-88.1800	0.0000	0.0000	0.0000	0.0000;
	5464	5102	0.00028	0.00339	0.22498	2020	0	0	0	0	1	0	0	349.7000	9.4500	-349.3700	-28.1600	0.0000	0.0000	0.0000	0.0000;
	5103	5130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.2100	34.5500	-113.0500	-33.8200	0.0000	0.0000	0.0000	0.0000;
	5103	5130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.2100	34.5500	-113.0500	-33.8200	0.0000	0.0000	0.0000	0.0000;
	5104	5199	0.00503	0.02843	0.01529	251	0	0	0	0	1	0	0	67.9300	-23.7500	-67.6700	23.7400	0.0000	0.0000	0.0000	0.0000;
	5447	5104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-175.0300	-6.8600	175.4600	9.5600	0.0000	0.0000	0.0000	0.0000;
	5447	5104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-175.0300	-6.8600	175.4600	9.5600	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.2800	4.0800	162.9100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.2800	4.0800	162.9100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.2800	4.0800	162.9100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.2800	4.0800	162.9100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	5106	5105	0.00709	0.19751	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5107	5105	0.00966	0.19527	0	75	0	0	1	0	1	0	0	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5105	5148	0.00212	0.009	0.0045	187	0	0	0	0	1	0	0	41.7400	50.7100	-41.6500	-50.7700	0.0000	0.0000	0.0000	0.0000;
	5105	5253	0.00604	0.02664	0.0124	187	0	0	0	0	1	0	0	-92.5000	43.6700	93.1300	-42.0800	0.0000	0.0000	0.0000	0.0000;
	5105	5422	0.00354	0.02074	0.01036	251	0	0	0	0	1	0	0	-54.5100	-124.2100	55.1600	126.9500	0.0000	0.0000	0.0000	0.0000;
	5108	5266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	129.1500	60.8700	-128.8600	-59.2700	0.0000	0.0000	0.0000	0.0000;
	5108	5266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	129.1500	60.8700	-128.8600	-59.2700	0.0000	0.0000	0.0000	0.0000;
	5108	5353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	92.9800	91.4200	-92.8100	-90.5100	0.0000	0.0000	0.0000	0.0000;
	5108	5353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	92.9800	91.4200	-92.8100	-90.5100	0.0000	0.0000	0.0000	0.0000;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	161.8700	-41.8200	-161.4600	44.1900	0.0000	0.0000	0.0000	0.0000;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	161.8700	-41.8200	-161.4600	44.1900	0.0000	0.0000	0.0000	0.0000;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	161.8700	-41.8200	-161.4600	44.1900	0.0000	0.0000	0.0000	0.0000;
	5274	5109	0.00268	0.01516	0.00815	251	0	0	0	0	1	0	0	9.5900	35.6800	-9.5500	-36.2600	0.0000	0.0000	0.0000	0.0000;
	5109	5333	0.00213	0.01247	0.00623	251	0	0	0	0	1	0	0	-44.4300	20.9700	44.4800	-21.2600	0.0000	0.0000	0.0000	0.0000;
	5176	5110	0.00503	0.02841	0.01528	251	0	0	0	0	1	0	0	110.6400	-1.7700	-110.0200	3.7600	0.0000	0.0000	0.0000	0.0000;
	5110	5200	0.0045	0.02638	0.01317	251	0	0	0	0	1	0	0	106.5700	-4.7400	-106.0500	6.5000	0.0000	0.0000	0.0000	0.0000;
	5203	5111	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-0.2800	-64.3900	0.3400	64.3300	0.0000	0.0000	0.0000	0.0000;
	5111	5289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-60.5700	-20.6700	60.6100	20.5700	0.0000	0.0000	0.0000	0.0000;
	5111	5289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-60.5700	-20.6700	60.6100	20.5700	0.0000	0.0000	0.0000	0.0000;
	5111	5372	0.00119	0.007	0.0035	251	0	0	0	0	1	0	0	83.5600	-33.5500	-83.4600	33.7700	0.0000	0.0000	0.0000	0.0000;
	5112	5133	0.01714	0.07289	0.03645	187	0	0	0	0	1	0	0	-9.7400	-0.8600	9.7600	-2.8100	0.0000	0.0000	0.0000	0.0000;
	5191	5112	0.008	0.03402	0.01701	187	0	0	0	0	1	0	0	-45.8700	25.5400	46.0900	-26.3700	0.0000	0.0000	0.0000	0.0000;
	5112	5246	0.01038	0.04415	0.02208	187	0	0	0	0	1	0	0	-3.5800	7.0200	3.5900	-9.2400	0.0000	0.0000	0.0000	0.0000;
	5286	5112	0.018	0.078	0.012	150	0	0	0	0	1	0	0	47.4500	-15.5000	-47.0200	16.1700	0.0000	0.0000	0.0000	0.0000;
	5113	5195	0.00674	0.0395	0.01972	251	0	0	0	0	1	0	0	19.6900	-17.6800	-19.6400	15.9400	0.0000	0.0000	0.0000	0.0000;
	5113	5218	0.00858	0.0378	0.01759	187	0	0	0	0	1	0	0	-29.5800	21.3300	29.6900	-22.5700	0.0000	0.0000	0.0000	0.0000;
	5220	5113	0.00567	0.0241	0.01205	187	0	0	0	0	1	0	0	11.7000	8.6000	-11.6900	-9.7600	0.0000	0.0000	0.0000	0.0000;
	5219	5114	0.00883	0.03893	0.01812	187	0	0	0	0	1	0	0	34.5500	12.5200	-34.4300	-13.7900	0.0000	0.0000	0.0000	0.0000;
	5114	5222	0.00513	0.03755	0.02128	310	0	0	0	0	1	0	0	-112.2300	24.5700	112.9200	-21.6300	0.0000	0.0000	0.0000	0.0000;
	5227	5114	0.005	0.03803	0.01997	310	0	0	0	0	1	0	0	-89.2700	28.2800	89.7100	-26.9100	0.0000	0.0000	0.0000	0.0000;
	5115	5421	0.0025	0.01413	0.0076	251	0	0	0	0	1	0	0	64.5300	-61.7800	-64.3400	62.0900	0.0000	0.0000	0.0000	0.0000;
	5454	5115	0.00397	0.02326	0.01161	251	0	0	0	0	1	0	0	82.6500	-55.6500	-82.2600	56.7600	0.0000	0.0000	0.0000	0.0000;
	5116	5224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.2700	-26.4300	-65.1700	26.3900	0.0000	0.0000	0.0000	0.0000;
	5116	5224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.2700	-26.4300	-65.1700	26.3900	0.0000	0.0000	0.0000	0.0000;
	5117	5216	0.00157	0.00695	0.00323	251	0	0	0	0	1	0	0	-104.2200	-56.9100	104.4400	57.6000	0.0000	0.0000	0.0000	0.0000;
	5117	5409	0.00292	0.01288	0.00599	187	0	0	0	0	1	0	0	-24.0700	20.5700	24.1000	-21.0100	0.0000	0.0000	0.0000	0.0000;
	5334	5118	0.01328	0.05646	0.02824	187	0	0	0	0	1	0	0	95.3200	-14.5000	-94.1300	16.6400	0.0000	0.0000	0.0000	0.0000;
	5347	5118	0.01023	0.04352	0.02177	187	0	0	0	0	1	0	0	13.8200	-8.0800	-13.7900	5.9500	0.0000	0.0000	0.0000	0.0000;
	5118	5456	0.00988	0.05791	0.02892	251	0	0	0	0	1	0	0	99.2700	-25.0400	-98.2700	27.9200	0.0000	0.0000	0.0000	0.0000;
	5119	5205	0.00604	0.02658	0.01237	187	0	0	0	0	1	0	0	41.3900	-14.6600	-41.2700	13.9200	0.0000	0.0000	0.0000	0.0000;
	5337	5119	0.01103	0.04691	0.02346	187	0	0	0	0	1	0	0	46.0400	-14.6800	-45.7900	13.4100	0.0000	0.0000	0.0000	0.0000;
	5121	5120	0.00064	0.04599	0	298	0	0	1	0	1	0	0	-24.4700	-7.3800	24.4700	7.6700	0.0000	0.0000	0.0000	0.0000;
	5120	5239	0.00087	0.01049	0.69666	2020	0	0	0	0	1	0	0	321.5600	-94.2700	-320.6700	31.2100	0.0000	0.0000	0.0000	0.0000;
	5122	5252	0.0046	0.01958	0.00979	187	0	0	0	0	1	0	0	33.2700	2.7500	-33.2200	-3.4900	0.0000	0.0000	0.0000	0.0000;
	5122	5308	0.00469	0.02752	0.01374	251	0	0	0	0	1	0	0	-124.4000	18.7700	125.1500	-15.7300	0.0000	0.0000	0.0000	0.0000;
	5124	5123	0.00266	0.07286	0	214	0	0	1	0	1	0	0	23.0500	-4.2000	-23.0300	4.5900	0.0000	0.0000	0.0000	0.0000;
	5159	5123	0.00799	0.03521	0.01639	187	0	0	0	0	1	0	0	-22.9900	3.1100	23.0300	-4.5900	0.0000	0.0000	0.0000	0.0000;
	8157	5124	0.01256	0.05593	0.0082	149	0	0	0	0	1	0	0	50.0500	3.8900	-49.7400	-3.3700	0.0000	0.0000	0.0000	0.0000;
	5125	5330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	228.4500	5.5200	-227.9900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	5125	5330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	228.4500	5.5200	-227.9900	-2.5400	0.0000	0.0000	0.0000	0.0000;
	5126	5252	0.0023	0.00978	0.00489	187	0	0	0	0	1	0	0	-35.2300	-23.6200	35.2700	23.3200	0.0000	0.0000	0.0000	0.0000;
	5126	5309	0.00399	0.01755	0.00817	187	0	0	0	0	1	0	0	-26.4300	6.0300	26.4600	-6.7000	0.0000	0.0000	0.0000	0.0000;
	5126	5386	0.00259	0.01969	0.01034	310	0	0	0	0	1	0	0	-111.5500	-31.4900	111.9000	33.1600	0.0000	0.0000	0.0000	0.0000;
	5191	5127	0.00791	0.03487	0.01623	187	0	0	0	0	1	0	0	-32.8600	16.6600	32.9700	-17.8700	0.0000	0.0000	0.0000	0.0000;
	5127	5231	0.01585	0.06741	0.03371	187	0	0	0	0	1	0	0	-41.3000	8.1600	41.5800	-10.4400	0.0000	0.0000	0.0000	0.0000;
	5314	5127	0.01301	0.05729	0.02667	187	0	0	0	0	1	0	0	-4.4300	-11.2700	4.4400	8.6100	0.0000	0.0000	0.0000	0.0000;
	5128	5214	0.00143	0.0084	0.0042	251	0	0	0	0	1	0	0	-91.5700	18.7100	91.6900	-18.3800	0.0000	0.0000	0.0000	0.0000;
	5128	5467	0.00166	0.00974	0.00486	251	0	0	0	0	1	0	0	52.3200	-62.6600	-52.2100	62.8300	0.0000	0.0000	0.0000	0.0000;
	5226	5129	0.00964	0.04249	0.01978	187	0	0	0	0	1	0	0	-10.5900	1.8100	10.6000	-3.8600	0.0000	0.0000	0.0000	0.0000;
	5129	5240	0.01196	0.05272	0.02454	187	0	0	0	0	1	0	0	-25.4900	-0.3600	25.5700	-1.9300	0.0000	0.0000	0.0000	0.0000;
	5173	5130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.1100	-19.7600	63.1500	19.6800	0.0000	0.0000	0.0000	0.0000;
	5173	5130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.1100	-19.7600	63.1500	19.6800	0.0000	0.0000	0.0000	0.0000;
	5132	5131	0.00037	0.01821	0	981	0	0	1	0	1	0	0	-221.5400	-30.6700	221.7200	39.5000	0.0000	0.0000	0.0000	0.0000;
	5131	5279	0.00022	0.00271	0.1803	2020	0	0	0	0	1	0	0	-86.1100	98.3900	86.1500	-116.7300	0.0000	0.0000	0.0000	0.0000;
	5131	5410	0.00018	0.00365	0.25434	2768	0	0	0	0	1	0	0	324.0900	-56.1100	-323.9100	33.1900	0.0000	0.0000	0.0000	0.0000;
	5131	6107	0.00051	0.01038	0.72429	2768	0	0	0	0	1	0	0	-459.6900	-81.7800	460.7300	26.5300	0.0000	0.0000	0.0000	0.0000;
	5163	5132	0.00318	0.01866	0.00932	251	0	0	0	0	1	0	0	-118.5900	-0.0200	119.0200	1.6300	0.0000	0.0000	0.0000	0.0000;
	5155	5134	0.0067	0.0393	0.01962	251	0	0	0	0	1	0	0	-97.9100	27.6700	98.5900	-25.7000	0.0000	0.0000	0.0000	0.0000;
	5155	5135	0.00905	0.05304	0.02648	251	0	0	0	0	1	0	0	94.2100	-28.7200	-93.3600	30.9600	0.0000	0.0000	0.0000	0.0000;
	5169	5135	0.01055	0.04486	0.02244	187	0	0	0	0	1	0	0	0.2400	1.6800	-0.2400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	5135	5264	0.00751	0.04244	0.02283	251	0	0	0	0	1	0	0	66.0000	-34.7600	-65.6100	34.5900	0.0000	0.0000	0.0000	0.0000;
	5136	5288	0.00558	0.03152	0.01695	251	0	0	0	0	1	0	0	66.1300	-3.5300	-65.8900	3.2500	0.0000	0.0000	0.0000	0.0000;
	5138	5137	0.00014	0.0092	0	945	0	0	1	0	1	0	0	-254.4800	-21.0300	254.5700	26.8500	0.0000	0.0000	0.0000	0.0000;
	5137	5388	0.00021	0.00253	0.16793	2020	0	0	0	0	1	0	0	127.8200	34.0400	-127.7900	-50.9700	0.0000	0.0000	0.0000	0.0000;
	5137	5451	0.00114	0.01383	0.91863	2020	0	0	0	0	1	0	0	-382.4000	-60.9000	384.0100	-15.3700	0.0000	0.0000	0.0000	0.0000;
	5139	5183	0.00187	0.00825	0.00384	310	0	0	0	0	1	0	0	5.0000	108.9600	-4.7800	-108.3900	0.0000	0.0000	0.0000	0.0000;
	5139	5233	0.00826	0.03638	0.01694	409	0	0	0	0	1	0	0	-102.8200	48.2200	103.8700	-45.3100	0.0000	0.0000	0.0000	0.0000;
	5344	5139	0.00178	0.00785	0.00365	310	0	0	0	0	1	0	0	-11.2800	-93.7500	11.4400	94.0700	0.0000	0.0000	0.0000	0.0000;
	5140	5466	0.00143	0.00633	0.00295	187	0	0	0	0	1	0	0	38.4700	-2.6600	-38.4500	2.4600	0.0000	0.0000	0.0000	0.0000;
	5141	5408	0.00702	0.03094	0.0144	187	0	0	0	0	1	0	0	9.7300	-33.2900	-9.6500	32.2100	0.0000	0.0000	0.0000	0.0000;
	5142	5466	0.01638	0.07217	0.03359	187	0	0	0	0	1	0	0	7.7300	-7.0800	-7.7100	3.7700	0.0000	0.0000	0.0000	0.0000;
	5143	5216	0.00311	0.01826	0.00912	409	0	0	0	0	1	0	0	159.9300	19.1200	-159.1200	-15.2900	0.0000	0.0000	0.0000	0.0000;
	5428	5143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.5300	0.8100	198.9500	1.9800	0.0000	0.0000	0.0000	0.0000;
	5428	5143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.5300	0.8100	198.9500	1.9800	0.0000	0.0000	0.0000	0.0000;
	5144	5314	0.01178	0.05011	0.02506	187	0	0	0	0	1	0	0	-3.5500	-5.1900	3.5500	2.6600	0.0000	0.0000	0.0000	0.0000;
	5389	5144	0.00473	0.02084	0.0097	187	0	0	0	0	1	0	0	70.1200	15.6800	-69.8800	-15.6200	0.0000	0.0000	0.0000	0.0000;
	5145	5251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	164.8800	-1.0700	-164.5400	3.0600	0.0000	0.0000	0.0000	0.0000;
	5145	5251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	164.8800	-1.0700	-164.5400	3.0600	0.0000	0.0000	0.0000	0.0000;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.2000	-10.4200	149.5000	12.0500	0.0000	0.0000	0.0000	0.0000;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.2000	-10.4200	149.5000	12.0500	0.0000	0.0000	0.0000	0.0000;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.2000	-10.4200	149.5000	12.0500	0.0000	0.0000	0.0000	0.0000;
	5146	5149	0.00482	0.02826	0.01411	251	0	0	0	0	1	0	0	116.8700	-6.3500	-116.2000	8.8700	0.0000	0.0000	0.0000	0.0000;
	5146	5152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.7700	0.2600	-147.5600	0.9700	0.0000	0.0000	0.0000	0.0000;
	5146	5152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.7700	0.2600	-147.5600	0.9700	0.0000	0.0000	0.0000	0.0000;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.8600	5.3700	-167.5600	-3.5200	0.0000	0.0000	0.0000	0.0000;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.8600	5.3700	-167.5600	-3.5200	0.0000	0.0000	0.0000	0.0000;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.8600	5.3700	-167.5600	-3.5200	0.0000	0.0000	0.0000	0.0000;
	5146	5412	0.00262	0.01534	0.00766	251	0	0	0	0	1	0	0	-0.4700	-9.3300	0.4700	8.5800	0.0000	0.0000	0.0000	0.0000;
	5147	5188	0.00308	0.01312	0.00656	187	0	0	0	0	1	0	0	-51.8900	18.1600	51.9900	-18.3900	0.0000	0.0000	0.0000	0.0000;
	5147	5224	0.00362	0.02124	0.01061	251	0	0	0	0	1	0	0	13.4300	-34.1500	-13.3800	33.3800	0.0000	0.0000	0.0000	0.0000;
	5148	5335	0.00222	0.00945	0.00473	187	0	0	0	0	1	0	0	51.2400	6.5700	-51.1800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	5148	5457	0.00612	0.02601	0.01301	187	0	0	0	0	1	0	0	-83.2800	17.7800	83.7300	-17.1400	0.0000	0.0000	0.0000	0.0000;
	5463	5148	0.00259	0.01144	0.00532	187	0	0	0	0	1	0	0	9.7200	-3.2900	-9.7100	2.7800	0.0000	0.0000	0.0000	0.0000;
	5294	5149	0.00116	0.00679	0.00339	251	0	0	0	0	1	0	0	-48.9600	42.3500	49.0100	-42.4000	0.0000	0.0000	0.0000	0.0000;
	5149	5309	0.0028	0.01233	0.00574	187	0	0	0	0	1	0	0	-24.2600	7.6100	24.2800	-8.1000	0.0000	0.0000	0.0000	0.0000;
	5197	5150	0.00186	0.01364	0.00773	310	0	0	0	0	1	0	0	134.0800	-6.0200	-133.7400	7.6900	0.0000	0.0000	0.0000	0.0000;
	5150	5432	0.01516	0.11531	0.06054	310	0	0	0	0	1	0	0	129.6300	-8.8500	-127.0800	22.2000	0.0000	0.0000	0.0000	0.0000;
	5154	5151	0.00778	0.0343	0.01597	187	0	0	0	0	1	0	0	-42.2600	-13.8200	42.4100	12.8600	0.0000	0.0000	0.0000	0.0000;
	5191	5151	0.008	0.03526	0.01641	187	0	0	0	0	1	0	0	39.7100	10.1200	-39.5800	-11.2300	0.0000	0.0000	0.0000	0.0000;
	5407	5151	0.00814	0.03465	0.01733	187	0	0	0	0	1	0	0	8.1700	1.3900	-8.1600	-3.1400	0.0000	0.0000	0.0000	0.0000;
	5181	5152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-119.6700	18.3400	119.8700	-17.4300	0.0000	0.0000	0.0000	0.0000;
	5181	5152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-119.6700	18.3400	119.8700	-17.4300	0.0000	0.0000	0.0000	0.0000;
	5205	5153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	198.4300	-6.3300	-196.8000	17.0900	0.0000	0.0000	0.0000	0.0000;
	5205	5153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	198.4300	-6.3300	-196.8000	17.0900	0.0000	0.0000	0.0000	0.0000;
	5154	5247	0.0072	0.03174	0.01477	187	0	0	0	0	1	0	0	-47.4500	4.2300	47.6100	-5.0000	0.0000	0.0000	0.0000	0.0000;
	5290	5154	0.00545	0.03196	0.01596	251	0	0	0	0	1	0	0	-73.8300	-5.0100	74.1300	5.1800	0.0000	0.0000	0.0000	0.0000;
	5456	5156	0.00659	0.03866	0.0193	251	0	0	0	0	1	0	0	85.6500	-31.5000	-85.1300	32.5600	0.0000	0.0000	0.0000	0.0000;
	5157	5194	0.00346	0.01472	0.00736	187	0	0	0	0	1	0	0	-62.7300	-45.3100	62.9400	45.4900	0.0000	0.0000	0.0000	0.0000;
	5333	5157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.8500	-16.2700	-60.7600	16.0800	0.0000	0.0000	0.0000	0.0000;
	5333	5157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.8500	-16.2700	-60.7600	16.0800	0.0000	0.0000	0.0000	0.0000;
	5316	5158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-174.5100	134.7400	175.0700	-131.1400	0.0000	0.0000	0.0000	0.0000;
	5316	5158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-174.5100	134.7400	175.0700	-131.1400	0.0000	0.0000	0.0000	0.0000;
	5374	5158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	260.2600	-99.9500	-259.1700	107.3200	0.0000	0.0000	0.0000	0.0000;
	5374	5158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	260.2600	-99.9500	-259.1700	107.3200	0.0000	0.0000	0.0000	0.0000;
	5271	5159	0.01947	0.08578	0.03993	187	0	0	0	0	1	0	0	-8.4300	3.2300	8.4400	-7.2300	0.0000	0.0000	0.0000	0.0000;
	5165	5160	0.00151	0.00888	0.00443	310	0	0	0	0	1	0	0	141.0900	23.1900	-140.7800	-21.8200	0.0000	0.0000	0.0000	0.0000;
	5161	5181	0.00545	0.02401	0.01118	187	0	0	0	0	1	0	0	-18.6400	98.6500	19.1700	-97.4000	0.0000	0.0000	0.0000	0.0000;
	5161	5272	0.00401	0.01705	0.00853	310	0	0	0	0	1	0	0	-23.8700	94.8700	24.2500	-94.1400	0.0000	0.0000	0.0000	0.0000;
	5316	5161	0.00144	0.00846	0.00422	409	0	0	0	0	1	0	0	124.6100	98.7800	-124.2600	-97.1800	0.0000	0.0000	0.0000	0.0000;
	5161	5356	0.00487	0.02856	0.01426	251	0	0	0	0	1	0	0	-32.8800	63.5200	33.1300	-63.5200	0.0000	0.0000	0.0000	0.0000;
	5162	5211	0.01066	0.04696	0.02186	187	0	0	0	0	1	0	0	-12.1400	1.7300	12.1600	-3.8400	0.0000	0.0000	0.0000	0.0000;
	5162	5437	0.00505	0.02226	0.01036	187	0	0	0	0	1	0	0	5.4500	-3.6300	-5.4500	2.6100	0.0000	0.0000	0.0000	0.0000;
	5163	5235	0.00709	0.03019	0.0151	187	0	0	0	0	1	0	0	1.3100	-14.9300	-1.2900	13.4400	0.0000	0.0000	0.0000	0.0000;
	5165	5164	8e-05	0.00485	0	1379	0	0	1	0	1	0	0	-1096.4600	-45.8000	1097.4300	104.1800	0.0000	0.0000	0.0000	0.0000;
	5166	5164	0.00042	0.02718	0	579	0	0	1	0	1	0	0	126.1500	64.3900	-126.0700	-59.1700	0.0000	0.0000	0.0000	0.0000;
	5167	5164	0.0012	0.09028	0	215	0	0	1	0	1	0	0	1.6000	0.8100	-1.6000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	5164	5204	0.00057	0.01164	0.81214	3146	0	0	0	0	1	0	0	-1066.7400	83.6100	1073.2600	-32.5600	0.0000	0.0000	0.0000	0.0000;
	5164	5464	0.00018	0.00364	0.25416	2768	0	0	0	0	1	0	0	828.3900	-122.0900	-827.1500	121.5300	0.0000	0.0000	0.0000	0.0000;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.7400	13.8000	232.4200	-9.1200	0.0000	0.0000	0.0000	0.0000;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.7400	13.8000	232.4200	-9.1200	0.0000	0.0000	0.0000	0.0000;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.7400	13.8000	232.4200	-9.1200	0.0000	0.0000	0.0000	0.0000;
	5168	5203	0.00632	0.02787	0.01297	187	0	0	0	0	1	0	0	-39.4700	15.1700	39.5900	-15.9400	0.0000	0.0000	0.0000	0.0000;
	5168	5245	0.00821	0.03616	0.01683	187	0	0	0	0	1	0	0	-47.7500	-16.6600	47.9600	15.9200	0.0000	0.0000	0.0000	0.0000;
	5168	5311	0.00162	0.00948	0.00473	251	0	0	0	0	1	0	0	-38.4500	-34.1200	38.4900	33.9000	0.0000	0.0000	0.0000	0.0000;
	5170	5169	0.00185	0.06575	0	222	0	0	1	0	1	0	0	45.0000	-8.6400	-44.9600	9.9800	0.0000	0.0000	0.0000	0.0000;
	5471	5169	0.00598	0.02635	0.01226	187	0	0	0	0	1	0	0	-44.6000	10.9100	44.7200	-11.6600	0.0000	0.0000	0.0000	0.0000;
	5171	5174	0.00411	0.02409	0.01203	251	0	0	0	0	1	0	0	-73.7100	7.0800	73.9400	-6.9300	0.0000	0.0000	0.0000	0.0000;
	5306	5172	0.00438	0.02476	0.01332	251	0	0	0	0	1	0	0	39.0500	-77.4400	-38.7300	77.9000	0.0000	0.0000	0.0000	0.0000;
	5430	5172	0.00249	0.01461	0.0073	251	0	0	0	0	1	0	0	35.8300	-107.9800	-35.5100	109.0900	0.0000	0.0000	0.0000	0.0000;
	5173	5203	0.00375	0.02199	0.01098	251	0	0	0	0	1	0	0	95.4900	-16.2200	-95.1400	17.2400	0.0000	0.0000	0.0000	0.0000;
	5474	5174	0.00547	0.03094	0.01664	251	0	0	0	0	1	0	0	78.6000	-5.4200	-78.2600	5.7000	0.0000	0.0000	0.0000	0.0000;
	5195	5175	0.00254	0.01433	0.00771	409	0	0	0	0	1	0	0	-179.1600	106.5500	180.2500	-101.2000	0.0000	0.0000	0.0000	0.0000;
	5175	5370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	198.1400	13.0900	-197.3800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	5175	5370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	198.1400	13.0900	-197.3800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	5177	5186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.2700	5.6700	90.7400	-4.5300	0.0000	0.0000	0.0000	0.0000;
	5177	5186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.2700	5.6700	90.7400	-4.5300	0.0000	0.0000	0.0000	0.0000;
	5177	5287	0.00483	0.02054	0.01027	360	0	0	0	0	1	0	0	65.8800	-24.9600	-65.6400	24.9800	0.0000	0.0000	0.0000	0.0000;
	5258	5178	0.00517	0.02281	0.01062	187	0	0	0	0	1	0	0	9.8800	-16.4000	-9.8700	15.4300	0.0000	0.0000	0.0000	0.0000;
	5308	5178	0.00366	0.02147	0.01072	251	0	0	0	0	1	0	0	112.1400	-4.1800	-111.6700	5.8400	0.0000	0.0000	0.0000	0.0000;
	5178	5354	0.00769	0.03272	0.01636	187	0	0	0	0	1	0	0	37.5800	-45.0600	-37.3200	44.5400	0.0000	0.0000	0.0000	0.0000;
	5180	5179	0.00019	0.01541	0	946	0	0	1	0	1	0	0	-175.5200	-23.9400	175.5800	28.6600	0.0000	0.0000	0.0000	0.0000;
	5358	5179	0.00053	0.01093	0.76232	3146	0	0	0	0	1	0	0	1272.4300	3.4800	-1264.1600	88.1900	0.0000	0.0000	0.0000	0.0000;
	5179	5380	0.00018	0.004	0.34742	3146	0	0	0	0	1	0	0	1295.4600	-25.8400	-1292.5400	54.8600	0.0000	0.0000	0.0000	0.0000;
	5179	8043	0.00039	0.00798	0.55658	2768	0	0	0	0	1	0	0	-641.1700	19.1300	642.7200	-44.7700	0.0000	0.0000	0.0000	0.0000;
	5179	8057	0.00045	0.00923	0.64362	2768	0	0	0	0	1	0	0	75.7800	-134.5000	-75.7100	68.7900	0.0000	0.0000	0.0000	0.0000;
	5180	5485	0.00261	0.01983	0.01041	310	0	0	0	0	1	0	0	87.1600	-1.0900	-86.9700	1.5000	0.0000	0.0000	0.0000	0.0000;
	5182	5314	0.01253	0.05522	0.0257	187	0	0	0	0	1	0	0	11.1300	-7.7200	-11.1100	5.2100	0.0000	0.0000	0.0000	0.0000;
	5183	5224	0.00147	0.00831	0.00447	251	0	0	0	0	1	0	0	-134.3100	68.9800	134.6500	-67.5300	0.0000	0.0000	0.0000	0.0000;
	5184	5373	0.00681	0.02896	0.01448	187	0	0	0	0	1	0	0	37.5300	-6.9700	-37.4300	6.0000	0.0000	0.0000	0.0000	0.0000;
	5387	5184	0.00193	0.01132	0.00565	263.55	0	0	0	0	1	0	0	118.0500	16.8700	-117.7600	-15.7600	0.0000	0.0000	0.0000	0.0000;
	5185	5218	0.00352	0.02066	0.01032	281.12	0	0	0	0	1	0	0	108.1000	-3.9100	-107.6900	5.2900	0.0000	0.0000	0.0000	0.0000;
	5434	5185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.6500	39.0900	110.9800	-37.5400	0.0000	0.0000	0.0000	0.0000;
	5434	5185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.6500	39.0900	110.9800	-37.5400	0.0000	0.0000	0.0000	0.0000;
	5186	5355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-111.3200	4.9100	111.7500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	5186	5355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-111.3200	4.9100	111.7500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	5188	5203	0.00199	0.01122	0.00604	251	0	0	0	0	1	0	0	91.3600	-21.0200	-91.1800	21.4300	0.0000	0.0000	0.0000	0.0000;
	5188	5234	0.00344	0.02618	0.01374	310	0	0	0	0	1	0	0	-140.1000	10.3300	140.7900	-6.4100	0.0000	0.0000	0.0000	0.0000;
	5188	5253	0.00739	0.03143	0.01572	187	0	0	0	0	1	0	0	-68.0700	10.7200	68.4300	-10.7300	0.0000	0.0000	0.0000	0.0000;
	5189	5230	0.00077	0.00451	0.00225	251	0	0	0	0	1	0	0	93.6000	-2.9900	-93.5300	3.1700	0.0000	0.0000	0.0000	0.0000;
	5189	5272	0.00079	0.00346	0.00161	409	0	0	0	0	1	0	0	115.3500	-72.2500	-115.2000	72.7300	0.0000	0.0000	0.0000	0.0000;
	5189	5352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-143.8900	26.4500	144.1100	-25.2100	0.0000	0.0000	0.0000	0.0000;
	5189	5352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-143.8900	26.4500	144.1100	-25.2100	0.0000	0.0000	0.0000	0.0000;
	5190	5255	0.01063	0.06231	0.03111	251	0	0	0	0	1	0	0	-29.9900	25.0500	30.1600	-27.1700	0.0000	0.0000	0.0000	0.0000;
	5190	5264	0.01177	0.06902	0.03446	251	0	0	0	0	1	0	0	-94.6800	-16.4900	95.7500	19.1700	0.0000	0.0000	0.0000	0.0000;
	5190	5430	0.01256	0.09556	0.05017	310	0	0	0	0	1	0	0	121.3000	-9.5200	-119.4700	18.3500	0.0000	0.0000	0.0000	0.0000;
	5191	5407	0.00806	0.03551	0.01653	187	0	0	0	0	1	0	0	31.4500	7.6500	-31.3700	-8.9900	0.0000	0.0000	0.0000	0.0000;
	5193	5192	0.00022	0.01302	0	890	0	0	1	0	1	0	0	-180.7200	-24.8400	180.7900	29.0500	0.0000	0.0000	0.0000	0.0000;
	5192	5279	0.00078	0.00941	0.62487	2020	0	0	0	0	1	0	0	-180.7900	-29.0500	181.0300	-32.9900	0.0000	0.0000	0.0000	0.0000;
	6316	5193	0.00674	0.02866	0.01433	187	0	0	0	0	1	0	0	-45.8000	12.5000	45.9400	-13.3400	0.0000	0.0000	0.0000	0.0000;
	5194	5330	0.0059	0.03459	0.01728	251	0	0	0	0	1	0	0	-43.5800	0.3200	43.6900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	5194	5376	0.00067	0.0051	0.00268	310	0	0	0	0	1	0	0	-164.2200	-67.9100	164.4300	69.2700	0.0000	0.0000	0.0000	0.0000;
	5194	5462	0.00205	0.01202	0.006	251	0	0	0	0	1	0	0	85.8500	5.3900	-85.7000	-5.0800	0.0000	0.0000	0.0000	0.0000;
	5197	5196	0.00034	0.03164	0	305	0	0	1	0	1	0	0	-95.7700	-1.9500	95.8000	4.8400	0.0000	0.0000	0.0000	0.0000;
	5198	5196	0.00018	0.01116	0	594	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4800	23.0600	0.0000	0.0000	0.0000	0.0000;
	5196	5204	0.00058	0.00708	0.47032	2020	0	0	0	0	1	0	0	783.4000	-74.4700	-779.8500	70.4000	0.0000	0.0000	0.0000	0.0000;
	5337	5197	0.00702	0.03093	0.0144	187	0	0	0	0	1	0	0	-64.8200	9.3600	65.1200	-9.4700	0.0000	0.0000	0.0000	0.0000;
	5199	5375	0.0038	0.01619	0.0081	187	0	0	0	0	1	0	0	-30.7100	2.6500	30.7500	-3.3000	0.0000	0.0000	0.0000	0.0000;
	5199	5438	0.00104	0.00589	0.00317	251	0	0	0	0	1	0	0	74.0400	-33.2800	-73.9700	33.3600	0.0000	0.0000	0.0000	0.0000;
	5255	5200	0.00506	0.02964	0.0148	251	0	0	0	0	1	0	0	-39.5900	24.5000	39.7000	-25.3000	0.0000	0.0000	0.0000	0.0000;
	5276	5201	0.00365	0.02142	0.0107	251	0	0	0	0	1	0	0	98.9300	1.5400	-98.5800	-0.5700	0.0000	0.0000	0.0000	0.0000;
	5327	5201	0.00494	0.02792	0.01502	251	0	0	0	0	1	0	0	-93.3400	1.7200	93.7700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	5202	5381	0.00904	0.03848	0.01924	187	0	0	0	0	1	0	0	-67.6500	-4.0100	68.0600	3.8300	0.0000	0.0000	0.0000	0.0000;
	5426	5202	0.01126	0.04962	0.0231	187	0	0	0	0	1	0	0	-58.6100	-2.1200	59.0100	1.5600	0.0000	0.0000	0.0000	0.0000;
	5205	5204	7e-05	0.00858	0	1134	0	0	1	0	1	0	0	-355.5900	-1.2600	355.6800	12.0400	0.0000	0.0000	0.0000	0.0000;
	5206	5204	0.00033	0.01983	0	903	0	0	1	0	1	0	0	207.1200	30.6700	-206.9700	-22.1500	0.0000	0.0000	0.0000	0.0000;
	5207	5204	0.00016	0.01066	0	915	0	0	1	0	1	0	0	180.0200	54.6900	-179.9600	-50.9900	0.0000	0.0000	0.0000	0.0000;
	5208	5204	0.00019	0.01341	0	913	0	0	1	0	1	0	0	180.0200	43.8500	-179.9600	-39.3400	0.0000	0.0000	0.0000	0.0000;
	5361	5204	0.00011	0.00234	0.16342	2768	0	0	0	0	1	0	0	-628.1000	-33.3100	628.5400	26.0500	0.0000	0.0000	0.0000	0.0000;
	5204	5413	0.00075	0.00906	0.60178	2020	0	0	0	0	1	0	0	-710.7300	36.5500	714.5200	-51.5100	0.0000	0.0000	0.0000	0.0000;
	5209	5246	0.00635	0.02797	0.01302	187	0	0	0	0	1	0	0	-54.6400	3.6800	54.8300	-4.1700	0.0000	0.0000	0.0000	0.0000;
	5247	5209	0.00664	0.02927	0.01362	187	0	0	0	0	1	0	0	-50.8700	4.0700	51.0500	-4.6900	0.0000	0.0000	0.0000	0.0000;
	5210	5233	0.00199	0.01164	0.00581	251	0	0	0	0	1	0	0	103.1500	-55.5200	-102.8800	56.5400	0.0000	0.0000	0.0000	0.0000;
	5210	5428	0.00112	0.00634	0.00341	409	0	0	0	0	1	0	0	-181.0000	24.3600	181.3800	-22.5800	0.0000	0.0000	0.0000	0.0000;
	5211	5275	0.00613	0.02704	0.01259	187	0	0	0	0	1	0	0	69.9300	-1.5800	-69.6300	1.6600	0.0000	0.0000	0.0000	0.0000;
	5211	5327	0.00415	0.02348	0.01263	251	0	0	0	0	1	0	0	-88.9900	3.4600	89.3200	-2.8500	0.0000	0.0000	0.0000	0.0000;
	5212	5256	0.00634	0.04821	0.02531	310	0	0	0	0	1	0	0	-97.6800	0.8600	98.3100	1.4100	0.0000	0.0000	0.0000	0.0000;
	5333	5212	0.00352	0.02679	0.01407	310	0	0	0	0	1	0	0	-63.6400	10.2500	63.7900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	5213	5250	0.00303	0.02223	0.01259	409	0	0	0	0	1	0	0	-169.2100	-18.5600	170.1000	23.8600	0.0000	0.0000	0.0000	0.0000;
	5214	5229	0.00374	0.01647	0.00767	187	0	0	0	0	1	0	0	-45.6900	-11.2400	45.7700	10.8500	0.0000	0.0000	0.0000	0.0000;
	5468	5214	0.00075	0.0057	0.00299	310	0	0	0	0	1	0	0	92.4500	1.0600	-92.3900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	5215	5277	0.00671	0.03931	0.01963	251	0	0	0	0	1	0	0	55.5000	-12.2900	-55.2800	11.6200	0.0000	0.0000	0.0000	0.0000;
	5216	5442	0.00087	0.00508	0.00254	251	0	0	0	0	1	0	0	77.2500	-31.7400	-77.1900	31.8500	0.0000	0.0000	0.0000	0.0000;
	5216	5443	0.00194	0.00852	0.00397	187	0	0	0	0	1	0	0	-89.1600	-29.4400	89.3300	29.8100	0.0000	0.0000	0.0000	0.0000;
	5217	5310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	85.9300	57.3700	-85.7500	-56.9400	0.0000	0.0000	0.0000	0.0000;
	5217	5310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	85.9300	57.3700	-85.7500	-56.9400	0.0000	0.0000	0.0000	0.0000;
	5217	5433	0.00438	0.01931	0.00899	251	0	0	0	0	1	0	0	91.7400	85.3200	-91.0700	-83.2600	0.0000	0.0000	0.0000	0.0000;
	5483	5217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	182.5200	-107.6000	-181.9700	111.1600	0.0000	0.0000	0.0000	0.0000;
	5483	5217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	182.5200	-107.6000	-181.9700	111.1600	0.0000	0.0000	0.0000	0.0000;
	5219	5371	0.00781	0.03325	0.01663	187	0	0	0	0	1	0	0	-47.9000	14.3700	48.0900	-15.2100	0.0000	0.0000	0.0000	0.0000;
	5221	5411	0.00803	0.03536	0.01646	187	0	0	0	0	1	0	0	-92.1700	-32.6200	92.9200	34.2500	0.0000	0.0000	0.0000	0.0000;
	5222	5426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-73.0300	6.1200	73.2500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	5222	5426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-73.0300	6.1200	73.2500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	5223	5275	0.00911	0.05341	0.02667	251	0	0	0	0	1	0	0	23.9300	-7.4200	-23.8700	5.1200	0.0000	0.0000	0.0000	0.0000;
	5307	5224	0.00171	0.01303	0.00684	310	0	0	0	0	1	0	0	146.2400	65.1200	-145.8100	-62.5200	0.0000	0.0000	0.0000	0.0000;
	5225	5259	0.00243	0.01424	0.00711	251	0	0	0	0	1	0	0	71.6700	47.0700	-71.5000	-46.7600	0.0000	0.0000	0.0000	0.0000;
	5421	5225	0.00183	0.0134	0.00759	310	0	0	0	0	1	0	0	84.9000	51.2600	-84.7300	-50.7700	0.0000	0.0000	0.0000	0.0000;
	5227	5354	0.00753	0.04412	0.02203	251	0	0	0	0	1	0	0	-7.3900	-11.7700	7.4000	9.6300	0.0000	0.0000	0.0000	0.0000;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.7000	16.4400	-176.2200	-13.3500	0.0000	0.0000	0.0000	0.0000;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.7000	16.4400	-176.2200	-13.3500	0.0000	0.0000	0.0000	0.0000;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.7000	16.4400	-176.2200	-13.3500	0.0000	0.0000	0.0000	0.0000;
	5349	5228	0.0013	0.00988	0.00519	310	0	0	0	0	1	0	0	-139.5900	-10.7900	139.8500	12.2300	0.0000	0.0000	0.0000	0.0000;
	5229	5309	0.0027	0.01582	0.0079	409	0	0	0	0	1	0	0	150.2200	16.0700	-149.6000	-13.2100	0.0000	0.0000	0.0000	0.0000;
	5230	5478	0.00568	0.02417	0.01209	187	0	0	0	0	1	0	0	-32.8200	12.5900	32.8900	-13.4900	0.0000	0.0000	0.0000	0.0000;
	5286	5231	0.01945	0.08572	0.0399	187	0	0	0	0	1	0	0	15.6300	-12.2900	-15.5600	8.5000	0.0000	0.0000	0.0000	0.0000;
	5232	5251	0.00634	0.02792	0.013	187	0	0	0	0	1	0	0	-18.1600	6.3700	18.1900	-7.5600	0.0000	0.0000	0.0000	0.0000;
	5440	5232	0.00256	0.01088	0.00544	300	0	0	0	0	1	0	0	-22.0000	46.7500	22.0700	-47.0100	0.0000	0.0000	0.0000	0.0000;
	5232	5442	0.00617	0.02716	0.01264	187	0	0	0	0	1	0	0	-53.8800	26.4700	54.1100	-26.7300	0.0000	0.0000	0.0000	0.0000;
	5233	5339	0.00532	0.02343	0.01091	187	0	0	0	0	1	0	0	51.3500	-84.7600	-50.8300	85.9200	0.0000	0.0000	0.0000	0.0000;
	5234	5296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-141.7300	-17.0000	142.5700	21.7800	0.0000	0.0000	0.0000	0.0000;
	5234	5296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-141.7300	-17.0000	142.5700	21.7800	0.0000	0.0000	0.0000	0.0000;
	5235	5271	0.01401	0.06175	0.02875	187	0	0	0	0	1	0	0	-11.1800	7.5600	11.2100	-10.4000	0.0000	0.0000	0.0000	0.0000;
	5411	5235	0.00717	0.03052	0.01526	187	0	0	0	0	1	0	0	7.9500	25.4000	-7.9000	-26.7700	0.0000	0.0000	0.0000	0.0000;
	5237	5236	0.00052	0.04304	0	287	0	0	1	0	1	0	0	95.8200	-15.2600	-95.7700	19.3200	0.0000	0.0000	0.0000	0.0000;
	5238	5236	0.00016	0.00976	0	826	0	0	1	0	1	0	0	168.7500	-32.4000	-168.7000	35.2600	0.0000	0.0000	0.0000	0.0000;
	5236	5394	0.00122	0.01485	0.98624	2020	0	0	0	0	1	0	0	-664.9000	-78.5000	670.2300	41.8300	0.0000	0.0000	0.0000	0.0000;
	5240	5239	0.00052	0.03641	0	477	0	0	1	0	1	0	0	-91.8200	7.4600	91.8600	-4.5500	0.0000	0.0000	0.0000	0.0000;
	5243	5239	0.00038	0.02602	0	584	0	0	1	0	1	0	0	112.5000	-21.6000	-112.4500	24.8500	0.0000	0.0000	0.0000	0.0000;
	5451	5239	0.00065	0.00791	0.52569	2020	0	0	0	0	1	0	0	-614.5100	-31.0400	616.8400	3.9600	0.0000	0.0000	0.0000	0.0000;
	5239	6210	0.00119	0.01447	0.96116	2020	0	0	0	0	1	0	0	-275.5800	-55.4600	276.4300	-36.6600	0.0000	0.0000	0.0000	0.0000;
	5241	5240	0.00087	0.0425	0	204	0	0	1	0	1	0	0	-66.2200	7.2900	66.2600	-5.5300	0.0000	0.0000	0.0000	0.0000;
	5242	5241	0.01845	0.47482	0	24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5244	5306	0.00707	0.04143	0.02069	251	0	0	0	0	1	0	0	-144.7300	3.7400	146.2300	3.0300	0.0000	0.0000	0.0000	0.0000;
	5244	5442	0.00508	0.02158	0.01079	187	0	0	0	0	1	0	0	79.6000	-22.1900	-79.2400	22.6200	0.0000	0.0000	0.0000	0.0000;
	5245	5254	0.00731	0.03219	0.01498	251	0	0	0	0	1	0	0	-119.6400	42.6400	120.8100	-38.9500	0.0000	0.0000	0.0000	0.0000;
	5245	5339	0.00345	0.01469	0.00734	187	0	0	0	0	1	0	0	-67.2900	-97.9300	67.7700	99.2300	0.0000	0.0000	0.0000	0.0000;
	5261	5246	0.0031	0.01817	0.00907	251	0	0	0	0	1	0	0	79.8200	-7.1800	-79.6300	7.4000	0.0000	0.0000	0.0000	0.0000;
	5248	5428	0.0019	0.01112	0.00555	251	0	0	0	0	1	0	0	-130.0900	4.5400	130.4100	-3.2000	0.0000	0.0000	0.0000	0.0000;
	5248	5457	0.00198	0.00875	0.00407	409	0	0	0	0	1	0	0	118.9300	9.8200	-118.6400	-8.9600	0.0000	0.0000	0.0000	0.0000;
	5248	5483	0.00348	0.01531	0.00713	187	0	0	0	0	1	0	0	-89.8600	-42.9800	90.2000	43.7900	0.0000	0.0000	0.0000	0.0000;
	5292	5249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-161.3200	7.7000	161.8000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	5292	5249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-161.3200	7.7000	161.8000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.3900	-22.4100	233.2000	27.9600	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.3900	-22.4100	233.2000	27.9600	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.3900	-22.4100	233.2000	27.9600	0.0000	0.0000	0.0000	0.0000;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.3900	-22.4100	233.2000	27.9600	0.0000	0.0000	0.0000	0.0000;
	5251	5478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	93.8800	-16.7200	-93.7600	17.0500	0.0000	0.0000	0.0000	0.0000;
	5251	5478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	93.8800	-16.7200	-93.7600	17.0500	0.0000	0.0000	0.0000	0.0000;
	5252	5340	0.00558	0.0237	0.01185	187	0	0	0	0	1	0	0	-24.4100	-10.5100	24.4500	9.5100	0.0000	0.0000	0.0000	0.0000;
	5252	5436	0.00133	0.00585	0.00272	187	0	0	0	0	1	0	0	-58.4500	-32.2100	58.5100	32.2000	0.0000	0.0000	0.0000	0.0000;
	5370	5253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	144.3900	-6.9300	-144.1200	8.4600	0.0000	0.0000	0.0000	0.0000;
	5370	5253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	144.3900	-6.9300	-144.1200	8.4600	0.0000	0.0000	0.0000	0.0000;
	5254	5332	0.00765	0.03373	0.0157	187	0	0	0	0	1	0	0	26.4400	5.7400	-26.3800	-7.0500	0.0000	0.0000	0.0000	0.0000;
	5254	5420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.5600	3.2200	150.0200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	5254	5420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.5600	3.2200	150.0200	-0.5800	0.0000	0.0000	0.0000	0.0000;
	5254	5457	0.00634	0.02792	0.01299	187	0	0	0	0	1	0	0	68.9300	3.2800	-68.6300	-3.2300	0.0000	0.0000	0.0000	0.0000;
	5257	5256	0.00207	0.0117	0.00629	251	0	0	0	0	1	0	0	92.2300	-16.7300	-92.0500	17.1600	0.0000	0.0000	0.0000	0.0000;
	5256	5427	0.00474	0.02777	0.01387	251	0	0	0	0	1	0	0	93.2500	-5.6200	-92.8300	6.7200	0.0000	0.0000	0.0000	0.0000;
	5439	5256	0.0037	0.02813	0.01477	310	0	0	0	0	1	0	0	101.2000	14.8000	-100.8100	-13.3100	0.0000	0.0000	0.0000	0.0000;
	5308	5258	0.00332	0.01947	0.00972	310	0	0	0	0	1	0	0	110.4900	13.4600	-110.0700	-11.9900	0.0000	0.0000	0.0000	0.0000;
	5259	5412	0.00233	0.01365	0.00681	251	0	0	0	0	1	0	0	62.2900	44.1500	-62.1500	-44.0400	0.0000	0.0000	0.0000	0.0000;
