function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	4560	1	21.88	10.47	0	0	5	1.0439104	-137.557657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4561	1	0	0	0	0	5	1.044086	-137.546093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4562	1	12.88	5.21	0	0	5	1.0381398	-137.889555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4563	1	0	0	0	0	5	1.0409262	-135.347618	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4564	1	0	0	0	0	5	1.0408614	-137.424492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4565	1	0	0	0	0	5	1.0414346	-138.604983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4566	1	0	0	0	0	5	1.0414346	-138.604983	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4567	1	25.66	7.37	0	0	5	1.0407847	-135.362973	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4568	1	6.68	0.4	0	0	5	1.0438703	-137.470387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4569	1	0	0	0	0	5	1.043888	-137.466844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4570	1	5.85	1.13	0	0	5	1.041176	-137.801353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4571	1	0	0	0	0	5	1.0412009	-137.797859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4572	1	4.38	0.9	0	0	5	1.0410116	-137.964998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4573	1	0	0	0	0	5	1.04103	-137.962768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4574	1	0	0	0	0	5	1.039174	-138.144872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4575	1	3.41	1.34	0	0	5	1.0391524	-138.146733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4576	1	6.84	1.82	0	0	5	1.0415953	-137.936108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4577	1	23.33	9.15	0	0	5	1.0382799	-137.667139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4578	1	14.14	3.75	0	0	5	1.037897	-137.869596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4579	1	28.18	4.24	0	0	5	1.0379682	-137.676964	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4580	1	13.74	3.93	0	0	5	1.0385455	-137.773285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4581	1	11.16	4.97	0	0	5	1.0403495	-137.610945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4582	1	23.44	1.05	0	0	5	1.0404547	-137.838715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4583	1	33.78	11.72	0	0	5	1.038348	-137.922565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4584	1	28.27	9.33	0	0	5	1.0379259	-137.711764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4585	1	0	0	0	0	5	1.0380945	-137.695098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4586	1	0	0	0	0	5	1.039002	-137.84049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4587	1	9.58	1.87	0	0	5	1.0389572	-137.845898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4588	1	0	0	0	91.75	5	1.0412598	-135.231902	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4589	1	36.43	8.6	0	0	5	1.0349548	-137.752177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4590	1	0	0	0	0	5	1.0404771	-135.178394	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4591	1	25.21	4.72	0	0	5	1.0367562	-137.703996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4592	1	0	0	0	0	5	1.0368574	-137.690517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4593	1	12.21	0.92	0	0	5	1.0374775	-137.741475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4594	1	0	0	0	0	5	1.0398502	-137.814402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4595	1	39.15	8.22	0	0	5	1.0396766	-137.835795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4596	1	0	0	0	17.63	5	1.0393138	-135.026058	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4597	1	0	0	0	0	5	1.0384807	-137.53819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4598	1	0	0	0	0	5	1.0393638	-139.700964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4599	1	0	0	0	0	5	1.0393638	-139.700964	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4600	1	38.3	9.41	0	0	5	1.0391119	-135.046362	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4601	1	0	0	0	0	5	1.0373874	-137.996161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4602	1	34.73	9.29	0	0	5	1.0372224	-138.013865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4603	1	18.36	4.6	0	0	5	1.0400893	-137.775518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4604	1	0	0	0	0	5	1.040183	-137.7649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4605	1	18.54	7.74	0	0	5	1.0382176	-137.767797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4606	1	0	0	0	0	5	1.0383465	-137.757333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4607	1	24.53	4.96	0	0	5	1.0365578	-137.951367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4608	1	22.01	8.07	0	0	5	1.0339381	-137.887012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4609	1	23.91	5.75	0	0	5	1.039277	-137.620233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4610	1	0	0	0	0	5	1.0396697	-135.016988	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4611	1	0	0	0	0	5	1.0432725	-137.622212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4612	1	32.89	6.73	0	0	5	1.039505	-135.035261	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4613	1	12.62	3.15	0	0	5	1.0379652	-137.000206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4614	1	12.84	4.7	0	0	5	1.037474	-137.756765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4615	1	0	0	0	0	5	1.0415867	-137.963577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4616	1	13.67	5.14	0	0	5	1.0415033	-137.971386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4617	1	6.97	1.82	0	0	5	1.0422625	-137.82872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4618	1	0	0	0	0	5	1.0422948	-137.82495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4619	1	0	0	0	0	5	1.0416317	-137.821347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4620	1	15.94	1.62	0	0	5	1.0415716	-137.830147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4621	1	0	0	0	0	5	1.0415212	-135.507365	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4622	1	15.87	3.81	0	0	5	1.042872	-137.306341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4623	1	0	0	0	0	5	1.0416956	-135.481039	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4624	1	15.65	6.7	0	0	5	1.0447671	-137.222996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4625	1	15.65	3.82	0	0	5	1.040635	-137.540784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4626	1	0	0	0	0	5	1.0392081	-138.150744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4627	1	9.52	4.47	0	0	5	1.0391349	-138.155659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4628	1	0	0	0	0	5	1.0458687	-137.751108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4629	1	7.94	4.24	0	0	5	1.0458045	-137.755318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4630	1	3.66	1.08	0	0	5	1.0361145	-138.176165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4631	1	9.89	1.94	0	0	5	1.0460149	-137.738959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4632	1	7.19	0.77	0	0	5	1.0419092	-137.966554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4633	1	17.53	1.8	0	0	5	1.0439032	-137.730721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4634	1	11.54	4.21	0	0	5	1.0408197	-137.859443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4635	1	5.71	1.52	0	0	5	1.0436202	-137.784934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4636	1	0	0	0	0	5	1.0420198	-138.092818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4637	1	7.97	3.16	0	0	5	1.0419687	-138.096622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4638	1	0	0	0	0	5	1.0431805	-137.870806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4639	1	7.74	2.81	0	0	5	1.0431308	-137.875048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4640	1	14.93	1.81	0	0	5	1.0422162	-137.935707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4641	1	0	0	0	0	5	1.042275	-137.927969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4642	1	0	0	0	129.57	5	1.0470988	-134.904557	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4643	1	0	0	0	0	5	1.0475511	-135.994455	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4644	1	0	0	0	0	5	1.0473325	-137.606522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4645	1	22.87	1.11	0	0	5	1.0470229	-134.916918	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4646	1	0	0	0	0	5	1.0464759	-136.015994	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4647	1	4.3	1.34	0	0	5	1.0454224	-137.783871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4648	1	0	0	0	0	5	1.0454441	-137.781703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4649	1	5.74	0.85	0	0	5	1.0438811	-137.894024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4650	1	0	0	0	0	5	1.0439048	-137.890737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4651	1	8.06	0.04	0	0	5	1.0366752	-137.812919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4652	1	0	0	0	-17.08	5	1.039104	-136.777761	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4653	1	0	0	0	0	5	1.037145	-137.717597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4654	1	16.48	6.09	0	0	5	1.0390002	-136.787264	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4655	1	11.36	3.24	0	0	5	1.037024	-138.228621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4656	1	0.76	0.41	0	0	5	1.0402541	-137.838562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4657	2	0	0	0	0	5	1.0403815	-137.639239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4658	2	0	0	0	0	5	1.0402498	-137.845545	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4659	1	0	0	0	0	5	1.0402498	-137.845545	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4660	1	2.97	0.86	0	0	5	1.0402553	-137.839298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4661	1	0	0	0	21.4	5	1.043165	-136.150236	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4662	1	0	0	0	0	5	1.0398367	-137.817256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4663	1	0	0	0	0	5	1.0374299	-139.463493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4664	1	0	0	0	0	5	1.0374299	-139.463493	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4665	2	0	0	0	0	5	1.0431504	-136.143682	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4666	2	0	0	0	0	5	1.0430158	-136.082866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4667	1	0	0	0	0	5	1.0431504	-136.143682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4668	1	17.14	4.96	0	0	5	1.0430601	-136.160135	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4669	1	0	0	0	0	5	1.0431632	-136.12	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4670	2	0	0	0	0	5	1.0376717	-137.77245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4671	1	0	0	0	0	5	1.0376717	-137.77245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4672	1	0	0	0	0	5	1.0351148	-137.749876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4673	2	0	0	0	0	5	1.0351148	-137.749876	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4674	2	0	0	0	0	5	1.0351148	-137.749876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4675	1	0	0	0	0	5	1.0351148	-137.749876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4676	1	0	0	0	0	5	1.0351148	-137.749876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4677	2	0	0	0	0	5	1.0441734	-135.332129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4678	1	0	0	0	0	5	1.0438652	-135.493469	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4679	2	0	0	0	0	5	1.0465926	-133.867084	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4680	1	0	0	0	0	5	1.0462905	-135.507576	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4681	1	0	0	0	0	5	1.0462671	-137.460305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4682	1	0	0	0	47.13	5	1.0462735	-133.909976	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4683	1	0	0	0	0	5	1.0453116	-135.541416	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4684	2	0	0	0	0	5	1.0357908	-137.737936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4685	1	0	0	0	0	5	1.0357705	-137.740435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4686	2	0	0	0	0	5	1.0403894	-135.165203	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4687	2	0	0	0	0	5	1.04	-137.536272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4688	1	0	0	0	0	5	1.0399948	-137.511609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4689	1	0	0	0	0	5	1.0399948	-137.511609	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4690	1	0	0	0	-8.84	5	1.0403247	-135.128817	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4691	1	0	0	0	0	5	1.0403894	-135.165203	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4692	1	0	0	0	-282.23	5	1.0391454	-133.174824	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4693	1	0	0	0	0	5	1.0375155	-134.407749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4694	1	0	0	0	0	5	1.0396557	-136.640547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4695	2	0	0	0	0	5	1.044	-132.091551	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4696	2	0	0	0	0	5	1.044	-131.845576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4697	1	0	0	0	0	5	1.0371744	-134.453175	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4698	1	0	0	0	0	5	1.0375155	-134.407749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4699	1	0	0	0	0	5	1.0438389	-137.251524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4700	2	0	0	0	0	5	1.0438011	-137.132125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4701	2	0	0	0	0	5	1.0438011	-137.132125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4702	1	0	0	0	0	5	1.0438369	-137.245422	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4703	2	0	0	0	0	5	1.0437128	-136.82959	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4704	2	0	0	0	0	5	1.0385	-132.0866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4705	1	0	0	0	0	5	1.0438333	-137.253076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4706	1	0	0	0	0	5	1.0438389	-137.251524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4707	2	0	0	0	0	5	1.0401895	-134.568843	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4708	1	0	0	0	0	5	1.0394348	-137.570929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4709	1	0	0	0	0	5	1.0396176	-134.820143	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4710	1	0	0	0	0	5	1.0401895	-134.568843	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4711	2	0	0	0	0	5	1.0381217	-137.861947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4712	1	0	0	0	0	5	1.0380681	-137.865958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4713	1	0	0	0	0	5	1.0429836	-134.527742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4714	1	0	0	0	0	5	1.0458819	-137.397998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4715	2	0	0	0	0	5	1.0429836	-134.527742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4716	2	0	0	0	0	5	1.0585001	-130.813306	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4717	2	0	0	0	0	5	1.0585001	-131.026522	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4718	1	0	0	0	0	5	1.0419684	-134.699105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4719	1	0	0	0	0	5	1.0429836	-134.527742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4720	1	9.34	2.73	0	0	6	1.03601	-145.742789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4721	1	16.16	6.8	0	0	6	1.0303157	-145.79171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4722	1	17.38	2.31	0	0	6	1.0311657	-145.419438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4723	1	0	0	0	0	6	1.0332659	-145.788416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4724	1	15.23	5.39	0	0	6	1.0331788	-145.796441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4725	1	37.6	23.79	0	-7.56	6	1.0399705	-142.76415	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4726	1	0	0	0	0	6	1.0404321	-142.745737	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4727	1	35.01	6.03	0	0	6	1.0361639	-144.708755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4728	1	42.39	15.38	0	0	6	1.0339232	-144.759832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4729	1	48.93	6.99	0	0	6	1.0352145	-144.723713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4730	1	18.59	2.08	0	0	6	1.0362316	-144.496236	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4731	1	23.58	3.85	0	0	6	1.0327839	-146.144094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4732	1	0	0	0	0	6	1.0343664	-144.364493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4733	1	11.42	3.65	0	0	6	1.0343005	-144.370658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4734	1	34.61	7.55	0	0	6	1.0402331	-144.190453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4735	1	10.53	0.62	0	0	6	1.0364561	-145.159301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4736	1	9.44	1.41	0	0	6	1.0359465	-145.357023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4737	1	4.79	0.38	0	0	6	1.0346391	-149.107513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4738	1	0	0	0	0	6	1.0412977	-143.548276	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4739	1	0	0	0	0	6	1.0387076	-146.593057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4740	1	0	0	0	0	6	1.030664	-146.220914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4741	1	0	0	0	0	6	1.0385754	-146.639715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4742	1	19.89	3.74	0	0	6	1.0412215	-143.558665	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4743	1	32.29	1.46	0	0	6	1.0300999	-146.182592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4744	1	0	0	0	0	6	1.0392161	-143.409742	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4745	1	0	0	0	0	6	1.0366238	-145.743957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4746	1	29.19	11.85	0	0	6	1.0390103	-143.424571	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4747	1	0	0	0	0	6	1.0398551	-141.84062	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4748	1	0	0	0	0	6	1.0431953	-143.204997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4749	1	47.83	5.96	0	0	6	1.0459731	-144.644734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4750	1	0	0	0	0	6	1.0410239	-141.776345	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4751	1	0	0	0	0	6	1.042256	-143.250489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4752	1	24.05	7.88	0	0	6	1.0359369	-144.604454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4753	1	15.78	3.34	0	0	6	1.0352759	-145.767442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4754	1	15.78	0.98	0	0	6	1.0313927	-146.073673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4755	1	15.78	4.47	0	0	6	1.0341654	-145.669996	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4756	1	0	0	0	0	6	1.0353592	-147.648357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4757	1	26.32	5.27	0	0	6	1.0352405	-147.663765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4758	1	10.42	5.84	0	0	6	1.0490419	-154.489518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4759	1	0	0	0	0	6	1.0302992	-148.996428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4760	1	41.3	25.83	0	0	6	1.0298885	-149.018223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4761	1	0	0	0	71.26	6	1.0420769	-141.827955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4762	1	36.36	4.27	0	0	6	1.039637	-143.014942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4763	1	0	0	0	0	6	1.0371354	-144.565532	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4764	1	0	0	0	0	6	1.0371354	-144.565532	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4765	1	0	0	0	0	6	1.0416576	-141.739725	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4766	1	0	0	0	0	6	1.0366097	-145.514401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4767	1	17.03	4.76	0	0	6	1.0365153	-145.523757	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4768	1	41.96	27.94	0	0	6	1.0365921	-144.875357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4769	1	17.03	8.25	0	0	6	1.0329176	-146.894679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4770	1	0	0	0	0	6	1.0296635	-149.999269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4771	1	34.06	9.44	0	0	6	1.0294899	-150.018915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4772	1	26.58	3.07	0	0	6	1.0375912	-149.406613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4773	1	9.91	3.22	0	0	6	1.0336955	-150.024821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4774	1	9.91	1.7	0	0	6	1.0338408	-149.629317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4775	1	19.45	10.47	0	0	6	1.0298536	-145.261366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4776	1	27.77	7.7	0	0	6	1.0372268	-143.887445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4777	1	0	0	0	0	6	1.0373684	-143.871295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4778	1	19.58	6.95	0	0	6	1.0361391	-144.210772	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4779	1	9.92	5.7	0	0	6	1.0362121	-148.411771	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4780	1	9.92	1.04	0	0	6	1.0350174	-148.824055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4781	1	19	2.25	0	0	6	1.0378329	-148.732839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4782	1	14.71	2.27	0	64.46	6	1.0382969	-149.153302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4783	1	10.46	4.32	0	0	6	1.0338232	-145.16551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4784	1	0	0	0	0	6	1.0336766	-145.566325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4785	1	11.77	3.56	0	0	6	1.0336136	-145.573098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4786	1	0	0	0	-10.47	6	1.0350987	-141.300144	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4787	1	0	0	0	0	6	1.0375525	-141.982499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4788	1	0	0	0	0	6	1.0381721	-143.062675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4789	1	23.17	5.44	0	0	6	1.0375853	-141.998003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4790	1	0	0	0	0	6	1.0352272	-141.278804	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4791	1	0	0	0	0	6	1.0338419	-141.965626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4792	1	0	0	0	0	6	1.0381963	-144.203253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4793	1	23.26	9.78	0	0	6	1.0336803	-141.978597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4794	1	30.25	6.25	0	0	6	1.0380365	-144.1969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4795	1	0	0	0	-6.77	6	1.0332293	-144.991841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4796	1	8.04	1.36	0	0	6	1.0331974	-144.996631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4797	1	8.04	0.7	0	0	6	1.0403406	-143.941209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4798	1	9.08	3.15	0	0	6	1.0358441	-148.226687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4799	1	16.82	4.35	0	0	6	1.0354445	-148.208445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4800	1	0	0	0	145.45	6	1.0438645	-142.942545	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4801	1	0	0	0	0	6	1.045997	-143.900496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4802	1	25.46	2.92	0	0	6	1.0437654	-142.957703	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4803	1	15.86	4.53	0	0	6	1.039389	-148.326383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4804	1	0	0	0	0	6	1.0389526	-147.809944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4805	1	20.24	6.99	0	0	6	1.0388294	-147.81987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4806	1	13.42	2.1	0	0	6	1.0334585	-147.011119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4807	1	14.62	4.5	0	0	6	1.036339	-148.460882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4808	1	0	0	0	0	6	1.0373271	-144.55659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4809	1	0	0	0	0	6	1.0403528	-148.15244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4810	1	26.15	8.64	0	0	6	1.0371882	-144.569823	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4811	1	19.91	12.2	0	0	6	1.0378243	-148.680766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4812	1	0	0	0	168.53	6	1.0423382	-144.884865	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4813	1	0	0	0	0	6	1.0454669	-147.75428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4814	1	0	0	0	0	6	1.0420872	-147.838732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4815	1	23.7	2.83	0	0	6	1.0422509	-144.898907	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4816	1	0	0	0	0	6	1.0424773	-144.604309	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4817	1	5.29	2.11	0	0	6	1.0524096	-154.079852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4818	1	0	0	0	0	6	1.0302524	-145.641731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4819	1	12.21	5.09	0	0	6	1.0301721	-145.648345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4820	1	6.1	2.56	0	0	6	1.031938	-145.478819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4821	1	0	0	0	0	6	1.0319789	-145.475334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4822	1	0	0	0	0	6	1.0365145	-146.086194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4823	1	12.4	2.08	0	0	6	1.0364686	-146.092967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4824	1	12.4	1.69	0	0	6	1.0368137	-146.874725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4825	1	12.4	6.61	0	0	6	1.0301391	-146.210439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4826	1	0	0	0	0	6	1.030233	-146.204212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4827	1	10.29	0.76	0	0	6	1.0476027	-154.811124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4828	1	7.74	2.25	0	0	6	1.0401712	-143.95105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4829	1	0	0	0	9.09	6	1.0378358	-141.705994	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4830	1	0	0	0	0	6	1.0401006	-143.72641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4831	1	28.19	9.7	0	0	6	1.0376631	-141.722806	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4832	1	28.19	2.08	0	0	6	1.0371269	-144.077381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4833	1	0	0	0	0	6	1.0372205	-144.062419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4834	1	0	0	0	0	6	1.0393378	-141.916906	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4835	1	36.43	7.02	0	0	6	1.0366289	-143.980366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4836	1	0	0	0	0	6	1.0396689	-141.854348	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4837	1	30.06	12.97	0	0	6	1.0256313	-149.87406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4838	1	0	0	0	0	6	1.0258322	-149.859407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4839	1	25.49	3.49	0	0	6	1.025392	-149.759583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4840	1	30.88	6	0	0	6	1.0253628	-149.881196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4841	1	41.45	10.61	0	0	6	1.0301351	-149.692063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4842	1	0	0	0	0	6	1.0261874	-149.527238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4843	1	25.49	20.27	0	0	6	1.0259242	-149.538768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4844	1	15.1	3.72	0	-12.03	6	1.03439	-149.779368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4845	1	0	0	0	126.83	6	1.040416	-144.501894	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4846	1	0	0	0	0	6	1.0404786	-149.489392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4847	1	0	0	0	0	6	1.0402253	-149.006744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4848	1	0	0	0	0	6	1.0396367	-149.558001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4849	1	25.79	10.87	0	0	6	1.0402856	-149.503302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4850	1	32.94	10.66	0	0	6	1.0284145	-149.798039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4851	1	0	0	0	0	6	1.0286184	-149.77813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4852	1	0	0	0	0	6	1.0383162	-144.445464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4853	1	16.55	2.11	0	0	6	1.0382554	-144.454473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4854	1	0	0	0	0	6	1.0355849	-144.327043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4855	1	16.55	1.07	0	0	6	1.0355334	-144.33666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4856	1	0	0	0	0	6	1.0374843	-142.049864	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4857	1	46.18	25.25	0	0	6	1.0307882	-144.649818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4858	1	0	0	0	0	6	1.0379031	-141.990379	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4859	1	14.53	2.65	0	0	6	1.0337133	-144.592984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4860	1	0	0	0	0	6	1.055892	-151.743817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4861	1	9.27	4.72	0	0	6	1.0558189	-151.748793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4862	1	0	0	0	0	6	1.0367585	-144.361426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4863	1	18.14	2.47	0	0	6	1.0366953	-144.372054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4864	1	0	0	0	-168.39	6	1.0348785	-142.554784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4865	1	0	0	0	0	6	1.0329351	-145.699025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4866	1	33.37	5.39	0	0	6	1.0347424	-142.572953	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4867	1	0	0	0	0	6	1.0315805	-145.590778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4868	1	18.14	4.64	0	0	6	1.0314752	-145.601673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4869	1	18.14	6.79	0	0	6	1.0355139	-144.406828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4870	1	0	0	0	0	6	1.0356367	-144.396588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4871	1	13.39	4.21	0	0	6	1.0343203	-146.464601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4872	1	0	0	0	0	6	1.0329487	-146.03013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4873	1	13.39	3.83	0	0	6	1.0243589	-147.437788	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4874	1	0	0	0	0	6	1.032247	-146.140561	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4875	1	0	0	0	0	6	1.032247	-146.140561	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4876	1	0	0	0	0	6	1.0330268	-146.022506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4877	1	0	0	0	0	6	1.0329487	-146.03013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4878	1	0	0	0	0	6	1.0333943	-145.199649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4879	1	0	0	0	0	6	1.0333943	-145.199649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4880	1	0	0	0	0	6	1.0333943	-145.199649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4881	1	0	0	0	0	6	1.0333943	-145.199649	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4882	1	0	0	0	0	6	1.0334399	-145.19209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4883	1	13.39	1.32	0	0	6	1.0333478	-145.207902	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4884	1	13.39	4.55	0	0	6	1.0440806	-144.115809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4885	1	0	0	0	0	6	1.0374598	-144.986198	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4886	1	0	0	0	0	6	1.0294957	-149.164069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4887	1	0	0	0	0	6	1.0270642	-152.964533	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4888	1	0	0	0	0	6	1.0270642	-152.964533	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4889	1	39.64	4.43	0	0	6	1.0373162	-145.008181	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4890	1	22.25	2.91	0	0	6	1.0389537	-141.240087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4891	1	0	0	0	0	6	1.0390473	-141.226949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4892	1	0	0	0	0	6	1.0343898	-141.61666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4893	1	15.49	5.42	0	0	6	1.0342893	-141.624702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4894	1	35.64	11.16	0	0	6	1.0336551	-141.470901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4895	1	25.65	7.03	0	0	6	1.0291137	-142.677636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4896	1	10.4	6.18	0	0	6	1.0284808	-141.127826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4897	1	10.29	2.57	0	0	6	1.0312304	-141.486405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4898	1	0	0	0	0	6	1.0312847	-141.480917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4899	1	0	0	0	0	6	1.03943	-140.608593	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4900	1	0	0	0	0	6	1.0335011	-141.855443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4901	1	0	0	0	0	6	1.0310453	-142.409259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4902	1	0	0	0	0	6	1.0310453	-142.409259	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4903	1	24.3	3.2	0	0	6	1.0393337	-140.621877	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4904	1	24.3	7.41	0	0	6	1.0320933	-142.065546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4905	1	24.55	6.31	0	0	6	1.0291357	-143.237547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4906	1	2.45	0.27	0	0	6	1.0350546	-142.78098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4907	1	24.3	7.18	0	0	6	1.0349242	-142.794502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4908	1	0	0	0	16.55	6	1.0416902	-138.303751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4909	1	0	0	0	0	6	1.0417567	-140.248547	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4910	1	0	0	0	0	6	1.0408964	-142.39914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4911	1	39.54	7.84	0	0	6	1.041586	-140.270027	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4912	1	0	0	0	0	6	1.0410216	-140.313825	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4913	1	25.01	11.42	0	0	6	1.0361994	-141.470982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4914	1	0	0	0	45.59	6	1.0373708	-139.707122	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4915	1	0	0	0	0	6	1.0421968	-140.946224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4916	1	32.98	1.16	0	0	6	1.0372713	-139.727054	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4917	1	0	0	0	43.21	6	1.0404153	-138.499158	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4918	1	12.83	3	0	0	6	1.042312	-140.444114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4919	1	0	0	0	0	6	1.0404506	-138.438623	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4920	1	12.21	4.1	0	0	6	1.0385655	-141.896431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4921	1	0	0	0	0	6	1.0329819	-141.658735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4922	1	32.08	3.44	0	0	6	1.0328696	-141.678691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4923	1	11.53	1.4	0	0	6	1.0354642	-141.361488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4924	1	12.21	1.39	0	0	6	1.0354141	-141.369092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4925	1	37.99	4.08	0	0	6	1.0389511	-141.453234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4926	1	24.11	4.64	0	0	6	1.0374142	-141.432566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4927	1	17.33	5.11	0	0	6	1.0296573	-141.9107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4928	1	0	0	0	0	6	1.0324747	-140.015756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4929	1	22.44	3.11	0	0	6	1.0323877	-140.027603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4930	1	22.44	4.07	0	0	6	1.0317699	-140.501963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4931	1	34.06	11.93	0	0	6	1.0335311	-140.737304	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4932	1	0	0	0	0	6	1.0337388	-140.717203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4933	1	0	0	0	-63.48	6	1.0354831	-137.394247	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4934	1	0	0	0	0	6	1.0380246	-139.836286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4935	1	22.44	5.25	0	0	6	1.0353829	-137.406272	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4936	1	31.7	13.08	0	0	6	1.0314497	-141.884527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4937	1	0	0	0	52.35	6	1.0421214	-142.022736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4938	1	22.93	9.12	0	0	6	1.041974	-142.034667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4939	1	14.65	4.64	0	0	6	1.0392867	-141.520232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4940	1	17.79	4.63	0	0	6	1.0373758	-140.709369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4941	1	25.98	7.12	0	0	6	1.0368078	-141.099201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4942	1	0	0	0	0	6	1.0369456	-141.084157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4943	1	17.05	6.36	0	0	6	1.0370537	-140.123135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4944	1	0	0	0	0	6	1.0371547	-140.114325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4945	1	0	0	0	0	6	1.0298677	-141.235965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4946	1	10.48	2.54	0	0	6	1.0298126	-141.241378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4947	1	19.18	6.44	0	0	6	1.03052	-142.024962	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4948	1	0	0	0	0	6	1.0306377	-142.01401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4949	1	27.63	13.68	0	0	6	1.029188	-141.66311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4950	1	32.49	8.07	0	0	6	1.0390704	-141.474861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4951	1	28.53	4.74	0	0	6	1.030999	-141.993451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4952	1	0	0	0	0	6	1.0356697	-139.40909	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4953	1	0	0	0	0	6	1.0334852	-141.237911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4954	1	44.08	10.03	0	0	6	1.0354364	-139.43356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4955	1	42.89	7.42	0	0	6	1.0374518	-141.801078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4956	1	0	0	0	0	6	1.0369923	-141.592857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4957	1	21.24	4.03	0	0	6	1.0369062	-141.604473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4958	1	13.79	2.56	0	0	6	1.0351962	-141.479645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4959	1	0	0	0	-228.98	6	1.0388498	-137.410638	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4960	1	0	0	0	0	6	1.0360765	-139.653501	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4961	1	0	0	0	0	6	1.0321997	-141.731516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4962	1	0	0	0	0	6	1.0310621	-142.542217	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4963	1	0	0	0	0	6	1.0310621	-142.542217	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4964	1	37.1	9.76	0	0	6	1.0358842	-139.672019	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4965	1	0	0	0	0	6	1.0360076	-139.699082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4966	1	0	0	0	0	6	1.0340869	-141.623386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4967	1	13.79	3.15	0	0	6	1.0340142	-141.630858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4968	1	13.79	1.05	0	0	6	1.0352786	-141.580403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4969	1	21.05	5.43	0	0	6	1.035556	-141.475564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4970	1	17.74	4.22	0	0	6	1.0371884	-141.662818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4971	1	48.47	7.47	0	0	6	1.0370509	-139.623656	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4972	1	0	0	0	-18.25	6	1.0362066	-139.124567	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4973	1	35.48	7.53	0	0	6	1.0310785	-141.40874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4974	1	0	0	0	0	6	1.0307229	-141.601501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4975	1	0	0	0	0	6	1.0307229	-141.601501	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4976	1	0	0	0	0	6	1.0366971	-139.087064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4977	1	19.1	2.18	0	0	6	1.0401354	-140.318043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4978	1	0	0	0	0	6	1.0350777	-140.866606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4979	1	12.34	0.61	0	0	6	1.035044	-140.874207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4980	1	12.27	7.89	0	0	6	1.0298117	-142.973694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4981	1	21.44	1.59	0	0	6	1.0331394	-142.365037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4982	1	0	0	0	0	6	1.0290907	-142.657163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4983	1	34.05	8.32	0	0	6	1.0289401	-142.675411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4984	1	0	0	0	0	6	1.0310406	-141.849061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4985	1	15.34	2.76	0	0	6	1.0309749	-141.858489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4986	1	16.19	2.61	0	0	6	1.0325325	-142.233904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4987	1	0	0	0	0	6	1.0325971	-142.225154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4988	1	17.52	6.38	0	0	6	1.0313587	-141.882306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4989	1	18.39	1.03	0	0	6	1.0341428	-142.267942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4990	1	19.24	8.8	0	0	6	1.03156	-142.2007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4991	1	0	0	0	9.99	6	1.0349233	-140.123895	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4992	1	0	0	0	0	6	1.0310553	-142.043994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4993	1	0	0	0	0	6	1.0284833	-143.859134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4994	1	0	0	0	0	6	1.0284833	-143.859134	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4995	1	51.2	10	0	0	6	1.0346814	-140.151616	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4996	1	40.02	9.77	0	0	6	1.0302782	-142.182504	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4997	1	24	7.31	0	0	6	1.0319459	-141.78032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4998	1	8.9	3.46	0	11.07	6	1.0420778	-142.513935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	4999	1	0	0	0	0	6	1.0314	-142.383109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5000	1	8.9	2.03	0	0	6	1.0313567	-142.388575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5001	1	0	0	0	0	6	1.0372224	-142.646895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5002	1	13.02	6.79	0	0	6	1.0371152	-142.654064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5003	1	19.81	2.92	0	0	6	1.0294821	-142.141723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5004	1	19.43	4.71	0	0	6	1.0375533	-141.665243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5005	1	13.01	4.74	0	0	6	1.027843	-141.287943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5006	1	0	0	0	0	6	1.0279298	-141.280603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5007	1	8.42	1.3	0	0	6	1.0289173	-141.295239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5008	1	0	0	0	0	6	1.0323057	-140.397215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5009	1	17.09	2.19	0	0	6	1.0322371	-140.406445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5010	1	20.4	3.28	0	0	6	1.0354083	-141.234483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5011	1	0	0	0	0	6	1.0354912	-141.22255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5012	1	0	0	0	0	6	1.039358	-139.962775	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5013	1	36.75	4.6	0	0	6	1.0313349	-142.462109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5014	1	0	0	0	0	6	1.0308602	-142.633766	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5015	1	0	0	0	0	6	1.0308602	-142.633766	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5016	1	0	0	0	0	6	1.0398003	-139.910082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5017	1	0	0	0	46.15	6	1.0389186	-141.034817	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5018	1	0	0	0	0	6	1.0346333	-142.748003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5019	1	0	0	0	0	6	1.0365041	-141.952267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5020	1	0	0	0	0	6	1.0365041	-141.952267	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5021	1	45.68	12.39	0	0	6	1.0386466	-141.061959	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5022	1	16.11	6.14	0	0	6	1.0314593	-142.43312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5023	1	12.77	3.65	0	0	6	1.03494	-140.210926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5024	1	8.32	2.56	0	0	6	1.0355572	-139.95153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5025	1	26.59	8.28	0	0	6	1.0307038	-141.8305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5026	1	13.04	2.39	0	0	6	1.0302833	-142.351069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5027	1	13.4	5.01	0	0	6	1.0366608	-141.419973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5028	1	0	0	0	0	6	1.0327112	-139.278531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5029	1	0	0	0	0	6	1.041821	-141.309186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5030	1	12.21	5.13	0	0	6	1.0331665	-142.279273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5031	1	14.61	3.61	0	0	6	1.0354043	-142.496692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5032	1	0	0	0	0	6	1.0425538	-141.207827	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5033	1	0	0	0	0	6	1.0337299	-139.222061	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5034	1	0	0	0	0	6	1.0327112	-139.278531	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5035	1	33.88	14.67	0	0	6	1.0308817	-141.604658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5036	1	23.91	2.55	0	0	6	1.0337038	-140.709691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5037	1	0	0	0	0	6	1.037537	-138.512266	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5038	1	45.48	6.68	0	0	6	1.0373791	-138.537585	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5039	1	8.37	1.53	0	0	6	1.0336159	-140.641521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5040	1	8.78	2.57	0	1.36	6	1.0393133	-140.446879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5041	1	4.02	0.76	0	0	6	1.0409922	-141.860312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5042	1	4.84	1.18	0	0	6	1.0400892	-140.300718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5043	1	5.2	1.05	0	0	6	1.0432928	-140.645707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5044	1	9.8	1.75	0	0	6	1.0390911	-142.901413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5045	1	6.56	0.71	0	0	6	1.0391449	-142.3053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5046	1	11.92	1.25	0	0	6	1.0357943	-140.668034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5047	1	8.52	1.4	0	0	6	1.0380651	-141.202287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5048	1	5.18	2.21	0	0	6	1.0375346	-143.279078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5049	1	5.1	2.94	0	0	6	1.043352	-140.484964	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5050	1	6.61	2.88	0	0	6	1.0388647	-142.162447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5051	1	6.94	3.73	0	0	6	1.0380322	-142.404901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5052	1	0	0	0	0	6	1.0418703	-140.34647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5053	1	21.44	0.72	0	0	6	1.0418131	-140.359149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5054	1	0	0	0	104.49	6	1.0447303	-138.586867	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5055	1	0	0	0	0	6	1.0393154	-139.798321	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5056	1	0	0	0	0	6	1.0429323	-140.247189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5057	1	0	0	0	0	6	1.0311458	-141.897958	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5058	1	0	0	0	0	6	1.0311458	-141.897958	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5059	1	22.83	5.17	0	0	6	1.0392054	-139.811737	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5060	1	0	0	0	0	6	1.0388322	-139.852964	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5061	1	0	0	0	0	6	1.0375093	-141.50704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5062	1	25.92	12.52	0	0	6	1.0373138	-141.518862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5063	1	0	0	0	-26.31	6	1.0351142	-140.201301	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5064	1	25.24	5.25	0	0	6	1.0367162	-141.225312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5065	1	0	0	0	0	6	1.0354723	-140.176064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5066	1	14.78	1.36	0	0	6	1.0339392	-143.663462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5067	1	44.53	14.98	0	0	6	1.0309586	-143.40049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5068	1	21.43	4.03	0	0	6	1.0354766	-143.381153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5069	1	8.33	3.99	0	0	6	1.0372409	-140.477306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5070	1	0	0	0	0	6	1.038969	-138.789598	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5071	1	0	0	0	0	6	1.0393434	-140.261115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5072	1	11.34	2.76	0	0	6	1.038918	-138.795915	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5073	1	9.52	2.05	0	0	6	1.0387725	-140.908138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5074	1	0	0	0	-6.3	6	1.0368852	-141.353848	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5075	1	23.51	5.48	0	0	6	1.0379311	-143.233114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5076	1	0	0	0	0	6	1.0371337	-141.326881	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5077	1	8.87	0.54	0	0	6	1.0363838	-141.972388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5078	1	0	0	0	0	6	1.0318061	-142.179273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5079	1	8.87	2.14	0	0	6	1.0317632	-142.184007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5080	1	18.23	1.47	0	0	6	1.0376962	-141.019548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5081	1	8.47	0.82	0	0	6	1.0389044	-140.50772	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5082	1	11.27	4.05	0	0	6	1.0388778	-139.54758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5083	1	8.47	2.29	0	0	6	1.0387681	-139.601622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5084	1	0	0	0	0	6	1.0388134	-139.596611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5085	1	15.02	2.52	0	0	6	1.0381178	-141.454287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5086	1	14.82	1.02	0	0	6	1.0403292	-140.669363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5087	1	0	0	0	0	6	1.0414388	-138.556933	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5088	1	0	0	0	0	6	1.0436179	-140.107044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5089	1	21.35	2.5	0	0	6	1.0413564	-138.568	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5090	1	16.03	4.09	0	0	6	1.0345462	-141.624111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5091	1	19.15	1.98	0	0	6	1.0357289	-141.787844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5092	1	33.24	8.36	0	0	6	1.0413035	-139.565966	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5093	1	28.54	7.85	0	0	6	1.0405809	-141.958284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5094	1	0	0	0	0	6	1.036743	-141.451791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5095	1	28.77	4.09	0	0	6	1.0366176	-141.46934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5096	1	19.15	6.52	0	0	6	1.0396299	-141.631871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5097	1	19.76	11.48	0	0	6	1.038792	-138.600784	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5098	1	0	0	0	-10.56	6	1.0428358	-137.429693	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5099	1	0	0	0	0	6	1.0413528	-139.770585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5100	1	0	0	0	0	6	1.0421122	-142.93225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5101	1	0	0	0	0	6	1.0421122	-142.93225	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5102	1	15.68	2.52	0	0	6	1.0427698	-137.438635	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5103	1	0	0	0	0	6	1.0433097	-137.362566	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5104	1	10.88	0.76	0	0	6	1.0388795	-140.314253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5105	1	6.57	1.47	0	0	6	1.0386982	-141.347806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5106	1	4.67	1.26	0	0	6	1.0362623	-141.590034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5107	1	0	0	0	0	6	1.0362863	-141.587582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5108	1	15.69	4.43	0	0	6	1.0379221	-143.893232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5109	1	0	0	0	0	6	1.0380062	-143.885487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5110	1	25.75	4.25	0	0	6	1.0409135	-141.662619	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5111	1	27.68	1.23	0	0	6	1.0402895	-143.601179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5112	1	19.17	4.27	0	0	6	1.0380127	-142.812902	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5113	1	0	0	0	0	6	1.0390946	-143.043583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5114	1	14	1.9	0	0	6	1.0390354	-143.051752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5115	1	0	0	0	0	6	1.0392704	-143.272422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5116	1	14	5.72	0	0	6	1.0391776	-143.280566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5117	1	14.65	6.61	0	0	6	1.0304653	-143.435908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5118	1	0	0	0	0	6	1.0305799	-143.427972	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5119	1	0	0	0	0	6	1.0345777	-143.737706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5120	1	14.65	7.14	0	0	6	1.0344605	-143.745808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5121	1	14.65	8.15	0	0	6	1.0304065	-142.53666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5122	1	8.65	3.61	0	0	6	1.0389522	-143.778255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5123	1	31.84	11.14	0	0	6	1.0315181	-143.713509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5124	1	15.01	1.45	0	0	6	1.0386197	-143.153538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5125	1	0	0	0	0	6	1.0381479	-143.162517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5126	1	11.24	2.81	0	0	6	1.0380864	-143.169085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5127	1	20.06	2.44	0	0	6	1.0368364	-142.787234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5128	1	0	0	0	-52.92	6	1.0347163	-139.859172	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5129	1	24.8	2.9	0	0	6	1.0377432	-142.055017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5130	1	0	0	0	0	6	1.0354613	-139.833475	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5131	1	11.24	1.09	0	0	6	1.0285994	-142.811435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5132	1	0	0	0	0	6	1.0285015	-143.442701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5133	1	26.4	3.62	0	0	6	1.028384	-143.459196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5134	1	0	0	0	0	6	1.0269982	-143.681243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5135	1	19.22	2.01	0	0	6	1.0269244	-143.691807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5136	1	0	0	0	0	6	1.0289862	-142.920049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5137	1	9.97	1.15	0	0	6	1.0289498	-142.926309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5138	1	16	3.65	0	0	6	1.0396356	-143.657679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5139	1	10.08	2.26	0	0	6	1.031723	-143.566582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5140	1	9.97	3.46	0	0	6	1.0348697	-143.11298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5141	1	9.18	4.69	0	0	6	1.0368875	-142.312782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5142	1	9.18	2.84	0	0	6	1.0340952	-141.777014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5143	1	9.18	4.15	0	0	6	1.0295804	-142.554207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5144	1	0	0	0	0	6	1.0311409	-140.105228	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5145	1	18.34	3.41	0	0	6	1.0362978	-142.066989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5146	1	18.34	5.51	0	0	6	1.0310351	-140.114349	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5147	1	18.34	3.64	0	0	6	1.0303525	-142.801231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5148	1	30.61	10.6	0	0	6	1.0284694	-143.111917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5149	1	0	0	0	0	6	1.0339784	-144.167866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5150	1	19.2	4.61	0	0	6	1.0338788	-144.178917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5151	1	28.47	8.15	0	0	6	1.0329961	-144.202799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5152	1	19.2	3.16	0	0	6	1.0334353	-144.10041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5153	1	8.65	1.21	0	0	6	1.0386769	-143.913261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5154	1	9.75	1.02	0	0	6	1.0386427	-143.919218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5155	1	19.79	2.9	0	0	6	1.0434923	-143.816446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5156	1	0	0	0	175.94	6	1.0444895	-139.362307	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5157	1	0	0	0	0	6	1.0390065	-141.076364	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5158	1	42.78	11.29	0	0	6	1.0440986	-143.801323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5159	1	0	0	0	0	6	1.0376896	-141.541039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5160	1	0	0	0	0	6	1.0376896	-141.541039	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5161	1	0	0	0	0	6	1.0431288	-139.252824	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5162	1	0	0	0	0	6	1.0389991	-141.136138	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5163	1	20.11	8.72	0	-25.51	6	1.032825	-143.78982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5164	1	30.72	10.7	0	0	6	1.026327	-143.793382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5165	1	21.55	2.6	0	0	6	1.0393995	-143.705759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5166	1	21.55	6.81	0	0	6	1.0297932	-144.170672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5167	1	21.55	6	0	0	6	1.0396935	-143.669549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5168	1	21.55	3.18	0	0	6	1.0355293	-143.367321	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5169	1	0	0	0	0	6	1.0356153	-143.355164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5170	1	0	0	0	0	6	1.039756	-141.158597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5171	1	8.61	0.89	0	0	6	1.0388819	-141.475983	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5172	1	21.55	5.53	0	0	6	1.0359924	-141.878602	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5173	1	0	0	0	0	6	1.0395277	-141.207327	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5174	1	0	0	0	0	6	1.0398919	-141.143236	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5175	1	0	0	0	0	6	1.039756	-141.158597	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5176	1	34.59	8.27	0	0	6	1.0297833	-143.905208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5177	1	19.59	2.29	0	0	6	1.0291175	-143.794524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5178	1	0	0	0	0	6	1.0403793	-141.285616	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5179	1	9.95	2.39	0	0	6	1.0305717	-143.67107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5180	1	0	0	0	0	6	1.0403055	-141.30192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5181	1	0	0	0	0	6	1.0403055	-141.30192	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5182	1	19.59	3.57	0	0	6	1.0403006	-141.296845	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5183	1	21.42	3.5	0	0	6	1.032756	-143.655728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5184	1	0	0	0	0	6	1.0328399	-143.644012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5185	1	0	0	0	0	6	1.0285934	-143.812885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5186	1	30.07	8.67	0	0	6	1.0284331	-143.829691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5187	1	8.61	0.76	0	0	6	1.0328334	-144.186842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5188	1	0	0	0	14.26	6	1.039806	-143.601531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5189	1	8.61	3.93	0	0	6	1.0397416	-143.606491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5190	1	16.51	3.69	0	0	6	1.0296153	-143.843188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5191	1	12.25	3.69	0	0	6	1.0313679	-143.236671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5192	1	0	0	0	0	6	1.0314321	-143.230006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5193	1	24.04	3.23	0	0	6	1.036786	-143.39944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5194	1	0	0	0	0	6	1.0368874	-143.385841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5195	1	27.75	9.83	0	23.91	6	1.0363411	-144.108922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5196	1	0	0	0	0	6	1.0360754	-144.166883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5197	1	9.35	2.26	0	0	6	1.0360305	-144.172302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5198	1	8.5	1.83	0	0	6	1.0377657	-143.877466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5199	1	9.35	0.69	0	0	6	1.0377321	-143.88307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5200	1	0	0	0	0	6	1.0262379	-143.793634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5201	1	10.32	2.47	0	0	6	1.0261831	-143.799424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5202	1	0	0	0	0	6	1.0388734	-143.492858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5203	1	10	1.8	0	0	6	1.0388295	-143.498773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5204	1	25.49	15.38	0	0	6	1.0375132	-144.11911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5205	1	0	0	0	119.77	6	1.042695	-142.142141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5206	1	0	0	0	0	6	1.0428844	-143.72866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5207	1	27	6.17	0	0	6	1.0425643	-142.156595	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5208	1	21.6	6.33	0	0	6	1.0371862	-143.569184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5209	1	0	0	0	0	6	1.038503	-141.132212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5210	1	0	0	0	0	6	1.0435375	-143.183937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5211	1	27.95	10.16	0	0	6	1.038342	-141.146507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5212	1	0	0	0	0	6	1.0383233	-140.399017	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5213	1	0	0	0	0	6	1.0298518	-142.877989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5214	1	35.41	6.98	0	0	6	1.0381579	-140.417155	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5215	1	47.29	14	0	0	6	1.0303518	-143.465756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5216	1	24.89	6.54	0	0	6	1.0277705	-143.00075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5217	1	16.11	5.63	0	0	6	1.028625	-142.796078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5218	1	18.19	3.73	0	0	6	1.0285418	-142.806565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5219	1	19.54	3.91	0	0	6	1.0370593	-143.145299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5220	1	0	0	0	14.86	6	1.0369683	-140.972622	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5221	1	0	0	0	0	6	1.0375035	-143.032931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5222	1	23.7	10.68	0	0	6	1.036797	-140.985506	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5223	1	7.18	0.34	0	0	6	1.0317718	-143.104672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5224	1	12.63	1.82	0	0	6	1.0317169	-143.111976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5225	1	33.43	5.34	0	0	6	1.0383558	-142.568065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5226	1	13.63	3.86	0	0	6	1.029763	-143.286611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5227	1	0	0	0	0	6	1.0293793	-143.429374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5228	1	34.44	8.45	0	0	6	1.0292093	-143.449607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5229	1	15.88	4.89	0	0	6	1.0284889	-143.577328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5230	1	30.59	4.09	0	0	6	1.0333728	-144.080587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5231	1	22.34	4.96	0	0	6	1.0294305	-143.995247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5232	1	0	0	0	0	6	1.0411851	-139.810635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5233	1	0	0	0	0	6	1.0403008	-141.314598	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5234	1	0	0	0	0	6	1.0345994	-143.868152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5235	1	0	0	0	0	6	1.0333282	-144.616442	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5236	1	0	0	0	0	6	1.0333282	-144.616442	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5237	1	0	0	0	0	6	1.0345994	-143.868152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5238	1	0	0	0	0	6	1.0345994	-143.868152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5239	1	0	0	0	0	6	1.0345994	-143.868152	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5240	1	22.34	2.55	0	0	6	1.0418621	-139.668926	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5241	1	19.2	2.95	0	0	6	1.0411058	-139.821593	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5242	1	14.66	6.25	0	0	6	1.0296134	-142.908153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5243	1	6.25	3.38	0	0	6	1.0312867	-141.930023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5244	1	8.38	4.06	0	0	6	1.0312219	-141.934724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5245	1	0	0	0	0	6	1.0447847	-136.836226	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5246	1	0	0	0	0	6	1.0430536	-137.672948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5247	1	15.7	2.92	0	0	6	1.0447126	-136.844686	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5248	1	24.15	4.75	0	0	6	1.0448099	-138.348222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5249	1	0	0	0	0	6	1.0375305	-140.403364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5250	1	15.7	3.37	0	0	6	1.037463	-140.411943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5251	1	9.98	3.44	0	13.5	6	1.0392065	-138.859034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5252	1	11.81	4.24	0	0	6	1.0351925	-138.391875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5253	1	24.91	12.55	0	0	6	1.0377324	-138.207538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5254	1	0	0	0	0	6	1.0361465	-140.903661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5255	1	18.55	6.95	0	0	6	1.0360314	-140.913822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5256	1	0	0	0	0	6	1.0377498	-138.418196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5257	1	9.18	2.05	0	0	6	1.0377057	-138.423607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5258	1	0	0	0	0	6	1.0410742	-139.026197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5259	1	5.56	1.34	0	0	6	1.0410478	-139.029102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5260	1	10.64	0.43	0	0	6	1.0365916	-138.457644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5261	1	0	0	0	-87.69	6	1.0351	-137.070626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5262	1	0	0	0	0	6	1.035646	-138.372892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5263	1	17.04	3.73	0	0	6	1.0301829	-141.421847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5264	1	0	0	0	0	6	1.0446505	-138.46555	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5265	1	0	0	0	0	6	1.0360207	-137.071517	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5266	1	0	0	0	0	6	1.0351	-137.070626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5267	1	3.56	0.89	0	0	6	1.0413833	-137.950522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5268	1	8.7	3.33	0	0	6	1.0413228	-137.95531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5269	1	7.99	2.13	0	0	6	1.0405949	-138.505178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5270	1	13.88	4.56	0	0	6	1.0405165	-138.51276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5271	1	21.9	2.75	0	0	6	1.043384	-138.413288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5272	1	27.76	3.49	0	0	6	1.0410151	-139.047365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5273	1	8.91	2.38	0	0	6	1.0356141	-138.301721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5274	1	18.86	8.62	0	18.43	6	1.0392907	-138.287255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5275	1	0	0	0	63.69	6	1.0440676	-138.223721	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5276	1	0	0	0	0	6	1.0402005	-139.501019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5277	1	0	0	0	0	6	1.0388054	-140.0121	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5278	1	0	0	0	0	6	1.0388054	-140.0121	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5279	1	37.14	4.21	0	0	6	1.0439171	-138.246339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5280	1	0	0	0	0	6	1.0406185	-137.506816	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5281	1	44.27	13.27	0	0	6	1.0406606	-138.908441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5282	1	0	0	0	0	6	1.0408804	-137.488572	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5283	1	10.23	0.43	0	0	6	1.0403361	-139.234441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5284	1	16.17	7.23	0	0	6	1.0393522	-139.959552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5285	1	6.67	0.21	0	0	6	1.0422942	-138.254886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5286	1	6.67	1.29	0	0	6	1.0393164	-139.991489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5287	1	0	0	0	0	6	1.0356978	-137.970012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5288	1	15.73	9.9	0	0	6	1.0355464	-137.978208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5289	1	6.06	1.95	0	0	6	1.0358019	-137.93273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5290	1	22.42	4.95	0	0	6	1.0412896	-138.88086	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5291	1	19.39	5.27	0	0	6	1.0401409	-139.211864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5292	1	0	0	0	0	6	1.0402524	-139.200809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5293	1	15.97	2.4	0	0	6	1.0427319	-138.621007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5294	1	0	0	0	0	6	1.0427909	-138.612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5295	1	0	0	0	0	6	1.0410283	-138.556923	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5296	1	21.18	2.15	0	0	6	1.0388639	-139.982626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5297	1	0	0	0	0	6	1.0411562	-138.534566	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5298	1	11.67	2.85	0	0	6	1.0400058	-140.178323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5299	1	7.81	1.82	0	0	6	1.0411205	-140.186545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5300	1	0	0	0	0	6	1.0411577	-140.182353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5301	1	0	0	0	0	6	1.0413285	-139.762844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5302	1	7.81	4.62	0	0	6	1.0412608	-139.766454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5303	1	7.81	1.85	0	0	6	1.04077	-140.253863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5304	1	13.59	6.18	0	0	6	1.0337414	-141.022708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5305	1	11.43	2.18	0	0	6	1.0364164	-140.639464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5306	1	0	0	0	19.54	6	1.0413972	-137.584788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5307	1	0	0	0	0	6	1.0434922	-139.818438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5308	1	18.92	0.83	0	0	6	1.0413454	-137.595112	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5309	1	7.8	2.54	0	0	6	1.0342911	-139.500572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5310	1	7.8	1.68	0	0	6	1.0422732	-139.907342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5311	1	8.48	2.57	0	0	6	1.0401279	-138.963793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5312	1	0	0	0	0	6	1.0401753	-138.959109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5313	1	8.48	2.56	0	0	6	1.0388968	-139.328423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5314	1	8.48	1.75	0	0	6	1.0394274	-139.509522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5315	1	17.97	5.07	0	0	6	1.0383956	-140.09572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5316	1	0	0	0	0	6	1.0422232	-138.455227	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5317	1	15.38	2.64	0	0	6	1.0421516	-138.463685	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5318	1	0	0	0	0	6	1.038517	-140.034514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5319	1	10.28	3.32	0	0	6	1.0384534	-140.040355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5320	1	0	0	0	62.7	6	1.0443174	-137.512856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5321	1	26.76	12.82	0	0	6	1.0469847	-140.472061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5322	1	0	0	0	0	6	1.0442501	-137.459497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5323	1	30.94	16.68	0	0	6	1.0388541	-140.980812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5324	1	0	0	0	88.87	6	1.042986	-136.826691	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5325	1	0	0	0	0	6	1.0404902	-138.487526	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5326	1	0	0	0	0	6	1.0398814	-140.147721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5327	1	0	0	0	0	6	1.0426135	-136.693986	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5328	1	23.01	5.63	0	0	6	1.0428633	-136.839335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5329	1	0	0	0	0	6	1.0399278	-140.356799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5330	1	14.68	3.35	0	0	6	1.0398563	-140.364334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5331	1	14.68	4.6	0	0	6	1.0393458	-140.413943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5332	1	0	0	0	0	6	1.0394226	-140.406634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5333	1	0	0	0	0	6	1.0388848	-139.858937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5334	1	10.11	1.21	0	0	6	1.038848	-139.864257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5335	1	21.3	8.97	0	0	6	1.0377203	-139.744426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5336	1	0	0	0	0	6	1.0395207	-139.588438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5337	1	12.28	2.16	0	0	6	1.0394658	-139.595509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5338	1	0	0	0	0	6	1.0394906	-139.642108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5339	1	5.56	2.66	0	0	6	1.0394517	-139.645019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5340	1	0	0	0	0	6	1.0397584	-139.533586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5341	1	5.4	1.3	0	0	6	1.0397296	-139.536541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5342	1	6.91	1.37	0	0	6	1.0396118	-139.710272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5343	1	12.34	3.74	0	0	6	1.0366799	-138.226915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5344	1	0	0	0	0	6	1.0367557	-138.219699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5345	1	9.98	2.3	0	0	6	1.0384328	-138.373936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5346	1	0	0	0	0	6	1.0384606	-137.980816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5347	1	11.61	4.47	0	0	6	1.0383806	-137.987604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5348	1	8.04	1.76	0	0	6	1.0371071	-138.063709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5349	1	0	0	0	0	6	1.0373182	-139.392037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5350	1	8.99	1.54	0	0	6	1.0372834	-139.397044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5351	1	0	0	0	0	6	1.037788	-138.303276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5352	1	6.79	0.94	0	0	6	1.0377602	-138.307149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5353	1	9.57	2.33	0	0	6	1.0376434	-138.91872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5354	1	12.98	0.95	0	0	6	1.0372123	-138.817313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5355	1	0	0	0	-41.59	6	1.035214	-135.853094	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5356	1	13.17	3.91	0	0	6	1.0377115	-137.902983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5357	1	0	0	0	0	6	1.0347312	-135.246782	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5358	1	0	0	0	0	6	1.0347312	-135.246782	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5359	1	0	0	0	0	6	1.0358141	-135.819987	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5360	1	6.98	1.07	0	0	6	1.0408684	-138.239667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5361	1	0	0	0	0	6	1.0383257	-138.620522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5362	1	0	0	0	0	6	1.0383257	-138.620522	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5363	1	0	0	0	0	6	1.0383257	-138.620522	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5364	1	0	0	0	0	6	1.0383257	-138.620522	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5365	1	8.1	2.36	0	0	6	1.0382774	-138.625216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5366	1	0	0	0	0	6	1.0383721	-138.615972	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5367	1	16.7	4.17	0	0	6	1.036894	-138.240113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5368	1	0	0	0	0	6	1.0433056	-135.881946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5369	1	0	0	0	0	6	1.042027	-137.794504	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5370	1	21.87	1.82	0	0	6	1.0432277	-135.893933	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5371	1	2.77	1.31	0	0	6	1.0405595	-138.011949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5372	1	2.77	0.86	0	0	6	1.0405423	-138.013526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5373	1	4.64	0.63	0	0	6	1.0374976	-138.891052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5374	1	4.64	1.78	0	0	6	1.0396991	-138.862462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5375	1	4.64	2.66	0	0	6	1.0396598	-138.865048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5376	1	0	0	0	0	6	1.0387751	-137.352352	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5377	1	0	0	0	0	6	1.0399904	-138.256425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5378	1	0	0	0	0	6	1.0395485	-137.949475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5379	1	0	0	0	0	6	1.0395485	-137.949475	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5380	2	0	0	0	0	6	1.02893	-135.094171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5381	1	0	0	0	0	6	1.0388049	-137.339636	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5382	1	0	0	0	0	6	1.0387751	-137.352352	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5383	1	0	0	0	-37.26	6	1.0348347	-141.854459	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5384	1	0	0	0	0	6	1.0382161	-143.744272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5385	2	0	0	0	0	6	1.037122	-141.542449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5386	2	0	0	0	0	6	1.037313	-141.518597	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5387	2	0	0	0	0	6	1.0348347	-141.854459	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5388	2	0	0	0	0	6	1.0382161	-143.744272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5389	1	0	0	0	0	6	1.035412	-141.831473	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5390	1	0	0	0	0	6	1.0348347	-141.854459	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5391	1	0	0	0	105.35	6	1.0437579	-141.032009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5392	2	0	0	0	0	6	1.0396859	-142.921531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5393	1	0	0	0	0	6	1.0427803	-140.977765	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5394	1	0	0	0	0	6	1.0437579	-141.032009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5395	2	0	0	0	0	6	1.0408635	-143.770872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5396	1	0	0	0	0	6	1.0407371	-143.780599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5397	2	0	0	0	0	6	1.0407276	-141.858028	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5398	1	0	0	0	0	6	1.0395839	-143.85489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5399	1	5.25	1.56	0	-124.16	6	1.039228	-141.842055	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5400	1	0	0	0	0	6	1.0405966	-141.975151	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5401	1	0	0	0	0	6	1.0454059	-137.149439	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5402	2	0	0	0	0	6	1.02001	-136.896154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5403	1	28.18	1.5	0	0	6	1.0453126	-137.16648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5404	1	0	0	0	0	6	1.045	-141.571339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5405	1	0	0	0	0	6	1.0359661	-144.00614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5406	1	0	0	0	0	6	1.0237316	-148.929431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5407	1	0	0	0	0	6	1.0237316	-148.929431	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5408	2	0	0	0	0	6	1.0076427	-137.175428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5409	2	0	0	0	0	6	1.0101268	-136.627216	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5410	1	14.53	0.98	0	0	6	1.0449616	-141.579	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5411	1	0	0	0	0	6	1.0424125	-141.835544	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5412	2	2.47	0.33	0	0	6	1.0400894	-144.174527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5413	1	0	0	0	0	6	1.0399561	-144.184469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5414	2	0	0	0	0	6	1.038409	-145.016058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5415	1	0	0	0	0	6	1.038376	-145.01844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5416	1	0	0	0	-51.95	6	1.0390806	-142.390261	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5417	1	0	0	0	0	6	1.0419733	-144.408169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5418	2	0	0	0	0	6	1.0390806	-142.390261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5419	1	10.61	3.46	0	0	6	1.0390183	-142.395764	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5420	1	0	0	0	0	6	1.039965	-142.352137	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5421	2	0	0	0	0	6	1.0370439	-138.15874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5422	1	0.17	0.04	0	0	6	1.0370431	-138.158831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5423	1	0	0	0	2.17	6	1.044	-139.097021	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5424	1	0	0	0	0	6	1.043851	-140.716942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5425	1	0	0	0	0	6	1.031782	-143.604122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5426	1	22.34	6.62	0	0	6	1.0064145	-148.40654	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5427	1	0	0	0	0	6	1.0295546	-144.749893	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5428	2	0	0	0	0	6	1.049	-137.703991	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5429	2	0	0	0	0	6	1.0493692	-138.068962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5430	2	0	0	0	0	6	1.049	-138.432885	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5431	2	0	0	0	0	6	1.049	-137.91713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5432	1	22.34	5.21	0	0	6	1.0424938	-139.23301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5433	1	0	0	0	0	6	1.0425452	-140.894224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5434	2	0	0	0	0	6	1.0320857	-140.97401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5435	1	5.1	1.14	0	0	6	1.0320857	-140.97401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5436	2	0	0	0	0	6	1.0406561	-138.292093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5437	1	13.21	4.74	0	0	6	1.0405769	-138.298573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5438	1	0	0	0	0	6	1.0405941	-138.271678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5439	2	0	0	0	0	6	1.0402691	-138.047771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5440	2	0	0	0	0	6	1.0402691	-138.047771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5441	1	0	0	0	0	6	1.0406133	-138.284543	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5442	1	15.7	2.04	0	0	6	1.0405324	-138.280421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5443	1	0	0	0	-199.82	6	1.0420001	-133.999846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5444	1	0	0	0	0	6	1.0433923	-135.282413	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5445	2	0	0	0	0	6	1.0488612	-132.13819	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5446	2	0	0	0	0	6	1.0420001	-133.999846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5447	2	0	0	0	0	6	1.0476029	-132.514449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5448	1	0	0	0	0	6	1.0427169	-134.27204	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5449	1	7.49	4.01	0	0	6	1.0419377	-134.003931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5450	2	0	0	0	0	6	1.0403191	-138.40088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5451	1	0	0	0	0	6	1.040291	-138.411877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5452	2	0	0	0	0	6	1.0413796	-138.284955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5453	1	8.41	4.39	0	0	6	1.0413098	-138.289091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5454	1	0	0	0	0	6	1.0399354	-141.680817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5455	2	0	0	0	0	6	1.0541007	-140.12873	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5456	1	0	0	0	0	6	1.0397857	-141.692235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5457	1	0	0	0	0	6	1.0399354	-141.680817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5458	1	0	0	0	0	6	1.036798	-141.435923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5459	2	0	0	0	0	6	1.0519164	-139.921302	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5460	1	0	0	0	0	6	1.0366177	-141.449435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5461	1	0	0	0	0	6	1.036798	-141.435923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5462	2	0	0	0	0	6	1.0375648	-141.494089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5463	2	0	0	0	0	6	1.0375648	-141.494089	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5464	2	0	0	0	0	6	1.0375648	-141.494089	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5465	1	0	0	0	0	6	1.0375648	-141.494089	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5466	1	0	0	0	0	6	1.037521	-141.496787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5467	1	0	0	0	0	6	1.0375648	-141.494089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5468	1	0	0	0	111.3	6	1.0472585	-134.460856	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5469	1	0	0	0	0	6	1.0435772	-136.434762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5470	1	0	0	0	0	6	1.0425306	-138.633853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5471	1	0	0	0	0	6	1.0425603	-138.443801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5472	1	0	0	0	0	6	1.0425603	-138.443801	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5473	2	0	0	0	0	6	1.052	-133.531725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5474	2	0	0	0	0	6	1.052	-133.25311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5475	2	0	0	0	0	6	1.052	-133.581153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5476	2	0	0	0	0	6	1.052	-133.403456	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5477	1	0	0	0	0	6	1.0429528	-136.546145	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5478	1	0	0	0	0	6	1.0435772	-136.434762	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5479	2	0	0	0	0	6	1.0391712	-140.668323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5480	1	0	0	0	12.02	6	1.0391356	-140.670846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5481	2	0	0	0	0	6	1.0282645	-142.896014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5482	1	0	0	0	0	6	1.0282645	-142.896014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5483	1	0	0	0	0	6	1.0383424	-143.863041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5484	2	0	0	0	0	6	1.026	-143.361548	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5485	2	0	0	0	0	6	1.026	-143.558526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5486	2	0	0	0	0	6	1.026	-143.558728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5487	2	0	0	0	0	6	1.026	-143.278059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5488	1	0	0	0	0	6	1.0383242	-143.866636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5489	1	0	0	0	0	6	1.0383424	-143.863041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5490	1	0	0	0	0	6	1.035818	-138.319989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5491	2	0	0	0	0	6	1.04	-137.797071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5492	2	0	0	0	0	6	1.0356859	-138.336759	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5493	1	0	0	0	0	6	1.0356859	-138.336759	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5494	1	0	0	0	0	6	1.0357784	-138.323428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5495	2	0	0	0	0	6	1.0413778	-138.973897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5496	1	0	0	0	0	6	1.0413663	-138.982925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5497	1	0	0	0	0	6	1.0456641	-136.623965	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5498	2	0	0	0	0	6	1.043033	-138.111967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5499	1	0	0	0	0	6	1.045809	-136.595551	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5500	1	0	0	0	0	6	1.0456641	-136.623965	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5501	1	0	0	0	0	6	1.0393671	-144.557872	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5502	1	0	0	0	0	6	1.0379932	-145.116588	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5503	1	0	0	0	0	6	1.0355845	-149.056751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5504	1	0	0	0	0	6	1.0287594	-149.686274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5505	2	0	0	0	0	6	1.0450987	-143.894187	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5506	2	0	0	0	0	6	1.0452448	-143.884593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5507	2	0	0	0	0	6	1.0471326	-144.080828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5508	1	0	0	0	0	6	1.0379558	-145.091528	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5509	1	0	0	0	0	6	1.0379932	-145.116588	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5510	2	0	0	0	0	6	1.0395473	-144.315418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5511	1	0	0	0	0	6	1.0393905	-144.325011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5512	2	0	0	0	0	6	1.0388428	-139.516119	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5513	1	0	0	0	0	6	1.0388333	-139.519447	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5514	1	0	0	0	-31.99	6	1.0376199	-143.03174	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5515	2	0	0	0	0	6	1.038	-144.336015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5516	1	0	0	0	0	6	1.0380716	-143.014127	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5517	1	0	0	0	0	6	1.0376199	-143.03174	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5518	2	0	0	0	0	6	1.0425139	-139.090681	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5519	1	0	0	0	0	6	1.0435742	-141.152031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5520	1	0	0	0	0	6	1.0414524	-139.185661	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5521	1	0	0	0	0	6	1.0425139	-139.090681	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5522	1	0	0	0	0	6	1.035008	-141.53644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5523	2	0	0	0	0	6	1.0146937	-141.033757	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5524	1	0	0	0	0	6	1.0349735	-141.538683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5525	1	0	0	0	0	6	1.035008	-141.53644	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5526	1	0	0	0	0	6	1.0405752	-138.987824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5527	2	0	0	0	0	6	1.0463073	-138.465787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5528	1	0	0	0	0	6	1.0405691	-138.99066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5529	1	0	0	0	0	6	1.0405752	-138.987824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5530	1	0	0	0	0	6	1.0352332	-142.880534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5531	2	0	0	0	0	6	1.045	-140.676258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5532	1	0	0	0	0	6	1.03488	-142.926943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5533	1	0	0	0	0	6	1.0389179	-144.159435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5534	2	0	0	0	0	6	1	-142.501955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5535	1	0	0	0	0	6	1.0388194	-144.168215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5536	1	0	0	0	0	6	1.0389179	-144.159435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5537	1	0	0	0	-264.85	6	1.039	-136.9026	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5538	1	0	0	0	0	6	1.0404141	-138.997001	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5539	1	0	0	0	0	6	1.0412071	-140.600224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5540	1	0	0	0	0	6	1.0419514	-141.442655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5541	1	0	0	0	0	6	1.0419514	-141.442655	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5542	2	0	0	0	0	6	1.039	-136.9026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5543	2	0	0	0	0	6	1.039	-136.9026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5544	1	0	0	0	0	6	1.039	-136.9026	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5545	2	0	0	0	0	6	1.0484999	-134.973089	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5546	2	0	0	0	0	6	1.039	-136.9026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5547	2	0	0	0	0	6	1.0502675	-134.581048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5548	1	0	0	0	0	6	1.0402429	-137.005548	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5549	1	0	0	0	0	6	1.0401838	-139.09548	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5550	1	0	0	0	-449.23	6	1.038	-136.617229	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5551	1	0	0	0	0	6	1.0405993	-138.92207	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5552	1	0	0	0	0	6	1.0392938	-141.322696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5553	2	0	0	0	0	6	1.0504592	-135.661934	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5554	2	0	0	0	0	6	1.052	-135.531486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5555	2	0	0	0	0	6	1.052	-134.89035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5556	2	0	0	0	0	6	1.0541903	-134.998603	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5557	2	0	0	0	0	6	1.0065	-140.098756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5558	2	0	0	0	0	6	1.0039999	-140.589863	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5559	1	0	0	0	0	6	1.0394822	-136.87921	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5560	1	0	0	0	0	6	1.040408	-139.069255	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5561	1	0	0	0	0	6	1.041159	-144.565323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5562	2	0	0	0	0	6	1.0045	-142.56772	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5563	1	0	0	0	0	6	1.0410808	-144.573037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5564	1	0	0	0	0	6	1.041159	-144.565323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5565	1	0	0	0	0	6	1.0372494	-144.006135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5566	2	0	0	0	0	6	1.0372197	-143.737466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5567	2	0	0	0	0	6	1.0372494	-144.006135	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5568	2	0	0	0	0	6	1.0371114	-143.365051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5569	2	0	0	0	0	6	1.0372494	-144.006135	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5570	1	0	0	0	0	6	1.0372374	-144.009175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5571	1	0	0	0	0	6	1.0372494	-144.006135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5572	1	0	0	0	0	6	1.041	-142.01425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5573	1	0	0	0	0	6	1.0376551	-144.539355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5574	1	0	0	0	0	6	1.0363145	-147.392045	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5575	1	0	0	0	0	6	1.0363145	-147.392045	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5576	2	0	0	0	0	6	1.0515	-136.151934	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5577	2	0	0	0	0	6	1.0608305	-137.26996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5578	2	0	0	0	0	6	1.0535001	-137.095821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5579	1	0	0	0	0	6	1.0406147	-142.304096	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5580	1	0	0	0	0	6	1.041	-142.01425	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5581	2	0	0	0	0	6	1.0377778	-141.344704	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5582	2	0	0	0	0	6	1.0303347	-143.399325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5583	1	0	0	0	0	6	1.0380339	-141.315921	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5584	1	0	0	0	0	6	1.0377778	-141.344704	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5585	1	0	0	0	0	6	1.0430366	-139.886255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5586	2	0	0	0	0	6	1.0431091	-139.793217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5587	2	0	0	0	0	6	1.0430376	-139.885537	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5588	1	0	0	0	0	6	1.0430376	-139.885537	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5589	1	0	0	0	0	6	1.0430343	-139.886835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5590	1	0	0	0	0	6	1.0404799	-142.114893	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5591	2	0	0	0	0	6	1.0420001	-143.972883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5592	1	0	0	0	0	6	1.0438399	-145.350692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5593	1	0	0	0	0	6	1.0438399	-145.350692	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5594	1	0	0	0	0	6	1.0405906	-142.081533	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5595	1	0	0	0	0	6	1.0404799	-142.114893	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5596	2	0	0	0	0	6	1.0444373	-136.779415	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5597	2	0	0	0	0	6	1.0399136	-137.845065	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5598	1	0	0	0	0	6	1.0340404	-140.649401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5599	1	0	0	0	0	6	1.0305002	-143.718074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5600	1	0	0	0	0	6	1.0305002	-143.718074	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5601	1	0	0	0	0	6	1.0450605	-136.712666	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5602	1	0	0	0	0	6	1.0394911	-137.906817	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5603	2	0	0	0	0	6	1.0364154	-145.957606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5604	1	0	0	0	0	6	1.0363803	-145.95973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5605	1	0	0	0	0	6	1.0389015	-148.456814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5606	2	0	0	0	0	6	1.0066188	-147.860503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5607	2	0	0	0	0	6	1.005643	-147.977592	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5608	1	0	0	0	0	6	1.0388554	-148.460037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5609	1	0	0	0	0	6	1.0389015	-148.456814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5610	1	0	0	0	0	6	1.0431709	-138.374173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5611	2	0	0	0	0	6	1.0426121	-138.013215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5612	2	0	0	0	0	6	1.0426121	-138.013215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5613	1	0	0	0	0	6	1.0431301	-138.348718	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5614	1	0	0	0	0	6	1.0431634	-138.377207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5615	1	0	0	0	0	6	1.0337208	-140.8804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5616	2	0	0	0	0	6	1.0352979	-140.674907	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5617	2	0	0	0	0	6	1.0372867	-140.416097	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5618	2	0	0	0	0	6	1.0369942	-140.455295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5619	1	0	0	0	0	6	1.0336896	-140.883054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5620	1	0	0	0	0	6	1.0337208	-140.8804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5621	2	0	0	0	0	6	1.0397021	-138.260953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5622	1	0	0	0	0	6	1.0396911	-138.263684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5623	1	0	0	0	-284.03	6	1.0388078	-138.489086	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5624	1	0	0	0	0	6	1.039523	-140.630121	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5625	1	0	0	0	0	6	1.0333034	-143.063351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5626	1	0	0	0	0	6	1.0392612	-140.197199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5627	1	0	0	0	0	6	1.0392612	-140.197199	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5628	2	0	0	0	0	6	1.026	-137.612632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5629	2	0	0	0	0	6	1.026	-137.656037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5630	2	0	0	0	0	6	1.026	-137.745221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5631	2	0	0	0	0	6	1.026	-137.747392	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5632	2	0	0	0	0	6	1.0244931	-137.974589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5633	1	0	0	0	0	6	1.0406545	-138.534082	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5634	1	0	0	0	0	6	1.0388078	-138.489086	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5635	2	0	0	0	0	6	1.039033	-139.920264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5636	1	0	0	0	0	6	1.0389216	-139.927005	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5637	1	0	0	0	0	6	1.030333	-143.544956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5638	2	0	0	0	0	6	1.036396	-142.895299	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5639	2	0	0	0	0	6	1.0353976	-142.999828	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5640	2	0	0	0	0	6	1.0344745	-143.096946	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5641	1	0	0	0	0	6	1.0302799	-143.549038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5642	1	0	0	0	0	6	1.030333	-143.544956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5643	1	0	0	0	0	6	1.04099	-139.027767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5644	2	0	0	0	0	6	1.0407475	-138.869432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5645	2	0	0	0	0	6	1.0406748	-138.823279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5646	1	0	0	0	0	6	1.0410312	-139.05398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5647	2	0	0	0	0	6	1	-138.141115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5648	2	0	0	0	0	6	1.0026592	-138.54951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5649	1	0	0	0	0	6	1.0409634	-139.034811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5650	1	0	0	0	0	6	1.04099	-139.027767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5651	1	0	0	0	0	6	1.0417176	-138.950159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5652	2	0	0	0	0	6	1.0032074	-138.359372	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5653	2	0	0	0	0	6	1.0045	-138.47115	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5654	1	0	0	0	0	6	1.0416718	-138.956025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5655	1	0	0	0	0	6	1.0417176	-138.950159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5656	2	0	0	0	0	6	1.040881	-141.726632	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5657	1	0	0	0	0	6	1.0407208	-141.737506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5658	1	0	0	0	34.36	6	1.0363322	-139.343269	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5659	1	0	0	0	0	6	1.0378645	-141.25625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5660	2	0	0	0	0	6	1.0111163	-136.805799	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5661	2	0	0	0	0	6	1.0378645	-141.25625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5662	1	0	0	0	0	6	1.0362429	-139.266939	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5663	1	0	0	0	0	6	1.0363322	-139.343269	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5664	2	0	0	0	0	6	1.0338829	-140.675704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5665	1	0	0	0	0	6	1.0338366	-140.679639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5666	1	0	0	0	-44.87	6	1.0470001	-132.803017	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5667	1	0	0	0	0	6	1.0506657	-135.699523	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5668	1	0	0	0	0	6	1.0457292	-138.266957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5669	2	0	0	0	0	6	1.0571837	-124.71097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5670	2	0	0	0	0	6	1.0553807	-128.020329	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5671	1	0	0	0	0	6	1.0445397	-133.767131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5672	1	0	0	0	0	6	1.0485869	-136.01135	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5673	1	0	0	0	0	7	1.0319113	-154.192531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5674	1	32.63	10.04	0	0	7	1.0317117	-154.21179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5675	1	29.75	7.03	0	0	7	1.0340615	-153.018193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5676	1	44	6.38	0	0	7	1.033437	-154.01895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5677	1	0	0	0	0	7	1.0326912	-153.29714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5678	1	22.79	11.64	0	0	7	1.0324988	-153.310194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5679	1	22.84	6.38	0	0	7	1.0368485	-153.27674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5680	1	47.74	11.41	0	0	7	1.0284395	-154.35377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5681	1	73.93	5.5	0	0	7	1.0347836	-153.456355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5682	1	39.12	6.14	0	0	7	1.0324479	-153.641036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5683	1	0	0	0	0	7	1.0326075	-153.617656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5684	1	0	0	0	0	7	1.0328121	-154.216591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5685	1	22.84	5.36	0	0	7	1.0327026	-154.230446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5686	1	48.96	15.2	0	0	7	1.0337188	-152.21673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5687	1	24.92	5.63	0	0	7	1.0323507	-152.831141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5688	1	0	0	0	0	7	1.0331544	-153.173295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5689	1	27.18	14.21	0	0	7	1.0329283	-153.187014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5690	1	0	0	0	0	7	1.0318106	-153.091241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5691	1	27.18	13.7	0	0	7	1.0315847	-153.106619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5692	1	27.18	14.96	0	0	7	1.0302366	-154.310957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5693	1	53.81	16.06	0	0	7	1.0343081	-153.407678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5694	1	0	0	0	0	7	1.0293207	-154.358639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5695	1	48.49	13.85	0	0	7	1.0290504	-154.385827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5696	1	27.18	4.83	0	0	7	1.0324484	-152.910098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5697	1	0	0	0	0	7	1.0325589	-152.895156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5698	1	32.65	9.01	0	0	7	1.0315928	-153.353041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5699	1	0	0	0	0	7	1.0337351	-154.224265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5700	1	21.31	13.02	0	0	7	1.0335382	-154.235577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5701	1	30.94	7.1	0	0	7	1.0327362	-153.236748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5702	1	27.4	3.86	0	0	7	1.0320624	-152.874724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5703	1	22.39	15.23	0	0	7	1.0315743	-154.2561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5704	1	0	0	0	0	7	1.0314921	-153.802036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5705	1	0	0	0	0	7	1.0314921	-153.802036	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5706	1	0	0	0	0	7	1.0314921	-153.802036	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5707	1	0	0	0	0	7	1.0314921	-153.802036	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5708	1	30.12	7.39	0	0	7	1.0313437	-153.819662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5709	1	0	0	0	0	7	1.0316436	-153.783982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5710	1	35.06	16.93	0	0	7	1.0308288	-153.700981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5711	1	22.39	3.35	0	0	7	1.0330368	-153.111435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5712	1	22.39	3.62	0	31.46	7	1.0335238	-152.951475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5713	1	32.56	6.11	0	0	7	1.0304965	-154.17841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5714	1	25.17	5.84	0	0	7	1.0321828	-154.298945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5715	1	0	0	0	0	7	1.0325506	-154.248567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5716	1	52.2	4.9	0	0	7	1.032353	-154.279125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5717	1	0	0	0	0	7	1.0322904	-154.184596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5718	1	35.81	10.39	0	0	7	1.032095	-154.204627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5719	1	22.26	12.32	0	0	7	1.0322288	-154.340991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5720	1	51.88	37.33	0	0	7	1.0329151	-154.625509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5721	1	0	0	0	0	7	1.0303594	-154.182252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5722	1	0	0	0	0	7	1.0303594	-154.182252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5723	1	0	0	0	0	7	1.0303594	-154.182252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5724	1	0	0	0	0	7	1.0303594	-154.182252	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5725	1	21.93	0.86	0	0	7	1.0302965	-154.195692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5726	1	0	0	0	0	7	1.0304114	-154.170451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5727	1	41.47	8.05	0	0	7	1.0330532	-153.1535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5728	1	0	0	0	0	7	1.0332504	-153.131893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5729	1	42.24	4.83	0	0	7	1.0327224	-154.685812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5730	1	21.93	6.32	0	0	7	1.0326137	-154.435347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5731	1	32.9	3.92	0	212.35	7	1.0381753	-154.696431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5732	1	31.25	6.4	0	0	7	1.0322086	-154.656215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5733	1	0	0	0	0	7	1.0323626	-154.639048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5734	1	60.21	23.96	0	0	7	1.0349399	-154.181018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5735	1	38.23	11.2	0	0	7	1.0348599	-153.865548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5736	1	0	0	0	0	7	1.035092	-153.843227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5737	1	27.51	3.5	0	0	7	1.0281941	-154.264661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5738	1	23.69	5.06	0	0	7	1.0388409	-154.208141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5739	1	49.35	3.68	0	0	7	1.030374	-154.32484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5740	1	0	0	0	0	7	1.0347448	-153.212093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5741	1	41.53	16.17	0	0	7	1.0344769	-153.235679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5742	1	58.74	18.73	0	0	7	1.028158	-154.018175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5743	1	21.22	9.06	0	0	7	1.0354115	-153.790652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5744	1	39.17	6.3	0	0	7	1.0319601	-154.236194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5745	1	0	0	0	0	7	1.0342448	-152.177608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5746	1	19.26	9.68	0	0	7	1.0340859	-152.187886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5747	1	37.57	6.65	0	0	7	1.031523	-154.311779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5748	1	19.26	1.84	0	104.76	7	1.0346706	-154.410746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5749	1	25.79	9.42	0	0	7	1.0343415	-153.482496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5750	1	21.1	8.91	0	0	7	1.0326549	-154.072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5751	1	70.4	36.45	0	0	7	1.0319741	-154.314829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5752	1	0	0	0	0	7	1.0325502	-154.278137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5753	1	50.75	17.38	0	0	7	1.0358845	-154.638385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5754	1	21.1	1.58	0	0	7	1.0327546	-154.759737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5755	1	49.1	15.46	0	0	7	1.0294634	-154.326577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5756	1	0	0	0	0	7	1.0322857	-154.080365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5757	1	0	0	0	0	7	1.0321802	-155.831929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5758	1	0	0	0	0	7	1.0332607	-157.85603	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5759	1	0	0	0	0	7	1.0332607	-157.85603	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5760	1	48.78	12.55	0	0	7	1.0320105	-154.109673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5761	1	0	0	0	0	7	1.0287377	-154.391255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5762	1	0	0	0	0	7	1.0424616	-156.586061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5763	1	46.16	14.27	0	0	7	1.0284526	-154.417479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5764	1	0	0	0	0	7	1.0351362	-153.794803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5765	1	42.35	2.3	0	0	7	1.0350033	-153.818871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5766	1	37.64	9.53	0	0	7	1.0363108	-152.862802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5767	1	28.23	13.53	0	0	7	1.0378889	-154.386499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5768	1	0	0	0	0	7	1.0322437	-154.078098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5769	1	34.35	12.32	0	0	7	1.0320231	-154.098003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5770	1	24.23	4.31	0	0	7	1.0335017	-154.516226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5771	1	0	0	0	0	7	1.0336194	-154.501845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5772	1	0	0	0	91.41	7	1.0352428	-152.885168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5773	1	22.3	3.92	0	0	7	1.0351483	-152.897768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5774	1	41.56	6.89	0	0	7	1.0350795	-153.777993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5775	1	54.96	10.58	0	0	7	1.0358589	-154.005775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5776	1	0	0	0	0	7	1.0323534	-155.071778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5777	1	46.28	5.01	0	0	7	1.0321916	-155.10081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5778	1	0	0	0	0	7	1.0376786	-153.992362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5779	1	71.99	9.81	0	0	7	1.0374092	-154.034049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5780	1	51.16	4.22	0	0	7	1.0324631	-154.804121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5781	1	0	0	0	0	7	1.0326364	-154.77181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5782	1	0	0	0	0	7	1.035177	-153.049432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5783	1	26.28	9.17	0	0	7	1.0350112	-153.063856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5784	1	17.74	1.07	0	0	7	1.0317357	-154.312117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5785	1	17.74	4.84	0	0	7	1.0356623	-151.434447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5786	1	0	0	0	0	7	1.0357539	-151.425377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5787	1	23.43	6.05	0	0	7	1.0309111	-153.496504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5788	1	43.59	5.51	0	0	7	1.0348658	-153.18799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5789	1	61.75	24.99	0	0	7	1.0330414	-154.494904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5790	1	0	0	0	0	7	1.0334714	-154.459531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5791	1	35.26	8.34	0	0	7	1.0332078	-152.834053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5792	1	20.67	12.56	0	0	7	1.0349853	-151.593101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5793	1	0	0	0	0	7	1.0351603	-151.583053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5794	1	19.66	2.83	0	0	7	1.0353589	-153.769519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5795	1	16.66	3.39	0	0	7	1.0319146	-153.894399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5796	1	16.66	4.3	0	0	7	1.0350232	-152.25873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5797	1	0	0	0	0	7	1.0364724	-152.618661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5798	1	17.37	3.35	0	0	7	1.0363968	-152.627881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5799	1	15.68	2.54	0	0	7	1.0344396	-153.330644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5800	1	0	0	0	0	7	1.0325972	-154.340729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5801	1	43.25	13.63	0	0	7	1.032342	-154.366849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5802	1	8.43	2.48	0	0	7	1.0375891	-145.019913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5803	1	17.93	2.71	0	0	7	1.0360402	-145.015174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5804	1	21.61	1.55	0	0	7	1.0363446	-144.648992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5805	1	7.68	2.77	0	0	7	1.0405976	-144.308147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5806	1	0	0	0	0	7	1.0396801	-144.824495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5807	1	5.29	1.96	0	0	7	1.0396467	-144.827462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5808	1	12.47	3.82	0	0	7	1.0377227	-145.101857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5809	1	0	0	0	0	7	1.0377669	-144.72571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5810	1	9.86	1.22	0	0	7	1.0377274	-144.730793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5811	1	0	0	0	0	7	1.0366404	-145.152883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5812	1	10.63	1.74	0	0	7	1.0365929	-145.158362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5813	1	14.1	3.01	0	0	7	1.0371381	-145.124343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5814	1	21.26	5.06	0	0	7	1.0370383	-144.558502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5815	1	0	0	0	0	7	1.0353596	-142.299836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5816	1	8.16	1.38	0	0	7	1.035327	-142.304068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5817	1	8.16	2.22	0	0	7	1.03556	-141.85075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5818	1	8.26	2.28	0	-0.56	7	1.0339047	-144.523531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5819	1	0	0	0	0	7	1.0339509	-144.519079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5820	1	0	0	0	0	7	1.0374923	-143.759053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5821	1	8.74	1.87	0	0	7	1.0374529	-143.764125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5822	1	2.67	0.49	0	0	7	1.0387368	-143.018452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5823	1	0	0	0	0	7	1.0387479	-143.017076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5824	1	5.33	0.46	0	0	7	1.0401598	-142.844557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5825	1	16.85	6.15	0	0	7	1.0373947	-145.929344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5826	1	5.78	1.75	0	0	7	1.0355361	-141.566989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5827	1	5.5	0.56	0	0	7	1.0358066	-142.877561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5828	1	6	1.37	0	0	7	1.0360622	-143.438662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5829	1	0	0	0	0	7	1.0333262	-143.361436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5830	1	18.88	6.78	0	0	7	1.0332164	-143.371533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5831	1	0	0	0	0	7	1.0336514	-143.095881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5832	1	18.23	1.39	0	0	7	1.0335882	-143.105645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5833	1	26.67	6.06	0	0	7	1.0334954	-143.048876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5834	1	20.12	8.5	0	0	7	1.0379467	-145.101946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5835	1	18.05	2.53	0	0	7	1.034806	-143.803919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5836	1	0	0	0	0	7	1.0348693	-143.79349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5837	1	17.98	4.39	0	36.57	7	1.0378775	-143.843536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5838	1	17.98	0.99	0	0	7	1.0357623	-143.835707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5839	1	18.31	8.26	0	0	7	1.0339941	-143.717886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5840	1	0	0	0	0	7	1.0341317	-143.707666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5841	1	4.31	1.44	0	0	7	1.0384086	-144.400971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5842	1	8.62	3.92	0	0	7	1.0373305	-144.346038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5843	1	10.97	2.22	0	0	7	1.0331242	-145.33957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5844	1	14.83	2.26	0	0	7	1.0375973	-144.847219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5845	1	14.74	10.13	0	0	7	1.0365443	-145.129577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5846	1	16.36	0.38	0	0	7	1.0365382	-144.992713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5847	1	14.74	4.2	0	0	7	1.0375808	-144.918045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5848	1	48.03	12.63	0	0	7	1.0358228	-155.323237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5849	1	0	0	0	0	7	1.0368633	-154.633434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5850	1	79.41	30.44	0	0	7	1.0363536	-154.679551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5851	1	25.23	3.93	0	0	7	1.0365171	-154.910597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5852	1	0	0	0	0	7	1.0347033	-156.184879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5853	1	25.23	2.32	0	0	7	1.0346224	-156.199152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5854	1	61.76	8.1	0	0	7	1.0380148	-153.558005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5855	1	50.12	2.84	0	0	7	1.0354126	-154.99163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5856	1	16.77	7.2	0	40.31	7	1.0365011	-156.243473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5857	1	0	0	0	0	7	1.0361622	-156.228418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5858	1	22.87	14.25	0	0	7	1.0367589	-154.998753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5859	1	0	0	0	0	7	1.0381384	-153.404457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5860	1	55.2	11.15	0	0	7	1.0378836	-153.436957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5861	1	0	0	0	0	7	1.0368026	-154.092435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5862	1	38.38	3.18	0	0	7	1.0366603	-154.112881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5863	1	17.18	8.42	0	0	7	1.0388357	-153.562323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5864	1	0	0	0	0	7	1.0389549	-153.554011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5865	1	22.09	1.87	0	0	7	1.0331614	-154.219205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5866	1	0	0	0	0	7	1.0351572	-155.372228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5867	1	47.96	31.26	0	0	7	1.0346957	-155.396878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5868	1	0	0	0	0	7	1.034779	-155.427068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5869	1	35.82	17.57	0	0	7	1.0345365	-155.444666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5870	1	0	0	0	0	7	1.0370251	-153.616713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5871	1	53.81	5.41	0	0	7	1.0368293	-153.646071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5872	1	0	0	0	0	7	1.0367162	-153.172647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5873	1	40.34	15.12	0	0	7	1.0388197	-155.576123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5874	1	0	0	0	0	7	1.0372466	-153.162896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5875	1	0	0	0	0	7	1.0368755	-153.585674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5876	1	51.77	14.11	0	0	7	1.0365975	-153.614007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5877	1	23.09	4.58	0	0	7	1.0362378	-154.570934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5878	1	71.82	14.6	0	0	7	1.0371584	-154.691079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5879	1	62.39	12.99	0	0	7	1.0373782	-152.919141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5880	1	0	0	0	0	7	1.0376846	-152.887015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5881	1	54.11	2.47	0	0	7	1.038237	-155.325572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5882	1	22.53	3.55	0	0	7	1.0370308	-156.594578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5883	1	22.53	5.18	0	71.24	7	1.0364246	-155.145424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5884	1	14	2.66	0	0	7	1.034946	-154.729721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5885	1	35.81	6.39	0	0	7	1.0360059	-153.382948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5886	1	21.43	5.02	0	0	7	1.0360227	-156.259937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5887	1	0	0	0	0	7	1.0320046	-156.002698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5888	1	57.94	13.4	0	0	7	1.0317414	-156.032766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5889	1	0	0	0	16.31	7	1.0364575	-154.334387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5890	1	26.15	9.21	0	0	7	1.0362884	-154.348339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5891	1	0	0	0	0	7	1.0366144	-154.024298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5892	1	41.38	13.5	0	0	7	1.0363837	-154.047519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5893	1	56.88	13.14	0	0	7	1.0358471	-155.579372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5894	1	67.94	7.78	0	223.93	7	1.0394738	-155.286494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5895	1	26.45	2.33	0	0	7	1.0375728	-154.892365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5896	1	60.88	13.67	0	0	7	1.0353351	-154.401913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5897	1	26.55	6.58	0	0	7	1.0341441	-155.604736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5898	1	48.5	24.6	0	0	7	1.0353964	-155.906909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5899	1	45.08	13.06	0	0	7	1.0353043	-155.386012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5900	1	35.65	10.41	0	0	7	1.0347613	-155.418796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5901	1	0	0	0	0	7	1.034963	-155.40001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5902	1	29.95	1.58	0	0	7	1.0354376	-156.446296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5903	1	19.09	6.65	0	0	7	1.0345822	-155.744655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5904	1	0	0	0	0	7	1.0346905	-155.735077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5905	1	65.47	11.76	0	0	7	1.0350632	-154.195621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5906	1	0	0	0	0	7	1.0353488	-154.156916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5907	1	0	0	0	0	7	1.0362771	-155.535125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5908	1	19.09	6.61	0	0	7	1.0361692	-155.544844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5909	1	60.06	11.26	0	0	7	1.0351719	-155.932239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5910	1	0	0	0	0	7	1.0354172	-155.901441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5911	1	0	0	0	0	7	1.0353519	-155.457223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5912	1	44.49	6.46	0	0	7	1.0351799	-155.484747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5913	1	62.96	14.64	0	0	7	1.0366204	-155.715775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5914	1	0	0	0	0	7	1.0352337	-154.69826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5915	1	39.05	13.26	0	0	7	1.0349871	-154.720053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5916	1	38.46	8.6	0	61.4	7	1.0352023	-154.693908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5917	1	21.33	8.3	0	0	7	1.0369786	-154.866786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5918	1	0	0	0	0	7	1.0331409	-156.081603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5919	1	21.33	7.17	0	0	7	1.033012	-156.09272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5920	1	23.61	7.67	0	0	7	1.0358427	-156.267277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5921	1	21.33	6.23	0	0	7	1.034273	-155.955254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5922	1	38.51	5.67	0	0	7	1.0349175	-155.400362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5923	1	0	0	0	0	7	1.0350704	-155.377157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5924	1	0	0	0	0	7	1.0370588	-153.39087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5925	1	82.99	17.78	0	0	7	1.0366274	-153.44098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5926	1	51.23	2.47	0	0	7	1.0360978	-155.477662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5927	1	72.71	28.8	0	0	7	1.0372056	-154.663688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5928	1	0	0	0	0	7	1.0355829	-155.340238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5929	1	112.45	44.1	0	0	7	1.0348496	-155.398182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5930	1	50.32	21.04	0	0	7	1.0353586	-155.131351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5931	1	0	0	0	0	7	1.0357056	-155.107211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5932	1	21.06	4.31	0	0	7	1.0349098	-155.394328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5933	1	0	0	0	0	7	1.0350249	-154.651559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5934	1	50.84	7.68	0	0	7	1.0348277	-154.678471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5935	1	21.06	3.94	0	0	7	1.0341162	-154.55443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5936	1	37.39	14.36	0	0	7	1.0375843	-154.726814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5937	1	38.61	2.96	0	0	7	1.0375442	-154.872797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5938	1	52.7	14.01	0	0	7	1.0382162	-155.028476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5939	1	43.13	5.76	0	103.34	7	1.0399684	-154.992844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5940	1	111.74	7.79	0	0	7	1.0352525	-154.737306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5941	1	27.89	8.81	0	0	7	1.0337837	-154.052539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5942	1	0	0	0	1.6	7	1.0333399	-155.448759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5943	1	49.22	21.99	0	0	7	1.0329697	-155.474809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5944	1	26.29	5.35	0	0	7	1.0364559	-155.924284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5945	1	26.29	2.3	0	0	7	1.0353288	-155.396276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5946	1	73.57	9.51	0	108.56	7	1.0415791	-156.494154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5947	1	0	0	0	0	7	1.0405006	-156.43694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5948	1	26.29	4.9	0	71.49	7	1.0395859	-156.55695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5949	1	26.29	2.23	0	0	7	1.0390412	-156.604789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5950	1	0	0	0	0	7	1.0391356	-156.590733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5951	1	28.96	2.7	0	0	7	1.0366294	-154.944148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5952	1	0	0	0	0	7	1.0352667	-156.26987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5953	1	25.82	10.34	0	0	7	1.0350999	-156.284099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5954	1	54.43	12.98	0	0	7	1.0343506	-155.727522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5955	1	48.69	10.9	0	0	7	1.036037	-154.967761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5956	1	47.27	11.25	0	0	7	1.0310903	-155.944871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5957	1	0	0	0	0	7	1.0313131	-155.919384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5958	1	60.54	7.96	0	0	7	1.03237	-155.657955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5959	1	25.82	2.18	0	0	7	1.0368571	-156.147452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5960	1	37.6	2.24	0	0	7	1.0349101	-156.269011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5961	1	20.83	3.37	0	0	7	1.0363469	-155.303178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5962	1	0	0	0	0	7	1.0356497	-155.457665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5963	1	24.19	7.38	0	0	7	1.0355089	-155.469703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5964	1	62.83	28.7	0	0	7	1.0330131	-155.959046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5965	1	0	0	0	0	7	1.0334396	-155.925526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5966	1	70.43	10.91	0	0	7	1.0357108	-156.306192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5967	1	0	0	0	0	7	1.0363409	-156.083023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5968	1	24.19	1.82	0	0	7	1.0362627	-156.096818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5969	1	61.29	18.28	0	42.8	7	1.0475566	-156.642935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5970	1	0	0	0	0	7	1.0474427	-156.627197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5971	1	0	0	0	0	7	1.0386138	-155.083964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5972	1	23.13	2.95	0	0	7	1.0385241	-155.096405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5973	1	0	0	0	0	7	1.0379265	-154.942238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5974	1	0	0	0	0	7	1.0405469	-153.818304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5975	1	0	0	0	0	7	1.0415576	-153.4266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5976	1	0	0	0	0	7	1.0415576	-153.4266	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5977	1	48.77	6.81	0	0	7	1.0377167	-154.968664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5978	1	67.06	27.19	0	0	7	1.0324505	-156.04129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5979	1	39.6	10.01	0	0	7	1.0367216	-154.950249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5980	1	21.88	1.65	0	0	7	1.0330586	-155.93503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5981	1	44.74	14.54	0	0	7	1.0335808	-156.465632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5982	1	49.14	25.21	0	0	7	1.0375124	-156.651863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5983	1	112.15	69.93	0	0	7	1.0365463	-154.939896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5984	1	32.11	11.24	0	0	7	1.0365425	-155.467017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5985	1	65.38	6.88	0	0	7	1.0347072	-156.122365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5986	1	0	0	0	0	7	1.0392299	-156.190424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5987	1	22.41	6.36	0	0	7	1.0391064	-156.201551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5988	1	22.41	1.74	0	0	7	1.036042	-154.995761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5989	1	0	0	0	0	7	1.0338951	-155.824131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5990	1	22.41	3.6	0	0	7	1.0337946	-155.836181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5991	1	22.41	5.58	0	0	7	1.0391713	-156.528265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5992	1	44.45	7	0	0	7	1.0380614	-156.035959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5993	1	65.22	11.08	0	0	7	1.0327489	-156.20024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5994	1	40.82	18.06	0	0	7	1.0350834	-155.588645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5995	1	42.37	14.24	0	0	7	1.0313316	-155.994191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5996	1	0	0	0	169.43	7	1.0401493	-156.180556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5997	1	47.22	13.09	0	0	7	1.03988	-156.206297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5998	1	77.15	22.66	0	0	7	1.035098	-155.350384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	5999	1	22.04	5.36	0	0	7	1.0470726	-156.58191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6000	1	0	0	0	0	7	1.0371669	-155.865465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6001	1	39.6	6.76	0	0	7	1.0369959	-155.888364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6002	1	60.13	13.04	0	0	7	1.0341203	-156.067771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6003	1	36.78	11.34	0	0	7	1.0330771	-155.205564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6004	1	43.22	5.3	0	0	7	1.0376452	-156.61394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6005	1	26.48	3.34	0	0	7	1.036131	-154.234679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6006	1	15.45	1.24	0	0	7	1.0354329	-153.963275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6007	1	18.26	5.99	0	0	7	1.0371053	-152.954316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6008	1	0	0	0	0	7	1.0379345	-153.093722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6009	1	13.88	7.16	0	0	7	1.0378191	-153.101488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6010	1	34.81	9.49	0	0	7	1.0389233	-152.365398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6011	1	14.49	3.77	0	0	7	1.0350155	-152.834288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6012	1	14.49	3.66	0	0	7	1.0343489	-153.116127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6013	1	0	0	0	0	7	1.0375071	-152.509704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6014	1	14.87	1.45	0	0	7	1.0374502	-152.518891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6015	1	22.77	1.8	0	0	7	1.0358984	-153.911423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6016	1	16.02	2.38	0	0	7	1.0362384	-154.065097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6017	1	16.02	4.13	0	0	7	1.0331084	-153.513224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6018	1	48.11	32.33	0	0	7	1.0331808	-153.530656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6019	1	42.87	9.91	0	0	7	1.0321974	-155.256879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6020	1	0	0	0	0	7	1.034883	-154.259265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6021	1	17.37	2.09	0	0	7	1.0348218	-154.268701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6022	1	25.44	4.1	0	0	7	1.037482	-152.44158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6023	1	13.48	4.88	0	0	7	1.032017	-153.416955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6024	1	25.29	9.32	0	0	7	1.0343518	-152.710229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6025	1	32.48	15.3	0	0	7	1.035094	-152.977167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6026	1	15.77	1.98	0	0	7	1.0330846	-153.429528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6027	1	0	0	0	0	7	1.0331463	-153.420764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6028	1	36.2	4.18	0	0	7	1.0348668	-154.058998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6029	1	22.19	5.88	0	0	7	1.03592	-153.976023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6030	1	0	0	0	0	7	1.0345846	-153.740258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6031	1	33.04	20.06	0	0	7	1.0342875	-153.757713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6032	1	0	0	0	0	7	1.0366952	-153.105281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6033	1	67.89	34.83	0	0	7	1.0362214	-153.137775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6034	1	36.41	9.79	0	0	7	1.0368013	-153.10836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6035	1	20.97	5.47	0	0	7	1.0353185	-152.917339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6036	1	0	0	0	0	7	1.0382995	-152.62335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6037	1	20.97	4.75	0	0	7	1.0381977	-152.63427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6038	1	0	0	0	0	7	1.0356643	-151.837833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6039	1	29	2.1	0	0	7	1.0355725	-151.855933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6040	1	29.43	7.47	0	0	7	1.041142	-151.918661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6041	1	45.79	0.38	0	0	7	1.0362719	-149.82873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6042	1	15.91	6.57	0	0	7	1.0409692	-151.922789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6043	1	0	0	0	0	7	1.0324761	-154.669656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6044	1	15.28	7.4	0	0	7	1.0323582	-154.678596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6045	1	18.96	2.27	0	0	7	1.0393388	-152.503581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6046	1	39.18	10.6	0	0	7	1.0356123	-153.512477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6047	1	34.57	1.35	0	0	7	1.035424	-153.971289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6048	1	43.27	24.32	0	0	7	1.0347493	-154.03777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6049	1	0	0	0	0	7	1.0351153	-154.016038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6050	1	18.96	6.11	0	0	7	1.0388674	-152.564194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6051	1	0	0	0	0	7	1.0389689	-152.553903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6052	1	39.91	14.39	0	0	7	1.0343585	-153.803836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6053	1	0	0	0	0	7	1.0346153	-153.783722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6054	1	21.34	6.13	0	0	7	1.0356497	-152.707993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6055	1	0	0	0	0	7	1.035022	-152.928528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6056	1	16.61	5.09	0	0	7	1.0349355	-152.937578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6057	1	32.63	11.82	0	48.86	7	1.0356798	-153.576166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6058	1	21.35	1.03	0	0	7	1.0395086	-152.14062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6059	1	17.97	5.68	0	0	7	1.0360397	-152.61834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6060	1	0	0	0	0	7	1.0328228	-153.166001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6061	1	17.97	2.38	0	0	7	1.0327545	-153.177114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6062	1	17.97	1.49	0	0	7	1.0348962	-153.013295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6063	1	0	0	0	0	7	1.0365699	-153.13413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6064	1	15.66	2.39	0	0	7	1.0365119	-153.142372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6065	1	17.14	1.8	0	0	7	1.0357759	-154.491554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6066	1	17.22	4.66	0	0	7	1.0371526	-152.86488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6067	1	0	0	0	16.86	7	1.0413587	-149.249686	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6068	1	0	0	0	0	7	1.0389981	-152.388149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6069	1	14.21	4.96	0	0	7	1.041275	-149.258033	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6070	1	0	0	0	0	7	1.0323826	-153.471709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6071	1	47.44	5.76	0	0	7	1.0321922	-153.49933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6072	1	0	0	0	0	7	1.034624	-152.759011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6073	1	18.08	6.43	0	0	7	1.0345045	-152.768853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6074	1	8.94	1.99	0	0	7	1.0317168	-153.390825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6075	1	18.08	3	0	0	7	1.0316333	-153.401581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6076	1	51.16	11.14	0	0	7	1.0246883	-154.635301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6077	1	24.97	6.1	0	0	7	1.0369255	-152.945104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6078	1	9.39	3.88	0	0	7	1.031681	-153.315648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6079	1	29.53	10.75	0	0	7	1.0366024	-153.052948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6080	1	14.83	1.01	0	0	7	1.0360637	-153.39719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6081	1	0	0	0	0	7	1.0361056	-153.388375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6082	1	9.68	1.24	0	0	7	1.0373816	-154.206124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6083	1	14.77	3.36	0	0	7	1.0384717	-152.25951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6084	1	15.97	3.29	0	0	7	1.0387025	-151.901022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6085	1	34.17	4.05	0	0	7	1.0343339	-152.88945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6086	1	0	0	0	0	7	1.0344503	-152.869857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6087	1	34.61	6.37	0	0	7	1.0334939	-153.12582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6088	1	38.57	15	0	0	7	1.033805	-153.116313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6089	1	12.84	2.45	0	0	7	1.0364453	-152.879487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6090	1	26.47	8.66	0	0	7	1.0364046	-153.128266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6091	1	7.41	1.72	0	0	7	1.0403127	-151.274183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6092	1	24.82	7.42	0	0	7	1.0359904	-152.439998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6093	1	0	0	0	0	7	1.0361286	-152.427022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6094	1	8.32	1.67	0	0	7	1.0367824	-152.441516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6095	1	11.81	1.19	0	0	7	1.036738	-152.448088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6096	1	16.88	4.57	0	0	7	1.0341839	-153.154146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6097	1	4.48	0.99	0	0	7	1.034051	-152.030124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6098	1	12.67	3.56	0	0	7	1.03398	-152.03645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6099	1	20.6	4.35	0	0	7	1.034652	-152.072795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6100	1	35.93	5.45	0	0	7	1.0359102	-152.532078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6101	1	11.19	2.91	0	0	7	1.0378396	-152.732385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6102	1	0	0	0	0	7	1.039148	-154.381457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6103	1	34.86	12.98	0	0	7	1.0389351	-154.400579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6104	1	11.19	3	0	11.05	7	1.0348832	-153.504217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6105	1	8.83	2.58	0	0	7	1.0402566	-152.05097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6106	1	0	0	0	0	7	1.0403056	-152.04624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6107	1	8.95	0.85	0	0	7	1.03543	-153.46421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6108	1	24.72	3.41	0	2.94	7	1.0337041	-153.284675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6109	1	0	0	0	0	7	1.0337592	-153.268946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6110	1	10.53	2.4	0	0	7	1.0396084	-152.273473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6111	1	17.26	6.16	0	0	7	1.0336772	-153.484985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6112	1	18.4	0.83	0	0	7	1.0369679	-152.496033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6113	1	10.93	3.69	0	0	7	1.0370844	-153.741542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6114	1	0	0	0	0	7	1.0371497	-153.735566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6115	1	19.95	5.07	0	32.32	7	1.0367405	-153.277345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6116	1	12.84	4.35	0	0	7	1.0364335	-153.300881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6117	1	16.85	0.59	0	0	7	1.0363827	-153.311201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6118	1	32.94	7.18	0	0	7	1.0332217	-154.313821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6119	1	22.75	3.44	0	0	7	1.0363928	-153.348456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6120	1	0	0	0	0	7	1.0364875	-153.335808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6121	1	31.36	13.03	0	0	7	1.0313453	-155.154888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6122	1	13.57	4.4	0	0	7	1.0322031	-153.05152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6123	1	23.48	4.36	0	0	7	1.0332747	-153.980071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6124	1	0	0	0	0	7	1.0384265	-153.051921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6125	1	13.57	5.87	0	0	7	1.0383274	-153.059405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6126	1	23.08	7.68	0	0	7	1.0336361	-153.284537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6127	1	35.43	14.92	0	-19.09	7	1.033674	-153.784418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6128	1	0	0	0	0	7	1.0337277	-153.380327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6129	1	18.12	3.32	0	0	7	1.0336447	-153.390641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6130	1	0	0	0	0	7	1.0345094	-153.983044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6131	1	37.5	5	0	0	7	1.0343598	-154.004002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6132	1	0	0	0	0	7	1.0344829	-153.893604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6133	1	15.38	2.41	0	0	7	1.0344143	-153.902632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6134	1	17.99	3.66	0	0	7	1.0350396	-153.573172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6135	1	0	0	0	0	7	1.035129	-153.562251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6136	1	31.5	13.54	0	0	7	1.0364027	-152.701809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6137	1	0	0	0	0	7	1.0339913	-154.666401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6138	1	17.87	9.77	0	0	7	1.0338415	-154.676468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6139	1	16.34	3.97	0	0	7	1.033237	-152.933696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6140	1	20.25	7.1	0	0	7	1.0340957	-152.265261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6141	1	0	0	0	0	7	1.0342187	-152.254273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6142	1	24.87	5.5	0	0	7	1.0334865	-154.282364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6143	1	0	0	0	0	7	1.0324364	-154.022144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6144	1	0	0	0	0	7	1.031505	-155.974362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6145	1	0	0	0	0	7	1.0316125	-157.503975	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6146	1	0	0	0	0	7	1.0316125	-157.503975	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6147	1	17.6	4.48	0	0	7	1.0323524	-154.031589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6148	1	17.6	2.18	0	0	7	1.0333576	-154.047675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6149	1	17.6	2.37	0	0	7	1.0331862	-153.984049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6150	1	27.75	9.69	0	0	7	1.030498	-153.475974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6151	1	28.67	7.43	0	11.58	7	1.0334873	-153.19473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6152	1	0	0	0	0	7	1.0323755	-154.168964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6153	1	52.91	12.48	0	0	7	1.0321174	-154.196151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6154	1	66.83	9.69	0	0	7	1.0362458	-154.678457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6155	1	19.26	8.17	0	0	7	1.0332868	-154.241193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6156	1	45.56	16.38	0	0	7	1.0374244	-153.109209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6157	1	25.39	6.33	0	0	7	1.0311029	-154.384183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6158	1	0	0	0	0	7	1.0331395	-153.805619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6159	1	27.49	3.1	0	0	7	1.0330392	-153.822585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6160	1	33.3	8.76	0	0	7	1.0361522	-153.837387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6161	1	20.06	8.11	0	0	7	1.0321495	-154.242412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6162	1	20.06	7.95	0	0	7	1.0320082	-154.254274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6163	1	49.73	6.67	0	0	7	1.0327797	-154.172653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6164	1	35.42	11.98	0	0	7	1.03519	-153.70758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6165	1	14.28	2.89	0	0	7	1.0324663	-153.442532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6166	1	26.49	2.11	0	0	7	1.0335276	-152.77515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6167	1	41.66	9.92	0	0	7	1.0353096	-153.87856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6168	1	0	0	0	0	7	1.0355245	-153.853975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6169	1	42.35	10.61	0	0	7	1.0357642	-155.216121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6170	1	0	0	0	0	7	1.0359834	-155.194849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6171	1	26.49	4.4	0	165.91	7	1.0412647	-154.283249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6172	1	0	0	0	0	7	1.0395604	-154.24236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6173	1	26.49	10.63	0	0	7	1.0303109	-154.170586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6174	1	50.87	32.15	0	0	7	1.031191	-154.438641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6175	1	31.36	6.68	0	0	7	1.0314306	-154.374644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6176	1	30.3	11.21	0	0	7	1.0339697	-153.533362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6177	1	80.6	11.23	0	0	7	1.0392514	-153.778891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6178	1	39.31	6.93	0	0	7	1.0346428	-153.380926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6179	1	0	0	0	0	7	1.0348017	-153.360782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6180	1	36.79	11.66	0	0	7	1.0349592	-154.131992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6181	1	0	0	0	0	7	1.0326871	-154.244702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6182	1	28.6	5.26	0	0	7	1.0325536	-154.261955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6183	1	0	0	0	0	7	1.0324758	-154.164315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6184	1	44.97	9.35	0	0	7	1.0322657	-154.187403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6185	1	22.23	9.36	0	0	7	1.0347075	-153.547188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6186	1	37.62	8.92	0	0	7	1.0317645	-154.976354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6187	1	40.51	14.74	0	0	7	1.0339206	-153.798938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6188	1	60.81	22.75	0	0	7	1.0354612	-152.892278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6189	1	15.17	1.71	0	0	7	1.0318858	-154.335901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6190	1	0	0	0	0	7	1.0328541	-154.367558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6191	1	20.5	5.21	0	0	7	1.0327478	-154.378229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6192	1	20.5	3.47	0	0	7	1.0327302	-154.203699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6193	1	0	0	0	0	7	1.0345046	-154.782048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6194	1	35.28	9.37	0	0	7	1.0343238	-154.801187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6195	1	20.5	4.18	0	0	7	1.0316376	-153.356011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6196	1	56.88	11.71	0	274.74	7	1.0404368	-154.744957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6197	1	45.98	12.38	0	0	7	1.0369388	-153.819343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6198	1	31.7	12.04	0	0	7	1.0343219	-154.621445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6199	1	0	0	0	0	7	1.0358449	-152.812953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6200	1	33.9	7.45	0	0	7	1.035675	-152.832007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6201	1	0	0	0	0	7	1.037722	-152.987843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6202	1	0	0	0	0	7	1.037722	-152.987843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6203	1	0	0	0	0	7	1.037722	-152.987843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6204	1	0	0	0	0	7	1.037722	-152.987843	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6205	1	0	0	0	0	7	1.0377938	-152.975952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6206	1	20.68	2.4	0	0	7	1.0376519	-152.999194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6207	1	0	0	0	0	7	1.0319092	-154.216071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6208	1	18.21	2.72	0	0	7	1.031836	-154.226307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6209	1	18.86	5.99	0	0	7	1.0345136	-154.779114	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6210	1	38.43	18.37	0	0	7	1.0346542	-154.426875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6211	1	20.04	5.25	0	0	7	1.0337793	-154.438202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6212	1	0	0	0	0	7	1.0351419	-154.582586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6213	1	13.37	2.35	0	0	7	1.0350876	-154.590628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6214	1	24.34	9.44	0	0	7	1.0351548	-154.203514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6215	1	13.38	1.66	0	0	7	1.0339524	-154.419355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6216	1	13.42	5.93	0	0	7	1.0383259	-154.104593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6217	1	0	0	0	0	7	1.0384226	-154.097977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6218	1	13.42	3.52	0	0	7	1.0383327	-155.075424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6219	1	25.77	6.26	0	159.18	7	1.0423031	-154.294184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6220	1	0	0	0	0	7	1.0404743	-154.2529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6221	1	14.37	6.68	0	0	7	1.0359457	-154.281559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6222	1	0	0	0	0	7	1.0378705	-154.045124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6223	1	37.03	7.5	0	0	7	1.0377037	-154.06773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6224	1	27.35	6.61	0	0	7	1.0349799	-155.701047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6225	1	0	0	0	0	7	1.0345946	-155.389147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6226	1	23.22	4.79	0	0	7	1.0344806	-155.402662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6227	1	0	0	0	0	7	1.0351887	-155.484975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6228	1	20.61	4.21	0	0	7	1.0350898	-155.496398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6229	1	0	0	0	0	7	1.0350548	-154.042474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6230	1	55.45	10.05	0	0	7	1.0348041	-154.072573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6231	1	41.3	25.31	0	0	7	1.032743	-154.383042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6232	1	111.84	37.5	0	0	7	1.0377869	-154.472936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6233	1	39.97	5.72	0	0	7	1.0363207	-153.801441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6234	1	0	0	0	135.6	7	1.037412	-155.891473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6235	1	41	4.31	0	0	7	1.0372649	-155.912988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6236	1	33.77	9.44	0	0	7	1.0352212	-154.489601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6237	1	7.05	1.06	0	0	7	1.0361169	-145.695939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6238	1	8.83	2.78	0	0	7	1.0319605	-147.138559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6239	1	15.59	6.78	0	0	7	1.0328122	-147.036948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6240	1	7.35	1.88	0	0	7	1.0339137	-147.300924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6241	1	9.66	1.62	0	0	7	1.031828	-148.169573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6242	1	0	0	0	0	7	1.0396306	-151.302745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6243	1	4.86	0.85	0	0	7	1.0396113	-151.305526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6244	1	2.67	0.35	0	0	7	1.0373304	-148.467652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6245	1	0	0	0	0	7	1.0403559	-148.020644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6246	1	9.78	4.02	0	0	7	1.0402865	-148.025873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6247	1	7.72	2.71	0	0	7	1.0339891	-146.289745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6248	1	0	0	0	0	7	1.0340376	-146.285946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6249	1	10.03	1.03	0	0	7	1.0361592	-147.004768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6250	1	13.46	2.02	0	0	7	1.0333822	-146.574575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6251	1	0	0	0	0	7	1.033437	-146.56619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6252	1	20.16	1.71	0	0	7	1.0369687	-147.550689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6253	1	17.42	5.45	0	0	7	1.0301457	-148.26667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6254	1	0	0	0	0	7	1.0365717	-148.509739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6255	1	22.15	3.44	0	0	7	1.0364898	-148.52141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6256	1	23.77	6.67	0	0	7	1.0357569	-148.656391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6257	1	25.36	2.69	0	0	7	1.0327234	-146.858236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6258	1	25.98	5.48	0	0	7	1.0318509	-148.855105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6259	1	16.92	4.99	0	0	7	1.0383035	-150.391055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6260	1	18.07	3.76	0	0	7	1.0321804	-148.533171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6261	1	18.41	4.09	0	0	7	1.0321296	-147.707293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6262	1	0	0	0	0	7	1.0326319	-147.482581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6263	1	15.87	7.85	0	0	7	1.0325033	-147.490726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6264	1	5.92	0.63	0	0	7	1.033871	-146.05522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6265	1	0	0	0	0	7	1.0336747	-146.445821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6266	1	5.94	2.55	0	0	7	1.0336326	-146.449241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6267	1	10.26	10.32	0	0	7	1.0321764	-145.74888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6268	1	17.06	8.82	0	0	7	1.0352509	-145.933737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6269	1	18.75	2.44	0	0	7	1.0343412	-145.875936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6270	1	18.61	2.33	0	0	7	1.0355856	-145.361051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6271	1	0	0	0	44.93	7	1.0392931	-145.212647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6272	1	19.13	2.85	0	0	7	1.0392267	-145.223074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6273	1	18.29	2.99	0	0	7	1.0337729	-145.36531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6274	1	18.37	1.6	0	0	7	1.0335603	-145.513262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6275	1	26.63	7.45	0	0	7	1.0384492	-145.20212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6276	1	23.15	7.28	0	24.38	7	1.0380691	-145.179775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6277	1	7.83	0.36	0	0	7	1.0340696	-145.060145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6278	1	6.02	1.72	0	0	7	1.0340448	-145.259073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6279	1	0	0	0	0	7	1.0338837	-145.724826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6280	1	6.47	0.8	0	0	7	1.0338603	-145.728758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6281	1	0	0	0	0	7	1.0290434	-149.074892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6282	1	0	0	0	0	7	1.0345926	-150.195785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6283	1	0	0	0	0	7	1.0388905	-151.006117	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6284	1	0	0	0	0	7	1.0388905	-151.006117	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6285	1	11.56	2.64	0	0	7	1.0289935	-149.081222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6286	1	0	0	0	0	7	1.0290826	-149.0601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6287	1	0	0	0	0	7	1.0278484	-149.142771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6288	1	18.6	15.48	0	0	7	1.0366792	-150.006501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6289	1	0	0	0	0	7	1.0279676	-149.135778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6290	1	6.46	2.41	0	0	7	1.0288379	-146.793847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6291	1	5.43	1.74	0	0	7	1.0392762	-151.007595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6292	1	0	0	0	0	7	1.0312658	-147.066555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6293	1	9.97	2.28	0	0	7	1.0312124	-147.072249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6294	1	7.02	2.24	0	0	7	1.0312008	-146.719707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6295	1	1.85	0.02	0	0	7	1.031254	-146.403746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6296	1	7.02	0.62	0	0	7	1.0312297	-146.408176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6297	1	7.24	1.97	0	0	7	1.0313543	-145.950217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6298	1	9.78	5.2	0	0	7	1.0335664	-145.665652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6299	1	14.47	2.71	0	0	7	1.0309664	-146.271683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6300	1	13.37	4.68	0	0	7	1.0332449	-150.305048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6301	1	0	0	0	0	7	1.0386917	-150.835751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6302	1	11.28	1.49	0	0	7	1.0386501	-150.842362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6303	1	0	0	0	0	7	1.0365802	-149.439908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6304	1	24.68	4.51	0	0	7	1.0364597	-149.454512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6305	1	0	0	0	0	7	1.0315648	-147.888518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6306	1	14.44	3.5	0	0	7	1.0314998	-147.895889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6307	1	0	0	0	0	7	1.0384852	-147.858779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6308	1	9.47	3.78	0	0	7	1.038419	-147.863622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6309	1	15.16	2.84	0	0	7	1.0369301	-145.149328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6310	1	0	0	0	0	7	1.03927	-150.91661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6311	1	2.75	0.35	0	0	7	1.0392592	-150.91815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6312	1	13.73	5.25	0	26.43	7	1.0388648	-146.098244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6313	1	10.85	2.47	0	0	7	1.0374593	-145.512515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6314	1	12.72	4.81	0	0	7	1.0373921	-145.712247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6315	1	0	0	0	0	7	1.0374766	-145.705698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6316	1	0	0	0	0	7	1.0379429	-147.053653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6317	1	8.19	2.17	0	0	7	1.0379019	-147.05819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6318	1	12.76	1.92	0	0	7	1.0329528	-145.574398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6319	1	10.75	2.91	0	0	7	1.0375301	-146.883872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6320	1	16.31	4.38	0	0	7	1.03792	-147.909962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6321	1	10.75	4.95	0	0	7	1.0331982	-145.769888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6322	1	16.49	2.34	0	0	7	1.0338621	-145.949454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6323	1	11.06	1.46	0	0	7	1.0344803	-145.997061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6324	1	11.06	8.16	0	0	7	1.0375407	-146.477119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6325	1	21.48	4.56	0	0	7	1.0380904	-147.930536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6326	1	0	0	0	0	7	1.0378387	-146.731197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6327	1	4.53	1.39	0	0	7	1.0378142	-146.733443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6328	1	7.56	1.84	0	0	7	1.0383569	-147.605437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6329	1	14.46	4.95	0	0	7	1.038086	-155.207204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6330	1	23.14	5.76	0	0	7	1.0316246	-154.007268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6331	1	62.52	8.21	0	0	7	1.0353651	-154.490452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6332	1	16.29	4.53	0	0	7	1.0354266	-154.572294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6333	1	16.29	3.09	0	0	7	1.0331011	-154.326672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6334	1	15.33	3.11	0	0	7	1.0321788	-153.952975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6335	1	0	0	0	0	7	1.0322519	-153.944317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6336	1	15.34	3.01	0	0	7	1.035146	-153.754207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6337	1	29.32	6.15	0	0	7	1.0322655	-154.399482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6338	1	0	0	0	0	7	1.0323757	-154.171566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6339	1	51.54	12.73	0	0	7	1.0321303	-154.201393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6340	1	0	0	0	0	7	1.0323803	-155.079066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6341	1	61.33	8.48	0	0	7	1.0321495	-155.110946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6342	1	0	0	0	0	7	1.0374036	-154.812099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6343	1	26.38	1.5	0	0	7	1.0373166	-154.825969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6344	1	43.62	21.6	0	0	7	1.0316782	-155.208969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6345	1	0	0	0	0	7	1.0320113	-155.183493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6346	1	87.92	22.67	0	0	7	1.0350805	-153.110283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6347	1	0	0	0	0	7	1.0352737	-153.578571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6348	1	34.29	11.5	0	0	7	1.0350671	-153.596167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6349	1	0	0	0	0	7	1.0310824	-154.96568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6350	1	76.39	12.86	0	0	7	1.0307579	-155.008014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6351	1	0	0	0	97.61	7	1.0360696	-153.981618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6352	1	72.45	16.47	0	0	7	1.0357005	-154.022145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6353	1	85.48	74.46	0	0	7	1.0289353	-154.813443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6354	1	0	0	0	0	7	1.0378378	-152.695555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6355	1	42.57	12.56	0	0	7	1.0375877	-152.720247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6356	1	47.49	10.86	0	0	7	1.0340781	-154.651654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6357	1	0	0	0	0	7	1.0378406	-154.13017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6358	1	28.23	9.98	0	0	7	1.0376802	-154.144423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6359	1	42.92	9.53	0	0	7	1.0332121	-154.961683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6360	1	34.31	4.45	0	0	7	1.0378667	-155.408374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6361	1	33.9	5.03	0	0	7	1.041489	-155.421918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6362	1	0	0	0	0	7	1.0372776	-156.232263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6363	1	37.31	10.53	0	0	7	1.0370585	-156.253342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6364	1	40.5	13.22	0	0	7	1.0355567	-154.187452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6365	1	18.44	3.67	0	0	7	1.0335597	-154.272749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6366	1	18.44	5.11	0	0	7	1.0341479	-152.463063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6367	1	0	0	0	0	7	1.0354448	-155.668621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6368	1	36.92	13.78	0	0	7	1.0352218	-155.68769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6369	1	23.16	4.8	0	0	7	1.0323423	-155.145469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6370	1	0	0	0	0	7	1.0349178	-151.305068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6371	1	15.77	7.92	0	0	7	1.034798	-151.312634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6372	1	0	0	0	-23.95	7	1.0385825	-148.383627	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6373	1	0	0	0	0	7	1.0377668	-150.975137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6374	1	18.6	1.48	0	0	7	1.0385168	-148.394261	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6375	1	36.64	6.93	0	0	7	1.0321123	-154.815049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6376	1	27.96	7.05	0	0	7	1.0336697	-153.332086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6377	1	0	0	0	0	7	1.0349984	-155.580044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6378	1	24.04	3.88	0	0	7	1.0349085	-155.592853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6379	1	0	0	0	0	7	1.030706	-154.716377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6380	1	29.2	3.94	0	0	7	1.0306009	-154.732471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6381	1	39.86	14.5	0	0	7	1.0377832	-152.67272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6382	1	0	0	0	0	7	1.0321902	-155.260988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6383	1	51.38	27.24	0	0	7	1.0317843	-155.286044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6384	1	53.42	15.62	0	0	7	1.033282	-153.030493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6385	1	61.23	11.66	0	0	7	1.033127	-153.465443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6386	1	39.65	9.61	0	0	7	1.0379982	-153.273255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6387	1	54.75	24.05	0	0	7	1.0345039	-153.762666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6388	1	0	0	0	0	7	1.0360926	-154.265067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6389	1	76.26	11.82	0	0	7	1.0357906	-154.307975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6390	1	40.37	6.22	0	0	7	1.0333207	-155.248717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6391	1	38.29	11.67	0	0	7	1.0331269	-154.283907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6392	1	0	0	0	0	7	1.0333605	-154.262269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6393	1	0	0	0	0	7	1.0326788	-154.990419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6394	1	20.43	10.3	0	0	7	1.0325136	-155.001723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6395	1	0	0	0	0	7	1.0322303	-154.1466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6396	1	53.69	17.05	0	0	7	1.0318912	-154.178475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6397	1	0	0	0	149.99	7	1.0415097	-154.453139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6398	1	25.3	10.65	0	0	7	1.0413425	-154.466377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6399	1	35.66	9.86	0	0	7	1.0359061	-156.117775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6400	1	46.72	4.57	0	34.68	7	1.0346727	-154.628887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6401	1	22.42	8.77	0	0	7	1.0338751	-154.448913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6402	1	18.04	3.02	0	0	7	1.0328333	-155.160851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6403	1	46.82	14.47	0	0	7	1.0344399	-155.037627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6404	1	37.95	7.5	0	0	7	1.0378265	-154.977396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6405	1	27.36	7.98	0	0	7	1.0342872	-154.531199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6406	1	49.01	8.29	0	0	7	1.0313421	-154.720422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6407	1	19.87	2.93	0	0	7	1.0362714	-154.63726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6408	1	92.33	14.73	0	95.21	7	1.0332531	-155.296349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6409	1	14.62	7.32	0	0	7	1.0382006	-155.60153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6410	1	0	0	0	0	7	1.0325566	-154.418445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6411	1	14.51	7.95	0	0	7	1.0324292	-154.425824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6412	1	14.51	3.19	0	0	7	1.0308726	-154.741402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6413	1	0	0	0	0	7	1.0338979	-154.692979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6414	1	28.67	9.32	0	0	7	1.0337108	-154.709421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6415	1	35.31	15.64	0	0	7	1.0346862	-155.410831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6416	1	0	0	0	0	7	1.0364403	-155.758443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6417	1	26.63	3.64	0	0	7	1.0363318	-155.773331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6418	1	9.91	1.72	0	0	7	1.0325796	-154.896309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6419	1	30.28	12.34	0	0	7	1.0343159	-154.634125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6420	1	10.54	1.74	0	0	7	1.0362714	-153.417898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6421	1	0	0	0	0	7	1.0363119	-153.411937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6422	1	0	0	0	0	7	1.0317742	-154.480087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6423	1	38.24	7.32	0	0	7	1.0315968	-154.502081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6424	1	34.89	14.42	0	0	7	1.0342719	-155.13617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6425	1	50.25	3.79	0	0	7	1.0350144	-154.646709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6426	1	27.61	5.22	0	0	7	1.0312807	-155.031122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6427	1	61.43	22.15	0	0	7	1.032405	-154.958168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6428	1	0	0	0	0	7	1.0327777	-154.924014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6429	1	0	0	0	0	7	1.0341934	-154.778047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6430	1	48.93	10.8	0	0	7	1.033991	-154.803733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6431	1	38.59	10.37	0	0	7	1.0355925	-155.469309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6432	1	27.61	13.82	0	0	7	1.0376096	-154.781059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6433	1	37.95	10.1	0	0	7	1.0347742	-154.2679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6434	1	42.45	3.25	0	0	7	1.0362273	-154.392769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6435	1	23.71	4.5	0	0	7	1.0337846	-154.104771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6436	1	0	0	0	0	7	1.0338807	-154.09169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6437	1	0	0	0	0	7	1.0351468	-154.40993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6438	1	40.72	9.56	0	0	7	1.0349443	-154.43037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6439	1	34.52	9.53	0	0	7	1.0374051	-151.169936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6440	1	31.04	10.24	0	0	7	1.0314008	-154.474057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6441	1	18.63	0.29	0	104.47	7	1.0427701	-155.500803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6442	1	0	0	0	0	7	1.0324028	-155.127432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6443	1	18.63	3.74	0	0	7	1.0323165	-155.13752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6444	1	57.66	7.14	0	0	7	1.0333904	-155.472908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6445	1	39.23	13.05	0	180.3	7	1.0393937	-155.467566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6446	1	0	0	0	0	7	1.037531	-155.423577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6447	1	21.02	6.44	0	0	7	1.0351361	-153.928979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6448	1	31.66	8.92	0	0	7	1.0337492	-154.354728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6449	1	16.34	5.51	0	0	7	1.0330396	-155.258638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6450	1	16.44	6.87	0	0	7	1.0344417	-154.160715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6451	1	18.98	4.89	0	0	7	1.0324972	-154.38352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6452	1	0	0	0	67.26	7	1.034204	-154.291497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6453	1	44.23	18.96	0	0	7	1.0338793	-154.315962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6454	1	26.87	8.88	0	0	7	1.034761	-155.329893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6455	1	32.87	15.33	0	0	7	1.0382028	-155.048822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6456	1	45.07	8.19	0	0	7	1.034813	-153.602798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6457	1	62.76	8.81	0	0	7	1.0347909	-153.302501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6458	1	18.5	6.81	0	0	7	1.0349055	-154.16308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6459	1	10.48	2.87	0	0	7	1.0356426	-153.90965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6460	1	0	0	0	35.6	7	1.0367279	-154.049448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6461	1	10.48	2	0	0	7	1.0366815	-154.055219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6462	1	8.02	0.53	0	0	7	1.0375192	-152.937516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6463	1	0	0	0	0	7	1.032926	-151.68052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6464	1	30.14	19.12	0	0	7	1.032647	-151.697294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6465	1	11.06	2.11	0	0	7	1.0361843	-150.540598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6466	1	30.04	18.67	0	0	7	1.038898	-155.063897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6467	1	27.74	5.98	0	0	7	1.034039	-153.460663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6468	1	28.55	12.42	0	0	7	1.0359689	-154.642626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6469	1	29.59	11.73	0	0	7	1.0383512	-154.641551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6470	1	0	0	0	-57.69	7	1.0380647	-147.820157	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6471	1	23.94	2.17	0	0	7	1.0384244	-152.68191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6472	1	0	0	0	0	7	1.0401639	-147.528674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6473	1	41.66	11.46	0	68.5	7	1.0407934	-153.169434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6474	1	0	0	0	0	7	1.0402053	-153.13458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6475	1	23.94	8.74	0	0	7	1.0378023	-152.720195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6476	1	23.94	7.81	0	0	7	1.0348526	-154.122814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6477	1	0	0	0	0	7	1.0340789	-152.637389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6478	1	23.94	4.33	0	0	7	1.033971	-152.65036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6479	1	23.94	1.7	0	0	7	1.0355827	-154.152593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6480	1	17.53	5.4	0	0	7	1.0465534	-156.225524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6481	1	0	0	0	0	7	1.0334335	-152.271627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6482	1	34.21	18.62	0	0	7	1.0331716	-152.287713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6483	1	26.68	5.92	0	0	7	1.0336515	-151.917501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6484	1	30.28	8.82	0	0	7	1.0337315	-151.862744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6485	1	18.79	2.4	0	0	7	1.0323066	-152.438498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6486	1	18.79	4.44	0	0	7	1.0381768	-153.075309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6487	1	22.98	5.47	0	0	7	1.0358476	-152.787707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6488	1	11.49	4.51	0	0	7	1.03255	-152.395981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6489	1	19.93	1.41	0	0	7	1.0368941	-153.753635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6490	1	19.93	3.9	0	0	7	1.0323476	-152.428513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6491	1	19.93	1.78	0	0	7	1.033581	-152.181428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6492	1	19.93	3.56	0	0	7	1.0340921	-151.940149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6493	1	0	0	0	0	7	1.0341862	-151.928121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6494	1	19.93	0.94	0	0	7	1.0325986	-152.386628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6495	1	0	0	0	0	7	1.0317853	-152.529702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6496	1	0	0	0	0	7	1.0325775	-153.407909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6497	1	13.66	3.88	0	0	7	1.0317089	-152.537258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6498	1	13.66	3.17	0	0	7	1.0325224	-152.385782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6499	1	13.66	1.31	0	0	7	1.0342161	-152.06096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6500	1	13.66	4.14	0	0	7	1.0467557	-155.760649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6501	1	15.79	3.5	0	0	7	1.0322829	-152.428384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6502	1	19.09	6.31	0	0	7	1.0330128	-152.971557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6503	1	24.08	10.6	0	0	7	1.0438493	-149.002801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6504	1	25.1	9.21	0	0	7	1.0418829	-149.513661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6505	1	23.84	9.12	0	0	7	1.0413559	-149.119651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6506	1	0	0	0	0	7	1.0386431	-150.32805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6507	1	21.94	4.31	0	0	7	1.0385354	-150.340058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6508	1	0	0	0	0	7	1.0388815	-151.162919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6509	1	16.35	4.02	0	0	7	1.0387921	-151.171756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6510	1	33.33	8.72	0	0	7	1.0348285	-151.270004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6511	1	9.68	1.65	0	0	7	1.0396191	-151.081646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6512	1	9.68	1.05	0	0	7	1.0355927	-152.738732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6513	1	0	0	0	0	7	1.0346584	-152.5878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6514	1	19.41	7.58	0	0	7	1.0345417	-152.597707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6515	1	15.91	7.91	0	0	7	1.0367254	-150.856716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6516	1	22.92	4.03	0	0	7	1.0349878	-151.211983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6517	1	0	0	0	0	7	1.032039	-152.29726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6518	1	16.61	8.98	0	0	7	1.0319104	-152.306176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6519	1	19.51	3.67	0	0	7	1.034067	-152.300307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6520	1	8.34	1.96	0	0	7	1.0355442	-153.200984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6521	1	12.88	2.85	0	0	7	1.0364857	-153.149353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6522	1	0	0	0	0	7	1.0368037	-151.633209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6523	1	28.46	7.95	0	0	7	1.0366681	-151.647854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6524	1	20.95	7.66	0	0	7	1.0390713	-149.786386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6525	1	19.84	1.69	0	0	7	1.0412189	-151.108629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6526	1	0	0	0	0	7	1.0381337	-150.634136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6527	1	19.84	4.09	0	0	7	1.0380361	-150.644989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6528	1	0	0	0	0	7	1.0398836	-149.158905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6529	1	24.73	11.22	0	0	7	1.0397018	-149.172493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6530	1	14.12	6.68	0	0	7	1.0404878	-148.878584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6531	1	15.09	4.95	0	0	7	1.0429029	-148.27886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6532	1	16.02	7.41	0	0	7	1.0340058	-150.455806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6533	1	0	0	0	0	7	1.0341309	-150.447084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6534	1	12.19	1.37	0	0	7	1.0389474	-150.259598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6535	1	0	0	0	0	7	1.0412218	-149.730813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6536	1	9.86	0.99	0	0	7	1.0411899	-149.735989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6537	1	5.6	2.07	0	0	7	1.0359773	-149.952692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6538	1	9.86	6.29	0	0	7	1.0358856	-149.95793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6539	1	27.22	10.61	0	0	7	1.0377132	-152.477349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6540	1	22.32	4.59	0	0	7	1.0319422	-153.133784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6541	1	0	0	0	0	7	1.0327688	-152.48006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6542	1	31.13	9.17	0	0	7	1.0325876	-152.498847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6543	1	0	0	0	0	7	1.0360786	-152.329715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6544	1	21.01	0.93	0	0	7	1.0360124	-152.341264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6545	1	38.88	13.54	0	0	7	1.0361003	-152.501381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6546	1	21.09	4.73	0	0	7	1.0367701	-152.358278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6547	1	29.25	10.06	0	0	7	1.0332648	-152.290983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6548	1	0	0	0	0	7	1.0401563	-152.444064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6549	1	7.16	3.61	0	0	7	1.0400982	-152.447734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6550	1	0	0	0	0	7	1.0374327	-152.384438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6551	1	4.5	2.72	0	0	7	1.0373957	-152.38669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6552	1	0	0	0	0	7	1.0355051	-153.510806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6553	1	5.82	1.16	0	0	7	1.0354763	-153.514055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6554	1	20.41	2	0	0	7	1.0388554	-151.858661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6555	1	0	0	0	0	7	1.0382591	-151.916568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6556	1	20.41	4.93	0	0	7	1.0381491	-151.92838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6557	1	43.76	1.89	0	0	7	1.0341077	-152.098916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6558	1	0	0	0	0	7	1.0403028	-152.004785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6559	1	0	0	0	0	7	1.0403028	-152.004785	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6560	1	0	0	0	0	7	1.0403028	-152.004785	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6561	1	0	0	0	0	7	1.0403028	-152.004785	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6562	1	39.1	4.9	0	0	7	1.0401601	-152.025053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6563	1	0	0	0	0	7	1.0404558	-151.981595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6564	1	20.41	5.44	0	0	7	1.0360235	-151.819479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6565	1	0	0	0	0	7	1.0399196	-150.021582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6566	1	12.26	3.73	0	0	7	1.0398536	-150.027908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6567	1	20.03	8.39	0	0	7	1.0371327	-151.605806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6568	1	0	0	0	0	7	1.0373117	-151.264867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6569	1	26.6	20.24	0	0	7	1.0370312	-151.278857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6570	1	12.26	2.57	0	0	7	1.0378897	-151.392074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6571	1	21.84	6.91	0	0	7	1.0336123	-152.197582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6572	1	0	0	0	9.26	7	1.036329	-152.216063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6573	1	27.02	6.34	0	0	7	1.0361952	-152.229604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6574	1	14.77	4.63	0	0	7	1.0344229	-151.892669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6575	1	0	0	0	0	7	1.0408071	-151.876812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6576	1	14.77	2.45	0	0	7	1.0407458	-151.885454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6577	1	0	0	0	0	7	1.0393999	-152.06277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6578	1	19.14	2.92	0	0	7	1.03932	-152.072802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6579	1	0	0	0	0	7	1.0391084	-151.48626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6580	1	0	0	0	0	7	1.0391084	-151.48626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6581	1	0	0	0	0	7	1.0391084	-151.48626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6582	1	0	0	0	0	7	1.0391084	-151.48626	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6583	1	0	0	0	0	7	1.0392069	-151.475132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6584	1	21.44	4.54	0	0	7	1.0390089	-151.498066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6585	1	16.68	3.8	0	0	7	1.0348542	-153.192934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6586	1	0	0	0	0	7	1.0349372	-153.183021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6587	1	19.78	3.8	0	0	7	1.0340303	-151.157693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6588	1	16.74	5.01	0	0	7	1.0397599	-152.114109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6589	1	16.22	7.08	0	0	7	1.0368636	-151.528596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6590	1	30.82	7.21	0	0	7	1.0293373	-153.835401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6591	1	0	0	0	0	7	1.0294809	-153.81704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6592	1	14.12	4.13	0	0	7	1.036393	-152.427663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6593	1	7.22	1.49	0	0	7	1.0411969	-154.68602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6594	1	13.44	1.15	0	0	7	1.04151	-154.655273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6595	1	7.52	1.91	0	0	7	1.0429332	-154.427065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6596	1	0	0	0	0	7	1.0382453	-152.467726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6597	1	11.58	2.75	0	0	7	1.0381873	-152.473801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6598	1	6.22	1.66	0	0	7	1.0378103	-153.317418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6599	1	0	0	0	0	7	1.0378396	-153.314131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6600	1	12.68	4.43	0	0	7	1.0396503	-151.747783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6601	1	25.35	4.87	0	74.64	7	1.0418976	-151.980224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6602	1	12.68	1.67	0	0	7	1.0374724	-151.219784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6603	1	0	0	0	0	7	1.0375238	-151.212269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6604	1	19.5	4.34	0	0	7	1.039389	-150.450571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6605	1	14.05	1.44	0	0	7	1.0407408	-151.097896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6606	1	0	0	0	0	7	1.0364283	-151.523134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6607	1	10.59	4.59	0	0	7	1.0363527	-151.528612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6608	1	8.19	2.62	0	0	7	1.0427475	-154.267762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6609	1	8.7	1.34	0	0	7	1.0413326	-154.557423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6610	1	8.17	2.22	0	0	7	1.0405458	-154.496252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6611	1	8.4	2.81	0	0	7	1.0403471	-154.539153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6612	1	12.4	2.68	0	0	7	1.0364259	-151.999445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6613	1	2.66	0.36	0	47.07	7	1.042913	-152.836339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6614	1	0	0	0	0	7	1.042913	-152.836339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6615	1	0	0	0	0	7	1.042913	-152.836339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6616	1	0	0	0	0	7	1.042913	-152.836339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6617	1	0	0	0	0	7	1.0424523	-152.822457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6618	1	11.62	3.53	0	0	7	1.0428491	-152.843147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6619	1	28.75	11.12	0	0	7	1.0370053	-151.421566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6620	1	11.62	4.97	0	0	7	1.0344761	-151.118716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6621	1	7.43	1.3	0	0	7	1.0337862	-151.136139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6622	1	17.74	11.27	0	0	7	1.0346657	-152.659923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6623	1	21.26	1.25	0	0	7	1.0344419	-152.688224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6624	1	0	0	0	0	7	1.0345056	-152.675389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6625	1	17.74	4.78	0	0	7	1.0359874	-152.397011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6626	1	26.05	8.2	0	0	7	1.037737	-152.463347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6627	1	32.06	10.56	0	0	7	1.037236	-152.737639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6628	1	42.63	5.66	0	0	7	1.0328109	-153.294347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6629	1	29.44	5.7	0	0	7	1.0381514	-152.134813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6630	1	0	0	0	0	7	1.0342371	-152.510317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6631	1	22.54	7.89	0	0	7	1.0340959	-152.523084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6632	1	34.32	12.05	0	0	7	1.0346644	-152.03815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6633	1	15.02	1.8	0	0	7	1.0389763	-152.487981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6634	1	0	0	0	0	7	1.0390398	-152.478873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6635	1	10.66	2.64	0	0	7	1.0381526	-151.886636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6636	1	0	0	0	0	7	1.0382034	-151.880735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6637	1	32.19	3.29	0	0	7	1.0362735	-150.577515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6638	1	0	0	0	0	7	1.0363985	-150.560768	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6639	1	17.8	3.7	0	0	7	1.0394802	-151.701005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6640	1	0	0	0	0	7	1.0395604	-151.69074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6641	1	0	0	0	0	7	1.0388528	-151.423107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6642	1	7.96	3.02	0	0	7	1.0388018	-151.427174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6643	1	12.26	2.57	0	0	7	1.0360847	-151.631264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6644	1	26.74	6.71	0	0	7	1.0256571	-154.457923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6645	1	0	0	0	0	7	1.0255709	-154.560456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6646	1	23.47	4.76	0	0	7	1.0254558	-154.574536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6647	1	25.47	16.19	0	0	7	1.0268111	-154.427076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6648	1	30.14	4.72	0	0	7	1.0324385	-153.290253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6649	1	14.99	4.48	0	0	7	1.0376692	-152.621183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6650	1	8.9	2.13	0	0	7	1.0371902	-154.012009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6651	1	2.79	0.79	0	0	7	1.0366054	-152.260585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6652	1	8.16	1.01	0	0	7	1.0365773	-152.264921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6653	1	19.57	0.79	0	0	7	1.0365018	-153.846433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6654	1	16.69	1.02	0	4.38	7	1.0384797	-154.355545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6655	1	0	0	0	0	7	1.0384822	-154.345074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6656	1	7.66	2.16	0	14.75	7	1.0362158	-153.32457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6657	1	0	0	0	0	7	1.038761	-153.661068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6658	1	7.66	0.92	0	0	7	1.0387314	-153.665523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6659	1	9.62	0.73	0	0	7	1.0405497	-154.174355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6660	1	30.81	9.51	0	0	7	1.0426285	-150.657629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6661	1	25.37	7.38	0	0	7	1.0402303	-151.035823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6662	1	11.97	3.12	0	0	7	1.0426686	-150.966576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6663	1	11.97	2.5	0	0	7	1.0394564	-150.938978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6664	1	13.58	4.67	0	0	7	1.0382146	-152.188971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6665	1	0	0	0	0	7	1.0423571	-150.183993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6666	1	18.74	18.84	0	0	7	1.0420992	-150.193565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6667	1	28.73	18.47	0	0	7	1.0339284	-151.008756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6668	1	22.48	2.52	0	0	7	1.0375529	-150.583715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6669	1	0	0	0	-16.13	7	1.0382445	-154.628663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6670	1	1.99	0.61	0	0	7	1.0382332	-154.629634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6671	1	0	0	0	0	7	1.039654	-154.695854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6672	1	3.99	0.85	0	0	7	1.0389394	-154.847519	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6673	1	0	0	0	0	7	1.0396413	-154.698066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6674	1	0	0	0	0	7	1.0396413	-154.698066	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6675	1	0	0	0	0	7	1.0396745	-154.693544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6676	1	0	0	0	0	7	1.039654	-154.695854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6677	1	9.92	3.3	0	0	7	1.0390207	-154.464289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6678	1	7.06	1.53	0	0	7	1.0356622	-151.455543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6679	1	8.14	2.13	0	0	7	1.0356206	-151.459953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6680	1	0	0	0	34.6	7	1.0383169	-151.786552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6681	1	12.72	2.51	0	0	7	1.052679	-154.048697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6682	1	0	0	0	0	7	1.0381096	-151.758133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6683	1	9.2	1.13	0	0	7	1.0387713	-151.534754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6684	1	9.2	1.22	0	0	7	1.0392111	-151.237831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6685	1	1.55	0.54	0	0	7	1.0447682	-154.198228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6686	1	18.83	3.79	0	1.98	7	1.0362961	-151.893808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6687	1	32.22	6.05	0	0	7	1.0400956	-150.889472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6688	1	18.83	4.23	0	0	7	1.0384625	-152.266934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6689	1	20.84	10.11	0	0	7	1.0408568	-151.559508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6690	1	5.02	0.69	0	0	7	1.0369201	-150.174987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6691	1	10.18	1.25	0	0	7	1.0371885	-151.322748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6692	1	0	0	0	0	7	1.0357418	-150.763264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6693	1	29.76	8.71	0	0	7	1.0355803	-150.779693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6694	1	19.62	7.67	0	0	7	1.0409239	-149.817109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6695	1	10.74	3.03	0	0	7	1.0366592	-152.401816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6696	1	0	0	0	0	7	1.0367153	-152.396447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6697	1	15.24	1.9	0	0	7	1.0375688	-154.165178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6698	1	16.05	3.85	0	0	7	1.0389722	-154.156269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6699	1	11.41	2.88	0	0	7	1.0387947	-154.039465	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6700	1	17.09	2.63	0	0	7	1.0403354	-154.57017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6701	1	11.54	2.75	0	0	7	1.0337449	-151.091024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6702	1	14.19	3.03	0	0	7	1.0349204	-150.893834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6703	1	6.52	0.66	0	0	7	1.0372241	-151.239575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6704	1	16.14	7.9	0	0	7	1.0370922	-151.248726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6705	1	23.56	6.43	0	0	7	1.0346037	-151.321706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6706	1	16.14	7.05	0	0	7	1.0392419	-151.032946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6707	1	7.67	0.54	0	0	7	1.0434955	-154.298952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6708	1	4.49	0.97	0	0	7	1.0426213	-154.502576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6709	1	0	0	0	0	7	1.0448926	-154.187186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6710	1	4.51	0.48	0	0	7	1.0448757	-154.189587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6711	1	6.72	2.79	0	0	7	1.0358827	-152.502258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6712	1	0	0	0	0	7	1.0396296	-150.962052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6713	1	28.61	10.54	0	0	7	1.0394621	-150.976486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6714	1	0	0	0	0	7	1.0413269	-150.808554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6715	1	27.99	3.09	0	0	7	1.0412264	-150.825626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6716	1	30.26	5.32	0	0	7	1.0414507	-150.163076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6717	1	0	0	0	0	7	1.0398667	-150.919316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6718	1	10.36	3.66	0	0	7	1.0397999	-150.924897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6719	1	13.96	2.49	0	0	7	1.0365826	-152.102126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6720	1	18.83	7.36	0	0	7	1.0382733	-152.453461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6721	1	0	0	0	0	7	1.0373369	-153.944889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6722	1	11.16	8.88	0	0	7	1.0372216	-153.950002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6723	1	14.08	2.6	0	0	7	1.0400766	-151.816765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6724	1	15.02	2.22	0	0	7	1.0372996	-151.646127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6725	1	0	0	0	0	7	1.039152	-150.796982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6726	1	24.57	6.07	0	0	7	1.0390287	-150.81062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6727	1	15.02	1.05	0	0	7	1.0362429	-151.100694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6728	1	0	0	0	0	7	1.036292	-151.091998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6729	1	28.06	10.82	0	0	7	1.0364313	-151.359644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6730	1	8.15	1.09	0	0	7	1.0435714	-154.412276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6731	1	6.69	1.33	0	0	7	1.0418708	-154.545925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6732	1	7.12	2.23	0	0	7	1.0410973	-154.395353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6733	1	9.96	1.43	0	0	7	1.0445098	-154.202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6734	1	0	0	0	0	7	1.0420484	-154.393308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6735	1	6.92	2.96	0	0	7	1.0419989	-154.397308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6736	1	0	0	0	0	7	1.0399481	-150.124714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6737	1	23.51	4.61	0	0	7	1.0560896	-151.731582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6738	1	0	0	0	0	7	1.0401311	-150.106748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6739	1	5.89	1.53	0	0	7	1.0370172	-154.127524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6740	1	17.21	5.52	0	0	7	1.0369029	-154.183569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6741	1	3.79	0.22	0	0	7	1.0413901	-154.564746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6742	1	16.89	5.29	0	0	7	1.0371768	-152.131626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6743	1	0	0	0	0	7	1.0318844	-153.368001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6744	1	16.89	3.8	0	0	7	1.0317963	-153.377626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6745	1	16.89	1.89	0	0	7	1.0271787	-154.196276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6746	1	28.63	6.28	0	0	7	1.0341981	-152.999462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6747	1	19.74	6.36	0	0	7	1.0289772	-154.223755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6748	1	10.93	3.76	0	0	7	1.0379731	-152.280209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6749	1	5.06	0.77	0	0	7	1.0393716	-154.499283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6750	1	0	0	0	0	7	1.0425013	-147.990171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6751	1	0	0	0	0	7	1.043916	-148.786986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6752	1	2.35	0.69	0	0	7	1.042489	-147.991323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6753	1	0	0	0	0	7	1.0430399	-144.020705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6754	1	3.76	0.85	0	0	7	1.0430226	-144.022754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6755	1	0	0	0	0	7	1.0457326	-142.873683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6756	1	0	0	0	0	7	1.0460825	-147.079226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6757	1	3.91	0.78	0	0	7	1.0549858	-153.218866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6758	1	0	0	0	0	7	1.060017	-152.101149	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6759	1	0	0	0	0	7	1.0458554	-142.837368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6760	1	0	0	0	0	7	1.0418538	-148.698965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6761	1	0	0	0	0	7	1.0439506	-148.791739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6762	1	1.99	0.84	0	0	7	1.0418389	-148.700038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6763	1	3.51	0.36	0	0	7	1.0392968	-144.558317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6764	1	0	0	0	0	7	1.0393106	-144.556172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6765	1	4.97	1.65	0	0	7	1.0402912	-144.388709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6766	1	7.7	1.88	0	0	7	1.0413311	-144.637925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6767	1	8.56	2.09	0	0	7	1.0402372	-144.779557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6768	1	8.75	3.67	0	0	7	1.0338907	-146.233328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6769	1	0.1	0.02	0	0	7	1.0347925	-145.780047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6770	1	6.34	1.45	0	0	7	1.0347597	-145.783891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6771	1	8.44	0.91	0	0	7	1.0276344	-147.078842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6772	1	6.55	1.55	0	0	7	1.0342321	-145.600959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6773	1	3.52	1.05	0	0	7	1.0381654	-147.084229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6774	1	13.59	1.28	0	0	7	1.039355	-145.885823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6775	1	3.18	1.15	0	0	7	1.0332074	-145.835258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6776	1	4.75	1.21	0	0	7	1.0339541	-145.139443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6777	1	6.49	1.16	0	0	7	1.0398888	-144.254164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6778	1	3.7	1.65	0	0	7	1.0342697	-144.908727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6779	1	0	0	0	0	7	1.0354026	-143.706597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6780	1	2.96	0.31	0	0	7	1.0353929	-143.708278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6781	1	16.56	4.2	0	0	7	1.032652	-145.232801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6782	1	0	0	0	0	7	1.032726	-145.2241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6783	1	0	0	0	0	7	1.0332769	-144.89967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6784	1	10.41	4.23	0	0	7	1.0332065	-144.904669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6785	1	0	0	0	0	7	1.0320896	-145.61835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6786	1	9.63	1.31	0	0	7	1.0320542	-145.623382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6787	1	8.8	2.28	0	0	7	1.0341149	-143.608863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6788	1	8.53	3.82	0	0	7	1.0315705	-146.095688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6789	1	0	0	0	0	7	1.0368917	-148.765913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6790	1	7.34	0.8	0	0	7	1.0368653	-148.769829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6791	1	7.84	2.18	0	0	7	1.0364977	-149.888721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6792	1	10.95	1.05	0	0	7	1.0385974	-148.825585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6793	1	19.02	4.63	0	38.97	7	1.0363568	-151.291942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6794	1	17.83	5.12	0	54.8	7	1.0344893	-152.879303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6795	1	17.71	8.98	0	0	7	1.035152	-150.102591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6796	1	0	0	0	0	7	1.0352925	-150.092657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6797	1	16.44	8.45	0	0	7	1.0405711	-148.459028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6798	1	14.75	3.32	0	0	7	1.0449103	-147.116551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6799	1	8.37	2.15	0	0	7	1.0407107	-148.237002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6800	1	0	0	0	0	7	1.0407524	-148.232071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6801	1	0	0	0	0	7	1.0370254	-149.501207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6802	1	7.98	3.77	0	0	7	1.0369624	-149.505356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6803	1	9.61	2.16	0	0	7	1.0383948	-148.114483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6804	1	7.06	1.64	0	0	7	1.0322467	-151.870667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6805	1	16.53	4.38	0	0	7	1.0330053	-151.537257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6806	1	13.39	6.38	0	79.08	7	1.0401845	-152.024456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6807	1	11.26	5.26	0	0	7	1.0345548	-148.631316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6808	1	6.56	2.66	0	0	7	1.0351633	-148.931183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6809	1	0	0	0	0	7	1.035203	-148.927954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6810	1	0	0	0	0	7	1.0361444	-150.241801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6811	1	6.97	0.32	0	0	7	1.0361269	-150.2456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6812	1	0	0	0	0	7	1.0378601	-151.328395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6813	1	15.43	6.67	0	0	7	1.0377443	-151.336471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6814	1	0	0	0	-122.41	7	1.0366896	-144.682404	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6815	1	0	0	0	0	7	1.0371083	-149.650021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6816	1	0	0	0	0	7	1.0363783	-148.615523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6817	1	0	0	0	0	7	1.0363783	-148.615523	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6818	1	14.83	3.83	0	0	7	1.0366149	-144.691152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6819	1	0	0	0	0	7	1.0330333	-151.947197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6820	1	31.6	28.26	0	0	7	1.0326568	-151.960707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6821	1	0	0	0	0	7	1.0390662	-148.384507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6822	1	8.33	1.77	0	0	7	1.039032	-148.388964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6823	1	29.78	8.08	0	0	7	1.0342077	-149.485626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6824	1	0	0	0	0	7	1.0319152	-152.514215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6825	1	18.24	3.24	0	0	7	1.0318285	-152.524847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6826	1	0	0	0	0	7	1.0341782	-152.939063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6827	1	33.11	3.71	0	0	7	1.0340679	-152.95878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6828	1	35.01	5.75	0	0	7	1.0342558	-152.63242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6829	1	38.8	12.25	0	0	7	1.0327824	-153.077934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6830	1	25.46	6.97	0	0	7	1.0333437	-153.087915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6831	1	40.35	8.23	0	0	7	1.0332111	-152.598021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6832	1	5.31	1.05	0	0	7	1.0383237	-147.67147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6833	1	0	0	0	0	7	1.0356966	-150.524087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6834	1	24.52	1.55	0	0	7	1.0356168	-150.538802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6835	1	14.04	4.2	0	0	7	1.0345867	-149.535688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6836	1	31.03	2.55	0	0	7	1.0351476	-151.238227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6837	1	0	0	0	0	7	1.0352396	-151.218847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6838	1	13.43	2.53	0	0	7	1.0422597	-148.591483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6839	1	13.48	1.84	0	0	7	1.0425191	-148.048047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6840	1	0	0	0	0	7	1.0415261	-148.072205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6841	1	16.44	0.54	0	0	7	1.0414734	-148.081883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6842	1	9.9	4.33	0	0	7	1.0453013	-147.562737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6843	1	11.88	0.5	0	0	7	1.0434717	-148.181124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6844	1	24.87	3.91	0	14.27	7	1.0364542	-149.582487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6845	1	0	0	0	0	7	1.0372017	-150.095203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6846	1	20.57	6.22	0	0	7	1.0370897	-150.107548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6847	1	26.84	5.89	0	0	7	1.0356407	-150.843803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6848	1	16.11	7.21	0	0	7	1.0346667	-150.015065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6849	1	0	0	0	0	7	1.0347713	-150.006819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6850	1	19.78	2.74	0	0	7	1.0376959	-149.901863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6851	1	5.84	1.46	0	0	7	1.0384293	-148.479955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6852	1	0	0	0	0	7	1.038085	-149.517271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6853	1	0	0	0	0	7	1.0405863	-148.953947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6854	1	2.86	0.91	0	0	7	1.0380677	-149.518871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6855	1	20.98	0.7	0	0	7	1.0340243	-152.352105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6856	1	0	0	0	0	7	1.0370299	-152.550154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6857	1	29.19	2.83	0	0	7	1.0369343	-152.567839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6858	1	0	0	0	0	7	1.0347095	-151.088382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6859	1	16.37	11.69	0	0	7	1.0345399	-151.096584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6860	1	30.7	6.35	0	0	7	1.0334974	-151.595916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6861	1	0	0	0	0	7	1.0336418	-151.577119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6862	1	49.99	1.66	0	0	7	1.0325337	-152.265214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6863	1	0	0	0	0	7	1.0326813	-152.235745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6864	1	0	0	0	0	7	1.0385478	-147.083985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6865	1	0	0	0	0	7	1.0370503	-147.302785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6866	1	0	0	0	0	7	1.0361883	-147.430018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6867	1	0	0	0	0	7	1.0361883	-147.430018	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6868	1	3.79	0.9	0	0	7	1.0385289	-147.086186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6869	1	0	0	0	7.93	7	1.0386671	-146.580645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6870	1	0	0	0	0	7	1.0308154	-146.230385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6871	1	0	0	0	0	7	1.0311678	-146.246259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6872	1	0	0	0	0	7	1.0311678	-146.246259	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6873	1	0	0	0	0	7	1.0386623	-146.581756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6874	1	3.79	0.88	0	0	7	1.0386502	-146.582773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6875	1	0	0	0	0	7	1.0374525	-151.338668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6876	1	9.47	1.96	0	0	7	1.0374116	-151.343816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6877	1	23.19	1.43	0	0	7	1.0328153	-153.582076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6878	1	0	0	0	0	7	1.0333318	-151.180726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6879	1	21.21	1.07	0	0	7	1.0332776	-151.194201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6880	1	26.87	6.45	0	0	7	1.0331101	-151.616996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6881	1	16.72	5.51	0	0	7	1.0356559	-150.895888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6882	1	0	0	0	0	7	1.0331166	-154.13671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6883	1	5.65	0.77	0	0	7	1.0330949	-154.139906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6884	1	17.16	4.58	0	0	7	1.032774	-153.941785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6885	1	0	0	0	0	7	1.0325959	-150.830083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6886	1	0	0	0	0	7	1.0351885	-150.006497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6887	1	20.43	3.09	0	0	7	1.0325091	-150.840686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6888	1	7.16	2.54	0	0	7	1.0326144	-151.611926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6889	1	0	0	0	0	7	1.0328299	-151.147697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6890	1	11.26	6.8	0	0	7	1.0327367	-151.153371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6891	1	0	0	0	94.58	7	1.0355331	-152.246865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6892	1	26.45	3.82	0	0	7	1.0354176	-152.26223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6893	1	15.34	0.54	0	0	7	1.0320122	-152.195625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6894	1	22.66	7.52	0	0	7	1.0334205	-150.86624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6895	1	10.55	1.91	0	0	7	1.0335224	-153.068064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6896	1	13.32	0.17	0	-1.02	7	1.0324449	-152.130423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6897	1	14.96	4.72	0	44.37	7	1.038454	-153.052221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6898	1	0	0	0	0	7	1.0379983	-153.036863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6899	1	3.07	1.12	0	0	7	1.0355055	-152.773509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6900	1	21.3	5.42	0	0	7	1.035389	-152.78603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6901	1	22.56	5.24	0	0	7	1.0358423	-152.354487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6902	1	37.64	16.99	0	47.29	7	1.0329053	-154.788567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6903	1	21.3	3.04	0	0	7	1.0336537	-153.087253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6904	1	0	0	0	0	7	1.0335732	-153.143037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6905	1	21.3	6.2	0	0	7	1.0334516	-153.153743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6906	1	15.77	5.84	0	0	7	1.0341914	-153.23096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6907	1	28.01	12.32	0	0	7	1.0335303	-153.02452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6908	1	0	0	0	-86.04	7	1.0382785	-147.01631	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6909	1	0	0	0	0	7	1.037528	-151.592987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6910	1	3.1	0.5	0	0	7	1.0375754	-152.685092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6911	1	0	0	0	0	7	1.0381906	-152.495289	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6912	1	16.29	6.65	0	0	7	1.0381713	-147.024657	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6913	1	0	0	0	0	7	1.0405357	-146.761001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6914	1	25.91	2.4	0	0	7	1.0339035	-153.069022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6915	1	0	0	0	0	7	1.0347487	-149.165509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6916	1	20.21	2.7	0	0	7	1.0346674	-149.176127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6917	1	0	0	0	0	7	1.0347122	-148.42999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6918	1	16.4	5.57	0	0	7	1.0346237	-148.438352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6919	1	0	0	0	0	7	1.0394306	-148.094631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6920	1	13.7	3.29	0	0	7	1.0393666	-148.102292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6921	2	0	0	0	0	7	1.037757	-152.646997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6922	1	0	0	0	0	7	1.0376804	-152.665664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6923	2	0	0	0	0	7	1.0412112	-150.660168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6924	1	0	0	0	0	7	1.0408285	-150.685088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6925	1	0	0	0	0	7	1.0352073	-153.334215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6926	2	0	0	0	0	7	1.0507525	-151.598971	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6927	1	0	0	0	0	7	1.034976	-153.353087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6928	1	0	0	0	0	7	1.0352073	-153.334215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6929	2	0	0	0	0	7	1.041	-148.007543	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6930	1	0	0	0	0	7	1.0403645	-150.75079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6931	1	0	0	0	-541.33	7	1.0394565	-148.10498	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6932	1	0	0	0	0	7	1.041	-148.007543	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6933	1	0	0	0	0	7	1.04	-151.296448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6934	2	0	0	0	0	7	1.0376136	-146.710172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6935	2	0	0	0	0	7	1.0367342	-145.35865	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6936	2	0	0	0	0	7	1.036979	-145.745299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6937	1	0	0	0	0	7	1.0382706	-152.436794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6938	1	0	0	0	0	7	1.04	-151.296448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6939	2	0	0	0	0	7	1.0371986	-144.512998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6940	1	0	0	0	-220.69	7	1.0361122	-144.590324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6941	1	0	0	0	0	7	1.0352763	-151.649473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6942	2	0	0	0	0	7	1.04	-150.986337	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6943	2	0	0	0	0	7	1.04	-150.986337	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6944	1	0	0	0	0	7	1.0348671	-151.70814	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6945	1	0	0	0	0	7	1.0351225	-151.664227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6946	2	0	0	0	0	7	1.0390035	-150.358004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6947	1	0	0	0	0	7	1.038955	-150.399506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6948	1	0	0	0	0	7	1.0325453	-154.464245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6949	2	0	0	0	0	7	1.0325453	-154.464245	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6950	2	0	0	0	0	7	1.0325453	-154.464245	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6951	1	0	0	0	0	7	1.0325453	-154.464245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6952	1	0	0	0	0	7	1.0325453	-154.464245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6953	1	0	0	0	0	7	1.0352199	-154.963074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6954	2	0	0	0	0	7	1.0276656	-151.640019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6955	2	0	0	0	0	7	1.0283755	-151.765985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6956	2	0	0	0	0	7	1.0308085	-152.674921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6957	2	0	0	0	0	7	1.0292871	-152.155902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6958	2	0	0	0	0	7	1.0333995	-153.93561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6959	2	0	0	0	0	7	1.0315192	-153.028842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6960	1	0	0	0	0	7	1.0350516	-155.174904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6961	1	0	0	0	0	7	1.0352199	-154.963074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6962	1	0	0	0	0	7	1.0363758	-152.628216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6963	2	0	0	0	0	7	1.0045	-149.087847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6964	2	0	0	0	0	7	1.0045	-150.543831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6965	1	0	0	0	0	7	1.0361595	-152.683143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6966	1	0	0	0	0	7	1.0363758	-152.628216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6967	2	0	0	0	0	7	1.0392327	-154.881193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6968	1	0	0	0	60.92	7	1.0388563	-154.905523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6969	1	0	0	0	0	7	1.0340636	-152.069906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6970	2	0	0	0	0	7	1.0341386	-151.959238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6971	1	0	0	0	0	7	1.0340567	-152.071326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6972	1	0	0	0	-312.35	7	1.0443435	-144.844064	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6973	1	0	0	0	0	7	1.0455129	-146.895653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6974	2	0	0	0	0	7	1.0605452	-140.107592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6975	1	0	0	0	0	7	1.0433452	-145.293412	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6976	1	0	0	0	0	7	1.0443435	-144.844064	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6977	2	0	0	0	0	7	1.038855	-153.590867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6978	1	0	0	0	0	7	1.0381306	-153.635291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6979	1	0	0	0	0	7	1.0364493	-152.656179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6980	2	0	0	0	0	7	1.0127256	-150.195054	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6981	2	0	0	0	0	7	1.0045	-149.195909	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6982	2	0	0	0	0	7	1.0125907	-150.088016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6983	1	0	0	0	0	7	1.0363647	-152.747242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6984	1	0	0	0	0	7	1.0364493	-152.656179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6985	1	0	0	0	0	7	1.039	-144.206874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6986	2	0	0	0	0	7	1.0495	-138.094254	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6987	2	0	0	0	0	7	1.0570847	-136.468544	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6988	1	0	0	0	0	7	1.0381961	-144.421913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6989	1	0	0	0	0	7	1.039	-144.206874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6990	2	0	0	0	0	7	1.0291038	-146.773803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6991	1	0	0	0	0	7	1.0290769	-146.775914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6992	1	0	0	0	0	7	1.0412642	-150.7652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6993	2	0	0	0	0	7	1.0525971	-145.171106	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6994	2	0	0	0	0	7	1.0566578	-145.44256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6995	1	0	0	0	0	7	1.0401797	-150.853109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6996	1	0	0	0	0	7	1.0412642	-150.7652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6997	2	0	0	0	0	7	1.044956	-148.511274	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6998	1	0	0	0	0	7	1.0406747	-151.475207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	6999	1	0	0	0	525.12	7	1.045319	-148.336176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7000	1	0	0	0	0	7	1.044956	-148.511274	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7001	1	0	0	0	0	7	1.0435562	-154.226533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7002	2	0	0	0	0	7	1.0435562	-154.226533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7003	2	0	0	0	0	7	1.0431102	-153.975636	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7004	2	0	0	0	0	7	1.0431346	-153.971932	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7005	1	0	0	0	0	7	1.0435511	-154.230436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7006	1	0	0	0	0	7	1.0435562	-154.226533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7007	1	0	0	0	0	7	1.0418686	-152.145932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7008	2	0	0	0	0	7	1.027	-146.535313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7009	2	0	0	0	0	7	1.027	-146.606562	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7010	1	0	0	0	0	7	1.0404023	-152.36604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7011	1	0	0	0	0	7	1.0418686	-152.145932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7012	2	0	0	0	0	7	1.0282412	-154.167556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7013	1	0	0	0	0	7	1.0282412	-154.167556	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7014	1	0	0	0	0	7	1.0282412	-154.167556	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7015	1	0	0	0	0	7	1.0282412	-154.167556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7016	1	0	0	0	0	7	1.0282138	-154.169436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7017	1	0	0	0	0	7	1.0282412	-154.167556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7018	2	0	0	0	0	7	1.0405448	-154.523197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7019	1	0	0	0	0	7	1.0383398	-154.674836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7020	2	0	0	0	0	7	1.0356957	-153.552204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7021	1	0	0	0	0	7	1.0356623	-153.554561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7022	1	0	0	0	0	7	1.0406351	-151.626048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7023	2	0	0	0	0	7	1.0634528	-149.305238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7024	2	0	0	0	0	7	1.0648667	-150.522408	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7025	1	0	0	0	0	7	1.0398689	-151.68016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7026	1	0	0	0	0	7	1.0406351	-151.626048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7027	2	0	0	0	0	7	1.0380543	-151.239699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7028	1	0	0	0	0	7	1.037868	-151.252244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7029	1	0	0	0	0	7	1.0370816	-153.044576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7030	2	0	0	0	0	7	1.037755	-152.972136	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7031	2	0	0	0	0	7	1.037755	-152.972136	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7032	1	0	0	0	0	7	1.0371328	-153.039058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7033	2	0	0	0	0	7	1.0482706	-152.532345	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7034	2	0	0	0	0	7	1.0457188	-152.816197	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7035	2	0	0	0	0	7	1.0459657	-152.786224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7036	2	0	0	0	0	7	1.0516192	-152.157398	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7037	1	0	0	0	0	7	1.0369754	-153.052675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7038	1	0	0	0	0	7	1.0370816	-153.044576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7039	1	0	0	0	0	7	1.0398772	-150.680603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7040	2	0	0	0	0	7	1.0398772	-150.680603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7041	1	0	0	0	0	7	1.0398772	-150.680603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7042	1	0	0	0	0	7	1.0398772	-150.680603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7043	1	0	0	0	0	7	1.0363769	-152.712203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7044	2	0	0	0	0	7	1.036	-144.857326	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7045	2	0	0	0	0	7	1.036	-146.941489	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7046	2	0	0	0	0	7	1.036	-147.441802	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7047	1	0	0	0	0	7	1.0353765	-153.050842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7048	1	0	0	0	0	7	1.0363769	-152.712203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7049	2	0	0	0	0	7	1.0398259	-151.998614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7050	1	0	0	0	0	7	1.0394558	-152.021471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7051	1	0	0	0	370.43	7	1.0463773	-146.001517	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7052	1	0	0	0	0	7	1.044701	-148.868804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7053	2	0	0	0	0	7	1.0463773	-146.001517	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7054	2	0	0	0	0	7	1.0463773	-146.001517	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7055	1	0	0	0	0	7	1.0444364	-145.76341	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7056	1	0	0	0	0	7	1.0463773	-146.001517	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7057	1	0	0	0	0	7	1.0394222	-151.042902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7058	2	0	0	0	0	7	1.0380433	-150.279627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7059	1	0	0	0	0	7	1.0394102	-151.052315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7060	1	0	0	0	0	7	1.0358928	-155.514888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7061	2	0	0	0	0	7	1.0089999	-152.119206	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7062	1	0	0	0	0	7	1.0353815	-155.56127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7063	2	0	0	0	0	7	1.03538	-153.971745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7064	1	0	0	0	0	7	1.0353277	-153.975041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7065	1	0	0	0	0	7	1.04	-148.128565	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7066	1	0	0	0	0	7	1.0417435	-149.688269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7067	2	0	0	0	0	7	1.0584521	-146.132369	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7068	2	0	0	0	0	7	1.059779	-145.734411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7069	1	0	0	0	0	7	1.039918	-148.120018	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7070	1	0	0	0	0	7	1.04	-148.128565	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7071	2	0	0	0	0	7	1.0420001	-152.312183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7072	1	0	0	0	0	7	1.0387833	-152.588393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7073	1	0	0	0	0	7	1.0345355	-152.017716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7074	2	0	0	0	0	7	1.0219625	-151.58714	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7075	1	0	0	0	0	7	1.0345256	-152.019882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7076	1	0	0	0	0	7	1.0403135	-153.000146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7077	2	0	0	0	0	7	1.063	-150.79206	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7078	2	0	0	0	0	7	1.063	-150.360634	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7079	1	0	0	0	0	7	1.0395884	-153.067365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7080	1	0	0	0	0	7	1.0403135	-153.000146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7081	1	0	0	0	0	7	1.0264961	-147.305627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7082	2	0	0	0	0	7	1.0413006	-149.217004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7083	1	0	0	0	0	7	1.0266643	-147.279718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7084	1	0	0	0	0	7	1.0264961	-147.305627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7085	2	0	0	0	0	7	1.0314447	-153.283734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7086	1	0	0	0	0	7	1.0314447	-153.283734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7087	1	0	0	0	0	7	1.0314447	-153.283734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7088	1	0	0	0	0	7	1.0314447	-153.283734	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7089	1	0	0	0	0	7	1.0313167	-153.292655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7090	1	0	0	0	0	7	1.0314447	-153.283734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7091	2	0	0	0	0	7	1.0388099	-153.061484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7092	1	0	0	0	0	7	1.0386727	-153.070833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7093	2	0	0	0	0	7	1.0384594	-153.762633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7094	1	0	0	0	0	7	1.0380752	-153.788371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7095	1	0	0	0	0	7	1.0398741	-149.051152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7096	1	0	0	0	0	7	1.0416112	-152.027029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7097	2	0	0	0	0	7	1.0454059	-148.465391	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7098	2	0	0	0	0	7	1.0482093	-148.167416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7099	2	0	0	0	0	7	1.0405	-150.118684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7100	2	0	0	0	0	7	1.0416112	-152.027029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7101	2	0	0	0	0	7	1.0416112	-152.027029	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7102	1	0	0	0	0	7	1.04165	-148.789324	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7103	1	0	0	0	0	7	1.0398741	-149.051152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7104	2	0	0	0	0	7	1.0388746	-153.516192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7105	1	0	0	0	0	7	1.0384166	-153.547227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7106	1	0	0	0	0	7	1.0423409	-153.648032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7107	2	0	0	0	0	7	1.0561097	-149.417371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7108	2	0	0	0	0	7	1.059416	-149.004083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7109	2	0	0	0	0	7	1.0609343	-148.744044	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7110	1	0	0	0	0	7	1.0383889	-153.959844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7111	1	0	0	0	0	7	1.0423409	-153.648032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7112	1	0	0	0	0	7	1.0384799	-155.330681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7113	2	0	0	0	0	7	1.054	-153.118334	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7114	2	0	0	0	0	7	1.054	-152.114851	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7115	2	0	0	0	0	7	1.054	-151.846298	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7116	2	0	0	0	0	7	1.054	-152.499815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7117	2	0	0	0	0	7	1.054	-152.821639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7118	2	0	0	0	0	7	1.054	-152.349526	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7119	1	0	0	0	0	7	1.0368654	-155.508947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7120	1	0	0	0	0	7	1.0384799	-155.330681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7121	1	0	0	0	0	7	1.044277	-154.175616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7122	2	0	0	0	0	7	1.0432031	-153.536478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7123	2	0	0	0	0	7	1.0431703	-153.580934	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7124	2	0	0	0	0	7	1.0433679	-153.650695	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7125	1	0	0	0	0	7	1.0442543	-154.191276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7126	1	0	0	0	0	7	1.044277	-154.175616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7127	1	0	0	0	0	7	1.0367174	-152.564516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7128	2	0	0	0	0	7	1.0393476	-152.297673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7129	2	0	0	0	0	7	1.0393476	-152.297673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7130	1	0	0	0	0	7	1.0366992	-152.567699	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7131	2	0	0	0	0	7	1.0392906	-152.307051	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7132	1	0	0	0	0	7	1.0366207	-152.571173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7133	1	0	0	0	0	7	1.0367174	-152.564516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7134	1	0	0	0	0	7	1.0382915	-153.978399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7135	2	0	0	0	0	7	1.0529914	-152.303567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7136	2	0	0	0	0	7	1.0483266	-152.85348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7137	1	0	0	0	0	7	1.0379244	-154.004521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7138	1	0	0	0	0	7	1.0382915	-153.978399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7139	2	0	0	0	0	7	1.0379859	-152.525045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7140	1	0	0	0	0	7	1.0375649	-152.709482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7141	2	0	0	0	0	7	1.0337312	-155.24558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7142	1	0	0	0	0	7	1.0332595	-155.277323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7143	1	0	0	0	0	7	1.0316294	-147.242607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7144	2	0	0	0	0	7	1.0341444	-146.905179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7145	2	0	0	0	0	7	1.0335353	-146.993538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7146	2	0	0	0	0	7	1.0316294	-147.242607	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7147	2	0	0	0	0	7	1.0363975	-146.596722	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7148	1	0	0	0	0	7	1.0315864	-147.246477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7149	1	0	0	0	0	7	1.0316294	-147.242607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7150	2	0	0	0	0	7	1.0375378	-152.071464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7151	1	0	0	0	0	7	1.0375285	-152.074014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7152	2	0	0	0	0	7	1.0475	-153.796122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7153	2	0	0	0	0	7	1.0450645	-154.167319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7154	1	0	0	0	0	7	1.0441655	-154.306504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7155	1	0	0	0	0	7	1.0441655	-154.306504	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7156	1	0	0	0	0	7	1.0475	-153.796122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7157	1	0	0	0	0	7	1.0475	-153.796122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7158	2	0	0	0	0	7	1.0332461	-152.255859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7159	1	0	0	0	0	7	1.0332461	-152.255859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7160	1	0	0	0	0	7	1.04	-151.682477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7161	2	0	0	0	0	7	1.0466488	-146.282493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7162	2	0	0	0	0	7	1.0474512	-145.513699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7163	2	0	0	0	0	7	1.0469164	-146.695217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7164	2	0	0	0	0	7	1.0452552	-148.035047	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7165	1	0	0	0	0	7	1.0368756	-152.456988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7166	1	0	0	0	0	7	1.04	-151.682477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7167	2	0	0	0	0	7	1.04	-150.223759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7168	1	0	0	0	0	7	1.0397695	-150.277723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7169	1	0	0	0	0	7	1.0427986	-149.668405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7170	2	0	0	0	0	7	1.036	-147.00189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7171	2	0	0	0	0	7	1.036	-147.989359	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7172	1	0	0	0	0	7	1.0424099	-149.728997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7173	1	0	0	0	0	7	1.0427986	-149.668405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7174	1	0	0	0	0	7	1.0333095	-154.065791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7175	2	0	0	0	0	7	1.0440353	-152.958119	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7176	1	0	0	0	0	7	1.0331789	-154.075767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7177	1	0	0	0	0	7	1.044	-148.130863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7178	1	0	0	0	0	7	1.0434441	-150.693885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7179	2	0	0	0	0	7	1.0434441	-150.693885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7180	2	0	0	0	0	7	1.0434441	-150.693885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7181	1	0	0	0	0	7	1.0434441	-150.693885	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7182	2	0	0	0	0	7	1.0225	-146.028375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7183	2	0	0	0	0	7	1.0198664	-146.806402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7184	1	0	0	0	0	7	1.0430286	-148.154725	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7185	1	0	0	0	0	7	1.044	-148.130863	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7186	2	0	0	0	0	7	1.0374025	-149.85303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7187	1	0	0	0	-139.8	7	1.0372742	-149.861683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7188	1	0	0	0	0	7	1.0357676	-152.884036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7189	2	0	0	0	0	7	1.04	-150.729781	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7190	2	0	0	0	0	7	1.04	-150.729781	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7191	1	0	0	0	0	7	1.0362099	-152.617569	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7192	1	0	0	0	0	7	1.035502	-152.942354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7193	2	0	0	0	0	7	1.0386206	-152.351137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7194	1	0	0	0	0	7	1.0386206	-152.351137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7195	1	0	0	0	0	7	1.0386206	-152.351137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7196	1	0	0	0	0	7	1.0386206	-152.351137	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7197	1	0	0	0	0	7	1.038535	-152.38737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7198	1	0	0	0	0	7	1.0386206	-152.351137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7199	2	0	0	0	0	7	1.0315919	-146.01336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7200	1	0	0	0	-16.89	7	1.0315919	-146.01336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7201	1	0	0	0	-587.91	7	1.038	-147.127517	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7202	1	0	0	0	0	7	1.0395979	-150.660917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7203	2	0	0	0	0	7	1.0525423	-144.558477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7204	2	0	0	0	0	7	1.0518283	-144.818591	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7205	2	0	0	0	0	7	1.0533262	-144.274734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7206	2	0	0	0	0	7	1.051571	-144.888285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7207	1	0	0	0	0	7	1.0393218	-147.820555	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7208	1	0	0	0	0	7	1.038	-147.127517	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7209	2	0	0	0	0	7	1.0389026	-154.943416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7210	1	0	0	0	0	7	1.0384251	-154.97536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7211	2	0	0	0	0	7	1.0381424	-154.305345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7212	1	0	0	0	0	7	1.0379234	-154.509748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7213	2	0	0	0	0	7	1.036	-155.227567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7214	1	0	0	0	0	7	1.035581	-155.298244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7215	1	0	0	0	0	7	1.0329717	-153.300901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7216	2	0	0	0	0	7	1.0339306	-151.758604	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7217	2	0	0	0	0	7	1.037535	-147.067526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7218	1	0	0	0	0	7	1.0325964	-153.327453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7219	1	0	0	0	0	7	1.0329717	-153.300901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7220	2	0	0	0	0	7	1.0364119	-153.184893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7221	1	0	0	0	0	7	1.0364119	-153.184893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7222	1	0	0	0	0	7	1.0382289	-153.355708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7223	2	0	0	0	0	7	1.0285	-148.281236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7224	2	0	0	0	0	7	1.0218735	-147.107475	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7225	1	0	0	0	0	7	1.038033	-153.564603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7226	1	0	0	0	0	7	1.0382289	-153.355708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7227	1	0	0	0	0	7	1.0403431	-153.383073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7228	2	0	0	0	0	7	1.09	-147.297279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7229	2	0	0	0	0	7	1.0723886	-149.947165	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7230	2	0	0	0	0	7	1.0740332	-149.804001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7231	1	0	0	0	0	7	1.036751	-153.650133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7232	1	0	0	0	0	7	1.0403431	-153.383073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7233	2	0	0	0	0	7	1.0351449	-153.087279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7234	1	0	0	0	0	7	1.0351449	-153.087279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7235	2	0	0	0	0	7	1.0381768	-152.770671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7236	1	0	0	0	0	7	1.0381466	-152.772949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7237	1	0	0	0	0	7	1.038	-153.946354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7238	2	0	0	0	0	7	1.0540989	-150.244279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7239	2	0	0	0	0	7	1.0608329	-148.217404	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7240	1	0	0	0	0	7	1.0365113	-154.151671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7241	1	0	0	0	0	7	1.038	-153.946354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7242	1	0	0	0	0	7	1.0381413	-153.093992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7243	2	0	0	0	0	7	1	-145.915385	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7244	2	0	0	0	0	7	1	-147.430031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7245	1	0	0	0	0	7	1.037392	-153.238258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7246	1	0	0	0	0	7	1.0381413	-153.093992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7247	1	0	0	0	0	7	1.0349151	-155.542609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7248	2	0	0	0	0	7	1.0349151	-155.542609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7249	2	0	0	0	0	7	1.0349151	-155.542609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7250	2	0	0	0	0	7	1.0349151	-155.542609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7251	1	0	0	0	0	7	1.0349151	-155.542609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7252	1	0	0	0	0	7	1.0349151	-155.542609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7253	2	0	0	0	0	7	1.0451837	-154.149405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7254	1	0	0	0	0	7	1.0451672	-154.157167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7255	2	0	0	0	0	7	1.039	-152.411131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7256	1	0	0	0	0	7	1.0384065	-152.451197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7257	1	0	0	0	-303.99	7	1.0443563	-144.39076	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7258	1	0	0	0	0	7	1.0455404	-147.639974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7259	2	0	0	0	0	7	1.0153993	-138.71778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7260	1	0	0	0	0	7	1.0429685	-144.928467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7261	1	0	0	0	0	7	1.0443563	-144.39076	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7262	1	0	0	0	0	7	1.0379041	-152.94175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7263	2	0	0	0	0	7	1.0405	-152.660857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7264	2	0	0	0	0	7	1.0455473	-152.16165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7265	2	0	0	0	0	7	1.0411418	-152.617404	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7266	1	0	0	0	0	7	1.0377541	-152.95234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7267	1	0	0	0	0	7	1.0379041	-152.94175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7268	1	0	0	0	0	7	1.0346476	-155.312857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7269	2	0	0	0	0	7	1.0169107	-154.545102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7270	1	0	0	0	0	7	1.0345574	-155.318756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7271	1	0	0	0	0	7	1.0346476	-155.312857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7272	1	0	0	0	51.9	7	1.0393992	-142.870601	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7273	1	0	0	0	0	7	1.037993	-144.589679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7274	2	0	0	0	0	7	1.0393992	-142.870601	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7275	2	0	0	0	0	7	1.0393992	-142.870601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7276	2	0	0	0	0	7	1.037993	-144.589679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7277	2	0	0	0	0	7	1.037993	-144.589679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7278	1	0	0	0	0	7	1.0403315	-142.776337	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7279	1	0	0	0	0	7	1.0393992	-142.870601	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7280	1	0	0	0	40.21	7	1.0452493	-148.352575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7281	1	0	0	0	0	7	1.0455695	-150.068119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7282	2	0	0	0	0	7	1.0498249	-147.829305	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7283	2	0	0	0	0	7	1.05	-147.434171	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7284	2	0	0	0	0	7	1.05	-147.284967	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7285	2	0	0	0	0	7	1.0455695	-150.068119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7286	1	0	0	0	0	7	1.0448229	-148.292787	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7287	1	0	0	0	0	7	1.0452493	-148.352575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7288	1	0	0	0	0	7	1.0378209	-152.099257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7289	1	0	0	0	0	7	1.0378209	-152.099257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7290	1	0	0	0	0	7	1.0378209	-152.099257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7291	1	0	0	0	0	7	1.0378209	-152.099257	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7292	2	0	0	0	0	7	1.0361479	-151.207488	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7293	1	0	0	0	0	7	1.0378024	-152.109666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7294	1	0	0	0	0	7	1.0378209	-152.099257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7295	2	0	0	0	0	7	1.038326	-152.593823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7296	1	0	0	0	0	7	1.0382115	-152.601587	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7297	1	0	0	0	-130.86	7	1.0376597	-144.791187	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7298	1	0	0	0	0	7	1.0372838	-146.836121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7299	2	0	0	0	0	7	1.0295	-144.120553	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7300	1	0	0	0	0	7	1.039361	-144.724992	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7301	1	0	0	0	0	7	1.0376597	-144.791187	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7302	1	0	0	0	-440.89	7	1.038	-146.93117	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7303	1	0	0	0	0	7	1.0373621	-150.014577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7304	2	0	0	0	0	7	1.061398	-143.821072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7305	2	0	0	0	0	7	1.059147	-144.514419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7306	1	0	0	0	0	7	1.0405782	-147.292772	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7307	1	0	0	0	0	7	1.038	-146.93117	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7308	1	0	0	0	0	7	1.0435292	-153.392828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7309	2	0	0	0	0	7	1.09	-148.135223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7310	2	0	0	0	0	7	1.0779202	-149.718237	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7311	2	0	0	0	0	7	1.0756238	-150.021773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7312	2	0	0	0	0	7	1.0700001	-150.680921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7313	2	0	0	0	0	7	1.0832006	-149.113679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7314	2	0	0	0	0	7	1.0707202	-150.496124	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7315	1	0	0	0	0	7	1.0401885	-153.649543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7316	1	0	0	0	0	7	1.0435292	-153.392828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7317	2	0	0	0	0	7	1.0385033	-152.682691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7318	1	0	0	0	0	7	1.0384184	-152.717882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7319	1	0	0	0	0	7	1.0427895	-154.482381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7320	2	0	0	0	0	7	1.0608649	-153.955298	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7321	1	0	0	0	0	7	1.0427084	-154.488787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7322	1	0	0	0	0	7	1.0435328	-151.622443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7323	2	0	0	0	0	7	1.0134024	-148.494437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7324	2	0	0	0	0	7	1.0154999	-148.891361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7325	1	0	0	0	0	7	1.0427602	-151.683977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7326	1	0	0	0	0	7	1.0435328	-151.622443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7327	1	13.89	2.3	0	0	8	1.0398643	-135.584552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7328	1	11.33	1.69	0	0	8	1.0419393	-134.986766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7329	1	11.33	1.35	0	0	8	1.0421162	-134.76288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7330	1	11.33	2.43	0	0	8	1.0415599	-135.450096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7331	1	4.12	1.03	0	0	8	1.0420817	-134.917639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7332	1	8	2.63	0	0	8	1.041874	-134.630877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7333	1	3.63	2.28	0	0	8	1.0387619	-135.630559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7334	1	14.97	7.21	0	-43.54	8	1.0333114	-134.964134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7335	1	12.58	3.2	0	0	8	1.0422295	-135.568455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7336	1	12.85	5.88	0	0	8	1.0341712	-134.943871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7337	1	12.58	8.43	0	0	8	1.0364911	-134.828076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7338	1	9.44	1.45	0	0	8	1.0422292	-134.827517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7339	1	13.33	2.14	0	0	8	1.041568	-135.293317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7340	1	0	0	0	0	8	1.0494267	-133.98845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7341	1	9.22	2.83	0	0	8	1.049372	-133.99325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7342	1	6.78	1.01	0	0	8	1.0426235	-134.852022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7343	1	8.69	0.89	0	0	8	1.0357787	-134.883563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7344	1	0	0	0	0	8	1.0391904	-134.62914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7345	1	12.19	4.73	0	0	8	1.0391062	-134.635532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7346	1	0	0	0	0	8	1.0368385	-134.832511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7347	1	8.69	2.21	0	0	8	1.0367905	-134.837427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7348	1	8.69	1.23	0	0	8	1.0410888	-134.861602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7349	1	0	0	0	0	8	1.0415986	-134.907142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7350	1	5.67	1.98	0	0	8	1.0415645	-134.910389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7351	1	5.39	1.72	0	0	8	1.0483694	-134.442577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7352	1	9.79	0.79	0	0	8	1.047817	-134.647491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7353	1	4.93	0.56	0	0	8	1.034219	-135.391821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7354	1	4.28	0.36	0	0	8	1.0385611	-136.311231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7355	1	0	0	0	0	8	1.0368479	-136.887863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7356	1	2.42	1.22	0	0	8	1.0368283	-136.889211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7357	1	8.26	2.19	0	0	8	1.039904	-134.534451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7358	1	8.26	2.11	0	0	8	1.0430149	-134.834016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7359	1	16.51	3.88	0	0	8	1.0446347	-134.503401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7360	1	8.26	1	0	0	8	1.0405216	-135.118707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7361	1	2.57	1.59	0	-50.39	8	1.0360602	-136.738464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7362	1	5.74	1.15	0	0	8	1.0410949	-137.508008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7363	1	2.57	0.48	0	0	8	1.0388634	-137.187987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7364	1	12.59	1.8	0	0	8	1.0427527	-135.656363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7365	1	7.11	1.02	0	17.6	8	1.0383208	-134.74656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7366	1	7.98	0.62	0	0	8	1.0423592	-135.45069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7367	1	0	0	0	0	8	1.0434645	-135.329105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7368	1	10.6	0.99	0	0	8	1.0434239	-135.335504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7369	1	0	0	0	0	8	1.0459717	-134.830807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7370	1	4.16	1.7	0	0	8	1.0440949	-135.062814	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7371	1	0	0	0	0	8	1.0461136	-134.813385	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7372	1	0	0	0	0	8	1.0461136	-134.813385	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7373	1	0	0	0	0	8	1.0460025	-134.828444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7374	1	0	0	0	0	8	1.0459717	-134.830807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7375	1	0	0	0	0	8	1.0432776	-137.645381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7376	1	7.32	2.98	0	0	8	1.0432304	-137.648957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7377	1	4.87	1.6	0	0	8	1.0413161	-136.195016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7378	1	9.2	1.15	0	0	8	1.0403903	-135.176063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7379	1	9.2	4.76	0	0	8	1.043227	-134.643871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7380	1	16.36	2.7	0	0	8	1.0409137	-134.946556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7381	1	0	0	0	0	8	1.0410759	-134.823778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7382	1	19.16	5.73	0	0	8	1.0409636	-134.83415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7383	1	2.83	0.97	0	0	8	1.0422227	-138.253467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7384	1	2.57	1.05	0	0	8	1.0414642	-138.06375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7385	1	0	0	0	0	8	1.0414821	-138.062257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7386	1	4.06	0.32	0	0	8	1.0469024	-139.087082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7387	1	0	0	0	0	8	1.0438417	-136.818551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7388	1	8.55	1.61	0	0	8	1.0438069	-136.823597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7389	1	12.97	4.39	0	-36.31	8	1.0330236	-136.177163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7390	1	0	0	0	0	8	1.0341659	-135.584203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7391	1	15.05	1.62	0	0	8	1.034113	-135.593367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7392	1	11.81	5.06	0	0	8	1.0387481	-136.953421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7393	1	12.5	2.15	0	37.29	8	1.0410639	-136.682565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7394	1	14.88	0.74	0	0	8	1.0381026	-135.057786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7395	1	0	0	0	0	8	1.0371332	-135.705798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7396	1	21.85	3.51	0	0	8	1.0370544	-135.717093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7397	1	16.44	5.08	0	0	8	1.0412741	-134.913456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7398	1	0	0	0	-63.84	8	1.0351004	-135.050996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7399	1	12.72	3.58	0	0	8	1.0350312	-135.058017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7400	1	12.49	0.99	0	0	8	1.0405058	-135.497391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7401	1	0	0	0	0	8	1.0405417	-135.490875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7402	1	9.02	1.62	0	0	8	1.0395782	-135.57869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7403	1	9.02	1.52	0	0	8	1.0380899	-135.40001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7404	1	0	0	0	0	8	1.0381262	-135.394816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7405	1	9.02	0.52	0	0	8	1.0418656	-135.504939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7406	1	12.54	1.55	0	0	8	1.0390879	-135.63743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7407	1	18.21	3.16	0	0	8	1.0345293	-134.97634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7408	1	12.54	3.53	0	0	8	1.0403883	-136.757861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7409	1	12.54	0.6	0	0	8	1.0408433	-135.461151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7410	1	7.01	1.21	0	0	8	1.0382246	-137.228785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7411	1	4.33	0.39	0	0	8	1.0391202	-137.382921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7412	1	4.19	2.05	0	0	8	1.0469665	-135.039981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7413	1	11.58	2.4	0	0	8	1.0444518	-136.286876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7414	1	9.69	2.75	0	0	8	1.0342177	-135.150779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7415	1	4.81	0.84	0	-7.62	8	1.0342358	-135.596199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7416	1	9.42	1.98	0	0	8	1.0412066	-135.767002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7417	1	0	0	0	0	8	1.0412512	-135.761843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7418	1	13.05	3.96	0	0	8	1.0417511	-134.900311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7419	1	13.71	5.53	0	0	8	1.0421197	-134.951729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7420	1	0	0	0	0	8	1.0422181	-134.944489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7421	1	9.94	2.07	0	0	8	1.0466286	-134.419241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7422	1	0	0	0	0	8	1.0445041	-134.627428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7423	1	11.8	2.6	0	0	8	1.0444486	-134.634049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7424	1	4.5	1.88	0	0	8	1.0446527	-136.322746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7425	1	2.32	0.32	0	0	8	1.0686926	-140.542047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7426	1	4.7	1.88	0	0	8	1.0665785	-140.414286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7427	1	0	0	0	0	8	1.0666091	-140.41217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7428	1	3.97	0.55	0	0	8	1.0684419	-140.322461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7429	1	0	0	0	0	8	1.0687779	-140.814205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7430	1	2.1	0.2	0	0	8	1.0687703	-140.815337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7431	1	3.53	1.06	0	0	8	1.0685917	-141.152055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7432	1	0	0	0	0	8	1.0686095	-141.150355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7433	1	3.48	0.39	0	0	8	1.0658662	-140.42584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7434	1	1.62	0.27	0	-36.28	8	1.0374026	-138.978003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7435	1	3.6	0.29	0	0	8	1.0396555	-140.603374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7436	1	0	0	0	0	8	1.0396669	-140.601278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7437	1	0	0	0	0	8	1.0385566	-139.581043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7438	1	2.35	0.76	0	0	8	1.038543	-139.582336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7439	1	4.67	1.28	0	0	8	1.0380587	-139.383229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7440	1	0	0	0	0	8	1.0394868	-140.468755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7441	1	2.35	0.81	0	0	8	1.039471	-140.47009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7442	1	1.89	0.34	0	0	8	1.0500378	-137.444779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7443	1	4.67	0.86	0	0	8	1.0705784	-141.676488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7444	1	0	0	0	0	8	1.0705992	-141.674222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7445	1	0	0	0	0	8	1.0429054	-138.4479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7446	1	3.69	0.56	0	0	8	1.0428911	-138.450085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7447	1	4.05	1.99	0	-6.63	8	1.0391801	-141.127718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7448	1	0	0	0	0.33	8	1.0396561	-141.007898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7449	1	4.05	1.39	0	0	8	1.0396318	-141.010059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7450	1	5.81	0.92	0	0	8	1.0415873	-140.682744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7451	1	3.97	0.61	0	0	8	1.0454531	-137.98573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7452	1	4.13	0.6	0	0	8	1.040123	-138.424906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7453	1	4.87	0.91	0	0	8	1.0389619	-139.998937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7454	1	10.06	2.45	0	0	8	1.0691291	-140.5001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7455	1	7.3	0.93	0	0	8	1.0692153	-140.61732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7456	1	0	0	0	0	8	1.0692409	-140.613214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7457	1	7.96	2.2	0	0	8	1.0693662	-140.652182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7458	1	0	0	0	0	8	1.0463533	-137.922362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7459	1	3.09	1.25	0	0	8	1.0463328	-137.923836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7460	1	0	0	0	0	8	1.0419728	-141.529851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7461	1	1.87	0.3	0	0	8	1.0419652	-141.530845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7462	1	0	0	0	0	8	1.048186	-142.217673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7463	1	1.87	0.56	0	0	8	1.0483481	-144.077562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7464	1	0	0	0	0	8	1.0482516	-142.200838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7465	1	5.38	0.6	0	0	8	1.038153	-140.422604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7466	1	6.32	1.86	0	0	8	1.0378561	-140.526511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7467	1	0	0	0	-7.64	8	1.03751	-140.786658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7468	1	5.62	2.19	0	0	8	1.03747	-140.789884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7469	1	2.26	0.41	0	0	8	1.0648954	-143.088376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7470	1	4.73	0.2	0	0	8	1.0485748	-140.77575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7471	1	0	0	0	0	8	1.0485866	-140.772998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7472	1	0	0	0	0	8	1.0390318	-140.892731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7473	1	2.25	0.52	0	0	8	1.039021	-140.893863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7474	1	8.3	3.2	0	0	8	1.0404184	-141.593526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7475	1	0	0	0	0	8	1.0404755	-141.588826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7476	1	8.3	1.86	0	0	8	1.0359393	-142.204039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7477	1	11.96	5.65	0	-35.1	8	1.0354114	-142.015156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7478	1	10.69	1.43	0	0	8	1.0442785	-140.772213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7479	1	0	0	0	236.17	8	1.0460637	-141.463945	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7480	1	0	0	0	0	8	1.0448322	-141.923216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7481	1	11.77	4.58	0	0	8	1.0459901	-141.470597	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7482	1	11.77	3.03	0	0	8	1.0432513	-141.905242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7483	1	14.01	4.87	0	0	8	1.0412274	-141.849986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7484	1	0	0	0	0	8	1.0413061	-141.842621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7485	1	0	0	0	0	8	1.0405696	-141.709231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7486	1	12.41	3.01	0	0	8	1.0405102	-141.715659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7487	1	12.86	2.42	0	0	8	1.0413464	-141.426866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7488	1	5.36	1.28	0	0	8	1.0394403	-141.791889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7489	1	0	0	0	0	8	1.0392756	-142.43898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7490	1	0	0	0	0	8	1.0425811	-144.292295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7491	1	3.46	0.61	0	0	8	1.041335	-146.4699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7492	1	0	0	0	0	8	1.0461308	-145.25137	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7493	1	0	0	0	0	8	1.0392946	-142.423133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7494	1	3.46	0.96	0	0	8	1.0393807	-142.315596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7495	1	0	0	0	0	8	1.0397314	-142.763486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7496	1	0	0	0	0	8	1.0427427	-144.502275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7497	1	10.01	1.33	0	0	8	1.0396917	-142.769022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7498	1	7.88	2.42	0	0	8	1.0381154	-142.658032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7499	1	0	0	0	0	8	1.0402058	-142.816245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7500	1	7.88	2.75	0	0	8	1.0401539	-142.820823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7501	1	0	0	0	0	8	1.0387378	-142.537113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7502	1	10.01	2.58	0	0	8	1.0386871	-142.543044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7503	1	0	0	0	0	8	1.0380514	-142.754542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7504	1	0	0	0	0	8	1.0412769	-144.578992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7505	1	2.13	0.28	0	0	8	1.0380434	-142.755674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7506	1	2.44	0.57	0	0	8	1.0478192	-140.998772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7507	1	0	0	0	0	8	1.0485695	-140.880356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7508	1	2.29	0.22	0	0	8	1.0485624	-140.881673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7509	1	1.85	0.59	0	0	8	1.0479288	-141.878128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7510	1	22.45	5.33	0	0	8	1.0413327	-142.275076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7511	1	0	0	0	-229.61	8	1.0390081	-141.672451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7512	1	0	0	0	0	8	1.0393342	-142.007965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7513	1	27.83	13.7	0	0	8	1.0388155	-141.686011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7514	1	0	0	0	0	8	1.0415719	-142.056679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7515	1	18.59	4.34	0	0	8	1.0414818	-142.067357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7516	1	18.59	5.15	0	0	8	1.0391189	-142.195893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7517	1	3.63	0.82	0	0	8	1.0485178	-140.470808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7518	1	0	0	0	0	8	1.0485338	-140.468967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7519	1	5.19	3.06	0	0	8	1.0444917	-139.893099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7520	1	5.36	0.8	0	0	8	1.0477761	-140.188048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7521	1	2.1	0.41	0	0	8	1.0455751	-140.974899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7522	1	8.43	0.56	0	0	8	1.0411437	-142.251833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7523	1	8.02	2.45	0	0	8	1.0421727	-142.18904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7524	1	0	0	0	0	8	1.0411347	-142.233181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7525	1	8.02	2.35	0	0	8	1.0410911	-142.237728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7526	1	8.83	2.5	0	0	8	1.0431109	-142.086073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7527	1	4.26	0.46	0	0	8	1.0375445	-142.568647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7528	1	5.89	2.82	0	0	8	1.0392862	-140.569209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7529	1	0	0	0	0.82	8	1.0392824	-140.165375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7530	1	4.4	2.1	0	0	8	1.0392497	-140.16757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7531	1	3.7	0.5	0	0	8	1.0396362	-141.435744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7532	1	2.44	1.11	0	0	8	1.0404962	-141.81046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7533	1	5.06	4.88	0	0	8	1.039741	-141.59249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7534	1	2.38	0.8	0	0	8	1.0442882	-140.944722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7535	1	0	0	0	0	8	1.0443025	-140.943535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7536	1	0	0	0	0	8	1.0397433	-142.294777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7537	1	9.24	4.78	0	0	8	1.0396704	-142.299615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7538	1	18.48	6.72	0	0	8	1.0390044	-142.203722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7539	1	4.29	0.77	0	0	8	1.0395194	-140.895215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7540	1	2.35	0.79	0	0	8	1.0444652	-140.533612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7541	1	5.19	1.08	0	0	8	1.0402928	-141.556076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7542	1	3.57	1.11	0	0	8	1.0462906	-140.981767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7543	1	3.57	0.85	0	0	8	1.0471426	-140.940838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7544	1	5.14	1.72	0	0	8	1.0473822	-140.640791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7545	1	0	0	0	0	8	1.0404896	-141.488811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7546	1	0	0	0	0	8	1.0519434	-143.981558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7547	1	4.37	0.49	0	0	8	1.0404743	-141.491219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7548	1	0	0	0	0	8	1.0395693	-141.202576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7549	1	4.39	0.65	0	0	8	1.0395512	-141.205226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7550	1	5.19	0.32	0	0	8	1.0400152	-141.264157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7551	1	4.49	0.31	0	0	8	1.0442427	-137.557675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7552	1	0	0	0	0	8	1.0442591	-137.554908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7553	1	0	0	0	0	8	1.04317	-137.703541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7554	1	4.7	0.22	0	0	8	1.0431542	-137.706474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7555	1	4.17	0.72	0	3.05	8	1.0430994	-138.996156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7556	1	4.8	1.07	0	0	8	1.0430474	-140.094846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7557	1	2.09	0.3	0	0	8	1.0422269	-139.824859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7558	1	2.81	1.91	0	0	8	1.0439693	-139.698226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7559	1	4.36	1.9	0	0	8	1.0422316	-140.461569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7560	1	4.69	1.08	0	0	8	1.0429448	-140.158523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7561	1	3.93	0.98	0	0	8	1.04484	-140.545739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7562	1	6.64	2	0	0	8	1.0405368	-140.884449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7563	1	2.04	0.9	0	0	8	1.0504434	-143.807737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7564	1	0	0	0	0	8	1.0507547	-143.729949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7565	1	0	0	0	0	8	1.0517959	-143.164795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7566	1	0	0	0	0	8	1.0511588	-143.503782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7567	1	0	0	0	0	8	1.0511588	-143.503782	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7568	1	2.04	0.59	0	0	8	1.050743	-143.731022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7569	1	2.04	0.58	0	0	8	1.0496222	-143.858935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7570	1	0	0	0	0	8	1.0496321	-143.857923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7571	1	5.73	2.14	0	0	8	1.0411691	-139.436059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7572	1	8.52	4.47	0	0	8	1.0400421	-139.54106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7573	1	4.9	1.03	0	0	8	1.0403141	-139.523908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7574	1	2.35	0.08	0	0	8	1.040367	-141.341676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7575	1	1.05	0.13	0	0	8	1.046349	-140.901628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7576	1	1.05	0.25	0	0	8	1.0474112	-141.207435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7577	1	0	0	0	0	8	1.0474166	-141.206882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7578	1	3.86	0.48	0	-19.24	8	1.0358438	-138.639466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7579	1	2.88	1.52	0	0	8	1.0468584	-143.44091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7580	1	2.49	0.43	0	0	8	1.0499788	-143.863249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7581	1	1.63	0.6	0	0	8	1.0488391	-141.663182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7582	1	7.89	3.55	0	0	8	1.0395663	-141.224834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7583	1	0	0	0	0	8	1.0402021	-141.360722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7584	1	17.52	4.62	0	0	8	1.0401142	-141.369978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7585	1	0	0	0	0	8	1.0453461	-141.852189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7586	1	8.2	5.3	0	0	8	1.0452737	-141.855912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7587	1	5.97	2.42	0	0	8	1.0479949	-143.716333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7588	1	2.74	0.17	0	0	8	1.050109	-143.858365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7589	1	4.71	1.25	0	0	8	1.0500182	-141.948154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7590	1	3.88	1.72	0	0	8	1.0479461	-141.440878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7591	1	4.3	1.28	0	0	8	1.04806	-141.488307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7592	1	0	0	0	2.88	8	1.0415537	-139.526056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7593	1	4.33	0.51	0	0	8	1.0415366	-139.528288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7594	1	9.13	3.96	0	0	8	1.0382589	-139.234883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7595	1	2.35	0.75	0	0	8	1.0428214	-139.631691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7596	1	0	0	0	0	8	1.0403224	-139.431723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7597	1	3.39	0.61	0	0	8	1.040306	-139.433703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7598	1	19.73	5.37	0	0	8	1.0436663	-136.680072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7599	1	22.65	7.59	0	0	8	1.0378301	-136.895926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7600	1	18.7	6.59	0	0	8	1.0455963	-136.794771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7601	1	0	0	0	0	8	1.0470523	-138.150413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7602	1	5.13	1.73	0	0	8	1.0470196	-138.153109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7603	1	13.29	5.92	0	0	8	1.0420842	-135.418976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7604	1	20.7	5.43	0	0	8	1.0406283	-135.21964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7605	1	13.29	4.18	0	0	8	1.0415373	-135.153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7606	1	0	0	0	0	8	1.0416096	-135.145304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7607	1	14.39	5.43	0	0	8	1.0418131	-135.753135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7608	1	3.11	1.02	0	0	8	1.0420044	-136.813883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7609	1	0	0	0	0	8	1.0424401	-136.622099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7610	1	3.42	0.72	0	0	8	1.0424241	-136.624159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7611	1	2.08	0.47	0	0	8	1.0437196	-137.360932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7612	1	0	0	0	4.88	8	1.0419762	-139.784146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7613	1	12.65	2.02	0	0	8	1.0419231	-139.790813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7614	1	15.55	6.08	0	0	8	1.0392235	-139.726034	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7615	1	12.74	2.03	0	0	8	1.0399154	-139.147716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7616	1	0	0	0	0	8	1.0399714	-139.140401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7617	1	0	0	0	0	8	1.0403703	-139.417244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7618	1	12.65	2.55	0	0	8	1.0403133	-139.424317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7619	1	3.6	0.83	0	0	8	1.0391813	-139.878386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7620	1	3.6	0.93	0	0	8	1.0391047	-139.915569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7621	1	5.43	1.91	0	0	8	1.0389023	-140.115456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7622	1	0	0	0	0	8	1.0419611	-134.085716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7623	1	2.51	0.26	0	0	8	1.0419515	-134.087235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7624	1	4.45	0.56	0	0	8	1.0416049	-134.767118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7625	1	2.51	1.28	0	0	8	1.0388003	-134.228859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7626	1	3.77	0.81	0	0	8	1.0409586	-139.409412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7627	1	8.07	2.62	0	0	8	1.0400417	-138.275283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7628	1	2.19	0.71	0	0	8	1.0428133	-136.332308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7629	1	4.87	0.67	0	0	8	1.0478365	-138.864404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7630	1	0	0	0	0	8	1.0396359	-139.2134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7631	1	2.03	0.85	0	0	8	1.0396219	-139.214544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7632	1	1.46	0.48	0	0	8	1.0393568	-139.58952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7633	1	0	0	0	0	8	1.0393655	-139.58876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7634	1	5.03	2.15	0	-1.84	8	1.0402719	-138.77579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7635	1	3.57	1.34	0	0	8	1.0399087	-136.925857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7636	1	0	0	0	0	8	1.039932	-136.924141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7637	1	3.57	0.86	0	0	8	1.0409596	-138.443508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7638	1	15.63	11.67	0	0	8	1.042752	-133.400875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7639	1	0	0	0	0	8	1.0430658	-132.962104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7640	1	15.63	2.59	0	0	8	1.0430026	-132.971157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7641	1	15.88	2.3	0	0	8	1.0419512	-133.799892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7642	1	26.22	6.49	0	0	8	1.0417027	-134.068808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7643	1	2.51	0.34	0	-40.92	8	1.0343815	-136.883607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7644	1	0	0	0	0	8	1.0427865	-137.113714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7645	1	3.88	0.34	0	0	8	1.0427732	-137.116107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7646	1	3.85	0.44	0	0	8	1.0415402	-135.205771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7647	1	0	0	0	0	8	1.0415541	-135.203564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7648	1	1.61	1.17	0	0	8	1.0421063	-135.508143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7649	1	1.43	0.76	0	0	8	1.0420197	-137.818781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7650	1	5.64	1.76	0	0	8	1.0450923	-136.719606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7651	1	0	0	0	0	8	1.0451233	-136.716651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7652	1	8.89	2.69	0	0	8	1.0399626	-136.878338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7653	1	3.46	1.27	0	0	8	1.0428018	-137.16081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7654	1	5.65	1.01	0	0	8	1.0426167	-136.852018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7655	1	3.96	0.49	0	0	8	1.0468083	-143.020869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7656	1	1.98	0.66	0	0	8	1.0469898	-143.211703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7657	1	1.87	0.3	0	0	8	1.0465616	-142.719023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7658	1	0	0	0	0	8	1.0434011	-142.69876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7659	1	4.05	0.57	0	0	8	1.0433847	-142.700825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7660	1	0	0	0	0	8	1.0415174	-141.867754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7661	1	1.74	0.35	0	0	8	1.0415097	-141.868782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7662	1	3.97	1.66	0	0	8	1.0425298	-142.675898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7663	1	0	0	0	0	8	1.0468331	-143.487275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7664	1	0	0	0	0	8	1.0484645	-144.018007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7665	1	0	0	0	0	8	1.0528359	-145.309973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7666	1	0	0	0	0	8	1.0528359	-145.309973	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7667	1	3.76	0.6	0	0	8	1.0468161	-143.489425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7668	1	0	0	0	0	8	1.0468553	-143.477658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7669	1	3.84	1.73	0	0	8	1.0469027	-143.562561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7670	1	0	0	0	0	8	1.0469691	-143.621696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7671	1	0	0	0	0	8	1.0488813	-144.132721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7672	1	0	0	0	0	8	1.050285	-145.206071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7673	1	0	0	0	0	8	1.0489143	-144.121815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7674	1	2.83	0.18	0	0	8	1.0469617	-143.623409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7675	1	3.04	1.8	0	0	8	1.0460216	-142.857172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7676	1	0	0	0	0	8	1.0460494	-142.855646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7677	1	6.33	1.62	0	0	8	1.0412017	-142.116407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7678	1	6.4	1.32	0	0	8	1.041684	-140.988718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7679	1	6.91	1.53	0	0	8	1.0416631	-142.373023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7680	1	6.33	3.47	0	0	8	1.0400303	-140.878944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7681	1	7.32	2.37	0	0	8	1.0490467	-143.835827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7682	1	3.84	1.04	0	0	8	1.0408074	-141.703664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7683	1	2.89	0.6	0	0	8	1.0380557	-139.671428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7684	1	1.86	0.5	0	0	8	1.0405249	-141.457393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7685	1	8.33	2.34	0	0	8	1.0413799	-142.200107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7686	1	8.84	1.6	0	0	8	1.0421458	-142.508483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7687	1	9.63	4.45	0	0	8	1.0414343	-142.314155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7688	1	17.11	1.64	0	0	8	1.0458467	-143.3007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7689	1	20.01	2.61	0	0	8	1.0460386	-143.249105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7690	1	0	0	0	1.12	8	1.0428204	-140.717852	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7691	1	0	0	0	0	8	1.046351	-142.252711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7692	1	0	0	0	0	8	1.0522302	-144.285252	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7693	1	0	0	0	0	8	1.0522302	-144.285252	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7694	1	19.33	2.77	0	0	8	1.0427448	-140.727958	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7695	1	0	0	0	0	8	1.045942	-143.396184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7696	1	0	0	0	0	8	1.0512055	-143.816316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7697	1	0	0	0	0	8	1.0524659	-143.915636	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7698	1	0	0	0	0	8	1.0524659	-143.915636	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7699	1	17.11	2	0	0	8	1.0458753	-143.405039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7700	1	7.61	3.92	0	0	8	1.0460426	-142.952825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7701	1	0	0	0	0	8	1.0454019	-143.202459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7702	1	3.97	1.32	0	0	8	1.0453773	-143.204559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7703	1	2.12	0.49	0	0	8	1.0456482	-142.933376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7704	1	0	0	0	0	8	1.0465829	-143.456731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7705	1	0	0	0	0	8	1.0486212	-144.287935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7706	1	0	0	0	0	8	1.0491164	-144.476847	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7707	1	0	0	0	0	8	1.0491164	-144.476847	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7708	1	3.16	0.94	0	0	8	1.0465676	-143.458339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7709	1	4.62	0.92	0	0	8	1.0467548	-143.269358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7710	1	0	0	0	0	8	1.0401452	-141.093912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7711	1	2.95	0.32	0	0	8	1.0401339	-141.095511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7712	1	2.82	0.54	0	-10.65	8	1.0378909	-140.393799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7713	1	3.03	1.47	0	0	8	1.0378687	-139.977416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7714	1	0	0	0	0	8	1.0438569	-142.937561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7715	1	2.15	0.87	0	0	8	1.0438418	-142.938669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7716	1	2.69	0.33	0	0	8	1.0433129	-142.831732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7717	1	0	0	0	0	8	1.0459898	-143.12626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7718	1	2.87	1.43	0	0	8	1.048295	-144.029135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7719	1	0	0	0	0	8	1.0488748	-144.240835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7720	1	0	0	0	0	8	1.0488748	-144.240835	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7721	1	0	0	0	0	8	1.0459924	-143.117776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7722	1	3.38	0.66	0	0	8	1.0439376	-142.776803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7723	1	2.87	0.34	0	0	8	1.0446474	-142.850434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7724	1	2.91	1.05	0	0	8	1.0524344	-140.521479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7725	1	0	0	0	0	8	1.0538736	-140.726426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7726	1	3.01	0.31	0	0	8	1.0538641	-140.728122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7727	1	3.03	0.82	0	0	8	1.0532698	-141.951251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7728	1	0	0	0	0	8	1.0523778	-142.055692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7729	1	8.34	2.95	0	0	8	1.0505331	-142.310921	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7730	1	0	0	0	0	8	1.0524768	-142.042097	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7731	1	0	0	0	0	8	1.0524768	-142.042097	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7732	1	0	0	0	0	8	1.0524299	-142.051286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7733	1	0	0	0	0	8	1.0523778	-142.055692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7734	1	0	0	0	0	8	1.0520938	-142.232919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7735	1	8.34	0.96	0	0	8	1.0520612	-142.237219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7736	1	8.34	2.74	0	0	8	1.0518175	-142.192204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7737	1	9.42	2.16	0	-6.62	8	1.0507768	-142.04202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7738	1	0	0	0	0	8	1.0508933	-142.03827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7739	1	0	0	0	0	8	1.0520305	-142.527688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7740	1	4.24	1.08	0	0	8	1.0520093	-142.529995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7741	1	0	0	0	0	8	1.0516792	-141.815113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7742	1	4.24	0.97	0	0	8	1.0516605	-141.817387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7743	1	0	0	0	0	8	1.0513032	-142.434129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7744	1	0	0	0	0	8	1.0510733	-143.996842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7745	1	5.08	0.59	0	0	8	1.0463155	-146.804154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7746	1	0	0	0	0	8	1.052792	-144.63995	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7747	1	0	0	0	0	8	1.0513451	-142.424023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7748	1	0	0	0	0	8	1.0513032	-142.434129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7749	1	9.32	0.98	0	0	8	1.05374	-142.136643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7750	1	5.81	0.82	0	0	8	1.0517222	-141.892855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7751	1	0	0	0	0	8	1.0518223	-141.95674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7752	1	7.32	1.62	0	0	8	1.0517912	-141.96039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7753	1	8.87	0.19	0	0	8	1.0515255	-142.320834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7754	1	7.82	2.11	0	0	8	1.0517064	-142.164001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7755	1	7.65	1.54	0	0	8	1.0520041	-142.072879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7756	1	0	0	0	0	8	1.0520356	-142.068789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7757	1	6.83	0.66	0	0	8	1.0519511	-142.631809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7758	1	0	0	0	0	8	1.0517092	-142.695477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7759	1	0	0	0	0	8	1.0513816	-144.072981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7760	1	7.65	2.38	0	0	8	1.051663	-142.699588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7761	1	6.83	1.43	0	0	8	1.0524185	-142.476295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7762	1	0	0	0	0	8	1.0506966	-142.027582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7763	1	2.75	0.95	0	0	8	1.0506785	-142.029105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7764	1	2.4	1.03	0	0	8	1.0512679	-142.116927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7765	1	9.66	3.01	0	0	8	1.0498251	-141.918006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7766	1	0	0	0	-21.8	8	1.0518014	-141.474234	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7767	1	15.62	6.28	0	0	8	1.0542172	-142.020471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7768	1	0	0	0	0	8	1.0526448	-141.431999	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7769	1	10.91	2.84	0	0	8	1.0525444	-141.739573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7770	1	9.26	1.81	0	0	8	1.0493455	-141.704723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7771	1	4.14	0.92	0	0	8	1.0519543	-142.577118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7772	1	3.06	1.34	0	0	8	1.0510862	-141.988574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7773	1	3.06	1.46	0	0	8	1.0517554	-142.693332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7774	1	3.64	0.36	0	0	8	1.0500933	-141.877103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7775	1	4.68	0.32	0	0	8	1.0425225	-143.318676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7776	1	0	0	0	0	8	1.0475057	-144.575565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7777	1	4.59	0.49	0	0	8	1.0474874	-144.578357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7778	1	4.59	0.33	0	0	8	1.0495362	-144.630196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7779	1	4.49	1.36	0	0	8	1.0483458	-139.987834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7780	1	3.51	0.98	0	0	8	1.0484338	-140.012806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7781	1	0	0	0	-48.83	8	1.0447199	-138.359682	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7782	1	0	0	0	0	8	1.048365	-139.919212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7783	1	5.39	0.98	0	0	8	1.0446959	-138.362456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7784	1	0	0	0	0	8	1.0467995	-139.648575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7785	1	3.39	0.71	0	0	8	1.0467836	-139.650593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7786	1	2.72	0.29	0	0	8	1.043511	-138.552061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7787	1	1.38	0.2	0	0	8	1.0424437	-138.489244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7788	1	3.37	0.94	0	0	8	1.0390498	-137.943762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7789	1	5.43	1.08	0	0	8	1.0453018	-139.588244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7790	1	0	0	0	0	8	1.0496114	-138.881926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7791	1	3.21	0.59	0	0	8	1.0495968	-138.883631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7792	1	7.84	1.44	0	0	8	1.0446481	-138.824128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7793	1	0	0	0	0	8	1.0473159	-140.203287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7794	1	7.84	2.49	0	0	8	1.0472673	-140.207471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7795	1	0	0	0	0	8	1.0445914	-138.812107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7796	1	7.84	2.24	0	0	8	1.0445474	-138.816395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7797	1	2.82	1.14	0	0	8	1.0460815	-140.61559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7798	1	5.65	1.53	0	0	8	1.0469399	-140.39125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7799	1	8.78	0.85	0	0	8	1.0448385	-138.588014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7800	1	2.48	0.51	0	0	8	1.0447772	-138.088333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7801	1	2.78	0.28	0	0	8	1.0459221	-139.418702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7802	1	0	0	0	0	8	1.0447624	-139.316753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7803	1	4.12	0.36	0	0	8	1.044749	-139.31927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7804	1	0	0	0	0	8	1.053752	-128.52153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7805	1	2.26	0.16	0	0	8	1.053744	-128.522885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7806	1	0	0	0	0	8	1.0539347	-127.60729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7807	1	1.92	0.82	0	0	8	1.0539213	-127.608262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7808	1	2.54	0.81	0	0	8	1.0484617	-126.990169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7809	1	8.41	2.96	0	0	8	1.0445692	-127.309154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7810	1	4.07	0.42	0	-18.86	8	1.0413905	-127.109553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7811	1	0	0	0	0	8	1.0416125	-127.110524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7812	1	2.38	0.62	0	0	8	1.0555602	-124.723814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7813	1	4.4	1.46	0	0	8	1.0511761	-124.163663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7814	1	0	0	0	0	8	1.0484924	-126.902309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7815	1	2.7	0.64	0	0	8	1.0484793	-126.903877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7816	1	4.14	0.86	0	0	8	1.0508322	-126.58493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7817	1	7.08	1.36	0	0	8	1.0491443	-126.905711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7818	1	0	0	0	0	8	1.0501423	-124.441039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7819	1	1.66	0.36	0	0	8	1.0501345	-124.441938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7820	1	2.51	0.31	0	0	8	1.0443244	-126.280446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7821	1	2.42	0.46	0	0	8	1.0512585	-125.349472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7822	1	0	0	0	0	8	1.0512701	-125.348078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7823	1	2.37	0.29	0	0	8	1.0502723	-127.429488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7824	1	0	0	0	0	8	1.0498861	-127.686939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7825	1	4.66	1.5	0	0	8	1.0498606	-127.689394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7826	1	1.85	0.95	0	0	8	1.0439304	-126.842741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7827	1	0	0	0	0	8	1.0439451	-126.84186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7828	1	7.24	2.79	0	0	8	1.0498386	-126.783264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7829	1	6.16	1.63	0	0	8	1.0479726	-127.092428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7830	1	4.25	1.6	0	0	8	1.0505898	-127.08057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7831	1	17.61	5.83	0	0	8	1.0468421	-127.472512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7832	1	14.19	4.92	0	0	8	1.0470238	-127.535545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7833	1	0	0	0	0	8	1.0477609	-127.041798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7834	1	17.4	3.21	0	0	8	1.0476862	-127.050823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7835	1	19.4	1.3	0	0	8	1.0484354	-126.942967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7836	1	0	0	0	0	8	1.0467061	-127.330379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7837	1	0	0	0	0	8	1.0468393	-128.527163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7838	1	1.36	0.34	0	0	8	1.046699	-127.331132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7839	1	2.18	0.81	0	0	8	1.0534282	-126.469828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7840	1	0	0	0	0	8	1.0534432	-126.468664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7841	1	2.98	0.46	0	0	8	1.0538093	-126.777869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7842	1	0	0	0	-5.94	8	1.0397873	-136.435831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7843	1	0	0	0	0	8	1.0430983	-137.568473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7844	1	0	0	0	0	8	1.0431428	-137.582764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7845	1	0	0	0	0	8	1.0431428	-137.582764	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7846	1	7.46	1.38	0	0	8	1.0397531	-136.440177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7847	1	2.25	0.2	0	0	8	1.0417097	-135.925393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7848	1	0	0	0	0	8	1.0406348	-136.227507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7849	1	5.1	0.77	0	0	8	1.040615	-136.230152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7850	1	0	0	0	0	8	1.0419156	-138.731791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7851	1	0	0	0	0	8	1.0443782	-139.564918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7852	1	1.6	0.5	0	0	8	1.0419063	-138.732738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7853	1	3.93	0.27	0	0	8	1.0409658	-141.437834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7854	1	3.37	1.27	0	0	8	1.0407318	-136.00616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7855	1	0	0	0	0	8	1.0413782	-138.476448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7856	1	6.65	1.87	0	0	8	1.041345	-138.479796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7857	1	3.64	1.08	0	0	8	1.0400273	-139.093057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7858	1	6.21	1	0	0	8	1.0427909	-138.00076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7859	1	0	0	0	0	8	1.0428174	-137.997029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7860	1	0	0	0	0	8	1.0417867	-138.996984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7861	1	2.89	0.35	0	0	8	1.0417775	-138.998471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7862	1	8.1	0.93	0	0	8	1.043032	-137.827685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7863	1	8.42	1.6	0	0	8	1.0415491	-138.533296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7864	1	7.94	1.6	0	0	8	1.0422098	-138.155295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7865	1	9.55	1.96	0	0	8	1.0419241	-138.43125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7866	1	0	0	0	0	8	1.0410354	-139.755478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7867	1	0	0	0	0	8	1.0407898	-140.146093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7868	1	1.7	0.06	0	0	8	1.0410303	-139.756511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7869	1	2.14	0.35	0	0	8	1.0411697	-139.702508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7870	1	1.7	0.77	0	0	8	1.038649	-141.581962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7871	1	0	0	0	0	8	1.039051	-136.107869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7872	1	0	0	0	0	8	1.0457888	-136.873756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7873	1	3.84	1.64	0	0	8	1.0390251	-136.10968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7874	1	2.9	0.68	0	0	8	1.0390673	-139.772351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7875	1	7.21	1.58	0	0	8	1.041215	-139.657115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7876	1	8.94	1.41	0	0	8	1.0394308	-139.466349	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7877	1	0	0	0	0	8	1.039795	-139.270011	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7878	1	11.17	1.65	0	0	8	1.0397441	-139.276746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7879	1	9.76	2.27	0	0	8	1.045777	-135.162802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7880	1	0	0	0	0	8	1.0435743	-137.043552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7881	1	6.34	2.86	0	0	8	1.0435261	-137.046757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7882	1	5.72	0.38	0	0	8	1.0452757	-135.241755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7883	1	3.65	1.05	0	0	8	1.0423339	-140.096839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7884	1	0	0	0	0	8	1.0423525	-140.09484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7885	1	4.14	1.2	0	0	8	1.0423628	-139.992818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7886	1	4.35	0.9	0	0	8	1.0393021	-139.900307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7887	1	5.14	2.93	0	0	8	1.0418632	-138.085897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7888	1	6.43	2.17	0	0	8	1.0406695	-137.074905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7889	1	2.9	1.41	0	0	8	1.0404099	-138.827005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7890	1	3.24	0.79	0	-15.83	8	1.0372481	-136.827347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7891	1	0	0	0	0	8	1.0414714	-141.589784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7892	1	1.8	0.25	0	0	8	1.0414643	-141.590833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7893	1	2.52	0.67	0	0	8	1.0460456	-141.648227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7894	1	0	0	0	0	8	1.0392576	-140.208606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7895	1	1.58	0.28	0	0	8	1.0392508	-140.20953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7896	1	0	0	0	0	8	1.048615	-140.187926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7897	1	7.25	1.31	0	0	8	1.0485875	-140.191647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7898	1	5.33	1.9	0	0	8	1.0485804	-139.977024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7899	1	2.91	0.78	0	-42.57	8	1.0351234	-140.581432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7900	1	1.87	0.55	0	0	8	1.0442182	-143.078524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7901	1	2.72	0.68	0	0	8	1.0446427	-140.180861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7902	1	0	0	0	0	8	1.0446565	-140.179529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7903	1	2.39	0.66	0	0	8	1.0470135	-138.296463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7904	1	0	0	0	0	8	1.047026	-138.295172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7905	1	1.61	0.33	0	0	8	1.0471993	-143.393201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7906	1	1.61	0.7	0	0	8	1.0454516	-142.025393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7907	1	0	0	0	0	8	1.0475952	-142.98865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7908	1	1.5	1.5	0	0	8	1.0475747	-142.989343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7909	1	3.81	2.61	0	0	8	1.0422435	-139.821455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7910	1	0	0	0	0	8	1.0492269	-138.740637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7911	1	1.99	0.71	0	0	8	1.049214	-138.741774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7912	1	5.15	1.06	0	0	8	1.040265	-144.383988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7913	1	4.03	0.41	0	0	8	1.0416701	-143.804991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7914	1	0	0	0	0	8	1.041137	-144.035649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7915	1	2.26	0.11	0	0	8	1.0411306	-144.036889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7916	1	3.24	0.51	0	0	8	1.0406428	-142.917351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7917	1	10.68	12.98	0	0	8	1.0481321	-138.565102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7918	1	0	0	0	-173.2	8	1.0428191	-137.586163	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7919	1	9.6	1.2	0	0	8	1.0475439	-138.369275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7920	1	0	0	0	0	8	1.0447073	-137.522843	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7921	1	10.22	2.23	0	0	8	1.0493593	-138.929998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7922	1	11.7	3.07	0	0	8	1.0491226	-139.281383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7923	1	4.04	0.22	0	0	8	1.0452206	-139.287049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7924	1	5.92	2.45	0	0	8	1.0486253	-138.137237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7925	1	2.21	0.53	0	0	8	1.0490571	-138.658147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7926	1	1.56	0.35	0	0	8	1.0423342	-143.537061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7927	1	3.54	0.6	0	0	8	1.0439672	-143.488052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7928	1	3.38	0.89	0	0	8	1.0490788	-138.681686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7929	1	3.9	1.19	0	0	8	1.0458999	-139.253881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7930	1	2.69	0.32	0	0	8	1.0486791	-140.019867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7931	1	3.76	1.38	0	0	8	1.0442913	-139.298565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7932	1	0	0	0	0	8	1.0468037	-138.37194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7933	1	2.13	0.68	0	0	8	1.0467906	-138.373046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7934	1	2.07	0.05	0	0	8	1.0488353	-138.653796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7935	1	4.25	0.06	0	0	8	1.0484345	-140.783419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7936	1	0	0	0	0	8	1.0458466	-139.109603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7937	1	7.12	4.36	0	0	8	1.045783	-139.112897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7938	1	7.43	1.9	0	0	8	1.0413452	-141.084388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7939	1	4.52	0.85	0	0	8	1.0483046	-140.904959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7940	1	0	0	0	0	8	1.039855	-143.412718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7941	1	3.04	0.94	0	0	8	1.0398367	-143.41445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7942	1	2.48	1.48	0	0	8	1.0387488	-143.16195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7943	1	0	0	0	-12.02	8	1.035984	-140.978873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7944	1	3	0.6	0	0	8	1.0359709	-140.980437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7945	1	5.11	1.56	0	0	8	1.0364497	-140.799435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7946	1	0	0	0	0	8	1.0364805	-140.796654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7947	1	7.54	1.82	0	0	8	1.0370372	-140.402514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7948	1	5.11	1.66	0	0	8	1.0367457	-141.282657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7949	1	1.35	0.22	0	0	8	1.0351495	-143.928828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7950	1	0	0	0	0	8	1.035606	-142.020406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7951	1	2.47	0.85	0	0	8	1.0355904	-142.021841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7952	1	3.5	0.9	0	0	8	1.0361725	-141.287822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7953	1	5.74	1.13	0	0	8	1.035181	-142.296478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7954	1	3.87	0.67	0	0	8	1.0378773	-140.372192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7955	1	5.3	0.75	0	0	8	1.0367964	-136.277575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7956	1	7.26	1.9	0	-17.85	8	1.0370476	-136.174058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7957	1	14.25	2.46	0	0	8	1.0360574	-136.561207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7958	1	9.35	2.28	0	0	8	1.0475055	-137.236968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7959	1	7.11	0.78	0	0	8	1.0473996	-137.92945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7960	1	0	0	0	0	8	1.0496425	-137.241127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7961	1	9.01	6	0	0	8	1.0495542	-137.245549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7962	1	5.52	1.34	0	0	8	1.037965	-138.291038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7963	1	7.4	3.64	0	0	8	1.0366277	-139.250677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7964	1	9.22	2.32	0	0	8	1.0413378	-137.725026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7965	1	4.66	1.05	0	0	8	1.0374339	-139.042214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7966	1	8.76	2.16	0	0	8	1.0413773	-136.886189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7967	1	8.76	2.84	0	0	8	1.0400228	-136.369383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7968	1	0	0	0	0	8	1.0393248	-136.404302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7969	1	26.75	5.52	0	0	8	1.0391921	-136.419887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7970	1	17.99	4.33	0	0	8	1.0410272	-136.291953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7971	1	0	0	0	0	8	1.0411206	-136.281989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7972	1	17.99	6.88	0	35.29	8	1.041675	-136.885751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7973	1	0	0	0	-99.34	8	1.0450919	-134.579066	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7974	1	17.99	5.27	0	0	8	1.0422831	-136.165538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7975	1	0	0	0	0	8	1.0426236	-135.945786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7976	1	0	0	0	0	8	1.0426236	-135.945786	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7977	1	0	0	0	0	8	1.0474191	-134.413474	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7978	1	17.99	9.07	0	0	8	1.0363632	-136.653302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7979	1	27.66	3.53	0	0	8	1.041622	-137.317528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7980	1	9.52	0.63	0	0	8	1.0412479	-136.45569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7981	1	22.63	6.88	0	-28.53	8	1.0356838	-136.333683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7982	1	0	0	0	0	8	1.0403083	-136.775308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7983	1	9.86	0.91	0	0	8	1.0402727	-136.781038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7984	1	18.76	3.25	0	0	8	1.0400778	-136.286182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7985	1	21.72	7.35	0	0	8	1.0360015	-136.460414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7986	1	25.01	6.56	0	0	8	1.0397231	-136.98477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7987	1	18.25	5.34	0	0	8	1.0403591	-136.694894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7988	1	9.89	4.74	0	0	8	1.0409986	-136.345223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7989	1	0	0	0	0	8	1.0412931	-136.276301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7990	1	9.89	3.18	0	0	8	1.0412391	-136.281316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7991	1	8.31	0.58	0	0	8	1.0397059	-136.87563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7992	1	9.89	4.5	0	0	8	1.0396323	-136.881078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7993	1	22.95	2.17	0	0	8	1.0408433	-135.653487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7994	1	9.42	4.39	0	0	8	1.040357	-136.677298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7995	1	19.15	14.85	0	0	8	1.0392973	-137.002283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7996	1	9.42	1.99	0	0	8	1.0400573	-136.791767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7997	1	8.31	4.07	0	0	8	1.0399601	-136.439924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7998	1	8.31	2.22	0	0	8	1.0400002	-136.838181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	7999	1	0	0	0	0	8	1.0400419	-136.833988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8000	1	0	0	0	0	8	1.0416165	-136.38696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8001	1	8.31	2.62	0	0	8	1.0415735	-136.391143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8002	1	16.8	2.7	0	0	8	1.0414483	-136.482258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8003	1	21.24	4.44	0	0	8	1.0394088	-137.027809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8004	1	0	0	0	0	8	1.0407556	-136.43235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8005	1	0	0	0	0	8	1.0407556	-136.43235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8006	1	0	0	0	0	8	1.0407556	-136.43235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8007	1	0	0	0	0	8	1.0407556	-136.43235	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8008	1	0	0	0	0	8	1.0408198	-136.422577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8009	1	16.8	2.77	0	0	8	1.0406813	-136.442599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8010	1	16.8	9.39	0	0	8	1.0387466	-136.03526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8011	1	0	0	0	0	8	1.0410862	-136.770606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8012	1	14.02	7.05	0	0	8	1.0409748	-136.777367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8013	1	0	0	0	30.63	8	1.0407003	-137.112354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8014	1	18.46	4.44	0	0	8	1.0406021	-137.12321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8015	1	14.02	5.6	0	0	8	1.0411509	-136.869956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8016	1	14.02	6.87	0	0	8	1.0417326	-137.134554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8017	1	14.33	4.22	0	40.66	8	1.0407823	-137.389775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8018	1	14.33	7.02	0	0	8	1.0390479	-137.03403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8019	1	0	0	0	0	8	1.0426647	-136.031306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8020	1	13.37	3.87	0	0	8	1.0425903	-136.038787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8021	1	10.28	2.05	0	0	8	1.0402887	-137.471297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8022	1	10.28	1.02	0	0	8	1.0396316	-137.209616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8023	1	20.45	2.97	0	0	8	1.0404479	-136.706371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8024	1	6.23	1.05	0	0	8	1.0401018	-136.997993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8025	1	9.5	1.93	0	0	8	1.0392417	-137.039196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8026	1	9.87	4.53	0	0	8	1.0396856	-136.658295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8027	1	0	0	0	0	8	1.040613	-136.641566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8028	1	15.46	2.65	0	0	8	1.0405521	-136.649897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8029	1	9.5	0.44	0	0	8	1.0414275	-137.327434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8030	1	0	0	0	0	8	1.0480742	-135.177309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8031	1	0	0	0	0	8	1.0418046	-137.28588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8032	1	5	0.49	0	0	8	1.0384072	-138.722364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8033	1	0	0	0	0	8	1.0389946	-138.438496	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8034	1	9.84	4.13	0	0	8	1.0480068	-135.182774	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8035	1	9.84	3.39	0	0	8	1.0392198	-137.659082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8036	1	9.84	2.94	0	43.46	8	1.0429352	-137.241307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8037	1	0	0	0	0	8	1.0424626	-137.228689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8038	1	0	0	0	0	8	1.0401975	-137.202092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8039	1	16.07	1.67	0	0	8	1.0401442	-137.210504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8040	1	13.58	5.82	0	0	8	1.0396205	-137.261981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8041	1	0	0	0	0	8	1.0400588	-137.378507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8042	1	34.58	4.34	0	0	8	1.0399306	-137.398663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8043	1	8.72	3.44	0	0	8	1.0402345	-137.139229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8044	1	8.23	1.34	0	0	8	1.0401738	-137.000942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8045	1	16.23	4.35	0	0	8	1.0393712	-137.219517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8046	1	10.18	1.68	0	0	8	1.0397084	-137.150331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8047	1	0	0	0	0	8	1.039753	-137.14461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8048	1	0	0	0	0	8	1.0403362	-137.824419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8049	1	10.18	1.87	0	0	8	1.0402894	-137.829596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8050	1	10.18	1.61	0	0	8	1.0403727	-137.271977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8051	1	30.13	9.83	0	0	8	1.041232	-137.005955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8052	1	16.75	8.98	0	0	8	1.0387522	-137.815205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8053	1	18.94	4.7	0	0	8	1.0402827	-137.381793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8054	1	0	0	0	0	8	1.0403781	-137.371936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8055	1	16.75	5.76	0	0	8	1.0398356	-137.15563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8056	1	1.7	0.81	0	0	8	1.0403753	-137.615179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8057	1	8	0.63	0	0	8	1.0403529	-137.619413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8058	1	8	4.75	0	0	8	1.0407612	-137.346404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8059	1	8	0.97	0	0	8	1.0442254	-137.153048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8060	1	6.46	1.66	0	0	8	1.0400779	-137.594132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8061	1	10.9	3.21	0	0	8	1.0397354	-137.261543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8062	1	12.77	0.67	0	2.04	8	1.0402545	-137.832004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8063	1	5.26	2.85	0	0	8	1.0360495	-136.606478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8064	1	5.64	1.14	0	0	8	1.0402245	-136.539989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8065	1	0	0	0	0	8	1.0402534	-136.536644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8066	1	0	0	0	0	8	1.0413688	-137.542673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8067	1	5.64	1.01	0	0	8	1.0413424	-137.545655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8068	1	4.47	1.56	0	0	8	1.0386149	-136.200182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8069	1	1.68	1.14	0	0	8	1.0422094	-138.5552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8070	1	0	0	0	0	8	1.0390111	-136.666895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8071	1	18.6	1.69	0	0	8	1.0389434	-136.676579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8072	1	0	0	0	0	8	1.0411479	-136.849845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8073	1	10.39	3.51	0	0	8	1.0410835	-136.855204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8074	1	19.91	3.58	0	0	8	1.0409578	-136.569638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8075	1	0	0	0	0	8	1.0410311	-136.559348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8076	1	10.39	1.82	0	0	8	1.0382499	-137.894507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8077	1	3.65	1.58	0	0	8	1.0409933	-137.738225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8078	1	3.61	0.85	0	0	8	1.0420666	-137.6019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8079	1	8.2	0.54	0	0	8	1.0364028	-136.426858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8080	1	8.2	1.82	0	0	8	1.0379821	-136.623291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8081	1	12.21	2.67	0	0	8	1.0395459	-136.402412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8082	1	7.28	1.32	0	0	8	1.0355283	-137.961942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8083	1	15.27	5.53	0	0	8	1.0371564	-137.995104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8084	1	9.71	0.76	0	0	8	1.0387857	-138.386789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8085	1	0	0	0	0	8	1.0388175	-138.380775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8086	1	4.54	1.04	0	0	8	1.0439187	-137.277378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8087	1	6.3	1.64	0	0	8	1.0360806	-139.000755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8088	1	5	0.49	0	0	8	1.0383064	-137.746125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8089	1	5	1.72	0	0	8	1.0406274	-137.539174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8090	1	4	1.21	0	0	8	1.0367507	-136.574202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8091	1	0	0	0	0	8	1.0436087	-135.911001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8092	1	8.56	0.35	0	0	8	1.0435819	-135.915787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8093	1	8.56	1.84	0	0	8	1.041319	-135.530113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8094	1	8.56	2.17	0	0	8	1.0423656	-134.998991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8095	1	3.35	1.88	0	0	8	1.0436752	-135.013821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8096	1	8.56	1.08	0	0	8	1.0436427	-135.018666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8097	1	0	0	0	-25.39	8	1.0443518	-135.210805	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8098	1	4.54	0.47	0	0	8	1.0463144	-136.862628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8099	1	17.61	3.98	0	0	8	1.0442668	-135.21987	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8100	1	19.15	4.37	0	0	8	1.044441	-137.334799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8101	1	0	0	0	0	8	1.0445223	-137.324931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8102	1	17.61	6.51	0	0	8	1.043714	-137.590531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8103	1	18.89	5.75	0	0	8	1.0367647	-138.22965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8104	1	3.94	1.08	0	0	8	1.0434946	-139.685112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8105	1	3.7	0.47	0	0	8	1.0379234	-138.181228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8106	1	4.4	0.95	0	0	8	1.040015	-138.569751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8107	1	8.24	2.89	0	0	8	1.0398287	-137.803808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8108	1	0	0	0	0	8	1.0398787	-137.79948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8109	1	14.81	3.57	0	0	8	1.0366613	-137.891328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8110	1	1.19	0.09	0	0	8	1.0445289	-137.436839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8111	1	13.38	4.35	0	0	8	1.0444535	-137.444295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8112	1	13.38	5.42	0	0	8	1.0429403	-137.514843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8113	1	0	0	0	0	8	1.0416027	-139.141539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8114	1	1.88	0.62	0	0	8	1.0415919	-139.1426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8115	1	2.48	0.58	0	0	8	1.0430992	-137.936699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8116	1	12.58	0.23	0	-38.2	8	1.0349461	-137.985378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8117	1	0	0	0	0	8	1.040793	-137.583419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8118	1	12.58	0.78	0	0	8	1.0407568	-137.590413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8119	1	12.58	5.29	0	0	8	1.0360349	-138.438232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8120	1	0	0	0	0	8	1.0398245	-137.66819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8121	1	12.58	3.6	0	0	8	1.0397648	-137.67457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8122	1	2.09	0.98	0	0	8	1.0442094	-139.167251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8123	1	0	0	0	0	8	1.0398247	-137.070991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8124	1	25.37	3.74	0	0	8	1.0397254	-137.086557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8125	1	17.5	6.08	0	0	8	1.0408905	-136.4581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8126	1	0	0	0	0	8	1.0395041	-135.767749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8127	1	17.5	7.1	0	0	8	1.0393875	-135.776196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8128	1	18.13	5.79	0	0	8	1.0437306	-134.946955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8129	1	0	0	0	-4.91	8	1.0360412	-138.582151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8130	1	4.24	1.43	0	0	8	1.036017	-138.58453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8131	1	1.41	0.38	0	0	8	1.0573999	-125.970899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8132	1	1.91	0.43	0	0	8	1.057217	-126.296882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8133	1	0	0	0	0	8	1.0521663	-130.154775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8134	1	6.6	0.93	0	0	8	1.0521402	-130.158573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8135	1	1.29	0.72	0	0	8	1.0522402	-131.029785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8136	1	0	0	0	0	8	1.052251	-131.029085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8137	1	3.31	2.23	0	0	8	1.053881	-129.281412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8138	1	0	0	0	-114.73	8	1.0443253	-128.519995	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8139	1	0	0	0	0	8	1.0491891	-129.039739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8140	1	6.15	1.74	0	0	8	1.0442918	-128.523137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8141	1	0	0	0	0	8	1.0506998	-128.857787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8142	1	3.59	0.47	0	0	8	1.0506858	-128.85964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8143	1	1.14	0.44	0	0	8	1.0521042	-130.758111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8144	1	3.33	1	0	0	8	1.0520858	-132.089283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8145	1	0	0	0	0	8	1.0517155	-130.279831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8146	1	4.44	1.47	0	0	8	1.0516891	-130.28215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8147	1	2.95	0.52	0	0	8	1.0513065	-129.084627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8148	1	5.86	1.64	0	0	8	1.0551156	-127.395892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8149	1	9.11	1.08	0	0	8	1.0525549	-128.292654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8150	1	0	0	0	0	8	1.0525856	-128.287433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8151	1	2.96	0.84	0	0	8	1.0484519	-131.67573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8152	1	2.81	0.92	0	0	8	1.0510204	-130.639983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8153	1	3.98	0.33	0	0	8	1.0512793	-130.565906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8154	1	0	0	0	0	8	1.0530763	-129.768306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8155	1	4.41	0.65	0	0	8	1.0530587	-129.770502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8156	1	0	0	0	0	8	1.0514652	-128.310857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8157	1	3.84	0.93	0	0	8	1.0514468	-128.312721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8158	1	2.73	0.87	0	0	8	1.0519693	-129.383477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8159	1	4.57	1.76	0	0	8	1.0591246	-125.123488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8160	1	2.85	0.63	0	0	8	1.0586845	-125.155444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8161	1	2.26	0.83	0	0	8	1.0580489	-125.158738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8162	1	4.5	1.41	0	0	8	1.0566383	-124.940496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8163	1	0	0	0	0	8	1.0536137	-124.348413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8164	1	5.69	1.5	0	0	8	1.0535821	-124.351656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8165	1	1.97	0.81	0	0	8	1.0542144	-123.884898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8166	1	6.65	2.23	0	0	8	1.056517	-125.131662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8167	1	0	0	0	0	8	1.0565576	-125.12818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8168	1	7.36	0.88	0	0	8	1.0564634	-125.205372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8169	1	1.63	0.52	0	0	8	1.0574715	-125.179908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8170	1	6.65	0.9	0	0	8	1.0574487	-125.183318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8171	1	6.94	1.22	0	0	8	1.0568316	-125.485153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8172	1	2.83	1.27	0	0	8	1.0576021	-125.125648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8173	1	0	0	0	0	8	1.0572299	-125.167272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8174	1	1.63	0.44	0	0	8	1.0572219	-125.168184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8175	1	0.73	0.11	0	-37.78	8	1.0342092	-129.587086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8176	1	0	0	0	0	8	1.0398657	-128.241715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8177	1	2	0.37	0	0	8	1.0398575	-128.242918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8178	1	3.43	0.46	0	47.26	8	1.041161	-131.694215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8179	1	3.81	1.06	0	-39.01	8	1.0351684	-131.245527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8180	1	3.43	0.5	0	-25.63	8	1.0411642	-131.696704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8181	1	1.28	0.11	0	0	8	1.0571934	-125.480407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8182	1	12.67	1.7	0	0	8	1.0364377	-137.033056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8183	1	0	0	0	0	8	1.037641	-136.888096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8184	1	12.67	4.11	0	0	8	1.0375666	-136.894346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8185	1	13.09	4.43	0	0	8	1.0362708	-137.04174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8186	1	12.15	4.21	0	-1.88	8	1.0360503	-137.06384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8187	1	0	0	0	0	8	1.0481324	-133.929931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8188	1	3.08	0.68	0	0	8	1.0481179	-133.931458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8189	1	4.43	1.36	0	0	8	1.0412675	-135.532947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8190	1	4.13	0.39	0	0	8	1.0390498	-136.282188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8191	1	0	0	0	0	8	1.0390655	-136.279976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8192	1	0	0	0	-52.92	8	1.0410679	-135.816139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8193	1	4.33	1.26	0	0	8	1.0410421	-135.818633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8194	1	0	0	0	0	8	1.0465994	-135.604385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8195	1	3.57	0.51	0	0	8	1.0465846	-135.606355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8196	1	0	0	0	0	8	1.0560625	-135.524433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8197	1	3.18	0.84	0	0	8	1.0560454	-135.526063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8198	1	3.32	0.97	0	0	8	1.0384675	-136.267406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8199	1	7.91	5.25	0	0	8	1.0430211	-136.185024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8200	1	4.02	0.2	0	0	8	1.0439309	-136.302974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8201	1	0	0	0	0	8	1.0475833	-134.806714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8202	1	9.98	1.18	0	0	8	1.0475506	-134.812327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8203	1	0	0	0	0	8	1.0454013	-134.958323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8204	1	9.98	7.2	0	0	8	1.0452957	-134.96324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8205	1	9.98	1.92	0	0	8	1.0449779	-134.695357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8206	1	0	0	0	-59.01	8	1.0439773	-134.446928	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8207	1	9.98	2.43	0	0	8	1.0481469	-134.757689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8208	1	0	0	0	0	8	1.0449526	-134.430912	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8209	1	8.68	1.79	0	0	8	1.0402586	-135.794004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8210	1	9.67	3.8	0	0	8	1.0436227	-135.085471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8211	1	10.22	2.67	0	-5.65	8	1.0419953	-135.333693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8212	1	0	0	0	0	8	1.0486853	-133.696267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8213	1	1.82	0.13	0	0	8	1.0486801	-133.697263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8214	1	1.82	0.55	0	0	8	1.0467046	-134.336632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8215	1	0	0	0	0	8	1.0495052	-133.319265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8216	1	5.91	1.21	0	0	8	1.0494795	-133.322402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8217	1	2.59	0.95	0	0	8	1.0431499	-135.704401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8218	1	0	0	0	0	8	1.0431648	-135.703038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8219	1	0	0	0	0	8	1.0449687	-136.422311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8220	1	2.59	1.02	0	0	8	1.0449529	-136.423668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8221	1	4.77	1.51	0	0	8	1.0443981	-135.559172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8222	1	0	0	0	0	8	1.0503766	-138.820661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8223	1	6.67	4.54	0	0	8	1.0503117	-138.824182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8224	1	6.43	1.36	0	0	8	1.0504876	-137.299157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8225	1	6.61	1.09	0	0	8	1.0501547	-138.870347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8226	1	0	0	0	0	8	1.0478466	-138.929811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8227	1	10.47	2.03	0	0	8	1.0477971	-138.93595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8228	1	0	0	0	0	8	1.0455196	-138.358729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8229	1	10.54	5.35	0	0	8	1.0454346	-138.364502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8230	1	13.63	6.44	0	0	8	1.0465027	-138.627528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8231	1	9.79	5.4	0	0	8	1.0453067	-138.299138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8232	1	0	0	0	0	8	1.0481471	-139.348258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8233	1	4.28	1.28	0	0	8	1.0481236	-139.350461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8234	1	4.37	0.41	0	0	8	1.0491291	-139.082846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8235	1	2.91	0.84	0	0	8	1.0508298	-137.123915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8236	1	0	0	0	0	8	1.0508451	-137.122315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8237	1	5.83	0.74	0	0	8	1.0468831	-138.076627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8238	1	2.35	0.5	0	0	8	1.048865	-137.487898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8239	1	0	0	0	0	8	1.0492936	-139.348804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8240	1	7.39	1.98	0	0	8	1.0492551	-139.352881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8241	1	5.31	0.51	0	0	8	1.0494679	-139.168175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8242	1	0	0	0	0	8	1.0494883	-139.164957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8243	1	6.02	1.2	0	0	8	1.0446048	-139.871795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8244	1	3.38	1.76	0	0	8	1.0467229	-136.045782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8245	1	2.12	0.9	0	-10.83	8	1.0390619	-137.539739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8246	1	0	0	0	0	8	1.0468609	-138.604226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8247	1	2.12	0.38	0	0	8	1.0468525	-138.605477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8248	1	2.27	0.7	0	0	8	1.0479462	-138.803514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8249	1	0	0	0	0	8	1.0491387	-139.256506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8250	1	1.6	0.07	0	0	8	1.0491343	-139.257402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8251	1	0	0	0	0	8	1.0496663	-138.853403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8252	1	2.41	0.36	0	0	8	1.049658	-138.854692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8253	1	2.82	1.66	0	0	8	1.0509384	-138.684863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8254	1	0	0	0	0	8	1.04382	-137.572859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8255	1	3.76	0.4	0	0	8	1.0438083	-137.57503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8256	1	2.68	0.26	0	0	8	1.0428337	-138.652922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8257	1	4.84	1.67	0	0	8	1.0462233	-137.851638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8258	1	0	0	0	0	8	1.0427574	-138.573932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8259	1	3.19	0.61	0	0	8	1.0427418	-138.575808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8260	1	0	0	0	0	8	1.0425335	-137.926892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8261	1	8.01	3.15	0	0	8	1.0424838	-137.931232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8262	1	0	0	0	0	8	1.0439583	-137.329452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8263	1	5.89	1.34	0	0	8	1.0439313	-137.332575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8264	1	8.12	1.61	0	0	8	1.039777	-137.631949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8265	1	5.26	1.57	0	0	8	1.0442661	-137.118861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8266	1	0	0	0	0	8	1.0442955	-137.115886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8267	1	0	0	0	0	8	1.0448325	-136.950893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8268	1	5.52	1	0	0	8	1.0448107	-136.954128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8269	1	0	0	0	0	8	1.0442127	-137.45152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8270	1	6.83	0.47	0	0	8	1.0441941	-137.455262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8271	1	2.3	0.7	0	0	8	1.0458304	-137.305192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8272	1	0	0	0	0	8	1.0413034	-139.752431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8273	1	2.11	1.34	0	0	8	1.041285	-139.753509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8274	1	0	0	0	0	8	1.0426185	-138.339117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8275	1	2.9	0.65	0	0	8	1.0426048	-138.340804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8276	1	2.95	0.66	0	0	8	1.038362	-139.482246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8277	1	0	0	0	0	8	1.0383765	-139.480654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8278	1	1.98	0.61	0	0	8	1.0423936	-140.82922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8279	1	4.29	1.22	0	0	8	1.0463118	-138.389631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8280	1	2.1	1.35	0	0	8	1.0530372	-131.82869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8281	1	0	0	0	0	8	1.0473882	-133.859523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8282	1	1.06	0.04	0	0	8	1.0473853	-133.860126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8283	1	1.18	0.22	0	-25.6	8	1.0391457	-132.464562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8284	1	0.64	0.11	0	0	8	1.0571916	-134.402671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8285	1	2.44	0.36	0	0	8	1.052281	-132.410201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8286	1	0	0	0	0	8	1.0522898	-132.408828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8287	1	0	0	0	0	8	1.0485202	-135.157824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8288	1	2.55	1.18	0	0	8	1.0485006	-135.159215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8289	1	0	0	0	0	8	1.0479967	-135.526184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8290	1	2.57	0.31	0	0	8	1.0479887	-135.527492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8291	1	4.59	1.34	0	0	8	1.0495318	-136.724836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8292	1	9.35	5.54	0	0	8	1.0459678	-136.09873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8293	1	6.06	0.92	0	0	8	1.0461377	-135.998635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8294	1	5.65	1.37	0	0	8	1.0512156	-136.077478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8295	1	0	0	0	0	8	1.0466472	-136.89611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8296	1	6.82	2.7	0	0	8	1.0466012	-136.899694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8297	1	6.21	0.55	0	0	8	1.0450809	-136.757908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8298	1	6.82	1.74	0	0	8	1.0464078	-136.998872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8299	1	7.07	3.04	0	0	8	1.0519169	-135.739356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8300	1	0	0	0	0	8	1.0467667	-135.276512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8301	1	4.99	0.58	0	0	8	1.0467503	-135.279255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8302	1	4.99	0.72	0	0	8	1.0475312	-135.171444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8303	1	5.37	2.87	0	0	8	1.0508844	-131.786976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8304	1	4.94	1.31	0	0	8	1.051286	-132.117683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8305	1	4.94	1.44	0	0	8	1.0511804	-132.210016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8306	1	7.3	1.32	0	0	8	1.0508297	-136.293502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8307	1	3.05	0.67	0	0	8	1.0496055	-136.51038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8308	1	0	0	0	0	8	1.0496192	-136.508707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8309	1	7.81	1.87	0	0	8	1.0432799	-137.22544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8310	1	0	0	0	0	8	1.0446894	-136.523082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8311	1	6.78	1.54	0	0	8	1.0446574	-136.526469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8312	1	8.12	1.58	0	0	8	1.0432502	-137.475054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8313	1	9.45	2.13	0	0	8	1.040287	-137.173953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8314	1	0	0	0	0	8	1.0544569	-133.703552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8315	1	2.83	0.62	0	0	8	1.0544429	-133.705062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8316	1	0	0	0	0	8	1.0471926	-135.899061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8317	1	2.32	1.23	0	0	8	1.0471749	-135.900232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8318	1	2.18	0.76	0	0	8	1.049133	-134.794762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8319	1	0	0	0	0	8	1.0468253	-135.55168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8320	1	5.13	0.63	0	0	8	1.0468046	-135.554665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8321	1	2.41	0.91	0	0	8	1.0487722	-134.88223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8322	1	8.02	0.86	0	0	8	1.0493926	-136.951865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8323	1	0	0	0	0	8	1.0410039	-137.272157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8324	1	3.12	0.74	0	0	8	1.0409883	-137.273744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8325	1	3.52	0.2	0	0	8	1.0408552	-137.097182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8326	1	0	0	0	0	8	1.0460033	-137.692082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8327	1	2.33	1.14	0	0	8	1.0459865	-137.693285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8328	1	16.84	2.27	0	0	8	1.0446476	-136.357436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8329	1	18.56	6.02	0	0	8	1.0453217	-136.898077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8330	1	13.97	5.77	0	0	8	1.0449902	-136.637706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8331	1	0	0	0	0	8	1.0461208	-136.30638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8332	1	14.91	4.19	0	0	8	1.0460482	-136.313865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8333	1	0	0	0	0	8	1.0458158	-137.354686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8334	1	0	0	0	0	8	1.0458158	-137.354686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8335	1	0	0	0	0	8	1.0458158	-137.354686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8336	1	0	0	0	0	8	1.0458158	-137.354686	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8337	1	2.04	0.38	0	0	8	1.0458059	-137.355846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8338	1	0	0	0	0	8	1.045824	-137.35361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8339	1	4.4	0.95	0	0	8	1.0451367	-138.166329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8340	1	4.09	1.32	0	0	8	1.0442808	-138.029965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8341	1	7.97	2.3	0	0	8	1.0450463	-131.589585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8342	1	8.01	3.8	0	0	8	1.0448444	-131.638924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8343	1	2.91	0.83	0	0	8	1.0452968	-131.503981	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8344	1	3.43	1.65	0	0	8	1.038831	-129.336168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8345	1	0	0	0	0	8	1.0490938	-128.054325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8346	1	1.93	0.31	0	0	8	1.0490867	-128.055402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8347	1	4.25	1.92	0	0	8	1.0434494	-129.775391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8348	1	0	0	0	0	8	1.0434818	-129.773077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8349	1	1.73	0.35	0	0	8	1.0459461	-130.12483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8350	1	1.92	0.58	0	0	8	1.0410287	-130.605396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8351	1	1.52	0.7	0	0	8	1.0427072	-130.984152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8352	1	6.1	2.04	0	0	8	1.0460708	-129.395967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8353	1	6.1	1.73	0	0	8	1.0458246	-129.377113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8354	1	0	0	0	0	8	1.0464733	-129.143296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8355	1	0	0	0	0	8	1.0464733	-129.143296	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8356	1	0	0	0	0	8	1.0464733	-129.143296	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8357	1	0	0	0	0	8	1.0464733	-129.143296	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8358	1	0	0	0	0	8	1.046513	-129.139632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8359	1	6.32	2.34	0	0	8	1.0464339	-129.146268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8360	1	3.06	0.87	0	-4.54	8	1.0393598	-130.214935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8361	1	4.7	2.8	0	0	8	1.0393865	-130.134405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8362	1	7.31	1.96	0	0	8	1.0399832	-129.820517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8363	1	1.27	0.25	0	0	8	1.0515908	-131.773723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8364	1	0	0	0	0	8	1.0498426	-131.83048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8365	1	2.87	0.59	0	0	8	1.0498294	-131.832029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8366	1	4.95	1.71	0	0	8	1.0432813	-131.176342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8367	1	0	0	0	0	8	1.043817	-131.30883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8368	1	2.51	0.71	0	0	8	1.0438032	-131.310104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8369	1	2.94	0.58	0	0	8	1.0440897	-131.397123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8370	1	5.03	1.6	0	0	8	1.0438039	-129.757819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8371	1	12.35	2.26	0	0	8	1.0488649	-127.75857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8372	1	7.62	0.82	0	0	8	1.0459035	-129.056922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8373	1	2.68	1.07	0	0	8	1.0454888	-127.09038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8374	1	1.47	0.37	0	0	8	1.0429457	-128.30945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8375	1	0	0	0	0	8	1.0429525	-128.308717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8376	1	1.77	0.46	0	0	8	1.0454727	-132.363428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8377	1	2.8	0.86	0	0	8	1.0469901	-132.463878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8378	1	3.35	1.38	0	0	8	1.0479665	-132.29167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8379	1	3.57	0.38	0	0	8	1.0473898	-128.838306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8380	1	1.09	0.06	0	0	8	1.0404104	-128.87177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8381	1	7.55	1.53	0	-17.02	8	1.0363675	-129.251745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8382	1	2.91	0.34	0	0	8	1.0384863	-129.076972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8383	1	10.03	0.48	0	0	8	1.0441663	-129.70186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8384	1	5.68	1.72	0	0	8	1.0444628	-129.647373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8385	1	0	0	0	0	8	1.0444937	-129.644623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8386	1	16.52	4.27	0	0	8	1.0445896	-131.209067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8387	1	17.45	5.88	0	0	8	1.0442861	-131.439696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8388	1	18.2	6.63	0	0	8	1.0415746	-129.892792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8389	1	19.59	6.89	0	0	8	1.0449823	-131.400069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8390	1	5	0.91	0	0	8	1.0467747	-135.111917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8391	1	3.3	0.56	0	0	8	1.0494509	-133.909171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8392	1	3.3	1.62	0	0	8	1.0492442	-134.412306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8393	1	6.22	0.93	0	0	8	1.0426346	-134.111299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8394	1	8.38	1.27	0	0	8	1.0420665	-134.465009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8395	1	2.62	0.46	0	0	8	1.0514553	-131.43922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8396	1	2.22	0.2	0	0	8	1.0507996	-131.097919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8397	1	0	0	0	0	8	1.0490088	-133.371666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8398	1	1.96	0.68	0	0	8	1.0489967	-133.372687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8399	1	1.15	0.09	0	-45.77	8	1.0342923	-129.670146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8400	1	1.15	0.34	0	-26.66	8	1.0333098	-129.387617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8401	1	0	0	0	0	8	1.0533309	-132.777875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8402	1	2.14	0.21	0	0	8	1.0533246	-132.779002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8403	1	1.11	0.33	0	0	8	1.0446876	-132.364086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8404	1	0	0	0	0	8	1.0446945	-132.363445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8405	1	3.94	1.08	0	0	8	1.0442316	-129.03372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8406	1	1.85	0.57	0	8.5	8	1.0383029	-129.547045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8407	1	2.05	0.69	0	0	8	1.0475305	-134.344997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8408	1	2.02	0.39	0	0	8	1.0479359	-133.57439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8409	1	1.98	0.45	0	0	8	1.0414703	-134.700467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8410	1	0	0	0	0	8	1.0414792	-134.699439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8411	1	0	0	0	0	8	1.0396777	-134.933984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8412	1	8.8	2.6	0	0	8	1.0396283	-134.938367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8413	1	0	0	0	0	8	1.0514686	-132.872581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8414	1	1.9	0.09	0	0	8	1.0514634	-132.873638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8415	1	4.47	0.64	0	0	8	1.0495983	-139.876645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8416	1	0	0	0	0	8	1.0496157	-139.874081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8417	1	4.26	1.12	0	0	8	1.0484577	-139.777342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8418	1	4.47	1.92	0	0	8	1.0493493	-139.865895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8419	1	4.43	1.54	0	0	8	1.049489	-139.573446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8420	1	0	0	0	9.79	8	1.0502636	-139.704047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8421	1	4.45	0.86	0	0	8	1.0502444	-139.706543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8422	1	1.84	0.51	0	0	8	1.0569404	-139.580551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8423	1	0	0	0	0	8	1.0569503	-139.579508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8424	1	2.11	0.99	0	0	8	1.0556555	-139.398627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8425	1	6.39	1.55	0	0	8	1.0645861	-140.409982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8426	1	6.43	1.2	0	0	8	1.0641096	-140.390915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8427	1	6.39	2.63	0	0	8	1.0627972	-140.300062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8428	1	6.2	0.63	0	0	8	1.0493183	-139.72374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8429	1	0	0	0	0	8	1.0492765	-139.634377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8430	1	6.4	4.08	0	0	8	1.049223	-139.637328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8431	1	6.26	1.65	0	0	8	1.0492672	-139.624357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8432	1	4.81	0.34	0	0	8	1.041356	-139.848986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8433	1	4.81	0.6	0	0	8	1.0412118	-139.792673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8434	1	3.89	1.21	0	0	8	1.0480345	-139.680294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8435	1	0	0	0	0	8	1.0502533	-139.990223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8436	1	4.8	1.52	0	0	8	1.0502266	-139.992757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8437	1	0	0	0	0	8	1.0512178	-140.066198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8438	1	9.37	1.48	0	0	8	1.0511844	-140.070951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8439	1	8.15	2.18	0	0	8	1.049969	-139.954546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8440	1	6.22	1.46	0	0	8	1.0525169	-138.947851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8441	1	0	0	0	0	8	1.0510193	-138.300312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8442	1	3.2	0.61	0	0	8	1.0510062	-138.302104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8443	1	2.78	0.25	0	0	8	1.0443673	-138.226415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8444	1	0	0	0	0	8	1.0497142	-139.352256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8445	1	2.27	0.45	0	0	8	1.0497039	-139.35341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8446	1	4.06	0.62	0	0	8	1.0585235	-139.793572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8447	1	0	0	0	0	8	1.0609032	-140.080175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8448	1	2.88	0.95	0	0	8	1.0608869	-140.081549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8449	1	2.85	0.26	0	0	8	1.0595834	-139.907193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8450	1	0.18	0.06	0	0	8	1.0365958	-137.041584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8451	1	7.16	2.19	0	0	8	1.0365557	-137.045565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8452	1	7.38	0.29	0	-13.49	8	1.0360847	-137.281663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8453	1	0	0	0	0	8	1.0362454	-137.279462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8454	1	7.16	2.45	0	0	8	1.0386627	-136.532709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8455	1	9.65	2.2	0	0	8	1.0395977	-137.751699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8456	1	4.98	0.77	0	0	8	1.0387592	-136.411662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8457	1	0	0	0	0	8	1.0396778	-136.997183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8458	1	4.98	1.32	0	0	8	1.0396523	-137.00009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8459	1	4.98	1.1	0	0	8	1.0391185	-136.80039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8460	1	4.79	1.53	0	0	8	1.0434446	-138.428109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8461	1	3.77	1.47	0	0	8	1.0426694	-138.062632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8462	1	5.08	1.47	0	0	8	1.0428804	-138.207096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8463	1	4.66	1.13	0	0	8	1.0403081	-135.698756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8464	1	2.73	0.58	0	0	8	1.0376989	-136.716068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8465	1	2.73	0.72	0	0	8	1.0382932	-136.374453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8466	1	7.72	3.51	0	0	8	1.0406223	-137.430264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8467	1	11.36	1.28	0	0	8	1.0398248	-137.671313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8468	1	11.46	3.19	0	0	8	1.0415108	-136.04084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8469	1	0	0	0	0	8	1.0413593	-135.971986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8470	1	12.06	4.77	0	0	8	1.0412761	-135.978057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8471	1	8.43	4.55	0	0	8	1.0412875	-138.115935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8472	1	4.24	1.17	0	0	8	1.0411797	-137.735259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8473	1	0	0	0	0	8	1.0412045	-137.732825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8474	1	2.46	0.99	0	0	8	1.0444708	-136.907652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8475	1	0	0	0	0	8	1.0403489	-137.905204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8476	1	8.56	2.08	0	0	8	1.0403057	-137.910057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8477	1	7.91	4.78	0	0	8	1.038041	-137.687855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8478	1	0	0	0	0	8	1.0374078	-137.585638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8479	1	8.29	0.59	0	0	8	1.0373834	-137.590485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8480	1	2.52	1.17	0	0	8	1.041048	-136.964879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8481	1	5.72	2.22	0	0	8	1.0418468	-137.42105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8482	1	2.88	1.64	0	0	8	1.0458816	-137.514668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8483	1	8.6	0.82	0	0	8	1.0447002	-137.930626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8484	1	0	0	0	0	8	1.0478411	-139.360158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8485	1	8.6	3.15	0	0	8	1.0477847	-139.364494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8486	1	8.6	2.86	0	0	8	1.047711	-139.200929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8487	1	16.18	5.71	0	12.76	8	1.0433405	-140.203621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8488	1	0	0	0	0	8	1.0478204	-139.350199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8489	1	4.53	0.75	0	0	8	1.0478022	-139.352573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8490	1	4.81	1.94	0	0	8	1.0449867	-139.759467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8491	1	0	0	0	0	8	1.0390563	-139.508152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8492	1	4.49	0.84	0	0	8	1.039036	-139.510447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8493	1	17.26	3.75	0	0	8	1.0362246	-139.6559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8494	1	17.33	2.66	0	0	8	1.03471	-139.565852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8495	1	17.26	7.45	0	0	8	1.0379376	-139.666456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8496	1	17.26	1.44	0	0	8	1.0362005	-139.627488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8497	1	0	0	0	0	8	1.0362487	-139.618385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8498	1	4.21	0.36	0	0	8	1.0437298	-138.035122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8499	1	0	0	0	0	8	1.043744	-138.032759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8500	1	0	0	0	0	8	1.0414728	-138.436331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8501	1	9.71	1.31	0	0	8	1.0399179	-138.954289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8502	1	0	0	0	0	8	1.0414459	-138.442951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8503	1	0	0	0	0	8	1.0414459	-138.442951	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8504	1	0	0	0	0	8	1.0415086	-138.430511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8505	1	0	0	0	0	8	1.0414728	-138.436331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8506	1	5.1	1.48	0	0	8	1.0408614	-139.662062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8507	1	6.86	1.4	0	0	8	1.0486526	-139.80824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8508	1	7.48	2.12	0	0	8	1.0415588	-139.825393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8509	1	7.48	2.37	0	0	8	1.0420826	-139.561036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8510	1	0	0	0	0	8	1.0363531	-139.853609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8511	1	0	0	0	0	8	1.0363531	-139.853609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8512	1	0	0	0	0	8	1.0363531	-139.853609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8513	1	0	0	0	0	8	1.0363531	-139.853609	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8514	1	7.48	0.79	0	0	8	1.0363249	-139.857655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8515	1	0	0	0	0	8	1.0363798	-139.849313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8516	1	7.48	0.03	0	0	8	1.0391758	-138.881706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8517	1	4.49	0.27	0	0	8	1.0456755	-139.592934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8518	1	4.49	0.58	0	0	8	1.046817	-138.398651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8519	1	4.49	0.74	0	0	8	1.0477729	-139.289458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8520	1	2.25	0.78	0	0	8	1.0437567	-137.916363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8521	1	0	0	0	0	8	1.04377	-137.915213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8522	1	2.25	0.68	0	0	8	1.0445104	-137.696854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8523	1	5.99	0.72	0	0	8	1.0367095	-139.650038	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8524	1	5.99	2.05	0	0	8	1.0367123	-139.369186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8525	1	5.99	1.34	0	0	8	1.036357	-139.554005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8526	1	5.72	1.58	0	0	8	1.0486228	-139.310258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8527	1	3.58	0.31	0	0	8	1.0423937	-140.149066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8528	1	0	0	0	0	8	1.0424067	-140.146852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8529	1	6.49	1.79	0	0	8	1.0374675	-139.293029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8530	1	6.49	0.82	0	0	8	1.0390101	-139.020691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8531	1	6.49	1.15	0	0	8	1.0406908	-138.494868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8532	1	8.32	1.99	0	0	8	1.0368423	-139.279485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8533	1	8.32	1.67	0	0	8	1.0401298	-139.359375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8534	1	0	0	0	0	8	1.040168	-139.354551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8535	1	8.32	3.86	0	0	8	1.038413	-139.593887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8536	1	0	0	0	232.08	8	1.0457137	-137.404314	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8537	1	14.13	1.94	0	0	8	1.0407286	-139.269508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8538	1	0	0	0	0	8	1.0351237	-142.248719	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8539	1	0	0	0	0	8	1.0351237	-142.248719	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8540	1	0	0	0	0	8	1.0441817	-137.220626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8541	1	13.2	5.38	0	0	8	1.0352568	-139.624358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8542	1	13.2	3.21	0	0	8	1.0409607	-139.666353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8543	1	0	0	0	0	8	1.0398112	-139.492721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8544	1	13.2	2.24	0	0	8	1.0397541	-139.500094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8545	1	14.07	5.15	0	0	8	1.034658	-139.46027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8546	1	14.5	8.76	0	0	8	1.0413492	-140.386913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8547	1	14.5	1.52	0	43.44	8	1.0417459	-140.40355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8548	1	0	0	0	0	8	1.0412925	-139.581385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8549	1	26.48	9.38	0	0	8	1.0411383	-139.596279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8550	1	21.56	4.23	0	0	8	1.0413715	-140.551978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8551	1	0	0	0	0	8	1.0414661	-140.540632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8552	1	11.98	3.38	0	0	8	1.0410071	-140.486974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8553	1	11.98	3.36	0	0	8	1.041257	-140.40167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8554	1	11.98	2.63	0	0	8	1.0410697	-139.808797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8555	1	9.57	3.02	0	0	8	1.0400268	-140.249198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8556	1	16.35	3.06	0	0	8	1.0385406	-139.793668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8557	1	16.35	2.58	0	0	8	1.0400891	-140.367155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8558	1	17.33	1.94	0	0	8	1.0392097	-139.934726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8559	1	0	0	0	0	8	1.0409713	-140.381864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8560	1	12.62	4.77	0	0	8	1.0408945	-140.388651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8561	1	12.62	2.49	0	0	8	1.0388261	-140.127325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8562	1	0	0	0	0	8	1.0412657	-140.51617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8563	1	12.62	1.66	0	0	8	1.04122	-140.522632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8564	1	0	0	0	0	8	1.0433822	-138.052754	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8565	1	0	0	0	0	8	1.0426779	-139.258516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8566	1	12.62	3.1	0	0	8	1.0433264	-138.059313	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8567	1	0	0	0	25.49	8	1.0419759	-140.058199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8568	1	6.76	0.41	0	0	8	1.0419561	-140.062023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8569	1	0	0	0	0	8	1.0410019	-140.154947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8570	1	6.76	2.02	0	0	8	1.0409647	-140.158548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8571	1	6.76	0.83	0	0	8	1.0404543	-140.418245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8572	1	0	0	0	46.12	8	1.0417307	-140.538814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8573	1	22.17	6.82	0	0	8	1.0416075	-140.550625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8574	1	14.2	3.17	0	0	8	1.0402665	-139.355129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8575	1	21.07	5.1	0	0	8	1.0389298	-140.121278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8576	1	0	0	0	0	8	1.0393914	-139.523886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8577	1	14.2	3.15	0	0	8	1.0393156	-139.532092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8578	1	8.25	0.08	0	0	8	1.0415276	-140.048643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8579	1	8.25	1.82	0	0	8	1.0403689	-139.855488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8580	1	14.07	3.08	0	0	8	1.0401795	-140.395854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8581	1	8.26	2.41	0	0	8	1.0380332	-140.018095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8582	1	17.88	5.68	0	0	8	1.0379331	-140.027415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8583	1	17.88	4.84	0	0	8	1.0380845	-139.66627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8584	1	0	0	0	0	8	1.03817	-139.657292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8585	1	25.85	4.89	0	0	8	1.0396796	-139.460575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8586	1	0	0	0	0	8	1.0388174	-139.906216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8587	1	17.88	11.56	0	0	8	1.03866	-139.915133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8588	1	11.87	3.68	0	0	8	1.0382151	-139.897421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8589	1	0	0	0	0	8	1.03828	-139.890749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8590	1	19.17	2.58	0	0	8	1.0397076	-140.051434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8591	1	18.91	0.32	0	0	8	1.0415325	-139.934101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8592	1	11.87	2.43	0	0	8	1.0415491	-140.046472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8593	1	8.04	2.38	0	0	8	1.0385633	-139.773481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8594	1	0	0	0	0	8	1.0408039	-140.302563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8595	1	7.06	2.96	0	0	8	1.040755	-140.30641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8596	1	7.56	2.24	0	0	8	1.0384527	-140.11738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8597	1	0	0	0	0	8	1.0384961	-140.113705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8598	1	0	0	0	0	8	1.040913	-139.73219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8599	1	6.87	3.07	0	0	8	1.0408592	-139.735976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8600	1	14.87	1.97	0	10.11	8	1.0399161	-140.162549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8601	1	11.35	1.81	0	0	8	1.0413862	-140.03254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8602	1	0	0	0	0	8	1.0414289	-140.026246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8603	1	6.81	1.03	0	0	8	1.0410948	-140.452393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8604	1	5.82	2.06	0	0	8	1.0393613	-139.539122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8605	1	0	0	0	0	8	1.0411321	-139.876833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8606	1	7.31	1	0	0	8	1.0411036	-139.881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8607	1	0	0	0	0	8	1.0383622	-140.084458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8608	1	8.61	5.13	0	0	8	1.0382905	-140.088914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8609	1	15.47	3.51	0	0	8	1.040418	-139.772413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8610	1	8.26	2.74	0	0	8	1.0410616	-139.796634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8611	1	8.26	1.2	0	0	8	1.0420838	-140.072772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8612	1	11.24	0.83	0	0	8	1.0387394	-139.752888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8613	1	10.56	3.95	0	0	8	1.0400817	-140.325274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8614	1	10.56	3.39	0	0	8	1.0386623	-139.607599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8615	1	0	0	0	0	8	1.0401097	-139.672255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8616	1	17.87	3.31	0	0	8	1.0400301	-139.681575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8617	1	2.63	0.28	0	0	8	1.0426941	-140.209278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8618	1	15.24	5.21	0	0	8	1.0426085	-140.217631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8619	1	0	0	0	0	8	1.0419989	-140.014942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8620	1	15.24	4.9	0	0	8	1.0419207	-140.022473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8621	1	15.24	1.71	0	0	8	1.0409199	-139.607039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8622	1	18.21	4.02	0	0	8	1.0489335	-139.681264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8623	1	0	0	0	-105.57	8	1.0429591	-137.756527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8624	1	0	0	0	0	8	1.0414633	-139.297255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8625	1	9.63	0.61	0	0	8	1.0429311	-137.762521	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8626	1	9.63	0.31	0	0	8	1.0377034	-139.701367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8627	1	0	0	0	0	8	1.0377313	-139.696014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8628	1	15.47	4.38	0	0	8	1.0409785	-139.485609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8629	1	0	0	0	0	8	1.0387361	-139.599624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8630	1	15.09	7.24	0	0	8	1.0386223	-139.607585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8631	1	11.41	3.64	0	25.77	8	1.0433139	-140.045461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8632	1	11.41	8.16	0	0	8	1.0388771	-140.098791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8633	1	11.41	2.95	0	0	8	1.038602	-140.114983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8634	1	11.41	2.51	0	0	8	1.0411955	-139.400972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8635	1	1.77	0.13	0	0	8	1.0499907	-139.657666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8636	1	2.91	0.89	0	0	8	1.0489818	-139.548817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8637	1	0	0	0	-20.32	8	1.0353013	-139.635565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8638	1	7.58	1.34	0	0	8	1.0352678	-139.639898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8639	1	11.16	1.88	0	0	8	1.0363312	-139.440472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8640	1	7.58	3.14	0	0	8	1.03771	-140.038374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8641	1	12.93	4.92	0	0	8	1.0382075	-139.718621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8642	1	8.85	0.62	0	0	8	1.0371541	-139.717165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8643	1	8.11	0.34	0	0	8	1.0360246	-138.985039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8644	1	17	1.84	0	0	8	1.0392113	-139.629253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8645	1	17	1.33	0	0	8	1.0386633	-139.830798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8646	1	17	0.97	0	0	8	1.0386093	-139.840105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8647	1	0	0	0	0	8	1.0365426	-139.464456	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8648	1	17	6.13	0	0	8	1.0364457	-139.473354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8649	1	17	3.51	0	0	8	1.0388393	-139.698311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8650	1	0	0	0	0	8	1.0416659	-139.906013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8651	1	5.74	1.02	0	0	8	1.0416403	-139.909449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8652	1	8.37	2.12	0	0	8	1.0493177	-139.711224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8653	1	0	0	0	0	8	1.0504926	-138.86324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8654	1	2.12	0.08	0	0	8	1.0504859	-138.864461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8655	1	5.33	1.04	0	0	8	1.0538137	-135.976233	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8656	1	0	0	0	0	8	1.0507259	-138.860412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8657	1	2.17	0.96	0	0	8	1.0494247	-139.009235	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8658	1	0	0	0	0	8	1.0508441	-138.846949	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8659	1	0	0	0	0	8	1.0508441	-138.846949	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8660	1	0	0	0	0	8	1.0507413	-138.859174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8661	1	0	0	0	0	8	1.0507259	-138.860412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8662	1	0	0	0	0	8	1.0437449	-137.86827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8663	1	1.4	0.37	0	0	8	1.0437377	-137.86896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8664	1	0	0	0	0	8	1.0378292	-136.445051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8665	1	4.11	0.66	0	0	8	1.0378109	-136.447561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8666	1	3.4	1.48	0	0	8	1.0395239	-135.976144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8667	1	0	0	0	0	8	1.03955	-135.974235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8668	1	0	0	0	0	8	1.0501101	-138.851057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8669	1	3.56	0.35	0	0	8	1.0500992	-138.853127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8670	1	0	0	0	0	8	1.0464117	-136.034455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8671	1	0	0	0	0	8	1.0464117	-136.034455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8672	1	0	0	0	0	8	1.0464117	-136.034455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8673	1	0	0	0	0	8	1.0464117	-136.034455	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8674	1	4.79	0.79	0	0	8	1.0463899	-136.037225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8675	1	0	0	0	0	8	1.0464292	-136.031896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8676	1	3.34	0.99	0	0	8	1.0462826	-135.736047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8677	1	5.38	1.66	0	0	8	1.0371202	-136.926882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8678	1	2.82	0.34	0	0	8	1.0369704	-136.864804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8679	1	3.64	0.56	0	0	8	1.0426941	-135.656764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8680	1	0	0	0	0	8	1.0427083	-135.654552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8681	1	10.14	1.9	0	0	8	1.0429481	-134.807537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8682	1	0	0	0	0	8	1.0388769	-135.752548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8683	1	17.02	5.86	0	0	8	1.0387795	-135.762014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8684	1	17.02	4.48	0	0	8	1.0410953	-135.534912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8685	1	0	0	0	-2.52	8	1.0388506	-135.737567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8686	1	17.02	8.16	0	0	8	1.0387142	-135.746526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8687	1	17.02	9.36	0	0	8	1.0396961	-135.654436	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8688	1	17.02	5.13	0	0	8	1.0374925	-136.396189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8689	1	3.29	0.37	0	0	8	1.0419187	-135.616726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8690	1	3.29	0.33	0	0	8	1.0403414	-135.801134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8691	1	3.29	1.89	0	0	8	1.041488	-135.682295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8692	1	7.16	0.17	0	0	8	1.0454569	-134.953784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8693	1	0	0	0	0	8	1.0454786	-134.949952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8694	1	13.31	4.84	0	0	8	1.0422105	-135.066568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8695	1	7.1	4.81	0	0	8	1.0423369	-135.126899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8696	1	12.76	2.69	0	0	8	1.0410473	-135.44906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8697	1	0	0	0	0	8	1.0411064	-135.442091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8698	1	19.86	2.16	0	0	8	1.0443736	-135.182584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8699	1	12.76	2.48	0	0	8	1.0433131	-134.629056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8700	1	0	0	0	0	8	1.0417817	-135.671634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8701	1	19.73	3.81	0	0	8	1.0416986	-135.6819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8702	1	0	0	0	0	8	1.044845	-134.843786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8703	1	7.18	0.06	0	0	8	1.0448239	-134.847883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8704	1	10.53	3.38	0	0	8	1.0425575	-135.241575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8705	1	0	0	0	0	8	1.0426123	-135.236299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8706	1	0	0	0	0	8	1.0472148	-134.562101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8707	1	14.07	5.42	0	0	8	1.0471289	-134.569161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8708	1	3.35	0.38	0	0	8	1.0469529	-134.514926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8709	1	15.15	1.55	0	0	8	1.0400875	-135.616665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8710	1	15.15	4.4	0	0	8	1.0393971	-136.299829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8711	1	0	0	0	0	8	1.0401548	-136.057241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8712	1	15.15	4.48	0	0	8	1.034519	-136.985117	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8713	1	0	0	0	0	8	1.0406479	-135.978594	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8714	1	0	0	0	0	8	1.0406479	-135.978594	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8715	1	0	0	0	0	8	1.040249	-136.048371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8716	1	0	0	0	0	8	1.0401548	-136.057241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8717	1	15.15	6	0	0	8	1.0419616	-135.250839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8718	1	0	0	0	0	8	1.0392939	-135.721296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8719	1	15.15	1.46	0	0	8	1.0392342	-135.730394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8720	1	4.75	1.34	0	0	8	1.0416236	-135.628717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8721	1	4.75	1.65	0	0	8	1.0417163	-135.447053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8722	1	2.96	1.25	0	0	8	1.0418375	-135.361076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8723	1	3.48	0.91	0	-3.43	8	1.0406695	-135.899449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8724	1	2.12	0.82	0	0	8	1.0449428	-135.712539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8725	1	3.24	0.52	0	0	8	1.0423821	-135.073429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8726	1	0	0	0	0	8	1.0423954	-135.071776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8727	1	3.24	0.28	0	0	8	1.0422345	-135.173913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8728	1	2.42	1.03	0	-6.56	8	1.0393253	-134.962084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8729	1	0	0	0	0	8	1.0406452	-134.965545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8730	1	2.21	0.24	0	0	8	1.0406375	-134.966857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8731	1	5.1	1.34	0	0	8	1.0418095	-134.90495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8732	1	9.08	4.34	0	0	8	1.0416079	-136.962264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8733	1	7.1	2.92	0	0	8	1.0397659	-136.97301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8734	1	8.03	3.24	0	0	8	1.0430428	-136.751042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8735	1	4.77	1.81	0	0	8	1.0398297	-134.982648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8736	1	2.81	0.86	0	0	8	1.0462057	-135.776413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8737	1	0	0	0	0	8	1.0442952	-134.269474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8738	1	2.96	0.41	0	0	8	1.0442839	-134.271018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8739	1	0	0	0	0	8	1.045595	-135.997256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8740	1	7.98	2.33	0	0	8	1.0455521	-136.001647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8741	1	0	0	0	0	8	1.0431782	-136.245243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8742	1	10.31	3.89	0	0	8	1.0431121	-136.250103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8743	1	18.87	2.92	0	0	8	1.041039	-136.723388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8744	1	19.64	10.48	0	0	8	1.0381386	-135.116216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8745	1	19.81	4.5	0	0	8	1.0393515	-135.016895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8746	1	18.08	3.8	0	0	8	1.0387469	-135.090296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8747	1	3.12	0.31	0	0	8	1.0458294	-136.534685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8748	1	0	0	0	-31.97	8	1.0461279	-135.328696	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8749	1	0	0	0	0	8	1.0451216	-136.540792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8750	1	0	0	0	0	8	1.0454694	-136.053797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8751	1	0	0	0	0	8	1.0454694	-136.053797	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8752	1	16.19	8.26	0	0	8	1.0460024	-135.336229	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8753	1	0	0	0	0	8	1.0431187	-137.374335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8754	1	16.79	1.89	0	0	8	1.0430639	-137.383386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8755	1	20.32	4.41	0	0	8	1.0441638	-136.866649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8756	1	20.78	7.38	0	0	8	1.0443002	-136.476541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8757	1	5.91	0.73	0	0	8	1.0424877	-136.869788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8758	1	0	0	0	2.32	8	1.0420822	-136.919921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8759	1	6.6	1.77	0	0	8	1.042046	-136.923568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8760	1	6.49	0.96	0	0	8	1.0400825	-136.980729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8761	1	0	0	0	-28	8	1.0380645	-137.082097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8762	1	9.22	2.66	0	0	8	1.0380179	-137.087199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8763	1	0	0	0	0	8	1.0384908	-137.060554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8764	1	7.14	0.61	0	0	8	1.038469	-137.064949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8765	1	0	0	0	0	8	1.0397083	-135.630226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8766	1	3.98	0.31	0	0	8	1.039694	-135.632303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8767	1	3.98	1.25	0	0	8	1.0395402	-135.702373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8768	1	11.69	7.14	0	0	8	1.0433391	-135.992503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8769	1	1.1	0.27	0	0	8	1.0431623	-136.237228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8770	1	6.53	2.3	0	0	8	1.0431214	-136.240874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8771	1	0	0	0	0	8	1.0414075	-136.202176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8772	1	3.46	0.48	0	0	8	1.0409635	-136.33673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8773	1	6.53	2.62	0	0	8	1.0394289	-136.449923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8774	1	0	0	0	0	8	1.0413667	-136.207485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8775	1	0	0	0	0	8	1.0414692	-136.196368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8776	1	0	0	0	0	8	1.0414075	-136.202176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8777	1	6.53	0.38	0	0	8	1.0428869	-135.720188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8778	1	11.35	5.09	0	0	8	1.0424137	-135.52272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8779	1	0	0	0	0	8	1.0387081	-136.123104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8780	1	7.37	2.24	0	0	8	1.0386655	-136.126808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8781	1	9.53	1.65	0	0	8	1.0385306	-135.200457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8782	1	13.23	0.48	0	0	8	1.0405731	-135.358798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8783	1	0	0	0	0	8	1.0409287	-134.916524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8784	1	5.99	2.82	0	0	8	1.0408878	-134.919412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8785	1	5.99	1.45	0	0	8	1.0410776	-135.286224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8786	1	17.94	8.11	0	0	8	1.0372528	-135.61021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8787	1	0	0	0	1.51	8	1.0371797	-135.949425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8788	1	8.4	0.77	0	0	8	1.0371527	-135.954234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8789	1	0	0	0	0	8	1.0369966	-135.862209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8790	1	12.75	5.7	0	0	8	1.0369067	-135.869664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8791	1	0	0	0	0	8	1.0400465	-136.223679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8792	1	1.92	0.15	0	0	8	1.0400407	-136.224853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8793	1	20.78	4.05	0	0	8	1.0400027	-136.472591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8794	1	8.87	1.01	0	0	8	1.0388389	-136.344869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8795	1	5.52	1.03	0	0	8	1.0402285	-136.524081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8796	1	0	0	0	0	8	1.04025	-136.52127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8797	1	5.52	0.87	0	0	8	1.0393586	-136.056863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8798	1	0	0	0	0	8	1.0405055	-137.079315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8799	1	2.47	1.55	0	0	8	1.0404836	-137.080594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8800	1	2.89	0.72	0	0	8	1.0403158	-138.568697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8801	1	12.65	4.02	0	0	8	1.0432334	-135.617438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8802	1	0	0	0	0	8	1.0437889	-134.54772	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8803	1	12.65	4.61	0	0	8	1.0457195	-135.440622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8804	1	0	0	0	0	8	1.0448795	-134.439151	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8805	1	12.65	5.8	0	0	8	1.0400334	-135.466746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8806	1	12.65	1.93	0	0	8	1.0433986	-135.571172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8807	1	0	0	0	0	8	1.0404654	-135.909254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8808	1	9.31	0.82	0	0	8	1.0404312	-135.914272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8809	1	15.76	3.37	0	0	8	1.0412252	-136.294232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8810	1	0	0	0	0	8	1.0417331	-135.828942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8811	1	24.76	3.29	0	0	8	1.0416308	-135.844016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8812	1	0	0	0	0	8	1.0441979	-135.735358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8813	1	9.31	0.56	0	0	8	1.0441723	-135.740445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8814	1	4.77	0.88	0	0	8	1.0412133	-136.232299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8815	1	4.77	1.21	0	0	8	1.0409011	-136.255312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8816	1	2.61	0.55	0	0	8	1.0403783	-136.933174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8817	1	2.64	1.01	0	0	8	1.0391499	-136.748947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8818	1	3.71	0.79	0	0	8	1.0412157	-135.030016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8819	1	11.59	2.55	0	0	8	1.0406546	-135.860657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8820	1	15.28	0.86	0	0	8	1.0421162	-135.762501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8821	1	8.55	1.87	0	0	8	1.0426423	-135.655717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8822	1	0	0	0	0	8	1.0426791	-135.651097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8823	1	3.65	0.21	0	0	8	1.0405287	-135.747569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8824	1	0	0	0	0	8	1.0405408	-135.745498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8825	1	3.65	0.61	0	0	8	1.0404981	-136.410365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8826	1	9.6	1.38	0	0	8	1.0404266	-136.123739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8827	1	24.11	12.13	0	0	8	1.0405112	-135.933844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8828	1	17.97	6.15	0	0	8	1.0401502	-135.974932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8829	1	21.01	7.4	0	0	8	1.0425318	-135.785463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8830	1	0	0	0	-21.3	8	1.04321	-133.530159	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8831	1	0	0	0	0	8	1.0413117	-135.117221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8832	1	11.89	8.62	0	0	8	1.039105	-137.674545	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8833	1	0	0	0	0	8	1.0446623	-137.26844	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8834	1	0	0	0	0	8	1.0438262	-133.426074	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8835	1	7.42	2.48	0	0	8	1.044945	-135.617643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8836	1	8.73	2.47	0	0	8	1.041082	-136.217412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8837	1	11.07	1.43	0	0	8	1.0436989	-135.83595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8838	1	11.66	1.56	0	0	8	1.0391416	-136.153155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8839	1	6.73	2.34	0	-14.25	8	1.0384005	-136.490138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8840	1	8.37	0.76	0	0	8	1.0413041	-136.705069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8841	1	8.37	1.42	0	0	8	1.0414889	-135.957338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8842	1	12.9	3.93	0	0	8	1.0409525	-136.447764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8843	1	6.45	1.6	0	0	8	1.0410433	-135.920893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8844	1	0	0	0	-132.04	8	1.0411872	-134.288472	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8845	1	4.92	0.66	0	0	8	1.0418782	-135.712346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8846	1	0	0	0	0	8	1.0430836	-134.195914	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8847	1	4.98	0.67	0	0	8	1.0407338	-136.590863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8848	1	0	0	0	0	8	1.0402332	-135.974696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8849	1	16.57	5.68	0	0	8	1.0401305	-135.982909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8850	1	1.31	0.46	0	0	8	1.0423215	-136.086148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8851	1	11.59	4.05	0	0	8	1.0422465	-136.092283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8852	1	19.38	5.28	0	0	8	1.039212	-136.387422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8853	1	11.59	3.01	0	0	8	1.0406442	-135.572627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8854	1	0	0	0	0	8	1.0407018	-135.566091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8855	1	0	0	0	14.97	8	1.0414392	-136.647709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8856	1	7.78	1.33	0	0	8	1.041407	-136.652066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8857	1	8.06	3.22	0	0	8	1.040156	-136.351586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8858	1	0	0	0	0	8	1.0402085	-136.347057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8859	1	14.97	2.52	0	0	8	1.038503	-136.606366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8860	1	8.06	1.87	0	0	8	1.0404584	-136.541964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8861	1	8.06	3.85	0	0	8	1.0406041	-136.535201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8862	1	6.4	1.99	0	0	8	1.0399973	-136.950545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8863	1	11.38	4.2	0	0	8	1.0410164	-136.56767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8864	1	7.71	2.93	0	0	8	1.0409779	-136.378374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8865	1	6.4	5.7	0	0	8	1.040813	-136.241457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8866	1	0	0	0	0	8	1.052626	-140.091385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8867	1	6.48	2.45	0	0	8	1.0525879	-140.094575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8868	1	0	0	0	18.82	8	1.047404	-139.445852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8869	1	3.61	0.75	0	0	8	1.047386	-139.44797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8870	1	0	0	0	0	8	1.0477748	-139.60736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8871	1	3.48	0.84	0	0	8	1.0477579	-139.609291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8872	1	0	0	0	0	8	1.0418118	-138.82055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8873	1	17.34	5.96	0	0	8	1.0417174	-138.829025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8874	1	14.87	7.12	0	4.71	8	1.0410663	-139.536904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8875	1	11.34	2.39	0	0	8	1.0439219	-139.193719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8876	1	0	0	0	0	8	1.0439673	-139.187932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8877	1	0	0	0	0	8	1.0427184	-139.026763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8878	1	11.34	5.57	0	0	8	1.0426396	-139.032089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8879	1	0	0	0	0	8	1.0400089	-138.241568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8880	1	6.54	4.02	0	0	8	1.0399525	-138.2447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8881	1	3.21	0.22	0	0	8	1.0421001	-138.23797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8882	1	0	0	0	0	8	1.0420501	-138.427311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8883	1	6.84	0.7	0	0	8	1.042025	-138.430881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8884	1	0	0	0	0	8	1.0364494	-139.696071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8885	1	10.49	1.8	0	0	8	1.0364011	-139.701656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8886	1	0	0	0	0	8	1.0354948	-139.144577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8887	1	6	2.16	0	0	8	1.0354542	-139.148027	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8888	1	16.95	8.93	0	0	8	1.0389524	-138.984525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8889	1	0	0	0	0	8	1.0418442	-138.184691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8890	1	8.44	2.2	0	0	8	1.041805	-138.189124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8891	1	8.44	1.49	0	0	8	1.0395734	-138.732865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8892	1	4.03	1.6	0	0	8	1.0388019	-137.235806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8893	1	4.03	0.96	0	0	8	1.0387815	-137.238179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8894	1	2.97	0.59	0	0	8	1.0616987	-140.044954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8895	1	2.64	0.46	0	0	8	1.0555791	-140.050284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8896	1	0	0	0	0	8	1.0577903	-139.985315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8897	1	3.88	1.2	0	0	8	1.0577694	-139.987427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8898	1	0	0	0	0	8	1.0395745	-137.979943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8899	1	0	0	0	0	8	1.0395745	-137.979943	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8900	1	0	0	0	0	8	1.0395745	-137.979943	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8901	1	0	0	0	0	8	1.0395745	-137.979943	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8902	1	8.06	4.44	0	0	8	1.0395084	-137.984277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8903	1	0	0	0	0	8	1.0396411	-137.975451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8904	1	11.85	3.49	0	0	8	1.0385707	-137.218266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8905	1	0	0	0	0	8	1.0386346	-137.211098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8906	1	0	0	0	-243.51	8	1.038559	-136.418693	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8907	1	0	0	0	0	8	1.039726	-137.760433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8908	1	0	0	0	0	8	1.0417411	-139.279752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8909	1	0	0	0	0	8	1.0417411	-139.279752	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8910	1	7.83	2.99	0	0	8	1.038508	-136.423102	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8911	1	11.76	7.31	0	0	8	1.0373928	-139.097772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8912	1	5.36	1.17	0	0	8	1.0391089	-137.969255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8913	1	0	0	0	0	8	1.0392398	-137.954325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8914	1	5.36	1.58	0	0	8	1.0392118	-137.957377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8915	1	4.96	0.41	0	0	8	1.0398389	-137.774708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8916	1	2.48	0.61	0	0	8	1.0403845	-137.971667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8917	1	0	0	0	0	8	1.0403954	-137.97041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8918	1	2.38	0.53	0	0	8	1.0379592	-138.370703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8919	1	3.53	0.93	0	0	8	1.0397349	-139.229706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8920	1	0	0	0	0	8	1.0437144	-137.804004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8921	1	8.77	3.31	0	0	8	1.0436637	-137.808338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8922	1	8.11	0.94	0	0	8	1.0437544	-137.669746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8923	1	8.77	1.36	0	0	8	1.0437976	-137.595644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8924	1	0	0	0	0	8	1.0438288	-137.590947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8925	1	1.66	0.22	0	0	8	1.045215	-136.644473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8926	1	0	0	0	0	8	1.041269	-137.702608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8927	1	6.42	1.76	0	0	8	1.0412357	-137.706371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8928	1	2.56	0.43	0	0	8	1.0421404	-137.778707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8929	1	6.26	1.42	0	0	8	1.042108	-137.78209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8930	1	7.4	1.76	0	0	8	1.0417812	-137.725362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8931	1	0	0	0	0	8	1.041816	-137.720941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8932	1	3.56	1.69	0	0	8	1.0433509	-132.69211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8933	1	6.2	2.42	0	0	8	1.0409421	-135.104234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8934	1	10.31	1.53	0	0	8	1.040561	-135.325122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8935	1	3	0.16	0	0	8	1.0404395	-134.68845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8936	1	0	0	0	0	8	1.0404471	-134.686699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8937	1	11.42	3.06	0	0	8	1.0417277	-134.809626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8938	1	0	0	0	0	8	1.0424557	-133.695251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8939	1	10.47	2.98	0	0	8	1.0423988	-133.701249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8940	1	0	0	0	0	8	1.0416727	-134.887531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8941	1	10.47	2.42	0	0	8	1.0416203	-134.893404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8942	1	1.34	0.37	0	0	8	1.0432062	-133.716811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8943	1	0	0	0	0	8	1.0444867	-133.303033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8944	1	3.56	0.31	0	0	8	1.0444744	-133.304877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8945	1	7.12	2.58	0	0	8	1.0444019	-133.599242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8946	1	2.18	0.37	0	0	8	1.0426675	-134.507455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8947	1	0	0	0	0	8	1.0433027	-134.220126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8948	1	2.18	0.39	0	0	8	1.0432941	-134.221429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8949	1	0	0	0	0	8	1.0418269	-135.409258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8950	1	2.38	0.57	0	0	8	1.0418147	-135.41064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8951	1	2.38	0.97	0	0	8	1.0412384	-134.584696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8952	1	0	0	0	0	8	1.0412554	-134.583434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8953	1	5.79	1.66	0	0	8	1.0446094	-132.736764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8954	1	6.85	0.38	0	0	8	1.0452464	-133.188061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8955	1	0	0	0	0	8	1.0453607	-132.674767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8956	1	5.61	0.83	0	0	8	1.04534	-132.677653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8957	1	1.87	0.68	0	-1.51	8	1.0412956	-134.971806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8958	1	2.06	0.22	0	0	8	1.0422193	-134.567439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8959	1	4.77	1.56	0	0	8	1.0460879	-138.266972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8960	1	5.53	1.77	0	0	8	1.0467968	-138.444399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8961	1	6.03	1.01	0	0	8	1.0464488	-138.386653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8962	1	4.23	1.29	0	0	8	1.0503642	-138.784339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8963	1	0	0	0	0	8	1.0503884	-138.782081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8964	1	3.67	1.03	0	0	8	1.0507635	-138.838046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8965	1	0	0	0	0	8	1.0507841	-138.835989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8966	1	0.06	0.02	0	0	8	1.0492671	-138.636396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8967	1	0	0	0	0	8	1.0492671	-138.636396	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8968	1	0	0	0	0	8	1.0492671	-138.636396	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8969	1	0	0	0	0	8	1.0492671	-138.636396	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8970	1	0	0	0	0	8	1.049287	-138.634727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8971	1	3.11	1.1	0	0	8	1.0492486	-138.638123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8972	1	3.4	1.04	0	0	8	1.0483299	-138.602222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8973	1	4.7	0.79	0	0	8	1.0501363	-138.765759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8974	1	4.74	0.56	0	0	8	1.0484194	-138.618684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8975	1	2.81	0.93	0	0	8	1.0495918	-138.732096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8976	1	0	0	0	0	8	1.0471081	-138.366538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8977	1	1.69	0.14	0	0	8	1.0471021	-138.367548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8978	1	0	0	0	0	8	1.0453258	-135.284875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8979	1	4.44	0.15	0	0	8	1.045314	-135.287438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8980	1	0	0	0	0	8	1.0462312	-135.291611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8981	1	7.22	1.39	0	0	8	1.0462021	-135.295665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8982	1	6.83	0.49	0	0	8	1.0457032	-135.382842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8983	1	4.87	0.48	0	0	8	1.0464504	-134.987509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8984	1	0	0	0	0	8	1.0464651	-134.984811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8985	1	4.5	1.02	0	0	8	1.0481836	-134.586879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8986	1	0	0	0	0	8	1.043338	-135.104733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8987	1	5.07	4.56	0	0	8	1.0432802	-135.106988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8988	1	8.19	0.66	0	0	8	1.0475445	-135.0302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8989	1	0	0	0	0	8	1.0475703	-135.02577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8990	1	5.32	2.5	0	0	8	1.0471205	-135.312018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8991	1	4.38	0.48	0	0	8	1.0438082	-136.105172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8992	1	4.57	1.34	0	0	8	1.0386254	-134.557469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8993	1	5.32	2.11	0	0	8	1.0440704	-136.242067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8994	1	3.2	0.53	0	0	8	1.0373788	-134.544329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8995	1	4.62	0.7	0	0	8	1.0448142	-134.673245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8996	1	7.78	1.89	0	0	8	1.0371872	-134.530538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8997	1	13.32	4.46	0	0	8	1.0356011	-134.593216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8998	1	0	0	0	0	8	1.0403508	-135.275226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	8999	1	7.78	1.46	0	0	8	1.0403173	-135.279612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9000	1	0	0	0	0	8	1.0434716	-135.485681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9001	1	2.33	0.72	0	0	8	1.0401107	-135.620168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9002	1	0	0	0	0	8	1.0435445	-135.483731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9003	1	1.77	0.28	0	0	8	1.0427095	-135.770359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9004	1	0	0	0	0	8	1.0427163	-135.769419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9005	1	0	0	0	0	8	1.0456446	-134.572626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9006	1	10.33	1.69	0	0	8	1.0456037	-134.577866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9007	1	8.63	0.43	0	0	8	1.0448913	-134.684635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9008	1	14.02	3.02	0	0	8	1.0496543	-134.21253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9009	1	0	0	0	0	8	1.045497	-135.401397	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9010	1	3.76	1.48	0	0	8	1.0454721	-135.403434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9011	1	8.25	4.06	0	0	8	1.0416733	-134.951644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9012	1	10.46	1.75	0	0	8	1.0442332	-134.730398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9013	1	18.01	10.54	0	0	8	1.0411045	-135.003628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9014	1	21.63	9.58	0	0	8	1.0419753	-135.527854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9015	1	18.01	4.77	0	0	8	1.0413286	-134.986751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9016	1	18.01	2.1	0	0	8	1.0422958	-134.89172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9017	1	0	0	0	0	8	1.044158	-134.723953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9018	1	18.01	5.56	0	0	8	1.0440527	-134.733909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9019	1	0	0	0	1.62	8	1.0413682	-134.987298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9020	1	5.38	2.01	0	0	8	1.0413338	-134.990179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9021	1	8.07	3.08	0	0	8	1.0470276	-135.152664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9022	1	8.25	1.13	0	0	8	1.0409035	-136.956534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9023	1	0	0	0	0	8	1.0392206	-137.201381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9024	1	8.25	2.61	0	0	8	1.0391747	-137.206285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9025	1	0	0	0	0	8	1.0407527	-136.583071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9026	1	10.21	1.79	0	0	8	1.0407078	-136.588509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9027	1	15.27	3.81	0	0	8	1.0408223	-137.138919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9028	1	13.1	2.18	0	9.01	8	1.0410382	-136.814597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9029	1	0	0	0	0	8	1.0396781	-137.244933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9030	1	15.55	0.93	0	0	8	1.0396357	-137.25442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9031	1	13.1	5.74	0	17.67	8	1.0410416	-137.216132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9032	1	21.18	7.94	0	0	8	1.0403246	-134.781674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9033	1	0	0	0	79.24	8	1.0450328	-133.352043	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9034	1	0	0	0	0	8	1.0474781	-134.092851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9035	1	17.55	4.14	0	0	8	1.0449483	-133.360841	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9036	1	17.55	3.26	0	0	8	1.0365742	-135.042344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9037	1	17.55	2.08	0	0	8	1.039788	-134.905325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9038	1	5.32	0.54	0	0	8	1.043633	-133.001343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9039	1	7.18	1.65	0	0	8	1.0432541	-134.322152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9040	1	0	0	0	0	8	1.0450827	-133.640904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9041	1	3.47	1.15	0	0	8	1.0450608	-133.642734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9042	1	5.29	1.91	0	0	8	1.0396716	-133.501884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9043	1	5.29	0.13	0	0	8	1.0401062	-133.409251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9044	1	3.25	0.51	0	0	8	1.0424767	-134.857302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9045	1	0	0	0	0	8	1.0426507	-134.839561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9046	1	3.2	0.64	0	0	8	1.0426368	-134.841471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9047	1	7.31	6	0	0	8	1.0377176	-133.389425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9048	1	0	0	0	0	8	1.0399378	-132.991913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9049	1	7.31	4.44	0	0	8	1.0398755	-132.995181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9050	1	7.31	2.29	0	0	8	1.0409601	-133.28729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9051	1	9.78	1.93	0	0	8	1.0378231	-133.79476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9052	1	0	0	0	0	8	1.0456481	-133.494347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9053	1	3.27	1.06	0	0	8	1.0456292	-133.496218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9054	1	3.37	0.17	0	0	8	1.047266	-133.478162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9055	1	0	0	0	0	8	1.0472768	-133.476198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9056	1	3.18	1.6	0	0	8	1.0428995	-134.79049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9057	1	0	0	0	0	8	1.042923	-134.789044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9058	1	19.21	5.35	0	0	8	1.0413561	-135.402526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9059	1	15.5	4.94	0	0	8	1.0405107	-136.064154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9060	1	0	0	0	0	8	1.0406084	-136.055037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9061	1	15.5	6.76	0	0	8	1.037326	-133.759125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9062	1	15.5	3.51	0	0	8	1.0373551	-133.572399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9063	1	11.58	4.38	0	0	8	1.0383046	-136.94588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9064	1	15.89	2.85	0	0	8	1.0383157	-135.79606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9065	1	11.58	2.27	0	0	8	1.0389096	-137.133067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9066	1	18.07	4.7	0	0	8	1.0388318	-136.148615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9067	1	0	0	0	0	8	1.0389181	-136.139327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9068	1	0	0	0	0	8	1.0370976	-133.821073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9069	1	3.49	0.61	0	0	8	1.0370825	-133.823141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9070	1	2.56	0.47	0	0	8	1.0368444	-133.82934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9071	1	4.24	1.23	0	0	8	1.0413933	-133.202667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9072	1	4.24	0.8	0	0	8	1.0437502	-132.831181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9073	1	4.35	1.32	0	0	8	1.0368655	-134.556789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9074	1	0	0	0	0	8	1.0349736	-134.535743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9075	1	10.38	3.66	0	0	8	1.0349111	-134.541802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9076	1	0	0	0	0	8	1.0443986	-134.655133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9077	1	6.15	1.36	0	0	8	1.0443692	-134.658607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9078	1	6.15	1.16	0	0	8	1.0350716	-134.555881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9079	1	9.64	2.07	0	33.86	8	1.0422438	-135.494805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9080	1	6.44	2.86	0	0	8	1.0412445	-135.499574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
