function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	9081	1	8.83	4.51	0	0	8	1.04095	-135.485585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9082	1	4.31	1.05	0	0	8	1.0362483	-135.683828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9083	1	3.64	0.13	0	0	8	1.0475483	-138.413473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9084	1	2.19	0.88	0	0	8	1.0476897	-138.530871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9085	1	5.32	3.27	0	0	8	1.0492621	-138.774858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9086	1	0	0	0	0	8	1.0372417	-136.569422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9087	1	2.69	0.55	0	0	8	1.0372285	-136.570795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9088	1	4.54	0.55	0	0	8	1.0452823	-140.476921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9089	1	6.33	2.22	0	0	8	1.0503304	-140.411287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9090	1	5.78	1.52	0	0	8	1.0507096	-140.782455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9091	1	3.06	0.62	0	0	8	1.0517989	-141.246961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9092	1	0	0	0	0	8	1.057085	-140.520943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9093	1	3.21	1.47	0	0	8	1.0570621	-140.522477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9094	1	0	0	0	0	8	1.0453907	-141.426574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9095	1	2.97	0.68	0	0	8	1.0441612	-141.680015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9096	1	0	0	0	0	8	1.0454052	-141.422449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9097	1	0	0	0	0	8	1.0454052	-141.422449	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9098	1	0	0	0	0	8	1.0454041	-141.424883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9099	1	0	0	0	0	8	1.0453907	-141.426574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9100	1	5.08	1.02	0	-13.55	8	1.0479596	-141.417201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9101	1	0	0	0	0	8	1.0517096	-142.29682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9102	1	5.5	2.3	0	0	8	1.0516731	-142.29977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9103	1	11.32	2.97	0	0	8	1.0518662	-142.370009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9104	1	4.44	0.71	0	0	8	1.0490318	-138.895715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9105	1	3.8	0.98	0	0	8	1.0470819	-140.559238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9106	1	5.94	1	0	0	8	1.0468232	-140.105063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9107	1	3.3	0.27	0	-25.7	8	1.0423116	-141.033368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9108	1	2.66	0.32	0	0	8	1.047166	-141.64059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9109	1	3.97	0.55	0	0	8	1.0390396	-136.889291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9110	1	0	0	0	0	8	1.0393681	-137.555189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9111	1	2.65	0.37	0	0	8	1.0393569	-137.556796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9112	1	3.96	0.44	0	0	8	1.0425489	-137.344924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9113	1	0	0	0	0	8	1.0505207	-140.002061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9114	1	5.34	2.26	0	0	8	1.0504822	-140.005068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9115	1	3.75	1.52	0	0	8	1.0460281	-138.967073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9116	1	0	0	0	0	8	1.0498229	-139.460915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9117	1	6.57	0.63	0	0	8	1.0497977	-139.464572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9118	1	2.31	0.18	0	0	8	1.0450895	-139.120475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9119	1	0	0	0	0	8	1.0421676	-137.897792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9120	1	6.02	1.08	0	0	8	1.042144	-137.901042	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9121	1	15.64	5.97	0	0	8	1.0423867	-137.751487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9122	1	6.01	1.75	0	0	8	1.0415928	-138.069682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9123	1	6.01	3.39	0	0	8	1.042085	-138.017641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9124	1	6.01	1	0	0	8	1.040779	-138.225643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9125	1	0	0	0	0	8	1.0590834	-125.062607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9126	1	1.53	0.22	0	0	8	1.0590777	-125.063363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9127	1	1.53	0.32	0	0	8	1.0586714	-125.323825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9128	1	7.02	0.97	0	0	8	1.0532752	-126.984476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9129	1	0	0	0	0	8	1.0533003	-126.980446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9130	1	6.48	0.79	0	0	8	1.0527719	-127.082031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9131	1	6.33	2.19	0	0	8	1.0537919	-126.881069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9132	1	2.54	0.82	0	0	8	1.0497359	-127.997235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9133	1	5.7	0.77	0	0	8	1.046175	-127.627849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9134	1	0	0	0	0	8	1.0448507	-126.458075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9135	1	2.64	0.53	0	0	8	1.0448378	-126.459462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9136	1	0	0	0	0	8	1.056269	-126.393116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9137	1	2.38	0.35	0	0	8	1.0562597	-126.394434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9138	1	0	0	0	0	8	1.0566586	-126.279492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9139	1	2.48	0.73	0	0	8	1.0566456	-126.280803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9140	1	0	0	0	0	8	1.0584315	-125.084302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9141	1	6.96	0.77	0	0	8	1.0584074	-125.088179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9142	1	6.96	0.37	0	0	8	1.0542922	-123.73013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9143	1	0	0	0	0	8	1.0543138	-123.726209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9144	1	0	0	0	0	8	1.0578565	-125.54516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9145	1	11.89	1.41	0	0	8	1.0578125	-125.551857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9146	1	0	0	0	0	8	1.0588976	-124.917395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9147	1	8.49	2.09	0	0	8	1.0588555	-124.92197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9148	1	1.78	0.38	0	0	8	1.0579601	-125.632909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9149	1	1.66	0.13	0	0	8	1.0539765	-125.01974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9150	1	4.25	1.13	0	0	8	1.0569582	-126.17892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9151	1	0	0	0	0	8	1.0447938	-127.270003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9152	1	7.97	1.65	0	0	8	1.0447576	-127.274237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9153	1	6.91	2.43	0	0	8	1.0447083	-127.150004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9154	1	0	0	0	0	8	1.0444592	-126.789786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9155	1	15.2	4.54	0	0	8	1.0443798	-126.797279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9156	1	0	0	0	0	8	1.0551914	-126.150256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9157	1	7.03	1.92	0	0	8	1.0551516	-126.153941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9158	1	8.04	1.8	0	0	8	1.053373	-126.305517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9159	1	0	0	0	0	8	1.0532678	-126.209801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9160	1	7.07	0.97	0	0	8	1.0532381	-126.213506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9161	1	8.9	2.95	0	0	8	1.0568002	-125.847811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9162	1	3.96	1.54	0	0	8	1.044083	-126.274372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9163	1	1.92	0.06	0	53.71	8	1.0423295	-129.178399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9164	1	3.01	0.83	0	0	8	1.0570362	-126.127053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9165	1	0	0	0	0	8	1.0531004	-125.98561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9166	1	3.23	0.91	0	0	8	1.0530823	-125.987479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9167	1	3.92	0.96	0	0	8	1.0631413	-141.521096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9168	1	3.51	1.74	0	0	8	1.0614095	-141.647185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9169	1	3.07	0.29	0	0	8	1.0603837	-141.71775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9170	1	3.1	1.43	0	0	8	1.0620545	-140.385881	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9171	1	7.33	5.37	0	0	8	1.0615679	-140.731649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9172	1	6.92	2.6	0	0	8	1.0617205	-141.007058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9173	1	6.92	0.45	0	0	8	1.062007	-141.166983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9174	1	0	0	0	0	8	1.0625875	-141.328616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9175	1	3.2	1.07	0	0	8	1.0625685	-141.330101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9176	1	3.2	0.56	0	0	8	1.0565122	-141.879978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9177	1	1.86	0.39	0	0	8	1.0587166	-141.799132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9178	1	6.04	0.53	0	0	8	1.0710821	-141.113097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9179	1	0	0	0	0	8	1.0710994	-141.109576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9180	1	0	0	0	0	8	1.0626423	-139.885207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9181	1	4.57	1.12	0	0	8	1.0626208	-139.887457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9182	1	0	0	0	0	8	1.0508092	-142.90074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9183	1	0	0	0	0	8	1.0525305	-145.085036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9184	1	2.68	0.38	0	0	8	1.0507986	-142.902247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9185	1	0	0	0	0	8	1.0591235	-140.336055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9186	1	2.88	0.21	0	0	8	1.0591144	-140.337628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9187	1	5.4	0.43	0	0	8	1.0675927	-141.409959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9188	1	2.65	0.67	0	0	8	1.039722	-141.465796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9189	1	0	0	0	-2.41	8	1.0368877	-142.924477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9190	1	2.11	0.58	0	0	8	1.0368772	-142.925529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9191	1	1.81	0.11	0	0	8	1.0385065	-142.136588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9192	1	1.81	0.81	0	0	8	1.0431833	-143.215984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9193	1	2.02	0.32	0	0	8	1.0460045	-142.553433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9194	1	0	0	0	0	8	1.0390714	-142.140401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9195	1	9.13	3.09	0	0	8	1.0390156	-142.14536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9196	1	4.57	1.75	0	0	8	1.0417301	-142.039947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9197	1	2.56	0.5	0	-30.55	8	1.0412963	-144.062492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9198	1	2.23	0.46	0	0	8	1.0423277	-140.284994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9199	1	0	0	0	-13.19	8	1.0419895	-141.653034	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9200	1	5.34	1.75	0	0	8	1.0419591	-141.656156	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9201	1	4.11	1.3	0	0	8	1.0424013	-141.751642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9202	1	3.42	0.54	0	0	8	1.042091	-141.820771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9203	1	3.99	1.39	0	0	8	1.0448714	-142.134313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9204	1	6.59	3.72	0	0	8	1.043397	-141.980438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9205	1	6.59	1.12	0	0	8	1.0418155	-142.020374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9206	1	6.59	1.59	0	0	8	1.0428411	-142.191496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9207	1	4.75	0.06	0	0	8	1.0433607	-142.786258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9208	1	2.32	0.32	0	0	8	1.0437195	-142.382203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9209	1	3.11	1.7	0	0	8	1.0421928	-140.466907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9210	1	6.42	0.67	0	-8.2	8	1.0384177	-140.35943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9211	1	23.01	2.22	0	0	8	1.0434815	-141.11555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9212	1	23.01	8.46	0	0	8	1.0422601	-140.94017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9213	1	21.49	4.08	0	0	8	1.047428	-140.966067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9214	1	21.47	4.56	0	0	8	1.0438829	-141.057607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9215	1	0	0	0	0	8	1.0464942	-139.442583	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9216	1	0	0	0	0	8	1.0442704	-141.005154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9217	1	21.47	3.24	0	0	8	1.0464119	-139.453696	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9218	1	4.29	1.45	0	0	8	1.0471773	-139.695242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9219	1	3.12	2.29	0	0	8	1.0438792	-141.543346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9220	1	4.51	1.02	0	0	8	1.0484077	-141.187327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9221	1	0	0	0	0	8	1.0438336	-141.911928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9222	1	3.12	1.33	0	0	8	1.0438136	-141.91352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9223	1	4.71	0.68	0	0	8	1.034862	-144.232417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9224	1	5.54	2.16	0	0	8	1.0347278	-142.521089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9225	1	0	0	0	0	8	1.0354683	-141.314718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9226	1	4.98	1.1	0	0	8	1.0354415	-141.317647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9227	1	4.64	1.24	0	0	8	1.0348026	-144.333986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9228	1	3.75	0.41	0	0	8	1.0355011	-143.765688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9229	1	4.73	2.07	0	0	8	1.0353703	-143.762399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9230	1	15.8	4.77	0	0	8	1.0366564	-141.083674	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9231	1	15.5	1.29	0	0	8	1.037135	-141.006632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9232	1	15.55	7.07	0	0	8	1.0358763	-141.488927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9233	1	0	0	0	-19.07	8	1.0384567	-138.824451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9234	1	15.41	4.47	0	0	8	1.0380424	-140.559704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9235	1	0	0	0	0	8	1.0392022	-138.704005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9236	1	0	0	0	0	8	1.0402312	-140.870128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9237	1	4.01	0.52	0	0	8	1.0402169	-140.872253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9238	1	8.05	0.56	0	0	8	1.0363452	-141.254317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9239	1	7.89	1.09	0	0	8	1.0368138	-140.562357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9240	1	0	0	0	0	8	1.0368435	-140.557461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9241	1	7.89	2.3	0	0	8	1.0372299	-140.663444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9242	1	0	0	0	0	8	1.0368973	-140.607887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9243	1	9.78	1.98	0	0	8	1.0368555	-140.613537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9244	1	4.18	0.31	0	0	8	1.0355522	-143.531576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9245	1	5.79	2.39	0	0	8	1.035394	-143.637922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9246	1	6.28	3.76	0	0	8	1.03477	-141.903303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9247	1	0	0	0	0	8	1.0348237	-141.900163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9248	1	1.99	0.11	0	0	8	1.0340078	-142.912645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9249	1	7.13	0.47	0	0	8	1.0371998	-141.742547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9250	1	0	0	0	0	8	1.0381802	-139.961169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9251	1	3.4	1.21	0	0	8	1.0381591	-139.962935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9252	1	4.96	2	0	0	8	1.0359788	-140.968332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9253	1	5.01	1.48	0	0	8	1.0371328	-140.675002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9254	1	0	0	0	0	8	1.0511415	-131.552451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9255	1	1.94	0.4	0	0	8	1.0511333	-131.553422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9256	1	2.64	1.02	0	0	8	1.0493852	-132.193054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9257	1	2.29	0.52	0	0	8	1.0501936	-131.943575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9258	1	3.89	0.73	0	0	8	1.0515917	-131.67793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9259	1	0	0	0	0	8	1.0516062	-131.675959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9260	1	8.24	3.12	0	0	8	1.0406865	-133.315725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9261	1	8.24	2.1	0	0	8	1.0461108	-132.944659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9262	1	0	0	0	0	8	1.0448372	-132.978407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9263	1	8.24	4.04	0	0	8	1.0447758	-132.982395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9264	1	0	0	0	0	8	1.0480099	-132.603225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9265	1	3.32	1.2	0	0	8	1.0479905	-132.604866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9266	1	3.21	0.79	0	0	8	1.046099	-133.064002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9267	1	0	0	0	0	8	1.0433771	-133.853109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9268	1	1.85	0.1	0	0	8	1.0433716	-133.854218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9269	1	1.85	0.66	0	0	8	1.0420623	-133.853148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9270	1	0	0	0	0	8	1.0420737	-133.852147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9271	1	0	0	0	0	8	1.0421881	-133.080509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9272	1	11.15	3.07	0	0	8	1.04213	-133.086434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9273	1	11.15	2.03	0	0	8	1.0475375	-132.717342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9274	1	13.86	4.42	0	0	8	1.0445987	-132.977615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9275	1	11.26	2.25	0	0	8	1.0463414	-132.877628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9276	1	2.91	0.41	0	0	8	1.0502853	-132.256399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9277	1	3.19	0.38	0	0	8	1.0482725	-132.543331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9278	1	2.58	0.88	0	0	8	1.0491987	-132.449809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9279	1	1.98	0.57	0	0	8	1.0379923	-133.558571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9280	1	0	0	0	0	8	1.0385007	-133.721974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9281	1	4.22	0.82	0	0	8	1.0384843	-133.724191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9282	1	0	0	0	0	8	1.0402463	-134.382337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9283	1	5.29	1.57	0	0	8	1.0402165	-134.385293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9284	1	1.88	0.74	0	0	8	1.0479827	-132.468759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9285	1	6.81	1.43	0	0	8	1.048667	-132.259475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9286	1	0	0	0	0	8	1.0487008	-132.255459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9287	1	2.17	0.53	0	0	8	1.0473086	-132.655507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9288	1	0	0	0	0	8	1.0364905	-133.631784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9289	1	0	0	0	0	8	1.0457741	-133.258785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9290	1	4.66	1.43	0	0	8	1.0364663	-133.634315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9291	1	7.96	2.12	0	0	8	1.0364603	-133.637098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9292	1	6.27	1.42	0	0	8	1.041762	-134.24395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9293	1	6.27	2.26	0	-13.22	8	1.0362362	-133.83878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9294	1	3.69	0.94	0	0	8	1.0421806	-132.956766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9295	1	0	0	0	0	8	1.0422008	-132.9547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9296	1	0	0	0	0	8	1.0460831	-132.506477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9297	1	0	0	0	0	8	1.0461659	-132.501977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9298	1	1.66	0.43	0	0	8	1.0437697	-132.946386	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9299	1	0	0	0	0	8	1.0464059	-132.4624	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9300	1	0	0	0	0	8	1.0460787	-132.506842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9301	1	0	0	0	0	8	1.0460831	-132.506477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9302	1	12.9	3.42	0	0	8	1.0435407	-132.837503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9303	1	7.61	0.76	0	0	8	1.0392074	-133.612924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9304	1	7.61	4.07	0	0	8	1.0435489	-132.831554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9305	1	0	0	0	0	8	1.0467775	-133.291839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9306	1	0.41	0.12	0	0	8	1.048794	-132.786488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9307	1	2.05	1.34	0	0	8	1.0467579	-133.292869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9308	1	2.46	0.35	0	0	8	1.0492139	-132.752449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9309	1	0	0	0	0	8	1.0469369	-133.13742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9310	1	2.6	1.07	0	0	8	1.04692	-133.138717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9311	1	0	0	0	0	8	1.0455439	-132.406898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9312	1	3.32	1.52	0	0	8	1.0455196	-132.408579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9313	1	3	1.04	0	-14.43	8	1.0352126	-133.635903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9314	1	0	0	0	0	8	1.0453715	-132.517358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9315	1	4.77	2.11	0	0	8	1.0453407	-132.519692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9316	1	3.02	1.01	0	0	8	1.0380179	-138.589912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9317	1	3.02	1.27	0	0	8	1.03853	-138.27442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9318	1	3.16	0.35	0	0	8	1.038851	-137.08875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9319	1	0	0	0	0	8	1.0388618	-137.08707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9320	1	4.26	1.33	0	0	8	1.0399356	-136.408182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9321	1	3.16	1.51	0	0	8	1.0402149	-137.072918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9322	1	5.88	2.26	0	0	8	1.0372696	-139.110165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9323	1	4.4	2.68	0	0	8	1.0392243	-138.782039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9324	1	4.4	1.91	0	0	8	1.040749	-137.712764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9325	1	7.79	3.25	0	0	8	1.0387446	-138.872091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9326	1	0	0	0	0	8	1.0404495	-136.896273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9327	1	6.05	1.56	0	0	8	1.0404181	-136.899333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9328	1	8.02	1.31	0	0	8	1.0384095	-136.917207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9329	1	4.16	0.27	0	0	8	1.0508614	-137.907449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9330	1	2.9	1.29	0	0	8	1.0482146	-137.710192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9331	1	3.29	0.45	0	0	8	1.0503267	-138.603305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9332	1	0	0	0	0	8	1.0501095	-138.806616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9333	1	3.12	0.73	0	0	8	1.0500933	-138.808405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9334	1	7.48	0.12	0	-7.27	8	1.0515989	-138.777089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9335	1	3.27	1.19	0	0	8	1.0511866	-138.708306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9336	1	2.56	1.13	0	0	8	1.0450373	-139.303231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9337	1	0	0	0	0	8	1.0450549	-139.302032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9338	1	5.41	1.99	0	0	8	1.050404	-138.339527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9339	1	3.48	0.55	0	0	8	1.0505527	-138.829084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9340	1	3.72	1.09	0	0	8	1.0524291	-138.505543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9341	1	0	0	0	0	8	1.0524503	-138.503578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9342	1	1.92	0.25	0	0	8	1.0442057	-139.668134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9343	1	0	0	0	0	8	1.0442121	-139.667066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9344	1	0	0	0	0	8	1.0430463	-139.642386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9345	1	3.75	0.62	0	0	8	1.0430289	-139.644645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9346	1	7.18	1.48	0	0	8	1.0448401	-139.583589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9347	1	9.12	7.07	0	0	8	1.0452449	-139.672665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9348	1	7.25	0.93	0	0	8	1.0444762	-139.408488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9349	2	0	0	0	0	8	1.0454971	-126.283936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9350	1	1.85	0.36	0	0	8	1.0454932	-126.285472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9351	1	0	0	0	-353.24	8	1.044	-130.744965	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9352	1	0	0	0	0	8	1.0436337	-132.591798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9353	2	0	0	0	0	8	1.0528629	-128.836852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9354	2	0	0	0	0	8	1.0490889	-129.666488	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9355	2	0	0	0	0	8	1.049	-129.481979	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9356	2	0	0	0	0	8	1.0535001	-128.798287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9357	2	0	0	0	0	8	1.0466136	-130.200645	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9358	2	0	0	0	0	8	1.0535001	-129.127733	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9359	1	0	0	0	0	8	1.0439207	-131.242765	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9360	1	0	0	0	0	8	1.044	-130.744965	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9361	2	1.32	0.72	0	0	8	1.0392585	-130.339503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9362	1	0	0	0	0	8	1.0392478	-130.340676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9363	2	0.26	0.01	0	0	8	1.0458092	-129.3643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9364	1	0	0	0	0	8	1.0458068	-129.365163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9365	1	1.68	0.49	0	-59.73	8	1.0343392	-128.99049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9366	2	0	0	0	0	8	1.0117856	-128.633323	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9367	1	0	0	0	0	8	1.0350188	-129.001272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9368	1	15.52	2.53	0	0	8	1.054	-133.366267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9369	2	0	0	0	0	8	1.0034839	-127.666237	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9370	2	0	0	0	0	8	0.9968402	-129.009879	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9371	2	0	0	0	0	8	1.0070348	-126.470112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9372	1	0	0	0	0	8	1.0514173	-133.684103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9373	1	0	0	0	0	8	1.054	-133.366267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9374	1	0	0	0	-3.83	8	1.0402847	-135.218632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9375	2	0	0	0	0	8	1.0402289	-135.036922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9376	2	0	0	0	0	8	1.0402896	-135.220843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9377	1	0	0	0	0	8	1.0402896	-135.220843	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9378	2	0	0	0	0	8	1.0402853	-135.216274	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9379	2	0	0	0	0	8	1.040205	-135.033338	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9380	1	0	0	0	0	8	1.0402853	-135.216274	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9381	1	0	0	0	0	8	1.0403165	-135.222234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9382	1	0	0	0	0	8	1.0402847	-135.218632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9383	2	0	0	0	0	8	1.0432938	-132.928609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9384	1	4.24	1.25	0	0	8	1.0432221	-132.934831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9385	1	0	0	0	-118.9	8	1.0413894	-138.996315	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9386	1	0	0	0	0	8	1.0441162	-139.243072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9387	2	0	0	0	0	8	1.045	-137.763568	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9388	1	0	0	0	0	8	1.0423057	-139.061177	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9389	1	0.36	0.12	0	0	8	1.0413873	-138.996494	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9390	2	0	0	0	0	8	1.0516064	-130.823852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9391	1	3.84	1.21	0	0	8	1.0515923	-130.827684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9392	2	0	0	0	0	8	1.0487976	-127.609002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9393	1	0.36	0.06	0	0	8	1.0487918	-127.610558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9394	2	0	0	0	0	8	1.0437102	-125.887788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9395	1	1.05	0.32	0	0	8	1.04369	-125.889329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9396	2	0	0	0	0	8	1.0395724	-136.031658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9397	1	0	0	0	0	8	1.0395539	-136.033135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9398	2	0	0	0	0	8	1.0450502	-132.456045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9399	1	0	0	0	0	8	1.0450424	-132.458425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9400	1	0	0	0	0	8	1.042318	-134.847344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9401	2	0	0	0	0	8	1.042318	-134.847344	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9402	2	0	0	0	0	8	1.042318	-134.847344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9403	2	0	0	0	0	8	1.042318	-134.847344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9404	1	6.89	2.23	0	0	8	1.0422758	-134.851245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9405	1	0	0	0	0	8	1.0423551	-134.843706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9406	1	0	0	0	0	8	1.0452818	-138.074823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9407	2	0	0	0	0	8	1.045219	-137.844285	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9408	2	0	0	0	0	8	1.0452044	-137.808146	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9409	2	0	0	0	0	8	1.043792	-135.698209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9410	1	4.94	1.43	0	0	8	1.045252	-138.077558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9411	1	0	0	0	0	8	1.0452995	-138.075368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9412	1	0	0	0	0	8	1.0388133	-140.106432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9413	2	0	0	0	0	8	1.0092062	-139.854156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9414	1	0	0	0	0	8	1.0387932	-140.107935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9415	2	0	0	0	0	8	1.0427826	-132.932211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9416	1	2.29	0.75	0	0	8	1.0427537	-132.939892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9417	2	0	0	0	0	8	1.0436381	-125.14759	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9418	1	0	0	0	0	8	1.0447146	-125.648959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9419	1	0	0	0	0	8	1.0445451	-125.572484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9420	1	0	0	0	0	8	1.0445451	-125.572484	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9421	1	3.38	0.45	0	-110.38	8	1.0424519	-125.131671	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9422	1	0	0	0	0	8	1.0449256	-125.126714	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9423	1	0	0	0	0	8	1.0439005	-129.739262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9424	2	0	0	0	0	8	1.0438387	-129.565226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9425	2	0	0	0	0	8	1.0439005	-129.739262	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9426	1	5.47	1.43	0	0	8	1.043874	-129.74228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9427	1	0	0	0	0	8	1.0439255	-129.737591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9428	1	0	0	0	71.04	8	1.0453242	-134.593341	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9429	2	0	0	0	0	8	1.0478886	-136.455318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9430	1	16.59	5.88	0	0	8	1.0452202	-134.603058	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9431	1	0	0	0	0	8	1.0453208	-134.437427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9432	1	0	0	0	0	8	1.0457869	-131.211251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9433	2	0	0	0	0	8	1.0457866	-131.210382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9434	2	0	0	0	0	8	1.0457668	-131.148495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9435	1	0	0	0	0	8	1.0457866	-131.210382	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9436	2	0	0	0	0	8	1.0457869	-131.211251	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9437	2	0	0	0	0	8	1.0457869	-131.211251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9438	1	0	0	0	0	8	1.0457862	-131.211469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9439	1	0	0	0	0	8	1.0457869	-131.211251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9440	2	0	0	0	0	8	1.0354505	-129.000004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9441	2	0	0	0	0	8	1.0354505	-129.000004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9442	2	0	0	0	0	8	1.0354505	-129.000004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9443	1	0	0	0	0	8	1.0354505	-129.000004	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9444	2	0	0	0	0	8	1.0356074	-128.981544	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9445	2	0	0	0	0	8	1.0386999	-128.570856	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9446	1	0	0	0	0	8	1.0353987	-129.00901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9447	1	0	0	0	-20.78	8	1.0353366	-129.009703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9448	1	0	0	0	0	8	1.0354505	-129.000004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9449	2	0	0	0	0	8	1.043227	-138.004049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9450	1	0	0	0	0	8	1.0432021	-138.016767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9451	2	0	0	0	0	8	1.055862	-126.034075	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9452	1	0	0	0	0	8	1.0558554	-126.035694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9453	1	0	0	0	0	8	1.0450098	-142.520175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9454	2	0	0	0	0	8	1.0450098	-142.520175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9455	1	0	0	0	0	8	1.0450098	-142.520175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9456	2	0	0	0	0	8	1.044	-137.27701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9457	1	0	0	0	0	8	1.0439875	-137.2786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9458	1	0	0	0	0	8	1.0447711	-127.271148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9459	2	0	0	0	0	8	1.0446364	-126.95984	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9460	2	0	0	0	0	8	1.0446765	-127.047757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9461	2	0	0	0	0	8	1.0447443	-127.110064	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9462	1	0	0	0	0	8	1.0447668	-127.272757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9463	1	0	0	0	0	8	1.0447711	-127.271148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9464	2	0	0	0	0	8	1.0397377	-125.573292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9465	2	0	0	0	0	8	1.0428135	-125.834257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9466	1	0	0	0	-314.37	8	1.0394042	-125.544705	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9467	1	0	0	0	0	8	1.0397377	-125.573292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9468	1	0	0	0	0	8	1.0433954	-133.407164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9469	2	0	0	0	0	8	1.0433221	-133.153324	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9470	2	0	0	0	0	8	1.0433954	-133.407164	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9471	2	0	0	0	0	8	1.0433097	-133.167127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9472	1	0	0	0	0	8	1.0433837	-133.410389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9473	1	0	0	0	0	8	1.0433954	-133.407164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9474	2	0	0	0	0	8	1.0565084	-125.910707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9475	1	0	0	0	0	8	1.0565023	-125.912402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9476	2	0	0	0	0	8	1.0459024	-135.435292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9477	1	0	0	0	0	8	1.052357	-135.610683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9478	1	0	0	0	-112.02	8	1.0459615	-135.418425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9479	1	0	0	0	0	8	1.0459024	-135.435292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9480	2	0	0	0	0	8	1.043499	-133.155331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9481	1	0	0	0	0	8	1.0434871	-133.159973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9482	1	0	0	0	0	8	1.0459495	-129.377893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9483	2	0	0	0	0	8	1.0458071	-129.106619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9484	1	0	0	0	0	8	1.0459428	-129.379894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9485	2	0	0	0	0	8	1.0497573	-137.476596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9486	1	0	0	0	0	8	1.0497511	-137.480509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9487	1	0	0	0	-127.72	8	1.0436954	-136.988766	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9488	1	0	0	0	0	8	1.0440584	-137.467442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9489	1	0	0	0	0	8	1.044325	-137.769422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9490	1	0	0	0	0	8	1.044325	-137.769422	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9491	2	0	0	0	0	8	1.045	-136.15969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9492	1	0	0	0	0	8	1.0450117	-137.006807	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9493	1	0	0	0	0	8	1.0436954	-136.988766	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9494	1	0	0	0	0	8	1.0416748	-134.67635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9495	2	0	0	0	0	8	1.0416748	-134.67635	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9496	1	0	0	0	0	8	1.0416748	-134.67635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9497	2	0	0	0	0	8	1.0470036	-126.311495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9498	1	0	0	0	0	8	1.0469608	-126.326099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9499	2	0	0	0	0	8	1.0556274	-135.628494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9500	2	0	0	0	0	8	1.0555893	-135.540687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9501	2	0	0	0	0	8	1.0555893	-135.540687	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9502	1	0	0	0	0	8	1.0556346	-135.644514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9503	1	0	0	0	0	8	1.0556217	-135.630194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9504	1	0	0	0	0	8	1.0556274	-135.628494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9505	1	0	0	0	0	8	1.0417472	-133.143878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9506	2	0	0	0	0	8	1.0417457	-133.140211	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9507	2	0	0	0	0	8	1.0417086	-133.050279	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9508	1	0	0	0	0	8	1.0417457	-133.140211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9509	2	0	0	0	0	8	1.0416117	-132.872443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9510	2	0	0	0	0	8	1.0416487	-132.781514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9511	1	0	0	0	0	8	1.0417394	-133.146149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9512	1	0	0	0	0	8	1.0417472	-133.143878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9513	1	0	0	0	-50	8	1.0483947	-137.010494	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9514	1	0	0	0	0	8	1.0503177	-137.465367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9515	2	0	0	0	0	8	1.0479027	-136.706942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9516	2	0	0	0	0	8	1.0479027	-136.706942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9517	1	0	0	0	0	8	1.0484227	-136.993215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9518	1	0	0	0	0	8	1.0489219	-137.031318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9519	1	0	0	0	0	8	1.0483947	-137.010494	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9520	1	0	0	0	0	8	1.044347	-132.883914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9521	2	0	0	0	0	8	1.0121688	-131.725679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9522	2	0	0	0	0	8	1.0184773	-131.971412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9523	2	0	0	0	0	8	1.0187362	-132.557804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9524	2	0	0	0	0	8	1.0187466	-132.544168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9525	1	0	0	0	0	8	1.0442969	-132.903801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9526	1	0	0	0	0	8	1.044347	-132.883914	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9527	1	0	0	0	0	8	1.0480335	-135.100258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9528	2	0	0	0	0	8	1.0039999	-134.498711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9529	2	0	0	0	0	8	1.0032636	-134.383209	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9530	1	0	0	0	0	8	1.0479505	-135.11081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9531	1	0	0	0	0	8	1.0480335	-135.100258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9532	2	0	0	0	0	8	1.0429763	-133.059192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9533	1	0	0	0	0	8	1.0429593	-133.065926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9534	1	0	0	0	0	8	1.041702	-132.957915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9535	2	0	0	0	0	8	1.0416681	-132.841162	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9536	2	0	0	0	0	8	1.0417034	-132.962541	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9537	1	0	0	0	0	8	1.0417034	-132.962541	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9538	1	0	0	0	0	8	1.0416972	-132.959401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9539	1	0	0	0	-6	8	1.0472836	-130.564313	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9540	1	0	0	0	0	8	1.0503044	-130.603523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9541	1	0	0	0	0	8	1.0521068	-131.204473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9542	2	0	0	0	0	8	1.025	-130.016982	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9543	2	0	0	0	0	8	1.0287925	-130.474257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9544	1	0	0	0	0	8	1.0504595	-130.603129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9545	1	0	0	0	0	8	1.0503044	-130.603523	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9546	1	0	0	0	-50	8	1.0320589	-141.167668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9547	2	0	0	0	0	8	1.04	-141.173298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9548	1	0	0	0	0	8	1.0320589	-141.167668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9549	1	0	0	0	0	8	1.0320589	-141.167668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9550	2	0	0	0	0	8	1.0408189	-135.391287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9551	2	0	0	0	0	8	1.0408273	-135.412261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9552	2	0	0	0	0	8	1.0407301	-135.144263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9553	1	0	0	0	0	8	1.0408273	-135.412261	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9554	1	0	0	0	0	8	1.0407932	-135.398117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9555	1	0	0	0	0	8	1.0408189	-135.391287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9556	1	0	0	0	0	8	1.0470001	-129.899331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9557	1	0	0	0	0	8	1.0466134	-131.851463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9558	2	0	0	0	0	8	1.0589597	-123.658372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9559	2	0	0	0	0	8	1.0591615	-124.133417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9560	2	0	0	0	0	8	1.0534631	-129.837898	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9561	1	0	0	0	0	8	1.0444621	-130.817482	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9562	1	0	0	0	0	8	1.0470001	-129.899331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9563	1	0	0	0	0	8	1.0365898	-134.504868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9564	2	0	0	0	0	8	1.0398293	-134.074483	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9565	1	0	0	0	0	8	1.0365625	-134.507166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9566	1	0	0	0	0	8	1.0365898	-134.504868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9567	1	0	0	0	0	8	1.0420111	-134.311098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9568	2	0	0	0	0	8	1.0175	-134.068909	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9569	2	0	0	0	0	8	1.0420111	-134.311098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9570	1	0	0	0	0	8	1.0419947	-134.313132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9571	1	0	0	0	0	8	1.0420111	-134.311098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9572	1	0	0	0	0	8	1.0358921	-134.497417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9573	2	0	0	0	0	8	1.0525063	-134.033139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9574	2	0	0	0	0	8	1.0512621	-134.200006	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9575	1	0	0	0	0	8	1.0358143	-134.503615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9576	1	0	0	0	0	8	1.0358921	-134.497417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9577	2	0	0	0	0	8	1.0483441	-126.258307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9578	1	0	0	0	0	8	1.0483441	-126.258307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9579	1	0	0	0	0	8	1.0460973	-129.787406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9580	2	0	0	0	0	8	1.0459206	-129.452582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9581	2	0	0	0	0	8	1.0459868	-129.509252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9582	2	0	0	0	0	8	1.0460237	-129.59363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9583	1	0	0	0	0	8	1.0460912	-129.789198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9584	1	0	0	0	0	8	1.0460973	-129.787406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9585	1	0	0	0	-92.5	8	1.042383	-137.82528	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9586	1	0	0	0	0	8	1.0451015	-138.22374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9587	2	0	0	0	0	8	1.046	-137.374308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9588	1	0	0	0	0	8	1.0428638	-137.819943	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9589	1	0	0	0	0	8	1.042383	-137.82528	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9590	1	0	0	0	0	8	1.04395	-134.460701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9591	2	0	0	0	0	8	1.027	-132.186816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9592	2	0	0	0	0	8	1.029	-130.004213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9593	2	0	0	0	0	8	1.029	-133.044857	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9594	1	0	0	0	0	8	1.0435394	-134.552896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9595	1	0	0	0	0	8	1.04395	-134.460701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9596	2	0	0	0	0	8	1.0429306	-129.801119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9597	1	0	0	0	0	8	1.0429211	-129.804865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9598	1	0	0	0	0	8	1.0493577	-133.202194	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9599	1	0	0	0	0	8	1.0426857	-135.386657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9600	2	0	0	0	0	8	1.0477302	-132.348451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9601	2	0	0	0	0	8	1.0482706	-132.638403	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9602	2	0	0	0	0	8	1.048529	-132.731776	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9603	2	0	0	0	0	8	1.0479864	-132.475056	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9604	1	0	0	0	0	8	1.0498738	-133.23782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9605	1	0	0	0	0	8	1.0493577	-133.202194	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9606	2	0	0	0	0	8	1.0481757	-135.469856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9607	1	0	0	0	0	8	1.0481526	-135.475596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9608	1	0	0	0	-500.63	8	1.045	-134.177931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9609	1	0	0	0	0	8	1.0452566	-136.846814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9610	2	0	0	0	0	8	1.0185	-131.9222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9611	2	0	0	0	0	8	1.0185	-132.670945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9612	2	0	0	0	0	8	1.017169	-132.203887	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9613	2	0	0	0	0	8	1.0188699	-131.468766	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9614	2	0	0	0	0	8	1.0185	-133.19733	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9615	2	0	0	0	0	8	1.0182359	-132.084397	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9616	1	0	0	0	0	8	1.0431621	-134.654513	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9617	1	0	0	0	0	8	1.045	-134.177931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9618	1	0	0	0	0	8	1.0436516	-134.771178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9619	2	0	0	0	0	8	1.050082	-134.41065	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9620	1	0	0	0	0	8	1.0436458	-134.77301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9621	2	0	0	0	0	8	1.0474966	-127.201944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9622	1	0	0	0	0	8	1.0474893	-127.204318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9623	1	0	0	0	0	8	1.0449331	-127.003073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9624	2	0	0	0	0	8	1.025561	-126.665927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9625	2	0	0	0	0	8	1.0255783	-126.596657	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9626	2	0	0	0	0	8	1.0256055	-126.749495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9627	1	0	0	0	0	8	1.0449275	-127.004958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9628	1	0	0	0	0	8	1.0449331	-127.003073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9629	1	0	0	0	0	8	1.0558866	-124.779829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9630	2	0	0	0	0	8	1.0558463	-124.657309	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9631	2	0	0	0	0	8	1.0558705	-124.685096	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9632	2	0	0	0	0	8	1.0558595	-124.690996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9633	2	0	0	0	0	8	1.0557546	-124.291883	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9634	1	0	0	0	0	8	1.05588	-124.781983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9635	1	0	0	0	0	8	1.0558866	-124.779829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9636	1	0	0	0	0	8	1.0528444	-138.29581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9637	2	0	0	0	0	8	1.054	-134.262642	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9638	1	0	0	0	0	8	1.0527132	-138.351998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9639	1	0	0	0	0	8	1.0528444	-138.29581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9640	2	0	0	0	0	8	1.0483534	-135.040702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9641	1	0	0	0	0	8	1.0483534	-135.040702	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9642	1	0	0	0	0	8	1.0483534	-135.040702	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9643	1	0	0	0	0	8	1.0483534	-135.040702	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9644	1	0	0	0	0	8	1.0483534	-135.040702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9645	1	0	0	0	0	8	1.0483534	-135.040702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9646	1	0	0	0	0	8	1.0492014	-123.990893	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9647	1	0	0	0	0	8	1.0524043	-124.245574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9648	2	0	0	0	0	8	1.0495	-123.055752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9649	1	0	0	0	0	8	1.0488007	-124.033124	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9650	1	0	0	0	0	8	1.0492014	-123.990893	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9651	1	0	0	0	0	8	1.0369666	-142.239429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9652	2	0	0	0	0	8	1.0200209	-141.950222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9653	1	0	0	0	0	8	1.0369353	-142.241917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9654	1	0	0	0	0	8	1.0369666	-142.239429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9655	1	0	0	0	0	8	1.0405678	-135.364053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9656	2	0	0	0	0	8	1.041758	-135.211538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9657	2	0	0	0	0	8	1.0405678	-135.364053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9658	2	0	0	0	0	8	1.0429343	-135.052547	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9659	1	0	0	0	0	8	1.0405523	-135.365454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9660	1	0	0	0	0	8	1.0405678	-135.364053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9661	1	0	0	0	0.62	8	1.0423637	-129.001322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9662	2	0	0	0	0	8	1.0245	-128.784062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9663	2	0	0	0	0	8	1.0245	-128.784801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9664	2	0	0	0	0	8	1.0244398	-128.833664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9665	2	0	0	0	0	8	1.0245	-128.710206	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9666	1	0	0	0	0	8	1.0423201	-129.004704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9667	1	0	0	0	0	8	1.0423637	-129.001322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9668	2	0	0	0	0	8	1.0509899	-126.469264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9669	1	0	0	0	0	8	1.0509689	-126.475207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9670	1	0	0	0	0	8	1.0490966	-133.497143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9671	2	0	0	0	0	8	1.049079	-133.425348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9672	2	0	0	0	0	8	1.049079	-133.425348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9673	1	0	0	0	0	8	1.0490937	-133.485786	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9674	2	0	0	0	0	8	1.0490857	-133.417754	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9675	2	0	0	0	0	8	1.0490331	-133.376068	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9676	1	0	0	0	0	8	1.0490882	-133.49941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9677	1	0	0	0	0	8	1.0490966	-133.497143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9678	2	0	0	0	0	8	1.0450734	-129.510573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9679	1	0	0	0	0	8	1.045061	-129.515576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9680	2	0	0	0	0	8	1.0403954	-139.988266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9681	1	0	0	0	0	8	1.0403375	-139.993171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9682	1	0	0	0	0	8	1.0401912	-137.517677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9683	2	0	0	0	0	8	1.0401912	-137.517677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9684	1	0	0	0	0	8	1.0401912	-137.517677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9685	2	0	0	0	0	8	1.0346171	-142.719179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9686	1	0	0	0	0	8	1.0346019	-142.720455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9687	1	0	0	0	-263.57	8	1.0421515	-136.447636	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9688	1	0	0	0	0	8	1.041074	-138.263137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9689	2	0	0	0	0	8	1.0163949	-132.550964	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9690	1	0	0	0	0	8	1.0425321	-136.712715	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9691	1	0	0	0	0	8	1.0421515	-136.447636	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9692	1	0	0	0	0	8	1.0574168	-125.985183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9693	2	0	0	0	0	8	1.0442556	-125.764733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9694	2	0	0	0	0	8	1.0442315	-125.655646	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9695	1	0	0	0	0	8	1.0574126	-125.986793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9696	1	0	0	0	0	8	1.0574168	-125.985183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9697	2	0	0	0	0	8	1.044	-135.600533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9698	1	0	0	0	0	8	1.0434758	-135.655137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9699	2	0	0	0	0	8	1.0540854	-124.350753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9700	1	0	0	0	0	8	1.0540006	-124.402299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9701	1	0	0	0	0	8	1.048646	-126.956257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9702	2	0	0	0	0	8	1.0485937	-126.807279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9703	2	0	0	0	0	8	1.0485878	-126.791452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9704	1	0	0	0	0	8	1.0486337	-126.95949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9705	1	0	0	0	0	8	1.048646	-126.956257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9706	2	0	0	0	0	8	1.0404366	-139.870251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9707	1	0	0	0	0	8	1.0403951	-139.884269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9708	1	0	0	0	5.44	8	1.0471577	-133.08626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9709	1	0	0	0	0	8	1.045176	-134.969361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9710	2	0	0	0	0	8	1.052	-132.130564	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9711	2	0	0	0	0	8	1.0512344	-132.65588	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9712	2	0	0	0	0	8	1.052	-132.446555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9713	2	0	0	0	0	8	1.052	-132.438361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9714	2	0	0	0	0	8	1.052	-131.962172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9715	1	0	0	0	0	8	1.0450855	-133.191425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9716	1	0	0	0	0	8	1.0471577	-133.08626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9717	2	0	0	0	0	8	1.0398617	-140.080971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9718	2	0	0	0	0	8	1.04	-139.993844	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9719	2	0	0	0	0	8	1.04	-139.307762	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9720	1	0	0	0	0	8	1.0398767	-140.013042	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9721	1	0	0	0	0	8	1.0397979	-140.097851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9722	1	0	0	0	0	8	1.0398617	-140.080971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9723	2	0	0	0	0	8	1.0408787	-135.990277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9724	1	0	0	0	0	8	1.0404545	-136.016995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9725	1	0	0	0	0	8	1.0540227	-126.379809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9726	2	0	0	0	0	8	1.0539495	-126.171624	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9727	1	0	0	0	0	8	1.054015	-126.382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9728	1	0	0	0	0	8	1.0540227	-126.379809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9729	2	0	0	0	0	8	1.044143	-135.97133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9730	1	0	0	0	0	8	1.0440548	-136.011855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9731	1	0	0	0	0	8	1.0410588	-130.800811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9732	2	0	0	0	0	8	1.0409612	-130.511311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9733	2	0	0	0	0	8	1.040982	-130.592734	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9734	1	0	0	0	0	8	1.0410459	-130.804346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9735	1	0	0	0	0	8	1.0410588	-130.800811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9736	2	0	0	0	0	8	1.0406673	-138.093185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9737	1	0	0	0	0	8	1.0406636	-138.095253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9738	2	0	0	0	0	8	1.0388532	-132.777104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9739	1	0	0	0	-101.52	8	1.0383733	-132.809113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9740	1	0	0	0	0	8	1.0480673	-124.176124	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9741	1	0	0	0	0	8	1.049665	-124.359769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9742	1	0	0	0	0	8	1.050916	-124.502329	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9743	1	0	0	0	0	8	1.050916	-124.502329	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9744	2	0	0	0	0	8	1.0451044	-123.004539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9745	1	0	0	0	0	8	1.0477461	-124.276487	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9746	1	0	0	0	0	8	1.0480673	-124.176124	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9747	2	0	0	0	0	8	1.0443468	-134.676183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9748	1	0	0	0	0	8	1.0443412	-134.678044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9749	1	0	0	0	-108.39	8	1.0464796	-137.832777	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9750	1	0	0	0	0	8	1.0489147	-138.771953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9751	2	0	0	0	0	8	1.0140556	-136.446204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9752	2	0	0	0	0	8	1.0464796	-137.832777	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9753	1	0	0	0	0	8	1.0467345	-137.859476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9754	1	0	0	0	0	8	1.0464796	-137.832777	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9755	2	0	0	0	0	8	1.0474511	-138.709353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9756	1	0	0	0	0	8	1.0474511	-138.709353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9757	1	0	0	0	0	8	1.057003	-126.488586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9758	2	0	0	0	0	8	1.0187543	-126.362555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9759	2	0	0	0	0	8	1.0187655	-126.3591	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9760	1	0	0	0	0	8	1.0569985	-126.489849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9761	1	0	0	0	0	8	1.057003	-126.488586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9762	2	0	0	0	0	8	1.0346956	-142.799608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9763	1	0	0	0	0	8	1.0346349	-142.804439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9764	1	0	0	0	0	8	1.0481583	-126.136844	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9765	1	0	0	0	0	8	1.0484956	-126.830779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9766	1	0	0	0	0	8	1.0484493	-126.751451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9767	1	0	0	0	0	8	1.0484493	-126.751451	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9768	2	0	0	0	0	8	1.054	-124.941211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9769	2	0	0	0	0	8	1.054	-124.938198	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9770	2	0	0	0	0	8	1.054	-125.239464	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9771	1	0	0	0	0	8	1.0467678	-126.246911	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9772	1	0	0	0	0	8	1.0481583	-126.136844	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9773	1	0	0	0	0	8	1.0464561	-129.369305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9774	2	0	0	0	0	8	1	-126.002995	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9775	1	0	0	0	0	8	1.0463736	-129.403867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9776	1	0	0	0	0	8	1.0464561	-129.369305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9777	2	0	0	0	0	8	1.040442	-140.140969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9778	1	0	0	0	0	8	1.0402785	-140.153493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9779	2	0	0	0	0	8	1.043	-136.077546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9780	1	0	0	0	0	8	1.0427793	-136.114244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9781	1	0	0	0	-205.71	8	1.0464726	-123.095607	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9782	1	0	0	0	0	8	1.0542802	-123.616244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9783	2	0	0	0	0	8	1.051	-121.354354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9784	2	0	0	0	0	8	1.051	-122.30574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9785	2	0	0	0	0	8	1.051	-122.130676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9786	2	0	0	0	0	8	1.051	-121.730326	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9787	2	0	0	0	0	8	1.0464726	-123.095607	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9788	2	0	0	0	0	8	1.051	-121.863809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9789	1	0	0	0	0	8	1.0458221	-123.479358	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9790	1	0	0	0	0	8	1.0464726	-123.095607	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9791	2	0	0	0	0	8	1.0384048	-130.144116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9792	1	0	0	0	0	8	1.0383719	-130.146899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9793	2	0	0	0	0	8	1.0342809	-134.495554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9794	1	0	0	0	-62.49	8	1.0342136	-134.500789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9795	1	0	0	0	0	8	1.0509599	-137.841295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9796	2	0	0	0	0	8	1.0483626	-136.376531	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9797	2	0	0	0	0	8	1.0483626	-136.376531	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9798	1	0	0	0	0	8	1.0511847	-137.952018	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9799	1	0	0	0	0	8	1.0509167	-137.872174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9800	1	0	0	0	0	8	1.0399382	-137.040522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9801	2	0	0	0	0	8	1.0356949	-135.289773	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9802	1	0	0	0	0	8	1.0399181	-137.059924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9803	2	0	0	0	0	8	1.0408087	-139.616959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9804	2	0	0	0	0	8	1.0408087	-139.616959	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9805	2	0	0	0	0	8	1.0408087	-139.616959	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9806	1	0	0	0	0	8	1.0408087	-139.616959	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9807	1	0	0	0	0	8	1.0408087	-139.616959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9808	1	0	0	0	0	8	1.0408087	-139.616959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9809	1	0	0	0	0	8	1.0418835	-134.196708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9810	2	0	0	0	0	8	1.0418507	-133.889593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9811	2	0	0	0	0	8	1.0417936	-133.938333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9812	2	0	0	0	0	8	1.0417688	-133.919794	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9813	1	0	0	0	0	8	1.0418762	-134.199134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9814	1	0	0	0	0	8	1.0418835	-134.196708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9815	1	0	0	0	-333.28	8	1.0399903	-138.903496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9816	1	0	0	0	0	8	1.0423932	-140.028226	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9817	1	0	0	0	0	8	1.0417057	-140.862303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9818	2	0	0	0	0	8	1.0515	-138.279281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9819	2	0	0	0	0	8	1.0580175	-137.574649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9820	2	0	0	0	0	8	1.056	-137.395348	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9821	2	0	0	0	0	8	1.056	-137.666187	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9822	1	0	0	0	0	8	1.0396807	-139.211208	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9823	1	0	0	0	0	8	1.0424822	-140.068675	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9824	1	0	0	0	0	8	1.0441022	-133.824419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9825	2	0	0	0	0	8	1.0434967	-131.701604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9826	1	0	0	0	0	8	1.0440305	-133.84631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9827	1	0	0	0	0	8	1.0441022	-133.824419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9828	1	0	0	0	0	8	1.0476252	-135.253247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9829	2	0	0	0	0	8	1.022	-134.815183	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9830	2	0	0	0	0	8	1.022	-134.443951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9831	1	0	0	0	0	8	1.0475889	-135.265148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9832	1	0	0	0	0	8	1.0476252	-135.253247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9833	1	0	0	0	0	8	1.0666332	-139.398737	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9834	2	0	0	0	0	8	1.0686156	-139.813289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9835	1	0	0	0	0	8	1.0696036	-140.015092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9836	1	0	0	0	0	8	1.0696036	-140.015092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9837	1	0	0	0	0	8	1.0666422	-139.360898	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9838	1	0	0	0	0	8	1.0666332	-139.398737	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9839	1	0	0	0	-3.39	8	1.0393825	-132.94003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9840	2	0	0	0	0	8	1.04	-131.902256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9841	2	0	0	0	0	8	1.04	-131.902256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9842	1	0	0	0	0	8	1.0393511	-133.014977	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9843	1	0	0	0	0	8	1.0392985	-132.976009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9844	1	0	0	0	0	8	1.0393825	-132.94003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9845	1	0	0	0	0	8	1.0409863	-136.125625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9846	2	0	0	0	0	8	1.0225	-133.362457	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9847	2	0	0	0	0	8	1.0225	-131.66271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9848	1	0	0	0	0	8	1.0405793	-136.195855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9849	1	0	0	0	0	8	1.0409863	-136.125625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9850	1	0	0	0	0	8	1.0376065	-130.026229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9851	2	0	0	0	0	8	1.0387502	-129.874333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9852	2	0	0	0	0	8	1.0397196	-129.750268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9853	2	0	0	0	0	8	1.0418093	-124.611794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9854	2	0	0	0	0	8	1.0366181	-125.410969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9855	1	0	0	0	0	8	1.0375645	-130.029571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9856	1	0	0	0	0	8	1.0376065	-130.026229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9857	1	0	0	0	-112.2	8	1.0450323	-133.201832	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9858	1	0	0	0	0	8	1.0448706	-134.063032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9859	2	0	0	0	0	8	1.0094125	-132.298394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9860	2	0	0	0	0	8	1.0060914	-131.9924	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9861	1	0	0	0	0	8	1.0454644	-133.248855	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9862	1	0	0	0	0	8	1.0450323	-133.201832	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9863	1	0	0	0	0	8	1.0538252	-126.414927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9864	2	0	0	0	0	8	1.0537563	-126.267388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9865	1	0	0	0	0	8	1.053821	-126.416023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9866	1	0	0	0	0	8	1.0599999	-131.211853	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9867	1	0	0	0	0	8	1.0502397	-134.002232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9868	2	0	0	0	0	8	1.004321	-129.004448	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9869	2	0	0	0	0	8	1.0599999	-131.211853	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9870	2	0	0	0	0	8	1.0060184	-128.343282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9871	2	0	0	0	0	8	1.0048509	-128.733629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9872	2	0	0	0	0	8	1.0044452	-128.933777	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9873	2	0	0	0	0	8	1.0083641	-127.332138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9874	1	0	0	0	0	8	1.0537926	-132.044054	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9875	1	0	0	0	0	8	1.0599999	-131.211853	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9876	1	0	0	0	-634.08	8	1.039	-132.429001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9877	1	0	0	0	0	8	1.042901	-134.263503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9878	1	0	0	0	0	8	1.042901	-134.263503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9879	1	0	0	0	0	8	1.042901	-134.263503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9880	1	0	0	0	0	8	1.042901	-134.263503	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9881	2	0	0	0	0	8	1.0476702	-130.709747	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9882	2	0	0	0	0	8	1.0521217	-131.150294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9883	2	0	0	0	0	8	1.0522106	-131.16145	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9884	2	0	0	0	0	8	1.0484999	-130.378613	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9885	1	0	0	0	0	8	1.0422227	-132.811624	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9886	1	0	0	0	0	8	1.039	-132.429001	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9887	1	0	0	0	0	8	1.0488176	-126.933257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9888	2	0	0	0	0	8	1.0487765	-126.793248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9889	2	0	0	0	0	8	1.0487765	-126.793248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9890	1	0	0	0	0	8	1.0488231	-126.950732	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9891	2	0	0	0	0	8	1.0231045	-126.625851	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9892	1	0	0	0	0	8	1.0488069	-126.9367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9893	1	0	0	0	0	8	1.0488176	-126.933257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9894	2	0	0	0	0	8	1.0403655	-142.220505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9895	1	0	0	0	0	8	1.0403255	-142.250471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9896	1	0	0	0	0	8	1.0462334	-129.390608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9897	2	0	0	0	0	8	1.0462334	-129.390608	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9898	2	0	0	0	0	8	1.0462334	-129.390608	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9899	1	0	0	0	0	8	1.0462334	-129.390608	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9900	2	0	0	0	0	8	1.0082853	-129.031336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9901	2	0	0	0	0	8	1.002	-127.951796	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9902	2	0	0	0	0	8	1.0462334	-129.390608	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9903	1	0	0	0	0	8	1.0462239	-129.393356	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9904	1	0	0	0	0	8	1.0462334	-129.390608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9905	1	0	0	0	-80.32	8	1.0473792	-130.797159	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9906	1	0	0	0	0	8	1.0548798	-131.58127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9907	2	0	0	0	0	8	1.052	-130.208642	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9908	2	0	0	0	0	8	1.052	-130.07546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9909	1	0	0	0	0	8	1.0477939	-130.811139	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9910	1	0	0	0	0	8	1.0473792	-130.797159	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9911	1	0	0	0	0	8	1.06553	-139.279607	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9912	1	0	0	0	0	8	1.064857	-139.528797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9913	1	0	0	0	0	8	1.0648147	-139.544723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9914	1	0	0	0	0	8	1.0648147	-139.544723	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9915	2	0	0	0	0	8	1.06553	-139.279607	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9916	1	0	0	0	0	8	1.065746	-139.250334	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9917	1	0	0	0	0	8	1.06553	-139.279607	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9918	1	0	0	0	0	8	1.058798	-124.716097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9919	2	0	0	0	0	8	1.0559602	-123.0546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9920	2	0	0	0	0	8	1.0530218	-121.756041	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9921	1	0	0	0	0	8	1.0587732	-124.777708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9922	1	0	0	0	0	8	1.058798	-124.716097	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9923	2	0	0	0	0	8	1.0423983	-140.574937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9924	1	0	0	0	0	8	1.0423622	-140.592253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9925	1	0	0	0	0	8	1.038772	-130.213743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9926	2	0	0	0	0	8	1.0384967	-129.563569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9927	1	0	0	0	0	8	1.0387581	-130.218646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9928	1	0	0	0	0	8	1.038772	-130.213743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9929	2	0	0	0	0	8	1.0432579	-132.951941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9930	2	0	0	0	0	8	1.0432454	-132.91375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9931	2	0	0	0	0	8	1.0432454	-132.91375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9932	1	0	0	0	0	8	1.0432603	-132.959066	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9933	1	0	0	0	0	8	1.0432513	-132.953596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9934	1	0	0	0	0	8	1.0432579	-132.951941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9935	1	0	0	0	0	8	1.0454878	-132.816422	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9936	1	0	0	0	0	8	1.0439573	-132.789276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9937	2	0	0	0	0	8	1.043293	-131.475898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9938	2	0	0	0	0	8	1.0424167	-130.670076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9939	1	0	0	0	0	8	1.0455895	-132.819365	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9940	1	0	0	0	0	8	1.0454878	-132.816422	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9941	1	0	0	0	0	8	1.0516881	-135.883571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9942	2	0	0	0	0	8	1.0516442	-135.775064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9943	2	0	0	0	0	8	1.0516442	-135.775064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9944	1	0	0	0	0	8	1.051681	-135.866729	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9945	2	0	0	0	0	8	1.0511788	-134.943454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9946	2	0	0	0	0	8	1.0516881	-135.883571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9947	2	0	0	0	0	8	1.0516881	-135.883571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9948	1	0	0	0	0	8	1.0516662	-135.890954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9949	1	0	0	0	0	8	1.0516881	-135.883571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9950	1	0	0	0	0	8	1.0489942	-130.792241	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9951	1	0	0	0	0	8	1.0507028	-131.458811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9952	2	0	0	0	0	8	1.0084451	-129.897943	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9953	2	0	0	0	0	8	1.0489942	-130.792241	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9954	2	0	0	0	0	8	1.0489942	-130.792241	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9955	2	0	0	0	0	8	1.0093644	-129.663204	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9956	1	0	0	0	0	8	1.0483835	-130.829266	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9957	1	0	0	0	0	8	1.0489942	-130.792241	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9958	1	0	0	0	-39.71	8	1.0473558	-130.874361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9959	1	0	0	0	0	8	1.0467764	-130.983199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9960	1	0	0	0	0	8	1.0462649	-131.079966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9961	1	0	0	0	0	8	1.0462649	-131.079966	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9962	2	0	0	0	0	8	1.0466216	-130.525448	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9963	2	0	0	0	0	8	1.0461476	-129.799585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9964	1	0	0	0	0	8	1.0479231	-130.871557	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9965	1	0	0	0	0	8	1.0473558	-130.874361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9966	1	0	0	0	-220.37	8	1.0393139	-131.14007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9967	2	0	0	0	0	8	1.0433774	-132.30272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9968	1	0	0	0	0	8	1.0421911	-131.97661	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9969	1	0	0	0	0	8	1.0421911	-131.97661	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9970	2	0	0	0	0	8	1.0397403	-131.084385	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9971	2	0	0	0	0	8	1.0397403	-131.084385	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9972	1	0	0	0	0	8	1.0392593	-131.150799	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9973	1	0	0	0	0	8	1.0419818	-131.07534	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9974	1	0	0	0	0	8	1.0393139	-131.14007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9975	1	0	0	0	0	8	1.0457383	-126.456628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9976	2	0	0	0	0	8	1.0449822	-125.048615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9977	1	0	0	0	0	8	1.0457073	-126.465139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9978	1	0	0	0	28.46	8	1.0445783	-142.229541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9979	1	0	0	0	0	8	1.0441794	-142.839888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9980	2	0	0	0	0	8	1.0463943	-141.978304	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9981	1	0	0	0	0	8	1.0442883	-142.199123	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9982	1	0	0	0	0	8	1.0445783	-142.229541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9983	2	0	0	0	0	8	1.0437167	-129.756733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9984	1	0	0	0	0	8	1.0436757	-129.760099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9985	1	0	0	0	0	8	1.0508561	-127.686222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9986	2	0	0	0	0	8	1.037811	-127.403804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9987	2	0	0	0	0	8	1.0377899	-127.446132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9988	1	0	0	0	0	8	1.0508483	-127.689106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9989	1	0	0	0	0	8	1.0508561	-127.686222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9990	2	0	0	0	0	8	1.057548	-125.882427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9991	1	0	0	0	0	8	1.0575395	-125.885367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9992	1	0	0	0	0	8	1.0505894	-133.186714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9993	2	0	0	0	0	8	1.0505491	-133.085606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9994	2	0	0	0	0	8	1.0505491	-133.085606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9995	1	0	0	0	0	8	1.0505822	-133.169172	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9996	2	0	0	0	0	8	1.0571473	-133.05807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9997	2	0	0	0	0	8	1.0570613	-132.872354	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9998	1	0	0	0	0	8	1.0505778	-133.19018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	9999	1	0	0	0	0	8	1.0505894	-133.186714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10000	1	0	0	0	217.7	8	1.0470734	-133.230369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10001	2	0	0	0	0	8	1.0455218	-134.482657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10002	1	0	0	0	0	8	1.0460611	-133.105404	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10003	1	0	0	0	0	8	1.0470734	-133.230369	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10004	1	0	0	0	0	8	1.0515161	-126.089219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10005	2	0	0	0	0	8	1.0515161	-126.089219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10006	1	0	0	0	0	8	1.0515161	-126.089219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10007	2	0	0	0	0	8	1.0426769	-131.482923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10008	1	0	0	0	0	8	1.042669	-131.485328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10009	1	0	0	0	-265.81	8	1.046	-136.976938	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10010	1	0	0	0	0	8	1.0475182	-138.026976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10011	2	0	0	0	0	8	1.051	-135.150476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10012	2	0	0	0	0	8	1.0558533	-134.561472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10013	2	0	0	0	0	8	1.0497678	-136.092476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10014	2	0	0	0	0	8	1.0516628	-135.618767	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10015	2	0	0	0	0	8	1.0462249	-136.946001	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10016	1	0	0	0	0	8	1.0447105	-137.442989	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10017	1	0	0	0	0	8	1.046	-136.976938	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10018	1	0	0	0	-51.62	8	1.0474823	-133.751685	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10019	1	0	0	0	0	8	1.0439505	-135.811539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10020	2	0	0	0	0	8	1.0474823	-133.751685	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10021	2	0	0	0	0	8	1.0474823	-133.751685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10022	1	0	0	0	0	8	1.0494716	-133.540527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10023	1	0	0	0	0	8	1.0474823	-133.751685	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10024	1	0	0	0	-128.94	8	1.0544304	-138.496811	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10025	1	0	0	0	0	8	1.0524152	-138.532725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10026	2	0	0	0	0	8	1.0526471	-137.778112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10027	1	0	0	0	0	8	1.0560677	-138.596069	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10028	1	0	0	0	0	8	1.0544304	-138.496811	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10029	1	0	0	0	-42.63	8	1.0410144	-137.503647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10030	2	0	0	0	0	8	1.0505	-136.837388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10031	1	0	0	0	0	8	1.0414134	-137.514574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10032	1	0	0	0	0	8	1.0410144	-137.503647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10033	1	0	0	0	0	8	1.0463895	-135.292931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10034	2	0	0	0	0	8	1.0207484	-134.998301	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10035	1	0	0	0	0	8	1.0463849	-135.295079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10036	1	0	0	0	0	8	1.0463895	-135.292931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10037	1	0	0	0	-8.65	8	1.0471554	-135.010202	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10038	1	0	0	0	0	8	1.0464342	-136.195726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10039	1	0	0	0	0	8	1.0466886	-135.687186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10040	1	0	0	0	0	8	1.0466886	-135.687186	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10041	2	0	0	0	0	8	1.052	-134.414585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10042	1	0	0	0	0	8	1.0471808	-134.974809	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10043	1	0	0	0	0	8	1.0471554	-135.010202	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10044	2	0	0	0	0	8	1.0559738	-126.017222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10045	1	0	0	0	0	8	1.0559738	-126.017222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10046	1	0	0	0	0	8	1.0559738	-126.017222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10047	1	0	0	0	0	8	1.0559738	-126.017222	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10048	1	0	0	0	0	8	1.0559738	-126.017222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10049	1	0	0	0	0	8	1.0559738	-126.017222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10050	1	0	0	0	0	8	1.0419964	-134.527047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10051	2	0	0	0	0	8	1.028967	-134.060331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10052	2	0	0	0	0	8	1.0290311	-134.143803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10053	1	0	0	0	0	8	1.041975	-134.533245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10054	1	0	0	0	0	8	1.0419964	-134.527047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10055	2	0	0	0	0	8	1.0714693	-141.186068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10056	1	0	0	0	0	8	1.0714693	-141.186068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10057	2	0	0	0	0	8	1.0452629	-129.013958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10058	1	0	0	0	0	8	1.0452502	-129.018053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10059	1	0	0	0	0	8	1.0362441	-134.570572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10060	2	0	0	0	0	8	1.036857	-134.489152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10061	2	0	0	0	0	8	1.036857	-134.489152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10062	1	0	0	0	0	8	1.0361823	-134.578803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10063	1	0	0	0	0	8	1.0362201	-134.572472	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10064	2	0	0	0	0	8	1.0546432	-126.262139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10065	1	0	0	0	0	8	1.0546345	-126.264244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10066	1	0	0	0	0	8	1.0472541	-135.205126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10067	2	0	0	0	0	8	1.028	-134.636682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10068	1	0	0	0	0	8	1.0472427	-135.20888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10069	1	0	0	0	0	8	1.0472541	-135.205126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10070	1	0	0	0	0	8	1.044568	-137.002376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10071	2	0	0	0	0	8	1.0424514	-135.842896	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10072	1	0	0	0	0	8	1.0445598	-137.01605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10073	1	0	0	0	0	8	1.044568	-137.002376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10074	2	0	0	0	0	8	1.0421974	-137.761692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10075	1	0	0	0	0	8	1.0421608	-137.780987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10076	1	0	0	0	0	8	1.0405936	-133.315405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10077	2	0	0	0	0	8	1.0404419	-132.904546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10078	2	0	0	0	0	8	1.0404419	-132.904546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10079	1	0	0	0	0	8	1.0406139	-133.361333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10080	1	0	0	0	0	8	1.0405637	-133.324109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10081	2	0	0	0	0	8	1.0477406	-128.721238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10082	1	0	0	0	0	8	1.0477347	-128.723765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10083	1	0	0	0	-103.27	8	1.0446562	-134.189403	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10084	1	0	0	0	0	8	1.0467462	-135.733165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10085	2	0	0	0	0	8	1.0446562	-134.189403	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10086	1	0	0	0	0	8	1.0462471	-134.094171	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10087	1	0	0	0	0	8	1.0446562	-134.189403	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10088	1	0	0	0	0	8	1.0456055	-133.529119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10089	2	0	0	0	0	8	1.0445669	-131.860867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10090	1	0	0	0	0	8	1.0455701	-133.541819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10091	1	0	0	0	0	8	1.0456055	-133.529119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10092	2	0	0	0	0	8	1.0392966	-137.03554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10093	1	0	0	0	0	8	1.0392966	-137.03554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10094	1	0	0	0	0	8	1.0493724	-135.806026	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10095	1	0	0	0	0	8	1.051134	-136.936719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10096	2	0	0	0	0	8	1.0522494	-135.118581	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10097	1	0	0	0	0	8	1.0493838	-135.808732	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10098	1	0	0	0	0	8	1.0493724	-135.806026	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10099	1	0	0	0	0	8	1.0614365	-139.724895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10100	2	0	0	0	0	8	1.0376512	-137.814048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10101	1	0	0	0	0	8	1.06143	-139.745081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10102	1	0	0	0	0	8	1.0498334	-133.4519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10103	2	0	0	0	0	8	1.0237953	-132.640225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10104	2	0	0	0	0	8	1.02	-129.283483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10105	1	0	0	0	0	8	1.0498099	-133.459082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10106	1	0	0	0	0	8	1.0498334	-133.4519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10107	1	0	0	0	0	8	1.0423975	-125.841318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10108	1	0	0	0	0	8	1.0446324	-126.357032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10109	2	0	0	0	0	8	1.0585001	-124.777801	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10110	1	0	0	0	0	8	1.0423483	-125.799255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10111	1	0	0	0	0	8	1.0423975	-125.841318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10112	2	0	0	0	0	8	1.0445403	-135.114884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10113	1	0	0	0	0	8	1.0445255	-135.117964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10114	2	0	0	0	0	8	1.0478151	-133.783915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10115	1	0	0	0	0	8	1.0477164	-133.832268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10116	1	0	0	0	0	8	1.0439479	-131.325888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10117	2	0	0	0	0	8	1.0439226	-131.267008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10118	2	0	0	0	0	8	1.0439226	-131.267008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10119	1	0	0	0	0	8	1.0439534	-131.338215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10120	2	0	0	0	0	8	1.0439461	-131.320073	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10121	2	0	0	0	0	8	1.043926	-131.253635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10122	1	0	0	0	0	8	1.0439461	-131.320073	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10123	2	0	0	0	0	8	1.043915	-131.24809	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10124	2	0	0	0	0	8	1.043915	-131.24809	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10125	1	0	0	0	0	8	1.0439467	-131.323115	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10126	1	0	0	0	0	8	1.0439409	-131.327791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10127	1	0	0	0	0	8	1.0439479	-131.325888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10128	1	0	0	0	0	8	1.0576373	-125.711731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10129	2	0	0	0	0	8	1.0575536	-125.246415	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10130	1	0	0	0	0	8	1.0576318	-125.714175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10131	2	0	0	0	0	8	1.0480742	-135.057913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10132	1	0	0	0	0	8	1.0480661	-135.060584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10133	1	0	0	0	0	8	1.0482257	-127.032825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10134	2	0	0	0	0	8	1.0480931	-126.605274	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10135	2	0	0	0	0	8	1.0482257	-127.032825	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10136	1	0	0	0	0	8	1.0482091	-127.038053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10137	1	0	0	0	0	8	1.0482257	-127.032825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10138	1	0	0	0	0	8	1.0403374	-144.971061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10139	2	0	0	0	0	8	1.04	-143.774328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10140	1	0	0	0	0	8	1.0402944	-144.984635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10141	1	0	0	0	0	8	1.0403374	-144.971061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10142	1	0	0	0	0	8	1.0447102	-125.960286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10143	2	0	0	0	0	8	1.0509365	-124.854224	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10144	1	0	0	0	0	8	1.0446822	-125.973427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10145	1	0	0	0	0	8	1.0447102	-125.960286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10146	2	0	0	0	0	8	1.04353	-134.731885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10147	1	0	0	0	0	8	1.0435142	-134.738911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10148	2	0	0	0	0	8	1.050006	-133.402223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10149	1	0	0	0	0	8	1.0500022	-133.403308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10150	1	0	0	0	0	8	1.0511653	-130.774157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10151	1	0	0	0	0	8	1.0506137	-130.935659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10152	2	0	0	0	0	8	1.0375358	-130.47634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10153	1	0	0	0	0	8	1.0512064	-130.768541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10154	1	0	0	0	0	8	1.0511653	-130.774157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10155	1	0	0	0	0	8	1.0518695	-123.937232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10156	2	0	0	0	0	8	1.0501709	-120.699476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10157	1	0	0	0	0	8	1.0518755	-124.003773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10158	2	0	0	0	0	8	1.0505701	-138.779113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10159	1	0	0	0	0	8	1.0505612	-138.783365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10160	2	0	0	0	0	8	1.0442495	-134.268096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10161	1	0	0	0	0	8	1.0441904	-134.28678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10162	1	8.04	4.45	0	0	9	1.0424441	-153.231807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10163	1	8.5	1.67	0	0	9	1.0423941	-153.909608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10164	1	17.25	6.92	0	0	9	1.0421473	-153.864573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10165	1	0	0	0	-37.98	9	1.0435156	-151.732595	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10166	1	0	0	0	0	9	1.0432222	-152.899323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10167	1	0	0	0	0	9	1.0434092	-154.211525	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10168	1	0	0	0	0	9	1.0434092	-154.211525	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10169	1	28.9	5.03	0	0	9	1.043385	-151.749613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10170	1	25.29	6.84	0	0	9	1.0427888	-153.724306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10171	1	17.25	3.25	0	22.42	9	1.0414971	-153.924395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10172	1	34.84	6.94	0	0	9	1.0453198	-152.901033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10173	1	23.83	9.32	0	-5.98	9	1.0384656	-152.886393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10174	1	0	0	0	0	9	1.0386701	-152.87529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10175	1	0	0	0	0	9	1.0446758	-153.418626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10176	1	39.02	4.14	0	0	9	1.0445198	-153.44252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10177	1	36.69	3.5	0	0	9	1.0371733	-152.815852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10178	1	7.59	1.6	0	6.57	9	1.0425285	-153.911099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10179	1	10.8	2.6	0	0	9	1.0410759	-153.333494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10180	1	10.8	2.42	0	0	9	1.0377623	-154.222559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10181	1	13.59	1.8	0	0	9	1.034071	-154.46755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10182	1	0	0	0	0	9	1.0341247	-154.459888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10183	1	0	0	0	0	9	1.0442954	-151.618264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10184	1	0	0	0	0	9	1.0418609	-152.512055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10185	1	25.63	16.49	0	0	9	1.0440733	-151.631215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10186	1	34.34	10.41	0	0	9	1.0326305	-152.689805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10187	1	0	0	0	0	9	1.0440086	-151.456446	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10188	1	0	0	0	0	9	1.0435045	-152.230024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10189	1	48.59	8.18	0	0	9	1.0438048	-151.482709	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10190	1	26.63	4.6	0	0	9	1.0401196	-152.846186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10191	1	18.06	5.05	0	0	9	1.0343339	-154.318775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10192	1	0	0	0	0	9	1.039158	-152.063154	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10193	1	0	0	0	0	9	1.0380985	-153.125844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10194	1	20.02	4.63	0	0	9	1.0390626	-152.07398	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10195	1	18.06	3.37	0	0	9	1.0349813	-154.098106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10196	1	16.17	0.65	0	0	9	1.0329345	-154.029152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10197	1	0	0	0	0	9	1.0328073	-153.199396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10198	1	5.7	0.34	0	0	9	1.0327916	-153.202512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10199	1	0	0	0	0	9	1.0393579	-152.840629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10200	1	18.89	2.53	0	0	9	1.0392822	-152.850467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10201	1	16.97	4.07	0	0	9	1.0336834	-154.535403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10202	1	34	13.79	0	0	9	1.0317976	-154.515111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10203	1	0	0	0	0	9	1.0360699	-153.685744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10204	1	12.19	1.23	0	0	9	1.0360225	-153.693191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10205	1	24.05	6.67	0	0	9	1.0370158	-152.608523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10206	1	11.62	0.93	0	0	9	1.0420382	-153.480567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10207	1	0	0	0	0	9	1.0420815	-152.640919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10208	1	11.62	3.49	0	0	9	1.0420151	-152.647847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10209	1	0	0	0	0	9	1.0342664	-152.153929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10210	1	17.73	5.34	0	0	9	1.034164	-152.164521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10211	1	0	0	0	0	9	1.0455095	-153.271613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10212	1	8.56	2.64	0	0	9	1.0454606	-153.27647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10213	1	0	0	0	0	9	1.0417764	-152.809143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10214	1	15.51	1.55	0	0	9	1.0417207	-152.817349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10215	1	0	0	0	0	9	1.0312217	-151.991247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10216	1	26.34	13.66	0	0	9	1.0310047	-152.006592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10217	1	27.2	13.05	0	0	9	1.0384739	-153.472635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10218	1	0	0	0	0	9	1.0385233	-152.091128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10219	1	26.12	13.11	0	0	9	1.0383256	-152.103576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10220	1	27.92	6.42	0	0	9	1.0396697	-153.181692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10221	1	29.44	3.57	0	0	9	1.0342174	-153.910068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10222	1	24.25	9.31	0	0	9	1.0342341	-153.844028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10223	1	0	0	0	0	9	1.0323634	-154.347053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10224	1	24.06	2.12	0	0	9	1.0322883	-154.360479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10225	1	0	0	0	91.44	9	1.040193	-151.554133	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10226	1	0	0	0	0	9	1.0352251	-153.702886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10227	1	25.67	17.09	0	0	9	1.0399494	-151.566854	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10228	1	6.9	0.57	0	0	9	1.0323616	-153.309408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10229	1	0	0	0	0	9	1.0323828	-153.305108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10230	1	7.9	1.48	0	0	9	1.0395941	-153.030026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10231	1	6.82	3.44	0	18.28	9	1.0424448	-153.125098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10232	1	25.97	5.7	0	0	9	1.0371148	-157.080611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10233	1	0	0	0	0	9	1.0401389	-156.735441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10234	1	38.96	6.14	0	0	9	1.0399626	-156.756897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10235	1	0	0	0	0	9	1.0356051	-156.823105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10236	1	36.52	4.33	0	0	9	1.0354843	-156.844114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10237	1	20.73	3.88	0	0	9	1.0339548	-157.03175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10238	1	14.22	2.6	0	0	9	1.0386339	-155.564899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10239	1	63.73	2.7	0	0	9	1.0377253	-155.62855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10240	1	0	0	0	0	9	1.0379241	-155.59156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10241	1	10.87	2.68	0	0	9	1.0360074	-156.356472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10242	1	0	0	0	18.1	9	1.0380082	-156.724562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10243	1	45.06	9.87	0	0	9	1.0377808	-156.749813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10244	1	28.05	11.47	0	0	9	1.0330047	-155.997428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10245	1	16.34	0.74	0	0	9	1.0353932	-156.86523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10246	1	40.32	7.04	0	0	9	1.0431671	-155.361198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10247	1	0	0	0	0	9	1.0368842	-156.162958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10248	1	41.83	2.52	0	0	9	1.036742	-156.186306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10249	1	33.17	12.79	0	0	9	1.0317969	-155.743776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10250	1	21.2	4.31	0	0	9	1.0321481	-155.849704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10251	1	31.8	2.44	0	0	9	1.0335324	-156.556594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10252	1	0	0	0	0	9	1.0362346	-155.199869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10253	1	31.61	5.43	0	0	9	1.0361076	-155.218236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10254	1	44.62	15.61	0	0	9	1.0348649	-155.8135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10255	1	23.16	7.15	0	0	9	1.0320777	-155.898872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10256	1	17	7.13	0	0	9	1.0308875	-155.911497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10257	1	0	0	0	0	9	1.0345227	-156.173903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10258	1	18.46	0.95	0	0	9	1.0344761	-156.185185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10259	1	24.14	3.74	0	0	9	1.0336278	-157.103297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10260	1	24.05	4.95	0	0	9	1.0385665	-156.786296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10261	1	0	0	0	0	9	1.0295978	-157.214453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10262	1	27.24	4.73	0	0	9	1.0294833	-157.230094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10263	1	40.46	7.29	0	0	9	1.0349505	-155.711352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10264	1	0	0	0	0	9	1.0369349	-156.57089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10265	1	29.83	4.7	0	0	9	1.0368156	-156.58863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10266	1	30.84	11.27	0	0	9	1.0313615	-156.924795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10267	1	51.71	12.61	0	143.49	9	1.0382143	-156.021013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10268	1	0	0	0	0	9	1.0395485	-155.689633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10269	1	31.72	15.26	0	0	9	1.0393125	-155.706741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10270	1	22.64	2.66	0	0	9	1.0344607	-156.65087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10271	1	20.23	6.49	0	0	9	1.0351784	-157.006467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10272	1	0	0	0	0	9	1.0292684	-157.310708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10273	1	52.3	4.42	0	0	9	1.0290805	-157.341938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10274	1	0	0	0	239.06	9	1.04361	-150.301006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10275	1	0	0	0	0	9	1.0468206	-152.924658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10276	1	43.51	5.28	0	0	9	1.0434396	-150.326708	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10277	1	0	0	0	111.51	9	1.0423051	-146.248749	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10278	1	0	0	0	0	9	1.0435998	-149.167483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10279	1	0	0	0	0	9	1.0336265	-150.666795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10280	1	0	0	0	0	9	1.0454104	-154.271301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10281	1	0	0	0	0	9	1.0282538	-151.535646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10282	1	0	0	0	0	9	1.0282538	-151.535646	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10283	1	46.8	17.94	0	0	9	1.0420096	-146.275655	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10284	1	0	0	0	0	9	1.0337965	-150.610915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10285	1	6.29	2.98	0	0	9	1.043325	-154.89724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10286	1	0	0	0	0	9	1.0338481	-156.214361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10287	1	30.38	6.61	0	0	9	1.033687	-156.232479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10288	1	23.56	5.47	0	0	9	1.0344489	-157.016171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10289	1	4.14	0.85	0	0	9	1.0334147	-156.862701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10290	1	0	0	0	0	9	1.0334352	-156.860502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10291	1	20.49	9.95	0	0	9	1.0455584	-153.121837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10292	1	0	0	0	0	9	1.0421681	-156.608016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10293	1	32.64	11.34	0	0	9	1.0419524	-156.627024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10294	1	0	0	0	0	9	1.0362719	-155.358127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10295	1	49.53	20.15	0	0	9	1.0359581	-155.38532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10296	1	45.03	9.18	0	0	9	1.0372499	-156.894718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10297	1	49.15	16.21	0	0	9	1.0342907	-157.131997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10298	1	0	0	0	0	9	1.0345967	-157.103053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10299	1	37.91	17.61	0	0	9	1.0308854	-157.129763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10300	1	46.42	21.64	0	0	9	1.0310543	-157.18673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10301	1	0	0	0	0	9	1.0372575	-156.192128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10302	1	11.64	1.36	0	0	9	1.0372125	-156.19861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10303	1	37.68	7.67	0	0	9	1.0300477	-157.036996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10304	1	15.05	2.18	0	0	9	1.0368924	-156.239505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10305	1	48.47	14.17	0	0	9	1.0377446	-156.104886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10306	1	71.55	10.62	0	0	9	1.0306796	-157.526111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10307	1	0	0	0	0	9	1.0309445	-157.482913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10308	1	0	0	0	0	9	1.0291483	-156.685299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10309	1	30.21	7.61	0	0	9	1.0290061	-156.7023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10310	1	24.19	1.89	0	0	9	1.0400551	-156.92371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10311	1	22.75	5.91	0	0	9	1.0352381	-157.408844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10312	1	0	0	0	0	9	1.0326625	-155.857632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10313	1	42.4	1.34	0	0	9	1.0325389	-155.883316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10314	1	0	0	0	121.71	9	1.0402227	-146.794864	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10315	1	0	0	0	0	9	1.0405509	-149.668699	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10316	1	0	0	0	0	9	1.0379596	-153.774489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10317	1	0	0	0	0	9	1.041254	-156.54127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10318	1	40.44	17.74	0	0	9	1.0405472	-149.754956	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10319	1	0	0	0	0	9	1.0394407	-157.094245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10320	1	42.01	17.67	0	0	9	1.0391329	-157.118103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10321	1	60.49	3.52	0	0	9	1.0312288	-156.044336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10322	1	0	0	0	0	9	1.0314302	-156.00909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10323	1	32.54	10.61	0	0	9	1.0385005	-156.84725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10324	1	20.18	7.77	0	0	9	1.0333024	-156.627456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10325	1	19.29	4.6	0	0	9	1.0341638	-156.398251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10326	1	0	0	0	0	9	1.0342675	-156.386535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10327	1	12.94	1.86	0	0	9	1.0329551	-156.579486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10328	1	22.6	11.85	0	0	9	1.0338288	-156.768886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10329	1	28.55	5.08	0	0	9	1.0383326	-156.654925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10330	1	0	0	0	0	9	1.0384628	-156.637442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10331	1	9.01	2.64	0	0	9	1.0343647	-154.891429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10332	1	26.73	8.62	0	0	9	1.0255087	-156.632873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10333	1	9.27	2.28	0	0	9	1.0366155	-156.279877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10334	1	0	0	0	-27.22	9	1.0352492	-152.628428	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10335	1	0	0	0	0	9	1.0328647	-154.37391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10336	1	12.82	2.97	0	0	9	1.0351824	-152.635899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10337	1	21.47	9.38	0	0	9	1.0353754	-154.974065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10338	1	0	0	0	0	9	1.0368449	-154.641904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10339	1	13.25	1.77	0	0	9	1.0367922	-154.649276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10340	1	0	0	0	0	9	1.033853	-152.826501	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10341	1	0	0	0	0	9	1.0422416	-154.473129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10342	1	18.73	9.57	0	0	9	1.0337187	-152.835602	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10343	1	23.67	4.87	0	0	9	1.0371885	-155.194432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10344	1	15.36	4.53	0	0	9	1.040537	-154.689448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10345	1	0	0	0	0	9	1.0406231	-154.680994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10346	1	0	0	0	0	9	1.0329093	-154.72209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10347	1	20.21	2.75	0	0	9	1.032835	-154.732629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10348	1	20.21	4.37	0	0	9	1.0285013	-155.748686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10349	1	20.21	8.48	0	0	9	1.0285031	-155.272149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10350	1	7.86	1.18	0	0	9	1.030534	-154.895642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10351	1	6.2	0.78	0	0	9	1.0394668	-154.587307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10352	1	0	0	0	0	9	1.0394924	-154.584023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10353	1	0	0	0	-12.87	9	1.037197	-152.620275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10354	1	10.04	1.99	0	0	9	1.0296099	-155.997767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10355	1	0	0	0	0	9	1.0385578	-152.431053	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10356	1	13.1	2.94	0	0	9	1.026065	-155.791911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10357	1	0	0	0	101.06	9	1.0381742	-152.579829	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10358	1	0	0	0	0	9	1.0330157	-155.512096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10359	1	21.95	14.64	0	0	9	1.0212675	-156.484428	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10360	1	0	0	0	0	9	1.0329895	-155.564015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10361	1	0	0	0	0	9	1.0382723	-152.343704	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10362	1	21.95	9.57	0	0	9	1.0271291	-156.827455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10363	1	0	0	0	0	9	1.0315363	-154.505525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10364	1	23.78	1.26	0	0	9	1.0314706	-154.518438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10365	1	21.95	2.89	0	0	9	1.0255676	-156.210557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10366	1	0	0	0	0	9	1.0256538	-156.197964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10367	1	21.95	13.45	0	0	9	1.0323838	-155.76167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10368	1	0	0	0	0	9	1.032583	-155.751271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10369	1	0	0	0	0	9	1.0272206	-156.555212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10370	1	16.38	6.49	0	0	9	1.0271047	-156.564988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10371	1	0	0	0	0	9	1.0240437	-157.041688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10372	1	16.54	3.54	0	0	9	1.0239568	-157.051926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10373	1	16.38	3.12	0	0	9	1.0278135	-155.503895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10374	1	0	0	0	0	9	1.0295171	-156.120834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10375	1	20.68	5.08	0	0	9	1.0294242	-156.131876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10376	1	23.74	6.92	0	0	9	1.0230552	-157.145535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10377	1	14.89	7.25	0	0	9	1.0227756	-156.740314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10378	1	0	0	0	0	9	1.0228819	-156.732297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10379	1	19.64	1.9	0	0	9	1.0245778	-156.258196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10380	1	26.76	7.52	0	0	9	1.0332058	-155.195893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10381	1	21.09	4.99	0	0	9	1.0302681	-154.888887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10382	1	50.31	19.44	0	0	9	1.0259858	-156.888757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10383	1	25.22	5.85	0	0	9	1.0265956	-156.693499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10384	1	29.98	8.05	0	0	9	1.0298957	-156.16387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10385	1	37.93	4.01	0	0	9	1.0276782	-155.710831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10386	1	6.15	0.35	0	0	9	1.0239079	-156.990968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10387	1	5.43	2.7	0	0	9	1.0320834	-155.890228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10388	1	17.41	4.22	0	0	9	1.0312151	-155.442008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10389	1	17.57	4.97	0	0	9	1.026753	-155.843773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10390	1	64.96	9.55	0	0	9	1.0244688	-156.310912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10391	1	17.41	5.21	0	0	9	1.0311053	-154.897611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10392	1	0	0	0	0	9	1.0215977	-157.222408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10393	1	20.18	6.95	0	0	9	1.0214803	-157.234012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10394	1	32.11	10.91	0	0	9	1.039885	-154.714867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10395	1	0	0	0	0	9	1.0371728	-154.763114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10396	1	18.36	5.68	0	0	9	1.0370738	-154.772314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10397	1	0	0	0	0	9	1.0384466	-154.8209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10398	1	40.07	11.8	0	0	9	1.038228	-154.84484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10399	1	49.69	5.41	0	0	9	1.0424504	-154.994606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10400	1	0	0	0	0	9	1.0426445	-154.96749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10401	1	21.01	0.18	0	0	9	1.0441149	-153.548849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10402	1	0	0	0	-39.95	9	1.0416613	-152.263739	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10403	1	0	0	0	0	9	1.0460722	-153.044941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10404	1	25.73	6.29	0	0	9	1.0415341	-152.27799	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10405	1	0	0	0	0	9	1.0426533	-153.836053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10406	1	14.98	3.32	0	0	9	1.0425803	-153.843452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10407	1	14.98	2.82	0	0	9	1.0432146	-153.708625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10408	1	0	0	0	0	9	1.0432865	-153.700207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10409	1	14.86	2.61	0	0	9	1.0238486	-156.884541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10410	1	0	0	0	0	9	1.0302064	-154.76558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10411	1	23.31	12.79	0	0	9	1.0300068	-154.777032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10412	1	24.9	1.82	0	0	9	1.0250857	-156.943975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10413	1	0	0	0	0	9	1.0280017	-155.376039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10414	1	14.86	4.83	0	0	9	1.0279166	-155.384591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10415	1	28.3	3.51	0	0	9	1.030838	-155.215005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10416	1	0	0	0	0	9	1.0305797	-155.189551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10417	1	19.19	8.35	0	0	9	1.0304463	-155.200896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10418	1	0	0	0	0	9	1.0322916	-154.774334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10419	1	19.03	6.26	0	0	9	1.0321773	-154.785806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10420	1	7.17	2.63	0	0	9	1.0359972	-154.9896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10421	1	0	0	0	0	9	1.0315248	-154.639129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10422	1	8.95	4.8	0	0	9	1.0314516	-154.643895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10423	1	0	0	0	0	9	1.0298983	-155.23299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10424	1	10.11	2.26	0	0	9	1.0298432	-155.239156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10425	1	9.92	3.15	0	0	9	1.0309574	-154.664053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10426	1	0	0	0	0	9	1.0315814	-156.043969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10427	1	10.33	2.66	0	0	9	1.0315251	-156.049833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10428	1	0	0	0	0	9	1.0352996	-154.961154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10429	1	23.49	8.12	0	0	9	1.0351562	-154.973652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10430	1	64.29	38.43	0	0	9	1.0299422	-155.847665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10431	1	27.84	5.36	0	0	9	1.0422366	-154.664851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10432	1	32.8	2.59	0	0	9	1.0357217	-155.611807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10433	1	9.15	3.44	0	0	9	1.0261268	-156.006601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10434	1	0	0	0	0	9	1.0261888	-156.001906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10435	1	32.67	12.71	0	0	9	1.0264154	-156.48279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10436	1	0	0	0	0	9	1.0332242	-156.608752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10437	1	14.37	2.31	0	0	9	1.0331697	-156.616615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10438	1	29.36	14.05	0	0	9	1.0263106	-156.136691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10439	1	36.6	8.44	0	0	9	1.026654	-156.196179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10440	1	0	0	0	0	9	1.0268225	-156.177392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10441	1	0	0	0	0	9	1.029483	-155.653154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10442	1	38.28	23.47	0	0	9	1.029124	-155.672558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10443	1	17.52	1.61	0	0	9	1.0246495	-157.570718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10444	1	23.6	3.87	0	0	9	1.0331701	-156.324755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10445	1	17.52	3.95	0	0	9	1.0232888	-157.285909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10446	1	31.05	12.3	0	68.88	9	1.0332124	-156.947027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10447	1	30.95	4.94	0	0	9	1.0332801	-156.78413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10448	1	0	0	0	0	9	1.029651	-156.605556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10449	1	29.33	11.24	0	0	9	1.0294616	-156.62282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10450	1	0	0	0	0	9	1.0272513	-156.896695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10451	1	41.66	13.02	0	0	9	1.0270268	-156.91837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10452	1	0	0	0	125.12	9	1.0362055	-156.674183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10453	1	41.98	15.36	0	0	9	1.0359248	-156.698973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10454	1	32.34	5.7	0	0	9	1.0339074	-155.054406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10455	1	33.34	9.84	0	0	9	1.0438667	-154.891653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10456	1	0	0	0	0	9	1.0297836	-156.888946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10457	1	34.61	8	0	0	9	1.0296261	-156.90698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10458	1	63.81	7.88	0	0	9	1.0278212	-155.898512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10459	1	0	0	0	0	9	1.0420454	-148.524177	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10460	1	0	0	0	0	9	1.0386749	-151.524008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10461	1	0	0	0	0	9	1.0346082	-153.696771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10462	1	39.16	10.24	0	0	9	1.0384642	-151.545002	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10463	1	0	0	0	0	9	1.0384751	-151.620089	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10464	1	0	0	0	0	9	1.0355954	-155.558143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10465	1	18.7	2.89	0	0	9	1.0355294	-155.56788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10466	1	13.5	3.86	0	0	9	1.029947	-157.485227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10467	1	42.06	3.67	0	0	9	1.0210341	-157.120542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10468	1	0	0	0	0	9	1.0211753	-157.096007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10469	1	13.5	1.27	0	0	9	1.0240639	-156.942475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10470	1	49.31	15.77	0	0	9	1.0226578	-157.481011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10471	1	0	0	0	0	9	1.034245	-156.633634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10472	1	33.88	22.08	0	0	9	1.0339188	-156.651074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10473	1	10.99	2.23	0	0	9	1.0258128	-155.993054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10474	1	0	0	0	0	9	1.025865	-155.986988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10475	1	17.4	5.64	0	0	9	1.0215962	-157.562166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10476	1	48.49	26.69	0	0	9	1.0268164	-155.679759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10477	1	24.38	5.81	0	0	9	1.0276719	-155.355817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10478	1	24.38	4.92	0	0	9	1.0267957	-155.693628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10479	1	0	0	0	0	9	1.0340849	-151.722403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10480	1	28.89	3.3	0	0	9	1.0459089	-154.921758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10481	1	0	0	0	0	9	1.0365173	-151.60334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10482	1	38.61	4.38	0	0	9	1.031632	-154.672577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10483	1	13.8	4.09	0	0	9	1.0365304	-155.530388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10484	1	28.65	9.23	0	0	9	1.027858	-156.414464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10485	1	0	0	0	0	9	1.0333865	-156.499091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10486	1	24.29	9.2	0	0	9	1.0332301	-156.511631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10487	1	31.29	4.74	0	0	9	1.0275424	-155.627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10488	1	0	0	0	0	9	1.0276566	-155.609855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10489	1	18.53	5.85	0	0	9	1.0304905	-153.012334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10490	1	0	0	0	0	9	1.0305969	-153.002617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10491	1	11.42	5.68	0	0	9	1.0398434	-153.305869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10492	1	11.42	3.92	0	0	9	1.0380252	-153.294566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10493	1	0	0	0	0	9	1.0380891	-153.288272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10494	1	11.18	3.72	0	0	9	1.0349206	-160.184036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10495	1	32.73	4.99	0	30.3	9	1.0424261	-153.67215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10496	1	13.13	6.35	0	0	9	1.0336469	-153.417108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10497	1	32.7	11.81	0	0	9	1.0368532	-152.4446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10498	1	13.23	2.62	0	0	9	1.0378084	-152.732322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10499	1	8.33	1.94	0	0	9	1.0405079	-153.582332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10500	1	14.65	5.92	0	0	9	1.0385427	-153.401699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10501	1	0	0	0	0	9	1.0386337	-153.393872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10502	1	10.91	3.06	0	0	9	1.0398818	-153.382066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10503	1	0	0	0	-14.8	9	1.0364322	-153.414894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10504	1	16.61	4.41	0	0	9	1.0363473	-153.423869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10505	1	11.72	3.84	0	0	9	1.0364712	-153.429012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10506	1	11.21	2.17	0	0	9	1.0408341	-153.300414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10507	1	0	0	0	0	9	1.0408855	-153.293668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10508	1	23.47	1.98	0	0	9	1.0344105	-150.415404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10509	1	25.54	5	0	0	9	1.0305041	-151.034702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10510	1	23.96	1.36	0	0	9	1.0390701	-151.787979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10511	1	23.01	3.08	0	0	9	1.0310641	-150.953459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10512	1	0	0	0	0	9	1.0311518	-150.939629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10513	1	23.24	0.47	0	0	9	1.0310298	-150.940904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10514	1	4.51	0.85	0	0	9	1.0308445	-151.732727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10515	1	10.73	6.85	0	0	9	1.0415827	-152.223456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10516	1	10.2	3.93	0	0	9	1.0412592	-152.624332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10517	1	27.75	5.11	0	0	9	1.0318292	-152.271073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10518	1	0	0	0	0	9	1.0340283	-151.809058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10519	1	23.16	2.96	0	0	9	1.033938	-151.821625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10520	1	22.51	7.7	0	0	9	1.0322842	-151.948895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10521	1	0	0	0	0	9	1.0331228	-152.020258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10522	1	24.04	3.86	0	0	9	1.0330123	-152.034363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10523	1	6.71	1.69	0	0	9	1.0313285	-152.342191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10524	1	13.92	1.95	0	0	9	1.0356295	-154.278596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10525	1	21.57	8.46	0	0	9	1.0387727	-153.244883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10526	1	0	0	0	0	9	1.0339659	-151.759819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10527	1	10.78	1.65	0	0	9	1.0339236	-151.765612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10528	1	21.63	7.1	0	0	9	1.0315693	-156.616984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10529	1	21.63	4.66	0	100.48	9	1.0372585	-156.765558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10530	1	32.51	9.89	0	0	9	1.0308837	-155.987422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10531	1	35.4	2.75	0	0	9	1.0384424	-155.052994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10532	1	38.6	3.71	0	0	9	1.0402083	-155.504565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10533	1	43.84	20.21	0	0	9	1.0304282	-156.703952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10534	1	41.39	11.93	0	0	9	1.0271891	-157.441936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10535	1	0	0	0	0	9	1.0321465	-155.248431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10536	1	23.94	5.62	0	0	9	1.0320272	-155.260517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10537	1	53.4	14.75	0	229.85	9	1.0413104	-155.323659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10538	1	62.77	22.91	0	0	9	1.03172	-156.020092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10539	1	80.16	33.54	0	0	9	1.0312818	-156.395497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10540	1	0	0	0	0	9	1.0329351	-156.179254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10541	1	21.66	2.87	0	0	9	1.0328529	-156.192641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10542	1	49.66	14.46	0	0	9	1.0318358	-156.573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10543	1	0	0	0	0	9	1.027463	-150.775195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10544	1	26	4.44	0	0	9	1.0401128	-153.971465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10545	1	0	0	0	0	9	1.0301266	-150.716885	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10546	1	51.57	8.74	0	0	9	1.0331131	-154.533468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10547	1	0	0	0	0	9	1.0318161	-155.277748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10548	1	53.76	15.39	0	0	9	1.0315104	-155.307894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10549	1	54	15.75	0	0	9	1.029438	-156.069329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10550	1	34.58	6.26	0	0	9	1.03144	-155.147423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10551	1	0	0	0	0	9	1.0340611	-151.551638	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10552	1	0	0	0	0	9	1.0396675	-153.788808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10553	1	29.93	3.39	0	0	9	1.0339621	-151.570028	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10554	1	0	0	0	180.58	9	1.0420556	-156.039879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10555	1	41.25	14.81	0	0	9	1.0418176	-156.061573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10556	1	43.65	11.6	0	0	9	1.0388061	-154.599268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10557	1	52.59	6.82	0	0	9	1.0327079	-154.621514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10558	1	0	0	0	0	9	1.0329062	-154.591091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10559	1	33.99	6.73	0	0	9	1.035159	-155.69737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10560	1	34.3	8.11	0	0	9	1.0360769	-154.725648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10561	1	44.42	17.84	0	0	9	1.0322634	-156.38502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10562	1	75.56	14.54	0	0	9	1.0338395	-156.79152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10563	1	22.65	2.24	0	0	9	1.0373802	-154.177197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10564	1	0	0	0	0	9	1.0374587	-154.163051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10565	1	43.77	3.69	0	0	9	1.0346636	-155.896251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10566	1	0	0	0	0	9	1.03185	-155.882465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10567	1	38.69	11.3	0	0	9	1.0316308	-155.905484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10568	1	38.47	14.54	0	0	9	1.0336492	-153.727874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10569	1	0	0	0	0	9	1.0278848	-157.323241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10570	1	30.18	11.8	0	0	9	1.0276813	-157.338597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10571	1	18.86	5.07	0	0	9	1.0382753	-154.604404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10572	1	22.68	5.48	0	0	9	1.0311006	-156.330561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10573	1	46.32	2.81	0	0	9	1.0324644	-155.271196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10574	1	52.14	12.22	0	0	9	1.0346445	-155.872215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10575	1	21.05	2.37	0	0	9	1.0329732	-155.017205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10576	1	0	0	0	0	9	1.0348702	-155.472128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10577	1	25.57	6.85	0	0	9	1.0347333	-155.486846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10578	1	28.81	7.69	0	0	9	1.03192	-155.121104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10579	1	26.36	5.23	0	0	9	1.0325374	-156.485953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10580	1	55.62	10.09	0	0	9	1.0337446	-156.452647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10581	1	0	0	0	0	9	1.0246814	-154.885513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10582	1	34.25	4.02	0	0	9	1.0245391	-154.906887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10583	1	34.92	12.62	0	0	9	1.0272436	-154.838727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10584	1	19.35	2.01	0	0	9	1.0391728	-155.415629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10585	1	0	0	0	0	9	1.0369049	-155.346044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10586	1	39.2	7.92	0	0	9	1.036711	-155.368688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10587	1	69.26	11.07	0	0	9	1.0339438	-156.485375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10588	1	33.87	2.09	0	0	9	1.0338078	-154.657627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10589	1	62.68	15.8	0	0	9	1.0325268	-156.209705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10590	1	0	0	0	0	9	1.0364931	-151.416363	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10591	1	21.29	6.88	0	0	9	1.0331268	-154.719715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10592	1	0	0	0	0	9	1.0327366	-156.376945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10593	1	0	0	0	0	9	1.0327366	-156.376945	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10594	1	0	0	0	0	9	1.0373162	-151.249523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10595	1	38.08	13.01	0	0	9	1.0376706	-153.96071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10596	1	82.72	22.02	0	0	9	1.036832	-154.385893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10597	1	0	0	0	0	9	1.030528	-156.358299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10598	1	53.71	8.01	0	0	9	1.0303116	-156.388584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10599	1	0	0	0	0	9	1.0408193	-154.144712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10600	1	16.22	9.91	0	0	9	1.0406705	-154.153207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10601	1	14.23	1.8	0	0	9	1.0421775	-154.060906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10602	1	0	0	0	0	9	1.0422361	-154.052489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10603	1	8.45	2.3	0	0	9	1.033653	-154.105352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10604	1	8.14	3.07	0	0	9	1.0391329	-152.934573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10605	1	0	0	0	0	9	1.0391853	-152.930719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10606	1	22.3	3.02	0	0	9	1.0390567	-154.401013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10607	1	18.47	6.28	0	0	9	1.0411359	-153.833272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10608	1	0	0	0	0	9	1.0388098	-151.224593	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10609	1	35.91	8.06	0	0	9	1.0443829	-153.547624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10610	1	0	0	0	0	9	1.0397386	-151.105848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10611	1	32.39	5.1	0	0	9	1.0399955	-152.962855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10612	1	0	0	0	0	9	1.0401286	-152.945934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10613	1	0	0	0	0	9	1.0386709	-153.945245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10614	1	28.64	6.8	0	0	9	1.0260158	-156.339716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10615	1	0	0	0	0	9	1.0382228	-154.023644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10616	1	0	0	0	0	9	1.0382228	-154.023644	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10617	1	0	0	0	0	9	1.0388334	-153.929727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10618	1	0	0	0	0	9	1.0386709	-153.945245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10619	1	13.53	1.88	0	0	9	1.0406218	-152.609424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10620	1	13.53	1.98	0	0	9	1.0409067	-152.211025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10621	1	0	0	0	0	9	1.0326951	-154.236096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10622	1	6.78	2.63	0	0	9	1.0326513	-154.239965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10623	1	37	14.47	0	80.34	9	1.0422374	-154.139017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10624	1	22.55	1.56	0	0	9	1.0363498	-155.350398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10625	1	38.13	6.81	0	0	9	1.0403746	-154.138885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10626	1	0	0	0	0	9	1.0365338	-155.248081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10627	1	32.72	10.02	0	0	9	1.0363636	-155.265855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10628	1	11.4	3.36	0	0	9	1.0329336	-152.993088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10629	1	0	0	0	0	9	1.0338676	-153.457539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10630	1	13.1	1.74	0	0	9	1.0338138	-153.464442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10631	1	24.99	1.89	0	0	9	1.0349812	-153.789537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10632	1	20.56	3.22	0	0	9	1.0342298	-151.310918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10633	1	0	0	0	0	9	1.0343191	-151.298496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10634	1	35.06	3.67	0	0	9	1.0385125	-154.165432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10635	1	0	0	0	0	9	1.0386395	-154.143651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10636	1	49.14	20.02	0	0	9	1.0341212	-154.578321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10637	1	0	0	0	-136.07	9	1.0351716	-151.171859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10638	1	0	0	0	0	9	1.039556	-153.895884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10639	1	29.82	4.06	0	0	9	1.0350575	-151.188651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10640	1	21.76	1.93	0	0	9	1.0376722	-153.812772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10641	1	0	0	0	0	9	1.0350464	-153.472959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10642	1	142.48	56.13	0	0	9	1.0340608	-153.545366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10643	1	87.35	3.77	0	0	9	1.036021	-155.500758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10644	1	0	0	0	0	9	1.0278746	-153.477248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10645	1	34.37	8.73	0	0	9	1.0276829	-153.497027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10646	1	30.38	3.02	0	0	9	1.0374091	-153.838534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10647	1	0	0	0	0	9	1.0331355	-153.995887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10648	1	30.38	10.24	0	0	9	1.0329493	-154.010593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10649	1	36.49	6.05	0	0	9	1.0368864	-154.718912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10650	1	24.1	3.79	0	0	9	1.0349531	-155.199421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10651	1	0	0	0	0	9	1.03174	-154.972808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10652	1	38.32	18.05	0	0	9	1.0314416	-154.992514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10653	1	34.19	9.37	0	60.49	9	1.0384209	-155.12929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10654	1	0	0	0	0	9	1.0360547	-154.825921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10655	1	46	21.8	0	0	9	1.0357137	-154.85221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10656	1	24.84	7.26	0	0	9	1.0319834	-154.691428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10657	1	34.95	15.02	0	0	9	1.035831	-153.206186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10658	1	10.09	2.78	0	0	9	1.0307571	-156.033353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10659	1	24.84	6.98	0	0	9	1.0306175	-156.045835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10660	1	36.69	7.9	0	0	9	1.0372306	-154.572866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10661	1	0	0	0	0	9	1.0374127	-154.553074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10662	1	0	0	0	0	9	1.0382218	-154.910291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10663	1	28.97	4.34	0	0	9	1.0381206	-154.925611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10664	1	95.44	26.87	0	0	9	1.0353881	-156.100388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10665	1	39.08	13.29	0	0	9	1.0380084	-153.606046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10666	1	82.4	56.61	0	0	9	1.0331613	-154.084074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10667	1	25.39	6.57	0	0	9	1.038998	-154.070412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10668	1	31.96	6.32	0	0	9	1.0377266	-155.085483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10669	1	25.39	2.27	0	0	9	1.0332518	-155.639097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10670	1	36.67	7.78	0	0	9	1.0310997	-156.831052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10671	1	35.6	4.14	0	0	9	1.0334084	-155.621358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10672	1	38.78	9.95	0	0	9	1.0374497	-155.182175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10673	1	38.21	16.96	0	0	9	1.031468	-155.98508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10674	1	48.3	6.94	0	0	9	1.039975	-153.930241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10675	1	0	0	0	0	9	1.040182	-153.901565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10676	1	0	0	0	0	9	1.0345086	-156.202811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10677	1	54.76	18.26	0	0	9	1.0341773	-156.230004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10678	1	0	0	0	0	9	1.0369214	-155.400336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10679	1	17.47	3.08	0	0	9	1.0368533	-155.409492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10680	1	20.54	6.73	0	0	9	1.0385857	-155.052757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10681	1	24.51	2.41	0	0	9	1.0355454	-153.960467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10682	1	0	0	0	0	9	1.0307396	-157.008652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10683	1	47.3	7.9	0	0	9	1.030541	-157.035865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10684	1	38.57	10.46	0	0	9	1.0311507	-155.978004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10685	1	38.69	4.68	0	0	9	1.0322627	-155.838427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10686	1	0	0	0	0	9	1.0324258	-155.814961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10687	1	29.29	19.69	0	0	9	1.0332225	-154.463969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10688	1	29.29	15.56	0	0	9	1.031913	-155.827504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10689	1	38.54	9.52	0	0	9	1.0322239	-155.840657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10690	1	49.78	5.11	0	0	9	1.0302799	-156.177142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10691	1	0	0	0	0	9	1.0304297	-156.149481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10692	1	32.48	11.06	0	0	9	1.0362077	-155.208871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10693	1	33.92	14.75	0	0	9	1.0343432	-155.626805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10694	1	0	0	0	0	9	1.0359221	-153.723696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10695	1	32.06	6.82	0	0	9	1.0357581	-153.741416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10696	1	65.65	18.51	0	0	9	1.0337932	-155.603435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10697	1	29.35	7.15	0	0	9	1.0331557	-156.230389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10698	1	29.35	3.76	0	0	9	1.0341153	-155.648081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10699	1	48.6	4.85	0	0	9	1.03416	-155.588326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10700	1	0	0	0	0	9	1.0343487	-155.560038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10701	1	36.51	5.22	0	0	9	1.035297	-155.392172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10702	1	0	0	0	0	9	1.0346257	-155.424777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10703	1	40.46	4.47	0	0	9	1.0344869	-155.446818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10704	1	0	0	0	0	9	1.0334689	-153.235123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10705	1	12.85	3.53	0	0	9	1.0333952	-153.242071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10706	1	13.3	4.2	0	0	9	1.0394485	-153.180098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10707	1	4.05	0.5	0	0	9	1.0332565	-153.514647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10708	1	18.29	5.58	0	0	9	1.0331566	-153.524402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10709	1	0	0	0	0	9	1.0376807	-152.923459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10710	1	18.29	4.61	0	0	9	1.0375899	-152.934121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10711	1	0	0	0	0	9	1.0348303	-153.302508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10712	1	26.78	11.53	0	0	9	1.0346589	-153.316504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10713	1	0	0	0	-93.26	9	1.03616	-150.998755	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10714	1	0	0	0	0	9	1.0375432	-152.947935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10715	1	25.22	14.56	0	0	9	1.0359311	-151.011422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10716	1	3.78	1.62	0	0	9	1.0341285	-152.600309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10717	1	0	0	0	0	9	1.0319469	-152.819263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10718	1	13.05	4.84	0	0	9	1.0318562	-152.826683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10719	1	11.4	3.85	0	0	9	1.0464108	-152.193614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10720	1	0	0	0	0	9	1.0464806	-152.187857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10721	1	21.02	4.78	0	0	9	1.0339449	-152.882127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10722	1	15.9	7.53	0	0	9	1.0320408	-153.965721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10723	1	7.07	0.93	0	0	9	1.0344081	-152.801264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10724	1	6.78	1.95	0	0	9	1.0420414	-152.162357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10725	1	10.04	3.65	0	0	9	1.0346501	-152.433028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10726	1	11.83	3.15	0	0	9	1.0378981	-153.229293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10727	1	21.14	5.02	0	0	9	1.0346156	-154.262276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10728	1	0	0	0	0	9	1.0298158	-154.374617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10729	1	22.13	3.75	0	0	9	1.0297268	-154.386216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10730	1	26.13	7.47	0	0	9	1.0382401	-154.405784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10731	1	0	0	0	0	9	1.0320713	-154.03473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10732	1	19.17	5.04	0	0	9	1.0319802	-154.044781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10733	1	7.78	1.69	0	25.26	9	1.0411655	-153.84342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10734	1	4	2.72	0	0	9	1.0348576	-154.659637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10735	1	0	0	0	0	9	1.0355396	-151.186882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10736	1	18.46	10.82	0	0	9	1.0353905	-151.196172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10737	1	0	0	0	0	9	1.0337729	-151.922783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10738	1	17.33	5.73	0	0	9	1.0336746	-151.931413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10739	1	19.55	2.86	0	0	9	1.0341279	-151.769954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10740	1	8.08	0.52	0	0	9	1.0368887	-153.369208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10741	1	20.27	7.68	0	0	9	1.0367217	-153.764571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10742	1	27.47	9.01	0	0	9	1.040896	-152.940483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10743	1	19.19	1.87	0	0	9	1.0340552	-154.211793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10744	1	0	0	0	0	9	1.0364623	-154.783257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10745	1	0	0	0	0	9	1.0364623	-154.783257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10746	1	0	0	0	0	9	1.0364623	-154.783257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10747	1	0	0	0	0	9	1.0364623	-154.783257	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10748	1	8.62	2.86	0	0	9	1.0364122	-154.788164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10749	1	0	0	0	0	9	1.0365113	-154.778825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10750	1	0	0	0	0	9	1.0354485	-154.963871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10751	1	29.88	14.82	0	0	9	1.0352401	-154.97832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10752	1	0.18	0.02	0	0	9	1.0382573	-154.776163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10753	1	16.79	1.28	0	0	9	1.0381994	-154.785078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10754	1	0	0	0	-71.76	9	1.0365131	-152.894316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10755	1	0	0	0	0	9	1.0364215	-154.706633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10756	1	16.79	8.31	0	0	9	1.0363914	-152.902593	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10757	1	16.79	4.33	0	0	9	1.0399969	-154.748604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10758	1	30.63	2.49	0	0	9	1.0416921	-155.017861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10759	1	0	0	0	0	9	1.0355742	-154.651879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10760	1	19.44	2.8	0	0	9	1.0355075	-154.66256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10761	1	19.44	6.54	0	0	9	1.0434654	-154.552535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10762	1	20.29	4.71	0	0	9	1.0426882	-154.707952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10763	1	0	0	0	0	9	1.0427792	-154.697385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10764	1	19.27	3.88	0	0	9	1.0314114	-154.320593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10765	1	0	0	0	0	9	1.0365932	-154.087418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10766	1	28.58	9.17	0	0	9	1.036447	-154.101653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10767	1	0	0	0	241.94	9	1.0430953	-148.959361	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10768	1	0	0	0	0	9	1.043174	-151.914424	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10769	1	0	0	0	0	9	1.0447103	-154.307743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10770	1	0	0	0	0	9	1.0447103	-154.307743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10771	1	0	0	0	0	9	1.0447103	-154.307743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10772	1	0	0	0	0	9	1.0447103	-154.307743	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10773	1	59.96	2.07	0	0	9	1.0429202	-148.994479	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10774	1	0	0	0	0	9	1.0418019	-152.051914	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10775	1	48.12	14.8	0	0	9	1.038702	-154.698802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10776	1	22.71	3.06	0	0	9	1.0415076	-154.502038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10777	1	0	0	0	0	9	1.0415894	-154.488361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10778	1	11.72	0.7	0	0	9	1.0371818	-154.991893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10779	1	12.42	2.72	0	0	9	1.0377716	-155.082467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10780	1	12.98	3.17	0	0	9	1.0415422	-154.424522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10781	1	10.88	4.62	0	0	9	1.0349436	-154.77772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10782	1	0	0	0	0	9	1.03502	-154.77187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10783	1	18.16	8.49	0	0	9	1.0442124	-154.472946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10784	1	0	0	0	0	9	1.043299	-154.802866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10785	1	28.37	1.63	0	0	9	1.0432111	-154.819014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10786	1	21.54	3.36	0	0	9	1.0402905	-155.243803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10787	1	0	0	0	0	9	1.0378732	-154.85928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10788	1	40.5	16.19	0	0	9	1.0376105	-154.880551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10789	1	0	0	0	0	9	1.0360764	-154.990839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10790	1	30.65	6.56	0	0	9	1.035938	-155.008677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10791	1	0	0	0	-8.42	9	1.0351648	-151.5931	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10792	1	29.52	14.36	0	0	9	1.0336805	-154.283592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10793	1	0	0	0	0	9	1.0356608	-151.509131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10794	1	2.94	0.96	0	0	9	1.0332663	-154.501949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10795	1	23.03	3	0	0	9	1.0331748	-154.514965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10796	1	51.25	10.75	0	0	9	1.0349276	-155.7266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10797	1	33.42	8.36	0	0	9	1.0406399	-154.672814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10798	1	27.77	6.91	0	0	9	1.0435396	-154.73305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10799	1	25.78	7.67	0	0	9	1.0407339	-155.082324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10800	1	0	0	0	0	9	1.040881	-155.067049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10801	1	7.27	0.69	0	0	9	1.0344904	-155.054689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10802	1	0	0	0	0	9	1.0345159	-155.050163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10803	1	10.21	0.91	0	0	9	1.0334655	-154.744734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10804	1	27.45	7.38	0	0	9	1.0416295	-154.616399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10805	1	0	0	0	0	9	1.0417548	-154.602628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10806	1	13.76	3.03	0	0	9	1.0341729	-154.761391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10807	1	0	0	0	0	9	1.0342463	-154.75318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10808	1	0	0	0	0	9	1.0344647	-154.777353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10809	1	13.76	0.49	0	0	9	1.0344302	-154.785634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10810	1	0	0	0	0	9	1.0406587	-155.156693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10811	1	29.39	14.54	0	0	9	1.0404223	-155.171547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10812	1	24.28	1.79	0	13.48	9	1.04043	-155.243676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10813	1	9.1	2.17	0	0	9	1.033625	-154.797884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10814	1	0	0	0	0	9	1.0295617	-153.249732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10815	1	13.76	2.42	0	0	9	1.029503	-153.257595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10816	1	16.06	3.84	0	0	9	1.0348942	-154.42449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10817	1	25.72	8.62	0	0	9	1.0346831	-154.318728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10818	1	0	0	0	0	9	1.0267242	-150.962196	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10819	1	0	0	0	0	9	1.0421973	-155.015315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10820	1	46.79	13.64	0	0	9	1.0264512	-150.989515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10821	1	22.36	3.74	0	0	9	1.0337883	-153.590399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10822	1	28.95	9.9	0	0	9	1.0338744	-154.200758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10823	1	56.33	17.77	0	0	9	1.0408344	-154.099586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10824	1	1.75	0.51	0	0	9	1.03653	-153.74448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10825	1	22.32	5.05	0	0	9	1.0364216	-153.756138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10826	1	0	0	0	0	9	1.0414441	-154.080811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10827	1	0	0	0	0	9	1.0414441	-154.080811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10828	1	0	0	0	0	9	1.0414441	-154.080811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10829	1	0	0	0	0	9	1.0414441	-154.080811	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10830	1	22.32	2.7	0	0	9	1.0414831	-154.075045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10831	1	9.9	1.08	0	0	9	1.0414057	-154.086343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10832	1	38.01	14.43	0	0	9	1.0310357	-153.852732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10833	1	44.43	2.34	0	0	9	1.0287071	-155.746854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10834	1	0	0	0	0	9	1.0402308	-151.400668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10835	1	0	0	0	0	9	1.0399266	-153.797085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10836	1	58.84	20.42	0	0	9	1.0398834	-151.435617	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10837	1	23.85	18.05	0	0	9	1.0385271	-153.254721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10838	1	35.71	14.45	0	0	9	1.0346145	-154.284015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10839	1	0	0	0	0	9	1.0357361	-154.07333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10840	1	33.4	4.36	0	0	9	1.0356033	-154.091072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10841	1	0	0	0	0	9	1.0330491	-154.200661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10842	1	11.23	2.59	0	0	9	1.0329995	-154.206572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10843	1	0	0	0	258.5	9	1.0415024	-150.943749	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10844	1	0	0	0	0	9	1.0464657	-152.265606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10845	1	47.37	7.73	0	0	9	1.0412917	-150.967941	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10846	1	16.99	1.11	0	31.19	9	1.04017	-154.332587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10847	1	22.27	5.23	0	0	9	1.0450801	-155.256463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10848	1	20.71	6.4	0	0	9	1.0401866	-155.71327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10849	1	0	0	0	0	9	1.0403086	-155.701451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10850	1	0	0	0	0	9	1.036277	-155.04359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10851	1	39.94	8.49	0	0	9	1.0361125	-155.065083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10852	1	29.02	9.58	0	0	9	1.0320703	-155.394149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10853	1	0	0	0	0	9	1.0346116	-154.215444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10854	1	10.38	8.25	0	0	9	1.0345042	-154.220221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10855	1	10.38	0.75	0	0	9	1.0374997	-154.224282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10856	1	19.04	2.68	0	0	9	1.0419921	-154.806798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10857	1	23.74	4.35	0	0	9	1.0373767	-154.003836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10858	1	27.72	7.08	0	0	9	1.0329098	-155.203164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10859	1	38.29	8.56	0	0	9	1.0360905	-154.013175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10860	1	28.74	9.03	0	0	9	1.0342864	-154.164843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10861	1	37	8.87	0	0	9	1.0403189	-154.232761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10862	1	0	0	0	0	9	1.0397338	-153.749584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10863	1	36.59	5.41	0	0	9	1.039572	-153.769725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10864	1	37.95	9.56	0	0	9	1.0406173	-153.706955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10865	1	26.62	7.65	0	0	9	1.0366683	-153.9384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10866	1	30.28	3.01	0	0	9	1.0298301	-153.875258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10867	1	26.62	11.71	0	0	9	1.032257	-154.203751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10868	1	48.83	14.93	0	0	9	1.0397738	-154.079154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10869	1	24.79	5.87	0	0	9	1.0297181	-154.019463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10870	1	0	0	0	0	9	1.0325928	-154.234275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10871	1	24.79	3.87	0	0	9	1.0324934	-154.247349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10872	1	0	0	0	0	9	1.0345407	-154.100813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10873	1	24.79	7.03	0	0	9	1.0344034	-154.113239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10874	1	24.04	8.64	0	0	9	1.0398054	-154.039232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10875	1	24.04	20.94	0	0	9	1.03277	-155.256652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10876	1	22.95	2.99	0	0	9	1.0359123	-153.58477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10877	1	15.36	2.31	0	0	9	1.0438553	-155.036639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10878	1	0	0	0	0	9	1.0439139	-155.027501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10879	1	56.81	9.92	0	0	9	1.0421219	-154.241466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10880	1	0	0	0	0	9	1.0399223	-153.103703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10881	1	36.83	6.28	0	0	9	1.0397736	-153.126014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10882	1	25.59	14.43	0	0	9	1.0279617	-153.396954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10883	1	0	0	0	0	9	1.0281853	-153.383075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10884	1	32.25	8.65	0	0	9	1.0300854	-154.193072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10885	1	0	0	0	0	9	1.0385031	-154.60614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10886	1	62.67	15.59	0	0	9	1.0381952	-154.642912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10887	1	37.44	9.87	0	0	9	1.0342374	-153.682931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10888	1	37.93	21.81	0	0	9	1.0400239	-152.929616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10889	1	26.97	6.85	0	0	9	1.029496	-153.883586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10890	1	0	0	0	0	9	1.0296328	-153.869916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10891	1	37.93	15.92	0	0	9	1.0272948	-154.183562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10892	1	3.67	0.84	0	0	9	1.0389175	-154.214341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10893	1	26.97	6.98	0	0	9	1.0387604	-154.23022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10894	1	16.81	2.64	0	0	9	1.0414809	-154.919143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10895	1	12.35	5.52	0	0	9	1.0357315	-154.193959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10896	1	21.83	4.11	0	0	9	1.0348093	-154.138972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10897	1	0	0	0	0	9	1.0380921	-153.367366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10898	1	17.99	3.26	0	0	9	1.0380067	-153.377697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10899	1	20.88	3.15	0	0	9	1.0415925	-153.775441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10900	1	16.4	3.62	0	0	9	1.0324549	-153.783853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10901	1	0	0	0	0	9	1.0430433	-154.765737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10902	1	0	0	0	0	9	1.0430433	-154.765737	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10903	1	0	0	0	0	9	1.0430433	-154.765737	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10904	1	0	0	0	0	9	1.0430433	-154.765737	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10905	1	0	0	0	0	9	1.0431373	-154.757768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10906	1	14.18	5.34	0	0	9	1.0429534	-154.772645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10907	1	0	0	0	-19.95	9	1.0403643	-152.240141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10908	1	0	0	0	0	9	1.0481465	-153.96998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10909	1	46.52	22.54	0	0	9	1.0400078	-152.266956	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10910	1	14.18	3.31	0	0	9	1.0325682	-153.413899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10911	1	33.73	9.55	0	0	9	1.034241	-154.574938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10912	1	14.08	2.28	0	0	9	1.0299114	-153.806278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10913	1	0	0	0	0	9	1.0299728	-153.797995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10914	1	36.84	8.41	0	0	9	1.032318	-153.607079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10915	1	19.12	4.81	0	0	9	1.0312482	-153.792828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10916	1	23.59	16.98	0	0	9	1.0335976	-154.921246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10917	1	30.08	8.56	0	0	9	1.0377876	-155.186414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10918	1	0	0	0	0	9	1.0400469	-155.807627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10919	1	27.66	4.91	0	0	9	1.0399164	-155.823502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10920	1	0	0	0	172.24	9	1.0444716	-152.756309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10921	1	0	0	0	0	9	1.0499702	-154.584954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10922	1	38.75	11.91	0	0	9	1.0442637	-152.775292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10923	1	26.42	4.58	0	0	9	1.043066	-155.432093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10924	1	21.53	1.7	0	0	9	1.0396323	-155.724035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10925	1	25.52	3.89	0	0	9	1.0329935	-154.863534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10926	1	0	0	0	137.19	9	1.0437333	-152.654483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10927	1	0	0	0	0	9	1.0449282	-154.732111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10928	1	53.11	13.19	0	0	9	1.0434996	-152.681526	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10929	1	0	0	0	0	9	1.0347902	-154.666611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10930	1	25.52	3.85	0	0	9	1.0346912	-154.680123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10931	1	26.35	3.79	0	0	9	1.0376514	-154.97068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10932	1	0	0	0	0	9	1.038319	-154.980565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10933	1	13.1	3.34	0	0	9	1.0382531	-154.987357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10934	1	42.48	15.66	0	0	9	1.0379321	-154.935965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10935	1	21.28	3.57	0	0	9	1.0384223	-155.24299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10936	1	0	0	0	0	9	1.0359628	-154.766874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10937	1	13.08	2.17	0	0	9	1.0359026	-154.774592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10938	1	0	0	0	0	9	1.0378757	-153.972889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10939	1	25.61	9.05	0	0	9	1.0377301	-153.985818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10940	1	0	0	0	0	9	1.0401225	-151.845571	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10941	1	25.61	10.97	0	0	9	1.0380408	-153.779393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10942	1	0	0	0	0	9	1.0371613	-155.625886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10943	1	0	0	0	0	9	1.0371613	-155.625886	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10944	1	0	0	0	0	9	1.040587	-151.762307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10945	1	25.61	6.24	0	0	9	1.0310525	-155.466103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10946	1	0	0	0	0	9	1.0311752	-155.452895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10947	1	25.61	5.61	0	0	9	1.027879	-155.956016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10948	1	27.12	9.89	0	62.97	9	1.0415973	-155.889578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10949	1	27.12	2.59	0	0	9	1.0385567	-154.368599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10950	1	0	0	0	0	9	1.0379491	-152.939325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10951	1	0	0	0	0	9	1.03279	-154.759592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10952	1	0	0	0	0	9	1.0295883	-156.146389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10953	1	0	0	0	0	9	1.0295883	-156.146389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10954	1	27.12	8.7	0	0	9	1.0377957	-152.954013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10955	1	31.32	12.23	0	0	9	1.027588	-155.876953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10956	1	0	0	0	0	9	1.0273555	-156.00179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10957	1	32.78	5.81	0	0	9	1.0272268	-156.019452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10958	1	0	0	0	0	9	1.0456644	-154.733157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10959	1	27.52	8.06	0	0	9	1.0455165	-154.748061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10960	1	10.15	1.93	0	0	9	1.0424538	-155.428508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10961	1	23.08	3.17	0	0	9	1.0319955	-155.138919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10962	1	23.08	1.95	0	0	9	1.0274617	-155.437801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10963	1	0	0	0	0	9	1.0325185	-154.84095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10964	1	23.08	5.02	0	0	9	1.032412	-154.853711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10965	1	23.08	3.45	0	0	9	1.0417941	-155.179191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10966	1	0	0	0	0	9	1.0411913	-154.690713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10967	1	10.66	2.45	0	0	9	1.0411367	-154.697112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10968	1	26.45	9.92	0	0	9	1.0480854	-154.893116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10969	1	0	0	0	0	9	1.0255796	-156.03239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10970	1	30.4	5.56	0	0	9	1.0254296	-156.050767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10971	1	0	0	0	0	9	1.0403668	-155.785532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10972	1	32.61	3.97	0	0	9	1.0402624	-155.802385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10973	1	0	0	0	0	9	1.0435804	-153.039308	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10974	1	0	0	0	0	9	1.0489299	-154.876465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10975	1	37.26	7.05	0	0	9	1.0434362	-153.059317	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10976	1	15.47	3.22	0	0	9	1.0409073	-155.147903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10977	1	29.22	4.39	0	0	9	1.0395666	-155.620127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10978	1	0	0	0	0	9	1.0396689	-155.603843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10979	1	0	0	0	0	9	1.0357206	-155.195824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10980	1	14.62	1.07	0	0	9	1.0356757	-155.204936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10981	1	0	0	0	30.44	9	1.0418319	-154.255833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10982	1	11.25	5.02	0	0	9	1.041748	-154.261687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10983	1	22.49	4.14	0	0	9	1.0388964	-154.426756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10984	1	33.47	5.28	0	0	9	1.0457578	-155.273629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10985	1	0	0	0	0	9	1.0396943	-152.528046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10986	1	0	0	0	0	9	1.0423842	-154.54934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10987	1	35.02	8.81	0	0	9	1.0395016	-152.548757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10988	1	0	0	0	0	9	1.0407243	-155.719446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10989	1	31.18	4.31	0	0	9	1.040608	-155.735394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10990	1	36.47	13.15	0	0	9	1.0414022	-154.808716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10991	1	11.89	3.1	0	0	9	1.03937	-154.444898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10992	1	24.18	7.24	0	0	9	1.0414529	-154.180409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10993	1	23.68	5.89	0	0	9	1.0390649	-154.537319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10994	1	10.15	2.32	0	0	9	1.0394494	-154.087078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10995	1	11.89	1.47	0	0	9	1.0394092	-154.0934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10996	1	22.63	4.07	0	0	9	1.0493478	-154.726344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10997	1	0	0	0	0	9	1.049445	-154.71445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10998	1	22.63	0.91	0	0	9	1.0369165	-155.1568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	10999	1	0	0	0	-54.96	9	1.0395743	-149.601853	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11000	1	0	0	0	0	9	1.04174	-152.311334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11001	1	0	0	0	0	9	1.0381163	-154.609453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11002	1	35.6	3.24	0	0	9	1.0394694	-149.62071	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11003	1	0	0	0	0	9	1.0413401	-149.35242	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11004	1	22.63	4.27	0	0	9	1.038436	-155.009559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11005	1	14.35	2.01	0	0	9	1.0422778	-155.650582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11006	1	14.35	3.52	0	0	9	1.0399495	-155.476588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11007	1	22.7	11.74	0	0	9	1.0457957	-154.205665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11008	1	0	0	0	0	9	1.0475843	-155.699617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11009	1	15.79	4.4	0	0	9	1.0474938	-155.708364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11010	1	8.01	2.08	0	0	9	1.0444075	-155.497926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11011	1	18.72	4.97	0	0	9	1.0464183	-155.028835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11012	1	0	0	0	0	9	1.0465107	-155.019143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11013	1	16.12	4.65	0	0	9	1.0247764	-153.360181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11014	1	0	0	0	0	9	1.0248588	-153.351957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11015	1	0	0	0	0	9	1.0274336	-154.580602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11016	1	57.15	19.68	0	0	9	1.027129	-154.6096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11017	1	16.3	7.1	0	0	9	1.023935	-153.745412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11018	1	16.12	1.69	0	0	9	1.0290317	-154.475772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11019	1	22.7	6.39	0	0	9	1.0374129	-153.391363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11020	1	12.57	2.16	0	0	9	1.0322699	-155.247241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11021	1	0	0	0	0	9	1.0310472	-152.566839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11022	1	19.44	5.55	0	0	9	1.0309391	-152.577699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11023	1	32.22	7.15	0	0	9	1.0324237	-153.695244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11024	1	0	0	0	-196.61	9	1.0397243	-147.122309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11025	1	0	0	0	0	9	1.0415772	-150.143873	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11026	1	57.36	7.52	0	0	9	1.038252	-153.826874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11027	1	0	0	0	0	9	1.0409966	-150.34132	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11028	1	0	0	0	0	9	1.0415772	-150.143873	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11029	1	29.15	4.72	0	0	9	1.0343087	-153.46345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11030	1	0	0	0	0	9	1.0344215	-153.446157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11031	1	0	0	0	0	9	1.0253594	-154.866093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11032	1	24.41	5.69	0	0	9	1.0252309	-154.880858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11033	1	10.68	2.39	0	0	9	1.040299	-153.675211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11034	1	19.24	6.39	0	0	9	1.032427	-153.878308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11035	1	18.66	6.64	0	-2.57	9	1.0336448	-153.387622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11036	1	0	0	0	-30.59	9	1.0349832	-150.545846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11037	1	0	0	0	0	9	1.0322283	-153.051001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11038	1	0	0	0	0	9	1.0314839	-154.77472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11039	1	0	0	0	0	9	1.0314839	-154.77472	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11040	1	34.84	16.52	0	0	9	1.0347428	-150.563967	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11041	1	0	0	0	0	9	1.0361527	-150.420976	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11042	1	18.33	5.45	0	0	9	1.0339886	-153.525237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11043	1	18.68	2.29	0	0	9	1.0367795	-154.373803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11044	1	0	0	0	0	9	1.0343774	-153.020615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11045	1	0	0	0	0	9	1.0343774	-153.020615	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11046	1	0	0	0	0	9	1.0343774	-153.020615	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11047	1	0	0	0	0	9	1.0343774	-153.020615	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11048	1	11.44	4.36	0	0	9	1.0343052	-153.02618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11049	1	0	0	0	0	9	1.034449	-153.01479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11050	1	23.87	4.47	0	0	9	1.0277172	-151.97722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11051	1	25.05	9.98	0	0	9	1.0245568	-152.569207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11052	1	0	0	0	0	9	1.0247369	-152.554913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11053	1	0	0	0	3.75	9	1.0409634	-146.727385	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11054	1	0	0	0	0	9	1.038475	-149.573309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11055	1	0	0	0	0	9	1.0358552	-150.664435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11056	1	39.39	16.73	0	0	9	1.0407221	-146.74666	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11057	1	0	0	0	0	9	1.0423327	-146.450625	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11058	1	19.97	6.95	0	0	9	1.0328993	-151.772496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11059	1	18.04	4.78	0	0	9	1.0323631	-151.967483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11060	1	21.51	4.11	0	0	9	1.0359889	-151.215255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11061	1	17.48	5.39	0	0	9	1.0340168	-153.077335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11062	1	0	0	0	0	9	1.0371643	-154.831451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11063	1	26.63	10.95	0	0	9	1.0369746	-154.845781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11064	1	12.85	2.83	0	0	9	1.0337857	-154.874648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11065	1	23.33	19.24	0	0	9	1.0247904	-152.34115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11066	1	36.85	7.24	0	0	9	1.0301525	-154.290801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11067	1	41.39	14.98	0	0	9	1.0311875	-155.705798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11068	1	17.26	2.08	0	0	9	1.0295755	-153.481038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11069	1	18.91	6.05	0	0	9	1.0310326	-154.332754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11070	1	26.36	8.57	0	0	9	1.0285562	-154.035752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11071	1	0	0	0	0	9	1.0312344	-150.581395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11072	1	0	0	0	0	9	1.0282301	-152.563707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11073	1	35.36	15.3	0	0	9	1.0309741	-150.601181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11074	1	35.16	18.08	0	0	9	1.0241041	-154.00788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11075	1	0.75	0.2	0	0	9	1.030887	-153.255556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11076	1	26.36	8.15	0	0	9	1.0307329	-153.270256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11077	1	17.79	2.05	0	0	9	1.0329277	-153.450503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11078	1	9.29	0.94	0	0	9	1.0350808	-152.686725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11079	1	0	0	0	0	9	1.0313793	-154.526375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11080	1	25.18	1.8	0	0	9	1.0312996	-154.542222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11081	1	32.98	7.64	0	0	9	1.0315891	-155.384037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11082	1	17.66	4.69	0	0	9	1.032837	-155.565646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11083	1	0	0	0	0	9	1.0413015	-147.908782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11084	1	0	0	0	0	9	1.0367016	-150.7754	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11085	1	0	0	0	0	9	1.0369967	-154.162731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11086	1	36.21	11.33	0	0	9	1.0365274	-150.851794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11087	1	0	0	0	0	9	1.0427136	-147.688066	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11088	1	13.89	2.7	0	0	9	1.035112	-154.737114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11089	1	45.81	8.27	0	0	9	1.0311762	-153.745956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11090	1	0	0	0	0	9	1.0315119	-153.431804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11091	1	20.32	5.22	0	0	9	1.0314055	-153.443447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11092	1	16.09	3.99	0	0	9	1.0283681	-153.698753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11093	1	0	0	0	0	9	1.0274407	-153.152046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11094	1	15.43	3.67	0	0	9	1.0273659	-153.160982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11095	1	0	0	0	130.44	9	1.0419006	-150.805095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11096	1	40.29	12.81	0	0	9	1.0444245	-153.031414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11097	1	0	0	0	0	9	1.0413801	-150.678392	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11098	1	13.31	2.1	0	14.11	9	1.0339534	-153.921002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11099	1	0	0	0	0	9	1.0338505	-153.911307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11100	1	44.98	20.79	0	0	9	1.0366897	-154.215048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11101	1	23.13	2.92	0	0	9	1.0356324	-154.162339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11102	1	20.64	5.82	0	0	9	1.0263336	-152.610535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11103	1	13.52	4.53	0	0	9	1.0358427	-154.12131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11104	1	13.52	6.77	0	0	9	1.0313367	-154.475935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11105	1	14.27	6.04	0	0	9	1.0346718	-154.359331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11106	1	18.14	6.78	0	0	9	1.0273175	-155.311619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11107	1	12.36	2.74	0	0	9	1.0305558	-154.875641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11108	1	18.24	11.6	0	0	9	1.0293851	-155.038092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11109	1	21.23	5.26	0	0	9	1.0291735	-155.430612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11110	1	16.63	4.29	0	0	9	1.0329794	-154.381228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11111	1	0	0	0	0	9	1.0346171	-154.651224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11112	1	27.94	9.15	0	0	9	1.0344598	-154.665195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11113	1	0	0	0	0	9	1.035191	-154.717223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11114	1	19.06	7.51	0	0	9	1.0350766	-154.726617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11115	1	0	0	0	0	9	1.0425553	-154.872269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11116	1	19.06	4.53	0	0	9	1.0424602	-154.882183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11117	1	37.6	9.48	0	0	9	1.0392157	-155.021173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11118	1	12.06	1.49	0	0	9	1.0312458	-154.825849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11119	1	31.24	6.71	0	0	9	1.0286291	-154.991395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11120	1	5.66	0.76	0	0	9	1.0306824	-154.635963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11121	1	12.06	4.49	0	0	9	1.0306082	-154.642683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11122	1	12.06	3.6	0	0	9	1.0326456	-154.494214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11123	1	29.81	9.46	0	0	9	1.0377859	-155.062367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11124	1	0	0	0	0	9	1.0362778	-153.16049	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11125	1	4.33	1.49	0	0	9	1.0417382	-154.905813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11126	1	26.22	8.9	0	0	9	1.0361124	-153.17509	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11127	1	34.68	5.13	0	0	9	1.036643	-155.142495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11128	1	26.22	16.35	0	0	9	1.0290566	-155.797835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11129	1	28.43	13.64	0	0	9	1.0402512	-155.387679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11130	1	42.96	19.51	0	0	9	1.0329429	-154.978219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11131	1	37.29	14.37	0	0	9	1.0375483	-156.088975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11132	1	0	0	0	0	9	1.0296528	-156.080009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11133	1	39.5	6.63	0	0	9	1.0294696	-156.104524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11134	1	0	0	0	0	9	1.0246763	-155.697816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11135	1	37.29	8.52	0	0	9	1.0245179	-155.71744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11136	1	65.51	6.52	0	0	9	1.0260481	-155.6395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11137	1	37.29	2.06	0	0	9	1.0362615	-154.845503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11138	1	9.34	3.48	0	0	9	1.0315054	-154.945162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11139	1	0	0	0	0	9	1.0315655	-154.940036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11140	1	12.81	2.96	0	0	9	1.0306848	-154.896874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11141	1	15.05	1.17	0	0	9	1.0327968	-154.345698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11142	1	17.58	7.77	0	0	9	1.0360732	-153.897833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11143	1	0	0	0	0	9	1.0400954	-153.580992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11144	1	14.63	2.27	0	0	9	1.0400377	-153.58916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11145	1	20.29	9.17	0	0	9	1.0341107	-154.114671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11146	1	0	0	0	0	9	1.0322316	-156.166058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11147	1	20.04	1.83	0	0	9	1.0321581	-156.177444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11148	1	20.04	10.08	0	0	9	1.0345687	-154.641571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11149	1	0	0	0	0	9	1.0340084	-152.736851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11150	1	42.26	13.02	0	0	9	1.0368903	-154.672784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11151	1	0	0	0	0	9	1.034777	-152.657034	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11152	1	20.04	3.6	0	0	9	1.0332474	-155.127083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11153	1	0	0	0	0	9	1.0308851	-154.991856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11154	1	14.7	11.18	0	0	9	1.0307369	-154.999204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11155	1	14.7	4.98	0	0	9	1.0362573	-155.014519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11156	1	31.88	7.13	0	25.77	9	1.0338113	-155.172235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11157	1	0	0	0	0	9	1.0346785	-152.936994	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11158	1	0	0	0	0	9	1.0317144	-154.692787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11159	1	0	0	0	0	9	1.0317144	-154.692787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11160	1	0	0	0	0	9	1.0317144	-154.692787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11161	1	0	0	0	0	9	1.0317144	-154.692787	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11162	1	33.53	12.08	0	0	9	1.0344558	-152.955818	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11163	1	0	0	0	0	9	1.0355913	-152.799507	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11164	1	31.88	3.96	0	0	9	1.0318372	-155.138082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11165	1	61.39	24.46	0	0	9	1.0247934	-155.490083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11166	1	15.24	4.48	0	0	9	1.033461	-155.020161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11167	1	15.24	2.77	0	0	9	1.0288179	-155.581212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11168	1	20.01	8.73	0	0	9	1.0316123	-155.360561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11169	1	37.26	6.55	0	0	9	1.0336025	-154.850809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11170	1	20.01	8.6	0	0	9	1.0286747	-155.719475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11171	1	0	0	0	0	9	1.0422458	-153.418691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11172	1	5.9	1.27	0	0	9	1.0422154	-153.422142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11173	1	39.72	11.74	0	0	9	1.0287714	-157.302069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11174	1	0	0	0	0	9	1.0307329	-157.092714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11175	1	38.66	13.76	0	0	9	1.0304826	-157.114585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11176	1	61.08	8.89	0	0	9	1.0330453	-156.817341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11177	1	0	0	0	99.8	9	1.0399684	-157.235514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11178	1	31.22	10.95	0	0	9	1.0397674	-157.252933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11179	1	0	0	0	0	9	1.0354438	-156.645803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11180	1	33.26	5.29	0	0	9	1.0353182	-156.664143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11181	1	22.28	6.38	0	0	9	1.0336719	-157.138994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11182	1	0	0	0	0	9	1.0383042	-150.061558	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11183	1	0	0	0	0	9	1.0442023	-151.440228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11184	1	19.91	2.83	0	0	9	1.0473583	-154.939198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11185	1	0	0	0	0	9	1.0437945	-151.384361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11186	1	0	0	0	0	9	1.0401447	-150.006865	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11187	1	0	0	0	0	9	1.0362916	-155.232107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11188	1	33.06	11.07	0	0	9	1.0361142	-155.248816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11189	1	32.08	11.22	0	0	9	1.0395334	-155.871926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11190	1	0	0	0	0	9	1.0397387	-155.853743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11191	1	11.95	5.7	0	0	9	1.0340361	-153.560278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11192	1	21.92	7.9	0	54.85	9	1.035081	-155.965098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11193	1	19.7	8.97	0	0	9	1.0326558	-156.584647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11194	1	33.65	12.44	0	0	9	1.0324413	-156.603778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11195	1	44	14.7	0	0	9	1.0270177	-157.429624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11196	1	33.65	3.22	0	0	9	1.0381636	-156.41048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11197	1	96.49	20.73	0	0	9	1.0351194	-155.516013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11198	1	43.4	30.65	0	0	9	1.0313126	-156.60869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11199	1	0	0	0	0	9	1.0292557	-157.209344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11200	1	11.32	3.37	0	0	9	1.0266723	-157.622145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11201	1	20.21	4.74	0	0	9	1.0251499	-158.039378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11202	1	0	0	0	0	9	1.0298877	-157.095076	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11203	1	0	0	0	0	9	1.0294224	-157.193444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11204	1	0	0	0	0	9	1.0292557	-157.209344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11205	1	0	0	0	0	9	1.028993	-156.612282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11206	1	44.26	9.34	0	0	9	1.028791	-156.636171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11207	1	60.54	17.83	0	0	9	1.0308889	-157.27559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11208	1	19.6	6.4	0	0	9	1.0362992	-156.48552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11209	1	37.29	2.26	0	0	9	1.0303367	-156.787642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11210	1	0	0	0	28.92	9	1.0357459	-156.101947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11211	1	12.58	5.46	0	0	9	1.0356507	-156.108725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11212	1	28.12	9.34	0	0	9	1.0308154	-157.222401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11213	1	0	0	0	0	9	1.0414743	-153.872952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11214	1	13.93	2.16	0	0	9	1.0414153	-153.881277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11215	1	12.67	3.21	0	0	9	1.0349213	-153.995368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11216	1	9.81	2.38	0	0	9	1.0412125	-155.034689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11217	1	60.99	5.19	0	0	9	1.032115	-155.534645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11218	1	0	0	0	0	9	1.0294593	-156.853816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11219	1	67.02	7.57	0	0	9	1.0292217	-156.891525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11220	1	26.37	13.81	0	0	9	1.0322077	-155.057107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11221	1	0	0	0	0	9	1.0324226	-155.04183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11222	1	43.14	26.81	0	0	9	1.0378426	-155.517182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11223	1	26.37	6.8	0	80.59	9	1.0389244	-156.868299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11224	1	0	0	0	0	9	1.036612	-154.026934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11225	1	9.71	3.37	0	0	9	1.0365523	-154.032121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11226	1	9.71	0.94	0	0	9	1.0362361	-155.412322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11227	1	0	0	0	0	9	1.0362669	-155.406748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11228	1	25.93	5.59	0	0	9	1.0311036	-153.350918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11229	1	11.05	1.2	0	0	9	1.0330199	-149.187855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11230	1	0	0	0	0	9	1.0365841	-150.026688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11231	1	10.5	4.59	0	0	9	1.0365071	-150.032246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11232	1	12.22	2	0	0	9	1.0352314	-148.406366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11233	1	0	0	0	0	9	1.0352856	-148.399239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11234	1	11.8	3.17	0	0	9	1.0402449	-153.365492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11235	1	10.49	0.41	0	0	9	1.0396979	-152.612446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11236	1	0	0	0	0	9	1.028773	-150.329527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11237	1	10.85	4.2	0	0	9	1.0287054	-150.335168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11238	1	9.92	3.31	0	0	9	1.0407793	-151.304179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11239	1	0	0	0	0	9	1.0408416	-151.298539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11240	1	8.83	0.86	0	0	9	1.0402692	-151.700442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11241	1	0	0	0	0	9	1.0394438	-152.198611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11242	1	9.01	2.69	0	0	9	1.0393997	-152.20326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11243	1	15.28	1.22	0	0	9	1.0313992	-150.0519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11244	1	9.38	1.07	0	0	9	1.0443222	-153.690959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11245	1	12.92	4.36	0	0	9	1.0373568	-153.819925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11246	1	5.33	1.75	0	0	9	1.0354144	-154.262467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11247	1	9.09	3.02	0	0	9	1.0353611	-154.267143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11248	1	9.86	0.67	0	0	9	1.0380606	-154.224448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11249	1	0	0	0	0	9	1.0326002	-154.635097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11250	1	41.32	9.7	0	0	9	1.0324013	-154.656026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11251	1	22.89	3.22	0	0	9	1.0358315	-153.894546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11252	1	29.06	12.62	0	0	9	1.0319559	-154.632357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11253	1	0	0	0	0	9	1.0362326	-151.484255	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11254	1	0	0	0	0	9	1.044888	-153.499671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11255	1	31.31	5.04	0	0	9	1.0360924	-151.501017	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11256	1	0	0	0	0	9	1.0416761	-153.773001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11257	1	23.12	11.05	0	0	9	1.0415096	-153.784934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11258	1	0	0	0	0	9	1.0369095	-153.649991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11259	1	28.22	1.53	0	0	9	1.0368211	-153.665973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11260	1	31.43	9.15	0	0	9	1.0362355	-154.099234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11261	1	0	0	0	672.28	9	1.0469633	-147.689511	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11262	1	0	0	0	0	9	1.030151	-150.626086	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11263	1	72.84	23.08	0	0	9	1.0255738	-154.703623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11264	1	0	0	0	0	9	1.0285731	-150.744658	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11265	1	0	0	0	0	9	1.030151	-150.626086	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11266	1	52.61	32.78	0	0	9	1.0281566	-153.968533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11267	1	0	0	0	0	9	1.0342509	-151.39214	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11268	1	80.97	5.39	0	0	9	1.0438581	-153.329389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11269	1	0	0	0	0	9	1.036575	-151.225887	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11270	1	62.72	8.56	0	0	9	1.02703	-155.061276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11271	1	0	0	0	0	9	1.0365872	-153.93996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11272	1	24.06	5.67	0	0	9	1.0364703	-153.952222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11273	1	0	0	0	0	9	1.0391245	-148.485547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11274	1	0	0	0	0	9	1.0381629	-151.417388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11275	1	0	0	0	0	9	1.0358137	-153.787901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11276	1	0	0	0	0	9	1.0352535	-155.240676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11277	1	0	0	0	0	9	1.0352535	-155.240676	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11278	1	65.33	34.99	0	0	9	1.0385787	-148.521378	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11279	1	0	0	0	0	9	1.0414405	-148.246592	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11280	1	33.79	12.03	0	0	9	1.0337328	-154.25292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11281	1	0	0	0	0	9	1.0358755	-151.894316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11282	1	0	0	0	0	9	1.0322666	-153.346874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11283	1	0	0	0	0	9	1.0287413	-155.147714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11284	1	0	0	0	0	9	1.0287413	-155.147714	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11285	1	47.28	11.55	0	0	9	1.0356219	-151.920664	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11286	1	0	0	0	0	9	1.0366962	-151.774468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11287	1	0	0	0	90.05	9	1.0428191	-151.681977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11288	1	0	0	0	0	9	1.0354089	-154.046546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11289	1	0	0	0	0	9	1.0340483	-154.558994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11290	1	0	0	0	0	9	1.0340483	-154.558994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11291	1	42.04	2.33	0	0	9	1.042698	-151.707481	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11292	1	0	0	0	0	9	1.0281136	-154.550012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11293	1	9.41	2.58	0	0	9	1.028064	-154.555155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11294	1	7.39	1.13	0	0	9	1.0315159	-152.363723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11295	1	0	0	0	0	9	1.0328779	-152.191965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11296	1	14.57	2.95	0	0	9	1.0328103	-152.200278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11297	1	5.07	2.79	0	0	9	1.0357867	-150.779298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11298	1	0	0	0	0	9	1.0354352	-150.891628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11299	1	11.78	2.52	0	0	9	1.0353788	-150.898837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11300	1	0	0	0	0	9	1.0406995	-151.228116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11301	1	11.28	4.71	0	0	9	1.0406239	-151.234292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11302	1	19.79	3.75	0	0	9	1.0344499	-153.054019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11303	1	7.36	1.92	0	0	9	1.0331512	-151.497683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11304	1	0	0	0	0	9	1.0331903	-151.493765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11305	1	17.11	4.88	0	0	9	1.0363555	-152.359272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11306	1	15.61	6.79	0	0	9	1.0373956	-152.123976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11307	1	0	0	0	0	9	1.0375159	-152.115128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11308	1	0	0	0	-24.56	9	1.0360057	-150.215606	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11309	1	0	0	0	0	9	1.0388259	-151.850649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11310	1	25.12	4.66	0	0	9	1.0358886	-150.229274	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11311	1	3.5	0.95	0	0	9	1.0441639	-148.137785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11312	1	0	0	0	0	9	1.0395376	-151.084152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11313	1	20.98	6.09	0	0	9	1.0394239	-151.095725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11314	1	19.88	1.88	0	0	9	1.0337182	-151.64796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11315	1	0	0	0	0	9	1.0337922	-151.637406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11316	1	15.84	3.36	0	0	9	1.0322034	-152.881859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11317	1	15.84	9.66	0	0	9	1.0343097	-151.492834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11318	1	0	0	0	-17.07	9	1.0399594	-149.424508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11319	1	0	0	0	0	9	1.0430086	-150.739746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11320	1	28.82	11.41	0	0	9	1.0397854	-149.439676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11321	1	18.21	4.6	0	0	9	1.0348833	-151.928633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11322	1	25.5	5.5	0	0	9	1.0365139	-152.207829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11323	1	0	0	0	0	9	1.0366476	-152.192618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11324	1	0	0	0	36.26	9	1.0340292	-153.888979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11325	1	18.39	5.09	0	0	9	1.0339289	-153.899904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11326	1	0	0	0	0	9	1.0335569	-151.05	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11327	1	11.79	3.29	0	0	9	1.0335006	-151.056103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11328	1	0	0	0	0	9	1.0331847	-151.717769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11329	1	11.79	2.15	0	0	9	1.0331355	-151.724539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11330	1	0	0	0	-66.56	9	1.0376798	-146.730899	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11331	1	0	0	0	0	9	1.0401283	-149.689071	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11332	1	0	0	0	0	9	1.0363598	-151.784925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11333	1	0	0	0	0	9	1.0388977	-146.585747	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11334	1	30.01	2.72	0	0	9	1.0401288	-149.776082	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11335	1	17.32	4.33	0	0	9	1.0355562	-152.099745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11336	1	9.14	0.57	0	0	9	1.0327854	-152.628825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11337	1	0	0	0	0	9	1.0355617	-154.451097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11338	1	47.33	2.38	0	0	9	1.0354409	-154.481032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11339	1	13.63	4.43	0	0	9	1.0276724	-155.604473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11340	1	0	0	0	0	9	1.034461	-153.369176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11341	1	24.61	2.76	0	0	9	1.0343791	-153.383821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11342	1	24.61	6.22	0	0	9	1.0321069	-155.60865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11343	1	0	0	0	0	9	1.033083	-153.373957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11344	1	24.61	6.99	0	0	9	1.0329579	-153.387144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11345	1	38.7	10.54	0	0	9	1.0335882	-154.612628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11346	1	33.5	13.93	0	0	9	1.033867	-156.340558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11347	1	59.19	2.63	0	73.56	9	1.0333304	-155.317227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11348	1	21.71	5.77	0	82.7	9	1.0353321	-156.510208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11349	1	0	0	0	0	9	1.0323095	-155.981719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11350	1	44.02	3.88	0	0	9	1.0321524	-156.00949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11351	1	0	0	0	0	9	1.0322492	-154.546272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11352	1	30.74	7.47	0	0	9	1.0320758	-154.564771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11353	1	27.9	9.16	0	0	9	1.0315754	-153.083095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11354	1	0	0	0	0	9	1.037343	-153.629731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11355	1	34.44	1.2	0	0	9	1.0372392	-153.650793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11356	1	24.43	5.06	0	0	9	1.024363	-155.000424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11357	1	44.81	3.77	0	0	9	1.0340129	-154.478169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11358	1	37.99	9.01	0	0	9	1.0341182	-153.104501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11359	1	0	0	0	0	9	1.0331581	-153.416457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11360	1	41.56	12.27	0	0	9	1.0329128	-153.440786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11361	1	25.29	6.92	0	0	9	1.0345336	-155.511145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11362	1	9.45	2.01	0	0	9	1.0341581	-154.361299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11363	1	0	0	0	0	9	1.0290063	-153.377939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11364	1	0	0	0	0	9	1.0290063	-153.377939	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11365	1	0	0	0	0	9	1.0290063	-153.377939	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11366	1	0	0	0	0	9	1.0290063	-153.377939	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11367	1	22.46	6.85	0	0	9	1.0288793	-153.39025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11368	1	0	0	0	0	9	1.0291337	-153.365289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11369	1	12.7	3.7	0	0	9	1.0375273	-154.25723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11370	1	16.48	1.05	0	0	9	1.0374792	-154.267598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11371	1	49.52	13.83	0	0	9	1.0257694	-155.107028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11372	1	0	0	0	0	9	1.0260338	-155.079528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11373	1	36.25	10.6	0	0	9	1.0260607	-154.881003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11374	1	23.45	3.78	0	0	9	1.0301821	-154.599466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11375	1	0	0	0	0	9	1.0232619	-151.093894	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11376	1	43.71	34.61	0	0	9	1.0363573	-154.061461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11377	1	0	0	0	0	9	1.0251731	-150.993107	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11378	1	28.1	12.95	0	0	9	1.0359219	-154.323744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11379	1	18.28	6.96	0	0	9	1.0246485	-155.00373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11380	1	17.44	3.66	0	0	9	1.0403977	-150.830268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11381	1	6.21	0.25	0	0	9	1.0419193	-150.402816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11382	1	11.84	3.14	0	0	9	1.0422493	-149.936432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11383	1	0	0	0	0	9	1.0423178	-149.929422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11384	1	7.69	0.58	0	0	9	1.042099	-149.689582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11385	1	0	0	0	0	9	1.0421219	-149.68497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11386	1	16.81	4.31	0	0	9	1.0393076	-150.079277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11387	1	0	0	0	0	9	1.0391216	-150.211048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11388	1	3.26	0.4	0	0	9	1.0391082	-150.21285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11389	1	0	0	0	0	9	1.0337166	-151.655184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11390	1	5.89	1.1	0	0	9	1.0336878	-151.658713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11391	1	18.05	4.63	0	0	9	1.0367953	-151.83685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11392	1	0	0	0	0	9	1.0368803	-151.827634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11393	1	24.75	1.88	0	0	9	1.0373781	-152.06074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11394	1	20.2	3.53	0	0	9	1.0378558	-152.078406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11395	1	0	0	0	0	9	1.0414655	-149.297173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11396	1	20.2	5.56	0	0	9	1.0389994	-151.22492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11397	1	0	0	0	0	9	1.0419157	-149.198211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11398	1	0	0	0	-750.11	9	1.04	-144.660231	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11399	1	0	0	0	0	9	1.0417269	-148.455871	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11400	1	0	0	0	0	9	1.0388974	-154.444898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11401	2	0	0	0	0	9	1.0110672	-141.289742	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11402	2	0	0	0	0	9	1.0099353	-139.247317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11403	1	0.1	0.02	0	0	9	1.0399995	-144.660288	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11404	1	0	0	0	0	9	1.038865	-145.314489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11405	1	0	0	0	0	9	1.0377135	-152.254112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11406	1	0	0	0	0	9	1.0465339	-154.38875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11407	2	0	0	0	0	9	1.0377135	-152.254112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11408	2	0	0	0	0	9	1.0274794	-150.991603	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11409	1	0	0	0	0	9	1.0394224	-152.11786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11410	1	22.55	10.81	0	0	9	1.0375399	-152.265554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11411	2	0	0	0	0	9	1.0311324	-151.212623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11412	1	0	0	0	0	9	1.0311324	-151.212623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11413	1	0	0	0	0	9	1.0351581	-154.884616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11414	2	0	0	0	0	9	1.0352829	-154.703223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11415	2	0	0	0	0	9	1.0351652	-154.873888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11416	1	0	0	0	0	9	1.0351652	-154.873888	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11417	2	0	0	0	0	9	1.035239	-154.753675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11418	2	0	0	0	0	9	1.0354045	-154.410474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11419	1	0	0	0	0	9	1.0351646	-154.88717	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11420	1	0	0	0	0	9	1.0351429	-154.889339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11421	1	0	0	0	0	9	1.0351581	-154.884616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11422	1	0	0	0	0	9	1.0360045	-151.676803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11423	2	0	0	0	0	9	1.0425	-147.493635	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11424	1	4.5	1.22	0	0	9	1.0359804	-151.679147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11425	1	0	0	0	10.91	9	1.0412783	-149.837352	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11426	1	0	0	0	0	9	1.0414008	-152.229675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11427	1	0	0	0	0	9	1.0364729	-154.715744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11428	1	0	0	0	0	9	1.0415236	-152.489889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11429	1	0	0	0	0	9	1.0415236	-152.489889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11430	2	0	0	0	0	9	1.046	-149.035091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11431	2	0	0	0	0	9	1.046	-148.8625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11432	2	0	0	0	0	9	1.046	-148.766568	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11433	1	0	0	0	0	9	1.041119	-149.658577	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11434	1	0	0	0	0	9	1.0412783	-149.837352	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11435	2	5.68	1.08	0	0	9	1.0365659	-153.451143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11436	1	0	0	0	0	9	1.0365925	-153.44812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11437	1	0	0	0	18.95	9	1.0344309	-154.48427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11438	2	0	0	0	0	9	1.0344309	-154.48427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11439	2	0	0	0	0	9	1.0344309	-154.48427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11440	1	0	0	0	0	9	1.0344309	-154.48427	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11441	1	0	0	0	0	9	1.0342296	-154.482037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11442	1	0	0	0	0	9	1.0344309	-154.48427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11443	1	0	0	0	0	9	1.0256529	-156.274901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11444	2	0	0	0	0	9	1.0457332	-155.279513	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11445	2	0	0	0	0	9	1.0456449	-155.741603	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11446	2	0	0	0	0	9	1.0458565	-153.754266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11447	2	0	0	0	0	9	1.0454376	-153.970399	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11448	2	0	0	0	0	9	1.0432293	-150.408092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11449	1	23.22	3.85	0	0	9	1.0255499	-156.28836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11450	1	0	0	0	0	9	1.0257265	-156.26723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11451	2	40.87	6.06	0	0	9	1.0352658	-154.13934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11452	1	0	0	0	0	9	1.0354058	-154.120114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11453	2	0	0	0	0	9	1.035	-154.010957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11454	1	0	0	0	0	9	1.0345965	-154.055226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11455	1	0	0	0	0	9	1.0389637	-154.505621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11456	2	0	0	0	0	9	1.0389637	-154.505621	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11457	2	0	0	0	0	9	1.0389637	-154.505621	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11458	1	0	0	0	0	9	1.0389637	-154.505621	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11459	1	43.26	13.13	0	0	9	1.0386943	-154.530517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11460	1	0	0	0	0	9	1.0338621	-151.64784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11461	2	0	0	0	0	9	1.0338621	-151.64784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11462	1	0	0	0	0	9	1.0338621	-151.64784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11463	1	0	0	0	0	9	1.0349973	-154.112919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11464	2	0	0	0	0	9	1.035361	-153.210678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11465	1	0	0	0	0	9	1.0349836	-154.115694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11466	1	0	0	0	0	9	1.0349973	-154.112919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11467	1	0	0	0	0	9	1.0429559	-153.32372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11468	2	0	0	0	0	9	1.0676703	-149.298511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11469	2	0	0	0	0	9	1.0855	-147.000667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11470	1	9.27	2.47	0	0	9	1.0429054	-153.329059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11471	1	0	0	0	0	9	1.0417788	-153.427417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11472	2	0	0	0	0	9	1.0398201	-151.422905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11473	1	0	0	0	0	9	1.0398042	-151.427279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11474	1	0	0	0	0	9	1.0388715	-155.172233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11475	2	0	0	0	0	9	1.0388715	-155.172233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11476	1	62.8	7.29	0	0	9	1.0386517	-155.20663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11477	1	0	0	0	0	9	1.0464089	-154.148982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11478	2	0	0	0	0	9	1.023887	-149.69711	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11479	2	0	0	0	0	9	1.0207085	-150.784756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11480	1	11.94	3.08	0	0	9	1.0463448	-154.155802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11481	1	0	0	0	0	9	1.0456271	-154.207013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11482	1	0	0	0	0	9	1.039554	-147.419128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11483	1	0	0	0	0	9	1.0357857	-150.445462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11484	1	0	0	0	0	9	1.0339668	-152.098317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11485	1	0	0	0	0	9	1.0351795	-154.133345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11486	2	0	0	0	0	9	1.038	-146.16364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11487	2	0	0	0	0	9	1.0380528	-146.621981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11488	2	0	0	0	0	9	1.038	-146.426651	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11489	2	0	0	0	0	9	1.0380565	-146.619375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11490	1	0	0	0	0	9	1.0403761	-147.449778	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11491	1	9.82	1.72	0	0	9	1.0395163	-147.424195	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11492	1	0	0	0	0	9	1.0426158	-154.545683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11493	2	0	0	0	0	9	1.0089999	-150.564108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11494	2	0	0	0	0	9	1.0089999	-148.661992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11495	2	0	0	0	0	9	1.0089999	-149.450043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11496	2	0	0	0	0	9	1.0089999	-149.289845	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11497	2	0	0	0	0	9	1.0089999	-146.69217	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11498	2	0	0	0	0	9	1.0089999	-150.19865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11499	1	0	0	0	0	9	1.0396378	-154.862382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11500	1	0	0	0	0	9	1.0426158	-154.545683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11501	1	0	0	0	0	9	1.0384777	-153.38318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11502	2	0	0	0	0	9	1.0384777	-153.38318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11503	2	0	0	0	0	9	1.0586345	-152.894985	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11504	2	0	0	0	0	9	1.0384777	-153.38318	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11505	1	0	0	0	0	9	1.0385551	-153.378298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11506	1	11.96	5.14	0	0	9	1.0383984	-153.389435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11507	1	0	0	0	0	9	1.0414734	-153.511274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11508	2	0	0	0	0	9	1.0495	-149.582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11509	1	0	0	0	0	9	1.0412266	-153.533108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11510	1	0	0	0	0	9	1.0414734	-153.511274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11511	1	7.85	1.07	0	0	9	1.0373428	-153.324949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11512	2	0	0	0	0	9	1.0373428	-153.324949	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11513	1	0	0	0	0	9	1.0373722	-153.320808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11514	2	9.22	3.59	0	0	9	1.02888	-155.214696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11515	1	0	0	0	0	9	1.0289092	-155.212001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11516	1	0	0	0	0	9	1.04	-154.66838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11517	2	0	0	0	0	9	1.0122101	-148.77101	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11518	2	0	0	0	0	9	1.008	-154.163176	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11519	1	0	0	0	0	9	1.0394235	-154.723114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11520	1	10.88	4.75	0	0	9	1.039921	-154.673694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11521	1	0	0	0	-1.32	9	1.0342085	-154.901142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11522	2	0	0	0	0	9	1.0346243	-154.088407	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11523	2	0	0	0	0	9	1.0345745	-154.326328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11524	1	0	0	0	0	9	1.0342116	-154.904619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11525	1	0	0	0	0	9	1.0342085	-154.901142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11526	2	0	0	0	0	9	1.0413251	-147.706779	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11527	1	0	0	0	0	9	1.0437074	-150.36569	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11528	1	0	0	0	0	9	1.0440023	-152.71987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11529	1	0	0	0	451.21	9	1.0440263	-147.575249	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11530	1	0	0	0	0	9	1.0420244	-150.478794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11531	1	0	0	0	0	9	1.0395877	-154.135423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11532	2	0	0	0	0	9	1.0396449	-154.0214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11533	2	0	0	0	0	9	1.0396689	-153.970227	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11534	1	0	0	0	0	9	1.0395811	-154.149342	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11535	2	0	0	0	0	9	1.0400308	-152.984681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11536	1	0	0	0	0	9	1.0395731	-154.139098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11537	1	0	0	0	0	9	1.0395877	-154.135423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11538	2	0	0	0	0	9	1.0416672	-154.847025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11539	1	0	0	0	0	9	1.0416136	-154.85862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11540	1	0	0	0	0	9	1.030114	-154.724232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11541	2	0	0	0	0	9	1.030543	-153.547916	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11542	2	0	0	0	0	9	1.0304505	-154.005271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11543	1	0	0	0	0	9	1.0300898	-154.731565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11544	1	0	0	0	0	9	1.030114	-154.724232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11545	1	0	0	0	-402.94	9	1.038	-145.541083	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11546	1	0	0	0	0	9	1.0422255	-148.704316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11547	1	0	0	0	0	9	1.0430921	-150.125666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11548	2	0	0	0	0	9	1.0466872	-141.306759	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11549	1	0	0	0	0	9	1.041915	-148.884668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11550	1	0	0	0	0	9	1.0422255	-148.704316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11551	1	0	0	0	0	9	1.0329154	-153.309941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11552	1	0	0	0	0	9	1.0329154	-153.309941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11553	1	0	0	0	0	9	1.0329154	-153.309941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11554	1	0	0	0	0	9	1.0329154	-153.309941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11555	2	0	0	0	0	9	1.0330458	-153.034036	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11556	2	0	0	0	0	9	1.0299133	-146.237992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11557	2	0	0	0	0	9	1.0330328	-149.594348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11558	2	0	0	0	0	9	1.0300095	-145.89808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11559	2	0	0	0	0	9	1.0331311	-149.812799	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11560	2	0	0	0	0	9	1.0329154	-153.309941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11561	1	0	0	0	0	9	1.0329099	-153.312415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11562	1	0	0	0	0	9	1.0329154	-153.309941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11563	2	0	0	0	0	9	1.0415685	-153.516319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11564	1	0	0	0	-14.35	9	1.0415549	-153.519327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11565	1	0	0	0	-28.48	9	1.039	-149.33228	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11566	1	0	0	0	0	9	1.0388924	-151.905438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11567	1	0	0	0	0	9	1.0354156	-153.92587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11568	1	0	0	0	0	9	1.0344061	-154.72059	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11569	1	0	0	0	0	9	1.0344061	-154.72059	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11570	2	0	0	0	0	9	1.065091	-145.657278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11571	1	0	0	0	0	9	1.0377593	-152.083561	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11572	1	0	0	0	0	9	1.0395432	-149.397262	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11573	1	0	0	0	283.17	9	1.0471299	-146.630987	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11574	1	0	0	0	0	9	1.0459638	-149.034484	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11575	1	0	0	0	0	9	1.0467391	-152.152677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11576	2	0	0	0	0	9	1.0204999	-145.858235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11577	2	0	0	0	0	9	1.0204999	-145.942513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11578	2	0	0	0	0	9	1.0204999	-146.023616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11579	2	0	0	0	0	9	1.0471299	-146.630987	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11580	1	0	0	0	0	9	1.0451903	-146.509626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11581	1	0	0	0	0	9	1.0443522	-149.123515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11582	2	0	0	0	0	9	1.0323771	-154.987067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11583	2	0	0	0	0	9	1.032379	-154.98386	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11584	2	0	0	0	0	9	1.0324648	-154.838702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11585	1	0	0	0	0	9	1.032379	-154.98386	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11586	1	0	0	0	0	9	1.0323573	-154.992188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11587	1	0	0	0	0	9	1.0323771	-154.987067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11588	2	0	0	0	0	9	1.0405205	-147.955411	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11589	1	0	0	0	0	9	1.0382137	-150.467092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11590	1	0	0	0	0	9	1.0350118	-151.90171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11591	1	0	0	0	0	9	1.033639	-153.690611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11592	1	0	0	0	0	9	1.0379615	-151.059604	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11593	1	0	0	0	0	9	1.0379615	-151.059604	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11594	1	0	0	0	-240.37	9	1.0404633	-147.760559	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11595	1	0	0	0	0	9	1.0370415	-150.715214	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11596	2	0	0	0	0	9	1.0300757	-155.459311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11597	2	0	0	0	0	9	1.0301438	-155.319161	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11598	2	0	0	0	0	9	1.0301553	-155.293734	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11599	1	0	0	0	0	9	1.0300701	-155.471735	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11600	1	0	0	0	0	9	1.0300682	-155.461815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11601	1	0	0	0	0	9	1.0300757	-155.459311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11602	2	0	0	0	0	9	1.0383619	-151.42366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11603	1	0	0	0	0	9	1.038333	-151.430649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11604	1	0	0	0	-100.33	9	1.04	-149.526422	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11605	1	0	0	0	0	9	1.0418852	-152.014633	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11606	1	0	0	0	0	9	1.0352436	-154.55487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11607	1	0	0	0	0	9	1.0329024	-155.719819	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11608	1	0	0	0	0	9	1.0329024	-155.719819	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11609	2	0	0	0	0	9	1.045001	-147.669588	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11610	2	0	0	0	0	9	1.045	-148.17502	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11611	1	0	0	0	0	9	1.041564	-152.102814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11612	1	0	0	0	0	9	1.040795	-149.572452	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11613	1	0	0	0	0	9	1.044	-147.900041	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11614	1	0	0	0	0	9	1.0414035	-151.133611	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11615	1	0	0	0	0	9	1.0424933	-153.459197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11616	2	0	0	0	0	9	1.056621	-146.954105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11617	2	0	0	0	0	9	1.054	-146.276274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11618	2	0	0	0	0	9	1.054	-146.808069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11619	2	0	0	0	0	9	1.0556596	-147.106321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11620	1	0	0	0	0	9	1.0402406	-151.198277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11621	1	0	0	0	0	9	1.0414035	-151.133611	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11622	2	0	0	0	0	9	1.0347695	-154.160115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11623	1	0	0	0	0	9	1.0347547	-154.163453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11624	1	0	0	0	0	9	1.0405454	-150.041063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11625	1	0	0	0	0	9	1.0428482	-149.541818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11626	2	0	0	0	0	9	1.0598146	-149.404694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11627	2	0	0	0	0	9	1.0589735	-149.495293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11628	1	0	0	0	0	9	1.0405736	-150.13411	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11629	1	0	0	0	0	9	1.0405454	-150.041063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11630	1	0	0	0	0	9	1.0392204	-153.597007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11631	2	0	0	0	0	9	1.0474151	-147.596615	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11632	2	0	0	0	0	9	1.04907	-149.716313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11633	1	0	0	0	0	9	1.0382646	-153.672441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11634	1	0	0	0	0	9	1.0392204	-153.597007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11635	1	0	0	0	0	9	1.0357033	-153.193945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11636	2	0	0	0	0	9	1.0358146	-152.998641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11637	2	0	0	0	0	9	1.0358374	-152.956504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11638	1	0	0	0	0	9	1.0357176	-153.167206	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11639	2	0	0	0	0	9	1.0359065	-152.819946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11640	1	0	0	0	0	9	1.0356933	-153.197012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11641	1	0	0	0	0	9	1.0357033	-153.193945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11642	1	0	0	0	0	9	1.0394905	-151.929944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11643	2	0	0	0	0	9	1.0081635	-148.944273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11644	1	0	0	0	0	9	1.0393019	-151.944988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11645	2	0	0	0	0	9	1.039462	-154.206726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11646	1	0	0	0	0	9	1.0394458	-154.210665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11647	2	0	0	0	0	9	1.0382393	-153.181929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11648	1	0	0	0	0	9	1.0382176	-153.18629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11649	2	0	0	0	0	9	1.043	-153.46226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11650	1	0	0	0	0	9	1.04085	-153.761674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11651	1	0	0	0	0	9	1.0473599	-152.930657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11652	2	0	0	0	0	9	1.0473599	-152.930657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11653	1	0	0	0	0	9	1.0473599	-152.930657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11654	1	0	0	0	0	9	1.0302454	-154.983998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11655	2	0	0	0	0	9	1.0302279	-155.045979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11656	2	0	0	0	0	9	1.0306147	-154.121865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11657	1	0	0	0	0	9	1.0302279	-155.045979	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11658	1	0	0	0	0	9	1.0302314	-154.988251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11659	2	0	0	0	0	9	1.041	-153.021516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11660	1	0	0	0	0	9	1.0407815	-153.053309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11661	1	0	0	0	0	9	1.0423279	-149.747063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11662	1	0	0	0	0	9	1.042638	-152.003668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11663	2	0	0	0	0	9	1.0084974	-148.549609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11664	2	0	0	0	0	9	1.0045	-147.838155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11665	2	0	0	0	0	9	1.0089281	-148.738309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11666	2	0	0	0	0	9	1.0086078	-148.600851	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11667	2	0	0	0	0	9	1.0045	-147.86963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11668	1	0	0	0	0	9	1.0424458	-149.780126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11669	1	0	0	0	0	9	1.0423279	-149.747063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11670	2	0	0	0	0	9	1.0425913	-153.299604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11671	2	0	0	0	0	9	1.0426528	-153.180688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11672	2	0	0	0	0	9	1.0426778	-153.129364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11673	1	0	0	0	0	9	1.0425867	-153.309008	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11674	1	0	0	0	0	9	1.0425621	-153.3064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11675	1	0	0	0	0	9	1.0425913	-153.299604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11676	2	0	0	0	0	9	1.0448321	-149.397823	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11677	2	0	0	0	0	9	1.043893	-151.056183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11678	1	0	0	0	0	9	1.0382357	-151.984374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11679	1	0	0	0	0	9	1.0437087	-151.218022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11680	1	0	0	0	0	9	1.043893	-151.056183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11681	1	0	0	0	58.14	9	1.0442189	-149.926717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11682	1	0	0	0	0	9	1.0438155	-151.517111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11683	1	0	0	0	0	9	1.0447155	-149.140869	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11684	1	0	0	0	0	9	1.0447155	-149.140869	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11685	2	0	0	0	0	9	1.0428919	-149.196914	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11686	2	0	0	0	0	9	1.0443439	-149.963949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11687	1	0	0	0	0	9	1.0443439	-149.963949	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11688	1	0	0	0	0	9	1.0437448	-149.885757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11689	1	0	0	0	0	9	1.0442189	-149.926717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11690	1	0	0	0	134.53	9	1.0462125	-146.703576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11691	1	0	0	0	0	9	1.0445983	-149.638281	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11692	1	0	0	0	0	9	1.0423559	-151.837384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11693	1	0	0	0	0	9	1.0428521	-151.193879	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11694	1	0	0	0	0	9	1.0428521	-151.193879	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11695	2	0	0	0	0	9	1.051	-145.897774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11696	2	0	0	0	0	9	1.051	-145.857914	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11697	2	0	0	0	0	9	1.051	-145.920517	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11698	2	0	0	0	0	9	1.051	-145.705152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11699	2	0	0	0	0	9	1.051	-145.886389	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11700	1	0	0	0	0	9	1.0426999	-149.740422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11701	1	0	0	0	0	9	1.0453595	-146.710577	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11702	1	0	0	0	0	9	1.0397192	-152.601263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11703	2	0	0	0	0	9	1.0400123	-151.875319	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11704	1	0	0	0	0	9	1.0397033	-152.605767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11705	1	0	0	0	0	9	1.0397192	-152.601263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11706	2	0	0	0	0	9	1.0377007	-153.655984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11707	1	0	0	0	0	9	1.0376947	-153.657366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11708	2	0	0	0	0	9	1.0341024	-154.176329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11709	1	0	0	0	0	9	1.0340966	-154.17812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11710	1	0	0	0	-165	9	1.041	-147.288641	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11711	1	0	0	0	0	9	1.0336865	-150.00795	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11712	1	0	0	0	0	9	1.0341754	-151.455383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11713	1	0	0	0	0	9	1.0308323	-153.12179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11714	2	0	0	0	0	9	1.028	-145.484238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11715	2	0	0	0	0	9	1.0449407	-145.756298	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11716	2	0	0	0	0	9	1.046	-145.76067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11717	2	0	0	0	0	9	1.0275383	-144.893035	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11718	2	0	0	0	0	9	1.0267164	-145.298929	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11719	2	0	0	0	0	9	1.046	-145.729141	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11720	1	0	0	0	0	9	1.0323693	-150.202856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11721	1	0	0	0	0	9	1.0336865	-150.00795	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11722	2	0	0	0	0	9	1.0400845	-150.777867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11723	1	0	0	0	0	9	1.0420708	-152.933857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11724	1	0	0	0	-64.79	9	1.0402162	-150.74564	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11725	1	0	0	0	0	9	1.0400845	-150.777867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11726	2	0	0	0	0	9	1.0360814	-153.289396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11727	1	0	0	0	0	9	1.0360588	-153.296399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11728	1	0	0	0	0	9	1.0330157	-153.400602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11729	2	0	0	0	0	9	1.0331793	-153.061483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11730	2	0	0	0	0	9	1.0331793	-153.061483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11731	1	0	0	0	0	9	1.0330094	-153.415402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11732	1	0	0	0	0	9	1.0330008	-153.404159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11733	2	0	0	0	0	9	1.0382083	-154.831932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11734	1	0	0	0	0	9	1.0382036	-154.83297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11735	1	0	0	0	0	9	1.0314883	-156.901613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11736	2	0	0	0	0	9	1.0314883	-156.901613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11737	2	0	0	0	0	9	1.0314883	-156.901613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11738	1	0	0	0	0	9	1.0314883	-156.901613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11739	1	0	0	0	0	9	1.0314883	-156.901613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11740	1	0	0	0	0	9	1.0247535	-156.433828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11741	2	0	0	0	0	9	1.0247535	-156.433828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11742	2	0	0	0	0	9	1.0247535	-156.433828	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11743	1	0	0	0	0	9	1.0247535	-156.433828	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11744	2	0	0	0	0	9	1.0063071	-155.770255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11745	1	0	0	0	0	9	1.0247421	-156.436895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11746	1	0	0	0	0	9	1.0247535	-156.433828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11747	2	0	0	0	0	9	1.0388204	-148.88372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11748	1	0	0	0	0	9	1.0383117	-152.063192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11749	1	0	0	0	0	9	1.0337011	-154.512303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11750	1	0	0	0	-552.24	9	1.0380508	-148.759788	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11751	1	0	0	0	0	9	1.0388204	-148.88372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11752	2	0	0	0	0	9	1.0362348	-153.90685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11753	1	0	0	0	0	9	1.0362348	-153.90685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11754	1	0	0	0	-29.04	9	1.0468482	-147.981092	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11755	1	0	0	0	0	9	1.0400361	-151.105417	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11756	1	0	0	0	0	9	1.0395899	-152.976276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11757	2	0	0	0	0	9	1.0183285	-146.953269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11758	2	0	0	0	0	9	1.0144761	-146.714015	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11759	2	0	0	0	0	9	1.0190649	-146.884351	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11760	2	0	0	0	0	9	1.0184153	-146.948157	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11761	2	0	0	0	0	9	1.0151772	-147.306551	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11762	2	0	0	0	0	9	1.0195604	-146.820491	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11763	1	0	0	0	0	9	1.0453489	-147.943893	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11764	1	0	0	0	0	9	1.0468482	-147.981092	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11765	2	0	0	0	0	9	1.0372675	-155.077326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11766	1	0	0	0	0	9	1.0372675	-155.077326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11767	1	0	0	0	0	9	1.0314088	-151.480661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11768	2	0	0	0	0	9	1.0316214	-151.103874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11769	2	0	0	0	0	9	1.0314088	-151.480661	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11770	1	0	0	0	0	9	1.0313952	-151.484136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11771	1	0	0	0	0	9	1.0314088	-151.480661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11772	1	0	0	0	516.13	9	1.0440621	-149.193426	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11773	1	0	0	0	0	9	1.0456343	-151.73052	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11774	1	0	0	0	0	9	1.0458848	-154.373411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11775	2	0	0	0	0	9	1.0440621	-149.193426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11776	2	0	0	0	0	9	1.0440621	-149.193426	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11777	1	0	0	0	0	9	1.0437045	-151.860324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11778	1	0	0	0	0	9	1.0416456	-148.902982	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11779	1	0	0	0	0	9	1.031829	-157.060436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11780	2	0	0	0	0	9	1.0426432	-152.25882	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11781	1	0	0	0	0	9	1.0312524	-157.101075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11782	1	0	0	0	0	9	1.031829	-157.060436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11783	2	0	0	0	0	9	1.0340273	-151.966606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11784	1	0	0	0	0	9	1.0340109	-151.97106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11785	1	0	0	0	0	9	1.029991	-157.128664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11786	2	0	0	0	0	9	1.0169472	-155.436727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11787	2	0	0	0	0	9	1.0195568	-155.952645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11788	2	0	0	0	0	9	1.0215117	-156.559351	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11789	2	0	0	0	0	9	1.0223448	-149.516685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11790	1	0	0	0	0	9	1.0299024	-157.135968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11791	1	0	0	0	0	9	1.029991	-157.128664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11792	1	0	0	0	0	9	1.0360286	-154.727782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11793	2	0	0	0	0	9	1.0360286	-154.727782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11794	2	0	0	0	0	9	1.0360286	-154.727782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11795	1	0	0	0	0	9	1.0360286	-154.727782	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11796	1	0	0	0	0	9	1.0360286	-154.727782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11797	2	0	0	0	0	9	1.0369999	-152.941971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11798	1	0	0	0	0	9	1.0363924	-153.180084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11799	1	0	0	0	0	9	1.0349502	-154.34214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11800	2	0	0	0	0	9	1.0351496	-153.868126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11801	1	0	0	0	0	9	1.0349403	-154.344671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11802	1	0	0	0	-203.68	9	1.0380291	-147.293927	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11803	1	0	0	0	0	9	1.0407809	-150.079866	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11804	1	0	0	0	0	9	1.0364627	-149.777543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11805	2	0	0	0	0	9	1.0380291	-147.293927	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11806	1	0	0	0	0	9	1.0410493	-147.072254	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11807	1	0	0	0	0	9	1.0380291	-147.293927	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11808	1	0	0	0	471.65	9	1.0450251	-146.711403	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11809	1	0	0	0	0	9	1.0449207	-149.807605	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11810	1	0	0	0	0	9	1.0475715	-151.908599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11811	2	0	0	0	0	9	1.0450251	-146.711403	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11812	1	0	0	0	0	9	1.0430395	-149.872692	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11813	1	0	0	0	0	9	1.0449207	-149.807605	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11814	1	0	0	0	-20.34	9	1.0420001	-145.624629	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11815	1	0	0	0	0	9	1.0421447	-148.104341	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11816	1	0	0	0	0	9	1.0431667	-149.071106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11817	1	0	0	0	0	9	1.0427005	-148.664509	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11818	1	0	0	0	0	9	1.0427005	-148.664509	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11819	2	0	0	0	0	9	1.0335	-144.486096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11820	2	0	0	0	0	9	1.036795	-144.920357	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11821	2	0	0	0	0	9	1.0335	-144.745207	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11822	1	0	0	0	0	9	1.0415423	-148.257306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11823	1	0	0	0	0	9	1.0411332	-145.688032	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11824	2	0	0	0	0	9	1.0326238	-154.47949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11825	1	0	0	0	0	9	1.0326238	-154.47949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11826	1	0	0	0	-78.99	9	1.0414027	-150.784147	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11827	2	0	0	0	0	9	1.042929	-151.384106	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11828	1	0	0	0	0	9	1.0408981	-153.014673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11829	1	0	0	0	0	9	1.0431844	-151.391136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11830	1	0	0	0	0	9	1.042929	-151.384106	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11831	2	0	0	0	0	9	1.0392073	-153.026518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11832	1	0	0	0	0	9	1.039163	-153.042586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11833	1	0	0	0	0	9	1.03289	-154.201107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11834	2	0	0	0	0	9	1.03289	-154.201107	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11835	1	0	0	0	0	9	1.03289	-154.201107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11836	1	0	0	0	0	9	1.0349484	-154.911138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11837	2	0	0	0	0	9	1.0353215	-154.141895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11838	1	0	0	0	0	9	1.0349356	-154.914189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11839	1	0	0	0	-76.01	9	1.0432781	-148.072741	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11840	1	0	0	0	0	9	1.0423809	-150.070724	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11841	1	0	0	0	0	9	1.0398692	-151.203864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11842	1	0	0	0	0	9	1.0388372	-151.73418	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11843	1	0	0	0	0	9	1.0388372	-151.73418	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11844	2	0	0	0	0	9	1.048	-146.894435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11845	1	0	0	0	0	9	1.0422236	-150.144501	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11846	1	0	0	0	0	9	1.0441638	-148.033488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11847	2	0	0	0	0	9	1.0368655	-150.874996	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11848	1	0	0	0	0	9	1.0407326	-153.189128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11849	1	0	0	0	-274.4	9	1.0367053	-150.866327	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11850	1	0	0	0	0	9	1.0368655	-150.874996	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11851	2	0	0	0	0	9	1.0427337	-154.652195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11852	1	0	0	0	0	9	1.0427337	-154.652195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11853	2	0	0	0	0	9	1.041393	-152.690234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11854	1	0	0	0	0	9	1.0413816	-152.693078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11855	1	0	0	0	0	9	1.0345161	-153.27599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11856	2	0	0	0	0	9	1.0675	-147.771538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11857	1	0	0	0	0	9	1.0339729	-153.342677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11858	1	0	0	0	0	9	1.0445286	-147.99137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11859	1	0	0	0	0	9	1.0427717	-151.288215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11860	1	0	0	0	0	9	1.0426007	-153.995856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11861	2	0	0	0	0	9	1.054	-146.609453	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11862	2	0	0	0	0	9	1.054	-146.338882	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11863	2	0	0	0	0	9	1.054	-146.596439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11864	2	0	0	0	0	9	1.0445286	-147.99137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11865	2	0	0	0	0	9	1.0426007	-153.995856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11866	1	0	0	0	0	9	1.0449619	-147.972991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11867	1	0	0	0	0	9	1.0412703	-151.424132	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11868	1	0	0	0	-114.51	9	1.0403845	-150.352462	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11869	2	0	0	0	0	9	1.039	-151.561253	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11870	1	0	0	0	0	9	1.038974	-153.576939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11871	1	0	0	0	0	9	1.0387415	-151.622376	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11872	1	0	0	0	0	9	1.0422366	-150.280729	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11873	2	0	0	0	0	9	1.0303471	-155.068774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11874	1	0	0	0	0	9	1.0303055	-155.072003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11875	1	0	0	0	0	9	1.0385055	-155.101605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11876	2	0	0	0	0	9	1.0386081	-154.935811	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11877	2	0	0	0	0	9	1.0387713	-154.620216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11878	1	0	0	0	0	9	1.0384884	-155.135736	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11879	1	0	0	0	0	9	1.038487	-155.105696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11880	2	0	0	0	0	9	1.0372718	-154.702238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11881	1	0	0	0	0	9	1.0372465	-154.709632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11882	1	0	0	0	0	9	1.044	-152.146787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11883	2	0	0	0	0	9	1.0585001	-145.749016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11884	2	0	0	0	0	9	1.044	-152.146787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11885	2	0	0	0	0	9	1.056155	-147.3624	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11886	1	0	0	0	0	9	1.0428097	-152.437963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11887	1	0	0	0	0	9	1.044	-152.146787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11888	1	0	0	0	-49.66	9	1.0463534	-148.367561	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11889	1	0	0	0	0	9	1.0428872	-149.849439	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11890	1	0	0	0	0	9	1.0356223	-151.554796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11891	2	0	0	0	0	9	1.051	-147.507362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11892	2	0	0	0	0	9	1.051	-147.774433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11893	1	0	0	0	0	9	1.046256	-148.387241	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11894	1	0	0	0	0	9	1.0463534	-148.367561	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11895	2	0	0	0	0	9	1.0332125	-153.944455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11896	1	0	0	0	0	9	1.033192	-153.94964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11897	1	0	0	0	0	9	1.0349843	-155.373645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11898	2	0	0	0	0	9	1.0349843	-155.373645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11899	1	0	0	0	0	9	1.0349843	-155.373645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11900	2	0	0	0	0	9	1.0334901	-153.17992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11901	1	0	0	0	0	9	1.0334766	-153.183527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11902	1	0	0	0	0	9	1.038176	-153.986545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11903	2	0	0	0	0	9	1.0765001	-149.163768	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11904	2	0	0	0	0	9	1.0739876	-150.125826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11905	2	0	0	0	0	9	1.0765001	-148.164342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11906	1	0	0	0	0	9	1.036837	-154.118163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11907	1	0	0	0	0	9	1.038176	-153.986545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11908	1	0	0	0	0	9	1.043	-153.734798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11909	2	0	0	0	0	9	1.0525271	-149.749023	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11910	2	0	0	0	0	9	1.0565263	-147.572579	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11911	2	0	0	0	0	9	1.0528419	-149.893351	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11912	2	0	0	0	0	9	1.0529667	-149.649581	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11913	2	0	0	0	0	9	1.0543643	-148.829637	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11914	2	0	0	0	0	9	1.0545091	-148.561777	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11915	1	0	0	0	0	9	1.0396149	-154.476711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11916	1	0	0	0	0	9	1.043	-153.734798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11917	1	0	0	0	121.44	9	1.0473683	-149.672867	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11918	2	0	0	0	0	9	1.047235	-151.356111	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11919	1	0	0	0	0	9	1.0478825	-152.835799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11920	2	0	0	0	0	9	1.0473683	-149.672867	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11921	2	0	0	0	0	9	1.0473683	-149.672867	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11922	1	0	0	0	0	9	1.0473683	-149.672867	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11923	1	0	0	0	0	9	1.0480512	-149.490132	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11924	1	0	0	0	0	9	1.0461014	-151.448046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11925	2	0	0	0	0	9	1.028989	-153.995601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11926	1	0	0	0	0	9	1.0289862	-153.996215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11927	1	0	0	0	0	9	1.0402601	-153.228844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11928	2	0	0	0	0	9	1.040884	-151.913098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11929	2	0	0	0	0	9	1.0404477	-152.945922	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11930	1	0	0	0	0	9	1.0402436	-153.233099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11931	1	0	0	0	0	9	1.0402601	-153.228844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11932	2	0	0	0	0	9	1.0462964	-153.086191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11933	1	0	0	0	0	9	1.0462921	-153.091652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11934	1	0	0	0	191.47	9	1.044199	-152.232221	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11935	1	0	0	0	0	9	1.03405	-154.719633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11936	2	0	0	0	0	9	1.0228705	-151.011621	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11937	2	0	0	0	0	9	1.0245527	-150.794503	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11938	2	0	0	0	0	9	1.0252715	-151.476426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11939	1	0	0	0	0	9	1.0416536	-152.198542	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11940	1	0	0	0	0	9	1.044199	-152.232221	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11941	1	0	0	0	0	9	1.0350412	-152.293665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11942	2	0	0	0	0	9	1.0109336	-146.648029	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11943	2	0	0	0	0	9	1.018	-147.364452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11944	2	0	0	0	0	9	1.018	-146.55636	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11945	2	0	0	0	0	9	1.018	-144.900095	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11946	2	0	0	0	0	9	1.018	-147.811251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11947	2	0	0	0	0	9	1.018	-146.168971	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11948	1	0	0	0	0	9	1.0340916	-152.856831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11949	1	0	0	0	0	9	1.0350412	-152.293665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11950	2	0	0	0	0	9	1.0369999	-152.411205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11951	1	0	0	0	0	9	1.036313	-152.768887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11952	1	0	0	0	0	9	1.0332794	-155.268453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11953	2	0	0	0	0	9	1.09	-148.865482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11954	2	0	0	0	0	9	1.0717568	-151.054716	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11955	1	0	0	0	0	9	1.0321123	-155.359129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11956	1	0	0	0	0	9	1.0332794	-155.268453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11957	2	0	0	0	0	9	1.0346266	-156.019657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11958	1	0	0	0	0	9	1.0346266	-156.019657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11959	1	0	0	0	0	9	1.0413268	-155.030241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11960	1	0	0	0	0	9	1.0413268	-155.030241	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11961	1	0	0	0	0	9	1.0413268	-155.030241	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11962	1	0	0	0	0	9	1.0413268	-155.030241	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11963	2	0	0	0	0	9	1.0227117	-153.850574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11964	1	0	0	0	0	9	1.0413129	-155.033971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11965	1	0	0	0	0	9	1.0413268	-155.030241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11966	1	0	0	0	0	9	1.0409028	-150.256519	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11967	1	0	0	0	0	9	1.0421836	-151.535818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11968	1	0	0	0	0	9	1.0414524	-150.870577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11969	1	0	0	0	0	9	1.0414524	-150.870577	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11970	2	0	0	0	0	9	1.0410182	-149.751218	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11971	1	0	0	0	0	9	1.0410254	-150.211219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11972	1	0	0	0	0	9	1.0409028	-150.256519	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11973	1	7.41	2.11	0	-0.65	10	1.0366353	-153.33298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11974	1	12.59	1.67	0	0	10	1.0421741	-153.574104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11975	1	13.86	4.09	0	0	10	1.0354804	-155.04383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11976	1	13.95	3.19	0	0	10	1.0383133	-154.251507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11977	1	10.59	0.83	0	0	10	1.038978	-154.344939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11978	1	0	0	0	0	10	1.0332677	-157.763947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11979	1	9.81	5.13	0	0	10	1.0331861	-157.7689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11980	1	8.58	1.92	0	0	10	1.0331787	-156.16513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11981	1	0	0	0	0	10	1.028672	-158.400525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11982	1	6.23	1.25	0	0	10	1.0286461	-158.403946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11983	1	8.84	1.42	0	0	10	1.029336	-157.168686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11984	1	6.38	0.44	0	0	10	1.0416782	-156.519647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11985	1	0	0	0	0	10	1.0297448	-154.316042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11986	1	8.56	1.54	0	0	10	1.0297106	-154.321293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11987	1	0	0	0	0	10	1.0297512	-153.93462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11988	1	0	0	0	0	10	1.0297512	-153.93462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11989	1	0	0	0	0	10	1.0297512	-153.93462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11990	1	0	0	0	0	10	1.0297512	-153.93462	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11991	1	8.56	1.22	0	0	10	1.0297222	-153.939218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11992	1	0	0	0	0	10	1.0297882	-153.929602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11993	1	8.71	2.22	0	3.35	10	1.0300343	-153.520307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11994	1	0	0	0	0	10	1.0352824	-155.379911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11995	1	8.24	2.91	0	0	10	1.0352354	-155.384089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11996	1	0	0	0	0	10	1.0354586	-157.300825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11997	1	16.5	4.76	0	0	10	1.0353749	-157.310005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11998	1	16.5	3.51	0	0	10	1.0384497	-155.48038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	11999	1	0	0	0	0	10	1.0385326	-155.470764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12000	1	16.5	0.66	0	0	10	1.036043	-156.512656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12001	1	16.76	4.83	0	0	10	1.035123	-156.081876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12002	1	0	0	0	0	10	1.0352247	-156.072043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12003	1	26.95	5.42	0	0	10	1.0323119	-158.014126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12004	1	26.95	14.37	0	0	10	1.0296263	-158.141847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12005	1	0	0	0	0	10	1.0366643	-153.635073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12006	1	0	0	0	0	10	1.0361396	-155.991058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12007	1	0	0	0	0	10	1.0368345	-157.66892	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12008	1	0	0	0	0	10	1.0368345	-157.66892	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12009	1	27.27	0.9	0	0	10	1.0366012	-153.65082	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12010	1	0	0	0	0	10	1.0372909	-153.489463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12011	1	24.04	2.99	0	0	10	1.0346773	-156.557605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12012	1	34.71	1.47	0	0	10	1.036888	-157.164631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12013	1	8.68	1.81	0	0	10	1.0356621	-158.747728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12014	1	0	0	0	0	10	1.0335655	-159.987148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12015	1	8.68	2.16	0	0	10	1.0305343	-160.564938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12016	1	0	0	0	0	10	1.0338536	-159.933414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12017	1	0	0	0	0	10	1.0338536	-159.933414	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12018	1	0	0	0	0	10	1.0336094	-159.982092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12019	1	0	0	0	0	10	1.0335655	-159.987148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12020	1	0	0	0	84.4	10	1.0394453	-159.696365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12021	1	8.68	3.16	0	0	10	1.0393877	-159.700939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12022	1	23.44	5.85	0	0	10	1.0331184	-157.058036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12023	1	10.27	0.91	0	0	10	1.0330259	-156.964499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12024	1	14.8	2.5	0	0	10	1.0365404	-153.281577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12025	1	0	0	0	0	10	1.0345188	-153.316561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12026	1	20.31	1.24	0	0	10	1.0344597	-153.328329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12027	1	8.32	2.45	0	4.68	10	1.036078	-152.898536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12028	1	0	0	0	0	10	1.0367265	-152.020189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12029	1	5.89	3.56	0	0	10	1.036678	-152.023143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12030	1	9.4	2.13	0	0	10	1.034859	-153.11801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12031	1	18.79	5.81	0	0	10	1.0373327	-153.299735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12032	1	10.13	0.75	0	0	10	1.0342219	-153.335557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12033	1	20.34	5.15	0	0	10	1.0338977	-153.414729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12034	1	0	0	0	0	10	1.0339881	-153.404335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12035	1	9.15	2.95	0	0	10	1.0429312	-152.521367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12036	1	8.65	1.05	0	0	10	1.0405151	-151.824433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12037	1	0	0	0	0	10	1.0352208	-152.956191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12038	1	11.99	3.75	0	0	10	1.0351553	-152.963041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12039	1	0	0	0	18.8	10	1.0390484	-153.529159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12040	1	11.94	1.87	0	0	10	1.0389949	-153.536069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12041	1	0	0	0	0	10	1.0392082	-150.752063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12042	1	0	0	0	0	10	1.0366055	-152.619713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12043	1	0	0	0	0	10	1.0361221	-153.093603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12044	1	0	0	0	0	10	1.0361221	-153.093603	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12045	1	0	0	0	0	10	1.0395695	-150.682869	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12046	1	21.13	3.54	0	0	10	1.0391241	-150.764122	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12047	1	6.48	0.61	0	0	10	1.0298882	-154.357252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12048	1	0	0	0	0	10	1.036583	-153.182536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12049	1	0	0	0	0	10	1.036583	-153.182536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12050	1	0	0	0	0	10	1.036583	-153.182536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12051	1	0	0	0	0	10	1.036583	-153.182536	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12052	1	0	0	0	0	10	1.036621	-153.177534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12053	1	8.71	1.77	0	0	10	1.0365446	-153.187277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12054	1	20.88	5.57	0	0	10	1.035465	-153.250948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12055	1	11.34	3.69	0	0	10	1.0416257	-151.964245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12056	1	18.7	1.87	0	0	10	1.0380331	-152.691452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12057	1	0	0	0	0	10	1.0401838	-149.577945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12058	1	0	0	0	0	10	1.0447388	-151.440643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12059	1	14.22	4.93	0	0	10	1.0401037	-149.58513	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12060	1	12.05	2.12	0	0	10	1.0422871	-151.518706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12061	1	8.87	3.72	0	0	10	1.0434772	-151.492749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12062	1	19.63	6.24	0	0	10	1.0326416	-153.679628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12063	1	16.18	5.09	0	0	10	1.0387674	-152.046105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12064	1	9.89	2.17	0	0	10	1.041552	-151.486599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12065	1	22.38	7.31	0	0	10	1.0386275	-150.670755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12066	1	0	0	0	0	10	1.0387728	-150.658125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12067	1	13.4	5.26	0	0	10	1.0435566	-151.651287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12068	1	0	0	0	0	10	1.0436354	-151.644466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12069	1	14.55	1.92	0	80.87	10	1.0420752	-152.094828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12070	1	0	0	0	0	10	1.0404607	-150.183173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12071	1	17.12	1.66	0	0	10	1.0467239	-152.23651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12072	1	0	0	0	0	10	1.0412452	-150.118975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12073	1	15.51	4.13	0	0	10	1.0456032	-152.334118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12074	1	14.6	3.46	0	0	10	1.0329776	-153.591967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12075	1	17.78	1.7	0	0	10	1.0384352	-152.586901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12076	1	0	0	0	0	10	1.0398743	-150.55827	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12077	1	0	0	0	0	10	1.0390783	-152.172112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12078	1	0	0	0	0	10	1.0389909	-153.02236	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12079	1	0	0	0	0	10	1.0389909	-153.02236	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12080	1	20.4	5.34	0	0	10	1.0397647	-150.569177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12081	1	9.11	0.81	0	0	10	1.0388145	-153.49112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12082	1	0	0	0	0	10	1.0388409	-153.486261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12083	1	12.02	2.02	0	0	10	1.0379589	-152.098151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12084	1	0	0	0	0	10	1.0375622	-152.165543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12085	1	11.42	4.65	0	0	10	1.0374882	-152.171185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12086	1	12.15	2.8	0	0	10	1.0394631	-151.065223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12087	1	0	0	0	0	10	1.0351746	-153.363933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12088	1	5.99	2.3	0	0	10	1.0351361	-153.367424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12089	1	21.89	9.51	0	0	10	1.0358665	-153.075576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12090	1	0	0	0	0	10	1.0360224	-153.063862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12091	1	0	0	0	0	10	1.0388683	-150.811355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12092	1	0	0	0	0	10	1.0364732	-153.11581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12093	1	0	0	0	0	10	1.0358301	-154.561871	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12094	1	0	0	0	0	10	1.0358301	-154.561871	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12095	1	21.89	8.38	0	0	10	1.0387131	-150.823445	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12096	1	22.37	1.59	0	0	10	1.034618	-153.564742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12097	1	21.99	2.76	0	0	10	1.0339284	-153.716312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12098	1	21.97	4.7	0	0	10	1.0340639	-153.6638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12099	1	20.56	4.36	0	0	10	1.0390278	-152.490916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12100	1	0	0	0	0	10	1.037204	-153.046395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12101	1	31.3	1.45	0	0	10	1.037106	-153.06336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12102	1	20.56	3.38	0	0	10	1.0389715	-152.903739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12103	1	20.76	4.58	0	0	10	1.03818	-153.50041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12104	1	16.53	4.1	0	0	10	1.0389042	-152.813076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12105	1	33.05	4.98	0	0	10	1.0369816	-153.071018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12106	1	0	0	0	0	10	1.0371254	-153.054104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12107	1	27.22	7	0	37.38	10	1.0400159	-152.959224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12108	1	10.7	2.83	0	0	10	1.0374902	-152.979607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12109	1	0	0	0	0	10	1.0375232	-152.963531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12110	1	10.7	2.52	0	0	10	1.0374713	-152.968972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12111	1	0	0	0	0	10	1.0408467	-150.269065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12112	1	0	0	0	0	10	1.0445016	-152.059899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12113	1	33.76	11.81	0	0	10	1.0406366	-150.287944	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12114	1	19.72	1.29	0	-29.46	10	1.0380191	-152.759152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12115	1	19.72	3.97	0	0	10	1.0395975	-152.920365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12116	1	0	0	0	0	10	1.0399637	-150.564779	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12117	1	19.72	5.9	0	0	10	1.0402504	-152.406468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12118	1	0	0	0	0	10	1.0404959	-150.498894	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12119	1	0	0	0	0	10	1.0417571	-152.379627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12120	1	14.65	2.6	0	0	10	1.0416881	-152.38801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12121	1	8.44	2.8	0	0	10	1.0383014	-152.745558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12122	1	26.23	5.18	0	0	10	1.034414	-151.148693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12123	1	0	0	0	0	10	1.0416755	-152.264823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12124	1	17.47	10.71	0	0	10	1.0415136	-152.27347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12125	1	24.27	20.01	0	0	10	1.0433077	-152.151329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12126	1	0	0	0	0	10	1.0381777	-152.837884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12127	1	11.34	3.85	0	0	10	1.0381122	-152.844214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12128	1	13.47	3.5	0	0	10	1.038501	-152.567128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12129	1	36.06	2.51	0	0	10	1.038896	-152.681918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12130	1	29.38	5.65	0	0	10	1.0387511	-152.546983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12131	1	9.12	1.71	0	0	10	1.0350895	-152.48622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12132	1	24.39	8.12	0	0	10	1.0422929	-152.289746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12133	1	13.36	3.11	0	0	10	1.0383023	-152.270377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12134	1	0	0	0	0	10	1.0383684	-152.262538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12135	1	0	0	0	0	10	1.0378741	-152.333187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12136	1	14.41	4.12	0	0	10	1.0377927	-152.341171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12137	1	17.87	4.73	0	-7.91	10	1.0340652	-152.405817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12138	1	17.59	7.99	0	0	10	1.0365187	-152.538503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12139	1	19.79	6.49	0	0	10	1.03873	-152.62417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12140	1	0	0	0	0	10	1.0388415	-152.613257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12141	1	5.08	1.55	0	0	10	1.0394149	-150.488242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12142	1	6.22	3.21	0	0	10	1.0343474	-151.474729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12143	1	0	0	0	0	10	1.0370635	-152.454218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12144	1	15.48	4.39	0	0	10	1.036978	-152.461936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12145	1	12.75	3.17	0	12.52	10	1.0378742	-152.172627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12146	1	13.45	4.73	0	15.23	10	1.042043	-152.460056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12147	1	0	0	0	0	10	1.0461934	-146.195329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12148	1	6.79	1.26	0	0	10	1.0461624	-146.199236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12149	1	10.31	6.18	0	0	10	1.0470775	-145.905366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12150	1	4.92	1.1	0	0	10	1.0496056	-145.398367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12151	1	4.32	1.04	0	0	10	1.0491799	-145.542528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12152	1	0	0	0	0	10	1.0503479	-145.251384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12153	1	4.32	0.67	0	0	10	1.0503292	-145.25388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12154	1	5.85	0.95	0	0	10	1.0491484	-145.535213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12155	1	0	0	0	0	10	1.0491697	-145.532265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12156	1	9.28	3.15	0	0	10	1.0509838	-144.056507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12157	1	0	0	0	0	10	1.0510344	-144.051985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12158	1	0	0	0	0	10	1.0376851	-147.343225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12159	1	3.53	0.97	0	0	10	1.0376666	-147.345118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12160	1	0	0	0	0	10	1.0380834	-147.067415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12161	1	2.69	0.37	0	0	10	1.0380735	-147.068806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12162	1	0	0	0	0	10	1.0560536	-145.238219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12163	1	3.34	0.09	0	0	10	1.0560458	-145.24013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12164	1	3.57	0.58	0	0	10	1.0467473	-146.227004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12165	1	0	0	0	0	10	1.0467621	-146.224909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12166	1	5.66	0.31	0	0	10	1.0446734	-147.198036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12167	1	6.35	2.21	0	0	10	1.0446838	-146.901506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12168	1	0	0	0	0	10	1.0460718	-146.149885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12169	1	9.63	1.06	0	0	10	1.0460373	-146.155703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12170	1	0	0	0	0	10	1.0495409	-144.422097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12171	1	0	0	0	0	10	1.0456756	-144.498763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12172	1	0	0	0	0	10	1.0468938	-145.955383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12173	1	17.1	3.3	0	0	10	1.0455102	-144.484085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12174	1	0	0	0	0	10	1.0497543	-144.421027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12175	1	0	0	0	0	10	1.050882	-144.393194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12176	1	0	0	0	0	10	1.0471546	-145.732488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12177	1	8.82	3.06	0	0	10	1.0508305	-144.398324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12178	1	0	0	0	0	10	1.0443324	-146.210889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12179	1	8.53	1.8	0	0	10	1.0406934	-146.999748	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12180	1	0	0	0	0	10	1.0444698	-146.182024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12181	1	0	0	0	0	10	1.0444698	-146.182024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12182	1	0	0	0	0	10	1.0443754	-146.206095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12183	1	0	0	0	0	10	1.0443324	-146.210889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12184	1	9.09	3.4	0	0	10	1.0445708	-146.339579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12185	1	3.84	0.94	0	0	10	1.0493265	-145.358471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12186	1	0	0	0	0	10	1.0494678	-145.584022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12187	1	5.23	0.95	0	0	10	1.0494446	-145.586772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12188	1	4.53	1.01	0	0	10	1.0492571	-145.593939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12189	1	0	0	0	0	10	1.0465565	-145.914288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12190	1	5.41	1.57	0	0	10	1.0465273	-145.917233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12191	1	0	0	0	0	10	1.0380754	-146.839127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12192	1	6.71	0.47	0	0	10	1.0380561	-146.842873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12193	1	0	0	0	-15.56	10	1.038156	-146.660068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12194	1	9.18	4.1	0	0	10	1.0380918	-146.66509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12195	1	26.53	4.01	0	0	10	1.0361815	-155.667731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12196	1	26.53	14.09	0	0	10	1.0394359	-155.41264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12197	1	26.53	5.82	0	0	10	1.0289484	-156.005683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12198	1	26.53	11.67	0	0	10	1.031435	-155.206889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12199	1	36.18	15.67	0	21.26	10	1.0352443	-155.939674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12200	1	0	0	0	0	10	1.0352517	-155.917875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12201	1	22.89	1.81	0	0	10	1.0357251	-155.416784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12202	1	42.93	4.37	0	0	10	1.031917	-154.991898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12203	1	12.7	4.35	0	0	10	1.0357215	-155.417593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12204	1	24.41	9.24	0	0	10	1.0396105	-154.969286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12205	1	13.69	0.52	0	0	10	1.0393679	-154.722426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12206	1	0	0	0	0	10	1.0409844	-152.976073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12207	1	10.21	2.12	0	0	10	1.0409371	-152.981231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12208	1	20.43	6.7	0	0	10	1.0417571	-152.383578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12209	1	8.03	2.75	0	0	10	1.0298785	-155.085467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12210	1	26.94	7.2	0	0	10	1.0327932	-154.801967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12211	1	0	0	0	0	10	1.034801	-154.574222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12212	1	14.28	4.16	0	0	10	1.0347225	-154.582877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12213	1	13.33	6.33	0	0	10	1.02835	-155.349321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12214	1	21.11	2.44	0	0	10	1.0339759	-155.072421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12215	1	16.52	4.58	0	0	10	1.0352589	-154.665463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12216	1	0	0	0	0	10	1.0304181	-155.103209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12217	1	16.49	3.79	0	0	10	1.0303327	-155.113317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12218	1	24.05	4.44	0	0	10	1.0353195	-154.873085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12219	1	17.6	5.06	0	0	10	1.0366316	-154.70877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12220	1	0	0	0	0	10	1.0351175	-155.023498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12221	1	15.51	1.47	0	0	10	1.0350578	-155.033033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12222	1	15.51	1.52	0	0	10	1.0343537	-156.08063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12223	1	0	0	0	51.2	10	1.0390926	-151.693697	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12224	1	20.53	4.96	0	0	10	1.0415291	-155.398302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12225	1	0	0	0	0	10	1.0400811	-151.557798	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12226	1	9.38	0.42	0	0	10	1.0397877	-152.190118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12227	1	0	0	0	0	10	1.0398175	-152.18508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12228	1	0	0	0	0	10	1.0388977	-155.312923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12229	1	20.95	9.36	0	0	10	1.0387411	-155.323888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12230	1	24.36	6.36	0	0	10	1.0346119	-155.022714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12231	1	36.46	13.37	0	0	10	1.0299724	-155.70055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12232	1	30.09	12.55	0	0	10	1.0394817	-155.033187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12233	1	10.42	4.25	0	0	10	1.0397535	-155.311447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12234	1	10.42	3.89	0	0	10	1.0336296	-154.532006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12235	1	0	0	0	0	10	1.0336916	-154.526663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12236	1	0	0	0	0	10	1.0370598	-154.968866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12237	1	11.09	4.43	0	0	10	1.0369822	-154.974558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12238	1	11.09	2.95	0	0	10	1.0406231	-155.192712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12239	1	0	0	0	0	10	1.0412587	-154.561852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12240	1	10.27	4.05	0	0	10	1.0411977	-154.566813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12241	1	0	0	0	0	10	1.0353716	-152.295452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12242	1	0	0	0	0	10	1.0351077	-155.095513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12243	1	36.19	10.61	0	0	10	1.0351841	-152.314427	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12244	1	9.25	1.55	0	0	10	1.0422027	-154.72515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12245	1	24.54	7.16	0	0	10	1.0353074	-154.846827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12246	1	24.54	1.75	0	0	10	1.0431601	-154.622838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12247	1	24.54	1.7	0	0	10	1.0345133	-154.824937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12248	1	24.54	10.47	0	0	10	1.038737	-155.157895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12249	1	45.48	11.74	0	0	10	1.0365898	-155.558971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12250	1	11.55	1.12	0	0	10	1.0341004	-154.441175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12251	1	0	0	0	0	10	1.0351855	-154.402142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12252	1	14.56	3.22	0	0	10	1.0351153	-154.410516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12253	1	0	0	0	0	10	1.0283914	-155.140653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12254	1	11.87	7.67	0	0	10	1.0282848	-155.146225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12255	1	17.22	3.83	0	0	10	1.0331307	-155.201825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12256	1	0	0	0	0	10	1.0433353	-151.978141	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12257	1	0	0	0	0	10	1.0366884	-154.787799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12258	1	0	0	0	0	10	1.0357198	-155.319379	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12259	1	0	0	0	0	10	1.0357198	-155.319379	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12260	1	28.32	2.37	0	0	10	1.0432467	-151.995131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12261	1	17.22	8.69	0	0	10	1.0361452	-154.973861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12262	1	17.22	1.26	0	0	10	1.0353777	-155.464404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12263	1	6.93	0.95	0	0	10	1.0399778	-152.71358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12264	1	36.71	7.57	0	0	10	1.0308041	-155.553502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12265	1	32.88	15.45	0	0	10	1.0263313	-155.013349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12266	1	0	0	0	0	10	1.038657	-153.479966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12267	1	17.27	1.99	0	0	10	1.0385984	-153.489679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12268	1	17.22	2.45	0	0	10	1.0367084	-153.936424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12269	1	25.91	5.89	0	0	10	1.0368038	-154.956109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12270	1	17.92	2.87	0	0	10	1.0404594	-153.975899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12271	1	26.09	10.33	0	0	10	1.0387002	-152.89782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12272	1	0	0	0	0	10	1.0418066	-153.415344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12273	1	20.7	6.4	0	0	10	1.0416868	-153.42665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12274	1	42.31	10.45	0	11.46	10	1.0391161	-152.279466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12275	1	0	0	0	0	10	1.0392117	-152.255175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12276	1	0	0	0	0	10	1.0418109	-150.552235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12277	1	0	0	0	0	10	1.0439388	-152.900305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12278	1	21.76	6.69	0	0	10	1.0416938	-150.562949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12279	1	0	0	0	0	10	1.033456	-155.61016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12280	1	15.87	2.14	0	0	10	1.0333979	-155.619582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12281	1	19.65	5.2	0	0	10	1.0301392	-154.593734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12282	1	20.84	3.47	0	0	10	1.0389931	-154.193433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12283	1	0	0	0	35.62	10	1.0360691	-155.821456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12284	1	21.87	10.45	0	0	10	1.0359107	-155.83287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12285	1	12.92	0.87	0	0	10	1.0354466	-154.417195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12286	1	0	0	0	423.4	10	1.0460451	-148.973784	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12287	1	0	0	0	0	10	1.0452625	-151.726866	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12288	1	45.6	2.14	0	0	10	1.043621	-155.138306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12289	1	0	0	0	0	10	1.0440923	-151.750679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12290	1	0	0	0	0	10	1.0446369	-148.790876	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12291	1	0	0	0	0	10	1.0266035	-156.053014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12292	1	22.7	8.9	0	0	10	1.0264543	-156.064912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12293	1	0	0	0	0	10	1.041427	-151.784877	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12294	1	0	0	0	0	10	1.0323913	-155.327507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12295	1	0	0	0	0	10	1.0279204	-158.317324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12296	1	0	0	0	0	10	1.0279204	-158.317324	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12297	1	43.27	18.28	0	0	10	1.0411119	-151.807531	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12298	1	0	0	0	0	10	1.0423917	-151.653527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12299	1	0	0	0	0	10	1.0352873	-155.668835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12300	1	22.7	8.07	0	0	10	1.0351373	-155.68118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12301	1	10.84	5.77	0	0	10	1.0337026	-155.750334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12302	1	9.65	1.52	0	0	10	1.0419496	-152.669184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12303	1	0	0	0	0	10	1.0417302	-152.278932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12304	1	3.09	0.99	0	0	10	1.0417106	-152.280616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12305	1	0	0	0	0	10	1.0391186	-151.622419	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12306	1	24.47	1.06	0	0	10	1.0361981	-154.458522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12307	1	0	0	0	0	10	1.0383849	-152.147244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12308	1	0	0	0	0	10	1.0383849	-152.147244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12309	1	0	0	0	0	10	1.0397387	-151.499183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12310	1	24.47	5.36	0	0	10	1.0298762	-155.776282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12311	1	47.99	7.32	0	0	10	1.0335961	-155.7434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12312	1	29.4	9.65	0	0	10	1.0352295	-156.344785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12313	1	0	0	0	0	10	1.0354061	-156.329258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12314	1	11.83	0.7	0	0	10	1.0314315	-156.479728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12315	1	33.25	12.29	0	0	10	1.0336356	-156.687116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12316	1	0	0	0	0	10	1.0319584	-154.356907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12317	1	3.42	1.77	0	0	10	1.0319303	-154.358679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12318	1	6.58	2.93	0	0	10	1.0393116	-149.128574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12319	1	13.16	4.7	0	0	10	1.033352	-150.675062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12320	1	11.05	2.7	0	0	10	1.0429762	-149.194597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12321	1	5.13	1.5	0	6.44	10	1.0352697	-150.145763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12322	1	7.89	1.4	0	0	10	1.0416938	-148.987164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12323	1	36.21	3.96	0	0	10	1.0436102	-148.409696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12324	1	16.89	6.28	0	0	10	1.0439685	-148.549347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12325	1	0	0	0	0	10	1.0437978	-148.102624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12326	1	0	0	0	0	10	1.0437978	-148.102624	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12327	1	0	0	0	0	10	1.0437978	-148.102624	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12328	1	0	0	0	0	10	1.0437978	-148.102624	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12329	1	20.09	2.43	0	0	10	1.0437163	-148.114244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12330	1	0	0	0	0	10	1.0438668	-148.091959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12331	1	7.34	2.87	0	0	10	1.0392729	-149.104861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12332	1	0	0	0	0	10	1.0393226	-149.101109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12333	1	6.77	3.41	0	0	10	1.0398128	-149.134225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12334	1	7.54	3.51	0	0	10	1.032378	-151.165925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12335	1	9.98	4.39	0	0	10	1.0448999	-148.59721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12336	1	12.15	2.47	0	0	10	1.0418923	-149.641358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12337	1	0	0	0	-32.78	10	1.0401422	-147.649075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12338	1	0	0	0	0	10	1.0441633	-148.785216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12339	1	33.2	6.45	0	0	10	1.0400083	-147.667512	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12340	1	11.88	1.36	0	0	10	1.0407099	-149.806836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12341	1	18.33	8.42	0	0	10	1.0413631	-149.43881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12342	1	0	0	0	0	10	1.0432191	-148.837673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12343	1	0	0	0	0	10	1.0432191	-148.837673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12344	1	0	0	0	0	10	1.0432191	-148.837673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12345	1	0	0	0	0	10	1.0432191	-148.837673	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12346	1	10.69	2.46	0	0	10	1.0431671	-148.84366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12347	1	0	0	0	0	10	1.0432758	-148.83139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12348	1	8.92	2.59	0	0	10	1.0403166	-149.111695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12349	1	15.42	10.42	0	0	10	1.0295107	-151.906499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12350	1	0	0	0	0	10	1.0298472	-152.109624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12351	1	15.12	5.94	0	0	10	1.0297522	-152.118021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12352	1	6.91	1.32	0	0	10	1.0416151	-149.392023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12353	1	13.9	2.8	0	0	10	1.0348621	-149.342828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12354	1	3.85	1.2	0	0	10	1.0405412	-147.30432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12355	1	6.84	2.2	0	0	10	1.0365113	-155.130644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12356	1	7.59	1.78	0	0	10	1.0285132	-152.504708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12357	1	0	0	0	0	10	1.0378661	-153.252632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12358	1	11.13	1.01	0	0	10	1.0378293	-153.258724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12359	1	30.6	1.74	0	0	10	1.0379137	-153.560775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12360	1	25.02	1.94	0	0	10	1.0407371	-153.519802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12361	1	0	0	0	0	10	1.03919	-151.023395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12362	1	0	0	0	0	10	1.0397912	-152.99042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12363	1	25.02	9.13	0	0	10	1.0390337	-151.038058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12364	1	25.57	3.13	0	0	10	1.0381802	-153.407641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12365	1	0	0	0	0	10	1.0385563	-153.203736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12366	1	25.02	7.38	0	0	10	1.0384179	-153.217911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12367	1	0	0	0	0	10	1.0347089	-154.041902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12368	1	5.49	0.62	0	0	10	1.0346889	-154.045281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12369	1	22.46	14.28	0	0	10	1.0383667	-153.163468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12370	1	22.46	7.7	0	0	10	1.038029	-153.279863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12371	1	32.44	4.51	0	0	10	1.0383509	-153.219582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12372	1	0	0	0	0	10	1.037621	-153.44844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12373	1	30.46	4.34	0	0	10	1.0374929	-153.46556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12374	1	22.46	1.53	0	0	10	1.0380587	-153.454536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12375	1	9.98	2.35	0	0	10	1.0341388	-153.24321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12376	1	16.47	0.94	0	0	10	1.0383081	-153.268479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12377	1	11.65	0.88	0	-5.38	10	1.0330122	-153.540826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12378	1	0	0	0	0	10	1.0301838	-152.882719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12379	1	0	0	0	0	10	1.0301838	-152.882719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12380	1	0	0	0	0	10	1.0301838	-152.882719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12381	1	0	0	0	0	10	1.0301838	-152.882719	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12382	1	19.87	1.44	0	0	10	1.0301207	-152.893371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12383	1	0	0	0	0	10	1.030256	-152.871624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12384	1	11.71	4.64	0	0	10	1.0295211	-153.203473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12385	1	6.63	0.97	0	0	10	1.0356903	-153.134537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12386	1	6.49	2.51	0	0	10	1.0394345	-153.21039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12387	1	0	0	0	0	10	1.0394764	-153.206575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12388	1	9.5	0.59	0	0	10	1.0337751	-153.484577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12389	1	0	0	0	0	10	1.0351826	-152.963528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12390	1	30.38	8.63	0	0	10	1.0350283	-152.979742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12391	1	9.5	4.34	0	0	10	1.0397963	-153.096778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12392	1	14.45	2.32	0	0	10	1.0377277	-153.612713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12393	1	0	0	0	0	10	1.0364812	-152.840999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12394	1	26.57	6.61	0	0	10	1.0363505	-152.856646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12395	1	30.9	6.29	0	0	10	1.0370203	-153.490074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12396	1	8.7	0.83	0	3.15	10	1.0331087	-154.655086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12397	1	9.7	1.59	0	0	10	1.0389053	-153.903357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12398	1	17.1	3.69	0	0	10	1.0326774	-154.580657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12399	1	8.46	0.8	0	0	10	1.0321764	-154.501653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12400	1	14.79	2.9	0	0	10	1.0309484	-154.424847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12401	1	14.83	3.41	0	0	10	1.0348621	-154.138522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12402	1	0	0	0	0	10	1.0324664	-154.270154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12403	1	34.36	8.12	0	0	10	1.0322926	-154.287946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12404	1	22.34	14.61	0	69.35	10	1.0393494	-154.572099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12405	1	22.04	4.7	0	0	10	1.029443	-154.609815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12406	1	9.27	2.06	0	0	10	1.0350412	-152.596454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12407	1	0	0	0	0	10	1.0341845	-152.945925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12408	1	14.82	3.17	0	0	10	1.0341175	-152.954584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12409	1	0	0	0	6.36	10	1.0350433	-154.075599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12410	1	12.45	2.06	0	0	10	1.0349859	-154.082959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12411	1	12.45	3.5	0	0	10	1.0354519	-153.343562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12412	1	18.65	3.21	0	0	10	1.0322052	-154.249511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12413	1	5.58	0.83	0	17.3	10	1.037	-153.867627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12414	1	8.88	2.98	0	0	10	1.0350512	-153.252939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12415	1	0	0	0	28.27	10	1.0400859	-153.917524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12416	1	24.54	13.57	0	0	10	1.0398772	-153.930872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12417	1	25.17	3.16	0	0	10	1.0330706	-153.859393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12418	1	0	0	0	0	10	1.0382	-150.954276	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12419	1	0	0	0	0	10	1.0351651	-153.314816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12420	1	24.54	5.61	0	0	10	1.0380736	-150.969059	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12421	1	29.75	4.49	0	0	10	1.0321395	-154.024788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12422	1	0	0	0	0	10	1.0322462	-154.00899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12423	1	10.23	3.49	0	0	10	1.0351544	-153.039571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12424	1	35.72	4.25	0	0	10	1.0358703	-153.089964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12425	1	10.18	4.06	0	0	10	1.0335812	-153.484358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12426	1	0	0	0	0	10	1.0336547	-153.478618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12427	1	8.99	2.92	0	0	10	1.0356618	-153.301974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12428	1	0	0	0	0	10	1.0357115	-153.296811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12429	1	0	0	0	0	10	1.0342075	-153.377617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12430	1	18.01	8.45	0	0	10	1.0340758	-153.386186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12431	1	0	0	0	0	10	1.029865	-155.382909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12432	1	24.75	4.74	0	0	10	1.02975	-155.397195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12433	1	31.86	8.09	0	0	10	1.0348753	-155.565305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12434	1	49.61	25.45	0	0	10	1.0265997	-155.574536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12435	1	0	0	0	0	10	1.0349179	-154.858217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12436	1	19.25	2.17	0	0	10	1.0348448	-154.86901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12437	1	48.45	4.56	0	0	10	1.0406914	-153.739971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12438	1	23.68	6.02	0	0	10	1.0385821	-153.21302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12439	1	23.68	5.68	0	0	10	1.0383302	-153.731088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12440	1	24.23	5.38	0	0	10	1.04272	-153.573714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12441	1	33.91	14.32	0	63.17	10	1.033356	-154.012675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12442	1	0	0	0	0	10	1.0388328	-152.937471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12443	1	37.68	9.59	0	0	10	1.0386386	-152.956866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12444	1	25.04	1.95	0	0	10	1.0308544	-153.770374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12445	1	0	0	0	0	10	1.038442	-151.087874	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12446	1	0	0	0	0	10	1.0442268	-153.396348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12447	1	36.13	4.38	0	0	10	1.0382998	-151.109433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12448	1	0	0	0	5.63	10	1.0381432	-150.972397	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12449	1	32.91	5.54	0	0	10	1.0403453	-152.715304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12450	1	0	0	0	0	10	1.0389134	-150.90259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12451	1	0	0	0	78.09	10	1.0420361	-147.517128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12452	1	0	0	0	0	10	1.0415919	-150.706367	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12453	1	0	0	0	0	10	1.0404147	-152.945596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12454	1	37.64	21.73	0	0	10	1.0416964	-147.535818	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12455	1	0	0	0	0	10	1.0408539	-150.80399	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12456	1	0	0	0	58.33	10	1.0411912	-151.346514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12457	1	0	0	0	0	10	1.0420854	-153.406547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12458	1	24.71	7.01	0	0	10	1.0410597	-151.360056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12459	1	10.83	2.27	0	-9.96	10	1.0381427	-153.583626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12460	1	0	0	0	0	10	1.0383178	-153.5784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12461	1	0	0	0	0	10	1.0416997	-147.300845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12462	1	4.83	1.91	0	0	10	1.041666	-147.303649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12463	1	10.16	2.23	0	0	10	1.0417144	-147.376397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12464	1	0	0	0	-5.97	10	1.0412804	-147.430514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12465	1	10.66	2.6	0	0	10	1.0412324	-147.436241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12466	1	0	0	0	0	10	1.0421936	-147.311245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12467	1	10.16	3.62	0	0	10	1.0421285	-147.316867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12468	1	11.88	3.53	0	0	10	1.0452962	-147.218532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12469	1	11.58	2.13	0	0	10	1.0433685	-147.371652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12470	1	0	0	0	0	10	1.0529524	-146.197757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12471	1	11.7	4.6	0	0	10	1.0488908	-146.868563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12472	1	0	0	0	0	10	1.0433082	-147.841466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12473	1	0	0	0	0	10	1.0433082	-147.841466	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12474	1	0	0	0	0	10	1.0532636	-146.169365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12475	1	11.39	0.97	0	0	10	1.0472673	-147.031902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12476	1	0	0	0	0	10	1.0410139	-147.978591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12477	1	3.68	0.59	0	0	10	1.0410001	-147.980577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12478	1	9.7	1.03	0	0	10	1.0425338	-147.822658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12479	1	0	0	0	0	10	1.0425658	-147.816693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12480	1	13.47	6.52	0	0	10	1.0327811	-149.392883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12481	1	7.25	1.84	0	0	10	1.0337513	-149.355339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12482	1	0	0	0	0	10	1.033785	-149.351595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12483	1	10.87	1.49	0	0	10	1.0377595	-147.998922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12484	1	0	0	0	0	10	1.0364135	-148.326203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12485	1	6.11	0.81	0	0	10	1.0363892	-148.329602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12486	1	11.54	2.55	0	0	10	1.0349763	-148.604924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12487	1	11.54	3.31	0	0	10	1.0358895	-148.36873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12488	1	0	0	0	0	10	1.0359596	-148.36208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12489	1	17.58	3.58	0	0	10	1.0373908	-148.094742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12490	1	11.54	3.56	0	-7.91	10	1.0347191	-148.711572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12491	1	18.5	5.61	0	0	10	1.0392243	-149.009634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12492	1	0	0	0	0	10	1.0393342	-148.999303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12493	1	18.5	4.34	0	0	10	1.0379739	-148.876018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12494	1	18.5	2.19	0	0	10	1.0399081	-148.830958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12495	1	0	0	0	0	10	1.0490123	-146.769403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12496	1	0	0	0	0	10	1.045335	-147.930396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12497	1	0	0	0	0	10	1.045796	-147.776606	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12498	1	0	0	0	0	10	1.045796	-147.776606	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12499	1	26.95	11.4	0	0	10	1.0488155	-146.783878	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12500	1	9.42	2.33	0	0	10	1.0419828	-148.163927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12501	1	0	0	0	0	10	1.0420279	-148.15905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12502	1	11.55	3.38	0	0	10	1.0427121	-148.176045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12503	1	14.9	6.53	0	0	10	1.0360045	-149.70672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12504	1	10.89	4.31	0	0	10	1.0398864	-148.794369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12505	1	0	0	0	0	10	1.0407545	-148.660836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12506	1	10.89	1.39	0	0	10	1.0407118	-148.66691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12507	1	10.89	0.8	0	0	10	1.0399066	-148.998539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12508	1	6.12	2.69	0	0	10	1.0387456	-148.662816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12509	1	3.28	2.04	0	0	10	1.0361779	-150.003997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12510	1	3.22	0.75	0	0	10	1.0439238	-148.207283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12511	1	0	0	0	0	10	1.0439411	-148.205384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12512	1	0	0	0	0	10	1.0418866	-148.738472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12513	1	5.99	0.63	0	0	10	1.0418642	-148.741676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12514	1	10.28	0.72	0	0	10	1.0436614	-147.972078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12515	1	0	0	0	0	10	1.0424206	-147.424283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12516	1	21.71	9.49	0	0	10	1.0422623	-147.435641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12517	1	11.08	5.47	0	0	10	1.0434347	-147.513345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12518	1	7.51	1.92	0	0	10	1.0375605	-147.931982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12519	1	0	0	0	0	10	1.0369088	-147.787147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12520	1	7.85	3.96	0	0	10	1.0368457	-147.791452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12521	1	0	0	0	0	10	1.0377072	-147.471546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12522	1	5	0.32	0	0	10	1.037691	-147.474537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12523	1	5	1.69	0	0	10	1.0387485	-147.221165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12524	1	0	0	0	0	10	1.0398717	-153.42799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12525	1	7.82	0.91	0	0	10	1.0398405	-153.432345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12526	1	41.97	10.47	0	0	10	1.0386954	-153.16614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12527	1	24.08	10.56	0	0	10	1.0366982	-153.072829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12528	1	0	0	0	0	10	1.0379502	-153.160857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12529	1	32.27	13.8	0	0	10	1.0377316	-153.176127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12530	1	0	0	0	0	10	1.0419251	-150.779794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12531	1	20.66	3.25	0	0	10	1.0392747	-151.982755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12532	1	0	0	0	0	10	1.0422794	-150.72787	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12533	1	20.66	2.37	0	0	10	1.0363281	-152.37119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12534	1	20.66	7.54	0	0	10	1.0349615	-152.395625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12535	1	25.1	6.02	0	0	10	1.0348319	-152.308437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12536	1	0	0	0	0	10	1.0388822	-152.351199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12537	1	12.43	3.18	0	0	10	1.0388192	-152.358136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12538	1	0	0	0	0	10	1.0382864	-152.492777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12539	1	12.71	3.27	0	0	10	1.0382149	-152.500002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12540	1	12.43	6.17	0	0	10	1.038244	-152.23524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12541	1	12.43	2.88	0	0	10	1.0414593	-152.24901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12542	1	11.73	1.83	0	0	10	1.0373997	-153.073804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12543	1	20.05	5.54	0	0	10	1.0373256	-153.052958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12544	1	0	0	0	-25.17	10	1.0349566	-152.098895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12545	1	10.02	3.07	0	0	10	1.0349044	-152.104357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12546	1	3.98	2.06	0	0	10	1.0356326	-152.670482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12547	1	0	0	0	0	10	1.0356651	-152.668532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12548	1	25.84	9.59	0	0	10	1.0379067	-153.336262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12549	1	25.06	12.11	0	0	10	1.0361774	-152.934282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12550	1	0	0	0	16.7	10	1.0430746	-151.473233	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12551	1	0	0	0	0	10	1.0464021	-152.715036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12552	1	20.46	4.04	0	0	10	1.0429786	-151.484756	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12553	1	0	0	0	0	10	1.0421198	-150.861891	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12554	1	20.46	6.07	0	0	10	1.0386301	-152.600017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12555	1	0	0	0	0	10	1.0390952	-152.337065	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12556	1	0	0	0	0	10	1.0390952	-152.337065	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12557	1	0	0	0	0	10	1.0425803	-150.78307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12558	1	28.98	8.63	0	29.38	10	1.0390302	-153.359114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12559	1	19.76	5.56	0	0	10	1.0385815	-152.788434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12560	1	19.61	1.15	0	0	10	1.037124	-153.119862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12561	1	19.76	6.51	0	0	10	1.0371302	-152.784377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12562	1	17.71	2.59	0	0	10	1.037854	-154.31002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12563	1	6.52	0.86	0	0	10	1.0364535	-153.108844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12564	1	20.02	1.51	0	0	10	1.0339598	-152.997842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12565	1	0	0	0	0	10	1.0368953	-152.552045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12566	1	11.94	1.65	0	0	10	1.0368506	-152.558199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12567	1	9.44	3.38	0	0	10	1.0380768	-151.979105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12568	1	10.19	2.23	0	0	10	1.0362811	-152.783634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12569	1	0	0	0	0	10	1.0406861	-150.954286	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12570	1	0	0	0	0	10	1.041544	-151.541509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12571	1	16.73	3.54	0	0	10	1.0406102	-150.963385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12572	1	0	0	0	0	10	1.0383328	-152.070594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12573	1	16.73	5.44	0	0	10	1.0382241	-152.080105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12574	1	17.19	11.55	0	0	10	1.0366326	-152.403179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12575	1	0	0	0	0	10	1.0295504	-152.773169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12576	1	16.73	5.76	0	0	10	1.0294615	-152.78162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12577	1	3.44	1.31	0	0	10	1.0425608	-151.649161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12578	1	0	0	0	0	10	1.0391677	-152.206743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12579	1	6.87	0.63	0	0	10	1.0391457	-152.210596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12580	1	7.21	3.22	0	0	10	1.0365604	-152.177508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12581	1	0.11	0.04	0	0	10	1.0349579	-152.365195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12582	1	7.21	2.79	0	0	10	1.0349111	-152.369162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12583	1	11.4	2.68	0	0	10	1.0366321	-151.993817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12584	1	0	0	0	0	10	1.0355075	-153.576189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12585	1	25.53	2.58	0	0	10	1.0354081	-153.591797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12586	1	0	0	0	0	10	1.0361041	-153.377511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12587	1	24.82	24.96	0	0	10	1.0357603	-153.390347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12588	1	17.69	2.55	0	0	10	1.036591	-153.717262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12589	1	17.69	4.99	0	0	10	1.0359941	-153.703055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12590	1	0	0	0	0	10	1.0430023	-151.384051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12591	1	6.53	0.75	0	0	10	1.0429808	-151.387665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12592	1	6.53	1.1	0	0	10	1.0424301	-151.261133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12593	1	0	0	0	0	10	1.0424584	-151.257199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12594	1	23.19	3.61	0	0	10	1.0384083	-152.320042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12595	1	0	0	0	0	10	1.0435388	-150.440853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12596	1	0	0	0	0	10	1.0432804	-151.925041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12597	1	20.23	2.77	0	0	10	1.0434569	-150.452009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12598	1	38.58	5.35	0	0	10	1.0367234	-153.010826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12599	1	20.23	0.58	0	0	10	1.0429137	-151.914623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12600	1	26.19	5.29	0	0	10	1.0422488	-153.027182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12601	1	29.65	8.49	0	15.43	10	1.0385186	-153.226027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12602	1	30.88	7.21	0	0	10	1.0411884	-153.152063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12603	1	13.82	1.81	0	0	10	1.0401254	-153.20915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12604	1	17.8	6.21	0	0	10	1.0380036	-152.856193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12605	1	41.73	20.49	0	0	10	1.0389661	-153.225517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12606	1	16.22	3.1	0	0	10	1.0382676	-153.040331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12607	1	17.13	3.33	0	0	10	1.0369228	-153.16885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12608	1	12.52	2.56	0	0	10	1.0380741	-153.377829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12609	1	18.05	3.95	0	0	10	1.038402	-153.194681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12610	1	12.52	2.72	0	0	10	1.0373431	-152.642209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12611	1	14.18	1.17	0	0	10	1.0397109	-153.142849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12612	1	14.6	3.97	0	0	10	1.0393733	-152.554988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12613	1	20.68	1.86	0	-16.91	10	1.0370104	-152.752609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12614	1	35.18	11.72	0	0	10	1.0381627	-153.257434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12615	1	10.14	0.78	0	0	10	1.0374891	-152.495152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12616	1	10.14	2.14	0	0	10	1.0378759	-152.847041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12617	1	13.1	3.75	0	0	10	1.0389668	-152.598382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12618	1	19.48	7.76	0	0	10	1.0381509	-152.6255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12619	1	13.24	1.06	0	-8.37	10	1.0357624	-153.129805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12620	1	0	0	0	0	10	1.0334775	-150.197388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12621	1	25.17	5.27	0	0	10	1.0411834	-152.466453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12622	1	0	0	0	0	10	1.0344428	-150.094315	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12623	1	13.09	3.05	0	0	10	1.0399576	-152.741199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12624	1	22.53	9.06	0	0	10	1.0380716	-153.253238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12625	1	7.39	1.81	0	0	10	1.0398613	-148.990486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12626	1	14.68	2.62	0	0	10	1.0393306	-149.164673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12627	1	12.74	1.81	0	0	10	1.0375068	-153.240058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12628	1	12.74	2.95	0	0	10	1.0351964	-153.286736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12629	1	12.74	4.5	0	0	10	1.0359189	-152.760671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12630	1	16.59	2.48	0	-30.09	10	1.032747	-152.903765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12631	1	12	0.23	0	0	10	1.0461735	-150.688123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12632	1	0	0	0	0	10	1.0462009	-150.680886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12633	1	0	0	0	-18.07	10	1.0459507	-145.979545	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12634	1	0	0	0	0	10	1.0472615	-147.62352	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12635	1	0	0	0	0	10	1.0475682	-150.272869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12636	1	24.81	6.07	0	0	10	1.0471394	-147.637117	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12637	1	0	0	0	0	10	1.0471752	-147.583188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12638	1	0	0	0	0	10	1.0387803	-152.543972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12639	1	12.08	1.11	0	0	10	1.0387403	-152.550857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12640	1	0	0	0	0	10	1.0371445	-152.380492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12641	1	24.7	7.55	0	0	10	1.0370134	-152.393804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12642	1	0	0	0	0	10	1.0390962	-152.992622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12643	1	12.08	3.1	0	0	10	1.0390337	-152.999802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12644	1	19.84	2.27	0	47.27	10	1.0335476	-156.315845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12645	1	23.62	4.69	0	0	10	1.0283569	-153.812892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12646	1	28.26	11.67	0	0	10	1.0306532	-153.678315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12647	1	9.94	1.11	0	0	10	1.0379611	-153.47026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12648	1	0	0	0	0	10	1.0393341	-150.703169	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12649	1	0	0	0	0	10	1.0332032	-153.117255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12650	1	0	0	0	0	10	1.0270592	-157.260243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12651	1	0	0	0	0	10	1.0270592	-157.260243	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12652	1	46.22	0.62	0	0	10	1.0392329	-150.728064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12653	1	18.99	1.84	0	0	10	1.0283919	-151.800747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12654	1	0	0	0	0	10	1.0284625	-151.790388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12655	1	12.27	1.78	0	0	10	1.0311645	-155.430856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12656	1	19.72	3.65	0	0	10	1.0369301	-154.325025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12657	1	0	0	0	0	10	1.0370196	-154.31369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12658	1	21.43	11.26	0	0	10	1.0356894	-154.586251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12659	1	24.5	5.83	0	0	10	1.0348262	-149.270406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12660	1	0	0	0	0	10	1.0305844	-154.064796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12661	1	31.58	4.12	0	0	10	1.0304707	-154.081831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12662	1	33.66	9.09	0	0	10	1.0270461	-153.298472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12663	1	0	0	0	0	10	1.0272097	-153.279586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12664	1	32.15	1.57	0	0	10	1.0360608	-152.644737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12665	1	0	0	0	0	10	1.0352166	-153.430191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12666	1	22.67	6.68	0	0	10	1.035085	-153.443804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12667	1	24.77	4.67	0	0	10	1.03212	-156.07784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12668	1	0	0	0	0	10	1.0322352	-156.063432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12669	1	35.61	11.66	0	0	10	1.029465	-155.885409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12670	1	36.44	12.27	0	0	10	1.0270737	-155.582552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12671	1	31.11	7.7	0	0	10	1.029729	-154.452662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12672	1	28.13	12.78	0	0	10	1.0347417	-153.78049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12673	1	9.06	3.47	0	0	10	1.0273669	-152.666087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12674	1	33.44	7.47	0	0	10	1.0316632	-154.114937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12675	1	15	5.7	0	0	10	1.0387979	-152.987054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12676	1	0	0	0	0	10	1.0285931	-153.889702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12677	1	21.44	7.87	0	0	10	1.0284652	-153.900773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12678	1	31.41	9.12	0	0	10	1.0337189	-156.040567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12679	1	0	0	0	0	10	1.0365754	-156.463366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12680	1	34.23	3.44	0	0	10	1.0364468	-156.482418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12681	1	0	0	0	0	10	1.0406046	-151.173917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12682	1	0	0	0	0	10	1.0376834	-153.711801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12683	1	34.61	8.01	0	0	10	1.0404251	-151.193883	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12684	1	35.28	2.99	0	0	10	1.0332638	-155.298243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12685	1	32.14	3.74	0	0	10	1.0330106	-154.37214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12686	1	35.71	8.51	0	0	10	1.0320381	-154.951376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12687	1	28.76	4.87	0	0	10	1.0324895	-154.449235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12688	1	0	0	0	0	10	1.0326097	-154.433144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12689	1	11.95	3.36	0	0	10	1.0307643	-153.773297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12690	1	17.75	3.77	0	0	10	1.0405096	-150.978389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12691	1	14.87	6.81	0	0	10	1.0397487	-151.688034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12692	1	0	0	0	0	10	1.0378172	-149.265811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12693	1	11.95	3.5	0	0	10	1.0377511	-149.272894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12694	1	0	0	0	0	10	1.0290692	-153.888229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12695	1	30.71	11.47	0	0	10	1.0288826	-153.904286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12696	1	0	0	0	-40.84	10	1.0391843	-150.876148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12697	1	0	0	0	0	10	1.0317641	-153.993455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12698	1	0	0	0	0	10	1.0268037	-158.002817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12699	1	0	0	0	0	10	1.0268037	-158.002817	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12700	1	21.33	5.24	0	0	10	1.0390677	-150.887676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12701	1	32.15	12.6	0	0	10	1.0292162	-154.639613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12702	1	21.33	4.79	0	0	10	1.0294631	-154.881212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12703	1	0	0	0	0	10	1.0295632	-154.868484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12704	1	9.52	2.38	0	0	10	1.0381998	-153.078189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12705	1	23.81	6.63	0	0	10	1.0372188	-154.418094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12706	1	0	0	0	0	10	1.0303822	-154.249772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12707	1	43.19	12.48	0	0	10	1.0301262	-154.27538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12708	1	0	0	0	0	10	1.0315571	-155.220503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12709	1	14.61	2.36	0	0	10	1.0315023	-155.22834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12710	1	4.4	1.69	0	0	10	1.0294272	-151.868364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12711	1	24.5	5.83	0	0	10	1.0326866	-154.525664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12712	1	24.5	6.51	0	0	10	1.0316504	-155.289384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12713	1	10.31	3.3	0	0	10	1.0310025	-155.610038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12714	1	24.5	12.3	0	0	10	1.0308157	-155.621882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12715	1	40.51	23.46	0	54.58	10	1.035245	-154.941914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12716	1	4.66	1.47	0	0	10	1.0406208	-148.042582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12717	1	9.04	1.92	0	0	10	1.0407165	-148.038124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12718	1	6.04	1.34	0	0	10	1.0416259	-147.882975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12719	1	0	0	0	-75.38	10	1.0429211	-147.182312	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12720	1	13.37	5.87	0	0	10	1.0421916	-147.625435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12721	1	0	0	0	0	10	1.0416442	-147.98626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12722	1	0	0	0	0	10	1.0416442	-147.98626	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12723	1	0	0	0	0	10	1.043939	-147.16357	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12724	1	7.07	0.03	0	0	10	1.0414457	-147.853073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12725	1	5.59	2.96	0	0	10	1.0369197	-148.740798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12726	1	0	0	0	0	10	1.0409669	-147.97674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12727	1	8.63	3.61	0	0	10	1.0409091	-147.981463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12728	1	3.68	1.47	0	3.64	10	1.0376501	-148.702986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12729	1	0	0	0	0	10	1.0417548	-148.642622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12730	1	11.33	0.71	0	0	10	1.041719	-148.648586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12731	1	11.04	6.73	0	0	10	1.0415136	-148.61178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12732	1	11.04	0.46	0	0	10	1.0435409	-148.285343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12733	1	14.04	3.7	0	0	10	1.0414255	-148.49865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12734	1	34.01	7.16	0	0	10	1.0414697	-148.757771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12735	1	13.14	4.02	0	0	10	1.0395745	-148.364001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12736	1	31.47	8.15	0	0	10	1.0390353	-148.295155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12737	1	8.67	3.37	0	15.37	10	1.0416206	-148.396077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12738	1	0	0	0	0	10	1.0416532	-147.771862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12739	1	7.45	3.23	0	0	10	1.0415972	-147.775831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12740	1	7.75	3.62	0	0	10	1.0399385	-146.773389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12741	1	7.31	1.51	0	0	10	1.0393822	-147.082332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12742	1	5.92	2.55	0	0	10	1.0392853	-147.308103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12743	1	8.94	1.72	0	0	10	1.0427346	-149.605842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12744	1	5.21	0.32	0	0	10	1.0442259	-148.10907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12745	1	0	0	0	-5.56	10	1.0394676	-148.766044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12746	1	9.01	1.59	0	0	10	1.0394305	-148.771359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12747	1	11.37	8.1	0	0	10	1.040703	-148.502333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12748	1	11.08	1.93	0	0	10	1.042589	-148.569057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12749	1	13.49	1.4	0	0	10	1.0407223	-149.48037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12750	1	15.45	2.24	0	0	10	1.0409989	-149.477272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12751	1	10.98	2.34	0	0	10	1.0393626	-148.099677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12752	1	10.98	4.37	0	0	10	1.0413965	-149.511484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12753	1	10.52	2.3	0	0	10	1.0408593	-148.195843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12754	1	0	0	0	0	10	1.0405395	-148.511732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12755	1	11.87	1.04	0	0	10	1.040506	-148.518167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12756	1	0	0	0	0	10	1.0393564	-148.291309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12757	1	17.48	5.15	0	0	10	1.0392612	-148.301732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12758	1	21.37	2.23	0	0	10	1.040043	-148.726082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12759	1	8.4	3.08	0	0	10	1.0422014	-148.510085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12760	1	21.96	1.19	0	0	10	1.0418841	-148.57567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12761	1	11.23	2.41	0	0	10	1.0413635	-148.64029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12762	1	20.98	10.34	0	0	10	1.0410006	-148.731396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12763	1	14.59	2.12	0	0	10	1.040696	-149.199407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12764	1	0	0	0	0	10	1.0406575	-148.965899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12765	1	11.25	2.64	0	0	10	1.0406038	-148.971508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12766	1	0	0	0	-111.6	10	1.0364793	-146.509647	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12767	1	0	0	0	0	10	1.0391324	-147.942672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12768	1	25.86	1.88	0	0	10	1.0363865	-146.525792	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12769	1	10.83	1.31	0	0	10	1.0387997	-148.358123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12770	1	0	0	0	-42.06	10	1.0426649	-146.099304	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12771	1	0	0	0	0	10	1.0394996	-148.106942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12772	1	0	0	0	0	10	1.0418728	-146.532028	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12773	1	0	0	0	0	10	1.0418728	-146.532028	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12774	1	23.13	5.64	0	0	10	1.0425485	-146.1119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12775	1	12.3	9.31	0	0	10	1.0346028	-148.206195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12776	1	12.3	0.29	0	0	10	1.0389975	-148.263297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12777	1	0	0	0	0	10	1.0386314	-148.348072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12778	1	22.03	3.97	0	0	10	1.0385437	-148.360093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12779	1	10.34	5.87	0	0	10	1.0397271	-148.775571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12780	1	0	0	0	31.88	10	1.0424795	-148.727612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12781	1	13.65	4.44	0	0	10	1.0423987	-148.734302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12782	1	40.89	3.73	0	0	10	1.0374655	-148.423269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12783	1	18.26	4.46	0	0	10	1.0408254	-148.716071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12784	1	0	0	0	0	10	1.0430584	-150.627776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12785	1	0	0	0	0	10	1.0472908	-151.344395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12786	1	15.4	4.57	0	0	10	1.0429735	-150.63693	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12787	1	10.66	3	0	0	10	1.0368736	-153.987679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12788	1	16.65	2.91	0	0	10	1.0371066	-153.572745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12789	1	0	0	0	0	10	1.0371706	-153.563823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12790	1	10.66	2.99	0	0	10	1.0367406	-154.014119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12791	1	11.4	2.24	0	0	10	1.0392652	-152.535982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12792	1	7.7	2.91	0	0	10	1.0388621	-152.808601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12793	1	0	0	0	0	10	1.0389109	-152.804342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12794	1	9.2	1.13	0	0	10	1.0377194	-152.453867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12795	1	9.2	1.45	0	0	10	1.0380185	-152.567947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12796	1	10.39	3.18	0	0	10	1.0347116	-153.198817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12797	1	34.62	3.68	0	0	10	1.0375359	-152.41032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12798	1	0	0	0	0	10	1.0376646	-152.390472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12799	1	0	0	0	69.96	10	1.0399259	-150.119536	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12800	1	0	0	0	0	10	1.0437629	-151.067554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12801	1	29.71	14.98	0	0	10	1.0396808	-150.136088	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12802	1	25.37	7.6	0	0	10	1.03938	-151.910523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12803	1	0	0	0	-138.61	10	1.040022	-147.529164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12804	1	0	0	0	0	10	1.0399915	-149.979426	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12805	1	0	0	0	0	10	1.0385075	-152.032369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12806	1	0	0	0	0	10	1.0460826	-155.091759	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12807	1	0	0	0	0	10	1.0460826	-155.091759	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12808	1	29.28	3.54	0	0	10	1.039901	-147.546355	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12809	1	0	0	0	0	10	1.0397234	-150.143056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12810	1	28.61	6.37	0	6	10	1.039959	-153.480653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12811	1	0	0	0	0	10	1.0400236	-153.46303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12812	1	0	0	0	0	10	1.0386148	-150.366418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12813	1	0	0	0	0	10	1.0406098	-153.18966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12814	1	56	12.09	0	0	10	1.0383384	-150.39582	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12815	1	7.14	3.4	0	0	10	1.038607	-153.82663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12816	1	25.07	1.36	0	0	10	1.0385286	-153.840783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12817	1	25.07	2.69	0	0	10	1.0388833	-153.691239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12818	1	28.5	7.17	0	0	10	1.038729	-153.155257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12819	1	23.79	3.13	0	0	10	1.0406864	-153.242253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12820	1	23.79	3.98	0	0	10	1.0387674	-153.848858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12821	1	30.22	8.74	0	0	10	1.039863	-153.658688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12822	1	28.15	5.08	0	0	10	1.0352567	-154.079086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12823	1	34.35	12.35	0	0	10	1.0364478	-153.763786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12824	1	33.36	12.44	0	0	10	1.0387477	-153.73575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12825	1	0	0	0	0	10	1.0389711	-152.838695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12826	1	36.44	9.68	0	0	10	1.0387851	-152.858296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12827	1	0	0	0	0	10	1.0378772	-150.730031	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12828	1	0	0	0	0	10	1.040959	-153.225533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12829	1	29.62	5.88	0	0	10	1.0377312	-150.746482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12830	1	29.62	8.68	0	0	10	1.0391306	-154.062104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12831	1	0	0	0	0	10	1.0393001	-154.0451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12832	1	0	0	0	0	10	1.0347613	-153.13259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12833	1	19.04	1.08	0	0	10	1.0347133	-153.142727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12834	1	29.67	8.61	0	0	10	1.0406057	-151.63701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12835	1	0	0	0	0	10	1.0372481	-150.506506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12836	1	25.78	2.81	0	0	10	1.0437007	-152.93609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12837	1	0	0	0	0	10	1.0380928	-150.423086	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12838	1	25.47	5.21	0	0	10	1.0409694	-153.33962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12839	1	25.47	12.16	0	0	10	1.037615	-153.625554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12840	1	0	0	0	0	10	1.0350111	-154.217075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12841	1	13.3	1.81	0	0	10	1.034959	-154.224752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12842	1	10.65	2.59	0	0	10	1.0363122	-154.038765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12843	1	12.7	2.94	0	0	10	1.036254	-154.045346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12844	1	13.9	6.45	0	0	10	1.0343078	-153.0419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12845	1	17.52	7.66	0	0	10	1.0348645	-154.149363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12846	1	0	0	0	0	10	1.0363338	-152.483434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12847	1	19.9	7.18	0	0	10	1.0362069	-152.49502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12848	1	8.65	3.78	0	0	10	1.0380352	-153.890174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12849	1	8.65	2.43	0	42.87	10	1.0409533	-154.126104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12850	1	0	0	0	0	10	1.0404771	-154.113982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12851	1	11.28	2.59	0	0	10	1.033152	-154.667146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12852	1	0	0	0	0	10	1.0332116	-154.660316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12853	1	17.16	2.59	0	29.55	10	1.0378374	-153.83826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12854	1	0	0	0	4.86	10	1.0359573	-154.156742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12855	1	11.12	2.43	0	0	10	1.0359015	-154.162879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12856	1	0	0	0	0	10	1.0390827	-153.504446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12857	1	9.73	2.23	0	0	10	1.0390321	-153.509885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12858	1	13.03	4.34	0	0	10	1.0399552	-154.186428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12859	1	0	0	0	0	10	1.0356357	-152.861195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12860	1	19.56	5.06	0	0	10	1.0355214	-152.872783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12861	1	17	2.06	0	0	10	1.0343175	-153.381863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12862	1	11	2.04	0	0	10	1.0351306	-153.051908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12863	1	9.08	0.84	0	0	10	1.0388398	-151.973596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12864	1	17.01	12.26	0	0	10	1.0359272	-153.841093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12865	1	0	0	0	0	10	1.0408359	-152.951111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12866	1	6.63	1.25	0	0	10	1.0408086	-152.95467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12867	1	0	0	0	0	10	1.0461723	-151.937316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12868	1	11.46	0.62	0	0	10	1.0461384	-151.944164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12869	1	3.07	0.48	0	0	10	1.0381135	-152.053613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12870	1	9.58	1.68	0	0	10	1.0380714	-152.058737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12871	1	13.16	6.14	0	0	10	1.0374455	-153.090446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12872	1	17.01	5.37	0	0	10	1.0434207	-152.413503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12873	1	9.46	2.15	0	0	10	1.0365283	-153.852901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12874	1	7.14	2.09	0	0	10	1.0381297	-153.526938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12875	1	0	0	0	0	10	1.0381735	-153.522791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12876	1	9.34	1.46	0	26.06	10	1.0407329	-152.678259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12877	1	0	0	0	0	10	1.0404822	-152.66972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12878	1	15.08	4.79	0	0	10	1.0398499	-149.196876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12879	1	0	0	0	0	10	1.0399325	-149.189057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12880	1	6.55	1.77	0	0	10	1.0412256	-149.074888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12881	1	6.81	0.67	0	0	10	1.0432297	-148.873054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12882	1	0	0	0	0	10	1.0339824	-152.66419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12883	1	22.33	11.46	0	0	10	1.0337966	-152.676788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12884	1	22.44	6.92	0	30.41	10	1.037816	-151.95149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12885	1	22.82	2.92	0	0	10	1.0385381	-151.515278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12886	1	22.19	7.17	0	0	10	1.0352738	-152.395923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12887	1	0	0	0	0	10	1.0391137	-149.38589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12888	1	0	0	0	0	10	1.0407356	-150.945575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12889	1	0	0	0	0	10	1.0409912	-151.13926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12890	1	0	0	0	0	10	1.0409912	-151.13926	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12891	1	20.72	3.99	0	0	10	1.039019	-149.396656	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12892	1	0	0	0	0	10	1.0394013	-149.286819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12893	1	19.07	1.53	0	0	10	1.0355265	-151.401776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12894	1	17.8	1.99	0	0	10	1.0356183	-151.3157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12895	1	0	0	0	0	10	1.0400798	-151.40419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12896	1	17.84	3.42	0	0	10	1.0399924	-151.414728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12897	1	0	0	0	0	10	1.0384796	-149.945485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12898	1	11.81	3.75	0	0	10	1.0384136	-149.951634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12899	1	10.3	3.21	0	0	10	1.0371227	-150.46073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12900	1	10.3	1.08	0	0	10	1.0361035	-150.989371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12901	1	0	0	0	28.07	10	1.0350935	-152.500336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12902	1	10.12	0.41	0	0	10	1.0350647	-152.506244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12903	1	0	0	0	0	10	1.0407245	-152.752049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12904	1	13.51	4.52	0	0	10	1.0406523	-152.758817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12905	1	0	0	0	0	10	1.0273287	-151.803242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12906	1	30.41	9.34	0	0	10	1.0271395	-151.820041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12907	1	23.79	13.17	0	0	10	1.0328595	-151.418441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12908	1	33.91	16.97	0	0	10	1.0240477	-151.838931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12909	1	39.87	10.57	0	0	10	1.0269981	-151.171169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12910	1	0	0	0	0	10	1.0272098	-151.150944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12911	1	0	0	0	218.77	10	1.0420425	-148.30325	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12912	1	0	0	0	0	10	1.0470072	-149.016637	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12913	1	0	0	0	0	10	1.0432522	-152.139247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12914	1	30.93	8.58	0	0	10	1.0439542	-149.516087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12915	1	0	0	0	0	10	1.04326	-147.701902	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12916	1	32.03	7.94	0	0	10	1.0369962	-152.892193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12917	1	0	0	0	0	10	1.0219855	-151.975664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12918	1	21.67	5.97	0	0	10	1.021866	-151.988496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12919	1	21.67	9.48	0	0	10	1.0388008	-152.614029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12920	1	21.86	4.79	0	0	10	1.037589	-151.958716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12921	1	21.67	4.36	0	0	10	1.0409284	-152.57299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12922	1	25.83	7.13	0	0	10	1.0230505	-151.846732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12923	1	45.69	10.9	0	0	10	1.0366138	-152.122951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12924	1	26.21	3.52	0	0	10	1.0343737	-151.390445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12925	1	0	0	0	0	10	1.0352234	-149.27718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12926	1	0	0	0	0	10	1.0319511	-151.37485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12927	1	0	0	0	0	10	1.0301604	-153.327843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12928	1	0	0	0	0	10	1.0301604	-153.327843	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12929	1	26.43	7.96	0	0	10	1.0350649	-149.292699	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12930	1	0	0	0	0	10	1.0359858	-149.170136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12931	1	0	0	0	0	10	1.0337781	-151.993089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12932	1	29	16.95	0	0	10	1.0335259	-152.008497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12933	1	19.62	8.45	0	0	10	1.0238918	-151.749543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12934	1	19.62	6.9	0	0	10	1.0310085	-152.095136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12935	1	19.9	9.12	0	0	10	1.0367461	-152.952163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12936	1	0	0	0	0	10	1.0218362	-151.992606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12937	1	29.83	5.12	0	0	10	1.0217239	-152.009351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12938	1	22.44	2.4	0	0	10	1.0302863	-152.068142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12939	1	32.55	10.16	0	0	10	1.0341869	-152.541888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12940	1	22.44	4.59	0	0	10	1.0390641	-151.733971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12941	1	19.56	4.42	0	0	10	1.0335525	-152.424798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12942	1	19.37	5.91	0	0	10	1.0355432	-151.340998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12943	1	29.05	12.19	0	0	10	1.0263979	-151.842999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12944	1	19.37	2.95	0	0	10	1.0322205	-152.081832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12945	1	0	0	0	0	10	1.0322932	-152.071757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12946	1	11.15	4.02	0	0	10	1.0340833	-151.998856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12947	1	26.48	8.31	0	0	10	1.0411099	-152.635671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12948	1	15.85	4.05	0	0	10	1.0396278	-152.063189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12949	1	0	0	0	0	10	1.0390043	-150.348355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12950	1	6.78	5.15	0	0	10	1.0389365	-150.35169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12951	1	12.22	2.3	0	0	10	1.0395562	-151.466795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12952	1	18.31	3.72	0	0	10	1.0393951	-152.139303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12953	1	7.88	2.24	0	0	10	1.0376287	-150.376736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12954	1	0	0	0	0	10	1.0401185	-149.744598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12955	1	7.63	2.84	0	0	10	1.040072	-149.748775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12956	1	9.79	0.54	0	0	10	1.0393358	-149.938927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12957	1	9.13	1.64	0	0	10	1.0353517	-150.847104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12958	1	21.71	9.22	0	0	10	1.0345462	-151.506462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12959	1	21.71	3.02	0	0	10	1.0329227	-151.382015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12960	1	16.12	3.11	0	0	10	1.0328739	-151.657923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12961	1	10.79	7.45	0	0	10	1.0343503	-148.263098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12962	1	12.32	6.68	0	0	10	1.0379961	-147.738738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12963	1	0	0	0	0	10	1.0350086	-148.152442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12964	1	10.79	2.61	0	0	10	1.0349503	-148.158723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12965	1	14.95	3.57	0	0	10	1.034156	-148.38085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12966	1	8.33	0.7	0	0	10	1.035898	-147.842618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12967	1	0	0	0	0	10	1.0344443	-147.771092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12968	1	7.22	1.97	0	0	10	1.0344057	-147.774701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12969	1	4.79	0.55	0	0	10	1.0349763	-149.175871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12970	1	0	0	0	0	10	1.0349939	-149.173246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12971	1	10.3	2.12	0	0	10	1.0438399	-148.29898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12972	1	7.33	4.44	0	0	10	1.035366	-147.713348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12973	1	15.2	5.01	0	0	10	1.0423024	-148.557437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12974	1	0	0	0	0	10	1.0423964	-148.549036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12975	1	15.99	3.59	0	0	10	1.0372452	-147.537406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12976	1	12.32	1.95	0	0	10	1.0436587	-148.094482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12977	1	4.98	3.56	0	0	10	1.0355884	-147.589246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12978	1	15.74	1.71	0	0	10	1.0371667	-147.785632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12979	1	33.76	5	0	0	10	1.032843	-148.571554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12980	1	0	0	0	0	10	1.0404486	-146.160365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12981	1	0	0	0	0	10	1.0366695	-147.69955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12982	1	18.65	3.73	0	0	10	1.0420664	-145.397352	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12983	1	0	0	0	0	10	1.0457743	-144.486975	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12984	1	0	0	0	0	10	1.0410748	-146.072331	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12985	1	24.66	2.64	0	0	10	1.0408136	-148.537873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12986	1	20.96	0.98	0	0	10	1.0324872	-148.595821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12987	1	0	0	0	0	10	1.0354951	-147.887304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12988	1	16.57	1.57	0	0	10	1.0354432	-147.897073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12989	1	10.58	3.93	0	0	10	1.0356689	-147.807004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12990	1	9.3	1.65	0	0	10	1.0348442	-148.611671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12991	1	0	0	0	0	10	1.0348876	-148.606127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12992	1	0	0	0	0	10	1.0338261	-147.85441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12993	1	18.24	8.37	0	0	10	1.033693	-147.863541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12994	1	21.62	5.33	0	0	10	1.0410925	-147.677435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12995	1	10.25	1.47	0	0	10	1.0361267	-148.144938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12996	1	10.25	1.9	0	0	10	1.0342657	-148.204809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12997	1	0	0	0	0	10	1.0342552	-148.108723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12998	1	20.33	3.72	0	0	10	1.0341621	-148.120283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	12999	1	0	0	0	0	10	1.0336248	-148.500896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13000	1	10.25	1.11	0	0	10	1.0335891	-148.507309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13001	1	25.33	8.99	0	0	10	1.033555	-148.006905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13002	1	15.23	5.05	0	0	10	1.032146	-148.135013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13003	1	10.28	2.82	0	0	10	1.032671	-148.065077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13004	1	14.1	3.58	0	0	10	1.0361157	-147.954462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13005	1	0	0	0	0	10	1.0344321	-148.434886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13006	1	9.39	1.75	0	0	10	1.0343912	-148.440186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13007	1	7.07	2	0	0	10	1.0354216	-148.124108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13008	1	9.34	1.43	0	0	10	1.0407355	-147.970616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13009	1	7.02	0.99	0	0	10	1.0356723	-148.031328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13010	1	5.07	1.14	0	0	10	1.0424359	-148.501752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13011	1	7.41	1.18	0	-12.66	10	1.0380257	-148.151662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13012	1	2.05	0.33	0	0	10	1.0383178	-147.490832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13013	1	0	0	0	0	10	1.0406095	-146.572175	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13014	1	0	0	0	0	10	1.0411714	-148.546385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13015	1	24.08	5.83	0	0	10	1.0404964	-146.585585	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13016	1	0	0	0	0	10	1.0400919	-148.860348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13017	1	24.08	0.62	0	0	10	1.0400228	-148.87364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13018	1	24.49	10.7	0	0	10	1.03114	-148.746171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13019	1	24.08	5.29	0	0	10	1.0314447	-148.726665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13020	1	14.54	3.21	0	0	10	1.0325006	-148.609142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13021	1	0	0	0	0	10	1.0335433	-148.227316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13022	1	11.8	1.3	0	0	10	1.0334998	-148.233489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13023	1	0	0	0	0	10	1.0329652	-148.392836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13024	1	17.81	2.85	0	0	10	1.0328982	-148.40337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13025	1	20.45	12.71	0	0	10	1.0341357	-147.84681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13026	1	9.62	3.1	0	0	10	1.0341205	-148.382802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13027	1	6.4	1.82	0	0	10	1.0329446	-148.077859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13028	1	3.73	2.56	0	0	10	1.0386129	-148.172749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13029	1	9.14	3.23	0	0	10	1.0433883	-146.553018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13030	1	0	0	0	0	10	1.0459052	-146.193497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13031	1	4.08	1.63	0	0	10	1.0458791	-146.195699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13032	1	0	0	0	0	10	1.0452569	-146.321153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13033	1	4.08	2.32	0	0	10	1.0452223	-146.32315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13034	1	5.76	1.91	0	0	10	1.0428249	-147.115309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13035	1	0	0	0	0	10	1.0489626	-145.131531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13036	1	7.12	0.6	0	0	10	1.0489423	-145.135552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13037	1	7.39	2	0	0	10	1.0423878	-146.891808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13038	1	9.75	3.24	0	0	10	1.0430336	-146.948512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13039	1	11.16	2.11	0	0	10	1.040703	-147.483475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13040	1	3.78	0.82	0	0	10	1.0474287	-145.507264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13041	1	0	0	0	0	10	1.0474478	-145.505243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13042	1	8.58	3.06	0	0	10	1.0435278	-147.05086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13043	1	26.68	1.94	0	0	10	1.0425893	-146.673601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13044	1	0	0	0	0	10	1.0450426	-145.389604	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13045	1	0	0	0	0	10	1.0433531	-146.48127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13046	1	26.68	17.77	0	0	10	1.0447905	-145.402707	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13047	1	26.9	14.93	0	0	10	1.0427032	-146.590142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13048	1	36.43	5.41	0	0	10	1.0415968	-146.86608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13049	1	0	0	0	0	10	1.0417536	-146.843806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13050	1	0	0	0	0	10	1.0416144	-146.975752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13051	1	8.54	2.2	0	0	10	1.0415682	-146.980509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13052	1	12.27	4.55	0	0	10	1.0418752	-146.851638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13053	1	11.07	4.63	0	0	10	1.0415451	-146.956245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13054	1	3.81	0.58	0	0	10	1.0418091	-147.807489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13055	1	5.61	2.6	0	0	10	1.0408964	-147.592452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13056	1	10.02	1.57	0	0	10	1.041899	-147.73866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13057	1	0	0	0	0	10	1.0419419	-147.733105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13058	1	9.29	1.51	0	0	10	1.041941	-147.71298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13059	1	0	0	0	11.06	10	1.04206	-149.193061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13060	1	14.52	10.44	0	0	10	1.0461252	-149.990029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13061	1	0	0	0	0	10	1.042409	-149.163962	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13062	1	7.74	1.25	0	0	10	1.0394756	-150.68978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13063	1	0	0	0	0	10	1.0465053	-149.261282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13064	1	6.11	1.75	0	0	10	1.0464718	-149.264597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13065	1	10.59	2.98	0	0	10	1.042975	-149.317926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13066	1	0	0	0	0	10	1.0430338	-149.312498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13067	1	0	0	0	0	10	1.0445136	-150.266299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13068	1	18.71	4.21	0	0	10	1.0444172	-150.276701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13069	1	16.36	4.26	0	0	10	1.0442944	-149.409706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13070	1	10.46	4.73	0	0	10	1.0446991	-149.885079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13071	1	17.6	4.56	0	0	10	1.0424055	-149.843341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13072	1	17.6	5.54	0	0	10	1.0439838	-149.777721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13073	1	0	0	0	0	10	1.0440678	-148.931964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13074	1	0	0	0	0	10	1.0428367	-149.734055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13075	1	19.09	7.56	0	0	10	1.043953	-148.941933	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13076	1	0	0	0	0	10	1.0414581	-150.081226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13077	1	17.07	2.3	0	0	10	1.0413973	-150.090437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13078	1	0	0	0	-86.37	10	1.0381103	-148.261311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13079	1	0	0	0	0	10	1.030864	-149.989688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13080	1	17.56	5.89	0	0	10	1.0205386	-151.601418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13081	1	0	0	0	0	10	1.0306277	-150.064003	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13082	1	0	0	0	0	10	1.0396043	-148.218345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13083	1	0	0	0	0	10	1.0441668	-149.379019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13084	1	13.97	1.73	0	0	10	1.0441167	-149.387346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13085	1	8.37	3.7	0	0	10	1.0307665	-151.546128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13086	1	8.04	1.91	0	0	10	1.0369064	-149.607014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13087	1	10.18	8.87	0	0	10	1.0372339	-150.617429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13088	1	18.98	9.26	0	0	10	1.0270316	-150.639915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13089	1	10.18	2.18	0	0	10	1.0357006	-150.86676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13090	1	24.22	1.86	0	0	10	1.0413451	-150.184835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13091	1	0	0	0	0	10	1.0414291	-150.170993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13092	1	29.3	1.95	0	0	10	1.0414103	-150.180841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13093	1	0	0	0	0	10	1.0414966	-150.164796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13094	1	19.22	1.36	0	0	10	1.0354037	-150.866115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13095	1	20.04	4.99	0	0	10	1.0338287	-151.032606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13096	1	0	0	0	262.62	10	1.0460352	-146.688728	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13097	1	0	0	0	0	10	1.0477727	-148.303771	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13098	1	0	0	0	0	10	1.0466168	-149.42206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13099	1	30.82	16.86	0	0	10	1.0459435	-148.40655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13100	1	0	0	0	0	10	1.0454765	-146.50849	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13101	1	0	0	0	0	10	1.0450213	-148.597255	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13102	1	0	0	0	0	10	1.0498525	-148.924856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13103	1	13.22	3.73	0	0	10	1.0449443	-148.604611	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13104	1	0	0	0	0	10	1.0485243	-149.081422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13105	1	10.07	0.79	0	0	10	1.0484931	-149.087541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13106	1	9.97	3.45	0	0	10	1.047552	-149.172824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13107	1	13.91	4.81	0	0	10	1.0274337	-157.258789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13108	1	30.62	10.17	0	0	10	1.0330633	-156.791842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13109	1	19.37	6.38	0	0	10	1.0363062	-155.377309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13110	1	31.64	9.41	0	0	10	1.0274008	-157.355313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13111	1	21.51	6.27	0	0	10	1.0284155	-156.115555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13112	1	0	0	0	0	10	1.0369318	-154.733574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13113	1	11.64	2.28	0	0	10	1.0368773	-154.739492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13114	1	11.06	2.02	0	0	10	1.0391813	-155.15068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13115	1	11.06	3.27	0	0	10	1.0254541	-156.796603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13116	1	23.2	3.95	0	0	10	1.03445	-153.337114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13117	1	0	0	0	0	10	1.025793	-155.224107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13118	1	35.1	9.56	0	0	10	1.0256026	-155.24373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13119	1	0	0	0	0	10	1.0312705	-154.642675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13120	1	23.2	5.28	0	0	10	1.0311518	-154.655772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13121	1	23.2	2.63	0	0	10	1.0290193	-154.943981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13122	1	0	0	0	0	10	1.0274498	-155.806787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13123	1	22.82	8.19	0	0	10	1.0273162	-155.819132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13124	1	0	0	0	0	10	1.0339447	-158.109243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13125	1	18.32	7.69	0	0	10	1.0338178	-158.119671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13126	1	21.56	2.76	0	0	10	1.029116	-157.624655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13127	1	0	0	0	0	10	1.041137	-152.775597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13128	1	21.81	7.69	0	0	10	1.0410074	-152.786347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13129	1	27.48	1.65	0	0	10	1.0385322	-153.062217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13130	1	11.32	3.51	0	0	10	1.0347638	-153.406007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13131	1	28.29	5.23	0	0	10	1.0328063	-157.378205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13132	1	35.03	9.79	0	237.05	10	1.0404265	-157.95976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13133	1	0	0	0	0	10	1.0232074	-157.578916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13134	1	18.88	4.1	0	0	10	1.0231184	-157.590332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13135	1	27.62	6.25	0	0	10	1.0317798	-157.087183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13136	1	18.18	6.55	0	0	10	1.0305629	-155.332145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13137	1	0	0	0	0	10	1.0297875	-154.457581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13138	1	0	0	0	0	10	1.0297875	-154.457581	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13139	1	0	0	0	0	10	1.0297875	-154.457581	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13140	1	0	0	0	0	10	1.0297875	-154.457581	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13141	1	14.2	5.56	0	0	10	1.0296877	-154.465666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13142	1	0	0	0	0	10	1.0298719	-154.45022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13143	1	0	0	0	39.78	10	1.0380682	-151.206444	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13144	1	31.81	2.83	0	0	10	1.0316127	-154.136771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13145	1	0	0	0	0	10	1.0387126	-151.064687	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13146	1	20	5.15	0	0	10	1.0291259	-156.197154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13147	1	19.19	6.1	0	0	10	1.0328247	-157.020544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13148	1	27.74	3.43	0	0	10	1.027815	-156.960118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13149	1	0	0	0	0	10	1.0279235	-156.94454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13150	1	19.99	5.03	0	0	10	1.0349879	-156.617381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13151	1	28.01	6.57	0	0	10	1.0332679	-155.695609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13152	1	0	0	0	161.59	10	1.0441274	-151.232846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13153	1	0	0	0	0	10	1.0375586	-154.26152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13154	1	14.01	4.84	0	0	10	1.0440415	-151.240853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13155	1	0	0	0	0	10	1.0259838	-156.69075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13156	1	34.68	8.14	0	0	10	1.0257963	-156.710784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13157	1	0.51	0.1	0	0	10	1.0271956	-156.686385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13158	1	26.36	3.53	0	0	10	1.0270888	-156.700437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13159	1	0	0	0	249.75	10	1.0440323	-148.491973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13160	1	0	0	0	0	10	1.0437742	-150.901287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13161	1	37.13	11.33	0	0	10	1.0420491	-154.850776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13162	1	0	0	0	0	10	1.0439741	-148.250156	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13163	1	0	0	0	0	10	1.0427495	-150.973383	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13164	1	27.2	10.12	0	0	10	1.0261143	-155.202759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13165	1	0	0	0	0	10	1.0262786	-155.187489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13166	1	0	0	0	0	10	1.0377921	-151.578371	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13167	1	0	0	0	0	10	1.039046	-154.105448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13168	1	30.65	5.57	0	0	10	1.0376752	-151.59504	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13169	1	24.95	2.34	0	0	10	1.0297521	-156.003462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13170	1	33.33	8.27	0	0	10	1.025626	-156.360525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13171	1	33.76	11.54	0	76.04	10	1.0351381	-155.926038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13172	1	24.95	6.44	0	0	10	1.0311105	-156.042703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13173	1	0	0	0	0	10	1.0312448	-156.028869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13174	1	0	0	0	0	10	1.0317074	-154.344473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13175	1	26.45	5.67	0	0	10	1.0315693	-154.360602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13176	1	26.45	6.16	0	0	10	1.0376137	-154.485626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13177	1	0.59	0.1	0	0	10	1.028888	-154.836865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13178	1	26.45	16.87	0	0	10	1.0286401	-154.851116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13179	1	0	0	0	-74.16	10	1.0360807	-151.285452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13180	1	0	0	0	0	10	1.0367495	-154.842958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13181	1	30.53	4.89	0	0	10	1.0359491	-151.301242	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13182	1	0	0	0	0	10	1.0351067	-155.80113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13183	1	27.58	10.62	0	0	10	1.0349365	-155.815295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13184	1	0	0	0	0	10	1.0358288	-155.57215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13185	1	39.86	10.67	0	0	10	1.0356201	-155.592161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13186	1	16.65	3	0	0	10	1.0255735	-155.611705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13187	1	0	0	0	0	10	1.0256493	-155.602207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13188	1	29.24	6.44	0	0	10	1.0366432	-155.297864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13189	1	0	0	0	0	10	1.0367684	-155.281616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13190	1	11.87	3.54	0	0	10	1.0314325	-154.488711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13191	1	28.73	4.67	0	0	10	1.0377609	-158.731664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13192	1	35.51	8.44	0	100.07	10	1.0393079	-158.724888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13193	1	12.19	5.4	0	0	10	1.0330745	-157.851352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13194	1	11.68	2.87	0	0	10	1.0256158	-156.402353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13195	1	15.54	3.35	0	0	10	1.0318111	-157.198567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13196	1	15.94	2.87	0	0	10	1.0344129	-153.391442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13197	1	15.26	2.32	0	0	10	1.0313793	-155.072332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13198	1	0	0	0	0	10	1.0341739	-153.527199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13199	1	16.17	2	0	0	10	1.0341088	-153.535592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13200	1	38.32	10.92	0	0	10	1.0305456	-154.385277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13201	1	0	0	0	0	10	1.0463173	-146.623738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13202	1	27.32	7.82	0	0	10	1.0418465	-147.887553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13203	1	0	0	0	0	10	1.0388852	-148.823355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13204	1	0	0	0	0	10	1.0388852	-148.823355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13205	1	0	0	0	0	10	1.0466473	-146.579463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13206	1	10.9	1.62	0	0	10	1.0419577	-147.926242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13207	1	8.02	2.61	0	0	10	1.046409	-147.560214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13208	1	3.69	1.08	0	0	10	1.0399351	-147.763245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13209	1	5.62	1.5	0	0	10	1.0399069	-147.766154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13210	1	21.83	8.04	0	0	10	1.0363578	-150.801778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13211	1	15.78	3.73	0	0	10	1.0352596	-150.946402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13212	1	21.11	3.95	0	0	10	1.0383735	-150.612881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13213	1	9.92	2.27	0	0	10	1.0375099	-151.034211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13214	1	9.07	2.18	0	0	10	1.0223796	-151.870586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13215	1	0	0	0	0	10	1.0224259	-151.865067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13216	1	11.73	1.01	0	0	10	1.0348925	-151.716798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13217	1	0	0	0	0	10	1.0346979	-152.440551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13218	1	12.22	1.82	0	0	10	1.0346489	-152.447383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13219	1	12.65	3.22	0	0	10	1.0341295	-151.464758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13220	1	24.84	3.47	0	0	10	1.0354346	-152.199003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13221	1	34.24	5.1	0	0	10	1.03764	-151.885759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13222	1	0	0	0	0	10	1.0349421	-151.894239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13223	1	49.06	16.07	0	0	10	1.0346599	-151.919732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13224	1	24.84	3.05	0	0	10	1.0341836	-151.66991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13225	1	14.13	6.79	0	0	10	1.0354678	-150.88329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13226	1	11.63	3.97	0	0	10	1.0379309	-150.424801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13227	1	15.77	4.13	0	0	10	1.0346716	-151.114826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13228	1	27.99	6.24	0	0	10	1.0342642	-151.856739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13229	1	15.77	1.38	0	0	10	1.0339941	-151.61785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13230	1	15.77	6.59	0	0	10	1.037317	-151.957202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13231	1	0	0	0	0	10	1.038835	-150.169807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13232	1	7.31	2.48	0	0	10	1.0387889	-150.173611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13233	1	3.17	1.53	0	0	10	1.041382	-150.448018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13234	1	19.62	3.47	0	0	10	1.0364729	-150.66893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13235	1	0	0	0	-98.19	10	1.0360493	-148.730685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13236	1	0	0	0	0	10	1.038653	-150.753353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13237	1	29.66	10.09	0	0	10	1.0358879	-148.745942	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13238	1	0	0	0	0	10	1.0242429	-151.448377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13239	1	10.67	1.54	0	0	10	1.0241959	-151.454711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13240	1	13.78	4	0	0	10	1.0294937	-151.933229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13241	1	15.39	2.49	0	0	10	1.0249534	-151.226337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13242	1	11.64	2.36	0	0	10	1.0335376	-152.328228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13243	1	9.13	1.14	0	0	10	1.0308105	-152.220652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13244	1	0	0	0	0	10	1.0336778	-151.203585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13245	1	13.6	2.82	0	0	10	1.0336154	-151.210962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13246	1	9.09	3.49	0	0	10	1.0340975	-149.294911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13247	1	0	0	0	0	10	1.0341525	-149.289901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13248	1	11.04	1.11	0	0	10	1.0358101	-149.844017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13249	1	0	0	0	0	10	1.0363294	-150.111207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13250	1	13.32	2.07	0	0	10	1.0362801	-150.118226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13251	1	9.09	2.24	0	0	10	1.0346688	-149.138689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13252	1	8.11	2.11	0	0	10	1.0326185	-149.353421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13253	1	8.19	2.25	0	-10.74	10	1.0327758	-149.264305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13254	1	6.89	6.2	0	0	10	1.0393196	-148.907343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13255	1	8.73	2.83	0	0	10	1.040867	-148.614066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13256	1	0	0	0	0	10	1.0353682	-149.324504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13257	1	10.49	3.33	0	0	10	1.0353022	-149.330691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13258	1	0	0	0	0	10	1.0335804	-149.527567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13259	1	22.32	2.07	0	0	10	1.0334993	-149.540708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13260	1	9.96	1.73	0	0	10	1.037266	-149.116944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13261	1	0	0	0	0	10	1.0384087	-148.976425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13262	1	23.87	2.62	0	0	10	1.038323	-148.990652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13263	1	10.98	3.43	0	0	10	1.0345811	-149.429192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13264	1	0	0	0	0	10	1.0387116	-151.278562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13265	1	5.01	0.78	0	0	10	1.0386917	-151.281646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13266	1	4.02	1.02	0	0	10	1.0398272	-150.021522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13267	1	0	0	0	0	10	1.0398452	-150.019473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13268	1	0	0	0	0	10	1.0399288	-148.189865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13269	1	11.67	2.74	0	0	10	1.0398711	-148.195668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13270	1	6.85	1.1	0	0	10	1.039088	-152.712434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13271	1	5.96	1.08	0	0	10	1.0377356	-152.547405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13272	1	0	0	0	0	10	1.0377595	-152.544005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13273	1	2.67	0.54	0	0	10	1.0399945	-148.153689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13274	1	5.96	1.64	0	0	10	1.0399606	-148.156868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13275	1	5.96	1.6	0	0	10	1.0371095	-152.353673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13276	1	4.16	1.39	0	22.32	10	1.0409317	-152.820194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13277	1	4.16	1.28	0	0	10	1.0409068	-152.822392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13278	1	5.66	1.97	0	0	10	1.0365905	-152.053106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13279	1	0	0	0	0	10	1.0344761	-156.013827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13280	1	54.41	12.05	0	0	10	1.0342087	-156.04113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13281	1	30.7	6.87	0	0	10	1.035514	-155.225788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13282	1	38.55	9.1	0	0	10	1.0234431	-157.324568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13283	1	20.43	4.14	0	0	10	1.0326014	-156.000952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13284	1	18.47	4.54	0	0	10	1.0220501	-156.894154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13285	1	19.78	4.81	0	0	10	1.0369366	-156.305138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13286	1	38.25	16.6	0	0	10	1.0202654	-157.431757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13287	1	0	0	0	0	10	1.0205307	-157.410065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13288	1	19.78	5.39	0	0	10	1.0319804	-155.854733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13289	1	0	0	0	0	10	1.0334606	-156.728313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13290	1	24.29	6.72	0	0	10	1.0333281	-156.742756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13291	1	44.06	14.6	0	0	10	1.0208268	-157.186864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13292	1	24.29	12.05	0	0	10	1.025281	-156.106268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13293	1	31.17	1.45	0	0	10	1.0229187	-157.063472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13294	1	25.15	6.09	0	87.47	10	1.0412878	-156.717157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13295	1	19.84	2.18	0	0	10	1.023833	-157.572032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13296	1	38.31	8.89	0	0	10	1.0282878	-157.575776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13297	1	25.21	3.71	0	0	10	1.0398119	-156.652228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13298	1	19.89	8	0	0	10	1.0207906	-157.506049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13299	1	19.89	6.47	0	0	10	1.0235092	-157.126524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13300	1	19.77	2.22	0	0	10	1.0293366	-157.635589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13301	1	41.81	19.39	0	0	10	1.0381738	-156.666877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13302	1	26.29	5.5	0	0	10	1.0246795	-156.241314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13303	1	42.98	8.16	0	0	10	1.0270701	-156.015931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13304	1	41.87	15.91	0	0	10	1.0290669	-157.513288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13305	1	46.19	8.53	0	0	10	1.0218453	-157.467787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13306	1	26.29	11.6	0	0	10	1.0212825	-157.801211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13307	1	30.16	8.53	0	0	10	1.0343144	-156.128656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13308	1	0	0	0	0	10	1.0241087	-156.831409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13309	1	30.16	12.08	0	0	10	1.0239095	-156.846368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13310	1	50	4.59	0	0	10	1.0273292	-156.14145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13311	1	42.96	5.07	0	0	10	1.0346471	-156.295572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13312	1	51.66	28.55	0	0	10	1.021927	-157.080642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13313	1	71.08	1.45	0	0	10	1.0352105	-158.563865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13314	1	51.65	12.96	0	0	10	1.0209326	-157.437268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13315	1	62.04	12.84	0	0	10	1.0214743	-157.953545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13316	1	0	0	0	0	10	1.0217291	-157.919202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13317	1	31.88	7.72	0	0	10	1.0261569	-157.684072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13318	1	66.45	15.9	0	0	10	1.025198	-156.351931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13319	1	51.54	13.22	0	0	10	1.0219704	-157.523737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13320	1	29	20.02	0	0	10	1.0336229	-156.635385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13321	1	0	0	0	0	10	1.0338852	-156.622044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13322	1	53.41	8.7	0	0	10	1.025495	-156.358229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13323	1	29.01	1.48	0	0	10	1.0249169	-156.466135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13324	1	0	0	0	0	10	1.0249903	-156.449173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13325	1	43.95	10.04	0	81.71	10	1.0343667	-158.589021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13326	1	41.97	17.66	0	0	10	1.0242707	-158.027045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13327	1	32.55	13.91	0	0	10	1.0377604	-158.254762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13328	1	0	0	0	0	10	1.0223585	-157.938887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13329	1	41.99	10.09	0	0	10	1.022159	-157.96317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13330	1	32.55	5.37	0	0	10	1.0364915	-157.622615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13331	1	0	0	0	0	10	1.0366313	-157.605097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13332	1	23.07	4.04	0	0	10	1.0303616	-155.422095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13333	1	0	0	0	0	10	1.0250167	-156.480048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13334	1	0	0	0	0	10	1.0250167	-156.480048	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13335	1	0	0	0	0	10	1.0250167	-156.480048	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13336	1	0	0	0	0	10	1.0250167	-156.480048	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13337	1	35.4	10.94	0	0	10	1.0247973	-156.500303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13338	1	0	0	0	0	10	1.0252254	-156.461007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13339	1	15.57	2.34	0	0	10	1.0296579	-158.166437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13340	1	0	0	0	0	10	1.035525	-154.330424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13341	1	18.74	10.62	0	0	10	1.035365	-154.340401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13342	1	32.76	16.03	0	0	10	1.0225508	-157.790093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13343	1	21.06	4.29	0	106.36	10	1.0395452	-156.688165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13344	1	25.88	0.9	0	0	10	1.0394673	-156.703921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13345	1	0	0	0	0	10	1.0301553	-156.170992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13346	1	25.88	6.58	0	0	10	1.0300113	-156.185814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13347	1	32.76	6.69	0	0	10	1.0223051	-157.385602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13348	1	25.88	5.28	0	0	10	1.0243145	-156.735163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13349	1	54.57	10.19	0	0	10	1.0296645	-157.334253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13350	1	24.37	5.21	0	0	10	1.0290918	-157.917657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13351	1	30.6	5.46	0	0	10	1.0244009	-157.659006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13352	1	24.79	6.8	0	0	10	1.0271087	-155.695286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13353	1	23.77	2.03	0	0	10	1.0257483	-155.928858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13354	1	23.87	6.35	0	0	10	1.0257766	-156.371327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13355	1	0	0	0	0	10	1.0258904	-156.357968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13356	1	23.77	18.82	0	0	10	1.0345638	-154.746152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13357	1	0	0	0	0	10	1.0348153	-154.736043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13358	1	0	0	0	0	10	1.0262534	-156.473381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13359	1	23.77	3.38	0	0	10	1.0261576	-156.487374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13360	1	27.52	2.82	0	0	10	1.0275506	-155.497753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13361	1	0	0	0	0	10	1.0333263	-155.524769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13362	1	21.65	3.67	0	0	10	1.0332395	-155.536036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13363	1	0	0	0	0	10	1.0237713	-156.914375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13364	1	47.67	23.91	0	0	10	1.0233808	-156.941586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13365	1	0	0	0	0	10	1.0316738	-155.158086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13366	1	21.65	10.37	0	0	10	1.0315086	-155.168846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13367	1	21.65	3.03	0	0	10	1.0333139	-154.825448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13368	1	19.28	4.37	0	0	10	1.0314875	-156.204304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13369	1	24.06	17.22	0	-32.1	10	1.0353698	-158.52745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13370	1	0	0	0	0	10	1.0308832	-157.282123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13371	1	19.28	1.4	0	0	10	1.0308219	-157.29427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13372	1	35.39	12.26	0	0	10	1.022578	-157.083948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13373	1	24.93	5.79	0	0	10	1.0368058	-153.141601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13374	1	0	0	0	0	10	1.0369198	-153.129059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13375	1	0	0	0	0	10	1.0255293	-156.265925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13376	1	31.64	9.8	0	0	10	1.0253567	-156.282147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13377	1	25.89	8.67	0	0	10	1.0251582	-157.087489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13378	1	25.89	1.61	0	0	10	1.0364898	-158.665862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13379	1	25.89	8.65	0	0	10	1.0274087	-158.313534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13380	1	0	0	0	0	10	1.0281681	-157.228613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13381	1	13.09	8.31	0	0	10	1.0280464	-157.235964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13382	1	0	0	0	0	10	1.0318068	-154.507847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13383	1	14.86	6.14	0	0	10	1.0316973	-154.516079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13384	1	14.86	4.75	0	0	10	1.0362176	-154.145164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13385	1	0	0	0	0	10	1.0363013	-154.137262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13386	1	0	0	0	0	10	1.0308574	-156.004175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13387	1	53.52	15.33	0	0	10	1.03053	-156.035013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13388	1	35.82	5	0	0	10	1.0275781	-157.654918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13389	1	31.27	9.26	0	0	10	1.0255766	-156.748986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13390	1	20.99	3.65	0	0	10	1.0418433	-152.780786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13391	1	34.07	9.1	0	0	10	1.027825	-155.429568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13392	1	0	0	0	0	10	1.0325304	-156.411331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13393	1	25.57	3.99	0	0	10	1.032428	-156.424818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13394	1	22.01	5.69	0	0	10	1.028553	-156.224636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13395	1	32.18	13.84	0	140.35	10	1.0351936	-157.61492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13396	1	46.9	10.46	0	0	10	1.0311168	-155.263852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13397	1	32.36	5.26	0	0	10	1.0326912	-154.410243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13398	1	43.57	5.61	0	0	10	1.0289115	-155.144853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13399	1	0	0	0	0	10	1.0308137	-154.798064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13400	1	78.28	7.96	0	0	10	1.0305075	-154.841651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13401	1	37.85	14.51	0	0	10	1.0387663	-153.514809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13402	1	73.4	3.33	0	0	10	1.0253197	-157.817759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13403	1	69.94	3.01	0	0	10	1.0311137	-158.507579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13404	1	43.51	9.53	0	0	10	1.0302839	-156.725502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13405	1	0	0	0	0	10	1.0346164	-153.997091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13406	1	41.95	5.35	0	0	10	1.0344682	-154.020296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13407	1	0	0	0	0	10	1.0315051	-155.99792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13408	1	0	0	0	0	10	1.0315051	-155.99792	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13409	1	0	0	0	0	10	1.0315051	-155.99792	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13410	1	0	0	0	0	10	1.0315051	-155.99792	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13411	1	29.88	3.29	0	0	10	1.0313915	-156.013607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13412	1	0	0	0	0	10	1.031616	-155.979186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13413	1	65.47	13.35	0	0	10	1.0366419	-158.581766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13414	1	64.2	2.85	0	0	10	1.0326474	-156.481934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13415	1	0	0	0	0	10	1.0316447	-154.751278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13416	1	48.68	11.01	0	0	10	1.0314107	-154.780575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13417	1	0	0	0	0	10	1.0313257	-156.267242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13418	1	43.17	7.89	0	0	10	1.0311137	-156.293054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13419	1	38.6	5.06	0	0	10	1.0337832	-154.100361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13420	1	0	0	0	0	10	1.0339246	-154.078307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13421	1	45.86	17.65	0	0	10	1.0260531	-155.74205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13422	1	0	0	0	0	10	1.0287128	-155.22902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13423	1	31	3.85	0	0	10	1.028605	-155.245742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13424	1	25.77	4.38	0	0	10	1.0282546	-156.197231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13425	1	48.99	15.2	0	0	10	1.0254038	-157.204751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13426	1	12.61	4.1	0	0	10	1.0283607	-155.333077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13427	1	24.66	8.69	0	0	10	1.0282	-155.346443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13428	1	24.66	16.95	0	0	10	1.0355136	-153.41283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13429	1	0	0	0	0	10	1.0357595	-153.40073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13430	1	36.65	2.6	0	0	10	1.0357863	-153.763968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13431	1	24.66	14.88	0	0	10	1.0335746	-154.158381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13432	1	14.47	1.9	0	0	10	1.0349404	-153.71276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13433	1	17.68	2.85	0	0	10	1.0254319	-156.23004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13434	1	0	0	0	0	10	1.0255104	-156.219435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13435	1	28.29	6.28	0	0	10	1.0376463	-156.701342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13436	1	43.31	5.31	0	0	10	1.0318849	-155.595312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13437	1	27.21	7.59	0	0	10	1.0326828	-156.567812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13438	1	8.78	1.18	0	0	10	1.0420888	-148.406463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13439	1	0	0	0	0	10	1.04066	-148.827449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13440	1	5.14	2.43	0	0	10	1.0406196	-148.830103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13441	1	6.18	2.47	0	0	10	1.0366791	-150.366017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13442	1	6.78	2.84	0	0	10	1.0365252	-150.142512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13443	1	6.39	1.87	0	0	10	1.0395115	-148.801586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13444	1	9.76	3.96	0	0	10	1.0395182	-149.178036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13445	1	0	0	0	0	10	1.0395907	-149.172425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13446	1	0	0	0	0	10	1.0392445	-149.370931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13447	1	14.21	8.73	0	0	10	1.0391217	-149.377748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13448	1	0	0	0	0	10	1.0406892	-149.355489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13449	1	13.53	2.95	0	0	10	1.040618	-149.363454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13450	1	11.15	3.75	0	0	10	1.0420557	-148.540686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13451	1	3.39	1.35	0	0	10	1.0397885	-149.46671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13452	1	0	0	0	0	10	1.0349469	-151.097537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13453	1	3.25	0.11	0	0	10	1.0349365	-151.099476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13454	1	3.25	0.76	0	0	10	1.0349708	-150.433897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13455	1	11.61	6.15	0	0	10	1.038164	-149.585798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13456	1	0	0	0	0	10	1.0428733	-148.158368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13457	1	0	0	0	0	10	1.0424355	-147.872586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13458	1	0	0	0	0	10	1.0398294	-149.169601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13459	1	0	0	0	0	10	1.0425491	-147.844955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13460	1	16.55	1.29	0	0	10	1.0428138	-148.167566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13461	1	11.61	4.17	0	0	10	1.0375578	-149.751012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13462	1	2.54	0.25	0	0	10	1.0439811	-148.800314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13463	1	10.57	1.9	0	0	10	1.0422658	-148.419277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13464	1	9.72	3.34	0	0	10	1.0426899	-148.138736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13465	1	6.99	2.02	0	0	10	1.0368527	-149.937364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13466	1	0	0	0	0	10	1.0368901	-149.933238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13467	1	0	0	0	0	10	1.0476403	-148.530199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13468	1	11.13	2.6	0	0	10	1.0475829	-148.536649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13469	1	8.88	2.15	0	0	10	1.042627	-148.940119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13470	1	7.2	1.23	0	0	10	1.0401787	-150.417625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13471	1	6.06	1.35	0	0	10	1.0446958	-149.891589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13472	1	13.6	4.74	0	0	10	1.0361989	-150.081521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13473	1	12.29	3.6	0	0	10	1.0444028	-150.115549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13474	1	0	0	0	0	10	1.0444685	-150.108632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13475	1	14.79	4.17	0	0	10	1.0390411	-148.772939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13476	1	26.23	15.51	0	0	10	1.0380449	-149.071769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13477	1	14.9	1.27	0	0	10	1.0417774	-149.074247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13478	1	0	0	0	0	10	1.0418215	-149.065336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13479	1	17.36	6.19	0	0	10	1.0383989	-149.769344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13480	1	10.54	0.8	0	0	10	1.0458445	-149.429582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13481	1	16.87	6.7	0	0	10	1.0386265	-152.166699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13482	1	9.56	3.15	0	0	10	1.0403417	-152.386657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13483	1	16.88	7.06	0	0	10	1.0396777	-149.607632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13484	1	12.98	1.51	0	0	10	1.0425792	-148.217103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13485	1	0	0	0	0	10	1.040959	-148.37787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13486	1	16.25	10.2	0	0	10	1.0408145	-148.386284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13487	1	0	0	0	0	10	1.0391007	-150.840104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13488	1	0	0	0	0	10	1.0391007	-150.840104	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13489	1	0	0	0	0	10	1.0391007	-150.840104	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13490	1	0	0	0	0	10	1.0391007	-150.840104	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13491	1	13.26	3.88	0	0	10	1.039026	-150.847318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13492	1	0	0	0	0	10	1.0391696	-150.833231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13493	1	0	0	0	0	10	1.0456731	-148.678679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13494	1	0	0	0	0	10	1.0456731	-148.678679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13495	1	0	0	0	0	10	1.0456731	-148.678679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13496	1	0	0	0	0	10	1.0456731	-148.678679	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13497	1	8.91	3.57	0	0	10	1.0456156	-148.683824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13498	1	0	0	0	0	10	1.0457267	-148.674208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13499	1	10.73	3.05	0	0	10	1.0444844	-148.844696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13500	1	0	0	0	0	10	1.0366244	-148.721561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13501	1	9.79	3.87	0	0	10	1.0365524	-148.727073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13502	1	7.38	4.06	0	0	10	1.0378898	-148.520818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13503	1	0	0	0	0	10	1.0379497	-148.51723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13504	1	12.66	2.92	0	0	10	1.0408686	-148.56932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13505	1	1.01	0.33	0	-19.07	10	1.0391824	-148.398992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13506	1	11.6	3.04	0	0	10	1.0391233	-148.405239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13507	1	0	0	0	0	10	1.0417617	-148.299381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13508	1	15.1	5.61	0	0	10	1.0416577	-148.307806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13509	1	0	0	0	0	10	1.0382262	-148.547552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13510	1	17.79	1.78	0	0	10	1.038162	-148.557026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13511	1	5.52	2.65	0	0	10	1.0455536	-146.485556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13512	1	0	0	0	0	10	1.0450326	-146.443808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13513	1	8.85	2.41	0	0	10	1.0449822	-146.448539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13514	1	7.88	3.73	0	0	10	1.0425706	-145.127953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13515	1	2.9	1.05	0	0	10	1.0426889	-144.440252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13516	1	2.9	0.54	0	0	10	1.0427166	-145.453692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13517	1	0	0	0	0	10	1.0427284	-145.451953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13518	1	5.66	2.04	0	0	10	1.041228	-144.799606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13519	1	9.99	4.59	0	0	10	1.0409571	-147.020303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13520	1	8.4	0.73	0	0	10	1.0417153	-147.524191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13521	1	6.81	1.87	0	0	10	1.0430259	-148.071435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13522	1	0	0	0	0	10	1.0494315	-146.398853	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13523	1	0	0	0	0	10	1.0471254	-146.847561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13524	1	0	0	0	0	10	1.044173	-147.74898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13525	1	8.16	3.53	0	0	10	1.0470663	-146.851989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13526	1	0	0	0	0	10	1.0495451	-146.386705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13527	1	12.72	3.42	0	0	10	1.0408392	-148.581486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13528	1	0	0	0	0	10	1.0409074	-148.574202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13529	1	4.8	0.71	0	0	10	1.0410047	-145.513153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13530	1	0	0	0	0	10	1.0491807	-146.253983	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13531	1	0	0	0	0	10	1.0483847	-146.169226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13532	1	0	0	0	0	10	1.0421754	-146.13967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13533	1	6.75	0.98	0	0	10	1.0484097	-146.16537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13534	1	0	0	0	0	10	1.0492024	-146.258296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13535	1	4.88	1.01	0	0	10	1.0424079	-145.818063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13536	1	0	0	0	0	10	1.0424293	-145.815289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13537	1	5.72	1.23	0	0	10	1.0533761	-145.168204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13538	1	0	0	0	0	10	1.0539615	-145.183926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13539	1	7.06	1.95	0	0	10	1.0539268	-145.187662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13540	1	0	0	0	0	10	1.0542951	-145.146821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13541	1	4.66	1.55	0	0	10	1.0542674	-145.149248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13542	1	3.94	0.59	0	0	10	1.051595	-145.13383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13543	1	0	0	0	0	10	1.0516115	-145.131464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13544	1	0	0	0	0	10	1.0435253	-146.348039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13545	1	7.7	0.85	0	0	10	1.0434982	-146.352445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13546	1	7.38	2.21	0	0	10	1.0506262	-144.669645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13547	1	0	0	0	0	10	1.051882	-144.850799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13548	1	11.09	1.72	0	0	10	1.0518388	-144.856853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13549	1	10	1.25	0	0	10	1.0393219	-146.915456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13550	1	17.62	6.72	0	-4.17	10	1.0389568	-146.843433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13551	1	14.72	7.27	0	0	10	1.0377889	-148.015098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13552	1	12.63	4.66	0	0	10	1.0379918	-148.531922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13553	1	0	0	0	0	10	1.0380802	-148.524628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13554	1	0	0	0	0	10	1.0397006	-148.247104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13555	1	14.81	2.64	0	0	10	1.0396416	-148.255282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13556	1	18.88	4.07	0	0	10	1.0410639	-147.936815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13557	1	8.17	1.74	0	0	10	1.0431862	-147.641693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13558	1	0	0	0	0	10	1.0432203	-147.637305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13559	1	0	0	0	0	10	1.0466394	-146.81526	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13560	1	0	0	0	0	10	1.0443435	-147.448193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13561	1	0	0	0	0	10	1.0430445	-147.824182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13562	1	0	0	0	0	10	1.0430445	-147.824182	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13563	1	16.06	4.95	0	0	10	1.046557	-146.823523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13564	1	6.22	3.35	0	0	10	1.0400451	-148.162405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13565	1	12.32	6.04	0	0	10	1.0385361	-147.877562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13566	1	0	0	0	0	10	1.0386367	-147.870559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13567	1	5.23	0.91	0	0	10	1.0408597	-147.465077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13568	1	13.18	1.72	0	0	10	1.0395687	-147.457242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13569	1	20.58	4.74	0	0	10	1.0399255	-148.7057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13570	1	0	0	0	0	10	1.040172	-146.704523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13571	1	3.17	0.56	0	0	10	1.0401567	-146.706431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
