function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	13572	1	11.68	4.6	0	0	10	1.0461183	-147.745731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13573	1	0	0	0	0	10	1.0441708	-148.001684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13574	1	0	0	0	0	10	1.0441708	-148.001684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13575	1	0	0	0	0	10	1.0441708	-148.001684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13576	1	0	0	0	0	10	1.0441708	-148.001684	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13577	1	6.39	3.33	0	0	10	1.0441232	-148.004858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13578	1	0	0	0	0	10	1.0442235	-147.998587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13579	1	0	0	0	0	10	1.040019	-148.767858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13580	1	5.99	1.53	0	0	10	1.0399864	-148.771349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13581	1	3.02	0.93	0	0	10	1.0348291	-147.756786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13582	1	9.55	3.35	0	0	10	1.0347709	-147.761772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13583	1	9.55	4.91	0	0	10	1.0385948	-147.221131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13584	1	9.55	3.22	0	0	10	1.0370398	-147.430471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13585	1	0	0	0	0	10	1.0382097	-153.301542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13586	1	10.77	3.98	0	0	10	1.0381376	-153.307626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13587	1	8.68	2.11	0	0	10	1.0417007	-154.62823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13588	1	10.53	1.02	0	0	10	1.0504236	-151.128858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13589	1	11.49	2.94	0	0	10	1.0424494	-151.008268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13590	1	18.5	6.38	0	0	10	1.035442	-154.479216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13591	1	22.92	4.71	0	0	10	1.0368833	-153.393355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13592	1	15.39	6.27	0	0	10	1.0369963	-153.199806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13593	1	19.92	4.89	0	0	10	1.0351249	-154.079545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13594	1	8.3	3.7	0	0	10	1.0355317	-152.955312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13595	1	8.3	1.89	0	0	10	1.0375564	-153.443058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13596	1	8.3	1.63	0	15.23	10	1.0384793	-153.454031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13597	1	6.57	0.87	0	0	10	1.0305648	-157.132278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13598	1	6.03	0.54	0	0	10	1.034892	-157.38462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13599	1	0	0	0	0	10	1.0405543	-156.227574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13600	1	13.11	1.48	0	0	10	1.0405084	-156.234794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13601	1	1.99	0.39	0	0	10	1.0285994	-159.050987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13602	1	6.39	0.55	0	0	10	1.0366598	-153.499302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13603	1	6.12	0.66	0	0	10	1.0382046	-152.788914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13604	1	10.16	2.07	0	0	10	1.0374883	-153.512721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13605	1	6.24	0.51	0	0	10	1.0288175	-158.581102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13606	1	6.03	0.37	0	0	10	1.0283385	-159.612777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13607	1	6.03	1.08	0	0	10	1.0278578	-160.233533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13608	1	29.35	4.73	0	0	10	1.0339782	-155.411803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13609	1	24.17	4.19	0	0	10	1.0357764	-154.788131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13610	1	12.91	4.27	0	0	10	1.0360748	-155.569072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13611	1	0	0	0	0	10	1.036148	-155.562104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13612	1	18.69	5.28	0	0	10	1.0325684	-156.816235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13613	1	5.33	0.53	0	0	10	1.0301204	-157.934135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13614	1	4.63	0.51	0	0	10	1.0327146	-156.271946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13615	1	0	0	0	0	10	1.039039	-156.091915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13616	1	17.01	12.15	0	0	10	1.0388634	-156.100368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13617	1	17.26	7.91	0	0	10	1.0327607	-156.814188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13618	1	0	0	0	0	10	1.029443	-157.248491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13619	1	7.5	0.98	0	0	10	1.0294131	-157.25276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13620	1	20.03	6.32	0	0	10	1.0340932	-157.295225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13621	1	0	0	0	0	10	1.0342078	-157.283481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13622	1	0	0	0	0	10	1.0394926	-156.632532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13623	1	7.5	1.2	0	0	10	1.0394584	-156.636878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13624	1	5.99	1.27	0	0	10	1.0372624	-154.559445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13625	1	13.87	2.06	0	0	10	1.0347142	-154.236268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13626	1	13.24	2.66	0	0	10	1.0365541	-154.129329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13627	1	19.07	7.59	0	0	10	1.0366142	-154.368536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13628	1	21.92	4.53	0	0	10	1.0351826	-155.531401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13629	1	21.73	6.22	0	0	10	1.0404005	-154.794962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13630	1	21.73	10.86	0	0	10	1.0372403	-154.731038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13631	1	49.56	28.21	0	0	10	1.0319517	-155.194497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13632	1	23.93	4.52	0	0	10	1.0331217	-156.164195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13633	1	23.33	4.41	0	0	10	1.0396464	-154.941923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13634	1	36.84	8.81	0	0	10	1.0315176	-157.36497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13635	1	0	0	0	0	10	1.0349991	-152.511146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13636	1	0	0	0	0	10	1.0433024	-154.57824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13637	1	25.2	11.68	0	0	10	1.0348162	-152.525335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13638	1	12.44	4.63	0	0	10	1.0325192	-156.425617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13639	1	15.29	6.31	0	0	10	1.0311045	-157.283136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13640	1	0	0	0	0	10	1.0367763	-154.543084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13641	1	10.57	1.4	0	0	10	1.0367364	-154.549568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13642	1	21.22	4.67	0	0	10	1.0362227	-153.386892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13643	1	0	0	0	66.95	10	1.0418815	-150.776752	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13644	1	0	0	0	0	10	1.0378873	-152.918488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13645	1	21.22	3.79	0	0	10	1.0296422	-155.438811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13646	1	0	0	0	0	10	1.0375777	-153.382016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13647	1	0	0	0	0	10	1.0415284	-150.697985	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13648	1	21.22	1.87	0	0	10	1.0369605	-152.892093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13649	1	0	0	0	0	10	1.0367299	-151.495731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13650	1	0	0	0	0	10	1.0389852	-155.125978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13651	1	35.86	17.56	0	0	10	1.0364366	-151.516091	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13652	1	14.26	1.03	0	0	10	1.0387776	-155.769951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13653	1	0	0	0	0	10	1.0391283	-155.114967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13654	1	18.17	6.83	0	0	10	1.0390053	-155.125271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13655	1	13.45	4.13	0	0	10	1.0385515	-154.685369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13656	1	0	0	0	-3.22	10	1.0367886	-154.674345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13657	1	24.02	8.04	0	0	10	1.0366621	-154.686713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13658	1	6.49	1.85	0	0	10	1.0399596	-152.79307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13659	1	0	0	0	-3.02	10	1.0438553	-144.519865	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13660	1	0	0	0	0	10	1.0439852	-145.995472	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13661	1	0	0	0	0	10	1.0441892	-148.242695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13662	2	0	0	0	0	10	1.048	-144.0356	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13663	1	0	0	0	0	10	1.0442797	-144.453747	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13664	1	0	0	0	0	10	1.0437149	-146.017632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13665	1	0	0	0	0	10	1.0407854	-150.82157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13666	2	0	0	0	0	10	1.0405	-148.455567	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13667	1	0	0	0	0	10	1.0407002	-150.864335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13668	1	0	0	0	0	10	1.0428711	-154.619487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13669	2	0	0	0	0	10	1.0495	-152.42433	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13670	2	0	0	0	0	10	1.0495	-153.268202	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13671	1	0	0	0	0	10	1.0426395	-154.658147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13672	1	0	0	0	0	10	1.0428711	-154.619487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13673	1	0	0	0	0	10	1.0362886	-152.077593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13674	2	0	0	0	0	10	1.0203186	-145.086966	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13675	2	0	0	0	0	10	1.0211717	-145.742988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13676	2	0	0	0	0	10	1.0271501	-147.76756	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13677	1	0	0	0	0	10	1.0360672	-152.45577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13678	1	0	0	0	0	10	1.0362886	-152.077593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13679	1	0	0	0	-76.91	10	1.0422254	-147.210947	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13680	1	0	0	0	0	10	1.0435354	-150.021645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13681	1	0	0	0	0	10	1.043397	-152.122745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13682	2	0	0	0	0	10	1.0434353	-149.967815	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13683	2	0	0	0	0	10	1.0434353	-149.967815	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13684	1	0	0	0	0	10	1.043551	-150.027164	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13685	2	0	0	0	0	10	1.0034942	-146.617968	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13686	2	0	0	0	0	10	1.031	-151.395132	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13687	1	0	0	0	0	10	1.0431856	-150.118728	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13688	1	0	0	0	0	10	1.0438893	-147.069438	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13689	1	0	0	0	0	10	1.0430692	-147.964988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13690	2	0	0	0	0	10	1.0294107	-142.908116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13691	2	0	0	0	0	10	1.0430692	-147.964988	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13692	1	0	0	0	0	10	1.0430534	-148.031419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13693	1	0	0	0	0	10	1.0430692	-147.964988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13694	1	0	0	0	0	10	1.0362044	-150.743259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13695	2	0	0	0	0	10	1.036628	-149.843466	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13696	2	0	0	0	0	10	1.0364012	-150.424229	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13697	2	0	0	0	0	10	1.0362044	-150.743259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13698	1	0	0	0	0	10	1.0361908	-150.746452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13699	1	0	0	0	0	10	1.0362044	-150.743259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13700	1	0	0	0	-481	10	1.039	-147.18496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13701	1	0	0	0	0	10	1.0405726	-150.379058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13702	1	0	0	0	0	10	1.0388056	-152.457895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13703	1	0	0	0	0	10	1.0479547	-154.724024	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13704	1	0	0	0	0	10	1.0479547	-154.724024	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13705	2	0	0	0	0	10	1.0484195	-143.816251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13706	1	0	0	0	0	10	1.0402653	-150.535844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13707	1	0	0	0	0	10	1.0405726	-150.379058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13708	1	0	0	0	0	10	1.0415954	-144.031288	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13709	2	0	0	0	0	10	1.0420001	-145.479523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13710	1	0	0	0	0	10	1.0426109	-147.108851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13711	1	0	0	0	0	10	1.0423953	-146.12531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13712	1	0	0	0	0	10	1.0423953	-146.12531	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13713	1	0	0	0	0	10	1.042107	-143.903192	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13714	1	0	0	0	0	10	1.0415954	-144.031288	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13715	1	0	0	0	-381.99	10	1.0347593	-143.321899	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13716	1	0	0	0	0	10	1.0464479	-144.215962	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13717	1	0	0	0	0	10	1.0486446	-144.931856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13718	2	0	0	0	0	10	1.0251813	-142.518461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13719	1	0	0	0	0	10	1.0384328	-143.337467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13720	1	0	0	0	0	10	1.0347593	-143.321899	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13721	1	0	0	0	0	10	1.0438082	-148.655974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13722	2	0	0	0	0	10	1.0444922	-147.260175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13723	2	0	0	0	0	10	1.0440605	-147.959568	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13724	1	0	0	0	0	10	1.0437719	-148.665385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13725	1	0	0	0	0	10	1.0438082	-148.655974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13726	2	0	0	0	0	10	1.0257806	-157.330512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13727	1	0	0	0	0	10	1.0248071	-157.408888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13728	1	0	0	0	-498.69	10	1.0401164	-146.853197	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13729	1	0	0	0	0	10	1.0447856	-149.715066	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13730	1	0	0	0	0	10	1.0434956	-150.763314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13731	2	0	0	0	0	10	1.045	-145.757499	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13732	2	0	0	0	0	10	1.0405	-145.198383	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13733	2	0	0	0	0	10	1.045	-146.110884	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13734	2	0	0	0	0	10	1.045	-145.600721	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13735	1	0	0	0	0	10	1.0445038	-150.032508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13736	1	0	0	0	0	10	1.0447856	-149.715066	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13737	1	0	0	0	0	10	1.0409966	-143.174672	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13738	1	0	0	0	0	10	1.0417888	-145.11282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13739	1	0	0	0	0	10	1.0394664	-147.061599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13740	2	0	0	0	0	10	1.0260249	-136.558544	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13741	2	0	0	0	0	10	1.0279524	-137.156366	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13742	1	0	0	0	0	10	1.0417671	-145.181395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13743	1	0	0	0	0	10	1.0417888	-145.11282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13744	2	0	0	0	0	10	1.0360988	-153.107201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13745	1	0	0	0	-6.36	10	1.0360663	-153.114621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13746	1	0	0	0	29.39	10	1.044	-145.701393	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13747	1	0	0	0	0	10	1.0440416	-148.116704	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13748	1	0	0	0	0	10	1.0425572	-149.965277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13749	2	0	0	0	0	10	1.0248511	-144.088072	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13750	2	0	0	0	0	10	1.0266713	-143.582885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13751	2	0	0	0	0	10	1.0265	-143.998131	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13752	1	0	0	0	0	10	1.04236	-148.235855	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13753	1	0	0	0	0	10	1.0431217	-145.882626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13754	1	0	0	0	-142.24	10	1.03919	-144.310643	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13755	2	0	0	0	0	10	1.0428365	-146.093659	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13756	1	0	0	0	0	10	1.0445528	-147.683307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13757	1	0	0	0	0	10	1.0505158	-148.844001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13758	1	0	0	0	0	10	1.0505158	-148.844001	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13759	2	0	0	0	0	10	1.04	-144.040186	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13760	2	0	0	0	0	10	1.04	-144.040186	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13761	1	0	0	0	0	10	1.0391851	-144.348995	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13762	1	0	0	0	0	10	1.0411848	-144.108045	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13763	1	0	0	0	0	10	1.03919	-144.310643	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13764	1	0	0	0	0	10	1.0424528	-144.553527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13765	1	0	0	0	0	10	1.0396642	-146.180167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13766	1	0	0	0	0	10	1.0352128	-147.865071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13767	2	0	0	0	0	10	1.0396642	-146.180167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13768	1	0	0	0	0	10	1.0430741	-144.461284	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13769	1	0	0	0	0	10	1.0424528	-144.553527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13770	1	0	0	0	68.51	10	1.0456552	-144.473387	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13771	1	0	0	0	0	10	1.0473758	-146.325828	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13772	1	0	0	0	0	10	1.0482125	-147.433885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13773	2	0	0	0	0	10	1.0456552	-144.473387	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13774	2	0	0	0	0	10	1.0456552	-144.473387	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13775	2	0	0	0	0	10	1.0456552	-144.473387	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13776	1	0	0	0	0	10	1.0473502	-146.359528	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13777	1	0	0	0	0	10	1.0473758	-146.325828	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13778	2	0	0	0	0	10	1.0333161	-156.817759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13779	1	0	0	0	0	10	1.0331702	-156.828916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13780	1	0	0	0	0	10	1.043	-148.66072	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13781	1	0	0	0	0	10	1.0406184	-151.566632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13782	1	0	0	0	0	10	1.038916	-155.361912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13783	2	0	0	0	0	10	1.0584003	-147.362601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13784	2	0	0	0	0	10	1.0585001	-147.084952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13785	2	0	0	0	0	10	1.0578646	-147.723757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13786	2	0	0	0	0	10	1.0579035	-147.670625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13787	1	0	0	0	0	10	1.0428824	-148.66572	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13788	1	0	0	0	0	10	1.043	-148.66072	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13789	2	0	0	0	0	10	1.0492322	-144.293844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13790	1	0	0	0	0	10	1.0504286	-144.518947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13791	1	0	0	0	0	10	1.049187	-144.298418	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13792	1	0	0	0	0	10	1.0492322	-144.293844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13793	2	0	0	0	0	10	1.0418434	-147.069312	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13794	2	0	0	0	0	10	1.0400071	-149.418219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13795	1	0	0	0	0	10	1.0398676	-152.3121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13796	1	0	0	0	0	10	1.0394418	-149.607195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13797	1	0	0	0	0	10	1.0400071	-149.418219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13798	1	0	0	0	0	10	1.0400819	-151.948092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13799	2	0	0	0	0	10	1.04	-150.5715	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13800	2	0	0	0	0	10	1.04	-150.5715	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13801	1	0	0	0	0	10	1.0400337	-151.752524	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13802	1	0	0	0	0	10	1.0400819	-151.948092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13803	1	0	0	0	0	10	1.0400819	-151.948092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13804	1	0	0	0	0	10	1.0400819	-151.948092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13805	2	0	0	0	0	10	1.0084835	-149.802141	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13806	1	0	0	0	0	10	1.0399044	-151.97864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13807	1	0	0	0	0	10	1.0400819	-151.948092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13808	2	0	0	0	0	10	1.0270021	-155.843296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13809	1	0	0	0	0	10	1.0267141	-155.862331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13810	1	0	0	0	0	10	1.0292044	-151.751315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13811	2	0	0	0	0	10	1.0292044	-151.751315	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13812	2	0	0	0	0	10	1.0292044	-151.751315	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13813	1	0	0	0	0	10	1.0292044	-151.751315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13814	1	0	0	0	0	10	1.0292044	-151.751315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13815	2	0	0	0	0	10	1.0338481	-147.902172	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13816	2	0	0	0	0	10	1.0444972	-150.445432	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13817	1	0	0	0	0	10	1.0435251	-152.949457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13818	2	0	0	0	0	10	1.0352149	-147.750317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13819	2	0	0	0	0	10	1.0352149	-147.750317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13820	1	0	0	0	0	10	1.0336396	-147.931654	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13821	1	0	0	0	0	10	1.035757	-147.727707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13822	1	0	0	0	0	10	1.0440718	-150.545077	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13823	1	0	0	0	44.95	10	1.0448044	-144.798649	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13824	2	0	0	0	0	10	1.0446825	-146.847503	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13825	1	0	0	0	0	10	1.0456267	-147.821865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13826	1	0	0	0	0	10	1.0442827	-146.964889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13827	1	0	0	0	0	10	1.0446825	-146.847503	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13828	1	0	0	0	0	10	1.0424384	-147.538616	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13829	1	0	0	0	0	10	1.0375032	-148.733537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13830	1	0	0	0	0	10	1.0286904	-150.916762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13831	2	0	0	0	0	10	1.0529039	-146.320646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13832	1	0	0	0	0	10	1.0431271	-147.417016	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13833	1	0	0	0	0	10	1.0424384	-147.538616	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13834	1	0	0	0	0	10	1.0434582	-149.433578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13835	2	0	0	0	0	10	1.046608	-147.688684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13836	1	0	0	0	0	10	1.0434493	-149.446362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13837	1	0	0	0	-283.69	10	1.039	-146.31291	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13838	1	0	0	0	0	10	1.0404162	-149.60199	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13839	1	0	0	0	0	10	1.0380973	-152.386765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13840	2	0	0	0	0	10	1.0478389	-140.939276	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13841	2	0	0	0	0	10	1.0479939	-139.567949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13842	1	0	0	0	0	10	1.0389803	-150.339982	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13843	1	0	0	0	0	10	1.0396225	-146.878493	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13844	1	0	0	0	-655.55	10	1.0420001	-146.338646	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13845	1	0	0	0	0	10	1.0445308	-150.164391	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13846	1	0	0	0	0	10	1.0435957	-151.523634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13847	2	0	0	0	0	10	1.0196547	-140.490134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13848	2	0	0	0	0	10	1.0180704	-144.161801	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13849	1	0	0	0	0	10	1.041622	-146.789366	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13850	1	0	0	0	0	10	1.0420001	-146.338646	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13851	2	0	0	0	0	10	1.0260492	-156.01573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13852	1	0	0	0	0	10	1.0260492	-156.01573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13853	1	0	0	0	-509.21	10	1.04	-145.786185	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13854	1	0	0	0	0	10	1.0415703	-147.993145	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13855	1	0	0	0	0	10	1.0427579	-150.052728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13856	2	0	0	0	0	10	1.0086141	-143.522906	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13857	2	0	0	0	0	10	1.009801	-144.133311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13858	1	0	0	0	0	10	1.0416023	-148.083531	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13859	1	0	0	0	0	10	1.0415703	-147.993145	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13860	1	0	0	0	-447.9	10	1.0309766	-144.020973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13861	1	0	0	0	0	10	1.0436355	-145.559208	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13862	1	0	0	0	0	10	1.0429229	-146.657286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13863	2	0	0	0	0	10	1.0445	-145.255796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13864	2	0	0	0	0	10	1.0445	-145.18908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13865	1	0	0	0	0	10	1.0353691	-143.990506	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13866	1	0	0	0	0	10	1.0309766	-144.020973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13867	1	0	0	0	0	10	1.0386474	-149.088102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13868	2	0	0	0	0	10	1.0517312	-147.096628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13869	1	0	0	0	0	10	1.0383025	-149.114815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13870	1	0	0	0	0	10	1.0386474	-149.088102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13871	1	0	0	0	0	10	1.041551	-147.729956	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13872	1	0	0	0	0	10	1.0410736	-151.953076	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13873	1	0	0	0	0	10	1.0409348	-156.398742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13874	2	0	0	0	0	10	1.033	-147.096674	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13875	1	0	0	0	0	10	1.0410193	-152.079169	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13876	1	0	0	0	0	10	1.0410736	-151.953076	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13877	1	0	0	0	0	10	1.0446265	-144.834554	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13878	1	0	0	0	0	10	1.046479	-146.146165	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13879	1	0	0	0	0	10	1.0469245	-147.66069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13880	2	0	0	0	0	10	1.048966	-143.749086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13881	1	0	0	0	0	10	1.044981	-144.78409	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13882	1	0	0	0	0	10	1.0465111	-146.151617	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13883	1	0	0	0	64.31	10	1.045	-146.563239	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13884	1	0	0	0	0	10	1.0444178	-149.85558	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13885	1	0	0	0	0	10	1.0425985	-152.304922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13886	2	0	0	0	0	10	1.0545	-144.797439	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13887	2	0	0	0	0	10	1.0527875	-144.949621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13888	2	0	0	0	0	10	1.05	-145.323962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13889	1	0	0	0	0	10	1.0439842	-146.72329	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13890	1	0	0	0	0	10	1.0424275	-150.009072	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13891	1	0	0	0	143.09	10	1.0440532	-144.368668	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13892	1	0	0	0	0	10	1.0441447	-146.647528	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13893	1	0	0	0	0	10	1.0455026	-148.447272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13894	2	0	0	0	0	10	1.0484847	-143.866262	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13895	1	0	0	0	0	10	1.043706	-144.274606	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13896	1	0	0	0	0	10	1.0440532	-144.368668	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13897	1	0	0	0	-872.02	10	1.038	-148.164837	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13898	1	0	0	0	0	10	1.0385967	-151.806591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13899	1	0	0	0	0	10	1.0381074	-154.637362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13900	1	0	0	0	0	10	1.0379916	-153.918098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13901	1	0	0	0	0	10	1.0379916	-153.918098	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13902	2	0	0	0	0	10	1.0119256	-146.883363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13903	2	0	0	0	0	10	1.0086542	-146.5834	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13904	2	0	0	0	0	10	1.0098015	-145.699766	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13905	2	0	0	0	0	10	1.0118337	-145.486536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13906	2	0	0	0	0	10	1.009692	-147.131338	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13907	2	0	0	0	0	10	1.0129063	-146.046114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13908	1	0	0	0	0	10	1.0396392	-148.655154	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13909	1	0	0	0	0	10	1.038	-148.164837	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13910	2	0	0	0	0	10	1.0433002	-146.837753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13911	1	0	0	0	0	10	1.047995	-148.402709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13912	1	0	0	0	0	10	1.04338	-146.767535	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13913	1	0	0	0	0	10	1.0433002	-146.837753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13914	1	0	0	0	-52.79	10	1.0391363	-148.321517	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13915	2	0	0	0	0	10	1.039	-148.817049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13916	1	0	0	0	0	10	1.0389773	-148.946051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13917	1	0	0	0	0	10	1.0389773	-148.946051	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13918	1	0	0	0	0	10	1.0397644	-148.313168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13919	1	0	0	0	0	10	1.0391363	-148.321517	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13920	1	0	0	0	179.3	10	1.0399476	-149.059711	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13921	2	0	0	0	0	10	1.0401851	-152.856204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13922	1	0	0	0	0	10	1.0428047	-155.993718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13923	1	0	0	0	0	10	1.038113	-153.098484	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13924	1	0	0	0	0	10	1.0413848	-148.684142	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13925	1	0	0	0	0	10	1.044	-152.363909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13926	2	0	0	0	0	10	1.04812	-147.536471	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13927	2	0	0	0	0	10	1.0502958	-147.16808	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13928	2	0	0	0	0	10	1.045	-145.477265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13929	2	0	0	0	0	10	1.045	-148.959008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13930	2	0	0	0	0	10	1.045	-147.599683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13931	2	0	0	0	0	10	1.045	-146.8434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13932	1	0	0	0	0	10	1.0397752	-152.859854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13933	1	0	0	0	0	10	1.044	-152.363909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13934	1	0	0	0	-127.15	10	1.0541758	-141.16529	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13935	1	0	0	0	0	10	1.0533182	-143.760727	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13936	1	0	0	0	0	10	1.0525662	-144.634017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13937	2	0	0	0	0	10	1.019427	-140.030688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13938	1	0	0	0	0	10	1.0528745	-143.877509	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13939	1	0	0	0	0	10	1.0533182	-143.760727	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13940	2	0	0	0	0	10	1.0444822	-147.69289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13941	1	0	0	0	0	10	1.0444503	-147.712713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13942	2	0	0	0	0	10	1.0399406	-152.897605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13943	1	0	0	0	0	10	1.0399098	-152.908272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13944	2	0	0	0	0	10	1.0441871	-145.205172	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13945	1	0	0	0	0	10	1.0423569	-147.397073	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13946	1	0	0	0	0	10	1.0402185	-148.633627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13947	1	0	0	0	0	10	1.0425427	-150.799489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13948	1	0	0	0	0	10	1.0425427	-150.799489	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13949	1	0	0	0	0	10	1.0418965	-147.50771	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13950	1	0	0	0	0	10	1.0448942	-145.05438	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13951	1	0	0	0	0	10	1.0436238	-145.202687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13952	2	0	0	0	0	10	1.0466809	-146.446077	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13953	1	0	0	0	0	10	1.0439604	-148.085117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13954	1	0	0	0	0	10	1.0445053	-145.083955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13955	1	0	0	0	0	10	1.0436238	-145.202687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13956	1	0	0	0	0	10	1.0405989	-149.778387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13957	2	0	0	0	0	10	1.0495	-145.82139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13958	2	0	0	0	0	10	1.0495	-144.589883	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13959	2	0	0	0	0	10	1.0495	-145.51939	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13960	1	0	0	0	0	10	1.0400961	-149.882454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13961	1	0	0	0	0	10	1.0405989	-149.778387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13962	2	0	0	0	0	10	1.036	-156.694272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13963	1	0	0	0	0	10	1.0357031	-156.803793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13964	1	0	0	0	0	10	1.0366012	-153.960336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13965	2	0	0	0	0	10	1.0366012	-153.960336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13966	2	0	0	0	0	10	1.0366012	-153.960336	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13967	2	0	0	0	0	10	1.0366012	-153.960336	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13968	1	0	0	0	0	10	1.0366012	-153.960336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13969	1	0	0	0	0	10	1.0366012	-153.960336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13970	1	0	0	0	-612.44	10	1.0420001	-146.279785	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13971	1	0	0	0	0	10	1.0380416	-148.585921	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13972	1	0	0	0	0	10	1.0395497	-151.667438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13973	1	0	0	0	0	10	1.0354903	-151.453367	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13974	1	0	0	0	0	10	1.0354903	-151.453367	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13975	2	0	0	0	0	10	1.0245	-144.971573	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13976	2	0	0	0	0	10	1.0226878	-145.290546	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13977	2	0	0	0	0	10	1.0251624	-144.890432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13978	2	0	0	0	0	10	1.0245	-144.450032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13979	2	0	0	0	0	10	1.0245	-144.699906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13980	2	0	0	0	0	10	1.0231797	-145.215959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13981	1	0	0	0	0	10	1.0425764	-146.874888	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13982	1	0	0	0	0	10	1.0383248	-148.720954	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13983	2	0	0	0	0	10	1.0423824	-148.315025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13984	1	0	0	0	0	10	1.0423231	-148.345663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13985	1	0	0	0	-95.15	10	1.040437	-144.525683	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13986	1	0	0	0	0	10	1.0402024	-145.915462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13987	1	0	0	0	0	10	1.0391245	-147.364634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13988	2	0	0	0	0	10	1.0445141	-143.506512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13989	1	0	0	0	0	10	1.0401614	-145.950495	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13990	1	0	0	0	0	10	1.0413441	-144.51368	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13991	1	0	0	0	0	10	1.0436703	-149.561806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13992	2	0	0	0	0	10	1.0420516	-148.497215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13993	2	0	0	0	0	10	1.0420516	-148.497215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13994	1	0	0	0	0	10	1.0440677	-149.7916	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13995	2	0	0	0	0	10	1.0341582	-145.02848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13996	1	0	0	0	0	10	1.0436374	-149.618355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13997	1	0	0	0	0	10	1.0436703	-149.561806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13998	1	0	0	0	0	10	1.0334677	-148.507475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	13999	2	0	0	0	0	10	1.0156443	-146.723873	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14000	1	0	0	0	0	10	1.0333678	-148.52092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14001	1	0	0	0	0	10	1.0334677	-148.507475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14002	1	0	0	0	23.08	10	1.0431757	-147.146404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14003	1	0	0	0	0	10	1.0439668	-148.043849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14004	2	0	0	0	0	10	1.048	-145.670304	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14005	1	0	0	0	0	10	1.0430853	-147.147623	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14006	1	0	0	0	0	10	1.0431757	-147.146404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14007	1	0	0	0	242.09	10	1.0470001	-146.572648	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14008	1	0	0	0	0	10	1.0477527	-149.724663	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14009	1	0	0	0	0	10	1.0508915	-151.037306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14010	2	0	0	0	0	10	1.052	-144.667349	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14011	2	0	0	0	0	10	1.0499482	-145.61955	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14012	2	0	0	0	0	10	1.052	-144.836771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14013	2	0	0	0	0	10	1.052	-144.82643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14014	2	0	0	0	0	10	1.0529972	-144.503261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14015	2	0	0	0	0	10	1.0508585	-145.329785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14016	1	0	0	0	0	10	1.0428718	-146.865755	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14017	1	0	0	0	0	10	1.0457631	-149.922282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14018	2	0	0	0	0	10	1.035	-154.091362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14019	1	0	0	0	0	10	1.0343154	-154.426579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14020	1	0	0	0	0	10	1.0358379	-154.389508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14021	2	0	0	0	0	10	1.068427	-150.565611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14022	2	0	0	0	0	10	1.0547106	-152.230659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14023	1	0	0	0	0	10	1.0353799	-154.427247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14024	1	0	0	0	0	10	1.0358379	-154.389508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14025	1	0	0	0	0	10	1.0395037	-152.861739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14026	2	0	0	0	0	10	1	-151.643132	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14027	2	0	0	0	0	10	1.0007461	-152.143532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14028	1	0	0	0	0	10	1.039479	-152.86675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14029	1	0	0	0	0	10	1.0395037	-152.861739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14030	1	0	0	0	132.73	10	1.041	-147.196716	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14031	1	0	0	0	0	10	1.0410013	-150.263698	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14032	1	0	0	0	0	10	1.041017	-152.646145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14033	2	0	0	0	0	10	1.0184766	-145.225567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14034	2	0	0	0	0	10	1.041	-147.196716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14035	2	0	0	0	0	10	1.041	-147.196716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14036	1	0	0	0	0	10	1.040575	-150.373351	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14037	1	0	0	0	0	10	1.0410013	-150.263698	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14038	2	0	0	0	0	10	1.0430845	-148.063891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14039	1	0	0	0	0	10	1.0430672	-148.079648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14040	1	0	0	0	0	10	1.0414198	-146.882802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14041	2	0	0	0	0	10	1.024	-144.000745	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14042	1	0	0	0	0	10	1.0413953	-146.893151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14043	1	0	0	0	-346.06	10	1.043	-145.021042	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14044	1	0	0	0	0	10	1.0426068	-148.12962	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14045	1	0	0	0	0	10	1.0439767	-149.599282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14046	1	0	0	0	0	10	1.0434947	-149.604596	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14047	1	0	0	0	0	10	1.0434947	-149.604596	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14048	2	0	0	0	0	10	1.0357391	-140.706244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14049	2	0	0	0	0	10	1.0365342	-140.378793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14050	1	0	0	0	0	10	1.0422709	-148.282337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14051	1	0	0	0	0	10	1.0425641	-145.782425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14052	1	0	0	0	-558.62	10	1.04	-147.066101	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14053	1	0	0	0	0	10	1.040967	-150.025027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14054	1	0	0	0	0	10	1.0396054	-152.047906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14055	2	0	0	0	0	10	1.0225	-145.154469	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14056	2	0	0	0	0	10	1.0225	-144.994926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14057	2	0	0	0	0	10	1.0260843	-146.284802	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14058	2	0	0	0	0	10	1.0217153	-145.980057	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14059	1	0	0	0	0	10	1.0404614	-150.155795	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14060	1	0	0	0	0	10	1.040967	-150.025027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14061	1	0	0	0	0	10	1.0389164	-152.278591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14062	1	0	0	0	0	10	1.0478298	-154.883954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14063	2	0	0	0	0	10	1.0575954	-151.649887	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14064	1	0	0	0	0	10	1.0395144	-152.169959	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14065	1	0	0	0	0	10	1.0389164	-152.278591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14066	1	0	0	0	0	10	1.0431	-151.20148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14067	2	0	0	0	0	10	1.0398233	-152.843674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14068	1	0	0	0	0	10	1.0434254	-151.15165	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14069	1	0	0	0	0	10	1.0431	-151.20148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14070	1	0	0	0	-383.54	10	1.0415239	-143.148928	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14071	1	0	0	0	0	10	1.0430904	-145.186616	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14072	1	0	0	0	0	10	1.04118	-146.894062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14073	2	0	0	0	0	10	1.045	-142.557739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14074	2	0	0	0	0	10	1.045	-142.522895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14075	2	0	0	0	0	10	1.04118	-146.894062	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14076	1	0	0	0	0	10	1.0429524	-145.261453	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14077	1	0	0	0	0	10	1.0430904	-145.186616	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14078	2	0	0	0	0	10	1.039	-155.43599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14079	1	0	0	0	0	10	1.0387462	-155.468184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14080	2	0	0	0	0	10	1.0450267	-145.504669	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14081	1	0	0	0	0	10	1.0422442	-147.775532	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14082	1	0	0	0	0	10	1.0461299	-148.491302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14083	1	0	0	0	0	10	1.043967	-146.223341	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14084	1	0	0	0	0	10	1.043967	-146.223341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14085	1	0	0	0	-32.68	10	1.0456425	-145.376503	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14086	1	0	0	0	0	10	1.0420555	-147.87837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14087	1	0	0	0	-209.92	10	1.0420001	-145.902486	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14088	1	0	0	0	0	10	1.0408238	-149.068718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14089	1	0	0	0	0	10	1.0402474	-150.756143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14090	2	0	0	0	0	10	1.038	-143.76674	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14091	2	0	0	0	0	10	1.0470001	-144.508894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14092	2	0	0	0	0	10	1.0365351	-144.036451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14093	1	0	0	0	0	10	1.0413334	-146.091514	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14094	1	0	0	0	0	10	1.040245	-149.269451	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14095	2	0	0	0	0	10	1.0422138	-147.207678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14096	1	0	0	0	0	10	1.0421699	-147.232188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14097	2	0	0	0	0	10	1.0450609	-145.402359	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14098	2	0	0	0	0	10	1.0446821	-147.044473	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14099	1	0	0	0	0	10	1.0439494	-148.113718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14100	1	0	0	0	0	10	1.0435432	-149.190459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14101	1	0	0	0	0	10	1.0440509	-147.927274	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14102	1	0	0	0	0	10	1.0440509	-147.927274	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14103	1	0	0	0	0	10	1.0439366	-148.143328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14104	1	0	0	0	0	10	1.0441684	-147.172084	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14105	2	0	0	0	0	10	1.0389024	-150.648497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14106	2	0	0	0	0	10	1.0378572	-152.724809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14107	1	0	0	0	-9.67	10	1.0390597	-150.59148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14108	1	0	0	0	0	10	1.0389024	-150.648497	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14109	2	0	0	0	0	10	1.0315334	-156.950753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14110	1	0	0	0	0	10	1.0309717	-156.986872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14111	1	0	0	0	0	10	1.0398244	-152.561111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14112	2	0	0	0	0	10	1.0608144	-150.16185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14113	1	0	0	0	0	10	1.0395973	-152.579097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14114	2	0	0	0	0	10	1.0419149	-147.342188	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14115	1	0	0	0	0	10	1.0415826	-150.059554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14116	1	0	0	0	0	10	1.0402093	-152.346139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14117	1	0	0	0	-28.53	10	1.0420482	-147.206707	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14118	1	0	0	0	0	10	1.0401275	-150.267207	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14119	1	0	0	0	0	11	1.0426565	-142.376481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14120	1	14.51	1.67	0	0	11	1.0426074	-142.38458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14121	1	14.51	5.04	0	-4.3	11	1.0408004	-142.813541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14122	1	15.07	5.18	0	0	11	1.0412565	-142.604321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14123	1	14.51	4.24	0	0	11	1.0407552	-142.717915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14124	1	9.45	2.98	0	0	11	1.0410517	-143.068134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14125	1	11.2	4.3	0	0	11	1.0448513	-142.787433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14126	1	9.62	3.7	0	0	11	1.0394677	-142.72438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14127	1	7.53	1.33	0	0	11	1.0360616	-143.127799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14128	1	0	0	0	0	11	1.0405547	-140.472953	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14129	1	0	0	0	0	11	1.0399721	-142.569251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14130	1	7.53	2.75	0	0	11	1.040507	-140.477034	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14131	1	10.19	2.23	0	0	11	1.0388758	-143.027129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14132	1	0	0	0	0	11	1.0389237	-143.021422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14133	1	18.98	4.03	0	0	11	1.0392993	-141.960747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14134	1	0	0	0	0	11	1.0355823	-143.071463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14135	1	17.64	0.45	0	0	11	1.0355315	-143.081288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14136	1	0	0	0	0	11	1.0382874	-142.543292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14137	1	17.64	2.36	0	0	11	1.0382167	-142.552499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14138	1	17.64	6.56	0	0	11	1.0357378	-143.113582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14139	1	0	0	0	0	11	1.0348065	-144.456132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14140	1	7.2	1.07	0	0	11	1.0347777	-144.460158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14141	1	0	0	0	-34.87	11	1.034899	-143.024423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14142	1	13.76	4.61	0	0	11	1.0348251	-143.031399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14143	1	0	0	0	0	11	1.0381125	-142.436651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14144	1	9.99	2.93	0	0	11	1.0380584	-142.44214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14145	1	0	0	0	0	11	1.0365858	-138.17284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14146	1	0	0	0	0	11	1.0407709	-141.442339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14147	1	11.02	4	0	0	11	1.0365247	-138.178309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14148	1	10.37	2.57	0	0	11	1.0338924	-142.91631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14149	1	0	0	0	0	11	1.0328656	-138.785576	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14150	1	9.69	2.12	0	0	11	1.0442766	-142.254659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14151	1	0	0	0	0	11	1.0347038	-138.681855	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14152	1	11.94	1.82	0	0	11	1.0348102	-143.750552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14153	1	11.08	0.79	0	0	11	1.0320338	-143.68696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14154	1	11.08	1.05	0	0	11	1.0349743	-142.616512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14155	1	0	0	0	0	11	1.035016	-142.609884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14156	1	11.08	2.62	0	24.83	11	1.0370487	-143.026402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14157	1	0	0	0	0	11	1.0404939	-142.630375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14158	1	7.19	1.23	0	0	11	1.0389605	-143.03037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14159	1	0	0	0	0	11	1.0405421	-142.618032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14160	1	0	0	0	0	11	1.0405421	-142.618032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14161	1	0	0	0	0	11	1.0405241	-142.626492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14162	1	0	0	0	0	11	1.0404939	-142.630375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14163	1	7.45	1.19	0	0	11	1.0425159	-142.929803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14164	1	10.96	2.45	0	0	11	1.0431453	-142.835978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14165	1	23.1	6.85	0	-52.36	11	1.0340125	-142.706692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14166	1	0	0	0	0	11	1.0364938	-142.734786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14167	1	12.56	3.68	0	0	11	1.0364241	-142.742253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14168	1	9.64	3.81	0	0	11	1.0394458	-143.836103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14169	1	2.7	1.27	0	0	11	1.0408529	-141.69122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14170	1	2.7	0.96	0	0	11	1.0406483	-142.37456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14171	1	0	0	0	0	11	1.0406663	-142.37305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14172	1	2.7	0.58	0	0	11	1.0352267	-142.359713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14173	1	26.09	1.12	0	0	11	1.0367799	-142.648745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14174	1	23.99	6.19	0	0	11	1.0436879	-142.917917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14175	1	23.99	3.08	0	0	11	1.0378454	-142.989227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14176	1	0	0	0	-37.38	11	1.0329916	-142.633168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14177	1	23.99	17.18	0	0	11	1.032728	-142.645913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14178	1	0	0	0	67.65	11	1.0418878	-143.922505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14179	1	25.35	5.39	0	0	11	1.0417841	-143.935999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14180	1	8.87	3.42	0	0	11	1.037275	-142.076776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14181	1	0	0	0	0	11	1.0385185	-142.452293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14182	1	8.68	2.01	0	0	11	1.0384794	-142.456739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14183	1	6.68	0.95	0	0	11	1.0368702	-141.924721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14184	1	0	0	0	0	11	1.0368931	-141.92123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14185	1	10.71	3.08	0	0	11	1.0358591	-142.55279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14186	1	16.16	3.2	0	0	11	1.0424767	-142.412716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14187	1	16.16	3.09	0	0	11	1.040845	-142.989819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14188	1	26.29	6.15	0	0	11	1.0423815	-142.832704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14189	1	0	0	0	0	11	1.0425111	-142.81756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14190	1	0	0	0	87.56	11	1.0417472	-140.778394	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14191	1	0	0	0	0	11	1.0435517	-142.226428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14192	1	16.16	1.95	0	0	11	1.0416805	-140.787852	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14193	1	0	0	0	0	11	1.0348131	-143.997162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14194	1	11.49	4.9	0	0	11	1.0347421	-144.00294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14195	1	11.49	2.45	0	0	11	1.0362182	-143.99755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14196	1	0	0	0	0	11	1.0362746	-143.991125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14197	1	16.56	3.36	0	0	11	1.037757	-144.625466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14198	1	22.51	3.86	0	0	11	1.0364303	-143.727096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14199	1	11.31	5.93	0	-2.31	11	1.0330338	-143.272544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14200	1	23.17	11.58	0	0	11	1.0341946	-144.666449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14201	1	5.59	0.92	0	0	11	1.0362776	-142.236053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14202	1	7.99	4.5	0	0	11	1.037604	-141.963576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14203	1	0	0	0	0	11	1.0384732	-143.129679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14204	1	21.65	12.5	0	0	11	1.0382772	-143.140502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14205	1	21.65	2.38	0	0	11	1.0374217	-143.291098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14206	1	0	0	0	0	11	1.0327589	-142.593901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14207	1	25.45	5.45	0	0	11	1.0326479	-142.608811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14208	1	0	0	0	-211.34	11	1.0407961	-138.964988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14209	1	0	0	0	0	11	1.0412276	-140.770011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14210	1	0	0	0	0	11	1.0400638	-142.122499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14211	1	0	0	0	0	11	1.041114	-140.795612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14212	1	31.87	21.14	0	0	11	1.0409091	-140.787342	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14213	1	26.94	6.38	0	0	11	1.0317435	-142.593304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14214	1	29.18	7.58	0	0	11	1.039644	-142.877652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14215	1	11.47	3.41	0	0	11	1.0395838	-142.710812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14216	1	0	0	0	0	11	1.0377467	-143.233022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14217	1	11.89	4.34	0	0	11	1.0376724	-143.240011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14218	1	11.1	0.14	0	0	11	1.0359689	-142.315191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14219	1	0	0	0	0	11	1.0359944	-142.308306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14220	1	0	0	0	92.23	11	1.0410531	-139.472549	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14221	1	0	0	0	0	11	1.0416751	-141.327245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14222	1	11.94	1.77	0	0	11	1.041006	-139.47956	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14223	1	0	0	0	0	11	1.0359449	-142.309461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14224	1	13.85	3.52	0	0	11	1.0358682	-142.317305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14225	1	13.05	4.2	0	0	11	1.038858	-143.718535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14226	1	36.56	2.73	0	0	11	1.0319337	-143.880912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14227	1	0	0	0	0	11	1.0320621	-143.861034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14228	1	13.05	3.89	0	0	11	1.0329516	-143.112442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14229	1	13.05	2.87	0	-14.25	11	1.0363234	-143.622626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14230	1	5.78	0.45	0	0	11	1.0396138	-143.990685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14231	1	19.39	5.22	0	0	11	1.0384702	-142.523862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14232	1	0	0	0	0	11	1.0384702	-142.523862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14233	1	0	0	0	0	11	1.0384702	-142.523862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14234	1	0	0	0	0	11	1.0384702	-142.523862	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14235	1	0	0	0	0	11	1.0385818	-142.513041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14236	1	0	0	0	0	11	1.0384702	-142.523862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14237	1	13.96	3.93	0	0	11	1.0374217	-142.616708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14238	1	17.22	6.74	0	0	11	1.0384115	-143.358968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14239	1	12.83	3.78	0	0	11	1.0385438	-144.423203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14240	1	5.12	2.56	0	0	11	1.0362441	-142.827149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14241	1	11.07	4.84	0	0	11	1.0399894	-141.891613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14242	1	0	0	0	0	11	1.0393578	-139.09199	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14243	1	0	0	0	0	11	1.0386718	-141.118634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14244	1	15.83	8.67	0	0	11	1.0392349	-139.09988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14245	1	0	0	0	0	11	1.037358	-139.702815	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14246	1	0	0	0	0	11	1.0402686	-142.409539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14247	1	9.73	2.15	0	0	11	1.0373091	-139.708181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14248	1	27.78	8.02	0	0	11	1.0348851	-144.422257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14249	1	16.92	4.4	0	0	11	1.0356895	-144.838854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14250	1	16.92	3.52	0	0	11	1.0349694	-142.810635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14251	1	19.16	14.14	0	0	11	1.0344599	-142.767169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14252	1	17.93	5.01	0	0	11	1.0340734	-142.860154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14253	1	13.77	8.79	0	7.52	11	1.0338727	-142.842694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14254	1	13	1.52	0	0	11	1.035742	-142.722287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14255	1	10.13	2.19	0	0	11	1.0426553	-142.5862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14256	1	9.23	1.36	0	0	11	1.0354191	-142.763293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14257	1	9.23	4.59	0	0	11	1.0428051	-142.64099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14258	1	28.2	8.41	0	0	11	1.0376732	-143.488343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14259	1	0	0	0	0	11	1.0353142	-142.717518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14260	1	23.17	6.76	0	0	11	1.0351869	-142.731549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14261	1	26.39	4.8	0	0	11	1.0349936	-142.796339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14262	1	23.17	5.93	0	0	11	1.0340046	-142.778815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14263	1	8.15	4.62	0	0	11	1.0410277	-143.842407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14264	1	14.08	3.79	0	0	11	1.0381352	-142.76063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14265	1	8.15	1.45	0	0	11	1.0342744	-144.728476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14266	1	0	0	0	0	11	1.0356334	-142.457973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14267	1	0	0	0	0	11	1.0356334	-142.457973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14268	1	0	0	0	0	11	1.0356334	-142.457973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14269	1	0	0	0	0	11	1.0356334	-142.457973	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14270	1	0	0	0	0	11	1.0356692	-142.453317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14271	1	8.24	1.2	0	0	11	1.0355992	-142.462375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14272	1	7.93	1.9	0	0	11	1.0349702	-142.638816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14273	1	0	0	0	0	11	1.0387981	-139.175508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14274	1	0	0	0	0	11	1.0364815	-142.234423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14275	1	0	0	0	0	11	1.0363803	-143.424818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14276	1	0	0	0	0	11	1.0363803	-143.424818	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14277	1	8.27	2.89	0	0	11	1.0387441	-139.179934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14278	1	5.02	1.4	0	0	11	1.0346481	-144.329457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14279	1	7.16	1.45	0	0	11	1.0346561	-143.664148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14280	1	6.1	0.14	0	0	11	1.0396501	-142.284982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14281	1	13.24	3.9	0	0	11	1.0353125	-142.753539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14282	1	12.56	4.56	0	0	11	1.0344276	-143.697404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14283	1	14.11	3.47	0	0	11	1.033861	-142.83918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14284	1	12.56	2.02	0	0	11	1.0350862	-142.560847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14285	1	21.29	5.11	0	0	11	1.0346208	-143.131433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14286	1	22.9	3.5	0	43.32	11	1.0369697	-144.763495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14287	1	0	0	0	0	11	1.0350415	-142.883341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14288	1	30.81	18.83	0	0	11	1.0347572	-142.899659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14289	1	20.66	15.64	0	35.76	11	1.0349821	-144.523404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14290	1	0	0	0	0	11	1.0399324	-143.969685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14291	1	23.68	2.85	0	0	11	1.0398494	-143.982425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14292	1	0	0	0	110.29	11	1.0438052	-140.998369	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14293	1	0	0	0	0	11	1.0362665	-142.34172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14294	1	0	0	0	0	11	1.0362064	-142.352933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14295	1	0	0	0	0	11	1.0362064	-142.352933	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14296	1	18.56	3.8	0	0	11	1.0437216	-141.008761	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14297	1	18.56	2.45	0	0	11	1.0354504	-143.269296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14298	1	18.85	4.5	0	0	11	1.0388995	-143.628563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14299	1	11.16	2.61	0	0	11	1.038895	-143.363381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14300	1	0	0	0	0	11	1.0402946	-140.824243	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14301	1	0	0	0	0	11	1.0453572	-142.632224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14302	1	10.59	1.92	0	0	11	1.0402447	-140.830294	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14303	1	11.03	5.07	0	0	11	1.0365871	-143.594579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14304	1	0	0	0	0	11	1.0361823	-143.180595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14305	1	13.66	1.38	0	0	11	1.0361292	-143.188934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14306	1	8.29	1.03	0	0	11	1.036879	-144.540276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14307	1	0	0	0	0	11	1.038997	-144.528834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14308	1	8.29	2.18	0	0	11	1.0389579	-144.533122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14309	1	35.79	4.13	0	0	11	1.0345115	-143.722508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14310	1	0	0	0	0	11	1.0391185	-144.363206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14311	1	17.1	2.88	0	0	11	1.0390465	-144.372532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14312	1	17.1	4.05	0	45.75	11	1.0380014	-144.683459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14313	1	17.1	5.57	0	0	11	1.0357691	-144.350918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14314	1	0	0	0	0	11	1.0359723	-144.248544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14315	1	26.2	5.89	0	0	11	1.0358536	-144.263388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14316	1	16.26	2.06	0	37.6	11	1.0415956	-144.439046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14317	1	0	0	0	0	11	1.038654	-144.414137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14318	1	16.26	5.04	0	0	11	1.0385664	-144.422264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14319	1	16.26	2.34	0	0	11	1.0360263	-144.384253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14320	1	17.96	3.66	0	0	11	1.0393317	-143.658329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14321	1	16.9	2.32	0	0	11	1.0358839	-143.645778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14322	1	8.98	1.76	0	0	11	1.0358147	-144.610509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14323	1	0	0	0	0	11	1.0361522	-144.5471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14324	1	9.06	1	0	0	11	1.0361195	-144.552682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14325	1	0	0	0	0	11	1.0352102	-144.498691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14326	1	9.06	2.33	0	0	11	1.0351609	-144.503801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14327	1	8.08	0.64	0	0	11	1.0350335	-143.752427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14328	1	8.08	1.51	0	0	11	1.0345357	-144.036909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14329	1	20.83	7.46	0	0	11	1.0366358	-144.693094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14330	1	0	0	0	0	11	1.0367599	-144.681271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14331	1	5.76	0.52	0	0	11	1.0367422	-144.69434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14332	1	5.76	0.11	0	0	11	1.0359889	-144.2701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14333	1	5.76	2.81	0	0	11	1.0348945	-144.401409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14334	1	18.43	2.04	0	0	11	1.035167	-143.757616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14335	1	0	0	0	0	11	1.0352375	-143.746587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14336	1	18.43	3.99	0	36.66	11	1.0379736	-144.741625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14337	1	0	0	0	0	11	1.0376659	-144.727291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14338	1	18.43	2.92	0	0	11	1.0356046	-143.529051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14339	1	0	0	0	0	11	1.0333764	-143.811005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14340	1	18.43	3.08	0	0	11	1.0332993	-143.821552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14341	1	0	0	0	0	11	1.0374129	-143.885678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14342	1	16.82	5.73	0	0	11	1.037306	-143.895527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14343	1	16.82	4.48	0	0	11	1.0375057	-143.74691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14344	1	0	0	0	0	11	1.0339912	-143.112502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14345	1	16.82	7.72	0	0	11	1.0338684	-143.12092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14346	1	30.03	7.82	0	0	11	1.0358512	-142.915569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14347	1	9.91	2.4	0	0	11	1.0383773	-143.079132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14348	1	45.71	10.39	0	0	11	1.0370087	-144.798841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14349	1	17.76	7.93	0	0	11	1.0363563	-143.122821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14350	1	17.76	5.78	0	0	11	1.0335624	-143.822574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14351	1	35.85	4.18	0	0	11	1.0360681	-142.930856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14352	1	7.93	4.37	0	0	11	1.0371088	-144.722993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14353	1	0	0	0	0	11	1.0353714	-143.193867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14354	1	14.07	2.93	0	0	11	1.0353059	-143.201049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14355	1	19.88	0.9	0	0	11	1.0356024	-144.339337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14356	1	15.51	1.36	0	24.05	11	1.0393826	-143.718063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14357	1	0	0	0	0	11	1.0355105	-143.306773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14358	1	0	0	0	0	11	1.0355105	-143.306773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14359	1	0	0	0	0	11	1.0355105	-143.306773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14360	1	0	0	0	0	11	1.0355105	-143.306773	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14361	1	0	0	0	0	11	1.0356322	-143.293175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14362	1	24.34	6.95	0	0	11	1.0353751	-143.31931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14363	1	26.64	6.1	0	0	11	1.0333264	-143.77518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14364	1	0	0	0	0	11	1.0334727	-143.759301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14365	1	19.05	5.62	0	0	11	1.0385153	-143.59751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14366	1	16.67	2.32	0	0	11	1.038577	-143.682495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14367	1	43.46	5.81	0	0	11	1.0372547	-143.976113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14368	1	17.59	0.93	0	0	11	1.0326796	-143.210356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14369	1	22.02	1.28	0	0	11	1.0390602	-143.655449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14370	1	21.48	3.47	0	0	11	1.0358275	-144.435665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14371	1	13.63	2.68	0	0	11	1.0321449	-143.472269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14372	1	0	0	0	0	11	1.0355385	-143.182554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14373	1	11.13	2.06	0	0	11	1.0354873	-143.189095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14374	1	11.13	2.35	0	0	11	1.0381086	-142.450276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14375	1	8.83	1.24	0	0	11	1.0369747	-144.774979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14376	1	8.83	3.85	0	0	11	1.035926	-144.65609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14377	1	0	0	0	0	11	1.0359843	-144.651291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14378	1	11.2	1.11	0	0	11	1.0334228	-143.279883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14379	1	0	0	0	0	11	1.0377587	-143.958039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14380	1	11.2	5	0	0	11	1.0376749	-143.963914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14381	1	0	0	0	0	11	1.0358385	-143.720262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14382	1	24.54	5.8	0	0	11	1.0357149	-143.732885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14383	1	13.95	1.81	0	0	11	1.0378656	-142.965496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14384	1	0	0	0	0	11	1.0379148	-142.956863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14385	1	13.95	1.24	0	0	11	1.0347504	-143.237351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14386	1	0	0	0	0	11	1.0352436	-142.770753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14387	1	14.26	7.31	0	0	11	1.035144	-142.777593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14388	1	0	0	0	0	11	1.0378137	-143.588267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14389	1	11.01	6.99	0	0	11	1.0377123	-143.594338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14390	1	25.03	5.83	0	0	11	1.0354905	-144.238047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14391	1	25.03	11.54	0	0	11	1.0336686	-143.837738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14392	1	0	0	0	0	11	1.0348101	-143.373766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14393	1	25.03	6.88	0	0	11	1.0346787	-143.387274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14394	1	25.03	2.18	0	0	11	1.033747	-143.894345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14395	1	0	0	0	0	11	1.0394985	-143.481684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14396	1	0	0	0	0	11	1.0394985	-143.481684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14397	1	0	0	0	0	11	1.0394985	-143.481684	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14398	1	0	0	0	0	11	1.0394985	-143.481684	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14399	1	10.51	2.57	0	0	11	1.0394525	-143.487206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14400	1	0	0	0	0	11	1.0395517	-143.475821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14401	1	10.51	1.87	0	0	11	1.037609	-142.708228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14402	1	10.51	2.82	0	7.72	11	1.0341625	-143.634985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14403	1	10.51	1.41	0	0	11	1.0410201	-142.621152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14404	1	28.49	3.72	0	57.65	11	1.0400616	-144.230554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14405	1	0	0	0	0	11	1.0361896	-143.756069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14406	1	6.64	1.13	0	0	11	1.0361593	-143.75955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14407	1	0	0	0	0	11	1.0341691	-143.548101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14408	1	6.64	0.96	0	0	11	1.0341463	-143.551757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14409	1	6.64	3.28	0	0	11	1.0381971	-143.595241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14410	1	22.78	9.5	0	0	11	1.0343902	-143.867989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14411	1	23.52	7.26	0	0	11	1.0336102	-143.891473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14412	1	10.68	3.5	0	0	11	1.0346559	-143.015429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14413	1	0	0	0	0	11	1.0347211	-143.009995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14414	1	12.1	3.4	0	0	11	1.035711	-141.613091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14415	1	11.61	3	0	0	11	1.035833	-143.666992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14416	1	0	0	0	0	11	1.0345473	-143.294038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14417	1	12.19	6.28	0	0	11	1.0344456	-143.300901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14418	1	12.19	4.4	0	0	11	1.0355818	-142.854385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14419	1	12.19	2.46	0	0	11	1.03942	-141.565837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14420	1	22.77	6.71	0	0	11	1.0361386	-143.129413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14421	1	0	0	0	0	11	1.0362683	-143.115794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14422	1	13.93	5.54	0	0	11	1.035199	-143.750265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14423	1	14	14.08	0	0	11	1.0372379	-143.568994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14424	1	13.06	1.37	0	-8.92	11	1.0332544	-143.830331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14425	1	0	0	0	0	11	1.0334019	-143.824549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14426	1	17.69	4.04	0	0	11	1.0347256	-143.443906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14427	1	8.56	1.7	0	0	11	1.0414166	-142.622584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14428	1	10.58	0.83	0	0	11	1.0402308	-142.481901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14429	1	0	0	0	0	11	1.0392991	-143.719516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14430	1	6.76	1.68	0	0	11	1.0392659	-143.723476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14431	1	11.75	2.47	0	0	11	1.0425641	-142.970296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14432	1	12.13	4.56	0	0	11	1.0381844	-142.803038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14433	1	0	0	0	0	11	1.0382595	-142.79613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14434	1	11.75	3.82	0	0	11	1.0381502	-143.029721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14435	1	8.7	0.86	0	0	11	1.0361441	-142.73487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14436	1	0	0	0	0	11	1.0361759	-142.729424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14437	1	14.61	8.14	0	0	11	1.0329442	-143.25067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14438	1	0	0	0	0	11	1.0330621	-143.243033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14439	1	10.13	3.67	0	0	11	1.0351987	-142.969403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14440	1	3.3	0.53	0	0	11	1.0364755	-142.66048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14441	1	0	0	0	0	11	1.0347815	-143.311926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14442	1	8.07	2.38	0	0	11	1.0347339	-143.316635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14443	1	10.61	0.66	0	0	11	1.0409409	-142.619658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14444	1	0	0	0	0	11	1.04478	-142.663865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14445	1	8.26	0.49	0	0	11	1.0447573	-142.66828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14446	1	0	0	0	0	11	1.0405338	-140.801837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14447	1	6.33	0.54	0	0	11	1.0363812	-142.811193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14448	1	0	0	0	0	11	1.0410017	-140.723482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14449	1	0	0	0	0	11	1.0386705	-143.06469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14450	1	9.81	6.53	0	0	11	1.0385772	-143.069567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14451	1	7.38	2.04	0	0	11	1.0345871	-144.808233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14452	1	0	0	0	0	11	1.0346281	-144.804389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14453	1	6.16	1.18	0	-14.81	11	1.0397878	-142.533162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14454	1	0	0	0	0	11	1.0409973	-142.573843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14455	1	6.36	1.22	0	0	11	1.0409693	-142.577312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14456	1	6.33	1.14	0	0	11	1.0428088	-142.329029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14457	1	10.39	1.91	0	0	11	1.0354738	-142.487254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14458	1	10.39	2.33	0	0	11	1.0346512	-144.245632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14459	1	20.79	1.4	0	0	11	1.0346222	-143.395112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14460	1	30.33	5.34	0	0	11	1.0404968	-144.322086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14461	1	12.03	1.43	0	0	11	1.0372706	-142.744469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14462	1	0	0	0	0	11	1.0382989	-144.538507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14463	1	12.03	6.04	0	0	11	1.0382078	-144.544241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14464	1	12.03	3.68	0	0	11	1.0351969	-144.846621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14465	1	5.75	1.21	0	0	11	1.0390585	-141.937425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14466	1	0	0	0	0	11	1.0364975	-141.879985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14467	1	6.67	2.04	0	0	11	1.0364612	-141.884005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14468	1	7.64	3	0	0	11	1.0362955	-141.941919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14469	1	12.67	2.62	0	0	11	1.0400041	-142.797888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14470	1	0	0	0	0	11	1.0400673	-142.790636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14471	1	0	0	0	0	11	1.0408101	-142.637808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14472	1	0	0	0	0	11	1.0408101	-142.637808	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14473	1	0	0	0	0	11	1.0408101	-142.637808	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14474	1	0	0	0	0	11	1.0408101	-142.637808	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14475	1	13.6	3.46	0	0	11	1.0407365	-142.645352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14476	1	0	0	0	0	11	1.0408741	-142.630565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14477	1	0	0	0	0	11	1.0394218	-142.796867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14478	1	12.67	1.83	0	0	11	1.0393668	-142.804171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14479	1	12.67	6.09	0	0	11	1.0409561	-142.959515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14480	1	0	0	0	0	11	1.0384166	-142.446462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14481	1	12.58	3.57	0	0	11	1.038353	-142.453131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14482	1	0	0	0	0	11	1.0461538	-141.079466	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14483	1	0	0	0	0	11	1.0438972	-141.739179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14484	1	0	0	0	0	11	1.0397164	-143.096661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14485	1	0	0	0	0	11	1.0397164	-143.096661	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14486	1	15.08	5.4	0	0	11	1.0460569	-141.088118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14487	1	0	0	0	0	11	1.0466298	-141.022291	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14488	1	12.52	4.16	0	0	11	1.0410416	-142.295151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14489	1	4.43	0.88	0	0	11	1.0425087	-143.097638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14490	1	0	0	0	0	11	1.0425269	-143.095143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14491	1	4.43	0.51	0	0	11	1.0416329	-143.072361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14492	1	6.89	1.68	0	0	11	1.0448469	-143.115221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14493	1	0	0	0	0	11	1.0448785	-143.111659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14494	1	0	0	0	0	11	1.0478693	-142.769614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14495	1	4.32	0.75	0	0	11	1.0478493	-142.772053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14496	1	7.91	3.18	0	0	11	1.044169	-142.415601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14497	1	6.87	0.93	0	0	11	1.041777	-142.889669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14498	1	0	0	0	0	11	1.0426942	-142.689954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14499	1	7.1	2.16	0	0	11	1.0426558	-142.693672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14500	1	5.05	1.11	0	0	11	1.0412802	-142.233552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14501	1	3.98	0.99	0	0	11	1.0473837	-142.500254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14502	1	3.32	0.73	0	0	11	1.0433043	-143.141511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14503	1	0	0	0	0	11	1.0433204	-143.139565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14504	1	11.01	5.65	0	0	11	1.0409738	-143.231479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14505	1	11.48	2.08	0	0	11	1.0408513	-143.169233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14506	1	10.88	3.2	0	-5.44	11	1.0408175	-143.081082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14507	1	13.15	4.44	0	0	11	1.0480114	-142.720633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14508	1	8.2	3	0	0	11	1.0483308	-142.172336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14509	1	8.2	1.68	0	0	11	1.0421683	-141.995434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14510	1	8.2	4.6	0	0	11	1.0438337	-142.464674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14511	1	0	0	0	0	11	1.0474236	-143.062305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14512	1	8.05	1.45	0	0	11	1.0473878	-143.066554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14513	1	5.75	1.33	0	0	11	1.0477999	-143.170315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14514	1	0	0	0	0	11	1.047276	-143.149265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14515	1	7.96	1.73	0	0	11	1.0472344	-143.153892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14516	1	2.74	0.77	0	0	11	1.0469646	-143.184424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14517	1	2.58	0.34	0	0	11	1.0441913	-143.073621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14518	1	0	0	0	0	11	1.0464538	-143.191352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14519	1	4.08	1.35	0	0	11	1.0464295	-143.193553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14520	1	2.62	0.66	0	0	11	1.0476977	-142.281096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14521	1	3.42	1.49	0	0	11	1.0435955	-141.506602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14522	1	2.12	0.33	0	0	11	1.04319	-141.641591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14523	1	0	0	0	0	11	1.043199	-141.640311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14524	1	6.98	1.28	0	0	11	1.0468616	-142.251494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14525	1	2.93	0.83	0	0	11	1.0418697	-141.913477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14526	1	4.62	2.05	0	0	11	1.0474308	-143.16145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14527	1	0	0	0	0	11	1.0412453	-143.001466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14528	1	7.82	0.94	0	0	11	1.0412151	-143.005994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14529	1	9.09	3.18	0	0	11	1.0407048	-142.164026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14530	1	9.41	2.5	0	0	11	1.0408398	-142.13649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14531	1	4.3	0.88	0	0	11	1.0459602	-142.913539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14532	1	6.43	2.89	0	0	11	1.0438536	-143.111351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14533	1	19.1	6.16	0	0	11	1.0345988	-142.926965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14534	1	30.18	8.07	0	0	11	1.0373466	-143.039411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14535	1	21.21	8.81	0	0	11	1.040002	-142.261349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14536	1	0	0	0	0	11	1.0441593	-142.890934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14537	1	19.1	2.44	0	0	11	1.0440856	-142.901096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14538	1	0	0	0	0	11	1.0352927	-144.847037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14539	1	9.01	4.46	0	0	11	1.0352273	-144.851489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14540	1	9.01	2.31	0	0	11	1.0397309	-143.052205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14541	1	0	0	0	0	11	1.0397757	-143.046859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14542	1	9.01	2.44	0	0	11	1.0385769	-142.65397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14543	1	9.01	0.77	0	-14.87	11	1.0328008	-143.184518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14544	1	16.98	4.13	0	0	11	1.0422739	-143.649245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14545	1	0	0	0	0	11	1.0315296	-143.54238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14546	1	19.76	11.34	0	0	11	1.0313723	-143.552458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14547	1	0	0	0	0	11	1.0407052	-140.862476	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14548	1	0	0	0	0	11	1.045583	-143.033579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14549	1	16.98	3.97	0	0	11	1.0406143	-140.872515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14550	1	19.11	3.88	0	0	11	1.0340324	-144.558529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14551	1	0	0	0	0	11	1.03413	-144.547039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14552	1	2.62	0.48	0	0	11	1.0327314	-145.179674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14553	1	2.62	0.92	0	0	11	1.033385	-144.905789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14554	1	0	0	0	0	11	1.0334001	-144.904503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14555	1	4.58	1.37	0	0	11	1.0301971	-145.921595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14556	1	10.27	2.8	0	0	11	1.0324082	-144.643562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14557	1	0	0	0	0	11	1.0324637	-144.637802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14558	1	13.68	5.4	0	0	11	1.0355403	-144.079702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14559	1	10.27	2.79	0	0	11	1.0372999	-143.799555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14560	1	13.04	2.4	0	0	11	1.0383369	-143.736115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14561	1	0	0	0	0	11	1.0340567	-145.782519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14562	1	0	0	0	0	11	1.0397337	-147.406795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14563	1	5.36	0.53	0	0	11	1.0340351	-145.785874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14564	1	13.85	5.17	0	0	11	1.0353376	-143.027002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14565	1	0	0	0	0	11	1.0413865	-143.000957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14566	1	1.96	0.11	0	0	11	1.0413804	-143.002056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14567	1	1.96	0.16	0	0	11	1.0404956	-141.997586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14568	1	8.03	1.85	0	0	11	1.0393916	-142.852939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14569	1	3.66	1.02	0	0	11	1.0367068	-143.806826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14570	1	5.97	1.52	0	0	11	1.0446318	-142.350099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14571	1	2.77	0.36	0	0	11	1.0428656	-142.689171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14572	1	3.34	0.61	0	0	11	1.031494	-143.778989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14573	1	0	0	0	0	11	1.035969	-144.200403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14574	1	3.34	1.71	0	0	11	1.0359408	-144.202304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14575	1	3.34	0.58	0	0	11	1.043893	-142.639875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14576	1	2.77	0.95	0	0	11	1.0382648	-142.434341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14577	1	10.2	1.08	0	0	11	1.0382265	-142.439836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14578	1	0	0	0	0	11	1.036372	-139.731058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14579	1	0	0	0	0	11	1.038844	-142.607623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14580	1	11.57	3.25	0	0	11	1.0363103	-139.737455	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14581	1	0	0	0	0	11	1.0378301	-142.560623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14582	1	11.26	4.8	0	0	11	1.0377431	-142.566977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14583	1	0	0	0	0	11	1.0429554	-142.974733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14584	1	10.56	2.78	0	0	11	1.042902	-142.980374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14585	1	22.15	8.31	0	0	11	1.0389213	-143.12134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14586	1	0	0	0	0	11	1.0281259	-146.635267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14587	1	0	0	0	0	11	1.0399223	-151.050319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14588	1	1.44	0.45	0	0	11	1.0281182	-146.636047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14589	1	7.07	2.32	0	0	11	1.0343807	-143.329443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14590	1	7.07	1.23	0	-57.1	11	1.0388242	-143.085384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14591	1	0	0	0	0	11	1.0348905	-143.699837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14592	1	7.71	3.24	0	0	11	1.0348369	-143.703476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14593	1	4.3	1.39	0	0	11	1.0387148	-145.526973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14594	1	8.88	1.45	0	-28.94	11	1.0336469	-143.401862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14595	1	7.01	1.7	0	0.99	11	1.0346291	-143.577215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14596	1	0	0	0	0	11	1.0321629	-143.916821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14597	1	3.12	0.84	0	0	11	1.0321475	-143.918549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14598	1	9.99	1.76	0	0	11	1.0279667	-147.109773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14599	1	10.33	0.83	0	0	11	1.0331488	-146.774183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14600	1	0	0	0	-96.92	11	1.030605	-146.090191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14601	1	0	0	0	0	11	1.0352017	-147.334879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14602	1	11.68	2.69	0	0	11	1.0305475	-146.096897	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14603	1	2.91	0.63	0	0	11	1.0320717	-149.537927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14604	1	0	0	0	0	11	1.0352569	-144.348016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14605	1	6.78	1.64	0	0	11	1.0352203	-144.351961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14606	1	0	0	0	0	11	1.0377888	-145.464364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14607	1	6.74	1.99	0	0	11	1.0377498	-145.468392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14608	1	3.21	1.12	0	0	11	1.0347133	-144.880902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14609	1	4.1	0.92	0	0	11	1.0322406	-149.402983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14610	1	0	0	0	0	11	1.0320967	-149.634704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14611	1	2.05	0.49	0	0	11	1.0320862	-149.63573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14612	1	0	0	0	0	11	1.0285849	-147.488457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14613	1	6.34	0.69	0	0	11	1.0285627	-147.492459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14614	1	6.34	0.36	0	0	11	1.0303565	-148.374636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14615	1	6.34	0.49	0	10.34	11	1.0324609	-149.025113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14616	1	3.49	0.86	0	0	11	1.0362257	-146.969152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14617	1	2.58	0.98	0	0	11	1.0362802	-145.847664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14618	1	2.33	0.43	0	0	11	1.0329885	-145.08831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14619	1	4.67	2.02	0	0	11	1.0316925	-145.997552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14620	1	2.1	0.94	0	0	11	1.027452	-146.373134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14621	1	0	0	0	0	11	1.027466	-146.372006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14622	1	2.83	1.63	0	0	11	1.0399542	-142.217106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14623	1	1.07	0.23	0	0	11	1.0379481	-145.79352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14624	1	4.81	1.04	0	0	11	1.0379243	-145.796049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14625	1	4.88	1.16	0	0	11	1.0377335	-145.713638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14626	1	0	0	0	-73.9	11	1.0383816	-144.206657	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14627	1	0	0	0	0	11	1.0419216	-146.066235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14628	1	5.21	1.26	0	0	11	1.0383556	-144.209475	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14629	1	0	0	0	-5.31	11	1.0346947	-145.322449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14630	1	3.03	1.25	0	0	11	1.0346748	-145.324136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14631	1	2.7	1.23	0	0	11	1.0373594	-145.605231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14632	1	0	0	0	-20.48	11	1.0274354	-144.700268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14633	1	3.14	0.86	0	0	11	1.0274194	-144.701955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14634	1	2.83	0.75	0	0	11	1.0296347	-144.332313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14635	1	0	0	0	0	11	1.0296497	-144.330635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14636	1	5.09	1.49	0	0	11	1.0307825	-144.127153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14637	1	12.93	6.56	0	0	11	1.0406597	-144.078159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14638	1	5.79	1.6	0	0	11	1.0356904	-143.796169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14639	1	0	0	0	0	11	1.03572	-143.793005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14640	1	14.07	8.62	0	0	11	1.0391266	-143.78186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14641	1	5.57	1.36	0	0	11	1.0374343	-145.297405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14642	1	4.91	0.74	0	0	11	1.03873	-145.050229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14643	1	0	0	0	0	11	1.0379958	-145.47653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14644	1	6.83	1.54	0	0	11	1.0379603	-145.480376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14645	1	3.7	1.06	0	0	11	1.0402481	-147.153187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14646	1	0	0	0	0	11	1.0377779	-145.661542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14647	1	4.35	0.7	0	0	11	1.0377585	-145.663866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14648	1	4.44	0.24	0	0	11	1.0361025	-146.285597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14649	1	4.78	0.65	0	0	11	1.0361908	-143.200366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14650	1	0	0	0	-12.63	11	1.0407479	-143.120611	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14651	1	0	0	0	0	11	1.041425	-143.995895	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14652	1	20.24	8.36	0	0	11	1.0431176	-145.659669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14653	1	0	0	0	0	11	1.0413183	-143.988171	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14654	1	0	0	0	0	11	1.0413238	-143.081216	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14655	1	20.24	2.82	0	0	11	1.0335899	-145.781721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14656	1	0	0	0	0	11	1.0385442	-143.977281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14657	1	20.24	7.97	0	0	11	1.0384231	-143.98719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14658	1	20.24	3.86	0	0	11	1.0338779	-145.812391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14659	1	18.25	4.39	0	0	11	1.0338122	-145.672997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14660	1	19.89	7.44	0	0	11	1.0339569	-145.459998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14661	1	0	0	0	0	11	1.0336994	-145.697539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14662	1	17.66	3.43	0	0	11	1.0336278	-145.707467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14663	1	0	0	0	0	11	1.0412591	-143.377956	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14664	1	0	0	0	0	11	1.0394491	-143.839104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14665	1	0	0	0	0	11	1.0383843	-144.119547	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14666	1	0	0	0	0	11	1.0383843	-144.119547	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14667	1	17.66	2.51	0	0	11	1.0411825	-143.388634	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14668	1	2.24	0.82	0	0	11	1.0358023	-144.947357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14669	1	2.51	0.33	0	0	11	1.0428759	-145.902793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14670	1	9.02	0.85	0	0	11	1.0411338	-143.883553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14671	1	0	0	0	0	11	1.0406461	-143.916133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14672	1	13.13	6.43	0	0	11	1.0405391	-143.923533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14673	1	9.26	1.13	0	0	11	1.037507	-145.505349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14674	1	4.21	1.19	0	0	11	1.038302	-145.275614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14675	1	4.16	0.72	0	0	11	1.0384291	-144.178123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14676	1	0	0	0	0	11	1.0360301	-145.202438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14677	1	0	0	0	0	11	1.0360301	-145.202438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14678	1	0	0	0	0	11	1.0360301	-145.202438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14679	1	0	0	0	0	11	1.0360301	-145.202438	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14680	1	3.29	0.79	0	0	11	1.0360127	-145.20425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14681	1	0	0	0	0	11	1.0360458	-145.200482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14682	1	9.28	1.76	0	0	11	1.0344952	-145.533304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14683	1	0	0	0	0	11	1.0414028	-145.861681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14684	1	9.28	2.86	0	0	11	1.0413465	-145.86706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14685	1	0	0	0	0	11	1.0376958	-145.736086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14686	1	9.28	2.57	0	0	11	1.0376495	-145.741154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14687	1	9.28	3.27	0	0	11	1.0426112	-145.724145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14688	1	11.09	2.47	0	0	11	1.0383032	-146.038547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14689	1	14.59	6.03	0	0	11	1.03672	-145.958609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14690	1	10.75	2.24	0	0	11	1.037888	-146.187734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14691	1	3.33	1.51	0	0	11	1.0396613	-146.171053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14692	1	6.67	3.37	0	0	11	1.0406933	-145.963135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14693	1	0	0	0	0	11	1.042272	-143.172115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14694	1	6.21	1.52	0	0	11	1.0422423	-143.175244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14695	1	0	0	0	0	11	1.0390585	-142.726514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14696	1	9.49	2.42	0	0	11	1.0390138	-142.7315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14697	1	9.49	1.2	0	6.99	11	1.0404804	-143.47795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14698	1	0	0	0	0	11	1.0392113	-143.714064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14699	1	13.25	2.34	0	0	11	1.0391471	-143.722067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14700	1	9.49	3.17	0	0	11	1.0401118	-143.525162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14701	1	0	0	0	0	11	1.0427922	-138.875047	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14702	1	0	0	0	0	11	1.042123	-141.595471	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14703	1	0	0	0	0	11	1.0416049	-142.483832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14704	1	25.64	3.58	0	0	11	1.0426824	-138.888806	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14705	1	0	0	0	0	11	1.0416905	-141.737303	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14706	1	25.64	4.15	0	0	11	1.0406958	-143.012536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14707	1	0	0	0	0	11	1.0409872	-142.317118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14708	1	0	0	0	0	11	1.0431974	-143.498558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14709	1	24.12	13.28	0	0	11	1.0407976	-142.32816	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14710	1	0	0	0	0	11	1.0409438	-142.522613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14711	1	0	0	0	0	11	1.0416229	-143.072967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14712	1	0	0	0	0	11	1.0426721	-143.802001	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14713	1	0	0	0	0	11	1.0426721	-143.802001	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14714	1	25.62	7.46	0	0	11	1.0408049	-142.537786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14715	1	3.32	1.72	0	0	11	1.0456322	-142.277925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14716	1	0	0	0	0	11	1.0471957	-142.572893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14717	1	3.32	1.02	0	0	11	1.0471782	-142.574649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14718	1	6.59	1.28	0	-1.81	11	1.0397498	-143.669798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14719	1	0	0	0	101.9	11	1.0437865	-140.267938	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14720	1	0	0	0	0	11	1.0458741	-142.729864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14721	1	18.52	5.33	0	0	11	1.0436748	-140.278637	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14722	1	0	0	0	0	11	1.0344991	-143.277813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14723	1	16.77	2.95	0	0	11	1.034428	-143.287301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14724	1	0	0	0	-10.62	11	1.0429881	-138.449303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14725	1	0	0	0	0	11	1.0420195	-140.555222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14726	1	0	0	0	0	11	1.0387213	-142.386203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14727	1	22.23	4.18	0	0	11	1.0329434	-145.260773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14728	1	0	0	0	0	11	1.0389448	-143.739444	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14729	1	0	0	0	0	11	1.0436023	-138.341754	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14730	1	0	0	0	0	11	1.0419618	-140.597017	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14731	1	0.24	0.08	0	0	11	1.0362445	-142.81541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14732	1	0	0	0	0	11	1.0362445	-142.81541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14733	1	0	0	0	0	11	1.0362445	-142.81541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14734	1	0	0	0	0	11	1.0362445	-142.81541	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14735	1	16.77	1.91	0	0	11	1.0361757	-142.825832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14736	1	0	0	0	0	11	1.0363047	-142.805926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14737	1	0	0	0	0	11	1.0426049	-143.537192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14738	1	4.13	1.11	0	0	11	1.0425834	-143.539237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14739	1	4.36	0.96	0	0	11	1.0430809	-143.61864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14740	1	4.62	1.25	0	0	11	1.0421884	-143.595543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14741	1	4.91	0.62	0	0	11	1.03536	-143.347117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14742	1	7.35	0.77	0	0	11	1.0363159	-143.476483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14743	1	5.16	2.21	0	0	11	1.0392645	-142.783319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14744	1	9.65	3.22	0	0	11	1.0386943	-143.612457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14745	1	9.65	2.82	0	10.25	11	1.0376015	-146.210325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14746	1	10.9	4.62	0	0	11	1.0388378	-143.569186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14747	1	0	0	0	0	11	1.0407638	-142.781793	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14748	1	0	0	0	0	11	1.0413536	-143.782131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14749	1	0	0	0	0	11	1.0416109	-144.103749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14750	1	0	0	0	0	11	1.0416109	-144.103749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14751	1	12.29	3.96	0	0	11	1.0406931	-142.788341	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14752	1	3.72	0.81	0	0	11	1.0414128	-143.099216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14753	1	3.2	0.67	0	-6.5	11	1.0390039	-143.632216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14754	1	2.8	0.43	0	0	11	1.0387531	-143.625168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14755	1	2.62	1.1	0	0	11	1.0392591	-144.461304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14756	1	4.21	1.1	0	0	11	1.0359209	-143.788865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14757	1	6.1	0.21	0	0	11	1.0407585	-142.628594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14758	1	3.2	0.7	0	0	11	1.039032	-142.667201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14759	1	4.07	1.4	0	0	11	1.0439125	-142.67035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14760	1	0	0	0	0	11	1.043935	-142.66834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14761	1	3.82	0.83	0	0	11	1.0397373	-143.612288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14762	1	11.18	3.41	0	-10.19	11	1.0375769	-143.005765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14763	1	11.08	1.7	0	0	11	1.0382431	-145.321722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14764	1	11.08	2.34	0	0	11	1.0379518	-143.005198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14765	1	4.4	1.09	0	0	11	1.0400836	-142.907312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14766	1	0	0	0	0	11	1.0401051	-142.905066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14767	1	2.49	0.4	0	0	11	1.0408453	-142.992893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14768	1	0	0	0	0	11	1.0405832	-143.420006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14769	1	3.37	0.79	0	0	11	1.0405669	-143.42171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14770	1	2.18	0.3	0	0	11	1.0385082	-145.560593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14771	1	5.93	0.38	0	0	11	1.0376753	-145.655738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14772	1	3.55	0.87	0	0	11	1.0381126	-145.612209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14773	1	4.49	0.44	0	0	11	1.0410463	-143.160574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14774	1	14.04	3.26	0	0	11	1.0402121	-143.408021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14775	1	9.38	0.88	0	0	11	1.0407638	-143.305598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14776	1	8.85	1.67	0	0	11	1.0404036	-143.387091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14777	1	1.93	0.78	0	0	11	1.03626	-145.197249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14778	1	2.38	0.67	0	0	11	1.0371132	-144.524843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14779	1	3.04	0.79	0	0	11	1.0398125	-142.925974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14780	1	6.61	2.69	0	0	11	1.0402266	-143.266243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14781	1	9.92	4.59	0	7.72	11	1.036857	-143.193261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14782	1	12.28	1.66	0	0	11	1.0373686	-143.114354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14783	1	9.92	3	0	0	11	1.03497	-143.292314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14784	1	0	0	0	0	11	1.038694	-141.553301	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14785	1	21.62	2.68	0	0	11	1.0413098	-142.556009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14786	1	0	0	0	0	11	1.0392448	-141.519363	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14787	1	0	0	0	0	11	1.0385902	-143.249855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14788	1	6.62	0.33	0	0	11	1.0385734	-143.254018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14789	1	4.47	0.22	0	0	11	1.0395824	-142.944641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14790	1	13.46	5.62	0	0	11	1.0386883	-142.892486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14791	1	0	0	0	0	11	1.0387837	-142.885726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14792	1	10.33	3.4	0	0	11	1.0362057	-143.320757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14793	1	0	0	0	0	11	1.0389977	-143.109997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14794	1	6.48	1.13	0	0	11	1.038972	-143.113711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14795	1	8.88	4.42	0	0	11	1.0392504	-142.474233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14796	1	14.77	4.85	0	0	11	1.0392668	-143.137813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14797	1	3.34	0.77	0	0	11	1.0401068	-142.530328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14798	1	8.88	3.52	0	0	11	1.0400447	-142.535497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14799	1	12.68	3.13	0	0	11	1.0356729	-142.708717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14800	1	15.21	4.51	0	0	11	1.0348559	-142.144417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14801	1	15.45	5.65	0	0	11	1.0347625	-142.746428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14802	1	17.98	5.14	0	0	11	1.0344946	-142.729162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14803	1	3.75	0.4	0	-11.45	11	1.0365867	-143.46418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14804	1	4.23	0.22	0	0	11	1.040981	-143.566568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14805	1	7.64	1.6	0	0	11	1.0373175	-144.88174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14806	1	6.44	1.03	0	0	11	1.0399915	-143.300513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14807	1	3.48	0.12	0	0	11	1.0398261	-143.255649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14808	1	6.42	1.43	0	0	11	1.0399124	-143.517454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14809	1	7.38	1.81	0	0	11	1.0398503	-143.459936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14810	1	4.93	0.16	0	0	11	1.0398716	-143.492432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14811	1	4.4	1.42	0	0	11	1.0359351	-144.563513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14812	1	3.43	0.27	0	0	11	1.0361361	-144.007326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14813	1	0	0	0	0	11	1.038711	-144.260892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14814	1	3.01	0.78	0	0	11	1.0386946	-144.262691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14815	1	2.32	0.93	0	0	11	1.0359414	-143.536043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14816	1	5.93	1.56	0	0	11	1.0378521	-143.507923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14817	1	2.61	0.97	0	0	11	1.0385061	-143.665631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14818	1	0	0	0	0	11	1.0412441	-143.081736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14819	1	3.49	0.42	0	0	11	1.0412307	-143.083771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14820	1	8.85	7.3	0	0	11	1.034227	-143.280808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14821	1	9.98	1.73	0	0	11	1.034712	-143.190748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14822	1	0	0	0	0	11	1.0347572	-143.184747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14823	1	12.37	2.29	0	0	11	1.0354068	-143.07936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14824	1	2.22	0.47	0	0	11	1.0363835	-145.980467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14825	1	1.11	0.35	0	0	11	1.037931	-146.199869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14826	1	1.28	0.15	0	0	11	1.0423173	-145.990039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14827	1	3.61	0.66	0	0	11	1.0404282	-145.048448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14828	1	7.22	4.76	0	0	11	1.040194	-145.244834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14829	1	1.82	0.47	0	0	11	1.0379706	-146.810641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14830	1	0	0	0	0	11	1.0383437	-146.740502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14831	1	1.82	0.25	0	0	11	1.0383368	-146.74152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14832	1	1.82	0.85	0	0	11	1.0376665	-146.831029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14833	1	15.9	4.3	0	0	11	1.0427162	-146.48044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14834	1	15.9	4.98	0	0	11	1.0399085	-146.672908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14835	1	16.14	5.14	0	0	11	1.044925	-146.385486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14836	1	0	0	0	0	11	1.049819	-145.225504	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14837	1	0	0	0	0	11	1.0453795	-146.247593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14838	1	16.14	3.44	0	0	11	1.0497488	-145.233999	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14839	1	3.18	0.6	0	0	11	1.0412334	-147.624511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14840	1	7.4	2.45	0	0	11	1.0432551	-147.272154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14841	1	0	0	0	0	11	1.0422954	-147.553297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14842	1	6.71	1.41	0	0	11	1.0422678	-147.556787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14843	1	3.57	0.14	0	0	11	1.0411076	-147.49035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14844	1	1.59	0.39	0	0	11	1.0368446	-146.833483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14845	1	6.02	1.14	0	-34.19	11	1.0356579	-146.781637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14846	1	0	0	0	0	11	1.0379493	-146.751339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14847	1	9.45	2.43	0	0	11	1.0379022	-146.756767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14848	1	4.84	1.12	0	0	11	1.0346771	-146.977495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14849	1	0	0	0	0	11	1.0358049	-146.792618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14850	1	2.21	0.35	0	0	11	1.0357951	-146.79391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14851	1	1.84	0.13	0	0	11	1.0379587	-146.44654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14852	1	1.81	0.59	0	0	11	1.043308	-146.377451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14853	1	2.74	0.72	0	0	11	1.0368276	-145.526199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14854	1	2.36	0.55	0	0	11	1.036917	-145.620684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14855	1	3.17	0.72	0	0	11	1.0369078	-146.654601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14856	1	8.93	4.06	0	0	11	1.0398408	-145.577902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14857	1	7.87	3.08	0	0	11	1.036557	-146.453262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14858	1	0	0	0	0	11	1.038945	-145.043947	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14859	1	0	0	0	0	11	1.0417708	-145.448008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14860	1	9.71	3.46	0	0	11	1.0388808	-145.049218	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14861	1	8.42	2.77	0	0	11	1.0358996	-146.718281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14862	1	5.61	0.54	0	0	11	1.0360568	-146.578084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14863	1	6.71	1.07	0	0	11	1.0345197	-146.833134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14864	1	0	0	0	0	11	1.0368318	-146.645647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14865	1	2.62	0.42	0	0	11	1.0368199	-146.647171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14866	1	0	0	0	0	11	1.0419107	-147.702888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14867	1	0.3	0.15	0	0	11	1.0415672	-147.749025	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14868	1	3.14	0.62	0	0	11	1.0406574	-147.997761	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14869	1	0	0	0	0	11	1.0418134	-147.72349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14870	1	0	0	0	0	11	1.0419288	-147.700892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14871	1	0	0	0	0	11	1.0419107	-147.702888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14872	1	0	0	0	0	11	1.036083	-147.077549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14873	1	25.58	5.82	0	0	11	1.0359528	-147.091855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14874	1	26.65	4.46	0	0	11	1.044584	-146.972159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14875	1	0	0	0	0	11	1.0446924	-146.956384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14876	1	0	0	0	0	11	1.0453521	-145.000989	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14877	1	0	0	0	0	11	1.043547	-146.146816	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14878	1	0	0	0	0	11	1.0462544	-146.790052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14879	1	39.12	1.53	0	0	11	1.0452416	-145.024284	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14880	1	0	0	0	0	11	1.0428024	-146.206123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14881	1	0	0	0	0	11	1.0403253	-146.353161	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14882	1	25.96	8.11	0	0	11	1.038316	-147.004683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14883	1	0	0	0	0	11	1.0407336	-146.333673	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14884	1	0	0	0	-13.18	11	1.0341403	-146.890329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14885	1	14.15	3.9	0	0	11	1.0340632	-146.898513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14886	1	17.49	2.77	0	4.81	11	1.0366661	-146.743008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14887	1	18.21	5.35	0	0	11	1.044099	-146.87799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14888	1	0	0	0	-138.61	11	1.0356438	-145.868717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14889	1	1.47	0.51	0	0	11	1.0388303	-146.512135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14890	1	14.15	4.66	0	0	11	1.0355611	-145.87633	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14891	1	10.17	1.65	0	-7.29	11	1.0348515	-147.073807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14892	1	0	0	0	0	11	1.034982	-147.068989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14893	1	10.17	1.34	0	0	11	1.0351857	-146.945963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14894	1	0	0	0	0	11	1.0352272	-146.940166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14895	1	9.56	1.5	0	0	11	1.0448198	-143.233993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14896	1	0	0	0	0	11	1.0465116	-143.068115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14897	1	8.07	1.08	0	0	11	1.0464798	-143.07252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14898	1	9.11	2.33	0	-14.36	11	1.0398052	-143.352367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14899	1	3.24	0.66	0	0	11	1.0428464	-143.647102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14900	1	0	0	0	0	11	1.0424785	-143.632615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14901	1	3.41	1.05	0	0	11	1.0424582	-143.634413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14902	1	3.55	1.19	0	0	11	1.0475961	-143.046569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14903	1	5.12	0.08	0	0	11	1.0472415	-143.161208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14904	1	2.82	0.89	0	0	11	1.0507396	-143.151241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14905	1	4.16	0.28	0	0	11	1.0475507	-143.094805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14906	1	4.81	1.75	0	0	11	1.0457403	-142.795445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14907	1	4.2	1.02	0	0	11	1.0479294	-143.145182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14908	1	3.19	1.01	0	0	11	1.041536	-143.338899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14909	1	3.3	1.38	0	0	11	1.0442774	-143.264612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14910	1	3.03	1.05	0	0	11	1.0475171	-142.977948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14911	1	1.38	0.55	0	0	11	1.04506	-144.63733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14912	1	3.12	0.44	0	0	11	1.0473367	-143.0986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14913	1	4.45	1.71	0	0	11	1.0466193	-143.369538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14914	1	0	0	0	0	11	1.0471942	-143.035345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14915	1	1.88	0.73	0	0	11	1.0471823	-143.036263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14916	1	2.88	0.35	0	0	11	1.045705	-143.818605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14917	1	0	0	0	0	11	1.0501207	-142.510427	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14918	1	4.69	0.5	0	0	11	1.0510971	-143.138684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14919	1	0	0	0	0	11	1.0501787	-142.481273	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14920	1	4.41	2.28	0	0	11	1.0474301	-143.460298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14921	1	2.84	0.22	0	0	11	1.0480097	-143.412007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14922	1	0	0	0	0	11	1.0464429	-143.258926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14923	1	0	0	0	0	11	1.0475797	-143.449477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14924	1	8.62	1.03	0	0	11	1.0464152	-143.263401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14925	1	4.31	0.37	0	0	11	1.0488568	-144.125821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14926	1	11.43	2.06	0	0	11	1.0433814	-144.919143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14927	1	11.06	0.89	0	0	11	1.0455918	-144.584589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14928	1	12.68	3.22	0	0	11	1.0429469	-144.21753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14929	1	5.71	1.28	0	0	11	1.0446989	-144.358744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14930	1	0	0	0	0	11	1.0447259	-144.355761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14931	1	8.51	1.19	0	0	11	1.044631	-144.481724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14932	1	0	0	0	0	11	1.0446655	-144.476982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14933	1	0	0	0	0	11	1.0462683	-143.437777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14934	1	1.45	0.37	0	0	11	1.0460823	-144.193433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14935	1	11.51	5.46	0	0	11	1.0461898	-143.443636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14936	1	13.79	5.64	0	0	11	1.0399982	-145.304952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14937	1	0	0	0	0	11	1.0393851	-145.389727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14938	1	12.93	7.44	0	0	11	1.03927	-145.396392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14939	1	15.19	1.49	0	-6.05	11	1.0417714	-145.225391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14940	1	0	0	0	0	11	1.0443763	-144.788512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14941	1	4.17	0.89	0	0	11	1.0443548	-144.790995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14942	1	2.73	0.28	0	0	11	1.0442942	-144.832552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14943	1	2.07	0.49	0	0	11	1.0413967	-145.572799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14944	1	0	0	0	0	11	1.0413301	-145.345117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14945	1	3.19	1.72	0	0	11	1.041303	-145.346829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14946	1	4.63	1.19	0	0	11	1.035573	-145.723991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14947	1	5.7	1.82	0	0	11	1.0360084	-145.706852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14948	1	7.57	2.5	0	0	11	1.0359111	-145.712322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14949	1	2.81	0.95	0	-23.75	11	1.034722	-145.722171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14950	1	5.06	1.35	0	0	11	1.0416681	-143.759565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14951	1	0	0	0	0	11	1.0398963	-145.896712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14952	1	3.2	0.77	0	0	11	1.0398807	-145.898439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14953	1	8.7	2.02	0	0	11	1.0399727	-145.591459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14954	1	1.11	0.08	0	0	11	1.0422827	-145.279282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14955	1	0	0	0	0	11	1.0422866	-145.278594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14956	1	15.15	7.04	0	0	11	1.0429724	-144.368357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14957	1	0	0	0	0	11	1.0448627	-143.822148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14958	1	12.96	0.66	0	0	11	1.0448303	-143.829915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14959	1	0	0	0	-82.58	11	1.0413866	-142.715388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14960	1	13.57	2.3	0	0	11	1.0444904	-143.816807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14961	1	0	0	0	0	11	1.042379	-142.686965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14962	1	8.62	2.84	0	0	11	1.0380199	-145.690784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14963	1	3.32	0.58	0	0	11	1.0394112	-146.125357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14964	1	0	0	0	0	11	1.0457021	-144.556958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14965	1	3.11	0.67	0	0	11	1.0456882	-144.558736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14966	1	0	0	0	0	11	1.0424413	-146.426983	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14967	1	0	0	0	0	11	1.0402304	-146.828777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14968	1	6.88	0.5	0	0	11	1.0370008	-147.565686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14969	1	0	0	0	0	11	1.0376655	-147.160644	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14970	1	0	0	0	0	11	1.0426326	-146.409733	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14971	1	5.64	1.79	0	0	11	1.0421557	-147.162742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14972	1	0	0	0	0	11	1.0401142	-146.933236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14973	1	5.64	1.91	0	0	11	1.04008	-146.936544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14974	1	1.58	0.52	0	0	11	1.042506	-146.537471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14975	1	3.87	0.72	0	-13.41	11	1.0384451	-146.618984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14976	1	1.85	0.5	0	0	11	1.0423645	-146.509925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14977	1	0	0	0	0	11	1.0423735	-146.509006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14978	1	6.38	1.05	0	0	11	1.0407636	-145.602901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14979	1	0	0	0	0	11	1.0370079	-144.420565	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14980	1	0	0	0	0	11	1.0432362	-145.220045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14981	1	0	0	0	0	11	1.0432362	-145.220045	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14982	1	0	0	0	0	11	1.0432362	-145.220045	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14983	1	0	0	0	0	11	1.0432362	-145.220045	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14984	1	11.4	1.38	0	0	11	1.0369631	-144.426873	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14985	1	0	0	0	0	11	1.037224	-144.381899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14986	1	5.24	1.45	0	0	11	1.0390944	-145.339157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14987	1	5.75	0.92	0	0	11	1.0381117	-145.466051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14988	1	0.71	0.15	0	0	11	1.0408064	-145.295262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14989	1	5.6	1.47	0	0	11	1.0407779	-145.298267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14990	1	5.6	1	0	0	11	1.0382998	-145.472317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14991	1	2.6	0.77	0	0	11	1.0426286	-144.757505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14992	1	0	0	0	0	11	1.0426427	-144.755975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14993	1	2.67	1.36	0	0	11	1.042723	-144.711594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14994	1	2.6	0.94	0	0	11	1.0406345	-145.136406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14995	1	4.39	1.37	0	0	11	1.0377826	-144.642868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14996	1	4.84	1.02	0	0	11	1.0388345	-144.711412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14997	1	0	0	0	0	11	1.0394036	-144.724488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14998	1	4.39	0.59	0	0	11	1.039388	-144.726865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	14999	1	0	0	0	0	11	1.0433761	-145.995508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15000	1	4.33	1.23	0	0	11	1.043354	-145.997658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15001	1	4.58	0.79	0	0	11	1.0437607	-145.87412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15002	1	0	0	0	0	11	1.0435001	-145.737157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15003	1	4.65	2.09	0	0	11	1.0434663	-145.739696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15004	1	2.8	0.38	0	0	11	1.0433049	-145.681011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15005	1	3.11	0.42	0	0	11	1.0436758	-145.778611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15006	1	1.16	0.37	0	0	11	1.0427884	-144.540384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15007	1	1.16	0.43	0	0	11	1.0427807	-144.541034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15008	1	0	0	0	0	11	1.0487422	-142.801607	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15009	1	0	0	0	0	11	1.0495524	-142.90191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15010	1	0	0	0	0	11	1.0493615	-144.053486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15011	1	9.02	1.13	0	0	11	1.0487096	-142.806205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15012	1	0	0	0	0	11	1.0496209	-142.893959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15013	1	9.02	0.93	0	0	11	1.0499621	-144.046341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15014	1	0.73	0.3	0	0	11	1.0484724	-144.100826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15015	1	9.02	1.57	0	0	11	1.0484369	-144.10599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15016	1	12.69	2.26	0	0	11	1.036146	-145.337748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15017	1	0	0	0	0	11	1.0362036	-145.330962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15018	1	8.35	2.04	0	0	11	1.0355526	-145.524249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15019	1	8.35	2.27	0	0	11	1.0373274	-145.374488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15020	1	10.87	4.09	0	-8.94	11	1.0370217	-145.722613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15021	1	0	0	0	0	11	1.0371948	-145.718138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15022	1	10.87	2.93	0	0	11	1.0401432	-145.884663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15023	1	10.87	3.18	0	0	11	1.0384596	-145.842749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15024	1	0	0	0	0	11	1.0426125	-143.629351	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15025	1	0	0	0	0	11	1.0459229	-144.992548	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15026	1	0	0	0	0	11	1.0440833	-145.790608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15027	1	11.61	2.46	0	0	11	1.045871	-144.999339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15028	1	0	0	0	0	11	1.0457724	-145.03867	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15029	1	2.37	0.38	0	0	11	1.040266	-144.926275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15030	1	5.85	2.25	0	0	11	1.0403111	-145.07865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15031	1	3.84	1.02	0	0	11	1.0425208	-146.364806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15032	1	3.1	0.69	0	0	11	1.0427761	-146.228427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15033	1	4.34	0.28	0	0	11	1.0427553	-145.841692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15034	1	3.73	1.24	0	0	11	1.0425664	-145.774664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15035	1	0	0	0	0	11	1.0425868	-145.772817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15036	1	3.73	0.58	0	0	11	1.0431224	-145.582381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15037	1	3.73	1.19	0	0	11	1.0429963	-146.0605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15038	1	0	0	0	0	11	1.039921	-145.02507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15039	1	17	3.58	0	0	11	1.0398372	-145.034849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15040	1	17	2.78	0	0	11	1.0401617	-144.835343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15041	1	0	0	0	-55.79	11	1.0391978	-142.012923	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15042	1	0	0	0	0	11	1.0408419	-143.656008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15043	1	0	0	0	0	11	1.0404254	-144.712582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15044	1	0	0	0	0	11	1.040236	-141.902466	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15045	1	17	8.52	0	0	11	1.0390607	-142.022335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15046	1	17.32	1.77	0	0	11	1.0398808	-145.096892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15047	1	5	0.83	0	0	11	1.0386653	-145.440792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15048	1	6.37	0.26	0	0	11	1.0396799	-145.288283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15049	1	4.29	1.04	0	0	11	1.0398375	-145.078513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15050	1	2.38	0.78	0	0	11	1.0434662	-144.588871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15051	1	2.38	1.04	0	0	11	1.0490135	-144.133115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15052	1	0	0	0	0	11	1.0486184	-144.197824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15053	1	2.38	1.89	0	0	11	1.0485941	-144.198892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15054	1	2.81	0.91	0	0	11	1.041197	-145.29723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15055	1	9.13	3.84	0	0	11	1.0449893	-144.186579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15056	1	9.13	1.01	0	0	11	1.0443929	-144.372413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15057	1	10.23	2.26	0	0	11	1.0447377	-144.205398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15058	1	0	0	0	0	11	1.0447886	-144.199996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15059	1	0	0	0	0	11	1.0415535	-144.991599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15060	1	1.1	0.37	0	0	11	1.0413493	-145.021681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15061	1	1.1	0.24	0	0	11	1.041414	-145.021795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15062	1	0	0	0	0	11	1.0415464	-144.992547	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15063	1	0	0	0	0	11	1.0415663	-144.990333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15064	1	0	0	0	0	11	1.0415535	-144.991599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15065	1	6.44	0.55	0	0	11	1.0480182	-144.31983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15066	1	6.59	1.51	0	0	11	1.039247	-145.334498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15067	1	6.44	1.13	0	0	11	1.0459443	-144.693436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15068	1	0	0	0	0	11	1.0381249	-145.421245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15069	1	8.08	0.6	0	0	11	1.0380961	-145.425787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15070	1	0	0	0	0	11	1.0370315	-145.371246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15071	1	8.08	2.86	0	0	11	1.0369793	-145.375622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15072	1	0	0	0	0	11	1.0381824	-145.323221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15073	1	8.08	4.33	0	0	11	1.0381168	-145.327465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15074	1	2.75	1.3	0	0	11	1.0383075	-151.94908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15075	1	2.82	0.92	0	0	11	1.0396844	-151.777533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15076	1	4.43	0.51	0	0	11	1.0408877	-148.340727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15077	1	0	0	0	0	11	1.0437533	-144.920677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15078	1	1.14	0.38	0	0	11	1.0437465	-144.921259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15079	1	0	0	0	0	11	1.0434562	-144.724774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15080	1	2.55	0.56	0	0	11	1.0434441	-144.726216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15081	1	2.55	0.34	0	-13.48	11	1.0416356	-144.166745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15082	1	2.55	0.96	0	0	11	1.04274	-144.325408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15083	1	0	0	0	0	11	1.051151	-143.160067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15084	1	5.66	2.33	0	0	11	1.0511112	-143.163033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15085	1	0	0	0	0	11	1.0519606	-142.38399	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15086	1	0	0	0	0	11	1.0527972	-142.88161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15087	1	5.24	1.81	0	0	11	1.0519284	-142.386713	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15088	1	5.05	1.86	0	0	11	1.0525692	-143.090268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15089	1	3.08	0.72	0	0	11	1.0432267	-144.703099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15090	1	6.29	2.6	0	0	11	1.0428069	-144.691723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15091	1	0	0	0	0	11	1.0428461	-144.688416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15092	1	5.24	1.53	0	0	11	1.0484086	-143.926619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15093	1	5.24	1.38	0	0	11	1.0473426	-144.370794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15094	1	0	0	0	0	11	1.0473723	-144.367783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15095	1	0	0	0	0	11	1.0460567	-144.515032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15096	1	0	0	0	0	11	1.0460567	-144.515032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15097	1	0	0	0	0	11	1.0460567	-144.515032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15098	1	0	0	0	0	11	1.0460567	-144.515032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15099	1	5.24	1.17	0	0	11	1.0460592	-144.514506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15100	1	0.85	0.01	0	0	11	1.0460541	-144.515494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15101	1	0	0	0	-75.18	11	1.0402179	-143.533154	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15102	1	0	0	0	0	11	1.0417211	-143.682189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15103	1	0	0	0	0	11	1.0432774	-144.570995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15104	1	10.53	1.77	0	0	11	1.040179	-143.538862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15105	1	0	0	0	0	11	1.0410206	-143.514654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15106	1	10.79	4.59	0	0	11	1.0414009	-145.331247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15107	1	0	0	0	0	11	1.0414759	-145.324996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15108	1	0	0	0	0	11	1.0429091	-144.654119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15109	1	11.02	3.31	0	0	11	1.042842	-144.660368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15110	1	2.28	0.85	0	0	11	1.0421656	-145.64693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15111	1	1.08	0.72	0	0	11	1.0427672	-145.220346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15112	1	1.06	0.44	0	0	11	1.0444339	-143.943618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15113	1	0	0	0	0	11	1.0468559	-143.744697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15114	1	2.29	0.13	0	0	11	1.0468484	-143.745879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15115	1	15.31	7.4	0	0	11	1.0393906	-145.489483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15116	1	0	0	0	0	11	1.036875	-145.318258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15117	1	15.31	3.64	0	0	11	1.0367982	-145.326308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15118	1	15.31	1.29	0	0	11	1.0394289	-145.52786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15119	1	0	0	0	0	11	1.0409297	-142.138765	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15120	1	0	0	0	0	11	1.0393265	-143.429961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15121	1	0	0	0	0	11	1.0382752	-144.900209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15122	1	28.39	6.76	0	0	11	1.0407885	-142.155182	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15123	1	0	0	0	0	11	1.0391627	-143.456806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15124	1	9.07	7.18	0	0	11	1.0385032	-145.092205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15125	1	16.02	1.96	0	0	11	1.0383208	-145.396374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15126	1	20.2	13.21	0	0	11	1.0335566	-145.306159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15127	1	0	0	0	-83.45	11	1.0375573	-143.634788	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15128	1	0	0	0	0	11	1.0355828	-145.143687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15129	1	0	0	0	0	11	1.0339771	-147.403869	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15130	1	0	0	0	0	11	1.0339771	-147.403869	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15131	1	16.02	2.32	0	0	11	1.0374994	-143.644282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15132	1	0	0	0	43.11	11	1.0446898	-143.399937	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15133	1	0	0	0	0	11	1.0385318	-145.18464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15134	1	16.17	1.37	0	0	11	1.0446391	-143.409613	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15135	1	11.64	1.65	0	0	11	1.035909	-145.075682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15136	1	0	0	0	0	11	1.0359606	-145.068709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15137	1	10.35	5.3	0	0	11	1.0348739	-145.309516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15138	1	0	0	0	0	11	1.0349608	-145.303902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15139	1	9.07	1.45	0	0	11	1.0391633	-145.203369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15140	1	10.35	2.43	0	0	11	1.0391138	-145.208545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15141	1	10.35	2.9	0	0	11	1.0350246	-145.186248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15142	1	10.07	0.95	0	0	11	1.0340361	-145.295183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15143	1	0	0	0	0	11	1.034188	-145.282076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15144	1	10.07	1.02	0	0	11	1.0341488	-145.287644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15145	1	18.9	8.53	0	0	11	1.0361252	-145.068456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15146	1	11.38	1.57	0	0	11	1.0361223	-145.011631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15147	1	0	0	0	0	11	1.0344325	-145.192612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15148	1	8.83	1.07	0	0	11	1.0343977	-145.197923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15149	1	9.59	1.13	0	0	11	1.0352052	-145.22573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15150	1	9.59	2.53	0	0	11	1.0387815	-145.129653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15151	1	9.59	2.16	0	0	11	1.0355427	-145.024202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15152	1	9.96	2.81	0	0	11	1.0348936	-145.204975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15153	1	9.96	4.76	0	0	11	1.0363738	-145.290686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15154	1	9.96	1.53	0	0	11	1.0342336	-145.250172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15155	1	0	0	0	0	11	1.0351184	-145.224301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15156	1	9.96	1	0	0	11	1.0350822	-145.229753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15157	1	0	0	0	0	11	1.0373519	-143.846019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15158	1	0.92	0.22	0	0	11	1.0364519	-144.862067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15159	1	10.26	1.32	0	0	11	1.0373149	-143.851398	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15160	1	0	0	0	0	11	1.0358675	-144.988485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15161	1	0	0	0	0	11	1.0358675	-144.988485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15162	1	0	0	0	0	11	1.0358675	-144.988485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15163	1	0	0	0	0	11	1.0358675	-144.988485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15164	1	0	0	0	0	11	1.0359716	-144.976662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15165	1	20.33	4.31	0	0	11	1.0357732	-145.000941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15166	1	0	0	0	0	11	1.0355832	-144.994373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15167	1	10.26	2.52	0	0	11	1.0355374	-144.999786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15168	1	0	0	0	0	11	1.0347347	-145.128302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15169	1	10.26	3.81	0	0	11	1.0346636	-145.134102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15170	1	14.17	3.27	0	0	11	1.0346233	-145.307705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15171	1	14.17	2.02	0	0	11	1.0356327	-145.01511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15172	1	0	0	0	-133.35	11	1.0371051	-142.523932	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15173	1	0	0	0	0	11	1.0392946	-143.438917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15174	1	0	0	0	0	11	1.0361679	-144.926962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15175	1	23.76	5.9	0	0	11	1.0369826	-142.537822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15176	1	0	0	0	0	11	1.0389723	-142.385845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15177	1	14.17	3.54	0	0	11	1.0344155	-145.35231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15178	1	7.1	2.08	0	0	11	1.0356199	-145.117783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15179	1	7.1	2.38	0	0	11	1.0351415	-145.326703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15180	1	0	0	0	0	11	1.0351854	-145.322776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15181	1	7.1	2.66	0	0	11	1.035565	-144.996422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15182	1	0	0	0	0	11	1.0362822	-145.481376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15183	1	8.11	2.54	0	0	11	1.0362412	-145.485577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15184	1	0	0	0	0	11	1.0356394	-145.451804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15185	1	9.29	3.88	0	0	11	1.0355768	-145.456943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15186	1	0	0	0	-53.62	11	1.0336853	-144.547554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15187	1	0	0	0	0	11	1.0376554	-145.226849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15188	1	1.18	0.66	0	0	11	1.0418007	-146.033936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15189	1	0	0	0	0	11	1.0428495	-145.934733	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15190	1	6.64	1.31	0	0	11	1.0336579	-144.55114	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15191	1	0	0	0	0	11	1.0342323	-144.530509	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15192	1	0	0	0	27.68	11	1.040311	-145.308437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15193	1	4.59	1.08	0	0	11	1.0402883	-145.310717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15194	1	5.02	0.54	0	0	11	1.0353316	-145.406395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15195	1	0	0	0	0	11	1.0353474	-145.403299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15196	1	5.86	0.73	0	0	11	1.0367789	-145.339642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15197	1	3.55	1.35	0	0	11	1.0355587	-145.490417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15198	1	7.31	2.31	0	0	11	1.0353592	-145.331179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15199	1	9.94	0.84	0	0	11	1.0394704	-145.540865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15200	1	9.94	2	0	0	11	1.0403116	-145.627284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15201	1	9.94	2.7	0	0	11	1.0433489	-145.58834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15202	1	2.36	0.6	0	0	11	1.0387512	-145.489361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15203	1	0	0	0	0	11	1.0406407	-145.397706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15204	1	2.36	0.65	0	0	11	1.040628	-145.399088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15205	1	2.36	0.31	0	0	11	1.0429791	-145.08378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15206	1	0	0	0	0	11	1.0429885	-145.082467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15207	1	5	1.19	0	0	11	1.0369745	-141.607742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15208	1	0	0	0	0	11	1.0378517	-142.336456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15209	1	9.5	3.99	0	0	11	1.0377862	-142.341824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15210	1	10.39	2.42	0	0.87	11	1.0368566	-141.711159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15211	1	0	0	0	0	11	1.036897	-141.705226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15212	1	14.7	4.59	0	0	11	1.0364684	-141.473907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15213	1	0	0	0	0	11	1.0365569	-141.466387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15214	1	0	0	0	0	11	1.0363899	-141.961166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15215	1	11.66	0.38	0	0	11	1.0363523	-141.968097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15216	1	0	0	0	0	11	1.0421237	-141.249819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15217	1	9.83	1.48	0	0	11	1.0420816	-141.255553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15218	1	14.08	2.22	0	0	11	1.0362892	-140.857269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15219	1	0	0	0	0	11	1.0354606	-139.897929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15220	1	11.85	2.5	0	0	11	1.0354069	-139.904244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15221	1	4.04	2.14	0	0	11	1.0415427	-140.435271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15222	1	1.98	0.61	0	0	11	1.038539	-140.392949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15223	1	3.19	1.07	0	0	11	1.0374262	-140.361844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15224	1	14.26	7.32	0	0	11	1.036384	-140.949655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15225	1	0	0	0	0	11	1.0359374	-141.617673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15226	1	11.51	1.32	0	0	11	1.0358932	-141.624043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15227	1	0	0	0	4.12	11	1.0374029	-140.448562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15228	1	11.51	2.79	0	0	11	1.0373487	-140.455015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15229	1	0	0	0	-92.98	11	1.0375877	-139.840168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15230	1	0	0	0	0	11	1.0378364	-140.951757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15231	1	12.01	3.36	0	0	11	1.0375297	-139.846644	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15232	1	8.21	0.83	0	0	11	1.0400782	-140.330129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15233	1	4.56	1.22	0	0	11	1.0348188	-139.688876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15234	1	0	0	0	0	11	1.0348587	-139.482095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15235	1	6.15	1.42	0	0	11	1.034828	-139.485783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15236	1	0	0	0	0	11	1.0368799	-140.10948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15237	1	3.87	0.86	0	0	11	1.0368589	-140.111808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15238	1	3.13	0.28	0	0	11	1.0433848	-138.671491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15239	1	6.56	2.64	0	0	11	1.0403241	-138.589936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15240	1	0	0	0	0	11	1.04221	-138.251137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15241	1	2.74	0.54	0	0	11	1.0421972	-138.252682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15242	1	2.92	1.16	0	0	11	1.0372752	-139.005088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15243	1	0	0	0	0	11	1.0367067	-141.612395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15244	1	5.21	0.47	0	0	11	1.0366873	-141.615217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15245	1	4.89	0.3	0	0	11	1.0407873	-139.807262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15246	1	4.94	0.57	0	0	11	1.0379293	-140.528633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15247	1	0	0	0	0	11	1.0365962	-139.885201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15248	1	2.15	0.55	0	0	11	1.0365851	-139.88631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15249	1	0	0	0	0	11	1.0338248	-139.069055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15250	1	10.36	4.27	0	0	11	1.0337547	-139.074937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15251	1	3.15	0.87	0	-14.81	11	1.0343448	-139.567324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15252	1	4.61	2.91	0	0	11	1.038172	-139.574022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15253	1	0	0	0	0	11	1.0351088	-140.147052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15254	1	1.4	0.4	0	0	11	1.0351016	-140.147834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15255	1	2.81	1.27	0	0	11	1.0358453	-140.244777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15256	1	0	0	0	0	11	1.0445456	-138.466561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15257	1	5.47	1.68	0	0	11	1.0445163	-138.469241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15258	1	7.27	2.51	0	0	11	1.0413929	-139.419602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15259	1	0	0	0	9.86	11	1.0392256	-138.937567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15260	1	4.38	1.88	0	0	11	1.0391936	-138.939968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15261	1	3.67	2.94	0	0	11	1.0359693	-140.390179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15262	1	0	0	0	0	11	1.0360114	-140.388362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15263	1	12.26	2.07	0	0	11	1.0352976	-142.062788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15264	1	10.57	2.84	0	-0.61	11	1.0359582	-142.110078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15265	1	0	0	0	0	11	1.034981	-141.975146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15266	1	14.09	5.74	0	0	11	1.0348895	-141.982141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15267	1	10.35	0.77	0	0	11	1.0368292	-141.318881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15268	1	0	0	0	0	11	1.0430595	-138.983248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15269	1	2.9	0.99	0	0	11	1.0430439	-138.984721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15270	1	6.49	1.89	0	0	11	1.0358403	-140.784884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15271	1	3.56	1.59	0	0	11	1.0369715	-141.480252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15272	1	5.3	2.51	0	9.52	11	1.0400856	-140.157378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15273	1	5	1.41	0	0	11	1.0446252	-138.020227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15274	1	3.17	1.17	0	0	11	1.0401046	-140.309464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15275	1	4.92	0.73	0	0	11	1.0378327	-140.78216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15276	1	0	0	0	0	11	1.0378512	-140.779487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15277	1	4.83	1.38	0	0	11	1.0386745	-140.577231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15278	1	0	0	0	0	11	1.0388351	-140.634173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15279	1	7.08	2.06	0	0	11	1.0387963	-140.637743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15280	1	8.66	2.27	0	0	11	1.0378862	-140.569674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15281	1	7.19	1.89	0	0	11	1.0370336	-141.764981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15282	1	0	0	0	0	11	1.0370757	-141.760737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15283	1	7.13	0.59	0	0	11	1.0435564	-138.043971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15284	1	7.85	3.45	0	0	11	1.0455387	-137.982173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15285	1	0	0	0	0	11	1.04559	-137.978066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15286	1	6.77	1.64	0	0	11	1.0425088	-138.030157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15287	1	2.36	0.49	0	0	11	1.043115	-139.511977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15288	1	19.85	8.5	0	0	11	1.0398539	-139.197837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15289	1	0	0	0	-55.08	11	1.0425058	-138.530832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15290	1	0	0	0	0	11	1.0434164	-139.300103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15291	1	0	0	0	0	11	1.0433796	-139.271825	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15292	1	0	0	0	0	11	1.0433796	-139.271825	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15293	1	21.39	7.48	0	0	11	1.042368	-138.541766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15294	1	0	0	0	26.42	11	1.0465942	-137.793908	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15295	1	0	0	0	0	11	1.0432188	-138.302681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15296	1	0	0	0	0	11	1.0462514	-139.088336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15297	1	21.75	7.48	0	0	11	1.0374876	-139.16079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15298	1	0	0	0	0	11	1.0433627	-138.280275	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15299	1	0	0	0	0	11	1.0467849	-137.754136	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15300	1	0	0	0	0	11	1.0465942	-137.793908	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15301	1	21.62	4.79	0	0	11	1.0442408	-139.378915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15302	1	3.63	0.57	0	0	11	1.0506928	-143.811688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15303	1	0	0	0	0	11	1.0510334	-143.68512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15304	1	6.77	1.69	0	0	11	1.050996	-143.688863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15305	1	0	0	0	0	11	1.0507796	-143.404986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15306	1	2.25	1.32	0	0	11	1.0507617	-143.406085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15307	1	1.9	0.2	0	0	11	1.0478286	-143.928633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15308	1	5.56	0.69	0	0	11	1.0534739	-143.061222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15309	1	2.13	0.38	0	0	11	1.0496165	-143.720989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15310	1	20.07	3.09	0	0	11	1.0338579	-155.797185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15311	1	0	0	0	0	11	1.0339353	-155.786253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15312	1	18.19	2.93	0	2.97	11	1.0318376	-154.676769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15313	1	0	0	0	0	11	1.0326846	-155.007204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15314	1	19.73	4.22	0	0	11	1.03259	-155.019337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15315	1	18.04	1.22	0	0	11	1.0326307	-154.808322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15316	1	0	0	0	0	11	1.0369497	-150.302393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15317	1	22.58	2.32	0	0	11	1.0346761	-150.034138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15318	1	0	0	0	0	11	1.0370044	-150.313979	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15319	1	15.11	3.22	0	0	11	1.0327721	-154.679037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15320	1	0	0	0	0	11	1.0365269	-153.932989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15321	1	17.78	2.42	0	0	11	1.0364617	-153.942199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15322	1	15.18	3.62	0	0	11	1.0303634	-154.527578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15323	1	0	0	0	0	11	1.0413017	-145.955058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15324	1	0	0	0	0	11	1.0418762	-147.742184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15325	1	4.68	1.88	0	0	11	1.0412703	-145.957334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15326	1	3.3	1.13	0	0	11	1.0348961	-148.652721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15327	1	11.82	2.2	0	0	11	1.0343217	-153.627461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15328	1	0	0	0	92.62	11	1.0387552	-149.448078	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15329	1	0	0	0	0	11	1.037256	-151.615081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15330	1	18.37	5.99	0	0	11	1.0386405	-149.458528	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15331	1	11.44	1.46	0	0	11	1.0350609	-154.23233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15332	1	0	0	0	0	11	1.0350978	-154.226338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15333	1	11.74	3.13	0	0	11	1.0347005	-152.954603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15334	1	0	0	0	0	11	1.0357363	-152.315873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15335	1	7.65	2.67	0	0	11	1.0356892	-152.319777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15336	1	7.09	1.08	0	0	11	1.0337224	-153.717633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15337	1	6.87	2.01	0	0	11	1.0324137	-151.012033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15338	1	3.47	1.4	0	0	11	1.0342962	-149.566606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15339	1	0	0	0	0	11	1.0343206	-149.564566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15340	1	4.34	0.48	0	0	11	1.0380352	-151.267476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15341	1	0	0	0	0	11	1.0380516	-151.264934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15342	1	0	0	0	0	11	1.0367605	-148.982749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15343	1	4.47	0.16	0	0	11	1.036747	-148.985488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15344	1	17.13	0.91	0	0	11	1.0338367	-155.311104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15345	1	0	0	0	0	11	1.0276092	-153.650785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15346	1	17.98	0.73	0	0	11	1.0427431	-155.083478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15347	1	0	0	0	0	11	1.0285631	-153.50038	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15348	1	17.13	2.92	0	0	11	1.0416417	-155.390454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15349	1	0	0	0	0	11	1.0393607	-156.188368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15350	1	17.72	7.63	0	0	11	1.0392478	-156.197545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15351	1	4.49	1.62	0	0	11	1.0383947	-148.816961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15352	1	4.22	0.52	0	0	11	1.0384749	-148.539538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15353	1	3.51	1.93	0	0	11	1.0399875	-148.612034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15354	1	5.52	1.09	0	0	11	1.037265	-150.071199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15355	1	4.02	1.2	0	0	11	1.037675	-149.461366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15356	1	4.02	1.03	0	0	11	1.0343882	-149.308298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15357	1	4.65	0.44	0	0	11	1.0309699	-150.208172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15358	1	0	0	0	0	11	1.0390545	-147.966193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15359	1	2.88	2.06	0	0	11	1.0390248	-147.967623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15360	1	0	0	0	0	11	1.0398409	-148.965177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15361	1	0	0	0	0	11	1.0398409	-148.965177	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15362	1	0	0	0	0	11	1.0398409	-148.965177	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15363	1	0	0	0	0	11	1.0398409	-148.965177	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15364	1	3.17	0.65	0	0	11	1.0398269	-148.966797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15365	1	0	0	0	0	11	1.039856	-148.963398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15366	1	2.11	0.49	0	0	11	1.0391848	-148.024266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15367	1	0	0	0	0	11	1.0391955	-148.022992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15368	1	4.48	1.11	0	0	11	1.0302387	-151.039418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15369	1	0	0	0	0	11	1.0302603	-151.036822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15370	1	2.8	0.48	0	0	11	1.0306571	-150.433072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15371	1	7.41	1.17	0	0	11	1.0372417	-139.257338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15372	1	7.75	1.8	0	0	11	1.0349696	-140.149452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15373	1	4.64	1.99	0	0	11	1.0381378	-139.104672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15374	1	1.17	0.35	0	0	11	1.0390186	-138.523472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15375	1	3.56	0.98	0	0	11	1.0411951	-137.957213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15376	1	5.73	1.83	0	0	11	1.0372367	-138.889366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15377	1	3.75	0.97	0	-9.52	11	1.034308	-138.257568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15378	1	4.81	3.47	0	0	11	1.0391106	-138.133843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15379	1	4.81	1.28	0	-2.97	11	1.038272	-137.299231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15380	1	3.41	2.35	0	0	11	1.0323194	-139.014857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15381	1	0	0	0	0	11	1.0331497	-138.65406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15382	1	2.8	0.76	0	0	11	1.0331347	-138.655601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15383	1	0	0	0	0	11	1.035912	-139.708278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15384	1	7.13	1.74	0	0	11	1.0358766	-139.712271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15385	1	0	0	0	0	11	1.0440458	-136.80322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15386	1	0	0	0	0	11	1.0417902	-137.266226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15387	1	13.85	2.22	0	0	11	1.0439871	-136.811174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15388	1	11.85	1.6	0	0	11	1.0397178	-137.542228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15389	1	0	0	0	0	11	1.0397634	-137.535453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15390	1	0.1	0.03	0	-15.83	11	1.0353153	-138.063704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15391	1	11.85	3.39	0	0	11	1.0352483	-138.0703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15392	1	0	0	0	0	11	1.0403046	-137.363704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15393	1	2.76	1.44	0	0	11	1.0402818	-137.365077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15394	1	2.53	0.2	0	0	11	1.0421734	-146.197637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15395	1	0	0	0	0	11	1.0397879	-147.503485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15396	1	3.74	1.12	0	0	11	1.0397665	-147.505722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15397	1	2.22	0.78	0	0	11	1.0386142	-145.946187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15398	1	10.77	4.54	0	0	11	1.0416243	-146.281093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15399	1	0	0	0	0	11	1.0417017	-146.275526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15400	1	0	0	0	0	11	1.0412811	-145.984868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15401	1	11.68	4.3	0	0	11	1.0412128	-145.990739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15402	1	0	0	0	0	11	1.0408779	-146.235145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15403	1	11.4	3.43	0	0	11	1.0408198	-146.240922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15404	1	12.64	3.54	0	0	11	1.0387887	-146.55526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15405	1	0	0	0	0	11	1.0388588	-146.548757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15406	1	1.88	0.53	0	0	11	1.0414336	-146.668576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15407	1	0	0	0	0	11	1.0409931	-146.219341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15408	1	3.68	0.37	0	0	11	1.0409788	-146.221422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15409	1	2.13	0.38	0	0	11	1.0408505	-146.222706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15410	1	0	0	0	0	11	1.0403931	-146.431475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15411	1	2.31	0.17	0	0	11	1.040386	-146.432903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15412	1	5.19	1.56	0	0	11	1.0406157	-146.245839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15413	1	0	0	0	0	11	1.0409349	-146.169385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15414	1	4.26	1.84	0	0	11	1.0409054	-146.17176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15415	1	4.26	0.54	0	0	11	1.0410497	-146.152816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15416	1	2.41	0.94	0	0	11	1.0404556	-149.638336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15417	1	2.26	0.3	0	0	11	1.0410327	-147.138879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15418	1	0	0	0	0	11	1.041042	-147.137501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15419	1	2.46	0.71	0	0	11	1.0407704	-146.205541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15420	1	9.9	8.24	0	0	11	1.0387123	-141.727964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15421	1	0	0	0	0	11	1.0388321	-141.722998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15422	1	8.64	1.07	0	-6.79	11	1.035624	-142.68007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15423	1	9.52	2.64	0	0	11	1.0358748	-142.677192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15424	1	0	0	0	0	11	1.0403768	-143.427497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15425	1	4.56	0.81	0	0	11	1.0403553	-143.43011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15426	1	7.91	0.56	0	0	11	1.0402122	-143.521627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15427	1	3.22	0.44	0	4.52	11	1.0405146	-143.483816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15428	1	0	0	0	0	11	1.0396609	-143.059412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15429	1	7.4	2.66	0	0	11	1.0396181	-143.063322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15430	1	8.88	2	0	0	11	1.038854	-142.835614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15431	1	0	0	0	0	11	1.0388947	-142.830964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15432	1	7.64	2.23	0	0	11	1.039333	-142.702503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15433	1	0	0	0	0	11	1.0392463	-142.492627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15434	1	20.74	1.17	0	0	11	1.0391852	-142.503772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15435	1	24.83	9.68	0	0	11	1.0463078	-142.50891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15436	1	0	0	0	-177.78	11	1.0352455	-140.868629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15437	1	1.36	0.06	0	0	11	1.0390579	-142.10562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15438	1	20.74	5.77	0	0	11	1.0351315	-140.880292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15439	1	21.53	2.64	0	0	11	1.039761	-142.560612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15440	1	7.37	3.36	0	0	11	1.0437909	-143.210551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15441	1	0	0	0	0	11	1.0438485	-143.206382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15442	1	8.24	2.37	0	0	11	1.0434665	-143.537432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15443	1	4.75	0.51	0	0	11	1.0389051	-142.685504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15444	1	3.31	0.72	0	0	11	1.0403366	-142.025515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15445	1	2.58	0.2	0	0	11	1.0399736	-143.18806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15446	1	3.13	1.99	0	0	11	1.0431333	-143.950525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15447	1	6.27	2.38	0	0	11	1.0404954	-142.302374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15448	1	0	0	0	0	11	1.0405369	-142.195114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15449	1	9.52	2.76	0	0	11	1.0404854	-142.200356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15450	1	4.95	1.64	0	0	11	1.0404135	-142.278134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15451	1	1.92	1.07	0	0	11	1.0402464	-142.540594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15452	1	1.77	0.69	0	0	11	1.0457399	-143.663217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15453	1	4.13	2.27	0	0	11	1.0481136	-143.019401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15454	1	9.48	0.95	0	0	11	1.0447096	-144.411148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15455	1	0	0	0	0	11	1.0442225	-144.511513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15456	1	8.36	2.33	0	0	11	1.044183	-144.515752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15457	1	7.62	2.99	0	0	11	1.0445383	-144.263859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15458	1	0	0	0	0	11	1.0440555	-144.703839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15459	1	5.31	2.51	0	0	11	1.0440138	-144.706564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15460	1	6.76	2.2	0	0	11	1.0440492	-144.758888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15461	1	6.17	3.97	0	10.43	11	1.042615	-144.988694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15462	1	0	0	0	0	11	1.0425557	-144.984244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15463	1	2.19	0.35	0	0	11	1.0406603	-147.922726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15464	1	2.86	1.1	0	0	11	1.0402154	-147.820514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15465	1	1.25	0.3	0	0	11	1.0323726	-146.228049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15466	1	0	0	0	0	11	1.0398599	-145.352503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15467	1	2.45	0.23	0	0	11	1.0398518	-145.353896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15468	1	2.45	0.28	0	0	11	1.03465	-146.479089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15469	1	20.34	2.92	0	0	11	1.0364458	-145.725469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15470	1	0	0	0	0	11	1.0434225	-141.321115	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15471	1	0	0	0	0	11	1.0394519	-143.340581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15472	1	21.67	7.54	0	0	11	1.0294809	-144.949387	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15473	1	0	0	0	0	11	1.0393132	-143.531518	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15474	1	0	0	0	0	11	1.0440179	-141.21716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15475	1	0	0	0	0	11	1.0410467	-142.432737	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15476	1	22.98	14.56	0	0	11	1.0383369	-144.399661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15477	1	0	0	0	0	11	1.0366911	-148.688296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15478	1	0	0	0	0	11	1.0366911	-148.688296	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15479	1	0	0	0	0	11	1.0414086	-142.370652	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15480	1	21.03	5.92	0	0	11	1.038582	-145.405779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15481	1	0	0	0	0	11	1.0394836	-145.35505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15482	1	9.23	0.93	0	0	11	1.0394536	-145.359914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15483	1	11.87	6.46	0	0	11	1.0366784	-145.021614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15484	1	0	0	0	0	11	1.0381425	-145.339236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15485	1	9.23	0.67	0	0	11	1.0381133	-145.344969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15486	1	9.23	2.33	0	0	11	1.036126	-146.1155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15487	1	7.32	0.34	0	0	11	1.0376763	-145.699455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15488	1	5.84	1.3	0	0	11	1.0283084	-146.205263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15489	1	4.87	1.66	0	0	11	1.0379167	-145.730227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15490	1	0	0	0	0	11	1.0379461	-145.727678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15491	1	0	0	0	0	11	1.0350704	-146.34637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15492	1	5.62	1.31	0	0	11	1.0350426	-146.349273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15493	1	11.24	2.97	0	0	11	1.0356292	-146.519121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15494	1	0	0	0	0	11	1.0342397	-146.729262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15495	1	5.65	1.31	0	0	11	1.0342103	-146.732561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15496	1	2.57	0.77	0	0	11	1.0364568	-146.010595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15497	1	3.75	0.93	0	0	11	1.0334745	-146.51652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15498	1	3.75	0.64	0	0	11	1.0344233	-146.642509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15499	1	10.74	3.53	0	0	11	1.0505193	-143.250884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15500	1	0	0	0	0	11	1.0507222	-143.228789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15501	1	10.74	2.73	0	0	11	1.0506712	-143.234409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15502	1	11.04	1.67	0	0	11	1.0509826	-143.234257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15503	1	0	0	0	0	11	1.050918	-141.986389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15504	1	0	0	0	0	11	1.0505701	-142.057291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15505	1	10.74	2.71	0	0	11	1.0508187	-143.178065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15506	1	0	0	0	0	11	1.0505554	-142.050946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15507	1	0	0	0	0	11	1.0505701	-142.057291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15508	1	1.63	0.55	0	0	11	1.0523758	-144.174064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15509	1	1.61	0.15	0	0	11	1.0520388	-144.011894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15510	1	4.49	0.59	0	0	11	1.0498966	-144.083726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15511	1	0	0	0	0	11	1.0505242	-144.066214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15512	1	3.18	0.66	0	0	11	1.0505106	-144.067902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15513	1	5.2	1.31	0	0	11	1.0539103	-143.109521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15514	1	2.55	0.86	0	0	11	1.0535972	-143.037301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15515	1	0	0	0	0	11	1.0490142	-143.49822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15516	1	2.64	0.34	0	0	11	1.0490039	-143.499672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15517	1	0	0	0	-70.38	11	1.0357711	-143.938531	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15518	1	0	0	0	0	11	1.0403021	-144.40235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15519	1	0	0	0	0	11	1.0376225	-144.12939	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15520	1	0	0	0	0	11	1.0376225	-144.12939	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15521	1	3.56	0.91	0	0	11	1.0357524	-143.940416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15522	1	0	0	0	0	11	1.0364784	-143.923508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15523	1	3.14	0.97	0	0	11	1.0409975	-144.574977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15524	1	0	0	0	0	11	1.0410174	-144.573171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15525	1	3.14	0.7	0	0	11	1.0420154	-144.390437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15526	1	0	0	0	0	11	1.042909	-144.722954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15527	1	2.39	0.55	0	0	11	1.0428968	-144.724383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15528	1	2.39	0.67	0	0	11	1.0451554	-144.472774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15529	1	0	0	0	0	11	1.0451677	-144.471456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15530	1	3.05	1.12	0	0	11	1.0460308	-144.360958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15531	1	4.94	0.68	0	0	11	1.0524991	-144.219764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15532	1	0	0	0	0	11	1.0525155	-144.217159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15533	1	3.55	0.3	0	0	11	1.0405662	-144.636685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15534	1	0.49	0.28	0	0	11	1.0527586	-144.207622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15535	1	3.44	1.38	0	0	11	1.0527367	-144.209455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15536	1	0	0	0	0	11	1.0232759	-147.431452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15537	1	0	0	0	0	11	1.0331414	-151.058995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15538	1	0	0	0	0	11	1.0377436	-152.359526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15539	1	0	0	0	0	11	1.0377436	-152.359526	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15540	1	4.45	1.31	0	0	11	1.0232506	-147.433848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15541	1	0	0	0	0	11	1.0233412	-147.400404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15542	1	0	0	0	0	11	1.0183484	-147.438923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15543	1	0	0	0	0	11	1.0410326	-151.514338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15544	1	4.03	1.24	0	0	11	1.0183238	-147.441257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15545	1	0	0	0	0	11	1.0311262	-146.860967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15546	1	4.12	0.9	0	0	11	1.0311055	-146.86305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15547	1	1.77	0.29	0	0	11	1.0386859	-145.41115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15548	1	1.77	0.42	0	0	11	1.0373492	-146.68184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15549	1	0	0	0	0	11	1.0359723	-144.3791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15550	1	4.98	1.99	0	0	11	1.0359374	-144.38166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15551	1	1.67	0.44	0	0	11	1.0400698	-145.081255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15552	1	0	0	0	0	11	1.0368559	-144.529655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15553	1	2.16	0.7	0	0	11	1.0368439	-144.530864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15554	1	0	0	0	0	11	1.0362843	-146.504685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15555	1	10.13	1.92	0	0	11	1.0362448	-146.510202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15556	1	10.13	1.71	0	0	11	1.0384462	-146.71411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15557	1	0	0	0	-10.02	11	1.0384529	-143.276135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15558	1	0	0	0	0	11	1.0412432	-144.824206	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15559	1	0	0	0	0	11	1.0389316	-146.599816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15560	1	0	0	0	0	11	1.0389205	-143.221645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15561	1	10.13	1.12	0	0	11	1.0413632	-144.843618	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15562	1	0	0	0	0	11	1.0322368	-147.089999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15563	1	13.88	4.47	0	0	11	1.0341024	-149.967035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15564	1	0	0	0	0	11	1.0325343	-146.984646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15565	1	10.31	2.74	0	0	11	1.0373831	-146.365623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15566	1	12.05	6.43	0	0	11	1.0364816	-146.558706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15567	1	0	0	0	0	11	1.0386669	-145.083036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15568	1	10.31	1.75	0	0	11	1.0386258	-145.088348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15569	1	1.82	0.29	0	0	11	1.0401318	-143.350849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15570	1	4.02	0.9	0	0	11	1.0423222	-144.382586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15571	1	7.41	0.67	0	0	11	1.0381635	-143.690362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15572	1	2.62	0.73	0	0	11	1.0359504	-144.015227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15573	1	11.19	5.06	0	0	11	1.0361174	-147.350975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15574	1	0	0	0	0	11	1.044811	-141.781166	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15575	1	0	0	0	0	11	1.044468	-143.077316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15576	1	0	0	0	0	11	1.0437552	-144.927631	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15577	1	0	0	0	0	11	1.042784	-146.979245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15578	1	11.19	3.91	0	0	11	1.0433603	-144.998251	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15579	1	0	0	0	0	11	1.0456486	-141.700446	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15580	1	0	0	0	0	11	1.0356301	-147.61467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15581	1	0	0	0	0	11	1.0403044	-150.711691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15582	1	11.19	4.69	0	0	11	1.0355478	-147.620853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15583	1	6.63	1.6	0	0	11	1.0380185	-146.761024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15584	1	7.9	4.66	0	0	11	1.0369156	-147.066105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15585	1	6.27	2.17	0	0	11	1.0410379	-147.153757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15586	1	2.63	0.62	0	0	11	1.0411051	-144.70281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15587	1	5.06	0.66	0	-15.89	11	1.0346512	-144.171618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15588	1	0	0	0	0	11	1.0348532	-144.171158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15589	1	5.75	1.82	0	0	11	1.0372676	-146.964103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15590	1	7.97	1.82	0	0	11	1.0410087	-147.588243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15591	1	0	0	0	0	11	1.0428838	-147.77253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15592	1	3.98	0.66	0	0	11	1.0428656	-147.774849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15593	1	0	0	0	0	11	1.0472449	-145.988344	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15594	1	0	0	0	0	11	1.0444317	-147.14965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15595	1	0	0	0	0	11	1.0431907	-147.668418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15596	1	18.67	5.52	0	0	11	1.0443324	-147.159852	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15597	1	0	0	0	0	11	1.0442229	-147.188798	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15598	1	12.97	1.23	0	0	11	1.0415637	-147.96621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15599	1	13.61	4.07	0	0	11	1.0418186	-147.892928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15600	1	15.51	4.2	0	0	11	1.041903	-147.866933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15601	1	3.8	2.32	0	0	11	1.0395131	-147.502417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15602	1	4	0.59	0	0	11	1.0391966	-147.199262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15603	1	3.8	1.23	0	0	11	1.0405772	-146.260918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15604	1	3.75	1.26	0	0	11	1.0420326	-147.638702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15605	1	0	0	0	0	11	1.0420557	-147.636491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15606	1	6.58	1.35	0	0	11	1.0416576	-147.943052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15607	1	0	0	0	0	11	1.0394915	-145.321282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15608	1	4.72	0.88	0	0	11	1.0394699	-145.323746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15609	1	4.72	0.49	0	-17.87	11	1.0344568	-145.658201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15610	1	4.72	1.89	0	0	11	1.0348594	-145.779102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15611	1	0	0	0	0	11	1.0348877	-145.776652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15612	1	0	0	0	-1.73	11	1.041403	-146.577202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15613	1	2.03	0.4	0	0	11	1.041393	-146.578309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15614	1	1.59	0.06	0	0	11	1.0408635	-146.72324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15615	1	1.72	0.31	0	0	11	1.0406462	-146.562594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15616	1	0	0	0	0	11	1.0432974	-145.482939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15617	1	1.36	0.47	0	0	11	1.0432903	-145.48361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15618	1	2.34	0.77	0	0	11	1.0416699	-145.428825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15619	1	1.75	0.56	0	0	11	1.0577267	-144.898668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15620	1	3.02	0.24	0	0	11	1.0418269	-144.832483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15621	1	3.12	0.81	0	0	11	1.0471037	-145.547863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15622	1	1.36	0.26	0	0	11	1.0456524	-145.53451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15623	1	2.69	0.49	0	0	11	1.0552701	-145.048901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15624	1	2.69	0.55	0	0	11	1.0558731	-144.97563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15625	1	0	0	0	0	11	1.0558859	-144.974095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15626	1	0	0	0	0	11	1.0590089	-143.767998	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15627	1	0	0	0	0	11	1.0603715	-143.636228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15628	1	0	0	0	0	11	1.0573856	-144.75785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15629	1	0	0	0	0	11	1.0610142	-143.574374	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15630	1	0	0	0	0	11	1.0610142	-143.574374	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15631	1	3.57	1.24	0	0	11	1.0603499	-143.638187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15632	1	0	0	0	0	11	1.0605691	-143.616777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15633	1	4.28	1.79	0	0	11	1.0432633	-140.029104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15634	1	4.93	0.39	0	0	11	1.0445086	-140.154429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15635	1	0	0	0	0	11	1.0445252	-140.151746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15636	1	4.93	1.01	0	0	11	1.0433965	-140.712465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15637	1	3.08	0.98	0	0	11	1.0356112	-142.131452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15638	1	8.23	3.18	0	0	11	1.0357713	-141.997691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15639	1	0	0	0	0	11	1.04233	-141.147177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15640	1	2.13	0.16	0	0	11	1.0423231	-141.148379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15641	1	4.99	1.36	0	0	11	1.0366195	-142.03084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15642	1	5.24	1.47	0	0	11	1.0370025	-141.479695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15643	1	5.93	1.36	0	0	11	1.0345598	-142.471491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15644	1	2.66	0.57	0	0	11	1.0355655	-142.047793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15645	1	0	0	0	0	11	1.0414792	-139.711636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15646	1	5.92	0.78	0	0	11	1.0414569	-139.715236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15647	1	4.98	0.94	0	0	11	1.0400447	-139.63655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15648	1	0	0	0	0	11	1.0396776	-139.64433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15649	1	4.87	1.24	0	0	11	1.0396511	-139.647171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15650	1	1.85	0.49	0	0	11	1.0387668	-140.038735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15651	1	2.13	0.38	0	0	11	1.039012	-140.1699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15652	1	2.68	0.28	0	0	11	1.0386579	-140.23071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15653	1	1.78	0.57	0	0	11	1.0382747	-141.08952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15654	1	3.65	0.97	0	0	11	1.0395366	-140.529165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15655	1	0	0	0	0	11	1.0363339	-141.137941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15656	1	10.07	3.12	0	0	11	1.0362753	-141.143501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15657	1	10.96	3.59	0	-4.96	11	1.0346075	-142.31271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15658	1	11.98	4.17	0	0	11	1.0358724	-141.307981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15659	1	0	0	0	-18.05	11	1.0373177	-139.873429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15660	1	0	0	0	0	11	1.0430538	-140.174721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15661	1	11.02	4.59	0	0	11	1.0372427	-139.879127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15662	1	6.33	2.06	0	0	11	1.0350738	-142.113242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15663	1	2.66	0.79	0	0	11	1.0366392	-141.681121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15664	1	0	0	0	0	11	1.0362299	-141.934407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15665	1	2.66	0.78	0	0	11	1.0362153	-141.936006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15666	1	0.76	0.34	0	0	11	1.0405531	-146.798271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15667	1	9.78	1.07	0	0	11	1.0424956	-143.864752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15668	1	0	0	0	0	11	1.042531	-143.85911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15669	1	9.78	1.58	0	0	11	1.0421858	-144.216442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15670	1	12.73	2.67	0	0	11	1.0450385	-143.576632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15671	1	0	0	0	0	11	1.0427691	-143.891872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15672	1	11.35	1.04	0	0	11	1.042735	-143.898915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15673	1	2.22	0.35	0	0	11	1.0414535	-143.616778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15674	1	13.52	8.49	0	0	11	1.0449735	-143.635539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15675	1	10.53	4.39	0	0	11	1.0447171	-143.624019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15676	1	0	0	0	0	11	1.0457056	-142.652001	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15677	1	12.76	3.04	0	0	11	1.0452121	-143.541283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15678	1	0	0	0	0	11	1.0453565	-143.229238	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15679	1	0	0	0	0	11	1.0453565	-143.229238	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15680	1	0	0	0	0	11	1.0458929	-142.611654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15681	1	13.11	1.25	0	0	11	1.0448728	-143.964975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15682	1	3.76	0.71	0	0	11	1.0510386	-144.100219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15683	1	4.74	0.7	0	0	11	1.0507858	-143.439959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15684	1	3.47	2.38	0	0	11	1.0495964	-143.82959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15685	1	2.82	0.84	0	0	11	1.0517273	-143.231841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15686	1	2.82	0.66	0	0	11	1.0520642	-142.643859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15687	1	2.22	0.33	0	0	11	1.0509656	-143.540141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15688	1	5.12	0.35	0	0	11	1.050226	-143.657315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15689	1	12.99	3.66	0	0	11	1.0510962	-143.192771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15690	1	11.52	1.2	0	0	11	1.0509457	-143.148934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15691	1	0	0	0	0	11	1.0509886	-143.142317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15692	1	14.44	4.68	0	0	11	1.0503755	-143.329483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15693	1	0	0	0	0	11	1.0510657	-142.826611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15694	1	14.12	6.79	0	0	11	1.0509619	-142.834058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15695	1	3.28	0.07	0	0	11	1.0499115	-143.864529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15696	1	2.62	1.43	0	0	11	1.0504005	-143.485069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15697	1	4.18	1.01	0	0	11	1.0507137	-143.509882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15698	1	2.85	0.97	0	0	11	1.0413388	-141.724293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15699	1	3.06	1.16	0	0	11	1.0432107	-141.252518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15700	1	0	0	0	0	11	1.0388406	-141.505384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15701	1	3.02	1.12	0	0	11	1.0388215	-141.507079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15702	1	5.31	0.66	0	0	11	1.0340569	-139.792553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15703	1	6.45	0.28	0	0	11	1.0375274	-143.224691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15704	1	6.82	1.72	0	0	11	1.0396668	-141.285015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15705	1	5.86	0.22	0	0	11	1.0391819	-141.759631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15706	1	13.08	1.1	0	0	11	1.0352252	-140.604101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15707	1	7.5	2.27	0	0	11	1.0364303	-141.276945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15708	1	24.66	10.41	0	0	11	1.0358405	-141.231373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15709	1	0	0	0	0	11	1.0360126	-141.218522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15710	1	24.85	11.19	0	0	11	1.0348843	-142.15306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15711	1	21.83	6.75	0	0	11	1.0333546	-141.308143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15712	1	0	0	0	0	11	1.0334778	-141.297082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15713	1	0	0	0	0	11	1.0370213	-141.662187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15714	1	24.45	3.81	0	0	11	1.0369238	-141.674967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15715	1	0	0	0	0	11	1.0342342	-140.202888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15716	1	12.83	3.57	0	0	11	1.0341597	-140.21018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15717	1	8.88	5.33	0	0	11	1.0374532	-141.71822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15718	1	0	0	0	0	11	1.0373	-141.473577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15719	1	10	5.18	0	0	11	1.0372183	-141.478706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15720	1	0	0	0	0	11	1.0337312	-140.791895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15721	1	6.57	2.15	0	0	11	1.0336934	-140.795318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15722	1	7.24	2.92	0	0	11	1.0372428	-140.940077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15723	1	4.32	1.57	0	0	11	1.0367191	-141.88299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15724	1	4.18	0.88	0	0	11	1.0363104	-141.957346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15725	1	5.33	1.36	0	0	11	1.0433584	-140.778743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15726	1	5.09	1.06	0	0	11	1.0369281	-141.833359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15727	1	4.77	1.07	0	-29.69	11	1.0369803	-141.199107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15728	1	4.44	0.66	0	-2.1	11	1.0340852	-141.403476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15729	1	3.96	0.29	0	0	11	1.0374826	-141.367443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15730	1	0	0	0	0	11	1.0347096	-140.32101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15731	1	3.81	1.17	0	0	11	1.0346897	-140.323086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15732	1	8.9	2.35	0	0	11	1.0360394	-142.334302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15733	1	6.96	1.59	0	0	11	1.0342771	-142.502123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15734	1	0	0	0	0	11	1.0354625	-136.351635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15735	1	0	0	0	0	11	1.045225	-137.140145	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15736	1	0	0	0	0	11	1.0469491	-139.749683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15737	1	26.1	6.41	0	0	11	1.0443705	-137.101789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15738	1	0	0	0	0	11	1.036839	-136.306924	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15739	1	23.58	6.81	0	0	11	1.031427	-139.989011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15740	1	0	0	0	-16.86	11	1.0388067	-136.276637	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15741	1	0	0	0	0	11	1.0365589	-137.884463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15742	1	0	0	0	0	11	1.0345569	-140.023153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15743	1	27.42	9.34	0	0	11	1.0364063	-137.89886	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15744	1	0	0	0	0	11	1.0397162	-136.144455	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15745	1	23.66	5.27	0	0	11	1.0342389	-140.360151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15746	1	0	0	0	0	11	1.032525	-140.089535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15747	1	24.04	11.35	0	0	11	1.0323517	-140.102184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15748	1	1.98	0.26	0	0	11	1.0366438	-139.148667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15749	1	2.77	0.57	0	0	11	1.0375636	-140.720069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15750	1	3.22	0.53	0	0	11	1.0362989	-142.634303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15751	1	3.36	1.13	0	0	11	1.0398913	-142.024715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15752	1	0	0	0	0	11	1.0329794	-142.331578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15753	1	4.48	0.98	0	0	11	1.0329579	-142.333992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15754	1	5.21	1.12	0	0	11	1.0398204	-141.98192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15755	1	5.85	0.88	0	0	11	1.0395547	-142.040072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15756	1	7.99	1.44	0	0	11	1.0391886	-142.191392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15757	1	7.87	1.7	0	0	11	1.0410959	-142.23729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15758	1	0	0	0	31.34	11	1.0406975	-141.055831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15759	1	0	0	0	0	11	1.0423897	-142.180161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15760	1	16.5	5.36	0	0	11	1.0406077	-141.064905	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15761	1	29.07	1.73	0	0	11	1.0376262	-142.17836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15762	1	0	0	0	-4.61	11	1.0426063	-138.733812	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15763	1	0	0	0	0	11	1.0437373	-140.103832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15764	1	33.25	2.46	0	0	11	1.0412431	-141.882879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15765	1	0	0	0	0	11	1.0434013	-140.164524	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15766	1	0	0	0	0	11	1.0437373	-140.103832	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15767	1	0	0	0	0	11	1.0386472	-140.357412	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15768	1	0	0	0	0	11	1.0384609	-141.916832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15769	1	0	0	0	0	11	1.038994	-143.393749	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15770	1	0	0	0	0	11	1.038994	-143.393749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15771	1	0	0	0	0	11	1.0389732	-140.299099	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15772	1	31.74	8.28	0	0	11	1.0384807	-140.375051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15773	1	0	0	0	50.9	11	1.0406838	-140.558753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15774	1	31.69	10.89	0	0	11	1.0349404	-141.915306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15775	1	0	0	0	0	11	1.0253118	-144.640857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15776	1	0	0	0	0	11	1.0253118	-144.640857	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15777	1	0	0	0	0	11	1.0405101	-140.506514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15778	1	0	0	0	0	11	1.0406838	-140.558753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15779	1	31.2	4.42	0	0	11	1.040549	-141.94862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15780	1	0	0	0	0	11	1.0389404	-142.455892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15781	1	5.19	2.69	0	0	11	1.038898	-142.45887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15782	1	0	0	0	0	11	1.0376855	-142.091352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15783	1	13.67	5.97	0	0	11	1.0375978	-142.098066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15784	1	14.13	4.11	0	0	11	1.0335215	-142.187765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15785	1	17.06	4.16	0	0	11	1.0322004	-142.630612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15786	1	0	0	0	0	11	1.0429229	-139.983725	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15787	1	0.27	0.06	0	0	11	1.0402396	-141.813804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15788	1	11.25	1.25	0	0	11	1.0428827	-139.989517	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15789	1	17.91	5.69	0	0	11	1.0370136	-142.38527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15790	1	0	0	0	0	11	1.0371102	-142.376027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15791	1	0	0	0	0	11	1.0391239	-142.146498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15792	1	19.72	2.21	0	0	11	1.0390585	-142.15813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15793	1	17.67	2.34	0	0	11	1.0374261	-142.1198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15794	1	18.46	3.51	0	0	11	1.0373346	-142.145464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15795	1	7.41	3.16	0	0	11	1.0356555	-142.188221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15796	1	7.1	1.03	0	0	11	1.0392257	-141.966289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15797	1	0	0	0	0	11	1.0420353	-140.977658	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15798	1	0	0	0	0	11	1.0402292	-141.851135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15799	1	7.79	2.28	0	0	11	1.0419921	-140.982172	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15800	1	0	0	0	10.82	11	1.0389887	-142.386896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15801	1	6.16	2.18	0	0	11	1.0389537	-142.389998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15802	1	10.48	0.41	0	0	11	1.0377391	-142.052979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15803	1	4.04	0.35	0	0	11	1.0388245	-142.297839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15804	1	3.23	1.44	0	0	11	1.0396593	-142.265561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15805	1	0	0	0	0	11	1.0396824	-142.264032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15806	1	0	0	0	9.68	11	1.0377364	-141.628261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15807	1	4.59	0.29	0	0	11	1.037723	-141.63115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15808	1	7.79	1.52	0	0	11	1.0372094	-141.290106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15809	1	0	0	0	0	11	1.0403911	-140.624747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15810	1	2.61	0.2	0	0	11	1.0403821	-140.626127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15811	1	5.85	1.36	0	0	11	1.0358174	-142.316453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15812	2	0	0	0	0	11	1.0411202	-137.50769	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15813	1	0	0	0	0	11	1.0442003	-139.783323	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15814	1	0	0	0	0	11	1.0400572	-142.03567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15815	1	0	0	0	-438.44	11	1.0405856	-137.402032	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15816	1	0	0	0	0	11	1.0445042	-139.870779	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15817	1	0	0	0	-381.73	11	1.0392702	-139.875629	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15818	1	0	0	0	0	11	1.0410831	-140.889423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15819	1	0	0	0	0	11	1.0414533	-141.974427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15820	1	0	0	0	0	11	1.0433217	-141.9435	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15821	1	0	0	0	0	11	1.0433217	-141.9435	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15822	2	0	0	0	0	11	1.0594961	-138.537643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15823	1	0	0	0	0	11	1.0406082	-139.907331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15824	1	0	0	0	0	11	1.0410414	-140.958195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15825	1	0	0	0	-500.56	11	1.0296547	-140.827697	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15826	1	0	0	0	0	11	1.0411939	-142.09604	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15827	1	0	0	0	0	11	1.0433475	-143.524229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15828	2	0	0	0	0	11	1.047532	-140.314294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15829	2	0	0	0	0	11	1.0489501	-140.167818	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15830	2	0	0	0	0	11	1.0468626	-140.390991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15831	2	0	0	0	0	11	1.0476961	-140.303438	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15832	2	0	0	0	0	11	1.0487115	-140.196472	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15833	1	0	0	0	0	11	1.0326402	-140.950811	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15834	1	0	0	0	0	11	1.0418982	-142.145539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15835	2	0	0	0	0	11	1.0364036	-141.012056	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15836	1	0	0	0	0	11	1.0403949	-142.085464	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15837	1	0	0	0	0	11	1.0420052	-142.854315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15838	1	0	0	0	0	11	1.0400791	-142.004246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15839	1	0	0	0	0	11	1.0400791	-142.004246	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15840	1	0	0	0	-631.78	11	1.0357493	-140.958548	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15841	1	0	0	0	0	11	1.0404632	-142.156201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15842	1	0	0	0	0	11	1.0392259	-140.627341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15843	2	0	0	0	0	11	1.036	-138.535887	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15844	1	0	0	0	0	11	1.0392012	-140.638603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15845	1	0	0	0	-254.4	11	1.043	-143.075637	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15846	1	0	0	0	0	11	1.0470536	-143.853797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15847	1	0	0	0	0	11	1.0457527	-144.528546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15848	2	0	0	0	0	11	1.0492594	-142.159846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15849	2	0	0	0	0	11	1.048	-141.386166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15850	2	0	0	0	0	11	1.048	-141.557724	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15851	2	0	0	0	0	11	1.048	-141.8745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15852	1	0	0	0	0	11	1.0474087	-143.924934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15853	1	0	0	0	0	11	1.0431499	-143.361596	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15854	1	0	0	0	0	11	1.0423569	-144.310275	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15855	1	0	0	0	0	11	1.0415364	-144.97292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15856	1	0	0	0	0	11	1.0415034	-145.894776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15857	1	0	0	0	0	11	1.0414911	-145.33736	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15858	1	0	0	0	0	11	1.0414911	-145.33736	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15859	2	0	0	0	0	11	1.0432991	-144.730371	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15860	2	0	0	0	0	11	1.0420001	-144.502199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15861	2	0	0	0	0	11	1.0414251	-145.686182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15862	2	0	0	0	0	11	1.0423493	-144.297782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15863	1	0	0	0	0	11	1.0425423	-144.2819	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15864	1	0	0	0	0	11	1.0414193	-144.980965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15865	2	0	0	0	0	11	1.0395758	-144.919534	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15866	2	0	0	0	0	11	1.0381432	-145.828948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15867	1	0	0	0	0	11	1.0397834	-144.882421	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15868	1	0	0	0	0	11	1.0395758	-144.919534	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15869	2	0	0	0	0	11	1.042938	-143.417017	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15870	1	0	0	0	0	11	1.0409381	-144.627556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15871	1	0	0	0	0	11	1.040466	-145.377926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15872	1	0	0	0	0	11	1.0405962	-144.868562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15873	1	0	0	0	0	11	1.0405962	-144.868562	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15874	1	0	0	0	0	11	1.0406325	-144.678067	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15875	1	0	0	0	0	11	1.0434042	-143.368367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15876	1	0	0	0	-256.98	11	1.0359438	-140.760286	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15877	1	0	0	0	0	11	1.0456498	-142.133812	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15878	1	0	0	0	0	11	1.0473135	-142.824522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15879	2	0	0	0	0	11	1.0377902	-140.503166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15880	2	0	0	0	0	11	1.037411	-140.557211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15881	2	0	0	0	0	11	1.0454624	-141.787294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15882	1	0	0	0	0	11	1.0385103	-140.664418	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15883	1	0	0	0	0	11	1.04607	-142.234764	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15884	1	0	0	0	0	11	1.0398634	-139.518603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15885	2	0	0	0	0	11	1.0448517	-140.171219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15886	1	0	0	0	0	11	1.040101	-139.481591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15887	1	0	0	0	0	11	1.0398634	-139.518603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15888	2	0	0	0	0	11	1.043	-142.177365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15889	1	0	0	0	0	11	1.0420013	-143.047838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15890	1	0	0	0	0	11	1.04277	-142.197193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15891	1	0	0	0	0	11	1.043	-142.177365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15892	2	0	0	0	0	11	1.0346532	-142.110846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15893	1	0	0	0	0	11	1.0355857	-142.909384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15894	1	0	0	0	-213.93	11	1.0344681	-142.110225	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15895	1	0	0	0	0	11	1.0346532	-142.110846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15896	1	0	0	0	0	11	1.0457295	-139.371939	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15897	1	0	0	0	0	11	1.0429203	-141.565839	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15898	1	0	0	0	0	11	1.0420572	-145.028317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15899	2	0	0	0	0	11	1.0470001	-138.695997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15900	2	0	0	0	0	11	1.0470001	-138.428699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15901	2	0	0	0	0	11	1.045	-138.127228	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15902	1	0	0	0	0	11	1.0425723	-141.573059	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15903	1	0	0	0	0	11	1.0460669	-139.46407	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15904	1	0	0	0	0	11	1.0501742	-140.156287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15905	1	0	0	0	0	11	1.0514315	-141.654283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15906	1	0	0	0	0	11	1.052328	-142.250005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15907	2	0	0	0	0	11	1.0501742	-140.156287	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15908	2	0	0	0	0	11	1.0170748	-138.617146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15909	2	0	0	0	0	11	1.0245	-139.588557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15910	1	0	0	0	0	11	1.0511016	-141.806374	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15911	1	0	0	0	0	11	1.0514315	-141.654283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15912	1	0	0	0	0	11	1.041441	-144.145641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15913	2	0	0	0	0	11	1.041441	-144.145641	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15914	1	0	0	0	0	11	1.041441	-144.145641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15915	1	0	0	0	0	11	1.0419421	-142.076767	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15916	1	0	0	0	0	11	1.0404726	-142.835926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15917	1	0	0	0	0	11	1.0397832	-143.230105	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15918	1	0	0	0	0	11	1.0397832	-143.230105	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15919	1	0	0	0	0	11	1.0404726	-142.835926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15920	1	0	0	0	0	11	1.0404726	-142.835926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15921	1	0	0	0	0	11	1.0404726	-142.835926	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15922	2	0	0	0	0	11	1.0511135	-141.726583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15923	1	0	0	0	0	11	1.0421179	-142.045429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15924	1	0	0	0	0	11	1.0419421	-142.076767	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15925	1	0	0	0	0	11	1.0384907	-142.173626	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15926	1	0	0	0	0	11	1.0370312	-142.068943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15927	2	0	0	0	0	11	1.04	-141.505325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15928	1	0	0	0	0	11	1.0384323	-142.192823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15929	1	0	0	0	0	11	1.0384907	-142.173626	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15930	2	0	0	0	0	11	1.0452347	-137.42738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15931	1	0	0	0	0	11	1.0429951	-138.119302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15932	1	0	0	0	0	11	1.0453749	-137.433342	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15933	1	0	0	0	0	11	1.0452347	-137.42738	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15934	1	0	0	0	0	11	1.0373113	-142.375179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15935	2	0	0	0	0	11	1.04	-140.988811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15936	2	0	0	0	0	11	1.04	-140.988811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15937	1	0	0	0	0	11	1.0373272	-142.441772	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15938	1	0	0	0	0	11	1.0370767	-142.425068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15939	1	0	0	0	0	11	1.0373113	-142.375179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15940	2	0	0	0	0	11	1.0387763	-143.479537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15941	1	0	0	0	0	11	1.0381668	-143.521822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15942	1	0	0	0	35.62	11	1.046	-138.978022	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15943	1	0	0	0	0	11	1.0418165	-140.479204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15944	1	0	0	0	0	11	1.0368161	-142.537347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15945	1	0	0	0	0	11	1.0428001	-140.100941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15946	1	0	0	0	0	11	1.0428001	-140.100941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15947	2	0	0	0	0	11	1.0340042	-137.389916	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15948	2	0	0	0	0	11	1.033	-137.494248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15949	2	0	0	0	0	11	1.0333079	-137.549921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15950	1	0	0	0	0	11	1.0413238	-140.554377	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15951	1	0	0	0	0	11	1.0418165	-140.479204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15952	1	0	0	0	198.08	11	1.0461778	-139.517831	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15953	1	0	0	0	0	11	1.0469039	-140.7993	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15954	1	0	0	0	0	11	1.0493448	-141.986182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15955	2	0	0	0	0	11	1.0461778	-139.517831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15956	2	0	0	0	0	11	1.0461778	-139.517831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15957	1	0	0	0	0	11	1.0461322	-140.791302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15958	1	0	0	0	0	11	1.0451849	-139.425649	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15959	1	0	0	0	246.17	11	1.0448871	-140.653739	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15960	1	0	0	0	0	11	1.0423648	-141.855972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15961	1	0	0	0	0	11	1.0407416	-143.308481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15962	2	0	0	0	0	11	1.052	-139.169126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15963	1	0	0	0	0	11	1.0420379	-140.598931	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15964	1	0	0	0	0	11	1.0448871	-140.653739	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15965	2	0	0	0	0	11	1.0350838	-139.397125	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15966	1	0	0	0	0	11	1.0362242	-139.22525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15967	1	0	0	0	0	11	1.035925	-140.559147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15968	1	0	0	0	0	11	1.0346162	-139.447458	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15969	1	0	0	0	0	11	1.0350838	-139.397125	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15970	1	0	0	0	0	11	1.035	-141.853351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15971	2	0	0	0	0	11	1.0224903	-140.029286	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15972	1	0	0	0	0	11	1.035027	-141.96052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15973	1	0	0	0	216.17	11	1.0470001	-137.144303	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15974	1	0	0	0	0	11	1.0456656	-139.451504	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15975	1	0	0	0	0	11	1.0482837	-141.597421	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15976	1	0	0	0	0	11	1.0455703	-142.400603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15977	2	0	0	0	0	11	1.0422383	-136.102233	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15978	2	0	0	0	0	11	1.0429712	-136.362993	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15979	2	0	0	0	0	11	1.0415072	-135.983681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15980	1	0	0	0	0	11	1.0474918	-141.68298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15981	1	0	0	0	0	11	1.0482837	-141.597421	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15982	1	0	0	0	0	11	1.0467943	-138.206978	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15983	2	0	0	0	0	11	1.0436552	-139.034689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15984	1	0	0	0	0	11	1.0425304	-139.687967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15985	1	0	0	0	0	11	1.043102	-139.089864	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15986	1	0	0	0	0	11	1.0472733	-138.149284	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15987	1	0	0	0	0	11	1.0411064	-139.551569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15988	2	0	0	0	0	11	1.038	-137.051088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15989	1	0	0	0	0	11	1.0410695	-139.570652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15990	1	0	0	0	-138.21	11	1.0470001	-136.129868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15991	1	0	0	0	0	11	1.0448273	-139.65802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15992	1	0	0	0	0	11	1.0463405	-142.122028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15993	1	0	0	0	0	11	1.0451784	-141.320133	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15994	1	0	0	0	0	11	1.0451784	-141.320133	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15995	2	0	0	0	0	11	1.0569226	-129.642113	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15996	2	0	0	0	0	11	1.057055	-129.376858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15997	1	0	0	0	0	11	1.0446527	-136.937167	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15998	1	0	0	0	0	11	1.0470001	-136.129868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	15999	1	0	0	0	0	11	1.0381082	-147.023975	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16000	1	0	0	0	0	11	1.0363295	-150.924042	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16001	1	0	0	0	0	11	1.0360427	-153.697677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16002	2	0	0	0	0	11	1.04	-146.776264	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16003	2	0	0	0	0	11	1.04	-146.776264	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16004	1	0	0	0	0	11	1.0384836	-146.983845	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16005	1	0	0	0	0	11	1.0351662	-151.130339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16006	1	0	0	0	0	11	1.0396085	-146.777606	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16007	1	0	0	0	145.59	11	1.0472071	-136.748066	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16008	1	0	0	0	0	11	1.0486303	-136.879272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16009	1	0	0	0	0	11	1.0482728	-137.829454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16010	2	0	0	0	0	11	1.052	-136.114002	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16011	2	0	0	0	0	11	1.0470001	-135.675736	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16012	1	0	0	0	0	11	1.0469483	-136.875215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16013	1	0	0	0	0	11	1.0486303	-136.879272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16014	2	0	0	0	0	11	1.0455884	-141.120591	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16015	1	0	0	0	0	11	1.0376905	-141.914318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16016	1	0	0	0	0	11	1.0365582	-143.347161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16017	1	0	0	0	0	11	1.0461975	-141.082189	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16018	1	0	0	0	0	11	1.0373027	-141.904955	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16019	1	0	0	0	0	11	1.0420001	-139.767773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16020	1	0	0	0	0	11	1.0411135	-141.199588	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16021	1	0	0	0	0	11	1.0405096	-142.012229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16022	2	0	0	0	0	11	1.0457764	-137.602092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16023	2	0	0	0	0	11	1.0459843	-138.955536	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16024	1	0	0	0	0	11	1.040726	-139.94781	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16025	1	0	0	0	0	11	1.0420001	-139.767773	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16026	2	0	0	0	0	11	1.039	-143.998135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16027	1	0	0	0	0	11	1.0388862	-144.021774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16028	1	0	0	0	0	11	1.043	-138.889009	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16029	1	0	0	0	0	11	1.0396604	-140.596765	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16030	1	0	0	0	0	11	1.0400917	-141.187622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16031	2	0	0	0	0	11	1.0644505	-137.152842	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16032	2	0	0	0	0	11	1.0647686	-137.80263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16033	2	0	0	0	0	11	1.0638636	-138.296122	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16034	1	0	0	0	0	11	1.0391352	-140.6764	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16035	1	0	0	0	0	11	1.0420061	-139.127956	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16036	1	0	0	0	0	11	1.0470001	-136.420983	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16037	1	0	0	0	0	11	1.0462971	-137.3629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16038	1	0	0	0	0	11	1.04546	-138.250703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16039	2	0	0	0	0	11	1.0088939	-134.787967	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16040	2	0	0	0	0	11	1.0088214	-134.736075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16041	2	0	0	0	0	11	1.0152066	-135.487018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16042	1	0	0	0	0	11	1.0467653	-136.753958	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16043	1	0	0	0	0	11	1.0457531	-137.381671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16044	2	0	0	0	0	11	1.0461462	-139.885091	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16045	1	0	0	0	0	11	1.0471451	-141.255055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16046	2	0	0	0	0	11	1.0482123	-142.162943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16047	1	0	0	0	0	11	1.0469512	-141.305064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16048	1	0	0	0	0	11	1.0465323	-139.785318	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16049	2	0	0	0	0	11	1.0370767	-153.850775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16050	1	0	0	0	0	11	1.0369035	-153.862951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16051	1	0	0	0	0	11	1.0444369	-141.504629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16052	2	0	0	0	0	11	1.0045	-140.089664	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16053	2	0	0	0	0	11	1.0125	-141.179978	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16054	2	0	0	0	0	11	1.0444369	-141.504629	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16055	2	0	0	0	0	11	1.0046009	-140.3221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16056	2	0	0	0	0	11	1.0125	-141.117136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16057	2	0	0	0	0	11	1.0051992	-140.603141	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16058	1	0	0	0	0	11	1.0444094	-141.517533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16059	1	0	0	0	0	11	1.0444369	-141.504629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16060	2	0	0	0	0	11	1.0458276	-139.464901	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16061	2	0	0	0	0	11	1.048	-140.869201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16062	2	0	0	0	0	11	1.0493618	-141.914724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16063	1	0	0	0	0	11	1.0475751	-140.939224	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16064	1	0	0	0	0	11	1.048	-140.869201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16065	2	0	0	0	0	11	1.0420145	-142.94342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16066	1	0	0	0	0	11	1.0420145	-142.94342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16067	1	0	0	0	-195.82	11	1.0301614	-139.636556	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16068	1	0	0	0	0	11	1.0380989	-139.58607	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16069	1	0	0	0	0	11	1.039055	-139.61482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16070	1	0	0	0	0	11	1.0405945	-139.660981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16071	1	0	0	0	0	11	1.0405945	-139.660981	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16072	2	0	0	0	0	11	1.0339301	-138.679574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16073	1	0	0	0	0	11	1.031204	-139.738102	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16074	1	0	0	0	0	11	1.0301614	-139.636556	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16075	1	0	0	0	-73.9	11	1.0410713	-141.508423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16076	1	0	0	0	0	11	1.0489309	-141.892119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16077	1	0	0	0	0	11	1.0510019	-143.065063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16078	2	0	0	0	0	11	1.046	-140.796584	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16079	1	0	0	0	0	11	1.0410713	-141.508423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16080	1	0	0	0	0	11	1.0495559	-141.888393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16081	2	0	0	0	0	11	1.0311542	-141.117238	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16082	1	0	0	0	0	11	1.0413494	-142.53875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16083	1	0	0	0	0	11	1.0426842	-143.879509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16084	1	0	0	0	0	11	1.0328085	-141.075892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16085	1	0	0	0	0	11	1.0311542	-141.117238	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16086	1	0	0	0	0	11	1.0478801	-137.872607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16087	2	0	0	0	0	11	1.0478801	-137.872607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16088	2	0	0	0	0	11	1.0473922	-136.873173	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16089	2	0	0	0	0	11	1.0474944	-136.835897	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16090	1	0	0	0	0	11	1.0478286	-137.88672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16091	1	0	0	0	0	11	1.0478801	-137.872607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16092	2	0	0	0	0	11	1.0420001	-143.177646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16093	1	0	0	0	0	11	1.04034	-143.37148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16094	1	0	0	0	-516.25	11	1.0431696	-139.035327	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16095	1	0	0	0	0	11	1.0440598	-140.653425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16096	1	0	0	0	0	11	1.0441972	-141.394918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16097	2	0	0	0	0	11	1.0184622	-138.288578	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16098	2	0	0	0	0	11	1.0187454	-136.855318	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16099	2	0	0	0	0	11	1.0151048	-137.977114	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16100	2	0	0	0	0	11	1.015924	-137.183576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16101	1	0	0	0	0	11	1.0441325	-139.354576	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16102	1	0	0	0	0	11	1.043891	-140.712917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16103	2	0	0	0	0	11	1.0312541	-140.476991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16104	1	0	0	0	0	11	1.0365819	-142.723031	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16105	1	0	0	0	0	11	1.0394492	-142.574705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16106	1	0	0	0	0	11	1.035912	-142.892411	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16107	1	0	0	0	0	11	1.0317309	-140.345417	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16108	1	0	0	0	0	12	1.038575	-158.965865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16109	1	42.09	3.52	0	0	12	1.0384214	-158.988509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16110	1	0	0	0	0	12	1.0357038	-158.783662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16111	1	8.43	2.53	0	0	12	1.0356617	-158.788077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16112	1	67.98	15.89	0	0	12	1.0285517	-158.570777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16113	1	25.85	1.89	0	0	12	1.0371427	-159.133701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16114	1	36.17	12.15	0	0	12	1.0338762	-159.133589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16115	1	0	0	0	0	12	1.0340972	-159.11541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16116	1	30.2	6	0	0	12	1.0362927	-159.356498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16117	1	0	0	0	0	12	1.0341098	-158.883241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16118	1	32.12	11.86	0	0	12	1.033916	-158.900286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16119	1	26.37	7.07	0	0	12	1.0350578	-158.869896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16120	1	25.47	9.04	0	0	12	1.0280975	-157.746729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16121	1	11.23	1.06	0	0	12	1.0346872	-160.590671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16122	1	21.89	6.05	0	0	12	1.0395022	-158.38216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16123	1	0	0	0	0	12	1.039603	-158.371149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16124	1	0	0	0	0	12	1.0371106	-159.379887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16125	1	17.49	4.65	0	0	12	1.0370286	-159.388661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16126	1	23.72	1.97	0	0	12	1.0345208	-160.63813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16127	1	11.49	4.49	0	0	12	1.0356559	-160.102004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16128	1	10.05	1.71	0	0	12	1.0369053	-159.733797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16129	1	14.66	5.81	0	0	12	1.0343984	-159.266289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16130	1	0	0	0	0	12	1.0344989	-159.258668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16131	1	20.35	4.65	0	0	12	1.0335606	-158.825227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16132	1	18.51	4.19	0	0	12	1.0319119	-158.880941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16133	1	0	0	0	0	12	1.0320107	-158.869629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16134	1	14.16	0.94	0	0	12	1.0310712	-158.871811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16135	1	14.16	3.35	0	0	12	1.0314182	-158.899249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16136	1	16.95	0.76	0	0	12	1.0330185	-155.994705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16137	1	17.25	5.77	0	0	12	1.0280721	-158.148406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16138	1	0	0	0	0	12	1.028171	-158.139072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16139	1	33.39	11.37	0	0	12	1.0295629	-157.086845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16140	1	29.35	7.8	0	0	12	1.0341539	-154.681254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16141	1	85.66	9.17	0	0	12	1.029694	-154.703757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16142	1	0	0	0	0	12	1.0299599	-154.657803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16143	1	33.45	5.52	0	0	12	1.0356493	-154.527937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16144	1	28.91	4.37	0	0	12	1.0299084	-154.115059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16145	1	0	0	0	0	12	1.0341548	-156.790349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16146	1	0	0	0	0	12	1.0341548	-156.790349	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16147	1	0	0	0	0	12	1.0341548	-156.790349	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16148	1	0	0	0	0	12	1.0341548	-156.790349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16149	1	53.57	11.42	0	0	12	1.0339088	-156.817956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16150	1	0	0	0	0	12	1.0344038	-156.758292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16151	1	0	0	0	0	12	1.0351221	-156.45268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16152	1	48.81	14.02	0	0	12	1.0348539	-156.479197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16153	1	25.89	2.53	0	0	12	1.0355833	-155.924751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16154	1	37.6	10.67	0	0	12	1.0369319	-154.298173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16155	1	34.98	19.18	0	0	12	1.0275108	-152.223734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16156	1	101.24	4.12	0	0	12	1.0301659	-153.259095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16157	1	48.19	8.03	0	0	12	1.0301612	-151.210016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16158	1	0	0	0	0	12	1.0375711	-154.079004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16159	1	34.96	3.03	0	0	12	1.037456	-154.099044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16160	1	30.62	9.71	0	0	12	1.0322881	-154.811134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16161	1	0	0	0	67.37	12	1.0383382	-155.212737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16162	1	48.81	6.19	0	0	12	1.0381698	-155.239189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16163	1	53.05	11.22	0	87.85	12	1.0374864	-154.882717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16164	1	0	0	0	0	12	1.036728	-154.83871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16165	1	0	0	0	0	12	1.0354573	-154.154675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16166	1	33.36	6.68	0	0	12	1.0353101	-154.174513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16167	1	30.28	2.94	0	0	12	1.0356253	-154.760591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16168	1	0	0	0	0	12	1.0357375	-154.744339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16169	1	30.28	3.7	0	0	12	1.0354095	-154.376158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16170	1	0	0	0	67.26	12	1.0333821	-153.958085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16171	1	0	0	0	0	12	1.0333821	-153.958085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16172	1	0	0	0	0	12	1.0333821	-153.958085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16173	1	0	0	0	0	12	1.0333821	-153.958085	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16174	1	30.28	9.67	0	0	12	1.0332131	-153.973318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16175	1	0	0	0	0	12	1.0327762	-153.932968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16176	1	35.53	12.28	0	0	12	1.0331739	-154.621032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16177	1	55.1	3.27	0	0	12	1.0341883	-154.960729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16178	1	11.46	3.61	0	0	12	1.0375665	-155.134011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16179	1	21.41	5.87	0	0	12	1.0303016	-149.629896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16180	1	30.21	12.28	0	0	12	1.029908	-149.324235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16181	1	30.17	8.54	0	0	12	1.0379075	-148.964416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16182	1	0	0	0	0	12	1.0368796	-152.316857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16183	1	18.16	1.73	0	0	12	1.0368163	-152.327847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16184	1	45.74	6.16	0	0	12	1.0329765	-148.588829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16185	1	51.4	2.81	0	0	12	1.0317859	-148.738844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16186	1	0	0	0	0	12	1.0366628	-155.094403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16187	1	29.1	10.73	0	0	12	1.03648	-155.111208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16188	1	30.22	14.66	0	0	12	1.0285745	-151.329824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16189	1	44.42	22.23	0	0	12	1.0289426	-151.179376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16190	1	0	0	0	0	12	1.0294762	-150.216018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16191	1	57.86	14.16	0	0	12	1.0291784	-150.246421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16192	1	0	0	0	0	12	1.0296691	-153.392944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16193	1	30.3	14.77	0	0	12	1.029439	-153.409492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16194	1	40.52	7.91	0	36.3	12	1.0332971	-152.472233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16195	1	0	0	0	0	12	1.0341925	-152.793912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16196	1	35.7	6.98	0	0	12	1.0340208	-152.814764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16197	1	28.35	16.17	0	0	12	1.0323618	-154.186355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16198	1	0	0	0	0	12	1.029052	-153.588308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16199	1	28.35	5.8	0	0	12	1.0289085	-153.604385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16200	1	0	0	0	0	12	1.0296544	-152.773101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16201	1	13.88	0.64	0	0	12	1.0296079	-152.780588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16202	1	90.55	21.98	0	0	12	1.0267557	-153.239124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16203	1	0	0	0	0	12	1.027267	-153.183949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16204	1	18.45	2.21	0	0	12	1.0334797	-152.62548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16205	1	8.39	1.48	0	0	12	1.0350488	-163.524279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16206	1	5.48	0.94	0	0	12	1.0351352	-162.510486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16207	1	16.34	5.62	0	0	12	1.0342849	-163.709701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16208	1	13.86	5.35	0	0	12	1.0353341	-163.719906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16209	1	54.11	8.91	0	0	12	1.0336048	-161.270543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16210	1	34.29	4.64	0	0	12	1.0358	-163.585497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16211	1	0	0	0	34.66	12	1.038043	-163.587264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16212	1	11.43	2.26	0	0	12	1.033667	-164.603881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16213	1	0	0	0	0	12	1.0382335	-163.544855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16214	1	0	0	0	0	12	1.0382335	-163.544855	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16215	1	0	0	0	0	12	1.0377224	-163.576274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16216	1	0	0	0	0	12	1.038043	-163.587264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16217	1	26.67	9.88	0	0	12	1.0590713	-160.607273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16218	1	26.67	14.01	0	0	12	1.0582767	-160.704846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16219	1	33.27	10.08	0	0	12	1.0598122	-160.677188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16220	1	0	0	0	0	12	1.0600151	-160.658689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16221	1	14.49	3.03	0	0	12	1.0443912	-160.932073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16222	1	30.77	4.24	0	0	12	1.0514119	-161.41314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16223	1	0	0	0	0	12	1.0515304	-161.394661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16224	1	30.77	5.11	0	0	12	1.0450545	-161.721594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16225	1	0	0	0	0	12	1.0480708	-161.601807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16226	1	18.14	6.1	0	0	12	1.0479616	-161.610634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16227	1	21.55	4.55	0	0	12	1.0589134	-160.750545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16228	1	0	0	0	0	12	1.0376668	-160.840026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16229	1	11.09	2.93	0	0	12	1.0376061	-160.84591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16230	1	18.54	7.89	0	0	12	1.0457363	-160.945538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16231	1	12.18	2.45	0	0	12	1.0535886	-160.790697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16232	1	18.2	3.31	0	0	12	1.036923	-162.551487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16233	1	28.54	11.52	0	0	12	1.035029	-163.088966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16234	1	0	0	0	0	12	1.0360696	-163.333724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16235	1	17.58	6.57	0	0	12	1.0359568	-163.343502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16236	1	0	0	0	0	12	1.0340861	-163.574784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16237	1	25.97	5.71	0	0	12	1.0339685	-163.589556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16238	1	8.12	3.26	0	0	12	1.0389981	-160.835797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16239	1	27.16	4.02	0	0	12	1.063071	-160.303457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16240	1	12.4	3.22	0	-16.33	12	1.0395846	-161.097487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16241	1	0	0	0	0	12	1.0657148	-160.177532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16242	2	0	0	0	0	12	1.0372479	-158.837482	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16243	1	0	0	0	0	12	1.0656933	-160.189023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16244	1	0	0	0	0	12	1.0657148	-160.177532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16245	1	0	0	0	0	12	1.0363259	-158.589255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16246	2	0	0	0	0	12	1.0369495	-157.3699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16247	2	0	0	0	0	12	1.0366949	-157.895985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16248	2	0	0	0	0	12	1.0366982	-157.901775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16249	1	9.07	0.34	0	0	12	1.0363005	-158.594637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16250	1	0	0	0	0	12	1.0363102	-158.594925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16251	1	1.79	0.15	0	0	12	1.0291343	-152.823839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16252	2	0	0	0	0	12	1.0166404	-151.496641	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16253	2	0	0	0	0	12	1.0291343	-152.823839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16254	2	0	0	0	0	12	1.0145848	-152.367962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16255	2	0	0	0	0	12	1.0179846	-152.019504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16256	1	0.11	0.03	0	0	12	1.0291337	-152.823903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16257	1	0	0	0	0	12	1.0290109	-152.832021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16258	1	9.4	1.36	0	0	12	1.0322255	-150.933996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16259	2	0	0	0	0	12	1.0622288	-147.464463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16260	2	0	0	0	0	12	1.0582374	-147.960107	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16261	1	0	0	0	0	12	1.03168	-150.974174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16262	1	0	0	0	0	12	1.0322255	-150.933996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16263	2	0	0	0	0	12	1.0420001	-158.053862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16264	1	0	0	0	0	12	1.0416557	-158.149287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16265	1	0	0	0	0	12	1.0474794	-157.677242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16266	2	0	0	0	0	12	1.0135	-153.066223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16267	1	0	0	0	0	12	1.0468673	-157.730809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16268	2	0	0	0	0	12	1.0373662	-158.786592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16269	1	0	0	0	0	12	1.0370068	-158.80783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16270	1	0	0	0	0	12	1.035	-147.218917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16271	2	0	0	0	0	12	1.0315	-141.793546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16272	2	0	0	0	0	12	1.0315	-143.438571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16273	2	0	0	0	0	12	1.0315	-140.853372	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16274	2	0	0	0	0	12	1.017485	-139.443113	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16275	2	0	0	0	0	12	1.0307232	-144.141044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16276	2	0	0	0	0	12	1.0315	-141.527698	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16277	1	0	0	0	0	12	1.0337713	-147.940101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16278	1	0	0	0	0	12	1.035	-147.218917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16279	1	0	0	0	0	12	1.038289	-158.562388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16280	2	0	0	0	0	12	1.038289	-158.562388	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16281	1	0	0	0	0	12	1.038289	-158.562388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16282	2	0	0	0	0	12	1.035	-152.606309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16283	1	0	0	0	0	12	1.0346358	-152.722217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16284	1	0	0	0	0	12	1.0315597	-151.056675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16285	2	0	0	0	0	12	1.0296966	-149.823242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16286	1	0	0	0	0	12	1.0314097	-151.06708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16287	1	0	0	0	0	12	1.072	-159.761734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16288	2	0	0	0	0	12	1.0135157	-156.214894	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16289	1	0	0	0	0	12	1.0698998	-159.889384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16290	2	0	0	0	0	12	1.0414536	-158.260213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16291	1	0	0	0	0	12	1.0414536	-158.260213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16292	1	0	0	0	0	12	1.036	-147.471845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16293	2	0	0	0	0	12	1.036	-147.471845	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16294	2	0	0	0	0	12	1.0644478	-141.153252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16295	2	0	0	0	0	12	1.054	-142.5396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16296	1	0	0	0	0	12	1.0351089	-147.735752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16297	1	0	0	0	0	12	1.036	-147.471845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16298	1	31.42	12.54	0	0	13	1.036711	-144.367514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16299	1	0	0	0	0	13	1.0369163	-144.349049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16300	1	34.52	18.49	0	0	13	1.0310765	-145.449706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16301	1	0	0	0	0	13	1.0313443	-145.432337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16302	1	32.14	3.91	0	0	13	1.0311572	-145.680587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16303	1	33.36	3.57	0	0	13	1.0386199	-144.758598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16304	1	7.54	2.67	0	0	13	1.0376423	-149.726992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16305	1	19.11	3.99	0	0	13	1.0376197	-141.303261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16306	1	17	4.79	0	0	13	1.0375459	-141.117017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16307	1	15.71	3.66	0	0	13	1.0389976	-141.970613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16308	1	20.56	7.63	0	13.87	13	1.0389679	-141.440924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16309	1	3.6	1.06	0	0	13	1.0332379	-147.571927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16310	1	0	0	0	0	13	1.0332565	-147.570066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16311	1	31.55	4.46	0	-30.1	13	1.0360616	-164.890333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16312	1	0	0	0	0	13	1.036554	-164.876117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16313	1	25.62	9.59	0	8.21	13	1.0342758	-165.48374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16314	1	0	0	0	123.85	13	1.0441615	-162.268152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16315	1	38.56	10.18	0	0	13	1.0377121	-164.658876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16316	1	0	0	0	0	13	1.0390017	-164.119749	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16317	1	0	0	0	0	13	1.0390017	-164.119749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16318	1	0	0	0	0	13	1.0437214	-162.101126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16319	1	0	0	0	0	13	1.0332029	-165.655517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16320	1	25.62	3.31	0	0	13	1.0331101	-165.669063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16321	1	21.11	3.13	0	0	13	1.0435534	-165.224142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16322	1	21.11	6.78	0	0	13	1.0330222	-166.441495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16323	1	0	0	0	0	13	1.0429232	-162.590655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16324	1	0	0	0	0	13	1.044555	-164.536292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16325	1	35.11	11.12	0	0	13	1.0427375	-162.609152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16326	1	25.96	9.83	0	0	13	1.0305089	-166.323151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16327	1	13.99	9.61	0	0	13	1.031697	-165.667652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16328	1	0	0	0	0	13	1.0342856	-165.300901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16329	1	15.37	5.11	0	0	13	1.0341885	-165.309678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16330	1	27.79	10.63	0	0	13	1.0312881	-166.1698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16331	1	0	0	0	0	13	1.0303933	-166.173302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16332	1	28.86	3.1	0	0	13	1.030292	-166.191345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16333	1	26.38	9.78	0	0	13	1.0328432	-167.029212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16334	1	23.4	5.56	0	56.52	13	1.0372919	-166.277862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16335	1	34.38	15.21	0	91.26	13	1.0395714	-165.855993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16336	1	0	0	0	0	13	1.0287067	-166.181595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16337	1	22.69	5.79	0	0	13	1.0285966	-166.193274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16338	1	34.47	3.97	0	0	13	1.0367788	-167.072292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16339	1	17.59	1.77	0	0	13	1.0366273	-166.089744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16340	1	17.59	5.29	0	0	13	1.0354379	-165.383958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16341	1	10.33	1.15	0	0	13	1.0232798	-169.273065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16342	1	23.4	8.56	0	0	13	1.0247727	-164.413396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16343	1	0	0	0	0	13	1.0249188	-164.400367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16344	1	11.18	3.08	0	0	13	1.0246501	-167.968204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16345	1	14.38	4.85	0	0	13	1.0350456	-166.374619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16346	1	14.86	3.25	0	0	13	1.025094	-167.490988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16347	1	20.75	4.99	0	0	13	1.0310423	-166.642125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16348	1	14.38	0.1	0	51.56	13	1.0419436	-165.8959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16349	1	9.42	1.3	0	0	13	1.0344453	-165.654848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16350	1	0	0	0	0	13	1.0344843	-165.649281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16351	1	0	0	0	0	13	1.0351486	-165.736535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16352	1	20.38	5.13	0	0	13	1.035036	-165.748697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16353	1	20.38	0.71	0	0	13	1.0360577	-165.214006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16354	1	40.77	8.37	0	0	13	1.0387295	-164.873721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16355	1	29.96	9.51	0	0	13	1.0377881	-165.196078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16356	1	0	0	0	0	13	1.0375767	-166.637018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16357	1	29.96	14.01	0	0	13	1.0373446	-166.65331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16358	1	71.6	29.46	0	0	13	1.0351905	-167.216605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16359	1	29.96	0.95	0	0	13	1.0348606	-165.545738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16360	1	29.96	5.1	0	0	13	1.0362742	-164.896937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16361	1	33.67	21.37	0	59.71	13	1.0382079	-166.748446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16362	1	38.86	8.45	0	0	13	1.0288781	-166.252865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16363	1	0	0	0	0	13	1.0290468	-166.232443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16364	1	13.7	5.77	0	0	13	1.0298606	-166.741535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16365	1	0	0	0	0	13	1.0343546	-165.304976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16366	1	30.18	5.82	0	0	13	1.0289923	-166.57665	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16367	1	0	0	0	0	13	1.0341873	-165.340069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16368	1	0	0	0	0	13	1.0341873	-165.340069	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16369	1	0	0	0	0	13	1.0344885	-165.287806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16370	1	0	0	0	0	13	1.0343546	-165.304976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16371	1	0	0	0	120.1	13	1.0398912	-167.746505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16372	1	35.92	12.57	0	0	13	1.0396963	-167.764653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16373	1	0	0	0	0	13	1.0248133	-169.526372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16374	1	35.75	12.34	0	0	13	1.0245925	-169.544395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16375	1	21.25	2.84	0	0	13	1.0219676	-169.165351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16376	1	14.75	2.61	0	0	13	1.024336	-167.806713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16377	1	8.95	1.46	0	0	13	1.0241371	-168.11642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16378	1	40.83	10.55	0	0	13	1.0373754	-164.506609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16379	1	0	0	0	0	13	1.0375809	-164.482255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16380	1	0	0	0	0	13	1.0410029	-162.845911	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16381	1	42.53	13.19	0	0	13	1.0369218	-164.64731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16382	1	0	0	0	0	13	1.0379209	-164.160279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16383	1	0	0	0	0	13	1.0379209	-164.160279	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16384	1	0	0	0	0	13	1.0415546	-162.760241	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16385	1	0	0	0	0	13	1.0410029	-162.845911	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16386	1	48.67	7.25	0	0	13	1.0340983	-165.762226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16387	1	0	0	0	0	13	1.0343183	-165.733237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16388	1	0	0	0	0	13	1.0333594	-166.14612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16389	1	47.8	21.31	0	0	13	1.0330127	-166.171434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16390	1	0	0	0	59.88	13	1.0352556	-166.385655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16391	1	33.8	8.91	0	0	13	1.0350978	-166.404019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16392	1	52.73	15.3	0	0	13	1.0327088	-167.105854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16393	1	22.24	11.56	0	0	13	1.0359167	-165.719613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16394	1	0	0	0	0	13	1.0360818	-165.708283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16395	1	22.24	8.78	0	0	13	1.0328084	-166.668467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16396	1	40.87	16.24	0	0	13	1.0329494	-166.523165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16397	1	18.63	4.24	0	0	13	1.0320824	-166.210078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16398	1	0	0	0	0	13	1.0321735	-166.200095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16399	1	43.69	26.32	0	0	13	1.030661	-166.25724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16400	1	18.63	7.12	0	0	13	1.0353581	-166.089845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16401	1	10.24	1.47	0	0	13	1.0383607	-161.961448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16402	1	0	0	0	0	13	1.0375739	-161.938394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16403	1	28.37	18.89	0	0	13	1.037304	-161.952527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16404	1	40.47	13.84	0	0	13	1.0301146	-163.212735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16405	1	0	0	0	0	13	1.0311395	-163.0846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16406	1	39.63	5.13	0	0	13	1.0309806	-163.105268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16407	1	50.92	8.05	0	0	13	1.0307574	-162.836046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16408	1	0	0	0	0	13	1.0309674	-162.80713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16409	1	28.37	4.41	0	0	13	1.016952	-162.356638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16410	1	35.45	11.35	0	0	13	1.0183603	-162.533398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16411	1	24.55	5.2	0	0	13	1.0335735	-164.945862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16412	1	13.3	3.48	0	0	13	1.0157814	-161.897734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16413	1	32.64	11.58	0	0	13	1.016669	-161.162885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16414	1	53.89	28.26	0	0	13	1.0163679	-163.277501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16415	1	0	0	0	0	13	1.0262426	-165.325983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16416	1	33.57	8.25	0	0	13	1.026056	-165.344964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16417	1	34.17	15.32	0	0	13	1.0176454	-162.547254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16418	1	33.57	5.76	0	0	13	1.0170126	-162.594608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16419	1	0	0	0	0	13	1.0241255	-161.97114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16420	1	47.7	16.55	0	0	13	1.0238264	-161.999246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16421	1	90.36	22.81	0	0	13	1.0332728	-165.62658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16422	1	34.45	14.69	0	0	13	1.0331061	-163.83434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16423	1	27.42	8.29	0	0	13	1.0392775	-165.248866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16424	1	0	0	0	109.92	13	1.0424512	-164.580215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16425	1	57.69	13.26	0	0	13	1.0421702	-164.612583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16426	1	27.42	4.34	0	0	13	1.0350451	-161.169696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16427	1	25.23	14.66	0	0	13	1.0366394	-164.825233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16428	1	28.21	18.49	0	0	13	1.0355957	-166.217858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16429	1	0	0	0	0	13	1.017694	-163.312894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16430	1	34.43	15.54	0	0	13	1.0174144	-163.333232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16431	1	0	0	0	96.85	13	1.0361592	-165.86661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16432	1	26.55	6.13	0	0	13	1.0360323	-165.881051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16433	1	0	0	0	0	13	1.0326177	-166.063751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16434	1	26.55	10.84	0	0	13	1.032442	-166.077509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16435	1	0	0	0	0	13	1.0351628	-165.332785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16436	1	26.55	6.76	0	0	13	1.0350364	-165.346957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16437	1	0	0	0	0	13	1.0277011	-165.752996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16438	1	45.01	26.66	0	0	13	1.0273375	-165.774419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16439	1	0	0	0	416.73	13	1.0409144	-156.420482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16440	1	27.3	4.23	0	0	13	1.0449137	-159.535351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16441	1	0	0	0	0	13	1.0398054	-156.006772	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16442	1	23.73	3.93	0	0	13	1.0238917	-158.830451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16443	1	0	0	0	0	13	1.0188659	-160.525134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16444	1	16.99	7.16	0	0	13	1.0187361	-160.53469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16445	1	31.13	9.09	0	0	13	1.0347618	-162.902765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16446	1	0	0	0	0	13	1.0390835	-164.382008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16447	1	31.13	10.86	0	0	13	1.03888	-164.39866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16448	1	31.13	7.04	0	0	13	1.0350232	-163.419692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16449	1	0	0	0	0	13	1.0360031	-164.229903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16450	1	31.13	8.03	0	0	13	1.0358408	-164.246862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16451	1	0	0	0	0	13	1.0344243	-162.339039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16452	1	59.41	15.01	0	0	13	1.0341278	-162.370832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16453	1	47.84	15.24	0	0	13	1.0337151	-167.212175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16454	1	41.04	5.9	0	0	13	1.0335069	-166.818875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16455	1	53.61	18.87	0	150.98	13	1.0407215	-166.742746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16456	1	0	0	0	0	13	1.0286653	-158.738545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16457	1	0	0	0	0	13	1.0366043	-164.000445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16458	1	0	0	0	0	13	1.0366043	-164.000445	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16459	1	0	0	0	0	13	1.0366043	-164.000445	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16460	1	0	0	0	0	13	1.0366043	-164.000445	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16461	1	62.46	12.2	0	0	13	1.0283683	-158.77278	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16462	1	0	0	0	0	13	1.0302937	-158.520789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16463	1	29.4	7.5	0	0	13	1.0401541	-161.994579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16464	1	29.97	2.7	0	0	13	1.0409659	-161.887183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16465	1	0	0	0	231.23	13	1.0424878	-161.652162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16466	1	38.12	10.71	0	0	13	1.0422824	-161.672558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16467	1	0	0	0	0	13	1.0361891	-163.931883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16468	1	38.41	6.58	0	0	13	1.0360402	-163.95332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16469	1	6.15	0.55	0	0	13	1.0318976	-156.485502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16470	1	45.32	8.72	0	0	13	1.0283371	-161.628132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16471	1	0	0	0	0	13	1.0322566	-165.942997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16472	1	31.14	17.06	0	0	13	1.0320132	-165.958736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16473	1	0	0	0	0	13	1.0283184	-164.940404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16474	1	38.96	16.2	0	0	13	1.0280385	-164.962988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16475	1	40.15	3.58	0	0	13	1.034649	-165.688021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16476	1	55.07	19.75	0	66.72	13	1.0368182	-166.240071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16477	1	23.39	9.17	0	0	13	1.0348319	-166.025585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16478	1	0	0	0	0	13	1.0335518	-166.378151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16479	1	0	0	0	0	13	1.0335518	-166.378151	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16480	1	0	0	0	0	13	1.0335518	-166.378151	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16481	1	0	0	0	0	13	1.0335518	-166.378151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16482	1	23.39	5.05	0	0	13	1.0334383	-166.390506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16483	1	0	0	0	0	13	1.0336697	-166.364709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16484	1	23.39	3.38	0	0	13	1.0377753	-165.903404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16485	1	23.39	2.98	0	0	13	1.0333725	-166.934247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16486	1	0	0	0	0	13	1.0334561	-166.921152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16487	1	0	0	0	0	13	1.029777	-158.511983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16488	1	10.52	4.22	0	0	13	1.0297081	-158.518245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16489	1	10.52	1.61	0	0	13	1.0243524	-162.230683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16490	1	0	0	0	0	13	1.0243944	-162.224189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16491	1	0	0	0	0	13	1.0397144	-153.566358	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16492	1	0	0	0	0	13	1.0349729	-158.492431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16493	1	0	0	0	0	13	1.0394147	-153.740541	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16494	1	0	0	0	0	13	1.0394147	-153.740541	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16495	1	11.28	4.45	0	0	13	1.0396465	-153.572223	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16496	1	29.26	9.42	0	0	13	1.0178868	-160.450221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16497	1	0	0	0	0	13	1.0180612	-160.432925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16498	1	28.11	13.47	0	0	13	1.0154026	-162.287908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16499	1	25.43	19.35	0	0	13	1.0332817	-160.90991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16500	1	10.93	3.86	0	0	13	1.0314793	-158.265531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16501	1	10.93	5.65	0	0	13	1.029753	-158.309679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16502	1	0	0	0	0	13	1.0298413	-158.303965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16503	1	25.86	6.5	0	0	13	1.0307182	-158.305206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16504	1	0	0	0	0	13	1.0361736	-156.972632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16505	1	27.44	10.1	0	0	13	1.0359894	-156.988121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16506	1	0	0	0	0	13	1.0269797	-160.905792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16507	1	27.34	6.33	0	0	13	1.0268361	-160.921987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16508	1	0	0	0	0	13	1.0376953	-154.289627	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16509	1	55.29	9.2	0	0	13	1.0395989	-160.002739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16510	1	0	0	0	0	13	1.0411348	-161.089084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16511	1	0	0	0	0	13	1.0411348	-161.089084	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16512	1	0	0	0	0	13	1.0393051	-153.914153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16513	1	26.84	10.48	0	0	13	1.0319429	-160.915005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16514	1	0	0	0	0	13	1.0304788	-159.50969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16515	1	44.91	6.11	0	0	13	1.0303212	-159.536334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16516	1	47.8	2.72	0	0	13	1.0258331	-162.110887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16517	1	47.8	7.54	0	0	13	1.0268401	-161.596845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16518	1	30.01	2.45	0	0	13	1.0219545	-162.252643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16519	1	0	0	0	0	13	1.0220432	-162.235928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16520	1	30.47	9.52	0	0	13	1.0317578	-161.698054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16521	1	0	0	0	0	13	1.0319311	-161.682769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16522	1	30.01	2.7	0	0	13	1.016783	-162.502761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16523	1	30.01	7.97	0	0	13	1.0287947	-162.964234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16524	1	16.09	5.02	0	0	13	1.0269488	-159.217578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16525	1	16.14	5.98	0	0	13	1.0266402	-159.773887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16526	1	0	0	0	0	13	1.0277037	-160.149105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16527	1	38.92	6.32	0	0	13	1.0275351	-160.171726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16528	1	99.68	15.72	0	0	13	1.0267295	-161.007998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16529	1	39.18	10.15	0	0	13	1.0277429	-160.59112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16530	1	62.95	11.38	0	0	13	1.0226061	-161.694998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16531	1	11.91	2.28	0	0	13	1.038471	-160.460944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16532	1	0	0	0	41.1	13	1.0342046	-159.032826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16533	1	12	0.18	0	0	13	1.0341708	-159.039902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16534	1	20.37	16.29	0	0	13	1.0293283	-159.957114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16535	1	0	0	0	0	13	1.0276565	-160.129937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16536	1	11.31	1.72	0	0	13	1.0247923	-160.959705	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16537	1	0	0	0	0	13	1.0274158	-160.197162	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16538	1	0	0	0	0	13	1.0274158	-160.197162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16539	1	0	0	0	0	13	1.0277068	-160.123224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16540	1	0	0	0	0	13	1.0276565	-160.129937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16541	1	0	0	0	0	13	1.0290863	-162.385656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16542	1	24.12	9.19	0	0	13	1.0289197	-162.398377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16543	1	0	0	0	0	13	1.0281395	-162.289441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16544	1	23.66	5.99	0	0	13	1.0280268	-162.303308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16545	1	74.59	15.83	0	0	13	1.0283589	-162.907398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16546	1	0	0	0	0	13	1.0364178	-160.496933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16547	1	23.66	5.54	0	0	13	1.0363006	-160.510263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16548	1	20.92	4.84	0	0	13	1.0372392	-164.33627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16549	1	20.92	4.71	0	0	13	1.0342701	-164.887478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16550	1	35.35	7.16	0	0	13	1.0325157	-163.771378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16551	1	23.56	5.24	0	0	13	1.0388417	-160.177142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16552	1	23.56	1.16	0	0	13	1.0387134	-159.771571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16553	1	24.02	1.35	0	0	13	1.0329356	-161.461013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16554	1	34.08	6.7	0	0	13	1.0245541	-163.376782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16555	1	0	0	0	0	13	1.0247234	-163.357757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16556	1	8.72	3.31	0	0	13	1.0387419	-157.635965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16557	1	0	0	0	0	13	1.0180144	-160.847575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16558	1	25.43	7.82	0	0	13	1.0178744	-160.86069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16559	1	40.92	11.98	0	0	13	1.0163237	-162.572004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16560	1	0	0	0	0	13	1.0165479	-162.549778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16561	1	25.23	12.9	0	0	13	1.0157114	-163.395656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16562	1	5.11	1.13	0	0	13	1.0291821	-159.158031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16563	1	7.68	2.06	0	0	13	1.0289417	-157.277422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16564	1	0	0	0	0	13	1.0332067	-165.698383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16565	1	24.14	9.85	0	0	13	1.0330405	-165.711292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16566	1	24.14	4.68	0	98.96	13	1.0420092	-164.66235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16567	1	0	0	0	0	13	1.0410778	-164.633541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16568	1	32.79	14.52	0	0	13	1.0342003	-167.112198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16569	1	17.35	5.22	0	0	13	1.0246547	-164.563269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16570	1	0	0	0	0	13	1.0247569	-164.553808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16571	1	0	0	0	0	13	1.0262153	-162.600132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16572	1	15.93	2.56	0	0	13	1.0261433	-162.608825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16573	1	44.03	3.67	0	0	13	1.0290753	-163.084733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16574	1	0	0	0	0	13	1.0260753	-161.286634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16575	1	36.23	4.92	0	0	13	1.0259199	-161.308315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16576	1	34.67	13.1	0	0	13	1.0367154	-164.679507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16577	1	44.17	22.28	0	0	13	1.0179638	-163.025483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16578	1	0	0	0	0	13	1.0182924	-163.001668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16579	1	0	0	0	0	13	1.0327758	-164.571868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16580	1	22.37	4.43	0	0	13	1.0326832	-164.583979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16581	1	60.09	19.85	0	0	13	1.0218582	-164.020234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16582	1	65.22	6.58	0	0	13	1.0259941	-164.935885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16583	1	61.89	13.51	0	0	13	1.0165942	-163.413446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16584	1	0	0	0	0	13	1.0137578	-163.286433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16585	1	69.78	21.02	0	0	13	0.988503	-167.15044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16586	1	0	0	0	0	13	1.0119041	-163.542046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16587	1	0	0	0	0	13	1.0119041	-163.542046	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16588	1	0	0	0	0	13	1.0142313	-163.246267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16589	1	0	0	0	0	13	1.0137578	-163.286433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16590	1	27.79	1.48	0	0	13	1.0394444	-164.486011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16591	1	27.79	14.17	0	0	13	1.0154662	-163.486595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16592	1	59.74	33.31	0	0	13	1.0226099	-163.712375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16593	1	53.02	6.24	0	0	13	1.0309565	-165.90769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16594	1	0	0	0	0	13	1.0266097	-162.968189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16595	1	47.87	22.57	0	0	13	1.0262525	-162.993412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16596	1	0	0	0	0	13	1.0156385	-163.386148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16597	1	32.73	10.51	0	0	13	1.0154419	-163.405059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16598	1	18.39	6.04	0	0	13	1.0352689	-165.840063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16599	1	0	0	0	0	13	1.0221145	-164.32355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16600	1	54.88	8.37	0	0	13	1.0218801	-164.35376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16601	1	23.62	5.15	0	0	13	1.0357766	-165.881041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16602	1	0	0	0	0	13	1.0373952	-165.93188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16603	1	46.81	11.68	0	0	13	1.0371575	-165.958151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16604	1	23.41	6.02	0	0	13	1.0364451	-166.242435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16605	1	17.48	4.73	0	0	13	1.0177876	-163.725081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16606	1	18.02	7.57	0	0	13	1.0392269	-164.388211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16607	1	18.99	5.22	0	0	13	1.0256629	-167.631088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16608	1	0	0	0	0	13	1.021623	-167.083497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16609	1	12.38	2.36	0	0	13	1.0215624	-167.090368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16610	1	24.99	13.78	0	0	13	1.0270524	-164.323213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16611	1	0	0	0	0	13	1.030084	-163.287133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16612	1	13.23	2.81	0	0	13	1.0300182	-163.294355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16613	1	23.75	11.56	0	0	13	1.0316739	-162.121645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16614	1	0	0	0	0	13	1.0318494	-162.11054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16615	1	13.23	4.41	0	0	13	1.0281159	-163.940335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16616	1	52.09	31.51	0	0	13	1.0392011	-158.315138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16617	1	20.3	5.72	0	0	13	1.0303445	-162.531551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16618	1	13.87	10.13	0	0	13	1.020289	-166.313148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16619	1	10.51	2.27	0	0	13	1.0353626	-161.649896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16620	1	9.62	2.48	0	0	13	1.0383256	-158.840708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16621	1	17.87	2.41	0	0	13	1.0341653	-160.827266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16622	1	24.96	5.49	0	0	13	1.0341842	-161.383244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16623	1	5.91	2.03	0	0	13	1.0362077	-163.108834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16624	1	10.57	3.2	0	16.04	13	1.0372085	-162.917953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16625	1	5.91	1.41	0	0	13	1.0352458	-162.06144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16626	1	5.2	0.52	0	25.68	13	1.0399645	-159.311159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16627	1	7.99	6.35	0	0	13	1.0342513	-161.001432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16628	1	0	0	0	0	13	1.0393459	-157.381503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16629	1	5.64	2.7	0	0	13	1.039303	-157.384313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16630	1	4.99	1.32	0	0	13	1.0359366	-160.195817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16631	1	9.9	5.46	0	0	13	1.0242318	-161.328826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16632	1	0	0	0	0	13	1.028306	-164.462437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16633	1	9.9	1.59	0	0	13	1.0282634	-164.468302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16634	1	20.62	4.55	0	0	13	1.031024	-165.383923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16635	1	20.62	7.95	0	0	13	1.0214804	-162.592543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16636	1	0	0	0	0	13	1.0344646	-162.601375	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16637	1	0	0	0	0	13	1.0316561	-164.123692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16638	1	0	0	0	0	13	1.0294687	-165.754086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16639	1	0	0	0	0	13	1.0294687	-165.754086	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16640	1	37.61	5.93	0	0	13	1.0343059	-162.624695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16641	1	20.62	3.15	0	0	13	1.0298592	-164.605352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16642	1	5.33	1.16	0	0	13	1.0275009	-161.813808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16643	1	10.24	1.78	0	0	13	1.023413	-161.78243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16644	1	5.33	1.71	0	32.91	13	1.0334879	-161.595478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16645	1	33.75	9.4	0	0	13	1.0213873	-165.396552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16646	1	26.46	10.5	0	0	13	1.0190517	-163.964199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16647	1	27.21	10.62	0	0	13	1.0209573	-164.339892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16648	1	9.94	2.63	0	0	13	1.0355646	-158.95222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16649	1	9.94	3.82	0	0	13	1.0365961	-159.968961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16650	1	9.94	1.82	0	0	13	1.0345056	-159.635229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16651	1	0	0	0	0	13	1.0345475	-159.630019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16652	1	7.73	1.54	0	0	13	1.0275117	-161.873886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16653	1	10.61	2.92	0	0	13	1.0232386	-163.193782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16654	1	0	0	0	0	13	1.0209018	-162.811848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16655	1	0	0	0	0	13	1.0209018	-162.811848	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16656	1	0	0	0	0	13	1.0209018	-162.811848	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16657	1	0	0	0	0	13	1.0209018	-162.811848	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16658	1	0	0	0	0	13	1.0211597	-162.794366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16659	1	35.66	16.6	0	0	13	1.0206167	-162.831365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16660	1	27.96	12.22	0	0	13	1.0276086	-159.349748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16661	1	25.75	11.04	0	0	13	1.0216273	-162.344697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16662	1	25.75	10.39	0	0	13	1.0263193	-162.320742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16663	1	0	0	0	11.66	13	1.0347627	-155.077924	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16664	1	0	0	0	0	13	1.0353426	-158.429551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16665	1	28.23	8.69	0	0	13	1.0345889	-155.093258	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16666	1	14.11	4.56	0	0	13	1.03024	-158.93831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16667	1	0	0	0	0	13	1.0344299	-160.650953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16668	1	14.11	4.27	0	0	13	1.0343544	-160.659061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16669	1	10.48	0.93	0	0	13	1.0243197	-163.258141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16670	1	10.19	6.76	0	0	13	1.0275813	-164.928751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16671	1	3.15	0.87	0	0	13	1.0400537	-151.481866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16672	1	3.98	1.93	0	0	13	1.0400231	-151.484163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16673	1	0	0	0	0	13	1.03494	-154.581485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16674	1	8.41	0.5	0	0	13	1.0349117	-154.585926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16675	1	0	0	0	0	13	1.0341573	-154.412354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16676	1	12.09	1.84	0	0	13	1.0341124	-154.419254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16677	1	0	0	0	0	13	1.0401344	-150.747747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16678	1	0	0	0	0	13	1.0361534	-153.636705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16679	1	31.29	14.71	0	0	13	1.0399082	-150.76402	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16680	1	0.24	0.03	0	0	13	1.031589	-154.807028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16681	1	31.02	10.22	0	0	13	1.0314069	-154.823846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16682	1	31.29	15.13	0	0	13	1.0323781	-154.128271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16683	1	0.03	0.01	0	0	13	1.0342961	-153.918862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16684	1	31.02	1.54	0	0	13	1.0342113	-153.938006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16685	1	16.8	1.64	0	0	13	1.0329872	-154.172441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16686	1	15.31	5.32	0	0	13	1.0349306	-154.050684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16687	1	11.78	2.34	0	0	13	1.0359732	-153.506231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16688	1	5.29	2.08	0	0	13	1.0326055	-154.237299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16689	1	11.07	0.85	0	0	13	1.0325666	-154.244009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16690	1	9.98	3.99	0	0	13	1.0340962	-153.886836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16691	1	17.86	5.11	0	0	13	1.0411622	-152.467955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16692	1	0	0	0	0	13	1.0354705	-152.441877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16693	1	6.74	2.67	0	0	13	1.0354296	-152.445457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16694	1	12.58	2.55	0	0	13	1.0322336	-154.002293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16695	1	16.98	3.12	0	0	13	1.0328091	-153.463877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16696	1	10.23	4.8	0	0	13	1.0340589	-154.247347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16697	1	11.03	5.24	0	0	13	1.0341504	-166.338284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16698	1	2.55	0.51	0	0	13	1.0332383	-166.834466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16699	1	11.03	2.59	0	0	13	1.0331828	-166.840814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16700	1	0	0	0	0	13	1.0322999	-166.927711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16701	1	11.88	3.68	0	0	13	1.0322272	-166.934536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16702	1	0	0	0	0	13	1.0299266	-168.064874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16703	1	5.45	2.3	0	0	13	1.0298892	-168.06758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16704	1	6.24	2.1	0	0	13	1.0327764	-166.215968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16705	1	7.03	1.38	0	0	13	1.0265096	-163.56723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16706	1	5.56	0.8	0	0	13	1.0291608	-163.052982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16707	1	12.85	5.14	0	0	13	1.0321444	-162.231765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16708	1	11.8	2.47	0	0	13	1.0323435	-165.784876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16709	1	5.29	0.91	0	0	13	1.0340994	-162.857837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16710	1	28.61	3.52	0	0	13	1.0352613	-165.34098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16711	1	12.44	5.19	0	52.54	13	1.0402505	-164.865234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16712	1	0	0	0	0	13	1.0397163	-164.85124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16713	1	18.67	9.07	0	0	13	1.0326616	-165.03383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16714	1	0	0	0	0	13	1.0324804	-164.921357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16715	1	13.18	2	0	0	13	1.0324259	-164.92896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16716	1	13.18	2.43	0	0	13	1.0326664	-164.494118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16717	1	0	0	0	0	13	1.0322086	-165.113357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16718	1	13.18	4.57	0	0	13	1.0321303	-165.121302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16719	1	16.39	2.44	0	0	13	1.0219193	-164.999027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16720	1	16.39	5.83	0	0	13	1.0223553	-164.785383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16721	1	16.39	3.42	0	0	13	1.0234133	-164.4027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16722	1	21.64	2.94	0	0	13	1.0317743	-164.674916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16723	1	0	0	0	0	13	1.0318623	-164.662825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16724	1	0	0	0	0	13	1.036434	-164.982168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16725	1	7.48	0.77	0	0	13	1.0364118	-164.986107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16726	1	0	0	0	0	13	1.0336623	-161.932581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16727	1	3.1	0.99	0	0	13	1.0336444	-161.934256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16728	1	18.4	5.7	0	0	13	1.0309353	-166.18898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16729	1	16.85	1.22	0	0	13	1.0331381	-166.20485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16730	1	16.85	3.44	0	0	13	1.0322273	-165.314818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16731	1	0	0	0	0	13	1.0310461	-166.635152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16732	1	17.41	3.14	0	0	13	1.0309664	-166.645042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16733	1	19.59	1	0	0	13	1.0316501	-165.027334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16734	1	0	0	0	0	13	1.0309546	-165.145779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16735	1	40.57	12.7	0	0	13	1.0307061	-165.170059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16736	1	37.61	7.12	0	0	13	1.031629	-165.183062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16737	1	0	0	0	0	13	1.0379307	-161.545685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16738	1	0	0	0	0	13	1.0336598	-164.618411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16739	1	0	0	0	0	13	1.0327719	-165.885278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16740	1	0	0	0	0	13	1.0327719	-165.885278	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16741	1	0	0	0	0	13	1.038496	-161.44019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16742	1	35	4.38	0	0	13	1.0378136	-161.566452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16743	1	23.31	4	0	0	13	1.030033	-166.609563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16744	1	38.44	1.34	0	0	13	1.0310328	-166.046874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16745	1	0	0	0	0	13	1.0311382	-166.024674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16746	1	0	0	0	0	13	1.0272842	-171.841505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16747	1	27.01	9.2	0	0	13	1.0271229	-171.855106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16748	1	26.89	2.67	0	0	13	1.0279752	-169.819737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16749	1	0	0	0	0	13	1.0280709	-169.803194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16750	1	83.58	27.88	0	0	13	1.0227382	-172.796416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16751	1	29.22	9.22	0	0	13	1.0287639	-170.473788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16752	1	34.28	8.69	0	0	13	1.0285917	-169.429626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16753	1	89.51	33.61	0	0	13	1.0254881	-171.852215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16754	1	68.21	22.34	0	0	13	1.0205028	-170.607645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16755	1	53.41	9.17	0	0	13	1.0292908	-169.734702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16756	1	0	0	0	0	13	1.0274534	-170.386998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16757	1	18.45	14.21	0	0	13	1.0272685	-170.395023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16758	1	26.12	2.47	0	309.78	13	1.0390048	-171.478397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16759	1	29.45	19.9	0	0	13	1.0296085	-172.18255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16760	1	20.5	3.75	0	0	13	1.0297801	-173.61803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16761	1	0	0	0	0	13	1.0298662	-173.605613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16762	1	39.25	1.75	0	0	13	1.0270618	-171.808432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16763	1	50.29	13.18	0	0	13	1.0260409	-172.211392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16764	1	40.07	11.86	0	0	13	1.0267633	-172.230742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16765	1	0	0	0	0	13	1.0273826	-172.012687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16766	1	39.99	1.9	0	0	13	1.0272692	-172.037576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16767	1	30.52	11.85	0	0	13	1.0276196	-169.975266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16768	1	102.72	29.65	0	0	13	1.0245744	-171.028078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16769	1	45.14	11.65	0	0	13	1.0277348	-171.54612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16770	1	54.12	20.15	0	0	13	1.0302089	-171.515057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16771	1	86.42	22.03	0	0	13	1.028844	-171.126599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16772	1	0	0	0	0	13	1.0322043	-173.433491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16773	1	74.08	15.18	0	0	13	1.0318665	-173.475924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16774	1	36.3	15.16	0	0	13	1.0228131	-172.855757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16775	1	83.24	33.34	0	0	13	1.0218706	-173.268794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16776	1	0	0	0	0	13	1.0224271	-173.22312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16777	1	0	0	0	0	13	1.0323069	-170.116776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16778	1	22.88	6.69	0	0	13	1.0321771	-170.129388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16779	1	30.33	4.65	0	0	13	1.0341309	-169.587573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16780	1	0	0	0	0	13	1.0280058	-171.747052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16781	1	52.53	15.31	0	0	13	1.0276996	-171.777651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16782	1	30.33	9.76	0	0	13	1.027872	-169.641391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16783	1	30.33	2.33	0	0	13	1.0217363	-170.679397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16784	1	30.33	11.36	0	0	13	1.025952	-170.937635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16785	1	34.64	6.23	0	0	13	1.0312436	-170.753292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16786	1	0	0	0	0	13	1.0313941	-170.732099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16787	1	27.82	11.32	0	0	13	1.030632	-171.623012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16788	1	0	0	0	0	13	1.0350642	-168.677685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16789	1	27.82	9.14	0	0	13	1.0349062	-168.69305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16790	1	0	0	0	0	13	1.0261795	-170.068847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16791	1	33.14	5.37	0	0	13	1.0260425	-170.08772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16792	1	27.82	11.49	0	138.62	13	1.0369803	-170.043273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16793	1	21.37	11.8	0	0	13	1.0268193	-171.063168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16794	1	46.22	25.37	0	0	13	1.0259876	-169.857323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16795	1	24.87	6.64	0	0	13	1.0341315	-169.017402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16796	1	24.87	7.2	0	0	13	1.0255855	-169.36092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16797	1	46.18	13.82	0	0	13	1.0305211	-171.165624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16798	1	22.02	1.75	0	0	13	1.0276613	-172.018576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16799	1	66.13	9.97	0	0	13	1.026298	-172.264593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16800	1	0	0	0	0	13	1.0355443	-161.177423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16801	1	15.64	2.28	0	0	13	1.0354807	-161.186911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16802	1	0	0	0	0	13	1.0366312	-161.99743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16803	1	14.97	5.3	0	0	13	1.0365459	-162.005264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16804	1	13.96	2.14	0	0	13	1.037171	-162.294731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16805	1	12.5	4.86	0	0	13	1.0366672	-162.184053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16806	1	11.68	1.22	0	26.25	13	1.0431032	-162.748038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16807	1	11.3	3	0	0	13	1.0393201	-162.662893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16808	1	0	0	0	0	13	1.0362156	-162.558056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16809	1	5.56	2.24	0	0	13	1.0361781	-162.560788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16810	1	5.56	1.07	0	0	13	1.0423808	-162.641358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16811	1	10.34	7.4	0	0	13	1.0408896	-165.958968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16812	1	21.94	5.8	0	0	13	1.0220019	-165.144943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16813	1	11.9	1.47	0	0	13	1.0326011	-159.284595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16814	1	5.44	1.46	0	0	13	1.0263041	-161.10413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16815	1	24.62	13.1	0	0	13	1.0271712	-165.084636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16816	1	2.18	0.39	0	0	13	1.0247377	-165.454702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16817	1	24.62	3.24	0	0	13	1.0246557	-165.46838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16818	1	24.62	9.1	0	0	13	1.0245783	-165.478668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16819	1	0	0	0	0	13	1.0215497	-164.080106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16820	1	35.46	4.25	0	0	13	1.0214285	-164.101103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16821	1	27.1	8.04	0	105.31	13	1.0379631	-164.194524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16822	1	0	0	0	0	13	1.034148	-160.448835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16823	1	54.28	18.74	0	0	13	1.0313667	-163.726385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16824	1	0	0	0	0	13	1.0346796	-160.350402	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16825	1	32.27	12.05	0	0	13	1.0337732	-164.361995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16826	1	0	0	0	0	13	1.0339773	-164.345559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16827	1	25.65	11.31	0	0	13	1.0231778	-165.988916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16828	1	0	0	0	0	13	1.022103	-163.969039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16829	1	33.64	7.22	0	0	13	1.0219562	-163.987984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16830	1	22.92	3.13	0	0	13	1.0323848	-164.026433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16831	1	23.16	7.56	0	0	13	1.0247633	-166.293695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16832	1	12.45	1.83	0	0	13	1.0289481	-164.106737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16833	1	0	0	0	0	13	1.0202987	-165.43517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16834	1	63.85	12.97	0	0	13	1.0199857	-165.468315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16835	1	18.37	2.33	0	0	13	1.0228993	-165.712354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16836	1	15.75	8.59	0	0	13	1.0319806	-166.070359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16837	1	7.94	0.44	0	0	13	1.0337948	-160.953869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16838	1	13.7	2.99	0	0	13	1.0238586	-163.353826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16839	1	14.72	4.89	0	65.81	13	1.0381178	-162.096543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16840	1	10.45	3.13	0	0	13	1.0362972	-162.157932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16841	1	10.45	0.34	0	0	13	1.0371392	-162.19809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16842	1	15.65	8.61	0	0	13	1.022089	-163.704732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16843	1	16.73	2.69	0	0	13	1.0207037	-165.939592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16844	1	0	0	0	0	13	1.0328466	-162.617878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16845	1	12.95	5.24	0	0	13	1.0327624	-162.624801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16846	1	18.65	6.42	0	0	13	1.0345036	-163.343322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16847	1	11.83	1.39	0	0	13	1.0228716	-162.830582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16848	1	21.62	8.01	0	0	13	1.0229288	-162.224002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16849	1	24.2	7.14	0	0	13	1.0233796	-162.660817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16850	1	9.09	1.2	0	0	13	1.0252479	-165.348459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16851	1	5.56	3.07	0	0	13	1.0412344	-139.325849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16852	1	0	0	0	0	13	1.0429794	-139.002683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16853	1	8.14	1.16	0	0	13	1.0429441	-139.00759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16854	1	11.63	2.52	0	0	13	1.0385268	-140.120321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16855	1	16.08	2.24	0	0	13	1.0387362	-139.127134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16856	1	13.2	1.73	0	0	13	1.0380378	-138.694987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16857	1	13.2	10.98	0	0	13	1.0390915	-138.325231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16858	1	5.01	1.35	0	0	13	1.0400618	-139.887169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16859	1	5.03	0.83	0	0	13	1.0413192	-139.502279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16860	1	14.99	1.3	0	0	13	1.0379949	-157.101746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16861	1	18.14	2.7	0	0	13	1.0380174	-156.771574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16862	1	26.6	2.25	0	0	13	1.0392695	-155.884144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16863	1	27.37	8.96	0	0	13	1.0391466	-155.67092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16864	1	20.76	1.95	0	0	13	1.0389892	-155.95969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16865	1	0	0	0	0	13	1.0381192	-156.366806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16866	1	20.76	2.16	0	0	13	1.0380358	-156.378869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16867	1	20.76	4.64	0	0	13	1.0386501	-156.078018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16868	1	0	0	0	0	13	1.0330553	-157.468863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16869	1	32.3	8.15	0	0	13	1.0328868	-157.488055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16870	1	0	0	0	0	13	1.0328692	-157.753395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16871	1	25.14	2.01	0	0	13	1.0327953	-157.76878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16872	1	25.14	9.23	0	0	13	1.0342849	-156.934638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16873	1	0	0	0	0	13	1.0415321	-151.720834	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16874	1	25.14	8.14	0	0	13	1.0350069	-156.298987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16875	1	25.14	0.89	0	0	13	1.0414566	-151.735907	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16876	1	21.6	9.17	0	0	13	1.0334498	-156.180291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16877	1	19.36	2.92	0	0	13	1.0366637	-157.092254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16878	1	24.43	2.16	0	38.74	13	1.0373669	-156.83649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16879	1	22.58	7.01	0	0	13	1.0399218	-155.489467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16880	1	0	0	0	0	13	1.0400413	-155.477413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16881	1	17.03	3.67	0	0	13	1.0338029	-156.909373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16882	1	17.03	4.09	0	0	13	1.0351543	-157.588129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16883	1	0	0	0	0	13	1.0378902	-156.545579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16884	1	17.03	1.99	0	0	13	1.0378299	-156.555848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16885	1	17.13	1.2	0	0	13	1.0351508	-157.992669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16886	1	20.27	6.38	0	46.94	13	1.034192	-158.768796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16887	1	15.37	3.84	0	0	13	1.0279348	-159.155982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16888	1	11.3	2.25	0	0	13	1.0292491	-157.4046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16889	1	12.7	3.74	0	0	13	1.0335678	-155.620778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16890	1	0	0	0	0	13	1.0316169	-156.941277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16891	1	12.7	1.75	0	0	13	1.0315647	-156.948603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16892	1	28.19	1.57	0	21.41	13	1.0385753	-157.070881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16893	1	0	0	0	0	13	1.0327962	-157.476192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16894	1	13.03	5.05	0	0	13	1.0327055	-157.483574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16895	1	0	0	0	0	13	1.0395794	-155.556532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16896	1	16.82	2.82	0	0	13	1.0395059	-155.565045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16897	1	0	0	0	0	13	1.0363409	-157.033224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16898	1	0	0	0	0	13	1.0363409	-157.033224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16899	1	0	0	0	0	13	1.0363409	-157.033224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16900	1	0	0	0	0	13	1.0363409	-157.033224	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16901	1	20.81	0.48	0	0	13	1.0362951	-157.044413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16902	1	0	0	0	0	13	1.0364031	-157.020648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16903	1	19.46	7.98	0	0	13	1.0362957	-156.51456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16904	1	0	0	0	0	13	1.0254512	-158.316413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16905	1	14.23	6.39	0	0	13	1.0253541	-158.323428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16906	1	12.02	4.18	0	0	13	1.0347654	-154.842725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16907	1	6.01	1.51	0	0	13	1.0368302	-153.811279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16908	1	16.5	2.76	0	0	13	1.0350302	-154.541316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16909	1	18.87	5.56	0	0	13	1.0256406	-167.336005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16910	1	21.04	6.26	0	0	13	1.0246995	-165.037443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16911	1	33.41	9.78	0	0	13	1.0213731	-165.691734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16912	1	29.09	18.46	0	0	13	1.0319197	-166.593234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16913	1	0	0	0	0	13	1.0321764	-166.580213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16914	1	29.09	6.84	0	0	13	1.0225375	-168.296423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16915	1	0	0	0	0	13	1.0226846	-168.281008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16916	1	55.64	16.2	0	0	13	1.0323193	-166.64557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16917	1	29.09	12.98	0	169.48	13	1.0388139	-167.018513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16918	1	10.52	4.29	0	0	13	1.0235454	-167.611979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16919	1	26.71	4	0	0	13	1.0234304	-167.625967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16920	1	39.82	3.55	0	0	13	1.029547	-165.85833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16921	1	0	0	0	0	13	1.0330953	-166.779778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16922	1	26.71	7.26	0	0	13	1.0329473	-166.793571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16923	1	44.97	20.52	0	0	13	1.0277704	-166.014029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16924	1	18.37	0.73	0	29.98	13	1.0340033	-167.078634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16925	1	0	0	0	0	13	1.0336917	-167.062188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16926	1	0	0	0	0	13	1.0308764	-166.977358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16927	1	31.69	19.57	0	0	13	1.0305991	-166.991894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16928	1	0	0	0	0	13	1.0346687	-166.188013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16929	1	37.08	12.23	0	0	13	1.0344433	-166.208031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16930	1	63.66	18.96	0	0	13	1.0346886	-166.876692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16931	1	0	0	0	0	13	1.0243834	-165.702385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16932	1	26.56	7.63	0	0	13	1.0242382	-165.717981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16933	1	0	0	0	0	13	1.0387505	-168.368296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16934	1	20.21	5.14	0	0	13	1.0386554	-168.379158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16935	1	0	0	0	0	13	1.0224934	-162.716044	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16936	1	20.21	7.54	0	0	13	1.0435679	-166.755722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16937	1	0	0	0	0	13	1.0243737	-162.581873	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16938	1	0	0	0	0	13	1.0254332	-161.721993	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16939	1	20.21	1.29	0	0	13	1.0288993	-165.47435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16940	1	0	0	0	0	13	1.0278758	-161.072736	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16941	1	20.21	9.11	0	0	13	1.035956	-166.955886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16942	1	0	0	0	17.07	13	1.0439274	-155.172593	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16943	1	16.52	1.38	0	0	13	1.047323	-156.810277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16944	1	0	0	0	0	13	1.0441374	-155.10844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16945	1	11.95	2.82	0	0	13	1.0432627	-157.407675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16946	1	0	0	0	0	13	1.0449054	-157.188518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16947	1	11.95	3.35	0	0	13	1.0416759	-157.741185	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16948	1	0	0	0	0	13	1.0449486	-157.178036	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16949	1	0	0	0	0	13	1.0449486	-157.178036	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16950	1	0	0	0	0	13	1.0449693	-157.182115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16951	1	0	0	0	0	13	1.0449054	-157.188518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16952	1	0	0	0	0	13	1.0371143	-157.159921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16953	1	9.27	2.13	0	0	13	1.0370652	-157.164979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16954	1	6.97	1.62	0	0	13	1.0362048	-157.564717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16955	1	4.93	1.35	0	0	13	1.0434882	-157.63339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16956	1	28.78	15.82	0	0	13	1.0264731	-166.187313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16957	1	41.71	1.16	0	0	13	1.0230722	-168.543542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16958	1	25.51	3.45	0	0	13	1.0251176	-172.172978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16959	1	44.71	18.18	0	0	13	1.0242538	-173.676115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16960	1	0	0	0	236.11	13	1.0399622	-173.826122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16961	1	74.34	10.29	0	0	13	1.0396759	-173.864815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16962	1	25.28	8.64	0	0	13	1.0334536	-169.673108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16963	1	10.1	2.61	0	0	13	1.0319659	-166.813326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16964	1	29.89	2.75	0	0	13	1.0298438	-167.826634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16965	1	30.98	1.94	0	0	13	1.0238032	-172.975789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16966	1	0	0	0	0	13	1.0346978	-164.894605	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16967	1	13.2	4.73	0	0	13	1.0357154	-169.565531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16968	1	20.28	1.19	0	0	13	1.0346424	-164.905485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16969	1	0	0	0	0	13	1.0249356	-172.024739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16970	1	22.35	11.24	0	0	13	1.024771	-172.036714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16971	1	26.37	5.15	0	0	13	1.0358657	-167.687619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16972	1	25.76	12.54	0	0	13	1.0306696	-170.621015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16973	1	23.94	5.72	0	0	13	1.0338246	-169.167969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16974	1	0	0	0	0	13	1.0339394	-169.153963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16975	1	23.94	4.21	0	0	13	1.0319028	-169.654772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16976	1	0	0	0	460.57	13	1.0440212	-164.142981	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16977	1	0	0	0	0	13	1.0454813	-168.206898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16978	1	34.84	9.52	0	0	13	1.0438326	-164.160221	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16979	1	0	0	0	0	13	1.0294618	-168.035338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16980	1	34.84	7.97	0	0	13	1.0293112	-168.054405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16981	1	0	0	0	-169.65	13	1.0358008	-163.998665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16982	1	0	0	0	0	13	1.0382001	-167.409494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16983	1	75.05	12.66	0	0	13	1.0355015	-164.041261	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16984	1	35.26	15.36	0	0	13	1.0335733	-169.022508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16985	1	0	0	0	0	13	1.0405829	-168.751999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16986	1	34.84	10.47	0	0	13	1.0403818	-168.77059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16987	1	16.99	7.5	0	0	13	1.0344558	-169.165758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16988	1	20.96	4.76	0	0	13	1.0386158	-167.668174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16989	1	30.29	7.09	0	52.34	13	1.0358511	-169.227139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16990	1	13.08	4.36	0	0	13	1.0238394	-166.217664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16991	1	13.08	5.05	0	0	13	1.0184886	-165.77894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16992	1	32.01	3.93	0	0	13	1.0302236	-168.042551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16993	1	0	0	0	0	13	1.0413404	-168.526926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16994	1	32.14	6.45	0	0	13	1.0411851	-168.54466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16995	1	32.43	1.75	0	0	13	1.0326518	-166.228433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16996	1	49.79	10.72	0	0	13	1.0355355	-167.522008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16997	1	0	0	0	0	13	1.0357512	-167.495269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16998	1	32.01	13.78	0	0	13	1.0289089	-168.262321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	16999	1	17.78	6.15	0	0	13	1.0361909	-166.904469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17000	1	39.72	14.31	0	0	13	1.0273355	-166.740886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17001	1	0	0	0	0	13	1.0314313	-171.506659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17002	1	46.57	14.41	0	0	13	1.0311782	-171.531826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17003	1	0	0	0	0	13	1.0301637	-168.055054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17004	1	31.42	8.68	0	0	13	1.0299944	-168.073805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17005	1	43.25	11.88	0	0	13	1.0388857	-166.752614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17006	1	54.51	14.84	0	0	13	1.032029	-168.903096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17007	1	23.21	3.97	0	0	13	1.0368737	-167.209606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17008	1	23.21	2.87	0	0	13	1.036837	-167.745882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17009	1	41.55	10.2	0	0	13	1.0175121	-166.080626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17010	1	0	0	0	0	13	1.0177079	-166.058116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17011	1	0	0	0	0	13	1.0223425	-164.507513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17012	1	32.06	20.05	0	0	13	1.0220212	-164.524698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17013	1	0	0	0	0	13	1.0347858	-168.285937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17014	1	17.41	4.1	0	0	13	1.0346894	-168.29613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17015	1	17.41	2.12	0	75.94	13	1.0407849	-167.549224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17016	1	7.17	2.04	0	0	13	1.0378535	-166.135756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17017	1	0	0	0	0	13	1.0378891	-166.132025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17018	1	7.68	0.78	0	0	13	1.0308243	-167.524054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17019	1	0	0	0	0	13	1.0334956	-164.226387	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17020	1	1.82	0.41	0	0	13	1.0426078	-168.996387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17021	1	27.68	10.72	0	0	13	1.0332985	-164.241549	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17022	1	46.88	10.41	0	0	13	1.022242	-173.578715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17023	1	0	0	0	0	13	1.0296959	-169.155496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17024	1	27.68	12.57	0	0	13	1.0294861	-169.170085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17025	1	27.68	6.32	0	0	13	1.0317985	-168.507692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17026	1	33.07	10.76	0	0	13	1.0405021	-167.867734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17027	1	25.86	1.93	0	0	13	1.0331146	-168.997581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17028	1	25.86	9.11	0	0	13	1.0303343	-168.89756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17029	1	49.8	12.41	0	0	13	1.0354864	-168.959219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17030	1	25.86	9.29	0	0	13	1.0362988	-169.235014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17031	1	28.15	13.54	0	0	13	1.0318591	-169.986952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17032	1	28.15	4.71	0	0	13	1.0334464	-170.095067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17033	1	41.35	19.41	0	0	13	1.0321937	-169.98743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17034	1	62.05	12.98	0	0	13	1.0306848	-170.194294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17035	1	20.7	3.85	0	0	13	1.0328961	-168.821012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17036	1	33.28	14.14	0	0	13	1.0253259	-167.911759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17037	1	25.14	6.3	0	0	13	1.0304822	-170.716559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17038	1	50.8	17.01	0	0	13	1.0264086	-171.881076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17039	1	0	0	0	0	13	1.0314757	-170.752997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17040	1	24.3	3.1	0	0	13	1.0313859	-170.766401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17041	1	46.45	12.64	0	0	13	1.0306437	-170.31241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17042	1	0	0	0	0	13	1.0334266	-167.849484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17043	1	27.25	6.22	0	0	13	1.0332828	-167.864266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17044	1	27.25	3.78	0	126.3	13	1.0379293	-171.843064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17045	1	0	0	0	0	13	1.0364864	-171.80723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17046	1	0	0	0	0	13	1.0315738	-165.014402	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17047	1	45.29	7.04	0	0	13	1.0277417	-167.626376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17048	1	0	0	0	0	13	1.0320565	-164.921843	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17049	1	0	0	0	0	13	1.022698	-170.475452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17050	1	42.63	26.47	0	0	13	1.022271	-170.49928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17051	1	28.34	15.34	0	0	13	1.0290068	-172.884401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17052	1	67.99	10.07	0	0	13	1.021946	-170.105016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17053	1	0	0	0	0	13	1.0202033	-169.695804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17054	1	110.8	26.86	0	0	13	1.0196151	-169.754162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17055	1	0	0	0	0	13	1.0211057	-170.054997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17056	1	55.47	17.27	0	0	13	1.020754	-170.087758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17057	1	30.47	13.61	0	0	13	1.0320914	-171.599707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17058	1	46.74	12.55	0	0	13	1.0207926	-169.680101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17059	1	0	0	0	0	13	1.0210497	-169.655924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17060	1	69.43	11.43	0	0	13	1.0307311	-171.08471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17061	1	53.51	7.49	0	0	13	1.0301219	-169.272898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17062	1	0	0	0	0	13	1.0303345	-169.240922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17063	1	36.94	12.71	0	0	13	1.0231384	-170.365262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17064	1	36.1	10.44	0	0	13	1.03031	-169.531317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17065	1	27.88	8.53	0	0	13	1.0256136	-170.927458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17066	1	26.12	8.97	0	0	13	1.0273506	-171.690523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17067	1	0	0	0	0	13	1.0331251	-169.051781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17068	1	65.27	7.89	0	0	13	1.0328534	-169.09062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17069	1	38.04	6.79	0	0	13	1.0257282	-172.34776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17070	1	24.54	8.54	0	0	13	1.0243272	-168.831603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17071	1	33.07	9.15	0	0	13	1.0228191	-168.623033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17072	1	0	0	0	0	13	1.0201584	-168.921189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17073	1	36	13.03	0	0	13	1.0199403	-168.941321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17074	1	0	0	0	0	13	1.0230839	-168.505387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17075	1	0	0	0	0	13	1.0230839	-168.505387	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17076	1	0	0	0	0	13	1.0230839	-168.505387	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17077	1	0	0	0	0	13	1.0230839	-168.505387	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17078	1	18.4	0.73	0	0	13	1.0230346	-168.51558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17079	1	0	0	0	0	13	1.023144	-168.494066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17080	1	0	0	0	0	13	1.0222751	-169.076783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17081	1	14.5	7.57	0	0	13	1.0221599	-169.08485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17082	1	20.96	6.94	0	0	13	1.026021	-168.893738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17083	1	14.67	11.1	0	0	13	1.0210876	-168.944967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17084	1	18.84	8.2	0	0	13	1.0190749	-168.453624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17085	1	0	0	0	0	13	1.0280632	-169.69977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17086	1	0	0	0	0	13	1.0280632	-169.69977	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17087	1	0	0	0	0	13	1.0280632	-169.69977	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17088	1	0	0	0	0	13	1.0280632	-169.69977	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17089	1	18.84	4.42	0	0	13	1.027957	-169.71129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17090	1	0	0	0	0	13	1.0281558	-169.689644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17091	1	49.36	12.84	0	0	13	1.0216774	-170.562183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17092	1	0	0	0	0	13	1.0219434	-170.532305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17093	1	0	0	0	0	13	1.0254451	-169.958969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17094	1	26.94	9.42	0	0	13	1.0252686	-169.973203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17095	1	28.45	15.26	0	0	13	1.0204714	-170.654162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17096	1	24.71	6.71	0	0	13	1.0344041	-168.762778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17097	1	0	0	0	0	13	1.026838	-168.078067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17098	1	24.71	3	0	0	13	1.0267396	-168.093142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17099	1	35.41	2.98	0	0	13	1.0356324	-169.93859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17100	1	0	0	0	0	13	1.0268031	-168.469833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17101	1	27.26	3.42	0	0	13	1.0266939	-168.484726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17102	1	17.56	4.17	0	0	13	1.0227472	-168.485333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17103	1	20.07	7.32	0	0	13	1.0226191	-168.497281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17104	1	32.66	5.8	0	0	13	1.0197058	-169.427635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17105	1	30.46	7.32	0	0	13	1.0218958	-169.621217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17106	1	0	0	0	0	13	1.0295158	-170.02011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17107	1	27.94	5.07	0	0	13	1.0293829	-170.036416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17108	1	72.93	2.27	0	0	13	1.0225554	-169.705765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17109	1	27.94	4.51	0	0	13	1.0330643	-168.790673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17110	1	28.3	10.26	0	0	13	1.0299746	-167.213779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17111	1	28.3	2.44	0	27.53	13	1.035078	-168.721009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17112	1	0	0	0	197.05	13	1.036144	-163.09824	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17113	1	0	0	0	0	13	1.0380883	-167.769076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17114	1	28.3	8.33	0	0	13	1.0359888	-163.114264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17115	1	0	0	0	0	13	1.0322316	-167.566865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17116	1	28.3	13.93	0	0	13	1.0320002	-167.583204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17117	1	37.42	12.43	0	0	13	1.0363363	-168.251549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17118	1	17.56	4.12	0	0	13	1.0229573	-170.786487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17119	1	20.32	4.13	0	0	13	1.0224182	-170.441437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17120	1	50.77	26.42	0	0	13	1.0283432	-171.090033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17121	1	48.85	8.54	0	0	13	1.020795	-168.796182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17122	1	31.03	9.6	0	0	13	1.0318021	-171.669171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17123	1	48.85	14.1	0	0	13	1.0257787	-167.937665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17124	1	0	0	0	0	13	1.0244139	-171.211831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17125	1	61.08	4.02	0	0	13	1.0242495	-171.248535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17126	1	27.21	6.39	0	0	13	1.0281895	-168.963091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17127	1	0	0	0	0	13	1.0283121	-168.947526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17128	1	0	0	0	0	13	1.0220584	-169.539111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17129	1	57.56	9.69	0	0	13	1.0218117	-169.571571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17130	1	0	0	0	0	13	1.0254925	-163.832556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17131	1	26.99	2.03	0	0	13	1.0247184	-167.780515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17132	1	0	0	0	0	13	1.0288479	-163.117334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17133	1	35.65	6.38	0	0	13	1.0222912	-169.212433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17134	1	0	0	0	0	13	1.0224529	-169.189923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17135	1	41.66	8.27	0	0	13	1.0201655	-168.942113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17136	1	47.53	16.46	0	0	13	1.0202649	-168.691486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17137	1	54.22	11.33	0	0	13	1.0231978	-168.145647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17138	1	37.7	5.69	0	58.03	13	1.0409513	-168.167206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17139	1	20.28	1.28	0	0	13	1.0289361	-170.280163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17140	1	30.48	16.05	0	0	13	1.0248562	-170.538632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17141	1	25.16	4.32	0	0	13	1.0298214	-171.027254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17142	1	0	0	0	275.23	13	1.033883	-171.034048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17143	1	43.51	9.75	0	0	13	1.0336458	-171.060191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17144	1	20.57	4.35	0	0	13	1.0215059	-168.736127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17145	1	20.11	8.17	0	0	13	1.0261152	-169.856693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17146	1	0	0	0	0	13	1.0262437	-169.845594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17147	1	2.76	0.68	0	0	13	1.0206733	-168.75675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17148	1	20.11	9.8	0	0	13	1.0205102	-168.768176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17149	1	22.67	5.4	0	0	13	1.0303822	-168.306908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17150	1	47.17	8.33	0	0	13	1.0281089	-168.673023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17151	1	27.06	7.92	0	0	13	1.0343662	-168.69273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17152	1	45.51	11.17	0	0	13	1.0282024	-170.637879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17153	1	0	0	0	0	13	1.0284233	-170.611542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17154	1	27.06	14.63	0	0	13	1.0269143	-168.932228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17155	1	29.73	7.77	0	0	13	1.0270724	-168.16272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17156	1	0	0	0	0	13	1.0319119	-161.992494	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17157	1	29.73	7.23	0	0	13	1.0272428	-167.120797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17158	1	0	0	0	0	13	1.0330459	-161.813661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17159	1	29.73	9.14	0	51.37	13	1.0339927	-168.245682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17160	1	29.73	1.71	0	0	13	1.0319837	-168.535564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17161	1	0	0	0	0	13	1.0320684	-168.519623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17162	1	30	8.15	0	93.43	13	1.0338901	-169.810405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17163	1	0	0	0	0	13	1.0329022	-169.780454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17164	1	0	0	0	0	13	1.0203373	-169.264252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17165	1	84.88	4.7	0	0	13	1.0200981	-169.313283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17166	1	48.85	10.6	0	0	13	1.0183099	-167.702311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17167	1	0	0	0	0	13	1.0293295	-169.623808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17168	1	44.5	19.05	0	0	13	1.0290075	-169.648379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17169	1	9.32	4.01	0	0	13	1.0375256	-159.51198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17170	1	0	0	0	0	13	1.0349227	-160.88503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17171	1	18.43	4.64	0	0	13	1.0348251	-160.895004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17172	1	8.15	3.47	0	0	13	1.0439574	-160.598904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17173	1	9.17	1.38	0	0	13	1.039313	-157.487585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17174	1	0	0	0	0	13	1.0374673	-161.634926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17175	1	9.34	1.04	0	0	13	1.0374338	-161.639781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17176	1	9.18	2.58	0	0	13	1.0427163	-160.428699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17177	1	0	0	0	0	13	1.0415218	-160.120006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17178	1	14.2	1.62	0	0	13	1.0414638	-160.128744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17179	1	11.45	3.88	0	0	13	1.044964	-161.097962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17180	1	16.89	4.49	0	24.74	13	1.0453986	-160.655557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17181	1	16.89	4.88	0	15.69	13	1.0457447	-161.185746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17182	1	9.05	0.38	0	0	13	1.0354198	-158.648859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17183	1	10	2.58	0	0	13	1.0385873	-161.545343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17184	1	11.52	0.62	0	0	13	1.0389342	-161.460396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17185	1	5.23	0.69	0	0	13	1.0367888	-162.195598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17186	1	0	0	0	0	13	1.0423353	-159.781872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17187	1	9.82	2.28	0	0	13	1.0422895	-159.787283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17188	1	14.17	1.18	0	0	13	1.0419326	-160.024823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17189	1	0	0	0	0	13	1.0419841	-160.017323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17190	1	0	0	0	0	13	1.0415966	-159.967943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17191	1	15.19	6.63	0	0	13	1.041486	-159.975982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17192	1	13.36	6.94	0	0	13	1.0366116	-162.093105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17193	1	12.25	4.36	0	0	13	1.0361957	-161.974578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17194	1	15.28	3.04	0	0	13	1.0368538	-161.975632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17195	1	13.37	1.51	0	0	13	1.0366244	-159.851229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17196	1	5.86	0.54	0	0	13	1.0378765	-161.609121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17197	1	7.73	0.92	0	0	13	1.0325707	-164.059121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17198	1	0	0	0	0	13	1.032596	-164.05505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17199	1	0	0	0	0	13	1.0349335	-161.613262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17200	1	14.07	0.97	0	0	13	1.0348935	-161.620891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17201	1	9.74	2.51	0	0	13	1.0363552	-160.282985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17202	1	9.62	1.71	0	0	13	1.0363828	-160.141308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17203	1	9.62	2.18	0	0	13	1.0205669	-165.789595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17204	1	14.89	2.83	0	0	13	1.0334926	-160.989099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17205	1	36.06	4.15	0	0	13	1.0339888	-162.818943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17206	1	0	0	0	0	13	1.0366378	-160.527321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17207	1	19.27	3.65	0	0	13	1.0365627	-160.537809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17208	1	0	0	0	0	13	1.0414143	-160.515749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17209	1	23.26	3.75	0	0	13	1.0413139	-160.527837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17210	1	23.78	9.45	0	0	13	1.0371762	-160.740983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17211	1	0	0	0	0	13	1.0324516	-156.372047	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17212	1	0	0	0	0	13	1.0431786	-159.449529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17213	1	25.92	10.53	0	0	13	1.0322675	-156.385389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17214	1	0	0	0	0	13	1.0418806	-160.009372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17215	1	4.7	0.84	0	0	13	1.0418611	-160.012002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17216	1	18.12	8.66	0	0	13	1.0346117	-160.436942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17217	1	0	0	0	0	13	1.0347427	-160.427482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17218	1	20.2	5.42	0	0	13	1.0405104	-159.641876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17219	1	0	0	0	0	13	1.0357172	-160.172024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17220	1	33.43	14.48	0	0	13	1.0354801	-160.191036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17221	1	4.57	0.32	0	0	13	1.0359192	-160.785157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17222	1	8.37	2.36	0	0	13	1.0357193	-161.313578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17223	1	8.84	1.83	0	0	13	1.032226	-161.724923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17224	1	0	0	0	0	13	1.0322641	-161.719528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17225	1	0	0	0	0	13	1.0322613	-158.398046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17226	1	12.39	1.65	0	0	13	1.0322148	-158.404981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17227	1	17.38	4.81	0	0	13	1.0316379	-156.895572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17228	1	0	0	0	0	13	1.0342838	-157.617749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17229	1	34.52	12.37	0	0	13	1.0340614	-157.635442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17230	1	34.64	7.28	0	0	13	1.0309235	-157.663912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17231	1	0	0	0	0	13	1.0272143	-154.41416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17232	1	0	0	0	0	13	1.0321561	-157.902603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17233	1	70.67	16.55	0	0	13	1.026896	-154.452656	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17234	1	35.44	2.61	0	34.9	13	1.0386073	-157.105381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17235	1	0	0	0	0	13	1.0299664	-160.118986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17236	1	32.69	12.05	0	0	13	1.029754	-160.137202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17237	1	0	0	0	0	13	1.0373681	-155.588193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17238	1	33.37	7.93	0	0	13	1.0371948	-155.607644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17239	1	22.06	7.83	0	0	13	1.0360645	-161.669097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17240	1	24.29	6.05	0	0	13	1.0398324	-155.930499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17241	1	7.66	0.89	0	0	13	1.0291157	-152.809742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17242	1	0	0	0	0	13	1.0291413	-152.805508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17243	1	4.46	1.22	0	0	13	1.0298642	-154.335484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17244	1	0	0	0	0	13	1.0298877	-154.33296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17245	1	6.48	4.13	0	0	13	1.0322781	-159.966085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17246	1	8.36	4.37	0	0	13	1.0296531	-161.872172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17247	1	17.17	5.12	0	0	13	1.0313085	-157.922489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17248	1	15.23	4.19	0	0	13	1.0328231	-158.468322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17249	1	12.7	2.71	0	0	13	1.0344055	-162.326034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17250	1	0	0	0	0	13	1.0344686	-162.318685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17251	1	0	0	0	0	13	1.0374308	-161.549359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17252	1	9.31	4.61	0	0	13	1.0373634	-161.55394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17253	1	0	0	0	0	13	1.036324	-162.110407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17254	1	6.4	1.62	0	0	13	1.0362946	-162.113806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17255	1	7.58	1.95	0	0	13	1.0398107	-160.816495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17256	1	0	0	0	0	13	1.0413233	-161.551312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17257	1	8.08	2.11	0	0	13	1.0412847	-161.55571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17258	1	7.91	1.39	0	0	13	1.0385292	-160.895906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17259	1	0	0	0	0	13	1.0382866	-161.337219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17260	1	24.8	3.6	0	0	13	1.0381971	-161.351898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17261	1	0	0	0	0	13	1.0365425	-161.639762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17262	1	31.82	2.34	0	0	13	1.0364342	-161.656903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17263	1	21.15	2.56	0	0	13	1.0342523	-162.586989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17264	1	27.19	9.44	0	0	13	1.0360614	-161.686546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17265	1	0	0	0	0	13	1.0362233	-161.672634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17266	1	0	0	0	0	13	1.0356102	-161.916245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17267	1	26.85	11.82	0	0	13	1.0354139	-161.93058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17268	1	28.9	2.91	0	0	13	1.0361629	-161.796775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17269	1	0	0	0	0	13	1.0451187	-157.960794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17270	1	6.01	0.16	0	0	13	1.0383934	-161.28658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17271	1	26.85	5.76	0	0	13	1.0449793	-157.976355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17272	1	28.64	1.04	0	0	13	1.0361552	-162.410781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17273	1	16.53	3.3	0	0	13	1.0370515	-161.419369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17274	1	0	0	0	-30.18	13	1.0369482	-158.885369	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17275	1	0	0	0	0	13	1.0405572	-160.443523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17276	1	19.22	7.15	0	0	13	1.0368345	-158.895194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17277	1	16.49	2.69	0	0	13	1.0381455	-161.015819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17278	1	0	0	0	0	13	1.0358468	-161.450257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17279	1	15.73	4.71	0	0	13	1.0357531	-161.459145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17280	1	15.72	3.18	0	0	13	1.0382666	-161.075022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17281	1	0	0	0	0	13	1.0361594	-161.364877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17282	1	12.97	5	0	0	13	1.036069	-161.371658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17283	1	10.31	4.33	0	0	13	1.0383793	-161.12844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17284	1	6.79	0.19	0	0	13	1.0410881	-160.399529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17285	1	7.69	1.8	0	-19.44	13	1.0366379	-161.196507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17286	1	0	0	0	0	13	1.0368908	-161.195077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17287	1	5.97	1.67	0	0	13	1.0391847	-161.096859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17288	2	0	0	0	0	13	1.0436492	-157.790394	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17289	1	0	0	0	0	13	1.0426977	-159.982754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17290	1	0	0	0	0	13	1.0426901	-160.407676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17291	1	0	0	0	0	13	1.0426901	-160.407676	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17292	1	0	0	0	0	13	1.0438821	-157.802469	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17293	1	0	0	0	0	13	1.0436492	-157.790394	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17294	1	0	0	0	0	13	1.045	-162.810389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17295	1	0	0	0	0	13	1.0460559	-165.115994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17296	2	0	0	0	0	13	1.0063281	-160.873426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17297	2	0	0	0	0	13	1.0106068	-159.727266	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17298	1	0	0	0	0	13	1.0441014	-162.832231	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17299	1	0	0	0	0	13	1.045	-162.810389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17300	1	0	0	0	0	13	1.041	-155.451853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17301	2	0	0	0	0	13	1.0553255	-151.088973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17302	1	0	0	0	0	13	1.0403109	-155.551746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17303	1	0	0	0	0	13	1.0336257	-164.794405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17304	2	0	0	0	0	13	1.022349	-158.862072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17305	1	0	0	0	0	13	1.0328289	-164.862896	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17306	1	0	0	0	0	13	1.039	-153.820813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17307	1	0	0	0	0	13	1.0401093	-158.1226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17308	2	0	0	0	0	13	1.0410123	-148.942309	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17309	2	0	0	0	0	13	1.0410377	-148.187617	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17310	1	0	0	0	0	13	1.0367488	-154.752886	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17311	1	0	0	0	0	13	1.039	-153.820813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17312	2	0	0	0	0	13	1.0246906	-169.883026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17313	1	0	0	0	0	13	1.0246799	-169.885495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17314	1	0	0	0	0	13	1.035	-160.050326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17315	2	0	0	0	0	13	1.036	-155.569017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17316	2	0	0	0	0	13	1.0393129	-153.661232	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17317	1	0	0	0	0	13	1.0342236	-160.266853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17318	1	0	0	0	0	13	1.035	-160.050326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17319	2	0	0	0	0	13	1.0224803	-170.359182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17320	1	0	0	0	0	13	1.0224376	-170.362188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17321	1	0	0	0	0	13	1.0210666	-169.93976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17322	2	0	0	0	0	13	1.0236938	-169.644819	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17323	2	0	0	0	0	13	1.0210379	-169.943589	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17324	1	0	0	0	0	13	1.0210379	-169.943589	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17325	2	0	0	0	0	13	1.0210666	-169.93976	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17326	1	0	0	0	0	13	1.02105	-169.941001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17327	1	0	0	0	0	13	1.0210666	-169.93976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17328	2	0	0	0	0	13	1.0428061	-139.067617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17329	1	0	0	0	0	13	1.0427729	-139.078474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17330	1	0	0	0	0	13	1.0444775	-138.07185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17331	2	0	0	0	0	13	1.024	-137.284442	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17332	1	0	0	0	0	13	1.0444635	-138.077627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17333	1	0	0	0	0	13	1.0285918	-159.86679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17334	2	0	0	0	0	13	1.0285918	-159.86679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17335	1	0	0	0	0	13	1.0285918	-159.86679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17336	1	0	0	0	0	13	1.0378871	-164.579404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17337	2	0	0	0	0	13	1.029	-159.897882	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17338	1	0	0	0	0	13	1.0371614	-164.63439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17339	1	0	0	0	0	13	1.0443275	-156.739672	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17340	1	0	0	0	0	13	1.0420464	-158.93557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17341	2	0	0	0	0	13	1.0438667	-156.505368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17342	2	0	0	0	0	13	1.0438667	-156.505368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17343	1	0	0	0	0	13	1.0442752	-156.711416	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17344	2	0	0	0	0	13	1.0401534	-157.867127	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17345	2	0	0	0	0	13	1.0390431	-157.410711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17346	2	0	0	0	0	13	1.0402646	-157.937873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17347	1	0	0	0	0	13	1.0447784	-156.663016	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17348	1	0	0	0	0	13	1.0443275	-156.739672	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17349	1	0	0	0	-26.98	13	1.038	-142.773685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17350	1	0	0	0	0	13	1.0397349	-144.085888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17351	2	0	0	0	0	13	1.0553625	-140.027378	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17352	1	0	0	0	0	13	1.0371498	-142.84147	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17353	1	0	0	0	0	13	1.038	-142.773685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17354	2	0	0	0	0	13	1.0388878	-161.261056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17355	1	0	0	0	0	13	1.0352018	-165.830703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17356	1	0	0	0	0	13	1.0354523	-164.808301	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17357	1	0	0	0	0	13	1.0354523	-164.808301	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17358	1	0	0	0	0	13	1.0376963	-161.217573	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17359	1	0	0	0	0	13	1.0388878	-161.261056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17360	1	0	0	0	0	13	1.0365843	-139.626289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17361	1	0	0	0	0	13	1.0393441	-141.408505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17362	2	0	0	0	0	13	1.0405	-138.027618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17363	1	0	0	0	0	13	1.0367429	-139.559205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17364	1	0	0	0	0	13	1.0365843	-139.626289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17365	1	0	0	0	0	13	1.0333694	-165.467481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17366	2	0	0	0	0	13	1.0333694	-165.467481	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17367	2	0	0	0	0	13	1.0333694	-165.467481	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17368	1	0	0	0	0	13	1.0333694	-165.467481	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17369	1	0	0	0	0	13	1.0333694	-165.467481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17370	2	0	0	0	0	13	1.0219335	-170.419832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17371	1	0	0	0	0	13	1.0219335	-170.419832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17372	2	0	0	0	0	13	1.0218456	-169.501626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17373	1	0	0	0	0	13	1.0216793	-169.511884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17374	1	0	0	0	0	13	1.0384293	-137.099689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17375	1	0	0	0	0	13	1.0417852	-137.960031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17376	2	0	0	0	0	13	1.0428555	-135.995588	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17377	1	0	0	0	0	13	1.0383234	-137.111404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17378	1	0	0	0	0	13	1.0384293	-137.099689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17379	2	0	0	0	0	13	1.0393013	-158.740082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17380	2	0	0	0	0	13	1.04	-157.545066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17381	2	0	0	0	0	13	1.0393408	-158.643767	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17382	1	0	0	0	0	13	1.0393408	-158.643767	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17383	1	0	0	0	0	13	1.0391987	-158.779703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17384	1	0	0	0	0	13	1.0393013	-158.740082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17385	1	0	0	0	0	13	1.0370411	-161.283732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17386	2	0	0	0	0	13	1.04	-159.700225	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17387	2	0	0	0	0	13	1.04	-159.700225	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17388	1	0	0	0	0	13	1.0370618	-161.369774	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17389	2	0	0	0	0	13	1.036	-157.573057	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17390	2	0	0	0	0	13	1.036	-155.049119	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17391	1	0	0	0	0	13	1.0365961	-161.467345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17392	1	0	0	0	0	13	1.0370411	-161.283732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17393	1	0	0	0	0	13	1.043	-149.923974	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17394	1	0	0	0	0	13	1.0416736	-151.059488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17395	2	0	0	0	0	13	1.038317	-147.636265	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17396	2	0	0	0	0	13	1.0387965	-147.875711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17397	2	0	0	0	0	13	1.0355297	-146.600945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17398	2	0	0	0	0	13	1.0400474	-147.10133	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17399	1	0	0	0	0	13	1.0428375	-150.346917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17400	1	0	0	0	0	13	1.043	-149.923974	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17401	1	0	0	0	0	13	1.0417988	-164.144552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17402	2	0	0	0	0	13	1.0416567	-158.494254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17403	1	0	0	0	0	13	1.0409631	-164.217115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17404	2	0	0	0	0	13	1.0322096	-159.042934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17405	1	0	0	0	0	13	1.0322096	-159.042934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17406	1	0	0	0	0	13	1.04	-163.815727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17407	2	0	0	0	0	13	1.0329115	-156.982118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17408	2	0	0	0	0	13	1.0405	-159.437999	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17409	1	0	0	0	0	13	1.039362	-164.050236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17410	1	0	0	0	0	13	1.04	-163.815727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17411	1	0	0	0	0	13	1.0399569	-164.317507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17412	2	0	0	0	0	13	1.0399569	-164.317507	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17413	2	0	0	0	0	13	1.0399569	-164.317507	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17414	1	0	0	0	0	13	1.0399569	-164.317507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17415	1	0	0	0	0	13	1.0399569	-164.317507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17416	2	0	0	0	0	13	1.0398145	-166.14906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17417	1	0	0	0	0	13	1.0397951	-166.161376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17418	2	0	0	0	0	13	1.0398292	-157.468638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17419	2	0	0	0	0	13	1.0399177	-157.31197	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17420	2	0	0	0	0	13	1.0398226	-157.480802	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17421	1	0	0	0	0	13	1.0398226	-157.480802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17422	2	0	0	0	0	13	1.0399167	-157.298312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17423	2	0	0	0	0	13	1.0399167	-157.298312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17424	1	0	0	0	0	13	1.0398134	-157.501473	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17425	1	0	0	0	0	13	1.0398104	-157.473691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17426	1	0	0	0	0	13	1.0398292	-157.468638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17427	1	0	0	0	0	13	1.0420001	-162.641935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17428	1	0	0	0	0	13	1.0410019	-166.122688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17429	2	0	0	0	0	13	1.0516444	-158.846841	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17430	2	0	0	0	0	13	1.045	-159.257678	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17431	2	0	0	0	0	13	1.045	-160.608701	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17432	1	0	0	0	0	13	1.0423557	-162.890404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17433	1	0	0	0	0	13	1.0420001	-162.641935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17434	2	0	0	0	0	13	1.0316347	-162.914726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17435	2	0	0	0	0	13	1.04	-161.418673	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17436	2	0	0	0	0	13	1.04	-161.418673	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17437	1	0	0	0	0	13	1.0321349	-162.820858	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17438	1	0	0	0	0	13	1.0311291	-162.959927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17439	1	0	0	0	0	13	1.0316347	-162.914726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17440	1	0	0	0	0	13	1.0323185	-163.004913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17441	2	0	0	0	0	13	1.0554785	-156.792431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17442	2	0	0	0	0	13	1.0323185	-163.004913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17443	1	0	0	0	0	13	1.0318486	-163.041299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17444	1	0	0	0	0	13	1.0323185	-163.004913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17445	1	0	0	0	0	13	1.0328925	-163.489796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17446	2	0	0	0	0	13	1.04	-162.159912	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17447	2	0	0	0	0	13	1.04	-162.159912	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17448	1	0	0	0	0	13	1.0314112	-163.78338	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17449	1	0	0	0	0	13	1.0326192	-163.517215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17450	1	0	0	0	0	13	1.0328925	-163.489796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17451	1	0	0	0	0	13	1.0420001	-158.71921	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17452	1	0	0	0	0	13	1.0362517	-161.764982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17453	2	0	0	0	0	13	1.0746815	-155.604839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17454	2	0	0	0	0	13	1.0592089	-157.736005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17455	1	0	0	0	0	13	1.0391423	-158.813599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17456	1	0	0	0	0	13	1.0420001	-158.71921	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17457	2	0	0	0	0	13	1.03885	-161.508423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17458	1	0	0	0	0	13	1.0388246	-161.510347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17459	1	0	0	0	-535.97	13	1.0369999	-159.624018	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17460	1	0	0	0	0	13	1.036808	-161.147202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17461	2	0	0	0	0	13	1.0347186	-157.168913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17462	2	0	0	0	0	13	1.024936	-158.06384	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17463	1	0	0	0	0	13	1.037189	-159.810931	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17464	1	0	0	0	0	13	1.0369999	-159.624018	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17465	1	0	0	0	0	13	1.044	-163.51716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17466	2	0	0	0	0	13	1.0502748	-161.199238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17467	2	0	0	0	0	13	1.0551714	-158.26663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17468	1	0	0	0	0	13	1.0422235	-163.810924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17469	1	0	0	0	0	13	1.044	-163.51716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17470	2	0	0	0	0	13	1.032581	-164.62567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17471	1	0	0	0	0	13	1.0325728	-164.627994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17472	2	0	0	0	0	13	1.0388779	-160.383472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17473	1	0	0	0	0	13	1.0388598	-160.392253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17474	2	0	0	0	0	13	1.038142	-161.042583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17475	1	0	0	0	0	13	1.038142	-161.042583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17476	1	0	0	0	0	13	1.038142	-161.042583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17477	1	0	0	0	0	13	1.038142	-161.042583	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17478	1	0	0	0	0	13	1.0380748	-161.047512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17479	1	0	0	0	0	13	1.038142	-161.042583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17480	1	0	0	0	0	13	1.0371977	-164.635396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17481	2	0	0	0	0	13	1.0475867	-163.585027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17482	2	0	0	0	0	13	1.0371977	-164.635396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17483	1	0	0	0	0	13	1.0371094	-164.641617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17484	1	0	0	0	0	13	1.0371977	-164.635396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17485	2	0	0	0	0	13	1.0409813	-159.313782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17486	2	0	0	0	0	13	1.0405348	-159.02625	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17487	2	0	0	0	0	13	1.0405348	-159.02625	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17488	1	0	0	0	0	13	1.0410131	-159.333632	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17489	1	0	0	0	0	13	1.04094	-159.33278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17490	1	0	0	0	0	13	1.0409813	-159.313782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17491	1	0	0	0	-759.89	13	1.041	-157.629222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17492	1	0	0	0	0	13	1.0367167	-161.473782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17493	2	0	0	0	0	13	1.0086708	-152.988385	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17494	2	0	0	0	0	13	1.0117563	-153.362308	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17495	2	0	0	0	0	13	1.010745	-153.529069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17496	2	0	0	0	0	13	1.0076456	-153.07172	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17497	2	0	0	0	0	13	1.0094115	-152.782764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17498	2	0	0	0	0	13	1.009474	-152.03449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17499	1	0	0	0	0	13	1.0383258	-158.548694	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17500	1	0	0	0	0	13	1.041	-157.629222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17501	2	0	0	0	0	13	1.0282286	-160.977732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17502	1	0	0	0	0	13	1.0272456	-161.037288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17503	1	0	0	0	0	13	1.023132	-170.200425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17504	2	0	0	0	0	13	1.044133	-167.985301	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17505	1	0	0	0	0	13	1.0229694	-170.210957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17506	1	0	0	0	0	13	1.023132	-170.200425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17507	2	0	0	0	0	13	1.0388822	-140.380376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17508	1	0	0	0	0	13	1.0388822	-140.380376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17509	1	0	0	0	0	13	1.0442864	-137.943594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17510	2	0	0	0	0	13	1.03	-134.628375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17511	1	0	0	0	0	13	1.0442892	-137.968156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17512	2	0	0	0	0	13	1.0409608	-152.869974	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17513	1	0	0	0	0	13	1.0411639	-155.225715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17514	1	0	0	0	0	13	1.0414768	-152.819787	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17515	1	0	0	0	0	13	1.0409608	-152.869974	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17516	2	0	0	0	0	13	1.0429798	-151.047883	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17517	1	0	0	0	0	13	1.0413837	-152.400479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17518	1	0	0	0	0	13	1.0427571	-151.136125	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17519	1	0	0	0	0	13	1.0429798	-151.047883	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17520	2	0	0	0	0	13	1.020872	-169.516927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17521	1	0	0	0	0	13	1.020872	-169.516927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17522	1	7.56	2.6	0	0	14	1.0236651	-149.704615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17523	1	9.08	0.57	0	0	14	1.0214286	-149.457288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17524	1	5.46	2.63	0	0	14	1.0305514	-153.405474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17525	1	0	0	0	0	14	1.0305912	-153.402536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17526	1	29.53	3.84	0	0	14	1.0259106	-149.83483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17527	1	0	0	0	0	14	1.0274468	-150.030665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17528	1	29.93	4.49	0	0	14	1.0273184	-150.046221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17529	1	0	0	0	0	14	1.0346339	-146.777865	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17530	1	0	0	0	0	14	1.0293091	-149.684422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17531	1	29.53	8.87	0	0	14	1.0344692	-146.794577	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17532	1	29.53	4.63	0	0	14	1.0278698	-150.899675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17533	1	35.09	3.11	0	0	14	1.0367375	-153.834074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17534	1	25.13	4.47	0	0	14	1.0280219	-151.500941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17535	1	25.13	1.7	0	0	14	1.0290379	-151.606042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17536	1	25.13	6.65	0	0	14	1.0286855	-150.802331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17537	1	0	0	0	0	14	1.0284462	-150.346295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17538	1	9.54	2.36	0	0	14	1.0283994	-150.352162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17539	1	16.39	8.62	0	0	14	1.0385961	-148.893617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17540	1	16.9	2.27	0	0	14	1.0357265	-150.09721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17541	1	0	0	0	0	14	1.03579	-150.08783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17542	1	20.2	5.9	0	0	14	1.0260874	-150.331221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17543	1	16.39	3.58	0	0	14	1.0317708	-151.129992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17544	1	0	0	0	0	14	1.0328094	-150.854491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17545	1	12.34	1.37	0	0	14	1.0327649	-150.860966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17546	1	12.34	1.64	0	0	14	1.0305678	-150.88496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17547	1	16.66	4.4	0	37.49	14	1.0400324	-153.871028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17548	1	21.85	2.56	0	0	14	1.0313447	-152.576856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17549	1	0	0	0	36.81	14	1.0339981	-151.551345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17550	1	23.14	12.26	0	0	14	1.0338169	-151.562357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17551	1	7.3	2.73	0	0	14	1.0319302	-152.456159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17552	1	0	0	0	0	14	1.0316796	-152.132749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17553	1	6.15	1.32	0	0	14	1.031653	-152.136149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17554	1	5	2	0	1.53	14	1.0349857	-153.441872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17555	1	8.81	0.28	0	0	14	1.034578	-153.539264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17556	1	8.36	3.29	0	0	14	1.033933	-152.27916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17557	1	8.36	2.17	0	0	14	1.0317836	-153.397494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17558	1	16.75	0.46	0	0	14	1.0300641	-152.767124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17559	1	10.11	3.43	0	0	14	1.0304113	-152.706315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17560	1	0	0	0	0	14	1.0318411	-152.460005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17561	1	10.11	1.39	0	0	14	1.0318003	-152.465686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17562	1	12.77	1.67	0	6.68	14	1.0314509	-147.943797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17563	1	0	0	0	0	14	1.0261787	-150.538007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17564	1	18.39	4.75	0	0	14	1.0260938	-150.548086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17565	1	5.55	1.2	0	0	14	1.0321478	-152.114684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17566	1	0	0	0	0	14	1.0272203	-139.377003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17567	1	0	0	0	0	14	1.0272203	-139.377003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17568	1	0	0	0	0	14	1.0272203	-139.377003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17569	1	0	0	0	0	14	1.0272203	-139.377003	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17570	1	10.21	4.29	0	0	14	1.0271484	-139.382727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17571	1	0	0	0	0	14	1.0272894	-139.370984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17572	1	10.09	5.15	0	0	14	1.0281141	-139.127035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17573	1	0	0	0	0	14	1.0202482	-136.965547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17574	1	6.5	3.58	0	0	14	1.0201961	-136.968647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17575	1	0	0	0	14.53	14	1.0408656	-135.096475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17576	1	14.76	0.47	0	0	14	1.0408208	-135.104947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17577	1	15.89	2.16	0	0	14	1.0415427	-136.22576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17578	1	0	0	0	0	14	1.0397718	-135.747941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17579	1	14.9	7.03	0	0	14	1.0396621	-135.755594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17580	1	4.49	0.83	0	0	14	1.0360509	-140.185152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17581	1	6.34	2.66	0	0	14	1.038044	-137.938503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17582	1	0	0	0	0	14	1.0380885	-137.934806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17583	1	11.09	0.52	0	0	14	1.026465	-153.578916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17584	1	11.5	2.47	0	0	14	1.0238958	-145.936838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17585	1	0	0	0	0	14	1.0239507	-145.929754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17586	1	14.09	1.15	0	0	14	1.0239092	-145.647036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17587	1	0	0	0	0	14	1.0243117	-146.23368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17588	1	10.89	3.56	0	0	14	1.0242451	-146.240049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17589	1	6.68	4.3	0	0	14	1.0265655	-146.359113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17590	1	0	0	0	0	14	1.0263295	-146.894647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17591	1	26.03	8.99	0	0	14	1.026169	-146.90773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17592	1	13.36	1.81	0	0	14	1.0272285	-146.648733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17593	1	12.67	5.78	0	0	14	1.0265191	-147.407951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17594	1	4.3	1.86	0	0	14	1.0265581	-143.688548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17595	1	0	0	0	0	14	1.0265881	-143.686365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17596	1	4.1	0.75	0	0	14	1.0266965	-143.630213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17597	1	13.27	1.16	0	0	14	1.0213066	-146.97954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17598	1	0	0	0	0	14	1.0213531	-146.972344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17599	1	15.37	4.5	0	0	14	1.0268406	-146.819892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17600	1	0	0	0	0	14	1.0284271	-147.559742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17601	1	11.54	6.52	0	0	14	1.028333	-147.565404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17602	1	9.49	3.5	0	0	14	1.0278153	-147.85167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17603	1	6.91	1.64	0	0	14	1.0305163	-146.561987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17604	1	0	0	0	0	14	1.029762	-146.655971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17605	1	11.79	6.98	0	0	14	1.029667	-146.66156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17606	1	12.09	2.33	0	0	14	1.0299777	-147.19339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17607	1	0	0	0	0	14	1.0300354	-147.186171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17608	1	0	0	0	0	14	1.0352798	-146.711167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17609	1	10.07	3.75	0	0	14	1.0352201	-146.71633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17610	1	10.07	2.54	0	0	14	1.0286212	-146.694654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17611	1	10.5	3.37	0	0	14	1.0300014	-147.950075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17612	1	3.68	0.99	0	0	14	1.0332449	-148.129043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17613	1	9.19	1.33	0	0	14	1.0277369	-148.790814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17614	1	9.19	5.83	0	0	14	1.0264009	-147.937583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17615	1	9.19	2.83	0	0	14	1.0292154	-150.06569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17616	1	5.97	0.64	0	0	14	1.0255205	-146.647098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17617	1	6.08	1.08	0	0	14	1.025119	-145.790697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17618	1	6.92	2.45	0	0	14	1.0263045	-147.176392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17619	1	10.67	2.1	0	0	14	1.0223991	-140.863728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17620	1	5.47	1.77	0	0	14	1.0319463	-151.087411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17621	1	0	0	0	0	14	1.0319771	-151.084138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17622	1	17.61	4.1	0	40.51	14	1.0363889	-146.143532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17623	1	5.77	0.57	0	0	14	1.0246761	-140.438488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17624	1	11.3	2.13	0	0	14	1.0216287	-142.101182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17625	1	16.78	1.48	0	0	14	1.0303407	-150.588751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17626	1	6.32	0.61	0	0	14	1.0302374	-150.079228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17627	1	0	0	0	0	14	1.0215869	-141.0548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17628	1	8.2	0.41	0	0	14	1.0215642	-141.059988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17629	1	27.42	8.25	0	0	14	1.0301244	-146.559443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17630	1	27.42	6.71	0	0	14	1.0249655	-144.240756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17631	1	27.42	7.52	0	0	14	1.0284909	-146.667782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17632	1	0	0	0	142.38	14	1.0425342	-145.158797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17633	1	0	0	0	0	14	1.035328	-146.148149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17634	1	27.42	10.34	0	0	14	1.0423689	-145.173285	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17635	1	22	7.14	0	0	14	1.0206157	-148.115224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17636	1	10.89	0.79	0	0	14	1.029892	-145.320022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17637	1	8.23	0.93	0	0	14	1.0277185	-147.428145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17638	1	12.42	3.44	0	0	14	1.028529	-149.266982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17639	1	0	0	0	0	14	1.0285929	-149.260498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17640	1	9.57	1.76	0	0	14	1.0275678	-147.906451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17641	1	0	0	0	0	14	1.0276064	-147.901217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17642	1	0	0	0	0	14	1.0349463	-146.055403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17643	1	26.39	3.9	0	0	14	1.0348415	-146.071085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17644	1	24.3	6	0	0	14	1.034978	-146.252812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17645	1	0	0	0	0	14	1.0203237	-148.598613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17646	1	26.44	9.73	0	0	14	1.0201434	-148.614005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17647	1	0	0	0	0	14	1.0200405	-149.216558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17648	1	24.75	5.32	0	0	14	1.0199294	-149.23035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17649	1	7.19	2.3	0	0	14	1.0280752	-149.389693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17650	1	7.39	0.9	0	0	14	1.023419	-129.39933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17651	1	0	0	0	0	14	1.0234465	-129.395222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17652	1	14.64	2.28	0	0	14	1.0261196	-145.661681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17653	1	0	0	0	0	14	1.024393	-146.623777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17654	1	14.66	3.62	0	0	14	1.0243243	-146.63174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17655	1	19.63	2.5	0	0	14	1.0313435	-146.714781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17656	1	17.81	4.33	0	0	14	1.024269	-146.904498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17657	1	9.46	1.79	0	0	14	1.0343989	-146.187694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17658	1	12.08	2.25	0	28.41	14	1.0381915	-145.671937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17659	1	7.48	2.58	0	0	14	1.0315723	-144.906268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17660	1	0	0	0	0	14	1.0316162	-144.902023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17661	1	7.48	4.09	0	0	14	1.0352316	-145.49578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17662	1	7.48	1.39	0	0	14	1.0289044	-146.278907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17663	1	19.13	10.72	0	63.23	14	1.0325233	-147.924162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17664	1	15.97	6.55	0	0	14	1.029324	-147.936779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17665	1	0	0	0	0	14	1.0264049	-147.730867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17666	1	18	7.27	0	0	14	1.0262885	-147.740723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17667	1	0	0	0	0	14	1.0279007	-147.89013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17668	1	15.97	6.07	0	0	14	1.027787	-147.899307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17669	1	4.82	2.19	0	0	14	1.0334066	-144.066077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17670	1	0	0	0	0	14	1.0343085	-144.534867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17671	1	9.63	2.99	0	0	14	1.0342558	-144.540192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17672	1	6.32	0.86	0	0	14	1.03235	-146.138465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17673	1	12.63	2.6	0	0	14	1.0332825	-144.784319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17674	1	13.35	2.06	0	0	14	1.0316203	-143.655218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17675	1	15.13	3.68	0	0	14	1.0284862	-146.797549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17676	1	14.93	7.59	0	0	14	1.027595	-146.775535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17677	1	19.03	3.79	0	0	14	1.0310442	-147.811264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17678	1	14.93	1.19	0	0	14	1.0313379	-145.787279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17679	1	0	0	0	0	14	1.0071105	-141.611491	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17680	1	0	0	0	0	14	1.0238118	-143.996515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17681	1	0	0	0	0	14	1.0173953	-143.118671	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17682	1	0	0	0	0	14	1.0173953	-143.118671	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17683	1	33.55	9.1	0	0	14	1.0069045	-141.632702	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17684	1	33.55	11.88	0	0	14	1.0274885	-146.959723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17685	1	33.55	12.27	0	102.34	14	1.0382823	-146.534676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17686	1	0	0	0	0	14	1.0254128	-147.347232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17687	1	33.55	12.72	0	0	14	1.0252003	-147.365344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17688	1	25.27	1.84	0	0	14	1.0329512	-143.356701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17689	1	13.97	2.89	0	0	14	1.0326787	-142.99424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17690	1	0	0	0	0	14	1.0323293	-147.455479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17691	1	20.45	2.77	0	0	14	1.0322421	-147.467571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17692	1	14.38	2.41	0	0	14	1.0333108	-148.367693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17693	1	0	0	0	0	14	1.0333713	-148.359481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17694	1	16.11	4.85	0	0	14	1.0322615	-147.955576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17695	1	4.82	2.78	0	0	14	1.0393235	-133.248005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17696	1	3.89	0.93	0	0	14	1.0343669	-136.415097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17697	1	0	0	0	0	14	1.0343853	-136.412978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17698	1	0	0	0	16.6	14	1.0381136	-136.173706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17699	1	6.3	0.87	0	0	14	1.0380893	-136.176996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17700	1	11.64	3.58	0	0	14	1.0356532	-135.205938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17701	1	11.64	2.91	0	0	14	1.0357608	-134.924985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17702	1	11.64	6.73	0	0	14	1.0360955	-135.352071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17703	1	0	0	0	0	14	1.0401535	-133.901312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17704	1	8.79	2.06	0	0	14	1.0401096	-133.906302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17705	1	0	0	0	0	14	1.0324162	-143.570937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17706	1	5.03	2.36	0	0	14	1.0323796	-143.573591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17707	1	13.32	2.03	0	0	14	1.033346	-142.094294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17708	1	0	0	0	0	14	1.0333983	-142.087394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17709	1	14.79	4.3	0	0	14	1.0307274	-148.208956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17710	1	33.18	2.77	0	0	14	1.0349384	-149.236299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17711	1	30.6	4.59	0	0	14	1.0371406	-148.8108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17712	1	20.47	4.54	0	0	14	1.0346559	-149.043723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17713	1	0	0	0	0	14	1.0307405	-147.632973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17714	1	20.47	3.91	0	0	14	1.0306411	-147.64414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17715	1	58.55	6.06	0	0	14	1.033835	-148.698893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17716	1	0	0	0	0	14	0.9618592	-146.116361	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17717	1	0	0	0	0	14	1.0387165	-148.316601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17718	1	34.2	8.8	0	0	14	0.9616635	-146.137951	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17719	1	22.41	6.24	0	0	14	1.0301189	-148.746875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17720	1	22.88	3.16	0	51	14	1.0377782	-149.174814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17721	1	0	0	0	0	14	1.0372423	-149.153904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17722	1	29.4	7.73	0	0	14	1.0298183	-148.364992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17723	1	29.17	16.22	0	0	14	1.0266722	-148.225845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17724	1	30.07	3.89	0	0	14	1.0285875	-148.690211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17725	1	29.17	11.85	0	0	14	1.0225409	-148.838616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17726	1	12.22	0.47	0	0	14	1.0371004	-148.986604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17727	1	9.08	5.28	0	0	14	1.032014	-148.837203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17728	1	13.29	3	0	0	14	1.0299946	-127.409888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17729	1	13.29	2.58	0	0	14	1.0328191	-126.306292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17730	1	0	0	0	0	14	1.0373517	-126.06324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17731	1	13.29	4.21	0	0	14	1.037281	-126.070318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17732	1	13.22	1.21	0	0	14	1.0344805	-127.327551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17733	1	0	0	0	0	14	1.0339365	-126.712134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17734	1	13.82	3.66	0	0	14	1.0338609	-126.719691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17735	1	13.22	0.78	0	83.17	14	1.0428075	-127.938608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17736	1	13.22	1.22	0	0	14	1.0291355	-127.352612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17737	1	11.69	4.54	0	0	14	1.0363623	-146.18893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17738	1	3.45	0.26	0	0	14	1.0270995	-149.085341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17739	1	0	0	0	0	14	1.0371744	-131.37892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17740	1	2.97	0.28	0	0	14	1.037165	-131.380594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17741	1	11.82	4.36	0	0	14	1.0368853	-130.546165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17742	1	0	0	0	0	14	1.0369668	-130.539476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17743	1	16.51	4.55	0	0	14	1.0383652	-128.32069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17744	1	0	0	0	0	14	1.037315	-129.42708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17745	1	10.09	0.92	0	0	14	1.0372818	-129.432682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17746	1	0	0	0	0	14	1.0398894	-127.941169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17747	1	8.97	0.81	0	0	14	1.0398583	-127.94673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17748	1	7.7	1.97	0	0	14	1.0369455	-128.574184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17749	1	18.57	3.88	0	0	14	1.030136	-130.523574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17750	1	9.16	1.59	0	0	14	1.0376264	-131.327211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17751	1	7.32	2.49	0	0	14	1.0352166	-128.696917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17752	1	0	0	0	0	14	1.0399325	-127.877592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17753	1	10.4	4.54	0	0	14	1.0398566	-127.883115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17754	1	6.15	2.55	0	0	14	1.0282768	-150.398898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17755	1	11.52	2.83	0	0	14	1.0189868	-154.520822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17756	1	7.71	0.9	0	0	14	1.0207452	-153.83975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17757	1	0	0	0	0	14	1.0285609	-147.597352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17758	1	8.46	3.25	0	0	14	1.028504	-147.601595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17759	1	18.97	3.12	0	0	14	1.0351161	-149.73702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17760	1	0	0	0	-34.46	14	1.0396377	-146.270135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17761	1	0	0	0	0	14	1.0373371	-147.615074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17762	1	14.99	1.08	0	0	14	1.0395881	-146.279055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17763	1	12.67	2.88	0	0	14	1.0252363	-152.112209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17764	1	0	0	0	0	14	1.0346618	-148.183009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17765	1	12.9	4.98	0	0	14	1.0345785	-148.189795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17766	1	16.81	4.32	0	0	14	1.0302898	-149.412682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17767	1	10.5	2.23	0	0	14	1.0263597	-143.335765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17768	1	9.07	3.95	0	0	14	1.0262426	-143.4204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17769	1	9.68	1.77	0	0	14	1.0333638	-141.867683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17770	1	0	0	0	0	14	1.0334028	-141.862042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17771	1	5.86	1.49	0	38.27	14	1.0395544	-145.931932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17772	1	5.86	0.57	0	0	14	1.0307588	-144.97088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17773	1	8.06	1.33	0	0	14	1.0309352	-144.223075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17774	1	3.3	1.18	0	0	14	1.0340759	-145.392305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17775	1	3.3	0.68	0	0	14	1.0340609	-145.394185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17776	1	5.81	0.76	0	0	14	1.0325103	-146.100446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17777	1	0	0	0	0	14	1.0325321	-146.096968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17778	1	5.21	2.23	0	0	14	1.0306389	-144.678828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17779	1	0	0	0	0	14	1.0317647	-145.174666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17780	1	8.23	1.51	0	0	14	1.0317317	-145.179218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17781	1	20.67	2.42	0	0	14	1.0299973	-146.905278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17782	1	20.67	4.49	0	0	14	1.0371624	-146.460756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17783	1	20.67	3.35	0	0	14	1.0317611	-146.890827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17784	1	20.67	6.4	0	0	14	1.0284066	-146.495363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17785	1	0	0	0	0	14	1.0287829	-145.779262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17786	1	19.87	3.62	0	0	14	1.0286922	-145.789676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17787	1	9.94	2.9	0	0	14	1.0292464	-146.837469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17788	1	12.23	4.99	0	0	14	1.0340458	-137.26183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17789	1	5.2	2.5	0	0	14	1.0338772	-136.394939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17790	1	0	0	0	0	14	1.0325667	-136.578247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17791	1	13.57	4.36	0	0	14	1.0324866	-136.585829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17792	1	9.78	1.81	0	0	14	1.0345115	-134.294498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17793	1	13.9	1.45	0	0	14	1.0350397	-132.58645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17794	1	0	0	0	0	14	0.9961016	-127.370046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17795	1	28.17	5.84	0	0	14	1.0387702	-130.563054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17796	1	0	0	0	0	14	0.996635	-127.273101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17797	1	13.9	5.19	0	0	14	1.0336997	-133.580894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17798	1	17.4	4.5	0	0	14	1.0335866	-133.097103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17799	1	19.09	6.93	0	0	14	1.0337499	-135.986572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17800	1	0	0	0	22.38	14	1.0377361	-137.708082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17801	1	17.28	2.9	0	0	14	1.0376721	-137.717501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17802	1	2.92	0.2	0	0	14	1.0349852	-136.675485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17803	1	3.23	0.57	0	0	14	1.0353706	-139.050952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17804	1	0	0	0	0	14	1.0355296	-138.427324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17805	1	6.77	2.21	0	0	14	1.0354908	-138.431232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17806	1	7.18	0.87	0	0	14	1.0349617	-144.476604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17807	1	15.73	2.38	0	0	14	1.0359244	-143.866523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17808	1	0	0	0	0	14	1.0374722	-144.867219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17809	1	6.64	2.2	0	0	14	1.0374337	-144.870992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17810	1	5.04	0.56	0	-11.89	14	1.0334598	-145.025357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17811	1	0	0	0	0	14	1.0336183	-145.023881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17812	1	0	0	0	0	14	1.0398271	-143.018889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17813	1	4.42	0.77	0	0	14	1.0398093	-143.021552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17814	1	7.09	1.5	0	5.13	14	1.0333326	-149.220422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17815	1	8.53	3.9	0	0	14	1.0329046	-149.166384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17816	1	3.9	0.03	0	0	14	1.0346459	-145.553483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17817	1	0	0	0	0	14	1.0346571	-145.550993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17818	1	4.07	0.73	0	0	14	1.0372534	-143.178355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17819	1	10.16	1.84	0	0	14	1.0302756	-156.632246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17820	1	0	0	0	0	14	1.0338429	-151.406264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17821	1	24.64	2.98	0	0	14	1.0337404	-151.420903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17822	1	38.33	8.64	0	0	14	1.0374464	-150.633216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17823	1	0	0	0	0	14	1.0389828	-150.061845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17824	1	23.4	7.72	0	0	14	1.0388426	-150.073515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17825	1	23.4	12.64	0	0	14	1.037897	-150.46269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17826	1	0	0	0	0	14	1.0380845	-150.45003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17827	1	10.18	2.36	0	0	14	1.0237642	-145.3907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17828	1	9.82	1.82	0	0	14	1.0234656	-148.948498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17829	1	6.45	2.26	0	0	14	1.02609	-157.716711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17830	1	0	0	0	0	14	1.0261305	-157.71311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17831	1	16.39	9.7	0	0	14	1.0265578	-156.298849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17832	1	2.89	0.26	0	0	14	1.0317436	-156.906589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17833	1	6.15	2.45	0	0	14	1.0266722	-157.931619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17834	1	7.52	0.99	0	0	14	1.028512	-157.790549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17835	1	7.5	2.04	0	0	14	1.0255092	-159.055636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17836	1	4	1.34	0	0	14	1.0284868	-155.669521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17837	1	6.94	1.62	0	0	14	1.0341813	-151.902318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17838	1	21.8	3.38	0	0	14	1.0338586	-138.79658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17839	1	30.74	9.9	0	0	14	1.0318666	-139.609013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17840	1	0	0	0	0	14	1.0423675	-133.342783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17841	1	26.22	8.87	0	0	14	1.0373899	-137.56499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17842	1	0	0	0	0	14	1.0372907	-140.562982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17843	1	0	0	0	0	14	1.0372907	-140.562982	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17844	1	0	0	0	0	14	1.043092	-133.202564	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17845	1	23.74	13.53	0	0	14	1.0381625	-137.348843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17846	1	24.85	2.04	0	0	14	1.030247	-139.029771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17847	1	0	0	0	0	14	1.0303278	-139.015064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17848	1	24.85	9.13	0	0	14	1.032993	-140.594819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17849	1	24.85	10.72	0	0	14	1.034062	-139.855042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17850	1	0	0	0	0	14	1.0342273	-139.842314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17851	1	0	0	0	0	14	1.0321002	-139.594247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17852	1	24.85	1.9	0	0	14	1.0320104	-139.609172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17853	1	7.23	1.71	0	0	14	1.0371115	-126.421186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17854	1	7.23	1.35	0	0	14	1.0364876	-126.728577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17855	1	7.23	0.73	0	0	14	1.0377575	-126.014612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17856	1	0	0	0	0	14	1.0377855	-126.010495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17857	1	14.47	2.31	0	0	14	1.0368505	-127.473644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17858	1	9.88	3.11	0	0	14	1.0384509	-126.937439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17859	1	14.73	2.8	0	0	14	1.038629	-127.076086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17860	1	5.81	1.05	0	0	14	1.0375669	-128.230273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17861	1	7.47	1.27	0	0	14	1.0383934	-126.41385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17862	1	6.96	1.49	0	0	14	1.0233005	-157.367025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17863	1	10.67	2.68	0	0	14	1.0258822	-155.209791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17864	1	9.09	1.6	0	0	14	1.0339649	-139.684637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17865	1	0	0	0	0	14	1.0340051	-139.679784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17866	1	10.15	3.01	0	0	14	1.0350859	-138.709257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17867	1	0	0	0	0	14	1.0351383	-138.703899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17868	1	8.31	3.84	0	7.43	14	1.0353888	-139.210963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17869	1	19.94	1.37	0	0	14	1.0427861	-134.613951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17870	1	22.84	7.56	0	0	14	1.033808	-140.05172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17871	1	21.27	4.58	0	0	14	1.0415447	-134.839589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17872	1	18.84	0.61	0	0	14	1.0406678	-134.988925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17873	1	0	0	0	0	14	1.0336149	-140.158359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17874	1	6.76	1.85	0	0	14	1.0335779	-140.161772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17875	1	8.14	2.96	0	0	14	1.0333112	-140.032124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17876	1	8.57	0.49	0	0	14	1.0366868	-150.433613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17877	1	0	0	0	0	14	1.0357329	-150.355267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17878	1	5.56	0.69	0	0	14	1.0357109	-150.358254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17879	1	13.07	8.43	0	0	14	1.031037	-151.959421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17880	1	0	0	0	0	14	1.0311612	-151.952433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17881	1	13.07	1.81	0	0	14	1.0310336	-152.809973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17882	1	13.07	5.03	0	0	14	1.0310072	-153.297492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17883	1	11.9	2.84	0	0	14	1.0379755	-149.2703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17884	1	12.86	1.36	0	0	14	1.0386925	-148.974121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17885	1	27.31	5.9	0	0	14	1.0328807	-151.52339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17886	1	11.9	1.38	0	0	14	1.0379186	-149.41038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17887	1	0	0	0	0	14	1.0353888	-135.449557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17888	1	0	0	0	0	14	1.0457143	-138.160851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17889	1	16.8	5.33	0	0	14	1.0352825	-135.45878	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17890	1	21.4	2.9	0	0	14	1.0362822	-138.899902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17891	1	12.26	4.87	0	0	14	1.0309039	-147.20813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17892	1	0	0	0	0	14	1.0304109	-145.395561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17893	1	14.95	6.07	0	0	14	1.0303046	-145.403284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17894	1	1.75	0.73	0	0	14	1.0435991	-138.750904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17895	1	5.57	0.63	0	0	14	1.0435764	-138.754318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17896	1	0	0	0	0	14	1.0397313	-138.778814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17897	1	10.95	1.9	0	0	14	1.0360614	-139.733939	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17898	1	0	0	0	0	14	1.0394043	-138.860709	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17899	1	0	0	0	0	14	1.0394043	-138.860709	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17900	1	0	0	0	0	14	1.0397811	-138.772731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17901	1	0	0	0	0	14	1.0397313	-138.778814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17902	1	25.22	7.9	0	0	14	1.0330505	-140.974678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17903	1	0	0	0	0	14	1.0331977	-140.960677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17904	1	0	0	0	0	14	1.0369776	-140.142065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17905	1	25.22	9.15	0	0	14	1.0368379	-140.154569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17906	1	0	0	0	0	14	1.0336895	-140.787647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17907	1	25.22	2.1	0	0	14	1.0335989	-140.801727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17908	1	25.22	6.21	0	0	14	1.0359965	-140.839105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17909	1	4.9	2.63	0	0	14	1.0325137	-142.03159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17910	1	4.22	0.53	0	0	14	1.0337777	-142.305966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17911	1	5.46	1.52	0	0	14	1.032989	-142.194546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17912	1	29.53	6.58	0	0	14	1.0335364	-140.702235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17913	1	0	0	0	0	14	1.0338917	-142.878377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17914	1	3.15	0.86	0	0	14	1.0327694	-143.098233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17915	1	15.45	2.4	0	0	14	1.0310002	-143.673178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17916	1	0	0	0	0	14	1.0335937	-142.951811	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17917	1	0	0	0	0	14	1.0339624	-142.868737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17918	1	0	0	0	0	14	1.0338917	-142.878377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17919	1	0	0	0	0	14	1.0378339	-138.900001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17920	1	15.45	5.91	0	0	14	1.0377261	-138.908563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17921	1	15.45	3.4	0	0	14	1.0392558	-140.739294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17922	1	6.25	1.21	0	0	14	1.0362908	-141.583109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17923	1	9.69	3.14	0	0	14	1.0336775	-142.713224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17924	1	0	0	0	0	14	1.0366116	-158.360784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17925	1	7.74	3.13	0	0	14	1.0365615	-158.364889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17926	1	0	0	0	0	14	1.0308996	-149.048244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17927	1	7.81	5.1	0	0	14	1.0308271	-149.05239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17928	1	3.75	1.2	0	0	14	1.0362967	-153.403143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17929	1	0	0	0	26.63	14	1.0399429	-151.201607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17930	1	3.75	0.93	0	0	14	1.0399255	-151.203518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17931	1	0	0	0	0	14	1.0386012	-150.589341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17932	1	4	0.46	0	0	14	1.0385856	-150.591744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17933	1	18.1	4.51	0	0	14	1.0360018	-151.021026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17934	1	0	0	0	0	14	1.0360819	-151.011704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17935	1	18.93	5.37	0	0	14	1.0385456	-151.806424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17936	1	0	0	0	0	14	1.032619	-153.291154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17937	1	15.14	5.19	0	0	14	1.0325256	-153.299937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17938	1	27.08	1.2	0	0	14	1.0337642	-151.114493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17939	1	21.97	4.81	0	0	14	1.03898	-152.623282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17940	1	21.97	6.42	0	0	14	1.0394023	-151.779591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17941	1	0	0	0	0	14	1.0352045	-148.136437	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17942	1	0	0	0	0	14	1.040706	-151.741257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17943	1	24	7.06	0	0	14	1.035065	-148.150042	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17944	1	14.33	7.23	0	0	14	1.0348786	-155.792316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17945	1	0	0	0	0	14	1.0358789	-157.134273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17946	1	14.33	11.19	0	0	14	1.0357174	-157.141378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17947	1	0	0	0	0	14	1.0345833	-156.549853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17948	1	21.49	5.25	0	0	14	1.0344888	-156.561245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17949	1	0	0	0	65.45	14	1.0394388	-154.384909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17950	1	21.49	6.5	0	0	14	1.0393244	-154.397134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17951	1	24.13	2.82	0	0	14	1.0365296	-155.498081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17952	1	35.81	13.05	0	0	14	1.0348722	-155.429195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17953	1	10.4	2.87	0	0	14	1.0371559	-134.841918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17954	1	0	0	0	0	14	1.0372126	-134.836599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17955	1	11.22	4.36	0	0	14	1.0380882	-134.423023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17956	1	5.91	2.39	0	0	14	1.0393921	-134.042278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17957	1	0	0	0	0	14	1.029128	-136.536108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17958	1	9.39	1.69	0	0	14	1.0290864	-136.541768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17959	1	5.64	2.94	0	0	14	1.0329385	-135.884041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17960	1	0	0	0	0	14	1.0329829	-135.881352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17961	1	5.44	2.25	0	0	14	1.0323129	-154.034268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17962	1	5.44	0.66	0	0	14	1.0333816	-153.32245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17963	1	5.44	0.93	0	0	14	1.0321974	-152.596673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17964	1	4.89	0.97	0	0	14	1.035033	-133.943655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17965	1	6.26	0.97	0	0	14	1.0368367	-134.248749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17966	1	4.08	1.4	0	21.54	14	1.0404197	-134.621114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17967	1	0	0	0	0	14	1.0402144	-134.615927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17968	1	8.57	0.72	0	0	14	1.0365504	-134.778525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17969	1	0	0	0	0	14	1.0365798	-134.773538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17970	1	0	0	0	0	14	1.0291049	-152.720081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17971	1	7.33	1.77	0	0	14	1.0290665	-152.724211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17972	1	8.28	2.55	0	0	14	1.0333077	-153.024394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17973	1	0	0	0	0	14	1.0333563	-153.020023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17974	1	0	0	0	0	14	1.0385513	-140.791417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17975	1	7.57	0.58	0	0	14	1.0385253	-140.795376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17976	1	6.75	0.58	0	0	14	1.0355154	-145.0858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17977	1	8.22	1.57	0	0	14	1.0327099	-142.069642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17978	1	8.81	0.27	0	0	14	1.0328855	-143.104661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17979	1	0	0	0	0	14	1.0329098	-143.099296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17980	1	11.39	2.87	0	0	14	1.0327589	-141.934019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17981	1	6.68	0.51	0	0	14	1.0347417	-144.261228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17982	1	8.33	1.96	0	0	14	1.0352382	-143.356701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17983	1	10.93	1.88	0	0	14	1.032338	-143.034137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17984	1	5.4	0.84	0	0	14	1.0303419	-144.208468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17985	1	7.63	0.64	0	0	14	1.035264	-142.75907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17986	1	20.89	0.8	0	0	14	1.0352529	-143.23617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17987	1	19.07	10.74	0	0	14	1.0373114	-141.594286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17988	1	14.35	8.43	0	0	14	1.0355763	-142.119865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17989	1	6.03	0.74	0	0	14	1.0339947	-143.153842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17990	1	5.58	1.95	0	0	14	1.033798	-143.609097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17991	1	2.67	1.34	0	0	14	1.0379134	-141.946375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17992	1	0	0	0	-36.89	14	1.0345889	-147.334856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17993	1	29.35	14.28	0	0	14	1.0359672	-149.211961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17994	1	0	0	0	0	14	1.0356027	-147.249518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17995	1	33.62	5.02	0	0	14	1.0305215	-150.357605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17996	1	0	0	0	46.13	14	1.0315188	-150.362519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17997	1	35.63	14.57	0	0	14	1.0312808	-150.383563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17998	1	38.08	3.54	0	0	14	1.0284269	-151.370678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	17999	1	20.31	5.45	0	0	14	1.0296134	-149.456257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18000	1	23.65	2.47	0	19.08	14	1.0345964	-151.196865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18001	1	20.31	9.96	0	0	14	1.03269	-150.491353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18002	1	0	0	0	0	14	1.032843	-150.481769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18003	1	22.16	4.29	0	0	14	1.0340869	-151.860437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18004	1	0	0	0	0	14	1.0357032	-138.98884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18005	1	7	2.18	0	0	14	1.0356595	-138.992858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18006	1	1.94	0.58	0	0	14	1.034379	-140.934386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18007	1	7	2.31	0	0	14	1.034338	-140.938161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
