function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	18008	1	7.71	0.35	0	12.97	14	1.0351219	-140.385097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18009	1	7.33	0.51	0	0	14	1.0346019	-140.607549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18010	1	10.67	4.23	0	0	14	1.0347981	-139.964366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18011	1	11.58	1.83	0	0	14	1.0351867	-139.234549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18012	1	19.23	4.01	0	0	14	1.0366379	-139.148976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18013	1	7.28	3.6	0	0	14	1.0299305	-140.479667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18014	1	5.89	1.84	0	0	14	1.0324929	-121.827715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18015	1	11.6	5.65	0	0	14	1.0323999	-121.834155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18016	1	21.55	7.69	0	0	14	1.0362482	-124.205593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18017	1	15.1	5.03	0	16.59	14	1.0373111	-123.620283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18018	1	0	0	0	0	14	1.0357598	-121.361155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18019	1	3.25	1.11	0	0	14	1.0357406	-121.362749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18020	1	9.03	4.86	0	0	14	1.0351125	-122.42746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18021	1	0	0	0	0	14	1.0325701	-122.102639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18022	1	5.89	0.35	0	0	14	1.0325539	-122.105813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18023	1	5.89	1.67	0	0	14	1.032358	-122.029073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18024	1	0	0	0	0	14	1.0343925	-115.637133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18025	1	8.02	1.42	0	0	14	1.0343584	-115.641619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18026	1	0	0	0	13.11	14	1.0391437	-115.774458	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18027	1	16.15	2.47	0	0	14	1.0394795	-117.467446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18028	1	0	0	0	0	14	1.0392272	-115.701331	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18029	1	0	0	0	0	14	1.0383453	-118.297073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18030	1	9.15	5.27	0	0	14	1.0382696	-118.301267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18031	1	0	0	0	0	14	1.0351626	-118.483716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18032	1	8.19	1.02	0	0	14	1.0351294	-118.488123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18033	1	0	0	0	0	14	1.0373301	-119.794806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18034	1	0	0	0	0	14	1.0373301	-119.794806	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18035	1	0	0	0	0	14	1.0373301	-119.794806	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18036	1	0	0	0	0	14	1.0373301	-119.794806	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18037	1	0	0	0	0	14	1.0373814	-119.790465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18038	1	8.27	3.06	0	0	14	1.0372819	-119.799081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18039	1	6.98	0.49	0	0	14	1.0382342	-119.966279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18040	1	7.68	2.46	0	0	14	1.0318082	-115.720255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18041	1	0	0	0	0	14	1.0318512	-115.716256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18042	1	0	0	0	0	14	1.0360227	-141.322658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18043	1	12.93	2.91	0	0	14	1.0359553	-141.329562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18044	1	0	0	0	0	14	1.0329824	-140.413729	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18045	1	15.14	6.52	0	0	14	1.0384428	-140.870506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18046	1	0	0	0	0	14	1.0337956	-140.378928	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18047	1	1.43	0.05	0	0	14	1.0339683	-140.421728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18048	1	12.93	5.38	0	0	14	1.0338759	-140.429141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18049	1	12.93	4.6	0	0	14	1.0291789	-139.544414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18050	1	8.78	3.17	0	0	14	1.0330658	-149.966584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18051	1	4.39	1.33	0	0	14	1.0364454	-149.747073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18052	1	6.45	3.02	0	0	14	1.0320745	-150.811825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18053	1	8.5	5.66	0	0	14	1.0330732	-146.906941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18054	1	11.95	2.48	0	0	14	1.0365368	-147.254347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18055	1	11.01	3.36	0	0	14	1.0331717	-147.642227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18056	1	6.31	1.6	0	0	14	1.0388083	-146.62247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18057	1	5.61	0.29	0	0	14	1.0387378	-144.77448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18058	1	0	0	0	23.41	14	1.0405213	-148.45216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18059	1	5.16	0.43	0	0	14	1.0405043	-148.455185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18060	1	0	0	0	0	14	1.0287893	-156.320736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18061	1	7.86	1.92	0	0	14	1.028748	-156.325566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18062	1	1.35	0.49	0	0	14	1.0319163	-153.390082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18063	1	11.98	4.8	0	0	14	1.0318336	-153.396673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18064	1	12.19	2.02	0	0	14	1.0332349	-152.981355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18065	1	0	0	0	0	14	1.0342286	-148.881376	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18066	1	0	0	0	0	14	1.0343576	-151.72886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18067	1	23.31	4.24	0	0	14	1.0341325	-148.895113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18068	1	12.5	1.32	0	0	14	1.0292685	-154.487248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18069	1	12.8	5.13	0	0	14	1.0297551	-154.318464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18070	1	0	0	0	0	14	1.0285345	-155.528377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18071	1	12.54	1.35	0	0	14	1.0284904	-155.536242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18072	1	22.54	7.82	0	0	14	1.0311167	-154.357071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18073	1	5.57	1.27	0	0	14	1.0352947	-146.224503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18074	1	0	0	0	0	14	1.035323	-146.221426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18075	1	8.85	4.29	0	0	14	1.0376184	-145.027607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18076	1	9.02	2.89	0	0	14	1.0371679	-142.990996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18077	1	0	0	0	0	14	1.037225	-142.985744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18078	1	0	0	0	0	14	1.0381819	-142.681639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18079	1	6.92	2.39	0	0	14	1.0381394	-142.685227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18080	1	34.87	11.35	0	0	14	1.0273216	-136.957605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18081	1	0	0	0	0	14	1.0265922	-137.902674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18082	1	35.44	15.25	0	0	14	1.0263414	-137.922427	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18083	1	0	0	0	37.62	14	1.0391605	-133.315413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18084	1	36.8	7.52	0	0	14	1.0303719	-136.664852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18085	1	0	0	0	0	14	1.0299329	-136.87975	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18086	1	0	0	0	0	14	1.0299329	-136.87975	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18087	1	0	0	0	0	14	1.0396406	-133.187907	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18088	1	0	0	0	0	14	1.0391605	-133.315413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18089	1	32.95	5.3	0	0	14	1.0266067	-138.642927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18090	1	0	0	0	0	14	1.0267567	-138.622335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18091	1	0	0	0	0	14	1.0265144	-137.015948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18092	1	32.95	8.09	0	0	14	1.0263513	-137.035413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18093	1	23.02	7.28	0	0	14	1.0345971	-140.221937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18094	1	1.34	0.11	0	0	14	1.0317232	-139.925618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18095	1	23.02	17.12	0	0	14	1.0314642	-139.937552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18096	1	23.02	9.34	0	0	14	1.0353294	-140.199777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18097	1	23.02	3.61	0	69.87	14	1.0378555	-140.290905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18098	1	0	0	0	0	14	1.025791	-148.897464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18099	1	10.36	2.42	0	0	14	1.0257375	-148.90336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18100	1	6.32	1.03	0	0	14	1.0301152	-147.671004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18101	1	0	0	0	0	14	1.0275827	-149.56797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18102	1	12.42	2.32	0	0	14	1.0275286	-149.574456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18103	1	3.9	0.41	0	0	14	1.0325463	-152.265141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18104	1	9.43	4.9	0	34.68	14	1.0354096	-154.746031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18105	1	0	0	0	0	14	1.033093	-153.470229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18106	1	19.52	2.97	0	0	14	1.0330204	-153.481395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18107	1	12.95	6.64	0	0	14	1.0277879	-152.040189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18108	1	10.7	1.34	0	0	14	1.0280192	-152.428254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18109	1	10.7	2.95	0	0	14	1.028269	-152.425253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18110	1	5.2	1.21	0	0	14	1.0284946	-152.568346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18111	1	11.33	1.38	0	0	14	1.0294525	-152.161383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18112	1	0	0	0	0	14	1.0327469	-151.884799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18113	1	6.13	2.37	0	0	14	1.0327048	-151.888328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18114	1	5.23	1.09	0	0	14	1.0334011	-138.035532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18115	1	0	0	0	0	14	1.0334238	-138.032688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18116	1	5.41	1.43	0	0	14	1.0360799	-138.609234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18117	1	8.5	2.08	0	0	14	1.0352959	-137.976768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18118	1	0	0	0	0	14	1.0349541	-137.727084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18119	1	0	0	0	0	14	1.0349541	-137.727084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18120	1	0	0	0	0	14	1.0349541	-137.727084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18121	1	0	0	0	0	14	1.0349541	-137.727084	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18122	1	10.41	1.54	0	0	14	1.0349148	-137.732539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18123	1	0	0	0	0	14	1.0349955	-137.721656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18124	1	0	0	0	9.87	14	1.0359579	-138.303744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18125	1	10.26	3.84	0	0	14	1.0358942	-138.309364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18126	1	6.24	2.59	0	7.44	14	1.0344563	-140.882002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18127	1	24.5	8.61	0	0	14	1.030273	-140.785118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18128	1	0	0	0	0	14	1.030422	-140.771995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18129	1	0	0	0	0	14	1.0310112	-141.352522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18130	1	9.48	2.29	0	0	14	1.0309653	-141.357591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18131	1	4.42	0.51	0	0	14	1.0355154	-138.374329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18132	1	2.04	0.37	0	0	14	1.0317509	-144.548726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18133	1	5.65	1.7	0	0	14	1.0317183	-144.551534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18134	1	11.31	1.11	0	0	14	1.0318757	-143.550074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18135	1	0	0	0	0	14	1.0319128	-143.543046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18136	1	5.73	3.16	0	0	14	1.0344007	-141.736252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18137	1	16.28	1.86	0	0	14	1.0336519	-142.566531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18138	1	0	0	0	0	14	1.0366488	-138.23683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18139	1	5.09	1.34	0	0	14	1.0366233	-138.239492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18140	1	4.15	1.18	0	24.15	14	1.0373199	-137.809443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18141	1	15.15	10.1	0	0	14	1.0372753	-135.406853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18142	1	0	0	0	18.46	14	1.0377329	-135.44496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18143	1	14.8	2.95	0	0	14	1.0376614	-135.453182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18144	1	2.47	0.86	0	0	14	1.0342336	-137.203757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18145	1	14.8	4.9	0	0	14	1.0341512	-137.211669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18146	1	6.7	1.46	0	0	14	1.0268172	-157.432781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18147	1	28.14	15.39	0	0	14	1.0306718	-148.373274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18148	1	0	0	0	0	14	1.0309218	-148.358124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18149	1	0	0	0	0	14	1.0321014	-148.033633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18150	1	28.14	7.11	0	0	14	1.0319714	-148.04871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18151	1	0	0	0	26.08	14	1.0321084	-147.822312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18152	1	29.04	6.64	0	0	14	1.0319658	-147.837444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18153	1	0	0	0	0	14	0.9553401	-146.647325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18154	1	28.14	5.7	0	0	14	1.0338482	-148.192847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18155	1	0	0	0	0	14	0.9569327	-146.543144	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18156	1	11.78	1.33	0	0	14	1.0316514	-148.049445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18157	1	0	0	0	0	14	1.0308365	-148.328947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18158	1	11.78	4.91	0	0	14	1.0307558	-148.335116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18159	1	29.85	15.04	0	0	14	1.0352714	-148.403015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18160	1	25.6	7.73	0	0	14	1.0309999	-147.303328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18161	1	12.8	4.86	0	15.5	14	1.033411	-145.476992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18162	1	37.18	9.58	0	0	14	1.0317203	-148.640246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18163	1	0	0	0	0	14	1.032494	-148.489665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18164	1	30.08	1.01	0	0	14	1.032413	-148.507777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18165	1	0	0	0	0	14	1.0301789	-148.710927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18166	1	18.26	19.53	0	0	14	1.0299179	-148.719574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18167	1	8.94	2.1	0	0	14	1.0320936	-148.520669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18168	1	0	0	0	0	14	1.0357778	-142.009089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18169	1	7.76	2.72	0	0	14	1.035725	-142.01354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18170	1	9.12	2.62	0	0	14	1.0274238	-142.998545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18171	1	8.61	4.64	0	0	14	1.0363516	-152.983089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18172	1	10.41	1.17	0	0	14	1.0361162	-153.026458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18173	1	8.61	1.44	0	0	14	1.0385316	-153.175867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18174	1	0	0	0	0	14	1.0385669	-153.171247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18175	1	0	0	0	0	14	1.0260563	-146.026703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18176	1	13.53	2.39	0	0	14	1.0259971	-146.035123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18177	1	0	0	0	0	14	1.0263309	-145.856313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18178	1	11.67	3.83	0	0	14	1.0262641	-145.862865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18179	1	6.76	1.68	0	0	14	1.0344301	-152.335074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18180	1	0	0	0	0	14	1.0276254	-152.204091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18181	1	8.31	2.64	0	0	14	1.0275736	-152.208894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18182	1	0	0	0	0	14	1.0277747	-151.961735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18183	1	10.36	2.8	0	0	14	1.0277242	-151.967589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18184	1	5.76	3.18	0	0	14	1.0376025	-153.204079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18185	1	4.66	1.09	0	0	14	1.0345201	-151.93876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18186	1	0	0	0	0	14	1.0345452	-151.936056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18187	1	7.07	0.76	0	0	14	1.0351631	-152.715696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18188	1	0	0	0	0	14	1.0346492	-152.27018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18189	1	4.5	0.6	0	0	14	1.0346323	-152.272687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18190	1	4.5	1.4	0	0	14	1.0348956	-152.553821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18191	1	6.94	2.53	0	0	14	1.0384204	-125.563031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18192	1	7.54	1.74	0	0	14	1.0366666	-126.913747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18193	1	12.48	2.03	0	24.13	14	1.0398234	-127.073959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18194	1	11.37	2.86	0	0	14	1.0311755	-129.506028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18195	1	11.79	0.69	0	0	14	1.0310761	-129.655473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18196	1	8.71	2.21	0	0	14	1.0301427	-128.558939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18197	1	11.55	0.52	0	0	14	1.0318557	-127.055264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18198	1	1.75	0.46	0	0	14	1.0336612	-125.979089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18199	1	9.81	0.35	0	0	14	1.0336315	-125.985058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18200	1	10.41	4.89	0	0	14	1.0351213	-127.291282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18201	1	9.04	0.67	0	0	14	1.035937	-122.730502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18202	1	16.5	3.15	0	0	14	1.0382808	-123.550454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18203	1	11.75	3.09	0	0	14	1.0277958	-123.481809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18204	1	6.12	2.41	0	0	14	1.0309164	-125.407497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18205	1	7.09	0.79	0	0	14	1.0354587	-152.818001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18206	1	17.61	2.56	0	0	14	1.0352668	-152.811178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18207	1	0	0	0	0	14	1.0353354	-152.800836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18208	1	12.07	3.25	0	31.51	14	1.0406843	-153.264796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18209	1	7.06	2.69	0	0	14	1.0362181	-152.9751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18210	1	15.91	8.52	0	0	14	1.0348016	-151.322061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18211	1	0	0	0	0	14	1.0366859	-151.646918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18212	1	22.57	6.69	0	0	14	1.0365544	-151.659129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18213	1	6.38	0.91	0	17.65	14	1.0383604	-152.04465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18214	1	9.02	1.12	0	0	14	1.0377262	-151.549433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18215	1	14.82	5.93	0	0	14	1.0361822	-151.834971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18216	1	0	0	0	0	14	1.0355264	-152.721307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18217	1	10.46	5.44	0	0	14	1.0354449	-152.726478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18218	1	4.35	0.47	0	0	14	1.0327068	-133.990681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18219	1	7.19	3.19	0	0	14	1.038588	-129.139042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18220	1	0	0	0	0	14	1.033946	-129.988998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18221	1	13.02	7.37	0	0	14	1.0338371	-129.995061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18222	1	14.09	1.72	0	0	14	1.0267285	-131.496193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18223	1	0	0	0	0	14	1.0420652	-127.855999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18224	1	12.19	2.77	0	0	14	1.0420014	-127.862597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18225	1	0	0	0	0	14	1.0449085	-124.562087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18226	1	0	0	0	0	14	1.0447668	-126.760496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18227	1	25.7	5.94	0	0	14	1.0447956	-124.576524	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18228	1	11.88	5.61	0	0	14	1.0374724	-129.363227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18229	1	8.83	2.76	0	0	14	1.0298188	-133.950466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18230	1	7.14	1.81	0	0	14	1.0293856	-133.237955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18231	1	0	0	0	0	14	1.0315587	-134.534288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18232	1	9.08	1.53	0	0	14	1.0315224	-134.539485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18233	1	6.77	1.04	0	20.48	14	1.0382998	-129.55628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18234	1	10.69	2.42	0	0	14	1.035385	-130.145081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18235	1	0	0	0	0	14	1.0354366	-130.139622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18236	1	0	0	0	0	14	1.0378941	-129.274297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18237	1	7.18	4.96	0	0	14	1.0378247	-129.277527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18238	1	4.18	0.91	0	0	14	1.0362105	-132.136879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18239	1	19.37	5.81	0	18.46	14	1.0337916	-135.086839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18240	1	0	0	0	-36.9	14	1.0401318	-130.375037	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18241	1	0	0	0	0	14	1.0415486	-131.785149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18242	1	0	0	0	0	14	1.0443122	-133.601147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18243	1	0	0	0	0	14	1.0443122	-133.601147	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18244	1	21.04	5.94	0	0	14	1.0400184	-130.386512	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18245	1	6.98	1.08	0	0	14	1.0309499	-134.617164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18246	1	13.48	4.31	0	0	14	1.0278135	-133.763363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18247	1	3.75	0.52	0	0	14	1.0346137	-135.308937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18248	1	4.9	1.05	0	0	14	1.0339384	-131.689523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18249	1	0	0	0	-15.1	14	1.0335934	-128.274116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18250	1	7.19	3.41	0	0	14	1.0335397	-128.277866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18251	1	12.85	3.65	0	0	14	1.0331866	-128.728229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18252	1	12.08	7.24	0	0	14	1.036575	-127.875254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18253	1	7.82	3.23	0	0	14	1.0283296	-134.054705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18254	1	6.5	5.01	0	0	14	1.026694	-133.188066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18255	1	0	0	0	0	14	1.0267603	-133.185255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18256	1	10.07	2.6	0	0	14	1.0327674	-152.205663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18257	1	13.01	1.77	0	0	14	1.0313515	-128.790055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18258	1	13.01	5.49	0	0	14	1.0307042	-129.01933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18259	1	13.01	3.64	0	0	14	1.0327204	-128.535228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18260	1	0	0	0	0	14	1.0327829	-128.5286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18261	1	13.01	7.97	0	0	14	1.0320625	-128.669596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18262	1	10.22	5	0	0	14	1.0336949	-127.624115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18263	1	10.22	3.49	0	0	14	1.0363537	-128.405949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18264	1	0	0	0	0	14	1.0329171	-127.925439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18265	1	10.22	1.37	0	0	14	1.0328736	-127.931316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18266	1	3.73	1.29	0	0	14	1.037845	-129.494546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18267	1	0	0	0	0	14	1.0286333	-131.417466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18268	1	5.83	0.6	0	0	14	1.0286159	-131.42058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18269	1	5.83	1.34	0	0	14	1.032193	-130.137332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18270	1	5.59	0.77	0	0	14	1.0317473	-130.621498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18271	1	5.59	0.89	0	0	14	1.0330643	-130.086338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18272	1	5.59	1.37	0	0	14	1.0321553	-129.463996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18273	1	0	0	0	0	14	1.037869	-125.083534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18274	1	5.71	1.36	0	0	14	1.0378436	-125.086676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18275	1	0	0	0	0	14	1.0373828	-124.567563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18276	1	5.71	2.44	0	0	14	1.0319203	-125.204063	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18277	1	0	0	0	0	14	1.037274	-124.580026	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18278	1	0	0	0	0	14	1.037274	-124.580026	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18279	1	0	0	0	0	14	1.0374241	-124.564758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18280	1	0	0	0	0	14	1.0373828	-124.567563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18281	1	11.11	2.97	0	0	14	1.0371622	-125.758401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18282	1	11.11	2.22	0	0	14	1.0388166	-126.000224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18283	1	0	0	0	0	14	1.0363289	-122.041823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18284	1	29.72	6.18	0	0	14	1.0419452	-123.917141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18285	1	0	0	0	0	14	1.036995	-121.89344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18286	1	12.71	3.93	0	0	14	1.0333455	-137.043428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18287	1	6.35	2.65	0	0	14	1.0322353	-136.420388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18288	1	18.68	5.1	0	0	14	1.0324664	-136.536584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18289	1	16.1	2.88	0	0	14	1.0307535	-134.970162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18290	1	15.46	3.46	0	0	14	1.0309271	-134.440569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18291	1	0	0	0	-246.11	14	1.039	-145.289718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18292	1	0	0	0	0	14	1.0401693	-148.516918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18293	2	0	0	0	0	14	1.0484999	-142.021236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18294	2	0	0	0	0	14	1.0490018	-142.904323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18295	2	0	0	0	0	14	1.0459609	-143.648809	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18296	2	0	0	0	0	14	1.0484999	-142.180344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18297	1	0	0	0	0	14	1.0384666	-145.711703	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18298	1	0	0	0	0	14	1.039	-145.289718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18299	1	0	0	0	0	14	1.0316946	-148.281432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18300	2	0	0	0	0	14	1.0387547	-147.493587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18301	1	0	0	0	0	14	1.0316802	-148.282403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18302	1	0	0	0	76.5	14	1.044145	-126.0896	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18303	2	0	0	0	0	14	1.044	-126.938641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18304	1	0	0	0	0	14	1.0440254	-126.636343	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18305	1	0	0	0	0	14	1.0440254	-126.636343	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18306	1	0	0	0	0	14	1.0433355	-126.047651	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18307	1	0	0	0	0	14	1.044145	-126.0896	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18308	1	0	0	0	30.62	14	1.0345331	-140.085188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18309	2	0	0	0	0	14	1.0398647	-139.368408	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18310	2	0	0	0	0	14	1.0368924	-139.772714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18311	1	0	0	0	0	14	1.034181	-140.08373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18312	1	0	0	0	0	14	1.0345331	-140.085188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18313	2	0	0	0	0	14	1.0345396	-135.060858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18314	1	0	0	0	0	14	1.0345396	-135.060858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18315	1	0	0	0	0	14	1.0305729	-148.304379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18316	2	0	0	0	0	14	1.0231657	-147.713624	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18317	1	0	0	0	0	14	1.0305593	-148.305393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18318	2	0	0	0	0	14	1.0410326	-133.461283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18319	2	0	0	0	0	14	1.0447846	-134.269112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18320	1	0	0	0	17.91	14	1.0412164	-133.434953	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18321	1	0	0	0	0	14	1.0410326	-133.461283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18322	1	0	0	0	-186.88	14	1.0369999	-122.778655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18323	1	0	0	0	0	14	1.0376703	-124.581961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18324	2	0	0	0	0	14	1.0410685	-121.429059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18325	2	0	0	0	0	14	1.0460798	-119.352853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18326	2	0	0	0	0	14	1.0457933	-119.546435	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18327	1	0	0	0	0	14	1.0371305	-123.148359	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18328	1	0	0	0	0	14	1.0369999	-122.778655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18329	2	0	0	0	0	14	1.0401166	-140.40177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18330	1	0	0	0	44.37	14	1.0401126	-140.402115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18331	2	0	0	0	0	14	1.0310232	-148.644628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18332	1	0	0	0	0	14	1.0310001	-148.646445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18333	1	0	0	0	0	14	1.039628	-148.879184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18334	2	0	0	0	0	14	1.0045	-145.226301	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18335	2	0	0	0	0	14	1.0045	-141.760804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18336	1	0	0	0	0	14	1.0392131	-149.032019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18337	1	0	0	0	0	14	1.039628	-148.879184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18338	2	0	0	0	0	14	1.0280907	-152.378104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18339	1	0	0	0	0	14	1.0280836	-152.378606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18340	1	0	0	0	-93.69	14	1.038	-150.034773	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18341	1	0	0	0	0	14	1.0357852	-151.561646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18342	2	0	0	0	0	14	1.043	-148.644522	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18343	2	0	0	0	0	14	1.043	-148.549555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18344	2	0	0	0	0	14	1.0475	-147.157004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18345	2	0	0	0	0	14	1.0475	-147.725461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18346	2	0	0	0	0	14	1.0439455	-148.324297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18347	1	0	0	0	0	14	1.0373705	-150.27187	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18348	1	0	0	0	0	14	1.038	-150.034773	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18349	1	0	0	0	0	14	1.0323774	-149.767846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18350	2	0	0	0	0	14	1.0323774	-149.767846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18351	2	0	0	0	0	14	1.0323774	-149.767846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18352	2	0	0	0	0	14	1.0323774	-149.767846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18353	2	0	0	0	0	14	1.0323774	-149.767846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18354	1	0	0	0	0	14	1.0323774	-149.767846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18355	1	0	0	0	0	14	1.0323774	-149.767846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18356	1	0	0	0	0	14	1.033509	-149.874161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18357	2	0	0	0	0	14	1.0172607	-148.874243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18358	2	0	0	0	0	14	1.0148294	-148.401099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18359	1	0	0	0	0	14	1.033365	-149.885843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18360	1	0	0	0	0	14	1.033509	-149.874161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18361	1	0	0	0	0	14	1.0351413	-143.686725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18362	2	0	0	0	0	14	1.0178455	-137.810795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18363	2	0	0	0	0	14	1.0122359	-139.756496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18364	2	0	0	0	0	14	1.0137291	-136.2807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18365	1	0	0	0	0	14	1.0351331	-143.687697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18366	1	0	0	0	0	14	1.0351413	-143.686725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18367	1	0	0	0	0	14	1.0351454	-153.065574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18368	2	0	0	0	0	14	1.0039999	-152.846802	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18369	2	0	0	0	0	14	1	-146.947315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18370	1	0	0	0	0	14	1.0351414	-153.066216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18371	1	0	0	0	0	14	1.0351454	-153.065574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18372	1	0	0	0	0	14	1.043	-132.058487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18373	1	0	0	0	0	14	1.0416915	-133.553774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18374	1	0	0	0	0	14	1.0411969	-136.51181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18375	1	0	0	0	0	14	1.0411969	-136.51181	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18376	2	0	0	0	0	14	1.0391092	-129.48991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18377	2	0	0	0	0	14	1.043	-132.058487	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18378	1	0	0	0	0	14	1.0430757	-132.113572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18379	1	0	0	0	0	14	1.043	-132.058487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18380	2	0	0	0	0	14	1.0413027	-134.883935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18381	1	0	0	0	0	14	1.0413009	-134.88452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18382	2	0	0	0	0	14	1.0423701	-141.288287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18383	1	0	0	0	0	14	1.0392642	-142.55463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18384	1	0	0	0	-30.81	14	1.0417229	-141.311063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18385	1	0	0	0	0	14	1.0423701	-141.288287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18386	2	0	0	0	0	14	1.0278261	-152.264402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18387	1	0	0	0	0	14	1.0278261	-152.264402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18388	1	0	0	0	0	14	1.0298119	-150.810636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18389	2	0	0	0	0	14	1.0298119	-150.810636	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18390	1	0	0	0	0	14	1.0298119	-150.810636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18391	1	0	0	0	0	14	1.0370735	-150.502334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18392	2	0	0	0	0	14	1.036	-144.582173	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18393	2	0	0	0	0	14	1.036	-142.185211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18394	2	0	0	0	0	14	1.036	-145.429101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18395	2	0	0	0	0	14	1.036	-146.942666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18396	1	0	0	0	0	14	1.036617	-150.696117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18397	1	0	0	0	0	14	1.0370735	-150.502334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18398	1	0	0	0	-49.19	14	1.041	-118.46545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18399	1	0	0	0	0	14	1.0427509	-123.388631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18400	2	0	0	0	0	14	1.0495115	-114.398108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18401	2	0	0	0	0	14	1.0521063	-112.136842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18402	2	0	0	0	0	14	1.0506364	-113.367054	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18403	2	0	0	0	0	14	1.041	-118.46545	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18404	2	0	0	0	0	14	1.0517372	-112.648398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18405	2	0	0	0	0	14	1.0485969	-114.907323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18406	1	0	0	0	0	14	1.037255	-119.381032	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18407	1	0	0	0	0	14	1.041	-118.46545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18408	1	0	0	0	0	14	1.0266518	-143.717082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18409	2	0	0	0	0	14	1.0471885	-140.788998	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18410	2	0	0	0	0	14	1.0358338	-142.492295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18411	1	0	0	0	0	14	1.0266449	-143.717678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18412	1	0	0	0	0	14	1.0266518	-143.717082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18413	2	0	0	0	0	14	1.0351938	-136.412353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18414	1	0	0	0	0	14	1.0351421	-136.416548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18415	1	0	0	0	0	14	1.0305131	-145.991643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18416	2	0	0	0	0	14	1.0224359	-145.359171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18417	2	0	0	0	0	14	1.0305131	-145.991643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18418	2	0	0	0	0	14	1.0203287	-145.650048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18419	1	0	0	0	0	14	1.0304807	-145.99434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18420	1	0	0	0	0	14	1.0305131	-145.991643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18421	1	0	0	0	0	14	1.0457493	-144.68706	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18422	1	0	0	0	0	14	1.041636	-148.385996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18423	2	0	0	0	0	14	1.054	-143.259026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18424	2	0	0	0	0	14	1.054	-141.896521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18425	2	0	0	0	0	14	1.054	-142.621978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18426	1	0	0	0	0	14	1.0439899	-144.852796	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18427	1	0	0	0	0	14	1.0457493	-144.68706	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18428	1	0	0	0	0	14	1.0378242	-135.113021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18429	2	0	0	0	0	14	1.0497343	-133.799741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18430	2	0	0	0	0	14	1.0444227	-134.375066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18431	2	0	0	0	0	14	1.0464535	-134.1531	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18432	1	0	0	0	0	14	1.037615	-135.127402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18433	1	0	0	0	0	14	1.0378242	-135.113021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18434	2	0	0	0	0	14	1.0401982	-135.014054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18435	2	0	0	0	0	14	1.04	-134.53678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18436	2	0	0	0	0	14	1.0402122	-135.042327	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18437	1	0	0	0	0	14	1.0402122	-135.042327	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18438	1	0	0	0	0	14	1.040184	-135.021017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18439	1	0	0	0	0	14	1.0401982	-135.014054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18440	2	0	0	0	0	14	1.0262192	-143.80251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18441	1	0	0	0	0	14	1.0262168	-143.802719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18442	1	0	0	0	0	14	1.0368702	-123.259519	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18443	1	0	0	0	0	14	1.0389205	-125.345766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18444	1	0	0	0	0	14	1.0430871	-127.785859	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18445	1	0	0	0	0	14	1.0430871	-127.785859	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18446	2	0	0	0	0	14	1.0368702	-123.259519	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18447	1	0	0	0	0	14	1.037276	-123.152203	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18448	1	0	0	0	0	14	1.0368702	-123.259519	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18449	2	0	0	0	0	14	1.0269675	-143.472219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18450	1	0	0	0	0	14	1.0269185	-143.476205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18451	2	0	0	0	0	14	1.0257827	-143.844231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18452	2	0	0	0	0	14	1.0268834	-143.696857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18453	2	0	0	0	0	14	1.0268834	-143.696857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18454	1	0	0	0	0	14	1.0259745	-143.818457	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18455	1	0	0	0	0	14	1.0257746	-143.844855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18456	1	0	0	0	0	14	1.0257827	-143.844231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18457	2	0	0	0	0	14	1.0348666	-135.262977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18458	1	0	0	0	0	14	1.0347649	-135.271582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18459	1	0	0	0	0	14	1.0374032	-136.057033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18460	1	0	0	0	0	14	1.0456502	-136.830531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18461	2	0	0	0	0	14	1.0411339	-134.52061	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18462	2	0	0	0	0	14	1.0411339	-134.52061	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18463	1	0	0	0	0	14	1.0447862	-136.449833	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18464	2	0	0	0	0	14	1.0060865	-134.564912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18465	1	0	0	0	0	14	1.0376254	-136.030544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18466	1	0	0	0	0	14	1.0374032	-136.057033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18467	1	0	0	0	-29.14	14	1.0326956	-136.996378	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18468	1	0	0	0	0	14	1.0356827	-141.503962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18469	2	0	0	0	0	14	1.0326956	-136.996378	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18470	2	0	0	0	0	14	1.0375017	-136.324449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18471	1	0	0	0	0	14	1.0336472	-136.816903	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18472	1	0	0	0	0	14	1.0326956	-136.996378	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18473	2	0	0	0	0	14	1.0266107	-143.743504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18474	1	0	0	0	0	14	1.0265923	-143.744975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18475	1	0	0	0	-20.35	14	1.043	-139.525915	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18476	1	0	0	0	0	14	1.0444956	-141.176534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18477	2	0	0	0	0	14	1.054577	-137.625219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18478	2	0	0	0	0	14	1.0513516	-137.558308	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18479	1	0	0	0	0	14	1.0421007	-139.58695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18480	1	0	0	0	0	14	1.043	-139.525915	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18481	2	0	0	0	0	14	1.045	-122.87126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18482	1	0	0	0	0	14	1.0396309	-125.512676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18483	1	0	0	0	0	14	1.0445995	-122.941823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18484	1	0	0	0	0	14	1.045	-122.87126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18485	2	0	0	0	0	14	1.0454135	-138.299359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18486	1	0	0	0	0	14	1.0454135	-138.299359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18487	1	0	0	0	0	14	1.0438973	-136.375184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18488	2	0	0	0	0	14	1.0438973	-136.375184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18489	2	0	0	0	0	14	1.002	-133.794433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18490	1	0	0	0	0	14	1.043874	-136.389596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18491	1	0	0	0	0	14	1.0438973	-136.375184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18492	2	0	0	0	0	14	1.0350253	-133.766395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18493	1	0	0	0	0	14	1.0350067	-133.767852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18494	1	0	0	0	-543.39	14	1.0377472	-146.018935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18495	1	0	0	0	0	14	1.0407679	-149.726846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18496	2	0	0	0	0	14	1.0187419	-140.945899	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18497	2	0	0	0	0	14	1.0163289	-142.796308	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18498	2	0	0	0	0	14	1.0190386	-140.90491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18499	2	0	0	0	0	14	1.0181651	-140.985567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18500	1	0	0	0	0	14	1.0366878	-146.368229	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18501	1	0	0	0	0	14	1.0377472	-146.018935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18502	1	0	0	0	0	14	1.0297322	-148.326769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18503	2	0	0	0	0	14	1.0332595	-147.942678	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18504	1	0	0	0	0	14	1.0297228	-148.327439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18505	1	0	0	0	0	14	1.0395898	-142.401302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18506	1	0	0	0	0	14	1.0410225	-143.522333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18507	2	0	0	0	0	14	1.0372616	-139.970301	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18508	2	0	0	0	0	14	1.0388511	-141.397924	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18509	2	0	0	0	0	14	1.0045	-140.365813	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18510	2	0	0	0	0	14	1.0410225	-143.522333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18511	1	0	0	0	0	14	1.039674	-142.378931	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18512	1	0	0	0	0	14	1.0395898	-142.401302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18513	1	11.52	3.39	0	0	15	1.046525	-160.198004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18514	1	0	0	0	0	15	1.0465926	-160.191325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18515	1	0	0	0	0	15	1.0458429	-160.348877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18516	1	6.36	2.34	0	0	15	1.0458068	-160.352184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18517	1	17.01	1.19	0	0	15	1.0436347	-159.87688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18518	1	0	0	0	0	15	1.0440784	-160.38919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18519	1	8.43	2.37	0	0	15	1.0440326	-160.39357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18520	1	0	0	0	0	15	1.0456367	-160.650628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18521	1	11.55	3.12	0	0	15	1.045569	-160.657349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18522	1	10.74	0.69	0	0	15	1.0477605	-159.953813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18523	1	10.92	0.83	0	0	15	1.0462828	-161.015243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18524	1	0	0	0	0	15	1.0463165	-161.009379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18525	1	0	0	0	0	15	1.0476108	-159.988938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18526	1	11.12	1.35	0	0	15	1.0475658	-159.995324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18527	1	11.49	2.7	0	0	15	1.0452241	-160.547616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18528	1	23.65	13.04	0	0	15	1.0305414	-168.319958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18529	1	46.52	18.64	0	0	15	1.027917	-169.548046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18530	1	0	0	0	159	15	1.0330558	-171.928654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18531	1	48.87	18.53	0	0	15	1.0327484	-171.954655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18532	1	0	0	0	0	15	1.0313582	-170.278857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18533	1	63.13	24.05	0	0	15	1.0309227	-170.312017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18534	1	59.63	12.91	0	0	15	1.0344113	-171.956042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18535	1	47.34	11.63	0	0	15	1.0252745	-169.567676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18536	1	0	0	0	0	15	1.0255135	-169.538644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18537	1	0	0	0	0	15	1.0298553	-167.98818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18538	1	74.7	24.76	0	0	15	1.0294372	-168.028481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18539	1	22.91	5.09	0	0	15	1.0294166	-167.462264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18540	1	82.83	14.72	0	0	15	1.0279729	-171.025457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18541	1	0	0	0	0	15	1.0283553	-170.979201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18542	1	22.91	4.56	0	0	15	1.0259486	-169.146471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18543	1	37.7	13.52	0	0	15	1.0279388	-170.198558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18544	1	77.22	7.54	0	0	15	1.0239592	-172.868894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18545	1	15.38	5.78	0	0	15	1.0299313	-170.69273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18546	1	10.75	1.9	0	0	15	1.0276029	-155.3778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18547	1	16.9	5.73	0	0	15	1.0245345	-156.830742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18548	1	0	0	0	0	15	1.0298605	-155.227235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18549	1	10.75	3.54	0	0	15	1.0297973	-155.233084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18550	1	24.55	3.64	0	0	15	1.0270174	-171.782535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18551	1	57.8	17.91	0	0	15	1.0258779	-171.249616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18552	1	0	0	0	0	15	1.0283863	-172.49053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18553	1	72.56	10.88	0	0	15	1.028075	-172.528189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18554	1	29.19	5.72	0	0	15	1.0237835	-173.19831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18555	1	0	0	0	0	15	1.0257109	-171.300825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18556	1	78.06	29.3	0	0	15	1.0252023	-171.341359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18557	1	29.19	3.9	0	0	15	1.0259724	-172.305957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18558	1	0	0	0	0	15	1.0261915	-172.405589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18559	1	79.22	15.34	0	0	15	1.0258408	-172.455135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18560	1	94.48	10.12	0	0	15	1.024133	-172.491665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18561	1	37.36	12.9	0	0	15	1.0324681	-169.996964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18562	1	0	0	0	0	15	1.0327051	-169.975383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18563	1	52.91	20	0	0	15	1.0300974	-169.952007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18564	1	39.06	4.46	0	186.06	15	1.0381303	-170.403552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18565	1	0	0	0	0	15	1.0362346	-170.353978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18566	1	29.58	2.46	0	0	15	1.0282301	-169.929374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18567	1	66.22	29.2	0	0	15	1.0236007	-172.562846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18568	1	41.23	21.07	0	0	15	1.0344232	-169.96518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18569	1	26.11	6.79	0	0	15	1.0365087	-173.71279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18570	1	0	0	0	0	15	1.0366377	-173.69869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18571	1	23.09	6.04	0	0	15	1.0225388	-173.238884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18572	1	23.09	3.44	0	0	15	1.0287211	-171.009989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18573	1	4.55	0.43	0	0	15	1.0372735	-150.804904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18574	1	0	0	0	0	15	1.0281573	-154.355318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18575	1	9.9	2.03	0	0	15	1.028112	-154.361031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18576	1	0	0	0	0	15	1.0299817	-152.035631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18577	1	14.86	6.08	0	0	15	1.0298823	-152.044433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18578	1	0	0	0	0	15	1.0261288	-149.199965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18579	1	7.19	1.84	0	0	15	1.0260939	-149.203683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18580	1	5.16	1.89	0	21.74	15	1.0376175	-147.799367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18581	1	0	0	0	0	15	1.0373919	-147.793871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18582	1	14.5	5.89	0	0	15	1.0365187	-155.057371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18583	1	0	0	0	0	15	1.0366101	-155.050178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18584	1	0	0	0	15.53	15	1.0417299	-151.158608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18585	1	28.46	5.3	0	0	15	1.0388932	-154.066605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18586	1	0	0	0	0	15	1.0387386	-156.971803	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18587	1	0	0	0	0	15	1.0387386	-156.971803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18588	1	0	0	0	0	15	1.042101	-151.058168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18589	1	0	0	0	0	15	1.0346476	-155.751725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18590	1	14.17	1.05	0	0	15	1.0345966	-155.760268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18591	1	12.62	0.15	0	0	15	1.0402915	-150.666176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18592	1	7.59	3.17	0	0	15	1.0391891	-151.787129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18593	1	12.92	4.08	0	0	15	1.0401168	-152.530579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18594	1	8.75	2.82	0	0	15	1.028318	-160.113743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18595	1	15.52	3.42	0	0	15	1.0364561	-158.244859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18596	1	26.06	9.21	0	0	15	1.0261315	-160.575471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18597	1	41.48	15.9	0	0	15	1.0255652	-160.819401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18598	1	0	0	0	0	15	1.0381727	-157.509539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18599	1	58.26	18.17	0	0	15	1.0308115	-159.313286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18600	1	0	0	0	0	15	1.032949	-158.760154	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18601	1	0	0	0	0	15	1.032949	-158.760154	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18602	1	0	0	0	0	15	1.0386528	-157.447554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18603	1	12.24	4.92	0	0	15	1.0406943	-156.637867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18604	1	12.24	1.41	0	0	15	1.0420649	-156.445328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18605	1	16.27	3.4	0	0	15	1.0421659	-156.372651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18606	1	14.93	9.47	0	0	15	1.0333487	-159.364662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18607	1	5.31	1.64	0	0	15	1.0323083	-160.022816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18608	1	15.85	1.56	0	0	15	1.0252714	-159.092661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18609	1	0	0	0	0	15	1.037727	-156.138972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18610	1	26.79	13.14	0	0	15	1.0375249	-156.153691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18611	1	38.58	4.26	0	0	15	1.0477237	-156.254681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18612	1	0	0	0	0	15	1.0478414	-156.235007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18613	1	0	0	0	0	15	1.0382345	-155.45502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18614	1	26.79	6.11	0	0	15	1.0380938	-155.469418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18615	1	0	0	0	0	15	1.0363008	-155.708617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18616	1	52.35	16.28	0	0	15	1.0360022	-155.739228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18617	1	15.72	1.38	0	0	15	1.0278447	-159.955676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18618	1	0	0	0	0	15	1.027901	-159.946711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18619	1	29.21	8.55	0	0	15	1.0317937	-160.823301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18620	1	37.3	2.56	0	0	15	1.0434039	-157.990421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18621	1	28.66	8.87	0	0	15	1.0218228	-159.75873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18622	1	29.62	6.1	0	0	15	1.0238156	-159.968709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18623	1	28.93	8.37	0	0	15	1.0323123	-160.447311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18624	1	26	8.26	0	45.03	15	1.0353617	-167.297059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18625	1	26	14.5	0	0	15	1.0356841	-166.506634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18626	1	29.24	10.04	0	0	15	1.0249988	-163.998207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18627	1	37.76	11.13	0	0	15	1.0343286	-166.701502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18628	1	27.74	2.38	0	0	15	1.032613	-167.710431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18629	1	27.74	19.04	0	0	15	1.0311809	-165.560975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18630	1	27.74	1.08	0	0	15	1.0404244	-166.283612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18631	1	27.74	7.11	0	0	15	1.0313107	-164.669031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18632	1	61.83	55.29	0	0	15	1.0373392	-166.795637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18633	1	35.3	10.19	0	0	15	1.0472791	-166.460593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18634	1	45.6	3.8	0	0	15	1.024908	-167.702517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18635	1	37.37	15.21	0	0	15	1.0214624	-170.655819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18636	1	37.37	4.59	0	0	15	1.0309542	-170.210494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18637	1	0	0	0	156.39	15	1.0336	-170.519922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18638	1	37.37	5.16	0	0	15	1.0334465	-170.541406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18639	1	74.74	56.82	0	0	15	1.0301019	-170.428688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18640	1	0	0	0	0	15	1.0390354	-167.95022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18641	1	32.01	5.56	0	0	15	1.0389061	-167.969528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18642	1	32.01	11.06	0	0	15	1.0403514	-167.613734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18643	1	68.83	15.48	0	0	15	1.0454725	-166.683907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18644	1	41.92	8.88	0	0	15	1.0337152	-156.147175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18645	1	25.55	3.91	0	0	15	1.0371064	-155.758371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18646	1	0	0	0	0	15	1.0308525	-156.256153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18647	1	25.55	15.87	0	0	15	1.0305986	-156.27021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18648	1	27.15	4.64	0	0	15	1.0236271	-155.99158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18649	1	12.93	4.49	0	0	15	1.0236825	-155.710675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18650	1	11.85	4.7	0	0	15	1.0337396	-156.584893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18651	1	0	0	0	0	15	1.0324301	-157.35945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18652	1	0	0	0	0	15	1.0324301	-157.35945	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18653	1	0	0	0	0	15	1.0324301	-157.35945	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18654	1	0	0	0	0	15	1.0324301	-157.35945	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18655	1	26.06	8.69	0	0	15	1.0322683	-157.373122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18656	1	0	0	0	0	15	1.0325825	-157.344868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18657	1	0	0	0	0	15	1.0373787	-155.366498	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18658	1	0	0	0	0	15	1.03776	-157.030749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18659	1	26.06	3.54	0	0	15	1.0372682	-155.381758	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18660	1	0	0	0	0	15	1.033561	-157.581868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18661	1	59.49	12.76	0	0	15	1.0333042	-157.614635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18662	1	0	0	0	0	15	1.0323199	-156.639557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18663	1	26.06	10.64	0	0	15	1.0321482	-156.652191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18664	1	31.57	14.23	0	0	15	1.0298731	-156.309721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18665	1	22.1	6.1	0	0	15	1.0349092	-156.080974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18666	1	36.16	4.03	0	0	15	1.0297351	-156.213796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18667	1	19.79	7.17	0	0	15	1.0319329	-156.281734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18668	1	18.42	14.73	0	0	15	1.0387794	-157.603959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18669	1	18.42	6.61	0	0	15	1.0399074	-156.216928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18670	1	0	0	0	81.99	15	1.0405714	-157.692549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18671	1	18.42	7.67	0	0	15	1.0404514	-157.702333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18672	1	41.34	4.11	0	0	15	1.0255244	-158.061087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18673	1	29.03	14.48	0	0	15	1.0347853	-157.658046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18674	1	29.03	2.67	0	0	15	1.0241706	-157.536692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18675	1	0	0	0	0	15	1.0242686	-157.520368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18676	1	29.03	8.57	0	0	15	1.0266129	-158.065623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18677	1	29.03	5.3	0	0	15	1.0289411	-157.960647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18678	1	0	0	0	0	15	1.0290525	-157.944841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18679	1	0	0	0	0	15	1.0369687	-156.052057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18680	1	13.48	1.2	0	0	15	1.0369229	-156.059615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18681	1	15.65	2.33	0	0	15	1.0191014	-157.248318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18682	1	0	0	0	99.2	15	1.0446422	-153.622973	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18683	1	34.9	3.65	0	0	15	1.0465146	-155.102366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18684	1	0	0	0	0	15	1.0446707	-153.573589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18685	1	0	0	0	0	15	1.0262028	-155.830025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18686	1	37.1	20.32	0	0	15	1.025875	-155.849125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18687	1	31.32	10.25	0	0	15	1.0262885	-157.201936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18688	1	33.64	3.77	0	0	15	1.0260995	-157.264903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18689	1	38.37	12.85	0	0	15	1.0380429	-157.44006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18690	1	19.95	3.75	0	0	15	1.0269193	-157.647464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18691	1	0	0	0	0	15	1.0269193	-157.647464	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18692	1	0	0	0	0	15	1.0269193	-157.647464	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18693	1	0	0	0	0	15	1.0269193	-157.647464	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18694	1	0	0	0	0	15	1.0270084	-157.635546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18695	1	0	0	0	0	15	1.0269193	-157.647464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18696	1	19.95	5.83	0	56.54	15	1.0395438	-157.203322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18697	1	35.51	7.41	0	0	15	1.0285933	-157.451534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18698	1	0	0	0	0	15	1.0287787	-157.430184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18699	1	0	0	0	0	15	1.0271561	-157.719382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18700	1	97.84	35.5	0	0	15	1.0266084	-157.768847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18701	1	23.3	5.07	0	0	15	1.0229608	-157.738288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18702	1	36.29	5.8	0	0	15	1.0415649	-155.810581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18703	1	30.26	13.58	0	0	15	1.0369202	-156.175963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18704	1	43.74	16.59	0	0	15	1.0331587	-157.365428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18705	1	63.74	2.84	0	0	15	1.0387295	-156.672974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18706	1	33.21	6.12	0	0	15	1.0399164	-156.433459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18707	1	33.21	8.92	0	0	15	1.0336884	-156.181436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18708	1	33.21	4.4	0	0	15	1.0382426	-156.149529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18709	1	0	0	0	0	15	1.0385828	-155.921573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18710	1	33.21	12.2	0	0	15	1.0383754	-155.940786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18711	1	25.85	3.89	0	0	15	1.0453639	-155.521596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18712	1	0	0	0	0	15	1.0435963	-155.307968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18713	1	25.85	7.99	0	0	15	1.043439	-155.322235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18714	1	67.69	17.76	0	0	15	1.0350024	-157.261431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18715	1	25.85	4.91	0	0	15	1.0413616	-155.935137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18716	1	16.37	2.13	0	15.64	15	1.040536	-156.074193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18717	1	0	0	0	0	15	1.040413	-156.062852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18718	1	0	0	0	58.75	15	1.0445645	-154.81351	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18719	1	0	0	0	0	15	1.0499059	-156.023295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18720	1	16.37	1.65	0	0	15	1.0445052	-154.82334	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18721	1	0	0	0	0	15	1.034423	-158.487972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18722	1	9.02	2.9	0	0	15	1.0343698	-158.492995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18723	1	18.33	4.71	0	0	15	1.0304029	-156.866226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18724	1	0	0	0	0	15	1.0219283	-158.975514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18725	1	6.1	1.21	0	0	15	1.0219028	-158.978886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18726	1	26.73	4.14	0	0	15	1.0232192	-158.315845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18727	1	0	0	0	0	15	1.0233186	-158.301288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18728	1	0	0	0	0	15	1.0283716	-158.158228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18729	1	24.29	1.94	0	0	15	1.0282999	-158.173221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18730	1	24.29	1.87	0	0	15	1.0299872	-157.119722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18731	1	24.29	6.77	0	0	15	1.0361719	-156.900556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18732	1	14.99	2.5	0	0	15	1.0254663	-160.222035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18733	1	17.34	8.13	0	0	15	1.0248829	-159.450297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18734	1	0	0	0	0	15	1.0250062	-159.441317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18735	1	18.51	7.2	0	0	15	1.0254023	-158.691883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18736	1	18.87	2.33	0	0	15	1.0205074	-154.73328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18737	1	56.6	21.18	0	0	15	1.0176546	-155.332002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18738	1	10.21	3.9	0	0	15	1.0417138	-153.374529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18739	1	4.45	1.7	0	0	15	1.0403542	-152.495645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18740	1	0	0	0	0	15	1.0279019	-157.249747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18741	1	18.13	6.86	0	0	15	1.0277926	-157.259161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18742	1	15.06	3.29	0	0	15	1.0401753	-155.608832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18743	1	0	0	0	0	15	1.04025	-155.600803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18744	1	17.47	1.97	0	0	15	1.0225769	-159.630725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18745	1	15.06	4.09	0	0	15	1.0365177	-156.098853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18746	1	0	0	0	0	15	1.0311772	-156.658321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18747	1	6.81	1.01	0	0	15	1.03115	-156.662401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18748	1	8.16	1.31	0	0	15	1.0328502	-156.306065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18749	1	16.5	4.26	0	0	15	1.0431599	-154.014775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18750	1	8.27	3.11	0	0	15	1.0398894	-159.479107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18751	1	6.94	0.19	0	0	15	1.0401818	-158.014702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18752	1	14.29	0.68	0	0	15	1.0403312	-160.2238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18753	1	0	0	0	0	15	1.0403665	-160.214969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18754	1	10.55	1.66	0	0	15	1.0351107	-159.277604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18755	1	0	0	0	0	15	1.0277783	-170.779477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18756	1	20.24	3.09	0	0	15	1.0276924	-170.790495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18757	1	64.75	5.78	0	0	15	1.028046	-169.236176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18758	1	39.75	7.43	0	0	15	1.0284982	-169.89729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18759	1	0	0	0	0	15	1.0322691	-170.190354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18760	1	22.87	7.15	0	0	15	1.0321345	-170.203371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18761	1	0	0	0	0	15	1.0345165	-162.678516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18762	1	87.35	25.42	0	0	15	1.0279112	-167.869195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18763	1	0	0	0	0	15	1.0278245	-170.555464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18764	1	0	0	0	0	15	1.0278245	-170.555464	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18765	1	0	0	0	0	15	1.0357343	-162.48466	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18766	1	25.66	11.46	0	0	15	1.0265351	-169.232097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18767	1	25.66	3.36	0	0	15	1.0373908	-167.186662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18768	1	0	0	0	0	15	1.0261913	-168.979125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18769	1	24.97	2.2	0	0	15	1.0261159	-168.995135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18770	1	47.1	9.07	0	0	15	1.0274482	-170.10604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18771	1	24.97	3.16	0	0	15	1.0321171	-167.7704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18772	1	0	0	0	544.87	15	1.0421544	-162.997427	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18773	1	0	0	0	0	15	1.0437632	-166.644534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18774	1	69.98	23.93	0	0	15	1.0417136	-163.03335	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18775	1	9.87	3.68	0	0	15	1.0357368	-168.43854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18776	1	58.77	15.23	0	0	15	1.0258732	-169.823017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18777	1	58.25	7.97	0	0	15	1.0336501	-172.406957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18778	1	65.29	18.06	0	0	15	1.0267561	-171.395295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18779	1	34.6	12.92	0	0	15	1.0320501	-170.821767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18780	1	0	0	0	0	15	1.0322751	-170.804946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18781	1	75.05	22.56	0	0	15	1.0375216	-171.326126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18782	1	48.62	18.49	0	0	15	1.0252453	-169.947941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18783	1	50.28	15.17	0	0	15	1.0267046	-170.242129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18784	1	33.3	8.29	0	0	15	1.0267691	-168.00983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18785	1	0	0	0	0	15	1.0269388	-167.992045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18786	1	33.3	17.83	0	0	15	1.0264064	-171.010384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18787	1	0	0	0	0	15	1.02668	-170.992075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18788	1	31.44	9.82	0	0	15	1.0331403	-166.598243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18789	1	0	0	0	137.16	15	1.0390389	-163.229083	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18790	1	0	0	0	0	15	1.0399096	-166.169555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18791	1	31.44	5.54	0	0	15	1.0389027	-163.245189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18792	1	0	0	0	0	15	1.0321399	-166.410125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18793	1	31.44	3.56	0	0	15	1.032028	-166.427619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18794	1	21.62	9.09	0	0	15	1.0334778	-169.62566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18795	1	43.24	16.53	0	0	15	1.0349656	-168.920036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18796	1	15.3	3.68	0	0	15	1.0279692	-167.611252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18797	1	30.61	7.31	0	0	15	1.0239115	-168.200863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18798	1	0	0	0	0	15	1.0240713	-168.182396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18799	1	0	0	0	0	15	1.0433629	-167.056654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18800	1	29.12	12.37	0	0	15	1.0431849	-167.070835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18801	1	16.51	1.38	0	0	15	1.0363705	-168.528161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18802	1	29.12	5.27	0	0	15	1.036239	-168.543925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18803	1	61.89	9.59	0	0	15	1.0353922	-170.189898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18804	1	34.76	6.06	0	0	15	1.0239072	-167.030949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18805	1	0	0	0	0	15	1.0240551	-167.01237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18806	1	34.03	10.6	0	141.48	15	1.0361793	-169.232119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18807	1	34.03	15.02	0	0	15	1.0263696	-168.397949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18808	1	0	0	0	0	15	1.02534	-169.93425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18809	1	34.03	8.1	0	0	15	1.0251557	-169.95305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18810	1	0	0	0	0	15	1.0320879	-170.049635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18811	1	82.29	27.28	0	0	15	1.0316069	-170.096875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18812	1	22.69	8.5	0	0	15	1.0251484	-169.937483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18813	1	45.71	3.95	0	147.1	15	1.0401013	-171.276263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18814	1	23.02	11.7	0	0	15	1.0239768	-172.336318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18815	1	14.19	2.54	0	0	15	1.0288817	-169.419122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18816	1	14.19	10.55	0	0	15	1.0287216	-169.426518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18817	1	38.64	19.54	0	0	15	1.0291963	-169.914705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18818	1	0	0	0	0	15	1.0294982	-169.892999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18819	1	0	0	0	0	15	1.0239322	-171.971892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18820	1	56.61	19.8	0	0	15	1.0236202	-172.001395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18821	1	0	0	0	0	15	1.0378148	-163.699741	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18822	1	0	0	0	0	15	1.0329584	-168.980497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18823	1	0	0	0	0	15	1.0335135	-171.148773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18824	1	0	0	0	0	15	1.0335135	-171.148773	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18825	1	84.1	15.64	0	0	15	1.0374255	-163.74569	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18826	1	0	0	0	170.19	15	1.0380674	-172.195471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18827	1	56.38	19.63	0	0	15	1.0377333	-172.228681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18828	1	18.77	9.14	0	0	15	1.0369837	-168.738835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18829	1	72.9	11.59	0	0	15	1.0216695	-173.528423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18830	1	0	0	0	0	15	1.021966	-173.487137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18831	1	12.54	2.09	0	0	15	1.037675	-171.730205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18832	1	62.64	8.97	0	0	15	1.0277386	-170.058951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18833	1	13.98	3.93	0	0	15	1.0298399	-168.395855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18834	1	28.36	11.06	0	0	15	1.0241751	-166.935755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18835	1	47.56	12	0	0	15	1.0434168	-166.782782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18836	1	28.36	6.18	0	0	15	1.02658	-166.951707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18837	1	54.68	21.54	0	0	15	1.0348863	-168.742381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18838	1	42.54	5.74	0	0	15	1.0341636	-170.225328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18839	1	0	0	0	490.23	15	1.0420962	-164.216635	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18840	1	0	0	0	0	15	1.047	-166.455308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18841	1	58.97	18.45	0	0	15	1.0417258	-164.249163	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18842	1	48.37	16.6	0	0	15	1.0409921	-167.663918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18843	1	31.85	10.69	0	0	15	1.0393794	-167.634132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18844	1	33.91	11.54	0	0	15	1.028352	-168.486231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18845	1	24.77	6.3	0	0	15	1.0385217	-165.493286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18846	1	16.98	4.39	0	0	15	1.0402306	-168.629655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18847	1	0	0	0	0	15	1.0403166	-168.619598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18848	1	0	0	0	0	15	1.0386822	-169.437621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18849	1	16.98	4.77	0	0	15	1.0385904	-169.446772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18850	1	13.56	5.53	0	73.6	15	1.0390451	-170.115308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18851	1	0	0	0	0	15	1.0383338	-170.099217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18852	1	0	0	0	0	15	1.042955	-167.302289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18853	1	70.87	27.42	0	0	15	1.0424729	-167.342275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18854	1	0	0	0	0	15	1.0407376	-167.814799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18855	1	22.5	9.38	0	0	15	1.0405848	-167.826358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18856	1	0	0	0	0	15	1.0415751	-167.35294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18857	1	13.56	3.11	0	0	15	1.0403124	-167.611218	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18858	1	22.5	4.22	0	0	15	1.0398794	-167.752339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18859	1	0	0	0	0	15	1.041367	-167.398158	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18860	1	0	0	0	0	15	1.0417235	-167.33317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18861	1	0	0	0	0	15	1.0415751	-167.35294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18862	1	36.04	8.09	0	61.83	15	1.040076	-168.316202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18863	1	41.08	14.56	0	0	15	1.0409712	-167.998694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18864	1	0	0	0	0	15	1.0435173	-163.529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18865	1	24.17	6.16	0	0	15	1.0434031	-163.541695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18866	1	24.17	6.4	0	0	15	1.0282247	-167.66632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18867	1	0	0	0	0	15	1.0280405	-168.256342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18868	1	46.22	12.52	0	0	15	1.0278091	-168.283434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18869	1	22.05	5.54	0	0	15	1.0268785	-167.723548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18870	1	31.2	8.67	0	0	15	1.0259283	-167.410399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18871	1	22.05	2.73	0	0	15	1.0328665	-167.464277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18872	1	0	0	0	293.67	15	1.0411126	-163.916694	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18873	1	0	0	0	0	15	1.0330597	-169.033625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18874	1	18.15	2.08	0	0	15	1.0288448	-174.736598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18875	1	0	0	0	0	15	1.0340498	-172.84553	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18876	1	19.21	4.39	0	0	15	1.0410195	-163.927008	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18877	1	0	0	0	0	15	1.0300063	-169.731917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18878	1	31.69	12.76	0	0	15	1.0297929	-169.748875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18879	1	0	0	0	0	15	1.0330427	-159.317555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18880	1	25.45	3.84	0	0	15	1.0329346	-159.330754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18881	1	14.06	7.26	0	0	15	1.0318238	-159.976679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18882	1	14.95	3.97	0	0	15	1.0314129	-160.804688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18883	1	0	0	0	0	15	1.0164319	-161.210936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18884	1	18.97	4.08	0	0	15	1.0163465	-161.221581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18885	1	9.75	4.32	0	0	15	1.0263884	-159.457838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18886	1	6.01	1.96	0	0	15	1.0268431	-161.127683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18887	1	6.01	2.69	0	0	15	1.0263326	-157.39705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18888	1	16.23	3.25	0	0	15	1.0298254	-165.498815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18889	1	15.29	0.27	0	0	15	1.0274502	-159.095241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18890	1	11.78	2.57	0	0	15	1.027407	-161.313696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18891	1	11.78	2.02	0	0	15	1.0327796	-163.353491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18892	1	0	0	0	0	15	1.028528	-161.879045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18893	1	12.01	2.78	0	0	15	1.028465	-161.886133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18894	1	14.13	4.19	0	0	15	1.0252302	-158.619346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18895	1	0	0	0	0	15	1.02376	-158.923805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18896	1	15.16	4.94	0	0	15	1.0236686	-158.932785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18897	1	22.95	8.18	0	0	15	1.0300726	-159.323738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18898	1	34.8	11.56	0	0	15	1.015905	-162.141259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18899	1	34.8	6.73	0	88.99	15	1.0382656	-161.733152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18900	1	20.75	2.5	0	0	15	1.0351181	-160.595621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18901	1	16.38	5.12	0	0	15	1.0344781	-160.234832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18902	1	0	0	0	0	15	1.0345795	-160.225343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18903	1	19.47	5.32	0	0	15	1.0361445	-160.78798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18904	1	18.79	5.39	0	2.84	15	1.040372	-161.27046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18905	1	0	0	0	0	15	1.0394632	-160.464883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18906	1	15.9	2.8	0	0	15	1.039392	-160.474037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18907	1	13.68	2.26	0	0	15	1.0390723	-161.07221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18908	1	0	0	0	0	15	1.0391283	-161.064273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18909	1	12.01	1.59	0	0	15	1.0406745	-161.295593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18910	1	0	0	0	0	15	1.040722	-161.289267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18911	1	8.65	3.05	0	0	15	1.0323555	-154.60277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18912	1	19.42	3.07	0	0	15	1.0394518	-155.546514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18913	1	0	0	0	0	15	1.0395242	-155.535867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18914	1	19.42	5.62	0	0	15	1.0416097	-155.693872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18915	1	0	0	0	110.94	15	1.039674	-153.152292	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18916	1	0	0	0	0	15	1.0435649	-155.287624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18917	1	24.19	13.08	0	0	15	1.0394585	-153.165148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18918	1	19.42	4.67	0	0	15	1.0210044	-157.69507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18919	1	0	0	0	0	15	1.0366519	-155.91272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18920	1	60.55	27.03	0	0	15	1.0362283	-155.941026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18921	1	22.33	4.95	0	30.69	15	1.0345667	-157.14886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18922	1	23.8	4.82	0	0	15	1.0398341	-155.660046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18923	1	22.33	12.33	0	0	15	1.0358911	-156.575496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18924	1	6.85	0.93	0	0	15	1.0373215	-154.567625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18925	1	0	0	0	0	15	1.0379659	-156.048313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18926	1	30.98	1.53	0	0	15	1.0378816	-156.067297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18927	1	0	0	0	0	15	1.0349868	-155.956646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18928	1	18.83	2.26	0	0	15	1.0349257	-155.966645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18929	1	9.42	2.9	0	0	15	1.0365494	-156.413402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18930	1	0	0	0	0	15	1.0303319	-162.39406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18931	1	59.44	25.75	0	0	15	1.0299082	-162.428219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18932	1	0	0	0	0	15	1.0332035	-161.698472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18933	1	30.79	5.92	0	0	15	1.0330589	-161.716792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18934	1	30.79	10.11	0	0	15	1.0316459	-161.799399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18935	1	0	0	0	0	15	1.0335574	-161.96342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18936	1	30.79	9.39	0	0	15	1.0333841	-161.980152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18937	1	14.54	1.67	0	0	15	1.0232251	-166.003611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18938	1	0	0	0	0	15	1.0377527	-157.930615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18939	1	67.01	20.17	0	0	15	1.031419	-161.756414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18940	1	0	0	0	0	15	1.0326447	-160.740403	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18941	1	0	0	0	0	15	1.0326447	-160.740403	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18942	1	0	0	0	0	15	1.0385221	-157.811111	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18943	1	47.6	7.45	0	0	15	1.032816	-162.77283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18944	1	43.83	7.85	0	0	15	1.0308823	-163.327111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18945	1	38.61	7.18	0	0	15	1.0340433	-162.96005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18946	1	0	0	0	0	15	1.0320303	-163.181883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18947	1	40.36	1.85	0	0	15	1.031929	-163.206405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18948	1	0	0	0	0	15	1.0420869	-156.05343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18949	1	18.35	3.78	0	0	15	1.042006	-156.062768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18950	1	25.54	4.64	0	0	15	1.0350974	-155.880445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18951	1	11.76	5.66	0	0	15	1.03409	-156.159321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18952	1	0	0	0	0	15	1.0340229	-155.708361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18953	1	8.36	4.11	0	0	15	1.0339637	-155.712419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18954	1	16.73	3.72	0	0	15	1.0429971	-155.717518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18955	1	0	0	0	0	15	1.0343897	-156.312641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18956	1	24.66	9.09	0	0	15	1.0342302	-156.326261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18957	1	24.66	1.17	0	0	15	1.0366613	-156.962787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18958	1	0	0	0	0	15	1.03432	-156.033458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18959	1	24.66	10.82	0	0	15	1.0341595	-156.04535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18960	1	0	0	0	0	15	1.0343461	-156.522705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18961	1	21.03	8.59	0	0	15	1.0342071	-156.533569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18962	1	0	0	0	0	15	1.0365836	-157.499876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18963	1	21.03	4.05	0	0	15	1.0364873	-157.510861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18964	1	24.33	3.74	0	0	15	1.0361689	-157.71431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18965	1	0	0	0	0	15	1.0430347	-154.744895	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18966	1	0	0	0	0	15	1.0381309	-157.201767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18967	1	0	0	0	0	15	1.0357288	-159.04363	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18968	1	0	0	0	0	15	1.0357288	-159.04363	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18969	1	28.19	10.24	0	0	15	1.0428731	-154.759187	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18970	1	0	0	0	0	15	1.0353173	-157.976408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18971	1	30.2	10.42	0	0	15	1.0351327	-157.991324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18972	1	38.3	6.67	0	0	15	1.0320659	-157.17201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18973	1	1.01	0.36	0	0	15	1.0343675	-157.977847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18974	1	28.19	6.88	0	0	15	1.0342201	-157.994992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18975	1	26.21	4.54	0	0	15	1.0363682	-155.95205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18976	1	0	0	0	0	15	1.0364867	-155.936519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18977	1	42.28	26.97	0	0	15	1.0346068	-156.551788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18978	1	0	0	0	0	15	1.0342081	-156.976727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18979	1	25.81	6.24	0	0	15	1.0340722	-156.990995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18980	1	13.56	4.13	0	0	15	1.0355707	-156.499079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18981	1	25.81	9.01	0	0	15	1.0354014	-156.512981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18982	1	37.15	6.51	0	0	15	1.037144	-157.08009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18983	1	27.84	8.8	0	0	15	1.0379669	-157.199022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18984	1	0	0	0	0	15	1.0381237	-157.184712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18985	1	24.94	2.98	0	0	15	1.0201873	-157.606557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18986	1	0	0	0	0	15	1.0351675	-156.042711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18987	1	26.42	2.02	0	0	15	1.0350723	-156.058483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18988	1	60.51	23.22	0	0	15	1.0336063	-157.121865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18989	1	0	0	0	0	15	1.0445649	-154.045372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18990	1	0	0	0	0	15	1.0357815	-156.268717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18991	1	52.23	18.01	0	0	15	1.0442606	-154.070996	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18992	1	26.42	14.58	0	0	15	1.0342649	-156.460264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18993	1	28.99	10.06	0	0	15	1.0315688	-157.218585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18994	1	46.53	6.57	0	0	15	1.0325715	-157.234956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18995	1	18.97	1.45	0	0	15	1.0343999	-156.794503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18996	1	0	0	0	0	15	1.0344602	-156.784501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18997	1	29.46	15.33	0	39.7	15	1.0335213	-157.794046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18998	1	50.5	14.18	0	0	15	1.0302753	-157.350784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	18999	1	33.36	2.69	0	0	15	1.0334768	-156.589192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19000	1	0	0	0	38.6	15	1.0355072	-156.654912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19001	1	29.46	8.28	0	0	15	1.035351	-156.671927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19002	1	54.37	11.34	0	0	15	1.0327203	-157.858512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19003	1	0	0	0	0	15	1.0329506	-157.828202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19004	1	22.52	7.62	0	0	15	1.0313218	-157.258872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19005	1	24.81	6.78	0	0	15	1.0406137	-156.729592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19006	1	28.19	3.15	0	0	15	1.0281295	-158.314602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19007	1	0	0	0	0	15	1.0343441	-156.840613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19008	1	28.19	7.81	0	0	15	1.0341807	-156.85709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19009	1	36.48	17.23	0	0	15	1.0357854	-156.768199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19010	1	0	0	0	0	15	1.0360502	-156.749566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19011	1	0	0	0	0	15	1.0310079	-157.672046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19012	1	24.7	13.6	0	0	15	1.0308119	-157.683571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19013	1	11.91	3.33	0	0	15	1.0250718	-160.222516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19014	1	9.39	5.12	0	0	15	1.0224383	-160.331983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19015	1	26.7	9.81	0	0	15	1.0325522	-162.517178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19016	1	13.35	2.7	0	65.15	15	1.0395011	-161.546522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19017	1	0	0	0	0	15	1.0388319	-161.528347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19018	1	14.31	2	0	0	15	1.0377328	-160.525045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19019	1	9.63	3.29	0	0	15	1.0255909	-160.450811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19020	1	6.49	2.73	0	0	15	1.0227887	-161.283386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19021	1	0	0	0	0	15	1.0228308	-161.280068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19022	1	13.07	5.18	0	0	15	1.0355351	-159.530686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19023	1	5.33	0.62	0	0	15	1.0300454	-159.704926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19024	1	6.3	0.35	0	0	15	1.0300278	-159.708495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19025	1	36.22	8.35	0	0	15	1.0281899	-159.283371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19026	1	0	0	0	0	15	1.0371906	-155.595994	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19027	1	66.14	7.76	0	0	15	1.0339905	-158.694428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19028	1	0	0	0	0	15	1.0344332	-158.012987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19029	1	0	0	0	0	15	1.0344332	-158.012987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19030	1	0	0	0	0	15	1.0381218	-155.445016	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19031	1	33.12	19.52	0	0	15	1.0203315	-159.810897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19032	1	0	0	0	0	15	1.0416096	-159.561349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19033	1	18.4	5.7	0	0	15	1.0415106	-159.571099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19034	1	18.09	7.24	0	0	15	1.0387216	-160.478258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19035	1	19	3.43	0	0	15	1.0417177	-159.852186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19036	1	19.62	4.61	0	0	15	1.0341473	-162.267783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19037	1	0	0	0	0	15	1.034241	-162.255952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19038	1	0	0	0	0	15	1.0337799	-159.497815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19039	1	7.74	2.42	0	0	15	1.0337327	-159.502418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19040	1	14.82	6.45	0	0	15	1.0324748	-158.422889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19041	1	7.72	0.95	0	0	15	1.037432	-159.853807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19042	1	13.47	4.45	0	12.85	15	1.0385255	-160.065247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19043	1	7.81	2.6	0	0	15	1.0376042	-160.570338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19044	1	21.64	2.27	0	0	15	1.0373125	-160.597208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19045	1	8.64	1.23	0	0	15	1.0385533	-158.767245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19046	1	0	0	0	0	15	1.0385853	-158.762803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19047	1	6.26	2.43	0	0	15	1.0420422	-160.71094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19048	1	0	0	0	0	15	1.0420824	-160.707628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19049	1	25.53	1.42	0	9.01	15	1.0413364	-160.986029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19050	1	0	0	0	0	15	1.0193696	-165.058572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19051	1	11.65	3.31	0	0	15	1.0193036	-165.065177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19052	1	33.52	10.46	0	0	15	1.0186464	-165.911505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19053	1	0	0	0	0	15	1.0188263	-165.892248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19054	1	33.52	10.13	0	0	15	1.0311517	-167.056954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19055	1	0	0	0	0	15	1.0311471	-166.745567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19056	1	21.87	5.56	0	0	15	1.0310433	-166.757496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19057	1	21.87	2.22	0	0	15	1.0336184	-166.69031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19058	1	0	0	0	0	15	1.0330663	-166.456123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19059	1	33.43	13.63	0	0	15	1.0328361	-166.474003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19060	1	65.28	12.13	0	0	15	1.0324898	-166.814145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19061	1	0	0	0	0	15	1.0222499	-166.788402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19062	1	33.43	13.9	0	0	15	1.0220084	-166.808008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19063	1	33.43	9.96	0	0	15	1.0373847	-166.589202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19064	1	33.43	21.63	0	0	15	1.0239538	-167.148129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19065	1	0	0	0	0	15	1.0242579	-167.13103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19066	1	19.27	2.62	0	0	15	1.0253576	-167.038533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19067	1	35.78	2.11	0	0	15	1.0250502	-167.156792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19068	1	0	0	0	0	15	1.0350894	-167.20629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19069	1	19.27	3.11	0	0	15	1.0350058	-167.216429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19070	1	9.81	1.57	0	0	15	1.023247	-166.985972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19071	1	19.27	8.54	0	0	15	1.0231095	-166.997563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19072	1	0	0	0	0	15	1.030622	-167.263471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19073	1	26.34	6.03	0	0	15	1.0305083	-167.277853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19074	1	23.76	4.92	0	0	15	1.0323805	-166.752355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19075	1	36.77	9.35	0	0	15	1.0276445	-166.229958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19076	1	20.99	5.72	0	0	15	1.0372172	-166.611625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19077	1	28.74	6.25	0	0	15	1.0352686	-166.428898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19078	1	0	0	0	0	15	1.0411389	-163.207789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19079	1	28.74	8.65	0	0	15	1.0370641	-166.201017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19080	1	0	0	0	0	15	1.0359539	-169.881323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19081	1	0	0	0	0	15	1.0359539	-169.881323	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19082	1	0	0	0	0	15	1.0416856	-163.111834	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19083	1	28.74	2.79	0	0	15	1.0358261	-166.373263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19084	1	0	0	0	0	15	1.0275542	-165.900323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19085	1	28.74	7.81	0	0	15	1.027394	-165.915327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19086	1	30.64	5.53	0	0	15	1.0281623	-166.085575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19087	1	0	0	0	0	15	1.0349747	-166.218672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19088	1	9.28	3.93	0	0	15	1.0349114	-166.223236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19089	1	14.13	4.1	0	0	15	1.036942	-166.239654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19090	1	18.6	4.64	0	35.01	15	1.0354361	-165.977457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19091	1	0	0	0	0	15	1.0351066	-165.962035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19092	1	12.28	3.94	0	0	15	1.0294344	-165.079785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19093	1	0	0	0	0	15	1.0295106	-165.073234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19094	1	0	0	0	0	15	1.0310637	-166.820422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19095	1	15.06	8.19	0	0	15	1.030943	-166.827486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19096	1	12.28	1.91	0	0	15	1.031665	-165.541044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19097	1	18.47	12.48	0	0	15	1.0279076	-164.516986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19098	1	38.97	10.63	0	0	15	1.0394219	-167.094585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19099	1	29.16	0.91	0	0	15	1.0329038	-167.811713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19100	1	29.16	2.11	0	0	15	1.037184	-168.102242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19101	1	25.02	5.44	0	0	15	1.0365622	-167.328642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19102	1	0	0	0	0	15	1.0366772	-167.314643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19103	1	52.54	13.36	0	0	15	1.0361551	-169.698383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19104	1	50.03	14.77	0	0	15	1.0349366	-166.827009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19105	1	0	0	0	0	15	1.0285183	-164.425271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19106	1	36.9	13.52	0	0	15	1.0282907	-164.44743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19107	1	28.79	12.33	0	0	15	1.0350035	-167.921829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19108	1	28.79	6.02	0	0	15	1.028121	-165.076546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19109	1	28.79	3.86	0	0	15	1.0357566	-166.682298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19110	1	33.89	5.47	0	0	15	1.0295821	-166.060947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19111	1	0	0	0	303.29	15	1.0401034	-162.266188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19112	1	65.33	14.27	0	0	15	1.0402238	-166.221075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19113	1	0	0	0	0	15	1.039527	-162.133885	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19114	1	33.89	9.38	0	0	15	1.0277496	-165.611735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19115	1	33.89	12.4	0	0	15	1.0304395	-165.361386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19116	1	68.88	22.29	0	0	15	1.0297346	-166.940109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19117	1	23.63	3.27	0	0	15	1.0254843	-169.553254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19118	1	0	0	0	0	15	1.0255738	-169.539424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19119	1	0	0	0	0	15	1.0284613	-165.22245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19120	1	23.63	5.72	0	0	15	1.0283465	-165.235149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19121	1	10.01	4.55	0	14.31	15	1.0393997	-161.049742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19122	1	13.72	0.74	0	0	15	1.0366752	-160.768046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19123	1	0	0	0	0	15	1.0380697	-160.954539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19124	1	0	0	0	0	15	1.0380697	-160.954539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19125	1	0	0	0	0	15	1.0380697	-160.954539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19126	1	0	0	0	0	15	1.0380697	-160.954539	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19127	1	12.59	2.48	0	0	15	1.0380109	-160.960993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19128	1	0	0	0	0	15	1.0381289	-160.947342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19129	1	7.73	2.3	0	0	15	1.0405644	-161.13005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19130	1	14.62	0.41	0	0	15	1.0390503	-160.295263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19131	1	13.33	1.88	0	0	15	1.039197	-157.704903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19132	1	3.28	0.86	0	0	15	1.0390185	-158.362214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19133	1	6.67	3.39	0	0	15	1.0389652	-158.365907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19134	1	15.08	3.04	0	0	15	1.0347502	-161.452367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19135	1	67.06	16.12	0	0	15	1.0332236	-161.118011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19136	1	39.04	3.41	0	0	15	1.0360462	-161.208886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19137	1	39.04	6.55	0	0	15	1.0371021	-160.702197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19138	1	39.18	5.42	0	46.88	15	1.0363145	-161.723257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19139	1	56.3	0.41	0	54.84	15	1.0374253	-162.172945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19140	1	22.62	11.54	0	0	15	1.0331526	-161.407895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19141	1	38.52	2.9	0	0	15	1.0328248	-161.493058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19142	1	53.27	16.11	0	0	15	1.0320677	-161.843169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19143	1	108.53	10.27	0	0	15	1.0330681	-161.969553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19144	1	0	0	0	0	15	1.0319683	-162.080391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19145	1	58.45	19.34	0	0	15	1.0316326	-162.111573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19146	1	19.41	4.51	0	0	15	1.0303624	-162.188773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19147	1	0	0	0	0	15	1.0349736	-161.852283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19148	1	38.66	2.41	0	0	15	1.0348721	-161.875254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19149	1	21.47	9.8	0	0	15	1.0260656	-166.224436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19150	1	43.95	7.36	0	0	15	1.0217386	-163.662097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19151	1	0	0	0	0	15	1.0306483	-167.760824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19152	1	47.45	22.19	0	0	15	1.0302781	-167.786982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19153	1	75.25	29.7	0	0	15	1.024735	-166.486868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19154	1	27.97	8.59	0	0	15	1.029581	-167.480508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19155	1	0	0	0	0	15	1.0140661	-168.092361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19156	1	76.38	17.44	0	0	15	1.0137132	-168.135517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19157	1	0	0	0	0	15	1.0270281	-165.146077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19158	1	0	0	0	0	15	1.0270281	-165.146077	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19159	1	0	0	0	0	15	1.0270281	-165.146077	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19160	1	0	0	0	0	15	1.0270281	-165.146077	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19161	1	38.36	6.2	0	0	15	1.0268704	-165.167283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19162	1	0	0	0	0	15	1.0271897	-165.125452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19163	1	41.96	16.05	0	0	15	1.0263494	-164.967589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19164	1	47.71	7.51	0	0	15	1.0269853	-167.148331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19165	1	0	0	0	0	15	1.0271604	-167.123069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19166	1	25.27	11.2	0	0	15	1.0309283	-164.683793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19167	1	0	0	0	212.23	15	1.0382806	-158.996056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19168	1	0	0	0	0	15	1.0396053	-162.949907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19169	1	23.84	5.78	0	0	15	1.0381564	-159.008172	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19170	1	60.47	6.39	0	0	15	1.0301596	-163.37083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19171	1	26.4	12.13	0	0	15	1.0204097	-167.940276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19172	1	69.13	8.19	0	0	15	1.0165254	-167.514707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19173	1	0	0	0	0	15	1.0168007	-167.47588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19174	1	38.52	10.95	0	0	15	1.0262942	-167.209161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19175	1	22.66	5.89	0	0	15	1.0284022	-165.376141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19176	1	10.93	4.61	0	0	15	1.046086	-161.120747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19177	1	5.04	0.77	0	0	15	1.0462002	-161.172526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19178	1	6.71	1.03	0	0	15	1.0462174	-161.15271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19179	1	0	0	0	0	15	1.0458691	-160.956282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19180	1	0	0	0	0	15	1.0458691	-160.956282	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19181	1	0	0	0	0	15	1.0458691	-160.956282	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19182	1	0	0	0	0	15	1.0458691	-160.956282	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19183	1	16.68	3.91	0	0	15	1.0457812	-160.966147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19184	1	0	0	0	0	15	1.0459588	-160.94687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19185	1	3.79	0.35	0	0	15	1.0382058	-161.494793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19186	1	6.46	2.76	0	0	15	1.0385142	-160.402289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19187	1	15.81	0.34	0	0	15	1.0371427	-157.473464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19188	1	13.32	1.23	0	0	15	1.0301477	-157.884025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19189	1	0	0	0	0	15	1.030192	-157.876828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19190	1	22.27	6.45	0	0	15	1.0176195	-160.28741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19191	1	8.07	2.48	0	0	15	1.0341911	-157.10006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19192	1	0	0	0	0	15	1.0302548	-156.163416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19193	1	0	0	0	0	15	1.0302548	-156.163416	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19194	1	0	0	0	0	15	1.0302548	-156.163416	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19195	1	0	0	0	0	15	1.0302548	-156.163416	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19196	1	6.52	0.8	0	0	15	1.0302316	-156.166982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19197	1	0	0	0	0	15	1.0302823	-156.159547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19198	1	23.01	7.78	0	0	15	1.0338177	-162.342639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19199	1	12.51	4.77	0	52.43	15	1.0392982	-163.085204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19200	1	12.51	2.44	0	0	15	1.0337312	-162.109489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19201	1	20.85	4.07	0	0	15	1.0233978	-165.374488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19202	1	0	0	0	0	15	1.0273554	-167.327495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19203	1	73.56	38.39	0	0	15	1.0267737	-167.368037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19204	1	0	0	0	21.51	15	1.0373911	-159.792421	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19205	1	0	0	0	0	15	1.0435278	-165.277026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19206	1	31.2	4.08	0	0	15	1.0372657	-159.8091	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19207	1	53.22	16.08	0	0	15	1.0271628	-167.438067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19208	1	0	0	0	0	15	1.0466031	-166.278068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19209	1	19.44	13.06	0	0	15	1.0464121	-166.287752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19210	1	19.44	5.72	0	0	15	1.0379599	-166.114249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19211	1	19.08	8.87	0	0	15	1.0316378	-167.261631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19212	1	18.59	4.86	0	0	15	1.0281278	-157.487157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19213	1	11.2	2.05	0	0	15	1.0344341	-156.737128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19214	1	25.43	7.3	0	0	15	1.0256908	-158.705227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19215	1	14.7	3.65	0	0	15	1.0351977	-156.487387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19216	1	5.57	0.88	0	0	15	1.0314836	-157.443678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19217	1	22.01	2.22	0	0	15	1.0290717	-163.720863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19218	1	23.27	6.13	0	0	15	1.0270244	-165.495199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19219	1	0	0	0	0	15	1.0271467	-165.481511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19220	1	22.01	5.87	0	0	15	1.0271974	-165.543818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19221	1	21.75	8.01	0	0	15	1.0494862	-160.515908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19222	1	13.43	2.45	0	0	15	1.057639	-159.534566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19223	1	14.69	2.1	0	0	15	1.0575905	-159.542041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19224	1	25.83	5.49	0	97.47	15	1.0367528	-163.376116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19225	1	67.45	17.2	0	0	15	1.0284795	-164.167168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19226	1	0	0	0	0	15	1.0208803	-163.854346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19227	1	25.22	8.29	0	0	15	1.020735	-163.868667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19228	1	0	0	0	0	15	1.0303965	-167.224327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19229	1	15.3	4.64	0	0	15	1.0303088	-167.232891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19230	1	19.42	6.89	0	0	15	1.0285126	-163.040563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19231	1	33.16	3.9	0	0	15	1.0233191	-162.614668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19232	1	19.96	1.35	0	0	15	1.0345652	-162.80411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19233	1	39.91	14.54	0	0	15	1.0262475	-165.77527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19234	1	37.88	16.9	0	0	15	1.0463573	-160.919408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19235	1	8.96	1.62	0	4.84	15	1.0416148	-161.80315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19236	1	58.57	27.38	0	0	15	1.0276971	-163.762509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19237	1	45.14	17.27	0	0	15	1.0325621	-163.022916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19238	1	0	0	0	-354.18	15	1.0351713	-162.138338	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19239	1	34.03	9.35	0	0	15	1.0297087	-164.989046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19240	1	45.14	9.76	0	0	15	1.0349783	-162.162346	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19241	1	0	0	0	0	15	1.0315271	-163.197658	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19242	1	45.14	6.14	0	0	15	1.031369	-163.224384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19243	1	0	0	0	0	15	1.0365554	-162.398669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19244	1	45.14	27.04	0	0	15	1.0361798	-162.422261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19245	1	62.11	13.67	0	0	15	1.025957	-168.987582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19246	1	57.76	24.12	0	0	15	1.0251408	-167.697875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19247	1	47.16	30.54	0	0	15	1.0247481	-164.60614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19248	1	33	7.97	0	0	15	1.0280254	-165.352006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19249	1	51.01	9.44	0	0	15	1.0397628	-164.696208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19250	1	82.78	7.26	0	0	15	1.0247511	-166.628151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19251	1	35.6	4.04	0	0	15	1.0372477	-166.567688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19252	1	0	0	0	0	15	1.0258007	-166.298354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19253	1	35.6	9.01	0	0	15	1.0256152	-166.318388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19254	1	35.6	11.39	0	0	15	1.0506162	-161.810338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19255	1	8.46	2.33	0	0	15	1.0388672	-158.637549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19256	1	0	0	0	0	15	1.0396138	-158.396551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19257	1	8.04	4.61	0	0	15	1.039544	-158.400543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19258	1	7.69	2.83	0	0	15	1.0381242	-159.624255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19259	1	0	0	0	0	15	1.038177	-159.61984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19260	1	7.69	0.78	0	0	15	1.0380933	-159.174028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19261	1	17.98	4.78	0	0	15	1.0320991	-157.014568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19262	1	46.34	5.9	0	0	15	1.0335737	-157.608922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19263	1	27.46	7.36	0	0	15	1.0360018	-156.084245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19264	1	27.46	9.66	0	0	15	1.0387737	-156.585604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19265	1	8.15	5.82	0	0	15	1.0338474	-155.977725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19266	1	10	2.14	0	0	15	1.03589	-154.809622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19267	1	15.35	3.36	0	0	15	1.0330828	-157.939405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19268	1	33.97	13.12	0	0	15	1.02635	-161.021855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19269	1	33.97	19.73	0	0	15	1.0192827	-160.459016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19270	1	33.97	3.91	0	0	15	1.0197362	-160.172064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19271	1	0	0	0	0	15	1.0233073	-159.272553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19272	1	48.32	15.1	0	0	15	1.0230087	-159.300442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19273	1	33.97	7.73	0	0	15	1.0302999	-161.288084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19274	1	0	0	0	0	15	1.0257525	-160.52707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19275	1	17.74	2.32	0	0	15	1.0256943	-160.536553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19276	1	20.62	8.32	0	0	15	1.027726	-158.644853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19277	1	0	0	0	0	15	1.0278729	-158.632592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19278	1	14.86	10.64	0	0	15	1.0251749	-160.69501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19279	1	14.86	5.63	0	0	15	1.034127	-156.814003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19280	1	14.35	5.91	0	0	15	1.0232549	-160.453727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19281	1	15.11	9.07	0	29.29	15	1.0392088	-157.517251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19282	1	22.52	9.83	0	0	15	1.0183722	-162.203225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19283	1	0	0	0	0	15	1.0233278	-161.698955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19284	1	27.83	4.36	0	0	15	1.023216	-161.715451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19285	1	0	0	0	0	15	1.0187745	-162.441308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19286	1	22.52	5.89	0	0	15	1.018651	-162.453855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19287	1	22.52	12.36	0	0	15	1.0201618	-161.665172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19288	1	0	0	0	0	15	1.0290144	-160.949735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19289	1	24.99	8.85	0	0	15	1.0288709	-160.96301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19290	1	19.83	3.22	0	0	15	1.0289132	-161.446999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19291	1	0	0	0	0	15	1.0289972	-161.435473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19292	1	0	0	0	0	15	1.0296757	-161.694346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19293	1	19.83	2.64	0	0	15	1.029601	-161.705507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19294	1	0	0	0	0	15	1.0303306	-161.745123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19295	1	35.87	11.54	0	0	15	1.0301114	-161.766517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19296	1	45.23	11.88	0	0	15	1.0615005	-159.551238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19297	1	45.94	17.96	0	0	15	1.04709	-160.996418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19298	1	31.8	6.67	0	0	15	1.0221617	-162.476187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19299	1	0	0	0	0	15	1.0288467	-163.320233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19300	1	31.8	8.11	0	0	15	1.0286792	-163.337296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19301	1	31.8	10.79	0	0	15	1.0221102	-162.708074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19302	1	4.41	1.12	0	0	15	1.0338557	-160.307686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19303	1	29.46	4.69	0	0	15	1.0353881	-161.205036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19304	1	29.46	4.58	0	49.91	15	1.0417107	-161.625099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19305	1	0	0	0	0	15	1.0374149	-159.311655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19306	1	0	0	0	0	15	1.0332759	-163.629753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19307	1	20.9	2.65	0	0	15	1.0363769	-170.691838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19308	1	0	0	0	0	15	1.0427982	-168.52909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19309	1	29.46	1.73	0	0	15	1.0373346	-159.327374	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19310	1	35.08	4.25	0	0	15	1.0372858	-161.477321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19311	1	35.95	3.96	0	0	15	1.0335692	-160.88421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19312	1	0	0	0	0	15	1.0337161	-160.862554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19313	1	22.15	5.23	0	0	15	1.0264965	-166.452128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19314	1	0	0	0	0	15	1.0204466	-162.706712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19315	1	28.1	7.79	0	0	15	1.0203056	-162.72199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19316	1	20.9	11.12	0	0	15	1.0348414	-166.854827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19317	1	6.81	2.26	0	0	15	1.0218289	-159.988434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19318	1	11.41	2.72	0	0	15	1.0214318	-160.234054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19319	1	44.72	15.91	0	0	15	1.0402334	-167.922335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19320	1	44.72	4.03	0	0	15	1.0307554	-168.670159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19321	1	44.72	19.79	0	80.67	15	1.0343355	-168.111972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19322	1	44.72	9.27	0	0	15	1.0414762	-167.549096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19323	1	0	0	0	0	15	1.0416662	-167.526494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19324	1	104.72	43.94	0	0	15	1.0149185	-168.155808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19325	1	0	0	0	0	15	1.0316322	-168.031064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19326	1	56.44	10.42	0	0	15	1.0313806	-168.065195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19327	1	0	0	0	0	15	1.0317228	-167.833798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19328	1	54.27	12.54	0	0	15	1.0314549	-167.862081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19329	1	38.3	7.11	0	0	15	1.0354344	-168.363972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19330	1	0	0	0	0	15	1.035616	-168.340628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19331	1	38.3	5.77	0	0	15	1.0388665	-168.357507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19332	1	0	0	0	0	15	1.030368	-167.976043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19333	1	80.95	30.36	0	0	15	1.0298408	-168.015017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19334	1	43.22	14.37	0	0	15	1.0348045	-166.872702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19335	1	29.63	15.54	0	0	15	1.027754	-168.410432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19336	1	45.6	11.36	0	61.52	15	1.0343312	-168.058647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19337	1	0	0	0	0	15	1.0338948	-168.027772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19338	1	36.66	12.05	0	0	15	1.0305154	-167.651307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19339	1	93.64	11.4	0	0	15	1.0266518	-166.14068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19340	1	0	0	0	0	15	1.0345447	-160.04379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19341	1	1.12	0.06	0	0	15	1.0379583	-166.343831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19342	1	36.66	13.74	0	0	15	1.0343167	-160.063934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19343	1	36.66	15.63	0	0	15	1.0390257	-169.192277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19344	1	68.67	22.13	0	0	15	1.0382231	-168.171194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19345	1	27.78	3.01	0	0	15	1.037479	-168.612058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19346	1	27.78	12.23	0	0	15	1.0340862	-168.327206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19347	1	0	0	0	0	15	1.0071717	-169.219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19348	1	27.78	6.51	0	0	15	1.0070283	-169.235829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19349	1	27.78	14.01	0	0	15	1.0356235	-169.094348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19350	1	0	0	0	0	15	1.0358536	-169.078958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19351	1	0	0	0	0	15	1.0384727	-168.595413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19352	1	31.98	7.75	0	0	15	1.0383195	-168.611841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19353	1	31.98	8.35	0	0	15	1.0385348	-168.902841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19354	1	31.98	10.67	0	0	15	1.0114547	-168.609219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19355	1	32.28	4.94	0	0	15	1.0041847	-169.720673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19356	1	0	0	0	0	15	1.00425	-169.665373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19357	1	36.69	11.49	0	0	15	1.0040251	-169.685902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19358	1	39.5	2.64	0	0	15	1.0262546	-169.698487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19359	1	38.49	7.89	0	0	15	1.0360178	-169.766374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19360	1	101.74	31.02	0	0	15	1.0278071	-170.278455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19361	1	0	0	0	0	15	1.0284271	-170.223818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19362	1	37.25	3.35	0	0	15	1.037892	-169.040029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19363	1	0	0	0	141.49	15	1.04233	-169.608786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19364	1	38.49	11.68	0	0	15	1.0420912	-169.630793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19365	1	0	0	0	0	15	1.0339752	-164.171964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19366	1	8.84	2.65	0	0	15	1.028367	-166.826006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19367	1	0	0	0	0	15	1.0348348	-164.029846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19368	1	33.33	5.52	0	0	15	1.0355042	-169.322746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19369	1	0	0	0	0	15	1.0269391	-170.074789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19370	1	32.09	4.44	0	0	15	1.0268072	-170.09416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19371	1	10.9	1.69	0	0	15	1.0439036	-158.718156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19372	1	23.17	6.64	0	0	15	1.0317901	-160.585667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19373	1	9.51	3.49	0	19.6	15	1.0412907	-160.852013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19374	1	5.56	1.37	0	0	15	1.0343989	-161.013287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19375	1	0	0	0	0	15	1.0344243	-161.010381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19376	1	5.56	0.87	0	0	15	1.0377079	-160.979187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19377	1	18.71	1.06	0	0	15	1.0369404	-160.779883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19378	1	14.56	6.13	0	0	15	1.034105	-161.650244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19379	1	14.56	0.97	0	0	15	1.0394512	-160.95187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19380	1	17.99	7.08	0	0	15	1.036181	-160.226641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19381	1	30.82	2.67	0	0	15	1.0400489	-159.748012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19382	1	0	0	0	0	15	1.0284106	-156.748471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19383	2	0	0	0	0	15	1.0261556	-156.196506	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19384	1	0	0	0	0	15	1.0283927	-156.750052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19385	1	0	0	0	0	15	1.0284106	-156.748471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19386	1	0	0	0	0	15	1.0371499	-155.0296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19387	2	0	0	0	0	15	1.0511282	-151.852985	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19388	1	0	0	0	0	15	1.0370291	-155.144568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19389	2	0	0	0	0	15	1.038	-156.584243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19390	1	0	0	0	0	15	1.0373457	-156.650699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19391	1	0	0	0	0	15	1.0277175	-155.06278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19392	2	0	0	0	0	15	1.0330391	-154.470765	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19393	1	0	0	0	0	15	1.0276867	-155.065118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19394	1	0	0	0	0	15	1.0264854	-157.866308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19395	2	0	0	0	0	15	1.0273415	-157.771934	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19396	2	0	0	0	0	15	1.0293461	-157.556158	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19397	1	0	0	0	0	15	1.0264569	-157.868396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19398	1	0	0	0	0	15	1.0264854	-157.866308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19399	2	0	0	0	0	15	1.0464461	-161.072246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19400	2	0	0	0	0	15	1.0459815	-160.778898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19401	2	0	0	0	0	15	1.0459815	-160.778898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19402	1	0	0	0	0	15	1.0463784	-161.03053	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19403	1	0	0	0	0	15	1.0464305	-161.079782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19404	1	0	0	0	0	15	1.0464461	-161.072246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19405	1	0	0	0	0	15	1.056	-152.92784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19406	1	0	0	0	0	15	1.0460235	-155.749885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19407	1	0	0	0	0	15	1.0395312	-158.204389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19408	1	0	0	0	0	15	1.0395312	-158.204389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19409	2	0	0	0	0	15	1.0089481	-151.058997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19410	2	0	0	0	0	15	1.0089999	-149.921887	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19411	2	0	0	0	0	15	1.0089999	-150.112209	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19412	2	0	0	0	0	15	1.0089999	-150.617976	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19413	2	0	0	0	0	15	1.0089999	-150.086855	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19414	2	0	0	0	0	15	1.0080757	-151.23983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19415	1	0	0	0	0	15	1.0527743	-153.169046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19416	1	0	0	0	0	15	1.056	-152.92784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19417	1	0	0	0	30.4	15	1.0435738	-154.641969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19418	1	0	0	0	0	15	1.0379336	-155.508474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19419	2	0	0	0	0	15	1.0435738	-154.641969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19420	2	0	0	0	0	15	1.0435738	-154.641969	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19421	2	0	0	0	0	15	1.0435738	-154.641969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19422	2	0	0	0	0	15	1.0435738	-154.641969	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19423	1	0	0	0	0	15	1.043534	-154.608191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19424	1	0	0	0	0	15	1.0435738	-154.641969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19425	1	0	0	0	0	15	1.0298713	-165.288049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19426	2	0	0	0	0	15	1.0298713	-165.288049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19427	2	0	0	0	0	15	1.0298713	-165.288049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19428	1	0	0	0	0	15	1.0298713	-165.288049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19429	1	0	0	0	0	15	1.0298713	-165.288049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19430	1	0	0	0	0	15	1.0395662	-155.090144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19431	2	0	0	0	0	15	1.0405	-151.569907	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19432	2	0	0	0	0	15	1.0405	-149.439608	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19433	2	0	0	0	0	15	1.0405	-148.974157	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19434	2	0	0	0	0	15	1.0405	-151.257263	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19435	1	0	0	0	0	15	1.0383686	-155.368727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19436	1	0	0	0	0	15	1.0395662	-155.090144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19437	2	0	0	0	0	15	1.0365496	-156.083781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19438	1	0	0	0	0	15	1.036543	-156.084324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19439	1	0	0	0	0	15	1.0476087	-166.274108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19440	2	0	0	0	0	15	1.0403536	-162.95066	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19441	2	0	0	0	0	15	1.0395	-162.650927	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19442	1	0	0	0	0	15	1.0475587	-166.311914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19443	1	0	0	0	0	15	1.0476087	-166.274108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19444	1	0	0	0	0	15	1.066	-159.167372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19445	2	0	0	0	0	15	1.0137749	-153.49227	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19446	2	0	0	0	0	15	1.0072593	-154.263594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19447	2	0	0	0	0	15	1.0089999	-153.09743	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19448	1	0	0	0	0	15	1.0627615	-159.479054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19449	1	0	0	0	0	15	1.066	-159.167372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19450	2	0	0	0	0	15	1.0477539	-160.022074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19451	1	0	0	0	0	15	1.0477352	-160.029347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19452	2	0	0	0	0	15	1.0297899	-164.898556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19453	1	0	0	0	0	15	1.0297555	-164.900917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19454	2	0	0	0	0	15	1.0357195	-155.371343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19455	1	0	0	0	0	15	1.035712	-155.371983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19456	1	0	0	0	0	15	1.036138	-156.919732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19457	2	0	0	0	0	15	1.036138	-156.919732	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19458	1	0	0	0	0	15	1.036138	-156.919732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19459	1	0	0	0	0	15	1.0311277	-166.689717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19460	2	0	0	0	0	15	1.0325817	-166.530123	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19461	2	0	0	0	0	15	1.0325817	-166.530123	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19462	1	0	0	0	0	15	1.0308227	-166.723371	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19463	2	0	0	0	0	15	1.0178669	-166.042376	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19464	2	0	0	0	0	15	1.017303	-166.110347	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19465	2	0	0	0	0	15	1.0177231	-166.067121	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19466	2	0	0	0	0	15	1.0154923	-166.310987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19467	1	0	0	0	0	15	1.0310317	-166.696539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19468	1	0	0	0	0	15	1.0311277	-166.689717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19469	1	0	0	0	0	15	1.0409601	-155.520585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19470	2	0	0	0	0	15	1.0405479	-155.264013	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19471	2	0	0	0	0	15	1.0405479	-155.264013	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19472	1	0	0	0	0	15	1.0408936	-155.480106	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19473	2	0	0	0	0	15	1.039374	-154.59074	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19474	2	0	0	0	0	15	1.0398598	-154.872739	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19475	1	0	0	0	0	15	1.0409538	-155.527167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19476	1	0	0	0	0	15	1.0409601	-155.520585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19477	1	0	0	0	0	15	1.049	-159.875612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19478	1	0	0	0	0	15	1.0599686	-159.815279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19479	2	0	0	0	0	15	1.0585001	-157.618823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19480	2	0	0	0	0	15	1.0598107	-156.873446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19481	2	0	0	0	0	15	1.0585001	-157.790049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19482	2	0	0	0	0	15	1.0585001	-157.79727	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19483	2	0	0	0	0	15	1.0562071	-157.918656	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19484	2	0	0	0	0	15	1.0585001	-157.513882	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19485	1	0	0	0	0	15	1.0440568	-160.38176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19486	1	0	0	0	0	15	1.049	-159.875612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19487	2	0	0	0	0	15	1.0356556	-155.451189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19488	2	0	0	0	0	15	1.04	-157.922036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19489	1	0	0	0	-103.52	15	1.0355618	-155.399647	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19490	1	0	0	0	0	15	1.0356556	-155.451189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19491	1	0	0	0	0	15	1.044	-153.056629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19492	1	0	0	0	0	15	1.038296	-156.291451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19493	2	0	0	0	0	15	0.9987056	-150.339067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19494	2	0	0	0	0	15	1.0007964	-147.355899	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19495	1	0	0	0	0	15	1.0401549	-154.089886	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19496	1	0	0	0	0	15	1.044	-153.056629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19497	2	0	0	0	0	15	1.0302982	-165.741058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19498	1	0	0	0	0	15	1.0302695	-165.743104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19499	1	0	0	0	-246.71	15	1.038	-154.49211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19500	1	0	0	0	0	15	1.0311445	-159.610529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19501	2	0	0	0	0	15	1.042324	-151.24129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19502	2	0	0	0	0	15	1.0475	-151.67564	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19503	2	0	0	0	0	15	1.0475	-151.76827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19504	2	0	0	0	0	15	1.0475	-151.690466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19505	2	0	0	0	0	15	1.0475	-151.103084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19506	1	0	0	0	0	15	1.0388674	-154.832603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19507	1	0	0	0	0	15	1.038	-154.49211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19508	1	0	0	0	0	15	1.0523149	-154.923111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19509	2	0	0	0	0	15	1.0089999	-152.168539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19510	2	0	0	0	0	15	1.006638	-148.952547	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19511	2	0	0	0	0	15	1.0061842	-149.06714	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19512	1	0	0	0	0	15	1.0501885	-155.080619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19513	1	0	0	0	0	15	1.0523149	-154.923111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19514	2	0	0	0	0	15	1.045	-157.071812	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19515	1	0	0	0	0	15	1.0443663	-159.406073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19516	1	0	0	0	0	15	1.0470433	-163.201839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19517	1	0	0	0	0	15	1.0470433	-163.201839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19518	1	0	0	0	0	15	1.0447676	-157.193431	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19519	1	0	0	0	0	15	1.045	-157.071812	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19520	2	0	0	0	0	15	1.0338576	-156.729326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19521	1	0	0	0	0	15	1.0338264	-156.731431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19522	1	0	0	0	0	15	1.0438448	-158.154633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19523	2	0	0	0	0	15	1.0315	-152.971392	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19524	2	0	0	0	0	15	1.0315	-152.816611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19525	2	0	0	0	0	15	1.0315	-151.161626	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19526	2	0	0	0	0	15	1.0315	-153.774312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19527	1	0	0	0	0	15	1.0427547	-158.365193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19528	1	0	0	0	0	15	1.0438448	-158.154633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19529	1	0	0	0	0	15	1.0520364	-165.790124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19530	2	0	0	0	0	15	1.0089999	-159.368974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19531	2	0	0	0	0	15	1.0089999	-159.202079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19532	2	0	0	0	0	15	1.0089999	-158.888379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19533	1	0	0	0	0	15	1.0498028	-165.985319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19534	1	0	0	0	0	15	1.0520364	-165.790124	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19535	1	0	0	0	0	15	1.0311002	-158.891928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19536	2	0	0	0	0	15	1.0311002	-158.891928	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19537	1	0	0	0	0	15	1.0311002	-158.891928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19538	1	0	0	0	0	15	1.0311002	-158.891928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19539	2	0	0	0	0	15	1.0308844	-155.597532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19540	1	0	0	0	0	15	1.0308844	-155.597532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19541	1	0	0	0	0	15	1.058372	-158.873607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19542	2	0	0	0	0	15	1.0465829	-153.713423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19543	2	0	0	0	0	15	1.0484363	-154.289118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19544	1	0	0	0	0	15	1.0581061	-159.079716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19545	1	0	0	0	0	15	1.058372	-158.873607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19546	1	0	0	0	79.24	15	1.0403362	-157.025789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19547	1	0	0	0	0	15	1.0438192	-159.396628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19548	2	0	0	0	0	15	1.0403362	-157.025789	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19549	1	0	0	0	0	15	1.040519	-156.885128	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19550	1	0	0	0	0	15	1.0403362	-157.025789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19551	1	0	0	0	-193.09	15	1.035	-157.496413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19552	1	0	0	0	0	15	1.0335591	-159.138358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19553	1	0	0	0	0	15	1.0329664	-161.389754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19554	1	0	0	0	0	15	1.0329664	-161.389754	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19555	2	0	0	0	0	15	1.0445	-155.131566	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19556	2	0	0	0	0	15	1.0445	-154.897196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19557	2	0	0	0	0	15	1.0445	-154.76675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19558	2	0	0	0	0	15	1.0400691	-154.242348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19559	1	0	0	0	0	15	1.0348218	-157.871868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19560	1	0	0	0	0	15	1.035	-157.496413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19561	1	0	0	0	0	15	1.035	-158.527358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19562	2	0	0	0	0	15	1.036	-153.653813	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19563	2	0	0	0	0	15	1.039835	-153.288194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19564	2	0	0	0	0	15	1.036	-154.742913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19565	1	0	0	0	0	15	1.0341704	-158.853226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19566	1	0	0	0	0	15	1.035	-158.527358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19567	2	0	0	0	0	15	1.0299553	-165.289685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19568	2	0	0	0	0	15	1.0299553	-165.289685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19569	2	0	0	0	0	15	1.0299553	-165.289685	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19570	1	0	0	0	0	15	1.0299553	-165.289685	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19571	1	0	0	0	0	15	1.0299553	-165.289685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19572	1	0	0	0	0	15	1.0299553	-165.289685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19573	1	0	0	0	0	15	1.0268291	-157.262225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19574	2	0	0	0	0	15	1.0268291	-157.262225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19575	2	0	0	0	0	15	1.0268291	-157.262225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19576	2	0	0	0	0	15	1.0268291	-157.262225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19577	2	0	0	0	0	15	1.0268291	-157.262225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19578	2	0	0	0	0	15	1.0268291	-157.262225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19579	1	0	0	0	0	15	1.0268291	-157.262225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19580	1	0	0	0	0	15	1.0268291	-157.262225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19581	1	0	0	0	0	15	1.043	-153.471635	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19582	1	0	0	0	0	15	1.045031	-157.044174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19583	2	0	0	0	0	15	1.0459259	-149.677096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19584	2	0	0	0	0	15	1.0456228	-148.446453	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19585	1	0	0	0	0	15	1.0408256	-154.298321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19586	1	0	0	0	0	15	1.043	-153.471635	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19587	1	0	0	0	0	15	1.0301066	-159.108432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19588	2	0	0	0	0	15	1.0301066	-159.108432	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19589	1	0	0	0	0	15	1.0301066	-159.108432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19590	1	0	0	0	-17.13	15	1.038619	-157.392146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19591	1	0	0	0	0	15	1.0387876	-158.050161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19592	2	0	0	0	0	15	1.019047	-153.294055	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19593	1	0	0	0	0	15	1.0389509	-157.364771	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19594	1	0	0	0	0	15	1.038619	-157.392146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19595	1	0	0	0	0	15	1.0488817	-158.967927	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19596	2	0	0	0	0	15	1.0486066	-159.649979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19597	1	0	0	0	0	15	1.0489944	-158.937966	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19598	1	0	0	0	0	15	1.0488817	-158.967927	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19599	1	0	0	0	0	15	1.04147	-159.715203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19600	2	0	0	0	0	15	1.0045	-156.250653	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19601	2	0	0	0	0	15	1.04147	-159.715203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19602	1	0	0	0	0	15	1.040773	-159.811152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19603	1	0	0	0	0	15	1.04147	-159.715203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19604	1	0	0	0	0	15	1.0549999	-165.625377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19605	2	0	0	0	0	15	1.0133648	-160.886751	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19606	2	0	0	0	0	15	1.009392	-160.619885	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19607	2	0	0	0	0	15	1.0104317	-158.969002	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19608	2	0	0	0	0	15	1.0118868	-161.000313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19609	1	0	0	0	0	15	1.0507344	-165.983601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19610	1	0	0	0	0	15	1.0549999	-165.625377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19611	1	0	0	0	-20.88	15	1.0420001	-156.053908	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19612	1	0	0	0	0	15	1.0413451	-159.24607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19613	2	0	0	0	0	15	1.0499933	-152.059866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19614	1	0	0	0	0	15	1.0407968	-156.343408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19615	1	0	0	0	0	15	1.0420001	-156.053908	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19616	2	0	0	0	0	15	1.038	-155.087147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19617	1	0	0	0	0	15	1.0376322	-155.307714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19618	2	0	0	0	0	15	1.0323938	-165.764032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19619	1	0	0	0	0	15	1.0323813	-165.765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19620	2	0	0	0	0	15	1.0285268	-166.51016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19621	1	0	0	0	0	15	1.027685	-166.570669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19622	1	0	0	0	0	15	1.0447989	-157.230498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19623	2	0	0	0	0	15	1.0225	-153.569717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19624	1	0	0	0	0	15	1.0446357	-157.253577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19625	2	0	0	0	0	15	1.0308004	-166.012397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19626	1	0	0	0	0	15	1.0306617	-166.023283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19627	1	0	0	0	0	15	1.0336087	-166.201023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19628	2	0	0	0	0	15	1.0336087	-166.201023	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19629	2	0	0	0	0	15	1.0336087	-166.201023	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19630	2	0	0	0	0	15	1.0336087	-166.201023	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19631	1	0	0	0	0	15	1.0336087	-166.201023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19632	1	0	0	0	0	15	1.0336087	-166.201023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19633	1	0	0	0	0	15	1.046044	-154.080625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19634	1	0	0	0	0	15	1.036529	-156.841991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19635	1	0	0	0	0	15	1.0344623	-157.564677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19636	1	0	0	0	0	15	1.0344623	-157.564677	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19637	2	0	0	0	0	15	1.0089999	-152.144929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19638	2	0	0	0	0	15	1.0089999	-152.077039	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19639	2	0	0	0	0	15	1.0089999	-152.031406	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19640	1	0	0	0	0	15	1.0453326	-154.182854	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19641	1	0	0	0	0	15	1.046044	-154.080625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19642	1	0	0	0	0	15	1.0439746	-155.290272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19643	2	0	0	0	0	15	1.054	-151.645604	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19644	2	0	0	0	0	15	1.054	-150.131509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19645	2	0	0	0	0	15	1.0439746	-155.290272	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19646	2	0	0	0	0	15	1.054	-151.785558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19647	1	0	0	0	0	15	1.0434436	-155.390455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19648	1	0	0	0	0	15	1.0439746	-155.290272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19649	1	0	0	0	0	15	1.0402462	-161.304565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19650	2	0	0	0	0	15	1.0400261	-161.174906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19651	2	0	0	0	0	15	1.0400261	-161.174906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19652	1	0	0	0	0	15	1.0402287	-161.294369	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19653	2	0	0	0	0	15	1.028	-160.842732	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19654	1	0	0	0	0	15	1.0402388	-161.307063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19655	1	0	0	0	0	15	1.0402462	-161.304565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19656	1	0	0	0	271.67	16	1.0396954	-132.343753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19657	1	0	0	0	0	16	1.0436302	-136.86128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19658	1	86.34	27.29	0	0	16	1.0489418	-140.102011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19659	1	0	0	0	0	16	1.0429737	-136.916036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19660	1	0	0	0	0	16	1.0436302	-136.86128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19661	1	42.74	3.41	0	0	16	1.0365797	-140.29099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19662	1	0	0	0	0	16	1.0101683	-141.485213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19663	1	28.38	3.7	0	0	16	1.0100529	-141.501995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19664	1	0	0	0	0	16	1.0373523	-133.325478	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19665	1	0	0	0	0	16	1.0268827	-137.475316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19666	1	82.04	6.92	0	0	16	1.0154625	-141.041017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19667	1	0	0	0	0	16	1.0235045	-139.741886	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19668	1	0	0	0	0	16	1.0235045	-139.741886	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19669	1	0	0	0	0	16	1.0266771	-137.542417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19670	1	0	0	0	0	16	1.0387505	-133.160319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19671	1	0	0	0	0	16	1.01457	-141.42395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19672	1	13.98	2.52	0	0	16	1.0145132	-141.432784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19673	1	20.99	11.91	0	0	16	1.0209532	-141.184489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19674	1	13.98	4.09	0	0	16	1.0095662	-141.437887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19675	1	0	0	0	42.23	16	1.0386626	-138.034442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19676	1	0	0	0	0	16	1.0117838	-141.342582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19677	1	24.64	6.89	0	0	16	0.9406013	-152.094685	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19678	1	0	0	0	0	16	1.0234002	-140.983406	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19679	1	0	0	0	0	16	1.0382889	-138.0179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19680	1	12.32	3.2	0	0	16	1.010127	-140.857327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19681	1	0	0	0	0	16	1.0101925	-140.85027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19682	1	0	0	0	0	16	1.0316579	-142.18405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19683	1	28.12	10.03	0	0	16	1.0314786	-142.199205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19684	1	22.07	7.32	0	0	16	1.0417151	-140.739174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19685	1	0	0	0	0	16	1.0206761	-139.03469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19686	1	0	0	0	0	16	1.0500919	-140.143668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19687	1	27.75	11.46	0	0	16	1.0204915	-139.050579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19688	1	0	0	0	0	16	0.9934057	-139.82448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19689	1	0	0	0	0	16	1.0391852	-142.199843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19690	1	40.84	3.74	0	0	16	0.9932501	-139.849531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19691	1	12.82	3.19	0	0	16	1.0306793	-139.82491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19692	1	18.98	4.16	0	25.37	16	1.0377519	-139.642926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19693	1	0	0	0	0	16	1.0382146	-137.786918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19694	1	16.17	5.17	0	0	16	1.0381197	-137.796117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19695	1	0	0	0	0	16	1.0100433	-139.281939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19696	1	44.37	26.52	0	0	16	0.9976484	-141.426732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19697	1	0	0	0	0	16	1.0102985	-139.256809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19698	1	19.54	5.19	0	0	16	1.0076234	-141.984699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19699	1	19.54	6.35	0	0	16	1.004341	-141.694739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19700	1	18.98	3.31	0	0	16	1.0340564	-141.809259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19701	1	13.55	4.88	0	0	16	1.0239577	-144.177995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19702	1	15.8	1.12	0	0	16	1.0228843	-140.303759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19703	1	0	0	0	0	16	0.9928581	-140.035974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19704	1	13.55	8.26	0	0	16	1.0148671	-143.205115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19705	1	0	0	0	0	16	1.0112763	-142.725796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19706	1	0	0	0	0	16	1.0112763	-142.725796	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19707	1	0	0	0	0	16	0.9927923	-140.008639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19708	1	26.78	8.64	0	0	16	1.0122229	-126.230162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19709	1	26.78	7.45	0	0	16	1.0230438	-126.96662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19710	1	0	0	0	0	16	1.0231916	-126.95198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19711	1	26.78	7.99	0	0	16	1.0212842	-127.260011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19712	1	0	0	0	0	16	1.0225967	-120.233496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19713	1	26.78	6.57	0	0	16	1.022467	-120.247432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19714	1	15.85	1.53	0	0	16	0.9919823	-125.485555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19715	1	13.01	3.16	0	0	16	0.9848784	-126.380736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19716	1	7.89	2.47	0	0	16	1.0377959	-124.004722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19717	1	0	0	0	0	16	1.0378431	-124.000324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19718	1	12.08	2.47	0	0	16	0.9886059	-126.978872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19719	1	0	0	0	0	16	0.9886679	-126.971252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19720	1	0	0	0	0	16	1.024676	-122.747972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19721	1	33.19	9.28	0	0	16	1.0142	-127.164889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19722	1	0	0	0	0	16	1.0248119	-122.73036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19723	1	15.53	7.7	0	0	16	1.0244171	-127.296315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19724	1	8.97	0.67	0	0	16	1.0222564	-152.488572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19725	1	8.49	2.66	0	0	16	1.0164621	-151.132226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19726	1	0	0	0	0	16	1.0165171	-151.127184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19727	1	0	0	0	0	16	1.0263439	-146.836501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19728	1	0	0	0	0	16	1.0281623	-148.072351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19729	1	0	0	0	0	16	1.0307027	-149.421254	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19730	1	0	0	0	0	16	1.0307027	-149.421254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19731	1	16.43	5.14	0	0	16	1.0262454	-146.8453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19732	1	0	0	0	0	16	1.0264642	-146.818788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19733	1	13.08	2.78	0	0	16	1.010395	-150.666598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19734	1	0	0	0	0	16	1.0104619	-150.658392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19735	1	40.28	10.96	0	0	16	1.0102698	-150.963281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19736	1	0	0	0	0	16	1.0233627	-146.782027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19737	1	31.39	6.03	0	0	16	1.0211116	-149.486103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19738	1	0	0	0	0	16	1.0211116	-149.486103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19739	1	0	0	0	0	16	1.0211116	-149.486103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19740	1	0	0	0	0	16	1.0211116	-149.486103	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19741	1	0	0	0	0	16	1.0236863	-146.713037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19742	1	0	0	0	0	16	1.0233627	-146.782027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19743	1	0	0	0	0	16	1.0175656	-148.202759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19744	1	0	0	0	0	16	1.014328	-150.032746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19745	1	38.48	10.49	0	0	16	1.0173551	-148.224625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19746	1	31.36	6.44	0	0	16	1.017614	-150.089971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19747	1	6.65	2.9	0	0	16	1.0024456	-153.228629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19748	1	0	0	0	0	16	1.0257318	-147.318042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19749	1	0	0	0	0	16	1.0301857	-149.158547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19750	1	25.45	6.52	0	0	16	1.0256018	-147.331263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19751	1	0	0	0	0	16	1.0344068	-143.417657	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19752	1	0	0	0	0	16	1.0252208	-147.493465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19753	1	0	0	0	0	16	1.0210141	-150.286261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19754	1	0	0	0	0	16	1.01973	-151.848027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19755	1	0	0	0	0	16	1.01973	-151.848027	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19756	1	0	0	0	0	16	1.0242759	-147.701497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19757	1	40.65	10.78	0	0	16	1.0341906	-143.4382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19758	1	20.33	0.41	0	0	16	1.0163087	-150.721315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19759	1	0	0	0	0	16	1.0218594	-148.6092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19760	1	0	0	0	0	16	1.0157837	-150.404868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19761	1	21.98	6.7	0	0	16	1.0217379	-148.621187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19762	1	11.23	2.02	0	0	16	1.0118649	-151.537703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19763	1	0	0	0	0	16	1.017655	-151.134558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19764	1	0	0	0	0	16	1.0173983	-152.286241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19765	1	0	0	0	0	16	1.017676	-153.775965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19766	1	0	0	0	0	16	1.017676	-153.775965	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19767	1	20.08	3.86	0	0	16	1.0175593	-151.146871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19768	1	0	0	0	0	16	0.998934	-153.131861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19769	1	21.97	3.82	0	0	16	0.9988432	-153.145725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19770	1	11.23	3.44	0	0	16	1.0119448	-152.106633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19771	1	0	0	0	0	16	1.021036	-159.62537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19772	1	0	0	0	0	16	1.0179146	-160.645427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19773	1	14.24	2.21	0	0	16	1.0209783	-159.63411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19774	1	13.88	3.91	0	0	16	1.0150201	-161.193795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19775	1	0	0	0	0	16	1.009932	-160.740403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19776	1	15.79	1.58	0	0	16	1.0098711	-160.749659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19777	1	0	0	0	0	16	1.0229492	-151.989831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19778	1	0	0	0	0	16	1.0196848	-154.481371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19779	1	0	0	0	0	16	1.0183744	-156.884588	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19780	1	0	0	0	0	16	1.0183744	-156.884588	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19781	1	18.05	2.61	0	0	16	1.0228693	-152.000593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19782	1	0	0	0	0	16	1.0231099	-151.959116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19783	1	9.06	4.55	0	0	16	1.0076028	-158.210951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19784	1	0	0	0	0	16	1.0052721	-154.049015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19785	1	8.84	1.05	0	0	16	1.0052436	-154.053908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19786	1	0	0	0	0	16	0.9822882	-153.487076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19787	1	20.55	1.24	0	0	16	0.9822144	-153.499857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19788	1	10.28	2.38	0	0	16	1.0152064	-153.902791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19789	1	18.21	1.55	0	0	16	1.0125985	-133.790434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19790	1	9.11	3.49	0	0	16	1.0181804	-132.97405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19791	1	16.26	3.74	0	0	16	1.0114756	-134.591571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19792	1	10.53	1.44	0	0	16	1.034745	-133.664856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19793	1	0	0	0	0	16	1.006118	-134.65954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19794	1	21.06	16.43	0	0	16	1.0058965	-134.670484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19795	1	0	0	0	0	16	1.0367672	-131.640157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19796	1	13.99	1.32	0	0	16	1.0367236	-131.648278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19797	1	29.37	8.36	0	0	16	1.0182348	-141.961905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19798	1	0	0	0	0	16	1.0184003	-141.946176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19799	1	29.37	11.63	0	66.62	16	1.0385481	-141.119996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19800	1	0	0	0	0	16	1.0264001	-129.881257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19801	1	0	0	0	0	16	1.0176702	-132.332464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19802	1	0	0	0	0	16	1.0178886	-137.790113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19803	1	0	0	0	0	16	1.0235189	-141.587162	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19804	1	0	0	0	0	16	1.0235189	-141.587162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19805	1	54.01	29.74	0	0	16	1.0259693	-129.906695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19806	1	0	0	0	0	16	1.0295013	-129.548851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19807	1	0	0	0	0	16	1.0110024	-141.364915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19808	1	29.37	9.48	0	0	16	1.01081	-141.381788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19809	1	13.72	7.11	0	0	16	1.0085495	-139.838192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19810	1	0	0	0	0	16	0.9923688	-136.562025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19811	1	0	0	0	0	16	1.0354008	-140.772338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19812	1	18.28	10.11	0	0	16	0.9922059	-136.572949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19813	1	0	0	0	0	16	1.0217126	-140.53601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19814	1	13.72	3.23	0	0	16	1.021645	-140.543206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19815	1	25.65	11.69	0	0	16	1.002386	-138.369159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19816	1	0	0	0	0	16	0.9562933	-136.967015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19817	1	0	0	0	0	16	1.035957	-139.615086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19818	1	15.64	5.78	0	0	16	0.9561857	-136.977381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19819	1	17.82	11.11	0	18.12	16	1.0376198	-137.357333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19820	1	14.86	0.69	0	3.28	16	1.0376094	-139.733577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19821	1	8.77	2.71	0	0	16	1.0210296	-134.366853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19822	1	11.13	1.78	0	0	16	1.0082374	-128.789647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19823	1	0	0	0	0	16	1.0416429	-127.855122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19824	1	19.66	8.45	0	0	16	1.0415129	-127.865345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19825	1	0	0	0	0	16	1.006238	-125.10926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19826	1	21.49	4.56	0	0	16	1.0034167	-127.207766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19827	1	0	0	0	0	16	1.0065048	-125.059718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19828	1	0	0	0	0	16	0.9924453	-128.603959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19829	1	8.59	1.24	0	0	16	0.9924062	-128.60939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19830	1	20.06	3.48	0	0	16	1.02371	-133.443576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19831	1	20.06	6.4	0	0	16	1.0371728	-132.61123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19832	1	0	0	0	0	16	1.0372989	-132.599349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19833	1	24.9	5.2	0	0	16	1.0199927	-133.590036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19834	1	26.58	13.31	0	0	16	1.0406705	-127.173913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19835	1	8.11	4.26	0	0	16	1.0493442	-127.047614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19836	1	10.5	3.6	0	0	16	1.0168065	-132.401064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19837	1	26.34	3.89	0	0	16	1.0198462	-130.936862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19838	1	18.38	5.38	0	0	16	1.0538047	-126.610031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19839	1	18.38	1.36	0	0	16	1.0471613	-127.405376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19840	1	11.93	4.17	0	0	16	1.0495942	-127.183255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19841	1	16.77	1.19	0	0	16	1.0405665	-128.635118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19842	1	14.6	1.7	0	0	16	1.0103234	-128.756285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19843	1	0	0	0	0	16	1.0186864	-133.539407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19844	1	11.52	0.62	0	0	16	1.0186514	-133.546669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19845	1	0	0	0	0	16	1.0458605	-125.180904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19846	1	0	0	0	0	16	1.032027	-128.162529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19847	1	33.55	13.82	0	0	16	1.0456358	-125.199526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19848	1	42.06	4.45	0	0	16	1.0144729	-121.619635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19849	1	0	0	0	0	16	1.0146403	-121.595379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19850	1	70.48	4.14	0	0	16	1.0162565	-122.82149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19851	1	42.06	10.57	0	0	16	1.0241303	-123.286005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19852	1	0	0	0	0	16	0.9973562	-118.872176	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19853	1	0	0	0	0	16	1.0238736	-122.453867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19854	1	83.37	6.38	0	0	16	0.9970561	-118.920158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19855	1	0	0	0	0	16	1.0152913	-122.865917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19856	1	42.06	27.6	0	0	16	1.0149053	-122.888409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19857	1	0	0	0	0	16	1.0106423	-124.361585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19858	1	27.78	6.08	0	0	16	1.0105	-124.376224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19859	1	27.78	6.26	0	0	16	1.0204508	-123.588453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19860	1	27.78	6.11	0	0	16	1.0205237	-123.856411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19861	1	0	0	0	0	16	1.0034289	-118.559855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19862	1	0	0	0	0	16	1.0116676	-121.560942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19863	1	76.32	30.12	0	0	16	1.0029339	-118.605953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19864	1	31.75	9.61	0	0	16	1.0109625	-124.2776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19865	1	0	0	0	0	16	1.0267413	-115.26691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19866	1	0	0	0	0	16	1.003775	-118.773551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19867	1	61.13	6.9	0	0	16	1.0265166	-115.305115	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19868	1	0	0	0	0	16	0.9885237	-119.19506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19869	1	61.13	13.02	0	0	16	1.0405735	-122.888041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19870	1	0	0	0	0	16	0.9906041	-119.070179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19871	1	31.75	10.63	0	0	16	1.0074697	-123.95716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19872	1	60.21	12.27	0	0	16	1.017861	-123.474925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19873	1	0	0	0	0	16	1.0080298	-123.925434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19874	1	32.82	6.88	0	0	16	1.007884	-123.946198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19875	1	32.82	8.65	0	0	16	1.0103114	-118.256559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19876	1	32.82	9.67	0	0	16	1.0170456	-124.593214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19877	1	32.82	8.86	0	0	16	1.0137367	-120.008471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19878	1	32.82	3.19	0	0	16	1.0068353	-124.526584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19879	1	35.64	8.77	0	0	16	1.0005727	-120.588007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19880	1	29.1	7.32	0	0	16	1.0047074	-120.735986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19881	1	29.1	12.29	0	0	16	1.021486	-125.101668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19882	1	35.44	1.94	0	0	16	1.0028058	-120.461935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19883	1	0	0	0	0	16	1.0029026	-120.438932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19884	1	41.05	13.52	0	0	16	1.0099674	-125.390227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19885	1	14.46	7.27	0	0	16	1.0243726	-122.889319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19886	1	30.23	7.62	0	0	16	1.0330181	-123.73306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19887	1	45.32	5.11	0	0	16	1.0076569	-121.651896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19888	1	30.86	5.46	0	0	16	1.0076561	-122.530008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19889	1	0	0	0	0	16	1.0077877	-122.510408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19890	1	0	0	0	0	16	1.0075489	-121.501462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19891	1	30.86	15.65	0	0	16	1.0072783	-121.519764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19892	1	30.86	2.67	0	0	16	1.0170328	-121.302522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19893	1	0	0	0	0	16	1.0247056	-116.300221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19894	1	0	0	0	0	16	1.0184114	-120.900612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19895	1	30.86	11.29	0	0	16	1.024497	-116.318856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19896	1	0	0	0	0	16	1.0152215	-124.217626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19897	1	36.27	10.19	0	0	16	1.015013	-124.239034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19898	1	36.27	7.47	0	0	16	1.0115249	-127.309269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19899	1	21.46	4.32	0	0	16	1.0107722	-124.136551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19900	1	0	0	0	0	16	1.0152477	-120.579875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19901	1	0	0	0	0	16	1.0174945	-123.569056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19902	1	46.61	16.48	0	0	16	1.0149769	-120.604471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19903	1	17.63	4.07	0	0	16	1.0207025	-132.575131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19904	1	0	0	0	0	16	1.0305093	-117.990841	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19905	1	60.24	11.59	0	0	16	1.0169248	-120.461602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19906	1	0	0	0	0	16	1.0043794	-123.213057	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19907	1	0	0	0	0	16	1.0043794	-123.213057	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19908	1	0	0	0	0	16	1.0314995	-117.895668	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19909	1	22.12	12.33	0	0	16	1.0220665	-126.977285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19910	1	0	0	0	40.88	16	1.0355372	-127.832239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19911	1	12.21	3.58	0	0	16	1.0354694	-127.839511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19912	1	10.36	4.55	0	0	16	1.0160925	-129.909842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19913	1	7.69	4.09	0	18.14	16	1.0351072	-169.72441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19914	1	0	0	0	44.73	16	1.0422091	-168.551716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19915	1	30.12	5.47	0	0	16	1.04209	-168.569441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19916	1	0	0	0	0	16	1.0012433	-170.176585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19917	1	0	0	0	0	16	1.0455432	-168.262356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19918	1	30.12	7.07	0	0	16	1.0010938	-170.192811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19919	1	0	0	0	31.43	16	1.0385931	-162.87488	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19920	1	0	0	0	0	16	1.0407493	-163.395566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19921	1	39.6	11.23	0	0	16	1.0383747	-162.894572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19922	1	30.12	14.44	0	-0.96	16	1.0351757	-169.127521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19923	1	10.21	2.63	0	0	16	1.0180161	-168.447996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19924	1	18.17	4.08	0	0	16	1.0188048	-148.157744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19925	1	0	0	0	0	16	1.0216262	-145.591565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19926	1	0	0	0	0	16	1.0475131	-147.818116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19927	1	25.43	6.12	0	0	16	1.0214912	-145.607361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19928	1	0	0	0	0	16	1.0258091	-148.649394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19929	1	8.45	1.13	0	0	16	1.0257752	-148.654195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19930	1	0	0	0	0	16	1.0148684	-140.113388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19931	1	0	0	0	0	16	1.0395766	-142.723652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19932	1	0	0	0	0	16	1.0315576	-145.816839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19933	1	0	0	0	0	16	1.0303879	-146.403717	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19934	1	0	0	0	0	16	1.0303879	-146.403717	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19935	1	48.74	8.85	0	0	16	1.0386534	-142.816241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19936	1	0	0	0	0	16	1.0160377	-139.993365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19937	1	0	0	0	0	16	1.0333152	-143.421274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19938	1	0	0	0	0	16	1.0441451	-146.442367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19939	1	37.49	8.91	0	0	16	1.0331266	-143.441123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19940	1	22.37	4.61	0	0	16	1.0236472	-145.445659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19941	1	0	0	0	0	16	1.0268287	-149.472226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19942	1	8.48	1.85	0	0	16	1.0267879	-149.477021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19943	1	19.25	9.26	0	0	16	1.0307249	-140.876287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19944	1	29.12	7.52	0	0	16	1.0243766	-139.191092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19945	1	29.12	25.37	0	0	16	1.027127	-140.657354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19946	1	29.12	9.37	0	0	16	1.0116748	-140.438671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19947	1	0	0	0	0	16	1.0085232	-138.315394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19948	1	0	0	0	0	16	1.0442744	-139.799034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19949	1	29.12	4.03	0	0	16	1.0084111	-138.331254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19950	1	11.86	2.64	0	0	16	1.0420333	-140.412369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19951	1	9.2	3.18	0	0	16	1.015699	-141.608985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19952	1	15.41	5.89	0	0	16	1.0298075	-141.26049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19953	1	0	0	0	0	16	1.0299136	-141.2521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19954	1	19.75	3.91	0	0	16	1.0279396	-121.187076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19955	1	22.81	7.64	0	0	16	1.0174954	-146.04355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19956	1	0	0	0	0	16	1.0176426	-146.030278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19957	1	32.24	4.65	0	0	16	1.0198466	-145.364979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19958	1	41.66	2.47	0	0	16	1.0108384	-146.594865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19959	1	11.44	2.06	0	0	16	1.024086	-138.763859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19960	1	0	0	0	0	16	1.027248	-137.842394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19961	1	9.03	4.06	0	0	16	1.0271838	-137.847112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19962	1	0	0	0	0	16	1.0130049	-147.219311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19963	1	28.99	16.33	0	0	16	1.0127568	-147.233247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19964	1	0	0	0	0	16	1.0357516	-141.209207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19965	1	0	0	0	0	16	1.0223834	-145.619651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19966	1	0	0	0	0	16	1.0183037	-147.681926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19967	1	0	0	0	0	16	1.0183037	-147.681926	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19968	1	0	0	0	0	16	1.0223834	-145.619651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19969	1	0	0	0	0	16	1.0223834	-145.619651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19970	1	0	0	0	0	16	1.0223834	-145.619651	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19971	1	0	0	0	0	16	1.0361994	-141.153112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19972	1	51.81	13.66	0	0	16	1.0354701	-141.240064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19973	1	0	0	0	0	16	1.0058693	-142.765765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19974	1	0	0	0	0	16	1.0385171	-147.780414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19975	1	80.68	23.62	0	0	16	1.0054184	-142.812997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19976	1	28.99	2.19	0	0	16	1.0201365	-145.968369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19977	1	32.67	5.33	0	0	16	1.0231354	-142.888136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19978	1	0	0	0	0	16	1.0209211	-140.471398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19979	1	26.74	2.45	0	0	16	1.0310841	-143.562765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19980	1	0	0	0	0	16	1.0254291	-141.963651	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19981	1	0	0	0	0	16	1.0254291	-141.963651	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19982	1	0	0	0	0	16	1.0209333	-140.44487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19983	1	0	0	0	284.41	16	1.0375569	-138.350734	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19984	1	0	0	0	0	16	1.0215522	-140.319536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19985	1	0	0	0	0	16	1.0195146	-143.513189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19986	1	77.25	31.34	0	0	16	1.0370337	-138.391917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19987	1	0	0	0	0	16	1.0179011	-140.500256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19988	1	0	0	0	0	16	1.0344924	-145.255852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19989	1	17.28	5.16	0	0	16	1.0343882	-145.265935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19990	1	17.28	4.79	0	0	16	1.0339691	-145.190037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19991	1	0	0	0	0	16	0.9743862	-142.035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19992	1	0	0	0	0	16	1.0381943	-144.8208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19993	1	31.72	6.1	0	0	16	0.9742216	-142.054751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19994	1	27.62	6.18	0	0	16	1.0317434	-145.644826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19995	1	27.62	14.69	0	0	16	1.0191939	-146.965344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19996	1	0	0	0	0	16	0.9871344	-142.485841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19997	1	27.62	5.5	0	0	16	1.0368891	-146.170412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19998	1	0	0	0	0	16	0.9883262	-142.415796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	19999	1	43.38	6.63	0	0	16	1.0266684	-146.90173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20000	1	27.62	7.07	0	0	16	1.0087482	-145.894926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20001	1	0	0	0	0	16	1.0341529	-144.180488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20002	1	27.47	7.8	0	0	16	1.0340134	-144.195173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20003	1	26.24	2.22	0	0	16	1.0355488	-143.976059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20004	1	21.73	4.11	0	0	16	1.0252531	-143.690102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20005	1	0	0	0	279.49	16	1.0383316	-133.152603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20006	1	0	0	0	0	16	1.0192132	-135.849758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20007	1	0	0	0	0	16	1.0467802	-138.296385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20008	1	0	0	0	0	16	1.0294053	-134.359672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20009	1	0	0	0	0	16	1.0294053	-134.359672	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20010	1	84.24	18.61	0	0	16	1.0379085	-133.198992	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20011	1	0	0	0	0	16	1.0185422	-135.897525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20012	1	28.08	7.51	0	0	16	1.0367871	-139.218313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20013	1	13.34	2.92	0	0	16	1.0279923	-141.574996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20014	1	0	0	0	0	16	0.9935015	-137.638804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20015	1	0	0	0	0	16	1.0263652	-139.757968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20016	1	0	0	0	0	16	1.0194727	-139.33197	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20017	1	0	0	0	0	16	1.0194727	-139.33197	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20018	1	0	0	0	0	16	0.9935002	-137.602882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20019	1	26.67	12.78	0	0	16	0.993278	-137.654153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20020	1	15.96	7	0	45.83	16	1.0388502	-142.105058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20021	1	0	0	0	0	16	1.0235177	-159.264728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20022	1	19.51	1.9	0	0	16	1.0234562	-159.276796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20023	1	12.39	4.14	0	0	16	1.0353164	-163.632586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20024	1	0	0	0	0	16	0.9474373	-159.76985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20025	1	0	0	0	0	16	1.0367409	-162.177082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20026	1	12.39	2.58	0	0	16	0.9473742	-159.777405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20027	1	7.01	2.12	0	0	16	1.0258361	-132.572607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20028	1	0	0	0	0	16	1.0219431	-122.318562	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20029	1	0	0	0	0	16	1.013967	-124.274106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20030	1	0	0	0	0	16	1.0053064	-125.957369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20031	1	32.32	2.01	0	0	16	1.0138804	-124.294112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20032	1	0	0	0	0	16	1.0138232	-124.290039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20033	1	11.76	3.31	0	0	16	0.975258	-128.633695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20034	1	0	0	0	0	16	1.0275073	-134.246194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20035	1	16.42	2.03	0	0	16	1.0274408	-134.25483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20036	1	23.62	7.05	0	0	16	1.0298218	-134.809919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20037	1	0	0	0	0	16	1.0112466	-126.380612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20038	1	18.58	2.37	0	0	16	1.0111714	-126.391592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20039	1	16.17	2.48	0	26.27	16	1.042607	-136.301207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20040	1	0	0	0	0	16	1.0423572	-136.288129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20041	1	11.69	1.04	0	0	16	1.0229091	-152.614223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20042	1	26.3	7.69	0	0	16	1.0303705	-148.758683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20043	1	0	0	0	0	16	1.0189428	-147.773686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20044	1	33.12	3.83	0	0	16	1.0188179	-147.793173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20045	1	17.57	3	0	0	16	1.0203167	-146.934638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20046	1	0	0	0	0	16	1.0283769	-147.361368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20047	1	17.26	4.58	0	0	16	1.028286	-147.370685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20048	1	36.03	5.23	0	0	16	1.0381771	-142.157432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20049	1	0	0	0	184.71	16	1.0386028	-139.960248	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20050	1	59.98	11.54	0	0	16	1.0413392	-141.789749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20051	1	0	0	0	0	16	1.0374177	-139.830313	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20052	1	0	0	0	0	16	1.0276344	-145.802197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20053	1	50.09	27.54	0	0	16	1.0256459	-152.624141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20054	1	0	0	0	0	16	1.0267672	-153.793446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20055	1	0	0	0	0	16	1.0267672	-153.793446	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20056	1	0	0	0	0	16	1.0278545	-145.75508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20057	1	27.9	8.01	0	0	16	1.0197644	-152.738719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20058	1	21.4	9.79	0	0	16	1.0271045	-152.856129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20059	1	23.57	2.34	0	77.93	16	1.041673	-153.606997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20060	1	21.8	8.39	0	0	16	1.0247165	-153.088441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20061	1	24.39	5.33	0	0	16	1.0043253	-139.11821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20062	1	18.43	3.02	0	42.76	16	1.0395187	-143.916194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20063	1	0	0	0	0	16	1.0018452	-140.139887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20064	1	18.43	4.52	0	0	16	1.039796	-143.084797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20065	1	0	0	0	0	16	1.0019425	-140.118394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20066	1	18.43	2.88	0	0	16	0.9939014	-143.962208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20067	1	32.28	19.77	0	0	16	1.0141676	-137.377923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20068	1	0	0	0	0	16	0.986004	-136.403126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20069	1	55.15	26.21	0	0	16	1.0426275	-139.960663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20070	1	0	0	0	0	16	0.9873972	-136.325939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20071	1	0	0	0	0	16	0.9846141	-135.459505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20072	1	0	0	0	0	16	1.0468528	-139.007169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20073	1	64.55	16.96	0	0	16	0.9842926	-135.496689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20074	1	0	0	0	0	16	0.9920908	-134.263009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20075	1	0	0	0	0	16	1.0372729	-138.129413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20076	1	32.28	12.08	0	0	16	0.991864	-134.281844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20077	1	56.35	9.38	0	0	16	1.0360588	-140.31338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20078	1	33.48	7.35	0	0	16	1.0361783	-139.254725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20079	1	0	0	0	0	16	0.9884165	-135.887954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20080	1	37	21.06	0	0	16	0.9880842	-135.90822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20081	1	0	0	0	0	16	1.0340459	-139.582213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20082	1	30.9	6.28	0	0	16	1.0339088	-139.599746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20083	1	35.92	3.64	0	0	16	1.0410541	-139.405168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20084	1	0	0	0	0	16	1.0411831	-139.385609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20085	1	38.03	10.16	0	0	16	1.0144072	-141.624379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20086	1	0	0	0	0	16	1.0120418	-135.936936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20087	1	0	0	0	0	16	1.0428324	-138.841633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20088	1	57.88	14.86	0	0	16	1.0117327	-135.971392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20089	1	42.97	14.7	0	0	16	1.0180127	-140.906176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20090	1	30.53	15.08	0	0	16	1.0188521	-140.98216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20091	1	25.98	6.83	0	0	16	1.0259845	-140.749421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20092	1	0	0	0	0	16	1.0261165	-140.734367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20093	1	21.04	3.67	0	0	16	1.0158551	-140.157766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20094	1	25.4	2.66	0	0	16	1.0320249	-140.345803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20095	1	33.32	2.44	0	0	16	1.040023	-139.636045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20096	1	7.33	0.96	0	0	16	1.0147152	-143.374022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20097	1	32.64	9.01	0	0	16	0.9910486	-136.674085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20098	1	0	0	0	0	16	1.0030162	-133.954639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20099	1	43.01	15.51	0	0	16	0.988052	-136.280783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20100	1	0	0	0	0	16	1.0032401	-133.933819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20101	1	36.58	6.45	0	0	16	1.0068565	-133.292985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20102	1	16.91	3.05	0	0	16	1.0142564	-142.956457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20103	1	0	0	0	0	16	1.0143288	-142.946753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20104	1	0	0	0	0	16	1.0173393	-142.48497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20105	1	12.94	1.53	0	0	16	1.0172957	-142.492683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20106	1	0	0	0	0	16	1.0269821	-131.690283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20107	1	0	0	0	0	16	1.0199669	-134.289009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20108	1	0	0	0	0	16	1.018425	-135.001471	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20109	1	0	0	0	0	16	1.018425	-135.001471	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20110	1	42.56	18.67	0	0	16	1.0267031	-131.711108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20111	1	0	0	0	0	16	1.0288521	-131.427614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20112	1	28.19	6.74	0	42.46	16	1.0355518	-141.660664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20113	1	0	0	0	0	16	1.0175957	-170.196855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20114	1	18.93	4.03	0	0	16	1.0174971	-170.207697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20115	1	12.35	2.07	0	0	16	1.0193252	-169.400206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20116	1	0	0	0	0	16	1.0277263	-168.694565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20117	1	33.98	7.51	0	0	16	1.0275531	-168.713361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20118	1	3.56	0.64	0	0	16	1.0252506	-170.301953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20119	1	8.65	1.23	0	0	16	1.0277342	-171.181627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20120	1	0	0	0	0	16	1.0404669	-162.103376	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20121	1	0	0	0	0	16	1.045319	-162.58103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20122	1	33.22	4.4	0	0	16	1.0403416	-162.123615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20123	1	0	0	0	0	16	1.0194331	-167.391411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20124	1	0	0	0	0	16	1.0237363	-169.165749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20125	1	25.99	12.42	0	0	16	1.0192419	-167.405417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20126	1	3.47	1.07	0	0	16	1.0052017	-151.829768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20127	1	32.02	8.55	0	0	16	1.0319446	-165.017172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20128	1	44.52	19.17	0	0	16	1.0158667	-133.862467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20129	1	18.84	2.21	0	0	16	1.006448	-132.9836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20130	1	0	0	0	0	16	1.0065204	-132.971274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20131	1	17.92	7.1	0	0	16	1.0247707	-132.746005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20132	1	8.96	5.58	0	0	16	1.0155777	-134.875334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20133	1	0	0	0	0	16	0.9677199	-132.521753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20134	1	0	0	0	0	16	1.0163187	-135.684054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20135	1	45.33	7.55	0	0	16	0.9675304	-132.551759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20136	1	21.79	5.92	0	0	16	1.0176181	-136.267607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20137	1	0	0	0	0	16	1.0188706	-137.323452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20138	1	29.27	3.56	0	0	16	1.0187749	-137.339223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20139	1	0	0	0	0	16	0.9714093	-132.002284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20140	1	73.15	17.98	0	0	16	0.971061	-132.04617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20141	1	0	0	0	0	16	1.0272902	-125.574168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20142	1	45.42	7.74	0	0	16	0.9969964	-131.44947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20143	1	0	0	0	0	16	1.0393728	-123.744615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20144	1	0	0	0	0	16	1.0393728	-123.744615	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20145	1	0	0	0	0	16	1.0295107	-125.359661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20146	1	27.64	13.43	0	0	16	1.0163388	-136.340974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20147	1	49.91	18.48	0	0	16	1.0167239	-135.030908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20148	1	61.99	16.55	0	0	16	1.0191261	-135.586176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20149	1	0	0	0	0	16	0.973447	-133.434324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20150	1	0	0	0	0	16	1.0380384	-135.957813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20151	1	95.46	6.91	0	0	16	0.9731251	-133.501774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20152	1	30.27	9.99	0	0	16	1.0169213	-137.50218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20153	1	27.54	3.41	0	0	16	1.0316846	-135.492218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20154	1	27.54	3.94	0	0	16	1.0338104	-133.860254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20155	1	27.54	11.27	0	0	16	1.0210598	-133.908882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20156	1	0	0	0	0	16	0.9730008	-131.136016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20157	1	25.26	8.12	0	0	16	1.039318	-133.810854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20158	1	27.54	4.12	0	0	16	0.9728866	-131.155242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20159	1	29.44	10.36	0	17.63	16	1.0366931	-138.140446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20160	1	29.44	21.22	0	66.7	16	1.0427015	-137.719916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20161	1	29.44	9.92	0	15.09	16	1.0346817	-137.570761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20162	1	0	0	0	0	16	1.0134276	-124.785076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20163	1	29.44	18.66	0	0	16	1.0131358	-124.800319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20164	1	14.03	3.26	0	0	16	1.0210664	-135.42627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20165	1	0	0	0	0	16	1.0407489	-129.591929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20166	1	7.87	2.71	0	0	16	1.0407031	-129.596297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20167	1	27.28	14.46	0	0	16	1.0173735	-135.381665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20168	1	27.28	4.31	0	0	16	1.0112803	-136.289018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20169	1	0	0	0	0	16	1.0113999	-136.272643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20170	1	27.28	6.88	0	0	16	1.0105216	-136.41927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20171	1	27.28	18.44	0	0	16	1.0145448	-135.727262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20172	1	27.28	12.15	0	0	16	0.9868519	-128.066214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20173	1	0	0	0	0	16	1.0124084	-125.061746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20174	1	0	0	0	0	16	0.9810493	-130.119125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20175	1	0	0	0	0	16	1.0378118	-133.277702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20176	1	0	0	0	0	16	0.947925	-138.812031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20177	1	0	0	0	0	16	0.947925	-138.812031	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20178	1	50.52	7.93	0	0	16	1.0122105	-125.090703	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20179	1	0	0	0	0	16	1.0164088	-124.679975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20180	1	55.6	12.35	0	0	16	1.0181471	-135.458785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20181	1	0	0	0	0	16	1.0184328	-135.425695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20182	1	27.8	12.14	0	0	16	1.0321247	-133.865293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20183	1	27.8	8.98	0	0	16	1.013082	-136.087844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20184	1	13.96	3.92	0	49.85	16	1.0355705	-130.090625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20185	1	13.96	7.22	0	0	16	1.0299172	-127.113361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20186	1	0	0	0	0	16	1.0076965	-123.053264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20187	1	21.08	4.61	0	0	16	1.0075876	-123.065566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20188	1	21.65	7.74	0	0	16	0.9826223	-126.337097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20189	1	19.12	4.69	0	0	16	1.0072793	-126.891181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20190	1	20.78	4.78	0	0	16	1.0190956	-124.997093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20191	1	0	0	0	0	16	1.0192046	-124.984799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20192	1	19.12	1.61	0	0	16	1.0053364	-127.612691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20193	1	0	0	0	0	16	1.0169669	-122.454829	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20194	1	0	0	0	0	16	0.9966408	-126.159299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20195	1	44.17	13.46	0	0	16	1.0167345	-122.478268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20196	1	33.18	7.87	0	0	16	0.9869682	-131.332094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20197	1	15.61	4.32	0	0	16	0.9970563	-143.358237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20198	1	11.02	2.17	0	0	16	1.0076134	-140.296175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20199	1	13.19	2.59	0	0	16	1.0203462	-141.267699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20200	1	0	0	0	0	16	0.9381104	-138.986112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20201	1	0	0	0	0	16	1.0250417	-140.599834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20202	1	24.86	17.76	0	0	16	0.9378262	-139.001264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20203	1	0	0	0	0	16	1.0216541	-140.464939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20204	1	25.29	4.85	0	0	16	1.021528	-140.480424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20205	1	13.19	1.72	0	0	16	1.0240519	-140.242283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20206	1	27.82	3.31	0	0	16	1.0212895	-141.618375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20207	1	11.18	0.5	0	32.04	16	1.0335938	-143.689199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20208	1	0	0	0	0	16	1.0156232	-139.076598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20209	1	0	0	0	0	16	1.0468653	-140.523939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20210	1	30.15	4.7	0	0	16	1.015498	-139.09463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20211	1	15.94	6.67	0	0	16	1.0053791	-143.874061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20212	1	26.63	7.66	0	0	16	1.0024907	-140.247422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20213	1	0	0	0	0	16	1.008063	-146.673809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20214	1	15.26	3.85	0	0	16	1.0079857	-146.681992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20215	1	9.97	0.87	0	0	16	1.0029016	-140.490248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20216	1	0	0	0	0	16	1.0055241	-140.223102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20217	1	12.39	3.38	0	0	16	1.0054522	-140.2308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20218	1	14.48	6.99	0	0	16	0.9971983	-141.699939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20219	1	14.38	3.35	0	0	16	1.027045	-142.536764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20220	1	27.4	0.64	0	0	16	1.0255881	-146.390967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20221	1	30.82	7.75	0	0	16	1.0086605	-144.740738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20222	1	42.22	14.31	0	0	16	1.0003428	-145.779437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20223	1	0	0	0	0	16	1.0022212	-140.963934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20224	1	0	0	0	0	16	1.0052386	-145.296112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20225	1	0	0	0	0	16	1.0221499	-152.187352	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20226	1	0	0	0	0	16	1.0221499	-152.187352	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20227	1	27.4	4.17	0	0	16	1.0024341	-140.924141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20228	1	17.97	6	0	0	16	1.0021122	-140.975075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20229	1	17.28	6.04	0	0	16	0.9868167	-141.739704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20230	1	27.4	7.3	0	0	16	0.9866716	-141.755451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20231	1	26.65	3.66	0	0	16	1.0326771	-145.898855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20232	1	42.41	9.8	0	0	16	1.0020293	-146.249326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20233	1	0	0	0	0	16	0.9984533	-142.654382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20234	1	0	0	0	0	16	1.0156558	-145.727393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20235	1	53.31	12.78	0	0	16	0.9981589	-142.688552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20236	1	42.41	11.92	0	0	16	1.0115805	-146.768275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20237	1	14.83	3.62	0	0	16	1.033266	-146.135864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20238	1	29.65	5.55	0	0	16	1.003819	-146.46313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20239	1	0	0	0	0	16	0.9742635	-143.764393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20240	1	0	0	0	0	16	1.0355132	-146.835274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20241	1	38.25	13.27	0	0	16	0.9739959	-143.789396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20242	1	0	0	0	0	16	1.0234101	-146.6214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20243	1	25.54	8.57	0	0	16	1.0054102	-148.948122	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20244	1	0	0	0	0	16	1.0216524	-146.835956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20245	1	0	0	0	0	16	1.0216524	-146.835956	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20246	1	0	0	0	0	16	1.0235781	-146.608789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20247	1	0	0	0	0	16	1.0234101	-146.6214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20248	1	25.54	5.44	0	0	16	1.0470002	-145.426873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20249	1	0	0	0	0	16	1.0207396	-146.285451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20250	1	25.54	7.5	0	0	16	1.0206127	-146.299207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20251	1	31.03	1.63	0	0	16	1.0313037	-148.592919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20252	1	0	0	0	0	16	1.0314008	-148.573871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20253	1	0	0	0	252.74	16	1.0434109	-138.824766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20254	1	0	0	0	0	16	1.0484579	-142.598286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20255	1	0	0	0	0	16	1.0570971	-144.749405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20256	1	31.03	11.82	0	0	16	1.0477839	-142.661632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20257	1	25.54	5.2	0	0	16	1.0432989	-138.838492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20258	1	31.03	5.38	0	0	16	1.0274617	-147.514561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20259	1	33.1	9.34	0	0	16	1.0239493	-146.905452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20260	1	35.94	6.57	0	0	16	0.9993219	-145.851313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20261	1	20.09	2.39	0	0	16	0.9998392	-144.74468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20262	1	34.52	17.47	0	0	16	1.0249318	-148.038097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20263	1	0	0	0	0	16	1.0177403	-147.498284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20264	1	16.74	10.62	0	0	16	1.017583	-147.50788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20265	1	31.59	9.98	0	0	16	1.0235016	-147.886848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20266	1	0	0	0	0	16	1.0236874	-147.868988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20267	1	0	0	0	0	16	1.0077638	-148.901987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20268	1	55.98	19.45	0	0	16	1.0074005	-148.934856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20269	1	11.25	0.54	0	63.52	16	1.0384201	-149.505624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20270	1	31.59	19.4	0	0	16	1.0381469	-149.520806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20271	1	16.32	6.51	0	0	16	1.0189193	-147.167192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20272	1	20.41	7.87	0	0	16	0.9962294	-149.722452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20273	1	0	0	0	0	16	1.0308748	-145.17308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20274	1	0	0	0	0	16	1.0240796	-148.807597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20275	1	0	0	0	0	16	1.0221617	-150.752792	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20276	1	0	0	0	0	16	1.0221617	-150.752792	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20277	1	33.68	14.25	0	0	16	1.0306441	-145.189786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20278	1	31.42	9.75	0	0	16	1.0217701	-148.924973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20279	1	53.29	8.52	0	0	16	1.0326141	-148.274878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20280	1	19.46	2.62	0	0	16	1.0248507	-149.236924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20281	1	17.7	0.76	0	0	16	0.9915106	-152.059877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20282	1	16.3	1.3	0	0	16	0.9909448	-151.830141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20283	1	15.98	3.9	0	0	16	0.9901116	-151.694369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20284	1	15.47	4.16	0	0	16	1.020315	-154.399111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20285	1	0	0	0	0	16	1.0225166	-132.900298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20286	1	0	0	0	0	16	0.9966504	-135.333282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20287	1	0	0	0	0	16	0.9662893	-138.633074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20288	1	0	0	0	0	16	0.9662893	-138.633074	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20289	1	39.04	26.23	0	0	16	1.0221238	-132.920681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20290	1	0	0	0	0	16	0.9850855	-135.382893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20291	1	19.93	8.35	0	0	16	0.984946	-135.394902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20292	1	0	0	0	0	16	1.0459259	-135.254962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20293	1	25.06	4.15	0	0	16	1.0458294	-135.268789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20294	1	11.71	4.9	0	0	16	0.9897712	-131.123248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20295	1	19.17	4.85	0	0	16	1.0373706	-134.969909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20296	1	11.54	9.14	0	0	16	0.9778449	-134.570761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20297	1	0	0	0	0	16	1.0449342	-134.885897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20298	1	19.67	1.38	0	0	16	1.0448778	-134.89673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20299	1	0	0	0	0	16	1.0293887	-136.37776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20300	1	27.75	1.94	0	0	16	1.0403685	-137.742013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20301	1	0	0	0	0	16	1.0298076	-136.336757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20302	1	0	0	0	0	16	0.9933434	-136.219733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20303	1	0	0	0	0	16	0.9933434	-136.219733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20304	1	0	0	0	0	16	0.9933434	-136.219733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20305	1	0	0	0	0	16	0.9933434	-136.219733	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20306	1	27.55	9.17	0	0	16	0.9931712	-136.235304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20307	1	0	0	0	0	16	0.9935154	-136.203602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20308	1	0	0	0	0	16	0.991092	-126.66524	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20309	1	0	0	0	0	16	1.0466918	-129.89904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20310	1	0	0	0	0	16	1.0543066	-134.470458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20311	1	26.65	2.34	0	0	16	1.046613	-129.915463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20312	1	0	0	0	0	16	1.0446683	-130.045948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20313	1	37.4	11.31	0	0	16	1.0389188	-135.139836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20314	1	38.36	10.51	0	0	16	0.99315	-132.82831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20315	1	52.33	2.89	0	0	16	0.9780161	-129.288296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20316	1	26.65	17.01	0	0	16	1.0122763	-134.532826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20317	1	26.67	8.94	0	0	16	1.0312661	-134.097952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20318	1	0	0	0	0	16	1.0208293	-132.825285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20319	1	24.57	12.33	0	0	16	1.02064	-132.837404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20320	1	24.57	8.05	0	0	16	1.0214734	-135.026186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20321	1	31.83	7.12	0	0	16	1.0153791	-133.980041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20322	1	0	0	0	0	16	0.964778	-129.900402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20323	1	0	0	0	0	16	1.0286498	-132.000833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20324	1	58.76	15.75	0	0	16	0.9644223	-129.938025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20325	1	100.2	39.29	0	0	16	0.9658256	-130.261673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20326	1	58.56	14.19	0	0	16	0.9993543	-132.525177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20327	1	57.65	18.63	0	0	16	1.0154818	-135.718251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20328	1	13.99	2.92	0	0	16	1.016201	-136.468032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20329	1	0	0	0	0	16	1.0162736	-136.459993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20330	1	27.97	6.79	0	0	16	1.0250458	-135.781045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20331	1	0	0	0	0	16	1.00128	-147.051854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20332	1	0	0	0	0	16	1.0411379	-149.784161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20333	1	33.5	9.96	0	0	16	1.0010811	-147.071009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20334	1	17.55	4.24	0	0	16	1.0351844	-150.50765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20335	1	0	0	0	0	16	1.0099386	-145.985656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20336	1	36.28	13.15	0	0	16	1.013905	-149.577468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20337	1	0	0	0	0	16	1.0102784	-146.524093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20338	1	0	0	0	0	16	1.0102784	-146.524093	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20339	1	0	0	0	0	16	1.0100218	-145.949568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20340	1	0	0	0	0	16	1.0269107	-145.243281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20341	1	0	0	0	0	16	1.0417236	-148.123565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20342	1	30.79	6.37	0	0	16	1.0267695	-145.261019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20343	1	18	3.33	0	0	16	1.0304143	-149.27699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20344	1	30.79	5.57	0	0	16	1.0271892	-149.521174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20345	1	18	1.59	0	0	16	1.0285976	-149.500276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20346	1	19.87	3.5	0	0	16	1.0204463	-149.516264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20347	1	0	0	0	0	16	1.0213686	-147.538478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20348	1	0	0	0	0	16	1.0140234	-148.794759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20349	1	0	0	0	0	16	1.0094868	-149.625912	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20350	1	0	0	0	0	16	1.0094868	-149.625912	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20351	1	37.71	9.27	0	0	16	1.0211589	-147.559575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20352	1	20.33	8.03	0	0	16	1.0037832	-149.90285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20353	1	21.17	7.38	0	0	16	1.0151556	-149.764004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20354	1	0	0	0	0	16	1.0219636	-149.763736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20355	1	31.42	14.83	0	0	16	1.0217119	-149.780554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20356	1	0	0	0	0	16	1.036317	-140.277556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20357	1	54.74	9.67	0	0	16	1.0190861	-144.066006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20358	1	0	0	0	0	16	1.0377671	-140.119406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20359	1	39.1	1.84	0	0	16	1.021615	-149.973982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20360	1	31.42	16.12	0	47.65	16	1.0364764	-150.37435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20361	1	0	0	0	79.74	16	1.0414739	-150.760718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20362	1	31.42	7.32	0	0	16	1.0413192	-150.776748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20363	1	0	0	0	0	16	1.027734	-148.24913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20364	1	18.45	2.33	0	0	16	1.0328656	-150.082293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20365	1	0	0	0	0	16	1.027754	-148.228756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20366	1	14.08	1.59	0	0	16	1.0256499	-149.935554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20367	1	0	0	0	71.08	16	1.041498	-150.747583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20368	1	11.56	0.66	0	0	16	1.0414691	-150.753657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20369	1	0	0	0	0	16	1.0024325	-144.283068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20370	1	40.24	17.7	0	0	16	0.9970553	-147.554899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20371	1	0	0	0	0	16	0.9952063	-149.943759	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20372	1	0	0	0	0	16	0.9952063	-149.943759	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20373	1	0	0	0	0	16	1.0025978	-144.255165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20374	1	18.44	2.33	0	0	16	1.0251614	-148.590514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20375	1	0	0	0	0	16	1.0236067	-163.09806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20376	1	10.44	0.37	0	0	16	1.0235748	-163.104616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20377	1	8.6	0.75	0	0	16	1.0235719	-159.218966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20378	1	17.15	5.29	0	0	16	1.0411035	-164.951426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20379	1	0	0	0	22.67	16	1.037968	-165.165169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20380	1	7.17	3.2	0	0	16	1.0379143	-165.16893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20381	1	4.09	1.09	0	0	16	1.0339142	-149.90171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20382	1	30.09	10.87	0	0	16	1.0178358	-147.079606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20383	1	0	0	0	0	16	1.0180189	-147.061736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20384	1	18.19	1.58	0	22.8	16	1.0374744	-151.116193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20385	1	12.17	3.19	0	0	16	1.0344348	-150.959732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20386	1	12.17	3.87	0	0	16	1.0303634	-146.344229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20387	1	0	0	0	0	16	1.0313878	-146.502135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20388	1	18.97	2.63	0	0	16	1.0313128	-146.513159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20389	1	18.69	3.98	0	0	16	1.0313292	-147.869804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20390	1	0	0	0	0	16	1.0372878	-143.039172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20391	1	0	0	0	0	16	1.0376785	-144.97339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20392	1	37.38	9.17	0	0	16	1.0371249	-143.058297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20393	1	12.66	3.58	0	0	16	1.015455	-150.523376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20394	1	0	0	0	0	16	1.015523	-150.516596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20395	1	10.21	4.88	0	0	16	1.0329781	-149.523376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20396	1	11.34	3.46	0	50.94	16	1.0377399	-150.301802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20397	1	0	0	0	0	16	1.0220299	-150.8039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20398	1	11.58	4.31	0	0	16	1.0219581	-150.810462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20399	1	27.81	9.79	0	0	16	1.0142342	-148.459123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20400	1	34.74	15.76	0	0	16	1.0351364	-144.125721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20401	1	0	0	0	0	16	1.0388482	-139.958237	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20402	1	0	0	0	0	16	1.0339162	-143.528986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20403	1	0	0	0	0	16	1.03334	-147.839941	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20404	1	0	0	0	0	16	1.03334	-147.839941	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20405	1	37.46	11.37	0	0	16	1.0386351	-139.978875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20406	1	18	2.06	0	0	16	1.0135407	-147.421695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20407	1	0	0	0	0	16	1.0136133	-147.410411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20408	1	13.26	1.21	0	0	16	1.0274982	-137.834657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20409	1	8.63	2.52	0	0	16	1.0127877	-140.358314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20410	1	10.16	3.13	0	0	16	1.0127278	-140.364459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20411	1	0	0	0	0	16	1.0312926	-136.361038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20412	1	38.97	1.36	0	0	16	1.0311801	-136.385307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20413	1	52.26	14.58	0	0	16	1.0276839	-137.881264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20414	1	31.01	2.9	0	0	16	1.029572	-139.253701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20415	1	54.34	3.1	0	0	16	0.9874352	-132.668017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20416	1	0	0	0	0	16	0.9608421	-134.843301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20417	1	0	0	0	0	16	1.0375828	-137.267407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20418	1	87.17	50.19	0	0	16	0.9600014	-134.895926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20419	1	27.38	7.63	0	98.2	16	1.0346944	-139.313687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20420	1	27.38	9.24	0	0	16	1.0167182	-139.46627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20421	1	0	0	0	0	16	1.0257983	-138.875781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20422	1	27.38	13.44	0	0	16	1.0047795	-140.947796	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20423	1	0	0	0	0	16	1.023941	-139.050414	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20424	1	0	0	0	0	16	1.023941	-139.050414	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20425	1	0	0	0	0	16	1.0260374	-138.860521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20426	1	0	0	0	0	16	1.0257983	-138.875781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20427	1	0	0	0	0	16	0.9481184	-136.277547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20428	1	54.75	18.46	0	0	16	1.0246578	-138.961702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20429	1	0	0	0	0	16	0.9493631	-136.171145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20430	1	0	0	0	0	16	1.0147551	-139.524203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20431	1	16.25	3.52	0	0	16	1.014679	-139.533146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20432	1	57.36	10.35	0	0	16	0.9838175	-141.321182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20433	1	38.4	18.16	0	0	16	1.013662	-139.594808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20434	1	0	0	0	0	16	1.0139783	-139.572086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20435	1	0	0	0	0	16	0.9959046	-134.467924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20436	1	0	0	0	0	16	1.0416153	-138.522048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20437	1	50.27	14.25	0	0	16	0.9956359	-134.495327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20438	1	21.24	3.75	0	0	16	1.0209767	-139.425536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20439	1	35.65	24.58	0	0	16	1.0219222	-136.956992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20440	1	0	0	0	469.38	16	1.0396598	-129.499013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20441	1	0	0	0	0	16	1.0390702	-131.637004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20442	1	46.74	15.83	0	0	16	1.0445859	-135.440206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20443	1	0	0	0	0	16	1.0381741	-129.151587	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20444	1	0	0	0	0	16	1.0396598	-129.499013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20445	1	0	0	0	0	16	0.9435487	-136.689241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20446	1	49.65	17.14	0	0	16	1.0171194	-139.454047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20447	1	0	0	0	0	16	0.9440742	-136.641584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20448	1	43.39	9.16	0	0	16	1.0138865	-139.664346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20449	1	33.42	4.18	0	0	16	1.0169962	-139.312011	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20450	1	39.87	20.62	0	0	16	1.0177716	-138.596363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20451	1	32.98	13.25	0	0	16	1.0178439	-139.908036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20452	1	32.98	2.62	0	0	16	1.0291869	-139.417067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20453	1	0	0	0	0	16	1.0292902	-139.397247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20454	1	0	0	0	0	16	0.9901771	-136.540215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20455	1	0	0	0	0	16	0.9940244	-139.294032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20456	1	0	0	0	0	16	0.9999988	-141.964689	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20457	1	0	0	0	0	16	0.9999988	-141.964689	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20458	1	51.77	11.76	0	0	16	0.9899062	-136.57266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20459	1	0	0	0	0	16	0.9905083	-136.491798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20460	1	80.24	12.02	0	0	16	0.9885667	-134.455625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20461	1	0	0	0	0	16	0.9889191	-134.405992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20462	1	29.55	7.95	0	0	16	1.0175194	-136.509328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20463	1	0	0	0	0	16	1.0176791	-136.491727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20464	1	0	0	0	0	16	1.0124353	-136.834595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20465	1	33.62	7.82	0	0	16	1.0122711	-136.853793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20466	1	0	0	0	0	16	0.9581259	-134.246408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20467	1	0	0	0	0	16	1.0248139	-136.457944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20468	1	33.62	6.29	0	0	16	0.9579569	-134.26731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20469	1	0	0	0	0	16	1.005241	-136.662524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20470	1	15.85	6.26	0	0	16	1.0051208	-136.672013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20471	1	0	0	0	0	16	1.0077023	-137.263757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20472	1	36.01	8.95	0	0	16	1.0075201	-137.286193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20473	1	17.01	5.9	0	0	16	0.9993063	-134.824068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20474	1	27.77	10.93	0	0	16	1.0183773	-138.984152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20475	1	16.18	4.39	0	27.37	16	1.0337533	-156.090543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20476	1	8.09	3.45	0	0	16	1.0312159	-152.767276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20477	1	15.7	1.72	0	0	16	1.0239655	-156.064363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20478	1	21.12	5.71	0	0	16	1.0310172	-152.40444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20479	1	0	0	0	0	16	1.0348243	-151.728637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20480	1	10.06	2.07	0	0	16	1.0347798	-151.73451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20481	1	0	0	0	0	16	1.009371	-150.807518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20482	1	46.65	17.61	0	0	16	1.0338105	-153.128662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20483	1	0	0	0	0	16	1.0098068	-150.800414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20484	1	20.15	4.97	0	0	16	1.0344553	-152.413554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20485	1	22.96	7.26	0	0	16	1.0367489	-152.249893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20486	1	14.79	3.73	0	0	16	1.0230109	-155.26775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20487	1	26.01	7.92	0	0	16	0.9871163	-143.478643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20488	1	13	6.28	0	0	16	1.0019216	-142.927062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20489	1	14.37	10.6	0	0	16	0.9838419	-144.11901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20490	1	0	0	0	0	16	0.9839918	-144.111728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20491	1	14.37	4.78	0	0	16	0.9847588	-144.35289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20492	1	20.33	6.51	0	0	16	0.9819853	-144.005717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20493	1	0	0	0	0	16	0.9821134	-143.992516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20494	1	0	0	0	0	16	0.9874264	-137.207484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20495	1	18.15	3.16	0	0	16	0.987342	-137.218288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20496	1	39.17	11.09	0	0	16	1.0150872	-133.260338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20497	1	17.86	1.24	0	0	16	0.999844	-142.615046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20498	1	17.89	3.22	0	0	16	1.0077429	-141.797169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20499	1	0	0	0	0	16	1.0078223	-141.787506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20500	1	28.78	6.38	0	0	16	1.0011918	-139.681989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20501	1	50.51	8.77	0	0	16	1.006395	-142.783651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20502	1	0	0	0	0	16	0.9990514	-139.049219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20503	1	0	0	0	0	16	1.0073898	-141.106629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20504	1	41.78	13.62	0	0	16	0.9988084	-139.071642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20505	1	0	0	0	0	16	0.9932861	-140.9378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20506	1	0	0	0	0	16	1.0348309	-143.626548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20507	1	42.61	6.92	0	0	16	0.9930834	-140.966211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20508	1	0	0	0	0	16	1.0108234	-137.750387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20509	1	35.48	12.21	0	0	16	1.0106147	-137.771226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20510	1	14.41	5.89	0	0	16	0.9981623	-142.468518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20511	1	22.37	3.12	0	0	16	1.0148095	-141.467713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20512	1	0	0	0	0	16	1.0203331	-140.88952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20513	1	22.37	3.19	0	0	16	1.0202375	-140.902523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20514	1	34.01	8.92	0	0	16	1.0170887	-141.163054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20515	1	28.19	7.3	0	0	16	1.0152671	-135.042563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20516	1	11.28	5.13	0	0	16	1.019762	-145.872417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20517	1	0	0	0	0	16	1.0198456	-145.866579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20518	1	0	0	0	0	16	1.0296774	-148.113825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20519	1	11.28	0.37	0	0	16	1.0296415	-148.120471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20520	1	22.56	8.65	0	0	16	1.0223589	-147.233214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20521	1	9.16	4.8	0	0	16	1.0145331	-160.420117	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20522	1	27.13	6.03	0	0	16	1.020807	-132.363539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20523	1	0	0	0	0	16	0.9681755	-127.190542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20524	1	0	0	0	0	16	1.0398222	-131.107682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20525	1	29.22	5.28	0	0	16	0.9680334	-127.209512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20526	1	0	0	0	0	16	0.9958358	-131.705182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20527	1	27.11	6.86	0	0	16	0.9956801	-131.721806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20528	1	0	0	0	0	16	1.0027714	-135.815694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20529	1	28.11	1.8	0	0	16	1.0026865	-135.834633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20530	1	0	0	0	0	16	0.996938	-134.694429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20531	1	28.11	11.65	0	0	16	0.9967347	-134.70962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20532	1	0	0	0	0	16	1.0128159	-130.664344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20533	1	30.81	7.37	0	0	16	1.0030417	-133.152376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20534	1	0	0	0	0	16	0.9956666	-135.510719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20535	1	0	0	0	0	16	0.9956666	-135.510719	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20536	1	0	0	0	0	16	1.0129898	-130.643766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20537	1	28.11	7.45	0	0	16	1.0006395	-134.548747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20538	1	4.37	0.33	0	0	16	1.0102193	-150.803538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20539	1	0	0	0	0	16	0.9997434	-152.911221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20540	1	5.05	1.64	0	0	16	0.9997117	-152.914235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20541	1	2.81	1.42	0	5.72	16	1.040717	-172.047066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20542	1	16.94	3.49	0	0	16	1.0245081	-123.672277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20543	1	20.4	4.85	0	0	16	0.9840634	-131.198251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20544	1	0	0	0	0	16	0.9918056	-118.817893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20545	1	66.93	50.66	0	0	16	1.0322596	-122.357687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20546	1	0	0	0	0	16	0.9927637	-118.77763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20547	1	26.24	5.73	0	0	16	1.0267727	-122.500556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20548	1	44.28	14.24	0	0	16	1.0131159	-122.336541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20549	1	25.41	2.54	0	0	16	1.0218735	-124.114041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20550	1	25.41	4.51	0	0	16	1.0230772	-123.307009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20551	1	0	0	0	0	16	1.023193	-123.292286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20552	1	0	0	0	0	16	1.0219217	-117.428029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20553	1	0	0	0	0	16	1.0270894	-122.764016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20554	1	0	0	0	0	16	1.0291685	-123.814938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20555	1	0	0	0	0	16	1.0291685	-123.814938	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20556	1	25.41	6.65	0	0	16	1.0217828	-117.4421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20557	1	33.55	4.07	0	0	16	1.0149043	-124.180437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20558	1	26.06	11.11	0	0	16	1.0282132	-126.784199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20559	1	32.88	7.55	0	150.85	16	1.0395772	-126.144403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20560	1	57.26	5.07	0	0	16	1.0278411	-119.69344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20561	1	8.5	1.73	0	0	16	1.0254153	-124.578481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20562	1	0	0	0	0	16	1.0254504	-124.57404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20563	1	0	0	0	0	16	1.0114002	-142.636803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20564	1	0	0	0	0	16	1.0145983	-145.238474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20565	1	26.9	10.73	0	0	16	1.0112203	-142.650904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20566	1	26.9	5.06	0	0	16	1.0058727	-146.762313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20567	1	26.9	7.94	0	0	16	1.0077778	-146.123001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20568	1	0	0	0	0	16	1.0263338	-145.886353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20569	1	13.91	2.75	0	0	16	1.0262776	-145.894191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20570	1	13.48	5.6	0	0	16	1.0093251	-146.613393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20571	1	12.17	6.83	0	0	16	1.0154237	-144.285741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20572	1	12.17	4.43	0	0	16	0.9920327	-144.112834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20573	1	0	0	0	0	16	0.9921212	-144.105236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20574	1	12.17	2.54	0	0	16	0.9889883	-143.638974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20575	1	0	0	0	0	16	1.005571	-141.664603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20576	1	0	0	0	0	16	1.0205242	-144.690893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20577	1	89.25	30.39	0	0	16	1.0049857	-141.720241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20578	1	31.17	13.61	0	0	16	1.0018257	-146.602075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20579	1	0	0	0	0	16	1.0020362	-146.585763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20580	1	9.01	1.13	0	0	16	1.0471186	-145.173568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20581	1	0	0	0	0	16	1.0073743	-143.143187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20582	1	0	0	0	0	16	1.0424773	-146.687524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20583	1	22.96	4.04	0	0	16	1.0072742	-143.15689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20584	1	15.87	1.24	0	15.03	16	1.0406302	-146.95423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20585	1	0	0	0	0	16	1.0404952	-146.94288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20586	1	0	0	0	0	16	1.0258983	-144.116911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20587	1	14.98	0.38	0	0	16	1.0258547	-144.125411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20588	1	16.3	8.64	0	0	16	1.0396801	-143.248063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20589	1	27.84	11.72	0	0	16	1.0285396	-146.066325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20590	1	0	0	0	0	16	0.9924031	-141.836085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20591	1	0	0	0	0	16	1.0365004	-145.525095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20592	1	27.84	11.15	0	0	16	0.9922154	-141.852781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20593	1	27.84	3.36	0	55.95	16	1.0383762	-148.5051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20594	1	27.84	4.35	0	0	16	1.0310214	-148.117606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20595	1	0	0	0	0	16	1.031131	-148.101698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20596	1	0	0	0	0	16	1.0312849	-139.371629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20597	1	0	0	0	0	16	1.0242239	-141.509342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20598	1	47.86	7.64	0	0	16	1.0279855	-143.576835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20599	1	0	0	0	0	16	1.0167791	-144.54122	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20600	1	0	0	0	0	16	1.0167791	-144.54122	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20601	1	0	0	0	0	16	1.0317855	-139.302421	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20602	1	0	0	0	0	16	1.0238798	-141.521024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20603	1	12.65	5.41	0	0	16	1.0051905	-148.08438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20604	1	16.95	3.8	0	0	16	1.0143363	-144.558374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20605	1	17.86	5.05	0	0	16	1.0136776	-144.278313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20606	1	0	0	0	0	16	1.0137853	-144.267515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20607	1	0	0	0	0	16	1.0259495	-140.913827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20608	1	16.95	3.53	0	0	16	1.0179614	-143.729341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20609	1	16.95	5	0	0	16	1.0258502	-140.924195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20610	1	41.46	9.23	0	0	16	1.0093506	-147.1861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20611	1	18.34	3.37	0	65.04	16	1.0395235	-148.967464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20612	1	14.5	3.76	0	0	16	1.0184352	-146.020564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20613	1	16.02	3.79	0	0	16	1.0243815	-143.373323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20614	1	16.02	3.38	0	0	16	1.0048732	-147.826803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20615	1	16.02	7.35	0	0	16	1.0004095	-147.225052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20616	1	22.2	4.26	0	0	16	0.9956517	-147.842729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20617	1	0	0	0	0	16	1.006009	-147.13716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20618	1	15.09	4.35	0	0	16	1.0059303	-147.146051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20619	1	0	0	0	0	16	1.0208509	-144.858112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20620	1	30.18	10.75	0	0	16	1.0168861	-146.256299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20621	1	0	0	0	0	16	1.0211704	-144.816972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20622	1	0	0	0	0	16	1.0085627	-146.889481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20623	1	15.09	3.82	0	0	16	1.0084777	-146.898984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20624	1	21.39	4.24	0	0	16	1.0278657	-143.789191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20625	1	0	0	0	0	16	1.0279633	-143.777893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20626	1	0	0	0	0	16	1.0323211	-120.586328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20627	1	25.69	6.62	0	0	16	1.0321757	-120.601108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20628	1	0	0	0	69.36	16	1.0353457	-112.058319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20629	1	0	0	0	0	16	1.0224201	-115.673022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20630	1	0	0	0	0	16	1.0232961	-119.14763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20631	1	0	0	0	0	16	1.0207939	-115.888879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20632	1	51.39	10.9	0	0	16	1.0222024	-115.702444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20633	1	0	0	0	0	16	1.0069442	-116.996361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20634	1	0	0	0	0	16	1.0350929	-121.242528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20635	1	50.98	11.84	0	0	16	1.0066615	-117.026764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20636	1	0	0	0	0	16	1.0173651	-121.124788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20637	1	0	0	0	0	16	1.0173651	-121.124788	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20638	1	0	0	0	0	16	1.0173651	-121.124788	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20639	1	0	0	0	0	16	1.0173651	-121.124788	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20640	1	23.29	7.46	0	0	16	1.0172332	-121.137324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20641	1	0	0	0	0	16	1.0174915	-121.112454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20642	1	23.29	2.35	0	0	16	1.0171938	-124.705334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20643	1	0	0	0	0	16	1.0207281	-122.559439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20644	1	23.29	2.98	0	0	16	1.0206442	-122.573267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20645	1	23.29	3.92	0	0	16	1.0196772	-121.856844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20646	1	27.24	12.59	0	0	16	1.0115245	-123.355664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20647	1	29.08	5.71	0	0	16	1.0361783	-121.459053	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20648	1	0	0	0	0	16	1.0299007	-122.037813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20649	1	28.96	8.8	0	0	16	1.0297243	-122.054079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20650	1	0	0	0	0	16	1.032106	-121.47807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20651	1	25.28	3.79	0	0	16	1.0320048	-121.491325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20652	1	25.28	2.33	0	0	16	1.0315881	-121.636898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20653	1	0	0	0	0	16	1.0096458	-116.268544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20654	1	36.45	8.31	0	0	16	1.0403102	-121.152837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20655	1	0	0	0	0	16	1.0117205	-116.094475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20656	1	0	0	0	0	16	1.0150761	-121.283051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20657	1	27.95	5.99	0	0	16	1.0149278	-121.300659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20658	1	27.97	4.13	0	0	16	1.030873	-121.338718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20659	1	0	0	0	0	16	1.0309927	-121.323227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20660	1	55.89	21.64	0	0	16	1.0097785	-121.433706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20661	1	27.95	16.03	0	0	16	1.0153133	-120.071401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20662	1	60.23	5.75	0	0	16	1.0303048	-122.038737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20663	1	0	0	0	0	16	1.0245058	-122.696552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20664	1	51.04	14.25	0	0	16	1.0242596	-122.723457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20665	1	31.27	2.4	0	0	16	1.0264821	-122.336002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20666	1	26.77	7.41	0	0	16	1.0239337	-122.371089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20667	1	27.59	4.34	0	71.04	16	1.0356096	-125.328656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20668	1	0	0	0	0	16	1.0155549	-123.338533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20669	1	27.59	6.34	0	0	16	1.01541	-123.355947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20670	1	0	0	0	0	16	1.0148699	-123.512183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20671	1	27.59	4.9	0	0	16	1.0147366	-123.528816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20672	1	44.65	10.93	0	0	16	1.0185644	-123.788541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20673	1	9.33	2.41	0	0	16	1.0217236	-122.73466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20674	1	35.32	14.27	0	0	16	1.0214569	-122.755297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20675	1	66.6	13.91	0	0	16	0.9992485	-117.887417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20676	1	0	0	0	0	16	1.0136526	-118.202385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20677	1	70.64	11.4	0	0	16	1.0181991	-123.119955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20678	1	0	0	0	0	16	1.0141484	-118.035871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20679	1	0	0	0	0	16	1.0243849	-122.304819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20680	1	32.52	13.65	0	0	16	1.0241575	-122.323674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20681	1	0	0	0	0	16	0.983812	-119.103358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20682	1	0	0	0	0	16	1.0384386	-122.058903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20683	1	96.24	41.05	0	0	16	0.9831866	-119.156917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20684	1	0	0	0	0	16	0.9911794	-118.647306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20685	1	60.12	12.52	0	0	16	1.0275161	-123.162624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20686	1	0	0	0	0	16	0.9941319	-118.500873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20687	1	55.84	14.5	0	0	16	0.9923705	-124.348376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20688	1	0	0	0	0	16	0.9986365	-117.807292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20689	1	0	0	0	0	16	1.0151099	-121.13792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20690	1	55.6	28.4	0	0	16	0.9981506	-117.841366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20691	1	64.39	24.85	0	0	16	1.0033545	-122.104408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20692	1	0	0	0	0	16	1.0037962	-122.065233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20693	1	56.24	25.84	0	0	16	1.0196735	-122.829068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20694	1	56.07	38.13	0	0	16	1.0066438	-122.105441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20695	1	0	0	0	0	16	1.0228059	-116.355201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20696	1	0	0	0	0	16	1.0119438	-118.228982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20697	1	82.86	13.03	0	0	16	1.0045346	-123.375574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20698	1	0	0	0	0	16	1.0098796	-118.404718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20699	1	0	0	0	0	16	1.0257403	-116.058726	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20700	1	50.13	12.09	0	0	16	1.0051847	-123.829084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20701	1	58.68	12.99	0	0	16	0.9956058	-124.212858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20702	1	0	0	0	0	16	1.026858	-122.374559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20703	1	19.16	2.26	0	0	16	1.0267903	-122.385136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20704	1	36.1	10.26	0	0	16	1.0304422	-121.866502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20705	1	29.29	14.35	0	0	16	1.0032606	-122.92791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20706	1	43.18	35.18	0	0	16	1.0008208	-123.143401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20707	1	0	0	0	0	16	0.9775896	-119.617981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20708	1	117.45	60.73	0	0	16	1.0051161	-124.295318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20709	1	0	0	0	0	16	0.9791077	-119.550553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20710	1	20.75	7.85	0	0	16	0.9962042	-124.45546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20711	1	0	0	0	0	16	1.0290549	-129.100368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20712	1	0	0	0	0	16	1.0347263	-130.540834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20713	1	21.47	3.44	0	0	16	1.0289732	-129.112211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20714	1	9.97	1.86	0	0	16	1.0305633	-131.015758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20715	1	0	0	0	0	16	1.0241657	-129.037263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20716	1	22.19	3.39	0	0	16	1.0182356	-131.985808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20717	1	0	0	0	0	16	1.0245267	-128.976689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20718	1	8.02	4.07	0	0	16	1.0221793	-131.614218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20719	1	8.02	2.17	0	0	16	1.0365307	-130.937228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20720	1	11.19	1.65	0	0	16	1.0301375	-130.404506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20721	1	20.68	2.39	0	60.24	16	1.0416932	-136.950022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20722	1	0	0	0	0	16	1.0299807	-128.537872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20723	1	0	0	0	0	16	1.0392966	-133.726867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20724	1	20.11	4.77	0	0	16	0.9925833	-140.581265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20725	1	0	0	0	0	16	1.0371047	-133.296373	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20726	1	0	0	0	0	16	1.0301395	-128.48063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20727	1	11.42	0.6	0	0	16	1.0344335	-134.519003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20728	1	18.97	2.79	0	0	16	1.0198764	-129.839411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20729	1	0	0	0	0	16	1.0346834	-127.569068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20730	1	0	0	0	0	16	1.023998	-128.810711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20731	1	0	0	0	0	16	1.0110654	-130.433798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20732	1	0	0	0	0	16	1.0110654	-130.433798	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20733	1	37.92	19.79	0	0	16	1.0343858	-127.589666	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20734	1	8.27	2.17	0	22.71	16	1.0346433	-136.309045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20735	1	6.61	1.48	0	0	16	1.0330028	-135.062025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20736	1	0	0	0	0	16	1.0182778	-129.854288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20737	1	25.26	6.92	0	0	16	1.0446729	-131.487957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20738	1	0	0	0	0	16	1.0189117	-129.794864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20739	1	39.81	27.35	0	0	16	0.9910217	-137.724981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20740	1	19.13	4.34	0	0	16	1.0240147	-132.703539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20741	1	14.48	0.66	0	0	16	1.0239854	-131.177537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20742	1	0	0	0	0	16	1.0015689	-150.448075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20743	1	15.17	2.55	0	0	16	1.0015004	-150.457386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20744	1	0	0	0	0	16	1.007065	-147.159153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20745	1	0	0	0	0	16	1.0412351	-149.043658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20746	1	32.68	12.53	0	0	16	1.0068491	-147.179267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20747	1	46.42	6.47	0	0	16	1.0178608	-150.506582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20748	1	0	0	0	0	16	1.0239412	-150.039952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20749	1	26.53	10.62	0	0	16	1.0237635	-150.053101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20750	1	37.21	10.52	0	0	16	1.0170338	-150.240548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20751	1	21.5	11.84	0	0	16	1.0206425	-150.021402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20752	1	22.93	7.06	0	0	16	1.0310674	-148.704816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20753	1	21.42	8.26	0	0	16	1.0315945	-148.14306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20754	1	0	0	0	0	16	1.0345814	-147.721067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20755	1	14.9	4.31	0	0	16	1.0344935	-147.729827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20756	1	21.2	6.01	0	0	16	1.0321794	-128.96722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20757	1	0	0	0	0	16	1.01545	-134.773634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20758	1	23.76	14.37	0	0	16	1.0152502	-134.786054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20759	1	16.35	1.24	0	0	16	1.0323413	-132.882623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20760	1	16.35	3.92	0	0	16	1.0167954	-133.644459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20761	1	0	0	0	0	16	1.0231909	-133.151634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20762	1	16.35	4.16	0	0	16	1.0231113	-133.160653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20763	1	0	0	0	0	16	1.0194145	-131.640365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20764	1	26.32	2.68	0	0	16	1.0193105	-131.655349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20765	1	0	0	0	0	16	1.0359894	-125.434205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20766	1	0	0	0	0	16	1.0405429	-126.405301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20767	1	0	0	0	0	16	1.042635	-126.828738	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20768	1	0	0	0	0	16	1.042635	-126.828738	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20769	1	49.48	14.5	0	0	16	1.0357022	-125.459205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20770	1	0	0	0	0	16	1.024754	-131.886027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20771	1	26.32	12.06	0	0	16	1.024558	-131.899894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20772	1	43.04	17.12	0	0	16	1.0076497	-134.0082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20773	1	53.01	20.98	0	0	16	1.0360315	-127.823337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20774	1	0	0	0	0	16	1.0072618	-133.794987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20775	1	29.13	8.27	0	0	16	1.0071002	-133.8107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20776	1	0	0	0	0	16	1.0287835	-129.157725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20777	1	48.26	11.19	0	0	16	1.0364709	-133.177248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20778	1	0	0	0	0	16	1.0301793	-129.100267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20779	1	0	0	0	0	16	1.0278672	-133.564633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20780	1	24.01	6.18	0	0	16	1.0277525	-133.577815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20781	1	21.57	4.23	0	0	16	1.0254016	-133.9838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20782	1	24.01	5.72	0	0	16	1.0346737	-133.319211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20783	1	0	0	0	0	16	1.0153472	-132.934926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20784	1	51.16	6.52	0	0	16	1.0151629	-132.964312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20785	1	23.16	5.34	0	0	16	1.006968	-133.370102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20786	1	0	0	0	0	16	1.0196015	-129.872333	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20787	1	0	0	0	0	16	1.039618	-131.241292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20788	1	0	0	0	0	16	1.0394125	-135.44231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20789	1	0	0	0	0	16	1.0472052	-140.754846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20790	1	0	0	0	0	16	1.0472052	-140.754846	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20791	1	0	0	0	0	16	1.0210669	-129.814604	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20792	1	73.22	31.85	0	0	16	1.0384202	-131.265364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20793	1	23.65	3.55	0	0	16	1.0256523	-134.023806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20794	1	23.65	3.8	0	0	16	1.0132438	-134.458929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20795	1	19.98	0.08	0	0	16	1.0278601	-157.38361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20796	1	9.31	6.34	0	0	16	1.0379065	-153.171675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20797	1	0	0	0	0	16	1.0379902	-153.167105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20798	1	8.4	0.52	0	0	16	1.0304958	-155.918619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20799	1	16.19	1.26	0	0	16	1.0413393	-140.672472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20800	1	0	0	0	0	16	1.0334534	-134.493678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20801	1	0	0	0	0	16	1.0493077	-138.671979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20802	1	29.04	1.71	0	0	16	1.0333729	-134.50954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20803	1	0	0	0	0	16	1.0228633	-137.391403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20804	1	0	0	0	0	16	1.044618	-140.045632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20805	1	25.47	9.39	0	0	16	1.0227118	-137.404677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20806	1	16.19	3.49	0	0	16	1.0395698	-140.001872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20807	1	0	0	0	0	16	1.0233005	-138.75882	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20808	1	0	0	0	0	16	1.0459074	-140.039279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20809	1	0	0	0	0	16	1.0571746	-141.186491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20810	1	46.95	31.26	0	0	16	1.0228474	-138.782868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20811	1	0	0	0	0	16	1.045199	-140.057372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20812	1	0	0	0	0	16	1.0311858	-137.780978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20813	1	0	0	0	0	16	1.0593709	-140.286971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20814	1	31.32	0.88	0	0	16	1.0310889	-137.798587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20815	1	29.16	4.1	0	0	16	1.035873	-141.898451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20816	1	33.79	9.21	0	0	16	1.0297089	-142.360649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20817	1	31.67	7.83	0	0	16	1.0307015	-142.711338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20818	1	0	0	0	0	16	1.024911	-135.99926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20819	1	0	0	0	0	16	1.019411	-138.163595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20820	1	0	0	0	0	16	1.0438585	-141.437721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20821	1	0	0	0	0	16	1.0145852	-140.911239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20822	1	0	0	0	0	16	1.0145852	-140.911239	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20823	1	58.31	4.96	0	0	16	1.0246895	-136.034851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20824	1	0	0	0	0	16	1.0256249	-135.89838	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20825	1	36.89	3.12	0	0	16	1.0309926	-142.52323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20826	1	36.7	7.04	0	0	16	1.0318147	-143.195613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20827	1	41.81	4.87	0	0	16	1.0353472	-138.591277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20828	1	31.6	21.82	0	48.74	16	1.0385913	-142.958372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20829	1	0	0	0	0	16	1.0373736	-138.696761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20830	1	18.75	1.23	0	0	16	1.0373206	-138.707448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20831	1	13.15	3.36	0	0	16	1.035435	-138.914287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20832	1	14.45	0.72	0	0	16	1.0344808	-144.564859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20833	1	14.45	4.29	0	0	16	1.0128315	-144.780562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20834	1	23.76	7.8	0	0	16	1.0075997	-145.563631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20835	1	23.76	9.97	0	0	16	1.0133667	-144.950367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20836	1	0	0	0	0	16	1.0084872	-145.061872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20837	1	23.76	4.16	0	0	16	1.0083795	-145.075346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20838	1	20.49	7.48	0	0	16	1.0247221	-147.564341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20839	1	14.76	4.22	0	0	16	1.0250065	-151.779961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20840	1	7.2	2.39	0	0	16	1.0207049	-152.464391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20841	1	7.12	2.32	0	12.6	16	1.0366241	-140.424047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20842	1	19.81	4.15	0	0	16	1.0300673	-137.563361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20843	1	0	0	0	0	16	1.0217312	-138.329912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20844	1	10.76	2.96	0	0	16	1.0216689	-138.336001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20845	1	12.96	2.11	0	2.84	16	1.035573	-135.49029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20846	1	15.47	4.62	0	0	16	1.0320948	-135.247317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20847	1	12.23	4.92	0	0	16	1.0333337	-133.624811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20848	1	0	0	0	0	16	1.0174198	-134.359953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20849	1	0	0	0	0	16	1.0484891	-136.038211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20850	1	32.76	5.21	0	0	16	1.0172939	-134.378667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20851	1	27.61	8.72	0	0	16	1.0320295	-165.784417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20852	1	0	0	0	0	16	1.0321735	-165.770283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20853	1	11.75	5.56	0	0	16	1.0381478	-166.082576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20854	1	11.26	3.6	0	0	16	1.0304301	-149.471433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20855	1	0	0	0	0	16	1.0343778	-145.197625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20856	1	24.18	3.53	0	0	16	1.0301545	-147.353436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20857	1	0	0	0	0	16	1.0346397	-145.156148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20858	1	20.86	1.99	0	27.22	16	1.0403266	-150.854465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20859	1	17.57	4.32	0	0	16	1.0345661	-151.039938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20860	1	14.18	4.36	0	7.52	16	1.036123	-151.284122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20861	1	14.18	7.83	0	26.2	16	1.0410879	-151.083743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20862	1	33.02	15.26	0	0	16	1.0053653	-151.021823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20863	1	0	0	0	0	16	1.0169774	-147.577892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20864	1	43.54	9.81	0	0	16	1.0453444	-148.917224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20865	1	0	0	0	0	16	1.0177604	-147.53077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20866	1	33.02	10.84	0	0	16	1.0121709	-150.687847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20867	1	0	0	0	0	16	1.0216057	-149.881618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20868	1	33.33	5.24	0	0	16	1.0214702	-149.899567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20869	1	44.98	13.68	0	0	16	1.0246446	-148.02665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20870	1	0	0	0	233.64	16	1.0416744	-142.630237	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20871	1	0	0	0	0	16	1.0417356	-146.062407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20872	1	0	0	0	0	16	1.0492896	-148.311407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20873	1	69.28	2.9	0	0	16	1.0414761	-142.668945	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20874	1	0	0	0	0	16	1.0404561	-146.146983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20875	1	24.58	7.29	0	0	16	1.0056527	-132.895649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20876	1	0	0	0	0	16	1.0163261	-129.086186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20877	1	0	0	0	0	16	1.0082761	-132.673691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20878	1	0	0	0	0	16	1.0038272	-138.906968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20879	1	0	0	0	0	16	1.0038272	-138.906968	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20880	1	24.58	6.64	0	0	16	1.0161779	-129.101332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20881	1	24.58	7.29	0	0	16	1.0034982	-133.478256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20882	1	24.58	8.22	0	0	16	1.0072443	-133.405176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20883	1	26.64	12.04	0	0	16	1.0024189	-133.849693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20884	1	0	0	0	0	16	1.0040246	-135.057224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20885	1	15.62	3.29	0	0	16	1.0039447	-135.066865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20886	1	31.24	9.7	0	0	16	1.0239676	-130.60981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20887	1	0	0	0	0	16	1.0241606	-130.590729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20888	1	13.12	1.94	0	0	16	1.0133656	-139.544275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20889	1	22.28	2.54	0	0	16	1.0117522	-136.176688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20890	1	28.72	8.4	0	0	16	0.9972359	-135.961112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20891	1	18.82	1.69	0	27.34	16	1.0426261	-128.802348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20892	1	0	0	0	0	16	1.0371188	-124.45257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20893	1	13.61	1.9	0	0	16	1.0370661	-124.460523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20894	1	17.12	3.9	0	0	16	1.0270025	-126.381704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20895	1	0	0	0	0	16	1.0270853	-126.372973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20896	1	0	0	0	0	16	1.0407805	-123.847619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20897	1	14.09	1.84	0	0	16	1.0407234	-123.854946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20898	1	19.87	12.19	0	0	16	1.0362142	-123.792964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20899	1	19.53	4.79	0	0	16	1.0405319	-127.93337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20900	1	39.05	10.29	0	0	16	1.0245872	-123.565161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20901	1	0	0	0	0	16	0.9397368	-129.457299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20902	1	0	0	0	0	16	1.0396644	-130.915548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20903	1	37.3	15.74	0	0	16	0.9394772	-129.480123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20904	1	14.07	7.98	0	0	16	1.0207802	-132.406933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20905	1	0	0	0	0	16	1.0209064	-132.3992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20906	1	28.15	7.47	0	0	16	1.017287	-131.500877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20907	1	28.67	11.18	0	0	16	1.0192514	-132.55208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20908	1	28.67	11.25	0	0	16	1.0331308	-131.882296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20909	1	0	0	0	0	16	1.0333295	-131.865564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20910	1	33.2	1.45	0	0	16	1.0338011	-132.036165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20911	1	14.59	3.6	0	0	16	1.0117739	-133.113735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20912	1	0	0	0	0	16	1.0118554	-133.105212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20913	1	14.59	1.93	0	0	16	1.0010843	-134.42077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20914	1	14.59	3.2	0	0	16	1.0285332	-131.94329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20915	1	0	0	0	0	16	1.0015593	-132.264536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20916	1	15.94	3.67	0	0	16	1.0014785	-132.274753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20917	1	7.97	2.71	0	58.96	16	1.0376164	-132.343827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20918	1	35.63	5.71	0	0	16	1.0129246	-142.478782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20919	1	17.81	5.59	0	0	16	1.011397	-142.574837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20920	1	26.31	5.31	0	0	16	1.0191132	-141.968546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20921	1	25.53	12.22	0	0	16	1.015007	-136.1223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20922	1	4.33	0.42	0	0	16	1.0267548	-136.468636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20923	1	10.99	3.57	0	0	16	1.0266918	-136.474975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20924	1	0	0	0	18.5	16	1.0364767	-139.072033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20925	1	14.49	5.58	0	0	16	1.0363874	-139.079452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20926	1	8.49	3.22	0	31.35	16	1.0403387	-140.169586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20927	1	0.83	0.18	0	0	16	1.0328175	-124.232104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20928	1	18.28	4.16	0	0	16	1.0327241	-124.242389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20929	1	26.46	1.01	0	0	16	1.0330756	-123.706508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20930	1	0	0	0	15.4	16	1.0363937	-124.61781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20931	1	18.3	8.19	0	0	16	1.03626	-124.627949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20932	1	0	0	0	0	16	1.0208176	-122.059462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20933	1	0	0	0	0	16	1.042173	-124.408794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20934	1	50.03	9.14	0	0	16	1.0205694	-122.089995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20935	1	0	0	0	0	16	1.0216322	-121.069028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20936	1	0	0	0	0	16	1.0373188	-123.012295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20937	1	41.92	11.61	0	0	16	1.0213809	-121.094275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20938	1	45.53	14.92	0	0	16	1.008914	-120.845197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20939	1	26.28	6.8	0	25.31	16	1.0427044	-138.061673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20940	1	21.89	5.24	0	45.76	16	1.0366913	-135.559677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20941	1	20.01	7.71	0	0	16	1.0333871	-142.216047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20942	1	20.01	4.22	0	21.48	16	1.0335365	-142.767635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20943	1	0	0	0	0	16	0.9985746	-137.831568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20944	1	0	0	0	0	16	1.0426198	-140.942797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20945	1	40.02	17.23	0	0	16	0.9982845	-137.853051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20946	1	9.76	2.07	0	0	16	1.0126909	-130.058397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20947	1	0	0	0	0	16	0.9970038	-128.344009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20948	1	28.03	2.68	0	0	16	1.0314526	-128.681123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20949	1	0	0	0	0	16	0.9974223	-128.34595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20950	1	18.97	4.11	0	0	16	1.0065353	-129.400188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20951	1	0	0	0	0	16	1.0021895	-126.132839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20952	1	20.64	3.58	0	0	16	1.0020987	-126.145167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20953	1	18.97	6.51	0	0	16	1.0243236	-129.521486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20954	1	0	0	0	0	16	0.998486	-122.701329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20955	1	34.56	6.6	0	0	16	1.0431159	-126.077024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20956	1	0	0	0	0	16	0.9989725	-122.631244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20957	1	22.01	4.5	0	0	16	1.0354841	-127.108072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20958	1	0	0	0	0	16	1.0355903	-127.09628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20959	1	0	0	0	0	16	1.0351052	-126.93731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20960	1	19.8	10.35	0	0	16	1.0349408	-126.947269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20961	1	5.33	1.56	0	0	16	1.0386712	-126.600469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20962	1	19.8	0.92	0	0	16	1.0386073	-126.61161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20963	1	10.62	2.24	0	22.45	16	1.0337254	-127.204723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20964	1	5.16	1.97	0	0	16	1.0046443	-126.615297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20965	1	0	0	0	0	16	0.9960122	-126.279308	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20966	1	0	0	0	0	16	1.0444122	-129.458245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20967	1	0	0	0	0	16	1.0549267	-133.075644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20968	1	28.4	2.55	0	0	16	0.9978004	-126.123041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20969	1	9.47	1.8	0	0	16	0.9959644	-126.284898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20970	1	30.53	8.21	0	0	16	1.0283978	-134.626796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20971	1	0	0	0	0	16	1.028544	-134.609805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20972	1	30.53	6.65	0	0	16	1.036829	-132.098598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20973	1	0	0	0	0	16	1.0369669	-132.082516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20974	1	28.4	15.66	0	0	16	1.0354803	-133.975961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20975	1	9.59	2.28	0	0	16	1.0097005	-135.652769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20976	1	0	0	0	0	16	1.0097461	-135.646796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20977	1	13.98	3.2	0	0	16	0.9979809	-135.156488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20978	1	7.45	3.3	0	0	16	1.0086256	-136.915467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20979	1	13.52	2	0	0	16	1.014111	-138.28043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20980	1	16.25	2.46	0	0	16	0.9835644	-134.793774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20981	1	0	0	0	0	16	0.9929142	-134.477463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20982	1	15.14	0.68	0	0	16	0.9928749	-134.487886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20983	1	24.89	11.6	0	0	16	0.9984113	-124.866738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20984	1	0	0	0	0	16	0.9986031	-124.851355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20985	1	19.44	6.68	0	0	16	0.9811682	-133.346003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20986	1	17.96	2.56	0	0	16	0.9775073	-134.266396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20987	1	11.35	2.42	0	0	16	1.034104	-134.345566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20988	1	18.36	8.08	0	0	16	1.0215052	-149.371741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20989	1	0	0	0	0	16	0.9952484	-125.478653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20990	1	28.83	6.42	0	0	16	0.9951128	-125.494615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20991	1	23.66	3.11	0	0	16	0.996344	-124.475043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20992	1	0	0	0	0	16	0.9931587	-125.166069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20993	1	23.66	7.45	0	0	16	0.9930031	-125.181209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20994	1	19.47	3.29	0	0	16	1.0203991	-122.127495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20995	1	0	0	0	0	16	1.0104201	-118.486381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20996	1	19.47	2.47	0	0	16	1.0406055	-120.408673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20997	1	19.47	6.32	0	0	16	1.0103114	-118.497844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20998	1	19.47	2.9	0	0	16	1.0351896	-120.867393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	20999	1	29.82	1.18	0	0	16	0.9862058	-126.351628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21000	1	39.99	5.72	0	0	16	0.9770495	-127.206107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21001	1	0	0	0	0	16	1.0016509	-119.834501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21002	1	0	0	0	0	16	0.9978397	-124.941597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21003	1	0	0	0	0	16	1.0011539	-129.499931	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21004	1	0	0	0	0	16	1.0011539	-129.499931	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21005	1	59.63	23.54	0	0	16	1.001275	-119.867385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21006	1	0	0	0	0	16	1.0021651	-119.773862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21007	1	0	0	0	146.06	16	1.0367905	-113.228999	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21008	1	0	0	0	0	16	1.02279	-116.582209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21009	1	0	0	0	0	16	1.0160975	-118.637393	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21010	1	0	0	0	0	16	1.0160975	-118.637393	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21011	1	26.8	8.13	0	0	16	1.0366233	-113.244487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21012	1	0	0	0	0	16	1.0364128	-113.092615	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21013	1	26.75	10.4	0	0	16	1.0145706	-123.690102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21014	1	26.7	13.45	0	72.15	16	1.037758	-125.545908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21015	1	26.7	7.85	0	69.96	16	1.0426131	-125.551142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21016	1	0	0	0	5.99	16	1.0366113	-125.660418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21017	1	26.7	8.18	0	0	16	1.0364725	-125.674918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21018	1	25.48	9.32	0	0	16	0.981969	-126.963784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21019	1	0	0	0	-83.03	16	1.0366466	-143.299723	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21020	1	0	0	0	0	16	1.0418156	-144.057034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21021	1	26.77	3.23	0	0	16	1.0365429	-143.315355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21022	1	14.98	3.79	0	0	16	1.0323253	-148.962116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21023	1	0	0	0	0	16	1.0324029	-148.953122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21024	1	0	0	0	0	16	1.0272249	-149.874357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21025	1	10.57	1.87	0	0	16	1.0271731	-149.880888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21026	1	0	0	0	0	16	1.0124904	-141.591362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21027	1	0	0	0	0	16	1.0231656	-145.783264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21028	1	0	0	0	0	16	1.0277038	-147.098943	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21029	1	0	0	0	0	16	1.0277038	-147.098943	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21030	1	30.16	9.49	0	0	16	1.0125887	-141.549159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21031	1	13.83	2.92	0	0	16	1.0124286	-141.599599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21032	1	43.99	10.29	0	0	16	1.0008224	-141.011557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21033	1	58	29.23	0	0	16	1.022502	-146.3065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21034	1	30.16	13.16	0	62.32	16	1.0413985	-148.370463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21035	1	23.7	2.24	0	0	16	1.0191623	-147.325764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21036	1	0	0	0	0	16	1.0215567	-147.851099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21037	1	14.53	0.89	0	0	16	1.0215148	-147.859615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21038	1	42.88	9.3	0	0	16	1.0281471	-145.60295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21039	1	0	0	0	0	16	1.0023362	-148.779107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21040	1	47.93	13.7	0	0	16	1.0020607	-148.805469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21041	1	17.02	1.93	0	0	16	1.0139064	-147.198162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21042	1	0	0	0	396.72	16	1.0412895	-137.355389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21043	1	55.68	13.45	0	0	16	1.0426777	-141.623109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21044	1	0	0	0	0	16	1.0408712	-137.165608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21045	1	0	0	0	32.49	16	1.0383832	-148.740478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21046	1	31.98	3.97	0	0	16	1.0382679	-148.759748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21047	1	0	0	0	0	16	0.9966697	-144.280358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21048	1	0	0	0	0	16	1.0402416	-147.323603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21049	1	88.21	19.18	0	0	16	0.9962478	-144.332724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21050	1	31.98	4.54	0	0	16	1.0237422	-147.719072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21051	1	0	0	0	0	16	0.9926649	-144.73455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21052	1	0	0	0	0	16	0.9926649	-144.73455	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21053	1	0	0	0	0	16	0.9926649	-144.73455	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21054	1	0	0	0	0	16	0.9926649	-144.73455	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21055	1	106.51	30.29	0	0	16	0.9920448	-144.798244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21056	1	0	0	0	0	16	0.9932689	-144.673078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21057	1	25.92	2.44	0	-13.58	16	1.0334018	-148.979405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21058	1	49.62	20.47	0	0	16	1.0236543	-147.979092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21059	1	0	0	0	0	16	1.0240155	-147.953028	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21060	1	0	0	0	0	16	1.0082092	-143.308634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21061	1	0	0	0	0	16	1.0433611	-147.528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21062	1	74.24	21.27	0	0	16	1.0077446	-143.353359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21063	1	0	0	0	0	16	0.9882404	-144.900773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21064	1	62.41	17.33	0	0	16	1.0156816	-148.668879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21065	1	0	0	0	0	16	1.0422537	-151.70156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21066	1	0	0	0	0	16	1.0422537	-151.70156	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21067	1	0	0	0	0	16	0.988081	-144.851172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21068	1	47.72	7.56	0	0	16	1.0155654	-148.861719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21069	1	23.32	6.15	0	0	16	1.0195988	-150.335867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21070	1	31.23	13.94	0	0	16	1.0239497	-147.964157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21071	1	40.55	11.56	0	0	16	1.0277541	-148.521374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21072	1	31.23	6.81	0	0	16	1.0166349	-148.765973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21073	1	65.57	32.62	0	0	16	1.0220615	-149.279826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21074	1	38.86	17.14	0	0	16	1.0215447	-146.70462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21075	1	38.86	13.67	0	0	16	1.0181484	-148.123911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21076	1	0	0	0	0	16	1.0214115	-138.468452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21077	1	79.36	29.65	0	0	16	1.0102228	-141.746976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21078	1	0	0	0	0	16	1.0241325	-138.156272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21079	1	0	0	0	0	16	1.0051639	-144.621353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21080	1	0	0	0	0	16	1.0151214	-147.559275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21081	1	104.12	41.57	0	0	16	1.0044117	-144.678259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21082	1	94.55	27.63	0	0	16	1.0062319	-143.42056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21083	1	31.3	10.59	0	67.33	16	1.0404539	-150.428555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21084	1	41.59	30.95	0	0	16	1.0092406	-148.268799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21085	1	0	0	0	0	16	1.0095824	-145.018946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21086	1	23.32	3.2	0	0	16	1.0163202	-148.030596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21087	1	31.3	8.61	0	0	16	1.0094181	-145.035764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21088	1	0	0	0	0	16	1.0078631	-152.940146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21089	1	11.49	3.18	0	0	16	1.0077988	-152.947331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21090	1	0	0	0	0	16	1.0189817	-154.019269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21091	1	0	0	0	0	16	1.0226896	-154.733302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21092	1	22.1	3.44	0	0	16	1.0188986	-154.03132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21093	1	0	0	0	0	16	1.0128824	-143.633716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21094	1	11.67	2.62	0	0	16	1.0128203	-143.640618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21095	1	0	0	0	0	16	1.0437668	-144.121129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21096	1	29.69	5.17	0	0	16	1.0436289	-144.13803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21097	1	0	0	0	0	16	1.0303627	-139.982147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21098	1	89.65	28.5	0	0	16	1.0448836	-142.916041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21099	1	0	0	0	0	16	1.0315816	-139.84902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21100	1	23.21	4.43	0	0	16	1.0292519	-144.156846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21101	1	30.07	6.95	0	0	16	1.0058728	-146.035992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21102	1	0	0	0	0	16	1.0277061	-143.955726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21103	1	37.11	11.94	0	0	16	1.0142303	-146.693498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21104	1	0	0	0	0	16	1.0278525	-143.93907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21105	1	0	0	0	0	16	1.0199501	-145.356607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21106	1	23.8	7.73	0	0	16	1.0198157	-145.370405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21107	1	0	0	0	0	16	1.0233426	-140.87991	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21108	1	0	0	0	0	16	1.0466537	-142.896781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21109	1	0	0	0	0	16	1.0485934	-146.493269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21110	1	49.47	11.46	0	0	16	1.0439361	-143.133645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21111	1	0	0	0	0	16	1.0264871	-140.611148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21112	1	39.52	10.53	0	0	16	1.0391524	-142.624395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21113	1	0	0	0	0	16	1.0207391	-145.001958	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21114	1	50.83	9.21	0	0	16	1.0384233	-148.494221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21115	1	0	0	0	0	16	1.021591	-144.940049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21116	1	0	0	0	0	16	1.0322503	-144.045432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21117	1	35.44	13.71	0	0	16	1.0218558	-146.539841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21118	1	0	0	0	0	16	1.0327281	-143.986265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21119	1	17.46	7.29	0	0	16	0.9831594	-133.219538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21120	1	0	0	0	0	16	1.0369999	-136.862192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21121	1	0	0	0	0	16	1.0356014	-139.257768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21122	2	0	0	0	0	16	1.0322646	-133.78115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21123	2	0	0	0	0	16	1.0343591	-134.927606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21124	2	0	0	0	0	16	1.03267	-133.985747	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21125	2	0	0	0	0	16	1.0326916	-134.09095	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21126	2	0	0	0	0	16	1.0339425	-134.73709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21127	1	0	0	0	0	16	1.0375089	-137.211051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21128	1	7.92	0.37	0	0	16	1.0369774	-136.866562	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21129	1	0	0	0	0	16	1.0233033	-139.452161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21130	2	0	0	0	0	16	1.0234163	-139.285686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21131	2	0	0	0	0	16	1.0234506	-139.232549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21132	1	0	0	0	0	16	1.0233078	-139.445116	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21133	2	0	0	0	0	16	1.0235607	-138.93552	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21134	1	10.73	3.56	0	0	16	1.0232348	-139.458418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21135	1	0	0	0	0	16	1.0233511	-139.449671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21136	2	0	0	0	0	16	1.0403722	-156.564786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21137	2	0	0	0	0	16	1.0416228	-153.851588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21138	2	0	0	0	0	16	1.0340948	-157.769733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21139	1	0	0	0	0	16	1.0316979	-160.625062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21140	1	0	0	0	0	16	1.0316979	-160.625062	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21141	1	15.8	6.05	0	0	16	1.0402723	-156.5739	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21142	1	0	0	0	0	16	1.0399999	-156.653565	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21143	1	0	0	0	0	16	1.0193238	-146.593921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21144	2	0	0	0	0	16	1.0193238	-146.593921	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21145	2	0	0	0	0	16	1.0196474	-146.179259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21146	2	0	0	0	0	16	1.0172505	-138.369653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21147	1	0	0	0	0	16	1.019322	-146.594487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21148	1	0	0	0	0	16	1.0193238	-146.593921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21149	1	0	0	0	0	16	1.0149948	-130.065474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21150	1	0	0	0	0	16	1.0242025	-132.123088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21151	2	0	0	0	0	16	1.0296102	-131.52978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21152	2	0	0	0	0	16	1.0296102	-131.52978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21153	1	0	0	0	0	16	1.0237345	-132.175302	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21154	2	0	0	0	0	16	1.027976	-128.591259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21155	2	0	0	0	0	16	1.0321885	-131.252024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21156	2	0	0	0	0	16	1.0215214	-129.321311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21157	1	2.11	0.38	0	0	16	1.0149854	-130.066783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21158	1	0	0	0	0	16	1.0149054	-130.060735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21159	1	0	0	0	0	16	1.0368193	-120.698065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21160	1	0	0	0	0	16	1.0453425	-123.571246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21161	1	0	0	0	0	16	1.0437601	-125.957206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21162	1	0	0	0	0	16	1.044038	-128.441199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21163	1	0	0	0	0	16	1.044038	-128.441199	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21164	2	0	0	0	0	16	1.0422555	-119.940652	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21165	2	0	0	0	0	16	1.0062759	-121.410992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21166	2	0	0	0	0	16	1.0426064	-119.895407	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21167	1	0	0	0	0	16	1.0371107	-120.632745	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21168	1	20.17	3.23	0	0	16	1.0448743	-123.676082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21169	1	0	0	0	0	16	1.0004192	-131.156296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21170	2	0	0	0	0	16	1.0464177	-130.889126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21171	1	0	0	0	0	16	1.0004071	-131.159431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21172	1	0	0	0	0	16	1.0004192	-131.156296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21173	2	0	0	0	0	16	1.0492292	-128.145783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21174	2	0	0	0	0	16	1.0492292	-128.145783	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21175	2	0	0	0	0	16	1.0492292	-128.145783	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21176	1	0	0	0	0	16	1.0492292	-128.145783	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21177	1	8.6	2.58	0	0	16	1.0491791	-128.15048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21178	1	0	0	0	0	16	1.0492778	-128.141155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21179	1	0	0	0	0	16	1.0043745	-130.242379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21180	2	0	0	0	0	16	1.0114803	-129.346211	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21181	1	0	0	0	0	16	1.0043509	-130.247835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21182	1	0	0	0	0	16	1.0043745	-130.242379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21183	2	0	0	0	0	16	1.0174644	-154.362702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21184	1	3.36	2.06	0	0	16	1.0174325	-154.364447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21185	2	0	0	0	0	16	1.0237911	-146.936457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21186	1	0	0	0	0	16	1.0237637	-146.943965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21187	1	0	0	0	0	16	1.0362874	-147.474988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21188	2	0	0	0	0	16	1.0365545	-146.884261	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21189	2	0	0	0	0	16	1.0367332	-146.546677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21190	2	0	0	0	0	16	1.0359352	-142.611873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21191	2	0	0	0	0	16	1.0362131	-143.807704	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21192	1	15.17	5.95	0	0	16	1.036187	-147.483605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21193	1	0	0	0	0	16	1.0363628	-147.472395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21194	1	0	0	0	0	16	1.0177408	-142.35694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21195	2	0	0	0	0	16	1.017945	-142.142866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21196	2	0	0	0	0	16	1.0177303	-142.368328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21197	1	0	0	0	0	16	1.0177303	-142.368328	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21198	1	0	0	0	0	16	1.0177355	-142.358084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21199	2	0	0	0	0	16	1.029286	-144.155916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21200	1	0	0	0	0	16	1.029286	-144.155916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21201	2	0	0	0	0	16	1.0353455	-131.751783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21202	1	28.67	8.87	0	0	16	1.0351786	-131.767633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21203	2	0	0	0	0	16	1.0109172	-141.420927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21204	1	0	0	0	0	16	1.0109036	-141.424807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21205	1	2.81	0.09	0	0	16	1.0417758	-125.341759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21206	2	0	0	0	0	16	1.0421737	-124.858419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21207	2	0	0	0	0	16	1.0421737	-124.858419	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21208	1	0	0	0	0	16	1.0418142	-125.290853	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21209	1	0	0	0	0	16	1.0417582	-125.345882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21210	2	0	0	0	0	16	1.0377457	-151.677699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21211	1	4.28	0.48	0	0	16	1.0377302	-151.679978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21212	1	0	0	0	-47.41	16	1.0426786	-148.771964	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21213	1	0	0	0	0	16	1.052382	-150.599468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21214	1	0	0	0	0	16	1.0550234	-150.872168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21215	2	0	0	0	0	16	1.0470001	-147.821028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21216	2	0	0	0	0	16	1.0470001	-147.797036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21217	2	0	0	0	0	16	1.0470001	-147.292109	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21218	1	12.48	4.14	0	0	16	1.0423235	-148.786969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21219	1	0	0	0	0	16	1.0524859	-150.692907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21220	1	0	0	0	-22.2	16	1.04	-117.489571	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21221	1	0	0	0	0	16	1.0229952	-120.848388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21222	1	0	0	0	0	16	0.999486	-128.097204	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21223	1	0	0	0	0	16	0.999486	-128.097204	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21224	2	0	0	0	0	16	1.013225	-115.406053	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21225	2	0	0	0	0	16	1.0092696	-113.491297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21226	2	0	0	0	0	16	1.0144603	-114.05065	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21227	1	0	0	0	0	16	1.0373227	-117.706197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21228	1	29.32	13.59	0	0	16	1.039773	-117.505808	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21229	1	0	0	0	0	16	1.0143197	-150.648862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21230	2	0	0	0	0	16	1.008631	-149.576393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21231	1	14.52	3.51	0	0	16	1.0142436	-150.657845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21232	2	0	0	0	0	16	1.0086682	-147.758473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21233	1	0	0	0	0	16	1.0086682	-147.758473	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21234	1	0	0	0	0	16	1.0086682	-147.758473	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21235	1	0	0	0	0	16	1.0086682	-147.758473	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21236	1	0	0	0	0	16	1.0086534	-147.762008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21237	1	0	0	0	0	16	1.0086682	-147.758473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21238	2	0	0	0	0	16	1.0408337	-134.391272	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21239	1	0	0	0	0	16	1.0273261	-137.488809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21240	2	0	0	0	0	16	1.0272976	-139.07893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21241	1	17.99	6.63	0	153.84	16	1.0425225	-134.4235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21242	1	0	0	0	0	16	1.0401399	-134.259463	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21243	1	0	0	0	245.21	16	1.0373821	-125.261608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21244	1	0	0	0	0	16	1.0063421	-130.911385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21245	1	0	0	0	0	16	1.0035922	-131.541659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21246	1	0	0	0	0	16	1.0035922	-131.541659	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21247	2	0	0	0	0	16	1.0374406	-125.034508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21248	1	0	0	0	0	16	1.0369821	-124.995922	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21249	1	31.23	7.1	0	0	16	1.0372333	-125.277438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21250	1	0	0	0	0	16	1.044	-111.801965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21251	1	0	0	0	0	16	1.0409538	-114.917229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21252	2	0	0	0	0	16	1.0120319	-105.767948	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21253	2	0	0	0	0	16	1.0132821	-107.244112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21254	1	0	0	0	0	16	1.0381726	-112.817012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21255	1	0	0	0	0	16	1.044	-111.801965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21256	1	0	0	0	0	16	0.9912911	-133.143992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21257	2	0	0	0	0	16	1.0306977	-131.965848	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21258	2	0	0	0	0	16	1.0305276	-132.22936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21259	1	18.64	10.19	0	0	16	0.9911281	-133.155416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21260	1	0	0	0	0	16	0.991413	-133.143566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21261	1	0	0	0	0	16	1.0158342	-150.273076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21262	2	0	0	0	0	16	1.0158342	-150.273076	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21263	1	31.33	3.81	0	0	16	1.0157212	-150.29059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21264	1	11.67	2.99	0	0	16	1.0054334	-145.564898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21265	2	0	0	0	0	16	1.0067463	-144.070907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21266	2	0	0	0	0	16	1.0054334	-145.564898	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21267	1	0	0	0	0	16	1.0054736	-145.564334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21268	1	0	0	0	0	16	1.0054334	-145.564898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21269	1	0	0	0	0	16	1.0067647	-151.267279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21270	2	0	0	0	0	16	1.0067647	-151.267279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21271	1	8.15	1.33	0	0	16	1.0067272	-151.271735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21272	1	0	0	0	0	16	1.036847	-126.259712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21273	2	0	0	0	0	16	1.0181632	-125.543172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21274	1	0	0	0	0	16	1.0368342	-126.262369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21275	1	0	0	0	0	16	1.0318122	-148.672104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21276	2	0	0	0	0	16	1.0134019	-147.776607	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21277	1	0	0	0	0	16	1.0318031	-148.675196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21278	1	0	0	0	82.26	16	1.036	-135.555979	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21279	1	0	0	0	0	16	1.0418948	-138.897302	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21280	1	0	0	0	0	16	1.0455624	-143.295857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21281	2	0	0	0	0	16	1.0399845	-133.451741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21282	1	0	0	0	0	16	1.0397878	-139.109564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21283	1	0	0	0	0	16	1.0360671	-135.719714	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21284	1	0	0	0	0	16	1.0306563	-148.238703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21285	2	0	0	0	0	16	1.0312101	-147.604585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21286	1	0	0	0	0	16	1.0306445	-148.241851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21287	1	0	0	0	0	16	1.0306563	-148.238703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21288	2	0	0	0	0	16	1.0318573	-131.943221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21289	1	0	0	0	0	16	1.0318573	-131.943221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21290	1	0	0	0	0	16	1.046	-135.28953	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21291	1	0	0	0	0	16	1.0465322	-136.899667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21292	1	0	0	0	0	16	1.046146	-136.042402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21293	1	0	0	0	0	16	1.046146	-136.042402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21294	1	0	0	0	0	16	1.0465322	-136.899667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21295	1	0	0	0	0	16	1.0465322	-136.899667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21296	1	0	0	0	0	16	1.0465322	-136.899667	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21297	2	0	0	0	0	16	1.0569534	-133.841487	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21298	2	0	0	0	0	16	1.0542648	-134.350561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21299	2	0	0	0	0	16	1.0557771	-134.236462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21300	2	0	0	0	0	16	1.046	-135.28953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21301	1	0	0	0	0	16	1.0440496	-135.583872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21302	1	0	0	0	0	16	1.046	-135.28953	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21303	2	0	0	0	0	16	1.0442119	-122.671545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21304	1	0	0	0	0	16	1.0439584	-122.878192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21305	2	0	0	0	0	16	0.9899738	-126.424269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21306	1	0	0	0	0	16	0.9897303	-126.442052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21307	2	0	0	0	0	16	1.0204733	-139.531795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21308	1	0	0	0	0	16	1.0204733	-139.531795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21309	1	0	0	0	0	16	1.0204733	-139.531795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21310	1	0	0	0	0	16	1.0204733	-139.531795	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21311	1	0	0	0	0	16	1.0204569	-139.53581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21312	1	0	0	0	0	16	1.0204733	-139.531795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21313	2	0	0	0	0	16	1.0440638	-129.620444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21314	1	0	0	0	0	16	1.0438748	-129.635317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21315	1	0	0	0	0	16	1.0173972	-155.145986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21316	2	0	0	0	0	16	1.0117497	-154.123837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21317	1	0	0	0	0	16	1.017385	-155.149136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21318	2	0	0	0	0	16	1.0236178	-149.367636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21319	1	0	0	0	0	16	1.0236088	-149.370198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21320	2	0	0	0	0	16	1.0330715	-144.597658	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21321	1	0	0	0	0	16	1.0428752	-146.722614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21322	1	0	0	0	0	16	1.0332793	-144.593875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21323	1	0	0	0	0	16	1.0330715	-144.597658	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21324	1	0	0	0	0	16	1.04	-136.901318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21325	1	0	0	0	0	16	1.0400722	-140.078143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21326	2	0	0	0	0	16	1.0266278	-134.346436	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21327	1	0	0	0	0	16	1.0408277	-136.969855	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21328	1	0	0	0	0	16	1.04	-136.901318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21329	2	0	0	0	0	16	1.0317381	-148.514914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21330	1	0	0	0	0	16	1.0317242	-148.517748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21331	1	0	0	0	-12.9	16	1.0425189	-139.594465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21332	2	0	0	0	0	16	1.029	-138.770931	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21333	2	0	0	0	0	16	1.029	-138.794212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21334	2	0	0	0	0	16	1.029	-138.918214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21335	1	0	0	0	0	16	1.0425625	-139.606191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21336	1	0	0	0	0	16	1.0425189	-139.594465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21337	1	0	0	0	0	16	1.0221264	-151.241767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21338	2	0	0	0	0	16	1.0221972	-151.089358	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21339	2	0	0	0	0	16	1.022123	-151.249589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21340	1	0	0	0	0	16	1.022123	-151.249589	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21341	1	0	0	0	0	16	1.0221204	-151.243413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21342	2	0	0	0	0	16	1.0222222	-150.518833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21343	1	0	0	0	0	16	1.0222102	-150.521783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21344	1	0	0	0	0	16	1.0396148	-150.647996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21345	2	0	0	0	0	16	1.027471	-149.327282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21346	1	0	0	0	0	16	1.0395892	-150.653904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21347	1	0	0	0	0	16	1.0396148	-150.647996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21348	1	0	0	0	0	16	1.034699	-132.157311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21349	2	0	0	0	0	16	1.0159765	-131.795024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21350	1	0	0	0	0	16	1.0346866	-132.160384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21351	1	0	0	0	0	16	1.034699	-132.157311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21352	2	0	0	0	0	16	1.0354095	-143.670803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21353	1	0	0	0	0	16	1.035399	-143.67373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21354	1	0	0	0	0	16	1.0459204	-122.86065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21355	1	0	0	0	0	16	1.0360337	-123.874229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21356	1	0	0	0	0	16	1.037101	-125.995273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21357	2	0	0	0	0	16	1.054	-121.838761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21358	2	0	0	0	0	16	1.0535661	-122.060964	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21359	2	0	0	0	0	16	1.054	-121.97423	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21360	2	0	0	0	0	16	1.054	-121.450974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21361	2	0	0	0	0	16	1.054	-121.660978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21362	2	0	0	0	0	16	1.054	-121.831366	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21363	1	0	0	0	0	16	1.0356111	-123.891753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21364	1	0	0	0	0	16	1.0441526	-123.017197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21365	1	0	0	0	0	16	1.0280395	-143.135559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21366	2	0	0	0	0	16	1.0222296	-142.641925	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21367	1	0	0	0	0	16	1.0280261	-143.138343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21368	1	0	0	0	0	16	1.0104915	-140.11579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21369	2	0	0	0	0	16	1.0104915	-140.11579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21370	2	0	0	0	0	16	1.0104915	-140.11579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21371	1	0	0	0	0	16	1.0104915	-140.11579	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21372	2	0	0	0	0	16	1.0106954	-139.946044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21373	2	0	0	0	0	16	1.0106954	-139.946044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21374	1	0	0	0	0	16	1.0105049	-140.104401	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21375	2	0	0	0	0	16	1.0106136	-139.951645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21376	2	0	0	0	0	16	1.0104915	-140.11579	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21377	1	0	0	0	0	16	1.0104854	-140.117208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21378	1	0	0	0	0	16	1.0104915	-140.11579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21379	2	0	0	0	0	16	1.0225759	-136.541191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21380	1	0	0	0	0	16	1.0225608	-136.542383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21381	2	0	0	0	0	16	1.0429549	-132.199027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21382	1	0	0	0	0	16	1.0428428	-132.256592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21383	1	0	0	0	0	16	1.0324613	-143.881885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21384	2	0	0	0	0	16	1.0660452	-143.621281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21385	2	0	0	0	0	16	1.0664136	-143.168802	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21386	1	0	0	0	0	16	1.032454	-143.883743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21387	1	0	0	0	0	16	1.0324613	-143.881885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21388	1	0	0	0	0	16	1.0426765	-130.19492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21389	2	0	0	0	0	16	1.0279305	-127.000951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21390	2	0	0	0	0	16	1.023	-129.134612	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21391	1	0	0	0	0	16	1.0425138	-130.212696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21392	1	0	0	0	0	16	1.0426765	-130.19492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21393	2	0	0	0	0	16	1.0104273	-122.062083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21394	1	0	0	0	0	16	1.010377	-122.065987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21395	1	0	0	0	159.46	16	1.0438589	-122.642289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21396	1	0	0	0	0	16	1.0472513	-125.437349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21397	1	0	0	0	0	16	1.0537492	-127.173779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21398	2	0	0	0	0	16	1.0150391	-121.339163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21399	2	0	0	0	0	16	1.0161376	-122.088675	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21400	1	0	0	0	0	16	1.0454089	-125.674352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21401	1	0	0	0	0	16	1.0435138	-122.399435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21402	1	0	0	0	0	16	1.0239181	-136.431571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21403	2	0	0	0	0	16	1.0239181	-136.431571	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21404	2	0	0	0	0	16	1.0239181	-136.431571	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21405	1	0	0	0	0	16	1.0239181	-136.431571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21406	1	0	0	0	0	16	1.0239181	-136.431571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21407	1	0	0	0	0	16	1.0280698	-143.231177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21408	2	0	0	0	0	16	1.0280698	-143.231177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21409	1	0	0	0	0	16	1.0280698	-143.231177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21410	1	0	0	0	0	16	1.0280698	-143.231177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21411	2	0	0	0	0	16	0.9933627	-143.185118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21412	1	0	0	0	0	16	0.9933509	-143.188457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21413	1	0	0	0	0	16	1.043	-131.154354	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21414	1	0	0	0	0	16	1.0363422	-134.590079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21415	1	0	0	0	0	16	1.0323032	-136.949518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21416	1	0	0	0	0	16	1.0338549	-140.807062	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21417	1	0	0	0	0	16	1.0338549	-140.807062	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21418	2	0	0	0	0	16	1.0495	-128.031258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21419	2	0	0	0	0	16	1.0495	-129.173613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21420	2	0	0	0	0	16	1.0460707	-127.991754	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21421	2	0	0	0	0	16	1.0495	-127.253741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21422	2	0	0	0	0	16	1.0495	-128.795368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21423	1	0	0	0	0	16	1.0358974	-134.664974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21424	1	0	0	0	0	16	1.0363422	-134.590079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21425	1	0	0	0	0	16	1.0093256	-124.173891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21426	2	0	0	0	0	16	1.009498	-123.974943	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21427	2	0	0	0	0	16	1.0096149	-123.834739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21428	1	0	0	0	0	16	1.009361	-124.130762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21429	2	0	0	0	0	16	1.0164249	-123.121725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21430	1	0	0	0	0	16	1.0092995	-124.18096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21431	1	0	0	0	0	16	1.0093256	-124.173891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21432	2	0	0	0	0	16	1.0322222	-136.597727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21433	1	0	0	0	0	16	1.0321977	-136.599403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21434	2	0	0	0	0	16	1.0120904	-149.784833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21435	1	0	0	0	0	16	1.0120774	-149.788047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21436	2	0	0	0	0	16	1.0305658	-149.596333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21437	1	0	0	0	0	16	1.0305658	-149.596333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21438	2	0	0	0	0	16	1.0324525	-148.110218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21439	1	0	0	0	0	16	1.0324525	-148.110218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21440	2	0	0	0	0	16	1.0057393	-147.102876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21441	1	0	0	0	0	16	1.0057286	-147.106263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21442	2	0	0	0	0	16	1.0551626	-150.934863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21443	1	0	0	0	0	16	1.0550792	-150.966916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21444	1	0	0	0	0	16	1.0283723	-125.131332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21445	2	0	0	0	0	16	1.0356206	-124.234293	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21446	2	0	0	0	0	16	1.0354896	-124.29797	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21447	1	0	0	0	0	16	1.0283459	-125.137198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21448	1	0	0	0	0	16	1.0283723	-125.131332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21449	1	0	0	0	54.4	16	1.035509	-130.994588	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21450	2	0	0	0	0	16	1.0278379	-134.364545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21451	1	0	0	0	0	16	1.0252906	-136.11507	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21452	1	0	0	0	0	16	1.0252906	-136.11507	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21453	2	0	0	0	0	16	1.04	-130.305821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21454	2	0	0	0	0	16	1.04	-130.305821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21455	1	0	0	0	0	16	1.0350928	-131.080669	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21456	1	0	0	0	0	16	1.0351833	-130.916717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21457	1	0	0	0	0	16	1.035509	-130.994588	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21458	1	0	0	0	-288.55	16	1.038	-120.268403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21459	1	0	0	0	0	16	1.0395052	-121.189652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21460	1	0	0	0	0	16	1.0458251	-122.809262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21461	1	0	0	0	0	16	1.0508186	-123.947688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21462	1	0	0	0	0	16	1.0508186	-123.947688	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21463	2	0	0	0	0	16	1.0475	-117.915134	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21464	2	0	0	0	0	16	1.0475	-118.49528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21465	2	0	0	0	0	16	1.052	-116.399701	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21466	2	0	0	0	0	16	1.0430242	-117.530738	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21467	2	0	0	0	0	16	1.052	-116.562176	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21468	2	0	0	0	0	16	1.0431999	-117.487325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21469	1	0	0	0	0	16	1.0371433	-120.978969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21470	1	0	0	0	0	16	1.0387817	-121.198027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21471	2	0	0	0	0	16	1.0334482	-149.735891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21472	1	0	0	0	0	16	1.033436	-149.73877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21473	1	0	0	0	0	16	1.0095009	-134.151115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21474	2	0	0	0	0	16	1.0095009	-134.151115	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21475	1	0	0	0	0	16	1.0095009	-134.151115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21476	1	0	0	0	0	16	1.0339204	-120.104492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21477	1	0	0	0	0	16	1.0387446	-122.276577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21478	1	0	0	0	0	16	1.0387446	-122.276577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21479	1	0	0	0	0	16	1.0387446	-122.276577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21480	1	0	0	0	0	16	1.0387446	-122.276577	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21481	2	0	0	0	0	16	1.0073301	-117.510938	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21482	2	0	0	0	0	16	1.0059815	-114.622934	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21483	2	0	0	0	0	16	1.0093446	-117.967648	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21484	1	0	0	0	0	16	1.0311663	-120.306577	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21485	1	0	0	0	0	16	1.0339204	-120.104492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21486	2	0	0	0	0	16	1.0390859	-131.369757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21487	1	0	0	0	0	16	1.0390507	-131.377333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21488	2	0	0	0	0	16	1.0154805	-154.122884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21489	1	0	0	0	0	16	1.0154685	-154.125708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21490	1	0	0	0	0	16	1.0340536	-149.645726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21491	2	0	0	0	0	16	1.0345554	-149.067981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21492	2	0	0	0	0	16	1.0346485	-148.95122	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21493	1	0	0	0	0	16	1.0341396	-149.53522	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21494	2	0	0	0	0	16	1.0476348	-148.987413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21495	1	0	0	0	0	16	1.0340248	-149.653392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21496	1	0	0	0	0	16	1.0340536	-149.645726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21497	1	0	0	0	0	16	1.0227297	-150.026601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21498	2	0	0	0	0	16	1.0228348	-149.899565	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21499	2	0	0	0	0	16	1.0229626	-149.730773	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21500	1	0	0	0	0	16	1.0226982	-150.068398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21501	2	0	0	0	0	16	1.0234397	-148.940986	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21502	1	0	0	0	0	16	1.0227112	-150.031505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21503	1	0	0	0	0	16	1.0227297	-150.026601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21504	1	0	0	0	246.73	16	1.0364716	-126.071419	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21505	2	0	0	0	0	16	1.0345	-129.182112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21506	1	0	0	0	0	16	1.0382577	-131.558884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21507	2	0	0	0	0	16	1.04	-125.359372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21508	2	0	0	0	0	16	1.04	-125.359372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21509	1	0	0	0	0	16	1.0368219	-126.012332	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21510	1	0	0	0	0	16	1.033316	-129.269977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21511	1	0	0	0	0	16	1.0345	-129.182112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21512	1	0	0	0	0	16	1.014168	-150.489166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21513	2	0	0	0	0	16	1.014168	-150.489166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21514	1	0	0	0	0	16	1.014168	-150.489166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21515	1	0	0	0	0	16	1.0334457	-124.725474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21516	1	0	0	0	0	16	1.041677	-126.463564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21517	2	0	0	0	0	16	1.04	-123.491207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21518	2	0	0	0	0	16	1.04	-123.491207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21519	1	0	0	0	0	16	1.0344209	-124.534909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21520	2	0	0	0	0	16	1.04	-125.066828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21521	2	0	0	0	0	16	1.04	-125.066828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21522	1	0	0	0	0	16	1.0418191	-126.56227	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21523	1	0	0	0	0	16	1.0332691	-124.730182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21524	1	0	0	0	0	16	1.0334457	-124.725474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21525	1	0	0	0	0	16	1.04	-113.619666	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21526	1	0	0	0	0	16	1.0394798	-116.44516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21527	2	0	0	0	0	16	1.0405655	-111.987395	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21528	2	0	0	0	0	16	1.0403314	-109.889008	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21529	2	0	0	0	0	16	1.0405768	-111.748975	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21530	2	0	0	0	0	16	1.04059	-112.354288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21531	1	0	0	0	0	16	1.0392655	-114.10211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21532	1	0	0	0	0	16	1.04	-113.619666	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21533	1	0	0	0	291.24	16	1.0384822	-129.030226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21534	1	0	0	0	0	16	1.0268375	-131.24155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21535	1	0	0	0	0	16	1.0266267	-133.995207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21536	2	0	0	0	0	16	1.0384822	-129.030226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21537	2	0	0	0	0	16	1.0384822	-129.030226	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21538	1	0	0	0	0	16	1.0247822	-131.420139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21539	1	0	0	0	0	16	1.037611	-128.74026	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21540	2	0	0	0	0	16	1.0528707	-150.725358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21541	2	0	0	0	0	16	1.0529088	-151.362611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21542	1	0	0	0	0	16	1.0530316	-150.736374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21543	1	0	0	0	0	16	1.0528707	-150.725358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21544	1	0	0	0	0	16	1.0599999	-150.006909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21545	1	0	0	0	0	16	1.0536948	-151.180887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21546	1	0	0	0	0	16	1.04719	-152.506472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21547	1	0	0	0	0	16	1.04719	-152.506472	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21548	2	0	0	0	0	16	1.0040944	-144.317521	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21549	1	0	0	0	0	16	1.0590357	-150.088922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21550	1	0	0	0	0	16	1.0599999	-150.006909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21551	2	0	0	0	0	16	1.0273226	-143.800346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21552	1	0	0	0	0	16	1.0272949	-143.802659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21553	1	0	0	0	0	16	1.0210265	-149.035274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21554	1	0	0	0	0	16	1.0213271	-150.2817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21555	1	0	0	0	0	16	1.0223876	-151.844011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21556	1	0	0	0	0	16	1.0223876	-151.844011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21557	1	0	0	0	0	16	1.0213271	-150.2817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21558	1	0	0	0	0	16	1.0213271	-150.2817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21559	1	0	0	0	0	16	1.0213271	-150.2817	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21560	2	0	0	0	0	16	1.0090115	-147.376902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21561	1	0	0	0	0	16	1.0210818	-149.019655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21562	1	0	0	0	0	16	1.0210265	-149.035274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21563	2	0	0	0	0	16	1.0172273	-149.989063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21564	1	0	0	0	0	16	1.0172163	-149.992134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21565	1	0	0	0	0	16	1.018671	-128.447672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21566	2	0	0	0	0	16	1.0389544	-126.897176	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21567	1	0	0	0	0	16	1.018655	-128.451584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21568	1	0	0	0	0	16	1.018671	-128.447672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21569	1	0	0	0	0	16	1.0329332	-130.666857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21570	2	0	0	0	0	16	1.033339	-130.03936	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21571	1	0	0	0	0	16	1.0329236	-130.669965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21572	2	0	0	0	0	16	1.0113144	-128.168874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21573	2	0	0	0	0	16	1.0402877	-131.068069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21574	1	0	0	0	0	16	1.011469	-128.115209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21575	1	0	0	0	0	16	1.0113144	-128.168874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21576	1	0	0	0	0	16	1.0345596	-123.699372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21577	2	0	0	0	0	16	1.0517301	-121.421989	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21578	2	0	0	0	0	16	1.0440489	-122.458935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21579	1	0	0	0	0	16	1.0343867	-123.713901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21580	1	0	0	0	0	16	1.0345596	-123.699372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21581	2	0	0	0	0	16	1.0224083	-150.366696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21582	1	0	0	0	0	16	1.0223956	-150.369584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21583	2	0	0	0	0	16	1.0326685	-132.274979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21584	1	0	0	0	0	16	1.0326571	-132.277326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21585	1	0	0	0	0	16	1.0272918	-139.062661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21586	1	0	0	0	0	16	1.0418886	-140.784759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21587	2	0	0	0	0	16	1.0422923	-140.328319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21588	2	0	0	0	0	16	1.0272918	-139.062661	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21589	1	0	0	0	0	16	1.0277322	-139.05777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21590	1	0	0	0	0	16	1.0272918	-139.062661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21591	1	0	0	0	65.27	16	1.0436919	-148.40858	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21592	2	0	0	0	0	16	1.043	-148.940818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21593	1	0	0	0	0	16	1.0393449	-151.225198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21594	2	0	0	0	0	16	1.043732	-148.406112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21595	2	0	0	0	0	16	1.0434191	-147.927114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21596	1	0	0	0	0	16	1.043732	-148.406112	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21597	1	0	0	0	0	16	1.042725	-148.977111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21598	1	0	0	0	0	16	1.0429739	-148.397845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21599	2	0	0	0	0	16	1.003863	-147.315296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21600	1	0	0	0	0	16	1.0038008	-147.320172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21601	1	0	0	0	0	16	1.0308902	-133.19441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21602	2	0	0	0	0	16	1.0313924	-132.388636	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21603	1	0	0	0	0	16	1.0308768	-133.19739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21604	1	0	0	0	0	16	1.0308902	-133.19441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21605	2	0	0	0	0	16	1.0193887	-148.194511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21606	1	0	0	0	0	16	1.0193744	-148.197653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21607	1	0	0	0	0	16	1.0194213	-148.004142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21608	2	0	0	0	0	16	1.0200457	-147.231067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21609	2	0	0	0	0	16	1.0201164	-147.021767	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21610	1	0	0	0	0	16	1.0193998	-148.009659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21611	1	0	0	0	0	16	1.0194213	-148.004142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21612	1	0	0	0	0	16	1.041	-125.185557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21613	1	0	0	0	0	16	1.0449305	-128.638816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21614	1	0	0	0	0	16	1.0451161	-132.168628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21615	2	0	0	0	0	16	1.0641589	-121.589711	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21616	2	0	0	0	0	16	1.0630343	-121.796649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21617	2	0	0	0	0	16	1.0605749	-122.280155	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21618	1	0	0	0	0	16	1.0434724	-128.893465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21619	1	0	0	0	0	16	1.0449305	-128.638816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21620	1	0	0	0	0	16	1.045	-120.706516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21621	1	0	0	0	0	16	1.0561875	-123.568815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21622	1	0	0	0	0	16	1.0573446	-126.23349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21623	2	0	0	0	0	16	1.0531243	-117.474741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21624	2	0	0	0	0	16	1.0565624	-115.387378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21625	1	0	0	0	0	16	1.0423485	-121.414235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21626	1	0	0	0	0	16	1.045	-120.706516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21627	1	0	0	0	0	16	1.0295599	-140.297564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21628	2	0	0	0	0	16	1.04	-138.18188	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21629	2	0	0	0	0	16	1.04	-138.18188	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21630	1	0	0	0	0	16	1.0284778	-140.53738	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21631	1	0	0	0	0	16	1.0293215	-140.333129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21632	1	0	0	0	0	16	1.0358932	-148.721561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21633	2	0	0	0	0	16	1.0367626	-147.731297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21634	1	0	0	0	0	16	1.0358801	-148.724674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21635	1	0	0	0	0	16	1.044	-132.453153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21636	1	0	0	0	0	16	1.0475042	-135.37273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21637	2	0	0	0	0	16	1.0315	-129.111151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21638	2	0	0	0	0	16	1.0307877	-129.775649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21639	2	0	0	0	0	16	1.0354558	-128.653152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21640	1	0	0	0	0	16	1.0435588	-132.507928	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21641	1	0	0	0	0	16	1.044	-132.453153	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21642	2	0	0	0	0	16	1.0319247	-131.678771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21643	1	0	0	0	0	16	1.0319126	-131.681604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21644	1	0	0	0	0	16	1.0483717	-124.980532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21645	1	0	0	0	0	16	1.0507804	-127.168754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21646	2	0	0	0	0	16	1.0444814	-122.743853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21647	2	0	0	0	0	16	1.0515	-125.636854	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21648	1	0	0	0	0	16	1.0485113	-124.962886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21649	1	0	0	0	0	16	1.0483717	-124.980532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21650	1	0	0	0	0	16	1.043	-121.275256	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21651	1	0	0	0	0	16	1.0359981	-122.126201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21652	1	0	0	0	0	16	1.0433333	-123.289932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21653	1	0	0	0	0	16	1.0354011	-122.200615	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21654	1	0	0	0	0	16	1.0354011	-122.200615	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21655	2	0	0	0	0	16	1.0495	-118.081578	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21656	2	0	0	0	0	16	1.0495	-118.598999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21657	2	0	0	0	0	16	1.0560941	-117.511001	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21658	2	0	0	0	0	16	1.0505772	-119.161526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21659	2	0	0	0	0	16	1.0495	-119.70175	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21660	1	0	0	0	0	16	1.0394282	-121.785213	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21661	1	0	0	0	0	16	1.0360037	-122.162628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21662	2	0	0	0	0	16	1.0346441	-135.807706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21663	2	0	0	0	0	16	1.0347332	-135.64781	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21664	2	0	0	0	0	16	1.0349032	-135.324789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21665	1	0	0	0	0	16	1.0346709	-135.752596	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21666	1	0	0	0	3.06	16	1.0346174	-135.814617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21667	1	0	0	0	0	16	1.0346441	-135.807706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21668	2	0	0	0	0	16	1.0118755	-151.86569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21669	1	0	0	0	0	16	1.0118755	-151.86569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21670	1	0	0	0	0	16	1.002083	-153.288436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21671	2	0	0	0	0	16	1.0093537	-152.449607	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21672	1	0	0	0	0	16	1.0020729	-153.291765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21673	1	0	0	0	0	16	1.002083	-153.288436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21674	1	0	0	0	0	16	1.0316858	-148.657624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21675	2	0	0	0	0	16	1.0326776	-147.656195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21676	1	0	0	0	0	16	1.0316701	-148.661114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21677	1	0	0	0	0	16	1.0316858	-148.657624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21678	1	0	0	0	0	16	0.9987401	-131.823918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21679	2	0	0	0	0	16	1.040404	-133.358951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21680	1	0	0	0	0	16	0.9988413	-131.815848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21681	1	0	0	0	0	16	0.9987401	-131.823918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21682	1	0	0	0	0	16	1.045	-136.64788	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21683	1	0	0	0	0	16	1.0462643	-139.832878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21684	1	0	0	0	0	16	1.0543217	-142.782746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21685	2	0	0	0	0	16	1.0470001	-133.500659	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21686	2	0	0	0	0	16	1.0454851	-133.180496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21687	2	0	0	0	0	16	1.0495	-133.92724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21688	2	0	0	0	0	16	1.0475438	-130.89661	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21689	1	0	0	0	0	16	1.0452145	-139.858887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21690	1	0	0	0	0	16	1.0408091	-137.006472	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21691	1	0	0	0	0	16	1.0408277	-118.069324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21692	1	0	0	0	0	16	1.0345549	-120.287238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21693	1	0	0	0	0	16	1.034065	-122.490189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21694	2	0	0	0	0	16	1.068449	-115.044917	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21695	2	0	0	0	0	16	1.0610978	-115.886724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21696	2	0	0	0	0	16	1.0680009	-115.119725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21697	1	0	0	0	0	16	1.0384947	-118.106254	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21698	1	0	0	0	0	16	1.0335989	-120.367276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21699	2	0	0	0	0	16	1.0401932	-126.842403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21700	1	0	0	0	0	16	1.0401527	-126.85384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21701	2	0	0	0	0	16	1.0183821	-129.560675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21702	1	0	0	0	0	16	1.0183647	-129.564524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21703	1	0	0	0	0	16	1.0226131	-132.452952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21704	2	0	0	0	0	16	1.023169	-131.553766	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21705	1	0	0	0	0	16	1.0226019	-132.455909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21706	1	0	0	0	0	16	1.0226131	-132.452952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21707	1	0	0	0	0	16	1.0192037	-141.633006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21708	2	0	0	0	0	16	1.0195684	-141.222098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21709	2	0	0	0	0	16	1.0195684	-141.222098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21710	1	0	0	0	0	16	1.0192139	-141.636532	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21711	1	0	0	0	0	16	1.0191799	-141.639267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21712	1	0	0	0	0	16	1.0192037	-141.633006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21713	1	26.97	15.15	0	0	17	1.0238373	-126.05147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21714	1	0	0	0	0	17	1.0111149	-120.305875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21715	1	0	0	0	0	17	1.0335883	-124.73259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21716	1	29.66	5.73	0	0	17	1.010965	-120.323085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21717	1	16.96	1.5	0	42.33	17	1.0380656	-126.888453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21718	1	29.62	8.96	0	0	17	1.0089707	-122.620354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21719	1	0	0	0	333.42	17	1.0446834	-116.427531	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21720	1	0	0	0	0	17	1.033426	-118.547183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21721	1	46.46	6.11	0	0	17	1.0205806	-122.934119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21722	1	0	0	0	0	17	1.0326459	-118.628057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21723	1	0	0	0	0	17	1.033426	-118.547183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21724	1	29.62	2.17	0	0	17	1.0173426	-124.529926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21725	1	29.62	6.76	0	0	17	1.0188445	-119.289652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21726	1	29.62	17.29	0	0	17	1.0218332	-124.878597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21727	1	5.45	1.73	0	0	17	0.9854139	-129.26406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21728	1	0	0	0	0	17	0.9854458	-129.260554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21729	1	26.37	15.58	0	0	17	1.0208756	-120.204793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21730	1	6.9	1.36	0	0	17	0.9906362	-127.672593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21731	1	0	0	0	0	17	1.0061522	-125.304542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21732	1	19.17	5.7	0	0	17	1.0060317	-125.315752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21733	1	19.17	1.24	0	0	17	1.0178638	-124.264407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21734	1	19.17	5.53	0	0	17	1.0120295	-124.617282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21735	1	22.62	2.53	0	0	17	1.0161979	-121.130406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21736	1	0	0	0	0	17	0.9858936	-132.612309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21737	1	9.94	2.58	0	0	17	0.9858396	-132.618759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21738	1	15.75	3.73	0	0	17	1.0390041	-134.640415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21739	1	12.18	3.2	0	0	17	1.0298983	-133.227975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21740	1	21.49	7.34	0	0	17	1.0230217	-126.056491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21741	1	4.1	0.72	0	0	17	1.0071132	-133.064072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21742	1	15.86	2.74	0	0	17	1.004275	-133.313564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21743	1	14.99	7.52	0	0	17	1.0142001	-132.290874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21744	1	0	0	0	0	17	1.0143284	-132.282267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21745	1	15.26	5.9	0	42.57	17	1.0350734	-133.479873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21746	1	13.05	1.93	0	28.19	17	1.0418904	-130.925869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21747	1	20.42	4.5	0	-13.63	17	1.0357187	-130.326574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21748	1	12.85	7.61	0	0	17	1.0355035	-130.727106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21749	1	0	0	0	41.58	17	1.0362709	-128.648523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21750	1	22.42	9.79	0	0	17	1.0400996	-129.404305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21751	1	0	0	0	0	17	1.0361594	-128.63983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21752	1	10.55	2.19	0	0	17	1.0220685	-118.935227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21753	1	11.21	1.27	0	0	17	1.0174861	-121.485238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21754	1	10.5	1.64	0	0	17	1.0188625	-122.166482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21755	1	0	0	0	0	17	1.0387931	-112.742051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21756	1	13.93	2.62	0	0	17	1.0387258	-112.749735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21757	1	13.93	3.39	0	0	17	1.0379615	-112.739769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21758	1	28.53	9.11	0	0	17	1.0288887	-113.966692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21759	1	56.24	6.89	0	0	17	1.0293841	-107.34834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21760	1	39.64	12.73	0	0	17	1.0172377	-114.504273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21761	1	28.53	7.74	0	0	17	1.0186977	-114.765239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21762	1	0	0	0	0	17	1.0314125	-115.76046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21763	1	15.18	9.59	0	0	17	1.0312623	-115.768741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21764	1	28.21	10.92	0	0	17	1.0311141	-115.696642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21765	1	0	0	0	0	17	1.0137867	-109.541503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21766	1	26.29	6.35	0	0	17	1.0416784	-115.092461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21767	1	0	0	0	0	17	1.0154501	-109.390222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21768	1	21.23	9.89	0	0	17	1.0242925	-115.054303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21769	1	0	0	0	0	17	1.0284855	-115.200835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21770	1	32.35	3.91	0	0	17	1.0283489	-115.21973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21771	1	57.64	21.8	0	0	17	1.0279847	-107.338741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21772	1	23.28	7.6	0	0	17	1.0305956	-113.809557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21773	1	13.04	2.9	0	0	17	1.0334961	-115.676446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21774	1	13.04	6.48	0	0	17	1.0382031	-112.927269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21775	1	15.75	3.44	0	22.07	17	1.0411503	-116.415818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21776	1	0	0	0	0	17	1.0409734	-116.403407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21777	1	0.25	0.09	0	0.16	17	1.0341164	-115.820616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21778	1	13.03	7.31	0	0	17	1.0340051	-115.827856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21779	1	0	0	0	0	17	1.0215393	-109.18947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21780	1	0	0	0	0	17	1.0466146	-111.736502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21781	1	24.52	10.85	0	0	17	1.0213765	-109.201959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21782	1	0	0	0	0	17	1.0281549	-109.203965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21783	1	0	0	0	0	17	1.0275706	-111.014483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21784	1	27.59	7.31	0	0	17	1.0280181	-109.21851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21785	1	47.56	6.7	0	0	17	1.0178	-113.304303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21786	1	29.37	8.4	0	0	17	1.0277893	-108.317388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21787	1	30.23	4.05	0	0	17	1.0338619	-115.555464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21788	1	0	0	0	0	17	1.0339907	-115.536648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21789	1	12.46	1.59	0	0	17	1.0368007	-114.3455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21790	1	0	0	0	0	17	1.0334883	-113.470065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21791	1	19.88	3.75	0	0	17	1.033412	-113.480426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21792	1	11.18	2.45	0	0	17	1.0035548	-116.526482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21793	1	11.51	0.39	0	0	17	1.0275583	-119.599816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21794	1	11.51	1.2	0	0	17	1.0324839	-119.928774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21795	1	11.51	0.91	0	0	17	1.0274822	-119.094977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21796	1	19.26	5.39	0	0	17	1.0373497	-112.507583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21797	1	18.82	2.98	0	0	17	1.0358396	-112.913226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21798	1	10.24	4.99	0	0	17	1.0382518	-113.055153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21799	1	0	0	0	0	17	1.0338655	-114.223692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21800	1	10.8	2.93	0	0	17	1.033801	-114.230168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21801	1	18.98	34.83	0	0	17	1.0248142	-118.887774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21802	1	36.76	13.07	0	0	17	1.0099803	-111.452501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21803	1	0	0	0	0	17	1.0102174	-111.431348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21804	1	18.18	10.77	0	0	17	1.0341727	-116.032214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21805	1	0	0	0	0	17	1.0417049	-111.045043	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21806	1	46.23	1.74	0	0	17	1.0457986	-113.389798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21807	1	0	0	0	0	17	1.0425903	-110.936531	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21808	1	0	0	0	0	17	1.0341063	-115.648392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21809	1	0	0	0	0	17	1.0239681	-119.471899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21810	1	31.54	4.73	0	0	17	1.033973	-115.665072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21811	1	21.45	0.98	0	0	17	1.0182302	-121.216626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21812	1	23.17	3.8	0	0	17	1.0174767	-122.064841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21813	1	0	0	0	0	17	1.0139868	-123.726504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21814	1	24.45	6.38	0	0	17	1.0138623	-123.741983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21815	1	10.52	6.46	0	0	17	1.0266436	-117.745978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21816	1	0	0	0	34.88	17	1.0370409	-119.821428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21817	1	12.81	4.12	0	0	17	1.0369699	-119.827918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21818	1	29.11	4.73	0	0	17	1.019085	-125.904049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21819	1	43.97	10.48	0	0	17	1.0207498	-118.841705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21820	1	29.74	3.28	0	0	17	1.0217882	-119.975172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21821	1	28.24	8.95	0	0	17	1.0213626	-126.237552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21822	1	0	0	0	-39	17	1.0370574	-112.198145	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21823	1	0	0	0	0	17	1.0393766	-117.083067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21824	1	33.35	4.8	0	0	17	1.0266347	-124.93349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21825	1	0	0	0	0	17	1.0285621	-122.433428	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21826	1	0	0	0	0	17	1.0285621	-122.433428	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21827	1	0	0	0	0	17	1.0387426	-117.182434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21828	1	0	0	0	0	17	1.0393766	-117.083067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21829	1	0	0	0	255.22	17	1.0450293	-111.098456	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21830	1	0	0	0	0	17	1.0441744	-114.171816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21831	1	0	0	0	0	17	1.0473514	-116.686719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21832	1	65.12	20.64	0	0	17	1.0438094	-114.210061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21833	1	0	0	0	0	17	1.0437283	-114.191177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21834	1	40.74	9.74	0	0	17	1.0394707	-117.318674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21835	1	0	0	0	0	17	1.0396707	-117.294883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21836	1	32.56	13.97	0	0	17	1.0301208	-118.227213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21837	1	33.5	8.25	0	0	17	1.0415884	-117.058752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21838	1	7.71	1.87	0	0	17	1.0389583	-117.159283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21839	1	0	0	0	0	17	1.0152869	-120.835298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21840	1	10.35	2.21	0	0	17	1.0152389	-120.841415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21841	1	0	0	0	0	17	1.0288515	-131.923058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21842	1	10.03	0.23	0	0	17	1.0288293	-131.928529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21843	1	12.14	0.81	0	0	17	1.02554	-125.167634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21844	1	0	0	0	0	17	1.0255736	-125.160727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21845	1	0	0	0	0	17	1.0322491	-123.968123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21846	1	9.78	3.07	0	0	17	1.032195	-123.973479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21847	1	0	0	0	0	17	1.025185	-121.992242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21848	1	27.14	8.15	0	0	17	1.0250323	-122.007885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21849	1	16.84	1.42	0	0	17	1.026409	-123.905916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21850	1	16.84	3.64	0	0	17	1.0142954	-124.1256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21851	1	16.84	4.98	0	0	17	1.0280282	-123.99405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21852	1	0	0	0	0	17	1.0332117	-115.82146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21853	1	0	0	0	0	17	1.0493672	-119.005478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21854	1	41.47	23.51	0	0	17	1.0328283	-115.844685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21855	1	13.53	5.2	0	0	17	1.0453326	-119.299834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21856	1	20.73	5.42	0	0	17	1.041737	-119.642161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21857	1	0	0	0	0	17	1.0139839	-120.587529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21858	1	28.54	3.24	0	0	17	1.0138648	-120.605955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21859	1	0	0	0	0	17	1.0159055	-117.308402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21860	1	28.54	13.02	0	0	17	1.0191462	-120.669892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21861	1	0	0	0	0	17	1.0160937	-117.234813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21862	1	0	0	0	0	17	1.0311778	-114.405447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21863	1	43.57	8.85	0	0	17	1.0309628	-114.432119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21864	1	0	0	0	0	17	1.0356457	-120.212258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21865	1	28.54	3.41	0	0	17	1.03554	-120.229386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21866	1	0	0	0	0	17	1.0314703	-116.18301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21867	1	23.45	7.56	0	0	17	1.0260661	-121.084062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21868	1	0	0	0	0	17	1.0259257	-122.623171	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21869	1	0	0	0	0	17	1.0259257	-122.623171	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21870	1	0	0	0	0	17	1.0316278	-116.149194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21871	1	11.72	3.94	0	0	17	1.02982	-120.788387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21872	1	0	0	0	0	17	1.0119429	-123.437714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21873	1	20	3.48	0	0	17	1.0052579	-125.059543	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21874	1	0	0	0	0	17	1.0126334	-123.28174	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21875	1	0	0	0	0	17	1.0126334	-123.28174	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21876	1	0	0	0	0	17	1.0120457	-123.425818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21877	1	0	0	0	0	17	1.0119429	-123.437714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21878	1	29.78	7.29	0	0	17	1.0271152	-118.082719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21879	1	20	4.61	0	0	17	1.0121926	-121.531132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21880	1	20	6.7	0	0	17	1.0223171	-121.874922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21881	1	10.09	0.61	0	0	17	1.0175766	-121.325701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21882	1	11.46	4.27	0	0	17	1.0111466	-105.980411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21883	1	11.49	3.09	0	0	17	1.0169934	-105.689759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21884	1	13.67	2.48	0	0	17	1.0242102	-104.918015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21885	1	0	0	0	0	17	1.024267	-104.910355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21886	1	20.82	2.13	0	0	17	1.0229629	-105.129082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21887	1	8.42	4.39	0	0	17	1.0121981	-105.947302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21888	1	0	0	0	0	17	1.0233319	-102.160808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21889	1	0	0	0	0	17	1.0369366	-103.4187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21890	1	19.89	4.24	0	0	17	1.023241	-102.171366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21891	1	16.14	2.64	0	0	17	1.0196813	-118.425629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21892	1	13.43	2.04	0	0	17	1.0193693	-121.201129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21893	1	13.43	5	0	0	17	1.0192761	-121.209061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21894	1	16.66	3.9	0	0	17	1.034466	-114.261445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21895	1	7.86	2.69	0	0	17	1.0388791	-114.115576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21896	1	0	0	0	0	17	1.01824	-117.608957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21897	1	19.16	5.62	0	0	17	1.0181305	-117.619912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21898	1	19.16	6.55	0	0	17	1.0331373	-115.42152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21899	1	0	0	0	0	17	1.0332485	-115.411602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21900	1	19.33	9.89	0	0	17	1.028431	-113.512367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21901	1	24.98	15.73	0	0	17	1.0230694	-113.515434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21902	1	0	0	0	0	17	1.0233107	-113.501655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21903	1	0.69	0.14	0	0	17	1.017271	-115.010199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21904	1	18.3	4.63	0	0	17	1.0171709	-115.019956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21905	1	18.3	1.78	0	0	17	1.0186817	-115.258535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21906	1	0	0	0	0	17	1.039961	-109.305818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21907	1	0	0	0	0	17	1.0450435	-111.836761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21908	1	36.61	8.39	0	0	17	1.0397896	-109.327238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21909	1	0	0	0	0	17	1.0306187	-111.054157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21910	1	21.72	3.13	0	0	17	1.0454442	-115.163886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21911	1	0	0	0	0	17	1.0310463	-111.023551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21912	1	0	0	0	0	17	1.0340441	-115.773342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21913	1	20.79	4.16	0	0	17	1.0339547	-115.785116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21914	1	20.96	4.36	0	0	17	1.0314762	-115.893249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21915	1	0	0	0	0	17	1.0315687	-115.880754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21916	1	0	0	0	0	17	1.0279377	-115.210158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21917	1	20.79	1.69	0	0	17	1.0278687	-115.223143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21918	1	15.52	2.12	0	0	17	1.0279676	-117.854483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21919	1	44.51	7.05	0	0	17	1.0255845	-118.604101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21920	1	0	0	0	0	17	1.0339481	-112.754755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21921	1	0	0	0	0	17	1.0359312	-114.913224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21922	1	29.28	4.77	0	0	17	1.0338368	-112.770318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21923	1	0	0	0	0	17	1.037473	-119.448318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21924	1	14.54	4.03	0	0	17	1.0373933	-119.45583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21925	1	13.27	2.73	0	0	17	1.0374862	-118.677576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21926	1	25.85	3.58	0	0	17	1.0356039	-115.14765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21927	1	25.85	14.86	0	0	17	1.0173876	-117.303476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21928	1	0	0	0	0	17	1.0176094	-117.289146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21929	1	25.85	12.53	0	0	17	1.0314294	-116.363541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21930	1	0	0	0	0	17	1.0083348	-117.875521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21931	1	25.85	12.42	0	0	17	1.0081387	-117.890962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21932	1	0	0	0	0	17	1.0290091	-118.669458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21933	1	26.84	1.97	0	0	17	1.02893	-118.684507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21934	1	0	0	0	0	17	1.0295274	-118.373689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21935	1	26.84	6.34	0	0	17	1.0293852	-118.388641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21936	1	0	0	0	0	17	1.0236732	-114.323272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21937	1	27.32	11.99	0	0	17	1.0431213	-117.50919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21938	1	0	0	0	0	17	1.0242268	-114.251004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21939	1	0	0	0	0	17	1.0290564	-112.969266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21940	1	0	0	0	0	17	1.0447562	-116.075659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21941	1	64.06	10.91	0	0	17	1.0287767	-113.004438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21942	1	0	0	0	133.91	17	1.0362982	-112.276954	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21943	1	0	0	0	0	17	1.0290042	-114.563315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21944	1	0	0	0	0	17	1.0312609	-117.882185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21945	1	60.16	11.29	0	0	17	1.0267775	-114.814552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21946	1	0	0	0	0	17	1.0374822	-111.916308	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21947	1	23.25	5.9	0	0	17	1.0210603	-117.335853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21948	1	41.98	3.38	0	0	17	1.0304364	-120.033041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21949	1	0	0	0	0	17	1.0337696	-120.006037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21950	1	18.41	4.25	0	0	17	1.0336801	-120.015684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21951	1	0	0	0	0	17	1.0147057	-116.082511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21952	1	31.62	8.59	0	0	17	1.0145422	-116.100816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21953	1	14.66	2.25	0	0	17	1.0193332	-119.628195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21954	1	13.9	3.26	0	0	17	1.0407514	-119.575516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21955	1	8.44	2.05	0	0	17	1.0133506	-104.570101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21956	1	9.37	4.22	0	0	17	1.0119813	-105.115162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21957	1	8.46	2.04	0	0	17	1.0188712	-103.529594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21958	1	0	0	0	0	17	1.0213894	-111.737312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21959	1	12.93	0.67	0	0	17	1.0213455	-111.745547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21960	1	12.93	2.98	0	0	17	1.023105	-111.960659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21961	1	0	0	0	0	17	1.0191372	-111.966037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21962	1	12.93	6.59	0	0	17	1.0190405	-111.972735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21963	1	13.68	0.79	0	0	17	1.0217265	-111.664938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21964	1	0	0	0	0	17	0.9926244	-115.621689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21965	1	16.22	1.53	0	0	17	0.9925751	-115.631574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21966	1	19.86	4.17	0	0	17	0.9920092	-113.547335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21967	1	0	0	0	0	17	0.995773	-111.835614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21968	1	21.72	1.67	0	0	17	0.9957029	-111.848922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21969	1	15.87	0.99	0	0	17	0.9996593	-110.769097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21970	1	0	0	0	61.79	17	1.0394613	-109.885436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21971	1	0	0	0	0	17	0.999473	-111.579268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21972	1	19.29	3.81	0	0	17	0.9419973	-120.704155	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21973	1	0	0	0	0	17	0.9913736	-111.562998	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21974	1	0	0	0	0	17	1.0391269	-109.869094	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21975	1	0	0	0	0	17	1.0394613	-109.885436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21976	1	18.21	6.2	0	0	17	1.004469	-108.672704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21977	1	15.51	2.2	0	0	17	1.0066066	-108.214237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21978	1	0	0	0	0	17	1.017995	-109.347497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21979	1	0	0	0	0	17	1.0277431	-112.194162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21980	1	0	0	0	0	17	1.0229901	-110.90433	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21981	1	0	0	0	0	17	1.0229901	-110.90433	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21982	1	36.96	21.22	0	0	17	1.0176736	-109.366303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21983	1	0	0	0	0	17	1.0256794	-108.025109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21984	1	22.61	4.32	0	0	17	1.0460432	-111.559083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21985	1	0	0	0	0	17	1.0261032	-107.973938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21986	1	21.51	8.38	0	0	17	1.0151917	-111.888516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21987	1	27.91	5.25	0	0	17	1.0330287	-113.201996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21988	1	0	0	0	0	17	1.0150748	-109.81143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21989	1	0	0	0	0	17	1.0433003	-110.153632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21990	1	34.64	9.72	0	0	17	1.0149007	-109.830315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21991	1	48.49	14.1	0	46.24	17	1.0421066	-116.857706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21992	1	36.51	12.22	0	0	17	1.0313856	-107.083125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21993	1	47.35	40.63	0	83.42	17	1.0381691	-113.69589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21994	1	0	0	0	0	17	1.0215489	-110.185905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21995	1	20.91	5.4	0	0	17	1.0455238	-112.409434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21996	1	0	0	0	0	17	1.0220291	-110.177897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21997	1	18	2.6	0	0	17	1.03977	-112.57041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21998	1	12.67	2.51	0	0	17	1.0200268	-105.145772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	21999	1	0	0	0	0	17	0.9810753	-101.38656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22000	1	15.89	5.49	0	0	17	1.0371461	-103.553302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22001	1	0	0	0	0	17	0.9817267	-101.294076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22002	1	0	0	0	0	17	1.0198927	-97.662999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22003	1	0	0	0	0	17	1.0240352	-102.156279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22004	1	0	0	0	0	17	1.0289294	-103.176504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22005	1	15.17	5.73	0	0	17	1.0197959	-97.672207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22006	1	0	0	0	0	17	1.0238857	-102.20866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22007	1	9.67	1.69	0	0	17	1.0336119	-104.258412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22008	1	11.92	1.97	0	0	17	1.0226931	-105.955899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22009	1	12.1	4.7	0	0	17	1.018613	-106.984451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22010	1	11.96	4.98	0	0	17	1.0159466	-108.795382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22011	1	14.8	2.19	0	0	17	1.0282779	-111.357328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22012	1	0	0	0	30.98	17	1.0344514	-103.644736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22013	1	0	0	0	0	17	1.0384488	-105.724402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22014	1	0	0	0	0	17	1.0315072	-107.797696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22015	1	20.01	1.9	0	0	17	1.0202056	-112.022112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22016	1	0	0	0	0	17	1.0296447	-108.744978	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22017	1	0	0	0	0	17	1.0382905	-105.703025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22018	1	0	0	0	0	17	1.0345076	-103.631686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22019	1	20.01	9.17	0	0	17	1.0204065	-107.250954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22020	1	20.01	15.91	0	47.1	17	1.0355777	-108.492627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22021	1	20.94	6.35	0	0	17	1.0273391	-108.007776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22022	1	8.36	1.94	0	0	17	1.0229813	-107.734342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22023	1	15.15	4.19	0	34.73	17	1.041884	-120.240797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22024	1	0	0	0	0	17	1.0277186	-114.147695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22025	1	0	0	0	0	17	1.0314235	-117.189715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22026	1	22.64	5.9	0	0	17	1.0275969	-114.160789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22027	1	0	0	0	0	17	1.039566	-114.603892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22028	1	22.64	0.09	0	0	17	1.03951	-114.61632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22029	1	0	0	0	0	17	1.0219793	-113.031914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22030	1	0	0	0	0	17	1.0430303	-114.731401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22031	1	22.64	4.45	0	0	17	1.0218804	-113.045251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22032	1	30.36	5.28	0	8.93	17	1.0379289	-117.187299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22033	1	0	0	0	0	17	1.0380442	-113.481418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22034	1	22.65	4.67	0	0	17	1.0379289	-113.495156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22035	1	14.27	3.51	0	0	17	1.0171487	-121.341847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22036	1	28.54	2.79	0	0	17	1.0182906	-121.483319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22037	1	14.27	3.74	0	0	17	1.0223108	-119.526047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22038	1	22.61	13.07	0	0	17	1.0333625	-128.995792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22039	1	0	0	0	0	17	1.007833	-113.195833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22040	1	12.57	1.72	0	0	17	1.0077804	-113.203805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22041	1	14.88	3.58	0	0	17	1.0418382	-112.718803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22042	1	0	0	0	54.1	17	1.0398386	-108.879716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22043	1	0	0	0	0	17	1.0543537	-110.957778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22044	1	24.23	7.3	0	0	17	1.0396977	-108.892077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22045	1	22.64	2.45	0	0	17	1.0428448	-112.89063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22046	1	0	0	0	0	17	1.0297733	-108.911057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22047	1	0	0	0	0	17	1.0493333	-111.862929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22048	1	18.76	1.53	0	0	17	1.0297114	-108.921662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22049	1	15.38	4.26	0	33.68	17	1.0432435	-115.797299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22050	1	12.78	3.14	0	0	17	1.0032872	-113.170677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22051	1	0	0	0	0	17	1.0306804	-113.575806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22052	1	9.83	2.5	0	0	17	1.030634	-113.581101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22053	1	16.46	2.96	0	0	17	1.0285976	-116.521306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22054	1	0	0	0	0	17	1.0389894	-113.377252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22055	1	0	0	0	0	17	1.0389894	-113.377252	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22056	1	0	0	0	0	17	1.0389894	-113.377252	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22057	1	0	0	0	0	17	1.0389894	-113.377252	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22058	1	15.58	1.08	0	0	17	1.0389416	-113.386574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22059	1	0	0	0	0	17	1.039031	-113.368436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22060	1	0	0	0	0	17	1.0402519	-113.42601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22061	1	15.58	2.74	0	0	17	1.0401799	-113.435007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22062	1	0	0	0	434.62	17	1.0440329	-106.646763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22063	1	0	0	0	0	17	1.0432956	-108.482684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22064	1	0	0	0	0	17	1.0423502	-113.866507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22065	1	31.28	2.64	0	0	17	1.043934	-106.66366	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22066	1	0	0	0	0	17	1.040454	-106.503765	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22067	1	17.86	3.66	0	11.29	17	1.0349163	-111.606146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22068	1	8.57	2.12	0	0	17	1.0310369	-109.411472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22069	1	14.32	8.62	0	0	17	1.0186062	-102.058601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22070	1	0	0	0	0	17	1.0167719	-95.233541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22071	1	0	0	0	0	17	1.042379	-96.746246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22072	1	33.25	14.56	0	0	17	1.016554	-95.251455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22073	1	16.63	6.21	0	0	17	1.027798	-99.805422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22074	1	24.46	7.2	0	25.82	17	1.0415753	-129.691373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22075	1	0	0	0	26.51	17	1.0355934	-126.792034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22076	1	53.15	3.67	0	0	17	1.0421875	-129.114373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22077	1	0	0	0	0	17	1.0353461	-126.696781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22078	1	31.2	13.91	0	20.62	17	1.040561	-129.857737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22079	1	12.73	0.38	0	11.34	17	1.0426377	-130.23141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22080	1	13.75	2.33	0	0	17	1.0023741	-129.581311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22081	1	17.6	2.88	0	0	17	1.0118086	-130.588657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22082	1	0	0	0	0	17	1.020754	-129.104419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22083	1	0	0	0	0	17	1.029713	-131.175772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22084	1	15.85	1.87	0	0	17	1.0206908	-129.113231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22085	1	15.64	1.38	0	0	17	1.0165299	-128.163955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22086	1	0	0	0	0	17	1.0016804	-128.801697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22087	1	15.64	4.64	0	0	17	1.0015861	-128.81116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22088	1	15.64	6.5	0	0	17	0.999494	-129.006654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22089	1	0	0	0	0	17	1.0305818	-121.433823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22090	1	0	0	0	0	17	1.0287124	-122.601984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22091	1	0	0	0	0	17	1.0230243	-127.089726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22092	1	0	0	0	0	17	1.0316853	-121.259081	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22093	1	32.25	5.68	0	0	17	1.0304428	-121.4535	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22094	1	13.74	3.87	0	0	17	1.0141715	-128.900487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22095	1	12.76	0.69	0	0	17	1.0159603	-128.202008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22096	1	12.4	2.45	0	40.6	17	1.0376905	-126.036521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22097	1	0	0	0	0	17	1.0157656	-126.853108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22098	1	13.74	3	0	0	17	1.0292656	-126.721533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22099	1	0	0	0	0	17	1.0388921	-126.62983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22100	1	0	0	0	0	17	1.0388921	-126.62983	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22101	1	0	0	0	0	17	1.0156615	-126.852841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22102	1	0	0	0	0	17	1.0157656	-126.853108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22103	1	0	0	0	0	17	1.0333966	-126.932392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22104	1	12.45	2.36	0	0	17	1.0333472	-126.939282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22105	1	0	0	0	40.79	17	1.0355048	-123.488645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22106	1	12.4	7.06	0	0	17	1.0354021	-123.494804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22107	1	0	0	0	0	17	1.0447714	-99.92721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22108	2	0	0	0	0	17	1.0444807	-98.627206	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22109	2	0	0	0	0	17	1.0444807	-98.627206	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22110	1	0	0	0	0	17	1.044715	-99.789309	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22111	1	0.02	0	0	0	17	1.0447713	-99.927222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22112	2	0	0	0	0	17	1.0365762	-100.364535	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22113	1	0	0	0	0	17	1.0376417	-101.560861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22114	1	0	0	0	0	17	1.0416007	-100.709697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22115	1	0.38	0.1	0	-67.52	17	1.0357872	-100.353508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22116	1	0	0	0	0	17	1.036766	-100.404189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22117	1	0	0	0	0	17	1.0345011	-103.515785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22118	1	0	0	0	0	17	1.0424092	-107.445289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22119	2	0	0	0	0	17	1.0345011	-103.515785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22120	2	0	0	0	0	17	1.0345011	-103.515785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22121	1	0	0	0	0	17	1.0345011	-103.515785	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22122	2	0	0	0	0	17	1.0424092	-107.445289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22123	2	0	0	0	0	17	1.0424092	-107.445289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22124	1	0	0	0	0	17	1.0358911	-103.360011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22125	1	0	0	0	0	17	1.0345011	-103.515785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22126	1	0	0	0	0	17	1.0427405	-116.80882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22127	2	0	0	0	0	17	1.0106696	-115.003651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22128	2	0	0	0	0	17	1.0233433	-115.995331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22129	1	0	0	0	0	17	1.0426948	-116.823948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22130	1	0	0	0	0	17	1.0427405	-116.80882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22131	1	0	0	0	0	17	1.0135071	-117.70149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22132	2	0	0	0	0	17	1.0077236	-116.952501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22133	1	0	0	0	0	17	1.0134974	-117.703621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22134	1	0	0	0	0	17	1.0135071	-117.70149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22135	1	0	0	0	-116.01	17	1.0363146	-113.009599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22136	1	0	0	0	0	17	1.0412849	-114.758913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22137	2	0	0	0	0	17	1.0455	-110.623874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22138	2	0	0	0	0	17	1.05	-111.378616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22139	2	0	0	0	0	17	1.05	-111.323866	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22140	2	0	0	0	0	17	1.0363146	-113.009599	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22141	1	0	0	0	0	17	1.0370484	-113.106791	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22142	1	0	0	0	0	17	1.0363146	-113.009599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22143	1	0	0	0	0	17	1.0273607	-116.51143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22144	2	0	0	0	0	17	1.0333477	-115.756767	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22145	2	0	0	0	0	17	1.0322214	-115.893741	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22146	2	0	0	0	0	17	1.05	-113.136631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22147	2	0	0	0	0	17	1.0386771	-115.099049	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22148	2	0	0	0	0	17	1.0599999	-111.336028	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22149	1	7.17	1.16	0	0	17	1.0273291	-116.515557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22150	1	0	0	0	0	17	1.0273718	-116.509183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22151	1	0	0	0	0	17	1.0316312	-104.779489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22152	2	0	0	0	0	17	1.0326492	-104.648681	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22153	2	0	0	0	0	17	1.0326492	-104.648681	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22154	1	0	0	0	0	17	1.0316866	-104.772347	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22155	2	0	0	0	0	17	1.0372307	-104.068759	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22156	1	11.18	5.35	0	0	17	1.0315369	-104.785811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22157	1	0	0	0	0	17	1.0316907	-104.775647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22158	1	0	0	0	-20.6	17	1.0372168	-115.925497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22159	2	0	0	0	0	17	1.0176652	-115.167772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22160	1	4.44	0.71	0	0	17	1.0372008	-115.927952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22161	1	0	0	0	0	17	1.0374248	-115.929224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22162	1	0	0	0	0	17	1.0433306	-110.229828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22163	2	0	0	0	0	17	1.006	-109.959458	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22164	1	0	0	0	0	17	1.0433246	-110.231147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22165	1	0	0	0	0	17	1.0433306	-110.229828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22166	2	0	0	0	0	17	1.0199344	-121.207419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22167	1	0	0	0	0	17	1.0199344	-121.207419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22168	2	0	0	0	0	17	1.0268292	-122.255852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22169	1	2.83	0.66	0	0	17	1.0266496	-122.270437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22170	2	0	0	0	0	17	1.0253498	-119.511189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22171	1	9.17	0.82	0	0	17	1.0252721	-119.516712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22172	1	0	0	0	-2.38	17	1.0407124	-100.48162	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22173	1	0	0	0	0	17	1.0375217	-99.772113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22174	1	13.67	3.22	0	0	17	1.0343653	-100.948284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22175	1	0	0	0	0	17	1.0385119	-100.068901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22176	2	0	0	0	0	17	1.0407124	-100.48162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22177	1	0	0	0	0	17	1.0408734	-100.513405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22178	1	13.67	4.49	0	0	17	1.0406312	-100.489054	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22179	2	0	0	0	0	17	1.038	-99.210276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22180	1	0	0	0	0	17	1.0377189	-99.266831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22181	1	0	0	0	0	17	1.0268856	-113.764386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22182	2	0	0	0	0	17	1.0271054	-113.563854	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22183	2	0	0	0	0	17	1.0268928	-113.757703	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22184	1	0	0	0	0	17	1.0268928	-113.757703	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22185	2	0	0	0	0	17	1.0602517	-113.460575	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22186	2	0	0	0	0	17	1.0601714	-113.531594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22187	1	11.26	4.29	0	0	17	1.0268091	-113.770712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22188	1	0	0	0	0	17	1.0269394	-113.763074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22189	2	0	0	0	0	17	1.0161472	-121.477365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22190	1	0	0	0	0	17	1.0161472	-121.477365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22191	1	0	0	0	0	17	1.0500938	-112.290167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22192	2	0	0	0	0	17	1.0500938	-112.290167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22193	1	24.71	12.83	0	0	17	1.0498894	-112.302533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22194	1	0	0	0	0	17	1.0374644	-113.581983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22195	1	10.09	3.33	0	0	17	1.0381821	-115.127159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22196	2	0	0	0	0	17	1.0126532	-112.603398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22197	1	0	0	0	0	17	1.037643	-113.538908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22198	1	8.23	2.99	0	0	17	1.0374169	-113.586201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22199	1	0	0	0	0	17	1.0515773	-102.919667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22200	2	0	0	0	0	17	1.0575418	-101.192243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22201	2	0	0	0	0	17	1.0547033	-98.144132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22202	2	0	0	0	0	17	1.0515773	-102.919667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22203	1	0	0	0	0	17	1.0515525	-102.928742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22204	1	0	0	0	0	17	1.0515773	-102.919667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22205	1	0	0	0	0	17	1.0387858	-104.567312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22206	2	0	0	0	0	17	1.0387858	-104.567312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22207	1	0	0	0	0	17	1.0387858	-104.567312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22208	1	0	0	0	0	17	1.0380728	-99.680483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22209	1	0	0	0	0	17	1.0415134	-99.760958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22210	2	0	0	0	0	17	1.0362401	-97.258962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22211	2	0	0	0	0	17	1.0354272	-96.468977	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22212	2	0	0	0	0	17	1.0364123	-97.310306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22213	1	0	0	0	0	17	1.0379328	-99.750669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22214	1	0	0	0	0	17	1.0380728	-99.680483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22215	1	0	0	0	0	17	1.0265472	-119.713829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22216	2	0	0	0	0	17	1.0277	-123.569902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22217	1	0	0	0	0	17	1.027647	-123.510514	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22218	1	0	0	0	0	17	1.027647	-123.510514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22219	1	0	0	0	0	17	1.0266565	-119.687095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22220	1	0	0	0	0	17	1.0265472	-119.713829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22221	1	0	0	0	0	17	1.037551	-114.687345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22222	2	0	0	0	0	17	1.043568	-114.079019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22223	2	0	0	0	0	17	1.044121	-114.004464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22224	2	0	0	0	0	17	1.0477964	-113.572136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22225	2	0	0	0	0	17	1.0483393	-114.243244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22226	1	0	0	0	0	17	1.037503	-114.690848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22227	1	0	0	0	0	17	1.037551	-114.687345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22228	1	0	0	0	394.45	17	1.038	-100.297318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22229	1	0	0	0	0	17	1.0392858	-105.229597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22230	2	0	0	0	0	17	1.0529552	-97.337707	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22231	2	0	0	0	0	17	1.038	-100.297318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22232	1	0	0	0	0	17	1.0383917	-99.725876	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22233	1	0	0	0	0	17	1.038	-100.297318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22234	2	0	0	0	0	17	1.0182664	-119.17235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22235	2	0	0	0	0	17	1.0213165	-118.841958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22236	2	0	0	0	0	17	1.0213165	-118.841958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22237	1	0	0	0	0	17	1.0184854	-119.148435	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22238	1	0	0	0	0	17	1.0182278	-119.175459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22239	1	0	0	0	0	17	1.0182664	-119.17235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22240	1	0	0	0	0	17	1.0161661	-120.710178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22241	2	0	0	0	0	17	1.0293773	-120.284895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22242	1	0	0	0	0	17	1.0161563	-120.713402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22243	1	0	0	0	0	17	1.0410006	-113.302019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22244	1	0	0	0	0	17	1.0215387	-120.216494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22245	1	0	0	0	0	17	1.0177855	-123.344769	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22246	1	0	0	0	0	17	1.0177855	-123.344769	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22247	2	0	0	0	0	17	1.0102058	-108.788837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22248	2	0	0	0	0	17	1.0107071	-107.907604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22249	2	0	0	0	0	17	1.0137646	-106.435619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22250	2	0	0	0	0	17	1.0135202	-108.274172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22251	2	0	0	0	0	17	1.0410006	-113.302019	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22252	1	0	0	0	0	17	1.0357063	-113.761219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22253	1	0	0	0	0	17	1.0410006	-113.302019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22254	2	0	0	0	0	17	1.0154039	-121.611087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22255	1	0	0	0	0	17	1.0153602	-121.622775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22256	1	0	0	0	0	17	1.0167383	-123.404402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22257	2	0	0	0	0	17	1.0167383	-123.404402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22258	1	0	0	0	0	17	1.0167383	-123.404402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22259	1	0	0	0	0	17	1.0208431	-103.543928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22260	2	0	0	0	0	17	1.0149499	-101.817368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22261	1	0	0	0	0	17	1.0207786	-103.549659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22262	1	0	0	0	0	17	1.0208431	-103.543928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22263	1	0	0	0	159.91	17	1.043	-111.141079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22264	1	0	0	0	0	17	1.0457336	-114.082577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22265	1	0	0	0	0	17	1.0491753	-119.057578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22266	2	0	0	0	0	17	1.0493189	-108.847078	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22267	2	0	0	0	0	17	1.0532227	-106.907021	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22268	2	0	0	0	0	17	1.0547697	-106.111655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22269	2	0	0	0	0	17	1.0510305	-108.06715	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22270	2	0	0	0	0	17	1.0525	-106.804631	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22271	2	0	0	0	0	17	1.0509449	-108.082967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22272	1	0	0	0	0	17	1.0437707	-114.259631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22273	1	0	0	0	0	17	1.0396616	-111.871693	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22274	1	0	0	0	0	17	1.0305911	-116.307102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22275	2	0	0	0	0	17	1.0309007	-115.871373	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22276	1	0	0	0	0	17	1.0305786	-116.310159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22277	1	0	0	0	0	17	1.0399971	-100.468173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22278	1	0	0	0	0	17	1.0312128	-106.402976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22279	1	0	0	0	0	17	1.0440348	-112.149477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22280	1	0	0	0	0	17	1.0320929	-105.193706	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22281	1	0	0	0	0	17	1.0320929	-105.193706	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22282	2	0	0	0	0	17	1.009904	-97.576696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22283	2	0	0	0	0	17	1.01162	-95.88831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22284	1	0	0	0	0	17	1.0392676	-100.337562	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22285	1	0	0	0	0	17	1.0307304	-106.600924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22286	1	0	0	0	-3.63	17	1.0391801	-116.197266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22287	2	0	0	0	0	17	1.038264	-115.497309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22288	1	0	0	0	0	17	1.0391988	-116.199814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22289	1	0	0	0	0	17	1.0391801	-116.197266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22290	1	0	0	0	0	17	1.0225239	-123.365451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22291	2	0	0	0	0	17	1.0230578	-122.837578	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22292	1	0	0	0	0	17	1.0225116	-123.368275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22293	1	0	0	0	0	17	1.0225239	-123.365451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22294	1	0	0	0	0	17	1.022111	-116.491954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22295	2	0	0	0	0	17	1.0447818	-116.095489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22296	1	0	0	0	0	17	1.0220947	-116.493327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22297	1	0	0	0	0	17	1.022111	-116.491954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22298	1	0	0	0	0	17	1.0410244	-118.340204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22299	2	0	0	0	0	17	1.0409007	-118.239078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22300	2	0	0	0	0	17	1.0410317	-118.346139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22301	1	0	0	0	0	17	1.0410317	-118.346139	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22302	2	0	0	0	0	17	1.0410244	-118.340204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22303	1	0	0	0	0	17	1.0410227	-118.341296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22304	1	0	0	0	0	17	1.0410244	-118.340204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22305	2	0	0	0	0	17	1.0406223	-117.093629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22306	1	0	0	0	0	17	1.0406166	-117.097647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22307	1	0	0	0	0	17	1.0402853	-100.931007	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22308	2	0	0	0	0	17	1.0361431	-101.464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22309	2	0	0	0	0	17	1.0383147	-105.158874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22310	1	0	0	0	0	17	1.0359071	-101.482359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22311	1	0	0	0	0	17	1.0361431	-101.464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22312	1	0	0	0	0	17	1.0344833	-104.229614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22313	2	0	0	0	0	17	1.029377	-103.225983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22314	1	0	0	0	0	17	1.0344474	-104.232797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22315	2	0	0	0	0	17	1.038	-116.736889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22316	1	0	0	0	0	17	1.0379664	-116.744074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22317	2	0	0	0	0	17	1.0358143	-104.154326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22318	1	0	0	0	0	17	1.0357547	-104.159143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22319	2	0	0	0	0	17	1.0293673	-115.476202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22320	1	0	0	0	0	17	1.0290408	-115.503882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22321	1	0	0	0	79.09	17	1.0420001	-107.037065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22322	1	0	0	0	0	17	1.0421534	-110.455363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22323	2	0	0	0	0	17	1.0515	-104.071556	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22324	2	0	0	0	0	17	1.0515	-104.367715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22325	2	0	0	0	0	17	1.0515	-104.918053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22326	2	0	0	0	0	17	1.0432297	-104.25008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22327	1	0	0	0	0	17	1.0406349	-107.355436	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22328	1	0	0	0	0	17	1.0420001	-107.037065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22329	1	0	0	0	0	17	1.0275915	-123.903975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22330	2	0	0	0	0	17	1.0281924	-122.858103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22331	1	0	0	0	0	17	1.0275794	-123.907912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22332	1	0	0	0	0	17	1.0275915	-123.903975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22333	1	0	0	0	0	18	1.0220657	-94.568429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22334	1	41.02	29.2	0	0	18	1.0097606	-96.54651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22335	1	0	0	0	0	18	1.0223591	-94.537995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22336	1	0	0	0	0	18	1.0180703	-97.567268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22337	1	18	6.39	0	0	18	1.0179509	-97.57787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22338	1	0	0	0	0	18	1.019088	-99.447384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22339	1	16.9	3.52	0	0	18	1.0190093	-99.456709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22340	1	16.9	5.33	0	0	18	1.0082443	-101.815638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22341	1	16.9	3.89	0	0	18	1.0106843	-101.440019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22342	1	7.69	4.95	0	0	18	1.042365	-90.410259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22343	1	22.75	11.56	0	0	18	1.0192072	-99.657045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22344	1	27.77	6.45	0	0	18	1.0254727	-101.902331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22345	1	0	0	0	0	18	1.0283787	-99.645344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22346	1	0	0	0	0	18	1.0234232	-102.388726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22347	1	0	0	0	0	18	1.0216953	-103.917389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22348	1	0	0	0	0	18	1.0216953	-103.917389	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22349	1	34.91	7.82	0	0	18	1.0281873	-99.666543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22350	1	25.91	3.84	0	0	18	1.0260672	-101.688394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22351	1	0	0	0	0	18	1.0261729	-101.67202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22352	1	33.99	20.48	0	0	18	1.0242703	-102.010299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22353	1	0	0	0	0	18	1.0245927	-101.990909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22354	1	24.14	4.37	0	0	18	1.0370584	-101.431056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22355	1	0	0	0	144.53	18	1.0430167	-95.900254	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22356	1	0	0	0	0	18	1.0477084	-98.57421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22357	1	0	0	0	0	18	1.0556441	-100.61747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22358	1	54.17	10.49	0	0	18	1.0427808	-95.933046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22359	1	0	0	0	0	18	1.047288	-98.596757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22360	1	0	0	0	0	18	1.0020147	-101.57676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22361	1	30.04	8.18	0	0	18	1.0018479	-101.59436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22362	1	14.33	4.95	0	0	18	1.0240239	-97.742814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22363	1	0	0	0	0	18	1.0263558	-94.436106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22364	1	19.42	10.49	0	0	18	1.0261884	-94.446847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22365	1	9.71	4.57	0	0	18	1.0308929	-95.809622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22366	1	0	0	0	0	18	1.0309679	-95.80412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22367	1	33.87	9.47	0	0	18	1.0175109	-100.679243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22368	1	0	0	0	0	18	1.0100125	-101.140197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22369	1	0	0	0	0	18	1.0156604	-102.116166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22370	1	0	0	0	0	18	1.0227318	-103.258607	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22371	1	0	0	0	0	18	1.0227318	-103.258607	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22372	1	31.36	1.5	0	0	18	1.0099189	-101.159327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22373	1	0	0	0	0	18	1.0136882	-101.418491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22374	1	31.97	9.27	0	0	18	1.0135106	-101.437033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22375	1	58.53	18.29	0	0	18	1.0240936	-97.345287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22376	1	33.9	6.96	0	0	18	1.0280308	-98.563353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22377	1	58.97	18.49	0	0	18	1.0159939	-99.69843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22378	1	0	0	0	0	18	1.0228728	-99.940197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22379	1	44.51	8.5	0	0	18	1.0226731	-99.965367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22380	1	19.06	3.16	0	0	18	1.0154498	-102.809408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22381	1	13.59	0.48	0	0	18	1.03199	-107.231276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22382	1	15.06	4.8	0	0	18	1.0220552	-105.460927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22383	1	0	0	0	0	18	1.0335644	-95.01808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22384	1	0	0	0	0	18	1.0299836	-98.386023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22385	1	0	0	0	0	18	1.029598	-99.43874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22386	1	0	0	0	0	18	1.029598	-99.43874	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22387	1	42.08	7.3	0	0	18	1.0333935	-95.043731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22388	1	0	0	0	0	18	1.0266969	-98.187755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22389	1	23.38	9.62	0	0	18	1.0265287	-98.200593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22390	1	34.03	3.95	0	0	18	1.0342704	-99.097903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22391	1	29.89	8	0	0	18	1.0302237	-97.191906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22392	1	47.62	11.12	0	0	18	1.0256845	-94.914556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22393	1	29.89	2.76	0	0	18	1.034657	-98.048786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22394	1	46.06	18.1	0	0	18	1.022458	-97.052295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22395	1	0	0	0	0	18	1.0033107	-103.068191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22396	1	0	0	0	0	18	1.0156663	-101.321738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22397	1	0	0	0	0	18	1.0149884	-101.413176	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22398	1	0	0	0	0	18	1.0149884	-101.413176	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22399	1	30.4	7.07	0	0	18	1.0031618	-103.087305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22400	1	0	0	0	0	18	1.0033368	-103.061353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22401	1	19.43	3.38	0	11.44	18	1.0346453	-106.653699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22402	1	19.99	3.69	0	0	18	1.028118	-100.517574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22403	1	20.74	5.5	0	0	18	1.0277004	-104.110141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22404	1	8.07	2.02	0	0	18	1.0270573	-103.756495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22405	1	0	0	0	0	18	1.019307	-104.34217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22406	1	19.32	5.74	0	0	18	1.0191943	-104.352827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22407	1	15.74	5.3	0	0	18	1.018563	-103.686772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22408	1	0	0	0	0	18	0.9798488	-97.238062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22409	1	0	0	0	0	18	1.0287368	-100.265713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22410	1	0	0	0	0	18	1.0308677	-102.296231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22411	1	0	0	0	0	18	1.0303976	-101.938475	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22412	1	0	0	0	0	18	1.0303976	-101.938475	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22413	1	29.11	2.57	0	0	18	1.0286369	-100.282704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22414	1	0	0	0	0	18	1.0286394	-100.230187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22415	1	0	0	0	0	18	1.014368	-98.98393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22416	1	0	0	0	0	18	1.0444572	-100.827915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22417	1	23.55	2.95	0	0	18	1.0142799	-98.996771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22418	1	0	0	0	0	18	1.0261576	-95.991449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22419	1	0	0	0	0	18	1.0310637	-97.783084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22420	1	0	0	0	0	18	1.0415278	-100.745345	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22421	1	0	0	0	0	18	1.0415278	-100.745345	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22422	1	35.97	10.5	0	0	18	1.0259566	-96.013018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22423	1	38.11	0.35	0	0	18	1.0153201	-99.173831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22424	1	35.97	6.38	0	0	18	1.0292218	-98.222457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22425	1	0	0	0	0	18	1.0312631	-92.552069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22426	1	0	0	0	0	18	1.0376795	-95.05009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22427	1	0	0	0	0	18	1.0385589	-97.461115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22428	1	52.87	4.7	0	0	18	1.0362412	-95.100475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22429	1	0	0	0	0	18	1.0333695	-92.493646	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22430	1	17.92	4.56	0	0	18	1.0350405	-97.495164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22431	1	23.89	10.71	0	0	18	1.0242909	-96.814329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22432	1	23.89	2.76	0	0	18	1.039398	-96.516346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22433	1	46.61	13.84	0	0	18	1.0246853	-93.568274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22434	1	0	0	0	0	18	1.0249445	-93.541139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22435	1	61.31	2.19	0	0	18	1.0273334	-98.061296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22436	1	45.27	23.34	0	0	18	1.0268099	-94.406545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22437	1	15.17	1.61	0	0	18	1.0386418	-96.841769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22438	1	15.17	5.03	0	0	18	1.0175025	-98.83384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22439	1	0	0	0	0	18	1.0175995	-98.825587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22440	1	17.4	7.57	0	0	18	1.0028523	-101.17936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22441	1	58.33	12.96	0	0	18	1.0320882	-91.520395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22442	1	0	0	0	0	18	1.0119131	-99.307145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22443	1	16.34	4.94	0	0	18	1.0118219	-99.317444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22444	1	30.24	3.67	0	0	18	1.0107283	-100.553305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22445	1	0	0	0	0	18	1.0172553	-97.357229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22446	1	65.71	22.81	0	0	18	1.0168587	-97.398041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22447	1	27.2	9.23	0	0	18	0.9901583	-105.48071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22448	1	0	0	0	0	18	0.9903181	-105.465394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22449	1	0	0	0	0	18	0.9924951	-105.427949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22450	1	27.2	6.34	0	0	18	0.9923472	-105.445505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22451	1	27.2	5.46	0	0	18	1.0100954	-105.320072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22452	1	52	2.42	0	0	18	1.0323425	-105.708024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22453	1	0	0	0	0	18	1.0055127	-100.024461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22454	1	73.14	23.02	0	0	18	1.0392946	-105.127681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22455	1	0	0	0	0	18	1.0077844	-99.863523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22456	1	49.82	8.27	0	0	18	1.012122	-103.848969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22457	1	26.5	20.15	0	0	18	1.0243935	-105.447886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22458	1	0	0	0	0	18	1.0068034	-101.288063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22459	1	13.91	1.6	0	0	18	1.0067547	-101.296385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22460	1	0	0	0	0	18	1.0072458	-101.553136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22461	1	13.91	2.23	0	0	18	1.0071917	-101.561144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22462	1	15.19	4.07	0	0	18	0.9998469	-103.829941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22463	1	9.54	7.45	0	0	18	1.0370568	-96.488269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22464	1	0	0	0	0	18	1.009665	-101.351739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22465	1	14.97	2.04	0	0	18	1.0096063	-101.360602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22466	1	29.95	11.02	0	0	18	1.0223176	-99.317774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22467	1	26	1.94	0	0	18	1.0231545	-105.611118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22468	1	8.57	1.19	0	0	18	1.020552	-104.351684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22469	1	0	0	0	0	18	1.0172994	-99.956119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22470	1	24.22	6.98	0	0	18	1.0476536	-102.641431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22471	1	0	0	0	0	18	1.0176748	-99.925108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22472	1	14.34	3.02	0	0	18	1.0215529	-104.642043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22473	1	17.56	7.68	0	0	18	1.0138854	-105.145064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22474	1	14.08	4.21	0	0	18	1.0344243	-107.254923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22475	1	18.13	7.77	0	0	18	1.0323071	-96.407029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22476	1	0	0	0	0	18	1.0324363	-96.397969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22477	1	0	0	0	0	18	0.9981955	-91.845654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22478	1	42.67	5.01	0	0	18	1.0411147	-94.474309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22479	1	0	0	0	0	18	0.9988198	-91.739994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	22480	1	25.7	7.72	0	0	18	0.9938316	-95.686252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
