function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	26965	1	0	0	0	0	22	1.040689	-68.883418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26966	2	0	0	0	0	22	1.045	-67.89309	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26967	1	0	0	0	0	22	1.0403893	-68.916971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26968	1	0	0	0	0	22	1.053	-66.49243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26969	2	0	0	0	0	22	1.0135007	-62.33862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26970	2	0	0	0	0	22	1.0136688	-64.496297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26971	1	0	0	0	0	22	1.0507094	-66.675076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26972	1	0	0	0	0	22	1.053	-66.49243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26973	1	0	0	0	0	22	1.033	-64.950929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26974	2	0	0	0	0	22	1.033	-64.950929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26975	2	0	0	0	0	22	1.033	-64.950929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26976	1	0	0	0	0	22	1.033	-64.950929	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26977	2	0	0	0	0	22	1.0153256	-62.152055	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26978	2	0	0	0	0	22	1.0172328	-60.4778	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26979	2	0	0	0	0	22	1.033	-64.950929	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26980	1	0	0	0	0	22	1.0304809	-65.163405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26981	1	0	0	0	0	22	1.033	-64.950929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26982	1	0	0	0	0	22	1.042516	-52.62711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26983	2	0	0	0	0	22	1.054	-48.509976	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26984	2	0	0	0	0	22	1.054	-50.460084	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26985	1	0	0	0	0	22	1.0413438	-52.797335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26986	1	0	0	0	0	22	1.042516	-52.62711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26987	2	0	0	0	0	22	0.9983233	-67.939985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26988	1	0	0	0	0	22	0.9983233	-67.939985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26989	1	0	0	0	-1599.68	22	1.039	-50.261279	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26990	1	0	0	0	0	22	1.0387789	-52.893544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26991	1	0	0	0	0	22	1.0374734	-56.281907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26992	1	0	0	0	0	22	1.0392288	-53.829285	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26993	1	0	0	0	0	22	1.0392288	-53.829285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26994	2	0	0	0	0	22	1.0488003	-47.75933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26995	2	0	0	0	0	22	1.0457279	-48.580871	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26996	2	0	0	0	0	22	1.0470716	-48.209512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26997	2	0	0	0	0	22	1.0442649	-48.955138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26998	2	0	0	0	0	22	1.0468006	-48.282685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	26999	2	0	0	0	0	22	1.0448082	-48.825797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27000	1	0	0	0	0	22	1.0391024	-53.068912	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27001	1	0	0	0	0	22	1.0387789	-52.893544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27002	1	0	0	0	0	22	1.0312634	-67.62016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27003	2	0	0	0	0	22	1.0312613	-67.623865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27004	2	0	0	0	0	22	1.0312879	-67.577881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27005	1	0	0	0	0	22	1.0312613	-67.623865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27006	2	0	0	0	0	22	1.0512503	-67.140004	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27007	1	0	0	0	0	22	1.0312246	-67.630014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27008	1	0	0	0	0	22	1.0312634	-67.62016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27009	1	0	0	0	-532.8	22	1.0386747	-64.421185	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27010	1	0	0	0	0	22	1.0415392	-67.33888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27011	1	0	0	0	0	22	1.0407796	-68.597264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27012	1	0	0	0	0	22	1.0417893	-67.508417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27013	1	0	0	0	0	22	1.0417893	-67.508417	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27014	2	0	0	0	0	22	1.0295158	-64.02955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27015	2	0	0	0	0	22	1.0293078	-64.050192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27016	1	0	0	0	0	22	1.040989	-67.670689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27017	1	0	0	0	0	22	1.0415392	-67.33888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27018	1	0	0	0	0	22	1.0276712	-65.271758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27019	2	0	0	0	0	22	1.0276712	-65.271758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27020	2	0	0	0	0	22	1.0276712	-65.271758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27021	1	0	0	0	0	22	1.0276712	-65.271758	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27022	1	0	0	0	0	22	1.0276712	-65.271758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27023	1	0	0	0	27.81	22	1.0369999	-55.907759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27024	2	0	0	0	0	22	1.0237755	-53.916129	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27025	1	0	0	0	0	22	1.0358636	-55.968881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27026	1	0	0	0	0	22	1.0442358	-65.205998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27027	2	0	0	0	0	22	1.0495	-62.292148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27028	1	0	0	0	0	22	1.0434831	-65.302741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27029	1	0	0	0	0	22	1.038	-60.03921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27030	2	0	0	0	0	22	1.0344089	-55.471485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27031	1	0	0	0	0	22	1.0374086	-60.37502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27032	2	0	0	0	0	22	1.0420001	-63.858169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27033	1	0	0	0	0	22	1.041112	-63.937349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27034	2	0	0	0	0	22	1.0449812	-46.998425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27035	1	0	0	0	0	22	1.04463	-47.193708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27036	1	0	0	0	-380.43	22	1.043	-58.385288	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27037	1	0	0	0	0	22	1.0428972	-60.458679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27038	1	0	0	0	0	22	1.043486	-63.140059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27039	2	0	0	0	0	22	1.0475313	-57.659643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27040	1	0	0	0	0	22	1.0410861	-60.683555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27041	1	0	0	0	0	22	1.0428972	-60.458679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27042	1	0	0	0	0	22	1.051	-46.285666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27043	2	0	0	0	0	22	1.0045	-42.820194	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27044	2	0	0	0	0	22	1.0042517	-42.40691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27045	2	0	0	0	0	22	1.0057544	-41.596609	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27046	1	0	0	0	0	22	1.0493211	-46.626283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27047	1	0	0	0	0	22	1.051	-46.285666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27048	1	0	0	0	-545.09	22	1.038	-52.88657	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27049	1	0	0	0	0	22	1.0376167	-54.951033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27050	1	0	0	0	0	22	1.0377666	-58.031578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27051	2	0	0	0	0	22	1.0458045	-51.984699	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27052	2	0	0	0	0	22	1.0436409	-52.339326	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27053	2	0	0	0	0	22	1.0466376	-51.888799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27054	2	0	0	0	0	22	1.038	-52.88657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27055	1	0	0	0	0	22	1.0407345	-53.009199	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27056	1	0	0	0	0	22	1.038	-52.88657	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27057	1	0	0	0	0	22	1.0399014	-69.24115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27058	2	0	0	0	0	22	1.0360287	-68.330245	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27059	2	0	0	0	0	22	1.0399014	-69.24115	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27060	1	0	0	0	0	22	1.0395367	-69.266389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27061	1	0	0	0	0	22	1.0399014	-69.24115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27062	1	0	0	0	0	23	1.0378017	-52.649007	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27063	1	0	0	0	0	23	1.0465568	-55.457892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27064	1	52.18	12.74	0	0	23	1.0375224	-52.677975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27065	1	0	0	0	0	23	1.0237227	-56.442937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27066	1	47.39	12.7	0	0	23	1.0234524	-56.469883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27067	1	0	0	0	0	23	1.0298419	-56.520234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27068	1	41.15	22.54	0	0	23	1.0294796	-56.541271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27069	1	26.89	11.26	0	0	23	1.0243077	-56.625049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27070	1	26.82	10.59	0	0	23	1.0379293	-56.980983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27071	1	17.16	4.18	0	0	23	1.0388736	-56.221765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27072	1	32.92	4.35	0	0	23	1.0398606	-56.040151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27073	1	17.16	11.65	0	0	23	1.0394521	-56.191751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27074	1	31.96	9.61	0	55.1	23	1.037251	-58.531923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27075	1	0	0	0	0	23	1.0371011	-57.640671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27076	1	12.55	4.44	0	0	23	1.0370297	-57.647018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27077	1	25.21	2.05	0	0	23	1.039172	-56.153275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27078	1	53.68	15.36	0	0	23	1.0396911	-56.120154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27079	1	41.09	13.44	0	29.99	23	1.0391935	-56.247471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27080	1	0	0	0	0	23	1.0352541	-55.30273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27081	1	52.06	26.55	0	0	23	1.0348464	-55.327469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27082	1	52.01	4.49	0	0	23	1.0387965	-56.165418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27083	1	18.66	4.15	0	0	23	1.0359211	-54.878542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27084	1	22.76	1.88	0	0	23	1.0373158	-55.983038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27085	1	0	0	0	64.19	23	1.0411563	-53.42683	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27086	1	0	0	0	0	23	1.0371495	-54.914119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27087	1	45.84	10.49	0	0	23	1.0409266	-53.450646	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27088	1	25.15	9.29	0	0	23	1.0213243	-58.013216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27089	1	44.42	7.31	0	0	23	1.0423358	-55.99011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27090	1	0	0	0	0	23	1.0263083	-56.641829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27091	1	27.18	10.89	0	0	23	1.0261312	-56.65707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27092	1	75	33.53	0	0	23	1.0103006	-65.526406	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27093	1	17.24	3.54	0	0	23	1.0267757	-67.00361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27094	1	0	0	0	0	23	1.026862	-66.994049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27095	1	0	0	0	0	23	1.0362297	-65.926469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27096	1	52.23	9.56	0	0	23	1.0359912	-65.956052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27097	1	54.09	9.87	0	0	23	1.010004	-66.307604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27098	1	0	0	0	0	23	1.0301026	-67.608742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27099	1	50.18	3.84	0	0	23	1.0299279	-67.63581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27100	1	0	0	0	0	23	1.0356833	-66.201167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27101	1	33.41	10.84	0	0	23	1.0355014	-66.219888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27102	1	44.32	6.33	0	0	23	1.03336	-68.1396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27103	1	100.43	26.74	0	113.5	23	1.0356791	-67.950771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27104	1	102.55	20.84	0	0	23	1.0260885	-67.491364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27105	1	0	0	0	0	23	1.0265177	-67.432336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27106	1	66.93	19.17	0	0	23	1.0337318	-66.260388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27107	1	66.37	6.79	0	0	23	1.0362344	-67.277234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27108	1	33.29	5.84	0	0	23	1.0329676	-68.370167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27109	1	79.06	18.55	0	0	23	1.0274616	-67.85328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27110	1	0	0	0	483.81	23	1.0352816	-55.259104	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27111	1	0	0	0	0	23	1.0380434	-58.730522	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27112	1	85.88	12.22	0	0	23	1.04028	-65.198051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27113	1	0	0	0	0	23	1.0432755	-53.354158	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27114	1	0	0	0	0	23	1.0358688	-59.308711	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27115	1	67.36	0.57	0	0	23	1.0382192	-66.869731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27116	1	0	0	0	0	23	1.0287382	-67.752789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27117	1	41.3	5.71	0	0	23	1.0285823	-67.774408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27118	1	92.57	9.74	0	0	23	1.0293797	-68.690465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27119	1	85.59	38.98	0	0	23	1.0247663	-67.631877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27120	1	113.7	29.47	0	0	23	1.0357146	-67.065183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27121	1	70.56	24.29	0	0	23	1.0375211	-65.732784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27122	1	57.35	8.83	0	0	23	1.0223772	-66.360304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27123	1	0	0	0	0	23	1.0315579	-69.07309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27124	1	32.79	2.94	0	0	23	1.0314309	-69.093443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27125	1	51.93	8.68	0	0	23	1.0395413	-66.579353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27126	1	0	0	0	0	23	1.0359958	-70.235637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27127	1	34.64	14.77	0	0	23	1.0357275	-70.255254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27128	1	0	0	0	0	23	1.0291103	-62.416774	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27129	1	34.64	11.58	0	0	23	1.0277809	-68.033565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27130	1	0	0	0	0	23	1.0271426	-66.353125	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27131	1	0	0	0	0	23	1.0271426	-66.353125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27132	1	0	0	0	0	23	1.0307045	-62.079498	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27133	1	138.39	48	0	0	23	1.0334263	-66.200737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27134	1	76.85	12.75	0	0	23	1.0170309	-72.346485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27135	1	94.51	60.77	0	0	23	1.0134382	-72.294877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27136	1	64.89	8.47	0	0	23	1.0323743	-69.194072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27137	1	60.35	17.85	0	0	23	1.029078	-69.110877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27138	1	14.56	4.53	0	0	23	1.0307175	-67.412263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27139	1	0	0	0	0	23	1.0294058	-70.376455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27140	1	0	0	0	0	23	1.0294058	-70.376455	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27141	1	0	0	0	0	23	1.0294058	-70.376455	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27142	1	0	0	0	0	23	1.0294058	-70.376455	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27143	1	89.56	17.94	0	0	23	1.0289747	-70.424022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27144	1	0	0	0	0	23	1.029853	-70.323331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27145	1	35.77	15.83	0	0	23	1.0365013	-67.240458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27146	1	31.68	3.66	0	0	23	1.0238167	-71.725665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27147	1	14.91	3.71	0	0	23	1.0342892	-69.419579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27148	1	0	0	0	165.52	23	1.0395332	-70.516982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27149	1	29.82	9.09	0	0	23	1.0393713	-70.532696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27150	1	25.28	10.81	0	0	23	1.018737	-72.787879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27151	1	0	0	0	0	23	1.0086222	-74.718254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27152	1	82.6	17.75	0	0	23	1.0082183	-74.766695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27153	1	0	0	0	0	23	1.0178107	-72.607992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27154	1	107.61	51.42	0	0	23	1.0170168	-72.66621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27155	1	0	0	0	0	23	1.0195113	-72.905938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27156	1	146.81	45.41	0	0	23	1.0186417	-72.989713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27157	1	155.77	57.56	0	0	23	1.0258284	-71.309236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27158	1	65.51	15.01	0	250.01	23	1.0346857	-70.866763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27159	1	0	0	0	0	23	1.0230976	-71.374668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27160	1	86.62	35.69	0	0	23	1.0225039	-71.424931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27161	1	0	0	0	0	23	1.0252769	-62.805337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27162	1	0	0	0	0	23	1.0203327	-70.781608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27163	1	0	0	0	0	23	1.0202293	-70.608012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27164	1	0	0	0	0	23	1.0202293	-70.608012	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27165	1	0	0	0	0	23	1.0287623	-62.287242	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27166	1	132.35	37.01	0	0	23	1.0245476	-62.874392	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27167	1	75.76	17.31	0	0	23	1.0109287	-73.868395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27168	1	101.63	35.72	0	0	23	1.0218923	-74.165085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27169	1	0	0	0	0	23	1.0157351	-72.350335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27170	1	32.68	17.18	0	0	23	1.0154568	-72.368167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27171	1	0	0	0	0	23	1.0194795	-72.142421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27172	1	67.66	23.44	0	0	23	1.0190904	-72.178016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27173	1	0	0	0	0	23	1.0155336	-73.579849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27174	1	103.74	11.92	0	0	23	1.0151267	-73.639599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27175	1	30.35	12.96	0	0	23	1.0175362	-72.71992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27176	1	0	0	0	0	23	1.0177281	-72.704451	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27177	1	29.64	4.03	0	0	23	1.01302	-72.480786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27178	1	47.95	12.05	0	0	23	1.0150335	-72.903378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27179	1	0	0	0	0	23	1.0152939	-72.873527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27180	1	68.91	14.84	0	0	23	1.0241236	-71.902943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27181	1	29.64	12.33	0	0	23	1.0383269	-70.85611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27182	1	0	0	0	0	23	1.0365219	-69.880727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27183	1	23.25	9.81	0	0	23	1.0363752	-69.89242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27184	1	32.84	3.37	0	148.61	23	1.0394966	-71.20132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27185	1	23.25	9.72	0	0	23	1.0387186	-66.495354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27186	1	0	0	0	0	23	1.0173876	-64.54277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27187	1	19.12	7.27	0	0	23	1.0086538	-65.682044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27188	1	0	0	0	0	23	1.0178522	-64.484118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27189	1	0	0	0	0	23	1.0178522	-64.484118	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27190	1	0	0	0	0	23	1.0175025	-64.532976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27191	1	0	0	0	0	23	1.0173876	-64.54277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27192	1	62.2	13.02	0	0	23	1.0241061	-64.445645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27193	1	57.44	10.22	0	0	23	1.0235447	-64.723684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27194	1	39.25	15.34	0	0	23	1.0118529	-65.569274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27195	1	0	0	0	0	23	1.0218752	-63.110116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27196	1	53.21	8.06	0	0	23	1.0216474	-63.138478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27197	1	0	0	0	0	23	1.0233289	-66.214779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27198	1	61.36	21.57	0	0	23	1.0229354	-66.245404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27199	1	45.8	14.88	0	0	23	1.0089835	-66.054233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27200	1	64.54	3.92	0	0	23	1.0144639	-64.825656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27201	1	0	0	0	0	23	1.0146485	-64.784559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27202	1	26.69	11.64	0	0	23	1.0166838	-65.167422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27203	1	0	0	0	0	23	1.0223239	-66.027467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27204	1	72.12	31.24	0	0	23	1.0218056	-66.06957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27205	1	52.45	11.53	0	0	23	1.0303856	-66.618423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27206	1	44.26	5.12	0	135.52	23	1.0392968	-66.457159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27207	1	48.72	12.07	0	0	23	1.0150653	-64.332072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27208	1	23.75	4.21	0	0	23	1.0153872	-64.756775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27209	1	67.61	2.76	0	0	23	1.0369257	-66.102828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27210	1	44.39	29.45	0	0	23	1.0245683	-67.288886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27211	1	43.29	5.25	0	0	23	1.0230832	-65.619449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27212	1	29.64	10.69	0	0	23	1.0332622	-67.670698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27213	1	0	0	0	0	23	1.0255405	-67.437009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27214	1	39.13	11.09	0	0	23	1.0253375	-67.457122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27215	1	58.34	33.26	0	0	23	1.0202722	-67.024517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27216	1	25.61	9.9	0	0	23	1.0324945	-67.009686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27217	1	35.74	11.89	0	0	23	1.0257643	-67.308072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27218	1	52.73	21.59	0	0	23	1.0145781	-64.49622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27219	1	0	0	0	34.93	23	1.0352455	-55.769942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27220	1	31.58	12.61	0	0	23	1.0350242	-55.786203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27221	1	27.2	5.08	0	0	23	1.0273198	-55.685762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27222	1	0	0	0	0	23	1.0341719	-49.470225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27223	1	31.35	13.74	0	0	23	1.0339681	-49.486574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27224	1	18.42	2.85	0	0	23	1.0358379	-49.185659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27225	1	0	0	0	23.44	23	1.0377631	-50.913077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27226	1	18.42	6.61	0	0	23	1.0376455	-50.923635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27227	1	18.42	4.36	0	0	23	1.0345096	-51.657674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27228	1	0	0	0	0	23	1.0272259	-53.618047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27229	1	44.83	15.55	0	0	23	1.0269284	-53.644411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27230	1	36.45	8.13	0	0	23	1.026515	-54.079224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27231	1	0	0	0	0	23	1.0266988	-54.056636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27232	1	0	0	0	0	23	1.0305041	-54.110856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27233	1	31.66	10.37	0	0	23	1.0303212	-54.127449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27234	1	28.85	7.41	0	0	23	1.0317071	-54.816069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27235	1	0	0	0	0	23	1.031848	-54.800466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27236	1	28.2	4.88	0	0	23	1.0259835	-54.658089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27237	1	28.11	4.14	0	0	23	1.0253156	-55.381614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27238	1	32.74	6.84	0	0	23	1.0282379	-53.829553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27239	1	0	0	0	0	23	1.0386505	-50.58309	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27240	1	40.44	12.53	0	0	23	1.031415	-53.525548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27241	1	0	0	0	0	23	1.0276453	-55.873787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27242	1	0	0	0	0	23	1.0276453	-55.873787	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27243	1	0	0	0	0	23	1.0395324	-50.464823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27244	1	23.58	3.35	0	0	23	1.0333612	-50.202321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27245	1	21.92	3.3	0	0	23	1.0280243	-52.591055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27246	1	22.14	3.1	0	0	23	1.0266679	-54.229156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27247	1	8.62	3.72	0	0	23	1.0314936	-52.957275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27248	1	0	0	0	0	23	1.0417306	-53.094797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27249	1	20.66	7.61	0	0	23	1.041598	-53.106048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27250	1	17.54	5.24	0	0	23	1.0430679	-54.529391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27251	1	0	0	0	0	23	1.0467076	-51.552763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27252	1	0	0	0	0	23	1.0449117	-53.879631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27253	1	17.54	3	0	0	23	1.0403854	-55.653913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27254	1	0	0	0	0	23	1.0450641	-54.352277	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27255	1	0	0	0	0	23	1.0470693	-51.475691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27256	1	0	0	0	0	23	1.0308087	-53.97512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27257	1	19.38	8.55	0	0	23	1.0306682	-53.986305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27258	1	17.94	3.82	0	0	23	1.0362562	-61.684846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27259	1	11.02	2.39	0	0	23	1.0310206	-56.284323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27260	1	10.56	3.51	0	0	23	1.0318955	-56.111114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27261	1	21.08	3.49	0	0	23	1.0329558	-56.194445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27262	1	27.06	1.53	0	0	23	1.0335879	-53.852496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27263	1	30.18	2.17	0	0	23	1.0278406	-53.560366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27264	1	16.8	4.32	0	47.53	23	1.0365111	-53.911141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27265	1	0	0	0	0	23	1.0329985	-53.785817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27266	1	16.8	3.79	0	0	23	1.0329204	-53.795153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27267	1	63.36	5.4	0	25.73	23	1.0371937	-56.0266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27268	1	33.1	6.4	0	0	23	1.0354258	-53.832802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27269	1	0	0	0	0	23	1.0355934	-53.812832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27270	1	0	0	0	0	23	1.0406532	-53.767927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27271	1	16.55	4.21	0	0	23	1.0405681	-53.776414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27272	1	55.61	12.97	0	0	23	1.0366194	-55.32045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27273	1	28.33	3.59	0	0	23	1.0416298	-53.412165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27274	1	0	0	0	0	23	1.0191755	-50.914136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27275	1	0	0	0	0	23	1.0445162	-53.038215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27276	1	61.66	12.97	0	0	23	1.0188625	-50.951486	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27277	1	58.37	16.39	0	0	23	1.0377033	-54.939379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27278	1	19.28	4.18	0	0	23	1.0347432	-55.163887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27279	1	19.28	3.11	0	0	23	1.0391524	-54.410552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27280	1	12.21	2.37	0	-19.39	23	1.034172	-55.453213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27281	1	12.21	1.46	0	0	23	1.033112	-55.674019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27282	1	12.21	3.65	0	0	23	1.0315532	-56.042279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27283	1	26.77	6.23	0	0	23	1.0406084	-55.176437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27284	1	0	0	0	0	23	1.0119888	-49.990295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27285	1	50.95	4.96	0	0	23	1.0442	-54.725833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27286	1	0	0	0	0	23	1.0135541	-49.880003	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27287	1	51.24	17.37	0	0	23	1.0396649	-54.985954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27288	1	17.35	4.1	0	0	23	1.0335837	-55.858191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27289	1	17.35	3.54	0	0	23	1.0391706	-55.181064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27290	1	26.31	7.76	0	0	23	1.0341631	-55.452864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27291	1	11.78	3.31	0	0	23	1.0384424	-55.404947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27292	1	0	0	0	0	23	1.0299346	-56.452032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27293	1	11.7	2.68	0	0	23	1.0298739	-56.45919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27294	1	0	0	0	0	23	1.0303112	-56.40219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27295	1	11.7	7.17	0	0	23	1.0302016	-56.408108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27296	1	14.84	1.75	0	0	23	1.0297628	-56.53161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27297	1	0	0	0	0	23	1.0423048	-50.792929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27298	1	40.28	7.18	0	0	23	1.0421191	-50.814172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27299	1	19.95	4.97	0	0	23	1.0439816	-50.735617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27300	1	0	0	0	0	23	1.0440744	-50.725294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27301	1	0	0	0	0	23	1.0363546	-52.093864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27302	1	20.14	5.9	0	0	23	1.0362455	-52.104968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27303	1	14.02	4.52	0	0	23	1.0284291	-51.804774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27304	1	26.19	8.5	0	0	23	1.028384	-53.023997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27305	1	13.35	2.96	0	0	23	1.030718	-53.699037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27306	1	18.03	7.61	0	0	23	1.0290924	-52.640314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27307	1	15.2	4.04	0	0	23	1.0347026	-54.140339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27308	1	45.61	10.37	0	0	23	1.0353772	-53.898835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27309	1	16.03	2.04	0	0	23	1.0301784	-55.685763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27310	1	16.03	1.93	0	0	23	1.036637	-48.720542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27311	1	0	0	0	0	23	1.0276531	-55.952554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27312	1	16.06	1.62	0	0	23	1.0275902	-55.962525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27313	1	28.13	7.32	0	0	23	1.0345708	-49.079175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27314	1	12.76	1.66	0	0	23	1.0431059	-43.189043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27315	1	8.4	1.55	0	0	23	1.0409981	-49.507252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27316	1	0	0	0	0	23	1.0308454	-48.827188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27317	1	0	0	0	0	23	1.0308454	-48.827188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27318	1	0	0	0	0	23	1.0308454	-48.827188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27319	1	0	0	0	0	23	1.0308454	-48.827188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27320	1	16.96	3.76	0	0	23	1.0307625	-48.835943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27321	1	0	0	0	0	23	1.0309245	-48.818403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27322	1	12.63	1.24	0	0	23	1.0335055	-47.666233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27323	1	12.63	2.15	0	6.95	23	1.0382666	-45.829235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27324	1	8.67	3.13	0	0	23	1.0414046	-52.433001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27325	1	38.05	3.73	0	10.63	23	1.040093	-59.287606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27326	1	12.68	1.92	0	0	23	1.0386834	-59.934365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27327	1	0	0	0	0	23	1.0387396	-59.927193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27328	1	33.21	2.04	0	0	23	1.0270913	-52.634026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27329	1	34.67	11.23	0	0	23	1.0303825	-50.392339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27330	1	44.94	7.01	0	0	23	1.0279629	-51.225055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27331	1	14	4.19	0	0	23	1.0317885	-54.209819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27332	1	30.19	13.54	0	0	23	1.0279707	-54.524011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27333	1	0	0	0	0	23	1.0281825	-54.507967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27334	1	14	4.88	0	0	23	1.0305803	-54.35473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27335	1	0	0	0	0	23	1.0342877	-55.060496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27336	1	13.24	1.33	0	0	23	1.0342395	-55.067755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27337	1	0	0	0	0	23	1.0433146	-54.428354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27338	1	13.24	1.52	0	0	23	1.0432699	-54.43573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27339	1	0	0	0	43.37	23	1.0412219	-52.891641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27340	1	17.49	6.05	0	0	23	1.0411143	-52.901697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27341	1	25.36	5.87	0	0	23	1.0363332	-54.678172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27342	1	12.13	5.46	0	0	23	1.0312756	-50.8074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27343	1	21.64	7.67	0	0	23	1.0298613	-50.423319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27344	1	12.95	2.94	0	0	23	1.0363995	-53.594312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27345	1	0	0	0	0	23	1.0364643	-53.587099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27346	1	9.52	1.49	0	0	23	1.037032	-51.501546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27347	1	0	0	0	0	23	1.0370171	-50.024505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27348	1	9.52	5.83	0	0	23	1.0369406	-50.028987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27349	1	17.74	3.04	0	0	23	1.0329414	-50.855985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27350	1	0	0	0	0	23	1.0330131	-50.845244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27351	1	47.72	4.68	0	0	23	1.0266351	-51.260032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27352	1	0	0	0	0	23	1.0408809	-48.416698	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27353	1	0	0	0	0	23	1.0343044	-50.374335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27354	1	26.73	4.01	0	0	23	1.0407677	-48.430236	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27355	1	60.78	13.82	0	0	23	1.02303	-51.642007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27356	1	0	0	0	0	23	1.0233267	-51.609869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27357	1	58.17	1.83	0	0	23	1.0176755	-49.02296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27358	1	26.73	0.53	0	0	23	1.0334128	-50.691985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27359	1	11	4.45	0	0	23	1.0402406	-48.412249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27360	1	0	0	0	0	23	1.0228608	-51.149225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27361	1	28.43	11.75	0	0	23	1.022672	-51.165438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27362	1	28.43	10.44	0	0	23	1.0227211	-52.30806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27363	1	0	0	0	0	23	1.0244186	-50.908174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27364	1	40.66	6.94	0	0	23	1.0242408	-50.932274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27365	1	28.43	2.35	0	0	23	1.021548	-52.663653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27366	1	12.73	4.26	0	0	23	1.0208505	-47.669375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27367	1	12.73	3.36	0	0	23	1.0194024	-49.898636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27368	1	14.89	2.38	0	0	23	1.0282119	-53.976941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27369	1	0	0	0	268.92	23	1.0432183	-51.723284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27370	1	0	0	0	0	23	1.0373711	-52.834843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27371	1	9.91	3.22	0	0	23	1.0431645	-51.728709	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27372	1	39.93	8.01	0	0	23	1.009712	-55.544763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27373	1	28.29	2.84	0	0	23	1.014782	-55.527046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27374	1	11.55	4.2	0	0	23	1.0210969	-51.954832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27375	1	0	0	0	0	23	1.018936	-51.88866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27376	1	27.92	7.32	0	0	23	1.0187908	-51.904299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27377	1	83.13	2.5	0	0	23	1.014294	-52.618182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27378	1	42.75	17.18	0	0	23	1.0205761	-50.788519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27379	1	27.92	5.51	0	0	23	1.0166377	-52.310206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27380	1	0	0	0	0	23	1.0167712	-52.295062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27381	1	0	0	0	0	23	1.0251307	-51.789521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27382	1	24.76	7.2	0	0	23	1.0249882	-51.802175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27383	1	51.11	22.38	0	0	23	1.0312201	-51.103105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27384	1	63.84	14.7	0	0	23	1.0333151	-50.972467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27385	1	36.31	9.3	0	0	23	1.0136753	-49.175474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27386	1	34.57	10.58	0	0	23	1.0346014	-50.861438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27387	1	14.83	7.43	0	0	23	1.013615	-49.73604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27388	1	40.03	5.18	0	0	23	1.0252625	-49.797628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27389	1	31.35	6.3	0	0	23	1.0174963	-49.429971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27390	1	28.62	5.78	0	0	23	1.026666	-49.767612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27391	1	36.43	5.62	0	0	23	1.0355421	-49.226613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27392	1	61.08	20.81	0	0	23	1.0329214	-49.206753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27393	1	26.67	3.13	0	0	23	1.0337061	-49.730199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27394	1	24.96	7.09	0	0	23	1.0225716	-52.173022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27395	1	0	0	0	0	23	1.0375188	-48.932916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27396	1	24.64	5.08	0	0	23	1.0373976	-48.946408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27397	1	32.71	11.72	0	0	23	1.0282764	-52.454141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27398	1	77.71	40.31	0	0	23	1.0294209	-52.041309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27399	1	0	0	0	0	23	1.0187675	-53.663277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27400	1	0	0	0	0	23	1.0143959	-57.00725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27401	1	0	0	0	0	23	1.014144	-61.744773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27402	1	0	0	0	0	23	1.014144	-61.744773	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27403	1	36.93	1.83	0	0	23	1.0186651	-53.68677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27404	1	0	0	0	0	23	1.0190466	-53.614136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27405	1	75.08	39.2	0	0	23	1.0215463	-53.171034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27406	1	56.17	11.91	0	102.12	23	1.0332246	-53.87955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27407	1	34.18	3.12	0	0	23	1.0151335	-54.176247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27408	1	0	0	0	0	23	1.0109332	-54.803152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27409	1	0	0	0	0	23	1.0294208	-57.154056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27410	1	36.96	13.61	0	0	23	1.0107164	-54.82372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27411	1	101.62	21.93	0	0	23	1.0097953	-54.952969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27412	1	55.19	19.64	0	0	23	1.0115949	-54.578277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27413	1	0	0	0	0	23	1.0119445	-54.543925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27414	1	26.79	1.84	0	0	23	1.0239684	-53.750076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27415	1	0	0	0	0	23	1.0191257	-54.418137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27416	1	36.71	7.14	0	0	23	1.0189713	-54.439935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27417	1	55.94	12.18	0	0	23	1.015552	-55.846657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27418	1	45.42	13.23	0	0	23	1.0069174	-56.331594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27419	1	15.83	1.55	0	0	23	1.012332	-55.725492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27420	1	0	0	0	0	23	1.0261467	-54.273816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27421	1	54.18	12.72	0	0	23	1.0258843	-54.301612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27422	1	49.21	14.5	0	0	23	1.0276791	-53.223243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27423	1	45.08	9.86	0	0	23	1.0173033	-53.847157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27424	1	0	0	0	0	23	1.0184928	-51.93196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27425	1	47.62	12.58	0	0	23	1.0182556	-51.960435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27426	1	55.77	14.12	0	0	23	1.0323736	-52.129463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27427	1	0	0	0	198.25	23	1.0392567	-52.709627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27428	1	32.66	5.92	0	0	23	1.0391096	-52.727213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27429	1	44.22	11.44	0	0	23	1.0113511	-54.625148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27430	1	25.99	9.38	0	0	23	1.0173871	-53.573839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27431	1	55.32	17.28	0	0	23	1.0233873	-52.407096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27432	1	101	9.88	0	0	23	1.0200072	-52.996017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27433	1	79.61	25.98	0	0	23	1.0065513	-55.67305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27434	1	0	0	0	0	23	1.0070303	-55.631453	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27435	1	39.71	8.2	0	0	23	1.0188149	-54.189247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27436	1	23.87	7.27	0	0	23	1.0198398	-53.043808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27437	1	0	0	0	0	23	1.0199636	-53.030857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27438	1	78.2	9.05	0	0	23	1.0264848	-51.900849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27439	1	79.8	22.43	0	0	23	1.0112162	-54.738102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27440	1	0	0	0	0	23	1.0307069	-52.164576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27441	1	35.06	4.78	0	0	23	1.0305749	-52.185151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27442	1	0	0	0	0	23	1.0289697	-51.092048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27443	1	0	0	0	0	23	1.0289697	-51.092048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27444	1	0	0	0	0	23	1.0289697	-51.092048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27445	1	0	0	0	0	23	1.0289697	-51.092048	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27446	1	91.33	24.11	0	0	23	1.0285081	-51.140526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27447	1	0	0	0	0	23	1.0294507	-51.036674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27448	1	47.14	16.57	0	0	23	1.0296711	-52.401188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27449	1	30.01	4.08	0	0	23	1.0294058	-51.009822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27450	1	57.29	21.06	0	0	23	1.0274185	-51.60283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27451	1	22.22	2.6	0	0	23	1.0309554	-51.161764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27452	1	32.08	3.36	0	147.71	23	1.0403402	-52.330959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27453	1	59.53	5.38	0	0	23	1.0226883	-51.681102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27454	1	45.53	3.86	0	0	23	1.0200786	-52.912488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27455	1	74.5	10.16	0	0	23	1.0282956	-51.003411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27456	1	0	0	0	0	23	1.0286207	-50.956572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27457	1	45.03	2.11	0	0	23	1.0179907	-53.308426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27458	1	40.9	7.27	0	0	23	1.0158687	-53.660979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27459	1	56.12	42.25	0	0	23	1.0136637	-52.421762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27460	1	28.58	16.02	0	0	23	1.0140722	-49.843744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27461	1	62.19	14.61	0	0	23	1.0149044	-48.776881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27462	1	0	0	0	0	23	1.0152412	-48.738874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27463	1	33.72	19.71	0	0	23	1.0225832	-50.012742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27464	1	37.13	12.22	0	0	23	1.0225149	-58.484182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27465	1	0	0	0	0	23	1.0289112	-55.794063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27466	1	41.38	17.81	0	0	23	1.0286448	-55.815939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27467	1	16.56	7.7	0	0	23	1.0246977	-58.591678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27468	1	16.3	5.15	0	0	23	1.0301649	-58.638981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27469	1	12.77	1.44	0	0	23	1.0209423	-57.242264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27470	1	25.55	6.55	0	0	23	1.02932	-55.777809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27471	1	10.04	1.37	0	0	23	1.0431936	-55.434699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27472	1	10.04	1.02	0	0	23	1.0401542	-55.747733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27473	1	10.04	1.97	0	0	23	1.0236572	-57.282589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27474	1	15.84	4.68	0	0	23	1.0245758	-56.773262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27475	1	45.85	35.78	0	0	23	1.0245003	-56.159328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27476	1	0	0	0	0	23	1.0249743	-56.137476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27477	1	25.41	16.43	0	0	23	1.0211616	-56.786435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27478	1	38.72	12	0	0	23	1.0315903	-55.551012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27479	1	0	0	0	0	23	1.0338383	-55.268612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27480	1	27.47	11.62	0	0	23	1.0336506	-55.282158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27481	1	34.35	7.15	0	0	23	1.0331866	-55.338726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27482	1	0	0	0	68.06	23	1.0362594	-56.365778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27483	1	24.3	7.29	0	0	23	1.0361199	-56.380422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27484	1	51.96	5.7	0	0	23	1.0348233	-54.260492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27485	1	56.72	28.37	0	0	23	1.0285987	-53.096182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27486	1	0	0	0	0	23	1.0384742	-53.967834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27487	1	23.97	5.21	0	0	23	1.0383643	-53.980939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27488	1	37.36	1.25	0	0	23	1.0334793	-54.114338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27489	1	23.47	2.54	0	0	23	1.0363008	-54.92602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27490	1	14.85	3.13	0	0	23	1.0338577	-54.976293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27491	1	0	0	0	0	23	1.0339362	-54.967412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27492	1	24.82	7.28	0	0	23	1.0374015	-55.690205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27493	1	0	0	0	69.45	23	1.0402504	-55.710529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27494	1	26.51	12.14	0	0	23	1.0400534	-55.725466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27495	1	13.25	0.54	0	0	23	1.0377616	-55.311151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27496	1	0	0	0	0	23	1.0377929	-55.303805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27497	1	35.99	7.31	0	0	23	1.0256757	-54.214419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27498	1	0	0	0	0	23	1.0258281	-54.195405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27499	1	75.84	31.32	0	0	23	1.0251683	-55.224116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27500	1	42.2	8.39	0	0	23	1.0276041	-54.757135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27501	1	23.14	5.65	0	0	23	1.0275024	-55.641381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27502	1	47.05	8.25	0	0	23	1.0254488	-54.896398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27503	1	28.24	6.43	0	0	23	1.0353782	-52.77294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27504	1	0	0	0	0	23	1.0317482	-55.417249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27505	1	47.87	6.52	0	0	23	1.0315644	-55.444387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27506	1	19.67	3.97	0	0	23	1.0386287	-54.162271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27507	1	28.57	13.1	0	0	23	1.0235577	-55.847432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27508	1	0	0	0	0	23	1.0237709	-55.832433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27509	1	23.03	6.1	0	0	23	1.0297867	-56.356413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27510	1	55.08	18.21	0	0	23	1.0256239	-56.31544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27511	1	14.8	3.1	0	0	23	1.0311703	-54.065477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27512	1	13.38	2.44	0	0	23	1.0314299	-53.577526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27513	1	43.95	22.02	0	0	23	1.0241545	-51.545841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27514	1	0	0	0	0	23	1.0246581	-51.835279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27515	1	63.9	8.46	0	0	23	1.0244132	-51.875428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27516	1	0	0	0	74.86	23	1.037107	-48.700574	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27517	1	0	0	0	0	23	1.0353585	-50.887809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27518	1	0	0	0	0	23	1.0350758	-52.846911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27519	1	0	0	0	0	23	1.0350758	-52.846911	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27520	1	59.27	7.43	0	0	23	1.03689	-48.731489	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27521	1	39.65	18.19	0	0	23	1.0239647	-51.542698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27522	1	0	0	0	0	23	1.0286367	-50.580054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27523	1	47.24	5.45	0	0	23	1.0284558	-50.608598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27524	1	0	0	0	0	23	1.0262685	-53.214225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27525	1	40.98	21.02	0	0	23	1.0259797	-53.234234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27526	1	0	0	0	0	23	1.0276458	-50.549717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27527	1	39.18	9.44	0	0	23	1.0274389	-50.57377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27528	1	21.19	0.86	0	0	23	1.0325675	-51.234712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27529	1	0	0	0	0	23	1.032627	-51.22119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27530	1	24.58	9.73	0	0	23	1.0409437	-53.217802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27531	1	24.58	5.09	0	0	23	1.0295724	-52.289021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27532	1	60.35	5.81	0	0	23	1.0317787	-54.302507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27533	1	0	0	0	0	23	1.0368369	-49.143314	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27534	1	0	0	0	0	23	1.0424603	-52.992559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27535	1	24.58	13.53	0	0	23	1.0366429	-49.154654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27536	1	20.88	6.63	0	0	23	1.027793	-53.861776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27537	1	10.99	7.22	0	0	23	1.0263909	-53.57436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27538	1	10.99	5.39	0	0	23	1.026316	-53.579847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27539	1	0	0	0	0	23	1.0248316	-52.824517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27540	1	21.73	4.61	0	0	23	1.0247184	-52.837294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27541	1	14.65	4.37	0	43.5	23	1.0384671	-53.499475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27542	1	31.35	7	0	0	23	1.0310189	-50.710785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27543	1	12.68	1.12	0	0	23	1.0350379	-49.5266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27544	1	51.11	9.13	0	0	23	1.0328379	-51.901284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27545	1	0	0	0	19.2	23	1.0372488	-52.676039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27546	1	28.62	4.78	0	0	23	1.0371295	-52.692297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27547	1	31.52	6.79	0	0	23	1.0321377	-51.777615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27548	1	0	0	0	0	23	1.0337297	-51.740276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27549	1	21.28	7.97	0	0	23	1.0335766	-51.752505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27550	1	40.38	7.75	0	0	23	1.0317686	-51.778983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27551	1	0	0	0	0	23	1.0222098	-48.43455	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27552	1	49.72	18.02	0	0	23	1.0424049	-50.77724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27553	1	0	0	0	0	23	1.0240274	-48.264276	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27554	1	28.79	8.14	0	0	23	1.0324034	-50.957238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27555	1	0	0	0	0	23	1.0347527	-51.647319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27556	1	23.34	4.95	0	0	23	1.0346372	-51.660649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27557	1	30.86	8.52	0	0	23	1.0316916	-51.831836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27558	1	31.3	11.85	0	0	23	1.0352321	-51.472458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27559	1	0	0	0	0	23	1.0354276	-51.455214	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27560	1	0	0	0	0	23	1.0193057	-53.152292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27561	1	60.36	15.17	0	0	23	1.0190045	-53.189303	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27562	1	0	0	0	0	23	1.0268847	-52.327507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27563	1	53.41	27.87	0	0	23	1.0264623	-52.356965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27564	1	0	0	0	0	23	1.0200667	-48.542838	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27565	1	59.08	21.69	0	0	23	1.0418212	-51.040332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27566	1	0	0	0	0	23	1.0229263	-48.306948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27567	1	43.68	14.91	0	0	23	1.0336385	-50.830148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27568	1	0	0	0	0	23	1.0338714	-50.808313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27569	1	32.13	11.81	0	0	23	1.0316935	-51.520794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27570	1	0	0	0	0	23	1.0228974	-53.258694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27571	1	23.98	8.09	0	0	23	1.0227498	-53.271199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27572	1	0	0	0	0	23	1.0327086	-50.856478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27573	1	24.84	12.69	0	0	23	1.0324988	-50.870709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27574	1	22.58	5.63	0	0	23	1.0287132	-51.789347	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27575	1	10.88	1.96	0	0	23	1.035795	-50.524953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27576	1	5.44	0.33	0	0	23	1.0326309	-50.47792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27577	1	42.34	11.72	0	0	23	1.0363869	-49.464139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27578	1	25.35	5.17	0	0	23	1.0318713	-51.706183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27579	1	62.23	6.81	0	0	23	1.0334172	-52.062136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27580	1	16.54	1.6	0	0	23	1.0355305	-50.581783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27581	1	42.21	12.72	0	0	23	1.0266027	-52.182821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27582	1	48.59	12.27	0	0	23	1.0251451	-52.316629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27583	1	27.25	6.96	0	0	23	1.0320198	-51.780945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27584	1	0	0	0	0	23	1.032144	-51.766351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27585	1	37.59	12.98	0	0	23	1.0391746	-56.40028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27586	1	12.84	1.99	0	0	23	1.0345372	-55.276326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27587	1	23.1	5.56	0	0	23	1.0348474	-55.443882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27588	1	16.92	3.02	0	0	23	1.0370101	-51.813587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27589	1	24.56	4.1	0	0	23	1.0349516	-55.203446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27590	1	28.6	8.13	0	0	23	1.0426763	-52.656924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27591	1	0	0	0	0	23	1.0393293	-53.363775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27592	1	33.68	12.57	0	0	23	1.0391109	-53.382368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27593	1	0	0	0	0	23	1.0363957	-56.770654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27594	1	47.46	18.92	0	0	23	1.036086	-56.794348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27595	1	25.39	2.4	0	0	23	1.0369263	-56.398677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27596	1	25.39	5.56	0	30.12	23	1.0381562	-56.865371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27597	1	36.59	6.69	0	0	23	1.0375556	-56.77267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27598	1	0	0	0	0	23	1.0377027	-56.7503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27599	1	0	0	0	0	23	1.0320711	-58.549166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27600	1	35.71	8.29	0	0	23	1.0318984	-58.569413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27601	1	17.8	1.88	0	0	23	1.0340187	-52.448384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27602	1	17.8	5.49	0	0	23	1.0343192	-54.896875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27603	1	44.06	1.67	0	0	23	1.0343618	-53.440736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27604	1	28.5	4.14	0	0	23	1.0360299	-54.590732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27605	1	0	0	0	0	23	1.0357246	-55.634134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27606	1	25.96	5	0	0	23	1.0356056	-55.647713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27607	1	25.96	3.5	0	34.81	23	1.0375084	-55.690418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27608	1	0	0	0	0	23	1.0361743	-56.819356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27609	1	47.73	13.81	0	0	23	1.035898	-56.845132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27610	1	38.8	22.54	0	0	23	1.0346149	-56.100413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27611	1	44.75	8.88	0	0	23	1.0125203	-72.992769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27612	1	82.94	6.99	0	0	23	1.0135969	-74.9199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27613	1	0	0	0	0	23	1.0139184	-74.867604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27614	1	89.13	45.19	0	0	23	1.0147919	-73.271437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27615	1	59.7	22.28	0	0	23	1.0148517	-74.098993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27616	1	47.41	7.88	0	0	23	1.0294228	-72.565577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27617	1	34.58	6.3	0	0	23	1.0278164	-71.862125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27618	1	0	0	0	0	23	1.027977	-71.844123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27619	1	73.13	18.7	0	0	23	1.0138971	-75.082311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27620	1	79.25	0.92	0	0	23	1.0156898	-75.41404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27621	1	40.77	5.08	0	0	23	1.0261297	-73.194516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27622	1	73.69	8.96	0	0	23	1.020471	-73.808705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27623	1	110.76	33.97	0	0	23	1.0102853	-76.35828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27624	1	54.42	15.93	0	0	23	1.0218025	-74.180673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27625	1	66.77	20.8	0	0	23	1.0128886	-73.697653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27626	1	55.71	16.05	0	0	23	1.0147451	-77.093036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27627	1	60.15	13.47	0	0	23	1.0180124	-76.13419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27628	1	45.49	10.07	0	0	23	1.0139986	-76.8861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27629	1	31.83	4.45	0	0	23	1.0327389	-67.760865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27630	1	32.41	10.65	0	0	23	1.0298681	-67.224881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27631	1	0	0	0	0	23	1.0300544	-67.207174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27632	1	43.94	11.31	0	0	23	1.0313921	-66.193552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27633	1	0	0	0	0	23	1.0322579	-68.244234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27634	1	21.92	6.46	0	0	23	1.0321303	-68.257472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27635	1	25.2	6.97	0	0	23	1.034456	-65.483849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27636	1	50.51	17.71	0	0	23	1.0359177	-64.966813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27637	1	30.93	6.37	0	0	23	1.0343204	-65.730872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27638	1	23.12	9.71	0	0	23	1.0384951	-65.350803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27639	1	0	0	0	0	23	1.0397354	-65.542698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27640	1	11.56	2.84	0	0	23	1.0396799	-65.548549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27641	1	21.91	5.06	0	0	23	1.0367162	-70.21415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27642	1	12.23	3.29	0	0	23	1.0359252	-70.814404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27643	1	11.96	2.76	0	0	23	1.0377934	-71.138297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27644	1	0	0	0	0	23	1.0360879	-71.036705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27645	1	11.96	3.6	0	0	23	1.0360162	-71.043715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27646	1	0	0	0	0	23	1.0152437	-74.237298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27647	1	54.81	6.65	0	0	23	1.0150229	-74.271511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27648	1	50.16	9.39	0	0	23	1.0223288	-71.723981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27649	1	0	0	0	0	23	1.020731	-75.623913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27650	1	0	0	0	0	23	1.020731	-75.623913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27651	1	0	0	0	0	23	1.020731	-75.623913	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27652	1	0	0	0	0	23	1.020731	-75.623913	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27653	1	0	0	0	0	23	1.0209355	-75.585133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27654	1	66.48	1.85	0	0	23	1.0205237	-75.661269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27655	1	47.79	15.75	0	0	23	1.0054	-75.439798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27656	1	72.15	17.73	0	0	23	1.0040697	-75.549252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27657	1	69.41	21.68	0	0	23	1.0086661	-75.836855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27658	1	53.81	11.2	0	0	23	1.0038837	-75.843286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27659	1	82.03	31.81	0	0	23	1.0038823	-76.112856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27660	1	0	0	0	354.7	23	1.0357212	-75.108449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27661	1	36.23	8.58	0	0	23	1.0355304	-75.129523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27662	1	0	0	0	0	23	1.0327671	-62.34825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27663	1	0	0	0	0	23	1.0382043	-65.240824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27664	1	59.95	12.88	0	0	23	1.0325011	-62.380843	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27665	1	25.37	10.65	0	0	23	1.0248454	-72.82512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27666	1	111.09	19.58	0	172.23	23	1.0368627	-74.018626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27667	1	36.25	16.6	0	105.35	23	1.0407749	-68.891796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27668	1	18.57	2.2	0	0	23	1.0186414	-74.288548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27669	1	50.21	25.72	0	0	23	1.0168979	-75.155209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27670	1	0	0	0	0	23	1.0172841	-75.129459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27671	1	62.78	25.08	0	259.29	23	1.0337386	-77.477151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27672	1	62.74	14.86	0	0	23	1.0286242	-74.243919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27673	1	0	0	0	0	23	1.0057015	-75.26296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27674	1	76.69	2.51	0	0	23	1.0054466	-75.311384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27675	1	72.09	25.71	0	0	23	1.0074968	-75.690611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27676	1	41.48	7.41	0	0	23	1.0199542	-73.60128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27677	1	0	0	0	174.18	23	1.040413	-74.042838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27678	1	48.4	9.53	0	0	23	1.0401979	-74.069788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27679	1	0	0	0	0	23	1.0199813	-76.810109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27680	1	83.23	15.9	0	0	23	1.0196066	-76.857456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27681	1	59.44	16.99	0	0	23	1.0182818	-75.588969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27682	1	49.49	6.52	0	0	23	1.0162976	-76.751104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27683	1	0	0	0	0	23	1.0164666	-76.721479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27684	1	0	0	0	0	23	1.0096804	-75.466741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27685	1	36.64	14.25	0	0	23	1.0094626	-75.486248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27686	1	53.74	3.43	0	0	23	1.0282752	-75.922005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27687	1	0	0	0	0	23	1.028431	-75.888177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27688	1	38.89	2.68	0	0	23	1.0252577	-75.283313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27689	1	0	0	0	0	23	1.0156247	-75.748726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27690	1	47.83	4.77	0	0	23	1.0154536	-75.775393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27691	1	0	0	0	0	23	1.0147909	-76.432356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27692	1	47.83	18.62	0	0	23	1.0144567	-76.460298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27693	1	91.7	19.24	0	0	23	1.0008293	-76.859485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27694	1	27.39	3.72	0	0	23	1.0107284	-74.921381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27695	1	83.92	27.11	0	0	23	1.0197722	-77.471122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27696	1	0	0	0	0	23	1.0202491	-77.4275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27697	1	20.9	6.58	0	0	23	1.0312649	-70.874737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27698	1	0	0	0	0	23	1.0313757	-70.863807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27699	1	33.01	5.79	0	0	23	1.0277575	-73.923998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27700	1	73.82	9.91	0	0	23	1.0193424	-73.725806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27701	1	47.37	10.7	0	0	23	1.0173779	-75.171229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27702	1	65.39	11.13	0	0	23	1.0004888	-76.952656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27703	1	0	0	0	0	23	1.0230839	-72.816106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27704	1	51.8	27.49	0	0	23	1.0226839	-72.840591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27705	1	42.94	12.67	0	0	23	1.0146198	-76.169592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27706	1	55.48	9.69	0	0	23	1.0335193	-73.320936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27707	1	0	0	0	0	23	1.0189244	-73.259735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27708	1	68.49	10.99	0	0	23	1.0186606	-73.298283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27709	1	76.8	10.93	0	0	23	1.0335437	-73.074967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27710	1	51.77	16.18	0	0	23	1.0303247	-73.168448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27711	1	61.5	14.38	0	0	23	1.0297287	-72.388392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27712	1	0	0	0	0	23	1.0308559	-71.291777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27713	1	27.35	10.48	0	0	23	1.0306795	-71.307839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27714	1	52.95	14.6	0	0	23	1.0244994	-75.612996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27715	1	0	0	0	0	23	1.0247754	-75.581077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27716	1	0	0	0	236.07	23	1.0364505	-62.672675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27717	1	0	0	0	0	23	1.0316257	-70.516348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27718	1	0	0	0	0	23	1.0382698	-75.321074	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27719	1	0	0	0	0	23	1.0382698	-75.321074	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27720	1	28.86	9.96	0	0	23	1.0362743	-62.686899	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27721	1	0	0	0	0	23	1.0349752	-62.627361	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27722	1	28.86	9.23	0	0	23	1.0245618	-75.479388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27723	1	52.98	24.08	0	0	23	1.0249586	-72.518933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27724	1	46.15	10.93	0	0	23	1.0270314	-71.35999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27725	1	39.09	11.2	0	364.98	23	1.0419471	-76.248149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27726	1	52.5	11.07	0	178.35	23	1.0396915	-73.37139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27727	1	38.41	8.43	0	0	23	1.0291352	-71.210281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27728	1	71.85	10.65	0	0	23	1.0108748	-76.366512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27729	1	42.34	15.51	0	0	23	1.0328301	-73.251125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27730	1	0	0	0	0	23	1.0272981	-72.117476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27731	1	0	0	0	0	23	1.0272981	-72.117476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27732	1	0	0	0	0	23	1.0272981	-72.117476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27733	1	0	0	0	0	23	1.0272981	-72.117476	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27734	1	61.86	36.85	0	0	23	1.0267327	-72.150744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27735	1	0	0	0	0	23	1.0278198	-72.085321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27736	1	21.29	7.86	0	0	23	1.0234699	-73.022691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27737	1	0	0	0	0	23	1.0236033	-73.010261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27738	1	23.67	6.09	0	0	23	1.0296982	-69.945371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27739	1	21.29	10.98	0	0	23	1.0347096	-70.235127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27740	1	25.79	6.56	0	0	23	1.0345854	-70.249038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27741	1	83.18	7.83	0	0	23	1.0359874	-69.678421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27742	1	25.79	1.64	0	0	23	1.0337406	-66.92794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27743	1	66.09	33.26	0	0	23	1.0223603	-72.465934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27744	1	0	0	0	0	23	1.0228803	-72.429034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27745	1	80	21.85	0	0	23	1.030432	-72.119179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27746	1	34.51	15.69	0	0	23	1.0313139	-72.760076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27747	1	95.94	43.97	0	111.42	23	1.0361763	-71.10893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27748	1	68.1	20.89	0	0	23	1.0313712	-70.934157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27749	1	34.66	12.6	0	0	23	1.0280102	-70.726336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27750	1	41.29	4.9	0	0	23	1.0281589	-69.960223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27751	1	59.47	13.85	0	0	23	1.0285863	-69.182428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27752	1	52.62	14.2	0	0	23	1.0361555	-70.123811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27753	1	0	0	0	0	23	1.0284393	-62.701281	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27754	1	0	0	0	0	23	1.0421166	-69.263971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27755	1	69.71	7.76	0	0	23	1.0281866	-62.738183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27756	1	70.09	7.03	0	0	23	1.0263729	-72.796666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27757	1	47.91	10.37	0	0	23	1.0362958	-64.788911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27758	1	32.5	2.21	0	0	23	1.0378168	-73.314985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27759	1	27.34	1.78	0	0	23	1.0329938	-67.150946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27760	1	37.27	11.51	0	0	23	1.03468	-65.548283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27761	1	27.34	18.24	0	0	23	1.0294584	-71.761145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27762	1	74.44	31.99	0	0	23	1.0336224	-68.920351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27763	1	20.54	8.48	0	0	23	1.0311356	-67.407262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27764	1	72	20.83	0	0	23	1.0112541	-76.667756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27765	1	87.23	32.78	0	0	23	1.0052546	-76.856953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27766	1	44.95	25.27	0	0	23	1.0045194	-76.342319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27767	1	58.5	32.74	0	0	23	1.0052914	-76.707301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27768	1	0	0	0	0	23	1.0012954	-76.847338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27769	1	99.19	39.07	0	0	23	1.0006791	-76.899608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27770	1	83.53	27.1	0	0	23	1.0116008	-76.367995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27771	1	0	0	0	0	23	1.009484	-75.010352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27772	1	86.77	16.22	0	0	23	1.0090748	-75.057027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27773	1	98.29	24.69	0	0	23	1.0111328	-73.613045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27774	1	0	0	0	0	23	1.0133505	-73.970023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27775	1	74.31	16.25	0	0	23	1.0129405	-74.016807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27776	1	35.82	12.04	0	0	23	1.014668	-71.842725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27777	1	11.08	1.18	0	0	23	1.0475202	-72.369778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27778	1	8.07	2.25	0	0	23	1.050353	-71.27604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27779	1	9.95	1.4	0	0	23	1.0425616	-68.848439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27780	1	9.95	3.18	0	0	23	1.0433222	-70.9499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27781	1	42.26	17.86	0	17.21	23	1.0327343	-74.42696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27782	1	42.26	10.9	0	0	23	1.0342067	-73.871475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27783	1	0	0	0	0	23	1.0470241	-72.530274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27784	1	0	0	0	0	23	1.0487761	-72.249703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27785	1	16.65	5.3	0	0	23	1.0469357	-72.538587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27786	1	0	0	0	0	23	1.0501479	-71.974073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27787	1	8.59	0.69	0	0	23	1.050123	-71.97916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27788	1	14.98	1.94	0	0	23	1.043412	-73.098548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27789	1	0	0	0	0	23	1.0434643	-73.09086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27790	1	0	0	0	12.08	23	1.049625	-70.479237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27791	1	13.73	2.21	0	0	23	1.0495643	-70.486404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27792	1	12.97	4.8	0	0	23	1.0367825	-55.904265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27793	1	12.97	2.44	0	0	23	1.0346648	-55.837914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27794	1	0	0	0	0	23	1.0339244	-55.646611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27795	1	25.93	7.52	0	0	23	1.033774	-55.661677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27796	1	0	0	0	0	23	1.0213751	-52.687225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27797	1	19.84	2.61	0	0	23	1.0379416	-52.393242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27798	1	0	0	0	0	23	1.0215256	-52.690717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27799	1	19.84	10.73	0	0	23	1.0223015	-52.724212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27800	1	0	0	0	0	23	1.0224575	-52.713489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27801	1	0	0	0	0	23	1.0244841	-52.415012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27802	1	32.84	4.95	0	0	23	1.0243629	-52.434798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27803	1	0	0	0	0	23	1.0185263	-55.416372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27804	1	0	0	0	0	23	1.033244	-59.065239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27805	1	19.84	5.85	0	0	23	1.0184185	-55.427275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27806	1	19.38	4.48	0	0	23	1.0314279	-53.237316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27807	1	19.38	1.05	0	0	23	1.0230679	-53.982705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27808	1	0	0	0	0	23	1.0215033	-54.279818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27809	1	38.77	14.86	0	0	23	1.0212509	-54.300388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27810	1	14.63	2.16	0	0	23	1.0417387	-53.680299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27811	1	29.26	11.94	0	0	23	1.031521	-53.948899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27812	1	0	0	0	0	23	1.0360027	-53.47401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27813	1	17.19	7.05	0	0	23	1.0358806	-53.483151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27814	1	5.11	1.84	0	0	23	1.0290681	-54.307761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27815	1	13.77	1.1	0	0	23	1.0303271	-54.853945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27816	1	41.3	6.8	0	0	23	1.0278403	-56.252306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27817	1	12.47	2.84	0	0	23	1.0232267	-62.79239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27818	1	22.3	6.21	0	0	23	1.0260398	-62.198665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27819	1	0	0	0	0	23	1.0261724	-62.185081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27820	1	24.77	11.31	0	0	23	1.0142353	-64.797335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27821	1	0	0	0	145.9	23	1.0368595	-60.260468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27822	1	102.29	19.69	0	0	23	1.0241527	-65.398466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27823	1	0	0	0	0	23	1.0231316	-66.06197	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27824	1	0	0	0	0	23	1.0231316	-66.06197	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27825	1	0	0	0	0	23	1.0369492	-59.994644	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27826	1	24.77	2.69	0	0	23	1.0305983	-63.451536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27827	1	26.81	15.49	0	0	23	1.0259243	-63.93178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27828	1	68.57	6.83	0	0	23	1.0175165	-64.703487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27829	1	99.02	23.17	0	0	23	1.0157909	-66.30718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27830	1	53.99	10.51	0	0	23	1.0347979	-61.597107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27831	1	0	0	0	0	23	1.0350256	-61.566243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27832	1	0	0	0	0	23	1.0261367	-62.13852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27833	1	41.54	12.77	0	0	23	1.0259098	-62.159603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27834	1	74.46	21.74	0	0	23	1.0296669	-61.289675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27835	1	67.38	29.75	0	0	23	1.0331836	-60.308476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27836	1	50.53	11.35	0	0	23	1.0252038	-61.89591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27837	1	54.92	14.08	0	0	23	1.0245259	-61.98949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27838	1	35.36	5.4	0	255.3	23	1.040002	-62.679109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27839	1	0	0	0	153.07	23	1.0399978	-58.135034	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27840	1	30.87	4.05	0	0	23	1.0365582	-60.632725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27841	1	0	0	0	0	23	1.0398503	-57.813572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27842	1	100.1	30.49	0	0	23	1.0295017	-60.911322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27843	1	56.85	3.47	0	0	23	1.0250941	-62.746292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27844	1	0	0	0	0	23	1.0252495	-63.52112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27845	1	28.53	7.32	0	0	23	1.0251093	-63.536912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27846	1	41.04	12.11	0	0	23	1.0130757	-64.992401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27847	1	14.19	5.42	0	0	23	1.0279191	-62.045362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27848	1	0	0	0	0	23	1.0365046	-62.891726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27849	1	45.02	15.33	0	0	23	1.0362183	-62.918133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27850	1	65.75	11.5	0	0	23	1.0325664	-60.310876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27851	1	34.36	6.67	0	0	23	1.0351095	-59.870384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27852	1	0	0	0	0	23	1.0352563	-59.850612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27853	1	26.18	5.68	0	0	23	1.0379375	-59.138156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27854	1	30.14	9.06	0	0	23	1.0331121	-60.195926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27855	1	35.77	8.78	0	0	23	1.0347875	-58.674382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27856	1	25.09	4.19	0	0	23	1.0277112	-60.941825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27857	1	0	0	0	118.77	23	1.0384496	-56.346022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27858	1	0	0	0	0	23	1.0423005	-58.632558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27859	1	90.64	36.99	0	0	23	1.0378557	-56.389459	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27860	1	0	0	0	55.5	23	1.0342206	-61.230733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27861	1	25.09	5.96	0	0	23	1.0340945	-61.243992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27862	1	0	0	0	0	23	1.0308788	-61.115057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27863	1	25.09	5.42	0	0	23	1.0307541	-61.128425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27864	1	27.64	10.41	0	0	23	1.030832	-60.343968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27865	1	0	0	0	0	23	1.0380245	-56.552539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27866	1	0	0	0	0	23	1.0380417	-59.065266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27867	1	61.99	21.04	0	0	23	1.0376588	-56.584011	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27868	1	35.82	9.66	0	0	23	1.0312749	-60.147569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27869	1	0	0	0	0	23	1.0314585	-60.129499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27870	1	77.64	12.39	0	0	23	1.0351063	-61.200951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27871	1	0	0	0	0	23	1.0354438	-61.159335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27872	1	40.54	14.56	0	0	23	1.0307938	-60.512025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27873	1	32.15	10.64	0	0	23	1.0327907	-59.648759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27874	1	38.9	10.65	0	0	23	1.0330281	-59.888423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27875	1	17.06	0.79	0	0	23	1.030243	-59.500798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27876	1	17.06	7.99	0	0	23	1.035233	-58.822466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27877	1	17.06	2.79	0	0	23	1.0311754	-58.257639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27878	1	39.15	11.68	0	0	23	1.0272158	-59.262713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27879	1	7.36	3.05	0	0	23	1.0369923	-51.561179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27880	1	13.53	1.76	0	0	23	1.0321148	-53.668004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27881	1	23.14	7.87	0	0	23	1.0378034	-56.643456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27882	1	23.14	5.59	0	0	23	1.0376466	-56.879491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27883	1	0	0	0	269.21	23	1.0421906	-54.064012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27884	1	0	0	0	0	23	1.043476	-55.689324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27885	1	69.54	21.47	0	0	23	1.0417758	-54.102441	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27886	1	31.8	8.72	0	0	23	1.0350721	-57.2055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27887	1	50.3	9.84	0	0	23	1.0293677	-58.901691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27888	1	0	0	0	0	23	1.0335321	-57.568816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27889	1	31.8	13.71	0	0	23	1.0333042	-57.586507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27890	1	12.66	2.98	0	0	23	1.0319424	-63.876086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27891	1	27.61	7.72	0	0	23	1.0279886	-59.708552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27892	1	27.61	3.21	0	0	23	1.0300377	-60.133411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27893	1	0	0	0	0	23	1.0285489	-60.198838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27894	1	27.61	1.25	0	0	23	1.0284791	-60.214108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27895	1	27.61	8.78	0	0	23	1.0273892	-59.793137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27896	1	27.61	3.27	0	0	23	1.0333371	-60.087167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27897	1	43.96	18.35	0	0	23	1.0325189	-59.145022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27898	1	36.72	9.42	0	0	23	1.0306452	-58.28069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27899	1	41.13	9.1	0	0	23	1.0371988	-56.300158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27900	1	33.54	15.24	0	0	23	1.0339111	-59.839624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27901	1	58.23	7.96	0	0	23	1.0293179	-59.456004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27902	1	0	0	0	0	23	1.029562	-59.422508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27903	1	87.74	40.67	0	0	23	1.0329445	-59.485755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27904	1	42.8	17.21	0	0	23	1.0276619	-60.017644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27905	1	61.52	6.61	0	0	23	1.0353967	-59.819674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27906	1	0	0	0	0	23	1.0356331	-59.787215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27907	1	28.47	5.34	0	83.25	23	1.0394394	-59.827477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27908	1	56.18	10.53	0	0	23	1.0289782	-59.447254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27909	1	57.32	9.96	0	0	23	1.030906	-59.065776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27910	1	53.83	35.32	0	0	23	1.030322	-59.415163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27911	1	45.79	7.11	0	0	23	1.0286832	-59.744649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27912	1	79.44	5.19	0	0	23	1.0301393	-59.696321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27913	1	41.16	13.2	0	0	23	1.030422	-61.025588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27914	1	73.79	23.28	0	0	23	1.0368588	-59.712843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27915	1	0	0	0	0	23	1.0373032	-59.670208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27916	1	0	0	0	0	23	0.9921871	-58.862145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27917	1	13.54	2.25	0	0	23	0.9888524	-59.526766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27918	1	0	0	0	0	23	0.9922203	-58.858009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27919	1	0	0	0	0	23	0.9968773	-57.977796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27920	1	27.09	4.21	0	0	23	0.9967649	-57.995232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27921	1	51.08	11.11	0	0	23	1.019615	-56.221367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27922	1	0	0	0	0	23	1.0254583	-55.52942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27923	1	47.66	7.19	0	0	23	1.0252509	-55.558137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27924	1	50.81	9.36	0	0	23	1.0299964	-55.787143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27925	1	31.47	5.39	0	0	23	1.0184554	-56.753807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27926	1	44.4	1.19	0	0	23	1.0189751	-56.074583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27927	1	84.81	13.37	0	0	23	1.0200153	-55.606813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27928	1	0	0	0	0	23	1.020371	-55.560773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27929	1	49.01	31.52	0	0	23	1.0175024	-56.04798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27930	1	0	0	0	0	23	1.0195767	-56.796122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27931	1	72	11.44	0	0	23	1.0193005	-56.837077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27932	1	56.59	16.91	0	0	23	1.020181	-55.2234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27933	1	0	0	0	0	23	1.0204875	-55.18868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27934	1	61.72	30.98	0	141.81	23	1.0380809	-56.421317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27935	1	0	0	0	0	23	1.0225665	-54.607711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27936	1	37.42	1.92	0	0	23	1.022471	-54.631113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27937	1	44.2	13.56	0	0	23	1.0347503	-55.410773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27938	1	0	0	0	0	23	1.0276182	-54.364687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27939	1	73	12.55	0	0	23	1.0272828	-54.410015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27940	1	42.49	7.39	0	0	23	1.0259744	-53.660533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27941	1	0	0	0	0	23	1.026172	-53.63589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27942	1	38.06	11.49	0	274.86	23	1.0421974	-54.744263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27943	1	0	0	0	0	23	1.0161718	-56.038129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27944	1	6.23	1.62	0	0	23	1.0374246	-54.905608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27945	1	11.11	3.39	0	0	23	1.0161082	-56.044372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27946	1	0	0	0	0	23	1.0348307	-55.45792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27947	1	36.88	6.43	0	0	23	1.0346572	-55.480506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27948	1	0	0	0	0	23	1.0191693	-55.515978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27949	1	43.25	16.54	0	0	23	1.0188824	-55.541286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27950	1	58.27	5.48	0	0	23	1.0268711	-55.892756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27951	1	42.78	9	0	0	23	1.0343997	-56.339918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27952	1	27.71	8.92	0	0	23	1.0116552	-56.020118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27953	1	0	0	0	0	23	1.0379468	-53.831715	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27954	1	0	0	0	0	23	1.0274937	-55.027256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27955	1	24.02	6.01	0	0	23	1.0378295	-53.843825	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27956	1	0	0	0	105.85	23	1.0413748	-54.163195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27957	1	0	0	0	0	23	1.0273606	-54.711182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27958	1	0	0	0	0	23	1.0112799	-55.363545	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27959	1	0	0	0	0	23	1.0112799	-55.363545	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27960	1	44.39	9.52	0	0	23	1.0411847	-54.187276	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27961	1	0	0	0	0	23	1.0410091	-54.11083	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27962	1	38.35	13.32	0	0	23	1.0217429	-52.561148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27963	1	0	0	0	0	23	1.0219998	-52.53887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27964	1	29.4	10.6	0	0	23	1.0327056	-51.504033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27965	1	25.56	4.01	0	0	23	1.0334201	-50.915107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27966	1	16.85	5.95	0	0	23	1.0207209	-52.624067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27967	1	0	0	0	0	23	1.0310219	-51.625706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27968	1	71.89	33.62	0	0	23	1.030461	-51.665313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27969	1	76.77	42.79	0	0	23	1.0323983	-53.806317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27970	1	67.18	39.26	0	0	23	1.0292736	-51.939963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27971	1	37.72	14.56	0	0	23	1.0242768	-54.740653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27972	1	27.41	12.48	0	0	23	1.0149062	-53.322086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27973	1	21.06	3.63	0	0	23	1.0189946	-52.941588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27974	1	61.43	25.45	0	0	23	1.0307397	-51.93025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27975	1	91.16	28.42	0	0	23	1.0301006	-53.118334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27976	1	72.15	31.37	0	0	23	1.0222523	-54.568596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27977	1	42.96	14.54	0	0	23	1.0157484	-53.261298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27978	1	78.86	14.08	0	0	23	1.0300056	-51.987428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27979	1	72.43	17.58	0	0	23	1.0170317	-53.071876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27980	1	48	7.64	0	0	23	1.0228174	-52.705754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27981	1	43.23	7.95	0	0	23	1.0297834	-52.566042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27982	1	57.21	24.79	0	0	23	1.0168937	-53.018581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27983	1	16.1	7.15	0	0	23	1.0341597	-49.6793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27984	1	0	0	0	0	23	1.0247928	-54.898719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27985	1	0	0	0	0	23	1.0247928	-54.898719	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27986	1	0	0	0	0	23	1.0247928	-54.898719	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27987	1	0	0	0	0	23	1.0247928	-54.898719	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27988	1	47.32	12.5	0	0	23	1.0245323	-54.92545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27989	1	0	0	0	0	23	1.0250573	-54.871501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27990	1	46.98	14.01	0	0	23	1.0251327	-54.775913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27991	1	58.82	18.52	0	0	23	1.0253722	-53.922612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27992	1	50.55	9.08	0	0	23	0.992583	-58.786169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27993	1	27.9	15.32	0	0	23	1.0333672	-56.153929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27994	1	0	0	0	0	23	1.016298	-56.109608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27995	1	30.33	6.93	0	0	23	1.0161514	-56.12684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27996	1	6.44	1.77	0	0	23	1.0399932	-50.210797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27997	1	18.55	6.39	0	0	23	1.0398956	-50.219982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27998	1	43.85	12.57	0	0	23	1.0381938	-50.492447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	27999	1	0	0	0	0	23	1.035223	-50.622192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28000	1	17.89	14.13	0	0	23	1.0350388	-50.630432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28001	1	35.39	8.95	0	0	23	1.0382964	-50.098412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28002	1	26	7.65	0	0	23	1.0248285	-52.889462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28003	1	19.44	6.8	0	0	23	1.0308498	-51.534196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28004	1	22.42	13.62	0	0	23	1.0421927	-48.334219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28005	1	0	0	0	0	23	1.0334885	-49.623086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28006	1	9.84	2.71	0	0	23	1.0334381	-49.62813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28007	1	9.5	2.04	0	0	23	1.0339832	-49.342093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28008	1	0	0	0	0	23	1.0439108	-48.973451	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28009	1	0	0	0	0	23	1.032907	-52.272604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28010	1	0	0	0	0	23	1.032434	-52.444332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28011	1	0	0	0	0	23	1.032434	-52.444332	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28012	1	47.7	11.71	0	0	23	1.0436786	-49.000704	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28013	1	21.72	5.09	0	0	23	1.026535	-52.471288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28014	1	24.73	5.55	0	0	23	1.0286185	-52.822971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28015	1	0	0	0	0	23	1.0287462	-52.809566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28016	1	30.29	10.43	0	0	23	1.0260294	-51.139204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28017	1	10.34	4.74	0	0	23	1.0248861	-51.839249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28018	1	0	0	0	0	23	1.0249587	-51.833632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28019	1	9.07	3.37	0	0	23	1.0337758	-49.70295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28020	1	13.09	3.5	0	0	23	1.0254588	-56.050892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28021	1	22.5	6.5	0	0	23	1.0244304	-55.951462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28022	1	0	0	0	0	23	1.0255924	-52.451531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28023	1	10.28	0.69	0	0	23	1.0255573	-52.457263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28024	1	29.75	10.7	0	0	23	1.0276895	-50.405711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28025	1	29.75	7.44	0	0	23	1.0347998	-49.918379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28026	1	40.23	14.2	0	0	23	1.0435543	-49.823562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28027	1	21.68	5.91	0	0	23	1.0309836	-50.594939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28028	1	0	0	0	0	23	1.042643	-50.001065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28029	1	21.68	3.38	0	0	23	1.0425554	-50.013364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28030	1	28.69	6.13	0	0	23	1.0346244	-50.623259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28031	1	17.41	2.49	0	0	23	1.0425457	-49.896316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28032	1	43.11	13.24	0	0	23	1.0379643	-50.602796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28033	1	26.21	2.94	0	0	23	1.0279835	-48.784019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28034	1	53.32	29.5	0	0	23	1.0335847	-49.86049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28035	1	0	0	0	0	23	1.0340123	-49.832637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28036	1	17.41	3.25	0	0	23	1.0341262	-49.678313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28037	1	0	0	0	0	23	1.0341262	-49.678313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28038	1	0	0	0	0	23	1.0341262	-49.678313	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28039	1	0	0	0	0	23	1.0341262	-49.678313	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28040	1	0	0	0	0	23	1.0343178	-49.658971	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28041	1	20.37	7.58	0	0	23	1.0340012	-49.68959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28042	1	20.56	4.72	0	0	23	1.0473728	-47.804404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28043	1	20.37	5.58	0	0	23	1.0328593	-50.875366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28044	1	28.18	5.33	0	0	23	1.0255553	-47.896431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28045	1	14.7	5.25	0	0	23	1.032685	-45.032512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28046	1	14.7	5.33	0	0	23	1.0249326	-46.733135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28047	1	19.63	4.4	0	0	23	1.0269955	-52.870315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28048	1	37.33	13.14	0	0	23	1.0276188	-51.951364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28049	1	0	0	0	0	23	1.0278558	-51.932025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28050	1	0	0	0	0	23	1.0299377	-53.003792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28051	1	18.85	3.13	0	0	23	1.0298504	-53.015048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28052	1	0	0	0	0	23	1.0368788	-51.858536	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28053	1	26.65	9.61	0	0	23	1.0367205	-51.871734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28054	1	35.56	9.08	0	0	23	1.040568	-49.968915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28055	1	0	0	0	0	23	1.0402094	-49.909726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28056	1	42.18	8.38	0	0	23	1.0400019	-49.933043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28057	1	42.84	11.47	0	0	23	1.0389431	-50.975035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28058	1	0	0	0	52.74	23	1.0372911	-52.544556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28059	1	26.21	18.77	0	0	23	1.0370042	-52.558367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28060	1	28.04	7.05	0	0	23	1.033313	-52.83852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28061	1	18.72	4.08	0	0	23	1.0282376	-53.020113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28062	1	0	0	0	0	23	1.0283209	-53.009018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28063	1	16.54	2.45	0	0	23	1.0270204	-55.014812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28064	1	0	0	0	0	23	1.027082	-55.00576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28065	1	19.5	3.62	0	0	23	1.0260264	-54.547701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28066	1	29.33	4.96	0	0	23	1.0265777	-53.382323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28067	1	39.59	6.65	0	0	23	1.0383133	-55.724093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28068	1	0	0	0	47.57	23	1.0422205	-55.780549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28069	1	26.88	7.13	0	0	23	1.0420749	-55.795531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28070	1	20.06	2.36	0	0	23	1.0345031	-55.295174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28071	1	0	0	0	0	23	1.0345814	-55.282948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28072	1	0	0	0	0	23	1.0334086	-55.640489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28073	1	25.22	6.98	0	0	23	1.0332851	-55.653532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28074	1	0	0	0	0	23	1.0297876	-51.690981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28075	1	33.43	11.48	0	0	23	1.029602	-51.708081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28076	1	41.2	9.35	0	0	23	1.0308141	-51.466591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28077	1	0	0	0	0	23	1.0310188	-51.443411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28078	1	29.44	9.84	0	0	23	1.0309245	-51.285273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28079	1	0	0	0	0	23	1.0223189	-53.735802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28080	1	42.64	14	0	0	23	1.0220646	-53.761107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28081	1	66.39	29.38	0	0	23	1.0256177	-53.063113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28082	1	50.96	9.11	0	0	23	1.0350712	-52.048512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28083	1	24.46	4.04	0	0	23	1.0286202	-53.099488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28084	1	40.68	5.54	0	0	23	1.0188261	-53.279146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28085	1	48.9	16.72	0	0	23	1.0194952	-53.18561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28086	1	44.57	6.33	0	0	23	1.0222449	-54.224631	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28087	1	23.28	6.56	0	0	23	1.0220166	-53.494304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28088	1	17.68	1.4	0	0	23	1.0423196	-55.186959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28089	1	0	0	0	0	23	1.0423697	-55.176772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28090	1	11.58	3.36	0	0	23	1.0418239	-55.496777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28091	1	11.31	2.92	0	0	23	1.029907	-55.29677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28092	1	11.58	3.04	0	0	23	1.0298519	-55.302864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28093	1	27.91	9.26	0	0	23	1.0236265	-54.125069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28094	1	21.74	3.99	0	0	23	1.0235896	-54.330092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28095	1	0	0	0	0	23	1.0246666	-53.857437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28096	1	17.47	7.06	0	0	23	1.0245441	-53.867082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28097	1	42.89	8.15	0	0	23	1.0321551	-55.376686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28098	1	0	0	0	81.42	23	1.0401777	-51.352632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28099	1	25.93	7.72	0	0	23	1.0445836	-54.294493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28100	1	0	0	0	0	23	1.0404193	-51.21371	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28101	1	31.09	5.61	0	0	23	1.0369761	-55.074395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28102	1	0	0	0	0	23	1.0431903	-54.658884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28103	1	21.2	4.14	0	0	23	1.0430948	-54.670492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28104	1	0	0	0	0	23	1.0317174	-54.632747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28105	1	12.09	1.11	0	0	23	1.031673	-54.639623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28106	1	28.91	6.7	0	0	23	1.0294698	-54.92663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28107	1	20.36	3.64	0	0	23	1.0341657	-54.25878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28108	1	0	0	0	0	23	1.034255	-54.247585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28109	1	41.52	3.83	0	0	23	1.0314097	-55.085305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28110	1	0	0	0	0	23	1.0384759	-53.238168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28111	1	25.49	4.25	0	0	23	1.0383766	-53.252817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28112	1	0	0	0	0	23	1.0375343	-52.968337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28113	1	15.77	3.06	0	0	23	1.0374609	-52.97723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28114	1	59.77	21.99	0	0	23	1.0375719	-52.523169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28115	1	0	0	0	0	23	1.037943	-52.491419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28116	1	24.72	10.07	0	0	23	1.0361106	-53.113022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28117	1	36.51	6.79	0	0	23	1.0333559	-53.284791	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28118	1	0	0	0	-51.39	23	1.0383283	-51.484191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28119	1	45.08	6.04	0	0	23	1.0411203	-52.633829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28120	1	0	0	0	0	23	1.0397852	-51.455775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28121	1	0	0	0	0	23	1.030361	-54.67907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28122	1	24.42	4.1	0	0	23	1.0302658	-54.692039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28123	1	41.73	11.92	0	0	23	1.0336065	-53.749528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28124	1	24.6	7.79	0	0	23	1.0349758	-53.432639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28125	1	0	0	0	0	23	1.0357665	-52.978362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28126	1	28.23	13.88	0	0	23	1.0355449	-52.99407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28127	1	24.6	15.11	0	0	23	1.0309671	-53.139526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28128	1	36.85	3.7	0	0	23	1.0330689	-52.823198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28129	1	36.85	13.36	0	0	23	1.0296112	-54.15886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28130	1	0	0	0	28.11	23	1.0328016	-54.262056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28131	1	58.37	14.1	0	0	23	1.0324854	-54.296201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28132	1	31.61	5.25	0	0	23	1.0322807	-52.870264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28133	1	61.57	11.37	0	0	23	1.0378803	-52.498442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28134	1	0	0	0	0	23	1.0366311	-47.961168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28135	1	0	0	0	0	23	1.0381575	-49.207114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28136	1	0	0	0	0	23	1.0384616	-49.415766	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28137	1	0	0	0	0	23	1.0384616	-49.415766	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28138	2	0	0	0	0	23	1.0381575	-49.207114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28139	2	0	0	0	0	23	1.0366311	-47.961168	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28140	1	0	0	0	0	23	1.0368143	-47.900785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28141	1	0	0	0	0	23	1.0366311	-47.961168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28142	2	0	0	0	0	23	1.0384639	-70.299718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28143	2	0	0	0	0	23	1.04	-70.300837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28144	1	0	0	0	0	23	1.0427494	-71.658514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28145	1	0	0	0	0	23	1.04	-70.300837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28146	1	0	0	0	-20	23	1.0382184	-70.296672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28147	1	0	0	0	0	23	1.044	-45.7303	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28148	1	0	0	0	0	23	1.0524672	-48.23145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28149	2	0	0	0	0	23	1.0382382	-42.572449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28150	2	0	0	0	0	23	1.0358333	-43.000837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28151	2	0	0	0	0	23	1.0355396	-41.897979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28152	2	0	0	0	0	23	1.036	-41.818557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28153	2	0	0	0	0	23	1.0347778	-43.145587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28154	1	0	0	0	0	23	1.0402164	-46.062523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28155	1	0	0	0	0	23	1.044	-45.7303	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28156	1	0	0	0	0	23	1.0468399	-49.533382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28157	2	0	0	0	0	23	1.0108213	-43.757135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28158	1	0	0	0	0	23	1.0459841	-49.60252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28159	1	0	0	0	0	23	1.03618	-51.863146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28160	1	0	0	0	0	23	1.0376808	-54.912019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28161	2	0	0	0	0	23	1.0397088	-51.497421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28162	2	0	0	0	0	23	1.0397088	-51.497421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28163	1	0	0	0	0	23	1.0366116	-51.823272	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28164	1	0	0	0	0	23	1.0374634	-51.757189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28165	1	0	0	0	0	23	1.03618	-51.863146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28166	1	0	0	0	-305.48	23	1.039	-48.426113	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28167	1	0	0	0	0	23	1.0401322	-51.82215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28168	1	0	0	0	0	23	1.0384827	-54.088592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28169	2	0	0	0	0	23	1.0521019	-44.33912	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28170	2	0	0	0	0	23	1.047982	-45.808692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28171	1	0	0	0	0	23	1.0389849	-52.103212	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28172	1	0	0	0	0	23	1.0402827	-48.794319	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28173	1	0	0	0	0	23	1.0360079	-48.280734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28174	2	0	0	0	0	23	1.0236413	-43.027068	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28175	2	0	0	0	0	23	1.0280026	-44.686391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28176	2	0	0	0	0	23	1.022848	-42.866857	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28177	2	0	0	0	0	23	1.0199458	-42.099612	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28178	2	0	0	0	0	23	1.029929	-45.373121	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28179	2	0	0	0	0	23	1.0235	-42.884695	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28180	1	0	0	0	0	23	1.0359813	-48.69622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28181	1	0	0	0	0	23	1.0360079	-48.280734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28182	2	0	0	0	0	23	1.0333744	-50.956737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28183	1	0	0	0	0	23	1.0333653	-50.958914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28184	1	0	0	0	0	23	1.0323781	-51.661865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28185	2	0	0	0	0	23	1.0610276	-48.599881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28186	1	0	0	0	0	23	1.0320505	-51.684414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28187	1	0	0	0	0	23	1.046	-45.344658	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28188	1	0	0	0	0	23	1.040984	-43.134624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28189	1	0	0	0	0	23	1.0365819	-40.00267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28190	1	0	0	0	0	23	1.0365819	-40.00267	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28191	2	0	0	0	0	23	1.0045	-42.406296	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28192	2	0	0	0	0	23	1.0045	-42.941151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28193	2	0	0	0	0	23	1.0020832	-41.590834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28194	2	0	0	0	0	23	1.0038258	-42.557883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28195	1	0	0	0	0	23	1.0450551	-45.836909	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28196	1	0	0	0	0	23	1.046	-45.344658	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28197	1	0	0	0	-338.67	23	1.039	-44.253736	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28198	1	0	0	0	0	23	1.0390558	-46.50193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28199	1	0	0	0	0	23	1.0364988	-48.886338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28200	2	0	0	0	0	23	1.0124098	-43.046724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28201	2	0	0	0	0	23	1.0172508	-43.382118	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28202	2	0	0	0	0	23	1.0117106	-43.230059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28203	2	0	0	0	0	23	1.0081429	-42.570513	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28204	2	0	0	0	0	23	1.0130124	-42.889458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28205	2	0	0	0	0	23	1.0125769	-43.021004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28206	1	0	0	0	0	23	1.0357007	-47.263556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28207	1	0	0	0	0	23	1.0390558	-46.50193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28208	1	0	0	0	0	23	1.0252893	-51.642073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28209	2	0	0	0	0	23	1.0252893	-51.642073	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28210	2	0	0	0	0	23	1.0252893	-51.642073	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28211	1	0	0	0	0	23	1.0252893	-51.642073	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28212	1	0	0	0	0	23	1.0252893	-51.642073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28213	1	0	0	0	0	23	1.044	-45.059898	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28214	1	0	0	0	0	23	1.0432579	-47.220346	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28215	1	0	0	0	0	23	1.0457342	-50.067151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28216	1	0	0	0	0	23	1.043259	-47.136233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28217	1	0	0	0	0	23	1.043259	-47.136233	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28218	2	0	0	0	0	23	1.0444768	-44.062477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28219	2	0	0	0	0	23	1.045	-43.86586	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28220	1	0	0	0	0	23	1.0429995	-47.337949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28221	1	0	0	0	0	23	1.0441362	-45.042491	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28222	1	0	0	0	0	23	1.0352498	-70.182771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28223	2	0	0	0	0	23	1.0587615	-66.9614	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28224	2	0	0	0	0	23	1.0597957	-66.119842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28225	2	0	0	0	0	23	1.0553181	-67.36858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28226	2	0	0	0	0	23	1.062999	-64.142321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28227	2	0	0	0	0	23	1.0569952	-66.400255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28228	2	0	0	0	0	23	1.0593567	-65.408663	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28229	1	0	0	0	0	23	1.029518	-70.614031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28230	1	0	0	0	0	23	1.0352498	-70.182771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28231	1	0	0	0	0	23	1.0303284	-50.696162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28232	2	0	0	0	0	23	1.0303284	-50.696162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28233	2	0	0	0	0	23	1.0303284	-50.696162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28234	1	0	0	0	0	23	1.0303284	-50.696162	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28235	1	0	0	0	0	23	1.0303284	-50.696162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28236	1	0	0	0	0	23	1.0303284	-50.696162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28237	1	0	0	0	0	23	1.0394349	-51.166233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28238	2	0	0	0	0	23	1.0394349	-51.166233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28239	1	0	0	0	0	23	1.0394349	-51.166233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28240	1	0	0	0	0	23	1.0369999	-49.808812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28241	2	0	0	0	0	23	1.0434233	-44.136316	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28242	2	0	0	0	0	23	1.0417392	-46.803291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28243	2	0	0	0	0	23	1.045	-44.653553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28244	2	0	0	0	0	23	1.045	-44.746821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28245	2	0	0	0	0	23	1.0430444	-44.534566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28246	1	0	0	0	0	23	1.0344171	-50.510126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28247	1	0	0	0	0	23	1.0369999	-49.808812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28248	1	0	0	0	-431.35	23	1.041	-50.895604	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28249	1	0	0	0	0	23	1.0432915	-54.211043	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28250	1	0	0	0	0	23	1.0381596	-58.109487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28251	2	0	0	0	0	23	1.0542629	-48.856507	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28252	2	0	0	0	0	23	1.0523394	-49.157945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28253	2	0	0	0	0	23	1.0472243	-49.957843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28254	2	0	0	0	0	23	1.0515971	-49.272926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28255	1	0	0	0	0	23	1.0402657	-55.032559	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28256	1	0	0	0	0	23	1.0455023	-50.446679	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28257	2	0	0	0	0	23	1.0315899	-51.049906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28258	1	0	0	0	0	23	1.0315824	-51.051645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28259	1	0	0	0	-99.78	23	1.038	-61.466731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28260	1	0	0	0	0	23	1.0416847	-64.224825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28261	2	0	0	0	0	23	1.061	-58.05482	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28262	2	0	0	0	0	23	1.0480901	-57.487306	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28263	2	0	0	0	0	23	1.072182	-57.97048	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28264	2	0	0	0	0	23	1.0650018	-56.935202	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28265	2	0	0	0	0	23	1.0498282	-57.073332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28266	1	0	0	0	0	23	1.0365701	-61.44359	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28267	1	0	0	0	0	23	1.038	-61.466731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28268	1	0	0	0	0	23	1.0238717	-52.08654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28269	2	0	0	0	0	23	1.0238717	-52.08654	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28270	1	0	0	0	0	23	1.0238717	-52.08654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28271	1	0	0	0	0	23	1.0352498	-49.435279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28272	2	0	0	0	0	23	1.0352498	-49.435279	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28273	1	0	0	0	0	23	1.0352498	-49.435279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28274	1	0	0	0	0	23	1.0397493	-58.994596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28275	2	0	0	0	0	23	1.0397493	-58.994596	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28276	1	0	0	0	0	23	1.0397493	-58.994596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28277	1	0	0	0	0	23	1.043	-47.628547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28278	1	0	0	0	0	23	1.0425119	-49.812807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28279	2	0	0	0	0	23	1.0279163	-42.456321	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28280	2	0	0	0	0	23	1.0280381	-42.580756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28281	1	0	0	0	0	23	1.04145	-48.47612	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28282	1	0	0	0	0	23	1.043	-47.628547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28283	1	0	0	0	-752.68	23	1.0470001	-46.058546	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28284	1	0	0	0	0	23	1.0422645	-49.058129	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28285	1	0	0	0	0	23	1.0397232	-51.069735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28286	2	0	0	0	0	23	1.0197069	-44.388111	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28287	2	0	0	0	0	23	1.0214936	-44.081065	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28288	2	0	0	0	0	23	1.0214239	-44.097043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28289	2	0	0	0	0	23	1.020736	-44.212237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28290	2	0	0	0	0	23	1.0198139	-44.358608	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28291	2	0	0	0	0	23	1.0202575	-44.298032	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28292	1	0	0	0	0	23	1.0447811	-46.965717	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28293	1	0	0	0	0	23	1.0470001	-46.058546	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28294	1	0	0	0	0	23	1.0381482	-59.372449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28295	2	0	0	0	0	23	1.0165	-57.796886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28296	2	0	0	0	0	23	1.0381482	-59.372449	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28297	2	0	0	0	0	23	1.0381482	-59.372449	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28298	1	0	0	0	0	23	1.0381287	-59.380276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28299	1	0	0	0	0	23	1.0381482	-59.372449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28300	2	0	0	0	0	23	1.0444942	-41.476666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28301	1	0	0	0	0	23	1.0441497	-41.630081	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28302	1	0	0	0	0	23	1.041	-63.31819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28303	2	0	0	0	0	23	1.0445297	-59.940299	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28304	2	0	0	0	0	23	1.0452001	-57.832351	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28305	1	0	0	0	0	23	1.0395825	-63.819843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28306	1	0	0	0	0	23	1.041	-63.31819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28307	1	0	0	0	0	23	1.039	-66.98935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28308	1	0	0	0	0	23	1.039	-66.98935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28309	1	0	0	0	0	23	1.039	-66.98935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28310	1	0	0	0	0	23	1.039	-66.98935	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28311	2	0	0	0	0	23	1.0557196	-61.592214	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28312	2	0	0	0	0	23	1.045	-62.657122	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28313	2	0	0	0	0	23	1.045	-62.185766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28314	2	0	0	0	0	23	1.0545186	-61.873197	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28315	2	0	0	0	0	23	1.0473024	-64.69971	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28316	2	0	0	0	0	23	1.045	-62.310843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28317	1	0	0	0	0	23	1.0359864	-67.539986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28318	1	0	0	0	0	23	1.039	-66.98935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28319	1	0	0	0	-409.07	23	1.046	-47.577184	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28320	1	0	0	0	0	23	1.0522999	-47.638064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28321	1	0	0	0	0	23	1.0451867	-49.58294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28322	1	0	0	0	0	23	1.0361241	-52.8446	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28323	1	0	0	0	0	23	1.0361241	-52.8446	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28324	2	0	0	0	0	23	1.0242816	-46.382034	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28325	2	0	0	0	0	23	1.0284477	-46.71553	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28326	2	0	0	0	0	23	1.0257876	-46.948057	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28327	1	0	0	0	0	23	1.0518672	-47.569905	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28328	1	0	0	0	0	23	1.0468751	-47.987364	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28329	1	0	0	0	0	23	1.0341444	-50.828466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28330	2	0	0	0	0	23	1.054258	-48.539945	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28331	2	0	0	0	0	23	1.0822308	-44.979074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28332	1	0	0	0	0	23	1.0333988	-50.887468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28333	1	0	0	0	0	23	1.0341444	-50.828466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28334	2	0	0	0	0	23	1.0359922	-49.368925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28335	1	0	0	0	0	23	1.0359538	-49.371579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28336	1	0	0	0	0	23	1.0369999	-49.015464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28337	2	0	0	0	0	23	1.0359627	-43.713822	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28338	2	0	0	0	0	23	1.036	-46.649277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28339	1	0	0	0	0	23	1.0367206	-49.151748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28340	1	0	0	0	0	23	1.0369999	-49.015464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28341	1	0	0	0	-797.55	23	1.0453022	-47.406683	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28342	1	0	0	0	0	23	1.0501559	-49.323998	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28343	1	0	0	0	0	23	1.0432696	-52.612164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28344	2	0	0	0	0	23	1.0256927	-43.427852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28345	2	0	0	0	0	23	1.0242439	-44.761599	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28346	1	0	0	0	0	23	1.0472473	-48.145838	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28347	1	0	0	0	0	23	1.0470903	-49.735851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28348	1	0	0	0	0	23	1.041	-51.884089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28349	2	0	0	0	0	23	1.0502733	-46.163692	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28350	2	0	0	0	0	23	1.0492155	-47.508158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28351	1	0	0	0	0	23	1.0400413	-52.108947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28352	1	0	0	0	0	23	1.041	-51.884089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28353	1	0	0	0	0	23	1.0386622	-50.512262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28354	2	0	0	0	0	23	1.0582367	-47.073321	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28355	2	0	0	0	0	23	1.0680665	-44.196408	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28356	2	0	0	0	0	23	1.0613447	-45.960821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28357	2	0	0	0	0	23	1.0572041	-47.154023	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28358	1	0	0	0	0	23	1.0369461	-50.656937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28359	1	0	0	0	0	23	1.0386622	-50.512262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28360	2	0	0	0	0	23	1.035	-55.151908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28361	1	0	0	0	0	23	1.0348671	-55.170974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28362	1	0	0	0	-135.17	23	1.0390533	-45.589163	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28363	1	0	0	0	0	23	1.0414601	-46.783856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28364	1	0	0	0	0	23	1.0421547	-48.169944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28365	2	0	0	0	0	23	1.0390533	-45.589163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28366	2	0	0	0	0	23	1.0390533	-45.589163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28367	2	0	0	0	0	23	1.0390533	-45.589163	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28368	2	0	0	0	0	23	1.0390533	-45.589163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28369	1	0	0	0	0	23	1.0418819	-45.438391	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28370	1	0	0	0	0	23	1.0390533	-45.589163	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28371	1	0	0	0	0	23	1.039	-43.445677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28372	2	0	0	0	0	23	1.0495	-37.794258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28373	2	0	0	0	0	23	1.0526466	-38.176551	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28374	1	0	0	0	0	23	1.0380613	-43.624784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28375	1	0	0	0	0	23	1.039	-43.445677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28376	1	0	0	0	0	23	1.0298932	-51.333224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28377	2	0	0	0	0	23	1.0298932	-51.333224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28378	1	0	0	0	0	23	1.0298932	-51.333224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28379	2	0	0	0	0	23	1.0436596	-48.56075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28380	2	0	0	0	0	23	1.0413127	-50.33581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28381	1	0	0	0	0	23	1.0444799	-48.502231	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28382	1	0	0	0	0	23	1.0436596	-48.56075	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28383	1	0	0	0	0	23	1.0374222	-52.603359	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28384	1	0	0	0	0	23	1.0248282	-55.171049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28385	2	0	0	0	0	23	1.04	-52.11161	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28386	2	0	0	0	0	23	1.04	-52.11161	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28387	1	0	0	0	0	23	1.0370681	-52.697886	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28388	2	0	0	0	0	23	1.016108	-50.790745	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28389	1	0	0	0	0	23	1.0377519	-52.548794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28390	1	0	0	0	0	23	1.0374222	-52.603359	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28391	1	0	0	0	-100	23	1.041	-55.745308	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28392	1	0	0	0	0	23	1.0363631	-61.037149	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28393	1	0	0	0	0	23	1.0390753	-64.080487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28394	1	0	0	0	0	23	1.0375112	-63.854775	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28395	1	0	0	0	0	23	1.0375112	-63.854775	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28396	2	0	0	0	0	23	1.0526453	-52.559654	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28397	2	0	0	0	0	23	1.0559767	-51.440478	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28398	1	0	0	0	0	23	1.041	-55.745308	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28399	1	0	0	0	0	23	1.041	-55.745308	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28400	1	0	0	0	0	23	1.0447628	-40.983934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28401	2	0	0	0	0	23	1.0385982	-37.713744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28402	2	0	0	0	0	23	1.0356938	-36.70757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28403	2	0	0	0	0	23	1.039951	-38.403621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28404	2	0	0	0	0	23	1.0316616	-35.259729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28405	2	0	0	0	0	23	1.0337714	-36.130998	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28406	1	0	0	0	0	23	1.0446834	-41.183685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28407	1	0	0	0	0	23	1.0447628	-40.983934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28408	1	0	0	0	0	23	1.0520001	-47.725675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28409	1	0	0	0	0	23	1.0384861	-49.563049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28410	1	0	0	0	0	23	1.0226278	-52.009703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28411	1	0	0	0	0	23	1.0226278	-52.009703	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28412	2	0	0	0	0	23	1.0045	-44.467985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28413	2	0	0	0	0	23	1.0070899	-43.966071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28414	1	0	0	0	0	23	1.0503388	-47.867645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28415	1	0	0	0	0	23	1.0520001	-47.725675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28416	1	0	0	0	0	23	1.044789	-47.315811	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28417	1	0	0	0	0	23	1.0430039	-49.373955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28418	2	0	0	0	0	23	1.0585001	-45.590536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28419	2	0	0	0	0	23	1.04	-47.567652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28420	1	0	0	0	0	23	1.0449671	-47.295889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28421	1	0	0	0	0	23	1.044789	-47.315811	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28422	1	0	0	0	0	23	1.0430703	-49.550062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28423	2	0	0	0	0	23	1.0135	-47.251004	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28424	2	0	0	0	0	23	1.0135	-45.877938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28425	1	0	0	0	0	23	1.0421257	-49.621174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28426	1	0	0	0	0	23	1.0430703	-49.550062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28427	2	0	0	0	0	23	1.0367494	-49.268228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28428	1	0	0	0	0	23	1.0365418	-49.280854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28429	2	0	0	0	0	23	1.0354388	-49.605382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28430	1	0	0	0	0	23	1.0354388	-49.605382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28431	2	0	0	0	0	23	1.0457828	-41.782981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28432	1	0	0	0	0	23	1.045616	-41.891711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28433	1	0	0	0	0	23	1.0707959	-45.359879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28434	2	0	0	0	0	23	1.0089999	-40.179027	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28435	2	0	0	0	0	23	1.0089999	-38.68458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28436	1	0	0	0	0	23	1.0693343	-45.495712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28437	1	0	0	0	0	23	1.0707959	-45.359879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28438	1	0	0	0	-84.01	23	1.0352368	-47.428178	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28439	1	0	0	0	0	23	1.0407376	-47.892042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28440	1	0	0	0	0	23	1.0407376	-47.892042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28441	1	0	0	0	0	23	1.0407376	-47.892042	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28442	1	0	0	0	0	23	1.0407376	-47.892042	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28443	2	0	0	0	0	23	1.04	-46.448019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28444	1	0	0	0	0	23	1.0362919	-47.420353	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28445	1	0	0	0	0	23	1.0352368	-47.428178	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28446	1	0	0	0	0	23	1.0369999	-49.050054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28447	2	0	0	0	0	23	1.0223751	-46.001244	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28448	2	0	0	0	0	23	1.0248885	-43.913814	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28449	2	0	0	0	0	23	1.024373	-44.69183	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28450	2	0	0	0	0	23	1.0231732	-44.699731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28451	2	0	0	0	0	23	1.0249553	-44.236689	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28452	2	0	0	0	0	23	1.0238967	-42.547122	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28453	1	0	0	0	0	23	1.031752	-50.212758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28454	1	0	0	0	0	23	1.0369999	-49.050054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28455	1	0	0	0	-548.23	23	1.0420001	-45.098915	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28456	1	0	0	0	0	23	1.0458258	-45.563295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28457	1	0	0	0	0	23	1.0444401	-48.639822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28458	1	0	0	0	0	23	1.0495725	-54.185481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28459	1	0	0	0	0	23	1.0495725	-54.185481	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28460	2	0	0	0	0	23	1.0232185	-44.377074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28461	2	0	0	0	0	23	1.0222615	-44.482422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28462	2	0	0	0	0	23	1.0210676	-44.584852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28463	2	0	0	0	0	23	1.0241094	-44.231931	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28464	1	0	0	0	0	23	1.0433603	-45.505748	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28465	1	0	0	0	0	23	1.0420001	-45.098915	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28466	1	0	0	0	-828.18	23	1.044	-45.372641	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28467	1	0	0	0	0	23	1.0455628	-46.389116	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28468	1	0	0	0	0	23	1.0532483	-47.447746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28469	2	0	0	0	0	23	1.0484979	-44.270654	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28470	2	0	0	0	0	23	1.049042	-44.142574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28471	2	0	0	0	0	23	1.0490217	-44.132341	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28472	2	0	0	0	0	23	1.0490046	-44.147385	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28473	2	0	0	0	0	23	1.0510856	-43.602676	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28474	2	0	0	0	0	23	1.0517196	-43.399381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28475	1	0	0	0	0	23	1.0447586	-46.679085	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28476	1	0	0	0	0	23	1.0448843	-46.504949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28477	1	0	0	0	0	23	1.0420001	-48.325241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28478	2	0	0	0	0	23	1.063	-44.875868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28479	2	0	0	0	0	23	1.0661074	-44.485305	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28480	1	0	0	0	0	23	1.0403665	-48.508856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28481	1	0	0	0	0	23	1.0420001	-48.325241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28482	1	0	0	0	0	23	1.0416429	-53.793944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28483	2	0	0	0	0	23	1.0585001	-51.039112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28484	1	0	0	0	0	23	1.0414595	-53.812587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28485	2	0	0	0	0	23	1.0420001	-66.135672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28486	1	0	0	0	0	23	1.0404821	-66.381466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28487	1	0	0	0	0	23	1.0420447	-50.511222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28488	2	0	0	0	0	23	1.0110243	-48.075378	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28489	1	0	0	0	0	23	1.0419889	-50.52642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28490	1	0	0	0	0	23	1.0420447	-50.511222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28491	2	0	0	0	0	23	1.035	-51.440191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28492	1	0	0	0	0	23	1.0332876	-51.55514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28493	2	0	0	0	0	23	1.0337676	-66.064866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28494	2	0	0	0	0	23	1.0337676	-66.064866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28495	2	0	0	0	0	23	1.0337676	-66.064866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28496	1	0	0	0	0	23	1.0337676	-66.064866	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28497	1	0	0	0	0	23	1.0337676	-66.064866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28498	1	0	0	0	0	23	1.0337676	-66.064866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28499	2	0	0	0	0	23	1.0444914	-49.739588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28500	1	0	0	0	0	23	1.0444914	-49.739588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28501	1	0	0	0	0	23	1.0501888	-71.999106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28502	2	0	0	0	0	23	1.0491802	-71.396486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28503	2	0	0	0	0	23	1.0490246	-71.340697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28504	2	0	0	0	0	23	1.0487792	-71.15292	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28505	1	0	0	0	0	23	1.0500888	-72.013391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28506	1	0	0	0	0	23	1.0501888	-71.999106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28507	2	0	0	0	0	23	1.0414669	-48.142495	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28508	1	0	0	0	0	23	1.0413867	-48.180492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28509	1	0	0	0	-378.51	23	1.0470001	-48.674579	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28510	1	0	0	0	0	23	1.0465532	-54.649854	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28511	1	0	0	0	0	23	1.0475845	-57.300573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28512	2	0	0	0	0	23	1.0578773	-46.530968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28513	2	0	0	0	0	23	1.0599475	-46.074138	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28514	2	0	0	0	0	23	1.0586916	-46.365699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28515	2	0	0	0	0	23	1.0470001	-48.674579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28516	2	0	0	0	0	23	1.0470001	-48.674579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28517	2	0	0	0	0	23	1.0470001	-48.674579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28518	1	0	0	0	0	23	1.0433274	-55.177948	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28519	1	0	0	0	0	23	1.0454445	-49.369353	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28520	2	0	0	0	0	23	1.0371772	-49.2152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28521	1	0	0	0	0	23	1.0365136	-49.258184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28522	1	0	0	0	0	23	1.0374775	-59.544353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28523	2	0	0	0	0	23	1.0624582	-56.948437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28524	1	0	0	0	0	23	1.0372817	-59.55925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28525	1	0	0	0	-316.85	23	1.043	-44.265073	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28526	1	0	0	0	0	23	1.0388664	-45.947094	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28527	1	0	0	0	0	23	1.0475659	-48.162377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28528	1	0	0	0	0	23	1.0415339	-44.819795	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28529	1	0	0	0	0	23	1.0415339	-44.819795	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28530	2	0	0	0	0	23	1.0515894	-41.571962	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28531	2	0	0	0	0	23	1.0521809	-41.375143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28532	1	0	0	0	0	23	1.0384187	-46.119908	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28533	1	0	0	0	0	23	1.0424183	-45.108358	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28534	1	0	0	0	0	23	1.046	-44.853737	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28535	1	0	0	0	0	23	1.0458115	-42.307028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28536	2	0	0	0	0	23	1.0423924	-42.111328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28537	2	0	0	0	0	23	1.045	-42.51356	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28538	2	0	0	0	0	23	1.0470001	-43.106357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28539	1	0	0	0	0	23	1.0450426	-45.431839	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28540	1	0	0	0	0	23	1.046	-44.853737	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28541	2	0	0	0	0	23	1.0341646	-51.195727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28542	1	0	0	0	0	23	1.0332732	-51.258712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28543	1	0	0	0	-283.14	23	1.0433498	-47.677567	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28544	1	0	0	0	0	23	1.0476357	-49.807092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28545	1	0	0	0	0	23	1.0432263	-52.487961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28546	1	0	0	0	0	23	1.04118	-55.020184	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28547	1	0	0	0	0	23	1.04118	-55.020184	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28548	2	0	0	0	0	23	1.03	-46.683024	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28549	2	0	0	0	0	23	1.03	-46.85803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28550	2	0	0	0	0	23	1.03	-46.539773	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28551	1	0	0	0	0	23	1.0457979	-50.204671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28552	1	0	0	0	0	23	1.0476357	-49.807092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28553	1	0	0	0	0	24	1.0338052	-62.120692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28554	1	37.28	13.92	0	0	24	1.0335622	-62.14149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28555	1	0	0	0	0	24	1.0345849	-61.290171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28556	1	20.13	10.72	0	0	24	1.0344174	-61.301445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28557	1	11.42	4.77	0	0	24	1.0131389	-60.765134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28558	1	18.75	6.32	0	0	24	1.0179832	-63.025535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28559	1	18.75	6.14	0	0	24	1.0225213	-62.840551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28560	1	0	0	0	0	24	1.0190512	-64.977536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28561	1	18.75	6.63	0	0	24	1.0189426	-64.987357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28562	1	18.75	5.02	0	0	24	1.0268151	-62.582477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28563	1	52.96	14.52	0	0	24	1.0228309	-60.384346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28564	1	26.48	6.67	0	0	24	1.0212537	-60.999472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28565	1	26.48	1.39	0	0	24	1.0216151	-61.291485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28566	1	0	0	0	0	24	1.021695	-61.274706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28567	1	19.4	1.9	0	0	24	1.0070444	-63.381687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28568	1	17.87	3.71	0	0	24	1.0083375	-62.124906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28569	1	23.05	5.04	0	0	24	1.0035782	-63.722333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28570	1	25.11	3.96	0	0	24	0.9958572	-67.157983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28571	1	18.12	0.91	0	0	24	1.0341668	-47.703966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28572	1	0	0	0	0	24	1.0327041	-42.513934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28573	1	0	0	0	0	24	1.0389175	-45.456876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28574	1	20.21	7.85	0	0	24	1.0325656	-42.524884	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28575	1	18.03	2.4	0	0	24	1.0348158	-46.427634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28576	1	0	0	0	0	24	1.0348904	-46.417919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28577	1	0	0	0	0	24	1.0289833	-47.440221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28578	1	18.03	5.15	0	0	24	1.0288828	-47.450338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28579	1	21.05	7.04	0	0	24	1.0201268	-58.11872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28580	1	18.76	2.91	0	0	24	1.016337	-56.966232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28581	1	0	0	0	100.04	24	1.0451887	-60.210953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28582	1	18.76	3.9	0	0	24	1.0451022	-60.220347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28583	1	0	0	0	0	24	1.0138824	-53.835518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28584	1	20.85	7.41	0	0	24	1.0137418	-53.847337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28585	1	44.95	18.14	0	0	24	0.9962719	-58.484647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28586	1	0	0	0	0	24	0.99399	-56.497045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28587	1	27.4	8.82	0	0	24	0.9938181	-56.513972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28588	1	27.71	9.99	0	0	24	0.9957146	-55.798706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28589	1	0	0	0	0	24	1.0219552	-47.386657	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28590	1	0	0	0	0	24	1.0002528	-54.878757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28591	1	0	0	0	0	24	1.0006008	-54.677752	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28592	1	0	0	0	0	24	1.0006008	-54.677752	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28593	1	27.4	5.12	0	0	24	1.0218352	-47.401124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28594	1	23.6	9.02	0	0	24	0.9779925	-61.025653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28595	1	16.36	2.32	0	0	24	0.9998607	-62.439269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28596	1	27.62	17.34	0	0	24	0.9835635	-57.427342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28597	1	0	0	0	0	24	0.9918495	-56.164439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28598	1	32.77	13.8	0	0	24	0.9916105	-56.182397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28599	1	27.34	7.64	0	0	24	0.997096	-55.723888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28600	1	27.34	9.18	0	0	24	0.9925303	-56.518587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28601	1	27.16	8.81	0	0	24	0.9752178	-60.990131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28602	1	37.15	4.85	0	0	24	0.9776935	-59.000582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28603	1	0	0	0	107.22	24	1.034886	-48.521299	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28604	1	45.66	12.55	0	0	24	1.0346464	-48.545937	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28605	1	26.3	8.54	0	0	24	0.9734739	-60.301254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28606	1	35.29	6.97	0	0	24	0.9681157	-62.429361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28607	1	21.64	1.01	0	0	24	1.003535	-59.780751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28608	1	0	0	0	0	24	1.0101421	-59.087948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28609	1	13.11	2.85	0	0	24	1.0100803	-59.095521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28610	1	7.61	3.62	0	0	24	0.9833111	-62.660713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28611	1	7.61	2.25	0	0	24	0.9944502	-62.341558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28612	1	7.61	2.52	0	0	24	0.9745082	-61.985037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28613	1	18.36	1.95	0	0	24	0.9969631	-62.758757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28614	1	18.36	2.42	0	0	24	1.0095395	-62.653079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28615	1	16.6	1.71	0	0	24	1.0060714	-62.048907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28616	1	0	0	0	0	24	1.0223652	-61.002861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28617	1	18.15	5.95	0	0	24	1.0222595	-61.012526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28618	1	16.17	5.51	0	0	24	0.9978492	-57.841477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28619	1	8.74	0.86	0	0	24	1.019155	-49.370641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28620	1	12.7	3.55	0	0	24	0.9822424	-61.745387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28621	1	0	0	0	0	24	0.9823166	-61.737855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28622	1	14.2	3.11	0	0	24	0.9801236	-59.346307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28623	1	8.81	2.97	0	0	24	1.0206987	-49.065321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28624	1	0	0	0	0	24	1.0209223	-77.634277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28625	1	12.16	5.12	0	0	24	1.0208423	-77.640937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28626	1	0	0	0	0	24	1.0042572	-80.011735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28627	1	14.27	3.12	0	0	24	1.0041926	-80.019826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28628	1	14.48	4.49	0	0	24	1.0082937	-79.499816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28629	1	21.59	6.97	0	0	24	1.0015635	-80.353241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28630	1	0	0	0	0	24	1.0016978	-80.341389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28631	1	15.98	2.25	0	25.41	24	1.0339297	-76.693514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28632	1	15.98	2.77	0	0	24	1.0326163	-76.047359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28633	1	0	0	0	0	24	1.0326811	-76.037597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28634	1	0	0	0	-120.96	24	1.0329031	-73.212434	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28635	1	31.95	18.92	0	0	24	1.0357776	-74.817152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28636	1	0	0	0	0	24	1.035118	-73.0862	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28637	1	21.78	16.73	0	40.57	24	1.0401672	-66.062373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28638	1	23.66	6.53	0	0	24	1.0272633	-65.121075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28639	1	9.85	2.43	0	94.93	24	1.0383158	-66.988009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28640	1	14.97	6.84	0	0	24	1.0166291	-61.62344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28641	1	15.86	0.31	0	0	24	0.9989861	-78.349023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28642	1	31.84	15.79	0	0	24	0.9839906	-78.143261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28643	1	19.41	3.62	0	0	24	0.9819325	-76.138595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28644	1	26.37	4.85	0	0	24	1.01795	-73.067376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28645	1	18.49	2.44	0	0	24	1.0205431	-73.074683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28646	1	0	0	0	0	24	0.981282	-75.900051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28647	1	7.77	5.07	0	0	24	0.9812062	-75.904607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28648	1	0	0	0	0	24	0.985172	-75.390661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28649	1	18.86	6.13	0	0	24	0.9850636	-75.402237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28650	1	18.65	4.69	0	0	24	0.971301	-85.080304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28651	1	10.22	2.69	0	0	24	0.9748852	-81.852191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28652	1	0	0	0	0	24	0.9972193	-82.255271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28653	1	15.11	2.76	0	0	24	0.9971477	-82.264509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28654	1	29.69	13.11	0	56.26	24	1.0348634	-80.333404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28655	1	19.26	4.13	0	0	24	0.9934799	-80.845799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28656	1	16.48	1.31	0	0	24	1.0058529	-80.986505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28657	1	0	0	0	0	24	1.0059098	-80.975896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28658	1	16.48	0.6	0	0	24	0.9979092	-81.05913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28659	1	36.41	8.8	0	0	24	0.9642177	-81.165356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28660	1	15.42	1.32	0	0	24	0.984864	-80.653818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28661	1	15.42	1.27	0	0	24	1.0154021	-81.491263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28662	1	15.42	5.66	0	0	24	0.9819792	-81.419649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28663	1	0	0	0	0	24	0.9801716	-80.822781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28664	1	48.75	37.55	0	0	24	0.9796593	-80.846085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28665	1	0	0	0	0	24	0.9633659	-82.613722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28666	1	17.5	2.78	0	0	24	0.9632949	-82.624871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28667	1	0	0	0	0	24	1.0078978	-70.295686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28668	1	14.59	1.06	0	0	24	1.0078517	-70.305288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28669	1	15.99	3.64	0	0	24	1.0089353	-81.098557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28670	1	0	0	0	0	24	1.0207968	-80.570761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28671	1	22.59	8.85	0	0	24	1.0206366	-80.583851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28672	1	15.99	0.65	0	0	24	1.010494	-78.88438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28673	1	0	0	0	0	24	0.9915182	-80.392048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28674	1	22.75	11.52	0	0	24	0.9913443	-80.403857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28675	1	15.45	2.01	0	0	24	0.9680887	-80.401293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28676	1	23.43	1.09	0	0	24	0.9802622	-76.373654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28677	1	17.8	3.41	0	0	24	0.9813918	-81.367925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28678	1	15.46	3.36	0	0	24	0.9642096	-83.79281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28679	1	0	0	0	0	24	0.9636422	-83.912945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28680	1	15.3	5.55	0	0	24	0.963551	-83.921727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28681	1	15.46	4.66	0	0	24	0.9634372	-83.689476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28682	1	0	0	0	0	24	0.9656211	-82.368844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28683	1	15.3	1.11	0	0	24	0.9655692	-82.379826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28684	1	0	0	0	0	24	0.9661926	-84.845972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28685	1	31.58	4.67	0	0	24	0.9660581	-84.867509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28686	1	21.34	2.26	0	0	24	1.0067304	-84.087349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28687	1	0	0	0	0	24	0.9933548	-83.936302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28688	1	21.34	3.42	0	0	24	0.9932597	-83.949845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28689	1	0	0	0	0	24	0.963485	-84.531276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28690	1	14.34	6.11	0	0	24	0.9633656	-84.540666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28691	1	14.34	6.21	0	0	24	0.969076	-83.517372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28692	1	0	0	0	0	24	0.9695732	-83.555292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28693	1	0	0	0	0	24	0.9695732	-83.555292	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28694	1	0	0	0	0	24	0.9695732	-83.555292	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28695	1	0	0	0	0	24	0.9695732	-83.555292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28696	1	15.39	6.16	0	0	24	0.9694602	-83.564883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28697	1	0	0	0	0	24	0.9696911	-83.545911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28698	1	21.98	1.81	0	0	24	0.9944952	-75.592863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28699	1	25.19	10.57	0	0	24	0.9903193	-75.445536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28700	1	21.61	4.56	0	0	24	0.9968202	-74.200336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28701	1	7.36	1.91	0	0	24	1.027277	-76.748334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28702	1	17.18	2.02	0	38.53	24	1.0363146	-84.04852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28703	1	42.23	7.81	0	0	24	1.028608	-64.486167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28704	1	0	0	0	0	24	1.0102334	-83.43483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28705	1	23.17	4.96	0	0	24	1.0101301	-83.449011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28706	1	11.48	1.57	0	0	24	1.0312506	-76.412398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28707	1	0	0	0	25.75	24	1.0355202	-76.960178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28708	1	22.95	2.1	0	0	24	1.0354363	-76.973135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28709	1	14.23	1.58	0	33.6	24	1.0348231	-76.145498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28710	1	0	0	0	2.93	24	1.0319985	-79.047876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28711	1	11.26	3.3	0	0	24	1.0319372	-79.054138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28712	1	24.57	7.42	0	0	24	1.0465158	-58.602304	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28713	1	21.41	6.69	0	-1.86	24	1.030758	-82.172033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28714	1	19.72	6.16	0	22.25	24	1.0354904	-81.686778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28715	1	38.27	12.73	0	62.43	24	1.0344689	-82.77964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28716	1	26.92	8.21	0	0	24	1.0271707	-81.627167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28717	1	0	0	0	0	24	1.0273242	-81.611156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28718	1	0	0	0	0	24	1.0327421	-77.227375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28719	1	32.93	27.4	0	0	24	1.0323768	-77.242305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28720	1	0	0	0	0	24	1.0324283	-74.421483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28721	1	0	0	0	0	24	1.0420123	-76.085338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28722	1	42.7	12.83	0	0	24	1.0321799	-74.444629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28723	1	19.45	8.19	0	0	24	1.0338238	-78.903437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28724	1	19.45	11.77	0	54.36	24	1.0388344	-81.377838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28725	1	0	0	0	0	24	1.0383651	-81.360771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28726	1	19.45	3.38	0	0	24	1.0321747	-78.663577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28727	1	19.45	1.24	0	0	24	1.0339538	-80.311509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28728	1	0	0	0	0	24	1.0340162	-80.30126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28729	1	24.16	8.21	0	0	24	1.0233812	-80.93204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28730	1	36.49	6.29	0	0	24	1.0299367	-79.779015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28731	1	51.19	13.7	0	0	24	1.0341586	-77.416014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28732	1	20.69	11.65	0	0	24	1.0241199	-79.917109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28733	1	15.8	0.13	0	0	24	1.0240453	-87.252496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28734	1	26.04	9.29	0	0	24	1.022157	-87.041281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28735	1	15.78	7.34	0	0	24	1.0107214	-85.161384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28736	1	0	0	0	0	24	1.0265071	-80.312068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28737	1	26.4	6.03	0	0	24	1.0263952	-80.325912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28738	1	0	0	0	0	24	1.0284725	-83.007491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28739	1	22.66	7.02	0	0	24	1.0283492	-83.01904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28740	1	0	0	0	0	24	1.0291056	-82.752252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28741	1	18.47	3.06	0	0	24	1.02902	-82.763297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28742	1	17.54	4.38	0	0	24	0.9839361	-90.479835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28743	1	17.54	3.72	0	0	24	0.9864707	-89.722338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28744	1	0	0	0	0	24	0.9913612	-89.009903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28745	1	17.54	2.19	0	0	24	0.9912869	-89.020196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28746	1	17.35	9.87	0	0	24	1.0147942	-75.050082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28747	1	12.12	4.99	0	0	24	1.016979	-74.942139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28748	1	19.35	6.82	0	0	24	1.0198111	-77.063632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28749	1	30.58	7.16	0	0	24	1.0126618	-77.737593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28750	1	24.61	1.49	0	0	24	1.0277372	-71.825031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28751	1	0	0	0	0	24	1.0249143	-72.796105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28752	1	27.4	4.9	0	0	24	1.0247989	-72.811966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28753	1	21.83	4.23	0	0	24	1.0285882	-71.804027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28754	1	0	0	0	0	24	1.0286879	-71.791434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28755	1	0	0	0	0	24	1.0198517	-72.885045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28756	1	21.83	7.78	0	0	24	1.0197017	-72.897939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28757	1	14.67	6.17	0	0	24	1.0335527	-76.075124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28758	1	0	0	0	0	24	1.0367276	-76.155122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28759	1	16.7	3.49	0	0	24	1.0366549	-76.163842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28760	1	0	0	0	21.73	24	1.0381694	-76.282023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28761	1	14.67	2.28	0	0	24	1.0381113	-76.291056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28762	1	19.09	6.63	0	0	24	1.017516	-76.453518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28763	1	19.09	1.31	0	0	24	1.0193692	-77.022689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28764	1	19.09	3.49	0	0	24	1.0175234	-76.994347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28765	1	12.73	2.59	0	0	24	1.0281189	-75.714746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28766	1	11.23	3.01	0	0	24	1.0215763	-82.923399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28767	1	26.43	6.79	0	0	24	0.9995332	-86.645614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28768	1	19.55	8.4	0	0	24	1.0129167	-84.004415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28769	1	8.53	2.4	0	0	24	1.0145711	-87.791759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28770	1	18.33	3.02	0	0	24	1.0228343	-82.823684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28771	1	0	0	0	0	24	1.0134285	-85.922906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28772	1	20.1	6.92	0	0	24	1.01332	-85.933386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28773	1	22.33	6.01	0	91.58	24	1.0377546	-94.142248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28774	1	0	0	0	0	24	1.0233786	-94.469882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28775	1	39.01	14.84	0	0	24	1.0147602	-95.576396	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28776	1	0	0	0	0	24	1.0228371	-94.537451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28777	1	0	0	0	0	24	1.0228371	-94.537451	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28778	1	0	0	0	0	24	1.0236486	-94.447039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28779	1	0	0	0	0	24	1.0233786	-94.469882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28780	1	56.88	4.77	0	0	24	1.0292722	-80.639264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28781	1	0	0	0	0	24	1.0294466	-80.608512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28782	1	19.69	7.03	0	42.12	24	1.0367204	-81.191395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28783	1	28.09	5	0	0	24	1.0379719	-79.245369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28784	1	19.69	10.96	0	0	24	1.0302387	-81.04654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28785	1	0	0	0	0	24	1.0250425	-81.001037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28786	1	39.01	12.07	0	0	24	1.0248131	-81.023043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28787	1	35.54	7.36	0	0	24	1.0293609	-80.650746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28788	1	7.52	1.25	0	0	24	1.009471	-89.637983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28789	1	19.6	7.25	0	0	24	1.0108365	-74.89941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28790	1	19.6	11.91	0	0	24	1.0014338	-75.086068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28791	1	31.12	4.95	0	0	24	1.0041814	-76.322604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28792	1	19.48	5.71	0	0	24	0.9952379	-68.173078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28793	1	0	0	0	0	24	0.9900218	-69.870969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28794	1	19.48	5.78	0	0	24	0.9899106	-69.881959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28795	1	28.08	3.4	0	0	24	0.9950069	-68.978036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28796	1	6.69	1.69	0	0	24	1.0144619	-65.470216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28797	1	13.38	3.14	0	0	24	0.9893852	-70.299626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28798	1	11.7	1.84	0	0	24	1.0074038	-73.032486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28799	1	29.23	9.59	0	0	24	1.0037401	-72.442204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28800	1	0	0	0	0	24	1.0261484	-57.492425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28801	1	8.83	1.95	0	0	24	1.0261035	-57.497403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28802	1	0	0	0	0	24	1.0167297	-56.458436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28803	1	11.73	3.16	0	0	24	1.016668	-56.465039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28804	1	12.71	2.9	0	0	24	1.0049691	-50.810376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28805	1	0	0	0	0	24	1.0050303	-50.802304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28806	1	11.57	3.54	0	0	24	1.0051753	-51.591503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28807	1	0	0	0	0	24	1.0052463	-51.584162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28808	1	14.83	3.42	0	0	24	1.0039883	-52.481235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28809	1	6.44	0.32	0	0	24	1.0368243	-52.36216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28810	1	7.95	2.5	0	0	24	1.0098473	-48.908211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28811	1	0	0	0	0	24	1.0098923	-48.903352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28812	1	16.5	1.37	0	0	24	1.0061309	-52.359874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28813	1	0	0	0	0	24	1.006192	-52.350272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28814	1	26.05	7.83	0	0	24	1.0243586	-44.542738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28815	1	17.51	1.23	0	0	24	1.033634	-48.701817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28816	1	11.75	2.88	0	0	24	1.0239402	-61.585446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28817	1	12.14	5.73	0	0	24	1.0075452	-54.673923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28818	1	13.31	0.47	0	52.68	24	1.0410991	-55.312678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28819	1	15.35	9.52	0	0	24	1.0185442	-56.748961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28820	1	0	0	0	0	24	1.0186828	-56.741841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28821	1	20.15	7.59	0	0	24	1.0076175	-78.604217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28822	1	7.44	0.59	0	0	24	1.0270776	-73.007835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28823	1	19.52	4.51	0	0	24	1.0064051	-71.274556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28824	1	6.83	1.5	0	0	24	0.9968704	-72.655753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28825	1	0	0	0	0	24	1.0307964	-74.080611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28826	1	21.94	6.36	0	0	24	1.0306765	-74.092916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28827	1	7.12	1.14	0	0	24	1.0214531	-80.550839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28828	1	12.68	4.05	0	0	24	1.0230749	-81.561642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28829	1	28.25	4.38	0	0	24	0.9758019	-82.977185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28830	1	0	0	0	0	24	0.9888103	-73.876219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28831	1	29.9	9.72	0	0	24	0.9886062	-73.894969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28832	1	18.15	4.65	0	0	24	0.9901324	-73.931371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28833	1	18.97	1.07	0	0	24	0.9807197	-84.795636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28834	1	0	0	0	84.35	24	1.0324966	-87.549543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28835	1	26.35	11.46	0	0	24	1.0323138	-87.565062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28836	1	32.31	5.04	0	0	24	1.0026153	-86.534401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28837	1	26.35	2.64	0	0	24	0.9949587	-82.655918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28838	1	0	0	0	0	24	0.9964936	-86.004736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28839	1	26.35	13.46	0	0	24	0.9962976	-86.018516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28840	1	13.44	2.88	0	0	24	1.0171389	-82.423401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28841	1	11.34	1.11	0	0	24	1.0210443	-82.660408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28842	1	0	0	0	0	24	1.028279	-82.535399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28843	1	13.24	2.11	0	0	24	1.0282248	-82.542914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28844	1	9.28	2.06	0	0	24	1.0096498	-83.913775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28845	1	13.18	2.42	0	0	24	1.016046	-81.71781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28846	1	11.14	1.25	0	0.77	24	1.0315775	-83.338337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28847	1	6.13	2.56	0	37.01	24	1.0394775	-78.104006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28848	1	6.13	0.23	0	0	24	1.0394588	-78.107592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28849	1	14.14	5.28	0	0	24	1.0253022	-78.815048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28850	1	17.96	2.74	0	0	24	1.0104888	-78.450034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28851	1	12.26	2.41	0	0	24	1.015024	-78.706755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28852	1	4.12	0.26	0	0	24	1.0205847	-76.49096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28853	1	10.81	1.09	0	0	24	1.020542	-76.497766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28854	1	10.81	3.2	0	0	24	1.0282687	-78.634848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28855	1	14.63	2.6	0	0	24	1.0244413	-77.38905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28856	1	34.91	3.19	0	-4.98	24	1.0351869	-67.855087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28857	1	43.15	7.03	0	0	24	1.0166844	-73.082211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28858	1	0	0	0	0	24	1.0168768	-73.058257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28859	1	0	0	0	-32.37	24	1.0403308	-65.478446	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28860	1	0	0	0	0	24	1.0371758	-67.353949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28861	1	34.91	4.38	0	0	24	1.0402034	-65.49654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28862	1	37.16	16.77	0	0	24	1.0227351	-70.918462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28863	1	4.66	0.87	0	0	24	1.0204113	-83.490265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28864	1	13.18	2.06	0	0	24	1.0203569	-83.49807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28865	1	16.06	1.72	0	0	24	1.0278099	-79.519241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28866	1	0	0	0	34.09	24	1.0346959	-79.312559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28867	1	13.18	2.84	0	0	24	1.0346294	-79.31963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28868	1	39.61	8.73	0	0	24	1.0080608	-75.950424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28869	1	19.8	3.96	0	0	24	1.0114956	-76.922435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28870	1	21.71	4.55	0	0	24	1.0019245	-76.630368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28871	1	0	0	0	0	24	1.0176485	-79.112299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28872	1	17.54	4.41	0	0	24	1.01755	-79.123124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28873	1	9.36	2.88	0	0	24	1.014723	-77.883095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28874	1	14.42	8.58	0	0	24	1.0325999	-83.311224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28875	1	0	0	0	0	24	1.022329	-84.090929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28876	1	18.36	5.2	0	0	24	1.0222262	-84.100269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28877	1	18.41	7.09	0	0	24	1.016711	-72.23859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28878	1	12.38	2.3	0	0	24	1.0290679	-77.898796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28879	1	24.76	11.18	0	44.95	24	1.0333959	-78.641704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28880	1	0	0	0	0	24	0.9964072	-73.584974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28881	1	12.14	3.5	0	0	24	0.9963363	-73.592165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28882	1	55.05	7.05	0	0	24	0.9850593	-75.275273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28883	1	16.33	4.33	0	0	24	0.9811968	-75.972548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28884	1	0	0	0	0	24	1.0038587	-72.631138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28885	1	14.61	5.87	0	0	24	1.003757	-72.638784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28886	1	0	0	0	0	24	1.0033269	-73.039882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28887	1	14.61	4.34	0	0	24	1.0032403	-73.048199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28888	1	14.61	2.62	0	0	24	1.0039863	-72.869903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28889	1	11.38	3.72	0	0	24	1.0059	-72.372732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28890	1	11.38	3.35	0	0	24	1.0082734	-72.301725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28891	1	14.81	2.82	0	0	24	1.0032749	-72.742699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28892	1	11.85	5.7	0	0	24	1.0199512	-70.661072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28893	1	8.44	2.33	0	0	24	1.0027326	-72.727138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28894	1	21.79	10.92	0	0	24	1.0063727	-72.126989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28895	1	18.15	7.5	0	0	24	1.0097266	-71.151513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28896	1	30	6.64	0	0	24	1.0149298	-71.417678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28897	1	0	0	0	0	24	1.0006486	-72.389241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28898	1	36.3	5.69	0	0	24	1.0005047	-72.410539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28899	1	20.2	2.88	0	26.59	24	1.0313405	-85.005598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28900	1	24.21	3.44	0	0	24	1.0229463	-85.785823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28901	1	0	0	0	69.78	24	1.036481	-56.521645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28902	1	15.92	6.24	0	0	24	1.0363774	-56.529828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28903	1	0	0	0	0	24	1.0294931	-58.096063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28904	1	15.92	7.18	0	0	24	1.0293653	-58.105251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28905	1	25.5	5.97	0	0	24	1.0259535	-60.519493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28906	1	15.92	4.24	0	0	24	1.0269366	-58.878912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28907	1	0	0	0	0	24	1.0256297	-67.449908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28908	1	10.89	0.38	0	0	24	1.0255974	-67.456505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28909	1	13.28	5.7	0	0	24	1.0242478	-70.401425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28910	1	0	0	0	84.63	24	1.0368601	-61.31292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28911	1	10.89	3.98	0	0	24	1.0367874	-61.319342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28912	1	14.83	2.42	0	0	24	1.0160096	-56.278814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28913	1	34.39	2.19	0	0	24	1.0123389	-56.990052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28914	1	9.23	1.57	0	0	24	1.0299742	-54.372825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28915	1	0	0	0	0	24	1.027454	-68.617837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28916	1	29	7.66	0	0	24	1.0272947	-68.633901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28917	1	20.45	5.79	0	0	24	1.0205254	-69.378361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28918	1	23.38	1.92	0	0	24	1.035366	-67.506785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28919	1	20.45	2.49	0	0	24	1.0180923	-69.841865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28920	1	7.06	2.23	0	0	24	1.031101	-65.119921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28921	1	10.92	5.64	0	0	24	0.9932981	-70.555483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28922	1	0	0	0	0	24	0.9933811	-70.549581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28923	1	21.85	4.83	0	0	24	0.9979319	-68.845725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28924	1	13.98	3.49	0	0	24	1.0205723	-85.38494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28925	1	16.09	0.77	0	0	24	1.0206021	-85.684271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28926	1	13.98	8.43	0	0	24	1.0179635	-84.963697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28927	1	6.86	2.52	0	-7.66	24	1.0301628	-82.07118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28928	1	11.14	3.08	0	31.26	24	1.0289067	-81.478773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28929	1	14.19	4.17	0	9.34	24	1.0349049	-80.815553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28930	1	9.34	1.49	0	4.94	24	1.0346883	-82.35276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28931	1	20.19	3.23	0	11.23	24	1.036208	-83.415411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28932	1	13.1	1.14	0	4.39	24	1.033805	-83.59151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28933	1	16.28	5.99	0	0	24	0.9963217	-75.073419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28934	1	0	0	0	0	24	0.9964358	-75.063331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28935	1	21.03	4.98	0	0	24	1.0021521	-77.27381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28936	1	9.83	2.53	0	0	24	0.9877986	-79.566253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28937	1	23.72	1.66	0	0	24	0.9801497	-77.622672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28938	1	32.1	18.13	0	165.29	24	1.0352993	-69.465891	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28939	1	0	0	0	0	24	0.9868921	-78.558573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28940	1	21.86	4.43	0	0	24	0.9867839	-78.571299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28941	1	19.09	7.09	0	0	24	0.9699972	-79.659509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28942	1	16.55	5.07	0	0	24	1.0183771	-79.637736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28943	1	16.55	4.7	0	65.28	24	1.0304515	-78.170824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28944	1	28.28	12.46	0	0	24	1.0211588	-79.181572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28945	1	13.02	1.72	0	0	24	1.0194899	-76.60024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28946	1	18.56	5.9	0	0	24	0.9957715	-77.681556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28947	1	16.62	3.95	0	42.13	24	1.0292406	-79.580091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28948	1	0	0	0	0	24	1.0288302	-79.565337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28949	1	9.68	3.14	0	0	24	0.9975649	-75.478772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28950	1	9.68	3.55	0	0	24	1.0089829	-74.251064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28951	1	17.22	1.47	0	0	24	0.9867683	-75.049547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28952	1	17.56	2.52	0	0	24	0.9920012	-74.073135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28953	1	19.02	1.18	0	0	24	0.9831387	-75.859117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28954	1	11.73	6.86	0	0	24	1.0206914	-79.893396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28955	1	11.73	3.33	0	0	24	1.0178826	-79.90652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28956	1	0	0	0	0	24	1.0179512	-79.899559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28957	1	29.69	13.31	0	30.95	24	1.0374151	-76.815553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28958	1	0	0	0	0	24	1.037285	-76.79514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28959	1	41.46	13.37	0	-6.68	24	1.0314574	-76.940118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28960	1	8.57	3.19	0	31.05	24	1.0384664	-77.107884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28961	1	29.69	4.52	0	0	24	1.0383444	-77.12482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28962	1	38.23	12.42	0	0	24	1.0212203	-73.035698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28963	1	0	0	0	0	24	1.0152367	-73.470778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28964	1	0	0	0	0	24	1.0152367	-73.470778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28965	1	0	0	0	0	24	1.0152367	-73.470778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28966	1	0	0	0	0	24	1.0152367	-73.470778	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28967	1	12.15	3.02	0	0	24	1.0151729	-73.477085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28968	1	0	0	0	0	24	1.0152998	-73.463119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28969	1	10.25	4.75	0	27.22	24	1.0375456	-76.094879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28970	1	26.92	4.81	0	0	24	0.9975499	-78.885497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28971	1	0	0	0	3.67	24	1.0384423	-77.097387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28972	1	8.57	0.66	0	0	24	1.0384128	-77.101934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28973	1	14.69	2.37	0	0	24	1.0184807	-75.165482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28974	1	5.9	2.62	0	0	24	1.0055433	-62.626237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28975	1	9.14	2.25	0	0	24	1.0141701	-67.026913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28976	1	8.93	2.83	0	0	24	1.0137163	-61.049711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28977	1	47.69	13.56	0	0	24	1.0035187	-63.412159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28978	1	47.69	12.93	0	0	24	0.9978552	-62.990132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28979	1	18.54	4.82	0	0	24	0.9828863	-81.58125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28980	1	17.16	6.31	0	0	24	0.9997686	-80.688362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28981	1	17.16	4.03	0	0	24	0.9891596	-81.350674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28982	1	16.26	4.3	0	0	24	1.0168356	-81.428105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28983	1	44.11	11.28	0	0	24	1.0214869	-81.052045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28984	1	10.87	6.11	0	0	24	0.9799034	-81.389308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28985	1	21.59	7.82	0	0	24	1.0094066	-94.000794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28986	1	19.42	6.64	0	66.45	24	1.0310693	-90.364224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28987	1	16.07	12.09	0	0	24	1.0123829	-89.919491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28988	1	9.87	3.81	0	0	24	1.0109008	-89.961856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28989	1	7.06	2.26	0	0	24	1.0134525	-89.264857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28990	1	15.86	0.6	0	0	24	1.0127665	-90.204876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28991	1	26.31	5.06	0	0	24	1.018079	-88.093834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28992	1	18.59	7.27	0	0	24	1.0180291	-91.996885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28993	1	0	0	0	0	24	1.0201681	-89.70152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28994	1	22.99	11.38	0	0	24	1.0199987	-89.71322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28995	1	10.14	7.79	0	0	24	1.0046795	-93.647435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28996	1	9.55	2.77	0	0	24	1.0004679	-88.973004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28997	1	0	0	0	0	24	1.0049509	-92.011591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28998	1	9.63	4.01	0	0	24	1.0048832	-92.016895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	28999	1	11.84	3.42	0	0	24	1.0057955	-93.372588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29000	1	17.07	4.8	0	0	24	1.0127869	-70.730816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29001	1	7.5	2.49	0	0	24	1.0168065	-63.651925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29002	1	14.8	4.2	0	0	24	1.0167232	-63.659604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29003	1	22.31	10.86	0	0	24	1.0281934	-63.61602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29004	1	0	0	0	0	24	1.0283746	-63.603822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29005	1	31.08	11.08	0	0	24	1.0347551	-62.475558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29006	1	0	0	0	5.63	24	1.0332114	-68.916802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29007	1	34.53	12.41	0	0	24	1.0329936	-68.935417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29008	1	17.26	7.22	0	0	24	1.0283106	-68.719345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29009	1	32.31	7	0	0	24	1.0168715	-69.756143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29010	1	19.92	6.14	0	0	24	1.0347649	-62.91295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29011	1	22.89	8.24	0	0	24	1.0163617	-70.31965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29012	1	0	0	0	0	24	1.0142342	-70.673539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29013	1	21.35	1.03	0	0	24	1.0141802	-70.686379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29014	1	12.39	4.44	0	0	24	1.0268819	-65.022946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29015	1	0	0	0	0	24	1.0269583	-65.016834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29016	1	19.5	1.43	0	0	24	1.0183411	-69.303435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29017	1	14.05	6.01	0	0	24	1.0297336	-51.970634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29018	1	13.08	3.25	0	0	24	0.9865282	-82.396972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29019	1	18.59	5.69	0	0	24	1.034869	-79.591235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29020	1	18.82	2.52	0	0	24	1.0142359	-86.282252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29021	1	19.33	2.47	0	0	24	1.0362974	-79.516376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29022	1	0	0	0	0	24	1.0198506	-82.059645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29023	1	19.33	4.82	0	0	24	1.0197403	-82.071576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29024	1	12.97	5.67	0	0	24	1.0303084	-80.304414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29025	1	25.93	6.89	0	0	24	0.9863824	-85.247321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29026	1	16.67	4.8	0	17.73	24	1.0375514	-74.053398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29027	1	0	0	0	30.46	24	1.0283559	-74.505294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29028	1	21.09	8.58	0	0	24	1.0282213	-74.517049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29029	1	16.01	2.14	0	0	24	1.0116856	-61.952345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29030	1	0	0	0	0	24	1.013926	-61.43163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29031	1	13.46	0.78	0	0	24	1.0138805	-61.439038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29032	1	0	0	0	0	24	1.0037288	-63.923846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29033	1	15.44	2.97	0	0	24	1.0036511	-63.932903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29034	1	13.39	2.08	0	0	24	1.0045408	-65.32571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29035	1	0	0	0	0	24	1.0122068	-66.238511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29036	1	0	0	0	0	24	1.0122068	-66.238511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29037	1	0	0	0	0	24	1.0122068	-66.238511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29038	1	0	0	0	0	24	1.0122068	-66.238511	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29039	1	32.23	7.79	0	0	24	1.0120335	-66.257109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29040	1	0	0	0	0	24	1.0123635	-66.221061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29041	1	0	0	0	0	24	1.0043564	-66.892518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29042	1	13.95	1.48	0	0	24	1.0043021	-66.900555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29043	1	10.77	3.08	0	0	24	1.0081825	-73.138171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29044	1	0	0	0	0	24	0.9918394	-75.921309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29045	1	19.15	5.03	0	0	24	0.9917307	-75.933515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29046	1	17.67	2.56	0	0	24	0.992968	-76.023614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29047	1	29.61	15.96	0	131.64	24	1.033369	-55.81009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29048	1	7.57	1.58	0	0	24	0.9960956	-75.020103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29049	1	21.88	5.57	0	0	24	1.0021103	-73.8131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29050	1	0	0	0	0	24	1.0070278	-73.383836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29051	1	12.77	3.12	0	0	24	1.0069625	-73.391402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29052	1	10.72	3.48	0	0	24	1.0121937	-73.252913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29053	1	0	0	0	0	24	1.0122629	-73.246544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29054	1	45.19	8.12	0	0	24	1.0190159	-70.012156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29055	1	50.4	15.29	0	0	24	1.0143913	-73.710498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29056	1	0	0	0	0	24	1.0146777	-73.681762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29057	1	54.09	8.57	0	-14.24	24	1.0419879	-64.57678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29058	1	0	0	0	0	24	1.0423389	-64.548903	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29059	1	2.14	0.37	0	0	24	1.0163217	-73.630377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29060	1	35.13	11.58	0	0	24	1.0161123	-73.650004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29061	1	19.9	7.08	0	66.63	24	1.0384268	-76.045513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29062	1	0	0	0	0	24	1.0209961	-73.556102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29063	1	18.96	6.81	0	0	24	1.0208866	-73.565854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29064	1	21.59	7.59	0	50.88	24	1.037167	-78.569555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29065	1	22.96	0.27	0	0	24	1.0320378	-77.645935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29066	1	14.69	7.35	0	0	24	1.0043687	-77.157745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29067	1	19.36	6.64	0	0	24	1.0033187	-74.934108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29068	1	9.68	3.01	0	0	24	1.0058964	-75.85174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29069	1	0	0	0	0	24	1.0017002	-61.462646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29070	1	20.42	14.12	0	0	24	1.0014955	-61.472511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29071	1	8.75	1.68	0	0	24	1.0320757	-49.269165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29072	1	0	0	0	0	24	1.0321172	-49.264594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29073	1	21.86	4.78	0	0	24	1.0040366	-57.974781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29074	1	7.86	2.48	0	0	24	0.9972018	-63.120253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29075	1	0	0	0	0	24	0.9972492	-63.115699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29076	1	11.28	2.12	0	0	24	1.027528	-50.048115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29077	1	9.72	0.73	0	0	24	1.0170238	-53.193448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29078	1	0	0	0	0	24	1.0170509	-53.187575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29079	1	9.72	1.21	0	0	24	1.0107641	-55.831826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29080	1	0	0	0	0	24	1.0215238	-52.03956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29081	1	16.96	4.99	0	0	24	1.0214298	-52.050031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29082	1	10.39	1.21	0	0	24	1.0092645	-65.214561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29083	1	17.58	4.85	0	0	24	0.9987992	-62.516598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29084	1	11.17	3.34	0	0	24	1.003634	-80.744452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29085	1	0	0	0	0	24	0.9998003	-80.592225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29086	1	20.35	2.46	0	0	24	0.9997337	-80.603689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29087	1	8.94	4.07	0	13.24	24	1.0316761	-74.880008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29088	1	10.65	0.8	0	0	24	1.0237754	-70.601796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29089	1	15.58	4.7	0	0	24	1.0192492	-72.537912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29090	1	9.12	2.78	0	0	24	1.036289	-85.468154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29091	1	9.38	2.57	0	0	24	1.0119114	-90.916689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29092	1	0	0	0	0	24	1.0119569	-90.911465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29093	1	15.31	10.04	0	0	24	1.0275709	-87.010323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29094	1	0	0	0	0	24	1.0277103	-87.003109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29095	1	15.45	2.44	0	7.13	24	1.0341292	-76.216834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29096	1	0	0	0	0	24	1.0341194	-76.207197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29097	1	15.39	9.43	0	0	24	0.9960445	-88.721429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29098	1	21.66	7.38	0	0	24	1.0019314	-89.077798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29099	1	15.39	7.03	0	0	24	0.9894535	-86.510815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29100	1	24.99	5.99	0	0	24	0.9947598	-88.038145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29101	1	0	0	0	0	24	0.9961101	-87.006596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29102	1	14.03	5.11	0	0	24	0.9960145	-87.015074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29103	1	10.99	2.3	0	0	24	1.0365889	-85.807838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29104	1	7.55	1.09	0	0	24	1.0358442	-85.801191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29105	1	6.43	1.95	0	0	24	1.039099	-85.536325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29106	1	15.03	6.53	0	0	24	1.011116	-78.410201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29107	1	0	0	0	0	24	1.0230376	-77.333582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29108	1	30.5	7.83	0	0	24	1.0228766	-77.351348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29109	1	42.27	6.76	0	0	24	1.0146836	-74.775799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29110	1	33	9.78	0	52.7	24	1.039075	-65.820024	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29111	1	26.66	7.93	0	174.78	24	1.0344407	-78.811939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29112	1	27.95	4.92	0	0	24	1.0198635	-73.299524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29113	1	0	0	0	0	24	1.0199958	-73.282649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29114	1	34.16	8.71	0	0	24	1.0064368	-75.661588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29115	1	37.11	8.92	0	0	24	1.0046114	-78.27364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29116	1	0	0	0	0	24	1.0177743	-78.747363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29117	1	24.99	7.37	0	0	24	1.0176268	-78.762892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29118	1	24.99	9.15	0	0	24	1.0164	-79.502625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29119	1	33.19	13.85	0	0	24	0.9945789	-78.549671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29120	1	33.17	10.45	0	0	24	0.9834602	-79.826162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29121	1	0	0	0	0	24	0.983645	-79.807601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29122	1	33.81	8.48	0	332.19	24	1.0307683	-80.631916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29123	1	16.88	6.26	0	0	24	1.0091935	-81.35931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29124	1	0	0	0	0	24	1.0093016	-81.350485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29125	1	0	0	0	0	24	1.010434	-81.046289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29126	1	55.35	22.1	0	0	24	1.0100365	-81.076216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29127	1	37.39	13.8	0	0	24	1.0092431	-80.086653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29128	1	41.09	10.92	0	0	24	1.0146287	-77.474214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29129	1	30.26	7.66	0	0	24	1.018017	-79.476349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29130	1	29.03	7.56	0	0	24	1.0240478	-75.510077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29131	1	18.28	3.76	0	0	24	1.0017743	-83.03482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29132	1	0	0	0	0	24	1.0061667	-82.519908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29133	1	68.89	6.34	0	0	24	1.0059394	-82.561121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29134	1	58.78	13.43	0	0	24	1.0087566	-77.818561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29135	1	53.49	7.05	0	0	24	1.0136448	-79.661301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29136	1	0	0	0	0	24	1.0150086	-74.92781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29137	1	50.78	18.03	0	0	24	1.0146706	-74.957901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29138	1	56.92	3.5	0	0	24	1.0155572	-79.975382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29139	1	35.53	10.1	0	0	24	1.0206378	-78.934227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29140	1	63.73	11.76	0	0	24	1.0050631	-82.082092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29141	1	30.56	12.67	0	0	24	1.0238681	-81.054488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29142	1	0	0	0	0	24	1.0179046	-80.670371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29143	1	19.45	3.2	0	0	24	1.0178158	-80.680762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29144	1	42.44	2.26	0	17.03	24	1.0307649	-81.610616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29145	1	58.14	17.71	0	0	24	0.9899417	-80.364509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29146	1	66.69	19.4	0	0	24	1.0029599	-82.675099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29147	1	58.45	19.46	0	0	24	0.9952921	-82.935369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29148	1	67.71	14.73	0	0	24	0.9759854	-85.044548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29149	1	36.9	10.32	0	0	24	1.0012065	-83.067626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29150	1	65.51	18.48	0	0	24	0.9996005	-83.274918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29151	1	0	0	0	0	24	0.9999258	-83.239066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29152	1	63.89	12.32	0	0	24	1.0184335	-77.344025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29153	1	71.54	20.3	0	0	24	1.02775	-74.604657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29154	1	0	0	0	0	24	1.028113	-74.564322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29155	1	35.77	13.97	0	0	24	1.0191702	-76.624954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29156	1	18.29	9.7	0	0	24	1.011814	-82.338707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29157	1	0	0	0	0	24	1.0119655	-82.327829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29158	1	18.16	2.73	0	0	24	1.0087397	-77.874529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29159	1	29.78	3.03	0	0	24	1.0036941	-82.774727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29160	1	29.03	9.35	0	0	24	1.0274413	-74.063081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29161	1	30.92	7.91	0	0	24	1.0272793	-74.081749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29162	1	0	0	0	0	24	1.0186594	-76.540248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29163	1	0	0	0	0	24	1.0186594	-76.540248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29164	1	0	0	0	0	24	1.0186594	-76.540248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29165	1	0	0	0	0	24	1.0186594	-76.540248	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29166	1	0	0	0	0	24	1.0189413	-76.507944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29167	1	59.95	13.63	0	0	24	1.0184024	-76.571817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29168	1	30.92	12.58	0	0	24	1.013256	-79.067642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29169	1	0	0	0	0	24	1.0143523	-77.129962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29170	1	59.47	10.8	0	0	24	1.0140649	-77.165724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29171	1	19.14	7.54	0	154.07	24	1.0300247	-83.945942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29172	1	38.29	9.96	0	0	24	1.0365626	-67.840554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29173	1	0	0	0	0	24	1.0367514	-67.817894	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29174	1	0	0	0	0	24	1.0005329	-83.247835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29175	1	42.68	3.17	0	0	24	1.0003747	-83.273681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29176	1	0	0	0	0	24	1.013109	-79.039153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29177	1	38.94	4.48	0	0	24	1.0129735	-79.062169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29178	1	38.94	9.07	0	0	24	1.0228277	-79.632568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29179	1	57.68	18.12	0	0	24	1.0154604	-79.190182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29180	1	92.58	15.14	0	0	24	1.0200405	-81.496162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29181	1	38.94	5.26	0	0	24	1.0097274	-80.242905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29182	1	0	0	0	0	24	1.0098919	-80.219943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29183	1	31.82	12.3	0	0	24	1.0211104	-73.896767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29184	1	0	0	0	520.13	24	1.0339596	-68.052002	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29185	1	0	0	0	0	24	1.0376325	-72.749442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29186	1	31.82	3.42	0	0	24	1.0338483	-68.071759	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29187	1	48.85	15.79	0	0	24	1.0300334	-73.915107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29188	1	61.9	19.8	0	0	24	1.0167248	-77.877651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29189	1	0	0	0	0	24	0.9892715	-71.833033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29190	1	9.69	2.31	0	0	24	0.9892241	-71.839023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29191	1	0	0	0	0	24	0.993578	-69.401811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29192	1	4.85	2.13	0	0	24	0.9935411	-69.404621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29193	1	36.21	8.34	0	0	24	0.9947123	-77.443605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29194	1	16.65	2.27	0	0	24	1.0041448	-79.815035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29195	1	0	0	0	0	24	1.0042078	-79.804066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29196	1	10.41	1.72	0	0	24	1.0001567	-80.03384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29197	1	29.81	15.98	0	94.77	24	1.0371282	-81.715713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29198	1	0	0	0	0	24	1.0014987	-81.258862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29199	1	33.53	14.98	0	0	24	1.0012542	-81.278304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29200	1	0	0	0	137.46	24	1.0305706	-82.088387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29201	1	31.89	8.15	0	0	24	1.0304192	-82.105429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29202	1	40.44	7.04	0	108.86	24	1.0325751	-81.6879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29203	1	25	10.95	0	0	24	1.0193531	-74.395023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29204	1	25.78	6.24	0	0	24	0.9822246	-81.68265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29205	1	19.82	4.95	0	0	24	0.9757839	-82.088227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29206	1	0	0	0	0	24	0.9758846	-82.075802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29207	1	21.99	7.66	0	0	24	0.995688	-80.139665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29208	1	0	0	0	0	24	0.9898965	-75.568301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29209	1	8.47	4.52	0	0	24	0.9898224	-75.573052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29210	1	24.74	3.26	0	0	24	1.0188404	-83.892911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29211	1	0	0	0	0	24	1.0189492	-83.877619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29212	1	29.85	8.6	0	0	24	0.9618254	-84.928793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29213	1	24.74	6.35	0	0	24	1.016087	-82.963788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29214	1	24.74	1.87	0	0	24	1.0131695	-83.562573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29215	1	31.73	19.38	0	0	24	1.0179116	-71.952363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29216	1	18.7	5.6	0	75.99	24	1.0369512	-70.492189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29217	1	4.35	2.87	0	0.61	24	1.0305412	-57.39904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29218	1	5.85	1	0	0	24	1.0212585	-59.761688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29219	1	13.47	4.11	0	0	24	1.0155835	-62.585695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29220	1	6.11	3.15	0	0	24	1.0212947	-59.275381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29221	1	0	0	0	0	24	1.0298985	-51.629544	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29222	1	0	0	0	0	24	1.0438785	-54.813993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29223	1	20.65	2.97	0	0	24	1.0298233	-51.641515	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29224	1	7	1.6	0	0	24	1.0156294	-74.604147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29225	1	16.51	2.63	0	0	24	1.0108904	-78.239262	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29226	1	43.9	8.57	0	0	24	0.9927069	-73.867172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29227	1	0	0	0	0	24	0.992915	-73.841522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29228	1	32.06	5.63	0	0	24	0.9910234	-74.164457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29229	1	0	0	0	0	24	0.9816032	-76.286652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29230	1	32.06	7.62	0	0	24	0.9814334	-76.30546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29231	1	0	0	0	0	24	1.0064493	-72.155026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29232	1	44.78	8.82	0	0	24	1.006229	-72.180761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29233	1	20.51	4.54	0	0	24	1.0086225	-72.696812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29234	1	20.51	4.32	0	0	24	1.0107921	-71.991061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29235	1	0	0	0	0	24	1.0108937	-71.979003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29236	1	41.02	13	0	0	24	1.0081406	-71.42076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29237	1	0	0	0	0	24	1.0083714	-71.399372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29238	1	29.15	8.69	0	0	24	1.0091374	-75.163268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29239	1	43.86	16.76	0	0	24	0.985	-74.952435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29240	1	0	0	0	0	24	0.9903573	-77.040134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29241	1	18.42	3.73	0	0	24	0.9902689	-77.051243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29242	1	14.29	5.22	0	0	24	0.9846066	-78.987229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29243	1	16.63	6.65	0	54.02	24	1.0344209	-72.550834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29244	1	0	0	0	0	24	1.0338902	-72.53433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29245	1	10.73	1.41	0	0	24	1.0275057	-73.358371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29246	1	5.03	0.97	0	0	24	1.0201844	-74.207613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29247	1	30.01	7.48	0	127.05	24	1.0330512	-76.801749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29248	1	90.03	24.73	0	0	24	1.0227638	-77.028717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29249	1	10.16	1.81	0	0	24	1.0211064	-70.737161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29250	1	20.02	2.37	0	0	24	0.9978627	-74.050617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29251	1	25.03	2.85	0	0	24	1.0028715	-73.692174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29252	1	0	0	0	0	24	0.9969962	-73.665951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29253	1	18.3	6.77	0	0	24	0.9968754	-73.677112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29254	1	21.48	4.09	0	0	24	1.0229144	-73.903272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29255	1	0	0	0	0	24	1.0252324	-70.847226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29256	1	10.74	2.51	0	0	24	1.0251759	-70.853723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29257	1	0	0	0	0	24	1.0226129	-72.040874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29258	1	32.62	10.66	0	0	24	1.0224129	-72.060012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29259	1	36.75	2.23	0	0	24	1.0372905	-70.301115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29260	1	0	0	0	0	24	1.0156402	-67.721068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29261	1	0	0	0	0	24	1.0427024	-69.417114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29262	1	49.19	21.04	0	0	24	1.0152786	-67.749306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29263	1	32.62	6.84	0	0	24	1.0257256	-71.59886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29264	1	21.71	3.93	0	0	24	1.0233206	-72.034223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29265	1	34.18	12.87	0	0	24	1.0214501	-72.63818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29266	1	43.37	3.15	0	0	24	1.0265514	-71.963035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29267	1	15.54	2.12	0	0	24	1.021348	-72.820689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29268	1	16.57	2.51	0	0	24	1.0334051	-71.159122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29269	1	0	0	0	0	24	1.0334739	-71.149814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29270	1	17.14	3.79	0	0	24	1.0306291	-70.990602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29271	1	20.69	2.43	0	0	24	1.0365132	-70.205404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29272	1	21.82	2.31	0	112.45	24	1.0325039	-81.791698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29273	1	43.64	2.91	0	0	24	1.0117956	-76.311224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29274	1	0	0	0	0	24	1.0119332	-76.282762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29275	1	88.74	47.99	0	0	24	1.0011569	-77.720653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29276	1	0	0	0	0	24	1.0019198	-77.674919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29277	1	18.45	6.03	0	0	24	1.022296	-73.8481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29278	1	31.05	10.74	0	0	24	1.0302048	-71.877145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29279	1	14.95	5.14	0	0	24	1.0289737	-73.840878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29280	1	0	0	0	0	24	1.0166395	-75.109026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29281	1	14.95	4.49	0	0	24	1.0165461	-75.117949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29282	1	24.81	0.82	0	0	24	1.0208006	-72.371301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29283	1	28.66	6.99	0	0	24	1.0108387	-74.497735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29284	1	62.15	36.32	0	0	24	1.0170888	-72.237472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29285	1	43.42	10.14	0	0	24	1.0067051	-77.643168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29286	1	29.95	4.41	0	0	24	1.0190151	-74.606033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29287	1	20.19	3.35	0	0	24	1.0204883	-78.816026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29288	1	20.19	8.49	0	0	24	0.9985636	-79.253848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29289	1	11.62	2.92	0	0	24	1.0075285	-76.807456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29290	1	37.27	6.09	0	0	24	1.0018116	-79.388308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29291	1	0	0	0	0	24	1.0019741	-79.365516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29292	1	0	0	0	0	24	0.9999475	-79.459107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29293	1	40.43	5.89	0	0	24	0.9997864	-79.485191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29294	1	14.36	2.75	0	0	24	1.0263695	-77.741308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29295	1	11.9	6.13	0	0	24	1.0264866	-77.112516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29296	1	12.73	4.38	0	0	24	1.0221706	-78.088153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29297	1	16.91	5.17	0	156.87	24	1.0363929	-78.921276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29298	1	0	0	0	0	24	1.0023554	-79.729681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29299	1	16.82	2.51	0	0	24	1.0022877	-79.740747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29300	1	17.05	3.43	0	0	24	1.0043624	-79.593981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29301	1	30.54	2.83	0	0	24	1.0111361	-82.90225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29302	1	20.99	6.49	0	0	24	1.017318	-65.724856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29303	1	6.73	1.52	0	0	24	1.0209966	-69.048522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29304	1	0	0	0	0	24	1.0210269	-69.044882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29305	1	13.35	2.91	0	36.54	24	1.0387311	-74.132085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29306	1	13.11	3.06	0	0	24	1.0307144	-73.658806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29307	1	0	0	0	0	24	1.0242226	-74.960375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29308	1	14.09	2.39	0	0	24	1.0241575	-74.967938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29309	1	0	0	0	0	24	1.021904	-73.091087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29310	1	12.53	5.42	0	0	24	1.021811	-73.098224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29311	1	12.53	8.44	0	0	24	1.0207086	-72.59066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29312	1	18.73	6.35	0	0	24	1.028368	-71.812938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29313	1	16.75	3.72	0	0	24	1.0063035	-82.545115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29314	1	0	0	0	0	24	1.0134858	-83.468968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29315	1	16.75	1.04	0	0	24	1.0134409	-83.479344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29316	1	16.75	4.99	0	0	24	1.0047596	-81.764144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29317	1	62.54	11.28	0	0	24	1.0116624	-79.822682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29318	1	0	0	0	0	24	1.0101374	-79.061075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29319	1	58.68	4.32	0	0	24	1.0099324	-79.094366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29320	1	21.13	4.94	0	0	24	1.0129066	-79.982274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29321	1	0	0	0	0	24	1.0166653	-78.016614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29322	1	21.13	1	0	0	24	1.0166047	-78.030045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29323	1	20.92	3.63	0	0	24	1.0249741	-76.733339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29324	1	20.92	2.97	0	0	24	1.0232408	-76.946294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29325	1	25.03	7.96	0	0	24	1.026182	-76.494427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29326	1	0	0	0	0	24	1.0310433	-78.615436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29327	1	25.03	5.8	0	0	24	1.0309123	-78.630143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29328	1	43.65	12.35	0	0	24	1.0401066	-74.889197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29329	1	25.03	4.87	0	0	24	1.0331425	-76.620165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29330	1	64.2	15.04	0	0	24	1.0179388	-77.750244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29331	1	22.1	5.13	0	0	24	1.0325842	-75.664202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29332	1	24.65	2.53	0	0	24	0.9977856	-80.356011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29333	1	0	0	0	0	24	0.9978808	-80.339965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29334	1	55.65	12.24	0	0	24	0.9965757	-79.937212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29335	1	18.62	1.79	0	0	24	1.009962	-79.640465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29336	1	38.47	14.51	0	0	24	1.0068936	-79.692159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29337	1	30.08	6.4	0	0	24	1.0083419	-78.483095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29338	1	53.43	3.5	0	0	24	1.003222	-79.016523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29339	1	0	0	0	0	24	1.0191254	-71.133889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29340	1	0	0	0	0	24	1.0109894	-77.324068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29341	1	0	0	0	0	24	1.010794	-78.666007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29342	1	0	0	0	0	24	1.010794	-78.666007	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29343	1	30.08	14.8	0	0	24	1.0188763	-71.151705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29344	1	25.5	15.9	0	0	24	1.0120148	-78.879981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29345	1	0	0	0	0	24	1.0122352	-78.867149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29346	1	37.56	23.81	0	0	24	1.0164405	-77.882925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29347	1	0	0	0	82.14	24	1.0402195	-82.139787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29348	1	25.5	3.29	0	0	24	1.0401279	-82.153086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29349	1	23.35	4.15	0	0	24	1.0170354	-80.881628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29350	1	16.73	3.95	0	0	24	1.0251252	-78.385567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29351	1	41.98	3.89	0	0	24	1.004179	-79.952079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29352	1	0	0	0	0	24	0.9952534	-80.622066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29353	1	57.13	22.91	0	0	24	0.9948656	-80.658484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29354	1	41.14	16.28	0	0	24	0.999863	-80.276862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29355	1	96.83	32.86	0	0	24	1.0006048	-79.970216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29356	1	0	0	0	0	24	1.0335719	-75.820687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29357	1	13.27	6.75	0	0	24	1.0334682	-75.826786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29358	1	15.99	2.4	0	0	24	1.0262341	-82.314196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29359	1	17.24	1.04	0	0	24	1.0259781	-81.52284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29360	1	0	0	0	0	24	1.0263205	-81.790612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29361	1	15.24	1.11	0	0	24	1.026272	-81.798841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29362	1	0	0	0	0	24	1.0189803	-70.606448	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29363	1	0	0	0	0	24	1.0431869	-74.329264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29364	1	37.25	5.74	0	0	24	1.018841	-70.627821	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29365	1	11	4.55	0	0	24	1.0136749	-50.96087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29366	1	16.22	11.01	0	0	24	1.0130153	-50.924225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29367	1	11.18	4.08	0	0	24	1.0175175	-50.754429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29368	1	0	0	0	0	24	1.0175862	-50.747851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29369	1	0	0	0	0	24	1.0320919	-54.210938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29370	1	13.24	4.6	0	0	24	1.0320131	-54.218926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29371	1	11.47	3.04	0	0	24	1.0274179	-52.743155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29372	1	0	0	0	0	24	1.0161132	-59.962757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29373	1	15.06	6.03	0	0	24	1.0160141	-59.971372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29374	1	11.99	2.45	0	0	24	1.0118386	-53.943687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29375	1	4.41	1.6	0	0	24	1.009133	-56.075043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29376	1	4.41	1.03	0	0	24	1.0091113	-56.077381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29377	1	0	0	0	0	24	1.0254852	-75.27425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29378	1	40.92	10.88	0	0	24	1.0182936	-77.307445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29379	1	0	0	0	0	24	1.0276705	-74.998464	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29380	1	20.46	8.48	0	0	24	0.9821002	-82.198751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29381	1	20.46	3.62	0	0	24	0.9963333	-79.343227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29382	1	0	0	0	0	24	0.9964294	-79.33181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29383	1	18.81	10.49	0	0	24	0.9983073	-83.784449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29384	1	12.18	2.25	0	0	24	0.992169	-85.405593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29385	1	8.5	3.72	0	0	24	0.9958183	-83.722815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29386	1	14.05	2.24	0	0	24	1.030841	-76.670027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29387	1	14.23	6.09	0	0	24	1.0314307	-56.437345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29388	1	17.9	5.03	0	0	24	1.033177	-52.402581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29389	1	9.41	3.47	0	0	24	1.0332333	-54.481856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29390	1	16.52	3.67	0	0	24	1.0042913	-60.058686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29391	1	0	0	0	0	24	1.0232461	-65.779385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29392	1	9.53	3.77	0	0	24	1.0231876	-65.784565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29393	1	16.7	4.23	0	0	24	0.9907155	-63.816071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29394	1	16.7	7.85	0	0	24	0.9898286	-65.033284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29395	1	33.18	8.27	0	0	24	0.9933353	-65.707753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29396	1	15.37	2.09	0	71.29	24	1.0482626	-59.900428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29397	1	0.21	0.05	0	-37.26	24	1.0448939	-64.489386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29398	1	15.37	9.81	0	0	24	1.044752	-64.497417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29399	1	15.59	1.86	0	73.66	24	1.0523815	-62.521141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29400	1	19.59	4.64	0	-12.11	24	1.0463813	-61.922367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29401	1	0	0	0	0	24	1.0006588	-62.855229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29402	1	16.56	3.67	0	0	24	1.0005662	-62.865718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29403	1	45.62	13.99	0	19.09	24	1.0452475	-69.122912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29404	1	22.71	4.92	0	0	24	1.0196757	-65.521215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29405	1	29.58	3.77	0	0	24	1.0264351	-67.13495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29406	1	29.58	10.4	0	38.13	24	1.0439713	-68.72394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29407	1	75.15	19.99	0	59.04	24	1.049247	-69.009403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29408	1	29.58	2.52	0	60.58	24	1.0483877	-68.672791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29409	1	0	0	0	0	24	1.0407495	-34.596424	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29410	1	70.69	11.35	0	0	24	1.0404266	-34.637306	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29411	1	36.22	2.03	0	0	24	0.9976072	-61.838422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29412	1	0	0	0	0	24	0.9977192	-61.813725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29413	1	36.22	1.51	0	0	24	1.0020332	-59.037579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29414	1	36.22	5.51	0	0	24	1.0023221	-66.096498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29415	1	26.26	11.37	0	0	24	0.9926844	-66.204855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29416	1	0	0	0	0	24	0.9959236	-66.266244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29417	1	63.07	42	0	0	24	0.995298	-66.300354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29418	1	25.39	2.97	0	116.94	24	1.0493723	-68.565862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29419	1	0	0	0	0	24	1.0293095	-67.717707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29420	1	0	0	0	0	24	1.0293095	-67.717707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29421	1	0	0	0	0	24	1.0293095	-67.717707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29422	1	0	0	0	0	24	1.0293095	-67.717707	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29423	1	28.19	6.97	0	0	24	1.0291713	-67.73501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29424	1	0	0	0	0	24	1.0294626	-67.701668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29425	1	68.1	17.66	0	0	24	1.0143051	-65.59612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29426	1	8	2.56	0	0	24	1.0173731	-62.852001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29427	1	0	0	0	0	24	0.9992111	-65.46409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29428	1	47.81	27.53	0	0	24	0.998768	-65.490768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29429	1	18.69	7.72	0	0	24	1.0049158	-64.46113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29430	1	0	0	0	31.64	24	1.0503418	-66.91828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29431	1	18.74	6.96	0	0	24	1.0502138	-66.928568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29432	1	0	0	0	24.25	24	1.0458393	-68.268597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29433	1	35.21	5.46	0	0	24	1.0457012	-68.288037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29434	1	31.74	8.23	0	0	24	1.0103503	-65.778475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29435	1	18.02	2.33	0	0	24	0.9959109	-61.084157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29436	1	35.46	7.71	0	0	24	0.9957215	-61.105532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29437	1	35.46	23.53	0	0	24	0.9975176	-60.43668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29438	1	53.86	21.65	0	0	24	0.9932495	-66.183086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29439	1	35.46	6.65	0	0	24	1.0012019	-65.37433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29440	1	79.55	10.98	0	0	24	1.0057003	-66.065796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29441	1	12.37	5.29	0	45.27	24	1.0402361	-49.111276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29442	1	0	0	0	0	24	1.0236643	-62.244849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29443	1	38.04	18.18	0	0	24	1.0233855	-62.265184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29444	1	18.89	6.86	0	108.97	24	1.0434592	-59.038494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29445	1	0	0	0	0	24	1.0423561	-59.015243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29446	1	60.55	23.33	0	37.18	24	1.0403243	-36.567643	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29447	1	19.26	5.5	0	0	24	1.0296981	-61.08495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29448	1	49.6	13.92	0	0	24	0.9744288	-65.248063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29449	1	18.02	2.7	0	0	24	0.9775792	-63.941724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29450	1	24.19	7.42	0	-0.2	24	1.0460595	-67.869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29451	1	66.86	6.29	0	67.97	24	1.0488603	-66.081898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29452	1	0	0	0	0	24	1.0018005	-65.513672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29453	1	24.22	5.95	0	0	24	1.0016798	-65.526873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29454	1	0	0	0	0	24	1.0327806	-66.834778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29455	1	24.19	6.01	0	0	24	1.0326731	-66.847358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29456	1	15.79	4.35	0	0	24	0.9801659	-63.192749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29457	1	0	0	0	0	24	1.0069994	-53.634019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29458	1	15.43	8.91	0	0	24	1.0068553	-53.642221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29459	1	8.14	0.89	0	0	24	1.0071905	-55.288364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29460	1	28.75	8.48	0	0	24	1.0155489	-64.860425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29461	1	17.21	2.46	0	0	24	1.0261036	-65.562068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29462	1	0	0	0	-3.38	24	1.030098	-78.589573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29463	1	15.78	4.6	0	0	24	1.0300062	-78.598723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29464	1	36.25	7.85	0	23.96	24	1.0332052	-66.955095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29465	1	23.47	11.78	0	33.49	24	1.0388723	-79.570804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29466	1	56.81	15.5	0	0	24	1.0272395	-66.300735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29467	1	59.41	33.31	0	112.31	24	1.0361356	-67.42025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29468	1	25.16	6.29	0	0	24	1.020939	-67.359411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29469	1	0	0	0	0	24	1.0227572	-68.241834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29470	1	41.37	3.78	0	0	24	1.0225969	-68.267146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29471	1	44.41	4.52	0	0	24	1.0175335	-66.937136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29472	1	0	0	0	0	24	1.0176799	-66.910003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29473	1	17.03	7.28	0	0	24	1.0177246	-65.140852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29474	1	19.97	5.71	0	0	24	1.0305994	-64.12655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29475	1	0	0	0	38.81	24	1.0368402	-69.771714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29476	1	47.66	18.27	0	0	24	1.0365376	-69.799407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29477	1	70.53	7.96	0	33.6	24	1.0337395	-70.787895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29478	1	43.02	8.71	0	0	24	1.0247922	-69.124658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29479	1	0	0	0	-63.52	24	1.0324841	-72.916314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29480	1	51.87	9.29	0	0	24	1.0322396	-72.946714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29481	1	43.02	6.34	0	0.61	24	1.035498	-77.965526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29482	1	39.51	15.87	0	0	24	1.0231453	-67.913991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29483	1	0	0	0	0	24	1.0311101	-62.138499	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29484	1	39.51	1.61	0	0	24	1.0260905	-67.464644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29485	1	0	0	0	0	24	1.0281186	-71.419927	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29486	1	0	0	0	0	24	1.0281186	-71.419927	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29487	1	0	0	0	0	24	1.0320434	-61.947569	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29488	1	55.46	10.28	0	0	24	1.0273956	-70.150529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29489	1	0	0	0	0	24	1.0226687	-66.61506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29490	1	64.67	21.91	0	0	24	1.0222696	-66.654288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29491	1	0	0	0	145.65	24	1.0375255	-72.315717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29492	1	39.51	9.34	0	0	24	1.0373233	-72.337938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29493	1	21.33	6	0	44.09	24	1.0383128	-74.682043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29494	1	33.83	5.65	0	0	24	1.0120662	-72.899938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29495	1	33.83	6.62	0	0	24	1.0249431	-75.398732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29496	1	73.27	33.38	0	0	24	1.0032099	-74.606153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29497	1	23.84	5.17	0	0	24	1.00581	-76.534503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29498	1	0	0	0	0	24	1.0088658	-76.933542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29499	1	0	0	0	0	24	1.0088658	-76.933542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29500	1	0	0	0	0	24	1.0088658	-76.933542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29501	1	0	0	0	0	24	1.0088658	-76.933542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29502	1	23.84	4.21	0	0	24	1.0087595	-76.948894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29503	1	0	0	0	0	24	1.0089632	-76.92043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29504	1	23.84	5.65	0	0	24	0.9991571	-77.103623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29505	1	23.84	16.97	0	0	24	0.9911678	-76.435774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29506	1	0	0	0	0	24	0.9914228	-76.421337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29507	1	17.53	5.23	0	0	24	1.0007132	-78.577706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29508	1	10.06	2.16	0	46.66	24	1.0328756	-79.224008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29509	1	23.47	6.92	0	0	24	1.0112496	-79.234256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29510	1	8.08	1.21	0	0	24	1.0062309	-56.973514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29511	1	18	4.31	0	23.28	24	1.0350413	-65.892816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29512	1	16.15	4.91	0	0	24	0.9924718	-63.872997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29513	1	0	0	0	0	24	0.9925787	-63.862778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29514	1	5.11	0.9	0	0	24	1.0060805	-62.592555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29515	1	0	0	0	0	24	1.0061025	-62.589383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29516	1	7.96	3.62	0	0	24	0.9939085	-63.593194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29517	1	0	0	0	0	24	0.9931494	-64.468706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29518	1	16.02	8.82	0	0	24	0.9930173	-64.476764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29519	1	18.36	9.52	0	0	24	1.0029668	-66.90736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29520	1	17.16	5.66	0	0	24	1.040047	-74.425353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29521	1	0	0	0	0	24	1.0401516	-74.416178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29522	1	16.31	5.06	0	0	24	1.0114091	-82.446761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29523	1	0	0	0	0	24	1.0025676	-78.307679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29524	1	15.76	4.14	0	0	24	1.0024906	-78.316435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29525	1	69.2	4.24	0	0	24	1.0028576	-80.758349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29526	1	0	0	0	0	24	1.0146864	-81.730222	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29527	1	18.01	12.86	0	0	24	1.0144962	-81.739602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29528	1	18.42	6.51	0	0	24	1.0037406	-79.192036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29529	1	0	0	0	0	24	1.003855	-79.180386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29530	1	18.42	4.29	0	0	24	1.0121776	-80.323629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29531	1	0	0	0	0	24	1.0262221	-81.974578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29532	1	18.42	7.04	0	0	24	1.0260957	-81.985085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29533	1	13.78	1.98	0	0	24	1.0212536	-79.509695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29534	1	0	0	0	0	24	1.021308	-79.502016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29535	1	0	0	0	0	24	1.0192785	-76.008066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29536	1	6.05	2.95	0	0	24	1.0192341	-76.011265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29537	1	0	0	0	0	24	1.0319776	-66.533477	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29538	1	0	0	0	0	24	1.0247058	-71.949788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29539	1	18.49	4.53	0	0	24	1.0187171	-75.252959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29540	1	0	0	0	0	24	1.0250179	-73.963001	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29541	1	25.77	4.41	0	0	24	1.0318773	-66.547976	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29542	1	25.77	7.74	0	0	24	1.021276	-73.336801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29543	1	0	0	0	0	24	1.0214289	-73.320928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29544	1	25.77	4.98	0	0	24	1.0201429	-73.584037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29545	1	0	0	0	0	24	1.0212424	-72.959937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29546	1	25.77	2.77	0	0	24	1.0211431	-72.973819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29547	1	11.51	5.27	0	0	24	1.0043162	-77.676004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29548	1	14.24	4.19	0	0	24	0.9949004	-78.799679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29549	1	34.71	7.18	0	0	24	1.0181353	-76.854103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29550	1	34.71	11.16	0	0	24	1.0273704	-74.526675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29551	1	12.1	2.53	0	0	24	1.0152434	-77.769157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29552	1	22.62	1.33	0	0	24	1.0151796	-77.781957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29553	1	22.62	12.9	0	0	24	1.0277349	-73.685839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29554	1	12.89	3.4	0	73.17	24	1.0328183	-76.987106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29555	1	28.32	9.03	0	0	24	0.9721374	-82.045154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29556	1	15.65	3.43	0	0	24	0.9792968	-80.850011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29557	1	20.23	5.52	0	0	24	0.9759409	-82.801318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29558	1	15.04	4.61	0	0	24	0.9986869	-84.66119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29559	1	14.02	3.16	0	0	24	1.0072818	-78.679617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29560	1	0	0	0	0	24	1.0057597	-80.926145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29561	1	13.66	1.39	0	0	24	1.0057045	-80.934415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29562	1	19.18	2.36	0	0	24	0.9875741	-81.470989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29563	1	31.85	7.04	0	0	24	1.002095	-80.020148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29564	1	32.16	8.31	0	0	24	1.0012452	-79.896681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29565	1	24.59	2.99	0	64.98	24	1.0329617	-86.303401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29566	1	0	0	0	0	24	1.0322767	-86.279148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29567	1	18.44	3.81	0	0	24	1.0188772	-85.182791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29568	1	34.8	15.38	0	0	24	1.0069302	-83.730537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29569	1	28.53	5	0	89.11	24	1.0318767	-74.518655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29570	1	12.87	0.92	0	0	24	1.0265785	-57.929885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29571	1	7.76	3.16	0	42.78	24	1.035715	-58.112944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29572	1	24.21	1.58	0	0	24	1.0278105	-58.59705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29573	1	8.26	1.03	0	0	24	1.0195457	-50.438763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29574	1	0	0	0	18.41	24	1.0319126	-58.222888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29575	1	6.3	0.74	0	0	24	1.0318877	-58.226239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29576	1	11.91	3.38	0	0	24	0.9851587	-85.32901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29577	1	0	0	0	0	24	0.9797722	-77.558435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29578	1	16.82	3.18	0	0	24	0.9797028	-77.568683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29579	1	3.45	0.51	0	0	24	1.0195848	-71.425865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29580	1	10.83	5.85	0	0	24	1.0194907	-71.431937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29581	1	29.39	10.65	0	0	24	1.0262488	-69.109006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29582	1	0	0	0	0	24	0.9946678	-70.544318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29583	1	24.68	9.01	0	0	24	0.9945041	-70.558963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29584	1	14.58	6.68	0	0	24	1.0002603	-67.388404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29585	1	0	0	0	0	24	1.0016676	-66.180299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29586	1	19.53	9.46	0	0	24	1.0015122	-66.192443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29587	1	19.53	3.97	0	0	24	0.9999639	-66.727335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29588	1	0	0	0	14.2	24	1.0357272	-73.084413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29589	1	19	6.03	0	0	24	1.0356076	-73.095618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29590	1	19.78	3.98	0	21.8	24	1.0285151	-71.408165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29591	1	0	0	0	8.91	24	1.0361414	-72.575297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29592	1	19	2.54	0	0	24	1.0360651	-72.585254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29593	1	17.47	3.93	0	13.52	24	1.0336726	-70.791427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29594	1	8.22	1.58	0	0	24	0.9935742	-71.091902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29595	1	49.8	5.53	0	0	24	1.0071556	-66.439276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29596	1	0	0	0	0	24	1.0033741	-66.375336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29597	1	39.18	12.09	0	0	24	1.0031314	-66.398691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29598	1	47.19	20.88	0	72.31	24	1.0298815	-69.574599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29599	1	47.32	13.68	0	0	24	0.9820178	-66.354511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29600	1	20.88	7.07	0	0	24	1.0020314	-66.177194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29601	1	41.76	10.02	0	0	24	1.0009595	-66.829257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29602	1	14.58	3.96	0	0	24	1.0029138	-67.605617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29603	1	20.88	3.36	0	0	24	1.0028172	-67.61755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29604	1	37	9.85	0	0	24	0.9810024	-65.509179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29605	1	0	0	0	0	24	1.021143	-56.555976	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29606	1	47.62	14.65	0	0	24	1.0061093	-64.584775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29607	1	0	0	0	0	24	1.0059434	-68.331009	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29608	1	0	0	0	0	24	1.0059434	-68.331009	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29609	1	0	0	0	0	24	1.0238022	-56.207887	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29610	1	0	0	0	0	24	1.021143	-56.555976	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29611	1	37	14.54	0	0	24	0.9899455	-65.918075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29612	1	41.93	12.67	0	0	24	1.0028148	-65.026202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29613	1	23.24	3.24	0	0	24	0.9898353	-67.462632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29614	1	0	0	0	0	24	0.9860863	-69.210473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29615	1	55.85	9.41	0	0	24	0.9858383	-69.244312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29616	1	8.73	0.74	0	0	24	0.9946519	-74.437182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29617	1	0	0	0	0	24	0.9946837	-74.431704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29618	1	0	0	0	0	24	0.9998527	-73.827179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29619	1	18.22	3.21	0	0	24	0.9997727	-73.838219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29620	1	13.66	3.9	0	0	24	1.0070058	-74.57398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29621	1	27.31	9.95	0	0	24	1.0000413	-73.192296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29622	1	0	0	0	0	24	0.9987003	-73.25735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29623	1	11.88	6.41	0	0	24	0.9985934	-73.263998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29624	1	11.88	3.29	0	0	24	1.0030514	-73.513476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29625	1	22.27	4.29	0	0	24	1.0100234	-70.149334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29626	1	0	0	0	0	24	1.0112673	-70.212712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29627	1	30.29	7	0	0	24	1.0111189	-70.23001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29628	1	27.33	7.7	0	0	24	1.0021666	-72.519131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29629	1	7.64	1.04	0	0	24	0.9975859	-74.0328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29630	1	8.97	3.63	0	0	24	0.9969216	-70.737589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29631	1	19.01	3.98	0	0	24	1.000279	-74.620961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29632	1	14.95	3.05	0	0	24	1.0107675	-50.327276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29633	1	17.05	4.99	0	0	24	1.0334721	-46.537165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29634	1	8.87	1.49	0	0	24	1.0222582	-48.665633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29635	1	0	0	0	0	24	1.0116113	-62.226436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29636	1	6.51	1.58	0	0	24	1.011578	-62.230145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29637	1	13.52	4.45	0	30.72	24	1.035531	-62.478707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29638	1	0	0	0	0	24	1.0275543	-62.32375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29639	1	12.89	2.96	0	0	24	1.0274907	-62.331194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29640	1	6.13	1.26	0	0	24	0.9975408	-73.546764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29641	1	6.13	2.05	0	0	24	0.9975066	-73.550108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29642	1	7.61	1.57	0	0	24	0.9938324	-74.730501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29643	1	0	0	0	0	24	1.032222	-72.222867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29644	2	0	0	0	0	24	1.0468653	-72.019404	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29645	2	0	0	0	0	24	1.0466989	-72.043101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29646	2	0	0	0	0	24	1.0466858	-72.04183	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29647	1	0	0	0	0	24	1.0320734	-72.236193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29648	1	0	0	0	0	24	1.032222	-72.222867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29649	1	0	0	0	0	24	1.0323371	-72.177471	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29650	1	0	0	0	0	24	1.0431102	-73.872768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29651	2	0	0	0	0	24	1.0323371	-72.177471	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29652	2	0	0	0	0	24	1.0323371	-72.177471	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29653	1	0	0	0	0	24	1.0330737	-72.120606	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29654	1	0	0	0	0	24	1.0323371	-72.177471	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29655	2	0	0	0	0	24	1.0177148	-76.995482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29656	1	0	0	0	0	24	1.0177078	-76.99607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29657	1	0	0	0	0	24	1.034	-55.648277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29658	2	0	0	0	0	24	1.0275564	-51.477707	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29659	2	0	0	0	0	24	1.0274375	-51.393133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29660	2	0	0	0	0	24	1.0285134	-51.973951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29661	2	0	0	0	0	24	1.027	-50.882617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29662	1	0	0	0	0	24	1.0337704	-56.246752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29663	1	0	0	0	0	24	1.034	-55.648277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29664	1	0	0	0	-128.69	24	1.0369999	-41.137977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29665	1	0	0	0	0	24	1.0372063	-42.631171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29666	2	0	0	0	0	24	1.0459005	-39.063404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29667	2	0	0	0	0	24	1.0465	-39.345798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29668	2	0	0	0	0	24	1.0494242	-38.184223	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29669	1	0	0	0	0	24	1.0371292	-41.399527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29670	1	0	0	0	0	24	1.0369999	-41.137977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29671	1	0	0	0	0	24	1.0399286	-53.691753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29672	2	0	0	0	0	24	1.0399286	-53.691753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29673	1	0	0	0	0	24	1.0399286	-53.691753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29674	2	0	0	0	0	24	0.9984514	-70.257727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29675	1	0	0	0	0	24	0.9980971	-70.289288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29676	2	0	0	0	0	24	1.0275136	-75.287914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29677	1	0	0	0	0	24	1.0274783	-75.290315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29678	1	0	0	0	0	24	1.0369999	-41.13858	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29679	1	0	0	0	0	24	1.042948	-43.314636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29680	2	0	0	0	0	24	1.0292803	-40.174693	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29681	2	0	0	0	0	24	1.0257226	-38.21476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29682	2	0	0	0	0	24	1.027	-39.10664	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29683	2	0	0	0	0	24	1.0253005	-38.654257	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29684	1	0	0	0	0	24	1.0368216	-41.247864	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29685	1	0	0	0	0	24	1.0369999	-41.13858	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29686	1	0	0	0	0	24	1.041	-37.481233	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29687	2	0	0	0	0	24	1.0481254	-33.578427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29688	2	0	0	0	0	24	1.0462633	-34.659505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29689	2	0	0	0	0	24	1.0462976	-34.278782	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29690	2	0	0	0	0	24	1.041	-37.481233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29691	2	0	0	0	0	24	1.0466271	-33.149054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29692	1	0	0	0	0	24	1.0383119	-38.068273	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29693	1	0	0	0	0	24	1.041	-37.481233	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29694	2	0	0	0	0	24	1.0390232	-66.268244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29695	2	0	0	0	0	24	1.0390232	-66.268244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29696	2	0	0	0	0	24	1.0390232	-66.268244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29697	1	0	0	0	0	24	1.0390232	-66.268244	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29698	1	0	0	0	0	24	1.0390232	-66.268244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29699	1	0	0	0	0	24	1.0390232	-66.268244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29700	1	0	0	0	-96.58	24	1.036	-65.380909	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29701	1	0	0	0	0	24	1.0406181	-66.469271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29702	2	0	0	0	0	24	1.0183856	-62.211391	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29703	2	0	0	0	0	24	1.0181713	-60.480501	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29704	2	0	0	0	0	24	1.0216624	-62.928434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29705	1	0	0	0	0	24	1.034942	-65.610757	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29706	1	0	0	0	0	24	1.036	-65.380909	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29707	2	0	0	0	0	24	1.0337891	-59.051069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29708	1	0	0	0	0	24	1.0405821	-61.940329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29709	1	0	0	0	0	24	1.0352421	-58.844572	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29710	1	0	0	0	0	24	1.0337891	-59.051069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29711	1	0	0	0	0	24	0.9963803	-72.720532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29712	2	0	0	0	0	24	0.9970817	-72.645481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29713	2	0	0	0	0	24	1.0048921	-71.819791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29714	1	0	0	0	0	24	0.9970817	-72.645481	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29715	1	0	0	0	0	24	0.9959838	-72.74599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29716	1	0	0	0	-82.98	24	1.0329165	-42.748863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29717	2	0	0	0	0	24	1.0329165	-42.748863	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29718	1	0	0	0	0	24	1.0338652	-42.761755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29719	2	0	0	0	0	24	1.0417646	-59.824806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29720	2	0	0	0	0	24	1.044	-60.051095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29721	1	0	0	0	0	24	1.0468917	-60.33999	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29722	1	0	0	0	0	24	1.0468917	-60.33999	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29723	1	0	0	0	0	24	1.041729	-59.817861	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29724	1	0	0	0	0	24	1.0417646	-59.824806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29725	1	0	0	0	0	24	1.0420001	-47.069028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29726	2	0	0	0	0	24	1.0291691	-40.129226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29727	2	0	0	0	0	24	1.0358808	-42.654705	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29728	1	0	0	0	0	24	1.0414334	-47.40549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29729	1	0	0	0	0	24	1.0420001	-47.069028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29730	1	0	0	0	0	24	1.004607	-67.071766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29731	2	0	0	0	0	24	1.0269293	-65.760175	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29732	1	0	0	0	0	24	1.0043291	-67.097423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29733	1	0	0	0	0	24	1.004607	-67.071766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29734	1	0	0	0	0	24	1.049	-54.367863	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29735	1	0	0	0	0	24	1.0472497	-56.267088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29736	2	0	0	0	0	24	1.0695929	-50.309412	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29737	2	0	0	0	0	24	1.0604047	-52.234596	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29738	2	0	0	0	0	24	1.0631081	-51.666358	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29739	2	0	0	0	0	24	1.0671843	-50.85138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29740	1	0	0	0	0	24	1.0464205	-54.859081	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29741	1	0	0	0	0	24	1.049	-54.367863	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29742	2	0	0	0	0	24	1.032314	-84.363041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29743	1	0	0	0	-1.03	24	1.0322809	-84.365754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29744	1	0	0	0	0	24	1.044	-65.320419	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29745	2	0	0	0	0	24	1.0475768	-61.522205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29746	2	0	0	0	0	24	1.0465916	-62.727775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29747	2	0	0	0	0	24	1.0466727	-61.558212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29748	2	0	0	0	0	24	1.0478085	-63.016359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29749	2	0	0	0	0	24	1.0480272	-62.063381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29750	1	0	0	0	0	24	1.0408224	-66.099056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29751	1	0	0	0	0	24	1.044	-65.320419	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29752	1	0	0	0	-43.67	24	1.041	-63.589774	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29753	2	0	0	0	0	24	1.041	-63.589774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29754	2	0	0	0	0	24	1.041	-63.589774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29755	2	0	0	0	0	24	1.0591488	-61.653686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29756	2	0	0	0	0	24	1.041	-63.589774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29757	1	0	0	0	0	24	1.0396683	-63.716064	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29758	1	0	0	0	0	24	1.041	-63.589774	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29759	2	0	0	0	0	24	1.0214737	-63.603462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29760	1	0	0	0	0	24	1.0211893	-63.628124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29761	1	0	0	0	-134.76	24	1.0420001	-63.993661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29762	1	0	0	0	0	24	1.0339168	-69.160413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29763	1	0	0	0	0	24	1.0333116	-70.215109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29764	1	0	0	0	0	24	1.0333116	-70.215109	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29765	2	0	0	0	0	24	1.0512606	-59.104488	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29766	2	0	0	0	0	24	1.0516599	-58.440465	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29767	2	0	0	0	0	24	1.0509921	-59.134408	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29768	1	0	0	0	0	24	1.035977	-65.738865	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29769	1	0	0	0	0	24	1.0420001	-63.993661	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29770	1	0	0	0	0	24	1.0243164	-66.155539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29771	2	0	0	0	0	24	1.0243164	-66.155539	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29772	1	0	0	0	0	24	1.0243164	-66.155539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29773	1	0	0	0	0	24	1.0243164	-66.155539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29774	2	0	0	0	0	24	1.0128007	-83.901482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29775	1	0	0	0	0	24	1.0124908	-83.928546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29776	2	0	0	0	0	24	1.038762	-76.091682	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29777	1	0	0	0	0	24	1.0425908	-78.530074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29778	1	0	0	0	274.87	24	1.0401459	-75.885475	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29779	1	0	0	0	0	24	1.038762	-76.091682	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29780	1	0	0	0	0	24	1.041	-65.460234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29781	2	0	0	0	0	24	1.0053453	-62.003666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29782	2	0	0	0	0	24	1.0045	-61.887175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29783	2	0	0	0	0	24	1.0056571	-62.096498	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29784	2	0	0	0	0	24	1.0065623	-61.254817	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29785	1	0	0	0	0	24	1.0381764	-65.956835	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29786	1	0	0	0	0	24	1.041	-65.460234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29787	1	0	0	0	0	24	1.021574	-64.0747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29788	1	0	0	0	0	24	1.0174593	-68.139181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29789	2	0	0	0	0	24	1.0383081	-62.599524	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29790	2	0	0	0	0	24	1.040926	-61.197522	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29791	1	0	0	0	0	24	1.0254735	-63.354516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29792	1	0	0	0	0	24	1.021574	-64.0747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29793	1	0	0	0	0	24	1.0192211	-80.439079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29794	2	0	0	0	0	24	1.0242416	-79.763341	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29795	2	0	0	0	0	24	1.0289507	-79.112737	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29796	1	0	0	0	0	24	1.0186385	-80.491737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29797	1	0	0	0	0	24	1.0192211	-80.439079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29798	1	0	0	0	10.6	24	1.0352399	-83.392133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29799	2	0	0	0	0	24	1.0355323	-83.353727	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29800	1	0	0	0	0	24	1.0351003	-83.39168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29801	1	0	0	0	0	24	1.0135181	-88.402991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29802	2	0	0	0	0	24	1.0135181	-88.402991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29803	2	0	0	0	0	24	1.0135181	-88.402991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29804	1	0	0	0	0	24	1.0135181	-88.402991	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29805	1	0	0	0	0	24	1.0135181	-88.402991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29806	1	0	0	0	0	24	1.043	-55.316859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29807	2	0	0	0	0	24	1.0455327	-53.722607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29808	2	0	0	0	0	24	1.045	-51.83624	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29809	2	0	0	0	0	24	1.0478225	-51.806809	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29810	2	0	0	0	0	24	1.0481142	-50.968656	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29811	2	0	0	0	0	24	1.045	-53.515588	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29812	2	0	0	0	0	24	1.045	-51.585952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29813	1	0	0	0	0	24	1.0398464	-56.107087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29814	1	0	0	0	0	24	1.043	-55.316859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29815	1	0	0	0	0	24	1.055604	-61.453978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29816	2	0	0	0	0	24	1	-58.480391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29817	2	0	0	0	0	24	1	-59.321832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29818	2	0	0	0	0	24	1	-59.329458	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29819	2	0	0	0	0	24	1	-59.040917	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29820	2	0	0	0	0	24	1.002	-59.792594	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29821	2	0	0	0	0	24	1.002	-60.152525	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29822	1	0	0	0	0	24	1.0535734	-61.80503	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29823	1	0	0	0	0	24	1.055604	-61.453978	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29824	2	0	0	0	0	24	1.0408673	-68.511717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29825	1	0	0	0	0	24	1.0405505	-68.538968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29826	1	0	0	0	0	24	1.0406325	-45.612264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29827	2	0	0	0	0	24	1.0386124	-44.363787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29828	1	0	0	0	0	24	1.0405406	-45.680012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29829	1	0	0	0	0	24	1.0091281	-63.126261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29830	2	0	0	0	0	24	1.0091281	-63.126261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29831	2	0	0	0	0	24	1.0091281	-63.126261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29832	1	0	0	0	0	24	1.0091281	-63.126261	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29833	1	0	0	0	0	24	1.0091281	-63.126261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29834	1	0	0	0	10.38	24	1.0346367	-63.32003	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29835	1	0	0	0	0	24	1.0346367	-63.32003	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29836	1	0	0	0	0	24	1.0346367	-63.32003	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29837	1	0	0	0	0	24	1.0346367	-63.32003	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29838	2	0	0	0	0	24	1.0346367	-63.32003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29839	2	0	0	0	0	24	1.04	-62.152417	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29840	2	0	0	0	0	24	1.04	-62.064589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29841	2	0	0	0	0	24	1.04	-62.285764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29842	1	0	0	0	0	24	1.0337749	-63.406548	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29843	1	0	0	0	0	24	1.0346367	-63.32003	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29844	1	0	0	0	-16.62	24	1.0437179	-47.583624	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29845	1	0	0	0	0	24	1.0441768	-47.899312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29846	2	0	0	0	0	24	1.0535001	-45.316094	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29847	2	0	0	0	0	24	1.0535001	-45.453387	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29848	2	0	0	0	0	24	1.0535001	-45.561653	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29849	2	0	0	0	0	24	1.0535001	-45.420944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29850	2	0	0	0	0	24	1.0535001	-44.821765	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29851	2	0	0	0	0	24	1.049	-46.16752	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29852	1	0	0	0	0	24	1.0420767	-48.01951	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29853	1	0	0	0	0	24	1.0437179	-47.583624	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29854	1	0	0	0	0	24	1.04	-68.232731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29855	1	0	0	0	0	24	1.0350524	-71.461888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29856	1	0	0	0	0	24	1.0367768	-70.069032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29857	1	0	0	0	0	24	1.0367768	-70.069032	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29858	2	0	0	0	0	24	1.0606314	-65.550363	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29859	2	0	0	0	0	24	1.060297	-64.457062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29860	2	0	0	0	0	24	1.060391	-64.485504	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29861	2	0	0	0	0	24	1.0604715	-64.561124	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29862	2	0	0	0	0	24	1.0588914	-62.482771	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29863	2	0	0	0	0	24	1.0597387	-64.048009	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29864	1	0	0	0	0	24	1.0364498	-69.259169	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29865	1	0	0	0	0	24	1.04	-68.232731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29866	1	0	0	0	0	24	1.043	-82.342453	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29867	1	0	0	0	0	24	1.0499968	-84.550134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29868	2	0	0	0	0	24	1.043	-82.342453	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29869	2	0	0	0	0	24	1.0586709	-80.026487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29870	1	0	0	0	0	24	1.0426296	-82.37468	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29871	1	0	0	0	0	24	1.043	-82.342453	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29872	1	0	0	0	111.55	24	1.0420152	-69.58365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29873	2	0	0	0	0	24	1.0167342	-68.224142	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29874	2	0	0	0	0	24	1.0163571	-68.274357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29875	1	0	0	0	0	24	1.0397894	-69.623822	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29876	1	0	0	0	0	24	1.0420152	-69.58365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29877	1	0	0	0	0	24	1.0244413	-64.620034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29878	2	0	0	0	0	24	1.04	-62.67992	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29879	2	0	0	0	0	24	1.0575	-60.700454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29880	1	0	0	0	0	24	1.0225955	-64.789171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29881	1	0	0	0	0	24	1.0244413	-64.620034	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29882	1	0	0	0	0	24	1.0413571	-67.303753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29883	1	0	0	0	0	24	1.0420083	-69.886036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29884	1	0	0	0	0	24	1.0429942	-71.049165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29885	1	0	0	0	0	24	1.0429942	-71.049165	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29886	2	0	0	0	0	24	1.054513	-65.451952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29887	2	0	0	0	0	24	1.0526011	-65.707787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29888	2	0	0	0	0	24	1.0509162	-65.95872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29889	2	0	0	0	0	24	1.0502216	-66.057726	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29890	2	0	0	0	0	24	1.0503872	-66.030274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29891	2	0	0	0	0	24	1.049905	-66.100387	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29892	1	0	0	0	0	24	1.0393443	-67.425013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29893	1	0	0	0	0	24	1.0413571	-67.303753	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29894	2	0	0	0	0	24	1.039	-64.300266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29895	1	0	0	0	0	24	1.0228273	-69.406263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29896	1	0	0	0	0	24	1.0312731	-66.406475	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29897	1	0	0	0	0	24	1.0312731	-66.406475	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29898	1	0	0	0	-100.19	24	1.0372423	-64.343204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29899	1	0	0	0	0	24	1.039	-64.300266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29900	1	0	0	0	0	24	1.0159552	-81.082766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29901	2	0	0	0	0	24	1.0159552	-81.082766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29902	1	0	0	0	0	24	1.0159552	-81.082766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29903	1	0	0	0	0	24	1.0159552	-81.082766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29904	1	0	0	0	0	24	1.0408994	-34.699197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29905	2	0	0	0	0	24	1.0376323	-33.033497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29906	2	0	0	0	0	24	1.034599	-31.678628	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29907	1	0	0	0	0	24	1.0406223	-34.902614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29908	1	0	0	0	0	24	1.0408994	-34.699197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29909	2	0	0	0	0	24	1.0224909	-69.671564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29910	1	0	0	0	0	24	1.0221529	-69.700715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29911	1	0	0	0	0	24	1.0091502	-79.42692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29912	2	0	0	0	0	24	1.0099744	-79.336105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29913	2	0	0	0	0	24	1.0097244	-79.362665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29914	2	0	0	0	0	24	1.0096559	-79.370906	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29915	1	0	0	0	0	24	1.0091171	-79.429209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29916	1	0	0	0	0	24	1.0091502	-79.42692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29917	1	0	0	0	-157.51	24	1.038	-70.152866	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29918	2	0	0	0	0	24	1.0507156	-67.367583	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29919	2	0	0	0	0	24	1.0460243	-68.450107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29920	2	0	0	0	0	24	1.0475	-67.61626	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29921	2	0	0	0	0	24	1.0529712	-66.786239	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29922	1	0	0	0	0	24	1.0361213	-70.596649	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29923	1	0	0	0	0	24	1.038	-70.152866	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29924	2	0	0	0	0	24	1.043	-44.63864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29925	1	0	0	0	0	24	1.0422328	-44.707248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29926	1	0	0	0	-158.75	24	1.041	-37.223318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29927	2	0	0	0	0	24	1.0505	-34.268902	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29928	2	0	0	0	0	24	1.0505	-33.776097	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29929	2	0	0	0	0	24	1.0510087	-33.260826	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29930	2	0	0	0	0	24	1.0505	-34.538844	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29931	2	0	0	0	0	24	1.0482989	-34.59523	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29932	2	0	0	0	0	24	1.0505	-35.014265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29933	1	0	0	0	0	24	1.0388465	-37.844422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29934	1	0	0	0	0	24	1.041	-37.223318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29935	1	0	0	0	0	24	1.0392613	-67.9741	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29936	1	0	0	0	0	24	1.0400741	-72.069848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29937	1	0	0	0	0	24	1.0416523	-73.530148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29938	1	0	0	0	0	24	1.0416523	-73.530148	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29939	2	0	0	0	0	24	1.0127035	-66.336912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29940	2	0	0	0	0	24	1.0142944	-70.942569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29941	1	0	0	0	0	24	1.0399505	-67.751931	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29942	1	0	0	0	0	24	1.0392613	-67.9741	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29943	1	0	0	0	-138.03	24	1.041	-59.862173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29944	2	0	0	0	0	24	1.0560705	-55.47626	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29945	2	0	0	0	0	24	1.052071	-57.253948	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29946	2	0	0	0	0	24	1.0505	-57.295733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29947	2	0	0	0	0	24	1.0566916	-55.183085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29948	2	0	0	0	0	24	1.0518953	-56.793919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29949	1	0	0	0	0	24	1.0374241	-60.683856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29950	1	0	0	0	0	24	1.041	-59.862173	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29951	1	0	0	0	81.14	24	1.0428922	-61.558843	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29952	2	0	0	0	0	24	1.0424874	-60.954385	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29953	2	0	0	0	0	24	1.0424874	-60.954385	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29954	1	0	0	0	0	24	1.0429194	-61.531439	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29955	2	0	0	0	0	24	1.0425585	-61.039297	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29956	2	0	0	0	0	24	1.0428905	-61.530284	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29957	1	0	0	0	0	24	1.0428905	-61.530284	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29958	2	0	0	0	0	24	1.0390572	-60.277434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29959	1	0	0	0	0	24	1.0414366	-61.624321	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29960	1	0	0	0	0	24	1.0428922	-61.558843	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29961	2	0	0	0	0	24	0.9769814	-81.092526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29962	1	0	0	0	0	24	0.9769814	-81.092526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29963	1	0	0	0	0	24	0.9771954	-79.064637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29964	2	0	0	0	0	24	0.9771954	-79.064637	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29965	1	0	0	0	0	24	0.9771954	-79.064637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29966	1	0	0	0	0	24	1.0365896	-72.819736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29967	2	0	0	0	0	24	1.0395	-72.28728	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29968	2	0	0	0	0	24	1.0420001	-71.814586	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29969	2	0	0	0	0	24	1.0420001	-72.02191	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29970	2	0	0	0	0	24	1.0420001	-72.025595	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29971	1	0	0	0	0	24	1.0356198	-72.923363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29972	1	0	0	0	0	24	1.0365896	-72.819736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29973	1	0	0	0	-39.26	24	1.0350631	-79.00411	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29974	1	0	0	0	0	24	1.0301113	-81.571376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29975	2	0	0	0	0	24	1.0392632	-78.424697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29976	2	0	0	0	0	24	1.0349974	-80.931267	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29977	1	0	0	0	0	24	1.0361541	-78.904884	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29978	1	0	0	0	0	24	1.0350631	-79.00411	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29979	1	0	0	0	-142.44	24	1.038	-63.471927	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29980	1	0	0	0	0	24	1.0429637	-67.988525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29981	2	0	0	0	0	24	1.0501649	-59.807442	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29982	2	0	0	0	0	24	1.0471571	-60.756567	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29983	2	0	0	0	0	24	1.046137	-61.094575	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29984	2	0	0	0	0	24	1.0460482	-61.09455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29985	2	0	0	0	0	24	1.038	-63.471927	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29986	1	0	0	0	0	24	1.0371149	-63.979155	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29987	1	0	0	0	0	24	1.038	-63.471927	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29988	1	0	0	0	0	24	1.0414993	-47.796234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29989	2	0	0	0	0	24	1.0411584	-47.296433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29990	2	0	0	0	0	24	1.0410086	-47.13851	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29991	1	0	0	0	0	24	1.0413857	-47.832691	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29992	1	0	0	0	0	24	1.0414993	-47.796234	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29993	1	0	0	0	-632.11	24	1.0342295	-61.558355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29994	1	0	0	0	0	24	1.0299221	-68.542399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29995	1	0	0	0	0	24	1.0385851	-74.570629	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29996	1	0	0	0	0	24	1.0385851	-74.570629	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29997	2	0	0	0	0	24	1.0055084	-55.963669	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29998	2	0	0	0	0	24	1.0074044	-55.484986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	29999	1	0	0	0	0	24	1.0338344	-62.362956	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30000	1	0	0	0	0	24	1.0342295	-61.558355	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30001	2	0	0	0	0	24	1.0223738	-63.965208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30002	1	0	0	0	0	24	1.0223738	-63.965208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30003	2	0	0	0	0	24	1.038	-69.017668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30004	1	0	0	0	0	24	1.0378647	-69.051081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30005	1	0	0	0	65.51	24	1.041	-65.978805	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30006	1	0	0	0	0	24	1.0238972	-71.12885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30007	1	0	0	0	0	24	1.0191331	-73.393815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30008	1	0	0	0	0	24	1.0191331	-73.393815	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30009	2	0	0	0	0	24	1.0505	-63.80474	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30010	2	0	0	0	0	24	1.0542242	-62.360911	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30011	2	0	0	0	0	24	1.0570122	-61.531093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30012	2	0	0	0	0	24	1.0549999	-61.511317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30013	1	0	0	0	0	24	1.0375635	-66.353232	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30014	1	0	0	0	0	24	1.041	-65.978805	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30015	1	30.56	6.01	0	0	25	1.0298848	-18.979133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30016	1	0	0	0	0	25	1.0308647	-21.871983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30017	1	30.56	4.58	0	0	25	1.0307558	-21.889595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30018	1	30.56	9.95	0	0	25	1.0356783	-1.139602	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30019	1	30.56	12.93	0	44.99	25	1.0415708	-22.207975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30020	1	0	0	0	0	25	1.0412751	-22.184854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30021	1	11.33	2.59	0	0	25	1.0265665	-28.08875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30022	1	27.53	9.18	0	0	25	1.0028176	-75.428564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30023	1	27.53	3.35	0	0	25	1.0023645	-76.839847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30024	1	27.53	5.67	0	0	25	1.0145409	-73.63779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30025	1	0	0	0	0	25	1.014662	-73.62043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30026	1	30.52	6.33	0	0	25	1.0024125	-75.888044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30027	1	15.22	0.58	0	0	25	1.027937	-78.726767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30028	1	11.84	3.56	0	60.03	25	1.0381778	-70.039038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30029	1	14.21	2.93	0	0	25	1.0140677	-61.314204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30030	1	9.37	2.13	0	0	25	1.0120955	-63.062626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30031	1	7.46	1.59	0	0	25	1.0332383	-16.009755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30032	1	0	0	0	0	25	1.0340092	-15.70116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30033	1	9.4	1.31	0	0	25	1.0339686	-15.706294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30034	1	13.98	2.27	0	0	25	1.0294987	-23.169347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30035	1	6.32	0.88	0	0	25	1.0345936	-21.238796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30036	1	12.64	2.8	0	0	25	1.0302712	-22.452113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30037	1	13.44	5.56	0	0	25	1.0371269	-28.074131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30038	1	0	0	0	0	25	1.0420517	-22.674003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30039	1	16.4	3.78	0	0	25	1.0419653	-22.682872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30040	1	0	0	0	65.85	25	1.0451041	-25.745977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30041	1	10.91	1.89	0	0	25	1.0450604	-25.752479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30042	1	16.08	1.12	0	0	25	1.01746	-30.97938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30043	1	8.53	5.8	0	70.16	25	1.0375766	-29.201971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30044	1	24.16	11.87	0	0	25	1.0133281	-34.863239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30045	1	12.08	3.41	0	0	25	1.020096	-34.899362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30046	1	15.66	3.27	0	0	25	1.0298636	-41.480831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30047	1	15.66	2.54	0	27.31	25	1.0335357	-41.661099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30048	1	15.66	1.19	0	0	25	1.0283897	-43.213508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30049	1	15.66	3.74	0	0	25	1.026344	-39.984787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30050	1	14.92	4.72	0	0	25	1.002019	-39.456146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30051	1	0	0	0	0	25	1.0021104	-39.446732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30052	1	20.52	5.28	0	0	25	1.0203385	-35.849889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30053	1	33.76	3.27	0	0	25	1.0253387	-41.066669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30054	1	9.85	0.34	0	0	25	1.0153633	-36.732165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30055	1	10.75	5.55	0	0	25	1.0172424	-46.154845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30056	1	16.85	3.74	0	0	25	1.030219	-57.312288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30057	1	16.05	8.61	0	0	25	1.0129557	-70.640918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30058	1	16.67	2.24	0	0	25	1.0098902	-68.894316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30059	1	15.06	3.72	0	0	25	1.0227814	-62.842307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30060	1	20.34	7.98	0	62.73	25	1.0394757	-62.921102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30061	1	17.63	7.32	0	0	25	1.0124177	-63.055754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30062	1	20.2	4.42	0	0	25	1.018667	-62.035759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30063	1	0	0	0	0	25	1.0187585	-62.023587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30064	1	0	0	0	0	25	1.0239182	-58.527493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30065	1	11.65	7.41	0	0	25	1.0238089	-58.533958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30066	1	13.04	2.38	0	0	25	1.017785	-64.774446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30067	1	20.85	3.19	0	0	25	1.024653	-62.209985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30068	1	16.39	1.86	0	0	25	1.0165023	-64.283256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30069	1	0	0	0	0	25	1.0137248	-64.096199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30070	1	16.19	1.12	0	0	25	1.0136777	-64.10535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30071	1	0	0	0	0	25	1.0293877	-38.812558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30072	1	5.88	2.61	0	0	25	1.029346	-38.816054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30073	1	22.78	4.24	0	0	25	1.0196789	-53.887781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30074	1	19.3	6.88	0	0	25	1.0188076	-52.019853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30075	1	0	0	0	0	25	1.0195413	-53.091825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30076	1	19.46	0.69	0	0	25	1.0194816	-53.104001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30077	1	21.58	6.16	0	0	25	1.0217612	-52.148642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30078	1	0	0	0	0	25	1.0329062	-29.010611	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30079	1	38.02	28.28	0	0	25	1.0324788	-29.030282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30080	1	19.88	5.32	0	29.33	25	1.0407146	-47.084178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30081	1	21.7	3.36	0	-16.29	25	1.0367899	-45.234427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30082	1	0	0	0	0	25	1.0304889	-29.917552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30083	1	18.36	4.3	0	0	25	1.0303975	-29.928014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30084	1	22.1	0.87	0	0	25	1.0285921	-31.011767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30085	1	0	0	0	0	25	1.0287303	-32.149583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30086	1	18.59	6.58	0	0	25	1.0286235	-32.159463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30087	1	0	0	0	12.4	25	1.0410713	-47.220437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30088	1	8.79	3.92	0	0	25	1.041008	-47.225025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30089	1	15	5.15	0	56.22	25	1.0407322	-42.660645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30090	1	9.34	1.4	0	0	25	1.0323876	-49.574175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30091	1	20.96	1.69	0	0	25	1.0076368	-66.133024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30092	1	7.75	2.42	0	0	25	0.9990914	-57.816197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30093	1	0	0	0	0	25	0.9967435	-54.349508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30094	1	14.37	5.39	0	0	25	0.9966468	-54.356899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30095	1	18.51	3.81	0	0	25	1.007043	-49.152379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30096	1	7.93	2.81	0	0	25	1.0025132	-51.050789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30097	1	11.87	7.28	0	0	25	0.9948233	-65.284131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30098	1	0	0	0	0	25	0.9949248	-65.277946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30099	1	0	0	0	0	25	0.99023	-60.086033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30100	1	12.94	1.53	0	0	25	0.9901865	-60.0939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30101	1	0	0	0	0	25	1.0058563	-63.94427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30102	1	11.88	2.94	0	0	25	1.0043138	-64.245132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30103	1	0	0	0	0	25	1.0059827	-63.919895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30104	1	0	0	0	0	25	1.0059827	-63.919895	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30105	1	0	0	0	0	25	1.0059116	-63.937816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30106	1	0	0	0	0	25	1.0058563	-63.94427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30107	1	0	0	0	45.02	25	1.037533	-60.699888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30108	1	11.88	2.79	0	0	25	1.0374735	-60.706672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30109	1	13.76	4.42	0	0	25	1.0302109	-60.210566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30110	1	0	0	0	0	25	1.0318067	-37.863987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30111	1	23.91	3.91	0	0	25	1.0317123	-37.876584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30112	1	28.73	7.07	0	0	25	1.0288457	-38.316217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30113	1	0	0	0	0	25	1.0381417	-36.977758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30114	1	27.77	8.17	0	0	25	1.0379898	-36.993417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30115	1	34.97	2.67	0	0	25	1.0316967	-38.017054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30116	1	0	0	0	0	25	1.0318104	-37.998172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30117	1	17.39	2.97	0	0	25	1.0052016	-46.824979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30118	1	0	0	0	0	25	1.0052842	-46.814769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30119	1	34.78	4.55	0	0	25	1.002369	-46.154973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30120	1	0	0	0	0	25	1.0025028	-46.134344	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30121	1	0	0	0	0	25	0.9799435	-46.936831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30122	1	20.43	7.66	0	0	25	0.9798095	-46.949341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30123	1	11.81	4.65	0	0	25	0.9922929	-43.320421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30124	1	0	0	0	0	25	1.0133074	-43.363489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30125	1	9.23	0.95	0	0	25	1.0132794	-43.368572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30126	1	22.18	1	0	0	25	1.0121649	-41.622153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30127	1	23.52	4.65	0	38.3	25	1.03092	-47.635425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30128	1	10.89	1.95	0	0	25	1.0178957	-47.515758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30129	1	21.19	8.55	0	0	25	0.9891694	-62.145552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30130	1	16.46	3.58	0	0	25	0.9919056	-62.47912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30131	1	21.41	5.46	0	0	25	1.0113499	-67.303088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30132	1	7.34	1.31	0	0	25	0.9988411	-57.591038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30133	1	19.76	6.82	0	0	25	1.0403415	-40.125118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30134	1	0	0	0	0	25	1.0327729	-42.146483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30135	1	22.25	4.38	0	0	25	1.0326685	-42.158001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30136	1	8.84	2.34	0	0	25	1.0192954	-27.153876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30137	1	7.45	2.89	0	0	25	1.0142027	-22.811181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30138	1	0	0	0	0	25	1.009352	-25.03984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30139	1	22.18	8.39	0	0	25	1.0092159	-25.051783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30140	1	18.31	4.26	0	0	25	1.010837	-30.912102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30141	1	13.44	1.1	0	0	25	1.0099886	-49.859419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30142	1	9.23	3.18	0	0	25	1.0210388	-45.372533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30143	1	0	0	0	0	25	1.02109	-45.367535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30144	1	5.76	1.76	0	0	25	1.0198845	-42.180377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30145	1	0	0	0	-17.04	25	1.0299652	-57.423106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30146	1	25.94	8.81	0	0	25	1.0298111	-57.436479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30147	1	25.94	2.37	0	14.43	25	1.0319353	-57.594865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30148	1	25.94	11.85	0	66.26	25	1.03498	-57.425287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30149	1	0	0	0	0	25	1.0272676	-56.936281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30150	1	25.94	11.58	0	0	25	1.0270846	-56.948626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30151	1	12.23	2.76	0	0	25	1.0111129	-43.538735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30152	1	0	0	0	0	25	1.0111689	-43.532163	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30153	1	8.99	3.85	0	22.19	25	1.0360462	-54.882955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30154	1	0	0	0	0	25	1.0299383	-55.977018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30155	1	13.45	5.05	0	0	25	1.029851	-55.983943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30156	1	8.99	1.8	0	0	25	1.0317631	-53.801159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30157	1	4.83	2.26	0	0	25	1.0301029	-51.293055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30158	1	0	0	0	0	25	1.0301396	-51.290384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30159	1	11.39	5.92	0	21.62	25	1.0321069	-48.619152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30160	1	0	0	0	0	25	1.0305164	-45.588208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30161	1	0	0	0	0	25	1.0305164	-45.588208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30162	1	0	0	0	0	25	1.0305164	-45.588208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30163	1	0	0	0	0	25	1.0305164	-45.588208	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30164	1	14.27	2.79	0	0	25	1.0304487	-45.595997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30165	1	0	0	0	0	25	1.030576	-45.580821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30166	1	0	0	0	56.78	25	1.0412587	-44.345735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30167	1	14.27	6.51	0	0	25	1.0411522	-44.353927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30168	1	28.53	14.57	0	0	25	1.0337242	-43.024957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30169	1	11.41	6.14	0	0	25	1.0051606	-49.217505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30170	1	17.72	5.11	0	0	25	0.9948384	-53.60949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30171	1	31.51	14.89	0	-1.08	25	1.0328176	-63.193356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30172	1	15.75	2.43	0	76.82	25	1.0369646	-63.527834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30173	1	18.87	0.74	0	0	25	1.0169537	-54.920765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30174	1	20.97	1.56	0	0	25	1.0305637	-51.64063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30175	1	0	0	0	0	25	1.0306343	-51.629487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30176	1	31.38	9.72	0	0	25	1.0201689	-36.25041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30177	1	0	0	0	0	25	1.0203489	-36.234566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30178	1	15.21	4.35	0	62.16	25	1.033965	-37.83807	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30179	1	40.17	10.09	0	0	25	1.0047011	-39.646747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30180	1	11.85	7.36	0	0	25	1.0144107	-32.530057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30181	1	11.85	2.55	0	0	25	1.016667	-32.318142	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30182	1	10.17	1.97	0	0	25	1.0023597	-38.69737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30183	1	20.35	10.74	0	0	25	0.9993834	-39.444719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30184	1	0	0	0	0	25	1.0151524	-45.354501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30185	1	12.3	7.29	0	0	25	1.0150518	-45.360499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30186	1	0	0	0	0	25	1.0185681	-45.156617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30187	1	12.3	2.3	0	0	25	1.0185141	-45.163153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30188	1	0	0	0	0	25	1.0173315	-46.458767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30189	1	19.24	1.32	0	0	25	1.0172693	-46.470783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30190	1	83.38	23.8	0	0	25	0.9723205	-49.543289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30191	1	40.98	2.82	0	133.61	25	1.03699	-48.283635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30192	1	40.98	24.72	0	0	25	0.9472702	-47.899189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30193	1	37.65	6.18	0	0	25	0.9888277	-49.548734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30194	1	37.65	8.92	0	0	25	0.9831222	-49.870479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30195	1	37.65	6.93	0	0	25	0.9749829	-50.429984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30196	1	35.43	10.6	0	0	25	1.0307476	-43.351134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30197	1	0	0	0	0	25	1.0309249	-43.333096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30198	1	13.88	1.59	0	0	25	1.0285442	-48.232967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30199	1	11.5	3.95	0	0	25	1.016912	-46.841623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30200	1	7.62	3.8	0	0	25	1.018887	-46.783179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30201	1	7.62	1.06	0	0	25	1.0188571	-46.787312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30202	1	7.3	3.61	0	137.82	25	1.0401906	-45.634123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30203	1	0	0	0	0	25	1.0302937	-44.18969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30204	1	14.61	2.69	0	0	25	1.030235	-44.197791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30205	1	0	0	0	0	25	0.9985314	-48.55785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30206	1	12.28	6.29	0	0	25	0.9984314	-48.564645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30207	1	24.56	3.5	0	0	25	1.0144766	-47.0782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30208	1	11.86	5.21	0	0	25	1.0065058	-41.789744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30209	1	19.94	5.3	0	0	25	1.0119514	-36.377847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30210	1	16.26	4.79	0	0	25	1.0041206	-62.923798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30211	1	32.51	11.25	0	0	25	0.9975662	-61.661924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30212	1	16.26	3.01	0	0	25	0.9994098	-62.39432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30213	1	30.32	10.26	0	0	25	1.011253	-56.33289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30214	1	14.17	2.92	0	0	25	1.0168965	-55.924016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30215	1	15.16	4.75	0	0	25	1.0168118	-55.932293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30216	1	46.16	4.87	0	0	25	1.0221274	-57.173339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30217	1	23.04	3.68	0	0	25	1.0224932	-57.642577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30218	1	23.04	3.8	0	0	25	1.0281511	-59.006645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30219	1	0	0	0	66.14	25	1.0407625	-60.108137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30220	1	23.04	11.73	0	0	25	1.0405784	-60.120863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30221	1	0	0	0	0	25	1.0319245	-56.187805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30222	1	24.63	3.98	0	0	25	1.0318237	-56.201294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30223	1	0	0	0	0	25	1.0267587	-55.572866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30224	1	27.58	8.04	0	0	25	1.0266015	-55.588235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30225	1	0	0	0	25.18	25	1.0383396	-53.162183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30226	1	0	0	0	0	25	1.0317015	-55.118939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30227	1	0	0	0	0	25	1.0258121	-57.295677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30228	1	0	0	0	0	25	1.0258121	-57.295677	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30229	1	41.39	7.28	0	0	25	1.0381838	-53.183871	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30230	1	34.74	4.91	0	0	25	1.0181159	-57.976035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30231	1	0	0	0	0	25	1.0350145	-57.505656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30232	1	34.74	7.46	0	0	25	1.0348607	-57.524459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30233	1	0	0	0	0	25	1.0406769	-51.642033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30234	1	0	0	0	0	25	1.0387249	-56.52027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30235	1	0	0	0	0	25	1.0499053	-63.794452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30236	1	0	0	0	0	25	1.0499053	-63.794452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30237	1	34.74	8.67	0	0	25	1.0405009	-51.659777	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30238	1	34.74	3.83	0	0	25	1.0125873	-58.430208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30239	1	34.74	7.88	0	0	25	1.0281687	-57.448916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30240	1	0	0	0	0	25	1.0283415	-57.430434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30241	1	33.75	8.17	0	0	25	1.0296672	-55.622847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30242	1	41.55	11.91	0	0	25	1.0292213	-55.681285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30243	1	33.75	13.12	0	0	25	1.0352549	-55.098284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30244	1	0	0	0	0	25	1.0354725	-55.079197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30245	1	67.33	23.11	0	0	25	1.0237604	-55.767696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30246	1	0	0	0	0	25	1.0196093	-57.004069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30247	1	14.17	7.81	0	0	25	1.0194955	-57.010831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30248	1	7.8	0.73	0	0	25	1.0414076	-57.965365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30249	1	36.75	2.81	0	0	25	0.9608826	-39.535586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30250	1	21.62	8.28	0	0	25	0.9788238	-48.197945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30251	1	29.59	15.12	0	0	25	1.0076426	-43.555065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30252	1	20.21	5.74	0	0	25	0.9701727	-50.016257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30253	1	20.21	3.2	0	0	25	0.9705293	-49.694638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30254	1	15.4	0.62	0	0	25	0.9682425	-40.382679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30255	1	30.81	12.04	0	0	25	0.9470613	-43.369592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30256	1	19.7	6.17	0	0	25	1.0140335	-45.339562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30257	1	28.48	9.22	0	0	25	1.0029339	-42.270445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30258	1	0	0	0	0	25	1.0031039	-42.252504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30259	1	22.24	8.07	0	0	25	1.0379945	-15.226259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30260	1	23.53	2.01	0	0	25	1.0127192	-34.65401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30261	1	0	0	0	0	25	1.0043425	-39.673208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30262	1	22.24	3.02	0	0	25	1.0042451	-39.687101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30263	1	0	0	0	0	25	1.0129297	-39.868892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30264	1	25.56	19.69	0	0	25	1.0126762	-39.881077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30265	1	6.05	0.24	0	0	25	1.0142288	-32.492981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30266	1	0	0	0	0	25	1.0392695	-31.552096	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30267	1	28.74	13.47	0	0	25	1.0488166	-33.791296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30268	1	0	0	0	0	25	1.0401973	-31.410885	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30269	1	0	0	0	0	25	1.0426426	-35.13364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30270	1	25.48	0.85	0	0	25	1.0425747	-35.148685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30271	1	25.48	12.29	0	0	25	1.0221196	-38.277093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30272	1	0	0	0	0	25	1.022308	-38.26414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30273	1	25.48	9.54	0	0	25	1.0387398	-36.192432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30274	1	11.12	0.64	0	0	25	1.0485374	-41.672594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30275	1	11.12	3.29	0	0	25	1.0106799	-37.281844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30276	1	11.12	1.9	0	60	25	1.0499013	-42.65835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30277	1	10.68	2.03	0	0	25	1.0073724	-41.716998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30278	1	20.3	7.71	0	0	25	1.0017197	-43.460792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30279	1	9.55	3.88	0	0	25	1.0198682	-41.927403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30280	1	19.11	2.65	0	0	25	1.0204588	-41.023376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30281	1	10.83	3.17	0	0	25	1.0050326	-45.397452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30282	1	6.01	1.13	0	0	25	1.0072268	-60.765313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30283	1	4.35	0.74	0	0	25	1.018868	-60.911811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30284	1	4.35	2.05	0	0	25	1.0188353	-60.914137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30285	1	12.25	3.36	0	0	25	1.0114536	-42.117653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30286	1	18.5	10.68	0	0	25	1.0475742	-21.701831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30287	1	0	0	0	0	25	1.0477286	-21.692454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30288	1	22.06	3.63	0	0	25	1.0476198	-22.323752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30289	1	18.5	4.77	0	0	25	1.0504715	-20.487266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30290	1	15.4	1.79	0	0	25	1.025538	-20.549053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30291	1	15.4	0.88	0	0	25	1.0120353	-24.229374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30292	1	15.4	7.9	0	26.33	25	1.0465482	-23.416584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30293	1	10.56	4.12	0	0	25	1.0467772	-22.396326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30294	1	10.56	3.85	0	0	25	1.0467114	-22.402327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30295	1	45.73	19.81	0	36.43	25	1.0500711	-23.328296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30296	1	0	0	0	0	25	1.0499632	-23.299358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30297	1	32.52	1.91	0	0	25	0.9979468	-35.926217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30298	1	0	0	0	0	25	0.998041	-35.906045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30299	1	16.61	3.63	0	0	25	0.9960738	-35.94069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30300	1	0	0	0	142.61	25	1.0479896	-25.609463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30301	1	26.21	8.28	0	0	25	1.0478388	-25.623178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30302	1	0	0	0	34.25	25	1.0495326	-22.621151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30303	1	26.21	10.51	0	0	25	1.049364	-22.636173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30304	1	41.62	14.45	0	211.92	25	1.0302942	-14.943038	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30305	1	0	0	0	75.21	25	1.0491305	-22.945071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30306	1	26.21	3.25	0	0	25	1.0490282	-22.958796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30307	1	16.39	4.33	0	0	25	0.9874909	-31.356367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30308	1	0	0	0	0	25	0.9875802	-31.347264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30309	1	0	0	0	0	25	1.0135697	-20.492926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30310	1	16.39	5.49	0	0	25	1.0131724	-20.331642	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30311	1	0	0	0	86.16	25	1.0110711	-26.871131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30312	1	16.39	3.47	0	0	25	1.0109926	-26.879844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30313	1	9.1	4.03	0	46.64	25	1.0555648	-17.888702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30314	1	25.2	2.26	0	14.03	25	1.0512234	-21.852795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30315	1	0	0	0	0	25	1.051141	-21.837756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30316	1	16.76	4.04	0	0	25	0.9997078	-41.089281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30317	1	16.76	4.25	0	0	25	1.0067616	-37.673204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30318	1	16.76	1.74	0	0	25	1.0057216	-42.964788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30319	1	0	0	0	40	25	1.005786	-42.954053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30320	1	16.76	5.27	0	0	25	0.9836785	-41.666898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30321	1	30.92	10.56	0	0	25	0.9817612	-40.621701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30322	1	30.92	3.61	0	0	25	1.0314885	-26.234599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30323	1	0	0	0	0	25	1.0027417	-37.849433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30324	1	30.92	15.55	0	0	25	1.0025089	-37.866743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30325	1	0	0	0	0	25	0.9799936	-40.918598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30326	1	30.92	9.12	0	0	25	0.9798189	-40.936954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30327	1	37.11	11.91	0	0	25	0.9790516	-41.533541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30328	1	36.12	4.47	0	0	25	1.0022569	-38.973247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30329	1	0	0	0	0	25	1.0023888	-38.952035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30330	1	0	0	0	0	25	1.0024395	-38.877591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30331	1	51.46	10.83	0	0	25	1.002174	-38.909809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30332	1	0	0	0	0	25	1.006175	-37.69748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30333	1	20.78	2.81	0	0	25	1.0060805	-37.710747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30334	1	34.25	26.04	0	0	25	0.9959655	-37.786628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30335	1	34.25	4.45	0	0	25	1.003337	-38.386381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30336	1	34.25	3.38	0	0	25	0.9994991	-38.078428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30337	1	34.25	6.27	0	0	25	1.0092977	-38.58825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30338	1	34.25	9.69	0	0	25	1.014645	-38.8075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30339	1	0	0	0	0	25	0.9894177	-41.557877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30340	1	29.08	14.05	0	0	25	0.9891877	-41.572457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30341	1	15.92	4.07	0	0	25	1.0005132	-34.589144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30342	1	52.61	23.18	0	0	25	0.9833342	-37.892879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30343	1	0	0	0	139.35	25	1.0391505	-39.186231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30344	1	17.15	3.99	0	0	25	1.0390693	-39.196704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30345	1	0	0	0	0	25	1.0120108	-35.862032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30346	1	17.15	2.81	0	0	25	1.011945	-35.872061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30347	1	21.82	8.66	0	0	25	1.0256236	-38.850801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30348	1	18.38	5.92	0	0	25	1.0111578	-46.784105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30349	1	0	0	0	0	25	1.0018081	-48.475282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30350	1	18.38	6.38	0	0	25	1.0016903	-48.486601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30351	1	18.38	5.66	0	0	25	1.0254001	-45.240058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30352	1	18.38	9.59	0	0	25	1.006543	-47.357668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30353	1	0	0	0	0	25	1.006701	-47.347298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30354	1	4.29	0.88	0	0	25	1.021902	-32.938219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30355	1	4.29	0.56	0	0	25	1.0218877	-32.940616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30356	1	31.63	11.52	0	0	25	1.0179585	-31.930031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30357	1	37.47	15.27	0	0	25	1.0225815	-31.96456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30358	1	24.21	6.87	0	0	25	1.0287185	-31.127031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30359	1	0	0	0	0	25	1.0261994	-31.43087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30360	1	28.5	6	0	0	25	1.0260594	-31.447569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30361	1	24.21	2.95	0	0	25	1.0244054	-32.017812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30362	1	0	0	0	0	25	1.0244946	-32.003051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30363	1	16.4	1.31	0	0	25	1.0150255	-31.892721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30364	1	6.74	1.67	0	0	25	0.9902596	-36.682523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30365	1	0	0	0	0	25	0.9830115	-38.803376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30366	1	9.5	1.74	0	0	25	0.9829688	-38.809171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30367	1	11.95	1.3	0	0	25	1.0251035	-27.411954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30368	1	0	0	0	0	25	1.0251463	-27.404664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30369	1	34.21	11.91	0	0	25	1.0143881	-28.824383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30370	1	0	0	0	0	25	1.0146014	-28.805233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30371	1	27.82	9.66	0	0	25	1.0223515	-26.73473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30372	1	69.31	18.14	0	0	25	1.0266652	-30.963851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30373	1	23.95	7.93	0	0	25	1.0213414	-29.509918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30374	1	70.38	18.03	0	0	25	1.0316024	-29.797091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30375	1	55.82	5.68	0	0	25	1.0165577	-31.83982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30376	1	0	0	0	0	25	1.0167565	-31.807026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30377	1	0	0	0	0	25	1.0143978	-32.485543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30378	1	27.99	12.22	0	0	25	1.0141886	-32.50116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30379	1	55.63	13.22	0	0	25	1.0326604	-30.450276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30380	1	27.99	9.32	0	0	25	1.0112325	-32.913951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30381	1	0	0	0	0	25	1.022354	-32.026923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30382	1	33.49	4.56	0	0	25	1.0222356	-32.047108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30383	1	23.17	3.88	0	0	25	1.0266748	-32.711984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30384	1	49.83	13.91	0	0	25	1.018572	-31.07055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30385	1	59.99	6.96	0	0	25	1.0157237	-29.372321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30386	1	0	0	0	0	25	1.0159474	-29.336744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30387	1	4.35	1.5	0	0	25	1.0158561	-31.251499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30388	1	31.43	3.04	0	0	25	1.0157551	-31.269594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30389	1	31.43	17.71	0	0	25	1.0142202	-31.07197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30390	1	0	0	0	148.04	25	1.0402873	-21.085533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30391	1	0	0	0	0	25	1.0301811	-29.499092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30392	1	0	0	0	0	25	1.0301608	-29.286365	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30393	1	0	0	0	0	25	1.0301608	-29.286365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30394	1	22	2.8	0	0	25	1.0402026	-21.098224	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30395	1	0	0	0	0	25	1.0298637	-29.302554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30396	1	29.85	11.56	0	0	25	1.0296698	-29.318402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30397	1	0	0	0	0	25	1.0210032	-32.035191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30398	1	13.26	0.58	0	0	25	1.0209661	-32.042719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30399	1	13.26	2.24	0	78.95	25	1.0367786	-32.396458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30400	1	19.29	2.45	0	0	25	1.017184	-38.91162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30401	1	14.53	1.97	0	0	25	1.0194135	-38.706662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30402	1	18.05	5.21	0	0	25	1.0103993	-39.479989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30403	1	0	0	0	0	25	1.0104965	-39.470113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30404	1	20.99	8.92	0	0	25	0.990843	-39.845338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30405	1	0	0	0	0	25	0.9910024	-39.833534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30406	1	9.39	2.07	0	0	25	1.0162191	-40.817944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30407	1	0	0	0	40.08	25	1.0399156	-40.801383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30408	1	19.77	7.69	0	0	25	1.0397835	-40.811379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30409	1	23.93	4.27	0	0	25	1.0353555	-22.212875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30410	1	0	0	0	0	25	1.0341299	-40.903921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30411	1	20.71	4.84	0	0	25	1.0340263	-40.915378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30412	1	0	0	0	0	25	1.0312607	-40.283203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30413	1	20.55	4.31	0	0	25	1.0311598	-40.293619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30414	1	18.5	11.7	0	0	25	1.0120156	-37.337597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30415	1	0	0	0	0	25	1.0121829	-37.328427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30416	1	0	0	0	0	25	0.9955623	-25.027676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30417	1	46.51	14.08	0	0	25	0.9953037	-25.056529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30418	1	14.8	2.68	0	0	25	1.0053193	-23.197981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30419	1	29.6	12.32	0	0	25	1.0174091	-68.330591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30420	1	0	0	0	0	25	1.0175977	-68.315596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30421	1	34.7	12.32	0	0	25	1.011661	-72.910577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30422	1	18.37	2.49	0	0	25	1.0094279	-72.644242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30423	1	10.4	0.33	0	41.21	25	1.032467	-73.633186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30424	1	8.82	3.95	0	0	25	1.0196983	-73.531826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30425	1	21.55	8.63	0	0	25	1.0115203	-67.133296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30426	1	12.15	6.18	0	0	25	1.0159539	-72.733167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30427	1	15.92	10.11	0	0	25	1.0089118	-71.572078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30428	1	15.95	3.52	0	40.6	25	1.0337392	-70.380995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30429	1	15.13	1.79	0	54.53	25	1.0348194	-71.908804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30430	1	0	0	0	45.83	25	1.0329344	-72.221113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30431	1	26.68	8.8	0	0	25	1.0327737	-72.234575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30432	1	16.33	5.5	0	0	25	1.0135869	-72.002683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30433	1	20.43	6.36	0	0	25	1.009359	-72.102992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30434	1	29.76	11.45	0	0	25	1.0105378	-50.170709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30435	1	16.23	0.72	0	0	25	1.0213754	-54.467561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30436	1	0	0	0	0	25	1.0142672	-52.97346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30437	1	16.23	1.4	0	0	25	1.0142071	-52.982653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30438	1	16.23	3.97	0	0	25	1.006038	-49.789439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30439	1	16.93	2.14	0	0	25	1.0108379	-56.131197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30440	1	33.85	7.56	0	0	25	1.0288576	-56.430965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30441	1	0	0	0	0	25	1.0210731	-54.494904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30442	1	16.93	6.56	0	0	25	1.0209511	-54.504401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30443	1	17.38	5.91	0	0	25	1.0270546	-56.100968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30444	1	31.99	13.18	0	73.77	25	1.0431304	-57.522358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30445	1	17.38	3.01	0	51.86	25	1.0432119	-57.039445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30446	1	34.92	4.21	0	94.65	25	1.0263991	-50.09558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30447	1	55.85	1.56	0	0	25	0.9987645	-47.604799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30448	1	34.92	14.7	0	0	25	0.9980388	-46.626702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30449	1	0	0	0	0	25	1.0014891	-48.33483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30450	1	34.92	8.44	0	0	25	1.0012993	-48.355414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30451	1	13.53	1	0	0	25	1.0280364	-55.663865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30452	1	14.61	2.61	0	0	25	1.0472616	-59.410147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30453	1	28.14	9.29	0	38.01	25	1.0508743	-60.10736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30454	1	13.54	2.1	0	0	25	1.0068506	-39.359729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30455	1	21.33	8.21	0	0	25	1.0300617	-33.923206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30456	1	0	0	0	32.41	25	1.0355069	-30.771297	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30457	1	0	0	0	0	25	1.0402176	-35.099878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30458	1	40.87	15.66	0	0	25	1.0352203	-30.794902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30459	1	47.23	12.06	0	0	25	1.0343255	-36.71375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30460	1	21.6	1.5	0	0	25	1.0315653	-37.523725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30461	1	4.18	0.78	0	0	25	1.0279704	-40.134063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30462	1	24.27	6.79	0	57.62	25	1.0369969	-43.238814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30463	1	0	0	0	0	25	1.0364632	-43.216896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30464	1	13.63	3.57	0	0	25	1.0294508	-28.164448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30465	1	6.82	2.43	0	35.29	25	1.036923	-28.329968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30466	1	8.67	1.95	0	0	25	1.0253838	-47.50574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30467	1	3.7	1.11	0	0	25	1.0205942	-47.217975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30468	1	3.7	1.42	0	0	25	1.0205691	-47.21986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30469	1	0	0	0	0	25	0.9984233	-44.419355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30470	1	16.69	3.81	0	0	25	0.9983322	-44.429051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30471	1	16.69	3.16	0	0	25	0.9973318	-42.932629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30472	1	16.69	4.05	0	0	25	0.9970054	-42.414708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30473	1	0	0	0	0	25	0.9793881	-40.957643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30474	1	16.69	6.95	0	0	25	0.9792727	-40.967648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30475	1	7.76	2.42	0	0	25	1.0314069	-44.945037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30476	1	16.28	2.04	0	0	25	1.0262061	-41.28114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30477	1	37.18	4.15	0	0	25	1.0225963	-40.681771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30478	1	27.11	8.04	0	0	25	1.0238738	-38.444281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30479	1	20.13	0.76	0	0	25	1.0320205	-36.426825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30480	1	20.13	8.04	0	0	25	1.0214705	-38.666318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30481	1	0	0	0	0	25	1.0242184	-42.529589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30482	1	9.27	4.09	0	0	25	1.0241536	-42.534422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30483	1	24.92	2.79	0	0	25	1.0260677	-47.084995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30484	1	0	0	0	0	25	1.0247833	-48.769994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30485	1	12.11	2.12	0	0	25	1.0247324	-48.776749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30486	1	8.69	0.57	0	0	25	1.0283685	-47.424457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30487	1	0	0	0	6.85	25	1.030921	-56.283117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30488	1	11.72	2.56	0	0	25	1.0308583	-56.290051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30489	1	23.5	8.35	0	0	25	1.0135683	-52.383937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30490	1	23.5	3.47	0	0	25	1.0133077	-52.391335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30491	1	0	0	0	0	25	1.0133888	-52.378534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30492	1	46.99	17.8	0	0	25	0.9942959	-52.632297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30493	1	5.28	1.81	0	0	25	1.0200202	-49.743299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30494	1	9.42	5.41	0	0	25	1.0199219	-53.173847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30495	1	18.17	0.92	0	0	25	1.0223946	-51.24572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30496	1	9.51	4.12	0	89.04	25	1.0316374	-52.584835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30497	1	9.51	0.73	0	0	25	1.0316031	-52.590551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30498	1	0	0	0	0	25	1.0287382	-60.765902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30499	1	9.37	1.75	0	0	25	1.027721	-61.012323	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30500	1	0	0	0	0	25	1.0287038	-60.773154	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30501	1	0	0	0	0	25	1.0287038	-60.773154	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30502	1	0	0	0	0	25	1.0287863	-60.760116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30503	1	0	0	0	0	25	1.0287382	-60.765902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30504	1	15.24	1.75	0	0	25	1.0380762	-49.474477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30505	1	15.24	1.58	0	0	25	1.0516028	-46.403227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30506	1	23.95	4.23	0	0	25	1.049818	-46.608478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30507	1	0	0	0	0	25	1.0499122	-46.594615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30508	1	27.33	3.79	0	0	25	0.9911579	-53.734189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30509	1	6.31	0.77	0	0	25	1.0219183	-51.991869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30510	1	0	0	0	0	25	1.0219397	-51.9884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30511	1	46.76	4.04	0	0	25	1.0232888	-57.524996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30512	1	0	0	0	0	25	1.0386054	-50.616365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30513	1	39.97	20.97	0	0	25	1.0267471	-55.580017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30514	1	0	0	0	0	25	1.0397431	-50.462747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30515	1	36.75	13.56	0	0	25	1.018285	-56.441835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30516	1	35.62	9.68	0	0	25	1.0237585	-59.039298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30517	1	22.2	7.47	0	54.39	25	1.0296723	-70.13045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30518	1	25.13	6.49	0	0	25	1.0080201	-68.821858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30519	1	0	0	0	0	25	1.0189779	-69.666983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30520	1	18.7	3.48	0	0	25	1.0189059	-69.676986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30521	1	22.2	12	0	24.57	25	1.0317632	-70.664649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30522	1	8.37	2.14	0	0	25	1.0131269	-66.60878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30523	1	22.59	1.38	0	0	25	1.0145007	-51.618219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30524	1	1.62	0.43	0	0	25	1.0150064	-52.859326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30525	1	19.31	6.27	0	0	25	1.0148986	-52.87049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30526	1	0	0	0	0	25	1.0250228	-47.619338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30527	1	31.22	9.99	0	0	25	1.0248408	-47.636498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30528	1	19.31	2.7	0	0	25	1.0157888	-50.614813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30529	1	0	0	0	0	25	1.0158628	-50.603977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30530	1	36.78	16.31	0	0	25	1.0171623	-53.016144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30531	1	38.41	3.2	0	0	25	1.0149108	-52.695661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30532	1	3.76	1.27	0	24.81	25	1.0329823	-56.206969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30533	1	3.76	0.74	0	0	25	1.0329633	-56.209169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30534	1	13.17	1.9	0	0	25	1.0116411	-45.558728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30535	1	0	0	0	0	25	1.0191196	-46.512814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30536	1	5.76	2.34	0	0	25	1.0190783	-46.515855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30537	1	18.72	1.66	0	47.13	25	1.0404889	-43.580597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30538	1	10.14	4.18	0	27.9	25	1.0329216	-47.44584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30539	1	0	0	0	54	25	1.0326121	-44.643123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30540	1	14.95	5.79	0	0	25	1.0325095	-44.651727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30541	1	0	0	0	0	25	1.0185007	-49.298723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30542	1	0	0	0	0	25	1.0185007	-49.298723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30543	1	0	0	0	0	25	1.0185007	-49.298723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30544	1	0	0	0	0	25	1.0185007	-49.298723	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30545	1	20.93	2.72	0	0	25	1.0184166	-49.310888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30546	1	0	0	0	0	25	1.0185868	-49.285802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30547	1	18.06	9.15	0	0	25	1.0156787	-70.052137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30548	1	0	0	0	0	25	1.0158069	-70.043194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30549	1	0	0	0	0	25	1.0091897	-71.549797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30550	1	24.89	7.22	0	0	25	1.0090464	-71.565105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30551	1	14.99	4.87	0	0	25	1.0080576	-69.568249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30552	1	0	0	0	0	25	1.0092511	-69.446621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30553	1	0	0	0	0	25	1.0092511	-69.446621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30554	1	0	0	0	0	25	1.0092511	-69.446621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30555	1	0	0	0	0	25	1.0092511	-69.446621	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30556	1	20.59	4.32	0	0	25	1.0091458	-69.458634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30557	1	0	0	0	0	25	1.0093496	-69.434299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30558	1	34.15	5.3	0	34.17	25	1.0378246	-72.577123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30559	1	35.13	9.32	0	0	25	1.0402495	-53.629407	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30560	1	46.54	4.97	0	40.31	25	1.0389225	-72.671667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30561	1	29.22	12.88	0	0.82	25	1.0318372	-72.739371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30562	1	30.84	12.88	0	36.81	25	1.0341997	-41.540968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30563	1	16.45	7.17	0	0	25	1.0295604	-38.589998	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30564	1	8.21	2.48	0	0	25	1.0254652	-32.889934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30565	1	16.43	2.98	0	0	25	1.0098967	-35.706632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30566	1	0	0	0	0	25	1.020111	-59.786582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30567	1	6.35	2.44	0	0	25	1.019124	-59.913545	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30568	1	6.35	1.96	0	0	25	1.0193059	-59.913882	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30569	1	0	0	0	0	25	1.0201303	-59.781235	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30570	1	0	0	0	0	25	1.0201881	-59.780131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30571	1	0	0	0	0	25	1.020111	-59.786582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30572	1	14.86	2.12	0	0	25	1.0141158	-61.96231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30573	1	0	0	0	0	25	1.0134251	-54.140575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30574	1	43.51	12.86	0	0	25	1.0131864	-54.165833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30575	1	17.64	2.41	0	0	25	1.0129019	-57.188146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30576	1	21.62	13.99	0	0	25	1.0159963	-60.79664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30577	1	3.31	0.64	0	0	25	1.0198832	-61.152638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30578	1	21.62	4.33	0	0	25	1.0197842	-61.165685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30579	1	21.62	4.5	0	0	25	0.9969286	-63.547182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30580	1	24.94	5.98	0	77.9	25	1.030599	-61.435531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30581	1	54.98	0.66	0	46	25	1.0340452	-59.840847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30582	1	42.97	20.91	0	0	25	1.0104898	-46.798734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30583	1	0	0	0	0	25	1.0273582	-44.07739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30584	1	42.22	16.68	0	0	25	1.0270842	-44.098133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30585	1	0	0	0	0	25	1.0335189	-41.916526	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30586	1	0	0	0	0	25	1.0356443	-43.794089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30587	1	45.35	11.03	0	0	25	1.0333138	-41.942068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30588	1	40.24	4.55	0	0	25	1.0318563	-44.33827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30589	1	49.89	12.06	0	0	25	0.9841211	-44.300217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30590	1	26.49	9.18	0	0	25	0.981356	-43.870009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30591	1	24.95	6.95	0	0	25	0.9774497	-42.463458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30592	1	34.16	11.18	0	0	25	1.0183642	-31.647381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30593	1	34.16	5.22	0	0	25	1.0232326	-30.641157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30594	1	91.48	7.64	0	0	25	1.018418	-33.028539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30595	1	23.29	3.13	0	0	25	1.0189085	-31.403017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30596	1	0	0	0	0	25	1.0189977	-31.389923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30597	1	0	0	0	0	25	1.0381095	-29.800304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30598	1	23.29	2.79	0	0	25	1.0380246	-29.812581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30599	1	25.09	5.42	0	0	25	1.0191365	-32.228508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30600	1	8.12	2.11	0	0	25	1.0008842	-41.06268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30601	1	8.12	2.77	0	67.47	25	1.0432348	-38.084582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30602	1	12.29	1.83	0	0	25	1.0018974	-42.939098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30603	1	8.32	1.33	0	0	25	1.007986	-35.260371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30604	1	16.17	2.71	0	0	25	1.0257879	-33.520914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30605	1	0	0	0	0	25	1.0258562	-33.510889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30606	1	16.17	4.13	0	0	25	1.0174759	-33.705408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30607	1	0	0	0	0	25	1.0175569	-33.6961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30608	1	0	0	0	0	25	1.0267888	-34.659473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30609	1	16.17	5.88	0	0	25	1.0266946	-34.667935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30610	1	0	0	0	0	25	1.0126259	-63.495198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30611	1	0	0	0	0	25	1.0126259	-63.495198	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30612	1	0	0	0	0	25	1.0126259	-63.495198	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30613	1	0	0	0	0	25	1.0126259	-63.495198	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30614	1	14.87	2.95	0	0	25	1.0125599	-63.503749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30615	1	0	0	0	0	25	1.0126948	-63.485845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30616	1	29.75	12.87	0	0	25	1.0027774	-61.745679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30617	1	15.79	7.17	0	0	25	1.0047908	-67.761841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30618	1	23	5.45	0	0	25	1.0030306	-66.378867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30619	1	24.83	5.22	0	0	25	1.007816	-69.214471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30620	1	9.66	0.46	0	0	25	1.0323755	-36.961626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30621	1	8.46	3.55	0	0	25	1.0174967	-49.522955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30622	1	0	0	0	0	25	1.0175524	-49.518356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30623	1	23.56	7.09	0	0	25	1.014941	-48.534903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30624	1	0	0	0	0	25	1.0254939	-43.066772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30625	1	6.81	2.59	0	0	25	1.0254453	-43.070704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30626	1	3.73	0.87	0	0	25	1.0099237	-59.387948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30627	1	3.73	1.45	0	0	25	1.0098976	-59.390059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30628	1	0	0	0	0	25	0.9980386	-55.347282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30629	1	23.58	6.18	0	0	25	0.9979061	-55.360442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30630	1	0	0	0	0	25	1.0007042	-56.325572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30631	1	0	0	0	0	25	1.0007042	-56.325572	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30632	1	0	0	0	0	25	1.0007042	-56.325572	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30633	1	0	0	0	0	25	1.0007042	-56.325572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30634	1	12.74	2.59	0	0	25	1.0006419	-56.332945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30635	1	0	0	0	0	25	1.0007659	-56.317763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30636	1	0	0	0	0	25	0.999221	-54.106177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30637	1	13.88	5.85	0	0	25	0.9991129	-54.114292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30638	1	0	0	0	0	25	1.0381501	-51.570134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30639	1	9.74	2.23	0	0	25	1.0381028	-51.575393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30640	1	0	0	0	0	25	1.028764	-61.224593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30641	1	6.76	1.89	0	0	25	1.0287262	-61.228138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30642	1	8.71	2.37	0	0	25	1.0402118	-47.866746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30643	1	0	0	0	0	25	1.0278448	-50.659939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30644	1	21.32	7.42	0	0	25	1.0277173	-50.672748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30645	1	11.58	3.93	0	0	25	1.025157	-45.764575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30646	1	0.21	0.11	0	89.64	25	1.0366018	-9.002961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30647	1	20.52	4.43	0	0	25	1.0365143	-9.01384	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30648	1	20.52	4.74	0	0	25	1.029773	-32.484095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30649	1	20.52	1.99	0	0	25	1.0286234	-31.405581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30650	1	20.52	7.36	0	54.42	25	1.0367704	-33.751075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30651	1	0	0	0	0	25	1.0392012	-66.952726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30652	1	17.68	1.84	0	0	25	1.0379718	-67.422307	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30653	1	0	0	0	0	25	1.0392829	-66.922484	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30654	1	0	0	0	0	25	1.0392829	-66.922484	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30655	1	0	0	0	0	25	1.0392679	-66.942797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30656	1	0	0	0	0	25	1.0392012	-66.952726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30657	1	0	0	0	0	25	1.0331397	-61.739356	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30658	1	0	0	0	0	25	1.0409739	-66.060343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30659	1	21.1	7.66	0	0	25	1.0330064	-61.751297	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30660	1	20.87	10.11	0	0	25	1.0305634	-66.389256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30661	1	23.6	3.01	0	0	25	1.0222775	-66.230203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30662	1	12.43	2.7	0	0	25	1.028829	-53.442223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30663	1	16	2.92	0	21.24	25	1.0394743	-52.863385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30664	1	32.91	10.43	0	0	25	1.009501	-33.406911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30665	1	32.32	8.41	0	0	25	1.0095116	-30.66441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30666	1	51.86	17.6	0	0	25	1.0071269	-32.962409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30667	1	0	0	0	0	25	1.0116064	-29.61268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30668	1	32.32	4.91	0	0	25	1.0114837	-29.631963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30669	1	32.64	6.34	0	0	25	1.0301582	-34.432297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30670	1	32.64	8.04	0	0	25	1.0252441	-34.467849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30671	1	32.64	3.3	0	107.64	25	1.0409784	-34.667466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30672	1	32.64	7.66	0	0	25	1.0303579	-33.86883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30673	1	38.92	5.08	0	0	25	1.0167414	-31.848979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30674	1	30.46	5.56	0	0	25	1.0157381	-30.504242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30675	1	19.99	4.21	0	0	25	1.0139804	-30.907496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30676	1	28.41	10.39	0	0	25	1.0222215	-32.611227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30677	1	27.88	6.46	0	80.7	25	1.0351757	-36.040137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30678	1	0	0	0	0	25	0.9985286	-45.520151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30679	1	13.19	8.12	0	0	25	0.9983992	-45.527572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30680	1	13.48	2.13	0	0	25	1.0184714	-41.913593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30681	1	0	0	0	0	25	1.0030284	-38.517841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30682	1	30.19	6.67	0	0	25	1.0028715	-38.535653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30683	1	68.1	12.1	0	0	25	1.0259393	-25.645063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30684	1	0	0	0	0	25	1.0324935	-20.016498	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30685	1	0	0	0	0	25	1.0287398	-24.841261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30686	1	72.33	15.16	0	0	25	1.0321311	-20.059248	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30687	1	37.54	9.84	0	0	25	1.0280684	-46.158787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30688	1	26.16	8.1	0	67.92	25	1.0365833	-45.639921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30689	1	5.86	0.61	0	0	25	1.0257728	-39.235343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30690	1	5.64	2.29	0	0	25	1.0246543	-30.315563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30691	1	6.76	0.79	0	0	25	1.0171869	-32.876068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30692	1	0	0	0	0	25	1.0198294	-39.504033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30693	1	8.04	1.11	0	0	25	1.0197959	-39.508783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30694	1	0	0	0	0	25	1.0033571	-47.757487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30695	1	0	0	0	0	25	1.0033571	-47.757487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30696	1	0	0	0	0	25	1.0033571	-47.757487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30697	1	0	0	0	0	25	1.0033571	-47.757487	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30698	1	25.78	9.16	0	0	25	1.0031973	-47.772395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30699	1	0	0	0	0	25	1.003526	-47.742795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30700	1	19.58	5.73	0	0	25	1.0175345	-48.601067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30701	1	13.18	3.67	0	53.84	25	1.0372015	-48.784076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30702	1	0	0	0	0	25	1.004889	-43.235657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30703	1	11.9	2.21	0	0	25	1.0048321	-43.242591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30704	1	15.69	3.18	0	0	25	1.0289392	-34.062855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30705	1	14.7	1.79	0	0	25	1.0183471	-34.116674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30706	1	33.58	13.16	0	0	25	1.0141075	-35.595353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30707	1	0	0	0	0	25	1.0143414	-35.574956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30708	1	16.35	2.65	0	-8.52	25	1.034299	-47.959909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30709	1	10.3	0.91	0	29.22	25	1.0393463	-48.698831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30710	1	0	0	0	15.77	25	1.0391973	-44.857662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30711	1	14.84	1.74	0	0	25	1.0391406	-44.865489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30712	1	0	0	0	43.24	25	1.0327837	-54.428351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30713	1	19.13	7.03	0	0	25	1.0326636	-54.439543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30714	1	14.7	3.78	0	0	25	0.9807202	-50.701571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30715	1	0	0	0	0	25	1.0155384	-53.717546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30716	1	36.44	13.25	0	0	25	1.0153046	-53.737664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30717	1	18.22	2.71	0	0	25	1.0206767	-53.078078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30718	1	12.35	2.4	0	0	25	1.0185688	-70.561345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30719	1	6.89	3.34	0	0	25	1.0111651	-72.767709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30720	1	0	0	0	0	25	1.0142567	-78.072962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30721	1	9.68	0.97	0	0	25	1.0142206	-78.079124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30722	1	14.15	6.93	0	0	25	1.0170282	-61.467165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30723	1	11.44	4.36	0	0	25	1.0143783	-62.363655	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30724	1	0	0	0	0	25	1.0129332	-62.231221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30725	1	12.16	3.45	0	0	25	1.0128669	-62.238542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30726	1	10	1.65	0	0	25	1.0185576	-62.129372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30727	1	0	0	0	0	25	1.0161778	-65.800096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30728	1	19.18	10.09	0	0	25	1.0160272	-65.809841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30729	1	0	0	0	0	25	1.0356718	-60.25425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30730	1	17.02	4.02	0	0	25	1.0355829	-60.263136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30731	1	20.69	6.87	0	0	25	1.0306432	-61.108104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30732	1	0	0	0	0	25	1.0250479	-62.410131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30733	1	15.69	3.66	0	0	25	1.0249669	-62.419068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30734	1	30.81	9.88	0	0	25	1.0238067	-20.288189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30735	1	30.81	5.72	0	0	25	1.0004336	-25.909414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30736	1	30.81	0.99	0	0	25	1.006869	-24.104836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30737	1	30.81	2.91	0	0	25	1.0236878	-20.470038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30738	1	22.9	2.28	0	0	25	1.034298	-28.201384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30739	1	0	0	0	0	25	1.0317638	-28.937061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30740	1	22.86	3.25	0	0	25	1.0316637	-28.951138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30741	1	22.86	1.47	0	0	25	1.0302385	-29.018581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30742	1	0	0	0	0	25	1.030114	-28.881092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30743	1	0	0	0	0	25	1.030114	-28.881092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30744	1	0	0	0	0	25	1.030114	-28.881092	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30745	1	0	0	0	0	25	1.030114	-28.881092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30746	1	22.94	4.95	0	0	25	1.0300023	-28.893291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30747	1	0	0	0	0	25	1.0302213	-28.868056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30748	1	22.54	2.67	0	0	25	1.0253044	-30.171565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30749	1	0	0	0	0	25	1.0266377	-31.063747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30750	1	10.71	3.52	0	0	25	1.0265764	-31.06976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30751	1	7.11	0.94	0	0	25	1.0160922	-46.989343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30752	1	7.62	2.67	0	0	25	1.0288097	-19.060617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30753	1	0	0	0	0	25	1.0288574	-19.056799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30754	1	15.23	5.15	0	0	25	1.0306351	-20.518834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30755	1	17.18	1.58	0	0	25	0.983659	-44.816681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30756	1	14.76	4.09	0	0	25	0.982763	-45.580603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30757	1	23.23	9.9	0	0	25	0.9793153	-49.563855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30758	1	14.76	7.42	0	0	25	0.9826517	-50.593111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30759	1	0	0	0	0	25	0.9827702	-50.58413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30760	1	8.62	1.99	0	0	25	0.9846344	-41.759339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30761	1	0	0	0	0	25	1.0185933	-34.793679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30762	1	8.82	2.57	0	0	25	1.0185436	-34.799045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30763	1	0	0	0	0	25	1.0055183	-38.680632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30764	2	0	0	0	0	25	1.0055183	-38.680632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30765	2	0	0	0	0	25	1.0055183	-38.680632	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30766	1	0	0	0	0	25	1.0055183	-38.680632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30767	1	0	0	0	0	25	1.0055183	-38.680632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30768	1	0	0	0	201.67	25	1.0425927	-31.414125	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30769	1	0	0	0	0	25	1.0200093	-52.681886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30770	1	0	0	0	0	25	1.0743757	-65.044797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30771	1	0	0	0	0	25	1.0743757	-65.044797	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30772	2	0	0	0	0	25	1.0358733	-28.334127	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30773	2	0	0	0	0	25	1.0505	-28.712364	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30774	2	0	0	0	0	25	1.0505	-28.506421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30775	2	0	0	0	0	25	1.046	-30.347472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30776	2	0	0	0	0	25	1.0505	-28.843463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30777	2	0	0	0	0	25	1.0505	-29.004363	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30778	1	0	0	0	0	25	1.0415772	-31.463104	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30779	1	0	0	0	0	25	1.0425927	-31.414125	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30780	1	0	0	0	0	25	1.044	-44.556636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30781	1	0	0	0	0	25	1.0550472	-45.60995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30782	2	0	0	0	0	25	1.054	-42.284749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30783	2	0	0	0	0	25	1.047275	-42.127076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30784	2	0	0	0	0	25	1.054	-41.753443	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30785	2	0	0	0	0	25	1.0478436	-41.730014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30786	2	0	0	0	0	25	1.054	-41.731691	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30787	2	0	0	0	0	25	1.054	-42.144884	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30788	1	0	0	0	0	25	1.0422019	-44.827136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30789	1	0	0	0	0	25	1.044	-44.556636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30790	1	0	0	0	0	25	1.0374396	-48.786024	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30791	2	0	0	0	0	25	1.0405	-46.096846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30792	2	0	0	0	0	25	1.0405	-45.74605	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30793	2	0	0	0	0	25	1.0405	-46.672256	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30794	2	0	0	0	0	25	1.0405	-46.76299	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30795	2	0	0	0	0	25	1.0405	-46.030061	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30796	2	0	0	0	0	25	1.0619676	-46.105854	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30797	1	0	0	0	0	25	1.0345159	-49.212715	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30798	1	0	0	0	0	25	1.0374396	-48.786024	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30799	1	0	0	0	0	25	1.0189583	-20.989884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30800	2	0	0	0	0	25	1.0189583	-20.989884	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30801	1	0	0	0	0	25	1.0189583	-20.989884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30802	1	0	0	0	-171.34	25	1.039	-12.715848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30803	1	0	0	0	0	25	1.0413363	-17.497768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30804	2	0	0	0	0	25	1.0498836	-6.855108	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30805	2	0	0	0	0	25	1.0452596	-7.970542	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30806	1	0	0	0	0	25	1.0363244	-13.299219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30807	1	0	0	0	0	25	1.039	-12.715848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30808	1	0	0	0	0	25	1.0415762	-36.585575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30809	2	0	0	0	0	25	1.041488	-36.527744	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30810	2	0	0	0	0	25	1.041488	-36.527744	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30811	1	0	0	0	0	25	1.0415654	-36.578567	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30812	2	0	0	0	0	25	1.0425636	-36.4784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30813	2	0	0	0	0	25	1.0422525	-36.512794	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30814	1	0	0	0	0	25	1.0415291	-36.590413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30815	1	0	0	0	0	25	1.0415762	-36.585575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30816	1	0	0	0	0	25	1.0170926	-53.168923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30817	2	0	0	0	0	25	1.0170926	-53.168923	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30818	2	0	0	0	0	25	1.0170926	-53.168923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30819	2	0	0	0	0	25	1.0170926	-53.168923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30820	1	0	0	0	0	25	1.0170926	-53.168923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30821	1	0	0	0	0	25	1.0170926	-53.168923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30822	2	0	0	0	0	25	1.0354445	-40.728938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30823	1	0	0	0	0	25	1.0350163	-40.758696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30824	1	0	0	0	0	25	1.0439868	-36.277203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30825	2	0	0	0	0	25	1.0439868	-36.277203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30826	2	0	0	0	0	25	1.0439868	-36.277203	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30827	2	0	0	0	0	25	1.0439868	-36.277203	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30828	1	0	0	0	0	25	1.0439868	-36.277203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30829	1	0	0	0	0	25	1.0439868	-36.277203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30830	2	0	0	0	0	25	1.0411837	-32.776211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30831	2	0	0	0	0	25	1.0470464	-35.872847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30832	1	0	0	0	131.12	25	1.0423206	-32.654341	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30833	1	0	0	0	0	25	1.0411837	-32.776211	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30834	1	0	0	0	-25.96	25	1.039	-23.507699	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30835	1	0	0	0	0	25	1.0426105	-26.381305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30836	2	0	0	0	0	25	1.0592355	-16.407132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30837	1	0	0	0	0	25	1.0383631	-23.672221	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30838	1	0	0	0	0	25	1.039	-23.507699	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30839	2	0	0	0	0	25	1.0180514	-35.833566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30840	1	0	0	0	0	25	1.0161491	-36.190162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30841	1	0	0	0	0	25	1.04	-53.542562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30842	2	0	0	0	0	25	1.0405	-51.769618	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30843	2	0	0	0	0	25	1.0405	-51.310466	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30844	2	0	0	0	0	25	1.0405	-50.07581	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30845	2	0	0	0	0	25	1.0386235	-50.9433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30846	2	0	0	0	0	25	1.0405	-51.306378	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30847	2	0	0	0	0	25	1.0405	-51.100888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30848	1	0	0	0	0	25	1.0383313	-54.116968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30849	1	0	0	0	0	25	1.04	-53.542562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30850	1	0	0	0	-391.63	25	1.0420001	-54.281542	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30851	1	0	0	0	0	25	1.0398344	-55.513598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30852	2	0	0	0	0	25	1.0271785	-50.158595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30853	2	0	0	0	0	25	1.0285615	-51.481155	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30854	2	0	0	0	0	25	1.0245	-52.968343	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30855	2	0	0	0	0	25	1.0264298	-50.283143	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30856	2	0	0	0	0	25	1.0245	-51.869184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30857	2	0	0	0	0	25	1.0283051	-50.843249	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30858	1	0	0	0	0	25	1.0404553	-54.799667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30859	1	0	0	0	0	25	1.0420001	-54.281542	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30860	2	0	0	0	0	25	1.039	-38.533671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30861	1	0	0	0	0	25	1.0382175	-38.699177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30862	1	0	0	0	0	25	1.0341767	-38.91581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30863	2	0	0	0	0	25	1.036	-38.490702	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30864	1	0	0	0	0	25	1.0340532	-38.930714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30865	1	0	0	0	0	25	1.0341767	-38.91581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30866	2	0	0	0	0	25	1.0368433	-29.488492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30867	1	0	0	0	0	25	1.0368433	-29.488492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30868	1	0	0	0	0	25	1.0384805	-36.759725	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30869	2	0	0	0	0	25	1.0455958	-36.00793	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30870	2	0	0	0	0	25	1.0384805	-36.759725	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30871	1	0	0	0	0	25	1.0381373	-36.785413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30872	1	0	0	0	0	25	1.0384805	-36.759725	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30873	1	0	0	0	-109.71	25	1.04	-27.40624	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30874	2	0	0	0	0	25	1.0495048	-24.528709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30875	2	0	0	0	0	25	1.0472587	-25.286928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30876	1	0	0	0	0	25	1.0397287	-27.636186	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30877	1	0	0	0	0	25	1.04	-27.40624	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30878	1	0	0	0	40.97	25	1.044	-28.42815	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30879	1	0	0	0	0	25	1.0341545	-33.375161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30880	1	0	0	0	0	25	1.0322867	-35.589015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30881	1	0	0	0	0	25	1.0322867	-35.589015	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30882	2	0	0	0	0	25	1.0625	-25.736261	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30883	2	0	0	0	0	25	1.0743473	-24.033273	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30884	2	0	0	0	0	25	1.0625	-26.180427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30885	1	0	0	0	0	25	1.0433626	-28.511552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30886	1	0	0	0	0	25	1.044	-28.42815	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30887	1	0	0	0	0	25	1.0192557	-53.154646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30888	2	0	0	0	0	25	1.0192557	-53.154646	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30889	2	0	0	0	0	25	1.0192557	-53.154646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30890	1	0	0	0	0	25	1.0192557	-53.154646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30891	1	0	0	0	0	25	1.0192557	-53.154646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30892	1	0	0	0	0	25	1.0420001	-41.195608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30893	1	0	0	0	0	25	1.0370253	-44.836907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30894	2	0	0	0	0	25	1.0283657	-36.106368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30895	2	0	0	0	0	25	1.0279571	-36.837762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30896	2	0	0	0	0	25	1.0275076	-37.612576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30897	1	0	0	0	0	25	1.0411544	-41.474313	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30898	1	0	0	0	0	25	1.0420001	-41.195608	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30899	2	0	0	0	0	25	1.043	-17.358967	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30900	1	0	0	0	0	25	1.0411378	-17.487505	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30901	1	0	0	0	0	25	1.0393171	-6.176268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30902	3	0	0	0	0	25	1.043	0	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30903	1	0	0	0	0	25	1.0358249	-6.988416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30904	2	0	0	0	0	25	1.0195536	-52.754271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30905	1	0	0	0	0	25	1.0195536	-52.754271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30906	1	0	0	0	0	25	1.0177167	-40.34535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30907	2	0	0	0	0	25	1.0231083	-39.74257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30908	1	0	0	0	0	25	1.0175702	-40.355971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30909	1	0	0	0	-234.1	25	1.0381095	-35.876096	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30910	1	0	0	0	0	25	1.0453631	-39.265525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30911	2	0	0	0	0	25	1.0113023	-32.906951	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30912	1	0	0	0	0	25	1.0385756	-35.920156	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30913	1	0	0	0	0	25	1.0381095	-35.876096	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30914	2	0	0	0	0	25	1.041	-56.652482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30915	1	0	0	0	0	25	1.0415316	-59.289997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30916	1	0	0	0	-121.75	25	1.0392264	-56.64989	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30917	1	0	0	0	0	25	1.041	-56.652482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30918	1	0	0	0	0	25	1.0458265	-29.194825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30919	2	0	0	0	0	25	1.0089999	-26.024924	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30920	2	0	0	0	0	25	1.0089999	-26.724545	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30921	1	0	0	0	0	25	1.0437811	-29.380987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30922	1	0	0	0	0	25	1.0458265	-29.194825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30923	2	0	0	0	0	25	1.0322827	-39.485602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30924	1	0	0	0	0	25	1.0322827	-39.485602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30925	2	0	0	0	0	25	1.0196262	-52.879323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30926	1	0	0	0	0	25	1.0196262	-52.879323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30927	1	0	0	0	0	25	1.0237554	-53.388972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30928	2	0	0	0	0	25	1.0207496	-52.388439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30929	1	0	0	0	0	25	1.0234103	-53.412595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30930	2	0	0	0	0	25	1.0449538	-38.827456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30931	1	0	0	0	0	25	1.0449538	-38.827456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30932	2	0	0	0	0	25	1.0121926	-37.195324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30933	1	0	0	0	0	25	1.011872	-37.217709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30934	1	0	0	0	0	25	1.0400167	-28.309044	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30935	2	0	0	0	0	25	1.0405	-27.029615	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30936	2	0	0	0	0	25	1.0405	-26.917131	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30937	2	0	0	0	0	25	1.0405	-27.102447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30938	2	0	0	0	0	25	1.0405	-27.103781	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30939	1	0	0	0	0	25	1.0392261	-28.477696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30940	1	0	0	0	0	25	1.0400167	-28.309044	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30941	1	0	0	0	0	25	1.0471007	-35.841204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30942	1	0	0	0	0	25	1.0525186	-38.521234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30943	2	0	0	0	0	25	1.0060297	-30.561702	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30944	2	0	0	0	0	25	1.0030937	-32.409559	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30945	2	0	0	0	0	25	1.0013505	-32.617827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30946	1	0	0	0	0	25	1.0440556	-35.924917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30947	1	0	0	0	0	25	1.0471007	-35.841204	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30948	2	0	0	0	0	25	1.039	-40.073416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30949	1	0	0	0	0	25	1.0385408	-40.17387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30950	1	0	0	0	0	25	1.0445181	-43.861848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30951	2	0	0	0	0	25	1.0079746	-41.696161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30952	2	0	0	0	0	25	1.0082109	-42.371085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30953	2	0	0	0	0	25	1.0089999	-42.593774	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30954	2	0	0	0	0	25	1.0089999	-41.765343	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30955	1	0	0	0	0	25	1.042036	-44.041766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30956	1	0	0	0	0	25	1.0445181	-43.861848	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30957	1	0	0	0	0	25	1.0416655	-28.893787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30958	2	0	0	0	0	25	1.0045	-26.222017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30959	2	0	0	0	0	25	1.0045	-26.899068	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30960	2	0	0	0	0	25	1.0416655	-28.893787	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30961	1	0	0	0	0	25	1.0399873	-29.069767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30962	1	0	0	0	0	25	1.0416655	-28.893787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30963	1	0	0	0	-479.85	25	1.0400831	-32.712188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30964	1	0	0	0	0	25	1.0456542	-33.911228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30965	2	0	0	0	0	25	1.0334279	-29.938503	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30966	2	0	0	0	0	25	1.0327293	-28.509555	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30967	2	0	0	0	0	25	1.0294508	-29.657873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30968	2	0	0	0	0	25	1.0299948	-28.847301	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30969	1	0	0	0	0	25	1.0399357	-33.172518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30970	1	0	0	0	0	25	1.0400831	-32.712188	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30971	1	0	0	0	0	25	1.0360841	-29.438138	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30972	1	0	0	0	0	25	1.0365473	-31.206513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30973	2	0	0	0	0	25	1.0256134	-27.828516	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30974	2	0	0	0	0	25	1.0259012	-28.476199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30975	1	0	0	0	0	25	1.0359653	-29.266711	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30976	1	0	0	0	0	25	1.0360841	-29.438138	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30977	1	0	0	0	0	26	1.0137424	-109.62836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30978	1	22.4	14.29	0	0	26	1.0135293	-109.640794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30979	1	25.72	3.87	0	0	26	1.0194506	-111.121249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30980	1	22.4	2.94	0	0	26	1.019496	-110.060465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30981	1	23.73	5.54	0	0	26	1.0153832	-110.173205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30982	1	0	0	0	0	26	1.0280264	-107.168805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30983	1	45.43	11.57	0	0	26	1.0278086	-107.193396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30984	1	0	0	0	0	26	1.0274043	-108.576941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30985	1	22.71	2.4	0	0	26	1.027318	-108.589444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30986	1	0	0	0	0	26	1.0308917	-113.709566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30987	1	26.12	3.61	0	0	26	1.0307848	-113.725211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30988	1	25.84	8.77	0	0	26	1.0195894	-106.391787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30989	1	41.37	4.12	0	0	26	1.0144262	-105.162486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30990	1	0	0	0	0	26	1.0145856	-105.135697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30991	1	25.84	11.61	0	0	26	1.0282203	-104.522605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30992	1	0	0	0	0	26	1.0283897	-104.509172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30993	1	25.84	5.22	0	0	26	1.0227202	-105.448093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30994	1	39.06	5.15	0	0	26	1.0125412	-107.219474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30995	1	0	0	0	0	26	1.0126788	-107.194364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30996	1	27.63	0.68	0	0	26	1.0263003	-111.760772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30997	1	0	0	0	0	26	1.0263695	-111.744865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30998	1	44.3	13.49	0	0	26	1.0204374	-109.114072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	30999	1	19.17	4.26	0	0	26	1.0094213	-94.183688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31000	1	10.23	2.1	0	0	26	1.0155539	-91.568826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31001	1	15.29	4.82	0	0	26	1.0088465	-91.768199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31002	1	18.88	4.08	0	0	26	0.9835775	-86.555496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31003	1	24.63	7.94	0	0	26	0.9845355	-87.189694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31004	1	0	0	0	0	26	0.9804337	-86.902746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31005	1	37.76	12.81	0	0	26	0.9802027	-86.926376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31006	1	24.87	6.39	0	0	26	1.010198	-90.971722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31007	1	0	0	0	0	26	1.0052009	-91.721337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31008	1	36.55	21.89	0	0	26	1.0048874	-91.741647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31009	1	0	0	0	0	26	1.006812	-91.477617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31010	1	18.27	5.07	0	0	26	1.0067044	-91.488247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31011	1	10.61	6.22	0	0	26	1.009697	-90.214327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31012	1	0	0	0	0	26	1.0293645	-95.026669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31013	1	27.06	4	0	0	26	1.0292462	-95.042546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31014	1	32.01	17.84	0	0	26	1.0213481	-91.497032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31015	1	35.52	7.25	0	114	26	1.0352128	-92.683824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31016	1	34.24	8.31	0	0	26	1.005646	-88.409619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31017	1	28.49	2.64	0	0	26	1.0110234	-89.783514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31018	1	29.18	0.34	0	0	26	1.0042171	-92.67937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31019	1	29.8	10.8	0	0	26	1.0026952	-86.001626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31020	1	0	0	0	0	26	0.9989362	-85.508691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31021	1	0	0	0	0	26	0.9989362	-85.508691	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31022	1	0	0	0	0	26	0.9989362	-85.508691	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31023	1	0	0	0	0	26	0.9989362	-85.508691	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31024	1	0	0	0	0	26	0.9990389	-85.491999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31025	1	25.1	3.79	0	0	26	0.9988353	-85.522953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31026	1	0	0	0	0	26	1.004498	-93.245561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31027	1	23.32	5.01	0	0	26	1.0043917	-93.258959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31028	1	15.7	1.65	0	0	26	1.014782	-69.414889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31029	1	11.82	2.98	0	0	26	1.0234461	-67.792274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31030	1	0	0	0	0	26	1.0235096	-67.785159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31031	1	12.4	1.61	0	0	26	1.0224848	-67.400252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31032	1	27.4	3.49	0	0	26	1.0241185	-66.615665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31033	1	24.91	4.79	0	0	26	1.0137887	-105.742325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31034	1	12.35	3.17	0	0	26	1.0112203	-102.086878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31035	1	0	0	0	0	26	1.0232318	-96.206134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31036	1	19.65	6.53	0	0	26	1.0231064	-96.217598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31037	1	16.63	2.36	0	0	26	1.0209438	-96.87055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31038	1	0	0	0	0	26	1.0210143	-96.860047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31039	1	0	0	0	0	26	1.0255234	-99.324051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31040	1	0	0	0	0	26	1.0255234	-99.324051	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31041	1	0	0	0	0	26	1.0255234	-99.324051	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31042	1	0	0	0	0	26	1.0255234	-99.324051	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31043	1	0	0	0	0	26	1.0257037	-99.30523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31044	1	36.28	8.21	0	0	26	1.0253451	-99.343416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31045	1	0	0	0	0	26	1.0298837	-94.247605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31046	1	16.01	5.01	0	0	26	1.029788	-94.256121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31047	1	23.73	6.15	0	0	26	0.9967396	-93.679253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31048	1	0	0	0	0	26	0.9968724	-93.665875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31049	1	23.11	10.15	0	0	26	1.0228407	-95.03571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31050	1	11.89	3.95	0	0	26	1.0029004	-100.729938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31051	1	23.77	15.37	0	0	26	0.9909417	-97.604101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31052	1	23.35	8.31	0	0	26	1.0109484	-91.960565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31053	1	0	0	0	0	26	1.0111038	-91.947447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31054	1	0	0	0	0	26	1.0132063	-90.327947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31055	1	60.61	17.77	0	0	26	1.0128852	-90.361135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31056	1	0	0	0	126.05	26	1.0354737	-101.528806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31057	1	32.52	1.23	0	0	26	1.0353741	-101.547989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31058	1	0	0	0	0	26	1.0249869	-103.310937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31059	1	20.31	11.13	0	0	26	1.0248073	-103.321418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31060	1	0	0	0	0	26	1.0244876	-112.181072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31061	1	34.01	7.76	0	0	26	1.0243066	-112.19984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31062	1	38.43	12.12	0	0	26	1.0243507	-113.997391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31063	1	0	0	0	0	26	1.0244974	-112.275616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31064	1	52.95	0.72	0	0	26	1.0243797	-112.304972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31065	1	92.62	6.47	0	0	26	1.0404157	-103.61109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31066	1	32.87	6.05	0	0	26	1.0251086	-106.737897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31067	1	0	0	0	0	26	1.0252434	-106.718684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31068	1	21.86	8.9	0	0	26	1.0183396	-103.637507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31069	1	34.94	7.59	0	0	26	1.0163906	-103.69269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31070	1	0	0	0	0	26	1.0169902	-103.702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31071	1	21.86	8.11	0	0	26	1.016836	-103.714797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31072	1	21.86	5.3	0	0	26	1.0165604	-103.57298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31073	1	0	0	0	0	26	1.0166653	-103.560338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31074	1	27.55	8.6	0	0	26	1.0257636	-103.131375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31075	1	0	0	0	0	26	1.0211009	-105.054407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31076	1	28.15	2.83	0	0	26	1.020997	-105.070245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31077	1	0	0	0	0	26	1.03595	-101.380566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31078	1	0	0	0	0	26	1.0298007	-102.625836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31079	1	55.7	14.1	0	0	26	1.0356625	-101.411307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31080	1	29.38	7.57	0	0	26	1.0190797	-104.734357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31081	1	29.38	22.57	0	0	26	1.019599	-105.44026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31082	1	23.31	10.32	0	0	26	1.0225459	-111.874894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31083	1	21.47	6.01	0	0	26	1.0185394	-105.120003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31084	1	0	0	0	0	26	1.0303844	-112.72308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31085	1	28.93	6.23	0	0	26	1.0302406	-112.74082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31086	1	23.32	4.3	0	0	26	1.0229721	-113.212881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31087	1	15.2	7.05	0	0	26	1.0277116	-103.418415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31088	1	23.81	2.02	0	0	26	1.0011366	-93.667403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31089	1	47.63	19.73	0	0	26	1.0032153	-93.704196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31090	1	26.94	1.79	0	0	26	1.0113472	-93.307977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31091	1	26.94	6.17	0	0	26	0.997578	-93.076365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31092	1	0	0	0	0	26	1.0126244	-91.389889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31093	1	26.94	6.47	0	0	26	1.0124952	-91.405768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31094	1	76.78	24.56	0	0	26	1.0024423	-92.537097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31095	1	0	0	0	0	26	1.0045879	-92.932978	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31096	1	26.48	11.62	0	0	26	1.0044104	-92.946518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31097	1	0	0	0	153.36	26	1.0426791	-89.165812	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31098	1	58.22	7.84	0	0	26	1.0221122	-93.057586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31099	1	0	0	0	0	26	0.9996585	-99.491781	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31100	1	0	0	0	0	26	0.9996585	-99.491781	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31101	1	0	0	0	0	26	1.0424091	-88.995079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31102	1	21.05	6.46	0	0	26	1.013485	-92.055417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31103	1	11.81	1.8	0	0	26	1.0287248	-92.396931	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31104	1	0	0	0	0	26	1.0115642	-110.934352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31105	1	20.22	9.03	0	0	26	1.0114183	-110.945842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31106	1	0	0	0	87.71	26	1.0421478	-115.570674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31107	1	23.63	3.95	0	0	26	1.0420497	-115.583972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31108	1	12.69	4.11	0	0	26	1.0395401	-117.420765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31109	1	21.76	6.68	0	0	26	1.0372274	-117.178417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31110	1	60.03	25.09	0	0	26	1.0370472	-116.407951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31111	1	7.12	3.14	0	0	26	1.0164532	-112.762854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31112	1	13.17	0.54	0	0	26	1.028716	-114.452426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31113	1	0	0	0	0	26	1.0287479	-114.44462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31114	1	28.27	5.73	0	115.99	26	1.0358164	-95.823175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31115	1	0	0	0	0	26	1.0271793	-96.092708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31116	1	28.27	12.3	0	0	26	1.0269822	-96.10953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31117	1	37.81	3.67	0	58.76	26	1.0384183	-84.765389	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31118	1	37.35	13.99	0	0	26	1.0237177	-96.074399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31119	1	19.55	3.06	0	0	26	1.0266685	-96.078855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31120	1	7.68	1.08	0	0	26	1.0141308	-96.865338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31121	1	0	0	0	0	26	1.0141626	-96.860373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31122	1	35.72	22.43	0	0	26	1.014097	-99.558442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31123	1	21.35	4.85	0	0	26	1.0176019	-99.709448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31124	1	0	0	0	0	26	1.0177042	-99.698002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31125	1	10.19	2.24	0	0	26	1.0170695	-97.892444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31126	1	0	0	0	0	26	1.0140601	-97.963046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31127	1	0	0	0	0	26	1.0140601	-97.963046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31128	1	0	0	0	0	26	1.0140601	-97.963046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31129	1	0	0	0	0	26	1.0140601	-97.963046	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31130	1	10.19	2.01	0	0	26	1.0140147	-97.969282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31131	1	0	0	0	0	26	1.0141077	-97.956806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31132	1	15.3	6.97	0	0	26	1.0087562	-96.784222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31133	1	0	0	0	0	26	1.0088734	-96.776082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31134	1	9.66	5.93	0	0	26	1.0219791	-72.593641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31135	1	11.74	4.42	0	0	26	1.0221616	-71.229831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31136	1	23.79	2.34	0	0	26	1.0223243	-71.11458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31137	1	34.67	4.11	0	0	26	1.0144693	-68.330783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31138	1	38.65	13.94	0	0	26	1.0126103	-68.656458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31139	1	0	0	0	0	26	1.0176936	-69.303362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31140	1	41.49	20.19	0	0	26	1.0173891	-69.325354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31141	1	37.3	4.39	0	0	26	1.0109419	-69.260608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31142	1	0	0	0	0	26	1.0110925	-69.240041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31143	1	38.38	7.07	0	0	26	1.0120878	-68.860421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31144	1	0	0	0	0	26	1.0302112	-70.567371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31145	1	17.04	4.98	0	0	26	1.0301157	-70.577469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31146	1	0	0	0	0	26	1.0231752	-71.203061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31147	1	33.98	9.7	0	0	26	1.0229846	-71.22234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31148	1	29.31	7.43	0	0	26	1.0357279	-127.717435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31149	1	0	0	0	0	26	1.0332914	-128.023856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31150	1	29.31	2.7	0	0	26	1.0331973	-128.04048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31151	1	40.24	8.8	0	0	26	1.0283124	-128.265758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31152	1	0	0	0	0	26	1.0285092	-128.242959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31153	1	29.31	1.05	0	0	26	1.0384604	-127.007813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31154	1	0	0	0	0	26	1.0315174	-128.318254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31155	1	18.11	2.73	0	0	26	1.0314426	-128.328854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31156	1	32.25	4.78	0	0	26	1.0042115	-125.701893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31157	1	44.99	13.21	0	0	26	1.0207592	-127.196355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31158	1	0	0	0	0	26	1.0210112	-127.169049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31159	1	43.32	12.1	0	0	26	1.0069853	-126.733929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31160	1	29.79	6.83	0	0	26	1.0038204	-123.67626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31161	1	32.24	12.42	0	0	26	1.0044016	-125.093764	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31162	1	0	0	0	0	26	1.0077466	-122.211416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31163	1	29.79	3.99	0	0	26	1.0076235	-122.227919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31164	1	80.67	36.32	0	0	26	1.0053897	-126.603497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31165	1	0	0	0	0	26	1.0163254	-127.59569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31166	1	10.93	3.65	0	0	26	1.0162581	-127.601314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31167	1	5.84	1.86	0	0	26	1.0106542	-126.859279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31168	1	0	0	0	0	26	1.010688	-126.85589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31169	1	0	0	0	0	26	1.0147308	-88.323722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31170	1	14.95	9.23	0	0	26	1.0145979	-88.330798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31171	1	23.28	6.71	0	0	26	1.0094093	-86.960576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31172	1	33.55	4.77	0	0	26	1.0207918	-90.036154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31173	1	23.52	6.73	0	0	26	1.0126425	-91.061487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31174	1	0	0	0	0	26	1.0247408	-91.303341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31175	1	21.06	6.11	0	0	26	1.024625	-91.315297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31176	1	13.11	5.43	0	0	26	1.0217681	-89.321331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31177	1	20.13	6.22	0	0	26	1.0225754	-86.597696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31178	1	34.75	20.95	0	0	26	1.0242422	-87.755516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31179	1	45.61	7.92	0	0	26	1.0210767	-89.15782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31180	1	34.75	10.47	0	0	26	1.0260091	-87.18166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31181	1	0	0	0	0	26	1.0175181	-91.88003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31182	1	17.13	0.69	0	0	26	1.0174742	-91.890652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31183	1	8.33	4.08	0	0	26	1.0221364	-88.774108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31184	1	8.33	1.73	0	0	26	1.0107417	-89.176678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31185	1	30.56	15.82	0	0	26	1.0156698	-87.918601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31186	1	13.17	3.77	0	0	26	1.0122643	-69.429749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31187	1	22.61	6.24	0	0	26	1.0278248	-73.545772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31188	1	21.72	1.5	0	0	26	1.0256266	-74.09161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31189	1	0	0	0	0	26	1.0256897	-74.079486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31190	1	17.63	3.8	0	43.51	26	1.0304755	-73.046343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31191	1	10.74	2.86	0	0	26	1.0304026	-113.661311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31192	1	7.56	3.54	0	0	26	1.0298038	-114.384032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31193	1	0	0	0	0	26	1.0267227	-114.983375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31194	1	44.54	7.08	0	0	26	1.0265531	-115.008359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31195	1	6.47	2.11	0	0	26	1.029385	-118.120684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31196	1	0	0	0	0	26	1.0294215	-118.117104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31197	1	15.4	4.51	0	0	26	1.0236815	-117.945145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31198	1	32.23	6.63	0	0	26	1.0313762	-114.906869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31199	1	14.99	1.47	0	0	26	1.0304155	-114.773011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31200	1	0	0	0	0	26	1.0284065	-109.290154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31201	1	10.38	2.21	0	0	26	1.0283635	-109.295823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31202	1	15.96	1.85	0	0	26	1.0275596	-107.893478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31203	1	19.38	1.77	0	0	26	1.0303883	-100.795216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31204	1	0	0	0	0	26	1.0334381	-109.221271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31205	1	21.63	5.26	0	0	26	1.0333228	-109.233927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31206	1	7.03	1.75	0	44.99	26	1.035819	-115.268627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31207	1	0	0	0	71.36	26	1.0342971	-119.959961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31208	1	24.63	7.47	0	0	26	1.0341564	-119.973647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31209	1	0	0	0	0	26	1.0264014	-120.264299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31210	1	22.26	3.19	0	0	26	1.0263129	-120.276313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31211	1	28.06	5.46	0	0	26	1.0260318	-119.904888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31212	1	0	0	0	0	26	1.0261606	-119.889053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31213	1	22.26	4.54	0	0	26	1.0268738	-119.11023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31214	1	19.67	7.22	0	0	26	1.0237333	-113.604695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31215	1	28.31	9.04	0	0	26	1.0225238	-115.406007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31216	1	0	0	0	0	26	1.0226981	-115.391221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31217	1	19.67	3.51	0	0	26	1.0272191	-111.834723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31218	1	0	0	0	0	26	1.0246125	-113.001342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31219	1	19.67	3.17	0	0	26	1.0245382	-113.012034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31220	1	12.65	2.15	0	0	26	1.0228337	-114.698421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31221	1	13.46	6.15	0	0	26	1.0019381	-92.439864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31222	1	24.89	2.12	0	0	26	1.008221	-94.979602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31223	1	0	0	0	0	26	1.0201067	-96.061515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31224	1	24.28	8.71	0	0	26	1.019949	-96.075919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31225	1	22.27	4.22	0	0	26	1.0135555	-95.663587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31226	1	24.89	13.14	0	0	26	1.0320468	-80.383911	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31227	1	21.17	4.72	0	40.49	26	1.0319897	-67.01772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31228	1	13.66	9.12	0	0	26	1.0238023	-65.867047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31229	1	0	0	0	0	26	1.0253921	-61.188592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31230	1	16.2	1.53	0	0	26	1.0253345	-61.19826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31231	1	27.23	8.55	0	0	26	1.0182136	-68.71873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31232	1	0	0	0	0	26	1.0183752	-68.703155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31233	1	13.59	3.43	0	0	26	1.0214818	-68.0738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31234	1	16.76	7.33	0	0	26	1.0218226	-68.763031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31235	1	0	0	0	0	26	1.0219349	-68.753932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31236	1	13.59	2.46	0	0	26	1.0240553	-69.437821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31237	1	0	0	0	0	26	1.0241105	-69.430576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31238	1	16.36	4.16	0	0	26	1.0177244	-106.547751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31239	1	16.36	1.35	0	0	26	1.0219547	-105.879411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31240	1	16.36	4.76	0	0	26	1.0437359	-94.276046	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31241	1	18.55	3.1	0	0	26	1.0182881	-106.467026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31242	1	16.17	3.33	0	0	26	1.0180785	-106.48192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31243	1	32.33	1.75	0	78.31	26	1.0352723	-105.111284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31244	1	24.15	2.36	0	0	26	1.0165818	-107.631677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31245	1	0	0	0	0	26	1.029681	-103.309364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31246	1	9.78	1.18	0	0	26	1.0296499	-103.31456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31247	1	19.72	5.91	0	0	26	1.026565	-104.449987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31248	1	0	0	0	0	26	1.0266723	-104.438946	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31249	1	20.49	8.8	0	0	26	1.0199804	-103.646421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31250	1	0	0	0	0	26	1.0240725	-103.196835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31251	1	16.91	5.13	0	0	26	1.0239657	-103.20685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31252	1	0	0	0	0	26	1.0273564	-102.792408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31253	1	16.91	6.48	0	0	26	1.0272469	-102.802407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31254	1	43.55	11.45	0	0	26	1.0048594	-104.888895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31255	1	20.73	2.03	0	0	26	1.0056074	-103.882852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31256	1	20.73	0.84	0	0	26	1.0288046	-103.040264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31257	1	45.48	6.34	0	0	26	1.0381241	-92.290636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31258	1	70.68	9.01	0	0	26	1.0216898	-94.184947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31259	1	45.48	5.53	0	0	26	1.0177538	-95.049915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31260	1	0	0	0	0	26	1.0379395	-86.376925	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31261	1	82.46	32.48	0	0	26	1.0374454	-86.417358	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31262	1	45.48	8.77	0	0	26	1.0291981	-93.587116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31263	1	45.48	7.13	0	0	26	1.0351296	-92.601743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31264	1	61.42	11.54	0	0	26	1.0206176	-94.618429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31265	1	34.13	3.42	0	0	26	1.0249406	-94.129278	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31266	1	0	0	0	0	26	1.0250483	-94.11033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31267	1	68.26	3.28	0	0	26	1.0152617	-95.299704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31268	1	75.29	16.96	0	0	26	1.0112037	-95.214875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31269	1	33.49	3.36	0	0	26	1.0267743	-97.525096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31270	1	33.49	5.19	0	0	26	1.0249779	-97.120296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31271	1	63.58	47.86	0	-25.5	26	1.0349421	-83.256181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31272	1	0	0	0	0	26	1.0267254	-97.91755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31273	1	33.49	6.07	0	0	26	1.0265727	-97.936024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31274	1	47.14	19.86	0	69	26	1.0293202	-97.589511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31275	1	0	0	0	0	26	1.0128516	-87.046658	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31276	1	26.29	6.98	0	0	26	1.012714	-87.061535	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31277	1	26.29	3.81	0	73.12	26	1.0393467	-95.18591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31278	1	0	0	0	0	26	1.0287661	-94.703605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31279	1	33.99	5.28	0	0	26	1.0286303	-94.724918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31280	1	0	0	0	0	26	1.0324369	-95.053269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31281	1	41.81	14.24	0	0	26	1.03217	-95.077988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31282	1	30.65	10.25	0	0	26	1.0398797	-91.821509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31283	1	30.65	4.07	0	0	26	1.0316166	-92.717261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31284	1	75.71	8.01	0	0	26	1.0413651	-91.453682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31285	1	49.96	17.2	0	0	26	1.0352327	-92.445415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31286	1	27.42	7.98	0	0	26	1.0397647	-92.005236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31287	1	27.42	6.24	0	0	26	1.0249537	-94.049096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31288	1	27.42	3.58	0	0	26	1.040551	-91.757652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31289	1	0	0	0	0	26	1.0312979	-94.077974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31290	1	49.34	13.85	0	0	26	1.0310291	-94.104948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31291	1	57.67	7.86	0	0	26	1.0332305	-93.528588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31292	1	78.34	21.72	0	0	26	1.0220807	-94.004761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31293	1	37.91	12.4	0	0	26	1.0211089	-93.766982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31294	1	32.34	14.88	0	0	26	1.0229609	-93.71721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31295	1	32.34	6.24	0	0	26	1.0328364	-92.50161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31296	1	51.64	20.9	0	0	26	1.0351787	-92.129872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31297	1	32.34	8.06	0	0	26	1.0268688	-93.269563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31298	1	0	0	0	0	26	1.0243117	-93.678117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31299	1	32.34	21.73	0	0	26	1.0239869	-93.694942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31300	1	20.93	6.4	0	0	26	1.0153827	-93.949982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31301	1	73.3	41.79	0	0	26	1.0119982	-94.757437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31302	1	74.27	23.74	0	0	26	1.0114564	-94.780641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31303	1	44.14	8.64	0	0	26	1.0318408	-93.983075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31304	1	24.84	5.79	0	0	26	1.0294999	-93.471547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31305	1	22.36	2.95	0	0	26	1.0265527	-93.9525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31306	1	0	0	0	0	26	1.0266368	-93.938621	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31307	1	32.82	4.46	0	0	26	1.0203169	-92.732097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31308	1	0	0	0	0	26	1.0311012	-94.676542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31309	1	30.35	8.6	0	0	26	1.0309446	-94.691972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31310	1	44.32	14.95	0	110.67	26	1.0333763	-94.216892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31311	1	15.32	6.7	0	0	26	1.0192251	-92.862508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31312	1	0	0	0	0	26	1.0032151	-84.983888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31313	1	0	0	0	0	26	1.0359292	-89.825648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31314	1	30.85	15.52	0	0	26	1.0029829	-85.001143	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31315	1	69.4	10.22	0	0	26	1.021023	-92.996651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31316	1	0	0	0	0	26	1.0281635	-90.962725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31317	1	66.12	19.36	0	0	26	1.0278021	-90.999772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31318	1	0	0	0	0	26	1.0213453	-94.221199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31319	1	41.91	12.88	0	0	26	1.0211152	-94.242673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31320	1	53.38	12.61	0	0	26	1.0150438	-94.685268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31321	1	52.03	8.63	0	0	26	1.0220936	-94.091109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31322	1	130.65	28.08	0	0	26	1.0113986	-94.933816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31323	1	0	0	0	0	26	1.0119727	-94.862752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31324	1	67.36	19.74	0	0	26	1.014697	-95.026839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31325	1	52.03	11.04	0	0	26	1.018731	-94.463181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31326	1	0	0	0	0	26	1.0189731	-94.435371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31327	1	0	0	0	0	26	1.0202379	-94.741908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31328	1	17.53	3.64	0	0	26	1.0201551	-94.751123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31329	1	0	0	0	322.13	26	1.0389579	-86.569553	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31330	1	0	0	0	0	26	1.0433785	-91.070102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31331	1	25.21	8.35	0	0	26	1.0388182	-86.58291	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31332	1	0	0	0	0	26	1.0161142	-94.648936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31333	1	56.97	7.15	0	0	26	1.0159014	-94.67989	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31334	1	25.75	11.73	0	0	26	1.0286627	-93.316152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31335	1	25.75	5.46	0	0	26	1.0384864	-92.242291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31336	1	56.12	7.39	0	0	26	1.0303949	-90.752139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31337	1	50.29	6.95	0	0	26	1.0199006	-94.25226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31338	1	31.85	8.55	0	97.41	26	1.0349599	-94.633738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31339	1	0	0	0	0	26	1.0310966	-93.974942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31340	1	31.85	17.85	0	0	26	1.0308472	-93.99002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31341	1	31.85	18.4	0	0	26	1.0215195	-95.159331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31342	1	18.53	5.17	0	0	26	1.0234369	-77.986541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31343	1	10.49	2.7	0	0	26	1.0162093	-75.517227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31344	1	11.47	3.07	0	0	26	1.0160463	-78.203239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31345	1	0	0	0	0	26	1.0154028	-78.629705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31346	1	14.06	6.58	0	0	26	1.0152914	-78.637691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31347	1	12.34	2.4	0	0	26	1.0151326	-98.472343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31348	1	0	0	0	0	26	1.0151849	-98.46491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31349	1	7.59	1.47	0	34.16	26	1.0308776	-101.746961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31350	1	18.31	6.13	0	0	26	1.0201951	-100.580372	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31351	1	10.55	0.91	0	0	26	1.0175141	-98.336056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31352	1	20.97	5.58	0	159.86	26	1.0374425	-84.240239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31353	1	15.93	8.08	0	0	26	1.0203505	-80.781865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31354	1	8.29	2.15	0	0	26	1.0297915	-85.335573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31355	1	20.54	7.06	0	0	26	1.0282033	-84.854035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31356	1	23.51	10.87	0	0	26	1.0136713	-78.382345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31357	1	7.22	1.57	0	0	26	1.0238859	-81.841301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31358	1	23.51	3.4	0	0	26	1.023782	-81.855295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31359	1	23.51	2.4	0	182.25	26	1.0358069	-78.960453	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31360	1	30.96	10.2	0	0	26	1.0123379	-80.143577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31361	1	32.01	8.73	0	0	26	1.025523	-88.999508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31362	1	13.89	4.59	0	0	26	1.0328824	-86.117903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31363	1	31.11	12.46	0	0	26	1.0224805	-63.141443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31364	1	0	0	0	0	26	1.0226981	-63.124823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31365	1	33.75	5.67	0	0	26	1.0220672	-62.641783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31366	1	0	0	0	0	26	1.03594	-59.513235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31367	1	0	0	0	0	26	1.0370863	-62.841783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31368	1	32.94	2.21	0	0	26	1.0321502	-65.171046	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31369	1	0	0	0	0	26	1.0367836	-62.963928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31370	1	0	0	0	0	26	1.0367836	-62.963928	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31371	1	0	0	0	0	26	1.0366447	-59.37935	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31372	1	0	0	0	0	26	1.03594	-59.513235	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31373	1	25.29	5.14	0	0	26	1.0297838	-64.163738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31374	1	11.51	2.79	0	0	26	1.0300697	-66.366628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31375	1	8.89	1.25	0	0	26	1.0348948	-64.221293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31376	1	0	0	0	0	26	1.0311207	-66.487559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31377	1	9.25	2.14	0	0	26	1.0310787	-66.492365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31378	1	33.87	8.26	0	0	26	1.0104076	-64.522274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31379	1	45.74	5.86	0	0	26	1.0105779	-62.837524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31380	1	34.42	14.35	0	0	26	1.0098415	-64.183462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31381	1	0	0	0	0	26	1.0091906	-64.205311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31382	1	33.87	13.82	0	0	26	1.0089624	-64.22249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31383	1	33.85	3.19	0	0	26	0.9925537	-65.289574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31384	1	47.85	11.3	0	0	26	0.9953714	-65.626774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31385	1	41.84	17.91	0	204.46	26	1.038369	-66.997778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31386	1	0	0	0	0	26	1.0363728	-66.950398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31387	1	41.84	5.07	0	0	26	1.0115342	-66.58402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31388	1	47.85	16.51	0	0	26	1.018828	-66.846883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31389	1	0	0	0	0	26	1.0191336	-66.820334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31390	1	7.87	3.18	0	45.09	26	1.0335378	-67.118428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31391	1	12.67	4.29	0	0	26	1.0282089	-66.20657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31392	1	0	0	0	0	26	1.0057379	-65.600826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31393	1	11.64	5.01	0	0	26	1.0056612	-65.607267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31394	1	11.02	3.29	0	0	26	1.0241348	-66.377741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31395	1	0	0	0	0	26	1.0154988	-66.394741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31396	1	17.21	7.34	0	0	26	1.0153905	-66.403727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31397	1	17.12	4.55	0	0	26	1.0189914	-66.514602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31398	1	0	0	0	0	26	1.0265383	-66.96997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31399	1	13.8	4.24	0	0	26	1.0201371	-67.982067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31400	1	0	0	0	0	26	1.0268377	-66.924142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31401	1	0	0	0	0	26	1.0268377	-66.924142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31402	1	0	0	0	0	26	1.0266171	-66.962215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31403	1	0	0	0	0	26	1.0265383	-66.96997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31404	1	25.38	10.76	0	65.47	26	1.0387546	-65.573063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31405	1	17.99	1.53	0	0	26	1.0231424	-64.914261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31406	1	0	0	0	0	26	1.022115	-65.409994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31407	1	15.65	5.25	0	0	26	1.0220195	-65.418234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31408	1	12.42	1.17	0	0	26	1.0357495	-112.653043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31409	1	9.37	2.78	0	0	26	1.0210245	-112.122024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31410	1	0	0	0	0	26	1.0210801	-112.116319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31411	1	0	0	0	0	26	1.0162215	-110.640396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31412	1	18.58	2.57	0	0	26	1.016144	-110.651446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31413	1	31.02	7.95	0	0	26	1.01893	-112.646722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31414	1	0	0	0	0	26	1.0293982	-114.336531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31415	1	16.93	8.51	0	0	26	1.0292579	-114.345652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31416	1	0	0	0	0	26	0.9933649	-87.127602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31417	1	11.24	2.9	0	0	26	0.9933037	-87.134264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31418	1	0	0	0	0	26	1.00032	-90.389018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31419	1	24.81	11.08	0	0	26	1.0001274	-90.403026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31420	1	0	0	0	0	26	1.0059825	-91.058135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31421	1	14.24	3.33	0	0	26	1.0059093	-91.066456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31422	1	17.62	4.59	0	0	26	0.991062	-87.11349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31423	1	12.45	7.01	0	0	26	1.0095364	-92.309446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31424	1	5.76	0.95	0	0	26	1.0110967	-89.144167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31425	1	0	0	0	0	26	0.9953288	-88.394625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31426	1	24.51	7.87	0	0	26	0.9951824	-88.409976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31427	1	19.84	2.7	0	0	26	0.9954141	-87.003195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
