function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	31428	1	16.64	1.42	0	0	26	0.9959924	-87.207787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31429	1	0	0	0	0	26	0.996056	-87.197068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31430	1	12.41	2.85	0	0	26	1.0286188	-68.528484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31431	1	9.72	3.72	0	0	26	1.0296472	-67.726681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31432	1	0	0	0	0	26	1.0288262	-67.910836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31433	1	13.6	2.19	0	0	26	1.0287649	-67.918225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31434	1	19.15	7.04	0	0	26	1.0248702	-71.088836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31435	1	17.41	3.96	0	71.17	26	1.0341388	-70.211111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31436	1	0	0	0	0	26	1.0295323	-70.67477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31437	1	20.83	5.45	0	0	26	1.0294193	-70.686133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31438	1	11.04	3.61	0	0	26	1.0286604	-67.790255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31439	1	0	0	0	0	26	1.0287329	-67.783827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31440	1	22.07	4.36	0	0	26	1.0275851	-68.344782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31441	1	11.17	3.2	0	0	26	0.9836685	-86.852548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31442	1	6.49	2.11	0	0	26	1.0176968	-90.531661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31443	1	0	0	0	0	26	1.012768	-89.139388	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31444	1	14.83	5.27	0	0	26	1.0126679	-89.147812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31445	1	0	0	0	0	26	1.0248421	-93.806317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31446	1	11.17	3.37	0	0	26	1.0247798	-93.812858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31447	1	10.58	0.96	0	0	26	1.0201072	-86.156595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31448	1	0	0	0	0	26	1.0201454	-86.150297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31449	1	9.54	1	0	0	26	1.011936	-85.238782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31450	1	25.96	3.55	0	69.71	26	1.0346558	-84.604807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31451	1	19.39	6.45	0	0	26	1.028635	-83.740387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31452	1	38.79	7.54	0	0	26	1.0312824	-74.585426	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31453	1	12.07	1.43	0	0	26	1.014032	-85.899926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31454	1	10.28	2.28	0	0	26	1.022828	-93.345086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31455	1	20.91	5.55	0	0	26	1.0264971	-92.394939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31456	1	0	0	0	0	26	1.0272138	-92.649628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31457	1	9.05	3.34	0	0	26	1.0271602	-92.654305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31458	1	30.86	5.34	0	79.95	26	1.028182	-89.831877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31459	1	15.69	4.91	0	0	26	1.0092328	-87.399839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31460	1	25.05	7.68	0	0	26	1.0178703	-88.83227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31461	1	11.17	3.55	0	0	26	1.0287966	-91.202171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31462	1	14	3.08	0	0	26	1.0379502	-115.45084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31463	1	0	0	0	0	26	1.0380193	-115.44234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31464	1	0	0	0	0	26	1.0369288	-114.154099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31465	1	10.27	1.96	0	0	26	1.0368793	-114.160048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31466	1	9.67	1.93	0	0	26	1.0358921	-111.374493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31467	1	19.63	6.69	0	0	26	1.0371606	-110.688763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31468	1	19.64	4.34	0	0	26	1.0185247	-118.242069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31469	1	15.59	6.98	0	0	26	1.0190631	-121.246272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31470	1	27.47	3.91	0	0	26	1.0170953	-121.534606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31471	1	0	0	0	0	26	1.009658	-121.867662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31472	1	9.94	3.23	0	0	26	1.0096022	-121.873469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31473	1	0	0	0	0	26	1.0307237	-120.858179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31474	1	21.66	10.37	0	0	26	1.0305621	-120.870436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31475	1	32.02	3.95	0	87.2	26	1.0429389	-120.158271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31476	1	16.01	0.74	0	0	26	1.0387916	-118.174892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31477	1	21.09	2.44	0	0	26	1.0386362	-117.516301	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31478	1	8.07	0.95	0	0	26	1.0197924	-93.893674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31479	1	17.03	2.42	0	0	26	0.9966652	-91.54087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31480	1	0	0	0	0	26	1.018027	-115.743184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31481	1	15.18	4.55	0	0	26	1.0179384	-115.752662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31482	1	15.18	7.26	0	0	26	1.0272219	-112.610286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31483	1	0	0	0	0	26	1.0273348	-112.602148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31484	1	43.86	7.76	0	0	26	1.0161675	-116.807698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31485	1	28.77	10.02	0	0	26	1.0354039	-112.772517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31486	1	45.84	9.72	0	0	26	1.0150115	-117.755142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31487	1	36.38	18.6	0	0	26	1.0336488	-113.214011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31488	1	36.51	15.28	0	0	26	1.0292751	-112.290938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31489	1	0	0	0	0	26	1.0295149	-112.27197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31490	1	9.82	4.05	0	0	26	1.022401	-114.198994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31491	1	34.36	11.87	0	0	26	1.0332387	-111.272511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31492	1	7.73	2.28	0	0	26	1.0244244	-113.35994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31493	1	7.73	0.96	0	0	26	1.0243974	-113.364147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31494	1	27.53	4.24	0	0	26	1.0351828	-82.72877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31495	1	0	0	0	0	26	1.031773	-83.699987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31496	1	0	0	0	0	26	1.0391676	-86.299967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31497	1	0	0	0	0	26	1.0438919	-87.647474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31498	1	0	0	0	0	26	1.0438919	-87.647474	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31499	1	45.63	6.94	0	0	26	1.031603	-83.72616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31500	1	0	0	0	0	26	1.0320236	-83.641665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31501	1	0	0	0	0	26	1.0393732	-85.18294	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31502	1	30.26	8.93	0	0	26	1.0373115	-82.795087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31503	1	0	0	0	0	26	1.0398731	-85.256707	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31504	1	21.48	2.9	0	0	26	1.0200089	-86.023516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31505	1	17.23	5.44	0	0	26	1.030262	-90.588185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31506	1	0	0	0	0	26	1.0303517	-90.579438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31507	1	61.89	18.25	0	0	26	1.0239021	-84.701336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31508	1	30.78	13.1	0	0	26	1.0201516	-85.909016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31509	1	0	0	0	0	26	1.0094546	-89.686686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31510	1	0	0	0	0	26	1.0184783	-89.298226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31511	1	0	0	0	0	26	1.0282555	-88.887203	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31512	1	0	0	0	0	26	1.0282555	-88.887203	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31513	1	20.39	4.44	0	0	26	1.0093465	-89.698479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31514	1	0	0	0	0	26	1.0102266	-89.01882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31515	1	0	0	0	0	26	1.0150237	-89.448777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31516	1	20.03	11.02	0	0	26	1.0100454	-89.030715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31517	1	0	0	0	0	26	1.0083311	-89.87428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31518	1	0	0	0	0	26	1.018652	-89.332445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31519	1	0	0	0	0	26	1.0331978	-88.594782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31520	1	0	0	0	0	26	1.0331978	-88.594782	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31521	1	28.59	10.75	0	0	26	1.0081516	-89.890596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31522	1	37.05	1.41	0	0	26	1.0221122	-85.53256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31523	1	48.31	13.58	0	0	26	1.0254316	-84.846986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31524	1	47.41	14.4	0	0	26	1.0184147	-86.322413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31525	1	20.77	5.84	0	0	26	1.0215108	-85.756755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31526	1	0	0	0	0	26	1.0216283	-85.746141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31527	1	30.82	5.7	0	0	26	1.0044999	-90.559082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31528	1	0	0	0	0	26	1.0166421	-86.929092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31529	1	18.53	5.77	0	0	26	1.0165259	-86.939861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31530	1	16.8	1.64	0	0	26	1.0099013	-89.472204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31531	1	8.48	0.87	0	0	26	1.0324886	-83.994812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31532	1	32.17	15.96	0	0	26	1.0071841	-90.277317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31533	1	0	0	0	0	26	1.0074119	-90.260842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31534	1	0	0	0	0	26	1.0098356	-88.40154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31535	1	0	0	0	0	26	1.0323195	-89.229227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31536	1	36.5	8.62	0	0	26	1.0096396	-88.42275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31537	1	0	0	0	0	26	1.0165095	-88.16083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31538	1	64.44	10.02	0	0	26	1.0162665	-88.19614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31539	1	18.23	6.32	0	109.99	26	1.0435554	-84.751609	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31540	1	32.17	7.55	0	0	26	1.0434022	-84.767566	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31541	1	0	0	0	0	26	1.0066317	-90.577044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31542	1	0	0	0	0	26	1.0117147	-89.610496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31543	1	0	0	0	0	26	1.0076893	-90.370558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31544	1	0	0	0	0	26	1.0076893	-90.370558	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31545	1	36.5	12.09	0	0	26	1.00642	-90.596521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31546	1	0	0	0	0	26	1.0067169	-90.571798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31547	1	19.25	2.57	0	0	26	0.9977122	-92.550942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31548	1	14.02	3	0	0	26	1.0158247	-89.701309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31549	1	0	0	0	0	26	1.0158958	-89.693554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31550	1	58.18	7.64	0	0	26	1.0118836	-90.096367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31551	1	34.84	8.17	0	0	26	1.0109105	-89.558448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31552	1	0	0	0	0	26	1.0110882	-89.53823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31553	1	0	0	0	0	26	1.012938	-89.085771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31554	1	34.84	6.65	0	0	26	1.0127802	-89.105861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31555	1	34.84	6.2	0	0	26	1.0102404	-89.919339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31556	1	28.05	4.99	0	0	26	1.0269075	-88.174098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31557	1	35.09	23.28	0	0	26	0.9999026	-91.370758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31558	1	39.42	8.03	0	0	26	1.0016279	-91.099831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31559	1	0	0	0	0	26	1.0017969	-91.077359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31560	1	28.05	2.54	0	0	26	1.0036388	-90.813407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31561	1	0	0	0	0	26	1.032386	-91.422426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31562	1	13.32	3.42	0	0	26	1.0323163	-91.430044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31563	1	13.32	5.59	0	0	26	1.0132957	-88.262191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31564	1	36.65	7.95	0	0	26	1.021488	-65.608182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31565	1	13.21	5.51	0	0	26	1.0243813	-66.715266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31566	1	0	0	0	0	26	1.0287872	-67.034325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31567	1	10.05	0.95	0	0	26	1.0287483	-67.040577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31568	1	18.22	6.46	0	0	26	1.0208426	-74.776191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31569	1	0	0	0	0	26	1.021257	-79.338689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31570	1	10.46	0.6	0	0	26	1.021222	-79.344365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31571	1	3.22	0.41	0	0	26	1.0328044	-74.222091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31572	1	0	0	0	0	26	1.0214296	-74.727413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31573	1	10.66	3.77	0	0	26	1.021368	-74.73297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31574	1	10.41	4.21	0	0	26	1.0285561	-76.004616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31575	1	32.09	7.02	0	0	26	1.023135	-74.899356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31576	1	16.88	7.45	0	0	26	1.0233149	-74.296549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31577	1	15.33	2.56	0	0	26	1.0238974	-74.14868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31578	1	17.34	2.2	0	0	26	1.0330674	-122.137594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31579	1	17.34	7.2	0	0	26	1.0275074	-121.640604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31580	1	0	0	0	0	26	1.0300789	-120.125857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31581	1	23.31	13.74	0	0	26	1.0298659	-120.138043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31582	1	34.83	17.42	0	0	26	1.0228158	-123.956434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31583	1	0	0	0	0	26	1.0276708	-121.385407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31584	1	40.8	11.94	0	0	26	1.0274714	-121.406215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31585	1	0	0	0	0	26	1.027663	-122.608037	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31586	1	34.83	4.74	0	0	26	1.0275314	-122.628599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31587	1	41.32	5.34	0	0	26	1.0277971	-122.846043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31588	1	0	0	0	0	26	1.0312578	-121.155853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31589	1	10.69	2.7	0	0	26	1.0312043	-121.162383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31590	1	0	0	0	39.35	26	1.038837	-116.583856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31591	1	18.54	0.84	0	0	26	1.0387906	-116.593907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31592	1	23.26	7.51	0	0	26	1.0313539	-120.287741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31593	1	18.54	9.56	0	0	26	1.037178	-117.22687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31594	1	0	0	0	0	26	1.0373147	-117.217174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31595	1	27	8.61	0	0	26	1.0322123	-118.509666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31596	1	0	0	0	0	26	1.0327383	-58.301952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31597	1	25.18	10.08	0	0	26	1.0325753	-58.315892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31598	1	22.95	7.32	0	0	26	1.0287722	-61.377685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31599	1	16.91	3.95	0	0	26	1.0357963	-58.209848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31600	1	15.14	5.32	0	0	26	1.0164342	-61.501163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31601	1	16.27	4.46	0	0	26	1.0230351	-62.187325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31602	1	30.28	9.06	0	0	26	1.0180269	-61.054617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31603	1	21.45	4.92	0	0	26	1.0262223	-71.047023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31604	1	18.5	5.11	0	0	26	1.0200234	-74.884234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31605	1	0	0	0	0	26	1.0332787	-66.517831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31606	1	33.05	7.04	0	0	26	1.0287598	-70.123188	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31607	1	0	0	0	0	26	1.0280934	-71.596255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31608	1	0	0	0	0	26	1.0280934	-71.596255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31609	1	0	0	0	0	26	1.0340259	-66.384625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31610	1	0	0	0	0	26	1.0130848	-80.068131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31611	1	15.92	4.34	0	0	26	1.0129974	-80.077258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31612	1	41.36	7.74	0	0	26	1.0043975	-74.518257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31613	1	0	0	0	0	26	1.0052521	-72.440635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31614	1	21.88	12.05	0	0	26	1.0050739	-72.451377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31615	1	0	0	0	0	26	1.0067228	-75.702145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31616	1	18.64	3.43	0	0	26	1.0066366	-75.71249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31617	1	0	0	0	0	26	1.0139997	-78.322398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31618	1	7.49	0.55	0	0	26	1.0139737	-78.326615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31619	1	0	0	0	0	26	1.0246968	-80.886257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31620	1	11.86	4.2	0	0	26	1.0246284	-80.892608	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31621	1	18.11	3.78	0	0	26	1.0219514	-80.476429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31622	1	0	0	0	57.71	26	1.0349977	-89.09504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31623	1	13.54	2.9	0	0	26	1.0349285	-89.102569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31624	1	23.89	4.28	0	0	26	1.0230184	-86.114097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31625	1	0	0	0	0	26	1.0231143	-86.099433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31626	1	15.65	2.52	0	40.34	26	1.0295516	-81.06974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31627	1	14.9	4.2	0	0	26	1.010669	-75.555008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31628	1	0	0	0	0	26	1.0107544	-75.546878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31629	1	0	0	0	0	26	1.0222462	-79.430259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31630	1	8.69	3.47	0	0	26	1.0221845	-79.434849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31631	1	16.61	2.33	0	0	26	1.0350101	-84.151396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31632	1	1.78	0.71	0	0	26	1.0135243	-81.253087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31633	1	5.98	2.83	0	0	26	1.0134822	-81.256329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31634	1	0	0	0	0	26	1.0178074	-69.009642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31635	1	31.45	9.99	0	0	26	1.0176061	-69.028844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31636	1	11.26	4.23	0	0	26	1.0294442	-64.799935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31637	1	0	0	0	0	26	1.0041373	-108.624161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31638	1	51.07	14.49	0	0	26	1.0038459	-108.651332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31639	1	63.84	11.36	0	50.64	26	1.040597	-94.759611	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31640	1	31.92	6.71	0	0	26	1.0052368	-109.516137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31641	1	10.49	1.74	0	0	26	1.0132897	-99.751976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31642	1	9.16	1.41	0	91.4	26	1.0411633	-97.391153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31643	1	0	0	0	0	26	1.0328173	-114.960438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31644	1	14.72	4.95	0	0	26	1.0327299	-114.968246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31645	1	14.72	4.21	0	0	26	1.0299428	-112.640039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31646	1	14.72	6.36	0	0	26	1.0310123	-114.678514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31647	1	23.69	3.29	0	0	26	1.0334619	-111.512415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31648	1	0	0	0	0	26	1.0330157	-111.47532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31649	1	15	2.04	0	0	26	1.0329582	-111.483802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31650	1	23.69	5.25	0	0	26	1.0291234	-113.602851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31651	1	0	0	0	0	26	1.0282395	-112.653315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31652	1	13.02	1.93	0	0	26	1.028187	-112.660692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31653	1	0	0	0	0	26	1.0214059	-114.16654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31654	1	51.28	4.1	0	0	26	1.0212534	-114.198626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31655	1	25.44	5.45	0	0	26	1.0266597	-115.244739	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31656	1	25.44	7.11	0	0	26	1.0285196	-115.593276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31657	1	25.44	5.89	0	0	26	1.0291461	-115.596328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31658	1	0	0	0	0	26	1.0242366	-113.237001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31659	1	38.58	8.44	0	0	26	1.0240261	-113.260774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31660	1	17.77	3.41	0	0	26	1.0176861	-131.394348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31661	1	0	0	0	0	26	1.0172695	-131.311695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31662	1	18.22	2.46	0	0	26	1.0172031	-131.322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31663	1	18.65	3.31	0	0	26	1.0169854	-131.031076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31664	1	0	0	0	0	26	1.0170766	-131.019209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31665	1	19.38	6.13	0	0	26	1.0235376	-113.940819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31666	1	0	0	0	0	26	1.0236646	-113.929328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31667	1	34.83	8.07	0	0	26	1.0259735	-113.038615	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31668	1	0	0	0	0	26	1.0297647	-113.383291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31669	1	14.77	6.01	0	0	26	1.0296706	-113.391502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31670	1	0	0	0	0	26	1.0294071	-109.941776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31671	1	17.99	3.47	0	0	26	1.0293283	-109.951456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31672	1	19.83	5.24	0	0	26	1.0259832	-111.687701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31673	1	0	0	0	61.01	26	1.0349884	-113.191126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31674	1	17.11	5.04	0	0	26	1.0348891	-113.201405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31675	1	0	0	0	0	26	1.0267337	-112.334717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31676	1	17.11	3.86	0	0	26	1.0266537	-112.344341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31677	1	26.84	8.39	0	0	26	1.0300448	-108.542711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31678	1	34	6.28	0	0	26	1.0263069	-113.714772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31679	1	0	0	0	0	26	1.0250177	-110.77526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31680	1	25.37	17.92	0	0	26	1.0247755	-110.787452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31681	1	38.93	11.65	0	0	26	1.0272659	-109.925474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31682	1	89.4	7.14	0	90.5	26	1.0360789	-114.351733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31683	1	50.33	13.47	0	0	26	1.0290994	-113.874553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31684	1	56.88	11.74	0	0	26	1.0252042	-113.290792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31685	1	0	0	0	0	26	1.0305453	-109.856309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31686	1	53.55	23.95	0	0	26	1.030127	-109.887385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31687	1	24.53	3.14	0	0	26	1.0272338	-107.714127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31688	1	50.92	10.74	0	324.43	26	1.0419603	-108.132823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31689	1	24.56	5.39	0	0	26	1.0264522	-112.022106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31690	1	0	0	0	0	26	1.0350755	-109.14022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31691	1	58.7	22.53	0	0	26	1.0346623	-109.172181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31692	1	0	0	0	0	26	1.0270241	-110.863268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31693	1	73.01	39.93	0	0	26	1.0264071	-110.904981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31694	1	0	0	0	0	26	1.0337406	-109.018083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31695	1	24.56	7.38	0	0	26	1.033598	-109.031361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31696	1	0	0	0	0	26	1.0356454	-101.68881	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31697	1	0	0	0	0	26	1.0423517	-104.591071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31698	1	76.11	11.82	0	0	26	1.0353151	-101.73251	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31699	1	35.58	6.2	0	0	26	1.0315242	-105.522506	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31700	1	57.73	19.79	0	0	26	1.0383509	-107.619438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31701	1	47.78	10.72	0	0	26	1.0346597	-105.392628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31702	1	23.89	4.18	0	0	26	1.0388125	-106.146464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31703	1	41.87	3.85	0	72.24	26	1.0360003	-108.277336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31704	1	33.7	15.51	0	0	26	1.0259519	-104.938068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31705	1	33.9	5.63	0	0	26	1.032954	-103.875656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31706	1	37.82	9.06	0	0	26	1.0327783	-106.027538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31707	1	0	0	0	0	26	1.0261071	-106.335828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31708	1	27.68	14.04	0	0	26	1.025883	-106.350216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31709	1	0	0	0	0	26	1.0262343	-104.930881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31710	1	20.97	10.02	0	0	26	1.026081	-104.942036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31711	1	14.86	5.27	0	0	26	1.0319341	-113.806682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31712	1	31.12	6.14	0	0	26	1.025942	-113.195189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31713	1	0	0	0	0	26	1.0260775	-113.175975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31714	1	21.81	6.5	0	0	26	1.0262941	-112.55934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31715	1	21.33	4.26	0	0	26	1.0295244	-113.58071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31716	1	12.93	1.96	0	0	26	1.0251303	-104.435594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31717	1	0	0	0	0	26	1.0251861	-104.428724	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31718	1	12.93	3.74	0	0	26	1.0294288	-103.777836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31719	1	10.05	4.11	0	0	26	1.0234252	-114.330813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31720	1	28.31	6.47	0	0	26	1.0231512	-114.589677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31721	1	13.48	1.54	0	0	26	1.0239245	-114.547271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31722	1	0	0	0	0	26	1.023977	-114.538961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31723	1	0	0	0	0	26	1.0231321	-61.006996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31724	1	9.18	1.67	0	0	26	1.0230899	-61.01233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31725	1	11.8	2.8	0	0	26	1.0168961	-61.906779	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31726	1	0	0	0	0	26	1.0206206	-81.173061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31727	1	10.84	0.56	0	0	26	1.0205929	-81.179868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31728	1	11.74	2.44	0	0	26	1.0063589	-85.266007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31729	1	0	0	0	0	26	0.9996024	-84.232071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31730	1	0	0	0	0	26	0.9836821	-79.694699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31731	1	0	0	0	0	26	0.9765407	-76.577949	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31732	1	0	0	0	0	26	0.9765407	-76.577949	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31733	1	14.73	8.73	0	0	26	0.9994801	-84.239482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31734	1	0	0	0	0	26	0.9997696	-84.259601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31735	1	11.86	3.61	0	0	26	1.0171071	-81.514747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31736	1	13.15	2.1	0	0	26	1.0226122	-81.854982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31737	1	0	0	0	0	26	1.0226697	-81.847856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31738	1	0	0	0	0	26	1.019523	-82.10595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31739	1	7.54	1.28	0	0	26	1.0194924	-82.109983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31740	1	0	0	0	0	26	0.9754109	-86.504084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31741	1	0	0	0	0	26	1.0193276	-83.755854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31742	1	9.31	2.72	0	0	26	0.9753562	-86.51026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31743	1	13.38	3.73	0	0	26	1.0306788	-102.303939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31744	1	0	0	0	0	26	1.0336493	-102.47741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31745	1	26.76	6.79	0	0	26	1.0335198	-102.491991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31746	1	0	0	0	0	26	1.0221865	-102.000228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31747	1	27.61	14.1	0	0	26	1.0219509	-102.016374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31748	1	0	0	0	0	26	1.020975	-102.187225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31749	1	29.32	5.09	0	0	26	1.0208565	-102.204636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31750	1	0	0	0	0	26	1.0244181	-101.4927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31751	1	31.88	4.29	0	0	26	1.0242858	-101.511641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31752	1	13.9	5.36	0	0	26	1.0280261	-97.803575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31753	1	17.38	2.81	0	0	26	1.0228008	-101.575767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31754	1	17.38	4.69	0	0	26	1.0257651	-99.485233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31755	1	0	0	0	0	26	1.025868	-99.4748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31756	1	31.72	5.35	0	0	26	1.0238861	-100.379088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31757	1	0	0	0	0	26	1.0363238	-101.135793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31758	1	5.88	1.99	0	0	26	1.0362862	-101.139053	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31759	1	11.76	1.42	0	0	26	1.0313101	-101.715592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31760	1	0	0	0	0	26	1.0313574	-101.709194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31761	1	12.69	3.57	0	0	26	1.0262238	-95.975273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31762	1	18.09	11.63	0	0	26	1.0059407	-99.76171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31763	1	16.69	1.95	0	0	26	1.0092585	-97.463767	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31764	1	0	0	0	0	26	1.0215549	-101.132953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31765	1	16.13	3.48	0	0	26	1.021474	-101.141708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31766	1	0	0	0	0	26	1.008671	-102.016168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31767	1	17.1	3.05	0	0	26	1.0085962	-102.026342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31768	1	16.13	4.71	0	0	26	1.0070033	-101.340766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31769	1	21.31	7.78	0	0	26	1.0102379	-100.24041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31770	1	0	0	0	0	26	1.0119628	-102.235482	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31771	1	17	3.61	0	0	26	1.0118775	-102.245424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31772	1	39.2	4.78	0	0	26	1.0209002	-70.564693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31773	1	31.85	4.34	0	0	26	1.0203834	-67.504364	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31774	1	0	0	0	38.29	26	1.0318489	-63.469958	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31775	1	0	0	0	0	26	1.0233446	-66.793191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31776	1	0	0	0	0	26	1.0183667	-70.126463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31777	1	0	0	0	0	26	1.0183667	-70.126463	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31778	1	31.85	12.88	0	0	26	1.0316414	-63.487018	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31779	1	0	0	0	0	26	1.0209065	-67.649516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31780	1	0	0	0	0	26	1.0209065	-67.649516	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31781	1	0	0	0	0	26	1.0209065	-67.649516	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31782	1	0	0	0	0	26	1.0209065	-67.649516	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31783	1	33.22	7.86	0	0	26	1.0207278	-67.668412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31784	1	0	0	0	0	26	1.0210952	-67.629151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31785	1	0	0	0	0	26	1.0272951	-90.644253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31786	1	9.77	1.28	0	0	26	1.0139932	-90.998049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31787	1	0	0	0	0	26	1.0119416	-91.05354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31788	1	0	0	0	0	26	1.0119416	-91.05354	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31789	1	0	0	0	0	26	1.0274151	-90.642831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31790	1	0	0	0	0	26	1.0221826	-85.386829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31791	1	8.77	2.06	0	0	26	1.0323046	-85.001984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31792	1	0	0	0	0	26	1.0220957	-85.38916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31793	1	0	0	0	0	26	1.0169415	-86.301306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31794	1	0	0	0	0	26	1.0375592	-85.462715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31795	1	7.3	3.58	0	0	26	1.0168854	-86.305478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31796	1	0	0	0	0	26	0.9922439	-89.019206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31797	1	0	0	0	0	26	0.9922439	-89.019206	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31798	1	0	0	0	0	26	0.9922439	-89.019206	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31799	1	0	0	0	0	26	0.9922439	-89.019206	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31800	1	23.19	7.45	0	0	26	0.9921013	-89.033245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31801	1	0	0	0	0	26	0.9923873	-89.005884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31802	1	23.19	9.15	0	0	26	0.992437	-90.261959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31803	1	0	0	0	0	26	0.9925938	-90.249507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31804	1	0	0	0	55.15	26	1.0404487	-92.941177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31805	1	11.75	1.33	0	0	26	1.0404061	-92.948325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31806	1	16.43	3.8	0	0	26	1.0351277	-93.61897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31807	1	37.91	7.86	0	0	26	1.018531	-95.394796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31808	1	37.91	9.3	0	0	26	1.0257905	-92.203754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31809	1	0	0	0	0	26	1.0330006	-80.181678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31810	1	37.91	14.72	0	0	26	1.0327408	-80.202208	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31811	1	37.91	10.34	0	0	26	1.0193253	-94.717786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31812	1	0	0	0	0	26	1.0195337	-94.695787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31813	1	0	0	0	53.79	26	1.0300628	-93.009984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31814	1	37.91	5.75	0	0	26	1.0299017	-93.029872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31815	1	10.64	6.52	0	0	26	1.0251615	-90.309461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31816	1	22.98	11.78	0	0	26	1.0206488	-95.809286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31817	1	22.98	4.5	0	0	26	1.0253926	-97.995465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31818	1	45.97	16.92	0	0	26	1.0197526	-95.086114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31819	1	0	0	0	0	26	1.0257119	-93.128425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31820	1	24.63	8.02	0	0	26	1.0255583	-93.141141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31821	1	27.21	7.08	0	0	26	1.0267163	-98.324203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31822	1	22.15	2.86	0	0	26	1.0334544	-100.192478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31823	1	5.4	1.15	0	0	26	1.0355718	-93.089802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31824	1	22.15	3	0	0	26	1.0354739	-93.103155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31825	1	12.58	2.12	0	0	26	1.0330069	-94.03193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31826	1	0	0	0	0	26	1.0284724	-94.915144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31827	1	19.11	7.16	0	0	26	1.0283553	-94.924696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31828	1	0	0	0	0	26	1.0311871	-98.201192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31829	1	19.45	10.67	0	0	26	1.0310207	-98.210728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31830	1	14.81	7.08	0	0	26	1.0314661	-96.795339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31831	1	0	0	0	0	26	1.0315823	-96.786751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31832	1	0	0	0	0	26	1.0244247	-98.291568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31833	1	23.15	5.03	0	0	26	1.0243171	-98.304573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31834	1	0	0	0	77.95	26	1.0403024	-101.090901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31835	1	43.02	10.22	0	0	26	1.0400874	-101.113374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31836	1	14.15	1.59	0	0	26	1.0333016	-96.034235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31837	1	15.75	6.41	0	0	26	1.0200024	-92.895752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31838	1	0	0	0	0	26	1.0201188	-92.886715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31839	1	0	0	0	0	26	1.0218393	-74.84694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31840	1	7.04	1.77	0	0	26	1.0218013	-74.851193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31841	1	22.36	3.3	0	38.73	26	1.0424961	-62.886713	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31842	1	0	0	0	0	26	1.0421562	-62.868591	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31843	1	18.74	3.4	0	0	26	1.0238317	-74.412389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31844	1	18.69	1.14	0	0	26	1.0224286	-74.760187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31845	1	11.29	5.95	0	0	26	1.0314558	-99.87152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31846	1	18.86	3.74	0	0	26	1.0269578	-100.284819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31847	1	0	0	0	0	26	1.0270508	-100.274343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31848	1	0	0	0	0	26	1.0373499	-84.993939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31849	1	42.16	5.67	0	0	26	1.0371768	-85.016016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31850	1	39.08	3.53	0	0	26	1.035953	-85.333277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31851	1	0	0	0	0	26	1.0360735	-85.312497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31852	1	40.15	9.65	0	0	26	1.028899	-86.237048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31853	1	0	0	0	237.64	26	1.0364309	-81.88322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31854	1	0	0	0	0	26	1.0396211	-84.615243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31855	1	85.66	26.92	0	0	26	1.0359193	-81.929977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31856	1	46.57	26.18	0	0	26	1.0354808	-85.21472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31857	1	0	0	0	0	26	1.0372961	-84.978911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31858	1	81.33	32.15	0	0	26	1.0367346	-85.024323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31859	1	93.15	10.79	0	0	26	1.0349538	-85.382565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31860	1	0	0	0	0	26	1.0350772	-85.260662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31861	1	13.15	1.2	0	0	26	1.0350291	-85.268091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31862	1	16.2	0.75	0	0	26	1.0330883	-85.922184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31863	1	15.54	3.09	0	0	26	1.0198026	-102.397107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31864	1	15.73	3.21	0	0	26	1.0199892	-103.090057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31865	1	15.54	9.08	0	0	26	1.0168099	-103.982712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31866	1	0	0	0	0	26	1.0169537	-103.973619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31867	1	0	0	0	55.91	26	1.0361146	-108.568093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31868	1	16.53	6.83	0	0	26	1.0360063	-108.577279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31869	1	0	0	0	40.9	26	1.0368826	-114.878611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31870	1	8.17	0.59	0	0	26	1.0368568	-114.883699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31871	1	0	0	0	0	26	1.0198883	-103.303589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31872	1	9.29	3.33	0	0	26	1.0198264	-103.308738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31873	1	13.87	5.13	0	0	26	1.0208573	-104.234947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31874	1	11.08	4.54	0	0	26	1.0247278	-105.831646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31875	1	9.1	0.42	0	0	26	1.0314032	-69.33698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31876	1	14.06	1.67	0	0	26	1.0330786	-69.736759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31877	1	16.06	5.37	0	0	26	1.0331843	-69.476065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31878	1	44.16	15.04	0	43.06	26	1.037205	-70.090894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31879	1	0	0	0	0	26	1.0369864	-70.06162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31880	1	23.07	2.09	0	60.47	26	1.0385006	-104.953948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31881	1	50.34	15.46	0	0	26	1.0294766	-105.293136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31882	1	27.45	11.36	0	0	26	1.0352348	-104.609468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31883	1	28.67	6.2	0	0	26	1.017094	-111.180179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31884	1	13.84	1.13	0	0	26	1.0221897	-110.361208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31885	1	0	0	0	0	26	1.0222322	-110.352413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31886	1	19.15	4.5	0	0	26	1.0134974	-79.95381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31887	1	0	0	0	0	26	1.0192158	-79.268891	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31888	1	8.76	1.16	0	0	26	1.0191821	-79.274456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31889	1	17.38	2.68	0	0	26	1.0215188	-96.869576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31890	1	16.44	7.71	0	0	26	1.020549	-94.743759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31891	1	0	0	0	0	26	1.0346538	-94.537627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31892	1	11.84	3.85	0	0	26	1.0345766	-94.544408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31893	1	0	0	0	0	26	1.0269726	-102.273489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31894	1	13.74	1.98	0	0	26	1.026925	-102.281166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31895	1	13.74	1.63	0	0	26	1.0183424	-102.94333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31896	1	27.48	6.28	0	0	26	1.0169271	-103.814856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31897	1	19.7	9.02	0	0	26	1.0243305	-96.742281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31898	1	0	0	0	0	26	1.0273352	-94.385206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31899	1	15.49	4.6	0	0	26	1.0272499	-94.39332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31900	1	15.49	6.44	0	87.49	26	1.0347499	-93.660277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31901	1	19.42	7.31	0	0	26	1.0254528	-97.063067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31902	1	19.42	6.81	0	0	26	1.0249346	-96.627064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31903	1	19.42	2.78	0	0	26	1.0268076	-97.242676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31904	1	0	0	0	112.48	26	1.0354589	-97.692455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31905	1	26.41	8.7	0	0	26	1.0353182	-97.706576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31906	1	24.98	2.75	0	0	26	1.0241718	-91.88776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31907	1	24.98	3.75	0	0	26	1.0269928	-92.62103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31908	1	40.47	6.22	0	0	26	1.027657	-92.639623	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31909	1	24.98	2.18	0	0	26	1.023408	-91.434539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31910	1	15.83	1.18	0	0	26	1.0190016	-95.423526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31911	1	34.49	9.31	0	0	26	1.0205779	-95.230259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31912	1	0	0	0	0	26	1.0207455	-95.211541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31913	1	0	0	0	0	26	1.0150297	-94.473417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31914	1	14.64	4.15	0	0	26	1.0149503	-94.481748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31915	1	0	0	0	0	26	1.0188157	-95.298862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31916	1	24.28	2.18	0	0	26	1.0187205	-95.314311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31917	1	16.35	2.93	0	0	26	1.014716	-94.902208	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31918	1	13.73	3.87	0	0	26	1.0202937	-92.627641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31919	1	39.74	17.12	0	0	26	1.0236829	-92.048039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31920	1	38.15	12.24	0	0	26	1.0245696	-93.617755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31921	1	0	0	0	0	26	1.0248082	-93.596434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31922	1	33.9	7.02	0	0	26	1.0194047	-93.478467	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31923	1	0	0	0	108.1	26	1.0333302	-86.836001	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31924	1	0	0	0	0	26	1.0279422	-90.837479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31925	1	46.71	17.19	0	0	26	1.0330156	-86.862516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31926	1	34.18	15.17	0	0	26	1.0246601	-93.678729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31927	1	37.4	13.29	0	0	26	1.0166217	-94.62095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31928	1	47.91	24.22	0	0	26	1.016668	-94.571822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31929	1	34.18	8.98	0	0	26	1.0193901	-94.357754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31930	1	36.24	7.89	0	0	26	1.0144277	-96.740011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31931	1	0	0	0	0	26	1.0185539	-95.751575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31932	1	36.24	13.85	0	0	26	1.0183034	-95.772559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31933	1	45.06	2.11	0	89.65	26	1.0366343	-97.564281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31934	1	36.24	8.68	0	0	26	1.0178948	-94.558249	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31935	1	46.42	13.68	0	0	26	1.0271283	-97.043346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31936	1	36.48	9.77	0	0	26	1.0329017	-93.238108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31937	1	68.5	21.91	0	0	26	1.0306172	-93.13778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31938	1	34.33	8.95	0	0	26	1.0216599	-94.07777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31939	1	0	0	0	0	26	1.0373686	-92.588261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31940	1	34.33	12.56	0	0	26	1.0371394	-92.608486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31941	1	0	0	0	577.72	26	1.0415183	-88.135644	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31942	1	27.42	6.94	0	0	26	1.0453206	-91.544198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31943	1	34.33	3.97	0	0	26	1.0413945	-88.156679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31944	1	12.05	1.18	0	0	26	1.0284223	-110.281498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31945	1	4.28	1.19	0	0	26	1.023136	-111.99863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31946	1	11.14	3.45	0	0	26	1.0230751	-112.004368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31947	1	23.62	1.66	0	0	26	1.0305536	-115.501774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31948	1	7.81	2.8	0	0	26	1.0194829	-113.585473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31949	1	0	0	0	0	26	1.0372956	-111.867616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31950	1	18.4	8.82	0	0	26	1.0371651	-111.876921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31951	1	15.24	6.19	0	0	26	1.0249753	-114.725211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31952	1	18.21	4.28	0	0	26	1.031634	-114.517927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31953	1	0	0	0	0	26	1.0317261	-114.508712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31954	1	18.21	9.53	0	73.15	26	1.0420837	-114.291817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31955	1	0	0	0	0	26	1.0270873	-114.857132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31956	1	18.21	5.55	0	0	26	1.0269925	-114.866606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31957	1	18.57	7.25	0	0	26	1.0116087	-62.788441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31958	1	0	0	0	0	26	1.011725	-62.778192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31959	1	34.43	6.45	0	0	26	1.0152788	-62.146702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31960	1	0	0	0	120.02	26	1.0407659	-54.182685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31961	1	0	0	0	0	26	1.0141036	-61.883889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31962	1	0	0	0	0	26	1.0238396	-58.358303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31963	1	0	0	0	0	26	1.0238396	-58.358303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31964	1	46.69	16.2	0	0	26	1.0404778	-54.209322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31965	1	37.48	12.33	0	0	26	1.0090932	-65.788706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31966	1	37.48	8.43	0	0	26	1.0152784	-65.458817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31967	1	0	0	0	0	26	1.0154491	-65.438198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31968	1	73.97	9.78	0	421.83	26	1.035305	-66.160394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31969	1	45.46	11.27	0	0	26	1.0198592	-66.311224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31970	1	0	0	0	0	26	1.0200968	-66.283133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31971	1	30.5	8.45	0	0	26	1.0147001	-65.68198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31972	1	30.5	5.7	0	84.75	26	1.038365	-66.984643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31973	1	0	0	0	0	26	1.0375668	-66.954863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31974	1	50.04	9.01	0	0	26	1.0029214	-65.630713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31975	1	30.5	12.6	0	0	26	1.0277068	-66.561879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31976	1	0	0	0	0	26	0.9944445	-65.051154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31977	1	20.92	8.89	0	0	26	0.9943104	-65.062369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31978	1	40.35	3.52	0	0	26	0.9882848	-64.062657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31979	1	0	0	0	0	26	0.9521688	-61.89599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31980	1	14.13	9.09	0	0	26	1.0389285	-59.044436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31981	1	0	0	0	0	26	0.9521383	-61.95689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31982	1	0	0	0	0	26	0.9989895	-59.755003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31983	1	58.69	16.54	0	0	26	1.0410164	-56.685751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31984	1	0	0	0	0	26	1.0003237	-59.861063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31985	1	0	0	0	0	26	0.9904028	-62.155653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31986	1	35.76	9.5	0	0	26	0.9902022	-62.175164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31987	1	0	0	0	0	26	0.9891259	-62.208433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31988	1	23.68	8.7	0	0	26	1.0391815	-60.407917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31989	1	0	0	0	0	26	0.9892192	-62.222796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31990	1	0	0	0	0	26	0.9940626	-62.275507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31991	1	23.68	4.74	0	0	26	0.9939486	-62.28854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31992	1	62.29	16.35	0	0	26	0.9924049	-62.669121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31993	1	0	0	0	0	26	0.9927707	-62.62855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31994	1	0	0	0	0	26	0.9849558	-61.806422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31995	1	15.4	0.63	0	0	26	1.0405449	-59.977879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31996	1	0	0	0	0	26	0.9854037	-61.854648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31997	1	0	0	0	0	26	1.0277171	-57.298507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31998	1	32.43	8.01	0	0	26	1.0275526	-57.31691	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	31999	1	0	0	0	-35.76	26	1.037438	-53.443108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32000	1	0	0	0	0	26	1.0344094	-56.096057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32001	1	0	0	0	0	26	1.0413251	-57.852309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32002	1	0	0	0	0	26	1.0533815	-60.41628	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32003	1	0	0	0	0	26	1.0533815	-60.41628	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32004	1	32.43	8.34	0	0	26	1.0372792	-53.462228	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32005	1	0	0	0	0	26	1.0338966	-56.20531	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32006	1	0	0	0	0	26	1.0319628	-56.916508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32007	1	64.86	16.71	0	0	26	1.0316301	-56.951042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32008	1	0	0	0	0	26	1.0254254	-57.497745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32009	1	32.43	5.36	0	0	26	1.0415642	-58.318862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32010	1	0	0	0	0	26	1.0256066	-57.487407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32011	1	93	38.25	0	0	26	0.9867976	-63.739009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32012	1	0	0	0	0	26	0.9995376	-65.253412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32013	1	36.32	2.78	0	0	26	0.9994073	-65.274219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32014	1	0	0	0	0	26	1.0142069	-64.926293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32015	1	54.4	8	0	0	26	1.0139885	-64.961379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32016	1	0	0	0	0	26	0.9938843	-61.377755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32017	1	7.17	2.83	0	0	26	1.02678	-56.581004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32018	1	0	0	0	0	26	1.0035862	-59.816728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32019	1	0	0	0	0	26	1.0035862	-59.816728	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32020	1	15.2	5.55	0	0	26	0.9937845	-61.387335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32021	1	0	0	0	0	26	0.9956686	-61.121772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32022	1	0	0	0	0	26	0.9956686	-61.121772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32023	1	0	0	0	0	26	0.9956686	-61.121772	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32024	1	0	0	0	0	26	0.9956686	-61.121772	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32025	1	0	0	0	0	26	0.9957998	-61.102685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32026	1	31.91	4.87	0	0	26	0.995535	-61.14223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32027	1	23.41	2.64	0	0	26	0.9774695	-62.808675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32028	1	0	0	0	0	26	0.9775663	-62.793957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32029	1	13.99	2.6	0	0	26	0.9888909	-64.487286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32030	1	0	0	0	0	26	0.9888909	-64.487286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32031	1	0	0	0	0	26	0.9888909	-64.487286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32032	1	0	0	0	0	26	0.9888909	-64.487286	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32033	1	34.04	14.15	0	0	26	0.9886366	-64.508624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32034	1	0	0	0	0	26	0.9891831	-64.46109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32035	1	69.98	15.18	0	0	26	0.9859513	-62.769617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32036	1	34.04	6.61	0	0	26	0.9875782	-64.473122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32037	1	0	0	0	0	26	1.0131207	-58.653638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32038	1	72.96	52.12	0	0	26	1.012348	-58.691787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32039	1	0	0	0	0	26	0.9945282	-59.963497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32040	1	0	0	0	0	26	1.0378973	-55.710363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32041	1	35.15	6.81	0	0	26	0.9943678	-59.986898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32042	1	0	0	0	0	26	0.9805084	-62.270292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32043	1	0	0	0	0	26	1.0295512	-55.220976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32044	1	0	0	0	0	26	1.003115	-58.66166	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32045	1	0	0	0	0	26	1.003115	-58.66166	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32046	1	35.15	16.57	0	0	26	0.9802339	-62.290595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32047	1	35.15	15.53	0	0	26	0.9917188	-61.104722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32048	1	82.48	46.16	0	0	26	0.9890092	-64.854331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32049	1	36.07	15.96	0	0	26	0.9856344	-61.480563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32050	1	70.12	23.82	0	0	26	0.9752005	-63.316611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32051	1	36.07	14.23	0	0	26	0.9770446	-62.760499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32052	1	0	0	0	0	26	0.9774324	-63.606142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32053	1	55.62	16.96	0	0	26	0.9770811	-63.641114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32054	1	118.64	41.82	0	0	26	0.9884741	-62.684588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32055	1	19.43	6.3	0	0	26	0.9898292	-60.917006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32056	1	42.9	9.32	0	0	26	1.001507	-65.059497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32057	1	60.14	14.15	0	0	26	0.9991851	-63.694802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32058	1	0	0	0	0	26	0.9859834	-63.078149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32059	1	0	0	0	0	26	1.0369629	-57.805839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32060	1	31.45	4.07	0	0	26	0.9858515	-63.096085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32061	1	31.45	12.2	0	0	26	0.9898676	-64.957369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32062	1	71.91	7.97	0	0	26	1.0408	-52.174726	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32063	1	54.18	4.34	0	0	26	0.9849539	-63.293942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32064	1	64.08	7.45	0	0	26	1.0092101	-61.827183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32065	1	47.79	11.85	0	0	26	0.9963909	-64.935323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32066	1	0	0	0	0	26	0.9527694	-63.047606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32067	1	31.49	7.2	0	0	26	0.9526256	-63.066774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32068	1	0	0	0	0	26	0.9930042	-61.896558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32069	1	54.9	7.97	0	0	26	0.9927828	-61.933478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32070	1	0	0	0	0	26	0.9951397	-63.234233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32071	1	68.15	10.37	0	0	26	0.994847	-63.276577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32072	1	0	0	0	0	26	0.9930395	-64.009148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32073	1	66.67	18.72	0	0	26	0.9926504	-64.045247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32074	1	54.23	12.32	0	0	26	1.0039317	-62.972905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32075	1	78.06	20.22	0	0	26	1.002948	-63.698898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32076	1	0	0	0	0	26	1.0033803	-63.650422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32077	1	18.18	14.14	0	0	26	1.0077636	-63.639671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32078	1	0	0	0	0	26	1.007947	-63.630741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32079	1	50.16	21.82	0	0	26	1.0224245	-66.061401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32080	1	36.59	7.29	0	0	26	1.0124187	-65.570563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32081	1	36.49	9.12	0	0	26	1.0235584	-65.656283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32082	1	89.93	2.41	0	0	26	1.0412944	-52.914126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32083	1	0	0	0	0	26	1.007303	-64.328733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32084	1	26.67	16.34	0	0	26	1.0070822	-64.342047	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32085	1	24.3	6.82	0	0	26	0.9566961	-63.86856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32086	1	24.96	12.69	0	0	26	0.9675169	-63.840034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32087	1	0	0	0	0	26	0.9677021	-63.826381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32088	1	56.06	11.72	0	0	26	0.9590483	-64.016545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32089	1	19.34	5.53	0	0	26	1.0350964	-96.04585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32090	1	10.07	1.77	0	0	26	1.0401322	-94.84455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32091	1	17.64	5.47	0	0	26	1.0382083	-95.277569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32092	1	0	0	0	0	26	1.0383007	-95.267785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32093	1	35.78	7.91	0	0	26	1.008672	-96.471317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32094	1	35.78	5.94	0	0	26	1.0163907	-94.858242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32095	1	35.78	16.4	0	0	26	1.0137871	-95.764398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32096	1	0	0	0	0	26	1.0096162	-96.092897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32097	1	35.78	17.7	0	0	26	1.0093194	-96.112116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32098	1	0	0	0	0	26	1.0256004	-93.82906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32099	1	14.99	4.33	0	0	26	1.0206553	-94.67808	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32100	1	0	0	0	0	26	1.0258259	-93.791434	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32101	1	0	0	0	0	26	1.0258259	-93.791434	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32102	1	0	0	0	0	26	1.0256753	-93.821336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32103	1	0	0	0	0	26	1.0256004	-93.82906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32104	1	0	0	0	0	26	1.0110971	-95.796323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32105	1	14.99	3.4	0	0	26	1.0110204	-95.805331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32106	1	14.99	4.83	0	0	26	1.0298456	-93.243098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32107	1	27.4	9.43	0	0	26	1.0122726	-97.835612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32108	1	7.87	4.99	0	0	26	1.0143332	-82.287812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32109	1	15.08	2.05	0	0	26	1.0343774	-84.91015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32110	1	0	0	0	0	26	1.0344409	-84.902135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32111	1	0	0	0	0	26	1.0137205	-81.74555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32112	1	18.78	6.5	0	0	26	1.0136019	-81.756942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32113	1	24.73	6.93	0	0	26	1.0203891	-125.555704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32114	1	14.79	4.91	0	0	26	1.0326577	-127.382408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32115	1	29.57	8.39	0	0	26	1.0238278	-126.909399	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32116	1	0	0	0	0	26	1.0417874	-122.733215	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32117	1	0	0	0	0	26	1.0440116	-125.424846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32118	1	34.02	11.22	0	0	26	1.0415842	-122.750089	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32119	1	34.02	5.89	0	0	26	1.0336897	-127.079528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32120	1	34.02	15.2	0	0	26	1.0314357	-128.673178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32121	1	34.02	6.29	0	0	26	1.0290078	-127.443159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32122	1	0	0	0	0	26	1.0080428	-122.22001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32123	1	35.88	6.56	0	0	26	1.0078626	-122.242465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32124	1	24	10.91	0	0	26	1.0059126	-122.541348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32125	1	0	0	0	0	26	1.0418012	-119.450903	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32126	1	35.88	13.97	0	0	26	1.0415713	-119.471004	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32127	1	26.44	13.89	0	0	26	1.0169977	-122.214345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32128	1	67.04	10.76	0	0	26	1.0197913	-124.736834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32129	1	40.34	10.01	0	0	26	1.0259422	-123.111414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32130	1	0	0	0	0	26	1.0124356	-125.383036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32131	1	23.39	2.69	0	0	26	1.0123541	-125.396876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32132	1	29.87	5.34	0	0	26	1.0316189	-123.450643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32133	1	29.87	4.48	0	52.98	26	1.0408343	-123.503251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32134	1	0	0	0	0	26	1.0127428	-96.729807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32135	1	37.2	5.15	0	0	26	1.0126002	-96.7499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32136	1	6.99	1.61	0	0	26	1.0240131	-97.823809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32137	1	37.2	16.11	0	0	26	1.0237463	-97.845449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32138	1	37.2	6.64	0	0	26	1.0147728	-97.287437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32139	1	0	0	0	0	26	1.012242	-95.964991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32140	1	41.51	18.99	0	0	26	1.0119272	-95.986951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32141	1	41.24	12.31	0	0	26	1.0250121	-93.414376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32142	1	41.24	8.18	0	0	26	1.019681	-93.946415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32143	1	41.24	13.4	0	0	26	1.0238184	-93.511073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32144	1	0	0	0	0	26	1.018211	-95.506225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32145	1	41.24	12.46	0	0	26	1.0179821	-95.531908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32146	1	41.24	10.55	0	0	26	1.0181481	-94.714923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32147	1	19.35	4.02	0	0	26	1.0305784	-64.45999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32148	1	13.57	2.85	0	0	26	1.0237974	-59.904328	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32149	1	0	0	0	0	26	1.0191193	-62.171288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32150	1	27.15	7.58	0	0	26	1.0189583	-62.18639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32151	1	0	0	0	0	26	0.9905846	-62.969204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32152	1	0	0	0	0	26	0.9905846	-62.969204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32153	1	0	0	0	0	26	0.9905846	-62.969204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32154	1	0	0	0	0	26	0.9905846	-62.969204	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32155	1	13.69	2.32	0	0	26	0.9905259	-62.978378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32156	1	0	0	0	0	26	0.9906452	-62.960601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32157	1	14.79	0.97	0	0	26	1.0066616	-121.704576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32158	1	20.32	6.53	0	0	26	1.0035544	-119.902833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32159	1	0	0	0	0	26	1.0036884	-119.890676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32160	1	18.17	3.31	0	0	26	1.0030732	-117.955988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32161	1	0	0	0	0	26	1.0269553	-122.603718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32162	1	29.81	4.28	0	0	26	1.0268464	-122.621102	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32163	1	27.49	2.8	0	0	26	1.0068176	-125.817994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32164	1	0	0	0	0	26	1.004883	-124.211694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32165	1	0	0	0	0	26	1.004883	-124.211694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32166	1	0	0	0	0	26	1.004883	-124.211694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32167	1	0	0	0	0	26	1.004883	-124.211694	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32168	1	0	0	0	0	26	1.0050013	-124.202561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32169	1	17.02	7.27	0	0	26	1.0047569	-124.222271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32170	1	11.56	4.19	0	0	26	1.0199293	-80.393711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32171	1	17.77	2.66	0	0	26	1.031373	-72.437414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32172	1	0	0	0	0	26	1.0314417	-72.427761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32173	1	7.29	0.99	0	0	26	1.0400033	-69.533872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32174	1	0	0	0	0	26	1.0244415	-70.433754	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32175	1	14.76	1.49	0	0	26	1.0243834	-70.442975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32176	1	12.07	4.17	0	0	26	1.0264188	-72.662741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32177	1	29.77	10.16	0	0	26	1.0253749	-72.95284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32178	1	19.8	2.62	0	0	26	1.024648	-72.289212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32179	1	31.17	7.54	0	0	26	1.027488	-72.833998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32180	1	8.36	1.88	0	0	26	1.0090251	-101.457426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32181	1	33.96	8.3	0	0	26	1.0301394	-97.042418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32182	1	0	0	0	0	26	1.0212293	-94.275341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32183	1	24.83	8.35	0	0	26	1.0210746	-94.289077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32184	1	0	0	0	44.12	26	1.0327185	-97.423727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32185	1	22.73	3.26	0	0	26	1.0326228	-97.437365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32186	1	16.44	4.42	0	0	26	1.0248463	-96.278784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32187	1	0	0	0	0	26	1.0249369	-96.26952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32188	1	16.44	6.86	0	0	26	1.025579	-95.413448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32189	1	16.44	4.96	0	0	26	1.0202132	-94.566877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32190	1	0	0	0	0	26	1.0255376	-97.86014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32191	1	13.65	4.09	0	0	26	1.0254563	-97.867828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32192	1	0	0	0	0	26	1.0396468	-91.798171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32193	2	0	0	0	0	26	1.0220515	-89.840468	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32194	1	0	0	0	0	26	1.0394689	-91.814514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32195	1	0	0	0	0	26	1.043	-56.310163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32196	2	0	0	0	0	26	1.0523328	-51.709191	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32197	2	0	0	0	0	26	1.0507703	-52.652437	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32198	2	0	0	0	0	26	1.0495	-52.284533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32199	1	0	0	0	0	26	1.0414961	-56.656231	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32200	1	0	0	0	0	26	1.043	-56.310163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32201	1	0	0	0	0	26	1.043	-80.82837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32202	2	0	0	0	0	26	1.051033	-78.087237	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32203	2	0	0	0	0	26	1.0578067	-74.583637	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32204	2	0	0	0	0	26	1.0550394	-76.402353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32205	2	0	0	0	0	26	1.0564922	-75.716248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32206	1	0	0	0	0	26	1.0384353	-81.842163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32207	1	0	0	0	0	26	1.043	-80.82837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32208	1	0	0	0	0	26	1.0392794	-90.532283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32209	1	0	0	0	0	26	1.0416035	-94.54953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32210	2	0	0	0	0	26	1.0265	-89.920333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32211	2	0	0	0	0	26	1.0265	-89.591564	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32212	1	0	0	0	0	26	1.0409075	-90.111775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32213	1	0	0	0	0	26	1.0392794	-90.532283	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32214	2	0	0	0	0	26	1.0317043	-94.086136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32215	1	0	0	0	0	26	1.0317043	-94.086136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32216	2	0	0	0	0	26	1.0413616	-104.780278	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32217	2	0	0	0	0	26	1.044775	-106.188999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32218	1	0	0	0	49.13	26	1.0419607	-104.672212	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32219	1	0	0	0	0	26	1.0413616	-104.780278	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32220	1	0	0	0	0	26	1.0202532	-94.235928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32221	2	0	0	0	0	26	1.0202532	-94.235928	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32222	1	0	0	0	0	26	1.0202532	-94.235928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32223	1	0	0	0	-256.69	26	1.038	-54.11022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32224	1	0	0	0	0	26	1.0412669	-56.765871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32225	2	0	0	0	0	26	1.0475	-52.458832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32226	2	0	0	0	0	26	1.0456674	-51.51886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32227	2	0	0	0	0	26	1.0475	-50.636739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32228	2	0	0	0	0	26	1.043	-52.863148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32229	2	0	0	0	0	26	1.0434834	-52.289834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32230	2	0	0	0	0	26	1.0458468	-51.355919	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32231	1	0	0	0	0	26	1.036842	-54.829135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32232	1	0	0	0	0	26	1.038	-54.11022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32233	1	0	0	0	0	26	1.0369999	-57.013089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32234	1	0	0	0	0	26	1.0450922	-58.693151	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32235	2	0	0	0	0	26	1.0316275	-51.161183	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32236	2	0	0	0	0	26	1.0298717	-52.427197	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32237	2	0	0	0	0	26	1.0278376	-51.924861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32238	1	0	0	0	0	26	1.0310473	-57.469029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32239	1	0	0	0	0	26	1.0369999	-57.013089	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32240	1	0	0	0	-0.65	26	1.043	-64.715343	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32241	1	0	0	0	0	26	1.0427848	-68.971285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32242	2	0	0	0	0	26	1.0525	-61.789697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32243	2	0	0	0	0	26	1.0691709	-61.223505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32244	2	0	0	0	0	26	1.0525	-61.828887	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32245	1	0	0	0	0	26	1.0417078	-64.83246	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32246	1	0	0	0	0	26	1.043	-64.715343	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32247	2	0	0	0	0	26	1.0409941	-100.482707	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32248	2	0	0	0	0	26	1.0386064	-100.079233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32249	1	0	0	0	0	26	1.04097	-100.528718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32250	1	0	0	0	0	26	1.0409941	-100.482707	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32251	2	0	0	0	0	26	1.0013729	-91.132851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32252	1	0	0	0	0	26	1.00135	-91.138507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32253	1	0	0	0	0	26	1.0152141	-99.705099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32254	2	0	0	0	0	26	1.0336288	-96.134382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32255	1	0	0	0	0	26	1.0150176	-99.724159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32256	1	0	0	0	0	26	1.0281957	-108.13902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32257	2	0	0	0	0	26	1.039	-110.283137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32258	1	0	0	0	0	26	1.0319812	-107.466096	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32259	1	0	0	0	0	26	1.0281957	-108.13902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32260	1	0	0	0	111.11	26	1.0448341	-105.011756	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32261	2	0	0	0	0	26	1.0442117	-104.09714	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32262	2	0	0	0	0	26	1.0449233	-105.056195	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32263	1	0	0	0	0	26	1.0449233	-105.056195	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32264	2	0	0	0	0	26	1.049	-104.23288	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32265	1	0	0	0	0	26	1.0432891	-105.037931	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32266	1	0	0	0	0	26	1.0448341	-105.011756	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32267	2	0	0	0	0	26	1.0230621	-74.497132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32268	1	0	0	0	0	26	1.0230259	-74.507367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32269	2	0	0	0	0	26	1.036	-127.776063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32270	2	0	0	0	0	26	1.0385758	-127.437166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32271	2	0	0	0	0	26	1.0385758	-127.437166	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32272	1	0	0	0	0	26	1.0355499	-127.835952	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32273	1	0	0	0	79.84	26	1.035944	-127.781568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32274	1	0	0	0	0	26	1.036	-127.776063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32275	1	0	0	0	0	26	1.0298577	-84.554825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32276	1	0	0	0	0	26	1.0353545	-84.836524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32277	1	0	0	0	0	26	1.0360752	-84.873144	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32278	1	0	0	0	0	26	1.0360752	-84.873144	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32279	2	0	0	0	0	26	1.0298577	-84.554825	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32280	2	0	0	0	0	26	1.0298577	-84.554825	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32281	1	0	0	0	0	26	1.0298577	-84.554825	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32282	2	0	0	0	0	26	1.0395	-84.096158	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32283	2	0	0	0	0	26	1.0427483	-82.784038	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32284	1	0	0	0	0	26	1.0296736	-84.567393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32285	1	0	0	0	0	26	1.0298577	-84.554825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32286	2	0	0	0	0	26	1.042672	-90.468709	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32287	1	0	0	0	-24.47	26	1.0417495	-90.537736	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32288	2	0	0	0	0	26	1.0228735	-89.918851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32289	2	0	0	0	0	26	1.0305204	-88.885829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32290	2	0	0	0	0	26	1.0226053	-89.956207	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32291	1	0	0	0	0	26	1.0226053	-89.956207	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32292	1	0	0	0	0	26	1.0227104	-89.932809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32293	1	0	0	0	0	26	1.0228735	-89.918851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32294	2	0	0	0	0	26	1.032957	-92.771666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32295	2	0	0	0	0	26	1.0328092	-92.791005	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32296	2	0	0	0	0	26	1.0362296	-92.348866	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32297	1	0	0	0	0	26	1.0328092	-92.791005	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32298	1	0	0	0	0	26	1.0328691	-92.779239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32299	1	0	0	0	0	26	1.032957	-92.771666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32300	1	0	0	0	0	26	1.013458	-108.465463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32301	2	0	0	0	0	26	1.013458	-108.465463	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32302	1	0	0	0	0	26	1.013458	-108.465463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32303	1	0	0	0	0	26	1.0369999	-80.689101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32304	1	0	0	0	0	26	1.038282	-83.268568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32305	2	0	0	0	0	26	1.0369999	-80.689101	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32306	2	0	0	0	0	26	1.0382038	-80.038388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32307	1	0	0	0	0	26	1.0370099	-80.695307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32308	1	0	0	0	0	26	1.0369999	-80.689101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32309	1	0	0	0	108.22	26	1.0425432	-118.777373	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32310	2	0	0	0	0	26	1.0311977	-121.817145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32311	1	0	0	0	0	26	1.0265966	-123.37264	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32312	1	0	0	0	0	26	1.0265966	-123.37264	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32313	2	0	0	0	0	26	1.0425432	-118.777373	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32314	2	0	0	0	0	26	1.0425432	-118.777373	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32315	1	0	0	0	0	26	1.0425432	-118.777373	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32316	1	0	0	0	0	26	1.0427652	-118.597569	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32317	1	0	0	0	0	26	1.0425432	-118.777373	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32318	1	0	0	0	0	26	1.04	-113.923393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32319	1	0	0	0	0	26	1.0400557	-115.964253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32320	2	0	0	0	0	26	1.0495	-109.66604	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32321	2	0	0	0	0	26	1.0490349	-111.113798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32322	2	0	0	0	0	26	1.0488471	-111.512362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32323	2	0	0	0	0	26	1.0487308	-111.805045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32324	1	0	0	0	0	26	1.0384765	-114.244723	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32325	1	0	0	0	0	26	1.04	-113.923393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32326	1	0	0	0	29.44	26	1.0428854	-64.994162	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32327	1	0	0	0	0	26	1.0333662	-71.654723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32328	1	0	0	0	0	26	1.0351149	-76.361305	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32329	1	0	0	0	0	26	1.0351149	-76.361305	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32330	2	0	0	0	0	26	1.049	-63.914222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32331	2	0	0	0	0	26	1.049	-64.12927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32332	2	0	0	0	0	26	1.0428854	-64.994162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32333	2	0	0	0	0	26	1.0489411	-64.16128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32334	1	0	0	0	0	26	1.0431774	-64.80662	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32335	1	0	0	0	0	26	1.0428854	-64.994162	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32336	1	0	0	0	0	26	1.0428349	-92.871646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32337	2	0	0	0	0	26	1.0418415	-91.208932	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32338	2	0	0	0	0	26	1.0347226	-86.440414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32339	2	0	0	0	0	26	1.0403302	-89.92735	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32340	2	0	0	0	0	26	1.0428349	-92.871646	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32341	1	0	0	0	0	26	1.0426693	-92.947906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32342	1	0	0	0	0	26	1.0428349	-92.871646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32343	1	0	0	0	197.91	26	1.0420001	-91.060784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32344	1	0	0	0	0	26	1.0434679	-92.773136	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32345	2	0	0	0	0	26	1.0590928	-83.19537	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32346	1	0	0	0	0	26	1.0407897	-91.393913	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32347	1	0	0	0	0	26	1.0420001	-91.060784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32348	1	0	0	0	0	26	1.0127432	-94.592429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32349	2	0	0	0	0	26	1.0127432	-94.592429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32350	1	0	0	0	0	26	1.0127432	-94.592429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32351	1	0	0	0	-38.32	26	1.0357873	-101.213287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32352	2	0	0	0	0	26	1.0377402	-100.949734	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32353	2	0	0	0	0	26	1.0377402	-100.949734	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32354	1	0	0	0	0	26	1.035945	-101.19607	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32355	2	0	0	0	0	26	1.039972	-100.630486	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32356	1	0	0	0	0	26	1.0359076	-101.249689	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32357	1	0	0	0	0	26	1.0357873	-101.213287	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32358	1	0	0	0	0	26	1.0520001	-94.987406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32359	2	0	0	0	0	26	1.002776	-92.053233	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32360	2	0	0	0	0	26	0.998817	-89.855913	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32361	2	0	0	0	0	26	1.0035509	-91.336834	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32362	2	0	0	0	0	26	1.0058458	-93.11672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32363	2	0	0	0	0	26	1.003768	-91.396824	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32364	2	0	0	0	0	26	1.0058799	-92.144923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32365	1	0	0	0	0	26	1.0435628	-95.865285	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32366	1	0	0	0	0	26	1.0520001	-94.987406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32367	2	0	0	0	0	26	1.0283422	-118.430624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32368	2	0	0	0	0	26	1.0283422	-118.430624	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32369	2	0	0	0	0	26	1.0283422	-118.430624	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32370	1	0	0	0	0	26	1.0283422	-118.430624	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32371	1	0	0	0	0	26	1.0283422	-118.430624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32372	1	0	0	0	0	26	1.0283422	-118.430624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32373	1	0	0	0	0	26	1.036534	-100.317145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32374	2	0	0	0	0	26	1.04	-98.912255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32375	2	0	0	0	0	26	1.0367976	-100.20031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32376	1	0	0	0	0	26	1.0367976	-100.20031	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32377	2	0	0	0	0	26	1.0420937	-98.645027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32378	1	0	0	0	0	26	1.036453	-100.336605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32379	1	0	0	0	0	26	1.036534	-100.317145	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32380	1	0	0	0	0	26	1.046	-86.805087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32381	1	0	0	0	0	26	1.0354932	-91.351634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32382	1	0	0	0	0	26	1.0360092	-91.033825	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32383	1	0	0	0	0	26	1.0360092	-91.033825	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32384	2	0	0	0	0	26	1.004983	-83.342133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32385	2	0	0	0	0	26	1.0048898	-83.21338	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32386	2	0	0	0	0	26	1.0039826	-83.896825	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32387	2	0	0	0	0	26	1.0047973	-82.620127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32388	1	0	0	0	0	26	1.0441266	-87.144801	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32389	1	0	0	0	0	26	1.046	-86.805087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32390	2	0	0	0	0	26	1.0320964	-88.025141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32391	1	0	0	0	0	26	1.0310627	-88.103498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32392	1	0	0	0	0	26	1.0306573	-123.335904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32393	2	0	0	0	0	26	1.0306573	-123.335904	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32394	1	0	0	0	0	26	1.0306573	-123.335904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32395	1	0	0	0	0	26	1.0306573	-123.335904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32396	2	0	0	0	0	26	1.0397162	-121.400871	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32397	1	0	0	0	-60.75	26	1.0395195	-121.415791	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32398	2	0	0	0	0	26	1.0324783	-62.05562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32399	1	0	0	0	0	26	1.0324783	-62.05562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32400	1	0	0	0	0	26	1.0167639	-87.467135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32401	2	0	0	0	0	26	1.0173038	-86.157246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32402	2	0	0	0	0	26	1.0172309	-85.792247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32403	1	0	0	0	0	26	1.0167597	-87.468396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32404	1	0	0	0	0	26	1.0167639	-87.467135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32405	1	0	0	0	0	26	1.0008458	-78.884742	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32406	1	0	0	0	0	26	1.0014982	-84.380112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32407	2	0	0	0	0	26	1.0048904	-78.307305	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32408	2	0	0	0	0	26	1.0048904	-78.307305	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32409	1	0	0	0	0	26	1.0010571	-78.860286	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32410	1	0	0	0	0	26	1.0028629	-78.470655	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32411	1	0	0	0	0	26	1.0008458	-78.884742	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32412	1	0	0	0	0	26	1.0345821	-95.360912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32413	2	0	0	0	0	26	1.0585001	-92.26592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32414	1	0	0	0	0	26	1.0344667	-95.37238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32415	1	0	0	0	84.93	26	1.0395883	-86.301325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32416	2	0	0	0	0	26	1.0475672	-86.138421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32417	2	0	0	0	0	26	1.0395883	-86.301325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32418	2	0	0	0	0	26	1.0395883	-86.301325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32419	1	0	0	0	0	26	1.0385133	-86.292745	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32420	1	0	0	0	0	26	1.0395883	-86.301325	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32421	2	0	0	0	0	26	1.0413533	-116.765867	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32422	1	0	0	0	0	26	1.0411806	-116.859481	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32423	2	0	0	0	0	26	1.0242557	-123.650915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32424	1	0	0	0	0	26	1.0238883	-123.684079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32425	1	0	0	0	0	26	1.0387011	-100.559298	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32426	1	0	0	0	0	26	1.0373148	-100.046343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32427	2	0	0	0	0	26	1	-99.226414	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32428	2	0	0	0	0	26	1.0004449	-99.380539	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32429	2	0	0	0	0	26	1.0004167	-99.393067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32430	1	0	0	0	0	26	1.0382722	-100.662482	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32431	1	0	0	0	0	26	1.0387011	-100.559298	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32432	2	0	0	0	0	26	1.0139122	-108.034654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32433	1	0	0	0	0	26	1.0139069	-108.035305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32434	1	0	0	0	0	26	1.037521	-56.442809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32435	2	0	0	0	0	26	1.018	-52.275583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32436	2	0	0	0	0	26	1.018	-51.263646	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32437	2	0	0	0	0	26	1.018	-52.82159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32438	2	0	0	0	0	26	1.018	-49.34037	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32439	2	0	0	0	0	26	1.018	-51.071815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32440	2	0	0	0	0	26	1.018	-51.286471	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32441	1	0	0	0	0	26	1.0332423	-56.785925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32442	1	0	0	0	0	26	1.037521	-56.442809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32443	2	0	0	0	0	26	1.0340795	-99.083919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32444	2	0	0	0	0	26	1.0385001	-101.778154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32445	2	0	0	0	0	26	1.0389686	-98.411647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32446	2	0	0	0	0	26	1.0389686	-98.411647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32447	1	0	0	0	0	26	1.0345436	-99.027236	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32448	1	0	0	0	-38.08	26	1.0358157	-98.726084	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32449	1	0	0	0	0	26	1.0340795	-99.083919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32450	1	0	0	0	0	26	1.0353421	-101.047177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32451	1	0	0	0	0	26	1.0293118	-106.738398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32452	1	0	0	0	0	26	1.029315	-106.719394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32453	1	0	0	0	0	26	1.029315	-106.719394	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32454	2	0	0	0	0	26	1.0353421	-101.047177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32455	1	0	0	0	0	26	1.0368228	-100.837193	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32456	1	0	0	0	0	26	1.0353421	-101.047177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32457	1	0	0	0	0	26	1.044	-87.213447	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32458	1	0	0	0	0	26	1.0282978	-92.901888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32459	1	0	0	0	0	26	1.0277661	-93.19994	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32460	1	0	0	0	0	26	1.0277661	-93.19994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32461	2	0	0	0	0	26	1.0537177	-84.751868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32462	2	0	0	0	0	26	1.0515	-86.155835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32463	2	0	0	0	0	26	1.0495	-84.468275	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32464	2	0	0	0	0	26	1.0495	-85.191413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32465	2	0	0	0	0	26	1.0495	-84.518698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32466	2	0	0	0	0	26	1.0495	-85.169357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32467	1	0	0	0	0	26	1.0426281	-87.440844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32468	1	0	0	0	0	26	1.044	-87.213447	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32469	1	0	0	0	0	26	1.0327224	-102.228574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32470	2	0	0	0	0	26	1.032772	-102.225027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32471	2	0	0	0	0	26	1.04	-100.643795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32472	1	0	0	0	0	26	1.032772	-102.225027	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32473	1	0	0	0	0	26	1.0325655	-102.250564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32474	1	0	0	0	0	26	1.0389084	-57.057556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32475	1	0	0	0	0	26	1.0381789	-59.842012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32476	2	0	0	0	0	26	1.045	-54.362003	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32477	2	0	0	0	0	26	1.045	-54.831709	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32478	2	0	0	0	0	26	1.045	-55.719079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32479	2	0	0	0	0	26	1.045	-54.329889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32480	1	0	0	0	0	26	1.0376108	-57.230101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32481	1	0	0	0	0	26	1.0389084	-57.057556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32482	1	0	0	0	0	26	1.0306222	-92.842098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32483	2	0	0	0	0	26	1.0555821	-91.232847	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32484	2	0	0	0	0	26	1.0566373	-90.134255	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32485	1	0	0	0	0	26	1.030144	-92.879932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32486	1	0	0	0	0	26	1.0306222	-92.842098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32487	1	0	0	0	0	26	1.035	-63.529056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32488	2	0	0	0	0	26	1.0434052	-59.426799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32489	2	0	0	0	0	26	1.0405	-60.597071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32490	2	0	0	0	0	26	1.0405	-58.434606	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32491	2	0	0	0	0	26	1.0425139	-59.932424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32492	2	0	0	0	0	26	1.0405	-59.368295	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32493	2	0	0	0	0	26	1.0395662	-61.479974	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32494	1	0	0	0	0	26	1.0309811	-64.397126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32495	1	0	0	0	0	26	1.035	-63.529056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32496	1	0	0	0	0	26	1.0358613	-93.500603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32497	2	0	0	0	0	26	1.0562557	-90.644853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32498	1	0	0	0	0	26	1.0356961	-93.515695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32499	1	0	0	0	0	26	1.0358613	-93.500603	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32500	2	0	0	0	0	26	1.0379096	-103.147545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32501	1	0	0	0	0	26	1.037135	-103.216503	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32502	1	0	0	0	0	26	1.0369999	-84.728559	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32503	1	0	0	0	0	26	1.0160922	-89.604187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32504	1	0	0	0	0	26	1.0124271	-90.726341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32505	1	0	0	0	0	26	1.0124271	-90.726341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32506	2	0	0	0	0	26	1.0294099	-80.134901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32507	2	0	0	0	0	26	1.0339175	-82.161524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32508	1	0	0	0	0	26	1.037247	-86.127808	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32509	1	0	0	0	0	26	1.0369999	-84.728559	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32510	1	0	0	0	0	26	1.0295132	-57.220069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32511	2	0	0	0	0	26	1.0449747	-58.565069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32512	1	0	0	0	0	26	1.0297268	-57.207526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32513	1	0	0	0	0	26	1.0295132	-57.220069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32514	1	0	0	0	-230.23	26	1.038	-72.546716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32515	2	0	0	0	0	26	1.0475	-69.376272	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32516	2	0	0	0	0	26	1.0499942	-69.754411	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32517	2	0	0	0	0	26	1.0500222	-69.719604	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32518	2	0	0	0	0	26	1.0475	-68.660701	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32519	2	0	0	0	0	26	1.0504199	-69.695855	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32520	2	0	0	0	0	26	1.0475	-69.053464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32521	1	0	0	0	0	26	1.0354363	-73.385158	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32522	1	0	0	0	0	26	1.038	-72.546716	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32523	2	0	0	0	0	26	1.0232248	-74.506374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32524	1	0	0	0	0	26	1.0231829	-74.515068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32525	1	17.53	8.04	0	0	27	1.0395494	-110.519174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32526	1	15.96	2.32	0	0	27	1.0389286	-110.821206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32527	1	15.96	8.01	0	0	27	1.038895	-111.808361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32528	1	0	0	0	0	27	1.0295132	-107.973533	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32529	1	0	0	0	0	27	1.0425062	-110.601019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32530	1	15.96	2.62	0	0	27	1.0294529	-107.982553	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32531	1	4.02	2.24	0	0	27	1.0337347	-116.520309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32532	1	18.86	3.57	0	24.58	27	1.0322616	-109.098666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32533	1	9.39	1.71	0	0	27	1.0316798	-109.695017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32534	1	5.25	1.61	0	0	27	1.033454	-116.154569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32535	1	0	0	0	0	27	1.0334845	-116.1519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32536	1	11.85	1.26	0	0	27	1.0366146	-113.603731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32537	1	0	0	0	0	27	1.0366589	-113.597559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32538	1	11.85	0.93	0	0	27	1.0381183	-112.356719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32539	1	11.85	3.04	0	22.57	27	1.0384551	-113.151167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32540	1	13.4	0.4	0	0	27	1.0325309	-117.392882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32541	1	13.4	2.54	0	0	27	1.0334259	-116.676039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32542	1	17.04	4.25	0	0	27	1.032623	-117.007282	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32543	1	18.84	1.1	0	0	27	1.0357596	-116.106219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32544	1	17.79	4.36	0	22.5	27	1.0382038	-115.859197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32545	1	16.81	3.67	0	0	27	1.0369176	-115.249574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32546	1	4.33	0.68	0	0	27	1.0107276	-101.194872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32547	1	6.92	2.91	0	0	27	1.0143763	-103.003814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32548	1	5.84	1.83	0	0	27	1.035578	-100.664172	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32549	1	16.83	2.98	0	0	27	1.0297914	-97.37308	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32550	1	16.83	3.44	0	0	27	1.0238439	-97.435268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32551	1	0	0	0	0	27	1.0238378	-98.277007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32552	1	16.83	5.67	0	0	27	1.0237338	-98.2853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32553	1	22.45	6.94	0	0	27	1.0268419	-99.271106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32554	1	0	0	0	0	27	1.0277697	-105.30175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32555	1	17.43	9.11	0	0	27	1.0276239	-105.310642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32556	1	16.32	2.89	0	0	27	1.0389107	-103.93379	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32557	1	16.32	2.03	0	0	27	1.0377032	-104.623398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32558	1	16.32	2.6	0	67.39	27	1.0405706	-104.40158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32559	1	21.18	1.52	0	0	27	1.0254685	-122.270948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32560	1	21.8	2.79	0	0	27	1.0220983	-122.877605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32561	1	21.18	4.89	0	0	27	1.0238286	-122.497692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32562	1	0	0	0	0	27	1.0270931	-120.73071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32563	1	21.18	8.62	0	0	27	1.0269577	-120.742545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32564	1	7.51	1.71	0	0	27	1.0260522	-120.761995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32565	1	6.59	1.14	0	0	27	1.0261685	-73.511638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32566	1	0	0	0	0	27	1.0261937	-73.507797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32567	1	6.59	0.58	0	0	27	1.0302275	-73.064096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32568	1	0	0	0	0	27	1.0393888	-71.152735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32569	1	0	0	0	0	27	1.0384765	-73.257151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32570	1	6.59	0.91	0	0	27	1.0393619	-71.156481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32571	1	7.57	1.53	0	0	27	1.0342306	-72.314573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32572	1	0	0	0	0	27	1.0373867	-72.019904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32573	1	4.78	1.04	0	0	27	1.0445276	-75.035778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32574	1	0	0	0	0	27	1.0374486	-71.999712	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32575	1	0	0	0	0	27	1.0230146	-73.151589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32576	1	0	0	0	0	27	1.0440384	-71.845124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32577	1	5.23	1.26	0	0	27	1.0229891	-73.154426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32578	1	10.95	2.38	0	0	27	1.0244985	-108.493186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32579	1	10.45	3.64	0	0	27	1.0219564	-109.682128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32580	1	9.21	2.59	0	0	27	1.0259163	-108.17035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32581	1	35.96	3.4	0	0	27	1.0255012	-105.493887	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32582	1	0	0	0	0	27	1.025353	-107.087973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32583	1	33.09	6.41	0	0	27	1.0252113	-107.1087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32584	1	30.42	2.59	0	52.94	27	1.038103	-99.781022	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32585	1	30.42	2.03	0	0	27	1.0251915	-107.839845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32586	1	0	0	0	0	27	1.0292437	-108.425616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32587	1	7.01	0.85	0	0	27	1.0292159	-108.429873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32588	1	7.01	1.68	0	0	27	1.0231996	-109.528436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32589	1	9.54	1.83	0	0	27	1.0226435	-109.466938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32590	1	18.44	7.63	0	0	27	1.0290235	-109.056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32591	1	11.88	3.9	0	0	27	1.0276965	-107.740488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32592	1	11.03	2.58	0	0	27	1.0295937	-108.544314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32593	1	20.83	9.31	0	0	27	1.0276113	-122.57082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32594	1	0	0	0	0	27	1.0277612	-122.558911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32595	1	20.83	8.91	0	0	27	1.0319448	-121.345508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32596	1	0	0	0	0	27	1.04048	-117.412342	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32597	1	0	0	0	0	27	1.0345117	-120.926583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32598	1	20.83	7.19	0	0	27	1.0403533	-117.422528	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32599	1	20.83	9.32	0	0	27	1.0289489	-121.917965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32600	1	3.25	1.02	0	0	27	1.0378773	-124.595595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32601	1	0	0	0	0	27	1.0351091	-128.138636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32602	1	8.77	1.2	0	0	27	1.0350762	-128.143741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32603	1	0	0	0	0	27	1.0342265	-127.936809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32604	1	0	0	0	0	27	1.0342265	-127.936809	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32605	1	0	0	0	0	27	1.0342265	-127.936809	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32606	1	0	0	0	0	27	1.0342265	-127.936809	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32607	1	9.98	2.24	0	0	27	1.0341721	-127.942801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32608	1	0	0	0	0	27	1.0342767	-127.93151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32609	1	8.77	3.55	0	3.24	27	1.0349508	-127.331584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32610	1	3.79	1.71	0	0	27	1.0384443	-123.941101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32611	1	0	0	0	0	27	1.0384714	-123.939344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32612	1	8.8	0.66	0	0	27	1.0372394	-125.031781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32613	1	4.55	0.96	0	0	27	1.0323756	-128.475949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32614	1	18.14	5.23	0	0	27	1.0317044	-113.728939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32615	1	0	0	0	0	27	1.0325444	-109.370349	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32616	1	0	0	0	0	27	1.0345132	-113.198106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32617	1	19.19	4.06	0	0	27	1.0324544	-109.38013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32618	1	18.14	3.55	0	0	27	1.0277147	-115.766083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32619	1	5.49	1.92	0	0	27	1.033737	-114.873812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32620	1	14.49	4.56	0	0	27	1.0283009	-115.465118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32621	1	14.49	3.01	0	0	27	1.0291233	-115.276638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32622	1	16.29	1.77	0	0	27	1.0282149	-115.534072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32623	1	25.1	3.59	0	0	27	1.0234071	-129.524256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32624	1	22.63	10.36	0	0	27	1.0203665	-130.398446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32625	1	0	0	0	0	27	1.029749	-128.786383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32626	1	25.1	14.74	0	0	27	1.0295252	-128.799035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32627	1	25.1	7.54	0	0	27	1.0251173	-128.156876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32628	1	0	0	0	0	27	1.0252551	-128.142069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32629	1	16.84	3.11	0	0	27	1.0279176	-129.579568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32630	1	0	0	0	0	27	1.0273044	-131.421922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32631	1	27.41	10.93	0	0	27	1.027124	-131.435848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32632	1	27.41	4.58	0	0	27	1.0368451	-131.118696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32633	1	0	0	0	0	27	1.0249275	-130.364486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32634	1	27.41	4.17	0	0	27	1.0248133	-130.38054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32635	1	27.41	7.93	0	0	27	1.0333239	-129.20748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32636	1	0	0	0	0	27	1.0128316	-131.329727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32637	1	40.07	11.05	0	0	27	1.0397352	-134.504064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32638	1	0	0	0	0	27	1.0143655	-131.287336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32639	1	0	0	0	117.3	27	1.0369907	-122.038829	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32640	1	0	0	0	0	27	1.0329388	-125.014565	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32641	1	0	0	0	0	27	1.0318375	-128.817548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32642	1	0	0	0	0	27	1.0318375	-128.817548	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32643	1	40.07	20.41	0	0	27	1.0366691	-122.061132	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32644	1	0	0	0	0	27	1.0204799	-130.617144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32645	1	40.07	10.92	0	0	27	1.0202613	-130.639785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32646	1	80.15	25.56	0	0	27	1.0250563	-131.50394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32647	1	18.66	1.01	0	0	27	1.0404675	-129.920518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32648	1	18.66	6.38	0	0	27	1.0272353	-130.834021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32649	1	0	0	0	0	27	1.0417056	-129.900671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32650	1	18.66	8.05	0	0	27	1.0415767	-129.91106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32651	1	0	0	0	0	27	1.0295264	-127.908264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32652	1	16.92	3.74	0	0	27	1.0294408	-127.917736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32653	1	0	0	0	0	27	1.0300663	-129.429667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32654	1	21.61	11.67	0	0	27	1.0298806	-129.441537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32655	1	21.61	0.27	0	0	27	1.0323314	-130.102695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32656	1	16.92	6.96	0	0	27	1.0306244	-126.132976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32657	1	26.64	5.88	0	0	27	1.0301194	-129.245696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32658	1	0	0	0	0	27	1.0302316	-129.231233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32659	1	18.22	1.12	0	176.07	27	1.0382947	-131.327883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32660	1	0	0	0	0	27	1.0338758	-129.040668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32661	1	20.86	2.69	0	0	27	1.0338004	-129.051681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32662	1	11.17	5.28	0	0	27	1.0376191	-128.872837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32663	1	0	0	0	25.88	27	1.0389453	-128.783605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32664	1	12.45	4.62	0	0	27	1.0388593	-128.790586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32665	1	13.13	2.55	0	0	27	1.0271698	-126.10922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32666	1	0	0	0	0	27	1.0269631	-128.700602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32667	1	15.93	3.46	0	0	27	1.0268892	-128.709503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32668	1	15.93	3.45	0	63.73	27	1.0335281	-126.777653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32669	1	19.65	7.58	0	0	27	1.0270162	-128.207717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32670	1	15.93	9.31	0	0	27	1.0385905	-120.59182	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32671	1	41.45	5.43	0	0	27	1.0217362	-125.262017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32672	1	45.14	8.14	0	0	27	1.0236984	-124.954454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32673	1	0	0	0	0	27	1.0216408	-125.519705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32674	1	41.45	9.22	0	0	27	1.0214238	-125.544131	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32675	1	0	0	0	0	27	1.0323486	-119.282678	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32676	1	41.45	9.8	0	0	27	1.0218549	-122.998532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32677	1	0	0	0	0	27	1.0336558	-118.909468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32678	1	0	0	0	0	27	1.0336558	-118.909468	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32679	1	0	0	0	0	27	1.0335057	-119.131079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32680	1	31.88	13.05	0	0	27	1.0131108	-124.746806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32681	1	31.88	17.95	0	0	27	1.0108902	-125.112165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32682	1	31.88	14.07	0	0	27	1.0166437	-123.885617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32683	1	57.98	4.63	0	0	27	1.0114456	-125.000219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32684	1	0	0	0	0	27	1.0116185	-124.962956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32685	1	18.27	7.63	0	0	27	1.0279043	-123.518477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32686	1	0	0	0	0	27	1.0280285	-123.50911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32687	1	0	0	0	0	27	1.0314273	-125.406709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32688	1	18.27	7.81	0	0	27	1.0313027	-125.415461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32689	1	18.27	6.89	0	0	27	1.0290956	-122.836059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32690	1	18.27	3.79	0	0	27	1.0289974	-124.070232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32691	1	18.8	3.74	0	0	27	1.0377918	-127.040853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32692	1	20.97	7.12	0	0	27	1.0402384	-126.945707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32693	1	18.8	4.81	0	0	27	1.0379703	-127.074835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32694	1	0	0	0	0	27	1.0384649	-126.629398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32695	1	18.8	5.58	0	0	27	1.0383608	-126.640674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32696	1	0	0	0	0	27	1.0370668	-122.38411	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32697	1	0	0	0	0	27	1.0445554	-125.536549	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32698	1	0	0	0	0	27	1.039076	-127.095138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32699	1	0	0	0	0	27	1.0381234	-127.392735	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32700	1	0	0	0	0	27	1.0381234	-127.392735	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32701	1	0	0	0	0	27	1.0376081	-122.236583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32702	1	32.82	1.1	0	0	27	1.0443521	-125.634948	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32703	1	0	0	0	0	27	1.0377688	-127.001741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32704	1	21.77	7.07	0	0	27	1.03765	-127.013781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32705	1	21.77	7.85	0	0	27	1.0404323	-126.730333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32706	1	23.93	6.96	0	0	27	1.0371751	-127.629736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32707	1	0	0	0	0	27	1.037308	-127.616873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32708	1	0	0	0	0	27	1.0379403	-125.713123	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32709	1	17.33	5.09	0	0	27	1.0378557	-125.722149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32710	1	13.26	13.33	0	0	27	1.0377948	-125.88339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32711	1	13.26	4.45	0	0	27	1.0432831	-124.857676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32712	1	0	0	0	0	27	1.0411692	-124.802488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32713	1	8.7	2.67	0	0	27	1.0411223	-124.806778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32714	1	26.76	4.33	0	0	27	1.0303888	-120.388277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32715	1	0	0	0	0	27	1.0305718	-120.599921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32716	1	27.14	8.15	0	0	27	1.0304045	-120.615682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32717	1	24.34	6.31	0	0	27	1.0303123	-121.180044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32718	1	27.14	6.33	0	0	27	1.0324237	-120.36852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32719	1	0	0	0	0	27	1.032547	-120.354112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32720	1	5.39	0.98	0	0	27	1.0304225	-120.739595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32721	1	5.26	1.02	0	0	27	1.0395604	-120.741897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32722	1	11.65	2.52	0	0	27	1.0286927	-127.944154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32723	1	0	0	0	0	27	1.0287387	-127.923468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32724	1	7	0.41	0	0	27	1.0287192	-127.927327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32725	1	0	0	0	0	27	1.0297594	-127.784723	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32726	1	5.51	0.88	0	0	27	1.0297384	-127.787759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32727	1	0	0	0	0	27	1.0287466	-127.762064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32728	1	11.05	5.6	0	0	27	1.0286652	-127.767393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32729	1	9.71	1.53	0	0	27	1.0274501	-128.560661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32730	1	9.71	4.44	0	0	27	1.0278425	-128.164032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32731	1	0	0	0	0	27	1.0262474	-127.566905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32732	1	9.71	3.43	0	0	27	1.0261916	-127.571919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32733	1	4.66	0.74	0	36.88	27	1.0374204	-129.355441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32734	1	13.16	5.99	0	0	27	1.0260962	-121.012513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32735	1	0	0	0	0	27	1.0296982	-121.29265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32736	1	0	0	0	0	27	1.0296982	-121.29265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32737	1	0	0	0	0	27	1.0296982	-121.29265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32738	1	0	0	0	0	27	1.0296982	-121.29265	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32739	1	10.08	1.58	0	0	27	1.0296562	-121.297927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32740	1	0	0	0	0	27	1.029742	-121.286515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32741	1	10.08	2.24	0	0	27	1.0248963	-120.558366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32742	1	21.95	7.05	0	0	27	1.0239322	-120.791705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32743	1	9.77	2.25	0	0	27	1.033682	-122.88869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32744	1	8.23	1.65	0	0	27	1.0346954	-123.192551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32745	1	10.14	4.5	0	0	27	1.0346551	-123.182435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32746	1	15.38	4.6	0	0	27	1.0366799	-124.265906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32747	1	0	0	0	0	27	1.0352346	-124.548543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32748	1	22.01	1	0	0	27	1.0351794	-124.56056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32749	1	15.33	0.71	0	0	27	1.0370932	-124.549614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32750	1	0	0	0	0	27	1.0274995	-109.693507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32751	1	4.5	1.32	0	0	27	1.0274747	-109.696251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32752	1	5.21	1.15	0	0	27	1.0261372	-108.111909	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32753	1	0	0	0	0	27	1.0261638	-108.108762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32754	1	7.19	2.2	0	0	27	1.0272564	-109.269564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32755	1	0	0	0	0	27	1.0272998	-109.265403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32756	1	0	0	0	0	27	1.0321191	-111.240321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32757	1	11.24	3.65	0	0	27	1.0320577	-111.246662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32758	1	8.26	3.09	0	0	27	1.0211251	-110.091834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32759	1	8.56	3.36	0	22.65	27	1.0364322	-112.037777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32760	1	0	0	0	33.11	27	1.0350723	-110.285677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32761	1	11.92	1.21	0	0	27	1.0350258	-110.292974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32762	1	7.5	2.58	0	0	27	1.0329514	-110.61852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32763	1	8.09	2.67	0	0	27	1.0325702	-110.863848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32764	1	5.01	0.31	0	0	27	1.0336368	-109.790841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32765	1	15.39	3.22	0	0	27	1.0233343	-105.84216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32766	1	0	0	0	0	27	1.0234143	-105.832657	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32767	1	0	0	0	0	27	1.0178107	-101.456518	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32768	1	0.56	0.04	0	0	27	1.0237608	-105.262599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32769	1	15.39	5.89	0	0	27	1.0177012	-101.465384	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32770	1	0	0	0	0	27	1.0301811	-111.628838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32771	1	15.95	3.73	0	0	27	1.0300947	-111.638459	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32772	1	0	0	0	0	27	1.0233535	-105.629788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32773	1	15.39	12.01	0	0	27	1.0231943	-105.637519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32774	1	0	0	0	0	27	1.0245066	-111.341446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32775	1	7.26	0.42	0	0	27	1.0244837	-111.345733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32776	1	26.54	12.05	0	0	27	1.0309714	-112.466585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32777	1	38.01	16.85	0	0	27	1.0288775	-104.435327	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32778	1	14.5	7.26	0	0	27	1.0354954	-119.378105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32779	1	7.18	0.65	0	0	27	1.0317706	-117.974904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32780	1	5.48	1.43	0	0	27	1.0274433	-115.769444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32781	1	8.14	1.49	0	40.84	27	1.033593	-118.729961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32782	1	0	0	0	0	27	1.0327788	-119.78757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32783	1	36.94	14.44	0	0	27	1.0325309	-119.806192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32784	1	37.02	6.72	0	0	27	1.0272482	-115.341201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32785	1	36.94	10.67	0	0	27	1.0337023	-120.024069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32786	1	0	0	0	0	27	1.0302498	-119.888641	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32787	1	72.46	11.15	0	0	27	1.0299496	-119.930856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32788	1	37.49	8.53	0	0	27	1.0336855	-116.705329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32789	1	40.71	7.26	0	0	27	1.036462	-114.598146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32790	1	37.49	8.98	0	0	27	1.0359048	-115.579575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32791	1	37.49	1.74	0	0	27	1.0360956	-114.97611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32792	1	0	0	0	0	27	1.0362194	-114.95477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32793	1	52.11	8.64	0	0	27	1.0373415	-119.638907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32794	1	38.47	16.73	0	0	27	1.0360612	-120.538629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32795	1	50.59	15.51	0	0	27	1.0232405	-120.657483	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32796	1	0	0	0	0	27	1.0235625	-120.627778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32797	1	38.47	9.92	0	0	27	1.0314331	-119.922554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32798	1	19.39	5.62	0	37.38	27	1.0394142	-120.102194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32799	1	19.39	1.06	0	0	27	1.0379094	-120.778051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32800	1	19.39	6.4	0	0	27	1.0338881	-120.270877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32801	1	19.39	3.39	0	0	27	1.038035	-120.633446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32802	1	32.89	8.34	0	0	27	1.0262765	-116.291252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32803	1	0	0	0	0	27	1.0312864	-120.082587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32804	1	32.81	5.03	0	0	27	1.0311573	-120.100315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32805	1	32.81	8.7	0	0	27	1.026549	-116.749477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32806	1	38.37	17.66	0	0	27	1.0283713	-117.338458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32807	1	19.1	2.32	0	0	27	1.0305869	-119.780158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32808	1	0	0	0	0	27	1.0306641	-119.768239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32809	1	0	0	0	45	27	1.0414803	-120.796207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32810	1	0	0	0	0	27	1.0414803	-120.796207	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32811	1	0	0	0	0	27	1.0414803	-120.796207	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32812	1	0	0	0	0	27	1.0414803	-120.796207	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32813	1	20.22	2.73	0	0	27	1.041398	-120.807259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32814	1	0	0	0	0	27	1.0410923	-120.778542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32815	1	0	0	0	0	27	1.0382118	-120.928545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32816	1	19.25	6.89	0	0	27	1.0381027	-120.938125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32817	1	11.64	4.7	0	0	27	1.027418	-112.277778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32818	1	0	0	0	0	27	1.018895	-104.038519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32819	1	13.6	10.48	0	0	27	1.0187576	-104.044535	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32820	1	14.01	4.19	0	0	27	1.0288218	-112.093638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32821	1	0	0	0	91.18	27	1.0375801	-95.748676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32822	1	44.63	22.26	0	0	27	1.0372636	-95.770244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32823	1	44.63	8.37	0	0	27	1.0274408	-95.725968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32824	1	44.63	11.35	0	0	27	1.023352	-95.662666	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32825	1	0	0	0	0	27	1.0235886	-95.637364	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32826	1	0	0	0	72.42	27	1.0386315	-102.82847	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32827	1	44.98	16.88	0	0	27	1.0383468	-102.852363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32828	1	46.99	17.1	0	0	27	1.0191549	-95.209563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32829	1	0	0	0	0	27	1.0292669	-111.849479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32830	1	0	0	0	0	27	1.0292669	-111.849479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32831	1	0	0	0	0	27	1.0292669	-111.849479	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32832	1	0	0	0	0	27	1.0292669	-111.849479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32833	1	5.32	1.34	0	0	27	1.0292402	-111.852355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32834	1	0	0	0	0	27	1.0292928	-111.846221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32835	1	5.98	0.76	0	0	27	1.0283728	-112.122986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32836	1	5.32	1.09	0	0	27	1.0288845	-111.97849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32837	1	0	0	0	0	27	1.0289076	-111.975363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32838	1	0	0	0	0	27	1.0306592	-89.340186	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32839	1	8.01	4.41	0	0	27	1.0305955	-89.343928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32840	1	14.09	1.53	0	0	27	1.0283741	-89.492934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32841	1	0	0	0	0	27	1.0284264	-89.484853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32842	1	0	0	0	0	27	1.0168456	-94.129879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32843	1	14.17	9.73	0	0	27	1.0167154	-94.136491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32844	1	15.66	4.4	0	0	27	1.0183544	-92.371315	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32845	1	14.17	7.18	0	0	27	1.0167133	-93.458215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32846	1	0	0	0	0	27	1.0325055	-78.865695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32847	1	9.01	1.45	0	0	27	1.0290654	-79.790018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32848	1	0	0	0	0	27	1.0325286	-78.855648	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32849	1	0	0	0	0	27	1.0325286	-78.855648	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32850	1	0	0	0	0	27	1.0325454	-78.860934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32851	1	0	0	0	0	27	1.0325055	-78.865695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32852	1	10.74	2.9	0	0	27	1.0161688	-85.603269	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32853	1	9.72	1.31	0	0	27	1.0331236	-79.409466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32854	1	13.72	5	0	0	27	1.0169795	-81.020907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32855	1	0	0	0	0	27	1.01869	-79.462557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32856	1	7.08	2.4	0	0	27	1.0186483	-79.466661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32857	1	7.08	1.09	0	0	27	1.0234484	-77.464757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32858	1	11.26	2.29	0	0	27	1.0277789	-77.69557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32859	1	0	0	0	0	27	1.0279992	-77.270818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32860	1	11.26	4.04	0	0	27	1.0279333	-77.276899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32861	1	16.43	8.85	0	0	27	1.0269351	-77.305805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32862	1	15.15	2.62	0	-108.09	27	1.0350528	-76.294559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32863	1	0	0	0	0	27	1.0335066	-77.336776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32864	1	15.15	4.62	0	0	27	1.0334184	-77.344343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32865	1	0	0	0	166.56	27	1.0421841	-74.481374	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32866	1	0	0	0	0	27	1.0429285	-76.047851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32867	1	15.15	0.75	0	0	27	1.0421431	-74.49058	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32868	1	6.23	1.7	0	47.11	27	1.0342317	-77.153899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32869	1	0	0	0	0	27	1.0337863	-73.921115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32870	1	23.9	4.61	0	0	27	1.0336859	-73.934147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32871	1	19.35	1.52	0	9.87	27	1.0316449	-74.989528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32872	1	21.98	7.56	0	0	27	1.0316436	-74.733272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32873	1	22.23	3.1	0	0	27	1.032181	-76.384585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32874	1	0	0	0	0	27	1.0322589	-76.372484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32875	1	2.87	1.22	0	0	27	1.0289287	-76.858386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32876	1	5.74	1.76	0	0	27	1.0309299	-75.158385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32877	1	3.11	0.71	0	0	27	1.0213518	-71.414071	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32878	1	29.73	9.87	0	0	27	1.0211751	-71.429788	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32879	1	32.84	13.92	0	0	27	1.0309913	-73.952266	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32880	1	33.69	2.54	0	0	27	1.0309971	-74.530012	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32881	1	31.35	6.4	0	0	27	1.0202011	-78.525168	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32882	1	1.62	0.49	0	0	27	1.0222978	-79.615192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32883	1	1.62	0.18	0	0	27	1.0222919	-79.61606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32884	1	28.3	2.82	0	0	27	1.0304955	-131.924693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32885	1	16.45	1.58	0	0	27	1.0273319	-130.528525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32886	1	0	0	0	0	27	1.0273807	-130.519741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32887	1	22.38	7.14	0	0	27	1.0294251	-130.081578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32888	1	0	0	0	0	27	1.0295534	-130.068324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32889	1	25.48	5.57	0	0	27	1.030169	-129.843596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32890	1	8.26	1.51	0	0	27	1.0286836	-129.652747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32891	1	11.53	4.03	0	0	27	1.0325492	-129.800864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32892	1	0	0	0	0	27	0.9985799	-133.227373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32893	1	7.14	1.54	0	0	27	1.0425823	-137.628466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32894	1	0	0	0	0	27	1.0003053	-133.139881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32895	1	0	0	0	0	27	1.0352604	-131.150362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32896	1	7.14	2.5	0	0	27	1.0352169	-131.154085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32897	1	16.5	6.93	0	0	27	1.0236503	-131.691514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32898	1	0	0	0	0	27	1.0237566	-131.683034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32899	1	0	0	0	0	27	1.01873	-132.35757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32900	1	18.06	2.58	0	0	27	1.0406193	-137.516491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32901	1	0	0	0	0	27	1.0195554	-132.264695	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32902	1	33.74	2.06	0	0	27	1.0197174	-132.037828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32903	1	0	0	0	77.31	27	1.0358415	-132.108732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32904	1	35.3	8.8	0	0	27	1.035644	-132.128822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32905	1	20.92	4.07	0	0	27	1.0269701	-131.432759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32906	1	0	0	0	0	27	1.0270649	-131.420083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32907	1	0	0	0	0	27	1.0360902	-130.267398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32908	1	20.92	3.36	0	0	27	1.0359965	-130.278602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32909	1	20.92	1.33	0	0	27	1.0326978	-131.374578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32910	1	0	0	0	101.1	27	1.0357574	-131.392274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32911	1	0	0	0	0	27	1.0321367	-137.054822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32912	1	0	0	0	0	27	1.0373334	-142.044514	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32913	1	0	0	0	0	27	1.0373334	-142.044514	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32914	1	29.04	9.66	0	0	27	1.0355738	-131.408829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32915	1	27.72	2.53	0	0	27	1.0303165	-129.882227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32916	1	17.48	6.01	0	0	27	1.0222953	-131.733202	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32917	1	0	0	0	12.3	27	1.0325325	-75.608026	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32918	1	0	0	0	0	27	1.0255203	-74.34668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32919	1	7.52	1.05	0	0	27	1.0325	-75.612141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32920	1	14.95	2.31	0	0	27	1.028529	-73.329497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32921	1	7.57	1.22	0	0	27	1.0458188	-117.774516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32922	1	13.59	2.02	0	0	27	1.0449444	-117.551271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32923	1	15.64	0.72	0	0	27	1.0369844	-120.461635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32924	1	14.46	1.97	0	15.5	27	1.0424137	-119.686061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32925	1	19.94	3.63	0	0	27	1.0408982	-119.885378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32926	1	0	0	0	0	27	1.0409778	-119.873928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32927	1	9.23	2.21	0	0	27	1.0424728	-119.099317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32928	1	4.61	0.75	0	0	27	1.0422538	-119.757229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32929	1	7.9	1.07	0	0	27	1.0363629	-124.891832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32930	1	19.55	3.28	0	0	27	1.0321569	-127.367146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32931	1	0	0	0	0	27	1.0322442	-127.356498	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32932	1	19.43	5	0	0	27	1.0317944	-127.746696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32933	1	21.2	5.17	0	0	27	1.0326134	-127.175253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32934	1	20.38	3.37	0	0	27	1.0380194	-123.312358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32935	1	20.38	3.55	0	0	27	1.0284941	-126.002737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32936	1	0	0	0	0	27	1.0285784	-125.990156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32937	1	24.58	13.13	0	0	27	1.0282366	-126.2678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32938	1	0	0	0	-11.03	27	1.038536	-119.57148	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32939	1	0	0	0	0	27	1.039254	-122.886339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32940	1	24.58	3.29	0	0	27	1.0384379	-119.584403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32941	1	0	0	0	0	27	1.03039	-127.265028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32942	1	17.54	2.79	0	0	27	1.0303234	-127.274797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32943	1	17.67	1.95	0	0	27	1.0304461	-126.582633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32944	1	0	0	0	0	27	1.0331635	-127.955629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32945	1	18.23	5.56	0	0	27	1.0330611	-127.964924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32946	1	4.82	0.66	0	0	27	1.0388402	-125.854325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32947	1	10.88	0.51	0	0	27	1.0340249	-119.899444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32948	1	8.08	0.71	0	0	27	1.0359035	-119.548636	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32949	1	0	0	0	0	27	1.0303451	-119.043774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32950	1	6.59	1.51	0	0	27	1.0303109	-119.047805	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32951	1	11.64	2.99	0	0	27	1.0366671	-118.474537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32952	1	5.65	1.06	0	0	27	1.0271546	-87.66356	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32953	1	6.21	1.76	0	0	27	1.0199929	-88.240486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32954	1	5.5	3.09	0	0	27	1.029073	-87.334845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32955	1	2.4	0.28	0	31.03	27	1.0313578	-88.078704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32956	1	5.5	0.55	0	0	27	1.031337	-88.081797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32957	1	23.35	6.65	0	9.82	27	1.033819	-86.581093	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32958	1	0	0	0	0	27	1.0338256	-86.566156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32959	1	19.89	6.95	0	0	27	1.0336008	-86.066051	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32960	1	19.89	6.77	0	0	27	1.0328481	-86.71066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32961	1	0	0	0	0	27	1.0329739	-86.699146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32962	1	20.17	5.03	0	26.32	27	1.0337109	-86.88362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32963	1	42.59	12.7	0	0	27	1.0305321	-86.639195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32964	1	0	0	0	253.99	27	1.038894	-84.193225	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32965	1	0	0	0	0	27	1.0432769	-85.111162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32966	1	42.59	7.68	0	0	27	1.038707	-84.21841	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32967	1	0	0	0	0	27	1.0333495	-85.959091	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32968	1	42.59	14.73	0	0	27	1.0330856	-85.983951	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32969	1	0	0	0	0	27	1.0276763	-85.767655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32970	1	42.59	12.78	0	0	27	1.0274298	-85.793756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32971	1	4.68	0.5	0	0	27	1.0265131	-88.166833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32972	1	5.39	0.86	0	0	27	1.0161951	-89.965486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32973	1	0	0	0	0	27	1.0162164	-89.962023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32974	1	0	0	0	0	27	1.0338498	-86.670429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32975	1	11.22	3.11	0	0	27	1.0337887	-86.677098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32976	1	0	0	0	0	27	1.0306064	-86.864414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32977	1	11.22	0.63	0	0	27	1.0305762	-86.870436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32978	1	15.23	1.99	0	0	27	1.0308531	-87.088004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32979	1	0	0	0	0	27	1.0309091	-87.079919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32980	1	5.19	1.45	0	0	27	1.0346903	-87.526923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32981	1	0	0	0	0	27	1.0347204	-87.52407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32982	1	6.91	1.45	0	0	27	1.0350318	-86.803484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32983	1	0	0	0	0	27	1.0350653	-86.799256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32984	1	33.68	6.89	0	0	27	1.0245334	-121.825021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32985	1	33.68	7.89	0	0	27	1.0410583	-116.564603	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32986	1	33.68	8.38	0	0	27	1.0211814	-122.319913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32987	1	33.68	6.76	0	0	27	1.0330405	-123.222953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32988	1	35.35	10.28	0	0	27	1.0355153	-118.872002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32989	1	35.35	13.08	0	0	27	1.0335036	-121.383581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32990	1	35.35	3.2	0	0	27	1.0379428	-124.167056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32991	1	35.35	3.89	0	77.16	27	1.0402253	-124.883816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32992	1	21.93	6.01	0	0	27	1.0250082	-118.695193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32993	1	0	0	0	0	27	1.0251148	-118.682984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32994	1	0	0	0	0	27	1.0242696	-118.322593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32995	1	21.93	6.78	0	0	27	1.0241336	-118.335158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32996	1	0	0	0	0	27	1.0436024	-113.32801	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32997	1	21.93	3.66	0	0	27	1.0435115	-113.340316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32998	1	0	0	0	0	27	1.0237577	-119.046549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	32999	1	21.93	7.31	0	0	27	1.0236236	-119.057667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33000	1	18.38	4.46	0	0	27	1.0242596	-118.58225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33001	1	20.84	8.79	0	0	27	1.0254624	-118.029077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33002	1	0	0	0	0	27	1.0254035	-118.005868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33003	1	20.53	2.09	0	0	27	1.0253222	-118.017826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33004	1	22.82	7.47	0	0	27	1.0242363	-117.796786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33005	1	19.19	4.17	0	0	27	1.0243232	-117.835107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33006	1	19.19	5.23	0	0	27	1.0243528	-117.764383	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33007	1	0.34	0.09	0	0	27	1.0262666	-116.922299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33008	1	19.19	1.76	0	0	27	1.0261958	-116.933329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33009	1	20.16	10.55	0	0	27	1.0245545	-117.428228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33010	1	5.61	0.61	0	0	27	1.033402	-120.698523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33011	1	0	0	0	0	27	1.0244858	-119.861454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33012	1	6.5	1.01	0	0	27	1.0244597	-119.865566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33013	1	13.83	4.08	0	0	27	1.0316688	-112.56104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33014	1	0.17	0.05	0	-14.27	27	1.0335281	-113.056923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33015	1	13.66	1.04	0	0	27	1.0334807	-113.064239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33016	1	20.28	4.8	0	0	27	1.0307805	-111.843892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33017	1	0	0	0	0	27	1.0387633	-111.243741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33018	1	8.77	3.12	0	0	27	1.0387056	-111.248475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33019	1	8.77	1.04	0	30.64	27	1.0403239	-111.713901	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33020	1	9.23	1.4	0	0	27	1.0310536	-110.804337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33021	1	20.12	4.31	0	0	27	1.0282123	-113.649307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33022	1	20.12	5.76	0	0	27	1.0365616	-113.272558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33023	1	20.12	1.72	0	0	27	1.0372938	-113.757082	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33024	1	20.12	1.44	0	0	27	1.0341113	-113.822678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33025	1	0	0	0	0	27	1.0341841	-113.811541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33026	1	11.07	4.17	0	0	27	1.0330325	-81.186613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33027	1	5.43	0.71	0	0	27	1.0326706	-81.760783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33028	1	5.43	1.74	0	23.71	27	1.0346345	-80.300832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33029	1	0	0	0	0	27	1.0343921	-80.294818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33030	1	5.91	2.2	0	0	27	1.0296519	-78.710046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33031	1	0	0	0	0	27	1.0351234	-78.054582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33032	1	5.91	1.63	0	0	27	1.0350924	-78.05777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33033	1	6.12	1.45	0	3.88	27	1.0375076	-78.123956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33034	1	13.74	4.34	0	0	27	1.0258163	-105.955677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33035	1	11.99	1.02	0	0	27	1.0288781	-106.89184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33036	1	10.89	4.91	0	0	27	1.027216	-103.720405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33037	1	0	0	0	0	27	1.0196901	-93.200456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33038	1	5.74	1.62	0	0	27	1.0196558	-93.203813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33039	1	6.67	4.31	0	0	27	1.0266508	-91.808014	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33040	1	5.4	1.09	0	0	27	1.0244059	-94.000544	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33041	1	11.58	2.78	0	0	27	1.0230076	-109.892572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33042	1	6.43	1.68	0	0	27	1.0230755	-109.512784	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33043	1	6.43	1.2	0	0	27	1.0232073	-108.948501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33044	1	7.62	1.64	0	0	27	1.0362813	-104.574139	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33045	1	7.62	3.3	0	0	27	1.0282396	-102.659368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33046	1	0	0	0	0	27	1.015551	-94.9558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33047	1	42.55	9.63	0	0	27	1.0153398	-94.978957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33048	1	42.55	25.53	0	0	27	1.0134628	-96.495414	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33049	1	42.66	9.83	0	0	27	1.0109289	-96.612291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33050	1	42.55	11.39	0	0	27	1.008416	-96.426486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33051	1	0	0	0	0	27	1.0086442	-96.403551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33052	1	39.01	11.18	0	0	27	1.0281263	-99.583253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33053	1	39.01	23.96	0	0	27	1.0308286	-98.570904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33054	1	49.32	19.49	0	0	27	1.0261087	-101.960177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33055	1	39.01	4.83	0	132.7	27	1.0365278	-99.306732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33056	1	15.84	5.36	0	0	27	1.0218044	-108.391242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33057	1	12.3	3.66	0	0	27	1.0211074	-107.265835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33058	1	7.75	2.5	0	0	27	1.0255825	-105.10238	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33059	1	0	0	0	0	27	1.0256749	-95.423994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33060	1	15.5	4.1	0	0	27	1.0255865	-95.432645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33061	1	0	0	0	0	27	1.032434	-111.17257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33062	1	3.8	0.43	0	0	27	1.0324201	-111.174916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33063	1	16.19	3.3	0	39.75	27	1.0369891	-110.257407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33064	1	11.83	4.8	0	0	27	1.0341618	-110.799385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33065	1	0	0	0	0	27	1.0359807	-126.451718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33066	1	6.74	1.89	0	0	27	1.035945	-126.455606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33067	1	0	0	0	0	27	1.0344672	-126.464939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33068	1	10.46	2.26	0	0	27	1.0344154	-126.470472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33069	1	7.52	0.94	0	0	27	1.0362876	-126.334996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33070	1	15.31	2.39	0	0	27	1.0368123	-124.983418	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33071	1	14.99	4.68	0	22.39	27	1.0381637	-125.862134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33072	1	0	0	0	0	27	1.0365039	-126.00019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33073	1	14.68	7.4	0	0	27	1.0363824	-126.008423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33074	1	21.64	5.03	0	0	27	1.0300855	-121.489906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33075	1	17.46	2.09	0	0	27	1.0339355	-121.194197	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33076	1	17.46	2.29	0	0	27	1.0276699	-121.663018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33077	1	49.4	12.13	0	0	27	1.0183463	-124.232827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33078	1	25.77	6	0	0	27	1.0192083	-123.824283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33079	1	0	0	0	0	27	1.0193417	-123.809559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33080	1	45.35	6.14	0	0	27	1.0290312	-124.325257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33081	1	25.77	3.87	0	0	27	1.0202568	-123.411177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33082	1	28.07	10.25	0	0	27	1.0224993	-124.327713	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33083	1	28.07	4.14	0	93.97	27	1.0387508	-122.84005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33084	1	28.07	4.08	0	0	27	1.0185426	-123.614229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33085	1	28.07	7.38	0	0	27	1.017169	-124.220722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33086	1	28.3	9.4	0	0	27	1.0130089	-124.65321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33087	1	25.72	17.06	0	129.76	27	1.0337745	-124.191041	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33088	1	25.72	12.61	0	0	27	1.0138265	-124.623725	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33089	1	25.72	6.92	0	0	27	1.0148151	-124.516622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33090	1	0	0	0	0	27	1.0094794	-125.737957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33091	1	53.48	15.66	0	0	27	1.0091817	-125.769036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33092	1	26.11	10.08	0	0	27	1.0117844	-124.921241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33093	1	0	0	0	0	27	1.014233	-124.963956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33094	1	32.3	3.9	0	0	27	1.0140961	-124.983897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33095	1	0	0	0	0	27	1.0119778	-125.29719	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33096	1	25.98	4.09	0	0	27	1.0118639	-125.311284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33097	1	23.63	6.28	0	0	27	1.0177033	-124.432166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33098	1	0	0	0	0	27	1.0280739	-120.688856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33099	1	32.44	14.64	0	0	27	1.0278131	-120.707637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33100	1	32.44	9.07	0	0	27	1.0251582	-121.285524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33101	1	46.23	15.67	0	0	27	1.0103831	-126.36491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33102	1	0	0	0	0	27	1.0137888	-126.315718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33103	1	32.44	7.61	0	0	27	1.0136298	-126.332769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33104	1	17.27	5.22	0	0	27	1.0390552	-117.847363	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33105	1	0	0	0	0	27	1.0154279	-124.26182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33106	1	19.64	2.59	0	0	27	1.015352	-124.272745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33107	1	0	0	0	0	27	1.0266169	-123.577574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33108	1	19.58	4.95	0	0	27	1.0265195	-123.587698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33109	1	35.32	6.72	0	0	27	1.0178525	-123.662773	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33110	1	39.06	14.99	0	0	27	1.0210371	-123.817468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33111	1	37.89	11.59	0	0	27	1.0160418	-124.320627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33112	1	50.01	12.92	0	0	27	1.0161045	-124.068879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33113	1	7.26	1.38	0	0	27	1.0337916	-128.930312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33114	1	3.34	1.23	0	0	27	1.0355911	-128.931376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33115	1	0	0	0	0	27	1.0356112	-128.929627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33116	1	9.87	1.79	0	0	27	1.029431	-129.249057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33117	1	12.91	3.23	0	0	27	1.03259	-128.833614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33118	1	9.56	0.95	0	0	27	1.0325672	-128.693017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33119	1	0	0	0	0	27	1.0354812	-126.124789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33120	1	9.07	2.18	0	0	27	1.0354338	-126.130271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33121	1	6.61	5.3	0	0	27	1.0308074	-129.795556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33122	1	0	0	0	0	27	1.0342128	-127.369973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33123	1	11.5	4	0	0	27	1.0341362	-127.376775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33124	1	0	0	0	0	27	1.0363461	-127.270546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33125	1	7.77	1.54	0	0	27	1.0363094	-127.274981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33126	1	10.52	3.42	0	0	27	1.0371893	-126.417643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33127	1	0	0	0	0	27	1.0414513	-125.259751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33128	1	12.06	2.67	0	0	27	1.0413924	-125.265721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33129	1	0	0	0	0	27	1.0354176	-126.90523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33130	1	0	0	0	0	27	1.0354176	-126.90523	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33131	1	0	0	0	0	27	1.0354176	-126.90523	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33132	1	0	0	0	0	27	1.0354176	-126.90523	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33133	1	0	0	0	0	27	1.035541	-126.89722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33134	1	15.8	8.47	0	0	27	1.0352889	-126.91358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33135	1	7.04	0.65	0	0	27	1.0374981	-124.773863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33136	1	10.29	1.23	0	0	27	1.0367244	-127.890198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33137	1	0	0	0	0	27	1.0366608	-126.936702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33138	1	12.93	1.6	0	0	27	1.036617	-126.943612	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33139	1	10.6	1.03	0	0	27	1.0365077	-127.823869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33140	1	0	0	0	26.74	27	1.038267	-127.774928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33141	1	17.92	5.55	0	0	27	1.0381704	-127.78389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33142	1	0	0	0	0	27	1.0369795	-127.40073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33143	1	18.63	2.26	0	0	27	1.0369051	-127.411478	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33144	1	17.31	1.96	0	0	27	1.037833	-127.832918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33145	1	0	0	0	0	27	1.0366032	-125.921327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33146	1	11.29	1.54	0	0	27	1.0365572	-125.927637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33147	1	0	0	0	0	27	1.0409797	-118.175682	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33148	1	0	0	0	0	27	1.0255976	-122.314731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33149	1	39.75	14.08	0	0	27	1.0407539	-118.196318	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33150	1	39.75	10.58	0	0	27	1.0175021	-123.517306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33151	1	0	0	0	0	27	1.0218366	-123.147811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33152	1	0	0	0	0	27	1.0218366	-123.147811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33153	1	0	0	0	0	27	1.0218366	-123.147811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33154	1	0	0	0	0	27	1.0218366	-123.147811	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33155	1	40.37	16.21	0	0	27	1.0215723	-123.169875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33156	1	0	0	0	0	27	1.0221373	-123.124955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33157	1	0	0	0	0	27	1.0194221	-123.386146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33158	1	40.37	9.78	0	0	27	1.0192191	-123.409507	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33159	1	0	0	0	0	27	1.0256152	-121.944115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33160	1	39.75	3.33	0	0	27	1.0254886	-121.968799	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33161	1	0	0	0	0	27	1.020106	-123.066849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33162	1	11.1	3.47	0	0	27	1.0200458	-123.072702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33163	1	4.39	1.03	0	0	27	1.0245903	-123.431749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33164	1	8.79	1.51	0	0	27	1.024087	-125.123808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33165	1	7.41	0.41	0	0	27	1.0266189	-74.896289	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33166	1	0	0	0	0	27	1.0254309	-73.248193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33167	1	6.18	0.82	0	0	27	1.0254072	-73.252072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33168	1	13.09	2.49	0	0	27	1.0281509	-75.821027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33169	1	0	0	0	-17.62	27	1.0305427	-69.019821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33170	1	0	0	0	0	27	1.0341667	-68.549269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33171	1	4.35	0.99	0	0	27	1.0305196	-69.022195	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33172	1	0	0	0	0	27	1.0355722	-70.015407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33173	1	8.7	2.01	0	0	27	1.0355307	-70.020167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33174	1	0	0	0	0	27	1.0339923	-68.355752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33175	1	0	0	0	0	27	1.0382765	-68.896209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33176	1	7.45	0.64	0	0	27	1.0339652	-68.359815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33177	1	0	0	0	0	27	1.0322862	-68.43625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33178	1	0	0	0	0	27	1.038256	-68.274331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33179	1	0	0	0	0	27	1.0415189	-68.18671	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33180	1	0	0	0	0	27	1.0415189	-68.18671	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33181	1	7.45	1.82	0	0	27	1.0322534	-68.44022	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33182	1	0	0	0	0	27	1.0322767	-68.432812	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33183	1	0	0	0	0	27	1.032186	-68.413848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33184	1	0	0	0	0	27	1.0427111	-68.108784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33185	1	7.45	2.2	0	0	27	1.0321459	-68.418019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33186	1	7.3	1.18	0	23.93	27	1.034338	-125.484867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33187	1	15.92	3.34	0	0	27	1.0290196	-127.16423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33188	1	23.83	7.97	0	0	27	1.0346249	-121.094763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33189	1	0	0	0	64.4	27	1.0433424	-120.050555	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33190	1	0	0	0	0	27	1.0433424	-120.050555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33191	1	0	0	0	0	27	1.0433424	-120.050555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33192	1	0	0	0	0	27	1.0433424	-120.050555	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33193	1	24.69	1	0	0	27	1.0432665	-120.065074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33194	1	0	0	0	0	27	1.0426576	-120.025219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33195	1	0	0	0	0	27	1.0371632	-120.767239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33196	1	28.88	7.54	0	0	27	1.0370221	-120.783391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33197	1	23.83	3.63	0	0	27	1.0400636	-119.446813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33198	1	0	0	0	0	27	1.0355749	-118.621923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33199	1	0	0	0	0	27	1.0355749	-118.621923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33200	1	0	0	0	0	27	1.0355749	-118.621923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33201	1	0	0	0	0	27	1.0355749	-118.621923	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33202	1	11.31	4.14	0	0	27	1.0355069	-118.628057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33203	1	0	0	0	0	27	1.035644	-118.616309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33204	1	0	0	0	0	27	1.0372229	-118.396577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33205	1	6.18	0.46	0	0	27	1.0372009	-118.400057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33206	1	6.18	0.6	0	0	27	1.0363764	-118.537757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33207	1	18.84	2.94	0	0	27	1.0214567	-122.530821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33208	1	18.84	2.21	0	0	27	1.0201837	-122.702487	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33209	1	0	0	0	0	27	1.0202542	-122.690363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33210	1	0.7	0.2	0	0	27	1.0199281	-122.694251	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33211	1	18.84	4.53	0	0	27	1.0198384	-122.705199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33212	1	13.37	1.1	0	0	27	1.038493	-118.180545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33213	1	15.66	5.68	0	0	27	1.0255947	-119.292253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33214	1	15.52	4.85	0	0	27	1.0264592	-120.116222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33215	1	0	0	0	0	27	1.0265421	-120.108227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33216	1	15.52	2.43	0	0	27	1.0271704	-118.52729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33217	1	3.72	0.71	0	0	27	1.0263853	-126.41128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33218	1	3.72	1.04	0	0	27	1.0285128	-128.253551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33219	1	4.3	0.45	0	0	27	1.0324615	-127.810732	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33220	1	7.99	2.36	0	0	27	1.0289773	-127.193716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33221	1	0	0	0	23.42	27	1.0344485	-128.123584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33222	1	4.3	1.31	0	0	27	1.0344262	-128.125789	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33223	1	14.7	6.88	0	0	27	1.0268345	-128.222652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33224	1	14.42	2.99	0	0	27	1.0268715	-129.176439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33225	1	28.72	5.11	0	0	27	1.0271327	-129.440963	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33226	1	9.82	3.26	0	0	27	1.031634	-128.391382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33227	1	9.82	1.99	0	0	27	1.0308381	-128.435508	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33228	1	0	0	0	0	27	1.031197	-128.426045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33229	1	9.82	1.48	0	0	27	1.0311588	-128.431283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33230	1	10.72	1.23	0	0	27	1.0296664	-75.946431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33231	1	10.65	1.04	0	0	27	1.0287465	-76.005696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33232	1	0	0	0	0	27	1.0287824	-76.000046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33233	1	0	0	0	0	27	1.0301894	-75.142203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33234	1	23.24	2.2	0	0	27	1.0300995	-75.156624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33235	1	0	0	0	0	27	1.0454691	-65.674786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33236	1	0	0	0	0	27	1.0543052	-67.169704	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33237	1	0	0	0	0	27	1.0518553	-67.17701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33238	1	24.69	8.03	0	0	27	1.0453233	-65.68696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33239	1	0	0	0	0	27	1.0454922	-65.612949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33240	1	26.79	3.78	0	0	27	1.0308495	-75.328221	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33241	1	27.04	4.02	0	11.91	27	1.0307647	-75.812731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33242	1	3.13	0.68	0	0	27	1.029441	-76.311547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33243	1	8.68	3.41	0	6.18	27	1.0303235	-76.602987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33244	1	0	0	0	0	27	1.0266423	-75.851859	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33245	1	8.05	1.3	0	0	27	1.0266119	-75.85622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33246	1	4.78	1.28	0	0	27	1.0286914	-76.040481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33247	1	8.23	0.33	0	0	27	1.032622	-74.784653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33248	1	7.79	0.33	0	0	27	1.0260335	-107.967995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33249	1	0	0	0	0	27	1.0255756	-107.068283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33250	1	18.71	0.89	0	0	27	1.0255224	-107.079972	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33251	1	6.06	0.85	0	0	27	1.027812	-112.274726	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33252	1	24.37	5.08	0	0	27	1.0338506	-114.381097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33253	1	0	0	0	0	27	1.0304748	-115.152432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33254	1	24.37	0.8	0	0	27	1.0303959	-115.167087	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33255	1	24.37	18.35	0	0	27	1.0285958	-115.520629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33256	1	24.56	5.63	0	0	27	1.0283123	-115.537521	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33257	1	0	0	0	0	27	1.0284343	-115.522534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33258	1	0	0	0	0	27	1.0287503	-108.646204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33259	1	5.05	1.19	0	0	27	1.0287255	-108.648817	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33260	1	0	0	0	0	27	1.0387897	-111.56899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33261	1	6.97	0.46	0	0	27	1.03877	-111.57295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33262	1	0	0	0	0	27	1.0043597	-114.086553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33263	1	6.2	1.06	0	0	27	1.004334	-114.090389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33264	1	6.52	1.39	0	0	27	1.0356615	-110.341741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33265	1	0	0	0	0	27	1.0356924	-110.338114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33266	1	4.72	0.81	0	11.18	27	1.0346174	-109.768252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33267	1	3.04	0.58	0	0	27	1.0364778	-126.383673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33268	1	18.21	5.73	0	0	27	1.0371433	-127.824808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33269	1	11.06	1.6	0	30.91	27	1.0412804	-126.85816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33270	1	3.29	0.29	0	0	27	1.0367203	-128.658929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33271	1	0	0	0	0	27	1.0431888	-124.512956	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33272	1	0	0	0	0	27	1.0445437	-126.419812	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33273	1	20.32	5.17	0	0	27	1.0430936	-124.523785	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33274	1	16.22	4.42	0	0	27	1.0367814	-128.739095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33275	1	16.22	2.39	0	0	27	1.0399265	-128.483625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33276	1	9.32	4.56	0	0	27	1.0380931	-128.009965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33277	1	7.16	0.94	0	0	27	1.0396975	-128.1503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33278	1	0	0	0	0	27	1.0386296	-129.095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33279	1	5.46	0.93	0	0	27	1.0386044	-129.098326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33280	1	7.47	2.49	0	0	27	1.0387626	-128.808554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33281	1	17.67	2.93	0	-2.09	27	1.0345455	-129.000126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33282	1	0	0	0	0	27	1.0346496	-128.990361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33283	1	0	0	0	0	27	1.0174929	-108.178072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33284	1	7.85	1.92	0	0	27	1.01745	-108.182605	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33285	1	9.19	2.14	0	0	27	1.0288808	-109.57954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33286	1	7.27	1.69	0	43.19	27	1.0361198	-111.689813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33287	1	6.3	1.28	0	0	27	1.0322134	-110.780761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33288	1	6.88	1.61	0	0	27	1.0283554	-108.659261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33289	1	41.29	10.14	0	0	27	1.0081195	-112.550183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33290	1	38.65	16.05	0	0	27	1.024354	-115.415417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33291	1	38.65	12.1	0	0	27	1.0079614	-113.24671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33292	1	38.65	1.51	0	0	27	1.0117802	-114.295239	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33293	1	0	0	0	0	27	1.0273271	-106.631404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33294	1	38.65	3.47	0	0	27	1.0271767	-106.655597	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33295	1	15.49	2.67	0	0	27	1.03949	-115.259225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33296	1	15.49	8.59	0	77.15	27	1.0417725	-115.477462	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33297	1	13.53	1.79	0	0	27	1.038123	-115.00416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33298	1	0.69	0.3	0	60.4	27	1.0382676	-117.605191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33299	1	6.41	1.76	0	0	27	1.038231	-117.608627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33300	1	6.41	0.89	0	0	27	1.0373105	-117.688205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33301	1	0	0	0	0	27	1.035586	-117.835058	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33302	1	11.94	3.07	0	0	27	1.0355211	-117.841786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33303	1	23.63	5.21	0	0	27	1.0281256	-115.395925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33304	1	23.63	2.08	0	0	27	1.0165717	-114.965157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33305	1	0	0	0	0	27	1.0166442	-114.950322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33306	1	23.63	13.48	0	0	27	1.0272997	-114.790144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33307	1	0	0	0	0	27	1.0306247	-111.954206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33308	1	26.16	8.12	0	0	27	1.0304696	-111.969046	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33309	1	16.19	5.75	0	0	27	1.0318419	-111.415988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33310	1	0	0	0	0	27	1.004274	-112.151375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33311	1	7.25	2.03	0	0	27	1.0042332	-112.15538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33312	1	0	0	0	0	27	1.0086575	-110.918705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33313	1	6.29	1.5	0	0	27	1.0086289	-110.922346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33314	1	0	0	0	0	27	1.011594	-109.532564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33315	1	7.05	2.45	0	0	27	1.0115465	-109.536841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33316	1	13.83	10.47	0	0	27	1.003852	-112.662085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33317	1	0	0	0	0	27	1.0366723	-119.614738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33318	1	13.46	4.8	0	0	27	1.0365831	-119.622074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33319	1	8.93	1.88	0	28.68	27	1.0425445	-117.896844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33320	1	5.99	1.74	0	0	27	1.0331902	-118.12329	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33321	1	0	0	0	0	27	1.0332259	-118.119715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33322	1	5.66	0.73	0	23.54	27	1.0382037	-120.959585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33323	1	9.71	2.3	0	0	27	1.0358341	-122.373033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33324	1	10.37	4.34	0	0	27	1.035849	-121.268247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33325	1	5.94	1.58	0	0	27	1.0371156	-120.630209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33326	1	9.18	4.06	0	0	27	1.0370764	-120.809398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33327	1	9.4	1.27	0	47.26	27	1.0405858	-119.704987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33328	1	7.23	2.27	0	0	27	1.0317588	-117.197919	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33329	1	22.62	7.06	0	0	27	1.0359385	-113.139366	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33330	1	9.57	0.94	0	0	27	1.0306567	-116.066413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33331	1	0	0	0	0	27	1.0374722	-117.234143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33332	1	9.95	1.75	0	0	27	1.0374301	-117.239742	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33333	1	3.69	0.93	0	0	27	1.0285043	-126.147778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33334	1	7.81	1.21	0	0	27	1.0269828	-107.767678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33335	1	17.77	2.75	0	0	27	1.0250276	-106.939253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33336	1	4.75	0.33	0	0	27	1.0412954	-77.483189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33337	1	12.37	2.78	0	0	27	1.0401248	-77.768196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33338	1	38.29	14.47	0	0	27	1.0150714	-93.153134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33339	1	0	0	0	0	27	1.0311998	-90.029227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33340	1	38.29	5.52	0	0	27	1.0310677	-90.050445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33341	1	41.15	4.04	0	0	27	1.0249962	-91.146977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33342	1	41.36	2.51	0	0	27	1.0229798	-91.612774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33343	1	4.68	0.05	0	0	27	1.0133611	-94.120912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33344	1	8.86	2.29	0	0	27	1.0262246	-121.633228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33345	1	10.13	3.9	0	0	27	1.0236368	-121.868365	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33346	1	0	0	0	0	27	1.0237014	-121.862287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33347	1	0	0	0	0	27	1.0425154	-118.262086	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33348	1	24.46	1.8	0	0	27	1.0424327	-118.275111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33349	1	0	0	0	0	27	1.0329897	-118.389184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33350	1	23.7	6.59	0	0	27	1.032852	-118.402688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33351	1	22.92	4.73	0	0	27	1.0406693	-118.81322	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33352	1	26.02	8.22	0	0	27	1.0411927	-118.476152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33353	1	0	0	0	0	27	1.0283826	-120.331795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33354	1	9.17	3.39	0	0	27	1.0283206	-120.337074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33355	1	12.71	5.3	0	0	27	1.0256556	-122.996008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33356	1	0	0	0	0	27	1.0212308	-122.499505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33357	1	4.48	2.32	0	0	27	1.0211936	-122.501878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33358	1	9.65	2.91	0	0	27	1.0297219	-75.802016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33359	1	6.3	1.41	0	0	27	1.0348219	-86.089325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33360	1	13.49	0.45	0	0	27	1.0339444	-87.825341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33361	1	0	0	0	0	27	1.0357543	-87.568359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33362	1	26.98	5.15	0	0	27	1.0356348	-87.58324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33363	1	37.02	5.51	0	0	27	1.0121223	-93.711848	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33364	1	34.03	2.82	0	0	27	1.0130553	-96.094576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33365	1	0	0	0	0	27	1.0387823	-84.890033	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33366	1	0	0	0	0	27	1.0369944	-86.785486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33367	1	29.74	14.37	0	0	27	1.0385583	-84.903561	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33368	1	10.78	5.05	0	0	27	1.0239561	-119.515866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33369	1	3.88	1.09	0	0	27	1.0241571	-119.034748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33370	1	0	0	0	0	27	1.0211872	-121.471628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33371	1	11.61	2.08	0	0	27	1.0211382	-121.478398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33372	1	23.68	7.73	0	0	27	1.0221525	-121.724889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33373	1	0	0	0	0	27	1.0351517	-120.262646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33374	1	38.66	5.88	0	0	27	1.0349938	-120.28437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33375	1	0	0	0	0	27	1.0317762	-119.049587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33376	1	0	0	0	0	27	1.0410426	-121.84147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33377	1	36.58	8.84	0	0	27	1.031571	-119.07105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33378	1	28.8	10.81	0	0	27	1.038353	-119.335557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33379	1	19.03	4.12	0	0	27	1.039772	-118.870061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33380	1	19.03	4.47	0	0	27	1.0340076	-120.439152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33381	1	0	0	0	0	27	1.0379011	-119.395586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33382	1	23.74	4.39	0	0	27	1.0377919	-119.409468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33383	1	32.79	6.95	0	76.36	27	1.0406745	-119.721916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33384	1	39.52	10.31	0	0	27	1.0371246	-119.942192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33385	1	18.91	4.09	0	0	27	1.0421674	-118.964801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33386	1	18.99	1.96	0	0	27	1.0398694	-119.269252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33387	1	0	0	0	0	27	1.0363522	-118.188656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33388	1	0	0	0	0	27	1.0350393	-121.264134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33389	1	0	0	0	0	27	1.0353319	-122.453594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33390	1	0	0	0	0	27	1.0353319	-122.453594	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33391	1	77.9	10.08	0	0	27	1.0360412	-118.228878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33392	1	72.59	19.58	0	106.61	27	1.0398231	-120.198954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33393	1	0	0	0	0	27	1.03905	-120.144121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33394	1	0	0	0	98.17	27	1.0417429	-119.740431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33395	1	29.82	7.32	0	0	27	1.041586	-119.75666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33396	1	29.82	11.02	0	0	27	1.0398755	-119.079943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33397	1	51.23	8.05	0	0	27	1.0357946	-120.752594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33398	1	34.4	4.86	0	0	27	1.0333006	-120.738709	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33399	1	31.16	4.83	0	0	27	1.0319274	-118.115616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33400	1	0	0	0	0	27	1.0303364	-119.160872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33401	1	0	0	0	0	27	1.0442934	-122.133002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33402	1	17.68	5.42	0	0	27	1.0302365	-119.171526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33403	1	19.81	6.38	0	0	27	1.0361888	-118.168977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33404	1	0	0	0	0	27	1.0307285	-118.51793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33405	1	0	0	0	0	27	1.0431276	-121.484771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33406	1	22.67	12.81	0	0	27	1.030544	-118.529004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33407	1	22.67	6.48	0	0	27	1.0275721	-117.274435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33408	1	0	0	0	0	27	1.040724	-117.43431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33409	1	22.67	5.77	0	0	27	1.0406075	-117.445934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33410	1	22.67	3.01	0	0	27	1.0393449	-117.626203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33411	1	0	0	0	0	27	1.0337978	-118.847991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33412	1	17.73	8.06	0	0	27	1.0371992	-121.23115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33413	1	0	0	0	0	27	1.0339923	-118.778755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33414	1	0	0	0	0	27	1.0300252	-118.286862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33415	1	17.73	1.5	0	0	27	1.0299616	-118.297431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33416	1	0	0	0	0	27	1.0372311	-117.995432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33417	1	17.73	4.21	0	0	27	1.0371423	-118.004747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33418	1	0	0	0	36.54	27	1.0327684	-118.402092	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33419	1	27.26	1.27	0	0	27	1.0326826	-118.416998	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33420	1	0	0	0	0	27	1.0361426	-120.125133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33421	1	0	0	0	0	27	1.0358721	-120.170799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33422	1	16.84	4.57	0	0	27	1.0293498	-121.315205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33423	1	0	0	0	0	27	1.0358721	-120.170799	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33424	1	0	0	0	0	27	1.0362349	-120.115477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33425	1	0	0	0	0	27	1.0361426	-120.125133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33426	1	29.84	5.53	0	0	27	1.0318451	-118.525144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33427	1	36.32	10.14	0	9.36	27	1.0336906	-120.542574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33428	1	0	0	0	0	27	1.0362209	-110.632142	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33429	1	0	0	0	0	27	1.0365829	-113.204509	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33430	1	56.14	7.09	0	0	27	1.0360083	-110.663381	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33431	1	0	0	0	0	27	1.0331038	-118.428015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33432	1	53.04	13.94	0	0	27	1.0328425	-118.454997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33433	1	41.64	1.9	0	0	27	1.0328436	-118.102042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33434	1	36.8	17.07	0	0	27	1.029338	-118.133112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33435	1	22.34	7.31	0	0	27	1.0304827	-118.291601	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33436	1	0	0	0	0	27	1.0306042	-118.280245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33437	1	22.34	3.92	0	0	27	1.0374192	-117.943088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33438	1	42.09	13.46	0	0	27	1.0275546	-117.407268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33439	1	40.85	10.65	0	0	27	1.0259866	-115.676121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33440	1	40.85	16.49	0	0	27	1.0255201	-115.97134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33441	1	40.85	25.64	0	118.11	27	1.0379257	-115.9002	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33442	1	0	0	0	0	27	1.0295881	-116.54681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33443	1	40.85	7.41	0	0	27	1.0293937	-116.570649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33444	1	16.72	3.9	0	0	27	1.037359	-119.806291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33445	1	0	0	0	0	27	1.0390419	-119.553667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33446	1	31.74	6.54	0	0	27	1.0388996	-119.572505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33447	1	32.12	6.78	0	0	27	1.0363314	-119.556647	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33448	1	31.74	8.54	0	0	27	1.0324675	-120.342359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33449	1	51.53	12.29	0	0	27	1.0314743	-119.249528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33450	1	38.13	16.87	0	0	27	1.0338568	-120.12185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33451	1	38.13	17.33	0	0	27	1.0275628	-109.933614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33452	1	38.13	8.19	0	0	27	1.0339976	-119.064822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33453	1	31.74	9.47	0	0	27	1.0320147	-120.618273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33454	1	33.19	11.12	0	0	27	1.0318358	-120.63519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33455	1	15.78	6.43	0	0	27	1.0368248	-119.500141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33456	1	33.19	18.32	0	0	27	1.0365423	-119.518409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33457	1	33.19	13.97	0	0	27	1.0349166	-120.737861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33458	1	0	0	0	0	27	1.0368651	-119.030161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33459	1	33.19	7.69	0	0	27	1.0366923	-119.049449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33460	1	21.41	9.35	0	0	27	1.0364221	-119.521902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33461	1	21.41	2.1	0	0	27	1.0371005	-119.911944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33462	1	0	0	0	0	27	1.0409586	-119.083474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33463	1	43.48	15.44	0	0	27	1.040693	-119.104908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33464	1	27.57	7.55	0	0	27	1.0370832	-120.073083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33465	1	22.07	1.82	0	0	27	1.0404665	-119.013801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33466	1	0	0	0	0	27	1.0394919	-119.6596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33467	1	38.82	4.28	0	0	27	1.0393463	-119.681411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33468	1	15.78	6.22	0	0	27	1.033415	-120.180734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33469	1	15.78	5.1	0	0	27	1.035957	-120.730883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33470	1	29.06	4.13	0	0	27	1.0421921	-118.869564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33471	1	29.06	1.48	0	0	27	1.0437876	-118.762522	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33472	1	29.06	7.5	0	75.58	27	1.0377146	-120.639324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33473	1	0	0	0	0	27	1.037931	-119.538914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33474	1	29.47	8.47	0	0	27	1.0377719	-119.555227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33475	1	14.69	4.95	0	0	27	1.041089	-119.074023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33476	1	0	0	0	0	27	1.0387688	-119.094148	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33477	1	14.61	6.54	0	0	27	1.0386623	-119.102204	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33478	1	0	0	0	0	27	1.0242774	-113.2429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33479	1	0	0	0	0	27	1.0439863	-115.258769	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33480	1	13.65	4.64	0	0	27	1.0446688	-118.606662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33481	1	14.61	1.86	0	0	27	1.043933	-115.266637	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33482	1	0	0	0	0	27	1.0436662	-115.408672	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33483	1	0	0	0	67.25	27	1.0345931	-120.17558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33484	1	13.65	3.76	0	0	27	1.0345188	-120.183465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33485	1	34.55	4.52	0	0	27	1.0384235	-118.049757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33486	1	0	0	0	0	27	1.0385571	-118.030422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33487	1	0	0	0	0	27	1.0316518	-120.42132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33488	1	0	0	0	0	27	1.0316518	-120.42132	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33489	1	0	0	0	0	27	1.0316518	-120.42132	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33490	1	0	0	0	0	27	1.0316518	-120.42132	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33491	1	30.18	3.41	0	0	27	1.0318111	-120.405178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33492	1	30.18	8.43	0	0	27	1.0315073	-120.437009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33493	1	31.3	3.63	0	0	27	1.0208865	-121.220182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33494	1	26.53	2.88	0	0	27	1.0381033	-117.981717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33495	1	26.53	4.34	0	0	27	1.0342295	-115.84649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33496	1	26.53	8.14	0	0	27	1.0280469	-116.934314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33497	1	0	0	0	0	27	1.0281814	-116.920699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33498	1	26.53	3.43	0	0	27	1.0276123	-116.797345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33499	1	0	0	0	0	27	1.0374168	-119.41996	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33500	1	35.52	10.1	0	0	27	1.0372191	-119.439398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33501	1	0	0	0	0	27	1.0295397	-110.412589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33502	1	0	0	0	0	27	1.0310074	-119.450547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33503	1	0	0	0	0	27	1.0752869	-131.645774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33504	1	0	0	0	0	27	1.0752869	-131.645774	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33505	1	35.52	0.52	0	0	27	1.0294391	-110.433721	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33506	1	0	0	0	120.02	27	1.0417222	-120.525765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33507	1	35.52	8.44	0	0	27	1.0415525	-120.545774	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33508	1	24.05	7.01	0	0	27	1.027078	-119.231721	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33509	1	17.92	11.42	0	0	27	1.0384228	-119.66894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33510	1	0	0	0	0	27	1.0247373	-119.732245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33511	1	0	0	0	0	27	1.0217003	-125.515653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33512	1	0	0	0	0	27	1.0214962	-124.693768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33513	1	0	0	0	0	27	1.0214962	-124.693768	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33514	1	16.75	1.91	0	0	27	1.0246678	-119.742892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33515	1	40.6	11.7	0	0	27	1.0259937	-121.706408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33516	1	0	0	0	0	27	1.026213	-121.681828	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33517	1	0	0	0	0	27	1.0302093	-123.456737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33518	1	40.6	15.77	0	0	27	1.0299459	-123.480036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33519	1	40.6	17.45	0	0	27	1.0334115	-120.418715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33520	1	50.45	7.71	0	0	27	1.0329775	-120.832373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33521	1	0	0	0	0	27	1.0165473	-123.935749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33522	1	22.46	5.13	0	0	27	1.0164511	-123.94776	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33523	1	22.46	10.58	0	0	27	1.0209196	-122.854187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33524	1	22.46	3.47	0	0	27	1.0141726	-124.409419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33525	1	0	0	0	0	27	1.0221998	-122.573297	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33526	1	37.16	4.65	0	0	27	1.0220704	-122.596318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33527	1	9.97	2.66	0	0	27	1.029892	-121.758528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33528	1	0	0	0	0	27	1.0302232	-120.900766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33529	1	9.85	4.72	0	0	27	1.030148	-120.905674	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33530	1	0	0	0	0	27	1.0385842	-125.457711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33531	1	7.45	1.03	0	0	27	1.0385563	-125.461538	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33532	1	0	0	0	0	27	1.0368816	-125.9979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33533	1	6.49	2.4	0	0	27	1.0368404	-126.001559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33534	1	17.03	1.11	0	0	27	1.0369688	-125.867294	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33535	1	11.52	2.65	0	0	27	1.0378142	-125.422242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33536	1	0	0	0	-9.86	27	1.0381645	-121.689972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33537	1	22.63	5.2	0	0	27	1.0393495	-124.503937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33538	1	0	0	0	0	27	1.0388198	-121.57621	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33539	1	0	0	0	0	27	1.0388795	-125.122441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33540	1	11.5	1.72	0	0	27	1.0388338	-125.128391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33541	1	9.06	2.88	0	0	27	1.0366156	-125.841979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33542	1	0	0	0	0	27	1.0266989	-131.739144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33543	1	42.45	7.14	0	0	27	1.0265006	-131.765593	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33544	1	25.94	0.22	0	0	27	1.0147662	-130.834159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33545	1	0	0	0	0	27	1.0316536	-131.642808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33546	1	0	0	0	0	27	1.014971	-136.500195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33547	1	0	0	0	0	27	1.0046177	-142.865785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33548	1	0	0	0	0	27	1.0046177	-142.865785	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33549	1	25.94	16.75	0	0	27	1.0314083	-131.656263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33550	1	0	0	0	0	27	1.0322576	-131.582613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33551	1	42	6.96	0	0	27	1.0157956	-132.301533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33552	1	0	0	0	0	27	1.0159865	-132.276115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33553	1	17.4	5.08	0	143.12	27	1.0374337	-131.579981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33554	1	0	0	0	18.96	27	1.0364971	-131.105666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33555	1	0	0	0	0	27	1.0116627	-135.694782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33556	1	8.12	3.11	0	0	27	0.9838518	-143.5027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33557	1	0	0	0	0	27	0.9989536	-141.544228	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33558	1	0	0	0	0	27	1.0367344	-131.054777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33559	1	0	0	0	0	27	1.0364971	-131.105666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33560	1	39.04	15.55	0	0	27	1.0319072	-130.560165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33561	1	78.07	6.93	0	0	27	1.0344754	-128.881157	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33562	1	39.04	26.29	0	0	27	1.0130239	-131.065921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33563	1	31.38	15	0	0	27	1.0347504	-128.413009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33564	1	0	0	0	0	27	1.0286093	-123.663244	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33565	1	26.86	4.77	0	0	27	1.0387267	-127.900568	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33566	1	0	0	0	0	27	1.0318428	-123.210264	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33567	1	26.86	9.16	0	0	27	1.0317111	-130.371276	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33568	1	0	0	0	0	27	1.0318833	-130.355842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33569	1	32.15	7.05	0	0	27	1.0270643	-130.576697	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33570	1	0	0	0	0	27	1.031747	-130.96407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33571	1	22.48	5.45	0	0	27	1.0316249	-130.977241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33572	1	20.92	2.16	0	0	27	1.0273457	-131.771775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33573	1	37.43	11.65	0	0	27	1.0273611	-131.187292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33574	1	0	0	0	0	27	1.0243844	-131.856114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33575	1	20.92	15.9	0	0	27	1.0241723	-131.866701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33576	1	16.03	6.17	0	0	27	1.0363293	-124.011191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33577	1	23.8	8.99	0	0	27	1.0377438	-122.636242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33578	1	0	0	0	18.36	27	1.0400711	-119.305474	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33579	1	0	0	0	0	27	1.0407351	-121.411862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33580	1	34.9	6.49	0	0	27	1.0399394	-119.323395	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33581	1	19.4	5.47	0	0	27	1.0396013	-122.338143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33582	1	0	0	0	0	27	1.0397078	-122.328165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33583	1	10.73	2.47	0	0	27	1.0370253	-126.091501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33584	1	8.59	2.56	0	0	27	1.0401908	-126.028162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33585	1	19.54	1.82	0	0	27	1.0366572	-125.712066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33586	1	0	0	0	0	27	1.0374989	-126.280877	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33587	1	11.4	1.38	0	0	27	1.0374629	-126.28684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33588	1	15.86	3.17	0	0	27	1.0287963	-115.42906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33589	1	0	0	0	0	27	1.0288638	-115.419233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33590	1	17.22	4	0	0	27	1.0280019	-115.712401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33591	1	27.58	1.56	0	0	27	1.0264123	-116.179518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33592	1	0	0	0	0	27	1.0265043	-116.162299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33593	1	15.05	3.97	0	0	27	1.0311063	-115.267288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33594	1	29.57	5.2	0	0	27	1.0314933	-117.021034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33595	1	29.57	4.91	0	0	27	1.0415365	-111.638415	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33596	1	29.57	1.21	0	0	27	1.0310405	-117.268491	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33597	1	29.57	2.92	0	0	27	1.0314187	-116.640252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33598	1	0	0	0	0	27	1.0266152	-116.947619	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33599	1	5.71	2.52	0	0	27	1.0265731	-116.950722	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33600	1	0	0	0	0	27	1.0318956	-115.347734	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33601	1	15.78	7.54	0	0	27	1.0317809	-115.356032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33602	1	14.61	3.65	0	0	27	1.0260384	-116.490258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33603	1	0	0	0	0	27	1.0261156	-116.482735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33604	1	6.77	2.09	0	0	27	1.0276181	-115.588366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33605	1	24.77	16.01	0	0	27	1.0060494	-115.192573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33606	1	0	0	0	0	27	1.0140615	-116.295934	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33607	1	17.98	13.68	0	0	27	1.0138677	-116.305827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33608	1	10.17	2.86	0	0	27	1.0209028	-120.847679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33609	1	7.33	1.98	0	0	27	1.0213124	-120.523666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33610	1	0	0	0	0	27	1.0226292	-119.852614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33611	1	7.33	1.18	0	0	27	1.0225952	-119.857005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33612	1	10.72	2.15	0	0	27	1.0244037	-117.399513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33613	1	0	0	0	0	27	1.0383726	-126.252962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33614	1	15.68	7.99	0	0	27	1.0242108	-127.622241	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33615	1	0	0	0	0	27	1.0397707	-126.122763	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33616	1	0	0	0	0	27	1.0397707	-126.122763	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33617	1	0	0	0	0	27	1.0385073	-126.244181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33618	1	0	0	0	0	27	1.0383726	-126.252962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33619	1	19.59	4.12	0	0	27	1.0409253	-125.450119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33620	1	17.7	7.33	0	0	27	1.0401715	-125.54143	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33621	1	0	0	0	0	27	1.0403053	-125.531545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33622	1	8.86	1.02	0	0	27	1.0356358	-119.918502	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33623	1	6.11	0.65	0	0	27	1.0358922	-120.066324	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33624	1	8.93	1.42	0	0	27	1.035007	-120.610223	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33625	1	11.65	3.51	0	0	27	1.0316911	-117.517106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33626	1	0	0	0	0	27	1.0345882	-121.222823	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33627	1	6.24	1.82	0	0	27	1.0345539	-121.226607	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33628	1	0	0	0	0	27	1.0367189	-123.473044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33629	1	5.02	1.01	0	0	27	1.0366936	-123.475986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33630	1	10.88	2.57	0	0	27	1.0371205	-126.339128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33631	1	0	0	0	0	27	1.0371709	-126.333075	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33632	1	0	0	0	0	27	1.0380998	-123.129137	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33633	1	15	5.2	0	0	27	1.0380063	-123.137145	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33634	1	0	0	0	0	27	1.0409874	-124.656066	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33635	1	10.01	3.04	0	0	27	1.0409336	-124.66122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33636	1	11.11	1.42	0	0	27	1.0364047	-124.95666	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33637	1	4.45	0.51	0	0	27	1.0383919	-124.691947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33638	1	0	0	0	0	27	1.0361557	-124.004001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33639	1	16.56	5.22	0	0	27	1.0360584	-124.01393	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33640	1	0	0	0	0	27	1.0397566	-125.317256	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33641	1	21.69	3.28	0	0	27	1.039665	-125.32836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33642	1	14.65	9.94	0	0	27	1.0363655	-124.458514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33643	1	3.03	1.26	0	10.17	27	1.03573	-127.740017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33644	1	6.05	1.92	0	13.25	27	1.0358205	-130.156288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33645	1	0	0	0	0	27	1.0343154	-130.572167	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33646	1	10.5	3.15	0	0	27	1.0342534	-130.577979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33647	1	20.99	4.66	0	0	27	1.0338598	-128.532746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33648	1	10.6	1.26	0	0	27	1.0389344	-116.327443	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33649	1	9.53	2.21	0	25.11	27	1.0392022	-117.547242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33650	1	24.15	3.17	0	0	27	1.0366228	-117.971867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33651	1	0	0	0	0	27	1.0367133	-117.958967	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33652	1	7.39	1.5	0	0	27	1.0296404	-76.222811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33653	1	11.41	2.76	0	0	27	1.0230016	-75.117196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33654	1	0	0	0	0	27	1.0230545	-75.110645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33655	1	3.19	0.42	0	0	27	1.0257301	-91.772341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33656	1	0	0	0	0	27	1.0261108	-92.211173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33657	1	7.48	1.69	0	0	27	1.0260758	-92.215387	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33658	1	14.45	5.35	0	0	27	1.0275106	-92.782796	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33659	1	0	0	0	0	27	1.0294582	-93.587203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33660	1	7.23	1.23	0	0	27	1.0294249	-93.591044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33661	1	9.52	2.94	0	0	27	1.0356916	-95.340822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33662	1	19.34	7.98	0	0	27	1.0258318	-90.537936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33663	1	0	0	0	0	27	1.0253834	-91.076846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33664	1	19.34	4.94	0	0	27	1.0252911	-91.087286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33665	1	0	0	0	0	27	1.0246275	-89.640592	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33666	1	19.34	2.51	0	0	27	1.0263281	-91.244542	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33667	1	0	0	0	0	27	1.0247679	-89.577079	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33668	1	9.81	2.58	0	0	27	1.0290001	-75.171146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33669	1	44.75	16.14	0	0	27	1.0406384	-120.277497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33670	1	0	0	0	0	27	1.0375683	-116.394052	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33671	1	0	0	0	0	27	1.0428805	-120.018488	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33672	1	44.75	15.68	0	0	27	1.0372644	-116.419629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33673	1	0	0	0	0	27	1.0392146	-120.468645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33674	1	44.75	3.71	0	0	27	1.0390492	-120.492375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33675	1	44.75	15.01	0	0	27	1.0231414	-121.916112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33676	1	44.75	6.64	0	0	27	1.0330532	-121.056808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33677	1	4.19	1.12	0	0	27	1.034306	-121.16905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33678	1	16.01	3.91	0	0	27	1.0358206	-126.280463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33679	1	17.63	4.53	0	0	27	1.0347659	-126.521857	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33680	1	0	0	0	0	27	1.0348633	-126.511326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33681	1	16.01	8.96	0	12.76	27	1.0366089	-126.121129	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33682	1	16.51	1.56	0	0	27	1.0231821	-116.587334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33683	1	17.97	5.7	0	0	27	1.0301827	-105.893085	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33684	1	22.67	8.86	0	0	27	1.0235229	-116.296937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33685	1	0	0	0	0	27	1.0282475	-113.996452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33686	1	12.21	3.21	0	0	27	1.0281893	-114.0029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33687	1	0	0	0	0	27	1.0246589	-116.942385	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33688	1	4.94	1.98	0	0	27	1.0246264	-116.945048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33689	1	11.06	3.7	0	0	27	1.0236471	-116.681595	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33690	1	12.49	3.85	0	0	27	1.026866	-116.931084	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33691	1	14.71	4.77	0	0	27	1.02446	-116.965095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33692	1	0	0	0	0	27	1.0334403	-74.680165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33693	1	11.24	2.78	0	0	27	1.0333828	-74.685814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33694	1	0	0	0	0	27	1.0407033	-73.006762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33695	1	0	0	0	0	27	1.0407033	-73.006762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33696	1	0	0	0	0	27	1.0407033	-73.006762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33697	1	0	0	0	0	27	1.0407033	-73.006762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33698	1	8.45	3.63	0	0	27	1.0407172	-73.005083	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33699	1	3.12	0.54	0	0	27	1.0406902	-73.008367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33700	1	8.45	0.51	0	0	27	1.0301822	-75.511244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33701	1	8.63	1.94	0	0	27	1.0368724	-73.571744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33702	1	0	0	0	0	27	1.0324479	-74.62319	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33703	1	4.55	2.72	0	0	27	1.0324099	-74.625586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33704	1	10.32	0.46	0	0	27	1.0368576	-126.632428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33705	1	0	0	0	0	27	1.0382805	-126.920556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33706	1	12.81	4.44	0	0	27	1.0382083	-126.92705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33707	1	10.54	2.73	0	0	27	1.037283	-126.786548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33708	1	9	7.49	0	0	27	1.0362418	-126.270995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33709	1	7.87	2.21	0	0	27	1.0365849	-128.100834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33710	1	19.02	7.5	0	0	27	1.0296219	-129.618253	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33711	1	0	0	0	0	27	1.0277593	-129.714604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33712	1	21.44	4.66	0	0	27	1.0276567	-129.725681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33713	1	19.02	4.47	0	0	27	1.0278586	-129.750409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33714	1	29.8	9.65	0	0	27	1.0216898	-74.367229	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33715	1	0	0	0	0	27	1.0278064	-73.626526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33716	1	28.03	6.1	0	0	27	1.0276569	-73.64344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33717	1	28.03	13.07	0	0	27	1.0228612	-74.157352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33718	1	28.03	5.44	0	0	27	1.0258094	-73.820905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33719	1	0	0	0	0	27	1.0158075	-76.737985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33720	1	0	0	0	0	27	1.0434652	-76.714518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33721	1	32.88	9.75	0	0	27	1.0156202	-76.756437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33722	1	32.22	4.97	0	0	27	1.028574	-75.897115	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33723	1	0	0	0	0	27	1.0136265	-77.097878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33724	1	0	0	0	0	27	1.0380974	-77.48672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33725	1	29.76	9.69	0	0	27	1.0134523	-77.115797	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33726	1	32.82	7.25	0	0	27	1.021794	-76.334707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33727	1	5.39	0.08	0	0	27	1.0324155	-73.083689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33728	1	0	0	0	0	27	1.0308866	-73.19363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33729	1	10.79	5.02	0	0	27	1.0308073	-73.199866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33730	1	0	0	0	0	27	1.0344129	-114.596492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33731	1	4.36	1.48	0	0	27	1.0343863	-114.599078	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33732	1	0	0	0	0	27	1.0223839	-115.021997	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33733	1	13.82	4.21	0	0	27	1.0223076	-115.029527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33734	1	10.21	1.92	0	0	27	1.0208572	-114.493844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33735	1	10.92	1.28	0	0	27	1.0263371	-115.520179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33736	1	0	0	0	0	27	1.0280476	-115.548004	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33737	1	5.46	2.87	0	0	27	1.0280017	-115.550913	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33738	1	6.22	2.6	0	0	27	1.0199563	-113.540171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33739	1	6.17	1.73	0	0	27	1.0243633	-115.237153	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33740	1	6.35	2.1	0	0	27	1.0241887	-115.257672	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33741	1	0	0	0	0	27	1.0253026	-115.340358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33742	1	6.73	1.06	0	0	27	1.0252754	-115.344449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33743	1	18.55	4.61	0	69.1	27	1.0450144	-117.368654	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33744	1	0	0	0	0	27	1.0443038	-117.348355	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33745	1	0	0	0	0	27	1.0403974	-117.182852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33746	1	18.55	11.37	0	0	27	1.0402252	-117.192059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33747	1	18.55	3.34	0	0	27	1.0247103	-115.417546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33748	1	0	0	0	0	27	1.0247947	-115.406458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33749	1	18.55	5.12	0	0	27	1.0286162	-116.07448	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33750	1	0	0	0	0	27	1.0287202	-116.064974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33751	1	20.57	4.64	0	14.71	27	1.0331626	-102.616994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33752	1	5.6	0.94	0	0	27	1.0234346	-110.863543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33753	1	0	0	0	0	27	1.0379253	-114.558937	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33754	1	15.48	0.54	0	0	27	1.0378787	-114.568394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33755	1	21.63	5.97	0	49.83	27	1.0322503	-113.714916	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33756	1	0	0	0	0	27	1.0377025	-114.1927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33757	1	24.13	0.17	0	0	27	1.0376308	-114.207473	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33758	1	6.14	1.13	0	0	27	1.0376524	-122.722868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33759	1	0	0	0	34.78	27	1.041374	-124.351244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33760	1	9.31	2.45	0	0	27	1.0413308	-124.356243	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33761	1	8.84	2.28	0	0	27	1.0395732	-122.321986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33762	1	0	0	0	0	27	1.0365149	-122.924018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33763	1	0.67	0.1	0	0	27	1.0365584	-122.933587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33764	1	8.84	2.15	0	0	27	1.033196	-123.551843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33765	1	0	0	0	0	27	1.0367308	-122.882974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33766	1	0	0	0	0	27	1.0365677	-122.918543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33767	1	0	0	0	0	27	1.0365149	-122.924018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33768	1	0	0	0	0	27	1.0429097	-117.144805	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33769	1	14.14	3.1	0	0	27	1.042845	-117.153037	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33770	1	11.66	5.35	0	0	27	1.039703	-124.173935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33771	1	0	0	0	0	27	1.0397949	-124.167687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33772	1	20.79	2.34	0	0	27	1.0285087	-121.353118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33773	1	0	0	0	0	27	1.0285885	-121.341474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33774	1	27.92	10.07	0	0	27	1.0263974	-121.990801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33775	1	20.09	2.44	0	88.88	27	1.0405803	-121.039831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33776	1	19.38	4.37	0	0	27	1.0339359	-121.311435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33777	1	7.63	3.83	0	0	27	1.0171448	-103.214241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33778	1	7.35	2.1	0	0	27	1.0356752	-122.266883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33779	1	7.35	2.28	0	0	27	1.0370119	-118.986366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33780	1	7.35	2.39	0	38.72	27	1.0412744	-121.863247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33781	1	9.86	6.47	0	0	27	1.0360203	-126.056969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33782	1	7.44	4.08	0	0	27	1.0330785	-87.823345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33783	1	9.28	2.97	0	0	27	1.0371676	-88.430824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33784	1	15.39	0.31	0	0	27	1.0363249	-88.186225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33785	1	0	0	0	0	27	1.0274172	-100.500001	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33786	1	17.7	7.46	0	0	27	1.0272963	-100.509101	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33787	1	0	0	0	0	27	1.0325042	-100.358178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33788	1	14.34	8.28	0	0	27	1.0323736	-100.365428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33789	1	8.72	3.79	0	0	27	1.0298681	-88.320829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33790	1	0	0	0	0	27	1.0342292	-87.10831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33791	1	8.96	2.74	0	0	27	1.0341826	-87.113196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33792	1	2.4	0.6	0	30.11	27	1.0394469	-88.810606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33793	1	15.7	6.69	0	0	27	1.0393258	-88.819439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33794	1	16.85	4.55	0	0	27	1.0336133	-88.765397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33795	1	15.7	1.34	0	0	27	1.034154	-88.821036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33796	1	0	0	0	0	27	1.0342114	-88.811854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33797	1	0	0	0	0	27	1.0338158	-111.564811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33798	1	0	0	0	0	27	1.0338158	-111.564811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33799	1	0	0	0	0	27	1.0338158	-111.564811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33800	1	0	0	0	0	27	1.0338158	-111.564811	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33801	1	31.23	7.13	0	0	27	1.0336744	-111.581785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33802	1	0	0	0	0	27	1.0339785	-111.547956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33803	1	0	0	0	0	27	1.0333517	-112.072227	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33804	1	32.29	5.55	0	0	27	1.0332043	-112.092055	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33805	1	0	0	0	0	27	1.0253967	-108.951045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33806	1	0	0	0	0	27	1.03699	-110.897961	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33807	1	56.63	14.64	0	0	27	1.0251127	-108.98135	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33808	1	0	0	0	0	27	1.0254811	-115.783412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33809	1	4.94	1.89	0	0	27	1.0254491	-115.786345	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33810	1	0	0	0	0	27	1.0393466	-120.880985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33811	1	6.97	1.44	0	0	27	1.0393155	-120.884532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33812	1	10.88	4.1	0	0	27	1.0234996	-117.442659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33813	1	8.22	1.45	0	0	27	1.0176575	-106.219348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33814	1	12.69	1.67	0	0	27	1.0188996	-107.096295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33815	1	8.58	3.48	0	0	27	1.0179472	-106.853834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33816	1	20.04	5.74	0	0	27	1.0342577	-119.479028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33817	1	20.04	2.53	0	0	27	1.0360452	-118.144893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33818	1	28.87	9.15	0	0	27	1.0368571	-117.564982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33819	1	0	0	0	0	27	1.0307879	-120.360395	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33820	1	24.4	6.3	0	0	27	1.0306566	-120.373685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33821	1	0	0	0	0	27	1.0303344	-118.631181	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33822	1	7.37	0.85	0	0	27	1.0303063	-118.635622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33823	1	7.21	1.61	0	0	27	1.0300112	-120.835706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33824	1	16.01	4.98	0	0	27	1.0289808	-124.336019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33825	1	19.15	3.95	0	0	27	1.0262505	-123.753775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33826	1	0	0	0	0	27	1.0347836	-124.449219	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33827	1	7.12	2.93	0	0	27	1.0347354	-124.453257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33828	1	15.05	4.26	0	0	27	1.0337302	-122.420661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33829	1	10.89	0.99	0	0	27	1.0357463	-123.036765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33830	1	6.01	1.88	0	0	27	1.0369074	-128.292841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33831	1	14.46	5.12	0	12.96	27	1.0377395	-128.513382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33832	1	0	0	0	0	27	1.0369067	-128.56113	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33833	1	14.99	5.73	0	0	27	1.036805	-128.569504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33834	1	16.94	5.34	0	12.69	27	1.0359892	-128.348236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33835	1	0	0	0	0	27	1.0343315	-129.347616	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33836	1	11.01	1.47	0	0	27	1.0342876	-129.35377	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33837	1	9.17	1.25	0	0	27	1.0395374	-128.306558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33838	1	0	0	0	0	27	1.0395735	-128.301849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33839	1	14.94	5.76	0	0	27	1.0389831	-128.319349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33840	1	0	0	0	0	27	1.0356181	-131.461902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33841	1	4.01	1.02	0	0	27	1.0355967	-131.463933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33842	1	13.28	2.55	0	0	27	1.0350254	-131.432525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33843	1	14.98	3.08	0	0	27	1.0332023	-130.446073	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33844	1	0	0	0	0	27	1.0332744	-130.43837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33845	1	0	0	0	0	27	1.0385036	-125.581696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33846	1	0	0	0	0	27	1.0395664	-126.946429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33847	1	46.71	9.5	0	0	27	1.0382819	-125.605819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33848	1	33.66	4.7	0	0	27	1.0381689	-127.589757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33849	1	26.41	4.75	0	0	27	1.0366578	-128.387873	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33850	1	4.27	1.5	0	0	27	1.0419985	-124.947212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33851	1	0	0	0	0	27	1.0341293	-131.17144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33852	1	10.82	3.67	0	0	27	1.0340601	-131.177468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33853	1	8.96	3.5	0	34.72	27	1.0425082	-125.712717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33854	1	7.38	0.95	0	0	27	1.0414786	-124.53855	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33855	1	0	0	0	0	27	1.0380295	-126.305819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33856	1	13.85	0.88	0	0	27	1.0379891	-126.314523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33857	1	7.88	1.69	0	0	27	1.0343148	-121.059248	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33858	1	0	0	0	0	27	1.0345094	-121.478984	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33859	1	7.88	3.61	0	0	27	1.0344527	-121.483431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33860	1	7.88	3.55	0	0	27	1.0366903	-121.456852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33861	1	0	0	0	0	27	1.0251589	-115.086584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33862	1	11.69	3.43	0	0	27	1.0250977	-115.092832	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33863	1	5.34	1.4	0	0	27	1.0365238	-113.324441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33864	1	2.09	0.52	0	0	27	1.0329922	-114.185389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33865	1	4.27	1.82	0	0	27	1.0329615	-114.187898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33866	1	7.81	3.62	0	0	27	1.0339292	-115.144642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33867	1	8.79	3.2	0	27.58	27	1.0423013	-114.078273	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33868	1	7.81	1.12	0	0	27	1.0384127	-114.066879	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33869	1	7.06	1.41	0	0	27	1.039288	-113.682141	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33870	1	7.06	1.01	0	0	27	1.0390968	-113.718716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33871	1	7.06	2.17	0	0	27	1.040199	-113.676659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33872	1	17.64	10.63	0	0	27	1.0286979	-115.138428	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33873	1	4.27	0.49	0	0	27	1.0295814	-114.921907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33874	1	17.64	1.55	0	0	27	1.0295253	-114.931744	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33875	1	0	0	0	0	27	1.029297	-115.437156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33876	1	17.64	4.34	0	0	27	1.0292178	-115.446577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33877	1	17.64	9.81	0	0	27	1.0305236	-114.951802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33878	1	0	0	0	0	27	1.0306713	-114.943127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33879	1	0	0	0	122.61	27	1.0410249	-109.657129	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33880	1	24.02	3.89	0	0	27	1.0449715	-111.608137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33881	1	0	0	0	0	27	1.0414099	-109.318745	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33882	1	22.95	7.63	0	0	27	1.0359479	-115.192512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33883	1	22.95	8.93	0	0	27	1.0433828	-112.058639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33884	1	0	0	0	0	27	1.0383154	-113.406196	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33885	1	22.95	1.66	0	0	27	1.0382429	-113.420447	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33886	1	20.41	4	0	0	27	1.031233	-119.255956	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33887	1	0	0	0	0	27	1.0371095	-119.690525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33888	1	12.43	4.56	0	0	27	1.0306438	-120.569243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33889	1	0	0	0	0	27	1.0372499	-119.668358	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33890	1	0	0	0	0	27	1.0372499	-119.668358	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33891	1	0	0	0	0	27	1.0371894	-119.683431	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33892	1	0	0	0	0	27	1.0371095	-119.690525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33893	1	13.94	2.29	0	0	27	1.0341035	-119.3669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33894	1	0	0	0	0	27	1.0341624	-119.358899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33895	1	4.2	0.91	0	0	27	1.0322687	-124.778242	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33896	1	0	0	0	0	27	1.0361362	-114.117839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33897	1	6.79	2.33	0	0	27	1.0360963	-114.121908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33898	1	7.9	3.79	0	0	27	1.0372745	-114.483807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33899	1	0	0	0	0	27	1.0130758	-122.755415	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33900	1	36.54	24.33	0	0	27	1.0127196	-122.774511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33901	1	30.94	4.21	0	0	27	1.0163808	-122.446284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33902	1	28.1	8.6	0	0	27	1.0231095	-121.781079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33903	1	28.1	2.64	0	0	27	1.0216687	-122.037194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33904	1	6.84	2.18	0	0	27	1.0276192	-121.1464	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33905	1	0	0	0	0	27	1.0276607	-121.142933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33906	1	6.84	1.89	0	0	27	1.0191121	-121.704403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33907	1	6.84	0.76	0	0	27	1.0176211	-122.15611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33908	1	29.68	1.06	0	0	27	1.0359194	-99.332587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33909	1	0	0	0	0	27	1.0360016	-99.315562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33910	1	29.68	3.11	0	0	27	1.0303814	-99.476632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33911	1	29.68	6.34	0	21.58	27	1.034761	-99.389069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33912	1	0	0	0	0	27	1.0311788	-96.156722	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33913	1	0	0	0	0	27	1.0361077	-99.161575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33914	1	29.68	4.98	0	0	27	1.0310682	-96.173105	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33915	1	9.15	3.68	0	18.29	27	1.0356718	-88.871976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33916	1	10.24	1.87	0	0	27	1.0351736	-88.61863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33917	1	9.15	1.31	0	0	27	1.0338267	-89.074296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33918	1	10.33	1.59	0	0	27	1.0240019	-89.004013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33919	1	0	0	0	0	27	1.0368074	-85.932682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33920	1	3.3	1.33	0	0	27	1.0367829	-85.934554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33921	1	0	0	0	0	27	1.0196145	-83.33964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33922	1	19.31	3.05	0	0	27	1.0195254	-83.350704	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33923	1	17.94	2.51	0	0	27	1.0171313	-83.569969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33924	1	17.94	6.43	0	0	27	1.0153875	-84.421788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33925	1	10.51	1.4	0	0	27	1.0383389	-78.096254	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33926	1	11.13	2.09	0	0	27	1.0339592	-77.851585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33927	1	11.33	3.23	0	0	27	1.0341046	-77.955331	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33928	1	16.63	1.76	0	0	27	1.0343785	-77.51532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33929	1	5.72	1.02	0	0	27	1.0451659	-76.646097	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33930	1	0	0	0	0	27	1.0319144	-104.562463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33931	1	18.98	5.86	0	0	27	1.0318001	-104.57316	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33932	1	30.66	4	0	0	27	1.0359371	-100.039642	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33933	1	0	0	0	0	27	1.0374767	-102.490827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33934	1	22.18	1.61	0	0	27	1.0373972	-102.504649	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33935	1	20.58	9.09	0	0	27	1.0298712	-105.661217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33936	1	6.59	0.8	0	0	27	1.0247154	-116.249509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33937	1	3.46	0.89	0	0	27	1.0323232	-83.257703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33938	1	6.91	1.93	0	0	27	1.0323042	-84.265457	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33939	1	0	0	0	0	27	1.0327277	-85.205474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33940	1	6.77	2.57	0	0	27	1.0326878	-85.208838	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33941	1	0	0	0	0	27	1.0405613	-87.554183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33942	1	11.95	1.18	0	0	27	1.0405134	-87.561567	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33943	1	0	0	0	0	27	1.0420001	-84.299545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33944	1	0	0	0	0	27	1.0426825	-86.464299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33945	2	0	0	0	0	27	1.0275269	-80.529927	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33946	2	0	0	0	0	27	1.0242313	-79.578394	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33947	1	0	0	0	0	27	1.0422868	-84.514934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33948	1	0	0	0	0	27	1.0420001	-84.299545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33949	2	0	0	0	0	27	1.0413071	-67.955972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33950	1	0	0	0	0	27	1.0413071	-67.955972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33951	1	0	0	0	97.14	27	1.0418143	-83.978028	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33952	2	0	0	0	0	27	1.0418143	-83.978028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33953	1	0	0	0	0	27	1.0407505	-83.965803	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33954	1	0	0	0	0	27	1.046	-113.540919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33955	1	0	0	0	0	27	1.0524708	-116.986022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33956	2	0	0	0	0	27	1.0528896	-110.696713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33957	2	0	0	0	0	27	1.0528764	-110.55021	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33958	2	0	0	0	0	27	1.0521429	-110.278811	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33959	2	0	0	0	0	27	1.0540308	-110.926392	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33960	2	0	0	0	0	27	1.0510405	-109.799719	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33961	2	0	0	0	0	27	1.0526106	-110.462623	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33962	1	0	0	0	0	27	1.0457163	-114.126368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33963	1	0	0	0	0	27	1.046	-113.540919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33964	1	0	0	0	0	27	1.038	-115.898814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33965	1	0	0	0	0	27	1.0388778	-117.697735	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33966	2	0	0	0	0	27	1.0359831	-113.920128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33967	2	0	0	0	0	27	1.0315	-112.888241	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33968	2	0	0	0	0	27	1.0335	-113.176662	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33969	2	0	0	0	0	27	1.0319998	-111.607509	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33970	2	0	0	0	0	27	1.0315	-112.061828	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33971	2	0	0	0	0	27	1.0335	-113.338123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33972	1	0	0	0	0	27	1.0378358	-116.240169	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33973	1	0	0	0	0	27	1.038	-115.898814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33974	1	0	0	0	0	27	1.033873	-120.136663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33975	2	0	0	0	0	27	1.0303405	-119.745393	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33976	2	0	0	0	0	27	1.0281512	-118.307511	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33977	1	0	0	0	0	27	1.0336922	-120.153279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33978	1	0	0	0	0	27	1.033873	-120.136663	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33979	1	0	0	0	0	27	1.0470001	-113.604259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33980	2	0	0	0	0	27	1.0495	-111.309582	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33981	2	0	0	0	0	27	1.049717	-110.913887	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33982	2	0	0	0	0	27	1.0495	-110.342106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33983	2	0	0	0	0	27	1.0495767	-111.136833	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33984	2	0	0	0	0	27	1.0495	-111.129635	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33985	2	0	0	0	0	27	1.0495	-111.039045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33986	1	0	0	0	0	27	1.0444757	-114.159342	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33987	1	0	0	0	0	27	1.0470001	-113.604259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33988	2	0	0	0	0	27	1.0388601	-119.041825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33989	1	0	0	0	0	27	1.0388601	-119.041825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33990	2	0	0	0	0	27	1.0369999	-100.147526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33991	1	0	0	0	0	27	1.0360152	-100.2469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33992	1	0	0	0	0	27	1.0470001	-109.369961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33993	1	0	0	0	0	27	1.0396881	-111.382317	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33994	1	0	0	0	0	27	1.0352394	-112.843082	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33995	1	0	0	0	0	27	1.0352394	-112.843082	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33996	2	0	0	0	0	27	1.007196	-106.637743	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33997	2	0	0	0	0	27	1.0045	-105.934447	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33998	2	0	0	0	0	27	1.0045162	-106.15536	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	33999	1	0	0	0	0	27	1.0437776	-109.58205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34000	1	0	0	0	0	27	1.0470001	-109.369961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34001	1	0	0	0	0	27	1.038	-116.84259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34002	1	0	0	0	0	27	1.0420945	-119.595574	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34003	2	0	0	0	0	27	1.0332073	-114.748059	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34004	2	0	0	0	0	27	1.0315018	-114.249521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34005	2	0	0	0	0	27	1.0298018	-113.006137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34006	2	0	0	0	0	27	1.0330684	-114.721461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34007	1	0	0	0	0	27	1.0387102	-117.208299	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34008	1	0	0	0	0	27	1.038	-116.84259	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34009	1	0	0	0	0	27	1.043	-65.353262	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34010	1	0	0	0	0	27	1.0432218	-67.080811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34011	1	0	0	0	0	27	1.0403832	-67.978607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34012	1	0	0	0	0	27	1.0357359	-72.570639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34013	1	0	0	0	0	27	1.0479913	-75.244196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34014	2	0	0	0	0	27	1.0450588	-62.821493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34015	2	0	0	0	0	27	1.0454999	-62.104019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34016	2	0	0	0	0	27	1.0460722	-61.818618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34017	2	0	0	0	0	27	1.0456782	-61.117786	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34018	2	0	0	0	0	27	1.045	-61.544214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34019	2	0	0	0	0	27	1.045	-60.800276	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34020	1	0	0	0	0	27	1.0428747	-67.238558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34021	1	0	0	0	0	27	1.0432218	-67.080811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34022	1	0	0	0	0	27	1.045	-119.490732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34023	1	0	0	0	0	27	1.0455052	-124.254921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34024	2	0	0	0	0	27	1.0585001	-115.950165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34025	2	0	0	0	0	27	1.0585001	-115.477477	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34026	2	0	0	0	0	27	1.0585001	-117.22277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34027	2	0	0	0	0	27	1.0557038	-116.647204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34028	2	0	0	0	0	27	1.0585601	-115.724591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34029	1	0	0	0	0	27	1.0413904	-120.041117	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34030	1	0	0	0	0	27	1.045	-119.490732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34031	1	0	0	0	0	27	1.0420001	-68.741759	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34032	1	0	0	0	0	27	1.040394	-69.864993	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34033	1	0	0	0	0	27	1.0410434	-72.912825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34034	1	0	0	0	0	27	1.0487555	-75.708812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34035	2	0	0	0	0	27	1.0045	-66.224135	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34036	2	0	0	0	0	27	1.0098893	-66.88886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34037	2	0	0	0	0	27	1.0045	-66.388102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34038	2	0	0	0	0	27	1.0045	-67.336643	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34039	2	0	0	0	0	27	1.0045	-67.150053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34040	2	0	0	0	0	27	1.0045	-66.185632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34041	1	0	0	0	0	27	1.0406978	-69.767421	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34042	1	0	0	0	0	27	1.040394	-69.864993	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34043	1	0	0	0	53.89	27	1.0388904	-94.356507	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34044	1	0	0	0	0	27	1.0447673	-97.690624	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34045	1	0	0	0	0	27	1.0410809	-102.966013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34046	2	0	0	0	0	27	1.044	-92.691673	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34047	2	0	0	0	0	27	1.0395	-91.725424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34048	2	0	0	0	0	27	1.0395	-92.105637	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34049	1	0	0	0	0	27	1.0380974	-94.255202	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34050	1	0	0	0	0	27	1.0388904	-94.356507	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34051	2	0	0	0	0	27	1.0313375	-120.660769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34052	2	0	0	0	0	27	1.0319617	-120.578935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34053	2	0	0	0	0	27	1.0319617	-120.578935	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34054	1	0	0	0	0	27	1.031252	-120.672014	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34055	1	0	0	0	0	27	1.0313242	-120.661843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34056	1	0	0	0	0	27	1.0313375	-120.660769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34057	1	0	0	0	0	27	1.044	-114.939302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34058	1	0	0	0	0	27	1.0378997	-119.117006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34059	2	0	0	0	0	27	1.054	-111.786292	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34060	2	0	0	0	0	27	1.0531218	-112.514537	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34061	2	0	0	0	0	27	1.0557063	-111.776775	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34062	1	0	0	0	0	27	1.043945	-114.883435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34063	1	0	0	0	0	27	1.044	-114.939302	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34064	1	0	0	0	0	27	1.0348451	-73.472577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34065	2	0	0	0	0	27	1.034	-69.977472	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34066	2	0	0	0	0	27	1.0348451	-73.472577	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34067	1	0	0	0	0	27	1.0347738	-73.5109	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34068	1	0	0	0	0	27	1.0348451	-73.472577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34069	2	0	0	0	0	27	1.0293824	-90.373321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34070	1	0	0	0	0	27	1.0293824	-90.373321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34071	1	0	0	0	0	27	1.0388173	-120.616505	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34072	2	0	0	0	0	27	1.0388173	-120.616505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34073	1	0	0	0	0	27	1.0388173	-120.616505	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34074	1	0	0	0	0	27	1.0391711	-73.241029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34075	2	0	0	0	0	27	1.0391711	-73.241029	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34076	1	0	0	0	0	27	1.0391711	-73.241029	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34077	1	0	0	0	0	27	1.056	-114.130371	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34078	1	0	0	0	0	27	1.0477125	-116.865314	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34079	2	0	0	0	0	27	1.0006535	-112.241713	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34080	2	0	0	0	0	27	1.0022065	-112.180622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34081	1	0	0	0	0	27	1.0514987	-114.202675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34082	1	0	0	0	0	27	1.056	-114.130371	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34083	1	0	0	0	0	27	1.0428769	-69.265926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34084	1	0	0	0	0	27	1.0392424	-72.583119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34085	1	0	0	0	0	27	1.0389398	-73.235487	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34086	1	0	0	0	0	27	1.0389398	-73.235487	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34087	2	0	0	0	0	27	1.0491122	-68.399785	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34088	2	0	0	0	0	27	1.0545	-67.114627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34089	2	0	0	0	0	27	1.0488378	-68.438736	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34090	1	0	0	0	0	27	1.0430244	-69.168344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34091	1	0	0	0	0	27	1.0428769	-69.265926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34092	1	0	0	0	0	27	1.0262419	-116.247426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34093	2	0	0	0	0	27	1.0262419	-116.247426	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34094	2	0	0	0	0	27	1.0262419	-116.247426	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34095	2	0	0	0	0	27	1.0262419	-116.247426	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34096	1	0	0	0	0	27	1.0262419	-116.247426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34097	1	0	0	0	0	27	1.0262419	-116.247426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34098	1	0	0	0	0	27	1.0119809	-124.873577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34099	2	0	0	0	0	27	1.0119809	-124.873577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34100	2	0	0	0	0	27	1.0119809	-124.873577	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34101	1	0	0	0	0	27	1.0119809	-124.873577	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34102	1	0	0	0	0	27	1.0119809	-124.873577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34103	2	0	0	0	0	27	1.0380358	-117.317288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34104	1	0	0	0	0	27	1.0332411	-119.731741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34105	1	0	0	0	112.13	27	1.039867	-117.015589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34106	1	0	0	0	0	27	1.0380358	-117.317288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34107	1	0	0	0	-118.58	27	1.0368929	-108.625019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34108	1	0	0	0	0	27	1.0412144	-111.707548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34109	2	0	0	0	0	27	1.059	-106.415908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34110	2	0	0	0	0	27	1.0545	-106.727337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34111	1	0	0	0	0	27	1.0376895	-108.695435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34112	1	0	0	0	0	27	1.0368929	-108.625019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34113	1	0	0	0	0	27	1.0470001	-84.660068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34114	2	0	0	0	0	27	1.0642785	-81.352154	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34115	2	0	0	0	0	27	1.0557497	-83.064831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34116	1	0	0	0	0	27	1.04496	-84.871372	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34117	1	0	0	0	0	27	1.0470001	-84.660068	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34118	1	0	0	0	0	27	1.0265181	-115.517714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34119	2	0	0	0	0	27	1.0265181	-115.517714	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34120	1	0	0	0	0	27	1.0265181	-115.517714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34121	1	0	0	0	0	27	1.0265181	-115.517714	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34122	1	0	0	0	-514.31	27	1.04	-120.006059	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34123	1	0	0	0	0	27	1.0452463	-123.430624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34124	2	0	0	0	0	27	1.0260999	-119.063008	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34125	2	0	0	0	0	27	1.0267993	-117.973364	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34126	1	0	0	0	0	27	1.0405743	-120.089087	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34127	1	0	0	0	0	27	1.04	-120.006059	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34128	1	0	0	0	0	27	1.038	-109.127205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34129	1	0	0	0	0	27	1.0373462	-113.831288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34130	2	0	0	0	0	27	1.038	-109.127205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34131	2	0	0	0	0	27	1.0431731	-106.492556	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34132	2	0	0	0	0	27	1.0425248	-106.496139	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34133	2	0	0	0	0	27	1.0412206	-107.82947	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34134	1	0	0	0	0	27	1.0382415	-109.013185	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34135	1	0	0	0	0	27	1.038	-109.127205	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34136	1	0	0	0	0	27	1.044	-118.668258	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34137	1	0	0	0	0	27	1.0450496	-119.487632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34138	1	0	0	0	0	27	1.0382819	-124.262062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34139	1	0	0	0	0	27	1.0383374	-128.48195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34140	1	0	0	0	0	27	1.0383374	-128.48195	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34141	2	0	0	0	0	27	1.0145423	-116.428566	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34142	2	0	0	0	0	27	1.0123742	-116.699178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34143	2	0	0	0	0	27	1.044	-118.668258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34144	2	0	0	0	0	27	1.0152287	-116.15897	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34145	1	0	0	0	0	27	1.0446199	-119.404854	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34146	1	0	0	0	0	27	1.0450496	-119.487632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34147	2	0	0	0	0	27	1.033439	-119.023063	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34148	1	0	0	0	0	27	1.0331587	-119.04637	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34149	1	0	0	0	-505.57	27	1.035	-83.165315	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34150	1	0	0	0	0	27	1.0353469	-86.974705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34151	2	0	0	0	0	27	1.0528824	-82.366968	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34152	2	0	0	0	0	27	1.0532108	-81.900304	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34153	2	0	0	0	0	27	1.0591183	-80.390118	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34154	1	0	0	0	0	27	1.0359002	-83.388231	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34155	1	0	0	0	0	27	1.035	-83.165315	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34156	2	0	0	0	0	27	1.0364501	-116.701318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34157	1	0	0	0	0	27	1.0360394	-116.73781	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34158	1	0	0	0	0	27	1.0292072	-123.776156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34159	2	0	0	0	0	27	1.0520777	-122.70108	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34160	2	0	0	0	0	27	1.0545761	-123.153334	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34161	2	0	0	0	0	27	1.0546188	-123.151764	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34162	2	0	0	0	0	27	1.0292072	-123.776156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34163	1	0	0	0	0	27	1.0291417	-123.781351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34164	1	0	0	0	0	27	1.0292072	-123.776156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34165	2	0	0	0	0	27	1.039175	-88.531675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34166	1	0	0	0	0	27	1.0383498	-88.585881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34167	1	0	0	0	-79.06	27	1.0381083	-105.642191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34168	2	0	0	0	0	27	1.0137113	-104.620355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34169	2	0	0	0	0	27	1.0117123	-104.013888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34170	2	0	0	0	0	27	1.0136904	-104.626535	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34171	2	0	0	0	0	27	1.009937	-104.278982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34172	2	0	0	0	0	27	1.010342	-104.201675	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34173	1	0	0	0	0	27	1.0374425	-105.808985	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34174	1	0	0	0	0	27	1.0381083	-105.642191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34175	1	0	0	0	-109.2	27	1.036	-112.906637	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34176	1	0	0	0	0	27	1.0392641	-116.83079	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34177	2	0	0	0	0	27	1.0455844	-110.28765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34178	2	0	0	0	0	27	1.0435048	-110.892858	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34179	2	0	0	0	0	27	1.041	-111.333645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34180	1	0	0	0	0	27	1.037158	-112.810539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34181	1	0	0	0	0	27	1.036	-112.906637	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34182	1	0	0	0	-173.46	27	1.0439467	-89.814701	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34183	2	0	0	0	0	27	1.0164491	-86.214057	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34184	2	0	0	0	0	27	1.0158636	-87.145692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34185	1	0	0	0	0	27	1.0430079	-90.078483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34186	1	0	0	0	0	27	1.0439467	-89.814701	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34187	1	8.57	4.3	0	0	28	1.0338965	-138.29941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34188	1	7.21	2.23	0	-3.13	28	1.0338745	-138.134562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34189	1	6.22	2.03	0	0	28	1.0352536	-138.453371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34190	1	15.56	9.12	0	0	28	1.031613	-136.746862	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34191	1	14.19	3.46	0	0	28	1.0314186	-136.777332	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34192	1	15.59	7.46	0	0	28	1.0348416	-136.293173	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34193	1	14.58	3.08	0	0	28	1.0366008	-138.512076	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34194	1	14.58	4.11	0	24.09	28	1.0409846	-138.252247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34195	1	0	0	0	0	28	1.0431684	-132.439841	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34196	1	15.31	5.95	0	0	28	1.0430645	-132.447969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34197	1	14.58	1.72	0	0	28	1.0407577	-138.117062	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34198	1	4.71	0.83	0	0	28	1.0311047	-136.99743	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34199	1	3.31	1.22	0	0	28	1.0371429	-137.863977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34200	1	2.76	0.28	0	0	28	1.0363259	-137.80044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34201	1	2.66	0.57	0	0	28	1.0338919	-138.113611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34202	1	8.59	1.82	0	0	28	1.0339895	-138.337489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34203	1	9.91	5.84	0	0	28	1.0310431	-136.836644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34204	1	0	0	0	0	28	1.0311279	-136.831546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34205	1	7.66	1.96	0	0	28	1.0350901	-138.679154	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34206	1	3.26	0.91	0	0	28	1.0354819	-138.842803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34207	1	1.55	0.6	0	0	28	1.0357931	-138.616708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34208	1	7.41	0.97	0	30.7	28	1.0371506	-157.036747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34209	1	0	0	0	0	28	1.036837	-157.028876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34210	1	7.41	0.59	0	0	28	1.0336899	-160.179343	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34211	1	0	0	0	0	28	1.0350432	-157.294042	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34212	1	7.41	0.91	0	0	28	1.0350117	-157.298629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34213	1	0	0	0	0	28	1.0336935	-157.015959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34214	1	9.13	2.41	0	0	28	1.0336437	-157.020953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34215	1	9.13	0.79	0	0	28	1.0329957	-157.593039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34216	1	0	0	0	0	28	1.0330267	-157.587688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34217	1	9.13	4.98	0	27.47	28	1.0342743	-156.883749	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34218	1	0	0	0	0	28	1.0340558	-156.876116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34219	1	3.97	0.77	0	0	28	1.0315642	-157.00162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34220	1	0	0	0	0	28	1.0320274	-157.36111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34221	1	3.97	0.61	0	0	28	1.0320126	-157.363218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34222	1	3.97	0.43	0	0	28	1.0363078	-156.601175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34223	1	14.13	1.28	0	0	28	1.0359424	-154.974644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34224	1	0	0	0	0	28	1.0374849	-154.067183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34225	1	14.13	1.63	0	0	28	1.0374369	-154.075146	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34226	1	0	0	0	0	28	1.0304126	-155.635142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34227	1	14.13	7.1	0	0	28	1.0302957	-155.64274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34228	1	10.63	5.32	0	0	28	1.0316563	-160.315424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34229	1	0	0	0	0	28	1.031734	-160.309933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34230	1	10.63	2.75	0	0	28	1.0322896	-157.733987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34231	1	0	0	0	0	28	1.032344	-157.727588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34232	1	10.63	0.72	0	0	28	1.0334683	-157.591362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34233	1	8	1.43	0	0	28	1.0315629	-160.817496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34234	1	8	1.3	0	21.31	28	1.0365839	-156.163584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34235	1	0	0	0	0	28	1.0327846	-159.063625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34236	1	8	3.2	0	0	28	1.0327294	-159.068021	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34237	1	0	0	0	-3.54	28	1.0374385	-156.249772	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34238	1	0	0	0	0	28	1.0350057	-158.339861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34239	1	14.43	2.77	0	0	28	1.0313401	-158.612501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34240	1	0	0	0	0	28	1.0356693	-157.51238	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34241	1	0	0	0	0	28	1.03808	-156.142783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34242	1	14.43	4.32	0	0	28	1.0334325	-158.807147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34243	1	14.43	1.9	0	162.23	28	1.0395209	-155.671383	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34244	1	12.42	2.6	0	0	28	1.0360652	-155.872133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34245	1	12.42	3.21	0	0	28	1.03407	-158.669661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34246	1	12.42	3.82	0	0	28	1.0359096	-155.424114	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34247	1	14.47	4.54	0	0	28	1.0323705	-158.094142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34248	1	14.47	4.2	0	0	28	1.0325551	-158.312705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34249	1	0	0	0	0	28	1.0326342	-158.305411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34250	1	14.47	4.63	0	0	28	1.0355291	-156.422357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34251	1	14.47	3.05	0	0	28	1.033286	-157.2702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34252	1	0	0	0	0	28	1.0333574	-157.262274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34253	1	11.87	2.48	0	0	28	1.0322108	-158.713729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34254	1	0	0	0	0	28	1.0322625	-158.706981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34255	1	11.87	7.8	0	0	28	1.0324259	-161.276843	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34256	1	11.87	3.99	0	0	28	1.0340914	-159.185516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34257	1	0	0	0	0	28	1.0352745	-160.489822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34258	1	7.47	2.59	0	0	28	1.0352283	-160.494126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34259	1	7.35	2.3	0	0	28	1.0338345	-160.326892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34260	1	0	0	0	0	28	1.0338767	-160.322585	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34261	1	7.35	1.64	0	69.2	28	1.0383509	-160.196524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34262	1	2.95	0.9	0	0	28	1.0356234	-131.466944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34263	1	3.44	0.77	0	0	28	1.0358539	-131.731526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34264	1	9.71	2.45	0	0	28	1.034831	-128.610409	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34265	1	10.65	3.93	0	0	28	1.0345418	-128.778716	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34266	1	11.4	3.33	0	0	28	1.0372289	-128.836839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34267	1	2.97	0.51	0	0	28	1.0352549	-130.881639	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34268	1	0	0	0	0	28	1.035679	-130.241264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34269	1	7.18	1.21	0	0	28	1.0356487	-130.245205	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34270	1	4.24	0.92	0	0	28	1.0345912	-129.228099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34271	1	5.44	0.47	0	0	28	1.035779	-129.071938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34272	1	2.76	0.56	0	0	28	1.0347978	-130.860374	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34273	1	2.61	0.42	0	0	28	1.0353583	-130.818737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34274	1	2.83	0.85	0	0	28	1.0369055	-130.537344	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34275	1	3.71	0.45	0	0	28	1.0351497	-129.166461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34276	1	4.8	1.24	0	0	28	1.0406451	-128.188822	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34277	1	0	0	0	0	28	1.0352143	-130.66493	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34278	1	5.03	0.73	0	0	28	1.0351939	-130.667983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34279	1	3.79	0.34	0	0	28	1.034624	-131.051938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34280	1	2.36	0.34	0	0	28	1.0349237	-131.829127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34281	1	2.8	1.16	0	0	28	1.0352993	-131.248494	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34282	1	3.06	0.08	0	0	28	1.0363007	-131.626782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34283	1	2.61	0.98	0	0	28	1.0339163	-130.996452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34284	1	0	0	0	0	28	1.0339313	-130.995099	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34285	1	0	0	0	-16.07	28	1.032937	-130.871965	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34286	1	3.55	0.52	0	0	28	1.0329247	-130.873957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34287	1	1.65	0.38	0	0	28	1.0370705	-131.081272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34288	1	4.32	1.41	0	0	28	1.0343715	-130.709831	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34289	1	2.44	0.53	0	0	28	1.0389695	-133.589059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34290	1	2.72	1.03	0	0	28	1.0382102	-133.512914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34291	1	0	0	0	0	28	1.0382287	-133.51134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34292	1	0	0	0	0	28	1.0354789	-132.282954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34293	1	2.95	0.57	0	0	28	1.035466	-132.284763	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34294	1	3.41	0.37	0	0	28	1.0356825	-132.289213	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34295	1	1.77	0.21	0	-2.93	28	1.0358306	-132.268163	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34296	1	0	0	0	0	28	1.041283	-133.771293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34297	1	3.18	1.01	0	0	28	1.0412633	-133.773121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34298	1	1.66	0.53	0	0	28	1.0352992	-132.246244	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34299	1	0	0	0	0	28	1.0350549	-132.603707	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34300	1	1.65	0.63	0	0	28	1.0350434	-132.604628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34301	1	0	0	0	0	28	1.0349645	-132.641175	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34302	1	2.91	1.43	0	0	28	1.0349407	-132.642833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34303	1	3.37	0.54	0	-49.36	28	1.0372863	-132.574398	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34304	1	5.11	4.57	0	0	28	1.0401435	-133.116915	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34305	1	2.03	0.85	0	2.04	28	1.0418261	-133.923904	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34306	1	0	0	0	0	28	1.0418163	-133.922632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34307	1	3.16	1.4	0	0	28	1.0367003	-134.68133	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34308	1	0	0	0	0	28	1.0409426	-133.5283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34309	1	4.83	0.87	0	0	28	1.0409214	-133.531147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34310	1	10.61	2.28	0	0	28	1.056679	-129.917645	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34311	1	0	0	0	0	28	1.0460555	-141.141354	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34312	1	0	0	0	0	28	1.0463238	-144.092075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34313	1	1.51	0.71	0	0	28	1.0460446	-141.142128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34314	1	2.39	0.81	0	0	28	1.0447808	-141.150706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34315	1	0	0	0	0	28	1.0447951	-141.149527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34316	1	2.46	1.96	0	0	28	1.0381799	-143.047681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34317	1	0	0	0	0	28	1.0382052	-143.046587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34318	1	6.55	0.84	0	0	28	1.0398163	-142.561138	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34319	1	6.55	1.93	0	0	28	1.0415869	-141.684545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34320	1	6.55	1.76	0	0	28	1.0438535	-141.385067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34321	1	0	0	0	0	28	1.0445465	-138.444667	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34322	1	0	0	0	0	28	1.0444755	-140.517195	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34323	1	16.32	3.67	0	0	28	1.0444622	-138.453236	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34324	1	0	0	0	0	28	1.0388031	-141.964394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34325	1	16.13	3.11	0	0	28	1.0387331	-141.972921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34326	1	16.13	9.89	0	0	28	1.0382755	-141.93626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34327	1	21.05	3.74	0	0	28	1.0351515	-143.941634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34328	1	0	0	0	0	28	1.0401439	-141.395402	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34329	1	10.72	3.84	0	0	28	1.0400752	-141.400836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34330	1	8.33	1.09	0	0	28	1.0434727	-141.437397	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34331	1	0	0	0	0	28	1.0400103	-141.621835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34332	1	8.33	1.91	0	0	28	1.0399675	-141.626833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34333	1	31.82	6.81	0	0	28	1.0064793	-142.761396	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34334	1	0	0	0	0	28	1.0312334	-139.021357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34335	1	31.82	11.35	0	0	28	1.0310213	-139.038892	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34336	1	0	0	0	2.85	28	1.0352736	-134.525358	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34337	1	0	0	0	0	28	1.03464	-138.623252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34338	1	31.82	8.69	0	0	28	1.0350999	-134.541369	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34339	1	0	0	0	0	28	1.0006146	-143.497394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34340	1	0	0	0	0	28	1.0408994	-148.504925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34341	1	32.33	19.43	0	0	28	1.0003236	-143.513299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34342	1	12.49	1.78	0	0	28	1.0366019	-127.455537	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34343	1	12.49	1.26	0	0	28	1.0360547	-128.186895	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34344	1	0	0	0	0	28	1.0361036	-128.179886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34345	1	12.49	2.07	0	0	28	1.0361295	-128.126118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34346	1	4.97	1.26	0	0	28	1.0367581	-128.359935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34347	1	4.97	0.48	0	2.66	28	1.0371059	-128.212363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34348	1	5.83	2.31	0	0	28	1.0374282	-127.96821	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34349	1	5.01	2.52	0	0	28	1.0358996	-128.748382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34350	1	5.01	0.68	0	0	28	1.0343896	-128.872403	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34351	1	5.01	3.1	0	0	28	1.034178	-128.907694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34352	1	1.54	0.78	0	0	28	1.0367065	-128.762526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34353	1	1.54	0.53	0	0	28	1.0397163	-128.910064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34354	1	17.23	0.44	0	0	28	1.0374044	-127.585336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34355	1	2.75	0.8	0	0	28	1.0379278	-126.366454	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34356	1	17.23	3.89	0	0	28	1.0378481	-126.37594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34357	1	0	0	0	0	28	1.0382447	-121.582317	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34358	1	17.23	2.6	0	0	28	1.0360366	-124.455054	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34359	1	0	0	0	0	28	1.0381631	-129.249707	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34360	1	0	0	0	0	28	1.0381631	-129.249707	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34361	1	0	0	0	0	28	1.0387693	-121.481707	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34362	1	17.23	3.79	0	23.38	28	1.0392537	-127.281191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34363	1	0	0	0	0	28	1.0357925	-128.388277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34364	1	7.68	2.81	0	0	28	1.0357443	-128.39281	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34365	1	11.93	4.61	0	0	28	1.0364868	-128.450562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34366	1	9.81	2.68	0	0	28	1.037651	-128.66135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34367	1	13.32	4.02	0	0	28	1.0388302	-126.996933	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34368	1	6.66	1.46	0	0	28	1.0363772	-127.728529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34369	1	13.14	3.69	0	0	28	1.037862	-126.491171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34370	1	0	0	0	0	28	1.0379322	-126.484677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34371	1	12.17	3.42	0	0	28	1.039572	-125.922484	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34372	1	12.17	3.94	0	0	28	1.042247	-125.077611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34373	1	0	0	0	0	28	1.0423173	-125.071169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34374	1	12.17	5.2	0	0	28	1.0391761	-126.616806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34375	1	0	0	0	0	28	1.0398184	-128.705634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34376	1	15.33	5.75	0	0	28	1.0397237	-128.713969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34377	1	15.33	3.48	0	0	28	1.0384178	-128.518938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34378	1	15.33	4.53	0	38.71	28	1.0412206	-128.768644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34379	1	15.33	6.19	0	0	28	1.0364823	-127.682652	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34380	1	0	0	0	0	28	1.0387146	-128.902664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34381	1	3.93	0.61	0	0	28	1.0370899	-130.775614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34382	1	0	0	0	0	28	1.0370561	-130.835938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34383	1	0	0	0	0	28	1.0370561	-130.835938	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34384	1	0	0	0	0	28	1.0387856	-128.88665	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34385	1	0	0	0	0	28	1.0376961	-129.107962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34386	1	1.97	0.36	0	0	28	1.0374962	-130.689536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34387	1	0	0	0	0	28	1.0377736	-129.091369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34388	1	0	0	0	0	28	1.0348933	-128.623947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34389	1	9.23	2.57	0	0	28	1.0348398	-128.629182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34390	1	9.94	1.84	0	0	28	1.0360945	-128.67588	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34391	1	0	0	0	0	28	1.03614	-128.670532	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34392	1	9.23	1.94	0	0	28	1.0388419	-128.73759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34393	1	4.45	0.28	0	0	28	1.0349024	-128.754511	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34394	1	5.99	2.72	0	0	28	1.0352865	-128.732858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34395	1	4.45	0.48	0	0	28	1.0388358	-128.434899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34396	1	2.52	0.35	0	0	28	1.0349314	-132.450264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34397	1	0	0	0	0	28	1.0350703	-132.646689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34398	1	1.85	0.87	0	0	28	1.0350566	-132.647645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34399	1	1.73	0.5	0	-7.77	28	1.0349139	-132.778957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34400	1	2.08	0.88	0	0	28	1.0399153	-131.779768	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34401	1	0	0	0	0	28	1.0399301	-131.778575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34402	1	2.43	0.64	0	0	28	1.0391376	-132.180813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34403	1	5.95	0.99	0	0	28	1.0352849	-132.471362	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34404	1	0	0	0	0	28	1.0404891	-132.948142	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34405	1	6.38	0.87	0	0	28	1.0404632	-132.951682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34406	1	0	0	0	0.29	28	1.0389905	-132.682836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34407	1	5.32	2.74	0	0	28	1.0389503	-132.685645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34408	1	0	0	0	0	28	1.0392758	-133.012382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34409	1	4.49	0.44	0	0	28	1.0392578	-133.015161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34410	1	4.34	0.92	0	0	28	1.0363272	-132.940177	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34411	1	2.21	0.37	0	0	28	1.0375098	-133.054635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34412	1	0	0	0	0	28	1.0375177	-133.053477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34413	1	2.64	0.49	0	0	28	1.0349873	-132.671688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34414	1	1.96	0.17	0	0	28	1.0396365	-132.34992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34415	1	2.33	0.46	0	0	28	1.0349824	-132.676335	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34416	1	4.55	1.82	0	0	28	1.0366584	-129.932469	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34417	1	0	0	0	-6.38	28	1.036666	-129.485445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34418	1	2.77	0.4	0	0	28	1.0366553	-129.487155	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34419	1	6	0.34	0	0	28	1.0363524	-130.368569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34420	1	0	0	0	0	28	1.0363254	-130.386375	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34421	1	5.72	1.62	0	0	28	1.0362948	-130.389541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34422	1	5.72	2.39	0	0	28	1.0357465	-131.09285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34423	1	0	0	0	0	28	1.0408352	-129.402381	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34424	1	2.76	1.29	0	0	28	1.0408138	-129.403874	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34425	1	3.26	0.32	0	0	28	1.036015	-132.199559	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34426	1	1.78	0.23	0	0	28	1.0367576	-129.791371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34427	1	2.73	1.22	0	0	28	1.0370268	-130.159013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34428	1	2.28	0.57	0	0	28	1.0361082	-132.080929	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34429	1	0	0	0	0	28	1.0360327	-131.497277	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34430	1	4.29	1.79	0	0	28	1.0360046	-131.499576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34431	1	1.31	0.35	0	-6.4	28	1.0382138	-135.736391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34432	1	4.95	1.52	0	0	28	1.037062	-134.80842	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34433	1	6.84	0.32	0	0	28	1.0367806	-134.209938	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34434	1	0	0	0	0	28	1.0367978	-134.206299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34435	1	4.22	1.14	0	0	28	1.0370119	-134.258371	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34436	1	7.61	3.52	0	16.23	28	1.0393447	-135.837867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34437	1	6.91	1.4	0	0	28	1.0382921	-135.974333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34438	1	8.11	1.8	0	0	28	1.038098	-135.564515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34439	1	4.21	1.76	0	0	28	1.0364122	-136.893203	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34440	1	4.87	2.51	0	0	28	1.0375503	-135.451446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34441	1	4.78	1.44	0	0	28	1.0397633	-136.187132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34442	1	3.68	0.73	0	0	28	1.037424	-135.317969	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34443	1	6.7	0.34	0	0	28	1.0429403	-128.936009	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34444	1	3.21	1.94	0	0	28	1.0416109	-129.344545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34445	1	2.45	1.21	0	0	28	1.0411299	-129.605412	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34446	1	2.8	0.48	0	0	28	1.037997	-133.257541	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34447	1	1.83	0.49	0	-5.3	28	1.0352877	-130.825888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34448	1	10.08	2.97	0	0	28	1.0405389	-129.927161	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34449	1	0	0	0	0	28	1.0405989	-129.921368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34450	1	9.34	1.24	0	0	28	1.0411911	-129.596285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34451	1	8.42	1.52	0	0	28	1.0397541	-130.078993	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34452	1	2.17	0.85	0	0	28	1.0408713	-129.209184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34453	1	4.13	1.5	0	0	28	1.0453552	-128.066801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34454	1	0	0	0	0	28	1.0453807	-128.064523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34455	1	2.88	1.53	0	0	28	1.0392323	-130.28416	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34456	1	0	0	0	0	28	1.0384212	-134.408336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34457	1	2.93	0.21	0	0	28	1.038412	-134.409884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34458	1	2.63	0.32	0	0	28	1.038742	-133.792548	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34459	1	0	0	0	0	28	1.0387528	-133.790986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34460	1	3.48	0.89	0	0	28	1.0379562	-134.262465	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34461	1	0	0	0	0	28	1.0379729	-134.260421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34462	1	4.13	1.5	0	0	28	1.0346714	-130.868027	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34463	1	7.59	2.59	0	0	28	1.043541	-128.530034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34464	1	6.84	1.83	0	0	28	1.0372115	-130.968597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34465	1	0	0	0	0	28	1.0372447	-130.965158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34466	1	0	0	0	0	28	1.0367836	-131.518881	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34467	1	7.3	1.91	0	0	28	1.0367465	-131.522839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34468	1	6.84	0.58	0	0	28	1.0393038	-131.831206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34469	1	0	0	0	0	28	1.04174	-129.118341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34470	1	4.52	0.38	0	0	28	1.0417258	-129.121059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34471	1	12.82	3.39	0	0	28	1.0351821	-131.654872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34472	1	11.76	9.04	0	0	28	1.0384703	-130.49604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34473	1	12.36	2.99	0	0	28	1.0367672	-131.308572	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34474	1	0	0	0	0	28	1.0368268	-131.30134	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34475	1	4.19	0.4	0	0	28	1.0372381	-132.78987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34476	1	4.59	1.53	0	0	28	1.0375454	-132.945422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34477	1	0	0	0	0	28	1.0372422	-132.606692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34478	1	5.18	0.74	0	0	28	1.0372235	-132.609656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34479	1	2.68	0.94	0	0	28	1.0369266	-131.234378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34480	1	2.11	0.65	0	0	28	1.0387966	-130.406578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34481	1	2.54	0.71	0	0	28	1.0385634	-130.469048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34482	1	4.3	1.76	0	0	28	1.0446262	-128.318684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34483	1	1.85	0.47	0	0	28	1.0421071	-129.264065	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34484	1	1.34	0.31	0	0	28	1.0377813	-133.640264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34485	1	1.65	0.39	0	0	28	1.0381223	-134.95947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34486	1	5.27	2.45	0	0	28	1.0373678	-133.240562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34487	1	6.19	1.65	0	0	28	1.0374812	-133.364845	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34488	1	0	0	0	0	28	1.054718	-130.10972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34489	1	0	0	0	0	28	1.0424465	-132.286864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34490	1	6.7	0.63	0	0	28	1.0546972	-130.113377	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34491	1	4.07	0.38	0	0	28	1.0329337	-142.281067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34492	1	15.23	1.8	0	0	28	1.032112	-143.784016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34493	1	16.82	3.44	0	0	28	1.0373996	-137.457477	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34494	1	14.28	3.16	0	0	28	1.036852	-140.024694	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34495	1	2.66	0.3	0	0	28	1.0358867	-140.242868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34496	1	0	0	0	0	28	1.0358962	-140.241235	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34497	1	3.09	0.38	0	0	28	1.0350614	-138.903962	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34498	1	0	0	0	0	28	1.0346051	-138.854117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34499	1	3.09	0.73	0	0	28	1.0345888	-138.85592	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34500	1	2.97	1.06	0	0	28	1.0412676	-138.018547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34501	1	3.9	0.72	0	0	28	1.0379886	-138.965669	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34502	1	6.19	1.42	0	0	28	1.0361233	-138.894928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34503	1	6.19	2.59	0	0	28	1.0348068	-139.151748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34504	1	0	0	0	0	28	1.0348528	-139.148436	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34505	1	6.19	1.99	0	0	28	1.0355221	-138.93032	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34506	1	5.31	0.8	0	-11.28	28	1.0352892	-133.59545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34507	1	5.31	2.13	0	0	28	1.0383862	-133.809554	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34508	1	0	0	0	0	28	1.0355669	-133.7433	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34509	1	6.3	3.18	0	0	28	1.0355161	-133.746766	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34510	1	1.85	0.26	0	-2.35	28	1.0340174	-135.91318	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34511	1	0	0	0	0	28	1.0381972	-132.314583	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34512	1	3.05	1.21	0	0	28	1.0381769	-132.316339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34513	1	2.01	0.17	0	0	28	1.0378367	-131.106856	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34514	1	0	0	0	0	28	1.0378443	-131.105656	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34515	1	1.84	0.37	0	0	28	1.0368669	-135.125496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34516	1	0	0	0	0	28	1.0368757	-135.124404	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34517	1	9.01	1.23	0	0	28	1.0351073	-135.60466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34518	1	10.43	0.66	0	0	28	1.0370851	-132.802194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34519	1	11.19	2.89	0	0	28	1.0410867	-132.098519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34520	1	0	0	0	0	28	1.0403824	-131.113683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34521	1	2.74	0.32	0	0	28	1.0403719	-131.115122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34522	1	1.77	0.52	0	0	28	1.0415306	-128.452772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34523	1	1.27	0.57	0	0	28	1.040375	-129.35517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34524	1	1.78	0.35	0	0	28	1.0415937	-130.663575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34525	1	0	0	0	0	28	1.0403406	-133.545863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34526	1	2.66	0.47	0	0	28	1.0403291	-133.547225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34527	1	3.3	1.13	0	0	28	1.0401532	-133.369809	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34528	1	2.66	0.73	0	0	28	1.0403149	-133.564499	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34529	1	6.5	1.33	0	0	28	1.0336222	-136.255033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34530	1	0	0	0	0	28	1.0366172	-131.50746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34531	1	8.75	2.12	0	0	28	1.0365759	-131.512373	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34532	1	5.62	2.43	0	0	28	1.0365616	-133.755376	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34533	1	1.86	0.1	0	0	28	1.0415232	-130.58241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34534	1	3.9	1.78	0	0	28	1.0396466	-131.703885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34535	1	3.93	1.11	0	0	28	1.0410838	-130.998334	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34536	1	1.88	0.68	0	0	28	1.0335949	-136.335573	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34537	1	5.15	2.5	0	0	28	1.040657	-135.198044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34538	1	5.15	1.6	0	0	28	1.0371576	-132.932008	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34539	1	0	0	0	0	28	1.0392511	-134.443836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34540	1	5.15	2.27	0	0	28	1.0392137	-134.446564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34541	1	5.59	1.35	0	6.6	28	1.0350519	-149.657285	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34542	1	8.89	5.83	0	0	28	1.0368058	-145.997014	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34543	1	0	0	0	0	28	1.0340556	-149.496944	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34544	1	5.59	2.56	0	0	28	1.0340154	-149.500098	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34545	1	0	0	0	0	28	1.0327076	-150.099822	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34546	1	5.16	2.83	0	0	28	1.0326623	-150.102445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34547	1	3.43	1.02	0	0	28	1.0332126	-148.05275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34548	1	0	0	0	0	28	1.0377853	-151.196935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34549	1	1.68	0.33	0	0	28	1.0377784	-151.197834	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34550	1	1.68	0.09	0	0	28	1.0375667	-150.060432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34551	1	0	0	0	0	28	1.0375712	-150.059434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34552	1	1.68	0.78	0	0	28	1.0360917	-151.072788	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34553	1	2.08	0.38	0	-7.93	28	1.033009	-147.825868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34554	1	0	0	0	0	28	1.0320065	-149.657684	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34555	1	1.83	0.64	0	0	28	1.0319944	-149.658752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34556	1	2.91	0.79	0	0	28	1.0341616	-148.502044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34557	1	4.12	1.87	0	0	28	1.0349535	-148.944515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34558	1	2.93	0.11	0	0	28	1.0340288	-149.111179	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34559	1	1.71	0.22	0	-4.62	28	1.0325972	-143.976169	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34560	1	2.5	0.53	0	0	28	1.0341572	-149.3579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34561	1	8.68	1.36	0	0	28	1.0333608	-148.680382	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34562	1	0	0	0	0	28	1.0333915	-148.675876	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34563	1	0	0	0	0	28	1.0321965	-146.313811	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34564	1	7.05	0.56	0	0	28	1.0321717	-146.317918	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34565	1	7.9	4.54	0	0	28	1.0319321	-147.59737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34566	1	0.48	0.15	0	0	28	1.0357378	-150.905733	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34567	1	2.15	0.51	0	0	28	1.035727	-150.906867	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34568	1	2.48	0.79	0	0	28	1.036006	-151.571292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34569	1	0	0	0	0	28	1.0360208	-151.570056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34570	1	0	0	0	0	28	1.0359	-151.2813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34571	1	2.15	0.71	0	0	28	1.0358875	-151.282456	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34572	1	4.84	1.95	0	0	28	1.0425242	-142.843628	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34573	1	0	0	0	0	28	1.0401553	-143.264518	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34574	1	6.49	1.29	0	0	28	1.0401234	-143.268103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34575	1	0	0	0	0	28	1.0425848	-142.630425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34576	1	4.84	0.3	0	0	28	1.0425722	-142.633259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34577	1	0	0	0	0	28	1.0395078	-141.920689	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34578	1	0	0	0	0	28	1.0395078	-141.920689	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34579	1	0	0	0	0	28	1.0395078	-141.920689	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34580	1	0	0	0	0	28	1.0395078	-141.920689	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34581	1	6.14	0.02	0	0	28	1.0394926	-141.924059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34582	1	0	0	0	0	28	1.0395223	-141.916795	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34583	1	0	0	0	0	28	1.0341572	-144.392466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34584	1	0	0	0	0	28	1.0356316	-147.187628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34585	1	6.14	0.61	0	0	28	1.0292955	-149.131087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34586	1	0	0	0	0	28	1.0352703	-146.959538	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34587	1	0	0	0	0	28	1.0342352	-144.367611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34588	1	6.14	2.64	0	0	28	1.041935	-142.570886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34589	1	3.11	0.63	0	0	28	1.0416765	-142.912245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34590	1	1.1	0.34	0	8.66	28	1.0392433	-151.36664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34591	1	2.25	0.57	0	0	28	1.0357093	-150.370778	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34592	1	2.01	0.49	0	0	28	1.0364261	-152.751986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34593	1	1.68	0.43	0	0	28	1.0376123	-152.101905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34594	1	1.68	0.32	0	0	28	1.0373252	-152.41105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34595	1	0	0	0	0	28	1.0380011	-151.694519	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34596	1	8.29	4.08	0	0	28	1.0379337	-151.699252	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34597	1	0	0	0	0	28	1.0376106	-136.236433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34598	1	0	0	0	0	28	1.0367593	-138.839604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34599	1	6.49	2.24	0	0	28	1.0375708	-136.239802	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34600	1	0	0	0	0	28	1.0360038	-139.645411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34601	1	7.19	1.65	0	0	28	1.0359686	-139.649128	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34602	1	0	0	0	0	28	1.03313	-141.331445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34603	1	3.73	0.51	0	0	28	1.0331157	-141.333556	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34604	1	24.03	6.75	0	0	28	1.0323673	-136.14793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34605	1	0	0	0	0	28	1.0419844	-133.617875	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34606	1	0	0	0	0	28	1.0374873	-135.350699	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34607	1	0	0	0	0	28	1.0357311	-136.156482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34608	1	0	0	0	0	28	1.0357311	-136.156482	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34609	1	25.34	2.66	0	0	28	1.04189	-133.633319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34610	1	0	0	0	0	28	1.0425813	-133.529639	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34611	1	25.04	7.95	0	0	28	1.0312411	-136.469746	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34612	1	0	0	0	0	28	1.0313959	-136.455104	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34613	1	23.12	0.6	0	-15.41	28	1.0344814	-135.685806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34614	1	32.42	13.9	0	0	28	1.0310277	-137.239489	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34615	1	30.61	5.26	0	0	28	1.0407074	-134.825417	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34616	1	0	0	0	0	28	1.0408384	-134.809898	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34617	1	30.61	4.99	0	0	28	1.0333829	-139.038617	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34618	1	32.28	4.41	0	0	28	1.0345091	-138.669696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34619	1	7.54	2.05	0	0	28	1.035298	-137.113156	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34620	1	0	0	0	0	28	1.0353392	-137.109044	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34621	1	4.44	0.8	0	0	28	1.0353768	-137.109452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34622	1	0	0	0	0	28	1.0334642	-137.107019	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34623	1	3.82	0.87	0	0	28	1.0334451	-137.109217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34624	1	5.01	0.5	0	0	28	1.0322767	-136.897527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34625	1	5.17	0.67	0	0	28	1.0325976	-137.037209	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34626	1	2.88	1.04	0	0	28	1.0373418	-136.420247	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34627	1	2.52	0.25	0	0	28	1.0359552	-137.274826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34628	1	7.07	0.66	0	0	28	1.0375743	-137.795373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34629	1	0	0	0	0	28	1.0375971	-137.791286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34630	1	5.26	1.56	0	0	28	1.036729	-137.641942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34631	1	8.25	1.58	0	0	28	1.0360538	-137.472088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34632	1	0	0	0	0	28	1.0360911	-137.467274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34633	1	5.63	1.6	0	0	28	1.0328559	-137.081899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34634	1	6.32	1.59	0	0	28	1.0353147	-136.788681	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34635	1	0	0	0	0	28	1.0336789	-136.964299	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34636	1	9.29	2.98	0	0	28	1.0336241	-136.969479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34637	1	7.6	1.65	0	0	28	1.0363566	-136.386036	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34638	1	0	0	0	0	28	1.0363921	-136.381449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34639	1	3.03	0.49	0	0	28	1.0359663	-137.160818	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34640	1	3.85	0.49	0	0	28	1.0401881	-129.508346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34641	1	2.57	1.86	0	0	28	1.0403515	-129.550577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34642	1	3.94	1.63	0	0	28	1.0410723	-129.79806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34643	1	0	0	0	0	28	1.0370992	-130.920943	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34644	1	3.05	1.54	0	0	28	1.037074	-130.92265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34645	1	0	0	0	-2.93	28	1.0409941	-129.639309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34646	1	3.05	0.89	0	0	28	1.0409776	-129.640975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34647	1	1.06	0.07	0	0	28	1.0417841	-130.251761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34648	1	0	0	0	0	28	1.0415291	-129.483291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34649	1	3.39	0.46	0	0	28	1.0415165	-129.485236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34650	1	8.15	1.43	0	0	28	1.0399302	-129.777836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34651	1	8.15	2.47	0	0	28	1.040716	-129.592497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34652	1	8.15	5.26	0	0	28	1.0394189	-129.935039	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34653	1	9.18	0.29	0	0	28	1.0423252	-129.022353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34654	1	12.58	1.91	0	0	28	1.0407381	-130.016557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34655	1	0	0	0	0	28	1.0415832	-124.495999	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34656	1	10.62	1	0	0	28	1.0431205	-128.576466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34657	1	0	0	0	0	28	1.042189	-124.35681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34658	1	2.26	0.54	0	0	28	1.0418066	-129.351064	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34659	1	0	0	0	0	28	1.0418179	-129.349898	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34660	1	2.26	0.88	0	0	28	1.0417557	-129.695384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34661	1	1.06	0.28	0	0	28	1.0424029	-129.199378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34662	1	2.26	1.24	0	0	28	1.0423852	-129.200408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34663	1	12.6	2.28	0	0	28	1.0271218	-163.399629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34664	1	12.6	3.49	0	0	28	1.0306943	-161.006107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34665	1	14.04	1.86	0	0	28	1.0273752	-162.783897	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34666	1	12.6	1.26	0	0	28	1.0332984	-161.56526	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34667	1	14.56	2.17	0	0	28	1.0335156	-161.063729	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34668	1	12.78	7.03	0	0	28	1.0281885	-164.420455	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34669	1	0	0	0	0	28	1.0283014	-164.413125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34670	1	14.68	3.61	0	0	28	1.0317784	-162.99126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34671	1	0	0	0	0	28	1.0324008	-161.114425	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34672	1	8.08	2.35	0	0	28	1.0323551	-161.11888	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34673	1	0	0	0	56.34	28	1.035181	-162.028072	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34674	1	6.18	2.39	0	0	28	1.0351411	-162.03132	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34675	1	0	0	0	0	28	1.0284599	-162.091038	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34676	1	6.18	1.82	0	0	28	1.0284238	-162.0948	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34677	1	1.44	0.17	0	0	28	1.031373	-157.942727	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34678	1	0	0	0	0	28	1.0313791	-157.941837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34679	1	1.44	0.75	0	58.48	28	1.0376317	-158.966949	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34680	1	2.74	1.32	0	0	28	1.0349086	-131.682035	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34681	1	0	0	0	0	28	1.0349311	-131.680497	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34682	1	1	0.35	0	0	28	1.036919	-129.89452	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34683	1	2.74	0.9	0	0	28	1.0369035	-129.896031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34684	1	4.29	1.37	0	0	28	1.0364148	-129.769988	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34685	1	8.37	3.67	0	0.09	28	1.0349087	-130.717056	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34686	1	0	0	0	0	28	1.0349647	-130.712574	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34687	1	0	0	0	0	28	1.0337375	-131.708973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34688	1	6.01	1.47	0	0	28	1.033708	-131.712472	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34689	1	12.1	3.25	0	0	28	1.0336761	-131.794807	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34690	1	5.24	0.43	0	0	28	1.0349057	-130.927306	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34691	1	2.38	0.71	0	0	28	1.0356536	-130.567678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34692	1	0	0	0	0	28	1.0402269	-129.570611	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34693	1	2.94	0.4	0	0	28	1.0402151	-129.572236	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34694	1	5.84	0.97	0	0	28	1.0382631	-130.011015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34695	1	2.73	1.39	0	0	28	1.0342827	-130.236564	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34696	1	0	0	0	0	28	1.0341777	-130.786338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34697	1	11.16	3.15	0	0	28	1.034112	-130.792678	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34698	1	11.16	4.69	0	0	28	1.0345061	-131.018441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34699	1	11.16	1.54	0	36.03	28	1.0390248	-131.032693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34700	1	0	0	0	0	28	1.0386381	-131.019968	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34701	1	11.16	0.5	0	0	28	1.0354853	-131.734676	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34702	1	7.02	2.03	0	0	28	1.0333643	-130.042192	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34703	1	7.02	0.39	0	0	28	1.0380749	-130.646737	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34704	1	9.39	3.24	0	0	28	1.0343775	-131.59577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34705	1	0	0	0	0	28	1.0342512	-131.871028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34706	1	15.08	4.53	0	0	28	1.0341637	-131.879171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34707	1	0	0	0	0	28	1.0373297	-131.125321	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34708	1	8.66	2.87	0	0	28	1.0372816	-131.129922	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34709	1	6.33	2.24	0	0	28	1.0341668	-131.57696	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34710	1	6.84	1.26	0	0	28	1.0366866	-130.370815	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34711	1	6.39	0.68	0	0	28	1.0347448	-131.099645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34712	1	29.15	5.21	0	0	28	1.0332218	-130.130668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34713	1	13.18	8.36	0	0	28	1.0329638	-130.289889	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34714	1	13.18	8.41	0	0	28	1.0341988	-130.310545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34715	1	0	0	0	0	28	1.0343122	-130.304218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34716	1	10.67	2.52	0	0	28	1.0344767	-130.138661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34717	1	0	0	0	0	28	1.052756	-122.049347	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34718	1	10.67	5.61	0	0	28	1.0526683	-122.054767	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34719	1	10.73	3.38	0	0	28	1.0344202	-131.510992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34720	1	14.69	3.16	0	0	28	1.034478	-130.293108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34721	1	0	0	0	0	28	1.0347212	-130.273429	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34722	1	14.69	2.66	0	0	28	1.0346548	-130.281405	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34723	1	0	0	0	0	28	1.0395004	-123.900972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34724	1	0	0	0	0	28	1.0366846	-129.444191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34725	1	0	0	0	0	28	1.0453543	-135.752678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34726	1	0	0	0	0	28	1.0453543	-135.752678	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34727	1	14.69	3.16	0	0	28	1.0394273	-123.909041	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34728	1	0	0	0	0	28	1.038277	-130.806987	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34729	1	13.26	3.71	0	0	28	1.0382058	-130.813698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34730	1	15.99	1.51	0	0	28	1.0353675	-129.950424	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34731	1	13.26	4.94	0	0	28	1.0329403	-130.108346	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34732	1	14.35	2.37	0	0	28	1.0379654	-130.790747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34733	1	14.35	4.52	0	10.53	28	1.0359911	-131.702953	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34734	1	14.35	4.73	0	0	28	1.0354163	-131.265777	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34735	1	6	0.88	0	0	28	1.0354127	-129.857667	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34736	1	6	0.2	0	0	28	1.0351725	-130.49851	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34737	1	0	0	0	0	28	1.0363584	-129.760438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34738	1	6	1.7	0	0	28	1.0363252	-129.763435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34739	1	9.83	2.72	0	0	28	1.0374287	-129.986011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34740	1	9.83	2.01	0	0	28	1.0401155	-130.714458	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34741	1	0	0	0	0	28	1.0401626	-130.709116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34742	1	0	0	0	0	28	1.0338219	-130.299836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34743	1	9.83	3.69	0	0	28	1.0337585	-130.304858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34744	1	0	0	0	0	28	1.0353227	-129.87594	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34745	1	11.54	7.98	0	0	28	1.0352108	-129.881159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34746	1	0	0	0	0	28	1.0363095	-130.074801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34747	1	11.54	2.2	0	0	28	1.0362584	-130.081159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34748	1	11.54	0.38	0	0	28	1.0356627	-131.023629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34749	1	0	0	0	0	28	1.0356925	-131.017061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34750	1	4.98	0.05	0	0	28	1.0357744	-130.471121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34751	1	3.04	0.34	0	0	28	1.0347369	-130.899006	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34752	1	0	0	0	0	28	1.0413617	-129.248646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34753	1	2.16	0.16	0	0	28	1.0413551	-129.249975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34754	1	10.45	3.88	0	0	28	1.0368878	-129.63292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34755	1	0	0	0	0	28	1.0390916	-130.315806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34756	1	8.46	2.08	0	0	28	1.0390452	-130.320474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34757	1	17.82	1.64	0	0	28	1.0343986	-129.637246	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34758	1	0	0	0	0	28	1.0344569	-129.626947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34759	1	0	0	0	0	28	1.0417468	-122.761585	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34760	1	19.17	4.89	0	0	28	1.0416568	-122.771637	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34761	1	0	0	0	34.54	28	1.0410296	-130.640137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34762	1	18.73	4.39	0	0	28	1.0409292	-130.651201	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34763	1	0	0	0	0	28	1.0363264	-129.837368	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34764	1	17.82	4.66	0	0	28	1.0362303	-129.846964	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34765	1	3.54	1.02	0	0	28	1.0354382	-129.395384	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34766	1	2.66	0.46	0	0	28	1.0341623	-129.840893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34767	1	2.6	0.9	0	0	28	1.0378741	-134.369975	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34768	1	2.03	0.6	0	0	28	1.0404077	-137.262407	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34769	1	9.55	1.83	0	17.34	28	1.0362697	-137.083268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34770	1	10.17	4.11	0	0	28	1.035779	-137.029558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34771	1	0	0	0	0	28	1.0364619	-136.174311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34772	1	10.09	0.9	0	0	28	1.0364258	-136.179586	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34773	1	4.78	0.33	0	0	28	1.0356253	-128.977566	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34774	1	0	0	0	0	28	1.0356388	-128.974947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34775	1	3.7	1.59	0	0	28	1.0374542	-128.774638	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34776	1	4.68	1.29	0	0	28	1.0360731	-128.757569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34777	1	0.45	0.06	0	0	28	1.0401074	-127.04234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34778	1	3.44	0.81	0	0	28	1.0400902	-127.044293	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34779	1	3.44	2.6	0	-4.19	28	1.0341412	-128.734304	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34780	1	4.55	1.17	0	0	28	1.0370535	-127.935117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34781	1	4.02	0.81	0	0	28	1.0409097	-126.628577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34782	1	1.73	0.51	0	0	28	1.0348478	-128.632761	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34783	1	0	0	0	0	28	1.0352112	-129.270061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34784	1	3.47	2.09	0	0	28	1.0351802	-129.271679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34785	1	1.82	0.42	0	-10.68	28	1.0341853	-129.244816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34786	1	0	0	0	0	28	1.0363587	-128.369171	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34787	1	2.18	0.85	0	0	28	1.0363449	-128.370245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34788	1	2.18	0.56	0	0	28	1.0357424	-128.728655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34789	1	6.42	0.48	0	0	28	1.0400274	-130.052432	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34790	1	4.27	0.57	0	0	28	1.039963	-130.293894	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34791	1	2.87	1.25	0	0	28	1.0379435	-130.740211	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34792	1	6.47	1.6	0	0	28	1.0402006	-129.786673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34793	1	0	0	0	0	28	1.0379451	-128.347514	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34794	1	5.63	1.94	0	0	28	1.0379155	-128.350313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34795	1	0	0	0	0	28	1.0381173	-127.837149	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34796	1	2.81	0.95	0	0	28	1.0380996	-127.838708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34797	1	1.94	0.47	0	0	28	1.0352121	-129.444298	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34798	1	3.03	0.6	0	0	28	1.0393224	-128.72981	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34799	1	6.53	2.45	0	0	28	1.0376536	-128.101267	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34800	1	6.27	1.63	0	0	28	1.037752	-130.122271	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34801	1	0	0	0	-35.72	28	1.0387589	-127.781619	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34802	1	0	0	0	0	28	1.0390597	-128.463158	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34803	1	7.11	2.25	0	0	28	1.0387211	-127.785398	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34804	1	2.16	0.38	0	0	28	1.0401786	-129.628606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34805	1	0	0	0	0	28	1.0376347	-130.584801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34806	1	1.81	0.47	0	0	28	1.037625	-130.585692	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34807	1	5.37	1.37	0	0	28	1.0377885	-128.24755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34808	1	0	0	0	0	28	1.0378138	-128.24476	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34809	1	0	0	0	0	28	1.0399777	-129.332212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34810	1	2.37	0.31	0	0	28	1.0399678	-129.33366	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34811	1	0	0	0	0	28	1.0383593	-128.409685	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34812	1	3.61	1.25	0	0	28	1.038339	-128.411516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34813	1	2.82	0.72	0	0	28	1.0390299	-127.440613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34814	1	0	0	0	0	28	1.0390431	-127.439178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34815	1	4.42	1.72	0	0	28	1.0383665	-127.675106	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34816	1	0	0	0	0	28	1.0383947	-127.672814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34817	1	3.07	0.12	0	0	28	1.0390913	-137.909389	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34818	1	4.28	1.16	0	0	28	1.0363519	-137.37373	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34819	1	3.89	0.8	0	0	28	1.0364501	-137.583587	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34820	1	4.88	0.27	0	0	28	1.0364485	-137.794333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34821	1	12.15	3.29	0	0	28	1.0346447	-138.963839	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34822	1	11.21	2.66	0	8.94	28	1.0349841	-138.992911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34823	1	10.99	1.94	0	0	28	1.0339766	-139.062589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34824	1	0	0	0	0	28	1.0383558	-137.916549	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34825	1	2.58	0.89	0	0	28	1.0383397	-137.917923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34826	1	4.81	1.38	0	0	28	1.037422	-138.16884	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34827	1	0	0	0	8.91	28	1.0403003	-137.999505	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34828	1	3.46	1.38	0	0	28	1.0402779	-138.001216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34829	1	5.19	2.37	0	0	28	1.0419597	-135.810914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34830	1	6.85	3.43	0	0	28	1.0403786	-136.963378	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34831	1	0	0	0	0	28	1.04223	-136.736218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34832	1	3	0.3	0	0	28	1.0422184	-136.738031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34833	1	2.82	0.42	0	0	28	1.041807	-135.933655	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34834	1	2.07	1.1	0	0	28	1.0222381	-140.273245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34835	1	4.15	0.99	0	0	28	1.0410723	-136.444609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34836	1	14.79	0.76	0	0	28	1.0416042	-135.781562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34837	1	13.02	4.86	0	0	28	1.0422787	-135.392352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34838	1	11.98	5.65	0	0	28	1.0414822	-135.676325	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34839	1	15.84	3.6	0	0	28	1.042069	-135.473339	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34840	1	8.71	2.12	0	0	28	1.0422212	-135.77875	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34841	1	8.71	6.36	0	0	28	1.0450171	-135.049386	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34842	1	0	0	0	0	28	1.0498952	-132.299698	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34843	1	11.2	1.88	0	0	28	1.0468871	-134.68028	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34844	1	0	0	0	0	28	1.050333	-132.220607	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34845	1	4.51	0.37	0	0	28	1.0446446	-135.203348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34846	1	0	0	0	0	28	1.0442311	-135.372688	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34847	1	0	0	0	0	28	1.0429982	-138.128041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34848	1	1.73	0.41	0	0	28	1.0442234	-135.37363	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34849	1	4.49	1.81	0	0	28	1.0384488	-129.004338	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34850	1	0	0	0	0	28	1.0358665	-129.594661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34851	1	1.65	0.62	0	0	28	1.0358565	-129.595513	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34852	1	4.01	0.38	0	0	28	1.0376948	-128.91947	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34853	1	2.3	1.19	0	0	28	1.0429723	-128.082228	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34854	1	0	0	0	0	28	1.0411581	-128.872957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34855	1	2.3	0.4	0	0	28	1.0411476	-128.87435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34856	1	0.72	0.24	0	4.72	28	1.0413231	-128.915127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34857	1	2.3	1	0	0	28	1.0413068	-128.916423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34858	1	0	0	0	0	28	1.0398776	-122.784247	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34859	1	16.21	3.4	0	0	28	1.0375503	-128.035118	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34860	1	0	0	0	0	28	1.0417734	-132.113161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34861	1	0	0	0	0	28	1.0417734	-132.113161	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34862	1	0	0	0	0	28	1.0407938	-122.632181	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34863	1	0	0	0	0	28	1.0352762	-129.363135	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34864	1	16.21	3.02	0	0	28	1.0352148	-129.371534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34865	1	0	0	0	0	28	1.0341999	-128.922664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34866	1	2.18	0.76	0	0	28	1.0331589	-129.060681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34867	1	16.21	3.97	0	0	28	1.0270962	-130.233954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34868	1	0	0	0	0	28	1.0344448	-128.880816	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34869	1	0	0	0	0	28	1.0342944	-128.912423	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34870	1	0	0	0	0	28	1.0341999	-128.922664	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34871	1	16.21	4.56	0	0	28	1.0367317	-128.29524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34872	1	0	0	0	0	28	1.0396251	-129.066939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34873	1	3.49	0.92	0	0	28	1.0396086	-129.068741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34874	1	4.2	1.17	0	0	28	1.0401687	-129.047107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34875	1	4.56	2.89	0	0	28	1.0398819	-129.288883	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34876	1	4.15	0.59	0	0	28	1.039965	-129.251582	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34877	1	2.02	0.95	0	0	28	1.0415947	-129.530661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34878	1	0	0	0	0	28	1.0431984	-128.961527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34879	1	3.8	0.66	0	0	28	1.0431831	-128.963798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34880	1	0	0	0	0	28	1.0418329	-129.488524	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34881	1	5.61	0.7	0	0	28	1.0418125	-129.491422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34882	1	1.54	0.41	0	0	28	1.039562	-130.499957	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34883	1	1.54	0.39	0	0	28	1.0396207	-130.153126	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34884	1	8.96	2.79	0	0	28	1.041413	-128.447833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34885	1	10.22	3.62	0	0	28	1.0408863	-128.795523	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34886	1	0	0	0	0	28	1.0430129	-128.014144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34887	1	8.96	3.66	0	0	28	1.0429538	-128.019317	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34888	1	5.87	0.31	0	-14.96	28	1.0361082	-130.841417	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34889	1	2.98	0.84	0	0	28	1.0356776	-132.041207	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34890	1	5.41	2.23	0	0	28	1.03807	-132.852899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34891	1	3.36	1.06	0	0	28	1.0378237	-134.570992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34892	1	2.95	2.3	0	0	28	1.0396983	-132.105581	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34893	1	5.12	0.95	0	11.55	28	1.0414953	-132.616977	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34894	1	2.61	0.44	0	0	28	1.038044	-131.865899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34895	1	1.08	0.06	0	0	28	1.0347383	-128.129693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34896	1	1.83	0.14	0	1.54	28	1.0376069	-131.244085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34897	1	0	0	0	0	28	1.0375941	-131.24275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34898	1	2.45	0.21	0	0	28	1.0353426	-135.493125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34899	1	0	0	0	0	28	1.039501	-133.756103	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34900	1	3.56	0.7	0	0	28	1.0394831	-133.758159	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34901	1	0	0	0	0	28	1.0360401	-135.369814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34902	1	3.05	1.27	0	0	28	1.0360183	-135.371558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34903	1	0	0	0	0	28	1.0377216	-132.321312	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34904	1	5.04	0.85	0	0	28	1.037703	-132.324061	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34905	1	0	0	0	3.74	28	1.0409973	-133.167864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34906	1	1.92	0.46	0	0	28	1.0409873	-133.169011	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34907	1	0	0	0	0	28	1.0423826	-130.049152	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34908	1	0	0	0	0	28	1.0435213	-131.858819	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34909	1	5.6	1.04	0	0	28	1.0423568	-130.052184	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34910	1	0	0	0	0	28	1.0423603	-132.29326	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34911	1	4.92	2.86	0	0	28	1.0423155	-132.295979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34912	1	0	0	0	0	28	1.0381741	-133.312837	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34913	1	6.32	1.01	0	0	28	1.0381504	-133.316305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34914	1	5.15	0.16	0	0	28	1.0411645	-134.134194	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34915	1	0	0	0	0	28	1.0411795	-134.131069	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34916	1	2.33	0.31	0	0	28	1.0407798	-134.205474	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34917	1	2.29	0.55	0	0	28	1.0399318	-134.17492	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34918	1	0	0	0	0	28	1.0339971	-135.302802	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34919	1	19.16	3.5	0	0	28	1.0339033	-135.314199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34920	1	0	0	0	0	28	1.0397072	-133.12698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34921	1	16.3	4.03	0	0	28	1.0396281	-133.136785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34922	1	15.38	11.7	0	0	28	1.0345765	-135.661596	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34923	1	0	0	0	0	28	1.0432648	-131.518589	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34924	1	0	0	0	0	28	1.0416784	-132.664756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34925	1	0	0	0	0	28	1.0401374	-134.307369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34926	1	0	0	0	0	28	1.0401374	-134.307369	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34927	1	16.95	4.61	0	0	28	1.0431771	-131.527006	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34928	1	2.92	0.31	0	0	28	1.0379454	-135.306992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34929	1	3.03	1.36	0	0	28	1.0372147	-134.872071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34930	1	1.76	0.75	0	0	28	1.0409764	-134.487262	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34931	1	0	0	0	11.96	28	1.0433138	-132.378527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34932	1	23.64	4.49	0	0	28	1.0415731	-134.02886	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34933	1	0	0	0	0	28	1.0435004	-132.323851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34934	1	0	0	0	0.41	28	1.0381431	-133.603785	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34935	1	23.11	8.09	0	0	28	1.0379989	-133.616775	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34936	1	22.52	2.97	0	0	28	1.0410314	-134.335233	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34937	1	22.52	0.79	0	0	28	1.0390621	-134.124771	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34938	1	6.54	1.94	0	0	28	1.0367429	-135.238793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34939	1	0	0	0	0	28	1.0357151	-135.285759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34940	1	3.99	0.19	0	0	28	1.0357039	-135.2882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34941	1	6.5	2.47	0	0	28	1.0344724	-135.61162	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34942	1	4.86	0.37	0	0	28	1.0341023	-146.53151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34943	1	4.27	0.42	0	0	28	1.0349349	-144.755439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34944	1	0	0	0	0	28	1.0350959	-142.107782	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34945	1	0.88	0.19	0	0	28	1.0350919	-142.108265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34946	1	1.76	0.2	0	0	28	1.0381244	-140.78434	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34947	1	6.17	1.55	0	0	28	1.0393455	-143.044144	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34948	1	2.75	0.63	0	0	28	1.0362552	-144.481007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34949	1	6.17	0.6	0	0	28	1.0362357	-144.48442	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34950	1	0	0	0	0	28	1.0347544	-141.802901	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34951	1	0	0	0	0	28	1.0398023	-143.957829	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34952	1	6.17	3.27	0	0	28	1.0347061	-141.805833	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34953	1	0	0	0	0	28	1.0370406	-146.53801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34954	1	2.27	0.36	0	0	28	1.037032	-146.539245	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34955	1	4.54	1.51	0	0	28	1.0386199	-131.562866	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34956	1	0	0	0	0	28	1.0386475	-131.560263	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34957	1	3.76	0.73	0	0	28	1.0404738	-131.513576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34958	1	1.57	0.21	0	0	28	1.0412935	-126.567827	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34959	1	0	0	0	-8.08	28	1.0388444	-127.1239	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34960	1	10.98	2	0	0	28	1.0394866	-128.223921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34961	1	0	0	0	0	28	1.0390772	-127.091547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34962	1	5.75	2.22	0	0	28	1.0389304	-128.624952	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34963	1	6.44	0.52	0	0	28	1.0392425	-128.436705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34964	1	2.54	0.67	0	0	28	1.036246	-128.228703	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34965	1	1.91	0.6	0	0	28	1.035768	-128.395986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34966	1	0	0	0	0	28	1.0378796	-131.139705	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34967	1	2.66	0.52	0	0	28	1.037868	-131.141165	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34968	1	2.85	0.22	0	20.37	28	1.0424283	-131.406854	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34969	1	0	0	0	0	28	1.0396719	-131.250902	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34970	1	3.36	0.61	0	0	28	1.039656	-131.252826	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34971	1	3.36	1	0	0	28	1.0368682	-127.600591	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34972	1	3.16	1.71	0	0	28	1.0366934	-127.927814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34973	1	3.16	1.13	0	0	28	1.0363687	-128.117794	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34974	1	0	0	0	-0.45	28	1.0386481	-129.112259	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34975	1	1.23	0.47	0	0	28	1.0386403	-129.112973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34976	1	0	0	0	0	28	1.0383781	-129.512284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34977	1	2.66	0.09	0	0	28	1.0383703	-129.513853	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34978	1	0	0	0	0	28	1.0349126	-131.356255	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34979	1	1.57	0.7	0	0	28	1.0349015	-131.35718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34980	1	0	0	0	0	28	1.0361342	-131.503348	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34981	1	2.22	0.97	0	0	28	1.0361186	-131.504509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34982	1	2.3	1.35	0	0	28	1.0373396	-131.54599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34983	1	7.63	0.66	0	0	28	1.039101	-128.505942	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34984	1	6.75	1.84	0	0	28	1.03696	-128.507107	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34985	1	6.75	0.36	0	0	28	1.0372183	-128.543305	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34986	1	4.07	0.85	0	0	28	1.0364496	-138.252701	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34987	1	3.37	0.45	0	0	28	1.0405372	-137.932557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34988	1	2.59	1.23	0	0	28	1.0400792	-138.015803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34989	1	2.51	0.38	0	0	28	1.0375993	-138.759225	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34990	1	2.51	0.67	0	4.84	28	1.0389522	-138.495917	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34991	1	0	0	0	0	28	1.0366315	-138.942411	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34992	1	2.51	0.89	0	0	28	1.0366172	-138.943683	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34993	1	17.35	5.12	0	0	28	1.0366867	-138.549527	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34994	1	15.29	3.32	0	0	28	1.0366861	-138.45015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34995	1	14.52	4.41	0	0	28	1.037539	-138.077392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34996	1	0	0	0	0	28	1.0382224	-138.357217	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34997	1	14.52	2.21	0	0	28	1.0381627	-138.365501	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34998	1	0	0	0	0	28	1.0375745	-138.31341	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	34999	1	28.69	9.37	0	0	28	1.0374012	-138.32976	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35000	1	29.47	3.63	0	0	28	1.0381064	-138.398731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35001	1	0	0	0	0	28	1.038206	-138.383127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35002	1	28.69	15.87	0	0	28	1.0373283	-138.410112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35003	1	0	0	0	15.6	28	1.0382748	-138.548954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35004	1	28.69	2.52	0	0	28	1.0381892	-138.566924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35005	1	22.86	3.09	0	0	28	1.0377588	-138.434108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35006	1	21.59	2.68	0	0	28	1.0391561	-138.300646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35007	1	0	0	0	0	28	1.0410985	-136.615232	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35008	1	0	0	0	0	28	1.040823	-137.732413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35009	1	0.77	0.21	0	0	28	1.0406367	-136.724514	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35010	1	0	0	0	0	28	1.0410867	-136.639456	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35011	1	21.59	8.2	0	0	28	1.0409659	-136.626523	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35012	1	0	0	0	0	28	1.0413484	-136.572858	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35013	1	0	0	0	0	28	1.0408283	-137.858846	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35014	1	21.59	4.78	0	0	28	1.0407229	-137.869543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35015	1	1.84	0.6	0	0	28	1.0410507	-137.735563	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35016	1	3.31	1.33	0	0	28	1.0387255	-134.776995	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35017	1	3.26	1.7	0	0	28	1.0319096	-137.37899	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35018	1	1.47	0.19	0	0	28	1.0357146	-135.849512	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35019	1	0	0	0	0	28	1.0325922	-135.947023	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35020	1	1.47	0.41	0	0	28	1.0325838	-135.947836	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35021	1	4.04	1.41	0	0	28	1.0374895	-135.193291	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35022	1	0	0	0	0	28	1.0354276	-136.301504	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35023	1	6.26	2.41	0	0	28	1.035384	-136.304783	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35024	1	0	0	0	0	28	1.0398088	-134.315533	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35025	1	5.7	1.73	0	0	28	1.0397763	-134.318661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35026	1	2.41	1.19	0	0	28	1.0336839	-136.423999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35027	1	0	0	0	0	28	1.0337581	-136.449552	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35028	1	2.41	1.57	0	0	28	1.0337358	-136.450825	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35029	1	2.78	1.52	0	0	28	1.026214	-141.016625	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35030	1	12.46	1.43	0	21.07	28	1.0391237	-153.051108	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35031	1	0	0	0	0	28	1.038941	-153.041861	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35032	1	12.46	1.52	0	0	28	1.037755	-151.399914	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35033	1	12.46	1.03	0	0	28	1.0355005	-152.20635	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35034	1	2.77	0.39	0	-2.94	28	1.0346929	-132.11955	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35035	1	1.92	0.33	0	0	28	1.0351192	-131.968485	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35036	1	0	0	0	0	28	1.0402264	-133.710525	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35037	1	1.92	0.56	0	0	28	1.0402154	-133.711599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35038	1	0	0	0	0	28	1.037591	-131.263633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35039	1	4.7	1.89	0	0	28	1.0375604	-131.266391	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35040	1	0	0	0	0	28	1.0362315	-131.571597	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35041	1	4.14	1.57	0	0	28	1.0362067	-131.573715	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35042	1	9.56	3.71	0	0	28	1.0352951	-131.758646	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35043	1	0	0	0	0	28	1.0353536	-131.753844	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35044	1	0	0	0	0	28	1.0390611	-129.643648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35045	1	2.32	0.95	0	0	28	1.0390453	-129.644731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35046	1	1.46	0.43	0	0	28	1.0410477	-129.880529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35047	1	4.22	1.49	0	0	28	1.0372353	-130.185119	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35048	1	1.87	0.6	0	0	28	1.0400474	-130.314557	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35049	1	1.87	0.56	0	0	28	1.0418134	-129.285295	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35050	1	2.53	0.51	0	0	28	1.0393939	-130.932333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35051	1	9.52	3.41	0	0	28	1.0420089	-128.907337	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35052	1	9.52	2.88	0	0	28	1.0383583	-129.250183	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35053	1	9.52	4.51	0	0	28	1.0403136	-128.977105	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35054	1	6.12	1.25	0	0	28	1.0378093	-140.428359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35055	1	6.08	1.69	0	0	28	1.038178	-140.249565	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35056	1	2.28	1.03	0	0	28	1.0372911	-139.294693	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35057	1	1.86	0.22	0	0	28	1.040818	-136.769045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35058	1	0	0	0	0	28	1.0461663	-141.038439	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35059	1	2.18	0.17	0	0	28	1.0461586	-141.039711	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35060	1	1.34	0.23	0	0	28	1.0266825	-143.799015	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35061	1	0	0	0	0	28	1.0265285	-144.229528	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35062	1	1.34	0.27	0	0	28	1.0265219	-144.230288	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35063	1	1.34	0.51	0	0	28	1.027668	-143.04286	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35064	1	1.74	0.6	0	14.45	28	1.0373349	-142.567475	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35065	1	3.61	1.77	0	0	28	1.0344579	-143.458547	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35066	1	5.82	2.22	0	0	28	1.0290845	-141.306437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35067	1	2.57	0.8	0	0	28	1.0332597	-137.735908	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35068	1	0	0	0	0	28	1.0320221	-144.375632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35069	1	1.91	0.29	0	0	28	1.032014	-144.376626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35070	1	2.75	0.75	0	0	28	1.0321562	-139.482808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35071	1	0.99	0.35	0	0	28	1.0401515	-134.571728	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35072	1	6.06	0.75	0	0	28	1.0369146	-134.023644	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35073	1	0	0	0	0	28	1.0369397	-134.019923	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35074	1	7.04	1.42	0	0	28	1.040595	-134.306327	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35075	1	0	0	0	0	28	1.0406279	-134.302546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35076	1	6.06	0.83	0	-34.27	28	1.0341299	-134.037147	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35077	1	0	0	0	0	28	1.0417173	-133.143804	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35078	1	3.21	0.9	0	0	28	1.0416995	-133.145486	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35079	1	3.21	1.16	0	0	28	1.0422532	-133.324912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35080	1	0	0	0	0	28	1.0422731	-133.323112	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35081	1	2.33	1.04	0	0	28	1.0388103	-134.107627	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35082	1	0	0	0	0	28	1.0346936	-141.920054	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35083	1	2.48	0.16	0	0	28	1.034687	-141.921515	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35084	1	1.8	0.39	0	0	28	1.0398024	-129.144018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35085	1	2.27	1.07	0	0	28	1.0319758	-141.009481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35086	1	1.51	0.66	0	0	28	1.0413625	-128.174885	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35087	1	0	0	0	0	28	1.0414081	-127.953151	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35088	1	3.03	0.73	0	0	28	1.0413939	-127.954872	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35089	1	4.48	1.41	0	0	28	1.0418987	-127.875973	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35090	1	0	0	0	0	28	1.0419265	-127.87336	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35091	1	3.47	0.92	0	0	28	1.0409356	-127.592765	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35092	1	3.96	0.81	0	0	28	1.0405745	-126.346759	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35093	1	0	0	0	0	28	1.035772	-139.495921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35094	1	1.81	0.31	0	0	28	1.035765	-139.496932	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35095	1	1.81	1.29	0	8.28	28	1.0372952	-139.33814	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35096	1	0	0	0	0	28	1.0372138	-139.335927	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35097	1	2.82	0.78	0	0	28	1.0372435	-138.566686	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35098	1	1.06	0.42	0	0	28	1.0440042	-138.248468	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35099	1	0	0	0	0	28	1.0440111	-138.247863	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35100	1	6.97	2.09	0	-4.1	28	1.0340765	-139.838275	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35101	1	6.97	1.53	0	0	28	1.0345764	-140.061226	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35102	1	6.97	2.25	0	0	28	1.0347709	-139.673437	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35103	1	2.59	0.91	0	0	28	1.0443812	-138.042095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35104	1	0	0	0	0	28	1.0360677	-139.063127	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35105	1	10.33	1.58	0	0	28	1.0360272	-139.068659	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35106	1	5.64	1.68	0	0	28	1.0357823	-139.189018	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35107	1	1.81	0.8	0	0	28	1.0356306	-139.273808	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35108	1	5.64	1.38	0	0	28	1.0356011	-139.277232	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35109	1	2.34	0.15	0	0	28	1.0357491	-139.084687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35110	1	0	0	0	0	28	1.0378601	-137.502392	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35111	1	2.4	0.71	0	0	28	1.0378461	-137.503687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35112	1	4.16	0.76	0	0	28	1.0375226	-138.772313	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35113	1	4.16	2.54	0	0	28	1.0379393	-138.835426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35114	1	4.16	1.77	0	0	28	1.037248	-139.056687	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35115	1	4.36	1.75	0	0	28	1.035457	-139.088849	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35116	1	3.59	2.1	0	0	28	1.0373561	-137.915835	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35117	1	5.38	0.82	0	0	28	1.0353518	-139.029813	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35118	1	0	0	0	-1.74	28	1.0391897	-129.06052	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35119	1	3.86	0.8	0	0	28	1.0391723	-129.062618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35120	1	0	0	0	0	28	1.0372117	-129.330435	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35121	1	2.2	0.1	0	0	28	1.0372062	-129.331633	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35122	1	3.32	0.67	0	0	28	1.0372172	-129.083941	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35123	1	5.88	2.47	0	0	28	1.0368489	-129.634578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35124	1	5.09	1.18	0	0	28	1.0328709	-130.195624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35125	1	2.47	0.22	0	0	28	1.0370723	-129.212614	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35126	1	3.12	0.44	0	0	28	1.0370034	-129.425258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35127	1	2.47	0.78	0	0	28	1.0369382	-129.604865	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35128	1	7.89	2.4	0	0	28	1.0346486	-129.724351	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35129	1	7.89	1.69	0	0	28	1.0345244	-129.601178	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35130	1	0	0	0	0	28	1.0354592	-129.668648	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35131	1	13.33	5.79	0	0	28	1.03536	-129.675682	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35132	1	7.64	2.34	0	0	28	1.0360301	-129.550516	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35133	1	12.52	2.62	0	9.17	28	1.0370389	-129.653057	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35134	1	9.61	2.73	0	0	28	1.0386738	-134.493309	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35135	1	8.11	1.24	0	0	28	1.0408658	-135.250224	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35136	1	0	0	0	0	28	1.0346028	-135.673833	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35137	1	12	5.32	0	0	28	1.0345195	-135.679736	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35138	1	0	0	0	0	28	1.0369235	-131.759624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35139	1	25.82	7.97	0	0	28	1.0367688	-131.774034	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35140	1	26.28	7.35	0	36.33	28	1.0417049	-131.91618	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35141	1	25.42	8.23	0	0	28	1.0397796	-131.782413	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35142	1	0	0	0	0	28	1.0399237	-131.769323	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35143	1	25.34	6.69	0	0	28	1.044813	-128.910849	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35144	1	2.42	0.76	0	16.97	28	1.0406685	-135.3986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35145	1	0	0	0	-10.76	28	1.0337535	-135.663545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35146	1	6.38	1.35	0	0	28	1.0337219	-135.667003	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35147	1	4.91	2.16	0	0	28	1.0387899	-135.360358	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35148	1	3.92	1.18	0	0	28	1.0395513	-134.957189	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35149	1	4.97	0.48	0	0	28	1.0389073	-135.028747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35150	1	0.33	0.13	0	-1.24	28	1.0388255	-135.058077	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35151	1	2.45	0.86	0	0	28	1.0388094	-135.05939	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35152	1	0.28	0.1	0	0	28	1.037251	-135.562529	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35153	1	3.94	0.11	0	0	28	1.0372388	-135.564718	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35154	1	3.94	1.35	0	0	28	1.0365809	-135.592503	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35155	1	7.65	1.53	0	0	28	1.0390439	-135.439562	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35156	1	4.02	1.48	0	0	28	1.0359894	-131.744921	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35157	1	0	0	0	0	28	1.0410317	-135.118071	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35158	1	6.13	0.83	0	0	28	1.0410058	-135.121632	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35159	1	0	0	0	0	28	1.0436137	-133.894249	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35160	1	0.6	0.08	0	0	28	1.0415094	-134.960755	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35161	1	6.13	0.56	0	0	28	1.0435925	-133.898018	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35162	1	7.17	3.96	0	0	28	1.0380956	-135.643577	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35163	1	5.96	1.06	0	0	28	1.0398879	-135.009769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35164	1	0	0	0	0	28	1.0399166	-135.006237	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35165	1	2.39	1.71	0	0	28	1.039113	-135.05444	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35166	1	0	0	0	0	28	1.0391352	-135.053311	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35167	1	5.78	0.35	0	-4.53	28	1.03613	-131.339438	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35168	1	2.41	0.38	0	0	28	1.0382597	-131.836043	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35169	1	5.36	0.67	0	0	28	1.039537	-134.408945	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35170	1	0	0	0	0	28	1.0410453	-135.210571	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35171	1	4.37	0.68	0	0	28	1.041028	-135.213007	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35172	1	4.37	0.28	0	0	28	1.0408551	-135.266264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35173	1	4.32	2.56	0	0	28	1.039375	-135.037772	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35174	1	0	0	0	0	28	1.0388794	-135.04907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35175	1	6.68	2.12	0	0	28	1.0388381	-135.052852	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35176	1	2.89	0.56	0	0	28	1.0389199	-135.062234	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35177	1	3.96	1.1	0	0	28	1.0385046	-133.521634	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35178	1	0.08	0	0	0	28	1.0365917	-134.748408	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35179	1	3.44	1.44	0	0	28	1.0365682	-134.750191	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35180	1	0	0	0	0	28	1.0374152	-128.268831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35181	1	0	0	0	0	28	1.0400279	-132.836679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35182	1	4.83	0.28	0	0	28	1.037402	-128.271409	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35183	1	2.7	0.33	0	0	28	1.0390049	-136.270671	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35184	1	0	0	0	0	28	1.0352691	-137.087907	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35185	1	14.4	1.8	0	0	28	1.0352107	-137.095653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35186	1	15.73	3.65	0	0	28	1.0337051	-137.761622	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35187	1	0	0	0	0	28	1.0351217	-136.919463	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35188	1	14.99	0.88	0	0	28	1.0350802	-136.927626	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35189	1	2.62	0.14	0	0	28	1.0349286	-138.231096	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35190	1	2.39	0.15	0	0	28	1.0371348	-135.650025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35191	1	2.76	0.51	0	0	28	1.0401045	-131.133803	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35192	1	2.01	0.44	0	0	28	1.0397951	-131.958864	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35193	1	0	0	0	0	28	1.0400568	-130.836121	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35194	1	2.07	0.58	0	0	28	1.0400463	-130.837292	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35195	1	0	0	0	0	28	1.0391139	-135.82466	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35196	1	2.86	0.1	0	0	28	1.0391063	-135.826361	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35197	1	3.62	1.08	0	0	28	1.0393856	-135.555651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35198	1	2.86	2.16	0	0	28	1.0399324	-129.911758	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35199	1	3.61	1.02	0	0	28	1.0394602	-133.875757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35200	1	3.33	0.54	0	0	28	1.0373801	-133.664045	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35201	1	0	0	0	0	28	1.0382526	-132.455991	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35202	1	4.39	1.49	0	0	28	1.0382287	-132.458241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35203	1	3.33	1.03	0	0	28	1.0368565	-134.092461	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35204	1	0	0	0	0	28	1.0368737	-134.090752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35205	1	0	0	0	0	28	1.0394408	-131.20261	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35206	1	1.77	0.5	0	0	28	1.0394305	-131.203558	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35207	1	0	0	0	0	28	1.0363304	-131.755553	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35208	1	2.15	0.27	0	0	28	1.0363219	-131.756708	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35209	1	2.06	0.21	0	0	28	1.0363165	-131.724353	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35210	1	2.28	0.77	0	0	28	1.0401727	-131.945905	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35211	1	0	0	0	0	28	1.0401861	-131.944599	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35212	1	1.68	0.42	0	0	28	1.0400359	-130.635024	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35213	1	9.32	1.46	0	0	28	1.0359706	-131.616974	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35214	1	7.65	2.04	0	0	28	1.0546166	-129.328095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35215	1	0.69	0.06	0	0	28	1.0346528	-132.110164	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35216	1	7.65	1.06	0	0	28	1.0346232	-132.114185	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35217	1	1.67	0.51	0	0	28	1.0367302	-130.960798	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35218	1	1.67	0.49	0	1.27	28	1.0399848	-131.497747	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35219	1	2.31	0.19	0	0	28	1.0390609	-135.215016	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35220	1	0	0	0	0	28	1.034327	-138.49216	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35221	1	1.36	0.65	0	0	28	1.0343171	-138.492871	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35222	1	2.17	0.55	0	-4.36	28	1.033651	-138.670756	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35223	1	1.98	0.44	0	0	28	1.0347612	-138.340786	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35224	1	0	0	0	0	28	1.0394646	-136.453206	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35225	1	1.83	0.59	0	0	28	1.0394532	-136.45422	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35226	1	4.29	0.83	0	0	28	1.0363636	-138.015717	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35227	1	4.92	1.4	0	0	28	1.0365278	-138.286059	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35228	1	4.92	1.06	0	0	28	1.0379348	-136.890792	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35229	1	4.26	0.56	0	0	28	1.0375741	-135.403352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35230	1	0	0	0	0	28	1.0462217	-134.749085	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35231	1	2.42	1.03	0	0	28	1.046207	-134.750257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35232	1	4.42	1.11	0	0	28	1.0446327	-134.710033	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35233	1	0	0	0	0	28	1.0446546	-134.707629	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35234	1	2.71	0.56	0	0	28	1.0463147	-134.666679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35235	1	0	0	0	0	28	1.0463263	-134.665095	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35236	1	4.27	0.41	0	0	28	1.0441127	-134.6698	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35237	1	0	0	0	0	28	1.0441287	-134.667589	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35238	1	0	0	0	0	28	1.0449998	-134.718806	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35239	1	8.41	0.75	0	0	28	1.0449715	-134.723449	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35240	1	3.28	1.26	0	-4.5	28	1.0410681	-134.408906	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35241	1	0	0	0	0	28	1.0411416	-134.407757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35242	1	3.59	0.44	0	0	28	1.0368417	-135.353677	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35243	1	0	0	0	0	28	1.0397987	-136.839762	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35244	1	5.66	1.93	0	0	28	1.0397653	-136.842543	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35245	1	0	0	0	0	28	1.0396535	-135.800184	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35246	1	1.87	0.57	0	0	28	1.0396433	-135.80117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35247	1	3.38	1.07	0	0	28	1.0397705	-136.351575	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35248	1	0	0	0	0	28	1.0395667	-135.25471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35249	1	1.9	0.57	0	0	28	1.0395566	-135.25579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35250	1	0	0	0	-2.73	28	1.039062	-136.572187	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35251	1	1.34	0.31	0	0	28	1.0390551	-136.572979	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35252	1	1.95	0.86	0	0	28	1.0389885	-127.450959	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35253	1	3.02	0.45	0	0	28	1.0375961	-127.143215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35254	1	2.15	0.8	0	0	28	1.0414288	-126.305359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35255	1	2.44	0.81	0	0	28	1.0367003	-127.344421	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35256	1	3.97	0.27	0	0	28	1.0404124	-125.994342	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35257	1	0	0	0	0	28	1.0431765	-125.400992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35258	1	3.97	1.01	0	0	28	1.0431562	-125.403152	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35259	1	3.97	1.12	0	0	28	1.0418476	-125.715479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35260	1	0	0	0	0	28	1.0421412	-126.200241	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35261	1	2.04	0.34	0	0	28	1.0421336	-126.201367	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35262	1	5.16	2.32	0	0	28	1.0414847	-125.622584	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35263	1	11.6	1.29	0	0	28	1.0390967	-126.022868	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35264	1	5.8	1.39	0	0	28	1.0396044	-126.372824	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35265	1	2.75	0.34	0	0	28	1.0386747	-126.343349	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35266	1	0	0	0	0	28	1.0375463	-126.966598	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35267	1	2.75	0.2	0	0	28	1.037537	-126.968074	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35268	1	2.29	0.62	0	0	28	1.0428088	-125.016479	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35269	1	2.29	0.41	0	0	28	1.0444987	-124.622745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35270	1	2.29	1.38	0	0	28	1.0410431	-125.448561	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35271	1	0	0	0	0	28	1.0406533	-120.773426	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35272	1	1.22	0.08	0	0	28	1.0428361	-124.39199	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35273	1	6.55	2.38	0	0	28	1.0406157	-120.776763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35274	1	6.55	1.98	0	0	28	1.0383169	-126.539748	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35275	1	6.55	3.18	0	0	28	1.0395663	-126.213419	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35276	1	4.91	1.58	0	0	28	1.0400262	-133.920986	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35277	1	0	0	0	0	28	1.0408676	-134.074117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35278	1	3.72	0.79	0	0	28	1.0408503	-134.075985	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35279	1	3.18	1.71	0	0	28	1.0400342	-133.834088	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35280	1	1.77	0.46	0	0	28	1.0417141	-134.013673	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35281	1	0	0	0	0	28	1.0417238	-134.012731	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35282	1	3.55	1.05	0	0	28	1.0411872	-134.140741	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35283	1	3.77	1.39	0	0	28	1.0410935	-134.167222	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35284	1	4	0.8	0	0	28	1.0412672	-134.13137	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35285	1	2.89	0.15	0	0	28	1.0406667	-136.715661	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35286	1	0	0	0	0	28	1.0410169	-137.524769	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35287	1	2.69	0.79	0	0	28	1.041003	-137.526166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35288	1	2.85	0.49	0	0	28	1.0413368	-137.184706	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35289	1	0	0	0	0	28	1.0440087	-135.964787	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35290	1	2.18	0.39	0	0	28	1.0440002	-135.965912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35291	1	0	0	0	0	28	1.0404273	-136.506122	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35292	1	1.56	0.21	0	0	28	1.0404218	-136.507031	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35293	1	2.64	0.86	0	0	28	1.0409424	-136.760509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35294	1	0	0	0	0	28	1.0409593	-136.759013	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35295	1	0.95	0.59	0	0	28	1.0403285	-132.362926	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35296	1	0	0	0	0	28	1.039967	-133.204048	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35297	1	3.67	0.65	0	0	28	1.0399511	-133.206274	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35298	1	2.25	0.36	0	0	28	1.0383632	-132.685264	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35299	1	3.13	0.89	0	0	28	1.0384838	-133.858675	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35300	1	0	0	0	0	28	1.0395182	-130.384911	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35301	1	1.4	0.43	0	0	28	1.03951	-130.38569	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35302	1	0	0	0	0	28	1.0370799	-131.1198	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35303	1	1.4	0.49	0	0	28	1.0370723	-131.120509	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35304	1	2.54	0.86	0	0	28	1.0387948	-132.785994	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35305	1	0	0	0	0	28	1.0388096	-132.784546	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35306	1	5.08	1.08	0	0	28	1.0377614	-133.065005	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35307	1	0	0	0	0	28	1.037787	-133.062287	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35308	1	7.28	3.14	0	0	28	1.0398077	-130.698445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35309	1	0.83	0.15	0	0	28	1.0390886	-131.269653	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35310	1	6.22	1.21	0	0	28	1.0390635	-131.273117	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35311	1	6.22	2.98	0	0	28	1.0386985	-131.472738	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35312	1	22.2	2.17	0	0	28	1.0343738	-131.61369	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35313	1	22.2	3.55	0	0	28	1.0379447	-132.564745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35314	1	22.2	5.6	0	0	28	1.0493509	-128.327061	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35315	1	0	0	0	0	28	1.0338882	-131.670602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35316	1	22.2	5.5	0	0	28	1.0337849	-131.682049	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35317	1	12.41	3.73	0	0	28	1.0355777	-134.553878	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35318	1	12.41	0.61	0	0	28	1.0378204	-132.894679	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35319	1	24.58	8.48	0	0	28	1.0470946	-127.999337	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35320	1	0	0	0	23.24	28	1.0390176	-134.246753	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35321	1	0	0	0	0	28	1.0390176	-134.246753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35322	1	0	0	0	0	28	1.0390176	-134.246753	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35323	1	0	0	0	0	28	1.0390176	-134.246753	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35324	1	12.41	7.84	0	0	28	1.0388957	-134.253426	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35325	1	0	0	0	0	28	1.03885	-134.237125	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35326	1	12.17	3.93	0	0	28	1.0336216	-134.187801	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35327	1	12.17	1.83	0	-9.06	28	1.0340232	-134.469841	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35328	1	0	0	0	0	28	1.0353326	-131.73394	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35329	1	8.27	2.13	0	0	28	1.0352876	-131.738604	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35330	1	0	0	0	0	28	1.0351815	-131.488576	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35331	1	6.05	0.08	0	0	28	1.0351683	-131.491858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35332	1	0	0	0	0	28	1.0329155	-132.348111	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35333	1	6.05	1.96	0	0	28	1.0328825	-132.351517	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35334	1	5.9	1.29	0	0	28	1.0368831	-134.434401	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35335	1	5.9	3.3	0	0	28	1.0379627	-134.326702	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35336	1	5.9	2.93	0	0	28	1.0351058	-134.54068	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35337	1	0	0	0	0	28	1.0388497	-133.749352	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35338	1	6.2	2.28	0	0	28	1.0388083	-133.75283	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35339	1	0	0	0	4.58	28	1.0391894	-130.64579	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35340	1	3.32	0.78	0	0	28	1.0391735	-130.64745	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35341	1	6.96	1.24	0	-20.68	28	1.0353034	-131.329999	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35342	1	3.25	0.54	0	0	28	1.0401869	-133.170357	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35343	1	5.32	1.75	0	0	28	1.0396931	-133.422268	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35344	1	2.41	0.55	0	0	28	1.0397682	-130.470983	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35345	1	2.73	1.03	0	0	28	1.0397562	-134.437869	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35346	1	0	0	0	0	28	1.039774	-134.436496	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35347	1	3.36	1.13	0	12.48	28	1.0409806	-134.886751	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35348	1	0	0	0	0	28	1.0401737	-134.732017	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35349	1	6.02	2.95	0	0	28	1.0401285	-134.735307	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35350	1	5.37	1.96	0	0	28	1.0355747	-131.677668	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35351	1	0	0	0	0	28	1.0356062	-131.674954	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35352	1	4.39	1.46	0	0	28	1.0368891	-131.811116	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35353	1	5.21	0.83	0	-110.84	28	1.0397258	-128.606702	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35354	1	6.71	1.92	0	0	28	1.0383587	-133.654257	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35355	1	0	0	0	0	28	1.0383935	-133.650333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35356	1	4.42	0.64	0	0	28	1.0382086	-133.462602	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35357	1	0	0	0	0	28	1.0353877	-131.514816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35358	1	4.31	1.16	0	0	28	1.0353668	-131.517215	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35359	1	0	0	0	0	28	1.0345692	-130.022793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35360	2	0	0	0	0	28	1.0345692	-130.022793	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35361	2	0	0	0	0	28	1.0345692	-130.022793	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35362	1	0	0	0	0	28	1.0345692	-130.022793	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35363	1	0	0	0	0	28	1.0345692	-130.022793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35364	1	0	0	0	0	28	1.0345291	-131.790441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35365	2	0	0	0	0	28	1.0375814	-131.38758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35366	2	0	0	0	0	28	1.0368726	-131.482134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35367	2	0	0	0	0	28	1.0345291	-131.790441	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35368	1	0	0	0	0	28	1.0344645	-131.795272	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35369	1	0	0	0	0	28	1.0345291	-131.790441	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35370	1	0	0	0	0	28	1.0395533	-138.549067	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35371	2	0	0	0	0	28	1.0469178	-135.721635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35372	1	0	0	0	0	28	1.0395469	-138.55924	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35373	1	0	0	0	0	28	1.0502751	-132.421553	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35374	2	0	0	0	0	28	1.0472443	-134.59025	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35375	2	0	0	0	0	28	1.0502751	-132.421553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35376	2	0	0	0	0	28	1.0502751	-132.421553	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35377	1	0	0	0	0	28	1.0502751	-132.421553	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35378	1	0	0	0	0	28	1.0507695	-132.339018	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35379	1	0	0	0	0	28	1.0502751	-132.421553	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35380	1	0	0	0	0	28	1.0457276	-134.921471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35381	2	0	0	0	0	28	1.0457276	-134.921471	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35382	2	0	0	0	0	28	1.0028836	-134.787159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35383	2	0	0	0	0	28	1.0034936	-134.70316	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35384	2	0	0	0	0	28	1.0039999	-134.547894	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35385	2	0	0	0	0	28	1.0039999	-134.38036	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35386	2	0	0	0	0	28	1.0457276	-134.921471	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35387	1	0	0	0	0	28	1.0457077	-134.923296	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35388	1	0	0	0	0	28	1.0457276	-134.921471	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35389	1	0	0	0	0	28	1.044251	-127.000568	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35390	1	0	0	0	0	28	1.0426024	-128.724606	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35391	2	0	0	0	0	28	1.0439077	-126.509841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35392	1	0	0	0	0	28	1.0446413	-126.927794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35393	1	0	0	0	0	28	1.044251	-127.000568	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35394	1	0	0	0	-291.49	28	1.043	-121.609808	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35395	2	0	0	0	0	28	1.0522658	-120.123929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35396	2	0	0	0	0	28	1.0516366	-119.907299	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35397	2	0	0	0	0	28	1.043	-121.609808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35398	1	0	0	0	0	28	1.0430944	-121.986836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35399	1	0	0	0	0	28	1.043	-121.609808	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35400	1	0	0	0	0	28	1.041	-124.748429	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35401	1	0	0	0	0	28	1.0430406	-127.055749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35402	1	0	0	0	0	28	1.0416599	-129.425182	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35403	2	0	0	0	0	28	1.0341198	-121.884932	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35404	2	0	0	0	0	28	1.0376621	-123.160797	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35405	2	0	0	0	0	28	1.0343591	-121.838365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35406	2	0	0	0	0	28	1.0383022	-122.817952	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35407	1	0	0	0	0	28	1.0430371	-127.088005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35408	1	0	0	0	0	28	1.0430406	-127.055749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35409	1	0	0	0	0	28	1.0470001	-136.291868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35410	2	0	0	0	0	28	1.0065616	-133.129226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35411	1	0	0	0	0	28	1.0454395	-136.47926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35412	2	0	0	0	0	28	1.0414376	-136.398121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35413	1	0	0	0	0	28	1.0386075	-138.193893	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35414	1	0	0	0	0	28	1.0418494	-136.329904	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35415	1	0	0	0	0	28	1.0414376	-136.398121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35416	1	0	0	0	0	28	1.0372039	-129.556539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35417	2	0	0	0	0	28	1.035184	-127.197937	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35418	2	0	0	0	0	28	1.0371532	-128.69177	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35419	1	0	0	0	0	28	1.037058	-129.569193	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35420	1	0	0	0	0	28	1.0372039	-129.556539	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35421	1	0	0	0	0	28	1.039	-135.670322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35422	1	0	0	0	0	28	1.0404884	-137.120166	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35423	1	0	0	0	0	28	1.0409355	-137.460834	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35424	1	0	0	0	0	28	1.0409355	-137.460834	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35425	2	0	0	0	0	28	1.006792	-133.080227	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35426	2	0	0	0	0	28	1.0201185	-133.143842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35427	1	0	0	0	0	28	1.0386118	-135.768029	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35428	1	0	0	0	0	28	1.039	-135.670322	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35429	1	0	0	0	0	28	1.044	-129.248406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35430	2	0	0	0	0	28	1.0443013	-127.161429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35431	2	0	0	0	0	28	1.0443385	-127.047794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35432	1	0	0	0	0	28	1.0445153	-129.545248	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35433	1	0	0	0	0	28	1.044	-129.248406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35434	1	0	0	0	0	28	1.044	-133.536342	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35435	1	0	0	0	0	28	1.0373213	-135.995935	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35436	1	0	0	0	0	28	1.0397586	-135.009831	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35437	1	0	0	0	0	28	1.0397586	-135.009831	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35438	2	0	0	0	0	28	1.0453481	-132.864429	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35439	2	0	0	0	0	28	1.0457812	-132.662932	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35440	2	0	0	0	0	28	1.044	-133.536342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35441	1	0	0	0	0	28	1.0433186	-133.674139	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35442	1	0	0	0	0	28	1.044	-133.536342	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35443	1	0	0	0	0	28	1.059	-121.822074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35444	2	0	0	0	0	28	1.0045	-118.316348	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35445	2	0	0	0	0	28	1.0045058	-118.092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35446	1	0	0	0	0	28	1.0568323	-122.050165	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35447	1	0	0	0	0	28	1.059	-121.822074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35448	1	0	0	0	0	28	1.0474104	-125.371936	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35449	1	0	0	0	0	28	1.0459289	-127.914651	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35450	2	0	0	0	0	28	1.0529588	-124.121087	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35451	2	0	0	0	0	28	1.05321	-124.376621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35452	2	0	0	0	0	28	1.053976	-125.336173	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35453	2	0	0	0	0	28	1.0474104	-125.371936	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35454	2	0	0	0	0	28	1.0539725	-125.329167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35455	2	0	0	0	0	28	1.027	-124.880013	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35456	1	0	0	0	0	28	1.0479167	-125.278552	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35457	1	0	0	0	0	28	1.0474104	-125.371936	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35458	1	0	0	0	-34.01	28	1.0381605	-133.910759	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35459	1	0	0	0	0	28	1.0398289	-136.252882	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35460	2	0	0	0	0	28	1.0381605	-133.910759	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35461	1	0	0	0	0	28	1.0387266	-133.848557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35462	1	0	0	0	0	28	1.0381605	-133.910759	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35463	1	0	0	0	-249.57	28	1.04	-134.859127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35464	1	0	0	0	0	28	1.0413634	-137.904609	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35465	2	0	0	0	0	28	1.0496148	-133.236484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35466	2	0	0	0	0	28	1.0486875	-133.919639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35467	2	0	0	0	0	28	1.0492187	-133.283905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35468	1	0	0	0	0	28	1.0389402	-135.205782	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35469	1	0	0	0	0	28	1.04	-134.859127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35470	1	0	0	0	0	28	1.039	-132.189845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35471	2	0	0	0	0	28	1.0354097	-130.328106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35472	2	0	0	0	0	28	1.0362688	-130.893493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35473	1	0	0	0	0	28	1.0376169	-132.437638	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35474	1	0	0	0	0	28	1.039	-132.189845	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35475	1	0	0	0	0	28	1.043032	-136.237797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35476	1	0	0	0	0	28	1.0426892	-137.39174	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35477	1	0	0	0	0	28	1.0428128	-136.797731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35478	1	0	0	0	0	28	1.0428128	-136.797731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35479	2	0	0	0	0	28	1.033528	-134.885202	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35480	2	0	0	0	0	28	1.0339275	-134.62784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35481	1	0	0	0	0	28	1.044045	-136.430893	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35482	1	0	0	0	0	28	1.043032	-136.237797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35483	1	0	0	0	-118.75	28	1.0374644	-135.698763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35484	1	0	0	0	0	28	1.0396804	-137.67757	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35485	2	0	0	0	0	28	1.0465	-133.74487	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35486	1	0	0	0	0	28	1.0388504	-135.708198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35487	1	0	0	0	0	28	1.0374644	-135.698763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35488	2	0	0	0	0	28	1.0398613	-129.676545	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35489	1	0	0	0	0	28	1.0398285	-129.679265	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35490	2	0	0	0	0	28	1.042982	-131.084747	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35491	1	0	0	0	48.04	28	1.0424888	-131.138634	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35492	1	0	0	0	0	28	1.037798	-130.945903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35493	2	0	0	0	0	28	1.04	-130.146841	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35494	2	0	0	0	0	28	1.04	-130.146841	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35495	1	0	0	0	0	28	1.0376127	-131.016868	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35496	1	0	0	0	0	28	1.0376667	-130.971359	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35497	1	0	0	0	0	28	1.037798	-130.945903	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35498	1	0	0	0	-30.79	28	1.0404313	-128.044722	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35499	1	0	0	0	0	28	1.0427681	-129.775966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35500	1	0	0	0	0	28	1.0458679	-131.413083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35501	1	0	0	0	0	28	1.0458679	-131.413083	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35502	2	0	0	0	0	28	1.0404313	-128.044722	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35503	1	0	0	0	0	28	1.0410015	-127.981004	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35504	1	0	0	0	0	28	1.0404313	-128.044722	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35505	1	0	0	0	0	28	1.0393968	-120.712316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35506	1	0	0	0	0	28	1.0398355	-125.910816	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35507	1	0	0	0	0	28	1.0413144	-127.232214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35508	1	0	0	0	0	28	1.0413144	-127.232214	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35509	2	0	0	0	0	28	1.0555988	-118.929622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35510	2	0	0	0	0	28	1.0542152	-118.352257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35511	2	0	0	0	0	28	1.0564386	-119.296606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35512	2	0	0	0	0	28	1.055956	-119.062493	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35513	2	0	0	0	0	28	1.0566906	-119.392993	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35514	2	0	0	0	0	28	1.0571113	-119.581038	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35515	1	0	0	0	0	28	1.0398414	-120.831976	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35516	1	0	0	0	0	28	1.0393968	-120.712316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35517	1	0	0	0	0	28	1.0470895	-129.816717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35518	1	0	0	0	0	28	1.0433725	-131.133184	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35519	1	0	0	0	0	28	1.0419225	-133.103212	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35520	2	0	0	0	0	28	1.002	-127.850265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35521	2	0	0	0	0	28	1.002	-127.018579	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35522	1	0	0	0	0	28	1.0467559	-129.97626	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35523	1	0	0	0	0	28	1.0433365	-131.126653	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35524	1	0	0	0	0	28	1.04	-124.779519	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35525	1	0	0	0	0	28	1.0431833	-126.763	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35526	1	0	0	0	0	28	1.0435178	-128.532912	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35527	2	0	0	0	0	28	1.0531717	-123.806392	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35528	1	0	0	0	0	28	1.0409077	-124.891794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35529	1	0	0	0	0	28	1.0434231	-126.748944	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35530	1	0	0	0	0	28	1.0363572	-131.688261	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35531	2	0	0	0	0	28	1.0285	-128.279455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35532	2	0	0	0	0	28	1.0305001	-128.701703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35533	2	0	0	0	0	28	1.029145	-128.615293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35534	1	0	0	0	0	28	1.0358586	-132.145379	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35535	1	0	0	0	0	28	1.0363572	-131.688261	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35536	2	0	0	0	0	28	1.0369999	-120.933213	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35537	1	0	0	0	-273.76	28	1.0354625	-121.080423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35538	1	5.46	1.04	0	0	29	1.0406117	-127.878534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35539	1	8.26	2.66	0	0	29	1.0345733	-132.970839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35540	1	3.9	0.39	0	0	29	1.0387059	-135.043658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35541	1	7.52	2.24	0	0	29	1.0328945	-133.560785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35542	1	18.82	2.68	0	0	29	1.0370456	-128.574747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35543	1	8.87	1	0	0	29	1.0229327	-136.109419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35544	1	4.94	2.03	0	0	29	1.0364556	-130.052912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35545	1	12.1	4.42	0	0	29	1.0333616	-130.564723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35546	1	16.43	4.37	0	0	29	1.0141578	-134.639293	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35547	1	10.28	2.09	0	0	29	1.0105057	-136.496249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35548	1	0	0	0	0	29	1.0173718	-133.024188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35549	1	10.51	4.69	0	0	29	1.0172916	-133.029923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35550	1	0	0	0	0	29	1.0048474	-141.234266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35551	1	11.38	2.15	0	0	29	1.0048017	-141.240859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35552	1	9.68	1.44	0	0	29	1.0059457	-142.558645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35553	1	23.37	4.06	0	0	29	0.9984802	-141.562387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35554	1	0	0	0	0	29	0.9928746	-142.453487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35555	1	26.68	6.45	0	0	29	0.9927243	-142.470373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35556	1	23.37	2.64	0	0	29	1.0083997	-140.036327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35557	1	0	0	0	0	29	1.008479	-140.023278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35558	1	0	0	0	75.31	29	1.0402082	-132.305505	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35559	1	27.94	9.31	0	0	29	1.0230832	-137.951281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35560	1	0	0	0	0	29	1.0164546	-143.026126	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35561	1	0	0	0	0	29	1.0164546	-143.026126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35562	1	0	0	0	0	29	1.0406489	-132.134573	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35563	1	7.9	1.96	0	0	29	1.0044529	-138.260853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35564	1	0	0	0	0	29	1.0091579	-137.426363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35565	1	10.45	3.86	0	0	29	1.0090898	-137.432581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35566	1	5.83	0.5	0	0	29	1.0045315	-143.588122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35567	1	0	0	0	0	29	1.0057322	-141.78843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35568	1	13.09	5.17	0	0	29	1.005633	-141.796258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35569	1	8.26	2.61	0	0	29	0.9970642	-139.509747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35570	1	9.02	4.11	0	0	29	0.997865	-142.364493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35571	1	0	0	0	0	29	1.0044266	-147.239296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35572	1	11.51	3.84	0	0	29	1.0043549	-147.24536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35573	1	0	0	0	0	29	0.9954804	-142.518401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35574	1	0	0	0	0	29	0.9954804	-142.518401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35575	1	0	0	0	0	29	0.9954804	-142.518401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35576	1	0	0	0	0	29	0.9954804	-142.518401	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35577	1	11.14	2.68	0	0	29	0.9954202	-142.525671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35578	1	0	0	0	0	29	0.9955381	-142.512343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35579	1	0	0	0	0	29	1.0139664	-139.984336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35580	1	7.68	2.04	0	0	29	1.0139263	-139.988671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35581	1	0	0	0	0	29	0.9951744	-138.090973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35582	1	11.55	1.33	0	0	29	0.9951335	-138.098049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35583	1	10.47	2.17	0	0	29	1.0201614	-135.847258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35584	1	8.34	0.51	0	0	29	1.0087139	-138.395415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35585	1	12.62	3.53	0	0	29	1.0179229	-135.15356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35586	1	11.56	2.74	0	0	29	1.0217644	-134.826357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35587	1	11.56	5.21	0	0	29	1.0240722	-134.315527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35588	1	0	0	0	100.78	29	1.0401638	-130.612513	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35589	1	0	0	0	0	29	1.0296728	-133.765901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35590	1	15.7	4.64	0	0	29	1.04008	-130.621166	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35591	1	12.42	4.32	0	0	29	1.0178278	-135.268853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35592	1	0	0	0	0	29	1.017907	-135.262495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35593	1	0	0	0	0	29	1.0359823	-129.527568	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35594	1	12.56	5.27	0	0	29	1.0358954	-129.534708	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35595	1	14.08	4.79	0	0	29	1.0167191	-135.428604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35596	1	15.43	1.57	0	0	29	1.0230673	-134.332456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35597	1	8.64	1.74	0	0	29	1.0422226	-136.56804	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35598	1	11.2	1.76	0	0	29	1.0323284	-149.674221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35599	1	9.32	1.33	0	27.86	29	1.0383317	-148.704829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35600	1	0	0	0	42.81	29	1.0428796	-138.697846	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35601	1	0	0	0	0	29	1.0226697	-141.31925	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35602	1	0	0	0	0	29	1.0124629	-142.808748	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35603	1	0	0	0	0	29	1.0124629	-142.808748	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35604	1	29.41	7.11	0	0	29	1.0427261	-138.713835	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35605	1	19	3.38	0	0	29	1.0306497	-150.028453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35606	1	0	0	0	0	29	1.0338203	-146.627929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35607	1	8.42	3.1	0	0	29	1.0337707	-146.632225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35608	1	16.77	2.6	0	18.06	29	1.0382097	-152.066362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35609	1	6.95	4.17	0	0	29	1.0213643	-151.83199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35610	1	4.15	1.39	0	0	29	1.0356927	-142.396221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35611	1	12.17	4.19	0	0	29	1.0380722	-149.182354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35612	1	0	0	0	0	29	1.0441707	-139.242813	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35613	1	16.61	8.68	0	0	29	1.044034	-139.25102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35614	1	0	0	0	0	29	1.0400445	-139.014455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35615	1	0	0	0	0	29	1.0400445	-139.014455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35616	1	0	0	0	0	29	1.0400445	-139.014455	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35617	1	0	0	0	0	29	1.0400445	-139.014455	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35618	1	0	0	0	0	29	1.0401087	-139.0085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35619	1	10.95	4.04	0	0	29	1.0399714	-139.020614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35620	1	9.42	0.08	0	0	29	1.0373555	-150.276946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35621	1	14.65	2.39	0	0	29	1.01673	-151.540493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35622	1	20.68	5.33	0	0	29	1.015988	-151.630611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35623	1	12.92	7.37	0	0	29	1.0229688	-150.537021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35624	1	14.28	3.66	0	0	29	1.0149302	-151.884551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35625	1	4.88	2.45	0	0	29	1.0190973	-151.266663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35626	1	0	0	0	0	29	1.0352003	-141.893425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35627	1	11.28	3.28	0	0	29	1.035136	-141.899076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35628	1	0	0	0	43.9	29	1.0384019	-142.600979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35629	1	11.28	3.3	0	0	29	1.038341	-142.607172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35630	1	11.28	2.9	0	0	29	1.0354772	-142.627501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35631	1	19.13	3.63	0	0	29	1.0310914	-128.201091	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35632	1	16.56	7.53	0	0	29	1.0071434	-139.841339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35633	1	0	0	0	0	29	1.0072696	-139.83149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35634	1	0	0	0	0	29	1.0263989	-142.478399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35635	1	11.94	2.18	0	0	29	1.02634	-142.485603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35636	1	15.4	3.39	0	0	29	1.0272797	-143.55416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35637	1	17.16	1.42	0	0	29	1.037977	-121.537013	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35638	1	16.49	5.02	0	-22.24	29	1.0326326	-131.428383	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35639	1	0	0	0	0	29	1.033007	-131.421997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35640	1	0	0	0	0	29	1.0060429	-138.774971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35641	1	16.37	9.05	0	0	29	1.0058991	-138.784489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35642	1	16.37	6.77	0	0	29	1.0089239	-139.171082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35643	1	16.37	3.62	0	0	29	1.0134326	-139.862495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35644	1	11	5.15	0	46.43	29	1.0396435	-139.494999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35645	1	0	0	0	0	29	1.028377	-139.700154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35646	1	5.51	2.87	0	0	29	1.0283335	-139.703182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35647	1	11.68	1.21	0	0	29	1.0121115	-141.702413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35648	1	20.33	2.68	0	45.92	29	1.037949	-143.631883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35649	1	9.91	3.14	0	0	29	1.0309804	-138.702351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35650	1	5.69	0.85	0	0	29	1.0342299	-137.376779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35651	1	16.92	5.06	0	0	29	1.0170405	-142.934481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35652	1	0	0	0	0	29	1.0329306	-142.496691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35653	1	8.31	0.6	0	0	29	1.0329043	-142.501905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35654	1	40.23	9.5	0	0	29	1.0084376	-137.485694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35655	1	19.11	2.81	0	0	29	1.0150653	-134.684972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35656	1	0	0	0	0	29	1.0279966	-134.913838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35657	1	27.57	10.16	0	0	29	1.0278172	-134.929256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35658	1	19.3	3.77	0	0	29	1.0204576	-134.225367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35659	1	0	0	0	0	29	1.0235603	-133.794358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35660	1	29.5	11.24	0	0	29	1.0233553	-133.810086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35661	1	38.22	12.89	0	0	29	1.0155359	-137.709182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35662	1	30.08	3.31	0	0	29	1.0237857	-132.891226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35663	1	30.08	6.96	0	0	29	1.0220601	-134.029308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35664	1	33.6	12.94	0	0	29	1.0172863	-134.19682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35665	1	30.08	5.98	0	0	29	1.0372268	-132.610122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35666	1	19.47	3.15	0	0	29	1.0110429	-137.551482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35667	1	38.18	3.1	0	0	29	1.0341125	-132.447149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35668	1	0	0	0	0	29	1.0342255	-132.424762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35669	1	0	0	0	41.36	29	1.0402857	-132.944872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35670	1	38.18	2.44	0	0	29	1.0401706	-132.966581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35671	1	38.18	8.48	0	0	29	1.0302333	-132.379164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35672	1	0	0	0	123.21	29	1.041096	-127.951157	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35673	1	0	0	0	0	29	1.0444349	-130.557065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35674	1	65.07	13.96	0	0	29	1.0408171	-127.98648	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35675	1	0	0	0	0	29	1.034966	-131.673182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35676	1	38.18	14.63	0	0	29	1.0347207	-131.695432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35677	1	0	0	0	0	29	1.0405777	-126.048557	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35678	1	28.83	12.2	0	0	29	1.040382	-126.062591	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35679	1	28.83	7.9	0	0	29	1.0284086	-132.136138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35680	1	76.18	10.23	0	58.01	29	1.0428255	-126.273824	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35681	1	28.83	6.38	0	0	29	1.0262558	-133.616924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35682	1	10.99	2.97	0	0	29	1.0355815	-131.634292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35683	1	10.99	1.12	0	0	29	1.0248426	-132.709941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35684	1	0	0	0	0	29	1.0309593	-131.348129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35685	1	11.62	6.37	0	0	29	1.0308571	-131.354056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35686	1	33.6	7.12	0	0	29	1.0396121	-130.064143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35687	1	0	0	0	33.23	29	1.0382043	-129.727886	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35688	1	0	0	0	0	29	1.0315132	-132.932043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35689	1	44.38	5.57	0	0	29	1.038042	-129.750986	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35690	1	28.95	16.2	0	0	29	1.0325222	-132.921239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35691	1	28.95	7.68	0	0	29	1.0343965	-132.354202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35692	1	0	0	0	0	29	1.0330079	-133.143224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35693	1	28.95	3.06	0	0	29	1.0328985	-133.158984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35694	1	0	0	0	0	29	1.0351496	-131.707918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35695	1	28.95	2.66	0	0	29	1.0350568	-131.724278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35696	1	0	0	0	50.32	29	1.0342327	-134.168887	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35697	1	0	0	0	0	29	1.0342327	-134.168887	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35698	1	0	0	0	0	29	1.0342327	-134.168887	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35699	1	0	0	0	0	29	1.0342327	-134.168887	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35700	1	0	0	0	0	29	1.0338463	-134.135903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35701	1	47.07	6.35	0	0	29	1.0340605	-134.196797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35702	1	7.81	0.88	0	0	29	1.0306989	-132.758341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35703	1	0	0	0	0	29	1.0307282	-132.754236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35704	1	18.52	6.83	0	0	29	1.0299065	-135.179656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35705	1	0	0	0	50.17	29	1.0407582	-136.153488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35706	1	18.52	6.82	0	0	29	1.0406527	-136.163212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35707	1	0	0	0	0	29	1.0215403	-133.614804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35708	1	21.76	6.74	0	0	29	1.0214211	-133.626045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35709	1	12.69	2.7	0	0	29	1.0369751	-132.812964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35710	1	12.69	2.66	0	0	29	1.0384032	-130.686611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35711	1	0	0	0	0	29	1.0293172	-132.108904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35712	1	26.88	11.65	0	0	29	1.0291254	-132.124382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35713	1	0	0	0	0	29	1.0452977	-128.981438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35714	1	26.88	9.33	0	0	29	1.0451225	-128.996704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35715	1	26.88	20.65	0	0	29	1.0395643	-128.105235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35716	1	26.88	10.8	0	0	29	1.02491	-132.497442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35717	1	4.19	1.55	0	0	29	1.032866	-152.812424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35718	1	10.16	2.05	0	0	29	1.0382953	-149.675937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35719	1	0	0	0	0	29	1.03834	-149.670083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35720	1	0	0	0	0	29	1.0351453	-146.071761	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35721	1	0	0	0	0	29	1.0415244	-148.811913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35722	1	21.76	3.12	0	0	29	1.0350665	-146.084249	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35723	1	10.1	3.64	0	0	29	1.0206123	-153.740138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35724	1	7.12	1.78	0	0	29	1.0294702	-152.354781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35725	1	0	0	0	0	29	1.0273761	-154.190215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35726	1	9.52	0.54	0	0	29	1.027352	-154.195354	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35727	1	0	0	0	0	29	1.026081	-154.150888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35728	1	9.34	3.13	0	0	29	1.0260242	-154.155767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35729	1	0	0	0	0	29	1.0030112	-140.822081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35730	1	8.47	1.29	0	0	29	1.0029744	-140.826922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35731	1	13.77	1.98	0	0	29	1.0226049	-137.585602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35732	1	7.69	1.79	0	0	29	0.9974243	-142.230661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35733	1	12.3	4.06	0	0	29	0.9947537	-143.064421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35734	1	11.61	3.24	0	61.78	29	1.036664	-141.690366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35735	1	11.61	3.45	0	0	29	1.0212725	-140.732086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35736	1	0	0	0	0	29	1.0213397	-140.725811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35737	1	0	0	0	0	29	1.0233155	-136.624581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35738	1	8.96	1.14	0	0	29	1.0232797	-136.629753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35739	1	5.78	0.51	0	0	29	1.0336526	-136.439785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35740	1	8.81	2.89	0	0	29	1.0306778	-141.440816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35741	1	20.93	7.73	0	0	29	0.9996481	-137.394665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35742	1	20.93	2.63	0	0	29	1.0123986	-135.012677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35743	1	0	0	0	26.54	29	1.0364107	-124.124013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35744	1	0	0	0	0	29	1.0382253	-128.391839	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35745	1	0	0	0	0	29	1.0399403	-131.901305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35746	1	43.11	20.83	0	0	29	1.0360851	-124.143717	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35747	1	0	0	0	0	29	1.0384276	-123.830651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35748	1	11.38	2.93	0	0	29	1.0190254	-137.884177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35749	1	16.57	2.29	0	0	29	1.0102913	-139.305674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35750	1	14.31	3.12	0	0	29	1.03539	-137.588323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35751	1	0	0	0	0	29	1.0204045	-133.689462	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35752	1	0	0	0	0	29	1.0397669	-137.358143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35753	1	28.61	8.59	0	0	29	1.0202361	-133.705337	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35754	1	10.97	2.03	0	0	29	1.0187071	-137.921649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35755	1	16.21	10.48	0	0	29	1.0272052	-139.188853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35756	1	30.26	13.74	0	0	29	1.0142321	-139.838817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35757	1	0	0	0	0	29	1.0144405	-138.950741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35758	1	31.31	4.28	0	0	29	1.0143101	-138.969016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35759	1	32.75	6.17	0	0	29	1.0197494	-137.768671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35760	1	0	0	0	59.93	29	1.0381054	-132.785311	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35761	1	0	0	0	0	29	1.0215611	-137.759671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35762	1	0	0	0	0	29	1.0213571	-137.841599	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35763	1	0	0	0	0	29	1.0213571	-137.841599	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35764	1	37.73	11.01	0	0	29	1.037897	-132.807416	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35765	1	0	0	0	-24.25	29	1.0342244	-136.626237	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35766	1	0	0	0	0	29	1.0364402	-140.591676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35767	1	0	0	0	0	29	1.0348282	-138.807331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35768	1	0	0	0	0	29	1.0348282	-138.807331	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35769	1	35.33	17.99	0	0	29	1.0339401	-136.646005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35770	1	17.09	8.58	0	0	29	1.0099945	-146.919949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35771	1	0	0	0	0	29	1.0101219	-146.910719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35772	1	16.49	4.23	0	30.31	29	1.036863	-140.829274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35773	1	3.24	1.04	0	0	29	1.0301764	-139.767033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35774	1	3.49	0.88	0	0	29	1.0050813	-140.801108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35775	1	36.88	11.76	0	0	29	1.0333453	-133.171485	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35776	1	22.6	11.34	0	0	29	1.0226601	-138.016014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35777	1	0	0	0	0	29	1.0353208	-137.346628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35778	1	22.6	11.18	0	0	29	1.035138	-137.358171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35779	1	0	0	0	-85	29	1.039637	-128.500446	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35780	1	0	0	0	0	29	1.0373336	-130.547441	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35781	1	44.04	9.74	0	0	29	1.0330874	-134.173596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35782	1	0	0	0	0	29	1.0366012	-130.721868	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35783	1	0	0	0	0	29	1.0428887	-128.082979	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35784	1	17.47	8.32	0	0	29	1.0263761	-136.099356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35785	1	0	0	0	0	29	1.0264978	-136.090465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35786	1	0	0	0	0	29	1.0323529	-138.144454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35787	1	12.65	3.73	0	0	29	1.0322793	-138.152093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35788	1	12.65	7.04	0	30.83	29	1.0323529	-138.239287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35789	1	24.61	10.44	0	0	29	1.0255034	-141.573185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35790	1	12.84	5.89	0	0	29	1.0290216	-135.25973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35791	1	25.67	4.2	0	0	29	1.0229524	-136.898098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35792	1	33.5	3.03	0	0	29	1.0193042	-138.100486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35793	1	13.83	3.02	0	0	29	1.0222398	-137.089525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35794	1	19.04	2.93	0	0	29	1.0194678	-137.873662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35795	1	24.87	3.44	0	0	29	1.0222426	-138.033152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35796	1	6.76	1.95	0	0	29	1.0294042	-137.482029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35797	1	28.24	8.73	0	0	29	1.0264244	-126.078426	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35798	1	17.06	3.47	0	29.18	29	1.0338336	-140.878273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35799	1	15.54	3.93	0	0	29	1.0305323	-142.908067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35800	1	0	0	0	0	29	1.0324435	-125.853719	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35801	1	21.57	1.65	0	0	29	1.0323686	-125.8653	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35802	1	0	0	0	0	29	1.0428239	-125.539403	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35803	1	37.1	17.48	0	0	29	1.0426811	-126.562569	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35804	1	0	0	0	0	29	1.0426834	-126.349767	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35805	1	0	0	0	0	29	1.0426834	-126.349767	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35806	1	0	0	0	0	29	1.0432282	-125.455172	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35807	1	39.17	9.03	0	0	29	1.0314894	-143.063018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35808	1	22.21	2.33	0	0	29	1.0292645	-142.675109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35809	1	19.57	2.5	0	0	29	1.0354061	-139.721036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35810	1	54.22	11.79	0	0	29	1.0345044	-139.153467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35811	1	0	0	0	0	29	1.0347432	-139.122162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35812	1	32.27	5.08	0	63.9	29	1.0416094	-140.469251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35813	1	35.54	4.64	0	0	29	1.0082011	-138.557535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35814	1	0	0	0	0	29	1.0318636	-140.664165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35815	1	12.7	2.32	0	0	29	1.0318022	-140.671558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35816	1	0	0	0	0	29	1.0232963	-127.347277	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35817	1	24.73	5.17	0	0	29	1.0231871	-127.36053	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35818	1	0	0	0	0	29	1.0301645	-141.175174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35819	1	14.92	4.06	0	0	29	1.0300839	-141.183442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35820	1	0	0	0	0	29	1.0292929	-141.980923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35821	1	15.26	2.79	0	0	29	1.0292228	-141.989682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35822	1	14.92	5.83	0	0	29	1.0301645	-140.932016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35823	1	14.7	3.05	0	0	29	1.0135325	-137.079803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35824	1	10.43	3.57	0	0	29	1.012237	-137.407587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35825	1	10.13	2.12	0	0	29	1.0107725	-137.854672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35826	1	46.14	14.72	0	116.94	29	1.0329354	-137.867386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35827	1	0	0	0	0	29	1.0318067	-137.821035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35828	1	0	0	0	-100.12	29	1.0401044	-125.280605	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35829	1	0	0	0	0	29	1.0323932	-129.187248	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35830	1	0	0	0	0	29	1.0377811	-133.325362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35831	1	0	0	0	0	29	1.0295239	-133.439221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35832	1	0	0	0	0	29	1.0295239	-133.439221	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35833	1	58.02	6.56	0	0	29	1.0331555	-129.166036	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35834	1	0	0	0	0	29	1.0425998	-125.101662	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35835	1	40.97	1.56	0	0	29	1.0275462	-135.390542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35836	1	29.19	7.53	0	0	29	1.0239174	-135.151149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35837	1	44.82	7.42	0	0	29	1.0400604	-128.146617	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35838	1	34.21	7.31	0	36.83	29	1.0432339	-127.139307	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35839	1	24.55	2.89	0	0	29	1.0251626	-140.193077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35840	1	0	0	0	0	29	1.0252408	-140.179976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35841	1	21.5	4.04	0	0	29	1.0279322	-137.50025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35842	1	21.98	2.57	0	0	29	1.0177094	-136.239658	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35843	1	0	0	0	0	29	1.0177796	-136.227215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35844	1	8.91	3.47	0	0	29	1.026899	-142.918312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35845	1	8.91	3.01	0	0	29	1.0319297	-140.48923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35846	1	10.52	3.95	0	0	29	1.0260131	-142.83922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35847	1	4.97	2.16	0	0	29	1.0241908	-135.265032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35848	1	0	0	0	0	29	1.0242276	-135.262173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35849	1	6.44	3.88	0	0	29	1.026055	-140.48858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35850	1	0	0	0	0	29	1.0252662	-139.981648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35851	1	6.96	1.95	0	0	29	1.025229	-139.985744	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35852	1	6.34	1.27	0	0	29	1.025854	-139.971232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35853	1	0	0	0	0	29	1.0258803	-139.967832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35854	1	4.35	0.91	0	0	29	1.0175277	-140.625425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35855	1	4.83	2.69	0	0	29	1.0050839	-140.200458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35856	1	8.98	3.91	0	0	29	1.0308392	-138.624876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35857	1	0	0	0	0	29	1.0131037	-140.105324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35858	1	0	0	0	0	29	1.0131037	-140.105324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35859	1	0	0	0	0	29	1.0131037	-140.105324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35860	1	0	0	0	0	29	1.0131037	-140.105324	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35861	1	9.32	2.13	0	0	29	1.0130571	-140.110363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
