function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	35862	1	0	0	0	0	29	1.0131542	-140.099967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35863	1	10.64	1.91	0	0	29	1.0119364	-138.51458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35864	1	0	0	0	0	29	1.02918	-135.70113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35865	1	28.71	0.94	0	0	29	1.0290868	-135.718439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35866	1	15.74	3.2	0	0	29	1.0259739	-137.448538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35867	1	16.2	2.3	0	0	29	1.0245564	-135.10783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35868	1	0	0	0	0	29	1.0246173	-135.097524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35869	1	15.25	3.7	0	0	29	1.0238068	-136.247413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35870	1	0	0	0	0	29	1.0298681	-130.578474	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35871	1	15.25	6.01	0	0	29	1.0278726	-133.86885	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35872	1	0	0	0	0	29	1.0304175	-130.455102	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35873	1	5.8	2.74	0	0	29	1.0296019	-155.04619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35874	1	0	0	0	0	29	1.0276358	-155.417349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35875	1	10.43	1.62	0	0	29	1.0275969	-155.422942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35876	1	13.06	3.49	0	23.77	29	1.0344789	-149.291791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35877	1	13.81	5.54	0	0	29	1.0318644	-150.134492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35878	1	0	0	0	0	29	1.0319563	-150.126446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35879	1	0	0	0	0	29	1.0394049	-139.888845	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35880	1	13.06	3.71	0	0	29	1.0393324	-139.895963	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35881	1	0	0	0	0	29	1.0344861	-147.119851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35882	1	13.12	3.43	0	0	29	1.0344153	-147.126941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35883	1	6.11	0.93	0	0	29	1.0384955	-142.957781	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35884	1	0	0	0	0	29	1.0385188	-142.954254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35885	1	7.9	0.83	0	0	29	1.0393119	-142.723845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35886	1	4.54	0.53	0	0	29	1.0289585	-145.114107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35887	1	0	0	0	0	29	1.034836	-143.487753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35888	1	8.45	2.72	0	0	29	1.0347836	-143.49251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35889	1	0	0	0	0	29	1.0301044	-150.589399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35890	1	2.46	0.75	0	0	29	1.030089	-150.590839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35891	1	7.94	1.44	0	51.01	29	1.039746	-156.394107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35892	1	15.94	2.02	0	13.34	29	1.0404955	-144.939384	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35893	1	0	0	0	0	29	1.0304857	-152.239194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35894	1	14.01	1.33	0	0	29	1.0304316	-152.247884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35895	1	13.48	4.63	0	0	29	1.0336715	-151.421825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35896	1	13.48	3.84	0	0	29	1.028736	-154.05355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35897	1	8.97	3.56	0	0	29	1.0177219	-154.679119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35898	1	17	2.55	0	41.1	29	1.039788	-156.413232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35899	1	15.65	4.37	0	0	29	1.0263989	-149.246873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35900	1	0	0	0	0	29	1.0264872	-149.237633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35901	1	12.06	2.22	0	0	29	1.029754	-151.802221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35902	1	4.54	0.88	0	0	29	1.0186068	-154.089949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35903	1	30.02	2.84	0	0	29	1.001512	-158.79144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35904	1	0	0	0	0	29	1.0068414	-160.115173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35905	1	30.02	7.05	0	0	29	1.0066932	-160.13117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35906	1	0	0	0	128.78	29	1.0434606	-136.033818	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35907	1	0	0	0	0	29	1.0459876	-137.923204	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35908	1	31.58	1.75	0	0	29	1.0433737	-136.051259	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35909	1	32.93	10.05	0	0	29	1.0427422	-138.933535	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35910	1	31.54	2.35	0	0	29	1.0023607	-159.898897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35911	1	7.41	1.66	0	0	29	1.0300603	-134.330294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35912	1	11.83	1.2	0	0	29	1.0273675	-135.106501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35913	1	7.8	0.9	0	0	29	0.9960422	-139.118282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35914	1	9.51	1.15	0	0	29	0.9934112	-142.925192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35915	1	0	0	0	0	29	0.9934468	-142.919071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35916	1	0	0	0	0	29	1.0373396	-129.600484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35917	1	0	0	0	0	29	1.0361776	-132.931158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35918	1	30.77	6.17	0	0	29	1.0372011	-129.618433	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35919	1	6.13	0.59	0	0	29	0.9917433	-138.340435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35920	1	0	0	0	0	29	1.0013294	-144.430454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35921	1	13.65	4.85	0	0	29	1.0012362	-144.438385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35922	1	0	0	0	0	29	1.0204517	-137.51674	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35923	1	9.01	2.99	0	0	29	1.0203985	-137.52203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35924	1	17.8	5.37	0	0	29	0.9858147	-140.357127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35925	1	31.41	6.81	0	0	29	0.9871208	-140.919327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35926	1	0	0	0	0	29	0.9897567	-140.172339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35927	1	19.77	4.35	0	0	29	0.989653	-140.184508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35928	1	0	0	0	64.65	29	1.0317362	-134.598035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35929	1	3.95	1.24	0	0	29	1.0317121	-134.600394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35930	1	7.35	0.99	0	0	29	1.0137351	-135.865577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35931	1	8.68	3.55	0	0	29	1.0034514	-137.678434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35932	1	8.35	0.91	0	0	29	0.9931752	-139.47978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35933	1	3.16	0.95	0	0	29	1.0005245	-137.899648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35934	1	12.68	1.08	0	0	29	1.0365799	-129.29267	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35935	1	0	0	0	0	29	1.0366175	-129.284919	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35936	1	9.71	1.76	0	0	29	0.993155	-138.317266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35937	1	0	0	0	0	29	0.9942071	-138.18374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35938	1	5	2.19	0	0	29	0.9941732	-138.186351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35939	1	6.58	2.31	0	0	29	0.9910324	-154.951037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35940	1	6.84	2.7	0	0	29	1.0227957	-149.424328	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35941	1	9.04	0.8	0	0	29	1.017431	-147.734613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35942	1	6.84	2.51	0	0	29	1.0242328	-150.487794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35943	1	0	0	0	0	29	1.0242798	-150.483824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35944	1	26.36	4.84	0	0	29	0.9859515	-153.720687	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35945	1	30.1	9.4	0	0	29	1.0087056	-153.549068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35946	1	26.36	1.2	0	0	29	1.0427924	-138.629508	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35947	1	0	0	0	0	29	0.9809966	-152.495985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35948	1	27.37	6.35	0	0	29	0.9808458	-152.51375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35949	1	26.36	11.22	0	0	29	0.9907391	-153.642326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35950	1	25.77	4.85	0	0	29	1.0055324	-146.789291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35951	1	25.77	11.41	0	0	29	1.0098276	-146.50682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35952	1	0	0	0	0	29	1.0100209	-146.492526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35953	1	0	0	0	0	29	1.0135487	-146.227284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35954	1	25.77	14.19	0	0	29	1.0133406	-146.23973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35955	1	42.86	13.14	0	0	29	1.0094841	-146.53003	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35956	1	21.44	2.7	0	0	29	0.9960995	-147.471675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35957	1	0	0	0	0	29	1.0167244	-146.061814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35958	1	21.44	2.42	0	0	29	1.0166448	-146.075479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35959	1	9.41	2.54	0	0	29	1.0173082	-149.654811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35960	1	9.41	3.76	0	0	29	1.0172459	-149.659953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35961	1	11.25	1.31	0	0	29	1.016434	-147.623834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35962	1	0	0	0	0	29	1.0332264	-139.896515	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35963	1	13.44	1.64	0	0	29	1.0245935	-146.335107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35964	1	0	0	0	0	29	1.0257412	-150.286698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35965	1	0	0	0	0	29	1.0257412	-150.286698	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35966	1	0	0	0	0	29	1.033825	-139.788173	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35967	1	1.1	0.32	0	0	29	1.0197739	-147.1061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35968	1	11.25	3.57	0	0	29	1.019702	-147.112942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35969	1	0	0	0	96.25	29	1.0400162	-152.169043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35970	1	17	9.05	0	0	29	1.0398755	-152.17847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35971	1	16.93	5.27	0	0	29	1.0342487	-151.748731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35972	1	16.93	4.55	0	0	29	1.0181363	-149.928766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35973	1	12.15	3.08	0	38.26	29	1.0346761	-155.467872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35974	1	6.07	1.06	0	0	29	1.0264173	-155.767803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35975	1	22.62	18.13	0	0	29	0.9876037	-146.59507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35976	1	25.05	6.6	0	0	29	0.9939355	-146.020175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35977	1	22.01	8.16	0	0	29	1.0308514	-137.902231	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35978	1	0	0	0	0	29	0.9977284	-147.217451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35979	1	21.78	8.89	0	0	29	0.9975801	-147.228751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35980	1	7.72	2.07	0	0	29	0.9893646	-151.8537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35981	1	0	0	0	0	29	1.0152482	-148.286855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35982	1	26.59	7.03	0	0	29	1.0151153	-148.302855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35983	1	26.59	7.09	0	0	29	1.0221389	-146.349392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35984	1	26.59	4.89	0	0	29	1.0248025	-145.424454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35985	1	0	0	0	0	29	1.0192597	-145.851465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35986	1	26.59	7.3	0	0	29	1.0191051	-145.866245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35987	1	0	0	0	0	29	0.9919028	-149.852898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35988	1	6.64	0.52	0	0	29	0.9918777	-149.856984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35989	1	10.56	0.49	0	0	29	1.000693	-155.29734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35990	1	0	0	0	0	29	1.0065305	-155.925938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35991	1	12.15	6.99	0	0	29	1.0064189	-155.932614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35992	1	0.07	0.02	0	0	29	1.0317505	-153.131508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35993	1	10.64	3.75	0	0	29	1.0316814	-153.13724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35994	1	0	0	0	0	29	1.0327885	-154.809662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35995	1	10.64	1.78	0	0	29	1.0327439	-154.815761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35996	1	37.45	9	0	62.4	29	1.0360468	-153.257416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35997	1	31.16	7.26	0	-8.07	29	1.0391605	-139.185044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35998	1	44.01	9.41	0	0	29	1.0244146	-152.52576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	35999	1	0	0	0	0	29	1.0246108	-152.500545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36000	1	20.51	4.29	0	0	29	1.0194753	-149.222517	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36001	1	4.56	1.99	0	0	29	1.0010827	-148.911858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36002	1	0	0	0	0	29	1.0182792	-146.446502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36003	1	7	1.33	0	0	29	1.0182512	-146.450331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36004	1	15.23	4.68	0	0	29	1.0268294	-143.496965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36005	1	11.66	1.81	0	0	29	1.0201113	-144.64628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36006	1	34.29	3.82	0	0	29	1.0054281	-153.466098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36007	1	0	0	0	0	29	0.9880794	-159.019587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36008	1	23.19	6.42	0	0	29	0.9879471	-159.034671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36009	1	34.71	12.09	0	0	29	1.0377774	-137.75889	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36010	1	8.34	1.61	0	96.15	29	1.0351864	-157.978338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36011	1	16.25	4.85	0	38.86	29	1.0350897	-147.582107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36012	1	18.26	4.77	0	0	29	1.0288464	-148.177019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36013	1	19.12	7.63	0	0	29	1.0361167	-135.621009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36014	1	19.12	5.15	0	0	29	1.031664	-147.895332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36015	1	42.99	16.9	0	0	29	0.9717158	-153.129704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36016	1	0	0	0	0	29	0.9781875	-152.854589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36017	1	0	0	0	0	29	0.9781875	-152.854589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36018	1	0	0	0	0	29	0.9781875	-152.854589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36019	1	0	0	0	0	29	0.9781875	-152.854589	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36020	1	32.64	7.43	0	0	29	0.9780199	-152.876876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36021	1	0	0	0	0	29	0.9783595	-152.836213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36022	1	34.67	4.89	0	0	29	1.0401321	-135.605015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36023	1	34.98	13.31	0	0	29	0.9797289	-153.605578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36024	1	32.64	1.17	0	0	29	0.9875892	-151.573071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36025	1	0	0	0	0	29	1.007215	-146.689831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36026	1	10.82	2.78	0	0	29	1.0071546	-146.696274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36027	1	0	0	0	0	29	0.9766148	-152.637625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36028	1	18.94	5.32	0	0	29	0.9765025	-152.648223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36029	1	18.94	4.25	0	0	29	0.9836181	-151.716076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36030	1	18.94	5.96	0	0	29	0.9927665	-150.671476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36031	1	0	0	0	51.15	29	1.0391522	-139.847703	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36032	1	18.94	0.77	0	0	29	1.0347742	-142.104524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36033	1	0	0	0	0	29	1.0393953	-139.701009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36034	1	34.77	7.3	0	0	29	0.9992563	-159.012443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36035	1	26.33	5.71	0	0	29	0.9672549	-157.092829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36036	1	0	0	0	6.02	29	1.0431383	-134.291222	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36037	1	49.52	4.28	0	0	29	1.0385998	-137.585947	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36038	1	0	0	0	0	29	1.0445899	-134.060463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36039	1	26.44	6.48	0	0	29	0.9668028	-155.271609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36040	1	0	0	0	0	29	0.9649999	-156.509425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36041	1	28.41	4.41	0	0	29	0.9648789	-156.52967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36042	1	0	0	0	0	29	0.9756067	-158.589313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36043	1	28.83	5.52	0	0	29	0.975471	-158.607231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36044	1	43.13	15.25	0	0	29	1.0257384	-147.99959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36045	1	0	0	0	0	29	1.0260007	-147.976475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36046	1	14.62	1.93	0	122	29	1.04009	-139.781317	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36047	1	28.41	7.45	0	0	29	1.0399454	-139.796585	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36048	1	28.41	10.95	0	0	29	1.031837	-147.290821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36049	1	6.98	2.6	0	0	29	1.0066382	-151.944212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36050	1	14.83	3.44	0	0	29	1.0222934	-145.744851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36051	1	10.53	3.52	0	0	29	1.0267991	-145.885179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36052	1	0	0	0	0	29	1.0268594	-145.87958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36053	1	17.38	6.51	0	0	29	1.0022601	-143.036307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36054	1	7.92	1.14	0	0	29	1.0138346	-141.658805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36055	1	6.62	0.28	0	0	29	1.0295448	-141.560725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36056	1	11.94	2.91	0	0	29	1.029169	-142.868216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36057	1	5.2	0.49	0	0	29	1.0311502	-142.759151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36058	1	15.52	7.14	0	0	29	1.0159073	-140.394798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36059	1	0	0	0	0	29	1.0160302	-140.386042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36060	1	16.82	1.83	0	0	29	1.0136553	-141.74247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36061	1	15.28	2.1	0	18.06	29	1.0349502	-142.391812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36062	1	0	0	0	61.63	29	1.039094	-135.230224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36063	1	15.28	9.28	0	0	29	1.0214957	-139.555911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36064	1	1.54	0.14	0	0	29	1.0220004	-139.549056	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36065	1	0	0	0	0	29	1.0227127	-139.199121	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36066	1	0	0	0	0	29	1.0388459	-135.175676	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36067	1	15.57	2.12	0	0	29	1.0356373	-146.605665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36068	1	15.92	2.08	0	0	29	0.9758307	-152.108356	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36069	1	0	0	0	0	29	0.970273	-153.813966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36070	1	15.57	3.74	0	0	29	0.9701951	-153.823961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36071	1	15.57	4.37	0	0	29	1.0342894	-139.548095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36072	1	29.54	0.73	0	-7.17	29	1.0382695	-139.346747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36073	1	0	0	0	340.57	29	1.0399926	-140.973046	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36074	1	17.12	1.98	0	0	29	1.0284535	-145.087172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36075	1	26.37	1.31	0	0	29	1.039921	-140.989141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36076	1	53.98	5.86	0	0	29	1.0207672	-149.526869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36077	1	47.22	14.11	0	0	29	1.0226613	-149.781025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36078	1	24.55	5.53	0	0	29	1.0220913	-149.17802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36079	1	0	0	0	0	29	1.0255187	-145.673995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36080	1	15.93	2.6	0	0	29	1.0254467	-145.682386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36081	1	19.1	4.73	0	0	29	1.0251825	-145.942183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36082	1	0	0	0	0	29	1.0252859	-145.931066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36083	1	25.4	9.24	0	0	29	1.0259417	-150.545225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36084	1	25.4	1.79	0	0	29	1.0310551	-150.553831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36085	1	32.8	13.75	0	0	29	1.0079727	-148.452423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36086	1	0	0	0	0	29	1.0081929	-148.434532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36087	1	0	0	0	0	29	1.0276029	-150.969307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36088	1	0	0	0	0	29	1.0276029	-150.969307	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36089	1	0	0	0	0	29	1.0276029	-150.969307	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36090	1	0	0	0	0	29	1.0276029	-150.969307	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36091	1	25.4	10.79	0	0	29	1.0276586	-150.963568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36092	1	11.21	2.88	0	0	29	1.0275375	-150.975978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36093	1	43.98	9.43	0	0	29	1.0247738	-149.25275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36094	1	0	0	0	0	29	1.0249845	-149.228762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36095	1	16.89	5.18	0	0	29	1.017963	-147.676547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36096	1	0	0	0	189.31	29	1.0390706	-150.928255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36097	1	16.89	2.3	0	0	29	1.0390063	-150.937692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36098	1	16.89	7.46	0	0	29	1.0198907	-149.949332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36099	1	16.89	1.95	0	0	29	1.0200078	-147.440027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36100	1	20.29	1.98	0	0	29	1.0223667	-146.566484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36101	1	0	0	0	0	29	1.0224388	-146.553456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36102	1	0	0	0	0	29	1.0330571	-151.008048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36103	1	26.51	9.9	0	0	29	1.0328966	-151.021802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36104	1	26.51	0.92	0	0	29	1.0227511	-149.601911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36105	1	26.51	7.58	0	0	29	1.0304125	-146.956947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36106	1	26.51	5.08	0	0	29	1.021232	-147.652819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36107	1	0	0	0	0	29	1.0213571	-147.637572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36108	1	28.04	6.42	0	0	29	0.999836	-150.008063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36109	1	28.04	18.13	0	0	29	1.028077	-148.47561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36110	1	0	0	0	0	29	1.033934	-146.804333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36111	1	0	0	0	0	29	1.033934	-146.804333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36112	1	0	0	0	0	29	1.033934	-146.804333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36113	1	0	0	0	0	29	1.033934	-146.804333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36114	1	28.04	5.82	0	0	29	1.0338174	-146.820218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36115	1	0	0	0	0	29	1.0340578	-146.788583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36116	1	28.04	15.79	0	0	29	1.0225219	-150.959244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36117	1	0	0	0	0	29	1.02455	-149.481704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36118	1	41.52	11.1	0	0	29	1.0243333	-149.504607	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36119	1	0	0	0	0	29	1.0249815	-149.484722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36120	1	21.42	5.09	0	0	29	1.0248728	-149.496246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36121	1	35.29	2.42	0	0	29	1.0152374	-145.566068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36122	1	21.42	6.76	0	0	29	1.0151536	-149.869726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36123	1	13.87	7.05	0	0	29	1.0195655	-148.243832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36124	1	0	0	0	0	29	1.0196712	-148.23701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36125	1	14.8	8.65	0	0	29	1.021273	-148.620413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36126	1	54.16	15.14	0	0	29	1.0088837	-147.349372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36127	1	23.41	2.98	0	0	29	1.0183194	-148.451414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36128	1	18.58	8.16	0	0	29	1.0112567	-146.096335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36129	1	18.58	4.35	0	95	29	1.0328283	-149.690697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36130	1	18.58	3.06	0	0	29	1.02103	-150.319557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36131	1	54.09	15.85	0	0	29	1.0113138	-146.693866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36132	1	24.31	9.91	0	0	29	0.9996547	-148.312507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36133	1	0	0	0	0	29	1.037126	-139.943381	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36134	1	78.89	10.19	0	0	29	1.0368413	-139.984775	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36135	1	42.02	17.7	0	0	29	1.0089036	-146.566968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36136	1	12.71	6.23	0	0	29	1.0158616	-146.776236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36137	1	0	0	0	0	29	1.0317702	-140.278371	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36138	1	0	0	0	0	29	1.0366951	-146.196384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36139	1	20.85	3.5	0	0	29	1.0316926	-140.289868	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36140	1	20.85	8.61	0	0	29	1.0351864	-147.70841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36141	1	20.96	3.72	0	0	29	0.970005	-157.865303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36142	1	27.8	9.74	0	0	29	1.0069546	-146.26355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36143	1	32.02	11.53	0	0	29	1.005252	-146.989138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36144	1	27.8	9.25	0	0	29	1.0205516	-146.89573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36145	1	39.49	7.1	0	0	29	1.0124252	-147.408426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36146	1	28.84	3.78	0	0	29	1.0167737	-145.500028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36147	1	57.68	22.7	0	0	29	1.0122563	-147.525351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36148	1	36.7	9.74	0	0	29	1.0113512	-147.127878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36149	1	0	0	0	0	29	1.0106037	-149.305584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36150	1	31.32	12.28	0	0	29	1.0103947	-149.322522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36151	1	18.65	3.05	0	0	29	1.0244481	-149.691408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36152	1	14.62	1.43	0	0	29	1.018864	-146.912285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36153	1	0	0	0	0	29	1.0189226	-146.903129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36154	1	14.98	2.61	0	0	29	1.0122028	-154.729923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36155	1	14.98	3.99	0	0	29	1.0227575	-148.037479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36156	1	18.75	6.09	0	0	29	1.0313921	-150.746011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36157	1	18.75	8.1	0	0	29	1.0007055	-148.235638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36158	1	28.91	7.74	0	101.81	29	1.0394783	-148.866622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36159	1	0	0	0	0	29	1.0385477	-139.257997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36160	1	66.21	11.85	0	0	29	1.0382726	-139.295326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36161	1	28.91	1.84	0	0	29	1.0043126	-150.941754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36162	1	43.53	14.77	0	0	29	1.0367293	-148.61739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36163	1	43.39	6.19	0	0	29	1.0011854	-147.763124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36164	1	25.04	8.95	0	0	29	0.9988354	-148.915599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36165	1	26.92	8.41	0	0	29	0.9969918	-148.793992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36166	1	0	0	0	0	29	1.0261282	-148.868425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36167	1	37.45	6.73	0	0	29	1.025947	-148.890971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36168	1	24.74	4.09	0	0	29	1.0270674	-145.64761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36169	1	18.97	1.57	0	0	29	1.0201813	-146.342054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36170	1	19.04	2.59	0	0	29	1.0226241	-145.21574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36171	1	18.97	5.7	0	0	29	1.0238703	-146.99258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36172	1	18.97	1.72	0	0	29	1.0271408	-147.257093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36173	1	52.08	4.49	0	0	29	1.0354772	-138.401345	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36174	1	0	0	0	0	29	1.0380665	-143.419058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36175	1	33.34	7.86	0	0	29	1.0379057	-143.437106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36176	1	0	0	0	0	29	1.0280355	-144.328904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36177	1	33.34	10.27	0	0	29	1.0278229	-144.3481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36178	1	32.02	6.17	0	0	29	1.0090114	-145.972056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36179	1	32.02	21.24	0	0	29	1.0062208	-146.506418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36180	1	13.48	2.96	0	0	29	1.0259684	-146.142552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36181	1	0	0	0	-29.5	29	1.0348785	-139.872634	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36182	1	55.38	10.91	0	0	29	1.0346323	-139.904121	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36183	1	0	0	0	0	29	1.02596	-140.685818	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36184	1	48.35	19.07	0	0	29	1.017554	-145.070844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36185	1	0	0	0	0	29	1.0289297	-140.201657	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36186	1	31.67	4.6	0	98.04	29	1.0340288	-147.413292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36187	1	51.05	15.07	0	0	29	1.0125284	-146.163782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36188	1	0	0	0	-3.66	29	1.0385861	-134.554499	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36189	1	0	0	0	0	29	1.0357611	-138.358476	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36190	1	0	0	0	0	29	1.0180002	-145.54216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36191	1	0	0	0	0	29	1.0262429	-158.208223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36192	1	0	0	0	0	29	1.0262429	-158.208223	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36193	1	75.41	23.9	0	0	29	1.0341169	-138.90363	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36194	1	0	0	0	0	29	1.0426535	-133.797381	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36195	1	9.12	1.83	0	0	29	1.0003432	-149.911641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36196	1	14.09	7.9	0	61.09	29	1.0323616	-149.932541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36197	1	14.09	5.88	0	0	29	0.9732517	-153.116234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36198	1	11.3	1.9	0	0	29	1.023901	-144.743629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36199	1	11.96	1.58	0	0	29	1.0182145	-145.506157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36200	1	0	0	0	0	29	1.0243406	-144.043274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36201	1	11.3	5.7	0	0	29	1.0242485	-144.049626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36202	1	11.49	3.49	0	0	29	0.9872966	-147.828587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36203	1	15.11	4.45	0	0	29	0.9842132	-148.952974	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36204	1	0	0	0	0	29	1.0141114	-146.297931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36205	1	11.49	1.06	0	0	29	1.0140723	-146.304803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36206	1	30.68	10.46	0	0	29	1.0194085	-150.290377	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36207	1	0	0	0	0	29	1.01959	-150.272125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36208	1	0	0	0	159.04	29	1.0458504	-134.986783	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36209	1	0	0	0	0	29	1.0393469	-138.420437	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36210	1	0	0	0	0	29	1.0382675	-139.323293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36211	1	0	0	0	0	29	1.0382675	-139.323293	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36212	1	0	0	0	0	29	1.0393469	-138.420437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36213	1	0	0	0	0	29	1.0393469	-138.420437	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36214	1	0	0	0	0	29	1.0393469	-138.420437	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36215	1	88.94	12.1	0	0	29	1.0455428	-135.038013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36216	1	0	0	0	0	29	1.0460719	-134.62717	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36217	1	47.8	10.87	0	0	29	1.0378501	-139.345619	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36218	1	44.17	10.98	0	0	29	1.0224095	-151.126743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36219	1	6.32	0.62	0	0	29	1.0202409	-133.437195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36220	1	6.32	0.94	0	0	29	1.0150584	-134.642988	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36221	1	3.19	0.44	0	12.88	29	1.036437	-130.970548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36222	1	0	0	0	0	29	1.020673	-132.691209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36223	1	16.69	8.26	0	0	29	1.0205502	-132.699693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36224	1	10.31	3.88	0	0	29	1.0136253	-134.103273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36225	1	10.31	3.29	0	0	29	1.0149742	-133.625299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36226	1	0	0	0	0	29	1.0150302	-133.619439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36227	1	15.48	5.64	0	0	29	1.0444522	-125.629129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36228	1	20.83	3.02	0	0	29	1.0074234	-137.897351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36229	1	4.22	0.48	0	0	29	0.9993915	-138.323203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36230	1	9.16	4.79	0	0	29	1.0051306	-135.789387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36231	1	7.35	3.77	0	0	29	0.9972462	-140.280437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36232	1	39.9	10.05	0	0	29	1.0264742	-135.59557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36233	1	0	0	0	0	29	1.0266711	-135.574714	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36234	1	12.02	4.6	0	0	29	1.0326965	-138.072654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36235	1	37.26	5.29	0	0	29	1.0381108	-131.797196	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36236	1	27.36	3.6	0	0	29	1.0167145	-138.359094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36237	1	27.36	5.56	0	0	29	1.0170282	-140.860699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36238	1	0	0	0	0	29	1.0157033	-138.210307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36239	1	39.48	10.05	0	0	29	1.0154832	-138.234429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36240	1	27.36	3.29	0	0	29	1.0143418	-138.77176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36241	1	0	0	0	0	29	1.0144467	-138.755269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36242	1	40.06	5.61	0	0	29	1.0262438	-136.59986	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36243	1	18.03	2.99	0	0	29	1.0290013	-139.808115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36244	1	0	0	0	0	29	1.0290835	-139.796946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36245	1	43.05	11.01	0	0	29	1.0232141	-136.880725	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36246	1	20.86	5.56	0	0	29	1.0321319	-135.826627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36247	1	0	0	0	0	29	1.0322315	-135.81585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36248	1	11.23	1.47	0	0	29	1.0294623	-137.057509	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36249	1	11.11	2.48	0	0	29	1.0230491	-136.297738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36250	1	0	0	0	0	29	1.0230995	-136.290866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36251	1	17.87	9.8	0	0	29	1.0287726	-136.046294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36252	1	0	0	0	0	29	1.0289214	-136.037386	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36253	1	14.2	1.81	0	0	29	1.0283208	-136.887843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36254	1	35.06	15.54	0	0	29	1.0132329	-137.628284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36255	1	0	0	0	0	29	1.0336684	-135.057477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36256	1	26.23	7.92	0	0	29	1.0335251	-135.073323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36257	1	19.01	11.65	0	0	29	1.0314137	-134.621104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36258	1	19.01	8.17	0	0	29	1.0336999	-135.075268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36259	1	19.01	4.36	0	0	29	1.0309971	-135.311476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36260	1	0	0	0	57.72	29	1.0390924	-131.048805	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36261	1	0	0	0	0	29	1.0404728	-134.283265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36262	1	22.72	3.86	0	0	29	1.0389878	-131.060981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36263	1	0	0	0	0	29	1.0266154	-135.368519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36264	1	20.47	0.91	0	0	29	1.0265504	-135.379976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36265	1	22.71	9.1	0	0	29	1.0336537	-135.050945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36266	1	20.47	8.76	0	0	29	1.0373264	-134.740365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36267	1	25.51	11.13	0	0	29	1.0304483	-139.625666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36268	1	0	0	0	0	29	1.0260767	-139.422279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36269	1	27.34	5.99	0	0	29	1.0259442	-139.437753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36270	1	25.76	12.84	0	59.89	29	1.0405215	-139.461202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36271	1	0	0	0	0	29	1.039996	-139.43897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36272	1	27.34	17.09	0	0	29	1.0344722	-130.904463	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36273	1	11.8	2.55	0	0	29	0.995927	-148.691616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36274	1	24.44	4.13	0	19.96	29	1.0419611	-137.491922	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36275	1	15.83	1.24	0	0	29	0.99914	-153.192358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36276	1	16.73	0.78	0	0	29	1.0084311	-149.490573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36277	1	15.75	2.01	0	0	29	1.0091557	-150.727847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36278	1	4.45	1.02	0	0	29	1.0255071	-155.093287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36279	1	0	0	0	0	29	1.0078411	-150.564982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36280	1	8.23	1.33	0	0	29	1.0078095	-150.569603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36281	1	0	0	0	0	29	1.0095092	-151.483754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36282	1	7.2	3.69	0	0	29	1.0094576	-151.487385	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36283	1	1.35	0.6	0	0	29	1.0019037	-149.230135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36284	1	4.94	1.2	0	0	29	1.0018765	-149.233212	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36285	1	12.23	5.05	0	0	29	0.9872545	-151.65969	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36286	1	8.28	1.64	0	0	29	0.9803776	-150.396888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36287	1	0	0	0	0	29	0.9836982	-150.466919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36288	1	7.38	2.7	0	0	29	0.9820894	-150.695522	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36289	1	0	0	0	0	29	0.9836701	-150.469997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36290	1	0	0	0	0	29	0.9836701	-150.469997	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36291	1	0	0	0	0	29	0.9837505	-150.462297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36292	1	0	0	0	0	29	0.9836982	-150.466919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36293	1	0	0	0	0	29	1.0217901	-133.360769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36294	1	18.69	4.57	0	0	29	1.0216885	-133.371472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36295	1	25.06	8.13	0	0	29	1.0155731	-134.511309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36296	1	18.69	8.49	0	0	29	1.0248568	-132.663691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36297	1	18.69	8.51	0	0	29	1.0202623	-134.958229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36298	1	12.13	3.22	0	0	29	1.0232637	-137.420681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36299	1	15.97	1.55	0	0	29	1.0288923	-132.06185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36300	1	15.34	1.35	0	0	29	1.0275326	-134.532452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36301	1	28.93	4.34	0	0	29	1.0187334	-133.737956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36302	1	0	0	0	0	29	1.0121886	-135.904308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36303	1	15.34	3.35	0	0	29	1.0121198	-135.912913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36304	1	0	0	0	0	29	1.0203886	-129.791127	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36305	1	62.58	5.31	0	0	29	1.0201934	-133.365097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36306	1	0	0	0	0	29	1.0217203	-129.469458	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36307	1	28.01	12.7	0	0	29	1.0303081	-137.005176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36308	1	32.21	6.61	0	0	29	1.0186668	-133.782313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36309	1	28.01	8.96	0	0	29	1.0136366	-135.11471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36310	1	15.11	5.97	0	0	29	1.0249911	-137.633611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36311	1	0	0	0	0	29	1.0411443	-128.060552	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36312	1	47.28	10.16	0	0	29	1.0409363	-128.085842	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36313	1	15.11	15.19	0	0	29	1.0203123	-136.398164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36314	1	0	0	0	0	29	1.0135515	-137.663711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36315	1	20.29	7.2	0	0	29	1.0134329	-137.674516	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36316	1	0	0	0	0	29	1.010809	-136.806136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36317	1	65.27	46.62	0	0	29	1.0101164	-136.840416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36318	1	0	0	0	0	29	1.0272469	-134.882451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36319	1	31.79	5.76	0	0	29	1.0271021	-134.899967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36320	1	27.96	8.86	0	0	29	1.0072811	-135.404755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36321	1	21.49	3.57	0	0	29	1.0267615	-135.428843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36322	1	0	0	0	0	29	1.0268538	-135.415689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36323	1	31.93	2.11	0	0	29	1.0275767	-137.728717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36324	1	0	0	0	213.73	29	1.0403288	-128.915984	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36325	1	0	0	0	0	29	1.0423205	-130.703477	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36326	1	0	0	0	0	29	1.0132147	-136.817927	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36327	1	0	0	0	0	29	1.007359	-138.537231	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36328	1	0	0	0	0	29	1.007359	-138.537231	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36329	1	72.92	29.81	0	0	29	1.0398457	-128.958336	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36330	1	0	0	0	0	29	1.0413014	-130.753643	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36331	1	30.44	7.71	0	0	29	1.0098156	-135.781834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36332	1	19.4	0.65	0	0	29	1.0154587	-135.069045	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36333	1	0	0	0	0	29	1.0155199	-135.057813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36334	1	30.72	6.91	0	0	29	1.0123763	-135.467778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36335	1	30.68	6.42	0	0	29	1.0101763	-135.74329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36336	1	0	0	0	0	29	1.0329503	-128.338432	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36337	1	0	0	0	0	29	1.0310477	-130.584446	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36338	1	34.15	8.38	0	0	29	1.0327823	-128.35836	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36339	1	13.6	3.56	0	0	29	1.0273972	-136.97915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36340	1	2.06	0.42	0	0	29	1.0130643	-139.125083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36341	1	13.6	1.83	0	0	29	1.0130145	-139.132842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36342	1	0	0	0	0	29	1.0124317	-138.804866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36343	1	15.66	3.25	0	0	29	1.0123528	-138.814641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36344	1	23.09	2.74	0	0	29	1.0262941	-136.235229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36345	1	0	0	0	0	29	1.0183733	-135.998811	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36346	1	19.55	2.59	0	0	29	1.0183032	-136.009527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36347	1	25.51	14.34	0	0	29	1.0061428	-135.461976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36348	1	23.99	2.82	0	0	29	1.008197	-135.678412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36349	1	17.07	3.98	0	0	29	1.0073348	-134.824121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36350	1	27.9	5.93	0	0	29	1.0249718	-134.70525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36351	1	56.55	28.28	0	0	29	1.0175425	-137.823349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36352	1	0	0	0	0	29	1.039557	-138.018745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36353	1	26.06	1.62	0	0	29	1.0394889	-138.034092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36354	1	0	0	0	0	29	1.0330034	-137.614192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36355	1	26.56	13	0	0	29	1.0327808	-137.629215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36356	1	24.74	11.05	0	0	29	1.0130576	-136.21	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36357	1	65.19	8.49	0	0	29	1.010285	-135.816953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36358	1	0	0	0	0	29	1.0105037	-135.779489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36359	1	0	0	0	0	29	1.0298725	-128.200309	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36360	1	0	0	0	0	29	1.0302739	-131.074793	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36361	1	57.01	10.72	0	0	29	1.03074	-135.586463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36362	1	0	0	0	0	29	1.043319	-142.272418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36363	1	0	0	0	0	29	1.043319	-142.272418	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36364	1	0	0	0	0	29	1.0299783	-131.180936	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36365	1	0	0	0	0	29	1.0306035	-128.03389	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36366	1	24.74	3.76	0	0	29	1.02659	-128.175712	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36367	1	52.69	21.28	0	0	29	1.0208921	-128.639396	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36368	1	13.77	5.57	0	0	29	1.0339717	-137.142115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36369	1	0	0	0	0	29	1.0146855	-137.293044	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36370	1	11.89	1.72	0	0	29	1.0146326	-137.300239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36371	1	0	0	0	0	29	1.0163124	-137.036443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36372	1	11.89	2.63	0	0	29	1.016253	-137.042623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36373	1	23.14	7.59	0	0	29	1.0268926	-137.280414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36374	1	12.46	2.06	0	62.65	29	1.0327478	-134.792353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36375	1	12.07	2.66	0	0	29	1.0181425	-139.694452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36376	1	0.16	0.07	0	0	29	1.0355611	-133.647642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36377	1	10.83	1.31	0	0	29	1.0355168	-133.654004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36378	1	11.01	1.36	0	0	29	1.0086495	-134.782635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36379	1	29.29	4.25	0	0	29	1.0125625	-135.643844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36380	1	13.28	4.44	0	0	29	1.0113616	-135.836977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36381	1	0	0	0	0	29	1.0315616	-137.283659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36382	1	21.42	4.66	0	0	29	1.0314511	-137.295694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36383	1	45.37	8.33	0	0	29	1.0143131	-136.617314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36384	1	25.08	6.3	0	0	29	1.0368563	-134.609654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36385	1	0	0	0	0	29	1.0369738	-134.59567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36386	1	0	0	0	0	29	1.0299342	-127.098997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36387	1	0	0	0	0	29	1.0253915	-130.236992	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36388	1	36.07	7.35	0	0	29	1.0297737	-127.120794	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36389	1	0	0	0	0	29	1.0276852	-127.324668	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36390	1	15.13	3.44	0	0	29	1.042522	-129.728752	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36391	1	25.08	12.16	0	0	29	1.0274906	-127.338833	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36392	1	33.06	7.64	0	0	29	1.013303	-136.868273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36393	1	0	0	0	0	29	1.0356535	-138.871409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36394	1	18.86	2.92	0	0	29	1.0355788	-138.882028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36395	1	0	0	0	0	29	1.0283803	-139.824956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36396	1	18.86	5.83	0	0	29	1.0282638	-139.835678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36397	1	18.86	7.07	0	0	29	1.0390191	-137.761094	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36398	1	18.86	1.88	0	0	29	1.0279088	-139.042812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36399	1	0.25	0.06	0	0	29	1.0235217	-133.673954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36400	1	12.23	6.71	0	0	29	1.0234163	-133.68004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36401	1	12.23	1.29	0	0	29	1.0102944	-134.084676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36402	1	12.28	3.26	0	0	29	1.0262404	-135.136593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36403	1	0	0	0	0	29	1.0130837	-133.113512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36404	1	0	0	0	0	29	1.0130837	-133.113512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36405	1	0	0	0	0	29	1.0130837	-133.113512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36406	1	0	0	0	0	29	1.0130837	-133.113512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36407	1	28.41	12.22	0	0	29	1.0128766	-133.128491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36408	1	0	0	0	0	29	1.0132858	-133.099056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36409	1	7.57	1.21	0	0	29	1.0214929	-131.636408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36410	1	11.58	7.86	0	0	29	1.0002629	-144.57057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36411	1	7.19	5.99	0	58.79	29	1.0374321	-153.396624	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36412	1	0	0	0	13.93	29	1.0303987	-151.398101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36413	1	6.11	2.44	0	0	29	1.0303586	-151.401187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36414	1	11.06	5.17	0	0	29	1.0275532	-153.532529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36415	1	7.51	2.73	0	0	29	1.016682	-152.005207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36416	1	13.96	3.04	0	25.06	29	1.0440014	-141.997453	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36417	1	16.55	1.62	0	0	29	1.0373165	-142.372626	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36418	1	4.22	0.72	0	0	29	1.0243037	-157.364678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36419	1	7.81	3.82	0	0	29	1.0242391	-157.369218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36420	1	9.83	0.4	0	0	29	1.0162779	-137.620136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36421	1	6.51	1.33	0	0	29	1.0117569	-142.550124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36422	1	0	0	0	0	29	1.0117859	-142.546227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36423	1	0	0	0	36.83	29	1.0399239	-147.164709	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36424	1	11.18	1.79	0	0	29	1.0398817	-147.17075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36425	1	9.16	1.53	0	0	29	1.0314348	-146.516946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36426	1	0	0	0	-9.97	29	1.0432877	-129.257578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36427	1	0	0	0	0	29	1.0435035	-132.829514	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36428	1	25.81	5.59	0	0	29	1.0431653	-129.272396	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36429	1	13.12	4.19	0	84.66	29	1.0357647	-150.254519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36430	1	14.9	2.86	0	0	29	0.9879468	-149.847766	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36431	1	0	0	0	0	29	1.0320871	-155.409591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36432	1	14.71	6.08	0	0	29	1.0319903	-155.417831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36433	1	0	0	0	0	29	1.0253372	-156.004673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36434	1	11.11	3.76	0	0	29	1.0252689	-156.011374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36435	1	31.76	10.06	0	0	29	0.9952254	-144.072022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36436	1	0	0	0	0	29	0.9954014	-144.052877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36437	1	31.7	7.32	0	0	29	0.9922238	-144.677875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36438	1	0	0	0	-130.39	29	1.0382595	-129.193063	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36439	1	0	0	0	0	29	1.0386716	-130.747622	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36440	1	31.7	3.4	0	0	29	1.0381491	-129.212578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36441	1	31.7	1.28	0	0	29	0.9940268	-144.454492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36442	1	31.7	7.79	0	0	29	1.0376073	-131.75592	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36443	1	10.93	5.01	0	0	29	1.0438665	-127.356456	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36444	1	0	0	0	0	29	1.014939	-136.012832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36445	1	14.75	2.6	0	0	29	1.0148762	-136.020762	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36446	1	10.93	3.48	0	0	29	1.0023103	-140.837838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36447	1	0	0	0	0	29	1.0035999	-139.858946	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36448	1	10.93	1.71	0	0	29	1.003554	-139.865641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36449	1	11.54	3.77	0	0	29	0.9989745	-142.943115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36450	1	0	0	0	0	29	0.9990486	-142.935735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36451	1	10.47	1.93	0	0	29	0.9996534	-141.156303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36452	1	0	0	0	0	29	0.9973205	-141.506814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36453	1	10.56	6.7	0	0	29	0.9972193	-141.513116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36454	1	8.85	1.22	0	0	29	1.0322237	-148.949107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36455	1	13.05	2.02	0	0	29	1.0338525	-147.862898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36456	1	13.31	6.08	0	0	29	1.0388965	-146.645722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36457	1	0	0	0	0	29	1.038515	-146.606264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36458	1	13.05	1.32	0	0	29	1.0384644	-146.614196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36459	1	0	0	0	19.24	29	1.0400269	-146.788164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36460	1	0	0	0	0	29	1.0400269	-146.788164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36461	1	0	0	0	0	29	1.0400269	-146.788164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36462	1	0	0	0	0	29	1.0400269	-146.788164	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36463	1	20.11	5.94	0	0	29	1.0399045	-146.799976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36464	1	0	0	0	0	29	1.0399325	-146.775048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36465	1	31.44	4.11	0	0	29	1.0440767	-144.543833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36466	1	0	0	0	0	29	1.0377079	-146.225563	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36467	1	22.46	8.39	0	0	29	1.037562	-146.238002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36468	1	11.32	0.99	0	0	29	1.0393571	-146.585388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36469	1	18.55	3.99	0	0	29	1.0348969	-147.547739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36470	1	7.35	1.74	0	0	29	1.0258017	-150.474295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36471	1	7.66	1.46	0	0	29	1.0251988	-150.859878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36472	1	8.88	0.54	0	0	29	1.0231224	-153.504787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36473	1	0	0	0	0	29	1.0347145	-152.048124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36474	1	10.78	1.33	0	0	29	1.0346711	-152.053712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36475	1	15.3	4.6	0	0	29	1.0212588	-150.609489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36476	1	15.89	4.14	0	0	29	1.0178052	-150.371543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36477	1	12.54	1.18	0	0	29	1.0187098	-148.084715	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36478	1	19.14	4.53	0	0	29	1.0362232	-143.284334	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36479	1	0	0	0	0	29	1.0261974	-153.251846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36480	1	6.88	1.48	0	0	29	1.0261631	-153.256101	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36481	1	19.9	1.5	0	0	29	1.0156233	-149.73689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36482	1	19.9	6.1	0	0	29	1.0362329	-141.788082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36483	1	24.92	5.36	0	0	29	1.013483	-148.47605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36484	1	0	0	0	0	29	1.0126117	-149.419418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36485	1	19.9	4.15	0	0	29	1.0125153	-149.431659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36486	1	8.49	0.82	0	0	29	1.0343201	-128.871915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36487	1	0	0	0	0	29	1.0221651	-130.537888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36488	1	10.26	3.68	0	0	29	1.022101	-130.543538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36489	1	11.58	0.83	0	0	29	1.0344638	-129.062545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36490	1	14.82	1.01	0	0	29	1.0365465	-128.27912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36491	1	2.72	1.07	0	3.23	29	1.0363923	-128.226538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36492	1	14.82	4.41	0	0	29	1.0363073	-128.234447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36493	1	14.96	4.69	0	0	29	1.0350369	-128.377089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36494	1	0	0	0	0	29	1.0351171	-128.368741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36495	1	0	0	0	37.14	29	1.0443741	-126.509935	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36496	1	0	0	0	0	29	1.0410763	-127.602617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36497	1	14.82	3.04	0	0	29	1.0443074	-126.518224	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36498	1	0	0	0	0	29	1.0357705	-128.857078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36499	1	9.5	7.22	0	0	29	1.0356752	-128.86178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36500	1	0	0	0	-33.67	29	1.035198	-124.853558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36501	1	0	0	0	0	29	1.0371402	-128.032481	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36502	1	0	0	0	0	29	1.0377495	-128.699856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36503	1	0	0	0	0	29	1.0427802	-131.430749	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36504	1	0	0	0	0	29	1.0427802	-131.430749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36505	1	20	4.76	0	0	29	1.0350907	-124.864397	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36506	1	0	0	0	0	29	1.0371167	-128.080662	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36507	1	11.94	3.42	0	0	29	1.0347644	-128.684337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36508	1	2.77	0.84	0	0	29	1.0378327	-128.051801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36509	1	11.94	3.25	0	0	29	1.0377668	-128.057912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36510	1	11.94	2.69	0	0	29	1.0380827	-128.012551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36511	1	4.6	0.85	0	0	29	1.0340489	-145.6307	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36512	1	0	0	0	0	29	1.0340715	-145.627983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36513	1	16.54	2.23	0	0	29	1.0233223	-146.271319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36514	1	12.08	4.47	0	0	29	1.0292892	-145.164559	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36515	1	12.32	1.31	0	31.13	29	1.0389709	-146.019481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36516	1	12.05	3.96	0	0	29	1.0301996	-145.844795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36517	1	20.17	4.93	0	0	29	1.0267273	-142.999221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36518	1	20.21	3.37	0	0	29	1.0366793	-137.714811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36519	1	0	0	0	0	29	1.0254084	-144.819347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36520	1	12.3	3.13	0	0	29	1.0253442	-144.825846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36521	1	9.51	4.46	0	0	29	1.0264359	-145.362459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36522	1	7.25	2	0	0	29	1.0116911	-145.115243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36523	1	5.62	0.55	0	0	29	1.0088122	-146.368857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36524	1	44.75	3.51	0	0	29	1.0399466	-143.995083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36525	1	0	0	0	57.14	29	1.0440322	-135.491253	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36526	1	0	0	0	0	29	1.0371527	-138.871419	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36527	1	0	0	0	0	29	1.045196	-142.999876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36528	1	0	0	0	0	29	1.0370822	-138.919002	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36529	1	0	0	0	0	29	1.0370822	-138.919002	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36530	1	42.47	9.7	0	0	29	1.0438417	-135.513887	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36531	1	0	0	0	0	29	1.036825	-139.013859	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36532	1	0	0	0	66.24	29	1.0359686	-139.593552	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36533	1	0	0	0	0	29	1.0378704	-141.801854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36534	1	32.66	9.13	0	0	29	1.0346984	-142.343258	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36535	1	0	0	0	0	29	1.0375832	-141.850098	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36536	1	0	0	0	0	29	1.0375832	-141.850098	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36537	1	0	0	0	0	29	1.0362573	-139.47681	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36538	1	0	0	0	0	29	1.0359686	-139.593552	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36539	1	39.83	19.09	0	0	29	1.0348418	-143.945656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36540	1	0	0	0	0	29	1.0421866	-143.342889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36541	1	32.66	6.28	0	0	29	1.0420282	-143.360664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36542	1	0	0	0	0	29	1.029832	-132.775013	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36543	1	0	0	0	0	29	1.0319009	-134.633915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36544	1	17.53	3.9	0	0	29	1.0297462	-132.785465	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36545	1	13.18	1.86	0	0	29	1.0287105	-135.237932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36546	1	17.28	2.57	0	36.54	29	1.0332329	-136.249903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36547	1	0	0	0	0	29	1.0252717	-137.053601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36548	1	18.97	7.02	0	0	29	1.0251597	-137.06364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36549	1	11.16	4.22	0	0	29	1.0067891	-139.304474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36550	1	12.09	5.26	0	0	29	1.0055737	-144.633928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36551	1	8.35	0.93	0	0	29	1.0124069	-146.582361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36552	1	12.65	3.45	0	0	29	1.014592	-146.738404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36553	1	8.13	1.73	0	0	29	0.9979366	-155.780987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36554	1	6.68	1.21	0	0	29	1.0026248	-155.986944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36555	1	0	0	0	0	29	1.0026514	-155.982964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36556	1	6.44	4.33	0	0	29	1.0201781	-155.928196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36557	1	5.23	0.69	0	0	29	1.0107333	-136.498471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36558	1	7.81	0.58	0	0	29	1.0099745	-136.641256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36559	1	9.2	2.17	0	0	29	1.0057584	-138.643657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36560	1	0	0	0	0	29	1.0125967	-138.266178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36561	1	13.16	1.52	0	0	29	1.0125527	-138.27462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36562	1	0	0	0	0	29	1.0152176	-135.061665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36563	1	10.31	4.12	0	0	29	1.0151439	-135.067186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36564	1	4.27	1	0	0	29	1.0333962	-131.718132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36565	1	7.65	1.23	0	0	29	1.0289118	-132.297951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36566	1	0	0	0	0	29	1.0186159	-135.432405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36567	1	9.1	1.77	0	0	29	1.0185776	-135.437814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36568	1	16.52	5.01	0	0	29	1.0130341	-136.928195	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36569	1	0	0	0	0	29	0.994395	-138.451422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36570	1	13.15	3.9	0	0	29	0.9943168	-138.460032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36571	1	13.26	2.42	0	0	29	1.0178853	-137.333002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36572	1	12.98	5.36	0	0	29	1.0380188	-128.939471	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36573	1	7.77	2.04	0	0	29	1.0027456	-137.123351	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36574	1	9.65	2.75	0	50.49	29	1.0371022	-137.835458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36575	1	0	0	0	0	29	1.0371022	-137.835458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36576	1	0	0	0	0	29	1.0371022	-137.835458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36577	1	0	0	0	0	29	1.0371022	-137.835458	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36578	1	0	0	0	0	29	1.0366149	-137.822617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36579	1	0	0	0	0	29	1.0371022	-137.835458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36580	1	5.59	0.46	0	0	29	0.9994913	-138.014609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36581	1	0	0	0	0	29	0.9995091	-138.010966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36582	1	5.51	1.12	0	0	29	1.0120746	-135.979173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36583	1	11.64	1.28	0	0	29	0.9984663	-137.773039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36584	1	0	0	0	0	29	1.0225331	-137.228726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36585	1	14.69	4.92	0	0	29	1.0224532	-137.236353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36586	1	15.28	3.43	0	0	29	1.0256947	-138.929631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36587	1	0	0	0	0	29	1.0300474	-139.927546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36588	1	21.34	16.44	0	0	29	1.029834	-139.936783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36589	1	0	0	0	92.38	29	1.0410035	-140.975258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36590	1	15.28	4.24	0	0	29	1.040915	-140.983837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36591	1	19.04	6.67	0	0	29	1.0334124	-144.934069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36592	1	22.14	2.73	0	0	29	0.9908897	-138.217068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36593	1	19.87	5.25	0	0	29	0.9950211	-137.166301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36594	1	17.24	4.02	0	0	29	0.9986298	-136.615754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36595	1	0	0	0	0	29	1.0247606	-140.389113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36596	1	25.12	9.89	0	0	29	1.0246029	-140.401673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36597	1	0	0	0	0	29	1.0202658	-140.582924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36598	1	26.9	4.06	0	0	29	1.0201501	-140.597225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36599	1	25.19	12.61	0	0	29	1.0282794	-143.367488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36600	1	24.06	3.58	0	0	29	1.0254679	-145.568541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36601	1	24.06	5.52	0	67.58	29	1.0382259	-145.460143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36602	1	24.06	12.56	0	0	29	1.0354455	-130.754355	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36603	1	0	0	0	0	29	1.0356416	-130.740692	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36604	1	16.2	2.78	0	0	29	1.0068628	-144.961058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36605	1	0	0	0	0	29	1.0069275	-144.950971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36606	1	3.66	1.9	0	0	29	0.9720713	-145.970792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36607	1	0	0	0	0	29	0.9723706	-145.786465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36608	1	0	0	0	0	29	0.9723706	-145.786465	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36609	1	0	0	0	0	29	0.9723706	-145.786465	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36610	1	0	0	0	0	29	0.9723706	-145.786465	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36611	1	9.79	2.32	0	0	29	0.972316	-145.792584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36612	1	0	0	0	0	29	0.9724224	-145.780537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36613	1	6.62	2.43	0	0	29	0.9706279	-147.704123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36614	1	12.36	3.21	0	0	29	0.9715914	-148.257856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36615	1	0	0	0	0	29	1.0417364	-134.231212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36616	1	0	0	0	0	29	1.0417364	-134.231212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36617	1	0	0	0	0	29	1.0417364	-134.231212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36618	1	0	0	0	0	29	1.0417364	-134.231212	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36619	1	9.69	2.48	0	0	29	1.0416808	-134.236917	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36620	1	0	0	0	0	29	1.0417871	-134.225962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36621	1	0	0	0	0	29	1.0345967	-130.636454	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36622	1	0	0	0	0	29	1.0281281	-136.930159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36623	1	0	0	0	0	29	1.0283614	-138.274173	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36624	1	0	0	0	0	29	1.0283614	-138.274173	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36625	1	35.35	17.78	0	0	29	1.0343387	-130.655048	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36626	1	36.38	10.88	0	0	29	1.0206616	-137.263923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36627	1	15.66	4.46	0	0	29	1.0181392	-138.655132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36628	1	1.13	0.22	0	0	29	1.0338476	-141.433476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36629	1	11.54	3.74	0	0	29	1.0337847	-141.439963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36630	1	23.21	3.62	0	0	29	1.025021	-136.459842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36631	1	22.11	0.34	0	0	29	1.0141072	-138.481945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36632	1	10.44	6.65	0	0	29	1.0170907	-137.974156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36633	1	12.98	2.7	0	110.55	29	1.0364407	-139.95203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36634	1	0	0	0	0	29	1.0353258	-139.926623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36635	1	48.18	12.55	0	0	29	1.026818	-139.75722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36636	1	9.89	3.91	0	0	29	1.0142246	-139.114036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36637	1	0	0	0	0	29	1.0203955	-138.750138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36638	1	33.23	4.81	0	0	29	1.0202479	-138.770055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36639	1	27.46	10.27	0	0	29	1.0176479	-136.841075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36640	1	26.23	6.17	0	0	29	1.0119171	-138.539027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36641	1	15.89	1.01	0	0	29	1.0172537	-138.417399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36642	1	0	0	0	0	29	1.0387	-130.877831	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36643	1	56.25	7.78	0	0	29	1.0384897	-130.906717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36644	1	33.88	4.32	0	0	29	1.0213356	-136.294759	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36645	1	22.66	6.53	0	0	29	1.0168245	-136.7249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36646	1	0	0	0	0	29	1.0169485	-136.713311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36647	1	0	0	0	76.02	29	1.044014	-126.332647	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36648	1	42.94	5.13	0	0	29	1.0441086	-128.841891	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36649	1	0	0	0	0	29	1.0452526	-126.164905	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36650	1	41.21	10.77	0	0	29	1.0159508	-138.709852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36651	1	32.44	13.47	0	0	29	1.0244711	-139.563984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36652	1	49.05	27.66	0	0	29	1.0323039	-135.106944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36653	1	0	0	0	0	29	1.0380761	-131.242651	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36654	1	0	0	0	0	29	1.0317332	-135.282882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36655	1	0	0	0	0	29	1.0336977	-133.629751	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36656	1	0	0	0	0	29	1.0336977	-133.629751	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36657	1	34.46	12.66	0	0	29	1.0378608	-131.26261	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36658	1	0	0	0	0	29	1.028275	-135.012459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36659	1	17.73	12.63	0	0	29	1.0280926	-135.021662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36660	1	17.73	2.41	0	0	29	1.0261258	-135.520909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36661	1	28.12	10.77	0	0	29	1.0111828	-138.384623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36662	1	29.7	3.84	0	0	29	1.0390922	-134.60941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36663	1	0	0	0	0	29	1.0276866	-135.398047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36664	1	12.45	3.56	0	0	29	1.0276171	-135.405049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36665	1	0	0	0	0	29	1.0106362	-137.95973	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36666	1	60.76	24.34	0	0	29	1.0102339	-137.994873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36667	1	20.52	1.88	0	0	29	1.0279499	-134.826569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36668	1	20.52	5.74	0	0	29	1.0251896	-134.957253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36669	1	21.61	9.64	0	0	29	1.0219105	-135.235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36670	1	25.2	3.88	0	0	29	1.0194082	-135.604203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36671	1	25.2	4.49	0	0	29	1.0225142	-134.82255	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36672	1	25.2	2.59	0	0	29	1.0159346	-136.400826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36673	1	25.2	2.49	0	0	29	1.0330378	-134.634091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36674	1	8.03	2.78	0	0	29	1.0100868	-138.029576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36675	1	32.66	11.75	0	0	29	1.0199507	-135.784457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36676	1	16.33	3.16	0	0	29	1.0222189	-135.02338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36677	1	16.33	3.17	0	0	29	1.0210427	-135.346633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36678	1	11.73	3.66	0	0	29	1.023605	-139.683465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36679	1	0	0	0	0	29	1.0149712	-139.698473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36680	1	13.97	2.88	0	0	29	1.0149027	-139.706805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36681	1	16.25	2.44	0	0	29	1.0438075	-127.190567	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36682	1	7.23	1.32	0	0	29	0.9871421	-145.075939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36683	1	12.06	1.47	0	0	29	0.9867156	-148.37561	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36684	1	0	0	0	0	29	0.986762	-148.368691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36685	1	9.82	7.43	0	0	29	0.9843433	-148.087889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36686	1	0	0	0	0	29	0.974423	-144.568987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36687	1	14.18	2.95	0	0	29	0.9743529	-144.577158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36688	1	0	0	0	0	29	1.0224644	-147.884567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36689	1	10.3	5.22	0	0	29	1.0223881	-147.889595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36690	1	9.98	4.82	0	72.39	29	1.0402415	-148.218784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36691	1	7.76	0.97	0	0	29	1.0013738	-147.918863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36692	1	0	0	0	0	29	1.008806	-147.262645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36693	1	13.93	6.75	0	0	29	1.008696	-147.271186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36694	1	12.38	2.77	0	0	29	1.0030067	-145.006583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36695	1	7.23	2.09	0	0	29	0.9906787	-142.487484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36696	1	0	0	0	0	29	1.0025206	-139.671211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36697	1	4.17	0.72	0	0	29	1.002501	-139.673934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36698	1	9.58	1.99	0	36.34	29	1.0386944	-150.803498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36699	1	0.15	0.06	0	0	29	1.0099742	-156.078214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36700	1	9.58	3.25	0	0	29	1.0099122	-156.08383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36701	1	9.58	3.7	0	53.21	29	1.0390317	-141.421878	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36702	1	0	0	0	0	29	1.0384502	-141.408303	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36703	1	8.76	1.36	0	0	29	0.9997372	-147.53289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36704	1	6.43	1.59	0	0	29	1.005828	-144.152482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36705	1	12.27	4.08	0	0	29	1.0114307	-144.42251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36706	1	31.47	0.89	0	0	29	1.0443134	-137.856586	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36707	1	0	0	0	0	29	1.0443961	-137.838547	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36708	1	30.49	12.87	0	0	29	1.0060095	-145.516996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36709	1	32.33	10.71	0	0	29	1.0000425	-146.977583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36710	1	32.76	14.19	0	0	29	1.0068067	-145.470148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36711	1	30.49	8.98	0	0	29	1.0077789	-145.368167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36712	1	0	0	0	0	29	1.0178678	-147.67728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36713	1	3.89	1.19	0	0	29	1.0178456	-147.679461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36714	1	11.54	7.09	0	0	29	1.0010781	-143.561718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36715	1	22.96	3.07	0	0	29	1.0409911	-134.83138	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36716	1	9.69	2.52	0	0	29	1.0218836	-146.092473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36717	1	6.15	1.77	0	0	29	1.0214073	-146.00118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36718	1	9.77	2.75	0	0	29	1.034339	-144.769623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36719	1	19.96	5.51	0	0	29	1.0179434	-147.459548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36720	1	0	0	0	0	29	1.0296803	-148.036972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36721	1	4.1	3.55	0	0	29	1.0296324	-148.038754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36722	1	3.88	1.07	0	0	29	1.0323503	-147.812038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36723	1	3.88	1.37	0	0	29	1.0323281	-147.814018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36724	1	10.55	4.28	0	0	29	1.0202259	-144.705975	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36725	1	12.21	4.13	0	-3.19	29	1.0352009	-131.97296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36726	1	12.21	2.81	0	0	29	1.0304938	-135.265665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36727	1	0	0	0	0	29	1.0356015	-130.223134	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36728	1	0	0	0	0	29	1.0423715	-131.878587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36729	1	18.64	4.8	0	0	29	1.0354967	-130.234261	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36730	1	10.27	2.11	0	0	29	1.0318707	-138.319505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36731	1	13.99	3.5	0	0	29	1.0281546	-141.528261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36732	1	0	0	0	0	29	1.0297514	-140.216153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36733	1	13.16	1.34	0	0	29	1.0296999	-140.223495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36734	1	13.19	2.84	0	69.14	29	1.037061	-141.000513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36735	1	13.16	7.61	0	0.85	29	1.0394377	-130.000979	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36736	1	0	0	0	0	29	1.0323896	-136.776727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36737	1	7.72	0.96	0	0	29	1.0323628	-136.780864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36738	1	0	0	0	0	29	1.020009	-135.034922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36739	1	15.35	2.6	0	0	29	1.0199466	-135.043123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36740	1	10.75	0.76	0	0	29	1.0233878	-137.099336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36741	1	11.51	3.24	0	0	29	1.0207628	-136.642014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36742	1	10.75	2.32	0	0	29	1.0230424	-137.514939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36743	1	0	0	0	0	29	1.0230987	-137.508252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36744	1	10.75	3.02	0	0	29	1.025132	-137.118968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36745	1	0	0	0	0	29	1.0251904	-137.11289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36746	1	8.01	1.46	0	0	29	1.0237039	-138.20738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36747	1	7.26	3.11	0	0	29	1.0245643	-138.704006	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36748	1	6.3	1.94	0	0	29	0.9999363	-143.724987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36749	1	0	0	0	0	29	0.9999774	-143.721131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36750	1	0	0	0	0	29	0.996207	-143.121047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36751	1	6.03	1.02	0	0	29	0.9961805	-143.124626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36752	1	5.97	0.91	0	0	29	0.9951808	-143.650303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36753	1	0	0	0	0	29	1.0055185	-143.095276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36754	1	5.59	1.66	0	0	29	1.0054903	-143.098361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36755	1	13.67	4.85	0	0	29	1.0211218	-138.420735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36756	1	20.7	7.16	0	0	29	1.0165282	-135.090739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36757	1	20.7	4.3	0	45.94	29	1.041316	-129.15449	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36758	1	0	0	0	0	29	1.0205015	-136.174282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36759	1	20.7	1.82	0	0	29	1.0204387	-136.187701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36760	1	0	0	0	0	29	1.0391523	-128.547675	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36761	1	0	0	0	0	29	1.0464117	-130.429134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36762	1	26.98	9.31	0	0	29	1.038988	-128.560903	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36763	1	18.85	1.07	0	0	29	1.0342347	-131.448141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36764	1	0	0	0	0	29	1.0256022	-133.778738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36765	1	21.38	3.87	0	0	29	1.0255051	-133.790512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36766	1	14.91	8.75	0	0	29	1.0201758	-132.942085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36767	1	0	0	0	0	29	1.0203033	-132.934022	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36768	1	14.5	5.04	0	0	29	1.0369063	-131.93912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36769	1	20.33	6.65	0	0	29	1.0292236	-133.319443	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36770	1	6.08	0.88	0	0	29	1.0324008	-132.862348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36771	1	0	0	0	0	29	1.03209	-156.627536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36772	1	12.73	7.91	0	0	29	1.0319637	-156.634522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36773	1	0	0	0	0	29	1.0259875	-155.961066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36774	1	12.73	1.19	0	0	29	1.025939	-155.968615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36775	1	0	0	0	0	29	1.0262056	-156.212353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36776	1	12.87	2.33	0	0	29	1.0261516	-156.219849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36777	1	12.73	1.88	0	0	29	1.0280993	-156.284614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36778	1	17.37	4.06	0	0	29	1.030605	-156.24955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36779	1	24.55	4.38	0	0	29	1.0227842	-157.210102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36780	1	0	0	0	0	29	1.0228972	-157.196631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36781	1	20.85	2.29	0	0	29	1.0269876	-157.319295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36782	1	20.22	5.65	0	0	29	1.0258498	-156.06343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36783	1	13.23	3.66	0	0	29	1.0042922	-144.636778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36784	1	0	0	0	0	29	1.0043566	-144.629594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36785	1	7.51	0.49	0	0	29	1.0133931	-145.720206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36786	1	41.32	18.23	0	0	29	1.022027	-135.300549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36787	1	0	0	0	0	29	1.0223348	-135.276179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36788	1	0	0	0	0	29	1.0267053	-134.340464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36789	1	46.21	10.24	0	0	29	1.0264796	-134.365265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36790	1	0	0	0	60.39	29	1.0341434	-136.014339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36791	1	30.83	4.6	0	0	29	1.0340197	-136.0316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36792	1	25.69	2.24	0	0	29	1.034481	-129.668706	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36793	1	0	0	0	0	29	1.0345747	-129.654273	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36794	1	35.31	12.41	0	0	29	1.0303436	-134.488012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36795	1	27.74	8.51	0	0	29	1.023608	-135.240126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36796	1	0	0	0	0	29	1.0237555	-135.225763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36797	1	43.36	10.79	0	0	29	1.0306412	-133.089371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36798	1	0	0	0	0	29	1.0242877	-135.058638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36799	1	27.74	7.87	0	0	29	1.0241325	-135.072822	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36800	1	31.8	12.29	0	0	29	1.0268976	-135.479719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36801	1	16.13	2.2	0	0	29	1.025941	-136.002363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36802	1	0	0	0	0	29	1.0260064	-135.993357	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36803	1	16.17	3.76	0	0	29	1.0208444	-135.761462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36804	1	10.35	3.38	0	0	29	1.0305481	-136.070455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36805	1	9.09	2.63	0	0	29	1.0035059	-138.429593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36806	1	0	0	0	57.16	29	1.042153	-130.732729	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36807	1	0	0	0	0	29	1.0304461	-133.020966	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36808	1	0	0	0	0	29	1.02079	-135.965569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36809	1	0	0	0	0	29	1.0306297	-132.980534	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36810	1	25.54	8.13	0	0	29	1.0420189	-130.746243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36811	1	0	0	0	0	29	1.0021542	-143.199576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36812	1	7.42	1.54	0	0	29	1.0021211	-143.2039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36813	1	19.03	3.4	0	0	29	0.980905	-142.910156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36814	1	22.14	6.04	0	0	29	1.0427976	-131.074471	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36815	1	19.03	6.01	0	0	29	0.9876994	-141.074183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36816	1	0	0	0	0	29	0.9769621	-143.797547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36817	1	23.59	2.6	0	0	29	0.9768718	-143.813892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36818	2	0	0	0	0	29	1.043	-127.163114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36819	1	0	0	0	0	29	1.0429096	-127.180363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36820	1	0	0	0	0	29	1.0402637	-127.30945	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36821	1	0	0	0	0	29	1.0401441	-130.114852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36822	2	0	0	0	0	29	1.045	-126.593014	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36823	1	0	0	0	0	29	1.0409731	-127.201911	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36824	1	0	0	0	0	29	1.0402637	-127.30945	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36825	2	0	0	0	0	29	1.029591	-134.961391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36826	1	0	0	0	0	29	1.0293681	-134.979309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36827	1	0	0	0	-808.68	29	1.04	-135.429462	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36828	1	0	0	0	0	29	1.0443797	-137.829947	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36829	1	0	0	0	0	29	1.0440985	-139.971162	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36830	1	0	0	0	0	29	1.0388723	-143.626645	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36831	1	0	0	0	0	29	1.042599	-145.814072	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36832	2	0	0	0	0	29	1.0504138	-134.169617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36833	2	0	0	0	0	29	1.0479356	-134.68783	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36834	2	0	0	0	0	29	1.0471461	-134.475756	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36835	2	0	0	0	0	29	1.0544489	-133.570179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36836	2	0	0	0	0	29	1.0492247	-134.177503	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36837	2	0	0	0	0	29	1.0511217	-134.093235	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36838	1	0	0	0	0	29	1.0388827	-143.589982	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36839	1	0	0	0	0	29	1.0421339	-135.959672	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36840	2	0	0	0	0	29	1.0266494	-155.801384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36841	1	0	0	0	0	29	1.0265113	-155.810917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36842	2	0	0	0	0	29	1.049	-123.870509	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36843	1	0	0	0	0	29	1.0412264	-127.885586	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36844	1	0	0	0	0	29	1.0391123	-130.184696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36845	1	0	0	0	0	29	1.0391123	-130.184696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36846	1	0	0	0	220.7	29	1.0472226	-123.907723	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36847	1	0	0	0	0	29	1.049	-123.870509	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36848	2	0	0	0	0	29	1.0088506	-147.20372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36849	1	0	0	0	0	29	1.0088411	-147.204486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36850	1	0	0	0	66.83	29	1.044	-128.403774	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36851	1	0	0	0	0	29	1.0451958	-129.923075	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36852	2	0	0	0	0	29	1.0483378	-126.913332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36853	2	0	0	0	0	29	1.0484703	-126.846275	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36854	2	0	0	0	0	29	1.0485141	-126.825926	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36855	1	0	0	0	0	29	1.0416862	-128.721404	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36856	1	0	0	0	0	29	1.044	-128.403774	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36857	1	0	0	0	0	29	1.0437803	-127.18166	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36858	1	0	0	0	0	29	1.0466825	-127.866818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36859	2	0	0	0	0	29	1.0145979	-126.936514	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36860	2	0	0	0	0	29	1.0508802	-126.212872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36861	1	0	0	0	0	29	1.0437911	-127.177642	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36862	1	0	0	0	0	29	1.0437803	-127.18166	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36863	2	0	0	0	0	29	0.9977322	-154.798667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36864	1	0	0	0	0	29	0.9977322	-154.798667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36865	1	0	0	0	0	29	0.9977322	-154.798667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36866	1	0	0	0	0	29	0.9977322	-154.798667	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36867	1	0	0	0	0	29	0.9977322	-154.798667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36868	1	0	0	0	0	29	0.9977322	-154.798667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36869	1	0	0	0	-381.97	29	1.039	-124.007165	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36870	1	0	0	0	0	29	1.0416291	-124.542179	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36871	1	0	0	0	0	29	1.0429295	-126.985776	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36872	1	0	0	0	0	29	1.0442493	-128.173545	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36873	1	0	0	0	0	29	1.0442493	-128.173545	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36874	2	0	0	0	0	29	1.0474106	-123.157806	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36875	1	0	0	0	0	29	1.0420136	-124.493279	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36876	1	0	0	0	0	29	1.0419302	-124.123541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36877	1	0	0	0	0	29	1.056	-122.372955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36878	1	0	0	0	0	29	1.0461578	-119.340333	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36879	1	0	0	0	0	29	1.0578494	-119.947682	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36880	2	0	0	0	0	29	1.0164023	-121.303849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36881	2	0	0	0	0	29	1.0127482	-121.263357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36882	2	0	0	0	0	29	1.056	-122.372955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36883	2	0	0	0	0	29	1.056	-122.372955	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36884	1	0	0	0	0	29	1.045437	-118.88789	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36885	1	0	0	0	0	29	1.0518661	-122.748333	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36886	1	0	0	0	0	29	1.0158043	-136.592292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36887	2	0	0	0	0	29	1.0158043	-136.592292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36888	1	0	0	0	0	29	1.0158043	-136.592292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36889	1	0	0	0	-992.51	29	1.0420001	-122.955903	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36890	1	0	0	0	0	29	1.0491247	-125.253271	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36891	1	0	0	0	0	29	1.0461721	-126.033474	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36892	2	0	0	0	0	29	1.0296372	-121.660656	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36893	2	0	0	0	0	29	1.0275679	-122.115635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36894	1	0	0	0	0	29	1.0431091	-123.03721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36895	1	0	0	0	0	29	1.0420001	-122.955903	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36896	1	0	0	0	-233.07	29	1.043	-128.129311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36897	1	0	0	0	0	29	1.0439231	-129.665747	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36898	1	0	0	0	0	29	1.0458597	-131.391747	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36899	1	0	0	0	0	29	1.0458597	-131.391747	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36900	2	0	0	0	0	29	1.0237222	-126.707583	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36901	2	0	0	0	0	29	1.0213703	-125.762778	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36902	2	0	0	0	0	29	1.0255001	-126.591458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36903	2	0	0	0	0	29	1.020859	-125.861345	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36904	1	0	0	0	0	29	1.0412908	-128.588562	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36905	1	0	0	0	0	29	1.043	-128.129311	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36906	2	0	0	0	0	29	1.0048331	-137.505471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36907	1	0	0	0	0	29	1.0048227	-137.507754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36908	2	0	0	0	0	29	1.0138299	-147.872204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36909	1	0	0	0	0	29	1.0138299	-147.872204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36910	1	0	0	0	0	29	1.0261548	-155.995943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36911	2	0	0	0	0	29	1.0083603	-155.872785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36912	1	0	0	0	0	29	1.0261361	-155.997424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36913	1	0	0	0	0	29	1.0261548	-155.995943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36914	1	0	0	0	-159.47	29	1.043	-121.599984	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36915	1	0	0	0	0	29	1.0441605	-124.044378	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36916	1	0	0	0	0	29	1.0472831	-125.59729	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36917	1	0	0	0	0	29	1.0410789	-128.200445	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36918	2	0	0	0	0	29	1.0504194	-119.930713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36919	2	0	0	0	0	29	1.05029	-119.974356	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36920	2	0	0	0	0	29	1.0525	-119.720446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36921	2	0	0	0	0	29	1.048418	-120.397224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36922	2	0	0	0	0	29	1.0502157	-119.965333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36923	2	0	0	0	0	29	1.0498701	-120.071622	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36924	1	0	0	0	0	29	1.0436046	-123.898966	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36925	1	0	0	0	0	29	1.04569	-125.893913	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36926	2	0	0	0	0	29	1.035	-130.975218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36927	1	0	0	0	0	29	1.0348899	-130.983272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36928	2	0	0	0	0	29	1.0175799	-137.938882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36929	1	0	0	0	0	29	1.0174979	-137.944721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36930	1	0	0	0	0	29	1.0299205	-135.119797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36931	2	0	0	0	0	29	1.0352795	-134.578609	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36932	1	0	0	0	0	29	1.0296432	-135.138297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36933	1	0	0	0	0	29	1.0299205	-135.119797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36934	1	0	0	0	0	29	1.0339439	-131.289299	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36935	2	0	0	0	0	29	1.0426189	-130.321025	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36936	2	0	0	0	0	29	1.0420327	-130.372111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36937	1	0	0	0	0	29	1.0336759	-131.307947	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36938	1	0	0	0	0	29	1.0339439	-131.289299	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36939	2	0	0	0	0	29	1.0263339	-155.875511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36940	2	0	0	0	0	29	1.0263339	-155.875511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36941	2	0	0	0	0	29	1.0263339	-155.875511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36942	1	0	0	0	0	29	1.0263339	-155.875511	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36943	1	0	0	0	0	29	1.0263339	-155.875511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36944	1	0	0	0	0	29	1.0263339	-155.875511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36945	1	0	0	0	-104.27	29	1.044	-134.831897	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36946	1	0	0	0	0	29	1.0459994	-137.987701	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36947	1	0	0	0	0	29	1.0467863	-140.965584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36948	2	0	0	0	0	29	1.0363886	-133.003791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36949	2	0	0	0	0	29	1.04	-132.969959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36950	2	0	0	0	0	29	1.0419753	-133.140011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36951	1	0	0	0	0	29	1.0430162	-134.970492	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36952	1	0	0	0	0	29	1.044	-134.831897	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36953	2	0	0	0	0	29	1.0354492	-130.890275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36954	1	0	0	0	0	29	1.0354456	-130.891521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36955	1	0	0	0	0	29	0.9985287	-138.671748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36956	2	0	0	0	0	29	0.9987128	-138.651298	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36957	2	0	0	0	0	29	0.9993571	-138.578863	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36958	1	0	0	0	0	29	0.9985193	-138.672395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36959	1	0	0	0	0	29	0.9985287	-138.671748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36960	1	0	0	0	-386.79	29	1.038	-135.018008	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36961	1	0	0	0	0	29	1.0420931	-137.406384	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36962	2	0	0	0	0	29	1.038	-135.018008	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36963	2	0	0	0	0	29	1.0467455	-134.064812	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36964	2	0	0	0	0	29	1.0517296	-133.633879	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36965	1	0	0	0	0	29	1.0401213	-135.057649	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36966	1	0	0	0	0	29	1.038	-135.018008	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36967	1	0	0	0	0	29	1.0124863	-146.298613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36968	2	0	0	0	0	29	1.0131048	-146.217357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36969	2	0	0	0	0	29	1.0131048	-146.217357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36970	1	0	0	0	0	29	1.0124818	-146.300159	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36971	1	0	0	0	0	29	1.012448	-146.301773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36972	1	0	0	0	0	29	1.0124863	-146.298613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36973	1	0	0	0	87.65	29	1.0345721	-136.75141	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36974	2	0	0	0	0	29	1.0373403	-136.449739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36975	1	0	0	0	0	29	1.0335373	-136.745406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36976	2	0	0	0	0	29	1.0271984	-134.256999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36977	1	0	0	0	0	29	1.0270872	-134.265677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36978	1	0	0	0	0	29	1.0362193	-131.921779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36979	2	0	0	0	0	29	1.0585001	-131.20859	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36980	1	0	0	0	0	29	1.0360479	-131.944468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36981	1	0	0	0	0	29	1.0362193	-131.921779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36982	2	0	0	0	0	29	1.044	-126.448998	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36983	1	0	0	0	0	29	1.0411427	-130.471962	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36984	1	0	0	0	0	29	1.0449403	-134.161333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36985	1	0	0	0	0	29	1.0447441	-126.421679	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36986	1	0	0	0	0	29	1.044	-126.448998	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36987	1	0	0	0	0	29	0.9962915	-144.196011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36988	2	0	0	0	0	29	0.9962915	-144.196011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36989	1	0	0	0	0	29	0.9962915	-144.196011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36990	1	0	0	0	0	29	0.9962915	-144.196011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36991	2	0	0	0	0	29	1.0322255	-132.804314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36992	1	0	0	0	0	29	1.0322255	-132.804314	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36993	1	0	0	0	279.06	29	1.0420824	-133.689962	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36994	1	0	0	0	0	29	1.0407506	-138.395835	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36995	1	0	0	0	0	29	1.0479617	-142.412004	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36996	2	0	0	0	0	29	1.038	-132.946818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36997	1	0	0	0	0	29	1.0393378	-138.385465	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36998	1	0	0	0	0	29	1.0433871	-133.407756	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	36999	2	0	0	0	0	29	1.0440221	-126.333349	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37000	1	0	0	0	0	29	1.0417791	-129.827749	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37001	1	0	0	0	0	29	1.0446654	-126.337973	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37002	1	0	0	0	0	29	1.0440221	-126.333349	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37003	2	0	0	0	0	29	1.0022996	-140.314661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37004	1	0	0	0	0	29	1.0022721	-140.316567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37005	2	0	0	0	0	29	1.0177081	-137.829894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37006	1	0	0	0	0	29	1.0177081	-137.829894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37007	2	0	0	0	0	29	1.0446937	-129.506822	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37008	2	0	0	0	0	29	1.0347737	-134.321959	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37009	1	0	0	0	0	29	1.0324055	-139.611699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37010	1	0	0	0	0	29	1.0324055	-139.611699	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37011	2	0	0	0	0	29	1.0437557	-128.955311	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37012	2	0	0	0	0	29	1.0437557	-128.955311	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37013	1	0	0	0	0	29	1.0445212	-129.409369	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37014	1	0	0	0	0	29	1.0454223	-129.427894	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37015	1	0	0	0	0	29	1.0446937	-129.506822	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37016	2	0	0	0	0	29	1.0327687	-132.833688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37017	1	0	0	0	0	29	1.032659	-132.841107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37018	1	0	0	0	0	29	1.046	-123.596328	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37019	1	0	0	0	0	29	1.0455514	-126.417959	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37020	1	0	0	0	0	29	1.04746	-129.083483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37021	1	0	0	0	0	29	1.04746	-129.083483	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37022	2	0	0	0	0	29	1.0090568	-122.556039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37023	2	0	0	0	0	29	1.0045	-121.893178	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37024	2	0	0	0	0	29	0.9975465	-121.290431	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37025	2	0	0	0	0	29	1.0032953	-121.937157	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37026	2	0	0	0	0	29	1.0045	-121.774579	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37027	1	0	0	0	0	29	1.044407	-123.89962	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37028	1	0	0	0	0	29	1.046	-123.596328	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37029	1	0	0	0	-352.02	29	1.046	-122.371463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37030	1	0	0	0	0	29	1.0475257	-125.638263	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37031	1	0	0	0	0	29	1.0448723	-127.572928	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37032	1	0	0	0	0	29	1.043971	-128.574128	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37033	1	0	0	0	0	29	1.043971	-128.574128	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37034	2	0	0	0	0	29	1.0244038	-120.388225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37035	2	0	0	0	0	29	1.0285516	-120.620359	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37036	2	0	0	0	0	29	1.0228967	-120.559839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37037	2	0	0	0	0	29	1.0243902	-121.14125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37038	2	0	0	0	0	29	1.0266684	-120.858804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37039	1	0	0	0	0	29	1.0464999	-125.759879	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37040	1	0	0	0	0	29	1.044204	-122.825996	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37041	1	0	0	0	0	29	1.0349426	-135.389858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37042	2	0	0	0	0	29	1.0478723	-135.283468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37043	2	0	0	0	0	29	1.0479281	-135.318138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37044	2	0	0	0	0	29	1.0479308	-135.314413	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37045	2	0	0	0	0	29	1.0479122	-135.306165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37046	1	0	0	0	0	29	1.0349285	-135.397644	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37047	1	0	0	0	0	29	1.0349426	-135.389858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37048	2	0	0	0	0	29	1.0284427	-133.960014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37049	1	0	0	0	0	29	1.0283557	-133.965706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37050	1	0	0	0	-228.42	29	1.0471855	-124.166512	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37051	1	0	0	0	0	29	1.0425819	-127.587622	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37052	1	0	0	0	0	29	1.0466583	-128.758284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37053	1	0	0	0	0	29	1.0416608	-130.796252	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37054	1	0	0	0	0	29	1.0416608	-130.796252	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37055	2	0	0	0	0	29	1.0142849	-123.629378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37056	2	0	0	0	0	29	1.0184525	-123.16688	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37057	2	0	0	0	0	29	1.0178246	-123.238539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37058	2	0	0	0	0	29	1.0166865	-123.362287	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37059	2	0	0	0	0	29	1.015782	-122.780003	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37060	2	0	0	0	0	29	1.0172549	-123.301236	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37061	1	0	0	0	0	29	1.04648	-124.252494	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37062	1	0	0	0	0	29	1.0416851	-127.798842	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37063	2	0	0	0	0	29	1.044	-121.744687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37064	1	0	0	0	0	29	1.0442444	-124.697591	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37065	1	0	0	0	0	29	1.0446279	-121.576033	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37066	1	0	0	0	0	29	1.044	-121.744687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37067	2	0	0	0	0	29	1.0135637	-145.852818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37068	1	0	0	0	0	29	1.0135637	-145.852818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37069	1	0	0	0	53.83	29	1.0471889	-125.706618	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37070	1	0	0	0	0	29	1.0478059	-128.941491	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37071	2	0	0	0	0	29	1.052	-124.99092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37072	2	0	0	0	0	29	1.052	-124.804335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37073	2	0	0	0	0	29	1.052	-125.001365	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37074	2	0	0	0	0	29	1.052	-124.826869	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37075	2	0	0	0	0	29	1.052	-124.737972	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37076	1	0	0	0	0	29	1.0465271	-125.661368	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37077	1	0	0	0	0	29	1.0471889	-125.706618	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37078	1	0	0	0	-415.75	29	1.0438662	-135.461768	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37079	1	0	0	0	0	29	1.0453606	-139.227157	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37080	1	0	0	0	0	29	1.0477743	-140.817218	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37081	2	0	0	0	0	29	1.0081194	-134.102192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37082	2	0	0	0	0	29	1.0438662	-135.461768	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37083	2	0	0	0	0	29	1.0101317	-133.552958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37084	1	0	0	0	0	29	1.0433304	-135.443907	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37085	1	0	0	0	0	29	1.0449525	-139.339608	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37086	1	0	0	0	-45.61	29	1.0421455	-123.653862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37087	1	0	0	0	0	29	1.0414651	-125.913147	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37088	1	0	0	0	0	29	1.0366102	-130.527425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37089	2	0	0	0	0	29	1.0416854	-123.366369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37090	2	0	0	0	0	29	1.0416854	-123.366369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37091	1	0	0	0	0	29	1.0422547	-123.680046	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37092	2	0	0	0	0	29	1.0245	-122.7057	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37093	1	0	0	0	0	29	1.0412217	-126.120471	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37094	1	0	0	0	0	29	1.0447176	-123.258926	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37095	2	0	0	0	0	29	1.0253716	-136.585134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37096	1	0	0	0	0	29	1.0253716	-136.585134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37097	1	0	0	0	22.91	29	1.0329241	-138.394677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37098	2	0	0	0	0	29	1.0394941	-138.273679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37099	2	0	0	0	0	29	1.039471	-138.31818	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37100	1	0	0	0	0	29	1.0326452	-138.392531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37101	1	0	0	0	0	29	1.0329241	-138.394677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37102	1	0	0	0	0	29	1.0146074	-145.732997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37103	2	0	0	0	0	29	1.0146074	-145.732997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37104	1	0	0	0	0	29	1.0146074	-145.732997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37105	2	0	0	0	0	29	1.0058189	-140.554275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37106	1	0	0	0	0	29	1.0058017	-140.556288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37107	2	0	0	0	0	29	0.9738965	-148.51427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37108	1	0	0	0	0	29	0.9738663	-148.516797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37109	1	0	0	0	-51.46	29	1.0462209	-132.498112	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37110	1	0	0	0	0	29	1.042729	-134.972274	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37111	1	0	0	0	0	29	1.0431485	-134.582534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37112	1	0	0	0	0	29	1.0431485	-134.582534	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37113	2	0	0	0	0	29	1.051	-131.795552	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37114	2	0	0	0	0	29	1.051	-131.415272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37115	2	0	0	0	0	29	1.051	-131.688703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37116	2	0	0	0	0	29	1.051	-131.875006	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37117	2	0	0	0	0	29	1.051	-131.438096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37118	2	0	0	0	0	29	1.051	-131.656505	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37119	1	0	0	0	0	29	1.0447169	-132.633267	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37120	1	0	0	0	0	29	1.0462209	-132.498112	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37121	1	0	0	0	129.79	29	1.0447255	-140.825343	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37122	2	0	0	0	0	29	1.0448297	-143.760753	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37123	1	0	0	0	0	29	1.0451933	-144.367188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37124	1	0	0	0	0	29	1.0451933	-144.367188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37125	1	0	0	0	0	29	1.0440743	-140.607391	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37126	1	0	0	0	0	29	1.0447255	-140.825343	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37127	1	0	0	0	0	29	1.0245177	-150.680515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37128	2	0	0	0	0	29	1.0245177	-150.680515	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37129	2	0	0	0	0	29	1.0245177	-150.680515	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37130	1	0	0	0	0	29	1.0245177	-150.680515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37131	1	0	0	0	0	29	1.0245177	-150.680515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37132	2	0	0	0	0	29	1.0344081	-147.755047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37133	1	0	0	0	0	29	1.0344081	-147.755047	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37134	2	0	0	0	0	29	1.0404968	-134.525987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37135	1	0	0	0	12.91	29	1.0404111	-134.532063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37136	1	0	0	0	0	29	1.0410963	-130.876196	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37137	2	0	0	0	0	29	1.0149219	-130.346857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37138	1	0	0	0	0	29	1.0410549	-130.896491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37139	1	0	0	0	0	29	1.040059	-128.743856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37140	1	0	0	0	0	29	1.0362149	-131.919724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37141	2	0	0	0	0	29	1.0045	-126.967747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37142	2	0	0	0	0	29	1.0045	-126.812624	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37143	1	0	0	0	0	29	1.0404948	-128.597503	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37144	1	0	0	0	0	29	1.040059	-128.743856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37145	2	0	0	0	0	29	0.9932482	-138.275552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37146	1	0	0	0	0	29	0.9932482	-138.275552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37147	1	0	0	0	-512.14	29	1.039	-128.725665	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37148	1	0	0	0	0	29	1.0439004	-129.782253	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37149	2	0	0	0	0	29	1.0443483	-127.754726	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37150	2	0	0	0	0	29	1.044947	-127.568088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37151	2	0	0	0	0	29	1.0436607	-127.859494	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37152	2	0	0	0	0	29	1.0453644	-127.780179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37153	2	0	0	0	0	29	1.039	-128.725665	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37154	1	0	0	0	0	29	1.0407711	-129.065245	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37155	1	0	0	0	0	29	1.039	-128.725665	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37156	1	15.41	3.89	0	0	30	1.0046339	-143.921898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37157	1	0	0	0	0	30	0.9960277	-139.699322	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37158	1	10.35	2.53	0	0	30	0.9959742	-139.705592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37159	1	13.85	4.29	0	0	30	1.0030675	-145.960349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37160	1	6.15	1.68	0	0	30	1.0037401	-139.106931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37161	1	9.44	5.2	0	0	30	1.0017872	-138.697353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37162	1	7	1.1	0	0	30	1.0024242	-138.24402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37163	1	6.46	4.03	0	0	30	1.0194303	-140.195369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37164	1	5.69	1.88	0	0	30	1.0120073	-135.401208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37165	1	14.73	1.99	0	0	30	1.0374391	-129.139415	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37166	1	0	0	0	0	30	1.0085886	-134.258599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37167	1	12.82	4.87	0	0	30	1.0084956	-134.266254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37168	1	11.87	2.92	0	0	30	1.0067532	-134.952832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37169	1	11.59	0.74	0	0	30	0.97931	-139.746052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37170	1	8.88	1.47	0	0	30	0.9749174	-140.489902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37171	1	10.81	2.86	0	0	30	1.0096593	-138.08346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37172	1	0	0	0	0	30	1.0347328	-130.165738	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37173	1	0	0	0	0	30	1.0158911	-137.547773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37174	1	21.96	3.08	0	0	30	1.0403917	-153.504685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37175	1	0	0	0	0	30	1.0549106	-149.53161	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37176	1	0	0	0	0	30	1.0354173	-130.046914	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37177	1	0	0	0	0	30	1.0347328	-130.165738	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37178	1	11.16	2.82	0	0	30	1.0127183	-137.398283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37179	1	0	0	0	0	30	1.0127751	-137.391791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37180	1	11.16	3.35	0	0	30	1.0171567	-139.928137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37181	1	0	0	0	78.03	30	1.0298359	-140.728491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37182	1	17.33	4.26	0	0	30	1.0297403	-140.738028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37183	1	24.16	3.26	0	0	30	1.0155754	-139.401541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37184	1	19.6	10.6	0	0	30	1.0114768	-139.64014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37185	1	17.83	0.35	0	0	30	1.0217447	-140.607433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37186	1	15.57	4.67	0	0	30	1.011361	-138.642234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37187	1	0	0	0	-74.33	30	1.0374678	-125.910735	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37188	1	30.99	10.03	0	0	30	1.0377908	-128.860896	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37189	1	0	0	0	0	30	1.0396743	-125.715925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37190	1	15.42	7.51	0	0	30	1.0129486	-137.843484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37191	1	10.79	4.78	0	0	30	1.0144334	-139.830815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37192	1	0	0	0	0	30	1.0354644	-129.954989	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37193	1	25.81	6.11	0	0	30	1.0353292	-129.969216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37194	1	0	0	0	0	30	1.0139916	-136.792787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37195	1	10.19	0.85	0	0	30	1.0139588	-136.79926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37196	1	10.82	2.63	0	0	30	1.0175955	-135.526809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37197	1	0	0	0	0	30	1.0164933	-140.731146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37198	1	10.19	3.15	0	0	30	1.0164296	-140.737074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37199	1	5.76	1.34	0	0	30	1.0067962	-135.706349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37200	1	4.56	1.43	0	0	30	1.0080612	-135.944543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37201	1	0	0	0	7.13	30	1.0374561	-146.609007	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37202	1	0	0	0	0	30	1.0412124	-149.981185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37203	1	22.52	6.08	0	0	30	1.0373473	-146.621489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37204	1	34.96	11.45	0	0	30	1.0184738	-152.730234	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37205	1	22.88	5.02	0	0	30	1.0160007	-153.425335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37206	1	0	0	0	0	30	1.0161132	-153.411886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37207	1	22.16	4.42	0	0	30	1.0192821	-153.844118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37208	1	15.24	2.7	0	0	30	1.0348424	-153.313249	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37209	1	10.07	0.56	0	0	30	1.0134135	-151.795695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37210	1	4.96	1.56	0	24.34	30	1.0362056	-152.289419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37211	1	9.26	6.07	0	0	30	1.010287	-152.555824	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37212	1	36.23	22.42	0	0	30	1.0001528	-151.932461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37213	1	0	0	0	0	30	1.0009403	-152.912967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37214	1	17.54	4.05	0	0	30	1.0008535	-152.923189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37215	1	0	0	0	0	30	1.0258807	-143.748182	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37216	1	0	0	0	0	30	1.0461138	-147.489272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37217	1	30.61	14.92	0	0	30	1.0256337	-143.765395	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37218	1	22.5	0.16	0	81.56	30	1.0374902	-142.716871	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37219	1	0	0	0	0	30	1.0365431	-142.690009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37220	1	11.28	4.16	0	26.82	30	1.0382132	-153.90916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37221	1	8.02	1.12	0	0	30	1.0370105	-151.778835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37222	1	5.75	1.25	0	0	30	1.0354443	-152.754167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37223	1	14.4	3.04	0	0	30	1.0201682	-154.659571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37224	1	17.6	2.81	0	0	30	1.0242443	-154.124912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37225	1	32.29	11.97	0	0	30	1.0418058	-146.976594	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37226	1	0	0	0	0	30	1.0268589	-158.55407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37227	1	29.97	4.89	0	0	30	1.0267237	-158.569816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37228	1	0	0	0	112.15	30	1.0417363	-148.429483	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37229	1	36.87	10.03	0	0	30	1.0463819	-151.463287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37230	1	0	0	0	0	30	1.0420066	-148.224885	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37231	1	32.29	3.99	0	0	30	1.0356874	-153.661447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37232	1	7.09	3.54	0	7.43	30	1.0335408	-150.464496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37233	1	0	0	0	0	30	1.0443502	-145.442639	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37234	1	0	0	0	0	30	1.0421788	-146.487858	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37235	1	0	0	0	0	30	1.0408357	-148.318367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37236	1	0	0	0	0	30	1.0413706	-146.92804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37237	1	0	0	0	0	30	1.0413706	-146.92804	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37238	1	11.55	1.95	0	0	30	1.0443046	-145.449084	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37239	1	0	0	0	0	30	1.044513	-145.416954	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37240	1	24.42	9.86	0	0	30	1.0342883	-150.863623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37241	1	22.89	4.91	0	0	30	1.0359871	-150.618484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37242	1	0	0	0	0	30	1.0335889	-148.907159	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37243	1	0	0	0	0	30	1.0427468	-150.197027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37244	1	27.58	7.65	0	0	30	1.0334489	-148.922947	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37245	1	25.24	12	0	0	30	1.039047	-150.484482	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37246	1	0	0	0	0	30	1.0392133	-150.472421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37247	1	0	0	0	0	30	1.036237	-152.007275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37248	1	14.36	4.89	0	0	30	1.0361457	-152.015702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37249	1	11.41	2.33	0	0	30	1.0414581	-151.330562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37250	1	11.41	4.81	0	0	30	1.0354108	-150.779848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37251	1	0	0	0	0	30	1.0394015	-149.329172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37252	1	11.41	0.43	0	0	30	1.0393667	-149.335849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37253	1	13.68	2.79	0	0	30	1.0331247	-155.423117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37254	1	19.97	3.68	0	0	30	1.0371244	-150.35767	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37255	1	0	0	0	0	30	1.0314391	-155.995803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37256	1	16.73	8.54	0	0	30	1.031319	-156.003966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37257	1	8.41	1.15	0	0	30	1.0370078	-150.719645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37258	1	9.84	2.53	0	24.11	30	1.0412471	-152.840876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37259	1	9.84	7.48	0	0	30	1.0362263	-153.687465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37260	1	7.2	3.12	0	0	30	1.024044	-154.142934	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37261	1	5.97	1.93	0	0	30	1.0261473	-152.761639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37262	1	20.15	6.36	0	0	30	1.0432126	-153.39577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37263	1	27.35	6.15	0	0	30	1.0365236	-154.560933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37264	1	27.24	19.5	0	0	30	1.0224708	-158.038825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37265	1	13.99	7.04	0	0	30	1.025485	-157.585907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37266	1	19.12	4.05	0	0	30	1.0373531	-150.071175	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37267	1	12.56	9.55	0	0	30	1.0164202	-155.891613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37268	1	0	0	0	0	30	1.0165576	-155.884572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37269	1	9.5	2.29	0	25.12	30	1.0355503	-156.573497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37270	1	12.58	2.39	0	0	30	1.0204949	-154.021407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37271	1	0	0	0	39.31	30	1.0394923	-159.124958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37272	1	16.79	5.69	0	0	30	1.0393854	-159.134216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37273	1	6.43	1.41	0	0	30	1.0270879	-154.433543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37274	1	12.84	4.12	0	0	30	1.0317703	-153.937159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37275	1	26.02	9.23	0	0	30	1.0384634	-145.92872	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37276	1	14.03	1.37	0	0	30	1.0327959	-156.821681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37277	1	8.82	1.94	0	40.56	30	1.039052	-155.377146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37278	1	0	0	0	0	30	1.0311581	-160.274417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37279	1	28.63	6.14	0	0	30	1.0310343	-160.290257	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37280	1	24.18	3.34	0	0	30	1.022788	-159.851435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37281	1	0	0	0	0	30	1.0228848	-159.837046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37282	1	24.18	1.81	0	45.55	30	1.0407096	-146.585852	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37283	1	24.31	11.64	0	78.75	30	1.0375366	-160.707676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37284	1	9.26	2.37	0	0	30	1.0288808	-159.077756	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37285	1	0	0	0	0	30	1.0347799	-152.954621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37286	1	13.88	1.99	0	0	30	1.0347296	-152.962595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37287	1	0	0	0	-2.04	30	1.0346877	-145.52072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37288	1	0	0	0	0	30	1.0375337	-145.764258	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37289	1	29.96	17.16	0	0	30	1.0344329	-145.537572	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37290	1	0	0	0	0	30	1.0218144	-149.930613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37291	1	16.06	3.28	0	0	30	1.0217363	-149.939745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37292	1	0	0	0	-99.48	30	1.0378377	-142.978754	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37293	1	0	0	0	0	30	1.0334662	-144.956578	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37294	1	0	0	0	0	30	1.0320779	-145.743759	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37295	1	0	0	0	0	30	1.0320779	-145.743759	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37296	1	22.13	2.09	0	0	30	1.0377681	-142.991226	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37297	1	17.52	6.08	0	0	30	1.0180977	-150.988642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37298	1	17.78	4.89	0	0	30	1.0181624	-152.074609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37299	1	13.23	4.68	0	0	30	1.0351382	-152.264153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37300	1	6.63	1.95	0	23.15	30	1.0397992	-147.563096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37301	1	0	0	0	0	30	1.0383268	-151.317869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37302	1	12.9	3.12	0	0	30	1.0382651	-151.324497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37303	1	8.98	1.95	0	0	30	1.0263839	-158.197733	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37304	1	11.76	0.3	0	0	30	1.0251725	-153.141106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37305	1	6.55	1.5	0	0	30	1.0273147	-155.877486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37306	1	25.01	1.3	0	82.37	30	1.0438421	-143.558653	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37307	1	12.51	2.26	0	0	30	1.0284173	-153.266384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37308	1	0	0	0	0	30	1.0265162	-156.495929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37309	1	20.33	3.85	0	0	30	1.0264362	-156.507213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37310	1	27.14	10.79	0	55.62	30	1.0386518	-157.739746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37311	1	0	0	0	0	30	1.029466	-157.188337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37312	1	18.31	4.52	0	0	30	1.0293806	-157.198185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37313	1	0	0	0	0	30	1.0369261	-145.953873	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37314	1	18.31	4.02	0	0	30	1.0368418	-145.96466	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37315	1	6.56	0.84	0	0	30	1.0314298	-149.109987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37316	1	13.12	2.95	0	0	30	1.030401	-150.320835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37317	1	0	0	0	0	30	1.0052099	-145.321394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37318	1	7.35	0.56	0	0	30	1.0051837	-145.325557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37319	1	0	0	0	0	30	1.0319663	-139.627852	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37320	1	26.86	5.5	0	0	30	1.0318439	-139.643243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37321	1	12.52	3.88	0	0	30	0.9852107	-154.650499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37322	1	0	0	0	0	30	0.9791083	-153.404628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37323	1	14.06	5.39	0	0	30	0.9790089	-153.412412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37324	1	5.91	1.7	0	0	30	1.0150152	-157.657083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37325	1	0	0	0	0	30	1.015049	-157.65384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37326	1	8.46	3.07	0	0	30	0.9866523	-151.526774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37327	1	11.73	2	0	0	30	0.9902342	-153.484364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37328	1	11.91	2.64	0	0	30	0.9964459	-155.786589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37329	1	11.73	3.51	0	0	30	0.9915096	-154.813852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37330	1	14.63	3.1	0	66.85	30	1.033281	-159.058581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37331	1	5.37	1.51	0	0	30	0.9772509	-150.505304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37332	1	7.26	3.26	0	0	30	0.9891256	-149.350439	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37333	1	15.76	2.57	0	0	30	0.9865348	-148.083121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37334	1	0	0	0	0	30	1.0347536	-141.627275	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37335	1	25.58	1.22	0	0	30	1.0346738	-141.643167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37336	1	14.9	4.53	0	0	30	1.0101477	-152.270223	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37337	1	0	0	0	277.96	30	1.0454222	-146.901277	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37338	1	0	0	0	0	30	1.0464119	-150.186329	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37339	1	34.64	7.72	0	0	30	1.0452694	-146.918891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37340	1	33.48	5.57	0	0	30	1.023105	-161.41244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37341	1	0	0	0	48.51	30	1.0379926	-159.282833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37342	1	23.33	5.05	0	0	30	1.0378814	-159.296363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37343	1	34.64	9.74	0	0	30	1.027926	-161.336747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37344	1	20.39	10.2	0	0	30	1.0323471	-159.382896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37345	1	20.39	7.14	0	0	30	1.034891	-157.886673	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37346	1	0	0	0	0	30	1.0300299	-159.543596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37347	1	27.16	11.76	0	0	30	1.0298364	-159.559208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37348	1	0	0	0	0	30	1.0311685	-159.656932	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37349	1	18.32	6.78	0	0	30	1.0310611	-159.666512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37350	1	13.34	2.98	0	0	30	1.0345673	-158.573515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37351	1	23.87	14.07	0	0	30	1.0308191	-158.99507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37352	1	0	0	0	0	30	1.0310177	-158.983124	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37353	1	13.15	6.9	0	0	30	1.0276943	-157.225468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37354	1	13.15	6.27	0	0	30	1.032346	-159.328379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37355	1	0	0	0	0	30	1.0290074	-157.428992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37356	1	13.15	1.46	0	0	30	1.0289598	-157.435945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37357	1	25.47	6.13	0	65.39	30	1.0343234	-161.062176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37358	1	27.59	7.36	0	0	30	1.0358952	-159.293784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37359	1	35.15	10.38	0	0	30	1.0250314	-159.993788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37360	1	0	0	0	0	30	1.0367336	-157.28894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37361	1	19.54	7.33	0	0	30	1.0366098	-157.299355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37362	1	0	0	0	0	30	1.0252508	-160.657938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37363	1	16.78	3.71	0	0	30	1.0251655	-160.667413	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37364	1	65.18	16.91	0	0	30	1.0146716	-160.700493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37365	1	0	0	0	77.34	30	1.0411926	-152.565523	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37366	1	61.89	5.69	0	0	30	1.0409953	-152.600098	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37367	1	0	0	0	0	30	1.0298922	-158.968645	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37368	1	0	0	0	0	30	1.0298922	-158.968645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37369	1	0	0	0	0	30	1.0298922	-158.968645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37370	1	0	0	0	0	30	1.0298922	-158.968645	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37371	1	0	0	0	0	30	1.0302282	-158.94752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37372	1	44.47	25.06	0	0	30	1.0295198	-158.989581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37373	1	0	0	0	0	30	1.0254366	-159.458742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37374	1	27.89	9.9	0	0	30	1.0252529	-159.474931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37375	1	0	0	0	0	30	1.019304	-160.105935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37376	1	22.76	2.75	0	0	30	1.019208	-160.119844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37377	1	54.67	17.05	0	0	30	1.0326105	-159.356153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37378	1	0	0	0	0	30	1.0329577	-159.324185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37379	1	55.58	25.87	0	0	30	1.0168781	-160.252157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37380	1	55.61	4.45	0	0	30	1.0167831	-160.510242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37381	1	18.42	6.92	0	0	30	1.0247995	-159.59771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37382	1	0	0	0	0	30	1.0249274	-159.587327	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37383	1	0	0	0	0	30	1.0308409	-152.361194	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37384	1	0	0	0	0	30	1.0391949	-157.977251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37385	1	55.16	13.67	0	0	30	1.0305834	-152.38981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37386	1	53.86	6.32	0	0	30	1.0304827	-159.517903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37387	1	0	0	0	0	30	1.0306773	-159.486829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37388	1	27.7	9.4	0	0	30	1.0303078	-159.383468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37389	1	27.7	5.56	0	0	30	1.0262531	-159.41789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37390	1	26.22	13.01	0	0	30	1.022544	-160.940513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37391	1	26.22	8.9	0	0	30	1.0260919	-160.390525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37392	1	26.22	13.91	0	0	30	1.0223238	-160.8996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37393	1	0	0	0	249.28	30	1.0391042	-153.048437	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37394	1	57.61	19.78	0	0	30	1.0388682	-158.953884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37395	1	0	0	0	0	30	1.0392329	-152.878884	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37396	1	23.1	5.3	0	0	30	1.0162635	-160.449873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37397	1	5.1	1.41	0	0	30	1.0250255	-159.673365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37398	1	15.51	2.79	0	0	30	1.0249587	-159.683011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37399	1	18.45	5.07	0	0	30	1.0273606	-160.351883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37400	1	0	0	0	0	30	1.0274681	-160.340716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37401	1	0	0	0	0	30	1.0281926	-160.345581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37402	1	41.85	12.86	0	0	30	1.0279644	-160.366741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37403	1	24.67	3.65	0	0	30	1.0243587	-159.893806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37404	1	17.54	6.65	0	0	30	1.0222319	-159.848457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37405	1	24.67	8.84	0	0	30	1.0220711	-159.8614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37406	1	89.36	69.75	0	-41.73	30	1.0352665	-151.800258	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37407	1	42.08	17.62	0	0	30	1.0317691	-159.199813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37408	1	26.16	4.78	0	0	30	1.035039	-158.566205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37409	1	27.25	9.88	0	0	30	1.0286164	-158.687851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37410	1	27.25	8.58	0	0	30	1.0240687	-160.319879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37411	1	98.27	62.35	0	0	30	1.0236691	-159.041791	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37412	1	0	0	0	0	30	1.0302376	-158.445769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37413	1	49.59	4.45	0	0	30	1.0300899	-158.475063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37414	1	0	0	0	0	30	1.0161073	-160.440211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37415	1	27.46	14.81	0	0	30	1.0158643	-160.455058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37416	1	27.84	9.91	0	0	30	1.0226305	-159.758209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37417	1	27.84	3.66	0	0	30	1.0346143	-158.210977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37418	1	60.55	16.66	0	0	30	1.0234461	-159.601705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37419	1	27.84	17.07	0	0	30	1.0183498	-160.264242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37420	1	20.05	5.06	0	0	30	1.0336808	-158.353642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37421	1	47.81	31.16	0	20.57	30	1.0330509	-159.621097	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37422	1	54.28	14.92	0	0	30	1.0363431	-158.361805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37423	1	32.28	14.84	0	0	30	1.0259921	-159.054303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37424	1	18.4	5.71	0	0	30	1.0275051	-156.298968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37425	1	0	0	0	0	30	1.0258004	-156.680258	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37426	1	41.38	12.61	0	0	30	1.0255846	-156.701837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37427	1	33.7	9.22	0	0	30	1.034347	-158.170736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37428	1	16.68	5.87	0	71.25	30	1.037146	-160.718369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37429	1	19.68	6.68	0	0	30	1.037022	-160.72931	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37430	1	0	0	0	0	30	1.0350784	-147.554703	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37431	1	0	0	0	0	30	1.0445129	-150.718103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37432	1	0	0	0	0	30	1.043014	-156.557569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37433	1	33.02	13.54	0	0	30	1.0348479	-147.574086	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37434	1	0	0	0	0	30	1.0424519	-150.960462	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37435	1	26.91	4.09	0	0	30	1.0282167	-160.250657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37436	1	0	0	0	0	30	1.0240655	-159.535635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37437	1	19.93	5.38	0	0	30	1.0239462	-159.547728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37438	1	37.47	10.16	0	0	30	1.0311598	-158.454867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37439	1	0	0	0	0	30	1.0313688	-158.432098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37440	1	98.75	44.32	0	0	30	1.0312163	-152.301643	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37441	1	40.6	11.4	0	0	30	1.0377369	-157.421711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37442	1	51.25	6.4	0	0	30	1.0359614	-158.048621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37443	1	27.75	4.21	0	62.5	30	1.0374931	-159.853364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37444	1	27.75	7.34	0	0	30	1.0236729	-160.06521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37445	1	27.75	7.45	0	0	30	1.0350701	-160.2462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37446	1	14.45	4.9	0	0	30	1.0275165	-159.087905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37447	1	27.75	11.79	0	0	30	1.0273325	-159.10148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37448	1	40.88	10.38	0	0	30	1.0292345	-152.68319	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37449	1	24.38	7.54	0	0	30	1.0228219	-159.539024	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37450	1	0	0	0	0	30	1.0260099	-158.969552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37451	1	24.38	7.41	0	0	30	1.0258694	-158.98332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37452	1	24	7.86	0	0	30	1.0170893	-160.271727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37453	1	0	0	0	0	30	1.017221	-160.259295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37454	1	41.63	4.18	0	0	30	1.0241516	-160.103506	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37455	1	96.61	17.81	0	0	30	1.0343534	-151.891419	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37456	1	0	0	0	0	30	1.0250334	-153.217575	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37457	1	0	0	0	0	30	1.0381258	-157.833261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37458	1	67.74	9.38	0	0	30	1.0247687	-153.25387	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37459	1	82.62	0.76	0	0	30	1.0278587	-159.763799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37460	1	0	0	0	0	30	1.0336943	-158.927564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37461	1	15.92	2.26	0	0	30	1.0336247	-158.937332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37462	1	0	0	0	0	30	1.0374214	-157.431926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37463	1	15.92	1.21	0	0	30	1.0373642	-157.441389	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37464	1	22.54	5.79	0	57.76	30	1.0313726	-157.147957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37465	1	0	0	0	0	30	1.0244776	-157.086084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37466	1	34.04	8.23	0	0	30	1.0243099	-157.10528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37467	1	30.27	3.76	0	0	30	1.0297765	-157.349873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37468	1	22.54	7.29	0	0	30	1.0306336	-156.076475	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37469	1	27.8	2.95	0	61.78	30	1.0369415	-160.486609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37470	1	20.82	6.55	0	0	30	1.0316672	-158.763039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37471	1	34.16	8.24	0	55.45	30	1.0401706	-151.686908	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37472	1	0	0	0	0	30	1.0256926	-160.051548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37473	1	13.13	2.77	0	0	30	1.024829	-160.297442	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37474	1	20.82	10.56	0	0	30	1.0213047	-160.478587	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37475	1	0	0	0	0	30	1.0262369	-159.982649	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37476	1	0	0	0	0	30	1.0259159	-160.031335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37477	1	0	0	0	0	30	1.0256926	-160.051548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37478	1	28.43	9.48	0	73.69	30	1.0333282	-159.332611	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37479	1	0	0	0	63.27	30	1.0324554	-158.373606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37480	1	29.18	10.67	0	0	30	1.0322706	-158.38801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37481	1	28.42	6.05	0	0	30	1.0291198	-158.045936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37482	1	15.3	3.54	0	0	30	1.030029	-154.905677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37483	1	13.13	2.87	0	0	30	1.0256762	-159.44536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37484	1	13.88	4.1	0	0	30	1.025601	-159.453227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37485	1	0	0	0	0	30	1.0315992	-159.130481	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37486	1	16.68	5.91	0	0	30	1.0315036	-159.139298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37487	1	0	0	0	0	30	1.024868	-160.774207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37488	1	0	0	0	0	30	1.024868	-160.774207	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37489	1	0	0	0	0	30	1.024868	-160.774207	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37490	1	0	0	0	0	30	1.024868	-160.774207	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37491	1	16.68	10.6	0	0	30	1.0247117	-160.783446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37492	1	0	0	0	0	30	1.0250226	-160.766041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37493	1	28.57	5.45	0	0	30	1.0373016	-151.284759	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37494	1	13.14	4.15	0	0	30	1.0283229	-159.784803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37495	1	0	0	0	67.65	30	1.0383531	-160.283015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37496	1	13.14	2.38	0	0	30	1.0382911	-160.290551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37497	1	13.14	3.34	0	0	30	1.0343187	-159.649011	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37498	1	0	0	0	0	30	1.0327139	-160.128171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37499	1	17.54	4.62	0	0	30	1.0326318	-160.137748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37500	1	0	0	0	0	30	1.0303398	-160.431542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37501	1	17.54	6.09	0	0	30	1.0302353	-160.442158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37502	1	0	0	0	140.13	30	1.0396865	-151.3471	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37503	1	74.82	35.42	0	0	30	1.033502	-154.015152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37504	1	0	0	0	0	30	1.0397958	-151.098577	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37505	1	0	0	0	0	30	1.0282309	-155.808458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37506	1	22.42	3.84	0	0	30	1.0275744	-155.97626	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37507	1	0	0	0	0	30	1.0282474	-155.795974	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37508	1	0	0	0	0	30	1.0282474	-155.795974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37509	1	0	0	0	0	30	1.0283242	-155.795675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37510	1	0	0	0	0	30	1.0282309	-155.808458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37511	1	22.42	8.25	0	0	30	1.0298756	-155.052085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37512	1	11.99	2.08	0	0	30	0.9961419	-137.436231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37513	1	30.51	10.25	0	0	30	1.0421834	-124.212979	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37514	1	16.75	0.71	0	0	30	0.97559	-142.104966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37515	1	6.45	0.96	0	0	30	0.9707866	-141.389053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37516	1	19.81	0.56	0	0	30	0.9689851	-142.268831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37517	1	0	0	0	0	30	0.9748008	-140.825489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37518	1	19.64	5.07	0	0	30	0.9747052	-140.837421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37519	1	19.64	7.74	0	0	30	0.9709023	-141.568779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37520	1	19.64	9.72	0	0	30	0.9680113	-142.516367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37521	1	7.01	2.98	0	0	30	1.0259426	-139.827708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37522	1	0	0	0	0	30	1.0078496	-136.109925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37523	1	5.55	2.22	0	0	30	1.0078124	-136.113371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37524	1	0	0	0	0	30	0.9730389	-140.98541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37525	1	6.27	1.2	0	0	30	0.9730077	-140.989612	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37526	1	5.61	1.75	0	0	30	0.9983595	-136.808581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37527	1	0	0	0	0	30	0.9957749	-137.736391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37528	1	28.42	8.06	0	0	30	0.9956231	-137.751882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37529	1	12.82	3.23	0	0	30	1.0022852	-138.656987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37530	1	8.66	4.42	0	0	30	0.9735282	-140.264121	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37531	1	0	0	0	0	30	0.9735931	-140.259417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37532	1	11.75	8.58	0	54.67	30	1.0303158	-147.282457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37533	1	16.25	1.91	0	0	30	1.0086498	-148.466745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37534	1	18.58	2.1	0	0	30	1.0088621	-145.903496	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37535	1	0	0	0	0	30	0.9930213	-150.641267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37536	1	14.11	2.16	0	0	30	0.9929669	-150.650616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37537	1	17.46	4.35	0	0	30	0.9973791	-150.185853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37538	1	3.01	0.81	0	0	30	0.9998518	-149.897157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37539	1	11.43	7.36	0	0	30	0.9997483	-149.90346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37540	1	34.15	6.03	0	0	30	1.0215401	-139.773424	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37541	1	16.31	1.58	0	0	30	0.9855513	-148.545643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37542	1	0	0	0	0	30	0.9848019	-148.531107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37543	1	16.31	7.91	0	0	30	0.9846698	-148.541138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37544	1	0	0	0	0	30	1.0157416	-146.103729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37545	1	28.11	4.72	0	0	30	1.0156353	-146.119716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37546	1	0	0	0	0	30	1.0161174	-145.113897	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37547	1	29.74	7.07	0	0	30	1.0159653	-145.130182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37548	1	0	0	0	0	30	1.0134706	-146.093502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37549	1	31.52	7	0	0	30	1.0133092	-146.109983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37550	1	0	0	0	0	30	1.0221494	-138.566819	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37551	1	28.11	13.62	0	0	30	1.0219303	-138.583602	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37552	1	12.43	2.83	0	0	30	0.9866833	-152.794039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37553	1	10.89	1.92	0	0	30	0.9895936	-153.213159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37554	1	10.89	2.11	0	0	30	0.9940535	-153.567773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37555	1	0	0	0	0	30	0.9821476	-149.899245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37556	1	16.46	7.34	0	0	30	0.9820218	-149.908851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37557	1	15.99	5.65	0	0	30	0.9751216	-142.307403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37558	1	0	0	0	0	30	0.9752305	-142.297125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37559	1	0	0	0	0	30	1.0071846	-139.356775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37560	1	10.95	3.17	0	0	30	1.0071212	-139.363122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37561	1	8.66	1.73	0	0	30	1.0083045	-140.87925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37562	1	9.82	0.95	0	0	30	1.0009701	-137.033508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37563	1	0	0	0	0	30	0.9733869	-142.292933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37564	1	6.73	0.82	0	0	30	0.9733587	-142.297504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37565	1	0	0	0	170.71	30	1.0422555	-130.501337	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37566	1	37.45	4.74	0	0	30	1.0468517	-134.031246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37567	1	0	0	0	0	30	1.0423033	-130.293133	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37568	1	21.06	8.86	0	0	30	1.02737	-136.321602	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37569	1	0	0	0	0	30	1.0275154	-136.310795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37570	1	0	0	0	0	30	1.0117602	-142.455899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37571	1	13.55	4.51	0	0	30	1.011674	-142.463898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37572	1	14.97	1.97	0	0	30	1.043065	-128.047878	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37573	1	12.77	1.1	0	0	30	0.9914053	-140.868462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37574	1	6.99	2.66	0	0	30	0.9743506	-142.33853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37575	1	16.87	5.14	0	0	30	0.9808767	-141.842905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37576	1	13.4	5.86	0	0	30	1.0263944	-157.540883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37577	1	13.4	7.39	0	0	30	1.0269359	-157.759465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37578	1	13.4	3.71	0	0	30	1.0235942	-157.889409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37579	1	0	0	0	0	30	1.0236687	-157.88247	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37580	1	25.28	8.34	0	39.81	30	1.0343331	-158.802076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37581	1	0	0	0	0	30	1.0226623	-157.693984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37582	1	5.89	1.34	0	0	30	1.0226331	-157.697107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37583	1	15.89	4.46	0	0	30	1.0302938	-158.763283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37584	1	19.18	5.51	0	0	30	1.0290735	-157.317315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37585	1	0	0	0	0	30	1.0296126	-157.146565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37586	1	22.21	1.27	0	0	30	1.0295387	-157.158421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37587	1	16.14	5.81	0	36.19	30	1.0353914	-158.18466	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37588	1	0	0	0	0	30	1.0328804	-158.130853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37589	1	16.14	1.68	0	0	30	1.0328153	-158.140323	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37590	1	20.19	4.13	0	0	30	1.0348636	-158.039721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37591	1	0	0	0	0	30	1.0207792	-160.271814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37592	1	20.04	5.87	0	0	30	1.0206689	-160.283202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37593	1	7.59	0.59	0	0	30	1.0263214	-156.93055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37594	1	22.7	6.2	0	0	30	1.0384749	-148.706037	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37595	1	7.87	1.18	0	0	30	1.0318601	-155.785964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37596	1	33	7.2	0	0	30	1.0271054	-157.589033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37597	1	0	0	0	0	30	1.0264978	-157.598826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37598	1	33	6.58	0	0	30	1.0263365	-157.617567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37599	1	0	0	0	0	30	1.0250068	-157.801215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37600	1	33	13.07	0	0	30	1.0248046	-157.819092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37601	1	33	1.66	0	0	30	1.0279731	-157.22105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37602	1	33	2.62	0	0	30	1.029588	-157.612193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37603	1	0	0	0	0	30	1.0181611	-136.92009	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37604	1	7.8	4.49	0	0	30	1.0180902	-136.924281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37605	1	8.87	3.5	0	0	30	1.0290175	-142.321041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37606	1	0	0	0	0	30	1.0290796	-142.316087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37607	1	0	0	0	0	30	1.0293313	-140.978116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37608	1	12.87	2.07	0	0	30	1.0292733	-140.985099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37609	1	9.83	3.75	0	0	30	1.0271581	-138.176238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37610	1	0	0	0	0	30	1.0272226	-138.170451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37611	1	0	0	0	0	30	1.0395834	-131.378899	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37612	1	0	0	0	0	30	1.0359791	-132.606935	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37613	1	0	0	0	0	30	1.0348219	-133.042061	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37614	1	0	0	0	0	30	1.0348219	-133.042061	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37615	1	33.13	9.61	0	0	30	1.0393982	-131.398107	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37616	1	32.32	6.43	0	0	30	1.0331832	-136.726315	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37617	1	33.75	4.11	0	0	30	1.0166201	-139.207879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37618	1	30.13	8.15	0	0	30	1.0352063	-136.626372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37619	1	0	0	0	0	30	1.02936	-133.413267	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37620	1	0	0	0	0	30	1.0397315	-135.959412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37621	1	30.91	7.44	0	0	30	1.0292116	-133.429782	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37622	1	11	2.84	0	0	30	0.9925594	-141.741271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37623	1	16.42	3.15	0	0	30	1.0068164	-141.134502	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37624	1	0	0	0	0	30	1.0068827	-141.124963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37625	1	15.45	1.79	0	51.6	30	1.0427083	-132.259216	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37626	1	14.22	5.71	0	0	30	1.0061785	-141.287669	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37627	1	13.89	1.49	0	0	30	1.0099186	-139.659365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37628	1	0	0	0	0	30	1.0029296	-135.908467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37629	1	11.75	3.81	0	0	30	1.0028633	-135.915423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37630	1	14.4	2.44	0	0	30	1.0169383	-137.933379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37631	1	0	0	0	0	30	1.0119621	-137.151702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37632	1	9.01	2.24	0	0	30	1.0119213	-137.156579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37633	1	4.97	1.4	0	0	30	0.9947415	-142.367788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37634	1	20.51	7.68	0	0	30	1.0280096	-136.326396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37635	1	0	0	0	0	30	1.0281432	-136.316276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37636	1	13.42	3.04	0	0	30	1.0046525	-146.60594	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37637	1	0	0	0	0	30	1.0306582	-134.102316	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37638	1	26.21	11.18	0	0	30	1.0304957	-134.115601	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37639	1	13.18	3.83	0	0	30	1.0242948	-155.510642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37640	1	7.32	2.99	0	40.54	30	1.0392675	-155.729366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37641	1	14.89	1.97	0	0	30	1.0320671	-155.412648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37642	1	0	0	0	0	30	1.0321224	-155.403795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37643	1	10.76	2.32	0	0	30	1.0120372	-153.18274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37644	1	0	0	0	11.23	30	1.0374898	-145.434562	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37645	1	13.28	0.3	0	0	30	1.0433541	-148.393845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37646	1	0	0	0	0	30	1.0378074	-145.310844	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37647	1	12.37	2.83	0	0	30	0.9949747	-147.010625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37648	1	0	0	0	0	30	0.99504	-147.003562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37649	1	11.36	2.48	0	0	30	0.9883206	-147.970863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37650	1	0	0	0	0	30	1.0190858	-138.490356	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37651	1	0	0	0	0	30	1.0034625	-144.852682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37652	1	16.06	1.05	0	0	30	0.9973191	-152.148261	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37653	1	0	0	0	0	30	1.0016214	-149.864744	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37654	1	0	0	0	0	30	1.0201237	-138.338098	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37655	1	23	1.29	0	0	30	1.0327591	-158.092084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37656	1	0	0	0	0	30	1.0260546	-159.555409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37657	1	23	3.87	0	0	30	1.0259565	-159.568278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37658	1	0	0	0	0	30	1.0237821	-152.334354	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37659	1	46	10.62	0	0	30	1.0420771	-156.51158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37660	1	0	0	0	0	30	1.0264296	-152.04061	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37661	1	48.33	21.28	0	41.23	30	1.0344027	-158.512873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37662	1	32.11	4.78	0	0	30	1.0351491	-154.966908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37663	1	0	0	0	0	30	1.0352907	-154.947825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37664	1	30.96	16.76	0	0	30	1.0270731	-156.776373	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37665	1	61.91	27.42	0	125.95	30	1.0395127	-150.927055	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37666	1	6.47	2.3	0	0	30	1.0411443	-153.777243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37667	1	0	0	0	0	30	1.0411809	-153.773951	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37668	1	10.84	5.59	0	0	30	1.0319658	-157.957088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37669	1	0	0	0	0	30	1.0232667	-159.638609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37670	1	44.35	10.69	0	0	30	1.0230336	-159.666005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37671	1	24.14	4.13	0	0	30	1.0309549	-158.460706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37672	1	24.14	6.47	0	0	30	1.0369988	-157.383068	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37673	1	0	0	0	0	30	1.0308457	-155.951863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37674	1	24.14	4.97	0	0	30	1.0307261	-155.965253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37675	1	24.14	4.4	0	0	30	1.0347065	-157.103873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37676	1	23.14	10.85	0	0	30	0.9853194	-151.314261	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37677	1	25.12	3.78	0	0	30	0.998541	-153.696408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37678	1	14.23	9.18	0	0	30	1.0307418	-152.945382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37679	1	26.73	3.74	0	0	30	1.0128764	-153.323551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37680	1	39.61	5.98	0	0	30	1.022106	-155.608825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37681	1	35.96	6.02	0	0	30	1.0269129	-157.241397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37682	1	15.47	3.14	0	0	30	1.0219104	-155.104598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37683	1	0	0	0	0	30	1.0269912	-155.729405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37684	1	45.45	10.11	0	0	30	1.0267543	-155.755915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37685	1	7.73	2.39	0	0	30	1.030287	-155.371533	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37686	1	0	0	0	102.82	30	1.0381938	-149.911363	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37687	1	0	0	0	0	30	1.0365121	-152.364702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37688	1	35.22	3.67	0	0	30	1.0380642	-149.932289	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37689	1	0	0	0	0	30	1.0288411	-153.123388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37690	1	35.22	1.95	0	0	30	1.0287428	-153.143394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37691	1	35.22	17.96	0	0	30	1.0336016	-153.082042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37692	1	46.72	10.91	0	0	30	1.0194792	-154.908896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37693	1	47.72	18.72	0	0	30	1.0213185	-152.851102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37694	1	16.8	4.3	0	0	30	0.9621448	-158.882041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37695	1	0	0	0	0	30	0.9622335	-158.871961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37696	1	24.79	7.17	0	0	30	0.9568985	-158.865105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37697	1	0	0	0	0	30	0.9570558	-158.414904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37698	1	5.59	1.37	0	0	30	0.9570261	-158.418701	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37699	1	0	0	0	0	30	0.9559764	-158.675944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37700	1	11.18	4.03	0	0	30	0.9558924	-158.683605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37701	1	34.04	13.25	0	0	30	1.0289466	-152.741069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37702	1	54.49	27.69	0	0	30	1.0222129	-152.526584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37703	1	0	0	0	30.1	30	1.0373157	-149.129335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37704	1	32.95	5.57	0	0	30	1.0298246	-151.883457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37705	1	0	0	0	0	30	1.0379433	-148.990044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37706	1	13.59	5.89	0	0	30	1.0243237	-153.680005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37707	1	12.51	2.15	0	0	30	1.0271617	-152.930037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37708	1	34.77	14.49	0	0	30	1.010158	-159.271688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37709	1	34	8.76	0	0	30	1.019142	-160.32259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37710	1	40.13	4.15	0	0	30	1.0068529	-158.063364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37711	1	0	0	0	-39.81	30	1.0392347	-150.471241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37712	1	0	0	0	0	30	1.0113223	-156.101406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37713	1	0	0	0	0	30	0.9888883	-164.983221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37714	1	0	0	0	0	30	0.9888883	-164.983221	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37715	1	42.88	16.61	0	0	30	1.038931	-150.494473	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37716	1	34	16.5	0	0	30	0.9972488	-157.027465	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37717	1	0	0	0	0	30	1.0238248	-156.035637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37718	1	20.25	4.69	0	0	30	1.0237181	-156.047705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37719	1	20.25	15.31	0	0	30	1.0323038	-154.156487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37720	1	38.91	9.83	0	0	30	1.0382512	-150.055282	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37721	1	20.25	6.75	0	35.53	30	1.0321303	-155.183754	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37722	1	10.67	1.65	0	0	30	0.9579269	-157.982138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37723	1	0	0	0	0	30	0.9579788	-157.974447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37724	1	21.55	1.41	0	0	30	0.9571858	-158.056265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37725	1	21.23	8.07	0	0	30	1.0391457	-150.066499	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37726	1	10.72	4.01	0	0	30	0.9600897	-155.74266	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37727	1	0	0	0	0	30	1.0266711	-137.660462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37728	1	7.54	1.88	0	0	30	1.0266294	-137.664966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37729	1	11.25	4.21	0	0	30	1.0414819	-134.485843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37730	1	18.21	11.58	0	0	30	1.0324761	-135.19641	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37731	1	21.96	2.23	0	0	30	1.0259344	-135.874841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37732	1	0	0	0	65.97	30	1.0450082	-127.51252	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37733	1	41.19	18.26	0	0	30	1.038164	-130.720434	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37734	1	0	0	0	0	30	1.04549	-127.315682	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37735	1	18.68	0.59	0	0	30	1.0363809	-134.947717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37736	1	24.33	1.22	0	0	30	1.037485	-135.093775	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37737	1	21.15	6.28	0	0	30	1.0420532	-133.222158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37738	1	0	0	0	0	30	1.0421622	-133.211297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37739	1	18.28	3.74	0	0	30	1.0354411	-135.049719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37740	1	0	0	0	0	30	1.0392719	-131.529642	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37741	1	0	0	0	0	30	1.0467275	-133.094363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37742	1	23.83	5.73	0	0	30	1.039145	-131.542709	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37743	1	27.55	8.23	0	0	30	1.0206278	-136.405304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37744	1	6.85	0.92	0	0	30	1.0312969	-135.515841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37745	1	22.07	2.61	0	0	30	1.0312225	-135.528995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37746	1	22.07	18.37	0	0	30	1.0268209	-135.758656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37747	1	0	0	0	0	30	1.0270695	-135.747271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37748	1	28.92	7.98	0	0	30	1.029772	-139.468889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37749	1	24.07	7.88	0	0	30	1.0323952	-135.47205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37750	1	43.09	10.04	0	0	30	1.0295843	-135.64321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37751	1	48.05	15.96	0	0	30	1.0257326	-135.88578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37752	1	0	0	0	0	30	1.0118616	-136.938108	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37753	1	20.33	10.06	0	0	30	1.0117107	-136.948621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37754	1	0	0	0	0	30	1.0439103	-126.834816	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37755	1	0	0	0	0	30	1.0432747	-128.783702	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37756	1	34.13	4.24	0	0	30	1.0437891	-126.855589	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37757	1	11.31	1.88	0	0	30	1.0355425	-135.331912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37758	1	21.67	3.25	0	0	30	1.0354502	-135.343001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37759	1	59.57	22.56	0	0	30	1.0300595	-135.285499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37760	1	13.16	2.88	0	0	30	1.0303674	-136.265087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37761	1	0	0	0	0	30	1.0304246	-136.257852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37762	1	0	0	0	0	30	1.0277854	-135.616512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37763	1	24.56	7.02	0	0	30	1.0276483	-135.630324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37764	1	20.01	4.17	0	0	30	1.0316677	-135.429445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37765	1	13.8	4.44	0	37.43	30	1.036232	-137.882014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37766	1	0	0	0	0	30	1.0358694	-137.869486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37767	1	18.1	4.73	0	0	30	1.0291052	-135.734995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37768	1	31.91	9.17	0	0	30	1.0313054	-135.618146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37769	1	16.22	4.84	0	0	30	1.0261182	-135.839483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37770	1	27.02	3.54	0	0	30	1.0378974	-134.424825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37771	1	41.64	14.62	0	0	30	1.038666	-134.939489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37772	1	0	0	0	0	30	1.0303942	-131.692237	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37773	1	0	0	0	0	30	1.0448758	-134.514882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37774	1	58.92	17.83	0	0	30	1.0300776	-131.726363	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37775	1	55.54	23.75	0	0	30	1.0324553	-135.477372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37776	1	22.16	11.57	0	0	30	1.0356827	-134.508719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37777	1	22.98	4.84	0	0	30	1.0430436	-133.31375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37778	1	19.42	3.12	0	0	30	1.0312463	-135.416716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37779	1	29.82	5.12	0	0	30	1.0282909	-135.59131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37780	1	19.42	6.83	0	0	30	1.0160376	-136.824778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37781	1	0	0	0	0	30	1.0333066	-131.606381	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37782	1	53.78	4.11	0	0	30	1.0331178	-131.63893	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37783	1	21.58	4.84	0	0	30	1.0263375	-135.842495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37784	1	0	0	0	155.26	30	1.0405241	-131.517484	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37785	1	0	0	0	0	30	1.0463108	-133.33789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37786	1	52.89	20.35	0	0	30	1.0401574	-131.544927	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37787	1	24.68	7.98	0	0	30	1.0286889	-135.266211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37788	1	20.06	3.51	0	0	30	1.0412804	-133.957134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37789	1	44.32	3.78	0	0	30	1.0379017	-134.457832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37790	1	18.24	7.68	0	0	30	1.0305093	-136.360888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37791	1	0	0	0	0	30	1.0321136	-137.536914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37792	1	18.45	3.14	0	0	30	1.0301663	-138.040857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37793	1	0	0	0	0	30	1.0320925	-137.537729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37794	1	0	0	0	0	30	1.0320925	-137.537729	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37795	1	0	0	0	0	30	1.0321924	-137.525593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37796	1	0	0	0	0	30	1.0321136	-137.536914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37797	1	19.64	4.83	0	0	30	1.0208595	-156.153785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37798	1	0	0	0	0	30	1.0245496	-154.334445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37799	1	16.56	3.18	0	0	30	1.0244679	-154.343772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37800	1	15.11	5.83	0	0	30	1.020362	-155.7298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37801	1	21.9	7.27	0	0	30	1.0332948	-151.006996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37802	1	0	0	0	0	30	1.0332376	-150.212653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37803	1	13.61	1.85	0	0	30	1.0331855	-150.220343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37804	1	0	0	0	0	30	1.041985	-145.905443	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37805	1	0	0	0	0	30	1.0363217	-147.529333	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37806	1	0	0	0	0	30	1.0367929	-150.585918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37807	1	19.19	6	0	0	30	1.0361637	-147.538279	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37808	1	0	0	0	0	30	1.0422597	-145.873041	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37809	1	9.11	2.66	0	0	30	1.0344543	-151.78476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37810	1	0	0	0	0	30	1.0314624	-156.393355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37811	1	18.8	3.26	0	0	30	1.031386	-156.404861	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37812	1	9.55	4.49	0	0	30	1.0277398	-155.928201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37813	1	14.36	8.03	0	0	30	1.0287601	-156.524206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37814	1	19.09	3.9	0	0	30	1.0304543	-160.184884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37815	1	0	0	0	0	30	1.0232216	-152.780172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37816	1	27.64	7.77	0	0	30	1.0230733	-152.796518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37817	1	9.58	2.65	0	48.12	30	1.0375552	-156.769661	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37818	1	17.27	7.64	0	0	30	1.028703	-157.348397	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37819	1	27.45	7.81	0	0	30	1.0334536	-151.995904	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37820	1	13.26	2.57	0	0	30	1.0332859	-153.125859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37821	1	21.09	2.13	0	0	30	1.0316832	-152.258856	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37822	1	0	0	0	0	30	1.0317606	-152.24746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37823	1	16.29	4.26	0	0	30	1.0122328	-153.50619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37824	1	29.15	7.65	0	0	30	1.0057805	-153.928155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37825	1	0	0	0	93.27	30	1.0425598	-146.494236	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37826	1	29.27	9.96	0	0	30	1.0424016	-146.509107	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37827	1	0	0	0	-11.47	30	1.0386841	-146.504665	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37828	1	33.94	8.39	0	0	30	1.0385193	-146.525118	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37829	1	38.66	5.58	0	0	30	1.0390695	-145.723716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37830	1	18.28	6.8	0	0	30	1.0123819	-153.603711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37831	1	0	0	0	0	30	1.0053204	-154.168737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37832	1	20.56	3.84	0	0	30	1.0052288	-154.179956	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37833	1	15.95	3.45	0	0	30	1.0225929	-154.196436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37834	1	0	0	0	0	30	1.0226702	-154.187349	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37835	1	32.9	6.55	0	0	30	1.0060596	-154.165535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37836	1	37.06	7.69	0	0	30	1.011033	-153.290728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37837	1	0	0	0	0	30	1.0437582	-140.199817	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37838	1	0	0	0	0	30	1.0363727	-144.705306	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37839	1	0	0	0	0	30	1.0292896	-146.490284	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37840	1	54.32	10.03	0	0	30	1.0180973	-151.836933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37841	1	0	0	0	0	30	1.0457039	-139.928833	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37842	1	28.94	4.35	0	0	30	1.0146957	-153.005313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37843	1	18.29	2.35	0	0	30	1.0313596	-153.047037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37844	1	28.37	7.45	0	45.15	30	1.0357136	-153.515665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37845	1	0	0	0	0	30	1.0353707	-153.49403	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37846	1	0	0	0	0	30	1.0105455	-152.889552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37847	1	38.28	15.81	0	0	30	1.0102883	-152.911918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37848	1	13.26	2.58	0	0	30	1.0139751	-158.764041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37849	1	12.85	2.76	0	0	30	1.0336498	-160.290281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37850	1	0	0	0	0	30	1.0209327	-157.862394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37851	1	10.41	2.09	0	0	30	1.0208851	-157.868662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37852	1	18.74	5.11	0	0	30	1.0316786	-158.501302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37853	1	0	0	0	0	30	1.0317807	-158.490896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37854	1	0	0	0	0	30	1.0039896	-159.362832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37855	1	38.04	0.51	0	0	30	1.0039034	-159.384793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37856	1	7.03	0.94	0	0	30	1.0305129	-159.50745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37857	1	28.25	5.9	0	0	30	1.0303682	-159.523237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37858	1	0	0	0	0	30	1.0209627	-158.693457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37859	1	35.79	18.6	0	0	30	1.0206852	-158.711499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37860	1	0	0	0	127.22	30	1.0401159	-159.356872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37861	1	56.2	6.41	0	0	30	1.039886	-159.391553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37862	1	29.83	1.53	0	0	30	1.0264689	-160.582002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37863	1	29.83	6.87	0	-25.82	30	1.0341449	-151.994586	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37864	1	0	0	0	0	30	1.0305831	-158.739442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37865	1	50.16	8.86	0	0	30	1.0303641	-158.770395	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37866	1	0	0	0	-6.55	30	1.0371854	-151.390191	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37867	1	38.15	9.98	0	0	30	1.0369798	-151.410703	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37868	1	7.65	1.57	0	0	30	1.0150929	-155.577719	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37869	1	11.82	3.09	0	0	30	1.030534	-155.810484	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37870	1	0	0	0	0	30	0.9763926	-158.328053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37871	1	16.93	2.12	0	0	30	0.9763268	-158.338013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37872	1	6.48	0.53	0	0	30	1.0218813	-154.482263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37873	1	9.86	4.63	0	0	30	1.0165442	-157.077161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37874	1	20.52	6.89	0	0	30	1.0344273	-159.139597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37875	1	0	0	0	0	30	1.0345505	-159.12764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37876	1	0	0	0	368.91	30	1.0444521	-146.724723	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37877	1	0	0	0	0	30	1.0444763	-150.072339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37878	1	53.31	12.89	0	0	30	1.0441977	-146.755131	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37879	1	20.52	2.74	0	59.38	30	1.0397968	-159.388792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37880	1	0	0	0	0	30	0.9952098	-138.271637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37881	1	13.45	8.96	0	0	30	0.9950763	-138.278921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37882	1	4.13	1.63	0	0	30	0.9839966	-139.322688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37883	1	12.7	3.83	0	0	30	1.0319865	-150.189221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37884	1	12.7	0.72	0	0	30	1.0334887	-150.982527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37885	1	24.15	6.21	0	0	30	1.0091418	-151.178185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37886	1	7.74	1.62	0	0	30	1.0287432	-134.776639	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37887	1	17.78	1.6	0	0	30	1.0339654	-134.965352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37888	1	0	0	0	0	30	1.034025	-134.955787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37889	1	16.91	1.13	0	0	30	1.0156218	-143.995157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37890	1	0	0	0	0	30	1.0136469	-145.195115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37891	1	5.02	1.51	0	0	30	1.0136171	-145.197938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37892	1	0	0	0	43.61	30	1.0333876	-145.073842	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37893	1	6.73	2.34	0	0	30	1.0333458	-145.077737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37894	1	0	0	0	0	30	1.0336747	-136.143983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37895	1	7.77	4.48	0	0	30	1.0336041	-136.147902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37896	1	2.64	1.18	0	0	30	1.0217878	-140.568083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37897	1	7.56	1.83	0	0	30	1.0217516	-140.572451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37898	1	17.54	7.8	0	0	30	1.0344017	-134.934197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37899	1	12.72	2.79	0	0	30	1.0220664	-143.021473	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37900	1	12.61	5.61	0	0	30	1.0252528	-143.968372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37901	1	12.61	4.21	0	0	30	1.0173543	-141.421642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37902	1	7.96	1.75	0	0	30	0.9821373	-138.581771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37903	1	0	0	0	0	30	0.9821801	-138.576649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37904	1	8.9	3.06	0	0	30	0.9721172	-140.962711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37905	1	7.41	1.34	0	0	30	0.9870995	-137.206964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37906	1	13.53	4.61	0	0	30	0.9790069	-138.686763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37907	1	11.4	3.84	0	0	30	0.9830542	-138.008434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37908	1	0	0	0	0	30	1.0356666	-149.617118	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37909	1	0	0	0	0	30	1.0210458	-157.820401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37910	1	0	0	0	0	30	1.0246596	-154.320878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37911	1	0	0	0	0	30	1.0246596	-154.320878	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37912	1	52.6	11.84	0	0	30	1.0353923	-149.645227	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37913	1	21.86	4.6	0	0	30	1.0033135	-160.477649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37914	1	15.61	4.6	0	0	30	1.0099642	-158.045613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37915	1	21.86	11.81	0	0	30	1.0097726	-158.058105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37916	1	17.67	5.34	0	0	30	1.0278905	-159.135883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37917	1	8.73	2.73	0	0	30	1.0325832	-157.391683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37918	1	0	0	0	0	30	1.0326349	-157.386567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37919	1	0	0	0	0	30	1.0366373	-152.112408	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37920	1	41.37	6.81	0	0	30	1.0332237	-156.108771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37921	1	0	0	0	0	30	1.0377757	-151.922342	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37922	1	22.73	2.5	0	0	30	1.0217532	-158.120668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37923	1	17.33	6.65	0	0	30	1.0254754	-157.544521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37924	1	17.33	2.55	0	0	30	1.0257729	-157.729131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37925	1	31.15	11.46	0	0	30	1.0259782	-157.967378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37926	1	0	0	0	0	30	1.0261682	-157.950166	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37927	1	58.49	2.05	0	176.78	30	1.0423336	-150.536009	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37928	1	0	0	0	85.96	30	1.0444077	-146.160003	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37929	1	0	0	0	0	30	1.0345643	-150.500213	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37930	1	0	0	0	0	30	1.0446775	-154.767879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37931	1	0	0	0	0	30	1.0381208	-148.59858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37932	1	0	0	0	0	30	1.0381208	-148.59858	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37933	1	49.03	18.24	0	0	30	1.0441195	-146.18471	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37934	1	0	0	0	0	30	1.0459288	-145.800776	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37935	1	31.15	1.57	0	0	30	1.0381864	-155.888812	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37936	1	7.29	2.11	0	0	30	1.0323091	-158.25118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37937	1	0	0	0	0	30	1.0323459	-158.247088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37938	1	18.41	8.24	0	0	30	1.0234924	-157.290623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37939	1	30.19	3.03	0	0	30	1.0236751	-159.106302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37940	1	12.28	3.47	0	0	30	1.0096746	-160.852836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37941	1	21.3	1.46	0	0	30	1.0230672	-158.645091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37942	1	27.76	7.77	0	0	30	1.0373335	-155.466943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37943	1	23	6.98	0	0	30	1.0300472	-157.417271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37944	1	35.43	9.03	0	0	30	1.0323707	-156.130835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37945	1	37.79	9.33	0	0	30	1.0213245	-158.267067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37946	1	37.79	21.23	0	0	30	1.0387718	-151.356073	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37947	1	26.54	11.96	0	0	30	1.0150577	-158.318696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37948	1	26.54	8.02	0	0	30	1.0277051	-157.094156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37949	1	22.51	3.01	0	0	30	1.031703	-157.190551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37950	1	0	0	0	0	30	1.0101202	-158.660289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37951	1	16.82	6.85	0	0	30	1.0100066	-158.670114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37952	1	10.04	1.64	0	0	30	1.0248539	-131.904625	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37953	1	0	0	0	-7.53	30	1.0337679	-128.855995	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37954	1	13.24	4.38	0	0	30	1.0295272	-131.10801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37955	1	0	0	0	0	30	1.0345855	-128.750806	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37956	1	10.04	2.66	0	0	30	1.0116336	-136.115156	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37957	1	18.36	3.84	0	0	30	1.0349399	-148.815882	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37958	1	17.72	4.57	0	0	30	1.0189775	-150.804321	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37959	1	13.26	7.85	0	0	30	1.0235985	-149.993016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37960	1	27.86	4.45	0	0	30	0.9949836	-153.116064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37961	1	13.07	6.68	0	0	30	1.0343543	-148.952454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37962	1	13.07	1.51	0	0	30	1.0247774	-150.04532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37963	1	9.5	1.16	0	77.72	30	1.0349596	-144.929524	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37964	1	11.93	3.71	0	0	30	1.0197352	-144.307464	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37965	1	10.83	3.17	0	0	30	1.0224652	-139.381743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37966	1	0	0	0	0	30	1.0187073	-140.146825	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37967	1	22.24	3.32	0	0	30	1.0186192	-140.160989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37968	1	20.95	3.47	0	0	30	1.018772	-140.916173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37969	1	20.95	5.9	0	0	30	1.0206805	-142.474979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37970	1	21.01	5.71	0	0	30	1.0265936	-143.933717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37971	1	7.72	3.31	0	0	30	1.019313	-139.201238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37972	1	7.59	1.09	0	0	30	1.0120126	-140.258905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37973	1	6.32	1.52	0	0	30	1.0250589	-137.380129	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37974	1	7	2.11	0	0	30	1.0213079	-146.708371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37975	1	22.35	8.16	0	17.26	30	1.0333728	-134.020271	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37976	1	26.16	2.98	0	40.08	30	1.0314307	-144.368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37977	1	20.79	6.31	0	0	30	0.9999487	-146.216774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37978	1	22.3	2.76	0	0	30	1.0123519	-145.271693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37979	1	10.19	1.03	0	0	30	1.0271541	-156.823246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37980	1	0	0	0	0	30	1.0271866	-156.817215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37981	1	0	0	0	0	30	1.040321	-146.360496	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37982	1	47.1	5.06	0	0	30	1.0401572	-146.389381	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37983	1	20.11	7.65	0	0	30	1.0013247	-159.971767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37984	1	11.5	2.14	0	0	30	1.0114686	-159.306787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37985	1	12.38	4.38	0	0	30	1.0108617	-161.036849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37986	1	0	0	0	58.16	30	1.0342044	-160.500172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37987	1	12.38	2.3	0	0	30	1.0341466	-160.506933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37988	1	19.3	6.7	0	0	30	1.0020433	-160.339459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37989	1	25.9	5.25	0	0	30	1.020774	-160.806739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37990	1	12.95	3.75	0	0	30	1.0258173	-160.977721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37991	1	8.27	3.4	0	0	30	1.025733	-160.329147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37992	1	0	0	0	0	30	1.0257883	-160.325122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37993	1	0	0	0	0	30	1.0220897	-161.057265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37994	1	33.59	8.96	0	0	30	1.0219118	-161.077422	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37995	1	0	0	0	0	30	1.0272303	-160.710052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37996	1	12.86	3.85	0	0	30	1.0271531	-160.717441	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37997	1	8.27	3.53	0	0	30	1.0142217	-160.898912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37998	1	12.86	4.26	0	0	30	1.0141487	-160.906062	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	37999	1	23.69	4.74	0	0	30	1.0242592	-158.056411	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38000	1	17.2	1.04	0	0	30	1.0233254	-160.974994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38001	1	25.58	7.61	0	0	30	1.0417946	-146.955377	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38002	1	8.38	2.49	0	0	30	1.0214114	-158.178581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38003	1	12.16	1.66	0	0	30	1.026753	-159.413064	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38004	1	0	0	0	0	30	1.0191681	-161.061961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38005	1	16.53	2.82	0	0	30	1.0190935	-161.071656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38006	1	0	0	0	0	30	1.0267398	-156.578547	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38007	1	11.48	5.63	0	0	30	1.0266616	-156.584273	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38008	1	12.5	4.57	0	0	30	1.0299946	-156.747568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38009	1	12.5	5.17	0	0	30	1.0230399	-158.867788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38010	1	0	0	0	0	30	1.0224766	-158.737144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38011	1	32.43	4.95	0	0	30	1.0223382	-158.75498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38012	1	8.6	2.77	0	0	30	1.0146868	-158.808803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38013	1	15.68	1.62	0	0	30	1.0260359	-155.684702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38014	1	13.94	5.28	0	0	30	1.0228064	-160.649908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38015	1	17.42	6.35	0	0	30	1.0185129	-160.870117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38016	1	34.84	13.81	0	83.07	30	1.03337	-160.503432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38017	1	0	0	0	0	30	1.0032098	-160.567259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38018	1	26.04	8.16	0	0	30	1.0030459	-160.583716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38019	1	26.04	4.32	0	61.61	30	1.0322269	-160.787657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38020	1	28.72	6.76	0	0	30	1.024145	-159.904326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38021	1	0	0	0	0	30	1.0406066	-146.651072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38022	1	47.36	6.13	0	0	30	1.0404183	-146.675322	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38023	1	35.13	2.39	0	0	30	1.0432738	-147.065897	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38024	1	0	0	0	0	30	1.0211528	-157.194918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38025	1	23	8.47	0	0	30	1.0209961	-157.208284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38026	1	15.01	2.35	0	0	30	1.0193774	-159.529492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38027	1	19.44	1.04	0	53.8	30	1.0375222	-156.804877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38028	1	26.72	7.02	0	0	30	1.0059928	-160.35577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38029	1	0	0	0	70.88	30	1.0426004	-143.2837	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38030	1	0	0	0	0	30	1.0382983	-146.667035	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38031	1	56.87	15.9	0	0	30	1.0422866	-143.314585	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38032	1	26.72	5.48	0	0	30	1.0118511	-155.654259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38033	1	27.87	2.59	0	0	30	1.0064053	-160.538275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38034	1	31.73	9.6	0	0	30	1.0368208	-147.540309	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38035	1	0	0	0	0	30	1.0369899	-147.524605	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38036	1	10.92	2.81	0	0	30	1.0193936	-160.659888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38037	1	18.88	7.56	0	0	30	1.0192618	-160.670529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38038	1	18.95	1.93	0	0	30	1.0141154	-161.062489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38039	1	0	0	0	0	30	1.0141847	-161.050126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38040	1	18.88	6.7	0	0	30	1.0055124	-160.117345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38041	1	0	0	0	0	30	1.0056396	-160.105966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38042	1	40.35	8.43	0	0	30	1.0224855	-156.667137	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38043	1	0	0	0	0	30	1.0226816	-156.641844	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38044	1	45.61	7.53	0	0	30	1.0228434	-159.698507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38045	1	33.07	10.83	0	85.74	30	1.0380621	-160.577507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38046	1	16.88	6.02	0	0	30	1.0148329	-157.821996	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38047	1	0	0	0	0	30	1.0149371	-157.812372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38048	1	0	0	0	0	30	1.0272997	-150.252406	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38049	1	0	0	0	0	30	1.0179693	-154.779136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38050	1	0	0	0	0	30	1.0150844	-159.329302	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38051	1	0	0	0	0	30	1.0150844	-159.329302	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38052	1	32.02	2.91	0	0	30	1.0271873	-150.272745	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38053	1	22.59	10.52	0	0	30	1.0236664	-159.363463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38054	1	39.44	7.36	0	0	30	1.0190215	-155.574937	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38055	1	31.75	11.03	0	0	30	1.0194279	-156.287556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38056	1	39.07	3.38	0	0	30	1.0293717	-160.337233	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38057	1	22.68	3.09	0	0	30	1.0255265	-159.035565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38058	1	20.92	7.94	0	0	30	1.0092783	-156.143145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38059	1	12.9	3.41	0	0	30	1.0246414	-157.399819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38060	1	35.72	5.63	0	0	30	1.016011	-157.338491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38061	1	25.91	14.91	0	0	30	1.0096501	-156.299786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38062	1	30.81	5.15	0	0	30	1.0144753	-155.501229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38063	1	0	0	0	0	30	1.0111369	-158.458063	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38064	1	46.01	19.46	0	0	30	1.0108155	-158.481784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38065	1	15.54	6.52	0	0	30	1.0150744	-157.199306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38066	1	31.08	9.12	0	0	30	1.0093852	-159.644399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38067	1	42.95	8.38	0	0	30	1.0415216	-151.121763	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38068	1	12.46	3.02	0	0	30	1.0319399	-160.038394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38069	1	27.3	4.12	0	0	30	1.0160252	-158.193755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38070	1	44.16	9.78	0	0	30	1.0125925	-159.191886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38071	1	0	0	0	0	30	1.012793	-159.164432	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38072	1	0	0	0	0	30	1.0270299	-150.695397	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38073	1	0	0	0	0	30	1.0239875	-155.223963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38074	1	55.8	32.98	0	0	30	1.0265399	-150.721915	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38075	1	0	0	0	0	30	1.0383854	-157.224158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38076	1	26.74	10.43	0	0	30	1.0382103	-157.238282	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38077	1	0	0	0	0	30	1.0329251	-157.86749	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38078	1	14	1.02	0	0	30	1.0328808	-157.874957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38079	1	0	0	0	0	30	1.0294896	-157.271649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38080	1	25.32	9.62	0	0	30	1.0293172	-157.286031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38081	1	14	1.85	0	0	30	1.0310383	-157.005455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38082	1	13.85	3.68	0	0	30	1.0279691	-158.52155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38083	1	19.02	5.89	0	0	30	1.0272727	-157.158935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38084	1	24.04	4.5	0	0	30	1.0296717	-157.972633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38085	1	0	0	0	0	30	1.0269556	-155.831922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38086	1	6.79	2.24	0	0	30	1.0269145	-155.835388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38087	1	20.42	0.95	0	0	30	1.0311314	-154.050919	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38088	1	13.16	3.76	0	0	30	1.0297265	-154.660417	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38089	1	0	0	0	0	30	1.0300596	-155.435493	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38090	1	11.93	3.81	0	0	30	1.0299904	-155.441982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38091	1	0	0	0	0	30	1.0317093	-152.043765	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38092	1	29.95	4.52	0	0	30	1.0315819	-152.059338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38093	1	0	0	0	0	30	1.0353063	-147.546856	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38094	1	0	0	0	0	30	1.042766	-151.497652	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38095	1	25.02	4.94	0	0	30	1.0351972	-147.561544	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38096	1	5.82	1.15	0	0	30	1.0358454	-152.436368	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38097	1	0	0	0	0	30	1.0358695	-152.433179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38098	1	16.05	1.99	0	0	30	1.0390076	-150.741112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38099	1	0	0	0	0	30	1.0374899	-152.273653	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38100	1	14.35	3.35	0	0	30	1.0374167	-152.281635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38101	1	43.06	6.85	0	0	30	1.0305914	-153.820109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38102	1	0	0	0	0	30	1.0203835	-156.990438	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38103	1	13.34	5.96	0	0	30	1.020288	-156.997891	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38104	1	38.69	2.42	0	0	30	1.024494	-155.016336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38105	1	29.12	12.66	0	17.05	30	1.0406253	-147.303028	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38106	1	0	0	0	0	30	1.0385353	-152.17391	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38107	1	28.38	6.9	0	0	30	1.0383909	-152.190474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38108	1	15.84	4.93	0	0	30	1.0287699	-155.61908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38109	1	11.3	1.48	0	0	30	1.0180942	-156.195895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38110	1	21.13	7.57	0	0	30	1.0240969	-156.00534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38111	1	27.67	10.03	0	0	30	1.0179611	-155.616921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38112	1	15.75	1.33	0	0	30	1.0280911	-154.165913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38113	1	19.63	8.18	0	0	30	1.0304786	-153.593617	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38114	1	0	0	0	0	30	1.0233772	-154.722967	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38115	1	15.75	4.38	0	0	30	1.0232897	-154.732031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38116	1	12.41	2.67	0	0	30	1.0303596	-156.566704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38117	1	10.46	1.22	0	0	30	1.0247449	-131.88214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38118	1	22.07	5.06	0	0	30	1.0175236	-132.852616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38119	1	14.8	5.15	0	0	30	1.0316303	-130.838681	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38120	1	0	0	0	0	30	1.0272599	-154.005286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38121	1	7.44	1.9	0	0	30	1.0272244	-154.009288	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38122	1	0	0	0	43.37	30	1.0410023	-157.282138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38123	1	7.14	2.2	0	0	30	1.0409596	-157.286092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38124	1	6.26	1.64	0	0	30	1.0178388	-158.970347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38125	1	7.14	2.63	0	0	30	1.0177961	-158.974105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38126	1	12.31	4.97	0	0	30	1.0158645	-158.950858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38127	1	12.31	5.14	0	0	30	1.0092301	-158.186182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38128	1	25.01	5.48	0	0	30	1.0147469	-158.540979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38129	1	5.07	0.82	0	0	30	1.0205443	-139.147433	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38130	1	0	0	0	0	30	0.9733739	-141.699522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38131	1	7.1	2.11	0	0	30	0.9733306	-141.703816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38132	1	0	0	0	0	30	1.0076315	-138.360179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38133	1	15.13	3.3	0	0	30	1.0075487	-138.369548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38134	1	9.59	1.01	0	0	30	1.0135923	-137.840577	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38135	1	21.78	3.23	0	0	30	1.0215596	-135.952043	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38136	1	35.6	22.06	0	0	30	1.0298586	-134.500494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38137	1	21.46	5.41	0	0	30	1.0227324	-135.616723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38138	1	21.46	17.15	0	0	30	1.0227987	-135.569073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38139	1	14.17	6.69	0	0	30	1.0283919	-134.932748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38140	1	16.4	1.55	0	0	30	1.0371677	-133.631071	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38141	1	0	0	0	0	30	1.0372274	-133.621187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38142	1	25.66	2.55	0	0	30	1.0221367	-136.106194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38143	1	25.35	2.21	0	0	30	1.02608	-135.550558	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38144	1	25.35	0.31	0	0	30	1.04213	-130.965457	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38145	1	0	0	0	0	30	1.0422005	-130.949535	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38146	1	25.35	9.89	0	0	30	1.0230911	-135.496155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38147	1	0	0	0	0	30	1.0232469	-135.482176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38148	1	6.39	0.69	0	26.54	30	1.0368573	-138.021303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38149	1	13.19	1.97	0	0	30	0.9826912	-145.748272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38150	1	15.05	4.32	0	0	30	1.030373	-137.328603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38151	1	9.53	1.22	0	0	30	0.9783366	-149.228117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38152	1	0	0	0	0	30	1.024422	-155.058123	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38153	2	0	0	0	0	30	1.024178	-154.373501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38154	1	0	0	0	0	30	1.0241912	-155.074158	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38155	2	0	0	0	0	30	1.0357635	-135.514658	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38156	2	0	0	0	0	30	1.04	-139.875715	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38157	1	0	0	0	-214.91	30	1.0363902	-135.272539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38158	1	0	0	0	0	30	1.0357635	-135.514658	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38159	1	0	0	0	37.19	30	1.0318185	-160.278915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38160	2	0	0	0	0	30	1.0346986	-159.991922	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38161	2	0	0	0	0	30	1.0346986	-159.991922	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38162	1	0	0	0	0	30	1.0317273	-160.293284	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38163	1	0	0	0	0	30	1.0311544	-160.290161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38164	1	0	0	0	0	30	0.9754915	-142.167216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38165	2	0	0	0	0	30	1.0061451	-141.524412	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38166	1	0	0	0	0	30	0.9753497	-142.178916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38167	1	0	0	0	-26.79	30	1.0446863	-143.666203	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38168	1	0	0	0	0	30	1.0411528	-147.73687	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38169	1	0	0	0	0	30	1.041217	-149.372011	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38170	1	0	0	0	0	30	1.041217	-149.372011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38171	2	0	0	0	0	30	1.0075382	-142.934481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38172	2	0	0	0	0	30	1.0050859	-142.542693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38173	2	0	0	0	0	30	1.0025173	-142.82109	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38174	2	0	0	0	0	30	1.0082813	-142.854918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38175	2	0	0	0	0	30	1.0080619	-142.879945	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38176	1	0	0	0	0	30	1.0433887	-143.603276	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38177	1	0	0	0	0	30	1.0446863	-143.666203	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38178	2	0	0	0	0	30	1.0257863	-131.587731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38179	1	0	0	0	0	30	1.0257668	-131.590093	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38180	1	0	0	0	-128.52	30	1.0398378	-145.740568	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38181	1	0	0	0	0	30	1.0399642	-149.738062	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38182	1	0	0	0	0	30	1.0448137	-153.546102	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38183	1	0	0	0	0	30	1.0448137	-153.546102	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38184	2	0	0	0	0	30	1.0398378	-145.740568	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38185	2	0	0	0	0	30	1.0319893	-144.191667	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38186	1	0	0	0	0	30	1.0406165	-145.508693	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38187	1	0	0	0	0	30	1.0398378	-145.740568	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38188	1	0	0	0	0	30	1.0444083	-126.588581	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38189	2	0	0	0	0	30	1.036	-124.738586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38190	1	0	0	0	0	30	1.0443538	-126.619977	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38191	1	0	0	0	0	30	0.9974971	-152.482699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38192	2	0	0	0	0	30	0.9974971	-152.482699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38193	2	0	0	0	0	30	0.9974971	-152.482699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38194	1	0	0	0	0	30	0.9974971	-152.482699	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38195	2	0	0	0	0	30	0.9974971	-152.482699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38196	2	0	0	0	0	30	0.9974971	-152.482699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38197	1	0	0	0	0	30	0.9974971	-152.482699	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38198	1	0	0	0	0	30	0.9974971	-152.482699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38199	1	0	0	0	0	30	0.9974971	-152.482699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38200	1	0	0	0	-159.26	30	1.043	-122.32097	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38201	1	0	0	0	0	30	1.0421086	-126.393868	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38202	1	0	0	0	0	30	1.0462924	-129.111511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38203	2	0	0	0	0	30	1.0571701	-121.291409	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38204	2	0	0	0	0	30	1.0619548	-120.615142	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38205	2	0	0	0	0	30	1.057	-121.458769	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38206	1	0	0	0	0	30	1.0427943	-122.429244	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38207	1	0	0	0	0	30	1.0417843	-126.477126	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38208	1	0	0	0	0	30	1.0012522	-137.886188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38209	2	0	0	0	0	30	1.0012459	-137.895253	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38210	2	0	0	0	0	30	1.0013177	-137.793573	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38211	1	0	0	0	0	30	1.0012459	-137.895253	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38212	1	0	0	0	0	30	1.0012437	-137.888318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38213	1	0	0	0	141.43	30	1.044	-126.7891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38214	1	0	0	0	0	30	1.0458806	-130.477811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38215	1	0	0	0	0	30	1.0498108	-132.031739	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38216	2	0	0	0	0	30	1.0625503	-121.924423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38217	1	0	0	0	0	30	1.045279	-130.54973	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38218	1	0	0	0	0	30	1.0458806	-130.477811	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38219	1	0	0	0	39.56	30	1.0326843	-140.239278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38220	2	0	0	0	0	30	1.0326843	-140.239278	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38221	2	0	0	0	0	30	1.0146512	-140.130494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38222	2	0	0	0	0	30	1.0147339	-140.121431	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38223	2	0	0	0	0	30	1.0141257	-140.189791	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38224	2	0	0	0	0	30	1.0145822	-140.140213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38225	1	0	0	0	0	30	1.0322261	-140.235407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38226	1	0	0	0	0	30	1.0326843	-140.239278	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38227	2	0	0	0	0	30	1.0313889	-157.664033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38228	1	0	0	0	0	30	1.0313521	-157.666723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38229	1	0	0	0	0	30	0.9941932	-155.308857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38230	2	0	0	0	0	30	0.9941932	-155.308857	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38231	2	0	0	0	0	30	0.9941932	-155.308857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38232	1	0	0	0	0	30	0.9941932	-155.308857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38233	1	0	0	0	0	30	0.9941932	-155.308857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38234	1	0	0	0	0	30	1.0239247	-136.119182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38235	2	0	0	0	0	30	1.0407973	-135.687423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38236	1	0	0	0	0	30	1.0237918	-136.129564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38237	1	0	0	0	0	30	1.0239247	-136.119182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38238	2	0	0	0	0	30	0.9585508	-157.687302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38239	1	0	0	0	0	30	0.9584799	-157.692697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38240	1	0	0	0	0	30	1.0322576	-151.483764	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38241	2	0	0	0	0	30	1.0097643	-149.699721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38242	1	0	0	0	0	30	1.0320089	-151.501788	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38243	1	0	0	0	0	30	1.0429728	-124.704417	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38244	2	0	0	0	0	30	1.0475	-123.526902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38245	2	0	0	0	0	30	1.0495	-123.976454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38246	1	0	0	0	0	30	1.0429289	-124.72776	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38247	1	0	0	0	0	30	1.0429728	-124.704417	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38248	1	0	0	0	0	30	1.0215558	-160.015412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38249	2	0	0	0	0	30	1.055807	-159.877583	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38250	2	0	0	0	0	30	1.0215558	-160.015412	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38251	2	0	0	0	0	30	1.0215558	-160.015412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38252	2	0	0	0	0	30	1.0215558	-160.015412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38253	2	0	0	0	0	30	1.0215558	-160.015412	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38254	1	0	0	0	0	30	1.0215279	-160.017501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38255	1	0	0	0	0	30	1.0215558	-160.015412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38256	1	0	0	0	-209.14	30	1.0420001	-127.479478	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38257	1	0	0	0	0	30	1.0454723	-129.811759	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38258	1	0	0	0	0	30	1.0459891	-132.574848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38259	2	0	0	0	0	30	1.0470001	-126.36224	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38260	2	0	0	0	0	30	1.0515	-125.744987	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38261	2	0	0	0	0	30	1.0522316	-125.832348	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38262	2	0	0	0	0	30	1.0536214	-125.58761	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38263	1	0	0	0	0	30	1.0445376	-130.075339	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38264	1	0	0	0	0	30	1.0429791	-127.480891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38265	2	0	0	0	0	30	1.0159608	-157.381792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38266	1	0	0	0	0	30	1.0159608	-157.381792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38267	1	0	0	0	0	30	1.0021223	-138.552167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38268	2	0	0	0	0	30	1.0021223	-138.552167	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38269	2	0	0	0	0	30	1.0021223	-138.552167	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38270	1	0	0	0	0	30	1.0021223	-138.552167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38271	1	0	0	0	0	30	1.0021223	-138.552167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38272	1	0	0	0	0	30	1.0313001	-134.721436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38273	2	0	0	0	0	30	1.0321582	-134.627965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38274	2	0	0	0	0	30	1.0321582	-134.627965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38275	1	0	0	0	0	30	1.0311754	-134.735063	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38276	1	0	0	0	0	30	1.0312368	-134.725727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38277	1	0	0	0	0	30	1.0313001	-134.721436	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38278	1	0	0	0	0	30	1.0308748	-157.332453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38279	2	0	0	0	0	30	1.0410204	-156.96579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38280	1	0	0	0	0	30	1.030769	-157.339993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38281	1	0	0	0	0	30	1.0318555	-159.088905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38282	2	0	0	0	0	30	1.0230403	-158.689676	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38283	1	0	0	0	0	30	1.0317345	-159.096551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38284	1	0	0	0	0	30	1.0318555	-159.088905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38285	1	0	0	0	0	30	1.0419762	-130.941089	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38286	1	0	0	0	0	30	1.0395173	-133.205954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38287	1	0	0	0	0	30	1.0389083	-134.315867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38288	1	0	0	0	0	30	1.0389083	-134.315867	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38289	2	0	0	0	0	30	1.0369836	-132.145985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38290	1	0	0	0	0	30	1.0423107	-130.880328	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38291	1	0	0	0	0	30	1.0419762	-130.941089	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38292	1	0	0	0	-62.36	30	1.0394989	-146.057605	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38293	1	0	0	0	0	30	1.037718	-147.410721	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38294	2	0	0	0	0	30	1.0394989	-146.057605	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38295	1	0	0	0	0	30	1.040806	-145.946102	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38296	1	0	0	0	0	30	1.0394989	-146.057605	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38297	1	0	0	0	0	30	1.0393884	-150.175046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38298	2	0	0	0	0	30	1.04	-150.038494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38299	2	0	0	0	0	30	1.04	-150.038494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38300	1	0	0	0	0	30	1.0394971	-150.150667	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38301	2	0	0	0	0	30	1.0103518	-149.919388	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38302	2	0	0	0	0	30	1.0393884	-150.175046	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38303	2	0	0	0	0	30	1.0088224	-150.080217	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38304	1	0	0	0	0	30	1.0392368	-150.186483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38305	1	0	0	0	0	30	1.0393884	-150.175046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38306	2	0	0	0	0	30	1.0186016	-136.60074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38307	1	0	0	0	0	30	1.0185205	-136.605731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38308	1	0	0	0	0	30	1.0422432	-150.039129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38309	2	0	0	0	0	30	1.016	-149.396355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38310	2	0	0	0	0	30	1.016	-149.404274	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38311	2	0	0	0	0	30	1.01	-149.27302	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38312	1	0	0	0	0	30	1.042185	-150.061355	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38313	1	0	0	0	0	30	1.0422432	-150.039129	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38314	1	0	0	0	-310.66	30	1.0384486	-146.444117	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38315	1	0	0	0	0	30	1.0314831	-150.913025	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38316	1	0	0	0	0	30	1.0322096	-150.161003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38317	1	0	0	0	0	30	1.0322096	-150.161003	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38318	2	0	0	0	0	30	1.0107637	-145.25155	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38319	2	0	0	0	0	30	1.0103024	-145.310015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38320	2	0	0	0	0	30	1.0084835	-145.531448	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38321	1	0	0	0	0	30	1.0407666	-146.432239	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38322	1	0	0	0	0	30	1.0384486	-146.444117	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38323	1	0	0	0	0	30	0.9874108	-147.834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38324	2	0	0	0	0	30	1.0266906	-147.745858	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38325	2	0	0	0	0	30	1.0266719	-147.746996	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38326	1	0	0	0	0	30	0.9873739	-147.836536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38327	1	0	0	0	0	30	0.9874108	-147.834	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38328	1	0	0	0	0	30	1.0006071	-137.667435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38329	2	0	0	0	0	30	1.0016428	-137.551226	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38330	2	0	0	0	0	30	1.0011956	-137.601187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38331	1	0	0	0	0	30	1.0005694	-137.670374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38332	1	0	0	0	0	30	1.0006071	-137.667435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38333	2	0	0	0	0	30	1.0332319	-152.178348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38334	1	0	0	0	0	30	1.0323297	-152.243267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38335	1	0	0	0	0	30	0.9716134	-141.826858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38336	2	0	0	0	0	30	0.9774794	-141.139843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38337	1	0	0	0	0	30	0.9714983	-141.835228	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38338	1	0	0	0	-126.5	30	1.0464713	-144.964449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38339	1	0	0	0	0	30	1.0477709	-148.513298	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38340	1	0	0	0	0	30	1.0480927	-152.717779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38341	2	0	0	0	0	30	1.0238945	-137.946356	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38342	1	0	0	0	0	30	1.0471642	-148.626558	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38343	1	0	0	0	0	30	1.0439448	-145.382168	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38344	1	0	0	0	0	30	0.9760195	-142.080469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38345	2	0	0	0	0	30	0.9765696	-142.017062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38346	2	0	0	0	0	30	0.9765696	-142.017062	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38347	1	0	0	0	0	30	0.9759085	-142.093281	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38348	2	0	0	0	0	30	1.0084723	-141.97255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38349	2	0	0	0	0	30	1.0081787	-142.005284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38350	2	0	0	0	0	30	1.0079917	-142.025845	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38351	1	0	0	0	0	30	0.9759165	-142.088286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38352	1	0	0	0	0	30	0.9760195	-142.080469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38353	2	0	0	0	0	30	1.0434108	-125.830023	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38354	1	0	0	0	0	30	1.0433955	-125.836746	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38355	1	0	0	0	-196.63	30	1.038	-127.080675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38356	1	0	0	0	0	30	1.0395716	-130.823667	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38357	2	0	0	0	0	30	1.038	-127.080675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38358	2	0	0	0	0	30	1.0471481	-125.320177	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38359	2	0	0	0	0	30	1.048382	-125.080452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38360	1	0	0	0	0	30	1.0396776	-127.024712	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38361	1	0	0	0	0	30	1.038	-127.080675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38362	1	0	0	0	0	30	1.040956	-131.053274	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38363	2	0	0	0	0	30	1.0501536	-125.927541	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38364	1	0	0	0	0	30	1.0400845	-131.13243	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38365	1	0	0	0	0	30	1.0128466	-155.907352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38366	2	0	0	0	0	30	1.0132223	-155.865621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38367	2	0	0	0	0	30	1.0132223	-155.865621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38368	1	0	0	0	0	30	1.0129116	-155.900124	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38369	2	0	0	0	0	30	1.0138553	-155.794328	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38370	1	0	0	0	0	30	1.0128049	-155.910182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38371	1	0	0	0	0	30	1.0128466	-155.907352	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38372	1	0	0	0	-72.17	30	1.0382022	-151.82707	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38373	2	0	0	0	0	30	1.0290014	-148.315976	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38374	1	0	0	0	0	30	1.0373413	-151.979502	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38375	1	0	0	0	0	30	1.0408635	-145.024104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38376	2	0	0	0	0	30	1.0447848	-146.917567	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38377	1	0	0	0	0	30	1.0421323	-144.885488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38378	1	0	0	0	0	30	1.0408635	-145.024104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38379	2	0	0	0	0	30	1.0024075	-135.174884	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38380	1	0	0	0	0	30	1.0023911	-135.176819	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38381	2	0	0	0	0	30	1.0297338	-135.585771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38382	1	0	0	0	0	30	1.0296906	-135.588843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38383	1	0	0	0	0	30	1.0327466	-153.031371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38384	2	0	0	0	0	30	1.0213957	-152.876757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38385	1	0	0	0	0	30	1.0327062	-153.034535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38386	2	0	0	0	0	30	1.0305245	-135.901001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38387	1	0	0	0	0	30	1.0304815	-135.904176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38388	2	0	0	0	0	30	1.0010852	-137.765226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38389	1	0	0	0	0	30	1.0010578	-137.771066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38390	2	0	0	0	0	30	1.046	-123.221691	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38391	1	0	0	0	0	30	1.0454459	-124.677789	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38392	1	0	0	0	-181.47	30	1.0441982	-123.244022	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38393	1	0	0	0	0	30	1.046	-123.221691	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38394	1	0	0	0	0	30	1.0330766	-153.757943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38395	2	0	0	0	0	30	1.0208568	-153.000217	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38396	1	0	0	0	0	30	1.0328858	-153.771995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38397	1	0	0	0	0	30	1.0330766	-153.757943	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38398	1	0	0	0	0	30	0.9585599	-157.81515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38399	2	0	0	0	0	30	1.0445621	-157.692787	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38400	2	0	0	0	0	30	1.0441708	-157.731277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38401	2	0	0	0	0	30	1.0443652	-157.713495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38402	1	0	0	0	0	30	0.9584856	-157.820383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38403	1	0	0	0	0	30	0.9585599	-157.81515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38404	1	0	0	0	0	30	0.9804243	-147.604147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38405	2	0	0	0	0	30	0.9805634	-147.353147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38406	2	0	0	0	0	30	0.9805048	-147.473252	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38407	2	0	0	0	0	30	0.9804778	-147.503611	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38408	1	0	0	0	0	30	0.9803975	-147.612032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38409	1	0	0	0	0	30	0.9804243	-147.604147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38410	2	0	0	0	0	30	1.0302981	-134.842832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38411	2	0	0	0	0	30	1.0304402	-134.811622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38412	2	0	0	0	0	30	1.03055	-134.787016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38413	1	0	0	0	0	30	1.0303027	-134.842388	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38414	1	0	0	0	0	30	1.0302545	-134.847682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38415	1	0	0	0	0	30	1.0302981	-134.842832	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38416	2	0	0	0	0	30	1.0312849	-134.786335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38417	1	0	0	0	0	30	1.0310253	-134.80333	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38418	1	0	0	0	0	30	1.0396234	-126.595241	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38419	2	0	0	0	0	30	1.034	-124.302952	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38420	1	0	0	0	0	30	1.0396164	-126.658212	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38421	2	0	0	0	0	30	1.0165427	-158.334324	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38422	1	0	0	0	0	30	1.0164739	-158.338843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38423	1	3.6	0.79	0	0	31	1.0455113	-118.438764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38424	1	8.05	2.2	0	0	31	1.0356384	-116.302647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38425	1	5.05	1.21	0	0	31	1.036136	-116.222879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38426	1	3.58	0.66	0	0	31	1.0472838	-117.659056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38427	1	3.97	1.31	0	0	31	1.0471033	-118.032968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38428	1	4	0.86	0	6.43	31	1.0408569	-120.199933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38429	1	0	0	0	0	31	1.0347481	-120.00965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38430	1	4.05	1.71	0	0	31	1.0347176	-120.011857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38431	1	0	0	0	0	31	1.048726	-117.747524	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38432	1	13.83	0.45	0	0	31	1.0468097	-118.529015	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38433	1	0	0	0	0	31	1.0488389	-117.731983	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38434	1	8.67	1.49	0	0	31	1.0417194	-119.098153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38435	1	0	0	0	0	31	1.0406669	-119.199113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38436	1	0	0	0	0	31	1.0406669	-119.199113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38437	1	0	0	0	0	31	1.0406669	-119.199113	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38438	1	0	0	0	0	31	1.0406669	-119.199113	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38439	1	6.69	3.91	0	0	31	1.0406092	-119.202487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38440	1	0	0	0	0	31	1.0407264	-119.195895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38441	1	0	0	0	0	31	1.0313538	-94.739933	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38442	1	1.2	0.3	0	0	31	1.0313476	-94.740649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38443	1	0	0	0	0	31	1.0382648	-68.536647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38444	1	19.05	4.35	0	0	31	1.0381647	-68.546881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38445	1	19.05	7.99	0	0	31	1.0364181	-70.001308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38446	1	0	0	0	53.73	31	1.041434	-63.919877	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38447	1	0	0	0	0	31	1.0402959	-68.227947	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38448	1	0	0	0	0	31	1.045275	-72.654619	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38449	1	0	0	0	0	31	1.045275	-72.654619	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38450	1	19.05	9.93	0	0	31	1.0412779	-63.930276	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38451	1	19.05	8.4	0	0	31	1.0380761	-68.862012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38452	1	0	0	0	0	31	1.0342937	-82.367183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38453	1	5.78	0.94	0	0	31	1.0342678	-82.370178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38454	1	7.6	1.61	0	0	31	1.0360053	-80.751229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38455	1	8.22	0.84	0	0	31	1.03719	-77.938723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38456	1	1.37	0.45	0	0	31	1.0267757	-89.005857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38457	1	4.91	0.85	0	0	31	1.0290939	-73.424023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38458	1	3.83	1.37	0	0	31	1.0310095	-76.040007	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38459	1	1.74	0.45	0	0	31	1.0335902	-79.410964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38460	1	12.88	1.91	0	0	31	1.0421535	-115.187494	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38461	1	12.88	2.95	0	0	31	1.040689	-115.42717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38462	1	12.88	0.25	0	0	31	1.0410058	-115.479826	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38463	1	12.88	2.77	0	0	31	1.0402162	-115.532779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38464	1	0	0	0	0	31	1.0490536	-115.40124	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38465	1	0	0	0	0	31	1.0504226	-116.258055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38466	1	8.95	2.08	0	0	31	1.0490117	-115.406384	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38467	1	6.54	1.91	0	0	31	1.0482838	-117.043544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38468	1	0	0	0	0	31	1.0382905	-115.897684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38469	1	6.66	2.01	0	0	31	1.0372225	-116.06943	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38470	1	0	0	0	0	31	1.0382709	-115.89997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38471	1	0	0	0	0	31	1.0382709	-115.89997	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38472	1	0	0	0	0	31	1.0383289	-115.894303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38473	1	0	0	0	0	31	1.0382905	-115.897684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38474	1	0	0	0	0	31	1.0401156	-115.644667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38475	1	4.1	0.97	0	0	31	1.0400947	-115.64696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38476	1	7.4	1.87	0	0	31	1.028051	-119.696888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38477	1	6.25	1.36	0	0	31	1.031993	-117.574104	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38478	1	0	0	0	7.88	31	1.0439686	-114.913652	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38479	1	0	0	0	0	31	1.0478139	-116.148229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38480	1	11.94	1.36	0	0	31	1.04392	-114.920965	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38481	1	8.79	0.85	0	0	31	1.044123	-116.505048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38482	1	11.85	4.51	0	0	31	1.0302731	-117.757878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38483	1	4.09	0.21	0	0	31	1.0334938	-117.533205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38484	1	6.94	2.68	0	0	31	1.0377387	-116.902099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38485	1	6.94	2.75	0	0	31	1.0348726	-116.816945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38486	1	6.94	2.57	0	0	31	1.0367591	-117.038732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38487	1	0	0	0	0	31	1.036801	-117.03486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38488	1	5.41	2.52	0	0	31	1.0352383	-116.781721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38489	1	5.41	1.47	0	0	31	1.0384549	-116.896544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38490	1	0	0	0	0	31	1.0384827	-116.893355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38491	1	0	0	0	2.19	31	1.0360411	-117.019991	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38492	1	5.41	1.84	0	0	31	1.036007	-117.023002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38493	1	3.28	0.97	0	0	31	1.0349741	-117.314256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38494	1	0	0	0	0	31	1.0330753	-118.34706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38495	1	5.15	2.49	0	0	31	1.0330356	-118.350067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38496	1	5.32	0.05	0	0	31	1.0325071	-118.047219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38497	1	5.5	0.59	0	0	31	1.0299739	-118.886065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38498	1	4.76	1.53	0	0	31	1.0362723	-119.871537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38499	1	0	0	0	0	31	1.0273309	-120.442977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38500	1	4.68	1.66	0	0	31	1.027304	-120.445469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38501	1	10.68	3.59	0	0	31	1.0274089	-120.706244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38502	1	0	0	0	0	31	1.0274683	-120.70087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38503	1	7	2.58	0	0	31	1.0357946	-120.270384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38504	1	2.45	0.54	0	0	31	1.0324359	-119.717209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38505	1	0	0	0	0	31	1.0315172	-119.509609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38506	1	7.24	3.38	0	0	31	1.0314608	-119.513591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38507	1	0	0	0	0	31	1.028964	-118.244106	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38508	1	5.49	1.49	0	0	31	1.0289334	-118.246963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38509	1	0	0	0	0	31	1.0283303	-118.12133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38510	1	5.49	1.6	0	0	31	1.0282988	-118.124117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38511	1	0	0	0	0	31	1.0359932	-118.441567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38512	1	5.49	1.39	0	0	31	1.0359672	-118.444735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38513	1	8.6	0.22	0	0	31	1.0409096	-115.793867	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38514	1	3.89	1.18	0	0	31	1.0330405	-118.860745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38515	1	0	0	0	0	31	1.0354617	-119.278125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38516	1	2.98	0.84	0	0	31	1.0354455	-119.279743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38517	1	0	0	0	15.42	31	1.0370882	-118.844461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38518	1	3.91	0.91	0	0	31	1.0370678	-118.846732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38519	1	3.79	0.09	0	0	31	1.0467273	-118.666843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38520	1	0	0	0	0	31	1.0467371	-118.664478	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38521	1	5.77	0.35	0	0	31	1.0356103	-120.154065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38522	1	3.79	1.13	0	0	31	1.0464892	-118.660358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38523	1	2.86	1.37	0	0	31	1.0436767	-77.283205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38524	1	0	0	0	0	31	1.0436964	-77.2818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38525	1	4.98	0.43	0	0	31	1.0443371	-77.139758	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38526	1	0	0	0	0	31	1.0443527	-77.137125	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38527	1	0	0	0	-24.96	31	1.0406965	-65.793518	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38528	1	9.76	3.19	0	0	31	1.0476314	-66.261347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38529	1	0	0	0	0	31	1.0410412	-65.782053	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38530	1	1.68	0.49	0	0	31	1.04853	-67.131462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38531	1	3.21	1.04	0	0	31	1.0432869	-77.475676	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38532	1	0	0	0	0	31	1.043307	-77.473908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38533	1	4.96	2.52	0	0	31	1.0256168	-117.401854	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38534	1	8.47	3.78	0	0	31	1.0300795	-116.629865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38535	1	23.04	5.54	0	0	31	1.0307574	-116.212271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38536	1	23.04	4.65	0	0	31	1.0287022	-117.537683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38537	1	23.04	12.04	0	0	31	1.0257771	-117.001366	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38538	1	23.04	3.11	0	0	31	1.0184412	-119.239895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38539	1	16.6	6.6	0	0	31	1.0344937	-118.138767	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38540	1	0	0	0	0	31	1.0346063	-118.129414	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38541	1	15.47	0.27	0	34.71	31	1.0365211	-118.614626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38542	1	16.81	2.2	0	0	31	1.0325973	-116.603175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38543	1	0	0	0	0	31	1.03267	-116.593082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38544	1	15.47	5.43	0	0	31	1.0331369	-117.108981	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38545	1	0	0	0	0	31	1.0192766	-122.842554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38546	1	11.15	1.35	0	0	31	1.0192319	-122.849458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38547	1	8.69	1.73	0	0	31	1.0386528	-115.590272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38548	1	9.82	1.31	0	0	31	1.0347654	-116.972632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38549	1	10.59	3.22	0	0	31	1.0275965	-118.705491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38550	1	19.06	5.75	0	0	31	1.0318712	-116.301477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38551	1	10.59	1.28	0	0	31	1.0293523	-118.204962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38552	1	0	0	0	0	31	1.0277332	-117.768532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38553	1	6.82	2	0	0	31	1.0276943	-117.772325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38554	1	3.31	0.5	0	0	31	1.0279311	-117.590388	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38555	1	3.31	0.49	0	0	31	1.0279181	-117.592457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38556	1	18.32	2.34	0	0	31	1.023759	-117.643483	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38557	1	0	0	0	0	31	1.0361134	-114.267163	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38558	1	0	0	0	0	31	1.038145	-115.64303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38559	1	20.95	7.27	0	0	31	1.0359836	-114.279225	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38560	1	18.32	4.67	0	0	31	1.0304156	-118.579504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38561	1	18.32	4.89	0	0	31	1.0236989	-117.645292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38562	1	8.66	3.08	0	0	31	1.0073131	-125.524928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38563	1	0	0	0	0	31	1.0073665	-125.51952	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38564	1	3.22	0.71	0	0	31	1.0345964	-117.406549	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38565	1	9.89	1.26	0	0	31	1.0254421	-119.048878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38566	1	9.89	1.73	0	0	31	1.0251318	-119.679738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38567	1	9.89	4.43	0	0	31	1.0273767	-119.111113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38568	1	4.45	0.93	0	0	31	1.023169	-117.323699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38569	1	10.35	3.83	0	0	31	1.0311278	-120.642778	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38570	1	0	0	0	0	31	1.0304389	-119.543968	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38571	1	6.15	1.59	0	0	31	1.0304066	-119.547353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38572	1	3.76	0.81	0	9.67	31	1.0331181	-120.029369	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38573	1	0	0	0	0	31	1.0297002	-121.165795	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38574	1	11.84	3.5	0	0	31	1.0296363	-121.172453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38575	1	0	0	0	0	31	1.0290341	-120.868404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38576	1	4.73	1.25	0	0	31	1.0290108	-120.871175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38577	1	2.38	0.94	0	0	31	1.0380579	-121.124182	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38578	1	7.27	1.65	0	0	31	1.0330007	-120.937316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38579	1	6.06	0.88	0	0	31	1.0252591	-119.850753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38580	1	0	0	0	0	31	0.9776878	-118.48063	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38581	1	0	0	0	0	31	1.0379367	-120.36092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38582	1	21.54	4.92	0	0	31	0.9775763	-118.493141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38583	1	24.12	12.88	0	0	31	1.032411	-121.151839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38584	1	0	0	0	0	31	1.0325985	-121.140287	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38585	1	0	0	0	0	31	1.036348	-120.616512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38586	1	21.54	2.93	0	0	31	1.0362674	-120.629016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38587	1	0	0	0	0	31	0.9724141	-119.059728	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38588	1	0	0	0	0	31	1.0429779	-120.642055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38589	1	23.89	5.67	0	0	31	0.9722807	-119.074657	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38590	1	10.17	1.44	0	0	31	1.0346181	-115.555992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38591	1	10.98	3.67	0	0	31	1.0316278	-115.758748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38592	1	10.05	1.37	0	0	31	1.0319654	-115.847792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38593	1	0	0	0	0	31	1.0325135	-116.368012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38594	1	9.81	3.04	0	0	31	1.0324531	-116.373543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38595	1	3.88	1.02	0	0	31	1.0355596	-115.17764	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38596	1	3.72	0.52	0	0	31	1.0354561	-114.011629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38597	1	7.79	1.25	0	19.37	31	1.0399342	-114.827037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38598	1	3.68	1.22	0	0	31	1.0339854	-115.579367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38599	1	0	0	0	0	31	1.034008	-115.577529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38600	1	10.92	1.64	0	0	31	1.0456426	-113.142789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38601	1	11.07	2.43	0	0	31	1.0351002	-114.69816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38602	1	0	0	0	0	31	1.0351508	-114.691675	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38603	1	0	0	0	0	31	1.0482201	-111.58282	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38604	1	0	0	0	0	31	1.0471622	-112.817735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38605	1	10.92	3.33	0	0	31	1.0481528	-111.589066	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38606	1	8.77	1.16	0	0	31	1.0360975	-115.103913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38607	1	4.66	0.95	0	0	31	1.041956	-114.055256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38608	1	3.54	0.93	0	0	31	1.0368082	-114.787472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38609	1	5.64	3.49	0	0	31	1.0360968	-113.479536	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38610	1	3.41	1.91	0	0	31	1.0425796	-110.995592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38611	1	3.14	1.17	0	0	31	1.0392422	-114.820359	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38612	1	5.69	1.81	0	0	31	1.0406074	-114.731016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38613	1	3.14	1.15	0	0	31	1.040035	-114.686678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38614	1	7.11	1.67	0	0	31	1.0338823	-105.066902	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38615	1	2.18	0.32	0	0	31	1.0441938	-107.079319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38616	1	2.4	0.32	0	0	31	1.0458365	-107.203117	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38617	1	1.14	0.1	0	0	31	1.0343776	-103.172864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38618	1	0	0	0	3.43	31	1.0368113	-105.835291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38619	1	5	2.01	0	0	31	1.0367787	-105.838227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38620	1	11.26	2.22	0	-14.97	31	1.0426895	-104.677967	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38621	1	1.08	0.58	0	0	31	1.0328296	-101.205396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38622	1	0	0	0	0	31	1.0328393	-101.204808	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38623	1	2.28	0.55	0	0	31	1.0428548	-106.999555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38624	1	0	0	0	0	31	1.041609	-106.856862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38625	1	4.01	0.68	0	0	31	1.0415921	-106.859041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38626	1	0	0	0	0	31	1.0387262	-106.426839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38627	1	4.42	0.74	0	0	31	1.0387099	-106.429242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38628	1	12.09	4.18	0	0	31	1.0338277	-105.899095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38629	1	13.29	4.18	0	0	31	1.0357775	-106.460908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38630	1	11.16	3.61	0	0	31	1.0333452	-106.093573	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38631	1	0	0	0	0	31	1.0324891	-120.356912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38632	1	6.7	4.14	0	0	31	1.0324305	-120.359976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38633	1	0	0	0	24.36	31	1.0409627	-121.279507	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38634	1	0	0	0	0	31	1.0409627	-121.279507	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38635	1	0	0	0	0	31	1.0409627	-121.279507	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38636	1	0	0	0	0	31	1.0409627	-121.279507	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38637	1	6.7	0.82	0	0	31	1.0409346	-121.283618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38638	1	0	0	0	0	31	1.0406897	-121.272511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38639	1	0	0	0	0	31	1.0358979	-121.100402	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38640	1	6.7	1.91	0	0	31	1.0358608	-121.104111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38641	1	5.39	0.28	0	0	31	1.0335737	-120.113205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38642	1	6.18	1.96	0	0	31	1.0236807	-122.125188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38643	1	4.91	1.21	0	0	31	1.0373647	-121.20038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38644	1	0	0	0	0	31	1.0324187	-118.105865	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38645	1	8.97	0.75	0	0	31	1.0323904	-118.111363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38646	1	0	0	0	0	31	1.0439847	-116.552121	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38647	1	0	0	0	0	31	1.0385118	-117.601306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38648	1	8.97	4.23	0	0	31	1.0439189	-116.556692	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38649	1	8.97	7.17	0	0	31	1.0254243	-118.412168	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38650	1	0	0	0	0	31	1.025522	-118.407416	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38651	1	8.97	3.82	0	0	31	1.0276979	-118.346224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38652	1	0	0	0	-7	31	1.0378016	-115.628335	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38653	1	0	0	0	0	31	1.0389793	-118.08082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38654	1	19.9	6.07	0	0	31	1.0376822	-115.639715	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38655	1	9.95	4.68	0	0	31	1.0344499	-119.633893	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38656	1	0	0	0	0	31	1.0321353	-120.878295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38657	1	4.96	1.76	0	0	31	1.0321045	-120.880752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38658	1	8.84	1.86	0	12.39	31	1.0323962	-120.987981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38659	1	3.34	0.33	0	0	31	1.0295117	-120.268242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38660	1	7.53	1.34	0	0	31	1.0268269	-120.084267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38661	1	7.51	1.9	0	0	31	1.0298092	-118.250362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38662	1	0	0	0	8.62	31	1.0332394	-117.204148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38663	1	7.51	1.21	0	0	31	1.0332057	-117.208191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38664	1	0	0	0	0	31	1.0296603	-117.738297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38665	1	11.97	6.38	0	0	31	1.0295602	-117.745066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38666	1	2.92	1.28	0	0	31	1.0318881	-117.638462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38667	1	5.84	1.87	0	0	31	1.0310988	-118.356037	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38668	1	0	0	0	0	31	1.0402542	-116.442199	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38669	1	15.68	0.89	0	0	31	1.0402026	-116.450398	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38670	1	7.79	3.38	0	0	31	1.0324468	-118.501646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38671	1	0	0	0	0	31	1.0356306	-76.669955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38672	1	11.28	1.75	0	0	31	1.035586	-76.676308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38673	1	0.75	0.14	0	0	31	1.0368853	-77.240686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38674	1	9.84	1.78	0	0	31	1.0368409	-77.24601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38675	1	10.36	0.97	0	0	31	1.0362622	-77.296565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38676	1	10.36	3.32	0	0	31	1.0367035	-77.306474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38677	1	0	0	0	0	31	1.036765	-77.300846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38678	1	9.84	3.95	0	0	31	1.0362627	-77.308376	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38679	1	2.29	0.66	0	0	31	1.0370353	-83.563741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38680	1	0	0	0	0	31	1.0370482	-83.562609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38681	1	0	0	0	19.46	31	1.0395865	-77.995878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38682	1	23.06	9.8	0	0	31	1.0394451	-78.007191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38683	1	5.83	0.28	0	0	31	1.0341758	-83.042179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38684	1	0	0	0	0	31	1.0341945	-83.038648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38685	1	9.79	3.05	0	0	31	1.0330897	-83.298993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38686	1	0	0	0	0	31	1.0342631	-75.324695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38687	1	4.33	1.23	0	0	31	1.0342409	-75.32688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38688	1	10.55	4.69	0	0	31	1.035029	-70.373176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38689	1	0	0	0	0	31	1.0351079	-70.367246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38690	1	0	0	0	-12.17	31	1.0354565	-68.350396	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38691	1	0	0	0	0	31	1.0405349	-69.261348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38692	1	18.14	2.35	0	0	31	1.035384	-68.359775	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38693	1	4.71	0.57	0	0	31	1.0436992	-69.946246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38694	1	0	0	0	0	31	1.0390881	-70.194603	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38695	1	10.37	6.11	0	0	31	1.0396425	-70.954274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38696	1	0	0	0	0	31	1.0391257	-70.180821	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38697	1	0	0	0	0	31	1.0333333	-71.742113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38698	1	11.93	3.73	0	0	31	1.0332604	-71.749217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38699	1	0	0	0	0	31	1.0355355	-72.133132	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38700	1	3.53	0.68	0	0	31	1.0355193	-72.134977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38701	1	5.33	0.34	0	0	31	1.0343178	-114.452649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38702	1	5.33	1.82	0	0	31	1.0333851	-115.213325	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38703	1	5.33	0.46	0	0	31	1.0334168	-115.32572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38704	1	16.59	2.74	0	0	31	1.020989	-128.310159	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38705	1	7.17	1.88	0	0	31	1.0220424	-129.234331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38706	1	0	0	0	0	31	1.0220779	-129.229989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38707	1	6.45	2.15	0	0	31	1.0031342	-133.037576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38708	1	6.45	0.73	0	0	31	0.9976396	-132.515713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38709	1	6.64	1.45	0	0	31	1.0037211	-138.278002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38710	1	0	0	0	0	31	1.0037556	-138.273915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38711	1	7.01	1.46	0	0	31	1.029149	-117.907016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38712	1	7.01	2.33	0	0	31	1.0291045	-117.911056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38713	1	7.01	0.59	0	0	31	1.0264092	-118.320471	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38714	1	4.08	1.5	0	0	31	1.0329569	-121.010732	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38715	1	4.08	0.28	0	0	31	1.0236084	-120.044772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38716	1	5.35	2.85	0	0	31	1.029213	-120.793858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38717	1	0	0	0	0	31	1.0373092	-116.836757	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38718	1	2.93	1.78	0	0	31	1.0372831	-116.838242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38719	1	4.93	0.65	0	0	31	1.054505	-74.568777	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38720	1	6.01	1.86	0	0	31	1.0536076	-74.335785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38721	1	6.01	3.73	0	0	31	1.0569367	-73.819122	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38722	1	0	0	0	0	31	1.0654615	-71.018232	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38723	1	0	0	0	0	31	1.0611152	-73.153174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38724	1	6.01	2.43	0	0	31	1.0654236	-71.021251	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38725	1	2.09	0.61	0	0	31	1.0388069	-77.514994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38726	1	2.75	0.56	0	0	31	1.0433027	-76.626208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38727	1	2.28	0.75	0	0	31	1.0468551	-75.773634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38728	1	5.48	1.3	0	0	31	1.0508484	-75.64459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38729	1	3.55	1.92	0	0	31	1.0318656	-78.687153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38730	1	1.43	0.26	0	0	31	1.0383393	-77.137026	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38731	1	0	0	0	0	31	1.0291268	-120.517135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38732	1	3.7	0.75	0	0	31	1.0291091	-120.51908	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38733	1	4.25	1.78	0	0	31	1.0401516	-119.632272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38734	1	5.6	1.55	0	0	31	1.0426819	-119.432537	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38735	1	5.15	2.07	0	0	31	1.0300249	-120.654296	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38736	1	5.97	1.5	0	0	31	1.0304469	-120.377077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38737	1	16.23	1.22	0	0	31	1.0319445	-118.799252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38738	1	2.9	0.68	0	0	31	1.0384057	-119.776098	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38739	1	18.19	5.36	0	0	31	1.0368918	-120.488597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38740	1	18.19	7.23	0	0	31	1.0165013	-122.260684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38741	1	18.19	3.2	0	0	31	1.018079	-122.064708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38742	1	0	0	0	0	31	1.0181565	-122.053337	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38743	1	18.27	6.2	0	20.56	31	1.0320989	-120.695562	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38744	1	12.89	3.73	0	0	31	1.0363171	-120.989224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38745	1	9.78	2.76	0	0	31	1.0376094	-120.955903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38746	1	9.78	0.95	0	0	31	1.0380987	-117.676438	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38747	1	5.83	1.58	0	0	31	1.0335665	-118.778118	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38748	1	2.31	1.02	0	0	31	1.0495063	-120.14783	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38749	1	0	0	0	0	31	1.0375354	-120.928235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38750	1	5.61	1.7	0	0	31	1.0375022	-120.931548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38751	1	4.57	0.96	0	8.52	31	1.0355149	-121.64032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38752	1	0	0	0	0	31	1.0260749	-123.438306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38753	1	4.57	1.71	0	0	31	1.0260449	-123.440895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38754	1	2.54	1.14	0	0	31	1.0373834	-118.241225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38755	1	6	2.29	0	0	31	1.0394276	-122.422161	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38756	1	8.07	0.95	0	0	31	1.0273844	-119.617886	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38757	1	16.15	4.84	0	0	31	1.040156	-120.766643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38758	1	0	0	0	0	31	1.0512007	-73.661993	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38759	1	8.69	3.04	0	0	31	1.0511471	-73.666758	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38760	1	6.85	0.78	0	0	31	1.0398301	-77.809186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38761	1	6	0.22	0	0	31	1.0401783	-78.021646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38762	1	4.18	1.35	0	0	31	1.0446553	-77.22379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38763	1	0	0	0	0	31	1.0446782	-77.22176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38764	1	7.36	0.91	0	0	31	1.0420286	-77.507172	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38765	1	0	0	0	0	31	1.0397312	-77.817823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38766	1	5.29	2.29	0	0	31	1.0396938	-77.820805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38767	1	5.29	0.71	0	0	31	1.0404332	-77.771445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38768	1	7.29	3.23	0	0	31	1.0421875	-77.414761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38769	1	10.61	1.87	0	0	31	1.0410962	-77.400551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38770	1	7.29	0.4	0	0	31	1.0434634	-77.501398	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38771	1	4.08	1.37	0	0	31	1.0394201	-77.978888	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38772	1	3.11	0.89	0	1.47	31	1.0435791	-77.537431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38773	1	1.54	0.39	0	0	31	1.048171	-75.84215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38774	1	5.71	0.39	0	0	31	1.0314993	-125.179501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38775	1	0	0	0	0	31	1.0315174	-125.175962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38776	1	5.71	2.03	0	0	31	1.0308981	-125.004722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38777	1	0	0	0	0	31	1.0325337	-124.284381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38778	1	7.81	1.42	0	0	31	1.0324975	-124.289095	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38779	1	1.86	0.51	0	0	31	1.0349018	-123.862978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38780	1	1.86	0.34	0	0	31	1.034893	-123.864055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38781	1	10.98	2.04	0	0	31	1.0187286	-128.514922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38782	1	5.87	1.96	0	0	31	1.0207198	-128.613847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38783	1	0	0	0	0	31	1.0207519	-128.610621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38784	1	0	0	0	0	31	1.0350333	-122.685682	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38785	1	5.05	2.63	0	0	31	1.0349937	-122.688423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38786	1	6.26	3.79	0	0	31	1.0325875	-124.048802	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38787	1	4.07	1.39	0	0	31	1.0328603	-124.418479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38788	1	8.8	3.29	0	0	31	1.0348311	-125.43055	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38789	1	5.79	2.05	0	1.89	31	1.0386703	-121.741102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38790	1	0	0	0	0	31	1.0377945	-122.941588	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38791	1	5.77	1.37	0	0	31	1.0377646	-122.944949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38792	1	0	0	0	0	31	1.0372237	-122.73638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38793	1	3.29	1.46	0	0	31	1.0372016	-122.738066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38794	1	5.39	3.44	0	0	31	1.0331196	-126.907782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38795	1	0	0	0	0	31	1.0331664	-126.905014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38796	1	0	0	0	0	31	1.0408128	-119.270556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38797	1	4.85	1.47	0	0	31	1.040786	-119.273343	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38798	1	0	0	0	0	31	1.0392912	-119.849804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38799	1	7.81	2.35	0	0	31	1.0392461	-119.853982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38800	1	4.34	1.74	0	0	31	1.0404226	-119.52077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38801	1	4.37	0.6	0	0	31	1.0344125	-120.01939	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38802	1	9.7	1.13	0	0	31	1.0467362	-68.300515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38803	1	0	0	0	0	31	1.0517709	-70.039306	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38804	1	9.23	4.26	0	0	31	1.0479647	-71.90031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38805	1	0	0	0	0	31	1.0456654	-73.441726	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38806	1	0	0	0	0	31	1.0456654	-73.441726	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38807	1	0	0	0	0	31	1.0519137	-70.018454	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38808	1	7.35	2.7	0	0	31	1.0463235	-72.351858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38809	1	2.54	0.89	0	0	31	1.0264335	-79.902214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38810	1	0	0	0	0	31	1.0264488	-79.90077	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38811	1	3.19	0.42	0	0	31	1.0476134	-67.685745	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38812	1	4.51	1.43	0	0	31	1.0247275	-121.6396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38813	1	2.4	0.66	0	0	31	1.0176651	-124.531788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38814	1	0	0	0	0	31	1.0205906	-124.523201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38815	1	2.28	0.77	0	0	31	1.0205767	-124.524406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38816	1	2.7	0.65	0	0	31	1.0242372	-124.440544	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38817	1	0	0	0	0	31	1.0242512	-124.439148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38818	1	23.98	10.58	0	0	31	1.0370817	-119.636111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38819	1	0	0	0	8.69	31	1.0382233	-116.38153	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38820	1	0	0	0	0	31	1.0433172	-118.279174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38821	1	22.71	5.55	0	0	31	1.0381237	-116.393488	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38822	1	22.71	7.12	0	0	31	1.0383194	-116.123448	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38823	1	22.71	10.16	0	0	31	1.0110976	-124.475793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38824	1	22.71	4.66	0	0	31	1.0115104	-124.429831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38825	1	4.41	1.26	0	17.65	31	1.0415364	-122.713531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38826	1	5.39	1.46	0	0	31	1.0168479	-123.603769	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38827	1	0	0	0	0	31	1.0168768	-123.600474	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38828	1	5.39	1.51	0	0	31	1.0254594	-119.852069	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38829	1	5.39	0.98	0	0	31	1.0198149	-123.17084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38830	1	0	0	0	0	31	1.0381055	-120.918346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38831	1	3.94	1.37	0	0	31	1.0380833	-120.920346	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38832	1	9.6	2.42	0	0	31	1.0156937	-123.53723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38833	1	0	0	0	0	31	1.0157481	-123.53146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38834	1	6.23	1.21	0	0	31	1.0367698	-118.882427	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38835	1	6.23	2.78	0	0	31	1.0435297	-118.997415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38836	1	0	0	0	0	31	1.0435702	-118.994348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38837	1	6.23	2.62	0	0	31	1.0401538	-119.005556	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38838	1	13.34	3.37	0	0	31	1.0366635	-123.207972	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38839	1	0	0	0	0	31	1.0345489	-119.170072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38840	1	10.91	4.54	0	0	31	1.0395571	-122.602585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38841	1	0	0	0	0	31	1.0350755	-119.126053	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38842	1	13.34	3.83	0	0	31	1.0043299	-123.36667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38843	1	9.18	4.06	0	0	31	1.0379025	-122.884206	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38844	1	0	0	0	0	31	1.0379646	-122.879741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38845	1	8.5	3.57	0	0	31	1.001466	-125.593871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38846	1	6.43	3.12	0	0	31	1.0012988	-125.039225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38847	1	12.72	3.37	0	0	31	1.0079013	-123.518165	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38848	1	6.36	1.34	0	0	31	1.0329351	-127.151134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38849	1	6.03	1.52	0	0	31	1.0221854	-123.223155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38850	1	0	0	0	0	31	1.0181946	-123.463696	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38851	1	6.23	0.95	0	0	31	1.0181711	-123.467096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38852	1	0	0	0	0	31	1.0305489	-122.866226	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38853	1	4.12	0.57	0	0	31	1.0305311	-122.868488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38854	1	5.88	2.74	0	0	31	1.037404	-123.013634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38855	1	3.33	0.87	0	0	31	1.0397489	-78.136568	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38856	1	0	0	0	0	31	1.0397648	-78.134785	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38857	1	9.28	1.15	0	0	31	1.0338717	-120.020574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38858	1	4.79	1.84	0	0	31	1.0314573	-121.064018	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38859	1	0	0	0	0	31	1.0314877	-121.06135	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38860	1	4.18	2.7	0	0	31	1.033029	-121.996763	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38861	1	6.13	1.13	0	0	31	1.0369297	-118.067698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38862	1	0	0	0	11.7	31	1.0417597	-120.447469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38863	1	8.89	0.4	0	0	31	1.0417318	-120.452302	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38864	1	2.4	0.61	0	0	31	1.0401782	-120.195738	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38865	1	0	0	0	0	31	1.0230367	-113.351708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38866	1	4.66	1.24	0	0	31	1.023012	-113.354501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38867	1	5.02	1.09	0	0	31	1.0380305	-119.740016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38868	1	0	0	0	0	31	1.0394949	-118.44569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38869	1	7.81	4.3	0	0	31	1.0394335	-118.449272	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38870	1	8.81	1.92	0	0	31	1.0378616	-119.488787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38871	1	8.76	2.63	0	0	31	1.0301125	-132.265966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38872	1	4.98	0.91	0	0	31	1.0203024	-132.917284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38873	1	1.58	0.66	0	0	31	0.9975294	-133.821204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38874	1	0	0	0	0	31	0.9975398	-133.82038	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38875	1	3.89	0.68	0	28.39	31	1.0346913	-131.877442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38876	1	5.63	1.29	0	0	31	1.0190529	-131.03453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38877	1	4.67	1.31	0	0	31	1.031971	-130.463823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38878	1	3.49	0.9	0	0	31	1.0178808	-132.627912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38879	1	3.49	0.93	0	0	31	1.0126957	-132.510392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38880	1	5.07	1.21	0	0	31	1.0114969	-133.042647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38881	1	3	1.07	0	32.28	31	1.0332537	-133.401915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38882	1	4.69	0.77	0	0	31	1.0321197	-121.523275	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38883	1	0	0	0	0	31	1.0321386	-121.520583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38884	1	0	0	0	0	31	1.0413226	-121.027668	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38885	1	1.04	0.29	0	0	31	1.0413165	-121.028225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38886	1	6.06	1.18	0	0	31	1.0357953	-120.967237	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38887	1	4.54	2.16	0	0	31	1.0304881	-121.402225	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38888	1	0	0	0	0	31	1.0305256	-121.399616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38889	1	7.58	4.02	0	0	31	1.0290063	-121.632442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38890	1	6.44	2.27	0	0	31	1.023374	-122.090571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38891	1	3.3	1.33	0	0	31	1.0362064	-102.573838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38892	1	0	0	0	0	31	1.0354843	-98.17951	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38893	1	4.09	0.22	0	0	31	1.0344929	-98.486518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38894	1	0	0	0	0	31	1.0338761	-98.682618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38895	1	0	0	0	0	31	1.0338761	-98.682618	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38896	1	0	0	0	0	31	1.0355264	-98.172807	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38897	1	4.09	1.39	0	0	31	1.032701	-99.418921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38898	1	4.09	1.71	0	0	31	1.0329374	-97.681694	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38899	1	0	0	0	0	31	1.0329622	-97.679688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38900	1	3.16	0.54	0	0	31	1.0427738	-106.972734	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38901	1	3.38	0.15	0	9.98	31	1.0393022	-105.368831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38902	1	1.65	1.14	0	0	31	1.0407455	-106.78574	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38903	1	2.18	0.28	0	0	31	1.0372362	-107.556601	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38904	1	4.16	1.26	0	0	31	1.0314093	-112.185362	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38905	1	0	0	0	0	31	1.0287687	-110.827367	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38906	1	4.66	2.89	0	0	31	1.0287223	-110.82994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38907	1	3.57	0.64	0	0	31	1.0304732	-111.701949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38908	1	0	0	0	0	31	1.0304888	-111.699755	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38909	1	4.19	0.48	0	0	31	1.0228597	-117.739593	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38910	1	7.49	2.49	0	0	31	1.0223058	-118.693796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38911	1	1.87	0.3	0	0	31	1.0303079	-111.890378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38912	1	11.81	2.27	0	0	31	1.0247871	-115.102092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38913	1	0	0	0	0	31	1.0248357	-115.095869	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38914	1	11.05	3.37	0	0	31	1.0244527	-115.47914	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38915	1	10.64	1.8	0	0	31	1.0238151	-116.380546	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38916	1	7.21	3.45	0	0	31	1.0214024	-114.554664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38917	1	0	0	0	0	31	1.0244848	-113.749539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38918	1	4.59	1.14	0	0	31	1.0244608	-113.75229	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38919	1	2.85	0.27	0	0	31	1.0266788	-117.120796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38920	1	2.96	0.62	0	0	31	1.0357481	-69.098686	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38921	1	5.69	2.66	0	0	31	1.0366046	-72.167944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38922	1	5.69	0.41	0	10.51	31	1.0383071	-72.692406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38923	1	6.01	1.97	0	0	31	1.0345345	-73.704697	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38924	1	9.26	1.58	0	0	31	1.033264	-69.326486	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38925	1	10.34	3.31	0	0	31	1.0338302	-69.256434	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38926	1	0	0	0	0	31	1.032782	-69.385485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38927	1	9.26	2.79	0	0	31	1.0327263	-69.390949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38928	1	0	0	0	0	31	1.0376542	-68.719863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38929	1	6.08	0.87	0	0	31	1.0376322	-68.723334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38930	1	0	0	0	0	31	1.0385668	-68.515771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38931	1	6.46	0.86	0	0	31	1.0385427	-68.519126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38932	1	6.08	0.98	0	0	31	1.0358584	-68.972596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38933	1	2.49	0.53	0	0	31	1.0345333	-113.554187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38934	1	3.03	1.45	0	18.73	31	1.041255	-115.809409	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38935	1	10.74	2.74	0	0	31	1.0292072	-111.120032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38936	1	9.58	0.86	0	0	31	1.0305356	-110.161099	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38937	1	9.58	2.32	0	0	31	1.0328501	-109.499081	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38938	1	14.22	4.88	0	0	31	1.0303066	-112.100818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38939	1	4.05	1.15	0	0	31	1.0318602	-109.55627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38940	1	11.41	2.48	0	0	31	1.0290405	-119.758982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38941	1	11.41	1.34	0	0	31	1.0308533	-119.506597	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38942	1	0	0	0	0	31	1.0308932	-119.499521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38943	1	11.41	0.88	0	0	31	1.0363621	-118.732981	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38944	1	0	0	0	-18.33	31	1.0357038	-117.045064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38945	1	0	0	0	0	31	1.0380348	-118.475728	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38946	1	15.53	3.88	0	0	31	1.0356218	-117.052773	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38947	1	4.81	1.44	0	0	31	1.0247086	-120.80918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38948	1	0	0	0	0	31	1.0222746	-121.106065	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38949	1	11.56	2.22	0	0	31	1.0222175	-121.1126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38950	1	3.87	0.77	0	0	31	1.0228736	-120.981437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38951	1	4.99	0.32	0	0	31	1.0301075	-124.229382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38952	1	0	0	0	0	31	1.0301227	-124.226468	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38953	1	3.39	1.28	0	0	31	1.0337337	-124.50491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38954	1	7.08	0.6	0	0	31	1.0323218	-119.303595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38955	1	8.37	1.63	0	0	31	1.0350601	-123.634032	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38956	1	9.15	1.44	0	0	31	1.0307317	-119.99815	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38957	1	0	0	0	0	31	1.0307714	-119.99317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38958	1	9.15	2.94	0	0	31	1.0275219	-122.796543	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38959	1	15.27	5.56	0	0	31	1.0296883	-120.922721	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38960	1	4.12	1.54	0	0	31	1.025551	-120.307703	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38961	1	0	0	0	0	31	1.0399508	-118.135804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38962	1	0	0	0	0	31	1.0399508	-118.135804	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38963	1	0	0	0	0	31	1.0399508	-118.135804	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38964	1	0	0	0	0	31	1.0399508	-118.135804	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38965	1	0	0	0	0	31	1.03997	-118.13292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38966	1	5.4	0.53	0	0	31	1.0399325	-118.139149	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38967	1	0	0	0	0	31	1.0350588	-73.325312	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38968	1	2.36	0.79	0	0	31	1.0350446	-73.326535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38969	1	0	0	0	0	31	1.0370891	-75.392849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38970	1	0	0	0	0	31	1.0370891	-75.392849	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38971	1	0	0	0	0	31	1.0370891	-75.392849	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38972	1	0	0	0	0	31	1.0370891	-75.392849	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38973	1	9.15	3.06	0	0	31	1.0370334	-75.398014	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38974	1	0	0	0	0	31	1.0371416	-75.38818	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38975	1	0	0	0	-44.83	31	1.0355764	-74.097473	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38976	1	0	0	0	0	31	1.0377535	-75.03085	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38977	1	10.5	1.89	0	0	31	1.035533	-74.103838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38978	1	11.85	7.67	0	0	31	1.037413	-75.385136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38979	1	2.99	0.56	0	0	31	1.0343107	-74.662147	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38980	1	2.16	1.12	0	0	31	1.0382278	-75.456699	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38981	1	6.82	4.48	0	0	31	1.0377455	-75.701253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38982	1	3.42	1.38	0	0	31	1.0352121	-75.558831	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38983	1	4.6	2.35	0	0	31	1.0333639	-116.179736	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38984	1	11.74	0.62	0	0	31	1.0342603	-124.565264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38985	1	18.55	5.28	0	0	31	1.0203467	-118.727039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38986	1	0	0	0	0	31	1.0400456	-115.359667	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38987	1	0	0	0	0	31	1.0435261	-116.116263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38988	1	18.55	4.75	0	0	31	1.0399389	-115.370632	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38989	1	18.55	7.02	0	0	31	1.0199562	-118.613304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38990	1	0	0	0	0	31	1.0242262	-117.783379	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38991	1	18.55	4.58	0	0	31	1.0241392	-117.793459	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38992	1	6.04	1.69	0	0	31	1.0229152	-120.001472	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38993	1	6.04	1.83	0	0	31	1.0243895	-120.245685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38994	1	0	0	0	0	31	1.0226242	-120.09452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38995	1	6.04	1.82	0	0	31	1.0225909	-120.098248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38996	1	12.05	2.56	0	0	31	1.0347891	-116.973651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38997	1	0	0	0	0	31	1.0348485	-116.967148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38998	1	0	0	0	0	31	1.0089993	-114.067291	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	38999	1	12.05	7.26	0	0	31	1.0360896	-116.646334	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39000	1	0	0	0	0	31	1.0092859	-114.02141	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39001	1	12.05	0.42	0	0	31	1.0207019	-115.367751	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39002	1	14.1	2.11	0	0	31	1.0202055	-115.286393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39003	1	5.8	2.88	0	0	31	1.0318226	-118.743747	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39004	1	5.8	2.04	0	18.39	31	1.0351202	-118.933664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39005	1	0	0	0	0	31	1.0324198	-118.970306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39006	1	5.8	2.14	0	0	31	1.0323823	-118.973521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39007	1	0	0	0	0	31	1.0246721	-117.148743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39008	1	8.89	2.14	0	0	31	1.0246254	-117.154078	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39009	1	0	0	0	0	31	1.0315779	-119.516089	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39010	1	2.79	0.94	0	0	31	1.0315601	-119.517649	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39011	1	5.57	2.19	0	0	31	1.0261334	-119.019903	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39012	1	0	0	0	0	31	1.0277721	-122.586564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39013	1	5.63	0.78	0	0	31	1.0277489	-122.589838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39014	1	3.64	1.21	0	0	31	1.0238144	-123.338033	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39015	1	16.42	5.88	0	0	31	1.01944	-121.060737	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39016	1	6.54	0.96	0	0	31	1.0213484	-120.64926	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39017	1	0	0	0	0	31	1.0242392	-120.082201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39018	1	0.92	0.18	0	0	31	1.0239949	-120.128489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39019	1	6.54	2.54	0	0	31	1.0225122	-120.30723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39020	1	0	0	0	0	31	1.0241155	-120.099142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39021	1	0	0	0	0	31	1.024288	-120.078457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39022	1	0	0	0	0	31	1.0242392	-120.082201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39023	1	0	0	0	0	31	1.0363284	-124.438114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39024	1	6.92	2.92	0	0	31	1.0362778	-124.441772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39025	1	9.8	0.92	0	0	31	1.0312252	-124.49136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39026	1	7.51	1.03	0	0	31	1.0374756	-123.321244	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39027	1	9.19	3.35	0	0	31	1.0251882	-122.46265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39028	1	2.74	0.89	0	0	31	1.0386616	-114.918729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39029	1	0	0	0	0	31	1.0386783	-114.917291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39030	1	0	0	0	0	31	1.0386907	-114.914539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39031	1	2.74	0.84	0	0	31	1.038676	-114.915894	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39032	1	0.35	0.05	0	0	31	1.0326453	-119.269615	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39033	1	2.74	1.34	0	0	31	1.0326228	-119.271181	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39034	1	1.58	0.37	0	0	31	1.0336405	-116.609221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39035	1	1.58	0.18	0	0	31	1.0391003	-114.80949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39036	1	0	0	0	0	31	1.0391062	-114.808545	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39037	1	8.37	2.73	0	0	31	1.0084433	-122.688498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39038	1	16.75	5.1	0	0	31	1.0323814	-112.739015	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39039	1	4.25	1.13	0	0	31	1.0120144	-121.842041	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39040	1	0	0	0	0	31	1.013055	-120.780654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39041	1	2.77	0.33	0	0	31	1.013044	-120.782348	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39042	1	0	0	0	29.31	31	1.0401996	-115.850913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39043	1	5.22	2.21	0	0	31	1.0401641	-115.853456	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39044	1	11.92	1.77	0	0	31	1.0355583	-109.133408	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39045	1	12.52	7.62	0	0	31	1.0311131	-116.054177	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39046	1	0	0	0	0	31	1.0283866	-116.529489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39047	1	11.79	3.63	0	0	31	1.0283142	-116.536498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39048	1	18.55	2.81	0	0	31	1.0282469	-116.917804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39049	1	11.79	3.13	0	0	31	1.0261516	-116.980982	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39050	1	23.39	11.67	0	0	31	1.0192307	-119.802361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39051	1	23.39	8.89	0	0	31	1.0191662	-118.438067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39052	1	23.39	6.36	0	0	31	1.0213595	-117.776519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39053	1	0	0	0	0	31	1.0204256	-118.474221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39054	1	23.39	2.15	0	0	31	1.0203496	-118.487823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39055	1	5.4	0.89	0	0	31	1.0109456	-123.700332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39056	1	4.55	0.16	0	0	31	1.0312597	-123.527637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39057	1	0	0	0	0	31	1.0123944	-123.694498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39058	1	5.4	1.65	0	0	31	1.012361	-123.697689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39059	1	0	0	0	0	31	1.016417	-119.617912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39060	1	27.47	8.17	0	0	31	1.0162562	-119.633157	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39061	1	6.76	2.61	0	0	31	1.034257	-116.396918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39062	1	6.76	1.22	0	0	31	1.0315634	-116.610128	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39063	1	4.53	1.38	0	0	31	1.0097631	-122.351949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39064	1	4.53	1.39	0	0	31	1.0241146	-123.174782	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39065	1	6.58	1.93	0	0	31	1.0203189	-123.125965	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39066	1	6.33	1.22	0	0	31	1.0335224	-123.059722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39067	1	0	0	0	0	31	1.0335494	-123.05587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39068	1	6.53	3.08	0	21.23	31	1.0379061	-122.910684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39069	1	4.86	0.59	0	0	31	1.0333435	-107.944463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39070	1	4.86	1.72	0	0	31	1.0179769	-122.955503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39071	1	5.88	2.24	0	0	31	1.0370877	-106.131197	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39072	1	1.48	0.56	0	0	31	1.0137554	-122.338575	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39073	1	1.76	0.1	0	0	31	1.0137504	-122.339603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39074	1	3.81	1.13	0	0	31	1.0361149	-114.933283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39075	1	0	0	0	0	31	1.0301022	-113.253152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39076	1	7.32	3.51	0	0	31	1.03005	-113.256906	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39077	1	6.26	4.46	0	0	31	1.029468	-111.737146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39078	1	0	0	0	9.68	31	1.0411308	-120.792531	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39079	1	3.51	0.54	0	0	31	1.0411161	-120.794394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39080	1	6.63	1.75	0	0	31	1.0339455	-119.742295	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39081	1	5.89	2.42	0	0	31	1.0382206	-120.900858	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39082	1	0	0	0	0	31	1.0368319	-120.805614	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39083	1	5.01	1.07	0	0	31	1.0368104	-120.808353	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39084	1	8.09	0.33	0	0	31	1.0387519	-117.545671	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39085	1	8.74	0.8	0	0	31	1.0398641	-118.116569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39086	1	0	0	0	-74.92	31	1.0359215	-116.176838	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39087	1	0	0	0	0	31	1.0387569	-117.070976	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39088	1	1.91	0.28	0	0	31	1.0379226	-117.514612	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39089	1	0	0	0	0	31	1.0390589	-117.147885	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39090	1	8.09	0.37	0	0	31	1.0359013	-116.181716	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39091	1	3.34	1.4	0	0	31	1.0433804	-75.718457	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39092	1	1.83	0.44	0	0	31	1.0508519	-74.859879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39093	1	0	0	0	0	31	1.0508601	-74.858878	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39094	1	2.18	0.62	0	0	31	1.0603549	-72.131209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39095	1	4.64	0.39	0	0	31	1.0563841	-73.313535	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39096	1	3.08	0.86	0	0	31	1.0361021	-120.104392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39097	1	0	0	0	0	31	1.0370747	-114.965271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39098	1	14.24	1.94	0	0	31	1.0370203	-114.97326	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39099	1	16.04	3.83	0	0	31	1.0355564	-116.051963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39100	1	0	0	0	0	31	1.0356338	-116.043012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39101	1	11.07	1.89	0	0	31	1.0366999	-115.207905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39102	1	0	0	0	0	31	1.0394444	-114.578508	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39103	1	11.07	0.65	0	0	31	1.0394073	-114.584306	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39104	1	1.27	0.28	0	0	31	1.040246	-114.968569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39105	1	0	0	0	0	31	1.0402524	-114.967917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39106	1	3.91	0.54	0	0	31	1.0399426	-115.673879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39107	1	3.51	1.25	0	0	31	1.039255	-115.56911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39108	1	4.09	1.07	0	0	31	1.040239	-115.233437	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39109	1	4.09	1.57	0	0	31	1.0390437	-115.48298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39110	1	6.05	0.25	0	0	31	1.0368713	-118.830784	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39111	1	7.04	0.76	0	0	31	1.0357833	-119.012144	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39112	1	0	0	0	4.77	31	1.0351618	-119.09809	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39113	1	8.06	2.06	0	0	31	1.035123	-119.102188	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39114	1	0	0	0	0	31	1.0357276	-118.121855	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39115	1	3.55	0.7	0	0	31	1.0357101	-118.123833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39116	1	7.1	4.57	0	0	31	1.0321816	-118.773449	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39117	1	6.14	3.22	0	0	31	1.0340571	-118.387105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39118	1	0	0	0	0	31	1.0341033	-118.383957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39119	1	3.07	0.47	0	10.73	31	1.0420439	-118.414565	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39120	1	5.63	0.45	0	0	31	0.9992785	-124.511339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39121	1	0	0	0	0	31	1.0019584	-125.028679	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39122	1	5.63	1.28	0	0	31	1.0019293	-125.032126	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39123	1	0	0	0	0	31	1.0257677	-121.93175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39124	1	15.27	4.31	0	0	31	1.0256771	-121.940571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39125	1	0	0	0	0	31	1.0267238	-119.106616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39126	1	15.27	5.82	0	0	31	1.026618	-119.114708	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39127	1	15.27	0.86	0	0	31	1.0249033	-118.896638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39128	1	15.27	3.44	0	0	31	1.0259399	-119.612219	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39129	1	17.09	5.67	0	0	31	1.003446	-121.952284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39130	1	0	0	0	0	31	1.0284012	-117.667704	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39131	1	17.09	7.06	0	0	31	1.0282884	-117.677345	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39132	1	17.09	1.66	0	0	31	1.0269886	-117.993252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39133	1	17.36	3.25	0	0	31	1.0337134	-117.558689	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39134	1	0	0	0	0	31	1.0337846	-117.548712	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39135	1	9.78	1.72	0	0	31	1.0229941	-123.679458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39136	1	0	0	0	0	31	1.025343	-118.559358	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39137	1	9.78	3.6	0	0	31	1.025285	-118.564429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39138	1	9.78	2.64	0	0	31	1.0247368	-121.349626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39139	1	23.41	3.1	0	0	31	1.0212167	-120.886425	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39140	1	0	0	0	0	31	1.0213023	-120.871664	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39141	1	0	0	0	0	31	1.0323889	-120.110847	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39142	1	0	0	0	0	31	1.021611	-127.084879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39143	1	0	0	0	0	31	1.0222735	-131.032103	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39144	1	0	0	0	0	31	1.0222735	-131.032103	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39145	1	26.69	2.26	0	0	31	1.032293	-120.127441	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39146	1	0	0	0	0	31	0.9977108	-124.13303	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39147	1	0	0	0	0	31	0.9977108	-124.13303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39148	1	0	0	0	0	31	0.9977108	-124.13303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39149	1	0	0	0	0	31	0.9977108	-124.13303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39150	1	0	0	0	0	31	0.9978742	-124.116207	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39151	1	26.52	8.52	0	0	31	0.9975548	-124.149061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39152	1	23.14	6.5	0	0	31	1.0206925	-121.424586	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39153	1	9.43	0.94	0	0	31	1.0279807	-122.339002	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39154	1	11.69	2.54	0	43.72	31	1.0372938	-123.553336	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39155	1	9.43	2.14	0	0	31	1.0358582	-123.951672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39156	1	5.93	1.38	0	0	31	1.0336119	-124.755355	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39157	1	9.78	2.54	0	0	31	1.0332864	-125.298201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39158	1	4.15	0.91	0	0	31	1.0237311	-130.476788	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39159	1	0	0	0	0	31	1.0339698	-130.292794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39160	1	6.04	1.74	0	0	31	1.0339354	-130.296001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39161	1	8.9	0.77	0	0	31	1.0290695	-130.624883	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39162	1	0	0	0	0	31	1.0254742	-127.606175	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39163	1	5.27	0.07	0	0	31	1.0254626	-127.609092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39164	1	3.21	0.96	0	0	31	1.0287889	-126.036846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39165	1	1.09	0.43	0	0	31	1.0283138	-130.876828	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39166	1	3.62	0.83	0	0	31	1.028295	-130.879048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39167	1	7.23	1.44	0	0	31	1.0281289	-131.018647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39168	1	8.3	4.56	0	0	31	1.0226562	-129.007381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39169	1	4.35	1.81	0	0	31	1.0210097	-131.1983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39170	1	4.35	1.74	0	0	31	1.0202962	-131.813814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39171	1	5.11	1.35	0	0	31	1.03154	-129.196534	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39172	1	0	0	0	4.28	31	1.0368002	-82.122921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39173	1	4.26	1.11	0	0	31	1.0367773	-82.125213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39174	1	3.4	2.48	0	0	31	1.0300046	-122.168949	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39175	1	9.44	2.93	0	0	31	1.0136161	-131.932116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39176	1	9.44	2.6	0	0	31	1.0129497	-132.188584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39177	1	10.64	2.69	0	0	31	1.0136495	-131.175866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39178	1	3.56	2.11	0	0	31	1.0226494	-133.079707	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39179	1	13.07	2.88	0	0	31	0.9992939	-129.108698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39180	1	7.44	0.8	0	0	31	0.997061	-131.192079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39181	1	0	0	0	0	31	1.0322306	-120.731073	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39182	1	13.89	2.24	0	0	31	1.0321766	-120.738724	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39183	2	0	0	0	0	31	1.0477705	-68.777716	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39184	1	0	0	0	0	31	1.0477616	-68.780555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39185	1	0	0	0	0	31	1.0392456	-131.511388	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39186	2	0	0	0	0	31	1.04	-131.416328	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39187	2	0	0	0	0	31	1.04	-131.416328	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39188	1	0	0	0	0	31	1.0392721	-131.508542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39189	2	0	0	0	0	31	1.0415494	-131.258338	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39190	2	0	0	0	0	31	1.041479	-131.261791	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39191	1	0	0	0	0	31	1.0391438	-131.519121	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39192	1	0	0	0	0	31	1.0392456	-131.511388	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39193	1	0	0	0	0	31	1.0414264	-115.350105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39194	2	0	0	0	0	31	1.0414264	-115.350105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39195	2	0	0	0	0	31	1.0414264	-115.350105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39196	2	0	0	0	0	31	1.0413983	-115.262981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39197	2	0	0	0	0	31	1.0414195	-115.320604	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39198	2	0	0	0	0	31	1.0414264	-115.350105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39199	2	0	0	0	0	31	1.0414173	-115.322768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39200	2	0	0	0	0	31	1.0414087	-115.287224	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39201	2	0	0	0	0	31	1.0414094	-115.283529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39202	2	0	0	0	0	31	1.0414264	-115.350105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39203	1	0	0	0	0	31	1.0414194	-115.352656	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39204	1	0	0	0	0	31	1.0414264	-115.350105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39205	1	1.33	0.24	0	0	31	1.0407087	-116.314022	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39206	2	0	0	0	0	31	1.031	-114.801667	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39207	1	1.04	0.21	0	0	31	1.0404018	-116.375593	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39208	1	0	0	0	0	31	1.0421356	-113.044803	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39209	1	0	0	0	0	31	1.0360381	-115.393569	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39210	2	0	0	0	0	31	1.0501716	-111.514557	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39211	2	0	0	0	0	31	1.0479326	-111.745132	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39212	2	0	0	0	0	31	1.0472349	-111.119211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39213	1	0.72	0.3	0	0	31	1.0421311	-113.045165	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39214	1	0	0	0	0	31	1.0423356	-112.923683	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39215	2	0	0	0	0	31	1.0446478	-104.402086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39216	2	0	0	0	0	31	1.044	-104.352705	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39217	2	0	0	0	0	31	1.0445525	-104.112988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39218	2	0	0	0	0	31	1.0445525	-104.112988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39219	1	0	0	0	0	31	1.0446479	-104.388571	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39220	1	0	0	0	0	31	1.0445818	-104.415082	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39221	1	0	0	0	0	31	1.0446478	-104.402086	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39222	2	0	0	0	0	31	1.0446296	-118.720875	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39223	1	0	0	0	0	31	1.0446157	-118.724193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39224	1	1.98	0.65	0	0	31	1.0287171	-113.608504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39225	2	0	0	0	0	31	1.0606514	-113.061964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39226	1	0	0	0	0	31	1.0285662	-113.618277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39227	1	0	0	0	0	31	1.0302875	-110.877335	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39228	2	0	0	0	0	31	1.0248968	-110.765804	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39229	1	1.23	0.05	0	0	31	1.0302838	-110.878025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39230	1	0	0	0	0	31	1.0302635	-110.8786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39231	1	0	0	0	0	31	1.0653646	-70.454095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39232	1	0	0	0	0	31	1.065235	-71.03191	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39233	2	0	0	0	0	31	1.0617339	-68.63616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39234	2	0	0	0	0	31	1.0637514	-69.598412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39235	1	1.39	0.31	0	0	31	1.0653581	-70.454792	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39236	1	0	0	0	0	31	1.0653912	-70.467681	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39237	2	0	0	0	0	31	1.0382413	-76.3628	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39238	1	0.04	0.01	0	0	31	1.0382411	-76.362823	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39239	2	0	0	0	0	31	1.0391177	-120.013718	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39240	1	3.16	0.36	0	0	31	1.0390175	-120.020225	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39241	1	0	0	0	0	31	1.0427949	-116.199928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39242	2	0	0	0	0	31	1.0427898	-116.181087	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39243	2	0	0	0	0	31	1.0427951	-116.200533	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39244	1	0	0	0	0	31	1.0427951	-116.200533	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39245	2	0	0	0	0	31	1.0427816	-116.157226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39246	2	0	0	0	0	31	1.0427771	-116.133986	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39247	1	0	0	0	0	31	1.0427911	-116.20138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39248	1	0	0	0	0	31	1.0427949	-116.199928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39249	1	1.64	0.67	0	0	31	1.0419681	-116.751661	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39250	2	0	0	0	0	31	1.0495	-114.112922	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39251	1	1.64	0.67	0	0	31	1.0416152	-116.818441	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39252	2	0.98	0.31	0	0	31	1.0386487	-121.475148	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39253	1	0	0	0	0	31	1.0385657	-121.486429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39254	2	0	0	0	0	31	1.0332885	-124.694489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39255	1	2.43	1.17	0	0	31	1.0332701	-124.695606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39256	2	6.28	1.73	0	0	31	1.0409883	-117.432946	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39257	1	0	0	0	0	31	1.0409886	-117.476005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39258	1	0	0	0	0	31	1.038	-97.985928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39259	2	0	0	0	0	31	1.0493376	-93.354842	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39260	2	0	0	0	0	31	1.038	-97.985928	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39261	2	0	0	0	0	31	1.0500884	-93.678852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39262	2	0	0	0	0	31	1.038	-97.985928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39263	2	0	0	0	0	31	1.0526403	-91.017648	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39264	2	0	0	0	0	31	1.0495998	-93.292579	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39265	1	0	0	0	0	31	1.0360388	-98.839519	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39266	1	0	0	0	0	31	1.038	-97.985928	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39267	2	0	0	0	0	31	1.041574	-119.2274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39268	1	0	0	0	0	31	1.0415696	-119.228665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39269	1	0	0	0	0	31	1.0509436	-114.300271	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39270	1	0	0	0	0	31	1.0442765	-114.830243	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39271	2	0	0	0	0	31	1.0440457	-114.656406	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39272	2	0	0	0	0	31	1.0440457	-114.656406	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39273	1	0	0	0	0	31	1.0443282	-114.844841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39274	2	0	0	0	0	31	1.0434695	-114.3318	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39275	2	0	0	0	0	31	1.0438514	-114.557877	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39276	1	0	0	0	0	31	1.0510936	-114.292195	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39277	1	0	0	0	0	31	1.0509436	-114.300271	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39278	1	0	0	0	-14.37	31	1.045314	-74.747654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39279	1	0	0	0	0	31	1.0476969	-76.479722	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39280	1	6.17	0.95	0	0	31	1.04162	-77.032707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39281	1	0	0	0	0	31	1.0462136	-75.681362	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39282	2	0	0	0	0	31	1.0045	-75.661812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39283	1	0	0	0	0	31	1.0455615	-74.715468	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39284	1	0	0	0	0	31	1.045314	-74.747654	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39285	1	0	0	0	0	31	1.0409206	-79.518005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39286	2	0	0	0	0	31	1.0374211	-81.120424	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39287	1	0	0	0	0	31	1.0411065	-79.48507	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39288	1	0	0	0	0	31	1.0409206	-79.518005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39289	2	0	0	0	0	31	1.039	-114.142829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39290	1	0	0	0	0	31	1.0389429	-114.184746	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39291	1	0	0	0	0	31	1.04255	-115.889437	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39292	2	0	0	0	0	31	1.0447298	-115.596928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39293	2	0	0	0	0	31	1.0447453	-115.596665	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39294	1	4	1.03	0	0	31	1.0425288	-115.891772	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39295	1	0	0	0	0	31	1.0425381	-115.889926	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39296	2	0	0	0	0	31	1.0338866	-125.230915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39297	1	0	0	0	0	31	1.0338866	-125.230915	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39298	2	0	0	0	0	31	1.0244233	-117.783317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39299	1	0	0	0	0	31	1.024385	-117.786294	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39300	2	0	0	0	0	31	1.0407309	-104.607179	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39301	1	11.16	3.68	0	0	31	1.0406784	-104.620292	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39302	1	2.7	0.17	0	0	31	1.0441286	-118.731053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39303	2	0	0	0	0	31	1.0440965	-118.633435	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39304	2	0	0	0	0	31	1.0441001	-118.63333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39305	1	0	0	0	0	31	1.0441266	-118.733028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39306	1	0	0	0	0	31	1.0441286	-118.731053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39307	2	0	0	0	0	31	1.0350784	-121.706654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39308	1	4.83	1.13	0	0	31	1.0350252	-121.710329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39309	1	0	0	0	0	31	1.0485998	-68.443835	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39310	2	0	0	0	0	31	1.04857	-68.308575	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39311	2	0	0	0	0	31	1.04857	-68.308575	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39312	1	0	0	0	0	31	1.0486003	-68.432199	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39313	1	0.22	0.04	0	0	31	1.0485988	-68.443957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39314	1	0	0	0	44.4	31	1.0376274	-101.500233	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39315	1	0	0	0	0	31	1.0430391	-104.057107	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39316	2	0	0	0	0	31	1.0420001	-100.063803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39317	1	10.13	4.21	0	0	31	1.0375554	-101.505997	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39318	1	0	0	0	0	31	1.0369468	-101.5085	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39319	1	0	0	0	0	31	1.016497	-119.780285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39320	2	0	0	0	0	31	1.0176835	-119.660074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39321	2	0	0	0	0	31	1.0176835	-119.660074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39322	1	0	0	0	0	31	1.0162467	-119.805741	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39323	1	0	0	0	0	31	1.0163954	-119.787916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39324	1	0	0	0	0	31	1.016497	-119.780285	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39325	1	0	0	0	0	31	1.0410038	-117.496367	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39326	2	0	0	0	0	31	1.045	-114.94314	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39327	2	0	0	0	0	31	1.0410038	-117.496367	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39328	1	0	0	0	0	31	1.0408276	-117.531285	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39329	1	0	0	0	0	31	1.0410038	-117.496367	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39330	1	0	0	0	0	31	1.040204	-75.82116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39331	2	0	0	0	0	31	1.0161772	-75.642107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39332	2	0	0	0	0	31	1.015493	-75.73405	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39333	1	0	0	0	0	31	1.0401565	-75.824984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39334	1	0	0	0	0	31	1.040204	-75.82116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39335	1	0	0	0	0	31	1.0191909	-109.114719	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39336	1	0	0	0	0	31	1.0281671	-110.950552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39337	1	0	0	0	0	31	1.0334606	-111.93053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39338	1	0	0	0	0	31	1.0334606	-111.93053	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39339	2	0	0	0	0	31	1.0295343	-110.771249	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39340	2	0	0	0	0	31	1.0295343	-110.771249	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39341	1	0	0	0	0	31	1.0283872	-110.921564	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39342	2	0	0	0	0	31	1.0191909	-109.114719	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39343	1	0	0	0	0	31	1.0191356	-109.074489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39344	1	4.04	0.29	0	0	31	1.0191783	-109.11732	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39345	1	0	0	0	0	31	1.0451221	-112.982511	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39346	1	0	0	0	0	31	1.0419404	-114.395672	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39347	2	0	0	0	0	31	1.0103247	-109.631167	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39348	2	0	0	0	0	31	1.0120165	-109.4355	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39349	2	0	0	0	0	31	1.0104405	-109.657881	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39350	2	0	0	0	0	31	1.0097786	-106.276624	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39351	1	0	0	0	0	31	1.0417428	-113.22273	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39352	1	0	0	0	0	31	1.0451221	-112.982511	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39353	1	0	0	0	0	31	1.0433804	-124.793936	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39354	1	0	0	0	0	31	1.0377611	-126.616664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39355	2	0	0	0	0	31	1.0375475	-129.977213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39356	1	0	0	0	0	31	1.0377611	-126.616664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39357	1	4.84	1.9	0	0	31	1.0377296	-126.619147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39358	2	3.11	0.68	0	0	31	1.044	-121.834173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39359	1	0	0	0	0	31	1.0437588	-121.8752	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39360	1	0	0	0	0	31	1.0406499	-68.861961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39361	2	0	0	0	0	31	1.04	-68.40686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39362	2	0	0	0	0	31	1.0407244	-68.883076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39363	1	0	0	0	0	31	1.0407244	-68.883076	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39364	2	0	0	0	0	31	1.0457649	-68.302375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39365	1	0	0	0	0	31	1.0404405	-68.888753	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39366	1	0	0	0	0	31	1.0406499	-68.861961	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39367	1	0	0	0	0	31	1.042219	-70.403935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39368	2	0	0	0	0	31	1.0422009	-70.314778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39369	2	0	0	0	0	31	1.0422009	-70.314778	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39370	1	0	0	0	0	31	1.0422208	-70.40128	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39371	1	0	0	0	0	31	1.0422087	-70.406512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39372	1	0	0	0	0	31	1.042219	-70.403935	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39373	1	0	0	0	0	31	1.0386984	-83.620577	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39374	1	0	0	0	0	31	1.037444	-83.580454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39375	2	0	0	0	0	31	1.0386928	-83.680704	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39376	2	0	0	0	0	31	1.04	-82.485468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39377	1	0	0	0	0	31	1.0386928	-83.680704	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39378	1	0	0	0	0	31	1.0386438	-83.63717	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39379	1	0	0	0	0	31	1.0386984	-83.620577	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39380	1	0	0	0	0	31	1.0336604	-123.194136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39381	2	0	0	0	0	31	1.0336604	-123.194136	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39382	2	0	0	0	0	31	1.0336604	-123.194136	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39383	1	0	0	0	0	31	1.0336604	-123.194136	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39384	2	0	0	0	0	31	1.0336604	-123.194136	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39385	2	0	0	0	0	31	1.0336604	-123.194136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39386	1	0	0	0	0	31	1.0336604	-123.194136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39387	1	0	0	0	0	31	1.0336604	-123.194136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39388	2	0	0	0	0	31	1.0401186	-75.791528	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39389	1	0	0	0	0	31	1.040107	-75.79606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39390	1	0	0	0	8.68	31	1.0343624	-121.906567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39391	2	0	0	0	0	31	1.0353737	-121.775527	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39392	2	0	0	0	0	31	1.0358343	-121.713012	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39393	1	0	0	0	0	31	1.0342037	-121.910221	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39394	1	0	0	0	0	31	1.0343624	-121.906567	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39395	2	0	0	0	0	31	1.0401206	-68.283713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39396	1	0	0	0	0	31	1.0400376	-68.290879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39397	1	0	0	0	0	31	1.0401661	-114.413469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39398	2	0	0	0	0	31	1.0405	-113.796317	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39399	2	0	0	0	0	31	1.0405	-114.01251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39400	1	0	0	0	0	31	1.0400532	-114.443052	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39401	1	0	0	0	0	31	1.0401661	-114.413469	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39402	1	0	0	0	0	31	1.046	-112.773047	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39403	2	0	0	0	0	31	1.063	-109.158196	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39404	2	0	0	0	0	31	1.0699176	-108.434417	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39405	1	0	0	0	0	31	1.0445537	-112.929726	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39406	1	0	0	0	0	31	1.046	-112.773047	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39407	1	0	0	0	0	31	1.0308964	-112.163954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39408	2	0	0	0	0	31	1.0315813	-112.07736	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39409	2	0	0	0	0	31	1.0315813	-112.07736	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39410	1	0	0	0	0	31	1.0308934	-112.167138	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39411	1	0	0	0	0	31	1.0307903	-112.173633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39412	1	0	0	0	0	31	1.0513793	-119.738113	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39413	2	0	0	0	0	31	1	-117.963399	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39414	1	0	0	0	0	31	1.0509983	-119.792061	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39415	1	0	0	0	-58.45	31	1.0364828	-118.301064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39416	1	0	0	0	0	31	1.0399698	-120.441053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39417	2	0	0	0	0	31	1.0048229	-116.802256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39418	1	0	0	0	0	31	1.0369973	-118.272419	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39419	1	0	0	0	0	31	1.0364828	-118.301064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39420	1	0	0	0	-145.53	31	1.0384931	-62.740101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39421	2	0	0	0	0	31	1.0475	-59.781607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39422	2	0	0	0	0	31	1.0475	-60.567643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39423	2	0	0	0	0	31	1.0475	-59.301824	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39424	2	0	0	0	0	31	1.0475	-60.014739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39425	2	0	0	0	0	31	1.0475	-59.216127	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39426	1	0	0	0	0	31	1.0384892	-63.013202	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39427	1	0	0	0	0	31	1.0384931	-62.740101	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39428	2	0	0	0	0	31	1.0387008	-75.456316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39429	1	0	0	0	0	31	1.0386518	-75.460297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39430	1	0	0	0	0	31	1.0436846	-120.438853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39431	2	0	0	0	0	31	1.0436846	-120.438853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39432	2	0	0	0	0	31	1.0436846	-120.438853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39433	2	0	0	0	0	31	1.0436846	-120.438853	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39434	1	0	0	0	0	31	1.0436846	-120.438853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39435	1	0	0	0	0	31	1.0436846	-120.438853	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39436	2	0	0	0	0	31	1.0515916	-74.262152	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39437	1	0	0	0	0	31	1.051567	-74.270964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39438	1	0	0	0	0	31	1.0345744	-125.296396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39439	2	0	0	0	0	31	1.0345744	-125.296396	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39440	1	0	0	0	0	31	1.0345744	-125.296396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39441	2	0	0	0	0	31	1.0420001	-114.07768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39442	1	0	0	0	0	31	1.0419221	-114.0877	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39443	2	0	0	0	0	31	1.038	-106.423252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39444	1	0	0	0	0	31	1.037967	-106.426329	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39445	1	0	0	0	0	31	1.033327	-123.114401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39446	2	0	0	0	0	31	1.033327	-123.114401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39447	2	0	0	0	0	31	1.033327	-123.114401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39448	1	0	0	0	0	31	1.033327	-123.114401	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39449	2	0	0	0	0	31	1.033327	-123.114401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39450	2	0	0	0	0	31	1.033327	-123.114401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39451	1	0	0	0	0	31	1.033327	-123.114401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39452	1	0	0	0	0	31	1.033327	-123.114401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39453	1	0	0	0	0	31	1.0412759	-70.616183	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39454	2	0	0	0	0	31	1.0412684	-70.558699	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39455	2	0	0	0	0	31	1.0412814	-70.613824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39456	1	0	0	0	0	31	1.0412814	-70.613824	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39457	1	0	0	0	0	31	1.0412578	-70.621027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39458	2	0	0	0	0	31	1.039	-106.442551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39459	1	0	0	0	0	31	1.0389706	-106.446851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39460	2	0	0	0	0	31	1.0381189	-100.756924	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39461	1	0	0	0	0	31	1.0380341	-107.182215	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39462	1	0	0	0	0	31	1.0374199	-106.495605	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39463	1	0	0	0	0	31	1.0374199	-106.495605	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39464	1	0	0	0	0	31	1.0375277	-100.719704	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39465	1	0	0	0	0	31	1.0381189	-100.756924	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39466	1	0	0	0	0	31	1.0392282	-77.099347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39467	2	0	0	0	0	31	1.0392282	-77.099347	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39468	1	0	0	0	0	31	1.0392282	-77.099347	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39469	2	0	0	0	0	31	1.0364213	-118.475072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39470	1	0	0	0	0	31	1.0342326	-121.431985	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39471	1	0	0	0	0	31	1.0343439	-123.505754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39472	1	0	0	0	0	31	1.0343439	-123.505754	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39473	1	0	0	0	-8.74	31	1.0366149	-118.41753	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39474	1	0	0	0	0	31	1.0364213	-118.475072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39475	2	0	0	0	0	31	1.0466943	-118.239892	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39476	1	0	0	0	0	31	1.0466812	-118.244305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39477	1	0	0	0	15.54	31	1.0433326	-116.455668	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39478	1	0	0	0	0	31	1.0488803	-118.845084	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39479	2	0	0	0	0	31	1.048	-114.979331	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39480	1	0	0	0	0	31	1.0433617	-116.456153	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39481	1	0	0	0	0	31	1.0433326	-116.455668	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39482	2	0	0	0	0	31	1.0348877	-117.231155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39483	1	0	0	0	0	31	1.0348553	-117.233984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39484	1	0	0	0	0	31	1.0411726	-114.484339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39485	2	0	0	0	0	31	1.0470001	-113.743267	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39486	1	0	0	0	0	31	1.0411435	-114.496505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39487	1	0	0	0	0	31	1.0411726	-114.484339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39488	1	0	0	0	0	31	1.0349281	-125.452631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39489	2	0	0	0	0	31	1.035	-125.417012	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39490	2	0	0	0	0	31	1.0345086	-125.19202	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39491	2	0	0	0	0	31	1.034589	-125.240657	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39492	2	0	0	0	0	31	1.0349281	-125.452631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39493	2	0	0	0	0	31	1.0348077	-125.375431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39494	1	0	0	0	0	31	1.0349092	-125.462028	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39495	1	0	0	0	0	31	1.0349281	-125.452631	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39496	1	0	0	0	-383.67	31	1.035	-113.058804	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39497	1	0	0	0	0	31	1.0413006	-113.898031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39498	2	0	0	0	0	31	1.045647	-109.655384	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39499	2	0	0	0	0	31	1.035	-113.058804	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39500	1	0	0	0	0	31	1.0369743	-113.317713	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39501	1	0	0	0	0	31	1.035	-113.058804	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39502	2	0	0	0	0	31	1.0337458	-95.635203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39503	2	0	0	0	0	31	1.0341757	-95.588244	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39504	2	0	0	0	0	31	1.0341757	-95.588244	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39505	1	0	0	0	0	31	1.0336636	-95.644193	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39506	1	0	0	0	0	31	1.0337053	-95.637849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39507	1	0	0	0	0	31	1.0337458	-95.635203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39508	1	0	0	0	0	31	1.0424488	-113.268487	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39509	1	0	0	0	0	31	1.0403337	-114.442618	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39510	2	0	0	0	0	31	1.038	-110.571958	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39511	2	0	0	0	0	31	1.0393389	-113.719088	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39512	2	0	0	0	0	31	1.0420001	-112.003901	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39513	1	0	0	0	0	31	1.0423885	-113.322005	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39514	1	0	0	0	0	31	1.0424488	-113.268487	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39515	1	0	0	0	0	31	1.0422734	-114.308154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39516	2	0	0	0	0	31	1.0495	-111.227661	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39517	2	0	0	0	0	31	1.0495	-111.452422	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39518	1	0	0	0	0	31	1.0412396	-114.492423	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39519	1	0	0	0	0	31	1.0422734	-114.308154	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39520	1	0	0	0	0	31	1.0398541	-77.04598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39521	2	0	0	0	0	31	1.018	-76.535407	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39522	1	0	0	0	0	31	1.0397515	-77.055155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39523	1	0	0	0	0	31	1.0398541	-77.04598	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39524	1	0	0	0	0	31	1.0242092	-115.706497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39525	1	0	0	0	0	31	1.0271929	-117.065571	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39526	1	0	0	0	0	31	1.0292996	-117.892012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39527	1	0	0	0	0	31	1.0292996	-117.892012	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39528	2	0	0	0	0	31	1.0242092	-115.706497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39529	1	0	0	0	0	31	1.0242351	-115.678304	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39530	1	0	0	0	0	31	1.0242092	-115.706497	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39531	2	0	0	0	0	31	1.0337132	-116.283	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39532	2	0	0	0	0	31	1.035885	-118.208989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39533	1	0	0	0	0	31	1.0452308	-122.575359	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39534	1	0	0	0	0	31	1.0452308	-122.575359	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39535	1	0	0	0	0	31	1.0338275	-116.247908	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39536	1	0	0	0	0	31	1.0337132	-116.283	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39537	1	0	0	0	0	31	1.0351411	-125.340102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39538	2	0	0	0	0	31	1.0372466	-124.868162	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39539	1	0	0	0	0	31	1.035069	-125.347979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39540	2	0	0	0	0	31	1.0311711	-123.827431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39541	2	0	0	0	0	31	1.0311711	-123.827431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39542	2	0	0	0	0	31	1.0311711	-123.827431	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39543	1	0	0	0	0	31	1.0311711	-123.827431	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39544	1	0	0	0	0	31	1.0311711	-123.827431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39545	1	0	0	0	0	31	1.0311711	-123.827431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39546	2	0	0	0	0	31	1.040596	-118.285599	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39547	1	0	0	0	0	31	1.0405312	-118.327044	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39548	2	0	0	0	0	31	1.0395565	-118.305163	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39549	1	0	0	0	0	31	1.0395565	-118.305163	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39550	2	0	0	0	0	31	1.0478217	-68.317953	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39551	1	0	0	0	0	31	1.0478207	-68.31836	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39552	1	0	0	0	0	31	1.0351002	-83.261857	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39553	2	0	0	0	0	31	1.0350194	-83.208474	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39554	1	0	0	0	0	31	1.0350974	-83.264895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39555	1	0	0	0	0	31	1.0324372	-103.364059	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39556	2	0	0	0	0	31	1.0575601	-100.38881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39557	1	0	0	0	0	31	1.0319794	-103.399545	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39558	1	0	0	0	0	31	1.0324372	-103.364059	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39559	1	0	0	0	0	31	1.043	-113.208556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39560	1	0	0	0	0	31	1.0394368	-115.461005	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39561	2	0	0	0	0	31	1.0514124	-107.27156	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39562	2	0	0	0	0	31	1.0510374	-108.002044	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39563	2	0	0	0	0	31	1.0506979	-108.109423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39564	2	0	0	0	0	31	1.0512276	-107.683514	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39565	2	0	0	0	0	31	1.0509328	-108.724344	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39566	2	0	0	0	0	31	1.0502542	-109.183509	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39567	1	0	0	0	0	31	1.0400449	-114.032536	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39568	1	0	0	0	0	31	1.043	-113.208556	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39569	1	0	0	0	62.65	31	1.0407582	-116.753326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39570	2	0	0	0	0	31	1.045	-117.242056	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39571	1	0	0	0	0	31	1.0401379	-116.737073	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39572	1	0	0	0	0	31	1.0407582	-116.753326	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39573	1	0	0	0	0	31	1.0448282	-118.567863	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39574	2	0	0	0	0	31	1.0447986	-118.442247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39575	2	0	0	0	0	31	1.0447986	-118.442247	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39576	1	0	0	0	0	31	1.0448236	-118.54975	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39577	1	0	0	0	0	31	1.0448188	-118.571604	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39578	1	0	0	0	0	31	1.0285514	-119.875186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39579	2	0	0	0	0	31	1.0485062	-119.836311	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39580	2	0	0	0	0	31	1.0491242	-119.757473	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39581	1	0	0	0	0	31	1.0285206	-119.877847	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39582	1	0	0	0	0	31	1.0285514	-119.875186	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39583	1	0	0	0	0	31	1.0458859	-108.487167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39584	2	0	0	0	0	31	1.0448798	-110.156743	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39585	1	0	0	0	0	31	1.0459913	-108.463804	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39586	1	0	0	0	0	31	1.0458859	-108.487167	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39587	2	0	0	0	0	31	1.045	-73.817235	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39588	1	0	0	0	0	31	1.0447682	-73.889471	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39589	1	0	0	0	0	31	1.0134563	-132.241199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39590	2	0	0	0	0	31	1.0135133	-132.234919	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39591	2	0	0	0	0	31	1.0140472	-132.176209	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39592	1	0	0	0	0	31	1.0135133	-132.234919	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39593	2	0	0	0	0	31	1.014423	-132.134078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39594	2	0	0	0	0	31	1.0146826	-132.105627	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39595	1	0	0	0	0	31	1.0134003	-132.245467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39596	1	0	0	0	0	31	1.0134563	-132.241199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39597	1	0	0	0	0	31	1.039737	-71.374111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39598	2	0	0	0	0	31	1.04	-71.333422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39599	2	0	0	0	0	31	1.0397428	-71.373397	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39600	1	0	0	0	0	31	1.0397428	-71.373397	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39601	2	0	0	0	0	31	1.0397344	-71.374766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39602	2	0	0	0	0	31	1.04	-71.33848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39603	1	0	0	0	0	31	1.0397344	-71.374766	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39604	1	0	0	0	0	31	1.0397178	-71.375667	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39605	1	0	0	0	0	31	1.039737	-71.374111	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39606	1	0	0	0	0	31	1.0368514	-116.435942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39607	1	0	0	0	0	31	1.029414	-121.326627	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39608	1	0	0	0	0	31	1.0288408	-122.294476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39609	1	0	0	0	0	31	1.0288408	-122.294476	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39610	2	0	0	0	0	31	1.0563085	-112.984689	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39611	1	0	0	0	0	31	1.0371488	-116.37943	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39612	1	0	0	0	0	31	1.0368514	-116.435942	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39613	2	0	0	0	0	31	1.0392184	-120.49901	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39614	1	0	0	0	0	31	1.0389641	-120.526023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39615	2	0	0	0	0	31	1.0414845	-115.34297	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39616	1	0	0	0	0	31	1.0414764	-115.347342	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39617	1	0	0	0	0	31	1.0395549	-71.477339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39618	2	0	0	0	0	31	1.002	-71.413492	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39619	2	0	0	0	0	31	1.002	-71.362853	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39620	1	0	0	0	0	31	1.0395368	-71.481513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39621	1	0	0	0	0	31	1.0395549	-71.477339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39622	1	0	0	0	0	31	1.0342677	-126.585838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39623	2	0	0	0	0	31	1.0039295	-126.473422	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39624	2	0	0	0	0	31	1.0043732	-126.424088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39625	2	0	0	0	0	31	1.0050705	-126.345885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39626	1	0	0	0	0	31	1.0341896	-126.591083	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39627	1	0	0	0	0	31	1.0342677	-126.585838	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39628	1	0	0	0	0	31	1.0397886	-116.720421	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39629	1	0	0	0	0	31	1.0439311	-117.359924	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39630	2	0	0	0	0	31	1.0487678	-114.41591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39631	1	0	0	0	0	31	1.0394123	-116.765095	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39632	1	0	0	0	0	31	1.0397886	-116.720421	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39633	1	0	0	0	-21.89	31	1.0363387	-118.249489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39634	1	0	0	0	0	31	1.0382332	-120.475036	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39635	1	0	0	0	0	31	1.0372119	-119.502509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39636	1	0	0	0	0	31	1.0372119	-119.502509	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39637	2	0	0	0	0	31	1.059	-116.079716	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39638	1	0	0	0	0	31	1.0365178	-118.249027	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39639	1	0	0	0	0	31	1.0363387	-118.249489	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39640	2	0	0	0	0	31	1.0216931	-118.461298	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39641	1	0	0	0	0	31	1.0215694	-118.470016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39642	2	0	0	0	0	31	1.0455112	-69.47636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39643	1	0	0	0	0	31	1.0455038	-69.479523	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39644	1	0	0	0	0	31	1.0394007	-68.276692	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39645	2	0	0	0	0	31	1.007152	-67.790427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39646	1	0	0	0	0	31	1.0393838	-68.291029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39647	1	9.86	2.03	0	50.32	32	1.036293	-131.773911	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39648	1	11.51	1.6	0	0	32	1.0284266	-131.640404	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39649	1	9.86	3.96	0	0	32	1.016394	-129.125648	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39650	1	9.86	2.46	0	0	32	1.0153496	-130.160609	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39651	1	22.6	3.18	0	0	32	1.0227518	-127.513378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39652	1	0	0	0	0	32	1.0167442	-128.111551	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39653	1	11.3	3.39	0	0	32	1.0166781	-128.118626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39654	1	11.3	0.57	0	35.34	32	1.0386083	-125.826082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39655	1	0	0	0	0	32	1.038238	-125.814238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39656	1	11.39	2.34	0	0	32	1.0066346	-129.221039	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39657	1	0	0	0	0	32	1.0419286	-117.467455	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39658	1	0	0	0	0	32	1.0414147	-118.151184	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39659	1	31.55	4.73	0	0	32	1.041795	-117.483403	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39660	1	20.16	7.19	0	0	32	1.0314717	-130.890666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39661	1	0	0	0	0	32	1.0319185	-126.460232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39662	1	13	6.73	0	0	32	1.0318116	-126.466971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39663	1	0	0	0	0	32	1.0392581	-124.493541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39664	1	14.24	5.88	0	0	32	1.0391651	-124.501406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39665	1	18.4	5.85	0	0	32	1.0108874	-131.733872	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39666	1	8.22	1.81	0	0	32	1.0067988	-131.737171	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39667	1	0	0	0	0	32	1.0068405	-131.73187	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39668	1	9.5	1.94	0	0	32	1.0137379	-128.178513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39669	1	8.66	6.66	0	0	32	1.0308437	-129.862442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39670	1	14.13	1.68	0	0	32	1.0143988	-128.462214	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39671	1	13.39	1.14	0	0	32	1.0171219	-131.133666	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39672	1	8.83	2.17	0	0	32	1.0222019	-127.072001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39673	1	0	0	0	0	32	1.0376634	-122.981268	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39674	1	53.08	15.91	0	0	32	1.0373506	-123.010477	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39675	1	50.93	7.94	0	0	32	1.0382538	-122.937741	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39676	1	25.52	3.87	0	0	32	1.0414581	-122.147585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39677	1	0	0	0	0	32	1.0415485	-122.133086	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39678	1	49.98	10.76	0	0	32	1.0389065	-123.398173	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39679	1	0	0	0	29.02	32	1.0420645	-117.868757	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39680	1	0	0	0	0	32	1.0451346	-122.161515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39681	1	33.29	12.97	0	0	32	1.0418461	-117.886344	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39682	1	18.87	4.89	0	0	32	1.0365041	-124.395029	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39683	1	0	0	0	0	32	1.0365941	-124.384415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39684	1	18.87	3.62	0	0	32	1.0424947	-123.195706	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39685	1	16.94	6.66	0	46.53	32	1.0402201	-131.568505	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39686	1	13.47	6.11	0	0	32	1.015885	-130.858447	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39687	1	6.74	2.19	0	0	32	1.0219176	-131.242248	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39688	1	0	0	0	0	32	1.0085959	-130.460012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39689	1	29.73	4.96	0	0	32	1.0084683	-130.477876	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39690	1	10.82	2.49	0	0	32	1.0126783	-130.836606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39691	1	17.11	2.65	0	0	32	1.0126844	-130.733616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39692	1	10.45	1.41	0	0	32	1.0075809	-131.910405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39693	1	0	0	0	0	32	0.9943983	-131.982236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39694	1	10.57	0.95	0	0	32	0.9943601	-131.98866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39695	1	10.45	1.5	0	0	32	0.9857524	-131.925396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39696	1	14.36	9.1	0	0	32	1.0294439	-130.389522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39697	1	18.63	7.84	0	0	32	1.0255247	-129.259318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39698	1	0	0	0	0	32	1.0256496	-129.248979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39699	1	15.6	8.89	0	0	32	1.048419	-121.573066	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39700	1	0	0	0	0	32	1.0526714	-121.369845	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39701	1	21.49	13.17	0	0	32	1.0524744	-121.380264	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39702	1	0	0	0	0	32	1.0301035	-126.028189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39703	1	39.13	9.06	0	0	32	1.0298985	-126.051227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39704	1	11.8	2.98	0	0	32	1.0013052	-133.990665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39705	1	13.11	7.37	0	0	32	1.0158677	-134.164629	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39706	1	0	0	0	0	32	1.0058789	-134.206659	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39707	1	12.97	6.54	0	0	32	1.0057713	-134.214224	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39708	1	12.17	1.24	0	0	32	1.0249208	-131.760453	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39709	1	13.1	5.42	0	0	32	1.00168	-134.254519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39710	1	12.2	2.55	0	65.61	32	1.0341785	-133.940253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39711	1	19.32	1.17	0	0	32	1.0318479	-132.148361	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39712	1	0	0	0	0	32	1.0319159	-132.136174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39713	1	12.3	1.68	0	0	32	1.0295314	-132.147729	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39714	1	21.71	8.03	0	0	32	1.0425639	-119.058873	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39715	1	10.28	2.48	0	0	32	1.0141746	-128.643713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39716	1	7.19	1.18	0	0	32	1.019488	-129.391448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39717	1	21.24	5.28	0	0	32	1.003741	-126.697213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39718	1	18.05	1.85	0	0	32	1.0137576	-126.321458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39719	1	18.05	2.32	0	0	32	0.9828192	-128.519773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39720	1	33.21	14.21	0	0	32	0.9716698	-131.43846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39721	1	31.41	0.26	0	0	32	1.0074175	-123.180162	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39722	1	8.39	1.07	0	0	32	0.9758472	-130.557082	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39723	1	19.5	2.16	0	0	32	1.0241386	-123.17392	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39724	1	0	0	0	0	32	0.9782477	-131.601942	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39725	1	10.77	4.03	0	0	32	0.9781783	-131.607912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39726	1	11.2	3	0	0	32	1.0231206	-123.672849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39727	1	13.73	5.79	0	0	32	0.9921207	-126.519051	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39728	1	0	0	0	0	32	1.0223415	-122.242146	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39729	1	11.2	3.12	0	0	32	1.0222757	-122.24866	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39730	1	9.89	1.37	0	0	32	0.9990402	-121.695846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39731	1	21.07	4.12	0	0	32	1.0192284	-121.801683	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39732	1	0	0	0	-116.44	32	1.0373167	-109.951453	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39733	1	0	0	0	0	32	1.0344428	-112.478338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39734	1	31.29	10.34	0	0	32	1.0312237	-116.282606	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39735	1	0	0	0	0	32	1.0337383	-112.698393	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39736	1	0	0	0	0	32	1.0344428	-112.478338	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39737	1	23.69	3.8	0	0	32	1.0287499	-116.828633	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39738	1	21.07	8.32	0	0	32	1.0193943	-120.401913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39739	1	0	0	0	0	32	1.0195337	-120.390859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39740	1	22.87	4.98	0	103.22	32	1.0364457	-125.787827	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39741	1	13.51	1.35	0	0	32	1.0076989	-125.31579	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39742	1	0	0	0	0	32	1.0077494	-125.307849	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39743	1	22.26	5.61	0	0	32	1.0240228	-126.198864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39744	1	0	0	0	0	32	1.0241348	-126.185519	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39745	1	0	0	0	0	32	1.0094783	-125.959553	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39746	1	14.52	2.79	0	0	32	1.0094056	-125.967977	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39747	1	13.25	3.03	0	0	32	1.0310886	-125.112318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39748	1	5.74	2.27	0	0	32	1.0233843	-120.852792	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39749	1	9.46	5.74	0	0	32	1.0090404	-123.329945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39750	1	10.72	2.53	0	0	32	1.0110155	-131.738254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39751	1	11.57	1.14	0	0	32	1.0151967	-132.186238	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39752	1	0	0	0	0	32	1.0240889	-129.570566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39753	1	24.64	6.85	0	0	32	1.023952	-129.584731	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39754	1	14.11	1.94	0	0	32	1.0329338	-127.82218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39755	1	0	0	0	51.17	32	1.039335	-124.345225	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39756	1	0	0	0	0	32	1.0414519	-126.579983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39757	1	28.23	9.56	0	0	32	1.0391552	-124.360791	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39758	1	9.87	1.46	0	0	32	1.0157623	-129.48313	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39759	1	12.97	3.47	0	0	32	1.0306639	-129.170989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39760	1	13.37	3.69	0	0	32	1.0109975	-135.644277	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39761	1	0	0	0	0	32	1.0116811	-134.297829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39762	1	8.29	1.92	0	0	32	1.0116427	-134.302304	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39763	1	0	0	0	0	32	1.0245068	-134.028463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39764	1	13.38	3.94	0	0	32	1.0244328	-134.036678	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39765	1	13.05	2.86	0	0	32	1.0208848	-132.824446	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39766	1	10.76	2.53	0	0	32	1.0369751	-128.585873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39767	1	24.61	9.3	0	-14.25	32	1.0424986	-120.114876	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39768	1	15.34	5.76	0	0	32	0.9897964	-134.384798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39769	1	14.13	3.67	0	0	32	0.9867108	-134.604311	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39770	1	25.37	8.03	0	0	32	1.0108959	-131.767954	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39771	1	19.82	3.85	0	0	32	1.0264058	-129.816202	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39772	1	13.89	2.89	0	0	32	1.0177366	-130.825167	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39773	1	13.77	2.66	0	0	32	1.01596	-131.168131	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39774	1	27.69	17.81	0	0	32	0.9770881	-134.996227	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39775	1	0	0	0	0	32	0.9997917	-133.69027	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39776	1	16.38	3.03	0	0	32	0.9997135	-133.700592	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39777	1	17.04	3.03	0	0	32	0.9812702	-134.72419	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39778	1	17.04	2.89	0	0	32	0.9842992	-134.389338	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39779	1	12.02	3.48	0	0	32	1.0040931	-132.470241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39780	1	0	0	0	0	32	1.0055177	-132.650929	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39781	1	12.02	1.59	0	0	32	1.0054708	-132.658771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39782	1	15.49	3.93	0	0	32	1.0009599	-133.655232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39783	1	0	0	0	0	32	1.0254547	-131.640049	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39784	1	18.1	9.28	0	0	32	1.0253271	-131.648898	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39785	1	0	0	0	121.54	32	1.0412927	-124.63748	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39786	1	0	0	0	0	32	1.0421446	-127.942019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39787	1	11.08	1.34	0	0	32	1.041247	-124.64397	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39788	1	14.55	4.58	0	0	32	1.0198729	-130.660079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39789	1	21.84	4.46	0	0	32	1.0349709	-128.86489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39790	1	0	0	0	0	32	1.015193	-125.304527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39791	1	23.78	8.83	0	0	32	1.0150249	-125.318499	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39792	1	8.47	2.31	0	34.31	32	1.031317	-125.740023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39793	1	0	0	0	0	32	1.0354826	-117.350064	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39794	1	0	0	0	0	32	1.0354826	-117.350064	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39795	1	0	0	0	0	32	1.0354826	-117.350064	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39796	1	0	0	0	0	32	1.0354826	-117.350064	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39797	1	0	0	0	0	32	1.0356295	-117.333091	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39798	1	29.05	7.9	0	0	32	1.0353222	-117.366374	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39799	1	10.78	2.55	0	0	32	1.024087	-126.533216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39800	1	10.43	1.8	0	0	32	1.0262613	-126.241984	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39801	1	10.43	4.88	0	0	32	1.0325427	-124.821133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39802	1	0	0	0	87.13	32	1.0364252	-119.339325	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39803	1	0	0	0	0	32	1.0403465	-123.358603	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39804	1	24.56	5.39	0	0	32	1.0363121	-119.353809	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39805	1	12.28	5.4	0	0	32	1.0311335	-124.981059	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39806	1	0	0	0	0	32	1.0210309	-127.390428	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39807	1	14.01	5.23	0	0	32	1.0209451	-127.39787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39808	1	0	0	0	0	32	1.0345531	-122.053758	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39809	1	0	0	0	0	32	1.0306096	-127.753231	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39810	1	0	0	0	0	32	1.0343226	-132.000193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39811	1	0	0	0	0	32	1.0343226	-132.000193	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39812	1	32.75	10.77	0	0	32	1.0343518	-122.071713	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39813	1	0	0	0	0	32	1.0262229	-129.209023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39814	1	23.29	6.49	0	0	32	1.0240932	-129.574706	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39815	1	0	0	0	0	32	1.026177	-129.213188	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39816	1	0	0	0	0	32	1.026177	-129.213188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39817	1	0	0	0	0	32	1.0263471	-129.197151	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39818	1	0	0	0	0	32	1.0262229	-129.209023	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39819	1	0	0	0	28.24	32	1.0321142	-131.098136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39820	1	27.21	5.51	0	0	32	1.0319878	-131.113684	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39821	1	23.29	3.25	0	0	32	1.0268349	-129.100663	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39822	1	23.29	2.34	0	0	32	1.0292079	-128.192987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39823	1	7.59	2.09	0	0	32	1.010454	-128.976053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39824	1	0	0	0	0	32	1.0026388	-132.160374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39825	1	25.59	0.66	0	0	32	1.0018801	-132.762727	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39826	1	0	0	0	0	32	1.0026013	-132.179282	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39827	1	0	0	0	0	32	1.0026013	-132.179282	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39828	1	0	0	0	0	32	1.0027243	-132.144873	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39829	1	0	0	0	0	32	1.0026388	-132.160374	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39830	1	11.89	3.95	0	0	32	1.0041798	-132.667256	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39831	1	13.78	2.55	0	0	32	1.0046885	-132.536635	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39832	1	18.92	2.37	0	0	32	1.0173888	-131.381176	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39833	1	11.79	0.79	0	0	32	1.0211919	-129.577821	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39834	1	13.23	1.4	0	0	32	1.0291888	-131.133851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39835	1	17.17	2.18	0	0	32	1.0298255	-132.27859	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39836	1	24.56	2.03	0	59.87	32	1.0326754	-132.780461	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39837	1	24.56	4.88	0	0	32	1.0258523	-132.674318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39838	1	34	8.78	0	0	32	1.0164392	-132.17378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39839	1	0	0	0	0	32	1.0166159	-132.153488	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39840	1	12.34	1.94	0	0	32	1.0267534	-130.70381	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39841	1	13.27	4.15	0	0	32	1.0037924	-131.572647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39842	1	22.01	4.77	0	0	32	1.0121692	-127.695232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39843	1	11.63	2.12	0	0	32	1.019591	-124.328665	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39844	1	11.82	1.4	0	0	32	1.0111336	-126.752999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39845	1	25.59	9.64	0	0	32	1.0141993	-125.510581	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39846	1	13.25	3.4	0	0	32	1.017992	-131.858587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39847	1	9.06	0.89	0	0	32	1.0217464	-131.400799	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39848	1	15.64	4.83	0	0	32	1.0156137	-135.542702	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39849	1	0	0	0	0	32	1.0144406	-136.47936	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39850	1	0	0	0	0	32	1.0144406	-136.47936	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39851	1	0	0	0	0	32	1.0144406	-136.47936	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39852	1	0	0	0	0	32	1.0144406	-136.47936	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39853	1	0	0	0	0	32	1.0144684	-136.473971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39854	1	9.06	0.25	0	0	32	1.0144122	-136.484515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39855	1	0	0	0	0	32	1.01463	-136.818995	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39856	1	14.83	3.28	0	0	32	1.0145558	-136.826727	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39857	1	18.2	2.37	0	0	32	1.0323549	-129.7735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39858	1	18.2	1.16	0	0	32	1.031472	-131.183251	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39859	1	0	0	0	0	32	1.0289015	-131.434387	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39860	1	18.2	5.01	0	0	32	1.0288078	-131.443801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39861	1	52.55	7.64	0	87.04	32	1.0411931	-130.464058	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39862	1	0	0	0	99.28	32	1.0441132	-119.393598	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39863	1	65	10.18	0	0	32	1.0404972	-120.767344	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39864	1	0	0	0	0	32	1.0441358	-119.22987	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39865	1	24.68	6.51	0	0	32	1.0387493	-129.627487	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39866	1	22.76	3.47	0	36.18	32	1.0353096	-130.660185	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39867	1	0	0	0	0	32	1.0200395	-130.523008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39868	1	9.84	2.41	0	0	32	1.0199898	-130.528689	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39869	1	12.53	5.13	0	0	32	1.0326148	-131.517572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39870	1	0	0	0	59.2	32	1.0394486	-132.269174	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39871	1	12.97	2.45	0	0	32	1.0393983	-132.276193	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39872	1	25.06	7.03	0	0	32	1.0001664	-133.027554	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39873	1	5.03	0.77	0	0	32	0.9977536	-134.301864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39874	1	18.56	6.75	0	0	32	1.0002209	-136.632889	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39875	1	0	0	0	0	32	1.0140716	-134.310958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39876	1	29.59	8.13	0	0	32	1.0138987	-134.327572	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39877	1	0	0	0	-2.5	32	1.0321435	-127.167885	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39878	1	37.24	18.57	0	0	32	1.031878	-127.186072	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39879	1	19.56	6.08	0	0	32	1.0177146	-131.618978	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39880	1	12.39	2.56	0	0	32	1.0232468	-131.192912	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39881	1	13.38	4.49	0	0	32	1.0245154	-133.543211	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39882	1	20.85	8.8	0	0	32	1.0172856	-136.394813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39883	1	25.75	0.98	0	0	32	1.0183152	-140.524184	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39884	1	0	0	0	33.16	32	1.0367724	-135.533514	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39885	1	23.79	6.16	0	0	32	1.036652	-135.547638	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39886	1	20.85	8.64	0	0	32	1.0142616	-138.180539	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39887	1	14.59	3.13	0	0	32	1.0168666	-133.788621	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39888	1	50.73	2.36	0	0	32	1.0210727	-133.019463	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39889	1	30.19	4.76	0	0	32	1.0045766	-131.942806	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39890	1	0	0	0	0	32	1.029267	-133.854116	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39891	1	32.2	4.93	0	0	32	1.02914	-133.871584	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39892	1	0	0	0	0	32	1.0147159	-134.189364	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39893	1	37.02	19.46	0	0	32	1.0144004	-134.209605	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39894	1	28.14	17.28	0	0	32	1.0073826	-132.977713	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39895	1	17.04	3.04	0	0	32	1.0199395	-133.838405	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39896	1	0	0	0	0	32	1.0305697	-127.293897	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39897	1	63.79	7.2	0	0	32	1.0339866	-131.291426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39898	1	0	0	0	0	32	1.0318314	-127.03659	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39899	1	49.38	3.95	0	146.08	32	1.0381788	-133.742994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39900	1	0	0	0	0	32	1.0145806	-134.184198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39901	1	40.86	4.7	0	0	32	1.0144386	-134.208279	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39902	1	11	1.45	0	0	32	1.0170575	-133.465833	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39903	1	14.28	1.95	0	0	32	1.0223779	-133.692642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39904	1	18.25	6.71	0	0	32	1.0277678	-132.413735	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39905	1	0	0	0	0	32	1.0243999	-133.308269	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39906	1	18.25	5.18	0	0	32	1.0242979	-133.317596	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39907	1	15.04	4.81	0	0	32	1.027505	-133.161305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39908	1	0	0	0	0	32	1.0275957	-133.152209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39909	1	0	0	0	0	32	1.0155421	-131.431444	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39910	1	26.03	4.87	0	0	32	1.0154202	-131.445276	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39911	1	0	0	0	135.71	32	1.0354174	-124.819279	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39912	1	21.42	4.47	0	0	32	1.0353082	-124.831133	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39913	1	15.04	6.07	0	0	32	1.0168546	-133.137317	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39914	1	0	0	0	0	32	1.0275273	-132.74021	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39915	1	27.99	8.25	0	0	32	1.0273636	-132.757274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39916	1	0	0	0	0	32	1.023749	-132.92435	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39917	1	22.34	8.54	0	0	32	1.0235954	-132.937153	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39918	1	0	0	0	103.31	32	1.0361831	-129.601173	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39919	1	0	0	0	0	32	1.0322138	-131.989941	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39920	1	34.07	3.79	0	0	32	1.0360606	-129.618938	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39921	1	30.35	6.17	0	0	32	1.0219967	-133.512541	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39922	1	0	0	0	0	32	1.0248135	-133.674076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39923	1	30.11	10.37	0	0	32	1.0246526	-133.689431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39924	1	11.73	3.27	0	0	32	1.0164221	-138.085501	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39925	1	22.47	9.03	0	0	32	1.0198211	-135.68718	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39926	1	11.73	2.26	0	0	32	1.0177315	-136.180503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39927	1	0	0	0	0	32	1.0277836	-133.473542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39928	1	14.02	4.61	0	0	32	1.0277004	-133.481774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39929	1	0	0	0	0	32	1.0262821	-122.829274	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39930	1	12.77	3.99	0	0	32	1.0262065	-122.836623	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39931	1	0	0	0	0	32	1.0188927	-133.655846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39932	1	22.65	4.2	0	0	32	1.0187854	-133.668587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39933	1	15.42	3.13	0	0	32	1.022108	-134.238868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39934	1	0	0	0	0	32	1.0074821	-139.079938	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39935	1	25.34	7.7	0	0	32	1.0073322	-139.094308	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39936	1	0	0	0	0	32	0.9997599	-132.238642	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39937	1	3.5	0.89	0	0	32	0.9997411	-132.240587	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39938	1	15.62	6.33	0	0	32	1.0195518	-133.464253	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39939	1	12.77	0.97	0	0	32	1.0261844	-133.105997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39940	1	0	0	0	0	32	1.026225	-133.098495	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39941	1	0	0	0	-5.65	32	1.0376812	-124.41578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39942	1	35.12	7.51	0	0	32	1.0432914	-126.688191	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39943	1	0	0	0	0	32	1.0385569	-124.244553	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39944	1	12.77	1.21	0	21.27	32	1.0322948	-133.488841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39945	1	5.46	2.48	0	0	32	1.0321336	-121.532651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39946	1	5.76	2.33	0	0	32	1.0222143	-123.725092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39947	1	4.24	0.56	0	0	32	1.0089756	-138.265467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39948	1	8.65	0.35	0	32.63	32	1.0304403	-134.956067	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39949	1	0	0	0	0	32	1.0138988	-136.269491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39950	1	9.62	1.39	0	0	32	1.013865	-136.275008	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39951	1	21.82	4.85	0	0	32	1.004699	-134.247909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39952	1	11.18	2.99	0	0	32	1.0142904	-132.092042	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39953	1	22.04	2.55	0	0	32	1.0077345	-138.118589	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39954	1	17.06	7.3	0	0	32	0.9893013	-144.337525	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39955	1	0	0	0	0	32	0.989417	-144.327798	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39956	1	14.34	1.26	0	0	32	1.0094234	-133.03724	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39957	1	13.3	2.13	0	0	32	1.0056446	-134.519964	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39958	1	0	0	0	0	32	1.0220663	-135.652829	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39959	1	8.39	4.11	0	0	32	1.0219968	-135.657726	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39960	1	25.4	8	0	0	32	1.028817	-130.608619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39961	1	11.6	6.99	0	0	32	1.0259408	-131.251582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39962	1	11.6	3.35	0	0	32	1.0242542	-132.220966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39963	1	17.5	10.73	0	0	32	1.0261932	-129.928013	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39964	1	29	2.69	0	0	32	1.0305254	-130.156134	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39965	1	19.61	4	0	0	32	1.0283507	-131.455632	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39966	1	28.5	3.88	0	0	32	1.0330791	-129.625971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39967	1	29.14	15.63	0	0	32	1.0289877	-131.88867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39968	1	19.61	5.02	0	0	32	1.0256962	-130.005761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39969	1	16.92	12.99	0	0	32	0.9999168	-141.175695	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39970	1	13.57	1.71	0	0	32	1.0233536	-131.45375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39971	1	14.64	5.03	0	0	32	1.0223641	-132.033867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39972	1	11.43	3.94	0	0	32	1.0307056	-130.42	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39973	1	11.43	6.37	0	0	32	1.0263467	-131.285916	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39974	1	11.43	6.77	0	0	32	1.0196158	-130.78054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39975	1	0	0	0	0	32	1.0197156	-130.774868	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39976	1	20.11	7.25	0	0	32	1.0204272	-133.939698	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39977	1	0	0	0	0	32	1.0178764	-130.482138	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39978	1	5.93	2.37	0	0	32	1.017837	-130.485208	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39979	1	0	0	0	0	32	1.0257936	-136.186479	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39980	1	9.67	2.76	0	0	32	1.0257395	-136.19194	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39981	1	8.47	2.58	0	0	32	1.0167776	-131.035921	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39982	1	8.47	1.89	0	0	32	1.0185647	-132.459305	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39983	1	0	0	0	0	32	1.023868	-132.414761	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39984	1	8.47	0.65	0	0	32	1.023838	-132.419979	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39985	1	16.67	4.28	0	0	32	1.0120162	-128.115837	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39986	1	20.27	5.24	0	0	32	1.0057619	-126.297913	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39987	1	18.47	2.52	0	0	32	1.0068874	-127.483881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39988	1	16.84	3.74	0	20.21	32	1.0399245	-124.250054	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39989	1	24.01	7.86	0	0	32	1.0392102	-118.645649	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39990	1	15.82	5.38	0	0	32	1.015079	-125.683918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39991	1	15.67	2.5	0	0	32	1.0165161	-127.25512	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39992	1	0	0	0	0	32	1.0165781	-127.245742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39993	1	0	0	0	47.21	32	1.0343364	-128.289384	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39994	1	18.87	4.93	0	0	32	1.034244	-128.299997	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39995	1	9.44	2.65	0	0	32	1.0212845	-127.688455	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39996	1	9.44	1.26	0	0	32	1.0290538	-127.233016	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39997	1	0	0	0	0	32	1.0290882	-127.227217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39998	1	10.03	2.77	0	0	32	1.0208258	-128.02789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	39999	1	10.34	2.32	0	0	32	0.9757819	-145.902566	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40000	1	0	0	0	0	32	0.9802422	-145.761489	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40001	1	27.48	9.53	0	0	32	0.9800511	-145.779232	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40002	1	10.91	0.36	0	0	32	1.0137605	-138.405467	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40003	1	6.59	2.17	0	0	32	1.0096125	-139.276096	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40004	1	23.45	4.94	0	0	32	1.0078449	-143.800079	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40005	1	0	0	0	0	32	1.0145329	-143.552957	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40006	1	23.45	3.76	0	0	32	1.0144423	-143.566267	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40007	1	24.24	2.65	0	0	32	1.0005123	-143.799521	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40008	1	21.72	7.4	0	0	32	1.028883	-144.02796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40009	1	0	0	0	0	32	1.0290183	-144.01662	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40010	1	21.72	14.49	0	0	32	1.0250492	-143.609955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40011	1	21.72	7.48	0	133.28	32	1.037019	-144.06619	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40012	1	0	0	0	0	32	0.9730049	-145.849634	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40013	1	0	0	0	0	32	0.9730049	-145.849634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40014	1	0	0	0	0	32	0.9730049	-145.849634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40015	1	0	0	0	0	32	0.9730049	-145.849634	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40016	1	0	0	0	0	32	0.9731201	-145.837199	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40017	1	20.52	6.15	0	0	32	0.9728914	-145.86127	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40018	1	43.55	16.02	0	0	32	1.0337285	-125.647592	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40019	1	0	0	0	0	32	1.0340155	-125.622782	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40020	1	31.79	3.44	0	0	32	0.9959693	-144.208839	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40021	1	20.52	6.76	0	0	32	0.9735676	-145.481115	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40022	1	0	0	0	0	32	0.9944603	-143.886155	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40023	1	5.75	0.7	0	0	32	0.9944413	-143.889429	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40024	1	5.53	0.99	0	0	32	1.0006381	-142.543198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40025	1	15.54	1.97	0	0	32	1.0075272	-138.391407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40026	1	0	0	0	0	32	1.0069813	-138.431794	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40027	1	11.85	5.54	0	0	32	1.0068867	-138.438637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40028	1	11.14	3.45	0	0	32	1.0086041	-142.470205	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40029	1	0	0	0	0	32	1.0086685	-142.464281	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40030	1	15.69	2.36	0	0	32	1.0196718	-128.990801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40031	1	0	0	0	0	32	1.0190659	-132.48408	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40032	1	19.41	6.11	0	0	32	1.0189609	-132.494796	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40033	1	0	0	0	0	32	1.0122128	-128.893532	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40034	1	31.9	6.95	0	0	32	1.01204	-128.913382	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40035	1	0	0	0	157.18	32	1.0416082	-120.677516	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40036	1	0	0	0	0	32	1.0258679	-126.172608	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40037	1	55.26	18.33	0	0	32	1.0412756	-120.709253	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40038	1	39.05	14.15	0	0	32	1.0209083	-126.824879	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40039	1	44.88	11.91	0	0	32	1.0109852	-127.937406	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40040	1	48.24	26.84	0	0	32	1.0106022	-129.331105	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40041	1	24.31	5.31	0	0	32	1.0205991	-127.011283	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40042	1	19.75	2.96	0	0	32	1.0198663	-129.151203	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40043	1	0	0	0	0	32	1.019948	-129.138907	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40044	1	14.43	1.44	0	0	32	1.0225728	-128.952213	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40045	1	17.19	6.44	0	43.17	32	1.0322304	-129.269971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40046	1	0	0	0	0	32	1.0114043	-129.316265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40047	1	15.86	3.05	0	0	32	1.0113282	-129.326112	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40048	1	35.85	5.14	0	0	32	1.0189216	-128.248557	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40049	1	0	0	0	0	32	1.0178155	-127.787445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40050	1	25.08	6.45	0	0	32	1.0176768	-127.802074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40051	1	6.94	0.65	0	0	32	1.012268	-128.017075	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40052	1	14.8	2.72	0	0	32	1.0123615	-128.032595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40053	1	0	0	0	0	32	1.009748	-128.123492	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40054	1	20.84	6.51	0	0	32	1.0096338	-128.134711	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40055	1	0	0	0	0	32	1.0170673	-127.486616	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40056	1	16.2	2.47	0	0	32	1.0169978	-127.495622	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40057	1	15.3	4.05	0	0	32	1.0205054	-127.700993	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40058	1	45.32	9.11	0	0	32	1.0212399	-127.069497	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40059	1	10.66	2.32	0	0	32	1.0268301	-129.026365	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40060	1	22.68	2.14	0	0	32	1.0222972	-127.991685	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40061	1	15.63	1.81	0	0	32	1.0214573	-128.402239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40062	1	10.61	1.34	0	47.19	32	1.0401777	-131.171133	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40063	1	10.34	2.43	0	0	32	1.0266706	-128.536874	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40064	1	0	0	0	0	32	1.0267225	-128.530955	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40065	1	16.21	4.87	0	0	32	1.0307568	-126.563881	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40066	1	25.43	4.1	0	0	32	1.0246675	-128.696918	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40067	1	15.54	6.68	0	0	32	1.0271792	-127.876372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40068	1	26.15	7.19	0	0	32	1.0235989	-130.595548	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40069	1	31.75	6.27	0	0	32	1.0220507	-130.224318	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40070	1	0	0	0	0	32	1.022205	-130.204862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40071	1	32.88	10.69	0	0	32	1.0241667	-131.241585	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40072	1	45.12	11.92	0	0	32	1.027411	-130.427691	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40073	1	0	0	0	0	32	1.0276732	-131.199164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40074	1	44.22	9.19	0	0	32	1.0274657	-131.222076	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40075	1	29.46	4.43	0	0	32	1.0207815	-131.563284	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40076	1	38.24	10.24	0	0	32	1.0199085	-131.708852	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40077	1	38.26	13.51	0	0	32	1.019101	-130.125236	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40078	1	43.09	17.24	0	0	32	1.0371356	-119.350993	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40079	1	12.24	0.66	0	0	32	1.0349755	-128.899646	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40080	1	12.24	5.93	0	0	32	1.0348812	-128.906774	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40081	1	17.61	5.12	0	65.24	32	1.0404052	-129.857331	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40082	1	38.19	14.84	0	0	32	1.0208142	-131.505092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40083	1	20.4	1.23	0	0	32	1.0226711	-129.278372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40084	1	35.96	10.94	0	0	32	1.0243753	-129.18371	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40085	1	26.56	9.27	0	0	32	1.0295323	-130.868319	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40086	1	5.74	2.12	0	0	32	1.0041973	-129.465688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40087	1	18.09	2.05	0	0	32	1.0041357	-129.477476	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40088	1	18.09	7.48	0	0	32	1.0355059	-131.137983	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40089	1	0	0	0	0	32	1.0356193	-131.128805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40090	1	39.32	15.71	0	0	32	1.0263339	-130.39145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40091	1	0	0	0	0	32	1.0232645	-129.632458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40092	1	20.12	3.46	0	0	32	1.0231718	-129.645057	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40093	1	20.12	1.9	0	0	32	1.0297414	-130.767542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40094	1	38.21	7.33	0	160.5	32	1.0411027	-131.106591	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40095	1	20.12	3.79	0	0	32	1.0257179	-130.293265	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40096	1	0	0	0	0	32	1.0046072	-129.423431	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40097	1	14.51	5.65	0	0	32	1.0045168	-129.43139	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40098	1	37.38	7.79	0	0	32	1.023214	-131.199035	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40099	1	39.54	2.37	0	0	32	1.0226253	-130.151048	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40100	1	75.52	26.62	0	0	32	1.0415839	-117.095854	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40101	1	39.54	9.54	0	0	32	1.0186201	-130.333448	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40102	1	17.8	4.14	0	0	32	1.0250739	-126.96651	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40103	1	48.45	7.03	0	0	32	1.0269924	-126.212217	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40104	1	15.56	5.06	0	0	32	1.03454	-126.344922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40105	1	22.33	7.81	0	0	32	1.0334787	-127.893564	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40106	1	0	0	0	0	32	1.0359029	-123.843657	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40107	1	19.15	7.06	0	0	32	1.0357793	-123.854201	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40108	1	0	0	0	-27.11	32	1.0361005	-118.261637	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40109	1	0	0	0	0	32	1.0376094	-120.075537	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40110	1	0	0	0	0	32	1.0395306	-124.157017	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40111	1	0	0	0	0	32	1.0375772	-119.982023	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40112	1	38.29	10.84	0	0	32	1.0358902	-118.281512	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40113	1	19.15	10.49	0	0	32	1.0248908	-129.380091	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40114	1	0	0	0	0	32	1.031925	-122.86119	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40115	1	9.87	4.27	0	0	32	1.0318548	-122.866841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40116	1	15.16	2.42	0	0	32	1.0328495	-124.888442	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40117	1	16.74	2.36	0	0	32	1.0007422	-141.203407	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40118	1	16.5	1.82	0	0	32	1.0058627	-142.509242	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40119	1	11.65	2.03	0	0	32	1.0021944	-141.962289	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40120	1	7.06	2.72	0	0	32	1.012355	-138.484421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40121	1	7.06	0.94	0	0	32	1.0116325	-138.120987	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40122	1	0	0	0	0	32	0.9966818	-137.66299	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40123	1	33.89	2.71	0	0	32	0.9965786	-137.685259	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40124	1	17.57	4.52	0	0	32	0.9998851	-139.835198	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40125	1	17.45	3.7	0	0	32	0.9959548	-136.652235	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40126	1	0	0	0	0	32	0.9960314	-136.642178	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40127	1	0	0	0	23.52	32	1.0363486	-127.990011	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40128	1	17.45	5.66	0	0	32	1.0362536	-127.999776	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40129	1	14.14	2.88	0	65.65	32	1.0312626	-139.584542	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40130	1	0	0	0	0	32	1.0249597	-133.217383	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40131	1	6.38	2.69	0	0	32	1.0249161	-133.220677	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40132	1	0	0	0	0	32	1.0166731	-139.054271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40133	1	10.68	5.23	0	0	32	1.0165871	-139.060164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40134	1	0	0	0	-25.1	32	1.0383157	-126.435434	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40135	1	0	0	0	0	32	1.0374091	-130.743719	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40136	1	0	0	0	0	32	1.0372684	-133.819145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40137	1	0	0	0	0	32	1.0436656	-122.804499	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40138	1	0	0	0	0	32	1.0436656	-122.804499	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40139	1	55.21	13.18	0	0	32	1.0380254	-126.466331	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40140	1	0	0	0	0	32	1.0402054	-126.136623	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40141	1	13.14	6.82	0	0	32	1.0126527	-139.319814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40142	1	20.45	1.53	0	0	32	1.0316184	-135.990529	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40143	1	23.44	3.11	0	0	32	0.9986467	-145.35843	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40144	1	25.05	3.44	0	0	32	1.0427772	-128.694628	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40145	1	23.57	7.51	0	79.45	32	1.0323932	-144.46503	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40146	1	26.65	2.79	0	0	32	1.0008633	-145.462992	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40147	1	5.48	1.36	0	0	32	1.0293339	-143.326637	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40148	1	15.62	2.22	0	0	32	1.0267704	-141.719527	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40149	1	0	0	0	0	32	1.0268359	-141.710922	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40150	1	7.83	1.59	0	0	32	1.0016034	-142.730053	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40151	1	12.57	0.77	0	0	32	0.9949785	-143.117948	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40152	1	11.65	2.7	0	0	32	1.015765	-143.07925	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40153	1	11.49	2.94	0	0	32	0.987267	-145.774848	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40154	1	24.34	5.42	0	0	32	0.9955512	-142.044944	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40155	1	12.17	2.47	0	0	32	0.9948905	-141.017555	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40156	1	12.17	2.17	0	0	32	0.9948318	-141.024599	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40157	1	0	0	0	0	32	0.9967318	-142.573301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40158	1	26.44	3.82	0	0	32	0.9966117	-142.589905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40159	1	12	5.22	0	0	32	0.9971207	-144.725841	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40160	1	16.78	5.76	0	0	32	1.0265351	-140.958626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40161	1	0	0	0	0	32	1.0402173	-130.841546	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40162	1	32.08	1.78	0	0	32	1.0401247	-130.861103	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40163	1	16.08	5.16	0	0	32	1.0240534	-141.584862	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40164	1	11.18	2.62	0	0	32	1.0276359	-142.344451	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40165	1	35.63	3.49	0	0	32	1.0279948	-141.533291	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40166	1	15.16	6.59	0	0	32	1.0249967	-143.813999	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40167	1	0	0	0	0	32	1.0309183	-143.755031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40168	1	15.16	2.36	0	0	32	1.0308619	-143.763102	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40169	1	25.34	9.58	0	88.19	32	1.0394567	-141.592012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40170	1	13.58	2.81	0	0	32	1.0256394	-136.246415	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40171	1	10.22	3.44	0	0	32	1.0274925	-135.971871	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40172	1	0	0	0	0	32	1.0275563	-135.965905	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40173	1	13.54	3.28	0	0	32	1.0196273	-133.408515	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40174	1	11.59	1.23	0	0	32	1.0283978	-136.103378	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40175	1	11.16	2.94	0	0	32	1.0267641	-135.400654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40176	1	11.16	2.26	0	0	32	1.0315352	-134.831114	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40177	1	11.16	3.25	0	0	32	1.0284493	-134.96341	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40178	1	0	0	0	0	32	1.0285132	-134.9578	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40179	1	0	0	0	0	32	1.0384228	-123.401044	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40180	1	0	0	0	0	32	1.0422631	-129.54647	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40181	1	0	0	0	0	32	1.044428	-133.935394	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40182	1	36.17	5.45	0	0	32	1.0382816	-123.421074	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40183	1	0	0	0	0	32	1.0418617	-129.688534	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40184	1	0	0	0	0	32	1.0287089	-135.845031	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40185	1	24.36	9.65	0	0	32	1.0285602	-135.858136	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40186	1	48.01	6.52	0	0	32	1.0364161	-134.925263	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40187	1	0	0	0	66.81	32	1.0363255	-143.55595	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40188	1	24.39	11.65	0	0	32	1.0361491	-143.56867	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40189	1	11.81	5.99	0	0	32	1.0173784	-138.931654	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40190	1	0	0	0	0	32	1.0218559	-139.774793	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40191	1	16.64	5.88	0	0	32	1.0217599	-139.783458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40192	1	16.64	1.53	0	0	32	1.0307482	-137.343643	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40193	1	33.28	4.26	0	34.02	32	1.0316983	-137.903418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40194	1	0	0	0	0	32	1.0314131	-137.879109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40195	1	9.04	1.2	0	0	32	1.0317315	-142.314164	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40196	1	0	0	0	0	32	1.0317688	-142.309088	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40197	1	16.63	3.06	0	0	32	1.0298086	-139.840909	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40198	1	23.3	3.59	0	0	32	1.01181	-142.251426	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40199	1	40.95	6.84	0	0	32	1.0216552	-145.34454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40200	1	0	0	0	0	32	1.0039004	-143.70001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40201	1	23.3	0.76	0	0	32	1.0038229	-143.714772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40202	1	38.79	10.11	0	0	32	1.0083257	-142.880989	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40203	1	21.16	9.63	0	0	32	1.0146597	-141.986418	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40204	1	33.64	8.02	0	127.73	32	1.0371106	-142.554526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40205	1	42.96	19.57	0	0	32	1.0371448	-131.23122	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40206	1	29.13	6.76	0	0	32	1.0131083	-145.485864	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40207	1	51.08	4.95	0	0	32	1.0101146	-145.807316	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40208	1	0	0	0	0	32	1.0077019	-145.941452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40209	1	59.15	7.31	0	0	32	1.0074956	-145.974917	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40210	1	35.73	13.43	0	0	32	1.0087931	-144.762046	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40211	1	18.36	6.58	0	0	32	1.0052147	-145.845636	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40212	1	18.36	3.03	0	0	32	1.0118104	-144.127216	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40213	1	15.73	2.94	0	0	32	1.0180078	-143.528363	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40214	1	17.37	5.38	0	0	32	1.0179124	-143.537399	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40215	1	60.23	20.32	0	0	32	1.0043418	-145.536189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40216	1	23.35	10.12	0	0	32	1.0196246	-142.111626	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40217	1	23.22	6.09	0	0	32	1.0188089	-141.330712	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40218	1	35.98	9.41	0	159.81	32	1.040819	-143.893339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40219	1	0	0	0	215.48	32	1.0444307	-126.105551	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40220	1	0	0	0	0	32	1.0456379	-129.970722	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40221	1	75.57	18.65	0	0	32	1.044083	-126.145046	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40222	1	15.49	5.2	0	8.99	32	1.0395218	-129.486365	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40223	1	23.74	7.3	0	0	32	1.0393938	-129.498105	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40224	1	23.74	4.36	0	0	32	1.0268534	-143.499576	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40225	1	0	0	0	0	32	1.0008359	-143.628372	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40226	1	23.74	9.22	0	0	32	1.0006775	-143.642804	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40227	1	36.51	8.5	0	0	32	1.0035556	-143.995928	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40228	1	38.81	13.55	0	0	32	1.0209686	-143.81895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40229	1	22.76	5.93	0	0	32	1.0220064	-140.709421	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40230	1	10.73	1.53	0	0	32	1.0161474	-137.801552	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40231	1	22.37	8.85	0	0	32	1.0141801	-139.464254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40232	1	0	0	0	0	32	1.0146585	-142.278498	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40233	1	22.37	7.76	0	0	32	1.0145232	-142.292458	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40234	1	22.37	3.99	0	0	32	1.0198901	-137.978538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40235	1	22.37	9.03	0	67.27	32	1.0422883	-140.432504	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40236	1	0	0	0	0	32	1.0416975	-140.412583	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40237	1	0	0	0	0	32	1.0272586	-139.887462	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40238	1	16.63	3.25	0	0	32	1.0271826	-139.896851	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40239	1	12.67	6.17	0	0	32	1.0345444	-140.182396	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40240	1	14.64	4.23	0	0	32	1.0309602	-140.394252	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40241	1	0	0	0	51.37	32	1.0373264	-141.641693	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40242	1	22.34	5.41	0	0	32	1.0372194	-141.653192	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40243	1	27.53	6.36	0	71.23	32	1.0313133	-144.076813	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40244	1	15.15	10.2	0	0	32	1.0231429	-143.026613	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40245	1	20.81	8.6	0	0	32	1.0207681	-144.40491	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40246	1	33	6.89	0	0	32	1.0130795	-142.434963	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40247	1	0	0	0	0	32	1.0132425	-142.413896	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40248	1	0	0	0	0	32	1.0200916	-143.619445	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40249	1	51.04	8.59	0	0	32	1.0198725	-143.648339	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40250	1	0	0	0	0	32	1.0224239	-145.408246	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40251	1	47.5	9.85	0	0	32	1.0222155	-145.43485	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40252	1	23.78	3.68	0	0	32	1.024942	-142.755522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40253	1	0	0	0	0	32	0.9875219	-145.412169	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40254	1	11.49	5.87	0	0	32	0.9874357	-145.418286	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40255	1	22.82	6.55	0	0	32	1.0017419	-143.080092	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40256	1	0	0	0	0	32	1.0018549	-143.067846	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40257	1	0	0	0	0	32	1.0271111	-145.262742	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40258	1	47.23	13.39	0	0	32	1.0268664	-145.286945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40259	1	0	0	0	0	32	1.0060952	-144.23748	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40260	1	34.34	12.47	0	0	32	1.0058993	-144.255994	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40261	1	15.07	2.75	0	0	32	0.9868661	-145.238412	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40262	1	24.27	6.17	0	0	32	0.9867435	-145.252805	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40263	1	86.01	35.63	0	0	32	1.0056835	-144.431513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40264	1	0	0	0	0	32	1.0403425	-126.55206	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40265	1	0	0	0	0	32	1.0410982	-131.518985	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40266	1	69.02	5.26	0	0	32	1.0400949	-126.592865	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40267	1	0	0	0	0	32	1.0107451	-145.240779	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40268	1	69.8	11.21	0	0	32	1.0104167	-145.283582	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40269	1	28.36	10.27	0	0	32	0.980493	-145.873145	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40270	1	33.4	9.75	0	0	32	1.0173797	-144.242771	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40271	1	35.76	9.06	0	0	32	0.9871417	-144.944189	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40272	1	44.2	5.49	0	0	32	0.9901532	-145.457899	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40273	1	26.62	7.21	0	0	32	0.9816753	-145.920772	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40274	1	0	0	0	131.56	32	1.0394643	-132.483358	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40275	1	0	0	0	0	32	1.0206701	-143.071401	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40276	1	0	0	0	0	32	1.0370814	-153.611929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40277	1	0	0	0	0	32	1.0370814	-153.611929	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40278	1	47	6.26	0	0	32	1.0392889	-132.509313	230	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40279	1	25.98	6.77	0	0	32	1.0227995	-144.34073	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40280	1	34.92	7.07	0	0	32	1.0057437	-143.434647	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40281	1	45.22	15.89	0	0	32	1.0172282	-143.476254	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40282	1	53.58	17.52	0	0	32	1.0217409	-144.611001	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40283	1	18.15	10.6	0	0	32	1.0187436	-143.382012	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40284	1	20.46	4.53	0	0	32	1.0222777	-143.619522	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40285	1	24.01	3.95	0	0	32	0.9855677	-143.950923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40286	1	0	0	0	0	32	0.9776123	-144.571513	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40287	1	45.63	14.1	0	0	32	0.9773263	-144.596814	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40288	1	24.01	7.18	0	0	32	0.9784672	-143.569789	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40289	1	24.01	3.21	0	0	32	0.9875942	-143.698087	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	40290	1	0	0	0	0	32	1.0278848	-139.288538	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
