function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	53804	1	2.64	1.62	0	0	39	1.0327803	-53.759391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53805	1	0	0	0	0	39	1.0394943	-51.970239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53806	1	0	0	0	0	39	1.0400313	-53.094323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53807	1	5.11	1.17	0	0	39	1.0394689	-51.973082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53808	1	0	0	0	0	39	1.0374438	-52.815981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53809	1	2.17	1.07	0	0	39	1.0374286	-52.817012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53810	1	2.65	0.47	0	0	39	1.0401823	-54.44321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53811	1	2.17	0.31	0	0	39	1.0404951	-53.836269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53812	1	0	0	0	0	39	1.0461047	-52.579028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53813	1	0	0	0	0	39	1.0433857	-53.624255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53814	1	4.92	1.17	0	0	39	1.0359515	-55.247796	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53815	1	0	0	0	0	39	1.0432676	-53.853512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53816	1	0	0	0	0	39	1.0461545	-52.569327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53817	1	0	0	0	0	39	1.0414112	-52.489781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53818	1	0	0	0	0	39	1.0469616	-53.525995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53819	1	13.27	5.38	0	0	39	1.041323	-52.496162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53820	1	0	0	0	25.12	39	1.0449976	-50.836251	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53821	1	0	0	0	0	39	1.044521	-51.873757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53822	1	0	0	0	0	39	1.0433493	-52.28233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53823	1	13.11	3.37	0	0	39	1.044936	-50.843215	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53824	1	0	0	0	0	39	1.0449815	-50.761864	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53825	1	12.95	4.59	0	0	39	1.0446909	-52.100346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53826	1	0	0	0	0	39	1.0334465	-51.897681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53827	1	0	0	0	0	39	1.0405292	-52.683593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53828	1	7.57	3.08	0	0	39	1.0333971	-51.901985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53829	1	1.61	0.27	0	0	39	1.0359276	-52.731144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53830	1	2.76	0.39	0	0	39	1.0366379	-53.943958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53831	1	2.76	0.31	0	0	39	1.0365424	-54.070057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53832	1	2.76	0.58	0	-0.91	39	1.0360328	-54.067159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53833	1	5.84	2.28	0	0	39	1.0340852	-53.089016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53834	1	5.84	1.91	0	0	39	1.0346308	-53.072703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53835	1	6.69	1.34	0	0	39	1.0371298	-52.969857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53836	1	6.51	0.69	0	0	39	1.0355292	-52.931632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53837	1	3.25	1.68	0	0	39	1.0347836	-52.951957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53838	1	0	0	0	2.77	39	1.0411525	-53.440719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53839	1	1.66	0.3	0	0	39	1.0411462	-53.441581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53840	1	1.64	0.2	0	0	39	1.0461226	-56.741705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53841	1	3.12	0.86	0	0	39	1.0471655	-56.028332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53842	1	4.58	0.8	0	0	39	1.0469424	-55.991685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53843	1	13.13	4.94	0	0	39	1.0351163	-61.609535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53844	1	0	0	0	0	39	1.0303195	-59.253583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53845	1	3.25	0.44	0	0	39	1.0390707	-61.508644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53846	1	12.71	10.58	0	0	39	1.0301766	-59.260068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53847	1	12.71	5.41	0	0	39	1.0359646	-61.736356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53848	1	17.43	5.87	0	0	39	1.037479	-61.776739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53849	1	17.01	3.3	0	0	39	1.0400101	-59.982766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53850	1	0	0	0	0	39	1.0396851	-59.933421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53851	1	32.44	7.5	0	0	39	1.0362807	-61.791377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53852	1	0	0	0	0	39	1.0397531	-59.922745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53853	1	0	0	0	0	39	1.040391	-59.726954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53854	1	0	0	0	0	39	1.0397243	-61.639875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53855	1	17.01	4.5	0	0	39	1.0403041	-59.736863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53856	1	0	0	0	0	39	1.0394648	-59.749583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53857	1	30.28	9.27	0	0	39	1.038012	-61.690492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53858	1	0	0	0	0	39	1.0377204	-63.396269	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53859	1	0	0	0	0	39	1.0377204	-63.396269	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53860	1	0	0	0	0	39	1.0395488	-59.730842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53861	1	22.04	6.26	0	0	39	1.037705	-61.775513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53862	1	0	0	0	0	39	1.038228	-60.307341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53863	1	0	0	0	0	39	1.0394991	-61.237341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53864	1	0	0	0	0	39	1.0405621	-61.893047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53865	1	0	0	0	0	39	1.0405621	-61.893047	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53866	1	25.85	5.77	0	0	39	1.0380882	-60.322854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53867	1	0	0	0	0	39	1.0386902	-60.04129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53868	1	0	0	0	0	39	1.0428715	-61.618712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53869	1	22.04	3.1	0	0	39	1.038602	-60.054297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53870	1	6.91	0.5	0	0	39	1.0377644	-61.711211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53871	1	5.66	1.74	0	0	39	1.0392299	-61.745388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53872	1	0	0	0	0	39	1.0392626	-61.742383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53873	1	1.6	0.41	0	0	39	1.0310141	-62.056502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53874	1	5.84	1.14	0	0	39	1.0274136	-62.061696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53875	1	6.92	1.16	0	0	39	1.0288856	-61.912549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53876	1	0	0	0	0	39	1.0358119	-61.585722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53877	1	5.84	1.06	0	0	39	1.0357859	-61.589006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53878	1	11.41	2.85	0	0	39	1.0328596	-61.778017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53879	1	0	0	0	0	39	1.0329171	-61.771094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53880	1	23.8	8.46	0	0	39	1.0381071	-59.687893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53881	1	0	0	0	0	39	1.0382559	-59.675244	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53882	1	23.8	4.45	0	0	39	1.0367121	-61.80135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53883	1	0	0	0	0	39	1.0368156	-61.787588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53884	1	0	0	0	0	39	1.0373754	-59.592338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53885	1	0	0	0	0	39	1.0338625	-61.697618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53886	1	23.8	4.99	0	0	39	1.037255	-59.605769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53887	1	28.95	4.61	0	0	39	1.037695	-59.53738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53888	1	11.9	1.25	0	0	39	1.0347166	-61.838074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53889	1	0	0	0	0	39	1.0340456	-61.859183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53890	1	11.9	2.33	0	0	39	1.0339911	-61.86571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53891	1	11.9	2.51	0	0	39	1.0357702	-62.045172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53892	1	0	0	0	0	39	1.0366539	-62.162385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53893	1	12.08	5.59	0	0	39	1.0365633	-62.168643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53894	1	0	0	0	0	39	1.03224	-61.794239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53895	1	12.08	6.49	0	0	39	1.032142	-61.800796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53896	1	17.78	3.78	0	0	39	1.0336255	-61.687866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53897	1	0	0	0	0	39	1.0379521	-59.704728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53898	1	23.98	5.8	0	0	39	1.039082	-62.210816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53899	1	0	0	0	0	39	1.0384287	-59.687902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53900	1	14.1	3.84	0	0	39	1.0384854	-61.694933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53901	1	0	0	0	0	39	1.0369095	-59.395906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53902	1	0	0	0	0	39	1.0364538	-61.659234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53903	1	0	0	0	0	39	1.0368109	-62.74803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53904	1	0	0	0	0	39	1.0368109	-62.74803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53905	1	26.63	5.62	0	0	39	1.0367901	-59.409741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53906	1	0	0	0	0	39	1.0380254	-61.661376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53907	1	13.68	7.08	0	0	39	1.0379166	-61.668144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53908	1	21.33	0.91	0	0	39	1.0379334	-61.923691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53909	1	0	0	0	0	39	1.0355291	-61.971564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53910	1	13.09	1.56	0	0	39	1.0354835	-61.978455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53911	1	0	0	0	0	39	1.0358935	-61.775647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53912	1	13.09	1.09	0	0	39	1.035847	-61.783737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53913	1	0	0	0	0	39	1.0367325	-59.225605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53914	1	28.23	3.8	0	0	39	1.0350142	-61.39434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53915	1	0	0	0	0	39	1.034976	-64.156016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53916	1	0	0	0	0	39	1.034976	-64.156016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53917	1	0	0	0	0	39	1.0368768	-59.200322	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53918	1	0	0	0	0	39	1.0367325	-59.225605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53919	1	28.23	12.07	0	0	39	1.0388898	-59.629385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53920	1	0	0	0	0	39	1.039085	-59.614733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53921	1	0	0	0	0	39	1.0349182	-59.276959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53922	1	28.23	9.7	0	0	39	1.0379889	-61.73905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53923	1	0	0	0	0	39	1.0352587	-59.256903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53924	1	0	0	0	0	39	1.03746	-59.187438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53925	1	0	0	0	0	39	1.0364225	-61.381726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53926	1	0	0	0	0	39	1.0364397	-61.262727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53927	1	0	0	0	0	39	1.0364397	-61.262727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53928	1	28.23	3.26	0	0	39	1.0373554	-59.203464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53929	1	12.95	2.84	0	0	39	1.0371393	-61.663062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53930	1	12.95	2.85	0	0	39	1.0385079	-61.822347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53931	1	12.95	2.21	0	0	39	1.0367229	-61.519543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53932	1	0	0	0	0	39	1.0405863	-59.855747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53933	1	35.42	17.99	0	0	39	1.0358685	-61.675428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53934	1	0	0	0	0	39	1.0320187	-63.620178	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53935	1	0	0	0	0	39	1.0320187	-63.620178	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53936	1	0	0	0	0	39	1.0407324	-59.833923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53937	1	0	0	0	0	39	1.0327191	-59.235303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53938	1	0	0	0	0	39	1.0399739	-61.556758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53939	1	52.21	10.48	0	0	39	1.0324806	-59.265935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53940	1	0	0	0	47.8	39	1.0456008	-59.514425	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53941	1	0	0	0	0	39	1.0432846	-59.62524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53942	1	0	0	0	0	39	1.0425904	-61.565599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53943	1	28.51	7.49	0	0	39	1.0454449	-59.529421	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53944	1	0	0	0	0	39	1.0468541	-59.501301	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53945	1	28.51	5.9	0	0	39	1.0371699	-61.84445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53946	1	0	0	0	0	39	1.0329908	-61.81587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53947	1	15.77	8.95	0	0	39	1.0328625	-61.824347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53948	1	15.77	2.59	0	0	39	1.0331112	-61.654937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53949	1	15.77	4.11	0	0	39	1.0351433	-61.517652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53950	1	8.24	2.28	0	0	39	1.0252283	-62.345454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53951	1	6.84	2.38	0	0	39	1.0376364	-61.734039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53952	1	6.09	0.93	0	0	39	1.0396913	-59.185675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53953	1	0	0	0	0	39	1.0374581	-60.502525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53954	1	8.65	0.73	0	0	39	1.0354624	-61.637211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53955	1	0	0	0	0	39	1.0375094	-60.492839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53956	1	0	0	0	0	39	1.0401358	-61.832564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53957	1	13.78	4.7	0	0	39	1.0400553	-61.839769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53958	1	13.78	3.62	0	0	39	1.0399432	-61.751618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53959	1	0	0	0	27.03	39	1.040158	-62.360256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53960	1	13.78	4.77	0	0	39	1.0400747	-62.367536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53961	1	13.78	2.21	0	0	39	1.0378374	-62.38485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53962	1	3.11	0.73	0	0	39	1.0267266	-62.415046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53963	1	0	0	0	0	39	1.0370201	-60.44316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53964	1	0	0	0	0	39	1.0482122	-60.889845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53965	1	6.07	3.14	0	0	39	1.0369722	-60.446353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53966	1	10.99	2.89	0	0	39	1.0374913	-61.444125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53967	1	10.99	5.15	0	0	39	1.036384	-61.516764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53968	1	4.96	1.89	0	0	39	1.040595	-60.290662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53969	1	4.96	2.26	0	0	39	1.0404419	-59.98239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53970	1	0	0	0	0	39	1.0349725	-60.078974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53971	1	7.81	3.46	0	0	39	1.0468917	-60.506077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53972	1	0	0	0	0	39	1.035151	-60.077419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53973	1	24.83	6.74	0	0	39	1.0405759	-59.863056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53974	1	0	0	0	0	39	1.036991	-59.653001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53975	1	37	12.85	0	0	39	1.03678	-59.673559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53976	1	0	0	0	0	39	1.0417947	-58.642782	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53977	1	0	0	0	0	39	1.042379	-59.493643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53978	1	0	0	0	0	39	1.0424694	-61.769633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53979	1	24.83	5.38	0	0	39	1.0413013	-59.55057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53980	1	0	0	0	0	39	1.0434996	-58.570659	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53981	1	0	0	0	0	39	1.0390352	-61.826271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53982	1	24.83	7.61	0	0	39	1.0388962	-61.840008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53983	1	0	0	0	-35.63	39	1.0428563	-59.056527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53984	1	0	0	0	0	39	1.0414506	-59.66316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53985	1	0	0	0	0	39	1.0414494	-61.271388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53986	1	38.95	12.45	0	0	39	1.0407047	-59.705092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53987	1	0	0	0	0	39	1.0442837	-59.014788	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53988	1	24.93	8.17	0	0	39	1.0377387	-59.791502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53989	1	24.93	5.08	0	0	39	1.0376128	-62.381462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53990	1	0	0	0	0	39	1.0360943	-62.340378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53991	1	24.93	3.97	0	0	39	1.0359891	-62.353668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53992	1	5.15	0.37	0	0	39	1.0357256	-61.611032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53993	1	0	0	0	0	39	1.0393406	-52.037287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53994	1	5.85	0.51	0	0	39	1.0453103	-53.115596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53995	1	0	0	0	0	39	1.039378	-52.027248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53996	1	4.28	0.36	0	0	39	1.0445768	-53.21774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53997	1	2.98	0.77	0	0	39	1.0424089	-52.913009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53998	1	7.66	1.66	0	5.64	39	1.0393905	-53.71368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	53999	1	0	0	0	1.44	39	1.0363433	-54.118518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54000	1	3.97	1.81	0	0	39	1.0363137	-54.12072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54001	1	5.81	0.61	0	0	39	1.0362783	-53.891104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54002	1	27.88	3.71	0	0	39	1.0361711	-50.638335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54003	1	0	0	0	71.04	39	1.0419933	-49.077309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54004	1	0	0	0	0	39	1.041109	-50.422617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54005	1	0	0	0	0	39	1.0448284	-52.496371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54006	1	27.88	7.83	0	0	39	1.0409527	-50.438267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54007	1	0	0	0	0	39	1.0406013	-50.469248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54008	1	0	0	0	0	39	1.0376708	-50.509045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54009	1	27.88	6.77	0	0	39	1.0467893	-52.519506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54010	1	0	0	0	0	39	1.0379213	-50.481999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54011	1	27.88	3.75	0	0	39	1.0343041	-50.536421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54012	1	1.06	0.34	0	0.07	39	1.0345464	-52.836189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54013	1	1.06	0.1	0	0	39	1.0345423	-52.83684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54014	1	1.88	0.5	0	0	39	1.0368255	-53.266999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54015	1	2.67	0.32	0	0	39	1.0450329	-53.169006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54016	1	2.67	0.54	0	0	39	1.0446976	-53.197082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54017	1	0	0	0	0	39	1.0393169	-51.517378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54018	1	0	0	0	0	39	1.0459116	-52.76715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54019	1	4.69	1.03	0	0	39	1.0392943	-51.519805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54020	1	2.87	1.36	0	0	39	1.0390734	-52.944638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54021	1	0	0	0	0	39	1.0381119	-52.803115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54022	1	4.3	1.38	0	0	39	1.0380897	-52.805257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54023	1	2.22	0.2	0	0	39	1.0394525	-52.601919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54024	1	2.99	1.71	0	0	39	1.041683	-53.787533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54025	1	3.12	0.52	0	0	39	1.0413362	-53.974508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54026	1	3.73	0.98	0	0	39	1.0392675	-65.173735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54027	1	0	0	0	0	39	1.039287	-65.171718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54028	1	0	0	0	0	39	1.0460516	-62.51602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54029	1	0	0	0	0	39	1.0404725	-63.370918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54030	1	3.56	0.4	0	0	39	1.046038	-62.517885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54031	1	0	0	0	0	39	1.0429524	-65.330917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54032	1	0	0	0	0	39	1.040168	-65.265946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54033	1	0	0	0	0	39	1.0385216	-65.227353	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54034	1	0	0	0	0	39	1.0385216	-65.227353	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54035	1	4.47	1.26	0	0	39	1.0429295	-65.333303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54036	1	0	0	0	0	39	1.0429993	-65.329054	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54037	1	2.76	0.59	0	-12.08	39	1.0346568	-63.756818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54038	1	1.6	0.24	0	0	39	1.0391999	-64.940029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54039	1	3.53	0.35	0	0	39	1.0403998	-64.622805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54040	1	6.14	1.62	0	0	39	1.0399303	-64.660502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54041	1	0	0	0	0	39	1.0399641	-64.656961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54042	1	0	0	0	0	39	1.0380368	-63.323565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54043	1	4.73	2.2	0	0	39	1.0380015	-63.325977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54044	1	0	0	0	0	39	1.0428259	-63.102872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54045	1	4.73	1.07	0	0	39	1.0428036	-63.105622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54046	1	0	0	0	0	39	1.0463375	-61.458289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54047	1	8.17	1.2	0	0	39	1.045619	-62.896595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54048	1	0	0	0	0	39	1.0464293	-61.449596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54049	1	0	0	0	0	39	1.0434213	-56.200629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54050	1	2.96	1.1	0	0	39	1.043402	-56.202151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54051	1	1.65	0.49	0	0	39	1.0421254	-57.176537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54052	1	0	0	0	0	39	1.0419125	-56.888317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54053	1	3.61	1.05	0	0	39	1.0418913	-56.890208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54054	1	5.64	0.75	0	0	39	1.0518071	-55.443714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54055	1	2.05	0.23	0	0	39	1.0431573	-55.756305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54056	1	3.76	0.63	0	0	39	1.0355254	-55.376884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54057	1	0	0	0	0	39	1.0390329	-54.187677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54058	1	4.14	0.54	0	0	39	1.0390165	-54.189861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54059	1	0	0	0	0	39	1.0434133	-53.007972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54060	1	0	0	0	0	39	1.0433617	-53.916505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54061	1	3.87	0.23	0	0	39	1.0421591	-55.560482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54062	1	0	0	0	0	39	1.0442185	-54.47749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54063	1	0	0	0	0	39	1.0434418	-52.998013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54064	1	3.54	0.81	0	0	39	1.0465191	-53.87901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54065	1	0	0	0	0	39	1.0452667	-53.442161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54066	1	0	0	0	0	39	1.0493245	-53.75573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54067	1	7.03	2.08	0	0	39	1.0452297	-53.446222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54068	1	0	0	0	0	39	1.0459508	-53.875461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54069	1	3	0.41	0	0	39	1.0459383	-53.877267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54070	1	2.29	0.63	0	0	39	1.0398656	-54.438306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54071	1	0	0	0	0	39	1.0345257	-76.281296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54072	1	0	0	0	0	39	1.0386849	-78.982239	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54073	1	0	0	0	0	39	1.044317	-79.067505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54074	1	28.1	15.82	0	0	39	1.0342902	-76.294248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54075	1	0	0	0	0	39	1.0348127	-76.243727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54076	1	0	0	0	0	39	1.0311365	-75.950536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54077	1	0	0	0	0	39	1.0449661	-77.600594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54078	1	27.37	3.07	0	0	39	1.0310302	-75.966848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54079	1	27.37	0.91	0	0	39	1.0438785	-79.222338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54080	1	0	0	0	0	39	1.0288395	-76.694312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54081	1	0	0	0	0	39	1.0388237	-79.96945	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54082	1	0	0	0	0	39	1.033759	-79.972015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54083	1	0	0	0	0	39	1.0335278	-79.972133	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54084	1	0	0	0	0	39	1.0335278	-79.972133	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54085	1	27.37	2.78	0	0	39	1.0387176	-79.984452	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54086	1	0	0	0	0	39	1.0381308	-79.988393	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54087	1	13.75	1.76	0	0	39	1.0442765	-78.896309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54088	1	11.41	9.62	0	0	39	1.0404266	-78.090147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54089	1	11.41	6.85	0	0	39	1.0477386	-78.902981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54090	1	0	0	0	0	39	1.0308318	-76.160614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54091	1	0	0	0	0	39	1.0131717	-79.487218	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54092	1	0	0	0	0	39	1.0535173	-79.098703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54093	1	18.64	1.28	0	0	39	1.013116	-79.498309	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54094	1	0	0	0	0	39	1.0318559	-76.147631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54095	1	0	0	0	0	39	1.0370958	-78.50756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54096	1	17.46	4.65	0	0	39	1.0370051	-78.51736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54097	1	0	0	0	0	39	1.0335936	-76.350697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54098	1	0	0	0	0	39	1.0327929	-79.289511	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54099	1	0	0	0	0	39	1.0333346	-79.069604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54100	1	0	0	0	0	39	1.0339729	-81.488855	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54101	1	0	0	0	0	39	1.0339729	-81.488855	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54102	1	18.64	1.77	0	0	39	1.032721	-79.301019	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54103	1	0	0	0	0	39	1.0337852	-76.311418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54104	1	0	0	0	0	39	1.0301189	-76.355787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54105	1	0	0	0	0	39	1.0451074	-78.32848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54106	1	17.46	4.27	0	0	39	1.0300338	-76.366593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54107	1	21.56	5.95	0	0	39	1.036767	-78.32434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54108	1	0	0	0	0	39	1.0370269	-75.428401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54109	1	0	0	0	0	39	1.0418632	-77.50647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54110	1	21.56	4.74	0	0	39	1.0369234	-75.439672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54111	1	0	0	0	189.72	39	1.0430385	-73.690073	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54112	1	0	0	0	0	39	1.0424188	-75.698608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54113	1	21.56	1.52	0	0	39	1.0501268	-78.717517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54114	1	0	0	0	0	39	1.0402036	-75.822272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54115	1	0	0	0	0	39	1.0435403	-73.521096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54116	1	0	0	0	0	39	1.0420735	-78.354843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54117	1	21.56	2.16	0	0	39	1.0419871	-78.36799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54118	1	0	0	0	0	39	1.030884	-76.107855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54119	1	0	0	0	0	39	1.0399563	-78.012705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54120	1	21.66	9.59	0	0	39	1.0307242	-76.120643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54121	1	0	0	0	0	39	1.0313745	-74.604718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54122	1	25.84	6.09	0	0	39	1.043758	-76.712365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54123	1	0	0	0	0	39	1.0315697	-74.589703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54124	1	21.66	5.08	0	0	39	1.0379496	-78.273823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54125	1	0	0	0	0	39	1.0377119	-75.940313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54126	1	0	0	0	0	39	1.0384365	-78.19993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54127	1	21.66	9.45	0	0	39	1.0375474	-75.952024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54128	1	0	0	0	0	39	1.0471433	-79.228384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54129	1	19.55	7.04	0	0	39	1.0470103	-79.239291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54130	1	0	0	0	0	39	1.0426839	-78.504305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54131	1	14.14	4.93	0	0	39	1.0425965	-78.511338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54132	1	14.14	9.99	0	0	39	1.0323706	-76.234081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54133	1	2.28	0.92	0	0	39	1.0452701	-75.564446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54134	1	0	0	0	0	39	1.0354183	-77.341821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54135	1	9.29	1.95	0	0	39	1.0353747	-77.346892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54136	1	0	0	0	0	39	1.043278	-77.781659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54137	1	9.29	4.31	0	0	39	1.0432174	-77.786227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54138	1	0	0	0	0	39	1.0444478	-77.943551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54139	1	9.29	3.4	0	0	39	1.0443857	-77.948883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54140	1	5.78	0.31	0	0	39	1.0353513	-79.711436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54141	1	0	0	0	0	39	1.0437443	-77.321801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54142	1	0	0	0	0	39	1.0454696	-80.230971	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54143	1	5.62	1.62	0	0	39	1.0424846	-79.637548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54144	1	0	0	0	0	39	1.0438033	-77.305569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54145	1	0	0	0	0	39	1.0437443	-77.321801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54146	1	2.45	0.2	0	0	39	1.0438036	-78.631885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54147	1	1.5	0.15	0	0	39	1.0441126	-78.81797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54148	1	0	0	0	0	39	1.0445046	-53.652985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54149	1	2.82	0.58	0	0	39	1.044491	-53.654581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54150	1	0	0	0	-8.92	39	1.0379497	-52.921347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54151	1	0	0	0	0	39	1.0456181	-53.200539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54152	1	4.47	0.39	0	0	39	1.0379369	-52.923867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54153	1	8.13	3.29	0	0	39	1.0382982	-53.71465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54154	1	7.81	0.96	0	0	39	1.0389987	-52.527982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54155	1	7.68	1.24	0	0	39	1.0367169	-54.204585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54156	1	1.79	0.4	0	0	39	1.0368067	-54.824355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54157	1	1.79	1.2	0	0	39	1.0367891	-54.825343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54158	1	4.16	1.98	0	0	39	1.0314015	-54.093775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54159	1	0	0	0	0	39	1.0363528	-53.30735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54160	1	4.7	1.08	0	0	39	1.0374136	-53.937201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54161	1	0	0	0	0	39	1.0364284	-53.30196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54162	1	3.54	0.5	0	0	39	1.0349613	-54.043968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54163	1	3.38	1.03	0	-0.89	39	1.0328756	-54.056539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54164	1	9.11	3.53	0	4.14	39	1.0351853	-55.10072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54165	1	8.85	1.78	0	0	39	1.0365577	-54.859094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54166	1	0	0	0	0	39	1.0361609	-54.921293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54167	1	7.32	1.03	0	0	39	1.036132	-54.925323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54168	1	0	0	0	0	39	1.0375326	-53.158595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54169	1	0.76	0.46	0	0	39	1.0378459	-54.720524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54170	1	8.66	1.36	0	0	39	1.0374967	-53.163389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54171	1	8.66	3.23	0	0	39	1.0372129	-52.853307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54172	1	8.66	3.03	0	0	39	1.0354172	-54.924168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54173	1	0	0	0	0	39	1.039075	-59.342137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54174	1	23.12	7.61	0	0	39	1.0389324	-59.35409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54175	1	1.22	0.59	0	0	39	1.0371522	-59.481883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54176	1	23.12	3.33	0	0	39	1.0370581	-59.494713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54177	1	0	0	0	0	39	1.0370411	-59.512272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54178	1	24.75	4.32	0	0	39	1.0438209	-59.763338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54179	1	0	0	0	0	39	1.0372808	-59.511958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54180	1	0	0	0	0	39	1.0370908	-59.452646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54181	1	0	0	0	0	39	1.0381608	-59.410979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54182	1	0	0	0	0	39	1.0400214	-59.338779	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54183	1	0	0	0	0	39	1.0400214	-59.338779	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54184	1	23.12	5.07	0	0	39	1.0369939	-59.465216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54185	1	0	0	0	0	39	1.0374657	-59.366479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54186	1	5.72	0.54	0	0	39	1.037446	-59.369488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54187	1	4.27	1.13	0	0	39	1.0379777	-59.39406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54188	1	0	0	0	0	39	1.0380024	-59.391526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54189	1	4.27	2.47	0	0	39	1.0359802	-59.447783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54190	1	0	0	0	0	39	1.0360182	-59.445473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54191	1	3.84	0.98	0	0	39	1.0329096	-62.057949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54192	1	1.44	0.45	0	0	39	1.0391189	-61.56735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54193	1	0	0	0	0	39	1.0391275	-61.566542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54194	1	0	0	0	0	39	1.0370189	-59.504152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54195	1	2.43	1.04	0	0	39	1.0370028	-59.505378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54196	1	0	0	0	0	39	1.0369766	-59.529339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54197	1	8.61	0.68	0	0	39	1.0369447	-59.534395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54198	1	0	0	0	0	39	1.0385781	-60.1907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54199	1	8.61	2.38	0	0	39	1.0385315	-60.195165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54200	1	9.1	3.07	0	0	39	1.0387313	-59.529759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54201	1	2.71	0.27	0	0	39	1.0390861	-59.532813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54202	1	3.39	0.52	0	-1.1	39	1.040418	-61.509736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54203	1	2.55	0.79	0	0	39	1.038524	-63.066167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54204	1	3.44	0.45	0	0	39	1.0422369	-62.982949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54205	1	3.91	1.31	0	0	39	1.0414293	-63.314193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54206	1	2.42	0.71	0	0	39	1.0436471	-55.038183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54207	1	0	0	0	0	39	1.0521385	-55.380542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54208	1	0	0	0	0	39	1.0472845	-55.103908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54209	1	3.37	0.86	0	0	39	1.0521232	-55.382275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54210	1	2.42	0.54	0	0	39	1.0419139	-55.662114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54211	1	0	0	0	0	39	1.0419271	-55.660675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54212	1	3.09	0.64	0	0	39	1.0477161	-54.22661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54213	1	0	0	0	0	39	1.0473141	-57.01744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54214	1	0	0	0	0	39	1.0469746	-57.533038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54215	1	2.84	0.36	0	0	39	1.0473032	-57.018889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54216	1	0	0	0	0	39	1.0435983	-57.41216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54217	1	2.12	0.61	0	0	39	1.0435854	-57.413377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54218	1	2.84	1.39	0	0	39	1.0457689	-57.423122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54219	1	0	0	0	0	39	1.0457878	-57.421773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54220	1	1.25	0.31	0	0	39	1.0183646	-64.433364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54221	1	0	0	0	0	39	1.0183711	-64.432695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54222	1	3.67	1.42	0	0	39	1.0413682	-66.159767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54223	1	0	0	0	0	39	1.0399926	-67.476987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54224	1	0	0	0	0	39	1.0474731	-68.652746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54225	1	5.56	2.43	0	0	39	1.0399525	-67.479867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54226	1	5.08	1.19	0	0	39	1.0431593	-69.643246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54227	1	0	0	0	0	39	1.0423916	-62.288789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54228	1	0	0	0	0	39	1.0440559	-62.473377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54229	1	0	0	0	0	39	1.0473551	-62.834114	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54230	1	0	0	0	0	39	1.0473551	-62.834114	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54231	1	23.8	2.86	0	0	39	1.0423084	-62.301531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54232	1	24.85	4.19	0	0	39	1.0440851	-62.343199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54233	1	0	0	0	0	39	1.0428381	-62.368795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54234	1	0	0	0	0	39	1.043969	-62.364992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54235	1	24.67	9.56	0	0	39	1.0426805	-62.382826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54236	1	0	0	0	0	39	1.0422232	-62.086143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54237	1	24.18	7.9	0	0	39	1.0444238	-62.751495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54238	1	0	0	0	0	39	1.0423445	-62.080887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54239	1	15.4	6.93	0	0	39	1.0254245	-62.287408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54240	1	0	0	0	0	39	1.0415774	-59.592533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54241	1	0	0	0	0	39	1.033387	-61.537298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54242	1	16.11	3.37	0	0	39	1.0414978	-59.600892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54243	1	15.4	6.63	0	0	39	1.0405782	-59.29606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54244	1	15.4	1.81	0	0	39	1.0252255	-62.331443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54245	1	0	0	0	0	39	1.0391159	-61.051791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54246	1	3.32	1.02	0	0	39	1.0390977	-61.053568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54247	1	2.38	0.97	0	0	39	1.0355194	-61.340078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54248	1	0	0	0	5.99	39	1.0412042	-71.930274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54249	1	1.33	0.2	0	0	39	1.041199	-71.930956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54250	1	2.11	0.73	0	0	39	1.0387316	-71.829107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54251	1	10.96	2.2	0	0	39	1.0449345	-68.645675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54252	1	0	0	0	0	39	1.0492589	-66.834792	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54253	1	0	0	0	0	39	1.0477967	-67.478515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54254	1	9.63	0.65	0	0	39	1.0524952	-68.64552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54255	1	9.63	1.71	0	0	39	1.0475815	-67.512169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54256	1	0	0	0	0	39	1.049535	-66.784547	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54257	1	1.21	0.2	0	0	39	1.0435962	-58.857455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54258	1	2.99	0.65	0	0	39	1.0452692	-60.55585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54259	1	0	0	0	0	39	1.0441976	-58.887552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54260	1	0	0	0	0	39	1.0440149	-58.875823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54261	1	7.25	3.29	0	0	39	1.0441461	-58.891171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54262	1	0	0	0	0	39	1.0428529	-55.6083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54263	1	0	0	0	0	39	1.0401446	-56.839413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54264	1	0	0	0	0	39	1.040373	-56.726215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54265	1	0	0	0	0	39	1.040373	-56.726215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54266	1	22.9	7.14	0	0	39	1.0427102	-55.620918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54267	1	22.9	3.81	0	0	39	1.038557	-57.003603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54268	1	0	0	0	0	39	1.0386598	-56.990942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54269	1	0	0	0	-103.51	39	1.0419309	-55.5969	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54270	1	0	0	0	0	39	1.0429724	-55.901287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54271	1	0	0	0	0	39	1.0403587	-56.895227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54272	1	22.9	2.24	0	0	39	1.0428926	-55.914095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54273	1	0	0	0	0	39	1.0431084	-55.898326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54274	1	0	0	0	0	39	1.0431148	-55.890312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54275	1	23.35	1.69	0	0	39	1.0430367	-55.903971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54276	1	4.86	2.03	0	0	39	1.0433266	-57.118701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54277	1	3.29	0.75	0	0	39	1.0438683	-57.029731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54278	1	1.84	0.56	0	0	39	1.0410606	-57.145855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54279	1	0	0	0	0	39	1.0410702	-57.144948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54280	1	2.61	1.27	0	0	39	1.0384705	-56.998656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54281	1	3.81	1.16	0	0	39	1.0226062	-58.492458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54282	1	2.98	0.76	0	0	39	1.0468316	-59.848293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54283	1	0	0	0	0	39	1.047614	-59.463764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54284	1	3.56	0.28	0	0	39	1.0476021	-59.46577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54285	1	3.32	0.44	0	0	39	1.0430288	-60.013014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54286	1	0	0	0	0	39	1.0436311	-67.227595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54287	1	3.43	0.7	0	0	39	1.0436159	-67.229616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54288	1	3.65	1.33	0	0	39	1.0306936	-52.866941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54289	1	1.82	0.31	0	0	39	1.0382927	-52.913861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54290	1	6.38	3.87	0	0	39	1.0302671	-53.317477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54291	1	7.01	0.79	0	0	39	1.0402291	-51.16051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54292	1	0	0	0	0	39	1.0402526	-51.156554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54293	1	13.03	3.59	0	0	39	1.0322298	-52.812588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54294	1	11.37	2.64	0	0	39	1.0340316	-52.460866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54295	1	0	0	0	0	39	1.0381283	-51.499151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54296	1	0	0	0	0	39	1.0351189	-52.926176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54297	1	13.84	2.86	0	0	39	1.038064	-51.506788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54298	1	0	0	0	0	39	1.0383286	-51.392215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54299	1	0	0	0	0	39	1.035441	-52.918088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54300	1	14.59	2.01	0	0	39	1.0382702	-51.4008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54301	1	14.69	1.63	0	0	39	1.0349435	-53.030503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54302	1	0	0	0	0	39	1.0350021	-53.02151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54303	1	13.74	2.71	0	0	39	1.0346137	-53.006426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54304	1	17.41	6.28	0	0	39	1.0307339	-52.85898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54305	1	17.41	1.79	0	0	39	1.0331363	-53.140832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54306	1	17.41	5.28	0	0	39	1.0336918	-53.089152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54307	1	17.41	6.76	0	0	39	1.0359625	-51.65399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54308	1	10.73	2.19	0	0	39	1.0339331	-53.04182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54309	1	10.73	5.17	0	0	39	1.0323904	-53.160572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54310	1	10.83	0.99	0	0	39	1.0301695	-53.047188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54311	1	20.9	5.29	0	0	39	1.0310256	-52.985852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54312	1	20.9	8.4	0	0	39	1.0397003	-50.797419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54313	1	0	0	0	0	39	1.0375306	-51.302575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54314	1	0	0	0	0	39	1.0343619	-52.586452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54315	1	20.9	1.83	0	0	39	1.037459	-51.315595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54316	1	0	0	0	19.14	39	1.0389972	-50.334438	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54317	1	0	0	0	0	39	1.0386749	-51.033232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54318	1	0	0	0	0	39	1.0388223	-52.848457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54319	1	0	0	0	0	39	1.0392775	-50.241103	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54320	1	20.9	11.88	0	0	39	1.0388309	-50.344857	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54321	1	1.93	0.26	0	0	39	1.0465357	-60.419934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54322	1	7.07	2.15	0	0	39	1.0448657	-60.262889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54323	1	4.67	0.54	0	0	39	1.0447135	-59.620463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54324	1	3.49	1.21	0	0	39	1.0450139	-59.462635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54325	1	3.18	0.47	0	0	39	1.0462972	-59.386998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54326	1	3.76	0.71	0	0	39	1.0408851	-59.337892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54327	1	0	0	0	0	39	1.0353468	-58.794087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54328	1	3.76	1.13	0	0	39	1.035326	-58.796318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54329	1	4.19	0.25	0	0	39	1.0432893	-59.505268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54330	1	0	0	0	62.32	39	1.0450345	-54.619957	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54331	1	0	0	0	0	39	1.0440688	-55.793255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54332	1	2.31	0.46	0	0	39	1.047722	-57.120848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54333	2	0	0	0	0	39	1.0470696	-54.115019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54334	1	0	0	0	0	39	1.0436928	-55.850971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54335	1	0	0	0	0	39	1.0440688	-55.793255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54336	1	0	0	0	0	39	1.0360682	-58.400458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54337	1	0	0	0	0	39	1.0379399	-61.315923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54338	1	0	0	0	0	39	1.0419398	-63.939489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54339	1	0	0	0	0	39	1.0419398	-63.939489	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54340	2	0	0	0	0	39	1.0276571	-54.234293	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54341	2	0	0	0	0	39	1.0235184	-52.830807	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54342	2	0	0	0	0	39	1.0254514	-53.692131	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54343	1	0	0	0	0	39	1.0359317	-58.714727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54344	1	19.02	5.47	0	0	39	1.0359617	-58.409805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54345	1	0	0	0	0	39	1.0448799	-64.187592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54346	1	0	0	0	0	39	1.0417885	-64.503174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54347	2	0	0	0	0	39	1.0448799	-64.187592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54348	2	0	0	0	0	39	1.0448799	-64.187592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54349	1	0	0	0	0	39	1.0448799	-64.187592	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54350	2	0	0	0	0	39	1.0448799	-64.187592	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54351	2	0	0	0	0	39	1.0417885	-64.503174	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54352	1	0.3	0.12	0	0	39	1.0448779	-64.187764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54353	1	0	0	0	0	39	1.0449297	-64.184393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54354	1	0	0	0	0	39	1.0448027	-55.968226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54355	1	0	0	0	0	39	1.0433425	-56.525334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54356	2	0	0	0	0	39	1.044169	-55.579849	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54357	2	0	0	0	0	39	1.0421993	-55.681846	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54358	1	4.06	1.03	0	0	39	1.0447833	-55.970432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54359	1	0	0	0	0	39	1.0448493	-55.963369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54360	1	0	0	0	0	39	1.0430866	-65.047643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54361	1	0	0	0	0	39	1.0438784	-66.354621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54362	1	3.73	0.05	0	0	39	1.0446966	-68.972956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54363	1	0	0	0	0	39	1.0469166	-67.396096	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54364	2	0	0	0	0	39	1.0428731	-64.912112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54365	2	0	0	0	0	39	1.0428731	-64.912112	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54366	1	0	0	0	0	39	1.0430834	-65.044589	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54367	2	0	0	0	0	39	1.0425948	-64.750494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54368	1	0	0	0	0	39	1.0431003	-65.041772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54369	1	0	0	0	0	39	1.0430866	-65.047643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54370	1	0	0	0	-318.86	39	1.043	-64.924525	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54371	1	0	0	0	0	39	1.04443	-66.235983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54372	1	0	0	0	0	39	1.0406657	-69.772301	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54373	2	0	0	0	0	39	1.013001	-63.239575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54374	1	2.24	0.26	0	0	39	1.0429923	-64.92579	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54375	1	0	0	0	0	39	1.0450105	-64.997784	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54376	1	0	0	0	23.97	39	1.0460094	-55.712751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54377	1	0	0	0	0	39	1.0465084	-55.621353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54378	1	0	0	0	0	39	1.0444565	-56.207009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54379	2	0	0	0	0	39	1.0458538	-55.627893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54380	2	0	0	0	0	39	1.0458538	-55.627893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54381	1	0	0	0	0	39	1.0460384	-55.722106	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54382	2	0	0	0	0	39	1.0432903	-55.498075	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54383	1	0	0	0	0	39	1.04564	-55.72156	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54384	1	0	0	0	0	39	1.0460094	-55.712751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54385	1	0	0	0	-197.17	39	1.0381492	-51.655819	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54386	2	0	0	0	0	39	1.043	-52.214733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54387	1	0	0	0	0	39	1.0437346	-53.157403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54388	1	1.39	0.48	0	0	39	1.0390284	-53.393997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54389	1	0	0	0	0	39	1.0432009	-52.794578	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54390	1	0	0	0	0	39	1.0403624	-51.633273	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54391	1	0	0	0	0	39	1.0432204	-52.264941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54392	1	0	0	0	-82.56	39	1.043	-51.276247	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54393	1	0	0	0	0	39	1.0442307	-51.583755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54394	1	0	0	0	0	39	1.0473489	-52.17391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54395	2	0	0	0	0	39	1.0473037	-50.18732	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54396	1	3.29	0.52	0	0	39	1.0429875	-51.278132	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54397	1	0	0	0	0	39	1.0431813	-51.356586	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54398	2	2.07	0.18	0	0	39	1.0458527	-53.022022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54399	1	0	0	0	0	39	1.0458473	-53.026345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54400	1	0	0	0	0	39	1.0417919	-55.960169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54401	1	0	0	0	0	39	1.0464549	-56.105414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54402	2	0	0	0	0	39	1.0462373	-55.934904	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54403	2	0	0	0	0	39	1.0462373	-55.934904	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54404	1	0	0	0	0	39	1.0464541	-56.10355	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54405	2	0	0	0	0	39	1.0433153	-55.791226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54406	1	2.02	0.07	0	0	39	1.0417861	-55.961404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54407	1	0	0	0	0	39	1.0418054	-55.958908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54408	1	0	0	0	0	39	1.0478457	-63.564277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54409	2	0	0	0	0	39	1.0454797	-62.575375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54410	1	0	0	0	0	39	1.0479929	-63.569953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54411	1	7.45	1.87	0	0	39	1.047805	-63.568625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54412	1	0	0	0	0	39	1.0378803	-56.761378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54413	2	0	0	0	0	39	1.0378803	-56.761378	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54414	1	3.56	1.34	0	0	39	1.0378579	-56.763094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54415	1	0	0	0	-25.04	39	1.0412393	-71.401481	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54416	1	0	0	0	0	39	1.0405859	-72.473495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54417	1	0	0	0	0	39	1.033787	-73.974241	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54418	1	0	0	0	0	39	1.0335137	-73.891811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54419	2	0	0	0	0	39	1.0412393	-71.401481	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54420	1	1.94	0.42	0	0	39	1.0405772	-72.474586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54421	1	0	0	0	0	39	1.0336415	-73.993895	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54422	1	0	0	0	0	39	1.0430884	-61.825151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54423	2	0	0	0	0	39	1.0167028	-61.217927	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54424	2	0	0	0	0	39	1.0168264	-61.123451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54425	2	0	0	0	0	39	1.0168896	-61.284112	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54426	1	0.98	0.32	0	0	39	1.0430824	-61.825635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54427	1	0	0	0	0	39	1.0430834	-61.831441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54428	1	0	0	0	-8.52	39	1.0348905	-57.769119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54429	2	0	0	0	0	39	1.0136578	-56.651332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54430	1	0.34	0.03	0	0	39	1.0348893	-57.769321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54431	1	0	0	0	0	39	1.0349274	-57.77493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54432	2	0	0	0	0	39	1.0390995	-68.686406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54433	1	9.45	1.37	0	0	39	1.0390503	-68.689697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54434	1	0	0	0	0	39	1.0379952	-68.39852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54435	1	1.15	0.31	0	0	39	1.0391346	-69.121887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54436	2	0	0	0	0	39	1.0379952	-68.39852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54437	2	0	0	0	0	39	1.0379952	-68.39852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54438	1	0	0	0	0	39	1.0379952	-68.39852	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54439	2	0	0	0	0	39	1.0379952	-68.39852	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54440	1	0	0	0	0	39	1.0380074	-68.389086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54441	1	0	0	0	0	39	1.0379952	-68.39852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54442	1	0	0	0	0	39	1.0413703	-71.147661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54443	2	0	0	0	0	39	1.0443162	-72.17908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54444	1	0	0	0	0	39	1.0428741	-71.689636	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54445	1	0	0	0	0	39	1.0428741	-71.689636	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54446	1	0	0	0	0	39	1.0413868	-71.131742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54447	1	0	0	0	0	39	1.0413703	-71.147661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54448	1	0	0	0	0	39	1.0461932	-52.97068	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54449	1	0	0	0	0	39	1.0460466	-53.291449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54450	1	0	0	0	0	39	1.0485815	-55.058474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54451	1	0	0	0	0	39	1.0460061	-53.395619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54452	1	0	0	0	0	39	1.0460061	-53.395619	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54453	2	0	0	0	0	39	1.0461932	-52.97068	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54454	1	0.95	0.12	0	0	39	1.0463	-52.948721	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54455	1	0	0	0	0	39	1.046045	-53.298208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54456	2	0	0	0	0	39	1.0430029	-55.844068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54457	2	0	0	0	0	39	1.0429042	-56.673325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54458	1	0	0	0	0	39	1.0429068	-56.768368	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54459	1	0	0	0	0	39	1.0429068	-56.768368	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54460	1	0	0	0	0	39	1.043026	-55.837509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54461	1	0	0	0	0	39	1.0430029	-55.844068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54462	1	0	0	0	0	39	1.0478587	-61.576574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54463	2	0	0	0	0	39	1.0155608	-61.184038	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54464	2	0	0	0	0	39	1.0478587	-61.576574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54465	2	0	0	0	0	39	1.0478587	-61.576574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54466	1	0	0	0	0	39	1.047852	-61.580451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54467	1	0	0	0	0	39	1.0478587	-61.576574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54468	2	0	0	0	0	39	1.0441075	-51.953787	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54469	2	0	0	0	0	39	1.0469209	-52.43092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54470	1	0	0	0	-125.84	39	1.0440008	-51.92012	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54471	1	0	0	0	0	39	1.0441075	-51.953787	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54472	2	0	0	0	0	39	1.0466045	-59.572047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54473	1	4.47	1.03	0	0	39	1.046585	-59.574295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54474	2	0	0	0	0	39	1.0431744	-60.442566	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54475	1	0	0	0	0	39	1.0445166	-61.461949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54476	1	0	0	0	0	39	1.0464024	-62.758187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54477	1	0	0	0	0	39	1.0470922	-62.957172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54478	1	0	0	0	0	39	1.0470922	-62.957172	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54479	1	2.31	0.68	0	0	39	1.0443301	-61.537909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54480	1	0	0	0	-142.51	39	1.0431518	-60.372552	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54481	2	0	0	0	0	39	1.0417735	-54.191368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54482	1	0.96	0.3	0	0	39	1.0417712	-54.193332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54483	1	0	0	0	0	39	1.0524386	-51.868447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54484	1	0	0	0	0	39	1.0479013	-52.334632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54485	2	0	0	0	0	39	1.051996	-51.59965	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54486	2	0	0	0	0	39	1.0470001	-51.737123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54487	2	0	0	0	0	39	1.0470928	-51.728312	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54488	2	0	0	0	0	39	1.0524386	-51.868447	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54489	2	0	0	0	0	39	1.0479013	-52.334632	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54490	1	0.92	0.5	0	0	39	1.0524816	-51.866948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54491	1	0.92	0.32	0	0	39	1.0524334	-51.868931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54492	1	0	0	0	0	39	1.0314837	-75.293171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54493	1	0	0	0	0	39	1.0444831	-75.670607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54494	2	0	0	0	0	39	1.0314837	-75.293171	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54495	2	0	0	0	0	39	1.0573416	-75.352865	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54496	2	0	0	0	0	39	1.0567542	-74.978552	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54497	2	0	0	0	0	39	1.0342477	-74.982454	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54498	1	5.38	0.31	0	0	39	1.0314701	-75.296051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54499	1	0	0	0	0	39	1.0315512	-75.288074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54500	1	0	0	0	0	39	1.0517324	-55.395473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54501	2	0	0	0	0	39	1.045418	-55.647747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54502	1	1.49	0.32	0	0	39	1.0517257	-55.396235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54503	1	0	0	0	0	39	1.0518087	-55.393193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54504	2	0	0	0	0	39	1.0430789	-71.742873	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54505	2	0	0	0	0	39	1.0316331	-73.607737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54506	1	0	0	0	0	39	1.0361748	-76.260245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54507	1	0	0	0	0	39	1.0411628	-76.032803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54508	1	0	0	0	0	39	1.0360621	-76.292723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54509	1	0	0	0	0	39	1.0361748	-76.260245	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54510	1	0	0	0	0	39	1.0494166	-57.715608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54511	1	0	0	0	0	39	1.0441097	-58.544961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54512	1	0	0	0	0	39	1.032169	-60.589294	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54513	1	0	0	0	0	39	1.032169	-60.589294	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54514	2	0	0	0	0	39	1.0436439	-58.206711	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54515	2	0	0	0	0	39	1.0436439	-58.206711	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54516	1	0	0	0	0	39	1.0441962	-58.604993	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54517	2	0	0	0	0	39	1.0354213	-57.12259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54518	2	0	0	0	0	39	1.0357992	-57.324079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54519	1	0	0	0	0	39	1.0494898	-57.713402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54520	1	0	0	0	0	39	1.0494166	-57.715608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54521	1	0	0	0	0	39	1.0475888	-60.5107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54522	2	0	0	0	0	39	1.04627	-61.482186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54523	2	0	0	0	0	39	1.0475888	-60.5107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54524	2	0	0	0	0	39	1.0475888	-60.5107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54525	1	0	0	0	0	39	1.0475888	-60.5107	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54526	1	3.16	1.66	0	0	39	1.0475637	-60.512168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54527	1	0	0	0	0	39	1.0476465	-60.501094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54528	1	0	0	0	109.82	39	1.0534695	-56.849191	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54529	1	0	0	0	0	39	1.055835	-56.941794	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54530	2	0	0	0	0	39	1.052	-55.780123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54531	1	1.82	0.15	0	0	39	1.053464	-56.850148	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54532	1	0	0	0	0	39	1.0523926	-56.895055	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54533	2	0	0	0	0	39	1.0373212	-63.503228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54534	2	0	0	0	0	39	1.04	-63.169257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54535	2	0	0	0	0	39	1.04	-63.169257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54536	1	0	0	0	0	39	1.0374824	-63.482946	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54537	1	0	0	0	0	39	1.0372665	-63.509754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54538	1	0	0	0	0	39	1.0373212	-63.503228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54539	2	0	0	0	0	39	1.0518967	-51.711839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54540	1	1.93	0.56	0	0	39	1.0518866	-51.712817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54541	2	0	0	0	0	39	1.0460241	-61.214314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54542	2	0	0	0	0	39	1.0479496	-61.471132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54543	1	5.89	1.87	0	0	39	1.0459914	-61.217339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54544	1	0	0	0	0	39	1.0460418	-61.211035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54545	1	0	0	0	0	39	1.0454379	-59.427367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54546	1	0	0	0	0	39	1.0427535	-59.479916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54547	2	0	0	0	0	39	1.0137741	-57.805996	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54548	2	0	0	0	0	39	1.0117738	-59.342407	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54549	1	2.79	0.37	0	0	39	1.0454273	-59.428954	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54550	1	0	0	0	0	39	1.044985	-59.500451	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54551	1	0	0	0	0	39	1.0390507	-74.826729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54552	2	0	0	0	0	39	1.0385	-74.105402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54553	2	0	0	0	0	39	1.037812	-73.944702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54554	1	0.94	0.09	0	0	39	1.0390478	-74.827279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54555	1	0	0	0	0	39	1.0390453	-74.829276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54556	1	0	0	0	-79.74	39	1.0464655	-60.424168	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54557	1	0	0	0	0	39	1.0488254	-61.821707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54558	1	0	0	0	0	39	1.0416019	-64.456094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54559	2	0	0	0	0	39	1.0045	-58.187729	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54560	1	0	0	0	0	39	1.0474817	-60.353287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54561	1	0	0	0	0	39	1.0464655	-60.424168	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54562	2	0	0	0	0	39	1.0427394	-71.48707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54563	2	0	0	0	0	39	1.0476812	-72.487186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54564	1	5.28	2.05	0	0	39	1.0427035	-71.489809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54565	1	0	0	0	0	39	1.0427498	-71.444997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54566	1	0	0	0	0	39	1.0364246	-70.279187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54567	1	0	0	0	0	39	1.0400339	-71.13188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54568	1	0	0	0	0	39	1.0459445	-72.413587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54569	1	0	0	0	0	39	1.0459445	-72.413587	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54570	2	0	0	0	0	39	1.0387384	-70.024155	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54571	2	0	0	0	0	39	1.0394603	-69.95309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54572	1	1.42	0.56	0	0	39	1.0363811	-70.270024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54573	1	1.6	0.11	0	0	39	1.0364193	-70.280129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54574	1	0	0	0	-14.67	39	1.0440153	-51.561783	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54575	2	0	0	0	0	39	1.0454271	-51.872632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54576	1	0	0	0	0	39	1.0459235	-53.00438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54577	1	1.57	0.59	0	0	39	1.0438755	-54.136087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54578	1	0	0	0	0	39	1.047453	-53.671843	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54579	1	2.88	1.01	0	0	39	1.0439966	-51.563459	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54580	1	0	0	0	0	39	1.0454842	-51.903214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54581	1	0	0	0	-31.5	39	1.0440147	-69.128006	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54582	2	0	0	0	0	39	1.0418435	-69.574258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54583	1	0	0	0	0	39	1.0324235	-71.464976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54584	1	1.47	0.42	0	0	39	1.0414391	-69.643022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54585	1	0	0	0	0	39	1.044753	-69.087426	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54586	1	0	0	0	0	39	1.0437609	-51.459708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54587	1	0	0	0	0	39	1.0404093	-52.286335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54588	1	0	0	0	0	39	1.0373361	-53.101469	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54589	1	0	0	0	0	39	1.0373361	-53.101469	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54590	2	0	0	0	0	39	1.0387914	-48.752531	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54591	1	2.1	0.3	0	0	39	1.0437536	-51.460823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54592	1	0	0	0	0	39	1.0437914	-51.474698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54593	2	0	0	0	0	39	1.0427261	-63.372035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54594	1	0	0	0	0	39	1.0427128	-63.382091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54595	1	0	0	0	0	39	1.0439336	-62.370182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54596	1	0	0	0	0	39	1.0441797	-63.107279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54597	2	0	0	0	0	39	1.0433395	-62.017373	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54598	2	0	0	0	0	39	1.043303	-62.495014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54599	1	0.7	0.15	0	0	39	1.0439306	-62.370564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54600	1	0	0	0	0	39	1.0439601	-62.364033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54601	2	0	0	0	0	39	1.0465751	-59.500538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54602	2	0	0	0	0	39	1.0467238	-59.523118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54603	1	4.76	1.03	0	-25.07	39	1.0462515	-59.499356	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54604	1	0	0	0	0	39	1.0464897	-59.543738	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54605	1	0	0	0	-581.07	39	1.0390298	-74.381761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54606	1	0	0	0	0	39	1.0370866	-75.938696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54607	1	0	0	0	0	39	1.0330589	-79.079209	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54608	2	0	0	0	0	39	1.044	-73.301708	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54609	1	0	0	0	0	39	1.0364662	-76.000005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54610	1	0	0	0	0	39	1.0370866	-75.938696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54611	1	0	0	0	0	39	1.0526799	-58.122941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54612	2	0	0	0	0	39	1.0517569	-57.570361	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54613	2	0	0	0	0	39	1.0521854	-57.818685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54614	2	0	0	0	0	39	1.0521312	-57.758192	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54615	1	3.62	0.84	0	0	39	1.0526628	-58.12473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54616	1	0	0	0	0	39	1.052686	-58.132494	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54617	1	0	0	0	82.52	39	1.0470001	-63.385645	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54618	1	0	0	0	0	39	1.0432503	-65.730105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54619	1	0	0	0	0	39	1.0410083	-67.938598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54620	2	0	0	0	0	39	1.0240253	-59.074501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54621	1	0	0	0	0	39	1.0423585	-65.885687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54622	1	0	0	0	0	39	1.0443977	-63.588706	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54623	1	0	0	0	0	39	1.040266	-57.126963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54624	2	0	0	0	0	39	1.0020711	-56.629887	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54625	2	0	0	0	0	39	1.0020852	-56.587603	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54626	1	1.01	0.2	0	0	39	1.0402616	-57.127493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54627	1	0	0	0	0	39	1.040265	-57.129001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54628	1	0	0	0	0	39	1.048747	-56.41803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54629	2	0	0	0	0	39	1.0493656	-56.542503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54630	1	2.23	0.64	0	0	39	1.0487349	-56.419343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54631	1	0	0	0	0	39	1.0487566	-56.415395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54632	1	0	0	0	0	39	1.0451474	-51.74556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54633	2	0	0	0	0	39	1.0430017	-51.788826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54634	1	2.07	0.07	0	0	39	1.0451409	-51.746744	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54635	1	0	0	0	0	39	1.0451668	-51.744221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54636	1	0	0	0	0	39	1.0487014	-51.604639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54637	2	0	0	0	0	39	1.0519514	-51.668537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54638	1	0	0	0	0	39	1.0487219	-51.604462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54639	1	0	0	0	0	39	1.0487014	-51.604639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54640	1	0	0	0	0	39	1.0444592	-76.333627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54641	2	0	0	0	0	39	1.0441621	-76.070624	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54642	2	0	0	0	0	39	1.0441621	-76.070624	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54643	1	0	0	0	0	39	1.0445052	-76.372703	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54644	1	0	0	0	0	39	1.0444542	-76.335951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54645	1	0	0	0	-220.96	39	1.0386384	-58.958263	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54646	1	0	0	0	0	39	1.0375943	-59.232357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54647	1	0	0	0	0	39	1.0397304	-59.179371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54648	2	0	0	0	0	39	1.043	-57.993898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54649	2	0	0	0	0	39	1.043	-58.354244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54650	1	0	0	0	0	39	1.0405667	-59.02362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54651	1	0	0	0	0	39	1.0374381	-59.250309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54652	2	0	0	0	0	39	1.0447761	-58.545372	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54653	1	0	0	0	0	39	1.0424326	-58.46023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54654	1	0	0	0	0	39	1.0301179	-59.839786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54655	1	0	0	0	0	39	1.0424587	-58.445875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54656	1	0	0	0	0	39	1.0424326	-58.46023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54657	2	0	0	0	0	39	1.0391971	-59.167626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54658	2	0	0	0	0	39	1.041	-59.238863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54659	1	0	0	0	0	39	1.0422041	-59.286268	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54660	1	0	0	0	0	39	1.0422041	-59.286268	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54661	1	0	0	0	0	39	1.0391656	-59.168137	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54662	1	0	0	0	0	39	1.0391971	-59.167626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54663	1	0	0	0	-82.55	39	1.0439722	-59.676254	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54664	1	0	0	0	0	39	1.0451574	-60.353887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54665	1	0	0	0	0	39	1.0435368	-61.083401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54666	1	0	0	0	0	39	1.0419687	-61.87822	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54667	1	0	0	0	0	39	1.0419687	-61.87822	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54668	2	0	0	0	0	39	1.0481432	-58.621876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54669	1	0	0	0	0	39	1.044222	-59.747089	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54670	1	0	0	0	0	39	1.0450576	-60.400258	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54671	1	0	0	0	0	39	1.049433	-56.41457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54672	2	0	0	0	0	39	1.0514165	-56.085049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54673	1	0	0	0	0	39	1.0494122	-56.41683	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54674	1	0	0	0	0	39	1.049433	-56.41457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54675	1	0	0	0	-177.4	39	1.0470001	-58.811167	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54676	1	0	0	0	0	39	1.0504851	-59.91425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54677	1	0	0	0	0	39	1.0474486	-60.698804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54678	2	0	0	0	0	39	1.0540757	-57.180067	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54679	2	0	0	0	0	39	1.0545922	-57.067747	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54680	2	0	0	0	0	39	1.0534623	-57.312179	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54681	1	0	0	0	0	39	1.0502316	-59.97003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54682	1	0	0	0	0	39	1.0469685	-59.121357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54683	1	0	0	0	6.12	39	1.0423764	-67.518796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54684	2	0	0	0	0	39	1.0423764	-67.518796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54685	2	0	0	0	0	39	1.0423764	-67.518796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54686	1	0	0	0	0	39	1.0423764	-67.518796	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54687	2	0	0	0	0	39	1.0423764	-67.518796	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54688	1	0	0	0	0	39	1.0423068	-67.517849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54689	1	0	0	0	0	39	1.0423764	-67.518796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54690	1	0	0	0	0	39	1.0450442	-71.184206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54691	2	0	0	0	0	39	1.0569458	-70.420278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54692	2	0	0	0	0	39	1.0574798	-70.745148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54693	1	0	0	0	0	39	1.0450409	-71.189692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54694	1	0	0	0	0	39	1.0450442	-71.184206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54695	1	0	0	0	0	39	1.0434345	-63.359591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54696	2	0	0	0	0	39	1.0434345	-63.359591	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54697	2	0	0	0	0	39	1.0434345	-63.359591	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54698	1	0	0	0	0	39	1.0434345	-63.359591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54699	2	0	0	0	0	39	1.0434345	-63.359591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54700	2	0	0	0	0	39	1.0434345	-63.359591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54701	1	0	0	0	0	39	1.0434345	-63.359591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54702	1	0	0	0	0	39	1.0434345	-63.359591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54703	2	0	0	0	0	39	1.0449302	-54.221395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54704	1	0	0	0	0	39	1.044929	-54.22228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54705	1	0	0	0	-63.37	39	1.0432447	-59.674751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54706	1	0	0	0	0	39	1.0442143	-60.409942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54707	1	0	0	0	0	39	1.0446647	-60.713047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54708	1	0	0	0	0	39	1.0446647	-60.713047	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54709	2	0	0	0	0	39	1.0432447	-59.674751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54710	1	0	0	0	0	39	1.0441547	-59.612548	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54711	1	0	0	0	0	39	1.0432447	-59.674751	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54712	2	0	0	0	0	39	1.0494588	-62.315591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54713	1	0	0	0	0	39	1.0494095	-62.337665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54714	1	0	0	0	-113.51	39	1.0444347	-59.91879	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54715	1	0	0	0	0	39	1.0487809	-60.231299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54716	1	0	0	0	0	39	1.0437343	-61.187361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54717	2	0	0	0	0	39	1.0444347	-59.91879	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54718	1	0	0	0	0	39	1.0487383	-60.242844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54719	1	0	0	0	0	39	1.0459527	-59.91977	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54720	1	0	0	0	0	39	1.0419338	-64.035791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54721	2	0	0	0	0	39	1.0416628	-63.883476	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54722	2	0	0	0	0	39	1.0416628	-63.883476	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54723	1	0	0	0	0	39	1.0418854	-64.008865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54724	2	0	0	0	0	39	1.0045	-63.698109	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54725	1	0	0	0	0	39	1.0419255	-64.03924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54726	1	0	0	0	0	39	1.0419338	-64.035791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54727	2	0	0	0	0	39	1.0486654	-56.498749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54728	2	0	0	0	0	39	1.0448682	-56.945425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54729	1	0	0	0	0	39	1.048705	-56.49708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54730	1	0	0	0	0	39	1.0486654	-56.498749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54731	1	0	0	0	0	39	1.0565895	-55.907337	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54732	1	0	0	0	0	39	1.0566221	-56.100624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54733	2	0	0	0	0	39	1.0503879	-57.766385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54734	1	0	0	0	0	39	1.0472753	-58.711549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54735	1	0	0	0	0	39	1.0472753	-58.711549	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54736	1	0	0	0	0	39	1.0566305	-55.894797	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54737	1	0	0	0	0	39	1.0566762	-56.100691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54738	1	0	0	0	0	39	1.0425913	-57.953389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54739	2	0	0	0	0	39	1.0404293	-56.787841	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54740	1	0	0	0	0	39	1.0425715	-57.966911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54741	1	0	0	0	0	39	1.040623	-56.710497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54742	2	0	0	0	0	39	1.0400929	-56.375639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54743	2	0	0	0	0	39	1.040623	-56.710497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54744	2	0	0	0	0	39	1.040623	-56.710497	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54745	1	0	0	0	0	39	1.0406196	-56.712848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54746	1	0	0	0	0	39	1.040623	-56.710497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54747	1	0	0	0	0	39	1.0437219	-64.954849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54748	1	0	0	0	0	39	1.0449928	-65.748328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54749	2	0	0	0	0	39	1.0435722	-64.862052	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54750	2	0	0	0	0	39	1.0435722	-64.862052	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54751	1	0	0	0	0	39	1.0437268	-64.954504	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54752	2	0	0	0	0	39	1.0434317	-64.763225	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54753	2	0	0	0	0	39	1.0434317	-64.763225	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54754	1	0	0	0	0	39	1.0437726	-64.987581	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54755	2	0	0	0	0	39	1.0313852	-65.21759	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54756	1	0	0	0	0	39	1.043773	-64.955609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54757	1	0	0	0	0	39	1.0437219	-64.954849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54758	2	0	0	0	0	39	1.0369999	-63.523034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54759	1	0	0	0	0	39	1.0369658	-63.529407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54760	1	0	0	0	0	39	1.0417529	-68.655836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54761	2	0	0	0	0	39	1.045	-66.778451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54762	1	0	0	0	0	39	1.0416988	-68.668788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54763	1	0	0	0	0	39	1.0480103	-58.262769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54764	1	0	0	0	0	39	1.0486656	-59.188973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54765	2	0	0	0	0	39	1.0540935	-57.979311	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54766	2	0	0	0	0	39	1.0542519	-58.049963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54767	1	0	0	0	0	39	1.0481231	-58.255417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54768	1	0	0	0	0	39	1.0480103	-58.262769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54769	1	0	0	0	-236.78	39	1.04	-55.046426	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54770	1	0	0	0	0	39	1.0422817	-55.687502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54771	1	0	0	0	0	39	1.0396627	-57.17446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54772	2	0	0	0	0	39	1.0492951	-53.340917	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54773	1	0	0	0	0	39	1.0423221	-55.734351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54774	1	0	0	0	0	39	1.0422817	-55.687502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54775	2	0	0	0	0	39	1.0415468	-64.503514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54776	1	0	0	0	0	39	1.0415418	-64.505994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54777	1	0	0	0	0	39	1.0492706	-56.268243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54778	1	0	0	0	0	39	1.0488621	-57.179452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54779	1	0	0	0	0	39	1.0487241	-57.945798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54780	1	0	0	0	0	39	1.0487241	-57.945798	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54781	2	0	0	0	0	39	1	-50.21833	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54782	2	0	0	0	0	39	1.0492706	-56.268243	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54783	1	0	0	0	0	39	1.0490873	-56.352358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54784	1	0	0	0	0	39	1.0492706	-56.268243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54785	1	0	0	0	0	39	1.0492716	-59.923086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54786	1	0	0	0	0	39	1.042589	-62.045535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54787	1	0	0	0	0	39	1.0425895	-62.045333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54788	1	0	0	0	0	39	1.0425895	-62.045333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54789	2	0	0	0	0	39	1.0045	-58.040493	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54790	2	0	0	0	0	39	1.0045	-56.256199	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54791	2	0	0	0	0	39	1.010843	-59.576141	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54792	1	0	0	0	0	39	1.0489067	-59.968568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54793	1	0	0	0	0	39	1.0492716	-59.923086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54794	1	0	0	0	0	39	1.0431076	-74.707303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54795	2	0	0	0	0	39	1.042735	-74.380296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54796	2	0	0	0	0	39	1.042735	-74.380296	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54797	1	0	0	0	0	39	1.0430523	-74.660587	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54798	2	0	0	0	0	39	1.0491379	-74.319446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54799	1	0	0	0	0	39	1.0431003	-74.71143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54800	1	0	0	0	0	39	1.0431076	-74.707303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54801	2	0	0	0	0	39	1.0463197	-58.909463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54802	2	0	0	0	0	39	1.0434583	-59.244788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54803	1	0	0	0	0	39	1.0436941	-59.216925	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54804	1	0	0	0	0	39	1.0436941	-59.216925	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54805	1	0	0	0	0	39	1.046797	-58.881567	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54806	1	0	0	0	0	39	1.0463197	-58.909463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54807	1	0	0	0	-220.39	39	1.041	-76.223545	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54808	1	0	0	0	0	39	1.042672	-76.680984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54809	1	0	0	0	0	39	1.0493566	-78.401696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54810	2	0	0	0	0	39	1.0140498	-74.795444	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54811	1	0	0	0	0	39	1.0426905	-76.708108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54812	1	0	0	0	0	39	1.0419763	-76.330615	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54813	1	0	0	0	0	39	1.0459527	-54.544825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54814	2	0	0	0	0	39	1.0336168	-52.008201	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54815	1	0	0	0	0	39	1.0458986	-54.593856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54816	1	0	0	0	0	39	1.0459527	-54.544825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54817	2	0	0	0	0	39	1.0468923	-59.599575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54818	1	0	0	0	0	39	1.0474304	-59.944832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54819	1	0	0	0	0	39	1.0469876	-60.316428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54820	1	0	0	0	0	39	1.0463223	-59.622339	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54821	1	0	0	0	0	39	1.0468923	-59.599575	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54822	1	0	0	0	0	39	1.0439128	-61.719325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54823	2	0	0	0	0	39	1.045	-61.258657	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54824	2	0	0	0	0	39	1.045	-61.06851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54825	2	0	0	0	0	39	1.045	-61.00073	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54826	1	0	0	0	0	39	1.0438845	-61.725787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54827	1	0	0	0	0	39	1.0439128	-61.719325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54828	1	0	0	0	0	39	1.04978	-59.405228	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54829	1	0	0	0	0	39	1.0468112	-59.900554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54830	1	0	0	0	0	39	1.0391205	-62.271729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54831	1	0	0	0	0	39	1.0458193	-60.069678	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54832	1	0	0	0	0	39	1.0458193	-60.069678	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54833	2	0	0	0	0	39	1.0474987	-58.473394	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54834	1	0	0	0	0	39	1.0466689	-59.907855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54835	1	0	0	0	0	39	1.0468112	-59.900554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54836	1	0	0	0	0	39	1.0489048	-55.940424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54837	2	0	0	0	0	39	1.0484909	-55.708344	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54838	2	0	0	0	0	39	1.048482	-55.690851	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54839	2	0	0	0	0	39	1.0483711	-55.632549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54840	2	0	0	0	0	39	1.048708	-55.819163	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54841	1	0	0	0	0	39	1.0488941	-55.944171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54842	1	0	0	0	0	39	1.0489048	-55.940424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54843	2	0	0	0	0	39	1.0464477	-68.45391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54844	1	0	0	0	0	39	1.0464477	-68.45391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54845	1	0	0	0	-279.68	39	1.039123	-61.104445	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54846	1	0	0	0	0	39	1.0402372	-60.972298	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54847	2	0	0	0	0	39	1.0436047	-59.974863	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54848	1	0	0	0	0	39	1.0416175	-61.199071	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54849	1	0	0	0	0	39	1.039123	-61.104445	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54850	1	0	0	0	-169.22	39	1.0464964	-59.351774	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54851	1	0	0	0	0	39	1.0482555	-59.851339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54852	1	0	0	0	0	39	1.0495618	-60.207434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54853	1	0	0	0	0	39	1.0495618	-60.207434	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54854	2	0	0	0	0	39	1.0509798	-58.839587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54855	2	0	0	0	0	39	1.051	-58.81817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54856	2	0	0	0	0	39	1.051	-58.508524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54857	1	0	0	0	0	39	1.0472596	-59.441149	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54858	1	0	0	0	0	39	1.0464964	-59.351774	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54859	1	0	0	0	0	39	1.0379114	-57.517151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54860	2	0	0	0	0	39	1.0480713	-58.316321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54861	2	0	0	0	0	39	1.0379114	-57.517151	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54862	2	0	0	0	0	39	1.0379114	-57.517151	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54863	1	0	0	0	0	39	1.0379114	-57.517151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54864	1	0	0	0	0	39	1.0380502	-57.499822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54865	1	0	0	0	0	39	1.0379114	-57.517151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54866	1	0	0	0	0	39	1.048	-73.561213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54867	1	0	0	0	0	39	1.0455149	-73.912297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54868	1	0	0	0	0	39	1.0445838	-79.130717	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54869	2	0	0	0	0	39	1.008258	-71.477585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54870	1	0	0	0	0	39	1.0468513	-73.645238	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54871	1	0	0	0	0	39	1.0455176	-73.877335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54872	1	0	0	0	0	39	1.0464405	-51.018652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54873	2	0	0	0	0	39	1.0202526	-50.600783	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54874	2	0	0	0	0	39	1.020303	-50.661033	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54875	1	0	0	0	0	39	1.0464323	-51.022842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54876	1	0	0	0	0	39	1.0464405	-51.018652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54877	1	0	0	0	0	39	1.0391828	-72.544443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54878	2	0	0	0	0	39	1.0391828	-72.544443	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54879	2	0	0	0	0	39	1.0391828	-72.544443	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54880	1	0	0	0	0	39	1.0391828	-72.544443	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54881	2	0	0	0	0	39	1.0391828	-72.544443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54882	1	0	0	0	0	39	1.0391828	-72.544443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54883	1	0	0	0	0	39	1.0391828	-72.544443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54884	2	0	0	0	0	39	1.040931	-74.593881	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54885	2	0	0	0	0	39	1.041148	-75.1395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54886	2	0	0	0	0	39	1.0464708	-75.508347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54887	1	0	0	0	0	39	1.040963	-75.180515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54888	1	0	0	0	-140.72	39	1.041035	-74.553853	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54889	1	0	0	0	53.84	39	1.0460317	-56.588424	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54890	1	0	0	0	0	39	1.0474419	-56.491545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54891	1	0	0	0	0	39	1.0483558	-57.093642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54892	2	0	0	0	0	39	1.0460317	-56.588424	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54893	1	0	0	0	0	39	1.045219	-56.587667	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54894	1	0	0	0	0	39	1.0460317	-56.588424	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54895	2	0	0	0	0	39	1.0413109	-51.781527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54896	1	0	0	0	0	39	1.0430822	-52.498243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54897	1	0	0	0	0	39	1.042646	-53.142392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54898	1	0	0	0	-178.65	39	1.0409243	-51.783584	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54899	1	0	0	0	0	39	1.0413109	-51.781527	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54900	2	0	0	0	0	39	1.043	-76.422316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54901	1	0	0	0	0	39	1.049901	-78.263187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54902	1	0	0	0	0	39	1.0427068	-76.50604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54903	1	0	0	0	0	39	1.043	-76.422316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54904	2	0	0	0	0	39	1.0453814	-51.407955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54905	1	0	0	0	0	39	1.0503589	-51.659007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54906	1	0	0	0	0	39	1.0533701	-51.767728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54907	1	0	0	0	-106.85	39	1.0450734	-51.444518	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54908	1	0	0	0	0	39	1.0453814	-51.407955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54909	1	0	0	0	0	39	1.0433163	-60.752529	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54910	1	0	0	0	0	39	1.0436828	-60.74951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54911	1	0	0	0	0	39	1.0418579	-60.832545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54912	1	0	0	0	0	39	1.0406194	-60.889123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54913	1	0	0	0	0	39	1.0406194	-60.889123	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54914	2	0	0	0	0	39	1.0433163	-60.752529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54915	1	0	0	0	0	39	1.0437341	-60.748953	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54916	1	0	0	0	0	39	1.0432847	-60.752367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54917	2	0	0	0	0	39	1.04329	-74.959886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54918	1	0	0	0	0	39	1.0432834	-74.965403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54919	1	0	0	0	-55.29	39	1.046	-61.197176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54920	1	0	0	0	0	39	1.0482261	-61.683431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54921	1	0	0	0	0	39	1.0518105	-62.268896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54922	2	0	0	0	0	39	1.0591417	-59.365212	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54923	1	0	0	0	0	39	1.045016	-61.348354	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54924	1	0	0	0	0	39	1.046	-61.197176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54925	1	0	0	0	0	39	1.0425952	-63.506938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54926	2	0	0	0	0	39	1.0375185	-60.550348	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54927	1	0	0	0	0	39	1.0425884	-63.528589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54928	1	0	0	0	-21.36	39	1.0449127	-52.390496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54929	1	0	0	0	0	39	1.0459721	-52.659159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54930	2	0	0	0	0	39	1.0178038	-51.194811	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54931	1	0	0	0	0	39	1.0447227	-52.417996	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54932	1	0	0	0	0	39	1.0449127	-52.390496	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54933	1	0	0	0	0	39	1.0417499	-70.024278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54934	1	0	0	0	0	39	1.0384924	-72.365797	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54935	1	0	0	0	0	39	1.0438584	-72.360753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54936	2	0	0	0	0	39	1.04	-68.58134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54937	2	0	0	0	0	39	1.04	-68.58134	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54938	1	0	0	0	0	39	1.041384	-69.763289	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54939	1	0	0	0	0	39	1.038373	-72.385688	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54940	1	0	0	0	0	39	1.0419214	-70.035985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54941	1	0	0	0	0	39	1.0406239	-75.00582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54942	2	0	0	0	0	39	1.008	-74.23679	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54943	2	0	0	0	0	39	1.0080839	-74.274672	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54944	2	0	0	0	0	39	1.0406239	-75.00582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54945	1	0	0	0	0	39	1.0406149	-75.010782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54946	1	0	0	0	0	39	1.0406239	-75.00582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54947	2	0	0	0	0	39	1.0451298	-52.585741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54948	2	0	0	0	0	39	1.0447784	-52.393433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54949	2	0	0	0	0	39	1.0445307	-52.263501	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54950	1	0	0	0	0	39	1.0451396	-52.588214	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54951	1	0	0	0	0	39	1.0451281	-52.587631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54952	1	0	0	0	0	39	1.0451298	-52.585741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54953	1	0	0	0	-114.67	39	1.0443659	-60.980639	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54954	1	0	0	0	0	39	1.0426487	-62.852837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54955	1	0	0	0	0	39	1.0390855	-63.732886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54956	2	0	0	0	0	39	1.049	-60.085273	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54957	2	0	0	0	0	39	1.049	-60.211243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54958	2	0	0	0	0	39	1.049	-59.858234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54959	1	0	0	0	0	39	1.0449216	-61.041834	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54960	1	0	0	0	0	39	1.0422014	-62.945837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54961	1	0	0	0	0	39	1.0452989	-73.522827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54962	1	0	0	0	0	39	1.0579338	-71.474945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54963	2	0	0	0	0	39	1.0675	-68.262423	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54964	2	0	0	0	0	39	1.063	-68.428322	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54965	1	0	0	0	0	39	1.0451308	-73.548154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54966	1	0	0	0	0	39	1.0452989	-73.522827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54967	1	0	0	0	0	39	1.0471939	-70.536326	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54968	1	0	0	0	0	39	1.0446708	-70.088576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54969	1	0	0	0	0	39	1.0499199	-71.126149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54970	1	0	0	0	0	39	1.0417653	-69.555479	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54971	1	0	0	0	0	39	1.0417653	-69.555479	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54972	2	0	0	0	0	39	1.0455657	-69.884745	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54973	1	0	0	0	0	39	1.0446638	-70.035873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54974	1	0	0	0	0	39	1.0446708	-70.088576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54975	1	0	0	0	97.5	39	1.0470598	-51.501082	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54976	1	0	0	0	0	39	1.0483568	-51.564304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54977	1	0	0	0	0	39	1.0503248	-51.716306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54978	1	0	0	0	0	39	1.0516309	-51.816562	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54979	1	0	0	0	0	39	1.0516309	-51.816562	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54980	2	0	0	0	0	39	1.0508167	-50.567317	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54981	1	0	0	0	0	39	1.0484599	-51.571381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54982	1	0	0	0	0	39	1.0483568	-51.564304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54983	1	0	0	0	-41.41	39	1.0470412	-58.577108	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54984	1	0	0	0	0	39	1.0505252	-58.009355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54985	2	0	0	0	0	39	1.0509417	-57.607779	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54986	1	0	0	0	0	39	1.0471047	-58.673201	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54987	1	0	0	0	0	39	1.0470412	-58.577108	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54988	1	0	0	0	-50.42	39	1.041	-53.329036	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54989	1	0	0	0	0	39	1.0421941	-54.091175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54990	1	0	0	0	0	39	1.0393933	-54.61518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54991	1	0	0	0	0	39	1.0417405	-53.8154	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54992	1	0	0	0	0	39	1.0417405	-53.8154	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54993	2	0	0	0	0	39	1.001496	-51.78713	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54994	2	0	0	0	0	39	1.0393933	-54.61518	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54995	1	0	0	0	0	39	1.0420295	-54.152611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54996	1	0	0	0	0	39	1.0410832	-53.366138	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54997	1	0	0	0	0	39	1.0420001	-49.597955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54998	1	0	0	0	0	39	1.0416913	-50.271415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	54999	1	0	0	0	0	39	1.0425162	-51.702172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55000	1	0	0	0	0	39	1.0416488	-50.399486	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55001	1	0	0	0	0	39	1.0416488	-50.399486	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55002	2	0	0	0	0	39	1.0020145	-48.152712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55003	2	0	0	0	0	39	0.9966403	-48.230398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55004	2	0	0	0	0	39	1.0006776	-48.764639	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55005	1	0	0	0	0	39	1.0415269	-50.297224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55006	1	0	0	0	0	39	1.0395311	-49.909192	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55007	1	0	0	0	0	39	1.0454472	-76.52664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55008	2	0	0	0	0	39	1.0447186	-76.011181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55009	2	0	0	0	0	39	1.0445324	-75.955303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55010	2	0	0	0	0	39	1.0446917	-75.984898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55011	2	0	0	0	0	39	1.0446789	-75.948675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55012	1	0	0	0	0	39	1.045438	-76.534017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55013	1	0	0	0	0	39	1.0454472	-76.52664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55014	2	0	0	0	0	39	1.0396735	-52.7695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55015	1	0	0	0	0	39	1.0421727	-53.02861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55016	1	0	0	0	0	39	1.0423896	-53.762713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55017	1	0	0	0	-463.39	39	1.0381454	-52.837449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55018	1	0	0	0	0	39	1.0396735	-52.7695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55019	1	0	0	0	0	39	1.0477032	-72.655289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55020	2	0	0	0	0	39	1.0472714	-72.178132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55021	2	0	0	0	0	39	1.0465874	-71.850158	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55022	1	0	0	0	0	39	1.0476993	-72.657937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55023	1	0	0	0	0	39	1.0477032	-72.655289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55024	1	0	0	0	-487.31	39	1.039	-49.952729	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55025	1	0	0	0	0	39	1.0409926	-50.311439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55026	1	0	0	0	0	39	1.0427188	-51.649625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55027	2	0	0	0	0	39	1.0149758	-48.285369	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55028	1	0	0	0	0	39	1.0410853	-50.337721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55029	1	0	0	0	0	39	1.0409926	-50.311439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55030	2	0	0	0	0	39	1.041	-71.33585	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55031	1	0	0	0	0	39	1.0398707	-72.19324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55032	1	0	0	0	0	39	1.0399166	-72.154526	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55033	1	0	0	0	0	39	1.0399166	-72.154526	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55034	1	0	0	0	0	39	1.0411114	-71.359666	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55035	1	0	0	0	0	39	1.041	-71.33585	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55036	1	0	0	0	0	39	1.0421103	-53.753988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55037	2	0	0	0	0	39	1.045	-53.153626	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55038	2	0	0	0	0	39	1.045	-53.104122	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55039	2	0	0	0	0	39	1.0421103	-53.753988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55040	2	0	0	0	0	39	1.0421103	-53.753988	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55041	2	0	0	0	0	39	1.0421103	-53.753988	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55042	1	0	0	0	0	39	1.0420823	-53.757626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55043	1	0	0	0	0	39	1.0421103	-53.753988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55044	1	0	0	0	0	39	1.0434903	-51.434024	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55045	1	0	0	0	0	39	1.0435946	-51.513375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55046	1	0	0	0	0	39	1.0408857	-52.260966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55047	2	0	0	0	0	39	1.0414883	-50.410144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55048	1	0	0	0	0	39	1.0436285	-51.516333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55049	1	0	0	0	0	39	1.0433966	-51.470104	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55050	1	0	0	0	0	39	1.0378327	-63.478038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55051	2	0	0	0	0	39	1.0444002	-62.781962	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55052	1	0	0	0	0	39	1.0377804	-63.481561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55053	1	0	0	0	0	39	1.0378327	-63.478038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55054	1	0	0	0	0	39	1.0432026	-59.598559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55055	1	0	0	0	0	39	1.0403302	-61.646807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55056	2	0	0	0	0	39	1.018	-55.696983	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55057	2	0	0	0	0	39	1.018	-54.600157	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55058	1	0	0	0	0	39	1.042341	-59.662872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55059	1	0	0	0	0	39	1.0432026	-59.598559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55060	1	0	0	0	0	39	1.0436607	-70.05339	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55061	2	0	0	0	0	39	1.0444713	-69.921526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55062	1	0	0	0	0	39	1.0416827	-72.582723	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55063	1	0	0	0	0	39	1.044963	-72.514121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55064	2	0	0	0	0	39	1.0445101	-69.93755	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55065	2	0	0	0	0	39	1.0441962	-69.038087	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55066	1	0	0	0	0	39	1.0445101	-69.93755	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55067	2	0	0	0	0	39	1.044107	-69.173893	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55068	2	0	0	0	0	39	1.0444949	-69.924731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55069	1	0	0	0	0	39	1.0444949	-69.924731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55070	1	0	0	0	0	39	1.0438773	-69.92837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55071	1	0	0	0	0	39	1.0416325	-72.604816	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55072	2	0	0	0	0	39	1.049	-59.649417	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55073	2	0	0	0	0	39	1.0505668	-60.971285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55074	1	0	0	0	0	39	1.0489894	-59.594856	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55075	1	0	0	0	0	39	1.049	-59.649417	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55076	1	0	0	0	-48.39	39	1.0471547	-60.808007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55077	1	0	0	0	0	39	1.050207	-62.406008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55078	2	0	0	0	0	39	1.0063583	-60.00278	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55079	2	0	0	0	0	39	1.0035429	-60.737351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55080	2	0	0	0	0	39	1.0175	-61.855055	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55081	1	0	0	0	0	39	1.0476614	-60.743462	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55082	1	0	0	0	0	39	1.0471547	-60.808007	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55083	2	0	0	0	0	39	1.0377678	-68.147042	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55084	2	0	0	0	0	39	1.0393215	-69.231649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55085	2	0	0	0	0	39	1.0369999	-69.636363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55086	1	0	0	0	-256.43	39	1.0380094	-68.0586	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55087	1	0	0	0	0	39	1.0391609	-69.320548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55088	1	0	0	0	0	39	1.0506542	-53.471463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55089	2	0	0	0	0	39	1.0502198	-53.184125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55090	2	0	0	0	0	39	1.0502198	-53.184125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55091	1	0	0	0	0	39	1.0506281	-53.454746	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55092	1	0	0	0	0	39	1.050649	-53.473677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55093	2	0	0	0	0	39	1.0437386	-51.726823	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55094	1	0	0	0	0	39	1.0481728	-52.23094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55095	1	0	0	0	0	39	1.0452371	-52.937741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55096	1	0	0	0	0	39	1.0479091	-52.262693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55097	1	0	0	0	18.24	39	1.0440547	-51.685865	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55098	1	0	0	0	0	39	1.0379121	-71.03589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55099	2	0	0	0	0	39	1.0362237	-69.929338	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55100	2	0	0	0	0	39	1.0366003	-70.180877	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55101	2	0	0	0	0	39	1.0365765	-70.161512	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55102	1	0	0	0	0	39	1.0378882	-71.048352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55103	1	0	0	0	0	39	1.0379121	-71.03589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55104	1	0	0	0	-168.35	39	1.039	-53.470154	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55105	1	0	0	0	0	39	1.0411161	-54.314771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55106	1	0	0	0	0	39	1.0393993	-54.425455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55107	2	0	0	0	0	39	1.007968	-51.241606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55108	1	0	0	0	0	39	1.0411068	-54.366506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55109	1	0	0	0	0	39	1.0402619	-53.559056	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55110	1	0	0	0	-525.64	39	1.038661	-57.056654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55111	2	0	0	0	0	39	1.0402396	-57.505703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55112	2	0	0	0	0	39	1.0471913	-59.903875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55113	1	0	0	0	0	39	1.0401396	-57.580379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55114	1	0	0	0	0	39	1.0446023	-57.074404	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55115	1	0	0	0	-346.49	39	1.0380169	-55.698791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55116	1	0	0	0	0	39	1.0432987	-55.560584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55117	2	0	0	0	0	39	1.0331431	-55.30919	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55118	1	0	0	0	0	39	1.0414299	-55.785212	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55119	1	0	0	0	0	39	1.0380169	-55.698791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55120	2	0	0	0	0	39	1.0558888	-57.689444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55121	1	0	0	0	0	39	1.0558546	-57.702405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55122	1	0	0	0	0	39	1.0418106	-70.108702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55123	2	0	0	0	0	39	1.041	-72.684773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55124	1	0	0	0	0	39	1.0450973	-72.444817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55125	1	0	0	0	0	39	1.0407693	-72.735526	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55126	1	0	0	0	0	39	1.041	-72.684773	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55127	2	0	0	0	0	39	1.0405655	-53.180387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55128	1	0	0	0	0	39	1.0411363	-53.200563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55129	1	0	0	0	0	39	1.0405497	-53.184987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55130	1	0	0	0	0	39	1.0405655	-53.180387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55131	1	0	0	0	0	39	1.0472839	-52.234347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55132	1	0	0	0	0	39	1.0456111	-53.081256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55133	2	0	0	0	0	39	1.0471436	-52.167354	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55134	2	0	0	0	0	39	1.046237	-51.740586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55135	1	0	0	0	0	39	1.0472356	-52.212233	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55136	1	0	0	0	0	39	1.0473183	-52.233811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55137	1	0	0	0	0	39	1.0472839	-52.234347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55138	1	0	0	0	0	39	1.0428088	-52.738381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55139	2	0	0	0	0	39	1.0414331	-51.892242	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55140	1	0	0	0	0	39	1.0427985	-52.744451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55141	1	0	0	0	0	39	1.0428088	-52.738381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55142	1	0	0	0	0	39	1.0496426	-51.845985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55143	1	0	0	0	0	39	1.0497462	-51.985655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55144	2	0	0	0	0	39	1.0497462	-51.985655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55145	2	0	0	0	0	39	1.0497462	-51.985655	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55146	2	0	0	0	0	39	1.0496426	-51.845985	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55147	1	0	0	0	0	39	1.0496555	-51.84115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55148	1	0	0	0	0	39	1.0496426	-51.845985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55149	2	0	0	0	0	39	1.0473091	-58.008154	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55150	1	0	0	0	0	39	1.047993	-58.628516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55151	1	0	0	0	0	39	1.0481806	-59.319592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55152	1	0	0	0	3.54	39	1.0470771	-58.005467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55153	1	0	0	0	0	39	1.0479426	-58.658084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55154	1	0	0	0	0	39	1.0445336	-75.166878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55155	2	0	0	0	0	39	1.0432508	-74.352728	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55156	1	0	0	0	0	39	1.0445305	-75.168836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55157	2	0	0	0	0	39	1.041	-64.01399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55158	1	0	0	0	0	39	1.0409718	-64.021383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55159	1	0	0	0	0	39	1.044	-52.281039	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55160	1	0	0	0	0	39	1.0440828	-51.999211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55161	2	0	0	0	0	39	1.0508129	-49.482078	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55162	1	0	0	0	0	39	1.0423216	-52.544213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55163	1	0	0	0	0	39	1.044	-52.281039	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55164	2	0	0	0	0	39	1.043	-67.14616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55165	1	0	0	0	0	39	1.0417819	-67.262143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55166	2	0	0	0	0	39	1.038	-58.848469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55167	1	0	0	0	0	39	1.0383414	-61.403832	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55168	1	0	0	0	0	39	1.037868	-58.935754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55169	1	0	0	0	0	39	1.038	-58.848469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55170	1	0	0	0	0	39	1.0413848	-60.971884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55171	1	0	0	0	0	39	1.0466762	-61.756408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55172	1	0	0	0	0	39	1.0589643	-63.449591	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55173	1	0	0	0	0	39	1.0589643	-63.449591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55174	2	0	0	0	0	39	1.0408569	-60.666265	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55175	2	0	0	0	0	39	1.041086	-60.802668	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55176	2	0	0	0	0	39	1.0410727	-60.778837	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55177	2	0	0	0	0	39	1.0459192	-61.272243	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55178	1	0	0	0	0	39	1.0413546	-60.973406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55179	1	0	0	0	0	39	1.0413848	-60.971884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55180	1	0	0	0	0	39	1.0463141	-55.681039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55181	2	0	0	0	0	39	1.0473723	-56.113979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55182	1	0	0	0	0	39	1.0463178	-55.675804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55183	1	0	0	0	0	39	1.0463141	-55.681039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55184	1	0	0	0	-239.67	39	1.0381748	-53.798052	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55185	1	0	0	0	0	39	1.0409163	-54.371734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55186	1	0	0	0	0	39	1.0434116	-55.248676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55187	2	0	0	0	0	39	1.0426026	-52.671709	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55188	1	0	0	0	0	39	1.0402964	-53.839543	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55189	1	0	0	0	0	39	1.0409816	-54.409213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55190	2	0	0	0	0	39	1.0402995	-69.424841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55191	1	0	0	0	0	39	1.0402945	-69.427031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55192	1	0	0	0	0	39	1.0400552	-59.169603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55193	1	0	0	0	0	39	1.0400552	-59.169603	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55194	1	0	0	0	0	39	1.0400552	-59.169603	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55195	1	0	0	0	0	39	1.0400552	-59.169603	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55196	2	0	0	0	0	39	1.0483895	-58.30041	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55197	2	0	0	0	0	39	1.0472797	-58.3933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55198	2	0	0	0	0	39	1.0475148	-58.368286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55199	1	0	0	0	0	39	1.0399582	-59.176409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55200	1	0	0	0	0	39	1.0400552	-59.169603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55201	1	0	0	0	-43.73	39	1.0455053	-60.507197	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55202	1	0	0	0	0	39	1.0437937	-60.973992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55203	1	0	0	0	0	39	1.0440796	-60.894578	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55204	1	0	0	0	0	39	1.0440796	-60.894578	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55205	2	0	0	0	0	39	1.0109177	-60.2221	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55206	2	0	0	0	0	39	1.0335101	-60.402265	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55207	2	0	0	0	0	39	1.0111484	-60.305915	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55208	2	0	0	0	0	39	1.0335317	-60.399771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55209	1	0	0	0	0	39	1.0461367	-60.490581	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55210	1	0	0	0	0	39	1.0455053	-60.507197	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55211	2	0	0	0	0	39	1.0363417	-71.138414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55212	2	0	0	0	0	39	1.0363417	-71.138414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55213	2	0	0	0	0	39	1.0363417	-71.138414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55214	1	0	0	0	0	39	1.0363417	-71.138414	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55215	1	0	0	0	0	39	1.0362781	-71.142203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55216	1	0	0	0	0	39	1.0363417	-71.138414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55217	1	0	0	0	0	39	1.039209	-59.529246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55218	2	0	0	0	0	39	1.04	-59.263465	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55219	2	0	0	0	0	39	1.04	-59.263465	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55220	1	0	0	0	0	39	1.0390906	-59.569727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55221	1	0	0	0	0	39	1.0391955	-59.531653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55222	1	0	0	0	0	39	1.0401592	-65.123807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55223	2	0	0	0	0	39	1.0386763	-64.172255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55224	1	0	0	0	0	39	1.0401539	-65.126507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55225	2	0	0	0	0	39	1.0372626	-61.657159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55226	1	0	0	0	0	39	1.0372548	-61.661759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55227	1	0	0	0	0	39	1.0449872	-63.215976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55228	2	0	0	0	0	39	1.0553223	-61.299105	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55229	2	0	0	0	0	39	1.0536263	-60.268902	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55230	1	0	0	0	0	39	1.04493	-63.240746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55231	1	0	0	0	0	39	1.0449872	-63.215976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55232	1	0	0	0	-182.8	39	1.046408	-56.69957	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55233	1	0	0	0	0	39	1.0490769	-56.543927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55234	1	0	0	0	0	39	1.0459094	-57.162541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55235	2	0	0	0	0	39	1.0457157	-56.30001	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55236	2	0	0	0	0	39	1.0457157	-56.30001	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55237	1	0	0	0	0	39	1.0463562	-56.647342	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55238	1	0	0	0	0	39	1.048122	-56.772526	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55239	1	0	0	0	0	39	1.046408	-56.69957	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55240	1	0	0	0	0	39	1.0496323	-56.456543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55241	1	0	0	0	0	39	1.0496359	-56.916621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55242	2	0	0	0	0	39	1.0496359	-56.916621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55243	1	0	0	0	0	39	1.0496467	-56.452278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55244	1	0	0	0	0	39	1.0496323	-56.456543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55245	2	0	0	0	0	39	1.0335718	-61.802334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55246	1	0	0	0	0	39	1.0335573	-61.803482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55247	1	0	0	0	-62.03	39	1.0458982	-53.929786	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55248	1	0	0	0	0	39	1.0465056	-54.296767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55249	1	0	0	0	0	39	1.0483839	-55.112057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55250	2	0	0	0	0	39	1.0487365	-53.231028	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55251	2	0	0	0	0	39	1.0458982	-53.929786	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55252	2	0	0	0	0	39	1.0499708	-52.911955	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55253	2	0	0	0	0	39	1.0490339	-53.1576	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55254	1	0	0	0	0	39	1.0464331	-54.332735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55255	1	0	0	0	0	39	1.0465056	-54.296767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55256	1	0	0	0	0	39	1.0503904	-58.685264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55257	1	0	0	0	0	39	1.0517388	-58.816024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55258	1	0	0	0	0	39	1.0524452	-58.884175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55259	1	0	0	0	0	39	1.0524452	-58.884175	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55260	2	0	0	0	0	39	1.0494403	-57.505818	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55261	1	0	0	0	0	39	1.0503812	-58.683791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55262	1	0	0	0	0	39	1.0503904	-58.685264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55263	2	0	0	0	0	39	1.0506474	-55.00966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55264	1	0	0	0	0	39	1.0506474	-55.00966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55265	1	0	0	0	-161.95	39	1.0412094	-59.864524	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55266	1	0	0	0	0	39	1.0424665	-59.954415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55267	1	0	0	0	0	39	1.044407	-60.294554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55268	2	0	0	0	0	39	1.0412094	-59.864524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55269	2	0	0	0	0	39	1.0412094	-59.864524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55270	2	0	0	0	0	39	1.0439903	-60.004501	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55271	1	0	0	0	0	39	1.0425485	-59.962163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55272	1	0	0	0	0	39	1.0429774	-59.87378	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55273	1	0	0	0	0	39	1.0375359	-59.475142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55274	2	0	0	0	0	39	1.0417016	-59.042101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55275	1	0	0	0	0	39	1.0394704	-59.272841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55276	1	0	0	0	0	39	1.0394704	-59.272841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55277	1	0	0	0	0	39	1.037485	-59.478684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55278	1	0	0	0	0	39	1.0375359	-59.475142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55279	1	0	0	0	0	39	1.0440856	-45.976357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55280	2	0	0	0	0	39	1.0468994	-47.305386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55281	2	0	0	0	0	39	1.0467155	-50.075968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55282	2	0	0	0	0	39	1.0464268	-49.731432	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55283	2	0	0	0	0	39	1.0464268	-49.731432	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55284	1	0	0	0	0	39	1.0466721	-50.026987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55285	2	0	0	0	0	39	1.0459882	-49.547356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55286	2	0	0	0	0	39	1.0459882	-49.547356	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55287	1	0	0	0	0	39	1.0468038	-50.135988	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55288	1	0	0	0	0	39	1.0442969	-45.879548	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55289	1	0	0	0	0	39	1.0440856	-45.976357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55290	1	0	0	0	0	39	1.0489368	-51.602431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55291	1	0	0	0	0	39	1.049868	-51.763847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55292	2	0	0	0	0	39	1.0489368	-51.602431	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55293	1	0	0	0	0	39	1.0489327	-51.600265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55294	1	0	0	0	0	39	1.0489368	-51.602431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55295	1	0	0	0	0	39	1.0496813	-54.917319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55296	1	0	0	0	0	39	1.0507657	-55.266628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55297	2	0	0	0	0	39	1.0495	-54.164744	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55298	1	0	0	0	0	39	1.0496847	-54.914139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55299	1	0	0	0	0	39	1.0496813	-54.917319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55300	1	0	0	0	0	39	1.0393165	-59.156741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55301	2	0	0	0	0	39	1.04	-57.997421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55302	2	0	0	0	0	39	1.04	-57.997421	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55303	1	0	0	0	0	39	1.039406	-58.952563	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55304	2	0	0	0	0	39	1.0175382	-56.063838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55305	2	0	0	0	0	39	1.0146004	-57.126618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55306	1	0	0	0	0	39	1.0386588	-59.221087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55307	1	0	0	0	0	39	1.0393165	-59.156741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55308	1	0	0	0	0	39	1.0431888	-56.430901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55309	2	0	0	0	0	39	1.0419259	-55.696379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55310	2	0	0	0	0	39	1.0419055	-55.70603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55311	2	0	0	0	0	39	1.0423531	-55.979452	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55312	1	0	0	0	0	39	1.0431841	-56.434625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55313	1	0	0	0	0	39	1.0431888	-56.430901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55314	1	0	0	0	0	39	1.0441419	-62.412825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55315	2	0	0	0	0	39	1.0506974	-62.209742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55316	2	0	0	0	0	39	1.044104	-61.598069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55317	2	0	0	0	0	39	1.0441419	-62.412825	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55318	1	0	0	0	0	39	1.0441365	-62.414302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55319	1	0	0	0	0	39	1.0441419	-62.412825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55320	1	0	0	0	-452.67	39	1.039	-48.480968	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55321	1	0	0	0	0	39	1.0385027	-50.181218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55322	1	0	0	0	0	39	1.0445849	-52.211263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55323	2	0	0	0	0	39	1.0487923	-46.875845	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55324	2	0	0	0	0	39	1.0476841	-46.748344	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55325	2	0	0	0	0	39	1.039	-48.480968	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55326	2	0	0	0	0	39	1.0476278	-47.089631	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55327	1	0	0	0	0	39	1.0411706	-48.806708	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55328	1	0	0	0	0	39	1.039	-48.480968	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55329	1	0	0	0	0	39	1.0355867	-68.660233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55330	2	0	0	0	0	39	1.0355867	-68.660233	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55331	2	0	0	0	0	39	1.0355867	-68.660233	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55332	1	0	0	0	0	39	1.0355867	-68.660233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55333	1	0	0	0	0	39	1.0355867	-68.660233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55334	1	0	0	0	0	39	1.0389894	-63.845823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55335	1	0	0	0	0	39	1.0405821	-64.026514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55336	2	0	0	0	0	39	1.039418	-63.265105	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55337	2	0	0	0	0	39	1.04	-63.372234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55338	2	0	0	0	0	39	1.0394839	-63.307724	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55339	1	0	0	0	0	39	1.0390675	-63.845381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55340	1	0	0	0	0	39	1.0389894	-63.845823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55341	1	0	0	0	0	39	1.03758	-59.186928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55342	1	0	0	0	0	39	1.0404446	-59.101538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55343	2	0	0	0	0	39	1.0383395	-57.752155	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55344	2	0	0	0	0	39	1.0404446	-59.101538	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55345	2	0	0	0	0	39	1.0477302	-57.652288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55346	1	0	0	0	0	39	1.0375509	-59.200919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55347	1	0	0	0	0	39	1.03758	-59.186928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55348	1	0	0	0	-82.55	39	1.0438912	-65.822762	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55349	1	0	0	0	0	39	1.0436194	-65.527282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55350	1	0	0	0	0	39	1.044967	-66.278324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55351	1	0	0	0	0	39	1.0434472	-65.322211	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55352	1	0	0	0	0	39	1.0434472	-65.322211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55353	2	0	0	0	0	39	1.0438897	-65.809342	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55354	2	0	0	0	0	39	1.0431029	-65.471309	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55355	1	0	0	0	0	39	1.0438897	-65.809342	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55356	1	0	0	0	0	39	1.0447991	-65.876485	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55357	1	0	0	0	0	39	1.0436937	-65.506163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55358	2	0	0	0	0	39	1.0476554	-63.976087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55359	1	0	0	0	0	39	1.0415875	-64.172977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55360	2	0	0	0	0	39	1.0470063	-63.518715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55361	2	0	0	0	0	39	1.0470063	-63.518715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55362	1	0	0	0	0	39	1.0475905	-63.932399	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55363	1	0	0	0	0	39	1.047697	-63.983755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55364	1	0	0	0	0	39	1.0476554	-63.976087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55365	2	0	0	0	0	39	1.041	-68.76966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55366	1	0	0	0	0	39	1.0409779	-68.772661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55367	2	0	0	0	0	39	1.0424682	-68.844254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55368	2	0	0	0	0	39	1.0424682	-68.844254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55369	2	0	0	0	0	39	1.0424682	-68.844254	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55370	1	0	0	0	0	39	1.0424682	-68.844254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55371	1	0	0	0	0	39	1.0424682	-68.844254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55372	1	0	0	0	0	39	1.0424682	-68.844254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55373	1	0	0	0	30.95	39	1.0420088	-51.702022	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55374	1	0	0	0	0	39	1.0429861	-52.174489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55375	1	0	0	0	0	39	1.0440814	-53.180385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55376	1	0	0	0	0	39	1.0444713	-53.480665	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55377	1	0	0	0	0	39	1.0444713	-53.480665	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55378	2	0	0	0	0	39	1.0420088	-51.702022	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55379	1	0	0	0	0	39	1.0417197	-51.666935	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55380	1	0	0	0	0	39	1.0429682	-52.194438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55381	2	0	0	0	0	39	1.0420836	-55.123297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55382	2	0	0	0	0	39	1.046	-55.81635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55383	2	0	0	0	0	39	1.046	-55.81635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55384	2	0	0	0	0	39	1.046	-55.81635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55385	1	0	0	0	0	39	1.046	-55.81635	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55386	1	0	0	0	0	39	1.0421522	-55.119982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55387	1	0	0	0	0	39	1.0420836	-55.123297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55388	2	0	0	0	0	39	1.0430027	-59.329932	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55389	1	0	0	0	0	39	1.0441562	-59.702362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55390	1	0	0	0	0	39	1.0471782	-60.434862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55391	1	0	0	0	-184.83	39	1.0430197	-59.296603	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55392	1	0	0	0	0	39	1.0430027	-59.329932	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55393	1	0	0	0	0	40	1.0392125	-62.202039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55394	1	9.44	1.83	0	0	40	1.0391727	-62.207797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55395	1	0	0	0	0	40	1.0443552	-60.912278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55396	1	0	0	0	0	40	1.0422023	-61.256968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55397	1	0	0	0	0	40	1.0406648	-61.507806	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55398	1	0	0	0	0	40	1.0406648	-61.507806	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55399	1	17.55	5.64	0	0	40	1.0442527	-60.921866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55400	1	0	0	0	0	40	1.0412505	-61.34853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55401	1	17.39	2.76	0	0	40	1.0411852	-61.358012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55402	1	23.45	2.72	0	0	40	1.0461078	-60.342359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55403	1	0	0	0	0	40	1.0462002	-60.329073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55404	1	0	0	0	-109.69	40	1.0442002	-56.022609	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55405	1	0	0	0	0	40	1.0477984	-58.980549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55406	1	0	0	0	0	40	1.0477984	-58.980549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55407	1	0	0	0	0	40	1.0477984	-58.980549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55408	1	0	0	0	0	40	1.0477984	-58.980549	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55409	1	18.25	4.11	0	0	40	1.0441058	-56.032203	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55410	1	0	0	0	0	40	1.0460324	-55.851814	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55411	1	8.58	2.34	0	0	40	1.0344727	-60.80866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55412	1	0	0	0	0	40	1.034521	-60.804125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55413	1	0	0	0	0	40	1.0412818	-61.131426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55414	1	0	0	0	0	40	1.0388415	-62.001738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55415	1	0	0	0	0	40	1.0391467	-61.887789	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55416	1	0	0	0	0	40	1.0391467	-61.887789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55417	1	8.92	1.25	0	0	40	1.0412462	-61.13648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55418	1	8.17	2.44	0	0	40	1.0362608	-62.65485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55419	1	8.17	1.69	0	0	40	1.0380542	-62.170792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55420	1	6.04	2.23	0	0	40	1.0336216	-60.81655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55421	1	0	0	0	0	40	1.0338366	-61.200082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55422	1	5.56	1.19	0	0	40	1.0338124	-61.203334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55423	1	0	0	0	0	40	1.0394511	-62.658816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55424	1	0	0	0	0	40	1.0452764	-63.09713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55425	1	12.9	2.94	0	0	40	1.0393834	-62.665732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55426	1	0	0	0	0	40	1.0395149	-62.010446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55427	1	0	0	0	0	40	1.0329109	-63.2177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55428	1	0	0	0	0	40	1.0355124	-62.73016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55429	1	0	0	0	0	40	1.0355124	-62.73016	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55430	1	0	0	0	0	40	1.039729	-61.988379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55431	1	17.61	5.28	0	0	40	1.0394238	-62.019193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55432	1	13.94	8.05	0	0	40	1.0290451	-63.612396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55433	1	0	0	0	0	40	1.0292321	-63.530822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55434	1	12.44	4.17	0	0	40	1.0291648	-63.537198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55435	1	7.38	1.86	0	0	40	1.0415614	-64.464694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55436	1	0	0	0	0	40	1.0415986	-64.460948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55437	1	5.27	1.59	0	0	40	1.0379175	-65.512431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55438	1	0	0	0	0	40	1.0379444	-65.50969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55439	1	0	0	0	0	40	1.0363034	-66.081189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55440	1	9.13	3.22	0	0	40	1.0362444	-66.086063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55441	1	0	0	0	0	40	1.0379698	-65.133241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55442	1	5.27	2.31	0	0	40	1.0379357	-65.13597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55443	1	0	0	0	0	40	1.03335	-67.212403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55444	1	0	0	0	0	40	1.03335	-67.212403	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55445	1	0	0	0	0	40	1.03335	-67.212403	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55446	1	0	0	0	0	40	1.03335	-67.212403	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55447	1	0	0	0	0	40	1.0334097	-67.207715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55448	1	8.14	3.6	0	0	40	1.0332872	-67.217035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55449	1	3.77	1.05	0	0	40	1.0238446	-66.366309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55450	1	0	0	0	0	40	1.040201	-66.910254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55451	1	0	0	0	0	40	1.0460541	-68.14656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55452	1	14.27	4.47	0	0	40	1.0401143	-66.918642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55453	1	9.13	1.06	0	0	40	1.0382363	-68.328763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55454	1	4.62	0.94	0	0	40	1.0339217	-68.029577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55455	1	5.47	1.4	0	0	40	1.0391391	-68.293943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55456	1	6.16	1.7	0	0	40	1.0311716	-70.466321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55457	1	5.2	0.85	0	0	40	1.0360655	-63.200531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55458	1	10.25	4.04	0	0	40	1.0385988	-62.778904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55459	1	4.13	0.39	0	0	40	1.0415301	-68.907782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55460	1	0	0	0	5.34	40	1.0334857	-66.984734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55461	1	5.33	1.16	0	0	40	1.0334591	-66.987889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55462	1	3.03	0.9	0	0	40	1.0351139	-67.927943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55463	1	6.14	1.61	0	0	40	1.0259415	-62.903475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55464	1	9.93	1.86	0	0	40	1.0230827	-63.120495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55465	1	9.29	2.69	0	0	40	1.0227552	-63.687901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55466	1	0	0	0	0	40	1.0175817	-60.774809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55467	1	0	0	0	0	40	1.0328186	-63.43535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55468	1	32.05	2.33	0	0	40	1.0174786	-60.792418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55469	1	0	0	0	0	40	1.017862	-60.773585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55470	1	0	0	0	0	40	1.0287112	-62.84999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55471	1	0	0	0	0	40	1.0390516	-64.591329	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55472	1	0	0	0	0	40	1.0390516	-64.591329	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55473	1	31.83	13.01	0	0	40	1.0176467	-60.792891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55474	1	0	0	0	0	40	1.0278399	-63.309171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55475	1	31.83	11.01	0	0	40	1.0276416	-63.327951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55476	1	0	0	0	0	40	1.0259804	-60.581925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55477	1	0	0	0	0	40	1.045991	-62.978923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55478	1	31.83	9.31	0	0	40	1.0257986	-60.599687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55479	1	0	0	0	0	40	1.0379815	-63.271594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55480	1	30.07	4.56	0	0	40	1.0378547	-63.287128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55481	1	0	0	0	0	40	1.0310437	-63.551946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55482	1	30.29	11.2	0	0	40	1.0308504	-63.569218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55483	1	0	0	0	0	40	1.0074784	-63.669821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55484	1	30.07	23.91	0	0	40	1.0071585	-63.684423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55485	1	0	0	0	0	40	1.0300243	-63.443364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55486	1	30.07	13.08	0	0	40	1.0298152	-63.461157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55487	1	0	0	0	0	40	1.0124624	-63.884613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55488	1	33.87	9.6	0	0	40	1.0122844	-63.902476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55489	1	34.44	15.05	0	0	40	1.0112171	-63.161321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55490	1	0	0	0	51.29	40	1.0442169	-58.830378	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55491	1	0	0	0	0	40	1.0374157	-59.7442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55492	1	0	0	0	0	40	1.0255541	-62.076276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55493	1	0	0	0	0	40	1.0296409	-61.227812	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55494	1	0	0	0	0	40	1.0296409	-61.227812	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55495	1	39.76	3.61	0	0	40	1.0372775	-59.768962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55496	1	0	0	0	0	40	1.037005	-59.762942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55497	1	34.44	1.15	0	0	40	1.0361239	-59.611036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55498	1	0	0	0	0	40	1.0362037	-59.591272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55499	1	0	0	0	0	40	1.0317332	-60.311778	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55500	1	36.56	9.47	0	0	40	1.0142556	-63.04275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55501	1	0	0	0	0	40	0.99184	-67.465245	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55502	1	0	0	0	0	40	0.99184	-67.465245	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55503	1	0	0	0	0	40	1.0321441	-60.272637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55504	1	0	0	0	0	40	1.0196769	-60.350303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55505	1	0	0	0	0	40	1.0256601	-62.564797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55506	1	0	0	0	0	40	1.0222605	-61.380053	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55507	1	0	0	0	0	40	1.0222605	-61.380053	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55508	1	34.44	3.89	0	0	40	1.0195528	-60.369938	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55509	1	9.1	0.86	0	0	40	1.0383701	-63.192488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55510	1	8.03	2.78	0	0	40	1.0413074	-63.197993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55511	1	0	0	0	0	40	1.0344223	-60.103067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55512	1	7.46	2.2	0	0	40	1.034379	-60.107551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55513	1	0	0	0	0	40	1.02606	-63.833751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55514	1	5.01	1.46	0	0	40	1.0260312	-63.836308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55515	1	0	0	0	0	40	1.0381688	-60.259455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55516	1	0	0	0	0	40	1.041397	-61.080213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55517	1	8.26	0.54	0	0	40	1.0381469	-60.264289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55518	1	3.59	1.86	0	0	40	1.0384473	-61.340329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55519	1	7.19	1.55	0	0	40	1.0358956	-62.665688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55520	1	0	0	0	0	40	1.0394725	-60.49642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55521	1	0	0	0	0	40	1.0274605	-58.952597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55522	1	0	0	0	0	40	1.0324977	-60.147159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55523	1	0	0	0	0	40	1.0191211	-57.795881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55524	1	0	0	0	0	40	1.0191211	-57.795881	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55525	1	0	0	0	0	40	1.0395173	-60.50862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55526	1	6.96	1.26	0	0	40	1.0274158	-58.927138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55527	1	4.84	1.47	0	0	40	1.0309392	-60.583473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55528	1	0	0	0	0	40	1.0309677	-60.581023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55529	1	2.62	0.44	0	0	40	1.0353091	-60.73804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55530	1	0	0	0	0	40	1.039588	-61.083373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55531	1	0	0	0	0	40	1.0402787	-61.783638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55532	1	27.99	2.91	0	0	40	1.0394757	-61.09959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55533	1	27.99	2.58	0	0	40	1.0395183	-61.744141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55534	1	27.99	8.56	0	0	40	1.0356868	-61.894408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55535	1	0	0	0	0	40	1.0448344	-59.233203	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55536	1	0	0	0	0	40	1.0448923	-58.231084	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55537	1	0	0	0	0	40	1.041749	-60.816174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55538	1	0	0	0	0	40	1.0390849	-61.77952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55539	1	29.24	4.27	0	0	40	1.0412144	-60.902972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55540	1	0	0	0	0	40	1.0363811	-61.785894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55541	1	7.48	1.71	0	0	40	1.0363497	-61.789741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55542	1	3.08	0.67	0	0	40	1.0316469	-62.608433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55543	1	0	0	0	0	40	1.0304781	-61.496712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55544	1	4.15	0.18	0	0	40	1.030465	-61.499016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55545	1	8.21	3.67	0	0	40	1.0292947	-63.474734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55546	1	19.33	3.36	0	0	40	1.0361667	-63.792062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55547	1	20.17	4.48	0	0	40	1.0367713	-63.747479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55548	1	18.12	2.1	0	0	40	1.0335493	-63.797024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55549	1	0	0	0	0	40	1.0354542	-61.906787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55550	1	0	0	0	0	40	1.0381166	-63.597418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55551	1	18.12	6.5	0	0	40	1.0353377	-61.916051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55552	1	0	0	0	0	40	1.0404912	-63.454254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55553	1	10.18	2.98	0	0	40	1.0404362	-63.459819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55554	1	0	0	0	0	40	1.0289343	-60.406726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55555	1	13.85	3.61	0	0	40	1.0486993	-63.140354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55556	1	0	0	0	0	40	1.0292495	-60.384059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55557	1	26.03	3.16	0	0	40	1.0129406	-63.660572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55558	1	0	0	0	0	40	1.0130317	-63.644037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55559	1	0	0	0	0	40	1.0276317	-61.454542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55560	1	0	0	0	0	40	1.0402817	-64.201658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55561	1	26.03	3.47	0	0	40	1.0275334	-61.469251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55562	1	0	0	0	0	40	1.0250692	-62.22341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55563	1	0	0	0	0	40	1.0153001	-63.499782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55564	1	0	0	0	0	40	1.0188064	-63.031161	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55565	1	0	0	0	0	40	1.0188064	-63.031161	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55566	1	26.2	7.26	0	0	40	1.0249351	-62.238658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55567	1	0	0	0	0	40	1.0249369	-64.708243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55568	1	24.7	10.16	0	0	40	1.0247589	-64.721854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55569	1	0	0	0	0	40	1.0391341	-62.439557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55570	1	0	0	0	0	40	1.0408933	-64.601249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55571	1	0	0	0	0	40	1.0416282	-65.188192	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55572	1	0	0	0	0	40	1.0416282	-65.188192	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55573	1	10.63	2.43	0	0	40	1.0390862	-62.445277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55574	1	4.87	2.78	0	0	40	1.0369823	-65.649548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55575	1	0	0	0	0	40	1.0379594	-65.173151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55576	1	7.17	0.42	0	0	40	1.0379397	-65.17703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55577	1	0	0	0	0	40	1.0423262	-63.448621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55578	1	9.53	3.33	0	0	40	1.0422665	-63.453782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55579	1	0	0	0	0	40	1.0339847	-53.776004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55580	1	0	0	0	0	40	1.0421987	-54.520424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55581	1	14.03	2.87	0	0	40	1.0339173	-53.783797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55582	1	14.25	1.97	0	0	40	1.0377162	-55.127617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55583	1	0	0	0	-144.04	40	1.0363637	-53.356821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55584	1	0	0	0	0	40	1.0349415	-52.337319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55585	1	0	0	0	0	40	1.0360567	-52.864278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55586	1	24.94	9.18	0	0	40	1.0347738	-52.351433	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55587	1	0	0	0	0	40	1.0349104	-52.242997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55588	1	23.32	5.13	0	0	40	1.0361959	-54.093267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55589	1	0	0	0	0	40	1.0297446	-51.200489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55590	1	24.68	3.74	0	0	40	1.0392631	-53.750781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55591	1	0	0	0	0	40	1.0300159	-51.184904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55592	1	23.32	1.63	0	0	40	1.0366301	-54.064038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55593	1	0	0	0	0	40	1.0332157	-53.751232	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55594	1	9.39	4.41	0	0	40	1.0330856	-55.326607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55595	1	0	0	0	0	40	1.033263	-53.740462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55596	1	5.78	1.25	0	0	40	1.0321378	-56.328618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55597	1	5.34	0.74	0	4.6	40	1.0382608	-55.718779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55598	1	0	0	0	0	40	1.0341628	-54.543541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55599	1	18.58	2.9	0	0	40	1.0340871	-54.554255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55600	1	12.64	8.38	0	0	40	1.0078689	-58.150198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55601	1	0	0	0	0	40	1.0126651	-57.628078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55602	1	6.32	4.52	0	0	40	1.0125943	-57.63157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55603	1	0	0	0	0	40	1.0367971	-66.825991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55604	1	8.99	3.71	0	0	40	1.0367363	-66.831069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55605	1	0	0	0	0	40	1.0384354	-65.960217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55606	1	0	0	0	0	40	1.0418889	-67.18562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55607	1	14.63	2.66	0	0	40	1.0383664	-65.968608	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55608	1	8.99	2.37	0	0	40	1.0384768	-67.368581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55609	1	29.73	12.3	0	0	40	1.0411658	-65.93542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55610	1	0	0	0	0	40	1.037892	-66.591554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55611	1	0	0	0	0	40	1.0418759	-67.80647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55612	1	29.73	1.85	0	0	40	1.0378143	-66.609117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55613	1	29.73	2.9	0	0	40	1.0383839	-67.339006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55614	1	0	0	0	-131.59	40	1.0399031	-65.592362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55615	1	0	0	0	0	40	1.0430179	-63.93797	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55616	1	0	0	0	0	40	1.0416327	-65.451357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55617	1	0	0	0	0	40	1.0405436	-67.232084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55618	1	0	0	0	0	40	1.0441267	-63.44134	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55619	1	0	0	0	0	40	1.0441267	-63.44134	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55620	1	29.79	8.77	0	0	40	1.0397403	-65.609109	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55621	1	0	0	0	0	40	1.0408883	-65.72501	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55622	1	0	0	0	0	40	1.0378517	-65.173286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55623	1	0	0	0	0	40	1.0360169	-66.842643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55624	1	9.29	1.81	0	0	40	1.0168879	-70.330809	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55625	1	0	0	0	0	40	1.0359422	-66.265555	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55626	1	0	0	0	0	40	1.0379658	-65.1545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55627	1	5.93	2.14	0	0	40	1.0338707	-67.554101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55628	1	0	0	0	0	40	1.0271521	-69.707634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55629	1	20.88	3.15	0	0	40	1.0270614	-69.720172	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55630	1	21.78	2.18	0	0	40	1.0426131	-66.164099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55631	1	0	0	0	0	40	1.0339071	-68.83401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55632	1	19.88	8.08	0	0	40	1.0337725	-68.843546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55633	1	0	0	0	61.51	40	1.0453849	-65.077598	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55634	1	0	0	0	0	40	1.0460532	-66.228809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55635	1	0	0	0	0	40	1.0495303	-67.845255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55636	1	20.38	8.16	0	0	40	1.0451182	-66.280748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55637	1	0	0	0	0	40	1.0457346	-65.004801	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55638	1	5.5	2.5	0	0	40	1.0329921	-67.292241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55639	1	4.08	0.47	0	6.18	40	1.035509	-67.39857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55640	1	13.49	3.17	0	0	40	1.0247301	-71.019513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55641	1	0	0	0	0	40	1.0330845	-70.625304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55642	1	13.49	3.96	0	0	40	1.0330144	-70.632409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55643	1	0	0	0	0	40	1.0275199	-67.80241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55644	1	13.49	1.96	0	0	40	1.0381304	-70.333998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55645	1	0	0	0	0	40	1.0278241	-67.779379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55646	1	13.64	4.9	0	0	40	1.0232939	-70.958579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55647	1	0	0	0	0	40	1.0357714	-66.93531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55648	1	7.26	2.36	0	0	40	1.0357319	-66.939376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55649	1	0	0	0	0	40	1.0394649	-65.621477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55650	1	0	0	0	0	40	1.0416588	-66.480137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55651	1	14.58	3.81	0	0	40	1.0393865	-65.629281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55652	1	10.94	1.13	0	0	40	1.0305656	-59.892037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55653	1	0	0	0	0	40	1.0306064	-59.88592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55654	1	0	0	0	0	40	1.0335874	-57.921866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55655	1	0	0	0	0	40	1.0379062	-58.527148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55656	1	10.94	4.03	0	0	40	1.0335166	-57.927916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55657	1	13.46	3.22	0	0	40	1.0355711	-58.580412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55658	1	0	0	0	0	40	1.0366611	-61.433179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55659	1	2.9	0.9	0	0	40	1.0366454	-61.434636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55660	1	3.7	1.09	0	0	40	1.0357001	-61.603738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55661	1	2.9	2.23	0	0	40	1.0340517	-61.606662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55662	1	0	0	0	0	40	1.0392214	-71.187219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55663	1	4.54	4.06	0	0	40	1.0391677	-71.189137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55664	1	0	0	0	0	40	1.043145	-66.42826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55665	1	5.91	1.45	0	0	40	1.0431139	-66.431469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55666	1	5.23	1.9	0	0	40	1.0409997	-70.421388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55667	1	8.94	2.47	0	0	40	1.0412851	-70.459883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55668	1	0	0	0	0	40	1.0390421	-68.335276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55669	1	0	0	0	0	40	1.045676	-70.124187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55670	1	6.69	1.88	0	0	40	1.0390059	-68.338875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55671	1	4.59	1.89	0	0	40	1.0429136	-71.170899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55672	1	6.4	0.8	0	0	40	1.0300039	-57.629005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55673	1	32.62	3.34	0	0	40	1.0267338	-63.696255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55674	1	30.76	9.56	0	0	40	1.019759	-64.658714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55675	1	0	0	0	0	40	1.0361778	-59.099952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55676	1	36.65	12.01	0	0	40	1.0359673	-59.118947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55677	1	0	0	0	0	40	1.0341641	-59.354819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55678	1	40.93	13.22	0	0	40	1.0362064	-63.807912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55679	1	0	0	0	0	40	1.0347529	-59.332821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55680	1	0	0	0	0	40	1.0128333	-62.87189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55681	1	4.82	1.4	0	0	40	1.0128065	-62.87469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55682	1	8.13	1.3	0	0	40	1.0265565	-59.291479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55683	1	5.16	0.83	0	0	40	1.0277664	-58.682135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55684	1	0	0	0	0	40	1.0220326	-57.436392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55685	1	0	0	0	0	40	1.0412819	-58.502197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55686	1	17.46	4.5	0	0	40	1.0219403	-57.446163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55687	1	9.15	4.79	0	0	40	1.0341725	-58.792197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55688	1	3.28	1.13	0	0	40	1.0259772	-57.909346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55689	1	11.18	1.87	0	0	40	1.0313454	-67.084429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55690	1	9.2	1.62	0	0	40	1.0368096	-66.371259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55691	1	0	0	0	0	40	1.0368467	-66.366239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55692	1	0	0	0	0	40	1.0339145	-65.696504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55693	1	9.2	0.9	0	0	40	1.0338792	-65.702229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55694	1	0	0	0	0	40	1.0218978	-63.821451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55695	1	0	0	0	0	40	1.0390788	-65.729439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55696	1	9.2	1.9	0	0	40	1.0218518	-63.826647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55697	1	5.4	0.22	0	0	40	1.0349681	-66.61982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55698	1	7.22	1.76	0	-0.64	40	1.031232	-66.677866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55699	1	8.58	2.04	0	0	40	1.0373035	-68.402706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55700	1	0	0	0	0	40	1.0190313	-65.76004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55701	1	9.94	1.99	0	0	40	1.0414608	-68.001143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55702	1	0	0	0	0	40	1.0191805	-65.740344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55703	1	11	3.06	0	0	40	1.0359346	-60.566227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55704	1	10.48	1.06	0	0	40	1.0314116	-65.513067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55705	1	10.1	2.12	0	0	40	1.0356664	-64.209614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55706	1	15.53	4.58	0	0	40	1.036584	-63.406238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55707	1	0	0	0	0	40	1.031744	-61.96705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55708	1	0.57	0.25	0	0	40	1.0402335	-62.677597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55709	1	15.5	6.82	0	0	40	1.0316303	-61.975385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55710	1	0	0	0	-39.17	40	1.0359204	-58.738381	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55711	1	0	0	0	0	40	1.0385736	-60.166502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55712	1	0	0	0	0	40	1.0418697	-61.13765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55713	1	16.75	4.04	0	0	40	1.0358334	-58.748476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55714	1	0	0	0	0	40	1.0376858	-60.283249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55715	1	0	0	0	0	40	1.0101112	-66.547215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55716	1	0	0	0	0	40	1.0384506	-66.098218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55717	1	8.49	1.53	0	0	40	1.0100715	-66.552239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55718	1	7.13	2.06	0	0	40	1.0342121	-66.517321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55719	1	0	0	0	0	40	1.0357308	-66.314928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55720	1	6.86	0.61	0	0	40	1.03571	-66.319095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55721	1	0	0	0	0	40	1.0203496	-66.370513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55722	1	0	0	0	0	40	1.037325	-68.199137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55723	1	20.71	2.89	0	0	40	1.0202589	-66.382125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55724	1	0	0	0	0	40	1.0198299	-66.399481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55725	1	0	0	0	0	40	1.0404636	-68.280528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55726	1	17.28	5.98	0	0	40	1.0197203	-66.409039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55727	1	0	0	0	0	40	1.0224062	-66.001368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55728	1	0	0	0	0	40	1.0329859	-67.019266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55729	1	15.06	3.23	0	0	40	1.0223406	-66.009843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55730	1	4.34	1.61	0	0	40	1.0344271	-61.03798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55731	1	0	0	0	0	40	1.0249487	-58.753439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55732	1	7.3	2.22	0	0	40	1.0249085	-58.757393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55733	1	0	0	0	0	40	1.0299831	-58.773438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55734	1	0	0	0	0	40	1.0289254	-58.915727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55735	1	9.36	2.47	0	0	40	1.0299392	-58.778576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55736	1	7.3	2.79	0	0	40	1.0270715	-59.026856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55737	1	27.86	10.94	0	0	40	1.0184757	-62.614761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55738	1	0	0	0	0	40	1.0312033	-60.072749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55739	1	26.15	8.99	0	0	40	1.0217286	-62.216433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55740	1	0	0	0	0	40	1.0159932	-63.730063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55741	1	0	0	0	0	40	1.0159932	-63.730063	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55742	1	0	0	0	0	40	1.0313955	-60.050801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55743	1	0	0	0	0	40	1.0330153	-60.120557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55744	1	0	0	0	0	40	1.0254136	-62.088278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55745	1	0	0	0	0	40	1.025617	-62.030778	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55746	1	0	0	0	0	40	1.025617	-62.030778	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55747	1	0	0	0	0	40	1.0332673	-60.090757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55748	1	26.15	4.32	0	0	40	1.0329215	-60.13447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55749	1	0	0	0	-17.32	40	1.0377011	-58.383898	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55750	1	0	0	0	0	40	1.0404681	-59.582387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55751	1	0	0	0	0	40	1.045838	-61.455263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55752	1	26.15	3.03	0	0	40	1.0388653	-58.248534	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55753	1	0.89	0.1	0	0	40	1.037698	-58.384406	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55754	1	0	0	0	82.49	40	1.0404967	-47.625133	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55755	1	0	0	0	0	40	1.0404875	-48.160696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55756	1	0	0	0	0	40	1.0447659	-49.900098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55757	1	10.12	1.79	0	0	40	1.040453	-47.631261	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55758	1	0	0	0	0	40	1.0400398	-47.581891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55759	1	0	0	0	0	40	1.0370917	-46.443616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55760	1	0	0	0	0	40	1.0384431	-46.994146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55761	1	11.34	1.22	0	0	40	1.0370522	-46.450614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55762	1	10.12	1.97	0	0	40	1.034652	-48.01971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55763	1	0	0	0	0	40	1.0281411	-55.528943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55764	1	10.46	2.66	0	0	40	1.0236502	-56.257186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55765	1	0	0	0	0	40	1.0246459	-56.092818	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55766	1	0	0	0	0	40	1.0246459	-56.092818	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55767	1	0	0	0	0	40	1.028242	-55.520012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55768	1	5.47	0.51	0	0	40	1.0208769	-56.426161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55769	1	5.72	1.83	0	0	40	1.0283932	-48.806868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55770	1	0	0	0	0	40	1.0301518	-48.205143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55771	1	3.47	0.27	0	0	40	1.0301398	-48.207013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55772	1	0	0	0	0	40	1.0311653	-50.105059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55773	1	4.36	1.48	0	0	40	1.0311417	-50.107295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55774	1	0	0	0	0	40	1.0328721	-50.765211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55775	1	0	0	0	0	40	1.0313804	-51.03841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55776	1	0	0	0	0	40	1.0317418	-50.971757	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55777	1	0	0	0	0	40	1.0317418	-50.971757	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55778	1	9.73	1.91	0	0	40	1.0328227	-50.770905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55779	1	0	0	0	0	40	1.0329302	-50.757599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55780	1	10.69	2.19	0	0	40	1.0132392	-54.280967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55781	1	10.69	3.76	0	0	40	1.0297929	-52.970082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55782	1	0	0	0	0	40	1.0143484	-54.502469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55783	1	11.27	5.76	0	0	40	1.0142515	-54.509163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55784	1	7.59	1.35	0	0	40	1.0386511	-50.643726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55785	1	0	0	0	0	40	1.0277491	-52.611842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55786	1	2.76	0.6	0	0	40	1.0277362	-52.613385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55787	1	21.02	6.72	0	0	40	1.0313219	-51.228425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55788	1	0	0	0	0	40	1.0294022	-49.82517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55789	1	0	0	0	0	40	1.029838	-51.413845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55790	1	20.11	3.07	0	0	40	1.029317	-49.836084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55791	1	20.11	4.52	0	0	40	1.02518	-52.452423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55792	1	0	0	0	0	40	1.0252782	-52.440501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55793	1	20.11	15.14	0	0	40	1.0278438	-51.202024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55794	1	6.82	1.92	0	0	40	1.019606	-54.833886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55795	1	0	0	0	0	40	1.0196445	-54.830364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55796	1	0	0	0	0	40	1.0188807	-55.985459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55797	1	7.06	1.11	0	0	40	1.018854	-55.989307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55798	1	0	0	0	0	40	1.0268641	-53.62106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55799	1	6.82	1.52	0	0	40	1.044085	-54.685737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55800	1	0	0	0	0	40	1.0270281	-53.608717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55801	1	5.74	0.86	0	0	40	1.0427986	-61.920543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55802	1	0	0	0	0	40	1.0278186	-63.470477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55803	1	8.59	5.9	0	0	40	1.0277405	-63.474399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55804	1	0	0	0	0	40	1.0405503	-62.287143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55805	1	7.52	1.21	0	0	40	1.040522	-62.291203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55806	1	6.75	3.64	0	0	40	1.0316122	-62.208874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55807	1	3.58	0.31	0	0	40	1.028232	-63.707865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55808	1	3.9	0.52	0	0	40	1.0296864	-63.307305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55809	1	14.15	8.25	0	0	40	1.0256373	-63.051128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55810	1	0	0	0	0	40	1.0333103	-56.169272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55811	1	16.51	3.5	0	0	40	1.0398528	-58.138806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55812	1	0	0	0	0	40	1.0337013	-56.158919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55813	1	13.95	5.13	0	0	40	1.0263223	-63.236253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55814	1	16.97	1.19	0	0	40	1.0312376	-63.705467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55815	1	6.85	1.47	0	0	40	1.0308961	-62.916483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55816	1	0	0	0	0	40	1.0309242	-62.912944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55817	1	9.93	3.23	0	0	40	1.0317473	-63.21058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55818	1	5.11	0.46	0	0	40	1.0316004	-62.487671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55819	1	10.29	5.04	0	0	40	1.0385361	-58.863169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55820	1	4.85	1.03	0	0	40	1.0272061	-63.412555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55821	1	0	0	0	16.99	40	1.0372522	-74.179982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55822	1	7.9	2.74	0	0	40	1.0372076	-74.183996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55823	1	0	0	0	0	40	1.0329524	-69.688993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55824	1	3.49	0.9	0	0	40	1.0329342	-69.690986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55825	1	0	0	0	0	40	1.040155	-67.116129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55826	1	9.13	4.82	0	0	40	1.0362021	-67.807997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55827	1	0	0	0	0	40	1.0355194	-67.930808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55828	1	0	0	0	0	40	1.0355194	-67.930808	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55829	1	0	0	0	0	40	1.0402067	-67.11052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55830	1	0	0	0	0	40	1.0191375	-70.169583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55831	1	10.99	1.83	0	0	40	1.0190939	-70.176143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55832	1	5.29	0.58	0	0	40	1.0373785	-67.921937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55833	1	0	0	0	0	40	1.0332534	-67.460606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55834	1	0	0	0	0	40	1.0435311	-68.298664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55835	1	13.09	3.17	0	0	40	1.0331901	-67.467574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55836	1	12.63	3.88	0	0	40	1.0249279	-76.787903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55837	1	0	0	0	0	40	1.0264595	-76.170883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55838	1	13.28	3.47	0	0	40	1.0263939	-76.178467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55839	1	0	0	0	0	40	1.0292014	-72.94214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55840	1	9.16	1.53	0	0	40	1.0439024	-76.337505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55841	1	12.63	4.81	0	0	40	1.0291141	-72.948802	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55842	1	12.7	2.19	0	0	40	1.0318228	-71.192994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55843	1	0	0	0	0	40	1.0313873	-69.367867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55844	1	12.76	2.01	0	0	40	1.0313301	-69.375404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55845	1	19.12	6.7	0	0	40	1.0391645	-68.661379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55846	1	0	0	0	104.56	40	1.0424323	-64.614613	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55847	1	0	0	0	0	40	1.0465978	-66.702566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55848	1	0	0	0	0	40	1.0403056	-70.304272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55849	1	0	0	0	0	40	1.042952	-64.413341	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55850	1	19.64	2.97	0	0	40	1.0423567	-64.62486	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55851	1	14.06	5.1	0	0	40	1.0284976	-71.51686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55852	1	14.06	3.27	0	0	40	1.0319259	-71.994784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55853	1	14.06	10.98	0	0	40	1.0293432	-70.728018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55854	1	0	0	0	0	40	1.029505	-70.720413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55855	1	13.3	1.69	0	0	40	1.0324222	-70.585491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55856	1	9.86	2.91	0	0	40	1.0302677	-73.517437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55857	1	0.78	0.12	0	0	40	1.0328496	-70.300354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55858	1	17.38	8.42	0	0	40	1.0327155	-70.310518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55859	1	17.38	0.34	0	0	40	1.0260155	-70.355205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55860	1	0	0	0	0	40	1.0404849	-68.422853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55861	1	19.09	5.61	0	0	40	1.0399899	-69.314042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55862	1	0	0	0	0	40	1.0397264	-70.411026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55863	1	0	0	0	0	40	1.0397264	-70.411026	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55864	1	0	0	0	0	40	1.0406221	-68.38893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55865	1	23.34	7.54	0	0	40	1.0278588	-69.222584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55866	1	2.42	0.64	0	0	40	1.031888	-67.333623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55867	1	4.85	1.04	0	0	40	1.0332513	-67.729582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55868	1	0	0	0	0	40	1.0332731	-67.726717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55869	1	0	0	0	0	40	1.0332879	-64.876236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55870	1	0	0	0	0	40	1.0459444	-66.778712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55871	1	7.55	3.27	0	0	40	1.0332342	-64.880551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55872	1	6.86	2.26	0	0	40	1.0374835	-68.326892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55873	1	6.97	0.92	0	0	40	1.0349619	-68.138896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55874	1	7.01	0.95	0	0	40	1.0424692	-67.250776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55875	1	0	0	0	0	40	1.0260014	-63.348671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55876	1	0	0	0	0	40	1.0343358	-64.632203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55877	1	11.39	2.8	0	0	40	1.0259383	-63.354987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55878	1	0	0	0	0	40	1.0372464	-58.148232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55879	1	6.81	1.04	0	0	40	1.03722	-58.152299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55880	1	8.66	1.58	0	0	40	1.0253993	-58.349429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55881	1	4.97	0.93	0	0	40	1.0369497	-57.544305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55882	1	0	0	0	0	40	1.0328248	-45.078325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55883	1	0	0	0	0	40	1.0329134	-45.900717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55884	1	0	0	0	0	40	1.0337113	-46.873308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55885	1	7.65	1.53	0	0	40	1.0328826	-45.908288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55886	1	0	0	0	0	40	1.0328599	-45.067572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55887	1	4.3	2.16	0	0	40	1.021977	-54.785432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55888	1	8.53	4.18	0	0	40	1.0109597	-54.954412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55889	1	6.36	2.98	0	0	40	1.0076163	-55.818229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55890	1	6.36	1.88	0	0	40	1.0274482	-55.095083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55891	1	0	0	0	0	40	1.0274795	-55.091737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55892	1	0	0	0	0	40	1.021858	-54.063647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55893	1	4.34	1.04	0	0	40	1.0218352	-54.066326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55894	1	6.06	0.79	0	0	40	1.0277459	-66.109795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55895	1	0	0	0	0	40	1.0277718	-66.106013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55896	1	3.97	2.22	0	0	40	1.024557	-66.711657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55897	1	7.63	2.6	0	0	40	1.0419355	-68.606624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55898	1	0	0	0	0	40	1.0419791	-68.602513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55899	1	0	0	0	0	40	1.0443073	-66.147932	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55900	1	10.3	2.34	0	0	40	1.0447064	-67.905312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55901	1	0	0	0	0	40	1.046747	-70.229165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55902	1	0	0	0	0	40	1.046747	-70.229165	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55903	1	0	0	0	0	40	1.044367	-66.133876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55904	1	0	0	0	0	40	1.0237403	-67.870705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55905	1	4.74	1.73	0	0	40	1.0237082	-67.873571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55906	1	0	0	0	0	40	1.0237761	-68.217682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55907	1	6.17	1.14	0	0	40	1.0237483	-68.2215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55908	1	0	0	0	0	40	1.0264367	-66.863971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55909	1	6.3	0.71	0	0	40	1.0264156	-66.867776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55910	1	4.49	1.92	0	0	40	1.0327888	-64.818633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55911	1	4.96	1.52	0	0	40	1.0339641	-67.050535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55912	1	28.62	6.23	0	0	40	1.0341764	-76.154098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55913	1	0	0	0	0	40	1.0304898	-72.920621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55914	1	0	0	0	0	40	1.0350218	-74.722376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55915	1	3.61	0.36	0	0	40	1.0379735	-77.012785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55916	1	0	0	0	0	40	1.0405065	-75.997485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55917	1	28.62	11.08	0	0	40	1.0303041	-72.935797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55918	1	0	0	0	0	40	1.0306877	-72.884449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55919	1	28.74	7.37	0	0	40	1.0345331	-77.154575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55920	1	0	0	0	0	40	1.0296543	-73.807684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55921	1	0	0	0	0	40	1.0354453	-76.160362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55922	1	50.03	11.05	0	0	40	1.029401	-73.835694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55923	1	10.74	4.98	0	32.78	40	1.0410577	-75.561769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55924	1	10.74	3.63	0	0	40	1.0333074	-75.828476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55925	1	0	0	0	0	40	1.0293798	-71.882281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55926	1	9.76	1.93	0	0	40	1.0293334	-71.887926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55927	1	13.76	4.32	0	0	40	1.0282094	-71.184358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55928	1	12.93	0.73	0	0	40	1.0326488	-71.839596	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55929	1	15.06	4.31	0	0	40	1.0419581	-68.726589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55930	1	13.76	2.73	0	0	40	1.0269775	-71.809405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55931	1	8.16	1.56	0	0	40	1.0226307	-75.805365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55932	1	0	0	0	0	40	1.0303113	-76.702487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55933	1	10.4	3.92	0	0	40	1.0302485	-76.708295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55934	1	16.76	5.14	0	0	40	1.0267772	-73.133433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55935	1	0	0	0	168.41	40	1.0455471	-65.951231	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55936	1	0	0	0	0	40	1.0488115	-69.081444	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55937	1	35.83	3.19	0	0	40	1.0454264	-65.970992	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55938	1	0	0	0	0	40	1.042482	-69.035553	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55939	1	0	0	0	0	40	1.0409505	-72.015775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55940	1	16.87	6.03	0	0	40	1.0423706	-69.044645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55941	1	7.63	1.46	0	0	40	1.0317378	-74.257225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55942	1	0	0	0	0	40	1.0188098	-71.160579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55943	1	0	0	0	0	40	1.0319671	-74.033348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55944	1	0	0	0	0	40	1.0287532	-73.387406	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55945	1	0	0	0	0	40	1.0287532	-73.387406	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55946	1	12.66	2.23	0	0	40	1.0187539	-71.167323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55947	1	0	0	0	0	40	1.0188749	-71.132045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55948	1	0	0	0	0	40	1.0198388	-76.522504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55949	1	14.92	5.35	0	0	40	1.0197509	-76.530692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55950	1	29.25	8.37	0	0	40	1.0357545	-77.185311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55951	1	35.63	16.47	0	0	40	1.0343637	-77.509322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55952	1	35.63	8.16	0	0	40	1.0411313	-77.815846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55953	1	0	0	0	0	40	1.0280122	-73.781801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55954	1	0	0	0	0	40	1.0418531	-77.251662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55955	1	35.63	5.71	0	0	40	1.0278588	-73.80291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55956	1	35.63	21.65	0	0	40	1.0324782	-77.889745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55957	1	21.33	8.22	0	0	40	1.025898	-73.210541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55958	1	0	0	0	0	40	1.0334459	-71.1017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55959	1	0	0	0	0	40	1.0312082	-73.256955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55960	1	24.98	2.24	0	0	40	1.0333718	-71.116363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55961	1	0	0	0	0	40	1.0330062	-71.353098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55962	1	0	0	0	0	40	1.0425177	-73.854989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55963	1	38.86	13.76	0	0	40	1.0327838	-71.373584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55964	1	0	0	0	0	40	1.0402693	-70.544602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55965	1	21.33	2.91	0	0	40	1.0306263	-72.249154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55966	1	0	0	0	0	40	1.0404057	-70.530828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55967	1	12.84	0.78	0	0	40	1.0424758	-77.003057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55968	1	0	0	0	0	40	1.0324986	-77.213352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55969	1	12.84	1.47	0	0	40	1.0324492	-77.220501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55970	1	12.84	5.84	0	0	40	1.0392833	-77.238806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55971	1	12.69	5.61	0	0	40	1.0332662	-75.256939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55972	1	25.38	4.72	0	0	40	1.0346001	-71.881492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55973	1	12.69	2.33	0	0	40	1.0307989	-74.815658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55974	1	15.61	6.44	0	0	40	1.0223728	-76.741842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55975	1	0	0	0	0	40	1.0296956	-73.270033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55976	1	14.92	1.68	0	0	40	1.0459356	-76.686426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55977	1	15.61	2.34	0	0	40	1.0296288	-73.27811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55978	1	0	0	0	0	40	1.0301976	-72.532854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55979	1	0	0	0	0	40	1.0295178	-74.605995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55980	1	0	0	0	0	40	1.0295738	-75.212222	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55981	1	0	0	0	0	40	1.0295738	-75.212222	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55982	1	23.77	11.19	0	0	40	1.0300346	-72.54447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55983	1	40.21	17.61	0	0	40	1.0290027	-73.607057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55984	1	21.34	2.78	0	0	40	1.0366495	-75.31175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55985	1	21.41	6	0	0	40	1.0295592	-76.866673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55986	1	0	0	0	0	40	1.0296804	-76.8552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55987	1	0	0	0	0	40	1.0384896	-75.389659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55988	1	8.04	3.89	0	0	40	1.0384233	-75.394189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55989	1	11.62	3.94	0	0	40	1.0309558	-73.808184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55990	1	0	0	0	0	40	1.0244566	-64.306393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55991	1	6.13	1.02	0	0	40	1.0244281	-64.310092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55992	1	0	0	0	0	40	1.0440718	-62.306174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55993	1	7.56	2.39	0	0	40	1.0357578	-63.513722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55994	1	0	0	0	0	40	1.0336328	-63.836869	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55995	1	0	0	0	0	40	1.0336328	-63.836869	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55996	1	0	0	0	0	40	1.0441712	-62.29825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55997	1	3.88	1.17	0	0	40	1.0441004	-63.400338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55998	1	4.23	1.18	0	0	40	1.0368821	-64.984574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	55999	1	3.45	0.55	0	0	40	1.0303462	-57.091213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56000	1	10.09	0.91	0	0	40	1.0310332	-54.724266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56001	1	0	0	0	0	40	1.031068	-54.718336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56002	1	0	0	0	0	40	1.0333009	-66.634603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56003	1	3.67	1.12	0	0	40	1.0332819	-66.63649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56004	1	5.57	2.5	0	0	40	1.0359686	-67.880673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56005	1	5.34	0.71	0	0	40	1.0417842	-67.948976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56006	1	1.64	0.36	0	0	40	1.0406095	-70.110792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56007	1	0	0	0	0	40	1.0406167	-70.109934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56008	1	0	0	0	0	40	1.0442348	-64.747221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56009	1	0	0	0	0	40	1.0509569	-66.808508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56010	1	9.23	5.73	0	0	40	1.0441444	-64.752166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56011	1	5.71	1.47	0	0	40	1.0297124	-68.106658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56012	1	0	0	0	0	40	1.0338129	-67.203935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56013	1	10.62	1.53	0	0	40	1.0337666	-67.210499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56014	1	0	0	0	0	40	1.0427366	-64.962221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56015	1	1.79	0.41	0	0	40	1.0442696	-66.545629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56016	1	9.23	2.08	0	0	40	1.0426941	-64.967253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56017	1	9.23	1.08	0	0	40	1.0393405	-67.243355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56018	1	14.82	3.91	0	0	40	1.0378359	-66.372354	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56019	1	5.63	0.19	0	0	40	1.0396352	-67.739397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56020	1	0	0	0	0	40	1.0318	-74.52881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56021	1	3.45	0.96	0	0	40	1.0317799	-74.530778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56022	1	6.52	1.87	0	0	40	1.0334257	-72.261247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56023	1	13.05	6.39	0	0	40	1.038614	-69.362967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56024	1	0	0	0	0	40	1.0240139	-70.103677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56025	1	7.42	0.65	0	0	40	1.0239902	-70.10786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56026	1	4.68	1.18	0	0	40	1.0342699	-68.631611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56027	1	0	0	0	0	40	1.0342956	-68.628919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56028	1	0	0	0	0	40	1.0148702	-71.211734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56029	1	18.85	2.18	0	0	40	1.0147971	-71.223435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56030	1	18.85	3.27	0	0	40	1.0325558	-68.114182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56031	1	18.85	5.31	0	0	40	1.015502	-71.093412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56032	1	0	0	0	0	40	1.0295084	-69.179237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56033	1	2.08	0.65	0	0	40	1.0284051	-69.843752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56034	1	18.85	6.21	0	0	40	1.0293975	-69.189501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56035	1	12.73	2.35	0	0	40	1.0376759	-69.128715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56036	1	0	0	0	0	40	1.02822	-68.100274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56037	1	2.08	1.6	0	0	40	1.0393847	-69.313214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56038	1	12.73	3.54	0	0	40	1.0281496	-68.107535	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56039	1	0	0	0	0	40	1.0324623	-65.966391	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56040	1	0	0	0	0	40	1.0438906	-67.75628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56041	1	0	0	0	0	40	1.0484405	-68.651298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56042	1	25.47	6.43	0	0	40	1.0437773	-67.769316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56043	1	0	0	0	0	40	1.0430313	-67.858073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56044	1	6.82	1.32	0	0	40	1.0298315	-70.127686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56045	1	0	0	0	0	40	1.035673	-67.085973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56046	1	0	0	0	0	40	1.0344959	-69.22939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56047	1	13.45	1.33	0	0	40	1.0356189	-67.094363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56048	1	0	0	0	0	40	1.0124419	-72.43097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56049	1	16.09	4.78	0	0	40	1.0123612	-72.439726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56050	1	0	0	0	0	40	1.0251815	-70.293875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56051	1	10.51	1.81	0	0	40	1.0251332	-70.300429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56052	1	10.51	3.4	0	0	40	1.0384696	-70.012193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56053	1	3.04	1.43	0	0	40	1.039461	-59.220437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56054	1	0	0	0	0	40	1.0383574	-60.802221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56055	1	5.88	2.81	0	0	40	1.0383149	-60.805277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56056	1	0	0	0	0	40	1.039594	-59.940295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56057	1	10.32	2.48	0	0	40	1.0395402	-59.946483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56058	1	9.47	3.34	0	0	40	1.0347951	-60.511965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56059	1	8.89	4.95	0	0	40	1.0389936	-59.86885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56060	1	12.3	4.91	0	0	40	1.0214051	-69.077569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56061	1	12.3	5.54	0	0	40	1.0376396	-67.806893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56062	1	12.3	7.79	0	0	40	1.0196101	-68.742815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56063	1	3.78	0.68	0	0	40	1.0323364	-66.858304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56064	1	0	0	0	0	40	1.0323584	-65.47706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56065	1	3.78	0.63	0	0	40	1.0323425	-65.47923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56066	1	8.48	2	0	0	40	1.0255227	-62.763596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56067	1	0	0	0	0	40	1.0298997	-60.158508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56068	1	0	0	0	0	40	1.0368173	-59.971256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56069	1	9.47	3.22	0	0	40	1.0298433	-60.16325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56070	1	8.86	1.76	0	0	40	1.026935	-58.98572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56071	1	8.86	2.07	0	0	40	1.0301236	-59.715333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56072	1	4.54	1.71	0	0	40	1.0182171	-61.690444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56073	1	17.82	2.67	0	0	40	1.0335703	-67.17346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56074	1	17.82	7.77	0	0	40	1.0428603	-64.226989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56075	1	17.9	3.63	0	0	40	1.0427521	-64.4644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56076	1	0	0	0	0	40	1.0428385	-64.454972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56077	1	17.9	7.27	0	0	40	1.0336994	-67.088189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56078	1	14.27	0.66	0	0	40	1.0441548	-63.933141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56079	1	0	0	0	0	40	1.0447778	-63.764734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56080	1	19.68	3.53	0	0	40	1.0472875	-65.697252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56081	1	0	0	0	0	40	1.0448551	-63.751282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56082	1	3.57	1.2	0	0	40	1.0279363	-56.88457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56083	1	3.57	1.83	0	0	40	1.0279112	-56.886306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56084	1	12.44	1.64	0	0	40	1.0365759	-56.67264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56085	1	0	0	0	0	40	1.0345789	-55.768312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56086	1	12.44	1.5	0	0	40	1.0345274	-55.77579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56087	1	14.37	3.08	0	0	40	1.0352658	-55.312823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56088	1	0	0	0	0	40	1.0353362	-55.305193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56089	1	3.69	1.12	0	0	40	1.0290424	-56.6565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56090	1	0	0	0	0	40	1.0415993	-54.695101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56091	1	0	0	0	0	40	1.0426516	-55.640615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56092	1	12.76	0.17	0	0	40	1.0415714	-54.701946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56093	1	4.98	0.68	0	0	40	1.0343223	-56.79876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56094	1	8.15	2.51	0	0	40	1.0257549	-72.871168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56095	1	0	0	0	0	40	1.0395514	-65.766525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56096	1	8.61	2.18	0	0	40	1.0424608	-67.060788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56097	1	0	0	0	0	40	1.0396057	-65.758746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56098	1	8.41	3.13	0	0	40	1.0402542	-64.01348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56099	1	6.26	1.16	0	0	40	1.0420317	-71.000763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56100	1	6.26	1.89	0	0	40	1.0360927	-67.913278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56101	1	0	0	0	0	40	1.0255745	-65.517533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56102	1	0	0	0	0	40	1.0421154	-71.248613	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56103	1	0	0	0	0	40	1.0490833	-71.186457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56104	1	6.26	0.81	0	0	40	1.0255493	-65.520833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56105	1	0	0	0	0	40	1.0420316	-71.285624	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56106	1	4.73	0.7	0	0	40	1.0418856	-60.87962	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56107	1	0	0	0	0	40	1.0419033	-60.87679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56108	1	3.54	0.63	0	0	40	1.0422353	-61.334345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56109	1	14.41	4.03	0	2.66	40	1.0345017	-60.788347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56110	1	0	0	0	0	40	1.040392	-59.484321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56111	1	0.13	0.02	0	0	40	1.042489	-60.656212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56112	1	14.28	1.09	0	0	40	1.0403423	-59.492844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56113	1	0	0	0	0	40	1.0366327	-60.888816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56114	1	14.28	3.14	0	0	40	1.0365613	-60.896828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56115	1	0	0	0	0	40	1.0417025	-59.214239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56116	1	0	0	0	0	40	1.0442892	-60.101282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56117	1	16.44	4.1	0	0	40	1.0416194	-59.223386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56118	1	0	0	0	0	40	1.0418751	-61.235759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56119	1	0	0	0	0	40	1.0437724	-62.547859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56120	1	6	3.13	0	0	40	1.0418284	-61.238971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56121	1	2.92	1.28	0	0	40	1.0416533	-62.523093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56122	1	9.46	3.65	0	0	40	1.0459819	-64.518564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56123	1	3.74	2.1	0	0	40	1.0432986	-63.730399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56124	1	7.45	2.29	0	0	40	1.0433134	-62.069035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56125	1	6.32	1.59	0	0	40	1.039646	-69.309979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56126	1	0	0	0	0	40	1.0396789	-69.306173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56127	1	6.76	1.13	0	0	40	1.0327333	-66.102377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56128	1	4.48	0.63	0	0	40	1.0369103	-69.103235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56129	1	8.29	2.12	0	0	40	1.0380954	-69.469608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56130	1	5.17	1.78	0	0	40	1.0362884	-70.568064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56131	1	5.33	1.59	0	0	40	1.0384219	-67.252584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56132	1	6.9	3.15	0	0	40	1.0407995	-67.330872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56133	1	0	0	0	0	40	1.0353616	-61.953405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56134	1	0	0	0	0	40	1.0463519	-65.848233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56135	1	10.16	1.94	0	0	40	1.0353166	-61.959013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56136	1	0	0	0	0	40	1.0307991	-66.794493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56137	1	18.67	2.15	0	0	40	1.0307353	-66.805152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56138	1	0	0	0	0	40	1.0418326	-63.280398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56139	1	20.48	2.79	0	0	40	1.0417548	-63.291781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56140	1	0	0	0	0	40	1.0356511	-64.077589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56141	1	0	0	0	0	40	1.02491	-66.456039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56142	1	22.45	8.57	0	0	40	0.967618	-73.951757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56143	1	0	0	0	0	40	1.0317169	-66.647525	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56144	1	0	0	0	0	40	1.0357387	-64.062286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56145	1	18.67	1.83	0	0	40	1.0302914	-67.465802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56146	1	0	0	0	0	40	1.0308714	-56.042646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56147	1	0	0	0	0	40	1.0252464	-55.961225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56148	1	12.31	5.21	0	0	40	1.0307871	-56.048752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56149	1	3.21	0.96	0	0	40	1.0402013	-56.180041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56150	1	0	0	0	0	40	1.0310578	-52.404166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56151	1	0	0	0	0	40	1.0446128	-54.347111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56152	1	6.87	2.28	0	0	40	1.0310143	-52.408113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56153	1	2.99	1.16	0	0	40	1.0303506	-57.423282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56154	1	0	0	0	0	40	1.0303699	-57.421817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56155	1	0	0	0	0	40	1.0225611	-54.626727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56156	1	4.94	1.3	0	0	40	1.0225374	-54.629363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56157	1	4.94	1.17	0	0	40	1.0220618	-55.297304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56158	1	6.06	0.67	0	0	40	1.0233966	-55.564001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56159	1	2.89	0.71	0	0	40	1.0369229	-61.546519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56160	1	6.17	1.72	0	0	40	1.0350919	-57.888949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56161	1	7.34	1.72	0	0	40	1.0371141	-64.457979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56162	1	8.14	3.22	0	0	40	1.0418909	-64.818568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56163	1	7.57	1.86	0	0	40	1.0113119	-63.37678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56164	1	3.54	1.3	0	0	40	1.0340277	-46.294391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56165	1	3.94	0.87	0	0	40	1.0354558	-45.687474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56166	1	0	0	0	0	40	1.0277561	-46.319239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56167	1	0	0	0	0	40	1.0383065	-46.737846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56168	1	5.56	0.31	0	0	40	1.0277406	-46.322405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56169	1	2.54	1.03	0	0	40	1.0382983	-44.899026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56170	1	3.61	1.15	0	0	40	1.0343199	-47.049406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56171	1	2.88	0.94	0	0	40	1.0271384	-64.238922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56172	1	0	0	0	0	40	1.027154	-64.23745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56173	1	7.65	3.18	0	0	40	1.0269398	-64.512717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56174	1	0	0	0	0	40	1.0374493	-59.879121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56175	1	16.83	5.47	0	0	40	1.0321238	-63.173029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56176	1	0	0	0	0	40	1.0375973	-59.850634	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56177	1	7.65	1.5	0	0	40	1.0293196	-63.647295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56178	1	6.21	1.81	0	0	40	1.0287378	-65.228349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56179	1	6.19	0.81	0	0	40	1.0224272	-70.713973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56180	1	0	0	0	0	40	1.0237569	-61.556652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56181	1	0	0	0	0	40	1.0237569	-61.556652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56182	1	0	0	0	0	40	1.0237569	-61.556652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56183	1	0	0	0	0	40	1.0237569	-61.556652	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56184	1	5.53	0.69	0	0	40	1.0237347	-61.559694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56185	1	0	0	0	0	40	1.0237759	-61.553249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56186	1	3.73	0.61	0	0	40	1.0249124	-63.072359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56187	1	0	0	0	0	40	1.0407598	-65.457371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56188	1	0	0	0	0	40	1.0408879	-67.455154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56189	1	0	0	0	0	40	1.0420743	-69.240246	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56190	1	0	0	0	0	40	1.0420743	-69.240246	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56191	1	9.96	3.27	0	0	40	1.0407035	-65.462812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56192	1	5.09	1.18	0	0	40	1.0368286	-68.686472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56193	1	0	0	0	0	40	1.0387725	-66.731646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56194	1	8.2	1.77	0	0	40	1.038732	-66.735948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56195	1	0	0	0	0	40	1.0413602	-64.233229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56196	1	0	0	0	0	40	1.0431819	-66.392239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56197	1	10.15	2.08	0	0	40	1.0413144	-64.238939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56198	1	0	0	0	0	40	1.0301153	-56.909119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56199	1	0	0	0	0	40	1.0435058	-57.056275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56200	1	15.87	4.92	0	0	40	1.0300212	-56.918127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56201	1	0	0	0	0	40	1.0255579	-58.537784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56202	1	12.16	1.75	0	0	40	1.0255158	-58.544597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56203	1	0	0	0	-16.12	40	1.0353981	-55.826685	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56204	1	0	0	0	0	40	1.0381831	-56.180562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56205	1	0	0	0	0	40	1.038565	-58.152732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56206	1	27.64	3.15	0	0	40	1.0375592	-56.183331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56207	1	0	0	0	0	40	1.0362973	-55.812542	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56208	1	10.61	0.69	0	0	40	1.0334965	-59.226385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56209	1	11.59	2.66	0	0	40	1.0335485	-58.840088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56210	1	0	0	0	0	40	1.0255417	-57.416609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56211	1	0	0	0	0	40	1.0369554	-58.932089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56212	1	10.61	3.66	0	0	40	1.0254762	-57.42195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56213	1	0	0	0	0	40	1.0239865	-57.512426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56214	1	16.82	1.09	0	0	40	1.0143565	-58.168563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56215	1	0	0	0	0	40	1.0163549	-58.030627	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56216	1	0	0	0	0	40	1.0163549	-58.030627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56217	1	0	0	0	0	40	1.024065	-57.508783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56218	1	0	0	0	0	40	1.018341	-58.410847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56219	1	13.25	2.63	0	0	40	1.0182745	-58.41849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56220	1	13.25	2.84	0	0	40	1.0165744	-58.274671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56221	1	5.43	0.95	0	0	40	1.0393918	-59.218559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56222	1	9.52	4.13	0	0	40	1.0386185	-59.383032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56223	1	3.96	1.81	0	0	40	1.0398689	-59.104547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56224	1	2.78	0.65	0	0	40	1.038904	-61.9491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56225	1	0	0	0	0	40	1.0333472	-58.761199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56226	1	0	0	0	0	40	1.0458839	-60.667915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56227	1	6.55	1.66	0	0	40	1.0333162	-58.764755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56228	1	3.14	0.97	0	0	40	1.0386601	-61.39158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56229	1	0	0	0	0	40	1.0410561	-61.677311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56230	1	10.42	3.64	0	0	40	1.0409913	-61.683132	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56231	1	0	0	0	0	40	1.037938	-62.578596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56232	1	8.35	1.82	0	0	40	1.0435587	-64.841869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56233	1	0	0	0	0	40	1.0380446	-62.55621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56234	1	0.44	0.14	0	0	40	1.0401269	-65.479483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56235	1	5.86	2.1	0	0	40	1.0400896	-65.482825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56236	1	0	0	0	0	40	1.0486227	-61.426307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56237	1	8.54	0.9	0	0	40	1.0423596	-62.248387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56238	1	0	0	0	0	40	1.0486926	-61.420334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56239	1	6.43	2.95	0	0	40	1.0148143	-64.656742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56240	1	7.81	2.6	0	0	40	1.0178996	-64.459394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56241	1	0	0	0	0	40	1.0408853	-64.661141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56242	1	0	0	0	0	40	1.0451826	-65.622216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56243	1	9.77	2.28	0	0	40	1.0408367	-64.666477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56244	1	5.27	2.23	0	0	40	1.0304633	-67.454642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56245	1	0	0	0	0	40	1.0324317	-58.998259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56246	1	5.28	1.49	0	0	40	1.0324006	-59.001268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56247	1	0	0	0	0	40	1.0096877	-55.992756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56248	1	7.37	3.04	0	0	40	1.0096382	-55.997067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56249	1	0	0	0	0	40	1.0412918	-72.550554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56250	1	11.47	4.08	0	0	40	1.0412164	-72.556721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56251	1	0	0	0	0	40	1.0409997	-74.53865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56252	1	0	0	0	0	40	1.0409997	-74.53865	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56253	1	0	0	0	0	40	1.0409997	-74.53865	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56254	1	0	0	0	0	40	1.0409997	-74.53865	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56255	1	0	0	0	0	40	1.0410224	-74.536736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56256	1	3.8	1.27	0	0	40	1.0409769	-74.540513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56257	1	0	0	0	0	40	1.0430387	-74.980364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56258	1	15.69	6.26	0	0	40	1.042937	-74.988097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56259	1	0	0	0	0	40	1.0312642	-75.761279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56260	1	26.94	10.87	0	0	40	1.0310807	-75.774164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56261	1	0	0	0	0	40	1.0334968	-74.348762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56262	1	20.88	6.46	0	0	40	1.033375	-74.36035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56263	1	15.69	2.1	0	0	40	1.0328573	-75.007562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56264	1	0	0	0	-22.64	40	1.0345651	-68.1859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56265	1	0	0	0	0	40	1.043883	-69.513204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56266	1	22.42	13.85	0	0	40	1.0343697	-68.19611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56267	1	34.69	7.07	0	0	40	1.0310035	-72.32667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56268	1	29.83	7.91	0	0	40	1.0235335	-75.456033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56269	1	29.83	3.03	0	0	40	1.0147113	-74.460408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56270	1	29.83	4.94	0	0	40	1.0320381	-73.046638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56271	1	0	0	0	0	40	1.0329063	-70.83565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56272	1	0	0	0	0	40	1.0515409	-72.679071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56273	1	29.83	4.12	0	0	40	1.0327837	-70.85282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56274	1	35.01	4.15	0	0	40	1.0384479	-75.876691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56275	1	35.01	10.93	0	0	40	1.037065	-76.147063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56276	1	0	0	0	0	40	1.0199325	-71.990539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56277	1	0	0	0	0	40	1.0436173	-75.261976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56278	1	35.01	10.47	0	0	40	1.0197207	-72.01095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56279	1	0	0	0	0	40	1.0179985	-72.63145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56280	1	0	0	0	0	40	1.0329872	-75.787457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56281	1	0	0	0	0	40	1.0384016	-76.77161	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56282	1	0	0	0	0	40	1.0384016	-76.77161	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56283	1	35.01	13.47	0	0	40	1.0177504	-72.65043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56284	1	0	0	0	0	40	1.0182329	-72.58074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56285	1	31.66	2.03	0	0	40	1.0388511	-78.137371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56286	1	0	0	0	0	40	1.0237861	-74.728236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56287	1	0	0	0	0	40	1.0385377	-77.988923	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56288	1	0	0	0	0	40	1.0527368	-77.709675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56289	1	31.34	7.74	0	0	40	1.0383855	-78.007817	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56290	1	0	0	0	0	40	1.0385142	-77.993103	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56291	1	0	0	0	0	40	1.0294004	-75.012847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56292	1	0	0	0	0	40	1.0386023	-77.406271	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56293	1	0	0	0	0	40	1.0460262	-77.496437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56294	1	0	0	0	0	40	1.0294081	-74.986628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56295	1	31.34	5.54	0	0	40	1.0384416	-77.432074	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56296	1	31.34	7.36	0	0	40	1.0255914	-78.450592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56297	1	0	0	0	0	40	1.0257416	-78.431717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56298	1	0	0	0	0	40	1.0347023	-74.917111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56299	1	31.34	9.79	0	0	40	1.0258322	-78.298292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56300	1	0	0	0	0	40	1.0266677	-77.907285	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56301	1	0	0	0	0	40	1.0266677	-77.907285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56302	1	0	0	0	0	40	1.034827	-74.899386	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56303	1	29.61	20.1	0	0	40	1.0360102	-77.040403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56304	1	29.61	3.51	0	0	40	1.0248482	-77.038979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56305	1	0	0	0	0	40	1.0297452	-73.551865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56306	1	0	0	0	0	40	1.0389617	-76.973137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56307	1	29.61	9.14	0	0	40	1.0295665	-73.56862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56308	1	29.61	5.29	0	0	40	1.0272827	-74.374224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56309	1	29.61	4.15	0	0	40	1.0274453	-77.260895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56310	1	32.57	5.47	0	0	40	1.0340631	-76.015572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56311	1	32.57	19.64	0	0	40	1.0342921	-76.64683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56312	1	0	0	0	0	40	1.0190299	-73.188776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56313	1	48.92	16.97	0	0	40	1.0382713	-77.112307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56314	1	0	0	0	0	40	1.019632	-73.168294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56315	1	0	0	0	0	40	1.0156043	-72.404146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56316	1	0	0	0	0	40	1.0427667	-75.896615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56317	1	32.57	14.7	0	0	40	1.0153393	-72.423466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56318	1	0	0	0	358.73	40	1.0418267	-69.528087	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56319	1	0	0	0	0	40	1.0417862	-72.627059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56320	1	0	0	0	0	40	1.0279117	-76.121975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56321	1	0	0	0	0	40	1.0214644	-78.258303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56322	1	0	0	0	0	40	1.0214644	-78.258303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56323	1	45.75	4.16	0	0	40	1.0416768	-69.553275	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56324	1	0	0	0	0	40	1.0399591	-72.809655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56325	1	45.75	18.06	0	0	40	1.0226652	-76.194297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56326	1	0	0	0	0	40	1.0229464	-76.169326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56327	1	0	0	0	0	40	1.0294459	-73.089656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56328	1	0	0	0	0	40	1.0423809	-76.772153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56329	1	45.75	6.2	0	0	40	1.0292424	-73.117569	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56330	1	0	0	0	0	40	1.0363338	-73.83098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56331	1	0	0	0	0	40	1.0318569	-76.536454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56332	1	45.75	22.45	0	0	40	1.0360245	-73.853393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56333	1	0	0	0	0	40	1.0225159	-74.196784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56334	1	45.75	3.72	0	0	40	1.0341478	-75.895763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56335	1	0	0	0	0	40	1.0229534	-74.190148	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56336	1	0	0	0	0	40	1.037985	-74.597668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56337	1	28.87	15.18	0	0	40	1.0377445	-74.612753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56338	1	0	0	0	0	40	1.0224945	-71.98005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56339	1	0	0	0	0	40	1.0457839	-74.540355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56340	1	28.87	2.59	0	0	40	1.0223816	-71.99829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56341	1	28.87	2.82	0	0	40	1.0389214	-74.477232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56342	1	0	0	0	0	40	1.0335906	-68.031538	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56343	1	0	0	0	0	40	1.0393507	-70.128654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56344	1	0	0	0	0	40	1.0447076	-73.945473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56345	1	42.54	10.08	0	0	40	1.0391286	-70.151934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56346	1	0	0	0	0	40	1.0374329	-70.251933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56347	1	8.89	4.25	0	0	40	1.0307573	-71.216206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56348	1	5.25	0.82	0	0	40	1.0337864	-70.317169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56349	1	0	0	0	0	40	1.0373745	-68.270742	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56350	1	21.27	4.78	0	0	40	1.0294426	-69.254845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56351	1	0	0	0	0	40	1.0375029	-68.260955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56352	1	0	0	0	0	40	1.0407935	-67.556163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56353	1	21.27	5.24	0	0	40	1.0276318	-68.895856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56354	1	0	0	0	0	40	1.0189183	-69.836383	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56355	1	0	0	0	0	40	1.0189183	-69.836383	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56356	1	0	0	0	0	40	1.041017	-67.54015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56357	1	0	0	0	0	40	1.0407935	-67.556163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56358	1	21.27	10.23	0	0	40	1.0289426	-69.084517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56359	1	0	0	0	0	40	1.0434335	-65.349105	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56360	1	0	0	0	0	40	1.0480548	-66.63817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56361	1	0	0	0	0	40	1.0500371	-68.135746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56362	1	36.15	7.68	0	0	40	1.043256	-65.368335	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56363	1	0	0	0	0	40	1.0472636	-66.705241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56364	1	13.45	1.6	0	0	40	1.0362269	-69.72264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56365	1	0	0	0	0	40	1.0423489	-68.074662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56366	1	0	0	0	0	40	1.0368221	-69.933662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56367	1	17.8	2.15	0	0	40	1.0422755	-68.085066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56368	1	0	0	0	-4.02	40	1.0359618	-72.024113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56369	1	13.45	3.66	0	0	40	1.0358895	-72.031485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56370	1	0	0	0	0	40	1.0174265	-73.093775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56371	1	0	0	0	0	40	1.0244713	-76.552719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56372	1	36.34	1.8	0	0	40	1.0173256	-73.116956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56373	1	0	0	0	0	40	1.0262053	-73.471435	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56374	1	8.9	2.89	0	0	40	1.0422642	-77.114313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56375	1	0	0	0	0	40	1.0643964	-80.941682	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56376	1	0	0	0	0	40	1.0643964	-80.941682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56377	1	36.34	15.11	0	0	40	1.0259437	-73.49259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56378	1	36.34	15.29	0	0	40	1.0250978	-72.951517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56379	1	0	0	0	-43.65	40	1.0398672	-70.163336	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56380	1	0	0	0	0	40	1.0290945	-73.609175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56381	1	0	0	0	0	40	1.0452534	-76.877204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56382	1	0	0	0	0	40	1.0193089	-79.957248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56383	1	0	0	0	0	40	1.0193089	-79.957248	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56384	1	36.34	4.86	0	0	40	1.0289391	-73.630237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56385	1	0	0	0	0	40	1.0279081	-73.818978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56386	1	0	0	0	0	40	1.0241974	-73.762113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56387	1	0	0	0	0	40	1.042853	-77.375406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56388	1	45.25	11.7	0	0	40	1.023959	-73.788237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56389	1	0	0	0	0	40	1.0236891	-73.553051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56390	1	0	0	0	0	40	1.0372693	-77.313445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56391	1	0	0	0	0	40	1.0441781	-78.839661	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56392	1	0	0	0	0	40	1.0441781	-78.839661	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56393	1	40.57	12.61	0	0	40	1.0234357	-73.577052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56394	1	0	0	0	0	40	1.0403589	-77.406237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56395	1	29.35	2.84	0	0	40	1.0402631	-77.423906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56396	1	29.35	10.78	0	0	40	1.0230045	-76.925227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56397	1	29.35	6.28	0	0	40	1.0351567	-77.332133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56398	1	12.03	3.82	0	0	40	1.0334654	-77.695141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56399	1	0	0	0	0	40	1.0366702	-77.50886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56400	1	33.49	7.67	0	0	40	1.0364919	-77.527797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56401	1	33.49	5.4	0	0	40	1.0279181	-77.031946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56402	1	42.65	12.29	0	0	40	1.0271651	-77.316717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56403	1	33.49	5.55	0	0	40	1.0436751	-77.15437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56404	1	14.66	4.95	0	0	40	1.0323058	-75.546452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56405	1	12.63	3.81	0	0	40	1.0165646	-72.238751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56406	1	14.34	7.91	0	0	40	1.0164402	-72.246958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56407	1	0	0	0	0	40	1.0309712	-76.41002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56408	1	14.34	3.95	0	0	40	1.0308975	-76.417406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56409	1	0	0	0	0	40	1.0391269	-75.318897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56410	1	0	0	0	0	40	1.0317642	-77.738984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56411	1	0.58	0.16	0	0	40	1.0269002	-79.479638	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56412	1	0	0	0	0	40	1.0283756	-79.212917	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56413	1	34.72	11.33	0	0	40	1.0389452	-75.336804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56414	1	0	0	0	0	40	1.0394733	-75.284957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56415	1	0	0	0	0	40	1.0371914	-75.51413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56416	1	0	0	0	0	40	1.0400965	-78.742962	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56417	1	0	0	0	0	40	1.0398249	-78.2471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56418	1	0	0	0	0	40	1.0374189	-75.477379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56419	1	34.72	10.94	0	0	40	1.0369871	-75.533614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56420	1	0.32	0.08	0	0	40	1.0261565	-78.176026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56421	1	34.72	17	0	0	40	1.0258695	-78.196148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56422	1	0	0	0	0	40	1.0313994	-75.702514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56423	1	0	0	0	0	40	1.0394469	-78.214397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56424	1	0	0	0	0	40	1.0588964	-82.630987	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56425	1	0	0	0	0	40	1.0588964	-82.630987	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56426	1	34.72	8.53	0	0	40	1.0312074	-75.72195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56427	1	15.57	5.7	0	0	40	1.0414145	-77.286044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56428	1	14.99	4.35	0	0	40	1.0515427	-77.46025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56429	1	0	0	0	0	40	1.0516271	-77.452244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56430	1	0	0	0	0	40	1.0272866	-74.780615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56431	1	11.38	5.37	0	0	40	1.0446156	-77.608943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56432	1	31.14	5.23	0	0	40	1.0271701	-74.797935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56433	1	43.39	18.57	0	0	40	1.0288084	-74.903688	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56434	1	0	0	0	0	40	1.0291148	-74.877944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56435	1	0	0	0	0	40	1.0396518	-74.862037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56436	1	31.14	1.69	0	0	40	1.0424856	-80.156332	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56437	1	0	0	0	0	40	1.0400517	-74.827991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56438	1	31.14	9.81	0	0	40	1.0332689	-77.742553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56439	1	0	0	0	0	40	1.0410914	-70.545891	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56440	1	0	0	0	0	40	1.0412664	-74.518638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56441	1	0	0	0	0	40	1.0512037	-76.863764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56442	1	31.14	15.33	0	0	40	1.0410139	-74.536307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56443	1	0	0	0	0	40	1.0401036	-74.632311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56444	1	7.44	0.79	0	0	40	1.0336301	-76.708167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56445	1	0	0	0	0	40	1.0251663	-76.724371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56446	1	9.16	1.4	0	0	40	1.02513	-76.729382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56447	1	43.9	5.96	0	0	40	1.0391379	-77.608436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56448	1	0	0	0	0	40	1.0279328	-78.168021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56449	1	15.83	2.12	0	0	40	1.0278688	-78.176447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56450	1	15.83	6.45	0	0	40	1.0400993	-77.323377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56451	1	0	0	0	0	40	1.0342278	-77.192073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56452	1	18.06	7.58	0	0	40	1.0341025	-77.202378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56453	1	0	0	0	0	40	1.0181027	-74.909402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56454	1	0	0	0	0	40	1.0418925	-78.018757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56455	1	45.91	14.91	0	0	40	1.0178472	-74.935788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56456	1	0	0	0	0	40	1.0275211	-74.516618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56457	1	36.12	9.38	0	0	40	1.0478763	-76.793688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56458	1	0	0	0	0	40	1.0285688	-74.403502	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56459	1	0	0	0	0	40	1.0358113	-75.399599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56460	1	0	0	0	0	40	1.0447499	-78.003152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56461	1	16.29	4.12	0	0	40	1.0357272	-75.408591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56462	1	16.29	0.88	0	0	40	1.0351517	-79.169098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56463	1	16.87	3.28	0	0	40	1.0313811	-78.405145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56464	1	0	0	0	0	40	1.0447077	-78.77425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56465	1	16.29	2.16	0	0	40	1.0446466	-78.784095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56466	1	16.68	4.92	0	0	40	1.0369302	-78.215039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56467	1	0	0	0	0	40	1.0342639	-75.971044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56468	1	0	0	0	0	40	1.0411461	-78.077031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56469	1	0	0	0	0	40	1.0417413	-78.240009	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56470	1	0	0	0	0	40	1.0417413	-78.240009	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56471	1	38.77	6.83	0	0	40	1.0340895	-75.993595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56472	1	16.99	10.52	0	72.46	40	1.0387794	-78.428365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56473	1	0	0	0	0	40	1.0329646	-75.805949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56474	1	0	0	0	0	40	1.0386121	-78.596904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56475	1	0	0	0	0	40	1.0609163	-84.8946	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56476	1	0	0	0	0	40	1.0609163	-84.8946	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56477	1	31.37	2.79	0	0	40	1.0328597	-75.8227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56478	1	0	0	0	0	40	1.0304933	-75.776785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56479	1	67.12	21.93	0	0	40	1.0331057	-78.279713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56480	1	0	0	0	0	40	1.033204	-78.347469	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56481	1	0	0	0	0	40	1.033204	-78.347469	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56482	1	0	0	0	0	40	1.0305948	-75.751984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56483	1	46.05	15.58	0	0	40	1.0367307	-78.369089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56484	1	0	0	0	0	40	1.0285711	-75.861338	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56485	1	0	0	0	0	40	1.040143	-78.980872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56486	1	86.3	34.71	0	0	40	1.027984	-75.904394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56487	1	31.37	12.69	0	0	40	1.0390254	-78.358948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56488	1	26	2.82	0	0	40	1.0338286	-77.655344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56489	1	0	0	0	0	40	1.017902	-75.777064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56490	1	0	0	0	0	40	1.0171216	-77.745109	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56491	1	0	0	0	0	40	1.0443398	-78.045425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56492	1	0	0	0	0	40	1.0171487	-78.551884	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56493	1	0	0	0	0	40	1.0171487	-78.551884	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56494	1	26	8.09	0	0	40	1.0181287	-75.747301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56495	1	26	7.82	0	0	40	1.0177558	-75.791626	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56496	1	0	0	0	0	40	1.0323457	-77.70479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56497	1	17.23	3.15	0	0	40	1.0322613	-77.715069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56498	1	28.31	12.68	0	0	40	1.0384441	-78.079218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56499	1	0	0	0	0	40	1.0351571	-75.258891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56500	1	0	0	0	0	40	1.0403346	-77.238956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56501	1	48.8	4.09	0	0	40	1.0350031	-75.288636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56502	1	0	0	0	0	40	1.0189412	-75.228351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56503	1	0	0	0	0	40	1.0440734	-78.063471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56504	1	54.57	8.86	0	0	40	1.0187028	-75.260615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56505	1	17.57	5.19	0	0	40	1.0365651	-77.844831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56506	1	0	0	0	0	40	1.0307365	-74.180247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56507	1	34.06	7.09	0	0	40	1.0467786	-77.108979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56508	1	0	0	0	0	40	1.03114	-74.157918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56509	1	0	0	0	0	40	1.0270682	-74.786399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56510	1	34.06	1.64	0	0	40	1.0391819	-77.349135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56511	1	0	0	0	0	40	1.0537439	-79.916138	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56512	1	0	0	0	0	40	1.0537439	-79.916138	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56513	1	0	0	0	0	40	1.0270433	-74.767463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56514	1	34.06	13.64	0	0	40	1.0390701	-77.156739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56515	1	34.06	9.9	0	0	40	1.0373077	-77.286718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56516	1	44.69	9.34	0	0	40	1.0366696	-78.011727	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56517	1	10.42	2.3	0	0	40	1.0338732	-78.650538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56518	1	24.29	6.35	0	0	40	1.0385459	-77.653618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56519	1	38.56	13.95	0	0	40	1.036475	-78.278673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56520	1	33.08	9	0	0	40	1.0323422	-78.699844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56521	1	0	0	0	0	40	1.0325296	-78.681683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56522	1	0	0	0	0	40	1.0287019	-75.737866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56523	1	0	0	0	0	40	1.0365341	-78.509119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56524	1	0	0	0	0	40	1.0334745	-77.529232	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56525	1	0	0	0	0	40	1.0334745	-77.529232	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56526	1	72.69	30.28	0	0	40	1.0282228	-75.777384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56527	1	0	0	0	0	40	1.0296697	-78.248735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56528	1	31.85	11.05	0	0	40	1.0294589	-78.267375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56529	1	0	0	0	0	40	1.0241947	-75.173611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56530	1	0	0	0	0	40	1.0367046	-78.526512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56531	1	82.24	7.23	0	0	40	1.0239458	-75.226556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56532	1	0	0	0	0	40	1.0251282	-75.097716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56533	1	49.27	10.49	0	0	40	1.0373621	-78.076634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56534	1	0	0	0	0	40	1.0251499	-75.065074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56535	1	57.86	9.46	0	0	40	1.0278382	-74.350681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56536	1	0	0	0	0	40	1.028087	-74.317926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56537	1	31.85	5.78	0	0	40	1.0382012	-77.816938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56538	1	9.87	3.15	0	0	40	1.0338107	-78.605659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56539	1	14.27	1.3	0	0	40	1.0337585	-78.613739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56540	1	28.08	9.09	0	0	40	1.0316573	-78.772271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56541	1	29.03	5.59	0	0	40	1.0310194	-78.122017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56542	1	27.43	13.14	0	0	40	1.0392973	-77.397645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56543	1	0	0	0	0	40	1.0267122	-74.632204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56544	1	0	0	0	0	40	1.0404879	-77.684308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56545	1	27.43	10.15	0	0	40	1.0265506	-74.646678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56546	1	0	0	0	246.63	40	1.0429186	-70.3021	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56547	1	44.95	4.17	0	0	40	1.0330397	-73.718574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56548	1	0	0	0	0	40	1.0295269	-75.431011	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56549	1	0	0	0	0	40	1.0295269	-75.431011	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56550	1	0	0	0	0	40	1.0417199	-70.075454	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56551	1	0	0	0	0	40	1.0338408	-77.998211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56552	1	27.43	6.52	0	0	40	1.0337029	-78.012718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56553	1	29.23	3.24	0	0	40	1.0380885	-79.141323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56554	1	29.23	10.54	0	0	40	1.0360831	-78.453656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56555	1	41.48	16.25	0	0	40	1.0341394	-78.158815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56556	1	29.23	12.62	0	0	40	1.0402714	-77.311107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56557	1	27.31	5.2	0	0	40	1.0394069	-77.222423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56558	1	0	0	0	0	40	1.035252	-78.651538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56559	1	27.31	9.25	0	0	40	1.0350844	-78.667286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56560	1	24.56	6.4	0	0	40	1.0282856	-74.501452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56561	1	0	0	0	0	40	1.0366496	-77.872835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56562	1	0	0	0	0	40	1.0366496	-77.872835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56563	1	0	0	0	0	40	1.0366496	-77.872835	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56564	1	0	0	0	0	40	1.0366496	-77.872835	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56565	1	12.2	1.66	0	0	40	1.0365978	-77.879989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56566	1	0	0	0	0	40	1.0366986	-77.865659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56567	1	12.2	0.11	0	0	40	1.0382517	-78.004759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56568	1	0	0	0	0	40	1.0382842	-77.997188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56569	1	34.12	7.18	0	0	40	1.0324942	-77.738034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56570	1	0	0	0	0	40	1.0247166	-73.553459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56571	1	0	0	0	0	40	1.0454982	-77.063147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56572	1	36.54	6.98	0	0	40	1.0245455	-73.57291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56573	1	0	0	0	0	40	1.02878	-74.939859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56574	1	34.12	11.33	0	0	40	1.0369317	-77.819108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56575	1	0	0	0	0	40	1.0613989	-83.507742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56576	1	0	0	0	0	40	1.0613989	-83.507742	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56577	1	0	0	0	0	40	1.0288267	-74.915609	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56578	1	0	0	0	0	40	1.0282212	-69.797065	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56579	1	0	0	0	0	40	1.0446471	-73.50411	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56580	1	23.7	1.78	0	0	40	1.0470013	-77.781091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56581	1	31.08	13.21	0	0	40	1.0444445	-73.518821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56582	1	0	0	0	0	40	1.0405893	-73.699181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56583	1	31.08	14.81	0	0	40	1.0380918	-77.65578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56584	1	0	0	0	0	40	1.0383299	-77.639755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56585	1	44.63	6.68	0	0	40	1.0387121	-77.893447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56586	1	31.08	6.59	0	0	40	1.0403916	-77.489368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56587	1	0	0	0	0	40	1.0405383	-77.472239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56588	1	0	0	0	0	40	1.0324835	-77.731067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56589	1	13.54	2.41	0	0	40	1.0324205	-77.738344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56590	1	16.63	5.14	0	0	40	1.0348571	-77.535963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56591	1	16.63	1.09	0	0	40	1.0417756	-77.232131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56592	1	0	0	0	0	40	1.0335404	-77.710471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56593	1	16.63	3.8	0	0	40	1.0334544	-77.720577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56594	1	23.63	9.5	0	0	40	1.0328893	-77.808153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56595	1	23.63	4.28	0	0	40	1.0419623	-77.17908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56596	1	0	0	0	0	40	1.0364209	-78.095544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56597	1	35.01	7.81	0	0	40	1.0362512	-78.116976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56598	1	37.17	6.02	0	0	40	1.0350468	-77.370948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56599	1	0	0	0	0	40	1.0320989	-75.635178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56600	1	33.05	15.12	0	0	40	1.0318607	-75.653911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56601	1	37.69	6.05	0	0	40	1.0362723	-79.017634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56602	1	22.49	5.92	0	0	40	1.0433228	-78.123421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56603	1	29.24	2.78	0	0	40	1.0381001	-78.720444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56604	1	15.06	4.5	0	0	40	1.0498213	-78.141055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56605	1	0	0	0	0	40	1.037342	-78.767121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56606	1	12.24	2.87	0	0	40	1.0372833	-78.773266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56607	1	14.74	1.76	0	0	40	1.0414797	-78.625426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56608	1	21.56	2.93	0	0	40	1.035808	-77.544969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56609	1	31.07	15.35	0	0	40	1.0336839	-78.427352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56610	1	0	0	0	0	40	1.0416127	-78.063406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56611	1	36.63	7.13	0	0	40	1.0414515	-78.08564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56612	1	29.6	12.59	0	0	40	1.0375042	-78.309877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56613	1	16.78	11.19	0	0	40	1.039185	-77.976799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56614	1	14.18	3.79	0	0	40	1.0347847	-77.859264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56615	1	16.4	1.12	0	0	40	1.0454582	-76.879758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56616	1	16.4	2.57	0	0	40	1.0411441	-77.122423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56617	1	0	0	0	0	40	1.0382155	-75.725779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56618	1	0	0	0	0	40	1.0477755	-78.017257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56619	1	53.32	5.94	0	0	40	1.038024	-75.753474	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56620	1	0	0	0	0	40	1.0152899	-76.071955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56621	1	49.34	14.04	0	0	40	1.0448395	-77.849871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56622	1	0	0	0	0	40	1.0159749	-75.996126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56623	1	0	0	0	0	40	1.018943	-75.528835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56624	1	0	0	0	0	40	1.0395038	-78.31214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56625	1	73.12	21.62	0	0	40	1.0185439	-75.570835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56626	1	51.56	11.27	0	0	40	1.0361139	-78.49922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56627	1	0	0	0	0	40	1.0268148	-74.777847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56628	1	0	0	0	0	40	1.0344739	-77.586225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56629	1	0	0	0	0	40	1.0338104	-77.375994	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56630	1	0	0	0	0	40	1.0338104	-77.375994	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56631	1	45.02	15.42	0	0	40	1.0265594	-74.801479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56632	1	13.81	6.1	0	0	40	1.041331	-78.153949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56633	1	34.96	7.58	0	0	40	1.040898	-78.314969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56634	1	0	0	0	0	40	1.0385827	-79.000846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56635	1	26.31	5.94	0	0	40	1.038459	-79.015169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56636	1	0	0	0	0	40	1.0363979	-75.822527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56637	1	0	0	0	0	40	1.0514031	-78.10736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56638	1	31.77	7.06	0	0	40	1.0362339	-75.840718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56639	1	0	0	0	0	40	1.0302372	-74.405172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56640	1	0	0	0	0	40	1.0402419	-77.765453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56641	1	44.15	24.18	0	0	40	1.0298914	-74.427576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56642	1	18.4	2.51	0	0	40	1.030673	-78.588212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56643	1	0	0	0	0	40	1.0246803	-75.204864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56644	1	0	0	0	0	40	1.0324576	-78.04831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56645	1	0	0	0	0	40	1.039228	-79.967145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56646	1	0	0	0	0	40	1.039228	-79.967145	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56647	1	52.96	3.42	0	0	40	1.0245137	-75.236304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56648	1	0	0	0	0	40	1.0248798	-75.151333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56649	1	0	0	0	0	40	1.0311682	-78.159641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56650	1	21.76	7.69	0	0	40	1.0310437	-78.170768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56651	1	21.76	4.95	0	0	40	1.036325	-77.612017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56652	1	0	0	0	0	40	1.0319819	-69.563511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56653	1	0	0	0	0	40	1.0463263	-70.027197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56654	1	24.32	5.23	0	0	40	1.0318747	-69.578271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56655	1	0	0	0	0	40	1.0303241	-70.834797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56656	1	0	0	0	0	40	1.0427193	-71.890204	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56657	1	0	0	0	0	40	1.0517814	-71.579284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56658	1	12.16	2.08	0	0	40	1.0302767	-70.841662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56659	1	0	0	0	0	40	1.030489	-70.822603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56660	1	5.6	1.39	0	0	40	1.021476	-64.827449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56661	1	14.24	3.18	0	0	40	1.039435	-62.971506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56662	1	0	0	0	0	40	1.0421123	-61.912311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56663	1	29.93	4.64	0	0	40	1.047563	-64.840797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56664	1	0	0	0	0	40	1.0422707	-61.888424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56665	1	0	0	0	0	40	1.0370549	-62.267203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56666	1	14.94	7.67	0	0	40	1.0376393	-63.287049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56667	1	0	0	0	0	40	1.0372796	-62.259191	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56668	1	5.81	2.25	0	0	40	1.019512	-65.687309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56669	1	0	0	0	0	40	1.0298416	-57.663439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56670	1	0	0	0	0	40	1.0380097	-58.450263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56671	1	8.56	3.43	0	0	40	1.0297856	-57.66853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56672	1	8.19	1.06	0	0	40	1.0218668	-55.807069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56673	1	8.99	2.05	0	0	40	1.0202135	-56.946057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56674	1	3.94	0.16	0	0	40	1.0333921	-66.750718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56675	1	0	0	0	0	40	1.0417698	-67.440201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56676	1	0	0	0	0	40	1.0372847	-69.429561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56677	1	17.57	2.48	0	0	40	1.0182164	-74.575325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56678	1	0	0	0	0	40	1.0374494	-69.607373	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56679	1	0	0	0	0	40	1.0418879	-67.417116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56680	1	9.6	0.79	0	0	40	1.034083	-67.606345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56681	1	9.6	2.7	0	0	40	1.0330622	-68.056233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56682	1	0	0	0	0	40	1.0148149	-66.534852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56683	1	10.69	1.25	0	0	40	1.0346662	-67.629295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56684	1	0	0	0	0	40	1.0149316	-66.520992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56685	1	7.03	2	0	0	40	1.0290644	-62.421438	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56686	1	4.4	0.85	0	2.6	40	1.0324749	-67.566949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56687	1	0	0	0	0	40	1.0324652	-67.564339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56688	1	0	0	0	0	40	1.0414951	-52.92737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56689	1	3.56	0.63	0	0	40	1.0414801	-52.929357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56690	1	0	0	0	0	40	1.0227714	-52.198462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56691	1	6.29	3.28	0	0	40	1.0417992	-53.907583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56692	1	0	0	0	0	40	1.0229423	-52.187335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56693	1	3.56	0.51	0	0	40	1.0316474	-53.256075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56694	1	0	0	0	0	40	1.0413469	-78.022039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56695	2	0	0	0	0	40	1.0387855	-76.047726	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56696	2	0	0	0	0	40	1.0405199	-77.358393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56697	1	0	0	0	0	40	1.0413256	-78.04387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56698	1	0	0	0	0	40	1.0413469	-78.022039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56699	1	0	0	0	0	40	1.0369804	-63.607887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56700	1	0	0	0	0	40	1.0452431	-65.084433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56701	2	0	0	0	0	40	1.0405	-62.092916	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56702	1	0	0	0	0	40	1.0369153	-63.61302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56703	1	0	0	0	0	40	1.0369804	-63.607887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56704	1	0	0	0	0	40	1.0402902	-61.395136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56705	1	0	0	0	0	40	1.0453146	-61.453518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56706	2	0	0	0	0	40	1.0405	-60.677883	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56707	2	0	0	0	0	40	1.0135	-60.369472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56708	2	0	0	0	0	40	1.0405	-61.035203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56709	1	0	0	0	0	40	1.0402615	-61.406408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56710	1	0	0	0	0	40	1.0402902	-61.395136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56711	2	0	0	0	0	40	1.0402312	-66.287661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56712	1	0	0	0	0	40	1.0402009	-66.303468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56713	1	0	0	0	-212.97	40	1.0366019	-62.363005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56714	1	0	0	0	0	40	1.0390306	-63.434888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56715	1	0	0	0	0	40	1.0354748	-66.469825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56716	1	0	0	0	0	40	1.036833	-72.310919	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56717	1	0	0	0	0	40	1.036833	-72.310919	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56718	2	0	0	0	0	40	1.043	-60.898266	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56719	1	0	0	0	0	40	1.0390323	-63.510336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56720	1	0	0	0	0	40	1.0381202	-62.430489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56721	1	0	0	0	0	40	1.0273957	-63.555726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56722	2	0	0	0	0	40	1.0369647	-62.507063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56723	2	0	0	0	0	40	1.0585965	-60.068077	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56724	2	0	0	0	0	40	1.045381	-61.654104	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56725	1	0	0	0	0	40	1.0273747	-63.557202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56726	1	0	0	0	0	40	1.0273957	-63.555726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56727	1	0	0	0	0	40	1.043835	-70.720013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56728	1	0	0	0	0	40	1.0468812	-73.907862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56729	1	0	0	0	0	40	1.0567895	-76.408205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56730	2	0	0	0	0	40	1.073999	-69.217589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56731	2	0	0	0	0	40	1.043835	-70.720013	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56732	1	0	0	0	0	40	1.0432079	-70.663665	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56733	1	0	0	0	0	40	1.0448609	-74.037134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56734	1	0	0	0	16.6	40	1.0437508	-56.29045	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56735	1	0	0	0	0	40	1.0442877	-57.535133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56736	1	0	0	0	0	40	1.0425442	-58.911935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56737	2	0	0	0	0	40	1.0538912	-55.883889	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56738	1	0	0	0	0	40	1.0439814	-57.613292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56739	1	0	0	0	0	40	1.0442877	-57.535133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56740	2	0	0	0	0	40	1.0386912	-74.462362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56741	1	0	0	0	0	40	1.0386912	-74.462362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56742	1	0	0	0	-229.61	40	1.0443095	-58.331427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56743	1	0	0	0	0	40	1.0428944	-57.504212	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56744	1	0	0	0	0	40	1.0442422	-59.139522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56745	1	0	0	0	0	40	1.0319067	-58.694338	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56746	1	0	0	0	0	40	1.0338988	-62.273816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56747	1	0	0	0	0	40	1.0448238	-59.638572	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56748	1	0	0	0	0	40	1.0448238	-59.638572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56749	2	0	0	0	0	40	1.0477278	-56.570875	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56750	2	0	0	0	0	40	1.0587407	-56.795412	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56751	1	0	0	0	0	40	1.0432763	-57.344336	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56752	1	0	0	0	0	40	1.0428944	-57.504212	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56753	2	0	0	0	0	40	1.0449375	-70.522682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56754	1	0	0	0	0	40	1.0449375	-70.522682	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56755	1	0	0	0	0	40	1.0449375	-70.522682	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56756	1	0	0	0	0	40	1.0449375	-70.522682	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56757	1	0	0	0	0	40	1.0449375	-70.522682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56758	1	0	0	0	0	40	1.0449375	-70.522682	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56759	1	0	0	0	-497.3	40	1.0420001	-54.14617	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56760	1	0	0	0	0	40	1.0454987	-56.250604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56761	1	0	0	0	0	40	1.0456997	-58.247644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56762	1	0	0	0	0	40	1.0495475	-58.016151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56763	1	0	0	0	0	40	1.0495475	-58.016151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56764	2	0	0	0	0	40	1.0578444	-52.315164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56765	2	0	0	0	0	40	1.0557919	-52.73929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56766	2	0	0	0	0	40	1.0562213	-52.907659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56767	1	0	0	0	0	40	1.0422211	-54.449991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56768	1	0	0	0	0	40	1.0420001	-54.14617	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56769	1	0	0	0	0	40	1.0445648	-63.577945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56770	1	0	0	0	0	40	1.0456642	-66.206988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56771	2	0	0	0	0	40	1.0441479	-63.250591	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56772	1	0	0	0	0	40	1.0446504	-63.554826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56773	1	0	0	0	0	40	1.0445648	-63.577945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56774	1	0	0	0	0	40	1.0401105	-59.83977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56775	2	0	0	0	0	40	1.0392057	-59.101652	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56776	1	0	0	0	0	40	1.0401063	-59.842099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56777	1	0	0	0	0	40	1.0395298	-59.927988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56778	2	0	0	0	0	40	1.0447849	-59.04711	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56779	1	0	0	0	0	40	1.0395253	-59.931403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56780	1	0	0	0	-173.94	40	1.0429803	-59.787248	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56781	1	0	0	0	0	40	1.0405082	-61.417218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56782	1	0	0	0	0	40	1.0408484	-67.324551	138	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56783	1	0	0	0	0	40	1.0444444	-68.153659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56784	2	0	0	0	0	40	1.0204726	-57.938649	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56785	2	0	0	0	0	40	1.0429803	-59.787248	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56786	1	0	0	0	0	40	1.0421093	-59.867365	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56787	1	0	0	0	0	40	1.0403201	-61.451076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56788	1	0	0	0	0	40	1.0407107	-78.14377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56789	2	0	0	0	0	40	1.0407107	-78.14377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56790	2	0	0	0	0	40	1.0407107	-78.14377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56791	1	0	0	0	0	40	1.0407107	-78.14377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56792	1	0	0	0	0	40	1.0407107	-78.14377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56793	1	0	0	0	0	40	1.0458604	-58.701175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56794	2	0	0	0	0	40	1.042145	-59.605253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56795	1	0	0	0	0	40	1.0388691	-60.466707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56796	1	0	0	0	0	40	1.0388691	-60.466707	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56797	1	0	0	0	0	40	1.0459736	-58.688485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56798	1	0	0	0	0	40	1.0458604	-58.701175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56799	1	0	0	0	0	40	1.0284612	-73.799629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56800	2	0	0	0	0	40	1.0383432	-76.918127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56801	1	0	0	0	0	40	1.0488694	-79.462629	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56802	1	0	0	0	0	40	1.0488694	-79.462629	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56803	1	0	0	0	0	40	1.0284948	-73.769403	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56804	1	0	0	0	0	40	1.0284612	-73.799629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56805	2	0	0	0	0	40	1.0349422	-51.383256	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56806	2	0	0	0	0	40	1.0374627	-50.950004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56807	1	0	0	0	0	40	1.0294018	-52.810936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56808	1	0	0	0	0	40	1.0242179	-54.185272	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56809	1	0	0	0	0	40	1.0242179	-54.185272	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56810	1	0	0	0	-54.6	40	1.035182	-51.496933	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56811	1	0	0	0	0	40	1.0349422	-51.383256	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56812	1	0	0	0	0	40	1.0326548	-57.564879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56813	2	0	0	0	0	40	1.041	-58.469095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56814	1	0	0	0	0	40	1.032776	-57.558252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56815	1	0	0	0	0	40	1.0326548	-57.564879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56816	1	0	0	0	-347.15	40	1.0439941	-61.346117	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56817	1	0	0	0	0	40	1.0453442	-62.839993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56818	1	0	0	0	0	40	1.04211	-64.843342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56819	2	0	0	0	0	40	1.058	-59.607845	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56820	2	0	0	0	0	40	1.058	-60.056634	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56821	2	0	0	0	0	40	1.058	-59.714406	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56822	2	0	0	0	0	40	1.0535001	-60.517774	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56823	2	0	0	0	0	40	1.058	-60.18571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56824	2	0	0	0	0	40	1.058	-59.923076	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56825	1	0	0	0	0	40	1.0439316	-61.719848	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56826	1	0	0	0	0	40	1.0451895	-62.917613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56827	1	0	0	0	0	40	1.0443695	-61.680535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56828	2	0	0	0	0	40	1.0185	-61.092199	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56829	1	0	0	0	0	40	1.0443647	-61.683465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56830	1	0	0	0	0	40	1.0443695	-61.680535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56831	1	0	0	0	0	40	1.0394849	-60.81749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56832	2	0	0	0	0	40	1.04	-60.593268	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56833	2	0	0	0	0	40	1.04	-60.593268	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56834	1	0	0	0	0	40	1.0395056	-60.808343	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56835	1	0	0	0	0	40	1.0394732	-60.819449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56836	2	0	0	0	0	40	1.0400573	-59.845466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56837	1	0	0	0	0	40	1.0400522	-59.849598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56838	1	0	0	0	0	40	1.042892	-61.109623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56839	2	0	0	0	0	40	1.044	-59.178698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56840	1	0	0	0	0	40	1.0428655	-61.118753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56841	1	0	0	0	0	40	1.0388095	-63.602477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56842	2	0	0	0	0	40	1.018	-61.496692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56843	1	0	0	0	0	40	1.038666	-63.613268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56844	1	0	0	0	0	40	1.0388095	-63.602477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56845	2	0	0	0	0	40	1.0468765	-76.058508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56846	1	0	0	0	0	40	1.0468115	-76.091355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56847	1	0	0	0	-110.9	40	1.037476	-59.729599	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56848	2	0	0	0	0	40	1.0340879	-60.015839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56849	1	0	0	0	0	40	1.0351595	-63.078269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56850	1	0	0	0	0	40	1.0391496	-59.731086	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56851	1	0	0	0	0	40	1.037476	-59.729599	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56852	1	0	0	0	0	40	1.0451779	-63.287916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56853	2	0	0	0	0	40	1.0486747	-64.222821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56854	1	0	0	0	0	40	1.0452427	-63.279092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56855	1	0	0	0	0	40	1.0451779	-63.287916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56856	1	0	0	0	0	40	1.0440579	-64.571004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56857	2	0	0	0	0	40	1.0440579	-64.571004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56858	2	0	0	0	0	40	1.0440579	-64.571004	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56859	2	0	0	0	0	40	1.0440579	-64.571004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56860	2	0	0	0	0	40	1.0440579	-64.571004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56861	1	0	0	0	0	40	1.0440579	-64.571004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56862	1	0	0	0	0	40	1.0440579	-64.571004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56863	1	0	0	0	-91.64	40	1.040792	-61.049526	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56864	1	0	0	0	0	40	1.0408289	-61.822647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56865	2	0	0	0	0	40	1.0190001	-60.436084	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56866	1	0	0	0	0	40	1.0416766	-61.039723	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56867	1	0	0	0	0	40	1.040792	-61.049526	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56868	2	0	0	0	0	40	1.04834	-62.929255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56869	1	0	0	0	0	40	1.046647	-64.018769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56870	1	0	0	0	-39.62	40	1.0467299	-62.995791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56871	1	0	0	0	0	40	1.04834	-62.929255	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56872	2	0	0	0	0	40	1.0445606	-66.703858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56873	1	0	0	0	0	40	1.0445606	-66.703858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56874	2	0	0	0	0	40	1.045549	-70.271287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56875	1	0	0	0	0	40	1.0455431	-70.273704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56876	2	0	0	0	0	40	1.0416494	-58.457367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56877	1	0	0	0	0	40	1.0429964	-58.96328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56878	1	0	0	0	4.03	40	1.0422139	-58.462276	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56879	1	0	0	0	0	40	1.0416494	-58.457367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56880	2	0	0	0	0	40	1.044	-78.029918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56881	1	0	0	0	0	40	1.0439014	-78.039067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56882	1	0	0	0	-95.54	40	1.038	-59.35565	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56883	1	0	0	0	0	40	1.0384836	-61.481445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56884	1	0	0	0	0	40	1.0448408	-63.795961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56885	2	0	0	0	0	40	1.0482328	-53.018053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56886	1	0	0	0	0	40	1.0370013	-59.929136	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56887	1	0	0	0	0	40	1.0379474	-61.610118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56888	1	0	0	0	-267.56	40	1.041	-66.760118	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56889	1	0	0	0	0	40	1.0377874	-69.8499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56890	1	0	0	0	0	40	1.0506479	-72.272193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56891	1	0	0	0	0	40	1.0380846	-69.37363	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56892	1	0	0	0	0	40	1.0380846	-69.37363	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56893	2	0	0	0	0	40	1.0509825	-65.736389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56894	2	0	0	0	0	40	1.0506596	-65.956722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56895	1	0	0	0	0	40	1.0371524	-69.990917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56896	1	0	0	0	0	40	1.0416834	-66.824218	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56897	1	0	0	0	0	40	1.0292496	-61.421758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56898	1	0	0	0	0	40	1.03552	-60.788871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56899	1	0	0	0	0	40	1.0366952	-63.230825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56900	2	0	0	0	0	40	1.0306582	-61.265991	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56901	2	0	0	0	0	40	1.0306582	-61.265991	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56902	1	0	0	0	0	40	1.0290352	-61.445574	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56903	2	0	0	0	0	40	1.056	-60.319295	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56904	2	0	0	0	0	40	1.0454687	-61.072376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56905	2	0	0	0	0	40	1.058	-63.048821	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56906	1	0	0	0	0	40	1.0294047	-61.436762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56907	1	0	0	0	0	40	1.0354267	-60.771343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56908	1	0	0	0	0	40	1.0376768	-63.612917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56909	2	0	0	0	0	40	1.04	-62.903881	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56910	2	0	0	0	0	40	1.04	-62.903881	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56911	1	0	0	0	0	40	1.037375	-63.709009	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56912	1	0	0	0	0	40	1.0376275	-63.619807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56913	1	0	0	0	0	40	1.0376768	-63.612917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56914	1	0	0	0	0	40	1.037222	-69.232961	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56915	1	0	0	0	0	40	1.0398089	-73.297261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56916	1	0	0	0	0	40	1.0472778	-76.284904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56917	2	0	0	0	0	40	1.0531706	-67.363251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56918	2	0	0	0	0	40	1.0485993	-67.902418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56919	2	0	0	0	0	40	1.037222	-69.232961	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56920	2	0	0	0	0	40	1.0516267	-67.543201	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56921	1	0	0	0	0	40	1.037273	-73.534453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56922	1	0	0	0	0	40	1.0398089	-73.297261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56923	1	0	0	0	-25.04	40	1.0453271	-61.294448	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56924	1	0	0	0	0	40	1.0475941	-62.098856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56925	2	0	0	0	0	40	1.051	-60.009571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56926	1	0	0	0	0	40	1.0457235	-61.295807	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56927	1	0	0	0	0	40	1.0453271	-61.294448	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56928	1	0	0	0	0	40	1.0462422	-68.724635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56929	2	0	0	0	0	40	1.0453639	-68.164359	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56930	2	0	0	0	0	40	1.04503	-67.983829	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56931	1	0	0	0	0	40	1.0462351	-68.728291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56932	1	0	0	0	0	40	1.0462422	-68.724635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56933	2	0	0	0	0	40	1.0416512	-54.621456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56934	2	0	0	0	0	40	1.0420001	-54.299924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56935	1	0	0	0	0	40	1.042368	-55.709431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56936	1	0	0	0	-86.14	40	1.0410091	-54.693384	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56937	1	0	0	0	0	40	1.0419438	-54.314432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56938	2	0	0	0	0	40	1.041263	-59.08746	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56939	1	0	0	0	0	40	1.0382641	-60.431159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56940	1	0	0	0	0	40	1.0365853	-61.329902	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56941	1	0	0	0	0	40	1.0365853	-61.329902	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56942	1	0	0	0	0	40	1.041428	-59.02991	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56943	1	0	0	0	0	40	1.041263	-59.08746	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56944	1	0	0	0	0	40	1.045385	-78.054412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56945	2	0	0	0	0	40	1.045385	-78.054412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56946	2	0	0	0	0	40	1.045385	-78.054412	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56947	1	0	0	0	0	40	1.045385	-78.054412	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56948	1	0	0	0	0	40	1.045385	-78.054412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56949	1	0	0	0	0	40	1.045385	-78.054412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56950	1	0	0	0	0	40	1.040169	-68.76657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56951	2	0	0	0	0	40	1.0480937	-67.948833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56952	2	0	0	0	0	40	1.0443201	-68.319829	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56953	1	0	0	0	0	40	1.0401282	-68.769724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56954	1	0	0	0	0	40	1.040169	-68.76657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56955	1	0	0	0	0	40	1.0437368	-61.619367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56956	2	0	0	0	0	40	1.0426503	-60.911553	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56957	1	0	0	0	0	40	1.0437345	-61.621584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56958	1	0	0	0	0	40	1.0414819	-61.381695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56959	1	0	0	0	0	40	1.0456061	-62.059446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56960	2	0	0	0	0	40	1.0414819	-61.381695	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56961	2	0	0	0	0	40	1.0319012	-61.400798	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56962	1	0	0	0	0	40	1.0415718	-61.377289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56963	1	0	0	0	0	40	1.0414819	-61.381695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56964	2	0	0	0	0	40	1.038905	-63.328589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56965	1	0	0	0	0	40	1.038905	-63.328589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56966	1	0	0	0	-307.58	40	1.0417805	-62.407972	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56967	1	0	0	0	0	40	1.0428167	-63.507584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56968	1	0	0	0	0	40	1.0340372	-65.197585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56969	2	0	0	0	0	40	1.0056372	-60.380566	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56970	2	0	0	0	0	40	1.0048224	-60.522651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56971	1	0	0	0	0	40	1.0428978	-62.59009	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56972	1	0	0	0	0	40	1.0427547	-63.554375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56973	2	0	0	0	0	40	1.0453433	-62.299712	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56974	1	0	0	0	0	40	1.0458264	-63.161285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56975	1	0	0	0	0	40	1.0463536	-63.817679	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56976	1	0	0	0	0	40	1.0463536	-63.817679	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56977	1	0	0	0	0	40	1.045492	-62.256984	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56978	1	0	0	0	0	40	1.0453433	-62.299712	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56979	2	0	0	0	0	40	1.0419687	-68.714625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56980	2	0	0	0	0	40	1.0417161	-68.530101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56981	2	0	0	0	0	40	1.0417161	-68.530101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56982	1	0	0	0	0	40	1.0420245	-68.754341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56983	1	0	0	0	0	40	1.0419353	-68.718806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56984	1	0	0	0	0	40	1.0419687	-68.714625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56985	1	0	0	0	0	40	1.041614	-63.270003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56986	2	0	0	0	0	40	1.0437201	-63.562427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56987	1	0	0	0	0	40	1.0428043	-63.435885	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56988	1	0	0	0	0	40	1.0428043	-63.435885	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56989	1	0	0	0	0	40	1.0416033	-63.266767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56990	1	0	0	0	0	40	1.041614	-63.270003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56991	1	0	0	0	0	40	1.0450776	-64.97491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56992	2	0	0	0	0	40	1.0442451	-64.293761	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56993	2	0	0	0	0	40	1.0443087	-64.428993	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56994	2	0	0	0	0	40	1.0441339	-64.322713	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56995	2	0	0	0	0	40	1.0438533	-64.105799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56996	1	0	0	0	0	40	1.0450643	-64.981602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56997	1	0	0	0	0	40	1.0450776	-64.97491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56998	1	0	0	0	-218.42	40	1.0377716	-56.798222	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	56999	2	0	0	0	0	40	1.0413053	-55.734164	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57000	2	0	0	0	0	40	1.0394935	-55.994455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57001	1	0	0	0	0	40	1.0390273	-58.006964	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57002	1	0	0	0	0	40	1.0283231	-62.677852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57003	1	0	0	0	0	40	1.0391916	-56.003409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57004	1	0	0	0	0	40	1.0390507	-58.010878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57005	1	0	0	0	0	40	1.0323017	-74.056497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57006	1	0	0	0	0	40	1.0510102	-76.044369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57007	2	0	0	0	0	40	1.0114023	-71.389178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57008	1	0	0	0	0	40	1.0327943	-73.97305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57009	1	0	0	0	0	40	1.0323017	-74.056497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57010	2	0	0	0	0	40	1.0478593	-68.455402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57011	1	0	0	0	0	40	1.0478484	-68.46034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57012	1	0	0	0	-60.14	40	1.045	-67.104415	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57013	1	0	0	0	0	40	1.0468664	-70.58336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57014	1	0	0	0	0	40	1.0518363	-72.999544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57015	2	0	0	0	0	40	1.061585	-65.360587	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57016	2	0	0	0	0	40	1.0590597	-65.790009	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57017	2	0	0	0	0	40	1.0563702	-65.37746	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57018	2	0	0	0	0	40	1.0574525	-65.599288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57019	1	0	0	0	0	40	1.0436272	-71.038664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57020	1	0	0	0	0	40	1.0468664	-70.58336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57021	1	7.57	1.35	0	0	41	1.0526118	-59.034869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57022	1	4.41	0.22	0	0	41	1.0426083	-54.862031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57023	1	0	0	0	0	41	1.0426231	-54.85958	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57024	1	3.2	0.71	0	0	41	1.042616	-54.551189	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57025	1	0	0	0	0	41	1.0340895	-54.199409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57026	1	19.4	8.17	0	0	41	1.0339634	-54.209771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57027	1	0	0	0	0	41	1.0434851	-52.812492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57028	1	0	0	0	0	41	1.0329152	-54.404609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57029	1	19.4	9.08	0	0	41	1.0433356	-52.822925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57030	1	19.91	5.94	0	0	41	1.0305445	-54.580425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57031	1	19.4	2.58	0	0	41	1.0441277	-52.633543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57032	1	0	0	0	0	41	1.0441916	-52.622939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57033	1	15.19	4.46	0	0	41	1.0320984	-54.589202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57034	1	0	0	0	0	41	1.0321769	-54.580638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57035	1	0	0	0	0	41	1.0437633	-52.492783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57036	1	0	0	0	0	41	1.0400094	-53.65059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57037	1	14.17	4.43	0	0	41	1.0436809	-52.500669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57038	1	14.17	4.18	0	0	41	1.0311521	-54.607142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57039	1	0	0	0	0	41	1.0449523	-53.466564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57040	1	0	0	0	0	41	1.0348218	-54.486372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57041	1	11.92	2.2	0	0	41	1.0090408	-59.810389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57042	1	0	0	0	0	41	1.0361784	-54.40639	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57043	1	0	0	0	0	41	1.0450826	-53.457321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57044	1	0	0	0	0	41	1.0449523	-53.466564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57045	1	11.44	1.9	0	0	41	1.0326329	-54.394745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57046	1	0	0	0	0	41	1.0326768	-54.388726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57047	1	11.3	5.16	0	0	41	1.031156	-54.572554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57048	1	3.57	0.33	0	0	41	1.0354998	-50.99143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57049	1	5.63	1.51	0	0	41	1.0372111	-49.460654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57050	1	2.59	0.68	0	0	41	1.0397808	-48.516443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57051	1	4.69	1.38	0	0	41	1.0397702	-48.328174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57052	1	5.25	1.23	0	0	41	1.0395487	-48.347798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57053	1	0	0	0	-160.61	41	1.0378478	-37.955522	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57054	1	0	0	0	0	41	1.0386372	-37.752965	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57055	1	0	0	0	0	41	1.0372714	-39.702547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57056	1	16.39	2.18	0	0	41	1.038576	-37.762032	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57057	1	0	0	0	0	41	1.0386504	-37.637097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57058	1	14.76	1.21	0	0	41	1.0337732	-40.316025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57059	1	13.07	1.78	0	0	41	1.0164697	-45.796618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57060	1	8.97	4.14	0	0	41	1.0204647	-44.32191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57061	1	0	0	0	0	41	1.0308274	-40.153207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57062	1	8.97	1.25	0	0	41	1.0369691	-40.509019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57063	1	0	0	0	0	41	1.0308432	-40.149245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57064	1	9.04	1.23	0	0	41	1.0205886	-44.647243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57065	1	0	0	0	0	41	1.0211656	-46.539603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57066	1	10.59	0.77	0	0	41	1.0211316	-46.546403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57067	1	4.45	1.48	0	11.05	41	1.0293312	-46.582673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57068	1	3.78	0.97	0	0	41	1.0327452	-43.468759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57069	1	0	0	0	0	41	1.0343057	-43.15895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57070	1	2.69	0.59	0	0	41	1.0342933	-43.160434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57071	1	11.81	2.31	0	0	41	1.0327015	-39.682335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57072	1	5.31	0.3	0	0	41	1.0291744	-46.393769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57073	1	0	0	0	0	41	1.0314116	-43.054681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57074	1	11.72	2.49	0	0	41	1.0303715	-45.978607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57075	1	0	0	0	0	41	1.0315159	-43.033186	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57076	1	0	0	0	0	41	1.0282859	-41.113025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57077	1	0	0	0	0	41	1.0349506	-42.860603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57078	1	0	0	0	0	41	1.0349506	-42.860603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57079	1	0	0	0	0	41	1.0349506	-42.860603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57080	1	0	0	0	0	41	1.0349506	-42.860603	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57081	1	13.59	6.62	0	0	41	1.0281765	-41.120632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57082	1	0	0	0	0	41	1.0285222	-41.090226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57083	1	13.59	1.93	0	0	41	1.0285389	-42.957318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57084	1	0	0	0	0	41	1.0285953	-42.949512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57085	1	13.59	7.73	0	0	41	1.0260702	-42.905282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57086	1	0	0	0	0	41	1.0352708	-40.461235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57087	1	0	0	0	0	41	1.0335016	-41.904907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57088	1	8.46	2.23	0	0	41	1.0352313	-40.46583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57089	1	0	0	0	0	41	1.0288965	-42.428667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57090	1	5.21	2.52	0	0	41	1.0288562	-42.431736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57091	1	3.88	0.92	0	0	41	1.0278748	-42.698147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57092	1	0	0	0	0	41	1.0204624	-44.256001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57093	1	9.21	0.84	0	0	41	1.0204283	-44.261352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57094	1	0	0	0	0	41	1.0308386	-39.225146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57095	1	0	0	0	0	41	1.0378309	-40.449785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57096	1	0	0	0	0	41	1.0300455	-42.573551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57097	1	10.85	2.78	0	0	41	0.9738479	-51.278529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57098	1	0	0	0	0	41	1.0313034	-42.602356	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57099	1	0	0	0	0	41	1.0377175	-40.453617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57100	1	0	0	0	0	41	1.0309937	-39.215327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57101	1	2.9	0.67	0	0	41	1.0319114	-42.66255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57102	1	5.73	0.78	0	0	41	1.0294888	-44.191045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57103	1	0	0	0	0	41	1.0301724	-41.054521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57104	1	0	0	0	0	41	1.0249135	-41.827006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57105	1	7.78	1.2	0	0	41	1.0137747	-44.32339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57106	1	0	0	0	0	41	1.0238604	-41.648616	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57107	1	0	0	0	0	41	1.0302112	-41.052242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57108	1	3.5	0.67	0	0	41	1.0341034	-43.541363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57109	1	6.97	1.95	0	0	41	1.0365925	-42.292101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57110	1	6.94	0.63	0	0	41	1.0179413	-45.893452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57111	1	1.61	0.94	0	0	41	1.0233338	-44.375611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57112	1	2.8	1.18	0	0	41	1.0302642	-41.895341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57113	1	8.88	0.89	0	0	41	1.033981	-43.689511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57114	1	0	0	0	0	41	1.0402734	-41.798378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57115	1	0	0	0	0	41	1.0345418	-43.37783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57116	1	8.88	1.32	0	0	41	1.0201931	-47.110632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57117	1	0	0	0	0	41	1.0347851	-43.289742	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57118	1	0	0	0	0	41	1.0403899	-41.784421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57119	1	8.88	3.83	0	0	41	1.029082	-42.638451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57120	1	0	0	0	0	41	1.0349009	-40.619281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57121	1	7.15	1.56	0	0	41	1.0348705	-40.623135	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57122	1	4.58	0.9	0	0	41	1.0328712	-41.081616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57123	1	0	0	0	0	41	1.0304432	-40.999694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57124	1	3.87	0.95	0	0	41	1.0304245	-41.001686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57125	1	5	0.46	0	0	41	1.0334777	-44.212261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57126	1	8.28	1.58	0	0	41	1.0332653	-50.042919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57127	1	11.3	2.5	0	0	41	1.0382018	-50.091816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57128	1	3.97	1.07	0	0	41	1.0367138	-49.734246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57129	1	7.41	1.51	0	2.98	41	1.0373441	-47.612644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57130	1	3.49	0.67	0	0	41	1.0325916	-47.865087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57131	1	6.43	1.29	0	0	41	1.0274348	-51.369954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57132	1	0	0	0	0	41	1.0274643	-51.366553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57133	1	7.65	1.71	0	0	41	1.0323525	-49.055205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57134	1	0	0	0	0	41	1.0317947	-48.464781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57135	1	0	0	0	0	41	1.0399457	-49.47666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57136	1	7.65	1.46	0	0	41	1.0317607	-48.469035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57137	1	7.65	2.37	0	0	41	1.0343531	-49.950046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57138	1	0	0	0	0	41	1.0265751	-52.349042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57139	1	2.36	0.11	0	0	41	1.0265676	-52.350364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57140	1	0	0	0	0	41	1.0342898	-45.579044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57141	1	4.78	3.42	0	0	41	1.0342403	-45.581442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57142	1	0	0	0	0	41	1.0289242	-47.271689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57143	1	8.95	3.05	0	0	41	1.0364762	-47.389988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57144	1	0	0	0	0	41	1.0289928	-47.271074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57145	1	5.07	3.44	0	0	41	1.033308	-51.444215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57146	1	0	0	0	0	41	1.0247431	-49.786905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57147	1	14.27	4.85	0	0	41	1.024652	-49.795034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57148	1	16.38	3.58	0	0	41	1.0282816	-50.060101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57149	1	0	0	0	0	41	1.0386797	-46.886965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57150	1	0	0	0	0	41	1.0387961	-48.580135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57151	1	14.27	3.15	0	0	41	1.0386081	-46.894817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57152	1	3.41	0.03	0	0	41	1.0346952	-53.07435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57153	1	0	0	0	0	41	1.0347044	-53.072334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57154	1	0	0	0	0	41	1.0364706	-53.405245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57155	1	4.66	1.28	0	0	41	1.0364462	-53.407753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57156	1	0	0	0	0	41	1.0376271	-50.191856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57157	1	6.69	0.79	0	0	41	1.0410746	-52.401477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57158	1	0	0	0	0	41	1.037679	-50.170845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57159	1	4.3	2.23	0	0	41	1.0373158	-51.661521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57160	1	3.28	0.98	0	0	41	1.0344603	-52.61467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57161	1	3.28	1.17	0	0	41	1.0355832	-51.934808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57162	1	0	0	0	0	41	1.03685	-48.024947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57163	1	4.47	1.98	0	0	41	1.036819	-48.027138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57164	1	4.24	0.98	0	0	41	1.0376233	-48.096033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57165	1	0	0	0	0	41	1.0350638	-46.706326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57166	1	0	0	0	0	41	1.0444816	-47.525409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57167	1	7.62	2.78	0	0	41	1.0350152	-46.710501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57168	1	4.03	0.36	0	0	41	1.0408304	-54.77027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57169	1	0	0	0	0	41	1.0371813	-51.687547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57170	1	0	0	0	0	41	1.0479691	-53.834706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57171	1	8.06	1.19	0	0	41	1.0371493	-51.692317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57172	1	11.33	1.47	0	0	41	1.0359201	-51.659757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57173	1	0	0	0	0	41	1.0368496	-48.865125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57174	1	12.15	1.6	0	0	41	1.0450557	-50.468597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57175	1	0	0	0	0	41	1.0370416	-48.838664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57176	1	11.33	1.61	0	0	41	1.041705	-50.637565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57177	1	0	0	0	0	41	1.0417481	-50.631579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57178	1	0	0	0	0	41	1.0381619	-47.751069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57179	1	0	0	0	0	41	1.044757	-49.408671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57180	1	8.39	0.62	0	0	41	1.0381334	-47.755575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57181	1	11.28	6.85	0	0	41	1.0352939	-51.455344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57182	1	6.89	0.37	0	0	41	1.0360504	-53.102434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57183	1	3.54	0.77	0	0	41	1.0415626	-53.48823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57184	1	0	0	0	0.55	41	1.0352683	-52.740925	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57185	1	0	0	0	0	41	1.039891	-53.48158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57186	1	12.8	5.07	0	0	41	1.0351907	-52.747721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57187	1	7.1	0.82	0	0	41	1.0397042	-53.691764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57188	1	3.44	1.66	0	0	41	1.0361308	-52.475119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57189	1	26.38	4.11	0	0	41	1.0401973	-53.677859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57190	1	0	0	0	0	41	1.0439984	-52.803572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57191	1	0	0	0	0	41	1.0357062	-54.08745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57192	1	0	0	0	0	41	1.0308501	-54.890078	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57193	1	0	0	0	0	41	1.0308501	-54.890078	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57194	1	16.81	1.27	0	0	41	1.0439475	-52.81276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57195	1	0	0	0	0	41	1.0441479	-52.783866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57196	1	14.79	1.61	0	0	41	1.0393859	-53.690173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57197	1	0	0	0	0	41	1.043878	-52.512899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57198	1	0	0	0	0	41	1.0422009	-53.587981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57199	1	27.37	7.04	0	0	41	1.0437253	-52.52898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57200	1	13.91	4.36	0	0	41	1.0320762	-54.44763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57201	1	0	0	0	0	41	1.0321554	-54.439985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57202	1	13.91	2.89	0	0	41	1.0364052	-53.929868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57203	1	15.44	3	0	0	41	1.0400848	-53.484268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57204	1	14.99	1.75	0	0	41	1.0378891	-53.827623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57205	1	12.61	4.12	0	0	41	1.0417278	-53.485564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57206	1	12.78	1.09	0	0	41	1.0400557	-53.575593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57207	1	0	0	0	0	41	1.0433258	-53.159489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57208	1	0	0	0	0	41	1.0436823	-53.57097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57209	1	9.59	3.12	0	0	41	1.0432738	-53.164739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57210	1	0	0	0	0	41	1.0366088	-54.260969	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57211	1	0	0	0	0	41	1.0376159	-54.376823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57212	1	8.31	3.19	0	0	41	1.036556	-54.2658	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57213	1	0	0	0	0	41	1.0428378	-53.489902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57214	1	0	0	0	0	41	1.0446588	-53.900162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57215	1	14.17	3.07	0	0	41	1.0427706	-53.498041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57216	1	0	0	0	-3.47	41	1.0452109	-52.408523	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57217	1	0	0	0	0	41	1.0440954	-53.053009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57218	1	0	0	0	0	41	1.0499814	-53.752415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57219	1	15.93	0.88	0	0	41	1.0451671	-52.417292	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57220	1	0	0	0	0	41	1.0438356	-53.083175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57221	1	0	0	0	0	41	1.0422873	-53.786072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57222	1	0	0	0	0	41	1.0501404	-54.013045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57223	1	14.17	1.44	0	0	41	1.0422321	-53.794058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57224	1	9.3	4.07	0	0	41	1.0370538	-54.159837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57225	1	3.26	0.95	0	0	41	1.0374923	-54.443063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57226	1	4.58	0.71	0	0	41	1.0411439	-54.479466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57227	1	0	0	0	0	41	1.0400763	-53.21935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57228	1	0	0	0	0	41	1.0444679	-54.28928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57229	1	9.23	2.36	0	0	41	1.0400329	-53.224194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57230	1	4.58	2.08	0	0	41	1.038535	-54.546902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57231	1	5.57	1.5	0	0	41	1.0413037	-53.700102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57232	1	6	0.92	0	0	41	1.0386045	-54.370204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57233	1	0	0	0	0	41	1.0371652	-54.602698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57234	1	15.38	3.17	0	0	41	1.0370962	-54.61186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57235	1	0	0	0	0	41	1.0274423	-53.658821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57236	1	16.47	7.54	0	0	41	1.0348128	-53.476502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57237	1	0	0	0	0	41	1.0275893	-53.662062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57238	1	0	0	0	182.31	41	1.0438951	-52.940942	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57239	1	0	0	0	0	41	1.0391843	-53.381282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57240	1	0	0	0	0	41	1.0449724	-54.363733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57241	1	0	0	0	0	41	1.0364937	-53.637226	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57242	1	0	0	0	0	41	1.0364937	-53.637226	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57243	1	19.4	5.42	0	0	41	1.0437883	-52.951447	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57244	1	0	0	0	0	41	1.0423417	-52.880302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57245	1	6.49	1.98	0	0	41	1.0353991	-49.961061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57246	1	0	0	0	0	41	1.0354402	-49.957257	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57247	1	0	0	0	0	41	1.0386443	-51.067731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57248	1	4.29	1.28	0	0	41	1.0386233	-51.069949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57249	1	0	0	0	0	41	1.0356645	-53.562647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57250	1	0	0	0	0	41	1.0399838	-54.564459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57251	1	15.18	5.69	0	0	41	1.0355682	-53.570753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57252	1	5.32	0.89	0	0	41	1.0361096	-53.835554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57253	1	0	0	0	0	41	1.0289853	-52.543966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57254	1	8.65	1.58	0	0	41	1.028949	-52.548978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57255	1	3.77	0.82	0	0	41	1.032427	-52.962994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57256	1	0	0	0	0	41	1.0318924	-52.536158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57257	1	0	0	0	0	41	1.0431879	-54.206846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57258	1	7.08	1.59	0	0	41	1.0318556	-52.539942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57259	1	5.09	1.12	0	0	41	1.0390756	-54.438448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57260	1	5.09	0.54	0	0	41	1.0400199	-54.4381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57261	1	3.32	0.33	0	0	41	1.0404812	-55.821587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57262	1	0	0	0	0	41	1.0379312	-55.149209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57263	1	6.88	1.67	0	0	41	1.0378971	-55.152676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57264	1	5.62	1.11	0	0	41	1.037582	-54.928822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57265	1	0	0	0	0	41	1.0376042	-54.925812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57266	1	7.15	2.52	0	0	41	1.0352605	-55.125266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57267	1	0	0	0	0	41	1.0444631	-55.909912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57268	1	0	0	0	0	41	1.041887	-55.928184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57269	1	5.29	0.64	0	0	41	1.0444424	-55.913033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57270	1	0	0	0	0	41	1.0353458	-54.968405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57271	1	4.77	1.48	0	0	41	1.0353164	-54.971214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57272	1	44.02	6.2	0	0	41	1.0352556	-51.54814	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57273	1	1.48	1.16	0	4.88	41	1.0329499	-55.43606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57274	1	22.01	3.65	0	0	41	1.0328483	-55.449125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57275	1	0	0	0	0	41	1.029696	-52.216209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57276	1	0	0	0	0	41	1.0349123	-54.50684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57277	1	23.67	12.79	0	0	41	1.0294925	-52.229218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57278	1	0	0	0	0	41	1.0457071	-52.166966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57279	1	2.16	0.89	0	0	41	1.0456919	-52.168108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57280	1	7.39	1.57	0	0	41	1.0212162	-53.60147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57281	1	0	0	0	0	41	1.0367146	-49.492157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57282	1	0	0	0	0	41	1.0402835	-50.71876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57283	1	7.43	2.17	0	0	41	1.0366726	-49.496217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57284	1	8.32	3.29	0	0	41	1.0353486	-54.037033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57285	1	0	0	0	0	41	1.0364768	-50.25299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57286	1	24.22	5.55	0	0	41	1.0367384	-51.810309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57287	1	0	0	0	0	41	1.0365825	-50.22787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57288	1	15.49	4.71	0	0	41	1.0270988	-54.20803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57289	1	15.8	1.38	0	0	41	1.0353411	-50.207122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57290	1	3.56	0.57	0	0	41	1.0331425	-53.925073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57291	1	3.65	0.49	0	0	41	1.0331278	-53.926994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57292	1	10.86	4.8	0	0	41	1.0316668	-53.794937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57293	1	0	0	0	0	41	1.0339233	-54.399321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57294	1	15.56	2.38	0	0	41	1.0338622	-54.407688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57295	1	0	0	0	0	41	1.0330552	-51.424869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57296	1	15.56	7.35	0	0	41	1.0416302	-53.823251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57297	1	0	0	0	0	41	1.033516	-51.389926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57298	1	9.58	2.08	0	0	41	1.0224263	-54.08268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57299	1	9.58	0.94	0	0	41	1.0405711	-53.840408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57300	1	9.61	1.12	0	0	41	1.0329493	-54.455232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57301	1	0	0	0	0	41	1.0329833	-54.449353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57302	1	13.98	2.11	0	0	41	1.0286543	-54.320086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57303	1	0	0	0	0	41	1.0180721	-51.078316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57304	1	0	0	0	0	41	1.0401659	-53.647355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57305	1	22.17	7.01	0	0	41	1.0179314	-51.091649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57306	1	13.85	2.5	0	0	41	1.0261886	-54.332854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57307	1	0	0	0	0	41	1.0313199	-54.118354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57308	1	16.95	3.52	0	0	41	1.0312465	-54.127405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57309	1	0.37	0.14	0	0	41	1.0327925	-54.643712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57310	1	16.95	4.67	0	0	41	1.0327055	-54.652417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57311	1	16.95	6.97	0	0	41	1.0290409	-55.281481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57312	1	0	0	0	0	41	1.0422609	-42.474538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57313	1	9.36	1.64	0	0	41	1.042638	-44.722779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57314	1	0	0	0	0	41	1.0423883	-42.4613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57315	1	0	0	0	0	41	1.0357885	-44.700276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57316	1	8.44	0.48	0	0	41	1.0357606	-44.704725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57317	1	0	0	0	0	41	1.0399953	-44.92242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57318	1	8.44	2.61	0	0	41	1.03995	-44.926625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57319	1	0	0	0	0	41	1.0381658	-44.302476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57320	1	0	0	0	0	41	1.0409495	-45.981858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57321	1	10.34	6.95	0	0	41	1.0380634	-44.307712	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57322	1	0	0	0	0	41	1.0412188	-45.432259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57323	1	0	0	0	0	41	1.0411097	-46.575169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57324	1	9.1	1.01	0	0	41	1.0411862	-45.436959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57325	1	0	0	0	0	41	1.0379891	-46.275673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57326	1	0	0	0	0	41	1.0485453	-48.413338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57327	1	6.93	2.99	0	0	41	1.037941	-46.27956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57328	1	6.24	1.51	0	0	41	1.0440553	-44.681257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57329	1	0	0	0	0	41	1.0437812	-43.033299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57330	1	0	0	0	0	41	1.0457073	-44.283282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57331	1	6.46	1.5	0	0	41	1.0250867	-47.010102	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57332	1	0	0	0	0	41	1.0436137	-43.480745	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57333	1	0	0	0	0	41	1.043836	-43.023085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57334	1	0	0	0	0	41	1.043725	-44.505016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57335	1	5.66	1.97	0	0	41	1.0436916	-44.508129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57336	1	0	0	0	0	41	1.044814	-58.27547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57337	1	7.84	1.68	0	0	41	1.0421116	-58.990704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57338	1	0	0	0	0	41	1.0449298	-58.269654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57339	1	6.62	2.09	0	-6.22	41	1.0375769	-59.038152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57340	1	0	0	0	0	41	1.0442604	-58.436741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57341	1	0	0	0	0	41	1.0433615	-58.669864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57342	1	9.24	1.25	0	0	41	1.04422	-58.442217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57343	1	5.37	1.64	0	0	41	1.0375786	-56.202146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57344	1	4.65	0.46	0	0	41	1.0369598	-57.235255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57345	1	3.24	1.17	0	0	41	1.0403077	-56.016237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57346	1	0	0	0	0	41	1.045153	-56.489972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57347	1	5.73	1.95	0	0	41	1.0451169	-56.493274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57348	1	4.86	1.61	0	0	41	1.0392095	-59.00559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57349	1	7.06	1.41	0	0	41	1.0397755	-58.974476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57350	1	3.59	0.88	0	0	41	1.0401372	-59.120273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57351	1	3.34	1.19	0	0	41	1.0403643	-58.867243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57352	1	8.18	2.65	0	0	41	1.0450697	-56.395312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57353	1	9.95	2.58	0	0	41	1.0384323	-45.233817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57354	1	0	0	0	0	41	1.0255119	-42.629809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57355	1	0	0	0	0	41	1.0405102	-44.653261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57356	1	5.64	1.73	0	0	41	1.0254811	-42.632675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57357	1	13.6	3.52	0	0	41	1.0391821	-47.257651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57358	1	0	0	0	0	41	1.0179667	-47.779336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57359	1	7.31	2.58	0	0	41	1.0179244	-47.783169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57360	1	4.48	1.32	0	0	41	1.0397019	-48.863796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57361	1	4.76	1.12	0	0	41	1.023178	-48.513645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57362	1	0	0	0	0	41	1.0339973	-48.513314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57363	1	4.48	1.5	0	0	41	1.0339703	-48.515616	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57364	1	7.17	2.23	0	0	41	1.0227517	-47.171185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57365	1	8.65	1.44	0	0	41	1.0220822	-47.148233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57366	1	0	0	0	0	41	1.0256563	-44.112032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57367	1	10.57	4.72	0	0	41	1.0255811	-44.117872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57368	1	5.48	0.2	0	0	41	1.0242463	-46.773875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57369	1	0	0	0	0	41	1.0242591	-46.770755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57370	1	0	0	0	0	41	1.0345849	-46.890339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57371	1	24.08	6.71	0	0	41	1.0344452	-46.904012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57372	1	0	0	0	0	41	1.0361565	-42.756544	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57373	1	0	0	0	0	41	1.0374949	-43.458586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57374	1	29.11	11.24	0	0	41	1.0359648	-42.770923	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57375	1	29.11	7.73	0	0	41	1.0350599	-43.686913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57376	1	0	0	0	0	41	1.0143093	-47.735794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57377	1	23.05	4.53	0	0	41	1.0142059	-47.748398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57378	1	0	0	0	0	41	1.0296321	-44.054524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57379	1	23.05	6.81	0	0	41	1.0246929	-47.061952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57380	1	0	0	0	0	41	1.0290949	-44.312665	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57381	1	0	0	0	0	41	1.0290949	-44.312665	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57382	1	0	0	0	0	41	1.029783	-44.027187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57383	1	0	0	0	0	41	1.0267318	-44.321307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57384	1	0	0	0	0	41	1.0160317	-47.422857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57385	1	23.05	5.55	0	0	41	0.972724	-56.97046	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57386	1	0	0	0	0	41	1.0309015	-47.804386	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57387	1	0	0	0	0	41	1.0267879	-44.304406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57388	1	0	0	0	0	41	1.0223239	-44.794993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57389	1	23.05	12.03	0	0	41	1.0341167	-47.359977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57390	1	0	0	0	0	41	1.022839	-44.777019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57391	1	9.06	1.05	0	0	41	1.0343497	-45.212448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57392	1	0	0	0	0	41	1.0287533	-43.265158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57393	1	9.06	1.35	0	0	41	1.0287178	-43.270815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57394	1	0	0	0	0	41	1.0364666	-43.230313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57395	1	0	0	0	0	41	1.0423762	-46.506889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57396	1	15.8	5.73	0	0	41	1.036379	-43.238154	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57397	1	0	0	0	0	41	1.0432056	-46.962234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57398	1	14.17	1.3	0	0	41	1.0431606	-46.970119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57399	1	15.63	4.61	0	0	41	1.0412461	-47.106602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57400	1	0	0	0	0	41	1.0340235	-42.686907	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57401	1	0	0	0	0	41	1.0392684	-43.291324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57402	1	0	0	0	0	41	1.0458766	-46.836185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57403	1	14.17	4.89	0	0	41	1.0391821	-43.29827	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57404	1	0	0	0	0	41	1.0389003	-43.300136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57405	1	12.24	2.81	0	0	41	1.0253451	-47.792448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57406	1	0	0	0	0	41	1.0254034	-47.786132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57407	1	0	0	0	0	41	1.0220861	-46.221295	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57408	1	0	0	0	0	41	1.0276811	-47.821516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57409	1	0	0	0	0	41	1.0291737	-48.21094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57410	1	0	0	0	0	41	1.0291737	-48.21094	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57411	1	12.52	0.82	0	0	41	1.0220462	-46.229144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57412	1	12.24	2.65	0	0	41	1.0242225	-47.965199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57413	1	5.41	1.58	0	0	41	1.0256569	-48.050293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57414	1	0	0	0	0	41	1.0256894	-48.047177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57415	1	9.18	3.12	0	0	41	1.0276512	-47.960265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57416	1	0	0	0	0	41	1.0258006	-48.116403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57417	1	5.41	0.2	0	0	41	1.0257838	-48.119656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57418	1	0	0	0	0	41	1.0425674	-51.835859	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57419	1	0	0	0	0	41	1.0403485	-53.039445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57420	1	0	0	0	0	41	1.0416885	-52.282921	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57421	1	0	0	0	0	41	1.0416885	-52.282921	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57422	1	17.32	4.38	0	0	41	1.0424817	-51.844984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57423	1	13.11	0.63	0	0	41	1.0392437	-54.02713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57424	1	13.11	4.81	0	0	41	1.0355001	-54.109699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57425	1	14.78	5.78	0	0	41	1.0347094	-53.626595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57426	1	1.92	0.41	0	0	41	1.0385603	-54.14705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57427	1	4.46	1.31	0	0	41	1.0385363	-54.149396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57428	1	0	0	0	0	41	1.0386861	-54.285553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57429	1	4.46	0.71	0	0	41	1.0386693	-54.287996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57430	1	13.02	1.34	0	0	41	1.041945	-55.335001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57431	1	18.58	5.33	0	0	41	1.0434736	-54.453847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57432	1	15.54	3.92	0	0	41	1.0463233	-55.17342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57433	1	13.02	0.71	0	0	41	1.0404797	-55.282406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57434	1	0	0	0	0	41	1.0405136	-55.274633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57435	1	44.64	12.36	0	0	41	1.0338775	-52.489128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57436	1	39.4	9.34	0	0	41	1.0385207	-55.125732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57437	1	0	0	0	0	41	1.0387235	-55.105134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57438	1	22.08	4.47	0	0	41	1.0450984	-54.123698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57439	1	0	0	0	0	41	1.0324584	-52.505387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57440	1	0	0	0	0	41	1.0519537	-54.808013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57441	1	22.08	6.18	0	0	41	1.0323391	-52.516691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57442	1	0.3	0.03	0	0	41	1.0439557	-54.134767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57443	1	5.82	2.09	0	0	41	1.0439222	-54.137815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57444	1	32.72	17.63	0	0	41	1.0354691	-54.536224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57445	1	23.38	3.08	0	0	41	1.0290808	-54.725099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57446	1	0	0	0	0	41	1.0389346	-55.118409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57447	1	32.45	16.81	0	0	41	1.0386695	-55.13501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57448	1	0	0	0	0	41	1.0276969	-52.912889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57449	1	0	0	0	0	41	1.0475409	-55.120639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57450	1	33.25	8.29	0	0	41	1.0275093	-52.932115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57451	1	36.63	8.6	0	0	41	1.0400648	-54.851371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57452	1	0	0	0	0	41	1.0348529	-52.171149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57453	1	0	0	0	0	41	1.0440404	-54.558376	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57454	1	46	15.96	0	0	41	1.0345801	-52.19875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57455	1	0	0	0	0	41	1.0401809	-54.574827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57456	1	12.37	3.68	0	0	41	1.0401102	-54.58138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57457	1	12.37	2.59	0	0	41	1.0428455	-54.753356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57458	1	17.69	5.45	0	0	41	1.0431398	-55.279639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57459	1	17.69	2.31	0	0	41	1.0378194	-54.334192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57460	1	0	0	0	0	41	1.0399442	-51.877246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57461	1	0	0	0	0	41	1.039853	-54.018393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57462	1	0	0	0	0	41	1.0412541	-56.198802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57463	1	0	0	0	0	41	1.0412541	-56.198802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57464	1	17.69	6.72	0	0	41	1.0398196	-51.887177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57465	1	0.3	0.07	0	0	41	1.0375077	-54.433749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57466	1	17.69	1.66	0	0	41	1.0374411	-54.444003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57467	1	0	0	0	0	41	1.0422587	-54.691398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57468	1	14.42	4	0	0	41	1.042181	-54.699199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57469	1	18.5	8.05	0	0	41	1.0428349	-54.842163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57470	1	0	0	0	0	41	1.0366657	-52.911841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57471	1	0	0	0	0	41	1.0441318	-54.113217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57472	1	14.04	4.33	0	0	41	1.0365816	-52.919681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57473	1	6.59	0.77	0	0	41	1.0395651	-54.364136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57474	1	0	0	0	0	41	1.0383754	-52.405853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57475	1	0	0	0	0	41	1.0429665	-53.897826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57476	1	8.81	2.4	0	0	41	1.0383285	-52.410203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57477	1	6.59	1.91	0	0	41	1.041066	-54.123955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57478	1	0	0	0	0	41	1.0410505	-51.906299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57479	1	0	0	0	0	41	1.0490949	-53.786003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57480	1	29.3	4.46	0	0	41	1.0409303	-51.922928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57481	1	0	0	0	0	41	1.0370391	-52.593425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57482	1	29.68	12	0	0	41	1.0468705	-54.793259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57483	1	0	0	0	0	41	1.0374059	-52.577731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57484	1	0	0	0	0	41	1.0423891	-50.579226	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57485	1	0	0	0	0	41	1.044229	-52.012484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57486	1	0	0	0	0	41	1.0475088	-53.906537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57487	1	29.3	6.28	0	0	41	1.0436369	-52.059746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57488	1	0	0	0	0	41	1.0431965	-50.521218	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57489	1	0	0	0	0	41	1.0407662	-52.279497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57490	1	29.3	2.87	0	0	41	1.0443354	-54.625178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57491	1	0	0	0	0	41	1.0409405	-52.25661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57492	1	6.78	1.89	0	0	41	1.0408225	-54.788887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57493	1	0	0	0	0	41	1.0367056	-52.530263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57494	1	0	0	0	0	41	1.0413393	-53.621052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57495	1	14.51	5.82	0	0	41	1.0366111	-52.538785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57496	1	0	0	0	0	41	1.0357953	-52.589442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57497	1	0	0	0	0	41	1.048875	-53.858165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57498	1	13.31	2.47	0	0	41	1.035744	-52.596701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57499	1	12.35	6.83	0	0	41	1.0457402	-54.017654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57500	1	0	0	0	0	41	1.0458444	-54.011898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57501	1	6.37	0.84	0	0	41	1.0410679	-54.426337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57502	1	5.58	1.62	0	0	41	1.0395378	-53.641592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57503	1	0	0	0	0	41	1.0395689	-53.638489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57504	1	12.6	5.3	0	0	41	1.0193901	-57.843212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57505	1	14.24	4.23	0	0	41	1.0248392	-56.917444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57506	1	0.66	0.39	0	0	41	1.0275851	-58.652633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57507	1	12.6	5.37	0	0	41	1.0274868	-58.659885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57508	1	4.1	1.72	0	0	41	1.0352608	-55.60615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57509	1	5.62	2.06	0	0	41	1.0331927	-54.649273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57510	1	0	0	0	0	41	1.031708	-55.788271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57511	1	3.46	1.37	0	0	41	1.0316848	-55.790268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57512	1	5.21	2.18	0	0	41	1.0348568	-58.350628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57513	1	0	0	0	0	41	1.0276416	-55.781812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57514	1	7.85	2.57	0	0	41	1.0453316	-57.446003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57515	1	0	0	0	0	41	1.0277715	-55.766979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57516	1	5.69	3.19	0	0	41	1.0399366	-57.829684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57517	1	14.96	2.04	0	0	41	1.0358849	-43.801093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57518	1	0	0	0	0	41	1.0359395	-43.79291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57519	1	0	0	0	0	41	1.0404523	-46.907284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57520	1	4.38	0.14	0	0	41	1.0404383	-46.909865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57521	1	5.86	1.51	0	0	41	1.0263459	-46.914523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57522	1	0	0	0	0	41	1.0263735	-46.911223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57523	1	0	0	0	0	41	1.0190074	-46.662047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57524	1	8.31	1.39	0	0	41	1.0189721	-46.66694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57525	1	5.36	0.65	0	0	41	1.0364734	-42.354187	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57526	1	4.99	1.78	0	0	41	1.0308814	-47.759954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57527	1	0	0	0	14.66	41	1.0357336	-47.66998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57528	1	3.23	0.57	0	0	41	1.0357206	-47.671898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57529	1	9.38	2.83	0	0	41	1.0406905	-49.271274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57530	1	0	0	0	0	41	1.0375633	-48.931123	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57531	1	0	0	0	0	41	1.0345526	-48.320671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57532	1	0	0	0	0	41	1.0434924	-49.720889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57533	1	0	0	0	0	41	1.0334331	-48.086435	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57534	1	0	0	0	0	41	1.0334331	-48.086435	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57535	1	20.66	8.59	0	0	41	1.0374162	-48.942883	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57536	1	0	0	0	0	41	1.0345559	-48.277107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57537	1	0	0	0	0	41	1.0375526	-50.543161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57538	1	6.33	1.99	0	0	41	1.0375156	-50.546815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57539	1	5.85	1.35	0	0	41	1.0425486	-51.416294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57540	1	2.97	0.92	0	0	41	1.044388	-49.230926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57541	1	0	0	0	0	41	1.0326649	-48.724113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57542	1	0	0	0	0	41	1.0419497	-49.54695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57543	1	11.97	2.66	0	0	41	1.0326029	-48.731019	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57544	1	0	0	0	0	41	1.0359288	-46.724	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57545	1	0	0	0	0	41	1.0440297	-48.14985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57546	1	7.8	3.37	0	0	41	1.0358731	-46.727968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57547	1	0	0	0	0	41	1.030948	-47.468906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57548	1	6.04	1.26	0	0	41	1.0309198	-47.472018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57549	1	6.04	0.86	0	0	41	1.0281656	-47.436908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57550	1	0	0	0	0	41	1.0354384	-51.383127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57551	1	4.11	0.55	0	0	41	1.0354215	-51.385517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57552	1	4.03	1	0	0	41	1.0264499	-50.228986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57553	1	0	0	0	0	41	1.0381272	-47.518177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57554	1	4.7	1.26	0	0	41	1.0381007	-47.520777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57555	1	4.6	1.21	0	0	41	1.0264246	-51.544638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57556	1	0	0	0	0	41	1.0264491	-51.542022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57557	1	0	0	0	0	41	1.0568118	-54.750906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57558	1	0	0	0	0	41	1.0541646	-55.102047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57559	1	10.19	1.64	0	0	41	1.0567671	-54.756151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57560	1	3.88	0.86	0	0	41	1.0503911	-54.554969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57561	1	0	0	0	0	41	1.0518693	-55.567207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57562	1	5.83	2.51	0	0	41	1.0518326	-55.570154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57563	1	4.97	1.52	0	0	41	1.0420368	-55.444951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57564	1	0	0	0	0	41	1.0499881	-54.152142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57565	1	0	0	0	0	41	1.0499881	-54.152142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57566	1	0	0	0	0	41	1.0499881	-54.152142	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57567	1	0	0	0	0	41	1.0499881	-54.152142	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57568	1	5.14	1.18	0	0	41	1.0499612	-54.15488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57569	1	0	0	0	0	41	1.0500126	-54.149126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57570	1	9.1	1.6	0	0	41	1.0417735	-53.997163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57571	1	0	0	0	0	41	1.0217016	-47.903927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57572	1	0	0	0	0	41	1.0224484	-48.598136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57573	1	0	0	0	0	41	1.023047	-49.073484	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57574	1	0	0	0	0	41	1.023047	-49.073484	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57575	1	8.5	2.99	0	0	41	1.0216476	-47.9089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57576	1	0	0	0	0	41	1.0217704	-47.891986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57577	1	0	0	0	0	41	1.0214415	-49.728735	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57578	1	0	0	0	0	41	1.0196681	-49.362562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57579	1	8.5	2.58	0	0	41	1.0213923	-49.733578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57580	1	0	0	0	0	41	1.0206241	-48.882747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57581	1	8.5	2.47	0	0	41	1.0205772	-48.88761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57582	1	0	0	0	0	41	1.049867	-54.879831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57583	1	0	0	0	0	41	1.0469244	-55.226261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57584	1	7.82	3.53	0	0	41	1.0498055	-54.884171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57585	1	3.8	1.07	0	0	41	1.0439106	-55.142327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57586	1	0	0	0	0	41	1.0514463	-55.361367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57587	1	6.38	2.51	0	0	41	1.0514086	-55.364413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57588	1	4.85	0.56	0	0	41	1.0501674	-55.391294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57589	1	0	0	0	0	41	1.028669	-47.670861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57590	1	5.39	0.91	0	0	41	1.0286461	-47.673862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57591	1	12.12	2.65	0	0	41	1.0337199	-47.153656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57592	1	46.66	25.57	0	0	41	1.0246256	-47.338819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57593	1	29.72	3.5	0	0	41	1.0259351	-47.656564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57594	1	29.72	8.36	0	0	41	1.0285716	-47.438598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57595	1	0	0	0	0	41	1.028732	-47.422811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57596	1	41.84	13.14	0	0	41	1.0262399	-47.543712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57597	1	0	0	0	0	41	1.0351589	-44.36079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57598	1	33.03	5.12	0	0	41	1.0290563	-47.319818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57599	1	0	0	0	0	41	1.0290725	-47.30964	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57600	1	0	0	0	0	41	1.0290725	-47.30964	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57601	1	0	0	0	0	41	1.0352996	-44.334978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57602	1	0	0	0	-20.36	41	1.0350469	-44.19272	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57603	1	0	0	0	0	41	1.0364013	-44.31607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57604	1	33.03	9.28	0	0	41	1.0348717	-44.21181	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57605	1	0	0	0	0	41	1.0327065	-44.421685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57606	1	33.03	1.54	0	0	41	1.0303631	-47.052702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57607	1	0	0	0	0	41	1.0303641	-47.05059	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57608	1	0	0	0	0	41	1.0303641	-47.05059	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57609	1	33.03	7.68	0	0	41	1.0325494	-44.441284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57610	1	0	0	0	0	41	1.0330192	-44.376311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57611	1	0	0	0	0	41	1.0292917	-46.911535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57612	1	11.4	1.42	0	0	41	1.0292488	-46.917818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57613	1	11.4	2.1	0	0	41	1.0297152	-47.307988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57614	1	16.94	5.17	0	0	41	1.0369622	-46.750312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57615	1	0	0	0	0	41	1.0339746	-46.941846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57616	1	16.94	9.75	0	0	41	1.0338229	-46.950673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57617	1	0	0	0	0	41	1.0358457	-46.818024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57618	1	16.94	5.38	0	0	41	1.0357391	-46.828012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57619	1	0	0	0	0	41	1.0312868	-43.959443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57620	1	46.9	12.62	0	0	41	1.0403775	-47.546517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57621	1	0	0	0	0	41	1.0320242	-43.941834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57622	1	0	0	0	0	41	1.0374906	-44.061319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57623	1	35.5	7.27	0	0	41	1.0258795	-47.636152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57624	1	0	0	0	0	41	1.0376808	-44.032732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57625	1	35.5	9.12	0	0	41	1.0395389	-47.862899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57626	1	67.54	21.95	0	0	41	1.0312495	-44.087176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57627	1	47.62	13.16	0	0	41	1.0321902	-44.043053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57628	1	0	0	0	0	41	1.0241826	-47.84149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57629	1	35.75	28.43	0	0	41	1.0238084	-47.858289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57630	1	0	0	0	0	41	1.0391325	-47.76423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57631	1	35.75	1.83	0	0	41	1.0390428	-47.785882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57632	1	43.71	11.57	0	0	41	1.0415576	-47.679468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57633	1	0	0	0	0	41	1.0353278	-43.490416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57634	1	0	0	0	0	41	1.0421476	-47.249579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57635	1	35.75	2.6	0	0	41	1.0352148	-43.509391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57636	1	7.51	2.72	0	0	41	1.0365329	-47.235685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57637	1	0	0	0	0	41	1.0370651	-44.83532	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57638	1	0	0	0	0	41	1.0379654	-45.069389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57639	1	0	0	0	0	41	1.0429623	-46.995365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57640	1	0	0	0	0	41	1.0379154	-45.056503	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57641	1	0	0	0	0	41	1.0379154	-45.056503	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57642	1	15.02	6.28	0	0	41	1.0369607	-44.842712	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57643	1	0	0	0	0	41	1.0382252	-45.078963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57644	1	0	0	0	0	41	1.0339642	-44.525185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57645	1	0	0	0	0	41	1.030442	-46.630211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57646	1	0	0	0	0	41	1.0302205	-46.799173	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57647	1	0	0	0	0	41	1.0302205	-46.799173	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57648	1	11.85	1.94	0	0	41	1.0339174	-44.531792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57649	1	10.57	3.02	0	0	41	1.0285576	-47.448654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57650	1	13.6	7.57	0	0	41	1.0265001	-46.955267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57651	1	8.77	2.05	0	0	41	1.0520505	-56.084424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57652	1	0	0	0	0	41	1.0487611	-56.535603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57653	1	13.06	2.09	0	0	41	1.0487123	-56.542537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57654	1	8.77	1.33	0	0	41	1.0485168	-56.539567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57655	1	0	0	0	0	41	1.0470535	-54.693757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57656	1	0.52	0.14	0	0	41	1.0458134	-55.660628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57657	1	4.94	0.74	0	0	41	1.0470327	-54.696228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57658	1	0	0	0	0	41	1.0448164	-55.927607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57659	1	5.34	0.29	0	0	41	1.0448008	-55.9309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57660	1	0	0	0	0	41	1.0429491	-55.700777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57661	1	6.18	2.01	0	0	41	1.0429091	-55.704258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57662	1	2.8	0.98	0	0	41	1.04758	-58.151402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57663	1	3.21	0.38	0	0	41	1.0406942	-57.029984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57664	1	3.99	0.46	0	0	41	1.0443892	-55.583897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57665	1	4.82	0.98	0	0	41	1.0415264	-57.746635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57666	1	4.75	0.6	0	0	41	1.0295976	-52.168097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57667	1	3.72	1.33	0	0	41	1.0371891	-47.833071	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57668	1	4.06	1.11	0	0	41	1.0379795	-47.557052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57669	1	4.82	1.57	0	0	41	1.0299738	-52.526044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57670	1	3.27	0.66	0	0	41	1.0310704	-48.366961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57671	1	4.7	2.11	0	0	41	1.0286064	-49.378686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57672	1	3.02	1.17	0	0	41	1.0301706	-49.175066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57673	1	3.47	1.31	0	0	41	1.0377342	-51.696521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57674	1	5.18	1.36	0	0	41	1.0442302	-47.522215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57675	1	4.63	1.72	0	0	41	1.0380733	-46.678915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57676	1	10.03	3	0	0	41	1.0504421	-49.134705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57677	1	0	0	0	0	41	1.0504991	-49.129665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57678	1	20.02	5.82	0	0	41	1.0310931	-54.574642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57679	1	0	0	0	0	41	1.0318566	-52.072655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57680	1	46.12	19.12	0	0	41	1.02058	-54.706926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57681	1	0	0	0	0	41	1.0115174	-57.390388	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57682	1	0	0	0	0	41	1.0115174	-57.390388	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57683	1	0	0	0	0	41	1.032046	-52.050785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57684	1	20.02	2.82	0	0	41	1.0369054	-54.560998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57685	1	0	0	0	0	41	1.032943	-54.5926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57686	1	20.02	2.12	0	0	41	1.0328673	-54.603504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57687	1	0	0	0	0	41	1.0396898	-54.211857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57688	1	25.21	5.92	0	0	41	1.0395693	-54.224451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57689	1	0	0	0	0	41	1.042747	-49.633346	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57690	1	0	0	0	0	41	1.0357877	-51.564547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57691	1	5.07	2.52	0	0	41	1.0357091	-53.713644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57692	1	0	0	0	0	41	1.0348687	-51.68177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57693	1	25.21	0.88	0	0	41	1.0357116	-51.580009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57694	1	0	0	0	0	41	1.0036933	-51.579457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57695	1	25.21	10.18	0	0	41	1.0382542	-54.564763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57696	1	0	0	0	0	41	1.0042455	-51.563563	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57697	1	0	0	0	0	41	1.0315565	-51.88485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57698	1	25.21	6.7	0	0	41	1.0415223	-53.944902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57699	1	0	0	0	0	41	1.0320731	-51.871439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57700	1	13.38	1.29	0	0	41	1.0327973	-54.447976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57701	1	0	0	0	0	41	1.0407414	-51.447941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57702	1	21.58	0.8	0	0	41	1.0408236	-53.569167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57703	1	0	0	0	0	41	1.043868	-56.920108	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57704	1	0	0	0	0	41	1.043868	-56.920108	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57705	1	0	0	0	0	41	1.0408119	-51.431109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57706	1	0	0	0	0	41	1.0393551	-51.94902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57707	1	0	0	0	0	41	1.0413395	-53.774216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57708	1	0	0	0	0	41	1.0434684	-55.10982	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57709	1	0	0	0	0	41	1.0434684	-55.10982	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57710	1	0	0	0	0	41	1.0413395	-53.774216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57711	1	0	0	0	0	41	1.0413395	-53.774216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57712	1	0	0	0	0	41	1.0413395	-53.774216	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57713	1	16.95	5.2	0	0	41	1.0392667	-51.958312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57714	1	0	0	0	0	41	1.0394913	-51.928171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57715	1	21.22	9.95	0	0	41	1.0260201	-55.006024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57716	1	0	0	0	0	41	1.0301235	-52.659492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57717	1	25.52	4.22	0	0	41	1.0416356	-55.314926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57718	1	0	0	0	0	41	1.0306178	-52.639745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57719	1	19.72	5.05	0	0	41	1.0271999	-55.299741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57720	1	19.14	1.87	0	0	41	1.0377995	-53.817745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57721	1	15.23	1.61	0	0	41	1.0391353	-54.174612	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57722	1	15.23	4.86	0	0	41	1.0401246	-54.164598	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57723	1	15.23	1.85	0	0	41	1.0329093	-54.45837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57724	1	20.55	10.83	0	0	41	1.0389489	-53.914162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57725	1	14.87	2.98	0	0	41	1.0344187	-54.01963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57726	1	0	0	0	-344.78	41	1.0412824	-50.20202	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57727	1	0	0	0	0	41	1.0439499	-51.393087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57728	1	0	0	0	0	41	1.0444378	-53.605814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57729	1	13.39	2.68	0	0	41	1.0436904	-51.454882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57730	1	7.17	1.47	0	0	41	1.0412487	-50.205955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57731	1	13.9	4.22	0	0	41	1.0377451	-54.034355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57732	1	0	0	0	0	41	1.0378176	-54.027167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57733	1	27.34	6.02	0	0	41	1.0352158	-52.158443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57734	1	0	0	0	0	41	1.0353565	-52.142605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57735	1	29.24	2.39	0	0	41	1.0348537	-54.583947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57736	1	29.69	1.89	0	0	41	1.0371502	-55.145234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57737	1	27.34	5.82	0	0	41	1.0400708	-54.194709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57738	1	23.64	3.6	0	0	41	1.0403545	-54.096332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57739	1	0	0	0	0	41	1.0357929	-52.317141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57740	1	0	0	0	0	41	1.0371422	-54.416813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57741	1	0	0	0	0	41	1.0381167	-55.291219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57742	1	0	0	0	0	41	1.0381167	-55.291219	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57743	1	39.12	9.14	0	0	41	1.0355929	-52.338973	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57744	1	27.48	7.36	0	0	41	1.0387097	-54.39532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57745	1	17.91	3.24	0	0	41	1.0389199	-54.333915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57746	1	19.62	8.13	0	0	41	1.0318806	-54.634887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57747	1	16.89	4.99	0	0	41	1.0309714	-54.861475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57748	1	17.3	5.43	0	0	41	1.0371807	-54.248999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57749	1	44.13	7.83	0	0	41	1.03429	-52.524374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57750	1	27.28	9.84	0	0	41	1.0330528	-54.477843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57751	1	27.28	12.4	0	0	41	1.0319572	-54.842316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57752	1	0	0	0	0	41	1.0315825	-52.374066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57753	1	0	0	0	0	41	1.0331254	-54.628709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57754	1	0	0	0	0	41	1.0322928	-53.69616	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57755	1	0	0	0	0	41	1.0322928	-53.69616	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57756	1	27.28	4.84	0	0	41	1.0314743	-52.389526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57757	1	0	0	0	0	41	1.039239	-54.185909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57758	1	27.28	3.4	0	0	41	1.0337882	-55.617215	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57759	1	0	0	0	0	41	1.0388588	-54.280049	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57760	1	0	0	0	0	41	1.0388588	-54.280049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57761	1	0	0	0	0	41	1.0393385	-54.171475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57762	1	0	0	0	0	41	1.039239	-54.185909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57763	1	0	0	0	0	41	1.02662	-52.332757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57764	1	40.15	15.02	0	0	41	1.0263576	-52.354994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57765	1	0	0	0	239.2	41	1.0451353	-49.501846	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57766	1	0	0	0	0	41	1.0443539	-52.01554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57767	1	20.42	2.08	0	0	41	1.036331	-55.04683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57768	1	0	0	0	0	41	1.0324044	-57.232205	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57769	1	0	0	0	0	41	1.0324044	-57.232205	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57770	1	0	0	0	0	41	1.0451524	-49.342024	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57771	1	0	0	0	0	41	1.0422456	-52.111565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57772	1	0	0	0	0	41	1.0309854	-52.806085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57773	1	0	0	0	0	41	1.037733	-55.255482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57774	1	0	0	0	0	41	1.040674	-56.143886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57775	1	0	0	0	0	41	1.040674	-56.143886	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57776	1	47.45	10.02	0	0	41	1.0307629	-52.833696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57777	1	0	0	0	0	41	1.0312653	-52.760759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57778	1	0	0	0	0	41	1.0249155	-52.446826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57779	1	0	0	0	0	41	1.0444645	-54.633925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57780	1	55.63	30.47	0	0	41	1.0244774	-52.475355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57781	1	27.96	13.65	0	0	41	1.0337722	-55.268575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57782	1	0	0	0	0	41	1.0339773	-55.253489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57783	1	18.11	5.64	0	0	41	1.0345483	-54.745559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57784	1	10.21	0.93	0	0	41	1.0401487	-54.096338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57785	1	19.96	4.45	0	0	41	1.0391826	-54.341335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57786	1	0	0	0	0	41	1.0392693	-54.32999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57787	1	0	0	0	0	41	1.0330858	-52.783067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57788	1	0	0	0	0	41	1.0286518	-54.746971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57789	1	0	0	0	0	41	1.025888	-56.394111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57790	1	0	0	0	0	41	1.025888	-56.394111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57791	1	39.24	14.42	0	0	41	1.0328394	-52.806014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57792	1	12.5	3.3	0	0	41	1.036364	-54.81177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57793	1	12.5	2.93	0	0	41	1.0384494	-54.4462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57794	1	26.5	12.14	0	0	41	1.0360559	-52.316406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57795	1	0	0	0	0	41	1.03573	-52.459119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57796	1	0	0	0	0	41	1.0410159	-54.589254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57797	1	0	0	0	0	41	1.0400961	-54.258091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57798	1	0	0	0	0	41	1.0400961	-54.258091	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57799	1	52.43	16.52	0	0	41	1.0354133	-52.486866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57800	1	22.77	6.1	0	0	41	1.0316356	-55.01321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57801	1	7.01	1.98	0	0	41	1.0380586	-54.462487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57802	1	13.61	4.88	0	0	41	1.0379717	-54.470283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57803	1	24.97	11.69	0	0	41	1.0262917	-54.910992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57804	1	0	0	0	0	41	1.0290841	-54.81317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57805	1	23.56	4.92	0	0	41	1.028982	-54.82553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57806	1	0	0	0	0	41	1.0373875	-52.082394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57807	1	0	0	0	0	41	1.0310358	-54.530978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57808	1	0	0	0	0	41	1.0321121	-54.057074	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57809	1	0	0	0	0	41	1.0321121	-54.057074	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57810	1	38.42	17.15	0	0	41	1.0371189	-52.100327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57811	1	0	0	0	0	41	1.0282732	-54.915479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57812	1	16.55	10.14	0	0	41	1.0281179	-54.923886	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57813	1	0	0	0	0	41	1.0330188	-54.611391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57814	1	27.07	4.86	0	0	41	1.032893	-54.62535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57815	1	17.17	4.89	0	0	41	1.0306114	-55.518971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57816	1	19.85	12.58	0	0	41	1.0349734	-55.216825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57817	1	12.37	3.29	0	0	41	1.0315555	-55.209796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57818	1	24.74	8.41	0	0	41	1.029819	-55.043095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57819	1	17.33	4.26	0	0	41	1.0327011	-55.274367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57820	1	0	0	0	0	41	1.0320258	-52.11915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57821	1	35.11	4.88	0	0	41	1.0451879	-54.804496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57822	1	0	0	0	0	41	1.0325151	-52.092833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57823	1	0	0	0	0	41	1.0328906	-52.427079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57824	1	32.2	9.85	0	0	41	1.0385124	-55.124135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57825	1	0	0	0	0	41	1.0333942	-52.404599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57826	1	51.09	15.67	0	0	41	1.039699	-54.912647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57827	1	5.8	0.19	0	18.94	41	1.0328784	-55.185874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57828	1	8.79	2.43	0	0	41	1.0316111	-54.966623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57829	1	32.68	5.68	0	0	41	1.0341763	-55.502648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57830	1	0	0	0	0	41	1.0343131	-55.485444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57831	1	0	0	0	0	41	1.0305832	-52.509485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57832	1	20.18	7.61	0	0	41	1.0301213	-55.288216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57833	1	0	0	0	0	41	1.0307237	-52.479319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57834	1	0	0	0	0	41	1.0335614	-52.767457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57835	1	0	0	0	0	41	1.0327459	-54.939323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57836	1	33.57	4.47	0	0	41	1.0334153	-52.786977	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57837	1	0	0	0	0	41	1.0281275	-52.74365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57838	1	0	0	0	0	41	1.0301388	-55.164948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57839	1	18.7	4.89	0	0	41	1.0280259	-52.753879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57840	1	0	0	0	-21.39	41	1.0339449	-55.605655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57841	1	18.7	4.76	0	0	41	1.0338481	-55.61537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57842	1	17.7	5.07	0	0	41	1.0351481	-54.0604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57843	1	17.7	0.82	0	0	41	1.0378957	-53.898285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57844	1	17.7	8.12	0	0	41	1.0309245	-54.021149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57845	1	0	0	0	0	41	1.0347617	-54.023977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57846	1	17.7	7.55	0	0	41	1.0346524	-54.032879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57847	1	13.1	5.7	0	0	41	1.0299894	-54.211885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57848	1	13.1	4.19	0	0	41	1.0350197	-53.854492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57849	1	13.1	3.95	0	0	41	1.0325479	-54.307257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57850	1	0	0	0	0	41	1.0356857	-54.46551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57851	1	16.45	3.16	0	0	41	1.0356055	-54.474575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57852	1	16.45	2.17	0	0	41	1.0336494	-53.799435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57853	1	0	0	0	0	41	1.0332236	-52.170952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57854	1	0	0	0	0	41	1.0368044	-53.65781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57855	1	49.98	29.04	0	0	41	1.0327643	-52.199065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57856	1	18.77	4.67	0	0	41	1.0348724	-53.793536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57857	1	18.72	3.61	0	0	41	1.0357974	-54.811222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57858	1	18.69	6.29	0	0	41	1.0349625	-54.007273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57859	1	0	0	0	0	41	1.0350749	-53.997424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57860	1	0	0	0	0	41	1.0381938	-54.599513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57861	1	20.59	10.07	0	0	41	1.0380261	-54.611244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57862	1	19.06	6.47	0	0	41	1.0398098	-54.89055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57863	1	0	0	0	0	41	1.0396501	-53.928209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57864	1	12.72	3.33	0	0	41	1.0395854	-53.935048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57865	1	0	0	0	0	41	1.0389462	-52.315865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57866	1	0	0	0	0	41	1.0356215	-54.104636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57867	1	19.4	1.58	0	0	41	1.0270694	-57.895897	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57868	1	0	0	0	0	41	1.0360489	-54.565338	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57869	1	0	0	0	0	41	1.0390894	-52.293516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57870	1	3.01	0.31	0	0	41	1.0390853	-40.658697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57871	1	10.29	6.56	0	0	41	1.0389898	-40.664132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57872	1	10.29	3.37	0	0	41	1.0287201	-41.05694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57873	1	0	0	0	0	41	1.0287802	-41.050692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57874	1	10.29	1.88	0	0	41	1.0259096	-41.09827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57875	1	0	0	0	0	41	1.036152	-40.356207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57876	1	26.38	8.1	0	0	41	1.0312782	-41.840394	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57877	1	0	0	0	0	41	1.0263897	-43.623164	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57878	1	0	0	0	0	41	1.0263897	-43.623164	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57879	1	0	0	0	0	41	1.0363186	-40.335254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57880	1	0	0	0	0	41	1.0355027	-39.842817	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57881	1	19.33	3.36	0	0	41	1.0371041	-41.77186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57882	1	0	0	0	0	41	1.0357653	-39.833805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57883	1	21.04	5.21	0	0	41	1.0297028	-41.88525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57884	1	19.47	8.01	0	0	41	1.0321477	-41.863122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57885	1	3.03	0.36	0	0	41	1.0384415	-41.499137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57886	1	3.21	0.24	0	0	41	1.0394082	-41.283815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57887	1	0	0	0	0	41	1.0394196	-41.281829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57888	1	0	0	0	0	41	1.0351426	-38.712013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57889	1	28.52	4.34	0	0	41	1.0248063	-40.912282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57890	1	0	0	0	0	41	1.0132974	-43.949321	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57891	1	0	0	0	0	41	1.0132974	-43.949321	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57892	1	0	0	0	0	41	1.0353339	-38.692838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57893	1	0	0	0	0	41	1.0351426	-38.712013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57894	1	30.11	4.02	0	0	41	1.0395089	-38.390565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57895	1	0	0	0	0	41	1.0337278	-38.893507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57896	1	28.06	9.97	0	0	41	1.0335445	-38.909538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57897	1	28.48	0.43	0	0	41	1.0286014	-41.100721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57898	1	0	0	0	0	41	1.0377794	-37.756234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57899	1	0	0	0	0	41	1.0374639	-38.365349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57900	1	0	0	0	0	41	1.0373843	-38.569591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57901	1	0	0	0	0	41	1.0373843	-38.569591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57902	1	30.48	7.39	0	0	41	1.0376192	-37.77296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57903	1	0	0	0	298.61	41	1.0402925	-37.727835	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57904	1	0	0	0	0	41	1.0405996	-38.659808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57905	1	0	0	0	0	41	1.0412791	-40.943233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57906	1	61.01	3.02	0	0	41	1.0404338	-38.697009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57907	1	0	0	0	0	41	1.0402563	-38.67858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57908	1	0	0	0	0	41	1.0281626	-41.364872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57909	1	33.74	16.12	0	0	41	1.0279164	-41.382752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57910	1	0	0	0	0	41	1.0379072	-41.616208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57911	1	8.65	1.64	0	0	41	1.0378696	-41.620769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57912	1	0	0	0	0	41	1.0393448	-41.497632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57913	1	4.53	0.99	0	0	41	1.0393209	-41.500304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57914	1	0	0	0	0	41	1.0240352	-41.231729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57915	1	16.67	8.99	0	0	41	1.0238889	-41.2406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57916	1	20.2	6.36	0	0	41	1.0229727	-41.035744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57917	1	15.42	8.27	0	0	41	1.0256077	-40.825207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57918	1	8.25	1.55	0	0	41	1.036005	-54.479555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57919	1	0	0	0	0	41	1.0325549	-53.215038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57920	1	5.1	2.01	0	0	41	1.0325221	-53.217916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57921	1	3.88	2.27	0	8.53	41	1.0393377	-55.494056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57922	1	4.37	0.3	0	0	41	1.0383697	-55.058814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57923	1	0	0	0	0	41	1.0373985	-55.670384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57924	1	7.33	2.16	0	0	41	1.0373585	-55.67477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57925	1	4.19	0.71	0	0	41	1.0376483	-53.485815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57926	1	7.08	2.98	0	0	41	1.0313936	-53.324578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57927	1	0	0	0	0	41	1.0314442	-53.320524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57928	1	7.39	2.87	0	0	41	1.0286917	-53.49792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57929	1	2.55	0.97	0	0	41	1.0332398	-52.956321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57930	1	7.08	0.2	0	0	41	1.033218	-52.960283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57931	1	8.48	3.87	0	0	41	1.0367394	-54.296782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57932	1	11.9	2.28	0	0	41	1.0335781	-54.170522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57933	1	0	0	0	0	41	1.0313065	-53.121032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57934	1	0	0	0	0	41	1.0441989	-53.903395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57935	1	13.26	1.6	0	0	41	1.0312512	-53.12895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57936	1	10.24	1.89	0	0	41	1.0369717	-53.984643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57937	1	0	0	0	0	41	1.0380942	-54.387514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57938	1	10.24	1.56	0	0	41	1.0380563	-54.392889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57939	1	0	0	0	0	41	1.0396727	-51.982102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57940	1	0	0	0	0	41	1.043188	-53.802266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57941	1	10.24	6.82	0	0	41	1.0395754	-51.987182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57942	1	9.17	2.92	0	0	41	1.033249	-53.810021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57943	1	0	0	0	0	41	1.0333029	-53.804784	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57944	1	22.29	3.17	0	0	41	1.030998	-53.444135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57945	1	22.29	2.99	0	0	41	1.0351166	-52.720755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57946	1	0	0	0	0	41	1.0301036	-51.831901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57947	1	0	0	0	0	41	1.0416675	-52.821909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57948	1	22.29	4.54	0	0	41	1.0300045	-51.845368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57949	1	0	0	0	0	41	1.0300032	-52.356197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57950	1	0	0	0	0	41	1.0349681	-53.074983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57951	1	22.29	5.04	0	0	41	1.0298992	-52.368659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57952	1	0	0	0	0	41	1.0373229	-54.581182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57953	1	7.3	2.14	0	0	41	1.0372819	-54.585206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57954	1	6.82	2.44	0	0	41	1.0392706	-54.426895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57955	1	9.09	1.5	0	0	41	1.037506	-54.564085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57956	1	7.07	1.88	0	0	41	1.0413475	-53.333641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57957	1	7.12	2.18	0	0	41	1.0357865	-54.645013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57958	1	0	0	0	0	41	1.0448753	-51.24651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57959	1	0	0	0	0	41	1.0441539	-53.122013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57960	1	7.48	3.18	0	0	41	1.0448297	-51.25014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57961	1	0	0	0	0	41	1.0350634	-55.134169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57962	1	4.49	0.45	0	0	41	1.035046	-55.136916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57963	1	4.31	2.86	0	0	41	1.0381782	-45.548775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57964	1	4.31	2.27	0	0.77	41	1.0349367	-44.855624	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57965	1	5.75	0.47	0	0	41	1.0303324	-44.245743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57966	1	4.21	1.76	0	0	41	1.0263797	-45.301013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57967	1	0	0	0	0	41	1.0357832	-42.111775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57968	1	0	0	0	0	41	1.0342243	-43.327978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57969	1	0	0	0	0	41	1.0345956	-43.002258	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57970	1	0	0	0	0	41	1.0345956	-43.002258	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57971	1	10.93	7.06	0	0	41	1.0356803	-42.117398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57972	1	9.15	2.13	0	0	41	1.0290328	-43.095919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57973	1	0	0	0	0	41	1.0263014	-42.183979	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57974	1	0	0	0	0	41	1.0293958	-42.917287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57975	1	12.47	4.87	0	0	41	1.0262197	-42.19028	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57976	1	3.15	0.73	0	0	41	1.0395039	-58.941656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57977	1	0	0	0	0	41	1.0464827	-57.886046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57978	1	7.74	3.52	0	0	41	1.0464264	-57.889749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57979	1	15.55	3.33	0	0	41	1.0481289	-56.177024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57980	1	0	0	0	0	41	1.0546573	-55.294759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57981	1	13.88	2.98	0	0	41	1.0493988	-56.134943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57982	1	0	0	0	0	41	1.0453416	-56.815521	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57983	1	0	0	0	0	41	1.0453416	-56.815521	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57984	1	0	0	0	0	41	1.0547556	-55.285593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57985	1	13.39	3.67	0	0	41	1.047593	-56.203601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57986	1	0	0	0	0	41	1.0364382	-39.049586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57987	1	6.33	1.79	0	0	41	1.0364057	-39.052771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57988	1	6.33	1.3	0	0	41	1.026279	-38.598359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57989	1	7.27	0.72	0	0	41	1.0313276	-38.058101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57990	1	0	0	0	0	41	1.0276615	-38.351492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57991	1	0	0	0	0	41	1.0287421	-38.694656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57992	1	10.53	2.3	0	0	41	1.0322288	-39.129917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57993	1	0	0	0	0	41	1.0287244	-38.695429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57994	1	0	0	0	0	41	1.0287421	-38.694656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57995	1	0	0	0	-143.02	41	1.0328032	-36.220392	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57996	1	0	0	0	0	41	1.0377854	-34.81741	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57997	1	0	0	0	0	41	1.0357612	-38.448425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57998	1	22.53	5.45	0	0	41	1.0326942	-36.232399	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	57999	1	0	0	0	0	41	1.0342142	-36.330314	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58000	1	0	0	0	0	41	1.02412	-39.358654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58001	1	0	0	0	0	41	1.028103	-40.509392	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58002	1	19.43	7.56	0	0	41	1.0239957	-39.368477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58003	1	0	0	0	0	41	1.0236725	-39.615663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58004	1	0	0	0	0	41	1.0310306	-40.882168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58005	1	0	0	0	0	41	1.031057	-40.886533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58006	1	0	0	0	0	41	1.031057	-40.886533	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58007	1	19.61	3.23	0	0	41	1.0235892	-39.627243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58008	1	0	0	0	0	41	1.0269006	-40.571849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58009	1	19.43	5.87	0	0	41	1.0267937	-40.583744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58010	1	4.49	0.52	0	0	41	1.0233288	-40.23647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58011	1	8.98	2.12	0	0	41	1.0259944	-40.477574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58012	1	5.05	1.64	0	0	41	1.0246862	-39.393774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58013	1	4.58	0.33	0	0	41	1.035779	-41.272737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58014	1	0	0	0	0	41	1.0317877	-38.514686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58015	1	0	0	0	0	41	1.0412275	-39.696945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58016	1	0	0	0	0	41	1.0423452	-41.046427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58017	1	7.65	0.82	0	0	41	1.0317609	-38.519457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58018	1	0	0	0	0	41	1.0319954	-38.495067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58019	1	0	0	0	0	41	1.0365317	-39.736369	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58020	1	6.46	1.05	0	0	41	1.0365029	-39.739698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58021	1	6.46	1.35	0	0	41	1.0306317	-40.250062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58022	1	0	0	0	0	41	1.0214014	-38.411478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58023	1	0	0	0	0	41	1.032501	-38.738272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58024	1	0	0	0	0	41	1.0389859	-39.462558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58025	1	6.46	1.32	0	0	41	1.0323519	-38.735751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58026	1	0	0	0	0	41	1.0216386	-38.410785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58027	1	5.9	0.98	0	0	41	1.0212244	-39.765467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58028	1	0	0	0	0	41	1.0212514	-39.761905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58029	1	2.96	0.94	0	0	41	1.0436518	-58.741278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58030	1	0	0	0	0	41	1.0503633	-58.078673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58031	1	4.29	1.58	0	0	41	1.0503385	-58.080791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58032	1	10.65	3.3	0	0	41	1.0585351	-55.796031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58033	1	4.54	1.37	0	0	41	1.039856	-55.514252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58034	1	2.56	1.01	0	0	41	1.0322083	-57.42428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58035	1	7.32	4.77	0	0	41	1.0323905	-55.988952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58036	1	0	0	0	0	41	1.0324632	-55.98488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58037	1	0	0	0	0	41	1.036551	-54.157346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58038	1	15.37	4.75	0	0	41	1.0327445	-56.166549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58039	1	0	0	0	0	41	1.0329786	-56.019784	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58040	1	0	0	0	0	41	1.0329786	-56.019784	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58041	1	0	0	0	0	41	1.0366438	-54.141055	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58042	1	5.89	0.24	0	0	41	1.0392837	-53.489501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58043	1	0	0	0	0	41	1.0392979	-53.485859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58044	1	6.64	2.04	0	0	41	1.0292655	-42.135998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58045	1	7.53	0.85	0	0	41	1.0306889	-41.365708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58046	1	0	0	0	0	41	1.0307127	-41.361406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58047	1	0	0	0	0	41	1.0346284	-39.854898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58048	1	0	0	0	0	41	1.0326081	-41.634981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58049	1	6.64	2.21	0	0	41	1.0345879	-39.858478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58050	1	3.99	0.39	0	0	41	1.0513578	-55.168957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58051	1	0	0	0	0	41	1.0352247	-52.949976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58052	1	3.5	1.17	0	0	41	1.0352059	-52.951749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58053	1	12.94	5.73	0	0	41	1.0425117	-55.187643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58054	1	14.57	4.44	0	0	41	1.0412588	-55.345475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58055	1	0	0	0	0	41	1.0465128	-54.852777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58056	1	0	0	0	0	41	1.0470472	-55.112945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58057	1	15.14	2.75	0	0	41	1.046442	-54.861327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58058	1	0	0	0	0	41	1.0442796	-54.995443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58059	1	0.82	0.21	0	0	41	1.0450461	-55.194928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58060	1	12.94	5.77	0	0	41	1.0441866	-55.002122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58061	1	3.95	0.92	0	0.72	41	1.0419287	-55.773784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58062	1	0	0	0	0	41	1.0419287	-55.773784	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58063	1	0	0	0	0	41	1.0419287	-55.773784	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58064	1	0	0	0	0	41	1.0419287	-55.773784	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58065	1	0	0	0	0	41	1.0419388	-55.771647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58066	1	0	0	0	0	41	1.0419287	-55.773784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58067	1	0	0	0	0	41	1.0405467	-54.768353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58068	1	4.46	1	0	0	41	1.0405249	-54.770661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58069	1	12.87	3.21	0	0	41	1.0408546	-55.247479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58070	1	13.23	1.61	0	0	41	1.0429189	-55.234801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58071	1	12.87	1.16	0	0	41	1.0416059	-55.324119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58072	1	0	0	0	0	41	1.0393225	-53.837179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58073	1	12.87	5.32	0	0	41	1.0392384	-53.844286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58074	1	0	0	0	0	41	1.03431	-52.538252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58075	1	0	0	0	0	41	1.0437907	-53.799513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58076	1	27.67	11.54	0	0	41	1.034121	-52.552643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58077	1	0	0	0	-24.13	41	1.0467478	-50.048602	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58078	1	0	0	0	0	41	1.0396151	-52.091584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58079	1	0	0	0	0	41	1.0434914	-53.977302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58080	1	0	0	0	0	41	1.0399433	-51.987799	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58081	1	0	0	0	0	41	1.0399433	-51.987799	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58082	1	29.12	4.45	0	0	41	1.0394948	-52.10909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58083	1	0	0	0	0	41	1.0391304	-52.175111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58084	1	27.67	4.77	0	0	41	1.0411703	-53.967012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58085	1	0	0	0	0	41	1.0365706	-52.736381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58086	1	1.01	0.04	0	0	41	1.0433469	-53.920459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58087	1	27.67	9.12	0	0	41	1.0364089	-52.75124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58088	1	20.23	1.87	0	0	41	1.039337	-53.886999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58089	1	19.49	3.43	0	0	41	1.0364464	-55.145689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58090	1	0	0	0	0	41	1.0365266	-55.133725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58091	1	0	0	0	0	41	1.0367483	-54.715663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58092	1	19.49	5.85	0	0	41	1.0366365	-54.727397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58093	1	0	0	0	0	41	1.0343515	-52.386238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58094	1	22.77	3.59	0	0	41	1.0468858	-54.743308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58095	1	0	0	0	0	41	1.0347045	-52.365355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58096	1	9.97	2.3	0	0	41	1.0389343	-54.393845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58097	1	0	0	0	0	41	1.0389792	-54.388615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58098	1	19.93	3.45	0	0	41	1.0409585	-54.45286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58099	1	0	0	0	0	41	1.0394429	-52.038096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58100	1	0	0	0	0	41	1.0417515	-53.37861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58101	1	21.76	0.45	0	0	41	1.0393938	-52.049795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58102	1	24.3	5.58	0	0	41	1.0311692	-52.44198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58103	1	37.47	10.66	0	0	41	1.0334658	-52.536462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58104	1	0	0	0	0	41	1.03862	-52.21204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58105	1	32.69	9.15	0	0	41	1.0329381	-54.860659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58106	1	0	0	0	0	41	1.0287271	-58.617826	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58107	1	0	0	0	0	41	1.0287271	-58.617826	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58108	1	0	0	0	0	41	1.0387467	-52.192505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58109	1	6.84	2.92	0	0	41	1.0411824	-53.977507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58110	1	0	0	0	0	41	1.0412266	-53.973975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58111	1	0	0	0	0	41	1.036935	-52.330651	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58112	1	14.73	3.49	0	0	41	1.0445119	-54.210978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58113	1	0	0	0	0	41	1.0371719	-52.318459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58114	1	13.44	0.62	0	-2.14	41	1.0350731	-54.27709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58115	1	13.44	2.9	0	0	41	1.0385656	-52.115141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58116	1	3.91	0.8	0	0	41	1.0457878	-53.19428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58117	1	0	0	0	0	41	1.0483331	-51.876619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58118	1	0	0	0	0	41	1.0512172	-52.685445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58119	1	8.74	3.68	0	0	41	1.0482728	-51.880905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58120	1	14.05	2.14	0	0	41	1.0211685	-48.661249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58121	1	14.05	0.92	0	0	41	1.0253809	-48.37501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58122	1	0	0	0	0	41	1.0254299	-48.36674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58123	1	0	0	0	0	41	1.0337393	-46.461407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58124	1	0	0	0	0	41	1.0289966	-48.200657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58125	1	19.62	5.28	0	0	41	1.0336378	-46.47209	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58126	1	14.05	5	0	0	41	1.0246194	-48.14733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58127	1	2.67	0.68	0	0	41	1.0247795	-48.510979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58128	1	8.62	1.14	0	0	41	1.0431572	-59.529013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58129	1	0	0	0	0	41	1.0431927	-59.523896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58130	1	0	0	0	0	41	1.0486135	-59.506573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58131	1	4.67	0.86	0	0	41	1.0485923	-59.509247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58132	1	4.61	2.15	0	0	41	1.0433424	-59.450268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58133	1	0	0	0	0	41	1.0434806	-52.100686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58134	1	0	0	0	0	41	1.0423533	-53.266613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58135	1	0	0	0	0	41	1.0422327	-53.426346	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58136	1	0	0	0	0	41	1.0422327	-53.426346	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58137	1	19.67	3.08	0	0	41	1.0433996	-52.11072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58138	1	0	0	0	0	41	1.0435964	-52.082987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58139	1	11.99	4.16	0	0	41	1.0386214	-53.514667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58140	1	0	0	0	0	41	1.0448055	-55.173649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58141	1	6.17	2.38	0	0	41	1.0427707	-55.563269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58142	1	0	0	0	0	41	1.0448573	-55.168845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58143	1	3.07	1.29	0	0	41	1.0407773	-55.500018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58144	1	4.1	1.65	0	0	41	1.0360364	-47.084891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58145	1	0	0	0	0	41	1.0373914	-44.777279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58146	1	5.67	0.77	0	0	41	1.0373697	-44.780457	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58147	1	0	0	0	0	41	1.0348756	-45.32259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58148	1	19.61	4.74	0	0	41	1.0347696	-45.334013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58149	1	0	0	0	0	41	1.0283267	-42.428707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58150	1	0	0	0	0	41	1.0362061	-41.190357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58151	1	0	0	0	0	41	1.0393346	-44.390412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58152	1	25.43	8.14	0	0	41	1.028179	-42.442594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58153	1	0	0	0	0	41	1.0286522	-42.426171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58154	1	19.61	3.21	0	0	41	1.0346783	-45.611979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58155	1	0	0	0	0	41	1.027747	-43.4902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58156	1	30.17	20.13	0	0	41	1.036632	-45.665249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58157	1	0	0	0	0	41	1.0281457	-43.477858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58158	1	0	0	0	0	41	1.0340254	-45.528236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58159	1	5.3	0.85	0	0	41	1.0340011	-45.531338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58160	1	8.84	3.91	0	0	41	1.0373886	-44.914604	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58161	1	0	0	0	0	41	1.0284563	-43.017773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58162	1	0	0	0	0	41	1.0359874	-44.574857	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58163	1	0	0	0	0	41	1.0521405	-47.431908	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58164	1	0	0	0	0	41	1.0521405	-47.431908	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58165	1	11.86	4.11	0	0	41	1.0283823	-43.024698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58166	1	2.52	0.38	0	3.26	41	1.0336118	-44.474941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58167	1	6.6	0.54	0	0	41	1.0477764	-56.72875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58168	1	0	0	0	0	41	1.0519566	-58.864958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58169	1	0	0	0	0	41	1.0514669	-58.725251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58170	1	8.39	0.4	0	0	41	1.0519334	-58.869941	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58171	1	11.17	2.47	0	0	41	1.0368815	-44.824671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58172	1	0	0	0	0	41	1.0357301	-44.425006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58173	1	9.74	3.6	0	0	41	1.0356682	-44.430511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58174	1	9.74	3.44	0	0	41	1.0378186	-43.318724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58175	1	4.05	1.7	0	0	41	1.033672	-44.89535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58176	1	7.59	1.35	0	0	41	1.0283399	-45.31414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58177	1	13.41	2.69	0	0	41	1.0292644	-45.186503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58178	1	4.37	0.53	0	0	41	1.0334127	-46.555393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58179	1	0	0	0	0	41	1.0415432	-42.963888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58180	1	0	0	0	0	41	1.0428091	-44.455939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58181	1	16.95	5.01	0	0	41	1.0414528	-42.973201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58182	1	15.3	2.98	0	0	41	1.0423669	-44.294424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58183	1	0	0	0	-92.2	41	1.0443481	-41.591994	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58184	1	0	0	0	0	41	1.0438799	-42.408368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58185	1	17.14	7.42	0	0	41	1.0442277	-41.601577	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58186	1	0	0	0	0	41	1.0357119	-46.667956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58187	1	0	0	0	0	41	1.0468791	-48.908434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58188	1	15.55	6.85	0	0	41	1.0355982	-46.676254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58189	1	0	0	0	0	41	1.0343077	-50.126047	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58190	1	0	0	0	0	41	1.0446565	-51.282272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58191	1	33.78	7.82	0	0	41	1.0341314	-50.145774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58192	1	2.69	1.09	0	0	41	1.041224	-53.469869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58193	1	0	0	0	0	41	1.0447073	-52.249705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58194	1	0	0	0	0	41	1.0398249	-53.56146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58195	2	0	0	0	0	41	1.0388903	-49.188973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58196	2	0	0	0	0	41	1.0422102	-50.785143	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58197	1	0	0	0	0	41	1.0447419	-52.274031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58198	1	0	0	0	0	41	1.0447073	-52.249705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58199	1	0	0	0	0	41	1.0331955	-52.133961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58200	2	0	0	0	0	41	1.0420001	-54.025843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58201	1	0	0	0	0	41	1.0333763	-52.122198	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58202	1	0	0	0	0	41	1.0331955	-52.133961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58203	1	0	0	0	0	41	1.0420583	-51.071246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58204	2	0	0	0	0	41	1.0364489	-47.544212	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58205	1	0	0	0	0	41	1.0415657	-51.107865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58206	1	0	0	0	0	41	1.043	-50.152143	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58207	1	0	0	0	0	41	1.0422234	-51.576396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58208	1	0	0	0	0	41	1.039636	-52.939711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58209	2	0	0	0	0	41	1.043	-50.152143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58210	2	0	0	0	0	41	1.0279453	-49.343984	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58211	1	0	0	0	0	41	1.0440477	-50.151164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58212	1	0	0	0	0	41	1.0417205	-51.634225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58213	2	0	0	0	0	41	1.046287	-41.782013	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58214	1	0	0	0	0	41	1.0451782	-43.150319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58215	1	0	0	0	0	41	1.0462566	-44.627552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58216	1	0	0	0	0	41	1.0448009	-43.239878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58217	1	0	0	0	0	41	1.0451782	-43.150319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58218	1	0	0	0	-40.96	41	1.043171	-48.984189	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58219	1	0	0	0	0	41	1.0359069	-51.414192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58220	1	0	0	0	0	41	1.0345968	-53.595306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58221	2	0	0	0	0	41	1.048	-48.341415	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58222	2	0	0	0	0	41	1.048	-48.370457	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58223	2	0	0	0	0	41	1.048	-48.044497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58224	2	0	0	0	0	41	1.048	-48.112992	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58225	1	0	0	0	0	41	1.0431314	-48.998476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58226	1	0	0	0	0	41	1.0352626	-51.515064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58227	2	0	0	0	0	41	1.0402925	-48.280495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58228	1	0	0	0	0	41	1.0402882	-48.283487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58229	1	0	0	0	0	41	1.0461413	-48.091875	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58230	1	0	0	0	0	41	1.0428448	-50.67903	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58231	2	0	0	0	0	41	1.0109568	-46.440137	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58232	2	0	0	0	0	41	1.0121803	-46.998603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58233	2	0	0	0	0	41	1.0126008	-47.635214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58234	1	0	0	0	0	41	1.0454151	-48.142458	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58235	1	0	0	0	0	41	1.0461413	-48.091875	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58236	1	0	0	0	0	41	1.0418327	-44.549951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58237	1	0	0	0	0	41	1.0351136	-46.844855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58238	1	0	0	0	0	41	1.0286292	-50.038548	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58239	1	0	0	0	0	41	1.0286292	-50.038548	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58240	2	0	0	0	0	41	1.066658	-41.928715	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58241	2	0	0	0	0	41	1.0709711	-41.537387	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58242	1	0	0	0	0	41	1.0411841	-44.59223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58243	1	0	0	0	0	41	1.0418327	-44.549951	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58244	1	0	0	0	0	41	1.0407293	-53.939942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58245	2	0	0	0	0	41	1.0407293	-53.939942	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58246	2	0	0	0	0	41	1.0407293	-53.939942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58247	1	0	0	0	0	41	1.0407293	-53.939942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58248	1	0	0	0	0	41	1.0407293	-53.939942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58249	1	0	0	0	-224.78	41	1.0452605	-53.911379	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58250	1	0	0	0	0	41	1.0501901	-54.530492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58251	1	0	0	0	0	41	1.0516694	-55.114067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58252	2	0	0	0	0	41	1.0503694	-53.140479	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58253	2	0	0	0	0	41	1.057	-52.914991	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58254	2	0	0	0	0	41	1.0452605	-53.911379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58255	2	0	0	0	0	41	1.0452605	-53.911379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58256	1	0	0	0	0	41	1.0471704	-54.084637	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58257	1	0	0	0	0	41	1.0452605	-53.911379	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58258	1	0	0	0	-285.06	41	1.039	-48.62672	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58259	1	0	0	0	0	41	1.042781	-50.801242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58260	1	0	0	0	0	41	1.0373987	-53.918695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58261	2	0	0	0	0	41	1.0431454	-47.163081	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58262	2	0	0	0	0	41	1.0435275	-47.01449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58263	2	0	0	0	0	41	1.0431064	-47.173206	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58264	1	0	0	0	0	41	1.0415508	-48.817469	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58265	1	0	0	0	0	41	1.0416976	-50.968983	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58266	2	0	0	0	0	41	1.0421722	-58.68191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58267	1	0	0	0	0	41	1.0421722	-58.68191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58268	1	0	0	0	-341.46	41	1.0328682	-39.188635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58269	1	0	0	0	0	41	1.0372002	-40.677193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58270	1	0	0	0	0	41	1.0409009	-41.344475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58271	1	0	0	0	0	41	1.0467815	-43.331969	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58272	1	0	0	0	0	41	1.0467815	-43.331969	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58273	2	0	0	0	0	41	1.0052651	-38.122008	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58274	2	0	0	0	0	41	1.0043409	-38.205082	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58275	2	0	0	0	0	41	1.0021782	-37.764585	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58276	2	0	0	0	0	41	1.0028871	-38.378468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58277	1	0	0	0	0	41	1.034162	-39.24845	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58278	1	0	0	0	0	41	1.0370832	-40.86787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58279	2	0	0	0	0	41	1.0291162	-43.967704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58280	1	0	0	0	0	41	1.0290341	-43.974496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58281	2	0	0	0	0	41	1.0347042	-46.950467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58282	1	0	0	0	0	41	1.0346961	-46.952155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58283	1	0	0	0	0	41	1.0492548	-56.055989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58284	2	0	0	0	0	41	1.0492548	-56.055989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58285	2	0	0	0	0	41	1.0492548	-56.055989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58286	1	0	0	0	0	41	1.0492548	-56.055989	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58287	2	0	0	0	0	41	1.0492548	-56.055989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58288	2	0	0	0	0	41	1.0286179	-55.115563	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58289	1	0	0	0	0	41	1.0492536	-56.057098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58290	1	0	0	0	0	41	1.0492548	-56.055989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58291	1	0	0	0	-140.68	41	1.0452894	-49.583079	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58292	1	0	0	0	0	41	1.0472592	-51.036843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58293	1	0	0	0	0	41	1.0435137	-53.087652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58294	1	0	0	0	0	41	1.0424465	-53.867231	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58295	1	0	0	0	0	41	1.0424465	-53.867231	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58296	2	0	0	0	0	41	1.0127956	-47.462707	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58297	2	0	0	0	0	41	1.0103094	-48.522404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58298	2	0	0	0	0	41	1.0090776	-48.665315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58299	1	0	0	0	0	41	1.0441964	-49.749661	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58300	1	0	0	0	0	41	1.0452894	-49.583079	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58301	2	0	0	0	0	41	1.0510246	-54.781412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58302	1	0	0	0	0	41	1.0542877	-55.190452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58303	1	0	0	0	0	41	1.0510695	-54.777924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58304	1	0	0	0	0	41	1.0510246	-54.781412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58305	1	0	0	0	0	41	1.0376282	-54.19333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58306	2	0	0	0	0	41	1.04	-52.978205	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58307	2	0	0	0	0	41	1.04	-52.978205	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58308	1	0	0	0	0	41	1.0376646	-54.19151	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58309	1	0	0	0	0	41	1.0375243	-54.212536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58310	2	0	0	0	0	41	1.043977	-52.208579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58311	1	0	0	0	0	41	1.0412123	-53.554927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58312	1	0	0	0	0	41	1.040193	-54.140753	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58313	1	0	0	0	0	41	1.040193	-54.140753	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58314	1	0	0	0	0	41	1.0439549	-52.241933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58315	1	0	0	0	0	41	1.043977	-52.208579	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58316	1	0	0	0	-144.32	41	1.0443213	-51.161312	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58317	1	0	0	0	0	41	1.0450787	-52.248964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58318	1	0	0	0	0	41	1.0412961	-53.442368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58319	2	0	0	0	0	41	1.0478536	-50.761596	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58320	1	0	0	0	0	41	1.0458946	-51.169925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58321	1	0	0	0	0	41	1.0443213	-51.161312	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58322	1	0	0	0	0	41	1.0411382	-53.33381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58323	2	0	0	0	0	41	1.0176636	-50.693382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58324	1	0	0	0	0	41	1.0411101	-53.35483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58325	1	0	0	0	-141.16	41	1.0429432	-48.21192	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58326	1	0	0	0	0	41	1.0375545	-49.521311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58327	1	0	0	0	0	41	1.0354351	-52.588667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58328	2	0	0	0	0	41	1.0345	-47.514839	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58329	2	0	0	0	0	41	1.0345	-47.019124	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58330	2	0	0	0	0	41	1.0345	-46.977991	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58331	1	0	0	0	0	41	1.0363898	-49.639669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58332	1	0	0	0	0	41	1.0375545	-49.521311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58333	1	0	0	0	0	41	1.0489008	-59.127389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58334	2	0	0	0	0	41	1.0483536	-58.636685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58335	2	0	0	0	0	41	1.0489008	-59.127389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58336	2	0	0	0	0	41	1.0489008	-59.127389	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58337	2	0	0	0	0	41	1.0489008	-59.127389	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58338	1	0	0	0	0	41	1.0488993	-59.128258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58339	1	0	0	0	0	41	1.0489008	-59.127389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58340	2	0	0	0	0	41	1.0482355	-54.267296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58341	2	0	0	0	0	41	1.0482185	-54.256461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58342	2	0	0	0	0	41	1.0481463	-54.210815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58343	1	0	0	0	0	41	1.0482414	-54.271027	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58344	1	0	0	0	0	41	1.0482284	-54.271031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58345	1	0	0	0	0	41	1.0482355	-54.267296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58346	1	0	0	0	-33.29	41	1.0456169	-36.196838	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58347	1	0	0	0	0	41	1.0412344	-35.276508	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58348	1	0	0	0	0	41	1.0393917	-37.46963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58349	1	0	0	0	0	41	1.0362539	-37.306347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58350	1	0	0	0	0	41	1.0357966	-39.806015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58351	2	0	0	0	0	41	1.0125578	-34.996624	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58352	2	0	0	0	0	41	1.014113	-34.831538	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58353	2	0	0	0	0	41	1.0150253	-34.72015	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58354	1	0	0	0	0	41	1.0362783	-37.295115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58355	1	0	0	0	0	41	1.0421022	-36.564638	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58356	2	0	0	0	0	41	1.0412938	-54.191054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58357	1	0	0	0	0	41	1.0411653	-54.199524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58358	1	0	0	0	-192.66	41	1.0327741	-38.760014	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58359	1	0	0	0	0	41	1.0359862	-39.688647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58360	1	0	0	0	0	41	1.0333721	-41.512651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58361	1	0	0	0	0	41	1.0322573	-42.675645	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58362	1	0	0	0	0	41	1.0322573	-42.675645	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58363	2	0	0	0	0	41	1.038	-39.224308	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58364	2	0	0	0	0	41	1.0337588	-38.655891	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58365	2	0	0	0	0	41	1.0340625	-38.62439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58366	1	0	0	0	0	41	1.0360573	-39.782758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58367	1	0	0	0	0	41	1.0347927	-38.694207	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58368	1	0	0	0	0	41	1.0404228	-45.382722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58369	1	0	0	0	0	41	1.041399	-48.173871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58370	2	0	0	0	0	41	1.0324417	-42.168294	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58371	1	0	0	0	0	41	1.0404574	-45.39645	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58372	1	0	0	0	0	41	1.0404228	-45.382722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58373	1	0	0	0	0	41	1.0372763	-43.563801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
