function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	58374	1	0	0	0	0	41	1.0447441	-47.497507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58375	2	0	0	0	0	41	1.0540401	-41.163094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58376	2	0	0	0	0	41	1.0556196	-40.17775	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58377	1	0	0	0	0	41	1.0369954	-43.588125	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58378	1	0	0	0	0	41	1.0372763	-43.563801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58379	1	0	0	0	42.51	41	1.0344311	-43.597675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58380	1	0	0	0	0	41	1.0390818	-46.608058	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58381	2	0	0	0	0	41	1.049	-38.542004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58382	2	0	0	0	0	41	1.049	-39.38277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58383	1	0	0	0	0	41	1.0341898	-43.63144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58384	1	0	0	0	0	41	1.0344311	-43.597675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58385	1	0	0	0	0	41	1.0492876	-56.430655	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58386	1	0	0	0	0	41	1.0497417	-56.871834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58387	1	0	0	0	0	41	1.0515121	-58.532402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58388	2	0	0	0	0	41	1.0164344	-55.90534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58389	1	0	0	0	0	41	1.0496023	-56.913957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58390	1	0	0	0	0	41	1.0497417	-56.871834	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58391	1	0	0	0	0	41	1.0437367	-42.624601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58392	2	0	0	0	0	41	1.0505	-43.232403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58393	1	0	0	0	0	41	1.0437706	-42.612659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58394	1	0	0	0	0	41	1.0437367	-42.624601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58395	1	0	0	0	0	41	1.0390036	-37.473317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58396	1	0	0	0	0	41	1.0355221	-39.756712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58397	1	0	0	0	0	41	1.0340666	-41.36558	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58398	1	0	0	0	0	41	1.0340666	-41.36558	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58399	2	0	0	0	0	41	1.0345	-35.024108	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58400	1	0	0	0	0	41	1.0390746	-37.515296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58401	1	0	0	0	0	41	1.0390036	-37.473317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58402	1	0	0	0	-254.51	41	1.039	-37.525988	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58403	1	0	0	0	0	41	1.0385252	-38.715547	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58404	1	0	0	0	0	41	1.0425216	-40.495571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58405	2	0	0	0	0	41	1.0282696	-36.240789	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58406	1	0	0	0	0	41	1.0411891	-37.599046	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58407	1	0	0	0	0	41	1.0384162	-38.779475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58408	1	0	0	0	0	41	1.0578608	-55.627568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58409	1	0	0	0	0	41	1.0544147	-56.07601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58410	2	0	0	0	0	41	1.0534422	-55.154695	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58411	2	0	0	0	0	41	1.0531562	-55.202798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58412	2	0	0	0	0	41	1.0539522	-55.487858	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58413	2	0	0	0	0	41	1.0573928	-55.344529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58414	1	0	0	0	0	41	1.0579285	-55.623147	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58415	1	0	0	0	0	41	1.0578608	-55.627568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58416	2	0	0	0	0	41	1.0457806	-58.303575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58417	2	0	0	0	0	41	1.0418049	-58.861009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58418	1	0	0	0	0	41	1.0458487	-58.298795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58419	1	0	0	0	0	41	1.0457806	-58.303575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58420	1	0	0	0	0	41	1.041283	-51.533666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58421	1	0	0	0	0	41	1.0473036	-54.045795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58422	2	0	0	0	0	41	1.029	-46.911165	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58423	2	0	0	0	0	41	1.024	-48.425019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58424	1	0	0	0	0	41	1.0408574	-51.582221	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58425	1	0	0	0	0	41	1.041283	-51.533666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58426	2	0	0	0	0	41	1.0423283	-51.710347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58427	1	0	0	0	0	41	1.0423283	-51.710347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58428	1	0	0	0	0	41	1.0411395	-51.735927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58429	1	0	0	0	0	41	1.0441109	-54.709349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58430	2	0	0	0	0	41	1.0581069	-49.852416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58431	2	0	0	0	0	41	1.0565223	-47.641413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58432	2	0	0	0	0	41	1.0562993	-49.253557	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58433	2	0	0	0	0	41	1.0603361	-48.769168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58434	2	0	0	0	0	41	1.0591601	-47.192835	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58435	2	0	0	0	0	41	1.0593071	-48.925583	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58436	1	0	0	0	0	41	1.0388055	-51.963647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58437	1	0	0	0	0	41	1.0411395	-51.735927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58438	1	0	0	0	0	41	1.038	-43.011179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58439	2	0	0	0	0	41	1.0480047	-39.096086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58440	2	0	0	0	0	41	1.038	-43.011179	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58441	1	0	0	0	0	41	1.0372696	-43.15993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58442	1	0	0	0	0	41	1.038	-43.011179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58443	1	0	0	0	0	41	1.0380746	-51.754077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58444	1	0	0	0	0	41	1.0433157	-53.823511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58445	2	0	0	0	0	41	1.045	-51.838214	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58446	1	0	0	0	0	41	1.038328	-51.7428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58447	1	0	0	0	0	41	1.0380746	-51.754077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58448	1	0	0	0	0	41	1.0338177	-52.308387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58449	2	0	0	0	0	41	1.0412114	-53.956556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58450	1	0	0	0	0	41	1.0457005	-54.864325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58451	1	0	0	0	0	41	1.0457005	-54.864325	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58452	1	0	0	0	0	41	1.0337961	-52.290666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58453	1	0	0	0	0	41	1.0338177	-52.308387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58454	1	0	0	0	0	41	1.0420042	-51.608471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58455	1	0	0	0	0	41	1.0379921	-54.344353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58456	1	0	0	0	0	41	1.0381893	-54.158042	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58457	1	0	0	0	0	41	1.0381893	-54.158042	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58458	2	0	0	0	0	41	1.0154999	-48.499253	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58459	2	0	0	0	0	41	1.018	-44.342377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58460	1	0	0	0	0	41	1.0401928	-51.773279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58461	1	0	0	0	0	41	1.0420042	-51.608471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58462	1	0	0	0	-157.09	41	1.0383904	-47.328436	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58463	1	0	0	0	0	41	1.0396909	-48.4829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58464	2	0	0	0	0	41	1.0383904	-47.328436	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58465	2	0	0	0	0	41	1.0405	-46.219051	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58466	2	0	0	0	0	41	1.0025602	-47.084487	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58467	2	0	0	0	0	41	1.0405	-46.527053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58468	2	0	0	0	0	41	1.0011443	-47.28757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58469	1	0	0	0	0	41	1.0406105	-47.215202	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58470	1	0	0	0	0	41	1.0383904	-47.328436	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58471	1	0	0	0	0	41	1.0424648	-54.96513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58472	2	0	0	0	0	41	1.0085629	-53.325837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58473	1	0	0	0	0	41	1.0424504	-54.972835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58474	1	0	0	0	0	41	1.0424648	-54.96513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58475	1	0	0	0	-186.24	41	1.0338316	-42.085552	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58476	1	0	0	0	0	41	1.0364816	-40.434175	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58477	1	0	0	0	0	41	1.0354677	-42.305908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58478	1	0	0	0	0	41	1.0417872	-44.786588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58479	2	0	0	0	0	41	1.0405496	-41.143394	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58480	2	0	0	0	0	41	1.0368924	-41.655133	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58481	2	0	0	0	0	41	1.0376473	-41.548338	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58482	2	0	0	0	0	41	1.0376371	-41.55365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58483	1	0	0	0	0	41	1.0347744	-42.361627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58484	1	0	0	0	0	41	1.0354677	-42.305908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58485	1	0	0	0	0	41	1.041	-51.536656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58486	1	0	0	0	0	41	1.0448462	-54.134281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58487	2	0	0	0	0	41	1.0501629	-49.806004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58488	1	0	0	0	0	41	1.0403727	-51.623225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58489	1	0	0	0	0	41	1.041	-51.536656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58490	1	0	0	0	-151.77	41	1.0399645	-45.476749	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58491	1	0	0	0	0	41	1.0439073	-46.127387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58492	1	0	0	0	0	41	1.0460807	-46.690122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58493	1	0	0	0	0	41	1.0461066	-46.696642	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58494	1	0	0	0	0	41	1.0461066	-46.696642	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58495	2	0	0	0	0	41	1.0399645	-45.476749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58496	1	0	0	0	0	41	1.0439709	-46.16281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58497	1	0	0	0	0	41	1.0416876	-45.450213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58498	1	0	0	0	0	41	1.0414262	-54.649405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58499	2	0	0	0	0	41	1.0414262	-54.649405	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58500	1	0	0	0	0	41	1.0414262	-54.649405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58501	1	0	0	0	0	41	1.0414262	-54.649405	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58502	1	0	0	0	0	41	1.0349987	-49.101948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58503	1	0	0	0	0	41	1.034362	-49.367003	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58504	1	0	0	0	0	41	1.0346719	-49.236805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58505	1	0	0	0	0	41	1.0346719	-49.236805	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58506	2	0	0	0	0	41	1.0475725	-48.794693	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58507	2	0	0	0	0	41	1.0039999	-48.72204	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58508	2	0	0	0	0	41	1.0039999	-48.432586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58509	2	0	0	0	0	41	1.0474284	-48.681682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58510	1	0	0	0	0	41	1.0350062	-49.103718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58511	1	0	0	0	0	41	1.0349987	-49.101948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58512	1	0	0	0	0	41	1.051332	-54.701451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58513	2	0	0	0	0	41	1.051332	-54.701451	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58514	2	0	0	0	0	41	1.051332	-54.701451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58515	2	0	0	0	0	41	1.051332	-54.701451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58516	1	0	0	0	0	41	1.051332	-54.701451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58517	1	0	0	0	0	41	1.051332	-54.701451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58518	1	0	0	0	0	41	1.0578403	-55.535671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58519	1	0	0	0	0	41	1.0534619	-55.930821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58520	1	0	0	0	0	41	1.0501408	-56.235843	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58521	1	0	0	0	0	41	1.0501408	-56.235843	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58522	2	0	0	0	0	41	1.0531431	-55.657893	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58523	2	0	0	0	0	41	1.0531431	-55.657893	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58524	1	0	0	0	0	41	1.0534832	-55.948377	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58525	2	0	0	0	0	41	1.0527764	-55.390857	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58526	2	0	0	0	0	41	1.057445	-55.295175	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58527	1	0	0	0	0	41	1.0578905	-55.534074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58528	1	0	0	0	0	41	1.0578403	-55.535671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58529	2	0	0	0	0	41	1.0421033	-51.183272	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58530	2	0	0	0	0	41	1.0452617	-53.6481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58531	1	0	0	0	0	41	1.0440053	-55.185391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58532	1	0	0	0	-68.64	41	1.0431317	-51.038638	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58533	1	0	0	0	0	41	1.0421033	-51.183272	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58534	1	0	0	0	0	41	1.0411674	-43.754366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58535	1	0	0	0	0	41	1.0288974	-47.14593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58536	1	0	0	0	0	41	1.0221884	-49.699508	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58537	1	0	0	0	0	41	1.0221884	-49.699508	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58538	2	0	0	0	0	41	1.045	-41.620048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58539	2	0	0	0	0	41	1.045	-41.298503	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58540	2	0	0	0	0	41	1.045	-40.208003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58541	2	0	0	0	0	41	1.045	-42.189929	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58542	2	0	0	0	0	41	1.045	-40.660146	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58543	1	0	0	0	0	41	1.0406161	-43.876869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58544	1	0	0	0	0	41	1.0411674	-43.754366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58545	2	0	0	0	0	41	1.0462394	-53.256117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58546	1	0	0	0	0	41	1.0461899	-53.289106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58547	1	0	0	0	0	41	1.0431669	-54.933638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58548	2	0	0	0	0	41	1.041	-53.058032	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58549	2	0	0	0	0	41	1.043	-54.422555	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58550	1	0	0	0	0	41	1.0431491	-54.944999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58551	1	0	0	0	0	41	1.0431669	-54.933638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58552	1	0	0	0	-1.48	41	1.0429376	-49.100626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58553	1	0	0	0	0	41	1.0472416	-50.670657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58554	2	0	0	0	0	41	1.045	-48.694381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58555	1	0	0	0	0	41	1.0436099	-48.987733	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58556	1	0	0	0	0	41	1.0429376	-49.100626	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58557	1	0	0	0	118.87	41	1.0451627	-50.161398	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58558	1	0	0	0	0	41	1.0428437	-51.357591	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58559	1	0	0	0	0	41	1.0424255	-53.965008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58560	2	0	0	0	0	41	1.0492772	-49.732603	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58561	1	0	0	0	0	41	1.0442319	-50.030753	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58562	1	0	0	0	0	41	1.0421699	-51.460831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58563	1	0	0	0	0	41	1.0538612	-53.201221	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58564	2	0	0	0	0	41	1.0557823	-53.847227	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58565	1	0	0	0	0	41	1.0506457	-55.928385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58566	1	0	0	0	0	41	1.0557077	-53.934898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58567	1	0	0	0	0	41	1.0539212	-53.150209	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58568	1	0	0	0	-261.13	41	1.0418232	-53.317467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58569	1	0	0	0	0	41	1.0435891	-53.387995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58570	1	0	0	0	0	41	1.0439321	-53.991626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58571	2	0	0	0	0	41	1.0107642	-51.549715	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58572	1	0	0	0	0	41	1.0436809	-53.385427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58573	1	0	0	0	0	41	1.0440675	-53.42984	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58574	1	0	0	0	0	41	1.0434754	-53.783687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58575	2	0	0	0	0	41	1.039633	-54.756315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58576	1	0	0	0	0	41	1.0302758	-57.590064	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58577	1	0	0	0	0	41	1.0302758	-57.590064	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58578	1	0	0	0	0	41	1.0435331	-53.775733	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58579	1	0	0	0	0	41	1.0434754	-53.783687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58580	1	0	0	0	-279.16	41	1.041	-44.642761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58581	1	0	0	0	0	41	1.0418054	-46.142691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58582	1	0	0	0	0	41	1.0433831	-46.743063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58583	2	0	0	0	0	41	1.046	-43.323439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58584	2	0	0	0	0	41	1.046	-42.892402	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58585	2	0	0	0	0	41	1.0478257	-43.206881	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58586	1	0	0	0	0	41	1.0421732	-44.880419	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58587	1	0	0	0	0	41	1.0414249	-46.259413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58588	1	0	0	0	0	42	1.0320795	-36.652245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58589	1	7.5	0.55	0	0	42	1.0320564	-36.656951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58590	1	6.28	1.07	0	0	42	1.0318489	-37.146014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58591	1	0	0	0	0	42	1.0318054	-36.980175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58592	1	6.64	1.12	0	0	42	1.0317772	-36.983848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58593	1	3.96	0.6	0	0	42	1.0411809	-25.694126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58594	1	16.84	3.13	0	0	42	1.0384919	-30.63433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58595	1	14.1	3.29	0	0	42	1.0374657	-30.892265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58596	1	0	0	0	0	42	1.0378025	-28.183675	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58597	1	0	0	0	0	42	1.0391373	-30.359992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58598	1	15.26	0.51	0	0	42	1.0377616	-28.192769	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58599	1	16.24	6.05	0	0	42	1.0258287	-16.598299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58600	1	0	0	0	0	42	1.0324224	-15.183814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58601	1	0	0	0	0	42	1.033295	-17.290937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58602	1	29.39	11.43	0	0	42	1.0322246	-15.198889	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58603	1	8.58	3.6	0	0	42	1.0313022	-19.192157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58604	1	8.81	1.53	0	0	42	1.0311312	-18.963652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58605	1	8.04	2.47	0	0	42	1.0242423	-16.059552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58606	1	2.6	0.09	0	0	42	1.0350733	-20.649477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58607	1	3.51	2.15	0	0	42	1.0256009	-21.103748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58608	1	7.91	4.93	0	0	42	1.0284973	-40.094803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58609	1	6.33	1.56	0	0	42	1.027654	-40.21433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58610	1	8.87	0.83	0	0	42	1.0275492	-41.404241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58611	1	4.01	1.52	0	0	42	1.0270647	-40.198518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58612	1	0	0	0	0	42	1.0247108	-41.526543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58613	1	0	0	0	0	42	1.0365428	-45.938577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58614	1	0	0	0	0	42	1.0653473	-52.296462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58615	1	0	0	0	0	42	1.0653473	-52.296462	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58616	1	3.46	0.68	0	0	42	1.0246945	-41.528361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58617	1	0	0	0	0	42	1.0247418	-41.502158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58618	1	18.42	7.04	0	0	42	1.0402553	-35.526115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58619	1	26.97	7.41	0	0	42	1.0285975	-37.924088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58620	1	27.2	10.07	0	0	42	1.0276656	-38.91739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58621	1	27.7	3.98	0	0	42	1.0326006	-37.699234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58622	1	0	0	0	0	42	1.0303318	-37.136074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58623	1	29.8	8.56	0	0	42	1.0301697	-37.153374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58624	1	42.41	9	0	0	42	1.0298747	-39.504749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58625	1	0	0	0	0	42	1.0309799	-40.11189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58626	1	13.43	4.57	0	0	42	1.0308941	-40.119852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58627	1	0	0	0	11.32	42	1.0294337	-40.704411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58628	1	0	0	0	0	42	1.0324981	-41.056186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58629	1	0	0	0	0	42	1.0369384	-41.554595	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58630	1	0	0	0	0	42	1.0369384	-41.554595	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58631	1	13.43	1.14	0	0	42	1.0293898	-40.711799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58632	1	13.43	2.48	0	0	42	1.0324831	-39.856986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58633	1	0	0	0	0	42	1.0286116	-40.614563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58634	1	0	0	0	0	42	1.0349274	-41.27284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58635	1	13.43	6.55	0	0	42	1.0285035	-40.622076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58636	1	0	0	0	56.07	42	1.0328488	-33.355189	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58637	1	0	0	0	0	42	1.0377921	-35.760358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58638	1	0	0	0	0	42	1.0372522	-38.837983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58639	1	59.02	7.08	0	0	42	1.0326324	-33.386624	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58640	1	0	0	0	0	42	1.0376662	-35.789685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58641	1	36.53	9.3	0	0	42	1.0247811	-39.223738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58642	1	36.53	20.2	0	0	42	1.0347371	-39.189906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58643	1	0	0	0	0	42	1.0350422	-39.169947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58644	1	0	0	0	0	42	1.0337378	-33.80741	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58645	1	0	0	0	0	42	1.0290292	-38.305451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58646	1	0	0	0	0	42	1.0291718	-40.821722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58647	1	0	0	0	0	42	1.0291718	-40.821722	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58648	1	36.53	7.88	0	0	42	1.0335732	-33.829288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58649	1	11.24	1.09	0	0	42	1.0279969	-39.442861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58650	1	5.61	0.7	0	0	42	1.032758	-39.069089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58651	1	5.61	0.36	0	0	42	1.032264	-38.857522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58652	1	0	0	0	0	42	1.0322831	-38.85425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58653	1	0	0	0	0	42	1.0356176	-40.518651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58654	1	0	0	0	0	42	1.0339455	-42.655541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58655	1	5.61	0.37	0	0	42	1.0223793	-45.701351	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58656	1	0	0	0	0	42	1.0349704	-40.91042	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58657	1	0	0	0	0	42	1.0356821	-40.507542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58658	1	24.89	8.05	0	0	42	1.0272752	-35.913295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58659	1	10.5	5.68	0	0	42	1.0243464	-38.220813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58660	1	11.12	0.25	0	0	42	1.025096	-37.980001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58661	1	0	0	0	0	42	1.0251261	-37.973809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58662	1	9.48	1.48	0	0	42	1.0252901	-38.724637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58663	1	0	0	0	0	42	1.0331979	-37.118066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58664	1	5.76	1.26	0	0	42	1.0331668	-37.121552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58665	1	13.54	4.54	0	65.76	42	1.0379272	-38.968723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58666	1	0	0	0	0	42	1.0372722	-38.953911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58667	1	0	0	0	0	42	1.0309275	-40.742978	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58668	1	0	0	0	0	42	1.0409443	-41.838322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58669	1	7.66	1.04	0	0	42	1.0308948	-40.747517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58670	1	7.66	2.42	0	0	42	1.0332321	-40.352043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58671	1	7.66	3.64	0	0	42	1.0328084	-40.294574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58672	1	0	0	0	0	42	1.0328612	-40.290897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58673	1	0	0	0	0	42	1.0285349	-38.070411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58674	1	37.2	11.17	0	0	42	1.0283178	-38.090726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58675	1	0	0	0	0	42	1.0339229	-37.972203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58676	1	34.32	6.67	0	0	42	1.0337625	-37.991696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58677	1	0	0	0	41.82	42	1.034835	-35.568435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58678	1	34.32	12.85	0	0	42	1.0376798	-37.552559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58679	1	0	0	0	0	42	1.0353671	-35.472601	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58680	1	34.32	8.05	0	0	42	1.0313777	-38.121019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58681	1	0	0	0	0	42	1.0315444	-38.101781	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58682	1	31.63	9.63	0	0	42	1.0235257	-39.434892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58683	1	29.89	3.94	0	0	42	1.0320776	-38.646022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58684	1	43.42	8.69	0	0	42	1.0233952	-39.514238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58685	1	29.89	11	0	0	42	1.0269478	-39.446194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58686	1	27.64	2.78	0	0	42	1.0313691	-40.572494	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58687	1	0	0	0	0	42	1.0314554	-40.556967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58688	1	18.93	13.56	0	82.34	42	1.0366422	-40.057576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58689	1	0	0	0	0	42	1.0279622	-40.345481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58690	1	23.08	5.49	0	0	42	1.0278376	-40.358165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58691	1	0	0	0	0	42	1.0297506	-40.581393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58692	1	18.93	1.7	0	0	42	1.0296772	-40.593186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58693	1	31.54	4.26	0	0	42	1.0304408	-39.492908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58694	1	35.03	18.38	0	0	42	1.0260385	-38.596483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58695	1	31.54	7.97	0	0	42	1.0274157	-38.598931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58696	1	31.54	13.17	0	0	42	1.028571	-38.758729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58697	1	35.86	1.95	0	23.16	42	1.0368507	-37.188913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58698	1	35.86	6.53	0	0	42	1.0297762	-37.893067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58699	1	49.4	13.27	0	0	42	1.0307718	-39.025593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58700	1	0	0	0	0	42	1.0348161	-34.491783	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58701	1	0	0	0	0	42	1.0352046	-36.801387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58702	1	0	0	0	0	42	1.0353819	-37.106827	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58703	1	0	0	0	0	42	1.0353819	-37.106827	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58704	1	35.86	11.36	0	0	42	1.0346248	-34.510976	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58705	1	35.86	11.9	0	0	42	1.0290746	-38.210377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58706	1	6.76	0.66	0	0	42	1.0270189	-40.972114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58707	1	26.92	10.33	0	0	42	1.0363748	-38.823858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58708	1	0	0	0	0	42	1.0452882	-37.068239	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58709	1	0	0	0	0	42	1.0399251	-38.213723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58710	1	26.92	2.27	0	0	42	1.0451927	-37.084567	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58711	1	0	0	0	0	42	1.0353949	-39.033562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58712	1	27.25	5.25	0	0	42	1.0352699	-39.047827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58713	1	0	0	0	0	42	1.0370248	-38.413565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58714	1	28.62	9.35	0	0	42	1.0368518	-38.429895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58715	1	0	0	0	0	42	1.0345598	-39.848034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58716	1	5.63	1.76	0	0	42	1.0345263	-39.851002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58717	1	0	0	0	16.03	42	1.0378462	-39.907409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58718	1	6.25	1.03	0	0	42	1.0440513	-41.944112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58719	1	0	0	0	0	42	1.0377683	-39.87837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58720	1	3.55	0.19	0	0	42	1.038865	-39.112002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58721	1	4.18	1.82	0	0	42	1.0346344	-40.215136	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58722	1	4.28	0.52	0	0	42	1.0344342	-39.670717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58723	1	9.34	2.5	0	0	42	1.0354245	-37.747847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58724	1	12.3	2.68	0	0	42	1.0432303	-35.218065	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58725	1	13.3	3.34	0	0	42	1.0348542	-36.942422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58726	1	9.56	2.41	0	0	42	1.0416487	-36.498843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58727	1	0	0	0	0	42	1.0416964	-36.493189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58728	1	7.71	3.02	0	0	42	1.0263988	-20.311857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58729	1	12.48	0.93	0	0	42	1.0255015	-21.249211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58730	1	13.75	3.98	0	0	42	1.0290606	-23.280902	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58731	1	12.71	3.71	0	0	42	1.025383	-21.610756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58732	1	6.07	2.36	0	0	42	1.020918	-25.669128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58733	1	4.57	1	0	0	42	1.0216564	-26.481041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58734	1	36.34	28.36	0	0	42	1.0163622	-23.368835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58735	1	18.11	0.97	0	0	42	1.0172054	-24.467636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58736	1	0	0	0	0	42	1.0292992	-21.784883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58737	1	18.23	1.04	0	0	42	1.0292386	-21.794619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58738	1	7.12	1.48	0	14.97	42	1.0375961	-28.61307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58739	1	7.12	1.27	0	0	42	1.0375666	-28.617089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58740	1	8.44	1.5	0	0	42	1.0295149	-28.839025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58741	1	4.95	1.34	0	0	42	1.0209759	-22.457713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58742	1	0	0	0	0	42	1.0229271	-22.0373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58743	1	8.48	4.32	0	0	42	1.0228582	-22.042149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58744	1	0	0	0	5.76	42	1.0354029	-37.271676	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58745	1	0	0	0	0	42	1.0368627	-39.207199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58746	1	0	0	0	0	42	1.0280312	-41.014636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58747	1	12.42	1.13	0	0	42	1.0353619	-37.2786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58748	1	0	0	0	0	42	1.0358789	-37.136485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58749	1	13.05	3.5	0	0	42	1.024663	-41.759857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58750	1	12.42	2.7	0	0	42	1.0265274	-41.38323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58751	1	0	0	0	0	42	1.0265825	-41.376531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58752	1	0	0	0	0	42	1.0241322	-39.645357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58753	1	0	0	0	0	42	1.0353746	-43.009462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58754	1	13.24	3.08	0	0	42	1.0240687	-39.65368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58755	1	5.29	1.87	0	0	42	1.0329469	-38.329393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58756	1	10.59	2.98	0	0	42	1.0303811	-38.714946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58757	1	17.73	7.03	0	0	42	1.0248218	-41.419965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58758	1	8.55	2.97	0	0	42	1.0271609	-41.06957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58759	1	12	1.97	0	0	42	1.0298521	-36.643489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58760	1	11.36	2.8	0	0	42	1.0296771	-36.433919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58761	1	0	0	0	0	42	1.0300489	-36.846962	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58762	1	11.36	2.2	0	0	42	1.0299989	-36.854009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58763	1	4.51	0.38	0	4.01	42	1.0366241	-21.20026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58764	1	9.25	5.57	0	0	42	1.0264202	-41.358064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58765	1	3.84	1.37	0	0	42	1.0355577	-24.036947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58766	1	3.84	0.84	0	0	42	1.0339241	-23.69871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58767	1	6.45	2.7	0	0	42	1.0312506	-22.951965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58768	1	6.13	0.31	0	0	42	1.0378119	-24.327458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58769	1	0	0	0	0	42	1.0382907	-23.032268	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58770	1	0	0	0	0	42	1.038992	-24.585758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58771	1	0	0	0	0	42	1.0396746	-27.522801	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58772	1	6.13	0.82	0	0	42	1.0388829	-24.571566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58773	1	6.13	0.95	0	0	42	1.0389676	-24.589391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58774	1	6.27	3.51	0	-1.31	42	1.0379613	-29.236652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58775	1	4.35	1.14	0	0	42	1.0427139	-24.327113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58776	1	6.54	0.81	0	0	42	1.0417699	-23.874129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58777	1	0	0	0	0	42	1.0401039	-25.403018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58778	1	15.64	2.39	0	0	42	1.0400461	-25.411194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58779	1	19.71	4.63	0	0	42	1.0170785	-28.650753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58780	1	13.96	2.34	0	0	42	1.0375175	-25.452239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58781	1	20.52	0.95	0	0	42	1.0435306	-25.438173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58782	1	9.92	4.81	0	0	42	1.0322796	-24.723019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58783	1	4.91	0.56	0	0	42	1.0337307	-25.006398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58784	1	0	0	0	0	42	1.0337501	-25.003471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58785	1	7.13	2.42	0	0	42	1.0270927	-57.334622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58786	1	0	0	0	0	42	1.0263331	-58.2012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58787	1	5.93	1.53	0	0	42	1.033871	-60.240025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58788	1	0.11	0.02	0	0	42	1.0419756	-62.201311	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58789	1	0	0	0	0	42	1.0423023	-62.118017	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58790	1	0	0	0	0	42	1.0263301	-58.191661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58791	1	6.79	1.01	0	0	42	1.0266598	-57.73175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58792	1	0	0	0	0	42	1.0304329	-59.869643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58793	1	6.45	0.43	0	0	42	1.034795	-61.725412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58794	1	0	0	0	0	42	1.0403163	-63.589173	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58795	1	0	0	0	0	42	1.0403163	-63.589173	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58796	1	0	0	0	0	42	1.030438	-59.859016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58797	1	7.08	3.15	0	0	42	1.0316269	-58.242411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58798	1	0	0	0	0	42	1.0288981	-59.446664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58799	1	0.7	0.31	0	0	42	1.0450013	-61.891214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58800	1	6.1	1.43	0	0	42	1.0288676	-59.450152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58801	1	0	0	0	0	42	1.0341461	-57.25207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58802	1	5.43	3.75	0	0	42	1.0340934	-57.254531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58803	1	6.33	1.11	0	0	42	1.0376689	-56.269005	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58804	1	0	0	0	0	42	1.0376934	-56.265634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58805	1	0	0	0	0	42	1.0287782	-57.076694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58806	1	5	1.52	0	0	42	1.0375326	-61.7539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58807	1	0	0	0	0	42	1.0289523	-57.055657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58808	1	11.2	5.72	0	0	42	1.0393478	-40.16063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58809	1	0	0	0	0	42	1.0394338	-40.154548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58810	1	9.98	2.81	0	0	42	1.0273215	-36.40123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58811	1	0	0	0	9.44	42	1.0419453	-41.757521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58812	1	7.79	2.58	0	0	42	1.0419023	-41.761624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58813	1	20.43	3.38	0	0	42	1.0301448	-39.003452	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58814	1	0	0	0	0	42	1.0338732	-39.220685	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58815	1	0	0	0	0	42	1.0338732	-39.220685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58816	1	0	0	0	0	42	1.0338732	-39.220685	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58817	1	0	0	0	0	42	1.0338732	-39.220685	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58818	1	14.92	3.05	0	0	42	1.0338105	-39.228639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58819	1	0	0	0	0	42	1.033934	-39.212693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58820	1	14.92	2.56	0	0	42	1.0370659	-39.153379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58821	1	0	0	0	0	42	1.025239	-38.207944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58822	1	0	0	0	0	42	1.025239	-38.207944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58823	1	0	0	0	0	42	1.025239	-38.207944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58824	1	0	0	0	0	42	1.025239	-38.207944	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58825	1	8.7	2.32	0	0	42	1.0251951	-38.213189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58826	1	0	0	0	0	42	1.0252894	-38.202807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58827	1	4.44	1.4	0	0	42	1.0234669	-44.418159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58828	1	4.55	2.27	0	0	42	1.0279447	-40.554044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58829	1	7.17	0.26	0	0	42	1.0414816	-42.345814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58830	1	5.51	4.17	0	0	42	1.0281933	-38.745901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58831	1	5.51	0.5	0	0	42	1.0287006	-38.888584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58832	1	9.12	2.42	0	0	42	1.0205758	-40.043498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58833	1	31.65	11.26	0	49.95	42	1.0337568	-40.851517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58834	1	0	0	0	0	42	1.0382832	-39.422487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58835	1	33.69	2.63	0	0	42	1.0392224	-41.197372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58836	1	0	0	0	0	42	1.0387033	-39.3627	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58837	1	32.4	8.26	0	0	42	1.0045227	-41.695194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58838	1	35.78	25.47	0	0	42	1.0031149	-41.298207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58839	1	0	0	0	0	42	1.0270208	-39.578482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58840	1	5.9	1.1	0	0	42	1.0269952	-39.581564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58841	1	9.71	3.88	0	0	42	1.0293484	-35.005649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58842	1	0	0	0	0	42	1.033801	-27.813183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58843	1	5.41	3.12	0	0	42	1.0337526	-27.816002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58844	1	30.65	5.12	0	0	42	1.0317582	-27.118172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58845	1	0	0	0	13.6	42	1.0416306	-24.294067	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58846	1	30.65	7.87	0	0	42	1.0348362	-26.604186	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58847	1	0	0	0	0	42	1.0350877	-26.50651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58848	1	0	0	0	0	42	1.0350877	-26.50651	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58849	1	0	0	0	0	42	1.0423114	-24.177511	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58850	1	30.65	3.79	0	0	42	1.0318706	-26.841038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58851	1	30.65	11.28	0	0	42	1.0273249	-28.175157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58852	1	7.2	2.44	0	25.14	42	1.0390393	-24.979621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58853	1	7.2	5.26	0	0	42	1.0341378	-25.838215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58854	1	7.2	0.13	0	0	42	1.0328671	-26.23108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58855	1	0	0	0	33.15	42	1.0395481	-33.927154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58856	1	9.84	2.87	0	0	42	1.0394939	-33.932901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58857	1	9.84	1.19	0	0	42	1.02819	-32.063362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58858	1	0	0	0	0	42	1.0299331	-33.726523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58859	1	9.84	3.39	0	0	42	1.0298808	-33.731489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58860	1	0	0	0	0	42	1.0258947	-14.020526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58861	1	6.19	3.03	0	0	42	1.0258435	-14.024116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58862	1	16.29	7.59	0	0	42	1.0243118	-20.968354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58863	1	15.04	6.51	0	0	42	1.0291346	-19.937336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58864	1	15.04	1.25	0	0	42	1.0252717	-19.884368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58865	1	0	0	0	15.98	42	1.0411974	-19.52649	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58866	1	0	0	0	0	42	1.0326319	-19.854979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58867	1	15.04	2.17	0	0	42	1.0411326	-19.535028	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58868	1	8.21	2.26	0	0	42	1.0310523	-18.641658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58869	1	5.97	1.19	0	0	42	1.0319495	-17.986929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58870	1	4.47	0.59	0	0	42	1.0181799	-22.227906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58871	1	3.31	0.76	0	0	42	1.0207771	-21.162106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58872	1	8.06	2.36	0	11.88	42	1.0352097	-16.585385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58873	1	0	0	0	0	42	1.0288202	-22.405917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58874	1	16.06	5.45	0	0	42	1.0287182	-22.414992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58875	1	0	0	0	0	42	1.0393064	-31.026594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58876	1	12.14	2.26	0	0	42	1.0392606	-31.032836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58877	1	8.05	2.92	0	0	42	1.0404825	-30.704905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58878	1	10.05	3.13	0	0	42	1.0390306	-31.205575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58879	1	5.23	1.46	0	0	42	1.0291525	-38.409538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58880	1	10.22	4.59	0	0	42	1.0311474	-37.912918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58881	1	0	0	0	11.01	42	1.0368554	-36.892384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58882	1	3.37	1.18	0	0	42	1.0368346	-36.894089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58883	1	4.79	2.93	0	0	42	1.0372952	-35.911534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58884	1	9.14	2.94	0	0	42	1.0350781	-33.587259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58885	1	0	0	0	0	42	1.0351362	-33.581919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58886	1	9.14	1.2	0	0	42	1.0345521	-34.496487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58887	1	0	0	0	-71.7	42	1.03546	-28.891139	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58888	1	0	0	0	0	42	1.0374119	-32.539524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58889	1	9.89	1.54	0	0	42	1.0354186	-28.897124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58890	1	4.31	0.66	0	0	42	1.0392315	-34.370148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58891	1	16.24	1.52	0	0	42	1.0404713	-32.480852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58892	1	13.68	0.83	0	0	42	1.0407479	-32.052289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58893	1	0	0	0	13.37	42	1.0407793	-33.108361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58894	1	13.68	5.84	0	0	42	1.0406953	-33.115161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58895	1	0	0	0	0	42	1.0289264	-33.294905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58896	1	8.08	1.31	0	0	42	1.0288915	-33.299588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58897	1	0	0	0	0	42	1.0382089	-35.154417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58898	1	8.18	1.27	0	0	42	1.0381766	-35.159002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58899	1	0	0	0	0	42	1.0355455	-53.084003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58900	1	5.46	1.62	0	0	42	1.0355182	-53.086841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58901	1	6.88	3.06	0	0	42	1.0227344	-53.286449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58902	1	13.76	3.7	0	0	42	1.0205122	-53.564631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58903	1	0	0	0	0	42	1.0205889	-53.55608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58904	1	0	0	0	0	42	1.0330601	-53.825054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58905	1	12.39	6.82	0	0	42	1.032962	-53.83081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58906	1	4.25	0.53	0	0	42	1.0296685	-52.692018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58907	1	7.34	0.93	0	0	42	1.0340862	-52.447329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58908	1	0	0	0	0	42	1.0341139	-52.442931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58909	1	0	0	0	0	42	1.0341466	-51.982569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58910	1	39.05	3.1	0	0	42	1.0340205	-52.003308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58911	1	39.9	5.76	0	0	42	1.0195532	-53.761784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58912	1	0	0	0	0	42	1.0324889	-52.434541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58913	1	38.39	8.77	0	0	42	1.0323148	-52.455461	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58914	1	38.39	5.12	0	0	42	1.0333821	-52.297604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58915	1	38.75	12.09	0	0	42	1.0251435	-53.074224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58916	1	20.96	7.67	0	0	42	1.0315942	-51.803309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58917	1	21.32	7.27	0	0	42	1.034793	-51.706965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58918	1	0	0	0	0	42	1.0305786	-51.494894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58919	1	20.96	8.02	0	0	42	1.0304312	-51.506672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58920	1	21.32	4.97	0	0	42	1.0322317	-52.062687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58921	1	0	0	0	0	42	1.0323359	-52.050918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58922	1	6.8	0.39	0	0	42	1.0310274	-53.42945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58923	1	3.89	0.33	0	0	42	1.0319219	-52.952218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58924	1	0	0	0	0	42	1.0288071	-54.145109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58925	1	4.67	1.69	0	0	42	1.0287755	-54.147812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58926	1	0	0	0	0	42	1.0407232	-54.487324	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58927	1	0	0	0	0	42	1.0389637	-55.81023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58928	1	35.17	11.77	0	0	42	1.0405095	-54.507045	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58929	1	32.16	12.26	0	0	42	1.0249032	-56.029132	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58930	1	0	0	0	0	42	1.0251324	-56.01003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58931	1	39.27	11.06	0	0	42	1.024748	-56.36789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58932	1	0	0	0	-52.45	42	1.0380844	-52.667609	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58933	1	32.16	9.61	0	0	42	1.0327809	-54.245428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58934	1	0	0	0	0	42	1.0273464	-56.205376	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58935	1	0	0	0	0	42	1.0273464	-56.205376	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58936	1	0	0	0	0	42	1.0391277	-52.617406	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58937	1	7.26	2.55	0	0	42	1.0348699	-50.524661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58938	1	16.41	5.47	0	0	42	1.0380498	-33.268942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58939	1	0	0	0	0	42	1.0464511	-28.825977	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58940	1	16.41	4.63	0	0	42	1.0412487	-32.534538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58941	1	0	0	0	0	42	1.0470247	-28.735688	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58942	1	17.09	5.52	0	0	42	1.034224	-34.627846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58943	1	0	0	0	0	42	1.034314	-34.619289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58944	1	5.36	2.14	0	0	42	1.0324242	-36.22616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58945	1	5.36	0.3	0	0	42	1.0317015	-34.848137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58946	1	9.94	4.48	0	0	42	1.0359206	-36.032836	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58947	1	10.55	3.12	0	0	42	1.0358579	-36.155566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58948	1	0	0	0	0	42	1.0359094	-36.150183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58949	1	5.96	0.82	0	0	42	1.0352233	-35.531147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58950	1	6	2.22	0	0	42	1.0375243	-34.437009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58951	1	0	0	0	0	42	1.03756	-34.434013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58952	1	53.75	6.95	0	0	42	1.027909	-34.262139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58953	1	30.41	11.63	0	69.88	42	1.0380565	-35.295766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58954	1	0	0	0	0	42	1.0286339	-33.285592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58955	1	69.49	9.47	0	0	42	1.0283715	-33.326539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58956	1	0	0	0	0	42	1.033587	-35.272036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58957	1	37.42	11.41	0	0	42	1.0333826	-35.291985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58958	1	0	0	0	0	42	1.0342614	-37.144249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58959	1	3.32	0.86	0	0	42	1.034244	-37.146061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58960	1	10.98	0.69	0	22.61	42	1.0365897	-36.624912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58961	1	0	0	0	0	42	1.0382685	-58.581789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58962	1	4.47	1.04	0	0	42	1.0382453	-58.584424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58963	1	6.68	3.13	0	0	42	1.0381158	-58.150074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58964	1	7.58	2.08	0	0	42	1.0362022	-56.961106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58965	1	9.26	3.97	0	0	42	1.0388293	-57.63992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58966	1	0	0	0	0	42	1.0389008	-57.634755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58967	1	14.13	4.91	0	0	42	1.0382466	-57.062699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58968	1	0	0	0	0	42	1.0414364	-59.006369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58969	1	0	0	0	0	42	1.0441763	-58.487966	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58970	1	14.13	3.95	0	0	42	1.0413584	-59.014058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58971	1	0	0	0	0	42	1.0374134	-58.947616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58972	1	17.89	3.42	0	0	42	1.0373343	-58.957449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58973	1	4.01	1.39	0	0	42	1.0373527	-56.511085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58974	1	4.23	1.17	0	0	42	1.037223	-52.598535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58975	1	2.36	0.76	0	0	42	1.0365673	-57.281763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58976	1	0	0	0	0	42	1.0379899	-54.259433	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58977	1	0	0	0	0	42	1.04062	-56.998751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58978	1	0	0	0	0	42	1.0442769	-58.358454	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58979	1	0	0	0	0	42	1.0393514	-55.969477	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58980	1	0	0	0	0	42	1.0393514	-55.969477	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58981	1	37.4	16.5	0	0	42	1.0377036	-54.280617	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58982	1	0	0	0	0	42	1.0385561	-54.139316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58983	1	28.34	4.7	0	0	42	1.0367505	-57.051057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58984	1	0	0	0	0	42	1.0415627	-58.459143	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58985	1	0	0	0	0	42	1.0408318	-58.664786	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58986	1	0	0	0	0	42	1.0409758	-58.623959	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58987	1	0	0	0	0	42	1.0409758	-58.623959	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58988	1	23.27	10.94	0	0	42	1.0413947	-58.471209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58989	1	23.27	5.42	0	0	42	1.0399562	-59.858046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58990	1	4.71	2.05	0	0	42	1.0382058	-48.942364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58991	1	6.37	1.76	0	0	42	1.0271009	-52.092863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58992	1	0	0	0	0	42	1.0271353	-52.089325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58993	1	3.92	1.91	0	2.81	42	1.0387141	-47.314114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58994	1	0	0	0	0	42	1.0366465	-56.329116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58995	1	5.49	0.75	0	0	42	1.0366255	-56.332197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58996	1	19.04	12.21	0	0	42	1.0293094	-52.666231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58997	1	18.7	2.92	0	24.81	42	1.0359991	-52.985348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58998	1	16.58	6.65	0	0	42	1.0260881	-51.143711	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	58999	1	6.72	2.87	0	0	42	1.023925	-27.885298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59000	1	5.95	1.25	0	0	42	1.0272592	-28.90386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59001	1	16.17	1.29	0	0	42	1.0285094	-36.832971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59002	1	9.15	2.93	0	0	42	1.0308823	-37.35012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59003	1	7.1	0.94	0	0	42	1.026791	-40.681475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59004	1	16.44	2.56	0	0	42	1.0280941	-41.82228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59005	1	0	0	0	0	42	1.0281554	-41.812245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59006	1	0	0	0	0	42	1.0216451	-45.262906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59007	1	2.64	0.57	0	0	42	1.0387983	-48.321958	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59008	1	0	0	0	0	42	1.0218428	-45.236969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59009	1	5.6	0.23	0	0	42	1.0296172	-43.990496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59010	1	2.8	0.46	0	0	42	1.0318762	-43.060732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59011	1	13.73	4.56	0	0	42	1.0291639	-26.849358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59012	1	0	0	0	1.95	42	1.0349611	-20.860988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59013	1	0	0	0	0	42	1.0382241	-23.952754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59014	1	18.07	2.5	0	0	42	1.0348912	-20.870485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59015	1	13.73	4.42	0	0	42	1.0276745	-27.487426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59016	1	13.73	11.43	0	0	42	1.0314624	-25.826618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59017	1	0	0	0	0	42	1.0316099	-25.820635	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59018	1	32.73	20.77	0	0	42	1.0246666	-35.860417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59019	1	34	11.97	0	0	42	1.0279151	-36.713539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59020	1	31.26	4.36	0	0	42	1.0307358	-36.740878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59021	1	31.26	16.63	0	0	42	1.0267316	-36.348299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59022	1	0	0	0	0	42	1.0383671	-33.095224	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59023	1	0	0	0	0	42	1.0314303	-34.854537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59024	1	0	0	0	0	42	1.0292697	-35.465332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59025	1	0	0	0	0	42	1.0292697	-35.465332	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59026	1	28.06	4.53	0	0	42	1.038253	-33.110398	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59027	1	0	0	0	0	42	1.0390404	-33.021786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59028	1	28.06	8.83	0	0	42	1.0277225	-36.34474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59029	1	0	0	0	0	42	1.025781	-34.913838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59030	1	29.35	19.39	0	0	42	1.0255002	-34.928815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59031	1	0	0	0	0	42	1.0288125	-34.99882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59032	1	28.06	6.55	0	0	42	1.0286682	-35.014688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59033	1	0	0	0	0	42	1.0364484	-32.024289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59034	1	0	0	0	0	42	1.031517	-34.575504	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59035	1	0	0	0	0	42	1.0296976	-35.973418	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59036	1	0	0	0	0	42	1.0296976	-35.973418	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59037	1	46.46	17.28	0	0	42	1.0361732	-32.04806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59038	1	0	0	0	0	42	1.0214247	-34.278357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59039	1	43.04	4.16	0	0	42	1.0212728	-34.303183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59040	1	39.92	17.58	0	0	42	1.0184405	-35.135755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59041	1	46.31	26.48	0	0	42	1.0180795	-34.61991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59042	1	14.27	1.91	0	0	42	1.0281515	-36.918009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59043	1	14.57	0.91	0	0	42	1.0307297	-37.013797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59044	1	15.95	2.64	0	25.34	42	1.0349403	-36.810919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59045	1	14.6	4	0	0	42	1.0291118	-35.823023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59046	1	34.63	8.03	0	0	42	1.0341779	-33.700094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59047	1	0	0	0	112.08	42	1.0401475	-31.935525	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59048	1	0	0	0	0	42	1.0406369	-35.645276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59049	1	41.88	7.56	0	0	42	1.0399643	-31.958915	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59050	1	33.9	13.39	0	0	42	1.0343749	-35.621193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59051	1	0	0	0	0	42	1.0244836	-36.249894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59052	1	33.9	10.43	0	0	42	1.0242747	-36.270192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59053	1	0	0	0	0	42	1.0231625	-34.045882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59054	1	13.41	1.68	0	0	42	1.0231075	-34.053268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59055	1	6.4	3.2	0	0	42	1.017939	-34.951749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59056	1	0	0	0	0	42	1.029729	-38.801584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59057	1	6.02	1.36	0	0	42	1.029701	-38.804948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59058	1	28.21	5.65	0	0	42	1.0246662	-35.834541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59059	1	0.01	0	0	0	42	1.0363874	-35.508787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59060	1	28.21	5.11	0	0	42	1.03626	-35.52406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59061	1	28.21	4.91	0	73.48	42	1.0420274	-35.870797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59062	1	28.21	5.27	0	0	42	1.0378965	-35.880736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59063	1	10.8	4.53	0	0	42	1.0223375	-37.979087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59064	1	10.8	4.72	0	0	42	1.0262537	-35.968296	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59065	1	11.96	3.8	0	0	42	1.0275843	-37.734623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59066	1	5.97	0.61	0	0	42	1.0325119	-32.501277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59067	1	0	0	0	0	42	1.0303527	-32.818897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59068	1	6.33	0.35	0	0	42	1.030332	-32.822618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59069	1	12.28	3.56	0	0	42	1.0332388	-31.507389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59070	1	24.22	3.77	0	0	42	1.0384502	-30.819091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59071	1	0	0	0	0	42	1.0386288	-31.64244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59072	1	12.11	6.45	0	0	42	1.0385284	-31.649171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59073	1	8.61	2.25	0	0	42	1.0355654	-30.480542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59074	1	15.03	3.55	0	0	42	1.0372269	-32.2708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59075	1	0	0	0	0	42	1.0314186	-32.7094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59076	1	6.22	1.64	0	0	42	1.0313845	-32.71282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59077	1	0	0	0	0	42	1.0292426	-48.647876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59078	1	7.9	2.62	0	0	42	1.0291925	-48.65243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59079	1	10.18	3.4	0	0	42	1.0345238	-50.828528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59080	1	11.66	3.43	0	24.31	42	1.0348773	-50.223192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59081	1	0	0	0	-37.2	42	1.033704	-53.803866	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59082	1	13.66	5.16	0	0	42	1.0343941	-52.108182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59083	1	0	0	0	0	42	1.0342549	-53.862121	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59084	1	4.55	0.85	0	0	42	1.0323346	-49.698724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59085	1	9.32	1.64	0	0	42	1.0219276	-45.219359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59086	1	3.48	1.25	0	0	42	1.0316518	-50.999607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59087	1	3.48	1.15	0	0	42	1.0316314	-51.001493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59088	1	0.3	0.12	0	0	42	1.0241127	-46.127767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59089	1	4.6	1.31	0	0	42	1.0240867	-46.130352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59090	1	9.57	3.7	0	0	42	1.0219162	-44.484578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59091	1	0	0	0	0	42	1.0237391	-45.002617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59092	1	9.36	5.73	0	0	42	1.0236629	-45.007138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59093	1	0	0	0	0	42	1.029303	-30.321262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59094	1	26.32	3.19	0	0	42	1.0291985	-30.337246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59095	1	28.76	8.41	0	0	42	1.0314139	-29.606314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59096	1	26.32	4.92	0	0	42	1.0277343	-30.449843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59097	1	26.32	4.86	0	0	42	1.0276602	-30.365036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59098	1	0	0	0	0	42	1.0416584	-27.199682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59099	1	38.77	6.99	0	0	42	1.0414886	-27.222488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59100	1	0	0	0	0	42	1.0412529	-27.164328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59101	1	38.77	3.48	0	0	42	1.0411387	-27.186748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59102	1	38.77	13.9	0	0	42	1.0245404	-30.694053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59103	1	0	0	0	0	42	1.0247842	-30.674307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59104	1	0	0	0	0	42	1.0224818	-30.758852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59105	1	38.77	7.7	0	0	42	1.0222878	-30.781034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59106	1	13.84	3.62	0	0	42	1.0309302	-31.291125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59107	1	13.84	1.59	0	0	42	1.0290315	-31.283511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59108	1	0	0	0	0	42	1.0347527	-29.584962	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59109	1	13.84	2.23	0	0	42	1.0346906	-29.592393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59110	1	13.84	4.62	0	0	42	1.0313112	-30.876093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59111	1	0	0	0	0	42	1.0313955	-30.869218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59112	1	0	0	0	0	42	1.0318608	-31.073148	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59113	1	7.1	4.63	0	0	42	1.031795	-31.076911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59114	1	4.48	1.35	0	0	42	1.0385213	-28.236232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59115	1	6.59	0.89	0	0	42	1.0303605	-29.245169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59116	1	7.54	2.75	0	0	42	1.0320431	-29.754411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59117	1	8.8	2.89	0	0	42	1.0388295	-27.861432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59118	1	0	0	0	0	42	1.038883	-27.856401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59119	1	10.29	1.46	0	0	42	1.0350517	-28.873708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59120	1	0	0	0	0	42	1.0375223	-27.022314	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59121	1	0	0	0	0	42	1.0428856	-29.893905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59122	1	29.22	11.09	0	0	42	1.0373363	-27.037629	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59123	1	24.37	5.4	0	0	42	1.0322199	-30.850902	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59124	1	24.37	10.89	0	0	42	1.0327002	-31.259095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59125	1	29.22	5.26	0	0	42	1.0258918	-30.822268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59126	1	6.2	0.6	0	0	42	1.0254236	-30.827629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59127	1	10.05	0.9	0	0	42	1.0187013	-32.445077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59128	1	5.29	1.11	0	0	42	1.0388032	-30.039797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59129	1	5.73	1.3	0	0	42	1.0289445	-30.233394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59130	1	16.83	1.14	0	0	42	1.0320464	-30.144717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59131	1	14.29	5.33	0	0	42	1.0332046	-30.158526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59132	1	0	0	0	0	42	1.033487	-29.930776	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59133	1	14.29	2.9	0	0	42	1.0334179	-29.938002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59134	1	6.14	1.46	0	0	42	1.0281142	-29.902786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59135	1	16.05	4.22	0	0	42	1.0249479	-28.577345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59136	1	0	0	0	0	42	1.024092	-28.891676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59137	1	16.05	6.1	0	0	42	1.0239773	-28.900969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59138	1	16.98	9.91	0	0	42	1.0250414	-29.431795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59139	1	16.05	3.54	0	0	42	1.0238833	-29.299241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59140	1	4.67	0.87	0	0	42	1.0347512	-56.372369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59141	1	0	0	0	0	42	1.0347726	-56.369572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59142	1	0	0	0	28.94	42	1.0387887	-22.777706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59143	1	4.76	2.34	0	0	42	1.0387566	-22.780027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59144	1	5.02	0.61	0	0	42	1.0371484	-20.27357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59145	1	15.86	3	0	0	42	1.0360122	-21.677665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59146	1	14.94	4.53	0	0	42	1.0325946	-21.243792	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59147	1	0	0	0	0	42	1.0315643	-22.517705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59148	1	14.94	6.1	0	0	42	1.0314658	-22.524959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59149	1	14.94	5.94	0	0	42	1.0308341	-22.277434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59150	1	12.02	0.68	0	0	42	1.0369852	-22.326801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59151	1	0	0	0	0	42	1.0447024	-19.62558	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59152	1	12.02	3.91	0	0	42	1.0449417	-21.191959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59153	1	0	0	0	0	42	1.0449634	-19.550423	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59154	1	12.02	4.28	0	0	42	1.0344776	-22.605974	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59155	1	0	0	0	0	42	1.0345499	-22.598802	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59156	1	5.05	0.54	0	0	42	1.0388229	-21.169265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59157	1	7.78	2.52	0	7.66	42	1.0347541	-23.117133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59158	1	14.97	1.92	0	0	42	1.0326546	-24.046208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59159	1	5.34	1.62	0	0	42	1.0418236	-26.513171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59160	1	10.01	5.84	0	0	42	1.0406576	-26.892446	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59161	1	0	0	0	0	42	1.0407505	-26.887147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59162	1	2.5	2.23	0	0	42	1.0189572	-28.745677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59163	1	0	0	0	0	42	1.0368432	-29.701725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59164	1	9.39	2.5	0	0	42	1.0367918	-29.707192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59165	1	12.52	3.15	0	0	42	1.0371603	-29.470077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59166	1	21.81	3.98	0	0	42	1.0397699	-27.286396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59167	1	20.84	6.26	0	0	42	1.0407314	-27.131062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59168	1	20.84	7.96	0	0	42	1.0395893	-27.348134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59169	1	20.84	4.38	0	0	42	1.0360528	-28.08524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59170	1	2.71	1.21	0	0	42	1.0309118	-22.171473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59171	1	2.71	0.2	0	0	42	1.0432773	-23.974863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59172	1	0	0	0	-8.49	42	1.0318228	-22.877174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59173	1	4.51	2.05	0	0	42	1.0317887	-22.879539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59174	1	4.37	1.29	0	0	42	1.0344058	-20.360535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59175	1	0	0	0	0	42	1.0344308	-20.358135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59176	1	5.33	1.75	0	0	42	1.0421852	-21.581576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59177	1	3.68	1.2	0	0	42	1.0357128	-24.205146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59178	1	0	0	0	0	42	1.0398745	-24.916897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59179	1	8.95	1.83	0	0	42	1.0398317	-24.921812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59180	1	22.4	9.53	0	0	42	1.031019	-46.171904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59181	1	24.27	1.08	0	0	42	1.0229989	-45.568761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59182	1	0	0	0	-19.74	42	1.0372472	-43.93936	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59183	1	0	0	0	0	42	1.0326311	-45.934023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59184	1	0	0	0	0	42	1.0326238	-45.937647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59185	1	0	0	0	0	42	1.0326238	-45.937647	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59186	1	22.4	0.98	0	0	42	1.0371855	-43.95168	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59187	1	0	0	0	0	42	1.0378544	-43.874258	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59188	1	24.3	9.23	0	0	42	1.0249558	-45.911046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59189	1	5.11	2.61	0	0	42	1.0424802	-42.140641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59190	1	7.32	2.27	0	0	42	1.0400548	-44.243332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59191	1	0	0	0	0	42	1.0399043	-43.601877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59192	1	5.11	1.54	0	0	42	1.0398738	-43.604851	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59193	1	7.26	0.56	0	0	42	1.0342956	-46.599004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59194	1	0	0	0	0	42	1.0301536	-47.978014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59195	1	13.49	3.55	0	0	42	1.0300894	-47.985113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59196	1	7.38	0.63	0	0	42	1.0411357	-47.286491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59197	1	0	0	0	0	42	1.0393613	-46.48876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59198	1	14.08	2.71	0	0	42	1.0392929	-46.496466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59199	1	0.48	0.38	0	16.38	42	1.0405422	-47.375206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59200	1	13.65	1.52	0	0	42	1.0404934	-47.382261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59201	1	16.44	3.7	0	0	42	1.0407137	-46.458986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59202	1	0	0	0	0	42	1.0406274	-43.354988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59203	1	4.33	0.32	0	0	42	1.0406119	-43.357566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59204	1	3.7	0.21	0	0	42	1.030641	-46.589691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59205	1	4.54	1.97	0	0	42	1.0310298	-46.585665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59206	1	13.56	4.95	0	0	42	1.0293856	-43.374519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59207	1	5.03	1.11	0	0	42	1.0285654	-45.266116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59208	1	0	0	0	0	42	1.0285887	-45.263478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59209	1	10.42	3.84	0	0	42	1.0280671	-40.550259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59210	1	11.26	4.99	0	0	42	1.0280658	-40.103529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59211	1	10.42	0.58	0	20.6	42	1.0329341	-42.192464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59212	1	9.35	2.14	0	0	42	1.0388927	-46.042863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59213	1	0	0	0	0	42	1.0395216	-44.885496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59214	1	5.04	3.88	0	0	42	1.0394717	-44.887636	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59215	1	5.31	1.32	0	0	42	1.0396294	-48.400431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59216	1	9.95	5.49	0	20.46	42	1.0405704	-49.351969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59217	1	5.03	1.07	0	0	42	1.0427674	-29.514755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59218	1	8.25	1.31	0	0	42	1.027768	-33.823551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59219	1	13.1	6.87	0	0	42	1.0242383	-33.178829	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59220	1	11.47	0.6	0	0	42	1.0320431	-37.522534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59221	1	6.52	1.43	0	14.64	42	1.0329771	-37.474473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59222	1	17.02	2.7	0	0	42	1.0471938	-28.355206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59223	1	15.97	0.84	0	0	42	1.0484644	-28.115891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59224	1	0	0	0	0	42	1.0268766	-33.081714	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59225	1	15.71	6.81	0	0	42	1.0267643	-33.090801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59226	1	15.46	1.97	0	0	42	1.0306395	-33.556276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59227	1	3.2	0.17	0	0	42	1.0391133	-30.369936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59228	1	18.85	5.84	0	0	42	1.0343869	-33.347641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59229	1	35.45	12.05	0	29.79	42	1.0389392	-32.465417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59230	1	8.65	0.82	0	0	42	1.033424	-32.220349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59231	1	0	0	0	0	42	1.033424	-32.220349	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59232	1	0	0	0	0	42	1.033424	-32.220349	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59233	1	0	0	0	0	42	1.033424	-32.220349	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59234	1	0	0	0	0	42	1.0334514	-32.215528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59235	1	0	0	0	0	42	1.033424	-32.220349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59236	1	0	0	0	0	42	1.0366066	-32.182194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59237	1	5.52	1.17	0	0	42	1.0365808	-32.184985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59238	1	0	0	0	0	42	1.0380557	-31.518581	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59239	1	9.31	4.01	0	0	42	1.0379908	-31.523206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59240	1	6.29	1.9	0	0	42	1.0410109	-30.835676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59241	1	6.78	0.85	0	0	42	1.0378525	-31.833422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59242	1	2.51	0.57	0	0	42	1.0351665	-33.171297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59243	1	3.13	0.37	0	0	42	1.0303177	-14.296457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59244	1	3.51	0.72	0	0	42	1.0321534	-19.300257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59245	1	7.37	0.47	0	0	42	1.0359293	-50.22177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59246	1	13.41	1.16	0	0	42	1.0266908	-51.929257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59247	1	5.02	0.27	0	0	42	1.0326309	-51.63784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59248	1	0	0	0	0	42	1.0367681	-48.530398	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59249	1	2.88	0.35	0	0	42	1.0367562	-48.532097	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59250	1	0	0	0	0	42	1.0384925	-48.182651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59251	1	3.97	1.05	0	0	42	1.0359468	-48.64208	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59252	1	0	0	0	0	42	1.0385987	-48.163796	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59253	1	0	0	0	0	42	1.0385987	-48.163796	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59254	1	0	0	0	0	42	1.0385134	-48.180565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59255	1	0	0	0	0	42	1.0384925	-48.182651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59256	1	0	0	0	14.81	42	1.0399127	-47.649429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59257	1	6.39	0.75	0	0	42	1.0398883	-47.652795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59258	1	0	0	0	0	42	1.025393	-52.988108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59259	1	0	0	0	0	42	1.025393	-52.988108	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59260	1	0	0	0	0	42	1.025393	-52.988108	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59261	1	0	0	0	0	42	1.025393	-52.988108	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59262	1	9.31	2.53	0	0	42	1.0253439	-52.992895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59263	1	0	0	0	0	42	1.0254444	-52.982586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59264	1	8.67	1.25	0	0	42	1.025572	-52.732925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59265	1	9.27	2.39	0	0	42	1.0244442	-53.692909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59266	1	0	0	0	0	42	1.0361748	-57.478369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59267	1	6.59	3.99	0	0	42	1.0172234	-56.673787	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59268	1	0	0	0	0	42	1.0073058	-56.237049	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59269	1	0	0	0	0	42	1.0073058	-56.237049	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59270	1	0	0	0	0	42	1.0362219	-57.481412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59271	1	0	0	0	0	42	1.0371869	-52.891211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59272	1	19.96	6.48	0	0	42	1.0370779	-52.902262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59273	1	0	0	0	88.03	42	1.0428303	-49.462348	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59274	1	0	0	0	0	42	1.0393309	-52.649111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59275	1	0	0	0	0	42	1.0391099	-55.954936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59276	1	0	0	0	0	42	1.0391099	-55.954936	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59277	1	20.5	3.46	0	0	42	1.0427491	-49.473827	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59278	1	19.23	0.53	0	0	42	1.035826	-53.403179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59279	1	18.47	14.49	0	0	42	1.0382549	-52.992249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59280	1	9.72	5.03	0	0	42	1.0316896	-43.665733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59281	1	7.86	1.2	0	0	42	1.0315984	-49.050562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59282	1	7.69	2.24	0	0	42	1.0325008	-52.162354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59283	1	0	0	0	0	42	1.0316576	-51.263354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59284	1	10.27	3.5	0	0	42	1.0315965	-51.268482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59285	1	4.63	0.47	0	0	42	1.0313819	-47.334849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59286	1	3.67	0.87	0	0	42	1.0283912	-49.071135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59287	1	10.85	1.78	0	0	42	1.0307618	-20.260286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59288	1	10.62	4.54	0	0	42	1.0309117	-20.571598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59289	1	11.72	5.13	0	0	42	1.0333623	-20.985173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59290	1	0	0	0	0	42	1.0189025	-19.120124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59291	1	6.92	2.86	0	0	42	1.0188564	-19.1241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59292	1	0.86	0.22	0	0	42	1.0211073	-19.10215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59293	1	0	0	0	0	42	1.0211073	-19.10215	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59294	1	0	0	0	0	42	1.0211073	-19.10215	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59295	1	0	0	0	0	42	1.0211073	-19.10215	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59296	1	3.4	0.73	0	0	42	1.0210901	-19.104085	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59297	1	0	0	0	0	42	1.0211292	-19.099801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59298	1	9.99	3.74	0	0	42	1.030698	-21.370246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59299	1	0	0	0	0	42	1.0307643	-21.364453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59300	1	10.35	6.13	0	0	42	1.0408123	-28.581206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59301	1	0	0	0	0	42	1.0479708	-26.141271	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59302	1	10.35	1.56	0	0	42	1.0464154	-27.175244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59303	1	10.35	2.24	0	0	42	1.0479271	-26.146643	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59304	1	15.21	4.31	0	0	42	1.0371769	-32.278778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59305	1	12.57	1.88	0	0	42	1.0378936	-31.757064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59306	1	13.58	1.31	0	0	42	1.0369897	-31.28106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59307	1	9.45	2.76	0	0	42	1.0385347	-29.674267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59308	1	6.58	1.23	0	0	42	1.0345307	-31.198568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59309	1	0	0	0	0	42	1.0345605	-31.194855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59310	1	6.32	0.9	0	2.76	42	1.0340647	-31.983819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59311	1	7.98	2.57	0	0	42	1.0322912	-36.776255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59312	1	7.98	1.57	0	0	42	1.0297394	-36.286105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59313	1	0	0	0	0	42	1.0297774	-36.281669	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59314	1	4.49	1.27	0	0	42	1.0285209	-40.856997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59315	1	5.14	1.88	0	0	42	1.0291886	-39.119942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59316	1	4.49	0.38	0	0	42	1.0273346	-38.452256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59317	1	12.77	3.43	0	0	42	1.0192237	-35.931057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59318	1	12.77	3.38	0	0	42	1.0221266	-33.864409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59319	1	0	0	0	0	42	1.0202078	-34.489407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59320	1	12.77	7.88	0	0	42	1.020095	-34.495384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59321	1	3.54	0.08	0	0	42	1.0400638	-32.424623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59322	1	9.69	1.35	0	0	42	1.022739	-37.5889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59323	1	9.69	1.93	0	0	42	1.0190089	-38.566519	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59324	1	0	0	0	0	42	1.0204339	-37.071918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59325	1	9.69	1.59	0	0	42	1.020397	-37.07749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59326	1	9	3.07	0	0	42	1.0321293	-36.17309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59327	1	15.53	6.12	0	0	42	1.0324299	-35.905861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59328	1	25.22	8.95	0	0	42	1.0321798	-37.435281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59329	1	25.22	9.47	0	0	42	1.0301431	-38.508783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59330	1	0	0	0	0	42	1.0303157	-38.494214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59331	1	0	0	0	0	42	1.0299843	-38.815843	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59332	1	25.22	9.42	0	0	42	1.0298192	-38.83002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59333	1	25.22	6.07	0	0	42	1.0298078	-38.417664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59334	1	4.78	0.35	0	0	42	1.0333547	-35.276961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59335	1	0	0	0	0	42	1.034216	-39.366569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59336	1	7.88	3.97	0	0	42	1.0341585	-39.370717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59337	1	11.58	4.5	0	0	42	1.0305551	-37.996141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59338	1	7.91	3.06	0	0	42	1.0312811	-37.714576	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59339	1	5.54	1.74	0	0	42	1.0311859	-38.344744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59340	1	0	0	0	0	42	1.0341789	-40.822014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59341	1	0	0	0	0	42	1.0409008	-42.65707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59342	1	3.34	0.41	0	0	42	1.0341656	-40.823816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59343	1	4.04	0.34	0	0	42	0.9971307	-14.555682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59344	1	0	0	0	0	42	0.9971432	-14.553348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59345	1	5.32	3.43	0	0	42	1.0268832	-14.820799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59346	1	0	0	0	0	42	1.0318392	-15.601501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59347	1	9.39	2.02	0	0	42	1.0317975	-15.606616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59348	1	7.78	4.33	0	63.89	42	1.0368541	-14.818797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59349	1	6.22	0.31	0	0	42	1.0331912	-16.095971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59350	1	32.96	4.38	0	0	42	1.0302097	-19.599281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59351	1	0	0	0	0	42	1.0359548	-16.754648	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59352	1	32.52	4.06	0	0	42	1.0271852	-19.32004	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59353	1	0	0	0	0	42	1.0362329	-16.682696	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59354	1	0	0	0	0	42	1.0362329	-16.682696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59355	1	0	0	0	0	42	1.0361041	-16.734715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59356	1	0	0	0	0	42	1.0359548	-16.754648	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59357	1	32.52	12.24	0	0	42	1.033086	-19.68484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59358	1	0	0	0	0	42	1.0353242	-15.049228	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59359	1	0	0	0	0	42	1.0379495	-16.7219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59360	1	32.52	12.19	0	0	42	1.0351221	-15.06707	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59361	1	25.41	5.77	0	0	42	1.0274881	-58.118361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59362	1	22.46	5.78	0	36.04	42	1.0345066	-58.14377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59363	1	23.4	6.87	0	0	42	1.0293037	-58.423752	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59364	1	0	0	0	0	42	1.02778	-58.441951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59365	1	21.39	9.05	0	0	42	1.0276331	-58.452623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59366	1	5.4	1.9	0	0	42	1.0348073	-56.898322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59367	1	0	0	0	0	42	1.0348415	-56.895573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59368	1	0	0	0	0	42	1.0261442	-55.515337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59369	1	9.19	2.21	0	0	42	1.0260956	-55.520994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59370	1	6.82	2.2	0	0	42	1.0336475	-54.762274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59371	1	0	0	0	0	42	1.0332495	-56.451801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59372	1	11.97	3.16	0	0	42	1.0331907	-56.458753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59373	1	5.81	1.74	0	0	42	1.0264467	-55.024631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59374	1	10.52	1.66	0	0	42	1.0316085	-56.96353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59375	1	0	0	0	0	42	1.0329453	-56.911431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59376	1	10.24	2.41	0	0	42	1.0328885	-56.917447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59377	1	12.42	2.25	0	0	42	1.0344617	-56.076877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59378	1	5.52	2.1	0	0	42	1.033818	-56.609531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59379	1	10.46	2.53	0	0	42	1.0318061	-46.587043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59380	1	0.86	0.33	0	0	42	1.0338664	-46.089574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59381	1	5.17	0.77	0	0	42	1.0338462	-46.092774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59382	1	6.91	0.24	0	0	42	1.0353872	-45.775196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59383	1	0	0	0	0	42	1.0388424	-40.583329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59384	1	3.12	0.88	0	0	42	1.0388264	-40.584889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59385	1	5.58	1.56	0	0	42	1.0316064	-39.559878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59386	1	4.8	1.29	0	12.16	42	1.0353187	-42.905036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59387	1	0	0	0	0	42	1.035197	-42.900598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59388	1	0	0	0	0	42	1.0313606	-42.149884	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59389	1	6.43	2.25	0	0	42	1.0313203	-42.153543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59390	1	0	0	0	0	42	1.0397717	-28.13384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59391	1	5.37	1.7	0	0	42	1.0397385	-28.136822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59392	1	10.24	0.77	0	0	42	1.0391036	-28.648211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59393	1	0	0	0	0	42	1.0391319	-28.642301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59394	1	3.57	0.78	0	-0.52	42	1.040755	-30.816032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59395	1	0	0	0	0	42	1.0407789	-30.814157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59396	1	5.19	0.59	0	0	42	1.0395283	-29.768575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59397	1	0	0	0	0	42	1.0395473	-29.765565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59398	1	0	0	0	0	42	1.0309629	-22.755032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59399	1	6.31	0.84	0	0	42	1.0309362	-22.758966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59400	1	0	0	0	0	42	1.0345916	-34.064572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59401	1	4.08	1.25	0	0	42	1.0345695	-34.066608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59402	1	0	0	0	0	42	1.0273159	-40.597015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59403	1	12.92	6.33	0	0	42	1.0272175	-40.604253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59404	1	2.87	0.15	0	6.17	42	1.0322064	-39.868101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59405	1	5.12	1.21	0	0	42	1.0171118	-23.267659	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59406	1	4.09	0.55	0	0	42	1.0393484	-20.7381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59407	1	0	0	0	0	42	1.0393637	-20.735622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59408	1	8.32	4.54	0	0	42	1.0385027	-20.770615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59409	1	4.97	1.14	0	0	42	1.0274053	-33.473395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59410	1	6.07	1.59	0	0	42	1.0284942	-33.150352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59411	1	0	0	0	0	42	1.0285263	-33.146911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59412	1	6.98	0.95	0	0	42	1.0363262	-32.257681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59413	1	0	0	0	0	42	1.0347632	-32.76724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59414	1	6.73	2.8	0	0	42	1.0347192	-32.770852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59415	1	0	0	0	22.86	42	1.0379896	-32.442155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59416	1	4.37	0.71	0	0	42	1.0379706	-32.444442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59417	1	0	0	0	0	42	1.0355734	-32.059459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59418	1	4.37	0.51	0	0	42	1.0355578	-32.062106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59419	1	0	0	0	0	42	1.0357843	-30.175279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59420	1	2.15	0.33	0	0	42	1.0357759	-30.176395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59421	1	2.62	1.1	0	0	42	1.0333403	-43.521529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59422	1	0	0	0	0	42	1.0371535	-43.533367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59423	1	6.58	1.49	0	0	42	1.0371207	-43.537127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59424	1	6.58	3.24	0	0	42	1.0365161	-42.98007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59425	1	6.58	0.87	0	0	42	1.0355983	-43.208935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59426	1	0	0	0	19.18	42	1.0352964	-45.113637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59427	1	10.84	1.31	0	0	42	1.0352543	-45.119982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59428	1	0	0	0	0	42	1.037372	-41.211573	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59429	1	0	0	0	0	42	1.0384465	-42.648119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59430	1	0	0	0	0	42	1.0391226	-43.27639	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59431	1	0	0	0	0	42	1.0391226	-43.27639	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59432	1	14.13	5.5	0	0	42	1.0372747	-41.218814	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59433	1	10.84	1.09	0	0	42	1.0350232	-44.52798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59434	1	4.46	0.76	0	0	42	1.0400816	-22.702376	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59435	1	0	0	0	0	42	1.0393497	-28.223701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59436	1	6.94	1.43	0	0	42	1.0393156	-28.227486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59437	1	6.01	1.72	0	0	42	1.0403927	-27.287635	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59438	1	7.69	3.18	0	0	42	1.0315452	-51.891126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59439	1	0	0	0	0	42	1.0329102	-51.807146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59440	1	15.38	5.98	0	0	42	1.0328048	-51.815817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59441	1	7.49	1.78	0	0	42	1.0368648	-51.118593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59442	1	3.74	0.78	0	0	42	1.0381775	-58.031717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59443	1	0	0	0	0	42	1.0396354	-49.088203	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59444	1	14.18	2.5	0	0	42	1.0425402	-51.042539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59445	1	0	0	0	0	42	1.0403153	-48.987949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59446	1	11.24	2.51	0	0	42	1.037394	-51.437735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59447	1	0	0	0	0	42	1.0374433	-51.431437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59448	1	13.97	2.1	0	0	42	1.0389612	-51.969932	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59449	1	0	0	0	0	42	1.0390206	-51.961649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59450	1	6.52	2.02	0	0	42	1.039033	-24.347006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59451	1	5.83	0.62	0	0	42	1.0397593	-23.514261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59452	1	0	0	0	0	42	1.0414794	-25.65905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59453	1	18.36	6.66	0	0	42	1.0413759	-25.668686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59454	1	0	0	0	0	42	1.0485466	-25.011695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59455	1	0	0	0	0	42	1.0436959	-25.786281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59456	1	18.36	10.63	0	0	42	1.048391	-25.020095	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59457	1	0	0	0	0	42	1.0392269	-25.316789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59458	1	19.42	6.93	0	0	42	1.0390994	-25.327718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59459	1	0	0	0	0	42	1.0350306	-33.398893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59460	1	9.34	2.16	0	0	42	1.034982	-33.404336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59461	1	9.34	2.45	0	-7.29	42	1.0363853	-32.132324	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59462	1	9.34	0.29	0	0	42	1.03779	-34.457332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59463	1	0	0	0	0	42	1.0364596	-35.137856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59464	1	5.74	0.34	0	0	42	1.0364438	-35.140974	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59465	1	3.49	1.09	0	0	42	1.0376093	-34.699202	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59466	1	0	0	0	0	42	1.0383355	-30.493211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59467	1	11.35	1.9	0	0	42	1.0382936	-30.499386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59468	1	16.68	3.17	0	0	42	1.0432469	-30.084275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59469	1	0	0	0	0	42	1.0415962	-30.423137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59470	1	19.97	4.48	0	0	42	1.0414882	-30.434958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59471	1	16.68	4.78	0	0	42	1.040781	-30.210452	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59472	1	0	0	0	0	42	1.0371669	-30.726073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59473	1	16.68	3.48	0	0	42	1.037082	-30.73527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59474	1	18.72	2.56	0	0	42	1.0388926	-30.625539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59475	1	18.72	2.51	0	0	42	1.0373058	-30.735656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59476	1	0	0	0	0	42	1.0373759	-30.725309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59477	1	18.72	3.34	0	0	42	1.0388459	-30.461171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59478	1	0	0	0	0	42	1.0361727	-30.967021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59479	1	18.72	7.27	0	0	42	1.0360449	-30.977095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59480	1	5.95	1.26	0	32.1	42	1.0365657	-45.084224	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59481	1	0	0	0	0	42	1.0335492	-40.117314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59482	1	12.76	4.29	0	0	42	1.0334721	-40.123956	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59483	1	8.75	2.49	0	0	42	1.0308461	-42.764663	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59484	1	16.82	5.61	0	0	42	1.0280326	-32.418424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59485	1	16.82	10.73	0	104.23	42	1.0409689	-34.056605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59486	1	16.82	5.87	0	0	42	1.0323998	-33.575813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59487	1	11.87	4.23	0	0	42	1.036436	-34.075529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59488	1	0	0	0	0	42	1.0365065	-34.069259	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59489	1	73.52	15.92	0	0	42	1.0185458	-33.689577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59490	1	29.01	8.69	0	0	42	1.0251903	-34.064796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59491	1	45.99	9.28	0	0	42	1.028061	-33.893355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59492	1	29.01	12.22	0	33.68	42	1.033043	-35.153221	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59493	1	0	0	0	0	42	1.0305521	-34.795341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59494	1	20.53	8.39	0	0	42	1.0304149	-34.807486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59495	1	0	0	0	0	42	1.0290567	-34.87153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59496	1	20.53	6.24	0	0	42	1.0289378	-34.88269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59497	1	20.53	4.73	0	0	42	1.0198996	-33.903819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59498	1	35.59	5.07	0	0	42	1.0192638	-33.708744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59499	1	0	0	0	0	42	1.0179381	-32.720841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59500	1	22.87	3.73	0	0	42	1.017834	-32.733067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59501	1	26.73	8.18	0	0	42	1.0321102	-31.367206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59502	1	22.87	4.82	0	0	42	1.02986	-32.476601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59503	1	22.87	5.5	0	0	42	1.0307401	-31.91863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59504	1	0	0	0	0	42	1.0308501	-31.905942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59505	1	12.31	2.52	0	0	42	1.0250938	-33.881837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59506	1	60.33	16.94	0	0	42	1.0205171	-34.089915	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59507	1	28.9	6.64	0	0	42	1.0191716	-32.881379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59508	1	57.79	23.76	0	0	42	1.0209482	-32.546406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59509	1	16.97	2.24	0	0	42	1.0279597	-33.394621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59510	1	0	0	0	0	42	1.0272308	-33.550032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59511	1	16.97	6.25	0	0	42	1.0271303	-33.5588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59512	1	0	0	0	0	42	1.0371159	-29.714307	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59513	1	0	0	0	0	42	1.030313	-33.101573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59514	1	0	0	0	0	42	1.0289142	-34.183339	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59515	1	0	0	0	0	42	1.0289142	-34.183339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59516	1	16.97	4.64	0	0	42	1.0370235	-29.722813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59517	1	19	6.74	0	0	42	1.0368702	-33.935103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59518	1	0	0	0	0	42	1.036991	-33.924004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59519	1	0	0	0	0	42	1.0308695	-33.352643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59520	1	19	4.64	0	0	42	1.0307671	-33.363332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59521	1	0	0	0	-25.2	42	1.0381968	-30.426554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59522	1	19	5.48	0	0	42	1.0344526	-34.075973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59523	1	0	0	0	0	42	1.0344526	-34.075973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59524	1	0	0	0	0	42	1.0344526	-34.075973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59525	1	0	0	0	0	42	1.0344526	-34.075973	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59526	1	0	0	0	0	42	1.0391879	-30.312837	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59527	1	0	0	0	0	42	1.0381968	-30.426554	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59528	1	18.24	5.1	0	0	42	1.0295674	-34.759841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59529	1	32.87	15.55	0	0	42	1.0235305	-34.153878	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59530	1	17.75	2.73	0	0	42	1.0277436	-33.475025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59531	1	17.75	9.79	0	0	42	1.0292693	-32.817298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59532	1	17.75	4.26	0	0	42	1.0239622	-33.954332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59533	1	25.95	7.43	0	0	42	1.0318349	-34.840275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59534	1	13.65	4.1	0	0	42	1.0305905	-33.940359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59535	1	0	0	0	0	42	1.0298587	-28.970902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59536	1	0	0	0	0	42	1.0255215	-31.513001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59537	1	0	0	0	0	42	1.0266103	-30.748035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59538	1	0	0	0	0	42	1.0266103	-30.748035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59539	1	20.41	5.59	0	0	42	1.0297422	-28.981817	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59540	1	21.76	7.52	0	0	42	1.0193499	-32.120775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59541	1	15.56	6.06	0	0	42	1.0260105	-32.018127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59542	1	0	0	0	0	42	1.0248194	-34.569508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59543	1	18.99	5.64	0	0	42	1.0247093	-34.57987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59544	1	0	0	0	0	42	1.0338	-34.621805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59545	1	18.99	3.34	0	0	42	1.0337146	-34.632858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59546	1	18.99	6.93	0	0	42	1.0273383	-35.151222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59547	1	0	0	0	0	42	1.0273298	-34.873558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59548	1	34.11	14.72	0	0	42	1.0271087	-34.890263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59549	1	15.06	7.01	0	0	42	1.0309303	-33.465494	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59550	1	15.06	5.33	0	0	42	1.0339553	-34.959667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59551	1	20.35	5.78	0	47.37	42	1.0420372	-33.634034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59552	1	21.56	14.05	0	0	42	1.0296125	-32.819957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59553	1	0	0	0	0	42	1.0287159	-29.907919	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59554	1	0	0	0	0	42	1.0392155	-33.79098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59555	1	19.13	5.79	0	0	42	1.0286131	-29.919031	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59556	1	18.07	3.51	0	0	42	1.0407331	-33.364871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59557	1	0	0	0	0	42	1.0408099	-33.354587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59558	1	0	0	0	0	42	1.0344486	-34.410518	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59559	1	15.09	3.82	0	0	42	1.0343706	-34.418871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59560	1	29.94	15.58	0	0	42	1.0317056	-31.922133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59561	1	20.16	2.18	0	0	42	1.0350909	-35.366623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59562	1	60.5	11.78	0	0	42	1.0318267	-35.306305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59563	1	4.24	0.24	0	0	42	1.0268107	-56.725225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59564	1	8.23	3.39	0	0	42	1.0255253	-55.5136	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59565	1	0	0	0	0	42	1.0255849	-55.508897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59566	1	0	0	0	0	42	1.0388597	-54.35851	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59567	1	0	0	0	0	42	1.0373042	-55.70048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59568	1	0	0	0	0	42	1.0282385	-54.698154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59569	1	20.84	2.1	0	0	42	1.0372282	-55.713169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59570	1	0	0	0	0	42	1.0371915	-55.735989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59571	1	15.82	3.03	0	0	42	1.027331	-54.469172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59572	1	14.9	1.24	0	0	42	1.0292337	-52.953351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59573	1	25.72	8.5	0	0	42	1.0293996	-30.587283	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59574	1	0	0	0	-44.89	42	1.0412737	-27.607486	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59575	1	41.67	10.96	0	0	42	1.0340517	-30.005495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59576	1	0	0	0	0	42	1.0423036	-27.537383	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59577	1	24.15	2.22	0	0	42	1.0237745	-32.882929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59578	1	16.98	6.29	0	0	42	1.0325367	-31.088929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59579	1	16.98	2.29	0	0	42	1.0274906	-33.087804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59580	1	0	0	0	0	42	1.0356108	-31.308794	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59581	1	11.51	3.55	0	0	42	1.0355418	-31.315233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59582	1	8.39	3.76	0	0	42	1.0355776	-31.24538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59583	1	5.13	1.6	0	0	42	1.0376608	-31.190841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59584	1	0	0	0	0	42	1.0376608	-31.190841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59585	1	0	0	0	0	42	1.0376608	-31.190841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59586	1	0	0	0	0	42	1.0376608	-31.190841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59587	1	0	0	0	0	42	1.0376926	-31.188104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59588	1	0	0	0	0	42	1.0376608	-31.190841	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59589	1	0	0	0	0	42	1.0360464	-30.356016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59590	1	8.6	4.49	0	0	42	1.035979	-30.360675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59591	1	2.57	0.44	0	0	42	1.0398614	-30.164862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59592	1	0	0	0	0	42	1.036307	-29.344548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59593	1	9.66	1.74	0	0	42	1.036263	-29.34998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59594	1	2.99	0.61	0	0	42	1.0368683	-30.519799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59595	1	9.66	0.33	0	0	42	1.0368399	-30.525523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59596	1	9.66	2.53	0	0	42	1.0363042	-29.850083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59597	1	0	0	0	0	42	1.036353	-29.844348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59598	1	3.63	0.81	0	0	42	1.0315718	-38.005051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59599	1	0	0	0	0	42	1.0327515	-36.668503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59600	1	3.4	1.2	0	0	42	1.0327299	-36.670168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59601	1	5.19	1.55	0	0	42	1.0341565	-35.0693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59602	1	5.22	0.64	0	0	42	1.0324541	-37.944733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59603	1	5.68	0.49	0	0	42	1.0339169	-36.812715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59604	1	5.97	0.88	0	0	42	1.0331834	-36.810169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59605	1	19.27	3.95	0	0	42	1.0289635	-34.145857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59606	1	19.27	0.14	0	0	42	1.0293949	-33.848003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59607	1	0	0	0	0	42	1.029437	-33.836251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59608	1	19.27	7.52	0	0	42	1.0293183	-33.094285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59609	1	19.27	4.2	0	0	42	1.0315142	-32.863666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59610	1	28.97	18.71	0	0	42	1.0308779	-32.98448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59611	1	0	0	0	0	42	1.0480533	-27.598074	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59612	1	0	0	0	0	42	1.0361762	-32.203161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59613	1	0	0	0	0	42	1.0310733	-37.036927	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59614	1	0	0	0	0	42	1.0310733	-37.036927	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59615	1	34.61	7.31	0	0	42	1.0478777	-27.617276	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59616	1	23.34	7.84	0	0	42	1.0345718	-32.746864	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59617	1	0	0	0	0	42	1.031081	-33.100649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59618	1	19.54	7.5	0	0	42	1.0309498	-33.110403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59619	1	19.54	5.38	0	0	42	1.0334554	-34.000678	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59620	1	15.92	4.47	0	0	42	1.0313972	-32.763753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59621	1	15.92	5.63	0	0	42	1.0302636	-32.828426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59622	1	15.92	8.78	0	0	42	1.0333051	-33.360919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59623	1	16.97	3.9	0	0	42	1.0317182	-32.576334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59624	1	0	0	0	0	42	1.0317955	-32.566505	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59625	1	8.49	2.58	0	0	42	1.0308095	-32.731357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59626	1	2.99	0.15	0	0	42	1.0256719	-33.169506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59627	1	17.29	7.05	0	0	42	1.025552	-33.178886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59628	1	0	0	0	0	42	1.0252546	-33.206668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59629	1	37.57	18.2	0	0	42	1.0249625	-33.228967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59630	1	6.99	0.79	0	25.32	42	1.0380143	-31.570231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59631	1	4.59	0.16	0	0	42	1.0344918	-32.863322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59632	1	4.96	1.48	0	0	42	1.0328039	-32.344689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59633	1	0	0	0	0	42	1.0328313	-32.342223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59634	1	12.5	3.55	0	0	42	1.0296475	-33.406212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59635	1	0	0	0	0	42	1.0335796	-33.117986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59636	1	7.32	0.83	0	0	42	1.0335536	-33.122046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59637	1	13.39	6.3	0	0	42	1.0407695	-21.920638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59638	1	0	0	0	0	42	1.0445679	-20.270949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59639	1	0	0	0	0	42	1.0438649	-21.329892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59640	1	13.39	1.88	0	0	42	1.0414173	-21.493323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59641	1	0	0	0	0	42	1.0442678	-20.551293	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59642	1	0	0	0	0	42	1.0448574	-20.215924	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59643	1	15.56	3.98	0	0	42	1.0399776	-22.221712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59644	1	9.97	3.23	0	0	42	1.0421016	-21.762394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59645	1	9.73	3.26	0	0	42	1.0328116	-49.438176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59646	1	0	0	0	0	42	1.0318838	-37.679499	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59647	1	4.75	1.23	0	0	42	1.031862	-37.682071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59648	1	4.08	0.52	0	0	42	1.0402916	-20.626364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59649	1	28.93	28.95	0	0	42	1.0098475	-19.541613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59650	1	28.75	6.16	0	0	42	1.0161911	-19.938292	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59651	1	0	0	0	0	42	1.0074134	-17.758401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59652	1	28.75	9.48	0	0	42	1.0072358	-17.773651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59653	1	28.75	0.26	0	0	42	1.0236682	-20.111966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59654	1	9.26	1.36	0	0	42	1.0224538	-18.388157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59655	1	3.87	0.5	0	0	42	1.0250533	-15.25045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59656	1	0	0	0	0	42	1.0247829	-14.901466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59657	1	7.74	2.69	0	0	42	1.0247344	-14.906021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59658	1	9.03	3.42	0	41.39	42	1.034819	-38.711262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59659	1	0	0	0	0	42	1.0295874	-38.822601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59660	1	9.03	1.3	0	0	42	1.0295545	-38.827837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59661	1	9.03	0.9	0	0	42	1.0275659	-38.547897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59662	1	0	0	0	0	42	1.034565	-32.290167	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59663	1	42.79	12.48	0	0	42	1.0351066	-35.890169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59664	1	0	0	0	0	42	1.0354118	-32.166868	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59665	1	35.51	21.97	0	0	42	1.0212041	-36.649543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59666	1	35.51	9.18	0	0	42	1.0227044	-36.70906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59667	1	0	0	0	0	42	1.03027	-38.166227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59668	1	35.51	10.88	0	0	42	1.0300692	-38.187627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59669	1	19.04	2.41	0	0	42	1.0308422	-38.88712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59670	1	0	0	0	0	42	1.0309101	-38.875591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59671	1	19.04	5.18	0	0	42	1.0306065	-38.296364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59672	1	0	0	0	0	42	1.0348518	-39.976489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59673	1	19.04	7.02	0	0	42	1.0347287	-39.986998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59674	1	19.04	5.23	0	0	42	1.0317686	-38.509959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59675	1	0	0	0	0	42	1.0318787	-38.498767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59676	1	6.36	3.23	0	0	42	1.0257972	-38.476535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59677	1	12.82	1.7	0	0	42	1.0290417	-39.226215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59678	1	0	0	0	0	42	1.029094	-39.219123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59679	1	22.3	4.86	0	0	42	1.0277107	-37.646305	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59680	1	0	0	0	0	42	1.0278295	-37.633101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59681	1	9.44	2.94	0	0	42	1.027106	-38.330072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59682	1	7.28	1.74	0	0	42	1.0334051	-36.613455	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59683	1	0	0	0	0	42	1.0334442	-36.609267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59684	1	0	0	0	0	42	1.0272197	-36.059125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59685	1	7.28	1.84	0	0	42	1.0271831	-36.063076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59686	1	11.44	4.92	0	0	42	1.0402676	-42.803492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59687	1	10.13	4.52	0	0	42	1.0102148	-42.748193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59688	1	8.08	2.12	0	0	42	1.0126793	-43.01193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59689	1	0	0	0	0	42	1.023143	-38.3953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59690	1	14.26	2.42	0	0	42	1.0230839	-38.404258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59691	1	17.68	4.09	0	0	42	1.0251432	-40.219114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59692	1	15.63	2.86	0	0	42	1.0240571	-39.956187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59693	1	12.5	1.86	0	0	42	1.0260419	-42.977832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59694	1	9.28	1.61	0	0	42	1.0218624	-43.527463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59695	1	9.54	2.94	0	0	42	1.028492	-42.571429	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59696	1	6.84	3.02	0	0	42	1.0086649	-41.203192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59697	1	0	0	0	0	42	1.0087189	-41.199067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59698	1	6.33	1.74	0	0	42	1.0145569	-40.668568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59699	1	6.33	1.62	0	0	42	1.0432154	-40.895757	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59700	1	5.9	2.59	0	0	42	1.0388074	-32.39077	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59701	1	0	0	0	13.03	42	1.0407999	-32.433159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59702	1	4.46	0.85	0	0	42	1.0407829	-32.435448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59703	1	5.58	1.14	0	0	42	1.0365141	-31.685753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59704	1	0	0	0	0	42	1.0420001	-49.097139	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59705	1	0	0	0	0	42	1.0424854	-52.417341	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59706	1	0	0	0	0	42	1.0429492	-53.609415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59707	2	0	0	0	0	42	1.0503907	-48.581964	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59708	1	0	0	0	0	42	1.0419999	-52.595656	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59709	1	0	0	0	0	42	1.0416861	-48.666886	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59710	1	0	0	0	0	42	1.054	-23.242298	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59711	1	0	0	0	0	42	1.0462799	-26.259959	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59712	1	0	0	0	0	42	1.0430158	-27.533717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59713	2	0	0	0	0	42	1.046065	-22.050424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59714	2	0	0	0	0	42	1.0401674	-22.471974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59715	2	0	0	0	0	42	1.039851	-22.211027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59716	1	0	0	0	0	42	1.0449148	-26.456934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59717	1	0	0	0	0	42	1.0462799	-26.259959	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59718	1	0	0	0	-244.63	42	1.0380672	-19.18168	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59719	1	0	0	0	0	42	1.0388665	-16.507834	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59720	1	0	0	0	0	42	1.0393372	-19.456776	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59721	2	0	0	0	0	42	1.0380672	-19.18168	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59722	1	0	0	0	0	42	1.0408108	-19.693176	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59723	1	0	0	0	0	42	1.040231	-15.974413	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59724	1	0	0	0	-26.52	42	1.0314161	-58.275229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59725	2	0	0	0	0	42	1.0317742	-58.237771	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59726	2	0	0	0	0	42	1.0330483	-58.104188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59727	1	0	0	0	0	42	1.0314375	-58.27298	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59728	2	0	0	0	0	42	1.0314161	-58.275229	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59729	2	0	0	0	0	42	1.0020123	-58.070759	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59730	2	0	0	0	0	42	1.0049282	-57.743323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59731	2	0	0	0	0	42	1.0034585	-57.91018	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59732	1	0	0	0	0	42	1.0316499	-58.282682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59733	1	0	0	0	0	42	1.0314161	-58.275229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59734	1	0	0	0	0	42	1.0292041	-55.443959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59735	2	0	0	0	0	42	1.0124613	-54.585936	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59736	2	0	0	0	0	42	1.0126468	-54.566876	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59737	1	0	0	0	0	42	1.0291091	-55.45004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59738	1	0	0	0	0	42	1.0292041	-55.443959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59739	2	0	0	0	0	42	1.0337573	-42.238789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59740	1	0	0	0	0	42	1.0335989	-42.248849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59741	1	0	0	0	0	42	1.040614	-36.810393	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59742	2	0	0	0	0	42	1.0412856	-38.965195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59743	1	0	0	0	0	42	1.0292454	-40.361612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59744	1	0	0	0	0	42	1.0417154	-36.517	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59745	1	0	0	0	0	42	1.0402357	-39.273043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59746	1	0	0	0	0	42	1.0432563	-28.748718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59747	1	0	0	0	0	42	1.0414593	-31.574172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59748	2	0	0	0	0	42	1.0414593	-31.574172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59749	2	0	0	0	0	42	1.0301086	-28.339192	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59750	2	0	0	0	0	42	1.0414593	-31.574172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59751	1	0	0	0	0	42	1.043714	-28.65743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59752	1	0	0	0	0	42	1.0432563	-28.748718	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59753	1	0	0	0	0	42	1.0477208	-25.044643	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59754	2	0	0	0	0	42	1.0444759	-25.087348	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59755	1	0	0	0	0	42	1.0479062	-25.044442	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59756	1	0	0	0	0	42	1.0477208	-25.044643	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59757	2	0	0	0	0	42	1.0499216	-25.494418	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59758	1	0	0	0	0	42	1.0446056	-27.451084	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59759	1	0	0	0	0	42	1.0391844	-30.979727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59760	1	0	0	0	0	42	1.0434944	-27.649001	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59761	1	0	0	0	0	42	1.0446056	-27.451084	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59762	1	0	0	0	-101.82	42	1.03839	-19.215583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59763	1	0	0	0	0	42	1.0394245	-20.596747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59764	2	0	0	0	0	42	1.0505	-17.157871	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59765	1	0	0	0	0	42	1.0392952	-19.256959	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59766	1	0	0	0	0	42	1.03839	-19.215583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59767	1	0	0	0	-236.18	42	1.039	-40.511039	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59768	1	0	0	0	0	42	1.040732	-43.323252	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59769	1	0	0	0	0	42	1.0433887	-45.435675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59770	1	0	0	0	0	42	1.043091	-45.078365	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59771	1	0	0	0	0	42	1.043091	-45.078365	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59772	2	0	0	0	0	42	1.039	-40.511039	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59773	2	0	0	0	0	42	1.0139222	-40.01632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59774	1	0	0	0	0	42	1.0403586	-40.16663	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59775	1	0	0	0	0	42	1.039	-40.511039	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59776	1	0	0	0	-950.6	42	1.041	-23.80756	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59777	1	0	0	0	0	42	1.0464965	-26.821557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59778	1	0	0	0	0	42	1.043887	-29.94248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59779	2	0	0	0	0	42	1.0460271	-21.781761	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59780	2	0	0	0	0	42	1.0500499	-19.652461	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59781	1	0	0	0	0	42	1.0463983	-27.051784	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59782	1	0	0	0	0	42	1.0464965	-26.821557	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59783	1	0	0	0	0	42	1.0451953	-27.492409	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59784	2	0	0	0	0	42	1.0421427	-29.81101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59785	1	0	0	0	0	42	1.0436041	-28.538585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59786	1	0	0	0	0	42	1.0436041	-28.538585	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59787	2	0	0	0	0	42	1.0447212	-26.75509	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59788	2	0	0	0	0	42	1.0447212	-26.75509	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59789	1	0	0	0	0	42	1.0452812	-27.500166	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59790	1	0	0	0	0	42	1.0456029	-27.440063	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59791	1	0	0	0	0	42	1.0451953	-27.492409	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59792	2	0	0	0	0	42	1.0204386	-33.036834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59793	1	0	0	0	0	42	1.0202915	-33.047459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59794	2	0	0	0	0	42	1.0408935	-26.299423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59795	1	0	0	0	0	42	1.0408639	-26.309826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59796	2	0	0	0	0	42	1.0400684	-38.7696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59797	2	0	0	0	0	42	1.04	-39.009213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59798	1	0	0	0	-155.61	42	1.0397897	-38.781846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59799	1	0	0	0	0	42	1.0400684	-38.7696	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59800	1	0	0	0	-187.64	42	1.044197	-23.758374	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59801	1	0	0	0	0	42	1.0468351	-24.380599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59802	1	0	0	0	0	42	1.0498273	-27.77687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59803	2	0	0	0	0	42	1.049	-23.127728	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59804	2	0	0	0	0	42	1.049	-22.881073	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59805	1	0	0	0	0	42	1.0464585	-24.356175	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59806	1	0	0	0	0	42	1.0458708	-23.820316	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59807	1	0	0	0	-685.06	42	1.0389231	-25.440747	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59808	1	0	0	0	0	42	1.0373322	-29.432214	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59809	1	0	0	0	0	42	1.0366761	-31.371819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59810	1	0	0	0	0	42	1.0356409	-33.708694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59811	1	0	0	0	0	42	1.0369179	-30.230974	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59812	1	0	0	0	0	42	1.0369179	-30.230974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59813	2	0	0	0	0	42	1.0584798	-24.675676	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59814	1	0	0	0	0	42	1.0484917	-24.676704	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59815	1	0	0	0	0	42	1.0359144	-31.57144	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59816	1	0	0	0	0	42	1.053	-18.575404	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59817	1	0	0	0	0	42	1.0493802	-18.996182	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59818	1	0	0	0	0	42	1.040966	-19.989433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59819	2	0	0	0	0	42	1.0505533	-17.125441	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59820	2	0	0	0	0	42	1.0504662	-17.067027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59821	2	0	0	0	0	42	1.0498835	-16.932086	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59822	2	0	0	0	0	42	1.0484582	-16.09003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59823	2	0	0	0	0	42	1.0503596	-17.016957	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59824	2	0	0	0	0	42	1.0499843	-16.821947	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59825	2	0	0	0	0	42	1.0493802	-18.996182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59826	1	0	0	0	0	42	1.0493802	-18.996182	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59827	1	0	0	0	0	42	1.0493802	-18.996182	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59828	1	0	0	0	-635.68	42	1.0348338	-48.202814	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59829	1	0	0	0	0	42	1.0385	-53.214561	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59830	1	0	0	0	0	42	1.0414465	-53.776123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59831	1	0	0	0	0	42	1.0416977	-55.858906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59832	1	0	0	0	0	42	1.0357947	-56.673334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59833	1	0	0	0	0	42	1.0399691	-53.497329	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59834	1	0	0	0	0	42	1.0399691	-53.497329	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59835	2	0	0	0	0	42	1.0434192	-47.285443	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59836	2	0	0	0	0	42	1.0446329	-47.149323	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59837	2	0	0	0	0	42	1.043	-47.287499	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59838	1	0	0	0	0	42	1.0390668	-48.065914	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59839	1	0	0	0	0	42	1.0370069	-53.747006	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59840	1	0	0	0	-109.87	42	1.0331776	-35.955169	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59841	1	0	0	0	0	42	1.0343359	-37.262246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59842	1	0	0	0	0	42	1.0299513	-38.846833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59843	2	0	0	0	0	42	1.04	-34.734402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59844	2	0	0	0	0	42	1.04	-34.547764	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59845	1	0	0	0	0	42	1.0343323	-37.299159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59846	1	0	0	0	0	42	1.0339392	-35.978998	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59847	2	0	0	0	0	42	1.0402834	-26.02408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59848	2	0	0	0	0	42	1.0401019	-27.573652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59849	1	0	0	0	0	42	1.0402315	-28.15967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59850	1	0	0	0	0	42	1.0402315	-28.15967	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59851	1	0	0	0	-62.64	42	1.040252	-25.988257	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59852	1	0	0	0	0	42	1.0402834	-26.02408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59853	2	0	0	0	0	42	1.0306692	-33.657553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59854	1	0	0	0	0	42	1.0305232	-33.669188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59855	1	0	0	0	0	42	1.0470001	-25.509743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59856	1	0	0	0	0	42	1.0444995	-26.927707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59857	2	0	0	0	0	42	1.0078619	-20.491435	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59858	1	0	0	0	0	42	1.0457039	-25.665262	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59859	1	0	0	0	0	42	1.0470001	-25.509743	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59860	1	0	0	0	0	42	1.047524	-30.84358	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59861	1	0	0	0	0	42	1.046767	-32.905043	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59862	1	0	0	0	0	42	1.0455154	-34.643047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59863	2	0	0	0	0	42	1.047276	-30.503174	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59864	2	0	0	0	0	42	1.047524	-30.84358	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59865	2	0	0	0	0	42	1.0472753	-30.50434	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59866	2	0	0	0	0	42	1.047524	-30.84358	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59867	2	0	0	0	0	42	1.047524	-30.84358	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59868	2	0	0	0	0	42	1.047524	-30.84358	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59869	1	0	0	0	0	42	1.0450699	-33.496715	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59870	1	0	0	0	0	42	1.046767	-32.905043	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59871	2	0	0	0	0	42	1.0405803	-24.343295	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59872	1	0	0	0	0	42	1.0405503	-27.286805	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59873	1	0	0	0	0	42	1.043098	-28.907068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59874	1	0	0	0	-897.76	42	1.040852	-24.064021	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59875	1	0	0	0	0	42	1.0394513	-27.575256	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59876	2	0	0	0	0	42	1.0324184	-34.682237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59877	1	0	0	0	0	42	1.032274	-34.694173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59878	1	0	0	0	0	42	1.0330955	-53.995744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59879	2	0	0	0	0	42	1.0330955	-53.995744	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59880	2	0	0	0	0	42	1.0330955	-53.995744	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59881	2	0	0	0	0	42	1.0330955	-53.995744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59882	1	0	0	0	0	42	1.0330955	-53.995744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59883	1	0	0	0	0	42	1.0330955	-53.995744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59884	1	0	0	0	0	42	1.0421586	-27.050733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59885	2	0	0	0	0	42	1.0585001	-21.128053	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59886	2	0	0	0	0	42	1.0482705	-26.265751	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59887	2	0	0	0	0	42	1.0447029	-26.722959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59888	1	0	0	0	0	42	1.0419459	-27.086717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59889	1	0	0	0	0	42	1.0421586	-27.050733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59890	2	0	0	0	0	42	1.0445186	-24.971213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59891	1	0	0	0	0	42	1.044465	-24.987281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59892	1	0	0	0	0	42	1.0369562	-33.319401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59893	1	0	0	0	0	42	1.0346862	-35.443541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59894	2	0	0	0	0	42	1.0405	-32.213878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59895	2	0	0	0	0	42	1.0472205	-34.165273	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59896	1	0	0	0	0	42	1.0370713	-33.281972	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59897	1	0	0	0	0	42	1.0369562	-33.319401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59898	1	0	0	0	0	42	1.0490819	-38.929599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59899	1	0	0	0	0	42	1.0471926	-40.99276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59900	1	0	0	0	0	42	1.0466982	-43.338889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59901	1	0	0	0	0	42	1.0466982	-43.338889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59902	2	0	0	0	0	42	1	-36.131099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59903	1	0	0	0	0	42	1.0489191	-38.921966	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59904	1	0	0	0	0	42	1.0490819	-38.929599	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59905	1	0	0	0	0	42	1.054	-22.638527	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59906	1	0	0	0	0	42	1.0499593	-24.821438	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59907	1	0	0	0	0	42	1.0448721	-26.521397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59908	2	0	0	0	0	42	1.0524579	-21.795273	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59909	2	0	0	0	0	42	1.0525959	-21.862127	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59910	2	0	0	0	0	42	1.0520215	-21.589006	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59911	1	0	0	0	0	42	1.0488013	-25.024654	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59912	1	0	0	0	0	42	1.0552049	-22.779194	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59913	2	0	0	0	0	42	1.0358438	-26.346826	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59914	2	0	0	0	0	42	1.0412115	-26.016573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59915	1	0	0	0	0	42	1.0358357	-26.361985	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59916	1	0	0	0	0	42	1.0358438	-26.346826	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59917	1	0	0	0	0	42	1.0377987	-46.249947	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59918	2	0	0	0	0	42	1.0426405	-47.762404	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59919	1	0	0	0	0	42	1.0398179	-51.217177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59920	2	0	0	0	0	42	1.037864	-46.248737	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59921	2	0	0	0	0	42	1.0393681	-46.091091	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59922	1	0	0	0	0	42	1.037864	-46.248737	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59923	2	0	0	0	0	42	1.0389266	-46.145116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59924	2	0	0	0	0	42	1.0389266	-46.145116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59925	1	0	0	0	0	42	1.0377143	-46.270986	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59926	1	0	0	0	0	42	1.0411331	-45.459313	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59927	1	0	0	0	0	42	1.0377987	-46.249947	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59928	1	0	0	0	0	42	1.03581	-19.601574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59929	2	0	0	0	0	42	1.03581	-19.601574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59930	1	0	0	0	0	42	1.03581	-19.601574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59931	1	0	0	0	-650.08	42	1.038	-24.331734	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59932	1	0	0	0	0	42	1.0354672	-26.794027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59933	1	0	0	0	0	42	1.0339788	-29.5161	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59934	2	0	0	0	0	42	1.0532631	-23.563279	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59935	2	0	0	0	0	42	1.0458216	-23.905601	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59936	1	0	0	0	0	42	1.0339896	-27.071546	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59937	1	0	0	0	0	42	1.0354672	-26.794027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59938	2	0	0	0	0	42	1.043	-29.146724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59939	2	0	0	0	0	42	1.043	-29.146724	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59940	2	0	0	0	0	42	1.043	-29.146724	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59941	1	0	0	0	0	42	1.043	-29.146724	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59942	2	0	0	0	0	42	1.0424941	-27.670603	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59943	2	0	0	0	0	42	1.0430421	-29.218176	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59944	1	0	0	0	0	42	1.0430421	-29.218176	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59945	1	0	0	0	0	42	1.0428604	-29.1682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59946	1	0	0	0	0	42	1.043	-29.146724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59947	1	0	0	0	0	43	1.0282392	11.291368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59948	1	17.84	4.56	0	0	43	1.0281526	11.282178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59949	1	18.08	6	0	0	43	1.0313269	12.70222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59950	1	18.27	5.57	0	0	43	1.0309382	12.867171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59951	1	41.52	14.42	0	0	43	1.0272794	12.045514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59952	1	23.53	6.41	0	0	43	1.0207453	8.35239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59953	1	20.76	8.75	0	0	43	1.0329082	13.157566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59954	1	0	0	0	0	43	1.033053	13.168088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59955	1	15.94	4.94	0	0	43	1.0234335	8.717278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59956	1	0	0	0	0	43	1.0235218	8.726543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59957	1	0	0	0	0	43	1.0396509	14.616308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59958	1	21.06	3.98	0	0	43	1.0395692	14.604916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59959	1	0	0	0	0	43	1.0405385	14.931436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59960	1	20.63	4.57	0	0	43	1.0404378	14.921206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59961	1	0	0	0	0	43	1.0312984	10.546313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59962	1	18.53	3.34	0	0	43	1.0312165	10.535191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59963	1	34.15	14.82	0	0	43	1.0302953	10.182246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59964	1	17.33	5.21	0	0	43	1.0301216	10.274954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59965	1	0	0	0	0	43	1.036036	15.230217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59966	1	18.71	5.45	0	0	43	1.0359278	15.219491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59967	1	40.19	15.5	0	0	43	1.034376	15.082888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59968	1	16.71	3.62	0	0	43	1.038774	15.737375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59969	1	14.36	2.88	0	0	43	1.0304986	13.52799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59970	1	26.41	7.78	0	0	43	1.0225998	9.565871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59971	1	18.5	6.16	0	0	43	1.0302612	12.936783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59972	1	16.4	10.06	0	0	43	1.0204316	9.097312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59973	1	0	0	0	0	43	1.0205735	9.106074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59974	1	15.86	4	0	0	43	1.0307937	10.864406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59975	1	10.93	4.56	0	37.89	43	1.0380837	10.67854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59976	1	12.45	0.39	0	0	43	1.0330609	11.702764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59977	1	0	0	0	0	43	1.0314406	12.287141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59978	1	23.54	6.94	0	0	43	1.0313035	12.272898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59979	1	15.29	2.86	0	0	43	1.0354915	11.224527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59980	1	17.2	3.43	0	0	43	1.0359765	11.292375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59981	1	0	0	0	0	43	1.0360554	11.302583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59982	1	14.65	6.87	0	26.91	43	1.0374607	11.196414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59983	1	0	0	0	0	43	1.034151	11.749725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59984	1	16.96	3.01	0	0	43	1.0340826	11.739631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59985	1	17.35	2.97	0	0	43	1.031568	12.721128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59986	1	0	0	0	0	43	1.0316388	12.731906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59987	1	21.45	3.34	0	0	43	1.0294218	20.054876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59988	1	38.79	12.02	0	0	43	1.0336479	4.006641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59989	1	10.25	3.9	0	0	43	1.0323752	3.87779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59990	1	39.32	6.28	0	0	43	1.031429	1.673615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59991	1	0	0	0	0	43	1.0359061	5.034222	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59992	1	57.39	35.57	0	0	43	1.0320632	1.865517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59993	1	0	0	0	0	43	1.0326453	-3.360978	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59994	1	0	0	0	0	43	1.0326453	-3.360978	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59995	1	0	0	0	0	43	1.0366841	5.168081	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59996	1	49.33	10.69	0	0	43	1.0270775	1.350023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59997	1	48.64	13.12	0	0	43	1.0274556	0.801708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59998	1	36.72	4.25	0	0	43	1.0311711	0.7708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	59999	1	36.72	10.31	0	0	43	1.027686	-0.819265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60000	1	36.72	11.08	0	0	43	1.029575	-0.598194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60001	1	93.94	39.52	0	0	43	1.0284867	-0.259441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60002	1	0	0	0	0	43	1.0302243	1.340022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60003	1	18.82	2.17	0	0	43	1.0301599	1.329267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60004	1	20.77	5.37	0	0	43	1.0277609	0.940943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60005	1	18.66	4.13	0	0	43	1.0307867	3.754788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60006	1	30.08	17.58	0	0	43	1.0297644	4.8007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60007	1	23.48	4.34	0	0	43	1.0328525	3.777191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60008	1	36.84	10.65	0	0	43	1.0340718	4.524579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60009	1	0	0	0	0	43	1.0321543	3.003081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60010	1	23.62	1.47	0	0	43	1.0320921	2.988966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60011	1	35.47	19.18	0	0	43	1.0222592	2.029824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60012	1	8.18	2.15	0	0	43	1.0325185	5.167368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60013	1	16.37	8.24	0	0	43	1.0279916	3.726552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60014	1	49.44	13.36	0	0	43	1.0291286	1.991745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60015	1	0	0	0	0	43	1.0400307	5.330731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60016	1	0	0	0	0	43	1.0443369	4.299387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60017	1	50.11	17.62	0	0	43	1.0397179	5.302427	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60018	1	43.79	16.12	0	64.45	43	1.0363726	1.733566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60019	1	43.79	11.76	0	0	43	1.0393336	3.395512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60020	1	22.43	0.6	0	0	43	1.0321941	12.544971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60021	1	20.31	10.13	0	0	43	1.0345276	13.88617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60022	1	0	0	0	0	43	1.0346682	13.896054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60023	1	8.3	1.47	0	0	43	1.0255567	7.090817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60024	1	20.39	10.69	0	0	43	1.0224015	9.956883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60025	1	0	0	0	0	43	1.0225798	9.96861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60026	1	14.15	1.27	0	0	43	1.0268647	5.670615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60027	1	0	0	0	0	43	1.026916	5.679438	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60028	1	20.12	1.96	0	0	43	1.0304607	5.184591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60029	1	18.09	2.31	0	0	43	1.0251483	10.206692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60030	1	22.28	7	0	0	43	1.0151425	8.188818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60031	1	22.17	8.88	0	0	43	1.0242779	5.985979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60032	1	20.31	5.38	0	0	43	1.018811	3.354955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60033	1	0	0	0	0	43	1.0189092	3.366541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60034	1	11.92	2.62	0	0	43	1.0133714	5.349822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60035	1	35.98	10.91	0	0	43	1.0268582	8.342254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60036	1	51.15	2.9	0	0	43	1.0347438	5.103111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60037	1	0	0	0	81.52	43	1.0393347	5.517962	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60038	1	35.98	10.64	0	0	43	1.0391423	5.498104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60039	1	35.98	11.88	0	0	43	1.0312342	6.717258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60040	1	15.81	5.99	0	0	43	1.0103264	6.289107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60041	1	9.7	3.1	0	0	43	1.0107355	5.318832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60042	1	0	0	0	0	43	1.0300588	24.56912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60043	1	38.04	1.98	0	0	43	1.019997	20.152156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60044	1	0	0	0	0	43	1.0293485	24.328861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60045	1	0	0	0	0	43	1.0293485	24.328861	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60046	1	0	0	0	0	43	1.030219	24.589961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60047	1	0	0	0	0	43	1.0300588	24.56912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60048	1	0	0	0	0	43	1.0314887	15.352279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60049	1	26.45	8.96	0	0	43	1.031327	15.336511	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60050	1	0	0	0	0	43	1.0341716	19.429455	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60051	1	0	0	0	0	43	1.0354048	15.957188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60052	1	0	0	0	0	43	1.0410193	12.216038	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60053	1	0	0	0	0	43	1.0410193	12.216038	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60054	1	27.58	2.43	0	0	43	1.0340775	19.413527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60055	1	0	0	0	0	43	1.0346633	19.576917	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60056	1	26.49	7.38	0	0	43	1.0330798	15.939767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60057	1	25.56	4.26	0	0	43	1.0328841	15.547768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60058	1	0	0	0	0	43	1.0330041	15.562828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60059	1	12.51	1.48	0	24.43	43	1.0348078	16.574839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60060	1	0	0	0	0	43	1.0078345	18.928496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60061	1	13.59	5.21	0	0	43	1.0077458	18.920141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60062	1	9.4	1.17	0	0	43	1.0357264	27.843889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60063	1	0	0	0	0	43	1.0357571	27.849314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60064	1	13.35	0.37	0	0	43	1.0322846	-7.275745	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60065	1	0	0	0	0	43	1.0363359	-8.51785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60066	1	12.29	6.55	0	0	43	1.0362337	-8.524713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60067	1	13.36	4.08	0	0	43	1.0323871	-5.730187	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60068	1	15.88	6.41	0	68.17	43	1.037833	-3.283289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60069	1	19.29	9.28	0	0	43	1.0260534	-6.712842	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60070	1	0	0	0	0	43	1.0332189	-4.132777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60071	1	12.28	5.2	0	0	43	1.033135	-4.138839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60072	1	20.62	0.51	0	0	43	1.0423024	-6.937626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60073	1	0	0	0	0	43	1.0407099	-5.103422	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60074	1	0	0	0	0	43	1.0432271	-6.327968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60075	1	0	0	0	0	43	1.0446779	-6.943642	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60076	1	0	0	0	0	43	1.0446779	-6.943642	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60077	1	0	0	0	0	43	1.0410674	-5.015391	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60078	1	44.39	10.14	0	0	43	1.0405243	-5.126069	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60079	1	20.62	1.59	0	0	43	1.0384158	-6.912222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60080	1	0	0	0	0	43	1.0384853	-6.901433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60081	1	13.53	3.97	0	0	43	1.0316297	-0.995943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60082	1	10.54	5.28	0	21.03	43	1.0365937	-2.108319	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60083	1	11.96	0.75	0	0	43	1.0367192	0.553265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60084	1	20.14	1.96	0	0	43	1.0270156	-10.322674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60085	1	16.49	6.76	0	0	43	1.0236962	-8.341888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60086	1	0	0	0	0	43	1.0253103	-6.926008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60087	1	17.09	7.77	0	0	43	1.0251835	-6.934526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60088	1	0	0	0	0	43	1.0419735	-4.496603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60089	1	39.13	5.99	0	0	43	1.041821	-4.517316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60090	1	50.25	17.12	0	0	43	1.0353958	-5.344361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60091	1	0	0	0	95.66	43	1.040475	-2.206646	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60092	1	0	0	0	0	43	1.0461739	-3.936687	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60093	1	39.13	6.08	0	0	43	1.0403061	-2.228901	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60094	1	0	0	0	0	43	1.0342311	-1.256394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60095	1	76.33	11.53	0	0	43	1.0339071	-1.295891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60096	1	35.7	10.32	0	51.85	43	1.0388637	-3.936271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60097	1	0	0	0	0	43	1.0384353	-3.909688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60098	1	0	0	0	0	43	1.0374753	-0.341885	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60099	1	51.57	3.29	0	0	43	1.037243	-3.847619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60100	1	0	0	0	0	43	1.0368754	-2.538639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60101	1	0	0	0	0	43	1.0368754	-2.538639	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60102	1	0	0	0	0	43	1.0379192	-0.242477	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60103	1	0	0	0	0	43	1.0309616	-2.282416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60104	1	31.91	4.78	0	0	43	1.0308251	-2.29889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60105	1	0	0	0	0	43	1.0254723	-4.008552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60106	1	31.91	9.99	0	0	43	1.0252758	-4.027849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60107	1	14.33	4.02	0	0	43	1.0335708	-5.917167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60108	1	0	0	0	0	43	1.0336474	-5.908611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60109	1	0	0	0	0	43	1.0329256	-5.148017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60110	1	19.66	10.83	0	0	43	1.0327699	-5.157159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60111	1	19.66	9.87	0	0	43	1.0326865	-5.513825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60112	1	24.59	7.26	0	30.27	43	1.0349438	-5.655532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60113	1	18.66	7.6	0	0	43	1.0237799	-13.056873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60114	1	12.74	4.49	0	0	43	1.0240627	-5.234523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60115	1	0	0	0	0	43	1.0241367	-5.22725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60116	1	20.08	10.6	0	0	43	1.034403	-0.487402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60117	1	53.63	7.61	0	0	43	1.0225131	-2.629891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60118	1	0	0	0	0	43	1.0339563	-4.773654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60119	1	22.29	2.15	0	0	43	1.0338859	-4.78604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60120	1	0	0	0	0	43	1.0331859	-1.548339	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60121	1	55.95	14.39	0	0	43	1.0328809	-1.580021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60122	1	34.39	8.07	0	0	43	1.0216987	-2.405024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60123	1	34.39	6.28	0	0	43	1.0257208	-1.84013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60124	1	0	0	0	0	43	1.0198537	-2.854119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60125	1	34.39	4.38	0	0	43	1.0197119	-2.875055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60126	1	34.39	4.79	0	0	43	1.0355195	-0.964839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60127	1	23.64	5.07	0	42.06	43	1.0369463	-12.776222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60128	1	0	0	0	0	43	1.0365874	-12.757485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60129	1	18.46	4.61	0	0	43	1.0329124	-15.110992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60130	1	0	0	0	0	43	1.0092469	-1.710026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60131	1	33.69	12.42	0	0	43	1.0090236	-1.729574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60132	1	23.6	7.27	0	0	43	1.0117479	-2.472797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60133	1	16.56	4.55	0	0	43	1.0097812	-2.21884	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60134	1	18.09	9.38	0	0	43	1.0304623	-7.319602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60135	1	38.69	8.44	0	0	43	1.0316873	-4.690622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60136	1	46.02	13.09	0	0	43	1.0358696	-3.08656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60137	1	0	0	0	0	43	1.0368905	0.19547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60138	1	0	0	0	0	43	1.0423575	-1.159743	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60139	1	73	21.55	0	0	43	1.0364448	0.152328	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60140	1	61.57	17.91	0	0	43	1.0146008	-3.218258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60141	1	22.54	0.92	0	0	43	1.0213933	-3.015777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60142	1	22.54	2.2	0	0	43	1.0181685	-2.964719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60143	1	42.62	4.8	0	0	43	1.0368145	-0.941117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60144	1	0	0	0	0	43	1.0296896	-4.334795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60145	1	21.83	4.23	0	0	43	1.0295965	-4.348354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60146	1	21.83	4.67	0	0	43	1.0301235	-3.528759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60147	1	22.95	9.07	0	0	43	1.0284386	-5.06907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60148	1	25.19	8.06	0	0	43	1.0144688	-2.928571	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60149	1	27.28	16.56	0	0	43	1.0372435	-1.725694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60150	1	35.79	10.08	0	0	43	1.0232897	-2.927433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60151	1	45.94	10.16	0	0	43	1.0181254	-3.035646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60152	1	15.69	5.03	0	0	43	1.0261991	-2.66157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60153	1	31.37	6.58	0	0	43	1.0328897	-1.592798	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60154	1	0	0	0	134.05	43	1.0423276	-1.430192	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60155	1	0	0	0	0	43	1.0319023	-2.231287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60156	1	27.69	8.68	0	0	43	1.0421766	-1.444583	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60157	1	18.17	9.5	0	0	43	1.0241015	-2.676722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60158	1	26.02	5.81	0	0	43	1.0202162	-2.878772	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60159	1	12.36	2.61	0	0	43	1.0214066	-10.669458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60160	1	0	0	0	0	43	1.0211128	-11.204649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60161	1	19.05	6.39	0	0	43	1.0209964	-11.214696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60162	1	0	0	0	50.17	43	1.0388709	17.283758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60163	1	0	0	0	0	43	1.0388709	17.283758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60164	1	0	0	0	0	43	1.0388709	17.283758	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60165	1	0	0	0	0	43	1.0388709	17.283758	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60166	1	8.39	6.24	0	0	43	1.0387772	17.279469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60167	1	0	0	0	0	43	1.0384027	17.294428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60168	1	11.81	2.71	0	0	43	1.0253393	19.355496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60169	1	0	0	0	22.07	43	1.0329976	15.095144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60170	1	24.02	2.11	0	0	43	1.0329256	15.079945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60171	1	0	0	0	0	43	1.0280492	22.667774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60172	1	32.95	5.98	0	0	43	1.0278921	22.648486	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60173	1	32.95	7.2	0	0	43	1.0250301	21.576024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60174	1	32.95	4.42	0	0	43	1.0250253	21.209748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60175	1	32.95	11.32	0	0	43	1.0331861	23.245289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60176	1	33.31	16.4	0	0	43	1.037316	23.941137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60177	1	33.31	17.17	0	0	43	1.0188561	21.811145	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60178	1	47.06	4.7	0	0	43	1.0324122	23.449472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60179	1	33.31	13.12	0	0	43	1.0337511	23.822128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60180	1	0	0	0	0	43	1.0339618	23.840469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60181	1	0	0	0	0	43	1.0179057	20.510387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60182	1	26.01	20.03	0	0	43	1.0176426	20.498861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60183	1	0	0	0	0	43	1.0214322	20.320106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60184	1	26.01	1.48	0	0	43	1.0213451	20.306003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60185	1	26.01	2.35	0	0	43	1.0233178	19.607634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60186	1	26.01	9.68	0	0	43	1.0233257	21.367269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60187	1	0	0	0	0	43	1.0294946	21.573727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60188	1	39.19	5.5	0	0	43	1.0293451	21.552184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60189	1	19.59	8.15	0	0	43	1.031702	22.819359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60190	1	52.79	13.98	0	0	43	1.025962	21.843193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60191	1	0	0	0	0	43	1.026215	21.871096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60192	1	0	0	0	0	43	1.0279763	22.365472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60193	1	33.19	7.48	0	0	43	1.0278133	22.345883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60194	1	19.45	6.9	0	0	43	1.0273773	22.43532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60195	1	28.64	3.91	0	0	43	1.0293986	23.674119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60196	1	0	0	0	0	43	1.0236812	24.794694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60197	1	0	0	0	0	43	1.0236812	24.794694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60198	1	0	0	0	0	43	1.0236812	24.794694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60199	1	0	0	0	0	43	1.0236812	24.794694	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60200	1	28.64	7.36	0	0	43	1.0235391	24.77735	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60201	1	0	0	0	0	43	1.0238452	24.811099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60202	1	28.64	2.39	0	0	43	1.0251324	24.054005	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60203	1	0	0	0	0	43	1.0252243	24.071451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60204	1	28.64	1.61	0	0	43	1.033753	23.601044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60205	1	14.57	1.91	0	0	43	1.0217007	22.476098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60206	1	14.57	7.89	0	0	43	1.0283545	23.744287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60207	1	0	0	0	47.59	43	1.04024	24.183533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60208	1	18	5.01	0	0	43	1.0401362	24.173423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60209	1	8.72	2.01	0	0	43	1.0276321	26.147276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60210	1	17.43	4.73	0	0	43	1.0267345	27.416062	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60211	1	8.54	2.12	0	59.23	43	1.0364707	-11.392717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60212	1	8.54	5.01	0	0	43	1.0218712	-9.794201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60213	1	0	0	0	0	43	1.016355	-8.437578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60214	1	19.34	5.2	0	0	43	1.0162533	-8.448467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60215	1	9.71	3.58	0	0	43	1.014607	-5.679491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60216	1	16.37	6.77	0	0	43	1.0144562	-4.107038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60217	1	5.63	1.03	0	0	43	1.0388557	27.050367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60218	1	9.32	2.5	0	0	43	1.0319962	14.18333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60219	1	0	0	0	0	43	1.0320413	14.188087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60220	1	19.54	4.55	0	0	43	1.0349286	15.872024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60221	1	8.02	2.52	0	0	43	1.0376318	-8.846396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60222	1	34.01	6.56	0	0	43	1.0099595	2.177227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60223	1	27.22	2.62	0	0	43	1.0189144	-15.401377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60224	1	16.54	7.83	0	0	43	1.0197946	-15.777205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60225	1	15.27	4.5	0	30.31	43	1.0415112	-8.596302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60226	1	14.21	2.92	0	0	43	1.0386424	-9.287681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60227	1	13.93	0.5	0	0	43	1.0416989	-8.295147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60228	1	0	0	0	0	43	1.0235749	-8.398726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60229	1	0	0	0	0	43	1.0385832	-15.36803	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60230	1	13.35	1.39	0	0	43	1.0235274	-8.407125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60231	1	13.35	6.97	0	0	43	1.0317013	-8.654153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60232	1	0	0	0	24.5	43	1.0363467	-3.822903	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60233	1	0	0	0	0	43	1.0406825	-7.455863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60234	1	13.35	3.04	0	0	43	1.036282	-3.831021	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60235	1	0	0	0	0	43	1.0126294	-2.169294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60236	1	29.95	1.2	0	0	43	1.0125524	-2.188044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60237	1	18.74	5.36	0	0	43	1.032062	3.635231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60238	1	14.08	4.73	0	0	43	1.011452	-0.962895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60239	1	16.85	4.68	0	0	43	1.0278322	0.015896	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60240	1	0	0	0	0	43	1.0279236	0.024883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60241	1	0	0	0	0	43	1.0336517	1.180471	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60242	1	28.85	7.26	0	0	43	1.0334921	1.163207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60243	1	15.48	6.48	0	0	43	1.0210072	-2.115914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60244	1	38.7	18.83	0	0	43	1.0190824	-0.123584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60245	1	20.15	9.06	0	0	43	1.0239318	1.129813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60246	1	0	0	0	0	43	1.0225359	0.728978	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60247	1	0	0	0	0	43	1.0225359	0.728978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60248	1	0	0	0	0	43	1.0225359	0.728978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60249	1	0	0	0	0	43	1.0225359	0.728978	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60250	1	20.15	7.8	0	0	43	1.0223962	0.717154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60251	1	0	0	0	0	43	1.022657	0.739234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60252	1	0	0	0	0	43	1.0369753	4.642051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60253	1	0	0	0	0	43	1.0348445	2.961391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60254	1	27.74	11.11	0	0	43	1.0367849	4.626937	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60255	1	27.74	8.6	0	0	43	1.0347766	3.521588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60256	1	0	0	0	0	43	1.0278558	1.789032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60257	1	48.99	12.46	0	0	43	1.0275931	1.762163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60258	1	30.43	1.56	0	0	43	1.0304612	2.020856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60259	1	0	0	0	0	43	1.0305439	2.037355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60260	1	50.12	14.36	0	159.46	43	1.0423493	-0.547753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60261	1	30.43	6.74	0	0	43	1.0263941	1.268993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60262	1	103.27	9.72	0	0	43	1.0319163	1.560209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60263	1	64.1	11.45	0	0	43	1.0286974	-0.630135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60264	1	0	0	0	0	43	1.0300936	1.315559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60265	1	29.21	6.76	0	0	43	1.0299405	1.298362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60266	1	0	0	0	0	43	1.0193534	0.94739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60267	1	82.93	13.97	0	0	43	1.018997	0.900366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60268	1	33.07	4.71	0	0	43	1.0363438	3.714177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60269	1	33.07	12.91	0	0	43	1.0315618	2.469702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60270	1	0	0	0	0	43	1.0304369	0.987336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60271	1	39.76	8.05	0	0	43	1.0302518	0.964542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60272	1	33.09	6.97	0	0	43	1.0298893	1.74248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60273	1	0	0	0	0	43	1.0343983	0.162004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60274	1	39.16	10.44	0	0	43	1.0341833	0.139078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60275	1	27.3	9.8	0	0	43	1.0301398	2.010637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60276	1	0	0	0	0	43	1.0303066	2.02449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60277	1	0	0	0	0	43	1.0361137	5.426582	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60278	1	53.29	18.15	0	0	43	1.0357747	5.3953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60279	1	46.84	11.19	0	0	43	1.0341142	5.257485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60280	1	0	0	0	0	43	1.034345	5.285761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60281	1	39.6	6.61	0	0	43	1.0325667	4.525272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60282	1	73.96	7.41	0	0	43	1.0359429	3.350699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60283	1	0	0	0	0	43	1.02203	-0.364651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60284	1	63.19	14.35	0	0	43	1.0217097	-0.401822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60285	1	0	0	0	0	43	1.032768	2.438138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60286	1	30.6	8.68	0	0	43	1.0326104	2.422628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60287	1	30.6	8.46	0	62.8	43	1.0377175	3.134482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60288	1	73.16	19.37	0	0	43	1.0328187	-0.223523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60289	1	0	0	0	0	43	1.0332332	-0.181713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60290	1	0	0	0	0	43	1.0245414	-0.813177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60291	1	105.15	21.86	0	0	43	1.0240823	-0.870076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60292	1	0	0	0	0	43	1.0323081	-0.353371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60293	1	77.19	28.19	0	0	43	1.0318144	-0.395905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60294	1	0	0	0	0	43	1.0310363	3.912971	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60295	1	0	0	0	0	43	1.038763	0.771808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60296	1	43.95	8.36	0	0	43	1.0308191	3.887267	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60297	1	31.74	7.37	0	0	43	1.0322133	0.10631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60298	1	31.74	6.37	0	0	43	1.0297533	-0.648116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60299	1	57.23	11.1	0	0	43	1.0310964	-0.170287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60300	1	0	0	0	0	43	1.0302598	-0.479483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60301	1	13.09	5.85	0	0	43	1.030167	-0.486655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60302	1	18.9	4.48	0	0	43	1.0333692	4.453491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60303	1	0	0	0	0	43	1.0334733	4.464502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60304	1	19.33	2.23	0	0	43	1.0361264	3.530868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60305	1	28.65	9.55	0	0	43	1.0379508	4.540027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60306	1	25.34	6.98	0	0	43	1.0320702	3.271501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60307	1	0	0	0	0	43	1.0088947	-2.405697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60308	1	20.25	7.71	0	0	43	1.008752	-2.416808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60309	1	8.97	2.05	0	0	43	1.0133749	-7.912388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60310	1	16.94	5.53	0	0	43	1.0350277	-1.717672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60311	1	0	0	0	0	43	1.0237914	-1.125026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60312	1	24.87	5.75	0	0	43	1.023671	-1.138883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60313	1	14.82	3.66	0	0	43	1.0280732	2.966874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60314	1	0	0	0	0	43	1.005093	-2.139088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60315	1	0	0	0	0	43	1.0410201	-12.340375	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60316	1	14.52	8.2	0	0	43	1.0049718	-2.146545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60317	1	11.58	3.51	0	0	43	1.0060876	-5.537175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60318	1	0	0	0	0	43	1.0061496	-5.531047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60319	1	25.35	11.55	0	0	43	1.0165514	-0.306911	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60320	1	25.35	5.2	0	0	43	1.0242015	1.439198	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60321	1	0	0	0	0	43	1.0080245	-7.315575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60322	1	43.88	7.85	0	0	43	1.0078367	-7.341832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60323	1	26.76	11.85	0	0	43	1.0275539	1.806726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60324	1	9.52	1.63	0	0	43	1.0374492	-24.347263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60325	1	0	0	0	0	43	1.0370105	-22.521685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60326	1	22.98	4	0	0	43	1.0384775	-22.142628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60327	1	0	0	0	0	43	1.0372309	-22.549881	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60328	1	15.81	4.81	0	0	43	1.0338212	13.785177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60329	1	7.57	0.13	0	13.83	43	1.0372724	10.276235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60330	1	0	0	0	0	43	1.0371259	10.282879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60331	1	20.67	3.18	0	0	43	1.0340034	13.560312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60332	1	43.07	14.67	0	0	43	1.0286589	13.229575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60333	1	27.36	2.36	0	0	43	1.0329579	12.469122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60334	1	0	0	0	0	43	1.0263632	-16.110704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60335	1	17.86	4.88	0	0	43	1.026271	-16.119854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60336	1	8.93	2.08	0	0	43	1.0287439	-14.348272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60337	1	0	0	0	0	43	1.0364586	-9.302284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60338	1	13.89	0.52	0	0	43	1.0364161	-9.310464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60339	1	19.46	5.33	0	18.21	43	1.0406569	-9.277291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60340	1	0	0	0	96.68	43	1.0430601	-4.259344	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60341	1	0	0	0	0	43	1.04663	-7.339251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60342	1	23.51	11.36	0	0	43	1.0428837	-4.269951	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60343	1	0	0	0	0	43	1.0389073	-9.425197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60344	1	19.46	2.44	0	0	43	1.0388363	-9.43531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60345	1	8.18	6.39	0	0	43	1.0363998	-9.421585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60346	1	0	0	0	0	43	1.0415873	14.593158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60347	1	13.38	4.37	0	0	43	1.0415078	14.585905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60348	1	8.69	1.13	0	0	43	1.0223426	11.20333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60349	1	0	0	0	0	43	1.0144404	8.200528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60350	1	12.31	3.95	0	0	43	1.0143617	8.193359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60351	1	7.29	0.37	0	0	43	1.0250453	0.956252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60352	1	6.98	2.69	0	0	43	1.0395354	8.469025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60353	1	10.1	3.93	0	0	43	1.0086171	2.71406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60354	1	0	0	0	117.3	43	1.0426079	4.928762	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60355	1	16.69	6.25	0	0	43	1.0359176	2.723178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60356	1	0	0	0	0	43	1.0419604	5.056419	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60357	1	18.44	4.41	0	0	43	1.010756	-0.245616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60358	1	12.12	5.32	0	0	43	1.0153271	0.129912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60359	1	16.98	1.25	0	0	43	1.0314219	8.445234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60360	1	0	0	0	0	43	1.0304907	8.020601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60361	1	16.68	2.59	0	0	43	1.0304287	8.011708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60362	1	33.22	4.15	0	0	43	1.0226648	7.988193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60363	1	19.54	4.52	0	0	43	1.0414093	7.276646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60364	1	31.68	1.85	0	0	43	1.0418831	7.277289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60365	1	42.76	20.37	0	0	43	1.0166619	7.468373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60366	1	42.76	6.43	0	0	43	1.0212047	7.588797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60367	1	0	0	0	47.15	43	1.0402541	10.656113	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60368	1	42.76	11.63	0	0	43	1.0242671	7.947131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60369	1	0	0	0	0	43	1.0406755	10.746093	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60370	1	49.59	23.42	0	0	43	1.0190636	7.522036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60371	1	19.43	7.09	0	0	43	1.01952	6.882781	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60372	1	0	0	0	0	43	1.0196406	6.894434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60373	1	18.83	6.16	0	0	43	1.0283304	6.800129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60374	1	18.83	6.06	0	0	43	1.0207981	6.64413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60375	1	0	0	0	0	43	1.020901	6.653912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60376	1	0	0	0	0	43	1.0241211	6.637134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60377	1	18.83	6.2	0	0	43	1.0240098	6.626778	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60378	1	25.06	16.47	0	0	43	1.0159058	5.098106	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60379	1	60.38	7.82	0	0	43	1.0304271	8.335389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60380	1	19.21	4.73	0	0	43	1.0349514	9.022478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60381	1	36.07	14.3	0	0	43	1.0146641	7.401543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60382	1	16.66	2.52	0	0	43	1.0276581	2.711861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60383	1	21.43	3.02	0	29.34	43	1.0353828	3.157503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60384	1	19.27	5.75	0	0	43	1.0337547	3.613326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60385	1	0	0	0	0	43	1.0354876	4.109907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60386	1	28.88	6.78	0	0	43	1.0353491	4.095358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60387	1	0	0	0	0	43	1.0339108	3.255863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60388	1	17.89	7.39	0	0	43	1.0337934	3.245879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60389	1	6.67	0.79	0	0	43	1.0105121	-11.186921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60390	1	4.93	2.21	0	0	43	1.0169213	-13.625531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60391	1	7.62	2.02	0	0	43	1.0136339	-9.637313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60392	1	0	0	0	35	43	1.0332859	-9.458123	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60393	1	0	0	0	0	43	1.0383437	-10.577033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60394	1	43.86	10.57	0	0	43	1.0330576	-9.484692	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60395	1	39.08	6.48	0	0	43	1.0275812	-9.16534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60396	1	0	0	0	0	43	1.0277622	-9.141879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60397	1	42.37	12.7	0	0	43	1.0211376	-13.67174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60398	1	0	0	0	0	43	1.0213714	-13.647577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60399	1	0	0	0	0	43	1.033711	-10.375531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60400	1	37.83	3.96	0	0	43	1.0335935	-10.395987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60401	1	8.19	0.69	0	0	43	1.0323526	14.026457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60402	1	8.37	1.01	0	0	43	1.0327565	14.932819	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60403	1	8.45	4.91	0	0	43	1.0336816	15.033337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60404	1	0	0	0	0	43	1.0377984	-1.69317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60405	1	8.47	2.08	0	0	43	1.037757	-1.698064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60406	1	55.63	18.44	0	0	43	1.0297215	-1.159487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60407	1	84.44	19.91	0	0	43	1.0368958	-0.210022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60408	1	49.3	9.01	0	0	43	1.0277187	-1.168976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60409	1	39.77	12.31	0	0	43	1.0283481	-1.126472	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60410	1	108.97	55.38	0	0	43	1.0303776	-0.730689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60411	1	0	0	0	0	43	1.0302521	-0.865484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60412	1	57.37	14.16	0	0	43	1.0299439	-0.895221	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60413	1	69.2	24.35	0	0	43	1.0347564	-0.049377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60414	1	43.23	5	0	0	43	1.0313507	3.561773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60415	1	33.37	10.03	0	0	43	1.0312749	1.251952	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60416	1	59.25	9.36	0	0	43	1.0339122	3.255076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60417	1	41.61	5.49	0	0	43	1.0298828	1.073498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60418	1	41.61	20.2	0	0	43	1.0299671	-0.073346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60419	1	0	0	0	0	43	1.0302682	-0.053046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60420	1	45.77	18.05	0	0	43	1.0306043	3.019853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60421	1	26.94	10.71	0	0	43	1.0350738	-0.11866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60422	1	41.61	14.13	0	0	43	1.034811	-0.141887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60423	1	45.86	6.01	0	0	43	1.0325601	-0.944369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60424	1	0	0	0	0	43	1.0251074	2.944191	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60425	1	0	0	0	0	43	1.0379139	-0.598897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60426	1	48.04	9.43	0	0	43	1.0249064	2.916934	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60427	1	62.18	25.28	0	0	43	1.0187128	-0.388279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60428	1	86.45	19.88	0	0	43	1.0291477	-0.965938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60429	1	60.51	17.99	0	0	43	1.0247018	-1.225223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60430	1	0	0	0	0	43	1.0360774	0.865428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60431	1	70.88	19.26	0	0	43	1.0357187	0.822419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60432	1	38.66	10.18	0	0	43	1.0358344	-0.658604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60433	1	38.66	21.39	0	0	43	1.0416595	0.314249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60434	1	35.19	9.94	0	0	43	1.0360549	-0.58544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60435	1	36.6	6.98	0	0	43	1.0373445	-0.23115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60436	1	77.46	23.65	0	0	43	1.0310008	0.096476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60437	1	0	0	0	328.38	43	1.0370386	2.297349	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60438	1	0	0	0	0	43	1.0395129	0.27087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60439	1	60.06	17.48	0	0	43	1.0366917	2.264766	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60440	1	0	0	0	0	43	1.0304849	2.429796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60441	1	51.87	10.59	0	0	43	1.0302256	2.40182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60442	1	57.97	5.31	0	0	43	1.0294827	-3.224737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60443	1	46.84	28.24	0	44.56	43	1.0367271	-0.828886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60444	1	0	0	0	0	43	1.0371314	-0.303604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60445	1	60.73	7.57	0	0	43	1.0369048	-0.33658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60446	1	59.16	13.38	0	0	43	1.021487	0.835047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60447	1	59.16	15.89	0	0	43	1.0217176	0.231316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60448	1	33.58	2.28	0	0	43	1.0057614	-0.402795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60449	1	0	0	0	0	43	1.0291907	8.729102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60450	1	26.96	7.13	0	0	43	1.0290578	8.713314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60451	1	32.26	13.83	0	0	43	1.0307742	8.792775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60452	1	0	0	0	0	43	1.0176042	4.203308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60453	1	26.96	5.49	0	0	43	1.0174828	4.186616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60454	1	26.96	5.25	0	0	43	1.0231622	6.589175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60455	1	0	0	0	0	43	1.0204122	10.684019	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60456	1	33.17	4.52	0	0	43	1.0202835	10.664797	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60457	1	62.4	12.21	0	0	43	1.0396485	10.827934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60458	1	55.54	9.22	0	0	43	1.0211238	10.563432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60459	1	60.21	12.63	0	0	43	1.0374483	10.07439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60460	1	0	0	0	0	43	1.0376935	10.106686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60461	1	47.77	15.03	0	0	43	1.0413304	10.776008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60462	1	31.91	2.38	0	0	43	1.0395061	10.576484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60463	1	31.91	8.04	0	0	43	1.0382671	9.895384	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60464	1	0	0	0	0	43	1.0145918	7.695807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60465	1	38.3	16.64	0	0	43	1.0143392	7.676584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60466	1	76.47	1.96	0	0	43	1.0384825	10.245359	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60467	1	0	0	0	0	43	1.0352632	9.467579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60468	1	41.88	13.6	0	0	43	1.0350339	9.444297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60469	1	0	0	0	10.02	43	1.0381702	15.149539	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60470	1	0	0	0	0	43	1.0429075	11.880766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60471	1	74.23	19	0	0	43	1.0377418	15.105495	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60472	1	86.13	24.36	0	0	43	1.0296107	9.947934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60473	1	16.85	2.87	0	0	43	1.0384367	10.211874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60474	1	63.72	18.79	0	65.72	43	1.0371927	8.663931	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60475	1	0	0	0	0	43	1.0367928	8.70793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60476	1	0	0	0	54.11	43	1.0402522	9.557247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60477	1	35.42	10.07	0	0	43	1.0400557	9.537968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60478	1	54.63	15.55	0	0	43	1.032286	9.019015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60479	1	0	0	0	0	43	1.0331392	9.00507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60480	1	54.99	10.26	0	0	43	1.0328691	8.972053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60481	1	10.08	3.19	0	0	43	1.0274196	8.649248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60482	1	0	0	0	0	43	1.0343805	1.29197	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60483	1	22.4	7.01	0	0	43	1.0342472	1.280158	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60484	1	16.97	3.14	0	0	43	1.0211884	0.154542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60485	1	13.23	7.3	0	0	43	1.0373885	2.48995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60486	1	0	0	0	23.14	43	1.040121	5.175548	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60487	1	22.92	4.22	0	0	43	1.0432524	3.564889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60488	1	0	0	0	0	43	1.0402393	5.248266	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60489	1	22.45	8.59	0	0	43	1.0230132	1.65385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60490	1	0	0	0	0	43	1.0231653	1.667036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60491	1	0	0	0	0	43	1.0335643	0.801109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60492	1	10.08	3.03	0	0	43	1.0335038	0.79517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60493	1	13.38	1.62	0	0	43	1.03903	-0.711542	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60494	1	12.66	2.1	0	0	43	1.0353833	0.906318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60495	1	12.39	1.33	0	0	43	1.0368687	-1.386608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60496	1	40.54	9.04	0	0	43	1.035173	2.104717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60497	1	26.98	2.79	0	0	43	1.0350254	2.015191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60498	1	31.04	12.39	0	0	43	1.0348079	1.999201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60499	1	31.04	6.65	0	0	43	1.0410816	3.089498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60500	1	31.04	4.66	0	0	43	1.0349947	1.940832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60501	1	40.7	8.89	0	0	43	1.0357674	2.061759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60502	1	19.38	7.84	0	0	43	1.0340727	1.437958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60503	1	12.49	3.49	0	24.96	43	1.0382896	0.584563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60504	1	9.67	3.83	0	0	43	1.0368329	2.02689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60505	1	20.28	0.4	0	13.16	43	1.039295	-0.260988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60506	1	0	0	0	0	43	1.0329841	0.830175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60507	1	19.61	11.3	0	0	43	1.0328083	0.819942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60508	1	38.88	11.13	0	0	43	1.0325604	0.936386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60509	1	10.83	2.95	0	0	43	1.0286581	-11.446926	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60510	1	0	0	0	0	43	1.032511	-8.264178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60511	1	23.79	7.34	0	0	43	1.0323678	-8.277568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60512	1	0	0	0	0	43	1.0316554	1.135107	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60513	1	0	0	0	0	43	1.0402017	-1.683715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60514	1	42.23	4.09	0	0	43	1.0315166	1.111586	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60515	1	21.12	6.35	0	0	43	1.0359499	-2.996722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60516	1	42.02	8.05	0	0	43	1.0272047	-1.817457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60517	1	41.17	11.4	0	0	43	1.0213524	-1.154883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60518	1	0	0	0	0	43	1.0215715	-1.130193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60519	1	41.17	7.92	0	0	43	1.0263548	-1.761823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60520	1	41.17	20.37	0	0	43	1.0197072	-1.310382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60521	1	0	0	0	0	43	1.0200462	-1.287097	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60522	1	41.17	7.16	0	112.45	43	1.0343011	-0.242264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60523	1	0	0	0	0	43	1.0210741	-1.264781	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60524	1	41.17	17.17	0	0	43	1.0207891	-1.286756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60525	1	26.47	9.77	0	0	43	1.0317989	-4.165314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60526	1	26.47	11.87	0	0	43	1.0252166	-4.426406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60527	1	0	0	0	104.46	43	1.0346475	-0.151401	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60528	1	0	0	0	0	43	1.0354676	-3.375621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60529	1	42.4	18.24	0	0	43	1.0343448	-0.172836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60530	1	28.52	9	0	0	43	1.0281157	-4.374683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60531	1	0	0	0	35.95	43	1.038716	-4.401131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60532	1	25.16	4.04	0	0	43	1.0386211	-4.414753	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60533	1	0	0	0	0	43	1.0332681	-3.246478	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60534	1	25.43	6.03	0	0	43	1.033146	-3.259737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60535	1	0	0	0	0	43	1.0335214	-3.353036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60536	1	22.47	11.12	0	0	43	1.033358	-3.364175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60537	1	23.6	9.6	0	0	43	1.0301252	-2.901734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60538	1	13.8	3.85	0	0	43	1.0284596	-1.848174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60539	1	13.8	3.71	0	0	43	1.0289793	-2.351992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60540	1	15.46	2.02	0	37.48	43	1.0369272	-3.559764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60541	1	14.88	2.46	0	0	43	1.034436	-3.860912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60542	1	18.69	7.46	0	0	43	1.0274056	-3.942215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60543	1	14.1	3.03	0	0	43	1.027242	-4.974485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60544	1	0	0	0	0	43	1.0273125	-4.967107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60545	1	21.35	4.68	0	0	43	1.0371127	-1.566795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60546	1	25.6	2.08	0	0	43	1.0394306	-1.919391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60547	1	28.18	6.81	0	0	43	1.0337872	-0.247658	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60548	1	0	0	0	0	43	1.0376846	-2.337602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60549	1	21.35	5.24	0	0	43	1.0375718	-2.349311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60550	1	16.19	5.6	0	0	43	0.9849137	-22.66173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60551	1	0	0	0	0	43	0.9850245	-22.651704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60552	1	15.02	4.5	0	0	43	0.9851526	-21.158528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60553	1	16.26	12.37	0	0	43	0.9893011	-23.181256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60554	1	23.67	8.21	0	0	43	1.0256321	-13.073654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60555	1	24.38	6.11	0	0	43	1.0221102	-13.755957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60556	1	47.35	11.25	0	0	43	1.0213882	-13.930594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60557	1	9.99	4.7	0	0	43	1.0246509	-13.38744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60558	1	0	0	0	0	43	1.0369581	3.882017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60559	1	12.35	2.07	0	0	43	1.0369123	3.875278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60560	1	15.26	1.95	0	0	43	1.0338794	-0.400294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60561	1	0	0	0	0	43	1.0337229	-0.189948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60562	1	11.61	4.21	0	0	43	1.0336584	-0.195739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60563	1	0	0	0	0	43	1.0336763	0.71396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60564	1	11.61	2.99	0	0	43	1.0336109	0.707006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60565	1	10.27	2.75	0	24.75	43	1.042184	10.033774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60566	1	56.59	9.97	0	0	43	1.0157917	5.397125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60567	1	0	0	0	0	43	1.0160221	5.433201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60568	1	28.62	9.36	0	0	43	1.0434606	5.530343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60569	1	0	0	0	0	43	1.0335587	8.645992	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60570	1	0	0	0	0	43	1.0457994	5.911303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60571	1	29.95	4.27	0	0	43	1.033435	8.630505	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60572	1	5.95	2.07	0	0	43	1.0384381	11.267845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60573	1	14.27	2.63	0	0	43	1.0391065	4.910506	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60574	1	55.93	4.61	0	0	43	1.0275548	-1.05293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60575	1	0	0	0	0	43	1.028787	2.951717	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60576	1	0	0	0	0	43	1.0428555	0.043742	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60577	1	162.07	18.76	0	0	43	1.0281938	2.849888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60578	1	51.89	10.64	0	0	43	1.0389675	0.439166	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60579	1	56.63	8.25	0	0	43	1.0333721	-1.322407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60580	1	0	0	0	0	43	1.0248381	-1.255749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60581	1	49.61	9.55	0	0	43	1.0246081	-1.282257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60582	1	50.45	8.7	0	0	43	1.0298824	-1.595728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60583	1	33.59	3.56	0	0	43	1.0298237	0.60024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60584	1	106.58	22.91	0	0	43	1.0399586	-0.236962	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60585	1	57.69	18.45	0	0	43	1.0295177	-2.604768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60586	1	0	0	0	0	43	1.0428696	0.623521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60587	1	72.48	26.72	0	0	43	1.0424463	0.587168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60588	1	0	0	0	0	43	1.0386458	-0.30264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60589	1	36.86	10.81	0	0	43	1.0384554	-0.321846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60590	1	0	0	0	0	43	1.0297211	3.441781	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60591	1	0	0	0	0	43	1.0275526	-0.853882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60592	1	36.86	8.41	0	0	43	1.0295398	3.422483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60593	1	130.25	6.05	0	0	43	1.0362506	-0.975426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60594	1	29.06	1.46	0	0	43	1.0338073	-0.866454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60595	1	96.92	45.76	0	0	43	1.0348892	-0.887337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60596	1	63.15	13.73	0	0	43	1.0358982	-0.595569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60597	1	70.77	7.32	0	0	43	1.030244	-1.634481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60598	1	38.24	8.47	0	0	43	1.026964	-2.954741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60599	1	0	0	0	0	43	1.0303351	-1.766433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60600	1	41.84	12.72	0	0	43	1.030093	-1.789125	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60601	1	55.36	8.84	0	0	43	1.0288563	-2.26976	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60602	1	0	0	0	0	43	1.0316493	-1.784264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60603	1	34.82	11.2	0	0	43	1.0314323	-1.803992	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60604	1	24.59	6.64	0	0	43	1.0301323	-4.838936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60605	1	53.71	9.79	0	0	43	1.0236024	-1.533548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60606	1	36.43	20.51	0	0	43	1.0207787	-1.559251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60607	1	49.52	11.89	0	0	43	1.0246059	-1.545127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60608	1	0	0	0	0	43	1.0248345	-1.517616	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60609	1	46.76	10.16	0	0	43	1.0405852	0.070013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60610	1	24.59	6.43	0	0	43	0.9993485	-14.447958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60611	1	0	0	0	0	43	0.9994759	-14.43299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60612	1	9.59	1.28	0	0	43	1.0003011	-13.843073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60613	1	20.67	11.59	0	0	43	1.030173	-11.767246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60614	1	0	0	0	0	43	1.0358587	-11.872627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60615	1	20.67	8.82	0	0	43	1.0357313	-11.883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60616	1	20.67	6.28	0	0	43	1.0260666	-12.697253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60617	1	0	0	0	0	43	1.0219366	-13.215323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60618	1	29.55	4.83	0	0	43	1.0218027	-13.230999	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60619	1	29.55	4.48	0	0	43	1.0198518	-13.34313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60620	1	29.55	2.97	0	0	43	1.0184631	-13.393311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60621	1	29.55	12.15	0	0	43	1.0194695	-13.392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60622	1	37.75	12.37	0	0	43	1.042898	-9.557598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60623	1	0	0	0	0	43	1.0431072	-9.539257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60624	1	37.75	4.59	0	0	43	1.0404451	-10.149671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60625	1	42.47	13.88	0	0	43	1.0328866	-11.15494	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60626	1	0	0	0	0	43	1.0419278	-9.710401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60627	1	52.6	12.85	0	0	43	1.0416474	-9.739372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60628	1	33.22	8.97	0	0	43	1.0309364	-12.033699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60629	1	33.22	9.7	0	0	43	1.0015758	-14.530698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60630	1	0	0	0	0	43	1.0300468	-11.989239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60631	1	54.1	4.53	0	0	43	1.0298752	-12.022545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60632	1	33.22	7.07	0	0	43	1.0293789	-12.172453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60633	1	0	0	0	0	43	1.00717	-12.890556	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60634	1	21.92	10.62	0	0	43	1.0069966	-12.904036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60635	1	25.73	2.61	0	0	43	1.0053316	-12.774739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60636	1	21.92	5.63	0	0	43	1.0130513	-12.70267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60637	1	22.13	11.87	0	0	43	1.0292765	-12.495411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60638	1	18.04	5.78	0	0	43	1.0278427	-2.048084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60639	1	31.73	6.54	0	0	43	1.0233273	-2.268613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60640	1	12.86	3.43	0	0	43	1.0427523	-1.83895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60641	1	0	0	0	0	43	1.0428174	-1.832453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60642	1	7.75	1.5	0	0	43	1.0359717	-2.090303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60643	1	15.44	2.79	0	0	43	1.0441747	4.586783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60644	1	13.1	0.46	0	0	43	1.0364458	7.041252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60645	1	0	0	0	0	43	1.0364777	7.04849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60646	1	22.7	3.09	0	0	43	1.0406752	4.294594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60647	1	25.29	6	0	0	43	1.0398211	4.749041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60648	1	23.26	11.63	0	0	43	1.0322351	10.63522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60649	1	0	0	0	0	43	1.029744	11.452549	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60650	1	55.23	24.48	0	0	43	1.0293522	11.419742	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60651	1	0	0	0	0	43	1.0285844	9.927482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60652	1	38.57	6.51	0	0	43	1.028431	9.906124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60653	1	0	0	0	0	43	1.0266102	8.885918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60654	1	23.26	12.54	0	0	43	1.0264065	8.873599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60655	1	23.56	7.04	0	0	43	1.0292218	11.732734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60656	1	21.38	1.82	0	0	43	1.0333463	12.276603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60657	1	0	0	0	0	43	1.0342173	12.588124	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60658	1	21.38	7.19	0	0	43	1.0340905	12.576812	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60659	1	23.83	2.37	0	0	43	1.0326325	12.053251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60660	1	35.64	4.95	0	0	43	1.0348487	13.87844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60661	1	10.45	4.12	0	0	43	1.0379805	15.494558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60662	1	0	0	0	0	43	1.0380519	15.49975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60663	1	16.02	3.09	0	0	43	1.0403465	15.697509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60664	1	0	0	0	0	43	1.0404164	15.706003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60665	1	11.85	3.16	0	0	43	1.0368651	12.781395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60666	1	17.81	5.45	0	0	43	1.0408052	14.583495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60667	1	10.25	6.26	0	0	43	1.036835	14.541303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60668	1	15.05	0.99	0	0	43	1.0336423	11.539419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60669	1	22.46	7.92	0	0	43	1.0176107	-12.268604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60670	1	22.03	4.45	0	0	43	1.0169379	-12.915104	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60671	1	20.8	6.59	0	0	43	1.0216714	-11.290033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60672	1	6.22	1.16	0	0	43	1.0274168	10.335652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60673	1	6.22	2.51	0	0	43	1.0308812	11.472074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60674	1	6.22	1.3	0	0	43	1.0308493	11.468602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60675	1	2.57	0.42	0	0	43	1.0291324	11.629087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60676	1	2.57	0.98	0	0	43	1.0291143	11.627637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60677	1	26.93	6.71	0	0	43	1.0313501	8.103733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60678	1	28.98	2.45	0	0	43	1.0163678	6.403443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60679	1	12.53	3.31	0	0	43	1.0120061	1.838399	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60680	1	0	0	0	0	43	1.0120682	1.845274	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60681	1	13.99	1.21	0	0	43	1.0120275	1.289571	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60682	1	12.01	2.34	0	0	43	1.0277161	-1.508212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60683	1	15.03	1.36	0	0	43	1.0220248	-1.954523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60684	1	36.35	1.89	0	0	43	1.0314438	3.711807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60685	1	17.03	3	0	0	43	1.0284003	2.993639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60686	1	48.31	13.61	0	0	43	1.0314013	2.792299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60687	1	0	0	0	0	43	1.028947	1.97079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60688	1	38.86	8.92	0	0	43	1.0287534	1.947401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60689	1	38.86	15.47	0	0	43	1.0323789	2.888639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60690	1	62.42	29.88	0	0	43	1.023401	2.926169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60691	1	16.92	3.95	0	0	43	1.0233639	1.519263	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60692	1	0	0	0	0	43	1.0336915	1.917242	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60693	1	18.7	2.66	0	0	43	1.033608	1.906141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60694	1	0	0	0	0	43	1.0303698	1.896995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60695	1	11.02	0.63	0	0	43	1.0290822	1.242948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60696	1	11.02	1.26	0	0	43	1.0284181	1.244189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60697	1	0	0	0	0	43	1.0303281	1.88549	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60698	1	0	0	0	0	43	1.0304391	1.908928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60699	1	0	0	0	0	43	1.0303698	1.896995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60700	1	38.49	3.84	0	74.67	43	1.0387469	-11.090869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60701	1	18.72	2.17	0	46.31	43	1.0367493	-3.916657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60702	1	20.81	6.07	0	0	43	1.0266972	-9.111756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60703	1	15.69	5.6	0	0	43	1.0268846	-13.601343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60704	1	0	0	0	0	43	1.0203744	-15.186748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60705	1	0	0	0	0	43	1.0452725	-19.798518	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60706	1	13.78	3.27	0	0	43	1.0203012	-15.194573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60707	1	0	0	0	0	43	1.0331089	-5.971183	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60708	1	0	0	0	0	43	1.0380517	-9.38629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60709	1	0	0	0	0	43	1.0397118	-10.168546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60710	1	0	0	0	0	43	1.0397118	-10.168546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60711	1	19.56	2.66	0	0	43	1.0330405	-5.982724	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60712	1	0	0	0	37.76	43	1.0364762	2.280415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60713	1	25.4	8.98	0	0	43	1.0363317	2.26756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60714	1	13.36	0.96	0	0	43	1.0377423	3.700536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60715	1	24.18	5.09	0	0	43	1.0330768	3.363167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60716	1	0	0	0	0	43	1.0345447	3.638235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60717	1	31.44	15.03	0	0	43	1.0343167	3.62178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60718	1	13.27	0.89	0	0	43	1.0304457	8.965767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60719	1	13.27	1.21	0	0	43	1.030397	8.958203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60720	1	8.09	1.36	0	0	43	1.0370951	9.120177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60721	1	40.49	4.06	0	0	43	1.0253226	11.824625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60722	1	39.67	12.77	0	0	43	1.0391013	10.39552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60723	1	39.91	19.02	0	0	43	1.032903	13.548773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60724	1	0	0	0	61.66	43	1.0443438	16.335365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60725	1	6.3	0.58	0	0	43	1.04824	11.930212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60726	1	39.67	5.63	0	0	43	1.0441721	16.311517	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60727	1	10.46	3.12	0	0	43	1.0347949	9.851876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60728	1	13.86	4.87	0	0	43	1.0406809	9.628647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60729	1	11.47	2.42	0	0	43	1.0300895	5.252934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60730	1	22.94	4.63	0	0	43	1.0289817	4.818436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60731	1	0	0	0	0	43	1.029097	4.831758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60732	1	20.14	7.12	0	0	43	1.0342081	6.253422	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60733	1	28.27	6.05	0	0	43	1.0389916	6.728361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60734	1	24.82	6.15	0	0	43	1.0393373	7.107568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60735	1	18.51	3.6	0	0	43	1.0178384	-6.270893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60736	1	0	0	0	0	43	1.0248604	-15.089323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60737	1	37.59	8.3	0	0	43	1.0246692	-15.110567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60738	1	20.38	9.35	0	0	43	1.0219704	-12.416191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60739	1	0	0	0	0	43	1.0231322	-10.977383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60740	1	35.11	13.11	0	0	43	1.0229008	-10.997385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60741	1	20.73	1.32	0	0	43	1.0221761	-13.277642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60742	1	0	0	0	0	43	1.0195401	-6.153647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60743	1	31.68	19.67	0	0	43	1.0192218	-6.171463	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60744	1	0	0	0	0	43	1.0187045	-5.443611	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60745	1	31.68	16.53	0	0	43	1.018452	-5.461362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60746	1	31.68	8.28	0	0	43	1.0261824	-10.074793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60747	1	31.68	4.17	0	0	43	1.023103	-8.407122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60748	1	38.38	11.66	0	0	43	1.0226806	-9.934182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60749	1	16.89	5.06	0	0	43	1.0263117	-10.741173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60750	1	0	0	0	0	43	1.0202112	-7.151585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60751	1	0	0	0	0	43	1.0202112	-7.151585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60752	1	0	0	0	0	43	1.0202112	-7.151585	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60753	1	0	0	0	0	43	1.0202112	-7.151585	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60754	1	0	0	0	0	43	1.0202539	-7.142332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60755	1	16.89	0.53	0	0	43	1.0201642	-7.160837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60756	1	0	0	0	122.37	43	1.0337181	-9.967516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60757	1	16.89	1.49	0	0	43	1.0336646	-9.976862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60758	1	10.74	1.05	0	0	43	1.024899	-11.079368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60759	1	0	0	0	0	43	1.0249372	-11.072941	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60760	1	14.71	0.89	0	0	43	1.0168606	-6.984272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60761	1	24.67	5.09	0	0	43	1.0179516	-7.50287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60762	1	13.77	6.02	0	0	43	1.017991	-5.289441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60763	1	13.77	1.55	0	0	43	1.0221556	-4.562896	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60764	1	17.77	6.36	0	0	43	1.0213036	-4.473103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60765	1	25.29	7.63	0	0	43	1.0124338	-6.418021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60766	1	0	0	0	0	43	1.0145528	-3.64146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60767	1	0	0	0	0	43	1.018453	-5.989436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60768	1	82.29	17.09	0	0	43	1.0142038	-3.689896	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60769	1	25.29	10.56	0	0	43	1.0170222	-5.540814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60770	1	21.76	6.43	0	0	43	1.0154798	-6.648064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60771	1	21.76	2.87	0	0	43	1.0128602	-6.672344	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60772	1	0	0	0	0	43	1.02083	-5.324758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60773	1	21.76	3.32	0	0	43	1.020737	-5.336764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60774	1	0	0	0	70	43	1.0229159	-9.915892	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60775	1	0	0	0	0	43	1.0452068	-18.360025	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60776	1	17.86	1.54	0	0	43	1.0228504	-9.925837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60777	1	0	0	0	0	43	1.0242737	-7.639713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60778	1	17.86	11.89	0	0	43	1.0241016	-7.64884	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60779	1	0	0	0	0	43	1.0224089	-6.297234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60780	1	17.86	2.31	0	0	43	1.0223436	-6.306874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60781	1	80.66	10.99	0	0	43	1.0224848	-4.815604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60782	1	35.69	7.27	0	0	43	1.0229066	-4.854416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60783	1	0	0	0	0	43	1.0087014	-1.6117	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60784	1	28.3	12.55	0	0	43	1.03559	-5.939339	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60785	1	35.69	11.62	0	0	43	1.0084914	-1.633403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60786	1	0	0	0	0	43	1.0309728	-4.624361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60787	1	47.99	29.83	0	0	43	1.0305591	-4.649105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60788	1	37.19	10.24	0	0	43	1.0194315	-7.317258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60789	1	22.48	6.98	0	0	43	1.0211817	-6.400917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60790	1	28.3	8.96	0	0	43	1.0263456	-6.752424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60791	1	28.3	3.86	0	0	43	1.030502	-6.166803	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60792	1	0	0	0	0	43	1.018837	-8.130413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60793	1	0	0	0	0	43	1.055338	-12.677143	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60794	1	28.3	3.23	0	0	43	1.0187188	-8.148615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60795	1	0	0	0	0	43	1.0330058	-3.954682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60796	1	20.77	1.91	0	0	43	1.0329391	-3.96647	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60797	1	27.92	14.02	0	0	43	1.0265541	-4.622052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60798	1	49.76	12.06	0	0	43	1.019297	-6.796044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60799	1	0	0	0	0	43	1.0179242	-8.494374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60800	1	19.07	3.49	0	0	43	1.0178293	-8.506079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60801	1	0	0	0	0	43	1.0221889	-4.370975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60802	1	25.39	2.57	0	0	43	1.0220888	-4.386907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60803	1	25.39	9.82	0	89.09	43	1.0341222	-1.65066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60804	1	25.39	2.46	0	0	43	1.0244201	-3.818073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60805	1	0	0	0	0	43	1.0198713	-4.761245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60806	1	25.39	6.9	0	0	43	1.0197288	-4.7747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60807	1	8.75	0.46	0	0	43	0.993703	-18.427639	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60808	1	8.03	2.28	0	0	43	1.0102546	-13.480664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60809	1	11.31	0.7	0	0	43	1.0185621	-10.952297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60810	1	8.33	4.57	0	0	43	1.0342755	-0.028034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60811	1	0	0	0	0	43	1.0343399	-0.023946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60812	1	8.33	1.8	0	10.3	43	1.0363294	-0.181765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60813	1	26.89	5.62	0	0	43	1.0360272	2.472529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60814	1	26.89	3.43	0	0	43	1.0327396	1.907624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60815	1	0	0	0	0	43	1.0315021	2.222152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60816	1	37	18.74	0	0	43	1.0312303	2.204403	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60817	1	26.89	6.02	0	0	43	1.0313598	1.828766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60818	1	26.98	9.62	0	0	43	1.030558	1.608823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60819	1	0	0	0	0	43	1.0296426	1.380343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60820	1	38.24	11.55	0	0	43	1.0294327	1.357057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60821	1	26.98	2.56	0	0	43	1.0380796	2.626082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60822	1	10.57	1.44	0	0	43	1.0338752	2.220558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60823	1	0	0	0	0	43	1.033919	2.226296	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60824	1	27.08	14.01	0	0	43	1.0204893	-12.428443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60825	1	0	0	0	0	43	1.0318142	-10.740485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60826	1	0	0	0	0	43	1.0318142	-10.740485	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60827	1	0	0	0	0	43	1.0318142	-10.740485	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60828	1	0	0	0	0	43	1.0318142	-10.740485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60829	1	13.54	1.98	0	0	43	1.0317607	-10.748417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60830	1	0	0	0	0	43	1.0318732	-10.732357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60831	1	12.93	5.65	0	0	43	1.0259837	-14.20126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60832	1	0	0	0	0	43	1.0192515	-17.605214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60833	1	9.76	2.35	0	0	43	1.0159441	-18.255281	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60834	1	0	0	0	0	43	1.0192059	-17.61309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60835	1	0	0	0	0	43	1.0192059	-17.61309	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60836	1	0	0	0	0	43	1.0193027	-17.599725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60837	1	0	0	0	0	43	1.0192515	-17.605214	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60838	1	0	0	0	0	43	1.0343817	8.01827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60839	1	25.91	3.83	0	0	43	1.0342787	8.002856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60840	1	0	0	0	52.93	43	1.0370227	8.025914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60841	1	25.76	14.43	0	0	43	1.0368222	8.013861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60842	1	25.76	15.25	0	0	43	1.0277813	8.670205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60843	1	0	0	0	0	43	1.0393384	10.30416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60844	1	25.76	1.27	0	0	43	1.0324327	9.067686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60845	1	0	0	0	0	43	1.0397348	10.34625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60846	1	0	0	0	0	43	1.0286168	10.208473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60847	1	0	0	0	0	43	1.0286168	10.208473	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60848	1	0	0	0	0	43	1.0286168	10.208473	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60849	1	0	0	0	0	43	1.0286168	10.208473	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60850	1	14.05	3.29	0	0	43	1.0285458	10.200315	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60851	1	0	0	0	0	43	1.028689	10.216361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60852	1	28.09	9.27	0	0	43	1.0298141	8.937243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60853	1	19.64	3.32	0	0	43	1.0292185	12.382835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60854	1	22.58	3.96	0	0	43	1.0279303	12.626731	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60855	1	18.16	3.24	0	0	43	1.0277788	13.19014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60856	1	0	0	0	0	43	1.0343063	15.099405	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60857	1	3.5	1.34	0	0	43	1.0384402	13.130754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60858	1	23.16	9.84	0	0	43	1.0341538	15.088225	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60859	1	0	0	0	0	43	1.0323302	13.217048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60860	1	23.16	5.63	0	0	43	1.0322149	13.205246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60861	1	23.16	4.43	0	0	43	1.0371492	12.917662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60862	1	24.06	15.21	0	0	43	1.0328988	14.647937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60863	1	0	0	0	71.92	43	1.0430363	-18.842174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60864	1	0	0	0	0	43	1.0132535	-33.075768	100	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60865	1	8.6	2.28	0	0	43	1.0342518	-48.71241	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60866	1	0	0	0	0	43	1.0584626	-44.928727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60867	1	0	0	0	0	43	1.0426168	-18.771426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60868	1	18.86	5.88	0	0	43	1.0262072	-11.130566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60869	1	0	0	0	0	43	1.0228367	-12.403793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60870	1	18.86	3	0	0	43	1.0227647	-12.414453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60871	1	0	0	0	0	43	1.0290936	-7.123115	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60872	1	0	0	0	0	43	1.0428556	-8.690702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60873	1	37.73	7.22	0	0	43	1.0289306	-7.142879	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60874	1	11.74	3.75	0	0	43	1.0206657	-14.078408	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60875	1	7.27	0.6	0	0	43	1.0339348	-12.588845	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60876	1	11.54	1.43	0	0	43	1.0327906	-4.902237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60877	1	33.75	3.66	0	0	43	1.0297614	1.50618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60878	1	0	0	0	0	43	1.0312601	2.325157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60879	1	22.36	9.42	0	0	43	1.0311033	2.313823	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60880	1	21.33	2.84	0	0	43	1.0297424	1.68859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60881	1	11.57	3.8	0	36.47	43	1.0408195	-24.525006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60882	1	11.57	2.32	0	0	43	1.0196229	-17.900196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60883	1	0	0	0	0	43	1.0196755	-17.893056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60884	1	0	0	0	0	43	1.0197043	-16.802586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60885	1	14.13	5.3	0	0	43	1.0196118	-16.810006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60886	1	8.89	3.27	0	0	43	1.0282514	-18.533744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60887	1	22.25	6.98	0	0	43	1.0319943	3.839701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60888	1	19.97	7.25	0	0	43	1.043527	5.574009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60889	1	0	0	0	0	43	1.0312076	3.611066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60890	1	20.31	1.51	0	0	43	1.0311346	3.599485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60891	1	8.29	1.99	0	0	43	1.0237786	-2.241834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60892	1	0	0	0	0	43	1.0238201	-2.237464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60893	1	15.32	3.71	0	0	43	1.0064108	4.3721	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60894	1	15.32	3.4	0	0	43	1.0180479	0.312227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60895	1	0	0	0	0	43	1.0146451	0.84051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60896	1	15.66	3.4	0	0	43	1.0145716	0.831544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60897	2	0	0	0	0	43	1.0429367	-8.62682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60898	1	0	0	0	0	43	1.0427048	-8.767546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60899	1	0	0	0	0	43	1.0439275	5.155006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60900	2	0	0	0	0	43	1.0315	9.049269	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60901	2	0	0	0	0	43	1.0315	9.303822	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60902	2	0	0	0	0	43	1.0315	11.503154	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60903	2	0	0	0	0	43	1.0315	8.956472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60904	1	0	0	0	0	43	1.0428115	4.981769	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60905	1	0	0	0	0	43	1.0439275	5.155006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60906	1	0	0	0	0	43	1.0484127	5.105295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60907	2	0	0	0	0	43	1.0089999	10.497328	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60908	2	0	0	0	0	43	1.0089999	11.196018	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60909	1	0	0	0	0	43	1.046998	4.977221	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60910	1	0	0	0	0	43	1.0484127	5.105295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60911	1	0	0	0	0	43	1.0420001	18.549219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60912	1	0	0	0	0	43	1.0448209	15.685147	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60913	2	0	0	0	0	43	1.0505089	22.929361	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60914	2	0	0	0	0	43	1.0501966	20.269162	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60915	2	0	0	0	0	43	1.0495	20.652143	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60916	2	0	0	0	0	43	1.0502684	22.725696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60917	2	0	0	0	0	43	1.051036	21.949823	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60918	2	0	0	0	0	43	1.0495	21.560197	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60919	1	0	0	0	0	43	1.0412979	18.099365	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60920	1	0	0	0	0	43	1.0420001	18.549219	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60921	1	0	0	0	0	43	1.046	-9.055733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60922	2	0	0	0	0	43	1.0701596	-4.230647	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60923	1	0	0	0	0	43	1.0452153	-9.154677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60924	1	0	0	0	0	43	1.043	0.623152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60925	2	0	0	0	0	43	1.054	4.415748	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60926	2	0	0	0	0	43	1.054	4.085888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60927	2	0	0	0	0	43	1.0556086	5.201267	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60928	1	0	0	0	0	43	1.0412129	0.268559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60929	1	0	0	0	0	43	1.043	0.623152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60930	1	0	0	0	0	43	1.0416108	7.333081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60931	2	0	0	0	0	43	1.045	8.417613	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60932	1	0	0	0	0	43	1.0415713	7.327734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60933	1	0	0	0	0	43	1.04	26.825794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60934	1	0	0	0	0	43	1.0415675	24.47653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60935	2	0	0	0	0	43	1.0605933	32.922304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60936	2	0	0	0	0	43	1.0612979	32.929144	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60937	1	0	0	0	0	43	1.0392933	26.494768	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60938	1	0	0	0	0	43	1.04	26.825794	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60939	1	0	0	0	0	43	1.0433912	11.060801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60940	2	0	0	0	0	43	1.0585001	17.184785	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60941	2	0	0	0	0	43	1.0585001	16.405529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60942	2	0	0	0	0	43	1.0585001	17.607225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60943	1	0	0	0	0	43	1.0422771	10.860839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60944	1	0	0	0	0	43	1.0433912	11.060801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60945	1	0	0	0	0	43	1.0349227	2.945997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60946	2	0	0	0	0	43	1.04	3.551061	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60947	2	0	0	0	0	43	1.0352344	2.983715	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60948	1	0	0	0	0	43	1.0352344	2.983715	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60949	2	0	0	0	0	43	1.0349227	2.945997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60950	1	0	0	0	0	43	1.0348966	2.943788	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60951	1	0	0	0	0	43	1.0349227	2.945997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60952	1	0	0	0	0	43	1.0470001	0.794863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60953	2	0	0	0	0	43	1.0285651	4.593099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60954	2	0	0	0	0	43	1.027	5.512509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60955	2	0	0	0	0	43	1.0283424	5.562619	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60956	1	0	0	0	0	43	1.0434681	0.480092	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60957	1	0	0	0	0	43	1.0470001	0.794863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60958	1	0	0	0	0	43	1.039	7.260186	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60959	1	0	0	0	0	43	1.0383743	4.683027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60960	1	0	0	0	0	43	1.0395613	2.416918	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60961	1	0	0	0	0	43	1.0395613	2.416918	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60962	2	0	0	0	0	43	1.0370107	11.358101	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60963	2	0	0	0	0	43	1.0371522	11.516256	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60964	2	0	0	0	0	43	1.0369567	11.269016	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60965	1	0	0	0	0	43	1.0363828	6.633284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60966	1	0	0	0	0	43	1.039	7.260186	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60967	1	0	0	0	0	43	1.0298154	-1.343805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60968	2	0	0	0	0	43	1.0298154	-1.343805	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60969	2	0	0	0	0	43	1.0298154	-1.343805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60970	2	0	0	0	0	43	1.0298154	-1.343805	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60971	2	0	0	0	0	43	1.0298154	-1.343805	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60972	1	0	0	0	0	43	1.0298154	-1.343805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60973	1	0	0	0	0	43	1.0298154	-1.343805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60974	1	0	0	0	0	43	1.045	6.150425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60975	1	0	0	0	0	43	1.0437511	5.351377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60976	2	0	0	0	0	43	1.0499899	6.498231	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60977	2	0	0	0	0	43	1.045	6.150425	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60978	2	0	0	0	0	43	1.045	6.150425	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60979	1	0	0	0	0	43	1.0437092	6.183254	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60980	1	0	0	0	0	43	1.045	6.150425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60981	1	0	0	0	0	43	1.036	-0.839437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60982	2	0	0	0	0	43	1.0407896	1.818279	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60983	2	0	0	0	0	43	1.0431805	4.730187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60984	1	0	0	0	0	43	1.0338863	-1.309417	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60985	1	0	0	0	0	43	1.036	-0.839437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60986	1	0	0	0	0	43	1.0367276	4.790345	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60987	2	0	0	0	0	43	1.0598641	7.439803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60988	1	0	0	0	0	43	1.0364264	4.767055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60989	1	0	0	0	0	43	1.0342232	2.538103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60990	2	0	0	0	0	43	1.051072	4.270882	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60991	1	0	0	0	0	43	1.0340674	2.527532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60992	1	0	0	0	0	43	1.0301632	0.888415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60993	2	0	0	0	0	43	1.0076092	2.436951	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60994	2	0	0	0	0	43	1.0033924	1.986104	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60995	1	0	0	0	0	43	1.029983	0.87503	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60996	1	0	0	0	0	43	1.0301632	0.888415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60997	1	0	0	0	0	43	1.038	-8.023425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60998	1	0	0	0	0	43	1.040013	-9.882228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	60999	2	0	0	0	0	43	1.037018	-6.294837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61000	2	0	0	0	0	43	1.036	-5.476993	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61001	2	0	0	0	0	43	1.0357035	-5.057632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61002	2	0	0	0	0	43	1.036	-5.311589	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61003	2	0	0	0	0	43	1.036	-5.199639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61004	2	0	0	0	0	43	1.0359499	-5.204395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61005	1	0	0	0	0	43	1.0370021	-8.5012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61006	1	0	0	0	0	43	1.038	-8.023425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61007	1	0	0	0	34.34	43	1.0377714	12.820452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61008	1	0	0	0	0	43	1.0407515	11.727799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61009	2	0	0	0	0	43	1.0420001	13.889797	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61010	2	0	0	0	0	43	1.0420001	14.287144	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61011	1	0	0	0	0	43	1.0377576	12.790574	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61012	1	0	0	0	0	43	1.0377714	12.820452	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61013	1	0	0	0	79.07	43	1.0413447	4.56813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61014	1	0	0	0	0	43	1.0446168	3.563958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61015	2	0	0	0	0	43	1.0368909	6.15999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61016	2	0	0	0	0	43	1.0343006	5.189192	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61017	1	0	0	0	0	43	1.0418685	4.81013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61018	1	0	0	0	0	43	1.0413447	4.56813	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61019	2	0	0	0	0	43	1.0395135	-3.44787	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61020	1	0	0	0	0	43	1.0375698	-5.369773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61021	1	0	0	0	0	43	1.0373979	-5.628314	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61022	1	0	0	0	0	43	1.0373979	-5.628314	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61023	1	0	0	0	0	43	1.0395806	-3.519009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61024	1	0	0	0	0	43	1.0395135	-3.44787	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61025	1	0	0	0	0	43	1.0433933	5.992303	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61026	1	0	0	0	0	43	1.0441586	4.8688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61027	1	0	0	0	0	43	1.0437813	5.350356	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61028	1	0	0	0	0	43	1.0437813	5.350356	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61029	2	0	0	0	0	43	1.045	7.816577	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61030	2	0	0	0	0	43	1.045	7.994975	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61031	2	0	0	0	0	43	1.0433933	5.992303	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61032	2	0	0	0	0	43	1.0441586	4.8688	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61033	2	0	0	0	0	43	1.0441586	4.8688	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61034	2	0	0	0	0	43	1.0433933	5.992303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61035	1	0	0	0	0	43	1.0428883	5.896501	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61036	1	0	0	0	0	43	1.0433933	5.992303	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61037	2	0	0	0	0	43	1.0401525	4.62392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61038	1	0	0	0	0	43	1.0401525	4.62392	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61039	1	0	0	0	0	43	1.0401525	4.62392	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61040	1	0	0	0	0	43	1.0401525	4.62392	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61041	1	0	0	0	0	43	1.0400527	4.57934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61042	1	0	0	0	0	43	1.0401525	4.62392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61043	1	0	0	0	0	43	1.0420001	16.726811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61044	2	0	0	0	0	43	1.034241	20.579451	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61045	1	0	0	0	0	43	1.041586	16.268691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61046	2	0	0	0	0	43	1.0270619	-2.095883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61047	2	0	0	0	0	43	1.0270619	-2.095883	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61048	2	0	0	0	0	43	1.0270619	-2.095883	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61049	1	0	0	0	0	43	1.0270619	-2.095883	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61050	1	0	0	0	0	43	1.0270619	-2.095883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61051	1	0	0	0	0	43	1.0270619	-2.095883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61052	2	0	0	0	0	43	1.0373902	24.32191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61053	1	0	0	0	0	43	1.0372734	24.313749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61054	1	0	0	0	0	43	1.045	7.198652	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61055	1	0	0	0	0	43	1.0483647	6.29386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61056	2	0	0	0	0	43	1.0443774	11.426506	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61057	1	0	0	0	0	43	1.043498	6.638545	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61058	1	0	0	0	0	43	1.045	7.198652	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61059	1	0	0	0	0	43	1.0380756	4.257603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61060	2	0	0	0	0	43	1.0381152	4.308007	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61061	2	0	0	0	0	43	1.04	6.064156	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61062	1	0	0	0	0	43	1.0381152	4.308007	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61063	1	0	0	0	0	43	1.0380276	4.243671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61064	1	0	0	0	0	43	1.0380756	4.257603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61065	2	0	0	0	0	43	1.0339621	1.907388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61066	1	0	0	0	0	43	1.0333392	1.865701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61067	1	0	0	0	0	43	1.0374565	-1.268995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61068	2	0	0	0	0	43	1.0129147	4.20916	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61069	1	0	0	0	0	43	1.0366044	-1.337087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61070	1	0	0	0	63.9	43	1.0425899	7.297112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61071	1	0	0	0	0	43	1.044781	5.653391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61072	2	0	0	0	0	43	1.0470001	8.747	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61073	2	0	0	0	0	43	1.0515	9.375227	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61074	2	0	0	0	0	43	1.0515	9.562355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61075	1	0	0	0	0	43	1.041201	7.23351	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61076	1	0	0	0	0	43	1.0425899	7.297112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61077	1	0	0	0	0	43	1.039	4.100352	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61078	1	0	0	0	0	43	1.0456547	0.91068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61079	2	0	0	0	0	43	1.0711251	9.216411	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61080	2	0	0	0	0	43	1.0616381	6.873759	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61081	2	0	0	0	0	43	1.0668978	6.937193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61082	1	0	0	0	0	43	1.0345005	3.719139	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61083	1	0	0	0	0	43	1.039	4.100352	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61084	1	0	0	0	0	43	1.0443719	7.438027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61085	1	0	0	0	0	43	1.0494088	5.9525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61086	2	0	0	0	0	43	1.0042547	9.853541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61087	2	0	0	0	0	43	1.0089999	11.26308	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61088	2	0	0	0	0	43	1.0089999	9.782231	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61089	1	0	0	0	0	43	1.0403318	7.192553	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61090	1	0	0	0	0	43	1.0443719	7.438027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61091	2	0	0	0	0	43	1.0422395	6.090636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61092	2	0	0	0	0	43	1.0420001	6.364435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61093	1	0	0	0	0	43	1.042249	6.080254	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61094	1	0	0	0	0	43	1.042249	6.080254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61095	1	0	0	0	-5.98	43	1.042201	6.080089	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61096	1	0	0	0	0	43	1.0422395	6.090636	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61097	2	0	0	0	0	43	1.0405	6.89872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61098	2	0	0	0	0	43	1.0376467	5.154315	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61099	1	0	0	0	0	43	1.0410158	6.942775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61100	1	0	0	0	0	43	1.0405	6.89872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61101	1	0	0	0	0	43	1.0441492	27.25408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61102	1	0	0	0	0	43	1.0383354	24.576196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61103	1	0	0	0	0	43	1.0400924	25.507511	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61104	1	0	0	0	0	43	1.0400924	25.507511	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61105	2	0	0	0	0	43	1.046	30.307596	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61106	2	0	0	0	0	43	1.0484999	29.212852	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61107	1	0	0	0	0	43	1.0423999	27.189116	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61108	1	0	0	0	0	43	1.0441492	27.25408	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61109	1	0	0	0	0	43	1.0386873	25.66151	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61110	1	0	0	0	0	43	1.0372732	24.064315	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61111	1	0	0	0	0	43	1.0367848	23.016481	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61112	1	0	0	0	0	43	1.0367848	23.016481	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61113	2	0	0	0	0	43	1.0386873	25.66151	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61114	1	0	0	0	0	43	1.0389586	25.714788	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61115	1	0	0	0	0	43	1.0386873	25.66151	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61116	2	0	0	0	0	43	1.0404759	7.310619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61117	1	0	0	0	0	43	1.0404353	7.288522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61118	2	0	0	0	0	43	1.044	-1.724178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61119	1	0	0	0	0	43	1.0438454	-1.734866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61120	1	0	0	0	0	43	1.0470001	16.246718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61121	2	0	0	0	0	43	1.0467518	19.841336	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61122	1	0	0	0	0	43	1.0449585	16.049934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61123	1	0	0	0	23.63	43	1.0371087	13.621527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61124	1	0	0	0	0	43	1.0379426	9.201551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61125	2	0	0	0	0	43	1.0255867	15.122999	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61126	2	0	0	0	0	43	1.0243726	14.996494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61127	1	0	0	0	0	43	1.0374392	13.684126	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61128	1	0	0	0	0	43	1.0371087	13.621527	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61129	1	0	0	0	0	43	1.036	5.668402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61130	2	0	0	0	0	43	1.0421837	12.004401	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61131	2	0	0	0	0	43	1.0452249	10.775124	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61132	1	0	0	0	0	43	1.0363709	5.099852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61133	1	0	0	0	0	43	1.036	5.668402	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61134	1	0	0	0	0	43	1.036	6.900187	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61135	1	0	0	0	0	43	1.0346669	4.578761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61136	1	0	0	0	0	43	1.0346031	3.745586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61137	1	0	0	0	0	43	1.0346031	3.745586	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61138	2	0	0	0	0	43	1.030984	9.608075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61139	2	0	0	0	0	43	1.033	9.386763	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61140	2	0	0	0	0	43	1.031	9.910251	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61141	2	0	0	0	0	43	1.0321814	11.481694	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61142	1	0	0	0	0	43	1.035924	6.46263	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61143	1	0	0	0	0	43	1.036	6.900187	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61144	1	0	0	0	0	43	1.0375043	13.935685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61145	1	0	0	0	0	43	1.0442595	10.93341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61146	2	0	0	0	0	43	1.0472417	15.676886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61147	2	0	0	0	0	43	1.0483124	15.08595	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61148	1	0	0	0	0	43	1.0381508	14.005462	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61149	1	0	0	0	0	43	1.0375043	13.935685	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61150	2	0	0	0	0	43	1.039	4.561207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61151	1	0	0	0	0	43	1.0387758	4.513532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61152	1	0	0	0	41	43	1.039912	1.592746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61153	1	0	0	0	0	43	1.035957	1.12317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61154	2	0	0	0	0	43	1.039912	1.592746	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61155	1	0	0	0	0	43	1.0399073	1.637134	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61156	1	0	0	0	0	43	1.039912	1.592746	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61157	1	0	0	0	0	43	1.0384411	12.731277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61158	1	0	0	0	0	43	1.0407769	15.820928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61159	2	0	0	0	0	43	1.0384411	12.731277	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61160	1	0	0	0	0	43	1.0375663	12.515176	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61161	1	0	0	0	0	43	1.0384411	12.731277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61162	1	0	0	0	0	43	1.0431216	-6.549945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61163	2	0	0	0	0	43	1.0135	-4.968849	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61164	2	0	0	0	0	43	1.011	-5.419285	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61165	1	0	0	0	0	43	1.0429863	-6.563189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61166	1	0	0	0	0	43	1.0431216	-6.549945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61167	2	0	0	0	0	43	1.041	6.371072	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61168	1	0	0	0	0	43	1.0411175	4.71016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61169	1	0	0	0	-70.81	43	1.0394845	6.180876	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61170	1	0	0	0	0	43	1.041	6.371072	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61171	1	0	0	0	0	43	1.041	7.708206	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61172	1	0	0	0	0	43	1.0420005	4.993021	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61173	2	0	0	0	0	43	1.0606342	12.938839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61174	1	0	0	0	0	43	1.0380195	7.117065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61175	1	0	0	0	0	43	1.041	7.708206	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61176	1	0	0	0	0	43	1.0420001	9.834684	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61177	1	0	0	0	0	43	1.044335	7.686491	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61178	2	0	0	0	0	43	1.0506774	13.184481	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61179	2	0	0	0	0	43	1.0495	11.731722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61180	1	0	0	0	0	43	1.0416756	9.749474	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61181	1	0	0	0	0	43	1.0420001	9.834684	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61182	2	0	0	0	0	43	1.0424228	-6.770677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61183	1	0	0	0	0	43	1.0424106	-6.776871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61184	2	0	0	0	0	43	1.0361076	-0.865899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61185	1	0	0	0	0	43	1.0359134	-0.879126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61186	2	0	0	0	0	43	1.0338478	23.715928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61187	1	0	0	0	0	43	1.0337134	23.707601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61188	2	0	0	0	0	43	1.0347916	-1.118935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61189	1	0	0	0	0	43	1.0346407	-1.129832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61190	2	0	0	0	0	43	1.0337939	2.878988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61191	1	0	0	0	0	43	1.0333492	2.846103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61192	1	0	0	0	0	43	1.04	-8.231839	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61193	1	0	0	0	0	43	1.0434575	-9.597331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61194	2	0	0	0	0	43	1.0079565	-5.622	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61195	2	0	0	0	0	43	1.0055558	-6.209069	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61196	2	0	0	0	0	43	1.0072431	-4.260456	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61197	1	0	0	0	0	43	1.0378756	-8.566624	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61198	1	0	0	0	0	43	1.04	-8.231839	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61199	2	0	0	0	0	43	1.043	-9.720606	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61200	1	0	0	0	0	43	1.0421758	-9.843648	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61201	1	0	0	0	0	43	1.0343025	-8.274009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61202	2	0	0	0	0	43	1.0415	-11.498091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61203	1	0	0	0	0	43	1.0353799	-8.203769	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61204	1	0	0	0	0	43	1.0343025	-8.274009	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61205	1	0	0	0	0	43	1.04	9.319275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61206	1	0	0	0	0	43	1.0391242	6.390001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61207	1	0	0	0	0	43	1.0397405	4.870392	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61208	1	0	0	0	0	43	1.0397405	4.870392	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61209	2	0	0	0	0	43	1.0231923	14.831726	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61210	2	0	0	0	0	43	1.0231552	15.092597	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61211	2	0	0	0	0	43	1.0241172	14.275799	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61212	2	0	0	0	0	43	1.0257931	13.067214	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61213	2	0	0	0	0	43	1.0211032	16.198374	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61214	1	0	0	0	0	43	1.0385309	8.261182	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61215	1	0	0	0	0	43	1.04	9.319275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61216	2	0	0	0	0	43	1.04	4.336725	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61217	1	0	0	0	0	43	1.0396154	4.298288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61218	2	0	0	0	0	43	1.0364637	6.167944	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61219	2	0	0	0	0	43	1.039	5.126832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61220	1	0	0	0	0	43	1.0400962	4.716991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61221	1	0	0	0	0	43	1.0400962	4.716991	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61222	1	0	0	0	0	43	1.0365413	6.210013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61223	1	0	0	0	0	43	1.0364637	6.167944	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61224	1	0	0	0	0	43	1.0398367	24.903255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61225	2	0	0	0	0	43	1.036	29.17019	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61226	2	0	0	0	0	43	1.036	30.079193	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61227	2	0	0	0	0	43	1.04	26.169623	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61228	1	0	0	0	0	43	1.0397072	24.758631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61229	1	0	0	0	0	43	1.0398367	24.903255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61230	1	0	0	0	-76.47	43	1.040289	19.401614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61231	1	0	0	0	0	43	1.0448908	16.586531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61232	2	0	0	0	0	43	1.0315	21.440991	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61233	2	0	0	0	0	43	1.0405	20.924042	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61234	2	0	0	0	0	43	1.0315	22.004027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61235	2	0	0	0	0	43	1.0315	22.133646	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61236	1	0	0	0	0	43	1.0400233	19.256516	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61237	1	0	0	0	0	43	1.040289	19.401614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61238	2	0	0	0	0	43	1.0384264	4.983244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61239	1	0	0	0	0	43	1.0383548	4.958322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61240	1	0	0	0	0	43	1.045	19.987194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61241	1	0	0	0	0	43	1.0492761	17.235596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61242	2	0	0	0	0	43	1.0183815	22.981058	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61243	2	0	0	0	0	43	1.0225	23.075426	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61244	2	0	0	0	0	43	1.0225	22.345739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61245	2	0	0	0	0	43	1.0225	21.985741	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61246	2	0	0	0	0	43	1.0225	22.020632	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61247	1	0	0	0	0	43	1.0444617	19.836729	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61248	1	0	0	0	0	43	1.045	19.987194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61249	1	6.45	0.47	0	35.59	44	1.0414865	-22.018723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61250	1	0	0	0	0	44	1.0411299	-22.010766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61251	1	6.63	2.51	0	0	44	1.0235286	-20.653035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61252	1	0	0	0	0	44	1.0084793	-19.026811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61253	1	13.25	6.43	0	0	44	1.0083787	-19.034127	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61254	1	6.42	4.97	0	0	44	1.0324527	-18.940665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61255	1	6.42	1.5	0	0	44	1.0238399	-18.655374	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61256	1	0	0	0	0	44	1.0238742	-18.651631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61257	1	0	0	0	0	44	1.0013847	-18.60229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61258	1	10.27	2.08	0	0	44	1.0013332	-18.608921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61259	1	7.25	0.52	0	0	44	0.9923977	-16.990883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61260	1	20.13	2.59	0	0	44	1.006664	-19.054344	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61261	1	34.08	7.15	0	0	44	1.0000046	-17.272504	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61262	1	21.76	11.09	0	0	44	1.0334182	-21.075095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61263	1	0	0	0	0	44	1.0335873	-21.063625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61264	1	21.76	3.83	0	46.45	44	1.0377256	-21.209101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61265	1	21.76	5.7	0	0	44	1.0311708	-20.635953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61266	1	0	0	0	0	44	1.0299591	-17.647201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61267	1	25.18	9.52	0	0	44	1.0297999	-17.662192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61268	1	32.61	18.57	0	0	44	0.9853082	-15.211532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61269	1	0	0	0	0	44	0.9856194	-15.191649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61270	1	0	0	0	0	44	0.9927546	-14.131738	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61271	1	32.4	11.61	0	0	44	0.9925377	-14.149684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61272	1	0	0	0	0	44	1.0326511	-13.671132	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61273	1	0	0	0	0	44	1.0411041	-16.023708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61274	1	71.85	32.11	0	0	44	1.0321244	-13.711196	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61275	1	15.45	2.02	0	0	44	1.0157399	-6.003115	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61276	1	0	0	0	0	44	1.0144332	-6.751008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61277	1	22.63	6.99	0	0	44	1.0142948	-6.763945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61278	1	0	0	0	0	44	1.0117205	-6.471331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61279	1	19.78	3.54	0	0	44	1.0116272	-6.48378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61280	1	0	0	0	0	44	0.9800911	-13.749443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61281	1	26.2	13.08	0	0	44	0.9798838	-13.763513	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61282	1	25.56	5.42	0	0	44	0.9925295	-12.250149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61283	1	0	0	0	0	44	1.0141272	-5.738322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61284	1	6.16	2.45	0	0	44	1.0140801	-5.742018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61285	1	5.75	1.53	0	0	44	1.0072693	-7.239103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61286	1	0	0	0	0	44	1.0073013	-7.236039	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61287	1	16.74	5.38	0	0	44	1.0209597	-6.790951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61288	1	14.51	4.16	0	0	44	0.9926156	-9.653627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61289	1	11.73	4.37	0	0	44	1.0227878	-4.260354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61290	1	19.63	5.8	0	62.01	44	1.033678	-3.73248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61291	1	18.81	7.9	0	0	44	0.9860993	-11.197378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61292	1	20.3	6.61	0	0	44	0.9989518	-11.735475	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61293	1	0	0	0	0	44	0.9984433	-5.392581	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61294	1	23.27	8.64	0	0	44	0.9982925	-5.406178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61295	1	11.64	1.39	0	0	44	0.9955936	-5.608651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61296	1	23.88	2.33	0	0	44	0.9938001	-4.919529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61297	1	0	0	0	0	44	1.0048603	-2.188821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61298	1	21.9	6.87	0	0	44	1.0047305	-2.200437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61299	1	43.8	10.47	0	0	44	0.9983713	-2.556172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61300	1	37.6	11.21	0	0	44	0.9950912	-3.430986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61301	1	0	0	0	0	44	1.0172393	-1.35637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61302	1	20.78	10.36	0	0	44	1.0170689	-1.367566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61303	1	20.78	5.25	0	0	44	1.035218	1.021297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61304	1	21.05	6.24	0	0	44	1.0332484	2.061768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61305	1	27.13	8.32	0	0	44	1.0341093	0.690848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61306	1	0	0	0	0	44	1.0342522	0.705727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61307	1	20.64	8.43	0	0	44	1.032079	-0.082522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61308	1	0	0	0	0	44	1.0106473	-4.791762	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61309	1	0	0	0	0	44	1.0106473	-4.791762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61310	1	0	0	0	0	44	1.0106473	-4.791762	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61311	1	0	0	0	0	44	1.0106473	-4.791762	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61312	1	24.83	2.36	0	0	44	1.0105626	-4.807916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61313	1	0	0	0	0	44	1.010725	-4.777876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61314	1	30.37	20.71	0	0	44	1.0074114	-4.567786	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61315	1	24.83	2.68	0	113.77	44	1.0420763	-3.835346	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61316	1	35.9	12.65	0	0	44	1.0152028	-4.833615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61317	1	26.72	3.94	0	0	44	1.0241511	-4.624023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61318	1	0	0	0	0	44	1.0310859	-2.260957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61319	1	55.01	21.36	0	0	44	1.0306872	-2.293286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61320	1	47.5	9.27	0	0	44	1.0177853	-1.268342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61321	1	0	0	0	0	44	1.0057595	-0.491497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61322	1	58.77	8.41	0	0	44	1.0055208	-0.528909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61323	1	8.7	3.39	0	0	44	1.0286383	15.90135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61324	1	12.52	1.4	0	57.18	44	1.0419157	20.7247	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61325	1	12.32	6.78	0	0	44	1.0345138	19.124723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61326	1	11.71	2.37	0	0	44	1.0366454	19.617184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61327	1	17.85	13.27	0	0	44	1.0238978	22.44435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61328	1	0	0	0	0	44	1.0254442	22.553629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61329	1	17.85	8.41	0	0	44	1.0253071	22.543057	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61330	1	17.85	4.84	0	0	44	1.0316047	22.952293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61331	1	17.85	1.78	0	0	44	1.0276478	23.858103	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61332	1	0	0	0	0	44	1.0277063	23.868736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61333	1	0	0	0	0	44	1.0265934	15.73799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61334	1	8.83	0.97	0	0	44	1.0265631	15.733234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61335	1	15.27	2.43	0	0	44	1.0280467	22.505756	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61336	1	17.97	0.95	0	0	44	1.0286951	20.71333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61337	1	32.95	2.96	0	0	44	1.0302521	22.818054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61338	1	13.14	3.51	0	0	44	1.0198887	18.301617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61339	1	0	0	0	49.6	44	1.0379132	17.007779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61340	1	8.47	2.84	0	0	44	1.037859	17.003059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61341	1	10.25	2.3	0	0	44	1.0357555	5.099801	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61342	1	30.8	5.41	0	0	44	1.0328166	2.767328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61343	1	15.26	1.88	0	0	44	1.0330335	4.088011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61344	1	21.33	5.14	0	0	44	1.0263283	1.630806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61345	1	0	0	0	0	44	1.026443	1.643246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61346	1	0	0	0	0	44	1.02856	2.958957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61347	1	30.52	4.75	0	0	44	1.0284442	2.941069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61348	1	38.68	3	0	0	44	1.0286012	-2.714882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61349	1	22.11	9.32	0	0	44	1.020484	-1.958834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61350	1	15.43	4.16	0	0	44	1.02389	-0.04386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61351	1	15.47	6.18	0	0	44	1.0221621	-2.913947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61352	1	0	0	0	0	44	1.0357637	13.278763	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61353	1	6.26	1.32	0	0	44	1.0357364	13.275495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61354	1	11.8	1.14	0	0	44	1.020623	20.260664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61355	1	0	0	0	0	44	1.0195926	20.909929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61356	1	10.59	4.27	0	0	44	1.0195223	20.904539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61357	1	0	0	0	0	44	1.0208513	26.020782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61358	1	5.71	1.31	0	0	44	1.0208237	26.017336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61359	1	0	0	0	0	44	1.045467	18.173607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61360	1	17.53	3.19	0	0	44	1.0453864	18.16322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61361	1	0	0	0	0	44	1.0441949	22.389458	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61362	1	0	0	0	0	44	1.0473421	19.516385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61363	1	43.2	11.17	0	0	44	1.0439685	22.363854	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61364	1	9.07	3.97	0	0	44	1.0281376	21.049126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61365	1	0	0	0	0	44	1.0281981	21.053935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61366	1	24.62	1.98	0	0	44	1.0277097	19.767442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61367	1	27.57	4.2	0	0	44	1.0239472	23.702689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61368	1	34.72	7.83	0	0	44	1.0184816	22.130684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61369	1	37.52	15.88	0	0	44	1.0151125	22.504457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61370	1	24.13	5.56	0	0	44	1.0307134	28.562563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61371	1	0	0	0	0	44	1.026683	24.220439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61372	1	30.23	11.54	0	0	44	1.0264738	24.202354	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61373	1	36.12	8.57	0	0	44	1.0194826	26.152328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61374	1	36.12	9.83	0	0	44	1.0223763	26.751493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61375	1	0	0	0	0	44	1.0199732	26.305981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61376	1	36.12	22.49	0	0	44	1.0196504	26.285896	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61377	1	36.12	8.44	0	0	44	1.0314932	25.51695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61378	1	0	0	0	0	44	1.0316704	25.535317	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61379	1	0	0	0	0	44	1.0186153	23.198775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61380	1	42.34	19.12	0	0	44	1.0183035	23.177529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61381	1	56.39	10.7	0	0	44	1.0124008	21.738946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61382	1	25.22	1	0	0	44	1.017676	21.944066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61383	1	64.15	28.16	0	0	44	1.0101068	21.598323	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61384	1	48.2	28.98	0	0	44	1.0069958	19.7101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61385	1	15.22	3.35	0	0	44	1.0140512	22.326734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61386	1	28.82	4.72	0	0	44	1.0369646	29.966547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61387	1	19.15	7.12	0	0	44	1.0344781	28.016445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61388	1	34.67	11.73	0	0	44	1.0359375	27.233211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61389	1	22.59	3.96	0	0	44	1.0375587	28.043708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61390	1	34.67	22.65	0	0	44	1.0326686	28.584994	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61391	1	77.65	17.29	0	0	44	1.0352919	28.962988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61392	1	33.12	3.12	0	0	44	1.0290807	28.634339	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61393	1	33.12	9.72	0	0	44	1.0371084	29.355215	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61394	1	0	0	0	0	44	1.0372718	29.372562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61395	1	47.53	8.97	0	0	44	1.0334876	29.581308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61396	1	15.06	1.16	0	0	44	1.0336265	28.138856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61397	1	16.33	2.97	0	0	44	1.0404182	29.583775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61398	1	0	0	0	0	44	1.0342747	28.815447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61399	1	15.52	2.81	0	0	44	1.0342006	28.806454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61400	1	0	0	0	0	44	1.0416689	14.168366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61401	1	17.99	3.91	0	0	44	1.0415927	14.159257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61402	1	17.99	3.41	0	0	44	1.0364756	12.594386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61403	1	17.99	1.47	0	0	44	1.0364126	12.584607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61404	1	17.99	1.18	0	0	44	1.0363324	11.711524	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61405	1	0	0	0	0	44	1.0363909	11.722838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61406	1	16.65	2.53	0	0	44	1.0384409	10.290897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61407	1	0	0	0	0	44	1.0384994	10.299998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61408	1	16.65	3.58	0	0	44	1.037091	10.854558	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61409	1	16.65	3.17	0	0	44	1.0379745	12.363128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61410	1	0	0	0	0	44	1.0380528	12.372293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61411	1	10.52	3.12	0	0	44	1.0311366	16.198868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61412	1	12	2.02	0	0	44	1.0405747	13.238252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61413	1	21.12	8.8	0	0	44	1.0302932	14.144482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61414	1	14.48	0.37	0	0	44	1.0392432	10.249278	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61415	1	0	0	0	0	44	1.0392814	10.257335	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61416	1	14.48	10.72	0	32.43	44	1.0421208	9.91332	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61417	1	14.48	2.79	0	0	44	1.0420519	9.905049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61418	1	18.72	6.17	0	0	44	1.0293256	-3.857364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61419	1	0	0	0	0	44	1.0149073	-8.517591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61420	1	0	0	0	0	44	1.0149073	-8.517591	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61421	1	0	0	0	0	44	1.0149073	-8.517591	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61422	1	0	0	0	0	44	1.0149073	-8.517591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61423	1	6.77	1.18	0	0	44	1.0148773	-8.521733	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61424	1	0	0	0	0	44	1.0149329	-8.513854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61425	1	15.84	6.01	0	0	44	1.0155995	6.758098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61426	1	0	0	0	0	44	1.0152307	5.725554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61427	1	9.67	6.24	0	0	44	1.0151408	5.720251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61428	1	10.7	3.28	0	0	44	1.0132523	17.386397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61429	1	0	0	0	0	44	1.0133121	17.392013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61430	1	0	0	0	0	44	1.0068662	21.798328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61431	1	17.82	4.73	0	0	44	1.0067699	21.788326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61432	1	0	0	0	0	44	1.0362152	28.868336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61433	1	22.48	3.6	0	0	44	1.0361342	28.855895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61434	1	0	0	0	0	44	1.0301164	28.496898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61435	1	20.33	3.74	0	0	44	1.03002	28.485772	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61436	1	20.33	3.83	0	0	44	1.0298534	28.626285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61437	1	0	0	0	0	44	1.0287741	27.940885	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61438	1	20.33	5.18	0	0	44	1.0286729	27.928773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61439	1	0	0	0	0	44	1.0384831	29.024888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61440	1	9.78	0.51	0	0	44	1.038451	29.019757	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61441	1	9.78	2.76	0	0	44	1.0384699	30.198501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61442	1	33.7	7.21	0	0	44	1.0357881	30.411088	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61443	1	0	0	0	0	44	1.0359405	30.42908	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61444	1	0	0	0	0	44	1.0303811	29.122453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61445	1	23.92	12.57	0	0	44	1.0301824	29.109414	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61446	1	47.83	8.77	0	0	44	1.0327837	29.457813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61447	1	22.42	0.52	0	0	44	1.0268536	2.871789	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61448	1	0.27	0.04	0	0	44	1.0166146	0.793291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61449	1	16.63	2.45	0	0	44	1.0165459	0.783368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61450	1	24.07	6.08	0	0	44	1.0268655	2.530246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61451	1	12.9	1.89	0	0	44	1.0124097	-0.709056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61452	1	11.71	3.5	0	0	44	1.024065	1.45537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61453	1	11.92	8.41	0	0	44	1.0376012	5.810254	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61454	1	15.9	6.05	0	14.17	44	1.0345931	2.937665	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61455	1	17.69	4.09	0	19.31	44	1.0349816	15.056809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61456	1	29.02	2.88	0	0	44	1.0207863	13.827114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61457	1	32.08	4.96	0	0	44	1.0206142	13.672909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61458	1	0	0	0	0	44	1.0191646	13.503355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61459	1	29.1	8.14	0	0	44	1.0190139	13.486978	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61460	1	31.47	4.98	0	0	44	1.0252211	13.98108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61461	1	0	0	0	0	44	1.0353146	8.791358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61462	1	21.49	6.21	0	0	44	1.0352087	8.779902	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61463	1	11.12	2.4	0	0	44	1.0256318	9.524739	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61464	1	10.29	0.81	0	0	44	1.0285474	4.751105	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61465	1	15.76	2.29	0	0	44	1.0258156	3.031009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61466	1	0	0	0	0	44	1.0246518	7.74302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61467	1	5.71	1.79	0	0	44	1.024622	7.740043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61468	1	16.29	1.85	0	0	44	1.0230305	3.22447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61469	1	0	0	0	46.22	44	1.042968	1.611727	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61470	1	0	0	0	0	44	1.0310508	2.317439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61471	1	0	0	0	0	44	1.0237654	2.761755	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61472	1	0	0	0	0	44	1.0237654	2.761755	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61473	1	40.69	18.86	0	0	44	1.0427032	1.592343	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61474	1	23.25	1.8	0	19.02	44	1.0411787	9.37742	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61475	1	8.12	0.66	0	0	44	1.0405314	10.927029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61476	1	30.06	6.76	0	0	44	1.0412997	14.645162	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61477	1	0	0	0	0	44	1.0544351	18.550811	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61478	1	0	0	0	0	44	1.0518818	16.663427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61479	1	0	0	0	0	44	1.0508097	15.391061	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61480	1	0	0	0	0	44	1.0508097	15.391061	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61481	1	30.92	9.61	0	0	44	1.0542676	18.53345	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61482	1	30.06	1.81	0	0	44	1.0397486	13.614564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61483	1	30.06	2.21	0	0	44	1.0447409	14.897997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61484	1	10.38	5.43	0	0	44	1.0243615	5.338697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61485	1	7.7	1	0	0	44	1.0329601	7.580693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61486	1	0	0	0	0	44	1.0322005	9.066262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61487	1	7.76	1.95	0	0	44	1.0321567	9.061654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61488	1	12.01	1.4	0	0	44	1.0325387	8.769282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61489	1	24.02	3.36	0	0	44	1.0313408	11.407516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61490	1	10.37	1.08	0	33.78	44	1.0419344	17.400201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61491	1	11.18	1.96	0	0	44	1.0344841	16.695071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61492	1	0	0	0	0	44	1.0332871	16.50623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61493	1	27.6	6.97	0	0	44	1.0331584	16.491959	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61494	1	16.65	6.15	0	0	44	1.0324123	16.431054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61495	1	0	0	0	0	44	0.9789875	-4.854587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61496	1	22.66	14.27	0	0	44	0.9787579	-4.867202	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61497	1	13.62	5.06	0	0	44	1.0079038	-6.378668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61498	1	0	0	0	0	44	0.9824595	-5.786681	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61499	1	0	0	0	0	44	0.9824595	-5.786681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61500	1	0	0	0	0	44	0.9824595	-5.786681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61501	1	0	0	0	0	44	0.9824595	-5.786681	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61502	1	34.04	13.35	0	0	44	0.9822126	-5.808522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61503	1	0	0	0	0	44	0.9827137	-5.765464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61504	1	18.1	4.51	0	0	44	0.9849228	-3.565766	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61505	2	20.21	1.16	0	0	44	1.0241901	25.53744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61506	1	0	0	0	0	44	1.0242543	25.549453	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61507	1	0	0	0	0	44	1.0226204	25.66324	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61508	2	0	0	0	0	44	1.0469274	26.136176	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61509	2	0	0	0	0	44	1.0226204	25.66324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61510	1	15.22	5.35	0	0	44	1.0225299	25.654216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61511	1	0	0	0	0	44	1.0226722	25.669045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61512	1	0	0	0	0	44	1.0398054	29.338256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61513	2	0	0	0	0	44	1.0334037	32.698649	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61514	1	0	0	0	0	44	1.0397728	29.314719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61515	1	0	0	0	0	44	1.0398054	29.338256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61516	2	0	0	0	0	44	1.0505091	19.183101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61517	1	0	0	0	0	44	1.0445965	15.079514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61518	1	0	0	0	0	44	1.0459756	16.457003	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61519	1	0	0	0	0	44	1.0459756	16.457003	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61520	1	0	0	0	0	44	1.0512615	19.232996	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61521	1	0	0	0	0	44	1.0505091	19.183101	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61522	2	0	0	0	0	44	1.043	16.267832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61523	1	0	0	0	3.06	44	1.0426921	16.240154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61524	2	0.89	0.33	0	0	44	1.038	14.170251	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61525	1	1.71	0.28	0	0	44	1.0375834	14.129626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61526	1	0	0	0	0	44	1.0409614	30.868795	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61527	1	0	0	0	0	44	1.040452	25.997577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61528	2	0	0	0	0	44	1.0495126	31.762083	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61529	2	0	0	0	0	44	1.0539474	32.251373	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61530	2	0	0	0	0	44	1.0539788	32.245981	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61531	2	0	0	0	0	44	1.0409614	30.868795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61532	1	0	0	0	0	44	1.0408	30.844146	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61533	1	34.92	14.15	0	0	44	1.0407394	30.851106	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61534	1	0	0	0	-168.06	44	1.0369999	2.855506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61535	1	0	0	0	0	44	1.0343746	4.273177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61536	1	0	0	0	0	44	1.0361665	3.269376	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61537	1	0	0	0	0	44	1.0361665	3.269376	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61538	2	0	0	0	0	44	1.0500916	5.156106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61539	1	0	0	0	0	44	1.0367597	2.58883	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61540	1	0	0	0	0	44	1.0369999	2.855506	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61541	2	0	0	0	0	44	1.0389547	29.34185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61542	1	0	0	0	0	44	1.0386655	29.322297	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61543	2	0	0	0	0	44	1.0369999	29.890086	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61544	1	0	0	0	0	44	1.036797	29.867896	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61545	2	0	0	0	0	44	1.0362345	26.645918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61546	1	0	0	0	0	44	1.0371578	24.813366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61547	1	0	0	0	-132.21	44	1.035869	26.813124	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61548	1	0	0	0	0	44	1.0362345	26.645918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61549	1	0	0	0	0	44	1.036	-3.126681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61550	1	0	0	0	0	44	1.0352272	-4.746266	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61551	2	0	0	0	0	44	1.0365305	-1.404681	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61552	2	0	0	0	0	44	1.0364461	-2.12145	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61553	2	0	0	0	0	44	1.0365983	-0.358295	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61554	1	0	0	0	0	44	1.0354598	-3.38708	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61555	1	0	0	0	0	44	1.036	-3.126681	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61556	1	0	0	0	0	44	1.036	6.04861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61557	2	0	0	0	0	44	1.0585001	10.42861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61558	2	0	0	0	0	44	1.0565688	12.306816	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61559	2	0	0	0	0	44	1.0585001	10.530395	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61560	2	0	0	0	0	44	1.0585001	10.353813	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61561	1	0	0	0	0	44	1.0356477	5.74927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61562	1	0	0	0	0	44	1.036	6.04861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61563	2	0	0	0	0	44	1.0355579	25.244034	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61564	1	0	0	0	0	44	1.0353276	25.229378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61565	1	0	0	0	0	44	1.0414148	29.844322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61566	2	0	0	0	0	44	1.04	32.152616	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61567	2	0	0	0	0	44	1.0412841	29.980686	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61568	1	0	0	0	0	44	1.0412841	29.980686	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61569	1	0	0	0	0	44	1.041381	29.822273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61570	1	0	0	0	0	44	1.038	4.159339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61571	1	0	0	0	0	44	1.0296714	3.850375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61572	2	0	0	0	0	44	1.0227873	5.433319	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61573	2	0	0	0	0	44	1.0227669	5.927713	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61574	2	0	0	0	0	44	1.038	4.159339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61575	1	0	0	0	0	44	1.0377007	3.801863	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61576	1	0	0	0	0	44	1.038	4.159339	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61577	1	0	0	0	0	44	1.045	33.000859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61578	1	0	0	0	0	44	1.0387175	30.344781	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61579	1	0	0	0	0	44	1.0379558	29.936483	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61580	1	0	0	0	0	44	1.0379558	29.936483	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61581	2	0	0	0	0	44	1.0484643	34.822898	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61582	2	0	0	0	0	44	1.0521586	38.194695	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61583	2	0	0	0	0	44	1.045	33.000859	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61584	2	0	0	0	0	44	1.0522859	38.260958	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61585	2	0	0	0	0	44	1.0516461	37.311213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61586	1	0	0	0	0	44	1.0419264	32.16174	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61587	1	0	0	0	0	44	1.045	33.000859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61588	1	0	0	0	-338.06	44	1.0386295	-1.12114	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61589	1	0	0	0	0	44	1.0320627	-3.008244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61590	1	0	0	0	0	44	1.0237064	-6.171774	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61591	1	0	0	0	0	44	1.0237064	-6.171774	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61592	2	0	0	0	0	44	1.0216086	3.487642	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61593	2	0	0	0	0	44	1.0227391	1.318908	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61594	2	0	0	0	0	44	1.0194586	0.22954	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61595	1	0	0	0	0	44	1.0368045	-1.592856	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61596	1	0	0	0	0	44	1.0386295	-1.12114	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61597	2	0	0	0	0	44	1.0365	30.624701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61598	1	0	0	0	0	44	1.0363891	30.562856	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61599	1	0	0	0	0	44	1.0427146	29.932163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61600	2	0	0	0	0	44	1.0427146	29.932163	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61601	1	0	0	0	0	44	1.0427146	29.932163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61602	1	0	0	0	0	44	1.0427146	29.932163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61603	2	0	0	0	0	44	1.044	29.766796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61604	1	0	0	0	0	44	1.0433158	29.719705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61605	1	0	0	0	0	44	1.0312938	-4.225434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61606	2	0	0	0	0	44	1.021119	0.207795	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61607	1	0	0	0	0	44	1.0310282	-4.248717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61608	1	0	0	0	0	44	1.0392459	30.661238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61609	2	0	0	0	0	44	1	33.271305	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61610	2	0	0	0	0	44	1	34.137735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61611	1	0	0	0	0	44	1.0390312	30.616974	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61612	1	0	0	0	0	44	1.0392459	30.661238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61613	1	0	0	0	-195.12	44	1.036	31.421902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61614	1	0	0	0	0	44	1.035081	29.849155	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61615	2	0	0	0	0	44	1.0545	34.159582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61616	2	0	0	0	0	44	1.0459162	33.346298	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61617	2	0	0	0	0	44	1.0545	35.198512	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61618	1	0	0	0	0	44	1.0368601	31.192492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61619	1	0	0	0	0	44	1.036	31.421902	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61620	1	0	0	0	0	44	1.0425275	3.369963	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61621	1	0	0	0	0	44	1.044137	1.112674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61622	2	0	0	0	0	44	1.0633649	5.608857	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61623	2	0	0	0	0	44	1.0678868	6.132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61624	2	0	0	0	0	44	1.0578714	5.007638	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61625	1	0	0	0	0	44	1.041152	3.15631	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61626	1	0	0	0	0	44	1.0425275	3.369963	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61627	1	0	0	0	0	44	1.04	31.943201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61628	1	0	0	0	0	44	1.0395488	29.63031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61629	1	0	0	0	0	44	1.0405603	27.58721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61630	1	0	0	0	0	44	1.0405603	27.58721	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61631	2	0	0	0	0	44	1.0585001	34.875544	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61632	2	0	0	0	0	44	1.0589556	35.013375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61633	2	0	0	0	0	44	1.0582391	35.727188	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61634	2	0	0	0	0	44	1.0589546	35.122158	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61635	2	0	0	0	0	44	1.0585001	35.252259	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61636	2	0	0	0	0	44	1.0585001	35.699203	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61637	1	0	0	0	0	44	1.0385448	31.166197	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61638	1	0	0	0	0	44	1.04	31.943201	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61639	1	0	0	0	0	44	1.043	7.095256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61640	2	0	0	0	0	44	1.0500519	12.89591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61641	2	0	0	0	0	44	1.0495	11.718362	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61642	2	0	0	0	0	44	1.0481574	10.503666	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61643	1	0	0	0	0	44	1.0416412	6.737961	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61644	1	0	0	0	0	44	1.043	7.095256	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61645	2	0	0	0	0	44	1.0405424	31.898373	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61646	2	0	0	0	0	44	1.045	30.514441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61647	1	0	0	0	0	44	1.0409222	31.939451	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61648	1	0	0	0	0	44	1.0405424	31.898373	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61649	1	13.43	1.18	0	0	45	1.0366811	2.2341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61650	1	8.94	2.55	0	0	45	1.0387495	5.204894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61651	1	8.88	2.55	0	0	45	1.0367739	2.495241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61652	1	0	0	0	0	45	1.0364337	2.889037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61653	1	8.88	1.72	0	0	45	1.0363896	2.883929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61654	1	9.04	5.79	0	0	45	1.0378123	3.565439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61655	1	4.9	1.03	0	0	45	1.0293085	1.945686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61656	1	0	0	0	0	45	1.0527214	-6.020547	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61657	1	25.56	4.75	0	0	45	1.0514101	-6.615701	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61658	1	0	0	0	0	45	1.0528348	-6.001823	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61659	1	12.78	5.06	0	0	45	1.0371666	-8.236489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61660	1	2.68	0.49	0	0	45	1.0492482	-7.136965	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61661	1	0	0	0	0	45	1.0492607	-7.135522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61662	1	0	0	0	-13.04	45	1.0364033	-9.381492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61663	1	2.05	0.52	0	0	45	1.0363936	-9.382534	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61664	1	4.31	0.64	0	0	45	1.0425427	-7.965079	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61665	1	7.81	2.44	0	0	45	1.0425734	12.382017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61666	1	15.61	4.09	0	0	45	1.0478321	12.558793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61667	1	3.45	1.66	0	0	45	1.0351136	12.289217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61668	1	5.27	2.33	0	0	45	1.0388017	8.38501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61669	1	3.45	2.15	0	0	45	1.0436557	10.300955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61670	1	0	0	0	0	45	1.0256814	12.502539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61671	1	16.15	5.48	0	0	45	1.0255824	12.492937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61672	1	0	0	0	0	45	1.0265653	12.263749	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61673	1	0	0	0	0	45	1.0265653	12.263749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61674	1	0	0	0	0	45	1.0265653	12.263749	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61675	1	0	0	0	0	45	1.0265653	12.263749	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61676	1	16.15	7.43	0	0	45	1.0264529	12.255608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61677	1	0	0	0	0	45	1.0266915	12.272995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61678	1	16.15	4.88	0	0	45	1.027723	13.283912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61679	1	12.79	0.83	0	0	45	1.0371298	4.430989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61680	1	0	0	0	0	45	1.0371709	4.438825	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61681	1	11.61	1.89	0	0	45	1.0388825	5.06116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61682	1	11.14	1.62	0	0	45	1.039727	5.346383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61683	1	25.75	23.81	0	0	45	1.0370919	2.39373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61684	1	0	0	0	0	45	1.0341483	2.167016	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61685	1	25.93	4.58	0	0	45	1.0340241	2.151054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61686	1	25.93	8.53	0	7.84	45	1.0334375	2.472768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61687	1	0	0	0	0	45	1.0324913	3.317751	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61688	1	0	0	0	0	45	1.04259	2.639613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61689	1	25.75	9.34	0	0	45	1.0323242	3.303346	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61690	1	6.57	1.69	0	0	45	1.0481979	-6.393553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61691	1	13.97	1.26	0	0	45	1.0479761	-6.489225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61692	1	3.39	0.78	0	-2.59	45	1.0391068	-7.892877	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61693	1	0	0	0	0	45	1.0391551	-7.891322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61694	1	5.33	0.37	0	0	45	1.0457376	-9.57827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61695	1	0	0	0	0	45	1.0458881	-9.189169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61696	1	4.49	2.95	0	0	45	1.0458445	-9.191573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61697	1	4.49	0.25	0	0	45	1.045668	-9.694709	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61698	1	15.15	3.83	0	0	45	1.0408002	4.577588	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61699	1	0	0	0	0	45	1.0494924	7.504496	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61700	1	0	0	0	0	45	1.0446604	5.283152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61701	1	15.15	6.98	0	0	45	1.0493873	7.497096	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61702	1	15.15	5.61	0	0	45	1.0406895	4.628309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61703	1	15.42	2.33	0	0	45	1.0421922	4.864901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61704	1	12.31	4.1	0	0	45	1.037791	5.537761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61705	1	19.65	3.98	0	0	45	1.0356905	4.920253	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61706	1	17.02	2.53	0	0	45	1.0260527	0.65583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61707	1	18.55	8.41	0	0	45	1.0267868	1.469232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61708	1	0.77	0.25	0	0	45	1.0260455	0.965635	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61709	1	17.02	3.54	0	0	45	1.0259588	0.95545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61710	1	17.02	2.76	0	0	45	1.0274557	0.145209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61711	1	5.08	0.64	0	0	45	1.0318154	1.399728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61712	1	16.52	3	0	0	45	1.0361581	3.299099	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61713	1	0	0	0	0	45	1.0424446	4.843677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61714	1	7.61	0.58	0	0	45	1.0424211	4.838933	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61715	1	17.3	4.54	0	0	45	1.0398149	-6.498364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61716	1	0	0	0	0	45	1.0399046	-6.488059	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61717	1	17.3	1.52	0	0	45	1.0405728	-6.221982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61718	1	0	0	0	0	45	1.0398858	-6.363596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61719	1	18.67	2.9	0	0	45	1.0398155	-6.373176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61720	1	10.02	2.11	0	0	45	1.0385476	-5.956391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61721	1	7.64	1.25	0	0	45	1.0409955	-10.157543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61722	1	0	0	0	0	45	1.0433624	-9.978679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61723	1	4.24	1.26	0	0	45	1.0433385	-9.980891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61724	1	12.25	6.34	0	0	45	1.0370908	1.331927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61725	1	0	0	0	0	45	1.0369255	1.081213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61726	1	15.06	4.58	0	0	45	1.0368319	1.072536	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61727	1	0	0	0	0	45	1.0379421	1.26835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61728	1	15.06	5.56	0	0	45	1.0378415	1.260474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61729	1	25.06	12.04	0	0	45	1.0385461	1.557622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61730	1	14.74	6.07	0	0	45	1.0385386	1.521382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61731	1	0	0	0	0	45	1.0329862	0.884488	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61732	1	13.43	2.88	0	0	45	1.0329218	0.876942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61733	1	28.81	12.21	0	0	45	1.036032	1.363614	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61734	1	28.81	2.86	0	0	45	1.0352902	1.824988	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61735	1	33.32	12.55	0	0	45	1.0283821	1.670201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61736	1	0	0	0	14.21	45	1.0384535	5.740023	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61737	1	0	0	0	0	45	1.0417141	1.892705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61738	1	28.81	2.93	0	0	45	1.0383446	5.724019	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61739	1	31.14	4.93	0	0	45	1.0340026	0.724044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61740	1	0	0	0	0	45	1.0341343	0.740126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61741	1	13.97	4.6	0	0	45	1.0332132	0.896887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61742	1	13.97	3.94	0	0	45	1.0346076	1.131989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61743	1	43.65	15.66	0	0	45	1.0285691	-0.0024	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61744	1	0	0	0	0	45	1.0288472	0.02279	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61745	1	0	0	0	0	45	1.0363578	1.358977	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61746	1	21.52	8.42	0	0	45	1.036221	1.347181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61747	1	7.17	2.47	0	0	45	1.0333991	0.708469	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61748	1	18.91	2.81	0	0	45	1.0333224	0.697364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61749	1	18.91	1.59	0	0	45	1.0322954	0.528547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61750	1	0	0	0	0	45	1.0360359	1.188637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61751	1	41.29	8.06	0	0	45	1.0358421	1.165207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61752	1	0	0	0	0	45	1.0387009	1.440512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61753	1	0	0	0	0	45	1.0387009	1.440512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61754	1	0	0	0	0	45	1.0387009	1.440512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61755	1	0	0	0	0	45	1.0387009	1.440512	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61756	1	0	0	0	0	45	1.038828	1.457618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61757	1	30.84	5.78	0	0	45	1.0385826	1.424551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61758	1	32.04	2.09	0	0	45	1.0361536	1.288213	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61759	1	0	0	0	0	45	1.036957	4.038093	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61760	1	0	0	0	0	45	1.0396538	1.882159	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61761	1	15.79	1.57	0	0	45	1.0369087	4.029577	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61762	1	26.5	6.24	0	0	45	1.037155	1.149888	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61763	1	48.8	9.89	0	0	45	1.0357527	1.086273	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61764	1	0	0	0	0	45	1.035993	1.115869	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61765	1	34.83	13.4	0	0	45	1.0356091	1.725873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61766	1	0	0	0	0	45	1.0358175	1.743026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61767	1	65.39	12	0	0	45	1.0297237	0.299893	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61768	1	34.83	13.3	0	0	45	1.0303247	0.516873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61769	1	28.82	10.71	0	0	45	1.0359375	1.071981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61770	1	35.21	9.88	0	0	45	1.0351304	2.072459	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61771	1	28.82	11.08	0	58.23	45	1.0374739	0.311462	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61772	1	28.82	9.55	0	0	45	1.0361993	0.944499	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61773	1	22.46	1.28	0	0	45	1.0323648	0.93146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61774	1	3.94	1.81	0	0	45	1.0376912	3.015054	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61775	1	7.87	1.68	0	0	45	1.033378	2.846226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61776	1	12.22	7.1	0	0	45	1.0358543	-5.641879	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61777	1	15.74	4.54	0	0	45	1.0359631	-4.540201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61778	1	14.44	1.7	0	0	45	1.0366579	-4.795136	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61779	1	14.46	3.18	0	0	45	1.0362906	-4.625548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61780	1	0	0	0	0	45	1.0362165	-4.80989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61781	1	14.44	2.7	0	0	45	1.0361467	-4.81805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61782	1	5.27	0.86	0	0	45	1.0376298	-4.764929	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61783	1	0	0	0	0	45	1.0376525	-4.76219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61784	1	2.9	0.45	0	0	45	1.0401812	1.631844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61785	1	0	0	0	0	45	1.0401925	1.633592	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61786	1	16.8	7.48	0	0	45	1.038572	-11.850775	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61787	1	0	0	0	0	45	1.0386988	-11.841723	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61788	1	16.79	8.83	0	0	45	1.0359813	-12.405571	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61789	1	16.79	1.08	0	0	45	1.0400825	-11.751676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61790	1	16.79	2.38	0	0	45	1.039493	-11.651487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61791	1	0	0	0	0	45	1.0395639	-11.641477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61792	1	0	0	0	0	45	1.0541104	-9.204435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61793	1	13.96	1.5	0	0	45	1.0470811	-11.137924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61794	1	0	0	0	0	45	1.0547237	-9.131226	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61795	1	13.73	3.86	0	0	45	1.0420146	-11.647372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61796	1	13.73	2.31	0	0	45	1.0404837	-11.843222	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61797	1	17.32	1.87	0	0	45	1.0348704	-13.141981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61798	1	0.17	0.05	0	0	45	1.0429159	-12.461306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61799	1	17.2	1.63	0	0	45	1.0428557	-12.471018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61800	1	17.55	3.29	0	13.03	45	1.0412061	-13.040919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61801	1	0	0	0	0	45	1.0411401	-13.030293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61802	1	17.2	5.58	0	0	45	1.0351874	-13.220784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61803	1	0	0	0	0	45	1.0411568	-7.3219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61804	1	2.92	0.1	0	0	45	1.0411498	-7.323692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61805	1	5.63	0.93	0	0	45	1.0398508	-6.804308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61806	1	13.63	2.39	0	14.48	45	1.0353063	3.489936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61807	1	15.82	4.36	0	0	45	1.0334136	2.755164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61808	1	13.91	2.5	0	0	45	1.0346306	4.367363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61809	1	0	0	0	0	45	1.0346881	4.375804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61810	1	0	0	0	0	45	1.0520208	14.277191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61811	1	6.93	1.52	0	0	45	1.0519903	14.273447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61812	2	0	0	0	0	45	1.044331	-8.152865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61813	1	0	0	0	0	45	1.044331	-8.152865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61814	2	20.68	9.64	0	0	45	1.0342826	0.920551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61815	1	0	0	0	0	45	1.0344216	0.931051	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61816	1	0.23	0.06	0	0	45	1.0562278	13.480989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61817	2	0	0	0	0	45	1.0520883	16.052498	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61818	1	0	0	0	0	45	1.0562095	13.467083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61819	1	0	0	0	0	45	1.0562278	13.480989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61820	1	0	0	0	-893.1	45	1.0464362	-0.587943	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61821	1	0	0	0	0	45	1.0521635	-3.104836	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61822	1	0	0	0	0	45	1.0515437	-4.280367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61823	2	0	0	0	0	45	1.0420001	-0.183373	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61824	2	0	0	0	0	45	1.0465	0.121256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61825	2	0	0	0	0	45	1.0455127	-3.039939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61826	2	0	0	0	0	45	1.0515437	-4.280367	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61827	1	0	0	0	0	45	1.0555894	-0.592314	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61828	1	0	0	0	0	45	1.0520479	-3.324849	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61829	2	2.51	1.12	0	0	45	1.038	-4.164361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61830	1	0	0	0	0	45	1.0378926	-4.191322	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61831	2	10.47	3.89	0	0	45	1.04	1.407287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61832	1	0	0	0	0	45	1.0394443	1.368219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61833	2	0	0	0	0	45	1.0376271	4.93751	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61834	2	0	0	0	0	45	1.0385932	4.226355	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61835	1	0	0	0	-44.77	45	1.037452	4.955639	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61836	1	0	0	0	0	45	1.0376271	4.93751	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61837	2	0	0	0	0	45	1.0375556	-4.54393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61838	2	0	0	0	0	45	1.0375812	-4.538254	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61839	2	0	0	0	0	45	1.0389679	-4.235285	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61840	1	0	0	0	0	45	1.0375812	-4.538254	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61841	1	0	0	0	0	45	1.0374663	-4.555435	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61842	1	0	0	0	0	45	1.0375556	-4.54393	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61843	1	0	0	0	-162.06	45	1.041403	7.243437	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61844	1	0	0	0	0	45	1.0419368	6.279981	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61845	2	0	0	0	0	45	1.046	8.481544	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61846	2	0	0	0	0	45	1.0505	9.515386	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61847	2	0	0	0	0	45	1.0505	9.24667	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61848	2	0	0	0	0	45	1.046	8.541139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61849	1	0	0	0	0	45	1.0416865	7.009949	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61850	1	0	0	0	0	45	1.041403	7.243437	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61851	1	0	0	0	-701.68	45	1.043	5.376308	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61852	1	0	0	0	0	45	1.0433958	5.994227	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61853	1	0	0	0	0	45	1.0440009	4.986111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61854	1	0	0	0	0	45	1.0448021	4.098632	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61855	1	0	0	0	0	45	1.0448021	4.098632	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61856	2	0	0	0	0	45	1.0515342	6.158516	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61857	2	0	0	0	0	45	1.051863	5.948464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61858	1	0	0	0	0	45	1.0470394	4.990568	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61859	1	0	0	0	0	45	1.0438134	6.113686	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61860	1	0	0	0	-55.47	45	1.0414573	6.376445	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61861	1	0	0	0	0	45	1.0417763	5.606177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61862	1	0	0	0	0	45	1.0423653	4.734092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61863	1	0	0	0	0	45	1.0423653	4.734092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61864	2	0	0	0	0	45	1.046	7.176965	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61865	2	0	0	0	0	45	1.046	7.227597	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61866	2	0	0	0	0	45	1.046	7.885803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61867	2	0	0	0	0	45	1.0408672	6.266603	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61868	1	0	0	0	0	45	1.0415425	6.326999	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61869	1	0	0	0	0	45	1.0414573	6.376445	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61870	1	0	0	0	-299.74	45	1.0352476	-3.838416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61871	1	0	0	0	0	45	1.0372075	-4.187111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61872	1	0	0	0	0	45	1.0386255	-4.434436	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61873	1	0	0	0	0	45	1.0386255	-4.434436	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61874	2	0	0	0	0	45	1.0351032	-3.224395	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61875	2	0	0	0	0	45	1.0372097	-3.356586	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61876	2	0	0	0	0	45	1.0300756	-1.042512	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61877	1	0	0	0	0	45	1.0383994	-3.857673	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61878	1	0	0	0	0	45	1.0352476	-3.838416	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61879	1	0	0	0	0	45	1.0484517	-5.768337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61880	2	0	0	0	0	45	1.0393068	-2.042882	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61881	2	0	0	0	0	45	1.0463159	-4.673452	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61882	1	0	0	0	0	45	1.0483997	-5.822833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61883	1	0	0	0	0	45	1.0484517	-5.768337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61884	2	0	0	0	0	45	1.0321174	0.49575	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61885	1	0	0	0	0	45	1.0319509	0.485387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61886	2	0	0	0	0	45	1.0378165	5.705132	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61887	2	0	0	0	0	45	1.0395116	5.189665	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61888	1	0	0	0	0	45	1.0414284	1.897706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61889	1	0	0	0	-1042.63	45	1.0384382	5.749166	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61890	1	0	0	0	0	45	1.0378165	5.705132	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61891	2	0	0	0	0	45	1.0339975	1.029011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61892	1	0	0	0	0	45	1.0339975	1.029011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61893	1	0	0	0	0	45	1.0466914	-4.991918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61894	1	0	0	0	0	45	1.0476905	-6.854447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61895	1	0	0	0	0	45	1.0517244	-9.899546	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61896	1	0	0	0	0	45	1.0517244	-9.899546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61897	2	0	0	0	0	45	1.0466914	-4.991918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61898	2	0	0	0	0	45	1.0453709	-5.770106	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61899	2	0	0	0	0	45	1.0429459	-4.856912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61900	1	0	0	0	0	45	1.0469527	-4.923886	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61901	1	0	0	0	0	45	1.0466914	-4.991918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61902	1	0	0	0	0	45	1.051	9.669141	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61903	1	0	0	0	0	45	1.0531348	11.200027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61904	1	0	0	0	0	45	1.0549565	12.774492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61905	2	0	0	0	0	45	1.0369953	10.219127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61906	2	0	0	0	0	45	1.0371241	10.382783	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61907	2	0	0	0	0	45	1.0367574	10.35222	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61908	1	0	0	0	0	45	1.0541596	11.375883	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61909	1	0	0	0	0	45	1.0531348	11.200027	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61910	1	0	0	0	0	45	1.057	13.125367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61911	2	0	0	0	0	45	1.0072029	20.643145	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61912	2	0	0	0	0	45	1.057	13.125367	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61913	2	0	0	0	0	45	1.057	13.125367	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61914	1	0	0	0	0	45	1.0561752	13.028866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61915	1	0	0	0	0	45	1.057	13.125367	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61916	1	31.95	3.25	0	0	46	1.030247	0.621376	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61917	1	31.95	6.68	0	0	46	1.029184	0.747679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61918	1	0	0	0	0	46	1.0342551	1.353498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61919	1	31.95	7.63	0	0	46	1.0340929	1.336897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61920	1	0	0	0	-187.41	46	1.0354114	3.702646	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61921	1	31.95	8.31	0	0	46	1.0331122	1.514391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61922	1	0	0	0	0	46	1.0330994	1.496047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61923	1	0	0	0	0	46	1.0330994	1.496047	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61924	1	0	0	0	0	46	1.0379808	3.734467	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61925	1	32.94	0.4	0	0	46	1.0290385	0.605799	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61926	1	0	0	0	0	46	1.0291107	0.624625	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61927	1	1.29	0.26	0	0	46	1.0482436	2.177844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61928	1	4.56	0.04	0	0	46	1.0323813	1.142032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61929	1	2.13	1.35	0	0	46	1.0368158	1.434036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61930	1	2.13	0.5	0	8.45	46	1.0403793	1.327906	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61931	1	0	0	0	0	46	1.0368983	1.244672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61932	1	2.13	0.27	0	0	46	1.0368895	1.243371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61933	1	8.24	1.11	0	0	46	1.0345882	16.776807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61934	1	0	0	0	0	46	1.0346222	16.781514	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61935	1	3.83	0.74	0	0	46	1.0432087	18.184522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61936	1	32.97	0.89	0	0	46	1.0352044	17.480666	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61937	1	32.97	7.37	0	0	46	1.0327216	16.764522	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61938	1	33.11	8.8	0	0	46	1.035062	17.010966	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61939	1	32.97	11.24	0	0	46	1.0424213	17.642176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61940	1	7.27	0.41	0	0	46	1.0426104	17.435541	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61941	1	7.27	1.89	0	0	46	1.0420854	16.564405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61942	1	0	0	0	0	46	1.0378968	15.69467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61943	1	7.27	0.96	0	0	46	1.0378726	15.690593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61944	1	7.67	0.32	0	0	46	1.0409815	17.536334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61945	1	17.08	4.44	0	0	46	1.0470677	15.221333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61946	1	16.97	4.77	0	0	46	1.049975	15.718734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61947	1	0	0	0	0	46	1.0500694	15.728149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61948	1	16.97	0.79	0	0	46	1.0482266	15.38087	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61949	1	0	0	0	0	46	1.0482712	15.389656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61950	1	3.19	0.81	0	0	46	1.0413543	11.04783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61951	1	1.68	0.32	0	0	46	1.0403349	8.952003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61952	1	0.58	0.08	0	0	46	1.0502765	-2.512452	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61953	1	0	0	0	0	46	1.0502785	-2.512112	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61954	1	1.6	0.24	0	0	46	1.0561285	1.969532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61955	1	8.22	1.69	0	0	46	1.0537351	0.963577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61956	1	8.22	3.37	0	0	46	1.053771	0.761809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61957	1	0	0	0	0	46	1.0530148	0.784023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61958	1	8.22	2.59	0	0	46	1.0529647	0.779369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61959	1	0	0	0	20.06	46	1.0394259	3.387758	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61960	1	1.3	0.17	0	0	46	1.039421	3.387008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61961	1	0	0	0	0	46	1.0204835	0.059048	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61962	1	0.64	0.27	0	0	46	1.0204793	0.058693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61963	1	16.89	4.18	0	0	46	1.0105972	-0.488341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61964	1	16.6	6.19	0	0	46	1.0078495	-0.997169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61965	1	0	0	0	0	46	1.0070564	-1.017802	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61966	1	16.55	4.31	0	0	46	1.0069631	-1.02811	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61967	1	16.55	6.83	0	0	46	1.0073796	-0.855308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61968	1	0	0	0	0	46	1.0457055	-5.940855	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61969	1	1.18	0.28	0	0	46	1.0456995	-5.941436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61970	1	0	0	0	-28.16	46	1.0349628	-3.753805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61971	1	0.45	0.2	0	0	46	1.0349594	-3.754041	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61972	1	0	0	0	0	46	1.047546	-7.445123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61973	1	0.66	0.25	0	0	46	1.0475417	-7.445437	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61974	2	0	0	0	0	46	1.0462275	15.831356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61975	1	0	0	0	0	46	1.0462065	15.814567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61976	1	0	0	0	0	46	1.0637175	16.177555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61977	1	0	0	0	0	46	1.0567752	16.001331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61978	2	0	0	0	0	46	1.0567752	16.001331	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61979	2	0	0	0	0	46	1.0527168	18.48896	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61980	2	0	0	0	0	46	1.0554173	16.966842	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61981	1	0	0	0	0	46	1.0641379	16.182998	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61982	1	0	0	0	0	46	1.0637175	16.177555	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61983	2	0.29	0.04	0	0	46	1.0459344	19.090321	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61984	1	0	0	0	0	46	1.045835	19.033119	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61985	1	0	0	0	0	46	1.072	4.517385	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61986	1	0.36	0.13	0	0	46	1.0509308	4.064876	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61987	2	0	0	0	0	46	1.0046544	7.795655	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61988	1	0	0	0	0	46	1.0715121	4.434118	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61989	1	0.18	0.07	0	0	46	1.0719989	4.517288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61990	1	0	0	0	0	46	1.0705099	18.350277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61991	1	0	0	0	0	46	1.0431681	18.683704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61992	2	0	0	0	0	46	1.002	20.647047	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61993	2	0	0	0	0	46	1	24.237369	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61994	2	0	0	0	0	46	1	22.156491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61995	1	0	0	0	0	46	1.0685367	17.952846	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61996	1	0	0	0	0	46	1.0705099	18.350277	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61997	1	0	0	0	0	46	1.0654663	17.335806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61998	1	0	0	0	0	46	1.0453773	18.072185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	61999	2	0	0	0	0	46	1.0204953	20.313204	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62000	2	0	0	0	0	46	1.016324	19.554427	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62001	1	0	0	0	0	46	1.0655167	17.155892	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62002	1	0	0	0	0	46	1.0654663	17.335806	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62003	2	0	0	0	0	46	1.0604909	2.736975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62004	2	0	0	0	0	46	1.0577689	2.839728	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62005	1	0	0	0	0	46	1.0606265	2.717444	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62006	1	0	0	0	0	46	1.0604909	2.736975	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62007	1	0	0	0	0	46	1.044	19.1949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62008	2	0	0	0	0	46	1.018	23.226116	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62009	2	0	0	0	0	46	1.0194897	22.317903	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62010	1	0	0	0	0	46	1.0437189	19.044942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62011	1	0	0	0	0	46	1.044	19.1949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62012	2	0	0	0	0	46	1.0465306	19.14796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62013	1	0	0	0	0	46	1.0464401	19.125352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62014	1	0	0	0	0	46	1.043586	18.821293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62015	2	0	0	0	0	46	1.043586	18.821293	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62016	1	0	0	0	0	46	1.043586	18.821293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62017	1	6.48	0.84	0	0	47	1.0402037	-32.035643	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62018	1	6.62	2.21	0	0	47	1.0401514	-32.430684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62019	1	9.55	2	0	13.21	47	1.0415202	-32.948248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62020	1	0	0	0	0	47	1.0414196	-32.941008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62021	1	4.9	1.45	0	0	47	1.0402975	-31.950248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62022	1	15.46	5.39	0	0	47	1.0300497	-33.194248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62023	1	30.26	2.85	0	0	47	1.0327599	-32.515631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62024	1	16.14	3.31	0	0	47	1.019786	-35.294008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62025	1	17.81	2.91	0	0	47	1.0206791	-34.560677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62026	1	17.81	4.73	0	0	47	1.0201814	-34.846328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62027	1	0	0	0	0	47	1.0406069	-32.479268	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62028	1	7.2	1.44	0	0	47	1.0405738	-32.482882	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62029	1	12.82	1.12	0	0	47	1.0289357	-39.461807	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62030	1	12.24	3.25	0	0	47	1.0214334	-37.183052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62031	1	0	0	0	0	47	1.0362613	-17.218318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62032	1	3.49	1.79	0	0	47	1.0362369	-17.219989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62033	1	8.1	2.08	0	0	47	1.0238814	-14.392195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62034	1	8.1	1.54	0	0	47	1.0234183	-14.775815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62035	1	8.23	2.39	0	0	47	1.0233864	-15.883943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62036	1	0	0	0	0	47	1.0265926	-17.683852	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62037	1	9.65	2.54	0	0	47	1.0265472	-17.689181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62038	1	0	0	0	0	47	1.0334814	-18.951176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62039	1	4.26	1.63	0	0	47	1.033454	-18.953663	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62040	1	0	0	0	0	47	1.0362102	-25.824032	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62041	1	14.21	3.45	0	0	47	1.0361393	-25.831748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62042	1	11.97	1.05	0	0	47	1.0355939	-26.473716	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62043	1	0	0	0	0	47	1.0357241	-26.676854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62044	1	15.02	3.34	0	0	47	1.0356465	-26.685467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62045	1	7.23	1.89	0	5.19	47	1.0375938	-25.212385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62046	1	12.74	1.81	0	0	47	1.0388199	-27.260871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62047	1	8.34	1.67	0	0	47	1.0393996	-27.080724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62048	1	5.47	2.26	0	0	47	1.0489342	-22.57	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62049	1	0	0	0	0	47	1.0460369	-23.432872	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62050	1	7.14	0.64	0	0	47	1.0460096	-23.437183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62051	1	7.43	1.78	0	-7.41	47	1.0351098	-9.314918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62052	1	2.77	0.63	0	0	47	1.037062	-9.574066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62053	1	0	0	0	0	47	1.0412395	-8.400443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62054	1	2.55	1.22	0	0	47	1.0412211	-8.401761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62055	1	6.4	1.08	0	0	47	1.0434889	-7.928663	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62056	1	2.05	0.5	0	0	47	1.035139	-17.252122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62057	1	7.39	1.69	0	0	47	1.0375632	-13.982526	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62058	1	2.98	1.19	0	0	47	1.0290593	-15.825954	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62059	1	16.74	5.14	0	0	47	1.034047	-12.778773	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62060	1	16.74	0.21	0	0	47	1.0316221	-14.172122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62061	1	0	0	0	0	47	1.0360317	-12.473705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62062	1	20.36	3.63	0	0	47	1.0359373	-12.484572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62063	1	0	0	0	0	47	1.0498632	-11.159467	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62064	1	0	0	0	0	47	1.0498632	-11.159467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62065	1	0	0	0	0	47	1.0498632	-11.159467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62066	1	0	0	0	0	47	1.0498632	-11.159467	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62067	1	5.46	1.08	0	0	47	1.049841	-11.162327	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62068	1	0	0	0	0	47	1.0498894	-11.156411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62069	1	7.21	1.19	0	0	47	1.027963	-15.001689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62070	1	7.85	2.62	0	0	47	1.0291402	-13.959364	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62071	1	7.21	3.01	0	0	47	1.0284131	-14.235905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62072	1	5.91	0.57	0	0	47	1.0377134	-10.585645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62073	1	2.78	0.79	0	6.89	47	1.0352309	-15.09655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62074	1	4.68	1.35	0	0	47	1.0339454	-16.635172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62075	1	8.88	3.02	0	0	47	1.0390508	-15.230564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62076	1	0	0	0	8.19	47	1.0326071	-19.877421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62077	1	4.2	1.79	0	0	47	1.0325745	-19.879813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62078	1	4.18	1.75	0	0	47	1.0338085	-18.106084	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62079	1	8.52	2.19	0	0	47	1.0454634	-12.378859	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62080	1	8.53	3.77	0	0	47	1.0342018	-13.512202	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62081	1	0	0	0	0	47	1.0342577	-13.508017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62082	1	0	0	0	0	47	1.0345204	-12.823574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62083	1	14.48	2.36	0	0	47	1.0344555	-12.831069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62084	1	0	0	0	0	47	1.0375538	-26.445282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62085	1	6.14	2.7	0	0	47	1.037509	-26.448546	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62086	1	0	0	0	0	47	1.0398703	-27.35098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62087	1	2.84	1.01	0	0	47	1.0398516	-27.352509	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62088	1	2.84	1.66	0	0	47	1.0409655	-27.544405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62089	1	0	0	0	0	47	1.0409896	-27.54313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62090	1	14.74	8.25	0	0	47	1.0420831	-27.050761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62091	1	0	0	0	0	47	1.0480699	-25.840905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62092	1	10.08	0.81	0	0	47	1.048033	-25.846949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62093	1	0	0	0	0	47	1.0381243	-28.49076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62094	1	5	2.11	0	0	47	1.0380904	-28.493203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62095	1	22.69	5.87	0	14.43	47	1.0415064	-27.595605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62096	1	0	0	0	0	47	1.0553642	-22.47985	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62097	1	0	0	0	0	47	1.0527179	-24.952424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62098	1	20.75	8.74	0	0	47	1.055222	-22.489893	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62099	1	20.61	2.73	0	0	47	1.0406836	-27.337858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62100	1	19.85	4.32	0	0	47	1.04261	-26.725306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62101	1	3.63	0.24	0	0	47	1.0393661	-28.071018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62102	1	10.51	4.84	0	0	47	1.047411	-25.928172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62103	1	11.29	2.46	0	0	47	1.0378363	-14.498411	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62104	1	23.85	6.7	0	0	47	1.0385728	-14.341458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62105	1	0	0	0	0	47	1.0374269	-14.725036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62106	1	4.4	2.43	0	0	47	1.0373895	-14.727441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62107	1	4.4	1.12	0	0	47	1.037606	-14.660382	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62108	1	0	0	0	0	47	1.0375841	-14.806621	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62109	1	4.4	1.5	0	0	47	1.0375563	-14.80883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62110	1	0	0	0	0	47	1.040339	-15.281562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62111	1	7.75	3.5	0	0	47	1.0402775	-15.285944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62112	1	5.81	1.78	0	0	47	1.0442876	-14.23613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62113	1	10.11	2.98	0	0	47	1.0424354	-14.460657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62114	1	8.56	1.19	0	0	47	1.0385719	-14.602866	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62115	1	5.27	0.94	0	0	47	1.0477844	-13.714782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62116	1	5.65	2.13	0	0	47	1.0344444	-17.174827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62117	1	8.03	0.56	0	0	47	1.0376078	-15.831849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62118	1	5.65	1.24	0	4.83	47	1.033296	-17.936868	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62119	1	7.68	2.8	0	0	47	1.0386358	-20.772529	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62120	1	6.3	2.1	0	0	47	1.0468701	-18.38871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62121	1	5.08	0.91	0	0	47	1.0312945	-18.737075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62122	1	16.5	2.05	0	0	47	1.0303057	-23.486979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62123	1	0	0	0	0	47	1.0335186	-23.025537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62124	1	17.92	3.37	0	0	47	1.0334384	-23.03555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62125	1	16.5	1.05	0	0	47	1.0348402	-21.895055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62126	1	16.5	4.22	0	0	47	1.0285778	-22.10635	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62127	1	23.26	6.48	0	0	47	1.0330392	-24.164901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62128	1	0	0	0	0	47	1.0412916	-19.325312	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62129	1	0	0	0	0	47	1.0440054	-21.435999	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62130	1	18.29	2.21	0	0	47	1.0412161	-19.336026	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62131	1	0	0	0	156.94	47	1.0442055	-19.752961	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62132	1	36.58	16.84	0	0	47	1.0466665	-22.281199	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62133	1	0	0	0	0	47	1.043657	-19.602435	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62134	1	5.1	1.94	0	0	47	1.0457113	-19.515683	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62135	1	0	0	0	0	47	1.0457429	-19.513281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62136	1	0	0	0	0	47	1.0290907	-25.841175	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62137	1	21.37	9.16	0	0	47	1.0289331	-25.853111	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62138	1	15.31	4.85	0	0	47	1.0352125	-25.228963	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62139	1	21.37	2.92	0	0	47	1.0351253	-25.24094	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62140	1	26.34	10.81	0	0	47	1.0344569	-24.297772	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62141	1	24.66	1.51	0	0	47	1.0343256	-25.404293	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62142	1	9.21	2.04	0	0	47	1.0325158	-26.265117	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62143	1	40.82	11.03	0	0	47	1.0329224	-23.993487	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62144	1	0	0	0	0	47	1.0331661	-23.96943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62145	1	0	0	0	0	47	1.0251583	-26.700464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62146	1	40.82	6.55	0	0	47	1.0250022	-26.723156	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62147	1	40.82	11.79	0	0	47	1.0321984	-24.084615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62148	1	40.82	7.62	0	0	47	1.0312984	-25.280091	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62149	1	0	0	0	0	47	1.0315007	-25.25589	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62150	1	0	0	0	0	47	1.0422894	-18.513013	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62151	1	40.82	14.72	0	0	47	1.0369124	-23.012483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62152	1	0	0	0	0	47	1.0433446	-18.348055	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62153	1	31	4.45	0	0	47	1.0345737	-27.20655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62154	1	31.26	4.18	0	14.25	47	1.0365604	-27.673613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62155	1	0	0	0	-109.76	47	1.0395406	-21.965484	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62156	1	39.48	14.67	0	0	47	1.0404563	-25.098971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62157	1	0	0	0	0	47	1.0412522	-21.884112	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62158	1	0	0	0	0	47	1.0396616	-25.364331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62159	1	31	6.66	0	0	47	1.0395147	-25.381436	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62160	1	5.4	1.69	0	0	47	1.032333	-24.878394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62161	1	9.16	1.24	0	0	47	1.0338012	-25.124561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62162	1	0	0	0	0	47	1.0394258	-25.301958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62163	1	4.24	0.25	0	0	47	1.0394141	-25.304249	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62164	1	0	0	0	0	47	1.0313504	-24.270154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62165	1	6.51	2.1	0	0	47	1.0313111	-24.273891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62166	1	7.39	0.72	0	-6.74	47	1.0366073	-26.094093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62167	1	0	0	0	0	47	1.0395763	-26.034078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62168	1	12.62	2.01	0	0	47	1.0395289	-26.040984	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62169	1	22.12	4.89	0	0	47	1.0396454	-28.635844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62170	1	10.73	2.33	0	0	47	1.0395005	-28.12394	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62171	1	6.35	1.23	0	0	47	1.039342	-29.953294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62172	1	6.35	1.49	0	0	47	1.0387537	-30.221005	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62173	1	9.73	3.01	0	0	47	1.0369408	-30.14936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62174	1	22.45	1.19	0	0	47	1.0390085	-30.146568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62175	1	9.55	4.17	0	0	47	1.0271409	-32.205552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62176	1	6.1	1.56	0	0	47	1.0347165	-30.000573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62177	1	0	0	0	0	47	1.0362448	-28.91318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62178	1	8.34	2.58	0	0	47	1.0361998	-28.917368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62179	1	6.21	1.73	0	0	47	1.0398733	-31.453832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62180	1	0	0	0	0	47	1.0399029	-31.450561	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62181	1	26.72	6.62	0	0	47	1.0381093	-29.930208	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62182	1	28.88	2.46	0	0	47	1.0320973	-31.124919	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62183	1	0	0	0	-93.26	47	1.0377722	-26.608859	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62184	1	0	0	0	0	47	1.0405586	-29.378712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62185	1	26.72	2.98	0	0	47	1.0376762	-26.62275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62186	1	26.72	5.72	0	0	47	1.0350753	-30.43998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62187	1	9.24	2.71	0	0	47	1.0281893	-31.123481	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62188	1	0	0	0	0	47	1.0273307	-31.694759	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62189	1	6.03	0.94	0	0	47	1.027306	-31.69828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62190	1	6.03	0.8	0	0	47	1.0307278	-30.316351	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62191	1	6.39	1.91	0	0	47	1.0249672	-32.61218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62192	1	7.16	1.88	0	0	47	1.0372699	-22.351768	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62193	1	15.1	4.54	0	0	47	1.0344096	-22.555007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62194	1	0	0	0	0	47	1.0344955	-22.547559	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62195	1	8.11	1.84	0	0	47	1.0398854	-20.184135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62196	1	10.1	0.2	0	0	47	1.0367215	-24.002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62197	1	10.1	1.29	0	0	47	1.0391131	-22.26316	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62198	1	0	0	0	0	47	1.0386513	-22.055053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62199	1	13.47	4.67	0	0	47	1.0385717	-22.063074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62200	1	4.82	2.19	0	0	47	1.0372316	-23.877183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62201	1	15.42	2.41	0	0	47	1.0349514	-23.623875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62202	1	6.8	3.48	0	0	47	1.0471141	-8.905474	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62203	1	1.68	0.39	0	0	47	1.0447709	-9.605388	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62204	1	2	0.5	0	0	47	1.0439403	-9.102202	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62205	1	3.99	0.21	0	0	47	1.0439977	-8.105335	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62206	1	0	0	0	0	47	1.0303708	-24.160875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62207	1	18.47	11.17	0	0	47	1.0302177	-24.170252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62208	1	0	0	0	0	47	1.0322837	-24.476013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62209	1	18.47	1.95	0	0	47	1.0322139	-24.486083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62210	1	18.47	3.27	0	0	47	1.0330975	-23.879314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62211	1	18.47	2.84	0	0	47	1.0326421	-24.10857	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62212	1	28.78	6.24	0	0	47	1.0342316	-24.943696	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62213	1	12.15	3.39	0	0	47	1.0410112	-25.764835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62214	1	11.6	1.39	0	0	47	1.0308741	-25.878173	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62215	1	0	0	0	0	47	1.03092	-25.871831	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62216	1	23.21	7.36	0	0	47	1.0301954	-24.2225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62217	1	0	0	0	0	47	1.0256036	-25.400066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62218	1	10.99	0.84	0	0	47	1.0255647	-25.406818	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62219	1	10.99	1.58	0	0	47	1.0282982	-24.73201	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62220	1	10.99	0.51	0	0	47	1.0269607	-25.101846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62221	1	13.85	3.78	0	0	47	1.0359176	-26.054489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62222	1	13.85	0.9	0	0	47	1.030964	-26.137547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62223	1	13.85	3.05	0	0	47	1.0370643	-26.111271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62224	1	0	0	0	0	47	1.0249953	-25.644445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62225	1	12.35	4.02	0	0	47	1.024914	-25.65165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62226	1	12.35	6.87	0	0	47	1.034966	-25.915464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62227	1	0	0	0	26.52	47	1.042024	-26.068668	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62228	1	12.35	3.31	0	0	47	1.0419549	-26.075445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62229	1	21.22	3.61	0	0	47	1.0286884	-25.793615	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62230	1	0	0	0	0	47	1.028781	-25.781007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62231	1	21.22	13.65	0	0	47	1.025581	-25.867924	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62232	1	32.58	4.73	0	0	47	1.0294558	-25.547139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62233	1	0	0	0	0	47	1.0267544	-25.951113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62234	1	32.58	2.73	0	0	47	1.0266507	-25.9713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62235	1	0	0	0	0	47	1.0261818	-26.269847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62236	1	32.58	20.78	0	0	47	1.0258756	-26.287497	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62237	1	41.07	25.36	0	0	47	1.0227251	-25.616069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62238	1	45.73	4.57	0	0	47	1.0297785	-25.746629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62239	1	59.2	8.18	0	0	47	1.0310361	-25.527774	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62240	1	0	0	0	0	47	1.0245619	-25.93934	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62241	1	44.16	6.02	0	0	47	1.0243946	-25.965568	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62242	1	5.11	3.24	0	0	47	1.0200192	-26.844362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62243	1	18.22	5.6	0	0	47	1.0199191	-26.85372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62244	1	27.9	2.31	0	0	47	1.0317117	-25.772102	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62245	1	39.83	8.78	0	0	47	1.0249459	-26.057661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62246	1	15.31	3.5	0	0	47	1.0285285	-24.959699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62247	1	28.81	10.85	0	0	47	1.0303999	-24.213626	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62248	1	26.94	8.48	0	0	47	1.0327962	-25.452043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62249	1	28.47	8.13	0	0	47	1.03797	-25.027277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62250	1	0	0	0	0	47	1.0381168	-25.011627	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62251	1	26.94	9.61	0	0	47	1.0368115	-25.084604	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62252	1	29.04	4.3	0	0	47	1.030554	-24.378033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62253	1	0	0	0	0	47	1.028923	-25.364185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62254	1	43.6	16.14	0	0	47	1.0286558	-25.388969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62255	1	47.43	12.21	0	0	47	1.0204318	-26.804428	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62256	1	38.1	6.32	0	0	47	1.0279614	-25.190181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62257	1	0	0	0	0	47	1.0362732	-20.188872	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62258	1	21.22	5.5	0	0	47	1.0370459	-25.078806	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62259	1	38.1	12.56	0	0	47	1.0360505	-20.209346	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62260	1	38.1	9.48	0	0	47	1.0290293	-25.882586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62261	1	0	0	0	0	47	1.0217745	-26.485705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62262	1	19.2	7.35	0	0	47	1.0216361	-26.49667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62263	1	6.87	3.48	0	0	47	1.0253803	-25.840939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62264	1	31.37	8.17	0	0	47	1.0280968	-25.38412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62265	1	31.37	8.77	0	0	47	1.0264696	-25.624923	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62266	1	31.37	10.78	0	0	47	1.0277424	-26.021649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62267	1	0	0	0	114.52	47	1.0333416	-26.830069	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62268	1	73.62	22.44	0	0	47	1.0329391	-26.869342	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62269	1	5.89	0.36	0	0	47	1.0409057	-24.849673	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62270	1	5.57	1.08	0	0	47	1.0397141	-24.999431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62271	1	3.71	0.41	0	0	47	1.0394127	-25.011555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62272	1	5.22	1.14	0	0	47	1.0364581	-25.537554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62273	1	6.12	0.07	0	0	47	1.0355767	-25.579326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62274	1	6.4	0.63	0	0	47	1.0375751	-25.406834	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62275	1	0	0	0	0	47	1.0388467	-24.859366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62276	1	3.86	1.45	0	0	47	1.0388191	-24.861562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62277	1	7.87	2.96	0	0	47	1.0334545	-25.102395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62278	1	6.13	2.29	0	0	47	1.0365946	-19.69495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62279	1	0	0	0	0	47	1.0343854	-20.466822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62280	1	6.65	2.22	0	0	47	1.0343496	-20.47026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62281	1	9.59	2.69	0	0	47	1.0341258	-20.566493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62282	1	13.1	3.26	0	0	47	1.0330667	-17.779706	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62283	1	12.04	4.6	0	0	47	1.0344993	-15.957177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62284	1	13.01	2.5	0	0	47	1.032153	-20.009645	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62285	1	13.52	1.76	0	0	47	1.0334289	-18.986352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62286	1	0	0	0	0	47	1.0322905	-21.365473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62287	1	5.8	0.74	0	0	47	1.0322678	-21.36863	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62288	1	0	0	0	0	47	1.0415341	-20.244207	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62289	1	22.98	8.47	0	0	47	1.0413865	-20.256726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62290	1	0	0	0	0	47	1.0334852	-18.995787	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62291	1	18.58	5.48	0	0	47	1.0333754	-19.006188	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62292	1	0	0	0	0	47	1.0357335	-19.23677	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62293	1	18.58	2.46	0	0	47	1.0356631	-19.248194	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62294	1	26.31	3.95	0	0	47	1.0402101	-19.325638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62295	1	35.87	9.94	0	0	47	1.0325542	-20.304641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62296	1	0	0	0	0	47	1.0337959	-20.464025	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62297	1	35.36	9.27	0	0	47	1.0336147	-20.483265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62298	1	0	0	0	0	47	1.0305185	-20.588907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62299	1	0	0	0	0	47	1.0305185	-20.588907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62300	1	0	0	0	0	47	1.0305185	-20.588907	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62301	1	0	0	0	0	47	1.0305185	-20.588907	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62302	1	0	0	0	0	47	1.0307975	-20.564133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62303	1	48.38	17.08	0	0	47	1.0302557	-20.613376	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62304	1	0	0	0	0	47	1.0356422	-20.314858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62305	1	35.36	8.3	0	0	47	1.0354725	-20.332667	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62306	1	35.36	3.8	0	0	47	1.0354683	-20.254492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62307	1	20.78	5.94	0	0	47	1.0377188	-17.495792	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62308	1	20.28	5.38	0	0	47	1.0377884	-17.440269	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62309	1	20.28	2.24	0	0	47	1.0386051	-17.305847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62310	1	20.28	6.11	0	49.12	47	1.0391649	-19.138083	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62311	1	11.76	2.3	0	0	47	1.0407829	-23.411233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62312	1	11.76	4.53	0	0	47	1.0390039	-23.957221	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62313	1	11.76	2	0	0	47	1.0382714	-23.418861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62314	1	10.58	1.66	0	15.81	47	1.0379728	-25.01167	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62315	1	4.38	0.97	0	0	47	1.0388441	-21.465937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62316	1	0	0	0	0	47	1.0388655	-21.463607	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62317	1	0	0	0	0	47	1.0381742	-22.414044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62318	1	4.38	0.87	0	0	47	1.0381526	-22.416473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62319	1	4.38	3.36	0	0	47	1.0362594	-24.134938	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62320	1	0	0	0	0	47	1.0374357	-23.517193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62321	1	25.24	3.26	0	0	47	1.0373447	-23.530425	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62322	1	0	0	0	0	47	1.0457657	-19.460831	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62323	1	0	0	0	0	47	1.0429549	-22.581419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62324	1	25.24	8.59	0	0	47	1.0456176	-19.473092	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62325	1	25.24	5.28	0	0	47	1.0353567	-24.427153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62326	1	0.51	0.07	0	0	47	1.0360586	-23.98573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62327	1	25.24	7.44	0	0	47	1.0359123	-24.000862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62328	1	3.69	0.88	0	0	47	1.0369888	-23.386832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62329	1	5.42	0.9	0	0	47	1.0371844	-24.72663	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62330	1	8.59	2.28	0	0	47	1.029318	-34.637126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62331	1	11.48	2.52	0	0	47	1.0396711	-35.169727	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62332	1	9.33	4.38	0	0	47	1.0339988	-33.713221	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62333	1	0	0	0	0	47	1.0337006	-32.622361	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62334	1	7.11	2.48	0	0	47	1.0336557	-32.626272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62335	1	0	0	0	6.96	47	1.0333197	-33.848909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62336	1	7.11	0.53	0	0	47	1.0332942	-33.852943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62337	1	7.11	1.25	0	0	47	1.0270875	-32.943389	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62338	1	0	0	0	0	47	1.0271202	-32.939623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62339	1	20.07	5.55	0	0	47	1.0361287	-38.553779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62340	1	0	0	0	0	47	1.0362439	-38.542343	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62341	1	0	0	0	0	47	1.0417074	-34.301732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62342	1	0	0	0	0	47	1.0376374	-35.242389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62343	1	0	0	0	0	47	1.0382161	-36.618753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62344	1	0	0	0	0	47	1.0386398	-38.179477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62345	1	36.7	7.76	0	0	47	1.037466	-35.260911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62346	1	0	0	0	0	47	1.0360705	-38.594531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62347	1	19.58	5.6	0	0	47	1.0275222	-40.09187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62348	1	0	0	0	0	47	1.0212336	-41.299657	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62349	1	0	0	0	0	47	1.0212336	-41.299657	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62350	1	0	0	0	0	47	1.0361436	-38.586662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62351	1	0	0	0	0	47	1.0450109	-35.851144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62352	1	0	0	0	0	47	1.0461724	-36.526124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62353	1	9.58	1.44	0	0	47	1.0449705	-35.85596	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62354	1	14.01	2.23	0	0	47	1.0247692	-34.183392	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62355	1	14.01	3.22	0	0	47	1.0338568	-33.75227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62356	1	14.01	5.79	0	0	47	1.0241402	-33.886014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62357	1	6.4	0.66	0	0	47	1.0397081	-37.274056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62358	1	12.7	2.26	0	0	47	1.0268222	-28.629623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62359	1	13.07	3.52	0	0	47	1.024002	-28.959295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62360	1	16.88	3.75	0	0	47	1.0223035	-29.208228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62361	1	10.67	4.99	0	33.06	47	1.0382493	-27.878101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62362	1	9.03	2.38	0	0	47	1.0346177	-27.258815	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62363	1	13.22	4.89	0	0	47	1.0242882	-28.978377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62364	1	8.76	2.42	0	0	47	1.0285537	-28.713299	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62365	1	8.76	2.61	0	0	47	1.0285031	-28.718047	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62366	1	8.48	3.68	0	0	47	1.0337192	-29.491252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62367	1	16.36	2.26	0	0	47	1.0344033	-28.898516	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62368	1	26.45	16.21	0	36.63	47	1.0362101	-28.214349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62369	1	26.45	8.57	0	0	47	1.0360638	-28.096649	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62370	1	0	0	0	0	47	1.03484	-27.849272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62371	1	26.45	2.29	0	0	47	1.0347587	-27.863622	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62372	1	26.45	7.9	0	0	47	1.0336987	-28.239309	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62373	1	0	0	0	0	47	1.0317807	-27.876349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62374	1	35.31	10.5	0	0	47	1.0316069	-27.894854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62375	1	0	0	0	0	47	1.0256571	-28.584955	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62376	1	32.03	12.43	0	0	47	1.0254649	-28.601056	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62377	1	27.57	13.51	0	0	47	1.0261492	-28.534458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62378	1	27.57	7.96	0	0	47	1.0250195	-28.678387	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62379	1	0	0	0	0	47	1.0318579	-27.669081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62380	1	13.86	9.23	0	0	47	1.0317253	-27.676061	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62381	1	8.93	0.84	0	0	47	1.0323382	-26.997101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62382	1	0	0	0	0	47	1.0337184	-26.800386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62383	1	7.23	3.77	0	0	47	1.0336616	-26.80432	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62384	1	6.92	2.78	0	20.25	47	1.0342838	-16.748157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62385	1	0	0	0	0	47	1.0298887	-15.019258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62386	1	7.18	5.74	0	0	47	1.0298079	-15.023142	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62387	1	12.19	7.04	0	0	47	1.0279037	-17.065484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62388	1	12.9	3.47	0	0	47	1.0295296	-17.072128	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62389	1	12.5	5.71	0	0	47	1.030801	-16.195002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62390	1	3.44	0.58	0	0	47	1.0387674	-11.220318	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62391	1	15.43	4.82	0	0	47	1.041356	-14.385689	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62392	1	0	0	0	0	47	1.0442212	-12.996537	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62393	1	0	0	0	0	47	1.0463774	-13.493508	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62394	1	16.18	6.6	0	0	47	1.0441031	-13.005237	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62395	1	15.43	7.27	0	0	47	1.0434047	-13.251782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62396	1	10.39	2.33	0	0	47	1.024882	-33.414123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62397	1	17.05	3.28	0	0	47	1.0245392	-35.580702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62398	1	0	0	0	0	47	1.032114	-35.31071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62399	1	0	0	0	0	47	1.0315488	-37.178351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62400	1	17.05	2.43	0	0	47	1.0320564	-35.319826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62401	1	0	0	0	0	47	1.0175043	-35.72363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62402	1	0	0	0	0	47	1.029141	-37.583102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62403	1	0	0	0	0	47	1.0344341	-38.3639	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62404	1	0	0	0	0	47	1.0344341	-38.3639	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62405	1	17.05	4.32	0	0	47	1.0174147	-35.733385	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62406	1	0	0	0	0	47	1.0240079	-38.572538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62407	1	9.31	2.99	0	0	47	1.0239597	-38.577287	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62408	1	0	0	0	0	47	1.0195163	-35.000419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62409	1	9.31	1.35	0	0	47	1.0224438	-38.504007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62410	1	0	0	0	0	47	1.0195603	-34.98605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62411	1	9.31	1.91	0	0	47	1.0215606	-34.339433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62412	1	6.74	0.96	0	0	47	1.040003	-29.671624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62413	1	7.79	1.58	0	0	47	1.0396708	-29.734328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62414	1	8.49	3.18	0	0	47	1.0394213	-29.759052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62415	1	0	0	0	0	47	1.0255349	-35.650702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62416	1	0	0	0	0	47	1.0440419	-37.351324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62417	1	8.37	2.47	0	0	47	1.0254888	-35.654951	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62418	1	0	0	0	0	47	1.0276814	-38.516211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62419	1	4.19	0.69	0	0	47	1.0418268	-38.783123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62420	1	0	0	0	0	47	1.0278075	-38.515839	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62421	1	6.37	0.97	0	0	47	1.039886	-11.307235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62422	1	0	0	0	0	47	1.0399127	-11.303782	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62423	1	2.95	0.56	0	0	47	1.0451434	-10.499357	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62424	1	0	0	0	0	47	1.0451561	-10.497846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62425	1	8.74	1.1	0	0	47	1.0483643	-8.588985	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62426	1	3.3	0.79	0	0	47	1.0490096	-8.847566	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62427	1	5.36	0.98	0	9.71	47	1.0400696	-10.031572	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62428	1	3.23	1.98	0	0	47	1.0400602	-10.159747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62429	1	5.91	3.24	0	0	47	1.0404925	-10.197612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62430	1	22.02	3.96	0	34.88	47	1.0345515	-24.114684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62431	1	22.02	13.21	0	0	47	1.0312367	-23.985695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62432	1	24.71	2.24	0	0	47	1.0343306	-24.02927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62433	1	22.57	9.94	0	0	47	1.0298144	-23.705464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62434	1	0.44	0.1	0	0	47	1.0342797	-22.339075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62435	1	24.81	9.24	0	0	47	1.0341275	-22.352808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62436	1	0	0	0	15.67	47	1.0425256	-20.417391	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62437	1	0	0	0	0	47	1.0383954	-21.985578	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62438	1	0	0	0	0	47	1.0380075	-22.150751	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62439	1	0	0	0	0	47	1.0380075	-22.150751	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62440	1	26.52	2.36	0	0	47	1.042436	-20.432102	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62441	1	24.81	8.1	0	0	47	1.0295015	-21.980585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62442	1	0	0	0	0	47	1.0296372	-21.967232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62443	1	24.81	5.75	0	0	47	1.031084	-22.637401	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62444	1	5.57	0.33	0	0	47	1.0379441	-25.190914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62445	1	0	0	0	0	47	1.0370897	-23.992156	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62446	1	5.05	0.46	0	0	47	1.0370712	-23.995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62447	1	0	0	0	0	47	1.0361795	-18.324122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62448	1	5.05	1.39	0	0	47	1.0361537	-18.326699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62449	1	0	0	0	0	47	1.0339176	-19.726545	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62450	1	6.93	1.61	0	0	47	1.0338814	-19.730597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62451	1	0	0	0	6.6	47	1.0396372	-23.753634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62452	1	4.48	0.54	0	0	47	1.0396215	-23.756331	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62453	1	1.92	0.86	0	0	47	1.040858	-26.732482	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62454	1	0	0	0	0	47	1.0408713	-26.731419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62455	1	5.88	0.72	0	0	47	1.0319298	-23.076599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62456	1	6.86	2.17	0	0	47	1.0367287	-27.098946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62457	1	8.08	1.88	0	0	47	1.039141	-22.153973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62458	1	5.28	1.24	0	0	47	1.0431317	-22.719319	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62459	1	4.92	0.49	0	0	47	1.0360747	-22.901551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62460	1	0	0	0	0	47	1.0436519	-22.168973	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62461	1	3.27	0.62	0	0	47	1.0436376	-22.170747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62462	1	4.55	0.59	0	-6.25	47	1.0326026	-23.506458	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62463	1	17.19	2.74	0	0	47	1.0283106	-25.777172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62464	1	7.47	1.52	0	0	47	1.0257164	-25.818664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62465	1	7.05	1.64	0	0	47	1.0436717	-21.890072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62466	1	16.27	2.37	0	0	47	1.0435425	-23.283498	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62467	1	0	0	0	0	47	1.0454695	-19.915051	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62468	1	0	0	0	0	47	1.046074	-21.150783	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62469	1	0	0	0	0	47	1.0474841	-22.668147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62470	1	0	0	0	0	47	1.0474841	-22.668147	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62471	1	22.53	4.95	0	0	47	1.0453659	-19.927097	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62472	1	3.19	0.32	0	0	47	1.034803	-24.453532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62473	1	10.46	3.58	0	0	47	1.0421842	-22.235993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62474	1	0	0	0	0	47	1.0321081	-23.806264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62475	1	8.74	3.29	0	0	47	1.0320555	-23.810599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62476	1	5	1.01	0	0	47	1.0432052	-23.089448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62477	1	0	0	0	0	47	1.0432275	-23.086579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62478	1	15.59	5.14	0	0	47	1.0226306	-24.271602	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62479	1	15.59	3.27	0	0	47	1.0241582	-24.856466	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62480	1	0	0	0	0	47	1.0230244	-25.140765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62481	1	15.59	4.66	0	0	47	1.0229304	-25.149795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62482	1	15.59	1.69	0	0	47	1.0326502	-24.267418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62483	1	20.74	3.21	0	0	47	1.0152175	-21.343599	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62484	1	22.44	11.71	0	0	47	1.0207909	-18.646264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62485	1	0	0	0	0	47	1.0209591	-18.634953	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62486	1	0	0	0	0	47	1.0105172	-21.832377	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62487	1	28.37	9.53	0	0	47	1.0103419	-21.847833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62488	1	21.91	3.39	0	0	47	1.0106784	-21.904164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62489	1	13.63	4.99	0	0	47	1.041099	-23.131679	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62490	1	13.63	3.63	0	0	47	1.0229332	-22.318444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62491	1	0	0	0	0	47	1.0287147	-21.541555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62492	1	13.63	1.57	0	0	47	1.0286671	-21.549889	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62493	1	6.07	3.27	0	0	47	1.0362903	-25.349822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62494	1	7.67	1.5	0	0	47	1.0373	-23.325219	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62495	1	8.59	2.21	0	0	47	1.0381047	-16.309282	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62496	1	0	0	0	0	47	1.03091	-16.643712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62497	1	10.28	2	0	0	47	1.0308672	-16.649676	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62498	1	0	0	0	8.66	47	1.038314	-17.026122	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62499	1	4.28	0.69	0	0	47	1.0382981	-17.028386	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62500	1	9.14	1.97	0	0	47	1.035393	-17.073946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62501	1	0	0	0	0	47	1.0464465	-14.469439	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62502	1	5.05	1.29	0	0	47	1.0464205	-14.472376	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62503	1	9.34	2.16	0	0	47	1.0496994	-12.677196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62504	1	4.01	1.84	0	0	47	1.035997	-8.54465	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62505	1	0	0	0	0	47	1.036024	-8.542543	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62506	1	0	0	0	0	47	1.032578	-10.231828	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62507	1	3.7	1.78	0	0	47	1.0325481	-10.233943	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62508	1	13.51	3.2	0	0	47	1.036219	-8.720058	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62509	1	13.51	4.61	0	0	47	1.0358503	-9.540874	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62510	1	0	0	0	0	47	1.0359358	-9.533895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62511	1	15.97	7.05	0	0	47	1.0359965	-8.915598	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62512	1	13.51	2.63	0	0	47	1.036967	-9.816244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62513	1	10.48	2.65	0	0	47	1.0399859	-30.395336	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62514	1	3.01	0.69	0	0	47	1.0419308	-28.031272	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62515	1	11.48	1.33	0	0	47	1.037456	-28.391562	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62516	1	10.76	1.54	0	0	47	1.0397351	-28.918661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62517	1	9.32	2.17	0	0	47	1.0396638	-30.403917	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62518	1	9.32	1.71	0	0	47	1.0391735	-29.569365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62519	1	3.77	0.31	0	1.41	47	1.0408375	-24.803022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62520	1	9.85	3.02	0	0	47	1.0114905	-28.811697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62521	1	0	0	0	0	47	1.0115427	-28.806071	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62522	1	11.55	2.17	0	0	47	1.013063	-28.800618	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62523	1	10.77	3.98	0	0	47	1.0118917	-28.859129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62524	1	0	0	0	0	47	1.0119628	-28.853624	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62525	1	2.99	0.63	0	0	47	1.0239218	-27.892097	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62526	1	0	0	0	0	47	1.0279516	-26.988881	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62527	1	5.98	1.81	0	0	47	1.0279173	-26.992271	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62528	1	7.13	1.6	0	0	47	1.0133591	-28.358174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62529	1	14.99	0.5	0	0	47	1.0187181	-28.328406	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62530	1	0	0	0	0	47	1.0501233	-15.895071	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62531	1	0	0	0	0	47	1.0483735	-15.935049	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62532	1	0	0	0	0	47	1.0487392	-15.926683	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62533	1	0	0	0	0	47	1.0487392	-15.926683	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62534	1	22.14	10.86	0	0	47	1.0499583	-15.90695	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62535	1	19.4	4.33	0	0	47	1.0378209	-16.667353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62536	1	20.68	8.08	0	0	47	1.0428439	-15.989552	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62537	1	19.59	4.6	0	0	47	1.0390648	-16.488847	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62538	1	0	0	0	0	47	1.0391569	-16.478805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62539	1	12.65	5.18	0	14.87	47	1.040776	-25.408133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62540	1	6.32	0.83	0	0	47	1.0398377	-25.347328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62541	1	3.2	0.31	0	0	47	1.038976	-25.955172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62542	1	5.6	0.79	0	0	47	1.0402787	-25.667286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62543	1	0	0	0	0	47	1.0384915	-25.094777	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62544	1	7.18	1.31	0	0	47	1.0384644	-25.098533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62545	1	0	0	0	0	47	1.0295331	-23.859209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62546	1	31.92	5.38	0	0	47	1.0293974	-23.876948	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62547	1	27.34	6.81	0	1.19	47	1.0329432	-23.106139	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62548	1	32.19	5.84	0	0	47	1.0293162	-24.67804	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62549	1	27.34	2.89	0	0	47	1.034236	-22.901107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62550	1	3.65	0.49	0	0	47	1.0340408	-27.959412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62551	1	8.57	3.89	0	-12.2	47	1.0334294	-27.851045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62552	1	6.54	1	0	0	47	1.0340672	-28.028018	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62553	1	6.41	1.54	0	0	47	1.0345343	-27.961712	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62554	1	10.31	1.9	0	0	47	1.0350898	-25.940146	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62555	1	9.12	5.99	0	0	47	1.033436	-26.178234	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62556	1	0	0	0	0	47	1.0334431	-26.199993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62557	1	11.17	1.67	0	0	47	1.0333983	-26.206257	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62558	1	15.9	6.15	0	0	47	1.0349584	-27.754485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62559	1	0	0	0	0	47	1.0350595	-27.745699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62560	1	0	0	0	0	47	1.034091	-26.214163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62561	1	17.98	4.25	0	0	47	1.0339987	-26.22434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62562	1	17.98	8.19	0	0	47	1.0340777	-26.078883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62563	1	0	0	0	0	47	1.032168	-26.329672	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62564	1	17.98	6.65	0	0	47	1.0320534	-26.339901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62565	1	17.98	6.51	0	0	47	1.0372298	-25.86312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62566	1	14.56	4.29	0	0	47	1.0364897	-27.565748	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62567	1	0	0	0	0	47	1.0365674	-27.557601	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62568	1	29.68	8.09	0	0	47	1.0368363	-26.792795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62569	1	3.74	1.25	0	0	47	1.0383455	-29.285489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62570	1	0	0	0	0	47	1.0383681	-29.283502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62571	1	5.44	1.64	0	0	47	1.036228	-26.063397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62572	1	10.26	0.48	0	0	47	1.0357572	-26.106827	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62573	1	0	0	0	0	47	1.035788	-26.10095	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62574	1	3.45	1.13	0	0	47	1.0367444	-22.384243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62575	1	12.26	3.91	0	0	47	1.0358798	-22.904291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62576	1	0	0	0	0	47	1.0359578	-22.897037	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62577	1	15.57	8.73	0	0	47	1.0309963	-20.731662	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62578	1	0	0	0	0	47	1.0311293	-20.722813	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62579	1	29.34	7.77	0	0	47	1.0376579	-21.215126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62580	1	0	0	0	0	47	1.0416834	-14.99294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62581	1	5.05	2.02	0	0	47	1.041651	-14.995688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62582	1	11.4	1.35	0	0	47	1.0402026	-15.689326	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62583	1	8.86	2.74	0	0	47	1.0340651	-21.939634	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62584	1	6.97	1.97	0	0	47	1.0381417	-27.368295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62585	1	17.08	1.67	0	0	47	1.038647	-27.169063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62586	1	2.91	0.44	0	0	47	1.035274	-28.185997	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62587	1	5.94	2.14	0	0	47	1.0399068	-24.581447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62588	1	11.78	0.41	0	0	47	1.0347821	-26.32573	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62589	1	3.09	0.79	0	0	47	1.0391099	-27.250229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62590	1	9.35	2.89	0	0	47	1.0310156	-28.952306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62591	1	0	0	0	0	47	1.0310731	-28.94675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62592	1	0	0	0	0	47	1.0296722	-28.968764	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62593	1	18.56	6.16	0	0	47	1.0295627	-28.978419	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62594	1	9.21	3.17	0	0	47	1.0320508	-27.616154	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62595	1	4.61	0.93	0	0	47	1.0301935	-27.887362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62596	1	0	0	0	0	47	1.0302119	-27.884946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62597	1	13.64	2.45	0	0	47	1.0466767	-27.833002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62598	1	21.15	4.02	0	0	47	1.0298145	-27.787449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62599	1	0	0	0	0	47	1.0394427	-26.587826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62600	1	3.78	2.18	0	0	47	1.0394085	-26.58971	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62601	1	3.44	0.51	0	15.43	47	1.0395662	-26.409363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62602	1	6.38	1.77	0	0	47	1.0277095	-28.134916	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62603	1	4.85	1.55	0	21.47	47	1.0372291	-33.201126	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62604	1	0	0	0	0	47	1.0327555	-32.536244	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62605	1	12.4	1.99	0	0	47	1.0326999	-32.542925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62606	1	16.96	4.2	0	0	47	1.0273283	-28.152653	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62607	1	18.25	9.13	0	0	47	1.0337822	-31.604734	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62608	1	13.76	1.88	0	0	47	1.036285	-30.667713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62609	1	0	0	0	0	47	1.0409982	-25.017928	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62610	1	4.24	0.51	0	0	47	1.0409808	-25.020448	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62611	1	0	0	0	0	47	1.0383757	-30.905713	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62612	1	7.97	0.96	0	0	47	1.0383449	-30.910352	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62613	1	7.97	0.6	0	0	47	1.0323464	-33.310255	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62614	1	0	0	0	0	47	1.0334701	-33.34356	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62615	1	12.46	6.1	0	0	47	1.0333679	-33.350675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62616	1	13.95	1.53	0	0	47	1.032142	-26.02246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62617	1	0	0	0	0	47	1.033622	-25.75237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62618	1	10.04	3.8	0	0	47	1.033556	-25.757967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62619	1	0	0	0	0	47	1.0356214	-23.553901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62620	1	8.98	2.03	0	0	47	1.0355798	-23.558867	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62621	1	0	0	0	0	47	1.032985	-25.712854	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62622	1	15.38	8.99	0	0	47	1.032846	-25.720661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62623	1	0	0	0	0	47	1.0354882	-25.805383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62624	1	16.62	2.2	0	0	47	1.0354182	-25.815651	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62625	1	14.16	3.77	0	0	47	1.0335316	-25.878563	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62626	1	0.49	0.07	0	0	47	1.0355168	-23.194927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62627	1	12.28	2.57	0	0	47	1.0354632	-23.201353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62628	1	24.56	4.13	0	0	47	1.03484	-23.514082	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62629	1	0	0	0	0	47	1.0388059	-23.615548	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62630	1	6.14	1.33	0	0	47	1.0387755	-23.619141	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62631	1	0	0	0	0	47	1.0352953	-23.321495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62632	1	4.96	2.5	0	0	47	1.0352542	-23.324281	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62633	1	11.82	2.23	0	0	47	1.0339505	-27.757897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62634	1	0	0	0	0	47	1.0319648	-27.599333	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62635	1	0	0	0	0	47	1.0319648	-27.599333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62636	1	0	0	0	0	47	1.0319648	-27.599333	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62637	1	0	0	0	0	47	1.0319648	-27.599333	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62638	1	5.49	1.92	0	0	47	1.0319287	-27.60231	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62639	1	0	0	0	0	47	1.0319984	-27.596311	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62640	1	8.25	3.88	0	0	47	1.03817	-26.525577	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62641	1	9.34	3.15	0	0	47	1.0360285	-26.309483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62642	1	6.24	2.2	0	0	47	1.0317634	-28.387793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62643	1	0	0	0	0	47	1.0318027	-28.384397	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62644	1	7.08	2.95	0	33.07	47	1.0383529	-27.835741	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62645	1	6.24	0.82	0	18.48	47	1.035362	-28.847489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62646	1	5.34	1.09	0	0	47	1.0364162	-25.815134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62647	1	0	0	0	0	47	1.0360799	-25.020858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62648	1	6.44	1.03	0	0	47	1.0360545	-25.024165	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62649	1	10.29	4.73	0	0	47	1.0377198	-24.115371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62650	1	0	0	0	0	47	1.0414308	-26.99152	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62651	1	7.46	1.77	0	0	47	1.0413936	-26.995409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62652	1	15.89	3.46	0	0	47	1.0370204	-23.074002	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62653	1	37.96	4.53	0	0	47	1.03732	-24.030771	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62654	1	0	0	0	108.32	47	1.0433522	-20.292056	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62655	1	40.54	5.32	0	0	47	1.0406148	-23.243421	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62656	1	0	0	0	0	47	1.0432616	-20.091329	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62657	1	35.39	4.22	0	0	47	1.0322144	-24.641172	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62658	1	35.39	14.93	0	0	47	1.0346293	-26.109153	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62659	1	17.95	4.34	0	35.17	47	1.0422194	-27.010033	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62660	1	0	0	0	0	47	1.0419063	-26.99477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62661	1	17.95	6.23	0	0	47	1.0307524	-26.04528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62662	1	35.9	11.34	0	0	47	1.0362895	-26.748205	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62663	1	4.57	1	0	0	47	1.0464918	-26.319457	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62664	1	9.19	2.99	0	0	47	1.0381023	-25.842008	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62665	1	13.69	4.87	0	0	47	1.03844	-25.687312	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62666	1	0	0	0	0	47	1.0498482	-26.149442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62667	1	4.02	1.26	0	0	47	1.049824	-26.151761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62668	1	5.27	2.19	0	0	47	1.0363869	-14.168584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62669	1	3.98	0.5	0	0	47	1.0349408	-12.791861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62670	1	6.81	2.76	0	0	47	1.0338571	-11.390181	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62671	1	4.95	1.75	0	20.11	47	1.0386215	-19.5373	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62672	1	4.75	1.53	0	0	47	1.0401834	-12.241246	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62673	1	0	0	0	0	47	1.0392105	-28.175983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62674	1	12.29	3.71	0	0	47	1.0391375	-28.182652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62675	1	0	0	0	0	47	1.0382805	-29.031875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62676	1	18.46	2.81	0	0	47	1.0382029	-29.041718	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62677	1	9.52	1.38	0	0	47	1.0392477	-28.626525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62678	1	11.74	3.07	0	0	47	1.0380968	-28.435496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62679	1	0	0	0	16.97	47	1.040428	-28.778101	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62680	1	9.99	3.12	0	0	47	1.0403647	-28.783708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62681	1	13.83	0.63	0	0	47	1.0267787	-33.641418	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62682	1	5.99	4.07	0	0	47	1.0419646	-29.338858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62683	1	11.98	2.4	0	0	47	1.0446802	-28.939005	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62684	1	7.97	2.79	0	-0.78	47	1.0329437	-29.438476	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62685	1	0	0	0	0	47	1.0341616	-29.621409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62686	1	7.97	1.4	0	0	47	1.0341278	-29.625921	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62687	1	7.97	0.93	0	0	47	1.0333395	-29.606225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62688	1	6.99	2.09	0	0	47	1.040274	-32.687116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62689	1	0	0	0	0	47	1.040314	-32.68307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62690	1	14.46	6.08	0	0	47	1.0281279	-30.508808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62691	1	14.46	2.25	0	0	47	1.0351846	-28.933707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62692	1	17.87	2.31	0	0	47	1.0249162	-32.500793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62693	1	14.46	1.31	0	0	47	1.026027	-31.31905	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62694	1	7.75	2.48	0	0	47	1.028093	-25.104674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62695	1	10.98	4.23	0	0	47	1.0359476	-25.41135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62696	1	10.98	2.9	0	71.97	47	1.0421434	-25.495821	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62697	1	0	0	0	0	47	1.022273	-25.635569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62698	1	18.86	7.91	0	0	47	1.0221406	-25.646583	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62699	1	0	0	0	0	47	1.0378264	-22.344185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62700	1	2.35	1.05	0	0	47	1.0378081	-22.345531	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62701	1	13.42	1.76	0	0	47	1.0375484	-20.597009	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62702	1	13.42	1.42	0	0	47	1.0373798	-21.279544	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62703	1	13.42	3.84	0	0	47	1.0352322	-20.966698	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62704	1	3.86	1.8	0	0	47	1.0311995	-20.678045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62705	1	4.61	1.35	0	0	47	1.0350501	-22.366045	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62706	1	8.12	1.47	0	0	47	1.0254203	-20.082109	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62707	1	11.73	0.97	0	0	47	1.0355637	-23.014445	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62708	1	0	0	0	0	47	1.0355989	-23.007098	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62709	1	11.73	2.21	0	0	47	1.0350518	-23.194073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62710	1	11.73	4.27	0	0	47	1.0349811	-23.12164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62711	1	0	0	0	0	47	1.040191	-24.002757	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62712	1	2.16	0.29	0	0	47	1.0401827	-24.00396	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62713	1	0	0	0	0	47	1.0362694	-21.680371	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62714	1	4.33	1.6	0	0	47	1.036244	-21.682569	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62715	1	12.22	4.17	0	0	47	1.0242919	-31.95638	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62716	1	11.7	0.1	0	0	47	1.0255598	-32.025995	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62717	1	11.7	4.93	0	0	47	1.0274009	-31.926631	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62718	1	4.59	1.36	0	0	47	1.0247224	-31.645089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62719	1	0	0	0	0	47	1.0247513	-31.642334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62720	1	15.07	7.54	0	0	47	1.0300724	-30.272202	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62721	1	0	0	0	26.53	47	1.034065	-31.48081	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62722	1	11.51	3.45	0	0	47	1.0339988	-31.487779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62723	1	11.51	2.95	0	0	47	1.0315717	-30.980313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62724	1	13.45	4.42	0	0	47	1.022647	-30.082675	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62725	1	0	0	0	0	47	1.0254132	-28.086968	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62726	1	12.36	3.93	0	0	47	1.0253346	-28.094405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62727	1	13.53	7.7	0	0	47	1.0232796	-28.697656	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62728	1	0	0	0	0	47	1.0233944	-28.690551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62729	1	11.98	1.53	0	30.11	47	1.0332135	-31.330068	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62730	1	4.39	0.6	0	0	47	1.0405788	-28.25809	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62731	1	0	0	0	0	47	1.0405959	-28.255381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62732	1	0	0	0	0	47	1.0376105	-28.732027	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62733	1	9.48	4.73	0	0	47	1.0375433	-28.736605	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62734	1	7	0.98	0	0	47	1.0366544	-28.790226	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62735	1	5.3	1.2	0	0	47	1.0303835	-30.178196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62736	1	0	0	0	0	47	1.0304102	-30.175228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62737	1	0	0	0	0	47	1.0298345	-23.64307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62738	1	19.75	11.9	0	0	47	1.0296512	-23.653362	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62739	1	11.99	3.18	0	0	47	1.0303403	-24.07363	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62740	1	11.31	1.7	0	0	47	1.0398402	-27.586206	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62741	1	12.02	3.98	0	0	47	1.0251764	-31.156942	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62742	1	6.01	5	0	0	47	1.025006	-30.700014	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62743	1	15.51	6.13	0	0	47	1.0405817	-27.501216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62744	1	21.68	2.54	0	0	47	1.0238353	-31.074493	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62745	1	17.77	4.9	0	0	47	1.0277692	-31.426979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62746	1	15.51	1.16	0	0	47	1.0244752	-31.206424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62747	1	27.25	18.08	0	0	47	1.0376942	-27.846241	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62748	1	32.31	11.65	0	0	47	1.0354221	-28.199409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62749	1	27.25	5.75	0	0	47	1.0367696	-28.049986	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62750	1	27.25	5.55	0	0	47	1.0380817	-27.854275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62751	1	0	0	0	0	47	1.0257836	-31.09805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62752	1	7.33	2.15	0	0	47	1.0257426	-31.102496	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62753	1	11.09	2.57	0	0	47	1.0316016	-28.460144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62754	1	6.67	0.39	0	0	47	1.0442957	-24.195229	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62755	1	9.32	1.61	0	0	47	1.0408255	-24.707184	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62756	1	16.89	4.47	0	0	47	1.0387	-25.048277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62757	1	0	0	0	0	47	1.038795	-25.038732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62758	1	23.9	5.04	0	0	47	1.0319555	-26.627688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62759	1	21.18	1.2	0	0	47	1.0395217	-25.211533	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62760	1	21.18	1.98	0	0	47	1.0329152	-26.633347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62761	1	24.57	10.76	0	0	47	1.0337378	-25.992076	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62762	1	14.42	2.53	0	0	47	1.0320315	-31.94767	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62763	1	10.81	1.78	0	0	47	1.032304	-32.299554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62764	1	7.9	1.88	0	0	47	1.0263646	-29.044347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62765	1	7.36	2.26	0	0	47	1.0226511	-28.860017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62766	1	7.36	2.3	0	0	47	1.0208579	-28.372149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62767	1	0	0	0	0	47	1.0209007	-28.367722	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62768	1	0	0	0	0	47	1.0215279	-28.651661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62769	1	7.36	0.35	0	0	47	1.0215069	-28.656295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62770	1	0	0	0	0	47	1.0311147	-29.018372	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62771	1	5.87	0.66	0	0	47	1.0310933	-29.022007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62772	1	10.68	3.19	0	0	47	1.0324194	-26.299895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62773	1	23.55	6.45	0	0	47	1.0364439	-25.100894	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62774	1	17.57	7.28	0	0	47	1.0344289	-25.262163	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62775	1	0	0	0	0	47	1.0345482	-25.252007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62776	1	17.57	7.85	0	0	47	1.0279057	-25.909654	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62777	1	18.3	5.59	0	0	47	1.030179	-25.731157	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62778	1	18.3	5.78	0	0	47	1.0283336	-27.200484	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62779	1	0	0	0	0	47	1.0313119	-24.83657	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62780	1	32	5.79	0	0	47	1.0311657	-24.854875	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62781	1	22.94	3.68	0	0	47	1.025131	-27.604909	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62782	1	0	0	0	0	47	1.0300066	-27.601927	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62783	1	22.94	5.63	0	0	47	1.0298954	-27.613757	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62784	1	0	0	0	0	47	1.0277745	-25.427922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62785	1	36.64	13.01	0	0	47	1.0275337	-25.448035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62786	1	56.7	19.48	0	178.74	47	1.0392907	-27.846612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62787	1	59.56	2.77	0	0	47	1.0288166	-27.294011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62788	1	38.99	14.62	0	0	47	1.0276268	-26.11914	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62789	1	66.45	13.25	0	0	47	1.0312083	-27.733285	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62790	1	38.99	14.13	0	0	47	1.0310894	-24.830168	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62791	1	0	0	0	0	47	1.0293411	-25.520699	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62792	1	6.99	2.72	0	0	47	1.0292958	-25.524711	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62793	1	27.01	13.9	0	0	47	1.0264766	-26.064395	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62794	1	42.34	10.86	0	80.23	47	1.0373266	-27.665708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62795	1	50.82	3.07	0	0	47	1.0244652	-26.48302	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62796	1	0	0	0	0	47	1.0246277	-26.454949	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62797	1	23.57	3.12	0	0	47	1.0250542	-26.81424	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62798	1	41.15	6.9	0	0	47	1.0269509	-26.075108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62799	1	0	0	0	0	47	1.0271278	-26.0521	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62800	1	29.74	7.14	0	0	47	1.0274853	-25.977275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62801	1	18.59	6.93	0	0	47	1.034053	-25.25258	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62802	1	22.15	1.88	0	0	47	1.032007	-25.568975	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62803	1	0	0	0	0	47	1.017761	-26.9164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62804	1	22.84	14.35	0	0	47	1.0175645	-26.927217	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62805	1	0	0	0	0	47	1.0268368	-26.152179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62806	1	32.22	14.9	0	0	47	1.0265877	-26.16895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62807	1	37.83	4.84	0	0	47	1.0201077	-26.842134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62808	1	28.99	2.83	0	0	47	1.0343324	-27.398591	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62809	1	0	0	0	0	47	1.0344325	-27.382897	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62810	1	59.23	25.21	0	0	47	1.0186552	-26.907991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62811	1	0	0	0	0	47	1.0276298	-26.426547	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62812	1	30.7	10.62	0	0	47	1.0274402	-26.442489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62813	1	31.92	3.69	0	52.78	47	1.0364112	-26.812365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62814	1	0	0	0	0	47	1.018903	-26.927353	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62815	1	26.23	6.01	0	0	47	1.0187609	-26.942705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62816	1	0	0	0	0	47	1.0261118	-26.798329	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62817	1	27.46	3.41	0	0	47	1.0260116	-26.815277	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62818	1	27.46	11.46	0	0	47	1.0296065	-27.387532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62819	1	0	0	0	0	47	1.0292128	-25.855252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62820	1	27.46	5.97	0	0	47	1.0290857	-25.870535	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62821	1	0	0	0	0	47	1.0356953	-26.841619	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62822	1	15.46	6.51	0	0	47	1.0355905	-26.849443	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62823	1	20.2	1.16	0	0	47	1.0239515	-26.551593	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62824	1	18.23	3.54	0	0	47	1.0326641	-26.208642	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62825	1	0	0	0	0	47	1.0291683	-26.447742	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62826	1	56.73	20.04	0	0	47	1.0288197	-26.476235	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62827	1	16.06	0.72	0	0	47	1.0339079	-25.51464	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62828	1	0	0	0	0	47	1.0317546	-26.885551	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62829	1	23.77	5.41	0	0	47	1.0316445	-26.898983	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62830	1	16.06	7.23	0	0	47	1.0298346	-25.6286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62831	1	46.1	4.47	0	0	47	1.0307469	-26.738483	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62832	1	31.43	9.21	0	0	47	1.0257547	-26.215694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62833	1	27.82	3.08	0	0	47	1.0230809	-26.566239	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62834	1	94.3	7.82	0	0	47	1.0281423	-26.01089	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62835	1	0	0	0	0	47	1.0264341	-27.754838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62836	1	30.91	14.97	0	0	47	1.0261941	-27.77314	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62837	1	46.37	11.52	0	0	47	1.0296726	-27.66015	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62838	1	0	0	0	0	47	1.0323879	-27.811736	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62839	1	36.01	8.73	0	0	47	1.0321841	-27.833052	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62840	1	19.3	4.14	0	0	47	1.033706	-27.068276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62841	1	0	0	0	0	47	1.0295616	-25.842294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62842	1	29.2	4.96	0	0	47	1.0294353	-25.858515	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62843	1	28.85	3.87	0	0	47	1.0206115	-26.499628	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62844	1	51.39	11.84	0	0	47	1.0181579	-26.84093	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62845	1	0	0	0	0	47	1.029019	-27.445306	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62846	1	23.55	6.42	0	0	47	1.0288916	-27.458391	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62847	1	24.25	4.93	0	0	47	1.0294899	-26.823185	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62848	1	0	0	0	0	47	1.0295928	-26.810442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62849	1	17.75	2.32	0	0	47	1.0324219	-24.187999	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62850	1	17.25	3.97	0	0	47	1.0315549	-24.909423	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62851	1	0	0	0	0	47	1.0288018	-26.279379	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62852	1	23.46	4.94	0	0	47	1.0286848	-26.293171	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62853	1	0	0	0	19.16	47	1.0401921	-19.11969	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62854	1	0	0	0	0	47	1.0302554	-25.135539	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62855	1	5.1	1.17	0	0	47	1.0305383	-23.205784	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62856	1	0	0	0	0	47	1.0328003	-22.701211	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62857	1	0	0	0	0	47	1.0410943	-18.95595	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62858	1	23.46	2.93	0	0	47	1.040107	-19.134134	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62859	1	0	0	0	0	47	1.025841	-27.616913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62860	1	23.46	8.21	0	0	47	1.0256929	-27.630416	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62861	1	0	0	0	0	47	1.0322543	-25.103031	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62862	1	39.04	7.12	0	0	47	1.0320856	-25.125368	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62863	1	12.67	1.57	0	73.36	47	1.0423068	-25.580063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62864	1	12.67	8.15	0	0	47	1.0351276	-25.131838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62865	1	33.29	15.48	0	0	47	1.0237706	-26.001492	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62866	1	0	0	0	0	47	1.0240145	-25.982074	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62867	1	24.64	4.03	0	0	47	1.0251285	-27.05067	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62868	1	29.74	8.42	0	0	47	1.0250468	-27.494711	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62869	1	0	0	0	0	47	1.0285607	-25.913412	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62870	1	35.57	8.92	0	0	47	1.028368	-25.931886	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62871	1	18.17	7.4	0	0	47	1.0234969	-30.536454	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62872	1	21.08	8.79	0	24.64	47	1.0362188	-30.138053	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62873	1	0	0	0	0	47	1.0329478	-30.136066	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62874	1	15.62	3.42	0	0	47	1.0328695	-30.144899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62875	1	21.08	4.17	0	0	47	1.0314273	-29.805441	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62876	1	8.72	0.37	0	0	47	1.0349024	-30.53945	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62877	1	19.11	3.3	0	0	47	1.0387848	-32.749732	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62878	1	16.86	1.83	0	0	47	1.0361385	-33.021987	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62879	1	16.86	1.71	0	0	47	1.036852	-32.995989	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62880	1	0	0	0	0	47	1.0369513	-33.88755	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62881	1	0	0	0	0	47	1.0412617	-33.787619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62882	1	0	0	0	0	47	1.0437158	-33.731122	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62883	1	0	0	0	0	47	1.0437158	-33.731122	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62884	1	6.25	1.03	0	0	47	1.0369279	-33.891029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62885	1	7.17	1.22	0	0	47	1.0342943	-29.822135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62886	1	0	0	0	0	47	1.0343217	-29.81805	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62887	1	0.69	0.15	0	18.13	47	1.0382415	-29.810212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62888	1	5.4	1.83	0	0	47	1.0382075	-29.813209	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62889	1	0	0	0	0	47	1.0350517	-29.930415	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
