function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	62890	1	14.54	3.5	0	0	47	1.0349755	-29.939211	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62891	1	6.77	1.44	0	0	47	1.0365455	-32.684183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62892	1	0	0	0	0	47	1.0365793	-32.680671	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62893	1	6.77	1.6	0	9.76	47	1.0407905	-31.303375	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62894	1	0	0	0	0	47	1.040714	-31.298055	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62895	1	6.77	1.53	0	0	47	1.0380585	-32.153038	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62896	1	0	0	0	0	47	1.0319812	-29.895793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62897	1	16.48	3.13	0	0	47	1.0253447	-31.431382	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62898	1	0	0	0	0	47	1.0323298	-29.8201	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62899	1	0	0	0	0	47	1.0323298	-29.8201	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62900	1	0	0	0	0	47	1.0320642	-29.886409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62901	1	0	0	0	0	47	1.0319812	-29.895793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62902	1	0	0	0	0	47	1.0333574	-30.305325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62903	1	18.04	1.84	0	0	47	1.033287	-30.31532	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62904	1	22.54	3.2	0	0	47	1.0376744	-28.885779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62905	1	8.5	2.06	0	0	47	1.0357476	-28.67262	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62906	1	39.09	6.79	0	0	47	1.0321702	-28.415242	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62907	1	0	0	0	0	47	1.0346814	-28.311502	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62908	1	15.66	4.82	0	0	47	1.0345859	-28.320697	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62909	1	30.88	5.22	0	0	47	1.0349431	-27.782702	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62910	1	12.54	4.26	0	0	47	1.0373161	-29.219444	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62911	1	18.6	3.56	0	0	47	1.0324212	-29.656695	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62912	1	0	0	0	0	47	1.0338632	-27.086779	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62913	1	15.99	5.65	0	0	47	1.033772	-27.094912	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62914	1	0	0	0	0	47	1.0414494	-25.417282	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62915	1	27.76	5.19	0	0	47	1.0402521	-27.662704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62916	1	0	0	0	0	47	1.0422318	-25.324102	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62917	1	0	0	0	0	47	1.0368746	-38.509979	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62918	1	0	0	0	0	47	1.0349801	-39.488164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62919	1	0	0	0	0	47	1.0360952	-38.893393	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62920	1	0	0	0	0	47	1.0360952	-38.893393	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62921	1	6.84	0.99	0	0	47	1.0368498	-38.51404	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62922	1	0	0	0	0	47	1.0369267	-38.501449	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62923	1	7.34	1.32	0	0	47	1.0277424	-35.080179	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62924	1	0	0	0	0	47	1.0366609	-38.484826	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62925	1	0	0	0	0	47	1.0367207	-38.967024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62926	1	0	0	0	0	47	1.036737	-39.698762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62927	1	6.84	1.4	0	0	47	1.0366332	-38.488537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62928	1	0	0	0	0	47	1.0367022	-38.478567	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62929	1	11.3	2.67	0	0	47	1.030257	-28.754169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62930	1	16.67	7.25	0	0	47	1.0303752	-29.175824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62931	1	16.49	2.3	0	0	47	1.0315209	-28.097451	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62932	1	0	0	0	0	47	1.0320772	-29.127608	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62933	1	16.94	2.63	0	0	47	1.0320098	-29.13816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62934	1	53.13	8.89	0	0	47	1.0345001	-26.351612	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62935	1	0	0	0	0	47	1.0458218	-22.068927	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62936	1	0	0	0	0	47	1.0413264	-24.746308	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62937	1	37.81	8.12	0	0	47	1.0456562	-22.088971	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62938	1	25.9	6.01	0	0	47	1.0387192	-25.230538	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62939	1	6.79	1.07	0	0	47	1.0313416	-29.389832	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62940	1	25.8	9.53	0	0	47	1.0344298	-27.28969	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62941	1	2.06	0.2	0	0	47	1.0323735	-27.882585	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62942	1	25.8	3.2	0	0	47	1.0322841	-27.896405	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62943	1	0	0	0	0	47	1.0460292	-23.476382	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62944	1	0	0	0	0	47	1.0411821	-26.379595	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62945	1	30.34	16.71	0	0	47	1.0457919	-23.490136	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62946	1	26.81	3.65	0	0	47	1.0339453	-27.962853	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62947	1	5.21	1.73	0	0	47	1.0436011	-22.828935	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62948	1	0	0	0	0	47	1.0347843	-24.165887	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62949	1	6.83	1.14	0	0	47	1.0347558	-24.169785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62950	1	6.18	2.55	0	0	47	1.0404127	-22.051808	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62951	1	3.71	0.62	0	0	47	1.0400308	-21.989013	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62952	1	0	0	0	0	47	1.0372388	-23.062337	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62953	1	5.03	1.1	0	0	47	1.0372168	-23.065012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62954	1	34.8	9.97	0	14.32	47	1.0332111	-24.867817	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62955	1	0	0	0	0	47	1.0334594	-20.121024	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62956	1	0	0	0	0	47	1.0356819	-23.71245	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62957	1	19.22	4.24	0	0	47	1.0333625	-20.131705	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62958	1	19.22	5.19	0	0	47	1.0292987	-25.187063	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62959	1	0	0	0	0	47	1.0293974	-25.177328	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62960	1	19.22	2.2	0	0	47	1.0330349	-23.98413	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62961	1	17.42	6.85	0	0	47	1.0327424	-23.978433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62962	1	17.42	6.02	0	0	47	1.0306644	-28.09365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62963	1	0	0	0	0	47	1.0307766	-28.083227	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62964	1	17.42	5.57	0	0	47	1.0214932	-26.500765	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62965	1	17.42	3.11	0	0	47	1.0234509	-26.111295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62966	1	0	0	0	0	47	1.0235339	-26.101751	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62967	1	13.99	1.37	0	0	47	1.032708	-24.774865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62968	1	20.51	2.05	0	0	47	1.0406378	-24.148587	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62969	1	3.76	0.13	0	0	47	1.0455948	-23.266026	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62970	1	5.68	1.87	0	0	47	1.0346439	-22.358433	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62971	1	8.31	1.8	0	0	47	1.0402167	-9.862785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62972	1	19.08	8.54	0	0	47	1.0352706	-28.63936	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62973	1	9.65	3.88	0	0	47	1.0428184	-27.320586	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62974	1	24.9	8.28	0	0	47	1.0351898	-30.285761	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62975	1	0	0	0	0	47	1.0304957	-31.116637	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62976	1	24.9	8.34	0	0	47	1.0303613	-31.129365	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62977	1	0	0	0	0	47	1.030862	-30.975138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62978	1	40.56	6.43	0	0	47	1.030684	-30.999846	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62979	1	0	0	0	0	47	1.0365031	-29.919946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62980	1	24.9	2.43	0	0	47	1.0364077	-29.935358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62981	1	0	0	0	0	47	1.046903	-26.665802	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62982	1	15.66	4.59	0	0	47	1.046819	-26.674264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62983	1	15.66	7.21	0	0	47	1.0302768	-31.057078	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62984	1	15.66	1.81	0	0	47	1.0452646	-27.004581	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62985	1	15.41	4.1	0	0	47	1.0478129	-26.529837	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62986	1	15.66	2.81	0	28.7	47	1.040069	-29.754144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62987	1	17.89	3.57	0	0	47	1.0345823	-30.217883	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62988	1	0	0	0	0	47	1.0346657	-30.20726	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62989	1	20.51	2.61	0	0	47	1.0469652	-26.704574	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62990	1	10.21	1.03	0	0	47	1.0496664	-26.192512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62991	1	0	0	0	0	47	1.0399488	-25.672194	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62992	1	0	0	0	0	47	1.0461925	-26.957238	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62993	1	36.77	13.03	0	0	47	1.0397198	-25.692208	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62994	1	34.33	10.83	0	0	47	1.0445066	-27.250212	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62995	1	43.19	16.59	0	0	47	1.0443251	-27.08617	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62996	1	0	0	0	0	47	1.0418796	-27.769193	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62997	1	53.14	4.06	0	0	47	1.0416966	-27.797216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62998	1	6.82	0.88	0	0	47	1.0406206	-28.369907	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	62999	1	15.56	5.55	0	0	47	1.0155694	-27.830366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63000	1	15.93	3.58	0	0	47	1.0177022	-27.52011	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63001	1	15.83	3.68	0	0	47	1.019103	-27.343646	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63002	1	0	0	0	0	47	1.0294486	-33.823288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63003	1	12.67	1.57	0	0	47	1.0293974	-33.829922	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63004	1	10.86	2.4	0	0	47	1.0301591	-33.552737	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63005	1	0	0	0	0	47	1.0320271	-32.805113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63006	1	13.62	1.28	0	0	47	1.0319791	-32.813134	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63007	1	0	0	0	0	47	1.0401558	-30.420347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63008	1	16.35	6.53	0	0	47	1.0400418	-30.428686	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63009	1	14.21	1.68	0	12.14	47	1.0325023	-33.004381	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63010	1	0	0	0	0	47	1.0291101	-32.818555	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63011	1	14.98	1.36	0	0	47	1.0290562	-32.826703	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63012	1	0	0	0	0	47	1.0422849	-10.028339	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63013	1	6.02	1.08	0	0	47	1.04226	-10.031707	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63014	1	15.33	0.73	0	0	47	1.0386466	-9.99004	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63015	1	15.33	4.12	0	0	47	1.0363181	-11.01957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63016	1	15.33	2.76	0	0	47	1.0368711	-10.671729	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63017	1	12.07	1.81	0	0	47	1.0297203	-16.700694	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63018	1	0	0	0	0	47	1.0306803	-21.995189	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63019	1	1.35	0.67	0	0	47	1.0467806	-23.531035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63020	1	1.35	0.44	0	0	47	1.0306728	-21.995946	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63021	1	7.49	4.77	0	0	47	1.0342885	-22.276192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63022	1	0	0	0	17.1	47	1.0391159	-22.570791	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63023	1	15.54	4.08	0	0	47	1.0390426	-22.578824	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63024	1	5.01	1.62	0	0	47	1.0335639	-21.760517	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63025	1	19.93	4.57	0	0	47	1.0349926	-28.693182	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63026	1	19.93	7.32	0	0	47	1.0336016	-28.003237	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63027	1	0	0	0	0	47	1.0337189	-27.993001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63028	1	28.41	5.52	0	0	47	1.0337201	-29.049228	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63029	1	0	0	0	0	47	1.026259	-29.906692	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63030	1	19.93	5.98	0	0	47	1.0261403	-29.917904	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63031	1	22.59	1.8	0	0	47	1.0297014	-28.945001	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63032	1	0	0	0	0	47	1.0297844	-28.932507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63033	1	22.59	6.57	0	0	47	1.0382251	-28.156835	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63034	1	22.59	3.08	0	0	47	1.0378281	-28.587325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63035	1	50.09	15.26	0	0	47	1.0331451	-28.130944	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63036	1	49.71	8.47	0	34.69	47	1.0351412	-29.155225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63037	1	40.84	3.46	0	0	47	1.0382231	-28.527301	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63038	1	40.84	7.17	0	0	47	1.0327829	-28.205135	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63039	1	40.84	11.82	0	0	47	1.0339401	-29.150434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63040	1	40.84	6.33	0	0	47	1.0350479	-28.670176	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63041	1	30.69	6.51	0	0	47	1.0404652	-28.472691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63042	1	30.69	7.85	0	0	47	1.033689	-29.202937	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63043	1	30.69	6.31	0	0	47	1.0359743	-28.815754	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63044	1	0	0	0	49.02	47	1.0418518	-25.813692	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63045	1	0	0	0	0	47	1.0443166	-28.254998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63046	1	30.69	8.26	0	0	47	1.0416943	-25.830139	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63047	1	12.03	1.14	0	0	47	1.0378605	-27.793358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63048	1	18.32	2.97	0	0	47	1.0347899	-27.679862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63049	1	0	0	0	0	47	1.0397346	-27.915131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63050	1	13.45	3.23	0	0	47	1.0396717	-27.922652	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63051	1	0	0	0	0	47	1.038112	-27.834043	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63052	1	15.06	0.86	0	0	47	1.0380623	-27.841947	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63053	1	19.27	3.26	0	0	47	1.0349127	-27.54898	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63054	1	23.56	9.16	0	0	47	1.0371785	-27.273265	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63055	1	23.56	8.72	0	0	47	1.0366607	-26.658325	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63056	1	23.56	4.06	0	0	47	1.0384354	-26.07288	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63057	1	0	0	0	0	47	1.038536	-26.059017	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63058	1	27.77	5.88	0	0	47	1.0368137	-27.204407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63059	1	39.54	6.51	0	0	47	1.0370214	-26.444495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63060	1	35.9	11.65	0	0	47	1.0367621	-26.537294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63061	1	20.55	7.7	0	0	47	1.0389384	-26.627554	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63062	1	32.95	5.44	0	0	47	1.0322638	-27.706378	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63063	1	32.64	9.51	0	-0.9	47	1.0331544	-28.147744	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63064	1	34.02	13.56	0	0	47	1.0328354	-27.822489	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63065	1	33.36	16.52	0	0	47	1.0291643	-28.079623	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63066	1	0	0	0	0	47	1.0294383	-28.060895	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63067	1	18.36	5.41	0	30.95	47	1.033222	-27.836289	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63068	1	0	0	0	0	47	1.0380534	-28.424705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63069	1	18.36	14.14	0	0	47	1.0378714	-28.432527	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63070	1	75.97	14.6	0	0	47	1.032782	-28.558334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63071	1	20.36	2.04	0	0	47	1.0415262	-27.863674	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63072	1	0	0	0	0	47	1.0415872	-27.851999	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63073	1	20.36	4.11	0	0	47	1.0363932	-28.223958	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63074	1	0	0	0	0	47	1.0364807	-28.21291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63075	1	30	3.7	0	0	47	1.041009	-28.687913	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63076	1	26.05	6.97	0	0	47	1.0372391	-29.025609	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63077	1	0	0	0	0	47	1.0373839	-29.010456	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63078	1	16.84	5.89	0	95.39	47	1.0411807	-28.629719	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63079	1	0	0	0	0	47	1.0384831	-28.914747	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63080	1	30.23	8.93	0	0	47	1.0383318	-28.931029	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63081	1	38.53	10.86	0	0	47	1.0367464	-28.153129	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63082	1	38.53	17.1	0	0	47	1.0283407	-27.853967	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63083	1	51.92	19.37	0	0	47	1.037044	-28.459012	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63084	1	0	0	0	0	47	1.0373738	-28.432523	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63085	1	52.28	13.37	0	0	47	1.0321028	-28.011022	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63086	1	36.25	10.35	0	0	47	1.0383013	-28.942248	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63087	1	13.39	2.78	0	0	47	1.0343641	-28.17225	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63088	1	0	0	0	0	47	1.0308987	-27.688192	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63089	1	48.92	24.78	0	0	47	1.0305389	-27.71169	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63090	1	27.25	3.92	0	0	47	1.0415176	-26.405358	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63091	1	18.33	4.34	0	0	47	1.030255	-27.561495	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63092	1	0	0	0	0	47	1.0303456	-27.551553	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63093	1	15.44	1.83	0	0	47	1.0352439	-26.805584	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63094	1	18.33	1.85	0	0	47	1.0351726	-26.816795	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63095	1	0	0	0	0	47	1.0425609	-25.235377	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63096	1	0	0	0	0	47	1.0421258	-26.892298	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63097	1	52.73	20.21	0	0	47	1.042228	-25.265679	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63098	1	52.73	15.83	0	0	47	1.039943	-26.210073	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63099	1	41.25	3.32	0	0	47	1.0375626	-28.273925	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63100	1	48.54	5.75	0	0	47	1.0351231	-26.921303	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63101	1	0	0	0	0	47	1.0352912	-26.82597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63102	1	22.84	8.14	0	0	47	1.0351365	-26.839064	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63103	1	36.84	21.3	0	0	47	1.0371939	-27.245939	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63104	1	0	0	0	0	47	1.0433442	-26.727335	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63105	1	22.84	3.54	0	0	47	1.0432545	-26.740006	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63106	1	22.84	6.12	0	0	47	1.0391018	-26.964447	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63107	1	0	0	0	0	47	1.0392354	-26.951113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63108	1	15.44	2.21	0	0	47	1.0364419	-27.299613	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63109	1	17.09	2.86	0	0	47	1.0373177	-28.693507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63110	1	17.27	3.78	0	0	47	1.0370866	-28.166177	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63111	1	17.09	4.98	0	0	47	1.0359596	-29.080261	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63112	1	0	0	0	0	47	1.0360434	-29.071243	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63113	1	6.52	4.12	0	0	47	1.0376783	-27.996814	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63114	1	5.08	1.69	0	0	47	1.0407463	-28.268291	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63115	1	17.74	2.9	0	0	47	1.039365	-29.812724	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63116	1	17.74	2.54	0	0	47	1.0388231	-29.904233	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63117	1	17.74	3.07	0	0	47	1.0389392	-29.587597	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63118	1	22.85	6.39	0	0	47	1.0388076	-31.965023	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63119	1	0	0	0	0	47	1.0426265	-27.603944	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63120	1	0	0	0	0	47	1.0443901	-29.514869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63121	1	0	0	0	0	47	1.0446223	-32.05793	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63122	1	47.96	18.34	0	0	47	1.0422931	-27.630284	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63123	1	0	0	0	0	47	1.044566	-29.599357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63124	1	28.92	11.43	0	0	47	1.0369174	-31.721796	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63125	1	0	0	0	0	47	1.0352	-32.571113	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63126	1	7.29	1.9	0	0	47	1.0351623	-32.575427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63127	1	7.29	3.04	0	0	47	1.0355287	-33.114347	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63128	1	10.56	2.71	0	0	47	1.0354016	-30.509366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63129	1	0	0	0	0	47	1.0334569	-16.114195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63130	1	5.24	1.78	0	0	47	1.0334249	-16.117307	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63131	1	3.76	2.12	0	0	47	1.0298509	-15.538918	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63132	1	8.5	3.35	0	0	47	1.0426195	-14.398431	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63133	1	10.26	2.67	0	0	47	1.0291519	-16.771705	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63134	1	4.2	2.2	0	0	47	1.0376015	-15.353974	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63135	1	0	0	0	0	47	1.0434999	-9.52896	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63136	1	7.28	3.19	0	0	47	1.043453	-9.532688	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63137	2	0	0	0	0	47	1.041	-29.492044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63138	1	0	0	0	0	47	1.0408669	-29.529858	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63139	1	0	0	0	0	47	1.0365876	-23.054537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63140	2	0	0	0	0	47	1.054	-17.362798	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63141	2	0	0	0	0	47	1.054	-17.825014	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63142	1	0	0	0	0	47	1.036063	-23.13286	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63143	1	0	0	0	0	47	1.0365876	-23.054537	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63144	1	0	0	0	-40.1	47	1.0420001	-10.78625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63145	1	0	0	0	0	47	1.0477163	-10.969865	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63146	2	0	0	0	0	47	1.0415908	-7.705527	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63147	1	0	0	0	0	47	1.0421261	-10.858109	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63148	1	0	0	0	0	47	1.0420001	-10.78625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63149	1	0	0	0	0	47	1.034	-23.280191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63150	2	0	0	0	0	47	1.0342728	-23.252736	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63151	2	0	0	0	0	47	1.0368419	-22.996016	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63152	1	0	0	0	0	47	1.0342728	-23.252736	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63153	2	0	0	0	0	47	1.040237	-18.204659	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63154	2	0	0	0	0	47	1.0405	-16.658148	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63155	2	0	0	0	0	47	1.0395588	-17.519114	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63156	2	0	0	0	0	47	1.0355	-22.557754	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63157	2	0	0	0	0	47	1.038	-22.38118	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63158	1	0	0	0	0	47	1.0327939	-23.58822	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63159	1	0	0	0	0	47	1.034	-23.280191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63160	1	0	0	0	0	47	1.0405793	-25.846988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63161	1	0	0	0	0	47	1.0403261	-27.652284	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63162	2	0	0	0	0	47	1.0392184	-25.169336	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63163	2	0	0	0	0	47	1.0403261	-27.652284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63164	1	0	0	0	0	47	1.0412096	-25.787271	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63165	1	0	0	0	0	47	1.0405793	-25.846988	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63166	1	0	0	0	-68.97	47	1.0420001	-10.132632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63167	1	0	0	0	0	47	1.0431476	-10.069998	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63168	1	0	0	0	0	47	1.0427029	-10.09425	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63169	1	0	0	0	0	47	1.0427029	-10.09425	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63170	2	0	0	0	0	47	1.0466698	-6.521989	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63171	1	0	0	0	0	47	1.0421502	-10.260564	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63172	1	0	0	0	0	47	1.0420001	-10.132632	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63173	1	0	0	0	0	47	1.04331	-7.624133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63174	2	0	0	0	0	47	1.0417119	-6.74625	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63175	2	0	0	0	0	47	1.0434209	-7.680337	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63176	1	0	0	0	0	47	1.0434209	-7.680337	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63177	1	0	0	0	0	47	1.0433067	-7.630369	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63178	1	0	0	0	-414.01	47	1.039	-25.880776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63179	1	0	0	0	0	47	1.0425759	-27.952349	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63180	2	0	0	0	0	47	1.0487523	-23.738862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63181	2	0	0	0	0	47	1.0484999	-22.67669	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63182	2	0	0	0	0	47	1.053	-22.138372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63183	2	0	0	0	0	47	1.0454511	-24.497765	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63184	2	0	0	0	0	47	1.0484999	-23.254488	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63185	2	0	0	0	0	47	1.0484999	-23.058525	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63186	1	0	0	0	0	47	1.0397158	-26.493643	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63187	1	0	0	0	0	47	1.039	-25.880776	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63188	1	0	0	0	0	47	1.044	-17.847732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63189	1	0	0	0	0	47	1.0487129	-18.920036	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63190	2	0	0	0	0	47	1.0442856	-15.316182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63191	1	0	0	0	0	47	1.0436917	-17.980134	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63192	1	0	0	0	0	47	1.044	-17.847732	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63193	1	0	0	0	-33.3	47	1.0392911	-13.277368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63194	1	0	0	0	0	47	1.0447396	-14.149072	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63195	2	0	0	0	0	47	1.0392911	-13.277368	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63196	1	0	0	0	0	47	1.0398842	-13.239217	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63197	1	0	0	0	0	47	1.0392911	-13.277368	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63198	1	0	0	0	0	47	1.0376881	-27.282264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63199	2	0	0	0	0	47	1.064811	-26.494088	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63200	2	0	0	0	0	47	1.0376881	-27.282264	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63201	2	0	0	0	0	47	1.0550869	-26.818871	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63202	2	0	0	0	0	47	1.0555744	-26.77932	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63203	2	0	0	0	0	47	1.0546132	-26.879188	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63204	2	0	0	0	0	47	1.0376881	-27.282264	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63205	1	0	0	0	0	47	1.0375481	-27.291252	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63206	1	0	0	0	0	47	1.0376881	-27.282264	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63207	1	0	0	0	-128.39	47	1.0372427	-21.070296	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63208	1	0	0	0	0	47	1.0411578	-22.185314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63209	1	0	0	0	0	47	1.0411756	-24.237873	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63210	1	0	0	0	0	47	1.0411756	-24.237873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63211	1	0	0	0	0	47	1.0411756	-24.237873	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63212	1	0	0	0	0	47	1.0411756	-24.237873	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63213	2	0	0	0	0	47	1.0420001	-17.968097	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63214	1	0	0	0	0	47	1.0412286	-22.216282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63215	1	0	0	0	0	47	1.038063	-21.171131	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63216	1	0	0	0	-404.21	47	1.041	-14.186995	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63217	1	0	0	0	0	47	1.046143	-15.105195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63218	1	0	0	0	0	47	1.0471215	-14.013899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63219	2	0	0	0	0	47	1.046	-13.52364	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63220	2	0	0	0	0	47	1.0426964	-13.969135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63221	2	0	0	0	0	47	1.046	-13.382093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63222	1	0	0	0	0	47	1.0460431	-15.276775	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63223	1	0	0	0	0	47	1.046143	-15.105195	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63224	1	0	0	0	0	47	1.0392137	-25.315276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63225	2	0	0	0	0	47	1.0392137	-25.315276	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63226	2	0	0	0	0	47	1.0392137	-25.315276	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63227	1	0	0	0	0	47	1.0392137	-25.315276	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63228	2	0	0	0	0	47	1.0229538	-24.377092	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63229	2	0	0	0	0	47	1.0392137	-25.315276	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63230	1	0	0	0	0	47	1.0391237	-25.321191	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63231	1	0	0	0	0	47	1.0392137	-25.315276	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63232	1	0	0	0	-316.67	47	1.038	-25.344323	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63233	1	0	0	0	0	47	1.0435244	-27.0198	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63234	2	0	0	0	0	47	1.0475	-23.190979	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63235	2	0	0	0	0	47	1.0478496	-22.552784	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63236	2	0	0	0	0	47	1.0470233	-22.813817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63237	1	0	0	0	0	47	1.0393916	-25.60443	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63238	1	0	0	0	0	47	1.038	-25.344323	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63239	1	0	0	0	0	47	1.0460978	-14.981473	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63240	1	0	0	0	0	47	1.0414939	-14.032477	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63241	1	0	0	0	0	47	1.0430434	-14.359468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63242	1	0	0	0	0	47	1.0430434	-14.359468	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63243	2	0	0	0	0	47	1.045	-13.23476	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63244	2	0	0	0	0	47	1.045	-12.978944	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63245	2	0	0	0	0	47	1.0470001	-14.068123	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63246	1	0	0	0	0	47	1.0457069	-15.211496	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63247	1	0	0	0	0	47	1.0460978	-14.981473	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63248	1	0	0	0	0	47	1.0362613	-18.106784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63249	2	0	0	0	0	47	1.0362613	-18.106784	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63250	1	0	0	0	0	47	1.0362613	-18.106784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63251	1	0	0	0	0	47	1.0362613	-18.106784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63252	1	0	0	0	-852.58	47	1.041	-15.182733	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63253	1	0	0	0	0	47	1.0434519	-18.094275	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63254	1	0	0	0	0	47	1.0424136	-21.497579	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63255	1	0	0	0	0	47	1.0417223	-16.433546	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63256	1	0	0	0	0	47	1.0417223	-16.433546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63257	2	0	0	0	0	47	1.0631643	-13.052929	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63258	2	0	0	0	0	47	1.0641238	-12.824066	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63259	2	0	0	0	0	47	1.0632831	-13.032054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63260	1	0	0	0	0	47	1.0450132	-15.873091	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63261	1	0	0	0	0	47	1.041	-15.182733	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63262	2	0	0	0	0	47	1.0368329	-26.017144	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63263	2	0	0	0	0	47	1.0399473	-27.391174	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63264	1	0	0	0	-80.92	47	1.0368271	-25.978295	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63265	1	0	0	0	0	47	1.0368329	-26.017144	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63266	1	0	0	0	0	47	1.0420001	-25.214096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63267	2	0	0	0	0	47	1.0452667	-21.824072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63268	2	0	0	0	0	47	1.0445998	-22.71997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63269	1	0	0	0	0	47	1.039839	-25.716313	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63270	1	0	0	0	0	47	1.0420001	-25.214096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63271	2	0	0	0	0	47	1.0376759	-25.796844	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63272	1	0	0	0	0	47	1.0376292	-25.827442	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63273	2	0	0	0	0	47	1.0424764	-15.727005	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63274	2	0	0	0	0	47	1.0413927	-18.533127	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63275	2	0	0	0	0	47	1.0391421	-22.68434	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63276	1	0	0	0	0	47	1.0411175	-18.652847	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63277	1	0	0	0	-1065.68	47	1.041138	-15.573424	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63278	1	0	0	0	0	47	1.0500892	-26.484198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63279	1	0	0	0	0	47	1.0461844	-29.256682	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63280	2	0	0	0	0	47	1.018	-25.893842	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63281	2	0	0	0	0	47	1.018	-25.55617	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63282	2	0	0	0	0	47	1.018	-25.769608	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63283	1	0	0	0	0	47	1.0506312	-26.41967	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63284	1	0	0	0	0	47	1.0500892	-26.484198	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63285	2	0	0	0	0	47	1.0443779	-6.09862	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63286	1	0	0	0	0	47	1.0442572	-6.151991	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63287	1	0	0	0	0	47	1.0432532	-7.966334	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63288	2	0	0	0	0	47	1.0261547	-1.970852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63289	1	0	0	0	0	47	1.0432759	-8.046901	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63290	2	0	0	0	0	47	1.0417379	-13.705003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63291	2	0	0	0	0	47	1.04	-10.295684	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63292	2	0	0	0	0	47	1.04	-10.295684	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63293	1	0	0	0	0	47	1.042618	-14.455866	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63294	1	0	0	0	0	47	1.0415668	-13.792107	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63295	1	0	0	0	0	47	1.0417379	-13.705003	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63296	1	0	0	0	-65.67	47	1.0412639	-18.452319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63297	1	0	0	0	0	47	1.0403326	-20.118655	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63298	1	0	0	0	0	47	1.0401958	-21.062813	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63299	1	0	0	0	0	47	1.0401958	-21.062813	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63300	2	0	0	0	0	47	1.0412639	-18.452319	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63301	1	0	0	0	0	47	1.0426547	-18.342316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63302	1	0	0	0	0	47	1.0412639	-18.452319	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63303	1	0	0	0	-131.92	47	1.0376022	-28.299733	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63304	1	0	0	0	0	47	1.0421659	-29.072383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63305	1	0	0	0	0	47	1.0410635	-29.510144	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63306	2	0	0	0	0	47	1.043	-27.054129	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63307	2	0	0	0	0	47	1.043	-27.23878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63308	2	0	0	0	0	47	1.045	-26.213954	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63309	2	0	0	0	0	47	1.043	-26.916509	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63310	1	0	0	0	0	47	1.0421738	-29.129989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63311	1	0	0	0	0	47	1.0421659	-29.072383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63312	1	0	0	0	0	47	1.0381423	-29.728717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63313	2	0	0	0	0	47	1.04	-28.890439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63314	2	0	0	0	0	47	1.04	-28.890439	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63315	1	0	0	0	0	47	1.0379906	-29.802043	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63316	2	0	0	0	0	47	1.0380654	-29.780627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63317	2	0	0	0	0	47	1.04	-28.614451	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63318	1	0	0	0	0	47	1.0380654	-29.780627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63319	1	0	0	0	0	47	1.0380489	-29.746838	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63320	1	0	0	0	0	47	1.0381423	-29.728717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63321	1	0	0	0	-750.81	47	1.0448753	-22.459583	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63322	1	0	0	0	0	47	1.0424947	-25.471487	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63323	1	0	0	0	0	47	1.0419165	-27.295232	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63324	2	0	0	0	0	47	1.0448753	-22.459583	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63325	2	0	0	0	0	47	1.0142532	-21.440663	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63326	2	0	0	0	0	47	1.0140939	-21.287619	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63327	1	0	0	0	0	47	1.0413439	-25.734801	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63328	1	0	0	0	0	47	1.0488728	-22.439913	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63329	2	0	0	0	0	47	1.0379431	-23.261039	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63330	2	0	0	0	0	47	1.037845	-25.087501	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63331	1	0	0	0	-62.96	47	1.0382721	-23.17483	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63332	1	0	0	0	0	47	1.0379431	-23.261039	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63333	1	0	0	0	-352.17	47	1.041	-17.362476	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63334	1	0	0	0	0	47	1.0388738	-15.883514	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63335	1	0	0	0	0	47	1.0422388	-18.22641	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63336	1	0	0	0	0	47	1.0370315	-13.741727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63337	1	0	0	0	0	47	1.0370315	-13.741727	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63338	2	0	0	0	0	47	1.0452331	-16.273093	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63339	1	0	0	0	0	47	1.0397194	-15.618735	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63340	1	0	0	0	0	47	1.0433302	-17.782414	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63341	1	0	0	0	0	47	1.0461801	-5.061403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63342	1	0	0	0	0	47	1.0461699	-7.401891	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63343	2	0	0	0	0	47	1.0440003	-4.192638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63344	1	0	0	0	0	47	1.0465302	-5.020556	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63345	1	0	0	0	0	47	1.0461801	-5.061403	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63346	1	0	0	0	0	47	1.0466627	-18.349275	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63347	2	0	0	0	0	47	1.0045	-14.203269	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63348	1	0	0	0	0	47	1.0465261	-18.411693	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63349	2	0	0	0	0	47	1.0429745	-5.468149	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63350	1	0	0	0	0	47	1.0428383	-5.528427	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63351	1	0	0	0	0	47	1.0520378	-8.110119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63352	1	0	0	0	0	47	1.0462208	-7.207564	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63353	2	0	0	0	0	47	1.0468329	-6.09863	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63354	2	0	0	0	0	47	1.045	-5.007756	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63355	1	0	0	0	0	47	1.0520312	-8.221274	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63356	1	0	0	0	0	47	1.0520378	-8.110119	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63357	1	0	0	0	0	47	1.0470001	-24.085717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63358	2	0	0	0	0	47	1.0135	-17.37031	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63359	2	0	0	0	0	47	1.0135	-18.945309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63360	2	0	0	0	0	47	1.0140212	-20.024543	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63361	2	0	0	0	0	47	1.0135	-19.04333	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63362	1	0	0	0	0	47	1.0441069	-24.341075	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63363	1	0	0	0	0	47	1.0470001	-24.085717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63364	1	0	0	0	0	47	1.0505371	-13.261717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63365	2	0	0	0	0	47	1.0505371	-13.261717	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63366	2	0	0	0	0	47	1.0505371	-13.261717	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63367	1	0	0	0	0	47	1.0505371	-13.261717	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63368	2	0	0	0	0	47	1.0045	-7.674944	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63369	2	0	0	0	0	47	1.0045	-6.501553	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63370	2	0	0	0	0	47	1.0505371	-13.261717	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63371	1	0	0	0	0	47	1.0501174	-13.359341	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63372	1	0	0	0	0	47	1.0505371	-13.261717	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63373	1	0	0	0	-841.41	47	1.0420001	-21.78328	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63374	1	0	0	0	0	47	1.0419164	-24.638065	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63375	1	0	0	0	0	47	1.041628	-27.876007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63376	2	0	0	0	0	47	1.0515	-21.233852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63377	2	0	0	0	0	47	1.0535218	-20.833476	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63378	2	0	0	0	0	47	1.056	-20.475938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63379	2	0	0	0	0	47	1.0557282	-20.391427	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63380	2	0	0	0	0	47	1.056	-20.365858	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63381	2	0	0	0	0	47	1.0515	-21.224856	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63382	1	0	0	0	0	47	1.0477452	-22.115475	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63383	1	0	0	0	0	47	1.0415028	-24.962329	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63384	2	0	0	0	0	47	1.0369999	-24.948871	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63385	1	0	0	0	0	47	1.0364984	-25.012035	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63386	1	0	0	0	0	47	1.0446351	-25.09265	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63387	1	0	0	0	0	47	1.0425664	-27.70267	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63388	2	0	0	0	0	47	1.0443239	-24.546628	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63389	2	0	0	0	0	47	1.0446969	-25.123469	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63390	1	0	0	0	0	47	1.0446969	-25.123469	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63391	2	0	0	0	0	47	1.002	-24.307003	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63392	1	0	0	0	0	47	1.0449249	-25.043012	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63393	1	0	0	0	0	47	1.0446351	-25.09265	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63394	1	0	0	0	0	47	1.0443862	-20.345639	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63395	1	0	0	0	0	47	1.0418072	-21.700156	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63396	2	0	0	0	0	47	1.0386087	-18.201132	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63397	1	0	0	0	0	47	1.0446211	-20.390721	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63398	1	0	0	0	0	47	1.0443862	-20.345639	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63399	1	0	0	0	71.35	47	1.0446577	-23.651574	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63400	1	0	0	0	0	47	1.0467143	-26.774941	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63401	1	0	0	0	0	47	1.0443131	-26.018763	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63402	1	0	0	0	0	47	1.0499256	-26.900715	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63403	2	0	0	0	0	47	1.0446577	-23.651574	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63404	2	0	0	0	0	47	1.0446577	-23.651574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63405	1	0	0	0	0	47	1.0436066	-25.929925	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63406	1	0	0	0	0	47	1.0471256	-23.241145	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63407	1	0	0	0	0	47	1.0386472	-8.600164	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63408	2	0	0	0	0	47	1.026	-3.85059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63409	1	0	0	0	0	47	1.0386494	-8.732849	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63410	1	0	0	0	0	47	1.0481136	-22.825177	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63411	2	0	0	0	0	47	1.0454458	-23.89958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63412	1	0	0	0	0	47	1.0379758	-25.933528	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63413	1	0	0	0	0	47	1.0483549	-22.786425	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63414	1	0	0	0	0	47	1.0452933	-23.969165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63415	2	0	0	0	0	47	1.0441404	-8.147366	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63416	1	0	0	0	0	47	1.0440976	-8.169196	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63417	2	0	0	0	0	47	1.043	-23.115844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63418	1	0	0	0	0	47	1.0366334	-25.691138	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63419	1	0	0	0	0	47	1.0432575	-23.139918	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63420	1	0	0	0	0	47	1.043	-23.115844	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63421	1	0	0	0	0	47	1.0507898	-7.778409	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63422	2	0	0	0	0	47	1.0442059	-4.898366	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63423	1	0	0	0	0	47	1.0507732	-7.841218	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63424	1	0	0	0	-238.29	47	1.0463393	-8.617878	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63425	1	0	0	0	0	47	1.0486637	-8.588625	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63426	1	0	0	0	0	47	1.0476186	-8.895833	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63427	1	0	0	0	0	47	1.0470914	-9.054474	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63428	1	0	0	0	0	47	1.0470914	-9.054474	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63429	2	0	0	0	0	47	1.0555	-8.186128	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63430	2	0	0	0	0	47	1.0555	-7.965665	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63431	2	0	0	0	0	47	1.0555	-7.86703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63432	2	0	0	0	0	47	1.0476186	-8.895833	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63433	2	0	0	0	0	47	1.0476186	-8.895833	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63434	2	0	0	0	0	47	1.0463393	-8.617878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63435	2	0	0	0	0	47	1.0463393	-8.617878	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63436	1	0	0	0	0	47	1.0491098	-8.566782	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63437	1	0	0	0	0	47	1.0473526	-8.810123	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63438	1	0	0	0	0	47	1.041	-26.799216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63439	2	0	0	0	0	47	1.0575838	-21.558699	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63440	2	0	0	0	0	47	1.0585001	-23.150297	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63441	1	0	0	0	0	47	1.0397801	-26.994108	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63442	1	0	0	0	0	47	1.041	-26.799216	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63443	1	0	0	0	0	47	1.0436957	-17.960731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63444	1	0	0	0	0	47	1.0492611	-18.159485	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63445	2	0	0	0	0	47	1.045	-16.17682	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63446	1	0	0	0	0	47	1.0435372	-18.010819	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63447	1	0	0	0	0	47	1.0436957	-17.960731	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63448	1	0	0	0	0	47	1.053	-20.852496	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63449	1	0	0	0	0	47	1.0569482	-22.555662	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63450	1	0	0	0	0	47	1.0487223	-22.424926	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63451	1	0	0	0	0	47	1.0468898	-23.659684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63452	2	0	0	0	0	47	1.053	-20.852496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63453	2	0	0	0	0	47	1.0495734	-20.215519	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63454	1	0	0	0	0	47	1.0569326	-23.251416	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63455	1	0	0	0	0	47	1.0543106	-20.220514	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63456	2	0	0	0	0	47	1.0359394	-17.862289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63457	1	0	0	0	0	47	1.0384737	-19.598178	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63458	1	0	0	0	-161.35	47	1.0355573	-17.823388	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63459	1	0	0	0	0	47	1.0359394	-17.862289	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63460	2	0	0	0	0	47	1.0465164	-15.130979	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63461	1	0	0	0	0	47	1.0481856	-17.133936	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63462	1	0	0	0	0	47	1.0487802	-19.018116	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63463	1	0	0	0	-263.25	47	1.0460327	-15.007638	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63464	1	0	0	0	0	47	1.04765	-17.28398	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63465	2	0	0	0	0	47	1.0420001	-26.24993	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63466	1	0	0	0	0	47	1.0414159	-26.350137	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63467	1	0	0	0	0	47	1.041337	-27.690848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63468	2	0	0	0	0	47	1.054	-23.819043	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63469	2	0	0	0	0	47	1.045332	-27.16408	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63470	1	0	0	0	0	47	1.0410979	-27.721203	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63471	1	0	0	0	0	47	1.041337	-27.690848	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63472	1	0	0	0	-297.57	47	1.0432229	-8.683093	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63473	1	0	0	0	0	47	1.0458356	-8.797316	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63474	1	0	0	0	0	47	1.0441337	-8.473704	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63475	2	0	0	0	0	47	1.0072503	-8.237821	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63476	2	0	0	0	0	47	1.0021289	-7.995601	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63477	1	0	0	0	0	47	1.0451551	-8.801215	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63478	1	0	0	0	0	47	1.0432229	-8.683093	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63479	1	0	0	0	-475.86	47	1.0465091	-23.605756	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63480	1	0	0	0	0	47	1.0426365	-26.327795	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63481	1	0	0	0	0	47	1.0456011	-26.734448	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63482	1	0	0	0	0	47	1.0475998	-28.560131	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63483	1	0	0	0	0	47	1.0411113	-29.491552	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63484	1	0	0	0	0	47	1.0411113	-29.491552	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63485	2	0	0	0	0	47	1.0134124	-22.879111	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63486	2	0	0	0	0	47	1.0113666	-22.677063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63487	1	0	0	0	0	47	1.0431771	-26.668311	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63488	1	0	0	0	0	47	1.0495768	-23.210419	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63489	1	0	0	0	0	47	1.053	-25.667784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63490	2	0	0	0	0	47	1.0049255	-19.626095	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63491	1	0	0	0	0	47	1.0515366	-25.918784	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63492	1	0	0	0	0	47	1.0422214	-14.420786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63493	1	0	0	0	0	47	1.0409598	-16.242096	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63494	2	0	0	0	0	47	1.0407808	-11.51359	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63495	1	0	0	0	0	47	1.0426404	-14.419937	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63496	1	0	0	0	0	47	1.0422214	-14.420786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63497	1	0	0	0	0	47	1.0422101	-21.516007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63498	2	0	0	0	0	47	1.0399089	-19.975297	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63499	1	0	0	0	0	47	1.0421981	-21.530629	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63500	1	0	0	0	0	47	1.0422101	-21.516007	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63501	1	0	0	0	-586.95	47	1.045	-18.943137	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63502	1	0	0	0	0	47	1.0507039	-20.889151	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63503	1	0	0	0	0	47	1.0508917	-22.073295	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63504	2	0	0	0	0	47	1.05	-17.880406	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63505	2	0	0	0	0	47	1.05	-17.671608	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63506	2	0	0	0	0	47	1.05	-17.924584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63507	2	0	0	0	0	47	1.0487621	-18.041739	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63508	2	0	0	0	0	47	1.05	-17.844943	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63509	2	0	0	0	0	47	1.0488224	-18.025048	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63510	1	0	0	0	0	47	1.0498081	-21.06434	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63511	1	0	0	0	0	47	1.0460178	-19.511312	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63512	1	0	0	0	0	47	1.0406117	-25.929594	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63513	2	0	0	0	0	47	1.063	-21.228794	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63514	1	0	0	0	0	47	1.040349	-25.963525	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63515	1	0	0	0	0	47	1.0370534	-27.019982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63516	2	0	0	0	0	47	1.0479163	-23.499633	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63517	1	0	0	0	0	47	1.0370173	-27.043044	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63518	1	0	0	0	0	47	1.0370534	-27.019982	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63519	1	0	0	0	-581.49	47	1.041	-15.887783	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63520	1	0	0	0	0	47	1.0416575	-18.785155	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63521	1	0	0	0	0	47	1.0393931	-23.287816	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63522	2	0	0	0	0	47	1.0440267	-15.041004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63523	2	0	0	0	0	47	1.0447784	-14.818705	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63524	2	0	0	0	0	47	1.0457043	-14.537824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63525	2	0	0	0	0	47	1.046	-14.887486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63526	2	0	0	0	0	47	1.046	-14.574111	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63527	2	0	0	0	0	47	1.046	-15.153731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63528	1	0	0	0	0	47	1.042945	-16.280292	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63529	1	0	0	0	0	47	1.0406837	-19.110376	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63530	1	0	0	0	-325.26	47	1.046	-21.851861	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63531	1	0	0	0	0	47	1.0458937	-24.550952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63532	1	0	0	0	0	47	1.0452487	-26.863507	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63533	2	0	0	0	0	47	1.036814	-21.260727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63534	2	0	0	0	0	47	1.0375	-21.076889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63535	2	0	0	0	0	47	1.0331755	-20.82164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63536	2	0	0	0	0	47	1.0375	-21.294618	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63537	2	0	0	0	0	47	1.0318503	-21.037355	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63538	2	0	0	0	0	47	1.0366553	-21.289413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63539	1	0	0	0	0	47	1.0446216	-24.754472	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63540	1	0	0	0	0	47	1.0458937	-24.550952	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63541	1	0	0	0	35.31	47	1.0441911	-25.537614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63542	1	0	0	0	0	47	1.0380286	-27.515046	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63543	2	0	0	0	0	47	1.0625	-24.133235	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63544	1	0	0	0	0	47	1.0440402	-25.504623	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63545	1	0	0	0	0	47	1.0441911	-25.537614	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63546	2	0	0	0	0	47	1.0420001	-14.142223	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63547	1	0	0	0	0	47	1.0415675	-14.187407	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63548	1	0	0	0	-638.87	47	1.0420001	-9.581402	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63549	1	0	0	0	0	47	1.0454263	-10.81491	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63550	1	0	0	0	0	47	1.0385632	-10.128708	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63551	2	0	0	0	0	47	1.0504117	-8.807066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63552	1	0	0	0	0	47	1.0490565	-9.647862	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63553	1	0	0	0	0	47	1.0420001	-9.581402	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63554	1	0	0	0	-60.59	47	1.0393034	-10.958671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63555	1	0	0	0	0	47	1.0382244	-12.1114	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63556	2	0	0	0	0	47	1.0393034	-10.958671	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63557	1	0	0	0	0	47	1.0402408	-10.912263	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63558	1	0	0	0	0	47	1.0393034	-10.958671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63559	1	0	0	0	0	47	1.0415154	-13.802383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63560	2	0	0	0	0	47	1.0100204	-10.480952	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63561	2	0	0	0	0	47	1.0108764	-10.658157	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63562	1	0	0	0	0	47	1.041467	-13.852294	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63563	1	0	0	0	0	47	1.0415154	-13.802383	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63564	1	0	0	0	0	47	1.0369999	-18.358288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63565	1	0	0	0	0	47	1.0369629	-22.814133	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63566	2	0	0	0	0	47	1.0309565	-15.42895	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63567	2	0	0	0	0	47	1.0298761	-14.669534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63568	2	0	0	0	0	47	1.0329744	-16.222559	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63569	1	0	0	0	0	47	1.0371699	-18.749492	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63570	1	0	0	0	0	47	1.0369999	-18.358288	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63571	1	0	0	0	0	47	1.0385251	-14.731664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63572	2	0	0	0	0	47	1.0221236	-8.934644	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63573	1	0	0	0	0	47	1.0385759	-14.792684	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63574	1	0	0	0	0	47	1.0385251	-14.731664	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63575	2	0	0	0	0	47	1.043	-9.817118	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63576	1	0	0	0	0	47	1.042908	-9.874691	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63577	1	0	0	0	0	47	1.0394184	-30.124398	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63578	1	0	0	0	0	47	1.0426577	-30.895656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63579	1	0	0	0	0	47	1.0440551	-32.503465	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63580	2	0	0	0	0	47	1.04	-29.823149	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63581	2	0	0	0	0	47	1.04	-29.823149	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63582	1	0	0	0	0	47	1.0395217	-30.084781	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63583	2	0	0	0	0	47	1.0425	-29.343712	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63584	2	0	0	0	0	47	1.0442342	-29.459131	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63585	2	0	0	0	0	47	1.0425	-29.657213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63586	1	0	0	0	0	47	1.042421	-30.931414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63587	1	0	0	0	0	47	1.0395672	-30.139084	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63588	1	0	0	0	0	47	1.0531443	-8.871485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63589	1	0	0	0	0	47	1.0504438	-8.170426	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63590	2	0	0	0	0	47	1.0531443	-8.871485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63591	1	0	0	0	0	47	1.0531791	-8.915546	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63592	1	0	0	0	0	47	1.0531443	-8.871485	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63593	1	0	0	0	43.99	47	1.0383651	-25.122957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63594	2	0	0	0	0	47	1.04	-22.584808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63595	2	0	0	0	0	47	1.04	-22.584808	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63596	1	0	0	0	0	47	1.0384951	-24.701488	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63597	1	0	0	0	0	47	1.0376693	-25.162603	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63598	1	0	0	0	0	47	1.0383651	-25.122957	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63599	1	0	0	0	0	47	1.0543751	-23.86328	765	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63600	1	0	0	0	0	47	1.0539251	-25.618671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63601	1	0	0	0	0	47	1.0496704	-27.601512	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63602	1	0	0	0	0	47	1.053969	-26.068542	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63603	1	0	0	0	0	47	1.053969	-26.068542	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63604	2	0	0	0	0	47	1.0543751	-23.86328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63605	2	0	0	0	0	47	1.0543751	-23.86328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63606	1	0	0	0	0	47	1.0524633	-26.003736	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63607	1	0	0	0	0	47	1.0539251	-25.618671	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63608	1	13.61	0.77	0	0	48	1.0395513	-40.005807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63609	1	12.77	4.06	0	0	48	1.0392514	-40.195867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63610	1	12.77	4.88	0	0	48	1.0409718	-40.120006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63611	1	2.96	1.21	0	0	48	1.0119248	-44.490847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63612	1	3.39	0.91	0	0	48	1.0363411	-40.636627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63613	1	0	0	0	0	48	1.0363575	-40.63475	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63614	1	6.48	4.42	0	0	48	1.0235747	-41.753216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63615	1	9.01	1.74	0	0	48	1.0120093	-43.002325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63616	1	9.28	4.08	0	0	48	1.0095437	-43.155646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63617	1	10.85	13.19	0	0	48	1.0089435	-43.275072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63618	1	1.42	0.5	0	0	48	1.0204226	-45.698293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63619	1	5.2	1.8	0	0	48	1.0147473	-42.530669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63620	1	0	0	0	0	48	1.0450223	-42.252585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63621	1	0	0	0	0	48	1.0472679	-43.739462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63622	1	5.79	0.79	0	0	48	1.0450013	-42.255533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63623	1	5.78	1.48	0	0	48	1.0341169	-46.776497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63624	1	0	0	0	0	48	1.0412289	-47.607096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63625	1	0	0	0	0	48	1.0344707	-47.416436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63626	1	14.68	3.21	0	0	48	1.0411555	-47.615117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63627	1	2.6	0.59	0	0	48	1.0350566	-49.061162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63628	1	3.04	0.43	0	0	48	1.0361906	-46.861267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63629	1	0	0	0	92.25	48	1.0473161	-50.416113	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63630	1	0	0	0	0	48	1.0527458	-50.842414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63631	1	16.72	3.63	0	0	48	1.0472391	-50.425761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63632	1	15.54	5.86	0	0	48	1.0363386	-52.445792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63633	1	0	0	0	0	48	1.0502564	-51.063557	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63634	1	0	0	0	0	48	1.0468535	-51.749928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63635	1	16.13	3.79	0	0	48	1.0501712	-51.072448	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63636	1	0	0	0	0	48	1.0469799	-49.752932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63637	1	6.64	0.53	0	0	48	1.0469581	-49.756552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63638	1	0	0	0	0	48	1.0475912	-48.792582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63639	1	0	0	0	0	48	1.0499304	-50.052633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63640	1	0	0	0	0	48	1.0490533	-49.611898	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63641	1	0	0	0	0	48	1.0490533	-49.611898	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63642	1	7.09	1.21	0	0	48	1.0475609	-48.796601	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63643	1	0	0	0	0	48	1.0369452	-47.822327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63644	1	8.24	3.65	0	0	48	1.0406425	-49.444819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63645	1	0	0	0	0	48	1.0370266	-47.807698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63646	1	4.87	0.43	0	0	48	1.0461843	-50.903278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63647	1	0	0	0	0	48	1.0462012	-50.900509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63648	1	3.86	1.83	0	0	48	1.0434855	-52.048736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63649	1	0	0	0	0	48	1.0511011	-51.153771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63650	1	0	0	0	0	48	1.047029	-51.579552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63651	1	7.25	0.93	0	0	48	1.0510758	-51.157832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63652	1	5.07	0.8	0	0	48	1.04171	-51.002208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63653	1	0	0	0	0	48	1.0393651	-51.739403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63654	1	3.81	0.66	0	0	48	1.0393486	-51.74165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63655	1	4.27	0.34	0	0	48	1.044507	-50.241613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63656	1	0	0	0	0	48	1.0445203	-50.239037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63657	1	1.92	0.53	0	0	48	1.0436984	-33.455424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63658	1	0	0	0	-13.63	48	1.0389056	-32.779469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63659	1	3.04	0.98	0	0	48	1.0460357	-32.945009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63660	1	0	0	0	0	48	1.0390741	-32.779852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63661	1	1.87	0.23	0	0	48	1.0473437	-32.941519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63662	1	3.55	0.58	0	0	48	1.0461007	-32.76807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63663	1	3.28	1.52	0	0	48	1.0438681	-33.329765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63664	1	0	0	0	0	48	1.0440087	-33.325276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63665	1	2.83	0.82	0	0	48	1.0439929	-33.326856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63666	1	4.42	0.54	0	0	48	1.0370228	-38.913654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63667	1	3.12	0.8	0	0	48	1.0372559	-38.190989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63668	1	3.6	1.49	0	0	48	1.0366957	-38.430852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63669	1	4.41	1.11	0	0	48	1.0365373	-38.14599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63670	1	16.69	3.17	0	0	48	1.0326209	-39.268079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63671	1	0	0	0	0	48	1.0383839	-38.643006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63672	1	0	0	0	0	48	1.0359208	-39.0558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63673	1	16.69	6.62	0	0	48	1.038267	-38.652759	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63674	1	0	0	0	0	48	1.0389446	-37.778878	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63675	1	16.69	4.26	0	0	48	1.0383913	-38.603491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63676	1	0	0	0	0	48	1.0390492	-37.770883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63677	1	18.48	3.7	0	0	48	1.0388636	-37.669169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63678	1	0	0	0	0	48	1.0389442	-37.65894	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63679	1	3.63	0.54	0	0	48	1.0354739	-39.811111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63680	1	0	0	0	0	48	1.0354874	-39.809186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63681	1	0	0	0	0	48	1.041395	-39.419479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63682	1	7.27	0.6	0	0	48	1.0365395	-39.861574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63683	1	0	0	0	0	48	1.0414468	-39.416475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63684	1	0	0	0	0	48	1.0365289	-39.348756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63685	1	2.74	0.84	0	0	48	1.0365123	-39.350302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63686	1	2.86	1.06	0	0	48	1.0311224	-39.941804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63687	1	6.84	4.1	0	0	48	1.0357018	-40.204227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63688	1	0	0	0	0	48	1.0348405	-40.426621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63689	1	0	0	0	0	48	1.0348405	-40.426621	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63690	1	0	0	0	0	48	1.0348405	-40.426621	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63691	1	0	0	0	0	48	1.0348405	-40.426621	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63692	1	6.4	3.04	0	0	48	1.034795	-40.429971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63693	1	0	0	0	0	48	1.0348902	-40.423105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63694	1	16.83	3.63	0	0	48	0.9998433	-43.229447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63695	1	14.3	5.37	0	0	48	1.03035	-44.677404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63696	1	14.2	6.43	0	0	48	1.0013341	-43.070907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63697	1	2.89	0.9	0	0	48	1.028155	-41.105316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63698	1	0	0	0	0	48	1.02817	-41.103748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63699	1	6.72	0.83	0	0	48	1.0382924	-46.333287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63700	1	0	0	0	0	48	1.039593	-45.585309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63701	1	0	0	0	0	48	1.0383821	-46.323232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63702	1	10.91	3.02	0	0	48	1.0067256	-50.911626	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63703	1	0	0	0	0	48	1.0374932	-46.203428	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63704	1	0	0	0	0	48	1.0396525	-45.576422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63705	1	0	0	0	0	48	1.039593	-45.585309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63706	1	0	0	0	0	48	1.0415244	-45.605665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63707	1	0	0	0	0	48	1.0409781	-46.084297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63708	1	9.97	2.27	0	0	48	1.0414739	-45.611182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63709	1	6.5	1.49	0	0	48	1.0387117	-46.242061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63710	1	0	0	0	0	48	1.0468141	-50.369099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63711	1	3.74	1.05	0	0	48	1.0467928	-50.371131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63712	1	0	0	0	0	48	1.0365824	-34.262185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63713	1	0	0	0	0	48	1.0384281	-37.199603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63714	1	15.63	6.68	0	0	48	1.0364701	-34.271317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63715	1	0	0	0	0	48	1.0425914	-34.072215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63716	1	0	0	0	0	48	1.0304743	-36.576836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63717	1	15.55	6.32	0	0	48	0.9861344	-42.131071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63718	1	0	0	0	0	48	1.030207	-37.106581	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63719	1	0	0	0	0	48	1.042828	-34.047864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63720	1	15.89	7.67	0	0	48	1.0266176	-36.878404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63721	1	3.21	1.04	0	0	48	1.0302307	-35.178364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63722	1	15.7	3.18	0	0	48	1.040158	-35.323163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63723	1	0	0	0	0	48	1.0343093	-35.93824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63724	1	15.7	3.96	0	0	48	1.0342351	-35.946679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63725	1	0	0	0	0	48	1.0435163	-33.606764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63726	1	0	0	0	0	48	1.0459593	-34.192432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63727	1	18.76	4.42	0	0	48	1.0434258	-33.6162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63728	1	0	0	0	0	48	1.0367405	-36.232546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63729	1	4.3	0.34	0	0	48	1.0367272	-36.235194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63730	1	0	0	0	0	48	1.0317799	-38.144789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63731	1	3.11	0.82	0	0	48	1.0317625	-38.146528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63732	1	1.56	0.01	0	0	48	1.0380651	-37.256277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63733	1	0	0	0	0	48	1.0434029	-32.75616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63734	1	0	0	0	0	48	1.0504655	-34.496848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63735	1	8.26	1.76	0	0	48	1.0433609	-32.760657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63736	1	0	0	0	0	48	1.0486466	-34.903323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63737	1	3.84	1.15	0	0	48	1.0486256	-34.905337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63738	1	0	0	0	0	48	1.0426095	-34.35024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63739	1	0	0	0	0	48	1.036306	-36.400625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63740	1	15.69	3.21	0	0	48	1.0123671	-42.175945	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63741	1	0	0	0	0	48	1.0409464	-36.727245	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63742	1	0	0	0	0	48	1.042667	-34.338741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63743	1	0	0	0	0	48	1.0426095	-34.35024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63744	1	0	0	0	0	48	1.0418091	-34.513844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63745	1	0	0	0	0	48	1.0410533	-36.37353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63746	1	15.23	3.19	0	0	48	1.0417436	-34.522864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63747	1	0	0	0	0	48	1.037901	-36.744349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63748	1	15.23	3.38	0	0	48	1.0378195	-36.753177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63749	1	15.23	6.11	0	1.6	48	1.0368033	-36.48161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63750	1	0	0	0	0	48	1.0296687	-36.072542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63751	1	4.28	1.5	0	0	48	1.0296407	-36.074862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63752	1	1.97	0.33	0	0	48	1.0328597	-36.722699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63753	1	19.93	0.7	0	0	48	1.0403485	-36.418653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63754	1	0	0	0	0	48	1.0370358	-34.795348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63755	1	20.52	8.64	0	0	48	1.0405717	-36.364837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63756	1	0	0	0	0	48	1.0372086	-34.783734	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63757	1	0	0	0	0	48	1.0391018	-35.332316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63758	1	0	0	0	0	48	1.0415002	-36.067159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63759	1	19.6	2.96	0	0	48	1.0390261	-35.34261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63760	1	0	0	0	-35.21	48	1.0409896	-32.850618	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63761	1	0	0	0	0	48	1.0420087	-34.211111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63762	1	0	0	0	0	48	1.0436152	-35.831295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63763	1	22.52	6.23	0	0	48	1.0418064	-34.293418	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63764	1	0	0	0	0	48	1.0418144	-32.754298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63765	1	2.55	0.39	0	0	48	1.0326731	-37.518169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63766	1	7.21	1.08	0	0	48	1.0298421	-36.580086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63767	1	0	0	0	0	48	1.0299944	-36.431703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63768	1	7.21	2.78	0	0	48	1.0299449	-36.4355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63769	1	7.21	3.22	0	0	48	1.0292146	-36.548903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63770	1	5.66	0.63	0	0	48	1.0386455	-35.679653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63771	1	3.91	0.36	0	0	48	1.0418087	-34.991466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63772	1	0	0	0	0	48	1.0368845	-36.344537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63773	1	3.67	1.88	0	0	48	1.0368545	-36.346578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63774	1	1.65	0.28	0	0	48	1.0349464	-39.198758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63775	1	1.79	0.07	0	0	48	1.0359618	-39.509262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63776	1	3.96	0.98	0	0	48	1.0357931	-44.136513	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63777	1	0	0	0	0	48	1.0375682	-40.496326	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63778	1	0	0	0	0	48	1.0432622	-43.083493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63779	1	7.92	2.27	0	0	48	1.0375235	-40.500717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63780	1	24.66	10.02	0	0	48	1.0368376	-43.258964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63781	1	24.15	3.6	0	0	48	1.0429975	-43.676379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63782	1	0	0	0	8.41	48	1.0378194	-40.938184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63783	1	24.15	8.84	0	0	48	1.0394653	-42.989716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63784	1	0	0	0	0	48	1.0430787	-45.379878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63785	1	0	0	0	0	48	1.0430787	-45.379878	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63786	1	0	0	0	0	48	1.0377732	-40.917613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63787	1	0	0	0	0	48	1.0356353	-41.22429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63788	1	0	0	0	0	48	1.0436432	-43.30511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63789	1	25.68	7.87	0	0	48	1.0355016	-41.238266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63790	1	2.54	0.04	0	0	48	1.0360313	-42.600293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63791	1	3.93	1.32	0	0	48	1.0389762	-39.417786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63792	1	1.92	0.56	0	0	48	1.0417	-33.273627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63793	1	0	0	0	0	48	1.0417	-33.273627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63794	1	0	0	0	0	48	1.0417	-33.273627	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63795	1	0	0	0	0	48	1.0417	-33.273627	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63796	1	0	0	0	0	48	1.0417103	-33.272693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63797	1	0	0	0	0	48	1.0417	-33.273627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63798	1	0	0	0	0	48	1.0387667	-35.999632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63799	1	3.99	1.33	0	0	48	1.0387433	-36.001936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63800	1	0	0	0	0	48	1.0557071	-30.938006	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63801	1	3.74	0.56	0	0	48	1.0556921	-30.940041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63802	1	3.4	1.14	0	0	48	1.0359247	-35.140798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63803	1	0	0	0	0	48	1.0379066	-34.838587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63804	1	3.15	1.03	0	0	48	1.037889	-34.840307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63805	1	6.75	1.24	0	0	48	1.0325428	-39.790745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63806	1	8.06	2.41	0	0	48	1.0392276	-39.710615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63807	1	0	0	0	0	48	1.0394756	-39.285915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63808	1	9.21	2.6	0	0	48	1.0394212	-39.291205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63809	1	1.9	0.7	0	0	48	1.0447959	-38.29134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63810	1	0	0	0	0	48	1.0390338	-36.805413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63811	1	0	0	0	0	48	1.0486347	-38.066197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63812	1	6.64	0.89	0	0	48	1.0390075	-36.809092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63813	1	0	0	0	0	48	1.0447149	-38.526536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63814	1	6.69	1.81	0	0	48	1.0446824	-38.530298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63815	1	6.69	2.06	0	0	48	1.0393952	-39.38052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63816	1	0	0	0	0	48	1.0405757	-39.17599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63817	1	6.26	1.26	0	0	48	1.0405493	-39.179389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63818	1	6.16	0.83	0	0	48	1.035156	-39.917139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63819	1	6.16	1.01	0	0	48	1.0352715	-39.86298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63820	1	4.8	1.18	0	0	48	1.0368221	-40.064137	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63821	1	0	0	0	0	48	1.0379278	-37.512567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63822	1	5.81	0.61	0	0	48	1.0379094	-37.515959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63823	1	5.1	1.03	0	0	48	1.0420035	-36.328527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63824	1	3.2	0.46	0	0	48	1.0418772	-38.659776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63825	1	0	0	0	0	48	1.0317881	-39.17272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63826	1	24.26	8.89	0	0	48	1.0426499	-40.619597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63827	1	0	0	0	0	48	1.0320992	-39.166826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63828	1	0	0	0	302.64	48	1.0465213	-37.810941	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63829	1	0	0	0	0	48	1.0471639	-38.816423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63830	1	0	0	0	0	48	1.035609	-40.897991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63831	1	22.8	7.53	0	0	48	0.9712703	-49.364859	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63832	1	0	0	0	0	48	1.0409486	-40.797063	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63833	1	0	0	0	0	48	1.0443241	-37.685613	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63834	1	0	0	0	0	48	1.0465213	-37.810941	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63835	1	0	0	0	0	48	1.0425011	-38.943662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63836	1	0	0	0	0	48	1.0399966	-40.892674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63837	1	24.49	2.45	0	0	48	1.0424132	-38.956597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63838	1	0	0	0	0	48	1.0356949	-39.227428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63839	1	0.11	0.04	0	0	48	1.0364436	-40.39462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63840	1	21.01	5.82	0	0	48	1.0355899	-39.238942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63841	1	2.65	0.31	0	0	48	1.0427172	-40.554709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63842	1	1.11	0.16	0	0	48	1.0444735	-39.260635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63843	1	2.28	0.77	0	0	48	1.0435253	-40.291061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63844	1	0	0	0	0	48	1.0435382	-40.289837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63845	1	2.28	0.5	0	0	48	1.043234	-40.437769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63846	1	2.28	0.41	0	0	48	1.0431429	-40.460987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63847	1	3.27	1.41	0	0	48	1.051202	-28.811466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63848	1	0	0	0	0	48	1.0538129	-29.015601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63849	1	1.63	0.25	0	0	48	1.0538059	-29.016539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63850	1	0	0	0	0	48	1.0512696	-27.4355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63851	1	3.66	1.09	0	0	48	1.0527999	-28.085195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63852	1	0	0	0	0	48	1.0526897	-28.040342	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63853	1	0	0	0	0	48	1.0526897	-28.040342	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63854	1	0	0	0	0	48	1.0512754	-27.430684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63855	1	2.38	0.31	0	0	48	1.0499636	-31.242917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63856	1	11.79	3.58	0	0	48	1.03003	-46.58533	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63857	1	0	0	0	0	48	1.0341306	-44.901305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63858	1	22.92	3.86	0	0	48	1.0286331	-46.105157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63859	1	0	0	0	0	48	1.0268473	-46.522282	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63860	1	0	0	0	0	48	1.0268473	-46.522282	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63861	1	0	0	0	0	48	1.0342004	-44.893417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63862	1	0	0	0	0	48	1.0341306	-44.901305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63863	1	0	0	0	0	48	1.0321073	-45.364334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63864	1	0	0	0	0	48	1.0436342	-46.199078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63865	1	7.1	2.16	0	0	48	1.0320655	-45.368365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63866	1	13.6	3.63	0	0	48	1.0364057	-45.668822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63867	1	5.2	1.32	0	0	48	1.049531	-43.855826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63868	1	2.94	0.63	0	0	48	1.0375121	-46.354459	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63869	1	0	0	0	0	48	1.0375263	-46.352946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63870	1	2.83	0.17	0	0	48	1.0430557	-43.004254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63871	1	4.82	2.31	0	0	48	1.0341056	-46.51774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63872	1	0	0	0	0	48	1.0360397	-43.835342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63873	1	5.44	1.32	0	0	48	1.0360123	-43.838325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63874	1	0	0	0	0	48	1.0367175	-43.978829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63875	1	6.03	1.02	0	0	48	1.0366913	-43.981994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63876	1	5.54	1.13	0	0	48	1.0486847	-43.73702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63877	1	0	0	0	0	48	1.0487078	-43.7339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63878	1	3.07	0.81	0	0	48	1.0471778	-45.068212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63879	1	0	0	0	0	48	1.038881	-45.189465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63880	1	7.46	3.49	0	0	48	1.0388219	-45.193435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63881	1	7.87	2.01	0	0	48	1.0411508	-43.87472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63882	1	9.14	1.69	0	0	48	1.0464141	-42.505659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63883	1	2.31	0.5	0	0	48	1.0382887	-43.220242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63884	1	4.53	1.44	0	0	48	1.0437748	-42.955078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63885	1	6.28	1.58	0	0	48	1.0398903	-43.980748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63886	1	6.35	1.56	0	0	48	1.0451828	-43.019842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63887	1	0	0	0	0	48	1.0412504	-41.627981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63888	1	3.06	0.4	0	0	48	1.0412383	-41.629824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63889	1	0.92	0.28	0	0	48	1.0489756	-43.976076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63890	1	0.92	0.04	0	0	48	1.0489733	-43.976556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63891	1	0	0	0	0	48	1.0442489	-41.651877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63892	1	2.86	0.75	0	0	48	1.0442338	-41.653388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63893	1	3.65	1.34	0	0	48	1.0409315	-44.346274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63894	1	1.89	0.94	0	0	48	1.0476447	-44.438453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63895	1	2.9	0.67	0	0	48	1.0353247	-45.850285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63896	1	2.4	0.76	0	0	48	1.0372467	-46.09316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63897	1	0	0	0	0	48	1.0492267	-32.544267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63898	1	0	0	0	0	48	1.0486886	-32.146127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63899	1	0	0	0	0	48	1.0479129	-31.489565	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63900	1	0	0	0	0	48	1.0479129	-31.489565	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63901	1	2.4	0.74	0	0	48	1.0492129	-32.545551	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63902	1	0	0	0	0	48	1.0490359	-32.476588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63903	1	1.76	0.29	0	0	48	1.0490283	-32.477577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63904	1	0	0	0	0	48	1.041017	-30.899355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63905	1	0	0	0	0	48	1.0463757	-32.122362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63906	1	14.01	3.68	0	0	48	1.04094	-30.90679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63907	1	0	0	0	0	48	1.0399545	-29.734149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63908	1	0	0	0	0	48	1.0410156	-27.553195	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63909	1	14.01	3	0	0	48	1.039882	-29.742561	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63910	1	0	0	0	0	48	1.0412789	-30.757094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63911	1	0	0	0	0	48	1.0342045	-28.965899	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63912	1	0	0	0	0	48	1.0465038	-31.772282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63913	1	14.01	2.65	0	0	48	0.9901355	-38.146454	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63914	1	0	0	0	0	48	1.0343413	-29.942042	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63915	1	0	0	0	0	48	1.0413249	-30.765211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63916	1	0	0	0	0	48	1.0342343	-28.937785	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63917	1	0	0	0	0	48	1.0435611	-31.894218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63918	1	0	0	0	0	48	1.0463072	-32.701932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63919	1	14.01	6.31	0	0	48	1.043463	-31.901315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63920	1	2.82	0.45	0	0	48	1.034072	-34.159295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63921	1	0	0	0	0	48	1.0438935	-32.497749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63922	1	2.04	0.14	0	0	48	1.0438862	-32.498998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63923	1	14.6	6.78	0	0	48	1.0321286	-36.239636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63924	1	0	0	0	0	48	1.0322334	-36.231761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63925	1	0	0	0	0	48	1.0362207	-34.16606	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63926	1	0	0	0	0	48	1.043281	-35.751824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63927	1	9.51	0.78	0	0	48	1.0361881	-34.171578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63928	1	0	0	0	0	48	1.0384169	-35.605873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63929	1	9.51	1.72	0	0	48	1.0383789	-35.611583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63930	1	0	0	0	0	48	1.0439219	-33.547453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63931	1	3.29	0.85	0	0	48	1.0439047	-33.54927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63932	1	12.94	3.36	0	0	48	1.0428427	-32.991453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63933	1	0	0	0	0	48	1.0425508	-31.940797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63934	1	0	0	0	0	48	1.0461815	-32.137626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63935	1	12.94	4.04	0	0	48	1.0424806	-31.948086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63936	1	0	0	0	0	48	1.0401442	-32.870387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63937	1	12.94	3.16	0	0	48	1.0400821	-32.877035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63938	1	0	0	0	0	48	1.0434457	-32.281222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63939	1	0	0	0	0	48	1.0419256	-32.673372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63940	1	15.3	3.07	0	0	48	1.0433756	-32.289333	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63941	1	7.43	2.38	0	0	48	1.017317	-42.076922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63942	1	0	0	0	0	48	1.0173624	-42.072443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63943	1	4.08	1.07	0	0	48	1.0299383	-41.20732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63944	1	0	0	0	-27.16	48	1.0382367	-39.607112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63945	1	0	0	0	0	48	1.022742	-41.32229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63946	1	9.44	5.3	0	0	48	0.9533748	-47.911709	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63947	1	0	0	0	0	48	1.0304981	-41.389684	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63948	1	0	0	0	0	48	1.0385772	-39.605619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63949	1	0	0	0	0	48	1.0382367	-39.607112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63950	1	0	0	0	0	48	1.0255944	-41.43313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63951	1	4.76	0.95	0	0	48	1.0255725	-41.435961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63952	1	4.94	1.86	0	0	48	1.0385921	-40.321353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63953	1	6.2	0.58	0	0	48	1.0341624	-40.337797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63954	1	6.16	2.03	0	0	48	1.0344455	-40.304681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63955	1	0	0	0	0	48	1.0363122	-43.010204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63956	1	1.29	0.72	0	0	48	1.0363013	-43.010906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63957	1	1.72	0.46	0	0	48	1.0385878	-45.7435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63958	1	1.01	0.57	0	0	48	1.0382911	-45.526777	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63959	1	2.62	0.31	0	0	48	1.0388199	-45.918396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63960	1	0	0	0	0	48	1.0388294	-45.917029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63961	1	5.24	1.41	0	0	48	1.0445071	-42.566741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63962	1	7.03	1.61	0	0	48	1.0362553	-44.332669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63963	1	0	0	0	0	48	1.0327988	-46.884442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63964	1	2.79	0.56	0	0	48	1.0327875	-46.885975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63965	1	3.97	1.56	0	0	48	1.0358866	-45.879807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63966	1	0	0	0	0	48	1.0359114	-45.877794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63967	1	4.21	0.88	0	0	48	1.0370383	-43.015922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63968	1	0	0	0	0	48	1.0353884	-43.572127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63969	1	3.99	0.79	0	0	48	1.0353703	-43.574343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63970	1	4.43	1.26	0	0	48	1.0411546	-42.949618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63971	1	5.28	1.66	0	0	48	1.035033	-44.170792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63972	1	2.52	0.94	0	8.16	48	1.0414998	-44.919492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63973	1	0	0	0	1.5	48	1.044046	-42.890821	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63974	1	0	0	0	0	48	1.043212	-44.035704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63975	1	0	0	0	0	48	1.0433872	-46.607897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63976	1	23.95	4.12	0	0	48	1.0431211	-44.04835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63977	1	0	0	0	0	48	1.0446259	-42.834175	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63978	1	0	0	0	0	48	1.0406501	-45.231228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63979	1	0	0	0	0	48	1.0360193	-46.301005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63980	1	0	0	0	0	48	1.0360739	-46.287846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63981	1	0	0	0	0	48	1.0360739	-46.287846	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63982	1	22.67	9.99	0	0	48	1.0404874	-45.244061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63983	1	23.95	5.39	0	0	48	1.036007	-46.882756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63984	1	22.67	4.69	0	0	48	1.035628	-47.134585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63985	1	2.63	0.21	0	0	48	1.0307196	-44.598263	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63986	1	5.11	2.59	0	0	48	1.0318637	-43.773916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63987	1	0	0	0	0	48	1.0460413	-47.521971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63988	1	0	0	0	0	48	1.0439156	-47.270975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63989	1	6.61	2.46	0	0	48	1.0460012	-47.525649	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63990	1	3.98	0.2	0	0	48	1.037597	-52.480237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63991	1	3.39	1.82	0	0	48	1.0399285	-53.276222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63992	1	2.31	1.01	0	0	48	1.0400688	-53.872005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63993	1	3.9	2.37	0	19.79	48	1.0415192	-54.162223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63994	1	0	0	0	0	48	1.0433822	-52.360432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63995	1	0	0	0	0	48	1.0421303	-53.430976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63996	1	7.79	3.04	0	0	48	1.0433324	-52.36461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63997	1	8.43	0.97	0	0	48	1.0311797	-52.812758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63998	1	8.43	0.3	0	0	48	1.0354457	-51.632811	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	63999	1	0	0	0	12.69	48	1.0398554	-51.353327	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64000	1	8.43	2.64	0	0	48	1.0398071	-51.358072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64001	1	3.39	0.48	0	0	48	1.0332514	-51.336031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64002	1	6.77	1.78	0	0	48	1.0319775	-50.563876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64003	1	11	1.92	0	0	48	1.0251509	-51.635408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64004	1	8.71	1.76	0	0	48	1.0323271	-53.073244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64005	1	8.71	3.27	0	0	48	1.0298456	-53.251073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64006	1	0	0	0	0	48	1.0433126	-50.505516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64007	1	0	0	0	0	48	1.0410076	-52.467091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64008	1	24.08	2.89	0	0	48	1.0432284	-50.518388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64009	1	0	0	0	0	48	1.0411738	-50.975646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64010	1	0	0	0	0	48	1.0358502	-52.620981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64011	1	0	0	0	0	48	1.0375433	-52.066292	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64012	1	0	0	0	0	48	1.0375433	-52.066292	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64013	1	24.08	8.27	0	0	48	1.0410415	-50.987697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64014	1	26.37	3.72	0	0	48	1.0388732	-52.403713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64015	1	0	0	0	0	48	1.0391264	-52.526306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64016	1	24.08	2.67	0	0	48	1.0390414	-52.540215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64017	1	18.77	4.16	0	0	48	1.034739	-52.737535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64018	1	16.49	8.73	0	0	48	1.0251047	-50.983324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64019	1	0	0	0	0	48	1.0252522	-50.974157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64020	1	16.49	4.06	0	0	48	1.0370588	-51.998696	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64021	1	0	0	0	0	48	1.0359723	-52.644663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64022	1	2.29	0.78	0	0	48	1.0355337	-52.761049	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64023	1	16.49	10.31	0	0	48	1.0182459	-53.985911	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64024	1	0	0	0	0	48	1.037018	-52.563505	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64025	1	0	0	0	0	48	1.0361311	-52.635807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64026	1	0	0	0	0	48	1.0359723	-52.644663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64027	1	0	0	0	0	48	1.0266221	-49.838131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64028	1	0	0	0	0	48	1.0420888	-50.738096	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64029	1	18.31	2.38	0	0	48	1.026547	-49.847919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64030	1	15.48	5.81	0	0	48	1.0350135	-50.951954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64031	1	0	0	0	0	48	1.0351106	-50.94431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64032	1	15.48	3.04	0	0	48	1.0315346	-51.519894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64033	1	0	0	0	0	48	1.0278612	-49.958286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64034	1	0	0	0	0	48	1.0341694	-50.885105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64035	1	15.48	6.2	0	0	48	1.0277593	-49.965909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64036	1	0	0	0	0	48	1.0443212	-50.489159	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64037	1	0	0	0	0	48	1.0398036	-52.004188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64038	1	0	0	0	0	48	1.035402	-53.814107	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64039	1	0	0	0	0	48	1.035402	-53.814107	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64040	1	22	4.82	0	0	48	1.0442109	-50.501337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64041	1	0	0	0	0	48	1.0445205	-50.466111	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64042	1	0	0	0	0	48	1.0251775	-50.305801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64043	1	0	0	0	0	48	1.0314538	-51.17206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64044	1	26.12	3.04	0	0	48	1.0250716	-50.320774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64045	1	0	0	0	0	48	1.0422504	-50.721986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64046	1	0	0	0	0	48	1.0377092	-51.531953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64047	1	22	5.57	0	0	48	1.0421441	-50.733268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64048	1	0	0	0	0	48	1.0340496	-51.643999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64049	1	22	3.28	0	0	48	1.0339585	-51.657407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64050	1	3.64	0.52	0	0	48	1.033244	-49.156717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64051	1	5.78	1.04	0	0	48	1.0388378	-50.062523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64052	1	7.57	0.77	0	0	48	1.0308447	-52.454318	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64053	1	4.61	1.12	0	0	48	1.0306435	-52.723381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64054	1	3.18	1.22	0	0	48	1.0443952	-32.635163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64055	1	0	0	0	0	48	1.044416	-32.633313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64056	1	0	0	0	0	48	1.0264569	-37.263528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64057	1	2	0.66	0	0	48	1.0264444	-37.264656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64058	1	4.84	0.89	0	0	48	1.0492208	-33.384989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64059	1	3.07	0.42	0	0	48	1.0262779	-37.801936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64060	1	0	0	0	0	48	1.0262891	-37.80008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64061	1	2.22	0.05	0	0	48	1.0326848	-36.413704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64062	1	0	0	0	0	48	1.0475263	-31.802415	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64063	1	0	0	0	0	48	1.0496747	-33.751655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64064	1	5.49	1.33	0	0	48	1.047502	-31.805133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64065	1	0	0	0	0	48	1.0469792	-36.346217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64066	1	9.34	2.37	0	0	48	1.0461937	-38.104244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64067	1	0	0	0	0	48	1.0470828	-36.334452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64068	1	0	0	0	0	48	1.0449959	-37.760005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64069	1	4.47	0.7	0	0	48	1.044976	-37.762562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64070	1	0	0	0	0	48	1.036408	-35.389524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64071	1	4.71	1.36	0	0	48	1.0363831	-35.39215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64072	1	0	0	0	0	48	1.0410317	-41.449361	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64073	1	0	0	0	0	48	1.0428112	-41.673837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64074	1	9.34	2.88	0	0	48	1.0409781	-41.454709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64075	1	20.17	4.35	0	0	48	1.0356761	-41.231351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64076	1	20.17	5.76	0	0	48	1.0356295	-41.114472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64077	1	0	0	0	0	48	1.0390015	-39.948648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64078	1	20.53	3.17	0	0	48	1.0350446	-41.257655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64079	1	0	0	0	0	48	1.0390707	-39.93856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64080	1	0	0	0	0	48	1.0370335	-40.352607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64081	1	0	0	0	0	48	1.0377699	-41.078848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64082	1	20.17	12.32	0	0	48	1.0368478	-40.363245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64083	1	1.75	0.39	0	0	48	1.048031	-38.12621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64084	1	5.91	0.53	0	0	48	1.0424531	-42.26313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64085	1	4.24	0.96	0	0	48	1.0392044	-42.374941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64086	1	0	0	0	0	48	1.0392246	-42.372531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64087	1	7.41	2.83	0	0	48	1.0397807	-39.888308	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64088	1	3.27	1.95	0	0	48	1.0334678	-39.745815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64089	1	5.42	0.85	0	0	48	1.0364374	-39.841969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64090	1	0	0	0	0	48	1.0380007	-39.669679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64091	1	4.44	0.91	0	0	48	1.0379828	-39.67195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64092	1	4.15	1.49	0	0	48	1.0397478	-39.651372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64093	1	1.83	1.1	0	0	48	1.0338102	-39.424424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64094	1	4.11	1.26	0	0	48	1.0377814	-37.426768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64095	1	2.38	0.48	0	0	48	1.0432682	-39.401444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64096	1	0	0	0	0	48	1.0418571	-40.053806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64097	1	1.53	0.17	0	0	48	1.0418512	-40.054617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64098	1	3.34	0.62	0	0	48	1.0458351	-30.773939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64099	1	0	0	0	0	48	1.0474919	-31.066958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64100	1	0	0	0	0	48	1.0464352	-30.912075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64101	1	0	0	0	0	48	1.0463905	-30.905495	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64102	1	0	0	0	0	48	1.0463905	-30.905495	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64103	1	6.68	0.66	0	0	48	1.0474688	-31.070457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64104	1	3.33	0.93	0	0	48	1.0430178	-30.397544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64105	1	0	0	0	0	48	1.0486759	-30.467373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64106	1	0	0	0	0	48	1.0471599	-29.712579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64107	1	28.56	7.32	0	0	48	1.0485295	-30.484039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64108	1	28.56	4.69	0	0	48	1.0480946	-30.398588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64109	1	28.56	5.38	0	0	48	1.0477066	-30.905294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64110	1	0	0	0	0	48	1.0478171	-30.886325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64111	1	28.56	1.17	0	0	48	1.047737	-30.9026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64112	1	3.04	1.13	0	0	48	1.0441296	-30.052274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64113	1	6.08	2.14	0	0	48	1.0437198	-30.123862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64114	1	1.64	0.55	0	0	48	1.0483788	-29.204434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64115	1	1.94	0.61	0	0	48	1.0463341	-30.45854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64116	1	11.24	3.83	0	0	48	1.0472402	-33.073906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64117	1	5.62	0.92	0	0	48	1.0519356	-35.599099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64118	1	0	0	0	0	48	1.0519564	-35.595876	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64119	1	0	0	0	0	48	1.0471662	-28.27165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64120	1	0	0	0	0	48	1.0475385	-29.207999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64121	1	26.66	9.43	0	0	48	1.0470125	-28.285828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64122	1	26.09	6.12	0	0	48	1.0420695	-30.212523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64123	1	0	0	0	0	48	1.0457074	-28.889305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64124	1	27.07	7.7	0	0	48	1.0438655	-30.021243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64125	1	0	0	0	0	48	1.045832	-28.880107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64126	1	0	0	0	0	48	1.0463956	-28.772564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64127	1	0	0	0	0	48	1.0442699	-29.914918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64128	1	26.09	3.88	0	0	48	1.0462872	-28.786207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64129	1	3.03	0.86	0	0	48	1.0505207	-27.51029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64130	1	0	0	0	0	48	1.0505363	-27.508805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64131	1	7.77	3.21	0	0	48	1.0343176	-51.623932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64132	1	0	0	0	0	48	1.0305917	-51.556973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64133	1	11.64	0.71	0	0	48	1.0305577	-51.563768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64134	1	0	0	0	0	48	1.0032324	-49.548751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64135	1	0	0	0	0	48	1.0406035	-51.399565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64136	1	9.12	1.59	0	0	48	1.0031884	-49.55437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64137	1	0	0	0	0	48	1.0287938	-49.651531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64138	1	0	0	0	0	48	1.0380006	-51.48463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64139	1	13.7	6.26	0	0	48	1.0286946	-49.658993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64140	1	0	0	0	0	48	1.037651	-50.626385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64141	1	13.7	4.04	0	0	48	1.0375734	-50.634298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64142	1	0	0	0	3.04	48	1.0418738	-46.067667	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64143	1	0	0	0	0	48	1.0451083	-47.261464	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64144	1	0	0	0	0	48	1.0465006	-48.481034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64145	1	17.08	2.93	0	0	48	1.0446416	-47.3317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64146	1	0	0	0	0	48	1.0423443	-45.989509	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64147	1	0	0	0	0	48	1.0405705	-48.207211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64148	1	0	0	0	0	48	1.0441173	-49.001826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64149	1	16.56	1.53	0	0	48	1.040506	-48.217044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64150	1	0	0	0	0	48	1.0390403	-48.665885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64151	1	3.55	0.53	0	0	48	1.0390251	-48.667798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64152	1	0	0	0	0	48	1.0300197	-48.33222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64153	1	2.49	0.68	0	0	48	1.0407939	-49.286754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64154	1	2.49	0.13	0	0	48	1.0300122	-48.333752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64155	1	2.05	0.74	0	0	48	1.0244385	-46.753869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64156	1	2.46	0.31	0	0	48	1.0307784	-45.443303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64157	1	16.14	3.66	0	0	48	1.0335828	-46.522967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64158	1	19.88	0.07	0	0	48	1.0447263	-45.214385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64159	1	0	0	0	0	48	1.0427194	-45.553347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64160	1	16.14	3.54	0	0	48	1.0332199	-47.208602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64161	1	0	0	0	0	48	1.0428819	-45.536582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64162	1	0	0	0	-102.74	48	1.0399987	-44.066662	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64163	1	41.25	4.15	0	0	48	1.0423864	-45.277743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64164	1	0	0	0	0	48	1.0413349	-43.988498	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64165	1	37.16	3.49	0	0	48	1.0150457	-48.577708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64166	1	37.16	2.69	0	0	48	1.0163778	-48.514131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64167	1	0	0	0	0	48	1.0361542	-45.820991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64168	1	41.25	23.42	0	0	48	1.0167301	-48.332106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64169	1	0	0	0	0	48	1.0364059	-45.801824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64170	1	1.28	0.15	0	0	48	1.0355161	-45.1341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64171	1	0	0	0	0	48	1.0355211	-45.133307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64172	1	1.6	0.76	0	0	48	1.0571117	-36.454627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64173	1	0	0	0	0	48	1.0571243	-36.453756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64174	1	4.34	1.72	0	0	48	1.0592008	-31.113946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64175	1	1.51	0.37	0	0	48	1.0450327	-40.874186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64176	1	2.28	0.46	0	0	48	1.0438786	-40.616458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64177	1	2.87	0.57	0	0	48	1.0428592	-40.081744	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64178	1	5.75	3.21	0	0	48	1.0460109	-37.96225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64179	1	0	0	0	0	48	1.0438537	-41.480512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64180	1	0	0	0	0	48	1.0427265	-40.801072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64181	1	0	0	0	0	48	1.0433265	-41.173878	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64182	1	0	0	0	0	48	1.0433265	-41.173878	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64183	1	3.7	0.97	0	0	48	1.0438349	-41.482486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64184	1	2.46	0.48	0	0	48	1.0426993	-40.813361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64185	1	1.64	0.39	0	0	48	1.051992	-38.254574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64186	1	5.86	0.77	0	0	48	1.0445545	-43.274351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64187	1	1.85	0.16	0	0	48	1.0431779	-44.307074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64188	1	2.43	0.3	0	0	48	1.0403346	-44.495859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64189	1	1.22	0.33	0	0	48	1.0451276	-42.33232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64190	1	1.74	0.46	0	0	48	1.0435526	-42.607227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64191	1	0	0	0	0	48	1.0435715	-41.805618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64192	1	0	0	0	0	48	1.0423406	-41.712865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64193	1	5.51	2.84	0	0	48	1.043526	-41.808666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64194	1	3.4	1.17	0	0	48	1.0408723	-41.526657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64195	1	2.23	0.15	0	0	48	1.0508622	-30.482615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64196	1	2.23	0.77	0	0	48	1.0497884	-29.726678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64197	1	3.26	1.51	0	0	48	1.0498687	-30.256388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64198	1	8.9	2.36	0	0	48	1.0446119	-28.119628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64199	1	8.9	2.55	0	0	48	1.047867	-29.677991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64200	1	0	0	0	0	48	1.0478079	-29.198508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64201	1	0.8	0.18	0	0	48	1.0444033	-28.637813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64202	1	8.9	1.56	0	0	48	1.0477691	-29.203184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64203	1	0	0	0	0	48	1.0483542	-28.945488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64204	1	4.59	1.35	0	0	48	1.0483304	-28.948056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64205	1	2.17	0.31	0	0	48	1.0506443	-28.849851	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64206	1	0	0	0	0	48	1.0584237	-33.227552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64207	1	1.41	0.25	0	0	48	1.0584178	-33.228239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64208	1	0	0	0	0	48	1.0587962	-32.082215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64209	1	0	0	0	0	48	1.0601447	-32.767134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64210	1	0	0	0	0	48	1.0616834	-33.467148	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64211	1	0	0	0	0	48	1.0616834	-33.467148	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64212	1	2.82	0.4	0	0	48	1.058786	-32.083727	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64213	1	0	0	0	0	48	1.058819	-32.071643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64214	1	4.6	0.27	0	0	48	1.043493	-37.101268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64215	1	0	0	0	0	48	1.0411185	-36.917347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64216	1	0	0	0	0	48	1.043116	-37.020938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64217	1	8.7	2.01	0	0	48	1.0410789	-36.921813	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64218	1	2.58	0.77	0	0	48	1.0400194	-39.773472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64219	1	0	0	0	0	48	1.0398237	-39.544446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64220	1	4.11	0.75	0	0	48	1.0398053	-39.546618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64221	1	0	0	0	0	48	1.0573928	-31.183063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64222	1	0	0	0	0	48	1.0556333	-31.043204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64223	1	8.95	2.26	0	0	48	1.0573492	-31.188089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64224	1	2.97	1.43	0	0	48	1.0338346	-34.173481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64225	1	0	0	0	0	48	1.0338574	-34.171848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64226	1	2.99	0.64	0	0	48	1.0322172	-34.30101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64227	1	2.97	1.27	0	0	48	1.0321608	-34.28446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64228	1	3.06	1.34	0	0	48	1.0381366	-34.762523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64229	1	0	0	0	0	48	1.0417211	-33.622547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64230	1	4.18	0.85	0	0	48	1.0417026	-33.625036	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64231	1	7.86	2.71	0	0	48	1.0340871	-34.08034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64232	1	0	0	0	0	48	1.0413729	-34.067915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64233	1	6.95	1.84	0	0	48	1.0413375	-34.071954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64234	1	0	0	0	0	48	1.0381757	-33.494115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64235	1	9.92	1.62	0	0	48	1.0334655	-35.947167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64236	1	0	0	0	0	48	1.0383836	-33.404993	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64237	1	0	0	0	0	48	1.0383836	-33.404993	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64238	1	0	0	0	0	48	1.0382965	-33.474943	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64239	1	0	0	0	0	48	1.0321543	-36.207734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64240	1	6.63	1.56	0	0	48	1.0321197	-36.211724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64241	1	5.31	2.21	0	0	48	1.0332969	-35.702522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64242	1	0	0	0	0	48	1.0433749	-34.489482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64243	1	9.72	1.27	0	0	48	1.0405081	-35.107074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64244	1	0	0	0	0	48	1.0434235	-34.484004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64245	1	4.7	2.05	0	0	48	1.0299573	-36.167444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64246	1	3.37	0.18	0	0	48	1.0412135	-34.994082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64247	1	3.37	0.63	0	0	48	1.031037	-35.989828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64248	1	2.89	0.36	0	0	48	1.0388474	-37.077893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64249	1	0	0	0	0	48	1.0379293	-38.967399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64250	1	4.04	1.46	0	0	48	1.0379046	-38.96956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64251	1	8.49	0.67	0	0	48	1.0305966	-36.258429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64252	1	0	0	0	0	48	1.0378064	-36.119769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64253	1	4.55	0.81	0	0	48	1.0377858	-36.122235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64254	1	0	0	0	0	48	1.0277878	-36.587489	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64255	1	11.2	5.8	0	0	48	1.0276991	-36.593244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64256	1	11.2	6.04	0	0	48	1.0382255	-36.402359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64257	1	11.2	3.99	0	0	48	1.0301828	-36.657964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64258	1	0	0	0	0	48	1.0302487	-36.652151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64259	1	1.99	0.31	0	0	48	1.0451395	-26.49249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64260	1	1.99	0.63	0	0	48	1.0419063	-27.206477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64261	1	2.55	0.12	0	0	48	1.0418993	-27.207918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64262	1	0	0	0	0	48	1.0427647	-28.447819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64263	1	0	0	0	0	48	1.0404483	-27.831285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64264	1	0	0	0	0	48	1.0404903	-27.842791	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64265	1	0	0	0	0	48	1.0404903	-27.842791	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64266	1	7.14	2.23	0	0	48	1.0427268	-28.451422	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64267	1	2.83	0.53	0	0	48	1.0304471	-35.66523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64268	1	0	0	0	0	48	1.0304581	-35.66372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64269	1	1.59	0.92	0	2.03	48	1.037114	-33.65461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64270	1	1.59	0.39	0	0	48	1.0356198	-34.045104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64271	1	2.45	0.73	0	0	48	1.0337205	-34.420925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64272	1	7.6	2.16	0	0	48	1.0343083	-50.261606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64273	1	6.42	1.86	0	0	48	1.0452017	-49.544952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64274	1	6.13	1.7	0	0	48	1.0278691	-52.057927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64275	1	0	0	0	0	48	1.0370681	-48.211325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64276	1	6.9	3.01	0	0	48	1.0370222	-48.215025	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64277	1	9.96	3.53	0	0	48	1.0391069	-47.242313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64278	1	0	0	0	0	48	1.0395432	-48.580514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64279	1	3.83	0.78	0	0	48	1.0395267	-48.582463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64280	1	10.47	1.58	0	0	48	1.0267836	-51.582791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64281	1	0	0	0	0	48	1.0240791	-51.488381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64282	1	12.81	0.62	0	0	48	1.0240365	-51.496111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64283	1	0	0	0	0	48	1.0290682	-51.080554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64284	1	9.82	3.54	0	0	48	1.0290098	-51.085582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64285	1	0	0	0	0	48	1.032253	-53.120626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64286	1	3.23	0.74	0	0	48	1.0322357	-53.122594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64287	1	0	0	0	0	48	1.0397532	-51.56528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64288	1	10.09	1.16	0	0	48	1.0397164	-51.571229	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64289	1	5.85	1.98	0	0	48	1.0366722	-52.405434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64290	1	2.98	1.57	0	6.31	48	1.0369667	-53.311136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64291	1	3.01	1.2	0	0	48	1.0290061	-52.53241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64292	1	0	0	0	0	48	1.0386225	-50.372402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64293	1	0	0	0	0	48	1.0412127	-51.35413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64294	1	5.78	0.71	0	0	48	1.0386002	-50.375741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64295	1	2.78	0.37	0	9.74	48	1.0389374	-50.037605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64296	1	3.01	0.54	0	0	48	1.0389254	-50.039268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64297	1	0	0	0	0	48	1.0234153	-50.171782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64298	1	10.77	4.54	0	0	48	1.0416732	-51.775305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64299	1	0	0	0	0	48	1.0235446	-50.155291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64300	1	11.03	0.54	0	0	48	1.0289057	-53.849902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64301	1	11.03	3.16	0	0	48	1.0306134	-54.029277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64302	1	11.03	4.82	0	0	48	1.0290083	-53.970326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64303	1	0	0	0	0	48	1.0440921	-45.146673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64304	1	2.81	1.45	0	0	48	1.04407	-45.148132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64305	1	2.78	0.85	0	0	48	1.0458465	-43.775296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64306	1	0	0	0	0	48	1.0461104	-43.832065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64307	1	2.57	1.58	0	0	48	1.0460884	-43.833281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64308	1	0	0	0	-5.05	48	1.0407573	-45.741012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64309	1	5.52	0.82	0	0	48	1.0401929	-45.832274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64310	1	0	0	0	0	48	1.0408304	-45.740687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64311	1	0	0	0	0	48	1.0427444	-45.828997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64312	1	5.87	0.22	0	0	48	1.0400652	-46.208797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64313	1	0	0	0	0	48	1.0383246	-46.46017	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64314	1	0	0	0	0	48	1.0383246	-46.46017	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64315	1	0	0	0	0	48	1.0427722	-45.826355	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64316	1	2.91	0.55	0	0	48	1.0389184	-46.124747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64317	1	0	0	0	0	48	1.0389308	-46.123078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64318	1	0	0	0	0	48	1.0366331	-54.67031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64319	1	6.51	0.26	0	0	48	1.0366121	-54.674163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64320	1	0	0	0	0	48	1.0344756	-51.714324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64321	1	32.33	4.59	0	0	48	1.034351	-51.731102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64322	1	23.14	4.41	0	0	48	1.0344689	-54.14693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64323	1	25.33	2.27	0	0	48	1.0345299	-53.763731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64324	1	0	0	0	0	48	1.034581	-54.314884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64325	1	17.76	5.19	0	0	48	1.0344861	-54.324177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64326	1	10.95	0.63	0	0	48	1.0364929	-55.4393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64327	1	0	0	0	0	48	1.0289737	-52.294519	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64328	1	0	0	0	0	48	1.0414687	-54.65446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64329	1	0	0	0	0	48	1.0414687	-54.65446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64330	1	0	0	0	0	48	1.0414687	-54.65446	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64331	1	0	0	0	0	48	1.0414687	-54.65446	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64332	1	10.95	4.09	0	0	48	1.0289072	-52.300246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64333	1	0	0	0	0	48	1.0294469	-52.269868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64334	1	10.95	2.47	0	0	48	1.0294182	-54.678813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64335	1	16.58	5.01	0	0	48	1.0299037	-55.317758	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64336	1	0	0	0	0	48	1.0304656	-52.50568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64337	1	0	0	0	0	48	1.0280333	-54.829311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64338	1	16.58	5.9	0	0	48	1.0303583	-52.515064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64339	1	31.92	9.52	0	0	48	1.0330089	-55.496264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64340	1	0	0	0	0	48	1.030415	-55.397531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64341	1	12.97	4.3	0	0	48	1.0303361	-55.404595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64342	1	32.47	12.62	0	0	48	1.0273552	-52.468398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64343	1	20.99	6.41	0	0	48	1.0303735	-55.635891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64344	1	0	0	0	0	48	1.0235923	-55.314782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64345	1	20.99	3.1	0	0	48	1.0235078	-55.327177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64346	1	20.99	9.24	0	0	48	1.0270306	-55.217826	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64347	1	11.85	7.6	0	0	48	1.0251689	-55.160535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64348	1	11.85	5.4	0	0	48	1.0273654	-55.110875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64349	1	0	0	0	0	48	1.0313795	-55.1897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64350	1	13.19	4.67	0	0	48	1.0312902	-55.196982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64351	1	13.71	3.33	0	0	48	1.0476505	-54.633523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64352	1	14.93	4.97	0	0	48	1.0371259	-54.985287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64353	1	0	0	0	0	48	1.0310943	-52.79108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64354	1	0	0	0	0	48	1.0442029	-55.109264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64355	1	43.89	19.04	0	0	48	1.0307605	-52.814944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64356	1	39.05	8.07	0	0	48	1.0307708	-54.747379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64357	1	38.11	13.44	0	0	48	1.0378007	-54.793515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64358	1	0	0	0	0	48	1.0380105	-54.773767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64359	1	0	0	0	0	48	1.0328269	-51.636898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64360	1	0	0	0	0	48	1.0406151	-54.110129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64361	1	37.84	16.54	0	0	48	1.0325484	-51.657067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64362	1	0	0	0	0	48	1.033607	-51.982285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64363	1	0	0	0	0	48	1.0298506	-54.892051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64364	1	51.03	4.73	0	0	48	1.0334214	-52.012329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64365	1	0	0	0	0	48	1.025322	-52.026589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64366	1	0	0	0	0	48	1.0433103	-54.561001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64367	1	40.41	13.77	0	0	48	1.0250995	-52.048457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64368	1	50.45	8.23	0	0	48	1.0303196	-52.659604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64369	1	0	0	0	0	48	1.0305412	-52.633078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64370	1	0	0	0	0	48	1.0311947	-52.490385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64371	1	0	0	0	0	48	1.0291436	-55.113884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64372	1	0	0	0	0	48	1.030067	-58.98831	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64373	1	0	0	0	0	48	1.030067	-58.98831	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64374	1	50.45	13.89	0	0	48	1.0309353	-52.516374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64375	1	50.45	9.86	0	0	48	1.0266057	-55.174831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64376	1	0	0	0	335.31	48	1.0470552	-48.625074	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64377	1	0	0	0	0	48	1.0449122	-51.022872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64378	1	0	0	0	0	48	1.0477443	-52.792002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64379	1	50.45	6.44	0	0	48	1.0468581	-48.652892	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64380	1	0	0	0	0	48	1.046074	-48.436673	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64381	1	0	0	0	0	48	1.0330474	-52.205832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64382	1	0	0	0	0	48	1.0298587	-54.759285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64383	1	0	0	0	0	48	1.0300626	-54.527972	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64384	1	0	0	0	0	48	1.0300626	-54.527972	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64385	1	50.45	12.14	0	0	48	1.0328123	-52.233849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64386	1	0	0	0	0	48	1.0334431	-52.156581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64387	1	30.65	1.72	0	0	48	1.0388173	-55.463455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64388	1	21.97	5.83	0	0	48	1.043353	-55.093238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64389	1	14.69	5.11	0	0	48	1.0348556	-55.380882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64390	1	0	0	0	0	48	1.0352277	-55.476611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64391	1	15.34	6.25	0	0	48	1.0351277	-55.485302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64392	1	15.34	1.98	0	0	48	1.0306787	-55.766078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64393	1	15.34	2.92	0	0	48	1.0319236	-55.580426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64394	1	27.2	9.23	0	0	48	1.0319491	-55.730397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64395	1	27.2	6.19	0	0	48	1.0256004	-55.208967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64396	1	42.14	7.45	0	0	48	1.0336698	-52.720599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64397	1	0	0	0	0	48	1.0230721	-52.991756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64398	1	0	0	0	0	48	1.0373065	-55.582767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64399	1	50.36	14.85	0	0	48	1.0227766	-53.021571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64400	1	37.85	12.42	0	0	48	1.0296809	-55.847563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64401	1	0	0	0	0	48	1.0273094	-52.256039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64402	1	0	0	0	0	48	1.0417442	-55.005847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64403	1	23.16	15.09	0	0	48	1.027085	-52.268119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64404	1	0	0	0	0	48	1.0284176	-52.761623	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64405	1	23.16	4.76	0	0	48	1.0283029	-52.774416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64406	1	0	0	0	0	48	1.0325448	-55.374215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64407	1	13.21	4.94	0	0	48	1.0324662	-55.380852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64408	1	13.21	5.21	0	0	48	1.023999	-55.262429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64409	1	12.9	5.46	0	0	48	1.0271457	-55.220883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64410	1	12.9	6	0	0	48	1.0294037	-54.972529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64411	1	0	0	0	15.85	48	1.0349905	-54.709168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64412	1	12.9	3.43	0	0	48	1.0349231	-54.715658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64413	1	0	0	0	11.78	48	1.032939	-55.705998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64414	1	0	0	0	0	48	1.032939	-55.705998	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64415	1	0	0	0	0	48	1.032939	-55.705998	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64416	1	0	0	0	0	48	1.032939	-55.705998	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64417	1	23.27	9.3	0	0	48	1.0327675	-55.718928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64418	1	0	0	0	0	48	1.0329639	-55.69128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64419	1	0	0	0	0	48	1.0149819	-52.712341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64420	1	16.58	4.38	0	0	48	1.035904	-55.64253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64421	1	18.44	1	0	0	48	1.0149229	-52.723241	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64422	1	0	0	0	0	48	1.028735	-52.691196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64423	1	13.47	2.19	0	0	48	1.0326907	-54.87287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64424	1	18.44	4.94	0	0	48	1.0286357	-52.701936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64425	1	42.21	3.31	0	0	48	1.0348007	-52.285331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64426	1	13.47	1.9	0	0	48	1.0345496	-55.410002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64427	1	13.47	0.9	0	0	48	1.0302544	-55.249118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64428	1	17.75	3.35	0	0	48	1.0393448	-54.673524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64429	1	0	0	0	0	48	1.0239056	-52.927319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64430	1	15.96	4.72	0	0	48	1.0348339	-55.435684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64431	1	17.75	8.14	0	0	48	1.0237748	-52.936377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64432	1	0	0	0	0	48	1.0289865	-52.829511	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64433	1	0	0	0	0	48	1.0385471	-55.218653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64434	1	37.29	6.54	0	0	48	1.028834	-52.852214	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64435	1	0	0	0	0	48	1.0255691	-52.945854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64436	1	15.96	2.37	0	0	48	1.0434256	-55.386073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64437	1	16.23	8.15	0	0	48	1.0254446	-52.953786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64438	1	16.23	4.48	0	0	48	1.0242487	-55.35397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64439	1	16.23	2.02	0	0	48	1.0288189	-55.341178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64440	1	0	0	0	0	48	1.0288986	-52.595893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64441	1	32.5	14.72	0	0	48	1.0234112	-55.314006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64442	1	0	0	0	0	48	1.024612	-54.606518	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64443	1	0	0	0	0	48	1.024612	-54.606518	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64444	1	0	0	0	0	48	1.0290294	-52.573743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64445	1	20.65	6.21	0	0	48	1.0265044	-55.290352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64446	1	0	0	0	0	48	1.0313017	-52.886613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64447	1	0	0	0	0	48	1.0486756	-54.55366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64448	1	32.13	9.6	0	0	48	1.031126	-52.90299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64449	1	20.65	2.05	0	0	48	1.0451143	-54.904917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64450	1	0	0	0	0	48	1.0249294	-54.985065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64451	1	6.01	1.31	0	0	48	1.0249031	-54.988258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64452	1	14.77	1.33	0	0	48	1.024717	-55.405215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64453	1	8.76	4.9	0	0	48	1.0226924	-54.944642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64454	1	0	0	0	0	48	1.0418072	-55.014315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64455	1	23.31	6.12	0	0	48	1.0416764	-55.027171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64456	1	16.85	1.76	0	0	48	1.0302262	-52.217805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64457	1	0	0	0	-16.07	48	1.0441382	-49.078148	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64458	1	0	0	0	0	48	1.0375931	-51.262377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64459	1	0	0	0	0	48	1.033532	-54.653045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64460	1	14.55	2.29	0	0	48	1.0365252	-51.429928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64461	1	5.13	2.66	0	0	48	1.0440976	-49.080658	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64462	1	10.07	4.67	0	0	48	1.0377955	-53.910686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64463	1	0	0	0	0	48	1.03787	-53.90559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64464	1	10.07	2.92	0	0	48	1.029427	-53.741971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64465	1	10.07	2.97	0	0	48	1.0256112	-54.247701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64466	1	8.79	3.45	0	0	48	1.0325047	-54.76126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64467	1	12.95	0.99	0	0	48	1.0278195	-55.258698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64468	1	0	0	0	0	48	1.0441965	-30.341984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64469	1	3.25	1.57	0	0	48	1.0441712	-30.343684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64470	1	0.2	0.1	0	0	48	1.0433615	-30.400641	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64471	1	3.25	1.28	0	0	48	1.0433422	-30.402205	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64472	1	3.45	0.62	0	0	48	1.0433804	-30.442658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64473	1	0	0	0	0	48	1.0433967	-30.44078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64474	1	0	0	0	0	48	1.0467691	-35.49321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64475	1	0	0	0	0	48	1.0443991	-35.845462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64476	1	0	0	0	0	48	1.0416838	-36.258505	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64477	1	0	0	0	0	48	1.0416838	-36.258505	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64478	1	7.98	2.82	0	0	48	1.0467209	-35.497086	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64479	1	0	0	0	0	48	1.0481016	-35.304669	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64480	1	0.4	0.11	0	0	48	1.0445682	-35.446092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64481	1	0	0	0	0	48	1.0434394	-35.491528	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64482	1	0	0	0	0	48	1.0434394	-35.491528	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64483	1	4.39	2.11	0	0	48	1.0480667	-35.307106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64484	1	4.79	2.48	0	0	48	1.0457001	-35.120093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64485	1	0	0	0	0	48	1.0437244	-34.471777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64486	1	0	0	0	0	48	1.0440374	-34.900273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64487	1	4.5	0.96	0	0	48	1.0437042	-34.474359	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64488	1	5.93	3.26	0	0	48	1.0374156	-33.931477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64489	1	6.02	1.69	0	0	48	1.0348182	-34.807767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64490	1	0	0	0	0	48	1.0431529	-33.739725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64491	1	0	0	0	0	48	1.0501612	-34.442955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64492	1	8.34	1.96	0	0	48	1.0431133	-33.744685	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64493	1	0	0	0	-2.19	48	1.0399805	-35.440508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64494	1	2.61	0.5	0	0	48	1.0399697	-35.441878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64495	1	3.81	0.58	0	0	48	1.0553144	-29.050296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64496	1	2.74	1.25	0	0	48	1.054342	-29.254926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64497	1	5.66	2.62	0	0	48	1.0466373	-35.473442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64498	1	4.15	1.71	0	0	48	1.0352358	-38.07606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64499	1	0	0	0	0	48	1.0359683	-37.661108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64500	1	4.15	0.52	0	0	48	1.0359541	-37.66367	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64501	1	5.03	1.24	0	0	48	1.0386038	-37.39013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64502	1	0	0	0	0	48	1.0386279	-37.387094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64503	1	16.05	7.06	0	0	48	1.0437503	-36.474248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64504	1	0	0	0	0	48	1.0475512	-34.518068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64505	1	0	0	0	0	48	1.0453182	-35.804473	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64506	1	0	0	0	0	48	1.0454372	-36.455409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64507	1	0	0	0	0	48	1.0452845	-35.810661	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64508	1	15.25	3.21	0	0	48	1.0474798	-34.527138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64509	1	15.25	7.02	0	0	48	1.0441736	-36.452261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64510	1	3.89	0.42	0	0	48	1.0367517	-37.63818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64511	1	0	0	0	0	48	1.0464693	-37.233084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64512	1	0	0	0	0	48	1.047	-38.29903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64513	1	15.12	2.42	0	0	48	1.0464089	-37.240837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64514	1	0	0	0	0	48	1.0456821	-37.748368	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64515	1	15.54	1.54	0	0	48	1.0379984	-38.468281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64516	1	0	0	0	0	48	1.0457718	-37.742873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64517	1	0	0	0	-137.51	48	1.0431822	-35.430213	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64518	1	0	0	0	0	48	1.042777	-35.317793	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64519	1	0	0	0	0	48	1.0481937	-36.210133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64520	1	0	0	0	0	48	1.0423742	-35.204808	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64521	1	0	0	0	0	48	1.0423742	-35.204808	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64522	1	0	0	0	0	48	1.0430165	-35.268108	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64523	1	16.43	3.73	0	0	48	1.0426987	-35.326854	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64524	1	0	0	0	0	48	1.0341517	-38.399178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64525	1	6.29	2.45	0	0	48	1.0341112	-38.402395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64526	1	0	0	0	0	48	1.0327519	-54.387699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64527	1	6.34	1.89	0	0	48	1.0327129	-54.391419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64528	1	6.34	2.25	0	0	48	1.0351592	-54.44208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64529	1	0	0	0	0	48	1.0352518	-51.980518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64530	1	0	0	0	0	48	1.0383784	-54.519806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64531	1	19.45	1.71	0	0	48	1.0351913	-51.991312	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64532	1	12.67	2.26	0	0	48	1.0326721	-54.86823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64533	1	0	0	0	0	48	1.0385679	-54.045599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64534	1	12.67	4.05	0	0	48	1.0384933	-54.051916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64535	1	3.26	0.89	0	0	48	1.0348334	-52.845067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64536	1	0	0	0	0	48	1.0348503	-52.843098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64537	1	6.49	2.71	0	0	48	1.0385514	-54.293122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64538	1	6.49	0.91	0	0	48	1.0339686	-54.03687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64539	1	0	0	0	0	48	1.0339961	-54.033524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64540	1	17.36	0.54	0	0	48	1.0400874	-54.995151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64541	1	0	0	0	0	48	1.0236551	-52.696483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64542	1	0	0	0	0	48	1.0391932	-54.761547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64543	1	17.36	3.76	0	0	48	1.0235788	-52.706339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64544	1	17.36	2.22	0	0.71	48	1.0340533	-54.964314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64545	1	0	0	0	0	48	1.0256594	-53.004886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64546	1	0	0	0	0	48	1.0274808	-54.529226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64547	1	31.06	10.38	0	0	48	1.0254596	-53.02339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64548	1	0	0	0	0	48	1.0331257	-54.147381	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64549	1	12.19	2.33	0	0	48	1.0330747	-54.154451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64550	1	0	0	0	-396.86	48	1.0381495	-49.538655	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64551	1	0	0	0	0	48	1.0376609	-51.014997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64552	1	0	0	0	0	48	1.042083	-53.681157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64553	1	0	0	0	0	48	1.0368353	-51.116089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64554	1	18.53	3.49	0	0	48	1.0375764	-51.025584	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64555	1	12.19	2.32	0	0	48	1.034477	-54.838451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64556	1	0	0	0	0	48	1.0309263	-52.087654	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64557	1	0	0	0	0	48	1.0308541	-53.919554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64558	1	0	0	0	0	48	1.0307887	-53.58516	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64559	1	0	0	0	0	48	1.0307887	-53.58516	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64560	1	30.07	12.61	0	0	48	1.0307225	-52.102924	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64561	1	0	0	0	0	48	1.0384521	-51.962203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64562	1	1.63	0.39	0	0	48	1.0364334	-53.129012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64563	1	0	0	0	0	48	1.0337067	-55.455635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64564	1	0	0	0	0	48	1.0337067	-55.455635	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64565	1	30.07	11.26	0	0	48	1.0382369	-51.979325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64566	1	30.07	12.85	0	0	48	1.0343033	-53.325819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64567	1	0	0	0	0	48	1.0369118	-52.180335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64568	1	6.49	1.39	0	0	48	1.0346604	-53.68871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64569	1	30.07	12.46	0	0	48	1.0367027	-52.195352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64570	1	3.86	1.66	0	0	48	1.0387956	-40.915256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64571	1	2.24	0.1	0	0	48	1.0423844	-39.805364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64572	1	2.52	0.31	0	0	48	1.0391509	-41.218981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64573	1	3.86	2.54	0	0	48	1.0405797	-40.418977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64574	1	3.02	0.74	0	0	48	1.0399839	-41.762798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64575	1	0	0	0	0	48	1.0327163	-49.537708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64576	1	3.85	0.57	0	0	48	1.0327006	-49.539702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64577	1	7.69	1.59	0	0	48	1.0362895	-49.408564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64578	1	4.62	0.48	0	0	48	1.0428181	-46.254204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64579	1	0	0	0	0	48	1.0353	-45.671259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64580	1	3.79	0.37	0	0	48	1.0352849	-45.673554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64581	1	2.27	0.63	0	0	48	1.0302012	-50.431436	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64582	1	2.38	0.57	0	0	48	1.0294388	-49.105923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64583	1	0	0	0	0	48	1.0243007	-47.856064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64584	1	0	0	0	0	48	1.0290297	-47.744448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64585	1	0	0	0	0	48	1.0338641	-47.631496	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64586	1	0	0	0	0	48	1.0338641	-47.631496	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64587	1	4.75	1.67	0	0	48	1.0242693	-47.858791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64588	1	3.01	0.53	0	0	48	1.0321238	-46.364085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64589	1	0	0	0	0	48	1.048286	-34.694769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64590	1	0	0	0	0	48	1.051308	-34.403285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64591	1	0	0	0	0	48	1.0521893	-34.319076	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64592	1	0	0	0	0	48	1.0521893	-34.319076	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64593	1	4.78	1.38	0	0	48	1.0482587	-34.69729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64594	1	0	0	0	0	48	1.0499705	-34.288078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64595	1	2.91	0.86	0	0	48	1.0499564	-34.289574	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64596	1	0.84	0.13	0	0	48	1.0466568	-38.020828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64597	1	0	0	0	0	48	1.0466605	-38.020353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64598	1	1.71	0.06	0	0	48	1.0446278	-39.148961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64599	1	4.27	2.12	0	0	48	1.0337864	-44.3631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64600	1	0	0	0	0	48	1.0344511	-48.333788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64601	1	0	0	0	0	48	1.0457029	-47.813388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64602	1	6.35	3.15	0	0	48	1.0344068	-48.336863	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64603	1	0	0	0	0	48	1.0356649	-44.450717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64604	1	0	0	0	0	48	1.0414983	-45.11422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64605	1	4.33	0.77	0	0	48	1.0356444	-44.453224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64606	1	5.19	0.78	0	0	48	1.0446379	-46.795587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64607	1	5.49	2.22	0	0	48	1.0403641	-47.055268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64608	1	1.66	0.11	0	0	48	1.0406158	-35.771908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64609	1	0	0	0	0	48	1.0391715	-36.113077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64610	1	0	0	0	0	48	1.0382807	-38.362435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64611	1	15.09	1.92	0	0	48	1.0283487	-42.888085	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64612	1	0	0	0	0	48	1.0420659	-38.945907	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64613	1	0	0	0	0	48	1.0392352	-36.095911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64614	1	2.99	0.83	0	6.55	48	1.0375593	-41.608719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64615	1	0	0	0	0	48	1.036363	-39.702592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64616	1	3.62	1.82	0	0	48	1.0363333	-39.704665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64617	1	8.56	4.25	0	0	48	1.0392084	-40.596868	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64618	1	0	0	0	0	48	1.0492663	-46.3541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64619	1	0	0	0	0	48	1.0472163	-46.831257	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64620	1	5.78	0.36	0	0	48	1.0492482	-46.357098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64621	1	0	0	0	0	48	1.0527682	-45.822304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64622	1	0	0	0	0	48	1.0509025	-45.824328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64623	1	4.89	1.37	0	0	48	1.0527411	-45.824801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64624	1	2.92	0.65	0	0	48	1.0365065	-46.528704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64625	1	0	0	0	0	48	1.0365192	-46.527216	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64626	1	3.54	0.33	0	0	48	1.0414495	-47.218353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64627	1	0	0	0	0	48	1.0414625	-47.216184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64628	1	4.94	1.56	0	0	48	1.0394934	-47.278194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64629	1	0	0	0	0	48	1.051954	-45.252284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64630	1	10.85	3.18	0	0	48	1.0475438	-46.282534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64631	1	0	0	0	0	48	1.0520124	-45.244647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64632	1	0	0	0	0	48	1.0394753	-35.049639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64633	1	7.74	2.02	0	0	48	1.0393666	-35.66231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64634	1	0	0	0	0	48	1.0394974	-35.043809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64635	1	0	0	0	0	48	1.039233	-33.671459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64636	1	0	0	0	0	48	1.0425804	-35.534472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64637	1	0	0	0	0	48	1.0483006	-37.84271	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64638	1	0	0	0	0	48	1.0483006	-37.84271	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64639	1	8.8	2.3	0	0	48	1.0391918	-33.676157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64640	1	0	0	0	0	48	1.0393093	-33.64822	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64641	1	6.9	0.91	0	0	48	1.0331425	-38.649906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64642	1	0	0	0	0	48	1.0398144	-36.413959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64643	1	5.35	1.78	0	0	48	1.0397837	-36.416994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64644	1	5.35	1.24	0	0	48	1.0372889	-35.639407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64645	1	0	0	0	0	48	1.0401854	-34.383094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64646	1	13.31	10.2	0	0	48	1.0388989	-35.861232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64647	1	0	0	0	0	48	1.0402457	-34.36773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64648	1	0	0	0	0	48	1.0392222	-35.901005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64649	1	12.85	0.87	0	0	48	1.0391871	-35.907873	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64650	1	12.85	3.01	0	0	48	1.0380169	-35.725766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64651	1	12.85	0.55	0	0	48	1.0414899	-35.49027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64652	1	2.87	1.58	0	0	48	1.0495421	-26.704073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64653	1	2.52	0.82	0	0	48	1.0468517	-27.767813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64654	1	1.69	0.27	0	0	48	1.0474725	-27.236024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64655	1	1.69	0.2	0	0	48	1.0472973	-28.13418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64656	1	8.5	2.32	0	0	48	1.0454329	-51.701652	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64657	1	0	0	0	0	48	1.0377522	-50.548808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64658	1	8.5	0.82	0	0	48	1.0448255	-51.854841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64659	1	0	0	0	0	48	1.0427706	-51.487335	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64660	1	0	0	0	0	48	1.0427706	-51.487335	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64661	1	0	0	0	0	48	1.0377246	-50.536113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64662	1	0	0	0	0	48	1.0388007	-49.195833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64663	1	8.5	3.16	0	0	48	1.0503663	-51.207407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64664	1	0	0	0	0	48	1.0388963	-49.184261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64665	1	13.97	3.64	0	0	48	1.0265087	-53.045131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64666	1	13.97	2.77	0	0	48	1.0298546	-52.372181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64667	1	13.97	3.28	0	0	48	1.0387151	-49.92001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64668	1	0	0	0	0	48	1.0387794	-49.912738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64669	1	1.83	0.13	0	0	48	1.0429427	-42.074332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64670	1	4.46	0.8	0	0	48	1.0453631	-33.866843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64671	1	0	0	0	0	48	1.0443128	-32.5533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64672	1	0	0	0	0	48	1.047856	-33.498831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64673	1	4.95	1.87	0	0	48	1.0442813	-32.5558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64674	1	4.19	0.72	0	0	48	1.0423451	-33.780571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64675	1	15.32	8.85	0	0	48	1.0421835	-36.525007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64676	1	0.44	0.15	0	0	48	1.0440567	-33.876621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64677	1	15.32	8.48	0	0	48	1.043937	-33.883715	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64678	1	0	0	0	0	48	1.0408594	-34.361648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64679	1	0	0	0	0	48	1.0451918	-36.209627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64680	1	17.06	2.81	0	0	48	1.0407887	-34.371117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64681	1	4.02	1.33	0	0	48	1.0451739	-36.905817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64682	1	0	0	0	0	48	1.0458835	-35.320311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64683	1	0	0	0	0	48	1.048487	-36.138143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64684	1	8.89	0.41	0	0	48	1.0458575	-35.325598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64685	1	3.38	0.49	0	0	48	1.0492931	-29.016879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64686	1	0	0	0	0	48	1.0567315	-29.905175	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64687	1	0	0	0	0	48	1.050198	-29.303829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64688	1	0	0	0	0	48	1.0456139	-28.87079	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64689	1	0	0	0	0	48	1.0456139	-28.87079	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64690	1	5.78	1.23	0	0	48	1.0567023	-29.908372	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64691	1	0	0	0	0	48	1.0482248	-27.968729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64692	1	2.24	1.55	0	0	48	1.0482027	-27.969809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64693	1	0	0	0	2.12	48	1.0409541	-47.128887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64694	1	3.11	0.96	0	0	48	1.0409364	-47.130515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64695	1	0	0	0	0	48	1.0413916	-46.265506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64696	1	0	0	0	0	48	1.0428522	-47.138658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64697	1	0	0	0	0	48	1.0434068	-47.436536	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64698	1	0	0	0	0	48	1.0434068	-47.436536	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64699	1	5.64	0.3	0	0	48	1.0413751	-46.269009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64700	1	5.39	3	0	0	48	1.0380705	-46.867141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64701	1	0	0	0	0	48	1.0437347	-45.824757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64702	1	0	0	0	0	48	1.0442333	-46.643747	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64703	1	9.01	2.28	0	0	48	1.0250044	-50.113501	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64704	1	0	0	0	0	48	1.0458645	-46.63411	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64705	1	0	0	0	0	48	1.0437414	-45.819976	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64706	1	5.54	2.07	0	0	48	1.0378082	-40.149938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64707	1	0	0	0	0	48	1.0378508	-39.738521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64708	1	7.2	0.45	0	0	48	1.03783	-39.742548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64709	1	0	0	0	0	48	1.0574278	-36.520454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64710	1	2.2	0.58	0	0	48	1.057417	-36.521662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64711	1	1.97	0.79	0	0	48	1.0582547	-36.274585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64712	1	0	0	0	0	48	1.0606249	-32.711082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64713	1	2.98	0.97	0	0	48	1.0635646	-34.923987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64714	1	0	0	0	0	48	1.0606887	-32.687291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64715	1	1.21	0.57	0	0	48	1.0541783	-37.250072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64716	1	0	0	0	0	48	1.0541876	-37.249398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64717	1	0	0	0	0	48	1.0371044	-45.445331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64718	1	0	0	0	0	48	1.0371044	-45.445331	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64719	1	0	0	0	0	48	1.0371044	-45.445331	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64720	1	0	0	0	0	48	1.0371044	-45.445331	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64721	1	2.28	0.46	0	0	48	1.037094	-45.446583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64722	1	0	0	0	0	48	1.0371158	-45.443946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64723	1	4.93	0.62	0	0	48	1.0396001	-45.004866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64724	1	0	0	0	0	48	1.0441597	-44.377752	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64725	1	0	0	0	0	48	1.0410124	-44.788374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64726	1	0	0	0	0	48	1.0418553	-44.677476	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64727	1	0	0	0	0	48	1.0418553	-44.677476	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64728	1	5.61	0.82	0	0	48	1.0441362	-44.380639	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64729	1	4.93	2.14	0	0	48	1.0393005	-44.933619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64730	1	0	0	0	0	48	1.0213616	-47.997044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64731	1	0	0	0	0	48	1.0444429	-48.90158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64732	1	6.07	2.85	0	0	48	1.0213166	-48.000005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64733	1	0	0	0	0	48	1.040312	-48.861906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64734	1	5.33	2.23	0	0	48	1.0402727	-48.864917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64735	1	4.44	0.56	0	0	48	1.0303968	-51.010679	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64736	1	0	0	0	0	48	1.0391966	-46.276989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64737	1	4.05	0.39	0	0	48	1.0391829	-46.279261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64738	1	4.1	0.33	0	0	48	1.0428059	-44.45307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64739	1	5.3	0.94	0	0	48	1.0336621	-48.1943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64740	1	3.86	1.37	0	0	48	1.0574617	-44.635723	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64741	1	0	0	0	0	48	1.0554171	-43.982264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64742	1	3.31	1.56	0	0	48	1.0553904	-43.984051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64743	1	0	0	0	0	48	1.0461226	-43.077431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64744	1	2.07	0.7	0	0	48	1.0461098	-43.078637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64745	1	1.37	0.27	0	0	48	1.0422156	-41.274888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64746	1	0	0	0	0	48	1.0561858	-44.318017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64747	1	5.86	2.35	0	0	48	1.0481995	-44.033544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64748	1	0	0	0	0	48	1.0562425	-44.320892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64749	1	5.15	1.43	0	4.99	48	1.0408196	-41.915933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64750	1	0	0	0	0	48	1.0416679	-42.3789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64751	1	3.28	1.3	0	0	48	1.0416461	-42.380691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64752	1	5.44	1.57	0	0	48	1.0406312	-42.5698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64753	1	0	0	0	0	48	1.0321734	-38.733631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64754	1	34.92	2.78	0	0	48	1.0388655	-41.7303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64755	1	0	0	0	0	48	1.0325318	-38.710073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64756	1	34.92	4.54	0	0	48	1.0363885	-41.585253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64757	1	0	0	0	-97.64	48	1.0379004	-36.032297	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64758	1	0	0	0	0	48	1.0339386	-37.998856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64759	1	34.92	8.17	0	0	48	1.0372058	-41.404042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64760	1	0	0	0	0	48	1.0369389	-36.456939	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64761	1	0	0	0	0	48	1.0369389	-36.456939	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64762	1	0	0	0	0	48	1.0335665	-38.078663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64763	1	0	0	0	0	48	1.0339386	-37.998856	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64764	1	0	0	0	0	48	1.0322668	-38.252463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64765	1	0	0	0	0	48	1.0407338	-41.282933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64766	1	34.92	10.09	0	0	48	1.0320603	-38.273091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64767	1	34.92	12.39	0	0	48	1.0320521	-42.005911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64768	1	14.04	4.87	0	0	48	1.0171736	-39.938924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64769	1	0	0	0	0	48	1.0172534	-39.931202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64770	1	0	0	0	0	48	1.0204352	-39.558919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64771	1	7.09	0.93	0	0	48	1.0204055	-39.562785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64772	1	2.35	0.8	0	0	48	1.0250562	-39.873687	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64773	1	0	0	0	0	48	1.0250702	-39.872342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64774	1	4.1	0.8	0	0	48	1.0381421	-45.718384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64775	1	0	0	0	0	48	1.0393352	-45.140993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64776	1	3.94	1.02	0	0	48	1.039314	-45.143256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64777	1	0	0	0	0	48	1.0444637	-43.92158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64778	1	0	0	0	0	48	1.0435024	-44.627423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64779	1	4.89	1.88	0	0	48	1.0444338	-43.924046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64780	1	4.91	1.59	0	0	48	1.037835	-45.028897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64781	1	1.96	1.17	0	0	48	1.0381072	-47.56715	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64782	1	2.96	1.92	0	0	48	1.0279733	-47.673599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64783	1	5.91	1.22	0	0	48	1.0209683	-48.138232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64784	1	0	0	0	0	48	1.0388423	-45.728525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64785	1	0	0	0	0	48	1.0415599	-46.957223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64786	1	17.51	1.76	0	0	48	1.0387855	-45.737763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64787	1	8.61	3.21	0	0	48	1.0375191	-47.125487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64788	1	0	0	0	0	48	1.0402805	-47.386133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64789	1	3.69	0.56	0	0	48	1.0402663	-47.388325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64790	1	3.72	1.2	0	4.35	48	1.0406913	-47.854989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64791	1	9.27	1.87	0	0	48	1.04004	-33.816768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64792	1	0	0	0	0	48	1.0400801	-33.811575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64793	1	10.69	2.98	0	0	48	1.0418912	-33.451678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64794	1	0	0	0	0	48	1.0409771	-34.21158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64795	1	0	0	0	0	48	1.0390976	-34.23656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64796	1	10.37	6.29	0	0	48	1.0408845	-34.216989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64797	1	1.15	0.42	0	0	48	1.0400842	-35.548084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64798	1	4.37	0.78	0	0	48	1.0433218	-40.081022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64799	1	0	0	0	0	48	1.0433427	-40.078395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64800	1	2.03	0.92	0	0	48	1.0326099	-44.111974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64801	1	2.01	0.42	0	0	48	1.0410587	-40.451494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64802	1	7.35	3.17	0	0	48	1.0397821	-39.796796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64803	1	0	0	0	0	48	1.039445	-39.83714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64804	1	7.88	1.37	0	0	48	1.0394087	-39.841704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64805	1	0	0	0	0	48	1.0434269	-40.994297	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64806	1	0	0	0	0	48	1.0438163	-41.370177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64807	1	3.84	0.51	0	0	48	1.0434128	-40.996529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64808	1	2.97	0.19	0	0	48	1.0360673	-36.005844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64809	1	2.46	0.59	0	0	48	1.0346951	-35.581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64810	1	0	0	0	0	48	1.0406381	-35.521863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64811	1	4.8	0.58	0	0	48	1.0406225	-35.524599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64812	1	0	0	0	0	48	1.0400124	-35.996933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64813	1	6.22	0.71	0	0	48	1.0399914	-36.000548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64814	1	0	0	0	0	48	1.0378877	-33.424681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64815	1	0	0	0	0	48	1.0453127	-34.778543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64816	1	23.06	5.22	0	0	48	1.0377757	-33.436698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64817	1	0	0	0	0	48	1.0398374	-33.872088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64818	1	0	0	0	0	48	1.0443424	-34.826898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64819	1	23.06	1.62	0	0	48	1.0397711	-33.884913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64820	1	0	0	0	0	48	1.0423082	-35.028532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64821	1	23.06	7.16	0	0	48	1.0421921	-35.040214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64822	1	28.61	9.39	0	0	48	1.0391057	-33.482173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64823	1	0	0	0	0	48	1.0400518	-33.767479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64824	1	20.12	0.68	0	0	48	1.0421717	-34.516902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64825	1	0	0	0	0	48	1.0400574	-33.760736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64826	1	20.12	2.09	0	0	48	1.0404297	-34.274091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64827	1	0	0	0	0	48	1.0404945	-34.262778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64828	1	0	0	0	0	48	1.0400228	-33.145694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64829	1	0	0	0	0	48	1.0418666	-33.973762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64830	1	0	0	0	0	48	1.0403846	-33.316427	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64831	1	0	0	0	0	48	1.0403846	-33.316427	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64832	1	43.01	13.33	0	0	48	1.0397585	-33.170799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64833	1	0	0	0	0	48	1.0404696	-35.868762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64834	1	7.66	0.93	0	0	48	1.0404387	-35.872884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64835	1	5.53	2.09	0	0	48	1.039896	-35.314883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64836	1	0	0	0	0	48	1.0377132	-36.164805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64837	1	3.85	1.36	0	0	48	1.0376875	-36.16701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64838	1	5	1.44	0	0	48	1.0391305	-35.954629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64839	1	0	0	0	0	48	1.0391603	-35.951885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64840	1	6.25	2.61	0	0	48	1.0468789	-44.811699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64841	1	3.3	0.7	0	0	48	1.0473955	-44.879314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64842	1	0	0	0	0	48	1.0474095	-44.877481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64843	1	0	0	0	0	48	1.0462563	-46.323108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64844	1	1.48	0.17	0	0	48	1.0462505	-46.323864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64845	1	2.42	0.93	0	0	48	1.0473741	-45.17435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64846	1	2.12	0.49	0	0	48	1.0473627	-44.929526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64847	1	3.43	1.06	0	0	48	1.0397615	-36.457321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64848	1	4.9	1.56	0	0	48	1.0341138	-37.042693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64849	1	0	0	0	0	48	1.0388088	-36.794503	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64850	1	6.67	2.29	0	0	48	1.0357524	-37.452007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64851	1	0	0	0	0	48	1.0388539	-36.789545	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64852	1	0	0	0	0	48	1.0353064	-36.710363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64853	1	8.39	1.87	0	0	48	1.0352695	-36.714858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64854	1	0	0	0	0	48	1.035571	-47.016755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64855	1	15.17	5.83	0	0	48	1.0253963	-48.249691	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64856	1	0	0	0	0	48	1.0353	-47.048556	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64857	1	0	0	0	0	48	1.0353	-47.048556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64858	1	0	0	0	0	48	1.0356639	-47.008892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64859	1	0	0	0	0	48	1.035571	-47.016755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64860	1	16.73	2.01	0	0	48	1.0461821	-45.508564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64861	1	0	0	0	0	48	1.04501	-45.383064	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64862	1	0	0	0	0	48	1.0409971	-46.55228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64863	1	0	0	0	0	48	1.0385785	-47.331775	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64864	1	0	0	0	0	48	1.0385785	-47.331775	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64865	1	15.17	4.1	0	0	48	1.0449353	-45.39099	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64866	1	6.44	0.78	0	0	48	1.0228537	-47.92731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64867	1	4.23	1.28	0	0	48	1.0399273	-46.632611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64868	1	0	0	0	0	48	1.021728	-48.085555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64869	1	2.36	0.54	0	0	48	1.0217169	-48.086869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64870	1	1.92	1.06	0	0	48	1.037155	-46.660194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64871	1	5.03	1.88	0	0	48	1.0366982	-46.234976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64872	1	6.62	0.72	0	0	48	1.0401425	-43.702196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64873	1	2.85	0.82	0	0	48	1.0446533	-38.736629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64874	1	4.31	1.46	0	0	48	1.0441895	-38.489622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64875	1	3.88	0.09	0	0	48	1.0364995	-40.920982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64876	1	0	0	0	0	48	1.0414877	-33.757624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64877	1	8.54	1.04	0	0	48	1.0442406	-35.354835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64878	1	0	0	0	0	48	1.0436695	-35.059598	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64879	1	0	0	0	0	48	1.0436695	-35.059598	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64880	1	0	0	0	0	48	1.0415137	-33.738952	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64881	1	5.47	0.66	0	0	48	1.0377957	-36.186345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64882	1	5.47	0.58	0	0	48	1.0399761	-35.744198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64883	1	4.9	0.91	0	0	48	1.048173	-36.035256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64884	1	6.59	2.42	0	0	48	1.0504322	-34.993443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64885	1	0	0	0	0	48	1.0381014	-35.317098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64886	1	3.05	1.23	0	0	48	1.0380795	-35.318868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64887	1	0	0	0	0	48	1.0383404	-34.292401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64888	1	0	0	0	0	48	1.0335684	-36.555815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64889	1	22.52	3.86	0	0	48	1.0069945	-44.290723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64890	1	0	0	0	0	48	1.0522739	-35.581848	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64891	1	0	0	0	0	48	1.0383017	-34.286439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64892	1	0	0	0	0	48	1.0383404	-34.292401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64893	1	22.52	2.8	0	0	48	1.0394134	-36.391814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64894	1	0	0	0	0	48	1.0395095	-36.37845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64895	1	0	0	0	0	48	1.0359411	-34.399522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64896	1	0	0	0	0	48	1.0423612	-36.291389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64897	1	22.86	2.89	0	0	48	1.0358557	-34.413765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64898	1	0	0	0	0	48	1.0394763	-34.252558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64899	1	0	0	0	0	48	1.0314216	-36.506584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64900	1	0	0	0	0	48	1.0340013	-35.730184	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64901	1	0	0	0	0	48	1.0340013	-35.730184	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64902	1	22.52	11.49	0	0	48	1.0393007	-34.263173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64903	1	3	0.71	0	0	48	1.0454894	-35.466201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64904	1	0	0	0	0	48	1.0386815	-33.628708	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64905	1	11.64	3.54	0	0	48	1.0386141	-33.634562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64906	1	0	0	0	0	48	1.0330165	-34.259091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64907	1	0	0	0	0	48	1.0495646	-35.914639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64908	1	13.38	3.33	0	0	48	1.0329504	-34.267026	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64909	1	10.91	3.26	0	0	48	1.0467049	-36.153685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64910	1	15.52	0.65	0	0	48	1.0374872	-36.885913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64911	1	15.52	3.5	0	0	48	1.0397829	-36.51534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64912	1	15.52	1.45	0	0	48	1.033573	-36.805837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64913	1	28.09	5.94	0	0	48	1.0390823	-37.344414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64914	1	26.52	2.42	0	0	48	1.0376163	-37.304449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64915	1	26.52	17.22	0	0	48	1.0200409	-37.501691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64916	1	0	0	0	0	48	1.0363445	-34.369877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64917	1	0	0	0	0	48	1.0320238	-36.67572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64918	1	14.25	4.75	0	0	48	0.9876143	-42.588309	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64919	1	0	0	0	0	48	1.0322847	-36.721036	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64920	1	17.96	11.01	0	0	48	1.0361772	-34.378861	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64921	1	17.96	5.27	0	0	48	1.0222127	-37.520077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64922	1	0	0	0	0	48	1.0365271	-34.384264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64923	1	34.02	6.11	0	0	48	1.0304332	-37.003225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64924	1	0	0	0	0	48	1.0307916	-36.817788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64925	1	0	0	0	0	48	1.0307916	-36.817788	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64926	1	0	0	0	0	48	1.0366501	-34.36305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64927	1	0	0	0	0	48	1.0365271	-34.384264	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64928	1	17.96	1.61	0	0	48	1.0364908	-36.459403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64929	1	0	0	0	0	48	1.035848	-36.549833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64930	1	14.25	1.79	0	0	48	1.0357935	-36.558022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64931	1	0	0	0	0	48	1.041543	-34.39325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64932	1	0	0	0	0	48	1.0301152	-36.949044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64933	1	24.12	5.54	0	0	48	1.0414235	-34.405189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64934	1	0	0	0	0	48	1.0327896	-37.439275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64935	1	12.87	1.39	0	0	48	1.0310066	-38.007555	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64936	1	0	0	0	0	48	1.0328003	-37.428316	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64937	1	0	0	0	0	48	1.0328003	-37.428316	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64938	1	0	0	0	0	48	1.0328325	-37.432427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64939	1	0	0	0	0	48	1.0327896	-37.439275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64940	1	0	0	0	0	48	1.0355992	-37.333578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64941	1	12.87	4.32	0	0	48	1.0355177	-37.341217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64942	1	0	0	0	0	48	1.0366815	-34.327281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64943	1	22.86	0.11	0	0	48	1.0265731	-37.218109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64944	1	0	0	0	0	48	1.0195223	-39.969021	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64945	1	0	0	0	0	48	1.0195223	-39.969021	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64946	1	0	0	0	0	48	1.0368453	-34.302668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64947	1	0	0	0	0	48	1.0280647	-37.386411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64948	1	22.86	4.82	0	0	48	1.0279641	-37.399619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64949	1	0	0	0	134.87	48	1.046953	-31.821993	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64950	1	0	0	0	0	48	1.0391927	-33.954346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64951	1	0	0	0	0	48	1.0361902	-36.308948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64952	1	0	0	0	0	48	1.0376482	-34.994336	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64953	1	0	0	0	0	48	1.0376482	-34.994336	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64954	1	22.94	11.54	0	0	48	1.0467705	-31.834348	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64955	1	0	0	0	0	48	1.0467406	-31.653542	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64956	1	0	0	0	196.84	48	1.0459831	-31.959074	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64957	1	0	0	0	0	48	1.0457192	-33.82777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64958	1	23.2	4.15	0	0	48	1.0458709	-31.972899	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64959	1	15.39	0.49	0	0	48	1.0270565	-36.911491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64960	1	15.39	6.49	0	0	48	1.0268705	-37.129637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64961	1	15.39	5.14	0	0	48	1.0266887	-36.925703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64962	1	17.13	6.08	0	0	48	1.0234067	-37.478979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64963	1	15.82	4.87	0	0	48	1.0395479	-37.260466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64964	1	0	0	0	0	48	1.0384412	-37.367432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64965	1	29.68	9.78	0	0	48	1.0382651	-37.384841	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64966	1	21.88	3.59	0	0	48	1.0377609	-37.205486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64967	1	19.24	5.88	0	0	48	1.0251623	-37.334729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64968	1	17.5	5.64	0	0	48	1.0240921	-37.513802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64969	1	0	0	0	0	48	1.0313241	-37.198268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64970	1	17.5	2.1	0	0	48	1.0312538	-37.208116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64971	1	0	0	0	0	48	1.0363526	-34.388837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64972	1	0	0	0	0	48	1.0344677	-36.766471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64973	1	17.5	4.11	0	0	48	1.0362658	-34.397599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64974	1	0	0	0	0	48	1.0372167	-34.008394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64975	1	26.52	10.61	0	0	48	1.0418321	-37.202251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64976	1	37.89	1.32	0	0	48	1.0371024	-34.031571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64977	1	51.4	14.91	0	0	48	1.0375787	-33.705657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64978	1	59.93	5.43	0	0	48	1.0379894	-34.144842	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64979	1	39.46	18.33	0	0	48	1.0363743	-34.265897	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64980	1	18.11	8.95	0	0	48	1.0399178	-37.177066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64981	1	18.11	6.95	0	0	48	1.0354915	-36.695987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64982	1	0	0	0	0	48	1.0291282	-37.378289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64983	1	18.11	11.56	0	0	48	1.0289661	-37.386913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64984	1	18.11	2.22	0	0	48	1.037989	-34.27352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64985	1	14.02	5.7	0	0	48	1.0252185	-37.260773	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64986	1	0	0	0	0	48	1.0253242	-37.252642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64987	1	15.76	3.97	0	0	48	1.0249404	-37.407422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64988	1	6.84	1.67	0	0	48	1.0361466	-36.997557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64989	1	20.37	3.69	0	0	48	1.0389203	-37.188356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64990	1	0	0	0	0	48	1.0398228	-34.144538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64991	1	20.37	9.48	0	0	48	1.0346427	-36.449924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64992	1	0	0	0	0	48	1.031958	-38.122703	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64993	1	0	0	0	0	48	1.031958	-38.122703	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64994	1	0	0	0	0	48	1.0399476	-34.123215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64995	1	51.36	8.32	0	-62.68	48	1.0339643	-34.402904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64996	1	0	0	0	0	48	1.0285517	-37.322816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64997	1	20.37	6.48	0	0	48	1.0284366	-37.333634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64998	1	25.58	11.08	0	0	48	1.0360798	-37.083016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	64999	1	0	0	0	0	48	1.0447846	-32.113807	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65000	1	0	0	0	0	48	1.0436436	-33.837131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65001	1	0	0	0	0	48	1.0415567	-36.846874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65002	1	0	0	0	0	48	1.0427856	-33.882272	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65003	1	25.58	4.27	0	0	48	1.0435461	-33.852115	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65004	1	0	0	0	0	48	1.0337528	-37.269936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65005	1	25.58	4.04	0	0	48	1.033647	-37.283836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65006	1	0	0	0	0	48	1.0320885	-37.282606	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65007	1	25.58	2.24	0	0	48	1.0320004	-37.298709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65008	1	33.32	8.27	0	0	48	1.036599	-34.330176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65009	1	0	0	0	0	48	1.0350697	-34.276478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65010	1	33.55	12.43	0	0	48	1.0436551	-37.337234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65011	1	0	0	0	0	48	1.0354232	-34.257884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65012	1	0	0	0	0	48	1.0377737	-34.321885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65013	1	42.67	9.85	0	0	48	1.0214863	-37.386064	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65014	1	0	0	0	0	48	1.046586	-32.892339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65015	1	0	0	0	0	48	1.046586	-32.892339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65016	1	0	0	0	0	48	1.0381068	-34.289261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65017	1	13.7	4.6	0	0	48	1.0341756	-36.517614	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65018	1	13.7	2.57	0	0	48	1.0301481	-36.911663	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65019	1	14.28	3.17	0	0	48	1.0301994	-36.832631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65020	1	0	0	0	0	48	1.0276991	-37.06686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65021	1	16.06	5.42	0	0	48	1.0275999	-37.074941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65022	1	16.06	5.82	0	0	48	1.0274664	-37.304924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65023	1	0	0	0	0	48	1.0348016	-34.06811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65024	1	0	0	0	0	48	1.0400397	-36.326382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65025	1	19.12	2.97	0	0	48	1.0347241	-34.07945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65026	1	17.35	5.02	0	0	48	1.031351	-37.417878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65027	1	20.02	3.93	0	0	48	1.0382483	-34.627076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65028	1	12.87	3.27	0	0	48	1.0377969	-34.527996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65029	1	15.05	2.77	0	0	48	1.0377279	-34.536164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65030	1	11.25	2.72	0	0	48	1.0346093	-37.137456	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65031	1	11.25	3.21	0	0	48	1.0250833	-37.215139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65032	1	12.93	3.04	0	0	48	1.0401645	-37.101052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65033	1	0	0	0	0	48	1.0417581	-35.698607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65034	1	14.83	3.15	0	0	48	1.0416899	-35.706091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65035	1	0	0	0	0	48	1.0367203	-24.476059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65036	1	0	0	0	0	48	1.029303	-21.533861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65037	1	18.71	1.05	0	0	48	1.047107	-23.600478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65038	1	0	0	0	0	48	1.0504204	-23.961327	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65039	1	0	0	0	0	48	1.0504204	-23.961327	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65040	1	0	0	0	0	48	1.029472	-21.430183	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65041	1	0	0	0	0	48	1.029303	-21.533861	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65042	1	0	0	0	0	48	1.0316704	-24.585486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65043	1	0	0	0	0	48	1.0429889	-21.32123	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65044	1	0	0	0	0	48	1.0551936	-22.878104	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65045	1	18.71	9.78	0	0	48	1.0315145	-24.594957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65046	1	0	0	0	0	48	1.0322292	-24.609423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65047	1	18.71	2.68	0	0	48	1.0473989	-23.54536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65048	1	0	0	0	0	48	1.0381744	-25.35541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65049	1	0	0	0	0	48	1.0493472	-24.335349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65050	1	18.71	5.58	0	0	48	1.0380571	-25.366364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65051	1	1.6	0.61	0	0	48	1.0462394	-24.466994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65052	1	0	0	0	0	48	1.0307709	-50.220259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65053	1	3.34	1.17	0	0	48	1.0307506	-50.222212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65054	1	0	0	0	0	48	1.0353502	-49.505452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65055	1	3.34	0.41	0	0	48	1.0353366	-49.507437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65056	1	4.14	1.07	0	7.33	48	1.0329385	-50.929553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65057	1	0	0	0	0	48	1.0328764	-50.926062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65058	1	0	0	0	0	48	1.0318812	-50.907149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65059	1	6.04	1.09	0	0	48	1.0318526	-50.910401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65060	1	29.35	17.29	0	0	48	1.0198088	-49.690302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65061	1	0	0	0	0	48	1.0338413	-50.819705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65062	1	19.78	2.25	0	0	48	1.033774	-50.830179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65063	1	19.78	7.23	0	0	48	1.0301819	-51.158704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65064	1	19.78	3.44	0	0	48	1.0351442	-51.679199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65065	1	0	0	0	0	48	1.0205529	-49.758798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65066	1	0	0	0	0	48	1.0341735	-51.098078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65067	1	0	0	0	0	48	1.0306441	-50.759638	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65068	1	0	0	0	0	48	1.0306441	-50.759638	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65069	1	23.82	6.39	0	0	48	1.0204167	-49.772424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65070	1	0	0	0	0	48	1.0186103	-49.59531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65071	1	27.99	9.5	0	0	48	1.0408882	-51.626178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65072	1	0	0	0	0	48	1.01897	-49.578515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65073	1	0	0	0	0	48	1.0229229	-49.671048	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65074	1	0	0	0	0	48	1.0280182	-51.172287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65075	1	31.01	12.94	0	0	48	1.0227226	-49.687317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65076	1	16.88	3.44	0	0	48	1.0228418	-49.628458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65077	1	0	0	0	0	48	1.034922	-49.611098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65078	1	2.8	1.15	0	0	48	1.0309425	-50.751304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65079	1	12.75	0.59	0	0	48	1.0348807	-49.618324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65080	1	13.41	2.05	0	0	48	1.0258774	-51.333112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65081	1	0	0	0	0	48	1.0356092	-49.457385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65082	1	3.8	0.94	0	0	48	1.0297743	-51.108938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65083	1	0	0	0	0	48	1.0361569	-49.314699	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65084	1	0	0	0	0	48	1.0361569	-49.314699	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65085	1	12.75	2.27	0	0	48	1.0355501	-49.464196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65086	1	14.66	5.81	0	41.86	48	1.0377924	-51.531995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65087	1	0	0	0	0	48	1.0239113	-49.668029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65088	1	29.81	5.57	0	0	48	1.0237906	-49.685428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65089	1	9.03	2.21	0	0	48	1.0255236	-51.254347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65090	1	0	0	0	0	48	1.0241051	-51.451761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65091	1	6.77	1.42	0	0	48	1.0240761	-51.455659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65092	1	8.07	1.5	0	0	48	1.0332747	-51.021618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65093	1	8.07	5.21	0	0	48	1.0334068	-51.374664	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65094	1	0	0	0	0	48	1.034426	-48.685426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65095	1	13.6	8.44	0	0	48	1.0357731	-49.698126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65096	1	0	0	0	0	48	1.0345705	-48.677166	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65097	1	0	0	0	0	48	1.0269961	-50.741847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65098	1	10.26	6.52	0	0	48	1.0269072	-50.746748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65099	1	13.44	4.13	0	0	48	1.0359119	-50.589971	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65100	1	19.91	4.2	0	0	48	1.028707	-51.388667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65101	1	11.11	2.23	0	0	48	1.0374586	-51.658548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65102	1	0	0	0	0	48	1.0375048	-51.652264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65103	1	0	0	0	0	48	1.0370226	-48.425171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65104	1	0	0	0	0	48	1.0356818	-50.539341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65105	1	0	0	0	0	48	1.0356818	-50.539341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65106	1	0	0	0	0	48	1.0356818	-50.539341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65107	1	0	0	0	0	48	1.0356818	-50.539341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65108	1	26.57	2.93	0	0	48	1.0369268	-48.441513	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65109	1	0	0	0	0	48	1.0372158	-48.393078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65110	1	0	0	0	19.99	48	1.0399701	-46.418179	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65111	1	0	0	0	0	48	1.0389681	-48.109716	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65112	1	0	0	0	0	48	1.0387552	-50.466846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65113	1	29.75	17.8	0	0	48	1.0397086	-46.434634	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65114	1	0	0	0	0	48	1.0382494	-48.205901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65115	1	26.57	10.76	0	0	48	1.0329138	-50.818458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65116	1	0	0	0	0	48	1.0306138	-49.341776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65117	1	0	0	0	0	48	1.0330293	-51.08517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65118	1	0	0	0	0	48	1.0368188	-53.006372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65119	1	0	0	0	0	48	1.0368188	-53.006372	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65120	1	26.57	10.18	0	0	48	1.0304423	-49.357389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65121	1	0	0	0	0	48	1.0308105	-49.311149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65122	1	0	0	0	0	48	1.0308038	-50.681008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65123	1	3.18	1.01	0	0	48	1.0307854	-50.682804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65124	1	11.09	1.86	0	0	48	1.0268968	-51.396427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65125	1	7.36	3.67	0	0	48	1.0268212	-51.212644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65126	1	10.62	0.14	0	0	48	1.0317237	-50.685493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65127	1	0	0	0	0	48	1.0343462	-48.841774	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65128	1	0	0	0	0	48	1.0345125	-50.246779	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65129	1	0	0	0	0	48	1.0344907	-50.180673	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65130	1	0	0	0	0	48	1.0344907	-50.180673	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65131	1	27.59	8.5	0	0	48	1.0341826	-48.856481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65132	1	4.61	0.51	0	0	48	1.0351336	-49.961391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65133	1	0	0	0	0	48	1.0453254	-40.449851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65134	1	0	0	0	0	48	1.0484209	-41.04621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65135	1	5.84	1.19	0	0	48	1.0453005	-40.453239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65136	1	6.19	1.51	0	0	48	1.0445391	-38.556024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65137	1	6.19	0.82	0	0	48	1.0455017	-38.226297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65138	1	0	0	0	0	48	1.0569053	-45.005726	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65139	1	0	0	0	0	48	1.0556576	-45.273429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65140	1	5.09	1.03	0	0	48	1.0568822	-45.008618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65141	1	4.06	1.66	0	0	48	1.0501052	-45.69092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65142	1	0	0	0	0	48	1.0501324	-45.688935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65143	1	2.16	0.22	0	0	48	1.0380358	-36.361842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65144	1	2.16	0.04	0	0	48	1.0358635	-36.53466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65145	1	2.98	0.69	0	0	48	1.0338085	-36.589554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65146	1	3.42	1.11	0	-2.39	48	1.0354352	-36.291817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65147	1	3.7	0.29	0	0	48	1.0369079	-36.08425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65148	1	5.63	0.38	0	0	48	1.0484929	-25.73531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65149	1	0	0	0	0	48	1.0485083	-25.732371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65150	1	5.63	2.59	0	0	48	1.0479907	-25.176191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65151	1	0	0	0	0	48	1.0480311	-25.173458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65152	1	0	0	0	0	48	1.0486203	-26.013808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65153	1	5.63	2.56	0	0	48	1.0485805	-26.016593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65154	1	5.62	1.16	0	0	48	1.0325841	-35.836896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65155	1	3.55	1.14	0	0	48	1.0342991	-35.425639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65156	1	5.46	1.07	0	0	48	1.0584451	-32.462377	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65157	1	4.26	0.6	0	0	48	1.0403961	-34.0686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65158	1	10.78	4.74	0	0	48	1.0403622	-34.275526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65159	1	0	0	0	0	48	1.0404398	-34.269831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65160	1	11.52	0.67	0	0	48	1.0432095	-34.034268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65161	1	0	0	0	0	48	1.0414884	-45.480117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65162	1	0	0	0	0	48	1.039723	-46.751072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65163	1	5.83	0.15	0	0	48	1.0414717	-45.483329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65164	1	4.55	0.62	0	0	48	1.0318793	-45.012818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65165	1	4.92	0.9	0	0	48	1.0311545	-50.332763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65166	1	2.31	0.73	0	0	48	1.0322647	-49.917797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65167	1	0	0	0	-17.49	48	1.0380747	-34.859102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65168	1	4.42	1.75	0	0	48	1.0464853	-36.476909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65169	1	0	0	0	0	48	1.0382507	-34.846321	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65170	1	0	0	0	0	48	1.0490743	-45.8382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65171	1	2.15	0.26	0	0	48	1.0490654	-45.839441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65172	1	4.65	1.75	0	0	48	1.0452921	-45.746821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65173	1	2.9	0.35	0	0	48	1.0473277	-45.24365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65174	1	3.82	0.27	0	0	48	1.0474337	-45.658578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65175	1	1.88	0.48	0	0	48	1.0431008	-38.970218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65176	1	0	0	0	0	48	1.04311	-38.96914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65177	1	4.41	0.69	0	0	48	1.0461495	-40.520184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65178	1	0	0	0	0	48	1.0464348	-38.575562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65179	1	0	0	0	0	48	1.0487198	-39.590194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65180	1	0	0	0	0	48	1.0488888	-39.659696	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65181	1	0	0	0	0	48	1.0488888	-39.659696	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65182	1	5.04	2.07	0	0	48	1.0463978	-38.578247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65183	1	14.94	6.74	0	0	48	1.0383165	-54.686905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65184	1	0	0	0	0	48	1.0384218	-54.678688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65185	1	14.94	3.58	0	0	48	1.0373241	-55.060188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65186	1	0	0	0	0	48	1.0371051	-52.153218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65187	1	0	0	0	0	48	1.0430373	-54.585566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65188	1	14.94	4.08	0	0	48	1.0370254	-52.160648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65189	1	0	0	0	0	48	1.0340004	-52.558801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65190	1	0	0	0	0	48	1.0397137	-54.65704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65191	1	0	0	0	0	48	1.0479592	-57.031091	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65192	1	0	0	0	0	48	1.0479592	-57.031091	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65193	1	24.82	9.49	0	0	48	1.0338381	-52.572906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65194	1	0	0	0	0	48	1.0338938	-52.595334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65195	1	24.82	5.34	0	0	48	1.0358561	-54.916671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65196	1	0	0	0	0	48	1.0366208	-55.501836	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65197	1	0	0	0	0	48	1.0366208	-55.501836	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65198	1	0	0	0	0	48	1.0339855	-52.554621	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65199	1	0	0	0	0	48	1.035926	-55.185434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65200	1	28.12	2.84	0	0	48	1.0358245	-55.200192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65201	1	0	0	0	0	48	1.0250729	-52.701913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65202	1	0	0	0	0	48	1.0466054	-54.819762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65203	1	24.82	6	0	0	48	1.0249377	-52.71622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65204	1	0	0	0	0	48	1.0403512	-55.516247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65205	1	15.75	0.74	0	0	48	1.0402981	-55.526129	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65206	1	29.45	6.64	0	0	48	1.0342331	-55.23361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65207	1	21.53	8.34	0	0	48	1.0374992	-54.748428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65208	1	0	0	0	0	48	1.0296536	-52.535263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65209	1	21.53	6.86	0	0	48	1.0445608	-54.437311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65210	1	0	0	0	0	48	1.0299161	-52.52084	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65211	1	21.53	1.47	0	0	48	1.0367673	-54.65842	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65212	1	21.53	4.84	0	0	48	1.0366613	-54.720192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65213	1	0	0	0	0	48	1.0367601	-54.707372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65214	1	19.8	6.26	0	0	48	1.0463497	-54.74255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65215	1	37.55	8.46	0	0	48	1.0349884	-55.302862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65216	1	0	0	0	0	48	1.0401312	-54.746583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65217	1	19.8	6.33	0	0	48	1.0400226	-54.757646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65218	1	0	0	0	0	48	1.0264132	-52.621378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65219	1	0	0	0	0	48	1.044687	-54.766717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65220	1	33.51	16.08	0	0	48	1.0261677	-52.637947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65221	1	11.48	3.69	0	0	48	1.0422665	-54.913108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65222	1	0	0	0	0	48	1.0364836	-54.720768	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65223	1	12.95	3.09	0	0	48	1.0364191	-54.728226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65224	1	0	0	0	0	48	1.0402804	-54.935905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65225	1	12.95	1.84	0	0	48	1.0402261	-54.943144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65226	1	0	0	0	0	48	1.0263489	-52.452641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65227	1	0	0	0	0	48	1.0452866	-54.580952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65228	1	12.95	2.86	0	0	48	1.0262829	-52.45982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65229	1	0	0	0	-250.35	48	1.038101	-30.797511	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65230	1	0	0	0	0	48	1.0428131	-31.465902	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65231	2	0	0	0	0	48	1.043	-29.307339	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65232	1	0	0	0	0	48	1.0401389	-30.879518	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65233	1	1.19	0.25	0	0	48	1.0380949	-30.798218	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65234	2	0	0	0	0	48	1.0394198	-45.862723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65235	1	0	0	0	0	48	1.0394198	-45.862723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65236	2	0	0	0	0	48	1.0432249	-35.073862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65237	1	2.3	0.59	0	0	48	1.0432114	-35.079286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65238	1	0	0	0	0	48	1.0466302	-42.716292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65239	1	0.58	0.1	0	0	48	1.0452589	-43.278651	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65240	2	0	0	0	0	48	1.0466302	-42.716292	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65241	2	0	0	0	0	48	1.0452589	-43.278651	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65242	2	0	0	0	0	48	1.0452589	-43.278651	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65243	2	0	0	0	0	48	1.0452589	-43.278651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65244	1	0	0	0	0	48	1.0466541	-42.711838	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65245	1	0	0	0	0	48	1.0466302	-42.716292	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65246	1	0	0	0	-47.49	48	1.0420565	-30.909467	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65247	2	0	0	0	0	48	1.046	-29.573888	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65248	1	0	0	0	0	48	1.0448583	-31.796013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65249	1	0	0	0	0	48	1.0452771	-32.58781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65250	1	0	0	0	0	48	1.0466488	-29.311768	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65251	1	0	0	0	0	48	1.0446283	-31.882603	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65252	1	0	0	0	0	48	1.0458672	-37.332237	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65253	1	0	0	0	0	48	1.0473488	-37.844432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65254	1	0	0	0	0	48	1.0450973	-39.95766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65255	2	0	0	0	0	48	1.0070114	-36.787932	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65256	1	0	0	0	0	48	1.0473391	-37.846179	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65257	1	0	0	0	0	48	1.04574	-37.341911	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65258	1	0	0	0	0	48	1.0475844	-48.528363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65259	2	0	0	0	0	48	1.049	-49.445322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65260	2	0	0	0	0	48	1.0472095	-48.283012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65261	2	0	0	0	0	48	1.0472095	-48.283012	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65262	1	0	0	0	0	48	1.0476601	-48.576404	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65263	1	0	0	0	0	48	1.0476547	-48.52399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65264	1	0	0	0	0	48	1.0475844	-48.528363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65265	1	0	0	0	0	48	1.0480492	-49.492281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65266	2	0	0	0	0	48	1.0469083	-48.627918	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65267	1	0	0	0	0	48	1.0480432	-49.495661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65268	2	0	0	0	0	48	1.0463853	-32.190613	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65269	1	0	0	0	0	48	1.046371	-32.19761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65270	1	0	0	0	0	48	1.0454199	-42.518712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65271	2	0	0	0	0	48	1.002	-41.69652	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65272	1	0	0	0	0	48	1.0454156	-42.519804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65273	1	0	0	0	0	48	1.0471679	-37.148925	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65274	1	0	0	0	0	48	1.0480655	-37.522966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65275	1	0	0	0	0	48	1.0491053	-37.873668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65276	2	0	0	0	0	48	1.0470035	-37.055071	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65277	2	0	0	0	0	48	1.054	-36.871942	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65278	2	0	0	0	0	48	1.0515	-37.071569	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65279	2	0	0	0	0	48	1.0471077	-37.113923	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65280	1	6.52	0.76	0	0	48	1.0471428	-37.152351	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65281	1	0	0	0	0	48	1.0472433	-37.116698	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65282	1	0	0	0	0	48	1.039388	-46.994414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65283	2	0	0	0	0	48	1.04	-46.365267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65284	2	0	0	0	0	48	1.04	-46.44683	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65285	2	0	0	0	0	48	1.0395	-46.654782	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65286	1	0	0	0	0	48	1.0393685	-46.999738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65287	1	0	0	0	0	48	1.039388	-46.994414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65288	1	0	0	0	0	48	1.0522939	-45.414381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65289	2	0	0	0	0	48	1.0522939	-45.414381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65290	2	0	0	0	0	48	1.0522939	-45.414381	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65291	2	0	0	0	0	48	1.0522939	-45.414381	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65292	2	0	0	0	0	48	1.0522939	-45.414381	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65293	1	2.95	0.17	0	0	48	1.0522848	-45.416033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65294	1	0	0	0	0	48	1.0523025	-45.412687	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65295	1	0	0	0	0	48	1.0486629	-29.412583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65296	2	0	0	0	0	48	1.0480087	-28.90449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65297	1	0	0	0	0	48	1.0486597	-29.413726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65298	1	0	0	0	0	48	1.0486629	-29.412583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65299	1	0	0	0	0	48	1.0404213	-33.975077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65300	1	0	0	0	0	48	1.0402838	-37.023372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65301	2	0	0	0	0	48	1.056	-31.303969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65302	1	0	0	0	0	48	1.0403146	-33.970908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65303	1	0	0	0	0	48	1.0404213	-33.975077	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65304	1	0	0	0	0	48	1.0294778	-45.923706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65305	1	0	0	0	0	48	1.0407546	-46.432349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65306	2	0	0	0	0	48	1.0405348	-46.264345	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65307	2	0	0	0	0	48	1.0405348	-46.264345	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65308	1	0	0	0	0	48	1.0407909	-46.459475	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65309	2	0	0	0	0	48	1.0131297	-45.654903	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65310	2	0	0	0	0	48	1.0129482	-45.676238	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65311	1	0	0	0	0	48	1.0294414	-45.924762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65312	1	0	0	0	0	48	1.0294778	-45.923706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65313	1	0	0	0	0	48	1.0403082	-39.857379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65314	2	0	0	0	0	48	1.0225	-38.474997	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65315	1	0.44	0.07	0	0	48	1.0403062	-39.857644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65316	1	0	0	0	0	48	1.0419172	-33.839348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65317	1	0	0	0	0	48	1.0427534	-35.030162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65318	2	0	0	0	0	48	1.0406032	-33.001575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65319	2	0	0	0	0	48	1.0419295	-34.299773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65320	1	0	0	0	0	48	1.0419456	-33.832809	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65321	1	0	0	0	0	48	1.0419172	-33.839348	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65322	2	0	0	0	0	48	1.04	-52.185319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65323	1	0	0	0	0	48	1.0384513	-54.419912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65324	1	0	0	0	0	48	1.0395444	-52.211215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65325	1	0	0	0	0	48	1.04	-52.185319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65326	1	0	0	0	0	48	1.046935	-29.2271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65327	1	1.31	0.48	0	0	48	1.0495331	-29.405278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65328	2	0	0	0	0	48	1.046935	-29.2271	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65329	1	0	0	0	0	48	1.0469859	-29.225582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65330	1	0	0	0	0	48	1.046935	-29.2271	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65331	1	0	0	0	0	48	1.0502564	-26.19623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65332	2	0	0	0	0	48	1.0493071	-25.374471	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65333	1	5.03	0.83	0	0	48	1.0502357	-26.199139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65334	1	0	0	0	0	48	1.0502759	-26.194731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65335	1	0	0	0	-187.14	48	1.0375932	-39.377788	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65336	2	0	0	0	0	48	1.0418027	-39.596139	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65337	1	0	0	0	0	48	1.0404362	-39.764254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65338	1	7.55	2.67	0	0	48	1.0420103	-39.619288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65339	1	0	0	0	0	48	1.039541	-39.387787	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65340	2	0	0	0	0	48	1.043154	-40.005427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65341	1	0	0	0	0	48	1.0431432	-40.012814	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65342	1	0	0	0	0	48	1.0572249	-28.763711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65343	2	0	0	0	0	48	1.0569995	-29.011402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65344	1	0	0	0	0	48	1.0567073	-29.371613	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65345	1	0	0	0	0	48	1.0567073	-29.371613	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65346	2	0	0	0	0	48	1.0569995	-29.011402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65347	2	0	0	0	0	48	1.0569995	-29.011402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65348	1	0	0	0	0	48	1.0569995	-29.011402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65349	1	0	0	0	0	48	1.0572639	-28.757007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65350	1	3.79	0.8	0	0	48	1.0572058	-28.765777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65351	1	0	0	0	-553.89	48	1.0376721	-36.872471	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65352	2	0	0	0	0	48	1.0396489	-35.458107	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65353	1	0	0	0	0	48	1.0399834	-36.874352	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65354	1	0	0	0	0	48	1.0423923	-39.007219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65355	2	0	0	0	0	48	1.04	-36.396766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65356	2	0	0	0	0	48	1.04	-36.396766	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65357	1	0	0	0	0	48	1.0379893	-36.822694	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65358	1	0.1	0.04	0	0	48	1.0399197	-36.911133	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65359	1	0	0	0	0	48	1.0405552	-35.334245	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65360	1	0	0	0	-6.52	48	1.0440073	-31.790571	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65361	1	0	0	0	0	48	1.0443132	-32.34605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65362	1	0	0	0	0	48	1.0452838	-33.613202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65363	1	0	0	0	0	48	1.0447476	-32.938279	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65364	1	0	0	0	0	48	1.0447476	-32.938279	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65365	2	0	0	0	0	48	1.0551122	-30.98047	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65366	1	10.78	1.67	0	0	48	1.043965	-31.796544	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65367	1	0	0	0	0	48	1.044462	-31.707212	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65368	2	0	0	0	0	48	1.0456717	-36.532511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65369	1	8.72	1.31	0	0	48	1.0456333	-36.537371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65370	1	0	0	0	0	48	1.0412205	-54.585174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65371	2	0	0	0	0	48	1.0415	-52.779969	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65372	1	0	0	0	0	48	1.0412205	-54.585174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65373	2	0	0	0	0	48	1.0542612	-23.779997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65374	1	0	0	0	0	48	1.0542592	-23.78185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65375	1	0	0	0	0	48	1.0458586	-41.448857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65376	2	0	0	0	0	48	1.0255417	-40.853576	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65377	2	0	0	0	0	48	1.0265	-41.159014	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65378	2	0	0	0	0	48	1.0265	-40.972558	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65379	1	0.27	0.04	0	0	48	1.0458575	-41.449014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65380	1	0	0	0	0	48	1.0458465	-41.457195	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65381	1	0	0	0	15.3	48	1.0437221	-42.823042	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65382	1	0	0	0	0	48	1.0430775	-42.707325	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65383	1	0	0	0	0	48	1.0421912	-42.9933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65384	2	0	0	0	0	48	1.0430775	-42.707325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65385	2	0	0	0	0	48	1.0421912	-42.9933	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65386	2	0	0	0	0	48	1.0430775	-42.707325	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65387	2	0	0	0	0	48	1.0421912	-42.9933	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65388	1	0	0	0	0	48	1.0430944	-42.690555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65389	1	0	0	0	0	48	1.0435549	-42.832495	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65390	2	0	0	0	0	48	1.0470889	-28.785811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65391	1	3.03	0.74	0	0	48	1.0470168	-28.826395	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65392	1	0	0	0	0	48	1.0417909	-39.647273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65393	2	0	0	0	0	48	1.0408411	-39.102677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65394	1	5.83	0.49	0	0	48	1.0417702	-39.650672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65395	2	0	0	0	0	48	1.0407089	-40.888833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65396	2	0	0	0	0	48	1.0434999	-42.025894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65397	1	3.28	0.94	0	0	48	1.0406915	-40.890721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65398	1	0	0	0	0	48	1.0407002	-40.876753	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65399	1	0	0	0	0	48	1.043	-30.588528	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65400	1	1.35	0.28	0	0	48	1.0442919	-30.781066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65401	2	0	0	0	0	48	1.0480168	-29.289981	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65402	1	0	0	0	0	48	1.0420076	-30.674725	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65403	1	0	0	0	0	48	1.043	-30.588528	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65404	1	0	0	0	0	48	1.0432669	-37.871876	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65405	2	0	0	0	0	48	1.0272855	-32.525642	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65406	1	0	0	0	0	48	1.043296	-37.938427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65407	1	0	0	0	0	48	1.049709	-29.206547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65408	2	0	0	0	0	48	1.0487676	-28.528197	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65409	2	0	0	0	0	48	1.0487676	-28.528197	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65410	1	0	0	0	0	48	1.0495314	-29.086409	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65411	2	0	0	0	0	48	1.0481279	-28.026374	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65412	1	0	0	0	0	48	1.0496825	-29.221378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65413	1	0	0	0	0	48	1.049709	-29.206547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65414	2	0	0	0	0	48	1.0498976	-26.830987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65415	2	0	0	0	0	48	1.049919	-26.390449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65416	2	0	0	0	0	48	1.049919	-26.390449	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65417	2	0	0	0	0	48	1.049919	-26.390449	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65418	1	0	0	0	0	48	1.049919	-26.390449	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65419	1	0	0	0	0	48	1.0498865	-26.834996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65420	1	0	0	0	0	48	1.0498976	-26.830987	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65421	1	0	0	0	-172.8	48	1.0422879	-28.86228	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65422	1	0	0	0	0	48	1.0440057	-28.537929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65423	1	0	0	0	0	48	1.0437666	-26.840634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65424	2	0	0	0	0	48	1.0422879	-28.86228	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65425	1	0	0	0	0	48	1.044201	-28.532823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65426	1	1.99	0.32	0	0	48	1.0439979	-28.538968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65427	1	0	0	0	-72.67	48	1.0420547	-27.025761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65428	1	0	0	0	0	48	1.0452009	-26.478246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65429	2	0	0	0	0	48	1.048	-26.030925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65430	1	0	0	0	0	48	1.0427355	-27.099449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65431	1	1.66	0.2	0	0	48	1.0420481	-27.026654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65432	1	0	0	0	0	48	1.0419773	-32.708607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65433	1	0	0	0	0	48	1.0436381	-33.994607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65434	1	1.65	0.54	0	0	48	1.0425648	-35.55677	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65435	1	0	0	0	0	48	1.0466239	-34.947936	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65436	2	0	0	0	0	48	1.0508931	-32.45712	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65437	2	0	0	0	0	48	1.0500339	-32.549215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65438	1	0	0	0	0	48	1.0419785	-32.698949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65439	1	2.07	0.82	0	0	48	1.041965	-32.709605	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65440	1	0	0	0	0	48	1.0410529	-50.081492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65441	2	0	0	0	0	48	1.0390952	-48.356527	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65442	1	0	0	0	0	48	1.0410397	-50.088877	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65443	1	0	0	0	0	48	1.0410529	-50.081492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65444	1	0	0	0	-93.55	48	1.0449329	-42.664283	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65445	1	0	0	0	0	48	1.0471264	-42.906108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65446	1	0	0	0	0	48	1.0503003	-43.715584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65447	1	0	0	0	0	48	1.0483076	-43.03507	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65448	1	0	0	0	0	48	1.0483076	-43.03507	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65449	2	0	0	0	0	48	1.05	-41.700557	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65450	1	0	0	0	0	48	1.0472108	-42.91593	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65451	1	0	0	0	0	48	1.0471264	-42.906108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65452	1	0	0	0	0	48	1.0378489	-52.094588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65453	1	0	0	0	0	48	1.0477767	-54.651725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65454	2	0	0	0	0	48	1.0041031	-50.212534	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65455	2	0	0	0	0	48	1.0034514	-48.847458	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65456	1	0	0	0	0	48	1.037297	-52.144537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65457	1	0	0	0	0	48	1.0378489	-52.094588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65458	1	0	0	0	0	48	1.04635	-32.157544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65459	2	0	0	0	0	48	1.0459978	-31.901169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65460	2	0	0	0	0	48	1.0459978	-31.901169	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65461	1	0	0	0	0	48	1.0463137	-32.131811	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65462	1	0	0	0	0	48	1.0463477	-32.159514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65463	1	0	0	0	-644.03	48	1.04	-44.723868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65464	1	0	0	0	0	48	1.0417119	-45.754079	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65465	1	0	0	0	0	48	1.0413589	-47.415086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65466	2	0	0	0	0	48	1.027994	-42.565163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65467	2	0	0	0	0	48	1.04	-44.723868	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65468	2	0	0	0	0	48	1.0255133	-43.155038	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65469	1	0	0	0	0	48	1.0400935	-44.90765	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65470	1	0	0	0	0	48	1.04	-44.723868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65471	1	0	0	0	0	48	1.0463959	-39.032446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65472	1	0	0	0	0	48	1.0429778	-39.719046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65473	2	0	0	0	0	48	1.0459322	-38.759472	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65474	2	0	0	0	0	48	1.0459322	-38.759472	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65475	1	0	0	0	0	48	1.0464396	-39.057451	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65476	2	0	0	0	0	48	1.045	-38.456558	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65477	2	0	0	0	0	48	1.045	-39.022511	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65478	1	0	0	0	0	48	1.0464345	-39.031482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65479	1	0	0	0	0	48	1.0463959	-39.032446	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65480	2	0	0	0	0	48	1.0426102	-41.290242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65481	1	0	0	0	0	48	1.0425877	-41.301538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65482	2	0	0	0	0	48	1.0502161	-43.877306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65483	1	0	0	0	0	48	1.0502123	-43.878764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65484	1	0	0	0	0	48	1.0473283	-43.088832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65485	1	0	0	0	0	48	1.0482414	-44.668304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65486	1	0	0	0	0	48	1.0482414	-44.668304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65487	1	0	0	0	0	48	1.0482414	-44.668304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65488	1	0	0	0	0	48	1.0482414	-44.668304	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65489	2	0	0	0	0	48	1.0471168	-43.885499	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65490	2	0	0	0	0	48	1.0465961	-42.673674	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65491	2	0	0	0	0	48	1.046546	-42.623489	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65492	1	0	0	0	0	48	1.0473599	-43.080394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65493	1	0	0	0	0	48	1.0473283	-43.088832	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65494	1	0	0	0	0	48	1.036291	-40.309889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65495	2	0	0	0	0	48	1.036291	-40.309889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65496	2	0	0	0	0	48	1.036291	-40.309889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65497	1	0	0	0	0	48	1.036291	-40.309889	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65498	2	0	0	0	0	48	1.036291	-40.309889	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65499	1	0	0	0	0	48	1.036291	-40.309889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65500	1	0	0	0	0	48	1.036291	-40.309889	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65501	1	0	0	0	0	48	1.0489784	-43.488094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65502	2	0	0	0	0	48	1.041802	-42.901895	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65503	2	0	0	0	0	48	1.0412978	-42.698848	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65504	1	0	0	0	0	48	1.0489723	-43.491563	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65505	1	0	0	0	0	48	1.0489784	-43.488094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65506	2	0	0	0	0	48	1.0430003	-33.107774	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65507	1	0	0	0	0	48	1.0461228	-33.397018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65508	1	0	0	0	0	48	1.0495326	-33.782901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65509	1	0	0	0	0	48	1.0493093	-33.687937	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65510	1	0	0	0	0	48	1.0493093	-33.687937	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65511	1	0	0	0	-152.07	48	1.0428837	-33.089851	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65512	1	0	0	0	0	48	1.046226	-33.41224	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65513	1	0	0	0	0	48	1.0432464	-40.284399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65514	1	0	0	0	0	48	1.0435197	-40.408529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65515	1	0	0	0	0	48	1.0438608	-40.560315	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65516	1	0	0	0	0	48	1.0438608	-40.560315	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65517	2	0	0	0	0	48	1.0432464	-40.284399	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65518	2	0	0	0	0	48	1.0435197	-40.408529	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65519	1	0	0	0	0	48	1.0432482	-40.283151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65520	1	0	0	0	0	48	1.0432464	-40.284399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65521	2	0	0	0	0	48	1.0389903	-45.785714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65522	1	0	0	0	0	48	1.0389258	-45.79008	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65523	2	0	0	0	0	48	1.0407952	-32.850812	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65524	1	0	0	0	0	48	1.0418744	-33.563341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65525	2	0	0	0	0	48	1.0424538	-33.480593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65526	1	0	0	0	-102.79	48	1.0408589	-32.813016	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65527	1	0	0	0	0	48	1.0407952	-32.850812	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65528	1	0	0	0	0	48	1.0401746	-34.196546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65529	1	0	0	0	0	48	1.0429315	-35.726432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65530	2	0	0	0	0	48	1.0135	-30.927342	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65531	2	0	0	0	0	48	1.0215	-33.922135	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65532	1	0	0	0	0	48	1.0401433	-34.225371	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65533	1	0	0	0	0	48	1.0401746	-34.196546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65534	2	0	0	0	0	48	1.0456228	-38.815078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65535	1	0	0	0	0	48	1.0456138	-38.821396	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65536	1	0	0	0	-57.67	48	1.0439321	-32.147552	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65537	2	0	0	0	0	48	1.0446152	-33.082998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65538	1	0	0	0	0	48	1.0455365	-34.328284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65539	1	0	0	0	0	48	1.0463555	-35.099213	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65540	1	0	0	0	0	48	1.0463555	-35.099213	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65541	1	0	0	0	0	48	1.0447443	-32.083045	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65542	1	0	0	0	0	48	1.0443766	-33.175764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65543	1	0	0	0	0	48	1.0361116	-48.829786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65544	1	0	0	0	0	48	1.0413735	-50.076645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65545	2	0	0	0	0	48	1.0351424	-48.19414	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65546	2	0	0	0	0	48	1.0351306	-48.203973	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65547	1	0	0	0	0	48	1.0360775	-48.824722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65548	1	0	0	0	0	48	1.0361116	-48.829786	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65549	2	0	0	0	0	48	1.0377917	-40.13663	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65550	1	0	0	0	0	48	1.0366293	-38.520638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65551	1	0	0	0	0	48	1.0343182	-39.033428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65552	1	0	0	0	0	48	1.0370134	-38.439317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65553	1	0	0	0	-104.9	48	1.0368704	-40.249568	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65554	1	0	0	0	-1.43	48	1.0349802	-52.623488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65555	2	0	0	0	0	48	1.04	-51.738973	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65556	1	0	0	0	0	48	1.0349668	-52.627349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65557	1	0	0	0	0	48	1.03926	-35.852433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65558	2	0	0	0	0	48	1.0065109	-35.367568	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65559	2	0	0	0	0	48	1.0105104	-34.964547	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65560	1	0	0	0	0	48	1.0392234	-35.854805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65561	1	0	0	0	0	48	1.03926	-35.852433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65562	1	0	0	0	0	48	1.0437492	-40.999121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65563	1	0	0	0	0	48	1.0466236	-42.540609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65564	2	0	0	0	0	48	1.043292	-40.700957	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65565	2	0	0	0	0	48	1.0433134	-40.714375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65566	1	0	0	0	0	48	1.0438865	-40.982484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65567	1	0	0	0	0	48	1.0437492	-40.999121	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65568	1	0	0	0	-98.87	48	1.041	-38.233091	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65569	1	0	0	0	0	48	1.0422324	-38.092643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65570	1	0	0	0	0	48	1.044575	-39.193231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65571	2	0	0	0	0	48	1.0463935	-36.579592	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65572	1	0	0	0	0	48	1.0424032	-38.073913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65573	1	0	0	0	0	48	1.0422324	-38.092643	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65574	1	0	0	0	-230.7	48	1.0379755	-46.966526	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65575	1	0	0	0	0	48	1.0272354	-49.196291	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65576	1	0	0	0	0	48	1.0277971	-50.966772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65577	2	0	0	0	0	48	1.0182715	-46.300494	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65578	2	0	0	0	0	48	1.0151737	-45.926582	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65579	1	0	0	0	0	48	1.0263981	-49.288033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65580	1	0	0	0	0	48	1.0399447	-47.01831	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65581	1	0	0	0	-109.26	48	1.0439178	-29.916508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65582	1	0	0	0	0	48	1.047308	-30.010527	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65583	2	0	0	0	0	48	1.0439178	-29.916508	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65584	1	0	0	0	0	48	1.0448867	-29.917834	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65585	1	0	0	0	0	48	1.0439178	-29.916508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65586	2	0	0	0	0	48	1.0391841	-45.030645	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65587	1	0	0	0	0	48	1.0406523	-45.278043	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65588	2	0	0	0	0	48	1.0424399	-45.73494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65589	2	0	0	0	0	48	1.0396537	-44.978147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65590	2	0	0	0	0	48	1.0396537	-44.978147	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65591	1	0	0	0	0	48	1.0391281	-45.038092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65592	1	0	0	0	-79.9	48	1.0390618	-45.01293	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65593	1	0	0	0	0	48	1.0391841	-45.030645	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65594	1	0	0	0	0	48	1.0435357	-39.000153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65595	1	0	0	0	0	48	1.0409888	-40.353219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65596	2	0	0	0	0	48	1.0405036	-39.889723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65597	2	0	0	0	0	48	1.0405	-39.314079	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65598	1	0	0	0	0	48	1.0437459	-38.991853	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65599	1	0	0	0	0	48	1.0435357	-39.000153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65600	1	0	0	0	0	48	1.0427977	-34.042527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65601	2	0	0	0	0	48	1.0424622	-33.815063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65602	2	0	0	0	0	48	1.0424622	-33.815063	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65603	1	0	0	0	0	48	1.0427767	-34.028596	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65604	1	0	0	0	0	48	1.0427946	-34.045027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65605	1	0	0	0	0	48	1.0427977	-34.042527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65606	1	0	0	0	-106.07	48	1.0428882	-32.604868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65607	1	0	0	0	0	48	1.0447123	-32.990404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65608	1	0	0	0	0	48	1.0441872	-33.351568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65609	2	0	0	0	0	48	1.0428882	-32.604868	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65610	1	0	0	0	0	48	1.044026	-32.592054	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65611	1	0	0	0	0	48	1.0428882	-32.604868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65612	2	0	0	0	0	48	1.0466315	-36.698577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65613	2	0	0	0	0	48	1.0466315	-36.698577	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65614	2	0	0	0	0	48	1.0466315	-36.698577	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65615	1	0	0	0	0	48	1.0466315	-36.698577	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65616	1	0	0	0	0	48	1.0466315	-36.698577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65617	1	0	0	0	0	48	1.0466315	-36.698577	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65618	1	0	0	0	0	48	1.0398452	-35.945052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65619	2	0	0	0	0	48	1.0387927	-35.1506	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65620	2	0	0	0	0	48	1.0389598	-35.287084	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65621	2	0	0	0	0	48	1.034	-32.311773	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65622	1	0	0	0	0	48	1.0398336	-35.951484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65623	1	0	0	0	0	48	1.0398452	-35.945052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65624	2	0	0	0	0	48	1.0414818	-36.044866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65625	2	0	0	0	0	48	1.0396627	-36.26933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65626	1	0	0	0	0	48	1.0415109	-36.04269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65627	1	0	0	0	0	48	1.0414818	-36.044866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65628	2	0	0	0	0	48	1.044527	-32.628026	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65629	1	0	0	0	0	48	1.0463679	-32.731113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65630	1	0	0	0	0	48	1.0451669	-33.240015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65631	1	0	0	0	0	48	1.0464721	-32.734089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65632	1	0	0	0	0	48	1.0463679	-32.731113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65633	1	0	0	0	-264.87	48	1.0420001	-39.144072	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65634	1	0	0	0	0	48	1.0438313	-40.673414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65635	1	0	0	0	0	48	1.0480299	-42.473383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65636	2	0	0	0	0	48	1.0472507	-35.107612	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65637	1	0	0	0	0	48	1.040997	-39.790485	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65638	1	0	0	0	0	48	1.0420001	-39.144072	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65639	1	0	0	0	-210.54	48	1.0463684	-39.076096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65640	1	0	0	0	0	48	1.0467539	-40.903414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65641	1	0	0	0	0	48	1.0508328	-43.39677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65642	2	0	0	0	0	48	1.051	-38.274244	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65643	2	0	0	0	0	48	1.051	-37.886185	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65644	2	0	0	0	0	48	1.0493279	-38.765811	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65645	2	0	0	0	0	48	1.051	-37.93497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65646	2	0	0	0	0	48	1.051	-38.095332	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65647	2	0	0	0	0	48	1.051	-37.656557	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65648	1	0	0	0	0	48	1.0460144	-40.999416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65649	1	0	0	0	0	48	1.0458915	-39.390041	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65650	1	0	0	0	0	48	1.0549629	-28.178279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65651	1	0	0	0	0	48	1.0566525	-28.774599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65652	2	0	0	0	0	48	1.006	-27.321788	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65653	1	0	0	0	0	48	1.054965	-28.171948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65654	1	0	0	0	0	48	1.0549629	-28.178279	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65655	2	0	0	0	0	48	1.0490415	-27.900592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65656	1	0	0	0	0	48	1.0522716	-28.500764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65657	1	0	0	0	0	48	1.0489691	-27.948367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65658	1	0	0	0	0	48	1.0490415	-27.900592	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65659	1	0	0	0	-406.88	48	1.0381258	-31.524534	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65660	1	0	0	0	0	48	1.0398433	-32.839449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65661	1	0	0	0	0	48	1.0440992	-35.319821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65662	2	0	0	0	0	48	1.0385	-30.646524	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65663	2	0	0	0	0	48	1.0385	-30.309827	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65664	2	0	0	0	0	48	1.0385	-30.287391	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65665	1	0	0	0	0	48	1.0408002	-31.693733	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65666	1	0	0	0	0	48	1.0398039	-32.887684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65667	1	0	0	0	0	48	1.0453963	-29.769152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65668	1	0	0	0	0	48	1.0488452	-30.174497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65669	2	0	0	0	0	48	1.0453963	-29.769152	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65670	2	0	0	0	0	48	1.013	-28.898416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65671	2	0	0	0	0	48	1.013	-28.657072	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65672	1	0	0	0	0	48	1.0450679	-29.789085	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65673	1	0	0	0	0	48	1.0453963	-29.769152	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65674	2	0	0	0	0	48	1.04	-38.969268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65675	2	0	0	0	0	48	1.04	-38.560291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65676	2	0	0	0	0	48	1.04	-38.560291	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65677	1	0	0	0	0	48	1.0399967	-38.910255	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65678	1	0	0	0	0	48	1.0399605	-38.97718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65679	1	0	0	0	0	48	1.04	-38.969268	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65680	1	0	0	0	0	48	1.0470637	-36.36928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65681	1	0	0	0	0	48	1.0483962	-37.917404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65682	2	0	0	0	0	48	1.0483962	-37.917404	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65683	2	0	0	0	0	48	1.0470637	-36.36928	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65684	1	0	0	0	0	48	1.0471182	-36.352256	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65685	1	0	0	0	0	48	1.0470637	-36.36928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65686	1	0	0	0	-112.55	48	1.0411378	-32.297952	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65687	1	0	0	0	0	48	1.0410301	-32.782819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65688	1	0	0	0	0	48	1.0438525	-33.917914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65689	2	0	0	0	0	48	1.028	-31.078668	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65690	2	0	0	0	0	48	1.028	-31.352181	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65691	2	0	0	0	0	48	1.0325	-31.511372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65692	1	0	0	0	0	48	1.0408508	-32.827607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65693	1	0	0	0	0	48	1.041483	-32.38077	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65694	1	0	0	0	-92.44	48	1.0447365	-28.785464	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65695	1	0	0	0	0	48	1.0495826	-28.469805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65696	1	0	0	0	0	48	1.0526673	-28.694454	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65697	2	0	0	0	0	48	1.0447365	-28.785464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65698	1	0	0	0	0	48	1.0495849	-28.45189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65699	1	0	0	0	0	48	1.0495826	-28.469805	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65700	1	0	0	0	221.55	48	1.046	-47.810406	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65701	1	0	0	0	0	48	1.048474	-49.94345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65702	1	0	0	0	0	48	1.0410398	-52.25871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65703	1	0	0	0	0	48	1.0349084	-54.811242	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65704	1	0	0	0	0	48	1.0349084	-54.811242	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65705	2	0	0	0	0	48	1.0493907	-46.53372	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65706	2	0	0	0	0	48	1.051	-46.432295	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65707	2	0	0	0	0	48	1.051	-46.348186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65708	1	0	0	0	0	48	1.0473892	-50.057219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65709	1	0	0	0	0	48	1.048474	-49.94345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65710	1	0	0	0	0	48	1.0451145	-48.208627	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65711	1	0	0	0	0	48	1.0429759	-50.525188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65712	1	0	0	0	0	48	1.041903	-53.817238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65713	2	0	0	0	0	48	1.0315	-47.181059	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65714	2	0	0	0	0	48	1.0315	-47.341578	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65715	2	0	0	0	0	48	1.0315	-47.267164	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65716	2	0	0	0	0	48	1.029	-47.730798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65717	1	0	0	0	0	48	1.0451356	-48.223072	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65718	1	0	0	0	0	48	1.0413535	-50.703479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65719	2	0	0	0	0	48	1.0484466	-32.951939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65720	2	0	0	0	0	48	1.045	-33.100283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65721	1	0	0	0	0	48	1.0484902	-32.952445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65722	1	0	0	0	0	48	1.0484466	-32.951939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65723	1	0	0	0	0	48	1.0556732	-29.97901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65724	2	0	0	0	0	48	1.0504032	-29.866643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65725	1	0	0	0	0	48	1.0557085	-29.980223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65726	1	0	0	0	0	48	1.0556732	-29.97901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65727	1	0	0	0	0	48	1.0380705	-47.638355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65728	2	0	0	0	0	48	1.0425	-46.832977	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65729	2	0	0	0	0	48	1.0425	-46.814399	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65730	2	0	0	0	0	48	1.04	-47.018328	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65731	1	0	0	0	0	48	1.0380138	-47.644523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65732	1	0	0	0	0	48	1.0380705	-47.638355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65733	1	0	0	0	0	48	1.037094	-52.239656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65734	1	0	0	0	0	48	1.0391461	-54.577678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65735	2	0	0	0	0	48	1.037094	-52.239656	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65736	1	0	0	0	0	48	1.0371327	-52.223693	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65737	1	0	0	0	0	48	1.037094	-52.239656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65738	1	0	0	0	0	48	1.0387703	-36.039413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65739	1	0	0	0	0	48	1.0409496	-36.0835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65740	2	0	0	0	0	48	1.0406186	-35.853888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65741	2	0	0	0	0	48	1.0406186	-35.853888	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65742	1	0	0	0	0	48	1.040941	-36.07766	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65743	2	0	0	0	0	48	1.0337329	-35.593541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65744	2	0	0	0	0	48	1.0285	-35.648683	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65745	2	0	0	0	0	48	1.0345815	-35.790539	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65746	1	0	0	0	0	48	1.0388676	-36.043123	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65747	1	0	0	0	0	48	1.0387703	-36.039413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65748	1	0	0	0	-282.9	48	1.0398416	-41.63374	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65749	1	0	0	0	0	48	1.0441956	-42.084492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65750	1	0	0	0	0	48	1.0446416	-43.092069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65751	2	0	0	0	0	48	1.0433653	-40.756059	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65752	2	0	0	0	0	48	1.0419661	-41.102651	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65753	1	0	0	0	0	48	1.0418797	-41.743929	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65754	1	0	0	0	0	48	1.0444271	-42.105134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65755	2	0	0	0	0	48	1.0411492	-32.951841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65756	2	0	0	0	0	48	1.0438751	-34.017398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65757	1	0	0	0	0	48	1.0465963	-34.958546	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65758	1	0	0	0	0	48	1.0465963	-34.958546	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65759	1	0	0	0	0	48	1.0408311	-32.967174	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65760	1	0	0	0	0	48	1.0411492	-32.951841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65761	2	0	0	0	0	48	1.0436044	-47.543374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65762	1	0	0	0	0	48	1.0436044	-47.543374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65763	1	0	0	0	0	48	1.035	-52.049736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65764	1	0	0	0	0	48	1.040646	-54.462755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65765	1	0	0	0	0	48	1.0381286	-53.484916	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65766	1	0	0	0	0	48	1.0381286	-53.484916	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65767	2	0	0	0	0	48	1.0527494	-49.147916	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65768	2	0	0	0	0	48	1.0526947	-48.879473	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65769	1	0	0	0	0	48	1.0343482	-52.152046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65770	1	0	0	0	0	48	1.035	-52.049736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65771	1	0	0	0	7.83	48	1.0441493	-31.715023	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65772	1	0	0	0	0	48	1.0477782	-30.939786	345	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65773	1	0	0	0	0	48	1.0501953	-33.060642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65774	1	0	0	0	0	48	1.046975	-36.218389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65775	2	0	0	0	0	48	1.05	-30.854132	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65776	1	0	0	0	0	48	1.0498719	-33.154267	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65777	1	0	0	0	0	48	1.044183	-31.798983	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65778	1	0	0	0	0	48	1.0330434	-52.559532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65779	1	0	0	0	0	48	1.0363031	-55.022923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65780	2	0	0	0	0	48	1.0472395	-50.376619	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65781	2	0	0	0	0	48	1.0465935	-48.990846	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65782	2	0	0	0	0	48	1.0330434	-52.559532	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65783	1	0	0	0	0	48	1.0323392	-52.601604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65784	1	0	0	0	0	48	1.0330434	-52.559532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65785	1	0	0	0	0	48	1.0407418	-32.641596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65786	2	0	0	0	0	48	1.0327894	-28.865194	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65787	1	0	0	0	0	48	1.0406309	-32.744184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65788	2	0	0	0	0	48	1.0372156	-41.532263	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65789	2	0	0	0	0	48	1.039	-41.018389	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65790	1	0	0	0	0	48	1.0372848	-41.163033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65791	1	0	0	0	0	48	1.0384468	-41.064925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65792	1	0	0	0	0	48	1.0384468	-41.064925	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65793	1	0	0	0	-205.34	48	1.0368122	-41.568539	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65794	1	0	0	0	0	48	1.0391314	-41.020622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65795	2	0	0	0	0	48	1.0500191	-30.089537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65796	1	0	0	0	0	48	1.0478749	-29.607915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65797	1	0	0	0	0	48	1.0498617	-30.153081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65798	1	0	0	0	0	48	1.0500191	-30.089537	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65799	2	0	0	0	0	48	1.0407136	-39.928161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65800	2	0	0	0	0	48	1.0402342	-39.535988	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65801	2	0	0	0	0	48	1.0402342	-39.535988	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65802	1	0	0	0	0	48	1.0406597	-39.885972	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65803	1	0	0	0	0	48	1.0407042	-39.934899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65804	1	0	0	0	0	48	1.0407136	-39.928161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65805	2	0	0	0	0	48	1.0453996	-27.509302	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65806	2	0	0	0	0	48	1.0465	-26.856213	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65807	2	0	0	0	0	48	1.051	-26.153714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65808	1	0	0	0	39.5	48	1.0457436	-27.586731	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65809	1	0	0	0	0	48	1.046278	-26.798285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65810	2	0	0	0	0	48	1.0527505	-24.428502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65811	1	0	0	0	0	48	1.0527299	-24.437156	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65812	1	0	0	0	0	48	1.0390999	-37.188031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65813	1	0	0	0	0	48	1.0392637	-38.059275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65814	2	0	0	0	0	48	1.0310733	-36.661572	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65815	2	0	0	0	0	48	1.0344945	-36.984687	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65816	2	0	0	0	0	48	1.0549999	-37.505677	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65817	2	0	0	0	0	48	1.0390999	-37.188031	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65818	1	0	0	0	0	48	1.0390953	-37.182536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65819	1	0	0	0	0	48	1.0390999	-37.188031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65820	1	0	0	0	0	48	1.0418331	-33.674222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65821	1	0	0	0	0	48	1.043568	-37.13837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65822	2	0	0	0	0	48	1.0579123	-29.067089	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65823	2	0	0	0	0	48	1.0601007	-27.890377	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65824	1	0	0	0	0	48	1.0409581	-33.789625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65825	1	0	0	0	0	48	1.0418331	-33.674222	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65826	2	0	0	0	0	48	1.0426844	-42.198061	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65827	1	0	0	0	0	48	1.0426814	-42.199161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65828	1	0	0	0	0	48	1.0532313	-43.474109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65829	1	0	0	0	0	48	1.0503787	-43.587645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65830	2	0	0	0	0	48	1.0524708	-43.054922	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65831	2	0	0	0	0	48	1.0522037	-42.919495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65832	2	0	0	0	0	48	1.0494925	-42.95946	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65833	2	0	0	0	0	48	1.0500781	-43.363983	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65834	1	0	0	0	0	48	1.0532845	-43.478438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65835	1	0	0	0	0	48	1.0532313	-43.474109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65836	1	0	0	0	0	48	1.0472637	-37.724504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65837	2	0	0	0	0	48	1.0517947	-36.526517	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65838	2	0	0	0	0	48	1.0532641	-37.359149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65839	1	0	0	0	0	48	1.0472391	-37.738917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65840	1	0	0	0	0	48	1.0472637	-37.724504	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65841	2	0	0	0	0	48	1.0425	-40.06467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65842	1	0	0	0	0	48	1.0424832	-40.066733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65843	1	0	0	0	-765.51	48	1.0409469	-46.858011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65844	1	0	0	0	0	48	1.0407062	-47.915119	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65845	1	0	0	0	0	48	1.0415999	-49.119822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65846	1	0	0	0	0	48	1.0407245	-47.715532	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65847	1	0	0	0	0	48	1.0407245	-47.715532	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65848	2	0	0	0	0	48	1.0125466	-44.800921	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65849	2	0	0	0	0	48	1.008061	-45.450497	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65850	1	0	0	0	0	48	1.0414001	-47.112091	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65851	1	0	0	0	0	48	1.0409469	-46.858011	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65852	1	0	0	0	0	48	1.0395221	-36.215289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65853	2	0	0	0	0	48	1.04	-36.085103	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65854	2	0	0	0	0	48	1.04	-36.085103	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65855	1	0	0	0	0	48	1.039501	-36.221094	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65856	2	0	0	0	0	48	1.0468918	-35.439168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65857	2	0	0	0	0	48	1.0597275	-33.992003	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65858	1	0	0	0	0	48	1.039507	-36.216685	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65859	1	0	0	0	0	48	1.0395221	-36.215289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65860	1	0	0	0	0	48	1.0424222	-32.989218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65861	2	0	0	0	0	48	1.0431501	-34.267738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65862	1	0	0	0	0	48	1.0431352	-34.248316	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65863	1	0	0	0	0	48	1.0431352	-34.248316	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65864	1	0	0	0	0	48	1.0424522	-32.979552	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65865	1	0	0	0	0	48	1.0424222	-32.989218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65866	2	0	0	0	0	48	1.0412868	-47.532924	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65867	1	0	0	0	0	48	1.0429118	-49.296219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65868	1	0	0	0	0	48	1.0470103	-51.837518	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65869	1	0	0	0	0	48	1.0470103	-51.837518	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65870	1	0	0	0	-253.01	48	1.0409608	-47.471081	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65871	1	0	0	0	0	48	1.0412868	-47.532924	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65872	1	0	0	0	0	48	1.0419072	-39.62946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65873	1	0	0	0	0	48	1.0407918	-39.726125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65874	2	0	0	0	0	48	1.04	-38.979742	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65875	2	0	0	0	0	48	1.04	-38.728814	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65876	2	0	0	0	0	48	1.04	-38.708406	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65877	1	0	0	0	0	48	1.0419185	-39.628869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65878	1	0	0	0	0	48	1.0419072	-39.62946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65879	1	0	0	0	0	48	1.0447263	-36.458093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65880	2	0	0	0	0	48	1.0442905	-36.000949	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65881	1	0	0	0	0	48	1.0447223	-36.460272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65882	1	0	0	0	0	48	1.0425179	-40.223199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65883	2	0	0	0	0	48	1.0195371	-39.949741	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65884	2	0	0	0	0	48	1.0188212	-40.027413	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65885	1	0	0	0	0	48	1.0424918	-40.225188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65886	1	0	0	0	0	48	1.0425179	-40.223199	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65887	2	0	0	0	0	48	1.0541467	-32.573564	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65888	1	0	0	0	0	48	1.0541328	-32.580458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65889	2	0	0	0	0	48	1.0447281	-28.208689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65890	2	0	0	0	0	48	1.049	-25.988966	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65891	1	0	0	0	0	48	1.0446583	-28.237263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65892	1	0	0	0	0	48	1.0447281	-28.208689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65893	1	0	0	0	-197.44	48	1.044432	-27.915898	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65894	1	0	0	0	0	48	1.0472887	-28.76327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65895	1	0	0	0	0	48	1.0496287	-29.221898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65896	1	0	0	0	0	48	1.0493961	-29.346066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65897	1	0	0	0	0	48	1.0493961	-29.346066	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65898	2	0	0	0	0	48	1.05	-26.042276	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65899	1	0	0	0	0	48	1.0460141	-27.953948	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65900	1	0	0	0	0	48	1.044432	-27.915898	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65901	2	0	0	0	0	48	1.0461568	-32.661402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65902	1	0	0	0	0	48	1.0458568	-33.123032	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65903	1	0	0	0	0	48	1.0461408	-32.684163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65904	1	0	0	0	0	48	1.0461568	-32.661402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65905	1	0	0	0	0	48	1.0341012	-51.898188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65906	2	0	0	0	0	48	1.0361704	-51.682287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65907	2	0	0	0	0	48	1.0361704	-51.682287	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65908	1	0	0	0	0	48	1.0344737	-51.859147	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65909	2	0	0	0	0	48	1.0271136	-51.276288	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65910	1	0	0	0	0	48	1.0340567	-51.901458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65911	1	0	0	0	0	48	1.0341012	-51.898188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65912	1	0	0	0	0	48	1.0399351	-34.073424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65913	1	0	0	0	0	48	1.0414031	-35.019701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65914	1	0	0	0	0	48	1.0393911	-33.665676	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65915	1	0	0	0	0	48	1.0393911	-33.665676	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65916	2	0	0	0	0	48	1.0508136	-29.667292	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65917	1	0	0	0	0	48	1.0399228	-34.133467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65918	1	0	0	0	0	48	1.0399351	-34.073424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65919	1	0	0	0	0	48	1.0478264	-29.969741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65920	2	0	0	0	0	48	1.0449682	-30.296493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65921	1	0	0	0	0	48	1.0412687	-30.728052	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65922	1	0	0	0	0	48	1.0412687	-30.728052	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65923	1	0	0	0	0	48	1.0478651	-29.967161	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65924	1	0	0	0	0	48	1.0478264	-29.969741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65925	1	0	0	0	0	48	1.0409202	-37.750998	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65926	1	0	0	0	0	48	1.0457997	-37.988311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65927	1	0	0	0	0	48	1.0446967	-39.099084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65928	1	0	0	0	0	48	1.0444672	-39.398172	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65929	1	0	0	0	0	48	1.0444672	-39.398172	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65930	2	0	0	0	0	48	1.0409202	-37.750998	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65931	1	0	0	0	0	48	1.0457092	-37.985995	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65932	1	0	0	0	0	48	1.0410901	-37.737167	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65933	1	0	0	0	0	48	1.041291	-37.233771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65934	1	0	0	0	0	48	1.036425	-37.118565	115	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65935	1	0	0	0	0	48	1.0394654	-39.503922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65936	2	0	0	0	0	48	1.063	-34.700925	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65937	1	0	0	0	0	48	1.0410497	-37.261388	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65938	1	0	0	0	0	48	1.041291	-37.233771	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65939	1	0	0	0	0	48	1.0499935	-27.656776	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65940	1	0	0	0	0	48	1.0501097	-28.163748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65941	2	0	0	0	0	48	1.002	-26.087441	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65942	1	0	0	0	0	48	1.0497001	-27.700983	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65943	1	0	0	0	0	48	1.0499935	-27.656776	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65944	2	0	0	0	0	48	1.0454721	-35.247008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65945	1	0	0	0	0	48	1.0454479	-35.256754	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65946	1	0	0	0	0	48	1.0330395	-52.432186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65947	2	0	0	0	0	48	1.0330395	-52.432186	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65948	2	0	0	0	0	48	1.0330395	-52.432186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65949	1	0	0	0	0	48	1.0330395	-52.432186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65950	1	0	0	0	0	48	1.0330395	-52.432186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65951	1	0	0	0	0	48	1.0411146	-36.385933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65952	1	0	0	0	0	48	1.0387813	-36.377905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65953	1	0	0	0	0	48	1.0375508	-36.373657	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65954	1	0	0	0	0	48	1.0375508	-36.373657	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65955	2	0	0	0	0	48	1.0409075	-36.259309	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65956	2	0	0	0	0	48	1.0409075	-36.259309	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65957	1	0	0	0	0	48	1.0410772	-36.363307	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65958	2	0	0	0	0	48	1.0472822	-36.159255	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65959	1	0	0	0	0	48	1.0411283	-36.38904	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65960	1	0	0	0	0	48	1.0411146	-36.385933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65961	1	0	0	0	0	48	1.0363295	-52.583211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65962	2	0	0	0	0	48	1.0493426	-51.968591	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65963	2	0	0	0	0	48	1.0494266	-51.897462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65964	2	0	0	0	0	48	1.0495853	-51.942462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65965	2	0	0	0	0	48	1.0493355	-51.928149	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65966	1	0	0	0	0	48	1.0363186	-52.587187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65967	1	0	0	0	0	48	1.0363295	-52.583211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65968	1	0	0	0	0	48	1.0318328	-51.774756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65969	2	0	0	0	0	48	1.0632711	-49.197119	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65970	1	0	0	0	0	48	1.031547	-51.793477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65971	1	0	0	0	0	48	1.0318328	-51.774756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65972	2	0	0	0	0	48	1.0419327	-33.219881	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65973	1	0	0	0	0	48	1.0411868	-34.057065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65974	1	0	0	0	0	48	1.0433544	-35.434236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65975	1	0	0	0	-150.01	48	1.0409974	-33.25035	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65976	1	0	0	0	0	48	1.0419327	-33.219881	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65977	1	0	0	0	0	48	1.0526445	-27.426095	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65978	1	0	0	0	0	48	1.0542093	-27.718217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65979	2	0	0	0	0	48	1.0492176	-26.114072	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65980	1	0	0	0	0	48	1.0525667	-27.469901	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65981	1	0	0	0	0	48	1.0526445	-27.426095	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65982	1	0	0	0	0	48	1.0337534	-45.372442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65983	1	0	0	0	0	48	1.0375286	-45.354511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65984	2	0	0	0	0	48	1.0361888	-44.124045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65985	2	0	0	0	0	48	1.0364983	-44.501021	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65986	2	0	0	0	0	48	1.0364368	-44.420971	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65987	1	0	0	0	0	48	1.0337211	-45.372329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65988	1	0	0	0	0	48	1.0337534	-45.372442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65989	1	0	0	0	0	48	1.0165802	-42.579578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65990	2	0	0	0	0	48	1.0217357	-42.069606	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65991	1	0	0	0	0	48	1.0164938	-42.585302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65992	1	0	0	0	0	48	1.041292	-45.943451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65993	2	0	0	0	0	48	1.0535078	-45.203561	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65994	1	0	0	0	0	48	1.0412867	-45.946246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65995	1	0	0	0	0	48	1.041292	-45.943451	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65996	1	0	0	0	0	48	1.0434014	-33.287658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65997	2	0	0	0	0	48	1.0416999	-31.722671	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65998	1	0	0	0	0	48	1.0433812	-33.295594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	65999	1	0	0	0	-101.1	48	1.041	-31.482752	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66000	1	0	0	0	0	48	1.0419312	-32.94053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66001	1	0	0	0	0	48	1.0487607	-36.258326	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66002	2	0	0	0	0	48	1.0550582	-29.742396	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66003	2	0	0	0	0	48	1.062432	-29.534983	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66004	1	0	0	0	0	48	1.0410766	-33.052595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66005	1	0	0	0	0	48	1.0409428	-31.656541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66006	1	2.93	0.46	0	0	49	1.04175	-47.888348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66007	1	0	0	0	0	49	1.0428146	-46.971624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66008	1	0	0	0	0	49	1.044043	-47.248391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66009	1	6.2	2.64	0	0	49	1.0255051	-49.010139	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66010	1	0	0	0	0	49	1.0426042	-47.047271	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66011	1	0	0	0	0	49	1.0428527	-46.966409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66012	1	0	0	0	0	49	1.0412286	-48.013782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66013	1	3.24	1.24	0	0	49	1.0412075	-48.015597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66014	1	0	0	0	0	49	1.0427636	-47.427192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66015	1	0	0	0	0	49	1.0433721	-47.287535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66016	1	4.79	0.44	0	0	49	1.0427462	-47.42986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66017	1	0	0	0	-14.73	49	1.0421686	-47.185287	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66018	1	0	0	0	0	49	1.0400837	-47.802266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66019	1	0	0	0	0	49	1.0427989	-48.479075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66020	1	0	0	0	0	49	1.0372645	-48.704923	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66021	1	0	0	0	0	49	1.0372645	-48.704923	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66022	1	28.41	13.93	0	0	49	1.0398991	-47.832189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66023	1	0	0	0	0	49	1.042645	-47.150047	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66024	1	25.23	2.21	0	0	49	1.0376261	-48.935865	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66025	1	0	0	0	0	49	1.038378	-48.108631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66026	1	0	0	0	0	49	1.0388302	-48.795289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66027	1	0	0	0	0	49	1.0388964	-48.880093	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66028	1	0	0	0	0	49	1.0388964	-48.880093	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66029	1	26.72	6.6	0	0	49	1.0382545	-48.122756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66030	1	25.23	14.55	0	0	49	1.0382051	-48.02089	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66031	1	0	0	0	0	49	1.0410206	-48.135304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66032	1	0	0	0	0	49	1.0439243	-48.441042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66033	1	6.38	0.29	0	0	49	1.0410047	-48.13875	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66034	1	0	0	0	0	49	1.0412018	-48.547387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66035	1	2.59	1.07	0	0	49	1.0411842	-48.548786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66036	1	0	0	0	0	49	1.0413949	-48.518211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66037	1	2.14	0.37	0	0	49	1.0413855	-48.519357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66038	1	3.08	0.24	0	0	49	1.0359154	-48.851953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66039	1	0	0	0	0	49	1.0375454	-48.755368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66040	1	3.08	0.66	0	0	49	1.0375294	-48.757224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66041	1	3.08	0.82	0	0	49	1.0406288	-48.556647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66042	1	0	0	0	0	49	1.0365815	-50.29413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66043	1	3.42	0.99	0	0	49	1.0365617	-50.295975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66044	1	0	0	0	0	49	1.0473336	-49.577819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66045	1	5.13	1.01	0	0	49	1.0463211	-49.518215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66046	1	0	0	0	0	49	1.047343	-49.578633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66047	1	2.23	0.28	0	0	49	1.0443407	-50.063654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66048	1	0	0	0	0	49	1.0380151	-49.842631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66049	1	3.2	0.67	0	0	49	1.0379989	-49.844566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66050	1	3.98	1.27	0	0	49	1.0402029	-49.466723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66051	1	2.97	0.8	0	0	49	1.0429826	-46.718917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66052	1	1.18	0.58	0	0	49	1.0369869	-50.170014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66053	1	0	0	0	0	49	1.0464365	-49.537738	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66054	1	2.63	0.87	0	0	49	1.0441738	-49.938659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66055	1	2.63	0.97	0	0	49	1.04642	-49.539192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66056	1	0	0	0	0	49	1.0387734	-50.303713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66057	1	4.15	0.79	0	0	49	1.0387543	-50.306068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66058	1	2.28	0.51	0	0	49	1.0447616	-49.404864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66059	1	0	0	0	0	49	1.0464575	-49.577936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66060	1	0	0	0	0	49	1.0458581	-49.532304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66061	1	0	0	0	0	49	1.0452765	-49.487926	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66062	1	0	0	0	0	49	1.0452765	-49.487926	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66063	1	2.36	0.38	0	0	49	1.0464475	-49.579261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66064	1	2.31	0.6	0	0	49	1.0427525	-50.225781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66065	1	4.61	0.92	0	0	49	1.0438179	-50.168532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66066	1	4.15	0.2	0	0	49	1.0457608	-49.352559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66067	1	0	0	0	0	49	1.035506	-50.166383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66068	1	3.36	2.19	0	0	49	1.0354737	-50.168107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66069	1	1.53	0.76	0	0	49	1.0229445	-51.34219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66070	1	0	0	0	0	49	1.0307881	-51.720252	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66071	1	0	0	0	0	49	1.0291827	-51.661433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66072	1	1.47	0.42	0	0	49	1.0307806	-51.720998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66073	1	0.97	0.35	0	0	49	1.0281568	-51.888266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66074	1	3	0.43	0	0	49	1.0048852	-52.643363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66075	1	3	0.73	0	0	49	1.0042384	-52.558823	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66076	1	0	0	0	0	49	1.0103669	-51.771865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66077	1	5.5	1.5	0	0	49	1.0061061	-52.609712	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66078	1	0	0	0	0	49	1.010437	-51.764309	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66079	1	0	0	0	0	49	0.9941638	-51.854166	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66080	1	1.16	0.38	0	0	49	0.994156	-51.854884	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66081	1	0	0	0	0	49	1.0054059	-51.902862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66082	1	0	0	0	0	49	1.0035536	-53.033516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66083	1	14.3	1.44	0	0	49	0.9743481	-60.77544	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66084	1	0	0	0	0	49	1.0032745	-53.032362	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66085	1	0	0	0	0	49	1.0054538	-51.894761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66086	1	0	0	0	0	49	1.0059063	-52.053806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66087	1	14.25	4.59	0	0	49	1.0033899	-53.044474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66088	1	0	0	0	0	49	1.0059616	-52.044065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66089	1	0	0	0	0	49	1.0076252	-52.161337	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66090	1	14.55	3.52	0	0	49	1.0072022	-53.370017	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66091	1	0	0	0	0	49	1.0077222	-52.151801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66092	1	0	0	0	0	49	1.0048297	-53.348855	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66093	1	1.74	0.18	0	0	49	1.004823	-53.349858	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66094	1	0	0	0	0	49	0.9903511	-52.210562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66095	1	4.1	0.62	0	0	49	0.9903345	-52.212934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66096	1	8.7	4.93	0	0	49	0.9891269	-52.202016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66097	1	2.05	0.31	0	0	49	1.0001741	-51.325499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66098	1	0	0	0	0	49	1.0062038	-50.135816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66099	1	4.1	0.94	0	0	49	1.0029574	-51.001653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66100	1	0	0	0	0	49	1.0062511	-50.130106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66101	1	2.68	0.86	0	0	49	0.9937598	-52.262233	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66102	1	0	0	0	0	49	1.0355569	-48.084087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66103	1	1.72	0.61	0	0	49	1.0355467	-48.084955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66104	1	0	0	0	0	49	1.0384334	-50.744878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66105	1	4.4	0.24	0	0	49	1.0384196	-50.74736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66106	1	7.58	1.81	0	0	49	1.0437979	-48.940588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66107	1	3.18	1.03	0	1.74	49	1.0369022	-50.713588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66108	1	1.49	0.6	0	0	49	1.0388986	-49.567201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66109	1	3.89	0.68	0	0	49	1.0398253	-49.521818	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66110	1	2.9	1.33	0	0	49	1.0375111	-49.564753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66111	1	0	0	0	0	49	1.0097667	-51.301844	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66112	1	12.93	2.22	0	0	49	1.0094508	-51.803351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66113	1	0	0	0	0	49	1.0097822	-51.298015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66114	1	0	0	0	-200	49	1.0037558	-50.277868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66115	1	0	0	0	0	49	1.0081764	-51.017341	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66116	1	0	0	0	0	49	1.0105522	-51.448452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66117	1	13.08	10.07	0	0	49	1.0080428	-51.023248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66118	1	0	0	0	0	49	1.0083845	-51.045082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66119	1	0	0	0	0	49	1.0112622	-51.29966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66120	1	0.08	0.02	0	0	49	1.0111551	-51.388579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66121	1	0	0	0	0	49	1.0110542	-51.474344	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66122	1	0	0	0	0	49	1.0110542	-51.474344	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66123	1	12.93	6.13	0	0	49	1.011171	-51.306702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66124	1	3.96	2.64	0	0	49	1.0181178	-51.935536	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66125	1	1.92	0.28	0	0	49	1.0061921	-53.399542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66126	1	0	0	0	0	49	1.0470454	-46.493839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66127	1	2.79	0.75	0	0	49	1.0470312	-46.4954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66128	1	0	0	0	0	49	1.0433284	-48.27413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66129	1	2.02	0.72	0	0	49	1.0433155	-48.275248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66130	1	0	0	0	0	49	1.0493724	-46.082762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66131	1	0	0	0	0	49	1.0487974	-46.294237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66132	1	3.34	0.95	0	0	49	1.0493542	-46.084562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66133	1	3.17	0.47	0	0	49	1.0365284	-48.103911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66134	1	3.62	1.21	0	0	49	1.0363933	-48.072922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66135	1	0	0	0	0	49	1.0380636	-47.229677	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66136	1	3.17	0.84	0	0	49	1.0374002	-47.942681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66137	1	0	0	0	0	49	1.0381076	-47.22106	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66138	1	1.7	0.43	0	0	49	1.0329412	-48.582162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66139	1	0	0	0	0	49	1.0389592	-47.571004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66140	1	0	0	0	0	49	1.0389592	-47.571004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66141	1	0	0	0	0	49	1.0389592	-47.571004	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66142	1	0	0	0	0	49	1.0389592	-47.571004	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66143	1	0	0	0	0	49	1.0389705	-47.569793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66144	1	2.04	0.54	0	0	49	1.038948	-47.572091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66145	1	2.56	0.72	0	0	49	1.0265609	-48.564297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66146	1	0	0	0	-1.93	49	1.0266809	-48.979586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66147	1	1.87	1.14	0	0	49	1.0266635	-48.980595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66148	1	2.16	0.53	0	0	49	1.0236587	-48.514232	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66149	1	2.16	0.58	0	0	49	1.0242593	-48.587585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66150	1	0.34	0.12	0	0	49	1.0239677	-48.352954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66151	1	2.16	0.59	0	0	49	1.0239565	-48.35408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66152	1	0	0	0	0	49	1.035058	-48.792878	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66153	1	3.76	1.66	0	0	49	1.0350309	-48.795029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66154	1	0	0	0	0	49	1.0386114	-47.498821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66155	1	0	0	0	0	49	1.0369955	-48.565576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66156	1	7.52	1.5	0	0	49	1.0385742	-47.502931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66157	1	0	0	0	0	49	1.0338419	-47.932073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66158	1	0	0	0	0	49	1.0395868	-48.747599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66159	1	20.69	4.85	0	0	49	1.0337425	-47.942526	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66160	1	0	0	0	0	49	1.0339823	-47.94157	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66161	1	0.49	0.04	0	0	49	1.0381036	-48.820736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66162	1	18.69	1.1	0	0	49	1.0339305	-47.951769	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66163	1	18.69	3.39	0	0	49	1.0367119	-48.873329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66164	1	18.69	4.21	0	0	49	1.0354804	-48.982619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66165	1	0	0	0	0	49	1.0355756	-48.971595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66166	1	0	0	0	0	49	1.0363432	-47.55956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66167	1	15.8	4.96	0	0	49	1.0324838	-48.404383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66168	1	0	0	0	0	49	1.0331392	-48.256919	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66169	1	0	0	0	0	49	1.0331392	-48.256919	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66170	1	0	0	0	0	49	1.0364315	-47.550001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66171	1	0	0	0	0	49	1.0364833	-47.583399	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66172	1	15.8	1.53	0	0	49	1.0361262	-48.736034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66173	1	0	0	0	0	49	1.0365161	-47.574328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66174	1	15.8	9.85	0	0	49	1.0327952	-48.526127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66175	1	0	0	0	-28.98	49	1.0338598	-45.917305	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66176	1	0	0	0	0	49	1.0383591	-47.18141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66177	1	0	0	0	0	49	1.0348241	-48.453837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66178	1	15.8	5.56	0	0	49	1.0337595	-45.92503	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66179	1	0	0	0	0	49	1.0348233	-45.827381	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66180	1	0	0	0	0	49	1.0334773	-48.105826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66181	1	0	0	0	0	49	1.0316846	-48.331792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66182	1	2.73	0.33	0	0	49	1.0334667	-48.10743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66183	1	2.81	0.79	0	0	49	1.0329968	-48.987372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66184	1	4.92	0.38	0	0	49	1.0323933	-49.117771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66185	1	4.19	1.01	0	0	49	1.0397128	-47.632078	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66186	1	1.97	0.71	0	0	49	1.0345028	-48.845214	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66187	1	3.94	1.18	0	0	49	1.0338735	-48.898804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66188	1	1.91	0.3	0	0	49	1.0435259	-52.208731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66189	1	0	0	0	0	49	1.0435259	-52.208731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66190	1	0	0	0	0	49	1.0435259	-52.208731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66191	1	0	0	0	0	49	1.0435259	-52.208731	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66192	1	0	0	0	0	49	1.0435333	-52.207662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66193	1	0	0	0	0	49	1.0435259	-52.208731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66194	1	0	0	0	0	49	1.029858	-52.457114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66195	1	3.44	0.35	0	0	49	1.0298446	-52.459034	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66196	1	5.02	2.67	0	0	49	1.0421145	-51.865691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66197	1	4.14	0.67	0	0	49	1.0454569	-52.034486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66198	1	3.6	0.41	0	3.16	49	1.0380633	-52.074536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66199	1	0	0	0	0	49	1.0420394	-51.603051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66200	1	0	0	0	0	49	1.0476532	-51.829535	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66201	1	5.3	0.72	0	0	49	1.0420197	-51.606094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66202	1	0	0	0	-1.72	49	1.0392037	-51.876449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66203	1	3.2	0.88	0	0	49	1.0391864	-51.878329	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66204	1	0	0	0	0	49	1.0297716	-52.486261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66205	1	3.2	0.72	0	0	49	1.0297559	-52.487953	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66206	1	0	0	0	0	49	1.0420758	-51.56913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66207	1	0	0	0	0	49	1.0411914	-51.727745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66208	1	0	0	0	0	49	1.041827	-51.613589	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66209	1	0	0	0	0	49	1.041827	-51.613589	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66210	1	4.86	1.06	0	0	49	1.0420502	-51.57194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66211	1	0	0	0	0	49	1.0421198	-51.563695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66212	1	0	0	0	0	49	1.0322896	-50.685268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66213	1	4.94	0.88	0	0	49	1.0322662	-50.688145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66214	1	0	0	0	-68.02	49	1.0379201	-48.166864	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66215	1	0	0	0	0	49	1.0387083	-48.36484	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66216	1	0	0	0	0	49	1.0384408	-48.298027	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66217	1	0	0	0	0	49	1.0384408	-48.298027	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66218	1	29.25	9.7	0	0	49	1.0377502	-48.183463	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66219	1	0	0	0	0	49	1.0310648	-49.268485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66220	1	27.43	5.51	0	0	49	1.025435	-51.082208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66221	1	0	0	0	0	49	1.0199798	-53.316459	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66222	1	0	0	0	0	49	1.0199798	-53.316459	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66223	1	0	0	0	0	49	1.0311429	-49.256823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66224	1	0	0	0	0	49	1.0333574	-50.017408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66225	1	26.99	8.06	0	0	49	1.0332106	-50.032739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66226	1	0	0	0	0	49	1.038773	-48.52521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66227	1	1	0.34	0	0	49	1.0363552	-49.73626	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66228	1	0	0	0	0	49	1.035579	-50.185303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66229	1	0	0	0	0	49	1.035579	-50.185303	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66230	1	26.99	8.89	0	0	49	1.0386157	-48.539641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66231	1	0	0	0	0	49	1.0419459	-48.758201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66232	1	5.88	2.07	0	0	49	1.0357517	-50.414523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66233	1	0	0	0	0	49	1.0322609	-51.479642	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66234	1	0	0	0	0	49	1.0322609	-51.479642	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66235	1	0	0	0	0	49	1.0420509	-48.743864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66236	1	0	0	0	0	49	1.0419459	-48.758201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66237	1	6.5	2.28	0	0	49	1.0323011	-50.673364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66238	1	6.49	0.82	0	0	49	1.0328064	-50.541057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66239	1	0	0	0	0	49	1.0328326	-50.537487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66240	1	4.1	1.78	0	0	49	1.0356105	-50.352567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66241	1	7.18	0.31	0	0	49	1.0411546	-49.913277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66242	1	0	0	0	0	49	1.0377686	-50.176508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66243	1	0	0	0	0	49	1.0404462	-52.488431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66244	1	0	0	0	0	49	1.0470008	-55.690219	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66245	1	0	0	0	0	49	1.0470008	-55.690219	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66246	1	8.89	0.68	0	0	49	1.0377366	-50.181789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66247	1	5.47	1.15	0	0	49	1.040387	-52.106586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66248	1	0	0	0	0	49	1.0393093	-52.320874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66249	1	6.96	0.82	0	0	49	1.0392859	-52.325091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66250	1	0	0	0	0	49	1.0386137	-50.238882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66251	1	4.5	1.47	0	0	49	1.0385879	-50.241203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66252	1	5.58	1.85	0	0	49	1.0371761	-50.69759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66253	1	0	0	0	0	49	1.0415082	-49.19831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66254	1	0	0	0	0	49	1.0460849	-50.723999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66255	1	11.36	2.06	0	0	49	1.0414572	-49.204398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66256	1	0	0	0	0	49	1.0393196	-49.861737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66257	1	0	0	0	0	49	1.0426307	-50.245516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66258	1	0	0	0	0	49	1.0458576	-50.612138	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66259	1	0	0	0	0	49	1.0458576	-50.612138	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66260	1	5.16	0.62	0	0	49	1.0392983	-49.86477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66261	1	2.49	1.37	0	0	49	1.0309902	-51.653379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66262	1	0	0	0	0	49	1.0360105	-51.503219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66263	1	15.86	2.02	0	0	49	1.0359488	-51.51179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66264	1	0	0	0	0	49	1.0395768	-50.258215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66265	1	0	0	0	0	49	1.0432341	-51.002181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66266	1	15.86	1.39	0	0	49	1.0395296	-50.268122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66267	1	0	0	0	0	49	1.0385878	-50.350757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66268	1	0	0	0	0	49	1.0374486	-51.285296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66269	1	0	0	0	0	49	1.0364709	-52.375452	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66270	1	0	0	0	0	49	1.0364709	-52.375452	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66271	1	15.86	4.46	0	0	49	1.038504	-50.35986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66272	1	0	0	0	0	49	1.043793	-50.247488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66273	1	2.77	0.94	0	0	49	1.0437781	-50.248933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66274	1	0	0	0	0	49	1.0390374	-49.613874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66275	1	6.22	1.53	0	0	49	1.0436449	-51.534691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66276	1	0	0	0	0	49	1.039097	-49.60024	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66277	1	7.76	2.95	0	0	49	1.0338007	-51.282078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66278	1	4.67	2.08	0	0	49	1.041975	-51.5385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66279	1	2.99	0.69	0	0	49	1.0426039	-50.426628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66280	1	0	0	0	0	49	1.0424556	-50.614193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66281	1	2.86	0.61	0	0	49	1.0424433	-50.615836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66282	1	0	0	0	0	49	1.0439866	-49.64388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66283	1	2.37	0.4	0	0	49	1.0439772	-49.645091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66284	1	0	0	0	0	49	1.043802	-49.697721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66285	1	5.68	0.97	0	0	49	1.0437776	-49.700961	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66286	1	5.28	0.31	0	0	49	1.0427413	-50.955336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66287	1	3.83	1.18	0	0	49	1.0366618	-51.361775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66288	1	0	0	0	0	49	1.0444446	-50.312622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66289	1	0.93	0.12	0	0	49	1.0441859	-50.734705	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66290	1	3.83	1.4	0	0	49	1.0444208	-50.314845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66291	1	4.12	1.52	0	0	49	1.033808	-51.481203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66292	1	0	0	0	0	49	1.0334476	-51.56983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66293	1	4.68	0.61	0	0	49	1.033429	-51.572472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66294	1	3.59	1.23	0	0	49	1.0433946	-51.934471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66295	1	0	0	0	0	49	1.0434161	-51.932389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66296	1	2.4	0.49	0	0	49	1.0440474	-50.28928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66297	1	0	0	0	0	49	1.0444443	-50.072051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66298	1	0	0	0	0	49	1.0435146	-50.452926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66299	1	4.69	1.38	0	0	49	1.0444173	-50.074815	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66300	1	0	0	0	0	49	1.0466089	-49.132947	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66301	1	0	0	0	0	49	1.0476194	-49.633255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66302	1	4.52	0.72	0	0	49	1.046592	-49.135387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66303	1	0	0	0	0	49	1.0439089	-49.665824	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66304	1	0	0	0	0	49	1.0432599	-49.859578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66305	1	18.31	10.54	0	0	49	1.0437466	-49.67518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66306	1	18.31	1.59	0	0	49	1.0473266	-50.57355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66307	1	0	0	0	0	49	1.0457136	-49.496789	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66308	1	19.68	1.79	0	0	49	1.0439027	-50.072118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66309	1	0	0	0	0	49	1.0423471	-50.597159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66310	1	0	0	0	0	49	1.0423471	-50.597159	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66311	1	0	0	0	0	49	1.0457461	-49.491772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66312	1	0	0	0	0	49	1.0444709	-49.94294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66313	1	0	0	0	0	49	1.0492741	-50.014665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66314	1	18.31	7.18	0	0	49	1.0443526	-49.952208	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66315	1	0	0	0	0	49	1.0319392	-46.976271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66316	1	1.69	0.35	0	0	49	1.0319323	-46.977155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66317	1	1.65	0.18	0	0	49	1.0360021	-45.37791	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66318	1	0	0	0	-97.25	49	1.0223355	-46.26489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66319	1	0	0	0	0	49	1.0257372	-46.695957	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66320	1	0	0	0	0	49	1.0300827	-46.938463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66321	1	0	0	0	0	49	1.0232809	-46.242334	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66322	1	6.75	0.41	0	0	49	1.0258501	-46.728118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66323	1	3.29	0.37	0	0	49	1.0302244	-46.965426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66324	1	4.07	0.77	0	-23.2	49	1.0224279	-43.680015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66325	1	0	0	0	0	49	1.0214367	-52.112062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66326	1	1.58	1.09	0	0	49	1.0214223	-52.112793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66327	1	1.5	0.31	0	0	49	1.0249797	-50.391168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66328	1	1.84	0.06	0	0	49	1.0247885	-49.98242	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66329	1	0	0	0	-256.64	49	1.0085059	-49.984324	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66330	1	0	0	0	0	49	1.0115061	-50.084971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66331	1	9.72	3.4	0	0	49	1.0084435	-49.990113	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66332	1	1	0.29	0	0	49	1.0231807	-50.735247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66333	1	0	0	0	0	49	1.0304896	-51.752276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66334	1	0	0	0	0	49	1.0327966	-51.561902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66335	1	3.39	0.6	0	0	49	1.0304751	-51.754211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66336	1	0	0	0	-30.52	49	1.0256602	-47.410362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66337	1	2.61	0.87	0	0	49	1.033099	-47.660556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66338	1	0	0	0	0	49	1.0260136	-47.411691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66339	1	0	0	0	0	49	1.0271552	-49.083856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66340	1	5.11	0.9	0	0	49	1.0271342	-49.086979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66341	1	0	0	0	-38.11	49	1.0286971	-47.825344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66342	1	5.11	2.15	0	0	49	1.0277273	-48.99022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66343	1	0	0	0	0	49	1.0273877	-49.604139	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66344	1	0	0	0	0	49	1.0273877	-49.604139	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66345	1	0	0	0	0	49	1.0292123	-47.820053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66346	1	0	0	0	0	49	1.0286971	-47.825344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66347	1	5.11	1.66	0	0	49	1.0266306	-49.163967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66348	1	2.91	0.34	0	0	49	0.9990724	-51.919461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66349	1	2.68	0.88	0	0	49	1.0111166	-51.23492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66350	1	9.91	5.14	0	0	49	0.9925521	-51.706397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66351	1	0	0	0	0	49	0.9940804	-51.704229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66352	1	9.91	3.15	0	0	49	0.9940154	-51.710573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66353	1	0	0	0	-600	49	0.9916775	-49.437062	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66354	1	0	0	0	0	49	0.9952511	-49.589266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66355	1	9.91	4.23	0	0	49	0.9916137	-49.442488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66356	1	0	0	0	0	49	1.0411984	-47.948928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66357	1	0	0	0	0	49	1.0413028	-48.476063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66358	1	7.77	4.24	0	0	49	1.0411309	-47.952831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66359	1	1.14	0.25	0	-2.85	49	1.0359823	-48.693646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66360	1	6.99	0.19	0	0	49	1.0359657	-48.697804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66361	1	8.86	4.11	0	0	49	1.0422153	-47.691317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66362	1	0	0	0	0	49	1.0440023	-48.206589	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66363	1	3.77	0.55	0	0	49	1.043986	-48.208746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66364	1	2.92	0.5	0	0	49	1.0452184	-46.892582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66365	1	2.42	0.37	0	0	49	1.0457901	-47.073871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66366	1	3.62	0.68	0	0	49	1.0374176	-48.936912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66367	1	3.25	0.51	0	0	49	1.0387634	-48.788619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66368	1	0	0	0	0	49	1.0387781	-48.786648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66369	1	0	0	0	0	49	1.0468971	-47.429691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66370	1	5.13	1.44	0	0	49	1.0455375	-48.025373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66371	1	0	0	0	0	49	1.0469337	-47.422992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66372	1	2.61	0.8	0	0	49	1.0415616	-48.453472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66373	1	0	0	0	0	49	1.0403835	-50.209366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66374	1	2.87	0.29	0	0	49	1.0403733	-50.210864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66375	1	1.72	0.28	0	0	49	1.0404676	-50.245395	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66376	1	0	0	0	0	49	1.0404754	-50.244354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66377	1	0	0	0	0	49	1.0377611	-51.582029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66378	1	3.28	0.69	0	0	49	1.0377448	-51.583927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66379	1	0	0	0	0	49	1.0400488	-49.749234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66380	1	0	0	0	0	49	1.0443894	-50.000141	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66381	1	7.29	3.57	0	0	49	1.0399894	-49.753347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66382	1	3.53	1.1	0	0	49	1.0391792	-49.913692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66383	1	0	0	0	0	49	1.0391978	-49.91192	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66384	1	0	0	0	-4.33	49	1.0413661	-49.137498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66385	1	9.3	1.88	0	0	49	1.046809	-51.192737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66386	1	0	0	0	0	49	1.0415136	-49.126034	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66387	1	9.57	0.52	0	0	49	1.0419887	-51.703524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66388	1	9.3	3.03	0	0	49	1.0446046	-48.440546	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66389	1	2.58	0.51	0	0	49	1.0371005	-51.737254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66390	1	2.06	0.14	0	0	49	1.0380916	-52.167745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66391	1	0	0	0	0	49	1.0361988	-52.291745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66392	1	5.31	2.32	0	0	49	1.0361598	-52.294558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66393	1	0	0	0	-138.37	49	1.0402756	-49.245138	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66394	1	0	0	0	0	49	1.0415207	-49.467424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66395	1	0	0	0	0	49	1.044343	-49.959402	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66396	1	0	0	0	0	49	1.044343	-49.959402	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66397	1	6.25	1.49	0	0	49	1.0402432	-49.248761	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66398	1	0	0	0	0	49	1.0333378	-52.070339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66399	1	6.25	1.97	0	0	49	1.033301	-52.074109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66400	1	0.38	0.01	0	0	49	1.0353817	-51.824835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66401	1	6.25	1.51	0	0	49	1.0353537	-51.828002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66402	1	0	0	0	0	49	1.0396051	-51.957157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66403	1	2.3	0.8	0	0	49	1.039591	-51.958377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66404	1	5.89	0.59	0	0	49	1.0425054	-49.989819	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66405	1	0	0	0	0	49	1.042528	-49.986791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66406	1	0	0	0	0	49	1.0347663	-48.293106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66407	1	4.83	1.3	0	0	49	1.0347391	-48.295795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66408	1	0	0	0	0	49	1.0364072	-48.6023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66409	1	2.28	0.78	0	0	49	1.0363947	-48.603453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66410	1	1.19	0.27	0	0	49	1.0248922	-47.776965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66411	1	2.38	0.86	0	-21.6	49	1.0214881	-47.362238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66412	1	6.17	1.68	0	0	49	1.0328479	-48.877507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66413	1	6.17	1.1	0	0	49	1.0284039	-49.11429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66414	1	6.95	1.83	0	0	49	1.0330986	-48.869548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66415	1	3.92	1.28	0	0	49	1.0250756	-49.100861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66416	1	2.11	0.2	0	0	49	1.0262239	-48.201473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66417	1	5.73	1.17	0	0	49	1.0241288	-48.477501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66418	1	0	0	0	0	49	1.0352851	-46.923018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66419	1	5.83	2.16	0	0	49	1.0352486	-46.926364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66420	1	0	0	0	0	49	1.0335497	-47.169065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66421	1	5.73	3.21	0	0	49	1.0335032	-47.171748	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66422	1	0	0	0	0	49	1.0313805	-49.065717	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66423	1	0	0	0	0	49	1.0313805	-49.065717	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66424	1	0	0	0	0	49	1.0313805	-49.065717	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66425	1	0	0	0	0	49	1.0313805	-49.065717	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66426	1	3.61	0.92	0	0	49	1.0313632	-49.067655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66427	1	0	0	0	0	49	1.0313972	-49.063753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66428	1	0	0	0	0	49	1.035821	-49.226427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66429	1	2.14	0.12	0	0	49	1.0358151	-49.227722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66430	1	0	0	0	0	49	1.0376502	-49.338194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66431	1	2.44	1.04	0	0	49	1.0376335	-49.339571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66432	1	2.05	0.29	0	0	49	1.0262034	-48.829413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66433	1	4.25	1.01	0	0	49	1.0354802	-52.962029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66434	1	1.64	0.33	0	0	49	1.0372831	-51.942388	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66435	1	3.28	0.54	0	0	49	1.0358641	-52.337122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66436	1	3.03	0.23	0	0	49	1.0384392	-52.353045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66437	1	0	0	0	0	49	1.0403595	-52.466935	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66438	1	6.43	3.11	0	0	49	1.0430721	-53.143866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66439	1	0	0	0	0	49	1.0404226	-52.460627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66440	1	0	0	0	1.31	49	1.0408839	-52.296828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66441	1	3.29	0.85	0	0	49	1.040867	-52.298547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66442	1	14.79	3.59	0	0	49	1.0367415	-52.953807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66443	1	0	0	0	0	49	1.04067	-50.398427	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66444	1	0	0	0	0	49	1.0414597	-51.089429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66445	1	0	0	0	0	49	1.0380949	-52.708069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66446	1	36.31	7.06	0	0	49	1.0405015	-50.418786	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66447	1	0	0	0	0	49	1.0412973	-50.341134	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66448	1	14.79	0.12	0	0	49	1.0352095	-53.042315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66449	1	0	0	0	-151.17	49	1.00542	-50.305952	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66450	1	0	0	0	0	49	1.0107135	-50.787518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66451	1	0	0	0	0	49	1.0067014	-51.798949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66452	1	9.73	3.25	0	0	49	1.0106533	-50.793566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66453	1	0	0	0	0	49	1.0068986	-50.298442	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66454	1	0.06	0	0	0	49	1.0044602	-51.958067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66455	1	9.4	4.72	0	0	49	1.0043866	-51.962856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66456	1	9.4	1.95	0	0	49	1.0045516	-52.042553	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66457	1	0	0	0	0	49	1.0045952	-52.037467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66458	1	0	0	0	0	49	1.0077135	-52.877389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66459	1	1.87	0.95	0	0	49	1.0076985	-52.878324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66460	1	0	0	0	0	49	1.0159611	-51.521017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66461	1	0	0	0	0	49	1.0161234	-51.784622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66462	1	2.53	1.3	0	0	49	1.0159431	-51.522276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66463	1	0	0	0	0	49	1.0066111	-53.271764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66464	1	1.99	0.44	0	0	49	1.0066014	-53.27295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66465	1	1.59	0.22	0	0	49	1.0145894	-51.136897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66466	1	0	0	0	0	49	1.0144469	-50.867628	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66467	1	0	0	0	0	49	1.0145192	-51.085812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66468	1	0	0	0	0	49	1.0146017	-51.293789	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66469	1	0	0	0	0	49	1.0146017	-51.293789	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66470	1	3.19	0.93	0	0	49	1.0144288	-50.869577	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66471	1	6.78	2.22	0	0	49	1.0302452	-47.103917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66472	1	6.78	2.76	0	0	49	1.0280393	-47.628346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66473	1	0	0	0	0	49	1.0364059	-45.907673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66474	1	0	0	0	0	49	1.0343222	-46.980278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66475	1	0	0	0	0	49	1.0333743	-47.544735	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66476	1	0	0	0	0	49	1.0333743	-47.544735	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66477	1	6.78	0.82	0	0	49	1.0363782	-45.911647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66478	1	0	0	0	0	49	1.0389749	-46.139869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66479	1	5.09	1.19	0	0	49	1.0389518	-46.142804	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66480	1	2.34	0.89	0	0	49	1.0379487	-46.225843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66481	1	2.8	0.53	0	0	49	1.0375224	-46.290822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66482	1	1.74	0.13	0	0	49	1.0374985	-46.706038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66483	1	0	0	0	0	49	1.0275705	-47.647125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66484	1	15.7	3.36	0	0	49	1.027499	-47.656413	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66485	1	17.17	5.72	0	0	49	1.0367196	-46.219087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66486	1	15.7	1.56	0	0	49	1.0369788	-46.055692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66487	1	2.94	0.63	0	0	49	1.0253825	-48.099669	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66488	1	4.15	1.05	0	0	49	1.038509	-52.390072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66489	1	0	0	0	0	49	1.0385306	-52.387657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66490	1	0	0	0	0	49	1.0384	-51.309241	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66491	1	5.37	2.66	0	0	49	1.0383618	-51.311991	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66492	1	2.69	0.44	0	0	49	1.036832	-52.2076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66493	1	10.47	2.86	0	0	49	1.038371	-51.003771	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66494	1	8.49	1.81	0	0	49	1.0387929	-51.286449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66495	1	0	0	0	0	49	1.0422632	-50.610103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66496	1	0	0	0	0	49	1.0396421	-51.194802	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66497	1	8.49	4.06	0	0	49	1.0422022	-50.614479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66498	1	29.09	8.88	0	0	49	1.0308234	-52.200469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66499	1	30.01	11.17	0	0	49	1.0326157	-52.117549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66500	1	30.64	1.21	0	0	49	1.04091	-50.297274	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66501	1	29.09	10.5	0	0	49	1.0397486	-50.019381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66502	1	0	0	0	0	49	1.0355313	-52.123879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66503	1	2.53	0.85	0	0	49	1.0355157	-52.12531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66504	1	0	0	0	0	49	1.0411062	-50.964102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66505	1	0	0	0	0	49	1.0391187	-51.837023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66506	1	4.54	1.03	0	0	49	1.030885	-53.982384	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66507	1	0	0	0	0	49	1.0398604	-52.150802	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66508	1	0	0	0	0	49	1.0411359	-50.958068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66509	1	0	0	0	-0.23	49	1.0366501	-51.911908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66510	1	4.32	1.16	0	0	49	1.0366288	-51.914279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66511	1	3.58	0.28	0	0	49	1.028633	-52.155947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66512	1	3.33	0.52	0	0	49	1.0290962	-51.935698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66513	1	0	0	0	0	49	1.0291109	-51.933728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66514	1	0	0	0	0	49	1.0399456	-50.09604	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66515	1	4.71	0.5	0	0	49	1.0401137	-51.167419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66516	1	0	0	0	0	49	1.0399966	-50.082831	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66517	1	1.97	0.5	0	0	49	1.0368244	-51.781477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66518	1	0	0	0	0	49	1.0368357	-51.780317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66519	1	25.6	7.55	0	0	49	1.0378716	-52.953923	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66520	1	0	0	0	0	49	1.0371699	-50.355661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66521	1	14.48	2.73	0	0	49	1.0481722	-52.03288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66522	1	0	0	0	0	49	1.0373184	-50.339014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66523	1	23.52	8.69	0	0	49	1.0312729	-54.684973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66524	1	9.72	3.55	0	0	49	1.0299028	-53.742446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66525	1	15.72	3.84	0	0	49	1.0360777	-54.0921	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66526	1	15.72	3.3	0	0	49	1.0379809	-54.058046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66527	1	0	0	0	0	49	1.0373261	-50.618425	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66528	1	15.72	6.15	0	0	49	1.029255	-52.806193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66529	1	0	0	0	0	49	1.0374519	-50.602539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66530	1	15.72	4.69	0	0	49	1.0416778	-53.351473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66531	1	0	0	0	0	49	1.0417569	-53.342992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66532	1	0	0	0	0	49	1.0382562	-53.55918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66533	1	7.79	0.36	0	0	49	1.0382311	-53.563566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66534	1	11.81	3.13	0	0	49	1.0383635	-53.93827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66535	1	0	0	0	0	49	1.0384304	-53.931425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66536	1	9.06	4.38	0	0	49	1.0406365	-52.759285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66537	1	0	0	0	0	49	1.0339051	-50.994082	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66538	1	0	0	0	0	49	1.0317115	-54.150195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66539	1	37.11	6.76	0	0	49	1.0337473	-51.014919	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66540	1	33.19	1.87	0	0	49	1.0377785	-54.010131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66541	1	0	0	0	0	49	1.0335599	-50.565319	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66542	1	0	0	0	0	49	1.0362278	-53.635287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66543	1	33.19	11.73	0	0	49	1.0333705	-50.582216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66544	1	33.19	8.29	0	0	49	1.0336301	-54.098668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66545	1	22.83	6.15	0	0	49	1.0387764	-53.367294	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66546	1	24.1	7.87	0	0	49	1.0387146	-53.243554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66547	1	0	0	0	0	49	1.036198	-50.638431	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66548	1	0	0	0	0	49	1.0401496	-53.443686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66549	1	0	0	0	0	49	1.0439802	-55.226165	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66550	1	0	0	0	0	49	1.0439802	-55.226165	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66551	1	22.83	7.06	0	0	49	1.0360581	-50.651212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66552	1	22.83	4.3	0	0	49	1.0380166	-53.942159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66553	1	0	0	0	0	49	1.0370078	-53.80334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66554	1	19.09	8.53	0	0	49	1.0368741	-53.813807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66555	1	0	0	0	0	49	1.0336824	-50.885453	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66556	1	12.5	6.67	0	0	49	1.0314707	-53.92945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66557	1	0	0	0	0	49	1.0316016	-55.919912	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66558	1	0	0	0	0	49	1.0316016	-55.919912	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66559	1	19.09	4.83	0	0	49	1.033592	-50.896522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66560	1	0	0	0	0	49	1.0327262	-50.89874	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66561	1	19.09	3.7	0	0	49	1.0281605	-53.970134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66562	1	15.02	4.34	0	0	49	1.0244864	-59.479574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66563	1	0	0	0	0	49	1.0577779	-54.834294	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66564	1	0	0	0	0	49	1.0326919	-50.884205	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66565	1	26.54	4.7	0	0	49	1.0363813	-54.719733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66566	1	0	0	0	0	49	1.036924	-50.61965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66567	1	34.89	5.96	0	0	49	1.038644	-52.787422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66568	1	0	0	0	0	49	1.0369741	-50.602835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66569	1	0	0	0	0	49	1.0333281	-52.613161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66570	1	28.24	14.01	0	0	49	1.0331307	-52.626874	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66571	1	0	0	0	0	49	1.0363018	-50.69596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66572	1	0	0	0	0	49	1.0391145	-53.571042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66573	1	28.24	6.93	0	0	49	1.0361658	-50.710345	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66574	1	0	0	0	0	49	1.0329435	-50.759022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66575	1	0	0	0	0	49	1.0417335	-53.500648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66576	1	34.89	2.44	0	0	49	1.0328234	-50.777455	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66577	1	18.72	4.23	0	0	49	1.0389191	-53.478092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66578	1	20.73	5.15	0	0	49	1.0380203	-52.984304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66579	1	18.72	0.83	0	0	49	1.0385223	-53.53895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66580	1	0	0	0	0	49	1.0295761	-51.259287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66581	1	0	0	0	0	49	1.0463453	-52.812531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66582	1	11.71	4.26	0	0	49	1.0294989	-51.265911	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66583	1	11.71	1.95	0	0	49	1.0372173	-53.762219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66584	1	22.4	2.97	0	0	49	1.039216	-54.198995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66585	1	22.4	4.19	0	0	49	1.0376555	-53.791659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66586	1	22.4	8.71	0	0	49	1.0315404	-50.928021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66587	1	22.4	4.94	0	0	49	1.0356361	-54.133522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66588	1	0	0	0	0	49	1.0363833	-53.890968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66589	1	14.69	5.18	0	0	49	1.0362884	-53.898808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66590	1	0	0	0	-136.29	49	1.0402463	-49.10545	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66591	1	0	0	0	0	49	1.0362809	-50.254302	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66592	1	0	0	0	0	49	1.032651	-51.440901	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66593	1	0	0	0	0	49	1.032651	-51.440901	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66594	1	14.69	0.16	0	0	49	1.0402065	-49.114519	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66595	1	16.21	3.95	0	0	49	1.0322726	-53.917133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66596	1	16.21	2.33	0	0	49	1.0374068	-54.246245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66597	1	16.21	1.29	0	0	49	1.0356638	-54.276136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66598	1	0	0	0	0	49	1.035954	-51.220249	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66599	1	24.35	8.51	0	0	49	1.0328224	-53.907455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66600	1	0	0	0	0	49	1.036095	-51.192437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66601	1	24.35	2.79	0	0	49	1.0298898	-54.418391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66602	1	0	0	0	0	49	1.0359687	-51.063016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66603	1	0	0	0	0	49	1.0358679	-53.966265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66604	1	24.35	8.29	0	0	49	1.0358139	-51.07731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66605	1	28.27	4.73	0	0	49	1.0346371	-54.453358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66606	1	0	0	0	0	49	1.0357948	-54.086267	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66607	1	31.93	5.56	0	0	49	1.0356454	-54.104728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66608	1	0	0	0	0	49	1.0336711	-54.353665	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66609	1	11.99	3.05	0	0	49	1.0336133	-54.360143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66610	1	15.74	2.09	0	0	49	1.0378848	-54.587333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66611	1	12.5	4.79	0	0	49	1.033026	-54.230185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66612	1	15.02	5.68	0	0	49	1.0351754	-53.912607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66613	1	53.46	13.78	0	0	49	1.0330541	-50.852275	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66614	1	20.22	5.78	0	0	49	1.0388704	-50.866821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66615	1	0	0	0	0	49	1.0311358	-50.986617	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66616	1	0	0	0	0	49	1.0409027	-54.00743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66617	1	35.24	15.91	0	0	49	1.0308652	-51.005414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66618	1	20.22	5.08	0	0	49	1.0342558	-53.887295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66619	1	17.21	1.98	0	0	49	1.0251155	-53.436725	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66620	1	0	0	0	0	49	1.0360891	-51.037306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66621	1	17.21	4.53	0	0	49	1.040344	-54.005371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66622	1	0	0	0	0	49	1.0364638	-51.013673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66623	1	0	0	0	0	49	1.0355045	-50.999203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66624	1	17.21	3.07	0	0	49	1.0264032	-53.322546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66625	1	0	0	0	0	49	1.0356276	-50.982892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66626	1	17.21	10.29	0	0	49	1.0354333	-53.93952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66627	1	15.71	7.33	0	29.82	49	1.0383406	-54.36336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66628	1	0	0	0	0	49	1.0367596	-50.424702	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66629	1	11.71	1.28	0	0	49	1.0388093	-53.060711	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66630	1	15.71	1.39	0	0	49	1.0367055	-50.434505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66631	1	15.71	7.85	0	0	49	1.0365258	-54.226547	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66632	1	18	5.62	0	0	49	1.0395849	-54.473499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66633	1	18	2.06	0	0	49	1.0372355	-53.559256	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66634	1	18	5.01	0	0	49	1.0334097	-50.631963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66635	1	0	0	0	0	49	1.0436545	-49.162399	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66636	1	0	0	0	0	49	1.0473281	-50.065288	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66637	1	27.06	9.18	0	0	49	1.0435098	-49.175956	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66638	1	0	0	0	0	49	1.0393149	-50.58793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66639	1	27.06	17.26	0	0	49	1.0390639	-50.602219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66640	1	27.06	5.86	0	0	49	1.0302922	-54.245528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66641	1	0	0	0	0	49	1.0304051	-50.948461	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66642	1	0	0	0	0	49	1.0430829	-54.185069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66643	1	41.75	8.39	0	0	49	1.0302149	-50.971671	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66644	1	35.03	7.01	0	0	49	1.0378404	-54.202634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66645	1	0	0	0	0	49	1.038013	-54.182043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66646	1	36.76	4.77	0	0	49	1.0363692	-51.043165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66647	1	0	0	0	-34.63	49	1.0431574	-49.270655	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66648	1	24.78	2.51	0	0	49	1.0371639	-50.912694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66649	1	0	0	0	0	49	1.0312438	-52.856995	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66650	1	0	0	0	0	49	1.0312438	-52.856995	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66651	1	0	0	0	0	49	1.0441157	-49.200996	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66652	1	24.78	7.57	0	0	49	1.0364019	-53.976374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66653	1	23.86	6.87	0	0	49	1.0365181	-54.081427	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66654	1	0	0	0	0	49	1.0301557	-50.54554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66655	1	23.86	15.23	0	0	49	1.040874	-53.755844	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66656	1	0	0	0	0	49	1.0309747	-50.527972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66657	1	0	0	0	0	49	1.0360474	-50.801165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66658	1	0	0	0	0	49	1.0439148	-53.24483	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66659	1	34.12	5.84	0	0	49	1.0359124	-50.820849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66660	1	23.86	4.48	0	0	49	1.0377067	-53.98657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66661	1	24.15	1.78	0	0	49	1.0368987	-54.075562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66662	1	23.2	1.55	0	0	49	1.0316665	-54.951018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66663	1	0	0	0	0	49	1.0317462	-54.937898	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66664	1	23.2	5.73	0	0	49	1.0416596	-53.385005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66665	1	0	0	0	0	49	1.0319881	-50.911459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66666	1	0	0	0	0	49	1.0408587	-53.817523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66667	1	23.2	8.32	0	0	49	1.0318391	-50.924909	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66668	1	7.45	1.89	0	0	49	1.0307164	-52.941143	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66669	1	10.69	2.84	0	0	49	1.0292064	-52.844496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66670	1	0	0	0	0	49	1.0313129	-50.799219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66671	1	0	0	0	0	49	1.0415606	-54.329881	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66672	1	21.73	5.71	0	0	49	1.0312097	-50.810624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66673	1	21.73	4.84	0	0	49	1.0370867	-54.269556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66674	1	21.73	2.35	0	0	49	1.0388115	-54.133959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66675	1	0	0	0	0	49	1.0388966	-54.120504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66676	1	21.73	3.5	0	0	49	1.0371833	-54.149633	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66677	1	0	0	0	0	49	1.030563	-54.339284	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66678	1	39.16	12.11	0	0	49	1.0303339	-54.36114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66679	1	0	0	0	0	49	1.0315903	-51.0596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66680	1	0	0	0	0	49	1.0429561	-54.171944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66681	1	26.55	6.15	0	0	49	1.0314514	-51.075185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66682	1	0	0	0	0	49	1.0282927	-54.37755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66683	1	26.22	13.71	0	0	49	1.0280735	-54.390914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66684	1	26.22	2.21	0	0	49	1.0343302	-54.904548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66685	1	8.62	4.55	0	0	49	1.0286526	-52.916095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66686	1	5.44	0.47	0	0	49	1.0286972	-53.536493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66687	1	0	0	0	0	49	1.0287158	-53.533445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66688	1	0	0	0	0	49	1.0272708	-53.18162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66689	1	5.77	1.49	0	0	49	1.0272402	-53.185146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66690	1	5.77	3.28	0	0	49	1.0273074	-53.410289	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66691	1	2.22	0.68	0	0	49	1.0371967	-44.079527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66692	1	0	0	0	-11.5	49	1.0309752	-42.093384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66693	1	3.44	0.72	0	0	49	1.0391819	-43.22383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66694	1	0	0	0	0	49	1.0311425	-42.081751	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66695	1	3.84	0.51	0	0	49	1.0453563	-47.625059	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66696	1	3.09	0.62	0	0	49	1.034343	-49.765894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66697	1	3.84	0.88	0	-0.94	49	1.0336599	-49.950948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66698	1	3.28	1.57	0	0	49	1.0342152	-49.024094	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66699	1	3.57	0.45	0	0	49	1.035438	-48.775343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66700	1	0	0	0	0	49	1.048612	-46.468761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66701	1	4.27	1.12	0	0	49	1.0485904	-46.471021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66702	1	2.14	0.58	0	0	49	1.0374599	-49.547989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66703	1	2.32	0.5	0	0	49	1.0344433	-49.950211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66704	1	0	0	0	0	49	1.0416091	-46.088917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66705	1	0	0	0	0	49	1.0402633	-46.591662	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66706	1	6.66	1.31	0	0	49	1.0273287	-49.352561	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66707	1	0	0	0	0	49	1.0402963	-46.462624	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66708	1	0	0	0	0	49	1.0416451	-46.083741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66709	1	2.23	0.43	0	0	49	1.0372763	-47.181532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66710	1	1.9	0.61	0	0	49	1.0389442	-46.882357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66711	1	0	0	0	0	49	1.0364164	-47.331477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66712	1	1.8	0.53	0	0	49	1.0364064	-47.332548	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66713	1	0	0	0	-284.53	49	1.03198	-44.373476	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66714	1	0	0	0	0	49	1.035452	-44.549521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66715	1	0	0	0	0	49	1.039677	-45.135325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66716	1	6.01	3.05	0	0	49	1.0319359	-44.376357	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66717	1	0	0	0	0	49	1.0356404	-44.558869	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66718	1	0	0	0	0	49	1.0419111	-45.034185	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66719	1	4.76	0.3	0	0	49	1.0418957	-45.03701	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66720	1	3.52	1.17	0	0	49	1.0331408	-45.011128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66721	1	1.72	0.46	0	0	49	1.0362015	-45.776411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66722	1	12.06	4.51	0	0	49	1.0417189	-43.527725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66723	1	12.06	2.63	0	0	49	1.0316228	-44.791902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66724	1	12.06	8.33	0	0	49	1.0296985	-44.858697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66725	1	2.64	0.5	0	0	49	1.0385076	-45.669065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66726	1	4.87	1.09	0	0	49	1.0384758	-45.309085	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66727	1	2.57	0.61	0	0	49	1.0321771	-46.18743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66728	1	1	0.32	0	0	49	1.0351039	-45.711343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66729	1	0	0	0	0	49	1.0365013	-46.36411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66730	1	4.37	0.35	0	0	49	1.0364864	-46.366794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66731	1	4.28	2.09	0	0	49	1.0374985	-48.647714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66732	1	0	0	0	0	49	1.0465904	-46.22192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66733	1	0	0	0	0	49	1.0467018	-47.492491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66734	1	18.57	5.44	0	0	49	1.0464908	-46.231959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66735	1	0	0	0	0	49	1.0459718	-46.57811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66736	1	19.23	8.5	0	0	49	1.0461714	-47.641728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66737	1	0	0	0	0	49	1.0461351	-46.569841	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66738	1	18.57	5.47	0	0	49	1.0455475	-47.689564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66739	1	3.82	1.59	0	0	49	1.0475567	-47.718992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66740	1	0	0	0	-5.51	49	1.0348935	-46.601419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66741	1	1.37	0.33	0	0	49	1.0348873	-46.602164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66742	1	2.19	1.25	0	0	49	1.0400174	-48.709848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66743	1	0	0	0	0	49	1.0405192	-48.268045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66744	1	3.55	1.06	0	0	49	1.0405006	-48.270001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66745	1	3.62	1.02	0	0	49	1.0378334	-48.608559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66746	1	4.94	1.29	0	0	49	1.0369183	-46.453869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66747	1	3.08	1.34	0	0	49	1.0418524	-48.087328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66748	1	0	0	0	0	49	1.0436379	-48.011939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66749	1	3.87	0.39	0	0	49	1.0432017	-48.17077	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66750	1	0	0	0	0	49	1.04364	-48.008886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66751	1	0	0	0	0	49	1.04364	-48.008886	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66752	1	0	0	0	0	49	1.0436519	-48.009748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66753	1	0	0	0	0	49	1.0436379	-48.011939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66754	1	0	0	0	0	49	1.0456899	-47.103087	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66755	1	8.01	5.78	0	0	49	1.0454035	-48.221335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66756	1	0	0	0	0	49	1.045752	-47.089644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66757	1	0	0	0	0	49	1.046632	-46.421269	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66758	1	0	0	0	0	49	1.0470685	-46.555695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66759	1	7.24	0.55	0	0	49	1.0466072	-46.425051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66760	1	0	0	0	0	49	1.0465899	-46.52808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66761	1	2.68	0.37	0	0	49	1.0465801	-46.529444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66762	1	0.9	0.34	0	0	49	1.0181345	-52.088153	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66763	1	0	0	0	0	49	1.017622	-50.888315	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66764	1	0	0	0	0	49	1.019813	-51.060149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66765	1	2.82	0.37	0	0	49	1.0176111	-50.890112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66766	1	0	0	0	0	49	1.0146293	-50.881332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66767	1	1.65	0.12	0	0	49	1.014624	-50.882403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66768	1	0	0	0	0	49	1.0127771	-50.687105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66769	1	3.3	0.84	0	0	49	1.0126092	-51.041157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66770	1	0	0	0	0	49	1.0125531	-51.182267	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66771	1	0	0	0	0	49	1.0125531	-51.182267	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66772	1	0	0	0	0	49	1.0127947	-50.68303	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66773	1	3.07	0.19	0	0	49	1.0423321	-48.933672	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66774	1	0	0	0	0	49	1.0452484	-47.900342	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66775	1	6.31	2.87	0	0	49	1.044182	-48.679843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66776	1	0	0	0	0	49	1.0452906	-47.891998	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66777	1	3.78	0.95	0	0	49	1.0388449	-46.132954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66778	1	0	0	0	-1.85	49	1.0348345	-49.106904	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66779	1	2.55	0.81	0	0	49	1.0348211	-49.108215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66780	1	1.2	0.51	0	0	49	1.045668	-48.820008	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66781	1	1.2	0.38	0	0	49	1.0456617	-48.820611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66782	1	0	0	0	0	49	1.0412616	-50.45957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66783	1	1.2	0.15	0	0	49	1.0412569	-50.460239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66784	1	2.66	0.24	0	0	49	1.0393248	-49.075185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66785	1	4.25	1.46	0	0	49	1.0388481	-48.447854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66786	1	2.84	0.45	0	0	49	1.0419389	-48.65196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66787	1	3.61	0.84	0	0	49	1.040711	-47.744219	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66788	1	2.52	0.1	0	0	49	1.040866	-48.428899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66789	1	5.04	0.47	0	0	49	1.0401912	-48.337135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66790	1	0	0	0	0	49	1.0412681	-47.851559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66791	1	0	0	0	0	49	1.0425412	-48.213237	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66792	1	0	0	0	0	49	1.0423747	-48.166637	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66793	1	0	0	0	0	49	1.0423747	-48.166637	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66794	1	0	0	0	0	49	1.0425412	-48.213237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66795	1	0	0	0	0	49	1.0425412	-48.213237	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66796	1	0	0	0	0	49	1.0425412	-48.213237	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66797	1	0	0	0	0	49	1.041404	-47.832266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66798	1	30.96	7.19	0	0	49	1.0411305	-47.868857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66799	1	0	0	0	0	49	1.0401623	-48.389784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66800	1	28.73	9.62	0	0	49	1.0399842	-48.405243	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66801	1	0	0	0	0	49	1.0403898	-48.064968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66802	1	0	0	0	0	49	1.0415201	-48.260523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66803	1	0	0	0	0	49	1.0420293	-48.347803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66804	1	0	0	0	0	49	1.0420293	-48.347803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66805	1	29.61	20.07	0	0	49	1.0401081	-48.078294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66806	1	0	0	0	0	49	1.0406689	-48.046857	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66807	1	0	0	0	0	49	1.0411234	-47.947866	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66808	1	0	0	0	0	49	1.0402347	-48.317027	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66809	1	29.87	6.82	0	0	49	1.0409898	-47.963105	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66810	1	21.6	4.44	0	0	49	1.0360226	-48.748947	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66811	1	0	0	0	0	49	1.0361158	-48.736176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66812	1	21.6	2.11	0	0	49	1.0390868	-48.560182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66813	1	0	0	0	0	49	1.0391517	-48.548384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66814	1	21.6	2.8	0	0	49	1.0390564	-48.586746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66815	1	0	0	0	0	49	1.0391343	-48.573723	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66816	1	21.6	5.18	0	0	49	1.0413039	-47.770583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66817	1	2.82	2.08	0	0	49	1.0408068	-49.371834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66818	1	1.87	0.38	0	0	49	1.0346969	-49.889124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66819	1	0	0	0	0	49	1.0347065	-49.888018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66820	1	0.7	0.03	0	0	49	1.0388699	-49.575151	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66821	1	1.87	0.38	0	0	49	1.0388619	-49.57625	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66822	1	0	0	0	0	49	1.0426341	-48.108934	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66823	1	4.86	1.55	0	0	49	1.044846	-49.083145	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66824	1	0	0	0	0	49	1.0426484	-48.096416	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66825	1	0	0	0	0	49	1.0431127	-49.400913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66826	1	4.27	0.89	0	0	49	1.0430943	-49.403317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66827	1	3.83	0.67	0	0	49	1.0368719	-47.102404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66828	1	4.55	1.06	0	0	49	1.0417473	-46.057663	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66829	1	0	0	0	0	49	1.0403378	-46.204365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66830	1	9.23	1.25	0	0	49	1.0363639	-47.347684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66831	1	0	0	0	0	49	1.0403962	-46.197136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66832	1	0	0	0	0	49	1.0362618	-45.207455	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66833	1	11.56	2.94	0	0	49	1.0381567	-45.588102	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66834	1	0	0	0	0	49	1.0362051	-45.171578	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66835	1	8.89	1.67	0	0	49	1.0342355	-47.235481	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66836	1	0	0	0	0	49	1.0342773	-47.230506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66837	1	2.59	0.37	0	-4.76	49	1.0314648	-46.332177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66838	1	2.58	0.66	0	0	49	1.0298395	-45.205819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66839	1	3.05	0.51	0	0	49	1.0294919	-45.115463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66840	1	0	0	0	0	49	1.033342	-45.413503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66841	1	1.27	0.44	0	0	49	1.0333343	-45.414132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66842	1	0	0	0	-2.34	49	1.0285616	-44.778303	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66843	1	1.62	0.36	0	0	49	1.0285539	-44.779144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66844	1	1.3	0.47	0	0	49	1.0302488	-46.269075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66845	1	0	0	0	0	49	1.0302578	-46.268323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66846	1	0	0	0	0	49	1.0268688	-44.693127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66847	1	0	0	0	0	49	1.0320608	-45.675085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66848	1	2.45	0.31	0	0	49	1.0289412	-46.550257	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66849	1	0	0	0	0	49	1.0318518	-45.646132	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66850	1	0	0	0	0	49	1.0268452	-44.683598	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66851	1	0	0	0	0	49	1.0268688	-44.693127	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66852	1	0	0	0	0	49	1.036496	-43.739115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66853	1	3.06	1.33	0	0	49	1.0364729	-43.740761	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66854	1	2.11	0.58	0	0	49	1.0316674	-44.395984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66855	1	0	0	0	-170.58	49	1.0365102	-45.222275	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66856	1	0	0	0	0	49	1.0391481	-45.685251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66857	1	0	0	0	0	49	1.0446146	-46.358254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66858	1	0	0	0	0	49	1.03849	-45.197918	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66859	1	6.04	2.05	0	0	49	1.0391631	-45.718059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66860	1	2.82	0.77	0	0	49	1.0435773	-47.013902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66861	1	2.28	0.25	0	0	49	1.0448472	-48.069963	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66862	1	6.24	0.42	0	0	49	1.0384282	-46.885102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66863	1	0	0	0	0	49	1.0384126	-46.866945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66864	1	6.24	3.37	0	0	49	1.0383646	-46.870253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66865	1	0	0	0	0	49	1.0406979	-46.364854	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66866	1	0	0	0	0	49	1.0393287	-46.792734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66867	1	6.94	2.11	0	0	49	1.0406623	-46.368369	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66868	1	0	0	0	0	49	1.0420934	-46.57917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66869	1	0	0	0	0	49	1.0422773	-46.856309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66870	1	3.2	0.35	0	0	49	1.0402941	-47.573248	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66871	1	0	0	0	0	49	1.0422604	-46.853085	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66872	1	0	0	0	0	49	1.0421017	-46.575936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66873	1	2.62	0.93	0	0	49	1.0419425	-47.000135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66874	1	2.88	2.28	0	0	49	1.0382778	-49.034597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66875	1	3.02	1.05	0	0	49	1.0342751	-50.001383	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66876	1	1.31	0.51	0	0	49	1.0389231	-48.990324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66877	1	0	0	0	0	49	1.0391896	-48.880532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66878	1	2.18	0.8	0	0	49	1.0391759	-48.881732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66879	1	0	0	0	0	49	1.0430175	-48.817482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66880	1	0	0	0	0	49	1.0414574	-48.858033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66881	1	10.47	1.13	0	0	49	1.042978	-48.822891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66882	1	0	0	0	0	49	1.0454464	-48.541247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66883	1	4.82	1.62	0	0	49	1.0418421	-48.986176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66884	1	0	0	0	0	49	1.0454969	-48.537014	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66885	1	7.08	0.72	0	0	49	1.0462913	-46.467629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66886	1	0	0	0	0	49	1.046317	-46.463792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66887	1	6.67	2.1	0	0	49	1.0462687	-46.34363	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66888	1	0	0	0	0	49	1.0463055	-46.34009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66889	1	7.21	2.07	0	0	49	1.0420939	-46.828316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66890	1	0	0	0	0	49	1.0421305	-46.824776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66891	1	3.73	1.37	0	0	49	1.0423655	-47.44796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66892	1	5.09	1.54	0	0	49	1.0381821	-49.072308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66893	1	0	0	0	0	49	1.0434429	-48.656066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66894	1	0	0	0	0	49	1.0434429	-48.656066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66895	1	0	0	0	0	49	1.0434429	-48.656066	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66896	1	0	0	0	0	49	1.0434429	-48.656066	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66897	1	4.45	1.11	0	0	49	1.0434202	-48.658473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66898	1	0	0	0	0	49	1.0434652	-48.653724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66899	1	4.92	0.44	0	0	49	1.0448249	-48.594161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66900	1	4.06	0.76	0	0	49	1.0461538	-48.485095	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66901	1	4.52	1.51	0	0	49	1.0363225	-48.798557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66902	1	0	0	0	0	49	1.0398015	-48.400255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66903	1	5.4	1.15	0	0	49	1.0397763	-48.402983	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66904	1	0	0	0	0	49	1.0420176	-47.09918	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66905	1	0	0	0	0	49	1.0412535	-48.132562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66906	1	10.52	3.54	0	0	49	1.0419545	-47.104571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66907	1	2.52	0.67	0	0	49	1.0173829	-49.339812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66908	1	2.74	0.68	0	0	49	1.0185976	-48.622031	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66909	1	7.37	1.95	0	0	49	1.0197111	-48.129364	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66910	1	7.37	2.17	0	0	49	1.0203648	-48.072767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66911	1	0	0	0	0	49	1.0214721	-47.486927	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66912	1	0	0	0	0	49	1.0212225	-48.044813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66913	1	7.79	5.14	0	0	49	1.0213974	-47.490937	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66914	1	4.73	1.5	0	0	49	1.0218199	-47.857545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66915	1	2.34	1.19	0	0	49	1.0362746	-46.807765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66916	1	0.99	0.26	0	0	49	0.9917081	-52.301998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66917	1	0	0	0	0	49	1.044758	-49.438115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66918	1	2.25	0.97	0	0	49	1.0447417	-49.439336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66919	1	2.25	0.94	0	0	49	1.0453536	-49.211253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66920	1	2.25	0.18	0	0	49	1.0453459	-49.212528	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66921	1	0	0	0	0	49	1.0468174	-48.632796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66922	1	5.76	3.09	0	0	49	1.046771	-48.635773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66923	1	2.77	0.72	0	0	49	1.04647	-49.610261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66924	1	0	0	0	0	49	1.0464844	-49.608741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66925	1	1.39	0.12	0	0	49	1.0463895	-49.548133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66926	1	0	0	0	0	49	1.0463937	-49.54742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66927	1	0	0	0	0	49	1.0414378	-47.877307	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66928	1	0	0	0	0	49	1.0476394	-48.74825	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66929	1	3.93	0.24	0	0	49	1.0414276	-47.879612	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66930	1	4.07	1.78	0	0	49	1.0424713	-49.402801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66931	1	2.16	0.21	0	0	49	1.0337901	-51.07099	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66932	1	10.63	2.97	0	0	49	1.0442682	-47.461044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66933	1	0	0	0	0	49	1.0443297	-47.454773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66934	1	0	0	0	0	49	1.0422263	-50.148035	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66935	1	0	0	0	0	49	1.0422263	-50.148035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66936	1	0	0	0	0	49	1.0422263	-50.148035	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66937	1	0	0	0	0	49	1.0422263	-50.148035	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66938	1	10.63	1.79	0	0	49	1.0421835	-50.154378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66939	1	0	0	0	0	49	1.0422757	-50.14165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66940	1	11.25	3.64	0	0	49	1.0438612	-47.234278	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66941	1	0	0	0	0	49	1.0393247	-50.692052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66942	1	4.08	0.83	0	0	49	1.0393055	-50.694299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66943	1	0	0	0	0	49	1.0420553	-47.520599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66944	1	0	0	0	0	49	1.0426297	-47.912939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66945	1	0	0	0	0	49	1.0427205	-47.972054	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66946	1	0	0	0	0	49	1.0427205	-47.972054	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66947	1	0	0	0	0	49	1.0421175	-47.51238	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66948	1	9.1	2.74	0	0	49	1.0420025	-47.525996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66949	1	3.61	1.45	0	0	49	1.0355534	-49.023439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66950	1	5.84	1.92	0	0	49	1.0350871	-49.351946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66951	1	0	0	0	0	49	1.0329885	-50.730531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66952	1	25.12	8.16	0	0	49	1.0328453	-50.74485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66953	1	25.81	15.5	0	0	49	1.034426	-51.140126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66954	1	0	0	0	0	49	1.034632	-51.127986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66955	1	25.12	15.32	0	0	49	1.0320202	-51.175944	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66956	1	0	0	0	0	49	1.0285317	-51.129193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66957	1	26.01	15.58	0	0	49	1.0282988	-51.143124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66958	1	14.62	2.66	0	0	49	1.038307	-50.38087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66959	1	0	0	0	0	49	1.0334009	-51.210218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66960	1	14.62	5.79	0	0	49	1.0332981	-51.218838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66961	1	14.62	4.07	0	0	49	1.0318905	-50.773883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66962	1	14.62	1.53	0	0	49	1.0354326	-51.050021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66963	1	17.2	1.04	0	0	49	1.0391028	-51.194022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66964	1	15.81	2.29	0	0	49	1.0401912	-51.035657	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66965	1	15.75	4.52	0	0	49	1.0383624	-51.0807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66966	1	0	0	0	0	49	1.0349603	-50.80119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66967	1	17.66	4.14	0	0	49	1.0348758	-50.811861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66968	1	16.27	4.94	0	0	49	1.0410416	-50.862084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66969	1	14.49	1.9	0	0	49	1.0371862	-51.254138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66970	1	15.43	8.06	0	0	49	1.0341366	-51.30097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66971	1	14.49	9.86	0	0	49	1.0369204	-50.841937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66972	1	0	0	0	0	49	1.0308664	-48.933736	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66973	1	0	0	0	0	49	1.0392248	-50.94686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66974	1	26.76	3.08	0	0	49	1.0307749	-48.949013	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66975	1	26.76	13	0	0	49	1.0275443	-51.129291	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66976	1	0	0	0	0	49	1.0373437	-51.128894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66977	1	26.76	1.35	0	0	49	1.0372755	-51.145762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66978	1	26.76	7.58	0	0	49	1.0300301	-50.930639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66979	1	0	0	0	0	49	1.0301772	-50.916453	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66980	1	18.87	6.13	0	0	49	1.0418474	-50.752163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66981	1	0	0	0	0	49	1.0269615	-49.125095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66982	1	20.43	6.64	0	0	49	1.0399624	-51.230158	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66983	1	0	0	0	0	49	1.0272935	-49.110858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66984	1	17.92	6.27	0	0	49	1.0386366	-50.59772	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66985	1	0	0	0	0	49	1.0279138	-49.00358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66986	1	0	0	0	0	49	1.0384171	-51.02398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66987	1	18.48	8	0	0	49	1.0277774	-49.013986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66988	1	0	0	0	0	49	1.0384196	-48.789896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66989	1	0	0	0	0	49	1.0435891	-50.847121	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66990	1	18.48	3.38	0	0	49	1.0383354	-48.800318	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66991	1	19.17	5	0	0	49	1.0405597	-48.918033	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66992	1	19.64	16.35	0	0	49	1.0315952	-51.121204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66993	1	0	0	0	0	49	1.0318176	-51.111637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66994	1	0	0	0	0	49	1.0373023	-49.822362	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66995	1	19.64	4.61	0	0	49	1.0372048	-49.83218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66996	1	0	0	0	0	49	1.0389395	-48.94763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66997	1	0	0	0	0	49	1.0365857	-50.879402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66998	1	0	0	0	0	49	1.0355828	-52.363286	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	66999	1	0	0	0	0	49	1.0355828	-52.363286	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67000	1	19.64	6.69	0	0	49	1.0388235	-48.957299	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67001	1	0	0	0	0	49	1.0334542	-50.785062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67002	1	19.64	7.93	0	0	49	1.0333207	-50.794418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67003	1	14.88	3.52	0	0	49	1.034467	-50.615573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67004	1	16.66	2.41	0	0	49	1.0366832	-50.782914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67005	1	0	0	0	0	49	1.0367457	-50.77387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67006	1	14.88	5.69	0	0	49	1.0344772	-50.605549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67007	1	0	0	0	0	49	1.0376764	-48.307265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67008	1	0	0	0	0	49	1.040012	-49.699083	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67009	1	39.09	6.64	0	0	49	1.0374993	-48.327335	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67010	1	0	0	0	0	49	1.0359594	-48.383096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67011	1	37.3	10.07	0	0	49	1.0417441	-50.1077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67012	1	0	0	0	0	49	1.0363356	-48.366475	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67013	1	0	0	0	-0.42	49	1.0418645	-46.668128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67014	1	0	0	0	0	49	1.0382461	-48.076083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67015	1	0	0	0	0	49	1.0355364	-50.203069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67016	1	39.45	7.06	0	0	49	1.0377722	-48.149362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67017	1	0	0	0	0	49	1.042496	-46.57123	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67018	1	0	0	0	0	49	1.0320439	-48.852173	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67019	1	0	0	0	0	49	1.0349306	-50.966602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67020	1	37.3	7.41	0	0	49	1.031859	-48.873122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67021	1	0	0	0	0	49	1.0384008	-48.81379	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67022	1	0	0	0	0	49	1.0389314	-50.299384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67023	1	30.38	12.95	0	0	49	1.038166	-48.830917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67024	1	0	0	0	0	49	1.0405805	-47.075697	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67025	1	0	0	0	0	49	1.0424267	-48.390783	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67026	1	0	0	0	0	49	1.0412153	-50.127377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67027	1	0	0	0	0	49	1.0413161	-49.906596	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67028	1	0	0	0	0	49	1.0413161	-49.906596	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67029	1	33.9	8.58	0	0	49	1.0404063	-47.094236	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67030	1	0	0	0	0	49	1.0415528	-48.485944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67031	1	0	0	0	0	49	1.040122	-48.7402	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67032	1	30.45	12.14	0	0	49	1.0340862	-50.807118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67033	1	0	0	0	0	49	1.0402794	-48.719837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67034	1	0	0	0	0	49	1.0383125	-48.761176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67035	1	0	0	0	0	49	1.0387912	-50.346428	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67036	1	30.38	6.61	0	0	49	1.0381732	-48.77779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67037	1	0	0	0	0	49	1.0353919	-48.692954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67038	1	17.92	13.38	0	0	49	1.0445207	-50.417173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67039	1	0	0	0	0	49	1.0358706	-48.678777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67040	1	21.49	4.21	0	0	49	1.0404292	-48.039489	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67041	1	24.27	4.1	0	0	49	1.0373161	-50.567571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67042	1	7.64	2.59	0	0	49	1.0399886	-50.258101	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67043	1	8.27	0.32	0	0	49	1.0416477	-50.449424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67044	1	6.13	0.08	0	0	49	1.0393262	-50.447609	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67045	1	0	0	0	0	49	1.0393415	-50.444314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67046	1	6.13	0.52	0	0	49	1.0309538	-50.776671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67047	1	6.13	1.24	0	0	49	1.0352423	-49.699111	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67048	1	0	0	0	0	49	1.03931	-48.703588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67049	1	17.21	5.56	0	0	49	1.0448252	-49.944581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67050	1	0	0	0	0	49	1.0394385	-48.691706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67051	1	8.02	1.59	0	0	49	1.0427881	-50.576588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67052	1	0	0	0	0	49	1.0428215	-50.572139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67053	1	4.37	0.28	0	0	49	1.0420141	-50.17803	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67054	1	0	0	0	0	49	1.0403047	-49.184864	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67055	1	7.21	3.1	0	0	49	1.0370969	-50.070786	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67056	1	0	0	0	0	49	1.0403613	-49.177662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67057	1	0	0	0	0	49	1.0250375	-47.779636	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67058	1	2.23	0.98	0	0	49	1.0250225	-47.78081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67059	1	1.86	0.55	0	-9	49	1.0168836	-47.659037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67060	1	0	0	0	0	49	1.0169888	-47.659063	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67061	1	3.73	0.96	0	0	49	1.0173669	-48.215587	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67062	1	1.04	0.05	0	0	49	1.0278858	-47.524635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67063	1	0	0	0	0	49	1.0278883	-47.524026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67064	1	28.63	1.34	0	0	49	1.0222703	-48.032371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67065	1	0	0	0	-345.38	49	1.0183858	-46.145635	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67066	1	0	0	0	0	49	1.0206678	-46.450339	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67067	1	0	0	0	0	49	1.0243249	-47.22864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67068	1	0	0	0	0	49	1.0190023	-46.228467	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67069	1	0	0	0	0	49	1.0190023	-46.228467	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67070	1	28.63	5.73	0	0	49	1.0205289	-46.465803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67071	1	0	0	0	0	49	1.0208703	-46.446862	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67072	1	28.63	8.67	0	0	49	1.0218849	-48.050304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67073	1	0	0	0	0	49	1.0226895	-46.254997	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67074	1	0	0	0	0	49	1.0269706	-46.348398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67075	1	0	0	0	0	49	1.0247682	-47.872239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67076	1	0	0	0	0	49	1.0231135	-46.232936	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67077	1	28.63	8.05	0	0	49	1.0225221	-46.271298	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67078	1	0	0	0	0	49	1.0224414	-47.473059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67079	1	0	0	0	0	49	1.0236435	-47.531298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67080	1	3.34	0.56	0	0	49	1.0224271	-47.474942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67081	1	6.85	0.82	0	0	49	1.0269597	-46.307522	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67082	1	1.72	0.15	0	0	49	1.0348437	-45.939051	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67083	1	1.94	0.86	0	0	49	1.0362614	-49.390821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67084	1	2.85	0.6	0	0	49	1.040628	-50.367135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67085	1	0	0	0	0	49	1.0406421	-50.365617	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67086	1	4.7	2.18	0	0	49	1.035115	-50.461828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67087	1	3.12	0.55	0	4.95	49	1.0412514	-50.463337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67088	1	5.39	0.61	0	0	49	1.0386521	-50.38677	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67089	1	4.77	1.12	0	0	49	1.0375837	-50.507197	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67090	1	0	0	0	0	49	1.0376082	-50.504479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67091	1	0	0	0	0	49	1.0432248	-48.465926	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67092	1	0	0	0	0	49	1.0428504	-48.949142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67093	1	0	0	0	0	49	1.0395534	-50.297702	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67094	1	4.16	0.28	0	0	49	1.0403978	-50.097054	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67095	1	0	0	0	0	49	1.0425293	-49.072777	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67096	1	29.37	2.61	0	0	49	1.0427512	-48.965423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67097	1	0	0	0	0	49	1.0428354	-48.962353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67098	1	0	0	0	-146.22	49	1.0392884	-49.195802	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67099	1	0	0	0	0	49	1.0419302	-49.614622	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67100	1	0	0	0	0	49	1.0429762	-50.002134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67101	1	0	0	0	0	49	1.0426904	-49.733138	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67102	1	0	0	0	0	49	1.0426904	-49.733138	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67103	1	0	0	0	0	49	1.0409117	-49.174918	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67104	1	29.37	6.18	0	0	49	1.03916	-49.211879	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67105	1	29.37	6.29	0	0	49	1.0368608	-50.550931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67106	1	0	0	0	0	49	1.0421177	-49.735438	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67107	1	0	0	0	0	49	1.0430785	-50.005788	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67108	1	0	0	0	0	49	1.0434096	-50.097361	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67109	1	0	0	0	0	49	1.0434096	-50.097361	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67110	1	29.37	16.17	0	0	49	1.0418871	-49.748852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67111	1	1.69	0.26	0	0	49	1.0223469	-49.430042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67112	1	6.33	2.48	0	0	49	1.0363349	-49.28632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67113	1	0	0	0	-46.46	49	1.0420993	-47.549452	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67114	1	0	0	0	0	49	1.0414219	-47.839574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67115	1	0	0	0	0	49	1.040488	-48.77261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67116	1	10.85	2.49	0	0	49	1.0399549	-48.239988	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67117	1	0	0	0	0	49	1.0412658	-47.95227	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67118	1	0	0	0	0	49	1.041331	-47.855984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67119	1	0	0	0	0	49	1.0414219	-47.839574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67120	1	0	0	0	0	49	1.0409206	-48.53938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67121	1	2.23	0.82	0	0	49	1.0409075	-48.540504	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67122	1	0	0	0	0	49	1.0410639	-49.828338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67123	1	3.97	0.13	0	0	49	1.0410524	-49.830704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67124	1	0	0	0	0	49	1.0134072	-51.825391	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67125	1	0	0	0	0	49	1.0049673	-52.400325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67126	1	3.15	0.32	0	0	49	1.0133955	-51.827189	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67127	1	3.86	1.12	0	0	49	0.9985365	-52.415021	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67128	1	3.15	0.48	0	-8.83	49	0.9975047	-52.401309	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67129	1	2.16	0.71	0	0	49	1.0029363	-52.118929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67130	1	0	0	0	0	49	1.041845	-48.535441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67131	1	0	0	0	0	49	1.041845	-48.535441	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67132	1	0	0	0	0	49	1.041845	-48.535441	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67133	1	0	0	0	0	49	1.041845	-48.535441	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67134	1	0	0	0	0	49	1.0418722	-48.532888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67135	1	4.47	1.59	0	0	49	1.0418178	-48.537867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67136	1	2.23	0.73	0	0	49	1.0352211	-50.443292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67137	1	0	0	0	0	49	1.0407642	-48.75405	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67138	1	7.63	2.28	0	0	49	1.0383165	-49.442946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67139	1	0	0	0	0	49	1.0408118	-48.748036	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67140	1	0	0	0	0	49	1.0514533	-46.411757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67141	1	6.33	0.63	0	0	49	1.0514308	-46.415042	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67142	1	0	0	0	0	49	1.0504714	-46.815532	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67143	1	12.55	1.1	0	0	49	1.0504289	-46.822113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67144	1	0	0	0	0	49	1.0542011	-47.319347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67145	1	0	0	0	0	49	1.0510591	-46.978493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67146	1	5.75	1.39	0	0	49	1.0541744	-47.322469	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67147	1	3.86	2.37	0	0	49	1.0418479	-45.892014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67148	1	4.24	0.68	0	0	49	1.0406432	-48.534293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67149	1	0	0	0	0	49	1.0406593	-48.531894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67150	1	0	0	0	0	49	1.0432928	-46.170576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67151	1	4.52	1.9	0	0	49	1.0432598	-46.173124	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67152	1	1.88	0.25	0	0	49	1.0470828	-47.024253	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67153	1	0	0	0	0	49	1.0470891	-47.023144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67154	1	2.42	0.3	0	0	49	1.0453306	-47.015118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67155	1	0	0	0	0	49	1.0493113	-46.482192	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67156	1	0	0	0	0	49	1.0484363	-46.885396	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67157	1	0	0	0	0	49	1.0484103	-46.897753	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67158	1	0	0	0	0	49	1.0484103	-46.897753	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67159	1	3.66	0.79	0	0	49	1.0492953	-46.48412	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67160	1	2.13	0.27	0	0	49	1.0362407	-49.279732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67161	1	11.13	1.46	0	0	49	1.0459035	-47.793185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67162	1	0	0	0	0	49	1.044647	-48.517437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67163	1	14.83	4.89	0	0	49	1.04532	-48.712805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67164	1	0	0	0	0	49	1.0447123	-48.516165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67165	1	0	0	0	0	49	1.0473909	-47.122804	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67166	1	12.86	1.78	0	0	49	1.0429	-48.364426	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67167	1	0	0	0	0	49	1.0474584	-47.113928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67168	1	0	0	0	0	49	1.044859	-48.740565	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67169	1	0	0	0	0	49	1.0467725	-49.262681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67170	1	8.21	0.75	0	0	49	1.0448329	-48.745118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67171	1	5.14	0.87	0	0	49	1.0450635	-49.796311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67172	1	0	0	0	0	49	1.0450867	-49.793619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67173	1	2.01	0.23	0	0	49	1.0463156	-46.675525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67174	1	0	0	0	0	49	1.0505883	-46.069851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67175	1	3.97	0.51	0	0	49	1.0493944	-46.364045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67176	1	0	0	0	0	49	1.0506184	-46.066009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67177	1	0	0	0	0	49	1.0444924	-46.969542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67178	1	3.76	1.11	0	0	49	1.0444717	-46.971648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67179	1	0	0	0	0	49	1.0279858	-47.587248	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67180	1	2.27	0.36	0	0	49	1.0279755	-47.588526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67181	1	0	0	0	0	49	1.0295525	-47.51848	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67182	1	2.61	0.42	0	0	49	1.0295418	-47.520043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67183	1	0	0	0	0	49	1.0289521	-47.833417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67184	1	3.75	0.28	0	0	49	1.0286018	-47.75404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67185	1	0	0	0	0	49	1.0289532	-47.834265	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67186	1	0	0	0	0	49	1.0267098	-47.066896	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67187	1	0	0	0	0	49	1.0275287	-47.452282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67188	1	2.93	0.9	0	0	49	1.0266918	-47.068642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67189	1	1.9	0.14	0	0	49	1.0354156	-47.950445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67190	1	5.51	0.69	0	0	49	1.0419488	-50.27906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67191	1	0	0	0	0	49	1.0414214	-49.773684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67192	1	0	0	0	0	49	1.0426138	-50.118255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67193	1	0	0	0	0	49	1.0435659	-50.385315	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67194	1	0	0	0	0	49	1.0435659	-50.385315	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67195	1	8.1	2.72	0	0	49	1.0413761	-49.777912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67196	1	4.05	0.93	0	0	49	1.0377727	-50.478738	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67197	1	3.01	0.43	0	0	49	1.0360891	-50.495917	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67198	1	4.19	0.36	0	-9.53	49	1.0322743	-48.988907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67199	1	0	0	0	0	49	1.0368922	-48.564496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67200	1	6.17	1.35	0	0	49	1.0448788	-49.344409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67201	1	0	0	0	0	49	1.0369675	-48.556793	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67202	1	1.92	0.41	0	0	49	1.0379026	-44.912566	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67203	1	1.67	0.34	0	0	49	1.0392343	-45.771595	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67204	1	2.43	0.21	0	0	49	1.0418887	-45.848704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67205	1	6.53	0.43	0	0	49	1.0418551	-46.370902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67206	1	0	0	0	0	49	1.0420158	-45.878073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67207	1	0	0	0	0	49	1.0423058	-46.278078	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67208	1	0	0	0	0	49	1.0423291	-46.307462	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67209	1	0	0	0	0	49	1.0423291	-46.307462	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67210	1	7.88	2.57	0	0	49	1.0419684	-45.882525	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67211	1	0	0	0	0	49	1.0420678	-45.870016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67212	1	6.53	0.46	0	0	49	1.0410856	-46.530973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67213	1	0	0	0	0	49	1.0411049	-46.527385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67214	1	0	0	0	0	49	1.0388308	-47.902004	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67215	1	3.13	0.65	0	0	49	1.0382504	-47.899465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67216	1	0	0	0	0	49	1.0389401	-47.902482	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67217	1	0	0	0	0	49	1.0389401	-47.902482	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67218	1	0	0	0	0	49	1.0388365	-47.902088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67219	1	1.56	0.17	0	0	49	1.0398375	-47.660551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67220	1	0	0	0	0	49	1.0398435	-47.65959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67221	1	0	0	0	0	49	1.0450488	-47.622487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67222	1	0	0	0	0	49	1.0446456	-48.328265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67223	1	6.05	3.34	0	0	49	1.0449976	-47.625743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67224	1	4.05	1.14	0	0	49	1.0410943	-48.738892	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67225	1	0	0	0	0	49	1.0382695	-49.354402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67226	1	2.7	0.4	0	0	49	1.0382588	-49.355901	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67227	1	21.19	6.28	0	0	49	1.0421687	-52.417265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67228	1	21.19	5.47	0	0	49	1.0339282	-52.450985	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67229	1	0	0	0	0	49	1.0366899	-50.485153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67230	1	0	0	0	0	49	1.04476	-52.008954	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67231	1	21.19	6.07	0	0	49	1.0365611	-50.497225	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67232	1	0	0	0	-89.57	49	1.0419814	-49.134488	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67233	1	0	0	0	0	49	1.040453	-50.342091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67234	1	0	0	0	0	49	1.047074	-52.354655	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67235	1	0	0	0	0	49	1.0585987	-55.150755	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67236	1	0	0	0	0	49	1.0585987	-55.150755	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67237	1	0	0	0	0	49	1.039841	-50.384168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67238	1	21.19	5.36	0	0	49	1.0403504	-50.352997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67239	1	0	0	0	170.57	49	1.0459896	-49.039674	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67240	1	0	0	0	0	49	1.0371453	-50.407775	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67241	1	0	0	0	0	49	1.0458238	-52.756567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67242	1	13.21	6.74	0	0	49	1.0245679	-52.122241	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67243	1	0	0	0	0	49	1.0321829	-51.335585	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67244	1	26.74	15.93	0	0	49	1.0457497	-49.053541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67245	1	0	0	0	0	49	1.0451967	-48.922059	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67246	1	0	0	0	0	49	1.0371381	-50.560665	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67247	1	0	0	0	0	49	1.0365898	-52.032731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67248	1	0	0	0	0	49	1.0368041	-53.722304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67249	1	0	0	0	0	49	1.0368041	-53.722304	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67250	1	26.74	10.48	0	0	49	1.0369514	-50.575675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67251	1	0	0	0	0	49	1.0346098	-50.560631	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67252	1	0	0	0	0	49	1.0453774	-52.967448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67253	1	26.74	9.1	0	0	49	1.0344642	-50.574424	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67254	1	26.74	12.78	0	0	49	1.0419314	-52.468168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67255	1	13.84	3.57	0	0	49	1.0432758	-53.102967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67256	1	0	0	0	0	49	1.0341866	-50.836501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67257	1	0	0	0	0	49	1.0431086	-52.512716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67258	1	20.79	5.22	0	0	49	1.034081	-50.849141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67259	1	0	0	0	0	49	1.0365998	-50.212245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67260	1	13.84	4.42	0	0	49	1.0441072	-50.861649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67261	1	0	0	0	0	49	1.03671	-50.208035	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67262	1	17.03	2.16	0	0	49	1.0396449	-53.842683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67263	1	17.03	3.34	0	0	49	1.0390664	-53.922819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67264	1	29.42	11.87	0	0	49	1.0379053	-53.042897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67265	1	18.61	2.11	0	28.02	49	1.0411472	-54.423157	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67266	1	17.66	5.27	0	0	49	1.0381661	-53.439485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67267	1	0	0	0	0	49	1.0397169	-50.793072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67268	1	0	0	0	0	49	1.046586	-53.028223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67269	1	17.66	7.18	0	0	49	1.0395981	-50.801445	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67270	1	15.34	0.29	0	0	49	1.0391973	-53.762016	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67271	1	15.34	5.1	0	0	49	1.0408961	-53.400837	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67272	1	15.34	1.71	0	0	49	1.0397978	-53.576179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67273	1	0	0	0	121.35	49	1.0450849	-49.031901	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67274	1	0	0	0	0	49	1.0425721	-50.586492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67275	1	24.12	3.87	0	0	49	1.0449945	-49.044803	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67276	1	24.12	5.98	0	0	49	1.0390306	-53.35645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67277	1	0	0	0	0	49	1.0377194	-50.478003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67278	1	0	0	0	0	49	1.0483645	-51.936439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67279	1	24.12	9.66	0	0	49	1.0375639	-50.491231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67280	1	0	0	0	0	49	1.040156	-53.040697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67281	1	0	0	0	0	49	1.040156	-53.040697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67282	1	0	0	0	0	49	1.040156	-53.040697	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67283	1	0	0	0	0	49	1.040156	-53.040697	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67284	1	24.12	3.89	0	0	49	1.0400518	-53.053264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67285	1	0	0	0	0	49	1.0402602	-53.025943	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67286	1	12.91	0.97	0	0	49	1.0453053	-52.704647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67287	1	4.03	0.62	0	0	49	1.0408118	-52.841262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67288	1	0	0	0	0	49	1.033578	-50.758228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67289	1	13.79	5.81	0	0	49	1.0443361	-52.07228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67290	1	0	0	0	0	49	1.0337559	-50.748364	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67291	1	5.2	0.2	0	0	49	1.0298599	-52.3033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67292	1	2.22	0.86	0	0	49	1.0324404	-51.114161	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67293	1	7.86	1.61	0	0	49	1.0295525	-52.962564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67294	1	7.2	2.81	0	0	49	1.032963	-52.576183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67295	1	0	0	0	0	49	1.0259674	-52.590165	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67296	1	11.08	7.03	0	0	49	1.0258642	-52.596414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67297	1	0	0	0	0	49	1.0386891	-49.952346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67298	1	5.23	1	0	0	49	1.0448826	-51.482726	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67299	1	0	0	0	0	49	1.0388186	-49.93692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67300	1	4.94	0.94	0	0	49	1.0307654	-53.274671	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67301	1	2.37	0.59	0	0	49	1.0027832	-53.160317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67302	1	0	0	0	0	49	1.0023824	-53.045356	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67303	1	4.95	1.25	0	0	49	1.0023585	-53.048293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67304	1	4.68	0.98	0	0	49	1.004271	-53.35018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67305	1	4.55	0.6	0	0	49	1.0058545	-53.304207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67306	1	0	0	0	0	49	1.0058738	-53.301673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67307	1	0	0	0	0	49	1.0036696	-52.380982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67308	1	0	0	0	0	49	1.0076116	-53.135968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67309	1	4.55	2.33	0	0	49	1.0036301	-52.383743	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67310	1	4.87	1.72	0	0	49	1.0011438	-53.763022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67311	1	2.43	1.35	0	0	49	1.0020936	-53.646115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67312	1	0	0	0	-47.29	49	0.9976267	-50.680654	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67313	1	0	0	0	0	49	1.0053506	-51.561394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67314	1	0	0	0	0	49	1.0039203	-53.015733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67315	1	0	0	0	0	49	0.9982818	-50.607038	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67316	1	17.23	0.52	0	0	49	1.0052915	-51.62806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67317	1	17.23	2.5	0	0	49	1.0020988	-53.176527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67318	1	0	0	0	0	49	0.9997582	-53.284247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67319	1	17.23	7.36	0	0	49	0.9996298	-53.295069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67320	1	0	0	0	0	49	1.0055466	-52.064879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67321	1	0	0	0	0	49	1.0030456	-53.076544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67322	1	17.23	2.35	0	0	49	1.0054787	-52.075164	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67323	1	0	0	0	0	49	1.0380707	-47.409	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67324	1	6.34	1.44	0	0	49	1.0445784	-48.034919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67325	1	0	0	0	0	49	1.0380938	-47.402624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67326	1	6.45	1.19	0	0	49	1.0353263	-50.825196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67327	1	0	0	0	0	49	1.0383585	-49.874882	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67328	1	4.16	2.02	0	0	49	1.0383241	-49.877225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67329	1	10.95	2.28	0	0	49	1.0331656	-51.112164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67330	1	0	0	0	-98.2	49	1.038763	-46.738843	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67331	1	0	0	0	0	49	1.0419472	-47.058454	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67332	1	0	0	0	0	49	1.0405019	-46.914027	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67333	1	0	0	0	0	49	1.0405019	-46.914027	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67334	1	15.11	4.93	0	0	49	1.0386741	-46.746888	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67335	1	0	0	0	0	49	1.0398373	-46.703447	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67336	1	11.4	4.29	0	7.07	49	1.0339531	-51.109444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67337	1	4.82	1.46	0	0	49	1.0451104	-47.601722	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67338	1	0	0	0	0	49	1.0155925	-50.773707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67339	1	5.32	0.76	0	0	49	1.0149787	-51.013527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67340	1	0	0	0	0	49	1.015619	-50.769381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67341	1	2.16	0.21	0	0	49	1.0309294	-49.090581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67342	1	0	0	0	0	49	1.0413545	-49.020142	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67343	1	0	0	0	0	49	1.038228	-49.015319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67344	1	5.9	1.4	0	0	49	1.0413251	-49.023215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67345	1	1.99	0.42	0	0	49	1.0372526	-48.889055	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67346	1	0	0	0	0	49	1.0372609	-48.88796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67347	1	2.27	0.31	0	0	49	1.0109463	-52.558546	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67348	1	3.42	1.34	0	0	49	1.0416959	-50.184211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67349	1	2.46	0.8	0	0	49	1.0403322	-50.32437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67350	1	3.11	0.63	0	0	49	1.0404298	-50.269314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67351	1	0	0	0	0	49	1.040444	-50.267484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67352	1	0	0	0	0	49	1.0363158	-50.608136	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67353	1	3.11	1.34	0	0	49	1.0362947	-50.609721	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67354	1	0	0	0	0	49	1.0421849	-49.572383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67355	1	3.11	0.84	0	0	49	1.0411204	-50.169667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67356	1	0	0	0	0	49	1.0422111	-49.567994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67357	1	0	0	0	0	49	1.0498538	-46.222729	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67358	1	3.73	0.36	0	0	49	1.0467991	-46.394455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67359	1	0	0	0	0	49	1.0471119	-46.3768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67360	1	0	0	0	0	49	1.0471119	-46.3768	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67361	1	0	0	0	0	49	1.0498865	-46.221427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67362	1	0	0	0	0	49	1.046056	-46.54793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67363	1	3.13	0.66	0	0	49	1.0460428	-46.549635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67364	1	0	0	0	0	49	1.0472975	-46.766435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67365	1	3.93	0.77	0	0	49	1.0472815	-46.768648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67366	1	0	0	0	0	49	1.0416088	-50.803305	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67367	1	5.27	2	0	0	49	1.0415751	-50.805984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67368	1	0.44	0.04	0	0	49	1.0441237	-52.172415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67369	1	1.81	0.54	0	0	49	1.0441131	-52.1734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67370	1	0	0	0	0	49	1.0413881	-50.62277	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67371	1	8.23	3.08	0	0	49	1.0413294	-50.627428	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67372	1	0	0	0	0	49	1.0404604	-52.213338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67373	1	5.67	0.56	0	0	49	1.0404407	-52.216647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67374	1	0	0	0	0	49	1.037126	-48.954767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67375	1	3.63	0.92	0	0	49	1.037108	-48.956885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67376	1	4.1	1.54	0	0	49	1.0413408	-48.482799	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67377	1	7.81	0.7	0	0	49	1.0413204	-48.567638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67378	1	4.68	0.92	0	0	49	1.0328048	-52.20033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67379	1	7.75	0.87	0	0	49	1.0364903	-50.678316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67380	1	15.68	5.07	0	0	49	1.0291815	-52.356835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67381	1	0	0	0	0	49	1.0392987	-50.733401	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67382	1	0	0	0	0	49	1.0318849	-52.1644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67383	1	15.68	6.26	0	0	49	1.0391893	-50.741414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67384	1	15.68	7.78	0	0	49	1.0285261	-52.381091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67385	1	3.24	0.55	0	0	49	1.0323757	-52.433415	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67386	1	2.17	0.5	0	0	49	1.0391236	-50.924864	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67387	1	3.43	1.03	0	0	49	1.0453112	-46.656229	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67388	1	2.08	0.27	0	0	49	1.0436941	-49.899503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67389	1	0	0	0	0	49	1.0437015	-49.898262	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67390	1	1.58	0.17	0	0	49	1.0413113	-49.22316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67391	1	0	0	0	-164.02	49	1.0377178	-46.076905	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67392	1	0	0	0	0	49	1.0397722	-46.877134	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67393	1	25.67	4.3	0	0	49	1.0411102	-47.790337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67394	1	0	0	0	0	49	1.0396381	-46.035258	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67395	1	0	0	0	0	49	1.0397178	-46.922206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67396	1	0	0	0	0	49	1.0382852	-47.142781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67397	1	0	0	0	0	49	1.0436832	-47.716762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67398	1	13.93	5.76	0	0	49	1.0381941	-47.150491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67399	1	0	0	0	-176.04	49	1.0388623	-45.137795	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67400	1	0	0	0	0	49	1.0421399	-45.664413	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67401	1	0	0	0	0	49	1.0465483	-45.989234	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67402	2	0	0	0	0	49	1.0470001	-45.300749	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67403	2	0	0	0	0	49	1.0394731	-45.067872	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67404	2	0	0	0	0	49	1.0392419	-45.094143	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67405	1	2.64	1.03	0	0	49	1.0408752	-45.125309	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67406	1	0	0	0	0	49	1.0422165	-45.704678	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67407	1	0	0	0	0	49	1.0389181	-48.721916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67408	2	0	0	0	0	49	1.041	-49.398245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67409	1	2.57	0.26	0	0	49	1.0389081	-48.723374	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67410	1	0	0	0	0	49	1.0389304	-48.712443	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67411	1	0	0	0	0	49	1.0013133	-49.961378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67412	1	0	0	0	0	49	1.0060372	-50.799251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67413	2	0	0	0	0	49	1.0077132	-50.630491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67414	2	0	0	0	0	49	1.0077132	-50.630491	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67415	1	0	0	0	0	49	1.0060469	-50.798688	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67416	2	0	0	0	0	49	1.010131	-50.397667	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67417	1	0	0	0	0	49	1.0013632	-49.953253	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67418	1	0	0	0	0	49	1.0013133	-49.961378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67419	1	0	0	0	-100.53	49	1.0438732	-45.964394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67420	1	0	0	0	0	49	1.0444092	-46.769839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67421	1	0	0	0	0	49	1.0450144	-47.476494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67422	2	0	0	0	0	49	1.0199004	-45.049838	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67423	2	0	0	0	0	49	1.0177785	-44.573096	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67424	1	3.1	0.4	0	0	49	1.0438273	-45.972816	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67425	1	0	0	0	0	49	1.0440289	-46.877037	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67426	1	0	0	0	0	49	1.0394996	-42.810956	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67427	1	0	0	0	0	49	1.0400153	-43.269316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67428	1	0	0	0	0	49	1.0338889	-44.54684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67429	1	0	0	0	0	49	1.0396677	-42.967075	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67430	1	0	0	0	0	49	1.0396677	-42.967075	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67431	2	0	0	0	0	49	1.04	-42.194432	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67432	1	0	0	0	0	49	1.0394326	-42.814687	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67433	1	0	0	0	0	49	1.0400824	-43.280972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67434	1	0	0	0	0	49	1.0428187	-49.286101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67435	2	0	0	0	0	49	1.0422632	-48.952744	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67436	2	0	0	0	0	49	1.0423375	-49.013099	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67437	2	0	0	0	0	49	1.0426828	-49.207302	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67438	1	0	0	0	0	49	1.0428335	-49.287286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67439	1	4.16	1.17	0	0	49	1.0427954	-49.288429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67440	1	0	0	0	0	49	1.0380976	-46.345379	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67441	1	0	0	0	0	49	1.0378998	-46.481118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67442	1	0	0	0	0	49	1.0375618	-46.783951	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67443	2	0	0	0	0	49	1.0396705	-46.126886	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67444	2	0	0	0	0	49	1.0380976	-46.345379	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67445	1	3.43	0.31	0	0	49	1.0378864	-46.483226	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67446	1	0	0	0	0	49	1.0378473	-46.491141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67447	1	0	0	0	0	49	1.0427089	-47.210895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67448	2	0	0	0	0	49	1.0427089	-47.210895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67449	2	0	0	0	0	49	1.0427089	-47.210895	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
