function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	67450	1	0	0	0	0	49	1.0427089	-47.210895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67451	1	0	0	0	0	49	1.0427089	-47.210895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67452	2	0	0	0	0	49	1.044	-48.895334	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67453	1	0	0	0	0	49	1.0430105	-48.856194	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67454	1	0	0	0	0	49	1.0431582	-49.167748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67455	1	0	0	0	0	49	1.0429305	-48.848463	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67456	1	0.91	0.39	0	0	49	1.0430045	-48.856668	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67457	1	0	0	0	0	49	1.0256192	-46.34777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67458	1	0	0	0	0	49	1.0256613	-47.642784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67459	2	0	0	0	0	49	1.038	-44.286453	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67460	1	0	0	0	0	49	1.0255656	-46.351657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67461	1	0	0	0	0	49	1.0256192	-46.34777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67462	1	0	0	0	0	49	1.045368	-49.703653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67463	1	0	0	0	0	49	1.0466442	-50.044245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67464	2	0	0	0	0	49	1.02	-49.361635	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67465	1	0.44	0.19	0	0	49	1.0453477	-49.705796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67466	1	0.44	0.1	0	0	49	1.045366	-49.703883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67467	1	0	0	0	0	49	1.0243974	-49.857168	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67468	2	2.62	0.34	0	0	49	1.0212447	-50.488856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67469	2	0	0	0	0	49	1.0243974	-49.857168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67470	2	0	0	0	0	49	1.0243974	-49.857168	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67471	1	0	0	0	0	49	1.0243974	-49.857168	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67472	1	2.62	1.01	0	0	49	1.0243797	-49.858493	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67473	1	0	0	0	0	49	1.0244602	-49.850762	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67474	1	0	0	0	0	49	1.0476044	-48.290183	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67475	1	0	0	0	0	49	1.0427836	-49.694044	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67476	1	0	0	0	0	49	1.0427077	-49.717839	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67477	1	0	0	0	0	49	1.0427077	-49.717839	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67478	2	0	0	0	0	49	1.0610923	-46.855341	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67479	2	0	0	0	0	49	1.0589825	-47.088959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67480	1	2.06	1.08	0	0	49	1.0475879	-48.291304	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67481	1	0	0	0	0	49	1.0457945	-48.369051	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67482	2	0	0	0	0	49	1.0431414	-50.13764	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67483	1	0	0	0	0	49	1.0427628	-50.462898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67484	2	0	0	0	0	49	1.0405	-50.832018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67485	1	0.99	0.47	0	0	49	1.0427547	-50.463439	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67486	1	0	0	0	0	49	1.0426761	-50.482958	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67487	2	0	0	0	0	49	1.047162	-44.254249	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67488	1	0	0	0	0	49	1.0493133	-45.220081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67489	1	0	0	0	0	49	1.0497807	-46.738541	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67490	1	5.99	2.71	0	0	49	1.0492693	-45.223248	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67491	1	0	0	0	0	49	1.0492977	-45.265031	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67492	1	0	0	0	-86.06	49	1.045495	-48.924894	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67493	1	0	0	0	0	49	1.046549	-49.179332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67494	1	0	0	0	0	49	1.0508085	-50.199281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67495	1	0	0	0	0	49	1.04679	-49.23675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67496	1	0	0	0	0	49	1.04679	-49.23675	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67497	2	0	0	0	0	49	1.0455553	-48.943071	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67498	2	0	0	0	0	49	1.0453399	-48.62988	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67499	1	0	0	0	0	49	1.0455553	-48.943071	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67500	2	0	0	0	0	49	1.0045	-45.875948	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67501	1	0	0	0	0	49	1.0463998	-49.211113	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67502	1	0	0	0	0	49	1.046549	-49.179332	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67503	1	0	0	0	0	49	1.0425163	-50.668154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67504	2	0	0	0	0	49	1.042116	-50.406938	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67505	1	0	0	0	0	49	1.0425138	-50.66924	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67506	1	0	0	0	0	49	1.0425163	-50.668154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67507	2	0	0	0	0	49	1.0318288	-46.477296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67508	1	0	0	0	0	49	1.0353942	-46.83632	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67509	1	0	0	0	0	49	1.04087	-47.375276	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67510	1	0	0	0	0	49	1.04087	-47.375276	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67511	1	0	0	0	-149.66	49	1.0313861	-46.484595	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67512	1	0	0	0	0	49	1.0318288	-46.477296	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67513	1	0	0	0	0	49	1.0360979	-48.665961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67514	2	0	0	0	0	49	1.0356699	-50.488245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67515	1	0	0	0	0	49	1.0362158	-48.636644	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67516	1	0	0	0	0	49	1.0360979	-48.665961	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67517	1	0	0	0	0	49	1.0379961	-53.186817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67518	2	0	0	0	0	49	1.0447005	-52.495768	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67519	1	0	0	0	0	49	1.0379688	-53.188688	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67520	1	0	0	0	-36.19	49	1.0432293	-49.248423	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67521	1	0	0	0	0	49	1.0414982	-49.823917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67522	1	0	0	0	0	49	1.0349832	-51.837534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67523	2	0	0	0	0	49	1.048	-48.341304	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67524	2	0	0	0	0	49	1.0357377	-46.951475	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67525	1	0	0	0	0	49	1.0436046	-49.242274	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67526	1	0	0	0	0	49	1.0411361	-49.894764	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67527	1	0	0	0	-20.09	49	1.0356088	-47.694556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67528	2	0	0	0	0	49	1.0356088	-47.694556	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67529	2	0	0	0	0	49	1.0356088	-47.694556	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67530	1	0	0	0	0	49	1.0356088	-47.694556	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67531	2	0	0	0	0	49	1.0356088	-47.694556	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67532	1	0	0	0	0	49	1.0358468	-47.696959	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67533	1	0	0	0	0	49	1.0356088	-47.694556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67534	2	0	0	0	0	49	1.0473027	-44.128588	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67535	1	0	0	0	0	49	1.0489059	-44.728528	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67536	2	0	0	0	0	49	1.0478666	-45.447054	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67537	1	0	0	0	0	49	1.0500354	-45.126397	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67538	1	0	0	0	0	49	1.0500354	-45.126397	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67539	1	0	0	0	0	49	1.0488999	-44.777618	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67540	1	0	0	0	0	49	1.0473055	-44.114651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67541	2	0	0	0	0	49	1.0434753	-50.517292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67542	1	0	0	0	0	49	1.0434719	-50.519002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67543	1	0	0	0	0	49	1.0437527	-48.992851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67544	2	0	0	0	0	49	1.0426217	-49.242562	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67545	1	0	0	0	0	49	1.043772	-48.990247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67546	1	0	0	0	0	49	1.0437527	-48.992851	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67547	1	0	0	0	0	49	1.0361251	-50.452976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67548	2	0	0	0	0	49	1.027	-50.048203	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67549	2	0	0	0	0	49	1.027	-49.827802	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67550	1	0	0	0	0	49	1.0360881	-50.456084	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67551	1	0	0	0	0	49	1.0361251	-50.452976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67552	1	0	0	0	0	49	1.0404889	-45.857049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67553	2	0	0	0	0	49	1.0369627	-46.32499	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67554	1	0	0	0	0	49	1.0405327	-45.853138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67555	1	0	0	0	0	49	1.0404889	-45.857049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67556	2	0	0	0	0	49	1.037793	-46.774363	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67557	1	0	0	0	0	49	1.0377236	-46.779029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67558	2	0	0	0	0	49	1.0461094	-44.987449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67559	1	0	0	0	0	49	1.0481579	-46.396889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67560	1	0	0	0	0	49	1.0504177	-47.377639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67561	1	0	0	0	-166.11	49	1.0448839	-45.032743	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67562	1	0	0	0	0	49	1.0461094	-44.987449	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67563	1	0	0	0	0	49	1.0543634	-47.292285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67564	1	0	0	0	0	49	1.0477346	-48.345472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67565	2	0	0	0	0	49	1.0401953	-47.61303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67566	2	0	0	0	0	49	1.0403231	-47.659195	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67567	2	0	0	0	0	49	1.0399203	-47.376852	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67568	2	0	0	0	0	49	1.0477346	-48.345472	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67569	1	0	0	0	0	49	1.0544579	-47.283823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67570	1	0	0	0	0	49	1.0543634	-47.292285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67571	1	0	0	0	0	49	1.0458547	-48.780708	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67572	1	0	0	0	0	49	1.0422812	-50.081585	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67573	1	0	0	0	0	49	1.0365398	-52.035458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67574	2	0	0	0	0	49	1.06761	-45.404189	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67575	1	0	0	0	0	49	1.0438399	-48.9491	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67576	1	0	0	0	0	49	1.0418123	-50.159777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67577	2	0	0	0	0	49	1.0471312	-50.047583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67578	1	0	0	0	0	49	1.0471252	-50.050295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67579	1	0	0	0	0	49	1.0367386	-45.446497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67580	2	0	0	0	0	49	1.0412364	-45.918683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67581	1	0	0	0	0	49	1.0367135	-45.442236	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67582	1	0	0	0	0	49	1.0367386	-45.446497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67583	1	0	0	0	0	49	1.0434209	-47.449044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67584	2	0	0	0	0	49	1.0434209	-47.449044	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67585	2	0	0	0	0	49	1.0434209	-47.449044	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67586	2	0	0	0	0	49	1.0434209	-47.449044	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67587	1	0	0	0	0	49	1.0434209	-47.449044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67588	1	0	0	0	0	49	1.0434209	-47.449044	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67589	2	0	0	0	0	49	1.0374043	-50.396246	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67590	1	0	0	0	0	49	1.0363794	-50.467314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67591	1	0	0	0	-53.83	49	1.042347	-46.900243	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67592	1	0	0	0	0	49	1.0421733	-47.638574	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67593	1	0	0	0	0	49	1.0415896	-48.297401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67594	1	0	0	0	0	49	1.0419222	-47.903225	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67595	1	0	0	0	0	49	1.0419222	-47.903225	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67596	2	0	0	0	0	49	1.048	-45.799692	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67597	2	0	0	0	0	49	1.048	-46.135561	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67598	1	0	0	0	0	49	1.042027	-47.672478	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67599	1	0	0	0	0	49	1.0423795	-46.943457	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67600	2	0	0	0	0	49	1.0467178	-46.357252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67601	1	0	0	0	0	49	1.0467178	-46.357252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67602	1	0	0	0	0	49	1.0225037	-47.435342	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67603	1	0	0	0	0	49	1.0226388	-47.354181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67604	1	0	0	0	0	49	1.0228097	-47.715066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67605	1	0	0	0	0	49	1.0231182	-48.221687	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67606	1	0	0	0	0	49	1.0231182	-48.221687	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67607	2	0	0	0	0	49	1.0225037	-47.435342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67608	1	0	0	0	0	49	1.0226671	-47.347695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67609	1	0	0	0	0	49	1.0226388	-47.354181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67610	2	0	0	0	0	49	1.0461255	-48.021155	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67611	1	0	0	0	0	49	1.0461203	-48.023292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67612	2	0	0	0	0	49	1.0429974	-50.324962	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67613	1	0	0	0	0	49	1.0429917	-50.328129	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67614	1	0	0	0	0	49	1.0419719	-51.031912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67615	2	0	0	0	0	49	1.03528	-50.87733	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67616	2	0	0	0	0	49	1.0351198	-50.790118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67617	2	0	0	0	0	49	1.0419719	-51.031912	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67618	1	0	0	0	0	49	1.0419682	-51.033664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67619	1	0	0	0	0	49	1.0419719	-51.031912	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67620	1	0	0	0	0	49	1.0404813	-51.506259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67621	2	0	0	0	0	49	1.0018083	-50.666149	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67622	2	0	0	0	0	49	1.0082931	-50.931442	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67623	2	0	0	0	0	49	1.008587	-51.089732	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67624	1	0	0	0	0	49	1.0404684	-51.511588	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67625	1	0	0	0	0	49	1.0404813	-51.506259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67626	1	0	0	0	0	49	1.0406653	-44.958703	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67627	1	0	0	0	0	49	1.0411297	-45.096093	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67628	1	0	0	0	0	49	1.0429686	-45.471591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67629	1	0	0	0	0	49	1.0418495	-45.305378	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67630	1	0	0	0	0	49	1.0418495	-45.305378	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67631	1	0	0	0	0	49	1.0429686	-45.471591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67632	1	0	0	0	0	49	1.0429686	-45.471591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67633	1	0	0	0	0	49	1.0429686	-45.471591	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67634	2	0	0	0	0	49	1.0242961	-44.269205	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67635	1	0	0	0	0	49	1.0403959	-44.97868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67636	1	0	0	0	0	49	1.0411188	-45.101773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67637	1	0	0	0	122.03	49	1.0449486	-45.430004	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67638	1	0	0	0	0	49	1.050827	-45.931392	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67639	2	0	0	0	0	49	1.0531863	-46.360719	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67640	2	0	0	0	0	49	1.0504296	-45.654457	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67641	2	0	0	0	0	49	1.0504296	-45.654457	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67642	1	0	0	0	0	49	1.0507782	-45.898304	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67643	1	0	0	0	0	49	1.0506902	-45.968936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67644	1	0	0	0	0	49	1.0437967	-45.377989	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67645	2	0	0	0	0	49	1.0416393	-48.119243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67646	1	0	0	0	0	49	1.0441061	-50.528868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67647	1	0	0	0	0	49	1.040087	-48.233353	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67648	1	0	0	0	0	49	1.0416393	-48.119243	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67649	2	0	0	0	0	49	1.0426028	-47.713282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67650	2	0	0	0	0	49	1.044	-48.118512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67651	1	0	0	0	0	49	1.0457905	-48.615558	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67652	1	0	0	0	0	49	1.0457905	-48.615558	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67653	1	0	0	0	0	49	1.0423773	-47.725046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67654	1	0	0	0	0	49	1.0426028	-47.713282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67655	2	0	0	0	0	49	1.0467627	-48.398407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67656	1	0	0	0	0	49	1.0467584	-48.402135	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67657	1	0	0	0	0	49	1.040647	-46.451385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67658	2	0	0	0	0	49	1.04	-45.518486	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67659	2	0	0	0	0	49	1.04	-45.543502	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67660	1	0	0	0	0	49	1.0406409	-46.453525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67661	1	0	0	0	0	49	1.040647	-46.451385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67662	1	0	0	0	0	49	1.0464953	-48.479502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67663	2	0	0	0	0	49	1.0457211	-47.928087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67664	2	0	0	0	0	49	1.0457211	-47.928087	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67665	1	0	0	0	0	49	1.0466185	-48.561284	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67666	1	0	0	0	0	49	1.0464873	-48.485075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67667	1	0	0	0	-289.24	49	1.03136	-46.792822	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67668	1	0	0	0	0	49	1.0329791	-46.877235	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67669	1	0	0	0	0	49	1.0370018	-47.854525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67670	2	0	0	0	0	49	1.03136	-46.792822	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67671	1	0	0	0	0	49	1.0330894	-46.876058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67672	1	0	0	0	0	49	1.0347912	-46.825143	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67673	1	0	0	0	-86.86	49	1.0400291	-45.011541	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67674	1	0	0	0	0	49	1.0428402	-45.652346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67675	1	0	0	0	0	49	1.0436448	-46.006653	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67676	2	0	0	0	0	49	1.0476261	-44.901734	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67677	2	0	0	0	0	49	1.0477915	-44.885494	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67678	2	0	0	0	0	49	1.0428128	-45.370256	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67679	1	0	0	0	0	49	1.0428674	-45.709316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67680	1	0	0	0	0	49	1.0428402	-45.652346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67681	1	0	0	0	0	49	1.0379508	-45.548849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67682	2	0	0	0	0	49	1.04	-45.029763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67683	2	0	0	0	0	49	1.04	-44.690252	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67684	1	0	0	0	0	49	1.0379374	-45.550801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67685	1	0	0	0	0	49	1.0379508	-45.548849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67686	1	0	0	0	0	49	1.0465167	-51.902571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67687	2	0	0	0	0	49	1.0465167	-51.902571	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67688	2	0	0	0	0	49	1.002	-51.387056	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67689	1	0	0	0	0	49	1.0465143	-51.903581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67690	1	0	0	0	0	49	1.0465167	-51.902571	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67691	2	0	0	0	0	49	1.0421724	-47.453915	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67692	1	0	0	0	0	49	1.0439016	-47.591613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67693	2	0	0	0	0	49	1.0445	-48.215638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67694	1	0	0	0	0	49	1.0420568	-47.446516	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67695	1	0	0	0	0	49	1.0439991	-47.595887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67696	1	0	0	0	0	49	1.0040523	-53.015026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67697	2	0	0	0	0	49	1.011201	-52.225886	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67698	1	0	0	0	0	49	1.0040123	-53.017934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67699	1	0	0	0	-425.75	49	1.0254224	-45.763429	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67700	1	0	0	0	0	49	1.0266853	-46.117518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67701	1	0	0	0	0	49	1.0245839	-47.139424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67702	2	0	0	0	0	49	1.0070099	-44.661963	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67703	2	0	0	0	0	49	1.0254224	-45.763429	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67704	1	0	0	0	0	49	1.0267386	-46.131488	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67705	1	0	0	0	0	49	1.0261848	-45.903365	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67706	1	0	0	0	0	49	1.0396638	-50.16487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67707	2	0	0	0	0	49	1.036	-51.858752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67708	1	0	0	0	0	49	1.0364689	-51.615485	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67709	1	0	0	0	0	49	1.0364689	-51.615485	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67710	1	0	0	0	0	49	1.0397935	-50.146171	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67711	1	0	0	0	0	49	1.0396638	-50.16487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67712	2	0	0	0	0	49	1.0489264	-48.474292	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67713	1	0	0	0	0	49	1.0489028	-48.496581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67714	1	0	0	0	0	49	1.0468483	-49.60931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67715	1	0	0	0	0	49	1.044451	-50.094208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67716	2	0	0	0	0	49	1.044215	-49.902137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67717	2	0	0	0	0	49	1.044215	-49.902137	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67718	1	0	0	0	0	49	1.0444369	-50.083047	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67719	2	0	0	0	0	49	1.0462235	-49.25757	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67720	1	0	0	0	0	49	1.0468918	-49.605963	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67721	1	0	0	0	0	49	1.0468483	-49.60931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67722	1	0	0	0	-63.51	49	1.0452892	-48.85136	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67723	1	0	0	0	0	49	1.0466047	-48.93052	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67724	1	0	0	0	0	49	1.0477341	-48.642187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67725	2	0	0	0	0	49	1.0452892	-48.85136	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67726	1	0	0	0	0	49	1.0459297	-48.853217	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67727	1	0	0	0	0	49	1.0452892	-48.85136	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67728	1	0	0	0	0	49	1.0356736	-50.389885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67729	2	0	0	0	0	49	1.016	-49.815718	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67730	2	0	0	0	0	49	1.016	-49.718594	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67731	1	0	0	0	0	49	1.0356678	-50.392813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67732	1	0	0	0	0	49	1.0356736	-50.389885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67733	2	0	0	0	0	49	1.0463593	-47.613153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67734	2	0	0	0	0	49	1.0470873	-47.796647	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67735	1	0	0	0	0	49	1.0463532	-47.613508	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67736	1	0	0	0	0	49	1.0463593	-47.613153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67737	1	0	0	0	0	49	1.0400214	-49.5176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67738	2	0	0	0	0	49	1.0395456	-49.197743	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67739	2	0	0	0	0	49	1.0391018	-48.924946	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67740	2	0	0	0	0	49	1.0396188	-49.258082	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67741	1	0	0	0	0	49	1.0400004	-49.525245	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67742	1	0	0	0	0	49	1.0400214	-49.5176	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67743	2	0	0	0	0	49	1.0332249	-48.856579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67744	1	0	0	0	0	49	1.0332188	-48.856972	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67745	1	0	0	0	-669.11	49	1.044	-45.795405	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67746	1	0	0	0	0	49	1.0487822	-47.02588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67747	2	0	0	0	0	49	1.0255523	-44.379502	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67748	2	0	0	0	0	49	1.0243395	-44.359081	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67749	1	0	0	0	0	49	1.0443364	-46.054126	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67750	1	0	0	0	0	49	1.044	-45.795405	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67751	1	0	0	0	0	49	1.0527273	-45.419797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67752	2	0	0	0	0	49	1.0491119	-46.033686	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67753	1	0	0	0	0	49	1.0528165	-45.411406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67754	1	0	0	0	0	49	1.0527273	-45.419797	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67755	2	0	0	0	0	49	1.0366638	-46.645968	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67756	1	0	0	0	0	49	1.0376222	-46.805647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67757	1	0	0	0	0	49	1.0356285	-48.645895	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67758	1	0	0	0	0	49	1.0373062	-46.753178	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67759	1	0	0	0	0	49	1.0373062	-46.753178	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67760	1	0	0	0	0	49	1.0377568	-46.805344	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67761	1	0	0	0	-62.1	49	1.0362574	-46.677398	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67762	1	0	0	0	0	49	1.0438098	-46.94732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67763	2	0	0	0	0	49	1.0336317	-44.838837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67764	1	0	0	0	0	49	1.0437493	-46.981883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67765	1	0	0	0	0	49	1.0438098	-46.94732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67766	2	0	0	0	0	49	1.0027319	-49.746651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67767	2	0	0	0	0	49	1.0055674	-49.82486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67768	1	0	0	0	0	49	1.0026031	-49.742499	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67769	1	0	0	0	0	49	1.0027319	-49.746651	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67770	2	0	0	0	0	49	1.0275884	-49.222754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67771	1	0	0	0	0	49	1.0275787	-49.223893	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67772	1	0	0	0	-182.25	49	1.0323507	-45.022323	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67773	1	0	0	0	0	49	1.0351983	-45.278984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67774	1	0	0	0	0	49	1.0373329	-46.204994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67775	1	0	0	0	0	49	1.0370393	-46.084495	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67776	1	0	0	0	0	49	1.0370393	-46.084495	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67777	2	0	0	0	0	49	1.0164062	-44.010241	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67778	1	0	0	0	0	49	1.035483	-45.310974	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67779	1	0	0	0	0	49	1.0351983	-45.278984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67780	1	0	0	0	-242.12	49	1.0374559	-48.220362	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67781	1	0	0	0	0	49	1.0397126	-48.460588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67782	1	0	0	0	0	49	1.0411718	-49.330488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67783	2	0	0	0	0	49	1.0374559	-48.220362	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67784	1	0	0	0	0	49	1.0399119	-48.487202	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67785	1	0	0	0	0	49	1.0397126	-48.460588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67786	1	0	0	0	0	49	1.0379489	-46.82442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67787	1	0	0	0	0	49	1.0372576	-46.828942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67788	1	0	0	0	0	49	1.0364664	-46.834125	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67789	1	0	0	0	0	49	1.0364664	-46.834125	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67790	2	0	0	0	0	49	1.0383125	-46.74268	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67791	2	0	0	0	0	49	1.0379477	-46.825132	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67792	1	0	0	0	0	49	1.0379477	-46.825132	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67793	1	0	0	0	0	49	1.0379491	-46.825329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67794	1	0	0	0	0	49	1.0379489	-46.82442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67795	2	0	0	0	0	49	1.0473105	-46.390492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67796	1	0	0	0	0	49	1.0473087	-46.391179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67797	1	0	0	0	-135.98	49	1.0402098	-46.870798	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67798	1	0	0	0	0	49	1.0417078	-47.448926	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67799	1	0	0	0	0	49	1.0419559	-48.124698	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67800	1	0	0	0	0	49	1.042001	-48.21687	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67801	1	0	0	0	0	49	1.042001	-48.21687	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67802	2	0	0	0	0	49	1.0402098	-46.870798	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67803	1	0	0	0	0	49	1.0416986	-46.843382	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67804	1	0	0	0	0	49	1.0402098	-46.870798	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67805	1	0	0	0	0	49	1.039786	-48.06037	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67806	1	0	0	0	0	49	1.0445092	-48.303017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67807	2	0	0	0	0	49	1.0175038	-46.957359	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67808	1	0	0	0	0	49	1.0394983	-48.080155	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67809	1	0	0	0	0	49	1.039786	-48.06037	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67810	1	0	0	0	0	49	1.0422059	-47.948138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67811	2	0	0	0	0	49	1.041456	-47.423945	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67812	2	0	0	0	0	49	1.0412364	-47.298362	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67813	1	0	0	0	0	49	1.0422017	-47.950086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67814	1	0	0	0	0	49	1.0422059	-47.948138	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67815	2	0	0	0	0	49	1.0458928	-49.559919	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67816	1	0	0	0	0	49	1.0458864	-49.562265	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67817	1	0	0	0	0	49	1.037671	-45.545094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67818	1	0	0	0	0	49	1.0382629	-46.148215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67819	1	0	0	0	0	49	1.0388868	-46.684739	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67820	1	0	0	0	0	49	1.0388868	-46.684739	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67821	2	0	0	0	0	49	1.037671	-45.545094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67822	2	0	0	0	0	49	1.0382629	-46.148215	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67823	1	0	0	0	0	49	1.0376854	-45.540096	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67824	1	0	0	0	0	49	1.037671	-45.545094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67825	1	0	0	0	-341.08	49	1.038	-44.283886	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67826	1	0	0	0	0	49	1.0396276	-44.617514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67827	2	0	0	0	0	49	1.047124	-39.945127	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67828	1	0	0	0	0	49	1.0398402	-44.806998	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67829	1	0	0	0	0	49	1.038	-44.283886	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67830	2	0	0	0	0	49	1.0439798	-49.133599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67831	1	0	0	0	0	49	1.0439331	-49.136948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67832	1	0	0	0	0	49	1.0463061	-48.817106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67833	2	0	0	0	0	49	0.9991756	-47.833363	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67834	2	0	0	0	0	49	1.0039999	-47.975113	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67835	1	0	0	0	0	49	1.0462783	-48.819186	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67836	1	0	0	0	0	49	1.0463061	-48.817106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67837	1	0	0	0	0	49	1.038	-50.107968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67838	1	0	0	0	0	49	1.0387984	-53.972401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67839	2	0	0	0	0	49	1.038	-50.107968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67840	2	0	0	0	0	49	1.063	-45.322204	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67841	2	0	0	0	0	49	1.063	-44.505204	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67842	2	0	0	0	0	49	1.069851	-45.415409	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67843	2	0	0	0	0	49	1.063	-45.29253	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67844	1	0	0	0	0	49	1.0360801	-50.387442	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67845	1	0	0	0	0	49	1.038	-50.107968	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67846	1	0	0	0	0	49	1.0403539	-48.94624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67847	1	0	0	0	0	49	1.0434294	-50.668091	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67848	2	0	0	0	0	49	1.045	-46.247817	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67849	1	0	0	0	0	49	1.0404614	-48.965887	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67850	1	0	0	0	0	49	1.0403539	-48.94624	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67851	1	0	0	0	0	49	1.0390382	-44.396517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67852	1	0	0	0	0	49	1.0396499	-44.598959	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67853	1	0	0	0	0	49	1.0397259	-44.623803	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67854	1	0	0	0	0	49	1.0397259	-44.623803	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67855	2	0	0	0	0	49	1.04	-43.868287	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67856	2	0	0	0	0	49	1.0396499	-44.598959	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67857	1	0	0	0	0	49	1.0390394	-44.394471	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67858	1	0	0	0	0	49	1.0390382	-44.396517	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67859	2	0	0	0	0	49	1.0448102	-50.174311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67860	1	0	0	0	0	49	1.0448102	-50.174311	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67861	2	0	0	0	0	49	1.0360062	-50.912429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67862	1	0	0	0	0	49	1.0360019	-50.917522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67863	1	0	0	0	0	49	1.035452	-50.056573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67864	1	0	0	0	0	49	1.0413036	-53.166314	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67865	2	0	0	0	0	49	1.0405	-48.954401	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67866	2	0	0	0	0	49	1.0405	-45.709731	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67867	2	0	0	0	0	49	1.0405	-47.585006	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67868	2	0	0	0	0	49	1.0405	-45.84342	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67869	2	0	0	0	0	49	1.0405	-46.988635	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67870	1	0	0	0	0	49	1.0349004	-50.237479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67871	1	0	0	0	0	49	1.035452	-50.056573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67872	2	0	0	0	0	49	1.0396095	-47.296528	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67873	2	0	0	0	0	49	1.0449945	-48.510646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67874	1	0	0	0	0	49	1.04288	-50.638906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67875	1	0	0	0	0	49	1.0423754	-51.669094	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67876	1	0	0	0	0	49	1.0423754	-51.669094	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67877	1	0	0	0	0	49	1.0438203	-48.668497	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67878	1	0	0	0	0	49	1.0449945	-48.510646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67879	1	0	0	0	0	49	0.9919472	-52.01023	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67880	2	0	0	0	0	49	0.9970344	-50.839723	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67881	1	0	0	0	0	49	0.9918968	-52.016347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67882	2	0	0	0	0	49	1.041	-51.778759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67883	1	0	0	0	0	49	1.040975	-51.780948	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67884	1	0	0	0	-177.09	49	1.036829	-48.132793	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67885	1	0	0	0	0	49	1.040168	-48.265143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67886	1	0	0	0	0	49	1.040431	-49.492286	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67887	2	0	0	0	0	49	1.0389193	-47.841172	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67888	2	0	0	0	0	49	1.0036308	-46.431968	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67889	1	0	0	0	0	49	1.0383887	-48.157764	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67890	1	0	0	0	0	49	1.0402341	-48.283434	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67891	1	0	0	0	0	50	1.0509725	-45.979089	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67892	1	2.49	0.49	0	0	50	1.0509609	-45.980393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67893	1	0	0	0	0	50	1.0444355	-43.773578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67894	1	0	0	0	0	50	1.0505283	-44.747425	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67895	1	0	0	0	0	50	1.0564585	-45.641995	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67896	1	0	0	0	0	50	1.0564585	-45.641995	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67897	1	4.7	2.73	0	0	50	1.0443951	-43.775989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67898	1	2.55	1.56	0	0	50	1.0424577	-45.107482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67899	1	0	0	0	0	50	1.0493223	-42.882493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67900	1	4.06	1.48	0	0	50	1.0492991	-42.884527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67901	1	2.76	0.53	0	0	50	1.0479159	-43.406542	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67902	1	1.87	0.32	0	0	50	1.0451618	-44.395086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67903	1	0	0	0	0	50	1.0451694	-44.394057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67904	1	0	0	0	0	50	1.0467427	-43.733912	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67905	1	0.93	0.22	0	0	50	1.0467386	-43.734417	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67906	1	0	0	0	0	50	1.0524655	-43.764429	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67907	1	0	0	0	0	50	1.0536011	-44.853897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67908	1	4.76	1.26	0	0	50	1.0524424	-43.766826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67909	1	2.13	0.55	0	0	50	1.0480703	-43.560506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67910	1	1.56	0.32	0	0	50	1.0461011	-46.111462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67911	1	2.61	0.33	0	0	50	1.0453494	-43.784487	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67912	1	0	0	0	0	50	1.0479402	-42.815898	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67913	1	0	0	0	0	50	1.0493477	-43.266335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67914	1	18.93	8.55	0	0	50	1.0478047	-42.824872	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67915	1	19.53	4.97	0	0	50	1.0481646	-43.797279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67916	1	0	0	0	0	50	1.049846	-42.423094	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67917	1	18.56	6.16	0	0	50	1.0490827	-43.899916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67918	1	0	0	0	0	50	1.0491531	-43.677223	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67919	1	0	0	0	0	50	1.0491531	-43.677223	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67920	1	0	0	0	0	50	1.0499135	-42.407432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67921	1	0	0	0	0	50	1.0479715	-45.198683	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67922	1	1.06	0.1	0	0	50	1.0479681	-45.199258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67923	1	2.61	0.63	0	0	50	1.047037	-46.015494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67924	1	1.25	0.44	0	0	50	1.0471736	-42.594471	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67925	1	0	0	0	0	50	1.0488704	-42.642629	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67926	1	0	0	0	0	50	1.0431432	-43.347736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67927	1	3.32	3.02	0	0	50	1.0273084	-44.785549	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67928	1	0	0	0	0	50	1.0476633	-43.639234	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67929	1	0	0	0	0	50	1.0488899	-42.63913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67930	1	3.34	0.5	0	0	50	1.0137247	-51.53449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67931	1	1.86	0.34	0	-4.75	50	1.0036225	-51.061079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67932	1	2.87	0.94	0	0	50	1.0136552	-51.523776	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67933	1	2.87	0.62	0	0	50	1.025085	-49.986725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67934	1	3.24	0.77	0	0	50	1.017282	-51.100945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67935	1	0	0	0	0	50	1.0165568	-51.18478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67936	1	2.91	1.3	0	0	50	1.0165354	-51.186372	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67937	1	2.91	0.83	0	0	50	1.0160769	-51.112674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67938	1	0	0	0	0	50	1.0216421	-50.288704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67939	1	2.91	0.34	0	0	50	1.0184808	-51.011255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67940	1	0	0	0	0	50	1.0216985	-50.28216	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67941	1	0	0	0	0	50	1.0205367	-48.676942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67942	1	1.85	0.7	0	0	50	1.0205243	-48.678069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67943	1	0	0	0	0	50	1.0219878	-49.559037	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67944	1	0	0	0	0	50	1.0232639	-49.551554	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67945	1	0	0	0	0	50	1.0239022	-50.039784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67946	1	5.57	0.36	0	0	50	1.0234196	-49.548183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67947	1	0	0	0	0	50	1.0218526	-49.557871	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67948	1	0	0	0	0	50	1.043637	-49.362934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67949	1	2.06	0.43	0	0	50	1.0436265	-49.364085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67950	1	2.85	0.47	0	0	50	1.0444892	-49.50404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67951	1	2.44	0.6	0	-1.39	50	1.038531	-50.147684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67952	1	3.21	0.99	0	-7.41	50	1.0374494	-51.001895	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67953	1	4.22	0.47	0	0	50	1.0429384	-49.675093	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67954	1	3.08	0.61	0	0	50	1.0469935	-49.371019	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67955	1	0	0	0	0	50	1.0476508	-48.091092	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67956	1	0	0	0	0	50	1.0482026	-49.026575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67957	1	3.08	0.87	0	0	50	1.0476343	-48.092747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67958	1	0	0	0	0	50	1.0451805	-49.556188	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67959	1	3.08	0.93	0	0	50	1.0451643	-49.55792	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67960	1	1.28	0.38	0	0	50	1.043422	-49.610191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67961	1	1.28	0.25	0	0	50	1.0434156	-49.610927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67962	1	0	0	0	0	50	1.0397731	-50.040568	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67963	1	3.87	0.53	0	0	50	1.0397576	-50.042709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67964	1	0	0	0	0	50	1.0381871	-50.797072	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67965	1	0	0	0	0	50	1.0390965	-50.034582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67966	1	3.85	1.22	0	0	50	1.0381652	-50.799382	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67967	1	1.93	0.7	0	0	50	1.0422564	-49.649594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67968	1	2.63	0.84	0	0	50	1.0447041	-48.467914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67969	1	0	0	0	0	50	1.0449243	-48.475931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67970	1	0	0	0	0	50	1.0452696	-48.439332	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67971	1	2.73	0.22	0	0	50	1.044915	-48.477562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67972	1	2.63	0.73	0	0	50	1.0450663	-48.361115	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67973	1	0	0	0	0	50	1.0450803	-48.359666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67974	1	0	0	0	0	50	1.0489095	-48.992037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67975	1	2.07	0.27	0	0	50	1.0489013	-48.99315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67976	1	3.31	1.16	0	0	50	1.0397672	-49.16735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67977	1	0	0	0	-51.71	50	1.0409326	-49.022563	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67978	1	0	0	0	0	50	1.0405467	-49.110713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67979	1	23.49	5.94	0	0	50	1.0408071	-49.034522	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67980	1	23.49	9.15	0	0	50	1.0411264	-49.039795	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67981	1	0	0	0	0	50	1.0400264	-49.170167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67982	1	0	0	0	0	50	1.0359211	-49.993957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67983	1	23.49	2.3	0	0	50	0.9993945	-58.904349	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67984	1	0	0	0	0	50	1.0354966	-50.012676	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67985	1	0	0	0	0	50	1.0401433	-49.156259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67986	1	0	0	0	0	50	1.038772	-49.244681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67987	1	0	0	0	0	50	1.0367893	-49.865432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67988	1	23.49	9.44	0	0	50	1.0028775	-53.461083	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67989	1	0	0	0	0	50	1.036648	-49.580945	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67990	1	0	0	0	0	50	1.038973	-49.225885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67991	1	0	0	0	0	50	1.038772	-49.244681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67992	1	0	0	0	0	50	1.0390579	-49.583824	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67993	1	2.94	0.87	0	0	50	1.03904	-49.585434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67994	1	1.13	0.16	0	0	50	1.0428518	-49.094228	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67995	1	4.35	1.21	0	0	50	1.0329951	-50.598929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67996	1	7.04	2.36	0	0	50	1.0346801	-50.190694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67997	1	0	0	0	0	50	1.0425299	-48.844836	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67998	1	2.69	1.6	0	0	50	1.0415578	-49.061238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	67999	1	0	0	0	0	50	1.0403063	-49.345471	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68000	1	0	0	0	0	50	1.0403063	-49.345471	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68001	1	0	0	0	0	50	1.0425496	-48.84255	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68002	1	3.01	0.51	0	0	50	1.0403119	-49.145398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68003	1	0	0	0	0	50	1.0382497	-43.369234	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68004	1	0	0	0	0	50	1.0372231	-43.450516	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68005	1	28.78	5.85	0	0	50	1.0381087	-43.386614	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68006	1	0	0	0	0	50	1.0383652	-43.532437	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68007	1	0	0	0	0	50	1.0370154	-43.446346	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68008	1	0	0	0	0	50	1.036318	-43.401722	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68009	1	0	0	0	0	50	1.036318	-43.401722	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68010	1	28.78	9.46	0	0	50	1.0382042	-43.547725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68011	1	30.43	9.46	0	0	50	1.0359382	-43.530933	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68012	1	28.78	7.34	0	0	50	1.0378197	-43.587294	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68013	1	2.26	0.67	0	0	50	1.0429451	-46.128295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68014	1	1.5	0.54	0	0	50	1.0446838	-46.274557	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68015	1	2.17	0.26	0	0	50	1.0462345	-45.657981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68016	1	1.42	0.25	0	0	50	1.0465207	-45.943708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68017	1	0	0	0	0	50	1.0465268	-45.942992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68018	1	2.41	0.96	0	0	50	1.0325384	-42.076565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68019	1	3.43	0.72	0	0	50	1.0448315	-45.09394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68020	1	0	0	0	0	50	1.0434902	-45.968756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68021	1	2.64	0.85	0	0	50	1.0434754	-45.970273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68022	1	0	0	0	0	50	1.0447124	-45.783508	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68023	1	3.44	0.2	0	0	50	1.0447031	-45.785317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68024	1	0	0	0	0	50	1.0440248	-46.125711	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68025	1	0	0	0	0	50	1.0440291	-46.135697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68026	1	0	0	0	0	50	1.0440291	-46.135562	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68027	1	0	0	0	0	50	1.0440291	-46.135562	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68028	1	2.96	1.22	0	0	50	1.0440047	-46.127165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68029	1	0	0	0	0	50	1.0440442	-46.124001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68030	1	0	0	0	0	50	1.0144776	-42.635733	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68031	1	2.93	0.71	0	0	50	1.0144641	-42.637443	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68032	1	2.93	0.64	0	0	50	1.0077475	-42.113004	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68033	1	0	0	0	0	50	1.0343346	-43.241313	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68034	1	0	0	0	0	50	1.0168238	-42.741337	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68035	1	2.93	0.72	0	0	50	1.0343196	-43.242991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68036	1	0.93	0.26	0	0	50	1.0248199	-43.038123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68037	1	0	0	0	0	50	1.0248256	-43.03757	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68038	1	0	0	0	0	50	1.041679	-43.538012	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68039	1	0	0	0	0	50	1.0410269	-44.375928	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68040	1	4.03	0.71	0	0	50	1.0406953	-45.806181	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68041	1	0	0	0	0	50	1.0458747	-44.534739	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68042	1	0	0	0	0	50	1.0416789	-43.534679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68043	1	1.53	0.33	0	0	50	1.0350444	-43.124142	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68044	1	0	0	0	0	50	1.0340216	-42.559888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68045	1	0.92	0.03	0	0	50	1.0340188	-42.56045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68046	1	0	0	0	0	50	1.048402	-42.355709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68047	1	3.9	0.73	0	0	50	1.0483842	-42.357795	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68048	1	0.67	0.09	0	0	50	1.0478887	-42.496358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68049	1	3.9	0.52	0	0	50	1.0478734	-42.498603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68050	1	0	0	0	0	50	1.044166	-39.578766	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68051	1	0	0	0	0	50	1.0491785	-42.232442	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68052	1	5.23	2.67	0	0	50	1.0441278	-39.581347	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68053	1	2.77	0.39	0	0	50	1.0475564	-43.145597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68054	1	0	0	0	0	50	1.047551	-42.044293	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68055	1	1.73	0.77	0	0	50	1.0483974	-42.872724	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68056	1	1.73	0.65	0	0	50	1.0475397	-42.045251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68057	1	3.19	1.11	0	0	50	1.0349341	-46.784429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68058	1	3.19	0.05	0	0	50	1.0469729	-43.242719	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68059	1	0	0	0	0	50	1.0469805	-43.241039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68060	1	3.19	1.64	0	1.14	50	1.0355754	-46.492526	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68061	1	1.04	0.36	0	0	50	1.0482023	-42.684488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68062	1	1.04	0.08	0	0	50	1.0481989	-42.685112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68063	1	2.53	0.15	0	0	50	1.0464345	-42.823307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68064	1	0	0	0	0	50	1.0464417	-42.821869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68065	1	3.89	1.72	0	0	50	1.044521	-43.107468	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68066	1	0	0	0	0	50	1.0445495	-43.105585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68067	1	0	0	0	-60	50	0.9553815	-37.67393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68068	1	0	0	0	0	50	0.9750644	-36.881482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68069	1	5.04	3.78	0	0	50	0.9553253	-37.676468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68070	1	1.38	0.7	0	0	50	1.0302774	-37.492987	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68071	1	0	0	0	0	50	1.030288	-37.492331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68072	1	0	0	0	0	50	1.0274066	-35.485825	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68073	1	0.81	0.04	0	0	50	1.0237277	-34.4114	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68074	1	0.81	0.05	0	0	50	1.027404	-35.486316	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68075	1	0	0	0	0	50	1.0105784	-35.182097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68076	1	1.57	0.83	0	0	50	1.0105658	-35.18288	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68077	1	2.88	0.72	0	0	50	1.04229	-46.491853	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68078	1	1.6	0.47	0	0	50	1.0436985	-48.745414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68079	1	1.38	0.24	0	0	50	1.038275	-46.945377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68080	1	0	0	0	0	50	1.0409882	-46.91258	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68081	1	2.05	0.65	0	0	50	1.0409756	-46.913734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68082	1	2.54	0.97	0	0	50	1.0437323	-47.030299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68083	1	0	0	0	0	50	1.0437474	-47.028956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68084	1	5.88	2.08	0	0	50	1.0441129	-46.745125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68085	1	5.09	0.67	0	0	50	1.0493614	-46.869506	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68086	1	4.68	1.02	0	0	50	1.0448412	-47.563751	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68087	1	0	0	0	0	50	1.047316	-46.614263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68088	1	0	0	0	0	50	1.0464512	-47.288295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68089	1	4.95	2.17	0	0	50	1.0472845	-46.616777	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68090	1	3.71	1.41	0	0	50	1.0495388	-46.835731	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68091	1	2.85	0.62	0	0	50	1.0482599	-46.39355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68092	1	2.39	0.09	0	0	50	1.0482417	-46.467357	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68093	1	3.37	1.15	0	0	50	1.0480049	-46.468389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68094	1	0	0	0	0	50	1.04919	-47.171846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68095	1	0	0	0	0	50	1.0469632	-47.715602	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68096	1	0	0	0	0	50	1.0489159	-47.237438	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68097	1	0	0	0	0	50	1.0489159	-47.237438	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68098	1	3.91	1.67	0	0	50	1.0491648	-47.173791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68099	1	0	0	0	0	50	1.0492527	-47.165675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68100	1	0	0	0	0	50	1.043008	-45.680458	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68101	1	0	0	0	0	50	1.0454796	-46.381252	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68102	1	7.49	2.16	0	0	50	1.0429674	-45.684823	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68103	1	0	0	0	0	50	1.0434079	-46.77743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68104	1	3.59	1.12	0	0	50	1.0433856	-46.77946	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68105	1	0	0	0	0	50	1.053907	-46.551891	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68106	1	0	0	0	0	50	1.0535527	-46.607522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68107	1	0	0	0	0	50	1.0529828	-46.697416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68108	1	0	0	0	0	50	1.0529828	-46.697416	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68109	1	2.86	0.82	0	0	50	1.0538915	-46.553358	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68110	1	4.28	1.79	0	0	50	1.0344362	-53.28472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68111	1	0	0	0	0	50	1.0358499	-52.456799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68112	1	0	0	0	0	50	1.0352972	-53.315335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68113	1	4.28	0.86	0	0	50	1.0358306	-52.458999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68114	1	0	0	0	0	50	1.034431	-53.158312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68115	1	4.28	1	0	0	50	1.0344098	-53.160735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68116	1	3.76	0.86	0	0	50	1.0397504	-52.145903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68117	1	1.88	0.33	0	-0.54	50	1.0367169	-52.781585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68118	1	2.84	1.14	0	0	50	1.046672	-50.169965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68119	1	15.3	3.07	0	0	50	1.0475925	-51.391756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68120	1	0	0	0	0	50	1.0478105	-49.993495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68121	1	0	0	0	0	50	1.0476024	-50.119282	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68122	1	0	0	0	0	50	1.0475151	-50.172966	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68123	1	0	0	0	0	50	1.0475151	-50.172966	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68124	1	16.21	4.96	0	0	50	1.0477134	-50.002184	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68125	1	0	0	0	0	50	1.0479111	-49.983648	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68126	1	0	0	0	0	50	1.0464963	-50.135104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68127	1	0	0	0	0	50	1.0497833	-51.17365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68128	1	15.3	8.72	0	0	50	1.0463708	-50.142548	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68129	1	0	0	0	0	50	1.0455731	-50.173566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68130	1	0	0	0	0	50	1.0463228	-50.335424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68131	1	4.77	0.93	0	0	50	1.0455516	-50.176053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68132	1	0	0	0	0	50	1.0449065	-50.925452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68133	1	1.82	0.41	0	0	50	1.0448978	-50.926421	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68134	1	2.6	0.33	0	0	50	1.0414432	-47.706515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68135	1	2.29	0.44	0	0	50	1.0456058	-48.361964	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68136	1	2.57	1.13	0	0	50	1.0442532	-48.940467	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68137	1	0	0	0	0	50	1.044143	-47.788773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68138	1	0	0	0	0	50	1.046049	-48.890432	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68139	1	23.92	6.49	0	0	50	1.0440013	-47.802843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68140	1	23.92	4.82	0	0	50	1.0419545	-49.234861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68141	1	0	0	0	0	50	1.0420562	-49.222183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68142	1	23.92	0.83	0	0	50	1.043572	-47.861162	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68143	1	0	0	0	0	50	1.0435594	-47.683542	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68144	1	0	0	0	0	50	1.0446526	-48.974969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68145	1	24.24	0.94	0	0	50	1.0434922	-47.698204	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68146	1	1.45	0.36	0	0	50	1.02598	-33.348149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68147	1	1.59	0.51	0	-6.27	50	1.0325036	-31.041522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68148	1	0	0	0	0	50	1.044889	-25.605163	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68149	1	0.44	0.02	0	0	50	1.0448878	-25.605402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68150	1	1.42	0.34	0	0	50	1.028717	-33.582187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68151	1	0	0	0	0	50	1.0366296	-28.730509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68152	1	1.28	0.11	0	0	50	1.036625	-28.7313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68153	1	5.11	1.71	0	0	50	1.028556	-36.88226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68154	1	5.63	1.41	0	0	50	1.0288834	-37.020463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68155	1	0	0	0	0	50	1.0287482	-36.098578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68156	1	5.11	1.09	0	0	50	1.0297263	-36.893907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68157	1	0	0	0	0	50	1.0295361	-36.751243	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68158	1	0	0	0	0	50	1.0295361	-36.751243	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68159	1	0	0	0	0	50	1.0287748	-36.089423	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68160	1	0	0	0	0	50	1.0119538	-36.472964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68161	1	0	0	0	0	50	1.0117245	-35.897965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68162	1	0	0	0	0	50	1.0116377	-35.562159	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68163	1	0	0	0	0	50	1.0116377	-35.562159	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68164	1	3.49	0.53	0	0	50	1.0119401	-36.475158	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68165	1	0	0	0	0	50	1.0274564	-35.477479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68166	1	1.71	0.51	0	0	50	1.0274465	-35.478335	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68167	1	0.59	0.14	0	0	50	1.0533236	-47.06584	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68168	1	1.14	0.21	0	0	50	1.0533185	-47.06649	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68169	1	2.31	0.19	0	0	50	1.0534745	-46.968485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68170	1	17.59	8.85	0	0	50	1.0396654	-44.957407	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68171	1	0	0	0	-20.67	50	1.0464802	-44.633156	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68172	1	0	0	0	0	50	1.0534149	-45.283276	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68173	1	0	0	0	0	50	1.0540781	-46.776075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68174	1	17.59	1.67	0	0	50	1.0464186	-44.643612	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68175	1	0	0	0	0	50	1.0470673	-44.554027	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68176	1	17.59	4.54	0	0	50	1.0507776	-46.841321	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68177	1	0	0	0	0	50	1.0423093	-44.614696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68178	1	18.87	2.68	0	0	50	1.049795	-46.13108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68179	1	0	0	0	0	50	1.0423024	-44.603954	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68180	1	2.56	0.59	0	0	50	1.049602	-46.404714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68181	1	2.06	0.72	0	0	50	1.0461622	-46.243173	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68182	1	2.77	0.74	0	0	50	1.0440844	-46.699012	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68183	1	0	0	0	-16.11	50	1.0390836	-47.444933	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68184	1	3.6	1.74	0	0	50	1.0434718	-47.751377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68185	1	0	0	0	0	50	1.0392927	-47.444018	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68186	1	0	0	0	0	50	1.0425565	-46.228169	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68187	1	6.26	1.51	0	0	50	1.0421124	-47.281375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68188	1	0	0	0	0	50	1.0426085	-46.214756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68189	1	3.36	0.8	0	0	50	1.0441284	-49.479295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68190	1	0	0	0	0	50	1.0441435	-49.47753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68191	1	0	0	0	0	50	1.0434183	-49.089843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68192	1	4.24	0.95	0	0	50	1.0433964	-49.092074	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68193	1	0	0	0	0	50	1.0485382	-50.140034	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68194	1	0	0	0	0	50	1.045763	-49.867592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68195	1	4.25	1.33	0	0	50	1.0485166	-50.14212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68196	1	0	0	0	0	50	1.0455883	-49.736037	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68197	1	3.26	0.14	0	0	50	1.0455781	-49.737887	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68198	1	3.06	0.17	0	0	50	1.04559	-49.549182	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68199	1	0	0	0	0	50	1.0427935	-48.48481	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68200	1	0	0	0	0	50	1.0433355	-49.058514	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68201	1	3.25	0.75	0	0	50	1.0427783	-48.486703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68202	1	2.55	1.02	0	0	50	1.045069	-49.94403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68203	1	1.93	0.35	0	0	50	1.0449631	-50.172218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68204	1	5.4	0.41	0	0	50	1.0396817	-37.556496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68205	1	0	0	0	0	50	1.0396817	-37.556496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68206	1	0	0	0	0	50	1.0396817	-37.556496	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68207	1	0	0	0	0	50	1.0396817	-37.556496	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68208	1	0	0	0	0	50	1.0396992	-37.553304	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68209	1	0	0	0	0	50	1.0396817	-37.556496	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68210	1	0	0	0	-95.97	50	1.0391276	-36.928477	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68211	1	0	0	0	0	50	1.0387495	-36.430833	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68212	1	0	0	0	0	50	1.0404808	-37.385703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68213	1	0	0	0	0	50	1.0388618	-36.393015	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68214	1	10.8	3.9	0	0	50	1.0390636	-36.9343	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68215	1	0	0	0	0	50	1.0432136	-40.348582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68216	1	0	0	0	0	50	1.0376692	-40.016939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68217	1	2.32	0.06	0	0	50	1.0432083	-40.349991	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68218	1	2.52	0.42	0	0	50	1.0359093	-40.109371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68219	1	0	0	0	0	50	1.0356598	-40.05462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68220	1	2.12	0.89	0	0	50	1.0356451	-40.0558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68221	1	1.54	0.1	0	0	50	1.0360346	-38.487271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68222	1	0	0	0	0	50	1.038927	-45.359263	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68223	1	4.41	1.69	0	0	50	1.0433656	-45.844185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68224	1	0	0	0	0	50	1.0389682	-45.354573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68225	1	1.45	0.46	0	0	50	1.0425574	-45.562226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68226	1	0	0	0	0	50	1.0473419	-47.34225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68227	1	2.84	0.54	0	0	50	1.0473283	-47.343753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68228	1	0	0	0	0	50	1.0536753	-45.972441	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68229	1	0	0	0	0	50	1.0491198	-46.833993	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68230	1	2.84	1.83	0	0	50	1.0536498	-45.973889	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68231	1	2.84	1.22	0	0	50	1.0446553	-48.098448	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68232	1	0	0	0	-20	50	0.9571987	-38.172673	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68233	1	0	0	0	0	50	0.9750172	-39.17416	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68234	1	3.07	0.47	0	0	50	0.9571857	-38.174882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68235	1	1.33	0.46	0	0	50	0.9862503	-40.385529	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68236	1	0	0	0	0	50	0.9862586	-40.384775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68237	1	3.53	1.29	0	0	50	1.0366801	-40.782076	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68238	1	0	0	0	0	50	1.0367015	-40.780081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68239	1	2.58	0.24	0	0	50	0.9937695	-41.005452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68240	1	0	0	0	0	50	1.0340727	-41.409558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68241	1	2.02	0.51	0	0	50	1.0340629	-41.410654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68242	1	2.65	1.03	0	0	50	1.0334714	-42.147796	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68243	1	0	0	0	0	50	1.0451281	-40.937002	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68244	1	0	0	0	0	50	1.0376202	-41.469894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68245	1	2.33	0.9	0	0	50	1.0321006	-42.293299	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68246	1	0	0	0	0	50	1.0395284	-41.348777	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68247	1	0	0	0	0	50	1.0452043	-40.933384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68248	1	2.61	0.58	0	0	50	1.0309718	-43.099308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68249	1	1.49	0.97	0	-5.28	50	1.0307385	-41.201113	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68250	1	0	0	0	0	50	1.048009	-42.494877	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68251	1	0	0	0	0	50	1.0432699	-43.19279	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68252	1	4.99	0.7	0	0	50	1.0479884	-42.497706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68253	1	4.81	3.11	0	0	50	1.0375994	-43.584131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68254	1	4.96	1.68	0	0	50	1.0353944	-43.767223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68255	1	0	0	0	0	50	1.0363053	-41.078022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68256	1	0.86	0.11	0	0	50	1.0363019	-41.078484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68257	1	1.33	0.49	0	0	50	1.0421955	-49.639556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68258	1	1.33	0.04	0	0	50	1.0421919	-49.640344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68259	1	6.13	1.03	0	-3.98	50	1.0373425	-49.741462	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68260	1	0	0	0	0	50	1.0431364	-49.43988	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68261	1	0	0	0	0	50	1.0395402	-49.639098	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68262	1	7.14	1.4	0	0	50	1.0431058	-49.443916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68263	1	0	0	0	0	50	1.0424549	-49.484985	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68264	1	0	0	0	0	50	1.0462498	-49.468813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68265	1	8.57	1.26	0	0	50	1.0424204	-49.489846	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68266	1	2.4	0.59	0	-13.6	50	1.0362776	-47.75754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68267	1	0	0	0	0	50	1.0364407	-47.757867	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68268	1	2.76	0.29	0	0	50	1.0379401	-45.915754	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68269	1	2.24	0.34	0	0	50	1.0409417	-45.072869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68270	1	0	0	0	0	50	1.0439137	-43.696704	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68271	1	0	0	0	0	50	1.0448897	-44.392194	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68272	1	0	0	0	0	50	1.0453146	-44.664658	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68273	1	0	0	0	0	50	1.0453146	-44.664658	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68274	1	2.81	1.46	0	0	50	1.0438901	-43.698228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68275	1	1.51	0.37	0	0	50	1.036432	-45.113952	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68276	1	0	0	0	0	50	1.0364406	-45.113046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68277	1	2.43	0.12	0	0	50	1.0438208	-44.237863	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68278	1	0	0	0	-19.45	50	1.0350831	-44.00556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68279	1	0	0	0	0	50	1.0374991	-44.422404	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68280	1	4.85	1.7	0	0	50	1.0350505	-44.008421	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68281	1	0	0	0	0	50	1.0428334	-38.244573	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68282	1	2.33	0.3	0	0	50	1.0405793	-38.681133	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68283	1	0	0	0	0	50	1.0428817	-38.239845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68284	1	0.99	0.23	0	0	50	1.0288349	-40.02412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68285	1	2.68	1.94	0	0	50	1.0173456	-46.620915	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68286	1	0	0	0	0	50	1.0229443	-48.605544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68287	1	1.79	0.36	0	0	50	1.0197422	-48.253885	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68288	1	1.79	0.48	0	0	50	1.0229347	-48.60652	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68289	1	2.89	0.4	0	0	50	1.048296	-46.798828	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68290	1	0	0	0	0	50	1.0431295	-48.073117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68291	1	5.36	4.06	0	0	50	1.0430758	-48.075466	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68292	1	0	0	0	0	50	1.045569	-40.359271	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68293	1	9.13	1.37	0	0	50	1.0455361	-40.364169	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68294	1	0	0	0	0	50	1.0419943	-40.618474	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68295	1	1.67	0.23	0	0	50	1.0419879	-40.619342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68296	1	0	0	0	0	50	1.0500612	-46.722509	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68297	1	7.33	1.06	0	0	50	1.0512433	-47.567894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68298	1	0	0	0	0	50	1.0523094	-48.217574	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68299	1	0	0	0	0	50	1.0523094	-48.217574	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68300	1	0	0	0	0	50	1.050085	-46.713929	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68301	1	0	0	0	0	50	1.0515308	-48.469148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68302	1	1.86	1.05	0	0	50	1.0515155	-48.469989	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68303	1	1.36	0.35	0	0	50	1.0508204	-47.219342	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68304	1	0	0	0	0	50	1.0535713	-47.181313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68305	1	1.81	0.6	0	0	50	1.0535618	-47.182201	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68306	1	0	0	0	0	50	1.050873	-21.241915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68307	1	2.55	0.64	0	0	50	1.0456912	-20.236601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68308	1	0	0	0	0	50	1.0508949	-21.254167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68309	1	0.56	0.15	0	0	50	1.0483494	-19.135809	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68310	1	1.27	0.13	0	0	50	1.0430502	-20.912274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68311	1	1.77	0.79	0	0	50	1.0426559	-39.018022	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68312	1	2.2	0.16	0	0	50	1.0448457	-38.985107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68313	1	0	0	0	0	50	1.0421579	-37.7286	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68314	1	0	0	0	0	50	1.0418639	-38.470639	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68315	1	15.62	0.81	0	0	50	1.0421059	-37.738151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68316	1	15.62	2.18	0	0	50	1.0360904	-37.937973	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68317	1	15.62	1.77	0	0	50	1.0377883	-38.55213	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68318	1	0	0	0	0	50	1.0428467	-37.121022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68319	1	0	0	0	0	50	1.0371497	-37.932593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68320	1	15.62	3.1	0	0	50	1.0062361	-44.03264	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68321	1	0	0	0	0	50	1.0373863	-37.9155	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68322	1	0	0	0	0	50	1.0429537	-37.112138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68323	1	0	0	0	0	50	1.0428467	-37.121022	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68324	1	0	0	0	0	50	1.0469504	-48.286039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68325	1	4.77	1.23	0	0	50	1.0514642	-49.517567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68326	1	0	0	0	0	50	1.0470194	-48.27266	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68327	1	2.58	0.46	0	1.45	50	1.0404411	-49.998424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68328	1	2.58	0.96	0	0	50	1.0389371	-50.564681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68329	1	2.58	0.25	0	0	50	1.0386415	-50.811419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68330	1	0	0	0	0	50	1.0386507	-50.810076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68331	1	0	0	0	0	50	1.0389777	-51.148965	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68332	1	5.28	1.27	0	0	50	1.0390053	-51.092708	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68333	1	0	0	0	0	50	1.039016	-51.14967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68334	1	3.91	1.03	0	0	50	1.039475	-50.158048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68335	1	0	0	0	0	50	1.0449973	-48.516676	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68336	1	1.73	0.65	0	0	50	1.0449867	-48.517608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68337	1	4.74	1.11	0	0	50	1.0444123	-39.85159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68338	1	0	0	0	0	50	1.0465642	-40.53177	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68339	1	0	0	0	0	50	1.0427841	-40.130913	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68340	1	2.54	0.44	0	0	50	1.0465536	-40.533045	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68341	1	1.47	0.97	0	0	50	1.0415771	-39.707787	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68342	1	0	0	0	0	50	1.0415923	-39.707009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68343	1	0.89	0.16	0	0	50	1.0292253	-45.205793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68344	1	1.29	0.14	0	0	50	1.0224784	-47.807132	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68345	1	0	0	0	0	50	1.0251657	-49.009003	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68346	1	0	0	0	0	50	1.0221001	-48.413354	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68347	1	2.22	0.61	0	0	50	1.0251543	-49.010247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68348	1	1.13	0.44	0	-7.37	50	1.0247186	-41.296798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68349	1	0	0	0	0	50	1.0248153	-41.297123	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68350	1	0	0	0	-4.31	50	1.035026	-39.586594	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68351	1	0	0	0	0	50	1.0348187	-41.89785	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68352	1	2.57	0.67	0	0	50	1.0350132	-39.588155	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68353	1	2.16	0.39	0	0	50	1.0470094	-46.24322	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68354	1	2.16	0.46	0	0	50	1.0471697	-46.370827	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68355	1	0	0	0	0	50	1.0462447	-47.978572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68356	1	0	0	0	0	50	1.0469238	-47.023049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68357	1	2.77	0.81	0	0	50	1.0462293	-47.980074	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68358	1	3.96	0.61	0	0	50	1.0458029	-48.350902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68359	1	6.38	1.07	0	0	50	1.037674	-52.551879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68360	1	6.38	2.81	0	0	50	1.0374101	-51.798299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68361	1	0	0	0	0	50	1.0422609	-49.406539	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68362	1	0.55	0.22	0	0	50	1.0407549	-51.600287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68363	1	6.38	1.72	0	0	50	1.0422311	-49.409732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68364	1	0	0	0	-127.7	50	1.045582	-47.33579	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68365	1	0	0	0	0	50	1.0460753	-47.847128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68366	1	0	0	0	0	50	1.0477033	-48.522085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68367	1	12.74	2.39	0	0	50	1.0460158	-47.854188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68368	1	0	0	0	0	50	1.0460017	-47.87404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68369	1	11.23	5.53	0	0	50	1.0455485	-47.992247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68370	1	10.74	4.07	0	0	50	1.0304021	-50.550977	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68371	1	0	0	0	0	50	1.0427636	-49.093351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68372	1	2.59	0.24	0	0	50	1.0427547	-49.09495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68373	1	2.02	1	0	0	50	1.0321858	-51.242819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68374	1	0	0	0	0	50	1.0336953	-53.629419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68375	1	2.13	0.29	0	0	50	1.0336862	-53.630645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68376	1	3.32	0.3	0	0	50	1.0328343	-54.052046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68377	1	3.04	0.55	0	0	50	1.0328367	-53.872275	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68378	1	6.72	1.5	0	0	50	1.0371262	-53.200359	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68379	1	5.67	2.25	0	0	50	1.039776	-53.00385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68380	1	0	0	0	0	50	1.0398136	-53.001041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68381	1	0	0	0	0	50	1.0360149	-52.236873	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68382	1	5.67	2.39	0	0	50	1.0412599	-52.936452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68383	1	0	0	0	0	50	1.0361143	-52.231281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68384	1	0	0	0	0	50	1.0371677	-52.007666	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68385	1	0	0	0	0	50	1.0406311	-53.194498	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68386	1	7.54	1.08	0	0	50	1.0371381	-52.012178	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68387	1	9.23	2.52	0	0	50	1.0360933	-53.612667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68388	1	0	0	0	0	50	1.0346879	-53.52334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68389	1	5.86	0.92	0	0	50	1.0346649	-53.526605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68390	1	4.17	0.91	0	0	50	1.0342495	-52.996266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68391	1	0	0	0	0	50	1.039592	-51.315697	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68392	1	5.23	0.3	0	0	50	1.0379928	-51.974116	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68393	1	0	0	0	0	50	1.0363403	-52.725726	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68394	1	0	0	0	0	50	1.0363403	-52.725726	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68395	1	0	0	0	0	50	1.0396232	-51.309792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68396	1	38.16	5.24	0	0	50	1.0366853	-51.662242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68397	1	39.55	10.12	0	0	50	1.0380587	-51.813657	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68398	1	0	0	0	0	50	1.0340787	-51.849009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68399	1	0	0	0	0	50	1.0370545	-53.438834	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68400	1	0	0	0	0	50	1.0389465	-54.274306	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68401	1	0	0	0	0	50	1.0389465	-54.274306	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68402	1	39.46	10.12	0	0	50	1.0338685	-51.872655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68403	1	0	0	0	-29.99	50	1.0426885	-48.935535	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68404	1	0	0	0	0	50	1.0403215	-50.539728	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68405	1	0	0	0	0	50	1.041911	-52.534449	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68406	1	0	0	0	0	50	1.0403348	-50.528894	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68407	1	0	0	0	0	50	1.0403348	-50.528894	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68408	1	38.16	0.18	0	0	50	1.0402271	-50.563373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68409	1	0	0	0	0	50	1.0398945	-50.616378	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68410	1	0	0	0	0	50	1.0352207	-53.738806	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68411	1	16.53	2.18	0	0	50	1.0351662	-53.747807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68412	1	0	0	0	0	50	1.0351243	-53.745366	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68413	1	16.53	1.85	0	0	50	1.0350643	-53.754576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68414	1	17.76	6.03	0	0	50	1.0340456	-53.786666	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68415	1	0	0	0	0	50	1.0341571	-53.776379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68416	1	0	0	0	0	50	1.0349332	-52.012532	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68417	1	7.54	2.31	0	0	50	1.03703	-53.600312	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68418	1	16.53	9.92	0	0	50	1.0347741	-52.021223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68419	1	11.18	0.48	0	0	50	1.0375491	-51.616541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68420	1	12.95	3.89	0	0	50	1.0350973	-53.072176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68421	1	0	0	0	-3.59	50	1.02784	-40.081375	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68422	1	3.62	0.34	0	0	50	1.0278285	-40.083455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68423	1	7.34	3.04	0	0	50	1.0425797	-37.915304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68424	1	0	0	0	0	50	1.0499196	-43.218073	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68425	1	1.6	0.65	0	0	50	1.0499084	-43.218871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68426	1	5.55	1.48	0	0	50	1.0460176	-40.757549	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68427	1	0	0	0	0	50	1.0540116	-42.830893	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68428	1	3.16	0.76	0	0	50	1.0528872	-43.072615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68429	1	0	0	0	0	50	1.0540375	-42.828287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68430	1	1.14	0.57	0	0	50	1.0464463	-43.249573	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68431	1	0	0	0	0	50	1.0419119	-47.054053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68432	1	0	0	0	0	50	1.0432377	-47.115955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68433	1	6.06	1.7	0	0	50	1.0418802	-47.057069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68434	1	2.86	0.51	0	0	50	1.0438258	-46.877176	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68435	1	0	0	0	-87.26	50	1.0415016	-47.290868	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68436	1	0	0	0	0	50	1.0430633	-48.158588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68437	1	0	0	0	0	50	1.039107	-48.522997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68438	1	8.4	2.67	0	0	50	1.0268026	-50.329825	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68439	1	0	0	0	0	50	1.039141	-48.529183	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68440	1	0	0	0	0	50	1.0426254	-47.249795	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68441	1	0	0	0	0	50	1.0429796	-48.206289	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68442	1	0	0	0	0	50	1.0416177	-47.95556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68443	1	6.34	1.6	0	0	50	1.0415887	-47.958892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68444	1	6.34	1.36	0	0	50	1.0366547	-49.108315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68445	1	0	0	0	0	50	1.0377319	-49.543018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68446	1	3.71	0.8	0	0	50	1.0377125	-49.5452	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68447	1	0	0	0	0	50	1.0502237	-49.93079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68448	1	2.96	0.38	0	0	50	1.0502143	-49.932308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68449	1	0	0	0	5.23	50	1.0416346	-52.529527	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68450	1	3.06	0.76	0	0	50	1.041621	-52.53108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68451	1	0	0	0	0	50	1.0440537	-49.331304	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68452	1	0	0	0	0	50	1.0488812	-50.529377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68453	1	3.3	1.28	0	0	50	1.0440301	-49.333196	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68454	1	2.99	0.7	0	0	50	1.0413079	-52.290519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68455	1	3.07	1.48	0	0	50	1.0409142	-51.247797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68456	1	2.42	0.93	0	0	50	1.0422767	-51.242493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68457	1	6.26	3.07	0	0	50	1.0375848	-51.813608	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68458	1	2.52	0.88	0	0	50	1.0438339	-51.316978	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68459	1	0	0	0	0	50	1.0454909	-49.342247	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68460	1	2.52	0.55	0	0	50	1.0473245	-50.301681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68461	1	2.52	0.29	0	0	50	1.0454807	-49.343776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68462	1	1.35	0.28	0	0	50	1.020461	-49.248539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68463	1	0	0	0	0	50	1.0307245	-48.702975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68464	1	2.71	1.13	0	0	50	1.0259896	-49.081743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68465	1	0	0	0	0	50	1.0307765	-48.700063	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68466	1	0	0	0	0	50	1.0203856	-48.211915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68467	1	0	0	0	0	50	1.0192873	-47.54968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68468	1	0	0	0	0	50	1.0194296	-47.640372	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68469	1	0	0	0	0	50	1.0194296	-47.640372	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68470	1	1.7	0.29	0	0	50	1.0203787	-48.21282	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68471	1	0	0	0	0	50	1.0235553	-46.075502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68472	1	1.7	0.59	0	0	50	1.0235447	-46.076408	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68473	1	0	0	0	0	50	1.0241451	-45.677398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68474	1	1.7	0.29	0	0	50	1.0241377	-45.67836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68475	1	5.68	1.53	0	0	50	1.0246949	-47.180295	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68476	1	6	1.63	0	0	50	1.0261604	-46.95899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68477	1	0	0	0	0	50	1.034862	-44.776491	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68478	1	5.68	1.81	0	0	50	1.0295742	-46.59627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68479	1	0	0	0	0	50	1.0349463	-44.763516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68480	1	0	0	0	0	50	1.022971	-46.958678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68481	1	1.48	0.44	0	0	50	1.0229622	-46.959536	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68482	1	2.26	0.52	0	0	50	1.0460071	-49.141226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68483	1	0	0	0	0	50	1.0454253	-48.973301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68484	1	2.9	1.13	0	0	50	1.0467914	-49.134955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68485	1	0	0	0	0	50	1.0454644	-48.972571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68486	1	2.46	0.5	0	0	50	1.0464773	-49.066658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68487	1	2.4	0.71	0	0	50	1.0372573	-52.650743	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68488	1	2.4	1.35	0	0	50	1.0372369	-52.652068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68489	1	13.37	1.58	0	0	50	1.0395484	-53.751794	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68490	1	0	0	0	0	50	1.0395965	-53.743692	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68491	1	13.37	5.19	0	0	50	1.035369	-53.77538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68492	1	13.37	3.82	0	0	50	1.0425086	-53.517283	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68493	1	3.5	0.95	0	0	50	1.039316	-52.669227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68494	1	0	0	0	0	50	1.0440167	-48.868314	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68495	1	3.52	1.37	0	0	50	1.0439934	-48.870251	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68496	1	6.02	1.16	0	0	50	1.0414428	-51.712537	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68497	1	0	0	0	0	50	1.0414683	-51.709082	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68498	1	6.14	1.66	0	0	50	1.0416289	-52.402422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68499	1	7.55	2.78	0	0	50	1.0407627	-50.298858	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68500	1	33.01	7.06	0	48.56	50	1.0377335	-54.029984	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68501	1	0	0	0	0	50	1.0371613	-51.994839	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68502	1	0	0	0	0	50	1.0363769	-53.63523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68503	1	0	0	0	0	50	1.0364239	-55.210985	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68504	1	0	0	0	0	50	1.0364239	-55.210985	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68505	1	33.01	16.04	0	0	50	1.0368875	-52.013482	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68506	1	0	0	0	0	50	1.0368879	-51.942215	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68507	1	33.01	11.05	0	0	50	1.0366865	-51.960867	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68508	1	33.01	9.64	0	0	50	1.0383832	-51.869088	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68509	1	24.8	8.68	0	0	50	1.0371799	-53.614181	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68510	1	0	0	0	0	50	1.0373301	-51.685807	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68511	1	26.02	2.61	0	0	50	1.0397885	-53.565704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68512	1	0	0	0	0	50	1.0376564	-51.664029	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68513	1	0	0	0	-117.97	50	1.0397465	-49.371169	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68514	1	0	0	0	0	50	1.0404365	-51.043138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68515	1	0	0	0	0	50	1.0392195	-52.957046	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68516	1	28.59	7.21	0	0	50	1.0400404	-51.12095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68517	1	0	0	0	0	50	1.0417744	-49.298149	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68518	1	24.8	5.67	0	0	50	1.0337561	-53.889316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68519	1	21.32	8.93	0	0	50	1.0349897	-53.717373	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68520	1	21.32	10.34	0	0	50	1.0309288	-53.078638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68521	1	21.4	2.62	0	0	50	1.03551	-51.905128	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68522	1	0	0	0	0	50	1.0355881	-51.8921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68523	1	21.4	8.76	0	0	50	1.0340088	-53.932435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68524	1	0	0	0	0	50	1.0384823	-51.45394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68525	1	0	0	0	0	50	1.0450459	-51.926103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68526	1	17.66	4.05	0	0	50	1.0383943	-51.463081	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68527	1	20.54	6.13	0	0	50	1.0375742	-53.044821	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68528	1	0	0	0	206.25	50	1.0468064	-49.54928	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68529	1	0	0	0	0	50	1.0459871	-51.133638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68530	1	15.71	2.92	0	0	50	1.0459625	-53.453057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68531	1	0	0	0	0	50	1.0456951	-49.424367	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68532	1	0	0	0	0	50	1.0468064	-49.54928	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68533	1	15.71	3.11	0	0	50	1.0351946	-53.854391	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68534	1	15.71	1.3	0	0	50	1.035805	-53.763393	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68535	1	5.7	1.93	0	0	50	1.0347508	-51.679643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68536	1	0	0	0	0	50	1.0347508	-51.679643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68537	1	0	0	0	0	50	1.0347508	-51.679643	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68538	1	0	0	0	0	50	1.0347508	-51.679643	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68539	1	0	0	0	0	50	1.0347833	-51.676379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68540	1	0	0	0	0	50	1.0347508	-51.679643	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68541	1	2.1	0.42	0	0	50	1.0338086	-51.126251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68542	1	2.61	0.35	0	0	50	1.0386917	-51.310002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68543	1	4.4	0.14	0	0	50	1.0428607	-50.597293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68544	1	0	0	0	0	50	1.0424682	-49.214331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68545	1	0	0	0	0	50	1.0442702	-50.226817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68546	1	0	0	0	0	50	1.0445872	-50.387687	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68547	1	0	0	0	0	50	1.0445872	-50.387687	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68548	1	8.8	2.99	0	0	50	1.0424092	-49.21944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68549	1	0	0	0	0	50	1.048757	-26.423972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68550	1	1.97	0.24	0	0	50	1.0439404	-25.434699	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68551	1	0	0	0	0	50	1.048763	-26.430808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68552	1	0.67	0.25	0	-4.94	50	1.0395671	-21.496783	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68553	1	0	0	0	0	50	1.032273	-39.744969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68554	1	3.47	1.34	0	0	50	1.0322505	-39.746801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68555	1	2.56	0.35	0	0	50	1.0361545	-51.31781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68556	1	0	0	0	0	50	1.0406694	-47.839255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68557	1	1.6	0.21	0	0	50	1.0406631	-47.840148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68558	1	1.4	0.27	0	0	50	1.0379631	-52.192177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68559	1	2.79	0.58	0	0	50	1.0422361	-51.176032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68560	1	1.9	0.18	0	0	50	1.0377204	-49.46896	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68561	1	3.72	0.44	0	0	50	1.042177	-48.839344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68562	1	2.99	0.19	0	0	50	1.0494205	-46.438506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68563	1	1.96	0.45	0	0	50	1.0452786	-45.682185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68564	1	2.34	1.06	0	0	50	1.0432762	-44.645365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68565	1	0	0	0	0	50	1.0432921	-44.644147	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68566	1	0	0	0	0	50	1.018686	-48.584228	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68567	1	10.1	5.26	0	0	50	1.0125517	-49.096585	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68568	1	0	0	0	0	50	1.0187773	-48.576702	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68569	1	0	0	0	0	50	1.0187773	-48.576702	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68570	1	0	0	0	0	50	1.0187417	-48.580829	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68571	1	4.89	0.83	0	0	50	1.0121973	-49.278658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68572	1	0	0	0	-118.86	50	1.0159517	-48.989508	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68573	1	5.27	0.63	0	0	50	1.0192842	-48.51383	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68574	1	0	0	0	0	50	1.0167453	-49.043913	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68575	1	2.64	1.19	0	0	50	1.0142044	-49.497689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68576	1	2.36	0.11	0	-2.72	50	1.0163869	-49.528465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68577	1	0	0	0	0	50	1.0177451	-49.764374	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68578	1	0	0	0	0	50	1.0177451	-49.764374	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68579	1	0	0	0	0	50	1.0177451	-49.764374	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68580	1	0	0	0	0	50	1.0177451	-49.764374	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68581	1	2.36	0.36	0	0	50	1.0177351	-49.765681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68582	1	0	0	0	0	50	1.0177546	-49.763024	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68583	1	2.76	0.27	0	0	50	1.0243695	-48.394091	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68584	1	0.95	0.41	0	0	50	1.0301046	-46.43473	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68585	1	0	0	0	0	50	1.0301109	-46.434235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68586	1	1.91	0.43	0	0	50	1.0355627	-45.873097	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68587	1	2.07	0.28	0	0	50	1.0397493	-45.203005	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68588	1	0	0	0	0	50	1.0437898	-51.405285	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68589	1	2.82	1.05	0	0	50	1.0437726	-51.406784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68590	1	0	0	0	0	50	1.042748	-50.788529	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68591	1	0	0	0	0	50	1.0461309	-51.24193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68592	1	3.85	0.31	0	0	50	1.0427346	-50.790597	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68593	1	4.83	2.87	0	0	50	1.0395355	-51.95515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68594	1	4.2	0.82	0	0	50	1.0370996	-53.386245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68595	1	3.57	1.31	0	0	50	1.0397892	-53.33484	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68596	1	0	0	0	0	50	1.0398106	-53.332982	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68597	1	0	0	0	0	50	1.0410477	-53.439675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68598	1	4.26	0.87	0	0	50	1.041029	-53.442277	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68599	1	2.13	0.44	0	0	50	1.037012	-52.935648	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68600	1	0	0	0	0	50	1.03909	-51.793966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68601	1	7.39	2.77	0	0	50	1.0363101	-52.787797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68602	1	0	0	0	0	50	1.0391771	-51.781949	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68603	1	7.39	2.32	0	0	50	1.0359588	-52.98222	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68604	1	0	0	0	0	50	1.0360019	-52.978134	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68605	1	0	0	0	0	50	1.0392554	-51.626589	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68606	1	0	0	0	0	50	1.0396287	-52.856217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68607	1	7.39	4.65	0	0	50	1.0391849	-51.630239	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68608	1	0	0	0	-62.64	50	1.0366128	-40.349128	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68609	1	0	0	0	0	50	1.035814	-39.826516	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68610	1	0	0	0	0	50	1.0352661	-39.429874	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68611	1	0	0	0	0	50	1.0352661	-39.429874	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68612	1	4.46	2.81	0	0	50	1.0365727	-40.351586	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68613	1	0	0	0	0	50	1.037262	-40.411005	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68614	1	1.6	0.27	0	0	50	1.046549	-50.09819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68615	1	0.81	0.19	0	0	50	1.0354011	-37.764336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68616	1	0	0	0	0	50	1.0429364	-32.62788	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68617	1	0	0	0	0	50	1.0410607	-33.558399	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68618	1	4.62	0.95	0	0	50	1.042913	-32.630655	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68619	2	0	0	0	0	50	1.0539212	-46.377703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68620	1	0	0	0	0	50	1.0489235	-46.437518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68621	1	0	0	0	0	50	1.0539599	-46.377684	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68622	1	0	0	0	0	50	1.0539212	-46.377703	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68623	1	0	0	0	0	50	1.0471532	-38.817366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68624	1	0	0	0	0	50	1.0486292	-40.231187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68625	1	0	0	0	0	50	1.049973	-41.174978	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68626	1	0	0	0	0	50	1.049973	-41.174978	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68627	2	0	0	0	0	50	1.0486292	-40.231187	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68628	1	0	0	0	0	50	1.0471812	-38.805165	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68629	1	0	0	0	0	50	1.0471532	-38.817366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68630	1	0	0	0	0	50	1.0408358	-43.415636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68631	1	0	0	0	0	50	1.0382794	-43.333813	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68632	2	0	0	0	0	50	1.045	-39.912675	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68633	1	0	0	0	0	50	1.0408687	-43.417141	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68634	1	0	0	0	0	50	1.0408358	-43.415636	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68635	1	0	0	0	-165.8	50	1.0409338	-48.809025	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68636	1	0	0	0	0	50	1.0436356	-48.819261	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68637	1	0	0	0	0	50	1.0464851	-48.629515	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68638	2	0	0	0	0	50	1.0108639	-47.290883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68639	2	0	0	0	0	50	1.0409338	-48.809025	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68640	1	0	0	0	0	50	1.0413675	-48.913865	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68641	1	0	0	0	0	50	1.0437675	-48.823908	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68642	1	0	0	0	-6.4	50	1.0439715	-41.469386	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68643	2	0	0	0	0	50	1.0505	-41.876327	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68644	1	0	0	0	0	50	1.0503048	-43.633398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68645	1	0	0	0	0	50	1.0503048	-43.633398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68646	1	0	0	0	0	50	1.0503048	-43.633398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68647	1	0	0	0	0	50	1.0503048	-43.633398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68648	1	0	0	0	0	50	1.0504042	-41.926071	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68649	1	0	0	0	0	50	1.0441657	-41.441875	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68650	2	0	0	0	0	50	1.0416121	-44.405573	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68651	1	0	0	0	0	50	1.0431371	-44.562223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68652	1	0	0	0	0	50	1.0465061	-45.159621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68653	1	0	0	0	0	50	1.0513393	-45.977346	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68654	1	0	0	0	0	50	1.0513393	-45.977346	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68655	1	0	0	0	-264.45	50	1.0410628	-44.446747	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68656	1	0	0	0	0	50	1.0432235	-44.574477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68657	2	0	0	0	0	50	1.045771	-43.801946	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68658	1	0	0	0	0	50	1.0407129	-43.550792	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68659	1	0	0	0	0	50	1.0370471	-43.471945	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68660	1	0	0	0	0	50	1.0332839	-43.390376	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68661	1	0	0	0	0	50	1.0332839	-43.390376	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68662	1	0	0	0	0	50	1.0403351	-43.523515	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68663	1	0	0	0	0	50	1.0454918	-43.875644	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68664	1	0	0	0	-132.45	50	1.0408942	-37.457096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68665	1	0	0	0	0	50	1.0445421	-37.883661	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68666	1	0	0	0	0	50	1.0470204	-38.684992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68667	2	0	0	0	0	50	1.0169294	-37.097058	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68668	1	0	0	0	0	50	1.0420881	-37.463233	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68669	1	0	0	0	0	50	1.0408942	-37.457096	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68670	1	0	0	0	-107.07	50	1.043	-48.425327	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68671	1	0	0	0	0	50	1.0435959	-49.450285	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68672	2	0	0	0	0	50	1.0264668	-46.924762	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68673	1	0	0	0	0	50	1.0431891	-48.500366	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68674	1	0	0	0	0	50	1.043	-48.425327	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68675	1	0	0	0	0	50	1.0486548	-44.882359	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68676	1	0	0	0	0	50	1.0500956	-45.658581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68677	1	0	0	0	0	50	1.0497647	-46.366378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68678	2	0	0	0	0	50	1.0486548	-44.882359	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68679	2	0	0	0	0	50	1.0480184	-44.066721	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68680	2	0	0	0	0	50	1.0486548	-44.882359	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68681	2	0	0	0	0	50	1.0486548	-44.882359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68682	2	0	0	0	0	50	1.0482792	-44.317829	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68683	2	0	0	0	0	50	1.0486548	-44.882359	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68684	1	0	0	0	0	50	1.048578	-44.890193	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68685	1	0	0	0	0	50	1.0486548	-44.882359	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68686	2	0	0	0	0	50	1.039522	-45.670861	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68687	2	0	0	0	0	50	1.044172	-47.411487	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68688	2	0	0	0	0	50	1.0396386	-45.657808	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68689	2	0	0	0	0	50	1.0395212	-45.671092	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68690	1	0	0	0	0	50	1.0395212	-45.671092	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68691	2	0	0	0	0	50	1.039522	-45.670861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68692	2	0	0	0	0	50	1.039522	-45.670861	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68693	1	0	0	0	0	50	1.039522	-45.670861	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68694	1	0	0	0	-121.5	50	1.0391504	-45.559792	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68695	1	0	0	0	0	50	1.039522	-45.670861	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68696	1	0	0	0	-38.92	50	1.046878	-49.060093	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68697	1	0	0	0	0	50	1.0493967	-49.800955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68698	2	0	0	0	0	50	1.052	-48.361824	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68699	2	0	0	0	0	50	1.052	-48.227575	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68700	1	0	0	0	0	50	1.0469454	-49.093459	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68701	1	0	0	0	0	50	1.046878	-49.060093	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68702	2	0	0	0	0	50	1.0486958	-47.458694	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68703	2	0	0	0	0	50	1.0479064	-47.718467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68704	2	0	0	0	0	50	1.0473865	-48.100511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68705	1	0	0	0	0	50	1.0477604	-47.747721	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68706	1	0	0	0	0	50	1.0479064	-47.718467	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68707	2	0	0	0	0	50	1.0385308	-41.034137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68708	1	0	0	0	0	50	1.0459806	-42.012144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68709	2	0	0	0	0	50	1.0386304	-41.010288	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68710	2	0	0	0	0	50	1.0385277	-41.03528	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68711	1	0	0	0	0	50	1.0385277	-41.03528	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68712	1	0	0	0	-365.72	50	1.037862	-41.045531	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68713	1	0	0	0	0	50	1.0385308	-41.034137	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68714	2	0	0	0	0	50	1.0422003	-41.228695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68715	1	0	0	0	0	50	1.0472596	-42.036375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68716	1	0	0	0	0	50	1.0497518	-42.76552	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68717	1	0	0	0	11.42	50	1.0418666	-41.203394	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68718	1	0	0	0	0	50	1.0422003	-41.228695	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68719	1	0	0	0	-96.68	50	1.0418969	-43.549489	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68720	1	0	0	0	0	50	1.0440825	-44.275901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68721	1	0	0	0	0	50	1.046579	-45.203276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68722	2	0	0	0	0	50	1.0525	-42.736843	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68723	2	0	0	0	0	50	1.057	-42.555898	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68724	1	0	0	0	0	50	1.0440819	-44.313583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68725	1	0	0	0	0	50	1.0440825	-44.275901	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68726	1	0	0	0	0	50	1.069	-34.844862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68727	1	0	0	0	0	50	1.0446737	-36.228514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68728	1	0	0	0	0	50	1.0400395	-37.212177	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68729	2	0	0	0	0	50	1.0039999	-34.282967	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68730	2	0	0	0	0	50	1.0037903	-33.815878	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68731	2	0	0	0	0	50	1.069	-34.844862	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68732	2	0	0	0	0	50	1.0039999	-33.803533	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68733	2	0	0	0	0	50	1.0039999	-33.49381	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68734	2	0	0	0	0	50	1.069	-34.844862	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68735	1	0	0	0	0	50	1.0446013	-36.301616	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68736	1	0	0	0	0	50	1.0666171	-35.055249	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68737	2	0	0	0	0	50	1.0420001	-37.386244	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68738	1	0	0	0	0	50	1.045344	-38.687534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68739	1	0	0	0	0	50	1.0478565	-39.545358	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68740	1	0	0	0	0	50	1.0478565	-39.545358	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68741	1	0	0	0	-392.37	50	1.0403586	-37.594423	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68742	1	0	0	0	0	50	1.0420001	-37.386244	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68743	1	2.02	0.64	0	0	51	1.0460982	-19.261259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68744	1	0	0	0	0	51	1.0462949	-18.817499	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68745	1	0	0	0	0	51	1.0465951	-19.159629	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68746	1	2.02	0.15	0	0	51	1.0462881	-18.818706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68747	1	2.02	0.43	0	0	51	1.0460097	-19.352737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68748	1	0	0	0	0	51	1.0476833	-23.407632	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68749	1	2.14	0.36	0	0	51	1.0476749	-23.408871	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68750	1	0	0	0	0	51	1.0451356	-20.189066	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68751	1	0	0	0	0	51	1.049408	-22.47714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68752	1	2.14	0.63	0	0	51	1.0451232	-20.190254	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68753	1	2.14	0.47	0	0	51	1.048484	-22.931822	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68754	1	0	0	0	0	51	1.0450791	-17.233334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68755	1	0	0	0	0	51	1.0471446	-18.097544	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68756	1	1.27	0.58	0	0	51	1.0476574	-19.168948	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68757	1	0	0	0	0	51	1.0505799	-18.862188	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68758	1	1.27	0.34	0	0	51	1.0450725	-17.233994	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68759	1	1.27	0.24	0	0	51	1.046359	-18.567674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68760	1	0.71	0.08	0	0	51	1.0481117	-19.381128	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68761	1	1.58	0.16	0	0	51	1.0457109	-17.852419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68762	1	0	0	0	0	51	1.0457168	-17.851534	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68763	1	2.05	0.5	0	0	51	1.0465224	-37.65549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68764	1	1.91	0.16	0	0	51	1.0412056	-42.701996	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68765	1	1.55	0.34	0	0	51	1.0354948	-43.182706	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68766	1	0	0	0	0	51	1.0355016	-43.181879	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68767	1	1.77	0.57	0	0	51	1.0371553	-42.464204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68768	1	0	0	0	0	51	1.0480459	-39.90759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68769	1	2.18	0.3	0	0	51	1.0480383	-39.908843	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68770	1	1.16	0.19	0	0	51	1.0398055	-41.441872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68771	1	0	0	0	0	51	1.0402647	-35.742808	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68772	1	0	0	0	0	51	1.0468574	-37.639171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68773	1	2.57	0.41	0	0	51	1.0402543	-35.74419	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68774	1	0	0	0	0	51	1.0491742	-38.710015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68775	1	1.55	0.13	0	0	51	1.0491688	-38.710949	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68776	1	1.35	0.52	0	0	51	1.043061	-37.196909	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68777	1	0	0	0	0	51	1.0430695	-37.19623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68778	1	0.91	0.35	0	0	51	1.0426238	-36.429377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68779	1	0	0	0	0	51	1.0424589	-38.877675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68780	1	2.94	0.89	0	0	51	1.04343	-39.387488	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68781	1	0	0	0	0	51	1.0454554	-40.333058	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68782	1	0	0	0	0	51	1.0454554	-40.333058	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68783	1	0	0	0	0	51	1.0424743	-38.865351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68784	1	0	0	0	0	51	1.0424589	-38.877675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68785	1	8.9	2.25	0	0	51	1.0417436	-38.319974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68786	1	0	0	0	0	51	1.0377061	-36.791879	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68787	1	8.9	1.15	0	0	51	1.0434927	-38.039463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68788	1	0	0	0	0	51	1.0377806	-36.783646	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68789	1	0	0	0	0	51	1.0390653	-37.532203	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68790	1	8.9	4.27	0	0	51	1.0424801	-38.443014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68791	1	0	0	0	0	51	1.0391221	-37.524459	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68792	1	0	0	0	0	51	1.0435351	-36.769164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68793	1	1.83	0.21	0	0	51	1.0435287	-36.770255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68794	1	1.09	0.4	0	0	51	1.0358149	-34.634065	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68795	1	0	0	0	0	51	1.0358217	-34.633539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68796	1	10.98	1.27	0	0	51	1.042807	-30.212691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68797	1	10.98	1.65	0	0	51	1.040711	-27.99732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68798	1	0	0	0	0	51	1.0407592	-27.990699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68799	1	0	0	0	0	51	1.0405693	-28.16787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68800	1	0	0	0	0	51	1.0449993	-29.665869	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68801	1	13.2	1.5	0	0	51	1.0405157	-28.175964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68802	1	1.31	0.3	0	0	51	1.0389833	-24.97735	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68803	1	0	0	0	0	51	1.0435576	-27.334476	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68804	1	3.71	1.32	0	0	51	1.0519547	-29.357422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68805	1	0	0	0	0	51	1.0551618	-30.049468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68806	1	0	0	0	0	51	1.0551618	-30.049468	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68807	1	0	0	0	0	51	1.0435715	-27.315884	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68808	1	0	0	0	0	51	1.0430425	-26.988543	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68809	1	0	0	0	0	51	1.050793	-27.64701	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68810	1	2.6	0.31	0	0	51	1.0430319	-26.989971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68811	1	2.16	0.1	0	0	51	1.0424328	-28.631106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68812	1	0	0	0	0	51	1.0424401	-28.629891	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68813	1	2.89	0.56	0	0	51	1.043492	-23.712749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68814	1	2.89	1.25	0	0	51	1.0432535	-23.046767	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68815	1	0	0	0	0	51	1.0447001	-22.822521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68816	1	0	0	0	0	51	1.0460424	-23.587935	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68817	1	2.89	2.26	0	0	51	1.0446678	-22.823931	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68818	1	0	0	0	0	51	1.0468521	-25.618691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68819	1	1.45	0.6	0	0	51	1.0468431	-25.619386	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68820	1	1.42	0.47	0	0	51	1.0484123	-27.182899	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68821	1	0	0	0	-7.62	51	1.0412182	-23.440447	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68822	1	0	0	0	0	51	1.0454197	-24.067929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68823	1	2.43	0.93	0	0	51	1.0412034	-23.44172	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68824	1	2.41	1.14	0	-10.51	51	1.0411023	-28.190001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68825	1	0	0	0	0	51	1.0412443	-28.190139	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68826	1	4.23	1.59	0	0	51	1.0340409	-25.705341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68827	1	4.23	1.58	0	0	51	1.0495889	-22.704039	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68828	1	4.23	1.86	0	0	51	1.034922	-25.849695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68829	1	0	0	0	0	51	1.0444096	-29.175414	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68830	1	0	0	0	0	51	1.0444096	-29.175414	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68831	1	0	0	0	0	51	1.0444096	-29.175414	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68832	1	0	0	0	0	51	1.0444096	-29.175414	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68833	1	1.43	0.13	0	0	51	1.0444042	-29.176236	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68834	1	0	0	0	0	51	1.044414	-29.174637	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68835	1	1.83	0.54	0	0	51	1.0490075	-28.760069	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68836	1	0	0	0	0	51	1.0490168	-28.759127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68837	1	0	0	0	0	51	1.0517355	-29.72561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68838	1	1.51	0.48	0	0	51	1.0517267	-29.726422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68839	1	1.34	0.73	0	0	51	1.0494324	-31.464345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68840	1	0.92	0.16	0	0	51	1.0495454	-33.447645	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68841	1	0.44	0.27	0	3.95	51	1.0417008	-13.557013	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68842	1	1.66	0.27	0	0	51	1.0482683	-10.691525	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68843	1	0	0	0	0	51	1.0456204	-10.756967	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68844	1	3.32	0.29	0	0	51	1.049012	-10.830259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68845	1	0	0	0	0	51	1.0456454	-10.75662	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68846	1	0	0	0	0	51	1.0465326	-9.195238	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68847	1	1.35	0.29	0	0	51	1.0465262	-9.19601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68848	1	1.12	0.01	0	0	51	1.0446454	-10.192816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68849	1	1.12	0.14	0	0	51	1.0493958	-10.077819	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68850	1	0	0	0	0	51	1.0493999	-10.077203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68851	1	0	0	0	-1.06	51	1.0376802	-23.440298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68852	1	4.1	0.84	0	0	51	1.0376621	-23.44274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68853	1	4.1	1.2	0	0	51	1.0382177	-23.797333	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68854	1	4.1	1.24	0	0	51	1.0532524	-23.738498	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68855	1	0	0	0	0	51	1.0495381	-24.958154	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68856	1	3.69	1.12	0	0	51	1.0495187	-24.960212	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68857	1	0	0	0	0	51	1.0517613	-24.109544	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68858	1	0	0	0	0	51	1.0517582	-24.63868	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68859	1	3.69	0.27	0	0	51	1.0498918	-25.58145	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68860	1	0	0	0	0	51	1.0518469	-24.693517	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68861	1	3.69	0.91	0	0	51	1.0517427	-24.111588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68862	1	2.52	0.39	0	0	51	1.0398454	-21.320888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68863	1	1.76	1.04	0	0	51	1.0404007	-21.164086	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68864	1	0	0	0	0	51	1.0411694	-20.84472	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68865	1	0.85	0.14	0	0	51	1.0411662	-20.845179	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68866	1	1.38	0.24	0	-2.54	51	1.0404671	-20.485927	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68867	1	0	0	0	0	51	1.0405044	-20.48551	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68868	1	1.23	0.42	0	0	51	1.0426622	-20.209974	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68869	1	1.93	0.59	0	0	51	1.0551511	-19.63062	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68870	1	1.61	0.44	0	0	51	1.0442996	-18.918127	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68871	1	1.16	0.35	0	0	51	1.0409694	-22.31328	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68872	1	1.07	0.09	0	0	51	1.0431143	-21.716714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68873	1	0.71	0.23	0	0	51	1.0441382	-21.277218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68874	1	0.68	0.24	0	0	51	1.0411976	-22.017956	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68875	1	1.63	0.22	0	0	51	1.0558377	-21.831707	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68876	1	1.22	0.29	0	0	51	1.0409133	-24.043674	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68877	1	1.06	0.64	0	0	51	1.0430607	-23.510423	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68878	1	2.64	0.65	0	-12.75	51	1.0356801	-13.457716	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68879	1	0	0	0	-3.24	51	1.0408151	-12.960676	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68880	1	0	0	0	0	51	1.0383626	-13.385713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68881	1	5.28	1.54	0	0	51	1.0407864	-12.963633	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68882	1	0	0	0	-30.58	51	1.0378178	-12.176765	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68883	1	0	0	0	0	51	1.0435678	-12.598441	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68884	1	2.22	1	0	0	51	1.0378018	-12.177972	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68885	1	1.7	0.22	0	0	51	1.038922	-14.749206	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68886	1	0.67	0.07	0	0	51	1.0486124	-19.317628	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68887	1	1.77	0.21	0	0	51	1.0483938	-14.01001	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68888	1	0	0	0	0	51	1.0527401	-11.014833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68889	1	1.02	0.5	0	0	51	1.0527321	-11.015379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68890	1	1.8	0.26	0	0	51	1.0470084	-15.323981	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68891	1	0	0	0	0	51	1.0541885	-16.177709	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68892	1	4.03	0.1	0	0	51	1.0490124	-16.192619	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68893	1	0	0	0	0	51	1.0484795	-16.194163	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68894	1	0	0	0	0	51	1.0484795	-16.194163	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68895	1	0	0	0	0	51	1.0542226	-16.177913	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68896	1	1.27	0.6	0	0	51	1.0518195	-12.333926	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68897	1	2.29	0.57	0	0	51	1.0510954	-13.118426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68898	1	0	0	0	0	51	1.0492044	-11.955747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68899	1	3.36	1.69	0	0	51	1.0449939	-12.55297	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68900	1	0	0	0	0	51	1.0492546	-11.951505	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68901	1	0	0	0	0	51	1.0496557	-11.84756	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68902	1	2.59	0.73	0	0	51	1.0465335	-11.729518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68903	1	0	0	0	0	51	1.0451203	-11.6758	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68904	1	0	0	0	0	51	1.0451203	-11.6758	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68905	1	2.59	0.53	0	0	51	1.0496448	-11.848855	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68906	1	0	0	0	0	51	1.0328051	-17.472799	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68907	1	0	0	0	0	51	1.0392287	-18.635798	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68908	1	23.43	6.61	0	0	51	1.032678	-17.48576	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68909	1	0	0	0	0	51	1.0328813	-17.631921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68910	1	0	0	0	0	51	1.0396484	-18.664331	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68911	1	23.43	14.11	0	0	51	1.0326768	-17.642732	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68912	1	0	0	0	0	51	1.0329056	-18.295343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68913	1	24.33	10.15	0	0	51	1.0371673	-19.052293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68914	1	0	0	0	0	51	1.0330929	-18.288803	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68915	1	23.43	6.37	0	0	51	1.0330278	-18.253103	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68916	1	0	0	0	0	51	1.0384928	-18.743831	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68917	1	21.49	6.01	0	0	51	1.0383738	-18.755592	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68918	1	0	0	0	0	51	1.0377622	-18.471274	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68919	1	21.49	3.14	0	0	51	1.037675	-18.484254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68920	1	21.49	6.26	0	0	51	1.0364525	-16.656746	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68921	1	0	0	0	0	51	1.0366442	-16.66083	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68922	1	0	0	0	0	51	1.0397793	-17.856344	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68923	1	0	0	0	0	51	1.0397163	-17.833974	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68924	1	0	0	0	0	51	1.0397163	-17.833974	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68925	1	23.69	2.26	0	0	51	1.0365623	-16.67538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68926	1	0	0	0	0	51	1.0312425	-19.107555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68927	1	0	0	0	0	51	1.0388013	-20.08668	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68928	1	0	0	0	0	51	1.0459402	-20.965196	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68929	1	0	0	0	0	51	1.0459402	-20.965196	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68930	1	20.53	4.31	0	0	51	1.0311527	-19.119394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68931	1	0	0	0	0	51	1.0334931	-17.108	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68932	1	0	0	0	0	51	1.041756	-18.467119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68933	1	20.33	8.67	0	0	51	1.0333568	-17.118706	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68934	1	0	0	0	0	51	1.0361676	-19.017543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68935	1	20.33	7.8	0	0	51	1.0360317	-19.02759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68936	1	20.33	7.02	0	0	51	1.038023	-18.755379	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68937	1	0.9	0.21	0	0	51	1.0303419	-20.821903	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68938	1	1.08	0.17	0	0	51	1.0347381	-19.566765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68939	1	1.73	0.32	0	0	51	1.0263989	-21.732246	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68940	1	4.14	1.48	0	0	51	1.0393664	-15.146412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68941	1	1.5	0.42	0	0	51	1.0288378	-19.057582	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68942	1	0	0	0	0	51	1.0410489	-42.404828	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68943	1	2.48	0.12	0	0	51	1.041286	-42.769684	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68944	1	0	0	0	0	51	1.0410572	-42.401635	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68945	1	1.51	0.34	0	0	51	1.0399681	-41.195144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68946	1	5.51	2.45	0	0	51	1.0380061	-44.650347	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68947	1	0	0	0	0	51	1.0398096	-43.477394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68948	1	0	0	0	0	51	1.0400348	-43.68437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68949	1	0	0	0	0	51	1.0402499	-43.871341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68950	1	0	0	0	0	51	1.0402499	-43.871341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68951	1	4.05	0.64	0	0	51	1.039793	-43.4798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68952	1	0	0	0	0	51	1.039718	-44.466346	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68953	1	0	0	0	0	51	1.0428593	-45.213567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68954	1	24.92	5.82	0	0	51	1.0396119	-44.47906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68955	1	24.92	6.43	0	0	51	1.0345678	-45.746384	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68956	1	24.92	3.68	0	0	51	1.034633	-45.740281	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68957	1	0	0	0	0	51	1.0404779	-44.349966	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68958	1	24.92	12.24	0	0	51	1.0363081	-45.191775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68959	1	0	0	0	0	51	1.040639	-44.333964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68960	1	0	0	0	0	51	1.038631	-44.380107	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68961	1	0	0	0	0	51	1.0356286	-45.709202	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68962	1	0	0	0	0	51	1.030906	-48.74341	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68963	1	0	0	0	0	51	1.030906	-48.74341	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68964	1	31.6	23.71	0	0	51	1.0383067	-44.393571	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68965	1	31.6	15.75	0	0	51	1.035931	-45.561511	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68966	1	0	0	0	0	51	1.0410658	-44.282582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68967	1	0	0	0	0	51	1.0415971	-45.231512	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68968	1	31.6	1.48	0	0	51	1.04096	-44.302206	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68969	1	0	0	0	0	51	1.0504054	-41.110929	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68970	1	0	0	0	0	51	1.0426521	-43.962283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68971	1	0	0	0	0	51	1.0365837	-45.526221	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68972	1	0	0	0	0	51	1.0350422	-45.962045	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68973	1	0	0	0	0	51	1.0350422	-45.962045	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68974	1	0	0	0	0	51	1.0416367	-44.126556	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68975	1	31.6	7.23	0	0	51	1.042494	-43.97865	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68976	1	0	0	0	0	51	1.0414547	-44.211051	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68977	1	31.6	2.84	0	0	51	1.0412317	-45.325549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68978	1	0	0	0	0	51	1.0415476	-44.201956	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68979	1	0	0	0	0	51	1.0393431	-44.497373	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68980	1	0	0	0	0	51	1.0367369	-45.421043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68981	1	26.41	3.81	0	0	51	1.0392513	-44.512366	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68982	1	23.65	9.92	0	0	51	1.0380691	-44.72283	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68983	1	0	0	0	0	51	1.0376016	-45.210667	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68984	1	0	0	0	0	51	1.0418814	-45.687198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68985	1	0	0	0	0	51	1.0413484	-45.6285	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68986	1	0	0	0	0	51	1.0413484	-45.6285	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68987	1	23.65	7.42	0	0	51	1.0374659	-45.222432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68988	1	0	0	0	0	51	1.0378779	-45.022647	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68989	1	23.65	2.42	0	0	51	1.0378078	-45.035065	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68990	1	0	0	0	0	51	1.0438707	-45.232769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68991	1	2.76	0.67	0	0	51	1.0438563	-45.234269	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68992	1	2.76	1.41	0	15.1	51	1.0411585	-45.726152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68993	1	1.51	0.61	0	0	51	1.0424	-41.916478	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68994	1	0	0	0	0	51	1.0424101	-41.915673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68995	1	1.04	0.12	0	0	51	1.0384702	-46.279196	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68996	1	2.8	0.43	0	0	51	1.0409531	-45.494041	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68997	1	3.75	1.08	0	0	51	1.0406334	-45.313618	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68998	1	4.61	1.54	0	0	51	1.035881	-45.923839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	68999	1	5.59	0.93	0	0	51	1.0386326	-45.147675	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69000	1	3.96	1.1	0	0	51	1.0350021	-45.912554	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69001	1	0	0	0	0	51	1.0422009	-42.831752	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69002	1	1.3	0.16	0	0	51	1.0421962	-42.832424	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69003	1	1.62	0.71	0	0	51	1.0382095	-45.960936	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69004	1	0	0	0	0	51	1.0413326	-45.184978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69005	1	0	0	0	0	51	1.0403755	-45.670268	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69006	1	3.7	0.96	0	0	51	1.0363779	-46.37303	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69007	1	0	0	0	0	51	1.0404241	-45.615896	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69008	1	0	0	0	0	51	1.0413846	-45.17627	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69009	1	0	0	0	0	51	1.0413326	-45.184978	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69010	1	0	0	0	0	51	1.0377128	-44.581389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69011	1	1.14	0.26	0	0	51	1.0377073	-44.581969	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69012	1	1.29	0.24	0	0	51	1.0368144	-44.671422	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69013	1	2.3	0.47	0	0	51	1.0370163	-45.141579	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69014	1	1.3	0.24	0	0	51	1.0380679	-44.498897	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69015	1	0	0	0	0	51	1.0386546	-44.230394	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69016	1	0	0	0	0	51	1.0368177	-45.565076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69017	1	23.52	5.04	0	0	51	1.0385503	-44.243555	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69018	1	0	0	0	0	51	1.0354561	-45.810152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69019	1	21.98	3.87	0	0	51	1.0353573	-45.822906	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69020	1	0	0	0	0	51	1.0351359	-45.67336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69021	1	21.98	7.51	0	0	51	1.0349966	-45.684793	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69022	1	0	0	0	0	51	1.0359629	-45.626559	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69023	1	21.98	4.92	0	0	51	1.0358433	-45.639709	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69024	1	0	0	0	0	51	1.0390643	-43.592753	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69025	1	1.77	0.22	0	0	51	1.0390573	-43.593697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69026	1	0	0	0	0	51	1.0576969	-36.923507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69027	1	2.56	0.46	0	0	51	1.0576863	-36.925002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69028	1	0	0	0	0	51	1.0605633	-35.258502	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69029	1	2.87	0.19	0	0	51	1.0605546	-35.26009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69030	1	0	0	0	0	51	1.0585426	-36.323485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69031	1	0	0	0	0	51	1.0602623	-35.392942	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69032	1	5.73	0.73	0	0	51	1.0585245	-36.326376	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69033	1	0	0	0	0	51	1.0544967	-29.301449	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69034	1	0	0	0	0	51	1.067264	-32.05293	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69035	1	2	0.46	0	0	51	1.0544871	-29.302495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69036	1	0.88	0.22	0	0	51	1.0594578	-35.052545	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69037	1	0	0	0	0	51	1.0594621	-35.052092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69038	1	1.25	0.45	0	0	51	1.0517725	-31.133218	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69039	1	0.9	0.06	0	0	51	1.0657077	-33.814382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69040	1	0	0	0	0	51	1.0657106	-33.813861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69041	1	2.18	0.57	0	0	51	1.0591408	-38.159586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69042	1	1.6	0.38	0	0	51	1.053061	-39.365998	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69043	1	0	0	0	0	51	1.0534068	-38.868068	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69044	1	1.6	0.37	0	0	51	1.0533997	-38.868908	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69045	1	0	0	0	0	51	1.0378565	-38.384323	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69046	1	3.84	0.97	0	0	51	1.0334867	-38.449789	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69047	1	0	0	0	0	51	1.0379096	-38.384218	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69048	1	1.22	0.27	0	0	51	1.0421948	-40.499306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69049	1	1.22	0.38	0	0	51	1.0435283	-40.149382	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69050	1	0	0	0	0	51	1.0436925	-41.036944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69051	1	0	0	0	0	51	1.0438648	-40.423461	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69052	1	1.52	0.06	0	0	51	1.0436885	-41.037755	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69053	1	0	0	0	0	51	1.0435449	-41.427694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69054	1	0	0	0	0	51	1.0402202	-41.337365	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69055	1	2.19	0.51	0	0	51	1.0435353	-41.428848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69056	1	2.19	0.47	0	0	51	1.040295	-42.209561	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69057	1	0	0	0	0	51	1.0415352	-41.695776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69058	1	2.62	1.27	0	0	51	1.0408658	-41.993148	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69059	1	0	0	0	0	51	1.0415515	-41.693116	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69060	1	1.04	0.6	0	0	51	1.0355388	-40.573736	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69061	1	0.43	0.06	0	0	51	1.0422772	-43.145015	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69062	1	0.43	0.05	0	0	51	1.0422755	-43.145245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69063	1	1.75	0.3	0	0	51	1.0347464	-39.615638	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69064	1	0	0	0	0	51	1.0440589	-41.583725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69065	1	5.14	1.87	0	0	51	1.0419932	-42.069925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69066	1	0	0	0	0	51	1.0440893	-41.579921	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69067	1	0	0	0	0	51	1.043222	-43.643798	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69068	1	3.33	0.94	0	0	51	1.0428648	-43.814353	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69069	1	0	0	0	0	51	1.0432554	-43.637237	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69070	1	2.98	0.62	0	0	51	1.0425912	-43.899215	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69071	1	0	0	0	0	51	1.0422486	-44.171732	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69072	1	2.98	1.16	0	0	51	1.0422284	-44.173319	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69073	1	0.71	0.16	0	0	51	1.0518382	-7.234052	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69074	1	1.44	0.27	0	0	51	1.0545801	-9.208043	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69075	1	0	0	0	0	51	1.054516	-6.987946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69076	1	0	0	0	0	51	1.055086	-8.7343	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69077	1	2.97	1.03	0	0	51	1.054498	-6.98944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69078	1	0	0	0	0	51	1.0488036	-7.975131	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69079	1	0.65	0.17	0	0	51	1.0488002	-7.975482	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69080	1	0	0	0	0	51	1.0504367	-5.176845	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69081	1	0	0	0	0	51	1.0546203	-5.794272	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69082	1	0	0	0	0	51	1.0554992	-5.921124	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69083	1	0	0	0	0	51	1.0554992	-5.921124	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69084	1	1.68	0.38	0	0	51	1.0504293	-5.177749	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69085	1	0	0	0	0	51	1.0552595	-10.054164	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69086	1	1.14	0.59	0	0	51	1.0552503	-10.054769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69087	1	1.09	0.67	0	0	51	1.0497363	-7.9621	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69088	1	17.6	7.94	0	0	51	1.0419045	-10.984178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69089	1	0	0	0	0	51	1.0457785	-9.699588	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69090	1	17.6	4.32	0	0	51	1.0456825	-9.70917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69091	1	0	0	0	-277.62	51	1.0452313	-6.47791	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69092	1	0	0	0	0	51	1.0465361	-9.12615	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69093	1	0	0	0	0	51	1.0460449	-10.737976	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69094	1	0	0	0	0	51	1.0472173	-9.792312	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69095	1	0	0	0	0	51	1.0472173	-9.792312	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69096	1	0	0	0	0	51	1.046406	-9.243948	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69097	1	17.6	3.7	0	0	51	1.0464492	-9.136259	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69098	1	0	0	0	0	51	1.04564	-10.730451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69099	1	0	0	0	0	51	1.0459789	-10.733345	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69100	1	17.6	5.4	0	0	51	1.0455381	-10.739144	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69101	1	0.58	0.25	0	0	51	1.0464264	-10.481167	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69102	1	1.68	0.07	0	0	51	1.0466523	-11.015009	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69103	1	1.08	0.41	0	0	51	1.0457195	-11.469691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69104	1	0	0	0	0	51	1.0457262	-11.469087	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69105	1	0	0	0	0	51	1.0507214	-10.044328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69106	1	2.19	0.62	0	0	51	1.0487378	-10.753026	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69107	1	0	0	0	0	51	1.0507598	-10.038964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69108	1	1.1	0.33	0	0	51	1.0507479	-10.939774	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69109	1	0	0	0	0	51	1.0507541	-10.939223	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69110	1	0	0	0	0	51	1.0503227	-10.016452	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69111	1	2.21	0.66	0	0	51	1.0509601	-10.860931	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69112	1	0	0	0	0	51	1.050339	-10.008741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69113	1	1.5	0.68	0	0	51	1.0386911	-9.441351	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69114	1	0	0	0	0	51	1.0489945	-9.764955	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69115	1	0	0	0	0	51	1.0478665	-9.691077	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69116	1	1.5	0.54	0	0	51	1.0489859	-9.765705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69117	1	0	0	0	-6.74	51	1.0384475	-9.482509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69118	1	1.5	0.62	0	0	51	1.0384377	-9.483307	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69119	1	1.01	0.24	0	-1.89	51	1.042596	-12.103847	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69120	1	2.02	0.56	0	0	51	1.0419629	-12.661522	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69121	1	2.32	0.33	0	0	51	1.0469901	-11.104092	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69122	1	2.2	0.73	0	0	51	1.0487036	-11.022107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69123	1	0	0	0	0	51	1.0487159	-11.020859	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69124	1	0	0	0	-14.4	51	1.0422033	-9.369899	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69125	1	0	0	0	0	51	1.0450029	-9.267368	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69126	1	4.07	1.14	0	0	51	1.0421811	-9.371939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69127	1	3.12	0.94	0	0	51	1.0437321	-9.296918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69128	1	3.12	0.76	0	0	51	1.0429023	-9.040564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69129	1	3.35	0.14	0	0	51	1.047036	-30.873191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69130	1	3.17	0.92	0	0	51	1.047568	-30.411938	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69131	1	0	0	0	0	51	1.0451183	-30.353182	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69132	1	0	0	0	0	51	1.0483462	-30.272623	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69133	1	3.17	1.28	0	0	51	1.045097	-30.355017	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69134	1	0	0	0	0	51	1.0464552	-31.715734	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69135	1	0.99	0.19	0	0	51	1.0464502	-31.716296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69136	1	1.95	0.76	0	0	51	1.0488224	-29.436697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69137	1	2.17	0.37	0	0	51	1.0490699	-29.571718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69138	1	0	0	0	-7	51	1.0431214	-26.700883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69139	1	0	0	0	0	51	1.0506983	-28.21299	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69140	1	1.95	0.49	0	0	51	1.043111	-26.701871	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69141	1	1.08	0.36	0	0	51	1.0208142	-31.944697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69142	1	0	0	0	0	51	1.030386	-23.735778	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69143	1	0.97	0.11	0	0	51	1.030382	-23.736389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69144	1	1.34	0.67	0	0	51	1.0290131	-25.581264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69145	1	0	0	0	0	51	1.0256973	-29.273112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69146	1	0	0	0	0	51	1.0270749	-29.789586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69147	1	2	0.81	0	0	51	1.02377	-30.982932	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69148	1	0	0	0	0	51	1.0318689	-29.972877	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69149	1	2	0.58	0	0	51	1.0256862	-29.274317	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69150	1	0	0	0	0	51	1.0254192	-28.077444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69151	1	2	0.83	0	0	51	1.0254047	-28.07861	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69152	1	1.12	0.35	0	0	51	1.0253859	-32.173583	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69153	1	2.25	0.59	0	0	51	1.0267947	-29.913152	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69154	1	0	0	0	0	51	1.0459972	-31.724596	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69155	1	0.99	0.11	0	0	51	1.0470479	-32.228955	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69156	1	0	0	0	0	51	1.0460058	-31.720698	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69157	1	1.46	0.39	0	0	51	1.0467935	-31.530911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69158	1	0	0	0	0	51	1.0522054	-3.77942	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69159	1	3.06	1.5	0	0	51	1.0521826	-3.781057	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69160	1	1.37	0.2	0	0	51	1.0563485	-8.435336	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69161	1	0.82	0.2	0	0	51	1.05573	-8.234994	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69162	1	1.58	0.83	0	0	51	1.0436667	-38.200029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69163	1	2.31	0.59	0	0	51	1.0546236	-37.934056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69164	1	1.59	0.5	0	0	51	1.0450352	-41.946146	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69165	1	0	0	0	0	51	1.045273	-41.820763	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69166	1	0	0	0	0	51	1.0460203	-42.378191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69167	1	29.12	3.84	0	0	51	1.0451582	-41.836507	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69168	1	0	0	0	-257.51	51	1.0456708	-39.5913	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69169	1	0	0	0	0	51	1.0469733	-41.56533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69170	1	44.35	18.62	0	0	51	1.0453694	-39.616016	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69171	1	0	0	0	0	51	1.045233	-41.873791	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69172	1	0	0	0	0	51	1.0492315	-42.448264	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69173	1	33.22	9.2	0	0	51	1.0450523	-41.890694	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69174	1	0	0	0	0	51	1.0442611	-42.007457	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69175	1	0	0	0	0	51	1.0505564	-42.478816	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69176	1	29.12	5.74	0	0	51	1.0441259	-42.022207	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69177	1	2.05	0.68	0	0	51	1.0484136	-42.6575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69178	1	15.22	4.26	0	0	51	1.0447986	-42.018944	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69179	1	0.97	0.19	0	0	51	1.0462796	-42.514255	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69180	1	15.22	4.57	0	0	51	1.0461923	-42.522287	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69181	1	15.22	5.07	0	0	51	1.0453186	-41.73781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69182	1	0	0	0	0	51	1.0454055	-41.729331	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69183	1	3.16	1	0	0	51	1.0441858	-41.628801	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69184	1	0	0	0	0	51	1.0450853	-41.137143	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69185	1	0	0	0	0	51	1.0446949	-41.176615	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69186	1	6.15	1.2	0	0	51	1.0450565	-41.14041	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69187	1	4.39	1.22	0	0	51	1.0437883	-41.221296	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69188	1	0	0	0	0	51	1.044482	-43.206053	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69189	1	0	0	0	0	51	1.040683	-41.767349	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69190	1	4.26	0.48	0	0	51	1.0444666	-43.208385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69191	1	2.69	0.88	0	0	51	1.0436562	-39.800273	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69192	1	0	0	0	0	51	1.044294	-39.183886	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69193	1	0	0	0	0	51	1.044775	-39.609586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69194	1	0	0	0	0	51	1.0451985	-39.947697	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69195	1	0	0	0	0	51	1.0451985	-39.947697	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69196	1	5.24	1.82	0	0	51	1.0442607	-39.186568	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69197	1	2.26	1.46	0	0	51	1.0448969	-42.173352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69198	1	0	0	0	0	51	1.0455891	-42.454812	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69199	1	1.24	0.18	0	0	51	1.0455837	-42.455509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69200	1	2.48	0.87	0	0	51	1.0496785	-41.274242	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69201	1	0	0	0	0	51	1.0412489	-40.492635	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69202	1	1.69	0.49	0	0	51	1.0412398	-40.493597	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69203	1	1.94	0.32	0	0	51	1.0408665	-40.672681	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69204	1	0	0	0	0	51	1.0427438	-40.066385	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69205	1	1.69	0.23	0	0	51	1.0427374	-40.067261	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69206	1	2.21	0.17	0	-13.83	51	1.04029	-42.378988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69207	1	0	0	0	0	51	1.0404617	-42.379549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69208	1	2.21	0.85	0	0	51	1.045303	-42.445646	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69209	1	0	0	0	0	51	1.0437644	-43.227641	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69210	1	4.66	1.8	0	0	51	1.0437345	-43.23005	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69211	1	0.88	0.22	0	1.29	51	1.033604	-17.89174	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69212	1	0	0	0	0	51	1.0335946	-17.89109	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69213	1	0	0	0	0	51	1.0341488	-22.318849	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69214	1	2.51	0.51	0	0	51	1.0341366	-22.320118	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69215	1	0	0	0	0	51	1.039298	-18.662381	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69216	1	2.44	0.53	0	0	51	1.0451211	-19.29759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69217	1	0	0	0	0	51	1.0496519	-19.777698	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69218	1	0	0	0	0	51	1.0496519	-19.777698	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69219	1	0	0	0	0	51	1.0392741	-18.658104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69220	1	1.05	0.34	0	0	51	1.0429379	-20.398418	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69221	1	0	0	0	0	51	1.0429439	-20.397883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69222	1	1.05	0.33	0	0	51	1.0416817	-20.678045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69223	1	0	0	0	0	51	1.0416877	-20.677431	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69224	1	0.64	0.19	0	0	51	1.0343419	-19.442829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69225	1	1.27	0.15	0	0	51	1.0372862	-21.611105	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69226	1	1.28	0.23	0	0	51	1.0496739	-11.159334	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69227	1	0	0	0	0	51	1.0496792	-11.158693	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69228	1	2.56	0.38	0	0	51	1.0397927	-14.843016	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69229	1	0	0	0	0	51	1.0290444	-23.65118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69230	1	0	0	0	0	51	1.0290444	-23.65118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69231	1	0	0	0	0	51	1.0290444	-23.65118	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69232	1	0	0	0	0	51	1.0290444	-23.65118	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69233	1	0.72	0.22	0	0	51	1.0290402	-23.651558	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69234	1	0	0	0	0	51	1.0290481	-23.650805	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69235	1	1.47	0.38	0	0	51	1.0433598	-33.989447	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69236	1	1.92	1.17	0	0	51	1.0454052	-34.290032	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69237	1	1.63	0.59	0	0	51	1.0456283	-35.716784	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69238	1	1.54	0.47	0	0	51	1.0423365	-37.465038	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69239	1	0.85	0.25	0	0	51	1.0455043	-37.38833	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69240	1	0	0	0	0	51	1.0474229	-13.493964	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69241	1	3.81	0.43	0	0	51	1.0474095	-13.496025	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69242	1	1.18	0.5	0	0	51	1.044705	-26.175085	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69243	1	1.05	0.25	0	0	51	1.0426904	-23.753517	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69244	1	0.91	0.41	0	0	51	1.0209223	-24.916195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69245	1	2.02	0.2	0	0	51	1.0339455	-28.025586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69246	1	2.56	0.96	0	0	51	1.0355869	-23.014602	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69247	1	1.34	0.23	0	0	51	1.0223679	-23.95406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69248	1	0.76	0.2	0	0	51	1.0187609	-29.985191	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69249	1	0	0	0	0	51	1.0198285	-27.83211	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69250	1	1.48	0.32	0	0	51	1.0198221	-27.832922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69251	1	0.86	0.3	0	0	51	1.0237313	-21.765305	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69252	1	1.2	0.45	0	0	51	1.0431013	-37.829323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69253	1	0	0	0	0	51	1.0431364	-39.079458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69254	1	1.55	0.02	0	0	51	1.0431321	-39.080355	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69255	1	0	0	0	0	51	1.0406752	-42.272883	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69256	1	1	0.31	0	0	51	1.040669	-42.273435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69257	1	1.12	0.12	0	-5.52	51	1.0340085	-38.594902	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69258	1	0	0	0	0	51	1.0379324	-36.488907	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69259	1	0	0	0	0	51	1.0236294	-34.789564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69260	1	0	0	0	0	51	1.0134737	-33.479905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69261	1	0	0	0	0	51	1.0134737	-33.479905	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69262	1	2.23	0.43	0	0	51	1.0379214	-36.490136	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69263	1	0	0	0	0	51	1.0380544	-36.508059	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69264	1	0	0	0	0	51	1.0399125	-34.423538	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69265	1	3.13	0.8	0	0	51	1.0415973	-35.272572	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69266	1	0	0	0	0	51	1.0424527	-35.663831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69267	1	0	0	0	0	51	1.0424527	-35.663831	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69268	1	0	0	0	0	51	1.0399235	-34.416928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69269	1	0	0	0	0	51	1.0409137	-35.763476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69270	1	1.21	0.22	0	0	51	1.0409084	-35.764187	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69271	1	0	0	0	0	51	1.0398776	-34.686197	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69272	1	0	0	0	0	51	1.0420683	-35.638402	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69273	1	2.97	0.83	0	0	51	1.0398628	-34.687737	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69274	1	1.48	0.27	0	0	51	1.0400001	-36.197047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69275	1	0	0	0	0	51	1.0473565	-20.177398	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69276	1	0	0	0	0	51	1.0464953	-20.232611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69277	1	0	0	0	0	51	1.0470602	-20.196379	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69278	1	0	0	0	0	51	1.0470602	-20.196379	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69279	1	2.07	0.37	0	0	51	1.0473468	-20.178567	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69280	1	0.79	0.24	0	0	51	1.0432482	-17.808937	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69281	1	1	0.31	0	0	51	1.0468588	-20.565703	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69282	1	1.01	0.47	0	0	51	1.0455178	-20.257463	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69283	1	1.85	0.6	0	0	51	1.0458727	-19.59361	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69284	1	0	0	0	0	51	1.0458832	-19.592564	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69285	1	0	0	0	0	51	1.0468032	-22.036695	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69286	1	3.75	0.22	0	0	51	1.047734	-22.762049	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69287	1	0	0	0	0	51	1.0468161	-22.028595	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69288	1	1.76	0.95	0	0	51	1.0465515	-17.573605	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69289	1	0	0	0	0	51	1.0449572	-18.451217	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69290	1	2.18	0.64	0	0	51	1.0449452	-18.452476	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69291	1	0	0	0	0	51	1.048535	-17.405231	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69292	1	0	0	0	0	51	1.0471498	-17.364231	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69293	1	2.39	0.52	0	0	51	1.0436455	-18.198864	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69294	1	0	0	0	0	51	1.0473883	-17.407818	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69295	1	0	0	0	0	51	1.0485481	-17.405362	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69296	1	0	0	0	0	51	1.043587	-18.803775	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69297	1	1.34	0.44	0	0	51	1.0435796	-18.804479	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69298	1	0.86	0.38	0	0	51	1.0221158	-35.047313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69299	1	0	0	0	0	51	1.0441175	-8.827193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69300	1	0	0	0	0	51	1.0427162	-8.159464	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69301	1	1.58	0.51	0	0	51	1.0441087	-8.828098	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69302	1	1.05	0.26	0	0	51	1.0415403	-8.602081	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69303	1	0.66	0.16	0	-4.46	51	1.0350284	-6.860207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69304	1	3.9	0.75	0	0	51	1.0407394	-13.621762	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69305	1	0	0	0	0	51	1.04124	-13.483199	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69306	1	3.9	3.1	0	0	51	1.0412003	-13.484911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69307	1	0	0	0	0	51	1.0458125	-14.192061	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69308	1	0	0	0	0	51	1.0413521	-13.682224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69309	1	3.9	0.65	0	0	51	1.0457963	-14.194404	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69310	1	15.34	3.66	0	0	51	1.0456724	-5.940846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69311	1	0	0	0	0	51	1.0451588	-4.468531	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69312	1	0	0	0	0	51	1.0480173	-5.838737	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69313	1	15.34	6.45	0	0	51	1.0450526	-4.476843	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69314	1	0	0	0	0	51	1.0454085	-4.476262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69315	1	0.33	0.09	0	0	51	1.0482574	-5.678911	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69316	1	15.34	6.06	0	0	51	1.0453166	-4.484152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69317	1	15.34	1.35	0	0	51	1.0455381	-4.57524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69318	1	1.05	0.08	0	0	51	1.0541199	-15.688713	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69319	1	5.45	1.37	0	0	51	1.0505405	-9.899917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69320	1	2.73	0.94	0	0	51	1.0440153	-12.63835	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69321	1	1.83	0.22	0	0	51	1.0537881	-15.705401	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69322	1	1.08	0.05	0	0	51	1.0545437	-15.589968	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69323	1	0	0	0	0	51	1.0545469	-15.58941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69324	1	0	0	0	0	51	1.0422006	-13.461601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69325	1	1.38	0.33	0	0	51	1.042193	-13.462398	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69326	1	1.38	0.32	0	0	51	1.041881	-13.100239	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69327	1	0	0	0	0	51	1.0465595	-14.305124	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69328	1	1.38	0.9	0	0	51	1.0465469	-14.305835	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69329	1	1.29	0.1	0	0	51	1.0428354	-13.794742	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69330	1	0	0	0	0	51	1.0431551	-13.063839	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69331	1	1.38	0.34	0	0	51	1.0431484	-13.064627	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69332	1	0	0	0	0	51	1.0454641	-14.429193	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69333	1	0	0	0	0	51	1.0427729	-13.889203	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69334	1	1.37	0.52	0	0	51	1.045455	-14.429992	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69335	1	2.39	0.65	0	0	51	1.0476689	-16.281811	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69336	1	1.9	0.53	0	0	51	1.040581	-15.899209	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69337	1	0	0	0	0	51	1.0405329	-13.030278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69338	1	3.27	0.83	0	0	51	1.0405167	-13.032007	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69339	1	1.06	0.08	0	0	51	1.0411185	-12.700183	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69340	1	1.86	0.35	0	0	51	1.0417206	-12.877433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69341	1	3.72	0.98	0	0	51	1.041845	-12.264565	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69342	1	4.03	1.42	0	0	51	1.0449508	-10.916748	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69343	1	0	0	0	0	51	1.053371	-10.123658	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69344	1	4.03	1.65	0	0	51	1.0533446	-10.12594	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69345	1	0	0	0	0	51	1.0478965	-10.440678	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69346	1	4.03	1.53	0	0	51	1.0478683	-10.442907	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69347	1	0	0	0	0	51	1.0533038	-10.167555	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69348	1	1.22	0.23	0	0	51	1.0532987	-10.168159	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69349	1	3.85	1.02	0	0	51	1.0444991	-11.122769	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69350	1	0	0	0	0	51	1.0489621	-10.328578	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69351	1	0	0	0	0	51	1.0465004	-10.957062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69352	1	3.85	0.9	0	0	51	1.0489414	-10.330699	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69353	1	3.85	1.51	0	0	51	1.0427876	-11.438995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69354	1	2.25	0.11	0	0	51	1.0429476	-11.970412	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69355	1	0	0	0	0	51	1.0517936	-10.2466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69356	1	1.52	0.66	0	0	51	1.0517826	-10.247389	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69357	1	19.11	3.94	0	0	51	1.0404161	-18.313599	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69358	1	0	0	0	0	51	1.0342035	-17.541741	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69359	1	0	0	0	0	51	1.043622	-18.161195	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69360	1	19.51	5.86	0	0	51	1.0340912	-17.551387	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69361	1	0	0	0	0	51	1.035218	-17.28892	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69362	1	0	0	0	0	51	1.0423723	-18.835509	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69363	1	19.11	4.35	0	0	51	1.0351169	-17.299534	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69364	1	0	0	0	0	51	1.0346749	-17.394145	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69365	1	0	0	0	0	51	1.0434439	-18.195755	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69366	1	19.11	1.73	0	0	51	1.0346083	-17.406109	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69367	1	2.2	0.64	0	0	51	1.0369384	-15.905939	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69368	1	0	0	0	0	51	1.036949	-15.904817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69369	1	0	0	0	0	51	1.0436983	-12.444006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69370	1	2.2	0.55	0	0	51	1.0436863	-12.445278	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69371	1	0	0	0	0	51	1.0406422	-14.516538	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69372	1	2.2	0.2	0	0	51	1.0406347	-14.517763	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69373	1	0	0	0	0	51	1.0250189	-25.833301	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69374	1	1.33	0.31	0	0	51	1.0250121	-25.834057	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69375	1	1.66	0.43	0	0	51	1.0471048	-20.735988	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69376	1	0	0	0	0	51	1.0397283	-20.935365	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69377	1	0	0	0	0	51	1.0489746	-20.956849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69378	1	2.58	0.3	0	0	51	1.0397182	-20.936915	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69379	1	1.35	0.74	0	0	51	1.046259	-10.964495	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69380	1	0	0	0	0	51	1.0472159	-8.926611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69381	1	1.95	0.98	0	0	51	1.0472019	-8.927611	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69382	1	1.95	0.24	0	0	51	1.0470742	-9.434311	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69383	1	0	0	0	0	51	1.0470806	-9.433315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69384	1	0	0	0	0	51	1.0479433	-9.236705	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69385	1	2.13	0.9	0	0	51	1.0472476	-9.29168	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69386	1	0	0	0	0	51	1.0473894	-9.280464	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69387	1	0	0	0	0	51	1.0473894	-9.280464	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69388	1	0	0	0	0	51	1.0479573	-9.235971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69389	1	1.43	0.95	0	0	51	1.0480247	-34.769266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69390	1	0	0	0	0	51	1.046096	-36.020426	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69391	1	2.13	0.79	0	0	51	1.0440211	-35.527591	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69392	1	0	0	0	0	51	1.0419925	-35.02492	22	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69393	1	0	0	0	0	51	1.0419925	-35.02492	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69394	1	0	0	0	0	51	1.0460971	-36.024984	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69395	1	0	0	0	0	51	1.0457308	-36.272223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69396	1	0	0	0	0	51	1.046723	-36.283846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69397	1	2.43	0.37	0	0	51	1.0457214	-36.273686	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69398	1	2.05	1.01	0	0	51	1.0508874	-36.4782	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69399	1	2.66	0.79	0	0	51	1.0435455	-11.162429	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69400	1	1.33	0.36	0	0	51	1.0431922	-11.376934	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69401	1	2.78	0.52	0	0	51	1.054105	-38.278112	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69402	1	0	0	0	0	51	1.0578697	-38.463625	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69403	1	0	0	0	0	51	1.0556301	-38.772352	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69404	1	4.31	0.93	0	0	51	1.0578493	-38.465796	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69405	1	2.8	0.64	0	0	51	1.0542947	-38.584119	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69406	1	1.33	0.36	0	0	51	1.0543187	-39.735434	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69407	1	1.52	0.38	0	0	51	1.0553234	-40.002694	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69408	1	0	0	0	0	51	1.0553317	-40.001817	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69409	1	0	0	0	0	51	1.0581386	-40.056936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69410	1	0	0	0	0	51	1.0568139	-40.121437	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69411	1	0.79	0.12	0	0	51	1.0538576	-40.17113	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69412	1	0	0	0	0	51	1.0544112	-40.005112	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69413	1	0.79	0.18	0	0	51	1.0581348	-40.057329	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69414	1	2.01	0.19	0	0	51	1.0529818	-39.760749	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69415	1	0	0	0	2.18	51	1.0450966	-22.381578	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69416	1	0.74	0.04	0	0	51	1.0450946	-22.381986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69417	1	1.05	0.26	0	0	51	1.0447011	-32.995576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69418	1	0	0	0	0	51	1.0447068	-32.994979	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69419	1	1.53	0.12	0	0	51	1.0537797	-33.639836	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69420	1	0.71	0.11	0	0	51	1.0513619	-34.159845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69421	1	0	0	0	0	51	1.0370807	-42.791409	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69422	1	3.48	1.14	0	0	51	1.037061	-42.793325	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69423	1	4.73	1.19	0	0	51	1.037649	-42.480029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69424	1	5.03	1.58	0	0	51	1.0407607	-41.906188	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69425	1	1.48	1.14	0	0	51	1.0368543	-44.064539	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69426	1	0	0	0	0	51	1.0444689	-45.467883	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69427	1	2.13	0.3	0	0	51	1.0478247	-46.605849	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69428	1	0	0	0	0	51	1.0444785	-45.460581	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69429	1	1.48	0.18	0	0	51	1.0371714	-43.675996	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69430	1	1.04	0.49	0	0	51	1.0380712	-45.580477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69431	1	1.41	0.17	0	0	51	1.0449341	-21.17493	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69432	1	1.2	0.28	0	0	51	1.0373289	-47.953067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69433	1	0.72	0.21	0	-0.22	51	1.0386528	-52.617066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69434	1	0	0	0	0	51	1.0386592	-52.616695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69435	1	1.97	1.25	0	0	51	1.0419808	-50.389965	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69436	1	0	0	0	0	51	1.0375254	-48.962559	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69437	1	0	0	0	0	51	1.0462362	-49.154644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69438	1	1.86	0.36	0	0	51	1.0375169	-48.963501	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69439	1	1.72	0.99	0	0	51	1.0442865	-49.613501	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69440	1	1.72	0.24	0	0	51	1.0368033	-51.782339	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69441	1	1.3	0.34	0	0	51	1.0461445	-48.488941	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69442	1	0	0	0	0	51	1.046396	-48.245746	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69443	1	1.53	0.78	0	0	51	1.0463838	-48.246581	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69444	1	1.3	0.27	0	0	51	1.0367509	-50.310567	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69445	1	1.82	0.55	0	0	51	1.0457146	-48.867689	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69446	1	10.92	3.5	0	0	51	1.0383108	-48.899495	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69447	1	10.33	3.34	0	4.64	51	1.0370627	-48.608697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69448	1	0	0	0	0	51	1.0405075	-48.599152	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69449	1	0	0	0	0	51	1.0378217	-48.618251	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69450	1	10.65	0.84	0	0	51	1.0404717	-48.605223	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69451	1	0.88	0.19	0	0	51	1.0390196	-46.906549	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69452	1	2.99	1.1	0	0	51	1.0428073	-46.118818	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69453	1	0	0	0	-29.43	51	1.044927	-25.647586	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69454	1	0	0	0	0	51	1.0465264	-25.477569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69455	1	7.47	0.9	0	0	51	1.044896	-25.651812	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69456	1	0	0	0	0	51	1.0469909	-25.305468	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69457	1	0	0	0	0	51	1.0475544	-25.351524	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69458	1	7.22	1.96	0	0	51	1.0469482	-25.309692	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69459	1	0	0	0	0	51	1.0491827	-24.777837	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69460	1	0	0	0	0	51	1.0493376	-25.180521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69461	1	7.22	0.97	0	0	51	1.0491544	-24.781986	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69462	1	0	0	0	0	51	1.0411502	-24.770244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69463	1	1.2	0.42	0	0	51	1.0411428	-24.770929	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69464	1	1.2	0.5	0	0	51	1.0454686	-25.542918	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69465	1	2.36	0.66	0	0	51	1.0419559	-25.732198	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69466	1	1.95	0.66	0	0	51	1.0475826	-25.528506	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69467	1	0	0	0	0	51	1.0475949	-25.527419	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69468	1	3.8	1.31	0	0	51	1.0471758	-25.326408	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69469	1	1.37	0.26	0	0	51	1.0479357	-25.332006	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69470	1	1.37	0.16	0	0	51	1.0484017	-25.302175	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69471	1	1.37	0.19	0	0	51	1.0484251	-25.390957	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69472	1	1.5	0.45	0	0	51	1.0458002	-46.337103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69473	1	0	0	0	0	51	1.0431434	-45.981171	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69474	1	1.36	0.35	0	0	51	1.0431372	-45.981894	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69475	1	0	0	0	0	51	1.0444849	-44.904049	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69476	1	4.54	0.49	0	0	51	1.0444692	-44.90681	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69477	1	0	0	0	0	51	1.04412	-20.585492	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69478	1	1.26	0.17	0	0	51	1.0441147	-20.58622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69479	1	0	0	0	0	51	1.0425044	-16.508385	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69480	1	2.55	0.47	0	0	51	1.0481632	-17.830458	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69481	1	0	0	0	0	51	1.0424942	-16.490971	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69482	1	0	0	0	0	51	1.0353057	-24.494324	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69483	1	0.89	0.29	0	0	51	1.0353004	-24.49477	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69484	1	0	0	0	0	51	1.0255063	-26.904782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69485	1	1.78	0.82	0	0	51	1.0306844	-27.295507	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69486	1	0	0	0	0	51	1.0255748	-26.902281	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69487	1	0	0	0	0	51	1.0297219	-29.671427	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69488	1	0	0	0	0	51	1.0276513	-29.084729	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69489	1	0	0	0	0	51	1.025326	-28.382841	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69490	1	0	0	0	0	51	1.025326	-28.382841	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69491	1	8.31	2.32	0	0	51	1.029678	-29.675659	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69492	1	0	0	0	0	51	1.0296365	-28.130767	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69493	1	0	0	0	0	51	1.0302206	-27.079247	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69494	1	1.32	0.55	0	0	51	1.0296276	-28.131479	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69495	1	2.13	0.26	0	0	51	1.0284223	-33.290642	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69496	1	0	0	0	0	51	1.0284062	-33.400975	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69497	1	2.13	0.28	0	0	51	1.0283982	-33.402178	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69498	1	0	0	0	0	51	1.0282962	-31.347816	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69499	1	0	0	0	0	51	1.0293527	-32.72039	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69500	1	2.13	0.13	0	0	51	1.0282904	-31.348975	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69501	1	0	0	0	0	51	1.0294224	-31.045756	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69502	1	1.19	0.3	0	0	51	1.0294162	-31.046358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69503	1	0.85	0.19	0	0	51	1.0268705	-28.987866	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69504	1	1.62	0.05	0	0	51	1.045236	-10.921298	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69505	1	1.48	0.57	0	4.26	51	1.0432334	-39.119018	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69506	1	1.24	0.13	0	0	51	1.0412399	-40.82002	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69507	1	2.55	0.27	0	0	51	1.0429944	-42.434995	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69508	1	1.06	0.06	0	0	51	1.0453944	-41.238377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69509	1	0	0	0	0	51	1.046024	-30.909088	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69510	1	1.6	0.92	0	0	51	1.0460109	-30.909914	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69511	1	1.01	0.11	0	0	51	1.0433899	-35.589048	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69512	1	0	0	0	0	51	1.0329371	-32.440826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69513	1	0	0	0	0	51	1.0477768	-33.947184	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69514	1	14.31	1.86	0	0	51	1.0328805	-32.448916	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69515	1	0	0	0	0	51	1.0339531	-32.681357	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69516	1	15.37	2.98	0	0	51	1.0338857	-32.690821	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69517	1	0	0	0	0	51	1.0338004	-32.781485	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69518	1	15.55	5.43	0	0	51	1.0328477	-34.143905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69519	1	0	0	0	0	51	1.0324931	-35.34424	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69520	1	0	0	0	0	51	1.0324931	-35.34424	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69521	1	0	0	0	0	51	1.0338574	-32.767717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69522	1	14.66	3.36	0	0	51	1.0440741	-34.757569	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69523	1	0.88	0.07	0	0	51	1.0464978	-28.807862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69524	1	0.77	0.27	0	0	51	1.0465204	-29.796922	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69525	1	0	0	0	0	51	1.0519615	-28.141163	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69526	1	0	0	0	0	51	1.0532408	-28.754341	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69527	1	3.75	0.84	0	0	51	1.0519422	-28.143104	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69528	1	1.5	0.25	0	0	51	1.0514765	-29.138999	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69529	1	0	0	0	0	51	1.0469141	-25.58485	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69530	1	1.54	0.32	0	0	51	1.0469072	-25.585707	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69531	1	0	0	0	0	51	1.0416414	-44.71219	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69532	1	2.86	1.09	0	0	51	1.0416215	-44.713764	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69533	1	2.9	0.82	0	0	51	1.0433498	-44.190266	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69534	1	2.72	1.06	0	0	51	1.0457556	-44.567058	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69535	1	2.65	0.55	0	0	51	1.0419072	-43.751227	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69536	1	2.49	0.31	0	0	51	1.0425607	-43.349997	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69537	1	0	0	0	0	51	1.0449375	-43.763351	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69538	1	0	0	0	0	51	1.042905	-43.505925	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69539	1	4.99	1.57	0	0	51	1.0449069	-43.766262	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69540	1	1.72	0.85	0	0	51	1.0549663	-37.353138	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69541	1	6.12	1.53	0	0	51	1.0487557	-40.551125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69542	1	0	0	0	0	51	1.0519841	-40.078758	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69543	1	0	0	0	0	51	1.0519346	-40.32704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69544	1	6.12	1.03	0	0	51	1.0519601	-40.082126	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69545	1	0	0	0	0	51	1.0517396	-40.626717	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69546	1	6.12	1.99	0	0	51	1.0486335	-40.58387	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69547	1	0	0	0	0	51	1.0517624	-40.627306	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69548	1	0	0	0	0	51	1.0542803	-37.713406	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69549	1	2.17	0.99	0	0	51	1.0542643	-37.714497	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69550	1	0	0	0	0	51	1.0523532	-39.492696	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69551	1	3.67	1.13	0	0	51	1.0516225	-40.049045	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69552	1	0	0	0	0	51	1.0523825	-39.487417	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69553	1	0	0	0	0	51	1.0524079	-38.539826	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69554	1	0.59	0.08	0	0	51	1.0558124	-38.001407	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69555	1	2.17	0.45	0	0	51	1.0523969	-38.541021	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69556	1	0	0	0	5.31	51	1.0455149	-20.332029	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69557	1	2.14	0.4	0	0	51	1.0455063	-20.333185	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69558	1	1.69	0.39	0	0	51	1.043606	-20.10377	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69559	1	2.58	0.37	0	0	51	1.042928	-19.980741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69560	1	23.69	8.76	0	0	51	1.0375971	-19.56067	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69561	1	24.82	5.64	0	0	51	1.0403134	-19.081496	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69562	1	0	0	0	0	51	1.039857	-18.481151	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69563	1	0	0	0	0	51	1.0418155	-19.509586	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69564	1	23.69	6.23	0	0	51	1.0397348	-18.492888	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69565	1	0	0	0	0	51	1.0401894	-18.105682	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69566	1	0	0	0	0	51	1.0406869	-19.293656	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69567	1	0	0	0	0	51	1.0414427	-20.282234	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69568	1	0	0	0	0	51	1.0414427	-20.282234	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69569	1	24.46	2.62	0	0	51	1.0401072	-18.118521	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69570	1	0	0	0	0	51	1.0414904	-20.832906	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69571	1	0	0	0	0	51	1.0415938	-20.910106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69572	1	17.04	0.88	0	0	51	1.0414424	-20.842183	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69573	1	0	0	0	0	51	1.0396939	-20.445068	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69574	1	0	0	0	0	51	1.0439986	-20.579075	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69575	1	16.2	6.79	0	0	51	1.0395712	-20.454273	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69576	1	0	0	0	0	51	1.0390896	-20.112619	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69577	1	0	0	0	0	51	1.048939	-20.444149	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69578	1	16.76	1.62	0	0	51	1.0390336	-20.121882	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69579	1	0	0	0	0	51	1.0426346	-21.223056	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69580	1	0	0	0	0	51	1.040764	-21.260439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69581	1	16.2	8.58	0	0	51	1.0425088	-21.230637	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69582	1	6.15	1.19	0	0	51	1.0413098	-20.893276	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69583	1	11.46	3.16	0	0	51	1.0398085	-21.278455	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69584	1	1.55	0.23	0	0	51	1.0478643	-17.090718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69585	1	0	0	0	0	51	1.0373591	-20.146533	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69586	1	0.63	0.16	0	0	51	1.0472559	-20.257446	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69587	1	1.21	0.11	0	0	51	1.0373555	-20.147211	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69588	1	1.53	0.2	0	0	51	1.0429527	-20.257162	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69589	1	1.21	0.73	0	-14.8	51	1.0366266	-20.161358	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69590	1	0	0	0	0	51	1.0442038	-25.71073	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69591	1	0	0	0	0	51	1.0420696	-25.099245	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69592	1	2.52	0.84	0	0	51	1.0441884	-25.712023	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69593	1	0	0	0	0	51	1.0463894	-6.391718	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69594	1	0	0	0	0	51	1.0488029	-6.987079	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69595	1	0	0	0	0	51	1.0495921	-7.17537	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69596	1	0	0	0	0	51	1.0495921	-7.17537	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69597	1	2.54	0.65	0	0	51	1.0463769	-6.393181	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69598	1	0	0	0	0	51	1.0476914	-7.405854	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69599	1	1.97	0.6	0	0	51	1.0476813	-7.406872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69600	1	0	0	0	0	51	1.0453049	-6.786807	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69601	1	0.65	0.08	0	0	51	1.0453026	-6.787193	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69602	2	0	0	0	0	51	1.0415105	-11.592512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69603	2	0	0	0	0	51	1.044	-10.960661	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69604	1	0	0	0	0	51	1.0414547	-11.629582	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69605	1	0	0	0	0	51	1.0415105	-11.592512	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69606	2	0	0	0	0	51	1.0456255	-37.341745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69607	1	0	0	0	0	51	1.0478793	-37.737348	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69608	1	0	0	0	0	51	1.0454819	-37.407905	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69609	1	0	0	0	0	51	1.0456255	-37.341745	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69610	1	0	0	0	6.84	51	1.0395858	-12.874395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69611	1	0	0	0	0	51	1.0382724	-15.889653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69612	1	0	0	0	0	51	1.0431988	-17.943745	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69613	2	0	0	0	0	51	1.0395858	-12.874395	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69614	2	0	0	0	0	51	1.0395858	-12.874395	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69615	1	0	0	0	0	51	1.0374535	-16.12852	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69616	1	0	0	0	0	51	1.0382724	-15.889653	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69617	1	0	0	0	-246.09	51	1.0339637	-41.008621	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69618	1	0	0	0	0	51	1.0361108	-40.66131	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69619	1	0	0	0	0	51	1.0338894	-39.821317	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69620	1	0	0	0	0	51	1.032146	-39.091126	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69621	1	0	0	0	0	51	1.032146	-39.091126	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69622	2	0	0	0	0	51	1.0111811	-38.666186	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69623	2	0	0	0	0	51	1.0339637	-41.008621	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69624	1	0	0	0	0	51	1.0357594	-41.167028	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69625	1	0	0	0	0	51	1.0339637	-41.008621	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69626	1	0	0	0	0	51	1.0461315	-11.366371	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69627	1	0	0	0	0	51	1.0491811	-14.248384	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69628	1	0	0	0	0	51	1.0545835	-15.515986	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69629	2	0	0	0	0	51	1.0461315	-11.366371	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69630	2	0	0	0	0	51	1.0392763	-11.216416	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69631	2	0	0	0	0	51	1.0395441	-11.327591	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69632	1	0	0	0	0	51	1.0465674	-11.18164	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69633	1	0	0	0	0	51	1.0488338	-14.402406	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69634	1	0	0	0	-80.2	51	1.0411566	-29.167705	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69635	1	0	0	0	0	51	1.0452519	-26.08432	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69636	1	0	0	0	0	51	1.0407571	-25.718378	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69637	1	0	0	0	0	51	1.0370267	-25.40956	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69638	1	0	0	0	0	51	1.0370267	-25.40956	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69639	2	0	0	0	0	51	1.0484999	-28.175289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69640	1	0	0	0	0	51	1.0415083	-29.437247	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69641	1	0	0	0	0	51	1.0454677	-25.923664	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69642	1	0	0	0	-203.51	51	1.046	-8.958454	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69643	1	0	0	0	0	51	1.0523866	-9.166997	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69644	1	0	0	0	0	51	1.0558298	-9.928259	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69645	2	0	0	0	0	51	1.0541751	-6.785815	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69646	2	0	0	0	0	51	1.056841	-7.067837	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69647	1	0	0	0	0	51	1.0523604	-9.179806	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69648	1	0	0	0	0	51	1.046004	-9.244176	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69649	1	0	0	0	-216.23	51	1.0436094	-37.799796	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69650	1	0	0	0	0	51	1.0454682	-37.575473	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69651	1	0	0	0	0	51	1.0482062	-37.900766	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69652	2	0	0	0	0	51	1.0471651	-36.916846	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69653	1	0	0	0	0	51	1.044998	-37.921485	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69654	1	0	0	0	0	51	1.0456345	-37.55689	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69655	1	0	0	0	-119.17	51	1.0399117	-33.937395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69656	1	0	0	0	0	51	1.0385282	-34.345007	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69657	1	0	0	0	0	51	1.0413935	-35.224667	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69658	2	0	0	0	0	51	1.027	-32.545953	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69659	2	0	0	0	0	51	1.0399117	-33.937395	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69660	1	0	0	0	0	51	1.0409617	-33.976643	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69661	1	0	0	0	0	51	1.0399117	-33.937395	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69662	2	0	0	0	0	51	1.041	-1.993022	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69663	1	0	0	0	0	51	1.0460798	-3.758367	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69664	1	0	0	0	-270.87	51	1.0395687	-2.053955	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69665	1	0	0	0	0	51	1.041	-1.993022	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69666	1	0	0	0	0	51	1.048	-10.407929	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69667	1	0	0	0	0	51	1.0473978	-11.170149	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69668	1	0	0	0	0	51	1.0474858	-11.042324	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69669	1	0	0	0	0	51	1.0474858	-11.042324	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69670	2	0	0	0	0	51	1.0508157	-8.308275	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69671	2	0	0	0	0	51	1.0541598	-8.980055	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69672	1	0	0	0	0	51	1.0442857	-10.562456	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69673	1	0	0	0	0	51	1.048	-10.407929	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69674	1	0	0	0	-93.15	51	1.0496972	-34.099862	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69675	1	0	0	0	0	51	1.058185	-35.170112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69676	1	0	0	0	0	51	1.0594865	-34.510505	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69677	2	0	0	0	0	51	1.052	-32.606539	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69678	2	0	0	0	0	51	1.052	-32.987584	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69679	1	0	0	0	0	51	1.0581266	-35.238562	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69680	1	0	0	0	0	51	1.058185	-35.170112	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69681	1	0	0	0	-136.55	51	1.0400864	-10.612763	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69682	1	0	0	0	0	51	1.0421258	-11.382575	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69683	1	0	0	0	0	51	1.0449795	-12.039695	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69684	2	0	0	0	0	51	1.0400449	-10.594947	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69685	2	0	0	0	0	51	1.0400892	-10.613435	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69686	1	0	0	0	0	51	1.0400892	-10.613435	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69687	2	0	0	0	0	51	1.0446232	-9.469541	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69688	2	0	0	0	0	51	1.038262	-9.597905	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69689	2	0	0	0	0	51	1.0402	-10.585508	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69690	2	0	0	0	0	51	1.0400864	-10.612763	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69691	2	0	0	0	0	51	1.0402801	-10.566123	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69692	2	0	0	0	0	51	1.0445	-11.768983	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69693	2	0	0	0	0	51	1.0420001	-11.202457	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69694	2	0	0	0	0	51	1.0402497	-10.572865	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69695	1	0	0	0	0	51	1.0414321	-10.603719	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69696	1	0	0	0	0	51	1.0420127	-11.466928	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69697	1	0	0	0	0	51	1.0504908	-37.711375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69698	1	0	0	0	0	51	1.0495307	-38.165765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69699	2	0	0	0	0	51	1.0504908	-37.711375	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69700	2	0	0	0	0	51	1.0495	-34.8883	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69701	1	0	0	0	0	51	1.0503723	-37.706945	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69702	1	0	0	0	0	51	1.0504908	-37.711375	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69703	1	0	0	0	0	51	1.0420284	-11.656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69704	1	0	0	0	0	51	1.0447073	-12.09313	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69705	1	0	0	0	0	51	1.0457181	-12.254975	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69706	1	0	0	0	0	51	1.0457181	-12.254975	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69707	2	0	0	0	0	51	1.0420284	-11.656	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69708	1	0	0	0	0	51	1.0420195	-11.652324	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69709	1	0	0	0	0	51	1.0420284	-11.656	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69710	1	0	0	0	0	51	1.0432511	-10.103217	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69711	2	0	0	0	0	51	1.0271145	-4.057098	13.2	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69712	1	0	0	0	0	51	1.0432886	-10.208069	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69713	1	0	0	0	0	51	1.0420359	-11.492343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69714	1	0	0	0	0	51	1.0449544	-12.033718	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69715	2	0	0	0	0	51	1.031	-6.225357	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69716	2	0	0	0	0	51	1.0449544	-12.033718	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69717	1	0	0	0	0	51	1.0419922	-11.554782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69718	1	0	0	0	0	51	1.0420359	-11.492343	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69719	1	0	0	0	211.65	51	1.0449393	-13.970289	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69720	1	0	0	0	0	51	1.0437443	-15.305146	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69721	1	0	0	0	0	51	1.039775	-15.795062	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69722	1	0	0	0	0	51	1.0358142	-16.297449	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69723	1	0	0	0	0	51	1.0358142	-16.297449	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69724	2	0	0	0	0	51	1.0412211	-14.134295	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69725	2	0	0	0	0	51	1.0412211	-14.134295	24	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69726	1	0	0	0	0	51	1.0433449	-15.132872	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69727	2	0	0	0	0	51	1.0449393	-13.970289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69728	2	0	0	0	0	51	1.0089999	-13.213714	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69729	1	0	0	0	0	51	1.0434391	-13.870606	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69730	1	0	0	0	0	51	1.0430438	-15.446939	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69731	1	0	0	0	-469.87	51	1.04	-11.475675	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69732	1	0	0	0	0	51	1.0412458	-11.712613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69733	1	0	0	0	0	51	1.0432808	-11.067323	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69734	2	0	0	0	0	51	1.04	-11.475675	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69735	2	0	0	0	0	51	1.0081076	-9.96432	20	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69736	1	0	0	0	0	51	1.0412477	-11.739296	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69737	1	0	0	0	0	51	1.0412458	-11.712613	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69738	1	0	0	0	0	51	1.045165	-9.757867	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69739	1	0	0	0	0	51	1.0476904	-10.760946	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69740	1	0	0	0	0	51	1.0492379	-11.193208	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69741	2	0	0	0	0	51	1.045165	-9.757867	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69742	2	0	0	0	0	51	1.0445203	-8.941713	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69743	2	0	0	0	0	51	1.0443942	-8.770468	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69744	2	0	0	0	0	51	1.0443597	-8.714575	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69745	2	0	0	0	0	51	1.0444061	-8.796289	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69746	1	0	0	0	0	51	1.0476537	-10.826414	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69747	1	0	0	0	0	51	1.0445991	-9.9847	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69748	1	0	0	0	-698.08	51	1.039	-10.710439	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69749	1	0	0	0	0	51	1.0416002	-11.477713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69750	1	0	0	0	0	51	1.0434127	-12.113033	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69751	1	0	0	0	0	51	1.0452622	-12.717398	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69752	1	0	0	0	0	51	1.0452622	-12.717398	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69753	2	0	0	0	0	51	1.0082446	-8.755633	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69754	2	0	0	0	0	51	1.0125116	-9.56224	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69755	1	0	0	0	0	51	1.0415749	-11.54772	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69756	1	0	0	0	0	51	1.0416002	-11.477713	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69757	1	0	0	0	0	51	1.0470001	-9.407971	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69758	1	0	0	0	0	51	1.0485159	-9.6451	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69759	1	0	0	0	0	51	1.0495161	-10.136759	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69760	2	0	0	0	0	51	1.0506353	-7.658928	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69761	1	0	0	0	0	51	1.0485724	-9.665923	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69762	1	0	0	0	0	51	1.0460035	-9.530739	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69763	1	0.53	0.15	0	0	52	1.0550802	-15.552047	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69764	1	0.7	0.32	0	0	52	1.0510092	-17.464435	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69765	1	0	0	0	-12.89	52	1.0433027	-11.257761	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69766	1	0	0	0	0	52	1.0484407	-12.386014	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69767	1	2.74	0.09	0	0	52	1.0502763	-13.467002	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69768	1	0	0	0	0	52	1.0510628	-12.816339	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69769	1	0	0	0	0	52	1.043438	-11.245638	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69770	1	0.49	0.06	0	0	52	1.055861	-12.318523	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69771	1	0.64	0.17	0	0	52	1.0408875	-6.860486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69772	1	0.47	0.18	0	0	52	1.046597	-2.689076	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69773	1	0	0	0	0	52	1.061553	-1.901301	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69774	1	0	0	0	0	52	1.0492744	-2.586056	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69775	1	12.7	4.12	0	0	52	1.0197015	-5.656182	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69776	1	0	0	0	0	52	1.0511683	-1.353172	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69777	1	0	0	0	0	52	1.0615875	-1.903993	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69778	1	0	0	0	0	52	1.0604123	-2.145393	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69779	1	0	0	0	0	52	1.0542805	-2.319226	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69780	1	12.7	3.09	0	0	52	1.0603515	-2.151785	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69781	1	0	0	0	0	52	1.0597505	-2.049989	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69782	1	0	0	0	0	52	1.053916	-2.398445	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69783	1	12.7	4.75	0	0	52	1.0596709	-2.056739	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69784	1	1.14	0.17	0	0	52	1.058001	-0.1126	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69785	1	1.02	0.06	0	-4.66	52	1.0428028	-2.733518	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69786	1	0	0	0	0	52	1.0600602	-2.38922	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69787	1	1.02	0.2	0	0	52	1.0529249	-2.847521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69788	1	0	0	0	0	52	1.0601349	-2.385787	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69789	1	1.02	0.35	0	-7.76	52	1.040836	-2.683741	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69790	1	0	0	0	0	52	1.0409352	-2.684469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69791	1	0.94	0.13	0	-1.43	52	1.047419	-6.480308	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69792	1	0	0	0	0	52	1.0447932	-4.740397	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69793	1	0.87	0.27	0	0	52	1.0447887	-4.740838	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69794	1	0.71	0.12	0	0	52	1.0490893	-4.488631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69795	1	0	0	0	0	52	1.0490893	-4.488631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69796	1	0	0	0	0	52	1.0490893	-4.488631	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69797	1	0	0	0	0	52	1.0490893	-4.488631	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69798	1	0	0	0	0	52	1.0490921	-4.488249	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69799	1	0	0	0	0	52	1.0490893	-4.488631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69800	1	1.64	0.27	0	0	52	1.0452049	-4.6469	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69801	1	0	0	0	-5.01	52	1.0399683	-4.316611	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69802	1	0	0	0	0	52	1.0443432	-4.578872	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69803	1	1.75	0.26	0	0	52	1.039961	-4.31757	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69804	1	1.5	0.46	0	0	52	1.0443095	-4.666072	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69805	1	1.26	0.26	0	0	52	1.0434014	-5.373862	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69806	1	0	0	0	0	52	1.0396677	-5.488917	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69807	1	1.26	0.42	0	0	52	1.0419039	-5.42543	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69808	1	1.26	0.23	0	0	52	1.0396629	-5.489566	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69809	1	0.89	0.31	0	-5.65	52	1.0383486	-4.942673	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69810	1	0	0	0	0	52	1.03842	-4.942875	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69811	1	9.25	3.72	0	0	52	1.0405548	-4.58144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69812	1	0	0	0	0	52	1.0406225	-4.576122	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69813	1	0	0	0	0	52	1.0408965	-4.48433	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69814	1	0	0	0	0	52	1.0408965	-4.48433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69815	1	0	0	0	0	52	1.0408965	-4.48433	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69816	1	0	0	0	0	52	1.0408965	-4.48433	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69817	1	9.25	3.27	0	0	52	1.0408364	-4.489207	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69818	1	0	0	0	0	52	1.0409585	-4.479224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69819	1	9.25	1.79	0	0	52	1.049613	-2.095167	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69820	1	0	0	0	0	52	1.0454164	-4.551316	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69821	1	0.5	0.28	0	0	52	1.0454123	-4.551575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69822	1	0	0	0	-11.31	52	1.0344804	-5.435982	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69823	1	0	0	0	0	52	1.0377012	-5.364607	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69824	1	1.16	0.52	0	0	52	1.0344722	-5.436599	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69825	1	2.52	0.57	0	-9.61	52	1.0342584	-5.419781	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69826	1	2.78	1.31	0	0	52	1.0447487	-9.953797	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69827	1	0	0	0	9.88	52	1.0438569	-11.864101	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69828	1	0	0	0	0	52	1.0477271	-10.381244	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69829	1	5.7	0.49	0	0	52	1.0438382	-11.867328	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69830	1	1	0.24	0	0	52	1.0427404	-8.934845	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69831	1	0.45	0.06	0	0	52	1.0407948	-6.717103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69832	1	0.32	0.07	0	-5.04	52	1.0433579	-4.01631	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69833	1	2.71	0.68	0	-32.94	52	1.0391949	-3.149284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69834	1	0.46	0.19	0	-1.75	52	1.0364145	-6.701519	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69835	1	0.5	0.19	0	0	52	1.0526387	-4.185575	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69836	1	0	0	0	0	52	1.050202	-4.937066	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69837	1	0	0	0	0	52	1.050202	-4.937066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69838	1	0	0	0	0	52	1.050202	-4.937066	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69839	1	0	0	0	0	52	1.050202	-4.937066	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69840	1	1.22	0.35	0	0	52	1.0501949	-4.937714	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69841	1	0	0	0	0	52	1.0502084	-4.936403	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69842	1	0.69	0.07	0	-0.6	52	1.039817	-5.44576	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69843	1	0	0	0	17.29	52	1.0420348	-4.653747	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69844	1	5.68	2.23	0	0	52	1.0455579	-5.072644	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69845	1	0	0	0	0	52	1.0419602	-4.650009	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69846	1	5.68	0.95	0	0	52	1.0420333	-5.022503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69847	1	0	0	0	-5.17	52	1.0410503	-4.714725	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69848	1	5.68	1.03	0	0	52	1.0420611	-4.970622	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69849	1	0	0	0	0	52	1.0411029	-4.711848	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69850	1	0	0	0	-3.56	52	1.0413647	-4.873306	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69851	1	0.32	0.1	0	0	52	1.041363	-4.873465	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69852	1	3.38	0.96	0	0	52	1.0439418	-6.40932	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69853	1	3.38	0.59	0	-2.66	52	1.0424706	-3.298067	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69854	1	0	0	0	0	52	1.042514	-3.296782	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69855	1	3.38	0.57	0	0	52	1.0461259	-5.923722	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69856	1	0	0	0	0	52	1.0465566	-5.2556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69857	1	1.16	0.56	0	0	52	1.0465481	-5.256204	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69858	1	0.58	0.09	0	0	52	1.0479044	-4.862815	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69859	1	0.58	0.12	0	0	52	1.0470614	-5.028808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69860	1	0.43	0.04	0	-2.37	52	1.0414107	-6.424739	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69861	1	0	0	0	-22.5	52	1.0417158	-4.263773	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69862	1	0	0	0	0	52	1.0458111	-4.645765	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69863	1	2.58	0.45	0	0	52	1.0417043	-4.26518	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69864	1	1.33	0.39	0	-9.04	52	1.0413365	-4.808905	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69865	1	0	0	0	0	52	1.0550829	-11.114593	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69866	1	0	0	0	0	52	1.0550829	-11.114593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69867	1	0	0	0	0	52	1.0550829	-11.114593	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69868	1	0	0	0	0	52	1.0550829	-11.114593	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69869	1	0	0	0	0	52	1.055085	-11.114411	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69870	1	0.37	0.12	0	0	52	1.0550808	-11.114781	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69871	1	0	0	0	6.25	52	1.0485142	-6.655483	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69872	1	0	0	0	0	52	1.0540681	-7.387601	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69873	1	3.89	2	0	0	52	1.0484836	-6.657477	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69874	1	1.72	0.4	0	0	52	1.039107	-4.866808	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69875	1	0	0	0	0	52	1.0391359	-4.749466	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69876	1	0.86	0.47	0	0	52	1.0391291	-4.74992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69877	1	2.06	0.24	0	4.92	52	1.0418885	-4.408108	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69878	1	1.03	0.22	0	-3.26	52	1.0398955	-4.439439	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69879	1	1.85	0.85	0	14.41	52	1.0418885	-4.722371	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69880	1	1.85	0.44	0	-0.82	52	1.0379583	-4.489847	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69881	1	1.85	0.71	0	-12.08	52	1.0338862	-4.518125	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69882	1	1.32	0.35	0	0	52	1.0405595	-5.253118	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69883	1	0	0	0	-19.2	52	1.0379738	-4.296679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69884	1	0	0	0	0	52	1.0409977	-4.630235	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69885	1	3.82	0.41	0	0	52	1.0380723	-6.05216	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69886	1	0	0	0	0	52	1.0418744	-4.630064	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69887	1	0	0	0	0	52	1.0381909	-4.296642	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69888	1	0	0	0	0	52	1.0379738	-4.296679	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69889	1	0	0	0	0.68	52	1.0409321	-3.979885	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69890	1	3.82	2.89	0	0	52	1.0443945	-4.694634	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69891	1	0	0	0	0	52	1.0410001	-3.976122	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69892	1	3.82	1	0	0	52	1.0399961	-4.958225	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69893	1	8.39	2.66	0	5.64	52	1.0380425	-5.340524	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69894	1	0	0	0	32.23	52	1.042019	-5.433001	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69895	1	8.17	0.77	0	0	52	1.0481085	-6.060315	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69896	1	0	0	0	0	52	1.0417491	-5.422514	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69897	1	0	0	0	-2.22	52	1.0388114	-6.143254	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69898	1	8.28	1.34	0	0	52	1.0387759	-6.147491	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69899	1	0	0	0	-7.48	52	1.0348819	-4.310144	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69900	1	1.25	0.24	0	0	52	1.0348758	-4.310852	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69901	1	1.55	0.28	0	-1.2	52	1.0409529	-4.672967	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69902	1	0.91	0.16	0	1.69	52	1.0452615	-4.860704	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69903	1	0	0	0	0	52	1.0570883	1.304494	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69904	1	0	0	0	0	52	1.0570883	1.304494	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69905	1	0	0	0	0	52	1.0570883	1.304494	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69906	1	0	0	0	0	52	1.0570883	1.304494	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69907	1	5.11	2.13	0	0	52	1.0570529	1.302106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69908	1	0	0	0	0	52	1.0571225	1.306846	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69909	1	0	0	0	0	52	1.0569325	1.170659	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69910	1	2.55	0.31	0	0	52	1.0569243	1.169302	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69911	1	0	0	0	0	52	1.061735	0.813572	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69912	1	0	0	0	0	52	1.061735	0.813572	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69913	1	0	0	0	0	52	1.061735	0.813572	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69914	1	0	0	0	0	52	1.061735	0.813572	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69915	1	3.31	0.57	0	0	52	1.06172	0.811801	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69916	1	0	0	0	0	52	1.0617472	0.815336	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69917	1	0	0	0	0	52	1.0617548	0.607776	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69918	1	0	0	0	0	52	1.0570467	0.76654	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69919	1	3.28	0.67	0	0	52	1.0496331	0.563832	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69920	1	0	0	0	0	52	1.0531317	1.357111	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69921	1	0	0	0	0	52	1.061795	0.602779	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69922	1	3.28	1.28	0	0	52	1.0553851	0.801503	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69923	1	0.94	0.21	0	1.71	52	1.042051	-5.208106	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69924	1	1.38	0.78	0	-14.34	52	1.0370294	-4.214095	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69925	1	0	0	0	0.22	52	1.0411217	-4.735691	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69926	1	4.7	1.71	0	0	52	1.0369534	-5.563675	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69927	1	0	0	0	0	52	1.0309866	-6.845831	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69928	1	0	0	0	0	52	1.0309866	-6.845831	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69929	1	0	0	0	0	52	1.0411823	-4.729212	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69930	1	2.84	1.87	0	-6.69	52	1.0342364	-5.795444	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69931	1	1.4	0.28	0	0	52	1.0419116	-6.994486	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69932	1	1.25	0.46	0	-5.49	52	1.0351736	-4.069531	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69933	1	0.62	0.17	0	0	52	1.0352386	-4.069603	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69934	1	5	2.85	0	0	52	1.041809	-4.088691	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69935	1	0	0	0	-3.48	52	1.0438297	-3.649672	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69936	1	0	0	0	0	52	1.0435106	-4.016697	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69937	1	0	0	0	0	52	1.043039	-4.686269	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69938	1	0	0	0	0	52	1.043039	-4.686269	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69939	1	5	0.42	0	0	52	1.0438116	-3.652334	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69940	1	5	1.01	0	0	52	1.0424782	-4.038916	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69941	1	0	0	0	-33.22	52	1.0342739	-2.808731	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69942	1	0.46	0.08	0	0	52	1.0440905	-3.605728	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69943	1	0.92	0.18	0	0	52	1.0342699	-2.809284	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69944	1	0	0	0	0	52	1.0406231	-2.119583	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69945	1	0	0	0	0	52	1.0435931	-3.003829	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69946	1	1.7	0.54	0	0	52	1.0406144	-2.12046	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69947	1	0	0	0	0	52	1.0442348	-3.513103	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69948	1	0.85	0.17	0	0	52	1.0442308	-3.513556	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69949	1	0.66	0.21	0	0	52	1.0491595	-4.191338	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69950	1	0.95	0.31	0	0	52	1.0440694	-3.726888	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69951	1	0	0	0	0	52	1.0521524	-4.395462	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69952	1	0	0	0	0	52	1.0596138	-6.526224	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69953	1	3.4	1.01	0	0	52	1.0521338	-4.397287	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69954	1	0	0	0	0	52	1.0605645	1.162201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69955	2	0	0	0	0	52	1.0592999	1.520107	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69956	1	0	0	0	0	52	1.0605061	1.159714	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69957	1	0	0	0	0	52	1.0605645	1.162201	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69958	1	0	0	0	-348.63	52	1.0388162	-2.706026	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69959	1	0	0	0	0	52	1.0408614	-3.307117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69960	1	0	0	0	0	52	1.0420847	-4.105102	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69961	1	0	0	0	0	52	1.0429537	-4.603909	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69962	1	0	0	0	0	52	1.0429537	-4.603909	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69963	2	0	0	0	0	52	1.0388162	-2.706026	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69964	1	0	0	0	0	52	1.0408313	-3.354486	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69965	1	0	0	0	0	52	1.0408614	-3.307117	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69966	1	0	0	0	-332.87	52	1.0455122	-2.184347	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69967	2	0	0	0	0	52	1.0481039	-1.978541	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69968	1	0	0	0	0	52	1.0445088	-4.155521	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69969	1	0	0	0	0	52	1.0482993	-2.00936	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69970	1	0	0	0	0	52	1.049289	-2.241888	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69971	1	0	0	0	-468.29	52	1.0399509	-0.602144	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69972	1	0	0	0	0	52	1.0407843	-0.861607	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69973	1	0	0	0	0	52	1.0405667	-0.794551	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69974	1	0	0	0	0	52	1.0405667	-0.794551	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69975	2	0	0	0	0	52	1.04	-0.247284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69976	2	0	0	0	0	52	1.04	-0.247284	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69977	1	0	0	0	0	52	1.0400062	-0.554859	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69978	2	0	0	0	0	52	1.0545633	-0.403495	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69979	2	0	0	0	0	52	1.0407843	-0.861607	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69980	1	0	0	0	0	52	1.0445538	-0.718231	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69981	1	0	0	0	0	52	1.0399509	-0.602144	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69982	1	0	0	0	-40.7	52	1.0350066	-5.188153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69983	1	0	0	0	0	52	1.0392332	-5.937856	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69984	1	0	0	0	0	52	1.0405659	-6.166722	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69985	1	0	0	0	0	52	1.0405659	-6.166722	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69986	2	0	0	0	0	52	1.04	-5.634841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69987	2	0	0	0	0	52	1.04	-5.634841	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69988	1	0	0	0	0	52	1.0393383	-5.895588	1	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69989	2	0	0	0	0	52	1.0350066	-5.188153	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69990	1	0	0	0	0	52	1.0354914	-5.185999	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69991	1	0	0	0	0	52	1.0350066	-5.188153	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69992	1	0	0	0	0	52	1.0637588	3.091464	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69993	1	0	0	0	0	52	1.0597272	2.365558	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69994	1	0	0	0	0	52	1.0581406	1.584992	69	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69995	2	0	0	0	0	52	1.0424094	4.180727	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69996	2	0	0	0	0	52	1.0445206	3.899833	18	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69997	2	0	0	0	0	52	1.0441252	3.822852	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69998	2	0	0	0	0	52	1.0437986	4.845811	13.8	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	69999	1	0	0	0	0	52	1.0654194	2.741757	500	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
	70000	1	0	0	0	0	52	1.0597311	2.302492	161	1	1.1	0.9	63.9500	0.0000	0.0000	0.0000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf	mu_Pmax	mu_Pmin	mu_Qmax	mu_Qmin
mpc.gen = [
	845	186.77	26.23	95.08	-20.73	1.009	224.16	1	186.8	36.02	0	0	0	0	0	0	0	0	0	0	186.8	0.0000	0.0000	0.0000	0.0000;
	850	211.47	28.61	98.56	-25.8	1.0484	253.8	1	211.5	83.04	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	851	211.47	53.96	98.56	-25.8	1.05	253.8	1	211.5	80.7	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	852	211.47	53.58	98.56	-25.8	1.0545	253.8	1	211.5	40.64	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	853	211.47	28.61	98.56	-25.8	1.0484	253.8	1	211.5	104.92	0	0	0	0	0	0	0	0	0	0	211.5	0.0000	0.0000	0.0000	0.0000;
	856	1.2	-0.06	0.46	-0.06	1.038	1.44	1	1.2	0.48	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.35	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	1.2	-0.06	0.46	-0.06	1.038	1.44	1	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	1.2	-0.06	0.46	-0.06	1.038	1.44	1	1.2	0.51	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	856	0	0	0.46	-0.06	1.038	1.44	0	1.2	0.32	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	859	0	0	1.53	-0.33	1.04	3.6	0	3	1.21	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	863	6.5	-0.32	2.5	-0.32	1.04	7.8	1	6.5	2.08	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	863	6.5	-0.32	2.5	-0.32	1.04	7.8	1	6.5	3.11	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	869	6.4	-0.31	2.46	-0.31	1.01	7.68	1	6.4	1.1	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	869	6.4	-0.31	2.46	-0.31	1.01	7.68	1	6.4	1.07	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	870	6.4	-0.31	2.46	-0.31	1.016	7.68	1	6.4	1.06	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	873	14.2	5.45	5.45	-0.7	1.045	17.04	1	14.2	3.53	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	874	14.2	-0.7	5.45	-0.7	1.041	17.04	1	14.2	6.28	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	881	137.23	26.67	69.86	-15.23	1.0287	164.7	1	137.25	68.21	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	882	137.23	34.4	69.86	-15.23	1.031	164.7	1	137.25	47.32	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.14	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.13	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.11	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.05	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	885	0.3	-0.01	0.12	-0.01	1.038	0.36	1	0.3	0.14	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	1.04	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	0.48	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	0.47	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	887	3.42	-0.17	1.32	-0.17	1.038	4.11	1	3.42	0.89	0	0	0	0	0	0	0	0	0	0	3.425	0.0000	0.0000	0.0000	0.0000;
	891	4.5	-0.65	0.96	-0.65	1.009	5.4	1	4.5	1.03	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	895	41.99	-6.05	8.95	-6.05	1.0435	50.4	1	42	18.98	0	0	0	0	0	0	0	0	0	0	42	0.0000	0.0000	0.0000	0.0000;
	899	19.1	6.05	7.33	-0.94	1.043	22.92	1	19.1	6.57	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	900	0	0	7.33	-0.94	1.04	22.92	0	19.1	5.54	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	900	19.1	-0.94	7.33	-0.94	1.04	22.92	1	19.1	8.33	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	900	19.1	-0.94	7.33	-0.94	1.04	22.92	1	19.1	4.68	0	0	0	0	0	0	0	0	0	0	19.1	0.0000	0.0000	0.0000	0.0000;
	905	2.22	-0.11	0.85	-0.11	1.0425	2.67	1	2.23	0.75	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	905	2.22	-0.11	0.85	-0.11	1.0425	2.67	1	2.23	0.33	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	906	2.22	-0.11	0.85	-0.11	1.016	2.67	1	2.23	0.53	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	906	2.22	-0.11	0.85	-0.11	1.016	2.67	1	2.23	0.61	0	0	0	0	0	0	0	0	0	0	2.225	0.0000	0.0000	0.0000	0.0000;
	909	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	909	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.25	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	912	0	0	0.81	-0.1	1.045	2.52	0	2.1	0.78	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	912	2.1	0.43	0.81	-0.1	1.045	2.52	1	2.1	0.44	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	915	1.47	-0.07	0.56	-0.07	1.04	1.76	1	1.47	0.43	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	916	1.47	-0.07	0.56	-0.07	1.04	1.76	1	1.47	0.67	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	918	0	0	0.56	-0.07	1.0405	1.76	0	1.47	0.36	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	918	1.47	-0.07	0.56	-0.07	1.0405	1.76	1	1.47	0.21	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	919	0	0	0.56	-0.07	1.04	1.76	0	1.47	0.73	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	920	1.47	-0.07	0.56	-0.07	1.0405	1.76	1	1.47	0.73	0	0	0	0	0	0	0	0	0	0	1.4667	0.0000	0.0000	0.0000	0.0000;
	924	0	0	1.15	-0.15	1.04	3.6	0	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	929	7.42	-0.36	2.85	-0.36	1.0105	8.9	1	7.42	0.89	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	930	7.42	-0.36	2.85	-0.36	1.0105	8.9	1	7.42	2.21	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	930	7.42	-0.36	2.85	-0.36	1.0105	8.9	1	7.42	1.81	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	931	7.42	2.2	2.85	-0.36	1.009	8.9	1	7.42	0.99	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	931	7.42	2.2	2.85	-0.36	1.009	8.9	1	7.42	3.09	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	932	7.42	2.85	2.85	-0.36	1.009	8.9	1	7.42	1.72	0	0	0	0	0	0	0	0	0	0	7.4167	0.0000	0.0000	0.0000	0.0000;
	935	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.06	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	936	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.57	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	939	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.48	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	940	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.22	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	944	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	946	0	0	10.78	-7.29	1.04	60.72	0	50.6	10.23	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.11	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.12	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0	0	0.2	-0.03	1.04	0.62	0	0.52	0.07	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.17	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0.52	-0.03	0.2	-0.03	1.04	0.62	1	0.52	0.21	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	950	0	0	0.2	-0.03	1.04	0.62	0	0.52	0.11	0	0	0	0	0	0	0	0	0	0	0.5167	0.0000	0.0000	0.0000	0.0000;
	953	20	-2.88	4.26	-2.88	1.0425	24	1	20	7.91	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	962	17.5	6.31	8.16	-2.14	1.039	21	1	17.5	8.01	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	962	17.5	6.31	8.16	-2.14	1.039	21	1	17.5	3.65	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	965	1.53	-0.08	0.59	-0.08	1.04	1.84	1	1.53	0.45	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	0	0	0.59	-0.08	1.04	1.84	0	1.53	0.24	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	1.53	-0.08	0.59	-0.08	1.04	1.84	1	1.53	0.66	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	1.53	-0.08	0.59	-0.08	1.04	1.84	1	1.53	0.17	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	0	0	0.59	-0.08	1.04	1.84	0	1.53	0.65	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	965	0	0	0.59	-0.08	1.04	1.84	0	1.53	0.17	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	968	6.7	-0.33	2.57	-0.33	1.04	8.04	1	6.7	2.12	0	0	0	0	0	0	0	0	0	0	6.7	0.0000	0.0000	0.0000	0.0000;
	973	0	0	1.86	-0.24	1.04	5.8	0	4.83	1.27	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	973	0	0	1.86	-0.24	1.04	5.8	0	4.83	1.44	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	974	4.83	1.55	1.86	-0.24	1.0505	5.8	1	4.83	0.53	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	974	4.83	1.55	1.86	-0.24	1.0505	5.8	1	4.83	2	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	975	4.83	1.32	1.86	-0.24	1.048	5.8	1	4.83	0.95	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	975	4.83	1.32	1.86	-0.24	1.048	5.8	1	4.83	1.35	0	0	0	0	0	0	0	0	0	0	4.8333	0.0000	0.0000	0.0000	0.0000;
	978	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	981	3.6	-0.18	1.38	-0.18	1.038	4.32	1	3.6	1.11	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	985	7.7	-0.38	2.96	-0.38	1.036	9.24	1	7.7	1.41	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	985	7.7	-0.38	2.96	-0.38	1.036	9.24	1	7.7	2.2	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	995	8.4	-0.41	3.23	-0.41	1.04	10.08	1	8.4	3.98	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	996	8.4	-0.41	3.23	-0.41	1.04	10.08	1	8.4	0.99	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	1008	24	-1.18	9.22	-1.18	1.04	28.8	1	24	11.92	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1008	24	-1.18	9.22	-1.18	1.04	28.8	1	24	9.23	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1009	24	7.61	9.22	-1.18	1.046	28.8	1	24	2.88	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1013	0.6	-0.03	0.23	-0.03	1.04	0.72	1	0.6	0.09	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1013	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1014	0.6	-0.03	0.23	-0.03	1.04	0.72	1	0.6	0.08	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1017	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1018	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1018	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1023	183.37	-20.36	93.35	-20.36	1.0474	220.08	1	183.4	45.75	0	0	0	0	0	0	0	0	0	0	183.4	0.0000	0.0000	0.0000	0.0000;
	1024	183.37	-20.36	93.35	-20.36	1.0477	220.08	1	183.4	73.33	0	0	0	0	0	0	0	0	0	0	183.4	0.0000	0.0000	0.0000	0.0000;
	1025	0	0	93.35	-20.36	1.0505	220.08	0	183.4	78.84	0	0	0	0	0	0	0	0	0	0	183.4	0.0000	0.0000	0.0000	0.0000;
	1030	5.25	-0.23	2.02	-0.26	1.0445	6.3	1	5.25	2.18	0	0	0	0	0	0	0	0	0	0	5.25	0.0000	0.0000	0.0000	0.0000;
	1030	0	0	2.02	-0.26	1.0445	6.3	0	5.25	1.53	0	0	0	0	0	0	0	0	0	0	5.25	0.0000	0.0000	0.0000	0.0000;
	1034	3.6	-0.18	1.38	-0.18	1.0435	4.32	1	3.6	0.63	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	1037	23	-1.13	8.83	-1.13	1.046	27.6	1	23	10.25	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	23	-1.13	8.83	-1.13	1.0435	27.6	1	23	7.96	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	23	-1.13	8.83	-1.13	1.0435	27.6	1	23	5.68	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	23	-1.13	8.83	-1.13	1.0435	27.6	1	23	8.25	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	23	-1.13	8.83	-1.13	1.0435	27.6	1	23	3.56	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1038	0	0	8.83	-1.13	1.0435	27.6	0	23	3.61	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	1044	0	0	27.74	-6.05	1.045	65.4	0	54.5	22.97	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	1044	54.49	15.51	27.74	-6.05	1.045	65.4	1	54.5	20.46	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	1044	54.49	15.51	27.74	-6.05	1.045	65.4	1	54.5	19.31	0	0	0	0	0	0	0	0	0	0	54.5	0.0000	0.0000	0.0000	0.0000;
	1050	25.5	-3.67	5.43	-3.67	1.04	30.6	1	25.5	4.05	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	1054	1.5	-0.07	0.58	-0.07	1.01	1.8	1	1.5	0.57	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1057	12.5	-1.53	5.82	-1.53	1.016	15	1	12.5	4.67	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	1059	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.54	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1059	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.58	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	0	0	0.5	-0.06	1.046	1.56	0	1.3	0.6	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	1.3	-0.06	0.5	-0.06	1.046	1.56	1	1.3	0.26	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	0	0	0.5	-0.06	1.046	1.56	0	1.3	0.37	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1060	1.3	-0.06	0.5	-0.06	1.046	1.56	1	1.3	0.42	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1064	0	0	0.96	-0.65	1.04	5.4	0	4.5	1.19	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	1067	0.28	-0.01	0.11	-0.01	1.04	0.34	1	0.28	0.14	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1068	0.28	-0.01	0.11	-0.01	1.04	0.34	1	0.28	0.13	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1070	0.28	-0.01	0.11	-0.01	1.024	0.34	1	0.28	0.09	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1070	0	0	0.11	-0.01	1.024	0.34	0	0.28	0.08	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1071	0.28	-0.01	0.11	-0.01	1.016	0.34	1	0.28	0.05	0	0	0	0	0	0	0	0	0	0	0.28	0.0000	0.0000	0.0000	0.0000;
	1074	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.92	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1076	5.1	1.96	1.96	-0.25	1.038	6.12	1	5.1	0.89	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	1077	5.1	-0.25	1.96	-0.25	1.0385	6.12	1	5.1	0.63	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	1080	3.08	1.18	1.18	-0.15	1.048	3.7	1	3.08	0.57	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1081	3.08	1.18	1.18	-0.15	1.0485	3.7	1	3.08	0.7	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	3.08	1.18	1.18	-0.15	1.0465	3.7	1	3.08	0.59	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	3.08	1.18	1.18	-0.15	1.0465	3.7	1	3.08	1.39	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	0	0	1.18	-0.15	1.0465	3.7	0	3.08	0.91	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1082	3.08	1.18	1.18	-0.15	1.0465	3.7	1	3.08	1.02	0	0	0	0	0	0	0	0	0	0	3.0833	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.75	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1085	0	0	0.93	-0.24	1.04	2.4	0	2	0.67	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1088	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.29	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1089	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.08	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1091	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.19	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1092	0.67	-0.03	0.26	-0.03	1.04	0.81	1	0.68	0.21	0	0	0	0	0	0	0	0	0	0	0.675	0.0000	0.0000	0.0000	0.0000;
	1096	6.53	2.51	2.51	-0.32	1.0425	7.84	1	6.53	1.58	0	0	0	0	0	0	0	0	0	0	6.5333	0.0000	0.0000	0.0000	0.0000;
	1097	0	0	2.51	-0.32	1.041	7.84	0	6.53	0.92	0	0	0	0	0	0	0	0	0	0	6.5333	0.0000	0.0000	0.0000	0.0000;
	1097	6.53	-0.32	2.51	-0.32	1.041	7.84	1	6.53	1.95	0	0	0	0	0	0	0	0	0	0	6.5333	0.0000	0.0000	0.0000	0.0000;
	1100	0	0	0.14	-0.02	1.043	0.44	0	0.37	0.12	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	1100	0.37	-0.02	0.14	-0.02	1.043	0.44	1	0.37	0.18	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	1100	0	0	0.14	-0.02	1.043	0.44	0	0.37	0.07	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	1102	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.51	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1102	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1102	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.13	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1104	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	1106	1.8	-0.09	0.69	-0.09	1.036	2.16	1	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	1109	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.53	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1110	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.45	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1110	0	0	0.42	-0.05	1.04	1.32	0	1.1	0.4	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1111	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.48	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1111	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.26	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1112	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.35	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1118	0	0	47.81	-12.52	1.04	123.12	0	102.6	17.51	0	0	0	0	0	0	0	0	0	0	102.6	0.0000	0.0000	0.0000	0.0000;
	1121	1.1	0.1	0.42	-0.05	1.039	1.32	1	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1121	1.1	0.1	0.42	-0.05	1.039	1.32	1	1.1	0.24	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	1123	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.2	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1123	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.18	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1123	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.27	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1126	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	1127	0.8	-0.04	0.31	-0.04	1.0425	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	1127	0.8	-0.04	0.31	-0.04	1.0425	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	1131	0.45	-0.02	0.17	-0.02	1.0425	0.54	1	0.45	0.08	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1132	0.45	-0.02	0.17	-0.02	1.0425	0.54	1	0.45	0.06	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1132	0.45	-0.02	0.17	-0.02	1.0425	0.54	1	0.45	0.17	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1133	0	0	0.17	-0.02	1.04	0.54	0	0.45	0.05	0	0	0	0	0	0	0	0	0	0	0.45	0.0000	0.0000	0.0000	0.0000;
	1136	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.16	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1136	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	-0.03	0.25	-0.03	1.04	0.77	1	0.64	0.29	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	-0.03	0.25	-0.03	1.04	0.77	1	0.64	0.16	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0	0	0.25	-0.03	1.04	0.77	0	0.64	0.17	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	-0.03	0.25	-0.03	1.04	0.77	1	0.64	0.1	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1138	0.64	-0.03	0.25	-0.03	1.04	0.77	1	0.64	0.18	0	0	0	0	0	0	0	0	0	0	0.64	0.0000	0.0000	0.0000	0.0000;
	1143	0	0	7.35	-4.97	1.04	41.4	0	34.5	11.28	0	0	0	0	0	0	0	0	0	0	34.5	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.41	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.64	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.42	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.41	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.33	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1146	1.28	-0.06	0.49	-0.06	1.036	1.54	1	1.28	0.32	0	0	0	0	0	0	0	0	0	0	1.2833	0.0000	0.0000	0.0000	0.0000;
	1148	6.6	-0.32	2.53	-0.32	1.038	7.92	1	6.6	0.84	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	1150	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.22	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.36	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	0	0	0.46	-0.06	1.043	1.44	0	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1151	1.2	0.46	0.46	-0.06	1.043	1.44	1	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	1157	187.94	95.42	95.68	-20.86	1.0089	225.56	1	187.97	36.73	0	0	0	0	0	0	0	0	0	0	187.9667	0.0000	0.0000	0.0000	0.0000;
	1158	187.94	95.68	95.68	-20.86	1.0225	225.56	1	187.97	86.98	0	0	0	0	0	0	0	0	0	0	187.9667	0.0000	0.0000	0.0000	0.0000;
	1159	187.94	95.68	95.68	-20.86	1.0225	225.56	1	187.97	44.4	0	0	0	0	0	0	0	0	0	0	187.9667	0.0000	0.0000	0.0000	0.0000;
	1164	59.99	-8.64	12.78	-8.64	1.0245	72	1	60	6.34	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	1168	37.19	-4.13	18.93	-4.13	1.04	44.64	1	37.2	11.09	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	1168	37.19	-4.13	18.93	-4.13	1.04	44.64	1	37.2	4.55	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	1169	37.19	-4.13	18.93	-4.13	1.04	44.64	1	37.2	4.72	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.15	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	0	0	0.42	-0.05	1.045	1.3	0	1.08	0.26	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.51	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.23	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	0	0	0.42	-0.05	1.045	1.3	0	1.08	0.51	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1172	1.08	0.42	0.42	-0.05	1.045	1.3	1	1.08	0.27	0	0	0	0	0	0	0	0	0	0	1.0833	0.0000	0.0000	0.0000	0.0000;
	1177	4.43	-0.54	2.07	-0.54	1.0515	5.32	1	4.43	0.82	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1177	4.43	-0.54	2.07	-0.54	1.0515	5.32	1	4.43	1.33	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1178	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	2.14	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1178	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	1.85	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1179	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	0.7	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1179	4.43	2.07	2.07	-0.54	1.05	5.32	1	4.43	2.01	0	0	0	0	0	0	0	0	0	0	4.4333	0.0000	0.0000	0.0000	0.0000;
	1187	56.99	3.98	12.14	-8.21	1.05	68.4	1	57	8.99	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	1190	1.6	-0.08	0.61	-0.08	1.036	1.92	1	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	1193	0.4	0.15	0.15	-0.02	1.055	0.48	1	0.4	0.14	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1193	0	0	0.15	-0.02	1.055	0.48	0	0.4	0.05	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1194	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.08	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1197	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.18	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1197	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	1197	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1199	0	0	2.5	-0.32	1.04	7.8	0	6.5	2.6	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	1200	6.5	-0.32	2.5	-0.32	1.04	7.8	1	6.5	3.15	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	1206	2.8	1.08	1.08	-0.14	1.0425	3.36	1	2.8	0.52	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1211	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	1212	9.7	3.01	3.72	-0.48	1.04	11.64	1	9.7	1.82	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	1214	9.7	-0.48	3.72	-0.48	1.04	11.64	1	9.7	2	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	1743	413.94	184.24	192.92	-50.51	1.0368	496.8	1	414	88.18	0	0	0	0	0	0	0	0	0	0	414	0.0000	0.0000	0.0000	0.0000;
	1751	229.57	-28.01	106.99	-28.01	1.0377	275.52	1	229.6	97.66	0	0	0	0	0	0	0	0	0	0	229.6	0.0000	0.0000	0.0000	0.0000;
	1752	0	0	106.99	-28.01	1.0443	275.52	0	229.6	91.52	0	0	0	0	0	0	0	0	0	0	229.6	0.0000	0.0000	0.0000	0.0000;
	1755	0	0	23.3	-6.1	1.04	60	0	50	20.61	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	1755	0	0	23.3	-6.1	1.04	60	0	50	7.97	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	1758	2.7	-0.13	1.04	-0.13	1.0385	3.24	1	2.7	0.74	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	1761	1.5	0.58	0.58	-0.07	1.039	1.8	1	1.5	0.69	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1762	0	0	0.58	-0.07	1.04	1.8	0	1.5	0.64	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	1766	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.51	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	1767	1.7	0.64	0.65	-0.08	1.04	2.04	1	1.7	0.76	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	1770	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	1.13	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	1770	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	0.6	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	1770	2.33	-0.28	1.09	-0.28	1.04	2.8	1	2.33	0.93	0	0	0	0	0	0	0	0	0	0	2.3333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.28	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.17	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.13	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1772	0.63	-0.08	0.3	-0.08	1.036	0.76	1	0.63	0.22	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1773	0	0	0.3	-0.08	1.04	0.76	0	0.63	0.12	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1774	0	0	0.3	-0.08	1.04	0.76	0	0.63	0.16	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	1778	0	0	2.55	-0.55	1.04	6	0	5	1.54	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	1780	0	0	21.09	-14.26	1.04	118.8	0	99	46.33	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	1787	15	0.58	5.76	-0.74	1.0505	18	1	15	1.98	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	1793	263.3	18.21	134.04	-29.23	1.0037	316	1	263.33	114.33	0	0	0	0	0	0	0	0	0	0	263.3333	0.0000	0.0000	0.0000	0.0000;
	1794	263.3	18.21	134.04	-29.23	1.0037	316	1	263.33	104.86	0	0	0	0	0	0	0	0	0	0	263.3333	0.0000	0.0000	0.0000	0.0000;
	1795	263.3	18.21	134.04	-29.23	1.0094	316	1	263.33	109.65	0	0	0	0	0	0	0	0	0	0	263.3333	0.0000	0.0000	0.0000	0.0000;
	1801	1241.83	218.45	457.06	-101.84	1.0481	1490.4	1	1242	462.96	0	0	0	0	0	0	0	0	0	0	1242	0.0000	0.0000	0.0000	0.0000;
	1806	18	-1.06	8.39	-2.2	1.045	21.6	1	18	4.11	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	1810	4.6	1.77	1.77	-0.23	1.0475	5.52	1	4.6	0.68	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	1814	3.4	-0.17	1.31	-0.17	1.0345	4.08	1	3.4	1.34	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	1816	0	0	0.12	-0.01	1.0385	0.36	0	0.3	0.07	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1816	0.3	-0.01	0.12	-0.01	1.0385	0.36	1	0.3	0.09	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1816	0.85	-0.04	0.33	-0.04	1.0385	1.02	1	0.85	0.21	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	1816	0.85	-0.04	0.33	-0.04	1.0385	1.02	1	0.85	0.13	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	1816	1.05	-0.05	0.4	-0.05	1.0385	1.26	1	1.05	0.2	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1816	1.05	-0.05	0.4	-0.05	1.0385	1.26	1	1.05	0.48	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1816	2.4	-0.12	0.92	-0.12	1.0385	2.88	1	2.4	0.3	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	1817	0.3	0.05	0.12	-0.01	1.04	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1818	0.3	0.05	0.12	-0.01	1.04	0.36	1	0.3	0.11	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	1823	24	5.11	5.11	-3.46	1.045	28.8	1	24	9.95	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	1829	47.99	-6.91	10.22	-6.91	1.04	57.6	1	48	21.1	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	1833	35.1	-1.72	13.48	-1.72	1.044	42.12	1	35.1	16.65	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1833	35.1	-1.72	13.48	-1.72	1.044	42.12	1	35.1	11.12	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1833	35.1	-1.72	13.48	-1.72	1.044	42.12	1	35.1	5.65	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1833	35.1	-1.72	13.48	-1.72	1.044	42.12	1	35.1	8	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1839	2.8	1.08	1.08	-0.14	1.036	3.36	1	2.8	0.94	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1840	0.5	-0.02	0.19	-0.02	1.0365	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	1840	0	0	0.19	-0.02	1.0365	0.6	0	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	1840	0	0	0.19	-0.02	1.0365	0.6	0	0.5	0.22	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	1840	0.7	-0.03	0.27	-0.03	1.0365	0.84	1	0.7	0.19	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1840	0.7	-0.03	0.27	-0.03	1.0365	0.84	1	0.7	0.11	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1840	2.8	-0.14	1.08	-0.14	1.0365	3.36	1	2.8	0.67	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1840	2.8	-0.14	1.08	-0.14	1.0365	3.36	1	2.8	0.5	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	1844	3.2	-0.16	1.23	-0.16	1.036	3.84	1	3.2	0.76	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	1844	3.2	-0.16	1.23	-0.16	1.036	3.84	1	3.2	0.46	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	1847	3.2	-0.16	1.23	-0.16	1.026	3.84	1	3.2	1.08	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	1847	0.6	-0.03	0.23	-0.03	1.026	0.72	1	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1848	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.17	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	1853	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.34	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1854	0.7	-0.09	0.33	-0.09	1.04	0.84	1	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1856	18.6	-1.86	8.67	-2.27	1.009	22.32	1	18.6	3.67	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	1857	18.6	8.67	8.67	-2.27	1.0345	22.32	1	18.6	5.62	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	1857	0.7	0.33	0.33	-0.09	1.0345	0.84	1	0.7	0.31	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1863	5.05	-0.25	1.94	-0.25	1.042	6.06	1	5.05	0.74	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1863	5.05	-0.25	1.94	-0.25	1.042	6.06	1	5.05	1.84	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1864	5.05	-0.25	1.94	-0.25	1.042	6.06	1	5.05	0.54	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1864	5.05	-0.25	1.94	-0.25	1.042	6.06	1	5.05	0.78	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1865	0	0	1.94	-0.25	1.046	6.06	0	5.05	2.05	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1865	5.05	1.94	1.94	-0.25	1.046	6.06	1	5.05	0.55	0	0	0	0	0	0	0	0	0	0	5.05	0.0000	0.0000	0.0000	0.0000;
	1866	0.55	0.21	0.21	-0.03	1.046	0.66	1	0.55	0.26	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1866	0.55	0.21	0.21	-0.03	1.046	0.66	1	0.55	0.26	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1867	0	0	0.21	-0.03	1.046	0.66	0	0.55	0.14	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1867	0.55	0.21	0.21	-0.03	1.046	0.66	1	0.55	0.09	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	1874	18.6	-2.27	8.67	-2.27	1.04	22.32	1	18.6	4.58	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	1877	5	-0.25	1.92	-0.25	1.04	6	1	5	2.5	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	1879	1.4	-0.17	0.65	-0.17	1.04	1.68	1	1.4	0.65	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	1879	1.4	-0.17	0.65	-0.17	1.04	1.68	1	1.4	0.56	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	1882	1	0.24	0.38	-0.05	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	1883	0	0	1.65	-0.21	1.04	5.16	0	4.3	1.56	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	1887	1.75	0.67	0.67	-0.09	1.0575	2.1	1	1.75	0.81	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	1887	0	0	0.67	-0.09	1.0575	2.1	0	1.75	0.57	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	1891	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.43	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	1891	0	0	0.4	-0.05	1.04	1.26	0	1.05	0.42	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1892	1.05	0.4	0.4	-0.05	1.04	1.26	1	1.05	0.45	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	1893	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1893	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	1894	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.17	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1894	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.11	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1895	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.1	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1895	0.35	0.13	0.13	-0.02	1.04	0.42	1	0.35	0.14	0	0	0	0	0	0	0	0	0	0	0.35	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.42	1.19	-0.15	1.043	3.72	1	3.1	0.78	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.42	1.19	-0.15	1.043	3.72	1	3.1	1.19	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.42	1.19	-0.15	1.043	3.72	1	3.1	0.63	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1898	3.1	0.42	1.19	-0.15	1.043	3.72	1	3.1	1.21	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	1900	35.1	13.48	13.48	-1.72	1.0455	42.12	1	35.1	13.26	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1901	35.1	-1.72	13.48	-1.72	1.0425	42.12	1	35.1	10.22	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1901	35.1	-1.72	13.48	-1.72	1.0425	42.12	1	35.1	17	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1901	0	0	13.48	-1.72	1.0425	42.12	0	35.1	14.1	0	0	0	0	0	0	0	0	0	0	35.1	0.0000	0.0000	0.0000	0.0000;
	1905	0	0	1.34	-0.17	1.04	4.2	0	3.5	1.01	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	1905	3.5	-0.17	1.34	-0.17	1.04	4.2	1	3.5	1.49	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	1905	3.5	-0.17	1.34	-0.17	1.04	4.2	1	3.5	1.67	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	1907	21.2	-2.59	9.88	-2.59	1.038	25.44	1	21.2	8.54	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	1910	5.33	-0.26	2.05	-0.26	1.043	6.4	1	5.33	2.07	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	1910	5.33	-0.26	2.05	-0.26	1.043	6.4	1	5.33	2.56	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	1911	5.33	-0.26	2.05	-0.26	1.0425	6.4	1	5.33	1.52	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	1917	201.81	102.73	102.73	-22.4	1.0535	242.2	1	201.83	66.43	0	0	0	0	0	0	0	0	0	0	201.8333	0.0000	0.0000	0.0000	0.0000;
	1918	201.81	35.3	102.73	-22.4	1.049	242.2	1	201.83	43.43	0	0	0	0	0	0	0	0	0	0	201.8333	0.0000	0.0000	0.0000	0.0000;
	1919	201.81	34	102.73	-22.4	1.049	242.2	1	201.83	33.77	0	0	0	0	0	0	0	0	0	0	201.8333	0.0000	0.0000	0.0000	0.0000;
	1926	2.6	-0.13	1	-0.13	1.04	3.12	1	2.6	0.77	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	1926	2.6	-0.13	1	-0.13	1.04	3.12	1	2.6	0.33	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	1927	0	0	1	-0.13	1.03	3.12	0	2.6	1.04	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	1927	2.6	-0.13	1	-0.13	1.03	3.12	1	2.6	1.13	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	2434	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	2435	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	2437	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.38	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2438	0	0	0.53	-0.07	1.04	1.66	0	1.38	0.56	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2438	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.15	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2439	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.28	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2439	1.38	-0.07	0.53	-0.07	1.04	1.66	1	1.38	0.64	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	2443	18	8.39	8.39	-2.2	1.0425	21.6	1	18	5.15	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	2449	4.6	-0.56	2.14	-0.56	1.04	5.52	1	4.6	1.74	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	2449	4.6	-0.56	2.14	-0.56	1.04	5.52	1	4.6	0.88	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.55	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.58	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.58	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.44	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2451	0	0	0.61	-0.08	1.038	1.92	0	1.6	0.36	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2454	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.22	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	2454	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.17	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	2460	4.2	-0.21	1.61	-0.21	1.04	5.04	1	4.2	0.48	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2461	4.2	-0.21	1.61	-0.21	1.04	5.04	1	4.2	1.11	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2463	0	0	1.61	-0.21	1.034	5.04	0	4.2	1.38	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2463	4.2	-0.21	1.61	-0.21	1.034	5.04	1	4.2	0.91	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2464	4.2	1.61	1.61	-0.21	1.044	5.04	1	4.2	1.08	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2464	4.2	1.61	1.61	-0.21	1.044	5.04	1	4.2	0.54	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	2467	0	0	1.15	-0.15	1.04	3.6	0	3	0.93	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	2470	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	2470	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.28	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	2475	0	0	0.46	-0.06	1.042	1.44	0	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2475	1.2	0.46	0.46	-0.06	1.042	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2476	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2477	1.2	-0.06	0.46	-0.06	1.0425	1.44	1	1.2	0.51	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2481	1.75	-0.09	0.67	-0.09	1.04	2.1	1	1.75	0.34	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	2481	1.75	-0.09	0.67	-0.09	1.04	2.1	1	1.75	0.49	0	0	0	0	0	0	0	0	0	0	1.75	0.0000	0.0000	0.0000	0.0000;
	2483	2	0	0	0	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2483	2	0	0	0	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	0	0	0.93	-0.24	1.038	2.4	0	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2485	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2487	1.9	0.73	0.73	-0.09	1.038	2.28	1	1.9	0.91	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2489	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.27	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2490	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.75	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2495	0	0	1.07	-0.14	1.034	3.33	0	2.78	1.33	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2495	2.77	-0.14	1.07	-0.14	1.034	3.33	1	2.78	0.99	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2496	2.77	-0.14	1.07	-0.14	1.034	3.33	1	2.78	0.55	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2497	2.77	-0.14	1.07	-0.14	1.034	3.33	1	2.78	1.23	0	0	0	0	0	0	0	0	0	0	2.775	0.0000	0.0000	0.0000	0.0000;
	2503	13.2	-1.61	6.15	-1.61	1.0335	15.84	1	13.2	2.6	0	0	0	0	0	0	0	0	0	0	13.2	0.0000	0.0000	0.0000	0.0000;
	2506	6	-0.86	1.28	-0.86	1.038	7.2	1	6	2.68	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	2509	2	0	0	0	1.04	2.4	1	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2509	1.8	0	0	0	1.04	2.16	1	1.8	0.67	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	2513	0	0	0.35	-0.04	1.04	1.08	0	0.9	0.36	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2513	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.2	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2514	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.23	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	2514	0	0	0.22	-0.03	1.04	0.68	0	0.57	0.08	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	2515	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.24	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.25	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.3	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.34	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2518	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.36	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	2519	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.15	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2520	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.36	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2524	2.2	0	0	0	1.04	2.64	1	2.2	0.33	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2525	2.2	0	0	0	1.04	2.64	1	2.2	0.47	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2526	0	0	0	0	1.04	2.64	0	2.2	0.72	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2531	0	0	0.96	-0.12	1.0385	3	0	2.5	0.8	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	2531	2.5	-0.12	0.96	-0.12	1.0385	3	1	2.5	0.62	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	2532	2.5	-0.12	0.96	-0.12	1.0385	3	1	2.5	0.84	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	2536	13.2	-1.61	6.15	-1.61	1.04	15.84	1	13.2	3.78	0	0	0	0	0	0	0	0	0	0	13.2	0.0000	0.0000	0.0000	0.0000;
	2542	13.6	0.64	5.22	-0.67	1.04	16.32	1	13.6	4.03	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2543	0	0	5.22	-0.67	1.04	16.32	0	13.6	3.38	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2545	0	0	5.22	-0.67	1.04	16.32	0	13.6	4.32	0	0	0	0	0	0	0	0	0	0	13.6	0.0000	0.0000	0.0000	0.0000;
	2548	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2548	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.39	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2548	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2548	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.49	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2548	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.68	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2548	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.76	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2550	0	0	2.11	-0.27	1.04	6.6	0	5.5	2.4	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	2552	25.5	11.88	11.88	-3.11	1.0425	30.6	1	25.5	6.24	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	2559	64.99	13.84	13.84	-9.36	1.043	78	1	65	24.85	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	2562	4.1	1.06	1.57	-0.2	1.04	4.92	1	4.1	1.1	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	2565	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2565	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2566	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2570	11.87	-0.58	4.56	-0.58	1.0435	14.24	1	11.87	4.52	0	0	0	0	0	0	0	0	0	0	11.8667	0.0000	0.0000	0.0000	0.0000;
	2570	11.87	-0.58	4.56	-0.58	1.0435	14.24	1	11.87	3.47	0	0	0	0	0	0	0	0	0	0	11.8667	0.0000	0.0000	0.0000	0.0000;
	2570	11.87	-0.58	4.56	-0.58	1.0435	14.24	1	11.87	5.2	0	0	0	0	0	0	0	0	0	0	11.8667	0.0000	0.0000	0.0000	0.0000;
	2575	3.7	-0.18	1.42	-0.18	1.039	4.44	1	3.7	1.84	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	2575	3.7	-0.18	1.42	-0.18	1.039	4.44	1	3.7	1.61	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	2577	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.1	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	2577	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.04	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	2577	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.11	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	2577	0	0	0.24	-0.03	1.04	0.76	0	0.63	0.15	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	2577	0.63	-0.03	0.24	-0.03	1.04	0.76	1	0.63	0.11	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	2577	0.63	-0.03	0.24	-0.03	1.04	0.76	1	0.63	0.17	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	2577	0.75	-0.04	0.29	-0.04	1.04	0.9	1	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	2577	0.75	-0.04	0.29	-0.04	1.04	0.9	1	0.75	0.17	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	2577	0	0	0.84	-0.11	1.04	2.64	0	2.2	0.35	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2580	1.9	0	0	0	1.04	2.28	1	1.9	0.38	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	2581	2	0	0	0	1.04	2.4	1	2	0.64	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2583	2.3	0	0	0	1.04	2.76	1	2.3	0.85	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	2589	39.99	8.52	8.52	-5.76	1.042	48	1	40	9.37	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	2593	2	0	0	0	1.04	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2594	2	0	0	0	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2600	41.79	-5.1	19.48	-5.1	1.036	50.16	1	41.8	18.98	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	2603	11.2	4.3	4.3	-0.55	1.045	13.44	1	11.2	1.18	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2604	11.2	-0.55	4.3	-0.55	1.0435	13.44	1	11.2	3.14	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2604	11.2	-0.55	4.3	-0.55	1.0435	13.44	1	11.2	3.38	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	2608	3	1.15	1.15	-0.15	1.044	3.6	1	3	1.32	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	2611	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	2612	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.09	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	2614	1.33	-0.07	0.51	-0.07	1.04	1.6	1	1.33	0.55	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	2614	1.33	-0.07	0.51	-0.07	1.04	1.6	1	1.33	0.19	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	2615	1.33	-0.07	0.51	-0.07	1.04	1.6	1	1.33	0.4	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	2615	0	0	0.42	-0.05	1.04	1.32	0	1.1	0.4	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	2619	2.2	-0.11	0.84	-0.11	1.03	2.64	1	2.2	0.98	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2620	1.3	-0.06	0.5	-0.06	1.03	1.56	1	1.3	0.42	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	2625	2	-0.24	0.93	-0.24	1.049	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2625	2	-0.24	0.93	-0.24	1.049	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2629	2.2	0	0	0	1.04	2.64	1	2.2	0.97	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	2629	2	0	0	0	1.04	2.4	1	2	0.61	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	2630	1.5	0	0	0	1.04	1.8	1	1.5	0.27	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	2634	4.4	-0.22	1.69	-0.22	1.04	5.28	1	4.4	2.05	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	2634	4.4	-0.22	1.69	-0.22	1.04	5.28	1	4.4	1.76	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	2640	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.66	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2640	1.6	-0.08	0.61	-0.08	1.038	1.92	1	1.6	0.24	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	2641	1.2	-0.06	0.46	-0.06	1.038	1.44	1	1.2	0.49	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	2641	0.33	-0.02	0.13	-0.02	1.038	0.4	1	0.33	0.05	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	2642	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.04	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	2642	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.1	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	2645	6.3	-0.31	2.42	-0.31	1.038	7.56	1	6.3	2.96	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	2649	5	-0.08	1.92	-0.25	1.0045	6	1	5	1.6	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	2649	1	-0.05	0.38	-0.05	1.0045	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	2655	0	0	2.13	-1.44	1.04	12	0	10	2.22	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	2663	5.82	1.97	2.23	-0.29	1.0295	6.98	1	5.82	1.91	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2663	5.82	1.97	2.23	-0.29	1.0295	6.98	1	5.82	2.67	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2664	5.82	2.23	2.23	-0.29	1.05	6.98	1	5.82	1.25	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2664	5.82	2.23	2.23	-0.29	1.05	6.98	1	5.82	1.7	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2665	5.82	2.23	2.23	-0.29	1.0295	6.98	1	5.82	0.97	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2665	5.82	2.23	2.23	-0.29	1.0295	6.98	1	5.82	1.24	0	0	0	0	0	0	0	0	0	0	5.8167	0.0000	0.0000	0.0000	0.0000;
	2668	0.8	-0.04	0.31	-0.04	1.0405	0.96	1	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2668	3	-0.15	1.15	-0.15	1.0405	3.6	1	3	1.39	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	2669	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.17	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	2670	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.11	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	3921	86.95	33.46	44.27	-9.65	1.044	104.36	1	86.97	9.4	0	0	0	0	0	0	0	0	0	0	86.9667	0.0000	0.0000	0.0000	0.0000;
	3921	86.95	33.46	44.27	-9.65	1.044	104.36	1	86.97	21.68	0	0	0	0	0	0	0	0	0	0	86.9667	0.0000	0.0000	0.0000	0.0000;
	3921	86.95	33.46	44.27	-9.65	1.044	104.36	1	86.97	11.33	0	0	0	0	0	0	0	0	0	0	86.9667	0.0000	0.0000	0.0000	0.0000;
	3923	1.9	0	0	0	1.04	2.28	1	1.9	0.57	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	3923	3.5	0	0	0	1.04	4.2	1	3.5	0.98	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	3925	1	0	0	0	1.04	1.2	1	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	3925	4.7	0	0	0	1.04	5.64	1	4.7	0.85	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	3928	2.5	0	0	0	1.04	3	1	2.5	0.52	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	3929	3	0	0	0	1.04	3.6	1	3	0.6	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	3932	0	0	6.72	-0.86	1.04	21	0	17.5	5.55	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	3934	0	0	0.28	-0.04	1.04	0.88	0	0.73	0.18	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	3935	0.73	-0.04	0.28	-0.04	1.0385	0.88	1	0.73	0.2	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	3935	0	0	0.28	-0.04	1.0385	0.88	0	0.73	0.31	0	0	0	0	0	0	0	0	0	0	0.7333	0.0000	0.0000	0.0000	0.0000;
	3935	7.63	-0.37	2.93	-0.37	1.0385	9.16	1	7.63	2.49	0	0	0	0	0	0	0	0	0	0	7.6333	0.0000	0.0000	0.0000	0.0000;
	3935	0	0	2.93	-0.37	1.0385	9.16	0	7.63	3.06	0	0	0	0	0	0	0	0	0	0	7.6333	0.0000	0.0000	0.0000	0.0000;
	3935	7.63	-0.37	2.93	-0.37	1.0385	9.16	1	7.63	1.1	0	0	0	0	0	0	0	0	0	0	7.6333	0.0000	0.0000	0.0000	0.0000;
	3938	0	0	0	0	1.04	2.4	0	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3938	0	0	0	0	1.04	3.6	0	3	0.68	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	3938	3	0	0	0	1.04	3.6	1	3	0.99	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	3940	1.7	-0.24	0.36	-0.24	1.0385	2.04	1	1.7	0.23	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	3940	1.7	-0.24	0.36	-0.24	1.0385	2.04	1	1.7	0.54	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	3940	1.7	-0.24	0.36	-0.24	1.0385	2.04	1	1.7	0.42	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	3943	2.23	-0.25	1.14	-0.25	1.02	2.68	1	2.23	0.35	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	3943	2.23	-0.25	1.14	-0.25	1.02	2.68	1	2.23	0.86	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	3944	2.23	-0.25	1.14	-0.25	1.02	2.68	1	2.23	0.62	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	3948	2	0	0	0	1.04	2.4	1	2	0.91	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3948	1.5	0	0	0	1.04	1.8	1	1.5	0.37	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	3950	0	0	0	0	1.04	1.2	0	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	3950	1.3	0	0	0	1.04	1.56	1	1.3	0.27	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	3950	0	0	0	0	1.04	2.4	0	2	0.42	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3950	2	0	0	0	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	3950	3.2	0	0	0	1.04	3.84	1	3.2	1.25	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	3952	0	0	2.76	-0.35	1.04	8.64	0	7.2	1.34	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	3955	0	0	2.66	-0.7	1.04	6.84	0	5.7	1.1	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	3958	0	0	0.34	-0.04	1.04	1.05	0	0.88	0.31	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3958	0.87	-0.04	0.34	-0.04	1.04	1.05	1	0.88	0.35	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3959	0.87	-0.04	0.34	-0.04	1.0425	1.05	1	0.88	0.42	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3959	0.87	-0.04	0.34	-0.04	1.0425	1.05	1	0.88	0.23	0	0	0	0	0	0	0	0	0	0	0.875	0.0000	0.0000	0.0000	0.0000;
	3962	21.1	-2.57	9.83	-2.57	1.04	25.32	1	21.1	6.9	0	0	0	0	0	0	0	0	0	0	21.1	0.0000	0.0000	0.0000	0.0000;
	3965	5.3	2.7	2.7	-0.59	1.045	6.36	1	5.3	2.56	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	3965	0	0	0.61	-0.13	1.045	1.44	0	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	3966	0	0	0.25	-0.06	1.04	0.6	0	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	3970	2.7	1.26	1.26	-0.33	1.05	3.24	1	2.7	0.37	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	3970	2.7	1.26	1.26	-0.33	1.05	3.24	1	2.7	0.86	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	3971	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.22	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	3971	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	3974	15	-2.16	3.2	-2.16	1.04	18	1	15	2.8	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	3976	10.3	3.96	3.96	-0.5	1.043	12.36	1	10.3	1.95	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3976	10.3	3.96	3.96	-0.5	1.043	12.36	1	10.3	3.19	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	10.3	-0.5	3.96	-0.5	1.044	12.36	1	10.3	3	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	10.3	-0.5	3.96	-0.5	1.044	12.36	1	10.3	1.65	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	10.3	-0.5	3.96	-0.5	1.044	12.36	1	10.3	1.37	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3977	0	0	3.96	-0.5	1.044	12.36	0	10.3	3.05	0	0	0	0	0	0	0	0	0	0	10.3	0.0000	0.0000	0.0000	0.0000;
	3982	113.58	57.82	57.82	-12.61	1.0285	136.32	1	113.6	26.58	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	3986	3.5	0	0	0	1.04	4.2	1	3.5	0.76	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	3990	0	0	0.71	-0.09	1.04	2.22	0	1.85	0.73	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	3990	0	0	0.71	-0.09	1.04	2.22	0	1.85	0.73	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	3991	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.42	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	3991	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.6	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	3992	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.1	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	3992	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.2	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	3995	7.2	3.66	3.66	-0.8	1.04	8.64	1	7.2	1.49	0	0	0	0	0	0	0	0	0	0	7.2	0.0000	0.0000	0.0000	0.0000;
	3997	0.1	0	0	0	1.04	0.12	1	0.1	0.05	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	3997	1	0	0	0	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	3997	1.1	0	0	0	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	3997	0	0	0	0	1.04	2.88	0	2.4	0.72	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	3999	89.09	0.86	41.52	-10.87	1.043	106.92	1	89.1	43.54	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	89.09	0.86	41.52	-10.87	1.043	106.92	1	89.1	16.34	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	89.09	0.86	41.52	-10.87	1.043	106.92	1	89.1	17.55	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	89.09	0.86	41.52	-10.87	1.043	106.92	1	89.1	20.94	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	89.09	0.86	41.52	-10.87	1.043	106.92	1	89.1	21.34	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	3999	89.09	0.86	41.52	-10.87	1.043	106.92	1	89.1	39.2	0	0	0	0	0	0	0	0	0	0	89.1	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.56	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.96	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.64	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	1.26	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4005	2.8	-0.34	1.3	-0.34	1.036	3.36	1	2.8	0.81	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4007	0	0	0	0	1.04	1.44	0	1.2	0.21	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4007	2.5	0	0	0	1.04	3	1	2.5	0.58	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4009	6.3	0	0	0	1.04	7.56	1	6.3	2.34	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	4010	1	0	0	0	1.04	1.2	1	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4011	2	0	0	0	1.04	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4015	4	0	0	0	1.04	4.8	1	4	1.53	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4019	1	0	0	0	1.04	1.2	1	1	0.44	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4020	0	0	0	0	1.04	1.2	0	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4022	1.5	0	0	0	1.04	1.8	1	1.5	0.52	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4023	4	0	0	0	1.04	4.8	1	4	1.33	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4027	1.5	0	0	0	1.04	1.8	1	1.5	0.46	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4027	1.8	0	0	0	1.04	2.16	1	1.8	0.88	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4027	0	0	0	0	1.04	2.16	0	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4029	0	0	1.53	-0.33	1.04	3.6	0	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4030	43.87	-3.03	22.33	-4.87	1.04	52.65	1	43.87	15.01	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4030	43.87	-3.03	22.33	-4.87	1.04	52.65	1	43.87	19.75	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4030	43.87	-3.03	22.33	-4.87	1.04	52.65	1	43.87	18.1	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4030	43.87	-3.03	22.33	-4.87	1.04	52.65	1	43.87	19.04	0	0	0	0	0	0	0	0	0	0	43.875	0.0000	0.0000	0.0000	0.0000;
	4035	4.8	0	0	0	1.04	5.76	1	4.8	0.98	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	4038	3	0	0	0	1.04	3.6	1	3	0.47	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4038	2.5	0	0	0	1.04	3	1	2.5	1.07	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4043	288.96	63.46	147.1	-32.08	1.0519	346.8	1	289	125.03	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4044	288.96	63.46	147.1	-32.08	1.0515	346.8	1	289	56.19	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4049	42.49	3.95	21.63	-4.72	1.04	51	1	42.5	9.92	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	4050	42.49	3.95	21.63	-4.72	1.04	51	1	42.5	6.71	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.06	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.08	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.11	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	0.25	-0.03	0.12	-0.03	1.036	0.3	1	0.25	0.03	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	1.3	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	1.25	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	0.96	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	0.43	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4054	3.46	-0.42	1.61	-0.42	1.036	4.15	1	3.46	0.59	0	0	0	0	0	0	0	0	0	0	3.46	0.0000	0.0000	0.0000	0.0000;
	4056	1.5	0	0	0	1.04	1.8	1	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4056	1.9	0	0	0	1.04	2.28	1	1.9	0.71	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4056	0	0	0	0	1.04	2.64	0	2.2	0.38	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	4061	0	0	174.69	-45.73	1.045	449.84	0	374.87	93.88	0	0	0	0	0	0	0	0	0	0	374.8667	0.0000	0.0000	0.0000	0.0000;
	4062	197.12	88.65	174.69	-45.73	1.0268	449.84	1	374.87	78.56	0	0	0	0	0	0	0	0	0	0	374.8667	0.0000	0.0000	0.0000	0.0000;
	4063	0	0	174.69	-45.73	1.045	449.84	0	374.87	41.04	0	0	0	0	0	0	0	0	0	0	374.8667	0.0000	0.0000	0.0000	0.0000;
	4067	21.2	10.79	10.79	-2.35	1.045	25.44	1	21.2	5.1	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	4070	2	0	0	0	1.04	2.4	1	2	0.57	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4071	3	0	0	0	1.04	3.6	1	3	0.89	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4075	0	0	0.05	-0.01	1.04	0.12	0	0.1	0.03	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	4076	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.37	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4078	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.52	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4078	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.38	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4079	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.66	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4079	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.18	0	0	0	0	0	0	0	0	0	0	1.42	0.0000	0.0000	0.0000	0.0000;
	4082	6.8	3.17	3.17	-0.83	1.04	8.16	1	6.8	2.62	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.8	1.17	3.17	-0.83	1.039	8.16	1	6.8	1.85	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.8	1.17	3.17	-0.83	1.039	8.16	1	6.8	3.39	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.8	1.17	3.17	-0.83	1.039	8.16	1	6.8	0.75	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.8	1.17	3.17	-0.83	1.039	8.16	1	6.8	0.95	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4083	6.8	1.17	3.17	-0.83	1.039	8.16	1	6.8	2.1	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	4087	48.76	7.45	22.73	-5.95	1.043	58.52	1	48.77	18.42	0	0	0	0	0	0	0	0	0	0	48.7667	0.0000	0.0000	0.0000	0.0000;
	4087	48.76	7.45	22.73	-5.95	1.043	58.52	1	48.77	18.86	0	0	0	0	0	0	0	0	0	0	48.7667	0.0000	0.0000	0.0000	0.0000;
	4087	48.76	7.45	22.73	-5.95	1.043	58.52	1	48.77	14.64	0	0	0	0	0	0	0	0	0	0	48.7667	0.0000	0.0000	0.0000	0.0000;
	4093	0	0	0	0	1.04	2.4	0	2	0.63	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4093	1.9	0	0	0	1.04	2.28	1	1.9	0.92	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4097	14.2	6.62	6.62	-1.73	1.055	17.04	1	14.2	6.16	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4101	1.72	-0.08	0.66	-0.08	1.0465	2.07	1	1.72	0.49	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4101	1.72	-0.08	0.66	-0.08	1.0465	2.07	1	1.72	0.28	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4102	0	0	0.66	-0.08	1.0405	2.07	0	1.72	0.6	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4102	1.72	-0.08	0.66	-0.08	1.0405	2.07	1	1.72	0.51	0	0	0	0	0	0	0	0	0	0	1.725	0.0000	0.0000	0.0000	0.0000;
	4103	0	0	0.46	-0.06	1.0405	1.44	0	1.2	0.35	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4103	1.2	-0.06	0.46	-0.06	1.0405	1.44	1	1.2	0.36	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4104	1.03	-0.04	0.4	-0.05	1.033	1.24	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	4105	1.03	-0.05	0.4	-0.05	1.0465	1.24	1	1.03	0.47	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	4105	1.03	-0.05	0.4	-0.05	1.0465	1.24	1	1.03	0.12	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	4106	0.8	-0.04	0.31	-0.04	1.0465	0.96	1	0.8	0.08	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	4106	0.8	-0.04	0.31	-0.04	1.0465	0.96	1	0.8	0.33	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	4107	0	0	0.17	-0.02	1.04	0.52	0	0.43	0.07	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4107	0	0	0.17	-0.02	1.04	0.52	0	0.43	0.08	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4108	0.43	0.04	0.17	-0.02	1.0495	0.52	1	0.43	0.08	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4109	0.4	-0.02	0.15	-0.02	1.0465	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4109	0	0	0.15	-0.02	1.0465	0.48	0	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4110	0.4	0.02	0.15	-0.02	1.045	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4113	1.6	0.34	0.34	-0.23	1.04	1.92	1	1.6	0.42	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4113	2	0.43	0.43	-0.29	1.04	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4117	3.2	0	0	0	1.04	3.84	1	3.2	0.61	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	4117	1.6	0	0	0	1.04	1.92	1	1.6	0.3	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4118	1.5	0	0	0	1.04	1.8	1	1.5	0.18	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4119	1.3	0	0	0	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	4122	1	0	0	0	1.04	1.2	1	1	0.19	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4122	1.6	0	0	0	1.04	1.92	1	1.6	0.69	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4122	2	0	0	0	1.04	2.4	1	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4124	0	0	0	0	1.04	6	0	5	1.71	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4128	38.49	2.2	19.6	-4.27	1.04	46.2	1	38.5	6.67	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	4129	38.49	2.2	19.6	-4.27	1.04	46.2	1	38.5	13.23	0	0	0	0	0	0	0	0	0	0	38.5	0.0000	0.0000	0.0000	0.0000;
	4134	0	0	0	0	1.04	6	0	5	1.3	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4136	5.6	0	0	0	1.04	6.72	1	5.6	1.4	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	4138	0	0	0	0	1.04	2.76	0	2.3	0.85	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	4138	2.6	0	0	0	1.04	3.12	1	2.6	0.4	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4138	3.2	0	0	0	1.04	3.84	1	3.2	0.83	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	4140	28.5	-1.07	6.07	-4.1	1.041	34.2	1	28.5	13.05	0	0	0	0	0	0	0	0	0	0	28.5	0.0000	0.0000	0.0000	0.0000;
	4142	0	0	0	0	1.04	1.8	0	1.5	0.28	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4142	2	0	0	0	1.04	2.4	1	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4142	3	0	0	0	1.04	3.6	1	3	1.48	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4144	20	9.32	9.32	-2.44	1.04	24	1	20	8.19	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	4147	3	0	0	0	1.04	3.6	1	3	0.54	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4148	2.7	0	0	0	1.04	3.24	1	2.7	0.46	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4148	1.9	0	0	0	1.04	2.28	1	1.9	0.71	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4149	1.5	0	0	0	1.04	1.8	1	1.5	0.23	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4149	1.5	0	0	0	1.04	1.8	1	1.5	0.7	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4154	0	0	0.25	-0.03	1.04	0.78	0	0.65	0.21	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4155	0.65	-0.03	0.25	-0.03	1.04	0.78	1	0.65	0.15	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4157	16.7	6.41	6.41	-0.82	1.0425	20.04	1	16.7	5.88	0	0	0	0	0	0	0	0	0	0	16.7	0.0000	0.0000	0.0000	0.0000;
	4157	0	0	6.41	-0.82	1.0425	20.04	0	16.7	2.49	0	0	0	0	0	0	0	0	0	0	16.7	0.0000	0.0000	0.0000	0.0000;
	4158	0.65	-0.03	0.25	-0.03	1.058	0.78	1	0.65	0.26	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4158	0.65	-0.03	0.25	-0.03	1.058	0.78	1	0.65	0.29	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	4161	0	0	0	0	1.04	1.56	0	1.3	0.56	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	4161	4	0	0	0	1.04	4.8	1	4	0.62	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4164	1.6	-0.08	0.61	-0.08	1.0425	1.92	1	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4164	1.6	-0.08	0.61	-0.08	1.0425	1.92	1	1.6	0.21	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4164	1.6	-0.08	0.61	-0.08	1.0425	1.92	1	1.6	0.27	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4170	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.43	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4170	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.22	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4171	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.37	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4171	0	0	0.44	-0.06	1.006	1.37	0	1.14	0.5	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4172	1.14	-0.06	0.44	-0.06	1.006	1.37	1	1.14	0.55	0	0	0	0	0	0	0	0	0	0	1.14	0.0000	0.0000	0.0000	0.0000;
	4178	199.97	47.76	101.8	-22.2	1.055	240	1	200	43.32	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	4183	290.69	-14.27	147.98	-32.27	1.0332	348.88	1	290.73	109.62	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4184	290.69	-14.27	147.98	-32.27	1.0361	348.88	1	290.73	96.11	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4185	290.69	-14.27	147.98	-32.27	1.0347	348.88	1	290.73	34.19	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4192	290.69	-25.96	147.98	-32.27	1.0315	348.88	1	290.73	50.1	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4193	290.69	-25.96	147.98	-32.27	1.0284	348.88	1	290.73	88.09	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4194	290.69	-25.96	147.98	-32.27	1.0275	348.88	1	290.73	128.91	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4195	290.69	-25.96	147.98	-32.27	1.0315	348.88	1	290.73	104.95	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4196	290.69	-25.96	147.98	-32.27	1.0261	348.88	1	290.73	122.69	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4197	290.69	-25.96	147.98	-32.27	1.0289	348.88	1	290.73	52.37	0	0	0	0	0	0	0	0	0	0	290.7333	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.54	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.45	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.26	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.63	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.47	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4200	0	0	0.72	-0.16	1.04	1.7	0	1.42	0.26	0	0	0	0	0	0	0	0	0	0	1.4167	0.0000	0.0000	0.0000	0.0000;
	4203	3.5	1.34	1.34	-0.17	1.04	4.2	1	3.5	0.86	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	4203	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.66	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4204	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.77	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4207	4.5	0	0	0	1.04	5.4	1	4.5	2.17	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	4209	0.43	0	0	0	1.04	0.52	1	0.43	0.18	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4209	0	0	0	0	1.04	0.6	0	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	4209	0.5	0	0	0	1.04	0.6	1	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	4209	1.5	0	0	0	1.04	1.8	1	1.5	0.49	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4210	0	0	0	0	1.04	0.52	0	0.43	0.14	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4211	0.43	0	0	0	1.04	0.52	1	0.43	0.18	0	0	0	0	0	0	0	0	0	0	0.4333	0.0000	0.0000	0.0000	0.0000;
	4215	1.5	0	0	0	1.04	1.8	1	1.5	0.36	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4215	4.8	0	0	0	1.04	5.76	1	4.8	1.88	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	4217	5	0	0	0	1.04	6	1	5	0.55	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4220	24.7	12.57	12.57	-2.74	1.0475	29.64	1	24.7	7.96	0	0	0	0	0	0	0	0	0	0	24.7	0.0000	0.0000	0.0000	0.0000;
	4223	4.4	0	0	0	1.04	5.28	1	4.4	1.87	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	4223	3	0	0	0	1.04	3.6	1	3	0.92	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4226	68.99	32.15	32.15	-8.42	1.045	82.8	1	69	23.38	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	4231	288.96	12.46	147.1	-32.08	1.0412	346.8	1	289	37.86	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4233	2	0	0	0	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4233	2.5	0	0	0	1.04	3	1	2.5	1.05	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4233	3	0	0	0	1.04	3.6	1	3	0.35	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4235	5	0	0	0	1.04	6	1	5	2.19	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4238	0	0	314.05	-68.49	1.0356	740.4	0	617	289.76	0	0	0	0	0	0	0	0	0	0	617	0.0000	0.0000	0.0000	0.0000;
	4240	57.99	-2.89	29.52	-6.44	1.04	69.6	1	58	25.63	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	4240	57.99	-2.89	29.52	-6.44	1.04	69.6	1	58	28.93	0	0	0	0	0	0	0	0	0	0	58	0.0000	0.0000	0.0000	0.0000;
	4244	1.7	-0.24	0.36	-0.24	1.038	2.04	1	1.7	0.56	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4244	1.7	-0.24	0.36	-0.24	1.038	2.04	1	1.7	0.6	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4244	3	-0.43	0.64	-0.43	1.038	3.6	1	3	1.31	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4245	1.7	-0.24	0.36	-0.24	1.04	2.04	1	1.7	0.29	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4246	0	0	0.36	-0.24	1.04	2.04	0	1.7	0.75	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4251	2	0.43	0.43	-0.29	1.04	2.4	1	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4252	3	0.64	0.64	-0.43	1.04	3.6	1	3	1.05	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4255	3	0	0	0	1.04	3.6	1	3	1.16	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4256	2	0	0	0	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4257	2.2	0	0	0	1.04	2.64	1	2.2	0.62	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	4263	582.42	271.03	271.44	-71.07	1.0089	699	1	582.5	131.08	0	0	0	0	0	0	0	0	0	0	582.5	0.0000	0.0000	0.0000	0.0000;
	4264	582.42	271.03	271.44	-71.07	1.0111	699	1	582.5	250.65	0	0	0	0	0	0	0	0	0	0	582.5	0.0000	0.0000	0.0000	0.0000;
	4267	1.9	0	0	0	1.04	2.28	1	1.9	0.84	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4267	2	0	0	0	1.04	2.4	1	2	0.35	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4267	2.5	0	0	0	1.04	3	1	2.5	0.65	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4272	288.96	108.5	147.1	-32.08	1.0144	346.8	1	289	82.47	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4273	288.96	108.5	147.1	-32.08	1.0164	346.8	1	289	46.27	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	4279	14.2	6.62	6.62	-1.73	1.0475	17.04	1	14.2	6.68	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4279	14.2	6.62	6.62	-1.73	1.0475	17.04	1	14.2	1.57	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4280	14.2	6.62	6.62	-1.73	1.05	17.04	1	14.2	2.79	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	4280	0.3	0.14	0.14	-0.04	1.05	0.36	1	0.3	0.04	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4281	0.3	0.14	0.14	-0.04	1.06	0.36	1	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4282	0.3	0.14	0.14	-0.04	1.0475	0.36	1	0.3	0.15	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4283	0.3	0.14	0.14	-0.04	1.0475	0.36	1	0.3	0.07	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4283	0.3	0.14	0.14	-0.04	1.0475	0.36	1	0.3	0.15	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4284	0.3	0.14	0.14	-0.04	1.0725	0.36	1	0.3	0.05	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	4288	4.3	0	0	0	1.04	5.16	1	4.3	1.95	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	4293	0	0	90.24	-11.51	1.051	282	0	235	102.7	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4294	234.97	67.18	90.24	-11.51	1.0073	282	1	235	73.6	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4295	234.97	67.18	90.24	-11.51	1.0094	282	1	235	97.88	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4296	234.97	67.18	90.24	-11.51	1.0106	282	1	235	59.8	0	0	0	0	0	0	0	0	0	0	235	0.0000	0.0000	0.0000	0.0000;
	4299	12.5	6.36	6.36	-1.39	1.043	15	1	12.5	1.59	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	4299	12.5	6.36	6.36	-1.39	1.043	15	1	12.5	5.93	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	4306	179.98	83.6	91.62	-19.98	1.0089	216	1	180	59.97	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	4307	179.98	91.62	91.62	-19.98	1.0265	216	1	180	63.91	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	4312	475.43	76.92	221.58	-58.01	1.0491	570.6	1	475.5	61.64	0	0	0	0	0	0	0	0	0	0	475.5	0.0000	0.0000	0.0000	0.0000;
	4316	0	0	4.22	-0.54	1.04	13.2	0	11	2.15	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4317	11	-0.54	4.22	-0.54	1.0405	13.2	1	11	5.13	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4317	11	-0.54	4.22	-0.54	1.0405	13.2	1	11	2.39	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4318	1.8	-0.09	0.69	-0.09	1.0405	2.16	1	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4323	32.45	16.52	16.52	-3.6	1.0675	38.94	1	32.45	8.45	0	0	0	0	0	0	0	0	0	0	32.45	0.0000	0.0000	0.0000	0.0000;
	4323	32.45	16.52	16.52	-3.6	1.0675	38.94	1	32.45	12.22	0	0	0	0	0	0	0	0	0	0	32.45	0.0000	0.0000	0.0000	0.0000;
	4327	0	0	0	0	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4327	1.5	0	0	0	1.04	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4328	1	0	0	0	1.04	1.2	1	1	0.34	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4332	3	0	0	0	1.04	3.6	1	3	0.89	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4333	2.5	0	0	0	1.04	3	1	2.5	0.87	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4333	1.4	0	0	0	1.04	1.68	1	1.4	0.7	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4334	0	0	0	0	1.04	1.68	0	1.4	0.41	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4335	1.4	0	0	0	1.04	1.68	1	1.4	0.59	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	1.2	0	1	0.14	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	2.16	0	1.8	0.71	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	2.4	0	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4338	0	0	0	0	1.04	3.6	0	3	0.77	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4341	2.9	-0.32	1.48	-0.32	1.037	3.48	1	2.9	0.73	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	4341	2.9	-0.32	1.48	-0.32	1.037	3.48	1	2.9	0.73	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	4347	669.91	97.5	246.56	-54.94	1.0479	804	1	670	324.04	0	0	0	0	0	0	0	0	0	0	670	0.0000	0.0000	0.0000	0.0000;
	4351	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.43	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4352	2	-0.29	0.43	-0.29	1.04	2.4	1	2	0.32	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4356	4	0	0	0	1.04	4.8	1	4	1.68	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	4356	3	0	0	0	1.04	3.6	1	3	0.68	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4357	2.9	0	0	0	1.04	3.48	1	2.9	1.41	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	4357	0	0	0	0	1.04	1.44	0	1.2	0.27	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4360	17	7.92	7.92	-2.07	1.04	20.4	1	17	3.71	0	0	0	0	0	0	0	0	0	0	17	0.0000	0.0000	0.0000	0.0000;
	4363	1.7	-0.24	0.36	-0.24	1.024	2.04	1	1.7	0.6	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4363	0	0	0.36	-0.24	1.024	2.04	0	1.7	0.22	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	4364	1.5	-0.16	0.32	-0.22	1.024	1.8	1	1.5	0.49	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4364	1.5	-0.16	0.32	-0.22	1.024	1.8	1	1.5	0.31	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4365	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4368	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.66	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4368	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.67	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4371	11.2	-0.55	4.3	-0.55	1.014	13.44	1	11.2	3.2	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	4375	26	4.7	12.12	-3.17	1.027	31.2	1	26	4.55	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	4375	26	4.7	12.12	-3.17	1.027	31.2	1	26	5.12	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	4378	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	0.31	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4378	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	0.92	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4378	2.7	1.26	1.26	-0.33	1.0425	3.24	1	2.7	1.02	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4381	4.5	0	0	0	1.04	5.4	1	4.5	2.14	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	4384	1.6	-0.08	0.61	-0.08	1.03	1.92	1	1.6	0.37	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4384	0	0	0.61	-0.08	1.03	1.92	0	1.6	0.32	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4385	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.78	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4388	2	0	0	0	1.04	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4388	0	0	0	0	1.04	6	0	5	0.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4394	44.99	-4.23	20.97	-5.49	1.054	54	1	45	16.69	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	4395	44.99	20.97	20.97	-5.49	1.0305	54	1	45	14.1	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	4396	44.99	-1.94	20.97	-5.49	1.058	54	1	45	10.95	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	4402	128.68	-14.29	65.51	-14.29	1.0176	154.44	1	128.7	62.25	0	0	0	0	0	0	0	0	0	0	128.7	0.0000	0.0000	0.0000	0.0000;
	4403	128.68	-14.29	65.51	-14.29	1.0165	154.44	1	128.7	34.44	0	0	0	0	0	0	0	0	0	0	128.7	0.0000	0.0000	0.0000	0.0000;
	4404	128.68	-14.29	65.51	-14.29	1.0232	154.44	1	128.7	63.56	0	0	0	0	0	0	0	0	0	0	128.7	0.0000	0.0000	0.0000	0.0000;
	4408	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.1	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	4409	0	0	0.31	-0.08	1.04	0.8	0	0.67	0.28	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	4411	18.6	2.02	8.67	-2.27	1.011	22.32	1	18.6	3.97	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	4412	2.7	-0.11	1.26	-0.33	1.018	3.24	1	2.7	0.79	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	4412	0	0	0.31	-0.08	1.018	0.8	0	0.67	0.2	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	4415	2.4	0	0	0	1.04	2.88	1	2.4	0.49	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	4415	3	0	0	0	1.04	3.6	1	3	0.77	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4421	0	0	30.54	-6.66	1.04	72	0	60	18.87	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	4422	59.99	-6.66	30.54	-6.66	1.036	72	1	60	27.55	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	4426	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.34	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4427	1.6	-0.08	0.61	-0.08	1.04	1.92	1	1.6	0.54	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4429	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.35	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	4437	299.96	66.72	115.2	-14.7	1.0516	360	1	300	42.68	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	4438	299.96	66.72	115.2	-14.7	1.0557	360	1	300	67.76	0	0	0	0	0	0	0	0	0	0	300	0.0000	0.0000	0.0000	0.0000;
	4442	0	0	5.6	-1.22	1.04	13.2	0	11	1.42	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4443	11	0.94	5.6	-1.22	1.04	13.2	1	11	3.66	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	4448	63.39	23.5	32.27	-7.04	1.036	76.08	1	63.4	11.69	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4449	63.39	20.1	32.27	-7.04	1.036	76.08	1	63.4	7.88	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4450	63.39	25.94	32.27	-7.04	1.036	76.08	1	63.4	9.49	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4451	63.39	10.15	32.27	-7.04	1.036	76.08	1	63.4	14.33	0	0	0	0	0	0	0	0	0	0	63.4	0.0000	0.0000	0.0000	0.0000;
	4454	0	0	0.31	-0.07	1.0405	0.72	0	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4454	0	0	0.31	-0.07	1.0405	0.72	0	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4454	0	0	0.31	-0.07	1.0405	0.72	0	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4454	6.3	-0.7	3.21	-0.7	1.0405	7.56	1	6.3	2.84	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	4456	5	2.55	2.55	-0.55	1.041	6	1	5	1.98	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	4459	4.9	0	0	0	1.04	5.88	1	4.9	2.37	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	4461	2.5	0	0	0	1.04	3	1	2.5	0.85	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4461	3	0	0	0	1.04	3.6	1	3	1.22	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4464	20.4	-2.49	9.51	-2.49	1.04	24.48	1	20.4	6.05	0	0	0	0	0	0	0	0	0	0	20.4	0.0000	0.0000	0.0000	0.0000;
	4469	88.99	15.08	45.3	-9.88	1.044	106.8	1	89	11.51	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	4469	88.99	15.08	45.3	-9.88	1.044	106.8	1	89	33.35	0	0	0	0	0	0	0	0	0	0	89	0.0000	0.0000	0.0000	0.0000;
	4473	50.49	6.94	25.7	-5.61	1.04	60.6	1	50.5	8.41	0	0	0	0	0	0	0	0	0	0	50.5	0.0000	0.0000	0.0000	0.0000;
	4473	50.49	6.94	25.7	-5.61	1.04	60.6	1	50.5	6.39	0	0	0	0	0	0	0	0	0	0	50.5	0.0000	0.0000	0.0000	0.0000;
	4475	1	0.38	0.38	-0.05	1.0365	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4475	0	0	0.38	-0.05	1.0365	1.2	0	1	0.45	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	4475	7.4	2.84	2.84	-0.36	1.0365	8.88	1	7.4	3.04	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	4475	0	0	2.84	-0.36	1.0365	8.88	0	7.4	2.97	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	4478	1.8	0.38	0.38	-0.26	1.045	2.16	1	1.8	0.25	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	4478	1.5	0.32	0.32	-0.22	1.045	1.8	1	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4479	1.5	0.32	0.32	-0.22	1.0425	1.8	1	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4479	0.6	0.13	0.13	-0.09	1.0425	0.72	1	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4480	0.6	0.13	0.13	-0.09	1.04	0.72	1	0.6	0.07	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	4483	0	0	0	0	1.04	1.74	0	1.45	0.37	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	4483	1.45	0	0	0	1.04	1.74	1	1.45	0.24	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	4483	0	0	0	0	1.04	2.28	0	1.9	0.49	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4486	0	0	1.02	-0.22	1.04	2.4	0	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4487	2.8	1.43	1.43	-0.31	1.04	3.36	1	2.8	0.49	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4489	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.75	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	4657	1.9	0	0	0	1.04	2.28	1	1.9	0.4	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	4658	0	0	0	0	1.04	2.4	0	2	0.37	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	4665	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.38	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4666	1.5	-0.22	0.32	-0.22	1.04	1.8	1	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	4670	0	0	0	0	1.04	3.6	0	3	0.61	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	4673	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.77	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4673	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.7	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4674	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.79	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4674	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.97	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	4677	84.72	-9.41	43.13	-9.41	1.0405	101.68	1	84.73	41.1	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4677	84.72	-9.41	43.13	-9.41	1.0405	101.68	1	84.73	29.26	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4677	84.72	-9.41	43.13	-9.41	1.0405	101.68	1	84.73	18.08	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4679	84.72	43.13	43.13	-9.41	1.048	101.68	1	84.73	34.81	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4679	84.72	43.13	43.13	-9.41	1.048	101.68	1	84.73	34.52	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4679	84.72	43.13	43.13	-9.41	1.048	101.68	1	84.73	11.01	0	0	0	0	0	0	0	0	0	0	84.7333	0.0000	0.0000	0.0000	0.0000;
	4684	4.5	0.96	0.96	-0.65	1.04	5.4	1	4.5	0.73	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	4686	34.4	17.51	17.51	-3.82	1.043	41.28	1	34.4	15.73	0	0	0	0	0	0	0	0	0	0	34.4	0.0000	0.0000	0.0000	0.0000;
	4687	34.4	3.84	17.51	-3.82	1.04	41.28	1	34.4	15.94	0	0	0	0	0	0	0	0	0	0	34.4	0.0000	0.0000	0.0000	0.0000;
	4695	136.23	32.79	69.35	-15.12	1.044	163.5	1	136.25	28.96	0	0	0	0	0	0	0	0	0	0	136.25	0.0000	0.0000	0.0000	0.0000;
	4696	136.23	27.15	69.35	-15.12	1.044	163.5	1	136.25	55.87	0	0	0	0	0	0	0	0	0	0	136.25	0.0000	0.0000	0.0000	0.0000;
	4700	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4701	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4703	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.55	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	4703	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.14	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4704	0.4	-0.02	0.15	-0.02	1.0385	0.48	1	0.4	0.04	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	4707	85.82	-9.53	43.69	-9.53	1.0385	103	1	85.83	28.25	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.82	-9.53	43.69	-9.53	1.0385	103	1	85.83	19.61	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.82	-9.53	43.69	-9.53	1.0385	103	1	85.83	37.72	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.82	-9.53	43.69	-9.53	1.0385	103	1	85.83	32.81	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.82	-9.53	43.69	-9.53	1.0385	103	1	85.83	30.67	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4707	85.82	-9.53	43.69	-9.53	1.0385	103	1	85.83	36.67	0	0	0	0	0	0	0	0	0	0	85.8333	0.0000	0.0000	0.0000	0.0000;
	4711	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	0.27	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4711	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	1.2	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4711	2.5	1.16	1.16	-0.3	1.04	3	1	2.5	1.18	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4711	0	0	1.16	-0.3	1.04	3	0	2.5	0.6	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	4715	0	0	101.12	-22.05	1.04	238.4	0	198.67	44.53	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	4716	198.64	44.82	101.12	-22.05	1.0585	238.4	1	198.67	50.32	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	4717	198.64	49.88	101.12	-22.05	1.0585	238.4	1	198.67	65.89	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	5380	19	8.85	8.85	-2.32	1.0475	22.8	1	19	4.67	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	5380	0	0	1.16	-0.3	1.0475	3	0	2.5	0.91	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5385	7.62	2.93	2.93	-0.37	1.04	9.15	1	7.63	2.25	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5386	7.62	2.93	2.93	-0.37	1.04	9.15	1	7.63	2.39	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5387	0	0	2.93	-0.37	1.04	9.15	0	7.63	2.83	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5388	0	0	2.93	-0.37	1.04	9.15	0	7.63	3.2	0	0	0	0	0	0	0	0	0	0	7.625	0.0000	0.0000	0.0000	0.0000;
	5392	21.8	10.16	10.16	-2.66	1.0425	26.16	1	21.8	9.58	0	0	0	0	0	0	0	0	0	0	21.8	0.0000	0.0000	0.0000	0.0000;
	5395	18.6	8.67	8.67	-2.27	1.0455	22.32	1	18.6	7.9	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	5397	60.49	28.19	28.19	-7.38	1.041	72.6	1	60.5	19.69	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5397	60.49	28.19	28.19	-7.38	1.041	72.6	1	60.5	20.55	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5397	60.49	28.19	28.19	-7.38	1.041	72.6	1	60.5	9.3	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5397	60.49	28.19	28.19	-7.38	1.041	72.6	1	60.5	22.27	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5402	4	0	0	0	1.04	4.8	1	4	1.29	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5408	288.96	96.58	147.1	-32.08	1.0076	346.8	1	289	55.46	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5409	288.96	96.58	147.1	-32.08	1.0101	346.8	1	289	130.87	0	0	0	0	0	0	0	0	0	0	289	0.0000	0.0000	0.0000	0.0000;
	5412	10.33	3.97	3.97	-0.51	1.0425	12.4	1	10.33	5.02	0	0	0	0	0	0	0	0	0	0	10.3333	0.0000	0.0000	0.0000	0.0000;
	5412	10.33	3.97	3.97	-0.51	1.0425	12.4	1	10.33	4.27	0	0	0	0	0	0	0	0	0	0	10.3333	0.0000	0.0000	0.0000	0.0000;
	5412	0	0	3.97	-0.51	1.0425	12.4	0	10.33	3.32	0	0	0	0	0	0	0	0	0	0	10.3333	0.0000	0.0000	0.0000	0.0000;
	5414	4.5	2.29	2.29	-0.5	1.04	5.4	1	4.5	1.03	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	5418	0	0	186.4	-48.8	1.0391	480	0	400	80.52	0	0	0	0	0	0	0	0	0	0	400	0.0000	0.0000	0.0000	0.0000;
	5421	4.6	-0.51	2.34	-0.51	1.036	5.52	1	4.6	2.04	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	5428	160.35	31.34	74.73	-19.57	1.049	192.45	1	160.37	63.71	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5429	160.35	45.12	74.73	-19.57	1.0494	192.45	1	160.37	64.41	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5430	160.35	64.71	74.73	-19.57	1.049	192.45	1	160.37	46.07	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5431	160.35	36.97	74.73	-19.57	1.049	192.45	1	160.37	59.23	0	0	0	0	0	0	0	0	0	0	160.375	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.53	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.19	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.31	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.38	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5434	0	0	0.74	-0.16	1.04	1.74	0	1.45	0.68	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5436	0	0	1.16	-0.3	1.04	3	0	2.5	0.74	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5436	0	0	1.16	-0.3	1.04	3	0	2.5	0.41	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5439	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.32	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5440	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.27	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5445	279.96	57.42	142.52	-31.08	1.0489	336	1	280	66.95	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	5446	0	0	142.52	-31.08	1.042	336	0	280	90.65	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	5447	279.96	57.42	142.52	-31.08	1.0476	336	1	280	59.12	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	5450	18.5	-2.26	8.62	-2.26	1.038	22.2	1	18.5	7.16	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	5452	10	5.09	5.09	-1.11	1.045	12	1	10	4.81	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	5455	21.8	10.16	10.16	-2.66	1.0575	26.16	1	21.8	8.65	0	0	0	0	0	0	0	0	0	0	21.8	0.0000	0.0000	0.0000	0.0000;
	5459	25.8	13.13	13.13	-2.86	1.055	30.96	1	25.8	9.13	0	0	0	0	0	0	0	0	0	0	25.8	0.0000	0.0000	0.0000	0.0000;
	5462	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.62	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	5462	0	0	2.65	-0.58	1.04	6.24	0	5.2	0.91	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	5462	5.2	2.65	2.65	-0.58	1.04	6.24	1	5.2	1.09	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	5463	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.6	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	5464	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.31	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	5473	123.81	33.81	57.7	-15.11	1.052	148.59	1	123.83	58.9	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5474	123.81	26.09	57.7	-15.11	1.052	148.59	1	123.83	26.06	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5475	123.81	35.83	57.7	-15.11	1.052	148.59	1	123.83	50.47	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5476	123.81	29.42	57.7	-15.11	1.052	148.59	1	123.83	14.35	0	0	0	0	0	0	0	0	0	0	123.825	0.0000	0.0000	0.0000	0.0000;
	5479	2.5	1.16	1.16	-0.3	1.0405	3	1	2.5	0.86	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5479	2.5	1.16	1.16	-0.3	1.0405	3	1	2.5	1.08	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5481	0	0	2.44	-0.53	1.04	5.76	0	4.8	1.69	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	5484	1.2	0.02	0.46	-0.06	1.026	1.44	1	1.2	0.46	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5484	1.2	0.02	0.46	-0.06	1.026	1.44	1	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5485	1.2	0.05	0.46	-0.06	1.026	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5486	0	0	0.46	-0.06	1.026	1.44	0	1.2	0.28	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5486	1.2	0.05	0.46	-0.06	1.026	1.44	1	1.2	0.55	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5487	1.2	0.02	0.46	-0.06	1.026	1.44	1	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	5491	6.6	2.62	3.36	-0.73	1.04	7.92	1	6.6	3.12	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	5492	0	0	3.36	-0.73	1.04	7.92	0	6.6	1.82	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	5495	0	0	1.43	-0.31	1.038	3.36	0	2.8	1.14	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	5495	14.6	-1.62	7.43	-1.62	1.038	17.52	1	14.6	3.99	0	0	0	0	0	0	0	0	0	0	14.6	0.0000	0.0000	0.0000	0.0000;
	5498	7.5	-0.83	3.82	-0.83	1.043	9	1	7.5	1.65	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5498	7.5	-0.83	3.82	-0.83	1.043	9	1	7.5	2.99	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5498	7.5	-0.83	3.82	-0.83	1.043	9	1	7.5	1.49	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5498	7.5	-0.83	3.82	-0.83	1.043	9	1	7.5	1.36	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	5505	23.2	10.81	10.81	-2.83	1.05	27.84	1	23.2	10.68	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5505	23.2	10.81	10.81	-2.83	1.05	27.84	1	23.2	9.28	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5506	23.2	10.81	10.81	-2.83	1.05	27.84	1	23.2	3.66	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5506	23.2	10.81	10.81	-2.83	1.05	27.84	1	23.2	11.06	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5507	23.2	10.81	10.81	-2.83	1.05	27.84	1	23.2	6.47	0	0	0	0	0	0	0	0	0	0	23.2	0.0000	0.0000	0.0000	0.0000;
	5510	10.1	5.14	5.14	-1.12	1.041	12.12	1	10.1	4.57	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	5510	10.1	5.14	5.14	-1.12	1.041	12.12	1	10.1	1.66	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	5512	3	-0.15	1.15	-0.15	1.038	3.6	1	3	1.19	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5512	3	-0.15	1.15	-0.15	1.038	3.6	1	3	1.29	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5512	0	0	1.15	-0.15	1.038	3.6	0	3	0.98	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5515	37.19	12.13	14.28	-1.82	1.038	44.64	1	37.2	8.58	0	0	0	0	0	0	0	0	0	0	37.2	0.0000	0.0000	0.0000	0.0000;
	5518	60.49	28.19	28.19	-7.38	1.0455	72.6	1	60.5	6.53	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5518	60.49	28.19	28.19	-7.38	1.0455	72.6	1	60.5	13.93	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5518	60.49	28.19	28.19	-7.38	1.0455	72.6	1	60.5	9.17	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5518	60.49	28.19	28.19	-7.38	1.0455	72.6	1	60.5	13.79	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	5523	4	2.04	2.04	-0.44	1.04	4.8	1	4	1.47	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5523	0	0	1.53	-0.33	1.04	3.6	0	3	1.47	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	5527	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	0.36	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5527	2.5	-0.3	1.16	-0.3	1.038	3	1	2.5	0.99	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5531	83.99	18.77	42.76	-9.32	1.045	100.8	1	84	11.96	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	5534	16.1	5.61	8.19	-1.79	1	19.32	1	16.1	4.8	0	0	0	0	0	0	0	0	0	0	16.1	0.0000	0.0000	0.0000	0.0000;
	5542	0	0	0.2	-0.04	1.04	0.48	0	0.4	0.07	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	5543	0	0	1.22	-0.27	1.04	2.88	0	2.4	0.96	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	5545	230.97	63.09	117.58	-25.64	1.0485	277.2	1	231	97.49	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	5546	0	0	117.58	-25.64	1.04	277.2	0	231	112.37	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	5547	230.97	62.42	117.58	-25.64	1.0503	277.2	1	231	108.16	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	5553	196.57	64.88	91.62	-23.99	1.0505	235.92	1	196.6	91.58	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5554	196.57	72.68	91.62	-23.99	1.052	235.92	1	196.6	50.47	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5555	196.57	46.93	91.62	-23.99	1.052	235.92	1	196.6	38.4	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5556	196.57	64.88	91.62	-23.99	1.0542	235.92	1	196.6	41.73	0	0	0	0	0	0	0	0	0	0	196.6	0.0000	0.0000	0.0000	0.0000;
	5557	0.5	0.09	0.23	-0.06	1.0065	0.6	1	0.5	0.18	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	5558	0.5	0.07	0.23	-0.06	1.004	0.6	1	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	5562	14.9	5.06	7.58	-1.65	1.0045	17.88	1	14.9	5.85	0	0	0	0	0	0	0	0	0	0	14.9	0.0000	0.0000	0.0000	0.0000;
	5566	0	0	0.83	-0.11	1.036	2.58	0	2.15	0.4	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5566	2.15	-0.11	0.83	-0.11	1.036	2.58	1	2.15	0.4	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5567	0	0	0.83	-0.11	1.04	2.58	0	2.15	0.55	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5568	2.15	-0.11	0.83	-0.11	1.0365	2.58	1	2.15	0.51	0	0	0	0	0	0	0	0	0	0	2.15	0.0000	0.0000	0.0000	0.0000;
	5568	1.15	-0.06	0.44	-0.06	1.0365	1.38	1	1.15	0.28	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	5569	0	0	0.44	-0.06	1.04	1.38	0	1.15	0.38	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	5576	173.31	-10.17	88.23	-19.24	1.0515	208	1	173.33	68.94	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	5577	173.31	3.67	88.23	-19.24	1.0608	208	1	173.33	17.71	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	5578	173.31	-9.88	88.23	-19.24	1.0535	208	1	173.33	35.71	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	5581	0	0	48.86	-10.66	1.04	115.2	0	96	25.34	0	0	0	0	0	0	0	0	0	0	96	0.0000	0.0000	0.0000	0.0000;
	5582	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.41	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	5586	1	0	0	0	1.04	1.2	1	1	0.46	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	5587	0	0	0	0	1.04	6	0	5	1.5	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	5591	44.51	11.01	20.75	-5.43	1.042	53.42	1	44.52	11.62	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.51	11.01	20.75	-5.43	1.042	53.42	1	44.52	7.43	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.51	11.01	20.75	-5.43	1.042	53.42	1	44.52	19.79	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.51	11.01	20.75	-5.43	1.042	53.42	1	44.52	8.32	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5591	44.51	11.01	20.75	-5.43	1.042	53.42	1	44.52	10.94	0	0	0	0	0	0	0	0	0	0	44.52	0.0000	0.0000	0.0000	0.0000;
	5596	23.66	-2.63	12.05	-2.63	1.04	28.4	1	23.67	6.21	0	0	0	0	0	0	0	0	0	0	23.6667	0.0000	0.0000	0.0000	0.0000;
	5597	23.66	-2.63	12.05	-2.63	1.0385	28.4	1	23.67	7.15	0	0	0	0	0	0	0	0	0	0	23.6667	0.0000	0.0000	0.0000	0.0000;
	5597	23.66	-2.63	12.05	-2.63	1.0385	28.4	1	23.67	3.23	0	0	0	0	0	0	0	0	0	0	23.6667	0.0000	0.0000	0.0000	0.0000;
	5603	4.3	2.19	2.19	-0.48	1.04	5.16	1	4.3	2.04	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	5606	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5606	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.82	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5607	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.73	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5611	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5612	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.93	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5616	1.6	0.61	0.61	-0.08	1.04	1.92	1	1.6	0.7	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	5616	0	0	0.61	-0.08	1.04	1.92	0	1.6	0.39	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	5617	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.35	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	5618	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.17	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.12	-0.02	1.038	0.38	0	0.32	0.06	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.38	-0.05	1.038	1.2	0	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.38	-0.05	1.038	1.2	0	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	5621	1.4	-0.07	0.54	-0.07	1.038	1.68	1	1.4	0.43	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.77	-0.1	1.038	2.4	0	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5621	0.32	-0.02	0.12	-0.02	1.038	0.38	1	0.32	0.06	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0.32	-0.02	0.12	-0.02	1.038	0.38	1	0.32	0.1	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0.32	-0.02	0.12	-0.02	1.038	0.38	1	0.32	0.04	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0	0	0.12	-0.02	1.038	0.38	0	0.32	0.05	0	0	0	0	0	0	0	0	0	0	0.32	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.29	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.06	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.21	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5621	0.62	-0.03	0.24	-0.03	1.038	0.75	1	0.63	0.18	0	0	0	0	0	0	0	0	0	0	0.625	0.0000	0.0000	0.0000	0.0000;
	5628	49.99	19.82	25.45	-5.55	1.026	60	1	50	5.8	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5629	49.99	20.83	25.45	-5.55	1.026	60	1	50	5.66	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5630	49.99	23.09	25.45	-5.55	1.026	60	1	50	22.82	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5631	49.99	23.32	25.45	-5.55	1.026	60	1	50	24.63	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5632	49.99	25.45	25.45	-5.55	1.026	60	1	50	22.69	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	5635	6.9	3.51	3.51	-0.77	1.0425	8.28	1	6.9	2.93	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	5635	6.9	3.51	3.51	-0.77	1.0425	8.28	1	6.9	1.46	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	5635	0	0	3.51	-0.77	1.0425	8.28	0	6.9	3.35	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	5638	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5638	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5639	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.58	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	5639	1.45	0.68	0.68	-0.18	1.04	1.74	1	1.45	0.4	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5640	1.45	0.68	0.68	-0.18	1.04	1.74	1	1.45	0.51	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	5644	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	5645	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.4	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5647	2.5	0.31	1.16	-0.3	1	3	1	2.5	0.55	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5647	2.5	0.31	1.16	-0.3	1	3	1	2.5	0.4	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5648	2.5	-0.3	1.16	-0.3	1.002	3	1	2.5	1.01	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5652	2.5	1.16	1.16	-0.3	1.0045	3	1	2.5	0.79	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5652	2.5	1.16	1.16	-0.3	1.0045	3	1	2.5	0.95	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5653	2.5	0.03	1.16	-0.3	1.0045	3	1	2.5	0.33	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5653	2.5	0.03	1.16	-0.3	1.0045	3	1	2.5	1.04	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	5656	21.8	10.16	10.16	-2.66	1.0425	26.16	1	21.8	2.92	0	0	0	0	0	0	0	0	0	0	21.8	0.0000	0.0000	0.0000	0.0000;
	5660	39.09	19.9	19.9	-4.34	1.0135	46.92	1	39.1	18.98	0	0	0	0	0	0	0	0	0	0	39.1	0.0000	0.0000	0.0000	0.0000;
	5661	0	0	19.9	-4.34	1.04	46.92	0	39.1	12.88	0	0	0	0	0	0	0	0	0	0	39.1	0.0000	0.0000	0.0000	0.0000;
	5661	0	0	0.71	-0.16	1.04	1.68	0	1.4	0.45	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	5664	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.77	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5664	4	1.54	1.54	-0.2	1.04	4.8	1	4	1.66	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	5669	1081.3	134.92	397.97	-88.68	1.0572	1297.74	1	1081.45	449.67	0	0	0	0	0	0	0	0	0	0	1081.45	0.0000	0.0000	0.0000	0.0000;
	5670	1081.3	134.92	397.97	-88.68	1.0554	1297.74	1	1081.45	491.12	0	0	0	0	0	0	0	0	0	0	1081.45	0.0000	0.0000	0.0000	0.0000;
	6921	31.5	0	0	0	1.04	37.8	1	31.5	11.33	0	0	0	0	0	0	0	0	0	0	31.5	0.0000	0.0000	0.0000	0.0000;
	6923	46.99	23.92	23.92	-5.22	1.0425	56.4	1	47	6.08	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6926	18.5	8.62	8.62	-2.26	1.0525	22.2	1	18.5	7.39	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	6926	18.5	8.62	8.62	-2.26	1.0525	22.2	1	18.5	1.96	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.49	19.71	44.04	-11.53	1.041	113.4	1	94.5	41.12	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.49	19.71	44.04	-11.53	1.041	113.4	1	94.5	20.02	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.49	19.71	44.04	-11.53	1.041	113.4	1	94.5	27.47	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.49	19.71	44.04	-11.53	1.041	113.4	1	94.5	13.4	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.49	19.71	44.04	-11.53	1.041	113.4	1	94.5	17.97	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6929	94.49	19.71	44.04	-11.53	1.041	113.4	1	94.5	14.61	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	6934	608.92	-9.25	309.98	-67.6	1.0376	730.8	1	609	126.33	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	6935	608.92	-9.25	309.98	-67.6	1.0367	730.8	1	609	123.46	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	6936	608.92	-9.25	309.98	-67.6	1.037	730.8	1	609	250.73	0	0	0	0	0	0	0	0	0	0	609	0.0000	0.0000	0.0000	0.0000;
	6939	0.7	0.33	0.33	-0.09	1.04	0.84	1	0.7	0.25	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	6939	37.72	17.58	17.58	-4.6	1.04	45.27	1	37.72	4.55	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6939	37.72	17.58	17.58	-4.6	1.04	45.27	1	37.72	16.58	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6939	37.72	17.58	17.58	-4.6	1.04	45.27	1	37.72	16.08	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6939	37.72	17.58	17.58	-4.6	1.04	45.27	1	37.72	13.97	0	0	0	0	0	0	0	0	0	0	37.725	0.0000	0.0000	0.0000	0.0000;
	6942	12.9	4.54	6.57	-1.43	1.04	15.48	1	12.9	3.12	0	0	0	0	0	0	0	0	0	0	12.9	0.0000	0.0000	0.0000	0.0000;
	6943	12.9	4.54	6.57	-1.43	1.04	15.48	1	12.9	4.17	0	0	0	0	0	0	0	0	0	0	12.9	0.0000	0.0000	0.0000	0.0000;
	6946	35.75	-4.36	16.66	-4.36	1.039	42.9	1	35.75	9.31	0	0	0	0	0	0	0	0	0	0	35.75	0.0000	0.0000	0.0000	0.0000;
	6946	35.75	-4.36	16.66	-4.36	1.039	42.9	1	35.75	5.33	0	0	0	0	0	0	0	0	0	0	35.75	0.0000	0.0000	0.0000	0.0000;
	6949	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.15	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6949	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.25	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6950	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.44	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6950	0	0	0.46	-0.1	1.04	1.08	0	0.9	0.17	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	6954	53.33	-6.51	24.85	-6.51	1.026	64	1	53.33	20.51	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6955	53.33	-6.51	24.85	-6.51	1.028	64	1	53.33	24.7	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6956	53.33	-6.51	24.85	-6.51	1.03	64	1	53.33	14.78	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6957	53.33	-6.51	24.85	-6.51	1.028	64	1	53.33	24.92	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6958	53.33	-6.51	24.85	-6.51	1.032	64	1	53.33	19.48	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6959	53.33	-6.51	24.85	-6.51	1.03	64	1	53.33	12.07	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	6963	46.99	8.95	23.92	-5.22	1.0045	56.4	1	47	9.69	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6964	46.99	-1.26	23.92	-5.22	1.0045	56.4	1	47	13.14	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6967	0	0	0.41	-0.09	1.0405	0.96	0	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	6967	0	0	0.41	-0.09	1.0405	0.96	0	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	6967	46.99	23.92	23.92	-5.22	1.0405	56.4	1	47	9.75	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6970	2.5	0	0	0	1.04	3	1	2.5	1.14	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	6970	0	0	0	0	1.04	1.8	0	1.5	0.29	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	6974	1011.86	372.42	372.42	-82.98	1.0605	1214.4	1	1012	138.83	0	0	0	0	0	0	0	0	0	0	1012	0.0000	0.0000	0.0000	0.0000;
	6977	46.99	23.92	23.92	-5.22	1.04	56.4	1	47	11.76	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6977	46.99	23.92	23.92	-5.22	1.04	56.4	1	47	23.27	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	6980	24.01	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	6.44	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6980	24.01	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	11.4	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6981	24.01	-2.81	11.19	-2.93	1.0045	28.82	1	24.02	4.78	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6981	24.01	-2.81	11.19	-2.93	1.0045	28.82	1	24.02	6.88	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6982	24.01	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	6.04	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6982	24.01	-2.93	11.19	-2.93	1.0105	28.82	1	24.02	4.66	0	0	0	0	0	0	0	0	0	0	24.0167	0.0000	0.0000	0.0000	0.0000;
	6986	193.22	22.25	90.05	-23.58	1.0495	231.9	1	193.25	56.6	0	0	0	0	0	0	0	0	0	0	193.25	0.0000	0.0000	0.0000	0.0000;
	6987	193.22	30.64	90.05	-23.58	1.0571	231.9	1	193.25	62.15	0	0	0	0	0	0	0	0	0	0	193.25	0.0000	0.0000	0.0000	0.0000;
	6990	4	1.54	1.54	-0.2	1.041	4.8	1	4	0.86	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	6993	81.99	41.74	41.74	-9.1	1.0635	98.4	1	82	37.95	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	6994	81.99	41.74	41.74	-9.1	1.0635	98.4	1	82	20.96	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	6997	49.99	25.45	25.45	-5.55	1.0455	60	1	50	23.08	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	6997	49.99	25.45	25.45	-5.55	1.0455	60	1	50	22.52	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	7002	0	0	0.94	-0.25	1.04	2.42	0	2.02	0.65	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7002	0	0	0.94	-0.25	1.04	2.42	0	2.02	0.28	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7003	2.02	-0.25	0.94	-0.25	1.042	2.42	1	2.02	0.27	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7003	2.02	-0.25	0.94	-0.25	1.042	2.42	1	2.02	0.25	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7004	2.02	-0.25	0.94	-0.25	1.042	2.42	1	2.02	0.39	0	0	0	0	0	0	0	0	0	0	2.02	0.0000	0.0000	0.0000	0.0000;
	7008	187.97	46.27	95.69	-20.87	1.027	225.6	1	188	35.07	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7009	187.97	46.95	95.69	-20.87	1.027	225.6	1	188	67.13	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7012	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.77	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	7012	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.43	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	7012	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.29	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	7012	3.5	1.78	1.78	-0.39	1.04	4.2	1	3.5	0.94	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	7018	53.33	27.15	27.15	-5.92	1.045	64	1	53.33	17.01	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.33	27.15	27.15	-5.92	1.045	64	1	53.33	22.39	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.33	27.15	27.15	-5.92	1.045	64	1	53.33	20.24	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.33	27.15	27.15	-5.92	1.045	64	1	53.33	8.09	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.33	27.15	27.15	-5.92	1.045	64	1	53.33	7.8	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7018	53.33	27.15	27.15	-5.92	1.045	64	1	53.33	22.69	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	7020	0	0	0.92	-0.2	1.04	2.16	0	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	7020	4.6	2.34	2.34	-0.51	1.04	5.52	1	4.6	1.27	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	7023	52.99	26.98	26.98	-5.88	1.075	63.6	1	53	21.39	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7024	52.99	26.98	26.98	-5.88	1.0725	63.6	1	53	11.38	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7027	4.68	2.38	2.38	-0.52	1.039	5.62	1	4.68	2.26	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.68	2.38	2.38	-0.52	1.039	5.62	1	4.68	2.15	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.68	2.38	2.38	-0.52	1.039	5.62	1	4.68	1.5	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.68	2.38	2.38	-0.52	1.039	5.62	1	4.68	0.77	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7027	4.68	2.38	2.38	-0.52	1.039	5.62	1	4.68	1.51	0	0	0	0	0	0	0	0	0	0	4.68	0.0000	0.0000	0.0000	0.0000;
	7030	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7031	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.21	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7033	3.7	1.72	1.72	-0.45	1.0525	4.44	1	3.7	1.16	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7033	3.7	1.72	1.72	-0.45	1.0525	4.44	1	3.7	0.87	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7034	3.7	1.72	1.72	-0.45	1.05	4.44	1	3.7	1.69	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	7034	0.5	0.23	0.23	-0.06	1.05	0.6	1	0.5	0.2	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7035	0.5	0.23	0.23	-0.06	1.05	0.6	1	0.5	0.13	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7035	0.5	0.23	0.23	-0.06	1.05	0.6	1	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7036	0.5	0.23	0.23	-0.06	1.055	0.6	1	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	7040	0	0	23.67	-5.16	1.04	55.8	0	46.5	22.4	0	0	0	0	0	0	0	0	0	0	46.5	0.0000	0.0000	0.0000	0.0000;
	7044	197.31	2.97	100.44	-21.9	1.036	236.8	1	197.33	55.72	0	0	0	0	0	0	0	0	0	0	197.3333	0.0000	0.0000	0.0000	0.0000;
	7045	197.31	2.63	100.44	-21.9	1.036	236.8	1	197.33	38.05	0	0	0	0	0	0	0	0	0	0	197.3333	0.0000	0.0000	0.0000	0.0000;
	7046	197.31	3.34	100.44	-21.9	1.036	236.8	1	197.33	21.26	0	0	0	0	0	0	0	0	0	0	197.3333	0.0000	0.0000	0.0000	0.0000;
	7049	46.99	23.92	23.92	-5.22	1.0405	56.4	1	47	19.9	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7053	0	0	316.09	-68.93	1.0464	745.2	0	621	265.41	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7054	0	0	316.09	-68.93	1.0464	745.2	0	621	81.62	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7058	16	-1.95	7.46	-1.95	1.036	19.2	1	16	1.71	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7061	46.99	17.92	23.92	-5.22	1.009	56.4	1	47	8.52	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7061	46.99	17.92	23.92	-5.22	1.009	56.4	1	47	6.77	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7063	2.1	1.07	1.07	-0.23	1.04	2.52	1	2.1	0.86	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	7063	2.1	1.07	1.07	-0.23	1.04	2.52	1	2.1	0.69	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	7063	2.1	1.07	1.07	-0.23	1.04	2.52	1	2.1	0.78	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	7067	187.97	95.69	95.69	-20.87	1.0625	225.6	1	188	72.73	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7068	187.97	86.19	95.69	-20.87	1.0598	225.6	1	188	58.64	0	0	0	0	0	0	0	0	0	0	188	0.0000	0.0000	0.0000	0.0000;
	7071	83.79	30.32	42.65	-9.3	1.042	100.56	1	83.8	14.14	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.79	30.32	42.65	-9.3	1.042	100.56	1	83.8	17.87	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.79	30.32	42.65	-9.3	1.042	100.56	1	83.8	29.95	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.79	30.32	42.65	-9.3	1.042	100.56	1	83.8	25.27	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.79	30.32	42.65	-9.3	1.042	100.56	1	83.8	36.37	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7071	83.79	30.32	42.65	-9.3	1.042	100.56	1	83.8	32.02	0	0	0	0	0	0	0	0	0	0	83.8	0.0000	0.0000	0.0000	0.0000;
	7074	2	0	0	0	1.04	2.4	1	2	0.5	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7074	2	0	0	0	1.04	2.4	1	2	0.77	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7077	59.99	22.88	30.54	-6.66	1.063	72	1	60	9.81	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	7078	59.99	19.35	30.54	-6.66	1.063	72	1	60	22.35	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	7082	5.4	2.07	2.07	-0.26	1.044	6.48	1	5.4	2.08	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	7082	5.4	2.07	2.07	-0.26	1.044	6.48	1	5.4	1.46	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	7085	16	8.14	8.14	-1.78	1.04	19.2	1	16	7.07	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7091	18.1	8.43	8.43	-2.21	1.04	21.72	1	18.1	3.88	0	0	0	0	0	0	0	0	0	0	18.1	0.0000	0.0000	0.0000	0.0000;
	7093	46.99	23.92	23.92	-5.22	1.039	56.4	1	47	16.15	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7097	35.92	18.28	18.28	-3.99	1.0475	43.1	1	35.92	17.38	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7097	35.92	18.28	18.28	-3.99	1.0475	43.1	1	35.92	16.81	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7098	35.92	18.28	18.28	-3.99	1.05	43.1	1	35.92	10.53	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7098	35.92	18.28	18.28	-3.99	1.05	43.1	1	35.92	17.52	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7099	35.92	-1.89	18.28	-3.99	1.0405	43.1	1	35.92	6.91	0	0	0	0	0	0	0	0	0	0	35.92	0.0000	0.0000	0.0000	0.0000;
	7099	0	0	0.1	-0.02	1.0405	0.24	0	0.2	0.07	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7100	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.03	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7100	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.03	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7101	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.06	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7101	0	0	0.1	-0.02	1.04	0.24	0	0.2	0.06	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	7104	60.49	30.79	30.79	-6.72	1.041	72.6	1	60.5	18.48	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	7107	216.64	110.28	110.28	-24.05	1.07	260	1	216.67	64.24	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	7108	216.64	110.28	110.28	-24.05	1.0725	260	1	216.67	75.4	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	7109	216.64	110.28	110.28	-24.05	1.0609	260	1	216.67	54.43	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	7113	58.66	21.99	29.86	-6.51	1.054	70.4	1	58.67	7.66	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7114	58.66	15.22	29.86	-6.51	1.054	70.4	1	58.67	9.19	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7115	58.66	13.8	29.86	-6.51	1.054	70.4	1	58.67	13.84	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7116	58.66	17.37	29.86	-6.51	1.054	70.4	1	58.67	9.25	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7117	58.66	19.18	29.86	-6.51	1.054	70.4	1	58.67	27.97	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7118	58.66	15.98	29.86	-6.51	1.054	70.4	1	58.67	17.51	0	0	0	0	0	0	0	0	0	0	58.6667	0.0000	0.0000	0.0000	0.0000;
	7122	6.82	-0.83	3.18	-0.83	1.04	8.19	1	6.83	3.25	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7122	6.82	-0.83	3.18	-0.83	1.04	8.19	1	6.83	2.72	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7123	6.82	-0.83	3.18	-0.83	1.04	8.19	1	6.83	2.1	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7124	6.82	-0.83	3.18	-0.83	1.04	8.19	1	6.83	2.07	0	0	0	0	0	0	0	0	0	0	6.825	0.0000	0.0000	0.0000	0.0000;
	7128	4.47	2.27	2.27	-0.5	1.04	5.36	1	4.47	1.57	0	0	0	0	0	0	0	0	0	0	4.4667	0.0000	0.0000	0.0000	0.0000;
	7129	4.47	2.27	2.27	-0.5	1.04	5.36	1	4.47	0.92	0	0	0	0	0	0	0	0	0	0	4.4667	0.0000	0.0000	0.0000	0.0000;
	7131	4.47	2.27	2.27	-0.5	1.0405	5.36	1	4.47	0.79	0	0	0	0	0	0	0	0	0	0	4.4667	0.0000	0.0000	0.0000	0.0000;
	7135	16.3	7.6	7.6	-1.99	1.055	19.56	1	16.3	6.75	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7135	16.3	7.6	7.6	-1.99	1.055	19.56	1	16.3	4.91	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7136	16.3	7.6	7.6	-1.99	1.05	19.56	1	16.3	5.85	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	7139	48.86	-5.42	24.87	-5.42	1.037	58.64	1	48.87	6.78	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.86	-5.42	24.87	-5.42	1.037	58.64	1	48.87	8.04	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.86	-5.42	24.87	-5.42	1.037	58.64	1	48.87	18.64	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.86	-5.42	24.87	-5.42	1.037	58.64	1	48.87	17.58	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.86	-5.42	24.87	-5.42	1.037	58.64	1	48.87	14.32	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7139	48.86	-5.42	24.87	-5.42	1.037	58.64	1	48.87	17.94	0	0	0	0	0	0	0	0	0	0	48.8667	0.0000	0.0000	0.0000	0.0000;
	7141	60.49	28.19	28.19	-7.38	1.04	72.6	1	60.5	14.65	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	7144	3.2	1.23	1.23	-0.16	1.04	3.84	1	3.2	0.94	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	7144	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7145	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7145	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7146	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.27	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7147	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.16	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7150	0	0	0	0	1.04	1.2	0	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	1	0	0	0	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	0	0	0	0	1.04	1.2	0	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	1	0	0	0	1.04	1.2	1	1	0.42	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	7150	2	0	0	0	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7152	53.99	18.88	25.16	-6.59	1.0475	64.8	1	54	26.22	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	7153	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.88	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	7158	0	0	9.16	-2	1.04	21.6	0	18	4.19	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	7161	332.45	28.21	169.24	-36.91	1.0466	399	1	332.5	97.44	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7162	332.45	28.21	169.24	-36.91	1.0475	399	1	332.5	58.52	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7163	332.45	28.21	169.24	-36.91	1.0469	399	1	332.5	90	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7164	332.45	28.21	169.24	-36.91	1.0453	399	1	332.5	63.95	0	0	0	0	0	0	0	0	0	0	332.5	0.0000	0.0000	0.0000	0.0000;
	7167	49.99	-1.06	23.3	-6.1	1.04	60	1	50	11.56	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	7167	49.99	-1.06	23.3	-6.1	1.04	60	1	50	5.94	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	7170	52.99	6.39	26.98	-5.88	1.036	63.6	1	53	20.68	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7171	52.99	9.93	26.98	-5.88	1.036	63.6	1	53	15.42	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	7175	17.1	8.7	8.7	-1.9	1.045	20.52	1	17.1	5.44	0	0	0	0	0	0	0	0	0	0	17.1	0.0000	0.0000	0.0000	0.0000;
	7179	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	7180	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.43	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	7182	174.43	77.04	88.8	-19.36	1.0225	209.34	1	174.45	75.47	0	0	0	0	0	0	0	0	0	0	174.45	0.0000	0.0000	0.0000	0.0000;
	7183	174.43	55.29	88.8	-19.36	1.0199	209.34	1	174.45	33.92	0	0	0	0	0	0	0	0	0	0	174.45	0.0000	0.0000	0.0000	0.0000;
	7186	16	7.46	7.46	-1.95	1.038	19.2	1	16	7.87	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7189	46.99	4.81	23.92	-5.22	1.04	56.4	1	47	19.48	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7190	46.99	4.81	23.92	-5.22	1.04	56.4	1	47	23.36	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	7193	59.99	-6.66	30.54	-6.66	1.034	72	1	60	23.14	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	7199	0	0	2.61	-0.33	1.04	8.16	0	6.8	1.85	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	7203	386.95	68.65	196.98	-42.96	1.0525	464.4	1	387	76.23	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7204	386.95	68.65	196.98	-42.96	1.0518	464.4	1	387	163.13	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7205	386.95	68.65	196.98	-42.96	1.0533	464.4	1	387	55.38	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7206	386.95	68.65	196.98	-42.96	1.0516	464.4	1	387	51.46	0	0	0	0	0	0	0	0	0	0	387	0.0000	0.0000	0.0000	0.0000;
	7209	60.49	30.79	30.79	-6.72	1.04	72.6	1	60.5	22.11	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	7211	0	0	0.46	-0.1	1.036	1.08	0	0.9	0.3	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	7211	0	0	0.46	-0.1	1.036	1.08	0	0.9	0.32	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	7211	80.49	-8.94	40.97	-8.94	1.036	96.6	1	80.5	26.61	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7211	80.49	-8.94	40.97	-8.94	1.036	96.6	1	80.5	31.97	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7211	80.49	-8.94	40.97	-8.94	1.036	96.6	1	80.5	15.16	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7211	80.49	-8.94	40.97	-8.94	1.036	96.6	1	80.5	35.4	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.07	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	0	0	0.36	-0.08	1.036	0.84	0	0.7	0.1	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7213	40.39	3.59	20.56	-4.48	1.036	48.48	1	40.4	13.12	0	0	0	0	0	0	0	0	0	0	40.4	0.0000	0.0000	0.0000	0.0000;
	7213	40.39	3.59	20.56	-4.48	1.036	48.48	1	40.4	16.47	0	0	0	0	0	0	0	0	0	0	40.4	0.0000	0.0000	0.0000	0.0000;
	7213	40.39	3.59	20.56	-4.48	1.036	48.48	1	40.4	15.01	0	0	0	0	0	0	0	0	0	0	40.4	0.0000	0.0000	0.0000	0.0000;
	7216	52.39	24.42	24.42	-6.39	1.0425	62.88	1	52.4	22.33	0	0	0	0	0	0	0	0	0	0	52.4	0.0000	0.0000	0.0000	0.0000;
	7217	0.4	0.19	0.19	-0.05	1.0525	0.48	1	0.4	0.06	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	7220	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.55	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	7220	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.55	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	7220	0	0	0.92	-0.2	1.04	2.16	0	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	7223	178.08	-17.8	82.99	-21.73	1.0285	213.72	1	178.1	41.67	0	0	0	0	0	0	0	0	0	0	178.1	0.0000	0.0000	0.0000	0.0000;
	7224	178.08	-21.73	82.99	-21.73	1.0219	213.72	1	178.1	25.23	0	0	0	0	0	0	0	0	0	0	178.1	0.0000	0.0000	0.0000	0.0000;
	7228	175.98	80.74	89.58	-19.54	1.09	211.2	1	176	23.58	0	0	0	0	0	0	0	0	0	0	176	0.0000	0.0000	0.0000	0.0000;
	7229	175.98	89.58	89.58	-19.54	1.0724	211.2	1	176	66.09	0	0	0	0	0	0	0	0	0	0	176	0.0000	0.0000	0.0000	0.0000;
	7230	175.98	89.58	89.58	-19.54	1.075	211.2	1	176	58.91	0	0	0	0	0	0	0	0	0	0	176	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.35	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.3	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.29	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.27	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.31	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.43	-0.11	1.04	1.12	0	0.93	0.46	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	7233	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.24	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	7235	2.2	1.03	1.03	-0.27	1.0425	2.64	1	2.2	0.9	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	7235	2.2	1.03	1.03	-0.27	1.0425	2.64	1	2.2	0.55	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	7238	179.98	42.57	91.62	-19.98	1.0541	216	1	180	42.41	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	7239	179.98	42.57	91.62	-19.98	1.0608	216	1	180	78.13	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	7243	124.98	15.39	63.63	-13.88	1	150	1	125	61.9	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	7244	124.98	17.09	63.63	-13.88	1	150	1	125	35.18	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	7248	0	0	0.93	-0.24	1.04	2.4	0	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7248	0	0	0.93	-0.24	1.04	2.4	0	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7249	0	0	0.93	-0.24	1.04	2.4	0	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	7250	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.32	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7250	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.37	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	7253	14	-1.71	6.52	-1.71	1.04	16.8	1	14	3.62	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	7255	40.99	19.81	20.87	-4.55	1.039	49.2	1	41	10.03	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	7255	40.99	19.81	20.87	-4.55	1.039	49.2	1	41	4.83	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	7259	1298.82	478.03	478.03	-106.52	1.0154	1558.8	1	1299	268.34	0	0	0	0	0	0	0	0	0	0	1299	0.0000	0.0000	0.0000	0.0000;
	7263	4.9	2.36	2.49	-0.54	1.0405	5.88	1	4.9	1.88	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7263	0	0	2.49	-0.54	1.0405	5.88	0	4.9	1.45	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7264	4.9	2.49	2.49	-0.54	1.046	5.88	1	4.9	0.55	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7264	4.9	2.49	2.49	-0.54	1.046	5.88	1	4.9	1.49	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7265	0	0	2.49	-0.54	1.043	5.88	0	4.9	1.96	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7265	4.9	2.49	2.49	-0.54	1.043	5.88	1	4.9	2.43	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	7269	6	3.05	3.05	-0.67	1.0425	7.2	1	6	1.38	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	7269	6	3.05	3.05	-0.67	1.0425	7.2	1	6	0.97	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	7274	0	0	316.09	-68.93	1.0394	745.2	0	621	109.28	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7275	0	0	316.09	-68.93	1.0394	745.2	0	621	127.5	0	0	0	0	0	0	0	0	0	0	621	0.0000	0.0000	0.0000	0.0000;
	7276	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.34	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7277	0	0	0.36	-0.08	1.04	0.84	0	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	7282	79.49	37.05	37.05	-9.7	1.05	95.4	1	79.5	24.94	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	7283	79.49	22.19	37.05	-9.7	1.05	95.4	1	79.5	9.24	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	7284	79.49	18.9	37.05	-9.7	1.05	95.4	1	79.5	11.83	0	0	0	0	0	0	0	0	0	0	79.5	0.0000	0.0000	0.0000	0.0000;
	7285	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	7292	16	-1.95	7.46	-1.95	1.035	19.2	1	16	2.39	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	7295	15	7.64	7.64	-1.67	1.04	18	1	15	2.01	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	7299	41.89	15.9	21.33	-4.65	1.0295	50.28	1	41.9	18.38	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	7304	438.69	83.71	223.32	-48.7	1.0614	526.5	1	438.75	156.87	0	0	0	0	0	0	0	0	0	0	438.75	0.0000	0.0000	0.0000	0.0000;
	7305	438.69	83.71	223.32	-48.7	1.0591	526.5	1	438.75	214.45	0	0	0	0	0	0	0	0	0	0	438.75	0.0000	0.0000	0.0000	0.0000;
	7309	87.15	43	44.37	-9.68	1.09	104.6	1	87.17	24.95	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7310	87.15	44.37	44.37	-9.68	1.08	104.6	1	87.17	11.49	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7311	87.15	44.37	44.37	-9.68	1.0775	104.6	1	87.17	19.76	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7312	87.15	44.22	44.37	-9.68	1.07	104.6	1	87.17	37.76	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7313	87.15	44.37	44.37	-9.68	1.085	104.6	1	87.17	9.1	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7314	87.15	44.37	44.37	-9.68	1.0725	104.6	1	87.17	33.67	0	0	0	0	0	0	0	0	0	0	87.1667	0.0000	0.0000	0.0000	0.0000;
	7317	27.5	-3.05	14	-3.05	1.036	33	1	27.5	8.9	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	7317	27.5	-3.05	14	-3.05	1.036	33	1	27.5	6.91	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	7320	11.5	5.36	5.36	-1.4	1.0625	13.8	1	11.5	4.45	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	7323	54.99	25.63	25.63	-6.71	1.0155	66	1	55	18.05	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	7324	54.99	24.46	25.63	-6.71	1.0155	66	1	55	13.69	0	0	0	0	0	0	0	0	0	0	55	0.0000	0.0000	0.0000	0.0000;
	9349	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.34	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9349	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.32	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9349	0.9	-0.04	0.35	-0.04	1.04	1.08	1	0.9	0.45	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9349	0	0	9.98	-1.27	1.04	31.2	0	26	9.06	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	9353	180.99	46.2	92.14	-20.09	1.0529	217.22	1	181.02	74.04	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9354	180.99	46.2	92.14	-20.09	1.0491	217.22	1	181.02	86.76	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9355	180.99	38.61	92.14	-20.09	1.049	217.22	1	181.02	84.3	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9356	180.99	48.81	92.14	-20.09	1.0535	217.22	1	181.02	61.85	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9357	180.99	46.2	92.14	-20.09	1.0466	217.22	1	181.02	63.21	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9358	180.99	57.83	92.14	-20.09	1.0535	217.22	1	181.02	46.91	0	0	0	0	0	0	0	0	0	0	181.0167	0.0000	0.0000	0.0000	0.0000;
	9361	0.75	0.29	0.29	-0.04	1.041	0.9	1	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	0.75	0.29	0.29	-0.04	1.041	0.9	1	0.75	0.18	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	0	0	0.29	-0.04	1.041	0.9	0	0.75	0.1	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	0	0	0.29	-0.04	1.041	0.9	0	0.75	0.28	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9361	1	0.38	0.38	-0.05	1.041	1.2	1	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9361	1	0.38	0.38	-0.05	1.041	1.2	1	1	0.42	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9363	1.8	-0.09	0.69	-0.09	1.04	2.16	1	1.8	0.89	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9363	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.52	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9363	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9366	2.5	0.96	0.96	-0.12	1.0165	3	1	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9366	2.5	0.96	0.96	-0.12	1.0165	3	1	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9369	217.87	65.51	110.91	-24.19	1.0035	261.48	1	217.9	101.13	0	0	0	0	0	0	0	0	0	0	217.9	0.0000	0.0000	0.0000	0.0000;
	9370	217.87	65.51	110.91	-24.19	0.9968	261.48	1	217.9	66.27	0	0	0	0	0	0	0	0	0	0	217.9	0.0000	0.0000	0.0000	0.0000;
	9371	217.87	65.51	110.91	-24.19	1.007	261.48	1	217.9	75.36	0	0	0	0	0	0	0	0	0	0	217.9	0.0000	0.0000	0.0000	0.0000;
	9375	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.94	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9376	0	0	1.11	-0.14	1.04	3.48	0	2.9	0.74	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9378	0	0	1.11	-0.14	1.04	3.48	0	2.9	0.78	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9379	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.89	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.92	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.58	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	0	0	0.91	-0.12	1.044	2.83	0	2.36	0.82	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.75	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.36	0.91	0.91	-0.12	1.044	2.83	1	2.36	0.26	0	0	0	0	0	0	0	0	0	0	2.36	0.0000	0.0000	0.0000	0.0000;
	9383	2.9	1.11	1.11	-0.14	1.044	3.48	1	2.9	0.77	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9387	112.48	17.93	52.42	-13.73	1.045	135	1	112.5	27.59	0	0	0	0	0	0	0	0	0	0	112.5	0.0000	0.0000	0.0000	0.0000;
	9390	0.95	-0.05	0.36	-0.05	1.04	1.14	1	0.95	0.29	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9390	0.95	-0.05	0.36	-0.05	1.04	1.14	1	0.95	0.13	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9390	5.2	-0.25	2	-0.25	1.04	6.24	1	5.2	0.62	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	9392	0	0	0.4	-0.05	1.04	1.26	0	1.05	0.32	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	9392	0	0	0.4	-0.05	1.04	1.26	0	1.05	0.35	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	9392	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.55	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9392	1.3	-0.06	0.5	-0.06	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9394	0	0	0.58	-0.07	1.044	1.8	0	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9394	0	0	0.58	-0.07	1.044	1.8	0	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9394	1.5	0.58	0.58	-0.07	1.044	1.8	1	1.5	0.24	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9394	1.5	0.58	0.58	-0.07	1.044	1.8	1	1.5	0.68	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9396	3	1.15	1.15	-0.15	1.0425	3.6	1	3	0.64	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9398	0	0	0.77	-0.1	1.04	2.4	0	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9398	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9398	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9398	0	0	0.77	-0.1	1.04	2.4	0	2	0.63	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9401	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.3	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9401	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.45	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9402	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.28	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9402	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9403	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.52	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9407	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9407	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9408	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.06	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9408	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.23	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9409	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9413	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9415	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9415	10.5	-0.51	4.03	-0.51	1.04	12.6	1	10.5	3.78	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	9417	0	0	20.77	-14.04	1.04	117	0	97.5	32.38	0	0	0	0	0	0	0	0	0	0	97.5	0.0000	0.0000	0.0000	0.0000;
	9424	0	0	0.77	-0.1	1.04	2.4	0	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9424	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9425	0	0	0.77	-0.1	1.04	2.4	0	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9429	0	0	3.56	-0.78	1.04	8.4	0	7	3.31	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	9433	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9434	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.17	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9436	0	0	1.73	-0.22	1.04	5.4	0	4.5	1.41	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9436	0	0	1.73	-0.22	1.04	5.4	0	4.5	1.28	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9437	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9440	8	3.07	3.07	-0.39	1.036	9.6	1	8	1.99	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9441	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9442	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.13	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9444	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.16	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9445	8	3.07	3.07	-0.39	1.04	9.6	1	8	1.88	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9449	21.6	-2.64	10.07	-2.64	1.04	25.92	1	21.6	10.34	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	9451	3	-0.15	1.15	-0.15	1.04	3.6	1	3	1.35	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9454	0	0	2.88	-0.37	1.04	9	0	7.5	1.02	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	9456	0	0	1.15	-0.15	1.044	3.6	0	3	0.31	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9456	3	0.62	1.15	-0.15	1.044	3.6	1	3	0.46	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9459	0.83	-0.04	0.32	-0.04	1.04	1	1	0.83	0.33	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	9459	0.83	-0.04	0.32	-0.04	1.04	1	1	0.83	0.3	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	9460	0.83	-0.04	0.32	-0.04	1.04	1	1	0.83	0.37	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	9461	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9461	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.23	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9464	12	4.61	4.61	-0.59	1.041	14.4	1	12	2.32	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	9465	0	0	4.61	-0.59	1.04	14.4	0	12	1.54	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	9465	12	-0.59	4.61	-0.59	1.04	14.4	1	12	1.47	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	9469	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.79	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9469	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9470	0	0	0.77	-0.1	1.04	2.4	0	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9470	0	0	0.77	-0.1	1.04	2.4	0	2	0.68	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9471	2	-0.1	0.77	-0.1	1.038	2.4	1	2	0.36	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9474	3	-0.15	1.15	-0.15	1.04	3.6	1	3	0.81	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	9476	0	0	15.76	-10.66	1.04	88.8	0	74	15.06	0	0	0	0	0	0	0	0	0	0	74	0.0000	0.0000	0.0000	0.0000;
	9480	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.65	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9480	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.13	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9483	3.3	-0.16	1.27	-0.16	1.04	3.96	1	3.3	0.95	0	0	0	0	0	0	0	0	0	0	3.3	0.0000	0.0000	0.0000	0.0000;
	9485	6.6	-0.95	1.41	-0.95	1.04	7.92	1	6.6	2.28	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	9491	100.49	8.01	21.41	-14.47	1.045	120.6	1	100.5	39.58	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	9495	0	0	2.34	-0.51	1.04	5.52	0	4.6	0.77	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	9497	25	-1.22	9.6	-1.22	1.04	30	1	25	9.47	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	9499	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9499	0	0	0.38	-0.05	1.04	1.2	0	1	0.34	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9500	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9501	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9506	0	0	0.38	-0.05	1.04	1.2	0	1	0.39	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9507	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9509	1	-0.05	0.38	-0.05	1.041	1.2	1	1	0.49	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9509	1	-0.05	0.38	-0.05	1.041	1.2	1	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9510	1	-0.05	0.38	-0.05	1.041	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9515	33.5	-3.72	17.05	-3.72	1.04	40.2	1	33.5	9.04	0	0	0	0	0	0	0	0	0	0	33.5	0.0000	0.0000	0.0000	0.0000;
	9516	33.5	-3.72	17.05	-3.72	1.04	40.2	1	33.5	7.26	0	0	0	0	0	0	0	0	0	0	33.5	0.0000	0.0000	0.0000	0.0000;
	9521	6.05	-0.3	2.32	-0.3	1.012	7.26	1	6.05	1.21	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9521	6.05	-0.3	2.32	-0.3	1.012	7.26	1	6.05	2.29	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9522	6.05	-0.3	2.32	-0.3	1.018	7.26	1	6.05	1.87	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9522	6.05	-0.3	2.32	-0.3	1.018	7.26	1	6.05	2.25	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9523	6.05	-0.3	2.32	-0.3	1.018	7.26	1	6.05	2.43	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9524	6.05	-0.3	2.32	-0.3	1.018	7.26	1	6.05	2.72	0	0	0	0	0	0	0	0	0	0	6.05	0.0000	0.0000	0.0000	0.0000;
	9528	10	-0.37	3.84	-0.49	1.004	12	1	10	2.84	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	9529	10	3.84	3.84	-0.49	1.004	12	1	10	3.06	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	1.36	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	0.39	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	0.35	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9532	2.97	-0.15	1.14	-0.15	1.04	3.57	1	2.98	1.48	0	0	0	0	0	0	0	0	0	0	2.975	0.0000	0.0000	0.0000	0.0000;
	9535	2.5	-0.12	0.96	-0.12	1.04	3	1	2.5	0.77	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9536	0	0	0.96	-0.12	1.04	3	0	2.5	0.41	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9542	42.09	13.64	19.62	-5.14	1.025	50.52	1	42.1	5.33	0	0	0	0	0	0	0	0	0	0	42.1	0.0000	0.0000	0.0000	0.0000;
	9543	2	0.93	0.93	-0.24	1.0295	2.4	1	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9543	1.7	0.79	0.79	-0.21	1.0295	2.04	1	1.7	0.54	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9547	45.29	4.62	23.06	-5.03	1.04	54.36	1	45.3	6.41	0	0	0	0	0	0	0	0	0	0	45.3	0.0000	0.0000	0.0000	0.0000;
	9547	45.29	4.62	23.06	-5.03	1.04	54.36	1	45.3	17.49	0	0	0	0	0	0	0	0	0	0	45.3	0.0000	0.0000	0.0000	0.0000;
	9550	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.5	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9550	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.85	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9550	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9551	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.23	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	9552	2.9	-0.14	1.11	-0.14	1.04	3.48	1	2.9	0.55	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	9558	901.68	78.8	420.24	-110.02	1.059	1082.16	1	901.8	293.33	0	0	0	0	0	0	0	0	0	0	901.8	0.0000	0.0000	0.0000	0.0000;
	9559	901.68	78.8	420.24	-110.02	1.0592	1082.16	1	901.8	326.87	0	0	0	0	0	0	0	0	0	0	901.8	0.0000	0.0000	0.0000	0.0000;
	9560	1.1	-0.13	0.51	-0.13	1.0525	1.32	1	1.1	0.15	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9564	2	0.77	0.77	-0.1	1.042	2.4	1	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9564	2	0.77	0.77	-0.1	1.042	2.4	1	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9568	2	0.37	0.77	-0.1	1.0175	2.4	1	2	0.3	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9568	2	0.37	0.77	-0.1	1.0175	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9569	0	0	0.77	-0.1	1.04	2.4	0	2	0.8	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9573	4	1.54	1.54	-0.2	1.0555	4.8	1	4	1.39	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9573	4	1.54	1.54	-0.2	1.0555	4.8	1	4	1.94	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9574	0	0	1.54	-0.2	1.0555	4.8	0	4	0.71	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9574	4	1.54	1.54	-0.2	1.0555	4.8	1	4	0.89	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9577	0	0	9.22	-1.18	1.04	28.8	0	24	2.46	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	9580	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.38	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9581	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.13	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9582	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.4	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9587	33.1	14.13	16.85	-3.67	1.046	39.72	1	33.1	12.93	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	9587	33.1	14.13	16.85	-3.67	1.046	39.72	1	33.1	14.55	0	0	0	0	0	0	0	0	0	0	33.1	0.0000	0.0000	0.0000	0.0000;
	9591	39.99	1.92	15.36	-1.96	1.027	48	1	40	11.56	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9591	0	0	15.36	-1.96	1.027	48	0	40	16.06	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9592	39.99	-0.7	15.36	-1.96	1.029	48	1	40	14.11	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9592	39.99	-0.7	15.36	-1.96	1.029	48	1	40	12.71	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9593	0	0	15.36	-1.96	1.029	48	0	40	6.83	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9593	39.99	5.89	15.36	-1.96	1.029	48	1	40	5.76	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	9596	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9596	0	0	0.38	-0.05	1.04	1.2	0	1	0.38	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9596	2.7	-0.13	1.04	-0.13	1.04	3.24	1	2.7	0.68	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	9596	0	0	1.04	-0.13	1.04	3.24	0	2.7	0.85	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	9596	2.7	-0.13	1.04	-0.13	1.04	3.24	1	2.7	0.42	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	9600	55.32	-6.14	28.16	-6.14	1.038	66.39	1	55.33	19.48	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9601	55.32	-6.14	28.16	-6.14	1.038	66.39	1	55.33	6.07	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9602	55.32	-6.14	28.16	-6.14	1.038	66.39	1	55.33	25.85	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9603	55.32	-6.14	28.16	-6.14	1.038	66.39	1	55.33	15.36	0	0	0	0	0	0	0	0	0	0	55.325	0.0000	0.0000	0.0000	0.0000;
	9606	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.2	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	9606	0.57	-0.03	0.22	-0.03	1.04	0.68	1	0.57	0.23	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	9606	0	0	0.22	-0.03	1.04	0.68	0	0.57	0.25	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	9606	4.5	-0.22	1.73	-0.22	1.04	5.4	1	4.5	2.22	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9606	4.5	-0.22	1.73	-0.22	1.04	5.4	1	4.5	2.17	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	9610	220.47	96.56	112.23	-24.48	1.0185	264.6	1	220.5	43.61	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9611	220.47	93.4	112.23	-24.48	1.0185	264.6	1	220.5	95.17	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9612	220.47	102.76	112.23	-24.48	1.0172	264.6	1	220.5	75.51	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9613	220.47	112.23	112.23	-24.48	1.023	264.6	1	220.5	65.67	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9614	220.47	64.83	112.23	-24.48	1.0185	264.6	1	220.5	83.56	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9615	220.47	102.76	112.23	-24.48	1.0182	264.6	1	220.5	25.38	0	0	0	0	0	0	0	0	0	0	220.5	0.0000	0.0000	0.0000	0.0000;
	9619	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9619	1.5	-0.07	0.58	-0.07	1.038	1.8	1	1.5	0.49	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9621	2.23	-0.11	0.86	-0.11	1.04	2.68	1	2.23	0.54	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	9621	2.23	-0.11	0.86	-0.11	1.04	2.68	1	2.23	1.09	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	9621	0	0	0.86	-0.11	1.04	2.68	0	2.23	0.33	0	0	0	0	0	0	0	0	0	0	2.2333	0.0000	0.0000	0.0000	0.0000;
	9624	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.31	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9624	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.1	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9625	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.21	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9625	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9626	0.7	-0.03	0.27	-0.03	1.024	0.84	1	0.7	0.33	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	9630	0	0	0.65	-0.08	1.04	2.04	0	1.7	0.4	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9630	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9631	0	0	0.38	-0.05	1.04	1.2	0	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9631	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9632	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.29	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9632	0	0	0.31	-0.04	1.04	0.96	0	0.8	0.09	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	9633	0.8	-0.04	0.31	-0.04	1.04	0.96	1	0.8	0.36	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	9637	94.39	2.03	20.11	-13.59	1.054	113.28	1	94.4	17.83	0	0	0	0	0	0	0	0	0	0	94.4	0.0000	0.0000	0.0000	0.0000;
	9640	0	0	7.3	-0.93	1.04	22.8	0	19	6.13	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	9648	100.49	1.05	21.41	-14.47	1.0495	120.6	1	100.5	42.58	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	9652	2.3	0.88	0.88	-0.11	1.04	2.76	1	2.3	1.07	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	9652	2.3	0.88	0.88	-0.11	1.04	2.76	1	2.3	0.92	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	9656	0	0	0.61	-0.08	1.0425	1.92	0	1.6	0.53	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9656	1.6	0.61	0.61	-0.08	1.0425	1.92	1	1.6	0.22	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9657	0	0	0.36	-0.05	1.04	1.14	0	0.95	0.29	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9658	0.95	0.36	0.36	-0.05	1.045	1.14	1	0.95	0.41	0	0	0	0	0	0	0	0	0	0	0.95	0.0000	0.0000	0.0000	0.0000;
	9662	1.8	0.48	0.69	-0.09	1.0245	2.16	1	1.8	0.55	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	9662	1	0.38	0.38	-0.05	1.0245	1.2	1	1	0.32	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9663	1	0.31	0.38	-0.05	1.0245	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9663	1	0.31	0.38	-0.05	1.0245	1.2	1	1	0.1	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9664	1	0.38	0.38	-0.05	1.0245	1.2	1	1	0.4	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9664	0	0	0.35	-0.04	1.0245	1.08	0	0.9	0.21	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9665	0.9	0.2	0.35	-0.04	1.0245	1.08	1	0.9	0.14	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	9668	5	-0.25	1.92	-0.25	1.04	6	1	5	1.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9668	5	-0.25	1.92	-0.25	1.04	6	1	5	1.34	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9668	0	0	1.92	-0.25	1.04	6	0	5	1.98	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9671	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9672	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.2	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9674	0	0	0.77	-0.1	1.04	2.4	0	2	0.43	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9674	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9675	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.61	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9678	0	0	1.54	-0.2	1.04	4.8	0	4	0.63	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9678	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.5	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9678	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.53	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9680	0	0	0.19	-0.02	1.0425	0.6	0	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9680	0.5	0.19	0.19	-0.02	1.0425	0.6	1	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9680	8.5	3.26	3.26	-0.42	1.0425	10.2	1	8.5	0.92	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	9683	0	0	3.2	-2.16	1.04	18	0	15	7.05	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	9685	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.59	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	9685	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	1.16	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	9689	613.92	225.95	225.95	-50.35	1.0164	736.8	1	614	277.12	0	0	0	0	0	0	0	0	0	0	614	0.0000	0.0000	0.0000	0.0000;
	9693	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9693	0	0	0.38	-0.05	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9694	1	-0.05	0.38	-0.05	1.04	1.2	1	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9697	51.34	12.74	26.14	-5.7	1.044	61.62	1	51.35	13.83	0	0	0	0	0	0	0	0	0	0	51.35	0.0000	0.0000	0.0000	0.0000;
	9697	51.34	12.74	26.14	-5.7	1.044	61.62	1	51.35	10.88	0	0	0	0	0	0	0	0	0	0	51.35	0.0000	0.0000	0.0000	0.0000;
	9699	80.99	-11.66	17.25	-11.66	1.04	97.2	1	81	12.83	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	9702	1.83	-0.09	0.7	-0.09	1.0425	2.2	1	1.83	0.85	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	9702	1.83	-0.09	0.7	-0.09	1.0425	2.2	1	1.83	0.6	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	9703	1.83	-0.09	0.7	-0.09	1.0425	2.2	1	1.83	0.25	0	0	0	0	0	0	0	0	0	0	1.8333	0.0000	0.0000	0.0000	0.0000;
	9706	12.7	-1.41	6.46	-1.41	1.038	15.24	1	12.7	6.32	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	9706	12.7	-1.41	6.46	-1.41	1.038	15.24	1	12.7	3.51	0	0	0	0	0	0	0	0	0	0	12.7	0.0000	0.0000	0.0000	0.0000;
	9710	89.19	24.32	45.4	-9.9	1.052	107.04	1	89.2	42.14	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9711	89.19	45.4	45.4	-9.9	1.052	107.04	1	89.2	16.27	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9712	89.19	35.97	45.4	-9.9	1.052	107.04	1	89.2	9.36	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9713	89.19	35.47	45.4	-9.9	1.052	107.04	1	89.2	28.25	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9714	89.19	20.71	45.4	-9.9	1.052	107.04	1	89.2	14.79	0	0	0	0	0	0	0	0	0	0	89.2	0.0000	0.0000	0.0000	0.0000;
	9717	14.53	-0.71	5.58	-0.71	1.038	17.44	1	14.53	1.5	0	0	0	0	0	0	0	0	0	0	14.5333	0.0000	0.0000	0.0000	0.0000;
	9717	0	0	5.58	-0.71	1.038	17.44	0	14.53	6.49	0	0	0	0	0	0	0	0	0	0	14.5333	0.0000	0.0000	0.0000	0.0000;
	9718	0.4	0.13	0.15	-0.02	1.04	0.48	1	0.4	0.16	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9719	14.53	-0.25	5.58	-0.71	1.04	17.44	1	14.53	3.6	0	0	0	0	0	0	0	0	0	0	14.5333	0.0000	0.0000	0.0000	0.0000;
	9723	27.65	14.07	14.07	-3.07	1.041	33.18	1	27.65	6.64	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	9723	27.65	14.07	14.07	-3.07	1.041	33.18	1	27.65	11.81	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	9726	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.87	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9726	0	0	1.54	-0.2	1.04	4.8	0	4	0.91	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	9729	36	-4	18.32	-4	1.0405	43.2	1	36	10.33	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	9729	36	-4	18.32	-4	1.0405	43.2	1	36	5.67	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	9732	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9732	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.66	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9733	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9733	1.5	-0.07	0.58	-0.07	1.04	1.8	1	1.5	0.26	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9736	1.7	-0.24	0.36	-0.24	1.038	2.04	1	1.7	0.28	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9736	1.7	-0.24	0.36	-0.24	1.038	2.04	1	1.7	0.42	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	9738	28.7	14.61	14.61	-3.19	1.04	34.44	1	28.7	10.64	0	0	0	0	0	0	0	0	0	0	28.7	0.0000	0.0000	0.0000	0.0000;
	9738	28.7	14.61	14.61	-3.19	1.04	34.44	1	28.7	4.18	0	0	0	0	0	0	0	0	0	0	28.7	0.0000	0.0000	0.0000	0.0000;
	9744	214.97	-30.96	45.79	-30.96	1.0451	258	1	215	67.43	0	0	0	0	0	0	0	0	0	0	215	0.0000	0.0000	0.0000	0.0000;
	9747	3.3	-0.16	1.27	-0.16	1.038	3.96	1	3.3	0.51	0	0	0	0	0	0	0	0	0	0	3.3	0.0000	0.0000	0.0000	0.0000;
	9751	161.23	75.14	75.14	-19.67	1.0185	193.5	1	161.25	37.47	0	0	0	0	0	0	0	0	0	0	161.25	0.0000	0.0000	0.0000	0.0000;
	9752	0	0	75.14	-19.67	1.0465	193.5	0	161.25	44.81	0	0	0	0	0	0	0	0	0	0	161.25	0.0000	0.0000	0.0000	0.0000;
	9755	0	0	2.95	-0.64	1.04	6.96	0	5.8	0.87	0	0	0	0	0	0	0	0	0	0	5.8	0.0000	0.0000	0.0000	0.0000;
	9758	1.3	-0.06	0.5	-0.06	1.018	1.56	1	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9758	0	0	0.5	-0.06	1.018	1.56	0	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	9759	0	0	0.38	-0.05	1.018	1.2	0	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9759	1	-0.05	0.38	-0.05	1.018	1.2	1	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9762	4.8	1.84	1.84	-0.24	1.04	5.76	1	4.8	1.93	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	9762	0	0	1.84	-0.24	1.04	5.76	0	4.8	1.03	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	9762	4.8	1.84	1.84	-0.24	1.04	5.76	1	4.8	1.96	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	9768	95.19	24.89	48.46	-10.57	1.054	114.24	1	95.2	28.13	0	0	0	0	0	0	0	0	0	0	95.2	0.0000	0.0000	0.0000	0.0000;
	9769	95.19	25.1	48.46	-10.57	1.054	114.24	1	95.2	20.91	0	0	0	0	0	0	0	0	0	0	95.2	0.0000	0.0000	0.0000	0.0000;
	9770	95.19	32.89	48.46	-10.57	1.054	114.24	1	95.2	46.9	0	0	0	0	0	0	0	0	0	0	95.2	0.0000	0.0000	0.0000	0.0000;
	9774	31.45	-1.37	16.01	-3.49	1	37.74	1	31.45	14.54	0	0	0	0	0	0	0	0	0	0	31.45	0.0000	0.0000	0.0000	0.0000;
	9774	31.45	-1.37	16.01	-3.49	1	37.74	1	31.45	11.36	0	0	0	0	0	0	0	0	0	0	31.45	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	2.82	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	7.57	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	4.5	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	21.65	10.09	10.09	-2.64	1.0425	25.98	1	21.65	4.24	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	9.85	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9777	0	0	10.09	-2.64	1.0425	25.98	0	21.65	6.79	0	0	0	0	0	0	0	0	0	0	21.65	0.0000	0.0000	0.0000	0.0000;
	9779	29.95	2.46	15.24	-3.32	1.043	35.94	1	29.95	3.53	0	0	0	0	0	0	0	0	0	0	29.95	0.0000	0.0000	0.0000	0.0000;
	9779	29.95	2.46	15.24	-3.32	1.043	35.94	1	29.95	3.02	0	0	0	0	0	0	0	0	0	0	29.95	0.0000	0.0000	0.0000	0.0000;
	9783	151.98	21.73	58.37	-7.45	1.051	182.4	1	152	35.12	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9784	151.98	46.27	58.37	-7.45	1.051	182.4	1	152	49.86	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9785	151.98	38.22	58.37	-7.45	1.051	182.4	1	152	67.13	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9786	151.98	27.4	58.37	-7.45	1.051	182.4	1	152	17.11	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9787	0	0	58.37	-7.45	1.04	182.4	0	152	55.84	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9788	151.98	29.89	58.37	-7.45	1.051	182.4	1	152	59.98	0	0	0	0	0	0	0	0	0	0	152	0.0000	0.0000	0.0000	0.0000;
	9791	0.67	0.26	0.26	-0.03	1.0425	0.8	1	0.67	0.28	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	9791	0.67	0.26	0.26	-0.03	1.0425	0.8	1	0.67	0.1	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	9791	0.67	0.26	0.26	-0.03	1.0425	0.8	1	0.67	0.15	0	0	0	0	0	0	0	0	0	0	0.6667	0.0000	0.0000	0.0000	0.0000;
	9791	1	0.38	0.38	-0.05	1.0425	1.2	1	1	0.26	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9791	0	0	0.38	-0.05	1.0425	1.2	0	1	0.2	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9791	1	0.38	0.38	-0.05	1.0425	1.2	1	1	0.41	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9791	1	0.38	0.38	-0.05	1.0425	1.2	1	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	9793	2.5	0.96	0.96	-0.12	1.036	3	1	2.5	0.31	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	9793	0	0	3.15	-0.4	1.036	9.84	0	8.2	1.73	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	9793	8.2	3.15	3.15	-0.4	1.036	9.84	1	8.2	2.85	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	9796	28.3	-3.14	14.4	-3.14	1.04	33.96	1	28.3	8.91	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	9797	28.3	-3.14	14.4	-3.14	1.04	33.96	1	28.3	10.88	0	0	0	0	0	0	0	0	0	0	28.3	0.0000	0.0000	0.0000	0.0000;
	9801	30	-4.32	6.39	-4.32	1.034	36	1	30	13.26	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	9803	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9803	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.34	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9804	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9805	0	0	0.81	-0.18	1.04	1.92	0	1.6	0.65	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	9810	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9810	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.15	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9811	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.09	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9811	0.75	-0.04	0.29	-0.04	1.038	0.9	1	0.75	0.14	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	9812	0.65	-0.03	0.25	-0.03	1.038	0.78	1	0.65	0.3	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	9812	0.65	-0.03	0.25	-0.03	1.038	0.78	1	0.65	0.18	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	9818	156.78	66.51	73.07	-19.13	1.0515	188.16	1	156.8	43.09	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9819	156.78	73.07	73.07	-19.13	1.058	188.16	1	156.8	48.12	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9820	156.78	53.2	73.07	-19.13	1.056	188.16	1	156.8	59.05	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9821	156.78	65.12	73.07	-19.13	1.056	188.16	1	156.8	31.13	0	0	0	0	0	0	0	0	0	0	156.8	0.0000	0.0000	0.0000	0.0000;
	9825	19.25	-0.94	7.39	-0.94	1.0425	23.1	1	19.25	7.79	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	9825	19.25	-0.94	7.39	-0.94	1.0425	23.1	1	19.25	3.89	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	9829	7.3	-0.26	2.8	-0.36	1.022	8.76	1	7.3	2.01	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	9830	7.3	-0.23	2.8	-0.36	1.022	8.76	1	7.3	1.9	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	9830	7.3	-0.23	2.8	-0.36	1.022	8.76	1	7.3	3.13	0	0	0	0	0	0	0	0	0	0	7.3	0.0000	0.0000	0.0000	0.0000;
	9834	29.75	-4.28	6.34	-4.28	1.04	35.7	1	29.75	12.5	0	0	0	0	0	0	0	0	0	0	29.75	0.0000	0.0000	0.0000	0.0000;
	9834	29.75	-4.28	6.34	-4.28	1.04	35.7	1	29.75	5.27	0	0	0	0	0	0	0	0	0	0	29.75	0.0000	0.0000	0.0000	0.0000;
	9840	28	0.01	10.75	-1.37	1.04	33.6	1	28	9.71	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	9841	28	0.01	10.75	-1.37	1.04	33.6	1	28	6.47	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	9846	40.86	5.52	20.8	-4.54	1.0225	49.04	1	40.87	10.22	0	0	0	0	0	0	0	0	0	0	40.8667	0.0000	0.0000	0.0000	0.0000;
	9847	40.86	6.99	20.8	-4.54	1.0225	49.04	1	40.87	12.13	0	0	0	0	0	0	0	0	0	0	40.8667	0.0000	0.0000	0.0000	0.0000;
	9847	40.86	6.99	20.8	-4.54	1.0225	49.04	1	40.87	6.69	0	0	0	0	0	0	0	0	0	0	40.8667	0.0000	0.0000	0.0000	0.0000;
	9851	0	0	0.77	-0.1	1.0425	2.4	0	2	0.78	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9851	2	0.77	0.77	-0.1	1.0425	2.4	1	2	0.66	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9852	2	0.77	0.77	-0.1	1.045	2.4	1	2	0.21	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9852	1.5	0.58	0.58	-0.07	1.045	1.8	1	1.5	0.2	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	9853	0.5	0.19	0.19	-0.02	1.0525	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9854	0.5	0.19	0.19	-0.02	1.0525	0.6	1	0.5	0.22	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	9859	73.49	37.41	37.41	-8.16	1.0185	88.2	1	73.5	26.99	0	0	0	0	0	0	0	0	0	0	73.5	0.0000	0.0000	0.0000	0.0000;
	9860	73.49	37.41	37.41	-8.16	1.0185	88.2	1	73.5	7.38	0	0	0	0	0	0	0	0	0	0	73.5	0.0000	0.0000	0.0000	0.0000;
	9864	0	0	0.77	-0.1	1.04	2.4	0	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9864	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9868	404.79	71.72	155.46	-19.84	1.0043	485.82	1	404.85	151.29	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9869	0	0	155.46	-19.84	1.06	485.82	0	404.85	140.31	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9870	404.79	71.72	155.46	-19.84	1.006	485.82	1	404.85	133.73	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9871	404.79	71.72	155.46	-19.84	1.0049	485.82	1	404.85	80.57	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9872	404.79	71.73	155.46	-19.84	1.0044	485.82	1	404.85	118.72	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9873	404.79	71.73	155.46	-19.84	1.0084	485.82	1	404.85	122.22	0	0	0	0	0	0	0	0	0	0	404.85	0.0000	0.0000	0.0000	0.0000;
	9881	223.24	62.44	113.65	-24.78	1.0477	267.93	1	223.27	85.34	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9882	223.24	62.44	113.65	-24.78	1.0521	267.93	1	223.27	82.27	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9883	223.24	62.44	113.65	-24.78	1.0522	267.93	1	223.27	32.47	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9884	223.24	57.09	113.65	-24.78	1.0485	267.93	1	223.27	27.39	0	0	0	0	0	0	0	0	0	0	223.275	0.0000	0.0000	0.0000	0.0000;
	9888	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.6	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9889	2	-0.1	0.77	-0.1	1.04	2.4	1	2	0.72	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9891	2	-0.1	0.77	-0.1	1.022	2.4	1	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9894	47.69	-5.29	24.28	-5.29	1.038	57.24	1	47.7	11.28	0	0	0	0	0	0	0	0	0	0	47.7	0.0000	0.0000	0.0000	0.0000;
	9897	0	0	0.12	-0.01	1.04	0.36	0	0.3	0.06	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9898	0	0	0.12	-0.01	1.04	0.36	0	0.3	0.08	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9900	2.2	-0.11	0.84	-0.11	1.008	2.64	1	2.2	0.95	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	9900	2.2	-0.11	0.84	-0.11	1.008	2.64	1	2.2	0.51	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	9901	0.3	-0.01	0.12	-0.01	1.002	0.36	1	0.3	0.1	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9901	0.3	-0.01	0.12	-0.01	1.002	0.36	1	0.3	0.09	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9902	0	0	0.12	-0.01	1.04	0.36	0	0.3	0.13	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	9907	53.89	22.56	27.44	-5.98	1.052	64.68	1	53.9	20.14	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	9908	53.89	18.23	27.44	-5.98	1.052	64.68	1	53.9	20.97	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	9915	0	0	18.64	-12.6	1.04	105	0	87.5	30.62	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	9919	51.04	-5.67	25.98	-5.67	1.04	61.26	1	51.05	18.28	0	0	0	0	0	0	0	0	0	0	51.05	0.0000	0.0000	0.0000	0.0000;
	9920	51.04	-5.67	25.98	-5.67	1.04	61.26	1	51.05	20	0	0	0	0	0	0	0	0	0	0	51.05	0.0000	0.0000	0.0000	0.0000;
	9923	0	0	4.77	-1.04	1.038	11.25	0	9.38	3.67	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9923	9.37	-1.04	4.77	-1.04	1.038	11.25	1	9.38	4.13	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9923	9.37	-1.04	4.77	-1.04	1.038	11.25	1	9.38	2.47	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9923	9.37	-1.04	4.77	-1.04	1.038	11.25	1	9.38	3.93	0	0	0	0	0	0	0	0	0	0	9.375	0.0000	0.0000	0.0000	0.0000;
	9926	8	-0.39	3.07	-0.39	1.036	9.6	1	8	2.73	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9926	0	0	3.07	-0.39	1.036	9.6	0	8	2.85	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	9929	0	0	0.14	-0.02	1.043	0.44	0	0.37	0.11	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	9929	1.1	-0.05	0.42	-0.05	1.043	1.32	1	1.1	0.23	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9929	1.1	-0.05	0.42	-0.05	1.043	1.32	1	1.1	0.24	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9930	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.07	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	9931	0.37	-0.02	0.14	-0.02	1.04	0.44	1	0.37	0.1	0	0	0	0	0	0	0	0	0	0	0.3667	0.0000	0.0000	0.0000	0.0000;
	9937	22	-1.08	8.45	-1.08	1.0425	26.4	1	22	8.19	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	9938	22	-1.08	8.45	-1.08	1.0405	26.4	1	22	4.87	0	0	0	0	0	0	0	0	0	0	22	0.0000	0.0000	0.0000	0.0000;
	9942	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
