function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	9943	0.4	-0.02	0.15	-0.02	1.04	0.48	1	0.4	0.13	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9945	6.5	-0.32	2.5	-0.32	1.04	7.8	1	6.5	2.44	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	9945	6.5	-0.32	2.5	-0.32	1.04	7.8	1	6.5	0.83	0	0	0	0	0	0	0	0	0	0	6.5	0.0000	0.0000	0.0000	0.0000;
	9946	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9947	0	0	0.15	-0.02	1.04	0.48	0	0.4	0.2	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	9952	80.49	17.15	17.15	-11.59	1.0105	96.6	1	80.5	19.11	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9953	0	0	17.15	-11.59	1.04	96.6	0	80.5	14.61	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9954	0	0	17.15	-11.59	1.04	96.6	0	80.5	11	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9955	80.49	17.15	17.15	-11.59	1.013	96.6	1	80.5	37.56	0	0	0	0	0	0	0	0	0	0	80.5	0.0000	0.0000	0.0000	0.0000;
	9962	10.87	-0.53	4.17	-0.53	1.043	13.04	1	10.87	3.17	0	0	0	0	0	0	0	0	0	0	10.8667	0.0000	0.0000	0.0000	0.0000;
	9962	10.87	-0.53	4.17	-0.53	1.043	13.04	1	10.87	3.56	0	0	0	0	0	0	0	0	0	0	10.8667	0.0000	0.0000	0.0000	0.0000;
	9963	10.87	-0.53	4.17	-0.53	1.043	13.04	1	10.87	3.68	0	0	0	0	0	0	0	0	0	0	10.8667	0.0000	0.0000	0.0000	0.0000;
	9967	9	-0.44	3.46	-0.44	1.04	10.8	1	9	2.9	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9967	9	-0.44	3.46	-0.44	1.04	10.8	1	9	1.68	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9970	9	3.46	3.46	-0.44	1.04	10.8	1	9	1.91	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9971	9	3.46	3.46	-0.44	1.04	10.8	1	9	2.06	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	9976	15	-0.74	5.76	-0.74	1.04	18	1	15	2.87	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	9980	18	6.91	6.91	-0.88	1.05	21.6	1	18	2.3	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	9983	2	0.77	0.77	-0.1	1.044	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9983	2	0.77	0.77	-0.1	1.044	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9983	2	0.77	0.77	-0.1	1.044	2.4	1	2	0.38	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9986	2.73	-0.13	1.05	-0.13	1.036	3.28	1	2.73	1.32	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	9986	0	0	1.05	-0.13	1.036	3.28	0	2.73	0.73	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	9987	2.73	-0.13	1.05	-0.13	1.036	3.28	1	2.73	0.72	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	9990	0	0	0.77	-0.1	1.04	2.4	0	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	9990	5	-0.25	1.92	-0.25	1.04	6	1	5	2.34	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	9993	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.46	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9994	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.12	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9996	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.28	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9996	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.43	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	9997	1.1	-0.05	0.42	-0.05	1.04	1.32	1	1.1	0.23	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	10001	8.4	-0.41	3.23	-0.41	1.044	10.08	1	8.4	2.1	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	8.4	-0.41	3.23	-0.41	1.044	10.08	1	8.4	2.59	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	0	0	3.23	-0.41	1.044	10.08	0	8.4	2.91	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	8.4	-0.41	3.23	-0.41	1.044	10.08	1	8.4	1.41	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10001	8.4	-0.41	3.23	-0.41	1.044	10.08	1	8.4	3.68	0	0	0	0	0	0	0	0	0	0	8.4	0.0000	0.0000	0.0000	0.0000;
	10005	0	0	1.15	-0.15	1.04	3.6	0	3	0.69	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10007	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	10007	0	0	1.54	-0.2	1.04	4.8	0	4	0.92	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10007	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.83	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10011	249.97	36.28	96	-12.25	1.051	300	1	250	111.07	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10012	249.97	56.92	96	-12.25	1.0559	300	1	250	114.06	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10013	249.97	56.92	96	-12.25	1.0498	300	1	250	83.05	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10014	249.97	56.92	96	-12.25	1.0517	300	1	250	114.16	0	0	0	0	0	0	0	0	0	0	250	0.0000	0.0000	0.0000	0.0000;
	10015	0.7	0.27	0.27	-0.03	1.051	0.84	1	0.7	0.14	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10015	0.7	0.27	0.27	-0.03	1.051	0.84	1	0.7	0.12	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10020	0	0	93.2	-24.4	1.04	240	0	200	99.89	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	10021	0	0	93.2	-24.4	1.0475	240	0	200	89.12	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	10026	125.98	-18.14	26.84	-18.14	1.045	151.2	1	126	14.05	0	0	0	0	0	0	0	0	0	0	126	0.0000	0.0000	0.0000	0.0000;
	10030	11.5	2.44	2.45	-1.66	1.0505	13.8	1	11.5	2.41	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	10034	3.4	-0.17	1.31	-0.17	1.02	4.08	1	3.4	0.73	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	10041	32.1	13.86	16.34	-3.56	1.052	38.52	1	32.1	13.02	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	10041	32.1	13.86	16.34	-3.56	1.052	38.52	1	32.1	15.51	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	10044	0	0	1.15	-0.15	1.04	3.6	0	3	0.5	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10051	5	-0.25	1.92	-0.25	1.0285	6	1	5	2.12	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	10052	5	-0.25	1.92	-0.25	1.0285	6	1	5	1.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	10055	0	0	3.45	-2.33	1.04	19.44	0	16.2	2.5	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	10057	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.14	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	10057	3.4	-0.17	1.31	-0.17	1.04	4.08	1	3.4	0.58	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	10057	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.04	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	10057	0.33	-0.02	0.13	-0.02	1.04	0.4	1	0.33	0.06	0	0	0	0	0	0	0	0	0	0	0.3333	0.0000	0.0000	0.0000	0.0000;
	10057	0.5	-0.02	0.19	-0.02	1.04	0.6	1	0.5	0.05	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10057	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10057	0	0	0.21	-0.03	1.04	0.66	0	0.55	0.07	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	10057	0.55	-0.03	0.21	-0.03	1.04	0.66	1	0.55	0.15	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	10057	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.08	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10057	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.35	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10060	1.7	0.65	0.65	-0.08	1.04	2.04	1	1.7	0.79	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	10061	1.7	0.65	0.65	-0.08	1.04	2.04	1	1.7	0.3	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	10064	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.13	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10067	3	-0.05	1.15	-0.15	1.028	3.6	1	3	1.3	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10067	3	-0.05	1.15	-0.15	1.028	3.6	1	3	0.6	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	10071	21.6	-2.64	10.07	-2.64	1.038	25.92	1	21.6	9.17	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	10071	0	0	0.98	-0.26	1.038	2.52	0	2.1	0.34	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	10074	34.5	-4.97	7.35	-4.97	1.04	41.4	1	34.5	5.01	0	0	0	0	0	0	0	0	0	0	34.5	0.0000	0.0000	0.0000	0.0000;
	10077	6.9	-0.34	2.65	-0.34	1.04	8.28	1	6.9	2.64	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	10078	6.9	-0.34	2.65	-0.34	1.04	8.28	1	6.9	1.32	0	0	0	0	0	0	0	0	0	0	6.9	0.0000	0.0000	0.0000	0.0000;
	10081	0	0	0.25	-0.03	1.04	0.78	0	0.65	0.29	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	10081	0.65	-0.03	0.25	-0.03	1.04	0.78	1	0.65	0.32	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	10081	3.6	-0.18	1.38	-0.18	1.04	4.32	1	3.6	0.7	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	10085	0	0	305.28	-79.92	1.0447	786.12	0	655.1	70.59	0	0	0	0	0	0	0	0	0	0	655.1	0.0000	0.0000	0.0000	0.0000;
	10089	11	-0.54	4.22	-0.54	1.04	13.2	1	11	4.56	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	10089	11	-0.54	4.22	-0.54	1.04	13.2	1	11	1.96	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	10092	0	0	1.93	-0.42	1.04	4.56	0	3.8	0.51	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	10096	111.98	23.86	23.86	-16.13	1.0525	134.4	1	112	18.02	0	0	0	0	0	0	0	0	0	0	112	0.0000	0.0000	0.0000	0.0000;
	10100	37.49	-5.4	7.99	-5.4	1.029	45	1	37.5	18.01	0	0	0	0	0	0	0	0	0	0	37.5	0.0000	0.0000	0.0000	0.0000;
	10103	12.6	-0.62	4.84	-0.62	1.022	15.12	1	12.6	4.4	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	10103	0	0	0.19	-0.02	1.022	0.6	0	0.5	0.22	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10104	0.5	-0.02	0.19	-0.02	1.02	0.6	1	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	10109	26.9	0.18	13.69	-2.99	1.0585	32.28	1	26.9	5.82	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	10112	1.2	0	0	0	1.04	1.44	1	1.2	0.47	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	10112	1.8	0	0	0	1.04	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	10112	0	0	0	0	1.04	2.4	0	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	10112	2.7	0	0	0	1.04	3.24	1	2.7	0.99	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	10114	44.09	-4.9	22.45	-4.9	1.04	52.92	1	44.1	14.75	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	10114	44.09	-4.9	22.45	-4.9	1.04	52.92	1	44.1	6.47	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	10117	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.22	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10118	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.27	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10120	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.26	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10121	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.18	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10123	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10124	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	10129	4	-0.2	1.54	-0.2	1.04	4.8	1	4	1.38	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	10131	5	-0.25	1.92	-0.25	1.04	6	1	5	2.23	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	10134	4.13	-0.2	1.59	-0.2	1.04	4.96	1	4.13	0.73	0	0	0	0	0	0	0	0	0	0	4.1333	0.0000	0.0000	0.0000	0.0000;
	10134	4.13	-0.2	1.59	-0.2	1.04	4.96	1	4.13	0.83	0	0	0	0	0	0	0	0	0	0	4.1333	0.0000	0.0000	0.0000	0.0000;
	10135	0	0	1.59	-0.2	1.04	4.96	0	4.13	0.86	0	0	0	0	0	0	0	0	0	0	4.1333	0.0000	0.0000	0.0000	0.0000;
	10139	25	-1.05	9.6	-1.22	1.04	30	1	25	4.25	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	10143	21	-1.03	8.06	-1.03	1.045	25.2	1	21	3.54	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	10146	5.7	-0.28	2.19	-0.28	1.038	6.84	1	5.7	2.31	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	10146	5.7	-0.28	2.19	-0.28	1.038	6.84	1	5.7	1.5	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	10148	0	0	0.73	-0.09	1.04	2.28	0	1.9	0.58	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	10148	1.9	-0.09	0.73	-0.09	1.04	2.28	1	1.9	0.87	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	10148	0	0	0.73	-0.09	1.04	2.28	0	1.9	0.84	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	10152	3.8	-0.19	1.46	-0.19	1.0375	4.56	1	3.8	0.61	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	10156	106.49	-15.34	22.68	-15.34	1.038	127.8	1	106.5	38.59	0	0	0	0	0	0	0	0	0	0	106.5	0.0000	0.0000	0.0000	0.0000;
	10158	1.1	-0.13	0.51	-0.13	1.04	1.32	1	1.1	0.14	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.24	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.34	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.37	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.46	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10158	1.12	-0.14	0.52	-0.14	1.04	1.34	1	1.12	0.21	0	0	0	0	0	0	0	0	0	0	1.12	0.0000	0.0000	0.0000	0.0000;
	10160	0	0	3.78	-0.48	1.0425	11.8	0	9.83	4.2	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	0	0	3.78	-0.48	1.0425	11.8	0	9.83	2.01	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	9.83	-0.48	3.78	-0.48	1.0425	11.8	1	9.83	3.01	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	9.83	-0.48	3.78	-0.48	1.0425	11.8	1	9.83	2.45	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	9.83	-0.48	3.78	-0.48	1.0425	11.8	1	9.83	2.03	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	10160	0	0	3.78	-0.48	1.0425	11.8	0	9.83	1.09	0	0	0	0	0	0	0	0	0	0	9.8333	0.0000	0.0000	0.0000	0.0000;
	11401	1169.84	427.63	430.56	-95.94	1.0111	1404	1	1170	464.87	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	11402	1169.84	427.63	430.56	-95.94	1.0099	1404	1	1170	273.76	0	0	0	0	0	0	0	0	0	0	1170	0.0000	0.0000	0.0000	0.0000;
	11407	0	0	0	0	1.04	9	0	7.5	3.17	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11408	1	0	0	0	1.008	1.2	1	1	0.19	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11411	0	0	0	0	1.04	12	0	10	3.29	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	11414	1.1	0	0	0	1.04	1.32	1	1.1	0.46	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11415	0	0	0	0	1.04	1.68	0	1.4	0.18	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11417	1.4	0	0	0	1.04	1.68	1	1.4	0.28	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11418	5	0	0	0	1.04	6	1	5	1.74	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11423	163.18	-13.62	76.05	-19.91	1.0425	195.84	1	163.2	57.46	0	0	0	0	0	0	0	0	0	0	163.2	0.0000	0.0000	0.0000	0.0000;
	11430	80.99	25.37	41.23	-8.99	1.046	97.2	1	81	24.25	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	11431	80.99	21.21	41.23	-8.99	1.046	97.2	1	81	13.99	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	11432	80.99	19.11	41.23	-8.99	1.046	97.2	1	81	17.87	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	11435	0	0	7.64	-1.67	1.04	18	0	15	3.87	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	11435	0	0	7.64	-1.67	1.04	18	0	15	3.85	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	11438	0	0	1.53	-0.33	1.04	3.6	0	3	0.98	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11439	0	0	2.55	-0.55	1.04	6	0	5	0.89	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11444	7.5	0	0	0	1.04	9	1	7.5	1.12	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11444	0	0	0	0	1.04	1.8	0	1.5	0.29	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11445	1.1	0	0	0	1.04	1.32	1	1.1	0.53	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11445	0	0	0	0	1.04	0.3	0	0.25	0.11	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11446	0	0	0	0	1.04	0.3	0	0.25	0.12	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11446	0.25	0	0	0	1.04	0.3	1	0.25	0.05	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11447	0	0	0	0	1.04	0.3	0	0.25	0.08	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11447	0.25	0	0	0	1.04	0.3	1	0.25	0.09	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11448	0.25	0	0	0	1.04	0.3	1	0.25	0.11	0	0	0	0	0	0	0	0	0	0	0.25	0.0000	0.0000	0.0000	0.0000;
	11451	5	0	0	0	1.04	6	1	5	1.74	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11453	38.39	9.46	19.55	-4.26	1.035	46.08	1	38.4	10.47	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	11453	38.39	9.46	19.55	-4.26	1.035	46.08	1	38.4	13.16	0	0	0	0	0	0	0	0	0	0	38.4	0.0000	0.0000	0.0000	0.0000;
	11456	0	0	4.02	-0.88	1.04	9.48	0	7.9	1.84	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	11457	0	0	4.02	-0.88	1.04	9.48	0	7.9	1.25	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	11461	0	0	2.6	-0.57	1.04	6.12	0	5.1	2.47	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	11461	0	0	2.6	-0.57	1.04	6.12	0	5.1	1.6	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	11464	2.6	0	0	0	1.04	3.12	1	2.6	0.37	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	11464	2.5	0	0	0	1.04	3	1	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	11468	47.89	24.38	24.38	-5.32	1.0755	57.48	1	47.9	12.93	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11468	47.89	24.38	24.38	-5.32	1.0755	57.48	1	47.9	18.16	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11469	47.89	24.37	24.38	-5.32	1.0855	57.48	1	47.9	6.56	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11469	47.89	24.37	24.38	-5.32	1.0855	57.48	1	47.9	6.23	0	0	0	0	0	0	0	0	0	0	47.9	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	0.9	0	0.75	0.29	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	0.9	0	0.75	0.31	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	2.46	0	2.05	0.75	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11472	0	0	0	0	1.04	2.46	0	2.05	0.75	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11472	3.1	0	0	0	1.04	3.72	1	3.1	0.87	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	11472	4.3	0	0	0	1.04	5.16	1	4.3	1.84	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	11475	0	0	7.33	-1.6	1.04	17.28	0	14.4	4.24	0	0	0	0	0	0	0	0	0	0	14.4	0.0000	0.0000	0.0000	0.0000;
	11475	0	0	7.33	-1.6	1.04	17.28	0	14.4	1.5	0	0	0	0	0	0	0	0	0	0	14.4	0.0000	0.0000	0.0000	0.0000;
	11478	33.75	17.18	17.18	-3.75	1.0445	40.5	1	33.75	14.77	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11478	33.75	17.18	17.18	-3.75	1.0445	40.5	1	33.75	6.36	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11479	33.75	17.18	17.18	-3.75	1.042	40.5	1	33.75	11.56	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11479	33.75	17.18	17.18	-3.75	1.042	40.5	1	33.75	7.64	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	11486	113.03	-8.17	57.54	-12.55	1.038	135.66	1	113.05	54.78	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11487	113.03	-12.55	57.54	-12.55	1.038	135.66	1	113.05	44.18	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11488	113.03	-10.37	57.54	-12.55	1.038	135.66	1	113.05	49.18	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11489	113.03	-12.55	57.54	-12.55	1.038	135.66	1	113.05	34.39	0	0	0	0	0	0	0	0	0	0	113.05	0.0000	0.0000	0.0000	0.0000;
	11493	100.82	32.04	51.32	-11.19	1.009	121	1	100.83	14.43	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11494	100.82	28.91	51.32	-11.19	1.009	121	1	100.83	13.41	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11495	100.82	33.17	51.32	-11.19	1.009	121	1	100.83	18.81	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11496	100.82	32.23	51.32	-11.19	1.009	121	1	100.83	36	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11497	100.82	24.77	51.32	-11.19	1.009	121	1	100.83	20.83	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11498	100.82	38.25	51.32	-11.19	1.009	121	1	100.83	13.39	0	0	0	0	0	0	0	0	0	0	100.8333	0.0000	0.0000	0.0000	0.0000;
	11502	0	0	0	0	1.04	2.4	0	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11503	1.9	0	0	0	1.04	2.28	1	1.9	0.69	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	11504	0	0	0	0	1.04	1.56	0	1.3	0.49	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11508	41.79	15.84	19.48	-5.1	1.0495	50.16	1	41.8	15.64	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	11512	0	0	8.39	-2.2	1.04	21.6	0	18	4.15	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	11514	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.28	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11514	2	0.93	0.93	-0.24	1.04	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11514	0	0	0.93	-0.24	1.04	2.4	0	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11517	115.18	52.36	53.68	-14.05	1.0122	138.24	1	115.2	46.69	0	0	0	0	0	0	0	0	0	0	115.2	0.0000	0.0000	0.0000	0.0000;
	11518	1.2	-0.1	0.56	-0.15	1.008	1.44	1	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11522	4.1	0	0	0	1.012	4.92	1	4.1	0.93	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11523	1.3	0	0	0	1.012	1.56	1	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11526	71.19	36.24	36.24	-7.9	1.045	85.44	1	71.2	34.79	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	11532	1	0	0	0	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11533	1.4	0	0	0	1.04	1.68	1	1.4	0.38	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11535	3.5	0	0	0	1.04	4.2	1	3.5	1.55	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11538	3	0	0	0	1.04	3.6	1	3	0.9	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11538	16	0	0	0	1.04	19.2	1	16	6.13	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	11541	7.9	0	0	0	1.04	9.48	1	7.9	1.29	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	11541	3	0	0	0	1.04	3.6	1	3	0.82	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11542	2	0	0	0	1.04	2.4	1	2	0.94	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11548	1290.52	176.59	474.98	-105.84	1.0467	1548.84	1	1290.7	333.91	0	0	0	0	0	0	0	0	0	0	1290.7	0.0000	0.0000	0.0000	0.0000;
	11555	0	0	0	0	1.04	3.12	0	2.6	1.14	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	11555	1.3	0	0	0	1.04	1.56	1	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11556	0.5	0	0	0	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11556	0.5	0	0	0	1.04	0.6	1	0.5	0.06	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11557	0.5	0	0	0	1.04	0.6	1	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11557	0.5	0	0	0	1.04	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11558	0.3	0	0	0	1.04	0.36	1	0.3	0.08	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11559	0.3	0	0	0	1.04	0.36	1	0.3	0.07	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11559	0.3	0	0	0	1.04	0.36	1	0.3	0.03	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11560	0	0	0	0	1.04	0.36	0	0.3	0.14	0	0	0	0	0	0	0	0	0	0	0.3	0.0000	0.0000	0.0000	0.0000;
	11563	1.2	0	0	0	1.04	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11563	0	0	0	0	1.04	2.04	0	1.7	0.53	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11563	0	0	0	0	1.04	2.88	0	2.4	1.05	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	11563	3.8	0	0	0	1.04	4.56	1	3.8	1.42	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	11570	549.92	61.81	202.4	-45.1	1.0651	660	1	550	256.04	0	0	0	0	0	0	0	0	0	0	550	0.0000	0.0000	0.0000	0.0000;
	11576	26.6	9.63	13.54	-2.95	1.0205	31.92	1	26.6	6.72	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11576	26.6	9.63	13.54	-2.95	1.0205	31.92	1	26.6	6.67	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11577	26.6	10.86	13.54	-2.95	1.0205	31.92	1	26.6	11.09	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11577	26.6	10.86	13.54	-2.95	1.0205	31.92	1	26.6	3.96	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11578	26.6	12.27	13.54	-2.95	1.0205	31.92	1	26.6	11.19	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11578	26.6	12.27	13.54	-2.95	1.0205	31.92	1	26.6	12.98	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	11579	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.17	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11582	8	0	0	0	1.04	9.6	1	8	2.58	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	11583	0	0	0	0	1.04	0.24	0	0.2	0.09	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	11584	1	0	0	0	1.04	1.2	1	1	0.19	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11588	52.99	24.7	24.7	-6.47	1.041	63.6	1	53	20	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11588	52.99	24.7	24.7	-6.47	1.041	63.6	1	53	17.11	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11588	52.99	24.7	24.7	-6.47	1.041	63.6	1	53	18.78	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11588	52.99	24.7	24.7	-6.47	1.041	63.6	1	53	12.86	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11596	0	0	0	0	1.04	4.2	0	3.5	1.3	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11597	1.8	0	0	0	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	11598	2.1	0	0	0	1.04	2.52	1	2.1	0.87	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	11602	0	0	0	0	1.04	0.6	0	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0.5	0	0	0	1.04	0.6	1	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0.5	0	0	0	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	11602	0	0	0	0	1.04	1.44	0	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11602	10.1	0	0	0	1.04	12.12	1	10.1	1.9	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	11609	191.47	29.11	97.47	-21.26	1.045	229.8	1	191.5	27.13	0	0	0	0	0	0	0	0	0	0	191.5	0.0000	0.0000	0.0000	0.0000;
	11610	191.47	38.75	97.47	-21.26	1.045	229.8	1	191.5	94.15	0	0	0	0	0	0	0	0	0	0	191.5	0.0000	0.0000	0.0000	0.0000;
	11616	205.25	70.1	104.48	-22.79	1.0566	246.33	1	205.28	66.24	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11617	205.25	23.48	104.48	-22.79	1.054	246.33	1	205.28	47.69	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11618	205.25	33.82	104.48	-22.79	1.054	246.33	1	205.28	81.21	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11619	205.25	70.1	104.48	-22.79	1.0557	246.33	1	205.28	96.87	0	0	0	0	0	0	0	0	0	0	205.275	0.0000	0.0000	0.0000	0.0000;
	11622	1.5	0	0	0	1.04	1.8	1	1.5	0.28	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11622	2.05	0	0	0	1.04	2.46	1	2.05	0.28	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11622	2.05	0	0	0	1.04	2.46	1	2.05	0.21	0	0	0	0	0	0	0	0	0	0	2.05	0.0000	0.0000	0.0000	0.0000;
	11626	67.24	34.23	34.23	-7.46	1.0625	80.7	1	67.25	31.43	0	0	0	0	0	0	0	0	0	0	67.25	0.0000	0.0000	0.0000	0.0000;
	11627	67.24	34.23	34.23	-7.46	1.06	80.7	1	67.25	32.74	0	0	0	0	0	0	0	0	0	0	67.25	0.0000	0.0000	0.0000	0.0000;
	11631	46.33	23.58	23.58	-5.14	1.065	55.6	1	46.33	5.84	0	0	0	0	0	0	0	0	0	0	46.3333	0.0000	0.0000	0.0000	0.0000;
	11631	46.33	23.58	23.58	-5.14	1.065	55.6	1	46.33	18.08	0	0	0	0	0	0	0	0	0	0	46.3333	0.0000	0.0000	0.0000	0.0000;
	11632	46.33	23.58	23.58	-5.14	1.06	55.6	1	46.33	23.09	0	0	0	0	0	0	0	0	0	0	46.3333	0.0000	0.0000	0.0000	0.0000;
	11636	1.2	0	0	0	1.04	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11637	1.5	0	0	0	1.04	1.8	1	1.5	0.16	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11639	2.5	0	0	0	1.04	3	1	2.5	1.17	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	11643	27	12.58	12.58	-3.29	1.009	32.4	1	27	5.24	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	11645	6.3	0	0	0	1.04	7.56	1	6.3	1.31	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	11647	1	0	0	0	1.04	1.2	1	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11647	1	0	0	0	1.04	1.2	1	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11647	1	0	0	0	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11647	1.3	0	0	0	1.04	1.56	1	1.3	0.49	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11647	1.7	0	0	0	1.04	2.04	1	1.7	0.71	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11647	1.7	0	0	0	1.04	2.04	1	1.7	0.34	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11649	85.32	10.97	43.43	-9.47	1.043	102.4	1	85.33	42.56	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.32	10.97	43.43	-9.47	1.043	102.4	1	85.33	23	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.32	10.97	43.43	-9.47	1.043	102.4	1	85.33	11.46	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.32	10.97	43.43	-9.47	1.043	102.4	1	85.33	28.21	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.32	10.97	43.43	-9.47	1.043	102.4	1	85.33	36.73	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11649	85.32	10.97	43.43	-9.47	1.043	102.4	1	85.33	41.99	0	0	0	0	0	0	0	0	0	0	85.3333	0.0000	0.0000	0.0000	0.0000;
	11652	0	0	3.97	-0.87	1.04	9.36	0	7.8	3.1	0	0	0	0	0	0	0	0	0	0	7.8	0.0000	0.0000	0.0000	0.0000;
	11655	0	0	0	0	1.04	3.36	0	2.8	0.61	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	11656	7	0	0	0	1.04	8.4	1	7	1.06	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	11659	52.99	6.62	24.7	-6.47	1.041	63.6	1	53	17.26	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11663	51.39	-5.71	26.16	-5.71	1.0085	61.68	1	51.4	8.35	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11664	51.39	-0.22	26.16	-5.71	1.0045	61.68	1	51.4	21.64	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11665	51.39	-5.71	26.16	-5.71	1.0085	61.68	1	51.4	10.22	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11666	51.39	-5.71	26.16	-5.71	1.0085	61.68	1	51.4	14.39	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11667	51.39	-0.19	26.16	-5.71	1.0045	61.68	1	51.4	15.86	0	0	0	0	0	0	0	0	0	0	51.4	0.0000	0.0000	0.0000	0.0000;
	11670	1.5	0	0	0	1.04	1.8	1	1.5	0.42	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11670	2.9	0	0	0	1.04	3.48	1	2.9	0.79	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	11670	4.1	0	0	0	1.04	4.92	1	4.1	0.69	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11671	1	0	0	0	1.04	1.2	1	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11672	1.4	0	0	0	1.04	1.68	1	1.4	0.67	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11676	36.87	-4.5	17.19	-4.5	1.04	44.26	1	36.88	6.63	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11676	36.87	-4.5	17.19	-4.5	1.04	44.26	1	36.88	15.81	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11677	36.87	-4.5	17.19	-4.5	1.0435	44.26	1	36.88	4.14	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11677	36.87	-4.5	17.19	-4.5	1.0435	44.26	1	36.88	18.06	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11677	36.87	-4.5	17.19	-4.5	1.0435	44.26	1	36.88	11.32	0	0	0	0	0	0	0	0	0	0	36.88	0.0000	0.0000	0.0000	0.0000;
	11685	41.89	-4.65	21.33	-4.65	1.04	50.28	1	41.9	6.45	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	11686	0	0	21.33	-4.65	1.04	50.28	0	41.9	5.4	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	11695	70.19	22.14	35.73	-7.79	1.051	84.24	1	70.2	33.44	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11696	70.19	21.14	35.73	-7.79	1.051	84.24	1	70.2	23.21	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11697	70.19	22.88	35.73	-7.79	1.051	84.24	1	70.2	21.3	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11698	70.19	17.99	35.73	-7.79	1.051	84.24	1	70.2	13.35	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11699	70.19	22	35.73	-7.79	1.051	84.24	1	70.2	32.21	0	0	0	0	0	0	0	0	0	0	70.2	0.0000	0.0000	0.0000	0.0000;
	11703	8	0	0	0	1.04	9.6	1	8	1.28	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	11706	0	0	0	0	1.04	2.64	0	2.2	0.62	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	11706	2.3	0	0	0	1.04	2.76	1	2.3	1.14	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	11706	0	0	0	0	1.04	2.76	0	2.3	0.7	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	11708	0	0	0	0	1.04	2.82	0	2.35	0.26	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	11708	0	0	0	0	1.04	2.82	0	2.35	0.39	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	11708	0	0	0	0	1.04	3.24	0	2.7	0.35	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	11708	3	0	0	0	1.04	3.6	1	3	1.25	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11714	225.9	43.28	115	-25.08	1.028	271.12	1	225.93	53.24	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11715	225.9	32.04	115	-25.08	1.0449	271.12	1	225.93	98.07	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11716	225.9	39.98	115	-25.08	1.046	271.12	1	225.93	31	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11717	225.9	32.04	115	-25.08	1.0275	271.12	1	225.93	49.18	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11718	225.9	32.04	115	-25.08	1.0267	271.12	1	225.93	94.14	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11719	225.9	39.45	115	-25.08	1.046	271.12	1	225.93	39.86	0	0	0	0	0	0	0	0	0	0	225.9333	0.0000	0.0000	0.0000	0.0000;
	11722	68.19	34.71	34.71	-7.57	1.041	81.84	1	68.2	31.21	0	0	0	0	0	0	0	0	0	0	68.2	0.0000	0.0000	0.0000	0.0000;
	11726	1.5	0	0	0	1.04	1.8	1	1.5	0.27	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11726	10	0	0	0	1.04	12	1	10	1.6	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	11729	3	0	0	0	1.04	3.6	1	3	1.27	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11730	3	0	0	0	1.04	3.6	1	3	0.63	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	11733	1.8	0	0	0	1.04	2.16	1	1.8	0.2	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	11733	0	0	0	0	1.04	4.32	0	3.6	1.75	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	11736	0	0	2.7	-0.59	1.04	6.36	0	5.3	2.07	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	11737	0	0	2.7	-0.59	1.04	6.36	0	5.3	0.98	0	0	0	0	0	0	0	0	0	0	5.3	0.0000	0.0000	0.0000	0.0000;
	11741	0	0	0	0	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11742	0	0	0	0	1.04	1.56	0	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	11744	5.5	0	0	0	1.04	6.6	1	5.5	2.34	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.49	30.79	30.79	-6.72	1.0395	72.6	1	60.5	20.81	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.49	30.79	30.79	-6.72	1.0395	72.6	1	60.5	12.37	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.49	30.79	30.79	-6.72	1.0395	72.6	1	60.5	13.97	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11747	60.49	30.79	30.79	-6.72	1.0395	72.6	1	60.5	26.71	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	11752	0	0	8.62	-2.26	1.04	22.2	0	18.5	1.99	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	11757	83.59	42.55	42.55	-9.28	1.0285	100.32	1	83.6	11.67	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11758	83.59	42.55	42.55	-9.28	1.0285	100.32	1	83.6	32.4	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11759	83.59	42.55	42.55	-9.28	1.0285	100.32	1	83.6	20.6	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11760	83.59	42.55	42.55	-9.28	1.0285	100.32	1	83.6	31.58	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11761	83.59	42.55	42.55	-9.28	1.0285	100.32	1	83.6	36.3	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11762	83.59	42.55	42.55	-9.28	1.0285	100.32	1	83.6	24.8	0	0	0	0	0	0	0	0	0	0	83.6	0.0000	0.0000	0.0000	0.0000;
	11765	0	0	9.47	-2.06	1.04	22.32	0	18.6	7.78	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11768	4.1	0	0	0	1.04	4.92	1	4.1	0.65	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11768	2.2	0	0	0	1.04	2.64	1	2.2	0.94	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	11769	0	0	0	0	1.04	1.68	0	1.4	0.68	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	11775	0	0	152.1	-39.82	1.0441	391.68	0	326.4	128.78	0	0	0	0	0	0	0	0	0	0	326.4	0.0000	0.0000	0.0000	0.0000;
	11776	0	0	152.1	-39.82	1.0441	391.68	0	326.4	159.59	0	0	0	0	0	0	0	0	0	0	326.4	0.0000	0.0000	0.0000	0.0000;
	11780	41.49	21.12	21.12	-4.61	1.055	49.8	1	41.5	4.85	0	0	0	0	0	0	0	0	0	0	41.5	0.0000	0.0000	0.0000	0.0000;
	11780	41.49	21.12	21.12	-4.61	1.055	49.8	1	41.5	4.19	0	0	0	0	0	0	0	0	0	0	41.5	0.0000	0.0000	0.0000	0.0000;
	11783	7.5	0	0	0	1.04	9	1	7.5	3.43	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11786	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	0.68	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11786	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	1.98	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11787	4.1	1.57	1.57	-0.2	1.04	4.92	1	4.1	1.46	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	11787	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.24	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11788	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.29	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11788	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11789	0.6	0.23	0.23	-0.03	1.05	0.72	1	0.6	0.25	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	11793	0	0	2.24	-0.49	1.04	5.28	0	4.4	1.27	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	11794	0	0	3.16	-0.69	1.04	7.44	0	6.2	3.09	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	11797	96.09	-4.18	48.91	-10.67	1.037	115.32	1	96.1	28.03	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11797	96.09	-4.18	48.91	-10.67	1.037	115.32	1	96.1	12.76	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11797	96.09	-4.18	48.91	-10.67	1.037	115.32	1	96.1	28.41	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11797	96.09	-4.18	48.91	-10.67	1.037	115.32	1	96.1	23.52	0	0	0	0	0	0	0	0	0	0	96.1	0.0000	0.0000	0.0000	0.0000;
	11800	4.2	0	0	0	1.04	5.04	1	4.2	1.3	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	11800	0	0	0	0	1.04	2.16	0	1.8	0.73	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	11805	0	0	112.91	-29.56	1.038	290.76	0	242.3	61.49	0	0	0	0	0	0	0	0	0	0	242.3	0.0000	0.0000	0.0000	0.0000;
	11811	0	0	132.81	-34.77	1.045	342	0	285	28.52	0	0	0	0	0	0	0	0	0	0	285	0.0000	0.0000	0.0000	0.0000;
	11819	150.98	30.96	57.98	-7.4	1.0335	181.2	1	151	30.16	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	11820	150.98	13.73	57.98	-7.4	1.0368	181.2	1	151	56.83	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	11821	150.98	40.44	57.98	-7.4	1.0335	181.2	1	151	71.71	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	11824	0	0	0	0	1.04	13.68	0	11.4	3.15	0	0	0	0	0	0	0	0	0	0	11.4	0.0000	0.0000	0.0000	0.0000;
	11827	0	0	12.36	-3.24	1.0415	31.84	0	26.53	5.34	0	0	0	0	0	0	0	0	0	0	26.5333	0.0000	0.0000	0.0000	0.0000;
	11827	26.53	-3.24	12.36	-3.24	1.0415	31.84	1	26.53	12.19	0	0	0	0	0	0	0	0	0	0	26.5333	0.0000	0.0000	0.0000	0.0000;
	11827	26.53	-3.24	12.36	-3.24	1.0415	31.84	1	26.53	11.98	0	0	0	0	0	0	0	0	0	0	26.5333	0.0000	0.0000	0.0000	0.0000;
	11831	27	-3	13.74	-3	1.036	32.4	1	27	7.55	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	11834	0	0	4.84	-1.05	1.04	11.4	0	9.5	1.94	0	0	0	0	0	0	0	0	0	0	9.5	0.0000	0.0000	0.0000	0.0000;
	11834	0	0	0.51	-0.11	1.04	1.2	0	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11837	5	0	0	0	1.04	6	1	5	1.41	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	11844	112.78	24.7	57.42	-12.52	1.048	135.36	1	112.8	38.59	0	0	0	0	0	0	0	0	0	0	112.8	0.0000	0.0000	0.0000	0.0000;
	11847	52.99	26.98	26.98	-5.88	1.0395	63.6	1	53	18.01	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11847	52.99	26.98	26.98	-5.88	1.0395	63.6	1	53	19.91	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11847	52.99	26.98	26.98	-5.88	1.0395	63.6	1	53	20.46	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	11851	0	0	3.05	-0.67	1.04	7.2	0	6	0.83	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	11853	1.2	0	0	0	1.04	1.44	1	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11853	4	0	0	0	1.04	4.8	1	4	0.86	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	11856	115.18	40.01	53.68	-14.05	1.0675	138.24	1	115.2	30.53	0	0	0	0	0	0	0	0	0	0	115.2	0.0000	0.0000	0.0000	0.0000;
	11861	143.38	52.23	72.99	-15.92	1.054	172.08	1	143.4	20.93	0	0	0	0	0	0	0	0	0	0	143.4	0.0000	0.0000	0.0000	0.0000;
	11862	143.38	44.59	72.99	-15.92	1.054	172.08	1	143.4	23.65	0	0	0	0	0	0	0	0	0	0	143.4	0.0000	0.0000	0.0000	0.0000;
	11863	143.38	52.55	72.99	-15.92	1.054	172.08	1	143.4	49.39	0	0	0	0	0	0	0	0	0	0	143.4	0.0000	0.0000	0.0000	0.0000;
	11864	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.37	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11865	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.21	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11869	33.6	4.88	15.66	-4.1	1.039	40.32	1	33.6	9.32	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	11869	33.6	4.88	15.66	-4.1	1.039	40.32	1	33.6	11.14	0	0	0	0	0	0	0	0	0	0	33.6	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.74	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11873	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.3	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11876	1.9	0	0	0	1.04	2.28	1	1.9	0.61	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	11877	4.9	0	0	0	1.04	5.88	1	4.9	2.07	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	11880	12	0	0	0	1.04	14.4	1	12	3.4	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	11883	251.3	35.56	127.93	-27.9	1.0585	301.6	1	251.33	50.75	0	0	0	0	0	0	0	0	0	0	251.3333	0.0000	0.0000	0.0000	0.0000;
	11884	0	0	127.93	-27.9	1.044	301.6	0	251.33	54.15	0	0	0	0	0	0	0	0	0	0	251.3333	0.0000	0.0000	0.0000	0.0000;
	11885	251.3	36.07	127.93	-27.9	1.0562	301.6	1	251.33	109.19	0	0	0	0	0	0	0	0	0	0	251.3333	0.0000	0.0000	0.0000	0.0000;
	11891	115.58	33.38	58.84	-12.83	1.051	138.72	1	115.6	29.41	0	0	0	0	0	0	0	0	0	0	115.6	0.0000	0.0000	0.0000	0.0000;
	11892	115.58	48.62	58.84	-12.83	1.051	138.72	1	115.6	18.75	0	0	0	0	0	0	0	0	0	0	115.6	0.0000	0.0000	0.0000	0.0000;
	11895	1	0	0	0	1.04	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11895	2	0	0	0	1.04	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	11895	2.4	0	0	0	1.04	2.88	1	2.4	0.34	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	11895	2.7	0	0	0	1.04	3.24	1	2.7	0.46	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	11898	0	0	307.42	-80.48	1.035	791.64	0	659.7	164.22	0	0	0	0	0	0	0	0	0	0	659.7	0.0000	0.0000	0.0000	0.0000;
	11900	1.7	0	0	0	1.04	2.04	1	1.7	0.51	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	11900	2.3	0	0	0	1.04	2.76	1	2.3	0.41	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	11900	2.7	0	0	0	1.04	3.24	1	2.7	0.77	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	11903	74.99	32.81	38.17	-8.33	1.0765	90	1	75	32.5	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	11904	74.99	38.17	38.17	-8.33	1.074	90	1	75	28.36	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	11905	74.99	28.66	38.17	-8.33	1.0765	90	1	75	32.14	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	11909	233.43	31.77	118.83	-25.91	1.0525	280.16	1	233.47	56.22	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11910	233.43	31.77	118.83	-25.91	1.0565	280.16	1	233.47	112.86	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11911	233.43	31.77	118.83	-25.91	1.0528	280.16	1	233.47	63.52	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11912	233.43	31.77	118.83	-25.91	1.053	280.16	1	233.47	62.27	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11913	233.43	31.77	118.83	-25.91	1.0544	280.16	1	233.47	61.04	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11914	233.43	31.77	118.83	-25.91	1.0545	280.16	1	233.47	54.86	0	0	0	0	0	0	0	0	0	0	233.4667	0.0000	0.0000	0.0000	0.0000;
	11918	0	0	8.67	-2.27	1.04	22.32	0	18.6	6.03	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11920	0	0	8.67	-2.27	1.04	22.32	0	18.6	4.5	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11921	0	0	8.67	-2.27	1.04	22.32	0	18.6	5.21	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	11925	1	0	0	0	1.04	1.2	1	1	0.14	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	11925	0	0	0	0	1.04	7.92	0	6.6	2.74	0	0	0	0	0	0	0	0	0	0	6.6	0.0000	0.0000	0.0000	0.0000;
	11928	3.7	0	0	0	1.04	4.44	1	3.7	0.93	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	11928	1.2	0	0	0	1.04	1.44	1	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11929	1.2	0	0	0	1.04	1.44	1	1.2	0.49	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	11929	1.1	0	0	0	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11932	1.5	-0.22	0.32	-0.22	1.038	1.8	1	1.5	0.39	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	11932	7.5	-1.08	1.6	-1.08	1.038	9	1	7.5	1.71	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	11936	37.13	17.31	17.31	-4.53	1.0265	44.57	1	37.14	12.2	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11936	37.13	17.31	17.31	-4.53	1.0265	44.57	1	37.14	18.13	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11937	37.13	17.31	17.31	-4.53	1.0265	44.57	1	37.14	7.89	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11937	37.13	17.31	17.31	-4.53	1.0265	44.57	1	37.14	4.27	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11938	37.13	17.31	17.31	-4.53	1.0265	44.57	1	37.14	5.69	0	0	0	0	0	0	0	0	0	0	37.14	0.0000	0.0000	0.0000	0.0000;
	11942	162.33	-18.02	82.64	-18.02	1.0109	194.82	1	162.35	38.19	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11943	162.33	-5.74	82.64	-18.02	1.018	194.82	1	162.35	22.5	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11944	162.33	-4.29	82.64	-18.02	1.018	194.82	1	162.35	46.56	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11945	162.33	-0.61	82.64	-18.02	1.018	194.82	1	162.35	28.43	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11946	162.33	-8.13	82.64	-18.02	1.018	194.82	1	162.35	73.63	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11947	162.33	-4.72	82.64	-18.02	1.018	194.82	1	162.35	73.06	0	0	0	0	0	0	0	0	0	0	162.35	0.0000	0.0000	0.0000	0.0000;
	11950	99.19	-8.65	50.49	-11.01	1.037	119.04	1	99.2	26.7	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.19	-8.65	50.49	-11.01	1.037	119.04	1	99.2	33.74	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.19	-8.65	50.49	-11.01	1.037	119.04	1	99.2	22.15	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.19	-8.65	50.49	-11.01	1.037	119.04	1	99.2	30.05	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.19	-8.65	50.49	-11.01	1.037	119.04	1	99.2	42.9	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11950	99.19	-8.65	50.49	-11.01	1.037	119.04	1	99.2	35.1	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	11953	78.49	39.5	39.96	-8.71	1.09	94.2	1	78.5	27.99	0	0	0	0	0	0	0	0	0	0	78.5	0.0000	0.0000	0.0000	0.0000;
	11954	78.49	39.96	39.96	-8.71	1.0725	94.2	1	78.5	29.55	0	0	0	0	0	0	0	0	0	0	78.5	0.0000	0.0000	0.0000	0.0000;
	11957	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.57	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11957	0	0	1.78	-0.39	1.04	4.2	0	3.5	1.36	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11957	0	0	1.78	-0.39	1.04	4.2	0	3.5	0.59	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	11963	5.2	0	0	0	1.04	6.24	1	5.2	2.37	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	11963	1.1	0	0	0	1.04	1.32	1	1.1	0.27	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	11970	18	0	0	0	1.04	21.6	1	18	8.04	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	11970	0	0	0	0	1.04	3.84	0	3.2	1.17	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	13662	60.49	27.72	30.79	-6.72	1.048	72.6	1	60.5	6.3	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	13666	66.99	-1.22	31.22	-8.17	1.0405	80.4	1	67	12.82	0	0	0	0	0	0	0	0	0	0	67	0.0000	0.0000	0.0000	0.0000;
	13669	21.2	3.01	9.88	-2.59	1.0495	25.44	1	21.2	4.02	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	13669	21.2	3.01	9.88	-2.59	1.0495	25.44	1	21.2	2.57	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	13670	21.2	5.34	9.88	-2.59	1.0495	25.44	1	21.2	5.81	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	13674	204.64	-22.72	104.18	-22.72	1.0203	245.6	1	204.67	40.17	0	0	0	0	0	0	0	0	0	0	204.6667	0.0000	0.0000	0.0000	0.0000;
	13675	204.64	-22.72	104.18	-22.72	1.0212	245.6	1	204.67	71.12	0	0	0	0	0	0	0	0	0	0	204.6667	0.0000	0.0000	0.0000	0.0000;
	13676	204.64	-22.72	104.18	-22.72	1.025	245.6	1	204.67	74.52	0	0	0	0	0	0	0	0	0	0	204.6667	0.0000	0.0000	0.0000	0.0000;
	13682	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.32	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	13683	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.19	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	13685	27	12.58	12.58	-3.29	1.0265	32.4	1	27	9.03	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13685	27	12.58	12.58	-3.29	1.0265	32.4	1	27	6.44	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13686	1.67	0.02	0.78	-0.2	1.031	2	1	1.67	0.27	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	13690	101.99	-14.69	21.73	-14.69	1.0285	122.4	1	102	18.79	0	0	0	0	0	0	0	0	0	0	102	0.0000	0.0000	0.0000	0.0000;
	13691	0	0	0.68	-0.46	1.04	3.84	0	3.2	0.6	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	13695	3	0	0	0	1.04	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	13695	1.9	0	0	0	1.04	2.28	1	1.9	0.94	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	13696	0.93	0	0	0	1.04	1.12	1	0.93	0.15	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	13696	0	0	0	0	1.04	1.12	0	0.93	0.17	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	13697	0	0	0	0	1.04	1.12	0	0.93	0.41	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	13705	980.66	163.61	360.93	-80.43	1.0484	1176.96	1	980.8	390.59	0	0	0	0	0	0	0	0	0	0	980.8	0.0000	0.0000	0.0000	0.0000;
	13709	48.63	7.97	24.75	-5.4	1.042	58.36	1	48.63	23.16	0	0	0	0	0	0	0	0	0	0	48.6333	0.0000	0.0000	0.0000	0.0000;
	13709	48.63	7.97	24.75	-5.4	1.042	58.36	1	48.63	20.56	0	0	0	0	0	0	0	0	0	0	48.6333	0.0000	0.0000	0.0000	0.0000;
	13709	48.63	7.97	24.75	-5.4	1.042	58.36	1	48.63	5.98	0	0	0	0	0	0	0	0	0	0	48.6333	0.0000	0.0000	0.0000	0.0000;
	13718	68.99	14.7	14.7	-9.94	1.0315	82.8	1	69	24.36	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	13722	10.1	0	0	0	1.04	12.12	1	10.1	4.38	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	13722	3	0	0	0	1.04	3.6	1	3	1.21	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	13723	1.8	0	0	0	1.04	2.16	1	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	13723	0	0	0	0	1.04	1.2	0	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13726	65.79	30.66	30.66	-8.03	1.04	78.96	1	65.8	12.23	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	13726	65.79	30.66	30.66	-8.03	1.04	78.96	1	65.8	10.14	0	0	0	0	0	0	0	0	0	0	65.8	0.0000	0.0000	0.0000	0.0000;
	13731	139.98	33.65	71.26	-15.54	1.045	168	1	140	47.66	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13732	139.98	31.71	71.26	-15.54	1.0405	168	1	140	62.62	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13733	139.98	49.46	71.26	-15.54	1.045	168	1	140	36.71	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13734	139.98	29.56	71.26	-15.54	1.045	168	1	140	18.34	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	13740	1297.82	-106.44	477.66	-106.44	1.026	1557.6	1	1298	541.06	0	0	0	0	0	0	0	0	0	0	1298	0.0000	0.0000	0.0000	0.0000;
	13741	1297.82	-106.44	477.66	-106.44	1.028	1557.6	1	1298	457.01	0	0	0	0	0	0	0	0	0	0	1298	0.0000	0.0000	0.0000	0.0000;
	13744	0.65	0	0	0	1.04	0.78	1	0.65	0.08	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	3.12	0	2.6	0.37	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	13744	2.9	0	0	0	1.04	3.48	1	2.9	1.3	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	13744	3	0	0	0	1.04	3.6	1	3	0.96	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	6	0	5	1.91	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	0.78	0	0.65	0.09	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	1.2	0	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	1	0	0	0	1.04	1.2	1	1	0.23	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	1.2	0	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	0	0	0	0	1.04	1.2	0	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	13744	1.3	0	0	0	1.04	1.56	1	1.3	0.17	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	13744	1.5	0	0	0	1.04	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	13744	2	0	0	0	1.04	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	13749	217.17	48.04	110.55	-24.11	1.0249	260.64	1	217.2	62.2	0	0	0	0	0	0	0	0	0	0	217.2	0.0000	0.0000	0.0000	0.0000;
	13750	217.17	48.04	110.55	-24.11	1.0267	260.64	1	217.2	34.45	0	0	0	0	0	0	0	0	0	0	217.2	0.0000	0.0000	0.0000	0.0000;
	13751	217.17	55.78	110.55	-24.11	1.0265	260.64	1	217.2	95.07	0	0	0	0	0	0	0	0	0	0	217.2	0.0000	0.0000	0.0000	0.0000;
	13755	42.87	-4.76	21.82	-4.76	1.04	51.45	1	42.88	9.19	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13755	42.87	-4.76	21.82	-4.76	1.04	51.45	1	42.88	13.66	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13759	42.87	5.69	21.82	-4.76	1.04	51.45	1	42.88	19.84	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13760	42.87	5.69	21.82	-4.76	1.04	51.45	1	42.88	8.44	0	0	0	0	0	0	0	0	0	0	42.875	0.0000	0.0000	0.0000	0.0000;
	13767	0	0	7.46	-1.95	1.04	19.2	0	16	6.04	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13767	0	0	7.46	-1.95	1.04	19.2	0	16	3.05	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13773	0	0	275.73	-72.19	1.0457	710.04	0	591.7	137.44	0	0	0	0	0	0	0	0	0	0	591.7	0.0000	0.0000	0.0000	0.0000;
	13774	0	0	275.73	-72.19	1.0457	710.04	0	591.7	184.87	0	0	0	0	0	0	0	0	0	0	591.7	0.0000	0.0000	0.0000	0.0000;
	13775	0	0	275.73	-72.19	1.0457	710.04	0	591.7	231.57	0	0	0	0	0	0	0	0	0	0	591.7	0.0000	0.0000	0.0000	0.0000;
	13778	19.6	9.13	9.13	-2.39	1.038	23.52	1	19.6	8.29	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	13783	224.47	19.51	114.27	-24.92	1.0584	269.4	1	224.5	62.2	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13784	224.47	16.9	114.27	-24.92	1.0585	269.4	1	224.5	76.91	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13785	224.47	19.51	114.27	-24.92	1.0579	269.4	1	224.5	59.87	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13786	224.47	19.51	114.27	-24.92	1.0579	269.4	1	224.5	90.44	0	0	0	0	0	0	0	0	0	0	224.5	0.0000	0.0000	0.0000	0.0000;
	13789	24	-2.66	12.22	-2.66	1.04	28.8	1	24	11.71	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	13793	41.21	-2.02	15.83	-2.02	1.04	49.46	1	41.22	10.99	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.21	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	18.97	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.21	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	8.84	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.21	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	19.93	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.21	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	14.52	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13794	41.21	-2.02	15.83	-2.02	1.0395	49.46	1	41.22	15.43	0	0	0	0	0	0	0	0	0	0	41.2167	0.0000	0.0000	0.0000	0.0000;
	13799	18.6	-0.42	8.67	-2.27	1.04	22.32	1	18.6	6.69	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	13800	18.6	-0.42	8.67	-2.27	1.04	22.32	1	18.6	8.89	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	13805	18.6	8.67	8.67	-2.27	1.017	22.32	1	18.6	4.99	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	13808	19.9	9.27	9.27	-2.43	1.04	23.88	1	19.9	3.53	0	0	0	0	0	0	0	0	0	0	19.9	0.0000	0.0000	0.0000	0.0000;
	13808	19.9	9.27	9.27	-2.43	1.04	23.88	1	19.9	2.47	0	0	0	0	0	0	0	0	0	0	19.9	0.0000	0.0000	0.0000	0.0000;
	13811	0	0	7.46	-1.95	1.04	19.2	0	16	3.48	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13811	0	0	7.46	-1.95	1.04	19.2	0	16	4.75	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13812	0	0	7.46	-1.95	1.04	19.2	0	16	4.59	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13812	0	0	7.46	-1.95	1.04	19.2	0	16	3.7	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13815	0	0	7.46	-1.95	1.04	19.2	0	16	5.68	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13816	0	0	7.46	-1.95	1.04	19.2	0	16	2.28	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13818	16	7.46	7.46	-1.95	1.04	19.2	1	16	5.36	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13819	16	7.46	7.46	-1.95	1.04	19.2	1	16	4.59	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13824	47.29	-5.77	22.04	-5.77	1.044	56.76	1	47.3	8.1	0	0	0	0	0	0	0	0	0	0	47.3	0.0000	0.0000	0.0000	0.0000;
	13831	134.08	62.49	62.49	-16.36	1.055	160.92	1	134.1	59.51	0	0	0	0	0	0	0	0	0	0	134.1	0.0000	0.0000	0.0000	0.0000;
	13835	20	-2.44	9.32	-2.44	1.038	24	1	20	5.93	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	13840	1138.34	136.03	418.97	-93.36	1.0478	1366.2	1	1138.5	206.13	0	0	0	0	0	0	0	0	0	0	1138.5	0.0000	0.0000	0.0000	0.0000;
	13841	1138.34	136.03	418.97	-93.36	1.048	1366.2	1	1138.5	192.48	0	0	0	0	0	0	0	0	0	0	1138.5	0.0000	0.0000	0.0000	0.0000;
	13847	1310.72	477.85	482.41	-107.49	1.0197	1573.08	1	1310.9	576.21	0	0	0	0	0	0	0	0	0	0	1310.9	0.0000	0.0000	0.0000	0.0000;
	13848	1310.72	477.85	482.41	-107.49	1.0181	1573.08	1	1310.9	558.19	0	0	0	0	0	0	0	0	0	0	1310.9	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	0.92	-0.2	1.04	2.16	0	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	1.18	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.75	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	1.24	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.87	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	1.26	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13851	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.58	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	13856	213.47	98.94	99.49	-26.05	1.0086	256.2	1	213.5	55.37	0	0	0	0	0	0	0	0	0	0	213.5	0.0000	0.0000	0.0000	0.0000;
	13857	213.47	98.94	99.49	-26.05	1.0098	256.2	1	213.5	84.41	0	0	0	0	0	0	0	0	0	0	213.5	0.0000	0.0000	0.0000	0.0000;
	13863	16	2.27	7.46	-1.95	1.0445	19.2	1	16	4.77	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13864	16	1.74	7.46	-1.95	1.0445	19.2	1	16	6.9	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13868	50.49	25.7	25.7	-5.61	1.06	60.6	1	50.5	15.84	0	0	0	0	0	0	0	0	0	0	50.5	0.0000	0.0000	0.0000	0.0000;
	13874	27	9.9	12.58	-3.29	1.033	32.4	1	27	13.41	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13874	27	9.9	12.58	-3.29	1.033	32.4	1	27	4.89	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	13880	64.49	13.74	13.74	-9.29	1.05	77.4	1	64.5	6.94	0	0	0	0	0	0	0	0	0	0	64.5	0.0000	0.0000	0.0000	0.0000;
	13886	242.63	71.33	123.52	-26.94	1.0545	291.2	1	242.67	82.21	0	0	0	0	0	0	0	0	0	0	242.6667	0.0000	0.0000	0.0000	0.0000;
	13887	242.63	63.47	123.52	-26.94	1.0528	291.2	1	242.67	30.64	0	0	0	0	0	0	0	0	0	0	242.6667	0.0000	0.0000	0.0000	0.0000;
	13888	242.63	52.97	123.52	-26.94	1.05	291.2	1	242.67	72.1	0	0	0	0	0	0	0	0	0	0	242.6667	0.0000	0.0000	0.0000	0.0000;
	13894	93.99	43.8	43.8	-11.47	1.049	112.8	1	94	26.32	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	13902	222.97	112.53	113.51	-24.75	1.0119	267.6	1	223	100.47	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13903	222.97	112.53	113.51	-24.75	1.0087	267.6	1	223	68.28	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13904	222.97	112.53	113.51	-24.75	1.0098	267.6	1	223	66.06	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13905	222.97	113.51	113.51	-24.75	1.0205	267.6	1	223	49.57	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13906	222.97	112.53	113.51	-24.75	1.0097	267.6	1	223	28.05	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13907	222.97	112.53	113.51	-24.75	1.0129	267.6	1	223	94.14	0	0	0	0	0	0	0	0	0	0	223	0.0000	0.0000	0.0000	0.0000;
	13910	58.99	27.49	27.49	-7.2	1.046	70.8	1	59	28.06	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	13915	18.5	-1.05	8.62	-2.26	1.039	22.2	1	18.5	4.13	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	13915	18.5	-1.05	8.62	-2.26	1.039	22.2	1	18.5	6.17	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	6.22	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	5.03	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	4.34	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	4.67	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13921	0	0	6.56	-1.72	1.04	16.9	0	14.08	3.36	0	0	0	0	0	0	0	0	0	0	14.08	0.0000	0.0000	0.0000	0.0000;
	13926	143.58	50.82	66.92	-17.52	1.0481	172.32	1	143.6	60.47	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13927	143.58	50.82	66.92	-17.52	1.0503	172.32	1	143.6	23.32	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13928	143.58	34.85	66.92	-17.52	1.045	172.32	1	143.6	41.7	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13929	143.58	60.29	66.92	-17.52	1.045	172.32	1	143.6	69.17	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13930	143.58	45.11	66.92	-17.52	1.045	172.32	1	143.6	45.5	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13931	143.58	41.17	66.92	-17.52	1.045	172.32	1	143.6	55.15	0	0	0	0	0	0	0	0	0	0	143.6	0.0000	0.0000	0.0000	0.0000;
	13937	100.49	-14.47	21.41	-14.47	1.0185	120.6	1	100.5	19.43	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	13940	16	-1.95	7.46	-1.95	1.0435	19.2	1	16	2.9	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13940	16	-1.95	7.46	-1.95	1.0435	19.2	1	16	7.53	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	13942	19.6	-0.96	7.53	-0.96	1.038	23.52	1	19.6	9.24	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	13944	0	0	41.19	-10.78	1.04	106.08	0	88.4	19.73	0	0	0	0	0	0	0	0	0	0	88.4	0.0000	0.0000	0.0000	0.0000;
	13952	17.56	-2.14	8.19	-2.14	1.0465	21.08	1	17.57	5.74	0	0	0	0	0	0	0	0	0	0	17.5667	0.0000	0.0000	0.0000	0.0000;
	13952	17.56	-2.14	8.19	-2.14	1.0465	21.08	1	17.57	5.15	0	0	0	0	0	0	0	0	0	0	17.5667	0.0000	0.0000	0.0000	0.0000;
	13952	17.56	-2.14	8.19	-2.14	1.0465	21.08	1	17.57	6.42	0	0	0	0	0	0	0	0	0	0	17.5667	0.0000	0.0000	0.0000	0.0000;
	13957	64.66	8.31	30.13	-7.89	1.0495	77.6	1	64.67	25.93	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	13958	64.66	6.84	30.13	-7.89	1.0495	77.6	1	64.67	15.7	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	13959	64.66	7.79	30.13	-7.89	1.0495	77.6	1	64.67	25.06	0	0	0	0	0	0	0	0	0	0	64.6667	0.0000	0.0000	0.0000	0.0000;
	13962	0	0	0.81	-0.18	1.036	1.92	0	1.6	0.3	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	13962	0	0	1.93	-0.42	1.036	4.56	0	3.8	1.7	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	13962	96.29	-9.32	49.02	-10.69	1.036	115.56	1	96.3	32.04	0	0	0	0	0	0	0	0	0	0	96.3	0.0000	0.0000	0.0000	0.0000;
	13962	96.29	-9.32	49.02	-10.69	1.036	115.56	1	96.3	17.83	0	0	0	0	0	0	0	0	0	0	96.3	0.0000	0.0000	0.0000	0.0000;
	13965	0	0	4.43	-0.97	1.04	10.44	0	8.7	3.58	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13965	0	0	4.43	-0.97	1.04	10.44	0	8.7	1.55	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13966	0	0	4.43	-0.97	1.04	10.44	0	8.7	2.86	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13966	0	0	4.43	-0.97	1.04	10.44	0	8.7	1.26	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13967	0	0	4.43	-0.97	1.04	10.44	0	8.7	4.06	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13967	0	0	4.43	-0.97	1.04	10.44	0	8.7	3.55	0	0	0	0	0	0	0	0	0	0	8.7	0.0000	0.0000	0.0000	0.0000;
	13975	216.64	72.21	110.28	-24.05	1.0245	260	1	216.67	80.34	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13976	216.64	74.12	110.28	-24.05	1.0227	260	1	216.67	67.89	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13977	216.64	74.12	110.28	-24.05	1.0252	260	1	216.67	52.72	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13978	216.64	93.07	110.28	-24.05	1.0245	260	1	216.67	81.57	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13979	216.64	108.21	110.28	-24.05	1.0245	260	1	216.67	39.6	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13980	216.64	74.12	110.28	-24.05	1.0232	260	1	216.67	92.59	0	0	0	0	0	0	0	0	0	0	216.6667	0.0000	0.0000	0.0000	0.0000;
	13983	47.99	-5.86	22.37	-5.86	1.038	57.6	1	48	20.62	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	13988	140.98	30.03	30.03	-20.3	1.045	169.2	1	141	28.85	0	0	0	0	0	0	0	0	0	0	141	0.0000	0.0000	0.0000	0.0000;
	13992	22.3	-2.48	11.35	-2.48	1.04	26.76	1	22.3	8.27	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13993	22.3	-2.48	11.35	-2.48	1.04	26.76	1	22.3	3.52	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13995	22.3	-2.48	11.35	-2.48	1.0325	26.76	1	22.3	3.21	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13995	22.3	-2.48	11.35	-2.48	1.0325	26.76	1	22.3	3.64	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	13999	24	5.11	5.11	-3.46	1.0425	28.8	1	24	5.05	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	14004	99.19	17.61	46.23	-12.1	1.048	119.04	1	99.2	29.36	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	14010	178.64	26.36	68.61	-8.75	1.052	214.4	1	178.67	29.87	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14011	178.64	29.02	68.61	-8.75	1.0499	214.4	1	178.67	69.1	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14012	178.64	27.97	68.61	-8.75	1.052	214.4	1	178.67	40.4	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14013	178.64	28.08	68.61	-8.75	1.052	214.4	1	178.67	62.46	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14014	178.64	29.02	68.61	-8.75	1.053	214.4	1	178.67	26.88	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14015	178.64	29.02	68.61	-8.75	1.0509	214.4	1	178.67	51.98	0	0	0	0	0	0	0	0	0	0	178.6667	0.0000	0.0000	0.0000	0.0000;
	14018	91.05	-6.46	42.44	-11.11	1.035	109.28	1	91.07	45.27	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	91.05	-6.46	42.44	-11.11	1.035	109.28	1	91.07	16.01	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	91.05	-6.46	42.44	-11.11	1.035	109.28	1	91.07	35.99	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	91.05	-6.46	42.44	-11.11	1.035	109.28	1	91.07	28.55	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	91.05	-6.46	42.44	-11.11	1.035	109.28	1	91.07	19.05	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14018	91.05	-6.46	42.44	-11.11	1.035	109.28	1	91.07	13.52	0	0	0	0	0	0	0	0	0	0	91.0667	0.0000	0.0000	0.0000	0.0000;
	14021	18.6	8.67	8.67	-2.27	1.07	22.32	1	18.6	2.63	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14021	18.6	8.67	8.67	-2.27	1.07	22.32	1	18.6	6.14	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14022	18.6	8.67	8.67	-2.27	1.055	22.32	1	18.6	3.7	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14022	18.6	8.67	8.67	-2.27	1.055	22.32	1	18.6	2.08	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	14026	2.7	0.45	1.26	-0.33	1	3.24	1	2.7	1.17	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	14026	2.7	0.45	1.26	-0.33	1	3.24	1	2.7	0.57	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	14027	2.7	-0.33	1.26	-0.33	1	3.24	1	2.7	1.1	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	14033	282.2	173.42	251.03	-65.72	1.0185	646.44	1	538.7	111.12	0	0	0	0	0	0	0	0	0	0	538.7	0.0000	0.0000	0.0000	0.0000;
	14034	0	0	251.03	-65.72	1.041	646.44	0	538.7	78.64	0	0	0	0	0	0	0	0	0	0	538.7	0.0000	0.0000	0.0000	0.0000;
	14035	0	0	251.03	-65.72	1.041	646.44	0	538.7	255.16	0	0	0	0	0	0	0	0	0	0	538.7	0.0000	0.0000	0.0000	0.0000;
	14038	26	-3.74	5.54	-3.74	1.038	31.2	1	26	10.07	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	14041	18.5	-1.78	8.62	-2.26	1.024	22.2	1	18.5	5.91	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	14048	850.38	153.15	432.9	-94.41	1.0357	1020.6	1	850.5	118.26	0	0	0	0	0	0	0	0	0	0	850.5	0.0000	0.0000	0.0000	0.0000;
	14049	850.38	153.15	432.9	-94.41	1.0365	1020.6	1	850.5	152.49	0	0	0	0	0	0	0	0	0	0	850.5	0.0000	0.0000	0.0000	0.0000;
	14055	209	87.11	106.39	-23.2	1.0225	250.83	1	209.03	26.61	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14056	209	80.78	106.39	-23.2	1.0225	250.83	1	209.03	51.17	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14057	209	76.12	106.39	-23.2	1.0261	250.83	1	209.03	88.3	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14058	209	76.12	106.39	-23.2	1.0217	250.83	1	209.03	22.13	0	0	0	0	0	0	0	0	0	0	209.025	0.0000	0.0000	0.0000	0.0000;
	14063	27	12.58	12.58	-3.29	1.06	32.4	1	27	6.12	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	14067	18.5	8.62	8.62	-2.26	1.0425	22.2	1	18.5	7.35	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	14067	18.5	8.62	8.62	-2.26	1.0425	22.2	1	18.5	6.33	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	14073	58.79	18.29	29.93	-6.53	1.045	70.56	1	58.8	25.47	0	0	0	0	0	0	0	0	0	0	58.8	0.0000	0.0000	0.0000	0.0000;
	14074	58.79	17.32	29.93	-6.53	1.045	70.56	1	58.8	6.14	0	0	0	0	0	0	0	0	0	0	58.8	0.0000	0.0000	0.0000	0.0000;
	14075	0	0	1.32	-0.29	1.04	3.12	0	2.6	0.99	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	14078	20	3.11	9.32	-2.44	1.039	24	1	20	6.49	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14078	20	3.11	9.32	-2.44	1.039	24	1	20	3.42	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14078	20	3.11	9.32	-2.44	1.039	24	1	20	4.87	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14080	36	16.78	16.78	-4.39	1.05	43.2	1	36	8.34	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	14090	259.16	103.69	131.93	-28.77	1.038	311.04	1	259.2	110.03	0	0	0	0	0	0	0	0	0	0	259.2	0.0000	0.0000	0.0000	0.0000;
	14091	259.16	50.3	131.93	-28.77	1.047	311.04	1	259.2	103.19	0	0	0	0	0	0	0	0	0	0	259.2	0.0000	0.0000	0.0000	0.0000;
	14092	259.16	106.31	131.93	-28.77	1.0365	311.04	1	259.2	78.43	0	0	0	0	0	0	0	0	0	0	259.2	0.0000	0.0000	0.0000	0.0000;
	14095	0	0	1.5	-0.33	1.041	3.54	0	2.95	0.85	0	0	0	0	0	0	0	0	0	0	2.95	0.0000	0.0000	0.0000	0.0000;
	14095	0	0	1.5	-0.33	1.041	3.54	0	2.95	0.77	0	0	0	0	0	0	0	0	0	0	2.95	0.0000	0.0000	0.0000	0.0000;
	14095	43.99	-4.88	22.4	-4.88	1.041	52.8	1	44	7	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	14097	0	0	7.68	-0.98	1.04	24	0	20	5.27	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14098	20	-0.98	7.68	-0.98	1.0435	24	1	20	6.07	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	14105	21.2	9.88	9.88	-2.59	1.0405	25.44	1	21.2	2.59	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	14106	21.2	9.88	9.88	-2.59	1.0405	25.44	1	21.2	7.36	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	14106	21.2	9.88	9.88	-2.59	1.0405	25.44	1	21.2	3.22	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	14109	19.25	8.97	8.97	-2.35	1.04	23.1	1	19.25	8.67	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14109	19.25	8.97	8.97	-2.35	1.04	23.1	1	19.25	6.88	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14109	19.25	8.97	8.97	-2.35	1.04	23.1	1	19.25	5.1	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14109	19.25	8.97	8.97	-2.35	1.04	23.1	1	19.25	5.81	0	0	0	0	0	0	0	0	0	0	19.25	0.0000	0.0000	0.0000	0.0000;
	14112	18	8.39	8.39	-2.2	1.065	21.6	1	18	2.1	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	14112	18	8.39	8.39	-2.2	1.065	21.6	1	18	7.21	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	14114	69.57	26.72	26.72	-3.41	1.043	83.5	1	69.58	33.54	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	69.57	26.72	26.72	-3.41	1.043	83.5	1	69.58	18.28	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	69.57	26.72	26.72	-3.41	1.043	83.5	1	69.58	26.26	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	69.57	26.72	26.72	-3.41	1.043	83.5	1	69.58	32.89	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	0	0	26.72	-3.41	1.043	83.5	0	69.58	30.2	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	14114	0	0	26.72	-3.41	1.043	83.5	0	69.58	34.19	0	0	0	0	0	0	0	0	0	0	69.5833	0.0000	0.0000	0.0000	0.0000;
	15812	74.49	34.72	34.72	-9.09	1.044	89.4	1	74.5	34.05	0	0	0	0	0	0	0	0	0	0	74.5	0.0000	0.0000	0.0000	0.0000;
	15812	74.49	34.72	34.72	-9.09	1.044	89.4	1	74.5	34.69	0	0	0	0	0	0	0	0	0	0	74.5	0.0000	0.0000	0.0000	0.0000;
	15822	202.59	272.61	272.61	-71.37	1.0595	702	1	585	106.93	0	0	0	0	0	0	0	0	0	0	585	0.0000	0.0000	0.0000	0.0000;
	15828	58.89	29.98	29.98	-6.54	1.0565	70.68	1	58.9	15.45	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15829	58.89	29.98	29.98	-6.54	1.0565	70.68	1	58.9	7.72	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15830	58.89	29.98	29.98	-6.54	1.0565	70.68	1	58.9	17.38	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15831	58.89	29.98	29.98	-6.54	1.0565	70.68	1	58.9	12.85	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15832	58.89	29.98	29.98	-6.54	1.0565	70.68	1	58.9	22.69	0	0	0	0	0	0	0	0	0	0	58.9	0.0000	0.0000	0.0000	0.0000;
	15835	97.99	45.67	45.67	-11.96	1.041	117.6	1	98	32.75	0	0	0	0	0	0	0	0	0	0	98	0.0000	0.0000	0.0000	0.0000;
	15843	10.4	-0.97	2.22	-1.5	1.036	12.48	1	10.4	3.16	0	0	0	0	0	0	0	0	0	0	10.4	0.0000	0.0000	0.0000	0.0000;
	15843	9	-0.97	1.92	-1.3	1.036	10.8	1	9	2.98	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	15848	156.48	57.24	72.93	-19.09	1.0493	187.8	1	156.5	28.06	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15849	156.48	25.53	72.93	-19.09	1.048	187.8	1	156.5	58.03	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15850	156.48	28.13	72.93	-19.09	1.048	187.8	1	156.5	49.04	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15851	156.48	35.13	72.93	-19.09	1.048	187.8	1	156.5	38.08	0	0	0	0	0	0	0	0	0	0	156.5	0.0000	0.0000	0.0000	0.0000;
	15859	10.85	4.17	4.17	-0.53	1.044	13.02	1	10.85	3.23	0	0	0	0	0	0	0	0	0	0	10.85	0.0000	0.0000	0.0000	0.0000;
	15860	10.85	0.26	4.17	-0.53	1.042	13.02	1	10.85	5.42	0	0	0	0	0	0	0	0	0	0	10.85	0.0000	0.0000	0.0000	0.0000;
	15860	1.3	0.26	0.5	-0.06	1.042	1.56	1	1.3	0.2	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	15861	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15861	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.2	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15862	0.7	-0.03	0.27	-0.03	1.04	0.84	1	0.7	0.28	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15862	0	0	0.27	-0.03	1.04	0.84	0	0.7	0.1	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	15865	0	0	2.04	-0.53	1.04	5.25	0	4.37	1.89	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	0.93	-0.24	1.04	2.4	0	2	0.27	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	0.93	-0.24	1.04	2.4	0	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	1.4	-0.37	1.04	3.6	0	3	0.84	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	1.4	-0.37	1.04	3.6	0	3	1.09	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	2.04	-0.53	1.04	5.25	0	4.37	1.88	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	2.04	-0.53	1.04	5.25	0	4.37	0.82	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15866	0	0	2.04	-0.53	1.04	5.25	0	4.37	2.02	0	0	0	0	0	0	0	0	0	0	4.375	0.0000	0.0000	0.0000	0.0000;
	15869	49.99	-7.2	10.65	-7.2	1.04	60	1	50	15.14	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	15879	10	3.84	3.84	-0.49	1.045	12	1	10	3.98	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	15880	10	3.84	3.84	-0.49	1.045	12	1	10	3.02	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	15881	10	-0.49	3.84	-0.49	1.042	12	1	10	3.95	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	15885	0	0	8.05	-5.44	1.04	45.36	0	37.8	3.93	0	0	0	0	0	0	0	0	0	0	37.8	0.0000	0.0000	0.0000	0.0000;
	15888	94.69	15.4	44.13	-11.55	1.043	113.64	1	94.7	10.51	0	0	0	0	0	0	0	0	0	0	94.7	0.0000	0.0000	0.0000	0.0000;
	15892	62.49	13.31	13.31	-9	1.0385	75	1	62.5	19.83	0	0	0	0	0	0	0	0	0	0	62.5	0.0000	0.0000	0.0000	0.0000;
	15899	115.98	11.19	54.06	-14.15	1.047	139.2	1	116	56.71	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	15900	115.98	7.78	54.06	-14.15	1.047	139.2	1	116	12.85	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	15901	115.98	-4.09	54.06	-14.15	1.045	139.2	1	116	22.8	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	15907	0	0	60.03	-7.66	1.04	187.6	0	156.33	36.74	0	0	0	0	0	0	0	0	0	0	156.3333	0.0000	0.0000	0.0000	0.0000;
	15908	156.31	-7.66	60.03	-7.66	1.0171	187.6	1	156.33	41.64	0	0	0	0	0	0	0	0	0	0	156.3333	0.0000	0.0000	0.0000	0.0000;
	15909	156.31	-2.07	60.03	-7.66	1.0245	187.6	1	156.33	31.22	0	0	0	0	0	0	0	0	0	0	156.3333	0.0000	0.0000	0.0000	0.0000;
	15913	0	0	14.91	-10.08	1.04	84	0	70	26.43	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	15922	30	-4.32	6.39	-4.32	1.038	36	1	30	9.08	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	15927	29.4	3.37	6.26	-4.23	1.04	35.28	1	29.4	5.59	0	0	0	0	0	0	0	0	0	0	29.4	0.0000	0.0000	0.0000	0.0000;
	15930	50.39	-7.26	10.74	-7.26	1.0425	60.48	1	50.4	17.51	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	15935	43.79	3.59	22.29	-4.86	1.04	52.56	1	43.8	15.31	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	15936	43.79	3.59	22.29	-4.86	1.04	52.56	1	43.8	11.35	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	15940	0.55	0.26	0.26	-0.07	1.0415	0.66	1	0.55	0.2	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	15940	0.55	0.26	0.26	-0.07	1.0415	0.66	1	0.55	0.23	0	0	0	0	0	0	0	0	0	0	0.55	0.0000	0.0000	0.0000	0.0000;
	15940	3.2	1.49	1.49	-0.39	1.0415	3.84	1	3.2	1.6	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	15940	3.2	1.49	1.49	-0.39	1.0415	3.84	1	3.2	0.89	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	15940	4.4	2.05	2.05	-0.54	1.0415	5.28	1	4.4	1.22	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	15940	25.5	11.88	11.88	-3.11	1.0415	30.6	1	25.5	9.98	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	15940	25.5	11.88	11.88	-3.11	1.0415	30.6	1	25.5	4.02	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	15940	25.5	11.88	11.88	-3.11	1.0415	30.6	1	25.5	7.63	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	15947	185.31	47.01	94.33	-20.57	1.034	222.4	1	185.33	79.2	0	0	0	0	0	0	0	0	0	0	185.3333	0.0000	0.0000	0.0000	0.0000;
	15948	185.31	42.47	94.33	-20.57	1.033	222.4	1	185.33	38.23	0	0	0	0	0	0	0	0	0	0	185.3333	0.0000	0.0000	0.0000	0.0000;
	15949	185.31	47.01	94.33	-20.57	1.0333	222.4	1	185.33	27.06	0	0	0	0	0	0	0	0	0	0	185.3333	0.0000	0.0000	0.0000	0.0000;
	15955	0	0	436.18	-114.19	1.0462	1123.2	0	936	447.56	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	15956	0	0	436.18	-114.19	1.0462	1123.2	0	936	373.17	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	15962	117.98	30.82	54.99	-14.4	1.052	141.6	1	118	44.42	0	0	0	0	0	0	0	0	0	0	118	0.0000	0.0000	0.0000	0.0000;
	15965	55.19	11.76	11.76	-7.95	1.04	66.24	1	55.2	15.31	0	0	0	0	0	0	0	0	0	0	55.2	0.0000	0.0000	0.0000	0.0000;
	15971	187.01	-37.51	296.84	-77.71	1.0225	764.4	1	637	74.44	0	0	0	0	0	0	0	0	0	0	637	0.0000	0.0000	0.0000	0.0000;
	15977	235.14	179.33	425.78	-111.47	1.0422	1096.44	1	913.7	235	0	0	0	0	0	0	0	0	0	0	913.7	0.0000	0.0000	0.0000	0.0000;
	15978	168.61	179.33	425.78	-111.47	1.043	1096.44	1	913.7	168.47	0	0	0	0	0	0	0	0	0	0	913.7	0.0000	0.0000	0.0000	0.0000;
	15979	273.67	179.33	425.78	-111.47	1.0415	1096.44	1	913.7	113.56	0	0	0	0	0	0	0	0	0	0	913.7	0.0000	0.0000	0.0000	0.0000;
	15983	15	3.2	3.2	-2.16	1.046	18	1	15	6.95	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	15983	34.5	7.35	7.35	-4.97	1.046	41.4	1	34.5	13.25	0	0	0	0	0	0	0	0	0	0	34.5	0.0000	0.0000	0.0000	0.0000;
	15988	30	-2.35	6.39	-4.32	1.038	36	1	30	7.5	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	15995	923.27	117.24	339.81	-75.72	1.0569	1108.08	1	923.4	191.55	0	0	0	0	0	0	0	0	0	0	923.4	0.0000	0.0000	0.0000	0.0000;
	15996	923.27	117.24	339.81	-75.72	1.0571	1108.08	1	923.4	220.49	0	0	0	0	0	0	0	0	0	0	923.4	0.0000	0.0000	0.0000	0.0000;
	16002	43.79	16.98	22.29	-4.86	1.04	52.56	1	43.8	15.81	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16003	43.79	16.98	22.29	-4.86	1.04	52.56	1	43.8	18.9	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16010	43.79	17.59	22.29	-4.86	1.052	52.56	1	43.8	20.1	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16011	43.79	-3.89	22.29	-4.86	1.047	52.56	1	43.8	9.74	0	0	0	0	0	0	0	0	0	0	43.8	0.0000	0.0000	0.0000	0.0000;
	16014	0	0	15.97	-10.8	1.04	90	0	75	11.34	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	16022	443.48	44.46	436.18	-114.19	1.0458	1123.2	1	936	443.34	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	16023	169.61	44.46	436.18	-114.19	1.046	1123.2	1	936	169.47	0	0	0	0	0	0	0	0	0	0	936	0.0000	0.0000	0.0000	0.0000;
	16026	37.99	2.28	8.09	-5.47	1.039	45.6	1	38	12.03	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	16031	288.56	13.73	312.53	-81.82	1.0645	804.8	1	670.67	192.96	0	0	0	0	0	0	0	0	0	0	670.6667	0.0000	0.0000	0.0000	0.0000;
	16032	161.71	13.73	312.53	-81.82	1.0648	804.8	1	670.67	161.61	0	0	0	0	0	0	0	0	0	0	670.6667	0.0000	0.0000	0.0000	0.0000;
	16033	174.64	13.73	312.53	-81.82	1.0639	804.8	1	670.67	174.54	0	0	0	0	0	0	0	0	0	0	670.6667	0.0000	0.0000	0.0000	0.0000;
	16039	214.67	-1.77	109.28	-23.83	1.0089	257.64	1	214.7	41.5	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	16040	214.67	-1.77	109.28	-23.83	1.0088	257.64	1	214.7	29.82	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	16041	214.67	-1.77	109.28	-23.83	1.0152	257.64	1	214.7	29.85	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	16044	6.8	-0.33	2.61	-0.33	1.0425	8.16	1	6.8	2.78	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	16046	6	-0.29	2.3	-0.29	1.0465	7.2	1	6	1.66	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16046	0	0	2.61	-0.33	1.0465	8.16	0	6.8	2.13	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	16046	8.9	-0.44	3.42	-0.44	1.0465	10.68	1	8.9	3.34	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	16046	8.9	-0.44	3.42	-0.44	1.0465	10.68	1	8.9	3.32	0	0	0	0	0	0	0	0	0	0	8.9	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	1.22	-0.27	1.0425	2.88	0	2.4	0.73	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	1.22	-0.27	1.0425	2.88	0	2.4	0.73	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	1.22	-0.27	1.0425	2.88	0	2.4	0.78	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	16049	6	3.05	3.05	-0.67	1.0425	7.2	1	6	2.27	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	6	3.05	3.05	-0.67	1.0425	7.2	1	6	2.38	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	0	0	3.05	-0.67	1.0425	7.2	0	6	2.45	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	6	3.05	3.05	-0.67	1.0425	7.2	1	6	0.88	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	16049	7	3.56	3.56	-0.78	1.0425	8.4	1	7	1.67	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	16052	3	-0.33	1.4	-0.37	1.0045	3.6	1	3	0.41	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16052	3	-0.33	1.4	-0.37	1.0045	3.6	1	3	0.95	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16053	3	-0.23	1.4	-0.37	1.0125	3.6	1	3	0.56	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16053	0	0	1.4	-0.37	1.0125	3.6	0	3	0.45	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16054	0	0	1.4	-0.37	1.04	3.6	0	3	1.45	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16054	0	0	1.4	-0.37	1.04	3.6	0	3	1.04	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16055	3	-0.37	1.4	-0.37	1.0045	3.6	1	3	0.93	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16055	3	-0.37	1.4	-0.37	1.0045	3.6	1	3	0.95	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	16056	2	-0.15	0.93	-0.24	1.0125	2.4	1	2	0.88	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16056	2	-0.15	0.93	-0.24	1.0125	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16057	2	-0.24	0.93	-0.24	1.0045	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16060	0.4	0.15	0.15	-0.02	1.05	0.48	1	0.4	0.19	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	16060	0.4	0.15	0.15	-0.02	1.05	0.48	1	0.4	0.16	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	16060	4.6	1.77	1.77	-0.23	1.05	5.52	1	4.6	0.9	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16060	7.5	2.88	2.88	-0.37	1.05	9	1	7.5	3.47	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	16061	7.5	0.5	2.88	-0.37	1.048	9	1	7.5	3.71	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	16062	0.4	-0.02	0.15	-0.02	1.0485	0.48	1	0.4	0.18	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	16062	2.6	-0.13	1	-0.13	1.0485	3.12	1	2.6	0.62	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	16062	2.6	-0.13	1	-0.13	1.0485	3.12	1	2.6	1.13	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	16062	4.6	-0.23	1.77	-0.23	1.0485	5.52	1	4.6	2	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16062	4.6	-0.23	1.77	-0.23	1.0485	5.52	1	4.6	2.12	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16062	4.6	-0.23	1.77	-0.23	1.0485	5.52	1	4.6	0.51	0	0	0	0	0	0	0	0	0	0	4.6	0.0000	0.0000	0.0000	0.0000;
	16065	0	0	26.84	-7.03	1.04	69.12	0	57.6	26.47	0	0	0	0	0	0	0	0	0	0	57.6	0.0000	0.0000	0.0000	0.0000;
	16072	139.38	29.69	29.69	-20.07	1.049	167.28	1	139.4	52.35	0	0	0	0	0	0	0	0	0	0	139.4	0.0000	0.0000	0.0000	0.0000;
	16078	53.09	19.31	24.74	-6.48	1.046	63.72	1	53.1	5.86	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	16081	79.99	17.04	17.04	-11.52	1.0425	96	1	80	32.9	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	16087	0	0	4.92	-0.63	1.04	15.36	0	12.8	2.46	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16087	0	0	4.92	-0.63	1.04	15.36	0	12.8	3.45	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16088	0	0	4.92	-0.63	1.04	15.36	0	12.8	4.8	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16088	12.8	-0.63	4.92	-0.63	1.04	15.36	1	12.8	4.85	0	0	0	0	0	0	0	0	0	0	12.8	0.0000	0.0000	0.0000	0.0000;
	16089	6.1	-0.3	2.34	-0.3	1.04	7.32	1	6.1	1.84	0	0	0	0	0	0	0	0	0	0	6.1	0.0000	0.0000	0.0000	0.0000;
	16089	6.1	-0.3	2.34	-0.3	1.04	7.32	1	6.1	1.97	0	0	0	0	0	0	0	0	0	0	6.1	0.0000	0.0000	0.0000	0.0000;
	16092	84.96	20.82	43.25	-9.43	1.042	101.97	1	84.97	22.2	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16092	84.96	20.82	43.25	-9.43	1.042	101.97	1	84.97	12.63	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16092	84.96	20.82	43.25	-9.43	1.042	101.97	1	84.97	11.4	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16092	84.96	20.82	43.25	-9.43	1.042	101.97	1	84.97	28.98	0	0	0	0	0	0	0	0	0	0	84.975	0.0000	0.0000	0.0000	0.0000;
	16097	171.98	87.55	87.55	-19.09	1.0265	206.4	1	172	76.64	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16098	171.98	87.55	87.55	-19.09	1.0265	206.4	1	172	42.99	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16099	171.98	87.55	87.55	-19.09	1.0265	206.4	1	172	71.37	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16100	171.98	87.55	87.55	-19.09	1.0265	206.4	1	172	17.25	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	16103	52.49	11.18	11.18	-7.56	1.04	63	1	52.5	23.65	0	0	0	0	0	0	0	0	0	0	52.5	0.0000	0.0000	0.0000	0.0000;
	16242	18.6	-2.27	8.67	-2.27	1.037	22.32	1	18.6	6.86	0	0	0	0	0	0	0	0	0	0	18.6	0.0000	0.0000	0.0000	0.0000;
	16246	11.8	0	0	0	1.04	14.16	1	11.8	1.8	0	0	0	0	0	0	0	0	0	0	11.8	0.0000	0.0000	0.0000	0.0000;
	16246	0	0	0	0	1.04	12	0	10	3.13	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	16247	4	0	0	0	1.04	4.8	1	4	0.83	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	16247	1.3	0	0	0	1.04	1.56	1	1.3	0.63	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	16248	1.2	0	0	0	1.04	1.44	1	1.2	0.56	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	16252	4.5	2.29	2.29	-0.5	1.0425	5.4	1	4.5	1.16	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16252	4.5	2.29	2.29	-0.5	1.0425	5.4	1	4.5	1.17	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16253	0	0	2.29	-0.5	1.04	5.4	0	4.5	1.32	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16253	0	0	2.29	-0.5	1.04	5.4	0	4.5	0.84	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16254	0	0	2.29	-0.5	1.04	5.4	0	4.5	0.91	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16254	4.5	2.29	2.29	-0.5	1.04	5.4	1	4.5	0.83	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	16255	3.1	1.58	1.58	-0.34	1.04	3.72	1	3.1	0.37	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	16255	2	1.02	1.02	-0.22	1.04	2.4	1	2	0.67	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	16259	26	12.12	12.12	-3.17	1.065	31.2	1	26	10.52	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	16259	26	12.12	12.12	-3.17	1.065	31.2	1	26	4.6	0	0	0	0	0	0	0	0	0	0	26	0.0000	0.0000	0.0000	0.0000;
	16260	18.5	8.62	8.62	-2.26	1.06	22.2	1	18.5	9.09	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	16260	12.5	5.82	5.82	-1.53	1.06	15	1	12.5	1.43	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	16263	50.39	0.35	25.65	-5.59	1.042	60.48	1	50.4	11.04	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	16263	50.39	0.35	25.65	-5.59	1.042	60.48	1	50.4	15.99	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	16263	50.39	0.35	25.65	-5.59	1.042	60.48	1	50.4	13.84	0	0	0	0	0	0	0	0	0	0	50.4	0.0000	0.0000	0.0000	0.0000;
	16266	47.99	23.4	24.43	-5.33	1.0135	57.6	1	48	9.82	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	16266	47.99	23.4	24.43	-5.33	1.0135	57.6	1	48	18.65	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	16268	45.09	22.96	22.96	-5.01	1.04	54.12	1	45.1	10.77	0	0	0	0	0	0	0	0	0	0	45.1	0.0000	0.0000	0.0000	0.0000;
	16271	198.81	-5.23	101.21	-22.07	1.0315	238.6	1	198.83	66.69	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16272	198.81	-11.47	101.21	-22.07	1.0315	238.6	1	198.83	45.14	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16273	198.81	-1.67	101.21	-22.07	1.0315	238.6	1	198.83	21.5	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16274	198.81	-17	101.21	-22.07	1.0175	238.6	1	198.83	45.52	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16275	198.81	-17	101.21	-22.07	1.0307	238.6	1	198.83	97.86	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16276	198.81	-4.72	101.21	-22.07	1.0315	238.6	1	198.83	54.01	0	0	0	0	0	0	0	0	0	0	198.8333	0.0000	0.0000	0.0000	0.0000;
	16280	0	0	17.31	-3.77	1.04	40.8	0	34	4.86	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	16280	0	0	17.31	-3.77	1.04	40.8	0	34	9.73	0	0	0	0	0	0	0	0	0	0	34	0.0000	0.0000	0.0000	0.0000;
	16282	91.99	-2.25	46.83	-10.21	1.035	110.4	1	92	39.17	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	16282	91.99	-2.25	46.83	-10.21	1.035	110.4	1	92	30.28	0	0	0	0	0	0	0	0	0	0	92	0.0000	0.0000	0.0000	0.0000;
	16285	20	9.32	9.32	-2.44	1.0425	24	1	20	9.02	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	16288	248.83	154.18	207.6	-54.35	1.0135	534.6	1	445.5	117.65	0	0	0	0	0	0	0	0	0	0	445.5	0.0000	0.0000	0.0000	0.0000;
	16290	0	0	25.45	-5.55	1.04	60	0	50	21.34	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	16293	0	0	118.39	-25.82	1.036	279.12	0	232.6	82.03	0	0	0	0	0	0	0	0	0	0	232.6	0.0000	0.0000	0.0000	0.0000;
	16294	232.57	21.64	118.39	-25.82	1.0644	279.12	1	232.6	42.78	0	0	0	0	0	0	0	0	0	0	232.6	0.0000	0.0000	0.0000	0.0000;
	16295	232.57	-1.79	118.39	-25.82	1.054	279.12	1	232.6	28.32	0	0	0	0	0	0	0	0	0	0	232.6	0.0000	0.0000	0.0000	0.0000;
	17288	90.29	-11.02	42.08	-11.02	1.04	108.36	1	90.3	18.58	0	0	0	0	0	0	0	0	0	0	90.3	0.0000	0.0000	0.0000	0.0000;
	17288	90.29	-11.02	42.08	-11.02	1.04	108.36	1	90.3	23.84	0	0	0	0	0	0	0	0	0	0	90.3	0.0000	0.0000	0.0000	0.0000;
	17296	162.98	81.96	82.97	-18.09	1.0063	195.6	1	163	28.69	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	17297	162.98	82.97	82.97	-18.09	1.048	195.6	1	163	47.59	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	17301	191.97	35.98	97.73	-21.31	1.0553	230.4	1	192	35.94	0	0	0	0	0	0	0	0	0	0	192	0.0000	0.0000	0.0000	0.0000;
	17304	121.48	61.84	61.84	-13.49	1.0525	145.8	1	121.5	19.37	0	0	0	0	0	0	0	0	0	0	121.5	0.0000	0.0000	0.0000	0.0000;
	17308	914.22	45.98	336.48	-74.98	1.041	1097.22	1	914.35	307.25	0	0	0	0	0	0	0	0	0	0	914.35	0.0000	0.0000	0.0000	0.0000;
	17309	914.22	45.98	336.48	-74.98	1.041	1097.22	1	914.35	228.43	0	0	0	0	0	0	0	0	0	0	914.35	0.0000	0.0000	0.0000	0.0000;
	17312	1	0	0	0	1.04	1.2	1	1	0.36	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17312	1.5	0	0	0	1.04	1.8	1	1.5	0.69	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	17312	2	0	0	0	1.04	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	17315	199.87	4.24	93.15	-24.39	1.036	239.88	1	199.9	64.3	0	0	0	0	0	0	0	0	0	0	199.9	0.0000	0.0000	0.0000	0.0000;
	17316	199.87	10.11	93.15	-24.39	1.0393	239.88	1	199.9	90.53	0	0	0	0	0	0	0	0	0	0	199.9	0.0000	0.0000	0.0000	0.0000;
	17319	5.7	2.9	2.9	-0.63	1.04	6.84	1	5.7	1.56	0	0	0	0	0	0	0	0	0	0	5.7	0.0000	0.0000	0.0000	0.0000;
	17322	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.97	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	17323	0	0	1.07	-0.28	1.04	2.76	0	2.3	0.48	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	17325	0	0	1.07	-0.28	1.04	2.76	0	2.3	0.48	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	17328	10	-0.49	3.84	-0.49	1.04	12	1	10	4.46	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	17328	10	-0.49	3.84	-0.49	1.04	12	1	10	1.45	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	17331	10	-1.14	2.13	-1.44	1.024	12	1	10	3.03	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	17334	0	0	0	0	1.04	16.44	0	13.7	5.74	0	0	0	0	0	0	0	0	0	0	13.7	0.0000	0.0000	0.0000	0.0000;
	17337	103.49	51.11	52.68	-11.49	1.029	124.2	1	103.5	24.99	0	0	0	0	0	0	0	0	0	0	103.5	0.0000	0.0000	0.0000	0.0000;
	17341	6.47	-0.79	3.01	-0.79	1.04	7.76	1	6.47	2.81	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17342	6.47	-0.79	3.01	-0.79	1.04	7.76	1	6.47	1.21	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17344	6.47	-0.79	3.01	-0.79	1.038	7.76	1	6.47	2.21	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17345	6.47	-0.79	3.01	-0.79	1.036	7.76	1	6.47	1.87	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17345	6.47	-0.79	3.01	-0.79	1.036	7.76	1	6.47	0.99	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17346	6.47	-0.79	3.01	-0.79	1.038	7.76	1	6.47	2.71	0	0	0	0	0	0	0	0	0	0	6.4667	0.0000	0.0000	0.0000	0.0000;
	17351	228.97	81.31	106.71	-27.94	1.0554	274.8	1	229	80.58	0	0	0	0	0	0	0	0	0	0	229	0.0000	0.0000	0.0000	0.0000;
	17354	96.25	49	49	-10.69	1.04	115.52	1	96.27	26.55	0	0	0	0	0	0	0	0	0	0	96.2667	0.0000	0.0000	0.0000	0.0000;
	17354	96.25	49	49	-10.69	1.04	115.52	1	96.27	15.25	0	0	0	0	0	0	0	0	0	0	96.2667	0.0000	0.0000	0.0000	0.0000;
	17354	96.25	49	49	-10.69	1.04	115.52	1	96.27	37.64	0	0	0	0	0	0	0	0	0	0	96.2667	0.0000	0.0000	0.0000	0.0000;
	17362	39.99	0.68	8.52	-5.76	1.0405	48	1	40	13.51	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	17366	0	0	2.89	-0.76	1.04	7.44	0	6.2	1.07	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	17367	0	0	2.89	-0.76	1.04	7.44	0	6.2	2.04	0	0	0	0	0	0	0	0	0	0	6.2	0.0000	0.0000	0.0000	0.0000;
	17370	0	0	0.87	-0.19	1.04	2.04	0	1.7	0.41	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	17370	0	0	2.75	-0.6	1.04	6.48	0	5.4	2.09	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	17372	6.67	3.39	3.39	-0.74	1.04	8	1	6.67	1.49	0	0	0	0	0	0	0	0	0	0	6.6667	0.0000	0.0000	0.0000	0.0000;
	17372	6.67	3.39	3.39	-0.74	1.04	8	1	6.67	2.43	0	0	0	0	0	0	0	0	0	0	6.6667	0.0000	0.0000	0.0000	0.0000;
	17372	6.67	3.39	3.39	-0.74	1.04	8	1	6.67	1.92	0	0	0	0	0	0	0	0	0	0	6.6667	0.0000	0.0000	0.0000	0.0000;
	17376	69.99	14.91	14.91	-10.08	1.0475	84	1	70	18.44	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	17379	15.26	-1.69	7.77	-1.69	1.034	18.32	1	15.27	2.2	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17379	0	0	7.77	-1.69	1.034	18.32	0	15.27	3.34	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17379	15.26	-1.69	7.77	-1.69	1.034	18.32	1	15.27	1.99	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17379	15.26	-1.69	7.77	-1.69	1.034	18.32	1	15.27	4.87	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17380	15.26	0.06	7.77	-1.69	1.04	18.32	1	15.27	2.55	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17381	0	0	7.77	-1.69	1.04	18.32	0	15.27	4.24	0	0	0	0	0	0	0	0	0	0	15.2667	0.0000	0.0000	0.0000	0.0000;
	17386	49.33	3.77	22.99	-6.02	1.04	59.2	1	49.33	20.74	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17387	49.33	3.77	22.99	-6.02	1.04	59.2	1	49.33	13.65	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17389	49.33	-0.96	22.99	-6.02	1.036	59.2	1	49.33	12.48	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17389	49.33	-0.96	22.99	-6.02	1.036	59.2	1	49.33	10.64	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17390	49.33	0.57	22.99	-6.02	1.036	59.2	1	49.33	14.59	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17390	49.33	0.57	22.99	-6.02	1.036	59.2	1	49.33	20.38	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	17395	193.12	-21.44	98.31	-21.44	1.036	231.78	1	193.15	85.53	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17396	193.12	-21.44	98.31	-21.44	1.036	231.78	1	193.15	24.98	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17397	193.12	-21.44	98.31	-21.44	1.034	231.78	1	193.15	21.12	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17398	193.12	-9.53	98.31	-21.44	1.04	231.78	1	193.15	54.85	0	0	0	0	0	0	0	0	0	0	193.15	0.0000	0.0000	0.0000	0.0000;
	17402	132.78	67.6	67.6	-14.74	1.0417	159.36	1	132.8	19.52	0	0	0	0	0	0	0	0	0	0	132.8	0.0000	0.0000	0.0000	0.0000;
	17404	0	0	0	0	1.04	32.4	0	27	6.43	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	17407	215.32	-6.33	100.35	-26.27	1.0329	258.42	1	215.35	29.71	0	0	0	0	0	0	0	0	0	0	215.35	0.0000	0.0000	0.0000	0.0000;
	17408	215.32	3.18	100.35	-26.27	1.0405	258.42	1	215.35	29.9	0	0	0	0	0	0	0	0	0	0	215.35	0.0000	0.0000	0.0000	0.0000;
	17412	0	0	319.21	-83.57	1.04	822	0	685	277.21	0	0	0	0	0	0	0	0	0	0	685	0.0000	0.0000	0.0000	0.0000;
	17413	0	0	319.21	-83.57	1.04	822	0	685	285.4	0	0	0	0	0	0	0	0	0	0	685	0.0000	0.0000	0.0000	0.0000;
	17416	19	-2.32	8.85	-2.32	1.036	22.8	1	19	8.69	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	17418	1	0	0	0	1.04	1.2	1	1	0.5	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17418	1.4	0	0	0	1.04	1.68	1	1.4	0.33	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	17418	2	0	0	0	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	17418	2.1	0	0	0	1.04	2.52	1	2.1	0.76	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	17419	0.8	0	0	0	1.04	0.96	1	0.8	0.18	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	17420	0	0	0	0	1.04	1.2	0	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17422	1	0	0	0	1.04	1.2	1	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17423	1	0	0	0	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17429	195.97	29.57	91.34	-23.91	1.0516	235.2	1	196	48	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	17430	195.97	12.07	91.34	-23.91	1.045	235.2	1	196	50.79	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	17431	195.97	15.83	91.34	-23.91	1.045	235.2	1	196	77	0	0	0	0	0	0	0	0	0	0	196	0.0000	0.0000	0.0000	0.0000;
	17434	20.7	9.65	9.65	-2.53	1.04	24.84	1	20.7	8.3	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17434	20.7	9.65	9.65	-2.53	1.04	24.84	1	20.7	9.85	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17435	20.7	5.98	9.65	-2.53	1.04	24.84	1	20.7	7.56	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17436	20.7	5.98	9.65	-2.53	1.04	24.84	1	20.7	5.73	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	17441	72.19	36.75	36.75	-8.01	1.07	86.64	1	72.2	8.16	0	0	0	0	0	0	0	0	0	0	72.2	0.0000	0.0000	0.0000	0.0000;
	17442	0	0	1.07	-0.23	1.04	2.52	0	2.1	1.04	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	17446	25	6.78	11.65	-3.05	1.04	30	1	25	6.36	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	17447	25	6.78	11.65	-3.05	1.04	30	1	25	10.2	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	17453	232.8	136.4	169.62	-44.41	1.0747	436.8	1	364	145.28	0	0	0	0	0	0	0	0	0	0	364	0.0000	0.0000	0.0000	0.0000;
	17454	235.02	136.4	169.62	-44.41	1.0592	436.8	1	364	41.47	0	0	0	0	0	0	0	0	0	0	364	0.0000	0.0000	0.0000	0.0000;
	17457	0.85	0.4	0.4	-0.1	1.04	1.02	1	0.85	0.15	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	17457	0.85	0.4	0.4	-0.1	1.04	1.02	1	0.85	0.25	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	17457	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17457	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.43	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.48	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	1.14	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	1.31	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17457	0	0	1.35	-0.35	1.04	3.48	0	2.9	1.38	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	17461	250.45	273.72	291.72	-76.37	1.0347	751.2	1	626	250.36	0	0	0	0	0	0	0	0	0	0	626	0.0000	0.0000	0.0000	0.0000;
	17462	204.34	273.72	291.72	-76.37	1.0249	751.2	1	626	98.85	0	0	0	0	0	0	0	0	0	0	626	0.0000	0.0000	0.0000	0.0000;
	17466	247.47	33.81	115.33	-30.2	1.0503	297	1	247.5	38.42	0	0	0	0	0	0	0	0	0	0	247.5	0.0000	0.0000	0.0000	0.0000;
	17467	247.47	33.81	115.33	-30.2	1.0552	297	1	247.5	70.26	0	0	0	0	0	0	0	0	0	0	247.5	0.0000	0.0000	0.0000	0.0000;
	17470	1	0	0	0	1.04	1.2	1	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	17470	2.8	0	0	0	1.04	3.36	1	2.8	0.75	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	17470	0	0	0	0	1.04	6.6	0	5.5	0.84	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	17472	16	-1.95	7.46	-1.95	1.036	19.2	1	16	1.95	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.47	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.79	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17474	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	17481	5.83	2.97	2.97	-0.65	1.05	7	1	5.83	2.45	0	0	0	0	0	0	0	0	0	0	5.8333	0.0000	0.0000	0.0000	0.0000;
	17481	5.83	2.97	2.97	-0.65	1.05	7	1	5.83	1.66	0	0	0	0	0	0	0	0	0	0	5.8333	0.0000	0.0000	0.0000	0.0000;
	17482	0	0	2.97	-0.65	1.04	7	0	5.83	1.52	0	0	0	0	0	0	0	0	0	0	5.8333	0.0000	0.0000	0.0000	0.0000;
	17485	5.6	-0.68	2.61	-0.68	1.038	6.72	1	5.6	2.04	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17485	5.6	-0.68	2.61	-0.68	1.038	6.72	1	5.6	0.64	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17485	5.6	-0.68	2.61	-0.68	1.038	6.72	1	5.6	2.78	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17485	5.6	-0.68	2.61	-0.68	1.038	6.72	1	5.6	0.74	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17486	5.6	-0.68	2.61	-0.68	1.04	6.72	1	5.6	0.59	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17487	5.6	-0.68	2.61	-0.68	1.04	6.72	1	5.6	2.73	0	0	0	0	0	0	0	0	0	0	5.6	0.0000	0.0000	0.0000	0.0000;
	17493	319.79	145.53	149.04	-39.02	1.0087	383.8	1	319.83	46.81	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17494	319.79	145.53	149.04	-39.02	1.0118	383.8	1	319.83	40.08	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17495	319.79	145.53	149.04	-39.02	1.0107	383.8	1	319.83	117.31	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17496	319.79	145.53	149.04	-39.02	1.0076	383.8	1	319.83	153.55	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17497	319.79	145.53	149.04	-39.02	1.0094	383.8	1	319.83	82.34	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17498	319.79	145.53	149.04	-39.02	1.0095	383.8	1	319.83	38.99	0	0	0	0	0	0	0	0	0	0	319.8333	0.0000	0.0000	0.0000	0.0000;
	17501	24	12.22	12.22	-2.66	1.04	28.8	1	24	5.7	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	24	12.22	12.22	-2.66	1.04	28.8	1	24	7.82	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	24	12.22	12.22	-2.66	1.04	28.8	1	24	7.04	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	24	12.22	12.22	-2.66	1.04	28.8	1	24	10.88	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	0	0	12.22	-2.66	1.04	28.8	0	24	4.88	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17501	24	12.22	12.22	-2.66	1.04	28.8	1	24	4.35	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	17504	11	5.6	5.6	-1.22	1.0475	13.2	1	11	3.31	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	17504	11	5.6	5.6	-1.22	1.0475	13.2	1	11	1.69	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	17507	0	0	15.14	-3.97	1.04	39	0	32.5	7.73	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	17507	0	0	15.14	-3.97	1.04	39	0	32.5	13.87	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	17510	39.99	-5.33	8.52	-5.76	1.03	48	1	40	13.33	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	17512	53.09	-6.48	24.74	-6.48	1.038	63.72	1	53.1	22.38	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17512	53.09	-6.48	24.74	-6.48	1.038	63.72	1	53.1	6.8	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17512	53.09	-6.48	24.74	-6.48	1.038	63.72	1	53.1	26.17	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17512	53.09	-6.48	24.74	-6.48	1.038	63.72	1	53.1	18.11	0	0	0	0	0	0	0	0	0	0	53.1	0.0000	0.0000	0.0000	0.0000;
	17516	88.45	-4.33	33.97	-4.33	1.04	106.16	1	88.47	37.77	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	0	0	33.97	-4.33	1.04	106.16	0	88.47	31.87	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	88.45	-4.33	33.97	-4.33	1.04	106.16	1	88.47	13	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	88.45	-4.33	33.97	-4.33	1.04	106.16	1	88.47	14.09	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	0	0	33.97	-4.33	1.04	106.16	0	88.47	40.44	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17516	0	0	33.97	-4.33	1.04	106.16	0	88.47	41.53	0	0	0	0	0	0	0	0	0	0	88.4667	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	0.9	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	1.19	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	0.63	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	2.14	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	17520	0	0	2.21	-0.48	1.04	5.21	0	4.34	0.49	0	0	0	0	0	0	0	0	0	0	4.34	0.0000	0.0000	0.0000	0.0000;
	18293	236.49	40.56	120.39	-26.25	1.0485	283.83	1	236.53	82.37	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18294	236.49	54.6	120.39	-26.25	1.049	283.83	1	236.53	46.2	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18295	236.49	54.6	120.39	-26.25	1.046	283.83	1	236.53	65.48	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18296	236.49	41.36	120.39	-26.25	1.0485	283.83	1	236.53	117.24	0	0	0	0	0	0	0	0	0	0	236.525	0.0000	0.0000	0.0000	0.0000;
	18300	2	0.93	0.93	-0.24	1.0425	2.4	1	2	0.41	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	18303	43.99	12.85	22.4	-4.88	1.044	52.8	1	44	16.26	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	18303	43.99	12.85	22.4	-4.88	1.044	52.8	1	44	20.72	0	0	0	0	0	0	0	0	0	0	44	0.0000	0.0000	0.0000	0.0000;
	18309	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.69	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18309	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18310	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.73	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18313	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.52	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	18313	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.46	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	18313	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.58	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	18316	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	18318	0	0	7.18	-0.92	1.04	22.44	0	18.7	2.94	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18319	0	0	7.18	-0.92	1.044	22.44	0	18.7	3.79	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18319	0	0	7.18	-0.92	1.044	22.44	0	18.7	3.79	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18319	18.7	-0.92	7.18	-0.92	1.044	22.44	1	18.7	5.83	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	18324	237.47	38.19	110.68	-28.98	1.0411	285	1	237.5	81.18	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	18325	237.47	38.19	110.68	-28.98	1.0461	285	1	237.5	100.79	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	18326	237.47	38.19	110.68	-28.98	1.0458	285	1	237.5	105.65	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	18329	0	0	0.25	-0.03	1.043	0.78	0	0.65	0.3	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	18329	0.65	0.25	0.25	-0.03	1.043	0.78	1	0.65	0.14	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	18331	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.2	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	18331	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.82	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	18334	127.08	5.15	64.69	-14.11	1.0045	152.52	1	127.1	14.73	0	0	0	0	0	0	0	0	0	0	127.1	0.0000	0.0000	0.0000	0.0000;
	18335	127.08	5.75	64.69	-14.11	1.0045	152.52	1	127.1	59.43	0	0	0	0	0	0	0	0	0	0	127.1	0.0000	0.0000	0.0000	0.0000;
	18338	0.9	0.42	0.42	-0.11	1.04	1.08	1	0.9	0.2	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	18342	101.81	20.01	51.83	-11.3	1.043	122.18	1	101.82	14.88	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18343	101.81	18.16	51.83	-11.3	1.043	122.18	1	101.82	49.44	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18344	101.81	19.17	51.83	-11.3	1.0475	122.18	1	101.82	39.47	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18345	101.81	23.47	51.83	-11.3	1.0475	122.18	1	101.82	13.92	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18346	101.81	18.9	51.83	-11.3	1.0439	122.18	1	101.82	38.9	0	0	0	0	0	0	0	0	0	0	101.82	0.0000	0.0000	0.0000	0.0000;
	18350	0	0	1.86	-0.49	1.04	4.8	0	4	1.29	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18350	0	0	1.86	-0.49	1.04	4.8	0	4	0.78	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18351	0	0	1.86	-0.49	1.04	4.8	0	4	1.81	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18352	0	0	1.86	-0.49	1.04	4.8	0	4	0.57	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18352	0	0	1.86	-0.49	1.04	4.8	0	4	0.88	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18353	0	0	1.86	-0.49	1.04	4.8	0	4	0.46	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	18357	6.83	3.18	3.18	-0.83	1.0345	8.2	1	6.83	1.14	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	18358	6.83	3.18	3.18	-0.83	1.0345	8.2	1	6.83	1	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	18358	6.83	3.18	3.18	-0.83	1.0345	8.2	1	6.83	2.85	0	0	0	0	0	0	0	0	0	0	6.8333	0.0000	0.0000	0.0000	0.0000;
	18362	0.53	0.2	0.2	-0.03	1.05	0.64	1	0.53	0.07	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18363	0.53	0.2	0.2	-0.03	1.0475	0.64	1	0.53	0.22	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18364	0.53	0.2	0.2	-0.03	1.0525	0.64	1	0.53	0.16	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18368	0	0	0.2	-0.03	1.004	0.64	0	0.53	0.19	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18368	0.53	0.02	0.2	-0.03	1.004	0.64	1	0.53	0.09	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18369	0.53	0.17	0.2	-0.03	1	0.64	1	0.53	0.16	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	18376	168.73	-12.42	78.64	-20.59	1.0391	202.5	1	168.75	72.81	0	0	0	0	0	0	0	0	0	0	168.75	0.0000	0.0000	0.0000	0.0000;
	18377	0	0	78.64	-20.59	1.04	202.5	0	168.75	70.26	0	0	0	0	0	0	0	0	0	0	168.75	0.0000	0.0000	0.0000	0.0000;
	18380	1	-0.05	0.38	-0.05	1.038	1.2	1	1	0.29	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	18382	69.89	32.57	32.57	-8.53	1.043	83.88	1	69.9	24.12	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	18382	69.89	32.57	32.57	-8.53	1.043	83.88	1	69.9	7.54	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	18386	0	0	1.93	-0.42	1.04	4.56	0	3.8	0.63	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	18386	0	0	1.93	-0.42	1.04	4.56	0	3.8	1.79	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	18389	0	0	1.27	-0.28	1.04	3	0	2.5	0.52	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18392	75.09	1.41	38.23	-8.34	1.036	90.12	1	75.1	15.12	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18393	75.09	2.61	38.23	-8.34	1.036	90.12	1	75.1	18.63	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18394	75.09	0.26	38.23	-8.34	1.036	90.12	1	75.1	10.4	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18395	75.09	-1.16	38.23	-8.34	1.036	90.12	1	75.1	17.64	0	0	0	0	0	0	0	0	0	0	75.1	0.0000	0.0000	0.0000	0.0000;
	18400	476.93	63.69	183.17	-23.37	1.0495	572.4	1	477	212.23	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18401	476.93	63.69	183.17	-23.37	1.0521	572.4	1	477	172.61	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18402	476.93	63.69	183.17	-23.37	1.0506	572.4	1	477	201.31	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18403	0	0	183.17	-23.37	1.041	572.4	0	477	163.06	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18404	476.93	63.69	183.17	-23.37	1.0517	572.4	1	477	224.81	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18405	476.93	63.69	183.17	-23.37	1.0486	572.4	1	477	234.79	0	0	0	0	0	0	0	0	0	0	477	0.0000	0.0000	0.0000	0.0000;
	18409	0.5	0.19	0.19	-0.02	1.055	0.6	1	0.5	0.09	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	18409	0	0	0.19	-0.02	1.055	0.6	0	0.5	0.25	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	18410	0.5	0.19	0.19	-0.02	1.045	0.6	1	0.5	0.21	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	18413	0	0	1.42	-0.18	1.04	4.44	0	3.7	1.26	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	18413	3.7	1.42	1.42	-0.18	1.04	4.44	1	3.7	1.32	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	18413	3.7	1.42	1.42	-0.18	1.04	4.44	1	3.7	0.43	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	18416	2.5	0.96	0.96	-0.12	1.0405	3	1	2.5	0.5	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18417	0	0	0.96	-0.12	1.04	3	0	2.5	0.9	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18417	0	0	0.96	-0.12	1.04	3	0	2.5	0.47	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18418	0	0	0.96	-0.12	1.038	3	0	2.5	1.06	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18418	2.5	0.96	0.96	-0.12	1.038	3	1	2.5	0.61	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18423	186.31	56.86	94.84	-20.68	1.054	223.6	1	186.33	51.56	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	18424	186.31	30.1	94.84	-20.68	1.054	223.6	1	186.33	20.08	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	18425	186.31	40.25	94.84	-20.68	1.054	223.6	1	186.33	50.73	0	0	0	0	0	0	0	0	0	0	186.3333	0.0000	0.0000	0.0000	0.0000;
	18429	6.8	3.17	3.17	-0.83	1.0525	8.16	1	6.8	2.97	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18429	6.8	3.17	3.17	-0.83	1.0525	8.16	1	6.8	1.59	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18430	6.8	3.17	3.17	-0.83	1.0475	8.16	1	6.8	2.36	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18431	6.8	3.17	3.17	-0.83	1.05	8.16	1	6.8	1.64	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	18434	0	0	2.8	-0.73	1.038	7.2	0	6	0.76	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18434	6	-0.73	2.8	-0.73	1.038	7.2	1	6	2.84	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18435	6	-0.3	2.8	-0.73	1.04	7.2	1	6	1.27	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18436	0	0	2.8	-0.73	1.04	7.2	0	6	2.04	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	18440	0.2	0.08	0.08	-0.01	1.04	0.24	1	0.2	0.04	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	18440	0.2	0.08	0.08	-0.01	1.04	0.24	1	0.2	0.03	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	18446	0	0	311.29	-81.5	1.0369	801.6	0	668	177.63	0	0	0	0	0	0	0	0	0	0	668	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.32	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.63	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.53	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.54	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18449	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.61	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	18451	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.2	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	18452	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.07	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	18453	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.11	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	18457	5.4	2.07	2.07	-0.26	1.04	6.48	1	5.4	0.65	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18457	0	0	2.07	-0.26	1.04	6.48	0	5.4	1.76	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18457	5.4	2.07	2.07	-0.26	1.04	6.48	1	5.4	0.58	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18457	5.4	2.07	2.07	-0.26	1.04	6.48	1	5.4	1.86	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	18461	20.7	-2.53	9.65	-2.53	1.04	24.84	1	20.7	5.73	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18462	20.7	-2.53	9.65	-2.53	1.04	24.84	1	20.7	2.11	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18464	20.7	9.65	9.65	-2.53	1.045	24.84	1	20.7	3.55	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18464	20.7	9.65	9.65	-2.53	1.045	24.84	1	20.7	7.08	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	18469	0	0	7.68	-0.98	1.04	24	0	20	7.93	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	18470	20	7.68	7.68	-0.98	1.04	24	1	20	2.86	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	18473	2.5	0.96	0.96	-0.12	1.04	3	1	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18473	0	0	0.96	-0.12	1.04	3	0	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	18477	117.69	39.34	197.58	-51.73	1.0546	508.8	1	424	117.62	0	0	0	0	0	0	0	0	0	0	424	0.0000	0.0000	0.0000	0.0000;
	18478	168.46	39.34	197.58	-51.73	1.0514	508.8	1	424	168.4	0	0	0	0	0	0	0	0	0	0	424	0.0000	0.0000	0.0000	0.0000;
	18481	56.99	5.99	29.01	-6.33	1.045	68.4	1	57	25.43	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.99	5.99	29.01	-6.33	1.045	68.4	1	57	11.84	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.99	5.99	29.01	-6.33	1.045	68.4	1	57	9.45	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.99	5.99	29.01	-6.33	1.045	68.4	1	57	23.64	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18481	56.99	5.99	29.01	-6.33	1.045	68.4	1	57	16.35	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	18485	0	0	1.79	-0.23	1.04	5.6	0	4.67	2.29	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	18485	0	0	1.79	-0.23	1.04	5.6	0	4.67	2	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	18485	0	0	1.79	-0.23	1.04	5.6	0	4.67	1.02	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	18488	0	0	10.37	-2.71	1.04	26.7	0	22.25	11.07	0	0	0	0	0	0	0	0	0	0	22.25	0.0000	0.0000	0.0000	0.0000;
	18489	22.25	-2.31	10.37	-2.71	1.002	26.7	1	22.25	3.27	0	0	0	0	0	0	0	0	0	0	22.25	0.0000	0.0000	0.0000	0.0000;
	18492	0	0	0.52	-0.07	1.04	1.62	0	1.35	0.26	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18492	0	0	0.52	-0.07	1.04	1.62	0	1.35	0.25	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18492	1.35	0.52	0.52	-0.07	1.04	1.62	1	1.35	0.47	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18492	1.35	0.52	0.52	-0.07	1.04	1.62	1	1.35	0.43	0	0	0	0	0	0	0	0	0	0	1.35	0.0000	0.0000	0.0000	0.0000;
	18496	368	187.34	187.34	-40.85	1.0187	441.66	1	368.05	136.84	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18497	368	187.34	187.34	-40.85	1.0163	441.66	1	368.05	105.86	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18498	368	187.34	187.34	-40.85	1.019	441.66	1	368.05	181.92	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18499	368	187.34	187.34	-40.85	1.0182	441.66	1	368.05	169.09	0	0	0	0	0	0	0	0	0	0	368.05	0.0000	0.0000	0.0000	0.0000;
	18503	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.21	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	18507	49.46	-2.42	19	-2.42	1.0365	59.36	1	49.47	8.38	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18507	49.46	-2.42	19	-2.42	1.0365	59.36	1	49.47	12.59	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18508	49.46	-2.42	19	-2.42	1.0365	59.36	1	49.47	11.68	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18508	0	0	19	-2.42	1.0365	59.36	0	49.47	12.13	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18509	49.46	10.73	19	-2.42	1.0045	59.36	1	49.47	22.87	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	18510	0	0	19	-2.42	1.04	59.36	0	49.47	9.07	0	0	0	0	0	0	0	0	0	0	49.4667	0.0000	0.0000	0.0000	0.0000;
	19383	2.9	1.11	1.11	-0.14	1.04	3.48	1	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	19387	186.97	-20.76	95.18	-20.76	1.0511	224.4	1	187	89.78	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	19389	57.39	14.71	26.75	-7	1.038	68.88	1	57.4	25.77	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19389	57.39	14.71	26.75	-7	1.038	68.88	1	57.4	19.15	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19392	4	1.86	1.86	-0.49	1.04	4.8	1	4	1.2	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	19395	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19395	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.44	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19396	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.58	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.65	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.33	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19399	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.25	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19400	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19401	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	19409	125.32	35.05	63.79	-13.91	1.0089	150.4	1	125.33	17.27	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19410	125.32	51.09	63.79	-13.91	1.009	150.4	1	125.33	29.12	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19411	125.32	54.96	63.79	-13.91	1.009	150.4	1	125.33	40.82	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19412	125.32	47.56	63.79	-13.91	1.009	150.4	1	125.33	29.92	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19413	125.32	54.57	63.79	-13.91	1.009	150.4	1	125.33	25.56	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19414	125.32	35.05	63.79	-13.91	1.0081	150.4	1	125.33	52.36	0	0	0	0	0	0	0	0	0	0	125.3333	0.0000	0.0000	0.0000	0.0000;
	19419	0	0	157.61	-41.26	1.0436	405.87	0	338.23	79.89	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19420	0	0	157.61	-41.26	1.0436	405.87	0	338.23	156.38	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19421	0	0	157.61	-41.26	1.0436	405.87	0	338.23	139.32	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19422	0	0	157.61	-41.26	1.0436	405.87	0	338.23	123.64	0	0	0	0	0	0	0	0	0	0	338.225	0.0000	0.0000	0.0000	0.0000;
	19426	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.73	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19427	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.79	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19431	111.63	12.92	56.83	-12.39	1.0405	133.98	1	111.65	47.85	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19432	111.63	9.63	56.83	-12.39	1.0405	133.98	1	111.65	18.91	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19433	111.63	9.65	56.83	-12.39	1.0405	133.98	1	111.65	51.22	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19434	111.63	12.13	56.83	-12.39	1.0405	133.98	1	111.65	21.03	0	0	0	0	0	0	0	0	0	0	111.65	0.0000	0.0000	0.0000	0.0000;
	19437	1	0.38	0.38	-0.05	1.043	1.2	1	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	19440	16.85	-2.06	7.85	-2.06	1.0395	20.22	1	16.85	3.93	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19440	16.85	-2.06	7.85	-2.06	1.0395	20.22	1	16.85	5.41	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19441	16.85	-1.98	7.85	-2.06	1.0395	20.22	1	16.85	6.22	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19441	16.85	-1.98	7.85	-2.06	1.0395	20.22	1	16.85	2.96	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	19445	204.31	94.68	104.01	-22.68	1.0138	245.2	1	204.33	65.83	0	0	0	0	0	0	0	0	0	0	204.3333	0.0000	0.0000	0.0000	0.0000;
	19446	204.31	94.68	104.01	-22.68	1.0073	245.2	1	204.33	26	0	0	0	0	0	0	0	0	0	0	204.3333	0.0000	0.0000	0.0000	0.0000;
	19447	204.31	81.73	104.01	-22.68	1.009	245.2	1	204.33	86.54	0	0	0	0	0	0	0	0	0	0	204.3333	0.0000	0.0000	0.0000	0.0000;
	19450	12	-1.46	5.59	-1.46	1.04	14.4	1	12	4.32	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.36	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.13	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.28	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	1.22	0.57	0.57	-0.15	1.04	1.46	1	1.22	0.18	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	0	0	0.57	-0.15	1.04	1.46	0	1.22	0.28	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19452	0	0	0.57	-0.15	1.04	1.46	0	1.22	0.15	0	0	0	0	0	0	0	0	0	0	1.2167	0.0000	0.0000	0.0000	0.0000;
	19454	1.25	0.48	0.48	-0.06	1.04	1.5	1	1.25	0.35	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	19454	0	0	0.48	-0.06	1.04	1.5	0	1.25	0.33	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	19457	0	0	6.62	-1.44	1.04	15.6	0	13	5.45	0	0	0	0	0	0	0	0	0	0	13	0.0000	0.0000	0.0000	0.0000;
	19460	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.82	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19461	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	1.07	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19463	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.42	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19464	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.5	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19465	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.8	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19466	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.73	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	19470	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19471	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19473	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19473	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.9	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19474	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19474	1.8	-0.22	0.84	-0.22	1.039	2.16	1	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19479	162.98	63.43	75.96	-19.89	1.0585	195.6	1	163	69.53	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19480	162.98	32.99	75.96	-19.89	1.0598	195.6	1	163	52.59	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19481	162.98	67.95	75.96	-19.89	1.0585	195.6	1	163	25.01	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19482	162.98	68.27	75.96	-19.89	1.0585	195.6	1	163	73.82	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19483	162.98	32.99	75.96	-19.89	1.0562	195.6	1	163	79.97	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19484	162.98	60.04	75.96	-19.89	1.0585	195.6	1	163	35.92	0	0	0	0	0	0	0	0	0	0	163	0.0000	0.0000	0.0000	0.0000;
	19487	20.7	9.65	9.65	-2.53	1.0365	24.84	1	20.7	4.34	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19487	20.7	9.65	9.65	-2.53	1.0365	24.84	1	20.7	2.49	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19488	20.7	-1.29	9.65	-2.53	1.04	24.84	1	20.7	4.91	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19488	20.7	-1.29	9.65	-2.53	1.04	24.84	1	20.7	7.13	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	19493	979.56	97.46	360.53	-80.34	0.9987	1175.64	1	979.7	300.48	0	0	0	0	0	0	0	0	0	0	979.7	0.0000	0.0000	0.0000	0.0000;
	19494	979.56	97.46	360.53	-80.34	1.0008	1175.64	1	979.7	485.02	0	0	0	0	0	0	0	0	0	0	979.7	0.0000	0.0000	0.0000	0.0000;
	19497	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19497	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.84	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19501	178.48	15.69	90.86	-19.81	1.0423	214.2	1	178.5	41.94	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19502	178.48	33.33	90.86	-19.81	1.0475	214.2	1	178.5	24.21	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19503	178.48	34.58	90.86	-19.81	1.0475	214.2	1	178.5	51.27	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19504	178.48	35.35	90.86	-19.81	1.0475	214.2	1	178.5	88.77	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19505	178.48	30.49	90.86	-19.81	1.0475	214.2	1	178.5	60.89	0	0	0	0	0	0	0	0	0	0	178.5	0.0000	0.0000	0.0000	0.0000;
	19509	109.98	55.56	55.99	-12.21	1.009	132	1	110	17.07	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	19510	109.98	55.99	55.99	-12.21	1.009	132	1	110	31.23	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	19511	109.98	55.99	55.99	-12.21	1.009	132	1	110	36.96	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	19514	67.07	-5.94	31.26	-8.18	1.045	80.5	1	67.08	33.37	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67.07	-5.94	31.26	-8.18	1.045	80.5	1	67.08	23.04	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67.07	-5.94	31.26	-8.18	1.045	80.5	1	67.08	15.99	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67.07	-5.94	31.26	-8.18	1.045	80.5	1	67.08	24.2	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67.07	-5.94	31.26	-8.18	1.045	80.5	1	67.08	8.01	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19514	67.07	-5.94	31.26	-8.18	1.045	80.5	1	67.08	20.09	0	0	0	0	0	0	0	0	0	0	67.0833	0.0000	0.0000	0.0000	0.0000;
	19520	4	1.86	1.86	-0.49	1.04	4.8	1	4	1.67	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	19523	91.89	14.73	46.78	-10.2	1.0315	110.28	1	91.9	18.43	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19524	91.89	14.53	46.78	-10.2	1.0315	110.28	1	91.9	24.29	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19525	91.89	11.89	46.78	-10.2	1.0315	110.28	1	91.9	30.85	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19526	91.89	15.43	46.78	-10.2	1.0315	110.28	1	91.9	17.06	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	19530	129.58	58.15	65.97	-14.39	1.009	155.52	1	129.6	28.45	0	0	0	0	0	0	0	0	0	0	129.6	0.0000	0.0000	0.0000	0.0000;
	19531	129.58	61.75	65.97	-14.39	1.009	155.52	1	129.6	21.6	0	0	0	0	0	0	0	0	0	0	129.6	0.0000	0.0000	0.0000	0.0000;
	19532	129.58	62.44	65.97	-14.39	1.009	155.52	1	129.6	38.62	0	0	0	0	0	0	0	0	0	0	129.6	0.0000	0.0000	0.0000	0.0000;
	19536	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.65	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19536	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.44	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19539	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	19542	176.43	-19.59	89.81	-19.59	1.0466	211.74	1	176.45	43.78	0	0	0	0	0	0	0	0	0	0	176.45	0.0000	0.0000	0.0000	0.0000;
	19543	176.43	-19.59	89.81	-19.59	1.035	211.74	1	176.45	24.44	0	0	0	0	0	0	0	0	0	0	176.45	0.0000	0.0000	0.0000	0.0000;
	19548	0	0	120.37	-31.51	1.0403	309.96	0	258.3	117.51	0	0	0	0	0	0	0	0	0	0	258.3	0.0000	0.0000	0.0000	0.0000;
	19555	176.35	39.73	89.77	-19.58	1.0445	211.65	1	176.37	78.68	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19556	176.35	36.68	89.77	-19.58	1.0445	211.65	1	176.37	57.21	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19557	176.35	35.25	89.77	-19.58	1.0445	211.65	1	176.37	51.64	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19558	176.35	17.89	89.77	-19.58	1.0401	211.65	1	176.37	78.1	0	0	0	0	0	0	0	0	0	0	176.375	0.0000	0.0000	0.0000	0.0000;
	19562	171.08	2.78	87.09	-18.99	1.036	205.32	1	171.1	85.21	0	0	0	0	0	0	0	0	0	0	171.1	0.0000	0.0000	0.0000	0.0000;
	19563	171.08	10.6	87.09	-18.99	1.0398	205.32	1	171.1	30.44	0	0	0	0	0	0	0	0	0	0	171.1	0.0000	0.0000	0.0000	0.0000;
	19564	171.08	2.45	87.09	-18.99	1.036	205.32	1	171.1	34.45	0	0	0	0	0	0	0	0	0	0	171.1	0.0000	0.0000	0.0000	0.0000;
	19567	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.42	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19567	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.45	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19568	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.62	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19569	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.23	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19574	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.58	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19575	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.77	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19575	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.27	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19576	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.81	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19577	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.81	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19578	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.6	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	19583	847.38	48.8	311.88	-69.49	1.0459	1017	1	847.5	370.14	0	0	0	0	0	0	0	0	0	0	847.5	0.0000	0.0000	0.0000	0.0000;
	19584	847.38	48.8	311.88	-69.49	1.0456	1017	1	847.5	97.13	0	0	0	0	0	0	0	0	0	0	847.5	0.0000	0.0000	0.0000	0.0000;
	19588	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.46	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19588	0	0	0.75	-0.2	1.04	1.92	0	1.6	0.71	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	19592	46.39	23.62	23.62	-5.15	1.0245	55.68	1	46.4	16.12	0	0	0	0	0	0	0	0	0	0	46.4	0.0000	0.0000	0.0000	0.0000;
	19596	27	-3.29	12.58	-3.29	1.0465	32.4	1	27	5.97	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	19600	187.47	38.76	87.37	-22.88	1.0045	225	1	187.5	65.43	0	0	0	0	0	0	0	0	0	0	187.5	0.0000	0.0000	0.0000	0.0000;
	19601	0	0	87.37	-22.88	1.0415	225	0	187.5	22.66	0	0	0	0	0	0	0	0	0	0	187.5	0.0000	0.0000	0.0000	0.0000;
	19605	162.35	75.67	75.67	-19.81	1.0135	194.85	1	162.37	42.08	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19606	162.35	74.67	75.67	-19.81	1.0094	194.85	1	162.37	63.79	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19607	162.35	75.67	75.67	-19.81	1.0135	194.85	1	162.37	39.2	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19608	162.35	75.67	75.67	-19.81	1.0135	194.85	1	162.37	30.39	0	0	0	0	0	0	0	0	0	0	162.375	0.0000	0.0000	0.0000	0.0000;
	19613	881.88	114.6	411.01	-107.6	1.05	1058.4	1	882	422.95	0	0	0	0	0	0	0	0	0	0	882	0.0000	0.0000	0.0000	0.0000;
	19616	92.09	-9.47	46.88	-10.22	1.038	110.52	1	92.1	23.39	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19616	92.09	-9.47	46.88	-10.22	1.038	110.52	1	92.1	18.54	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19616	92.09	-9.47	46.88	-10.22	1.038	110.52	1	92.1	15.9	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19616	92.09	-9.47	46.88	-10.22	1.038	110.52	1	92.1	18.95	0	0	0	0	0	0	0	0	0	0	92.1	0.0000	0.0000	0.0000	0.0000;
	19618	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	19620	57.39	26.75	26.75	-7	1.04	68.88	1	57.4	14.54	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19620	57.39	26.75	26.75	-7	1.04	68.88	1	57.4	6.65	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19623	20.05	4.91	9.34	-2.45	1.0225	24.06	1	20.05	8.31	0	0	0	0	0	0	0	0	0	0	20.05	0.0000	0.0000	0.0000	0.0000;
	19623	20.05	4.91	9.34	-2.45	1.0225	24.06	1	20.05	3.1	0	0	0	0	0	0	0	0	0	0	20.05	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	0.78	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	1.55	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	0.7	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	0.76	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19625	3.84	1.79	1.79	-0.47	1.04	4.61	1	3.84	1.06	0	0	0	0	0	0	0	0	0	0	3.84	0.0000	0.0000	0.0000	0.0000;
	19628	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.2	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19628	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.53	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19629	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.76	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19630	0	0	0.73	-0.19	1.04	1.89	0	1.58	0.31	0	0	0	0	0	0	0	0	0	0	1.575	0.0000	0.0000	0.0000	0.0000;
	19637	100.99	20.6	51.41	-11.21	1.009	121.2	1	101	13.93	0	0	0	0	0	0	0	0	0	0	101	0.0000	0.0000	0.0000	0.0000;
	19638	100.99	19.68	51.41	-11.21	1.009	121.2	1	101	10.43	0	0	0	0	0	0	0	0	0	0	101	0.0000	0.0000	0.0000	0.0000;
	19639	100.99	19.31	51.41	-11.21	1.009	121.2	1	101	37.01	0	0	0	0	0	0	0	0	0	0	101	0.0000	0.0000	0.0000	0.0000;
	19643	57.39	8.25	26.75	-7	1.054	68.88	1	57.4	25.47	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19644	57.39	6.72	26.75	-7	1.054	68.88	1	57.4	8.55	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19645	0	0	26.75	-7	1.04	68.88	0	57.4	14.46	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19646	57.39	8.65	26.75	-7	1.054	68.88	1	57.4	16.85	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	19650	1.02	-0.13	0.48	-0.13	1.04	1.23	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	19651	1.02	-0.13	0.48	-0.13	1.04	1.23	1	1.03	0.14	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	19653	1.02	0.05	0.48	-0.13	1.028	1.23	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	19653	1.02	0.05	0.48	-0.13	1.028	1.23	1	1.03	0.29	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	21122	211.77	-16.4	107.81	-23.51	1.0323	254.16	1	211.8	64.09	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21123	211.77	-16.4	107.81	-23.51	1.0344	254.16	1	211.8	95.43	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21124	211.77	-16.4	107.81	-23.51	1.0327	254.16	1	211.8	64.85	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21125	211.77	-16.4	107.81	-23.51	1.0327	254.16	1	211.8	62.74	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21126	211.77	-16.4	107.81	-23.51	1.0339	254.16	1	211.8	47.08	0	0	0	0	0	0	0	0	0	0	211.8	0.0000	0.0000	0.0000	0.0000;
	21130	1.5	0	0	0	1.04	1.8	1	1.5	0.38	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	21131	2	0	0	0	1.04	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21133	2	0	0	0	1.04	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21136	1.3	0	0	0	1.04	1.56	1	1.3	0.44	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21136	1.3	0	0	0	1.04	1.56	1	1.3	0.61	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21137	1.3	0	0	0	1.04	1.56	1	1.3	0.22	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21138	0	0	0	0	1.04	1.56	0	1.3	0.49	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21138	0	0	0	0	1.04	1.56	0	1.3	0.18	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21144	0	0	0	0	1.04	4.68	0	3.9	1.13	0	0	0	0	0	0	0	0	0	0	3.9	0.0000	0.0000	0.0000	0.0000;
	21144	0	0	0	0	1.04	0.6	0	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21145	0	0	0	0	1.04	0.6	0	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21145	0.5	0	0	0	1.04	0.6	1	0.5	0.24	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21146	0.5	0	0	0	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21151	4.75	2.21	2.21	-0.58	1.04	5.7	1	4.75	1.26	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21152	4.75	2.21	2.21	-0.58	1.04	5.7	1	4.75	0.96	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21154	4.75	2.21	2.21	-0.58	1.04	5.7	1	4.75	1.18	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21154	4.75	2.21	2.21	-0.58	1.04	5.7	1	4.75	2.22	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21155	4.75	2.21	2.21	-0.58	1.04	5.7	1	4.75	0.53	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21156	4.75	2.21	2.21	-0.58	1.04	5.7	1	4.75	1.23	0	0	0	0	0	0	0	0	0	0	4.75	0.0000	0.0000	0.0000	0.0000;
	21164	21	8.06	8.06	-1.03	1.045	25.2	1	21	5.88	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21165	21	-1.03	8.06	-1.03	1.0045	25.2	1	21	2.26	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21165	21	-1.03	8.06	-1.03	1.0045	25.2	1	21	6.48	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21166	21	8.06	8.06	-1.03	1.045	25.2	1	21	5.74	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	21170	5	0	0	0	1.04	6	1	5	1.63	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21170	0	0	0	0	1.04	6	0	5	1.89	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21173	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.7	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21174	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21175	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.34	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21180	5	0	0	0	1.04	6	1	5	2.21	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21180	3.5	0	0	0	1.04	4.2	1	3.5	1.36	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21183	0	0	0	0	1.04	6	0	5	1.07	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21185	2	0	0	0	1.04	2.4	1	2	0.69	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21185	5	0	0	0	1.04	6	1	5	1.35	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21185	5	0	0	0	1.04	6	1	5	2.47	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21188	5	0	0	0	1.04	6	1	5	0.99	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21189	2	0	0	0	1.04	2.4	1	2	0.98	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21189	0.5	0	0	0	1.04	0.6	1	0.5	0.11	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21190	0.5	0	0	0	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21190	0.5	0	0	0	1.04	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21191	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21195	1.9	0	0	0	1.04	2.28	1	1.9	0.87	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	21196	0	0	0	0	1.04	6	0	5	1.1	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21199	0	0	0	0	1.04	6	0	5	0.99	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21201	0	0	16.17	-4.23	1.04	41.64	0	34.7	9.05	0	0	0	0	0	0	0	0	0	0	34.7	0.0000	0.0000	0.0000	0.0000;
	21203	1.1	0	0	0	1.04	1.32	1	1.1	0.2	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	21203	0	0	0	0	1.04	3	0	2.5	0.6	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	21203	5	0	0	0	1.04	6	1	5	0.77	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21206	5	0	0	0	1.04	6	1	5	0.97	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21207	5	0	0	0	1.04	6	1	5	2.07	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21210	0	0	0	0	1.04	1.56	0	1.3	0.6	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21210	20	0	0	0	1.04	24	1	20	7.83	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	21215	59.99	14.53	30.54	-6.66	1.047	72	1	60	26.72	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	21216	59.99	14.19	30.54	-6.66	1.047	72	1	60	13.73	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	21217	59.99	8.96	30.54	-6.66	1.047	72	1	60	26.31	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	21224	199.37	91.66	101.49	-22.13	1.0132	239.28	1	199.4	39.14	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	21225	199.37	91.66	101.49	-22.13	1.0093	239.28	1	199.4	69.29	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	21226	199.37	101.49	101.49	-22.13	1.027	239.28	1	199.4	72.61	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	21230	5	0	0	0	1.04	6	1	5	1.93	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21232	0	0	0	0	1.04	0.6	0	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	0.5	0	0	0	1.04	0.6	1	0.5	0.06	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	0.5	0	0	0	1.04	0.6	1	0.5	0.14	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21232	2	0	0	0	1.04	2.4	1	2	0.55	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21232	2	0	0	0	1.04	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21232	0	0	0	0	1.04	6	0	5	2.31	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21238	2	0	0	0	1.04	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21240	0	0	0	0	1.04	2.4	0	2	0.83	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21240	5	0	0	0	1.04	6	1	5	2.27	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21247	5	0	0	0	1.024	6	1	5	2.13	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21252	1220.13	321.48	449.07	-100.06	1.012	1464.36	1	1220.3	247.38	0	0	0	0	0	0	0	0	0	0	1220.3	0.0000	0.0000	0.0000	0.0000;
	21253	1220.13	321.48	449.07	-100.06	1.0133	1464.36	1	1220.3	348.53	0	0	0	0	0	0	0	0	0	0	1220.3	0.0000	0.0000	0.0000	0.0000;
	21257	5	0	0	0	1.04	6	1	5	2.17	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21257	5	0	0	0	1.04	6	1	5	1.06	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21258	5	0	0	0	1.04	6	1	5	0.86	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21262	0	0	0	0	1.04	6	0	5	0.52	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21265	5	0	0	0	1.04	6	1	5	1.83	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21265	5	0	0	0	1.04	6	1	5	1.81	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21266	0	0	0	0	1.04	2.4	0	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21270	0	0	0	0	1.04	6	0	5	1.38	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21273	0	0	0	0	1.04	6	0	5	0.95	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21273	4.9	0	0	0	1.04	5.88	1	4.9	2.19	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	21276	5	0	0	0	1.04	6	1	5	1.39	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21281	950.77	101.53	349.93	-77.97	1.04	1141.08	1	950.9	137.03	0	0	0	0	0	0	0	0	0	0	950.9	0.0000	0.0000	0.0000	0.0000;
	21285	5	0	0	0	1.04	6	1	5	2.08	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21288	0	0	0	0	1.04	2.4	0	2	0.7	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21288	0	0	0	0	1.04	5.16	0	4.3	1.27	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	21297	174.37	28.28	298.03	-78.03	1.057	767.46	1	639.55	174.28	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21298	310.96	28.28	298.03	-78.03	1.0543	767.46	1	639.55	310.86	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21299	178.92	28.28	298.03	-78.03	1.0558	767.46	1	639.55	178.82	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21300	0	0	298.03	-78.03	1.046	767.46	0	639.55	310.76	0	0	0	0	0	0	0	0	0	0	639.55	0.0000	0.0000	0.0000	0.0000;
	21303	57.29	-6.36	29.17	-6.36	1.042	68.76	1	57.3	6.4	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.29	-6.36	29.17	-6.36	1.042	68.76	1	57.3	26.52	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.29	-6.36	29.17	-6.36	1.042	68.76	1	57.3	25.68	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.29	-6.36	29.17	-6.36	1.042	68.76	1	57.3	16.52	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.29	-6.36	29.17	-6.36	1.042	68.76	1	57.3	13.16	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21303	57.29	-6.36	29.17	-6.36	1.042	68.76	1	57.3	8.35	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21305	15	7.64	7.64	-1.67	1.04	18	1	15	3.73	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	21305	15	7.64	7.64	-1.67	1.04	18	1	15	5.48	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	21307	1.3	0	0	0	1.04	1.56	1	1.3	0.3	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	21307	5	0	0	0	1.04	6	1	5	0.56	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21313	0	0	5.38	-0.69	1.045	16.8	0	14	2.55	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	21313	14	5.38	5.38	-0.69	1.045	16.8	1	14	4.8	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	21313	14	5.38	5.38	-0.69	1.045	16.8	1	14	5.63	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	21316	5	0	0	0	1.04	6	1	5	2.34	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21318	4	0	0	0	1.04	4.8	1	4	0.67	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	21318	0	0	0	0	1.04	6	0	5	2.23	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21320	57.39	26.75	26.75	-7	1.04	68.88	1	57.4	23.73	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	21320	57.39	26.75	26.75	-7	1.04	68.88	1	57.4	14.21	0	0	0	0	0	0	0	0	0	0	57.4	0.0000	0.0000	0.0000	0.0000;
	21326	277.74	-78.7	342.88	-89.77	1.0266	882.96	1	735.8	163.14	0	0	0	0	0	0	0	0	0	0	735.8	0.0000	0.0000	0.0000	0.0000;
	21329	5	0	0	0	1.04	6	1	5	1.95	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21332	3	1.05	1.4	-0.37	1.029	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21332	3	1.05	1.4	-0.37	1.029	3.6	1	3	0.9	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21333	3	1.1	1.4	-0.37	1.029	3.6	1	3	1.08	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21333	3	1.1	1.4	-0.37	1.029	3.6	1	3	0.43	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21334	3	1.28	1.4	-0.37	1.029	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21334	3	1.28	1.4	-0.37	1.029	3.6	1	3	0.4	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21338	3	0	0	0	1.04	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21339	0	0	0	0	1.04	24	0	20	4.12	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	21342	5	0	0	0	1.04	6	1	5	1.92	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21345	5	0	0	0	1.04	6	1	5	2.35	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21345	5	0	0	0	1.04	6	1	5	1.46	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21349	5	0	0	0	1.04	6	1	5	1.77	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21352	5	0	0	0	1.04	6	1	5	1.19	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21357	57.29	24.27	29.17	-6.36	1.054	68.76	1	57.3	26.54	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21358	57.29	29.17	29.17	-6.36	1.054	68.76	1	57.3	22.52	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21359	57.29	28.01	29.17	-6.36	1.054	68.76	1	57.3	23.74	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21360	57.29	17.47	29.17	-6.36	1.054	68.76	1	57.3	14.63	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21361	57.29	20.59	29.17	-6.36	1.054	68.76	1	57.3	27.75	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21362	57.29	23.89	29.17	-6.36	1.054	68.76	1	57.3	13.01	0	0	0	0	0	0	0	0	0	0	57.3	0.0000	0.0000	0.0000	0.0000;
	21366	5	0	0	0	1.04	6	1	5	1.48	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21369	0	0	0	0	1.04	0.9	0	0.75	0.23	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21370	0	0	0	0	1.04	0.9	0	0.75	0.15	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21372	0.75	0	0	0	1.04	0.9	1	0.75	0.27	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21373	0.75	0	0	0	1.04	0.9	1	0.75	0.27	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21375	0	0	0	0	1.04	2.4	0	2	0.93	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21375	0.75	0	0	0	1.04	0.9	1	0.75	0.37	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21376	0	0	0	0	1.04	0.9	0	0.75	0.09	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21379	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21379	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.17	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.55	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.39	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.22	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21379	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.74	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21381	30.43	-3.71	14.18	-3.71	1.034	36.52	1	30.43	11.61	0	0	0	0	0	0	0	0	0	0	30.4333	0.0000	0.0000	0.0000	0.0000;
	21381	30.43	-3.71	14.18	-3.71	1.034	36.52	1	30.43	15.07	0	0	0	0	0	0	0	0	0	0	30.4333	0.0000	0.0000	0.0000	0.0000;
	21381	30.43	-3.71	14.18	-3.71	1.034	36.52	1	30.43	3.05	0	0	0	0	0	0	0	0	0	0	30.4333	0.0000	0.0000	0.0000	0.0000;
	21384	0	0	0	0	1.04	6	0	5	1.98	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21384	2	0	0	0	1.04	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21385	1	0	0	0	1.04	1.2	1	1	0.22	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21389	10.47	4.02	4.02	-0.51	1.028	12.56	1	10.47	2.62	0	0	0	0	0	0	0	0	0	0	10.4667	0.0000	0.0000	0.0000	0.0000;
	21389	10.47	4.02	4.02	-0.51	1.028	12.56	1	10.47	1.12	0	0	0	0	0	0	0	0	0	0	10.4667	0.0000	0.0000	0.0000	0.0000;
	21390	10.47	2.72	4.02	-0.51	1.023	12.56	1	10.47	3.28	0	0	0	0	0	0	0	0	0	0	10.4667	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.4	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.81	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21393	0	0	1.03	-0.27	1.04	2.64	0	2.2	0.61	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21393	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.85	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21393	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	1.04	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21393	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.37	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21398	27.2	10.44	10.44	-1.33	1.0345	32.64	1	27.2	12.28	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21398	27.2	10.44	10.44	-1.33	1.0345	32.64	1	27.2	7.29	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21399	27.2	10.44	10.44	-1.33	1.0345	32.64	1	27.2	3.29	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21399	27.2	10.44	10.44	-1.33	1.0345	32.64	1	27.2	9.1	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	21403	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21403	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21404	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.18	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21408	0	0	0	0	1.04	6	0	5	2.48	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21411	0	0	0	0	1.04	2.4	0	2	0.67	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21411	5	0	0	0	1.04	6	1	5	1.79	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21418	195.47	24.61	99.51	-21.7	1.0495	234.6	1	195.5	52.14	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21419	195.47	35.5	99.51	-21.7	1.0495	234.6	1	195.5	51.11	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21420	195.47	12.77	99.51	-21.7	1.0461	234.6	1	195.5	45.94	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21421	195.47	20.95	99.51	-21.7	1.0495	234.6	1	195.5	23.8	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21422	195.47	28.78	99.51	-21.7	1.0495	234.6	1	195.5	60.33	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	21426	1	0	0	0	1.04	1.2	1	1	0.42	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21427	1.9	0	0	0	1.04	2.28	1	1.9	0.23	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	21429	5.2	0	0	0	1.04	6.24	1	5.2	2.07	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	21429	3.5	0	0	0	1.04	4.2	1	3.5	1.71	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21432	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21432	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.15	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21432	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21432	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.77	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21432	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.69	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21432	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.65	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	21434	5	0	0	0	1.04	6	1	5	2.23	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21436	0	0	0	0	1.04	6	0	5	1.78	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.47	-0.12	1.04	1.2	0	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.47	-0.12	1.04	1.2	0	1	0.38	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.29	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.29	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	21438	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.26	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	21440	5	0	0	0	1.04	6	1	5	1.89	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21442	57.79	-7.05	26.93	-7.05	1.038	69.36	1	57.8	25.27	0	0	0	0	0	0	0	0	0	0	57.8	0.0000	0.0000	0.0000	0.0000;
	21445	5	0	0	0	1.04	6	1	5	1.22	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21446	3.5	0	0	0	1.04	4.2	1	3.5	0.91	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21446	1.2	0	0	0	1.04	1.44	1	1.2	0.37	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21450	40.96	20.85	20.85	-4.55	1.04	49.16	1	40.97	20.34	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21450	40.96	20.85	20.85	-4.55	1.04	49.16	1	40.97	12.67	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21450	40.96	20.85	20.85	-4.55	1.04	49.16	1	40.97	17.35	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21450	40.96	20.85	20.85	-4.55	1.04	49.16	1	40.97	6.23	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21453	40.96	13.84	20.85	-4.55	1.04	49.16	1	40.97	14.36	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21454	40.96	13.84	20.85	-4.55	1.04	49.16	1	40.97	15.85	0	0	0	0	0	0	0	0	0	0	40.9667	0.0000	0.0000	0.0000	0.0000;
	21463	206.52	46.52	105.13	-22.93	1.0475	247.86	1	206.55	46.69	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21464	206.52	60.7	105.13	-22.93	1.0475	247.86	1	206.55	44.05	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21465	206.52	45.42	105.13	-22.93	1.052	247.86	1	206.55	101.6	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21466	206.52	22.98	105.13	-22.93	1.043	247.86	1	206.55	39.83	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21467	206.52	46	105.13	-22.93	1.052	247.86	1	206.55	74.33	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21468	206.52	22.98	105.13	-22.93	1.0432	247.86	1	206.55	76.61	0	0	0	0	0	0	0	0	0	0	206.55	0.0000	0.0000	0.0000	0.0000;
	21471	4.8	0	0	0	1.04	5.76	1	4.8	0.66	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	21471	0	0	0	0	1.04	6	0	5	0.51	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21474	0	0	0	0	1.04	6	0	5	0.58	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21481	230.33	117.26	117.26	-25.57	1.0073	276.44	1	230.37	42.48	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21482	230.33	117.26	117.26	-25.57	1.044	276.44	1	230.37	28.63	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21483	230.33	117.26	117.26	-25.57	1.0093	276.44	1	230.37	34.49	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21486	3.5	0	0	0	1.04	4.2	1	3.5	1.22	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	21486	4	0	0	0	1.04	4.8	1	4	0.54	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	21486	5	0	0	0	1.04	6	1	5	0.64	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21488	5	0	0	0	1.04	6	1	5	2.41	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21491	4	0	0	0	1.04	4.8	1	4	0.51	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	21492	5	0	0	0	1.04	6	1	5	2.16	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21494	5	0	0	0	1.04	6	1	5	2.14	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21498	1	0	0	0	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21499	2	0	0	0	1.04	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21501	5	0	0	0	1.04	6	1	5	2.32	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21505	44.14	13.18	20.57	-5.39	1.0345	52.98	1	44.15	18.42	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21505	44.14	13.18	20.57	-5.39	1.0345	52.98	1	44.15	4.75	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21507	44.14	11.3	20.57	-5.39	1.04	52.98	1	44.15	13.77	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21508	44.14	11.3	20.57	-5.39	1.04	52.98	1	44.15	4.42	0	0	0	0	0	0	0	0	0	0	44.15	0.0000	0.0000	0.0000	0.0000;
	21513	0	0	0	0	1.04	6	0	5	0.91	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21517	17.5	4.82	8.16	-2.14	1.04	21	1	17.5	7.55	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21518	17.5	4.82	8.16	-2.14	1.04	21	1	17.5	2.33	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21520	17.5	-1.67	8.16	-2.14	1.04	21	1	17.5	2.27	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21521	17.5	-1.67	8.16	-2.14	1.04	21	1	17.5	4.6	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21527	242.84	4.22	232.53	-60.88	1.0406	598.8	1	499	71.99	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21528	242.41	4.22	232.53	-60.88	1.0403	598.8	1	499	242.34	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21529	257.81	4.22	232.53	-60.88	1.0406	598.8	1	499	197.46	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21530	185.78	4.22	232.53	-60.88	1.0406	598.8	1	499	185.7	0	0	0	0	0	0	0	0	0	0	499	0.0000	0.0000	0.0000	0.0000;
	21536	0	0	503.33	-131.77	1.0385	1296.12	0	1080.1	501.87	0	0	0	0	0	0	0	0	0	0	1080.1	0.0000	0.0000	0.0000	0.0000;
	21537	0	0	503.33	-131.77	1.0385	1296.12	0	1080.1	474.41	0	0	0	0	0	0	0	0	0	0	1080.1	0.0000	0.0000	0.0000	0.0000;
	21540	25	-1.22	9.6	-1.22	1.0425	30	1	25	8.27	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	0.2	-0.03	1.0495	0.64	0	0.53	0.2	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	21541	0.53	-0.03	0.2	-0.03	1.0495	0.64	1	0.53	0.09	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	0.2	-0.03	1.0495	0.64	0	0.53	0.24	0	0	0	0	0	0	0	0	0	0	0.5333	0.0000	0.0000	0.0000	0.0000;
	21541	25	-1.22	9.6	-1.22	1.0495	30	1	25	8.44	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	9.6	-1.22	1.0495	30	0	25	10.99	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21541	0	0	9.6	-1.22	1.0495	30	0	25	8.11	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	21548	182.27	79.02	84.95	-22.24	1.0041	218.76	1	182.3	50.4	0	0	0	0	0	0	0	0	0	0	182.3	0.0000	0.0000	0.0000	0.0000;
	21551	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.11	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	21551	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.1	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	21551	0.4	0.15	0.15	-0.02	1.04	0.48	1	0.4	0.15	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.22	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	21551	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.29	-0.04	1.04	0.9	0	0.75	0.33	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.29	-0.04	1.04	0.9	0	0.75	0.13	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	21551	0	0	0.84	-0.11	1.04	2.64	0	2.2	0.26	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21551	2.2	0.84	0.84	-0.11	1.04	2.64	1	2.2	0.58	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	21560	12.4	0	0	0	1.04	14.88	1	12.4	3.77	0	0	0	0	0	0	0	0	0	0	12.4	0.0000	0.0000	0.0000	0.0000;
	21563	0	0	0	0	1.04	6	0	5	2.05	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21563	5	0	0	0	1.04	6	1	5	1.05	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21566	5	0	0	0	1.04	6	1	5	2.16	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21566	2	0	0	0	1.04	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	21570	5	0	0	0	1.04	6	1	5	1.43	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21572	4.8	0	0	0	1.04	5.76	1	4.8	1.26	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	21573	0	0	0	0	1.04	5.76	0	4.8	0.65	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	21573	5	0	0	0	1.04	6	1	5	1.71	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21577	8.6	3.3	3.3	-0.42	1.0525	10.32	1	8.6	1.4	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	21577	8.6	3.3	3.3	-0.42	1.0525	10.32	1	8.6	2.21	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	21578	8.6	3.3	3.3	-0.42	1.045	10.32	1	8.6	1.21	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	21581	5	0	0	0	1.04	6	1	5	0.62	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.34	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.33	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0	0	0	0	1.04	1	0	0.83	0.41	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.18	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.26	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21583	0.83	0	0	0	1.04	1	1	0.83	0.38	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	21587	0	0	0	0	1.022	6	0	5	0.68	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21587	5	0	0	0	1.022	6	1	5	1.31	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21588	0	0	0	0	1.04	5.88	0	4.9	1.74	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	21592	44.39	11.16	17.05	-2.18	1.043	53.28	1	44.4	6.17	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21592	0	0	17.05	-2.18	1.043	53.28	0	44.4	15.8	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21594	0	0	17.05	-2.18	1.04	53.28	0	44.4	13.91	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21595	44.39	-2.18	17.05	-2.18	1.04	53.28	1	44.4	5.05	0	0	0	0	0	0	0	0	0	0	44.4	0.0000	0.0000	0.0000	0.0000;
	21599	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.43	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21599	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.35	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.82	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.41	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.5	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21599	2.3	1.07	1.07	-0.28	1.04	2.76	1	2.3	0.63	0	0	0	0	0	0	0	0	0	0	2.3	0.0000	0.0000	0.0000	0.0000;
	21602	5	0	0	0	1.04	6	1	5	1.06	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21605	5	0	0	0	1.04	6	1	5	0.6	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21608	5	0	0	0	1.04	6	1	5	0.58	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21608	2.5	0	0	0	1.04	3	1	2.5	0.3	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	21609	1	0	0	0	1.04	1.2	1	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	21615	243.3	90.36	123.86	-27.01	1.0642	292	1	243.33	30.61	0	0	0	0	0	0	0	0	0	0	243.3333	0.0000	0.0000	0.0000	0.0000;
	21616	243.3	90.36	123.86	-27.01	1.063	292	1	243.33	102.72	0	0	0	0	0	0	0	0	0	0	243.3333	0.0000	0.0000	0.0000	0.0000;
	21617	243.3	90.36	123.86	-27.01	1.0606	292	1	243.33	25.39	0	0	0	0	0	0	0	0	0	0	243.3333	0.0000	0.0000	0.0000	0.0000;
	21623	1001.46	148.78	368.59	-82.13	1.0531	1201.92	1	1001.6	428.19	0	0	0	0	0	0	0	0	0	0	1001.6	0.0000	0.0000	0.0000	0.0000;
	21624	1001.46	148.78	368.59	-82.13	1.0566	1201.92	1	1001.6	351.9	0	0	0	0	0	0	0	0	0	0	1001.6	0.0000	0.0000	0.0000	0.0000;
	21628	28.8	6.64	14.66	-3.2	1.04	34.56	1	28.8	9.67	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	21629	28.8	6.64	14.66	-3.2	1.04	34.56	1	28.8	13.93	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	21633	3	0	0	0	1.04	3.6	1	3	1.42	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	21633	2.5	0	0	0	1.04	3	1	2.5	0.74	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	21637	230.33	52.85	117.26	-25.57	1.0315	276.44	1	230.37	34.66	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21638	230.33	61.13	117.26	-25.57	1.0308	276.44	1	230.37	97.79	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21639	230.33	61.13	117.26	-25.57	1.0355	276.44	1	230.37	91.71	0	0	0	0	0	0	0	0	0	0	230.3667	0.0000	0.0000	0.0000	0.0000;
	21642	5	0	0	0	1.04	6	1	5	1.63	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21646	17.5	-1.94	8.91	-1.94	1.039	21	1	17.5	4.31	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21647	0	0	8.91	-1.94	1.0515	21	0	17.5	3.34	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21647	17.5	3.86	8.91	-1.94	1.0515	21	1	17.5	7.03	0	0	0	0	0	0	0	0	0	0	17.5	0.0000	0.0000	0.0000	0.0000;
	21655	208.47	25.72	106.13	-23.14	1.0495	250.2	1	208.5	88.06	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21656	208.47	29.62	106.13	-23.14	1.0495	250.2	1	208.5	83.03	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21657	208.47	41.19	106.13	-23.14	1.0561	250.2	1	208.5	65.57	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21658	208.47	41.19	106.13	-23.14	1.0506	250.2	1	208.5	95.73	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21659	208.47	46.72	106.13	-23.14	1.0495	250.2	1	208.5	62.03	0	0	0	0	0	0	0	0	0	0	208.5	0.0000	0.0000	0.0000	0.0000;
	21662	5	0	0	0	1.04	6	1	5	0.65	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21663	1.2	0	0	0	1.04	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21664	4.9	0	0	0	1.04	5.88	1	4.9	1.25	0	0	0	0	0	0	0	0	0	0	4.9	0.0000	0.0000	0.0000	0.0000;
	21668	0	0	0	0	1.04	6	0	5	1.45	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21671	5	0	0	0	1.04	6	1	5	0.6	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21675	5	0	0	0	1.04	6	1	5	1.3	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21675	1.2	0	0	0	1.04	1.44	1	1.2	0.53	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	21679	34.7	16.17	16.17	-4.23	1.0415	41.64	1	34.7	12.29	0	0	0	0	0	0	0	0	0	0	34.7	0.0000	0.0000	0.0000	0.0000;
	21685	229.97	114.7	117.07	-25.53	1.047	276	1	230	66.17	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21686	229.97	99.48	117.07	-25.53	1.0455	276	1	230	55.42	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21687	229.97	111.5	117.07	-25.53	1.0495	276	1	230	59.86	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21688	229.97	99.48	117.07	-25.53	1.0475	276	1	230	47.71	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	21694	197.91	100.75	100.75	-21.97	1.0684	237.52	1	197.93	87	0	0	0	0	0	0	0	0	0	0	197.9333	0.0000	0.0000	0.0000	0.0000;
	21695	197.91	100.75	100.75	-21.97	1.0625	237.52	1	197.93	89.37	0	0	0	0	0	0	0	0	0	0	197.9333	0.0000	0.0000	0.0000	0.0000;
	21696	197.91	100.75	100.75	-21.97	1.068	237.52	1	197.93	53.42	0	0	0	0	0	0	0	0	0	0	197.9333	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	0.8	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	1.32	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	1.2	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	0	0	1.57	-0.2	1.038	4.92	0	4.1	0.95	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	1.5	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21699	4.1	-0.2	1.57	-0.2	1.038	4.92	1	4.1	0.57	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	21701	0.5	0	0	0	1.04	0.6	1	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	0	0	0	0	1.04	0.6	0	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	0.5	0	0	0	1.04	0.6	1	0.5	0.19	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	0	0	0	0	1.04	0.6	0	0.5	0.2	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	21701	5	0	0	0	1.04	6	1	5	2.44	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21704	5	0	0	0	1.04	6	1	5	1.25	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21708	5	0	0	0	1.04	6	1	5	1.69	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	21709	5	0	0	0	1.04	6	1	5	1.32	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22108	22.5	-1.1	8.64	-1.1	1.04	27	1	22.5	4.33	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	22109	22.5	-1.1	8.64	-1.1	1.04	27	1	22.5	3.22	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	22112	0	0	32.6	-4.16	1.039	101.88	0	84.9	27.16	0	0	0	0	0	0	0	0	0	0	84.9	0.0000	0.0000	0.0000	0.0000;
	22112	84.89	32.6	32.6	-4.16	1.039	101.88	1	84.9	39.45	0	0	0	0	0	0	0	0	0	0	84.9	0.0000	0.0000	0.0000	0.0000;
	22112	84.89	32.6	32.6	-4.16	1.039	101.88	1	84.9	21.13	0	0	0	0	0	0	0	0	0	0	84.9	0.0000	0.0000	0.0000	0.0000;
	22119	0	0	4.08	-1.07	1.04	10.5	0	8.75	2.17	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22120	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.69	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22122	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.03	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22122	0	0	4.08	-1.07	1.04	10.5	0	8.75	0.96	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22123	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.44	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22123	0	0	4.08	-1.07	1.04	10.5	0	8.75	3.97	0	0	0	0	0	0	0	0	0	0	8.75	0.0000	0.0000	0.0000	0.0000;
	22127	9.23	-0.45	3.55	-0.45	1.0085	11.08	1	9.23	2.43	0	0	0	0	0	0	0	0	0	0	9.2333	0.0000	0.0000	0.0000	0.0000;
	22127	9.23	-0.45	3.55	-0.45	1.0085	11.08	1	9.23	1.68	0	0	0	0	0	0	0	0	0	0	9.2333	0.0000	0.0000	0.0000	0.0000;
	22128	9.23	-0.45	3.55	-0.45	1.0225	11.08	1	9.23	2.33	0	0	0	0	0	0	0	0	0	0	9.2333	0.0000	0.0000	0.0000	0.0000;
	22132	3.5	0	0	0	1.04	4.2	1	3.5	0.52	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	22137	87.49	19.2	33.6	-4.29	1.0455	105	1	87.5	10.14	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22138	87.49	20.88	33.6	-4.29	1.05	105	1	87.5	9.61	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22139	87.49	20.37	33.6	-4.29	1.05	105	1	87.5	35.23	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22140	0	0	33.6	-4.29	1.04	105	0	87.5	40.83	0	0	0	0	0	0	0	0	0	0	87.5	0.0000	0.0000	0.0000	0.0000;
	22144	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.2	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	22144	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	22145	0.8	0.31	0.31	-0.04	1.04	0.96	1	0.8	0.29	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	22145	0	0	0.08	-0.01	1.04	0.24	0	0.2	0.06	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22146	0.2	0.07	0.08	-0.01	1.05	0.24	1	0.2	0.04	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22146	0.2	0.07	0.08	-0.01	1.05	0.24	1	0.2	0.08	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22147	0.2	0.08	0.08	-0.01	1.04	0.24	1	0.2	0.02	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22147	0	0	0.08	-0.01	1.04	0.24	0	0.2	0.08	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22148	0.2	0.07	0.08	-0.01	1.06	0.24	1	0.2	0.08	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22152	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.21	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	22153	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.05	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	22155	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.3	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	22159	2.7	1.04	1.04	-0.13	1.0185	3.24	1	2.7	0.65	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	22159	2.7	1.04	1.04	-0.13	1.0185	3.24	1	2.7	0.71	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	22163	0	0	0.96	-0.12	1.006	3	0	2.5	0.38	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22163	2.5	0.1	0.96	-0.12	1.006	3	1	2.5	0.69	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22166	0	0	0	0	1.04	6	0	5	1.61	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22168	8.5	3.26	3.26	-0.42	1.04	10.2	1	8.5	1.16	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	22168	8.5	3.26	3.26	-0.42	1.04	10.2	1	8.5	2.86	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	22168	8.5	3.26	3.26	-0.42	1.04	10.2	1	8.5	2.7	0	0	0	0	0	0	0	0	0	0	8.5	0.0000	0.0000	0.0000	0.0000;
	22170	0.2	0.09	0.09	-0.02	1.04	0.24	1	0.2	0.07	0	0	0	0	0	0	0	0	0	0	0.2	0.0000	0.0000	0.0000	0.0000;
	22170	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.38	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	22170	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.42	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22170	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.5	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22170	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.47	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22170	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.44	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	22170	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.85	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	22176	0	0	27.11	-3.46	1.04	84.72	0	70.6	11.23	0	0	0	0	0	0	0	0	0	0	70.6	0.0000	0.0000	0.0000	0.0000;
	22179	94.99	4.76	36.48	-4.65	1.038	114	1	95	46.11	0	0	0	0	0	0	0	0	0	0	95	0.0000	0.0000	0.0000	0.0000;
	22182	1	0	0	0	1.04	1.2	1	1	0.21	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22183	0	0	0	0	1.04	1.2	0	1	0.26	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22185	5	0	0	0	1.04	6	1	5	0.84	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22185	0	0	0	0	1.04	2.04	0	1.7	0.36	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22186	1	0	0	0	1.04	1.2	1	1	0.37	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22186	1	0	0	0	1.04	1.2	1	1	0.24	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22189	0	0	0	0	1.04	6	0	5	0.8	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22192	0	0	0	0	1.04	4.8	0	4	1.29	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	22196	4	0	0	0	1.04	4.8	1	4	1.17	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	22196	2	0	0	0	1.04	2.4	1	2	0.69	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	22200	13.2	-0.65	5.07	-0.65	1.045	15.84	1	13.2	6.34	0	0	0	0	0	0	0	0	0	0	13.2	0.0000	0.0000	0.0000	0.0000;
	22200	0.6	-0.03	0.23	-0.03	1.045	0.72	1	0.6	0.21	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	22201	0.6	-0.03	0.23	-0.03	1.0475	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	22202	0	0	0.23	-0.03	1.04	0.72	0	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	22206	0	0	8.29	-1.06	1.04	25.92	0	21.6	6.55	0	0	0	0	0	0	0	0	0	0	21.6	0.0000	0.0000	0.0000	0.0000;
	22210	28	-1.37	10.75	-1.37	1.036	33.6	1	28	3.28	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22211	28	-1.37	10.75	-1.37	1.034	33.6	1	28	6.22	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22211	28	-1.37	10.75	-1.37	1.034	33.6	1	28	13.88	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22212	0	0	10.75	-1.37	1.036	33.6	0	28	12.13	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22212	28	-1.37	10.75	-1.37	1.036	33.6	1	28	9.21	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	22216	18	6.91	6.91	-0.88	1.04	21.6	1	18	2.27	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	22216	18	6.91	6.91	-0.88	1.04	21.6	1	18	4.83	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	22222	1.8	0.84	0.84	-0.22	1.0465	2.16	1	1.8	0.75	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22222	1.05	0.49	0.49	-0.13	1.0465	1.26	1	1.05	0.46	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22223	1.05	0.49	0.49	-0.13	1.0465	1.26	1	1.05	0.45	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22223	1.05	0.49	0.49	-0.13	1.0465	1.26	1	1.05	0.43	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22224	1.05	0.49	0.49	-0.13	1.049	1.26	1	1.05	0.43	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	22225	1	0.47	0.47	-0.12	1.049	1.2	1	1	0.13	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	22230	206.77	8.69	96.37	-25.23	1.053	248.16	1	206.8	43.26	0	0	0	0	0	0	0	0	0	0	206.8	0.0000	0.0000	0.0000	0.0000;
	22231	0	0	96.37	-25.23	1.038	248.16	0	206.8	80.12	0	0	0	0	0	0	0	0	0	0	206.8	0.0000	0.0000	0.0000	0.0000;
	22234	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.44	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22235	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.22	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22236	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.65	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22241	5	0	0	0	1.04	6	1	5	1.91	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22247	230.97	107.65	107.65	-28.18	1.018	277.2	1	231	84.75	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22248	230.97	107.65	107.65	-28.18	1.0107	277.2	1	231	71.74	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22249	230.97	107.65	107.65	-28.18	1.0138	277.2	1	231	49.61	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22250	230.97	107.65	107.65	-28.18	1.018	277.2	1	231	45.74	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22251	0	0	107.65	-28.18	1.041	277.2	0	231	91.2	0	0	0	0	0	0	0	0	0	0	231	0.0000	0.0000	0.0000	0.0000;
	22254	21	0	0	0	1.04	25.2	1	21	8.87	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	22257	0	0	0	0	1.04	24	0	20	9.99	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	22260	10.8	4.15	4.15	-0.53	1.04	12.96	1	10.8	4.79	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	22266	292.23	44.71	148.76	-32.44	1.0493	350.72	1	292.27	94.01	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22267	292.23	44.71	148.76	-32.44	1.0532	350.72	1	292.27	39.5	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22268	292.23	44.71	148.76	-32.44	1.0548	350.72	1	292.27	134.37	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22269	292.23	44.71	148.76	-32.44	1.051	350.72	1	292.27	114.32	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22270	292.23	40.82	148.76	-32.44	1.0525	350.72	1	292.27	64.04	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22271	292.23	44.71	148.76	-32.44	1.0509	350.72	1	292.27	60.73	0	0	0	0	0	0	0	0	0	0	292.2667	0.0000	0.0000	0.0000	0.0000;
	22275	5	0	0	0	1.04	6	1	5	1.12	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22282	211.72	107.78	107.78	-23.5	1.0215	254.1	1	211.75	84.58	0	0	0	0	0	0	0	0	0	0	211.75	0.0000	0.0000	0.0000	0.0000;
	22283	211.72	107.78	107.78	-23.5	1.0265	254.1	1	211.75	30.43	0	0	0	0	0	0	0	0	0	0	211.75	0.0000	0.0000	0.0000	0.0000;
	22287	1.8	0.69	0.69	-0.09	1.0385	2.16	1	1.8	0.49	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22287	1.8	0.69	0.69	-0.09	1.0385	2.16	1	1.8	0.35	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22291	5	0	0	0	1.04	6	1	5	1.57	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22295	2.5	0.96	0.96	-0.12	1.045	3	1	2.5	0.38	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22295	0	0	0.96	-0.12	1.045	3	0	2.5	0.79	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	22299	1.7	-0.21	0.79	-0.21	1.04	2.04	1	1.7	0.41	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22300	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.81	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22302	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.34	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.47	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.31	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22305	1.8	-0.22	0.84	-0.22	1.038	2.16	1	1.8	0.9	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22308	43.19	16.59	16.59	-2.12	1.0365	51.84	1	43.2	6.36	0	0	0	0	0	0	0	0	0	0	43.2	0.0000	0.0000	0.0000	0.0000;
	22309	1.4	-0.07	0.54	-0.07	1.036	1.68	1	1.4	0.48	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	22313	6.4	2.46	2.46	-0.31	1.04	7.68	1	6.4	0.82	0	0	0	0	0	0	0	0	0	0	6.4	0.0000	0.0000	0.0000	0.0000;
	22315	1.97	0.15	0.92	-0.24	1.038	2.36	1	1.97	0.93	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.97	0.15	0.92	-0.24	1.038	2.36	1	1.97	0.61	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.97	0.15	0.92	-0.24	1.038	2.36	1	1.97	0.27	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.97	0.15	0.92	-0.24	1.038	2.36	1	1.97	0.45	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.97	0.15	0.92	-0.24	1.038	2.36	1	1.97	0.96	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22315	1.97	0.15	0.92	-0.24	1.038	2.36	1	1.97	0.65	0	0	0	0	0	0	0	0	0	0	1.9667	0.0000	0.0000	0.0000	0.0000;
	22317	9	3.46	3.46	-0.44	1.04	10.8	1	9	3.39	0	0	0	0	0	0	0	0	0	0	9	0.0000	0.0000	0.0000	0.0000;
	22319	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	22319	15	5.76	5.76	-0.74	1.04	18	1	15	4.84	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22319	15	5.76	5.76	-0.74	1.04	18	1	15	4.7	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22319	0	0	5.76	-0.74	1.04	18	0	15	2.48	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22319	15	5.76	5.76	-0.74	1.04	18	1	15	3.54	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	22323	183.97	33.72	93.66	-20.42	1.0515	220.8	1	184	74.54	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22324	183.97	37.57	93.66	-20.42	1.0515	220.8	1	184	35.32	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22325	183.97	45.44	93.66	-20.42	1.0515	220.8	1	184	40.8	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22326	183.97	6.02	93.66	-20.42	1.0432	220.8	1	184	54.51	0	0	0	0	0	0	0	0	0	0	184	0.0000	0.0000	0.0000	0.0000;
	22330	5	0	0	0	1.04	6	1	5	1	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	22330	1.2	0	0	0	1.04	1.44	1	1.2	0.33	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	23316	27.77	1.18	14.14	-3.08	1.04	33.33	1	27.77	6.12	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23317	27.77	1.18	14.14	-3.08	1.04	33.33	1	27.77	3.16	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23319	27.77	-3.08	14.14	-3.08	1.027	33.33	1	27.77	10.47	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23319	27.77	-3.08	14.14	-3.08	1.027	33.33	1	27.77	5.18	0	0	0	0	0	0	0	0	0	0	27.775	0.0000	0.0000	0.0000	0.0000;
	23324	39.29	18.31	18.31	-4.79	1.04	47.16	1	39.3	6.48	0	0	0	0	0	0	0	0	0	0	39.3	0.0000	0.0000	0.0000	0.0000;
	23325	39.29	18.31	18.31	-4.79	1.0425	47.16	1	39.3	14.05	0	0	0	0	0	0	0	0	0	0	39.3	0.0000	0.0000	0.0000	0.0000;
	23325	39.29	18.31	18.31	-4.79	1.0425	47.16	1	39.3	12.99	0	0	0	0	0	0	0	0	0	0	39.3	0.0000	0.0000	0.0000	0.0000;
	23333	213.92	76.58	179.83	-47.08	1.0273	463.08	1	385.9	170.88	0	0	0	0	0	0	0	0	0	0	385.9	0.0000	0.0000	0.0000	0.0000;
	23334	301.18	76.58	179.83	-47.08	1.0294	463.08	1	385.9	174.01	0	0	0	0	0	0	0	0	0	0	385.9	0.0000	0.0000	0.0000	0.0000;
	23337	0	0	13.05	-3.42	1.04	33.6	0	28	7.59	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23339	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.18	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23339	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.33	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23339	0	0	0.56	-0.12	1.04	1.32	0	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23342	41.45	9.31	15.92	-2.03	1.04	49.75	1	41.46	15.24	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23343	0	0	15.92	-2.03	1.04	49.75	0	41.46	18.78	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23345	41.45	15.92	15.92	-2.03	1.045	49.75	1	41.46	10.36	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23345	0	0	15.92	-2.03	1.045	49.75	0	41.46	11.39	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23346	41.45	15.92	15.92	-2.03	1.045	49.75	1	41.46	7.26	0	0	0	0	0	0	0	0	0	0	41.46	0.0000	0.0000	0.0000	0.0000;
	23351	78.79	8.33	30.26	-3.86	1.0405	94.56	1	78.8	27.74	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	23352	78.79	5.02	30.26	-3.86	1.0405	94.56	1	78.8	22.77	0	0	0	0	0	0	0	0	0	0	78.8	0.0000	0.0000	0.0000	0.0000;
	23358	249.84	257.64	278.45	-72.9	1.0118	717.03	1	597.52	249.75	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23359	0	0	278.45	-72.9	1.025	717.03	0	597.52	269.49	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23360	0	0	278.45	-72.9	1.025	717.03	0	597.52	237.22	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23361	0	0	278.45	-72.9	1.025	717.03	0	597.52	275.1	0	0	0	0	0	0	0	0	0	0	597.525	0.0000	0.0000	0.0000	0.0000;
	23365	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.12	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	23366	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.25	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	23369	4.8	2.44	2.44	-0.53	1.04	5.76	1	4.8	2.07	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	23370	4.8	2.44	2.44	-0.53	1.04	5.76	1	4.8	2.22	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	23376	26.52	2.85	10.18	-1.3	1.0445	31.82	1	26.52	4.82	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	0	0	10.18	-1.3	1.0445	31.82	0	26.52	9.71	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	26.52	2.85	10.18	-1.3	1.0445	31.82	1	26.52	10.31	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	0	0	10.18	-1.3	1.0445	31.82	0	26.52	3.84	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23376	26.52	2.85	10.18	-1.3	1.0445	31.82	1	26.52	11.04	0	0	0	0	0	0	0	0	0	0	26.52	0.0000	0.0000	0.0000	0.0000;
	23381	97.19	9.83	49.47	-10.79	1.0045	116.64	1	97.2	19.63	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23382	97.19	7.73	49.47	-10.79	1.0045	116.64	1	97.2	20.94	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23383	97.19	8.65	49.47	-10.79	1.0045	116.64	1	97.2	42.23	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23384	97.19	8.85	49.47	-10.79	1.0045	116.64	1	97.2	24.73	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23385	97.19	8.49	49.47	-10.79	1.0045	116.64	1	97.2	15.77	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23386	97.19	8.85	49.47	-10.79	1.0045	116.64	1	97.2	38.62	0	0	0	0	0	0	0	0	0	0	97.2	0.0000	0.0000	0.0000	0.0000;
	23391	2.5	0	0	0	1.04	3	1	2.5	1.08	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	23396	323.96	46.5	124.42	-15.88	1.0381	388.8	1	324	161.07	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23397	323.96	46.5	124.42	-15.88	1.0316	388.8	1	324	110.5	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23398	323.96	46.5	124.42	-15.88	1.0326	388.8	1	324	87.91	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23399	323.96	46.5	124.42	-15.88	1.0314	388.8	1	324	146.26	0	0	0	0	0	0	0	0	0	0	324	0.0000	0.0000	0.0000	0.0000;
	23403	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.13	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23403	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.34	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23404	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.5	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23405	1.02	0.48	0.48	-0.13	1.045	1.23	1	1.03	0.2	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	23410	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.46	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23417	768.49	230.57	282.84	-63.03	1.0276	922.32	1	768.6	199.18	0	0	0	0	0	0	0	0	0	0	768.6	0.0000	0.0000	0.0000	0.0000;
	23421	0	0	0.38	-0.05	1.04	1.2	0	1	0.44	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23423	99.19	46.23	46.23	-12.1	1.04	119.04	1	99.2	29.39	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	23433	174.98	31.9	89.07	-19.43	1.0445	210	1	175	51.23	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	23437	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23439	0	0	5.76	-0.74	1.042	18	0	15	3.58	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23439	0	0	5.76	-0.74	1.042	18	0	15	1.8	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23439	15	0.71	5.76	-0.74	1.042	18	1	15	2.62	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23442	0.6	0.23	0.23	-0.03	1.045	0.72	1	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23442	0	0	0.23	-0.03	1.045	0.72	0	0.6	0.23	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23445	0	0	0.64	-0.08	1.03	2.01	0	1.68	0.22	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23445	1.67	-0.08	0.64	-0.08	1.03	2.01	1	1.68	0.32	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23446	1.67	-0.08	0.64	-0.08	1.0265	2.01	1	1.68	0.46	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23446	0	0	0.64	-0.08	1.0265	2.01	0	1.68	0.28	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	23453	116.38	59.25	59.25	-12.92	1.0365	139.68	1	116.4	47.98	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23454	116.38	59.25	59.25	-12.92	1.039	139.68	1	116.4	39.58	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23455	116.38	59.25	59.25	-12.92	1.0365	139.68	1	116.4	40.7	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23456	116.38	59.25	59.25	-12.92	1.0365	139.68	1	116.4	28.97	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23457	116.38	59.25	59.25	-12.92	1.039	139.68	1	116.4	49.11	0	0	0	0	0	0	0	0	0	0	116.4	0.0000	0.0000	0.0000	0.0000;
	23460	18.5	0.53	9.42	-2.05	1.038	22.2	1	18.5	7.32	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23460	18.5	0.53	9.42	-2.05	1.038	22.2	1	18.5	3.8	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23460	18.5	0.53	9.42	-2.05	1.038	22.2	1	18.5	3.07	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23460	18.5	0.53	9.42	-2.05	1.038	22.2	1	18.5	2.85	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.24	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.86	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.5	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.23	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23462	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.21	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	23467	0	0	294.84	-77.19	1.0368	759.24	0	632.7	259.53	0	0	0	0	0	0	0	0	0	0	632.7	0.0000	0.0000	0.0000	0.0000;
	23470	0	0	1.27	-0.28	1.04	3	0	2.5	0.65	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	23472	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.47	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23475	0	0	1.02	-0.22	1.04	2.4	0	2	0.52	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23478	19.6	9.98	9.98	-2.18	1.04	23.52	1	19.6	9.24	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	23478	19.6	9.98	9.98	-2.18	1.04	23.52	1	19.6	2.75	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	23483	203.1	162.72	194.46	-50.91	1.0082	500.76	1	417.3	149.5	0	0	0	0	0	0	0	0	0	0	417.3	0.0000	0.0000	0.0000	0.0000;
	23486	8.46	-0.41	3.25	-0.41	1.037	10.15	1	8.46	2.18	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.46	-0.41	3.25	-0.41	1.037	10.15	1	8.46	0.86	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.46	-0.41	3.25	-0.41	1.037	10.15	1	8.46	1.15	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.46	-0.41	3.25	-0.41	1.037	10.15	1	8.46	2.36	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23486	8.46	-0.41	3.25	-0.41	1.037	10.15	1	8.46	3.21	0	0	0	0	0	0	0	0	0	0	8.46	0.0000	0.0000	0.0000	0.0000;
	23489	0	0	1.35	-0.35	1.04	3.48	0	2.9	0.76	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23492	0	0	0.93	-0.24	1.04	2.4	0	2	0.5	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23493	0	0	0.93	-0.24	1.04	2.4	0	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23493	0	0	0.93	-0.24	1.04	2.4	0	2	0.38	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23494	0	0	0.93	-0.24	1.04	2.4	0	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23494	0	0	0.93	-0.24	1.04	2.4	0	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23497	0.7	0.27	0.27	-0.03	1.045	0.84	1	0.7	0.33	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	23497	0	0	0.27	-0.03	1.045	0.84	0	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	23502	133.18	47.98	67.8	-14.79	1.029	159.84	1	133.2	44.91	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23503	133.18	20.72	67.8	-14.79	1.029	159.84	1	133.2	55.02	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23504	133.18	51.87	67.8	-14.79	1.029	159.84	1	133.2	35.09	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23505	133.18	46.67	67.8	-14.79	1.029	159.84	1	133.2	46.29	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23506	133.18	25.66	67.8	-14.79	1.029	159.84	1	133.2	40.05	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23507	133.18	40.81	67.8	-14.79	1.029	159.84	1	133.2	55.2	0	0	0	0	0	0	0	0	0	0	133.2	0.0000	0.0000	0.0000	0.0000;
	23512	888.78	322.79	327.12	-72.89	1.0124	1066.68	1	888.9	208.84	0	0	0	0	0	0	0	0	0	0	888.9	0.0000	0.0000	0.0000	0.0000;
	23513	888.78	322.79	327.12	-72.89	1.016	1066.68	1	888.9	102.14	0	0	0	0	0	0	0	0	0	0	888.9	0.0000	0.0000	0.0000	0.0000;
	23514	888.78	322.79	327.12	-72.89	1.0114	1066.68	1	888.9	156.44	0	0	0	0	0	0	0	0	0	0	888.9	0.0000	0.0000	0.0000	0.0000;
	23517	16.3	-0.69	7.6	-1.99	1.042	19.56	1	16.3	7.54	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	1	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	0.28	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	0.27	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23519	2.4	-0.12	0.92	-0.12	1.037	2.88	1	2.4	0.94	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23520	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.4	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23521	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.97	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	23526	0	0	0.5	-0.06	1.04	1.56	0	1.3	0.25	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23527	1.3	0.5	0.5	-0.06	1.04	1.56	1	1.3	0.2	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23531	0	0	4.66	-1.22	1.04	12	0	10	1.47	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	23531	10	4.66	4.66	-1.22	1.04	12	1	10	3.13	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	23532	10	4.66	4.66	-1.22	1.04	12	1	10	4.58	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	23538	0	0	32.72	-4.17	1.04	102.24	0	85.2	14.42	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23539	85.19	32.72	32.72	-4.17	1.051	102.24	1	85.2	30.66	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23540	85.19	32.72	32.72	-4.17	1.0485	102.24	1	85.2	40.74	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23541	85.19	32.72	32.72	-4.17	1.056	102.24	1	85.2	20.1	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23542	0	0	32.72	-4.17	1.04	102.24	0	85.2	41.19	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23543	85.19	32.72	32.72	-4.17	1.0535	102.24	1	85.2	36.3	0	0	0	0	0	0	0	0	0	0	85.2	0.0000	0.0000	0.0000	0.0000;
	23547	1.1	0.42	0.42	-0.05	1.04	1.32	1	1.1	0.19	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	23552	196.97	-13.61	100.27	-21.87	1.0354	236.4	1	197	30.29	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23553	196.97	-21.87	100.27	-21.87	1.034	236.4	1	197	82.41	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23554	196.97	-21.87	100.27	-21.87	1.03	236.4	1	197	21.03	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23555	196.97	-13.61	100.27	-21.87	1.0345	236.4	1	197	40.8	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23556	196.97	-21.87	100.27	-21.87	1.032	236.4	1	197	47.66	0	0	0	0	0	0	0	0	0	0	197	0.0000	0.0000	0.0000	0.0000;
	23560	99.99	17.61	50.9	-11.1	1.063	120	1	100	29.33	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	23563	11.2	0.77	4.3	-0.55	1.0475	13.44	1	11.2	2.97	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	11.2	0.77	4.3	-0.55	1.0475	13.44	1	11.2	3.57	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	11.2	0.77	4.3	-0.55	1.0475	13.44	1	11.2	4.51	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	11.2	0.77	4.3	-0.55	1.0475	13.44	1	11.2	4.22	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23563	0	0	4.3	-0.55	1.0475	13.44	0	11.2	1.94	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	23566	49.99	-6.1	23.3	-6.1	1.036	60	1	50	10.11	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	23566	49.99	-6.1	23.3	-6.1	1.036	60	1	50	22.11	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	23570	3.1	1.19	1.19	-0.15	1.04	3.72	1	3.1	0.69	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	23570	3.1	1.19	1.19	-0.15	1.04	3.72	1	3.1	1.09	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	23575	242.17	56.24	146.79	-38.43	1.05	378	1	315	132.86	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23576	272.24	56.24	146.79	-38.43	1.047	378	1	315	101.05	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23577	275.94	56.24	146.79	-38.43	1.0471	378	1	315	119.55	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23578	269	56.24	146.79	-38.43	1.0522	378	1	315	84.88	0	0	0	0	0	0	0	0	0	0	315	0.0000	0.0000	0.0000	0.0000;
	23585	53.99	27.49	27.49	-5.99	1.075	64.8	1	54	22.76	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	23586	53.99	27.49	27.49	-5.99	1.0675	64.8	1	54	7.73	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	23590	15	-0.74	5.76	-0.74	1.038	18	1	15	5.26	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23590	0	0	5.76	-0.74	1.038	18	0	15	2.12	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23591	15	-0.74	5.76	-0.74	1.038	18	1	15	5.8	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23598	60.31	10.56	23.16	-2.96	1.043	72.38	1	60.32	29.65	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23599	0	0	23.16	-2.96	1.04	72.38	0	60.32	10.39	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23600	60.31	9.21	23.16	-2.96	1.043	72.38	1	60.32	17.9	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23601	60.31	10.99	23.16	-2.96	1.043	72.38	1	60.32	21.16	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23602	0	0	23.16	-2.96	1.04	72.38	0	60.32	11.88	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23603	0	0	23.16	-2.96	1.04	72.38	0	60.32	15.31	0	0	0	0	0	0	0	0	0	0	60.3167	0.0000	0.0000	0.0000	0.0000;
	23606	1.3	-0.06	0.5	-0.06	1.038	1.56	1	1.3	0.59	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23606	1.3	-0.06	0.5	-0.06	1.038	1.56	1	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23606	1.3	-0.06	0.5	-0.06	1.038	1.56	1	1.3	0.25	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23606	0	0	0.5	-0.06	1.038	1.56	0	1.3	0.65	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	23608	2.9	-0.35	1.35	-0.35	1.0385	3.48	1	2.9	1.1	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23608	2.9	-0.35	1.35	-0.35	1.0385	3.48	1	2.9	1.25	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	23613	173.31	-0.11	88.23	-19.24	1.0103	208	1	173.33	55.84	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	23614	173.31	-0.11	88.23	-19.24	1.0144	208	1	173.33	22.06	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	23615	173.31	-0.11	88.23	-19.24	1.0118	208	1	173.33	73.41	0	0	0	0	0	0	0	0	0	0	173.3333	0.0000	0.0000	0.0000	0.0000;
	23623	146.78	68.41	68.41	-17.91	1.0475	176.16	1	146.8	65.48	0	0	0	0	0	0	0	0	0	0	146.8	0.0000	0.0000	0.0000	0.0000;
	23624	146.78	64.77	68.41	-17.91	1.0491	176.16	1	146.8	47.62	0	0	0	0	0	0	0	0	0	0	146.8	0.0000	0.0000	0.0000	0.0000;
	23627	50.59	25.76	25.76	-5.62	1.0425	60.72	1	50.6	18.33	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	23627	50.59	25.76	25.76	-5.62	1.0425	60.72	1	50.6	20.11	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	23631	1.77	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.49	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.77	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.66	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.77	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.81	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.77	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.31	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	0	0	0.68	-0.09	1.04	2.12	0	1.77	0.23	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23631	1.77	0.68	0.68	-0.09	1.04	2.12	1	1.77	0.6	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	23634	7	3.26	3.26	-0.85	1.04	8.4	1	7	3.49	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	23635	7	3.26	3.26	-0.85	1.04	8.4	1	7	1.72	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	23643	1204.93	135.26	443.48	-98.82	1.0458	1446.12	1	1205.1	329.96	0	0	0	0	0	0	0	0	0	0	1205.1	0.0000	0.0000	0.0000	0.0000;
	23644	1204.93	135.26	443.48	-98.82	1.045	1446.12	1	1205.1	194.33	0	0	0	0	0	0	0	0	0	0	1205.1	0.0000	0.0000	0.0000	0.0000;
	23647	0	0	1.54	-0.2	1.0425	4.8	0	4	1.63	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.96	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.91	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.65	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.12	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23647	4	1.54	1.54	-0.2	1.0425	4.8	1	4	1.5	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	23651	1029.46	371.41	378.89	-84.43	1.0091	1235.52	1	1029.6	324.66	0	0	0	0	0	0	0	0	0	0	1029.6	0.0000	0.0000	0.0000	0.0000;
	23655	1.65	0.77	0.77	-0.2	1.04	1.98	1	1.65	0.74	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	23655	0	0	0.77	-0.2	1.04	1.98	0	1.65	0.55	0	0	0	0	0	0	0	0	0	0	1.65	0.0000	0.0000	0.0000	0.0000;
	23659	0	0	1.65	-0.21	1.04	5.16	0	4.3	1.17	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	23665	22.3	4.92	10.39	-2.72	1.0485	26.76	1	22.3	2.37	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23665	22.3	4.92	10.39	-2.72	1.0485	26.76	1	22.3	4.36	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23666	22.3	3.46	10.39	-2.72	1.0495	26.76	1	22.3	5.32	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23666	22.3	3.46	10.39	-2.72	1.0495	26.76	1	22.3	4.52	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23667	22.3	10.39	10.39	-2.72	1.04	26.76	1	22.3	9.18	0	0	0	0	0	0	0	0	0	0	22.3	0.0000	0.0000	0.0000	0.0000;
	23672	77.09	7.01	35.93	-9.41	1.0585	92.52	1	77.1	10.95	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23673	77.09	6.11	35.93	-9.41	1.0585	92.52	1	77.1	38.38	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23674	77.09	5.98	35.93	-9.41	1.0585	92.52	1	77.1	15.4	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23675	77.09	6.57	35.93	-9.41	1.0585	92.52	1	77.1	14.9	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23676	77.09	7.04	35.93	-9.41	1.0585	92.52	1	77.1	23.79	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23677	77.09	7.2	35.93	-9.41	1.0585	92.52	1	77.1	14.8	0	0	0	0	0	0	0	0	0	0	77.1	0.0000	0.0000	0.0000	0.0000;
	23688	222.8	113.42	113.42	-24.73	1.0265	267.4	1	222.83	44.86	0	0	0	0	0	0	0	0	0	0	222.8333	0.0000	0.0000	0.0000	0.0000;
	23689	222.8	113.42	113.42	-24.73	1.0265	267.4	1	222.83	55.29	0	0	0	0	0	0	0	0	0	0	222.8333	0.0000	0.0000	0.0000	0.0000;
	23690	222.8	106.01	113.42	-24.73	1.014	267.4	1	222.83	30.86	0	0	0	0	0	0	0	0	0	0	222.8333	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.36	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.56	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.23	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23693	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.16	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.28	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23695	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	23697	5	1.92	1.92	-0.25	1.04	6	1	5	2.12	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23697	5	1.92	1.92	-0.25	1.04	6	1	5	1.61	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23697	5	1.92	1.92	-0.25	1.04	6	1	5	2.27	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23703	250.39	123.72	127.47	-27.8	1.045	300.51	1	250.43	69.45	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23704	250.39	117.52	127.47	-27.8	1.045	300.51	1	250.43	89.24	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23705	250.39	127.47	127.47	-27.8	1.0451	300.51	1	250.43	31.28	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23706	250.39	127.47	127.47	-27.8	1.0442	300.51	1	250.43	90.39	0	0	0	0	0	0	0	0	0	0	250.425	0.0000	0.0000	0.0000	0.0000;
	23710	0	0	1.27	-0.16	1.04	3.96	0	3.3	1.57	0	0	0	0	0	0	0	0	0	0	3.3	0.0000	0.0000	0.0000	0.0000;
	23718	193.47	48.37	74.3	-9.48	1.009	232.2	1	193.5	50.05	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23719	193.47	51.47	74.3	-9.48	1.0076	232.2	1	193.5	67.18	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23720	193.47	62.09	74.3	-9.48	1.009	232.2	1	193.5	63.23	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23721	193.47	51.47	74.3	-9.48	1.0101	232.2	1	193.5	79.71	0	0	0	0	0	0	0	0	0	0	193.5	0.0000	0.0000	0.0000	0.0000;
	23724	15	5.76	5.76	-0.74	1.04	18	1	15	5.31	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23724	15	5.76	5.76	-0.74	1.04	18	1	15	5.95	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23724	15	5.76	5.76	-0.74	1.04	18	1	15	3.5	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23724	15	5.76	5.76	-0.74	1.04	18	1	15	2.01	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	23727	0	0	10.75	-1.37	1.009	33.6	0	28	3.1	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23727	28	6.01	10.75	-1.37	1.009	33.6	1	28	7.69	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23728	28	5.65	10.75	-1.37	1.009	33.6	1	28	7.32	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	23735	136.93	27.92	69.71	-15.2	1.0525	164.34	1	136.95	19.02	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23736	136.93	27.06	69.71	-15.2	1.0525	164.34	1	136.95	16.56	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23737	136.93	26.91	69.71	-15.2	1.0525	164.34	1	136.95	22.23	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23738	136.93	30.62	69.71	-15.2	1.0525	164.34	1	136.95	35.26	0	0	0	0	0	0	0	0	0	0	136.95	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.29	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.17	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23741	0.6	0.23	0.23	-0.03	1.04	0.72	1	0.6	0.09	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	23743	0	0	1.02	-0.22	1.04	2.4	0	2	0.24	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23745	2	0.77	0.77	-0.1	1.04	2.4	1	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23749	61.99	31.56	31.56	-6.88	1.05	74.4	1	62	13.68	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	23750	61.99	31.56	31.56	-6.88	1.05	74.4	1	62	30.84	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	23751	61.99	31.56	31.56	-6.88	1.0525	74.4	1	62	19.37	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	23755	3.6	1.38	1.38	-0.18	1.018	4.32	1	3.6	1.76	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23755	0	0	1.38	-0.18	1.018	4.32	0	3.6	0.5	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23756	3.6	1.38	1.38	-0.18	1.018	4.32	1	3.6	1.67	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23756	3.6	1.38	1.38	-0.18	1.018	4.32	1	3.6	0.9	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23757	0	0	1.38	-0.18	1.04	4.32	0	3.6	1.53	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	23762	26.9	13.69	13.69	-2.99	1.0585	32.28	1	26.9	13.23	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	23762	26.9	13.69	13.69	-2.99	1.0585	32.28	1	26.9	3.51	0	0	0	0	0	0	0	0	0	0	26.9	0.0000	0.0000	0.0000	0.0000;
	23765	5	2.55	2.55	-0.55	1.04	6	1	5	1.66	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23765	5	2.55	2.55	-0.55	1.04	6	1	5	1.28	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	23768	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.82	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23769	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.65	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23771	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	23775	2	0.51	0.77	-0.1	1.044	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	23778	4.67	-0.23	1.79	-0.23	1.036	5.6	1	4.67	0.52	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23778	4.67	-0.23	1.79	-0.23	1.036	5.6	1	4.67	0.98	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23778	0	0	1.79	-0.23	1.036	5.6	0	4.67	2.22	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23778	4.67	-0.23	1.79	-0.23	1.036	5.6	1	4.67	0.93	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23779	4.67	-0.23	1.79	-0.23	1.04	5.6	1	4.67	1.53	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23780	4.67	-0.23	1.79	-0.23	1.04	5.6	1	4.67	1.51	0	0	0	0	0	0	0	0	0	0	4.6667	0.0000	0.0000	0.0000	0.0000;
	23784	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	1	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	24535	0	0	0.58	-0.07	1.04	1.8	0	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24535	1.5	0.58	0.58	-0.07	1.04	1.8	1	1.5	0.19	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24539	179.98	-19.98	91.62	-19.98	1.039	216	1	180	39.52	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	24540	179.98	-19.98	91.62	-19.98	1.037	216	1	180	30	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	24543	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.21	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24546	193.02	56.09	98.26	-21.43	1.054	231.66	1	193.05	55.37	0	0	0	0	0	0	0	0	0	0	193.05	0.0000	0.0000	0.0000	0.0000;
	24547	193.02	65.42	98.26	-21.43	1.0544	231.66	1	193.05	89.88	0	0	0	0	0	0	0	0	0	0	193.05	0.0000	0.0000	0.0000	0.0000;
	24551	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.17	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24551	1.5	0.7	0.7	-0.18	1.04	1.8	1	1.5	0.46	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	24556	270.57	193.08	407.59	-106.71	1.0523	1049.58	1	874.65	119.46	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24557	255.57	193.08	407.59	-106.71	1.0557	1049.58	1	874.65	100.71	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24558	311.88	193.08	407.59	-106.71	1.0521	1049.58	1	874.65	171.09	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24559	342.29	193.08	407.59	-106.71	1.0536	1049.58	1	874.65	209.1	0	0	0	0	0	0	0	0	0	0	874.65	0.0000	0.0000	0.0000	0.0000;
	24564	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.26	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	24565	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	24570	0.48	0.23	0.23	-0.06	1.0475	0.58	1	0.48	0.16	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24571	0.48	0.23	0.23	-0.06	1.0475	0.58	1	0.48	0.12	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24572	0.48	0.23	0.23	-0.06	1.045	0.58	1	0.48	0.24	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24572	0.48	0.23	0.23	-0.06	1.045	0.58	1	0.48	0.24	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24573	0	0	0.23	-0.06	1.04	0.58	0	0.48	0.07	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24574	0	0	0.23	-0.06	1.04	0.58	0	0.48	0.12	0	0	0	0	0	0	0	0	0	0	0.4833	0.0000	0.0000	0.0000	0.0000;
	24578	41.79	-4.64	21.28	-4.64	1.0575	50.16	1	41.8	20.78	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	24578	41.79	-4.64	21.28	-4.64	1.0575	50.16	1	41.8	20.27	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.19	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.62	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.37	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24581	1.8	0.84	0.84	-0.22	1.04	2.16	1	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	24584	0	0	213.78	-46.62	1.071	504	0	420	89.63	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24585	419.94	185.43	213.78	-46.62	1.0095	504	1	420	198.47	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24586	419.94	185.43	213.78	-46.62	1.0149	504	1	420	87.09	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24587	419.94	185.43	213.78	-46.62	1.0078	504	1	420	67.1	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24588	419.94	185.43	213.78	-46.62	1.0174	504	1	420	76.65	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24589	419.94	185.43	213.78	-46.62	1.0223	504	1	420	55.28	0	0	0	0	0	0	0	0	0	0	420	0.0000	0.0000	0.0000	0.0000;
	24593	1	0	0	0	1.04	1.2	1	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	24596	0	0	32.26	-4.12	1.045	100.8	0	84	20.71	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.99	32.26	32.26	-4.12	1.045	100.8	1	84	29	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.99	32.26	32.26	-4.12	1.045	100.8	1	84	17.21	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.99	32.26	32.26	-4.12	1.045	100.8	1	84	19.98	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24596	83.99	32.26	32.26	-4.12	1.045	100.8	1	84	31.85	0	0	0	0	0	0	0	0	0	0	84	0.0000	0.0000	0.0000	0.0000;
	24602	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.79	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24602	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.7	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24604	8	3.07	3.07	-0.39	1.04	9.6	1	8	1.26	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	24604	0	0	3.07	-0.39	1.04	9.6	0	8	0.83	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	24607	5.5	0	0	0	1.04	6.6	1	5.5	2.51	0	0	0	0	0	0	0	0	0	0	5.5	0.0000	0.0000	0.0000	0.0000;
	24610	153.15	8.38	77.96	-17	1.0405	183.8	1	153.17	18.89	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24611	153.15	9.65	77.96	-17	1.0405	183.8	1	153.17	18.39	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24612	153.15	14.93	77.96	-17	1.0405	183.8	1	153.17	55.52	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24613	153.15	11.56	77.96	-17	1.0405	183.8	1	153.17	18.49	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24614	153.15	12.13	77.96	-17	1.0405	183.8	1	153.17	56.65	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24615	153.15	11.82	77.96	-17	1.0405	183.8	1	153.17	44.34	0	0	0	0	0	0	0	0	0	0	153.1667	0.0000	0.0000	0.0000	0.0000;
	24618	52.79	24.6	24.6	-6.44	1.045	63.36	1	52.8	13.54	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	24621	2.17	1.01	1.01	-0.26	1.04	2.6	1	2.17	1	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24621	2.17	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.87	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24622	2.17	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.39	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24622	2.17	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.35	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24623	2.17	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.96	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24623	2.17	1.01	1.01	-0.26	1.04	2.6	1	2.17	0.6	0	0	0	0	0	0	0	0	0	0	2.1667	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.23	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.54	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.24	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.51	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.52	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24626	1.33	0.62	0.62	-0.16	1.04	1.6	1	1.33	0.64	0	0	0	0	0	0	0	0	0	0	1.3333	0.0000	0.0000	0.0000	0.0000;
	24628	56.19	-2.75	21.58	-2.75	1.04	67.44	1	56.2	22.38	0	0	0	0	0	0	0	0	0	0	56.2	0.0000	0.0000	0.0000	0.0000;
	24628	56.19	-2.75	21.58	-2.75	1.04	67.44	1	56.2	21.08	0	0	0	0	0	0	0	0	0	0	56.2	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.24	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.3	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.27	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.18	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.1	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24630	0	0	0.36	-0.09	1.04	0.92	0	0.77	0.36	0	0	0	0	0	0	0	0	0	0	0.7667	0.0000	0.0000	0.0000	0.0000;
	24632	12	-0.59	4.61	-0.59	1.038	14.4	1	12	2.02	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	12	-0.59	4.61	-0.59	1.038	14.4	1	12	2.75	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	0	0	4.61	-0.59	1.038	14.4	0	12	3.79	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	0	0	4.61	-0.59	1.038	14.4	0	12	3.08	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	0	0	4.61	-0.59	1.038	14.4	0	12	5.79	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24633	12	-0.59	4.61	-0.59	1.038	14.4	1	12	5.33	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	24638	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	0.3	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	0	0	0.92	-0.12	1.04	2.88	0	2.4	1.09	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	1.07	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	2.4	0.92	0.92	-0.12	1.04	2.88	1	2.4	1.05	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.81	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24638	0	0	0.92	-0.12	1.04	2.88	0	2.4	0.35	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	24642	11.75	-0.58	4.51	-0.58	1.002	14.1	1	11.75	3.07	0	0	0	0	0	0	0	0	0	0	11.75	0.0000	0.0000	0.0000	0.0000;
	24642	11.75	-0.58	4.51	-0.58	1.002	14.1	1	11.75	2.68	0	0	0	0	0	0	0	0	0	0	11.75	0.0000	0.0000	0.0000	0.0000;
	24647	74.99	-3.67	28.8	-3.67	1.0395	90	1	75	16.55	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24648	74.99	-3.67	28.8	-3.67	1.0415	90	1	75	29.75	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24649	74.99	-3.67	28.8	-3.67	1.0415	90	1	75	21.29	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24650	74.99	-3.67	28.8	-3.67	1.0395	90	1	75	10.71	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	24654	1.15	0.44	0.44	-0.06	1.04	1.38	1	1.15	0.16	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	24655	1.15	0.44	0.44	-0.06	1.04	1.38	1	1.15	0.48	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	24659	0	0	0.23	-0.03	1.0405	0.72	0	0.6	0.26	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	24659	0.6	-0.03	0.23	-0.03	1.0405	0.72	1	0.6	0.14	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	24662	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.19	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24667	142.48	72.53	72.53	-15.82	1.0285	171	1	142.5	54.98	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24668	142.48	72.53	72.53	-15.82	1.0285	171	1	142.5	36.64	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24669	142.48	72.53	72.53	-15.82	1.0285	171	1	142.5	54.84	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24670	142.48	72.53	72.53	-15.82	1.0285	171	1	142.5	29.99	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	24674	0	0	11.08	-1.41	1.04	34.64	0	28.87	8.6	0	0	0	0	0	0	0	0	0	0	28.8667	0.0000	0.0000	0.0000	0.0000;
	24674	28.86	11.08	11.08	-1.41	1.04	34.64	1	28.87	12.03	0	0	0	0	0	0	0	0	0	0	28.8667	0.0000	0.0000	0.0000	0.0000;
	24675	0	0	11.08	-1.41	1.04	34.64	0	28.87	5.46	0	0	0	0	0	0	0	0	0	0	28.8667	0.0000	0.0000	0.0000	0.0000;
	24679	0	0	0.51	-0.13	1.04	1.32	0	1.1	0.32	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	24684	164.68	56.42	83.83	-18.28	1.0481	197.64	1	164.7	61.35	0	0	0	0	0	0	0	0	0	0	164.7	0.0000	0.0000	0.0000	0.0000;
	24685	164.68	56.42	83.83	-18.28	1.0467	197.64	1	164.7	38.66	0	0	0	0	0	0	0	0	0	0	164.7	0.0000	0.0000	0.0000	0.0000;
	24686	164.68	74.46	83.83	-18.28	1.046	197.64	1	164.7	76.72	0	0	0	0	0	0	0	0	0	0	164.7	0.0000	0.0000	0.0000	0.0000;
	24689	3.07	1.18	1.18	-0.15	1.04	3.68	1	3.07	0.84	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	0	0	1.18	-0.15	1.04	3.68	0	3.07	0.94	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	3.07	1.18	1.18	-0.15	1.04	3.68	1	3.07	0.95	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	0	0	1.18	-0.15	1.04	3.68	0	3.07	0.98	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	3.07	1.18	1.18	-0.15	1.04	3.68	1	3.07	1.51	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24689	3.07	1.18	1.18	-0.15	1.04	3.68	1	3.07	0.88	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	24691	22.5	8.64	8.64	-1.1	1.04	27	1	22.5	10.78	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	24691	22.5	8.64	8.64	-1.1	1.04	27	1	22.5	3	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	24694	0	0	0.56	-0.15	1.04	1.44	0	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24695	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24703	282.56	101.61	108.52	-13.85	1.0243	339.12	1	282.6	125.74	0	0	0	0	0	0	0	0	0	0	282.6	0.0000	0.0000	0.0000	0.0000;
	24704	0	0	108.52	-13.85	1.048	339.12	0	282.6	102.26	0	0	0	0	0	0	0	0	0	0	282.6	0.0000	0.0000	0.0000	0.0000;
	24705	282.56	101.61	108.52	-13.85	1.0207	339.12	1	282.6	119.27	0	0	0	0	0	0	0	0	0	0	282.6	0.0000	0.0000	0.0000	0.0000;
	24709	0	0	0	0	1.04	36	0	30	10.08	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	24711	0	0	0	0	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	24713	81.99	31.49	31.49	-4.02	1.0425	98.4	1	82	23.87	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24713	81.99	31.49	31.49	-4.02	1.0425	98.4	1	82	39.99	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24713	81.99	31.49	31.49	-4.02	1.0425	98.4	1	82	14.91	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24713	81.99	31.49	31.49	-4.02	1.0425	98.4	1	82	32.53	0	0	0	0	0	0	0	0	0	0	82	0.0000	0.0000	0.0000	0.0000;
	24719	124.98	22.16	48	-6.13	1.048	150	1	125	46.58	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24720	124.98	27.58	48	-6.13	1.0495	150	1	125	29.52	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24728	198.64	101.12	101.12	-22.05	1.0127	238.4	1	198.67	59.61	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24729	198.64	101.12	101.12	-22.05	1.0185	238.4	1	198.67	93.2	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24730	198.64	101.12	101.12	-22.05	1.0185	238.4	1	198.67	84.26	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24731	198.64	101.12	101.12	-22.05	1.0128	238.4	1	198.67	64.1	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24732	198.64	101.12	101.12	-22.05	1.0185	238.4	1	198.67	73.04	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24733	198.64	101.12	101.12	-22.05	1.0125	238.4	1	198.67	28.2	0	0	0	0	0	0	0	0	0	0	198.6667	0.0000	0.0000	0.0000	0.0000;
	24737	1	0.38	0.38	-0.05	1.04	1.2	1	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	24740	11.2	-0.55	4.3	-0.55	1.034	13.44	1	11.2	3.27	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24740	11.2	-0.55	4.3	-0.55	1.034	13.44	1	11.2	1.67	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24741	11.2	-0.55	4.3	-0.55	1.034	13.44	1	11.2	5.57	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24741	11.2	-0.55	4.3	-0.55	1.034	13.44	1	11.2	1.79	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	24744	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.27	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24744	0	0	0.33	-0.09	1.04	0.84	0	0.7	0.14	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24747	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.14	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24747	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	24751	3	1.15	1.15	-0.15	1.04	3.6	1	3	0.56	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	24752	3	1.15	1.15	-0.15	1.04	3.6	1	3	1.14	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	24758	247.85	115.51	115.51	-30.24	1.0088	297.46	1	247.88	104.22	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24759	247.85	115.51	115.51	-30.24	1.0129	297.46	1	247.88	92.67	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24760	247.85	115.51	115.51	-30.24	1.0119	297.46	1	247.88	68.63	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24761	247.85	115.51	115.51	-30.24	1.0125	297.46	1	247.88	80.34	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24762	247.85	115.51	115.51	-30.24	1.0245	297.46	1	247.88	39.08	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24763	0	0	115.51	-30.24	1.0405	297.46	0	247.88	46.41	0	0	0	0	0	0	0	0	0	0	247.8833	0.0000	0.0000	0.0000	0.0000;
	24767	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.72	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24767	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.63	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24768	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.91	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24768	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.58	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24769	0	0	1.08	-0.14	1.04	3.36	0	2.8	0.68	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24769	2.8	1.08	1.08	-0.14	1.04	3.36	1	2.8	0.88	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	24772	7.5	2.88	2.88	-0.37	1.04	9	1	7.5	3.05	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	24772	7.5	2.88	2.88	-0.37	1.04	9	1	7.5	3.36	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	24772	7.5	2.88	2.88	-0.37	1.04	9	1	7.5	1.5	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	24781	0	0	443.63	-116.14	1.0441	1142.4	0	952	399.56	0	0	0	0	0	0	0	0	0	0	952	0.0000	0.0000	0.0000	0.0000;
	24782	459.6	443.63	443.63	-116.14	1.0268	1142.4	1	952	131.2	0	0	0	0	0	0	0	0	0	0	952	0.0000	0.0000	0.0000	0.0000;
	24785	0	0	41.64	-9.08	1.041	98.16	0	81.8	9.01	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.79	32.48	41.64	-9.08	1.041	98.16	1	81.8	17.83	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.79	32.48	41.64	-9.08	1.041	98.16	1	81.8	35.17	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.79	32.48	41.64	-9.08	1.041	98.16	1	81.8	38.46	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24785	81.79	32.48	41.64	-9.08	1.041	98.16	1	81.8	31.67	0	0	0	0	0	0	0	0	0	0	81.8	0.0000	0.0000	0.0000	0.0000;
	24792	1.4	0.54	0.54	-0.07	1.04	1.68	1	1.4	0.18	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	24794	43.73	16.79	16.79	-2.14	1.04	52.48	1	43.73	19.69	0	0	0	0	0	0	0	0	0	0	43.7333	0.0000	0.0000	0.0000	0.0000;
	24794	0	0	16.79	-2.14	1.04	52.48	0	43.73	13.12	0	0	0	0	0	0	0	0	0	0	43.7333	0.0000	0.0000	0.0000	0.0000;
	24795	43.73	-0.42	16.79	-2.14	1.0435	52.48	1	43.73	15.16	0	0	0	0	0	0	0	0	0	0	43.7333	0.0000	0.0000	0.0000	0.0000;
	24800	0	0	48	-6.13	1.04	150	0	125	52.84	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24801	0	0	48	-6.13	1.04	150	0	125	57.43	0	0	0	0	0	0	0	0	0	0	125	0.0000	0.0000	0.0000	0.0000;
	24809	0	0	20.04	-2.56	1.04	62.64	0	52.2	19.78	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24810	52.19	-2.56	20.04	-2.56	1.04	62.64	1	52.2	9.77	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24811	52.19	-2.56	20.04	-2.56	1.04	62.64	1	52.2	6.98	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24812	52.19	-2.56	20.04	-2.56	1.04	62.64	1	52.2	21.82	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	24816	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24816	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.24	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24816	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.29	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	24820	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.33	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24820	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.62	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24821	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.24	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	24826	7.95	-0.31	3.05	-0.39	1.0105	9.54	1	7.95	2.18	0	0	0	0	0	0	0	0	0	0	7.95	0.0000	0.0000	0.0000	0.0000;
	24827	7.95	3.05	3.05	-0.39	1.04	9.54	1	7.95	1.23	0	0	0	0	0	0	0	0	0	0	7.95	0.0000	0.0000	0.0000	0.0000;
	25518	69.29	32.29	32.29	-8.45	1.0425	83.16	1	69.3	12.6	0	0	0	0	0	0	0	0	0	0	69.3	0.0000	0.0000	0.0000	0.0000;
	25518	0	0	32.29	-8.45	1.0425	83.16	0	69.3	16.64	0	0	0	0	0	0	0	0	0	0	69.3	0.0000	0.0000	0.0000	0.0000;
	25518	0	0	32.29	-8.45	1.0425	83.16	0	69.3	20.06	0	0	0	0	0	0	0	0	0	0	69.3	0.0000	0.0000	0.0000	0.0000;
	25523	179.88	-19.97	91.57	-19.97	1.038	215.88	1	179.9	88.13	0	0	0	0	0	0	0	0	0	0	179.9	0.0000	0.0000	0.0000	0.0000;
	25524	179.88	-19.97	91.57	-19.97	1.036	215.88	1	179.9	20.62	0	0	0	0	0	0	0	0	0	0	179.9	0.0000	0.0000	0.0000	0.0000;
	25525	179.88	-17.63	91.57	-19.97	1.0454	215.88	1	179.9	46.53	0	0	0	0	0	0	0	0	0	0	179.9	0.0000	0.0000	0.0000	0.0000;
	25530	120.98	18.61	61.59	-13.43	1.0517	145.2	1	121	51.67	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25531	120.98	11.4	61.59	-13.43	1.0495	145.2	1	121	59.09	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25535	0	0	76.05	-19.91	1.04	195.84	0	163.2	20.13	0	0	0	0	0	0	0	0	0	0	163.2	0.0000	0.0000	0.0000	0.0000;
	25540	206.47	57.79	105.11	-22.92	1.047	247.8	1	206.5	43.6	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25541	206.47	91.97	105.11	-22.92	1.0476	247.8	1	206.5	41.57	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25542	206.47	91.97	105.11	-22.92	1.0511	247.8	1	206.5	82.13	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25543	206.47	62.81	105.11	-22.92	1.047	247.8	1	206.5	21.1	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25544	206.47	52.93	105.11	-22.92	1.047	247.8	1	206.5	42.55	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25545	206.47	91.97	105.11	-22.92	1.0497	247.8	1	206.5	82.04	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	25549	1	0	0	0	1.016	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	25554	0	0	415.21	-108.7	1.038	1069.2	0	891	329.56	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25555	0	0	415.21	-108.7	1.038	1069.2	0	891	257.96	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25556	275.63	148.26	415.21	-108.7	1.0463	1069.2	1	891	121.69	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25557	260.35	148.26	415.21	-108.7	1.053	1069.2	1	891	102.59	0	0	0	0	0	0	0	0	0	0	891	0.0000	0.0000	0.0000	0.0000;
	25561	189.31	-15.47	96.37	-21.02	1.036	227.2	1	189.33	22.73	0	0	0	0	0	0	0	0	0	0	189.3333	0.0000	0.0000	0.0000	0.0000;
	25562	189.31	-12.26	96.37	-21.02	1.036	227.2	1	189.33	68.62	0	0	0	0	0	0	0	0	0	0	189.3333	0.0000	0.0000	0.0000	0.0000;
	25563	189.31	-18.07	96.37	-21.02	1.036	227.2	1	189.33	22.86	0	0	0	0	0	0	0	0	0	0	189.3333	0.0000	0.0000	0.0000	0.0000;
	25567	1.2	0	0	0	1.04	1.44	1	1.2	0.21	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	25572	398.15	94.99	215.48	-56.41	1.0563	554.88	1	462.4	140.95	0	0	0	0	0	0	0	0	0	0	462.4	0.0000	0.0000	0.0000	0.0000;
	25573	229.74	94.99	215.48	-56.41	1.0553	554.88	1	462.4	74.57	0	0	0	0	0	0	0	0	0	0	462.4	0.0000	0.0000	0.0000	0.0000;
	25574	0	0	215.48	-56.41	1.042	554.88	0	462.4	97.53	0	0	0	0	0	0	0	0	0	0	462.4	0.0000	0.0000	0.0000	0.0000;
	25577	0	0	0	0	1.04	1.08	0	0.9	0.13	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	25577	0.9	0	0	0	1.04	1.08	1	0.9	0.25	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	25579	0	0	5.82	-1.53	1.04	15	0	12.5	1.36	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	25581	2.4	0	0	0	1.04	2.88	1	2.4	0.8	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	25584	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.53	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	25584	0	0	0.69	-0.09	1.04	2.16	0	1.8	0.8	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	25585	1.8	0.69	0.69	-0.09	1.04	2.16	1	1.8	0.63	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	25589	125.98	60.9	64.13	-13.99	1.009	151.2	1	126	36.03	0	0	0	0	0	0	0	0	0	0	126	0.0000	0.0000	0.0000	0.0000;
	25592	0	0	2.33	-0.61	1.04	6	0	5	0.64	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25592	0	0	2.33	-0.61	1.04	6	0	5	2.36	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25593	0	0	2.33	-0.61	1.04	6	0	5	2.41	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25593	0	0	2.33	-0.61	1.04	6	0	5	1.45	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25594	0	0	2.33	-0.61	1.04	6	0	5	2.49	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25595	0	0	2.33	-0.61	1.04	6	0	5	0.87	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25598	53.53	-2.18	24.95	-6.53	1.039	64.24	1	53.53	7.31	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.53	-2.18	24.95	-6.53	1.039	64.24	1	53.53	8.5	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.53	-2.18	24.95	-6.53	1.039	64.24	1	53.53	10.78	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.53	-2.18	24.95	-6.53	1.039	64.24	1	53.53	24.75	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.53	-2.18	24.95	-6.53	1.039	64.24	1	53.53	8.64	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25598	53.53	-2.18	24.95	-6.53	1.039	64.24	1	53.53	18.56	0	0	0	0	0	0	0	0	0	0	53.5333	0.0000	0.0000	0.0000	0.0000;
	25604	107.65	38.99	54.8	-11.95	1.0585	129.2	1	107.67	51.69	0	0	0	0	0	0	0	0	0	0	107.6667	0.0000	0.0000	0.0000	0.0000;
	25605	107.65	41.65	54.8	-11.95	1.0585	129.2	1	107.67	51.63	0	0	0	0	0	0	0	0	0	0	107.6667	0.0000	0.0000	0.0000	0.0000;
	25606	107.65	37.73	54.8	-11.95	1.0585	129.2	1	107.67	45.23	0	0	0	0	0	0	0	0	0	0	107.6667	0.0000	0.0000	0.0000	0.0000;
	25610	0	0	12.83	-2.8	1.0235	30.24	0	25.2	11.29	0	0	0	0	0	0	0	0	0	0	25.2	0.0000	0.0000	0.0000	0.0000;
	25610	25.2	10.07	12.83	-2.8	1.0235	30.24	1	25.2	9.75	0	0	0	0	0	0	0	0	0	0	25.2	0.0000	0.0000	0.0000	0.0000;
	25614	860.78	162.91	316.81	-70.59	1.0595	1033.08	1	860.9	304.66	0	0	0	0	0	0	0	0	0	0	860.9	0.0000	0.0000	0.0000	0.0000;
	25615	860.78	162.91	316.81	-70.59	1.0621	1033.08	1	860.9	119.23	0	0	0	0	0	0	0	0	0	0	860.9	0.0000	0.0000	0.0000	0.0000;
	25619	0	0	2.55	-0.55	1.04	6	0	5	0.75	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	25623	1.1	0.51	0.51	-0.13	1.04	1.32	1	1.1	0.49	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	25623	1.1	0.51	0.51	-0.13	1.04	1.32	1	1.1	0.14	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	25627	0	0	7.94	-1.73	1.04	18.72	0	15.6	2.83	0	0	0	0	0	0	0	0	0	0	15.6	0.0000	0.0000	0.0000	0.0000;
	25629	39.99	-4.88	18.64	-4.88	1.04	48	1	40	11.42	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	25629	39.99	-4.88	18.64	-4.88	1.04	48	1	40	8.01	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	25632	49.79	7.6	25.35	-5.53	1.04	59.76	1	49.8	22.62	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	25633	49.79	7.6	25.35	-5.53	1.04	59.76	1	49.8	7.92	0	0	0	0	0	0	0	0	0	0	49.8	0.0000	0.0000	0.0000	0.0000;
	25637	164.98	-13.07	83.99	-18.31	1.033	198	1	165	56.43	0	0	0	0	0	0	0	0	0	0	165	0.0000	0.0000	0.0000	0.0000;
	25638	164.98	-18.31	83.99	-18.31	1.032	198	1	165	58.3	0	0	0	0	0	0	0	0	0	0	165	0.0000	0.0000	0.0000	0.0000;
	25639	164.98	-18.31	83.99	-18.31	1.032	198	1	165	32.86	0	0	0	0	0	0	0	0	0	0	165	0.0000	0.0000	0.0000	0.0000;
	25645	198.87	49.08	101.24	-22.08	1.0262	238.68	1	198.9	71.97	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25646	198.87	77.37	101.24	-22.08	1.028	238.68	1	198.9	57.05	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25647	198.87	49.08	101.24	-22.08	1.0312	238.68	1	198.9	92.6	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25648	198.87	87.09	101.24	-22.08	1.0325	238.68	1	198.9	76.74	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	25652	177.58	-21.67	82.76	-21.67	1.0385	213.12	1	177.6	78.09	0	0	0	0	0	0	0	0	0	0	177.6	0.0000	0.0000	0.0000	0.0000;
	25655	0	0	9.42	-2.05	1.04	22.2	0	18.5	5.06	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	25662	198.84	93	101.22	-22.07	1.0177	238.64	1	198.87	48.77	0	0	0	0	0	0	0	0	0	0	198.8667	0.0000	0.0000	0.0000	0.0000;
	25663	198.84	93	101.22	-22.07	1.0178	238.64	1	198.87	65.5	0	0	0	0	0	0	0	0	0	0	198.8667	0.0000	0.0000	0.0000	0.0000;
	25664	198.84	101.22	101.22	-22.07	1.0265	238.64	1	198.87	84	0	0	0	0	0	0	0	0	0	0	198.8667	0.0000	0.0000	0.0000	0.0000;
	25671	183.17	33.39	93.25	-20.34	1.0495	219.84	1	183.2	66.95	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25672	183.17	69.72	93.25	-20.34	1.0561	219.84	1	183.2	28.11	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25673	183.17	35.82	93.25	-20.34	1.0495	219.84	1	183.2	42.5	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25674	183.17	58.53	93.25	-20.34	1.0495	219.84	1	183.2	68.34	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25675	183.17	35.73	93.25	-20.34	1.0495	219.84	1	183.2	78.73	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25676	183.17	29.71	93.25	-20.34	1.0495	219.84	1	183.2	86.69	0	0	0	0	0	0	0	0	0	0	183.2	0.0000	0.0000	0.0000	0.0000;
	25680	0	0	1.36	-0.36	1.04	3.51	0	2.92	0.44	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25681	0	0	1.36	-0.36	1.04	3.51	0	2.92	1.3	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25683	0	0	1.36	-0.36	1.04	3.51	0	2.92	1.36	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25683	0	0	1.36	-0.36	1.04	3.51	0	2.92	1.02	0	0	0	0	0	0	0	0	0	0	2.925	0.0000	0.0000	0.0000	0.0000;
	25687	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.72	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	25687	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.72	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	25691	175.28	4.39	89.23	-19.46	1.045	210.36	1	175.3	65.17	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25692	175.28	4.9	89.23	-19.46	1.045	210.36	1	175.3	50.42	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25693	175.28	5.67	89.23	-19.46	1.045	210.36	1	175.3	86.65	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25694	175.28	31.5	89.23	-19.46	1.0519	210.36	1	175.3	80.54	0	0	0	0	0	0	0	0	0	0	175.3	0.0000	0.0000	0.0000	0.0000;
	25699	44.99	-5.49	20.97	-5.49	1.0365	54	1	45	11.18	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	25699	44.99	-5.49	20.97	-5.49	1.0365	54	1	45	12.35	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	25702	41.79	19.48	19.48	-5.1	1.044	50.16	1	41.8	19.61	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	25702	41.79	19.48	19.48	-5.1	1.044	50.16	1	41.8	14.72	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	25704	0	0	5.76	-0.74	1.04	18	0	15	6.79	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25704	15	5.76	5.76	-0.74	1.04	18	1	15	6.69	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25704	15	5.76	5.76	-0.74	1.04	18	1	15	6.55	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25704	15	5.76	5.76	-0.74	1.04	18	1	15	5.08	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	25710	1159.84	94.05	426.88	-95.12	1.0531	1392	1	1160	226.91	0	0	0	0	0	0	0	0	0	0	1160	0.0000	0.0000	0.0000	0.0000;
	25711	1159.84	94.05	426.88	-95.12	1.0533	1392	1	1160	155.24	0	0	0	0	0	0	0	0	0	0	1160	0.0000	0.0000	0.0000	0.0000;
	25719	120.98	46.03	61.59	-13.43	1.043	145.2	1	121	33.15	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25720	120.98	47.08	61.59	-13.43	1.043	145.2	1	121	13.9	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25721	120.98	47.46	61.59	-13.43	1.0424	145.2	1	121	50.64	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25722	120.98	44.93	61.59	-13.43	1.043	145.2	1	121	58.92	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25723	120.98	61.59	61.59	-13.43	1.043	145.2	1	121	41.15	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25724	120.98	47.46	61.59	-13.43	1.0427	145.2	1	121	36.82	0	0	0	0	0	0	0	0	0	0	121	0.0000	0.0000	0.0000	0.0000;
	25727	0	0	1.02	-0.22	1.04	2.4	0	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	25727	0	0	1.02	-0.22	1.04	2.4	0	2	0.97	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	25727	0	0	1.02	-0.22	1.04	2.4	0	2	0.91	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	25730	135.05	68.75	68.75	-14.99	1.063	162.08	1	135.07	37.38	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25731	135.05	65.25	68.75	-14.99	1.063	162.08	1	135.07	14.56	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25732	135.05	67	68.75	-14.99	1.063	162.08	1	135.07	36.77	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25733	135.05	52.8	68.75	-14.99	1.063	162.08	1	135.07	37.47	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25734	135.05	68.75	68.75	-14.99	1.0537	162.08	1	135.07	53.64	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25735	135.05	61.51	68.75	-14.99	1.063	162.08	1	135.07	22.87	0	0	0	0	0	0	0	0	0	0	135.0667	0.0000	0.0000	0.0000	0.0000;
	25741	107.37	-13.1	50.04	-13.1	1.04	128.86	1	107.38	53.16	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25742	107.37	-13.1	50.04	-13.1	1.04	128.86	1	107.38	14.82	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25743	107.37	-13.1	50.04	-13.1	1.04	128.86	1	107.38	14.91	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25744	107.37	-13.1	50.04	-13.1	1.04	128.86	1	107.38	15.72	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25745	107.37	-13.1	50.04	-13.1	1.04	128.86	1	107.38	13.46	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25746	107.37	-13.1	50.04	-13.1	1.04	128.86	1	107.38	39.39	0	0	0	0	0	0	0	0	0	0	107.3833	0.0000	0.0000	0.0000	0.0000;
	25749	1	0	0	0	1.04	1.2	1	1	0.4	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	25751	0	0	2.8	-0.73	1.04	7.2	0	6	2.46	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	25753	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.34	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	25753	1.2	0.56	0.56	-0.15	1.04	1.44	1	1.2	0.31	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	25754	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	25755	0.5	0.23	0.23	-0.06	1.04	0.6	1	0.5	0.1	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	25759	0	0	0	0	1.04	9.24	0	7.7	1.35	0	0	0	0	0	0	0	0	0	0	7.7	0.0000	0.0000	0.0000	0.0000;
	25761	0	0	2.84	-0.36	1.04	8.88	0	7.4	0.78	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25761	7.4	2.84	2.84	-0.36	1.04	8.88	1	7.4	2.83	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25761	7.4	2.84	2.84	-0.36	1.04	8.88	1	7.4	3.3	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25761	7.4	2.84	2.84	-0.36	1.04	8.88	1	7.4	1.86	0	0	0	0	0	0	0	0	0	0	7.4	0.0000	0.0000	0.0000	0.0000;
	25766	229.4	91.72	116.78	-25.47	1.0225	275.32	1	229.43	58.99	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25767	229.4	86.2	116.78	-25.47	1.0216	275.32	1	229.43	88.29	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25768	229.4	86.2	116.78	-25.47	1.0261	275.32	1	229.43	48.29	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25769	229.4	71.8	116.78	-25.47	1.0225	275.32	1	229.43	85.46	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25770	229.4	86.2	116.78	-25.47	1.0256	275.32	1	229.43	53.86	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25771	229.4	86.2	116.78	-25.47	1.0229	275.32	1	229.43	106.87	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	25774	91.89	46.78	46.78	-10.2	1.048	110.28	1	91.9	16.66	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	25774	91.89	46.78	46.78	-10.2	1.048	110.28	1	91.9	12.7	0	0	0	0	0	0	0	0	0	0	91.9	0.0000	0.0000	0.0000	0.0000;
	25776	4.3	1.65	1.65	-0.21	1.04	5.16	1	4.3	1.04	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25776	0	0	1.65	-0.21	1.04	5.16	0	4.3	1.41	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25776	4.3	1.65	1.65	-0.21	1.04	5.16	1	4.3	1.71	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25776	4.3	1.65	1.65	-0.21	1.04	5.16	1	4.3	0.93	0	0	0	0	0	0	0	0	0	0	4.3	0.0000	0.0000	0.0000	0.0000;
	25779	24.43	9.38	9.38	-1.2	1.0425	29.32	1	24.43	7.35	0	0	0	0	0	0	0	0	0	0	24.4333	0.0000	0.0000	0.0000	0.0000;
	25779	24.43	9.38	9.38	-1.2	1.0425	29.32	1	24.43	7.3	0	0	0	0	0	0	0	0	0	0	24.4333	0.0000	0.0000	0.0000	0.0000;
	25780	24.43	9.38	9.38	-1.2	1.04	29.32	1	24.43	3.76	0	0	0	0	0	0	0	0	0	0	24.4333	0.0000	0.0000	0.0000	0.0000;
	25783	37.09	-4.12	18.88	-4.12	1.04	44.52	1	37.1	8.5	0	0	0	0	0	0	0	0	0	0	37.1	0.0000	0.0000	0.0000	0.0000;
	25788	60.49	30.79	30.79	-6.72	1.049	72.6	1	60.5	30.07	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25789	60.49	30.79	30.79	-6.72	1.049	72.6	1	60.5	27.1	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25790	60.49	30.79	30.79	-6.72	1.049	72.6	1	60.5	12.5	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25791	60.49	30.79	30.79	-6.72	1.049	72.6	1	60.5	16.96	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	25796	115.32	10.88	58.7	-12.8	1.0495	138.4	1	115.33	24.05	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25797	115.32	11.74	58.7	-12.8	1.0495	138.4	1	115.33	37.62	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25798	115.32	13.44	58.7	-12.8	1.0495	138.4	1	115.33	15.43	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25799	115.32	10.59	58.7	-12.8	1.0495	138.4	1	115.33	12.29	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25800	115.32	20.94	58.7	-12.8	1.0495	138.4	1	115.33	16.47	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25801	115.32	11.67	58.7	-12.8	1.05	138.4	1	115.33	27.6	0	0	0	0	0	0	0	0	0	0	115.3333	0.0000	0.0000	0.0000	0.0000;
	25804	16	0	0	0	1.04	19.2	1	16	5.95	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	26024	0	0	2.39	-0.52	1.04	5.64	0	4.7	0.64	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	26025	0	0	2.39	-0.52	1.04	5.64	0	4.7	1.1	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	26027	4.7	2.39	2.39	-0.52	1.04	5.64	1	4.7	1.99	0	0	0	0	0	0	0	0	0	0	4.7	0.0000	0.0000	0.0000	0.0000;
	26030	15	7.64	7.64	-1.67	1.04	18	1	15	3.99	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	26030	0	0	7.64	-1.67	1.04	18	0	15	6.79	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	26033	41.79	19.48	19.48	-5.1	1.027	50.16	1	41.8	4.33	0	0	0	0	0	0	0	0	0	0	41.8	0.0000	0.0000	0.0000	0.0000;
	26037	283.74	12.14	132.24	-34.62	1.0011	340.53	1	283.77	113.69	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26038	0	0	132.24	-34.62	1.043	340.53	0	283.77	132.88	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26039	283.74	12.14	132.24	-34.62	1.0007	340.53	1	283.77	91.43	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26040	283.74	12.14	132.24	-34.62	1.0009	340.53	1	283.77	124.26	0	0	0	0	0	0	0	0	0	0	283.775	0.0000	0.0000	0.0000	0.0000;
	26044	85.99	43.77	43.77	-9.55	1.045	103.2	1	86	9.94	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	26045	0	0	1.16	-0.25	1.04	2.74	0	2.28	0.23	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26045	0	0	1.16	-0.25	1.04	2.74	0	2.28	0.7	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26046	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.73	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26046	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.56	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26047	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.77	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26047	2.28	1.16	1.16	-0.25	1.04	2.74	1	2.28	0.83	0	0	0	0	0	0	0	0	0	0	2.2833	0.0000	0.0000	0.0000	0.0000;
	26051	198.87	79.29	101.24	-22.08	1.0675	238.68	1	198.9	60.8	0	0	0	0	0	0	0	0	0	0	198.9	0.0000	0.0000	0.0000	0.0000;
	26053	40.82	20.78	20.78	-4.53	1.046	48.99	1	40.83	10.13	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26053	40.82	20.78	20.78	-4.53	1.046	48.99	1	40.83	8.21	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26053	40.82	20.78	20.78	-4.53	1.046	48.99	1	40.83	15.83	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26053	40.82	20.78	20.78	-4.53	1.046	48.99	1	40.83	5.58	0	0	0	0	0	0	0	0	0	0	40.825	0.0000	0.0000	0.0000	0.0000;
	26055	4.07	1.56	1.56	-0.2	1.044	4.88	1	4.07	0.76	0	0	0	0	0	0	0	0	0	0	4.0667	0.0000	0.0000	0.0000	0.0000;
	26055	4.07	1.56	1.56	-0.2	1.044	4.88	1	4.07	0.49	0	0	0	0	0	0	0	0	0	0	4.0667	0.0000	0.0000	0.0000	0.0000;
	26055	4.07	1.56	1.56	-0.2	1.044	4.88	1	4.07	0.69	0	0	0	0	0	0	0	0	0	0	4.0667	0.0000	0.0000	0.0000	0.0000;
	26055	14.5	4.52	5.57	-0.71	1.044	17.4	1	14.5	3.69	0	0	0	0	0	0	0	0	0	0	14.5	0.0000	0.0000	0.0000	0.0000;
	26055	0	0	5.57	-0.71	1.044	17.4	0	14.5	5.4	0	0	0	0	0	0	0	0	0	0	14.5	0.0000	0.0000	0.0000	0.0000;
	26055	14.5	4.52	5.57	-0.71	1.044	17.4	1	14.5	5.91	0	0	0	0	0	0	0	0	0	0	14.5	0.0000	0.0000	0.0000	0.0000;
	26061	206.54	-10.35	105.14	-22.93	1.0458	247.88	1	206.57	87.47	0	0	0	0	0	0	0	0	0	0	206.5667	0.0000	0.0000	0.0000	0.0000;
	26062	206.54	-22.93	105.14	-22.93	1.032	247.88	1	206.57	48.73	0	0	0	0	0	0	0	0	0	0	206.5667	0.0000	0.0000	0.0000	0.0000;
	26063	206.54	-22.93	105.14	-22.93	1.03	247.88	1	206.57	29.4	0	0	0	0	0	0	0	0	0	0	206.5667	0.0000	0.0000	0.0000	0.0000;
	26067	0	0	22.83	-5.98	1.04	58.8	0	49	21.11	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	26067	0	0	22.83	-5.98	1.04	58.8	0	49	22.25	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	26074	123.48	29.58	62.86	-13.71	1.0515	148.2	1	123.5	43.04	0	0	0	0	0	0	0	0	0	0	123.5	0.0000	0.0000	0.0000	0.0000;
	26075	123.48	27.97	62.86	-13.71	1.0515	148.2	1	123.5	43.5	0	0	0	0	0	0	0	0	0	0	123.5	0.0000	0.0000	0.0000	0.0000;
	26078	5.33	2.71	2.71	-0.59	1.04	6.4	1	5.33	2.26	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	26079	5.33	2.71	2.71	-0.59	1.04	6.4	1	5.33	2.48	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	26080	5.33	2.71	2.71	-0.59	1.04	6.4	1	5.33	2.5	0	0	0	0	0	0	0	0	0	0	5.3333	0.0000	0.0000	0.0000	0.0000;
	26085	137.23	27.05	69.86	-15.23	1.0525	164.7	1	137.25	62.79	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	26086	137.23	27.05	69.86	-15.23	1.0508	164.7	1	137.25	41.23	0	0	0	0	0	0	0	0	0	0	137.25	0.0000	0.0000	0.0000	0.0000;
	26089	74.99	38.17	38.17	-8.33	1.04	90	1	75	24.57	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	26092	169.98	79.22	79.22	-20.74	1.0078	204	1	170	17.73	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	26093	169.98	75.31	79.22	-20.74	1.009	204	1	170	82.27	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	26814	297.46	93.04	138.64	-36.29	1.0104	357	1	297.5	81.5	0	0	0	0	0	0	0	0	0	0	297.5	0.0000	0.0000	0.0000	0.0000;
	26815	297.46	93.04	138.64	-36.29	1.0079	357	1	297.5	84.48	0	0	0	0	0	0	0	0	0	0	297.5	0.0000	0.0000	0.0000	0.0000;
	26823	198.85	79.89	101.23	-22.08	1.0046	238.66	1	198.88	98.3	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26824	198.85	44.15	101.23	-22.08	1.0045	238.66	1	198.88	91.37	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26825	198.85	79.89	101.23	-22.08	1.0084	238.66	1	198.88	55.03	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26826	198.85	79.89	101.23	-22.08	1.0032	238.66	1	198.88	21.44	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26827	198.85	79.89	101.23	-22.08	1.0054	238.66	1	198.88	54.15	0	0	0	0	0	0	0	0	0	0	198.88	0.0000	0.0000	0.0000	0.0000;
	26833	199.34	66.08	101.48	-22.13	1.03	239.24	1	199.37	97.81	0	0	0	0	0	0	0	0	0	0	199.3667	0.0000	0.0000	0.0000	0.0000;
	26834	199.34	58.59	101.48	-22.13	1.0345	239.24	1	199.37	91.67	0	0	0	0	0	0	0	0	0	0	199.3667	0.0000	0.0000	0.0000	0.0000;
	26835	199.34	74.27	101.48	-22.13	1.03	239.24	1	199.37	66.13	0	0	0	0	0	0	0	0	0	0	199.3667	0.0000	0.0000	0.0000	0.0000;
	26838	85.95	-10.49	40.06	-10.49	1.04	103.16	1	85.97	25.23	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.95	-10.49	40.06	-10.49	1.04	103.16	1	85.97	18.1	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.95	-10.49	40.06	-10.49	1.04	103.16	1	85.97	38.97	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.95	-10.49	40.06	-10.49	1.04	103.16	1	85.97	26.58	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.95	-10.49	40.06	-10.49	1.04	103.16	1	85.97	17.49	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26838	85.95	-10.49	40.06	-10.49	1.04	103.16	1	85.97	34.75	0	0	0	0	0	0	0	0	0	0	85.9667	0.0000	0.0000	0.0000	0.0000;
	26844	10	0	0	0	1.04	12	1	10	4.75	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	26844	0	0	0	0	1.04	12	0	10	3.55	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	26845	5.1	0	0	0	1.04	6.12	1	5.1	1.49	0	0	0	0	0	0	0	0	0	0	5.1	0.0000	0.0000	0.0000	0.0000;
	26853	323.71	67.55	164.79	-35.94	1.0326	388.5	1	323.75	110.66	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26854	323.71	67.55	164.79	-35.94	1.0336	388.5	1	323.75	137.39	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26855	323.71	67.55	164.79	-35.94	1.0329	388.5	1	323.75	144.02	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26856	323.71	67.55	164.79	-35.94	1.0336	388.5	1	323.75	37.53	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	26859	19.2	8.95	8.95	-2.34	1.038	23.04	1	19.2	6.78	0	0	0	0	0	0	0	0	0	0	19.2	0.0000	0.0000	0.0000	0.0000;
	26861	0	0	4.38	-0.95	1.04	10.32	0	8.6	3.39	0	0	0	0	0	0	0	0	0	0	8.6	0.0000	0.0000	0.0000	0.0000;
	26861	0	0	15.27	-3.33	1.04	36	0	30	10.71	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	26863	0	0	23.97	-5.23	1.04	56.52	0	47.1	13.3	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	26864	47.09	23.97	23.97	-5.23	1.04	56.52	1	47.1	22.87	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	26864	47.09	23.97	23.97	-5.23	1.04	56.52	1	47.1	22.89	0	0	0	0	0	0	0	0	0	0	47.1	0.0000	0.0000	0.0000	0.0000;
	26869	24	3.42	11.18	-2.93	1.042	28.8	1	24	10.12	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	26869	24	3.42	11.18	-2.93	1.042	28.8	1	24	3.07	0	0	0	0	0	0	0	0	0	0	24	0.0000	0.0000	0.0000	0.0000;
	26873	74.99	32.07	38.17	-8.33	1.009	90	1	75	25.05	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	26876	84.19	7.73	39.24	-10.27	1.0045	101.04	1	84.2	34.71	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26877	84.19	11.53	39.24	-10.27	1.0045	101.04	1	84.2	12.56	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26878	84.19	27.39	39.24	-10.27	1.0045	101.04	1	84.2	41.87	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26879	84.19	23.85	39.24	-10.27	1.0045	101.04	1	84.2	28.63	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26880	84.19	18.84	39.24	-10.27	1.0045	101.04	1	84.2	12.38	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26881	84.19	18.97	39.24	-10.27	1.0045	101.04	1	84.2	20.96	0	0	0	0	0	0	0	0	0	0	84.2	0.0000	0.0000	0.0000	0.0000;
	26882	1.2	0.24	0.56	-0.15	1.008	1.44	1	1.2	0.59	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	26882	1.2	0.24	0.56	-0.15	1.008	1.44	1	1.2	0.59	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	26885	62.09	-7.58	28.94	-7.58	1.036	74.52	1	62.1	24.26	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26885	62.09	-7.58	28.94	-7.58	1.036	74.52	1	62.1	29.64	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26885	62.09	-7.58	28.94	-7.58	1.036	74.52	1	62.1	27.29	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26885	62.09	-7.58	28.94	-7.58	1.036	74.52	1	62.1	9.52	0	0	0	0	0	0	0	0	0	0	62.1	0.0000	0.0000	0.0000	0.0000;
	26888	229.4	100.61	116.78	-25.47	1.0084	275.32	1	229.43	72.61	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	26889	229.4	108.53	116.78	-25.47	1.009	275.32	1	229.43	65.9	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	26890	229.4	100.61	116.78	-25.47	1.0116	275.32	1	229.43	52.7	0	0	0	0	0	0	0	0	0	0	229.4333	0.0000	0.0000	0.0000	0.0000;
	26896	134.15	-14.89	68.29	-14.89	1.0425	161	1	134.17	56.67	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26897	134.15	-14.89	68.29	-14.89	1.0425	161	1	134.17	57.29	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26898	134.15	-14.89	68.29	-14.89	1.0425	161	1	134.17	65.52	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26899	0	0	68.29	-14.89	1.04	161	0	134.17	45.88	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26900	134.15	-14.89	68.29	-14.89	1.0425	161	1	134.17	47.41	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26901	134.15	13.56	68.29	-14.89	1.0503	161	1	134.17	26.72	0	0	0	0	0	0	0	0	0	0	134.1667	0.0000	0.0000	0.0000	0.0000;
	26905	0	0	135.89	-35.58	1.0373	349.92	0	291.6	137.43	0	0	0	0	0	0	0	0	0	0	291.6	0.0000	0.0000	0.0000	0.0000;
	26909	0	0	17.81	-3.88	1.04	42	0	35	9.14	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	26909	0	0	17.81	-3.88	1.04	42	0	35	17.29	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	26912	0	0	21.38	-4.66	1.04	50.4	0	42	15.3	0	0	0	0	0	0	0	0	0	0	42	0.0000	0.0000	0.0000	0.0000;
	26914	48.43	-5.38	24.65	-5.38	1.038	58.12	1	48.43	8.06	0	0	0	0	0	0	0	0	0	0	48.4333	0.0000	0.0000	0.0000	0.0000;
	26915	0	0	24.65	-5.38	1.04	58.12	0	48.43	15.68	0	0	0	0	0	0	0	0	0	0	48.4333	0.0000	0.0000	0.0000	0.0000;
	26916	48.43	4.24	24.65	-5.38	1.04	58.12	1	48.43	14.72	0	0	0	0	0	0	0	0	0	0	48.4333	0.0000	0.0000	0.0000	0.0000;
	26921	114.98	32.85	58.53	-12.76	1.027	138	1	115	54.83	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	26922	114.98	41.62	58.53	-12.76	1.027	138	1	115	32.08	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	26923	114.98	32.15	58.53	-12.76	1.027	138	1	115	36.31	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	26927	142.48	9.39	72.53	-15.82	1.045	171	1	142.5	33.3	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	26928	142.48	10.56	72.53	-15.82	1.045	171	1	142.5	32.06	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	26929	142.48	9.26	72.53	-15.82	1.045	171	1	142.5	58.7	0	0	0	0	0	0	0	0	0	0	142.5	0.0000	0.0000	0.0000	0.0000;
	26933	226.76	-10.22	216.46	-56.67	1.0191	557.4	1	464.5	68.2	0	0	0	0	0	0	0	0	0	0	464.5	0.0000	0.0000	0.0000	0.0000;
	26934	238.56	-10.22	216.46	-56.67	1.0183	557.4	1	464.5	87.87	0	0	0	0	0	0	0	0	0	0	464.5	0.0000	0.0000	0.0000	0.0000;
	26940	180.38	91.82	91.82	-20.02	1.0255	216.48	1	180.4	27.76	0	0	0	0	0	0	0	0	0	0	180.4	0.0000	0.0000	0.0000	0.0000;
	26941	180.38	91.82	91.82	-20.02	1.045	216.48	1	180.4	45.07	0	0	0	0	0	0	0	0	0	0	180.4	0.0000	0.0000	0.0000	0.0000;
	26942	180.38	91.82	91.82	-20.02	1.0425	216.48	1	180.4	87.41	0	0	0	0	0	0	0	0	0	0	180.4	0.0000	0.0000	0.0000	0.0000;
	26945	45.19	2.79	21.06	-5.51	1.043	54.24	1	45.2	9.79	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26945	45.19	2.79	21.06	-5.51	1.043	54.24	1	45.2	17.78	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26945	45.19	2.79	21.06	-5.51	1.043	54.24	1	45.2	11.7	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26945	45.19	2.79	21.06	-5.51	1.043	54.24	1	45.2	14.72	0	0	0	0	0	0	0	0	0	0	45.2	0.0000	0.0000	0.0000	0.0000;
	26948	180.66	6.97	316.41	-82.84	1.0354	814.8	1	679	180.56	0	0	0	0	0	0	0	0	0	0	679	0.0000	0.0000	0.0000	0.0000;
	26949	0	0	316.41	-82.84	1.034	814.8	0	679	252.44	0	0	0	0	0	0	0	0	0	0	679	0.0000	0.0000	0.0000	0.0000;
	26957	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.86	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	26958	0	0	22.77	-4.97	1.04	53.68	0	44.73	20.01	0	0	0	0	0	0	0	0	0	0	44.7333	0.0000	0.0000	0.0000	0.0000;
	26960	0	0	22.77	-4.97	1.04	53.68	0	44.73	15.23	0	0	0	0	0	0	0	0	0	0	44.7333	0.0000	0.0000	0.0000	0.0000;
	26961	0	0	22.77	-4.97	1.04	53.68	0	44.73	5.08	0	0	0	0	0	0	0	0	0	0	44.7333	0.0000	0.0000	0.0000	0.0000;
	26966	61.19	13.08	28.52	-7.47	1.045	73.44	1	61.2	6.32	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	26969	190.37	87.12	96.91	-21.13	1.0135	228.48	1	190.4	26.04	0	0	0	0	0	0	0	0	0	0	190.4	0.0000	0.0000	0.0000	0.0000;
	26970	190.37	87.12	96.91	-21.13	1.0137	228.48	1	190.4	72.74	0	0	0	0	0	0	0	0	0	0	190.4	0.0000	0.0000	0.0000	0.0000;
	26974	0	0	1.53	-0.33	1.04	3.6	0	3	1.05	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	26975	0	0	1.53	-0.33	1.04	3.6	0	3	0.72	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	26977	184.97	94.07	94.16	-20.53	1.0153	222	1	185	52.91	0	0	0	0	0	0	0	0	0	0	185	0.0000	0.0000	0.0000	0.0000;
	26978	184.97	94.07	94.16	-20.53	1.0172	222	1	185	67.61	0	0	0	0	0	0	0	0	0	0	185	0.0000	0.0000	0.0000	0.0000;
	26979	0	0	1.53	-0.33	1.04	3.6	0	3	0.58	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	26983	166.48	24.43	84.75	-18.48	1.054	199.8	1	166.5	71.84	0	0	0	0	0	0	0	0	0	0	166.5	0.0000	0.0000	0.0000	0.0000;
	26984	166.48	45.13	84.75	-18.48	1.054	199.8	1	166.5	69.32	0	0	0	0	0	0	0	0	0	0	166.5	0.0000	0.0000	0.0000	0.0000;
	26987	0	0	27.59	-7.22	1.04	71.04	0	59.2	18.75	0	0	0	0	0	0	0	0	0	0	59.2	0.0000	0.0000	0.0000	0.0000;
	26987	0	0	27.59	-7.22	1.04	71.04	0	59.2	26.03	0	0	0	0	0	0	0	0	0	0	59.2	0.0000	0.0000	0.0000	0.0000;
	26994	396.25	88.05	201.72	-43.99	1.0488	475.56	1	396.3	77.41	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26995	396.25	88.05	201.72	-43.99	1.0457	475.56	1	396.3	109.72	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26996	396.25	88.05	201.72	-43.99	1.0471	475.56	1	396.3	196.43	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26997	396.25	88.05	201.72	-43.99	1.0443	475.56	1	396.3	57.9	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26998	396.25	88.05	201.72	-43.99	1.0468	475.56	1	396.3	192.42	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	26999	396.25	88.05	201.72	-43.99	1.0448	475.56	1	396.3	153.64	0	0	0	0	0	0	0	0	0	0	396.3	0.0000	0.0000	0.0000	0.0000;
	27003	0	0	0	0	1.04	1.44	0	1.2	0.18	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	27004	1.6	0	0	0	1.04	1.92	1	1.6	0.71	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	27006	15	0	0	0	1.04	18	1	15	6.32	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	27014	61.19	31.15	31.15	-6.79	1.0305	73.44	1	61.2	11.5	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	27015	61.19	31.15	31.15	-6.79	1.0305	73.44	1	61.2	17.37	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	27019	0	0	2.09	-0.46	1.04	4.92	0	4.1	0.81	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	27020	0	0	21.89	-4.77	1.04	51.6	0	43	13.65	0	0	0	0	0	0	0	0	0	0	43	0.0000	0.0000	0.0000	0.0000;
	27024	122.38	60.53	62.3	-13.59	1.0238	146.88	1	122.4	33.96	0	0	0	0	0	0	0	0	0	0	122.4	0.0000	0.0000	0.0000	0.0000;
	27027	184.97	38.87	94.16	-20.53	1.0495	222	1	185	64.43	0	0	0	0	0	0	0	0	0	0	185	0.0000	0.0000	0.0000	0.0000;
	27030	563.62	-20.99	286.92	-62.57	1.0344	676.44	1	563.7	263.59	0	0	0	0	0	0	0	0	0	0	563.7	0.0000	0.0000	0.0000	0.0000;
	27032	0	0	4.94	-1.08	1.042	11.64	0	9.7	2.13	0	0	0	0	0	0	0	0	0	0	9.7	0.0000	0.0000	0.0000	0.0000;
	27032	73.04	24.38	37.18	-8.11	1.042	87.66	1	73.05	35.92	0	0	0	0	0	0	0	0	0	0	73.05	0.0000	0.0000	0.0000	0.0000;
	27032	73.04	24.38	37.18	-8.11	1.042	87.66	1	73.05	32.8	0	0	0	0	0	0	0	0	0	0	73.05	0.0000	0.0000	0.0000	0.0000;
	27034	85.69	-9.51	43.62	-9.51	1.043	102.84	1	85.7	13.21	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27034	85.69	-9.51	43.62	-9.51	1.043	102.84	1	85.7	11.34	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27034	85.69	-9.51	43.62	-9.51	1.043	102.84	1	85.7	15.56	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27034	85.69	-9.51	43.62	-9.51	1.043	102.84	1	85.7	39.98	0	0	0	0	0	0	0	0	0	0	85.7	0.0000	0.0000	0.0000	0.0000;
	27039	250.67	84.37	116.83	-30.59	1.0475	300.84	1	250.7	72.11	0	0	0	0	0	0	0	0	0	0	250.7	0.0000	0.0000	0.0000	0.0000;
	27043	202.97	31.72	103.33	-22.53	1.0045	243.6	1	203	76.93	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	27044	202.97	27.67	103.33	-22.53	1.0043	243.6	1	203	52.93	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	27045	202.97	27.67	103.33	-22.53	1.0058	243.6	1	203	80.53	0	0	0	0	0	0	0	0	0	0	203	0.0000	0.0000	0.0000	0.0000;
	27051	242.63	113.98	284.57	-74.5	1.0458	732.81	1	610.68	242.54	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27052	204.92	113.98	284.57	-74.5	1.0436	732.81	1	610.68	103.42	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27053	242	113.98	284.57	-74.5	1.0466	732.81	1	610.68	149.77	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27054	0	0	284.57	-74.5	1.038	732.81	0	610.68	201.14	0	0	0	0	0	0	0	0	0	0	610.675	0.0000	0.0000	0.0000	0.0000;
	27058	48.99	24.94	24.94	-5.44	1.045	58.8	1	49	6.14	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	27059	0	0	24.94	-5.44	1.04	58.8	0	49	23.53	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	27059	0	0	24.94	-5.44	1.04	58.8	0	49	23.48	0	0	0	0	0	0	0	0	0	0	49	0.0000	0.0000	0.0000	0.0000;
	28138	0	0	8.95	-2.34	1.04	23.04	0	19.2	8.89	0	0	0	0	0	0	0	0	0	0	19.2	0.0000	0.0000	0.0000	0.0000;
	28139	0	0	8.95	-2.34	1.04	23.04	0	19.2	3.52	0	0	0	0	0	0	0	0	0	0	19.2	0.0000	0.0000	0.0000	0.0000;
	28142	0	0	9.82	-2.57	1.04	25.3	0	21.08	5.36	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28142	0	0	9.82	-2.57	1.04	25.3	0	21.08	2.69	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.08	2.92	9.82	-2.57	1.04	25.3	1	21.08	2.41	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.08	2.92	9.82	-2.57	1.04	25.3	1	21.08	2.43	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.08	2.92	9.82	-2.57	1.04	25.3	1	21.08	8.92	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28143	21.08	2.92	9.82	-2.57	1.04	25.3	1	21.08	4.14	0	0	0	0	0	0	0	0	0	0	21.0833	0.0000	0.0000	0.0000	0.0000;
	28149	244.89	88.14	124.66	-27.19	1.0382	293.9	1	244.92	86.85	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28150	244.89	88.14	124.66	-27.19	1.0358	293.9	1	244.92	118.76	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28151	244.89	88.14	124.66	-27.19	1.0355	293.9	1	244.92	28.43	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28152	244.89	87.4	124.66	-27.19	1.036	293.9	1	244.92	61.96	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28153	244.89	88.14	124.66	-27.19	1.0348	293.9	1	244.92	69.84	0	0	0	0	0	0	0	0	0	0	244.92	0.0000	0.0000	0.0000	0.0000;
	28157	130.08	66.22	66.22	-14.44	1.0135	156.12	1	130.1	43.29	0	0	0	0	0	0	0	0	0	0	130.1	0.0000	0.0000	0.0000	0.0000;
	28161	28.95	14.74	14.74	-3.21	1.04	34.74	1	28.95	8.08	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	28162	28.95	14.74	14.74	-3.21	1.04	34.74	1	28.95	10.25	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	28169	556.12	111.18	283.11	-61.74	1.0521	667.44	1	556.2	130.7	0	0	0	0	0	0	0	0	0	0	556.2	0.0000	0.0000	0.0000	0.0000;
	28170	556.12	111.18	283.11	-61.74	1.048	667.44	1	556.2	67.72	0	0	0	0	0	0	0	0	0	0	556.2	0.0000	0.0000	0.0000	0.0000;
	28174	123.98	-15.13	57.78	-15.13	1.0235	148.8	1	124	41	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28175	123.98	-15.13	57.78	-15.13	1.028	148.8	1	124	36.35	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28176	123.98	-15.13	57.78	-15.13	1.0228	148.8	1	124	41.1	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28177	123.98	-15.13	57.78	-15.13	1.0195	148.8	1	124	23.63	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28178	123.98	-15.13	57.78	-15.13	1.0295	148.8	1	124	37.97	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28179	123.98	-14.62	57.78	-15.13	1.0235	148.8	1	124	56.9	0	0	0	0	0	0	0	0	0	0	124	0.0000	0.0000	0.0000	0.0000;
	28182	3.5	0	0	0	1.04	4.2	1	3.5	1.01	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	28185	46.79	23.82	23.82	-5.19	1.0625	56.16	1	46.8	14.04	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	28191	175.78	-10.82	89.48	-19.51	1.0045	210.96	1	175.8	22.03	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28192	175.78	-13.95	89.48	-19.51	1.0045	210.96	1	175.8	80.19	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28193	175.78	-14.02	89.48	-19.51	1.0021	210.96	1	175.8	84.23	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28194	175.78	-14.02	89.48	-19.51	1.0038	210.96	1	175.8	33.04	0	0	0	0	0	0	0	0	0	0	175.8	0.0000	0.0000	0.0000	0.0000;
	28200	286.88	65.52	146.04	-31.85	1.0124	344.3	1	286.92	63.68	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28201	286.88	65.52	146.04	-31.85	1.0173	344.3	1	286.92	102.23	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28202	286.88	65.52	146.04	-31.85	1.0117	344.3	1	286.92	123.81	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28203	286.88	65.52	146.04	-31.85	1.0081	344.3	1	286.92	100.32	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28204	286.88	65.52	146.04	-31.85	1.013	344.3	1	286.92	41.37	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28205	286.88	65.52	146.04	-31.85	1.0126	344.3	1	286.92	130.84	0	0	0	0	0	0	0	0	0	0	286.9167	0.0000	0.0000	0.0000	0.0000;
	28209	0	0	2.72	-0.59	1.04	6.42	0	5.35	1.94	0	0	0	0	0	0	0	0	0	0	5.35	0.0000	0.0000	0.0000	0.0000;
	28210	0	0	2.72	-0.59	1.04	6.42	0	5.35	1.52	0	0	0	0	0	0	0	0	0	0	5.35	0.0000	0.0000	0.0000	0.0000;
	28218	199.37	4.41	101.49	-22.13	1.0445	239.28	1	199.4	26.72	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	28219	199.37	8.39	101.49	-22.13	1.045	239.28	1	199.4	72.39	0	0	0	0	0	0	0	0	0	0	199.4	0.0000	0.0000	0.0000	0.0000;
	28223	136.78	69.63	69.63	-15.18	1.07	164.16	1	136.8	48.75	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28224	136.78	69.63	69.63	-15.18	1.0725	164.16	1	136.8	17.09	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28225	136.78	69.63	69.63	-15.18	1.0675	164.16	1	136.8	49.38	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28226	136.78	69.63	69.63	-15.18	1.0775	164.16	1	136.8	49.01	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28227	136.78	69.63	69.63	-15.18	1.07	164.16	1	136.8	18	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28228	136.78	69.63	69.63	-15.18	1.075	164.16	1	136.8	22.55	0	0	0	0	0	0	0	0	0	0	136.8	0.0000	0.0000	0.0000	0.0000;
	28232	0	0	1.48	-0.32	1.04	3.48	0	2.9	0.79	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	28233	0	0	1.48	-0.32	1.04	3.48	0	2.9	1.38	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	28238	0	0	184.26	-48.24	1.0394	474.48	0	395.4	139.23	0	0	0	0	0	0	0	0	0	0	395.4	0.0000	0.0000	0.0000	0.0000;
	28241	250.57	19.94	127.56	-27.82	1.0434	300.72	1	250.6	73.44	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28242	250.57	19.94	127.56	-27.82	1.0417	300.72	1	250.6	44.1	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28243	250.57	25.23	127.56	-27.82	1.045	300.72	1	250.6	67.83	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28244	250.57	22.56	127.56	-27.82	1.045	300.72	1	250.6	48.2	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28245	250.57	19.94	127.56	-27.82	1.043	300.72	1	250.6	59.05	0	0	0	0	0	0	0	0	0	0	250.6	0.0000	0.0000	0.0000	0.0000;
	28251	323.71	116.59	164.79	-35.94	1.0543	388.5	1	323.75	76.17	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28252	323.71	116.59	164.79	-35.94	1.0523	388.5	1	323.75	44.88	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28253	323.71	116.59	164.79	-35.94	1.0472	388.5	1	323.75	92.84	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28254	323.71	116.59	164.79	-35.94	1.0516	388.5	1	323.75	56.7	0	0	0	0	0	0	0	0	0	0	323.75	0.0000	0.0000	0.0000	0.0000;
	28257	2.7	0	0	0	1.04	3.24	1	2.7	0.97	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	28261	244.77	42.57	124.6	-27.17	1.061	293.76	1	244.8	58.95	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28262	244.77	82.22	124.6	-27.17	1.0481	293.76	1	244.8	118.34	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28263	244.77	82.22	124.6	-27.17	1.0722	293.76	1	244.8	66.6	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28264	244.77	124.6	124.6	-27.17	1.0655	293.76	1	244.8	65.29	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28265	244.77	82.22	124.6	-27.17	1.0498	293.76	1	244.8	64	0	0	0	0	0	0	0	0	0	0	244.8	0.0000	0.0000	0.0000	0.0000;
	28269	0	0	0.87	-0.19	1.04	2.04	0	1.7	0.27	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	28272	0	0	169.53	-44.38	1.0352	436.56	0	363.8	179.68	0	0	0	0	0	0	0	0	0	0	363.8	0.0000	0.0000	0.0000	0.0000;
	28275	0	0	7.99	-1.74	1.04	18.84	0	15.7	4.66	0	0	0	0	0	0	0	0	0	0	15.7	0.0000	0.0000	0.0000	0.0000;
	28275	0	0	7.99	-1.74	1.04	18.84	0	15.7	7.41	0	0	0	0	0	0	0	0	0	0	15.7	0.0000	0.0000	0.0000	0.0000;
	28279	934.37	4.88	435.48	-114.01	1.0279	1121.4	1	934.5	454.22	0	0	0	0	0	0	0	0	0	0	934.5	0.0000	0.0000	0.0000	0.0000;
	28280	934.37	4.88	435.48	-114.01	1.028	1121.4	1	934.5	333.21	0	0	0	0	0	0	0	0	0	0	934.5	0.0000	0.0000	0.0000	0.0000;
	28286	408.03	145.98	207.71	-45.3	1.0197	489.7	1	408.08	58.06	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28287	408.03	145.98	207.71	-45.3	1.0215	489.7	1	408.08	153.87	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28288	408.03	145.98	207.71	-45.3	1.0214	489.7	1	408.08	134.91	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28289	408.03	145.98	207.71	-45.3	1.0207	489.7	1	408.08	47.99	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28290	408.03	145.98	207.71	-45.3	1.0198	489.7	1	408.08	197.4	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28291	408.03	145.98	207.71	-45.3	1.0203	489.7	1	408.08	109.2	0	0	0	0	0	0	0	0	0	0	408.0833	0.0000	0.0000	0.0000	0.0000;
	28295	6.8	-0.71	3.17	-0.83	1.0165	8.16	1	6.8	0.88	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28295	6.8	-0.71	3.17	-0.83	1.0165	8.16	1	6.8	0.89	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28296	0	0	3.17	-0.83	1.04	8.16	0	6.8	1.39	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28296	0	0	3.17	-0.83	1.04	8.16	0	6.8	0.97	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28297	0	0	3.17	-0.83	1.04	8.16	0	6.8	1.48	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28297	0	0	3.17	-0.83	1.04	8.16	0	6.8	2.12	0	0	0	0	0	0	0	0	0	0	6.8	0.0000	0.0000	0.0000	0.0000;
	28300	85.99	-9.55	43.77	-9.55	1.0405	103.2	1	86	28.52	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	28300	85.99	-9.55	43.77	-9.55	1.0405	103.2	1	86	22.07	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	28300	85.99	-9.55	43.77	-9.55	1.0405	103.2	1	86	29.06	0	0	0	0	0	0	0	0	0	0	86	0.0000	0.0000	0.0000	0.0000;
	28303	401.94	21.43	187.33	-49.04	1.0445	482.4	1	402	90.46	0	0	0	0	0	0	0	0	0	0	402	0.0000	0.0000	0.0000	0.0000;
	28304	401.94	21.43	187.33	-49.04	1.0452	482.4	1	402	172.98	0	0	0	0	0	0	0	0	0	0	402	0.0000	0.0000	0.0000	0.0000;
	28311	173.71	31.98	88.43	-19.28	1.0557	208.48	1	173.73	45.06	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28312	173.71	13.99	88.43	-19.28	1.045	208.48	1	173.73	68.69	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28313	173.71	14.18	88.43	-19.28	1.045	208.48	1	173.73	21.9	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28314	173.71	31.98	88.43	-19.28	1.0545	208.48	1	173.73	60.74	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28315	173.71	31.98	88.43	-19.28	1.0473	208.48	1	173.73	86.56	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28316	173.71	12.88	88.43	-19.28	1.045	208.48	1	173.73	82.77	0	0	0	0	0	0	0	0	0	0	173.7333	0.0000	0.0000	0.0000	0.0000;
	28324	214.7	99.67	109.3	-23.84	1.0243	257.68	1	214.73	46.74	0	0	0	0	0	0	0	0	0	0	214.7333	0.0000	0.0000	0.0000	0.0000;
	28325	214.7	109.3	109.3	-23.84	1.0285	257.68	1	214.73	89.47	0	0	0	0	0	0	0	0	0	0	214.7333	0.0000	0.0000	0.0000	0.0000;
	28326	214.7	99.67	109.3	-23.84	1.0258	257.68	1	214.73	37.88	0	0	0	0	0	0	0	0	0	0	214.7333	0.0000	0.0000	0.0000	0.0000;
	28330	55.69	25.96	25.96	-6.8	1.0575	66.84	1	55.7	16.78	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28331	55.69	25.96	25.96	-6.8	1.085	66.84	1	55.7	7.63	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28334	2.5	1.16	1.16	-0.3	1.0385	3	1	2.5	1.16	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	28334	2.5	1.16	1.16	-0.3	1.0385	3	1	2.5	0.59	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	28337	114.73	-0.26	58.41	-12.74	1.036	137.7	1	114.75	55.5	0	0	0	0	0	0	0	0	0	0	114.75	0.0000	0.0000	0.0000	0.0000;
	28338	114.73	-3.87	58.41	-12.74	1.036	137.7	1	114.75	13.06	0	0	0	0	0	0	0	0	0	0	114.75	0.0000	0.0000	0.0000	0.0000;
	28344	1079.85	397.44	397.44	-88.56	1.0257	1296	1	1080	171.57	0	0	0	0	0	0	0	0	0	0	1080	0.0000	0.0000	0.0000	0.0000;
	28345	1079.85	397.44	397.44	-88.56	1.0242	1296	1	1080	537.54	0	0	0	0	0	0	0	0	0	0	1080	0.0000	0.0000	0.0000	0.0000;
	28349	205.67	21.23	104.7	-22.83	1.0503	246.84	1	205.7	60.25	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	28350	205.67	21.23	104.7	-22.83	1.0492	246.84	1	205.7	66.15	0	0	0	0	0	0	0	0	0	0	205.7	0.0000	0.0000	0.0000	0.0000;
	28354	69.89	35.58	35.58	-7.76	1.07	83.88	1	69.9	14.39	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28355	69.89	35.58	35.58	-7.76	1.0775	83.88	1	69.9	12.96	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28356	69.89	35.58	35.58	-7.76	1.075	83.88	1	69.9	18.92	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28357	69.89	35.58	35.58	-7.76	1.07	83.88	1	69.9	22.2	0	0	0	0	0	0	0	0	0	0	69.9	0.0000	0.0000	0.0000	0.0000;
	28360	33.75	4.96	17.18	-3.75	1.035	40.5	1	33.75	9.73	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	28360	0	0	17.18	-3.75	1.035	40.5	0	33.75	3.65	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	28365	0	0	212.32	-55.59	1.0391	546.75	0	455.63	48.1	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28366	0	0	212.32	-55.59	1.0391	546.75	0	455.63	82.57	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28367	0	0	212.32	-55.59	1.0391	546.75	0	455.63	157.47	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28368	0	0	212.32	-55.59	1.0391	546.75	0	455.63	169.71	0	0	0	0	0	0	0	0	0	0	455.625	0.0000	0.0000	0.0000	0.0000;
	28372	163.13	19.54	76.03	-19.9	1.0495	195.78	1	163.15	74	0	0	0	0	0	0	0	0	0	0	163.15	0.0000	0.0000	0.0000	0.0000;
	28373	163.13	25.73	76.03	-19.9	1.0526	195.78	1	163.15	73.42	0	0	0	0	0	0	0	0	0	0	163.15	0.0000	0.0000	0.0000	0.0000;
	28377	0	0	0	0	1.04	1.2	0	1	0.39	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	28379	0	0	3.88	-1.02	1.04	10	0	8.33	2.14	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28379	0	0	3.88	-1.02	1.04	10	0	8.33	1.01	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	1.42	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	3.75	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	3.31	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28380	0	0	3.88	-1.02	1.04	10	0	8.33	3.95	0	0	0	0	0	0	0	0	0	0	8.3333	0.0000	0.0000	0.0000	0.0000;
	28385	38.29	10.07	19.49	-4.25	1.04	45.96	1	38.3	12.87	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28386	38.29	10.07	19.49	-4.25	1.04	45.96	1	38.3	17.63	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28388	38.29	19.49	19.49	-4.25	1.045	45.96	1	38.3	4.52	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28388	38.29	19.49	19.49	-4.25	1.045	45.96	1	38.3	12.97	0	0	0	0	0	0	0	0	0	0	38.3	0.0000	0.0000	0.0000	0.0000;
	28396	818.49	177.19	301.24	-67.13	1.0526	982.32	1	818.6	232.32	0	0	0	0	0	0	0	0	0	0	818.6	0.0000	0.0000	0.0000	0.0000;
	28397	818.49	177.19	301.24	-67.13	1.056	982.32	1	818.6	406.54	0	0	0	0	0	0	0	0	0	0	818.6	0.0000	0.0000	0.0000	0.0000;
	28401	61.99	-6.88	31.56	-6.88	1.036	74.4	1	62	29.87	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28402	61.99	-6.88	31.56	-6.88	1.034	74.4	1	62	9.98	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28403	61.99	-6.88	31.56	-6.88	1.036	74.4	1	62	18.4	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28404	61.99	-6.88	31.56	-6.88	1.03	74.4	1	62	18.84	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28405	61.99	-6.88	31.56	-6.88	1.032	74.4	1	62	18.85	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28412	184.47	68.37	93.91	-20.48	1.0045	221.4	1	184.5	48.17	0	0	0	0	0	0	0	0	0	0	184.5	0.0000	0.0000	0.0000	0.0000;
	28413	184.47	84.41	93.91	-20.48	1.0071	221.4	1	184.5	20.86	0	0	0	0	0	0	0	0	0	0	184.5	0.0000	0.0000	0.0000	0.0000;
	28418	45.53	0.72	23.18	-5.05	1.0585	54.64	1	45.53	16.63	0	0	0	0	0	0	0	0	0	0	45.5333	0.0000	0.0000	0.0000	0.0000;
	28418	45.53	0.72	23.18	-5.05	1.0585	54.64	1	45.53	12.14	0	0	0	0	0	0	0	0	0	0	45.5333	0.0000	0.0000	0.0000	0.0000;
	28419	45.53	21.66	23.18	-5.05	1.04	54.64	1	45.53	9.78	0	0	0	0	0	0	0	0	0	0	45.5333	0.0000	0.0000	0.0000	0.0000;
	28423	62.64	30.16	31.89	-6.95	1.0135	75.18	1	62.65	20.3	0	0	0	0	0	0	0	0	0	0	62.65	0.0000	0.0000	0.0000	0.0000;
	28424	62.64	30.84	31.89	-6.95	1.0135	75.18	1	62.65	27.8	0	0	0	0	0	0	0	0	0	0	62.65	0.0000	0.0000	0.0000	0.0000;
	28427	26.6	13.54	13.54	-2.95	1.04	31.92	1	26.6	5.95	0	0	0	0	0	0	0	0	0	0	26.6	0.0000	0.0000	0.0000	0.0000;
	28429	0	0	5.7	-1.24	1.04	13.44	0	11.2	4.19	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	28429	0	0	5.7	-1.24	1.04	13.44	0	11.2	5.49	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	28431	86.99	-9.66	44.28	-9.66	1.0425	104.4	1	87	17.26	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	28431	86.99	-9.66	44.28	-9.66	1.0425	104.4	1	87	11.06	0	0	0	0	0	0	0	0	0	0	87	0.0000	0.0000	0.0000	0.0000;
	28434	139.03	57.06	70.78	-15.43	1.009	166.86	1	139.05	60.36	0	0	0	0	0	0	0	0	0	0	139.05	0.0000	0.0000	0.0000	0.0000;
	28435	139.03	46.41	70.78	-15.43	1.009	166.86	1	139.05	19.08	0	0	0	0	0	0	0	0	0	0	139.05	0.0000	0.0000	0.0000	0.0000;
	28443	33.7	8.74	17.15	-3.74	1.04	40.44	1	33.7	15.86	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	28447	335.69	26.75	170.89	-37.27	1.0224	402.88	1	335.73	147.46	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28448	335.69	26.75	170.89	-37.27	1.0249	402.88	1	335.73	48.44	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28449	335.69	26.75	170.89	-37.27	1.0244	402.88	1	335.73	163.05	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28450	335.69	26.75	170.89	-37.27	1.0232	402.88	1	335.73	132.86	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28451	335.69	26.75	170.89	-37.27	1.025	402.88	1	335.73	124.94	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28452	335.69	26.75	170.89	-37.27	1.0239	402.88	1	335.73	91.49	0	0	0	0	0	0	0	0	0	0	335.7333	0.0000	0.0000	0.0000	0.0000;
	28460	181.97	92.64	92.64	-20.2	1.0245	218.4	1	182	35.06	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28461	181.97	92.64	92.64	-20.2	1.0245	218.4	1	182	77	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28462	181.97	87.42	92.64	-20.2	1.0211	218.4	1	182	55.41	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28463	181.97	87.42	92.64	-20.2	1.0241	218.4	1	182	28.11	0	0	0	0	0	0	0	0	0	0	182	0.0000	0.0000	0.0000	0.0000;
	28469	377.03	83	191.94	-41.86	1.0485	452.5	1	377.08	91.23	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28470	377.03	83	191.94	-41.86	1.049	452.5	1	377.08	159.05	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28471	377.03	83	191.94	-41.86	1.049	452.5	1	377.08	120.97	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28472	377.03	83	191.94	-41.86	1.049	452.5	1	377.08	143.12	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28473	377.03	83	191.94	-41.86	1.0511	452.5	1	377.08	101.6	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28474	377.03	83	191.94	-41.86	1.0517	452.5	1	377.08	104.57	0	0	0	0	0	0	0	0	0	0	377.0833	0.0000	0.0000	0.0000	0.0000;
	28478	180.97	58.71	92.13	-20.09	1.063	217.2	1	181	90.33	0	0	0	0	0	0	0	0	0	0	181	0.0000	0.0000	0.0000	0.0000;
	28479	180.97	61.83	92.13	-20.09	1.0661	217.2	1	181	24.66	0	0	0	0	0	0	0	0	0	0	181	0.0000	0.0000	0.0000	0.0000;
	28483	33.7	10.85	15.7	-4.11	1.0585	40.44	1	33.7	7.37	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	28485	68.39	8.95	34.82	-7.59	1.042	82.08	1	68.4	12.03	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.39	8.95	34.82	-7.59	1.042	82.08	1	68.4	10.4	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.39	8.95	34.82	-7.59	1.042	82.08	1	68.4	21.2	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.39	8.95	34.82	-7.59	1.042	82.08	1	68.4	29.06	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.39	8.95	34.82	-7.59	1.042	82.08	1	68.4	13.75	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28485	68.39	8.95	34.82	-7.59	1.042	82.08	1	68.4	22.06	0	0	0	0	0	0	0	0	0	0	68.4	0.0000	0.0000	0.0000	0.0000;
	28488	25	0	0	0	1.04	30	1	25	7.26	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	28491	56.69	25.58	26.42	-6.92	1.035	68.04	1	56.7	24.89	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28491	56.69	25.58	26.42	-6.92	1.035	68.04	1	56.7	13.86	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28491	56.69	25.58	26.42	-6.92	1.035	68.04	1	56.7	16.95	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28491	56.69	25.58	26.42	-6.92	1.035	68.04	1	56.7	26.76	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	1.05	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	2.67	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	2.81	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28493	0	0	3.02	-0.66	1.04	7.12	0	5.93	2.28	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28494	0	0	3.02	-0.66	1.04	7.12	0	5.93	1.04	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28495	0	0	3.02	-0.66	1.04	7.12	0	5.93	1.7	0	0	0	0	0	0	0	0	0	0	5.9333	0.0000	0.0000	0.0000	0.0000;
	28499	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.82	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	28499	0	0	2.09	-0.46	1.04	4.92	0	4.1	1.38	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	28502	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	1.77	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28502	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.94	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28503	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.39	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28503	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.96	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28504	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.83	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28504	3.67	-0.45	1.71	-0.45	1.04	4.4	1	3.67	0.6	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	28507	61.99	-6.88	31.56	-6.88	1.036	74.4	1	62	24.5	0	0	0	0	0	0	0	0	0	0	62	0.0000	0.0000	0.0000	0.0000;
	28512	710.4	201.65	361.64	-78.87	1.0579	852.6	1	710.5	91.21	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28513	710.4	201.65	361.64	-78.87	1.0599	852.6	1	710.5	352.33	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28514	710.4	201.65	361.64	-78.87	1.0587	852.6	1	710.5	188.26	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28515	0	0	361.64	-78.87	1.047	852.6	0	710.5	109.44	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28516	0	0	361.64	-78.87	1.047	852.6	0	710.5	353.83	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28517	0	0	361.64	-78.87	1.047	852.6	0	710.5	249.25	0	0	0	0	0	0	0	0	0	0	710.5	0.0000	0.0000	0.0000	0.0000;
	28520	86.19	43.88	43.88	-9.57	1.04	103.44	1	86.2	27.29	0	0	0	0	0	0	0	0	0	0	86.2	0.0000	0.0000	0.0000	0.0000;
	28523	26.5	13.49	13.49	-2.94	1.0655	31.8	1	26.5	10.52	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	28530	863.18	160.59	402.3	-105.32	1.0516	1035.96	1	863.3	119.88	0	0	0	0	0	0	0	0	0	0	863.3	0.0000	0.0000	0.0000	0.0000;
	28531	863.18	160.59	402.3	-105.32	1.0522	1035.96	1	863.3	126.34	0	0	0	0	0	0	0	0	0	0	863.3	0.0000	0.0000	0.0000	0.0000;
	28536	195.64	-12.29	99.59	-21.72	1.0424	234.8	1	195.67	60.38	0	0	0	0	0	0	0	0	0	0	195.6667	0.0000	0.0000	0.0000	0.0000;
	28537	195.64	-4.57	99.59	-21.72	1.045	234.8	1	195.67	54.09	0	0	0	0	0	0	0	0	0	0	195.6667	0.0000	0.0000	0.0000	0.0000;
	28538	195.64	5.76	99.59	-21.72	1.047	234.8	1	195.67	90.92	0	0	0	0	0	0	0	0	0	0	195.6667	0.0000	0.0000	0.0000	0.0000;
	28541	55.69	28.35	28.35	-6.18	1.04	66.84	1	55.7	21.82	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28541	55.69	28.35	28.35	-6.18	1.04	66.84	1	55.7	20.76	0	0	0	0	0	0	0	0	0	0	55.7	0.0000	0.0000	0.0000	0.0000;
	28548	199.97	64.72	101.8	-22.2	1.03	240	1	200	83.67	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	28549	199.97	78.31	101.8	-22.2	1.03	240	1	200	21.35	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	28550	199.97	56.33	101.8	-22.2	1.03	240	1	200	41.42	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	29644	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	1.62	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29644	0	0	2.47	-0.32	1.05	7.72	0	6.43	2.48	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29645	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	1.61	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29645	0	0	2.47	-0.32	1.05	7.72	0	6.43	0.69	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29646	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	2.02	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29646	6.43	2.47	2.47	-0.32	1.05	7.72	1	6.43	1.41	0	0	0	0	0	0	0	0	0	0	6.4333	0.0000	0.0000	0.0000	0.0000;
	29651	0	0	25.92	-3.31	1.04	81	0	67.5	12.43	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	29652	0	0	25.92	-3.31	1.04	81	0	67.5	13.9	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	29655	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.07	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	29655	0.5	0.19	0.19	-0.02	1.04	0.6	1	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	29658	231.74	-19.68	117.97	-25.73	1.0276	278.13	1	231.77	36.29	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29659	231.74	-19.68	117.97	-25.73	1.0274	278.13	1	231.77	54.69	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29660	231.74	-19.68	117.97	-25.73	1.0285	278.13	1	231.77	36.55	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29661	231.74	-16.73	117.97	-25.73	1.027	278.13	1	231.77	110.48	0	0	0	0	0	0	0	0	0	0	231.775	0.0000	0.0000	0.0000	0.0000;
	29666	179.31	43.05	83.57	-21.88	1.0459	215.2	1	179.33	34.42	0	0	0	0	0	0	0	0	0	0	179.3333	0.0000	0.0000	0.0000	0.0000;
	29667	179.31	52.49	83.57	-21.88	1.0465	215.2	1	179.33	58.84	0	0	0	0	0	0	0	0	0	0	179.3333	0.0000	0.0000	0.0000	0.0000;
	29668	179.31	43.05	83.57	-21.88	1.0494	215.2	1	179.33	28.71	0	0	0	0	0	0	0	0	0	0	179.3333	0.0000	0.0000	0.0000	0.0000;
	29672	0	0	14.05	-3.06	1.04	33.12	0	27.6	5.13	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	29672	0	0	14.05	-3.06	1.04	33.12	0	27.6	11.75	0	0	0	0	0	0	0	0	0	0	27.6	0.0000	0.0000	0.0000	0.0000;
	29674	53.89	20.7	20.7	-2.64	1.04	64.68	1	53.9	7.09	0	0	0	0	0	0	0	0	0	0	53.9	0.0000	0.0000	0.0000	0.0000;
	29676	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.43	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.59	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	1.43	0.67	0.67	-0.17	1.04	1.72	1	1.43	0.68	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.38	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.41	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29676	0	0	0.67	-0.17	1.04	1.72	0	1.43	0.59	0	0	0	0	0	0	0	0	0	0	1.4333	0.0000	0.0000	0.0000	0.0000;
	29680	141.48	-11.77	72.02	-15.71	1.0293	169.8	1	141.5	61.48	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29681	141.48	-11.77	72.02	-15.71	1.0257	169.8	1	141.5	36	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29682	141.48	-14.02	72.02	-15.71	1.027	169.8	1	141.5	22.95	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29683	141.48	-15.71	72.02	-15.71	1.025	169.8	1	141.5	56.22	0	0	0	0	0	0	0	0	0	0	141.5	0.0000	0.0000	0.0000	0.0000;
	29687	233.38	26.55	165.03	-43.21	1.0481	424.97	1	354.14	52.17	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29688	235.92	26.55	165.03	-43.21	1.0463	424.97	1	354.14	58.51	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29689	277.39	26.55	165.03	-43.21	1.0463	424.97	1	354.14	162.19	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29690	0	0	165.03	-43.21	1.041	424.97	0	354.14	174.04	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29691	295.29	26.55	165.03	-43.21	1.0466	424.97	1	354.14	59.73	0	0	0	0	0	0	0	0	0	0	354.14	0.0000	0.0000	0.0000	0.0000;
	29694	0	0	1.53	-0.33	1.04	3.6	0	3	0.88	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29694	0	0	1.53	-0.33	1.04	3.6	0	3	0.45	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29695	0	0	1.53	-0.33	1.04	3.6	0	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29696	0	0	1.53	-0.33	1.04	3.6	0	3	0.34	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	29702	274.23	70.91	139.6	-30.44	1.0184	329.12	1	274.27	39.65	0	0	0	0	0	0	0	0	0	0	274.2667	0.0000	0.0000	0.0000	0.0000;
	29703	274.23	70.91	139.6	-30.44	1.0182	329.12	1	274.27	121.09	0	0	0	0	0	0	0	0	0	0	274.2667	0.0000	0.0000	0.0000	0.0000;
	29704	274.23	70.91	139.6	-30.44	1.0217	329.12	1	274.27	88.65	0	0	0	0	0	0	0	0	0	0	274.2667	0.0000	0.0000	0.0000	0.0000;
	29707	0	0	28.8	-3.67	1.04	90	0	75	21.37	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	29707	74.99	28.8	28.8	-3.67	1.04	90	1	75	28.08	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	29707	74.99	28.8	28.8	-3.67	1.04	90	1	75	14.83	0	0	0	0	0	0	0	0	0	0	75	0.0000	0.0000	0.0000	0.0000;
	29712	0	0	25.09	-5.47	1.04	59.16	0	49.3	12.23	0	0	0	0	0	0	0	0	0	0	49.3	0.0000	0.0000	0.0000	0.0000;
	29713	49.29	25.09	25.09	-5.47	1.04	59.16	1	49.3	12.56	0	0	0	0	0	0	0	0	0	0	49.3	0.0000	0.0000	0.0000	0.0000;
	29717	0	0	9.16	-2	1.04	21.6	0	18	6.39	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	29719	0	0	16.32	-2.08	1.04	51	0	42.5	11.62	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29720	42.49	7.88	16.32	-2.08	1.044	51	1	42.5	4.71	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29720	42.49	7.88	16.32	-2.08	1.044	51	1	42.5	9.88	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29720	42.49	7.88	16.32	-2.08	1.044	51	1	42.5	10.73	0	0	0	0	0	0	0	0	0	0	42.5	0.0000	0.0000	0.0000	0.0000;
	29726	284.16	-21.27	132.44	-34.67	1.0292	341.04	1	284.2	139.97	0	0	0	0	0	0	0	0	0	0	284.2	0.0000	0.0000	0.0000	0.0000;
	29727	284.16	-21.27	132.44	-34.67	1.0359	341.04	1	284.2	75.33	0	0	0	0	0	0	0	0	0	0	284.2	0.0000	0.0000	0.0000	0.0000;
	29731	46.89	18.01	18.01	-2.3	1.04	56.28	1	46.9	5.54	0	0	0	0	0	0	0	0	0	0	46.9	0.0000	0.0000	0.0000	0.0000;
	29736	234.82	68.6	119.54	-26.07	1.0696	281.82	1	234.85	70.09	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29737	234.82	68.6	119.54	-26.07	1.0604	281.82	1	234.85	33.37	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29738	234.82	68.6	119.54	-26.07	1.0631	281.82	1	234.85	66.39	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29739	234.82	68.6	119.54	-26.07	1.0672	281.82	1	234.85	111.52	0	0	0	0	0	0	0	0	0	0	234.85	0.0000	0.0000	0.0000	0.0000;
	29742	1.73	0.67	0.67	-0.08	1.0405	2.08	1	1.73	0.31	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	29742	1.73	0.67	0.67	-0.08	1.0405	2.08	1	1.73	0.78	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	29742	1.73	0.67	0.67	-0.08	1.0405	2.08	1	1.73	0.28	0	0	0	0	0	0	0	0	0	0	1.7333	0.0000	0.0000	0.0000	0.0000;
	29745	259.77	17.98	187.59	-49.11	1.0476	483.07	1	402.56	45.51	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29746	298.67	17.98	187.59	-49.11	1.0466	483.07	1	402.56	142.75	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29747	319.65	17.98	187.59	-49.11	1.0467	483.07	1	402.56	195.2	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29748	189.09	17.98	187.59	-49.11	1.0478	483.07	1	402.56	46.73	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29749	222.16	17.98	187.59	-49.11	1.048	483.07	1	402.56	101.83	0	0	0	0	0	0	0	0	0	0	402.56	0.0000	0.0000	0.0000	0.0000;
	29753	0	0	328.76	-86.07	1.041	846.6	0	705.5	201.17	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29754	0	0	328.76	-86.07	1.041	846.6	0	705.5	248.43	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29755	249.87	126.99	328.76	-86.07	1.0591	846.6	1	705.5	135.89	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29756	0	0	328.76	-86.07	1.041	846.6	0	705.5	298.49	0	0	0	0	0	0	0	0	0	0	705.5	0.0000	0.0000	0.0000	0.0000;
	29759	20.5	7.87	7.87	-1	1.04	24.6	1	20.5	8.71	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29759	0	0	7.87	-1	1.04	24.6	0	20.5	4.5	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29759	20.5	7.87	7.87	-1	1.04	24.6	1	20.5	5.63	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29759	0	0	7.87	-1	1.04	24.6	0	20.5	3.47	0	0	0	0	0	0	0	0	0	0	20.5	0.0000	0.0000	0.0000	0.0000;
	29765	1164.51	150.03	428.6	-95.5	1.0513	1397.6	1	1164.67	546.24	0	0	0	0	0	0	0	0	0	0	1164.6666	0.0000	0.0000	0.0000	0.0000;
	29766	1164.51	150.03	428.6	-95.5	1.0517	1397.6	1	1164.67	252.13	0	0	0	0	0	0	0	0	0	0	1164.6666	0.0000	0.0000	0.0000	0.0000;
	29767	1164.51	150.03	428.6	-95.5	1.051	1397.6	1	1164.67	244.08	0	0	0	0	0	0	0	0	0	0	1164.6666	0.0000	0.0000	0.0000	0.0000;
	29771	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.66	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	29774	0	0	9.33	-1.19	1.04	29.16	0	24.3	10.37	0	0	0	0	0	0	0	0	0	0	24.3	0.0000	0.0000	0.0000	0.0000;
	29774	24.3	9.33	9.33	-1.19	1.04	29.16	1	24.3	8.76	0	0	0	0	0	0	0	0	0	0	24.3	0.0000	0.0000	0.0000	0.0000;
	29774	24.3	9.33	9.33	-1.19	1.04	29.16	1	24.3	3.57	0	0	0	0	0	0	0	0	0	0	24.3	0.0000	0.0000	0.0000	0.0000;
	29776	68.99	32.15	32.15	-8.42	1.045	82.8	1	69	12.9	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	29776	0	0	32.15	-8.42	1.045	82.8	0	69	27.56	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	29781	224.97	33.47	114.52	-24.98	1.0053	270	1	225	54.22	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29782	224.97	28.77	114.52	-24.98	1.0045	270	1	225	58.55	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29783	224.97	33.47	114.52	-24.98	1.0057	270	1	225	46.67	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29784	224.97	33.47	114.52	-24.98	1.0066	270	1	225	45.61	0	0	0	0	0	0	0	0	0	0	225	0.0000	0.0000	0.0000	0.0000;
	29789	90.49	34.75	34.75	-4.43	1.045	108.6	1	90.5	10.69	0	0	0	0	0	0	0	0	0	0	90.5	0.0000	0.0000	0.0000	0.0000;
	29790	90.49	34.75	34.75	-4.43	1.0475	108.6	1	90.5	17.76	0	0	0	0	0	0	0	0	0	0	90.5	0.0000	0.0000	0.0000	0.0000;
	29794	28.8	11.06	11.06	-1.41	1.04	34.56	1	28.8	12.88	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29794	0	0	11.06	-1.41	1.04	34.56	0	28.8	8.68	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29795	28.8	11.06	11.06	-1.41	1.04	34.56	1	28.8	3.94	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29795	28.8	11.06	11.06	-1.41	1.04	34.56	1	28.8	7.55	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	29799	1.5	0.58	0.58	-0.07	1.047	1.8	1	1.5	0.59	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	29799	0	0	0.58	-0.07	1.047	1.8	0	1.5	0.52	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	29802	0	0	3.26	-0.85	1.04	8.4	0	7	2.39	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	29803	0	0	3.26	-0.85	1.04	8.4	0	7	2.55	0	0	0	0	0	0	0	0	0	0	7	0.0000	0.0000	0.0000	0.0000;
	29807	217.3	18.58	110.62	-24.12	1.0455	260.8	1	217.33	66.17	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29808	217.3	9.13	110.62	-24.12	1.045	260.8	1	217.33	33.57	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29809	217.3	18.58	110.62	-24.12	1.0478	260.8	1	217.33	72.31	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29810	217.3	18.58	110.62	-24.12	1.0481	260.8	1	217.33	34.52	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29811	217.3	13.41	110.62	-24.12	1.045	260.8	1	217.33	36.07	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29812	217.3	10.53	110.62	-24.12	1.045	260.8	1	217.33	68.09	0	0	0	0	0	0	0	0	0	0	217.3333	0.0000	0.0000	0.0000	0.0000;
	29816	108.98	2.29	55.48	-12.1	1	130.8	1	109	29.65	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29817	108.98	1.61	55.48	-12.1	1	130.8	1	109	15.91	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29818	108.98	1.56	55.48	-12.1	1	130.8	1	109	17.98	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29819	108.98	2.19	55.48	-12.1	1	130.8	1	109	37.54	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29820	108.98	31.43	55.48	-12.1	1.002	130.8	1	109	13.64	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29821	108.98	40.51	55.48	-12.1	1.002	130.8	1	109	31.55	0	0	0	0	0	0	0	0	0	0	109	0.0000	0.0000	0.0000	0.0000;
	29824	25.25	9.7	9.7	-1.24	1.045	30.3	1	25.25	7.33	0	0	0	0	0	0	0	0	0	0	25.25	0.0000	0.0000	0.0000	0.0000;
	29824	25.25	9.7	9.7	-1.24	1.045	30.3	1	25.25	2.79	0	0	0	0	0	0	0	0	0	0	25.25	0.0000	0.0000	0.0000	0.0000;
	29827	109.98	-12.21	55.99	-12.21	1.036	132	1	110	26.79	0	0	0	0	0	0	0	0	0	0	110	0.0000	0.0000	0.0000	0.0000;
	29830	0	0	12.47	-2.72	1.04	29.4	0	24.5	7.15	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	29831	0	0	12.47	-2.72	1.04	29.4	0	24.5	12.18	0	0	0	0	0	0	0	0	0	0	24.5	0.0000	0.0000	0.0000	0.0000;
	29838	0	0	20.22	-2.58	1.04	63.18	0	52.65	7.84	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29839	52.64	13.04	20.22	-2.58	1.04	63.18	1	52.65	17.84	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29840	52.64	12.04	20.22	-2.58	1.04	63.18	1	52.65	20.83	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29841	52.64	14.46	20.22	-2.58	1.04	63.18	1	52.65	22.14	0	0	0	0	0	0	0	0	0	0	52.65	0.0000	0.0000	0.0000	0.0000;
	29846	119.98	28.98	61.08	-13.32	1.0535	144	1	120	43.97	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29847	119.98	30.67	61.08	-13.32	1.0535	144	1	120	57.61	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29848	119.98	31.99	61.08	-13.32	1.0535	144	1	120	57.54	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29849	119.98	29.93	61.08	-13.32	1.0535	144	1	120	50.42	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29850	119.98	24.13	61.08	-13.32	1.0535	144	1	120	30.29	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29851	119.98	23.71	61.08	-13.32	1.049	144	1	120	31.33	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	29858	332.57	7.5	169.3	-36.92	1.0606	399.14	1	332.62	40.21	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29859	332.57	7.5	169.3	-36.92	1.0603	399.14	1	332.62	164.99	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29860	332.57	7.5	169.3	-36.92	1.0604	399.14	1	332.62	125.35	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29861	332.57	7.5	169.3	-36.92	1.0605	399.14	1	332.62	130.65	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29862	332.57	7.5	169.3	-36.92	1.0589	399.14	1	332.62	87.42	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29863	332.57	7.5	169.3	-36.92	1.0597	399.14	1	332.62	53.93	0	0	0	0	0	0	0	0	0	0	332.6167	0.0000	0.0000	0.0000	0.0000;
	29868	0	0	262.12	-68.62	1.043	675	0	562.5	234.52	0	0	0	0	0	0	0	0	0	0	562.5	0.0000	0.0000	0.0000	0.0000;
	29869	222.43	83.3	262.12	-68.62	1.0587	675	1	562.5	137.35	0	0	0	0	0	0	0	0	0	0	562.5	0.0000	0.0000	0.0000	0.0000;
	29873	51.49	26.21	26.21	-5.72	1.0245	61.8	1	51.5	24.91	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	29874	51.49	26.21	26.21	-5.72	1.0245	61.8	1	51.5	9.93	0	0	0	0	0	0	0	0	0	0	51.5	0.0000	0.0000	0.0000	0.0000;
	29878	139.98	59.09	71.26	-15.54	1.04	168	1	140	53.9	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	29879	139.98	64.72	71.26	-15.54	1.0575	168	1	140	37.94	0	0	0	0	0	0	0	0	0	0	140	0.0000	0.0000	0.0000	0.0000;
	29886	67.32	25.86	25.86	-3.3	1.0575	80.8	1	67.33	20.34	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29887	67.32	25.86	25.86	-3.3	1.055	80.8	1	67.33	28.68	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29888	67.32	25.86	25.86	-3.3	1.055	80.8	1	67.33	26.62	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29889	67.32	25.86	25.86	-3.3	1.0525	80.8	1	67.33	30.92	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29890	67.32	25.86	25.86	-3.3	1.0525	80.8	1	67.33	11.26	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29891	67.32	25.86	25.86	-3.3	1.0525	80.8	1	67.33	26.04	0	0	0	0	0	0	0	0	0	0	67.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.32	34.56	40.38	-8.81	1.039	95.2	1	79.33	31.31	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.32	34.56	40.38	-8.81	1.039	95.2	1	79.33	29.35	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.32	34.56	40.38	-8.81	1.039	95.2	1	79.33	34.52	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.32	34.56	40.38	-8.81	1.039	95.2	1	79.33	11.65	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.32	34.56	40.38	-8.81	1.039	95.2	1	79.33	26.18	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29894	79.32	34.56	40.38	-8.81	1.039	95.2	1	79.33	15.74	0	0	0	0	0	0	0	0	0	0	79.3333	0.0000	0.0000	0.0000	0.0000;
	29901	0	0	12.73	-2.78	1.04	30	0	25	7.01	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29905	158.68	-17.62	80.78	-17.62	1.036	190.44	1	158.7	40.57	0	0	0	0	0	0	0	0	0	0	158.7	0.0000	0.0000	0.0000	0.0000;
	29906	158.68	-17.62	80.78	-17.62	1.034	190.44	1	158.7	20.71	0	0	0	0	0	0	0	0	0	0	158.7	0.0000	0.0000	0.0000	0.0000;
	29909	25	9.6	9.6	-1.22	1.04	30	1	25	2.89	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29909	0	0	9.6	-1.22	1.04	30	0	25	10.76	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29909	0	0	9.6	-1.22	1.04	30	0	25	10.46	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29909	25	9.6	9.6	-1.22	1.04	30	1	25	4.63	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	29912	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.48	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29912	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.4	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29913	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29914	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.3	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	29918	186.97	48.31	95.18	-20.76	1.0507	224.4	1	187	65.55	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29919	186.97	48.31	95.18	-20.76	1.046	224.4	1	187	74.83	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29920	186.97	40.12	95.18	-20.76	1.0475	224.4	1	187	55.49	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29921	186.97	48.31	95.18	-20.76	1.053	224.4	1	187	71.22	0	0	0	0	0	0	0	0	0	0	187	0.0000	0.0000	0.0000	0.0000;
	29924	61.24	19.62	31.18	-6.8	1.043	73.5	1	61.25	9	0	0	0	0	0	0	0	0	0	0	61.25	0.0000	0.0000	0.0000	0.0000;
	29924	61.24	19.62	31.18	-6.8	1.043	73.5	1	61.25	6.34	0	0	0	0	0	0	0	0	0	0	61.25	0.0000	0.0000	0.0000	0.0000;
	29927	178.44	33.27	90.84	-19.81	1.0505	214.16	1	178.47	57.51	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29928	178.44	29.54	90.84	-19.81	1.0505	214.16	1	178.47	63.63	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29929	178.44	28.39	90.84	-19.81	1.051	214.16	1	178.47	67.19	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29930	178.44	35.67	90.84	-19.81	1.0505	214.16	1	178.47	81.39	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29931	178.44	28.39	90.84	-19.81	1.0483	214.16	1	178.47	75.38	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29932	178.44	42.22	90.84	-19.81	1.0505	214.16	1	178.47	71.07	0	0	0	0	0	0	0	0	0	0	178.4667	0.0000	0.0000	0.0000	0.0000;
	29939	42.69	16.4	16.4	-2.09	1.013	51.24	1	42.7	21.23	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	29939	42.69	16.4	16.4	-2.09	1.013	51.24	1	42.7	8.21	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	29940	42.69	-2.09	16.4	-2.09	1.014	51.24	1	42.7	16	0	0	0	0	0	0	0	0	0	0	42.7	0.0000	0.0000	0.0000	0.0000;
	29944	283.3	59.08	132.04	-34.57	1.0561	340.01	1	283.34	119.37	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29945	247.63	59.08	132.04	-34.57	1.0521	340.01	1	283.34	104.64	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29946	248.58	52.11	132.04	-34.57	1.0505	340.01	1	283.34	109.4	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29947	283.3	59.08	132.04	-34.57	1.0567	340.01	1	283.34	41.86	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29948	283.3	59.08	132.04	-34.57	1.0519	340.01	1	283.34	63.93	0	0	0	0	0	0	0	0	0	0	283.34	0.0000	0.0000	0.0000	0.0000;
	29952	29.5	-1.45	11.33	-1.45	1.04	35.4	1	29.5	13.06	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29953	29.5	-1.45	11.33	-1.45	1.04	35.4	1	29.5	6.22	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29955	29.5	-1.45	11.33	-1.45	1.04	35.4	1	29.5	5.2	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29956	0	0	11.33	-1.45	1.04	35.4	0	29.5	12.35	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29958	29.5	11.33	11.33	-1.45	1.0435	35.4	1	29.5	6.03	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29958	29.5	11.33	11.33	-1.45	1.0435	35.4	1	29.5	8.71	0	0	0	0	0	0	0	0	0	0	29.5	0.0000	0.0000	0.0000	0.0000;
	29961	0	0	9.88	-2.59	1.04	25.44	0	21.2	7.5	0	0	0	0	0	0	0	0	0	0	21.2	0.0000	0.0000	0.0000	0.0000;
	29964	0	0	6.36	-1.39	1.04	15	0	12.5	3.64	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	29967	28.83	7.6	11.07	-1.41	1.0395	34.6	1	28.83	10.47	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29968	28.83	7.67	11.07	-1.41	1.042	34.6	1	28.83	10.89	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29968	28.83	7.67	11.07	-1.41	1.042	34.6	1	28.83	3.63	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29969	28.83	9.79	11.07	-1.41	1.042	34.6	1	28.83	11.26	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29969	28.83	9.79	11.07	-1.41	1.042	34.6	1	28.83	5.56	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29970	28.83	9.77	11.07	-1.41	1.042	34.6	1	28.83	9.7	0	0	0	0	0	0	0	0	0	0	28.8333	0.0000	0.0000	0.0000	0.0000;
	29975	29.2	11.21	11.21	-1.43	1.042	35.04	1	29.2	13.26	0	0	0	0	0	0	0	0	0	0	29.2	0.0000	0.0000	0.0000	0.0000;
	29975	0	0	11.21	-1.43	1.042	35.04	0	29.2	5.56	0	0	0	0	0	0	0	0	0	0	29.2	0.0000	0.0000	0.0000	0.0000;
	29976	29.2	11.21	11.21	-1.43	1.04	35.04	1	29.2	5.17	0	0	0	0	0	0	0	0	0	0	29.2	0.0000	0.0000	0.0000	0.0000;
	29981	269.96	51.81	125.82	-32.94	1.0502	324	1	270	111.16	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29982	269.96	51.81	125.82	-32.94	1.0472	324	1	270	36.18	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29983	269.96	51.81	125.82	-32.94	1.0461	324	1	270	101.39	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29984	269.96	51.81	125.82	-32.94	1.046	324	1	270	90.38	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29985	0	0	125.82	-32.94	1.038	324	0	270	124.97	0	0	0	0	0	0	0	0	0	0	270	0.0000	0.0000	0.0000	0.0000;
	29989	33.7	-1.65	12.94	-1.65	1.04	40.44	1	33.7	12.93	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	29990	33.7	-1.65	12.94	-1.65	1.04	40.44	1	33.7	10.77	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	29990	0	0	12.94	-1.65	1.04	40.44	0	33.7	12.55	0	0	0	0	0	0	0	0	0	0	33.7	0.0000	0.0000	0.0000	0.0000;
	29997	888.08	326.86	326.86	-72.83	1.0055	1065.84	1	888.2	229.78	0	0	0	0	0	0	0	0	0	0	888.2	0.0000	0.0000	0.0000	0.0000;
	29998	888.08	326.86	326.86	-72.83	1.0074	1065.84	1	888.2	209.28	0	0	0	0	0	0	0	0	0	0	888.2	0.0000	0.0000	0.0000	0.0000;
	30001	0	0	24.69	-5.38	1.04	58.2	0	48.5	8.64	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	30001	0	0	24.69	-5.38	1.04	58.2	0	48.5	20.41	0	0	0	0	0	0	0	0	0	0	48.5	0.0000	0.0000	0.0000	0.0000;
	30003	30.33	0.69	11.65	-1.49	1.038	36.4	1	30.33	10.89	0	0	0	0	0	0	0	0	0	0	30.3333	0.0000	0.0000	0.0000	0.0000;
	30003	30.33	0.69	11.65	-1.49	1.038	36.4	1	30.33	4.44	0	0	0	0	0	0	0	0	0	0	30.3333	0.0000	0.0000	0.0000	0.0000;
	30003	0	0	11.65	-1.49	1.038	36.4	0	30.33	4.21	0	0	0	0	0	0	0	0	0	0	30.3333	0.0000	0.0000	0.0000	0.0000;
	30009	225.57	54.32	114.83	-25.04	1.0505	270.72	1	225.6	43.78	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30010	225.57	48.59	114.83	-25.04	1.0542	270.72	1	225.6	79.43	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30011	225.57	48.59	114.83	-25.04	1.057	270.72	1	225.6	45.55	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30012	225.57	41.92	114.83	-25.04	1.055	270.72	1	225.6	48.61	0	0	0	0	0	0	0	0	0	0	225.6	0.0000	0.0000	0.0000	0.0000;
	30764	0	0	204.39	-53.51	1.0055	526.32	0	438.6	101.92	0	0	0	0	0	0	0	0	0	0	438.6	0.0000	0.0000	0.0000	0.0000;
	30765	0	0	204.39	-53.51	1.0055	526.32	0	438.6	142.85	0	0	0	0	0	0	0	0	0	0	438.6	0.0000	0.0000	0.0000	0.0000;
	30772	188.71	-20.95	96.07	-20.95	1.0359	226.48	1	188.73	64.26	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30773	188.71	32.47	96.07	-20.95	1.0505	226.48	1	188.73	35.49	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30774	188.71	29.65	96.07	-20.95	1.0505	226.48	1	188.73	79.67	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30775	188.71	32.17	96.07	-20.95	1.046	226.48	1	188.73	38.24	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30776	188.71	32.24	96.07	-20.95	1.0505	226.48	1	188.73	58.18	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30777	188.71	34.45	96.07	-20.95	1.0505	226.48	1	188.73	42.09	0	0	0	0	0	0	0	0	0	0	188.7333	0.0000	0.0000	0.0000	0.0000;
	30782	148.48	36.13	75.59	-16.48	1.054	178.2	1	148.5	17.21	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30783	148.48	11.87	75.59	-16.48	1.0473	178.2	1	148.5	48.52	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30784	148.48	30.61	75.59	-16.48	1.054	178.2	1	148.5	46.83	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30785	148.48	11.87	75.59	-16.48	1.0478	178.2	1	148.5	73.77	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30786	148.48	29.56	75.59	-16.48	1.054	178.2	1	148.5	32.77	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30787	148.48	34.73	75.59	-16.48	1.054	178.2	1	148.5	38.3	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	30791	133.48	9.58	67.95	-14.82	1.0405	160.2	1	133.5	54.99	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30792	133.48	9.12	67.95	-14.82	1.0405	160.2	1	133.5	48.8	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30793	133.48	10.97	67.95	-14.82	1.0405	160.2	1	133.5	60.74	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30794	133.48	11.67	67.95	-14.82	1.0405	160.2	1	133.5	57.21	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30795	133.48	9.1	67.95	-14.82	1.0405	160.2	1	133.5	22.61	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30796	133.48	67.95	67.95	-14.82	1.062	160.2	1	133.5	61.24	0	0	0	0	0	0	0	0	0	0	133.5	0.0000	0.0000	0.0000	0.0000;
	30800	0	0	2.44	-0.53	1.04	5.76	0	4.8	0.72	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	30804	663.71	213.62	337.87	-73.68	1.0499	796.56	1	663.8	245.52	0	0	0	0	0	0	0	0	0	0	663.8	0.0000	0.0000	0.0000	0.0000;
	30805	663.71	213.62	337.87	-73.68	1.0453	796.56	1	663.8	192.18	0	0	0	0	0	0	0	0	0	0	663.8	0.0000	0.0000	0.0000	0.0000;
	30809	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.81	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30810	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.83	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30812	1.8	0.84	0.84	-0.22	1.0435	2.16	1	1.8	0.87	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30812	1.8	0.84	0.84	-0.22	1.0435	2.16	1	1.8	0.32	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30813	1.8	0.84	0.84	-0.22	1.0435	2.16	1	1.8	0.28	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30817	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30817	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30818	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.45	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30819	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.89	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30819	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.88	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	30822	58.99	30.03	30.03	-6.55	1.04	70.8	1	59	18.42	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	30825	0	0	6.87	-1.5	1.04	16.2	0	13.5	1.69	0	0	0	0	0	0	0	0	0	0	13.5	0.0000	0.0000	0.0000	0.0000;
	30826	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.62	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	30826	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.62	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	30827	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.55	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	30830	16.3	8.3	8.3	-1.81	1.045	19.56	1	16.3	4.48	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	30831	16.3	-1.81	8.3	-1.81	1.0465	19.56	1	16.3	3.74	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	30836	781.29	158.01	397.73	-86.74	1.0592	937.68	1	781.4	93.81	0	0	0	0	0	0	0	0	0	0	781.4	0.0000	0.0000	0.0000	0.0000;
	30839	98.79	50.29	50.29	-10.97	1.04	118.56	1	98.8	40.95	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	30839	98.79	50.29	50.29	-10.97	1.04	118.56	1	98.8	34.72	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	30839	98.79	50.29	50.29	-10.97	1.04	118.56	1	98.8	12.1	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	30842	150.63	-0.5	76.68	-16.72	1.0405	180.78	1	150.65	57.98	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30843	150.63	-0.61	76.68	-16.72	1.0405	180.78	1	150.65	31.71	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30844	150.63	-0.48	76.68	-16.72	1.0405	180.78	1	150.65	56.11	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30845	150.63	-6.02	76.68	-16.72	1.0386	180.78	1	150.65	35.36	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30846	150.63	-0.27	76.68	-16.72	1.0405	180.78	1	150.65	70.18	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30847	150.63	-0.48	76.68	-16.72	1.0405	180.78	1	150.65	18.58	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	30852	167.23	83.45	85.13	-18.56	1.0272	200.7	1	167.25	41.45	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30853	167.23	83.45	85.13	-18.56	1.0286	200.7	1	167.25	36.85	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30854	167.23	55.44	85.13	-18.56	1.0245	200.7	1	167.25	26.52	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30855	167.23	85.13	85.13	-18.56	1.029	200.7	1	167.25	44.56	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30856	167.23	55.66	85.13	-18.56	1.0245	200.7	1	167.25	44.99	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30857	167.23	85.13	85.13	-18.56	1.029	200.7	1	167.25	27.28	0	0	0	0	0	0	0	0	0	0	167.25	0.0000	0.0000	0.0000	0.0000;
	30860	76.59	-0.18	38.99	-8.5	1.039	91.92	1	76.6	25.95	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30860	76.59	-0.18	38.99	-8.5	1.039	91.92	1	76.6	30.72	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30860	76.59	-0.18	38.99	-8.5	1.039	91.92	1	76.6	15.28	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30860	76.59	-0.18	38.99	-8.5	1.039	91.92	1	76.6	23.72	0	0	0	0	0	0	0	0	0	0	76.6	0.0000	0.0000	0.0000	0.0000;
	30863	25	5.07	12.73	-2.78	1.036	30	1	25	3.47	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	30866	0	0	4.66	-1.22	1.04	12	0	10	3.99	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	30869	47.49	24.18	24.18	-5.27	1.0475	57	1	47.5	8.61	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	30870	0	0	24.18	-5.27	1.04	57	0	47.5	21.28	0	0	0	0	0	0	0	0	0	0	47.5	0.0000	0.0000	0.0000	0.0000;
	30874	199.97	38.18	93.2	-24.4	1.0495	240	1	200	77.16	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	30875	199.97	38.18	93.2	-24.4	1.0473	240	1	200	51.42	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	30882	183.74	20.32	93.54	-20.4	1.0625	220.52	1	183.77	43.86	0	0	0	0	0	0	0	0	0	0	183.7667	0.0000	0.0000	0.0000	0.0000;
	30883	183.74	27.33	93.54	-20.4	1.0743	220.52	1	183.77	37.48	0	0	0	0	0	0	0	0	0	0	183.7667	0.0000	0.0000	0.0000	0.0000;
	30884	183.74	23.78	93.54	-20.4	1.0625	220.52	1	183.77	76.76	0	0	0	0	0	0	0	0	0	0	183.7667	0.0000	0.0000	0.0000	0.0000;
	30888	0	0	255.51	-66.89	1.0193	657.96	0	548.3	198.73	0	0	0	0	0	0	0	0	0	0	548.3	0.0000	0.0000	0.0000	0.0000;
	30889	0	0	255.51	-66.89	1.0193	657.96	0	548.3	66.2	0	0	0	0	0	0	0	0	0	0	548.3	0.0000	0.0000	0.0000	0.0000;
	30894	279.96	23.66	142.52	-31.08	1.0284	336	1	280	52.74	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	30895	279.96	23.66	142.52	-31.08	1.028	336	1	280	119.44	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	30896	279.96	23.66	142.52	-31.08	1.0275	336	1	280	54.27	0	0	0	0	0	0	0	0	0	0	280	0.0000	0.0000	0.0000	0.0000;
	30899	83.49	40.37	42.5	-9.27	1.043	100.2	1	83.5	36.6	0	0	0	0	0	0	0	0	0	0	83.5	0.0000	0.0000	0.0000	0.0000;
	30899	83.49	40.37	42.5	-9.27	1.043	100.2	1	83.5	18.15	0	0	0	0	0	0	0	0	0	0	83.5	0.0000	0.0000	0.0000	0.0000;
	30899	83.49	40.37	42.5	-9.27	1.043	100.2	1	83.5	16.56	0	0	0	0	0	0	0	0	0	0	83.5	0.0000	0.0000	0.0000	0.0000;
	30902	1436.73	102.68	529.92	-118.08	1.043	1728	1	1440	414.96	0	0	0	0	0	0	0	0	0	0	1440	0.0000	0.0000	0.0000	0.0000;
	30904	0	0	8.09	-1.76	1.04	19.08	0	15.9	2.51	0	0	0	0	0	0	0	0	0	0	15.9	0.0000	0.0000	0.0000	0.0000;
	30904	0	0	8.09	-1.76	1.04	19.08	0	15.9	1.94	0	0	0	0	0	0	0	0	0	0	15.9	0.0000	0.0000	0.0000	0.0000;
	30904	0	0	8.09	-1.76	1.04	19.08	0	15.9	7.37	0	0	0	0	0	0	0	0	0	0	15.9	0.0000	0.0000	0.0000	0.0000;
	30907	20	9.32	9.32	-2.44	1.04	24	1	20	5.58	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	30911	265.82	239.38	239.38	-62.67	1.0113	616.44	1	513.7	100.49	0	0	0	0	0	0	0	0	0	0	513.7	0.0000	0.0000	0.0000	0.0000;
	30914	71.19	32.91	36.24	-7.9	1.041	85.44	1	71.2	31.3	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.19	32.91	36.24	-7.9	1.041	85.44	1	71.2	28.42	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.19	32.91	36.24	-7.9	1.041	85.44	1	71.2	34.99	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.19	32.91	36.24	-7.9	1.041	85.44	1	71.2	19.7	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.19	32.91	36.24	-7.9	1.041	85.44	1	71.2	22.07	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30914	71.19	32.91	36.24	-7.9	1.041	85.44	1	71.2	25.5	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	30919	176.58	77.03	89.89	-19.6	1.009	211.92	1	176.6	24.12	0	0	0	0	0	0	0	0	0	0	176.6	0.0000	0.0000	0.0000	0.0000;
	30920	176.58	73.16	89.89	-19.6	1.009	211.92	1	176.6	20.33	0	0	0	0	0	0	0	0	0	0	176.6	0.0000	0.0000	0.0000	0.0000;
	30923	0	0	5.79	-1.26	1.04	13.64	0	11.37	3.59	0	0	0	0	0	0	0	0	0	0	11.3667	0.0000	0.0000	0.0000	0.0000;
	30923	0	0	5.79	-1.26	1.04	13.64	0	11.37	2.69	0	0	0	0	0	0	0	0	0	0	11.3667	0.0000	0.0000	0.0000	0.0000;
	30923	0	0	5.79	-1.26	1.04	13.64	0	11.37	5.19	0	0	0	0	0	0	0	0	0	0	11.3667	0.0000	0.0000	0.0000	0.0000;
	30925	0	0	3.82	-0.83	1.04	9	0	7.5	1.04	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	30928	41.89	21.33	21.33	-4.65	1.04	50.28	1	41.9	10.03	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	30930	0	0	8.25	-1.8	1.04	19.44	0	16.2	4.95	0	0	0	0	0	0	0	0	0	0	16.2	0.0000	0.0000	0.0000	0.0000;
	30932	41.89	21.33	21.33	-4.65	1.04	50.28	1	41.9	9.7	0	0	0	0	0	0	0	0	0	0	41.9	0.0000	0.0000	0.0000	0.0000;
	30935	71.24	1.09	36.27	-7.91	1.0405	85.5	1	71.25	22.74	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30936	71.24	1.11	36.27	-7.91	1.0405	85.5	1	71.25	17.24	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30937	71.24	0.92	36.27	-7.91	1.0405	85.5	1	71.25	24.06	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30938	71.24	0.87	36.27	-7.91	1.0405	85.5	1	71.25	14.18	0	0	0	0	0	0	0	0	0	0	71.25	0.0000	0.0000	0.0000	0.0000;
	30943	283.46	144.3	144.3	-31.47	1.006	340.2	1	283.5	67.78	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	30944	283.46	144.3	144.3	-31.47	1.0031	340.2	1	283.5	118.99	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	30945	283.46	144.3	144.3	-31.47	1.0014	340.2	1	283.5	39.07	0	0	0	0	0	0	0	0	0	0	283.5	0.0000	0.0000	0.0000	0.0000;
	30948	83.24	3.47	42.37	-9.24	1.039	99.9	1	83.25	31.11	0	0	0	0	0	0	0	0	0	0	83.25	0.0000	0.0000	0.0000	0.0000;
	30948	83.24	3.47	42.37	-9.24	1.039	99.9	1	83.25	19.1	0	0	0	0	0	0	0	0	0	0	83.25	0.0000	0.0000	0.0000	0.0000;
	30951	92.99	47.34	47.34	-10.32	1.009	111.6	1	93	12.03	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30952	92.99	47.34	47.34	-10.32	1.009	111.6	1	93	10.17	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30953	92.99	33.66	47.34	-10.32	1.009	111.6	1	93	26.41	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30954	92.99	36.18	47.34	-10.32	1.009	111.6	1	93	16.37	0	0	0	0	0	0	0	0	0	0	93	0.0000	0.0000	0.0000	0.0000;
	30958	152.33	57.09	77.55	-16.91	1.0045	182.82	1	152.35	56.27	0	0	0	0	0	0	0	0	0	0	152.35	0.0000	0.0000	0.0000	0.0000;
	30959	152.33	51.76	77.55	-16.91	1.0045	182.82	1	152.35	52.08	0	0	0	0	0	0	0	0	0	0	152.35	0.0000	0.0000	0.0000	0.0000;
	30960	0	0	2.14	-0.47	1.04	5.04	0	4.2	1.96	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	30965	224.72	114.4	114.4	-24.95	1.039	269.7	1	224.75	78.43	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30966	224.72	114.4	114.4	-24.95	1.0327	269.7	1	224.75	27.16	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30967	224.72	114.4	114.4	-24.95	1.0295	269.7	1	224.75	53.08	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30968	224.72	114.4	114.4	-24.95	1.03	269.7	1	224.75	103.91	0	0	0	0	0	0	0	0	0	0	224.75	0.0000	0.0000	0.0000	0.0000;
	30973	46.99	23.92	23.92	-5.22	1.045	56.4	1	47	15.85	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	30973	46.99	23.92	23.92	-5.22	1.045	56.4	1	47	20.83	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	30974	46.99	23.92	23.92	-5.22	1.0425	56.4	1	47	21.9	0	0	0	0	0	0	0	0	0	0	47	0.0000	0.0000	0.0000	0.0000;
	32193	28	10.75	10.75	-1.37	1.0425	33.6	1	28	5.37	0	0	0	0	0	0	0	0	0	0	28	0.0000	0.0000	0.0000	0.0000;
	32196	201.44	24.2	102.55	-22.36	1.0523	241.76	1	201.47	70.83	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	32197	201.44	24.2	102.55	-22.36	1.0508	241.76	1	201.47	83.6	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	32198	201.44	18.2	102.55	-22.36	1.0495	241.76	1	201.47	25.96	0	0	0	0	0	0	0	0	0	0	201.4667	0.0000	0.0000	0.0000	0.0000;
	32202	428.34	64.91	164.51	-20.99	1.051	514.08	1	428.4	112.85	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32203	428.34	64.91	164.51	-20.99	1.0578	514.08	1	428.4	82.52	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32204	428.34	64.91	164.51	-20.99	1.055	514.08	1	428.4	85.63	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32205	428.34	64.91	164.51	-20.99	1.0565	514.08	1	428.4	142.8	0	0	0	0	0	0	0	0	0	0	428.4	0.0000	0.0000	0.0000	0.0000;
	32210	33.3	-0.21	12.79	-1.63	1.0265	39.96	1	33.3	4.46	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	32210	0	0	12.79	-1.63	1.0265	39.96	0	33.3	4.14	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	32211	33.3	-0.26	12.79	-1.63	1.0265	39.96	1	33.3	12.5	0	0	0	0	0	0	0	0	0	0	33.3	0.0000	0.0000	0.0000	0.0000;
	32214	0	0	2.29	-0.5	1.04	5.4	0	4.5	1.61	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	32216	0	0	13.82	-1.76	1.045	43.2	0	36	13.31	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32216	36	13.82	13.82	-1.76	1.045	43.2	1	36	14.5	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32217	36	-1.76	13.82	-1.76	1.044	43.2	1	36	16.66	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32221	0	0	2.55	-0.55	1.04	6	0	5	2.49	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	32225	170.11	52.85	86.6	-18.88	1.0475	204.16	1	170.13	26.88	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32226	170.11	28.06	86.6	-18.88	1.0457	204.16	1	170.13	55.49	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32227	170.11	27.94	86.6	-18.88	1.0475	204.16	1	170.13	84.7	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32228	170.11	36.16	86.6	-18.88	1.043	204.16	1	170.13	71.71	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32229	170.11	28.06	86.6	-18.88	1.0435	204.16	1	170.13	65.15	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32230	170.11	28.06	86.6	-18.88	1.0458	204.16	1	170.13	60.76	0	0	0	0	0	0	0	0	0	0	170.1333	0.0000	0.0000	0.0000	0.0000;
	32235	295.3	151.54	153.78	-40.26	1.0316	396	1	330	156.37	0	0	0	0	0	0	0	0	0	0	330	0.0000	0.0000	0.0000	0.0000;
	32236	288.64	151.54	153.78	-40.26	1.0299	396	1	330	123.07	0	0	0	0	0	0	0	0	0	0	330	0.0000	0.0000	0.0000	0.0000;
	32237	283.5	151.54	153.78	-40.26	1.0278	396	1	330	97.36	0	0	0	0	0	0	0	0	0	0	330	0.0000	0.0000	0.0000	0.0000;
	32242	189.24	35.51	96.34	-21.01	1.0525	227.12	1	189.27	64.99	0	0	0	0	0	0	0	0	0	0	189.2667	0.0000	0.0000	0.0000	0.0000;
	32243	189.24	80.59	96.34	-21.01	1.0692	227.12	1	189.27	83.87	0	0	0	0	0	0	0	0	0	0	189.2667	0.0000	0.0000	0.0000	0.0000;
	32244	189.24	36.09	96.34	-21.01	1.0525	227.12	1	189.27	76.71	0	0	0	0	0	0	0	0	0	0	189.2667	0.0000	0.0000	0.0000	0.0000;
	32247	46.79	-2.29	17.97	-2.29	1.038	56.16	1	46.8	16.9	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	32248	0	0	17.97	-2.29	1.04	56.16	0	46.8	21.48	0	0	0	0	0	0	0	0	0	0	46.8	0.0000	0.0000	0.0000	0.0000;
	32251	9.6	0	0	0	1.04	11.52	1	9.6	1.43	0	0	0	0	0	0	0	0	0	0	9.6	0.0000	0.0000	0.0000	0.0000;
	32254	16.85	6.47	6.47	-0.83	1.045	20.22	1	16.85	5.77	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	32254	16.85	6.47	6.47	-0.83	1.045	20.22	1	16.85	6.25	0	0	0	0	0	0	0	0	0	0	16.85	0.0000	0.0000	0.0000	0.0000;
	32257	33.75	4.83	12.96	-1.65	1.039	40.5	1	33.75	7.46	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32257	33.75	4.83	12.96	-1.65	1.039	40.5	1	33.75	11.57	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32257	33.75	4.83	12.96	-1.65	1.039	40.5	1	33.75	16.08	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32257	0	0	12.96	-1.65	1.039	40.5	0	33.75	5.62	0	0	0	0	0	0	0	0	0	0	33.75	0.0000	0.0000	0.0000	0.0000;
	32261	37.69	-1.85	14.48	-1.85	1.04	45.24	1	37.7	6.65	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32262	0	0	14.48	-1.85	1.04	45.24	0	37.7	15.78	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32264	37.69	10.59	14.48	-1.85	1.049	45.24	1	37.7	14.19	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32264	0	0	14.48	-1.85	1.049	45.24	0	37.7	7.29	0	0	0	0	0	0	0	0	0	0	37.7	0.0000	0.0000	0.0000	0.0000;
	32267	15.8	0	0	0	1.04	18.96	1	15.8	2.88	0	0	0	0	0	0	0	0	0	0	15.8	0.0000	0.0000	0.0000	0.0000;
	32269	2.65	0.64	1.02	-0.13	1.036	3.18	1	2.65	0.93	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32269	2.65	0.64	1.02	-0.13	1.036	3.18	1	2.65	0.92	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32270	2.65	1.02	1.02	-0.13	1.04	3.18	1	2.65	1.12	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32271	2.65	1.02	1.02	-0.13	1.04	3.18	1	2.65	1.29	0	0	0	0	0	0	0	0	0	0	2.65	0.0000	0.0000	0.0000	0.0000;
	32279	0	0	9.97	-1.27	1.04	31.17	0	25.98	8.67	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32280	0	0	9.97	-1.27	1.04	31.17	0	25.98	3.52	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32282	25.97	7.25	9.97	-1.27	1.0395	31.17	1	25.98	6.49	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32283	25.97	9.97	9.97	-1.27	1.045	31.17	1	25.98	6.49	0	0	0	0	0	0	0	0	0	0	25.975	0.0000	0.0000	0.0000	0.0000;
	32286	44.99	17.28	17.28	-2.21	1.045	54	1	45	18.51	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	32286	44.99	17.28	17.28	-2.21	1.045	54	1	45	13.47	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	32286	44.99	17.28	17.28	-2.21	1.045	54	1	45	20.95	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	32288	12	4.61	4.61	-0.59	1.04	14.4	1	12	2.71	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	32289	12	4.61	4.61	-0.59	1.04	14.4	1	12	4.2	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	32290	0	0	4.61	-0.59	1.04	14.4	0	12	4.09	0	0	0	0	0	0	0	0	0	0	12	0.0000	0.0000	0.0000	0.0000;
	32294	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	1.89	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32294	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	1.2	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32294	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	0.77	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32295	0	0	1.46	-0.19	1.04	4.56	0	3.8	1.34	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32296	3.8	1.46	1.46	-0.19	1.04	4.56	1	3.8	1.61	0	0	0	0	0	0	0	0	0	0	3.8	0.0000	0.0000	0.0000	0.0000;
	32301	0	0	5.75	-3.89	1.04	32.4	0	27	5.76	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	32305	0	0	605.8	-158.6	1.037	1560	0	1300	424.58	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	32306	142.07	13.19	605.8	-158.6	1.0382	1560	1	1300	141.88	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	32310	35.3	13.56	13.56	-1.73	1.04	42.36	1	35.3	13.54	0	0	0	0	0	0	0	0	0	0	35.3	0.0000	0.0000	0.0000	0.0000;
	32313	0	0	13.56	-1.73	1.04	42.36	0	35.3	10.02	0	0	0	0	0	0	0	0	0	0	35.3	0.0000	0.0000	0.0000	0.0000;
	32314	0	0	13.56	-1.73	1.04	42.36	0	35.3	5.46	0	0	0	0	0	0	0	0	0	0	35.3	0.0000	0.0000	0.0000	0.0000;
	32320	249.19	13.66	126.86	-27.66	1.0495	299.07	1	249.22	70.73	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32321	249.19	13.82	126.86	-27.66	1.049	299.07	1	249.22	62.12	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32322	249.19	13.82	126.86	-27.66	1.0488	299.07	1	249.22	123.12	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32323	249.19	13.82	126.86	-27.66	1.0487	299.07	1	249.22	118.3	0	0	0	0	0	0	0	0	0	0	249.225	0.0000	0.0000	0.0000	0.0000;
	32330	0	0	15.36	-1.96	1.049	48	0	40	15.06	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32330	39.99	11.99	15.36	-1.96	1.049	48	1	40	19.66	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32331	39.99	15	15.36	-1.96	1.049	48	1	40	18.88	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32331	39.99	15	15.36	-1.96	1.049	48	1	40	7.31	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32332	0	0	15.36	-1.96	1.04	48	0	40	6.3	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32333	39.99	15.36	15.36	-1.96	1.049	48	1	40	19.44	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	32337	34.92	-1.71	13.41	-1.71	1.0405	41.9	1	34.92	6.87	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32338	34.92	-1.71	13.41	-1.71	1.0325	41.9	1	34.92	15.84	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32338	34.92	-1.71	13.41	-1.71	1.0325	41.9	1	34.92	3.5	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32339	34.92	-1.71	13.41	-1.71	1.0385	41.9	1	34.92	6.73	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32340	0	0	13.41	-1.71	1.04	41.9	0	34.92	5.91	0	0	0	0	0	0	0	0	0	0	34.92	0.0000	0.0000	0.0000	0.0000;
	32345	1269.72	31.67	467.32	-104.13	1.0591	1523.88	1	1269.9	280.25	0	0	0	0	0	0	0	0	0	0	1269.9	0.0000	0.0000	0.0000	0.0000;
	32349	0	0	2.65	-0.58	1.04	6.24	0	5.2	0.72	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	32349	0	0	2.65	-0.58	1.04	6.24	0	5.2	1.29	0	0	0	0	0	0	0	0	0	0	5.2	0.0000	0.0000	0.0000	0.0000;
	32352	18	6.91	6.91	-0.88	1.04	21.6	1	18	8.76	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32353	18	6.91	6.91	-0.88	1.04	21.6	1	18	6.12	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32355	18	6.91	6.91	-0.88	1.04	21.6	1	18	4.6	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32359	247.09	91.51	132.03	-34.57	1.0028	340	1	283.33	102	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32360	283.29	91.51	132.03	-34.57	0.9988	340	1	283.33	64	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32361	283.29	91.51	132.03	-34.57	1.0036	340	1	283.33	87.82	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32362	189.85	91.51	132.03	-34.57	1.0058	340	1	283.33	49.57	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32363	283.29	91.51	132.03	-34.57	1.0038	340	1	283.33	29.08	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32364	283.29	91.51	132.03	-34.57	1.0059	340	1	283.33	68.01	0	0	0	0	0	0	0	0	0	0	283.3333	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	0.59	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	1.12	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	0.78	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32367	0	0	1.71	-0.45	1.04	4.4	0	3.67	1.23	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32368	0	0	1.71	-0.45	1.04	4.4	0	3.67	1.33	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32369	0	0	1.71	-0.45	1.04	4.4	0	3.67	0.6	0	0	0	0	0	0	0	0	0	0	3.6667	0.0000	0.0000	0.0000	0.0000;
	32374	16.6	1.86	6.37	-0.81	1.04	19.92	1	16.6	2.65	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	32375	0	0	6.37	-0.81	1.04	19.92	0	16.6	2.15	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	32377	16.6	-0.81	6.37	-0.81	1.036	19.92	1	16.6	5.12	0	0	0	0	0	0	0	0	0	0	16.6	0.0000	0.0000	0.0000	0.0000;
	32384	273.72	42.86	146.23	-38.28	1.005	376.56	1	313.8	113.28	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32385	277.55	42.86	146.23	-38.28	1.0049	376.56	1	313.8	132.43	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32386	262.37	42.86	146.23	-38.28	1.004	376.56	1	313.8	56.52	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32387	313.76	42.86	146.23	-38.28	1.0048	376.56	1	313.8	40.68	0	0	0	0	0	0	0	0	0	0	313.8	0.0000	0.0000	0.0000	0.0000;
	32390	39.89	15.32	15.32	-1.96	1.04	47.88	1	39.9	18.71	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32390	39.89	15.32	15.32	-1.96	1.04	47.88	1	39.9	11.68	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32390	39.89	15.32	15.32	-1.96	1.04	47.88	1	39.9	9.39	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32390	39.89	15.32	15.32	-1.96	1.04	47.88	1	39.9	17.92	0	0	0	0	0	0	0	0	0	0	39.9	0.0000	0.0000	0.0000	0.0000;
	32393	0	0	9.16	-2	1.04	21.6	0	18	4.38	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	32396	0	0	11.06	-1.41	1.0405	34.56	0	28.8	3.11	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	32396	28.8	11.06	11.06	-1.41	1.0405	34.56	1	28.8	11.93	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	32398	0	0	0	0	1.04	5.04	0	4.2	1.98	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	32401	1.05	0	0	0	1.04	1.26	1	1.05	0.25	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	32402	1.05	0	0	0	1.04	1.26	1	1.05	0.25	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	32407	22.85	8.77	8.77	-1.12	1.04	27.42	1	22.85	6.95	0	0	0	0	0	0	0	0	0	0	22.85	0.0000	0.0000	0.0000	0.0000;
	32408	22.85	8.77	8.77	-1.12	1.04	27.42	1	22.85	5.69	0	0	0	0	0	0	0	0	0	0	22.85	0.0000	0.0000	0.0000	0.0000;
	32413	11.5	3.45	4.42	-0.56	1.0585	13.8	1	11.5	2.12	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	32413	11.5	3.45	4.42	-0.56	1.0585	13.8	1	11.5	2.03	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	32416	2	0.93	0.93	-0.24	1.0505	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32416	2	0.93	0.93	-0.24	1.0505	2.4	1	2	0.86	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32417	0	0	0.93	-0.24	1.04	2.4	0	2	0.95	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32417	0	0	0.93	-0.24	1.04	2.4	0	2	0.53	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32418	0	0	0.93	-0.24	1.04	2.4	0	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	32421	0	0	13.69	-3.58	1.038	35.26	0	29.38	11.28	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.38	-3.58	13.69	-3.58	1.038	35.26	1	29.38	8.02	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.38	-3.58	13.69	-3.58	1.038	35.26	1	29.38	10.91	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.38	-3.58	13.69	-3.58	1.038	35.26	1	29.38	13	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.38	-3.58	13.69	-3.58	1.038	35.26	1	29.38	5.16	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32421	29.38	-3.58	13.69	-3.58	1.038	35.26	1	29.38	6.52	0	0	0	0	0	0	0	0	0	0	29.3833	0.0000	0.0000	0.0000	0.0000;
	32423	29.7	11.4	11.4	-1.46	1.04	35.64	1	29.7	10.58	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	32423	29.7	11.4	11.4	-1.46	1.04	35.64	1	29.7	10.27	0	0	0	0	0	0	0	0	0	0	29.7	0.0000	0.0000	0.0000	0.0000;
	32427	52.19	10.74	20.04	-2.56	1	62.64	1	52.2	10.36	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	32428	52.19	-2.56	20.04	-2.56	1	62.64	1	52.2	16.85	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	32429	52.19	-2.56	20.04	-2.56	1	62.64	1	52.2	8.62	0	0	0	0	0	0	0	0	0	0	52.2	0.0000	0.0000	0.0000	0.0000;
	32432	0.6	0.13	0.13	-0.09	1.04	0.72	1	0.6	0.14	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	32432	0	0	0.13	-0.09	1.04	0.72	0	0.6	0.13	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	32432	0.6	0.13	0.13	-0.09	1.04	0.72	1	0.6	0.28	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	32435	103.45	50.24	52.66	-11.48	1.018	124.16	1	103.47	21.68	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32436	103.45	49.09	52.66	-11.48	1.018	124.16	1	103.47	11.33	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32437	103.45	49.45	52.66	-11.48	1.018	124.16	1	103.47	45.14	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32438	103.45	48.03	52.66	-11.48	1.018	124.16	1	103.47	10.98	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32439	103.45	47.8	52.66	-11.48	1.018	124.16	1	103.47	48.23	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32440	103.45	49.1	52.66	-11.48	1.018	124.16	1	103.47	26.61	0	0	0	0	0	0	0	0	0	0	103.4667	0.0000	0.0000	0.0000	0.0000;
	32443	38.32	14.72	14.72	-1.88	1.038	45.99	1	38.32	4.62	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32444	38.32	-1.88	14.72	-1.88	1.0365	45.99	1	38.32	6.31	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32445	38.32	14.72	14.72	-1.88	1.04	45.99	1	38.32	12.1	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32446	38.32	14.72	14.72	-1.88	1.04	45.99	1	38.32	9.76	0	0	0	0	0	0	0	0	0	0	38.325	0.0000	0.0000	0.0000	0.0000;
	32454	0	0	442.7	-115.9	1.0353	1140	0	950	237.91	0	0	0	0	0	0	0	0	0	0	950	0.0000	0.0000	0.0000	0.0000;
	32461	110.52	24.17	56.26	-12.27	1.0537	132.64	1	110.53	22.17	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32462	110.52	41.58	56.26	-12.27	1.0515	132.64	1	110.53	29.22	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32463	110.52	13.07	56.26	-12.27	1.0495	132.64	1	110.53	37.1	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32464	110.52	16.43	56.26	-12.27	1.0495	132.64	1	110.53	20.51	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32465	110.52	12.9	56.26	-12.27	1.0495	132.64	1	110.53	46.04	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32466	110.52	16.65	56.26	-12.27	1.0495	132.64	1	110.53	47.82	0	0	0	0	0	0	0	0	0	0	110.5333	0.0000	0.0000	0.0000	0.0000;
	32470	0	0	13.82	-1.76	1.04	43.2	0	36	10.34	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32471	36	8.51	13.82	-1.76	1.04	43.2	1	36	10.51	0	0	0	0	0	0	0	0	0	0	36	0.0000	0.0000	0.0000	0.0000;
	32476	114.98	15	58.53	-12.76	1.045	138	1	115	40.83	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32477	114.98	17.18	58.53	-12.76	1.045	138	1	115	24.91	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32478	114.98	28.11	58.53	-12.76	1.045	138	1	115	32.82	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32479	114.98	14.85	58.53	-12.76	1.045	138	1	115	18.41	0	0	0	0	0	0	0	0	0	0	115	0.0000	0.0000	0.0000	0.0000;
	32483	0	0	9.96	-1.27	1.0675	31.11	0	25.92	9.24	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32483	25.92	9.96	9.96	-1.27	1.0675	31.11	1	25.92	6.75	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32484	25.92	9.96	9.96	-1.27	1.0675	31.11	1	25.92	3.78	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32484	25.92	9.96	9.96	-1.27	1.0675	31.11	1	25.92	9.76	0	0	0	0	0	0	0	0	0	0	25.925	0.0000	0.0000	0.0000	0.0000;
	32488	237.63	27.45	120.97	-26.38	1.0434	285.2	1	237.67	41.18	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32489	237.63	23.95	120.97	-26.38	1.0405	285.2	1	237.67	36.56	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32490	237.63	16.02	120.97	-26.38	1.0405	285.2	1	237.67	118.15	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32491	237.63	27.45	120.97	-26.38	1.0425	285.2	1	237.67	114.55	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32492	237.63	17.08	120.97	-26.38	1.0405	285.2	1	237.67	78.16	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32493	237.63	27.45	120.97	-26.38	1.0396	285.2	1	237.67	41.4	0	0	0	0	0	0	0	0	0	0	237.6667	0.0000	0.0000	0.0000	0.0000;
	32497	28.8	11.06	11.06	-1.41	1.06	34.56	1	28.8	5.22	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	32500	65.69	25.23	25.23	-3.22	1.04	78.84	1	65.7	19.45	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	32500	65.69	25.23	25.23	-3.22	1.04	78.84	1	65.7	31.77	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	32506	1220.33	-81.37	449.14	-100.08	1.0294	1464.6	1	1220.5	192.09	0	0	0	0	0	0	0	0	0	0	1220.5	0.0000	0.0000	0.0000	0.0000;
	32507	1220.33	-81.37	449.14	-100.08	1.0339	1464.6	1	1220.5	514.19	0	0	0	0	0	0	0	0	0	0	1220.5	0.0000	0.0000	0.0000	0.0000;
	32511	0	0	11.65	-3.05	1.04	30	0	25	5.19	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	32515	247.5	42.91	115.35	-30.2	1.0475	297.04	1	247.53	48.13	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32516	247.5	59.67	115.35	-30.2	1.05	297.04	1	247.53	57.92	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32517	247.5	59.67	115.35	-30.2	1.05	297.04	1	247.53	116.25	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32518	247.5	37.68	115.35	-30.2	1.0475	297.04	1	247.53	42.66	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32519	247.5	59.67	115.35	-30.2	1.0504	297.04	1	247.53	75	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32520	220	36.26	115.35	-30.2	1.0475	297.04	1	247.53	109.75	0	0	0	0	0	0	0	0	0	0	247.5333	0.0000	0.0000	0.0000	0.0000;
	32523	15.8	0	0	0	1.04	18.96	1	15.8	4.32	0	0	0	0	0	0	0	0	0	0	15.8	0.0000	0.0000	0.0000	0.0000;
	33945	292.96	-30.51	136.54	-35.75	1.0275	351.6	1	293	77.45	0	0	0	0	0	0	0	0	0	0	293	0.0000	0.0000	0.0000	0.0000;
	33946	292.96	-30.51	136.54	-35.75	1.0242	351.6	1	293	98.35	0	0	0	0	0	0	0	0	0	0	293	0.0000	0.0000	0.0000	0.0000;
	33949	0	0	30.54	-6.66	1.04	72	0	60	6.64	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	33949	0	0	30.54	-6.66	1.04	72	0	60	18.34	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	33952	0	0	237.38	-62.15	1.0418	611.28	0	509.4	229.95	0	0	0	0	0	0	0	0	0	0	509.4	0.0000	0.0000	0.0000	0.0000;
	33956	198.97	-22.09	101.29	-22.09	1.051	238.8	1	199	56.84	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33957	198.97	-22.09	101.29	-22.09	1.051	238.8	1	199	58.36	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33958	198.97	-20.81	101.29	-22.09	1.0521	238.8	1	199	30.6	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33959	198.97	-20.81	101.29	-22.09	1.054	238.8	1	199	88.67	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33960	198.97	-20.81	101.29	-22.09	1.051	238.8	1	199	49.74	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33961	198.97	-20.81	101.29	-22.09	1.0526	238.8	1	199	82.58	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	33966	175.81	-9.94	89.5	-19.52	1.036	211	1	175.83	41.14	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33967	175.81	-19.47	89.5	-19.52	1.0315	211	1	175.83	82.58	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33968	175.81	-14.68	89.5	-19.52	1.0335	211	1	175.83	30.3	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33969	175.81	-9.94	89.5	-19.52	1.032	211	1	175.83	53.28	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33970	175.81	-13.48	89.5	-19.52	1.0315	211	1	175.83	77.96	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33971	175.81	-16.67	89.5	-19.52	1.0335	211	1	175.83	63.48	0	0	0	0	0	0	0	0	0	0	175.8333	0.0000	0.0000	0.0000	0.0000;
	33975	9.4	3.61	3.61	-0.46	1.04	11.28	1	9.4	3.64	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	33976	9.4	3.61	3.61	-0.46	1.0425	11.28	1	9.4	3.67	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	33976	9.4	3.61	3.61	-0.46	1.0425	11.28	1	9.4	3.29	0	0	0	0	0	0	0	0	0	0	9.4	0.0000	0.0000	0.0000	0.0000;
	33980	163.41	9.98	83.19	-18.14	1.0495	196.12	1	163.43	79.91	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33981	163.41	9.97	83.19	-18.14	1.0497	196.12	1	163.43	40.68	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33982	163.41	8.83	83.19	-18.14	1.0495	196.12	1	163.43	55.92	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33983	163.41	9.97	83.19	-18.14	1.0496	196.12	1	163.43	52.74	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33984	163.41	9.87	83.19	-18.14	1.0495	196.12	1	163.43	37.97	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33985	163.41	9.86	83.19	-18.14	1.0495	196.12	1	163.43	64.65	0	0	0	0	0	0	0	0	0	0	163.4333	0.0000	0.0000	0.0000	0.0000;
	33988	0	0	9.16	-2	1.04	21.6	0	18	2.35	0	0	0	0	0	0	0	0	0	0	18	0.0000	0.0000	0.0000	0.0000;
	33990	94.29	23.61	43.94	-11.5	1.037	113.16	1	94.3	17.13	0	0	0	0	0	0	0	0	0	0	94.3	0.0000	0.0000	0.0000	0.0000;
	33990	94.29	23.61	43.94	-11.5	1.037	113.16	1	94.3	27.89	0	0	0	0	0	0	0	0	0	0	94.3	0.0000	0.0000	0.0000	0.0000;
	33996	214.84	99.54	100.13	-26.21	1.0072	257.84	1	214.87	23.8	0	0	0	0	0	0	0	0	0	0	214.8667	0.0000	0.0000	0.0000	0.0000;
	33997	214.84	93.45	100.13	-26.21	1.0045	257.84	1	214.87	42.22	0	0	0	0	0	0	0	0	0	0	214.8667	0.0000	0.0000	0.0000	0.0000;
	33998	214.84	99.54	100.13	-26.21	1.0045	257.84	1	214.87	106.96	0	0	0	0	0	0	0	0	0	0	214.8667	0.0000	0.0000	0.0000	0.0000;
	34003	216.22	-27.39	187.39	-49.06	1.0332	482.55	1	402.12	169.7	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34004	204.34	-27.39	187.39	-49.06	1.0315	482.55	1	402.12	72.43	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34005	262.16	-27.39	187.39	-49.06	1.0298	482.55	1	402.12	52.13	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34006	214.13	-27.39	187.39	-49.06	1.0331	482.55	1	402.12	88.74	0	0	0	0	0	0	0	0	0	0	402.125	0.0000	0.0000	0.0000	0.0000;
	34014	262.46	13.99	122.33	-32.03	1.0451	315	1	262.5	41.47	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34015	262.46	13.99	122.33	-32.03	1.0455	315	1	262.5	85.62	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34016	236.16	13.99	122.33	-32.03	1.0461	315	1	262.5	130.69	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34017	262.46	13.99	122.33	-32.03	1.0457	315	1	262.5	110.64	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34018	262.46	11.26	122.33	-32.03	1.045	315	1	262.5	100.52	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34019	262.46	11.76	122.33	-32.03	1.045	315	1	262.5	93.75	0	0	0	0	0	0	0	0	0	0	262.5	0.0000	0.0000	0.0000	0.0000;
	34024	229.97	50.78	117.07	-25.53	1.0585	276	1	230	23.06	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34025	229.97	47.2	117.07	-25.53	1.0585	276	1	230	26.88	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34026	229.97	74.74	117.07	-25.53	1.0585	276	1	230	109.98	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34027	229.97	49.14	117.07	-25.53	1.0557	276	1	230	91.7	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34028	229.97	49.14	117.07	-25.53	1.0586	276	1	230	112.45	0	0	0	0	0	0	0	0	0	0	230	0.0000	0.0000	0.0000	0.0000;
	34035	114.65	0.56	58.37	-12.73	1.0045	137.6	1	114.67	25.9	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34036	114.65	18.84	58.37	-12.73	1.0099	137.6	1	114.67	35.54	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34037	114.65	0.97	58.37	-12.73	1.0045	137.6	1	114.67	20.06	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34038	114.65	0.05	58.37	-12.73	1.0045	137.6	1	114.67	11.77	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34039	114.65	0.75	58.37	-12.73	1.0045	137.6	1	114.67	27.52	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34040	114.65	1.27	58.37	-12.73	1.0045	137.6	1	114.67	23	0	0	0	0	0	0	0	0	0	0	114.6667	0.0000	0.0000	0.0000	0.0000;
	34046	200.64	33.7	93.51	-24.48	1.044	240.8	1	200.67	83.98	0	0	0	0	0	0	0	0	0	0	200.6667	0.0000	0.0000	0.0000	0.0000;
	34047	200.64	58.16	93.51	-24.48	1.0395	240.8	1	200.67	21.18	0	0	0	0	0	0	0	0	0	0	200.6667	0.0000	0.0000	0.0000	0.0000;
	34048	200.64	66.53	93.51	-24.48	1.0395	240.8	1	200.67	36.37	0	0	0	0	0	0	0	0	0	0	200.6667	0.0000	0.0000	0.0000	0.0000;
	34051	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.3	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	34052	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.35	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	34053	0.7	0.27	0.27	-0.03	1.04	0.84	1	0.7	0.17	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	34059	252.33	45.92	117.6	-30.79	1.054	302.84	1	252.37	125.61	0	0	0	0	0	0	0	0	0	0	252.3667	0.0000	0.0000	0.0000	0.0000;
	34060	252.33	53.01	117.6	-30.79	1.0531	302.84	1	252.37	120.32	0	0	0	0	0	0	0	0	0	0	252.3667	0.0000	0.0000	0.0000	0.0000;
	34061	252.33	53.01	117.6	-30.79	1.0557	302.84	1	252.37	54.92	0	0	0	0	0	0	0	0	0	0	252.3667	0.0000	0.0000	0.0000	0.0000;
	34065	32.5	-0.81	12.48	-1.59	1.034	39	1	32.5	7.22	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34065	32.5	-0.81	12.48	-1.59	1.034	39	1	32.5	11.8	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34066	0	0	12.48	-1.59	1.04	39	0	32.5	12.27	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34066	0	0	12.48	-1.59	1.04	39	0	32.5	4.09	0	0	0	0	0	0	0	0	0	0	32.5	0.0000	0.0000	0.0000	0.0000;
	34069	0	0	44.74	-11.71	1.04	115.2	0	96	35.02	0	0	0	0	0	0	0	0	0	0	96	0.0000	0.0000	0.0000	0.0000;
	34072	0	0	311.89	-81.65	1.0388	803.16	0	669.3	282.68	0	0	0	0	0	0	0	0	0	0	669.3	0.0000	0.0000	0.0000	0.0000;
	34075	0	0	13.59	-2.96	1.04	32.04	0	26.7	13.11	0	0	0	0	0	0	0	0	0	0	26.7	0.0000	0.0000	0.0000	0.0000;
	34079	282.56	207.75	326.22	-85.41	1.0007	840.06	1	700.05	178.11	0	0	0	0	0	0	0	0	0	0	700.05	0.0000	0.0000	0.0000	0.0000;
	34080	272.58	207.75	326.22	-85.41	1.0022	840.06	1	700.05	272.48	0	0	0	0	0	0	0	0	0	0	700.05	0.0000	0.0000	0.0000	0.0000;
	34087	43.71	16.79	16.79	-2.14	1.0515	52.46	1	43.72	12.06	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34087	0	0	16.79	-2.14	1.0515	52.46	0	43.72	12.72	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34088	43.71	13.05	16.79	-2.14	1.0545	52.46	1	43.72	18.56	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34088	43.71	13.05	16.79	-2.14	1.0545	52.46	1	43.72	12.62	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34089	43.71	16.79	16.79	-2.14	1.0515	52.46	1	43.72	17.4	0	0	0	0	0	0	0	0	0	0	43.72	0.0000	0.0000	0.0000	0.0000;
	34093	0	0	38.45	-8.38	1.04	90.64	0	75.53	26.11	0	0	0	0	0	0	0	0	0	0	75.5333	0.0000	0.0000	0.0000	0.0000;
	34094	0	0	38.45	-8.38	1.04	90.64	0	75.53	28.13	0	0	0	0	0	0	0	0	0	0	75.5333	0.0000	0.0000	0.0000	0.0000;
	34095	0	0	38.45	-8.38	1.04	90.64	0	75.53	19.59	0	0	0	0	0	0	0	0	0	0	75.5333	0.0000	0.0000	0.0000	0.0000;
	34099	0	0	10.54	-2.3	1.04	24.84	0	20.7	10.04	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	34100	0	0	10.54	-2.3	1.04	24.84	0	20.7	2.26	0	0	0	0	0	0	0	0	0	0	20.7	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	26.59	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	22.35	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	8.21	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34103	0	0	25.16	-6.59	1.04	64.8	0	54	10.64	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	34109	171.98	37.59	80.15	-20.98	1.059	206.4	1	172	81.17	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	34110	171.98	22.38	80.15	-20.98	1.0545	206.4	1	172	27.08	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	34114	202.47	59.03	94.37	-24.71	1.0643	243	1	202.5	76.21	0	0	0	0	0	0	0	0	0	0	202.5	0.0000	0.0000	0.0000	0.0000;
	34115	202.47	59.03	94.37	-24.71	1.0557	243	1	202.5	79.9	0	0	0	0	0	0	0	0	0	0	202.5	0.0000	0.0000	0.0000	0.0000;
	34119	0	0	8.3	-1.81	1.04	19.56	0	16.3	5.02	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	34124	170.37	237.93	255.55	-66.9	1.0261	658.08	1	548.4	75.81	0	0	0	0	0	0	0	0	0	0	548.4	0.0000	0.0000	0.0000	0.0000;
	34125	232.53	237.93	255.55	-66.9	1.0268	658.08	1	548.4	153.5	0	0	0	0	0	0	0	0	0	0	548.4	0.0000	0.0000	0.0000	0.0000;
	34130	0	0	200.05	-52.37	1.038	515.16	0	429.3	147.42	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34131	238.09	27.91	200.05	-52.37	1.0432	515.16	1	429.3	190.24	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34132	276.15	27.91	200.05	-52.37	1.0425	515.16	1	429.3	173.99	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34133	209.54	27.91	200.05	-52.37	1.0412	515.16	1	429.3	154.55	0	0	0	0	0	0	0	0	0	0	429.3	0.0000	0.0000	0.0000	0.0000;
	34141	193.96	41.26	259.32	-67.89	1.0145	667.77	1	556.48	103.28	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34142	231.86	41.26	259.32	-67.89	1.0124	667.77	1	556.48	231.77	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34143	0	0	259.32	-67.89	1.044	667.77	0	556.48	240.74	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34144	197.91	41.26	259.32	-67.89	1.0152	667.77	1	556.48	108.2	0	0	0	0	0	0	0	0	0	0	556.475	0.0000	0.0000	0.0000	0.0000;
	34147	14.2	5.45	5.45	-0.7	1.04	17.04	1	14.2	6.1	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	14.2	5.45	5.45	-0.7	1.04	17.04	1	14.2	1.62	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	0	0	5.45	-0.7	1.04	17.04	0	14.2	4.63	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	14.2	5.45	5.45	-0.7	1.04	17.04	1	14.2	3.77	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	0	0	5.45	-0.7	1.04	17.04	0	14.2	7.07	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34147	0	0	5.45	-0.7	1.04	17.04	0	14.2	4.49	0	0	0	0	0	0	0	0	0	0	14.2	0.0000	0.0000	0.0000	0.0000;
	34151	118.97	143.28	397.37	-104.03	1.0529	1023.28	1	852.73	118.84	0	0	0	0	0	0	0	0	0	0	852.7333	0.0000	0.0000	0.0000	0.0000;
	34152	184.73	143.28	397.37	-104.03	1.0532	1023.28	1	852.73	184.6	0	0	0	0	0	0	0	0	0	0	852.7333	0.0000	0.0000	0.0000	0.0000;
	34153	297.73	143.28	397.37	-104.03	1.0591	1023.28	1	852.73	158.89	0	0	0	0	0	0	0	0	0	0	852.7333	0.0000	0.0000	0.0000	0.0000;
	34156	69.99	26.88	26.88	-3.43	1.04	84	1	70	12.84	0	0	0	0	0	0	0	0	0	0	70	0.0000	0.0000	0.0000	0.0000;
	34159	1.92	0.89	0.89	-0.23	1.0525	2.3	1	1.92	0.37	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34159	1.92	0.89	0.89	-0.23	1.0525	2.3	1	1.92	0.26	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34160	1.92	0.89	0.89	-0.23	1.055	2.3	1	1.92	0.2	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34160	1.92	0.89	0.89	-0.23	1.055	2.3	1	1.92	0.36	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34161	1.92	0.89	0.89	-0.23	1.055	2.3	1	1.92	0.36	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34162	0	0	0.89	-0.23	1.04	2.3	0	1.92	0.67	0	0	0	0	0	0	0	0	0	0	1.9167	0.0000	0.0000	0.0000	0.0000;
	34165	98.79	50.29	50.29	-10.97	1.04	118.56	1	98.8	22.62	0	0	0	0	0	0	0	0	0	0	98.8	0.0000	0.0000	0.0000	0.0000;
	34168	44.99	17.28	17.28	-2.21	1.0285	54	1	45	14.92	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34169	44.99	17.28	17.28	-2.21	1.0285	54	1	45	8.57	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34169	44.99	17.28	17.28	-2.21	1.0285	54	1	45	8.56	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34170	44.99	17.28	17.28	-2.21	1.0285	54	1	45	7.96	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34171	44.99	17.28	17.28	-2.21	1.0285	54	1	45	17.26	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34172	44.99	17.28	17.28	-2.21	1.0285	54	1	45	14.38	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	34177	207.97	43.09	105.87	-23.09	1.0456	249.6	1	208	103.47	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	34178	207.97	43.09	105.87	-23.09	1.0435	249.6	1	208	64.99	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	34179	207.97	36.09	105.87	-23.09	1.041	249.6	1	208	88.72	0	0	0	0	0	0	0	0	0	0	208	0.0000	0.0000	0.0000	0.0000;
	34183	222.62	103.75	103.75	-27.16	1.0164	267.18	1	222.65	43.54	0	0	0	0	0	0	0	0	0	0	222.65	0.0000	0.0000	0.0000	0.0000;
	34184	222.62	103.75	103.75	-27.16	1.0159	267.18	1	222.65	53.16	0	0	0	0	0	0	0	0	0	0	222.65	0.0000	0.0000	0.0000	0.0000;
	35360	0	0	2.94	-0.77	1.04	7.56	0	6.3	2.5	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	35361	0	0	2.94	-0.77	1.04	7.56	0	6.3	0.9	0	0	0	0	0	0	0	0	0	0	6.3	0.0000	0.0000	0.0000	0.0000;
	35365	4.8	1.84	1.84	-0.24	1.0405	5.76	1	4.8	0.6	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35366	4.8	1.84	1.84	-0.24	1.0405	5.76	1	4.8	0.49	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35367	0	0	1.84	-0.24	1.04	5.76	0	4.8	2.32	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35371	18.5	-2.26	8.62	-2.26	1.0405	22.2	1	18.5	6.03	0	0	0	0	0	0	0	0	0	0	18.5	0.0000	0.0000	0.0000	0.0000;
	35374	0	0	14.33	-3.75	1.04	36.9	0	30.75	12.46	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35374	0	0	14.33	-3.75	1.04	36.9	0	30.75	5.83	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35375	0	0	14.33	-3.75	1.04	36.9	0	30.75	12.61	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35376	0	0	14.33	-3.75	1.04	36.9	0	30.75	8.02	0	0	0	0	0	0	0	0	0	0	30.75	0.0000	0.0000	0.0000	0.0000;
	35381	0	0	7.18	-0.92	1.04	22.44	0	18.7	7.58	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	35382	0	0	7.18	-0.92	1.004	22.44	0	18.7	3.08	0	0	0	0	0	0	0	0	0	0	18.7	0.0000	0.0000	0.0000	0.0000;
	35382	0.93	0.36	0.36	-0.05	1.004	1.12	1	0.93	0.12	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	35383	0.93	0.36	0.36	-0.05	1.004	1.12	1	0.93	0.14	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	35383	0	0	0.36	-0.05	1.004	1.12	0	0.93	0.13	0	0	0	0	0	0	0	0	0	0	0.9333	0.0000	0.0000	0.0000	0.0000;
	35384	0.63	0.19	0.24	-0.03	1.004	0.76	1	0.63	0.07	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	35384	0	0	0.24	-0.03	1.004	0.76	0	0.63	0.1	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	35385	0.63	0.11	0.24	-0.03	1.004	0.76	1	0.63	0.2	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	35385	0.5	0.11	0.19	-0.02	1.004	0.6	1	0.5	0.18	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	35386	0	0	0.19	-0.02	1.04	0.6	0	0.5	0.16	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	35391	0	0	15.36	-1.96	1.04	48	0	40	13.31	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	35391	39.99	-1.96	15.36	-1.96	1.04	48	1	40	10.85	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	35395	284	96.7	455.53	-119.26	1.0523	1173.04	1	977.53	110.51	0	0	0	0	0	0	0	0	0	0	977.5333	0.0000	0.0000	0.0000	0.0000;
	35396	346.79	96.7	455.53	-119.26	1.0516	1173.04	1	977.53	346.64	0	0	0	0	0	0	0	0	0	0	977.5333	0.0000	0.0000	0.0000	0.0000;
	35397	0	0	455.53	-119.26	1.043	1173.04	0	977.53	473.99	0	0	0	0	0	0	0	0	0	0	977.5333	0.0000	0.0000	0.0000	0.0000;
	35403	152.48	-18.6	71.07	-18.6	1.033	183	1	152.5	18.44	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35404	152.48	-18.6	71.07	-18.6	1.037	183	1	152.5	24.76	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35405	152.48	-18.6	71.07	-18.6	1.033	183	1	152.5	39.26	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35406	152.48	-12.12	71.07	-18.6	1.0383	183	1	152.5	49.13	0	0	0	0	0	0	0	0	0	0	152.5	0.0000	0.0000	0.0000	0.0000;
	35410	341.77	98.82	376.29	-98.51	1.0066	969	1	807.5	341.65	0	0	0	0	0	0	0	0	0	0	807.5	0.0000	0.0000	0.0000	0.0000;
	35412	0	0	32.11	-8.41	1.04	82.68	0	68.9	20.1	0	0	0	0	0	0	0	0	0	0	68.9	0.0000	0.0000	0.0000	0.0000;
	35417	8.17	3.14	3.14	-0.4	1.043	9.8	1	8.17	2.36	0	0	0	0	0	0	0	0	0	0	8.1667	0.0000	0.0000	0.0000	0.0000;
	35417	8.17	3.14	3.14	-0.4	1.043	9.8	1	8.17	1.3	0	0	0	0	0	0	0	0	0	0	8.1667	0.0000	0.0000	0.0000	0.0000;
	35418	8.17	3.14	3.14	-0.4	1.0405	9.8	1	8.17	4.06	0	0	0	0	0	0	0	0	0	0	8.1667	0.0000	0.0000	0.0000	0.0000;
	35425	131.98	-19.01	28.12	-19.01	1.006	158.4	1	132	18.33	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	35426	131.98	19.87	28.12	-19.01	1.0201	158.4	1	132	13.63	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	35430	234.22	-78.22	318.74	-83.45	1.0443	820.8	1	684	121.71	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35431	247.02	-78.22	318.74	-83.45	1.0443	820.8	1	684	137.7	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35438	211.09	20.61	318.74	-83.45	1.0453	820.8	1	684	92.79	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35439	196.56	20.61	318.74	-83.45	1.0458	820.8	1	684	196.46	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35440	0	0	318.74	-83.45	1.044	820.8	0	684	340.16	0	0	0	0	0	0	0	0	0	0	684	0.0000	0.0000	0.0000	0.0000;
	35444	219.57	73.62	102.33	-26.79	1.0045	263.52	1	219.6	66.86	0	0	0	0	0	0	0	0	0	0	219.6	0.0000	0.0000	0.0000	0.0000;
	35445	219.57	69.75	102.33	-26.79	1.0045	263.52	1	219.6	33.92	0	0	0	0	0	0	0	0	0	0	219.6	0.0000	0.0000	0.0000	0.0000;
	35450	25.5	-1.25	9.79	-1.25	1.038	30.6	1	25.5	10.67	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35450	25.5	-1.25	9.79	-1.25	1.038	30.6	1	25.5	4.44	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35451	25.5	-1.25	9.79	-1.25	1.038	30.6	1	25.5	7.99	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35451	25.5	-1.25	9.79	-1.25	1.038	30.6	1	25.5	2.72	0	0	0	0	0	0	0	0	0	0	25.5	0.0000	0.0000	0.0000	0.0000;
	35452	1.03	-0.05	0.4	-0.05	1.04	1.24	1	1.03	0.15	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35452	1.03	-0.05	0.4	-0.05	1.04	1.24	1	1.03	0.21	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35453	0	0	0.4	-0.05	1.04	1.24	0	1.03	0.46	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35453	0	0	0.4	-0.05	1.04	1.24	0	1.03	0.25	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35454	1.03	-0.05	0.4	-0.05	1.04	1.24	1	1.03	0.33	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35455	1.03	-0	0.4	-0.05	1.027	1.24	1	1.03	0.24	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	35460	0	0	14.06	-9.5	1.04	79.2	0	66	17.49	0	0	0	0	0	0	0	0	0	0	66	0.0000	0.0000	0.0000	0.0000;
	35465	262.09	84.41	258.23	-67.6	1.0496	664.96	1	554.13	189.02	0	0	0	0	0	0	0	0	0	0	554.1334	0.0000	0.0000	0.0000	0.0000;
	35466	170.04	84.41	258.23	-67.6	1.0487	664.96	1	554.13	169.96	0	0	0	0	0	0	0	0	0	0	554.1334	0.0000	0.0000	0.0000	0.0000;
	35467	270.87	84.41	258.23	-67.6	1.0492	664.96	1	554.13	270.79	0	0	0	0	0	0	0	0	0	0	554.1334	0.0000	0.0000	0.0000	0.0000;
	35471	287.56	24.59	380.4	-99.59	1.0354	979.56	1	816.3	287.44	0	0	0	0	0	0	0	0	0	0	816.3	0.0000	0.0000	0.0000	0.0000;
	35472	157.35	24.59	380.4	-99.59	1.0363	979.56	1	816.3	157.23	0	0	0	0	0	0	0	0	0	0	816.3	0.0000	0.0000	0.0000	0.0000;
	35479	179.07	-70.27	268.42	-70.27	1.0335	691.2	1	576	79.77	0	0	0	0	0	0	0	0	0	0	576	0.0000	0.0000	0.0000	0.0000;
	35480	223.51	-70.27	268.42	-70.27	1.0339	691.2	1	576	135.32	0	0	0	0	0	0	0	0	0	0	576	0.0000	0.0000	0.0000	0.0000;
	35485	95.69	24.32	44.6	-11.68	1.0465	114.84	1	95.7	23.78	0	0	0	0	0	0	0	0	0	0	95.7	0.0000	0.0000	0.0000	0.0000;
	35488	0	0	1.84	-0.24	1.0425	5.76	0	4.8	2.17	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35488	4.8	1.84	1.84	-0.24	1.0425	5.76	1	4.8	2.29	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35488	0	0	1.84	-0.24	1.0425	5.76	0	4.8	0.8	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	35490	97.59	20.79	20.79	-14.05	1.043	117.12	1	97.6	43.13	0	0	0	0	0	0	0	0	0	0	97.6	0.0000	0.0000	0.0000	0.0000;
	35493	21	2.41	8.06	-1.03	1.04	25.2	1	21	5.07	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	35494	21	2.41	8.06	-1.03	1.04	25.2	1	21	6.62	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	35502	0	0	21.41	-14.47	1.04	120.6	0	100.5	45.03	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	35509	86.49	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	23.31	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35510	86.49	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	23.99	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35511	86.49	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	30.83	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35512	86.49	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	10.8	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35513	86.49	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	31.22	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35514	86.49	-9.6	44.03	-9.6	1.0405	103.8	1	86.5	30.99	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	35520	171.98	-5.87	87.55	-19.09	1.002	206.4	1	172	21.89	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	35521	171.98	-2.71	87.55	-19.09	1.002	206.4	1	172	72.85	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	35527	322.74	-122.33	605.8	-158.6	1.0532	1560	1	1300	322.55	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	35531	237.47	-27.65	110.68	-28.98	1.0285	285	1	237.5	27.57	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	35532	237.47	-24.59	110.68	-28.98	1.0305	285	1	237.5	60.08	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	35533	237.47	-28.98	110.68	-28.98	1.0291	285	1	237.5	67.72	0	0	0	0	0	0	0	0	0	0	237.5	0.0000	0.0000	0.0000	0.0000;
	35536	56.99	18.95	29.01	-6.33	1.037	68.4	1	57	9.03	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	0	0	29.01	-6.33	1.037	68.4	0	57	12.23	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.99	18.95	29.01	-6.33	1.037	68.4	1	57	12.74	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.99	18.95	29.01	-6.33	1.037	68.4	1	57	16.46	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.99	18.95	29.01	-6.33	1.037	68.4	1	57	28.1	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	35536	56.99	18.95	29.01	-6.33	1.037	68.4	1	57	25.08	0	0	0	0	0	0	0	0	0	0	57	0.0000	0.0000	0.0000	0.0000;
	36818	28.7	1.48	13.37	-3.5	1.043	34.44	1	28.7	13.36	0	0	0	0	0	0	0	0	0	0	28.7	0.0000	0.0000	0.0000	0.0000;
	36822	0	0	9.1	-1.16	1.045	28.44	0	23.7	2.99	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	36822	23.7	8.21	9.1	-1.16	1.045	28.44	1	23.7	9.17	0	0	0	0	0	0	0	0	0	0	23.7	0.0000	0.0000	0.0000	0.0000;
	36825	6.12	2.85	2.85	-0.75	1.04	7.34	1	6.12	1.28	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.12	2.85	2.85	-0.75	1.04	7.34	1	6.12	2.15	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.12	2.85	2.85	-0.75	1.04	7.34	1	6.12	1.34	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.12	2.85	2.85	-0.75	1.04	7.34	1	6.12	2.26	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36825	6.12	2.85	2.85	-0.75	1.04	7.34	1	6.12	3.01	0	0	0	0	0	0	0	0	0	0	6.12	0.0000	0.0000	0.0000	0.0000;
	36832	197.43	88.46	190.72	-49.93	1.0504	491.12	1	409.27	56.15	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36833	153.15	88.46	190.72	-49.93	1.0479	491.12	1	409.27	89.08	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36834	218.31	88.46	190.72	-49.93	1.0471	491.12	1	409.27	170.53	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36835	207.06	88.46	190.72	-49.93	1.0544	491.12	1	409.27	72.2	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36836	221.51	88.46	190.72	-49.93	1.0492	491.12	1	409.27	96.28	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36837	197.78	88.46	190.72	-49.93	1.0511	491.12	1	409.27	56.73	0	0	0	0	0	0	0	0	0	0	409.2667	0.0000	0.0000	0.0000	0.0000;
	36840	19.5	9.93	9.93	-2.16	1.04	23.4	1	19.5	3.98	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	36842	81.59	33.22	41.53	-9.06	1.049	97.92	1	81.6	14.83	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.59	33.22	41.53	-9.06	1.049	97.92	1	81.6	24.13	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.59	33.22	41.53	-9.06	1.049	97.92	1	81.6	36.15	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.59	33.22	41.53	-9.06	1.049	97.92	1	81.6	30.34	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.59	33.22	41.53	-9.06	1.049	97.92	1	81.6	35.94	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36842	81.59	33.22	41.53	-9.06	1.049	97.92	1	81.6	25.43	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	36848	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	36852	238.27	37.44	121.29	-26.45	1.0483	285.96	1	238.3	114.86	0	0	0	0	0	0	0	0	0	0	238.3	0.0000	0.0000	0.0000	0.0000;
	36853	238.27	37.44	121.29	-26.45	1.0485	285.96	1	238.3	78.36	0	0	0	0	0	0	0	0	0	0	238.3	0.0000	0.0000	0.0000	0.0000;
	36854	238.27	37.44	121.29	-26.45	1.0485	285.96	1	238.3	41.51	0	0	0	0	0	0	0	0	0	0	238.3	0.0000	0.0000	0.0000	0.0000;
	36859	23.4	-1.15	8.99	-1.15	1.0135	28.08	1	23.4	8.18	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	36859	23.4	-1.15	8.99	-1.15	1.0135	28.08	1	23.4	11.7	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	36860	23.4	8.99	8.99	-1.15	1.052	28.08	1	23.4	11.66	0	0	0	0	0	0	0	0	0	0	23.4	0.0000	0.0000	0.0000	0.0000;
	36863	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.71	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36874	194.05	103.41	307.84	-80.59	1.0474	792.72	1	660.6	193.95	0	0	0	0	0	0	0	0	0	0	660.6	0.0000	0.0000	0.0000	0.0000;
	36880	175.07	262.88	284.35	-74.44	1.0164	732.24	1	610.2	174.98	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36881	207.59	262.88	284.35	-74.44	1.0127	732.24	1	610.2	106.87	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36882	0	0	284.35	-74.44	1.056	732.24	0	610.2	276.76	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36883	0	0	284.35	-74.44	1.056	732.24	0	610.2	274.6	0	0	0	0	0	0	0	0	0	0	610.2	0.0000	0.0000	0.0000	0.0000;
	36887	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.3	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36892	245.6	463.15	605.8	-158.6	1.0296	1560	1	1300	245.41	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	36893	170.51	463.15	605.8	-158.6	1.0276	1560	1	1300	170.32	0	0	0	0	0	0	0	0	0	0	1300	0.0000	0.0000	0.0000	0.0000;
	36900	230.37	55.96	117.27	-25.57	1.0237	276.48	1	230.4	54.35	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36901	230.37	55.96	117.27	-25.57	1.0214	276.48	1	230.4	84.22	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36902	230.37	66.68	117.27	-25.57	1.0255	276.48	1	230.4	73.35	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36903	230.37	55.96	117.27	-25.57	1.0209	276.48	1	230.4	76.88	0	0	0	0	0	0	0	0	0	0	230.4	0.0000	0.0000	0.0000	0.0000;
	36906	4	0	0	0	1.04	4.8	1	4	0.69	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	36908	0	0	0.93	-0.24	1.04	2.4	0	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	36911	2.6	1.21	1.21	-0.32	1.04	3.12	1	2.6	0.49	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	36918	214.67	52.14	109.28	-23.83	1.0504	257.64	1	214.7	47.66	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36919	214.67	52.14	109.28	-23.83	1.0503	257.64	1	214.7	76.5	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36920	214.67	59.33	109.28	-23.83	1.0525	257.64	1	214.7	92.65	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36921	214.67	52.14	109.28	-23.83	1.0484	257.64	1	214.7	75.07	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36922	214.67	52.14	109.28	-23.83	1.0502	257.64	1	214.7	30.96	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36923	214.67	52.14	109.28	-23.83	1.0499	257.64	1	214.7	97.91	0	0	0	0	0	0	0	0	0	0	214.7	0.0000	0.0000	0.0000	0.0000;
	36926	16.3	7.45	8.3	-1.81	1.035	19.56	1	16.3	7.59	0	0	0	0	0	0	0	0	0	0	16.3	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.93	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.78	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	0.93	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36928	2.7	1.26	1.26	-0.33	1.04	3.24	1	2.7	1.1	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	36931	32.6	16.59	16.59	-3.62	1.04	39.12	1	32.6	15.87	0	0	0	0	0	0	0	0	0	0	32.6	0.0000	0.0000	0.0000	0.0000;
	36935	18.15	8.46	8.46	-2.21	1.046	21.78	1	18.15	8.87	0	0	0	0	0	0	0	0	0	0	18.15	0.0000	0.0000	0.0000	0.0000;
	36936	18.15	8.46	8.46	-2.21	1.046	21.78	1	18.15	4.84	0	0	0	0	0	0	0	0	0	0	18.15	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.72	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36939	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.68	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36940	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.87	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36941	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36948	226.07	80.7	115.08	-25.1	1.0364	271.32	1	226.1	35.58	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	36949	226.07	102.95	115.08	-25.1	1.04	271.32	1	226.1	56.18	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	36950	226.07	80.7	115.08	-25.1	1.042	271.32	1	226.1	39.69	0	0	0	0	0	0	0	0	0	0	226.1	0.0000	0.0000	0.0000	0.0000;
	36953	1.1	-0.05	0.42	-0.05	1.0345	1.32	1	1.1	0.45	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	36953	1.1	-0.05	0.42	-0.05	1.0345	1.32	1	1.1	0.13	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	36956	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	36956	0.6	0.28	0.28	-0.07	1.04	0.72	1	0.6	0.14	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	36957	0.6	0.28	0.28	-0.07	1.04	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	36962	0	0	268.62	-70.32	1.038	691.72	0	576.43	168.83	0	0	0	0	0	0	0	0	0	0	576.4333	0.0000	0.0000	0.0000	0.0000;
	36963	185.46	91.06	268.62	-70.32	1.0467	691.72	1	576.43	185.37	0	0	0	0	0	0	0	0	0	0	576.4333	0.0000	0.0000	0.0000	0.0000;
	36964	169	91.06	268.62	-70.32	1.0517	691.72	1	576.43	168.92	0	0	0	0	0	0	0	0	0	0	576.4333	0.0000	0.0000	0.0000	0.0000;
	36968	2.6	1	1	-0.13	1.04	3.12	1	2.6	1.29	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	36969	2.6	1	1	-0.13	1.04	3.12	1	2.6	0.63	0	0	0	0	0	0	0	0	0	0	2.6	0.0000	0.0000	0.0000	0.0000;
	36974	12.5	5.82	5.82	-1.53	1.04	15	1	12.5	5.94	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	36976	1.1	0.51	0.51	-0.13	1.04	1.32	1	1.1	0.2	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	36976	14	6.52	6.52	-1.71	1.04	16.8	1	14	5.52	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	36979	21.3	3.31	9.93	-2.6	1.0585	25.56	1	21.3	3.28	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	36979	21.3	3.31	9.93	-2.6	1.0585	25.56	1	21.3	5.52	0	0	0	0	0	0	0	0	0	0	21.3	0.0000	0.0000	0.0000	0.0000;
	36982	97.92	41.48	49.85	-10.87	1.044	117.52	1	97.93	10.91	0	0	0	0	0	0	0	0	0	0	97.9333	0.0000	0.0000	0.0000	0.0000;
	36982	97.92	41.48	49.85	-10.87	1.044	117.52	1	97.93	46.6	0	0	0	0	0	0	0	0	0	0	97.9333	0.0000	0.0000	0.0000	0.0000;
	36982	97.92	41.48	49.85	-10.87	1.044	117.52	1	97.93	35.92	0	0	0	0	0	0	0	0	0	0	97.9333	0.0000	0.0000	0.0000	0.0000;
	36988	0	0	12.68	-3.32	1.04	32.64	0	27.2	11.61	0	0	0	0	0	0	0	0	0	0	27.2	0.0000	0.0000	0.0000	0.0000;
	36991	0	0	3.49	-0.92	1.04	9	0	7.5	0.79	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	36996	106.19	18.33	49.49	-12.96	1.038	127.44	1	106.2	37.26	0	0	0	0	0	0	0	0	0	0	106.2	0.0000	0.0000	0.0000	0.0000;
	36999	93.99	-10.43	47.85	-10.43	1.0405	112.8	1	94	16.86	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	36999	93.99	-10.43	47.85	-10.43	1.0405	112.8	1	94	16.67	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	36999	93.99	-10.43	47.85	-10.43	1.0405	112.8	1	94	43.75	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	36999	93.99	-10.43	47.85	-10.43	1.0405	112.8	1	94	40.49	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37003	3.6	1.68	1.68	-0.44	1.04	4.32	1	3.6	0.77	0	0	0	0	0	0	0	0	0	0	3.6	0.0000	0.0000	0.0000	0.0000;
	37005	0	0	0.47	-0.12	1.04	1.2	0	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	37005	0	0	0.47	-0.12	1.04	1.2	0	1	0.27	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	37007	20.91	-2.32	10.65	-2.32	1.0425	25.1	1	20.92	5.65	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37008	20.91	10.65	10.65	-2.32	1.04	25.1	1	20.92	4.78	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37008	20.91	10.65	10.65	-2.32	1.04	25.1	1	20.92	2.7	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37008	20.91	10.65	10.65	-2.32	1.04	25.1	1	20.92	5.42	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37011	20.91	-2.32	10.65	-2.32	1.04	25.1	1	20.92	9.33	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37012	20.91	-2.32	10.65	-2.32	1.04	25.1	1	20.92	6.68	0	0	0	0	0	0	0	0	0	0	20.9167	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	1.28	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	0.71	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	0.77	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	1.1	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37016	2.7	1.26	1.26	-0.33	1.035	3.24	1	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37022	195.47	7.62	99.51	-21.7	1.0091	234.6	1	195.5	34.62	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37023	195.47	15.26	99.51	-21.7	1.0045	234.6	1	195.5	74.2	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37024	195.47	7.62	99.51	-21.7	0.9975	234.6	1	195.5	86.75	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37025	195.47	7.62	99.51	-21.7	1.0033	234.6	1	195.5	29.12	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37026	195.47	14.81	99.51	-21.7	1.0045	234.6	1	195.5	49.24	0	0	0	0	0	0	0	0	0	0	195.5	0.0000	0.0000	0.0000	0.0000;
	37034	217.27	101.26	101.26	-26.51	1.0285	260.76	1	217.3	27.9	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37035	217.27	99.35	101.26	-26.51	1.0286	260.76	1	217.3	107.76	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37036	217.27	99.35	101.26	-26.51	1.0229	260.76	1	217.3	57.58	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37037	217.27	99.35	101.26	-26.51	1.0244	260.76	1	217.3	33.47	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37038	217.27	99.35	101.26	-26.51	1.0267	260.76	1	217.3	108.21	0	0	0	0	0	0	0	0	0	0	217.3	0.0000	0.0000	0.0000	0.0000;
	37042	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	0.32	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37043	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	0.36	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37043	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	1.01	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37044	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	1.27	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37045	2.7	-0.33	1.26	-0.33	1.0475	3.24	1	2.7	1.35	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37048	11	5.6	5.6	-1.22	1.04	13.2	1	11	2.22	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	37055	113.85	57.96	57.96	-12.64	1.0205	136.64	1	113.87	49.69	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37056	113.85	57.96	57.96	-12.64	1.0205	136.64	1	113.87	15.77	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37057	113.85	57.96	57.96	-12.64	1.0205	136.64	1	113.87	32.9	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37058	113.85	57.96	57.96	-12.64	1.0205	136.64	1	113.87	14.34	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37059	113.85	57.96	57.96	-12.64	1.0205	136.64	1	113.87	55.07	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37060	113.85	57.96	57.96	-12.64	1.0205	136.64	1	113.87	12.96	0	0	0	0	0	0	0	0	0	0	113.8667	0.0000	0.0000	0.0000	0.0000;
	37063	58.99	-0.36	30.03	-6.55	1.044	70.8	1	59	18.45	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37063	58.99	-0.36	30.03	-6.55	1.044	70.8	1	59	19.3	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37063	58.99	-0.36	30.03	-6.55	1.044	70.8	1	59	21.03	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37063	58.99	-0.36	30.03	-6.55	1.044	70.8	1	59	16.66	0	0	0	0	0	0	0	0	0	0	59	0.0000	0.0000	0.0000	0.0000;
	37067	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.25	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	37067	0	0	0.65	-0.17	1.04	1.68	0	1.4	0.47	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	37071	68.99	24.78	32.15	-8.42	1.052	82.8	1	69	13.24	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37072	68.99	19.8	32.15	-8.42	1.052	82.8	1	69	22.64	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37073	68.99	25.06	32.15	-8.42	1.052	82.8	1	69	11.05	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37074	68.99	20.13	32.15	-8.42	1.052	82.8	1	69	10.16	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37075	68.99	18.08	32.15	-8.42	1.052	82.8	1	69	11.4	0	0	0	0	0	0	0	0	0	0	69	0.0000	0.0000	0.0000	0.0000;
	37081	220.46	292.09	292.09	-76.47	1.0081	752.16	1	626.8	220.37	0	0	0	0	0	0	0	0	0	0	626.8	0.0000	0.0000	0.0000	0.0000;
	37082	0	0	292.09	-76.47	1.0439	752.16	0	626.8	260.09	0	0	0	0	0	0	0	0	0	0	626.8	0.0000	0.0000	0.0000	0.0000;
	37083	190.04	292.09	292.09	-76.47	1.0101	752.16	1	626.8	80.78	0	0	0	0	0	0	0	0	0	0	626.8	0.0000	0.0000	0.0000	0.0000;
	37089	27.65	-3.07	14.07	-3.07	1.04	33.18	1	27.65	3.21	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37090	27.65	-3.07	14.07	-3.07	1.04	33.18	1	27.65	13.1	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37092	27.65	12.58	14.07	-3.07	1.0245	33.18	1	27.65	5.69	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37092	27.65	12.58	14.07	-3.07	1.0245	33.18	1	27.65	5.43	0	0	0	0	0	0	0	0	0	0	27.65	0.0000	0.0000	0.0000	0.0000;
	37095	0	0	0	0	1.04	1.8	0	1.5	0.51	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	37098	1.8	0	0	0	1.012	2.16	1	1.8	0.35	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37099	1.1	0	0	0	1.012	1.32	1	1.1	0.37	0	0	0	0	0	0	0	0	0	0	1.1	0.0000	0.0000	0.0000	0.0000;
	37103	0	0	0.93	-0.24	1.04	2.4	0	2	0.22	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	37105	3.4	0.72	0.72	-0.49	1.04	4.08	1	3.4	1.27	0	0	0	0	0	0	0	0	0	0	3.4	0.0000	0.0000	0.0000	0.0000;
	37107	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.24	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.29	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	1.3	0.61	0.61	-0.16	1.04	1.56	1	1.3	0.36	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.48	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.55	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37107	0	0	0.61	-0.16	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	37113	93.99	34.05	47.85	-10.43	1.051	112.8	1	94	43.05	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37114	93.99	22.18	47.85	-10.43	1.051	112.8	1	94	46.19	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37115	93.99	29.47	47.85	-10.43	1.051	112.8	1	94	15.85	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37116	93.99	38.57	47.85	-10.43	1.051	112.8	1	94	30.29	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37117	93.99	22.54	47.85	-10.43	1.051	112.8	1	94	33.52	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37118	93.99	28.37	47.85	-10.43	1.051	112.8	1	94	35.39	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	37122	13.75	-1.68	6.41	-1.68	1.043	16.5	1	13.75	1.52	0	0	0	0	0	0	0	0	0	0	13.75	0.0000	0.0000	0.0000	0.0000;
	37122	13.75	-1.68	6.41	-1.68	1.043	16.5	1	13.75	3.29	0	0	0	0	0	0	0	0	0	0	13.75	0.0000	0.0000	0.0000	0.0000;
	37128	0	0	1.16	-0.3	1.04	3	0	2.5	1.2	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37129	0	0	1.16	-0.3	1.04	3	0	2.5	1.21	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37129	0	0	1.16	-0.3	1.04	3	0	2.5	1.07	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.51	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.43	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.36	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	0.63	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37132	0	0	1.16	-0.3	1.04	3	0	2.5	1.13	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.26	1.26	-0.33	1.0405	3.24	1	2.7	0.63	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.26	1.26	-0.33	1.0405	3.24	1	2.7	0.9	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.26	1.26	-0.33	1.0405	3.24	1	2.7	1.09	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37134	2.7	1.26	1.26	-0.33	1.0405	3.24	1	2.7	0.69	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	37137	32	-3.55	16.29	-3.55	1.01	38.4	1	32	7.81	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	37141	58.24	25.24	29.65	-6.47	1.0045	69.9	1	58.25	12.44	0	0	0	0	0	0	0	0	0	0	58.25	0.0000	0.0000	0.0000	0.0000;
	37142	58.24	23.36	29.65	-6.47	1.0045	69.9	1	58.25	7	0	0	0	0	0	0	0	0	0	0	58.25	0.0000	0.0000	0.0000	0.0000;
	37145	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.61	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37145	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.79	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37145	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.26	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	37149	205.09	60.49	142.54	-37.32	1.0443	367.06	1	305.88	53.83	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37150	216.67	60.49	142.54	-37.32	1.0449	367.06	1	305.88	82.8	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37151	207.09	60.49	142.54	-37.32	1.0437	367.06	1	305.88	58.83	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37152	165.62	60.49	142.54	-37.32	1.0454	367.06	1	305.88	72.07	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	37153	0	0	142.54	-37.32	1.039	367.06	0	305.88	132.77	0	0	0	0	0	0	0	0	0	0	305.88	0.0000	0.0000	0.0000	0.0000;
	38153	29	13.51	13.51	-3.54	1.04	34.8	1	29	8.89	0	0	0	0	0	0	0	0	0	0	29	0.0000	0.0000	0.0000	0.0000;
	38155	24.75	12.6	12.6	-2.75	1.04	29.7	1	24.75	2.87	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38156	24.75	12.47	12.6	-2.75	1.04	29.7	1	24.75	10.65	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38160	16	8.14	8.14	-1.78	1.04	19.2	1	16	7.88	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	38161	16	8.14	8.14	-1.78	1.04	19.2	1	16	3.19	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	38165	19	8.85	8.85	-2.32	1.04	22.8	1	19	9.45	0	0	0	0	0	0	0	0	0	0	19	0.0000	0.0000	0.0000	0.0000;
	38171	84.99	43.26	43.26	-9.44	1.0285	102	1	85	31.18	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38172	84.99	43.26	43.26	-9.44	1.0285	102	1	85	40.43	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38173	84.99	43.26	43.26	-9.44	1.0285	102	1	85	36.06	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38174	84.99	43.26	43.26	-9.44	1.0285	102	1	85	31.11	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38175	84.99	43.26	43.26	-9.44	1.0285	102	1	85	42.21	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	38178	4.5	0.96	0.96	-0.65	1.04	5.4	1	4.5	1.39	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	38184	0	0	178.48	-46.73	1.0398	459.6	0	383	150.47	0	0	0	0	0	0	0	0	0	0	383	0.0000	0.0000	0.0000	0.0000;
	38185	208.71	178.48	178.48	-46.73	1.032	459.6	1	383	92.46	0	0	0	0	0	0	0	0	0	0	383	0.0000	0.0000	0.0000	0.0000;
	38189	24.75	-1.79	12.6	-2.75	1.036	29.7	1	24.75	7.49	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38189	24.75	-1.79	12.6	-2.75	1.036	29.7	1	24.75	10.47	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	38192	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.22	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38193	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.24	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38195	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.19	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38196	0	0	0.6	-0.13	1.04	1.41	0	1.17	0.13	0	0	0	0	0	0	0	0	0	0	1.175	0.0000	0.0000	0.0000	0.0000;
	38203	197.97	78.85	100.78	-21.98	1.0572	237.6	1	198	82.5	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	38204	197.97	78.85	100.78	-21.98	1.062	237.6	1	198	48.49	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	38205	197.97	91.57	100.78	-21.98	1.057	237.6	1	198	51.31	0	0	0	0	0	0	0	0	0	0	198	0.0000	0.0000	0.0000	0.0000;
	38209	0	0	0	0	1.04	2.04	0	1.7	0.79	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	38210	3.5	0	0	0	1.04	4.2	1	3.5	1.15	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	38216	925.07	10.69	340.47	-75.87	1.0626	1110.24	1	925.2	173.16	0	0	0	0	0	0	0	0	0	0	925.2	0.0000	0.0000	0.0000	0.0000;
	38220	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.41	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38220	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.76	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38221	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.21	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38222	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.16	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38222	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.08	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38223	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.27	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38223	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.12	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38224	0.6	0.28	0.28	-0.07	1.0185	0.72	1	0.6	0.3	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	38227	5.4	2.52	2.52	-0.66	1.04	6.48	1	5.4	1.22	0	0	0	0	0	0	0	0	0	0	5.4	0.0000	0.0000	0.0000	0.0000;
	38230	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.46	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38230	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.6	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38231	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.29	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38235	16	7.46	7.46	-1.95	1.0425	19.2	1	16	1.93	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	38235	2	0.93	0.93	-0.24	1.0425	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38238	0	0	0.47	-0.12	1.04	1.2	0	1	0.11	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	1.15	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	0.31	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	0.31	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38238	2.32	1.08	1.08	-0.28	1.04	2.79	1	2.33	1.03	0	0	0	0	0	0	0	0	0	0	2.325	0.0000	0.0000	0.0000	0.0000;
	38241	32	14.91	14.91	-3.9	1.045	38.4	1	32	11.27	0	0	0	0	0	0	0	0	0	0	32	0.0000	0.0000	0.0000	0.0000;
	38241	2	0.93	0.93	-0.24	1.045	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38244	12.26	-1.31	6.24	-1.36	1.0475	14.72	1	12.27	3.24	0	0	0	0	0	0	0	0	0	0	12.2667	0.0000	0.0000	0.0000	0.0000;
	38244	12.26	-1.31	6.24	-1.36	1.0475	14.72	1	12.27	1.55	0	0	0	0	0	0	0	0	0	0	12.2667	0.0000	0.0000	0.0000	0.0000;
	38245	12.26	-0.22	6.24	-1.36	1.0495	14.72	1	12.27	2.28	0	0	0	0	0	0	0	0	0	0	12.2667	0.0000	0.0000	0.0000	0.0000;
	38249	2	0.93	0.93	-0.24	1.06	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38249	2	0.93	0.93	-0.24	1.06	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	38250	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38250	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.85	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	38251	0	0	0.84	-0.22	1.04	2.16	0	1.8	0.86	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
