function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	61875	10	2.13	2.13	-1.44	1.04	12	1	10	1.11	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61876	10	-1.44	2.13	-1.44	1.028	12	1	10	1.42	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61876	10	-1.44	2.13	-1.44	1.028	12	1	10	4.58	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61880	79.79	-11.49	17	-11.49	1.036	95.76	1	79.8	24.47	0	0	0	0	0	0	0	0	0	0	79.8	0.0000	0.0000	0.0000	0.0000;
	61881	10	-1.44	2.13	-1.44	1.04	12	1	10	1.08	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61881	3	-0.43	0.64	-0.43	1.04	3.6	1	3	0.31	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	61884	21	10.69	10.69	-2.33	1.04	25.2	1	21	7.18	0	0	0	0	0	0	0	0	0	0	21	0.0000	0.0000	0.0000	0.0000;
	61886	48.79	24.84	24.84	-5.42	1.04	58.56	1	48.8	18.18	0	0	0	0	0	0	0	0	0	0	48.8	0.0000	0.0000	0.0000	0.0000;
	61887	48.79	-5.42	24.84	-5.42	1.0385	58.56	1	48.8	22.6	0	0	0	0	0	0	0	0	0	0	48.8	0.0000	0.0000	0.0000	0.0000;
	61891	0	0	10.31	-2.25	1.04	24.3	0	20.25	4.85	0	0	0	0	0	0	0	0	0	0	20.25	0.0000	0.0000	0.0000	0.0000;
	61891	0	0	10.31	-2.25	1.04	24.3	0	20.25	10.01	0	0	0	0	0	0	0	0	0	0	20.25	0.0000	0.0000	0.0000	0.0000;
	61897	0	0	24.28	-16.42	1.04	136.8	0	114	47.36	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	61898	10	-1.44	2.13	-1.44	1.04	12	1	10	2.98	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61899	10	-1.44	2.13	-1.44	1.04	12	1	10	2.3	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	61905	173.64	-19.28	88.4	-19.28	1.036	208.4	1	173.67	61.17	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61906	173.64	-13.14	88.4	-19.28	1.0371	208.4	1	173.67	18.11	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61907	173.64	-19.28	88.4	-19.28	1.036	208.4	1	173.67	84.04	0	0	0	0	0	0	0	0	0	0	173.6667	0.0000	0.0000	0.0000	0.0000;
	61911	169.98	65.08	86.53	-18.87	1.0072	204	1	170	51.07	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61912	0	0	86.53	-18.87	1.04	204	0	170	51.97	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61913	0	0	86.53	-18.87	1.057	204	0	170	59.24	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	61974	0	0	5.75	-3.89	1.038	32.4	0	27	8.53	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	61974	27.3	-3.93	5.81	-3.93	1.038	32.76	1	27.3	12.96	0	0	0	0	0	0	0	0	0	0	27.3	0.0000	0.0000	0.0000	0.0000;
	61978	0	0	4.73	-1.03	1.04	11.16	0	9.3	4.17	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61978	0	0	4.73	-1.03	1.04	11.16	0	9.3	2.37	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61979	9.3	-1.03	4.73	-1.03	1.038	11.16	1	9.3	1.63	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61979	9.3	-1.03	4.73	-1.03	1.038	11.16	1	9.3	2.9	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61980	9.3	-1.03	4.73	-1.03	1.04	11.16	1	9.3	3.04	0	0	0	0	0	0	0	0	0	0	9.3	0.0000	0.0000	0.0000	0.0000;
	61983	49.19	-5.46	25.04	-5.46	1.04	59.04	1	49.2	8.59	0	0	0	0	0	0	0	0	0	0	49.2	0.0000	0.0000	0.0000	0.0000;
	61983	49.19	-5.46	25.04	-5.46	1.04	59.04	1	49.2	20.66	0	0	0	0	0	0	0	0	0	0	49.2	0.0000	0.0000	0.0000	0.0000;
	61987	203.97	29.28	43.45	-29.38	1.0047	244.8	1	204	38.53	0	0	0	0	0	0	0	0	0	0	204	0.0000	0.0000	0.0000	0.0000;
	61992	219.44	66.5	111.71	-24.36	1.002	263.36	1	219.47	99.24	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61993	219.44	15.68	111.71	-24.36	1	263.36	1	219.47	85.14	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61994	219.44	17.52	111.71	-24.36	1	263.36	1	219.47	33.44	0	0	0	0	0	0	0	0	0	0	219.4667	0.0000	0.0000	0.0000	0.0000;
	61999	132.68	-14.73	67.54	-14.73	1.02	159.24	1	132.7	20.83	0	0	0	0	0	0	0	0	0	0	132.7	0.0000	0.0000	0.0000	0.0000;
	62000	132.68	-14.73	67.54	-14.73	1.016	159.24	1	132.7	24.25	0	0	0	0	0	0	0	0	0	0	132.7	0.0000	0.0000	0.0000	0.0000;
	62003	9.9	-1.43	2.11	-1.43	1.04	11.88	1	9.9	1.39	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	62003	9.9	-1.43	2.11	-1.43	1.04	11.88	1	9.9	4.25	0	0	0	0	0	0	0	0	0	0	9.9	0.0000	0.0000	0.0000	0.0000;
	62004	1.5	-0.22	0.32	-0.22	1.0425	1.8	1	1.5	0.21	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	62004	1.9	-0.27	0.4	-0.27	1.0425	2.28	1	1.9	0.25	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	62004	39.99	-5.76	8.52	-5.76	1.0425	48	1	40	15.76	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	62004	39.99	-5.76	8.52	-5.76	1.0425	48	1	40	17.41	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	62008	126.88	-12.51	64.59	-14.09	1.018	152.28	1	126.9	51.34	0	0	0	0	0	0	0	0	0	0	126.9	0.0000	0.0000	0.0000	0.0000;
	62009	126.88	-13.95	64.59	-14.09	1.0195	152.28	1	126.9	27.07	0	0	0	0	0	0	0	0	0	0	126.9	0.0000	0.0000	0.0000	0.0000;
	62012	10	0	0	0	1.04	12	1	10	2.36	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	10	0	0	0	1.04	12	1	10	3.64	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	10	0	0	0	1.04	12	1	10	2.65	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	62012	10.1	0	0	0	1.04	12.12	1	10.1	3.1	0	0	0	0	0	0	0	0	0	0	10.1	0.0000	0.0000	0.0000	0.0000;
	62015	0	0	57.82	-12.61	1.04	136.32	0	113.6	27.24	0	0	0	0	0	0	0	0	0	0	113.6	0.0000	0.0000	0.0000	0.0000;
	63137	0	0	12.33	-1.57	1.041	38.52	0	32.1	11.27	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	0	0	12.33	-1.57	1.041	38.52	0	32.1	6.39	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	32.1	-1.37	12.33	-1.57	1.041	38.52	1	32.1	15.54	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63137	32.1	-1.37	12.33	-1.57	1.041	38.52	1	32.1	9.73	0	0	0	0	0	0	0	0	0	0	32.1	0.0000	0.0000	0.0000	0.0000;
	63140	49.33	8.2	25.11	-5.48	1.054	59.2	1	49.33	6.07	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63141	49.33	9.46	25.11	-5.48	1.054	59.2	1	49.33	9.29	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63141	49.33	9.46	25.11	-5.48	1.054	59.2	1	49.33	23.05	0	0	0	0	0	0	0	0	0	0	49.3333	0.0000	0.0000	0.0000	0.0000;
	63146	129.98	15.17	27.69	-18.72	1.0416	156	1	130	21.43	0	0	0	0	0	0	0	0	0	0	130	0.0000	0.0000	0.0000	0.0000;
	63150	0	0	2.14	-0.47	1.04	5.04	0	4.2	1.48	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63151	4.2	2.14	2.14	-0.47	1.04	5.04	1	4.2	2.05	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63153	156.15	10.32	79.49	-17.33	1.0402	187.4	1	156.17	18.36	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63154	156.15	11.62	79.49	-17.33	1.0405	187.4	1	156.17	75.54	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63155	156.15	10.32	79.49	-17.33	1.0396	187.4	1	156.17	41.79	0	0	0	0	0	0	0	0	0	0	156.1667	0.0000	0.0000	0.0000	0.0000;
	63156	4.2	0.35	2.14	-0.47	1.0355	5.04	1	4.2	1.21	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63157	4.2	0.86	2.14	-0.47	1.038	5.04	1	4.2	1.41	0	0	0	0	0	0	0	0	0	0	4.2	0.0000	0.0000	0.0000	0.0000;
	63162	0	0	17.71	-4.64	1.0385	45.6	0	38	13.84	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63162	37.99	-4.64	17.71	-4.64	1.0385	45.6	1	38	7.06	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63163	0	0	17.71	-4.64	1.04	45.6	0	38	16.86	0	0	0	0	0	0	0	0	0	0	38	0.0000	0.0000	0.0000	0.0000;
	63170	198.97	16.65	42.39	-28.66	1.0467	238.8	1	199	59.2	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	63174	10	-1.44	2.13	-1.44	1.04	12	1	10	1.39	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	63175	0	0	2.13	-1.44	1.04	12	0	10	3.94	0	0	0	0	0	0	0	0	0	0	10	0.0000	0.0000	0.0000	0.0000;
	63180	178.24	44.56	90.74	-19.79	1.0488	213.92	1	178.27	48.37	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63181	178.24	31.03	90.74	-19.79	1.0485	213.92	1	178.27	27.41	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63182	178.24	39.87	90.74	-19.79	1.053	213.92	1	178.27	74.57	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63183	178.24	44.56	90.74	-19.79	1.0455	213.92	1	178.27	19.03	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63184	178.24	36.46	90.74	-19.79	1.0485	213.92	1	178.27	36.92	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63185	178.24	34.5	90.74	-19.79	1.0485	213.92	1	178.27	43.13	0	0	0	0	0	0	0	0	0	0	178.2667	0.0000	0.0000	0.0000	0.0000;
	63190	298.46	3.51	63.58	-42.98	1.0443	358.2	1	298.5	140.96	0	0	0	0	0	0	0	0	0	0	298.5	0.0000	0.0000	0.0000	0.0000;
	63195	0	0	31.69	-21.43	1.0393	178.56	0	148.8	21.72	0	0	0	0	0	0	0	0	0	0	148.8	0.0000	0.0000	0.0000	0.0000;
	63199	8.2	3.82	3.82	-1	1.0655	9.84	1	8.2	3.1	0	0	0	0	0	0	0	0	0	0	8.2	0.0000	0.0000	0.0000	0.0000;
	63199	4.5	2.1	2.1	-0.55	1.0655	5.4	1	4.5	2.25	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	63200	0	0	1.26	-0.33	1.04	3.24	0	2.7	1.14	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	63201	2.25	1.05	1.05	-0.27	1.058	2.7	1	2.25	0.41	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63202	2.25	1.05	1.05	-0.27	1.058	2.7	1	2.25	0.27	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63203	2.25	1.05	1.05	-0.27	1.0555	2.7	1	2.25	0.45	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63204	0	0	1.05	-0.27	1.04	2.7	0	2.25	0.61	0	0	0	0	0	0	0	0	0	0	2.25	0.0000	0.0000	0.0000	0.0000;
	63213	235.17	22.34	50.1	-33.87	1.042	282.24	1	235.2	96.83	0	0	0	0	0	0	0	0	0	0	235.2	0.0000	0.0000	0.0000	0.0000;
	63219	160.98	65.47	81.95	-17.87	1.046	193.2	1	161	34.88	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63220	160.98	66.99	81.95	-17.87	1.0427	193.2	1	161	45.94	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63221	160.98	54.02	81.95	-17.87	1.046	193.2	1	161	25.78	0	0	0	0	0	0	0	0	0	0	161	0.0000	0.0000	0.0000	0.0000;
	63225	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.86	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63226	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.98	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63228	11.35	5.78	5.78	-1.26	1.0425	13.62	1	11.35	4.3	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	63228	0	0	5.78	-1.26	1.0425	13.62	0	11.35	3.67	0	0	0	0	0	0	0	0	0	0	11.35	0.0000	0.0000	0.0000	0.0000;
	63229	0	0	1.36	-0.3	1.04	3.2	0	2.67	0.35	0	0	0	0	0	0	0	0	0	0	2.6667	0.0000	0.0000	0.0000	0.0000;
	63234	175.64	42.47	89.41	-19.5	1.0475	210.8	1	175.67	29.63	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63235	175.64	35.55	89.41	-19.5	1.0478	210.8	1	175.67	56.61	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63236	175.64	35.55	89.41	-19.5	1.047	210.8	1	175.67	62.64	0	0	0	0	0	0	0	0	0	0	175.6667	0.0000	0.0000	0.0000	0.0000;
	63243	105.09	-3.82	53.5	-11.67	1.045	126.12	1	105.1	30.82	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63244	105.09	-3.63	53.5	-11.67	1.045	126.12	1	105.1	16.16	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63245	105.09	4.62	53.5	-11.67	1.047	126.12	1	105.1	46.83	0	0	0	0	0	0	0	0	0	0	105.1	0.0000	0.0000	0.0000	0.0000;
	63249	0	0	15.83	-10.7	1.04	89.16	0	74.3	21.28	0	0	0	0	0	0	0	0	0	0	74.3	0.0000	0.0000	0.0000	0.0000;
	63257	566.92	133.97	288.6	-62.94	1.0632	680.4	1	567	80.67	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63258	566.92	133.97	288.6	-62.94	1.0641	680.4	1	567	213.79	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63259	566.92	133.97	288.6	-62.94	1.0633	680.4	1	567	187.45	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63262	19.5	7.49	7.49	-0.96	1.0385	23.4	1	19.5	7.49	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	63263	19.5	-0.96	7.49	-0.96	1.039	23.4	1	19.5	7.18	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	63267	472.93	19.97	240.76	-52.5	1.0453	567.6	1	473	142.91	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63268	472.93	19.97	240.76	-52.5	1.0446	567.6	1	473	232.29	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63271	47.99	-5.33	24.43	-5.33	1.0375	57.6	1	48	5.04	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63273	0	0	0.93	-0.2	1.045	2.18	0	1.82	0.86	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	20.93	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	11.12	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	36.89	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63273	84.49	43.01	43.01	-9.38	1.045	101.4	1	84.5	24.81	0	0	0	0	0	0	0	0	0	0	84.5	0.0000	0.0000	0.0000	0.0000;
	63274	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.43	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.27	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.85	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63275	0	0	0.93	-0.2	1.04	2.18	0	1.82	0.49	0	0	0	0	0	0	0	0	0	0	1.82	0.0000	0.0000	0.0000	0.0000;
	63280	27.5	-1.05	10.56	-1.35	1.018	33	1	27.5	3.25	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63281	27.5	-0.69	10.56	-1.35	1.018	33	1	27.5	8.15	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63281	27.5	-0.69	10.56	-1.35	1.018	33	1	27.5	3.68	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63282	27.5	-0.91	10.56	-1.35	1.018	33	1	27.5	6.11	0	0	0	0	0	0	0	0	0	0	27.5	0.0000	0.0000	0.0000	0.0000;
	63285	94.49	-13.61	20.13	-13.61	1.0425	113.4	1	94.5	27.62	0	0	0	0	0	0	0	0	0	0	94.5	0.0000	0.0000	0.0000	0.0000;
	63288	131.98	-19.01	28.12	-19.01	1.0245	158.4	1	132	37.27	0	0	0	0	0	0	0	0	0	0	132	0.0000	0.0000	0.0000	0.0000;
	63290	44.99	-4.99	22.9	-4.99	1.04	54	1	45	6.06	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63291	44.99	-1.61	22.9	-4.99	1.04	54	1	45	13.16	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63292	44.99	-1.61	22.9	-4.99	1.04	54	1	45	21.6	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63300	0	0	21.13	-14.28	1.04	119.04	0	99.2	26.78	0	0	0	0	0	0	0	0	0	0	99.2	0.0000	0.0000	0.0000	0.0000;
	63306	47.99	11.07	18.43	-2.35	1.043	57.6	1	48	20.38	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63306	0	0	18.43	-2.35	1.043	57.6	0	48	13.86	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63307	47.99	13.03	18.43	-2.35	1.043	57.6	1	48	5.04	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63307	47.99	13.03	18.43	-2.35	1.043	57.6	1	48	19.11	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63308	47.99	2.44	18.43	-2.35	1.045	57.6	1	48	14.79	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63309	47.99	9.95	18.43	-2.35	1.043	57.6	1	48	14.57	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	63313	11.2	1.02	4.3	-0.55	1.04	13.44	1	11.2	2.03	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63314	11.2	1.02	4.3	-0.55	1.04	13.44	1	11.2	5.56	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63316	0	0	4.3	-0.55	1.04	13.44	0	11.2	2.79	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63317	11.2	0.71	4.3	-0.55	1.04	13.44	1	11.2	2.92	0	0	0	0	0	0	0	0	0	0	11.2	0.0000	0.0000	0.0000	0.0000;
	63324	0	0	266.55	-69.78	1.0449	686.4	0	572	190.66	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63325	251.23	266.55	266.55	-69.78	1.0143	686.4	1	572	170.98	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63326	221.16	266.55	266.55	-69.78	1.0141	686.4	1	572	133.39	0	0	0	0	0	0	0	0	0	0	572	0.0000	0.0000	0.0000	0.0000;
	63329	0	0	1.16	-0.3	1.04	3	0	2.5	0.72	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63329	4	1.86	1.86	-0.49	1.04	4.8	1	4	0.55	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	63330	1.8	-0.22	0.84	-0.22	1.037	2.16	1	1.8	0.27	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	63330	0	0	1.16	-0.3	1.037	3	0	2.5	1.15	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63330	4	-0.49	1.86	-0.49	1.037	4.8	1	4	0.74	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.21	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.61	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.49	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	1.52	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	0.84	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	4.1	-0.5	1.91	-0.5	1.037	4.92	1	4.1	0.44	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.91	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.89	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.47	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.78	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	2	-0.24	0.93	-0.24	1.037	2.4	1	2	0.87	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	63330	0	0	1.16	-0.3	1.037	3	0	2.5	1.09	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	63338	313.52	66.07	207.84	-54.41	1.0452	535.2	1	446	114.71	0	0	0	0	0	0	0	0	0	0	446	0.0000	0.0000	0.0000	0.0000;
	63343	79.99	-11.52	17.04	-11.52	1.04	96	1	80	37.98	0	0	0	0	0	0	0	0	0	0	80	0.0000	0.0000	0.0000	0.0000;
	63347	100.79	2.28	21.47	-14.52	1.0045	120.96	1	100.8	30.52	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	63349	50.99	-7.34	10.86	-7.34	1.04	61.2	1	51	23.37	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	63349	50.99	-7.34	10.86	-7.34	1.04	61.2	1	51	8.95	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	63353	119.98	-17.28	25.56	-17.28	1.04	144	1	120	34.41	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	63354	18.9	-0.95	4.03	-2.72	1.045	22.68	1	18.9	4.03	0	0	0	0	0	0	0	0	0	0	18.9	0.0000	0.0000	0.0000	0.0000;
	63358	132.73	60.9	67.57	-14.74	1.0135	159.3	1	132.75	24.64	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63359	132.73	58.89	67.57	-14.74	1.0135	159.3	1	132.75	55.29	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63360	132.73	52.9	67.57	-14.74	1.014	159.3	1	132.75	57.43	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63361	132.73	59.99	67.57	-14.74	1.0135	159.3	1	132.75	25.81	0	0	0	0	0	0	0	0	0	0	132.75	0.0000	0.0000	0.0000	0.0000;
	63365	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.75	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63366	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.53	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63368	86.49	14.59	44.03	-9.6	1.0045	103.8	1	86.5	17.62	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63369	86.49	12.78	44.03	-9.6	1.0045	103.8	1	86.5	16.72	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63370	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.59	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63370	0	0	0.85	-0.19	1.04	2.01	0	1.68	0.63	0	0	0	0	0	0	0	0	0	0	1.675	0.0000	0.0000	0.0000	0.0000;
	63376	202.31	57.56	102.99	-22.46	1.0515	242.8	1	202.33	96.08	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63377	202.31	56.71	102.99	-22.46	1.0535	242.8	1	202.33	38.84	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63378	202.31	62.25	102.99	-22.46	1.056	242.8	1	202.33	66.39	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63379	202.31	56.71	102.99	-22.46	1.0557	242.8	1	202.33	32.39	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63380	202.31	57.65	102.99	-22.46	1.056	242.8	1	202.33	29.81	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63381	202.31	56.68	102.99	-22.46	1.0515	242.8	1	202.33	33.43	0	0	0	0	0	0	0	0	0	0	202.3333	0.0000	0.0000	0.0000	0.0000;
	63384	61.19	10.41	31.15	-6.79	1.037	73.44	1	61.2	14.41	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	63384	61.19	10.41	31.15	-6.79	1.037	73.44	1	61.2	22.14	0	0	0	0	0	0	0	0	0	0	61.2	0.0000	0.0000	0.0000	0.0000;
	63388	30	-1.47	11.52	-1.47	1.04	36	1	30	14.37	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63389	0	0	11.52	-1.47	1.04	36	0	30	14.39	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63391	30	2.14	11.52	-1.47	1.002	36	1	30	7.55	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	63396	149.98	-21.6	31.95	-21.6	1.038	180	1	150	54	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	63403	0	0	220.42	-57.71	1.0447	567.6	0	473	216.63	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63404	0	0	220.42	-57.71	1.0447	567.6	0	473	232.45	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63408	198.97	-28.07	42.39	-28.66	1.026	238.8	1	199	87.75	0	0	0	0	0	0	0	0	0	0	199	0.0000	0.0000	0.0000	0.0000;
	63411	36.89	-4.1	18.78	-4.1	1.04	44.28	1	36.9	5.33	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	63411	36.89	-4.1	18.78	-4.1	1.04	44.28	1	36.9	5.02	0	0	0	0	0	0	0	0	0	0	36.9	0.0000	0.0000	0.0000	0.0000;
	63415	39.99	-5.76	8.52	-5.76	1.04	48	1	40	16.74	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	63417	52.99	-5.75	26.98	-5.88	1.043	63.6	1	53	16.18	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63417	52.99	-5.75	26.98	-5.88	1.043	63.6	1	53	12.09	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63417	52.99	-5.75	26.98	-5.88	1.043	63.6	1	53	10.42	0	0	0	0	0	0	0	0	0	0	53	0.0000	0.0000	0.0000	0.0000;
	63422	101.19	-14.57	21.56	-14.57	1.04	121.44	1	101.2	12.32	0	0	0	0	0	0	0	0	0	0	101.2	0.0000	0.0000	0.0000	0.0000;
	63429	101.65	32.16	51.75	-11.29	1.0555	122	1	101.67	23.79	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63430	101.65	20.99	51.75	-11.29	1.0555	122	1	101.67	47.75	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63431	101.65	18.33	51.75	-11.29	1.0555	122	1	101.67	17.52	0	0	0	0	0	0	0	0	0	0	101.6667	0.0000	0.0000	0.0000	0.0000;
	63432	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.71	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63433	0	0	1.43	-0.31	1.04	3.36	0	2.8	0.4	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63433	0	0	1.43	-0.31	1.04	3.36	0	2.8	1.18	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	63434	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.51	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63434	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63435	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.46	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	63439	169.98	31.79	86.53	-18.87	1.0576	204	1	170	30.78	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	63440	169.98	42.3	86.53	-18.87	1.0585	204	1	170	31.94	0	0	0	0	0	0	0	0	0	0	170	0.0000	0.0000	0.0000	0.0000;
	63445	100.79	3.6	21.47	-14.52	1.045	120.96	1	100.8	11.17	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	63452	0	0	265.15	-69.42	1.053	682.8	0	569	252.22	0	0	0	0	0	0	0	0	0	0	569	0.0000	0.0000	0.0000	0.0000;
	63453	172.85	-52.04	265.15	-69.42	1.0496	682.8	1	569	73.75	0	0	0	0	0	0	0	0	0	0	569	0.0000	0.0000	0.0000	0.0000;
	63456	49.99	19.2	19.2	-2.45	1.039	60	1	50	22.15	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	63456	49.99	19.2	19.2	-2.45	1.039	60	1	50	16.88	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	63460	96.65	49.2	49.2	-10.73	1.048	116	1	96.67	31.66	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63460	96.65	49.2	49.2	-10.73	1.048	116	1	96.67	16.78	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63460	96.65	49.2	49.2	-10.73	1.048	116	1	96.67	36.74	0	0	0	0	0	0	0	0	0	0	96.6667	0.0000	0.0000	0.0000	0.0000;
	63465	86.49	9.96	44.03	-9.6	1.042	103.8	1	86.5	23.05	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63465	86.49	9.96	44.03	-9.6	1.042	103.8	1	86.5	35.78	0	0	0	0	0	0	0	0	0	0	86.5	0.0000	0.0000	0.0000	0.0000;
	63468	20	3.34	7.68	-0.98	1.054	24	1	20	6.99	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63468	20	3.34	7.68	-0.98	1.054	24	1	20	10	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63469	20	7.68	7.68	-0.98	1.0465	24	1	20	5.82	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	63475	99.04	21.1	21.1	-14.26	1.0165	118.86	1	99.05	16.62	0	0	0	0	0	0	0	0	0	0	99.05	0.0000	0.0000	0.0000	0.0000;
	63476	99.04	21.1	21.1	-14.26	1.0165	118.86	1	99.05	19.7	0	0	0	0	0	0	0	0	0	0	99.05	0.0000	0.0000	0.0000	0.0000;
	63485	203.75	264.22	264.22	-69.17	1.0134	680.4	1	567	112.88	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63486	211.25	264.22	264.22	-69.17	1.0114	680.4	1	567	122.25	0	0	0	0	0	0	0	0	0	0	567	0.0000	0.0000	0.0000	0.0000;
	63490	472.93	71.24	240.76	-52.5	1.0049	567.6	1	473	224.04	0	0	0	0	0	0	0	0	0	0	473	0.0000	0.0000	0.0000	0.0000;
	63494	150.98	-21.74	32.16	-21.74	1.0408	181.2	1	151	19.03	0	0	0	0	0	0	0	0	0	0	151	0.0000	0.0000	0.0000	0.0000;
	63498	23	-2.55	11.71	-2.55	1.038	27.6	1	23	3.82	0	0	0	0	0	0	0	0	0	0	23	0.0000	0.0000	0.0000	0.0000;
	63504	228.3	57.57	116.22	-25.35	1.05	274	1	228.33	44.93	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63505	228.3	48.53	116.22	-25.35	1.05	274	1	228.33	35.62	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63506	228.3	60.01	116.22	-25.35	1.05	274	1	228.33	38.64	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63507	228.3	50.95	116.22	-25.35	1.0488	274	1	228.33	81.15	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63508	228.3	56.02	116.22	-25.35	1.05	274	1	228.33	97.27	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63509	228.3	50.95	116.22	-25.35	1.0488	274	1	228.33	80.22	0	0	0	0	0	0	0	0	0	0	228.3333	0.0000	0.0000	0.0000	0.0000;
	63513	60.49	15.18	30.79	-6.72	1.063	72.6	1	60.5	27.48	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	63516	36.99	-1.81	14.21	-1.81	1.0455	44.4	1	37	8.09	0	0	0	0	0	0	0	0	0	0	37	0.0000	0.0000	0.0000	0.0000;
	63522	238.9	45.4	121.62	-26.52	1.044	286.72	1	238.93	59.84	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63523	238.9	45.4	121.62	-26.52	1.0448	286.72	1	238.93	50.07	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63524	238.9	45.4	121.62	-26.52	1.0457	286.72	1	238.93	26.16	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63525	238.9	64.71	121.62	-26.52	1.046	286.72	1	238.93	104.24	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63526	238.9	49.21	121.62	-26.52	1.046	286.72	1	238.93	25.37	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63527	238.9	87.55	121.62	-26.52	1.046	286.72	1	238.93	111.37	0	0	0	0	0	0	0	0	0	0	238.9333	0.0000	0.0000	0.0000	0.0000;
	63533	150.63	51.48	76.68	-16.72	1.0368	180.78	1	150.65	22.26	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63534	150.63	46.51	76.68	-16.72	1.0375	180.78	1	150.65	33.99	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63535	150.63	51.48	76.68	-16.72	1.0332	180.78	1	150.65	62.81	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63536	150.63	64.91	76.68	-16.72	1.0375	180.78	1	150.65	36.78	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63537	150.63	51.48	76.68	-16.72	1.0319	180.78	1	150.65	74.2	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63538	150.63	51.48	76.68	-16.72	1.0367	180.78	1	150.65	39.93	0	0	0	0	0	0	0	0	0	0	150.65	0.0000	0.0000	0.0000	0.0000;
	63543	35	6.65	13.44	-1.71	1.0625	42	1	35	7.65	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	63543	35	6.65	13.44	-1.71	1.0625	42	1	35	9.39	0	0	0	0	0	0	0	0	0	0	35	0.0000	0.0000	0.0000	0.0000;
	63546	44.99	10.23	22.9	-4.99	1.042	54	1	45	16.5	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63546	44.99	10.23	22.9	-4.99	1.042	54	1	45	17.77	0	0	0	0	0	0	0	0	0	0	45	0.0000	0.0000	0.0000	0.0000;
	63551	226.97	28.6	48.35	-32.69	1.0504	272.4	1	227	87.65	0	0	0	0	0	0	0	0	0	0	227	0.0000	0.0000	0.0000	0.0000;
	63556	0	0	26.2	-17.71	1.04	147.6	0	123	34.77	0	0	0	0	0	0	0	0	0	0	123	0.0000	0.0000	0.0000	0.0000;
	63560	28.2	-3.13	14.35	-3.13	1.008	33.84	1	28.2	6.38	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63560	28.2	-3.13	14.35	-3.13	1.008	33.84	1	28.2	7.78	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63561	28.2	-3.13	14.35	-3.13	1.008	33.84	1	28.2	6.5	0	0	0	0	0	0	0	0	0	0	28.2	0.0000	0.0000	0.0000	0.0000;
	63566	275.3	-28.45	140.14	-30.56	1.031	330.4	1	275.33	116.13	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63567	275.3	-28.45	140.14	-30.56	1.0299	330.4	1	275.33	88.33	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63568	275.3	-28.45	140.14	-30.56	1.033	330.4	1	275.33	104.5	0	0	0	0	0	0	0	0	0	0	275.3333	0.0000	0.0000	0.0000	0.0000;
	63572	99.99	-14.4	21.3	-14.4	1.022	120	1	100	35.62	0	0	0	0	0	0	0	0	0	0	100	0.0000	0.0000	0.0000	0.0000;
	63575	98.59	-14.08	21	-14.2	1.043	118.32	1	98.6	15.59	0	0	0	0	0	0	0	0	0	0	98.6	0.0000	0.0000	0.0000	0.0000;
	63580	21.68	1.95	8.33	-1.06	1.04	26.02	1	21.68	5.27	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63581	21.68	1.95	8.33	-1.06	1.04	26.02	1	21.68	2.62	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63583	21.68	-0.47	8.33	-1.06	1.0425	26.02	1	21.68	4.44	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63583	0	0	8.33	-1.06	1.0425	26.02	0	21.68	6.4	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63584	21.68	8.33	8.33	-1.06	1.0475	26.02	1	21.68	6.08	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63585	21.68	-0.69	8.33	-1.06	1.0425	26.02	1	21.68	4.29	0	0	0	0	0	0	0	0	0	0	21.6833	0.0000	0.0000	0.0000	0.0000;
	63590	0	0	32.33	-21.86	1.04	182.16	0	151.8	26.88	0	0	0	0	0	0	0	0	0	0	151.8	0.0000	0.0000	0.0000	0.0000;
	63594	40.99	0.48	20.87	-4.55	1.04	49.2	1	41	5.32	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	63595	40.99	0.48	20.87	-4.55	1.04	49.2	1	41	6.03	0	0	0	0	0	0	0	0	0	0	41	0.0000	0.0000	0.0000	0.0000;
	63604	0	0	81.55	-21.35	1.04	210	0	175	19.12	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	63605	0	0	81.55	-21.35	1.0544	210	0	175	29.88	0	0	0	0	0	0	0	0	0	0	175	0.0000	0.0000	0.0000	0.0000;
	65231	149.98	26.93	31.95	-21.6	1.043	180	1	150	22.57	0	0	0	0	0	0	0	0	0	0	150	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.21	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.46	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.35	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.38	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65234	0	0	0.7	-0.15	1.04	1.66	0	1.38	0.63	0	0	0	0	0	0	0	0	0	0	1.38	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.27	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.42	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.82	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.67	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65236	1.7	-0.19	0.87	-0.19	1.036	2.04	1	1.7	0.79	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65240	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.24	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65240	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.24	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65241	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.21	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65242	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.19	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65243	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.21	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65243	0	0	0.59	-0.13	1.04	1.38	0	1.15	0.45	0	0	0	0	0	0	0	0	0	0	1.15	0.0000	0.0000	0.0000	0.0000;
	65247	26.5	2.46	13.49	-2.94	1.046	31.8	1	26.5	11.44	0	0	0	0	0	0	0	0	0	0	26.5	0.0000	0.0000	0.0000	0.0000;
	65255	59.99	30.54	30.54	-6.66	1.045	72	1	60	17.21	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.85	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.87	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.92	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65259	2.55	-0.15	1.19	-0.31	1.049	3.06	1	2.55	0.88	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65260	2.55	-0.31	1.19	-0.31	1.04	3.06	1	2.55	0.53	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65261	2.55	-0.31	1.19	-0.31	1.04	3.06	1	2.55	1.07	0	0	0	0	0	0	0	0	0	0	2.55	0.0000	0.0000	0.0000	0.0000;
	65266	3.1	-0.34	1.58	-0.34	1.038	3.72	1	3.1	0.37	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	65266	3.1	-0.34	1.58	-0.34	1.038	3.72	1	3.1	1.2	0	0	0	0	0	0	0	0	0	0	3.1	0.0000	0.0000	0.0000	0.0000;
	65268	11	-1.22	5.6	-1.22	1.0425	13.2	1	11	2.23	0	0	0	0	0	0	0	0	0	0	11	0.0000	0.0000	0.0000	0.0000;
	65271	2	-0.04	0.93	-0.24	1.002	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65276	3	-0.33	1.53	-0.33	1.0425	3.6	1	3	1.11	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65276	3	-0.33	1.53	-0.33	1.0425	3.6	1	3	0.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65277	3	0.66	1.53	-0.33	1.054	3.6	1	3	0.88	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65277	3	0.66	1.53	-0.33	1.054	3.6	1	3	0.8	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65278	3	0.34	1.53	-0.33	1.0515	3.6	1	3	0.53	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65279	3	-0.33	1.53	-0.33	1.0425	3.6	1	3	1.49	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65283	2	0.02	1.02	-0.22	1.04	2.4	1	2	0.42	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65283	2	0.02	1.02	-0.22	1.04	2.4	1	2	0.9	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65284	2	-0.01	1.02	-0.22	1.04	2.4	1	2	0.74	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65284	2	-0.01	1.02	-0.22	1.04	2.4	1	2	0.68	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65285	2	-0.05	1.02	-0.22	1.0395	2.4	1	2	0.26	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65285	0	0	1.02	-0.22	1.0395	2.4	0	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65289	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.3	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65290	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.62	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65290	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.54	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65291	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.68	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65291	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.71	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65292	0	0	0.69	-0.18	1.04	1.78	0	1.48	0.55	0	0	0	0	0	0	0	0	0	0	1.4833	0.0000	0.0000	0.0000	0.0000;
	65296	2	-0.22	1.02	-0.22	1.04	2.4	1	2	0.44	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65301	43.69	13.64	22.24	-4.85	1.056	52.44	1	43.7	9.56	0	0	0	0	0	0	0	0	0	0	43.7	0.0000	0.0000	0.0000	0.0000;
	65306	1.85	-0.21	0.94	-0.21	1.04	2.22	1	1.85	0.37	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65307	1.85	-0.21	0.94	-0.21	1.04	2.22	1	1.85	0.31	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65309	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.33	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65309	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.21	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65310	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.41	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65310	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.22	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	65314	7.5	0.19	3.82	-0.83	1.0225	9	1	7.5	3.42	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	65314	7.5	0.19	3.82	-0.83	1.0225	9	1	7.5	3.42	0	0	0	0	0	0	0	0	0	0	7.5	0.0000	0.0000	0.0000	0.0000;
	65318	5.17	-0.57	2.63	-0.57	1.0385	6.21	1	5.18	0.54	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65318	5.17	-0.57	2.63	-0.57	1.0385	6.21	1	5.18	1.56	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65319	5.17	-0.57	2.63	-0.57	1.039	6.21	1	5.18	2.13	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65319	5.17	-0.57	2.63	-0.57	1.039	6.21	1	5.18	0.83	0	0	0	0	0	0	0	0	0	0	5.175	0.0000	0.0000	0.0000	0.0000;
	65322	93.99	35.15	47.85	-10.43	1.04	112.8	1	94	13.5	0	0	0	0	0	0	0	0	0	0	94	0.0000	0.0000	0.0000	0.0000;
	65328	0	0	23	-15.55	1.04	129.6	0	108	33.35	0	0	0	0	0	0	0	0	0	0	108	0.0000	0.0000	0.0000	0.0000;
	65332	2.1	-0.26	0.98	-0.26	1.038	2.52	1	2.1	0.62	0	0	0	0	0	0	0	0	0	0	2.1	0.0000	0.0000	0.0000	0.0000;
	65336	16	-1.78	8.14	-1.78	1.04	19.2	1	16	6.45	0	0	0	0	0	0	0	0	0	0	16	0.0000	0.0000	0.0000	0.0000;
	65340	6	-0.73	2.8	-0.73	1.038	7.2	1	6	2.83	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	65340	6	-0.73	2.8	-0.73	1.038	7.2	1	6	1.63	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	65343	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.31	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65346	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.67	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65347	0	0	0.64	-0.17	1.04	1.64	0	1.37	0.14	0	0	0	0	0	0	0	0	0	0	1.3667	0.0000	0.0000	0.0000	0.0000;
	65352	48.47	-5.38	24.67	-5.38	1.0395	58.17	1	48.48	7.19	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65352	48.47	-5.38	24.67	-5.38	1.0395	58.17	1	48.48	13.85	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65355	48.47	12.14	24.67	-5.38	1.04	58.17	1	48.48	22.2	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65356	48.47	12.14	24.67	-5.38	1.04	58.17	1	48.48	18.25	0	0	0	0	0	0	0	0	0	0	48.475	0.0000	0.0000	0.0000	0.0000;
	65365	20	-2.22	10.18	-2.22	1.0425	24	1	20	7.44	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65368	2.9	-0.35	1.35	-0.35	1.038	3.48	1	2.9	1.01	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65371	17.9	6.69	9.11	-1.99	1.0415	21.48	1	17.9	8.34	0	0	0	0	0	0	0	0	0	0	17.9	0.0000	0.0000	0.0000	0.0000;
	65373	0	0	0.41	-0.09	1.04	0.96	0	0.8	0.18	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65373	3	-0.33	1.53	-0.33	1.04	3.6	1	3	1.03	0	0	0	0	0	0	0	0	0	0	3	0.0000	0.0000	0.0000	0.0000;
	65376	2.7	-0.33	1.26	-0.33	1.0245	3.24	1	2.7	0.37	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65376	2.7	-0.33	1.26	-0.33	1.0245	3.24	1	2.7	0.43	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65377	2.7	-0.14	1.26	-0.33	1.0265	3.24	1	2.7	1.25	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65378	2.7	-0.12	1.26	-0.33	1.0265	3.24	1	2.7	0.94	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65378	2.7	-0.12	1.26	-0.33	1.0265	3.24	1	2.7	1.22	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65384	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.26	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65384	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65385	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.45	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65385	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.5	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65386	0	0	0.61	-0.13	1.04	1.44	0	1.2	0.38	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65386	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.11	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65387	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.1	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65387	0	0	0.29	-0.06	1.04	0.68	0	0.57	0.11	0	0	0	0	0	0	0	0	0	0	0.5667	0.0000	0.0000	0.0000	0.0000;
	65390	74.24	-10.69	15.82	-10.69	1.04	89.1	1	74.25	15.49	0	0	0	0	0	0	0	0	0	0	74.25	0.0000	0.0000	0.0000	0.0000;
	65390	0	0	15.82	-10.69	1.04	89.1	0	74.25	11.84	0	0	0	0	0	0	0	0	0	0	74.25	0.0000	0.0000	0.0000	0.0000;
	65393	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.04	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65393	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	1.11	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.64	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.71	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65395	1.77	0.9	0.9	-0.2	1.044	2.13	1	1.78	0.72	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65396	1.77	0.01	0.9	-0.2	1.0435	2.13	1	1.78	0.56	0	0	0	0	0	0	0	0	0	0	1.775	0.0000	0.0000	0.0000	0.0000;
	65401	199.97	41.86	42.6	-28.8	1.048	240	1	200	69.92	0	0	0	0	0	0	0	0	0	0	200	0.0000	0.0000	0.0000	0.0000;
	65405	100.79	-14.52	21.47	-14.52	1.026	120.96	1	100.8	29.33	0	0	0	0	0	0	0	0	0	0	100.8	0.0000	0.0000	0.0000	0.0000;
	65408	9.2	-1.02	4.68	-1.02	1.04	11.04	1	9.2	4.45	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65409	9.2	-1.02	4.68	-1.02	1.04	11.04	1	9.2	3.93	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65411	9.2	-1.02	4.68	-1.02	1.04	11.04	1	9.2	3.53	0	0	0	0	0	0	0	0	0	0	9.2	0.0000	0.0000	0.0000	0.0000;
	65414	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.59	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65414	0	0	0.78	-0.17	1.04	1.83	0	1.53	0.61	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65415	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.71	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65415	1.52	-0.17	0.78	-0.17	1.04	1.83	1	1.53	0.42	0	0	0	0	0	0	0	0	0	0	1.525	0.0000	0.0000	0.0000	0.0000;
	65416	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.24	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65417	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65424	0	0	53.21	-35.97	1.04	299.76	0	249.8	34.2	0	0	0	0	0	0	0	0	0	0	249.8	0.0000	0.0000	0.0000	0.0000;
	65429	49.99	16.17	25.45	-5.55	1.048	60	1	50	13.94	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65436	1.7	0.79	0.79	-0.21	1.054	2.04	1	1.7	0.53	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65436	1.7	0.79	0.79	-0.21	1.054	2.04	1	1.7	0.67	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65437	1.7	0.79	0.79	-0.21	1.0515	2.04	1	1.7	0.18	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65441	11.5	-1.28	5.85	-1.28	1.039	13.8	1	11.5	4.59	0	0	0	0	0	0	0	0	0	0	11.5	0.0000	0.0000	0.0000	0.0000;
	65449	84.99	24.17	43.26	-9.44	1.05	102	1	85	12.25	0	0	0	0	0	0	0	0	0	0	85	0.0000	0.0000	0.0000	0.0000;
	65454	65.69	30.62	30.62	-8.02	1.0425	78.84	1	65.7	10.67	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	65455	65.69	30.62	30.62	-8.02	1.045	78.84	1	65.7	19.08	0	0	0	0	0	0	0	0	0	0	65.7	0.0000	0.0000	0.0000	0.0000;
	65459	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.75	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65460	1.6	-0.2	0.75	-0.2	1.04	1.92	1	1.6	0.18	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65466	245.71	320.94	335.52	-87.84	1.028	864	1	720	245.61	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65467	0	0	335.52	-87.84	1.04	864	0	720	351.11	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65468	216.22	320.94	335.52	-87.84	1.0255	864	1	720	216.12	0	0	0	0	0	0	0	0	0	0	720	0.0000	0.0000	0.0000	0.0000;
	65473	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.54	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65474	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.58	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65476	3.33	0.18	1.55	-0.41	1.045	4	1	3.33	1.37	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65476	3.33	0.18	1.55	-0.41	1.045	4	1	3.33	0.85	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65477	3.33	0.39	1.55	-0.41	1.045	4	1	3.33	0.38	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65477	3.33	0.39	1.55	-0.41	1.045	4	1	3.33	1.22	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.15	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65480	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.88	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.48	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.84	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	0.73	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65480	3.33	-0.41	1.55	-0.41	1.04	4	1	3.33	1.65	0	0	0	0	0	0	0	0	0	0	3.3333	0.0000	0.0000	0.0000	0.0000;
	65482	2.5	-0.3	1.16	-0.3	1.04	3	1	2.5	0.96	0	0	0	0	0	0	0	0	0	0	2.5	0.0000	0.0000	0.0000	0.0000;
	65489	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.36	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65490	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.89	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65490	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	1.11	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65491	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	0.88	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65491	2.86	-0.35	1.33	-0.35	1.04	3.43	1	2.86	1.41	0	0	0	0	0	0	0	0	0	0	2.86	0.0000	0.0000	0.0000	0.0000;
	65495	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.12	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65496	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.21	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65498	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.29	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65498	0	0	0.5	-0.13	1.04	1.29	0	1.08	0.36	0	0	0	0	0	0	0	0	0	0	1.075	0.0000	0.0000	0.0000	0.0000;
	65502	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.79	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65502	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.59	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65503	1.8	-0.22	0.84	-0.22	1.04	2.16	1	1.8	0.78	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	65506	0	0	21.09	-14.26	1.04	118.8	0	99	44.51	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	65517	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.61	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65517	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.44	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65518	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.64	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65518	0	0	0.69	-0.18	1.04	1.77	0	1.48	0.53	0	0	0	0	0	0	0	0	0	0	1.475	0.0000	0.0000	0.0000	0.0000;
	65521	4	2.04	2.04	-0.44	1.0425	4.8	1	4	0.47	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	65521	4	2.04	2.04	-0.44	1.0425	4.8	1	4	0.4	0	0	0	0	0	0	0	0	0	0	4	0.0000	0.0000	0.0000	0.0000;
	65523	8	4.07	4.07	-0.89	1.043	9.6	1	8	3.23	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	65525	8	-0.89	4.07	-0.89	1.042	9.6	1	8	3.6	0	0	0	0	0	0	0	0	0	0	8	0.0000	0.0000	0.0000	0.0000;
	65530	71.19	-1.98	33.18	-8.69	1.0135	85.44	1	71.2	20.41	0	0	0	0	0	0	0	0	0	0	71.2	0.0000	0.0000	0.0000	0.0000;
	65531	1.6	0.11	0.75	-0.2	1.0215	1.92	1	1.6	0.57	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.55	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.3	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.58	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.44	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.37	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65534	1.77	-0.2	0.9	-0.2	1.04	2.12	1	1.77	0.21	0	0	0	0	0	0	0	0	0	0	1.7667	0.0000	0.0000	0.0000	0.0000;
	65537	38.89	-4.32	19.8	-4.32	1.044	46.68	1	38.9	14.11	0	0	0	0	0	0	0	0	0	0	38.9	0.0000	0.0000	0.0000	0.0000;
	65545	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.7	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65545	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.66	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65546	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	2.31	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65546	4.8	-0.53	2.44	-0.53	1.0345	5.76	1	4.8	1.79	0	0	0	0	0	0	0	0	0	0	4.8	0.0000	0.0000	0.0000	0.0000;
	65549	81.59	41.53	41.53	-9.06	1.0415	97.92	1	81.6	8.36	0	0	0	0	0	0	0	0	0	0	81.6	0.0000	0.0000	0.0000	0.0000;
	65555	3.2	0.83	1.49	-0.39	1.04	3.84	1	3.2	1.04	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	65555	3.2	0.83	1.49	-0.39	1.04	3.84	1	3.2	0.44	0	0	0	0	0	0	0	0	0	0	3.2	0.0000	0.0000	0.0000	0.0000;
	65558	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.21	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65559	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.46	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65559	1.53	0.78	0.78	-0.17	1.04	1.84	1	1.53	0.15	0	0	0	0	0	0	0	0	0	0	1.5333	0.0000	0.0000	0.0000	0.0000;
	65564	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.85	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65564	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	1.03	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65565	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.8	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65565	2.35	-0.26	1.2	-0.26	1.0425	2.82	1	2.35	0.72	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	65571	148.48	26.48	31.63	-21.38	1.0464	178.2	1	148.5	28.29	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	65577	115.98	54.06	54.06	-14.15	1.0205	139.2	1	116	33.22	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	65578	115.98	54.06	54.06	-14.15	1.0205	139.2	1	116	18.4	0	0	0	0	0	0	0	0	0	0	116	0.0000	0.0000	0.0000	0.0000;
	65583	0	0	162.49	-42.54	1.0439	418.44	0	348.7	166.13	0	0	0	0	0	0	0	0	0	0	348.7	0.0000	0.0000	0.0000	0.0000;
	65586	2.9	1.35	1.35	-0.35	1.041	3.48	1	2.9	0.85	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65586	2.9	1.35	1.35	-0.35	1.041	3.48	1	2.9	0.46	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65588	2.9	-0.35	1.35	-0.35	1.042	3.48	1	2.9	0.68	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65588	2.9	-0.35	1.35	-0.35	1.042	3.48	1	2.9	1.06	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65589	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.81	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65590	2.9	1.35	1.35	-0.35	1.04	3.48	1	2.9	0.42	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	65596	2.7	-0.3	1.37	-0.3	1.0405	3.24	1	2.7	0.98	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65596	2.7	-0.3	1.37	-0.3	1.0405	3.24	1	2.7	0.78	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65597	2.7	-0.21	1.37	-0.3	1.0405	3.24	1	2.7	0.75	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65597	2.7	-0.21	1.37	-0.3	1.0405	3.24	1	2.7	0.63	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	65601	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.34	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65602	2	-0.24	0.93	-0.24	1.04	2.4	1	2	1	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65609	0	0	100.15	-67.71	1.0429	564.24	0	470.2	108.37	0	0	0	0	0	0	0	0	0	0	470.2	0.0000	0.0000	0.0000	0.0000;
	65612	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65612	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.16	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65613	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.36	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65614	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.14	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	65619	3.07	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	1.45	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65619	3.07	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	0.97	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65620	3.07	-0.37	1.43	-0.37	1.0365	3.68	1	3.07	0.7	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65620	0.5	-0.06	0.23	-0.06	1.0365	0.6	1	0.5	0.17	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	65621	0.5	-0.06	0.23	-0.06	1.034	0.6	1	0.5	0.15	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	65624	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.15	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65624	0	0	0.49	-0.13	1.04	1.26	0	1.05	0.22	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	0	0	0.49	-0.13	1.039	1.26	0	1.05	0.18	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	0	0	0.49	-0.13	1.039	1.26	0	1.05	0.25	0	0	0	0	0	0	0	0	0	0	1.05	0.0000	0.0000	0.0000	0.0000;
	65625	1.5	-0.18	0.7	-0.18	1.039	1.8	1	1.5	0.57	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	65628	49.99	10.65	10.65	-7.2	1.0475	60	1	50	21.97	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65636	1267.52	228.34	466.51	-103.95	1.0473	1521.24	1	1267.7	538.13	0	0	0	0	0	0	0	0	0	0	1267.7	0.0000	0.0000	0.0000	0.0000;
	65642	121.68	36.92	61.95	-13.51	1.051	146.04	1	121.7	36.05	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65643	121.68	25.57	61.95	-13.51	1.051	146.04	1	121.7	27.05	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65644	121.68	61.95	61.95	-13.51	1.051	146.04	1	121.7	15.31	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65645	121.68	26.18	61.95	-13.51	1.051	146.04	1	121.7	51.37	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65646	121.68	30.67	61.95	-13.51	1.051	146.04	1	121.7	12.7	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65647	121.68	21.48	61.95	-13.51	1.051	146.04	1	121.7	23.89	0	0	0	0	0	0	0	0	0	0	121.7	0.0000	0.0000	0.0000	0.0000;
	65652	12.5	-0.64	2.66	-1.8	1.006	15	1	12.5	5.86	0	0	0	0	0	0	0	0	0	0	12.5	0.0000	0.0000	0.0000	0.0000;
	65655	98.89	-14.24	21.07	-14.24	1.04	118.68	1	98.9	18.04	0	0	0	0	0	0	0	0	0	0	98.9	0.0000	0.0000	0.0000	0.0000;
	65662	125.02	52.63	63.64	-13.88	1.0385	150.04	1	125.03	52.2	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65663	125.02	38.49	63.64	-13.88	1.0385	150.04	1	125.03	17.92	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65664	125.02	37.56	63.64	-13.88	1.0385	150.04	1	125.03	32.62	0	0	0	0	0	0	0	0	0	0	125.0333	0.0000	0.0000	0.0000	0.0000;
	65669	0	0	26.88	-5.86	1.04	63.36	0	52.8	15.6	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65670	52.79	-2.86	26.88	-5.86	1.013	63.36	1	52.8	11.6	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65671	52.79	-1.96	26.88	-5.86	1.013	63.36	1	52.8	26.01	0	0	0	0	0	0	0	0	0	0	52.8	0.0000	0.0000	0.0000	0.0000;
	65674	4.33	1.34	2.21	-0.48	1.04	5.2	1	4.33	0.84	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65675	4.33	-0.18	2.21	-0.48	1.04	5.2	1	4.33	2.11	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65676	4.33	-0.18	2.21	-0.48	1.04	5.2	1	4.33	1.06	0	0	0	0	0	0	0	0	0	0	4.3333	0.0000	0.0000	0.0000	0.0000;
	65682	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.6	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65682	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.37	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65683	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.15	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65683	0	0	0.64	-0.17	1.04	1.65	0	1.37	0.39	0	0	0	0	0	0	0	0	0	0	1.375	0.0000	0.0000	0.0000	0.0000;
	65689	70.99	19.35	36.14	-7.88	1.028	85.2	1	71	30.37	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65690	70.99	24.48	36.14	-7.88	1.028	85.2	1	71	11.85	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65691	70.99	20.37	36.14	-7.88	1.0325	85.2	1	71	25.62	0	0	0	0	0	0	0	0	0	0	71	0.0000	0.0000	0.0000	0.0000;
	65697	0	0	23.86	-16.13	1.04	134.4	0	112	44.31	0	0	0	0	0	0	0	0	0	0	112	0.0000	0.0000	0.0000	0.0000;
	65705	188.64	26.92	87.92	-23.02	1.0494	226.4	1	188.67	82.58	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65706	188.64	36.61	87.92	-23.02	1.051	226.4	1	188.67	52.27	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65707	188.64	34.84	87.92	-23.02	1.051	226.4	1	188.67	64.63	0	0	0	0	0	0	0	0	0	0	188.6667	0.0000	0.0000	0.0000	0.0000;
	65713	91.29	27.33	46.47	-10.13	1.0315	109.56	1	91.3	15.04	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65714	91.29	32.23	46.47	-10.13	1.0315	109.56	1	91.3	10.14	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65715	91.29	29.67	46.47	-10.13	1.0315	109.56	1	91.3	11.52	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65716	91.29	32.21	46.47	-10.13	1.029	109.56	1	91.3	18.17	0	0	0	0	0	0	0	0	0	0	91.3	0.0000	0.0000	0.0000	0.0000;
	65719	3.18	-0.35	1.62	-0.35	1.04	3.82	1	3.18	0.87	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	0.53	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	0.99	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	1.52	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	1.07	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65720	3.18	-0.21	1.62	-0.35	1.045	3.82	1	3.18	1.49	0	0	0	0	0	0	0	0	0	0	3.1833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.2	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.38	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.1	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.18	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.28	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65724	0	0	0.41	-0.11	1.04	1.06	0	0.88	0.38	0	0	0	0	0	0	0	0	0	0	0.8833	0.0000	0.0000	0.0000	0.0000;
	65728	1.95	0.52	0.91	-0.24	1.0425	2.34	1	1.95	0.59	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65728	1.95	0.52	0.91	-0.24	1.0425	2.34	1	1.95	0.27	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65729	1.95	0.49	0.91	-0.24	1.0425	2.34	1	1.95	0.65	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65729	1.95	0.49	0.91	-0.24	1.0425	2.34	1	1.95	0.24	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65730	1.95	0.26	0.91	-0.24	1.04	2.34	1	1.95	0.47	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65730	1.95	0.26	0.91	-0.24	1.04	2.34	1	1.95	0.54	0	0	0	0	0	0	0	0	0	0	1.95	0.0000	0.0000	0.0000	0.0000;
	65735	0	0	121.63	-31.84	1.0371	313.2	0	261	90.7	0	0	0	0	0	0	0	0	0	0	261	0.0000	0.0000	0.0000	0.0000;
	65740	1.72	-0.21	0.8	-0.21	1.04	2.06	1	1.72	0.29	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65741	1.72	-0.21	0.8	-0.21	1.04	2.06	1	1.72	0.47	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65743	1.72	-0.21	0.8	-0.21	1.033	2.06	1	1.72	0.45	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65744	1.72	0.57	0.8	-0.21	1.0285	2.06	1	1.72	0.81	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65744	1.72	0.57	0.8	-0.21	1.0285	2.06	1	1.72	0.49	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65745	1.72	0.8	0.8	-0.21	1.0365	2.06	1	1.72	0.56	0	0	0	0	0	0	0	0	0	0	1.7167	0.0000	0.0000	0.0000	0.0000;
	65751	100.49	21.41	21.41	-14.47	1.045	120.6	1	100.5	34.21	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	65752	100.49	21.41	21.41	-14.47	1.045	120.6	1	100.5	37.66	0	0	0	0	0	0	0	0	0	0	100.5	0.0000	0.0000	0.0000	0.0000;
	65755	44.34	20.67	20.67	-5.41	1.043	53.22	1	44.35	6.46	0	0	0	0	0	0	0	0	0	0	44.35	0.0000	0.0000	0.0000	0.0000;
	65756	44.34	-5.41	20.67	-5.41	1.043	53.22	1	44.35	8.36	0	0	0	0	0	0	0	0	0	0	44.35	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.25	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.45	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65761	0	0	0.51	-0.11	1.04	1.2	0	1	0.18	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65767	119.53	8.9	55.71	-14.59	1.0527	143.46	1	119.55	15.1	0	0	0	0	0	0	0	0	0	0	119.55	0.0000	0.0000	0.0000	0.0000;
	65768	119.53	8.9	55.71	-14.59	1.0527	143.46	1	119.55	35.52	0	0	0	0	0	0	0	0	0	0	119.55	0.0000	0.0000	0.0000	0.0000;
	65775	29.35	10.72	14.94	-3.26	1.05	35.22	1	29.35	14.21	0	0	0	0	0	0	0	0	0	0	29.35	0.0000	0.0000	0.0000	0.0000;
	65775	29.35	10.72	14.94	-3.26	1.05	35.22	1	29.35	11.09	0	0	0	0	0	0	0	0	0	0	29.35	0.0000	0.0000	0.0000	0.0000;
	65780	55.23	28.11	28.11	-6.13	1.0525	66.28	1	55.23	10.17	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65781	55.23	28.11	28.11	-6.13	1.0575	66.28	1	55.23	26.98	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65782	0	0	28.11	-6.13	1.04	66.28	0	55.23	21.48	0	0	0	0	0	0	0	0	0	0	55.2333	0.0000	0.0000	0.0000	0.0000;
	65786	171.98	-19.09	87.55	-19.09	1.03	206.4	1	172	43.12	0	0	0	0	0	0	0	0	0	0	172	0.0000	0.0000	0.0000	0.0000;
	65788	12.6	6.41	6.41	-1.4	1.0415	15.12	1	12.6	3.53	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65788	12.6	6.41	6.41	-1.4	1.0415	15.12	1	12.6	4.36	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	1.88	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	1.37	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	1.99	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65789	12.6	-0.79	6.41	-1.4	1.039	15.12	1	12.6	5.97	0	0	0	0	0	0	0	0	0	0	12.6	0.0000	0.0000	0.0000	0.0000;
	65795	97.89	-10.87	49.83	-10.87	1.04	117.48	1	97.9	16.84	0	0	0	0	0	0	0	0	0	0	97.9	0.0000	0.0000	0.0000	0.0000;
	65799	3.57	-0.4	1.82	-0.4	1.038	4.28	1	3.57	1.41	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65800	3.57	-0.4	1.82	-0.4	1.04	4.28	1	3.57	1.34	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65801	3.57	-0.4	1.82	-0.4	1.04	4.28	1	3.57	0.89	0	0	0	0	0	0	0	0	0	0	3.5667	0.0000	0.0000	0.0000	0.0000;
	65805	3.07	1.43	1.43	-0.37	1.048	3.68	1	3.07	0.55	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65806	3.07	-0.32	1.43	-0.37	1.0465	3.68	1	3.07	1.42	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65806	3.07	-0.32	1.43	-0.37	1.0465	3.68	1	3.07	1.5	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.07	0.54	1.43	-0.37	1.051	3.68	1	3.07	1.41	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.07	0.54	1.43	-0.37	1.051	3.68	1	3.07	1	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65807	3.07	0.54	1.43	-0.37	1.051	3.68	1	3.07	0.56	0	0	0	0	0	0	0	0	0	0	3.0667	0.0000	0.0000	0.0000	0.0000;
	65810	15	-1.67	7.64	-1.67	1.038	18	1	15	1.95	0	0	0	0	0	0	0	0	0	0	15	0.0000	0.0000	0.0000	0.0000;
	65814	1.7	0.79	0.79	-0.21	1.0335	2.04	1	1.7	0.68	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65814	1.7	0.79	0.79	-0.21	1.0335	2.04	1	1.7	0.39	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65815	1.7	0.79	0.79	-0.21	1.036	2.04	1	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65816	1.7	0.35	0.79	-0.21	1.055	2.04	1	1.7	0.19	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65816	1.7	0.35	0.79	-0.21	1.055	2.04	1	1.7	0.41	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	65817	0	0	0.47	-0.12	1.04	1.2	0	1	0.47	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	65822	113.98	58.03	58.03	-12.65	1.0725	136.8	1	114	37.69	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	65823	113.98	58.03	58.03	-12.65	1.075	136.8	1	114	34.59	0	0	0	0	0	0	0	0	0	0	114	0.0000	0.0000	0.0000	0.0000;
	65826	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.58	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65830	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	1.26	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65831	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.53	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65831	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.61	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65832	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.55	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65832	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	1.01	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65833	3.22	-0.39	1.5	-0.39	1.04	3.86	1	3.22	0.67	0	0	0	0	0	0	0	0	0	0	3.2167	0.0000	0.0000	0.0000	0.0000;
	65837	7.6	-0.84	3.87	-0.84	1.038	9.12	1	7.6	2.34	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65837	7.6	-0.84	3.87	-0.84	1.038	9.12	1	7.6	1	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65838	7.6	-0.84	3.87	-0.84	1.04	9.12	1	7.6	2.84	0	0	0	0	0	0	0	0	0	0	7.6	0.0000	0.0000	0.0000	0.0000;
	65841	2	0.32	1.02	-0.22	1.0425	2.4	1	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65841	2	0.32	1.02	-0.22	1.0425	2.4	1	2	0.4	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65848	210.53	367.67	367.67	-96.26	1.0125	946.8	1	789	210.41	0	0	0	0	0	0	0	0	0	0	789	0.0000	0.0000	0.0000	0.0000;
	65849	317.97	367.67	367.67	-96.26	1.0081	946.8	1	789	317.85	0	0	0	0	0	0	0	0	0	0	789	0.0000	0.0000	0.0000	0.0000;
	65853	0.52	0.07	0.24	-0.06	1.04	0.62	1	0.52	0.1	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65854	0.52	0.07	0.24	-0.06	1.04	0.62	1	0.52	0.06	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65856	0.52	0.24	0.24	-0.06	1.05	0.62	1	0.52	0.22	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65856	0.52	0.24	0.24	-0.06	1.05	0.62	1	0.52	0.21	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65857	0.52	0.24	0.24	-0.06	1.0625	0.62	1	0.52	0.22	0	0	0	0	0	0	0	0	0	0	0.52	0.0000	0.0000	0.0000	0.0000;
	65861	20	-2.22	10.18	-2.22	1.039	24	1	20	5.2	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65866	89.99	45.81	45.81	-9.99	1.044	108	1	90	27.04	0	0	0	0	0	0	0	0	0	0	90	0.0000	0.0000	0.0000	0.0000;
	65874	2.87	-0.27	1.34	-0.35	1.04	3.44	1	2.87	1.13	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65874	2.87	-0.27	1.34	-0.35	1.04	3.44	1	2.87	0.52	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65875	2.87	-0.29	1.34	-0.35	1.04	3.44	1	2.87	0.3	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65875	2.87	-0.29	1.34	-0.35	1.04	3.44	1	2.87	1.28	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65876	2.87	-0.28	1.34	-0.35	1.04	3.44	1	2.87	1.22	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65876	2.87	-0.28	1.34	-0.35	1.04	3.44	1	2.87	1.26	0	0	0	0	0	0	0	0	0	0	2.8667	0.0000	0.0000	0.0000	0.0000;
	65880	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65880	2	-0.24	0.93	-0.24	1.038	2.4	1	2	0.51	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65883	2	0.93	0.93	-0.24	1.024	2.4	1	2	0.71	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65884	2	0.93	0.93	-0.24	1.024	2.4	1	2	0.54	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	65884	0	0	0.33	-0.09	1.024	0.84	0	0.7	0.23	0	0	0	0	0	0	0	0	0	0	0.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	1.01	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	1.81	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65887	3.7	-0.41	1.88	-0.41	1.04	4.44	1	3.7	0.43	0	0	0	0	0	0	0	0	0	0	3.7	0.0000	0.0000	0.0000	0.0000;
	65889	20	-2.22	10.18	-2.22	1.0425	24	1	20	2.24	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	0	0	0.61	-0.13	1.049	1.44	0	1.2	0.16	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	5.39	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	7.88	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	3.95	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	9.92	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65890	20	-2.02	10.18	-2.22	1.049	24	1	20	8.88	0	0	0	0	0	0	0	0	0	0	20	0.0000	0.0000	0.0000	0.0000;
	65898	167.88	26.93	35.76	-24.18	1.05	201.48	1	167.9	81.49	0	0	0	0	0	0	0	0	0	0	167.9	0.0000	0.0000	0.0000	0.0000;
	65901	49.99	-7.2	10.65	-7.2	1.04	60	1	50	15.08	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65906	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.44	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65907	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.83	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65909	2.2	1.03	1.03	-0.27	1.04	2.64	1	2.2	0.98	0	0	0	0	0	0	0	0	0	0	2.2	0.0000	0.0000	0.0000	0.0000;
	65916	115.58	-12.83	58.84	-12.83	1.038	138.72	1	115.6	35.39	0	0	0	0	0	0	0	0	0	0	115.6	0.0000	0.0000	0.0000	0.0000;
	65920	4.4	-0.49	2.24	-0.49	1.0425	5.28	1	4.4	2.17	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	65930	0	0	42.81	-28.94	1.0409	241.2	0	201	26.16	0	0	0	0	0	0	0	0	0	0	201	0.0000	0.0000	0.0000	0.0000;
	65936	49.99	22.85	25.45	-5.55	1.063	60	1	50	18.36	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	65941	148.98	10.79	75.84	-16.54	1.002	178.8	1	149	66.64	0	0	0	0	0	0	0	0	0	0	149	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.36	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.55	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.77	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.76	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.45	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65944	2.73	-0.33	1.27	-0.33	1.04	3.28	1	2.73	0.65	0	0	0	0	0	0	0	0	0	0	2.7333	0.0000	0.0000	0.0000	0.0000;
	65947	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.36	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65947	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.65	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65948	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.2	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65948	0	0	0.62	-0.16	1.04	1.59	0	1.32	0.58	0	0	0	0	0	0	0	0	0	0	1.325	0.0000	0.0000	0.0000	0.0000;
	65955	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.4	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65956	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.59	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65958	1.67	-0.2	0.78	-0.2	1.04	2	1	1.67	0.76	0	0	0	0	0	0	0	0	0	0	1.6667	0.0000	0.0000	0.0000	0.0000;
	65962	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.56	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65962	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.49	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65963	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.47	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65963	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.35	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65964	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.31	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65965	1.17	-0.06	0.45	-0.06	1.0475	1.4	1	1.17	0.49	0	0	0	0	0	0	0	0	0	0	1.1667	0.0000	0.0000	0.0000	0.0000;
	65969	19.6	9.98	9.98	-2.18	1.0725	23.52	1	19.6	4.85	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	65969	19.6	9.98	9.98	-2.18	1.0725	23.52	1	19.6	7.3	0	0	0	0	0	0	0	0	0	0	19.6	0.0000	0.0000	0.0000	0.0000;
	65972	71.79	36.55	36.55	-7.97	1.0445	86.16	1	71.8	27.44	0	0	0	0	0	0	0	0	0	0	71.8	0.0000	0.0000	0.0000	0.0000;
	65972	71.79	36.55	36.55	-7.97	1.0445	86.16	1	71.8	17.12	0	0	0	0	0	0	0	0	0	0	71.8	0.0000	0.0000	0.0000	0.0000;
	65979	103.99	-14.98	22.15	-14.98	1.04	124.8	1	104	40.06	0	0	0	0	0	0	0	0	0	0	104	0.0000	0.0000	0.0000	0.0000;
	65984	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.49	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65984	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.05	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65985	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.53	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65985	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	1.25	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65986	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	0.67	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65986	3.65	-0.41	1.86	-0.41	1.036	4.38	1	3.65	0.72	0	0	0	0	0	0	0	0	0	0	3.65	0.0000	0.0000	0.0000	0.0000;
	65990	5	2.55	2.55	-0.55	1.04	6	1	5	2.01	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	65990	5	2.55	2.55	-0.55	1.04	6	1	5	1.48	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	65993	4.4	-0.49	2.24	-0.49	1.038	5.28	1	4.4	1.39	0	0	0	0	0	0	0	0	0	0	4.4	0.0000	0.0000	0.0000	0.0000;
	65997	14	-1.55	7.13	-1.55	1.04	16.8	1	14	5.61	0	0	0	0	0	0	0	0	0	0	14	0.0000	0.0000	0.0000	0.0000;
	66002	262.96	61.29	133.87	-29.19	1.0551	315.6	1	263	57.45	0	0	0	0	0	0	0	0	0	0	263	0.0000	0.0000	0.0000	0.0000;
	66003	262.96	61.29	133.87	-29.19	1.0624	315.6	1	263	39.14	0	0	0	0	0	0	0	0	0	0	263	0.0000	0.0000	0.0000	0.0000;
	67402	1.24	0.01	0.58	-0.15	1.047	1.49	1	1.24	0.6	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67402	1.24	0.01	0.58	-0.15	1.047	1.49	1	1.24	0.32	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67403	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.6	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67403	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.32	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67404	1.24	0.58	0.58	-0.15	1.045	1.49	1	1.24	0.2	0	0	0	0	0	0	0	0	0	0	1.24	0.0000	0.0000	0.0000	0.0000;
	67408	0	0	0.04	-0	1.041	0.12	0	0.1	0.01	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67408	0.1	0.04	0.04	-0	1.041	0.12	1	0.1	0.04	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	0.28	1.08	-0.14	1.041	3.36	1	2.8	1.01	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	0.28	1.08	-0.14	1.041	3.36	1	2.8	0.78	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67408	2.8	0.28	1.08	-0.14	1.041	3.36	1	2.8	0.35	0	0	0	0	0	0	0	0	0	0	2.8	0.0000	0.0000	0.0000	0.0000;
	67413	1.87	0.95	0.95	-0.21	1.04	2.25	1	1.88	0.9	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67414	1.87	0.95	0.95	-0.21	1.04	2.25	1	1.88	0.29	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67416	1.87	0.95	0.95	-0.21	1.047	2.25	1	1.88	0.27	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67416	1.87	0.95	0.95	-0.21	1.047	2.25	1	1.88	0.62	0	0	0	0	0	0	0	0	0	0	1.875	0.0000	0.0000	0.0000	0.0000;
	67422	114.33	53.29	53.29	-13.95	1.0265	137.22	1	114.35	35.44	0	0	0	0	0	0	0	0	0	0	114.35	0.0000	0.0000	0.0000	0.0000;
	67423	114.33	53.29	53.29	-13.95	1.0265	137.22	1	114.35	20	0	0	0	0	0	0	0	0	0	0	114.35	0.0000	0.0000	0.0000	0.0000;
	67431	56.69	1.92	26.42	-6.92	1.04	68.04	1	56.7	10.45	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67435	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.24	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67436	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.35	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67436	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.59	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67437	1.45	-0.18	0.68	-0.18	1.04	1.74	1	1.45	0.71	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67443	10.8	4.15	4.15	-0.53	1.04	12.96	1	10.8	4.51	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67444	0	0	4.15	-0.53	1.04	12.96	0	10.8	3.19	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67448	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.09	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67448	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.14	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67449	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.12	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67449	0	0	0.22	-0.06	1.04	0.57	0	0.47	0.1	0	0	0	0	0	0	0	0	0	0	0.475	0.0000	0.0000	0.0000	0.0000;
	67452	79.89	2.73	17.02	-11.51	1.044	95.88	1	79.9	21.65	0	0	0	0	0	0	0	0	0	0	79.9	0.0000	0.0000	0.0000	0.0000;
	67459	13.1	1.87	5.03	-0.64	1.038	15.72	1	13.1	5.11	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	67459	13.1	1.87	5.03	-0.64	1.038	15.72	1	13.1	4.58	0	0	0	0	0	0	0	0	0	0	13.1	0.0000	0.0000	0.0000	0.0000;
	67464	4.35	-0.01	2.21	-0.48	1.02	5.22	1	4.35	1.29	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	67464	4.35	-0.01	2.21	-0.48	1.02	5.22	1	4.35	1.28	0	0	0	0	0	0	0	0	0	0	4.35	0.0000	0.0000	0.0000	0.0000;
	67468	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.19	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67469	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.16	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67470	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.18	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67478	172.48	87.8	87.8	-19.15	1.0611	207	1	172.5	57.9	0	0	0	0	0	0	0	0	0	0	172.5	0.0000	0.0000	0.0000	0.0000;
	67479	172.48	87.8	87.8	-19.15	1.06	207	1	172.5	32.01	0	0	0	0	0	0	0	0	0	0	172.5	0.0000	0.0000	0.0000	0.0000;
	67482	0.1	-0.01	0.05	-0.01	1.04	0.12	1	0.1	0.04	0	0	0	0	0	0	0	0	0	0	0.1	0.0000	0.0000	0.0000	0.0000;
	67482	3.63	-0.44	1.69	-0.44	1.04	4.36	1	3.63	1.26	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.68	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.5	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	0.84	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.27	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67484	3.63	-0.4	1.69	-0.44	1.0405	4.36	1	3.63	1.04	0	0	0	0	0	0	0	0	0	0	3.6333	0.0000	0.0000	0.0000	0.0000;
	67487	56.69	-6.92	26.42	-6.92	1.04	68.04	1	56.7	27.04	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67497	0	0	16.93	-2.16	1.04	52.92	0	44.1	18.27	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67498	44.09	-2.16	16.93	-2.16	1.04	52.92	1	44.1	10.28	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67500	44.09	14.96	16.93	-2.16	1.0045	52.92	1	44.1	9.78	0	0	0	0	0	0	0	0	0	0	44.1	0.0000	0.0000	0.0000	0.0000;
	67504	1.8	-0.22	0.84	-0.22	1.0405	2.16	1	1.8	0.57	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	67504	0	0	0.23	-0.06	1.0405	0.6	0	0.5	0.08	0	0	0	0	0	0	0	0	0	0	0.5	0.0000	0.0000	0.0000	0.0000;
	67507	59.39	12.65	12.65	-8.55	1.0435	71.28	1	59.4	17.15	0	0	0	0	0	0	0	0	0	0	59.4	0.0000	0.0000	0.0000	0.0000;
	67514	27	13.74	13.74	-3	1.04	32.4	1	27	5.34	0	0	0	0	0	0	0	0	0	0	27	0.0000	0.0000	0.0000	0.0000;
	67518	3.5	1.63	1.63	-0.43	1.0475	4.2	1	3.5	1.22	0	0	0	0	0	0	0	0	0	0	3.5	0.0000	0.0000	0.0000	0.0000;
	67523	43.33	12.23	20.19	-5.29	1.048	52	1	43.33	18.81	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67523	43.33	12.23	20.19	-5.29	1.048	52	1	43.33	4.6	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67524	43.33	-5.29	20.19	-5.29	1.0345	52	1	43.33	10.35	0	0	0	0	0	0	0	0	0	0	43.3333	0.0000	0.0000	0.0000	0.0000;
	67528	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.33	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67529	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.13	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67531	0	0	0.37	-0.1	1.04	0.96	0	0.8	0.34	0	0	0	0	0	0	0	0	0	0	0.8	0.0000	0.0000	0.0000	0.0000;
	67534	74.79	-10.77	15.93	-10.77	1.04	89.76	1	74.8	31.79	0	0	0	0	0	0	0	0	0	0	74.8	0.0000	0.0000	0.0000	0.0000;
	67536	0	0	0.13	-0.09	1.0425	0.72	0	0.6	0.27	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67536	0.6	-0.09	0.13	-0.09	1.0425	0.72	1	0.6	0.15	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67541	2.9	-0.35	1.35	-0.35	1.0425	3.48	1	2.9	1.03	0	0	0	0	0	0	0	0	0	0	2.9	0.0000	0.0000	0.0000	0.0000;
	67544	0	0	8.63	-5.83	1.04	48.6	0	40.5	13.95	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	67548	1.45	0.63	0.68	-0.18	1.027	1.74	1	1.45	0.62	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67548	1.45	0.63	0.68	-0.18	1.027	1.74	1	1.45	0.65	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67549	1.45	0.41	0.68	-0.18	1.027	1.74	1	1.45	0.28	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67549	1.45	0.41	0.68	-0.18	1.027	1.74	1	1.45	0.49	0	0	0	0	0	0	0	0	0	0	1.45	0.0000	0.0000	0.0000	0.0000;
	67553	0	0	0.31	-0.07	1.04	0.72	0	0.6	0.17	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67553	0	0	0.31	-0.07	1.04	0.72	0	0.6	0.09	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.2	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.22	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.12	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67553	0.85	0.43	0.43	-0.09	1.04	1.02	1	0.85	0.36	0	0	0	0	0	0	0	0	0	0	0.85	0.0000	0.0000	0.0000	0.0000;
	67556	0.9	0.46	0.46	-0.1	1.04	1.08	1	0.9	0.34	0	0	0	0	0	0	0	0	0	0	0.9	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.22	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.42	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.38	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67556	1.85	0.94	0.94	-0.21	1.04	2.22	1	1.85	0.28	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	67558	82.36	41.92	41.92	-9.14	1.049	98.84	1	82.37	31.82	0	0	0	0	0	0	0	0	0	0	82.3667	0.0000	0.0000	0.0000	0.0000;
	67558	82.36	41.92	41.92	-9.14	1.049	98.84	1	82.37	32.31	0	0	0	0	0	0	0	0	0	0	82.3667	0.0000	0.0000	0.0000	0.0000;
	67558	82.36	41.92	41.92	-9.14	1.049	98.84	1	82.37	16.06	0	0	0	0	0	0	0	0	0	0	82.3667	0.0000	0.0000	0.0000	0.0000;
	67565	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.24	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67565	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.38	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67566	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.68	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67567	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.39	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67567	1.4	-0.17	0.65	-0.17	1.038	1.68	1	1.4	0.2	0	0	0	0	0	0	0	0	0	0	1.4	0.0000	0.0000	0.0000	0.0000;
	67568	0	0	0.35	-0.09	1.04	0.9	0	0.75	0.36	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67568	0	0	0.35	-0.09	1.04	0.9	0	0.75	0.18	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67574	501.93	184.74	184.74	-41.16	1.0676	602.4	1	502	100.69	0	0	0	0	0	0	0	0	0	0	502	0.0000	0.0000	0.0000	0.0000;
	67577	2.35	-0.29	1.1	-0.29	1.038	2.82	1	2.35	0.96	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	67577	2.35	-0.29	1.1	-0.29	1.038	2.82	1	2.35	0.96	0	0	0	0	0	0	0	0	0	0	2.35	0.0000	0.0000	0.0000	0.0000;
	67580	0	0	0.58	-0.07	1.0445	1.8	0	1.5	0.37	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67580	22.5	8.64	8.64	-1.1	1.0445	27	1	22.5	7.94	0	0	0	0	0	0	0	0	0	0	22.5	0.0000	0.0000	0.0000	0.0000;
	67584	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.19	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67584	0	0	0.3	-0.08	1.04	0.78	0	0.65	0.23	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67585	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.08	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67585	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.14	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67586	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.12	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67586	0	0	0.15	-0.04	1.04	0.39	0	0.33	0.05	0	0	0	0	0	0	0	0	0	0	0.325	0.0000	0.0000	0.0000	0.0000;
	67589	64.99	30.29	30.29	-7.93	1.04	78	1	65	20.45	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	67589	64.99	30.29	30.29	-7.93	1.04	78	1	65	6.99	0	0	0	0	0	0	0	0	0	0	65	0.0000	0.0000	0.0000	0.0000;
	67596	47.59	13.26	24.23	-5.28	1.048	57.12	1	47.6	9.07	0	0	0	0	0	0	0	0	0	0	47.6	0.0000	0.0000	0.0000	0.0000;
	67596	47.59	13.26	24.23	-5.28	1.048	57.12	1	47.6	8.42	0	0	0	0	0	0	0	0	0	0	47.6	0.0000	0.0000	0.0000	0.0000;
	67597	47.59	18.75	24.23	-5.28	1.048	57.12	1	47.6	17.73	0	0	0	0	0	0	0	0	0	0	47.6	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.19	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.26	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.15	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67600	0	0	0.27	-0.07	1.04	0.69	0	0.58	0.23	0	0	0	0	0	0	0	0	0	0	0.575	0.0000	0.0000	0.0000	0.0000;
	67607	0	0	19.2	-2.45	1.04	60	0	50	23.14	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	67610	1.2	-0.15	0.56	-0.15	1.0425	1.44	1	1.2	0.39	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67610	1.2	-0.15	0.56	-0.15	1.0425	1.44	1	1.2	0.17	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67610	1.2	-0.15	0.56	-0.15	1.0425	1.44	1	1.2	0.59	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.32	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.55	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.38	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67612	1.22	-0.14	0.62	-0.14	1.04	1.47	1	1.22	0.41	0	0	0	0	0	0	0	0	0	0	1.225	0.0000	0.0000	0.0000	0.0000;
	67615	1.02	-0.11	0.52	-0.11	1.034	1.23	1	1.03	0.29	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67615	0	0	0.52	-0.11	1.034	1.23	0	1.03	0.2	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67616	1.02	-0.11	0.52	-0.11	1.034	1.23	1	1.03	0.2	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67616	1.02	-0.11	0.52	-0.11	1.034	1.23	1	1.03	0.14	0	0	0	0	0	0	0	0	0	0	1.025	0.0000	0.0000	0.0000	0.0000;
	67617	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.12	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67617	0	0	0.38	-0.08	1.04	0.9	0	0.75	0.28	0	0	0	0	0	0	0	0	0	0	0.75	0.0000	0.0000	0.0000	0.0000;
	67621	2.12	-0.24	1.08	-0.24	1	2.55	1	2.13	0.9	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67622	2.12	-0.24	1.08	-0.24	1.006	2.55	1	2.13	0.33	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67622	2.12	-0.24	1.08	-0.24	1.006	2.55	1	2.13	0.67	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67623	2.12	-0.24	1.08	-0.24	1.006	2.55	1	2.13	0.53	0	0	0	0	0	0	0	0	0	0	2.125	0.0000	0.0000	0.0000	0.0000;
	67634	59.99	12.78	12.78	-8.64	1.0425	72	1	60	15.27	0	0	0	0	0	0	0	0	0	0	60	0.0000	0.0000	0.0000	0.0000;
	67639	3.12	-0.35	1.59	-0.35	1.045	3.74	1	3.12	0.6	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67639	3.12	-0.35	1.59	-0.35	1.045	3.74	1	3.12	0.64	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67639	3.12	-0.35	1.59	-0.35	1.045	3.74	1	3.12	1.38	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67639	3.12	-0.35	1.59	-0.35	1.045	3.74	1	3.12	0.86	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67640	3.12	-0.35	1.59	-0.35	1.04	3.74	1	3.12	1.49	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67641	3.12	-0.35	1.59	-0.35	1.04	3.74	1	3.12	1.1	0	0	0	0	0	0	0	0	0	0	3.1167	0.0000	0.0000	0.0000	0.0000;
	67645	87.72	44.66	44.66	-9.74	1.043	105.28	1	87.73	40.12	0	0	0	0	0	0	0	0	0	0	87.7333	0.0000	0.0000	0.0000	0.0000;
	67645	87.72	44.66	44.66	-9.74	1.043	105.28	1	87.73	16.63	0	0	0	0	0	0	0	0	0	0	87.7333	0.0000	0.0000	0.0000	0.0000;
	67645	87.72	44.66	44.66	-9.74	1.043	105.28	1	87.73	22.04	0	0	0	0	0	0	0	0	0	0	87.7333	0.0000	0.0000	0.0000	0.0000;
	67649	32.66	16.63	16.63	-3.63	1.044	39.2	1	32.67	6.36	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	67650	32.66	8.12	16.63	-3.63	1.044	39.2	1	32.67	8.53	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	67650	32.66	8.12	16.63	-3.63	1.044	39.2	1	32.67	12.05	0	0	0	0	0	0	0	0	0	0	32.6667	0.0000	0.0000	0.0000	0.0000;
	67655	1.5	-0.18	0.7	-0.18	1.04	1.8	1	1.5	0.56	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67655	4.5	-0.55	2.1	-0.55	1.04	5.4	1	4.5	2.22	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	67658	0.97	-0.08	0.5	-0.11	1.04	1.17	1	0.98	0.35	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67658	0.97	-0.08	0.5	-0.11	1.04	1.17	1	0.98	0.42	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67659	0.97	-0.08	0.5	-0.11	1.04	1.17	1	0.98	0.21	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67659	0.97	-0.08	0.5	-0.11	1.04	1.17	1	0.98	0.38	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67663	4.5	-0.5	2.29	-0.5	1.04	5.4	1	4.5	0.58	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	67664	4.5	-0.5	2.29	-0.5	1.04	5.4	1	4.5	1.9	0	0	0	0	0	0	0	0	0	0	4.5	0.0000	0.0000	0.0000	0.0000;
	67670	0	0	15.57	-10.53	1.04	87.72	0	73.1	18.31	0	0	0	0	0	0	0	0	0	0	73.1	0.0000	0.0000	0.0000	0.0000;
	67676	3.42	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.43	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67676	3.42	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.66	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67677	3.42	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.7	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67677	3.42	1.74	1.74	-0.38	1.0495	4.1	1	3.42	0.67	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67678	3.42	-0.38	1.74	-0.38	1.04	4.1	1	3.42	0.66	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67678	3.42	-0.38	1.74	-0.38	1.04	4.1	1	3.42	1.17	0	0	0	0	0	0	0	0	0	0	3.4167	0.0000	0.0000	0.0000	0.0000;
	67682	1.13	0.2	0.58	-0.13	1.04	1.36	1	1.13	0.22	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	67682	1.13	0.2	0.58	-0.13	1.04	1.36	1	1.13	0.5	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	67683	1.13	0.09	0.58	-0.13	1.04	1.36	1	1.13	0.33	0	0	0	0	0	0	0	0	0	0	1.1333	0.0000	0.0000	0.0000	0.0000;
	67687	0	0	0.39	-0.1	1.04	1	0	0.83	0.18	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	67688	0.83	-0.09	0.39	-0.1	1.002	1	1	0.83	0.24	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	67688	0.83	-0.09	0.39	-0.1	1.002	1	1	0.83	0.25	0	0	0	0	0	0	0	0	0	0	0.8333	0.0000	0.0000	0.0000	0.0000;
	67691	0	0	0.3	-0.08	1.048	0.76	0	0.63	0.29	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	67691	0	0	0.3	-0.08	1.048	0.76	0	0.63	0.2	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	67691	2.4	1.12	1.12	-0.29	1.048	2.88	1	2.4	0.55	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67691	2.4	1.12	1.12	-0.29	1.048	2.88	1	2.4	0.93	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67693	0	0	0.3	-0.08	1.0445	0.76	0	0.63	0.27	0	0	0	0	0	0	0	0	0	0	0.6333	0.0000	0.0000	0.0000	0.0000;
	67693	2.4	0.73	1.12	-0.29	1.0445	2.88	1	2.4	1.06	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67693	2.4	0.73	1.12	-0.29	1.0445	2.88	1	2.4	0.65	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67693	2.4	0.73	1.12	-0.29	1.0445	2.88	1	2.4	1.15	0	0	0	0	0	0	0	0	0	0	2.4	0.0000	0.0000	0.0000	0.0000;
	67697	5	2.33	2.33	-0.61	1.0425	6	1	5	1.29	0	0	0	0	0	0	0	0	0	0	5	0.0000	0.0000	0.0000	0.0000;
	67702	248.53	317.49	317.49	-83.12	1.007	817.56	1	681.3	140.26	0	0	0	0	0	0	0	0	0	0	681.3	0.0000	0.0000	0.0000	0.0000;
	67703	0	0	317.49	-83.12	1.0254	817.56	0	681.3	230.68	0	0	0	0	0	0	0	0	0	0	681.3	0.0000	0.0000	0.0000	0.0000;
	67707	39.99	13.33	20.36	-4.44	1.036	48	1	40	7.86	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	67712	39.99	-5.76	8.52	-5.76	1.04	48	1	40	9.05	0	0	0	0	0	0	0	0	0	0	40	0.0000	0.0000	0.0000	0.0000;
	67716	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.41	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67717	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.48	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67719	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.22	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67719	1.25	-0.15	0.58	-0.15	1.04	1.5	1	1.25	0.54	0	0	0	0	0	0	0	0	0	0	1.25	0.0000	0.0000	0.0000	0.0000;
	67725	0	0	17.25	-11.66	1.04	97.2	0	81	18.23	0	0	0	0	0	0	0	0	0	0	81	0.0000	0.0000	0.0000	0.0000;
	67729	1.6	-0.17	0.81	-0.18	1.016	1.92	1	1.6	0.31	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67729	1.6	-0.17	0.81	-0.18	1.016	1.92	1	1.6	0.16	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67730	1.6	-0.16	0.81	-0.18	1.016	1.92	1	1.6	0.27	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67733	4.1	-0.46	2.09	-0.46	1.038	4.92	1	4.1	0.59	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	0.56	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	1.95	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	0.52	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	1.25	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67734	4.1	-0.46	2.09	-0.46	1.045	4.92	1	4.1	0.94	0	0	0	0	0	0	0	0	0	0	4.1	0.0000	0.0000	0.0000	0.0000;
	67738	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.6	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67738	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.96	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67739	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	1.23	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67739	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.74	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67740	2.74	-0.3	1.39	-0.3	1.036	3.29	1	2.74	0.55	0	0	0	0	0	0	0	0	0	0	2.74	0.0000	0.0000	0.0000	0.0000;
	67743	0.27	0.13	0.13	-0.03	1.045	0.33	1	0.27	0.05	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0.27	0.13	0.13	-0.03	1.045	0.33	1	0.27	0.13	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0.27	0.13	0.13	-0.03	1.045	0.33	1	0.27	0.06	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.13	-0.03	1.045	0.33	0	0.27	0.13	0	0	0	0	0	0	0	0	0	0	0.275	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.28	-0.07	1.045	0.72	0	0.6	0.21	0	0	0	0	0	0	0	0	0	0	0.6	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.3	-0.08	1.045	0.78	0	0.65	0.17	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67743	0	0	0.3	-0.08	1.045	0.78	0	0.65	0.24	0	0	0	0	0	0	0	0	0	0	0.65	0.0000	0.0000	0.0000	0.0000;
	67747	320.77	321.95	323.78	-84.77	1.0256	833.76	1	694.8	71.31	0	0	0	0	0	0	0	0	0	0	694.8	0.0000	0.0000	0.0000	0.0000;
	67748	272.44	321.95	323.78	-84.77	1.0243	833.76	1	694.8	166.77	0	0	0	0	0	0	0	0	0	0	694.8	0.0000	0.0000	0.0000	0.0000;
	67752	6.33	-0.7	3.22	-0.7	1.04	7.6	1	6.33	1.06	0	0	0	0	0	0	0	0	0	0	6.3333	0.0000	0.0000	0.0000	0.0000;
	67752	6.33	-0.7	3.22	-0.7	1.04	7.6	1	6.33	1	0	0	0	0	0	0	0	0	0	0	6.3333	0.0000	0.0000	0.0000	0.0000;
	67752	6.33	-0.7	3.22	-0.7	1.04	7.6	1	6.33	2.05	0	0	0	0	0	0	0	0	0	0	6.3333	0.0000	0.0000	0.0000	0.0000;
	67755	79.89	17.02	17.02	-11.51	1.0455	95.88	1	79.9	14.88	0	0	0	0	0	0	0	0	0	0	79.9	0.0000	0.0000	0.0000	0.0000;
	67763	56.69	-6.29	28.86	-6.29	1.032	68.04	1	56.7	22.19	0	0	0	0	0	0	0	0	0	0	56.7	0.0000	0.0000	0.0000	0.0000;
	67766	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.46	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.29	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.55	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.56	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.45	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67767	1.6	0.81	0.81	-0.18	1.04	1.92	1	1.6	0.38	0	0	0	0	0	0	0	0	0	0	1.6	0.0000	0.0000	0.0000	0.0000;
	67770	1.9	0.4	0.4	-0.27	1.041	2.28	1	1.9	0.6	0	0	0	0	0	0	0	0	0	0	1.9	0.0000	0.0000	0.0000	0.0000;
	67777	108.78	55.38	55.38	-12.08	1.0245	130.56	1	108.8	53.74	0	0	0	0	0	0	0	0	0	0	108.8	0.0000	0.0000	0.0000	0.0000;
	67783	0	0	43.98	-29.74	1.04	247.8	0	206.5	41.69	0	0	0	0	0	0	0	0	0	0	206.5	0.0000	0.0000	0.0000	0.0000;
	67790	1.5	0.32	0.32	-0.22	1.04	1.8	1	1.5	0.75	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67791	0	0	0.32	-0.22	1.04	1.8	0	1.5	0.71	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	67795	1.2	-0.06	0.46	-0.06	1.04	1.44	1	1.2	0.34	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67795	0	0	0.46	-0.06	1.04	1.44	0	1.2	0.49	0	0	0	0	0	0	0	0	0	0	1.2	0.0000	0.0000	0.0000	0.0000;
	67802	0	0	51.17	-13.4	1.04	131.76	0	109.8	45.73	0	0	0	0	0	0	0	0	0	0	109.8	0.0000	0.0000	0.0000	0.0000;
	67807	71.39	33.27	33.27	-8.71	1.045	85.68	1	71.4	29.35	0	0	0	0	0	0	0	0	0	0	71.4	0.0000	0.0000	0.0000	0.0000;
	67811	1.03	-0.13	0.48	-0.13	1.038	1.24	1	1.03	0.3	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	67811	1.03	-0.13	0.48	-0.13	1.038	1.24	1	1.03	0.23	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	67812	1.03	-0.13	0.48	-0.13	1.038	1.24	1	1.03	0.49	0	0	0	0	0	0	0	0	0	0	1.0333	0.0000	0.0000	0.0000	0.0000;
	67815	2	-0.22	1.02	-0.22	1.04	2.4	1	2	0.59	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67815	2	-0.22	1.02	-0.22	1.04	2.4	1	2	0.29	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67821	0	0	4.15	-0.53	1.04	12.96	0	10.8	1.66	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67822	0	0	4.15	-0.53	1.04	12.96	0	10.8	5.31	0	0	0	0	0	0	0	0	0	0	10.8	0.0000	0.0000	0.0000	0.0000;
	67827	800.89	108.89	294.77	-65.68	1.0471	961.2	1	801	346.53	0	0	0	0	0	0	0	0	0	0	801	0.0000	0.0000	0.0000	0.0000;
	67830	6	3.05	3.05	-0.67	1.044	7.2	1	6	1.01	0	0	0	0	0	0	0	0	0	0	6	0.0000	0.0000	0.0000	0.0000;
	67833	0.97	0.45	0.45	-0.12	1.002	1.17	1	0.98	0.37	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67833	0.97	0.45	0.45	-0.12	1.002	1.17	1	0.98	0.14	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67834	0.97	0.42	0.45	-0.12	1.004	1.17	1	0.98	0.22	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67834	0.97	0.42	0.45	-0.12	1.004	1.17	1	0.98	0.24	0	0	0	0	0	0	0	0	0	0	0.975	0.0000	0.0000	0.0000	0.0000;
	67839	0	0	60.09	-15.73	1.04	154.73	0	128.94	44.28	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67840	128.92	38.02	60.09	-15.73	1.063	154.73	1	128.94	57.14	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67841	128.92	34	60.09	-15.73	1.063	154.73	1	128.94	52.26	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67842	128.92	47.87	60.09	-15.73	1.0699	154.73	1	128.94	46.42	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67843	128.92	35.8	60.09	-15.73	1.063	154.73	1	128.94	29.12	0	0	0	0	0	0	0	0	0	0	128.94	0.0000	0.0000	0.0000	0.0000;
	67848	60.49	4.39	30.79	-6.72	1.045	72.6	1	60.5	17.57	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	67855	2	-0.05	0.93	-0.24	1.04	2.4	1	2	0.99	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67855	2	-0.05	0.93	-0.24	1.04	2.4	1	2	0.49	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	67856	0	0	0.19	-0.05	1.04	0.48	0	0.4	0.15	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	67856	0	0	0.19	-0.05	1.04	0.48	0	0.4	0.12	0	0	0	0	0	0	0	0	0	0	0.4	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.3	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.14	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.34	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.28	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.29	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67859	0	0	0.4	-0.09	1.04	0.94	0	0.78	0.16	0	0	0	0	0	0	0	0	0	0	0.7833	0.0000	0.0000	0.0000	0.0000;
	67861	7.9	-0.96	3.68	-0.96	1.036	9.48	1	7.9	2.44	0	0	0	0	0	0	0	0	0	0	7.9	0.0000	0.0000	0.0000	0.0000;
	67865	66.83	15.59	34.02	-7.42	1.0405	80.21	1	66.84	23.76	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67866	66.83	4.96	34.02	-7.42	1.0405	80.21	1	66.84	28.47	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67867	66.83	7.07	34.02	-7.42	1.0405	80.21	1	66.84	23.48	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67868	66.83	5.15	34.02	-7.42	1.0405	80.21	1	66.84	18.36	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67869	66.83	5.66	34.02	-7.42	1.0405	80.21	1	66.84	17.07	0	0	0	0	0	0	0	0	0	0	66.84	0.0000	0.0000	0.0000	0.0000;
	67872	49.73	25.31	25.31	-5.52	1.0425	59.68	1	49.73	20.49	0	0	0	0	0	0	0	0	0	0	49.7333	0.0000	0.0000	0.0000	0.0000;
	67873	49.73	-5.52	25.31	-5.52	1.0445	59.68	1	49.73	14.45	0	0	0	0	0	0	0	0	0	0	49.7333	0.0000	0.0000	0.0000	0.0000;
	67873	49.73	-5.52	25.31	-5.52	1.0445	59.68	1	49.73	8.33	0	0	0	0	0	0	0	0	0	0	49.7333	0.0000	0.0000	0.0000	0.0000;
	67880	10.5	2.24	2.24	-1.51	1.044	12.6	1	10.5	3	0	0	0	0	0	0	0	0	0	0	10.5	0.0000	0.0000	0.0000	0.0000;
	67882	1.27	0.5	0.59	-0.15	1.041	1.52	1	1.27	0.26	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	67882	1.27	0.5	0.59	-0.15	1.041	1.52	1	1.27	0.52	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	67882	1.27	0.5	0.59	-0.15	1.041	1.52	1	1.27	0.58	0	0	0	0	0	0	0	0	0	0	1.2667	0.0000	0.0000	0.0000	0.0000;
	67887	15.2	5.84	5.84	-0.74	1.043	18.24	1	15.2	4.26	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	67888	15.2	5.84	5.84	-0.74	1.0045	18.24	1	15.2	3.01	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	67888	15.2	5.84	5.84	-0.74	1.0045	18.24	1	15.2	3.84	0	0	0	0	0	0	0	0	0	0	15.2	0.0000	0.0000	0.0000	0.0000;
	68619	0	0	4.15	-2.81	1.04	23.4	0	19.5	9.32	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	68627	0	0	5.32	-3.6	1.04	30	0	25	5.73	0	0	0	0	0	0	0	0	0	0	25	0.0000	0.0000	0.0000	0.0000;
	68632	28.8	1.51	13.42	-3.51	1.045	34.56	1	28.8	8.64	0	0	0	0	0	0	0	0	0	0	28.8	0.0000	0.0000	0.0000	0.0000;
	68632	2.7	1.26	1.26	-0.33	1.045	3.24	1	2.7	1.16	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	68638	161.98	82.46	82.46	-17.98	1.0145	194.4	1	162	78.36	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	68639	0	0	82.46	-17.98	1.04	194.4	0	162	54.59	0	0	0	0	0	0	0	0	0	0	162	0.0000	0.0000	0.0000	0.0000;
	68643	28.95	-1.89	14.74	-3.21	1.0505	34.74	1	28.95	11.68	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	68643	28.95	-1.89	14.74	-3.21	1.0505	34.74	1	28.95	6.22	0	0	0	0	0	0	0	0	0	0	28.95	0.0000	0.0000	0.0000	0.0000;
	68650	98.99	21.09	21.09	-14.26	1.0455	118.8	1	99	18.78	0	0	0	0	0	0	0	0	0	0	99	0.0000	0.0000	0.0000	0.0000;
	68657	82.19	41.84	41.84	-9.12	1.047	98.64	1	82.2	15.15	0	0	0	0	0	0	0	0	0	0	82.2	0.0000	0.0000	0.0000	0.0000;
	68667	40.49	8.63	8.63	-5.83	1.019	48.6	1	40.5	11.12	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	68672	237	78.07	212.5	-55.63	1.0265	547.2	1	456	90.93	0	0	0	0	0	0	0	0	0	0	456	0.0000	0.0000	0.0000	0.0000;
	68678	0	0	20.48	-2.61	1.04	64	0	53.33	24.89	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68679	53.33	-2.61	20.48	-2.61	1.04	64	1	53.33	16.03	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68680	0	0	20.48	-2.61	1.04	64	0	53.33	14.84	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68681	0	0	20.48	-2.61	1.04	64	0	53.33	8.82	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68682	53.33	-2.61	20.48	-2.61	1.04	64	1	53.33	11.72	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68683	0	0	20.48	-2.61	1.04	64	0	53.33	21.31	0	0	0	0	0	0	0	0	0	0	53.3333	0.0000	0.0000	0.0000	0.0000;
	68686	67.49	31.46	31.46	-8.24	1.041	81	1	67.5	20.62	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	68687	0	0	0.79	-0.21	1.04	2.04	0	1.7	0.36	0	0	0	0	0	0	0	0	0	0	1.7	0.0000	0.0000	0.0000	0.0000;
	68688	1	0.47	0.47	-0.12	1.04	1.2	1	1	0.33	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	68689	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.55	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	68691	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.33	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	68692	0	0	0.7	-0.18	1.04	1.8	0	1.5	0.47	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	68698	67.49	26.41	31.46	-8.24	1.052	81	1	67.5	27.46	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	68699	67.49	22.35	31.46	-8.24	1.052	81	1	67.5	27.18	0	0	0	0	0	0	0	0	0	0	67.5	0.0000	0.0000	0.0000	0.0000;
	68702	1.85	-0.23	0.86	-0.23	1.04	2.22	1	1.85	0.49	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	68702	2.7	-0.33	1.26	-0.33	1.04	3.24	1	2.7	0.62	0	0	0	0	0	0	0	0	0	0	2.7	0.0000	0.0000	0.0000	0.0000;
	68703	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.45	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	68703	24.1	-2.94	11.23	-2.94	1.04	28.92	1	24.1	7.15	0	0	0	0	0	0	0	0	0	0	24.1	0.0000	0.0000	0.0000	0.0000;
	68704	1.85	-0.23	0.86	-0.23	1.04	2.22	1	1.85	0.42	0	0	0	0	0	0	0	0	0	0	1.85	0.0000	0.0000	0.0000	0.0000;
	68704	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.96	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	68704	2	-0.24	0.93	-0.24	1.04	2.4	1	2	0.56	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	68707	0	0	11.5	-7.78	1.0415	64.8	0	54	6.91	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	68707	53.99	11.5	11.5	-7.78	1.0415	64.8	1	54	7.56	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	68707	53.99	11.5	11.5	-7.78	1.0415	64.8	1	54	10.72	0	0	0	0	0	0	0	0	0	0	54	0.0000	0.0000	0.0000	0.0000;
	68709	1.3	0.28	0.28	-0.19	1.04	1.56	1	1.3	0.57	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	68710	0	0	0.28	-0.19	1.04	1.56	0	1.3	0.25	0	0	0	0	0	0	0	0	0	0	1.3	0.0000	0.0000	0.0000	0.0000;
	68714	50.99	10.86	10.86	-7.34	1.043	61.2	1	51	8.39	0	0	0	0	0	0	0	0	0	0	51	0.0000	0.0000	0.0000	0.0000;
	68722	94.24	24.84	47.97	-10.46	1.0525	113.1	1	94.25	13.96	0	0	0	0	0	0	0	0	0	0	94.25	0.0000	0.0000	0.0000	0.0000;
	68723	94.24	43.65	47.97	-10.46	1.057	113.1	1	94.25	34.39	0	0	0	0	0	0	0	0	0	0	94.25	0.0000	0.0000	0.0000	0.0000;
	68729	130.65	48.48	50.18	-6.4	1.004	156.8	1	130.67	16.65	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68730	130.65	24.97	50.18	-6.4	1.0038	156.8	1	130.67	57.43	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68731	0	0	50.18	-6.4	1.04	156.8	0	130.67	30.61	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68732	130.65	26.52	50.18	-6.4	1.004	156.8	1	130.67	49.95	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68733	130.65	20.84	50.18	-6.4	1.004	156.8	1	130.67	50.67	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68734	0	0	50.18	-6.4	1.04	156.8	0	130.67	46.69	0	0	0	0	0	0	0	0	0	0	130.6667	0.0000	0.0000	0.0000	0.0000;
	68737	82.34	9.46	31.62	-4.04	1.042	98.82	1	82.35	31.92	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.34	9.46	31.62	-4.04	1.042	98.82	1	82.35	11.13	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.34	9.46	31.62	-4.04	1.042	98.82	1	82.35	39.89	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.34	9.46	31.62	-4.04	1.042	98.82	1	82.35	15.76	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.34	9.46	31.62	-4.04	1.042	98.82	1	82.35	23.99	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	68737	82.34	9.46	31.62	-4.04	1.042	98.82	1	82.35	20.29	0	0	0	0	0	0	0	0	0	0	82.35	0.0000	0.0000	0.0000	0.0000;
	69602	50.59	-7.29	10.78	-7.29	1.04	60.72	1	50.6	18.48	0	0	0	0	0	0	0	0	0	0	50.6	0.0000	0.0000	0.0000	0.0000;
	69603	47.99	-6.63	10.22	-6.91	1.044	57.6	1	48	20	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	69606	47.99	-6.91	10.22	-6.91	1.0425	57.6	1	48	6.55	0	0	0	0	0	0	0	0	0	0	48	0.0000	0.0000	0.0000	0.0000;
	69606	62.39	-8.99	13.29	-8.99	1.0425	74.88	1	62.4	8.25	0	0	0	0	0	0	0	0	0	0	62.4	0.0000	0.0000	0.0000	0.0000;
	69613	0	0	26.79	-7.02	1.04	69	0	57.5	6.94	0	0	0	0	0	0	0	0	0	0	57.5	0.0000	0.0000	0.0000	0.0000;
	69614	0	0	26.79	-7.02	1.04	69	0	57.5	21.27	0	0	0	0	0	0	0	0	0	0	57.5	0.0000	0.0000	0.0000	0.0000;
	69622	179.98	38.34	38.34	-25.92	1.0205	216	1	180	59.45	0	0	0	0	0	0	0	0	0	0	180	0.0000	0.0000	0.0000	0.0000;
	69623	0	0	13.1	-8.86	1.04	73.8	0	61.5	25.96	0	0	0	0	0	0	0	0	0	0	61.5	0.0000	0.0000	0.0000	0.0000;
	69629	0	0	24.6	-16.63	1.04	138.6	0	115.5	47.08	0	0	0	0	0	0	0	0	0	0	115.5	0.0000	0.0000	0.0000	0.0000;
	69630	11.9	-1.71	2.53	-1.71	1.036	14.28	1	11.9	5.13	0	0	0	0	0	0	0	0	0	0	11.9	0.0000	0.0000	0.0000	0.0000;
	69631	3.55	-0.51	0.76	-0.51	1.036	4.26	1	3.55	1.66	0	0	0	0	0	0	0	0	0	0	3.55	0.0000	0.0000	0.0000	0.0000;
	69631	0	0	0.76	-0.51	1.036	4.26	0	3.55	1.61	0	0	0	0	0	0	0	0	0	0	3.55	0.0000	0.0000	0.0000	0.0000;
	69639	148.98	5.47	31.74	-21.46	1.0485	178.8	1	149	29.18	0	0	0	0	0	0	0	0	0	0	149	0.0000	0.0000	0.0000	0.0000;
	69645	330.77	68.71	202.66	-53.06	1.0542	521.88	1	434.9	174.47	0	0	0	0	0	0	0	0	0	0	434.9	0.0000	0.0000	0.0000	0.0000;
	69646	221.04	68.71	202.66	-53.06	1.0568	521.88	1	434.9	78.4	0	0	0	0	0	0	0	0	0	0	434.9	0.0000	0.0000	0.0000	0.0000;
	69652	148.48	31.63	31.63	-21.38	1.049	178.2	1	148.5	66.06	0	0	0	0	0	0	0	0	0	0	148.5	0.0000	0.0000	0.0000	0.0000;
	69658	106.19	26.6	49.49	-12.96	1.027	127.44	1	106.2	20.75	0	0	0	0	0	0	0	0	0	0	106.2	0.0000	0.0000	0.0000	0.0000;
	69659	0	0	6.2	-1.62	1.04	15.96	0	13.3	2.89	0	0	0	0	0	0	0	0	0	0	13.3	0.0000	0.0000	0.0000	0.0000;
	69662	60.49	14.05	30.79	-6.72	1.041	72.6	1	60.5	10.64	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	60.49	14.05	30.79	-6.72	1.041	72.6	1	60.5	12.63	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	60.49	14.05	30.79	-6.72	1.041	72.6	1	60.5	6.36	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	60.49	14.05	30.79	-6.72	1.041	72.6	1	60.5	26.84	0	0	0	0	0	0	0	0	0	0	60.5	0.0000	0.0000	0.0000	0.0000;
	69662	87.99	14.05	44.79	-9.77	1.041	105.6	1	88	32.88	0	0	0	0	0	0	0	0	0	0	88	0.0000	0.0000	0.0000	0.0000;
	69670	251.45	145.49	152.85	-40.02	1.0508	393.6	1	328	136.56	0	0	0	0	0	0	0	0	0	0	328	0.0000	0.0000	0.0000	0.0000;
	69671	198.5	145.49	152.85	-40.02	1.0542	393.6	1	328	112.11	0	0	0	0	0	0	0	0	0	0	328	0.0000	0.0000	0.0000	0.0000;
	69677	158.98	12.46	33.87	-22.9	1.052	190.8	1	159	54.49	0	0	0	0	0	0	0	0	0	0	159	0.0000	0.0000	0.0000	0.0000;
	69678	40.49	4.45	8.63	-5.83	1.052	48.6	1	40.5	15.7	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	69678	40.49	4.45	8.63	-5.83	1.052	48.6	1	40.5	10.4	0	0	0	0	0	0	0	0	0	0	40.5	0.0000	0.0000	0.0000	0.0000;
	69684	1	-0.14	0.21	-0.14	1.04	1.2	1	1	0.35	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69685	0	0	0.21	-0.14	1.04	1.2	0	1	0.21	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69687	39.74	8.47	8.47	-5.72	1.045	47.7	1	39.75	11.51	0	0	0	0	0	0	0	0	0	0	39.75	0.0000	0.0000	0.0000	0.0000;
	69687	39.74	8.47	8.47	-5.72	1.045	47.7	1	39.75	15.41	0	0	0	0	0	0	0	0	0	0	39.75	0.0000	0.0000	0.0000	0.0000;
	69688	24.1	-3.47	5.13	-3.47	1.038	28.92	1	24.1	3.29	0	0	0	0	0	0	0	0	0	0	24.1	0.0000	0.0000	0.0000	0.0000;
	69688	0	0	5.13	-3.47	1.038	28.92	0	24.1	3.3	0	0	0	0	0	0	0	0	0	0	24.1	0.0000	0.0000	0.0000	0.0000;
	69689	2	0.43	0.43	-0.29	1.045	2.4	1	2	0.23	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69689	0	0	0.43	-0.29	1.045	2.4	0	2	0.76	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69690	0	0	0.43	-0.29	1.04	2.4	0	2	0.39	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69691	2	0.43	0.43	-0.29	1.045	2.4	1	2	0.31	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69691	0	0	0.43	-0.29	1.045	2.4	0	2	0.48	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69692	2	-0.29	0.43	-0.29	1.0445	2.4	1	2	0.84	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69692	0	0	0.38	-0.26	1.0445	2.16	0	1.8	0.52	0	0	0	0	0	0	0	0	0	0	1.8	0.0000	0.0000	0.0000	0.0000;
	69693	1.5	-0.11	0.32	-0.22	1.042	1.8	1	1.5	0.74	0	0	0	0	0	0	0	0	0	0	1.5	0.0000	0.0000	0.0000	0.0000;
	69693	0	0	0.21	-0.14	1.042	1.2	0	1	0.31	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69694	1	0.21	0.21	-0.14	1.045	1.2	1	1	0.46	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69694	1	0.21	0.21	-0.14	1.045	1.2	1	1	0.12	0	0	0	0	0	0	0	0	0	0	1	0.0000	0.0000	0.0000	0.0000;
	69699	0	0	25.56	-17.28	1.0505	144	0	120	46.18	0	0	0	0	0	0	0	0	0	0	120	0.0000	0.0000	0.0000	0.0000;
	69700	49.49	-1.29	10.54	-7.13	1.0495	59.4	1	49.5	12.29	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	69707	0	0	22.36	-15.12	1.04	126	0	105	47.67	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	69711	190.17	-23.2	88.63	-23.2	1.026	228.24	1	190.2	93.49	0	0	0	0	0	0	0	0	0	0	190.2	0.0000	0.0000	0.0000	0.0000;
	69715	104.99	-10.37	22.36	-15.12	1.031	126	1	105	52.45	0	0	0	0	0	0	0	0	0	0	105	0.0000	0.0000	0.0000	0.0000;
	69716	0	0	4.15	-2.81	1.04	23.4	0	19.5	6.01	0	0	0	0	0	0	0	0	0	0	19.5	0.0000	0.0000	0.0000	0.0000;
	69724	24.75	-3.56	5.27	-3.56	1.04	29.7	1	24.75	11.43	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	69725	24.75	-3.56	5.27	-3.56	1.04	29.7	1	24.75	8.08	0	0	0	0	0	0	0	0	0	0	24.75	0.0000	0.0000	0.0000	0.0000;
	69727	0	0	21.81	-14.75	1.04	122.88	0	102.4	16.46	0	0	0	0	0	0	0	0	0	0	102.4	0.0000	0.0000	0.0000	0.0000;
	69728	49.49	-4.75	10.54	-7.13	1.009	59.4	1	49.5	24.08	0	0	0	0	0	0	0	0	0	0	49.5	0.0000	0.0000	0.0000	0.0000;
	69734	0	0	171.02	-44.77	1.04	440.4	0	367	139.56	0	0	0	0	0	0	0	0	0	0	367	0.0000	0.0000	0.0000	0.0000;
	69735	236.92	158.42	171.02	-44.77	1.0081	440.4	1	367	41.72	0	0	0	0	0	0	0	0	0	0	367	0.0000	0.0000	0.0000	0.0000;
	69741	0	0	47.16	-6.02	1.04	147.36	0	122.8	30.11	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69742	122.78	-6.02	47.16	-6.02	1.043	147.36	1	122.8	30.35	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69743	122.78	-6.02	47.16	-6.02	1.043	147.36	1	122.8	50.09	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69744	122.78	-6.02	47.16	-6.02	1.043	147.36	1	122.8	45.26	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69745	122.78	-6.02	47.16	-6.02	1.043	147.36	1	122.8	25.93	0	0	0	0	0	0	0	0	0	0	122.8	0.0000	0.0000	0.0000	0.0000;
	69753	322.91	122.01	281.84	-73.79	1.0082	725.76	1	604.8	134.89	0	0	0	0	0	0	0	0	0	0	604.8	0.0000	0.0000	0.0000	0.0000;
	69754	223.47	122.01	281.84	-73.79	1.0125	725.76	1	604.8	223.38	0	0	0	0	0	0	0	0	0	0	604.8	0.0000	0.0000	0.0000	0.0000;
	69760	263.27	29.1	209.7	-54.9	1.0506	540	1	450	138.71	0	0	0	0	0	0	0	0	0	0	450	0.0000	0.0000	0.0000	0.0000;
	69955	30	-3.66	13.98	-3.66	1.04	36	1	30	7.03	0	0	0	0	0	0	0	0	0	0	30	0.0000	0.0000	0.0000	0.0000;
	69955	0	0	21.48	-5.62	1.04	55.32	0	46.1	22.13	0	0	0	0	0	0	0	0	0	0	46.1	0.0000	0.0000	0.0000	0.0000;
	69963	0	0	46.32	-10.1	1.04	109.2	0	91	28.17	0	0	0	0	0	0	0	0	0	0	91	0.0000	0.0000	0.0000	0.0000;
	69967	23.3	-2.59	11.86	-2.59	1.046	27.96	1	23.3	8.58	0	0	0	0	0	0	0	0	0	0	23.3	0.0000	0.0000	0.0000	0.0000;
	69967	41.84	-4.65	21.3	-4.65	1.046	50.22	1	41.85	4.9	0	0	0	0	0	0	0	0	0	0	41.85	0.0000	0.0000	0.0000	0.0000;
	69967	41.84	-4.65	21.3	-4.65	1.046	50.22	1	41.85	13.17	0	0	0	0	0	0	0	0	0	0	41.85	0.0000	0.0000	0.0000	0.0000;
	69975	37.05	-0.48	14.23	-1.82	1.04	44.47	1	37.06	10.18	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69976	37.05	-0.48	14.23	-1.82	1.04	44.47	1	37.06	18.52	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69978	0	0	14.23	-1.82	1.0575	44.47	0	37.06	12.64	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69978	37.05	14.23	14.23	-1.82	1.0575	44.47	1	37.06	10.95	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69979	0	0	14.23	-1.82	1.04	44.47	0	37.06	9.97	0	0	0	0	0	0	0	0	0	0	37.06	0.0000	0.0000	0.0000	0.0000;
	69986	2	0.18	0.93	-0.24	1.04	2.4	1	2	0.85	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69987	2	0.18	0.93	-0.24	1.04	2.4	1	2	0.36	0	0	0	0	0	0	0	0	0	0	2	0.0000	0.0000	0.0000	0.0000;
	69989	0	0	23.3	-6.1	1.04	60	0	50	18.89	0	0	0	0	0	0	0	0	0	0	50	0.0000	0.0000	0.0000	0.0000;
	69995	166.04	-69.3	264.69	-69.3	1.0424	681.6	1	568	165.95	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	69996	164.01	-69.3	264.69	-69.3	1.0445	681.6	1	568	163.93	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	69997	139.79	-69.3	264.69	-69.3	1.0441	681.6	1	568	139.7	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
	69998	167.47	-69.3	264.69	-69.3	1.0438	681.6	1	568	167.39	0	0	0	0	0	0	0	0	0	0	568	0.0000	0.0000	0.0000	0.0000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt	mu_Sf	mu_St	mu_angmin	mu_angmax
mpc.branch = [
	1	4	0.001425	0.057222	0	410.72	0	0	1	0	1	0	0	29.9700	-4.6000	-29.9600	5.0900	0.0000	0.0000	0.0000	0.0000;
	1	5	0.000224	0.001073	0	0	0	0	0	0	1	0	0	-29.9700	-86.9200	29.9900	87.0000	0.0000	0.0000	0.0000	0.0000;
	1	6	0.000204	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2	4	-0.000155	-0.006227	0	247.76	0	0	1	0	1	0	0	-19.9800	6.6300	19.9800	-6.6500	0.0000	0.0000	0.0000	0.0000;
	170	2	0.006301	0.031408	0.00524	186.85	0	0	0	0	1	0	0	-19.9600	6.1900	19.9800	-6.6300	0.0000	0.0000	0.0000	0.0000;
	3	4	0.006904	0.277296	0	162.96	0	0	1	0	1	0	0	-9.9700	-1.3000	9.9700	1.5700	0.0000	0.0000	0.0000	0.0000;
	234	5	0.0017	0.013149	0.02379	531.98	0	0	0	0	1	0	0	-39.0200	42.6600	39.0800	-44.8100	0.0000	0.0000	0.0000	0.0000;
	5	874	0.001581	0.014175	0.06171	600.42	0	0	0	0	1	0	0	-69.0600	-42.1900	69.1600	36.3500	0.0000	0.0000	0.0000	0.0000;
	8	7	0.00115	0.048145	0	233.11	0	0	1	0	1	0	0	-22.7200	3.1500	22.7300	-2.9100	0.0000	0.0000	0.0000	0.0000;
	7	9	0.000236	0.001112	0	0	0	0	0	0	1	0	0	11.4800	5.9000	-11.4800	-5.8900	0.0000	0.0000	0.0000	0.0000;
	7	29	0.001645	0.013786	0.03061	509.38	0	0	0	0	1	0	0	-14.9900	-2.3300	15.0000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	7	477	0.001126	0.011101	0.04771	401.34	0	0	0	0	1	0	0	1.0600	-1.8600	-1.0600	-3.3300	0.0000	0.0000	0.0000	0.0000;
	7	874	0.001565	0.011833	0.01961	529.58	0	0	0	0	1	0	0	-20.2700	1.2100	20.2700	-3.2900	0.0000	0.0000	0.0000	0.0000;
	8	979	0.001466	0.006475	0.00906	193.8	0	0	0	0	1	0	0	22.7200	-3.1500	-22.7100	2.1900	0.0000	0.0000	0.0000	0.0000;
	10	28	0.002213	0.015092	0.00337	156.31	0	0	0	0	1	0	0	-5.4200	-0.0400	5.4200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	1173	10	0.003064	0.01317	0.0016	151.44	0	0	0	0	1	0	0	4.5500	0.7000	-4.5500	-0.8700	0.0000	0.0000	0.0000	0.0000;
	11	28	0.002164	0.009179	0.00258	131.63	0	0	0	0	1	0	0	-0.5600	1.2400	0.5600	-1.5200	0.0000	0.0000	0.0000	0.0000;
	11	982	0.001765	0.007902	0.00242	163.88	0	0	0	0	1	0	0	-9.4100	-5.5400	9.4100	5.2900	0.0000	0.0000	0.0000	0.0000;
	12	34	0.0025	0.012261	0.00329	155.86	0	0	0	0	1	0	0	3.6100	0.4300	-3.6100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	1072	12	0.003868	0.021127	0.00688	164.73	0	0	0	0	1	0	0	6.6700	0.4200	-6.6700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	13	14	0.000207	0.001034	0	0	0	0	0	0	1	0	0	-2.5100	-1.4100	2.5100	1.4100	0.0000	0.0000	0.0000	0.0000;
	49	14	0.005325	0.017124	0.0029	130.28	0	0	0	0	1	0	0	-1.5500	1.2200	1.5500	-1.5400	0.0000	0.0000	0.0000	0.0000;
	14	51	0.00485	0.015255	0.00376	149.84	0	0	0	0	1	0	0	-4.0500	0.1400	4.0600	-0.5500	0.0000	0.0000	0.0000	0.0000;
	16	15	0.002782	0.012778	0.00482	166.88	0	0	0	0	1	0	0	9.8700	-3.8000	-9.8600	3.2900	0.0000	0.0000	0.0000	0.0000;
	46	15	0.002835	0.015637	0.00941	158.71	0	0	0	0	1	0	0	-6.8200	3.6100	6.8300	-4.6200	0.0000	0.0000	0.0000	0.0000;
	16	17	0.010596	0.048047	0.00716	171.8	0	0	0	0	1	0	0	-12.3700	3.3500	12.3900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	17	18	0.000227	0.00104	0	0	0	0	0	0	1	0	0	5.6100	0.4700	-5.6100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	39	17	0.00895	0.039428	0.02145	183.47	0	0	0	0	1	0	0	18.0300	-5.7700	-18.0000	3.5800	0.0000	0.0000	0.0000	0.0000;
	19	20	0.000258	0.001105	0	0	0	0	0	0	1	0	0	15.8300	0.9700	-15.8300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	875	19	0.002313	0.01188	0.00307	177.14	0	0	0	0	1	0	0	13.7500	-2.3000	-13.7400	1.9800	0.0000	0.0000	0.0000	0.0000;
	19	886	0.002169	0.009184	0.00131	130.17	0	0	0	0	1	0	0	-2.0800	-2.9500	2.0800	2.8100	0.0000	0.0000	0.0000	0.0000;
	22	21	0.001675	0.077302	0	195.84	0	0	1.01875	0	1	0	0	-15.7900	-19.6100	15.8000	20.0800	0.0000	0.0000	0.0000	0.0000;
	21	23	0.000282	0.001147	0	0	0	0	0	0	1	0	0	-15.8000	-20.0800	15.8100	20.0800	0.0000	0.0000	0.0000	0.0000;
	34	22	0.003356	0.015743	0.00418	168.54	0	0	0	0	1	0	0	-9.9700	-8.0400	9.9800	7.6100	0.0000	0.0000	0.0000	0.0000;
	886	22	0.001339	0.007491	0.00581	179.19	0	0	0	0	1	0	0	13.7500	-8.3900	-13.7400	7.7700	0.0000	0.0000	0.0000	0.0000;
	23	26	0.00108	0.011112	0.01658	414.47	0	0	0	0	1	0	0	-1.9400	-8.1400	1.9400	6.3500	0.0000	0.0000	0.0000	0.0000;
	874	23	0.000709	0.006274	0.01282	565.72	0	0	0	0	1	0	0	28.9700	31.3200	-28.9600	-32.6000	0.0000	0.0000	0.0000	0.0000;
	1215	23	0.000913	0.009083	0.05479	544.26	0	0	0	0	1	0	0	-15.0800	-26.5200	15.0900	20.6600	0.0000	0.0000	0.0000	0.0000;
	25	24	0.001543	0.067964	0	199.24	0	0	1.00625	0	1	0	0	-15.7200	-8.6400	15.7300	8.8400	0.0000	0.0000	0.0000	0.0000;
	24	26	0.000291	0.001066	0	0	0	0	0	0	1	0	0	-15.7300	-8.8400	15.7300	8.8400	0.0000	0.0000	0.0000	0.0000;
	25	46	0.003881	0.016398	0.00496	136.63	0	0	0	0	1	0	0	-2.8700	2.7700	2.8700	-3.3100	0.0000	0.0000	0.0000	0.0000;
	874	26	0.000992	0.008991	0.03267	527.8	0	0	0	0	1	0	0	17.6700	11.6900	-17.6600	-15.2000	0.0000	0.0000	0.0000	0.0000;
	28	27	0.000996	0.049961	0	239.48	0	0	1	0	1	0	0	-21.8000	-2.5100	21.8000	2.7300	0.0000	0.0000	0.0000	0.0000;
	27	29	0.000205	0.001118	0	0	0	0	0	0	1	0	0	-21.8000	-2.7300	21.8100	2.7300	0.0000	0.0000	0.0000	0.0000;
	48	29	0.001277	0.011838	0.04459	554.47	0	0	0	0	1	0	0	32.9700	-0.3800	-32.9500	-4.3600	0.0000	0.0000	0.0000	0.0000;
	29	874	0.001146	0.008678	0.02299	468.99	0	0	0	0	1	0	0	-3.8500	2.6000	3.8500	-5.0900	0.0000	0.0000	0.0000	0.0000;
	30	231	0.009327	0.033076	0.00856	183.85	0	0	0	0	1	0	0	24.6300	-7.6600	-24.5700	6.9300	0.0000	0.0000	0.0000	0.0000;
	30	888	0.005568	0.018483	0.00586	192.16	0	0	0	0	1	0	0	-27.0700	6.3500	27.1100	-6.8600	0.0000	0.0000	0.0000	0.0000;
	31	32	0.000235	0.001021	0	0	0	0	0	0	1	0	0	2.4400	0.1800	-2.4400	-0.1800	0.0000	0.0000	0.0000	0.0000;
	31	34	0.003641	0.016016	0.00242	176.39	0	0	0	0	1	0	0	-11.1300	-8.0000	11.1400	7.7700	0.0000	0.0000	0.0000	0.0000;
	31	35	0.004518	0.017964	0.00418	172.33	0	0	0	0	1	0	0	12.1700	-0.5700	-12.1700	0.1400	0.0000	0.0000	0.0000	0.0000;
	37	31	0.002877	0.014358	0.0108	125.28	0	0	0	0	1	0	0	3.4800	-9.5500	-3.4800	8.3900	0.0000	0.0000	0.0000	0.0000;
	33	34	0.000271	0.001141	0	0	0	0	0	0	1	0	0	-2.4400	-1.0600	2.4400	1.0600	0.0000	0.0000	0.0000	0.0000;
	35	36	0.000219	0.001099	0	0	0	0	0	0	1	0	0	4.9900	0.9100	-4.9900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	35	888	0.002187	0.01011	0.00523	161.81	0	0	0	0	1	0	0	7.1800	-1.0500	-7.1800	0.4900	0.0000	0.0000	0.0000	0.0000;
	37	616	0.004726	0.017302	0.00305	147.82	0	0	0	0	1	0	0	-6.2500	8.7300	6.2500	-9.0400	0.0000	0.0000	0.0000	0.0000;
	38	248	0.006091	0.032751	0.00471	133.61	0	0	0	0	1	0	0	-2.1000	-0.6200	2.1000	0.1200	0.0000	0.0000	0.0000	0.0000;
	1077	38	0.00302	0.016963	0.00459	133.03	0	0	0	0	1	0	0	1.7300	-0.1500	-1.7300	-0.3400	0.0000	0.0000	0.0000	0.0000;
	39	40	0.000213	0.001125	0	0	0	0	0	0	1	0	0	4.8900	0.9500	-4.8900	-0.9500	0.0000	0.0000	0.0000	0.0000;
	39	1077	0.004132	0.018829	0.00199	195.3	0	0	0	0	1	0	0	-22.9100	4.8200	22.9300	-4.9400	0.0000	0.0000	0.0000	0.0000;
	42	41	0.004594	0.018606	0.00706	168.43	0	0	0	0	1	0	0	11.9000	2.7500	-11.8900	-3.5000	0.0000	0.0000	0.0000	0.0000;
	41	44	0.006386	0.025673	0.00576	160.64	0	0	0	0	1	0	0	8.6200	2.9400	-8.6100	-3.5500	0.0000	0.0000	0.0000	0.0000;
	42	43	0.007221	0.032395	0.0039	174.84	0	0	0	0	1	0	0	-14.4800	-2.9500	14.5000	2.5800	0.0000	0.0000	0.0000	0.0000;
	43	49	0.004231	0.022696	0.03977	178.49	0	0	0	0	1	0	0	-16.2600	-3.3100	16.2700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	44	1137	0.005469	0.024606	0.00615	125.38	0	0	0	0	1	0	0	2.4500	1.9800	-2.4500	-2.6500	0.0000	0.0000	0.0000	0.0000;
	45	172	0.004126	0.019677	0.01039	207.39	0	0	0	0	1	0	0	-34.5200	1.8600	34.5600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	45	191	0.004324	0.024914	0.01933	198.25	0	0	0	0	1	0	0	31.4400	-2.2700	-31.4000	0.4000	0.0000	0.0000	0.0000	0.0000;
	46	1173	0.003912	0.016	0.00684	119.7	0	0	0	0	1	0	0	0.2200	-1.7100	-0.2200	0.9600	0.0000	0.0000	0.0000	0.0000;
	340	47	0.003493	0.017261	0.00427	170.03	0	0	0	0	1	0	0	13.7200	6.5600	-13.7200	-6.9900	0.0000	0.0000	0.0000	0.0000;
	616	47	0.008438	0.036268	0.00608	162.01	0	0	0	0	1	0	0	-9.9700	-5.9900	9.9800	5.3800	0.0000	0.0000	0.0000	0.0000;
	49	48	0.001164	0.053489	0	183.3	0	0	1.00625	0	1	0	0	-14.7300	-0.2100	14.7300	0.3200	0.0000	0.0000	0.0000	0.0000;
	48	50	0.000217	0.001106	0	0	0	0	0	0	1	0	0	3.3100	0.9400	-3.3100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	48	1078	0.002078	0.015722	0.0671	587.46	0	0	0	0	1	0	0	-51.0000	42.6500	51.0900	-49.2300	0.0000	0.0000	0.0000	0.0000;
	51	456	0.005242	0.027896	0.01705	165.09	0	0	0	0	1	0	0	-8.7000	-0.8600	8.7100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	52	53	0.000251	0.001061	0	0	0	0	0	0	1	0	0	1.9600	0.2000	-1.9600	-0.2000	0.0000	0.0000	0.0000	0.0000;
	54	52	0.006915	0.029728	0.00968	159.11	0	0	0	0	1	0	0	-7.1000	2.7100	7.1000	-3.8100	0.0000	0.0000	0.0000	0.0000;
	560	52	0.026198	0.096791	0.02833	166.88	0	0	0	0	1	0	0	9.0900	-6.7600	-9.0700	3.6100	0.0000	0.0000	0.0000	0.0000;
	54	55	0.000208	0.001019	0	0	0	0	0	0	1	0	0	0.9600	0.1900	-0.9600	-0.1900	0.0000	0.0000	0.0000	0.0000;
	54	111	0.035028	0.122634	0.03003	153.16	0	0	0	0	1	0	0	6.1400	-2.9100	-6.1200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	56	104	0.013188	0.046966	0.01022	158.08	0	0	0	0	1	0	0	-0.7300	1.3800	0.7300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	107	56	0.01216	0.052105	0.0209	132.58	0	0	0	0	1	0	0	2.5000	-0.5100	-2.5000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	57	61	0.004859	0.026113	0.00823	131.93	0	0	0	0	1	0	0	0.9200	0.2400	-0.9200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	57	87	0.008507	0.05227	0.00892	142.41	0	0	0	0	1	0	0	1.7900	-2.1800	-1.7900	1.2000	0.0000	0.0000	0.0000	0.0000;
	1176	57	0.004049	0.022606	0.00294	175.74	0	0	0	0	1	0	0	8.4100	-1.6600	-8.4100	1.3400	0.0000	0.0000	0.0000	0.0000;
	59	58	0.001766	0.0693	0	145.84	0	0	1	0	1	0	0	-6.2300	-2.8100	6.2400	2.8400	0.0000	0.0000	0.0000	0.0000;
	58	60	0.000261	0.001033	0	0	0	0	0	0	1	0	0	5.7000	3.6300	-5.7000	-3.6300	0.0000	0.0000	0.0000	0.0000;
	58	73	0.006602	0.053906	0.125	474.11	0	0	0	0	1	0	0	9.1600	-4.9200	-9.1500	-8.8100	0.0000	0.0000	0.0000	0.0000;
	1180	58	0.00195	0.015814	0.05152	527.99	0	0	0	0	1	0	0	21.0900	-4.0700	-21.0900	-1.5500	0.0000	0.0000	0.0000	0.0000;
	128	59	0.010648	0.054754	0.01217	166	0	0	0	0	1	0	0	-6.2300	-4.1200	6.2300	2.8100	0.0000	0.0000	0.0000	0.0000;
	1176	61	0.006676	0.036728	0.00819	165.15	0	0	0	0	1	0	0	5.8200	-0.8800	-5.8200	-0.0100	0.0000	0.0000	0.0000	0.0000;
	110	62	0.01309	0.05991	0.01047	162.14	0	0	0	0	1	0	0	-9.9700	5.0500	9.9800	-6.1200	0.0000	0.0000	0.0000	0.0000;
	62	1050	0.006949	0.026646	0.0082	166.63	0	0	0	0	1	0	0	-10.9100	5.5800	10.9200	-6.4400	0.0000	0.0000	0.0000	0.0000;
	63	732	0.012976	0.087533	0.02469	169.66	0	0	0	0	1	0	0	22.8100	-2.8700	-22.7500	0.6000	0.0000	0.0000	0.0000	0.0000;
	1050	63	0.008905	0.041203	0.012	175.41	0	0	0	0	1	0	0	24.1500	-3.6700	-24.1000	2.5800	0.0000	0.0000	0.0000	0.0000;
	64	65	0.000246	0.001173	0	0	0	0	0	0	1	0	0	0.6400	0.1000	-0.6400	-0.1000	0.0000	0.0000	0.0000	0.0000;
	75	64	0.030474	0.121733	0.01613	133.64	0	0	0	0	1	0	0	1.4000	23.7000	-1.2200	-24.6400	0.0000	0.0000	0.0000	0.0000;
	64	119	0.03452	0.180582	0.01906	120.32	0	0	0	0	1	0	0	0.5800	-14.8900	-0.5100	13.3200	0.0000	0.0000	0.0000	0.0000;
	72	66	0.01857	0.100939	0.01043	148.91	0	0	0	0	1	0	0	2.7900	7.8700	-2.7700	-8.9300	0.0000	0.0000	0.0000	0.0000;
	66	112	0.0134	0.064262	0.01583	139.35	0	0	0	0	1	0	0	1.4900	8.7400	-1.4800	-10.3800	0.0000	0.0000	0.0000	0.0000;
	69	67	0.009344	0.037912	0.00944	137.55	0	0	0	0	1	0	0	-0.5000	1.6700	0.5000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	67	1018	0.010192	0.051349	0.00772	124.81	0	0	0	0	1	0	0	-2.5200	2.0700	2.5200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	69	68	0.01103	0.041936	0.00527	125.42	0	0	0	0	1	0	0	-0.3600	0.0000	0.3600	-0.5900	0.0000	0.0000	0.0000	0.0000;
	68	1176	0.002518	0.010316	0.00936	147.6	0	0	0	0	1	0	0	-2.3700	0.0100	2.3700	-1.0500	0.0000	0.0000	0.0000	0.0000;
	69	70	0.000278	0.001168	0	0	0	0	0	0	1	0	0	2.0200	0.2200	-2.0200	-0.2200	0.0000	0.0000	0.0000	0.0000;
	89	69	0.019035	0.082001	0.0104	147.47	0	0	0	0	1	0	0	-2.7100	0.8300	2.7100	-1.9800	0.0000	0.0000	0.0000	0.0000;
	69	1176	0.002617	0.010203	0.03038	163.49	0	0	0	0	1	0	0	-3.8600	0.0800	3.8700	-3.4500	0.0000	0.0000	0.0000	0.0000;
	72	71	0.001095	0.044637	0	167.27	0	0	1	0	1	0	0	-9.1500	-8.7400	9.1500	8.8100	0.0000	0.0000	0.0000	0.0000;
	71	73	0.000258	0.001108	0	0	0	0	0	0	1	0	0	-9.1500	-8.8100	9.1500	8.8100	0.0000	0.0000	0.0000	0.0000;
	74	75	0.000286	0.00102	0	0	0	0	0	0	1	0	0	-2.7000	-0.7700	2.7000	0.7700	0.0000	0.0000	0.0000	0.0000;
	76	75	0.007206	0.038001	0.01188	156.76	0	0	0	0	1	0	0	4.1300	23.4400	-4.0900	-24.4800	0.0000	0.0000	0.0000	0.0000;
	117	76	0.007871	0.036182	0.01805	158.84	0	0	0	0	1	0	0	4.5300	14.2800	-4.5100	-16.1300	0.0000	0.0000	0.0000	0.0000;
	76	125	0.036115	0.18422	0.02503	128.41	0	0	0	0	1	0	0	-0.8700	-7.7000	0.8900	5.0700	0.0000	0.0000	0.0000	0.0000;
	77	78	0.005272	0.025464	0.01007	146.33	0	0	0	0	1	0	0	1.3000	-4.8300	-1.3000	3.7200	0.0000	0.0000	0.0000	0.0000;
	77	81	0.002018	0.011544	0.00255	175.67	0	0	0	0	1	0	0	-7.0600	3.1000	7.0600	-3.3800	0.0000	0.0000	0.0000	0.0000;
	78	79	0.000205	0.001049	0	0	0	0	0	0	1	0	0	5.7600	0.6100	-5.7600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	81	78	0.004667	0.02492	0.00384	167.04	0	0	0	0	1	0	0	4.6600	-6.1100	-4.6600	5.6900	0.0000	0.0000	0.0000	0.0000;
	108	78	0.011875	0.05754	0.01359	149.44	0	0	0	0	1	0	0	-0.1900	8.5400	0.2000	-10.0200	0.0000	0.0000	0.0000	0.0000;
	81	80	0.001618	0.065258	0	197.46	0	0	1	0	1	0	0	-16.3200	11.5100	16.3200	-11.2700	0.0000	0.0000	0.0000	0.0000;
	80	82	0.000232	0.001022	0	0	0	0	0	0	1	0	0	5.7600	0.9000	-5.7600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	80	83	0.00263	0.025416	0.10274	491.78	0	0	0	0	1	0	0	-26.8100	-26.9600	26.8400	15.9100	0.0000	0.0000	0.0000	0.0000;
	80	895	0.003972	0.036333	0.10336	492.44	0	0	0	0	1	0	0	4.7200	-4.0500	-4.7200	-7.2600	0.0000	0.0000	0.0000	0.0000;
	107	81	0.012955	0.051018	0.01654	134.06	0	0	0	0	1	0	0	-4.5900	0.2000	4.5900	-2.0200	0.0000	0.0000	0.0000	0.0000;
	83	84	0.0002	0.001013	0	0	0	0	0	0	1	0	0	2.3800	0.2700	-2.3800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	83	1038	0.008333	0.074643	0.16747	504.32	0	0	0	0	1	0	0	-29.2200	-16.1800	29.2800	-1.9000	0.0000	0.0000	0.0000	0.0000;
	85	86	0.000284	0.001175	0	0	0	0	0	0	1	0	0	1.3000	0.1000	-1.3000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	85	111	0.023001	0.087933	0.02627	133.78	0	0	0	0	1	0	0	-3.8600	-2.7800	3.8600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	85	124	0.015017	0.078253	0.04743	105.99	0	0	0	0	1	0	0	2.5600	2.6800	-2.5500	-8.0600	0.0000	0.0000	0.0000	0.0000;
	88	87	0.010586	0.034852	0.01277	129.68	0	0	0	0	1	0	0	-0.7300	-0.1800	0.7300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	89	87	0.005019	0.024356	0.00737	123.65	0	0	0	0	1	0	0	0.4400	-0.5500	-0.4400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	89	88	0.008327	0.051569	0.01442	128.47	0	0	0	0	1	0	0	0.7700	-1.1500	-0.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	90	91	0.000293	0.001141	0	0	0	0	0	0	1	0	0	1.9300	0.1700	-1.9300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	90	95	0.005208	0.023559	0.0172	93.1	0	0	0	0	1	0	0	1.0100	4.4600	-1.0100	-6.3500	0.0000	0.0000	0.0000	0.0000;
	90	129	0.043273	0.235689	0.04215	142.94	0	0	0	0	1	0	0	-2.9400	-4.6300	2.9400	-0.0000	0.0000	0.0000	0.0000	0.0000;
	93	92	0.001277	0.054774	0	166.61	0	0	0.99375	0	1	0	0	-8.4100	-5.5900	8.4100	5.6400	0.0000	0.0000	0.0000	0.0000;
	92	94	0.000237	0.001097	0	0	0	0	0	0	1	0	0	3.4100	0.2100	-3.4100	-0.2100	0.0000	0.0000	0.0000	0.0000;
	92	1180	0.005517	0.043584	0.18581	499.02	0	0	0	0	1	0	0	-11.8200	-5.8500	11.8300	-14.6200	0.0000	0.0000	0.0000	0.0000;
	117	93	0.007677	0.034761	0.01768	163.25	0	0	0	0	1	0	0	-5.6600	-14.3900	5.6700	12.5500	0.0000	0.0000	0.0000	0.0000;
	93	118	0.006183	0.028013	0.01088	157.08	0	0	0	0	1	0	0	2.7400	-6.9600	-2.7400	5.7900	0.0000	0.0000	0.0000	0.0000;
	118	95	0.012476	0.067877	0.00942	145.31	0	0	0	0	1	0	0	1.3400	-6.4700	-1.3400	5.4600	0.0000	0.0000	0.0000	0.0000;
	96	99	0.000565	0.027222	0	235.52	0	0	1	0	1	0	0	3.4000	-2.8100	-3.4000	2.8200	0.0000	0.0000	0.0000	0.0000;
	96	100	0.000258	0.001104	0	0	0	0	0	0	1	0	0	2.7900	0.4500	-2.7900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	96	1019	0.003014	0.02886	0.04666	468.16	0	0	0	0	1	0	0	-6.1900	2.3600	6.1900	-7.5100	0.0000	0.0000	0.0000	0.0000;
	97	99	0.000551	0.026543	0	135.52	0	0	1	0	1	0	0	-3.4000	2.8200	3.4000	-2.8200	0.0000	0.0000	0.0000	0.0000;
	97	103	0.005407	0.029285	0.00382	159.68	0	0	0	0	1	0	0	3.4000	-2.8200	-3.4000	2.4000	0.0000	0.0000	0.0000	0.0000;
	98	99	0.005646	0.271803	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	101	102	0.000221	0.001128	0	0	0	0	0	0	1	0	0	1.6600	0.3500	-1.6600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	101	129	0.014639	0.078662	0.01076	143.37	0	0	0	0	1	0	0	4.1400	0.0500	-4.1400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	101	1198	0.006853	0.03794	0.02285	156.56	0	0	0	0	1	0	0	-5.8000	-0.3900	5.8000	-2.1500	0.0000	0.0000	0.0000	0.0000;
	129	103	0.010917	0.039367	0.01912	148.16	0	0	0	0	1	0	0	-1.7400	0.5100	1.7400	-2.6300	0.0000	0.0000	0.0000	0.0000;
	104	113	0.006672	0.035008	0.00763	169.47	0	0	0	0	1	0	0	12.5800	0.4300	-12.5700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	896	104	0.004429	0.017528	0.00842	199.5	0	0	0	0	1	0	0	15.7900	-2.8200	-15.7800	1.9300	0.0000	0.0000	0.0000	0.0000;
	105	121	0.013956	0.0832	0.02005	179.75	0	0	0	0	1	0	0	-8.2900	-0.9600	8.2900	-1.2700	0.0000	0.0000	0.0000	0.0000;
	552	105	0.016001	0.059719	0.01463	171.17	0	0	0	0	1	0	0	-6.4900	-1.7600	6.5000	0.1200	0.0000	0.0000	0.0000	0.0000;
	106	107	0.000274	0.001005	0	0	0	0	0	0	1	0	0	-2.0900	-0.3200	2.0900	0.3200	0.0000	0.0000	0.0000	0.0000;
	108	124	0.013809	0.068231	0.00943	141.59	0	0	0	0	1	0	0	-1.1500	-8.7000	1.1500	7.6700	0.0000	0.0000	0.0000	0.0000;
	109	110	0.000216	0.001115	0	0	0	0	0	0	1	0	0	-1.7500	-0.2900	1.7500	0.2900	0.0000	0.0000	0.0000	0.0000;
	110	896	0.077432	0.351097	0.04325	154.52	0	0	0	0	1	0	0	8.2200	-5.3400	-8.1600	0.8100	0.0000	0.0000	0.0000	0.0000;
	112	119	0.022148	0.102565	0.03588	131.24	0	0	0	0	1	0	0	0.7900	10.0200	-0.7600	-13.6400	0.0000	0.0000	0.0000	0.0000;
	114	113	0.002424	0.013104	0.00198	158.2	0	0	0	0	1	0	0	-5.8400	-1.5800	5.8400	1.3700	0.0000	0.0000	0.0000	0.0000;
	113	1018	0.004993	0.021589	0.00826	156.5	0	0	0	0	1	0	0	0.4000	-1.5000	-0.4000	0.5900	0.0000	0.0000	0.0000	0.0000;
	115	114	0.006154	0.033887	0.00527	146.46	0	0	0	0	1	0	0	0.8000	0.5300	-0.8000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	115	116	0.000215	0.0011	0	0	0	0	0	0	1	0	0	5.5900	1.5800	-5.5900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	1018	115	0.001324	0.006219	0.00071	174.53	0	0	0	0	1	0	0	6.3900	2.0300	-6.3900	-2.1100	0.0000	0.0000	0.0000	0.0000;
	119	120	0.000222	0.001128	0	0	0	0	0	0	1	0	0	1.2700	0.3300	-1.2700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	121	122	0.000268	0.001168	0	0	0	0	0	0	1	0	0	1.9400	0.7500	-1.9400	-0.7500	0.0000	0.0000	0.0000	0.0000;
	121	530	0.015531	0.073474	0.02345	189.86	0	0	0	0	1	0	0	-10.2300	0.5200	10.2500	-3.1200	0.0000	0.0000	0.0000	0.0000;
	123	124	0.000268	0.001074	0	0	0	0	0	0	1	0	0	-1.4000	-0.3900	1.4000	0.3900	0.0000	0.0000	0.0000	0.0000;
	126	125	0.002996	0.015844	0.00535	144.4	0	0	0	0	1	0	0	2.3300	4.5300	-2.3300	-5.1100	0.0000	0.0000	0.0000	0.0000;
	126	127	0.000273	0.001033	0	0	0	0	0	0	1	0	0	1.7200	0.3400	-1.7200	-0.3400	0.0000	0.0000	0.0000	0.0000;
	128	126	0.008288	0.036389	0.00778	157.97	0	0	0	0	1	0	0	4.0500	4.0300	-4.0500	-4.8700	0.0000	0.0000	0.0000	0.0000;
	130	132	0.006974	0.02635	0.00612	177.29	0	0	0	0	1	0	0	-16.2400	3.2200	16.2600	-3.8200	0.0000	0.0000	0.0000	0.0000;
	134	130	0.003324	0.013265	0.00269	170.18	0	0	0	0	1	0	0	-13.2300	3.7100	13.2400	-3.9800	0.0000	0.0000	0.0000	0.0000;
	132	131	0.001112	0.060353	0	243.97	0	0	1	0	1	0	0	-30.9300	5.1400	30.9400	-4.5900	0.0000	0.0000	0.0000	0.0000;
	131	133	0.000216	0.001181	0	0	0	0	0	0	1	0	0	-30.9400	4.5900	30.9400	-4.5800	0.0000	0.0000	0.0000	0.0000;
	132	452	0.008195	0.032147	0.00634	166.07	0	0	0	0	1	0	0	9.5100	-2.1300	-9.5100	1.4700	0.0000	0.0000	0.0000	0.0000;
	133	445	0.003566	0.032447	0.06987	551.18	0	0	0	0	1	0	0	-30.9400	4.5800	30.9800	-11.8200	0.0000	0.0000	0.0000	0.0000;
	168	134	0.004064	0.016478	0.0073	164.13	0	0	0	0	1	0	0	-10.2600	3.3000	10.2600	-4.0700	0.0000	0.0000	0.0000	0.0000;
	135	136	0.004406	0.018983	0.01136	145.7	0	0	0	0	1	0	0	-3.3600	4.9300	3.3600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	135	137	0.003334	0.013254	0.00759	146.21	0	0	0	0	1	0	0	-1.9900	-7.0100	1.9900	6.1900	0.0000	0.0000	0.0000	0.0000;
	135	625	0.003884	0.015227	0.00275	125.65	0	0	0	0	1	0	0	-3.4300	-1.7500	3.4300	1.4500	0.0000	0.0000	0.0000	0.0000;
	136	626	0.003998	0.023638	0.00736	172.26	0	0	0	0	1	0	0	-12.1300	1.0400	12.1300	-1.8100	0.0000	0.0000	0.0000	0.0000;
	1097	137	0.001021	0.0038	0.00113	172.62	0	0	0	0	1	0	0	10.7600	9.4400	-10.7600	-9.5600	0.0000	0.0000	0.0000	0.0000;
	138	608	0.006441	0.045766	0.01508	114.21	0	0	0	0	1	0	0	-0.3400	-2.6700	0.3400	1.0400	0.0000	0.0000	0.0000	0.0000;
	138	615	0.005377	0.023702	0.00552	164.9	0	0	0	0	1	0	0	-8.7400	-0.2200	8.7500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	139	174	0.004198	0.022171	0.00174	135.44	0	0	0	0	1	0	0	2.0300	1.0000	-2.0300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	139	208	0.001637	0.007042	0.00265	160.53	0	0	0	0	1	0	0	-7.2100	-2.3800	7.2100	2.1000	0.0000	0.0000	0.0000	0.0000;
	140	175	0.002618	0.010639	0.00347	174.91	0	0	0	0	1	0	0	-12.8900	8.5100	12.9000	-8.8600	0.0000	0.0000	0.0000	0.0000;
	140	184	0.002275	0.009778	0.00375	163.55	0	0	0	0	1	0	0	7.7100	-9.7200	-7.7100	9.3300	0.0000	0.0000	0.0000	0.0000;
	142	141	0.003135	0.014364	0.00992	195.24	0	0	0	0	1	0	0	-24.1300	0.2000	24.1400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	141	191	0.002411	0.011792	0.00679	198.9	0	0	0	0	1	0	0	-26.3400	1.1000	26.3600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	142	160	0.003365	0.019643	0.01175	191.74	0	0	0	0	1	0	0	21.9300	-0.5200	-21.9200	-0.6600	0.0000	0.0000	0.0000	0.0000;
	143	144	0.000207	0.001004	0	0	0	0	0	0	1	0	0	3.3600	0.8800	-3.3600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	143	145	0.002376	0.00987	0.0017	159.93	0	0	0	0	1	0	0	-8.1200	-1.0600	8.1200	0.8800	0.0000	0.0000	0.0000	0.0000;
	147	143	0.003576	0.017241	0.00551	147.36	0	0	0	0	1	0	0	-4.7600	-0.7700	4.7600	0.1800	0.0000	0.0000	0.0000	0.0000;
	145	173	0.004798	0.024767	0.00345	168.09	0	0	0	0	1	0	0	-11.4800	7.6200	11.4800	-7.9500	0.0000	0.0000	0.0000	0.0000;
	148	146	0.001761	0.009359	0.00218	119.14	0	0	0	0	1	0	0	-2.6300	2.1100	2.6300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	229	146	0.007388	0.034206	0.0075	158.35	0	0	0	0	1	0	0	9.5600	-2.4300	-9.5600	1.6500	0.0000	0.0000	0.0000	0.0000;
	147	160	0.002689	0.010489	0.04022	139.19	0	0	0	0	1	0	0	-1.6700	-3.0400	1.6700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	148	182	0.004472	0.020594	0.00631	167.98	0	0	0	0	1	0	0	-7.1600	-6.2100	7.1700	5.5400	0.0000	0.0000	0.0000	0.0000;
	149	150	0.002746	0.013284	0.01001	166.37	0	0	0	0	1	0	0	-9.0400	1.7000	9.0400	-2.7800	0.0000	0.0000	0.0000	0.0000;
	149	163	0.013096	0.045921	0.01599	152.36	0	0	0	0	1	0	0	4.3000	-2.8900	-4.2900	1.1700	0.0000	0.0000	0.0000	0.0000;
	150	231	0.0046	0.018683	0.00409	175.56	0	0	0	0	1	0	0	-13.6400	1.4100	13.6400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	151	152	0.00022	0.001072	0	0	0	0	0	0	1	0	0	5.5500	1.4900	-5.5500	-1.4900	0.0000	0.0000	0.0000	0.0000;
	151	162	0.005892	0.028322	0.02915	200.45	0	0	0	0	1	0	0	-35.5500	2.4800	35.6200	-5.3100	0.0000	0.0000	0.0000	0.0000;
	163	151	0.007804	0.035838	0.00859	130.39	0	0	0	0	1	0	0	1.5600	-1.7100	-1.5600	0.7800	0.0000	0.0000	0.0000	0.0000;
	151	175	0.003532	0.014763	0.05618	195.31	0	0	0	0	1	0	0	31.5600	-4.7500	-31.5200	-1.2000	0.0000	0.0000	0.0000	0.0000;
	153	154	0.00029	0.001025	0	0	0	0	0	0	1	0	0	-7.0800	-2.0300	7.0800	2.0300	0.0000	0.0000	0.0000	0.0000;
	154	156	0.003878	0.018304	0.00379	158.05	0	0	0	0	1	0	0	5.6600	-0.4900	-5.6600	0.0900	0.0000	0.0000	0.0000	0.0000;
	158	154	0.002836	0.012402	0.00455	175.29	0	0	0	0	1	0	0	12.7500	1.0700	-12.7400	-1.5400	0.0000	0.0000	0.0000	0.0000;
	155	222	0.004452	0.01559	0.00246	135.48	0	0	0	0	1	0	0	-1.2100	-11.5200	1.2100	11.2700	0.0000	0.0000	0.0000	0.0000;
	226	155	0.001536	0.008277	0.008	153.67	0	0	0	0	1	0	0	5.8800	1.6300	-5.8800	-2.4900	0.0000	0.0000	0.0000	0.0000;
	156	157	0.00028	0.001195	0	0	0	0	0	0	1	0	0	7.0800	0.9600	-7.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	156	764	0.005547	0.029171	0.00811	121.32	0	0	0	0	1	0	0	-1.4300	-1.0500	1.4300	0.1800	0.0000	0.0000	0.0000	0.0000;
	218	158	0.002751	0.015601	0.00224	192.42	0	0	0	0	1	0	0	19.8400	2.0800	-19.8300	-2.2600	0.0000	0.0000	0.0000	0.0000;
	194	159	0.000915	0.009118	0.05237	532.67	0	0	0	0	1	0	0	-18.7500	-2.3100	18.7500	-3.3600	0.0000	0.0000	0.0000	0.0000;
	234	159	0.00188	0.016539	0.04306	579.86	0	0	0	0	1	0	0	44.7700	-18.1700	-44.7400	13.8400	0.0000	0.0000	0.0000	0.0000;
	159	849	0.002081	0.017417	0.05878	632.58	0	0	0	0	1	0	0	-67.5900	-4.7800	67.6700	-0.9000	0.0000	0.0000	0.0000	0.0000;
	159	1152	0.001684	0.012884	0.12632	647.34	0	0	0	0	1	0	0	85.0100	-6.6900	-84.9000	-6.1800	0.0000	0.0000	0.0000	0.0000;
	160	222	0.003375	0.013119	0.03388	175.07	0	0	0	0	1	0	0	15.9600	1.2300	-15.9600	-4.8600	0.0000	0.0000	0.0000	0.0000;
	162	161	0.01183	0.047785	0.00477	161.29	0	0	0	0	1	0	0	-10.2700	1.9400	10.2800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	161	619	0.00442	0.024809	0.00259	166.9	0	0	0	0	1	0	0	-12.5200	2.3300	12.5200	-2.5700	0.0000	0.0000	0.0000	0.0000;
	162	1097	0.005054	0.019831	0.00779	193.56	0	0	0	0	1	0	0	-27.5800	2.9800	27.6200	-3.6800	0.0000	0.0000	0.0000	0.0000;
	163	164	0.000268	0.00119	0	0	0	0	0	0	1	0	0	2.7300	0.5400	-2.7300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	165	166	0.004376	0.021055	0.0091	199.27	0	0	0	0	1	0	0	-28.1400	2.4000	28.1700	-3.2300	0.0000	0.0000	0.0000	0.0000;
	452	165	0.004989	0.022685	0.01675	158.49	0	0	0	0	1	0	0	7.0000	-1.7500	-7.0000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	165	460	0.00212	0.010791	0.00926	215.57	0	0	0	0	1	0	0	33.3500	-2.7100	-33.3300	1.8200	0.0000	0.0000	0.0000	0.0000;
	166	167	0.007581	0.041673	0.01636	209.78	0	0	0	0	1	0	0	-30.7000	1.7100	30.7700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	167	469	0.006434	0.026856	0.02016	219.02	0	0	0	0	1	0	0	-33.4700	2.7900	33.5400	-4.7100	0.0000	0.0000	0.0000	0.0000;
	168	169	0.010453	0.034428	0.00638	157.51	0	0	0	0	1	0	0	8.0700	-4.2600	-8.0600	3.5900	0.0000	0.0000	0.0000	0.0000;
	203	169	0.005018	0.021956	0.00594	148.22	0	0	0	0	1	0	0	-5.8700	3.5000	5.8700	-4.1400	0.0000	0.0000	0.0000	0.0000;
	173	170	0.007434	0.033535	0.00763	180.37	0	0	0	0	1	0	0	-16.7400	6.0100	16.7600	-6.7300	0.0000	0.0000	0.0000	0.0000;
	171	172	0.00021	0.001027	0	0	0	0	0	0	1	0	0	-4.7100	-1.7900	4.7100	1.7900	0.0000	0.0000	0.0000	0.0000;
	172	979	0.001431	0.006484	0.0039	212.1	0	0	0	0	1	0	0	-36.1200	4.7800	36.1400	-5.1200	0.0000	0.0000	0.0000	0.0000;
	1137	172	0.002785	0.014804	0.01076	132.93	0	0	0	0	1	0	0	3.1500	2.6200	-3.1500	-3.7900	0.0000	0.0000	0.0000	0.0000;
	174	962	0.006783	0.026413	0.00608	168.41	0	0	0	0	1	0	0	-10.7000	-1.8700	10.7100	1.2400	0.0000	0.0000	0.0000	0.0000;
	175	176	0.000227	0.001005	0	0	0	0	0	0	1	0	0	7.4500	3.5900	-7.4500	-3.5900	0.0000	0.0000	0.0000	0.0000;
	175	177	0.003633	0.012803	0.0024	135.8	0	0	0	0	1	0	0	11.1800	6.4700	-11.1700	-6.7100	0.0000	0.0000	0.0000	0.0000;
	177	186	0.001461	0.008322	0.00169	155.05	0	0	0	0	1	0	0	3.6800	5.8300	-3.6800	-6.0100	0.0000	0.0000	0.0000	0.0000;
	195	178	0.004826	0.022053	0.00297	162.56	0	0	0	0	1	0	0	-8.2200	-0.5000	8.2300	0.1900	0.0000	0.0000	0.0000	0.0000;
	962	178	0.003471	0.018689	0.00488	179.33	0	0	0	0	1	0	0	15.7300	0.5100	-15.7200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	186	179	0.002008	0.011926	0.00649	155.92	0	0	0	0	1	0	0	10.1500	-2.9700	-10.1500	2.2800	0.0000	0.0000	0.0000	0.0000;
	962	179	0.001883	0.009193	0.00284	134.94	0	0	0	0	1	0	0	-2.6500	3.6900	2.6500	-3.9900	0.0000	0.0000	0.0000	0.0000;
	182	180	0.00437	0.021322	0.00335	167.38	0	0	0	0	1	0	0	8.9400	6.8000	-8.9300	-7.1400	0.0000	0.0000	0.0000	0.0000;
	180	221	0.003592	0.017484	0.00306	136.17	0	0	0	0	1	0	0	1.4300	5.1700	-1.4300	-5.5000	0.0000	0.0000	0.0000	0.0000;
	182	181	0.000882	0.036753	0	305.82	0	0	1.0125	0	1	0	0	-52.4500	-28.9100	52.4800	30.1500	0.0000	0.0000	0.0000	0.0000;
	181	183	0.000207	0.001048	0	0	0	0	0	0	1	0	0	-52.4800	-29.2100	52.4900	29.2400	0.0000	0.0000	0.0000	0.0000;
	216	182	0.002506	0.014804	0.00222	192.64	0	0	0	0	1	0	0	-23.0900	-14.3700	23.1100	14.2300	0.0000	0.0000	0.0000	0.0000;
	223	183	0.001406	0.013229	0.02736	578.44	0	0	0	0	1	0	0	-40.7800	5.4000	40.8000	-8.1600	0.0000	0.0000	0.0000	0.0000;
	183	849	0.001781	0.014402	0.0461	699.92	0	0	0	0	1	0	0	-93.2900	-21.0800	93.4400	17.2800	0.0000	0.0000	0.0000	0.0000;
	228	184	0.005344	0.022027	0.00868	156.65	0	0	0	0	1	0	0	6.2500	-6.2200	-6.2500	5.2900	0.0000	0.0000	0.0000	0.0000;
	186	185	0.001728	0.087752	0	248.49	0	0	1	0	1	0	0	-27.0000	2.6500	27.0100	-2.0500	0.0000	0.0000	0.0000	0.0000;
	185	187	0.000256	0.001143	0	0	0	0	0	0	1	0	0	13.2400	1.5000	-13.2400	-1.5000	0.0000	0.0000	0.0000	0.0000;
	185	849	0.002488	0.020783	0.04597	603.46	0	0	0	0	1	0	0	-59.6800	-33.2100	59.7900	29.1000	0.0000	0.0000	0.0000	0.0000;
	185	963	0.000809	0.006946	0.02967	495.79	0	0	0	0	1	0	0	19.4300	-52.9500	-19.4100	49.9500	0.0000	0.0000	0.0000	0.0000;
	188	186	0.001685	0.00811	0.00861	184.76	0	0	0	0	1	0	0	-20.5200	-7.2300	20.5300	6.3300	0.0000	0.0000	0.0000	0.0000;
	188	210	0.003934	0.014118	0.00303	136.45	0	0	0	0	1	0	0	-0.1600	-0.2200	0.1600	-0.1000	0.0000	0.0000	0.0000	0.0000;
	191	189	0.007223	0.032357	0.00339	183.52	0	0	0	0	1	0	0	18.8200	2.3600	-18.8000	-2.6200	0.0000	0.0000	0.0000	0.0000;
	189	226	0.00799	0.039974	0.00743	179.32	0	0	0	0	1	0	0	16.0300	1.9900	-16.0100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	190	193	0.001567	0.062838	0	369.54	0	0	1	0	1	0	0	18.7500	2.3000	-18.7400	-2.1000	0.0000	0.0000	0.0000	0.0000;
	190	194	0.000201	0.001025	0	0	0	0	0	0	1	0	0	-18.7500	-2.3000	18.7500	2.3100	0.0000	0.0000	0.0000	0.0000;
	191	193	-0.000802	-0.032147	0	238.09	0	0	1	0	1	0	0	-13.7800	-1.0100	13.7800	0.9500	0.0000	0.0000	0.0000	0.0000;
	192	193	0.004442	0.178136	0	131.45	0	0	1	0	1	0	0	-4.9600	-1.1100	4.9700	1.1500	0.0000	0.0000	0.0000	0.0000;
	195	805	0.002933	0.013536	0.0029	122.23	0	0	0	0	1	0	0	-0.1300	-0.8000	0.1300	0.4900	0.0000	0.0000	0.0000	0.0000;
	196	199	0.00367	0.150235	0	296.83	0	0	1	0	1	0	0	33.1000	3.3500	-33.0600	-1.8100	0.0000	0.0000	0.0000	0.0000;
	196	200	0.000205	0.001004	0	0	0	0	0	0	1	0	0	16.1100	3.0900	-16.1100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	196	749	0.001319	0.011992	0.03088	562.04	0	0	0	0	1	0	0	38.8900	-5.6800	-38.8700	2.5000	0.0000	0.0000	0.0000	0.0000;
	754	196	0.00069	0.006889	0.02787	640.29	0	0	0	0	1	0	0	-96.8600	26.5500	96.9300	-28.9300	0.0000	0.0000	0.0000	0.0000;
	963	196	0.001655	0.014223	0.04541	632.93	0	0	0	0	1	0	0	88.8400	-20.0000	-88.7100	16.1600	0.0000	0.0000	0.0000	0.0000;
	1160	196	0.001366	0.013597	0.05387	650.66	0	0	0	0	1	0	0	96.4300	-16.6600	-96.3100	12.0200	0.0000	0.0000	0.0000	0.0000;
	197	199	-0.002215	-0.090672	0	271.83	0	0	1	0	1	0	0	-33.0800	-2.7400	33.0600	1.8100	0.0000	0.0000	0.0000	0.0000;
	201	197	0.002599	0.014094	0.00159	164.17	0	0	0	0	1	0	0	-8.2600	-1.4200	8.2600	1.2500	0.0000	0.0000	0.0000	0.0000;
	197	802	0.005108	0.016374	0.00319	165.9	0	0	0	0	1	0	0	8.6300	0.9900	-8.6300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	197	803	0.002472	0.011296	0.00473	159.81	0	0	0	0	1	0	0	6.7300	1.2100	-6.7300	-1.7200	0.0000	0.0000	0.0000	0.0000;
	1149	197	0.001602	0.007462	0.00354	167.38	0	0	0	0	1	0	0	-9.4600	0.3400	9.4600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	198	199	0.006007	0.2459	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	201	735	0.017628	0.074414	0.00849	112.26	0	0	0	0	1	0	0	0.1500	-0.7100	-0.1500	-0.2100	0.0000	0.0000	0.0000	0.0000;
	202	211	0.003483	0.015029	0.00431	167.53	0	0	0	0	1	0	0	8.8100	5.7800	-8.8000	-6.2200	0.0000	0.0000	0.0000	0.0000;
	202	1156	0.004016	0.014584	0.0035	183.81	0	0	0	0	1	0	0	-16.9200	-7.4900	16.9300	7.1600	0.0000	0.0000	0.0000	0.0000;
	204	203	0.008975	0.034744	0.00783	137.57	0	0	0	0	1	0	0	-4.2100	3.1600	4.2200	-4.0100	0.0000	0.0000	0.0000	0.0000;
	462	204	0.004347	0.022747	0.00787	191.06	0	0	0	0	1	0	0	-18.2800	2.4600	18.3000	-3.2500	0.0000	0.0000	0.0000	0.0000;
	204	1029	0.001974	0.011203	0.00174	184.87	0	0	0	0	1	0	0	-15.6000	-0.2400	15.6100	0.0800	0.0000	0.0000	0.0000	0.0000;
	205	206	0.000295	0.001196	0	0	0	0	0	0	1	0	0	3.2500	1.2300	-3.2500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	205	793	0.001935	0.010143	0.00527	171.75	0	0	0	0	1	0	0	12.5300	-0.9800	-12.5200	0.4200	0.0000	0.0000	0.0000	0.0000;
	205	794	0.007854	0.032376	0.00595	179.59	0	0	0	0	1	0	0	-15.7800	-0.2500	15.8000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	962	207	0.002614	0.011539	0.00308	152.85	0	0	0	0	1	0	0	4.6600	6.3600	-4.6600	-6.6900	0.0000	0.0000	0.0000	0.0000;
	1156	207	0.003725	0.015786	0.00475	177.49	0	0	0	0	1	0	0	14.2300	-3.2300	-14.2300	2.7500	0.0000	0.0000	0.0000	0.0000;
	208	209	0.000278	0.001149	0	0	0	0	0	0	1	0	0	10.8900	2.0600	-10.8900	-2.0600	0.0000	0.0000	0.0000	0.0000;
	805	208	0.002979	0.014503	0.0034	184	0	0	0	0	1	0	0	-19.6800	0.1900	19.6900	-0.5100	0.0000	0.0000	0.0000	0.0000;
	208	962	0.00107	0.004961	0.02003	225.52	0	0	0	0	1	0	0	-37.7900	-3.6500	37.8000	1.5600	0.0000	0.0000	0.0000	0.0000;
	217	210	0.001716	0.008556	0.00265	141.13	0	0	0	0	1	0	0	-1.7300	0.9500	1.7300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	210	1156	0.003529	0.015241	0.0038	180.45	0	0	0	0	1	0	0	-12.7800	-0.3600	12.7900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	211	212	0.000276	0.001119	0	0	0	0	0	0	1	0	0	10.8900	5.8100	-10.8900	-5.8100	0.0000	0.0000	0.0000	0.0000;
	211	220	0.002197	0.008704	0.00168	124.61	0	0	0	0	1	0	0	-2.0800	-7.2700	2.0900	7.0900	0.0000	0.0000	0.0000	0.0000;
	794	213	0.00618	0.037683	0.00853	164.31	0	0	0	0	1	0	0	-8.5400	2.4300	8.5500	-3.3200	0.0000	0.0000	0.0000	0.0000;
	1122	213	0.00593	0.025913	0.00416	174.82	0	0	0	0	1	0	0	13.2200	-1.7600	-13.2100	1.3500	0.0000	0.0000	0.0000	0.0000;
	215	214	0.00468	0.020142	0.00254	170.96	0	0	0	0	1	0	0	12.3100	-7.8500	-12.3000	7.6100	0.0000	0.0000	0.0000	0.0000;
	214	733	0.007517	0.039836	0.02865	148.54	0	0	0	0	1	0	0	-3.7900	-6.5600	3.7900	3.4600	0.0000	0.0000	0.0000	0.0000;
	797	214	0.00461	0.024396	0.0136	150.66	0	0	0	0	1	0	0	12.1200	2.2600	-12.1100	-3.7000	0.0000	0.0000	0.0000	0.0000;
	214	822	0.010355	0.05068	0.01733	188.28	0	0	0	0	1	0	0	21.0600	1.1300	-21.0200	-2.7900	0.0000	0.0000	0.0000	0.0000;
	215	1151	0.002892	0.014784	0.00298	184.2	0	0	0	0	1	0	0	-19.0800	6.8900	19.0900	-7.1600	0.0000	0.0000	0.0000	0.0000;
	216	217	0.001852	0.010277	0.00324	174.78	0	0	0	0	1	0	0	15.5200	13.1600	-15.5100	-13.4700	0.0000	0.0000	0.0000	0.0000;
	217	220	0.003199	0.015375	0.00174	164.49	0	0	0	0	1	0	0	9.6700	10.1000	-9.6600	-10.2500	0.0000	0.0000	0.0000	0.0000;
	218	224	0.002646	0.013326	0.01011	209.71	0	0	0	0	1	0	0	-27.4200	-3.7400	27.4400	2.7500	0.0000	0.0000	0.0000	0.0000;
	219	220	0.000262	0.001105	0	0	0	0	0	0	1	0	0	-7.5800	-3.1600	7.5800	3.1600	0.0000	0.0000	0.0000	0.0000;
	222	221	0.002159	0.009554	0.00331	154.49	0	0	0	0	1	0	0	5.9300	-4.6500	-5.9300	4.3000	0.0000	0.0000	0.0000	0.0000;
	222	224	0.00329	0.012578	0.00451	173.2	0	0	0	0	1	0	0	-9.5700	-0.5900	9.5700	0.1100	0.0000	0.0000	0.0000	0.0000;
	1122	222	0.002839	0.015216	0.00581	170.83	0	0	0	0	1	0	0	-11.0200	1.9500	11.0300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	224	223	0.000965	0.037973	0	273.23	0	0	1	0	1	0	0	-37.0100	-2.8600	37.0200	3.3400	0.0000	0.0000	0.0000	0.0000;
	223	225	0.000216	0.001102	0	0	0	0	0	0	1	0	0	7.3600	2.5900	-7.3600	-2.5900	0.0000	0.0000	0.0000	0.0000;
	223	1152	0.001512	0.013129	0.0437	564.14	0	0	0	0	1	0	0	29.5300	-13.0100	-29.5100	8.3900	0.0000	0.0000	0.0000	0.0000;
	1160	223	0.001866	0.016422	0.03777	589.35	0	0	0	0	1	0	0	33.1600	-5.5900	-33.1400	1.6700	0.0000	0.0000	0.0000	0.0000;
	226	227	0.000211	0.00109	0	0	0	0	0	0	1	0	0	7.3600	0.6600	-7.3600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	228	229	0.009792	0.035906	0.00426	170.46	0	0	0	0	1	0	0	-11.8700	4.0200	11.8900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	229	231	0.0055	0.024373	0.01689	201.24	0	0	0	0	1	0	0	-30.3900	4.5000	30.4300	-6.1100	0.0000	0.0000	0.0000	0.0000;
	230	233	0.002537	0.107801	0	372.86	0	0	1	0	1	0	0	26.0200	0.3600	-26.0000	0.3200	0.0000	0.0000	0.0000	0.0000;
	230	234	0.000215	0.001024	0	0	0	0	0	0	1	0	0	-26.0200	-0.3600	26.0200	0.3600	0.0000	0.0000	0.0000	0.0000;
	231	233	-0.000876	-0.037241	0	247.86	0	0	1	0	1	0	0	-26.0100	0.0800	26.0000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	232	233	0.008032	0.341286	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	849	234	0.001534	0.013679	0.04696	588.28	0	0	0	0	1	0	0	31.7900	19.9400	-31.7700	-24.8600	0.0000	0.0000	0.0000	0.0000;
	235	454	0.007033	0.032382	0.01434	179.93	0	0	0	0	1	0	0	15.5700	-4.5100	-15.5600	3.0000	0.0000	0.0000	0.0000	0.0000;
	235	953	0.005761	0.024939	0.02142	186.67	0	0	0	0	1	0	0	-18.8500	3.9300	18.8700	-6.2100	0.0000	0.0000	0.0000	0.0000;
	236	259	0.005111	0.029417	0.0068	156.34	0	0	0	0	1	0	0	-5.3100	0.8100	5.3200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	236	263	0.002743	0.012821	0.00932	148.02	0	0	0	0	1	0	0	3.5600	-2.1000	-3.5600	1.1000	0.0000	0.0000	0.0000	0.0000;
	237	238	0.000246	0.001123	0	0	0	0	0	0	1	0	0	-3.3000	-0.9800	3.3000	0.9800	0.0000	0.0000	0.0000	0.0000;
	260	238	0.010827	0.050231	0.00811	170.25	0	0	0	0	1	0	0	-11.0300	-10.6000	11.0500	9.8300	0.0000	0.0000	0.0000	0.0000;
	238	928	0.018632	0.097626	0.00964	178.34	0	0	0	0	1	0	0	-14.3500	-10.8100	14.4000	10.0300	0.0000	0.0000	0.0000	0.0000;
	239	240	0.000238	0.001067	0	0	0	0	0	0	1	0	0	0.4500	0.1000	-0.4500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	239	254	0.020925	0.126555	0.01982	141.36	0	0	0	0	1	0	0	3.6300	0.8700	-3.6200	-3.0300	0.0000	0.0000	0.0000	0.0000;
	646	239	0.071001	0.321713	0.03856	143.8	0	0	0	0	1	0	0	4.0900	-3.2200	-4.0800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	242	241	0.001606	0.06685	0	173.11	0	0	1	0	1	0	0	-7.4800	-1.5100	7.4800	1.5500	0.0000	0.0000	0.0000	0.0000;
	241	243	0.00023	0.001193	0	0	0	0	0	0	1	0	0	6.6500	2.3600	-6.6500	-2.3500	0.0000	0.0000	0.0000	0.0000;
	241	257	0.004774	0.043045	0.11066	440.3	0	0	0	0	1	0	0	-12.5900	-21.7600	12.6100	9.8900	0.0000	0.0000	0.0000	0.0000;
	1048	241	0.001867	0.01516	0.04203	505.46	0	0	0	0	1	0	0	1.5500	23.4400	-1.5400	-27.9000	0.0000	0.0000	0.0000	0.0000;
	242	244	0.002369	0.010466	0.01159	169.48	0	0	0	0	1	0	0	7.4800	1.5100	-7.4800	-2.7500	0.0000	0.0000	0.0000	0.0000;
	244	245	0.000256	0.001189	0	0	0	0	0	0	1	0	0	5.8300	2.8400	-5.8300	-2.8400	0.0000	0.0000	0.0000	0.0000;
	246	244	0.005158	0.024422	0.00477	166.08	0	0	0	0	1	0	0	-9.4800	-4.6200	9.4800	4.1400	0.0000	0.0000	0.0000	0.0000;
	244	633	0.016923	0.062512	0.00972	146.74	0	0	0	0	1	0	0	-7.8300	-4.2200	7.8500	3.2200	0.0000	0.0000	0.0000	0.0000;
	250	246	0.009414	0.039628	0.00463	127.64	0	0	0	0	1	0	0	-1.8300	-1.5600	1.8300	1.0600	0.0000	0.0000	0.0000	0.0000;
	966	247	0.003535	0.016077	0.00365	171.11	0	0	0	0	1	0	0	-12.2700	-1.9900	12.2700	1.6200	0.0000	0.0000	0.0000	0.0000;
	1113	247	0.002885	0.010648	0.0055	181.33	0	0	0	0	1	0	0	16.9600	1.8500	-16.9500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	248	249	0.000226	0.001022	0	0	0	0	0	0	1	0	0	2.8000	0.9000	-2.8000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	248	966	0.003921	0.021575	0.00615	153.21	0	0	0	0	1	0	0	-4.9000	-1.0100	4.9000	0.3500	0.0000	0.0000	0.0000	0.0000;
	263	250	0.007053	0.029155	0.00599	126.1	0	0	0	0	1	0	0	0.9700	-1.9100	-0.9700	1.2700	0.0000	0.0000	0.0000	0.0000;
	258	251	0.021361	0.064582	0.01614	141.44	0	0	0	0	1	0	0	-3.5800	1.6700	3.5900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	251	586	0.021666	0.100971	0.07461	155.81	0	0	0	0	1	0	0	-5.7800	3.1000	5.7900	-11.1200	0.0000	0.0000	0.0000	0.0000;
	252	253	0.000291	0.001169	0	0	0	0	0	0	1	0	0	-3.4600	-21.0300	3.4600	21.0300	0.0000	0.0000	0.0000	0.0000;
	253	256	0.015258	0.043726	0.01758	157.25	0	0	0	0	1	0	0	6.7100	-16.6400	-6.6700	14.8600	0.0000	0.0000	0.0000	0.0000;
	253	654	0.025262	0.119607	0.044	166.67	0	0	0	0	1	0	0	-10.1700	-4.3900	10.1900	-0.2600	0.0000	0.0000	0.0000	0.0000;
	254	255	0.000275	0.001107	0	0	0	0	0	0	1	0	0	2.2300	0.1200	-2.2300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	254	258	0.011149	0.049339	0.0118	129.13	0	0	0	0	1	0	0	-1.8500	0.6500	1.8500	-1.9400	0.0000	0.0000	0.0000	0.0000;
	254	1343	0.077212	0.219394	0.03655	138.41	0	0	0	0	1	0	0	3.2400	2.2600	-3.2200	-6.1600	0.0000	0.0000	0.0000	0.0000;
	256	925	0.037935	0.179216	0.02623	153.79	0	0	0	0	1	0	0	5.6100	-0.6300	-5.6000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	257	525	0.011859	0.097703	0.14707	473.5	0	0	0	0	1	0	0	-16.7700	-10.7600	16.8000	-5.1600	0.0000	0.0000	0.0000	0.0000;
	259	260	0.0027	0.01184	0.00399	163.47	0	0	0	0	1	0	0	-7.6200	-10.4200	7.6200	10.0100	0.0000	0.0000	0.0000	0.0000;
	260	261	0.000252	0.001132	0	0	0	0	0	0	1	0	0	3.4100	0.6000	-3.4100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	262	263	0.000205	0.001096	0	0	0	0	0	0	1	0	0	-2.5900	-0.8100	2.5900	0.8100	0.0000	0.0000	0.0000	0.0000;
	264	271	0.006628	0.031194	0.00698	208.76	0	0	0	0	1	0	0	13.1100	0.1100	-13.1000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	264	904	0.01016	0.047248	0.00445	213.16	0	0	0	0	1	0	0	-17.0300	-0.9400	17.0600	0.5800	0.0000	0.0000	0.0000	0.0000;
	265	266	0.000218	0.001165	0	0	0	0	0	0	1	0	0	8.6500	3.7600	-8.6500	-3.7600	0.0000	0.0000	0.0000	0.0000;
	302	265	0.001339	0.0126	0.05766	518.6	0	0	0	0	1	0	0	-16.8800	-25.9600	16.8900	19.7400	0.0000	0.0000	0.0000	0.0000;
	907	265	0.002032	0.016481	0.03908	542.98	0	0	0	0	1	0	0	25.5500	19.3600	-25.5300	-23.5000	0.0000	0.0000	0.0000	0.0000;
	267	268	0.000227	0.00112	0	0	0	0	0	0	1	0	0	1.5500	0.6800	-1.5500	-0.6800	0.0000	0.0000	0.0000	0.0000;
	267	271	0.0044	0.023361	0.00543	201.77	0	0	0	0	1	0	0	-10.7700	-0.6900	10.7700	0.1200	0.0000	0.0000	0.0000	0.0000;
	303	267	0.005992	0.030603	0.00556	198.21	0	0	0	0	1	0	0	-9.2100	-0.6000	9.2200	0.0100	0.0000	0.0000	0.0000	0.0000;
	269	270	0.000225	0.001158	0	0	0	0	0	0	1	0	0	-3.7000	-0.5600	3.7000	0.5600	0.0000	0.0000	0.0000	0.0000;
	307	270	0.015167	0.057717	0.01142	160.92	0	0	0	0	1	0	0	2.1800	-1.7400	-2.1800	0.4900	0.0000	0.0000	0.0000	0.0000;
	270	308	0.019213	0.09952	0.01862	123.73	0	0	0	0	1	0	0	-0.3100	-1.9300	0.3100	-0.1200	0.0000	0.0000	0.0000	0.0000;
	270	691	0.015999	0.069997	0.01047	141.72	0	0	0	0	1	0	0	-1.2100	0.8700	1.2100	-2.0200	0.0000	0.0000	0.0000	0.0000;
	272	273	0.000204	0.001178	0	0	0	0	0	0	1	0	0	1.3900	0.0900	-1.3900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	304	272	0.009409	0.041464	0.01496	180.63	0	0	0	0	1	0	0	6.3000	-1.3900	-6.3000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	272	305	0.009335	0.045448	0.00995	174.1	0	0	0	0	1	0	0	4.9100	0.1400	-4.9100	-1.2200	0.0000	0.0000	0.0000	0.0000;
	274	275	0.00021	0.001037	0	0	0	0	0	0	1	0	0	-2.2400	-18.6800	2.2500	18.6900	0.0000	0.0000	0.0000	0.0000;
	275	303	0.013926	0.061939	0.01934	169.21	0	0	0	0	1	0	0	-3.9000	-4.8200	3.9000	2.7200	0.0000	0.0000	0.0000	0.0000;
	275	385	0.017628	0.067556	0.02315	160.58	0	0	0	0	1	0	0	3.4500	-8.2200	-3.4400	5.7200	0.0000	0.0000	0.0000	0.0000;
	275	691	0.009205	0.035353	0.00864	104.74	0	0	0	0	1	0	0	-1.8000	-5.6500	1.8000	4.7200	0.0000	0.0000	0.0000	0.0000;
	277	276	0.011721	0.037806	0.00898	161.73	0	0	0	0	1	0	0	-6.1800	1.4500	6.1900	-2.4300	0.0000	0.0000	0.0000	0.0000;
	276	278	0.006695	0.020576	0.00346	176.16	0	0	0	0	1	0	0	-9.4400	1.2100	9.4400	-1.5700	0.0000	0.0000	0.0000	0.0000;
	277	688	0.011418	0.049629	0.00796	136.18	0	0	0	0	1	0	0	2.3100	-1.9900	-2.3000	1.1200	0.0000	0.0000	0.0000	0.0000;
	278	577	0.01327	0.063805	0.00817	191.71	0	0	0	0	1	0	0	-12.6400	0.5200	12.6600	-1.3300	0.0000	0.0000	0.0000	0.0000;
	279	280	0.000296	0.001011	0	0	0	0	0	0	1	0	0	2.4400	0.6600	-2.4400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	289	279	0.018669	0.076129	0.0197	148.04	0	0	0	0	1	0	0	0.4000	-2.7700	-0.4000	0.5900	0.0000	0.0000	0.0000	0.0000;
	705	279	0.00567	0.027128	0.02969	111.59	0	0	0	0	1	0	0	2.0400	-2.0400	-2.0400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	281	282	0.000255	0.001135	0	0	0	0	0	0	1	0	0	7.5800	0.5300	-7.5800	-0.5300	0.0000	0.0000	0.0000	0.0000;
	281	283	0.00644	0.028476	0.00236	156.18	0	0	0	0	1	0	0	-0.9100	-0.1100	0.9100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	285	281	0.002491	0.011122	0.00304	143.92	0	0	0	0	1	0	0	5.8700	2.0000	-5.8700	-2.3300	0.0000	0.0000	0.0000	0.0000;
	1142	281	0.007018	0.036308	0.00582	182.1	0	0	0	0	1	0	0	0.8100	-2.5600	-0.8100	1.9100	0.0000	0.0000	0.0000	0.0000;
	283	285	0.002065	0.008356	0.00138	204.6	0	0	0	0	1	0	0	-4.7400	-2.9200	4.7400	2.7700	0.0000	0.0000	0.0000	0.0000;
	283	575	0.027059	0.077602	0.03026	191.25	0	0	0	0	1	0	0	-3.6500	2.0800	3.6600	-5.4100	0.0000	0.0000	0.0000	0.0000;
	285	284	0.001427	0.067158	0	224.81	0	0	1	0	1	0	0	-11.3400	1.4900	11.3400	-1.4100	0.0000	0.0000	0.0000	0.0000;
	284	286	0.000223	0.00104	0	0	0	0	0	0	1	0	0	7.4800	0.5000	-7.4800	-0.5000	0.0000	0.0000	0.0000	0.0000;
	284	697	0.0015	0.015	0.15	300	0	0	0	0	1	0	0	14.4200	-9.4800	-14.4100	-7.1400	0.0000	0.0000	0.0000	0.0000;
	907	284	0.001442	0.015257	0.04344	494.75	0	0	0	0	1	0	0	43.0400	-18.6000	-43.0100	14.0800	0.0000	0.0000	0.0000	0.0000;
	1144	284	0.001312	0.010891	0.03605	569.16	0	0	0	0	1	0	0	-9.7700	-0.3000	9.7700	-3.7000	0.0000	0.0000	0.0000	0.0000;
	285	723	0.018955	0.064518	0.07525	150.84	0	0	0	0	1	0	0	0.7300	-6.2600	-0.7300	-2.1100	0.0000	0.0000	0.0000	0.0000;
	287	288	0.000258	0.001039	0	0	0	0	0	0	1	0	0	1.1100	0.1400	-1.1100	-0.1400	0.0000	0.0000	0.0000	0.0000;
	289	287	0.004707	0.026883	0.00577	173.91	0	0	0	0	1	0	0	5.6200	4.8800	-5.6200	-5.5100	0.0000	0.0000	0.0000	0.0000;
	287	309	0.002554	0.015763	0.01224	167.32	0	0	0	0	1	0	0	4.5100	5.3700	-4.5100	-6.7100	0.0000	0.0000	0.0000	0.0000;
	289	290	0.000255	0.001031	0	0	0	0	0	0	1	0	0	2.9300	1.2300	-2.9300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	289	1142	0.006105	0.031265	0.00515	198.63	0	0	0	0	1	0	0	-8.9600	-3.3400	8.9600	2.7900	0.0000	0.0000	0.0000	0.0000;
	292	291	0.014199	0.051679	0.01331	152.76	0	0	0	0	1	0	0	1.3400	0.7300	-1.3400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	291	304	0.021006	0.092935	0.01433	123.49	0	0	0	0	1	0	0	-2.4100	1.0700	2.4100	-2.6300	0.0000	0.0000	0.0000	0.0000;
	292	309	0.006222	0.025681	0.00599	160.99	0	0	0	0	1	0	0	-2.9600	-1.2100	2.9600	0.5500	0.0000	0.0000	0.0000	0.0000;
	293	294	0.000236	0.001056	0	0	0	0	0	0	1	0	0	-3.5800	-0.5200	3.5800	0.5200	0.0000	0.0000	0.0000	0.0000;
	294	295	0.005337	0.020075	0.00531	178.36	0	0	0	0	1	0	0	22.1900	-5.5300	-22.1600	5.0400	0.0000	0.0000	0.0000	0.0000;
	297	294	0.006048	0.019467	0.00644	150.7	0	0	0	0	1	0	0	0.0300	-1.3800	-0.0300	0.6700	0.0000	0.0000	0.0000	0.0000;
	294	509	0.003503	0.015622	0.01904	204.68	0	0	0	0	1	0	0	-25.7400	4.3500	25.7600	-6.3600	0.0000	0.0000	0.0000	0.0000;
	295	296	0.000262	0.001107	0	0	0	0	0	0	1	0	0	2.7200	0.7700	-2.7200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	507	295	0.004231	0.024615	0.00425	141.43	0	0	0	0	1	0	0	-3.4300	-0.4300	3.4300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	575	295	0.006897	0.027015	0.00335	160.9	0	0	0	0	1	0	0	-13.0100	4.4700	13.0200	-4.8000	0.0000	0.0000	0.0000	0.0000;
	295	577	0.004055	0.018003	0.00195	114.38	0	0	0	0	1	0	0	2.9900	-0.9800	-2.9900	0.7600	0.0000	0.0000	0.0000	0.0000;
	297	298	0.000276	0.001106	0	0	0	0	0	0	1	0	0	4.5300	1.4600	-4.5300	-1.4600	0.0000	0.0000	0.0000	0.0000;
	297	532	0.008585	0.03367	0.00505	137.78	0	0	0	0	1	0	0	-4.5600	-0.0800	4.5700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	301	299	0.00635	0.030146	0.008	159.3	0	0	0	0	1	0	0	4.2600	-1.1500	-4.2600	0.2800	0.0000	0.0000	0.0000	0.0000;
	299	304	0.006245	0.026044	0.00472	142.45	0	0	0	0	1	0	0	1.6600	-1.4900	-1.6600	0.9700	0.0000	0.0000	0.0000	0.0000;
	301	300	0.001194	0.05769	0	209.58	0	0	1	0	1	0	0	-16.8700	4.0000	16.8700	-3.8400	0.0000	0.0000	0.0000	0.0000;
	300	302	0.000201	0.001134	0	0	0	0	0	0	1	0	0	-16.8700	-25.9500	16.8800	25.9600	0.0000	0.0000	0.0000	0.0000;
	301	304	0.003133	0.018049	0.00552	189.46	0	0	0	0	1	0	0	9.7300	-2.8900	-9.7300	2.3000	0.0000	0.0000	0.0000	0.0000;
	303	308	0.038166	0.123313	0.03228	143.12	0	0	0	0	1	0	0	1.7800	-3.0400	-1.7800	-0.4900	0.0000	0.0000	0.0000	0.0000;
	305	306	0.000226	0.00105	0	0	0	0	0	0	1	0	0	1.0900	0.5600	-1.0900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	305	307	0.024515	0.084248	0.01485	167.79	0	0	0	0	1	0	0	3.8200	-3.0900	-3.8200	1.4800	0.0000	0.0000	0.0000	0.0000;
	357	310	0.007605	0.033016	0.00435	155.71	0	0	0	0	1	0	0	7.9400	-12.2900	-7.9300	11.8800	0.0000	0.0000	0.0000	0.0000;
	911	310	0.006169	0.026103	0.00719	141.28	0	0	0	0	1	0	0	-5.5600	11.5600	5.5700	-12.3000	0.0000	0.0000	0.0000	0.0000;
	311	314	0.002577	0.100297	0	243.21	0	0	1	0	1	0	0	22.5200	-2.8000	-22.5000	3.2700	0.0000	0.0000	0.0000	0.0000;
	311	315	0.000262	0.001143	0	0	0	0	0	0	1	0	0	13.7100	3.1900	-13.7100	-3.1900	0.0000	0.0000	0.0000	0.0000;
	319	311	0.000958	0.009161	0.02459	534.42	0	0	0	0	1	0	0	26.9300	-27.0100	-26.9100	24.4500	0.0000	0.0000	0.0000	0.0000;
	354	311	0.001176	0.00969	0.05834	520	0	0	0	0	1	0	0	-21.8500	28.8500	21.8700	-35.1000	0.0000	0.0000	0.0000	0.0000;
	311	989	0.002387	0.021881	0.04181	550.43	0	0	0	0	1	0	0	-31.1800	10.2600	31.2100	-14.5800	0.0000	0.0000	0.0000	0.0000;
	312	314	-0.001243	-0.048387	0	218.21	0	0	1	0	1	0	0	-22.5100	3.0500	22.5000	-3.2700	0.0000	0.0000	0.0000	0.0000;
	335	312	0.010043	0.049137	0.01499	188.8	0	0	0	0	1	0	0	-22.4600	1.6400	22.5100	-3.0500	0.0000	0.0000	0.0000	0.0000;
	313	314	0.007753	0.301693	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	316	342	0.010853	0.046639	0.01396	136.54	0	0	0	0	1	0	0	2.5800	-5.3900	-2.5800	3.8900	0.0000	0.0000	0.0000	0.0000;
	316	360	0.00774	0.028093	0.01117	175.24	0	0	0	0	1	0	0	-13.8600	3.8600	13.8800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	318	317	0.00133	0.070487	0	214.97	0	0	1	0	1	0	0	-21.3600	2.1200	21.3700	-1.8200	0.0000	0.0000	0.0000	0.0000;
	317	319	0.000212	0.001005	0	0	0	0	0	0	1	0	0	-21.3700	1.8200	21.3700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	327	318	0.005626	0.02602	0.01944	159.21	0	0	0	0	1	0	0	-10.0800	1.4000	10.0800	-3.4900	0.0000	0.0000	0.0000	0.0000;
	346	319	0.002142	0.017523	0.04089	518.62	0	0	0	0	1	0	0	21.8800	-34.0000	-21.8500	29.8200	0.0000	0.0000	0.0000	0.0000;
	989	319	0.001817	0.016487	0.05884	537.38	0	0	0	0	1	0	0	26.4600	-5.3000	-26.4500	-0.9900	0.0000	0.0000	0.0000	0.0000;
	321	320	0.000144	0.011413	0	697.13	0	0	1.00625	0	1	0	0	-131.4800	-32.2100	131.5100	34.1300	0.0000	0.0000	0.0000	0.0000;
	320	325	0.000202	0.001022	0	0	0	0	0	0	1	0	0	-131.5100	71.8500	131.5500	-71.6400	0.0000	0.0000	0.0000	0.0000;
	321	324	0.001655	0.067143	0	307.59	0	0	1	0	1	0	0	19.6800	9.8100	-19.6800	-9.5100	0.0000	0.0000	0.0000	0.0000;
	321	326	0.000275	0.001055	0	0	0	0	0	0	1	0	0	111.8000	22.4000	-111.7700	-22.2800	0.0000	0.0000	0.0000	0.0000;
	322	324	-0.000696	-0.028248	0	234.78	0	0	1	0	1	0	0	-2.1200	-0.7900	2.1200	0.7900	0.0000	0.0000	0.0000	0.0000;
	322	330	0.004993	0.024473	0.00399	135.34	0	0	0	0	1	0	0	-5.2300	2.3700	5.2300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	322	379	0.007987	0.038982	0.00927	159.79	0	0	0	0	1	0	0	7.3500	-1.5800	-7.3400	0.5900	0.0000	0.0000	0.0000	0.0000;
	323	324	0.003683	0.149404	0	72.81	0	0	1	0	1	0	0	-17.5500	-8.2000	17.5600	8.7300	0.0000	0.0000	0.0000	0.0000;
	325	876	0.000293	0.005274	0.49389	2208.42	0	0	0	0	1	0	0	51.7400	38.0400	-51.7200	-91.7000	0.0000	0.0000	0.0000	0.0000;
	325	988	0.000419	0.005592	0.48987	2396.03	0	0	0	0	1	0	0	-183.2900	33.6000	183.4300	-85.3100	0.0000	0.0000	0.0000	0.0000;
	332	326	0.001921	0.017285	0.04375	591.92	0	0	0	0	1	0	0	-52.2400	-14.2100	52.2900	9.8500	0.0000	0.0000	0.0000	0.0000;
	326	622	0.002061	0.022128	0.06504	606.3	0	0	0	0	1	0	0	59.4700	12.4300	-59.4000	-18.8000	0.0000	0.0000	0.0000	0.0000;
	327	330	0.00578	0.027666	0.00536	147.45	0	0	0	0	1	0	0	6.9500	-2.7100	-6.9500	2.1400	0.0000	0.0000	0.0000	0.0000;
	1191	328	0.00403	0.017225	0.00377	165.9	0	0	0	0	1	0	0	8.3100	-3.5500	-8.3100	3.1500	0.0000	0.0000	0.0000	0.0000;
	1207	328	0.001368	0.007571	0.00287	160.21	0	0	0	0	1	0	0	-6.6600	3.5400	6.6600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	921	329	0.007464	0.028692	0.00436	132.38	0	0	0	0	1	0	0	0.8400	1.9000	-0.8400	-2.3800	0.0000	0.0000	0.0000	0.0000;
	1101	329	0.007214	0.03333	0.0071	129.47	0	0	0	0	1	0	0	2.5100	-2.6800	-2.5000	1.9100	0.0000	0.0000	0.0000	0.0000;
	333	331	0.003718	0.018394	0.00282	124.05	0	0	0	0	1	0	0	-4.2500	2.4100	4.2500	-2.7100	0.0000	0.0000	0.0000	0.0000;
	331	335	0.003226	0.014875	0.01619	169.88	0	0	0	0	1	0	0	-14.7200	1.5200	14.7300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	333	332	0.001992	0.077015	0	187.54	0	0	1	0	1	0	0	-12.8300	-2.6300	12.8400	2.7500	0.0000	0.0000	0.0000	0.0000;
	332	334	0.000209	0.001165	0	0	0	0	0	0	1	0	0	9.6600	4.7800	-9.6600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	332	622	0.001361	0.01394	0.03576	541.88	0	0	0	0	1	0	0	29.7400	6.6700	-29.7300	-10.4600	0.0000	0.0000	0.0000	0.0000;
	333	338	0.003258	0.014277	0.00328	178.49	0	0	0	0	1	0	0	17.0900	0.2300	-17.0800	-0.5500	0.0000	0.0000	0.0000	0.0000;
	336	337	0.000202	0.001166	0	0	0	0	0	0	1	0	0	2.0600	0.0600	-2.0600	-0.0600	0.0000	0.0000	0.0000	0.0000;
	336	340	0.003464	0.01911	0.00417	157.26	0	0	0	0	1	0	0	6.8500	-1.6600	-6.8400	1.2100	0.0000	0.0000	0.0000	0.0000;
	336	618	0.005346	0.030808	0.00531	163.87	0	0	0	0	1	0	0	-8.9100	1.5900	8.9100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	340	338	0.006558	0.028505	0.00627	168.75	0	0	0	0	1	0	0	-13.0400	0.1900	13.0500	-0.8300	0.0000	0.0000	0.0000	0.0000;
	339	340	0.000285	0.001173	0	0	0	0	0	0	1	0	0	-2.0600	-0.4300	2.0600	0.4300	0.0000	0.0000	0.0000	0.0000;
	621	340	0.004109	0.019657	0.00908	143.58	0	0	0	0	1	0	0	-4.1000	7.4200	4.1000	-8.3900	0.0000	0.0000	0.0000	0.0000;
	372	341	0.008023	0.024836	0.00974	175.57	0	0	0	0	1	0	0	14.5500	-2.2600	-14.5400	1.2500	0.0000	0.0000	0.0000	0.0000;
	341	618	0.003115	0.017256	0.00377	167.75	0	0	0	0	1	0	0	10.7700	-2.0500	-10.7700	1.6600	0.0000	0.0000	0.0000	0.0000;
	349	342	0.009064	0.03924	0.00572	128.73	0	0	0	0	1	0	0	1.1500	3.9500	-1.1500	-4.5600	0.0000	0.0000	0.0000	0.0000;
	344	343	0.005112	0.028328	0.00627	160.86	0	0	0	0	1	0	0	7.1200	-4.6800	-7.1200	4.0200	0.0000	0.0000	0.0000	0.0000;
	349	343	0.007963	0.030627	0.00687	156.59	0	0	0	0	1	0	0	-5.5200	3.5900	5.5300	-4.3200	0.0000	0.0000	0.0000	0.0000;
	344	345	0.000237	0.001168	0	0	0	0	0	0	1	0	0	4.1700	1.2400	-4.1700	-1.2400	0.0000	0.0000	0.0000	0.0000;
	650	344	0.003537	0.018382	0.00473	170.88	0	0	0	0	1	0	0	11.3000	-3.9300	-11.2900	3.4400	0.0000	0.0000	0.0000	0.0000;
	347	346	0.001125	0.052365	0	209.92	0	0	1	0	1	0	0	-15.7500	7.1900	15.7500	-7.0500	0.0000	0.0000	0.0000	0.0000;
	346	348	0.000229	0.00111	0	0	0	0	0	0	1	0	0	4.1700	1.0800	-4.1700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	346	976	0.002387	0.020588	0.06328	578.79	0	0	0	0	1	0	0	-41.8000	-40.7100	41.8700	34.4400	0.0000	0.0000	0.0000	0.0000;
	347	650	0.003354	0.015411	0.00216	183.38	0	0	0	0	1	0	0	15.7500	-7.1900	-15.7400	7.0000	0.0000	0.0000	0.0000	0.0000;
	350	351	0.00026	0.001101	0	0	0	0	0	0	1	0	0	1.5000	0.1500	-1.5000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	350	374	0.003623	0.018899	0.00538	118.62	0	0	0	0	1	0	0	3.3100	0.0900	-3.3100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	350	652	0.040461	0.140701	0.01892	138.67	0	0	0	0	1	0	0	-5.4700	-0.3000	5.4800	-1.7300	0.0000	0.0000	0.0000	0.0000;
	355	352	0.009203	0.039202	0.00423	141.74	0	0	0	0	1	0	0	-3.7000	8.3400	3.7100	-8.7700	0.0000	0.0000	0.0000	0.0000;
	352	358	0.004131	0.021202	0.00893	156.95	0	0	0	0	1	0	0	-6.2300	8.2000	6.2400	-9.1500	0.0000	0.0000	0.0000	0.0000;
	353	355	0.005812	0.029595	0.00527	184.76	0	0	0	0	1	0	0	-19.6600	-1.5900	19.6800	1.1200	0.0000	0.0000	0.0000	0.0000;
	425	353	0.006034	0.026665	0.01653	177.89	0	0	0	0	1	0	0	-15.7600	-2.8400	15.7800	1.0800	0.0000	0.0000	0.0000	0.0000;
	355	354	0.000869	0.045416	0	191.87	0	0	1.00625	0	1	0	0	-15.9700	-9.4600	15.9800	9.6000	0.0000	0.0000	0.0000	0.0000;
	354	356	0.000256	0.001063	0	0	0	0	0	0	1	0	0	4.8400	1.6100	-4.8400	-1.6100	0.0000	0.0000	0.0000	0.0000;
	354	893	0.0016	0.013096	0.0675	349.68	0	0	0	0	1	0	0	1.0400	-18.4800	-1.0300	11.0900	0.0000	0.0000	0.0000	0.0000;
	357	534	0.014625	0.085285	0.01461	139.96	0	0	0	0	1	0	0	-3.8200	-5.1400	3.8200	3.5800	0.0000	0.0000	0.0000	0.0000;
	357	562	0.016109	0.066378	0.02864	147.73	0	0	0	0	1	0	0	-5.3600	-7.3100	5.3700	4.2500	0.0000	0.0000	0.0000	0.0000;
	358	359	0.000263	0.001022	0	0	0	0	0	0	1	0	0	2.4300	0.5800	-2.4300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	358	365	0.002779	0.014155	0.01025	164.3	0	0	0	0	1	0	0	-8.7400	8.5600	8.7500	-9.6500	0.0000	0.0000	0.0000	0.0000;
	360	1107	0.005422	0.024645	0.00668	158.97	0	0	0	0	1	0	0	-6.9200	2.3700	6.9300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	360	1207	0.002071	0.009684	0.00732	166.46	0	0	0	0	1	0	0	-9.4600	1.7200	9.4600	-2.5100	0.0000	0.0000	0.0000	0.0000;
	362	361	0.002085	0.058959	0	173.74	0	0	1.0125	0	1	0	0	-7.7100	-18.5700	7.7200	18.7900	0.0000	0.0000	0.0000	0.0000;
	361	363	0.00024	0.001048	0	0	0	0	0	0	1	0	0	-7.7200	-9.6900	7.7200	9.6900	0.0000	0.0000	0.0000	0.0000;
	362	911	0.000536	0.003093	0.00075	136.14	0	0	0	0	1	0	0	-5.6500	11.5600	5.6500	-11.6300	0.0000	0.0000	0.0000	0.0000;
	363	989	0.000772	0.007023	0.01059	497.53	0	0	0	0	1	0	0	-7.7200	-9.6900	7.7200	8.5500	0.0000	0.0000	0.0000	0.0000;
	365	364	0.000961	0.044329	0	226.26	0	0	1	0	1	0	0	-21.3000	3.7300	21.3100	-3.5400	0.0000	0.0000	0.0000	0.0000;
	364	366	0.00022	0.001121	0	0	0	0	0	0	1	0	0	-21.3100	3.5400	21.3100	-3.5300	0.0000	0.0000	0.0000	0.0000;
	989	366	0.001109	0.007454	0.02539	529.15	0	0	0	0	1	0	0	21.3100	-6.2600	-21.3100	3.5300	0.0000	0.0000	0.0000	0.0000;
	367	368	0.000286	0.001167	0	0	0	0	0	0	1	0	0	-11.3500	-9.9500	11.3500	9.9500	0.0000	0.0000	0.0000	0.0000;
	368	985	0.001007	0.00409	0.00107	186.27	0	0	0	0	1	0	0	-18.0600	-5.6100	18.0700	5.5100	0.0000	0.0000	0.0000	0.0000;
	368	1191	0.003995	0.017476	0.00812	161.31	0	0	0	0	1	0	0	6.7100	-4.3400	-6.7100	3.4700	0.0000	0.0000	0.0000	0.0000;
	369	370	0.00025	0.001077	0	0	0	0	0	0	1	0	0	11.3800	4.3200	-11.3800	-4.3100	0.0000	0.0000	0.0000	0.0000;
	369	857	0.002512	0.011322	0.00099	139.26	0	0	0	0	1	0	0	1.5300	-3.2400	-1.5300	3.1300	0.0000	0.0000	0.0000	0.0000;
	369	985	0.003364	0.013708	0.0036	176.93	0	0	0	0	1	0	0	-12.9100	-1.0800	12.9100	0.7100	0.0000	0.0000	0.0000	0.0000;
	371	425	0.003491	0.017476	0.00346	177.29	0	0	0	0	1	0	0	-15.4900	-5.3500	15.5000	5.0200	0.0000	0.0000	0.0000	0.0000;
	371	439	0.004893	0.024703	0.00737	171.27	0	0	0	0	1	0	0	13.1300	4.7700	-13.1200	-5.5300	0.0000	0.0000	0.0000	0.0000;
	374	372	0.005671	0.025799	0.01491	179.7	0	0	0	0	1	0	0	16.0600	-1.4900	-16.0400	-0.0800	0.0000	0.0000	0.0000	0.0000;
	379	372	0.002987	0.014387	0.00163	142.63	0	0	0	0	1	0	0	3.8700	-1.3600	-3.8700	1.1800	0.0000	0.0000	0.0000	0.0000;
	373	376	0.00113	0.060695	0	243.17	0	0	1	0	1	0	0	12.7500	-2.0600	-12.7500	2.1500	0.0000	0.0000	0.0000	0.0000;
	373	377	0.000282	0.001059	0	0	0	0	0	0	1	0	0	7.1300	1.1600	-7.1300	-1.1600	0.0000	0.0000	0.0000	0.0000;
	373	378	0.000298	0.001081	0	0	0	0	0	0	1	0	0	-19.8800	0.9000	19.8800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	374	376	6.7e-05	0.003577	0	193.17	0	0	1	0	1	0	0	-12.7500	2.1600	12.7500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	375	376	0.008125	0.436476	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	378	1048	0.003193	0.029954	0.06709	531.88	0	0	0	0	1	0	0	-19.8800	0.8900	19.9000	-8.0800	0.0000	0.0000	0.0000	0.0000;
	379	380	0.000297	0.001158	0	0	0	0	0	0	1	0	0	3.4700	0.7700	-3.4700	-0.7700	0.0000	0.0000	0.0000	0.0000;
	389	381	0.006821	0.032414	0.01643	153.05	0	0	0	0	1	0	0	-5.5300	-2.0500	5.5400	0.2500	0.0000	0.0000	0.0000	0.0000;
	381	683	0.006877	0.026675	0.00718	160.66	0	0	0	0	1	0	0	-8.3300	-0.6700	8.3400	-0.1100	0.0000	0.0000	0.0000	0.0000;
	382	383	0.000292	0.001107	0	0	0	0	0	0	1	0	0	6.2500	0.9600	-6.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	673	382	0.00261	0.023782	0.04185	362.31	0	0	0	0	1	0	0	6.2500	-3.6700	-6.2500	-0.9600	0.0000	0.0000	0.0000	0.0000;
	384	385	0.000245	0.001078	0	0	0	0	0	0	1	0	0	-0.4900	-0.0700	0.4900	0.0700	0.0000	0.0000	0.0000	0.0000;
	385	1065	0.004759	0.019368	0.01069	149.99	0	0	0	0	1	0	0	2.9500	-5.7900	-2.9400	4.6200	0.0000	0.0000	0.0000	0.0000;
	387	386	0.006832	0.032442	0.00813	125.25	0	0	0	0	1	0	0	0.6800	-1.0000	-0.6800	0.1000	0.0000	0.0000	0.0000	0.0000;
	386	392	0.010647	0.04773	0.01608	123.75	0	0	0	0	1	0	0	-1.1000	-0.8700	1.1000	-0.9000	0.0000	0.0000	0.0000	0.0000;
	387	392	0.005986	0.035877	0.00633	98.06	0	0	0	0	1	0	0	-0.8400	-0.8800	0.8400	0.1900	0.0000	0.0000	0.0000	0.0000;
	387	1065	0.00712	0.039493	0.02532	150.35	0	0	0	0	1	0	0	-2.9400	1.8400	2.9400	-4.6200	0.0000	0.0000	0.0000	0.0000;
	388	389	0.001169	0.005479	0.01622	142.07	0	0	0	0	1	0	0	2.5100	-1.8000	-2.5100	0.0200	0.0000	0.0000	0.0000	0.0000;
	392	388	0.004027	0.019478	0.0041	166.87	0	0	0	0	1	0	0	8.6500	1.7600	-8.6400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	389	390	0.000266	0.001126	0	0	0	0	0	0	1	0	0	8.0500	2.0300	-8.0500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	392	391	0.001885	0.05602	0	239.93	0	0	1	0	1	0	0	-24.1900	-0.6900	24.2000	0.9900	0.0000	0.0000	0.0000	0.0000;
	391	393	0.000204	0.001046	0	0	0	0	0	0	1	0	0	-24.2000	-0.9900	24.2000	0.9900	0.0000	0.0000	0.0000	0.0000;
	392	404	0.002194	0.014057	0.00287	159.01	0	0	0	0	1	0	0	6.8700	-0.7900	-6.8700	0.4800	0.0000	0.0000	0.0000	0.0000;
	393	396	0.002927	0.024659	0.02998	527.68	0	0	0	0	1	0	0	23.1800	13.0400	-23.1600	-16.1800	0.0000	0.0000	0.0000	0.0000;
	393	432	0.001772	0.01679	0.06843	464.15	0	0	0	0	1	0	0	5.9300	-6.1300	-5.9300	-1.4300	0.0000	0.0000	0.0000	0.0000;
	393	673	0.002853	0.023249	0.12742	597.19	0	0	0	0	1	0	0	-53.3000	-7.9100	53.3800	-5.5900	0.0000	0.0000	0.0000	0.0000;
	394	395	0.000226	0.001016	0	0	0	0	0	0	1	0	0	4.7800	2.0000	-4.7800	-2.0000	0.0000	0.0000	0.0000	0.0000;
	394	397	0.008777	0.029789	0.00584	180.14	0	0	0	0	1	0	0	-18.2300	-3.3900	18.2500	2.8400	0.0000	0.0000	0.0000	0.0000;
	394	610	0.023333	0.115783	0.03721	168.69	0	0	0	0	1	0	0	13.4500	1.3900	-13.4100	-5.2600	0.0000	0.0000	0.0000	0.0000;
	397	396	0.001374	0.06248	0	197.45	0	0	1.00625	0	1	0	0	-18.2500	-2.8400	18.2600	3.0300	0.0000	0.0000	0.0000	0.0000;
	396	398	0.000274	0.001085	0	0	0	0	0	0	1	0	0	4.9000	2.5700	-4.9000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	399	401	0.003926	0.022105	0.00489	171.2	0	0	0	0	1	0	0	-11.9200	-3.4600	11.9300	2.9500	0.0000	0.0000	0.0000	0.0000;
	431	399	0.004366	0.023751	0.00932	165.18	0	0	0	0	1	0	0	-8.9700	-3.7800	8.9800	2.7800	0.0000	0.0000	0.0000	0.0000;
	401	400	0.001604	0.070102	0	197.59	0	0	1	0	1	0	0	-16.1200	-1.1900	16.1200	1.3500	0.0000	0.0000	0.0000	0.0000;
	400	402	0.00026	0.001106	0	0	0	0	0	0	1	0	0	3.8400	0.7800	-3.8400	-0.7800	0.0000	0.0000	0.0000	0.0000;
	400	432	0.002301	0.01778	0.04986	520.7	0	0	0	0	1	0	0	21.9100	-4.7000	-21.9000	-0.7300	0.0000	0.0000	0.0000	0.0000;
	673	400	0.002171	0.021269	0.05247	586.53	0	0	0	0	1	0	0	44.7100	-0.9100	-44.6700	-4.5100	0.0000	0.0000	0.0000	0.0000;
	893	400	0.002571	0.021567	0.07834	447.45	0	0	0	0	1	0	0	-2.7900	-15.6900	2.8000	7.0800	0.0000	0.0000	0.0000	0.0000;
	401	403	0.010242	0.045345	0.00377	140.41	0	0	0	0	1	0	0	2.9400	-0.2500	-2.9400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	401	1105	0.00222	0.012538	0.0093	128.2	0	0	0	0	1	0	0	1.2500	-1.5100	-1.2500	0.4900	0.0000	0.0000	0.0000	0.0000;
	687	403	0.00624	0.028396	0.00503	127.03	0	0	0	0	1	0	0	1.4700	0.3000	-1.4700	-0.8500	0.0000	0.0000	0.0000	0.0000;
	404	411	0.0066	0.028843	0.0047	137.61	0	0	0	0	1	0	0	2.5300	-0.8900	-2.5300	0.3700	0.0000	0.0000	0.0000	0.0000;
	405	408	-0.000318	-0.008981	0	132.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	405	409	0.000231	0.001192	0	0	0	0	0	0	1	0	0	-5.2300	-1.6600	5.2300	1.6600	0.0000	0.0000	0.0000	0.0000;
	405	410	0.000204	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	406	408	0.004079	0.115295	0	66.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	407	408	0.004079	0.115295	0	66.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	409	411	0.005598	0.028084	0.00783	112.58	0	0	0	0	1	0	0	0.2100	-0.1100	-0.2100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	409	433	0.005306	0.021274	0.01057	156.01	0	0	0	0	1	0	0	-5.4400	-1.5500	5.4400	0.3900	0.0000	0.0000	0.0000	0.0000;
	411	412	0.000291	0.001068	0	0	0	0	0	0	1	0	0	2.7400	0.3800	-2.7400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	413	415	0.010003	0.038579	0.00372	168.06	0	0	0	0	1	0	0	-11.4200	-3.3100	11.4400	2.9500	0.0000	0.0000	0.0000	0.0000;
	417	413	0.012232	0.044125	0.00525	159.31	0	0	0	0	1	0	0	-7.9300	-3.2400	7.9400	2.7000	0.0000	0.0000	0.0000	0.0000;
	415	414	0.000911	0.03911	0	182.27	0	0	1.00625	0	1	0	0	-11.7700	-8.9900	11.7700	9.0600	0.0000	0.0000	0.0000	0.0000;
	414	416	0.000273	0.001061	0	0	0	0	0	0	1	0	0	-11.7700	25.8500	11.7800	-25.8400	0.0000	0.0000	0.0000	0.0000;
	415	420	0.007844	0.028726	0.00435	139.44	0	0	0	0	1	0	0	-5.1300	3.2300	5.1400	-3.7000	0.0000	0.0000	0.0000	0.0000;
	416	613	0.002709	0.024454	0.04958	504.48	0	0	0	0	1	0	0	-11.7800	25.8400	11.8000	-31.0000	0.0000	0.0000	0.0000	0.0000;
	417	418	0.000237	0.00104	0	0	0	0	0	0	1	0	0	2.9100	2.1400	-2.9100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	417	442	0.010934	0.050218	0.00687	149.17	0	0	0	0	1	0	0	5.0200	1.1000	-5.0200	-1.8300	0.0000	0.0000	0.0000	0.0000;
	419	420	0.000273	0.001192	0	0	0	0	0	0	1	0	0	-2.7600	-0.6200	2.7600	0.6200	0.0000	0.0000	0.0000	0.0000;
	420	422	0.008837	0.023221	0.00947	155.7	0	0	0	0	1	0	0	-7.8900	3.0800	7.9000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	429	421	0.007916	0.026981	0.00966	169.62	0	0	0	0	1	0	0	-12.3600	-1.7900	12.3700	0.7700	0.0000	0.0000	0.0000	0.0000;
	421	430	0.007712	0.036616	0.00624	172.1	0	0	0	0	1	0	0	-13.6500	-1.1100	13.6600	0.4800	0.0000	0.0000	0.0000	0.0000;
	429	422	0.006707	0.031107	0.00788	164.8	0	0	0	0	1	0	0	11.1400	-2.9800	-11.1300	2.1500	0.0000	0.0000	0.0000	0.0000;
	423	424	0.000222	0.001062	0	0	0	0	0	0	1	0	0	1.7200	0.5000	-1.7200	-0.5000	0.0000	0.0000	0.0000	0.0000;
	423	437	0.003131	0.015911	0.01341	161.46	0	0	0	0	1	0	0	8.7400	-8.6400	-8.7400	7.2000	0.0000	0.0000	0.0000	0.0000;
	439	423	0.007459	0.026732	0.00525	166.4	0	0	0	0	1	0	0	10.4700	-8.6600	-10.4600	8.1400	0.0000	0.0000	0.0000	0.0000;
	426	425	0.005571	0.024034	0.00393	139.56	0	0	0	0	1	0	0	2.9300	2.8300	-2.9300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	431	426	0.004568	0.018484	0.00364	152.93	0	0	0	0	1	0	0	4.6500	2.5800	-4.6500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	427	428	0.00022	0.001135	0	0	0	0	0	0	1	0	0	3.7100	0.3300	-3.7100	-0.3300	0.0000	0.0000	0.0000	0.0000;
	429	427	0.00499	0.021097	0.01767	128.04	0	0	0	0	1	0	0	-2.6600	2.4400	2.6600	-4.3800	0.0000	0.0000	0.0000	0.0000;
	437	427	0.004011	0.018083	0.03103	155.03	0	0	0	0	1	0	0	6.3700	-7.4300	-6.3700	4.0500	0.0000	0.0000	0.0000	0.0000;
	430	433	0.005394	0.025192	0.01098	181.17	0	0	0	0	1	0	0	-17.5400	-1.2400	17.5500	0.1000	0.0000	0.0000	0.0000	0.0000;
	432	435	0.000952	0.035799	0	308.02	0	0	1	0	1	0	0	23.0000	0.7700	-23.0000	-0.6000	0.0000	0.0000	0.0000	0.0000;
	432	436	0.000256	0.001173	0	0	0	0	0	0	1	0	0	4.8200	1.3900	-4.8200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	433	435	0.000595	0.022369	0	233.02	0	0	1	0	1	0	0	-22.9900	-0.4900	23.0000	0.6000	0.0000	0.0000	0.0000	0.0000;
	434	435	0.008655	0.325347	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	437	438	0.000257	0.001143	0	0	0	0	0	0	1	0	0	2.3700	0.2400	-2.3700	-0.2400	0.0000	0.0000	0.0000	0.0000;
	440	623	0.005147	0.020487	0.01094	195.91	0	0	0	0	1	0	0	-24.5400	-3.1000	24.5600	2.0200	0.0000	0.0000	0.0000	0.0000;
	630	440	0.007459	0.035055	0.0061	186.54	0	0	0	0	1	0	0	-20.1700	-2.0200	20.2000	1.4900	0.0000	0.0000	0.0000	0.0000;
	441	442	0.000273	0.001043	0	0	0	0	0	0	1	0	0	-8.3300	-1.4700	8.3300	1.4700	0.0000	0.0000	0.0000	0.0000;
	442	608	0.004881	0.029957	0.00603	151.25	0	0	0	0	1	0	0	-3.3200	0.3600	3.3200	-1.0100	0.0000	0.0000	0.0000	0.0000;
	443	925	0.022908	0.097561	0.0242	138.32	0	0	0	0	1	0	0	-3.7000	-6.1500	3.7100	3.5800	0.0000	0.0000	0.0000	0.0000;
	443	1338	0.026251	0.121219	0.05437	135.02	0	0	0	0	1	0	0	-1.6000	-6.7800	1.6000	0.9500	0.0000	0.0000	0.0000	0.0000;
	443	2119	0.011949	0.059305	0.18525	155.43	0	0	0	0	1	0	0	-4.2400	-22.9100	4.2600	3.0200	0.0000	0.0000	0.0000	0.0000;
	443	2120	0.037586	0.189941	0.07302	151.51	0	0	0	0	1	0	0	4.5100	-8.0900	-4.5000	0.2900	0.0000	0.0000	0.0000	0.0000;
	443	2255	0.04908	0.198083	0.09774	145.69	0	0	0	0	1	0	0	3.2800	-6.5200	-3.2800	-3.9400	0.0000	0.0000	0.0000	0.0000;
	446	444	0.00678	0.030635	0.0064	187.76	0	0	0	0	1	0	0	-19.9600	-0.5200	19.9900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	444	947	0.029601	0.111276	0.03389	193.77	0	0	0	0	1	0	0	-22.5900	-0.9500	22.7300	-2.2400	0.0000	0.0000	0.0000	0.0000;
	445	448	0.001608	0.086811	0	278.18	0	0	1	0	1	0	0	12.8000	-6.1900	-12.7900	6.3500	0.0000	0.0000	0.0000	0.0000;
	445	449	0.00025	0.00103	0	0	0	0	0	0	1	0	0	2.7800	0.6500	-2.7800	-0.6500	0.0000	0.0000	0.0000	0.0000;
	445	472	0.001065	0.009677	0.06358	581.49	0	0	0	0	1	0	0	-46.5600	-38.4200	46.5900	31.8500	0.0000	0.0000	0.0000	0.0000;
	446	448	-0.00018	-0.009702	0	178.18	0	0	1	0	1	0	0	-12.7900	6.3300	12.7900	-6.3500	0.0000	0.0000	0.0000	0.0000;
	446	466	0.006436	0.029364	0.00796	216.52	0	0	0	0	1	0	0	32.7600	-5.8100	-32.6900	5.2400	0.0000	0.0000	0.0000	0.0000;
	447	448	0.006878	0.371447	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	450	451	0.000213	0.001026	0	0	0	0	0	0	1	0	0	-2.3600	-0.1700	2.3600	0.1700	0.0000	0.0000	0.0000	0.0000;
	451	1318	0.013081	0.066981	0.01269	153.25	0	0	0	0	1	0	0	-3.8100	4.2000	3.8100	-5.5700	0.0000	0.0000	0.0000	0.0000;
	451	1332	0.01849	0.125576	0.0302	152.94	0	0	0	0	1	0	0	-5.2700	1.6100	5.2700	-4.8900	0.0000	0.0000	0.0000	0.0000;
	451	1334	0.028837	0.120905	0.07212	150.74	0	0	0	0	1	0	0	3.9400	-3.9100	-3.9400	-4.0100	0.0000	0.0000	0.0000	0.0000;
	451	1345	0.067865	0.233214	0.03902	140.33	0	0	0	0	1	0	0	2.7700	-2.0700	-2.7700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	453	488	0.006965	0.02398	0.00583	181.97	0	0	0	0	1	0	0	17.8100	-0.9000	-17.7900	0.3300	0.0000	0.0000	0.0000	0.0000;
	953	453	0.007671	0.04249	0.00572	192.01	0	0	0	0	1	0	0	20.9900	-0.5000	-20.9500	0.0400	0.0000	0.0000	0.0000	0.0000;
	454	455	0.000279	0.001117	0	0	0	0	0	0	1	0	0	5.0700	0.4300	-5.0700	-0.4300	0.0000	0.0000	0.0000	0.0000;
	454	456	0.00435	0.020652	0.02525	168.37	0	0	0	0	1	0	0	10.4900	-3.4400	-10.4800	0.6700	0.0000	0.0000	0.0000	0.0000;
	457	458	0.000267	0.001036	0	0	0	0	0	0	1	0	0	-0.9200	10.6300	0.9300	-10.6300	0.0000	0.0000	0.0000	0.0000;
	925	458	0.016853	0.073127	0.01059	136.48	0	0	0	0	1	0	0	1.8900	-5.2000	-1.8800	4.0600	0.0000	0.0000	0.0000	0.0000;
	458	1329	0.017863	0.073949	0.02326	130.15	0	0	0	0	1	0	0	0.9600	6.5700	-0.9500	-9.0400	0.0000	0.0000	0.0000	0.0000;
	460	459	0.004524	0.019211	0.00238	181.94	0	0	0	0	1	0	0	17.7600	8.4500	-17.7400	-8.6400	0.0000	0.0000	0.0000	0.0000;
	459	1247	0.015156	0.076439	0.01246	163.25	0	0	0	0	1	0	0	-8.5600	-1.0500	8.5700	-0.2400	0.0000	0.0000	0.0000	0.0000;
	459	1258	0.0029	0.017115	0.07165	193.48	0	0	0	0	1	0	0	23.1700	-16.4500	-23.1500	8.8100	0.0000	0.0000	0.0000	0.0000;
	460	461	0.005363	0.023913	0.0097	176.4	0	0	0	0	1	0	0	-14.8400	2.5700	14.8500	-3.5700	0.0000	0.0000	0.0000	0.0000;
	460	1242	0.02692	0.147254	0.0395	190.81	0	0	0	0	1	0	0	21.6300	-6.4300	-21.5100	2.8000	0.0000	0.0000	0.0000	0.0000;
	460	1253	0.019577	0.081257	0.04279	157.95	0	0	0	0	1	0	0	6.5700	-7.1500	-6.5600	2.5400	0.0000	0.0000	0.0000	0.0000;
	461	1249	0.009449	0.030736	0.01069	180.4	0	0	0	0	1	0	0	-17.0600	2.8800	17.0900	-3.9500	0.0000	0.0000	0.0000	0.0000;
	462	463	0.000228	0.001091	0	0	0	0	0	0	1	0	0	1.8000	0.3400	-1.8000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	462	465	0.006347	0.033579	0.00599	149.35	0	0	0	0	1	0	0	4.1900	0.7200	-4.1900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	462	1251	0.021127	0.090384	0.02909	163.59	0	0	0	0	1	0	0	7.7700	-1.7700	-7.7600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	462	1254	0.011339	0.05293	0.00823	156.03	0	0	0	0	1	0	0	4.5200	-1.7600	-4.5200	0.8700	0.0000	0.0000	0.0000	0.0000;
	464	465	0.000278	0.001169	0	0	0	0	0	0	1	0	0	-3.5400	-1.2300	3.5400	1.2300	0.0000	0.0000	0.0000	0.0000;
	465	806	0.014	0.063412	0.01265	119.15	0	0	0	0	1	0	0	0.6500	0.1300	-0.6500	-1.5100	0.0000	0.0000	0.0000	0.0000;
	466	1249	0.005175	0.027469	0.02522	211.18	0	0	0	0	1	0	0	31.0700	-6.2900	-31.0200	3.8000	0.0000	0.0000	0.0000	0.0000;
	469	467	0.004805	0.020032	0.00646	167.47	0	0	0	0	1	0	0	-10.3800	4.3300	10.3800	-5.0100	0.0000	0.0000	0.0000	0.0000;
	467	473	0.002557	0.011935	0.00551	172.89	0	0	0	0	1	0	0	-13.2800	4.6700	13.2900	-5.2500	0.0000	0.0000	0.0000	0.0000;
	471	468	0.00391	0.016142	0.00582	147.79	0	0	0	0	1	0	0	-3.6700	1.3400	3.6700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	485	468	0.009318	0.039678	0.00495	161.97	0	0	0	0	1	0	0	7.3900	-2.0100	-7.3900	1.4900	0.0000	0.0000	0.0000	0.0000;
	469	470	0.000246	0.00104	0	0	0	0	0	0	1	0	0	2.9400	0.2600	-2.9400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	469	482	0.007472	0.029512	0.00728	198.53	0	0	0	0	1	0	0	-26.1000	0.1200	26.1400	-0.7300	0.0000	0.0000	0.0000	0.0000;
	476	471	0.00366	0.019037	0.00606	112.48	0	0	0	0	1	0	0	0.5300	0.8800	-0.5300	-1.5500	0.0000	0.0000	0.0000	0.0000;
	473	472	0.001175	0.047124	0	182.22	0	0	1	0	1	0	0	-13.2900	5.2500	13.2900	-5.1600	0.0000	0.0000	0.0000	0.0000;
	472	474	0.000287	0.001156	0	0	0	0	0	0	1	0	0	4.2700	0.8600	-4.2700	-0.8600	0.0000	0.0000	0.0000	0.0000;
	477	472	0.001482	0.013696	0.05736	413.85	0	0	0	0	1	0	0	-2.8700	1.4000	2.8700	-7.6300	0.0000	0.0000	0.0000	0.0000;
	472	484	0.002364	0.018247	0.04306	628.88	0	0	0	0	1	0	0	-67.0100	-19.9100	67.1200	16.0200	0.0000	0.0000	0.0000	0.0000;
	476	475	0.001517	0.061533	0	132.59	0	0	1.00625	0	1	0	0	-3.9200	-1.9200	3.9200	1.9300	0.0000	0.0000	0.0000	0.0000;
	475	477	0.00022	0.001192	0	0	0	0	0	0	1	0	0	-3.9200	-1.9300	3.9200	1.9300	0.0000	0.0000	0.0000	0.0000;
	478	479	0.000293	0.001141	0	0	0	0	0	0	1	0	0	0.8700	0.2800	-0.8700	-0.2800	0.0000	0.0000	0.0000	0.0000;
	1254	478	0.007969	0.034943	0.00763	127.77	0	0	0	0	1	0	0	1.9500	-0.6900	-1.9500	-0.1400	0.0000	0.0000	0.0000	0.0000;
	1255	478	0.003786	0.018761	0.00488	123.52	0	0	0	0	1	0	0	-1.0900	-0.3900	1.0900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	480	487	0.006358	0.039374	0.01247	172.84	0	0	0	0	1	0	0	12.7900	-2.5900	-12.7800	1.2800	0.0000	0.0000	0.0000	0.0000;
	480	1058	0.006981	0.028948	0.0082	183.03	0	0	0	0	1	0	0	-17.7000	1.6300	17.7200	-2.4600	0.0000	0.0000	0.0000	0.0000;
	481	947	0.003797	0.013837	0.00473	167.06	0	0	0	0	1	0	0	10.2200	-2.9300	-10.2200	2.4200	0.0000	0.0000	0.0000	0.0000;
	1117	481	0.002668	0.013547	0.00243	181.67	0	0	0	0	1	0	0	17.0800	-0.2000	-17.0700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	482	483	0.000205	0.00104	0	0	0	0	0	0	1	0	0	2.9900	1.4100	-2.9900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	485	482	0.005797	0.02477	0.01033	173.23	0	0	0	0	1	0	0	13.9200	-0.1400	-13.9100	-0.9500	0.0000	0.0000	0.0000	0.0000;
	482	488	0.006851	0.019532	0.00527	177.5	0	0	0	0	1	0	0	-15.2200	0.2700	15.2300	-0.8100	0.0000	0.0000	0.0000	0.0000;
	485	484	0.000966	0.05197	0	226.02	0	0	1	0	1	0	0	-21.3200	2.1500	21.3200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	484	486	0.000297	0.001011	0	0	0	0	0	0	1	0	0	6.9900	1.3100	-6.9900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	959	484	0.000981	0.009436	0.06014	690.09	0	0	0	0	1	0	0	95.5100	9.5900	-95.4200	-15.3900	0.0000	0.0000	0.0000	0.0000;
	487	953	0.004985	0.023395	0.0033	167.83	0	0	0	0	1	0	0	10.2500	-2.1000	-10.2500	1.7600	0.0000	0.0000	0.0000	0.0000;
	490	489	0.001452	0.056962	0	255.54	0	0	1.00625	0	1	0	0	-29.2800	-5.9800	29.2900	6.4400	0.0000	0.0000	0.0000	0.0000;
	489	491	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-29.2900	-6.4400	29.2900	6.4500	0.0000	0.0000	0.0000	0.0000;
	490	506	0.003582	0.021964	0.00674	154.38	0	0	0	0	1	0	0	2.7000	0.2500	-2.7000	-1.0000	0.0000	0.0000	0.0000	0.0000;
	509	490	0.004137	0.017407	0.00376	157.81	0	0	0	0	1	0	0	-8.8100	0.7700	8.8100	-1.1700	0.0000	0.0000	0.0000	0.0000;
	490	514	0.014349	0.04882	0.04336	131.81	0	0	0	0	1	0	0	-5.2500	-0.1600	5.2500	-4.6200	0.0000	0.0000	0.0000	0.0000;
	573	490	0.005945	0.026356	0.00237	150.2	0	0	0	0	1	0	0	-3.6000	-0.2300	3.6000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	492	491	0.000752	0.006738	0.01577	491.68	0	0	0	0	1	0	0	-15.5400	-9.1400	15.5400	7.4300	0.0000	0.0000	0.0000	0.0000;
	491	504	0.000449	0.004023	0.02917	496.06	0	0	0	0	1	0	0	-2.0000	-7.6000	2.0000	4.3900	0.0000	0.0000	0.0000	0.0000;
	1022	491	0.000577	0.004844	0.03732	601.99	0	0	0	0	1	0	0	42.8400	2.2500	-42.8300	-6.2800	0.0000	0.0000	0.0000	0.0000;
	493	492	0.002536	0.091643	0	210.67	0	0	1	0	1	0	0	-17.6600	4.1700	17.6700	-3.9000	0.0000	0.0000	0.0000	0.0000;
	492	494	0.000252	0.001193	0	0	0	0	0	0	1	0	0	19.4200	9.6000	-19.4200	-9.6000	0.0000	0.0000	0.0000	0.0000;
	541	492	0.00136	0.012266	0.0245	517.62	0	0	0	0	1	0	0	-5.6100	-19.2500	5.6100	16.6000	0.0000	0.0000	0.0000	0.0000;
	492	580	0.001345	0.013133	0.0247	510.54	0	0	0	0	1	0	0	2.2800	-15.9200	-2.2800	13.2300	0.0000	0.0000	0.0000	0.0000;
	492	1022	0.001084	0.010586	0.01713	558.85	0	0	0	0	1	0	0	-29.4400	-8.5500	29.4500	6.7500	0.0000	0.0000	0.0000	0.0000;
	493	509	0.00173	0.00683	0.00232	211.97	0	0	0	0	1	0	0	17.6600	-4.1700	-17.6600	3.9400	0.0000	0.0000	0.0000	0.0000;
	496	495	0.000216	0.015609	0	635.17	0	0	1.00625	0	1	0	0	-49.8100	-49.6700	49.8200	50.3800	0.0000	0.0000	0.0000	0.0000;
	495	498	0.000248	0.001004	0	0	0	0	0	0	1	0	0	21.0600	4.5400	-21.0600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	495	499	0.000281	0.001181	0	0	0	0	0	0	1	0	0	-70.8800	-54.9200	70.9000	55.0000	0.0000	0.0000	0.0000	0.0000;
	497	496	0.001574	0.060568	0	231.14	0	0	1.00625	0	1	0	0	-22.9200	-11.1500	22.9300	11.5100	0.0000	0.0000	0.0000	0.0000;
	496	504	0.00076	0.007893	0.01421	533.92	0	0	0	0	1	0	0	-5.3600	-2.9500	5.3600	1.3800	0.0000	0.0000	0.0000	0.0000;
	496	520	0.001677	0.014154	0.02726	472.15	0	0	0	0	1	0	0	-57.1900	24.3900	57.2500	-26.8800	0.0000	0.0000	0.0000	0.0000;
	496	525	0.002435	0.021679	0.11158	612.34	0	0	0	0	1	0	0	70.5900	-20.4000	-70.4800	9.1100	0.0000	0.0000	0.0000	0.0000;
	541	496	0.000799	0.00735	0.02874	455.29	0	0	0	0	1	0	0	-18.8200	-40.1400	18.8300	37.1100	0.0000	0.0000	0.0000	0.0000;
	501	497	0.005873	0.023534	0.00694	186.05	0	0	0	0	1	0	0	-8.5100	-4.7200	8.5200	3.9800	0.0000	0.0000	0.0000	0.0000;
	497	550	0.006036	0.029957	0.00404	194.31	0	0	0	0	1	0	0	14.4000	7.1700	-14.3900	-7.5400	0.0000	0.0000	0.0000	0.0000;
	847	499	0.000266	0.005107	0.63465	2404.19	0	0	0	0	1	0	0	95.0100	13.8200	-94.9900	-83.6100	0.0000	0.0000	0.0000	0.0000;
	988	499	0.000553	0.008384	1.12021	2569.22	0	0	0	0	1	0	0	-251.2100	-123.1800	251.5500	5.2700	0.0000	0.0000	0.0000	0.0000;
	1026	499	0.00017	0.003135	0.30482	2557.93	0	0	0	0	1	0	0	227.5500	-55.4900	-227.4600	23.3400	0.0000	0.0000	0.0000	0.0000;
	500	503	0.002709	0.104919	0	354.16	0	0	1	0	1	0	0	9.0100	-3.2100	-9.0100	3.3000	0.0000	0.0000	0.0000	0.0000;
	500	504	0.000275	0.001099	0	0	0	0	0	0	1	0	0	-9.0100	3.2100	9.0100	-3.2100	0.0000	0.0000	0.0000	0.0000;
	500	505	0.000248	0.001073	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	501	503	-0.001604	-0.062134	0	178.92	0	0	1	0	1	0	0	10.4200	8.2500	-10.4300	-8.3500	0.0000	0.0000	0.0000	0.0000;
	501	570	0.006762	0.035034	0.00562	144.18	0	0	0	0	1	0	0	-1.9100	-3.5200	1.9100	2.9100	0.0000	0.0000	0.0000	0.0000;
	502	503	0.005057	0.195875	0	175.24	0	0	1	0	1	0	0	-19.4200	-4.3400	19.4400	5.0500	0.0000	0.0000	0.0000	0.0000;
	504	1022	0.001308	0.01219	0.04836	541.15	0	0	0	0	1	0	0	-16.3700	-2.5600	16.3800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	572	506	0.003666	0.013416	0.00278	136.94	0	0	0	0	1	0	0	0.5300	-1.5000	-0.5300	1.1900	0.0000	0.0000	0.0000	0.0000;
	506	573	0.001381	0.006405	0.00203	121.94	0	0	0	0	1	0	0	5.5800	-1.2000	-5.5800	0.9800	0.0000	0.0000	0.0000	0.0000;
	506	1103	0.005988	0.02323	0.00663	162.1	0	0	0	0	1	0	0	-9.3800	-0.3900	9.3900	-0.3200	0.0000	0.0000	0.0000	0.0000;
	507	508	0.000211	0.001173	0	0	0	0	0	0	1	0	0	6.7000	2.3200	-6.7000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	577	507	0.002064	0.009074	0.00232	161.08	0	0	0	0	1	0	0	3.2800	1.6400	-3.2800	-1.8900	0.0000	0.0000	0.0000	0.0000;
	509	573	0.00279	0.012439	0.00481	133.42	0	0	0	0	1	0	0	-4.7600	1.1600	4.7600	-1.6900	0.0000	0.0000	0.0000	0.0000;
	510	511	0.004897	0.019778	0.00511	159.38	0	0	0	0	1	0	0	6.6900	5.9700	-6.6900	-6.5200	0.0000	0.0000	0.0000	0.0000;
	510	550	0.003156	0.016691	0.00268	173.56	0	0	0	0	1	0	0	-9.7200	-7.0600	9.7200	6.7900	0.0000	0.0000	0.0000	0.0000;
	511	534	0.007794	0.034523	0.01161	159.86	0	0	0	0	1	0	0	5.6200	2.5700	-5.6200	-3.8200	0.0000	0.0000	0.0000	0.0000;
	511	538	0.009611	0.042505	0.00465	179.1	0	0	0	0	1	0	0	-9.1400	1.2700	9.1500	-1.7400	0.0000	0.0000	0.0000	0.0000;
	511	562	0.004679	0.025297	0.02572	164.14	0	0	0	0	1	0	0	7.2300	1.6800	-7.2300	-4.4600	0.0000	0.0000	0.0000	0.0000;
	512	513	0.00022	0.001084	0	0	0	0	0	0	1	0	0	-2.0900	-0.2200	2.0900	0.2200	0.0000	0.0000	0.0000	0.0000;
	518	513	0.005968	0.02472	0.0135	155.92	0	0	0	0	1	0	0	0.9700	5.2300	-0.9600	-6.7200	0.0000	0.0000	0.0000	0.0000;
	589	513	0.010231	0.040923	0.0091	137.85	0	0	0	0	1	0	0	1.1300	-7.4700	-1.1200	6.4900	0.0000	0.0000	0.0000	0.0000;
	514	515	0.000296	0.001156	0	0	0	0	0	0	1	0	0	2.3700	0.2600	-2.3700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	514	518	0.007161	0.028413	0.00391	137.75	0	0	0	0	1	0	0	-7.6200	4.3600	7.6300	-4.7800	0.0000	0.0000	0.0000	0.0000;
	516	517	0.000233	0.001013	0	0	0	0	0	0	1	0	0	-2.4600	-0.8300	2.4600	0.8300	0.0000	0.0000	0.0000	0.0000;
	517	535	0.006768	0.030284	0.01073	165.52	0	0	0	0	1	0	0	-6.8100	-2.5300	6.8100	1.3600	0.0000	0.0000	0.0000	0.0000;
	517	640	0.021164	0.104302	0.01313	154.21	0	0	0	0	1	0	0	4.3400	1.7000	-4.3400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	518	519	0.000262	0.001165	0	0	0	0	0	0	1	0	0	2.3900	0.3800	-2.3900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	518	546	0.008135	0.039513	0.00631	172.75	0	0	0	0	1	0	0	-10.9900	-0.8400	11.0000	0.1900	0.0000	0.0000	0.0000	0.0000;
	521	520	0.002309	0.082474	0	169.79	0	0	1.00625	0	1	0	0	-13.4400	-0.1600	13.4500	0.2900	0.0000	0.0000	0.0000	0.0000;
	520	522	0.000248	0.001112	0	0	0	0	0	0	1	0	0	5.7300	1.7300	-5.7300	-1.7300	0.0000	0.0000	0.0000	0.0000;
	565	520	0.002739	0.01852	0.08218	537.04	0	0	0	0	1	0	0	95.1600	-20.9300	-94.9300	13.5000	0.0000	0.0000	0.0000	0.0000;
	520	596	0.003017	0.028907	0.09974	516.96	0	0	0	0	1	0	0	18.5000	13.2900	-18.4800	-23.9800	0.0000	0.0000	0.0000	0.0000;
	521	546	0.006509	0.032855	0.00373	188.35	0	0	0	0	1	0	0	13.4400	0.1600	-13.4300	-0.5200	0.0000	0.0000	0.0000	0.0000;
	523	524	0.000279	0.001013	0	0	0	0	0	0	1	0	0	-5.2300	-2.9100	5.2300	2.9100	0.0000	0.0000	0.0000	0.0000;
	601	524	0.011156	0.051786	0.01522	172.4	0	0	0	0	1	0	0	12.1800	-3.0100	-12.1600	1.4200	0.0000	0.0000	0.0000	0.0000;
	524	647	0.024207	0.088147	0.05697	143.47	0	0	0	0	1	0	0	6.9300	-4.3300	-6.9200	-1.8500	0.0000	0.0000	0.0000	0.0000;
	525	528	0.001676	0.078501	0	350.64	0	0	1	0	1	0	0	19.1900	-2.2300	-19.1800	2.5000	0.0000	0.0000	0.0000	0.0000;
	525	529	0.000292	0.001102	0	0	0	0	0	0	1	0	0	6.8700	0.8700	-6.8700	-0.8700	0.0000	0.0000	0.0000	0.0000;
	655	525	0.001804	0.015153	0.04513	550.12	0	0	0	0	1	0	0	-27.6000	-2.2900	27.6200	-2.5900	0.0000	0.0000	0.0000	0.0000;
	526	528	-0.000349	-0.016359	0	200.64	0	0	1	0	1	0	0	-19.1900	2.4400	19.1800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	526	535	0.004877	0.013159	0.01686	174.31	0	0	0	0	1	0	0	8.7000	-0.4000	-8.7000	-1.4500	0.0000	0.0000	0.0000	0.0000;
	526	645	0.004997	0.022806	0.05824	177.66	0	0	0	0	1	0	0	10.4800	-2.0400	-10.4800	-4.3800	0.0000	0.0000	0.0000	0.0000;
	527	528	0.008677	0.406494	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1039	530	0.009077	0.039476	0.00658	184.24	0	0	0	0	1	0	0	8.8300	-2.1600	-8.8300	1.4400	0.0000	0.0000	0.0000	0.0000;
	1139	530	0.008346	0.033859	0.00757	172.72	0	0	0	0	1	0	0	7.1100	-1.3600	-7.1100	0.5100	0.0000	0.0000	0.0000	0.0000;
	531	532	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-1.8100	-0.1500	1.8100	0.1500	0.0000	0.0000	0.0000	0.0000;
	532	533	0.009609	0.047916	0.00961	151.64	0	0	0	0	1	0	0	-6.3800	0.3200	6.3800	-1.3700	0.0000	0.0000	0.0000	0.0000;
	533	556	0.003132	0.01327	0.00441	146.77	0	0	0	0	1	0	0	2.2200	-0.1200	-2.2200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	1134	533	0.00378	0.01721	0.00845	184.35	0	0	0	0	1	0	0	12.1400	-1.7700	-12.1400	0.8500	0.0000	0.0000	0.0000	0.0000;
	554	536	0.014391	0.046365	0.0056	140.87	0	0	0	0	1	0	0	1.9100	-0.4300	-1.9100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	556	536	0.009909	0.051511	0.01125	127.45	0	0	0	0	1	0	0	0.3300	-0.5600	-0.3300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	537	538	0.000241	0.001081	0	0	0	0	0	0	1	0	0	-5.0900	-2.8800	5.0900	2.8800	0.0000	0.0000	0.0000	0.0000;
	538	539	0.003254	0.014343	0.00415	144.78	0	0	0	0	1	0	0	-2.3300	0.2100	2.3300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	538	542	0.003702	0.012691	0.00194	192.34	0	0	0	0	1	0	0	-11.9100	-1.3400	11.9200	1.1400	0.0000	0.0000	0.0000	0.0000;
	539	540	0.000222	0.001029	0	0	0	0	0	0	1	0	0	5.0900	3.1300	-5.0900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	542	539	0.002838	0.015963	0.00234	172.68	0	0	0	0	1	0	0	7.4200	2.2200	-7.4200	-2.4700	0.0000	0.0000	0.0000	0.0000;
	542	541	0.001327	0.069417	0	218.07	0	0	1	0	1	0	0	-19.3300	-3.3700	19.3400	3.6100	0.0000	0.0000	0.0000	0.0000;
	541	543	0.000228	0.001103	0	0	0	0	0	0	1	0	0	5.0900	1.4200	-5.0900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	603	544	0.004213	0.021412	0.02957	217.03	0	0	0	0	1	0	0	-33.0200	8.3100	33.0600	-11.3500	0.0000	0.0000	0.0000	0.0000;
	544	863	0.008852	0.039749	0.00382	189.1	0	0	0	0	1	0	0	-16.0400	5.2800	16.0600	-5.6000	0.0000	0.0000	0.0000	0.0000;
	544	1015	0.005673	0.027191	0.0035	193.41	0	0	0	0	1	0	0	-18.6800	5.7700	18.7000	-6.0600	0.0000	0.0000	0.0000	0.0000;
	545	567	0.006827	0.033405	0.00561	128.03	0	0	0	0	1	0	0	-13.7300	4.3400	13.7500	-4.9000	0.0000	0.0000	0.0000	0.0000;
	545	570	0.010802	0.044037	0.00556	145.01	0	0	0	0	1	0	0	6.3300	4.3200	-6.3300	-4.9100	0.0000	0.0000	0.0000	0.0000;
	545	1060	0.005235	0.017107	0.02901	153.92	0	0	0	0	1	0	0	5.6800	-9.3400	-5.6800	6.1400	0.0000	0.0000	0.0000	0.0000;
	546	547	0.000235	0.001092	0	0	0	0	0	0	1	0	0	2.4400	0.3300	-2.4400	-0.3300	0.0000	0.0000	0.0000	0.0000;
	549	548	0.007698	0.043532	0.00722	174.54	0	0	0	0	1	0	0	-8.5800	4.8900	8.5900	-5.6600	0.0000	0.0000	0.0000	0.0000;
	548	582	0.01069	0.053115	0.01208	185.27	0	0	0	0	1	0	0	-9.8900	4.9200	9.9000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	549	944	0.020434	0.079968	0.01041	170.14	0	0	0	0	1	0	0	7.4100	-5.2300	-7.4000	4.1200	0.0000	0.0000	0.0000	0.0000;
	550	551	0.000208	0.001125	0	0	0	0	0	0	1	0	0	4.6700	0.7500	-4.6700	-0.7500	0.0000	0.0000	0.0000	0.0000;
	553	552	0.002873	0.011643	0.02203	155	0	0	0	0	1	0	0	-2.8300	-3.9700	2.8300	1.4800	0.0000	0.0000	0.0000	0.0000;
	553	584	0.016424	0.061776	0.00494	151.85	0	0	0	0	1	0	0	-4.0300	2.6700	4.0300	-3.2100	0.0000	0.0000	0.0000	0.0000;
	554	555	0.000218	0.001168	0	0	0	0	0	0	1	0	0	1.7700	0.5300	-1.7700	-0.5300	0.0000	0.0000	0.0000	0.0000;
	569	554	0.003076	0.012799	0.01248	153.41	0	0	0	0	1	0	0	3.6800	-1.2800	-3.6800	-0.1000	0.0000	0.0000	0.0000	0.0000;
	557	558	0.006304	0.033179	0.00546	117.15	0	0	0	0	1	0	0	-0.7200	0.8200	0.7200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	557	560	0.004086	0.022243	0.00941	151.44	0	0	0	0	1	0	0	-2.0700	-1.3900	2.0700	0.3100	0.0000	0.0000	0.0000	0.0000;
	1039	558	0.024883	0.116305	0.03646	145.8	0	0	0	0	1	0	0	3.5200	-4.7400	-3.5100	0.6000	0.0000	0.0000	0.0000	0.0000;
	560	559	0.001627	0.078038	0	182.02	0	0	1	0	1	0	0	-13.9400	6.0500	13.9500	-5.8900	0.0000	0.0000	0.0000	0.0000;
	559	561	0.000277	0.001064	0	0	0	0	0	0	1	0	0	-13.9500	5.8900	13.9500	-5.8900	0.0000	0.0000	0.0000	0.0000;
	561	1038	0.004937	0.04259	0.14193	498.57	0	0	0	0	1	0	0	-13.9500	5.8900	13.9700	-21.7700	0.0000	0.0000	0.0000	0.0000;
	564	563	0.001385	0.06967	0	222.43	0	0	1.00625	0	1	0	0	-32.6100	-0.5900	32.6200	1.2700	0.0000	0.0000	0.0000	0.0000;
	563	565	0.000288	0.001042	0	0	0	0	0	0	1	0	0	-32.6200	-1.2700	32.6200	1.2800	0.0000	0.0000	0.0000	0.0000;
	568	564	0.00533	0.022656	0.01043	194.02	0	0	0	0	1	0	0	-24.9900	2.0200	25.0200	-3.0500	0.0000	0.0000	0.0000	0.0000;
	565	866	0.001559	0.013653	0.04868	583.66	0	0	0	0	1	0	0	-127.7800	19.6500	128.0200	-22.8800	0.0000	0.0000	0.0000	0.0000;
	566	567	0.000293	0.001195	0	0	0	0	0	0	1	0	0	-5.4900	-1.2200	5.4900	1.2200	0.0000	0.0000	0.0000	0.0000;
	567	568	0.006761	0.028055	0.00579	166.05	0	0	0	0	1	0	0	-19.2400	3.6800	19.2600	-4.2200	0.0000	0.0000	0.0000	0.0000;
	569	1134	0.002476	0.013483	0.01402	176.61	0	0	0	0	1	0	0	-8.8000	-0.1200	8.8000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	571	572	0.000256	0.001122	0	0	0	0	0	0	1	0	0	-4.4200	-2.2600	4.4200	2.2600	0.0000	0.0000	0.0000	0.0000;
	1094	572	0.010449	0.027606	0.00443	150.72	0	0	0	0	1	0	0	4.9400	0.2700	-4.9400	-0.7600	0.0000	0.0000	0.0000	0.0000;
	573	574	0.000254	0.00118	0	0	0	0	0	0	1	0	0	4.4200	0.9400	-4.4200	-0.9400	0.0000	0.0000	0.0000	0.0000;
	575	577	0.004238	0.023081	0.0047	165.81	0	0	0	0	1	0	0	-13.4200	3.6100	13.4300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	693	575	0.004543	0.023852	0.00806	212.32	0	0	0	0	1	0	0	-20.6000	2.4300	20.6100	-3.2300	0.0000	0.0000	0.0000	0.0000;
	576	579	0.002322	0.096208	0	320.61	0	0	1	0	1	0	0	30.6900	-1.8900	-30.6700	2.7100	0.0000	0.0000	0.0000	0.0000;
	576	580	0.000282	0.001058	0	0	0	0	0	0	1	0	0	-30.6900	1.8900	30.7000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	577	579	-0.000279	-0.011566	0	242.81	0	0	1	0	1	0	0	-28.5200	2.7800	28.5200	-2.8600	0.0000	0.0000	0.0000	0.0000;
	578	579	0.010566	0.437772	0	77.8	0	0	1	0	1	0	0	-2.1500	-0.1300	2.1500	0.1500	0.0000	0.0000	0.0000	0.0000;
	580	1022	0.001285	0.010337	0.04238	515.06	0	0	0	0	1	0	0	-32.7800	9.1000	32.7900	-13.6600	0.0000	0.0000	0.0000	0.0000;
	1170	580	0.001718	0.014085	0.05142	547.29	0	0	0	0	1	0	0	-4.3500	14.8000	4.3500	-20.4500	0.0000	0.0000	0.0000	0.0000;
	581	656	0.008248	0.040094	0.01238	167.71	0	0	0	0	1	0	0	-15.1100	-1.4200	15.1300	0.1400	0.0000	0.0000	0.0000	0.0000;
	581	678	0.012441	0.060858	0.01455	164.76	0	0	0	0	1	0	0	13.8100	0.9400	-13.7800	-2.4300	0.0000	0.0000	0.0000	0.0000;
	582	583	0.000263	0.001033	0	0	0	0	0	0	1	0	0	1.9000	0.1100	-1.9000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	1184	582	0.01641	0.072256	0.00815	190.7	0	0	0	0	1	0	0	11.8300	-6.8800	-11.8100	6.1000	0.0000	0.0000	0.0000	0.0000;
	585	584	0.012714	0.063863	0.00829	161.9	0	0	0	0	1	0	0	6.0000	-3.7100	-5.9900	2.8000	0.0000	0.0000	0.0000	0.0000;
	944	585	0.004993	0.023822	0.00698	169.08	0	0	0	0	1	0	0	7.3800	-4.3200	-7.3700	3.5500	0.0000	0.0000	0.0000	0.0000;
	586	649	0.054534	0.184247	0.02402	172.49	0	0	0	0	1	0	0	-7.6100	-2.5400	7.6400	0.0300	0.0000	0.0000	0.0000	0.0000;
	587	588	0.000295	0.001129	0	0	0	0	0	0	1	0	0	2.6400	0.5100	-2.6400	-0.5100	0.0000	0.0000	0.0000	0.0000;
	587	599	0.01281	0.068812	0.01723	167.13	0	0	0	0	1	0	0	12.6000	0.0600	-12.5900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	603	587	0.006816	0.033145	0.0424	179.46	0	0	0	0	1	0	0	15.2500	-4.0500	-15.2400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	592	589	0.003781	0.017651	0.00684	200.63	0	0	0	0	1	0	0	21.2100	-9.5300	-21.1900	8.8700	0.0000	0.0000	0.0000	0.0000;
	600	589	0.011462	0.031023	0.01599	192.57	0	0	0	0	1	0	0	-16.6700	0.5500	16.7000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	590	592	0.010924	0.046378	0.00483	98.81	0	0	0	0	1	0	0	6.2300	-0.4700	-6.2300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	599	590	0.018352	0.075537	0.00886	156.27	0	0	0	0	1	0	0	9.9400	0.4000	-9.9200	-1.3000	0.0000	0.0000	0.0000	0.0000;
	591	594	0.003172	0.091788	0	310.58	0	0	1	0	1	0	0	14.9800	-9.4000	-14.9700	9.6600	0.0000	0.0000	0.0000	0.0000;
	591	595	0.000239	0.001146	0	0	0	0	0	0	1	0	0	3.5000	0.9700	-3.5000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	591	596	0.000273	0.0011	0	0	0	0	0	0	1	0	0	-18.4800	-23.9700	18.4800	23.9800	0.0000	0.0000	0.0000	0.0000;
	592	594	-0.001071	-0.030999	0	185.58	0	0	1	0	1	0	0	-14.9800	9.5700	14.9700	-9.6600	0.0000	0.0000	0.0000	0.0000;
	593	594	0.010393	0.300704	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	597	598	0.001952	0.009662	0.02998	177.32	0	0	0	0	1	0	0	8.9900	0.8000	-8.9900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	597	1034	0.01617	0.073917	0.01293	186.94	0	0	0	0	1	0	0	-10.0500	-1.2100	10.0700	-0.1300	0.0000	0.0000	0.0000	0.0000;
	598	662	0.029446	0.112794	0.01399	167.3	0	0	0	0	1	0	0	6.8100	-5.4700	-6.7900	4.0200	0.0000	0.0000	0.0000	0.0000;
	600	601	0.010242	0.040457	0.00798	177.95	0	0	0	0	1	0	0	13.6600	-3.2700	-13.6400	2.4700	0.0000	0.0000	0.0000	0.0000;
	602	606	0.038045	0.146855	0.03751	158.59	0	0	0	0	1	0	0	-12.7500	0.7100	12.8100	-4.6300	0.0000	0.0000	0.0000	0.0000;
	602	663	0.015579	0.079371	0.01014	148.19	0	0	0	0	1	0	0	10.1800	-1.7500	-10.1700	0.7100	0.0000	0.0000	0.0000	0.0000;
	603	604	0.000259	0.001035	0	0	0	0	0	0	1	0	0	3.2800	0.5600	-3.2800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	606	603	0.01231	0.061275	0.00829	174.72	0	0	0	0	1	0	0	-14.4500	4.0400	14.4800	-4.8300	0.0000	0.0000	0.0000	0.0000;
	605	606	0.000274	0.00112	0	0	0	0	0	0	1	0	0	-1.6400	-0.6000	1.6400	0.6000	0.0000	0.0000	0.0000	0.0000;
	607	608	0.00024	0.001155	0	0	0	0	0	0	1	0	0	-6.2400	-0.6100	6.2400	0.6100	0.0000	0.0000	0.0000	0.0000;
	608	630	0.004327	0.024005	0.00387	168.59	0	0	0	0	1	0	0	-9.9000	-0.6400	9.9000	0.2400	0.0000	0.0000	0.0000	0.0000;
	609	612	0.002123	0.081815	0	233.53	0	0	1	0	1	0	0	17.4800	-9.0600	-17.4700	9.3500	0.0000	0.0000	0.0000	0.0000;
	609	613	0.000249	0.001139	0	0	0	0	0	0	1	0	0	-25.5900	-54.4100	25.6000	54.4400	0.0000	0.0000	0.0000	0.0000;
	609	614	0.000247	0.001036	0	0	0	0	0	0	1	0	0	8.1200	2.4900	-8.1200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	610	612	-0.0006	-0.023125	0	208.53	0	0	1	0	1	0	0	-17.4700	9.2700	17.4700	-9.3500	0.0000	0.0000	0.0000	0.0000;
	615	610	0.005858	0.028145	0.00719	178.85	0	0	0	0	1	0	0	-14.9800	0.0200	15.0000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	619	610	0.004238	0.02045	0.01355	173.46	0	0	0	0	1	0	0	-15.8700	1.8500	15.8800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	611	612	0.010019	0.386081	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1098	613	0.001227	0.011898	0.05498	567.44	0	0	0	0	1	0	0	37.4200	17.7000	-37.4000	-23.4400	0.0000	0.0000	0.0000	0.0000;
	617	618	0.000296	0.001121	0	0	0	0	0	0	1	0	0	-1.8600	-0.4900	1.8600	0.4900	0.0000	0.0000	0.0000	0.0000;
	619	620	0.00021	0.001028	0	0	0	0	0	0	1	0	0	3.3500	0.7200	-3.3500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	621	623	0.004786	0.019845	0.00517	100.51	0	0	0	0	1	0	0	0.5700	-8.1200	-0.5600	7.5600	0.0000	0.0000	0.0000	0.0000;
	623	622	0.001482	0.057022	0	238.18	0	0	1.00625	0	1	0	0	-24.0000	-9.5800	24.0100	9.9300	0.0000	0.0000	0.0000	0.0000;
	622	624	0.000275	0.001157	0	0	0	0	0	0	1	0	0	7.0300	0.4100	-7.0300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	622	1098	0.001302	0.012089	0.11855	593.48	0	0	0	0	1	0	0	58.1000	26.8000	-58.0400	-39.2000	0.0000	0.0000	0.0000	0.0000;
	630	625	0.005247	0.025058	0.00508	157.83	0	0	0	0	1	0	0	8.5000	0.9600	-8.4900	-1.4900	0.0000	0.0000	0.0000	0.0000;
	626	627	0.000225	0.001131	0	0	0	0	0	0	1	0	0	5.0700	0.5700	-5.0700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	626	888	0.001841	0.009216	0.00225	182.83	0	0	0	0	1	0	0	-17.2000	1.2400	17.2100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	628	629	0.000254	0.001062	0	0	0	0	0	0	1	0	0	5.0700	1.0800	-5.0700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	888	628	0.001746	0.009731	0.00549	195.67	0	0	0	0	1	0	0	-25.6600	6.6200	25.6700	-7.1500	0.0000	0.0000	0.0000	0.0000;
	1210	628	0.001289	0.005645	0.00175	209.28	0	0	0	0	1	0	0	30.7500	-6.2100	-30.7300	6.0700	0.0000	0.0000	0.0000	0.0000;
	630	631	0.00026	0.001054	0	0	0	0	0	0	1	0	0	1.7700	0.8300	-1.7700	-0.8300	0.0000	0.0000	0.0000	0.0000;
	633	632	0.007978	0.028908	0.00557	159.99	0	0	0	0	1	0	0	-11.2500	-3.5500	11.2600	2.9800	0.0000	0.0000	0.0000	0.0000;
	972	632	0.004687	0.022609	0.00485	166.39	0	0	0	0	1	0	0	13.2800	3.3800	-13.2700	-3.8700	0.0000	0.0000	0.0000	0.0000;
	633	634	0.000202	0.001073	0	0	0	0	0	0	1	0	0	3.4000	0.3300	-3.4000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	645	635	0.008868	0.040861	0.01289	155.76	0	0	0	0	1	0	0	7.3800	3.4000	-7.3700	-4.7900	0.0000	0.0000	0.0000	0.0000;
	936	635	0.008555	0.035127	0.01794	143.92	0	0	0	0	1	0	0	-5.5600	-6.1300	5.5600	4.1800	0.0000	0.0000	0.0000	0.0000;
	636	637	0.000208	0.001049	0	0	0	0	0	0	1	0	0	1.9800	0.3300	-1.9800	-0.3300	0.0000	0.0000	0.0000	0.0000;
	639	636	0.005272	0.032931	0.00544	166.2	0	0	0	0	1	0	0	-9.4600	0.9200	9.4600	-1.4900	0.0000	0.0000	0.0000	0.0000;
	636	1002	0.007358	0.039821	0.00833	169.34	0	0	0	0	1	0	0	-11.4400	1.1600	11.4500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	638	639	0.000216	0.001006	0	0	0	0	0	0	1	0	0	-1.2500	-0.3800	1.2500	0.3800	0.0000	0.0000	0.0000	0.0000;
	639	649	0.011103	0.061896	0.01417	163.43	0	0	0	0	1	0	0	8.2100	-1.3100	-8.2000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	670	640	0.006839	0.032501	0.00543	123.9	0	0	0	0	1	0	0	-1.7100	-3.2800	1.7200	2.6900	0.0000	0.0000	0.0000	0.0000;
	643	641	0.003401	0.016741	0.00545	144.59	0	0	0	0	1	0	0	5.4400	4.4200	-5.4300	-5.0100	0.0000	0.0000	0.0000	0.0000;
	641	651	0.003922	0.015081	0.00464	105.56	0	0	0	0	1	0	0	1.6000	4.4400	-1.6000	-4.9400	0.0000	0.0000	0.0000	0.0000;
	643	642	0.003964	0.018762	0.0148	163.12	0	0	0	0	1	0	0	-9.3700	-5.7900	9.3700	4.1900	0.0000	0.0000	0.0000	0.0000;
	642	921	0.003787	0.021723	0.00634	139.3	0	0	0	0	1	0	0	-4.9900	1.5400	5.0000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	642	936	0.0041	0.019416	0.01621	165.24	0	0	0	0	1	0	0	-8.2300	-6.7400	8.2400	4.9800	0.0000	0.0000	0.0000	0.0000;
	643	644	0.000298	0.001036	0	0	0	0	0	0	1	0	0	3.9300	1.3700	-3.9300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	662	646	0.019388	0.10321	0.01815	164.33	0	0	0	0	1	0	0	6.2500	-4.1700	-6.2400	2.2200	0.0000	0.0000	0.0000	0.0000;
	665	647	0.005635	0.027909	0.00544	153.12	0	0	0	0	1	0	0	-5.1000	0.7500	5.1000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	647	860	0.00795	0.032384	0.00758	163.74	0	0	0	0	1	0	0	-3.7800	0.5300	3.7800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	648	649	0.000213	0.00114	0	0	0	0	0	0	1	0	0	-0.5600	-0.1700	0.5600	0.1700	0.0000	0.0000	0.0000	0.0000;
	651	650	0.00746	0.033078	0.00291	144	0	0	0	0	1	0	0	-1.9800	3.6100	1.9800	-3.9200	0.0000	0.0000	0.0000	0.0000;
	652	664	0.014446	0.08536	0.00929	153.79	0	0	0	0	1	0	0	-7.9400	0.2900	7.9500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	654	653	0.006904	0.031093	0.00402	173.65	0	0	0	0	1	0	0	-13.6700	-1.1700	13.6900	0.7900	0.0000	0.0000	0.0000	0.0000;
	653	1200	0.003835	0.02024	0.00448	178.47	0	0	0	0	1	0	0	-15.4300	-1.2900	15.4300	0.8500	0.0000	0.0000	0.0000	0.0000;
	656	655	0.001399	0.074335	0	161.41	0	0	1	0	1	0	0	-7.5600	-0.2700	7.5600	0.3100	0.0000	0.0000	0.0000	0.0000;
	655	657	0.00022	0.001087	0	0	0	0	0	0	1	0	0	7.3700	2.0700	-7.3700	-2.0700	0.0000	0.0000	0.0000	0.0000;
	655	659	0.002161	0.022273	0.03258	497.99	0	0	0	0	1	0	0	12.6700	-0.0900	-12.6700	-3.4700	0.0000	0.0000	0.0000	0.0000;
	663	656	0.02002	0.081349	0.00965	126.46	0	0	0	0	1	0	0	7.5800	-1.1500	-7.5700	0.1300	0.0000	0.0000	0.0000	0.0000;
	660	658	0.005446	0.022035	0.00356	159.18	0	0	0	0	1	0	0	7.7900	2.5900	-7.7800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	658	679	0.005758	0.03015	0.00646	152.86	0	0	0	0	1	0	0	5.3400	2.7200	-5.3400	-3.4200	0.0000	0.0000	0.0000	0.0000;
	660	659	0.001764	0.069441	0	168.53	0	0	1	0	1	0	0	-10.2300	-3.0100	10.2300	3.0800	0.0000	0.0000	0.0000	0.0000;
	659	661	0.000234	0.001043	0	0	0	0	0	0	1	0	0	2.4400	0.3800	-2.4400	-0.3800	0.0000	0.0000	0.0000	0.0000;
	664	936	0.002533	0.012245	0.00655	169.7	0	0	0	0	1	0	0	-14.1500	0.1200	14.1500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	665	670	0.006721	0.03239	0.00403	147.97	0	0	0	0	1	0	0	-3.4100	-5.0200	3.4100	4.5900	0.0000	0.0000	0.0000	0.0000;
	666	669	-0.000449	-0.009162	0	132.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	666	670	0.000203	0.001177	0	0	0	0	0	0	1	0	0	-5.7100	-2.2600	5.7100	2.2600	0.0000	0.0000	0.0000	0.0000;
	666	671	0.000252	0.001105	0	0	0	0	0	0	1	0	0	5.7100	2.2600	-5.7100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	667	669	0.011226	0.22882	0	66.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	668	669	0.011226	0.22882	0	66.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	670	936	0.002814	0.013739	0.0044	165.04	0	0	0	0	1	0	0	-7.4100	-3.5600	7.4100	3.0900	0.0000	0.0000	0.0000	0.0000;
	674	672	0.005504	0.028768	0.00626	176.38	0	0	0	0	1	0	0	14.4800	-1.4800	-14.4700	0.8500	0.0000	0.0000	0.0000	0.0000;
	672	683	0.013445	0.072818	0.01709	162.77	0	0	0	0	1	0	0	5.7600	-1.0900	-5.7500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	672	686	0.011067	0.055525	0.01917	148.03	0	0	0	0	1	0	0	2.9800	-0.6800	-2.9800	-1.4400	0.0000	0.0000	0.0000	0.0000;
	674	673	0.002114	0.085449	0	216.58	0	0	1	0	1	0	0	-18.2400	-0.5600	18.2500	0.8200	0.0000	0.0000	0.0000	0.0000;
	673	675	0.000248	0.001066	0	0	0	0	0	0	1	0	0	5.0800	1.4000	-5.0800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	673	1170	0.001975	0.018775	0.10766	716.65	0	0	0	0	1	0	0	-127.6600	7.9600	127.9500	-17.0900	0.0000	0.0000	0.0000	0.0000;
	674	682	0.026053	0.125325	0.01078	151	0	0	0	0	1	0	0	4.2600	-0.7900	-4.2500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	685	674	0.008438	0.03293	0.00793	128.87	0	0	0	0	1	0	0	1.7200	-0.7800	-1.7200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	674	688	0.004447	0.022741	0.02167	138.08	0	0	0	0	1	0	0	1.2300	2.9300	-1.2300	-5.3200	0.0000	0.0000	0.0000	0.0000;
	677	676	0.002098	0.010296	0.03597	140.97	0	0	0	0	1	0	0	5.9800	-7.9500	-5.9800	4.0100	0.0000	0.0000	0.0000	0.0000;
	676	688	0.013237	0.050943	0.01157	144.39	0	0	0	0	1	0	0	-3.7600	-4.3600	3.7700	3.1000	0.0000	0.0000	0.0000	0.0000;
	676	691	0.013266	0.058436	0.02739	134.17	0	0	0	0	1	0	0	6.4600	1.6500	-6.4600	-4.6300	0.0000	0.0000	0.0000	0.0000;
	676	696	0.016521	0.065236	0.01079	136.15	0	0	0	0	1	0	0	-2.3300	-2.4600	2.3300	1.2800	0.0000	0.0000	0.0000	0.0000;
	678	677	0.007703	0.022309	0.00707	159.73	0	0	0	0	1	0	0	8.0500	-12.8600	-8.0300	12.1300	0.0000	0.0000	0.0000	0.0000;
	677	682	0.028162	0.117419	0.03427	147.28	0	0	0	0	1	0	0	3.1200	-5.2000	-3.1100	1.4500	0.0000	0.0000	0.0000	0.0000;
	694	677	0.008616	0.044175	0.0089	124.9	0	0	0	0	1	0	0	2.5100	-1.6800	-2.5100	0.7000	0.0000	0.0000	0.0000	0.0000;
	694	678	0.006463	0.032981	0.0092	132.9	0	0	0	0	1	0	0	-3.4500	5.8200	3.4600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	1101	679	0.008936	0.042215	0.00455	125.69	0	0	0	0	1	0	0	-2.1400	-3.2800	2.1400	2.7900	0.0000	0.0000	0.0000	0.0000;
	680	681	0.009589	0.039785	0.00575	155.58	0	0	0	0	1	0	0	5.1900	3.8300	-5.1900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	680	890	0.007307	0.032992	0.00473	160.34	0	0	0	0	1	0	0	-7.0900	-4.3000	7.0900	3.7900	0.0000	0.0000	0.0000	0.0000;
	694	681	0.005691	0.025963	0.0094	125.37	0	0	0	0	1	0	0	-0.9600	-4.8600	0.9600	3.8300	0.0000	0.0000	0.0000	0.0000;
	682	683	0.01535	0.062388	0.00748	149.5	0	0	0	0	1	0	0	4.7100	-1.1300	-4.7100	0.3200	0.0000	0.0000	0.0000	0.0000;
	684	685	0.000201	0.001183	0	0	0	0	0	0	1	0	0	-2.1200	-1.3500	2.1200	1.3500	0.0000	0.0000	0.0000	0.0000;
	685	693	0.029853	0.126531	0.02754	143.62	0	0	0	0	1	0	0	-3.8400	-0.5700	3.8500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	687	686	0.008689	0.045661	0.00503	122.01	0	0	0	0	1	0	0	-0.8700	-1.3200	0.8700	0.7700	0.0000	0.0000	0.0000	0.0000;
	1105	687	0.007089	0.022927	0.00475	142.06	0	0	0	0	1	0	0	3.2500	-0.7300	-3.2500	0.2100	0.0000	0.0000	0.0000	0.0000;
	688	689	0.000268	0.001029	0	0	0	0	0	0	1	0	0	3.0100	0.6600	-3.0100	-0.6600	0.0000	0.0000	0.0000	0.0000;
	688	690	0.00549	0.028541	0.00597	149.88	0	0	0	0	1	0	0	-3.2500	0.4400	3.2500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	695	690	0.004209	0.020762	0.00704	188.77	0	0	0	0	1	0	0	10.4200	-0.0500	-10.4200	-0.7100	0.0000	0.0000	0.0000	0.0000;
	690	696	0.007405	0.022792	0.00708	163.63	0	0	0	0	1	0	0	5.6700	1.0700	-5.6600	-1.8500	0.0000	0.0000	0.0000	0.0000;
	691	692	0.000223	0.001105	0	0	0	0	0	0	1	0	0	3.4500	1.9200	-3.4500	-1.9200	0.0000	0.0000	0.0000	0.0000;
	695	693	0.003428	0.018396	0.00855	202.56	0	0	0	0	1	0	0	-14.7600	-0.4700	14.7600	-0.4400	0.0000	0.0000	0.0000	0.0000;
	698	697	0.00137	0.064175	0	111.86	0	0	1	0	1	0	0	-4.1800	2.2500	4.1800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	697	699	0.000213	0.001037	0	0	0	0	0	0	1	0	0	4.1500	1.0400	-4.1500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	697	709	0.00138	0.016159	0.10224	451.43	0	0	0	0	1	0	0	8.3900	-9.5700	-8.3900	-1.7700	0.0000	0.0000	0.0000	0.0000;
	715	697	0.004112	0.030904	0.07998	499.31	0	0	0	0	1	0	0	2.3300	-26.5800	-2.3100	17.9000	0.0000	0.0000	0.0000	0.0000;
	730	698	0.022127	0.061199	0.0109	142	0	0	0	0	1	0	0	-4.1700	1.0500	4.1800	-2.2500	0.0000	0.0000	0.0000	0.0000;
	700	701	0.011008	0.037792	0.0043	115.44	0	0	0	0	1	0	0	-16.0000	19.1200	16.0600	-19.3500	0.0000	0.0000	0.0000	0.0000;
	704	700	0.008255	0.03302	0.00852	137.21	0	0	0	0	1	0	0	-14.1600	19.2900	14.2100	-20.0300	0.0000	0.0000	0.0000	0.0000;
	701	729	0.004937	0.024039	0.01694	150.86	0	0	0	0	1	0	0	-18.8000	-5.5200	18.8200	3.8000	0.0000	0.0000	0.0000	0.0000;
	703	702	0.007466	0.040636	0.00577	188.37	0	0	0	0	1	0	0	-10.5300	8.7400	10.5400	-9.3000	0.0000	0.0000	0.0000	0.0000;
	702	704	0.007823	0.037235	0.00499	193.08	0	0	0	0	1	0	0	-12.3400	8.6900	12.3600	-9.1500	0.0000	0.0000	0.0000	0.0000;
	727	703	0.007277	0.035784	0.02021	173.11	0	0	0	0	1	0	0	-8.0600	7.6800	8.0700	-9.8600	0.0000	0.0000	0.0000	0.0000;
	704	1082	0.003982	0.018791	0.00501	208.3	0	0	0	0	1	0	0	-0.6800	-10.6200	0.6800	10.0900	0.0000	0.0000	0.0000	0.0000;
	705	720	0.015777	0.071433	0.01347	141.12	0	0	0	0	1	0	0	-3.9300	1.4400	3.9300	-2.9200	0.0000	0.0000	0.0000	0.0000;
	706	707	0.000221	0.001181	0	0	0	0	0	0	1	0	0	2.6900	0.3800	-2.6900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	706	716	0.009677	0.049993	0.01207	146.1	0	0	0	0	1	0	0	-2.9500	0.5700	2.9500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	706	720	0.01027	0.048489	0.00983	109.35	0	0	0	0	1	0	0	0.2600	-0.9500	-0.2600	-0.1300	0.0000	0.0000	0.0000	0.0000;
	708	713	0.01276	0.059995	0.02442	140.9	0	0	0	0	1	0	0	1.4900	-1.8100	-1.4900	-0.8900	0.0000	0.0000	0.0000	0.0000;
	725	708	0.013918	0.070744	0.00973	135.8	0	0	0	0	1	0	0	-1.7500	1.5700	1.7500	-2.6500	0.0000	0.0000	0.0000	0.0000;
	708	1075	0.005847	0.022174	0.0059	161.28	0	0	0	0	1	0	0	-5.5500	4.2500	5.5500	-4.8900	0.0000	0.0000	0.0000	0.0000;
	710	709	0.000656	0.029818	0	116.69	0	0	1	0	1	0	0	-3.7900	-0.4000	3.7900	0.4000	0.0000	0.0000	0.0000	0.0000;
	709	711	0.000275	0.001065	0	0	0	0	0	0	1	0	0	4.6000	1.3700	-4.6000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	722	710	0.005348	0.030352	0.01586	133.99	0	0	0	0	1	0	0	-3.3800	-2.8600	3.3800	1.1100	0.0000	0.0000	0.0000	0.0000;
	710	725	0.043797	0.195636	0.02245	133.35	0	0	0	0	1	0	0	0.4100	-0.7100	-0.4100	-1.7800	0.0000	0.0000	0.0000	0.0000;
	712	713	0.000285	0.001038	0	0	0	0	0	0	1	0	0	-2.1100	-0.5000	2.1100	0.5000	0.0000	0.0000	0.0000	0.0000;
	714	713	0.011204	0.057181	0.00948	124.19	0	0	0	0	1	0	0	0.6200	-1.4300	-0.6200	0.3900	0.0000	0.0000	0.0000	0.0000;
	1075	714	0.012687	0.056826	0.01226	151.42	0	0	0	0	1	0	0	3.2300	-1.9600	-3.2200	0.6200	0.0000	0.0000	0.0000	0.0000;
	715	718	0.002417	0.126589	0	254.98	0	0	1	0	1	0	0	8.2700	-8.3300	-8.2700	8.4900	0.0000	0.0000	0.0000	0.0000;
	715	719	0.000228	0.001031	0	0	0	0	0	0	1	0	0	1.9700	0.4400	-1.9700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	726	715	0.003075	0.028406	0.10937	556.59	0	0	0	0	1	0	0	12.5800	-13.5100	-12.5700	1.6000	0.0000	0.0000	0.0000	0.0000;
	716	718	-0.001308	-0.068496	0	154.89	0	0	1	0	1	0	0	-8.2000	8.4100	8.2000	-8.4900	0.0000	0.0000	0.0000	0.0000;
	720	716	0.00558	0.028351	0.00468	157.51	0	0	0	0	1	0	0	-5.6500	2.6400	5.6500	-3.1500	0.0000	0.0000	0.0000	0.0000;
	722	716	0.01229	0.056683	0.01099	142.74	0	0	0	0	1	0	0	0.4000	2.1400	-0.4000	-3.3600	0.0000	0.0000	0.0000	0.0000;
	717	718	0.005336	0.279432	0	100.09	0	0	1	0	1	0	0	-0.0700	-0.0000	0.0700	0.0000	0.0000	0.0000	0.0000	0.0000;
	720	721	0.000202	0.001154	0	0	0	0	0	0	1	0	0	1.9700	0.4100	-1.9700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	730	723	0.00836	0.037844	0.00664	133.28	0	0	0	0	1	0	0	1.4200	-2.2300	-1.4200	1.5000	0.0000	0.0000	0.0000	0.0000;
	724	725	0.000268	0.001077	0	0	0	0	0	0	1	0	0	-2.1600	-0.2000	2.1600	0.2000	0.0000	0.0000	0.0000	0.0000;
	726	1081	0.002372	0.021476	0.08419	559.39	0	0	0	0	1	0	0	-14.7200	13.2500	14.7300	-22.3200	0.0000	0.0000	0.0000	0.0000;
	1075	727	0.005048	0.019601	0.01385	166.16	0	0	0	0	1	0	0	-6.7800	6.6100	6.7800	-8.1200	0.0000	0.0000	0.0000	0.0000;
	729	728	0.011	0.042422	0.00855	158.05	0	0	0	0	1	0	0	-19.7900	-4.0600	19.8300	3.3000	0.0000	0.0000	0.0000	0.0000;
	728	732	0.021796	0.092968	0.04296	168.9	0	0	0	0	1	0	0	-22.2900	-3.5500	22.3900	-0.6700	0.0000	0.0000	0.0000	0.0000;
	731	732	0.000239	0.001117	0	0	0	0	0	0	1	0	0	-0.3600	-0.0700	0.3600	0.0700	0.0000	0.0000	0.0000	0.0000;
	733	734	0.000256	0.001011	0	0	0	0	0	0	1	0	0	2.8700	0.7800	-2.8700	-0.7800	0.0000	0.0000	0.0000	0.0000;
	733	1029	0.00681	0.034027	0.06744	172.54	0	0	0	0	1	0	0	-23.9200	-2.6700	23.9500	-4.5000	0.0000	0.0000	0.0000	0.0000;
	1261	733	0.00543	0.030763	0.00427	162.61	0	0	0	0	1	0	0	-17.2400	1.1900	17.2600	-1.5700	0.0000	0.0000	0.0000	0.0000;
	735	736	0.000241	0.001099	0	0	0	0	0	0	1	0	0	7.4000	0.8300	-7.4000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	735	748	0.001765	0.009217	0.01094	141.57	0	0	0	0	1	0	0	-7.2600	-0.6200	7.2600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	738	737	0.000485	0.024333	0	219.19	0	0	1	0	1	0	0	-20.4100	-3.3100	20.4200	3.4100	0.0000	0.0000	0.0000	0.0000;
	737	739	0.000231	0.001025	0	0	0	0	0	0	1	0	0	-20.4200	-3.4100	20.4200	3.4100	0.0000	0.0000	0.0000	0.0000;
	738	740	0.00834	0.042529	0.00636	156.49	0	0	0	0	1	0	0	14.9500	2.1700	-14.9400	-2.7700	0.0000	0.0000	0.0000	0.0000;
	800	739	0.001105	0.008873	0.04708	475.45	0	0	0	0	1	0	0	-29.4600	3.6900	29.4700	-8.7300	0.0000	0.0000	0.0000	0.0000;
	999	739	0.001473	0.013486	0.02561	683.85	0	0	0	0	1	0	0	49.9200	-7.7900	-49.8900	5.3200	0.0000	0.0000	0.0000	0.0000;
	740	741	0.000274	0.001093	0	0	0	0	0	0	1	0	0	4.2400	1.0900	-4.2400	-1.0900	0.0000	0.0000	0.0000	0.0000;
	816	740	0.003651	0.016713	0.00307	147.12	0	0	0	0	1	0	0	-10.6900	-1.9900	10.7000	1.6800	0.0000	0.0000	0.0000	0.0000;
	742	1714	0.005326	0.022945	0.0042	157.95	0	0	0	0	1	0	0	18.0800	-4.5900	-18.0700	4.2200	0.0000	0.0000	0.0000	0.0000;
	742	1896	0.000869	0.004288	0.00133	163.66	0	0	0	0	1	0	0	-22.2600	2.5700	22.2700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	743	744	0.000265	0.001185	0	0	0	0	0	0	1	0	0	6.7900	1.5200	-6.7900	-1.5200	0.0000	0.0000	0.0000	0.0000;
	743	749	0.003374	0.025601	0.09134	504.55	0	0	0	0	1	0	0	-61.1100	-18.7500	61.2300	9.8300	0.0000	0.0000	0.0000	0.0000;
	828	743	0.001141	0.009936	0.02716	566.68	0	0	0	0	1	0	0	61.1000	30.6600	-61.0500	-33.1400	0.0000	0.0000	0.0000	0.0000;
	743	1685	0.001156	0.010366	0.0234	606.06	0	0	0	0	1	0	0	115.3700	-24.1200	-115.2200	22.9400	0.0000	0.0000	0.0000	0.0000;
	745	1682	0.001168	0.006139	0.00171	173.25	0	0	0	0	1	0	0	-29.1700	6.3700	29.1800	-6.5100	0.0000	0.0000	0.0000	0.0000;
	1714	745	0.001313	0.00575	0.00124	135.66	0	0	0	0	1	0	0	9.1600	-5.2900	-9.1500	5.1700	0.0000	0.0000	0.0000	0.0000;
	745	1715	0.004157	0.017047	0.01423	174.25	0	0	0	0	1	0	0	34.1500	-13.2700	-34.1000	11.9500	0.0000	0.0000	0.0000	0.0000;
	803	746	0.002771	0.011531	0.00093	139.06	0	0	0	0	1	0	0	2.3200	0.7100	-2.3200	-0.8100	0.0000	0.0000	0.0000	0.0000;
	746	811	0.004419	0.01974	0.00398	175.33	0	0	0	0	1	0	0	14.8000	-0.7700	-14.7900	0.3800	0.0000	0.0000	0.0000	0.0000;
	746	992	0.002658	0.012586	0.00713	193.19	0	0	0	0	1	0	0	-22.4900	-3.7300	22.5000	3.0200	0.0000	0.0000	0.0000	0.0000;
	747	748	0.000254	0.001171	0	0	0	0	0	0	1	0	0	-10.0100	-3.2600	10.0100	3.2600	0.0000	0.0000	0.0000	0.0000;
	748	755	0.005493	0.023041	0.00526	130.01	0	0	0	0	1	0	0	-3.0000	0.1600	3.0000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	756	748	0.002036	0.010536	0.00235	170.42	0	0	0	0	1	0	0	12.1400	0.4100	-12.1400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	748	766	0.007671	0.035156	0.00949	150.87	0	0	0	0	1	0	0	12.0400	-0.7800	-12.0300	-0.2000	0.0000	0.0000	0.0000	0.0000;
	748	803	0.011018	0.046978	0.00503	106.41	0	0	0	0	1	0	0	0.3300	0.1200	-0.3300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	748	992	0.003223	0.016481	0.0028	157.34	0	0	0	0	1	0	0	-14.6800	-1.2200	14.6800	0.9500	0.0000	0.0000	0.0000	0.0000;
	748	1149	0.010688	0.054712	0.00537	102.45	0	0	0	0	1	0	0	0.1800	-0.3300	-0.1800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	749	754	0.001235	0.012425	0.02159	474.21	0	0	0	0	1	0	0	16.0900	-12.9200	-16.0900	10.6200	0.0000	0.0000	0.0000	0.0000;
	999	749	0.001604	0.014312	0.04256	546.41	0	0	0	0	1	0	0	48.5000	-2.2200	-48.4600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	750	753	-0.00071	-0.032241	0	317.7	0	0	1	0	1	0	0	23.3100	5.6000	-23.3200	-5.7700	0.0000	0.0000	0.0000	0.0000;
	750	754	0.000208	0.001061	0	0	0	0	0	0	1	0	0	-23.3100	30.5100	23.3200	-30.4900	0.0000	0.0000	0.0000	0.0000;
	751	753	0.002266	0.102957	0	242.7	0	0	1	0	1	0	0	-23.3100	-5.2300	23.3200	5.7700	0.0000	0.0000	0.0000	0.0000;
	775	751	0.004305	0.021786	0.00358	192.01	0	0	0	0	1	0	0	-21.2200	0.6100	21.2400	-0.9000	0.0000	0.0000	0.0000	0.0000;
	751	808	0.002787	0.014033	0.00144	153.79	0	0	0	0	1	0	0	-8.1900	2.0000	8.1900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	752	753	0.009454	0.429477	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	772	754	0.001647	0.015494	0.06387	475.75	0	0	0	0	1	0	0	-30.6600	-4.3300	30.6700	-2.4700	0.0000	0.0000	0.0000	0.0000;
	754	839	0.003567	0.03392	0.1251	562.77	0	0	0	0	1	0	0	58.9600	-4.2000	-58.8500	-8.2800	0.0000	0.0000	0.0000	0.0000;
	758	755	0.003421	0.017561	0.00486	163.99	0	0	0	0	1	0	0	-8.7400	-1.8700	8.7400	1.3600	0.0000	0.0000	0.0000	0.0000;
	755	992	0.002126	0.010483	0.00226	180.17	0	0	0	0	1	0	0	-16.3800	-2.4000	16.3800	2.1800	0.0000	0.0000	0.0000	0.0000;
	756	757	0.000229	0.001077	0	0	0	0	0	0	1	0	0	5.9100	0.2200	-5.9100	-0.2200	0.0000	0.0000	0.0000	0.0000;
	992	756	0.001743	0.006234	0.00158	182.14	0	0	0	0	1	0	0	18.0600	0.4700	-18.0500	-0.6300	0.0000	0.0000	0.0000	0.0000;
	758	809	0.00226	0.010814	0.00151	144.78	0	0	0	0	1	0	0	4.1000	0.3200	-4.1000	-0.4800	0.0000	0.0000	0.0000	0.0000;
	759	760	0.00021	0.00109	0	0	0	0	0	0	1	0	0	4.7600	0.4000	-4.7600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	837	759	0.004388	0.027785	0.02424	160.16	0	0	0	0	1	0	0	13.9000	-0.2300	-13.8900	-2.3400	0.0000	0.0000	0.0000	0.0000;
	759	1712	0.017494	0.078119	0.01059	151.39	0	0	0	0	1	0	0	9.1300	1.9400	-9.1100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	761	1679	0.001612	0.007218	0.00161	147.09	0	0	0	0	1	0	0	9.3800	-5.2800	-9.3800	5.1100	0.0000	0.0000	0.0000	0.0000;
	761	1689	0.001383	0.007809	0.00169	155.23	0	0	0	0	1	0	0	-12.9600	4.0200	12.9600	-4.1900	0.0000	0.0000	0.0000	0.0000;
	762	763	0.000227	0.001036	0	0	0	0	0	0	1	0	0	5.6300	0.4800	-5.6300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	762	837	0.007407	0.033479	0.00457	151	0	0	0	0	1	0	0	-11.8600	1.2600	11.8700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	1647	762	0.004874	0.02114	0.00465	135.83	0	0	0	0	1	0	0	-6.2200	1.2500	6.2200	-1.7400	0.0000	0.0000	0.0000	0.0000;
	764	1147	0.002856	0.01107	0.00417	151.51	0	0	0	0	1	0	0	-5.1700	-12.9200	5.1800	12.4900	0.0000	0.0000	0.0000	0.0000;
	765	789	0.02314	0.116347	0.01188	156.98	0	0	0	0	1	0	0	6.9000	-1.6500	-6.8800	0.4200	0.0000	0.0000	0.0000	0.0000;
	765	816	0.011247	0.065164	0.01546	110.79	0	0	0	0	1	0	0	-1.0100	-0.6500	1.0100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	765	824	0.007095	0.036825	0.00527	124.39	0	0	0	0	1	0	0	-0.8900	0.1200	0.8900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	765	910	0.00615	0.027497	0.00328	162.08	0	0	0	0	1	0	0	-7.4700	1.1400	7.4700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	766	775	0.006201	0.027936	0.00685	150.25	0	0	0	0	1	0	0	12.6000	-2.4400	-12.5900	1.7500	0.0000	0.0000	0.0000	0.0000;
	811	766	0.00248	0.013254	0.0134	156.24	0	0	0	0	1	0	0	6.8000	-2.6600	-6.8000	1.2200	0.0000	0.0000	0.0000	0.0000;
	767	773	0.008619	0.054284	0.01741	126.15	0	0	0	0	1	0	0	3.9400	-3.2700	-3.9400	1.4100	0.0000	0.0000	0.0000	0.0000;
	774	767	0.004283	0.022033	0.00867	142.28	0	0	0	0	1	0	0	10.1800	-1.0900	-10.1700	0.1800	0.0000	0.0000	0.0000	0.0000;
	768	771	0.000968	0.033363	0	266.07	0	0	1	0	1	0	0	30.6500	-2.9800	-30.6500	3.2700	0.0000	0.0000	0.0000	0.0000;
	768	772	0.00025	0.001029	0	0	0	0	0	0	1	0	0	-30.6500	-4.3200	30.6600	4.3300	0.0000	0.0000	0.0000	0.0000;
	769	771	0.001202	0.041424	0	166.07	0	0	1	0	1	0	0	-30.6400	3.6300	30.6500	-3.2700	0.0000	0.0000	0.0000	0.0000;
	769	778	0.021548	0.104553	0.02374	167.04	0	0	0	0	1	0	0	24.4000	-4.9200	-24.2800	2.9200	0.0000	0.0000	0.0000	0.0000;
	770	771	0.01072	0.369455	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	775	773	0.008103	0.03672	0.00561	138.41	0	0	0	0	1	0	0	0.3900	0.9900	-0.3900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	774	805	0.01158	0.054681	0.02163	154.27	0	0	0	0	1	0	0	-14.5000	0.1600	14.5200	-2.3800	0.0000	0.0000	0.0000	0.0000;
	775	776	0.000233	0.001185	0	0	0	0	0	0	1	0	0	4.3200	0.5200	-4.3200	-0.5200	0.0000	0.0000	0.0000	0.0000;
	775	834	0.014525	0.083551	0.02105	196.95	0	0	0	0	1	0	0	29.1000	-3.8700	-28.9900	2.2600	0.0000	0.0000	0.0000	0.0000;
	777	1646	0.001769	0.008455	0.01234	121.08	0	0	0	0	1	0	0	-3.6800	8.0300	3.6800	-9.3700	0.0000	0.0000	0.0000	0.0000;
	1689	777	0.002767	0.01049	0.0025	169.87	0	0	0	0	1	0	0	-22.0900	1.9500	22.1000	-2.1700	0.0000	0.0000	0.0000	0.0000;
	1908	777	0.000531	0.002817	0.0004	174.97	0	0	0	0	1	0	0	22.8700	6.1800	-22.8600	-6.2100	0.0000	0.0000	0.0000	0.0000;
	778	779	0.000218	0.00111	0	0	0	0	0	0	1	0	0	4.4400	1.8800	-4.4400	-1.8800	0.0000	0.0000	0.0000	0.0000;
	781	778	0.002074	0.011623	0.00452	159.49	0	0	0	0	1	0	0	-19.8300	4.3600	19.8400	-4.8000	0.0000	0.0000	0.0000	0.0000;
	780	781	0.000249	0.001165	0	0	0	0	0	0	1	0	0	-5.4700	-2.2500	5.4700	2.2500	0.0000	0.0000	0.0000	0.0000;
	1646	781	0.005041	0.01894	0.00592	147.4	0	0	0	0	1	0	0	-14.3500	6.0100	14.3600	-6.6100	0.0000	0.0000	0.0000	0.0000;
	782	783	0.000297	0.001123	0	0	0	0	0	0	1	0	0	-3.4800	-2.1800	3.4800	2.1800	0.0000	0.0000	0.0000	0.0000;
	783	1699	0.001545	0.008539	0.00261	171.18	0	0	0	0	1	0	0	-24.3900	-2.1100	24.4000	1.8700	0.0000	0.0000	0.0000	0.0000;
	1700	783	0.005855	0.029315	0.00385	181.05	0	0	0	0	1	0	0	-34.8900	1.5900	34.9600	-1.6700	0.0000	0.0000	0.0000	0.0000;
	1709	783	0.003459	0.013936	0.00205	152.39	0	0	0	0	1	0	0	14.0500	-1.7900	-14.0500	1.5900	0.0000	0.0000	0.0000	0.0000;
	784	787	0.002308	0.09666	0	214.58	0	0	1	0	1	0	0	49.6500	4.4400	-49.6000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	784	788	0.000229	0.001112	0	0	0	0	0	0	1	0	0	3.4800	1.1100	-3.4800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	815	784	0.001127	0.011125	0.08102	523.45	0	0	0	0	1	0	0	53.1800	-45.9100	-53.1300	37.6400	0.0000	0.0000	0.0000	0.0000;
	785	787	-0.000979	-0.041009	0	189.58	0	0	1	0	1	0	0	-49.6200	-3.1600	49.6000	2.2200	0.0000	0.0000	0.0000	0.0000;
	785	1699	0.003961	0.023619	0.00606	175.23	0	0	0	0	1	0	0	29.4700	2.5600	-29.4300	-3.0200	0.0000	0.0000	0.0000	0.0000;
	785	1711	0.00266	0.013989	0.00203	163.07	0	0	0	0	1	0	0	18.7500	0.5500	-18.7400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	786	787	0.006789	0.284371	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	812	789	0.004763	0.01735	0.00835	127.93	0	0	0	0	1	0	0	-3.4100	0.7900	3.4100	-1.6800	0.0000	0.0000	0.0000	0.0000;
	790	791	0.005042	0.019508	0.00398	136.1	0	0	0	0	1	0	0	-5.9500	0.6700	5.9500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	822	790	0.008597	0.032651	0.00656	126.79	0	0	0	0	1	0	0	-2.8600	3.9200	2.8600	-4.6200	0.0000	0.0000	0.0000	0.0000;
	791	793	0.017323	0.073799	0.00731	141.4	0	0	0	0	1	0	0	-7.6500	0.3900	7.6600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	792	793	0.000297	0.001038	0	0	0	0	0	0	1	0	0	-4.8600	-0.7100	4.8600	0.7100	0.0000	0.0000	0.0000	0.0000;
	794	1151	0.002016	0.013226	0.00709	171.2	0	0	0	0	1	0	0	-12.3000	-2.7700	12.3000	2.0200	0.0000	0.0000	0.0000	0.0000;
	812	795	0.003207	0.012948	0.00382	134.21	0	0	0	0	1	0	0	-3.6000	-1.5100	3.6000	1.1000	0.0000	0.0000	0.0000	0.0000;
	795	818	0.002479	0.011793	0.01788	147.82	0	0	0	0	1	0	0	-8.8800	-1.6200	8.8900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	796	799	0.000923	0.036232	0	331.96	0	0	1	0	1	0	0	18.2500	0.1400	-18.2500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	796	800	0.000257	0.001138	0	0	0	0	0	0	1	0	0	-18.2500	-0.1400	18.2500	0.1500	0.0000	0.0000	0.0000	0.0000;
	796	801	0.000283	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	797	799	0.000628	0.024649	0	202.04	0	0	1	0	1	0	0	-14.4600	0.7900	14.4600	-0.7500	0.0000	0.0000	0.0000	0.0000;
	797	806	0.010635	0.039341	0.01586	127.68	0	0	0	0	1	0	0	2.3400	-3.0600	-2.3400	1.3300	0.0000	0.0000	0.0000	0.0000;
	798	799	0.007553	0.296538	0	129.93	0	0	1	0	1	0	0	-3.7900	-0.7400	3.7900	0.7800	0.0000	0.0000	0.0000	0.0000;
	1152	800	0.002884	0.021209	0.03223	610.98	0	0	0	0	1	0	0	50.6400	-12.2300	-50.5600	9.2500	0.0000	0.0000	0.0000	0.0000;
	800	1593	0.006664	0.062839	0.16574	596.9	0	0	0	0	1	0	0	61.7700	-13.0900	-61.5400	-2.6900	0.0000	0.0000	0.0000	0.0000;
	809	802	0.002714	0.011945	0.00967	151.4	0	0	0	0	1	0	0	-3.8900	-0.7900	3.8900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	803	804	0.00028	0.001173	0	0	0	0	0	0	1	0	0	4.7400	1.6700	-4.7400	-1.6700	0.0000	0.0000	0.0000	0.0000;
	806	807	0.000262	0.001127	0	0	0	0	0	0	1	0	0	2.9900	0.1800	-2.9900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	808	1149	0.001935	0.011951	0.01027	173.93	0	0	0	0	1	0	0	-16.2400	-0.6700	16.2400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	809	810	0.000295	0.001073	0	0	0	0	0	0	1	0	0	7.9900	1.2800	-7.9900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	814	813	0.001642	0.061949	0	166.7	0	0	1.00625	0	1	0	0	-25.5100	-3.4800	25.5200	3.8700	0.0000	0.0000	0.0000	0.0000;
	813	815	0.000266	0.001197	0	0	0	0	0	0	1	0	0	-25.5200	-90.2300	25.5400	90.3300	0.0000	0.0000	0.0000	0.0000;
	814	818	0.003686	0.017838	0.00282	166.96	0	0	0	0	1	0	0	18.5100	1.0600	-18.5000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	815	999	0.001909	0.020296	0.06423	520.48	0	0	0	0	1	0	0	-45.0500	-26.3100	45.0900	19.8500	0.0000	0.0000	0.0000	0.0000;
	815	1152	0.003126	0.031556	0.10176	479.34	0	0	0	0	1	0	0	-33.6700	-18.1100	33.7100	7.5000	0.0000	0.0000	0.0000	0.0000;
	816	817	0.000281	0.001144	0	0	0	0	0	0	1	0	0	7.0000	0.2400	-7.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	818	819	0.00027	0.00116	0	0	0	0	0	0	1	0	0	9.6100	1.6000	-9.6100	-1.6000	0.0000	0.0000	0.0000	0.0000;
	820	821	0.000296	0.00102	0	0	0	0	0	0	1	0	0	3.6800	1.6100	-3.6800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	820	822	0.006739	0.03489	0.00687	164.38	0	0	0	0	1	0	0	-21.0900	0.9800	21.1200	-1.5700	0.0000	0.0000	0.0000	0.0000;
	820	1709	0.011692	0.050695	0.01794	159.11	0	0	0	0	1	0	0	17.4100	-2.5800	-17.3700	0.8000	0.0000	0.0000	0.0000	0.0000;
	822	823	0.000214	0.001018	0	0	0	0	0	0	1	0	0	2.7700	0.4500	-2.7700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	824	910	0.011759	0.046257	0.00886	132.68	0	0	0	0	1	0	0	-3.7100	0.0700	3.7100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	825	826	0.000298	0.001168	0	0	0	0	0	0	1	0	0	4.1700	2.1000	-4.1700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	825	835	0.001935	0.010395	0.00514	154.97	0	0	0	0	1	0	0	-17.9000	4.0200	17.9000	-4.5400	0.0000	0.0000	0.0000	0.0000;
	825	1712	0.000614	0.002629	0.00047	147.24	0	0	0	0	1	0	0	-7.5700	-2.6500	7.5700	2.6000	0.0000	0.0000	0.0000	0.0000;
	825	1896	0.003437	0.017008	0.01063	157.73	0	0	0	0	1	0	0	17.1300	-5.7200	-17.1200	4.6300	0.0000	0.0000	0.0000	0.0000;
	827	830	0.000306	0.020849	0	876.89	0	0	1	0	1	0	0	189.8900	17.6000	-189.7900	-10.6100	0.0000	0.0000	0.0000	0.0000;
	827	831	0.000246	0.001019	0	0	0	0	0	0	1	0	0	11.7900	3.2700	-11.7900	-3.2700	0.0000	0.0000	0.0000	0.0000;
	827	832	0.000232	0.001166	0	0	0	0	0	0	1	0	0	-201.6800	-89.9700	201.7900	90.4900	0.0000	0.0000	0.0000	0.0000;
	828	830	-0.000103	-0.007028	0	801.89	0	0	1	0	1	0	0	-189.8300	-12.9700	189.7900	10.6100	0.0000	0.0000	0.0000	0.0000;
	839	828	0.001034	0.009578	0.02099	601.25	0	0	0	0	1	0	0	-128.5700	16.9100	128.7300	-17.6900	0.0000	0.0000	0.0000	0.0000;
	829	830	0.001171	0.07968	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	998	832	0.000356	0.005611	0.63637	2779.33	0	0	0	0	1	0	0	515.9300	-8.2700	-515.0600	-47.5300	0.0000	0.0000	0.0000	0.0000;
	832	1920	0.000141	0.002901	0.28342	2531.17	0	0	0	0	1	0	0	313.2700	-42.9700	-313.1400	14.7300	0.0000	0.0000	0.0000	0.0000;
	833	834	0.000214	0.001001	0	0	0	0	0	0	1	0	0	-5.5300	-1.4700	5.5300	1.4800	0.0000	0.0000	0.0000	0.0000;
	835	834	0.004294	0.01604	0.00453	164.02	0	0	0	0	1	0	0	-23.4300	3.3400	23.4600	-3.7400	0.0000	0.0000	0.0000	0.0000;
	837	836	0.001565	0.070032	0	168.44	0	0	1	0	1	0	0	-25.7600	1.9400	25.7700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	836	838	0.000251	0.001163	0	0	0	0	0	0	1	0	0	7.0800	1.1600	-7.0800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	836	839	0.001234	0.010407	0.04405	497.26	0	0	0	0	1	0	0	-32.8500	0.3600	32.8700	-5.0200	0.0000	0.0000	0.0000	0.0000;
	840	839	0.00102	0.051936	0	187.01	0	0	1.00625	0	1	0	0	-44.3700	-8.0100	44.3800	9.0000	0.0000	0.0000	0.0000	0.0000;
	839	841	0.000213	0.001067	0	0	0	0	0	0	1	0	0	9.9300	2.2900	-9.9300	-2.2900	0.0000	0.0000	0.0000	0.0000;
	839	1741	0.001234	0.010911	0.0561	532.91	0	0	0	0	1	0	0	100.2300	-33.3000	-100.1100	28.3200	0.0000	0.0000	0.0000	0.0000;
	1647	840	0.001787	0.009178	0.00339	191.98	0	0	0	0	1	0	0	-44.3300	-8.2100	44.3700	8.0100	0.0000	0.0000	0.0000	0.0000;
	1195	842	0.003942	0.022043	0.00333	182.57	0	0	0	0	1	0	0	-34.7700	-0.9600	34.8200	0.8500	0.0000	0.0000	0.0000	0.0000;
	1647	842	0.003514	0.015037	0.00393	187.32	0	0	0	0	1	0	0	40.4900	4.8100	-40.4300	-5.0000	0.0000	0.0000	0.0000	0.0000;
	844	843	0.000175	0.012655	0	610.21	0	0	1	0	1	0	0	-90.2900	-4.4900	90.3000	5.4200	0.0000	0.0000	0.0000	0.0000;
	843	845	0.000296	0.019289	0	800.93	0	0	1.05	0	1	0	0	-186.6700	-19.4900	186.7700	26.2300	0.0000	0.0000	0.0000	0.0000;
	843	846	0.000215	0.001029	0	0	0	0	0	0	1	0	0	1.3400	0.1600	-1.3400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	843	847	0.000229	0.001036	0	0	0	0	0	0	1	0	0	95.0300	13.9000	-95.0100	-13.8200	0.0000	0.0000	0.0000	0.0000;
	844	1170	0.000503	0.00539	0.009	630.07	0	0	0	0	1	0	0	89.0500	4.1200	-89.0200	-4.7300	0.0000	0.0000	0.0000	0.0000;
	849	848	0.000232	0.014802	0	930.77	0	0	1.0125	0	1	0	0	-345.4800	-78.3100	345.7500	95.7600	0.0000	0.0000	0.0000	0.0000;
	848	850	0.000155	0.012198	0	856.05	0	0	1	0	1	0	0	-211.4100	-23.5500	211.4700	28.6100	0.0000	0.0000	0.0000	0.0000;
	848	851	0.000165	0.009413	0	855.84	0	0	1	0	1	0	0	-211.4000	-49.8900	211.4700	53.9600	0.0000	0.0000	0.0000	0.0000;
	848	852	0.000315	0.018778	0	855.81	0	0	1	0	1	0	0	-211.3400	-45.5400	211.4700	53.5800	0.0000	0.0000	0.0000	0.0000;
	848	853	0.000148	0.012388	0	855.57	0	0	1	0	1	0	0	-211.4100	-23.4800	211.4700	28.6100	0.0000	0.0000	0.0000	0.0000;
	848	854	0.000238	0.001146	0	0	0	0	0	0	1	0	0	1.7900	0.3500	-1.7900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	848	855	0.000223	0.001181	0	0	0	0	0	0	1	0	0	498.0000	-95.8700	-497.4800	98.6500	0.0000	0.0000	0.0000	0.0000;
	849	963	0.00209	0.014907	0.09594	644.16	0	0	0	0	1	0	0	92.7900	12.8900	-92.6200	-22.1000	0.0000	0.0000	0.0000	0.0000;
	855	876	0.000358	0.006732	0.62789	2509.28	0	0	0	0	1	0	0	55.7800	-18.7900	-55.7700	-49.5000	0.0000	0.0000	0.0000	0.0000;
	855	998	0.000443	0.006521	0.6569	2749.92	0	0	0	0	1	0	0	441.7000	-79.8600	-440.9000	19.8000	0.0000	0.0000	0.0000	0.0000;
	856	857	0.000203	0.001048	0	0	0	0	0	0	1	0	0	3.6000	-0.1800	-3.6000	0.1800	0.0000	0.0000	0.0000	0.0000;
	857	1107	0.005417	0.020951	0.00299	156.2	0	0	0	0	1	0	0	5.1300	-3.3100	-5.1300	2.9900	0.0000	0.0000	0.0000	0.0000;
	858	859	0.01358	0.295547	0	37.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	858	860	0.000296	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	858	861	0.000231	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	860	972	0.005106	0.02192	0.00237	163.61	0	0	0	0	1	0	0	-3.7800	1.3500	3.7900	-1.6000	0.0000	0.0000	0.0000	0.0000;
	862	865	0.00365	0.130117	0	216.88	0	0	1	0	1	0	0	20.5700	-10.8300	-20.5500	11.4700	0.0000	0.0000	0.0000	0.0000;
	862	866	0.00028	0.001132	0	0	0	0	0	0	1	0	0	-21.7100	-85.3900	21.7300	85.4700	0.0000	0.0000	0.0000	0.0000;
	862	867	0.00024	0.001067	0	0	0	0	0	0	1	0	0	1.1300	0.3800	-1.1300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	863	865	-0.002021	-0.072029	0	166.88	0	0	1	0	1	0	0	-20.5600	11.1200	20.5500	-11.4700	0.0000	0.0000	0.0000	0.0000;
	1015	863	0.001576	0.007701	0.00168	190.4	0	0	0	0	1	0	0	-17.5000	5.9900	17.5000	-6.1600	0.0000	0.0000	0.0000	0.0000;
	864	865	0.007103	0.253225	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	866	1086	0.002105	0.017774	0.25074	536.62	0	0	0	0	1	0	0	-54.6700	-57.9100	54.7600	31.0800	0.0000	0.0000	0.0000	0.0000;
	866	1163	0.002293	0.021634	0.06963	556.79	0	0	0	0	1	0	0	-95.3200	-4.7100	95.5100	-1.1200	0.0000	0.0000	0.0000	0.0000;
	868	869	0.010201	0.249383	0	56.59	0	0	1.03125	0	1	0	0	-12.7800	1.0300	12.8000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	868	870	0.009725	0.235489	0	48.72	0	0	1.025	0	1	0	0	-6.4000	0.4100	6.4000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	868	871	0.000283	0.001115	0	0	0	0	0	0	1	0	0	15.8700	-2.0300	-15.8700	2.0300	0.0000	0.0000	0.0000	0.0000;
	868	872	0.000217	0.001184	0	0	0	0	0	0	1	0	0	3.3100	0.6000	-3.3100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	982	871	0.003983	0.014303	0.00145	153.84	0	0	0	0	1	0	0	-5.8100	-5.5100	5.8200	5.3600	0.0000	0.0000	0.0000	0.0000;
	1055	871	0.002126	0.008797	0.00207	161.47	0	0	0	0	1	0	0	-10.0500	7.1800	10.0500	-7.3900	0.0000	0.0000	0.0000	0.0000;
	874	873	0.000292	0.018457	0	747.91	0	0	1.0125	0	1	0	0	-157.3500	-67.7300	157.4300	72.8300	0.0000	0.0000	0.0000	0.0000;
	873	876	0.000215	0.001005	0	0	0	0	0	0	1	0	0	-143.2300	-67.3800	143.2800	67.6100	0.0000	0.0000	0.0000	0.0000;
	873	877	0.000248	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	875	874	0.000958	0.035156	0	259.21	0	0	1	0	1	0	0	-31.6200	4.2700	31.6300	-3.9400	0.0000	0.0000	0.0000	0.0000;
	875	886	0.002313	0.010147	0.00273	179.58	0	0	0	0	1	0	0	14.0400	-5.7600	-14.0300	5.4900	0.0000	0.0000	0.0000	0.0000;
	1055	875	0.001277	0.006595	0.00176	148.06	0	0	0	0	1	0	0	-3.8400	-3.9800	3.8400	3.7900	0.0000	0.0000	0.0000	0.0000;
	876	1047	0.000525	0.007922	0.56827	2166.71	0	0	0	0	1	0	0	-35.7900	-45.7700	35.8000	-16.1200	0.0000	0.0000	0.0000	0.0000;
	879	878	0.000228	0.012419	0	631.33	0	0	1.00625	0	1	0	0	-69.5100	-0.4600	69.5200	1.0100	0.0000	0.0000	0.0000	0.0000;
	878	881	0.000238	0.014768	0	725.77	0	0	1.01875	0	1	0	0	-137.1900	-23.9400	137.2300	26.6700	0.0000	0.0000	0.0000	0.0000;
	878	882	0.000289	0.018339	0	724.92	0	0	1.01875	0	1	0	0	-137.1800	-30.9400	137.2300	34.4000	0.0000	0.0000	0.0000	0.0000;
	878	883	0.000265	0.001007	0	0	0	0	0	0	1	0	0	204.8400	-74.0300	-204.7200	74.4700	0.0000	0.0000	0.0000	0.0000;
	880	879	0.001316	0.060655	0	138.61	0	0	1	0	1	0	0	-5.2400	1.3900	5.2400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	879	884	0.000263	0.001099	0	0	0	0	0	0	1	0	0	64.2700	1.8300	-64.2600	-1.7900	0.0000	0.0000	0.0000	0.0000;
	1058	880	0.007775	0.020549	0.00703	154.11	0	0	0	0	1	0	0	-5.2400	0.6100	5.2400	-1.3900	0.0000	0.0000	0.0000	0.0000;
	883	1119	0.000103	0.001834	0.19835	2320.55	0	0	0	0	1	0	0	54.9300	-35.0600	-54.9300	13.4900	0.0000	0.0000	0.0000	0.0000;
	1869	883	0.000516	0.008086	0.89438	2501.83	0	0	0	0	1	0	0	-149.6900	-56.3100	149.8000	-39.4100	0.0000	0.0000	0.0000	0.0000;
	884	959	0.001587	0.014932	0.02292	619.17	0	0	0	0	1	0	0	62.7100	1.4500	-62.6600	-3.4400	0.0000	0.0000	0.0000	0.0000;
	885	886	0.000201	0.001104	0	0	0	0	0	0	1	0	0	1.8000	-0.0900	-1.8000	0.0900	0.0000	0.0000	0.0000	0.0000;
	887	888	0.000262	0.001072	0	0	0	0	0	0	1	0	0	13.7000	-0.6700	-13.7000	0.6700	0.0000	0.0000	0.0000	0.0000;
	890	889	0.001445	0.063727	0	123.61	0	0	1.00625	0	1	0	0	-2.5900	-4.4900	2.6000	4.5000	0.0000	0.0000	0.0000	0.0000;
	889	892	0.000202	0.001173	0	0	0	0	0	0	1	0	0	1.2300	0.1000	-1.2300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	889	893	0.000235	0.00112	0	0	0	0	0	0	1	0	0	-3.8300	-4.6000	3.8300	4.6000	0.0000	0.0000	0.0000	0.0000;
	890	891	0.00855	0.231969	0	45.07	0	0	1.0375	0	1	0	0	-4.5000	0.6900	4.5000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	895	894	0.000245	0.018588	0	418.3	0	0	1	0	1	0	0	0.0000	32.6500	0.0000	-32.4700	0.0000	0.0000	0.0000	0.0000;
	894	897	0.000211	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	894	898	0.000248	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	896	895	0.001773	0.08293	0	181.81	0	0	1	0	1	0	0	-11.1300	8.4400	11.1400	-8.2900	0.0000	0.0000	0.0000	0.0000;
	1180	895	0.003763	0.033141	0.09671	524.42	0	0	0	0	1	0	0	-35.5200	13.0000	35.5800	-23.1500	0.0000	0.0000	0.0000	0.0000;
	896	1198	0.020349	0.109318	0.03976	143.55	0	0	0	0	1	0	0	3.5100	-6.4200	-3.5000	2.0300	0.0000	0.0000	0.0000	0.0000;
	900	899	0.000218	0.015888	0	451.2	0	0	1	0	1	0	0	21.9100	13.5800	-21.9100	-13.4800	0.0000	0.0000	0.0000	0.0000;
	899	901	0.00023	0.001024	0	0	0	0	0	0	1	0	0	0.1900	76.5800	-0.1700	-76.5300	0.0000	0.0000	0.0000	0.0000;
	899	902	0.000287	0.001163	0	0	0	0	0	0	1	0	0	40.8200	-57.0500	-40.8100	57.1000	0.0000	0.0000	0.0000	0.0000;
	1011	900	0.006354	0.051907	0.09067	468.88	0	0	0	0	1	0	0	-9.8100	-3.0300	9.8200	-6.8300	0.0000	0.0000	0.0000	0.0000;
	900	1035	0.001714	0.016553	0.07953	457.35	0	0	0	0	1	0	0	6.4700	-8.6100	-6.4700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	902	1010	0.00037	0.006631	0.71831	2181.75	0	0	0	0	1	0	0	40.8100	-57.1000	-40.8000	-21.0700	0.0000	0.0000	0.0000	0.0000;
	904	903	0.001222	0.058009	0	202.17	0	0	1	0	1	0	0	-12.6100	-0.8400	12.6100	0.9200	0.0000	0.0000	0.0000	0.0000;
	903	906	0.002428	0.104072	0	93.64	0	0	1.025	0	1	0	0	-4.4500	0.2400	4.4500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	903	907	0.00027	0.001175	0	0	0	0	0	0	1	0	0	-8.1600	-1.1600	8.1600	1.1600	0.0000	0.0000	0.0000	0.0000;
	903	908	0.000289	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	904	905	0.008626	0.262104	0	44.72	0	0	1	0	1	0	0	-4.4500	0.2700	4.4500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	907	1170	0.002756	0.023442	0.10646	551.49	0	0	0	0	1	0	0	-76.7500	-1.9200	76.9000	-8.6200	0.0000	0.0000	0.0000	0.0000;
	909	910	0.000268	0.001108	0	0	0	0	0	0	1	0	0	4.0000	-0.2000	-4.0000	0.2000	0.0000	0.0000	0.0000	0.0000;
	910	1147	0.004088	0.015777	0.00566	165.6	0	0	0	0	1	0	0	-7.1800	2.3000	7.1800	-2.9100	0.0000	0.0000	0.0000	0.0000;
	911	912	0.012122	0.291058	0	44.41	0	0	1	0	1	0	0	-2.1000	-0.4200	2.1000	0.4300	0.0000	0.0000	0.0000	0.0000;
	911	913	0.00021	0.001161	0	0	0	0	0	0	1	0	0	2.0100	0.4900	-2.0100	-0.4900	0.0000	0.0000	0.0000	0.0000;
	914	917	-0.000933	-0.021915	0	94.83	0	0	1	0	1	0	0	-2.9300	0.1500	2.9300	-0.1600	0.0000	0.0000	0.0000	0.0000;
	914	918	0.009385	0.229219	0	36.96	0	0	1	0	1	0	0	-1.4700	0.0800	1.4700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	914	919	0.018635	0.436311	0	23.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	914	920	0.016525	0.341296	0	23.57	0	0	1	0	1	0	0	-1.4700	0.0800	1.4700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	914	921	0.000248	0.001143	0	0	0	0	0	0	1	0	0	5.8400	-0.3200	-5.8400	0.3200	0.0000	0.0000	0.0000	0.0000;
	914	922	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	915	917	0.013205	0.310327	0	47.42	0	0	1	0	1	0	0	1.4700	-0.0700	-1.4700	0.0800	0.0000	0.0000	0.0000	0.0000;
	916	917	0.013205	0.310327	0	47.42	0	0	1	0	1	0	0	1.4700	-0.0700	-1.4700	0.0800	0.0000	0.0000	0.0000	0.0000;
	923	924	0.006962	0.194677	0	37.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	923	925	0.000236	0.001182	0	0	0	0	0	0	1	0	0	0.0000	-3.7900	0.0000	3.7900	0.0000	0.0000	0.0000	0.0000;
	923	926	0.000206	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	928	927	0.001395	0.064615	0	135.19	0	0	1.00625	0	1	0	0	7.8300	-3.2000	-7.8300	3.2400	0.0000	0.0000	0.0000	0.0000;
	927	929	0.002537	0.110146	0	112.61	0	0	1.0375	0	1	0	0	-7.4100	0.4200	7.4200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	927	930	0.001647	0.075368	0	137.13	0	0	1.0375	0	1	0	0	-14.8300	0.8900	14.8300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	927	933	0.000204	0.001087	0	0	0	0	0	0	1	0	0	0.7400	0.0900	-0.7400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	927	934	0.000216	0.001132	0	0	0	0	0	0	1	0	0	29.3300	-4.6400	-29.3300	4.6500	0.0000	0.0000	0.0000	0.0000;
	928	931	0.003924	0.092028	0	56.92	0	0	1.05	0	1	0	0	-14.8200	-4.1800	14.8300	4.4000	0.0000	0.0000	0.0000	0.0000;
	928	932	0.009866	0.323455	0	49.83	0	0	1.05625	0	1	0	0	-7.4100	-2.6500	7.4200	2.8500	0.0000	0.0000	0.0000	0.0000;
	934	959	0.00221	0.016757	0.03898	566.98	0	0	0	0	1	0	0	42.4900	0.1300	-42.4600	-4.1500	0.0000	0.0000	0.0000	0.0000;
	934	1120	0.000917	0.008591	0.02456	515.88	0	0	0	0	1	0	0	-13.1700	-4.7900	13.1700	2.0900	0.0000	0.0000	0.0000	0.0000;
	935	938	0.002065	0.093381	0	337.98	0	0	1	0	1	0	0	15.2500	1.7600	-15.2400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	935	942	0.000272	0.001033	0	0	0	0	0	0	1	0	0	-12.2500	-1.9100	12.2500	1.9100	0.0000	0.0000	0.0000	0.0000;
	935	943	0.000229	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	936	938	-0.000552	-0.024941	0	212.98	0	0	1	0	1	0	0	-15.2400	-1.6100	15.2400	1.5600	0.0000	0.0000	0.0000	0.0000;
	936	941	0.000758	0.02186	0	112.32	0	0	1	0	1	0	0	-6.0000	0.3500	6.0000	-0.3400	0.0000	0.0000	0.0000	0.0000;
	937	938	0.007809	0.353072	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	939	941	0.009355	0.2698	0	56.16	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	940	941	0.009355	0.2698	0	56.16	0	0	1	0	1	0	0	3.0000	-0.1500	-3.0000	0.1700	0.0000	0.0000	0.0000	0.0000;
	942	969	0.01362	0.102342	0.25805	484.78	0	0	0	0	1	0	0	15.3700	-15.1300	-15.3400	-12.9800	0.0000	0.0000	0.0000	0.0000;
	976	942	0.002168	0.019127	0.0498	542.51	0	0	0	0	1	0	0	27.6400	-18.5000	-27.6200	13.2200	0.0000	0.0000	0.0000	0.0000;
	944	945	0.000257	0.001033	0	0	0	0	0	0	1	0	0	1.0200	0.1500	-1.0200	-0.1500	0.0000	0.0000	0.0000	0.0000;
	947	946	0.001557	0.083524	0	180.75	0	0	1	0	1	0	0	-12.5100	-0.1800	12.5100	0.3000	0.0000	0.0000	0.0000	0.0000;
	946	948	0.000288	0.001102	0	0	0	0	0	0	1	0	0	-13.3200	-0.4800	13.3200	0.4800	0.0000	0.0000	0.0000	0.0000;
	946	949	0.000298	0.001147	0	0	0	0	0	0	1	0	0	0.8100	0.1800	-0.8100	-0.1800	0.0000	0.0000	0.0000	0.0000;
	948	1120	0.000851	0.008012	0.01611	500.91	0	0	0	0	1	0	0	-13.3200	-0.4800	13.3300	-1.2900	0.0000	0.0000	0.0000	0.0000;
	950	951	0.000256	0.001181	0	0	0	0	0	0	1	0	0	2.0700	-0.1000	-2.0700	0.1000	0.0000	0.0000	0.0000	0.0000;
	951	1046	0.001559	0.007274	0.00212	167.66	0	0	0	0	1	0	0	-9.4000	-2.1800	9.4000	1.9600	0.0000	0.0000	0.0000	0.0000;
	951	1113	0.000681	0.004418	0.00083	171	0	0	0	0	1	0	0	11.4700	2.0800	-11.4600	-2.1600	0.0000	0.0000	0.0000	0.0000;
	952	955	0.004088	0.21633	0	262.98	0	0	1	0	1	0	0	9.6100	-2.0000	-9.6100	2.1900	0.0000	0.0000	0.0000	0.0000;
	952	959	0.000271	0.001025	0	0	0	0	0	0	1	0	0	-9.6100	2.0000	9.6100	-2.0000	0.0000	0.0000	0.0000	0.0000;
	952	960	0.000201	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	953	955	-0.002694	-0.142563	0	162.98	0	0	1	0	1	0	0	-9.6100	2.0600	9.6100	-2.1900	0.0000	0.0000	0.0000	0.0000;
	953	958	0.0001	-0.000671	0	131.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	954	955	0.007876	0.416788	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	956	958	0.008652	0.197747	0	65.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	957	958	0.008652	0.197747	0	65.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	962	961	0.001636	0.074568	0	263.18	0	0	1	0	1	0	0	-31.2600	-0.7300	31.2800	1.4100	0.0000	0.0000	0.0000	0.0000;
	961	963	0.000268	0.001086	0	0	0	0	0	0	1	0	0	-31.2800	-1.4100	31.2800	1.4200	0.0000	0.0000	0.0000	0.0000;
	961	964	0.000267	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	963	1160	0.000588	0.005136	0.01993	517.69	0	0	0	0	1	0	0	-8.0900	-9.2700	8.0900	7.1200	0.0000	0.0000	0.0000	0.0000;
	965	966	0.000215	0.001199	0	0	0	0	0	0	1	0	0	4.6000	-0.2300	-4.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	1077	966	0.002758	0.012093	0.00296	169.27	0	0	0	0	1	0	0	-11.9700	-1.7200	11.9700	1.4100	0.0000	0.0000	0.0000	0.0000;
	967	968	0.002245	0.093953	0	111.58	0	0	1	0	1	0	0	-6.7000	0.3700	6.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	967	969	0.000245	0.001131	0	0	0	0	0	0	1	0	0	6.7000	-0.3700	-6.7000	0.3700	0.0000	0.0000	0.0000	0.0000;
	969	1321	0.003721	0.037742	0.06764	517.43	0	0	0	0	1	0	0	22.0400	12.6100	-22.0100	-19.7300	0.0000	0.0000	0.0000	0.0000;
	971	970	0.000323	0.016435	0	590.73	0	0	1	0	1	0	0	-36.2900	-13.9300	36.3000	14.1600	0.0000	0.0000	0.0000	0.0000;
	970	977	0.000258	0.00102	0	0	0	0	0	0	1	0	0	-36.3000	75.8500	36.3100	-75.7800	0.0000	0.0000	0.0000	0.0000;
	972	971	0.001446	0.085062	0	209.22	0	0	1	0	1	0	0	-17.0700	-1.7800	17.0700	2.0100	0.0000	0.0000	0.0000	0.0000;
	971	974	0.004278	0.135264	0	120.88	0	0	1	0	1	0	0	-9.6600	-2.9800	9.6700	3.1100	0.0000	0.0000	0.0000	0.0000;
	971	975	0.001648	0.066888	0	120.31	0	0	1	0	1	0	0	-9.6600	-2.5800	9.6700	2.6500	0.0000	0.0000	0.0000	0.0000;
	971	976	0.000203	0.001104	0	0	0	0	0	0	1	0	0	38.5500	17.4900	-38.5400	-17.4700	0.0000	0.0000	0.0000	0.0000;
	972	973	0.010115	0.210146	0	53.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	976	1203	0.002137	0.018996	0.0462	548.75	0	0	0	0	1	0	0	-30.9600	1.5300	30.9800	-6.4200	0.0000	0.0000	0.0000	0.0000;
	988	977	0.00035	0.004876	0.54425	1988.71	0	0	0	0	1	0	0	-34.7700	-91.8400	34.7800	32.4800	0.0000	0.0000	0.0000	0.0000;
	1010	977	0.000313	0.005134	0.52665	2309.03	0	0	0	0	1	0	0	71.1300	-100.4700	-71.1000	43.3000	0.0000	0.0000	0.0000	0.0000;
	978	979	0.00023	0.001074	0	0	0	0	0	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	979	1124	0.000875	0.004954	0.00155	162.38	0	0	0	0	1	0	0	-12.4200	2.8900	12.4300	-3.0500	0.0000	0.0000	0.0000	0.0000;
	980	981	0.015851	0.349616	0	41.48	0	0	1	0	1	0	0	-3.6000	0.2200	3.6000	-0.1800	0.0000	0.0000	0.0000	0.0000;
	980	982	0.000208	0.001123	0	0	0	0	0	0	1	0	0	3.6000	-0.2200	-3.6000	0.2200	0.0000	0.0000	0.0000	0.0000;
	984	983	0.000155	0.011547	0	677.86	0	0	1	0	1	0	0	-102.3100	10.4000	102.3300	-9.2800	0.0000	0.0000	0.0000	0.0000;
	983	988	0.000239	0.001014	0	0	0	0	0	0	1	0	0	-102.3300	-299.3900	102.5500	300.3300	0.0000	0.0000	0.0000	0.0000;
	984	987	0.002208	0.093791	0	383.24	0	0	1	0	1	0	0	15.5900	7.1100	-15.5800	-6.8500	0.0000	0.0000	0.0000	0.0000;
	984	989	0.000283	0.001152	0	0	0	0	0	0	1	0	0	86.7300	-17.5100	-86.7000	17.5900	0.0000	0.0000	0.0000	0.0000;
	985	987	-0.001084	-0.046046	0	233.24	0	0	1	0	1	0	0	-15.5800	-6.9800	15.5800	6.8500	0.0000	0.0000	0.0000	0.0000;
	986	987	0.006145	0.261007	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	991	990	0.000279	0.018522	0	833.82	0	0	1	0	1	0	0	-198.4200	-19.0600	198.5200	25.8400	0.0000	0.0000	0.0000	0.0000;
	990	998	0.000291	0.001074	0	0	0	0	0	0	1	0	0	-198.5200	127.6600	198.6700	-127.1100	0.0000	0.0000	0.0000	0.0000;
	991	994	0.001597	0.052433	0	374.12	0	0	1	0	1	0	0	71.6700	8.0800	-71.5900	-5.5700	0.0000	0.0000	0.0000	0.0000;
	991	997	0.0001	-0.004687	0	333.36	0	0	1	0	1	0	0	-16.8000	0.9200	16.8000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	991	999	0.000202	0.001165	0	0	0	0	0	0	1	0	0	143.5500	10.0700	-143.5100	-9.8400	0.0000	0.0000	0.0000	0.0000;
	992	994	-0.000668	-0.021932	0	324.12	0	0	1	0	1	0	0	-71.6200	-6.6200	71.5900	5.5700	0.0000	0.0000	0.0000	0.0000;
	993	994	0.004652	0.152687	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	995	997	0.001641	0.08216	0	166.68	0	0	1	0	1	0	0	8.4000	-0.4100	-8.4000	0.4700	0.0000	0.0000	0.0000	0.0000;
	996	997	0.001641	0.08216	0	166.68	0	0	1	0	1	0	0	8.4000	-0.4100	-8.4000	0.4700	0.0000	0.0000	0.0000	0.0000;
	1154	998	0.000197	0.003452	0.32011	2775.57	0	0	0	0	1	0	0	381.8500	-225.7100	-381.5100	196.9100	0.0000	0.0000	0.0000	0.0000;
	998	1875	0.000525	0.009866	0.84652	2438.37	0	0	0	0	1	0	0	107.8000	-81.3400	-107.7400	-10.4200	0.0000	0.0000	0.0000	0.0000;
	1001	1000	0.000322	0.021746	0	411.55	0	0	1	0	1	0	0	6.3700	9.8800	-6.3700	-9.8500	0.0000	0.0000	0.0000	0.0000;
	1000	1009	0.000569	0.035425	0	424.94	0	0	1	0	1	0	0	-23.9900	-7.4000	24.0000	7.6100	0.0000	0.0000	0.0000	0.0000;
	1000	1010	0.000285	0.001104	0	0	0	0	0	0	1	0	0	30.3700	-121.3800	-30.3200	121.5400	0.0000	0.0000	0.0000	0.0000;
	1001	1004	0.002183	0.105908	0	272.97	0	0	1	0	1	0	0	11.4500	-1.9700	-11.4500	2.1000	0.0000	0.0000	0.0000	0.0000;
	1001	1008	0.001583	0.080743	0	175.12	0	0	1	0	1	0	0	-47.9600	4.0600	47.9900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	1001	1011	0.000259	0.001139	0	0	0	0	0	0	1	0	0	30.1400	-11.9700	-30.1400	11.9800	0.0000	0.0000	0.0000	0.0000;
	1002	1004	-0.00125	-0.060643	0	172.97	0	0	1	0	1	0	0	-11.4500	2.0300	11.4500	-2.1000	0.0000	0.0000	0.0000	0.0000;
	1002	1007	0.000443	0.011245	0	131.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1003	1004	0.004341	0.210637	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1005	1007	0.007555	0.19179	0	65.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1006	1007	0.007555	0.19179	0	65.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1011	1203	0.001813	0.015767	0.03658	563.84	0	0	0	0	1	0	0	39.9500	-8.9600	-39.9200	5.1900	0.0000	0.0000	0.0000	0.0000;
	1012	1013	0.027252	0.669875	0	19.08	0	0	1	0	1	0	0	-0.6000	0.0300	0.6000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	1012	1014	0.077027	1.666302	0	7.91	0	0	1	0	1	0	0	-0.6000	0.0300	0.6000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	1012	1015	0.000276	0.001043	0	0	0	0	0	0	1	0	0	1.2000	-0.0700	-1.2000	0.0700	0.0000	0.0000	0.0000	0.0000;
	1012	1016	0.000264	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1018	1017	0.001692	0.067423	0	157.26	0	0	1	0	1	0	0	-4.5200	-0.2000	4.5200	0.2100	0.0000	0.0000	0.0000	0.0000;
	1017	1019	0.000252	0.001105	0	0	0	0	0	0	1	0	0	-2.5200	-0.4500	2.5200	0.4500	0.0000	0.0000	0.0000	0.0000;
	1017	1020	0.00022	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1019	1180	0.001263	0.01188	0.0567	514.63	0	0	0	0	1	0	0	-8.7100	7.0600	8.7100	-13.3000	0.0000	0.0000	0.0000	0.0000;
	1022	1021	0.000149	0.011371	0	727.26	0	0	1	0	1	0	0	-138.9300	-2.9500	138.9600	4.9500	0.0000	0.0000	0.0000	0.0000;
	1021	1023	0.000197	0.015652	0	798.01	0	0	1	0	1	0	0	-183.3100	25.2100	183.3700	-20.3600	0.0000	0.0000	0.0000	0.0000;
	1021	1024	0.000188	0.014301	0	797.87	0	0	1	0	1	0	0	-183.3200	24.7900	183.3700	-20.3600	0.0000	0.0000	0.0000	0.0000;
	1021	1025	0.000193	0.010969	0	797.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1021	1026	0.000253	0.001087	0	0	0	0	0	0	1	0	0	227.6700	-54.9500	-227.5500	55.4900	0.0000	0.0000	0.0000	0.0000;
	1021	1027	0.00022	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1022	1061	0.002593	0.021514	0.04113	527.56	0	0	0	0	1	0	0	17.4700	10.3600	-17.4600	-14.7900	0.0000	0.0000	0.0000	0.0000;
	1029	1028	0.001102	0.049551	0	272.78	0	0	1	0	1	0	0	-34.3100	4.1400	34.3300	-3.6000	0.0000	0.0000	0.0000	0.0000;
	1028	1031	0.000238	0.001125	0	0	0	0	0	0	1	0	0	-34.3300	-32.1300	34.3300	32.1500	0.0000	0.0000	0.0000	0.0000;
	1028	1032	0.000241	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1029	1030	0.009109	0.211793	0	54.14	0	0	1	0	1	0	0	-5.2500	0.2800	5.2500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	1871	1031	0.001661	0.012875	0.18997	504.1	0	0	0	0	1	0	0	34.3600	11.6000	-34.3300	-32.1500	0.0000	0.0000	0.0000	0.0000;
	1034	1033	0.001557	0.066224	0	148.9	0	0	1	0	1	0	0	-6.4700	-0.0400	6.4700	0.0700	0.0000	0.0000	0.0000	0.0000;
	1033	1035	0.000244	0.00112	0	0	0	0	0	0	1	0	0	-6.4700	-0.0700	6.4700	0.0700	0.0000	0.0000	0.0000	0.0000;
	1033	1036	0.000263	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1037	1041	0.000237	0.016857	0	382.1	0	0	1	0	1	0	0	23.0000	-1.1300	-23.0000	1.2100	0.0000	0.0000	0.0000	0.0000;
	1037	1042	0.000236	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1037	1043	0.000251	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1039	1038	0.001707	0.076579	0	206.75	0	0	1	0	1	0	0	-16.9000	9.4200	16.9100	-9.1700	0.0000	0.0000	0.0000	0.0000;
	1038	1041	-5.6e-05	-0.003974	0	357.1	0	0	1	0	1	0	0	-23.0000	1.1900	23.0000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	1086	1038	0.00198	0.018074	0.04074	536.26	0	0	0	0	1	0	0	-54.7600	-31.0800	54.8300	27.1500	0.0000	0.0000	0.0000	0.0000;
	1139	1039	0.005558	0.023281	0.01148	161.41	0	0	0	0	1	0	0	-4.5500	1.2300	4.5500	-2.5300	0.0000	0.0000	0.0000	0.0000;
	1040	1041	0.001195	0.084923	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1045	1044	0.000207	0.015943	0	665.62	0	0	1.00625	0	1	0	0	-84.5100	-49.4900	84.5300	50.9100	0.0000	0.0000	0.0000	0.0000;
	1044	1047	0.000232	0.001128	0	0	0	0	0	0	1	0	0	24.4600	-19.9000	-24.4600	19.9100	0.0000	0.0000	0.0000	0.0000;
	1046	1045	0.001181	0.0489	0	172.12	0	0	1	0	1	0	0	-9.4000	-1.9600	9.4000	2.0000	0.0000	0.0000	0.0000	0.0000;
	1045	1048	0.000219	0.001059	0	0	0	0	0	0	1	0	0	75.1100	47.4900	-75.0900	-47.4200	0.0000	0.0000	0.0000	0.0000;
	1047	1119	0.000234	0.003862	0.3757	2041.38	0	0	0	0	1	0	0	-11.3400	-3.7800	11.3400	-37.2200	0.0000	0.0000	0.0000	0.0000;
	1048	1078	0.001474	0.013817	0.02724	590.77	0	0	0	0	1	0	0	53.6500	32.0600	-53.6000	-34.5000	0.0000	0.0000	0.0000	0.0000;
	1050	1049	0.000783	0.033199	0	77.54	0	0	1	0	1	0	0	-9.5700	6.4400	9.5700	-6.4000	0.0000	0.0000	0.0000	0.0000;
	1049	1051	0.000208	0.001176	0	0	0	0	0	0	1	0	0	-9.5700	-21.4900	9.5700	21.5000	0.0000	0.0000	0.0000	0.0000;
	1049	1052	0.000295	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1051	1183	0.002803	0.024553	0.04249	387.06	0	0	0	0	1	0	0	-9.5700	-21.5000	9.5800	16.9500	0.0000	0.0000	0.0000	0.0000;
	1053	1054	0.016078	0.425551	0	25.33	0	0	1.03125	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1053	1055	0.000207	0.001053	0	0	0	0	0	0	1	0	0	1.5000	-0.0800	-1.5000	0.0800	0.0000	0.0000	0.0000	0.0000;
	1072	1055	0.002454	0.012436	0.00546	173.4	0	0	0	0	1	0	0	-15.3800	2.7100	15.3900	-3.2800	0.0000	0.0000	0.0000	0.0000;
	1056	1057	0.009422	0.204888	0	56.37	0	0	1.03125	0	1	0	0	-12.4800	1.8400	12.5000	-1.5200	0.0000	0.0000	0.0000	0.0000;
	1056	1058	0.000254	0.001118	0	0	0	0	0	0	1	0	0	12.4800	-1.8400	-12.4800	1.8400	0.0000	0.0000	0.0000	0.0000;
	1060	1059	0.001704	0.073903	0	224.14	0	0	1.00625	0	1	0	0	-17.4500	-0.8500	17.4600	1.0500	0.0000	0.0000	0.0000	0.0000;
	1059	1061	0.000202	0.001055	0	0	0	0	0	0	1	0	0	-17.4600	-1.0500	17.4600	1.0600	0.0000	0.0000	0.0000	0.0000;
	1059	1062	0.000209	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1103	1060	0.002663	0.015139	0.00294	152.58	0	0	0	0	1	0	0	-5.3000	0.5900	5.3000	-0.9100	0.0000	0.0000	0.0000	0.0000;
	1128	1060	0.000713	0.003088	0.00122	183.82	0	0	0	0	1	0	0	-12.7700	2.8500	12.7700	-2.9800	0.0000	0.0000	0.0000	0.0000;
	1060	1134	0.003616	0.016546	0.00308	165.22	0	0	0	0	1	0	0	7.6600	-1.5200	-7.6600	1.1900	0.0000	0.0000	0.0000	0.0000;
	1063	1064	0.00713	0.179666	0	45.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1063	1065	0.000264	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1066	1069	0.001605	0.043565	0	29.31	0	0	1	0	1	0	0	-0.5600	0.0300	0.5600	-0.0300	0.0000	0.0000	0.0000	0.0000;
	1066	1070	0.15851	3.545412	0	3.86	0	0	1.01875	0	1	0	0	-0.2800	0.0200	0.2800	-0.0100	0.0000	0.0000	0.0000	0.0000;
	1066	1071	1.494015	34.839684	0	0.36	0	0	1.025	0	1	0	0	-0.2800	0.0300	0.2800	-0.0100	0.0000	0.0000	0.0000	0.0000;
	1066	1072	0.000209	0.001059	0	0	0	0	0	0	1	0	0	1.1200	-0.0800	-1.1200	0.0800	0.0000	0.0000	0.0000	0.0000;
	1066	1073	0.000215	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1067	1069	0.026825	0.728276	0	14.65	0	0	1	0	1	0	0	0.2800	-0.0100	-0.2800	0.0100	0.0000	0.0000	0.0000	0.0000;
	1068	1069	0.026825	0.728276	0	14.65	0	0	1	0	1	0	0	0.2800	-0.0100	-0.2800	0.0100	0.0000	0.0000	0.0000	0.0000;
	1124	1072	0.001608	0.009011	0.00274	155.54	0	0	0	0	1	0	0	-9.8300	2.9200	9.8300	-3.2100	0.0000	0.0000	0.0000	0.0000;
	1074	1075	0.000271	0.001117	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	1077	1076	0.001365	0.039344	0	158.04	0	0	1	0	1	0	0	-7.6000	6.5600	7.6000	-6.5300	0.0000	0.0000	0.0000	0.0000;
	1076	1078	0.000238	0.001007	0	0	0	0	0	0	1	0	0	-2.5000	8.4800	2.5000	-8.4800	0.0000	0.0000	0.0000	0.0000;
	1076	1079	0.000281	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1081	1080	0.000298	0.018437	0	559.52	0	0	1.00625	0	1	0	0	-3.0800	16.8900	3.0800	-16.8400	0.0000	0.0000	0.0000	0.0000;
	1080	1083	0.000252	0.001147	0	0	0	0	0	0	1	0	0	0.0000	18.0200	0.0000	-18.0200	0.0000	0.0000	0.0000	0.0000;
	1080	1084	0.000283	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1082	1081	0.001449	0.069321	0	152.16	0	0	1.00625	0	1	0	0	8.5700	-6.5400	-8.5700	6.6100	0.0000	0.0000	0.0000	0.0000;
	1085	1086	0.000293	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1087	1090	-0.000244	-0.006582	0	72.38	0	0	1	0	1	0	0	-1.3500	0.0700	1.3500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1087	1093	0.000778	0.017856	0	72.26	0	0	1	0	1	0	0	-1.3500	0.0700	1.3500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1087	1094	0.00027	0.001098	0	0	0	0	0	0	1	0	0	2.7000	-0.1400	-2.7000	0.1400	0.0000	0.0000	0.0000	0.0000;
	1087	1095	0.000252	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1088	1090	0.009532	0.257035	0	36.19	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1089	1090	0.009532	0.257035	0	36.19	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1091	1093	0.016775	0.385088	0	36.13	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1092	1093	0.016775	0.385088	0	36.13	0	0	1	0	1	0	0	0.6700	-0.0300	-0.6700	0.0300	0.0000	0.0000	0.0000	0.0000;
	1094	1134	0.002441	0.011205	0.00849	131.24	0	0	0	0	1	0	0	-2.2500	-0.4100	2.2500	-0.5300	0.0000	0.0000	0.0000	0.0000;
	1097	1096	0.001579	0.064648	0	252.76	0	0	1.00625	0	1	0	0	-31.8400	-6.0800	31.8600	6.7100	0.0000	0.0000	0.0000	0.0000;
	1096	1098	0.000262	0.001157	0	0	0	0	0	0	1	0	0	-25.3300	-4.2000	25.3300	4.2100	0.0000	0.0000	0.0000	0.0000;
	1096	1099	0.000283	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1215	1098	0.001732	0.013433	0.03504	498.88	0	0	0	0	1	0	0	4.7200	-21.0300	-4.7100	17.2900	0.0000	0.0000	0.0000	0.0000;
	1100	1101	0.000209	0.001195	0	0	0	0	0	0	1	0	0	0.3700	-0.0200	-0.3700	0.0200	0.0000	0.0000	0.0000	0.0000;
	1102	1103	0.000287	0.001187	0	0	0	0	0	0	1	0	0	3.9000	-0.1900	-3.9000	0.1900	0.0000	0.0000	0.0000	0.0000;
	1103	1128	0.002697	0.012062	0.00427	141.92	0	0	0	0	1	0	0	-3.2700	0.2700	3.2700	-0.7500	0.0000	0.0000	0.0000	0.0000;
	1134	1103	0.003907	0.015255	0.00193	150.63	0	0	0	0	1	0	0	-3.0800	0.5200	3.0800	-0.7300	0.0000	0.0000	0.0000	0.0000;
	1104	1105	0.000208	0.001195	0	0	0	0	0	0	1	0	0	2.0000	-0.2400	-2.0000	0.2400	0.0000	0.0000	0.0000	0.0000;
	1106	1107	0.000223	0.001031	0	0	0	0	0	0	1	0	0	1.8000	-0.0900	-1.8000	0.0900	0.0000	0.0000	0.0000	0.0000;
	1108	1109	0.031422	0.888717	0	14.56	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1108	1110	0.012233	0.285119	0	31.89	0	0	1	0	1	0	0	-1.1000	0.0600	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1108	1111	0.016358	0.48271	0	30.77	0	0	1	0	1	0	0	-2.2000	0.1300	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	1108	1112	0.049646	1.152959	0	12.62	0	0	1	0	1	0	0	-1.1000	0.0700	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1108	1113	0.000261	0.001015	0	0	0	0	0	0	1	0	0	5.5000	-0.3200	-5.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	1108	1114	0.000254	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1116	1115	0.000234	0.014935	0	597.49	0	0	1.00625	0	1	0	0	-43.5700	-0.7400	43.5800	1.0000	0.0000	0.0000	0.0000	0.0000;
	1115	1118	0.000235	0.015644	0	652.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1115	1119	0.000274	0.001055	0	0	0	0	0	0	1	0	0	-43.5800	-23.7100	43.5800	23.7300	0.0000	0.0000	0.0000	0.0000;
	1117	1116	0.00119	0.047524	0	201.49	0	0	1	0	1	0	0	-17.0800	0.2000	17.0800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1116	1120	0.000264	0.001077	0	0	0	0	0	0	1	0	0	26.4900	0.8100	-26.4900	-0.8100	0.0000	0.0000	0.0000	0.0000;
	1121	1122	0.000293	0.00115	0	0	0	0	0	0	1	0	0	2.2000	0.1900	-2.2000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	1123	1124	0.000205	0.001062	0	0	0	0	0	0	1	0	0	2.6000	-0.1300	-2.6000	0.1300	0.0000	0.0000	0.0000	0.0000;
	1125	1126	0.030885	0.895832	0	11.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1125	1127	0.024823	0.62774	0	27.21	0	0	1	0	1	0	0	-1.6000	0.0900	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	1125	1128	0.000253	0.001184	0	0	0	0	0	0	1	0	0	1.6000	-0.0900	-1.6000	0.0900	0.0000	0.0000	0.0000	0.0000;
	1125	1129	0.000255	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1134	1128	0.001907	0.007771	0.00261	178.32	0	0	0	0	1	0	0	-11.1000	1.9200	11.1000	-2.2000	0.0000	0.0000	0.0000	0.0000;
	1130	1131	0.293891	8.280671	0	1.8	0	0	1	0	1	0	0	-0.4500	0.0400	0.4500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	1130	1132	0.063818	1.030973	0	11.39	0	0	1	0	1	0	0	-0.9000	0.0500	0.9000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	1130	1133	0.549081	11.034129	0	1.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1130	1134	0.000285	0.001012	0	0	0	0	0	0	1	0	0	1.3500	-0.0900	-1.3500	0.0900	0.0000	0.0000	0.0000	0.0000;
	1130	1135	0.000223	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1136	1137	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.7000	-0.0300	-0.7000	0.0300	0.0000	0.0000	0.0000	0.0000;
	1138	1139	0.000229	0.001104	0	0	0	0	0	0	1	0	0	2.5600	-0.1300	-2.5600	0.1300	0.0000	0.0000	0.0000	0.0000;
	1141	1140	0.000171	0.014643	0	602.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1140	1143	0.000393	0.027607	0	429.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1140	1145	0.00024	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1142	1141	0.001872	0.067521	0	234.17	0	0	1	0	1	0	0	-9.7700	-0.2400	9.7700	0.2900	0.0000	0.0000	0.0000	0.0000;
	1141	1144	0.000224	0.001004	0	0	0	0	0	0	1	0	0	-9.7700	-0.2900	9.7700	0.3000	0.0000	0.0000	0.0000	0.0000;
	1146	1147	0.000269	0.001194	0	0	0	0	0	0	1	0	0	7.7000	-0.3800	-7.7000	0.3800	0.0000	0.0000	0.0000	0.0000;
	1147	1151	0.002452	0.012517	0.00507	157.91	0	0	0	0	1	0	0	-4.6600	-9.9600	4.6600	9.4300	0.0000	0.0000	0.0000	0.0000;
	1148	1149	0.000223	0.001008	0	0	0	0	0	0	1	0	0	6.6000	-0.3200	-6.6000	0.3200	0.0000	0.0000	0.0000	0.0000;
	1151	1150	0.001377	0.057681	0	258.72	0	0	1	0	1	0	0	-31.2500	-2.4500	31.2600	2.9700	0.0000	0.0000	0.0000	0.0000;
	1150	1152	0.000218	0.001073	0	0	0	0	0	0	1	0	0	-30.0600	-2.5100	30.0700	2.5200	0.0000	0.0000	0.0000	0.0000;
	1150	1153	0.00023	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1155	1154	0.000289	0.022755	0	796.35	0	0	1	0	1	0	0	-181.6900	10.0700	181.7800	-3.1100	0.0000	0.0000	0.0000	0.0000;
	1154	1157	0.00017	0.013143	0	802.7	0	0	1.04375	0	1	0	0	-187.8700	-89.6800	187.9400	95.4200	0.0000	0.0000	0.0000	0.0000;
	1154	1158	0.000146	0.011794	0	802.67	0	0	1.04375	0	1	0	0	-187.8800	-90.5100	187.9400	95.6800	0.0000	0.0000	0.0000	0.0000;
	1154	1159	0.000118	0.010596	0	802.65	0	0	1.04375	0	1	0	0	-187.8900	-91.0200	187.9400	95.6800	0.0000	0.0000	0.0000	0.0000;
	1156	1155	0.001076	0.053772	0	289.31	0	0	1	0	1	0	0	-43.9600	-3.9000	43.9800	4.8700	0.0000	0.0000	0.0000	0.0000;
	1155	1160	0.000222	0.001134	0	0	0	0	0	0	1	0	0	137.7200	-14.9400	-137.6800	15.1400	0.0000	0.0000	0.0000	0.0000;
	1155	1161	0.000263	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1163	1162	0.000221	0.013844	0	494.75	0	0	1	0	1	0	0	-59.9700	10.2500	59.9800	-9.7900	0.0000	0.0000	0.0000	0.0000;
	1162	1164	0.000443	0.032762	0	533.24	0	0	1.01875	0	1	0	0	-59.9800	9.7900	59.9900	-8.6400	0.0000	0.0000	0.0000	0.0000;
	1162	1165	0.000208	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1162	1166	0.000231	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1183	1163	0.0015	0.015	0.15	400	0	0	0	0	1	0	0	35.5600	-7.1700	-35.5400	-9.1400	0.0000	0.0000	0.0000	0.0000;
	1167	1168	0.000868	0.043605	0	208.19	0	0	1	0	1	0	0	-74.3500	10.4800	74.3900	-8.2600	0.0000	0.0000	0.0000	0.0000;
	1167	1169	0.001637	0.071781	0	170.75	0	0	1	0	1	0	0	-37.1700	5.0400	37.1900	-4.1300	0.0000	0.0000	0.0000	0.0000;
	1167	1170	0.000268	0.0011	0	0	0	0	0	0	1	0	0	111.5200	-15.5200	-111.4900	15.6400	0.0000	0.0000	0.0000	0.0000;
	1167	1171	0.000232	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1172	1173	0.000213	0.001193	0	0	0	0	0	0	1	0	0	4.3300	1.6600	-4.3300	-1.6600	0.0000	0.0000	0.0000	0.0000;
	1175	1174	0.000277	0.01689	0	567.46	0	0	1	0	1	0	0	-17.7300	24.8000	17.7300	-24.6600	0.0000	0.0000	0.0000	0.0000;
	1174	1178	0.000709	0.044875	0	380.35	0	0	1	0	1	0	0	-8.8600	-4.0900	8.8700	4.1300	0.0000	0.0000	0.0000	0.0000;
	1174	1179	0.000452	0.036256	0	379.47	0	0	1	0	1	0	0	-8.8700	-4.1000	8.8700	4.1300	0.0000	0.0000	0.0000	0.0000;
	1174	1181	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1176	1175	0.000982	0.049905	0	184.21	0	0	1	0	1	0	0	-11.6100	5.8800	11.6100	-5.8100	0.0000	0.0000	0.0000	0.0000;
	1175	1180	0.000219	0.001108	0	0	0	0	0	0	1	0	0	6.1200	-19.0000	-6.1200	19.0000	0.0000	0.0000	0.0000	0.0000;
	1176	1177	0.003534	0.105685	0	51.97	0	0	1	0	1	0	0	-8.8600	1.1600	8.8700	-1.0800	0.0000	0.0000	0.0000	0.0000;
	1182	1186	9.4e-05	0.007123	0	626.82	0	0	1	0	1	0	0	56.9800	3.2200	-56.9800	-3.0100	0.0000	0.0000	0.0000	0.0000;
	1182	1187	0.000418	0.025698	0	514.97	0	0	1	0	1	0	0	-56.9800	-3.2200	56.9900	3.9800	0.0000	0.0000	0.0000	0.0000;
	1182	1188	0.000257	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1182	1189	0.000223	0.001187	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1184	1183	0.001356	0.061961	0	176.45	0	0	1	0	1	0	0	-11.8300	6.8800	11.8300	-6.7800	0.0000	0.0000	0.0000	0.0000;
	1183	1186	6e-06	0.000472	0	476.82	0	0	1	0	1	0	0	-56.9800	-3.0000	56.9800	3.0100	0.0000	0.0000	0.0000	0.0000;
	1185	1186	0.00066	0.049883	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1190	1191	0.000285	0.001137	0	0	0	0	0	0	1	0	0	1.6000	-0.0800	-1.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	1192	1193	0.043586	1.231132	0	11.12	0	0	0.9875	0	1	0	0	-0.4000	-0.1500	0.4000	0.1500	0.0000	0.0000	0.0000	0.0000;
	1192	1194	1.062986	22.597464	0	0.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1192	1195	0.000238	0.001037	0	0	0	0	0	0	1	0	0	0.4000	0.1500	-0.4000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	1192	1196	0.000233	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1195	1675	0.001016	0.00516	0.00203	182.97	0	0	0	0	1	0	0	35.1700	1.1100	-35.1600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	1197	1198	0.000277	0.001139	0	0	0	0	0	0	1	0	0	2.3000	-0.1100	-2.3000	0.1100	0.0000	0.0000	0.0000	0.0000;
	1199	1202	0.001541	0.08387	0	257.02	0	0	1	0	1	0	0	8.9400	1.2200	-8.9400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	1199	1203	0.000268	0.00117	0	0	0	0	0	0	1	0	0	-8.9400	-1.2200	8.9400	1.2200	0.0000	0.0000	0.0000	0.0000;
	1199	1204	0.000259	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1200	1202	-0.00018	-0.009821	0	157.02	0	0	1	0	1	0	0	-8.9400	-1.1700	8.9400	1.1600	0.0000	0.0000	0.0000	0.0000;
	1201	1202	0.009715	0.52878	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1205	1206	0.020924	0.465472	0	36.5	0	0	1.025	0	1	0	0	-2.8000	-1.0300	2.8000	1.0800	0.0000	0.0000	0.0000	0.0000;
	1205	1207	0.000258	0.001044	0	0	0	0	0	0	1	0	0	2.8000	1.0300	-2.8000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	1205	1208	0.000268	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1210	1209	0.001231	0.058118	0	228.52	0	0	1	0	1	0	0	-21.0500	5.5800	21.0600	-5.3300	0.0000	0.0000	0.0000	0.0000;
	1209	1213	0.000116	0.006083	0	299.3	0	0	1	0	1	0	0	-10.7000	-3.3300	10.7000	3.3400	0.0000	0.0000	0.0000	0.0000;
	1209	1215	0.000265	0.001171	0	0	0	0	0	0	1	0	0	-10.3600	-47.5200	10.3700	47.5500	0.0000	0.0000	0.0000	0.0000;
	1209	1216	0.000246	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1210	1214	0.007677	0.176061	0	53.11	0	0	1	0	1	0	0	-9.6900	0.6300	9.7000	-0.4800	0.0000	0.0000	0.0000	0.0000;
	1211	1213	0.001153	0.060634	0	149.65	0	0	1	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	1212	1213	0.001153	0.060634	0	149.65	0	0	1	0	1	0	0	9.7000	3.0100	-9.7000	-2.9500	0.0000	0.0000	0.0000	0.0000;
	1217	1218	0.000296	0.001196	0	0	0	0	0	0	1	0	0	-8.2900	-1.0900	8.2900	1.0900	0.0000	0.0000	0.0000	0.0000;
	1693	1218	0.003287	0.013059	0.00583	136.76	0	0	0	0	1	0	0	-6.4100	0.1100	6.4100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	1218	1711	0.016303	0.087669	0.0079	156.48	0	0	0	0	1	0	0	-14.7000	-0.3600	14.7300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	1219	1220	0.000267	0.001096	0	0	0	0	0	0	1	0	0	-4.2200	-1.4600	4.2200	1.4600	0.0000	0.0000	0.0000	0.0000;
	1228	1220	0.005724	0.028588	0.00645	130.35	0	0	0	0	1	0	0	-4.5900	0.6000	4.5900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	1268	1220	0.005859	0.023421	0.01956	140.9	0	0	0	0	1	0	0	8.8100	-1.9600	-8.8100	-0.1600	0.0000	0.0000	0.0000	0.0000;
	1221	1222	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-5.6800	-0.1700	5.6800	0.1700	0.0000	0.0000	0.0000	0.0000;
	1263	1222	0.006453	0.032356	0.0089	176.77	0	0	0	0	1	0	0	30.5300	-3.0900	-30.4800	2.3900	0.0000	0.0000	0.0000	0.0000;
	1268	1222	0.003275	0.014249	0.00454	150.9	0	0	0	0	1	0	0	-12.7500	1.6400	12.7500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	1222	1585	0.008789	0.038279	0.02582	154.52	0	0	0	0	1	0	0	12.0500	-0.4500	-12.0300	-2.3100	0.0000	0.0000	0.0000	0.0000;
	1223	1231	0.017659	0.045962	0.01136	144.91	0	0	0	0	1	0	0	-6.5000	-1.2300	6.5000	0.0200	0.0000	0.0000	0.0000	0.0000;
	1223	1233	0.007516	0.035928	0.00758	136.93	0	0	0	0	1	0	0	3.0500	0.7500	-3.0500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	1224	1225	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-11.1100	-0.9700	11.1100	0.9700	0.0000	0.0000	0.0000	0.0000;
	1225	1229	0.00905	0.036336	0.01454	150.43	0	0	0	0	1	0	0	-13.2000	1.6000	13.2200	-3.1200	0.0000	0.0000	0.0000	0.0000;
	1237	1225	0.003564	0.01691	0.00292	113.46	0	0	0	0	1	0	0	-2.0900	2.2600	2.0900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	1226	1246	0.010981	0.038678	0.00443	145.64	0	0	0	0	1	0	0	-12.2300	4.8500	12.2500	-5.2700	0.0000	0.0000	0.0000	0.0000;
	1226	1562	0.00201	0.009748	0.00662	128.91	0	0	0	0	1	0	0	5.7500	-6.4400	-5.7500	5.7300	0.0000	0.0000	0.0000	0.0000;
	1553	1227	0.013314	0.044064	0.00851	162.8	0	0	0	0	1	0	0	-20.9100	1.8300	20.9700	-2.5600	0.0000	0.0000	0.0000	0.0000;
	1718	1227	0.014304	0.056681	0.0073	168.27	0	0	0	0	1	0	0	23.9200	-2.7400	-23.8500	2.2600	0.0000	0.0000	0.0000	0.0000;
	1228	1231	0.003731	0.016941	0.00399	124.08	0	0	0	0	1	0	0	0.1500	-1.3000	-0.1500	0.8600	0.0000	0.0000	0.0000	0.0000;
	1229	1236	0.002677	0.016992	0.00303	159.1	0	0	0	0	1	0	0	-17.6500	2.1400	17.6600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	1231	1230	0.000991	0.0425	0	141.81	0	0	1.00625	0	1	0	0	-6.3500	-0.8800	6.3500	0.9000	0.0000	0.0000	0.0000	0.0000;
	1230	1232	0.000217	0.001156	0	0	0	0	0	0	1	0	0	5.3900	1.3700	-5.3900	-1.3700	0.0000	0.0000	0.0000	0.0000;
	1583	1230	0.001646	0.015751	0.06148	446.69	0	0	0	0	1	0	0	11.7500	-4.3400	-11.7400	-2.2700	0.0000	0.0000	0.0000	0.0000;
	1233	1237	0.005628	0.022216	0.02032	142.68	0	0	0	0	1	0	0	5.3800	0.4900	-5.3700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	1233	1585	0.013195	0.072622	0.01091	140.38	0	0	0	0	1	0	0	-6.5900	-0.6700	6.5900	-0.4900	0.0000	0.0000	0.0000	0.0000;
	1234	1235	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-11.3400	-1.0100	11.3400	1.0100	0.0000	0.0000	0.0000	0.0000;
	1409	1235	0.002423	0.02219	0.07374	579.21	0	0	0	0	1	0	0	116.2100	0.3100	-115.9100	-5.5000	0.0000	0.0000	0.0000	0.0000;
	1235	1566	0.001563	0.013514	0.06966	538.85	0	0	0	0	1	0	0	84.3700	-7.1800	-84.2600	0.5900	0.0000	0.0000	0.0000	0.0000;
	1235	1841	0.00151	0.013443	0.04397	467.72	0	0	0	0	1	0	0	20.2000	11.6700	-20.1900	-16.3200	0.0000	0.0000	0.0000	0.0000;
	1242	1236	0.004257	0.0235	0.01868	170.99	0	0	0	0	1	0	0	25.5200	-3.2000	-25.5000	1.3100	0.0000	0.0000	0.0000	0.0000;
	1354	1238	0.004007	0.019938	0.00949	126.71	0	0	0	0	1	0	0	1.8400	3.0000	-1.8400	-4.0200	0.0000	0.0000	0.0000	0.0000;
	1840	1238	0.004856	0.02035	0.00926	144.05	0	0	0	0	1	0	0	8.3300	-3.5400	-8.3200	2.5600	0.0000	0.0000	0.0000	0.0000;
	1240	1239	0.002693	0.012488	0.00497	162.04	0	0	0	0	1	0	0	19.6800	-4.9700	-19.6700	4.4700	0.0000	0.0000	0.0000	0.0000;
	1239	1244	0.005599	0.024585	0.0055	154.66	0	0	0	0	1	0	0	15.1000	-5.0700	-15.0800	4.5200	0.0000	0.0000	0.0000	0.0000;
	1241	1240	0.00349	0.017813	0.02304	184.84	0	0	0	0	1	0	0	20.6700	-5.6600	-20.6500	3.2300	0.0000	0.0000	0.0000	0.0000;
	1242	1240	0.011349	0.033217	0.0093	128.59	0	0	0	0	1	0	0	2.9000	-1.9300	-2.9000	0.9300	0.0000	0.0000	0.0000	0.0000;
	1241	1242	0.003558	0.023379	0.00548	168.54	0	0	0	0	1	0	0	11.3700	-1.6900	-11.3600	1.1200	0.0000	0.0000	0.0000	0.0000;
	1251	1241	0.007947	0.046141	0.01277	198.84	0	0	0	0	1	0	0	27.0300	-4.8900	-26.9700	3.8200	0.0000	0.0000	0.0000	0.0000;
	1241	1269	0.009656	0.051091	0.01918	168.63	0	0	0	0	1	0	0	-11.3000	2.1000	11.3200	-4.1200	0.0000	0.0000	0.0000	0.0000;
	1242	1243	0.000293	0.001199	0	0	0	0	0	0	1	0	0	4.4500	1.2100	-4.4500	-1.2100	0.0000	0.0000	0.0000	0.0000;
	1244	1356	0.022162	0.108668	0.02109	111.8	0	0	0	0	1	0	0	-0.8400	-0.5900	0.8400	-1.7000	0.0000	0.0000	0.0000	0.0000;
	1244	1358	0.005317	0.027355	0.05585	132.09	0	0	0	0	1	0	0	-4.7400	-3.9200	4.7400	-2.1600	0.0000	0.0000	0.0000	0.0000;
	1244	1880	0.012418	0.057988	0.01178	153.72	0	0	0	0	1	0	0	16.1300	-1.2900	-16.1000	0.1500	0.0000	0.0000	0.0000	0.0000;
	1245	1575	0.00667	0.030717	0.013	147.98	0	0	0	0	1	0	0	-12.9300	2.3000	12.9400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	1576	1245	0.003889	0.016856	0.00789	134.25	0	0	0	0	1	0	0	-7.7400	2.9100	7.7400	-3.7600	0.0000	0.0000	0.0000	0.0000;
	1845	1246	0.00395	0.019522	0.00324	158.2	0	0	0	0	1	0	0	17.4500	-3.4300	-17.4400	3.1400	0.0000	0.0000	0.0000	0.0000;
	1249	1247	0.010561	0.049213	0.00691	170.17	0	0	0	0	1	0	0	11.9000	0.0800	-11.8900	-0.7700	0.0000	0.0000	0.0000	0.0000;
	1248	1249	0.000205	0.001071	0	0	0	0	0	0	1	0	0	-2.0300	-0.0600	2.0300	0.0600	0.0000	0.0000	0.0000	0.0000;
	1250	1251	0.006674	0.030716	0.00574	154.59	0	0	0	0	1	0	0	14.6900	2.0000	-14.6800	-2.5600	0.0000	0.0000	0.0000	0.0000;
	1250	1254	0.012913	0.058128	0.01858	116.1	0	0	0	0	1	0	0	-0.2500	-0.8800	0.2500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	1255	1250	0.005418	0.020902	0.02016	130.59	0	0	0	0	1	0	0	-3.5200	-1.0000	3.5300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	1250	1256	0.028177	0.114339	0.02096	147.13	0	0	0	0	1	0	0	-10.7000	0.6000	10.7300	-2.7700	0.0000	0.0000	0.0000	0.0000;
	1250	1333	0.061378	0.258015	0.03559	148.35	0	0	0	0	1	0	0	-11.7600	-0.1200	11.8400	-3.4400	0.0000	0.0000	0.0000	0.0000;
	1250	1391	0.02722	0.111368	0.02785	112.43	0	0	0	0	1	0	0	-0.9800	-1.7800	0.9800	-1.2600	0.0000	0.0000	0.0000	0.0000;
	1251	1258	0.017284	0.050483	0.00877	181.38	0	0	0	0	1	0	0	-16.6200	9.5800	16.6800	-10.3600	0.0000	0.0000	0.0000	0.0000;
	1251	1269	0.016749	0.085059	0.01923	158.48	0	0	0	0	1	0	0	7.7500	-1.8000	-7.7400	-0.2400	0.0000	0.0000	0.0000	0.0000;
	1252	1253	0.004854	0.020572	0.00625	128.99	0	0	0	0	1	0	0	-1.6200	2.9300	1.6300	-3.6100	0.0000	0.0000	0.0000	0.0000;
	1256	1252	0.00726	0.030284	0.0134	186.92	0	0	0	0	1	0	0	20.2000	-3.1200	-20.1700	1.7700	0.0000	0.0000	0.0000	0.0000;
	1252	1391	0.006043	0.029032	0.01981	181.89	0	0	0	0	1	0	0	17.7800	-5.3700	-17.7600	3.3000	0.0000	0.0000	0.0000	0.0000;
	1331	1256	0.008344	0.030448	0.02081	207.02	0	0	0	0	1	0	0	33.9400	-6.9900	-33.8500	5.0500	0.0000	0.0000	0.0000	0.0000;
	1351	1257	0.005615	0.052042	0.08022	414.68	0	0	0	0	1	0	0	-1.7400	-13.5700	1.7500	4.8700	0.0000	0.0000	0.0000	0.0000;
	1871	1257	0.001939	0.019236	0.06821	444.74	0	0	0	0	1	0	0	7.8100	-1.1200	-7.8100	-6.3300	0.0000	0.0000	0.0000	0.0000;
	1258	1259	0.000203	0.001083	0	0	0	0	0	0	1	0	0	6.4700	1.5500	-6.4700	-1.5500	0.0000	0.0000	0.0000	0.0000;
	1260	1261	0.000267	0.001125	0	0	0	0	0	0	1	0	0	-5.4400	-0.9000	5.4400	0.9000	0.0000	0.0000	0.0000	0.0000;
	1269	1261	0.013279	0.050827	0.00862	153.62	0	0	0	0	1	0	0	-11.7900	1.2200	11.8000	-2.0900	0.0000	0.0000	0.0000	0.0000;
	1262	1265	0.002714	0.136374	0	196.14	0	0	1	0	1	0	0	30.5500	-2.5300	-30.5200	3.7000	0.0000	0.0000	0.0000	0.0000;
	1262	1266	0.000228	0.001074	0	0	0	0	0	0	1	0	0	10.0400	3.3000	-10.0400	-3.3000	0.0000	0.0000	0.0000	0.0000;
	1262	1267	0.000211	0.001003	0	0	0	0	0	0	1	0	0	-40.5800	-0.7700	40.5800	0.7800	0.0000	0.0000	0.0000	0.0000;
	1263	1265	-0.00142	-0.071357	0	171.14	0	0	1	0	1	0	0	-30.5300	3.0900	30.5200	-3.7000	0.0000	0.0000	0.0000	0.0000;
	1264	1265	0.007501	0.37685	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1267	1708	0.001529	0.016214	0.05591	508.62	0	0	0	0	1	0	0	43.3300	1.5400	-43.3000	-7.3500	0.0000	0.0000	0.0000	0.0000;
	1267	1871	0.00319	0.028637	0.08228	563.83	0	0	0	0	1	0	0	-83.9100	-2.3200	84.1200	-4.8200	0.0000	0.0000	0.0000	0.0000;
	1269	1270	0.00022	0.001076	0	0	0	0	0	0	1	0	0	8.2100	3.1500	-8.2100	-3.1500	0.0000	0.0000	0.0000	0.0000;
	1272	1271	0.005031	0.023268	0.00913	165.08	0	0	0	0	1	0	0	17.1400	-0.9100	-17.1300	-0.0200	0.0000	0.0000	0.0000	0.0000;
	1316	1271	0.009203	0.037298	0.00876	161.1	0	0	0	0	1	0	0	-14.0900	0.0400	14.1000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	1272	1719	0.004839	0.023611	0.01457	169.97	0	0	0	0	1	0	0	-20.4800	-0.0200	20.5000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	1273	1274	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-2.8500	-0.7800	2.8500	0.7800	0.0000	0.0000	0.0000	0.0000;
	1274	1278	0.004493	0.022567	0.00429	160.74	0	0	0	0	1	0	0	10.6600	-0.7200	-10.6600	0.2800	0.0000	0.0000	0.0000	0.0000;
	1274	1309	0.008703	0.031783	0.00585	164.68	0	0	0	0	1	0	0	-13.5200	-0.0600	13.5300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	1275	1289	0.009434	0.037825	0.01821	142.14	0	0	0	0	1	0	0	-0.1200	4.3600	0.1200	-6.3200	0.0000	0.0000	0.0000	0.0000;
	1275	2596	0.00735	0.036522	0.00606	158.67	0	0	0	0	1	0	0	-4.8700	-6.1200	4.8700	5.4800	0.0000	0.0000	0.0000	0.0000;
	1276	1277	0.000238	0.001185	0	0	0	0	0	0	1	0	0	6.8700	1.1500	-6.8700	-1.1500	0.0000	0.0000	0.0000	0.0000;
	1276	2391	0.007848	0.036936	0.00519	171.19	0	0	0	0	1	0	0	19.1800	-2.0100	-19.1500	1.5700	0.0000	0.0000	0.0000	0.0000;
	2660	1276	0.004331	0.021573	0.00683	195.84	0	0	0	0	1	0	0	48.0900	-3.0200	-47.9900	2.7400	0.0000	0.0000	0.0000	0.0000;
	3041	1276	0.006061	0.029232	0.00648	173.89	0	0	0	0	1	0	0	-21.9200	1.3100	21.9500	-1.8800	0.0000	0.0000	0.0000	0.0000;
	1278	1279	0.000206	0.001063	0	0	0	0	0	0	1	0	0	7.7600	3.0700	-7.7600	-3.0700	0.0000	0.0000	0.0000	0.0000;
	3729	1278	0.010055	0.042248	0.00701	139.86	0	0	0	0	1	0	0	-2.8900	2.6000	2.8900	-3.3500	0.0000	0.0000	0.0000	0.0000;
	1280	1283	0.000989	0.060086	0	312.36	0	0	1	0	1	0	0	19.7800	3.0900	-19.7800	-2.8700	0.0000	0.0000	0.0000	0.0000;
	1280	1284	0.000271	0.001172	0	0	0	0	0	0	1	0	0	7.7900	4.0400	-7.7900	-4.0300	0.0000	0.0000	0.0000	0.0000;
	1280	1285	0.00024	0.001128	0	0	0	0	0	0	1	0	0	-27.5800	6.8300	27.5800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	1281	1283	9.5e-05	0.005804	0	162.36	0	0	1	0	1	0	0	-19.7800	-2.8500	19.7800	2.8700	0.0000	0.0000	0.0000	0.0000;
	1281	1295	0.008271	0.037	0.0065	136.05	0	0	0	0	1	0	0	-1.1600	1.2600	1.1600	-1.9600	0.0000	0.0000	0.0000	0.0000;
	1281	1302	0.003888	0.01871	0.00626	178.07	0	0	0	0	1	0	0	20.9500	1.5900	-20.9300	-2.1900	0.0000	0.0000	0.0000	0.0000;
	1282	1283	0.005357	0.325648	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1293	1285	0.001601	0.01574	0.09337	588.34	0	0	0	0	1	0	0	100.2000	-20.3900	-100.0500	11.7700	0.0000	0.0000	0.0000	0.0000;
	1285	1304	0.001865	0.017919	0.06658	546.77	0	0	0	0	1	0	0	72.4700	-4.9400	-72.3800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	1287	1286	0.000196	0.011581	0	722.99	0	0	1	0	1	0	0	-121.9200	18.6800	121.9500	-17.0500	0.0000	0.0000	0.0000	0.0000;
	1286	1288	0.000266	0.001054	0	0	0	0	0	0	1	0	0	16.1900	6.3000	-16.1900	-6.3000	0.0000	0.0000	0.0000	0.0000;
	1286	2546	0.00014	0.002725	0.30426	2350.71	0	0	0	0	1	0	0	39.3000	-37.2800	-39.3000	4.5100	0.0000	0.0000	0.0000	0.0000;
	2667	1286	0.000243	0.004162	0.65752	2601.13	0	0	0	0	1	0	0	177.5900	150.3800	-177.4400	-219.2900	0.0000	0.0000	0.0000	0.0000;
	1293	1287	0.000805	0.00798	0.04274	622.82	0	0	0	0	1	0	0	-121.8100	15.1700	121.9200	-18.6800	0.0000	0.0000	0.0000	0.0000;
	1289	1290	0.000262	0.00105	0	0	0	0	0	0	1	0	0	13.7700	5.2700	-13.7700	-5.2600	0.0000	0.0000	0.0000	0.0000;
	1289	1292	0.003384	0.015061	0.00158	169.83	0	0	0	0	1	0	0	-14.3000	2.2200	14.3100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	1289	1294	0.003983	0.01279	0.00489	126.24	0	0	0	0	1	0	0	-5.6100	1.8300	5.6100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	1295	1289	0.009778	0.045097	0.01629	151.49	0	0	0	0	1	0	0	-6.0300	1.2500	6.0300	-2.9900	0.0000	0.0000	0.0000	0.0000;
	1292	1291	0.001606	0.081927	0	173.03	0	0	1	0	1	0	0	-28.3900	-1.4100	28.4100	2.0200	0.0000	0.0000	0.0000	0.0000;
	1291	1293	0.000255	0.001111	0	0	0	0	0	0	1	0	0	-28.4100	-2.0200	28.4100	2.0300	0.0000	0.0000	0.0000	0.0000;
	1311	1293	0.002487	0.020853	0.05089	490.69	0	0	0	0	1	0	0	-27.2600	-2.6700	27.2800	-2.6900	0.0000	0.0000	0.0000	0.0000;
	1293	2390	0.001263	0.012609	0.04094	476.83	0	0	0	0	1	0	0	-34.0800	5.8700	34.0900	-10.1600	0.0000	0.0000	0.0000	0.0000;
	1316	1294	0.008096	0.045013	0.01078	161.6	0	0	0	0	1	0	0	17.9900	-1.2000	-17.9600	0.1700	0.0000	0.0000	0.0000	0.0000;
	1296	1299	0.002624	0.131239	0	269.19	0	0	1	0	1	0	0	33.2900	-3.0800	-33.2600	4.4400	0.0000	0.0000	0.0000	0.0000;
	1296	1300	0.000225	0.001193	0	0	0	0	0	0	1	0	0	11.2200	5.2900	-11.2200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	1296	1431	0.001625	0.012904	0.0728	502.77	0	0	0	0	1	0	0	-44.5000	-2.2000	44.5300	-5.4100	0.0000	0.0000	0.0000	0.0000;
	1297	1299	-0.001544	-0.077235	0	169.19	0	0	1	0	1	0	0	-33.2800	3.6400	33.2600	-4.4400	0.0000	0.0000	0.0000	0.0000;
	1297	1301	0.006897	0.025754	0.00663	174.38	0	0	0	0	1	0	0	33.2800	-3.6400	-33.2100	3.1900	0.0000	0.0000	0.0000	0.0000;
	1298	1299	0.006624	0.331295	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1479	1301	0.004606	0.018119	0.01633	164.04	0	0	0	0	1	0	0	-24.7000	3.7700	24.7300	-5.4200	0.0000	0.0000	0.0000	0.0000;
	1303	1302	0.00751	0.030836	0.00581	138.07	0	0	0	0	1	0	0	2.2700	-4.0200	-2.2700	3.4000	0.0000	0.0000	0.0000	0.0000;
	1512	1302	0.008417	0.036217	0.00962	167.26	0	0	0	0	1	0	0	-19.4200	1.7200	19.4500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	1303	1527	0.016556	0.065536	0.01625	141	0	0	0	0	1	0	0	-8.1400	-1.1500	8.1500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	1303	3729	0.003779	0.018751	0.00496	131.25	0	0	0	0	1	0	0	1.1300	3.2700	-1.1300	-3.8000	0.0000	0.0000	0.0000	0.0000;
	1305	1304	0.000885	0.041899	0	155.18	0	0	1.00625	0	1	0	0	-17.4900	-1.2700	17.4900	1.3900	0.0000	0.0000	0.0000	0.0000;
	1304	1306	0.000262	0.001029	0	0	0	0	0	0	1	0	0	6.9300	2.8000	-6.9300	-2.7900	0.0000	0.0000	0.0000	0.0000;
	3762	1304	0.0016	0.012698	0.0574	509.84	0	0	0	0	1	0	0	-47.9000	30.1000	47.9500	-35.9400	0.0000	0.0000	0.0000	0.0000;
	1305	1416	0.01972	0.090874	0.00974	172.8	0	0	0	0	1	0	0	17.4900	1.2700	-17.4400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	1307	1308	0.000262	0.00112	0	0	0	0	0	0	1	0	0	1.3800	0.1400	-1.3800	-0.1400	0.0000	0.0000	0.0000	0.0000;
	1307	1570	0.020005	0.089619	0.02984	139.02	0	0	0	0	1	0	0	4.6800	1.7200	-4.6700	-4.9000	0.0000	0.0000	0.0000	0.0000;
	1307	1590	0.021806	0.093604	0.03556	142.73	0	0	0	0	1	0	0	-6.0600	-1.8600	6.0700	-1.9600	0.0000	0.0000	0.0000	0.0000;
	1309	1310	0.000297	0.001086	0	0	0	0	0	0	1	0	0	9.7000	5.0700	-9.7000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	1309	1312	0.005453	0.026915	0.00583	173.24	0	0	0	0	1	0	0	-16.0300	-1.9500	16.0400	1.3900	0.0000	0.0000	0.0000	0.0000;
	1309	1432	0.028407	0.147385	0.02736	138.5	0	0	0	0	1	0	0	-7.2000	-2.6100	7.2200	-0.2700	0.0000	0.0000	0.0000	0.0000;
	1312	1311	0.001674	0.087264	0	155.68	0	0	1	0	1	0	0	-16.0400	-1.3900	16.0500	1.6000	0.0000	0.0000	0.0000	0.0000;
	1311	1313	0.000246	0.001176	0	0	0	0	0	0	1	0	0	11.2200	1.0700	-11.2200	-1.0700	0.0000	0.0000	0.0000	0.0000;
	1314	1315	0.000219	0.00103	0	0	0	0	0	0	1	0	0	-4.0100	-0.3300	4.0100	0.3300	0.0000	0.0000	0.0000	0.0000;
	1316	1315	0.005884	0.034195	0.00819	140.73	0	0	0	0	1	0	0	-6.1600	0.6600	6.1600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	2389	1315	0.009907	0.04582	0.01043	152.1	0	0	0	0	1	0	0	10.1800	-2.2900	-10.1700	1.2000	0.0000	0.0000	0.0000	0.0000;
	2391	1317	0.002229	0.012095	0.00294	167.78	0	0	0	0	1	0	0	15.5300	-2.2700	-15.5200	1.9800	0.0000	0.0000	0.0000	0.0000;
	3041	1317	0.002881	0.014207	0.00809	170.47	0	0	0	0	1	0	0	17.9200	-3.5600	-17.9100	2.7200	0.0000	0.0000	0.0000	0.0000;
	1317	3043	0.00511	0.02326	0.00764	182.57	0	0	0	0	1	0	0	30.2900	-5.1600	-30.2500	4.5300	0.0000	0.0000	0.0000	0.0000;
	1318	1319	0.000299	0.001114	0	0	0	0	0	0	1	0	0	6.2700	0.7600	-6.2700	-0.7600	0.0000	0.0000	0.0000	0.0000;
	1786	1318	0.002691	0.012426	0.00956	170.03	0	0	0	0	1	0	0	10.0800	-5.8500	-10.0800	4.8200	0.0000	0.0000	0.0000	0.0000;
	1320	1786	0.006637	0.029851	0.00516	128.07	0	0	0	0	1	0	0	-0.2100	-3.1700	0.2100	2.6100	0.0000	0.0000	0.0000	0.0000;
	1906	1320	0.011052	0.049311	0.00866	175.81	0	0	0	0	1	0	0	14.3800	-0.9500	-14.3600	0.0900	0.0000	0.0000	0.0000	0.0000;
	1322	1321	0.001099	0.06414	0	172.36	0	0	1	0	1	0	0	-9.2700	2.3200	9.2700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	1321	1323	0.000215	0.001007	0	0	0	0	0	0	1	0	0	4.3600	1.1800	-4.3600	-1.1800	0.0000	0.0000	0.0000	0.0000;
	1321	1784	0.001961	0.015999	0.07771	406.64	0	0	0	0	1	0	0	8.3800	-43.6300	-8.3500	35.4100	0.0000	0.0000	0.0000	0.0000;
	1322	1338	0.00895	0.042905	0.00967	149.39	0	0	0	0	1	0	0	4.2200	3.8300	-4.2200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	2119	1322	0.005894	0.021074	0.01077	155.06	0	0	0	0	1	0	0	-5.0400	5.0000	5.0500	-6.1600	0.0000	0.0000	0.0000	0.0000;
	1324	1327	0.000338	0.008559	0	131.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1324	1328	0.000297	0.001186	0	0	0	0	0	0	1	0	0	2.0200	1.8700	-2.0200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	1324	1329	0.000221	0.001186	0	0	0	0	0	0	1	0	0	-2.0200	-7.7400	2.0200	7.7400	0.0000	0.0000	0.0000	0.0000;
	1325	1327	0.00766	0.193741	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1326	1327	0.00766	0.193741	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1343	1329	0.036081	0.140823	0.01933	117.59	0	0	0	0	1	0	0	1.0700	-3.3700	-1.0700	1.3000	0.0000	0.0000	0.0000	0.0000;
	1331	1330	0.009234	0.052712	0.017	216.85	0	0	0	0	1	0	0	-38.8600	5.7300	39.0000	-6.8400	0.0000	0.0000	0.0000	0.0000;
	1330	1786	0.004138	0.018589	0.01916	167.36	0	0	0	0	1	0	0	-11.7000	0.6100	11.7100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	1330	1862	0.001981	0.011931	0.00199	201.75	0	0	0	0	1	0	0	-31.3200	6.1100	31.3400	-6.2200	0.0000	0.0000	0.0000	0.0000;
	1332	1805	0.010405	0.036611	0.00661	162.43	0	0	0	0	1	0	0	-9.5100	3.9200	9.5200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	1333	1347	0.005076	0.030607	0.02671	174.72	0	0	0	0	1	0	0	-14.3300	2.3500	14.3400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	1334	1335	0.000272	0.001145	0	0	0	0	0	0	1	0	0	4.4000	0.1600	-4.4000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	1334	2126	0.004852	0.024473	0.00682	101.2	0	0	0	0	1	0	0	-0.4600	3.8500	0.4600	-4.6000	0.0000	0.0000	0.0000	0.0000;
	1336	1337	0.000292	0.001082	0	0	0	0	0	0	1	0	0	-6.3100	-1.5300	6.3100	1.5300	0.0000	0.0000	0.0000	0.0000;
	1805	1337	0.00903	0.046894	0.00878	183.1	0	0	0	0	1	0	0	17.0400	-5.1600	-17.0200	4.3300	0.0000	0.0000	0.0000	0.0000;
	1337	2128	0.004948	0.020869	0.01131	168.58	0	0	0	0	1	0	0	10.7100	-5.8700	-10.7000	4.6500	0.0000	0.0000	0.0000	0.0000;
	1339	1342	-0.000811	-0.018264	0	133.84	0	0	1	0	1	0	0	2.1400	0.4300	-2.1400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	1339	1343	0.000223	0.001158	0	0	0	0	0	0	1	0	0	-2.1400	-9.5300	2.1400	9.5300	0.0000	0.0000	0.0000	0.0000;
	1339	1344	0.000256	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1340	1342	0.009761	0.21977	0	66.92	0	0	1	0	1	0	0	-2.1400	-0.4300	2.1400	0.4400	0.0000	0.0000	0.0000	0.0000;
	1341	1342	0.009761	0.21977	0	66.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1345	1346	0.00021	0.001161	0	0	0	0	0	0	1	0	0	2.4500	0.0600	-2.4500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	1345	1347	0.007262	0.037103	0.0151	120.36	0	0	0	0	1	0	0	0.3200	2.1500	-0.3200	-3.8000	0.0000	0.0000	0.0000	0.0000;
	2126	1347	0.004675	0.021786	0.00279	159.68	0	0	0	0	1	0	0	9.1900	2.3600	-9.1800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	1347	2474	0.007229	0.028559	0.00476	154.61	0	0	0	0	1	0	0	-6.8900	11.5400	6.9000	-12.0100	0.0000	0.0000	0.0000	0.0000;
	1348	1349	0.000278	0.001047	0	0	0	0	0	0	1	0	0	5.2000	1.4400	-5.2000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	1348	1357	0.004342	0.02085	0.01204	181.71	0	0	0	0	1	0	0	16.9800	-2.9400	-16.9700	1.6800	0.0000	0.0000	0.0000	0.0000;
	1348	1370	0.033627	0.153382	0.02266	152.36	0	0	0	0	1	0	0	-6.8000	-0.2400	6.8100	-2.1600	0.0000	0.0000	0.0000	0.0000;
	1348	1828	0.006427	0.032285	0.03676	180.31	0	0	0	0	1	0	0	-15.3800	1.7400	15.4000	-5.6700	0.0000	0.0000	0.0000	0.0000;
	1350	1834	0.003925	0.019443	0.00851	160.67	0	0	0	0	1	0	0	-8.7300	-4.1600	8.7300	3.2500	0.0000	0.0000	0.0000	0.0000;
	1350	1923	0.002347	0.012764	0.00219	138.64	0	0	0	0	1	0	0	-2.6300	-3.0500	2.6300	2.8200	0.0000	0.0000	0.0000	0.0000;
	2013	1350	0.003679	0.01649	0.00497	165.29	0	0	0	0	1	0	0	-9.3800	-7.4600	9.3800	6.9400	0.0000	0.0000	0.0000	0.0000;
	1351	1415	0.00196	0.018084	0.20306	541.3	0	0	0	0	1	0	0	67.1900	13.4800	-67.1000	-34.5400	0.0000	0.0000	0.0000	0.0000;
	1351	1788	0.00505	0.047765	0.10479	536	0	0	0	0	1	0	0	-69.0000	-1.5900	69.2200	-7.6900	0.0000	0.0000	0.0000	0.0000;
	1352	1353	0.00028	0.00114	0	0	0	0	0	0	1	0	0	3.4600	0.6100	-3.4600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	1370	1352	0.006179	0.036464	0.00718	165.77	0	0	0	0	1	0	0	-10.8200	1.4200	10.8300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	1352	1391	0.010018	0.046398	0.01252	176.26	0	0	0	0	1	0	0	-14.2900	1.5500	14.3100	-2.8300	0.0000	0.0000	0.0000	0.0000;
	1410	1354	0.007983	0.038698	0.00466	182.14	0	0	0	0	1	0	0	21.0800	-2.7300	-21.0500	2.3900	0.0000	0.0000	0.0000	0.0000;
	1354	1554	0.01188	0.054814	0.01695	159.15	0	0	0	0	1	0	0	8.1000	-0.4500	-8.0900	-1.3500	0.0000	0.0000	0.0000	0.0000;
	1354	1575	0.018066	0.095095	0.03198	178.82	0	0	0	0	1	0	0	17.7300	-5.6000	-17.6700	2.4300	0.0000	0.0000	0.0000	0.0000;
	1354	1578	0.04146	0.140539	0.02729	175.53	0	0	0	0	1	0	0	15.6300	-6.3000	-15.5300	3.7000	0.0000	0.0000	0.0000	0.0000;
	1354	1840	0.00264	0.016187	0.00611	165.59	0	0	0	0	1	0	0	-8.7500	7.2300	8.7600	-7.8700	0.0000	0.0000	0.0000	0.0000;
	1354	1880	0.012344	0.048511	0.01488	181.32	0	0	0	0	1	0	0	-18.8600	-0.9600	18.9000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	1410	1355	0.005638	0.022103	0.00325	198.22	0	0	0	0	1	0	0	-29.0700	1.7900	29.1200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	1355	1828	0.008675	0.047593	0.00613	199.02	0	0	0	0	1	0	0	-33.0000	0.5400	33.0900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	1357	1356	0.007245	0.030144	0.00856	159.15	0	0	0	0	1	0	0	7.7900	0.3700	-7.7900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	1357	1358	0.007176	0.027984	0.00871	154.2	0	0	0	0	1	0	0	6.8800	-2.5800	-6.8800	1.6400	0.0000	0.0000	0.0000	0.0000;
	1359	1360	0.000272	0.001185	0	0	0	0	0	0	1	0	0	2.6200	1.6600	-2.6200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	1361	1359	0.004248	0.014126	0.00656	159.66	0	0	0	0	1	0	0	9.3900	-0.6000	-9.3800	-0.1100	0.0000	0.0000	0.0000	0.0000;
	1363	1359	0.013116	0.045363	0.00612	151.84	0	0	0	0	1	0	0	-6.7500	0.9100	6.7600	-1.5500	0.0000	0.0000	0.0000	0.0000;
	1361	1362	0.000222	0.00104	0	0	0	0	0	0	1	0	0	2.6200	0.5400	-2.6200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	1411	1361	0.006491	0.02973	0.01203	167.56	0	0	0	0	1	0	0	12.0200	-1.3300	-12.0100	0.0600	0.0000	0.0000	0.0000	0.0000;
	1363	1364	0.000237	0.001102	0	0	0	0	0	0	1	0	0	3.1700	0.9200	-3.1700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	1366	1363	0.010003	0.036143	0.00823	194.33	0	0	0	0	1	0	0	-28.8900	7.9200	28.9800	-8.5100	0.0000	0.0000	0.0000	0.0000;
	1363	2219	0.00834	0.039949	0.01014	188.96	0	0	0	0	1	0	0	-25.3900	6.6900	25.4400	-7.5300	0.0000	0.0000	0.0000	0.0000;
	1365	1368	0.000236	0.012651	0	200.16	0	0	1	0	1	0	0	19.7700	-3.3400	-19.7700	3.3900	0.0000	0.0000	0.0000	0.0000;
	1365	1369	0.000216	0.001048	0	0	0	0	0	0	1	0	0	7.7900	1.2800	-7.7900	-1.2800	0.0000	0.0000	0.0000	0.0000;
	1579	1365	0.002989	0.026314	0.06129	489.42	0	0	0	0	1	0	0	-37.9700	-16.0500	38.0100	9.8300	0.0000	0.0000	0.0000	0.0000;
	1365	2572	0.00204	0.019956	0.02975	530.41	0	0	0	0	1	0	0	-65.5700	-7.7700	65.6600	5.3400	0.0000	0.0000	0.0000	0.0000;
	1366	1368	0.000778	0.041773	0	150.16	0	0	1	0	1	0	0	-19.7700	3.5400	19.7700	-3.3900	0.0000	0.0000	0.0000	0.0000;
	1372	1366	0.004148	0.024674	0.01668	188.82	0	0	0	0	1	0	0	-22.3800	1.7900	22.4000	-3.4800	0.0000	0.0000	0.0000	0.0000;
	1366	1732	0.006202	0.034099	0.00993	184.78	0	0	0	0	1	0	0	26.2700	-7.9800	-26.2300	7.1300	0.0000	0.0000	0.0000	0.0000;
	1367	1368	0.004593	0.246729	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1370	1371	0.000279	0.001079	0	0	0	0	0	0	1	0	0	4.0100	0.7500	-4.0100	-0.7500	0.0000	0.0000	0.0000	0.0000;
	1372	1373	0.00028	0.001198	0	0	0	0	0	0	1	0	0	5.3300	0.4800	-5.3300	-0.4800	0.0000	0.0000	0.0000	0.0000;
	1372	1530	0.021082	0.094392	0.00768	173.31	0	0	0	0	1	0	0	12.7700	0.7300	-12.7400	-1.4200	0.0000	0.0000	0.0000	0.0000;
	1372	1735	0.018579	0.065734	0.02506	135.1	0	0	0	0	1	0	0	4.2800	-2.9900	-4.2700	0.2800	0.0000	0.0000	0.0000	0.0000;
	1375	1374	0.000891	0.040152	0	142.71	0	0	1	0	1	0	0	-8.7600	0.5700	8.7600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	1374	1376	0.000259	0.001149	0	0	0	0	0	0	1	0	0	-8.7600	0.5400	8.7600	-0.5400	0.0000	0.0000	0.0000	0.0000;
	1375	1403	0.005112	0.01954	0.00791	144.49	0	0	0	0	1	0	0	-5.3400	-2.7300	5.3400	1.8800	0.0000	0.0000	0.0000	0.0000;
	1375	2219	0.003437	0.016608	0.00172	108.97	0	0	0	0	1	0	0	-0.1200	-0.7600	0.1200	0.5800	0.0000	0.0000	0.0000	0.0000;
	1376	2407	0.002737	0.022358	0.0423	454.56	0	0	0	0	1	0	0	-26.2200	26.5600	26.2500	-30.8100	0.0000	0.0000	0.0000	0.0000;
	1376	2572	0.001014	0.009472	0.05397	412.21	0	0	0	0	1	0	0	17.4600	-26.0200	-17.4500	20.2300	0.0000	0.0000	0.0000	0.0000;
	1377	1378	0.000246	0.001153	0	0	0	0	0	0	1	0	0	7.3400	0.8800	-7.3400	-0.8800	0.0000	0.0000	0.0000	0.0000;
	2219	1377	0.004973	0.018342	0.00419	191.56	0	0	0	0	1	0	0	-27.1000	6.7100	27.1400	-7.0300	0.0000	0.0000	0.0000	0.0000;
	1377	2220	0.006337	0.030296	0.01254	200.7	0	0	0	0	1	0	0	-34.4800	6.1500	34.5500	-7.1600	0.0000	0.0000	0.0000	0.0000;
	1380	1379	0.000177	0.011953	0	651.46	0	0	1.00625	0	1	0	0	-109.3300	-33.5200	109.3500	34.9600	0.0000	0.0000	0.0000	0.0000;
	1379	2504	0.000212	0.003455	0.37316	2320.35	0	0	0	0	1	0	0	75.5500	80.5400	-75.5200	-120.6000	0.0000	0.0000	0.0000	0.0000;
	2569	1379	0.000134	0.002613	0.20324	2316.57	0	0	0	0	1	0	0	103.7600	12.6800	-103.7500	-34.5900	0.0000	0.0000	0.0000	0.0000;
	1379	9539	0.001335	0.018087	1.43111	2377.98	0	0	0	0	1	0	0	-81.1500	-88.5800	81.2300	-66.8300	0.0000	0.0000	0.0000	0.0000;
	1381	1380	0.001154	0.067051	0	153.56	0	0	1	0	1	0	0	-21.3300	-2.2500	21.3300	2.5300	0.0000	0.0000	0.0000	0.0000;
	1380	1382	0.000281	0.001142	0	0	0	0	0	0	1	0	0	12.7800	5.8800	-12.7800	-5.8800	0.0000	0.0000	0.0000	0.0000;
	1380	1383	0.000217	0.001075	0	0	0	0	0	0	1	0	0	75.2100	25.1000	-75.2000	-25.0400	0.0000	0.0000	0.0000	0.0000;
	1389	1381	0.002844	0.015292	0.00567	162.36	0	0	0	0	1	0	0	13.6400	-6.8100	-13.6300	6.2200	0.0000	0.0000	0.0000	0.0000;
	1381	1729	0.025692	0.074824	0.02058	172.31	0	0	0	0	1	0	0	15.6900	-2.1600	-15.6300	0.0900	0.0000	0.0000	0.0000	0.0000;
	1381	1737	0.017808	0.069515	0.01321	181.8	0	0	0	0	1	0	0	19.2700	-1.8100	-19.2100	0.6100	0.0000	0.0000	0.0000	0.0000;
	1725	1383	0.001855	0.01729	0.06053	528.8	0	0	0	0	1	0	0	-75.0900	-30.6100	75.2000	25.0400	0.0000	0.0000	0.0000	0.0000;
	1384	1387	0.002098	0.090838	0	245.21	0	0	1	0	1	0	0	15.4600	-2.1000	-15.4500	2.3100	0.0000	0.0000	0.0000	0.0000;
	1384	1388	0.000279	0.001195	0	0	0	0	0	0	1	0	0	13.2300	6.4300	-13.2200	-6.4200	0.0000	0.0000	0.0000	0.0000;
	1384	2422	0.001916	0.017006	0.02923	399.92	0	0	0	0	1	0	0	5.5200	-8.7100	-5.5100	5.5400	0.0000	0.0000	0.0000	0.0000;
	2572	1384	0.000274	0.002017	0.00337	482.85	0	0	0	0	1	0	0	34.2000	-4.7400	-34.2000	4.3900	0.0000	0.0000	0.0000	0.0000;
	1385	1387	-0.001131	-0.048949	0	145.21	0	0	1	0	1	0	0	-15.4600	2.2000	15.4500	-2.3100	0.0000	0.0000	0.0000	0.0000;
	1385	1733	0.028118	0.115797	0.03986	182.98	0	0	0	0	1	0	0	19.8000	-5.6500	-19.7000	1.7400	0.0000	0.0000	0.0000	0.0000;
	2571	1385	0.001027	0.006281	0.00159	149.75	0	0	0	0	1	0	0	4.3500	-3.6200	-4.3400	3.4500	0.0000	0.0000	0.0000	0.0000;
	1386	1387	0.006301	0.272761	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1389	1390	0.000293	0.001175	0	0	0	0	0	0	1	0	0	7.7600	1.7300	-7.7600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	1389	2571	0.008507	0.043814	0.00904	181.9	0	0	0	0	1	0	0	-21.4000	5.0800	21.4400	-5.8700	0.0000	0.0000	0.0000	0.0000;
	1391	1392	0.000244	0.001029	0	0	0	0	0	0	1	0	0	2.4700	0.7900	-2.4700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	1393	1396	0.0001	0.002225	0	131.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1393	1397	0.000292	0.001166	0	0	0	0	0	0	1	0	0	3.1600	0.6100	-3.1600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	1393	1398	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-3.1600	-0.6100	3.1600	0.6100	0.0000	0.0000	0.0000	0.0000;
	1394	1396	0.00354	0.087727	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1395	1396	0.00354	0.087727	0	65.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1399	1398	0.002392	0.008608	0.01872	225	0	0	0	0	1	0	0	-43.4900	10.9800	43.5300	-12.8600	0.0000	0.0000	0.0000	0.0000;
	1398	1402	0.007973	0.041	0.01639	203.96	0	0	0	0	1	0	0	-35.5700	6.0800	35.6700	-7.3700	0.0000	0.0000	0.0000	0.0000;
	1405	1398	0.009786	0.039942	0.00876	165.97	0	0	0	0	1	0	0	11.1400	-7.0600	-11.1200	6.1700	0.0000	0.0000	0.0000	0.0000;
	1399	1412	0.006265	0.029323	0.08657	214.59	0	0	0	0	1	0	0	40.3800	-11.7200	-40.2800	2.7300	0.0000	0.0000	0.0000	0.0000;
	1400	1401	0.000201	0.001117	0	0	0	0	0	0	1	0	0	7.4000	2.3600	-7.4000	-2.3600	0.0000	0.0000	0.0000	0.0000;
	1402	1400	0.010125	0.0403	0.00897	176.85	0	0	0	0	1	0	0	-14.4400	5.2200	14.4600	-6.1100	0.0000	0.0000	0.0000	0.0000;
	2474	1400	0.00605	0.026268	0.00483	189.5	0	0	0	0	1	0	0	21.8900	-4.1600	-21.8700	3.7500	0.0000	0.0000	0.0000	0.0000;
	1902	1402	0.004737	0.017746	0.00793	195.72	0	0	0	0	1	0	0	26.5300	-1.7400	-26.5000	0.9900	0.0000	0.0000	0.0000	0.0000;
	1412	1403	0.011299	0.060058	0.01456	158.81	0	0	0	0	1	0	0	8.5600	0.9000	-8.5500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	1404	1405	0.000216	0.001152	0	0	0	0	0	0	1	0	0	-3.0200	-1.3800	3.0200	1.3800	0.0000	0.0000	0.0000	0.0000;
	1406	1405	0.005111	0.029297	0.00938	145.01	0	0	0	0	1	0	0	-6.2100	-3.5700	6.2100	2.5600	0.0000	0.0000	0.0000	0.0000;
	1878	1405	0.006361	0.025827	0.00431	182.43	0	0	0	0	1	0	0	20.3900	-3.4900	-20.3700	3.1200	0.0000	0.0000	0.0000	0.0000;
	1407	1406	0.012423	0.050887	0.00967	125.14	0	0	0	0	1	0	0	-3.3500	-4.2600	3.3600	3.2300	0.0000	0.0000	0.0000	0.0000;
	1407	1414	0.008662	0.046284	0.01035	133.92	0	0	0	0	1	0	0	0.2600	3.5800	-0.2600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	1408	1409	0.000214	0.001	0	0	0	0	0	0	1	0	0	-11.8700	-1.6400	11.8700	1.6400	0.0000	0.0000	0.0000	0.0000;
	1830	1409	0.00105	0.009614	0.05687	596.72	0	0	0	0	1	0	0	128.2400	-2.7600	-128.0800	-1.9500	0.0000	0.0000	0.0000	0.0000;
	1411	1412	0.006243	0.029241	0.01122	196.59	0	0	0	0	1	0	0	-28.1200	3.4700	28.1700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	1828	1411	0.00359	0.014257	0.00321	163.78	0	0	0	0	1	0	0	-12.3100	2.8800	12.3200	-3.2100	0.0000	0.0000	0.0000	0.0000;
	1414	1413	0.001479	0.073452	0	129.38	0	0	1	0	1	0	0	-3.9500	3.5600	3.9500	-3.5400	0.0000	0.0000	0.0000	0.0000;
	1413	1415	0.000205	0.001044	0	0	0	0	0	0	1	0	0	-3.9500	-73.1400	3.9600	73.1900	0.0000	0.0000	0.0000	0.0000;
	1415	1830	0.002473	0.022401	0.07622	533.98	0	0	0	0	1	0	0	63.1300	-38.6500	-63.0100	31.5000	0.0000	0.0000	0.0000	0.0000;
	1416	1417	0.004433	0.022544	0.00514	161.85	0	0	0	0	1	0	0	13.4300	-0.9700	-13.4300	0.4500	0.0000	0.0000	0.0000	0.0000;
	1416	1436	0.001742	0.009105	0.00654	133.59	0	0	0	0	1	0	0	-3.0100	1.3800	3.0100	-2.0900	0.0000	0.0000	0.0000	0.0000;
	1417	1483	0.004317	0.020459	0.01384	148.73	0	0	0	0	1	0	0	6.4200	-3.2800	-6.4100	1.7900	0.0000	0.0000	0.0000	0.0000;
	1447	1418	0.001312	0.006207	0.00146	179.64	0	0	0	0	1	0	0	28.1200	9.1800	-28.1100	-9.2900	0.0000	0.0000	0.0000	0.0000;
	1478	1418	0.00159	0.007744	0.00166	168.48	0	0	0	0	1	0	0	-18.1900	-7.2700	18.1900	7.1200	0.0000	0.0000	0.0000	0.0000;
	1419	1447	0.002554	0.01473	0.00264	162.12	0	0	0	0	1	0	0	-14.8700	-0.7900	14.8700	0.5400	0.0000	0.0000	0.0000	0.0000;
	1474	1419	0.001891	0.010651	0.00217	123.4	0	0	0	0	1	0	0	3.9200	3.9500	-3.9200	-4.1900	0.0000	0.0000	0.0000	0.0000;
	1420	1424	0.003805	0.018215	0.00577	167.66	0	0	0	0	1	0	0	-19.7000	-8.9300	19.7200	8.3800	0.0000	0.0000	0.0000	0.0000;
	1912	1420	0.003964	0.013341	0.00551	150.45	0	0	0	0	1	0	0	-9.7800	-7.9900	9.7900	7.4100	0.0000	0.0000	0.0000	0.0000;
	3340	1421	0.002154	0.00991	0.00428	141.59	0	0	0	0	1	0	0	-7.1500	4.2600	7.1600	-4.7200	0.0000	0.0000	0.0000	0.0000;
	4008	1421	0.003015	0.012391	0.00755	150.05	0	0	0	0	1	0	0	10.2700	-4.7700	-10.2600	3.9700	0.0000	0.0000	0.0000	0.0000;
	1422	3340	0.000759	0.003418	0.00674	135.68	0	0	0	0	1	0	0	5.4700	13.5100	-5.4700	-14.2300	0.0000	0.0000	0.0000	0.0000;
	1422	3800	0.003788	0.014923	0.00268	142.79	0	0	0	0	1	0	0	-8.5800	-15.6500	8.5900	15.4100	0.0000	0.0000	0.0000	0.0000;
	1423	1478	0.00432	0.025066	0.00239	143.75	0	0	0	0	1	0	0	-6.2800	-3.4200	6.2800	3.1700	0.0000	0.0000	0.0000	0.0000;
	1888	1423	0.003062	0.014374	0.00143	106.96	0	0	0	0	1	0	0	2.1800	1.1700	-2.1800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	1424	1425	0.000283	0.001065	0	0	0	0	0	0	1	0	0	16.7900	2.9300	-16.7900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	1424	1452	0.001507	0.008434	0.00078	186.3	0	0	0	0	1	0	0	-36.5100	-11.3000	36.5300	11.3300	0.0000	0.0000	0.0000	0.0000;
	1426	1427	0.000253	0.001036	0	0	0	0	0	0	1	0	0	8.4500	0.0300	-8.4500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	1533	1426	0.003735	0.018774	0.007	139.45	0	0	0	0	1	0	0	8.8800	-0.5000	-8.8800	-0.2500	0.0000	0.0000	0.0000	0.0000;
	1426	1888	0.004392	0.017561	0.00274	125.16	0	0	0	0	1	0	0	0.4300	0.2100	-0.4300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	1428	1432	0.007065	0.033953	0.00688	180.99	0	0	0	0	1	0	0	-33.7800	8.7800	33.8600	-9.1400	0.0000	0.0000	0.0000	0.0000;
	1428	1481	0.005041	0.01807	0.04289	173.27	0	0	0	0	1	0	0	28.7400	-10.9500	-28.7000	6.4500	0.0000	0.0000	0.0000	0.0000;
	1429	1430	0.007833	0.04272	0.01735	162.21	0	0	0	0	1	0	0	-16.7200	0.1800	16.7400	-1.9400	0.0000	0.0000	0.0000	0.0000;
	1429	1527	0.008246	0.048602	0.01526	153.8	0	0	0	0	1	0	0	12.0400	-1.3600	-12.0300	-0.2200	0.0000	0.0000	0.0000	0.0000;
	1430	1432	0.002561	0.012503	0.00377	129.11	0	0	0	0	1	0	0	-1.6400	-3.5400	1.6400	3.1300	0.0000	0.0000	0.0000	0.0000;
	1430	1849	0.003993	0.01988	0.00638	160.33	0	0	0	0	1	0	0	-21.8300	3.4700	21.8400	-4.0700	0.0000	0.0000	0.0000	0.0000;
	1432	1431	0.000758	0.042999	0	150.74	0	0	1	0	1	0	0	-17.7200	5.8500	17.7300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	1431	1433	0.000252	0.001067	0	0	0	0	0	0	1	0	0	7.6500	0.4400	-7.6500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	1523	1431	0.000829	0.007654	0.05917	477.48	0	0	0	0	1	0	0	-35.5000	40.6500	35.5200	-46.8200	0.0000	0.0000	0.0000	0.0000;
	1431	1824	0.002041	0.018491	0.10421	574.15	0	0	0	0	1	0	0	-105.4300	-5.2200	105.6400	-4.1400	0.0000	0.0000	0.0000	0.0000;
	1432	1739	0.012734	0.057466	0.01589	166.68	0	0	0	0	1	0	0	-25.0000	0.4300	25.0700	-1.8200	0.0000	0.0000	0.0000	0.0000;
	1434	1580	0.006963	0.030797	0.057	168.19	0	0	0	0	1	0	0	-26.1100	2.2200	26.1600	-8.1900	0.0000	0.0000	0.0000	0.0000;
	1849	1434	0.012463	0.057436	0.00553	153.73	0	0	0	0	1	0	0	-18.0500	3.8300	18.0800	-4.2500	0.0000	0.0000	0.0000	0.0000;
	1435	1438	0.003687	0.131828	0	198.84	0	0	1	0	1	0	0	31.8900	-0.2400	-31.8600	1.4800	0.0000	0.0000	0.0000	0.0000;
	1435	1439	0.000261	0.001068	0	0	0	0	0	0	1	0	0	11.0400	3.1700	-11.0400	-3.1700	0.0000	0.0000	0.0000	0.0000;
	1435	1796	0.001845	0.017214	0.07064	562.58	0	0	0	0	1	0	0	-90.7600	12.0200	90.9000	-18.3300	0.0000	0.0000	0.0000	0.0000;
	1435	3799	0.001697	0.014167	0.05639	499.14	0	0	0	0	1	0	0	47.8200	-14.9500	-47.7800	9.1500	0.0000	0.0000	0.0000	0.0000;
	1436	1438	-0.001868	-0.066802	0	173.84	0	0	1	0	1	0	0	-31.8800	0.8500	31.8600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	1436	1492	0.005182	0.020809	0.00618	178.43	0	0	0	0	1	0	0	28.8700	1.2300	-28.8300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	1437	1438	0.008671	0.310036	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1440	1487	0.005864	0.026019	0.00507	175.65	0	0	0	0	1	0	0	-31.6200	-12.3800	31.6900	12.1100	0.0000	0.0000	0.0000	0.0000;
	3338	1440	0.001351	0.005807	0.00278	133.93	0	0	0	0	1	0	0	-6.6000	-2.4300	6.6000	2.1300	0.0000	0.0000	0.0000	0.0000;
	1440	4162	0.001685	0.007131	0.01151	155.31	0	0	0	0	1	0	0	13.5800	1.9500	-13.5800	-3.1700	0.0000	0.0000	0.0000	0.0000;
	1442	1441	0.003228	0.015273	0.00176	132.86	0	0	0	0	1	0	0	-3.6700	-19.5300	3.6800	19.3900	0.0000	0.0000	0.0000	0.0000;
	1441	1490	0.002473	0.012673	0.00581	163.23	0	0	0	0	1	0	0	-19.2300	-25.2200	19.2500	24.7000	0.0000	0.0000	0.0000	0.0000;
	1632	1441	0.003373	0.012773	0.00472	127.99	0	0	0	0	1	0	0	-4.1000	-5.2800	4.1000	4.7800	0.0000	0.0000	0.0000	0.0000;
	1442	1484	0.006361	0.019397	0.00213	142.07	0	0	0	0	1	0	0	-7.7700	14.7600	7.7900	-14.9400	0.0000	0.0000	0.0000	0.0000;
	1444	1443	0.001232	0.052567	0	206.86	0	0	1.05	0	1	0	0	-58.1400	-84.1200	58.2800	89.7000	0.0000	0.0000	0.0000	0.0000;
	1443	1445	0.000243	0.001192	0	0	0	0	0	0	1	0	0	-58.2800	-89.7000	58.3000	89.8300	0.0000	0.0000	0.0000	0.0000;
	1444	1483	0.003177	0.014686	0.00477	125.01	0	0	0	0	1	0	0	5.4300	4.1100	-5.4300	-4.6200	0.0000	0.0000	0.0000	0.0000;
	1444	1499	0.001276	0.006739	0.00222	169.82	0	0	0	0	1	0	0	21.7800	11.7000	-21.7800	-11.9000	0.0000	0.0000	0.0000	0.0000;
	1504	1444	0.001449	0.007538	0.00313	112.76	0	0	0	0	1	0	0	3.7300	-9.7500	-3.7300	9.4200	0.0000	0.0000	0.0000	0.0000;
	1444	1764	0.002499	0.011406	0.01158	171.25	0	0	0	0	1	0	0	23.2200	56.6400	-23.1300	-57.4800	0.0000	0.0000	0.0000	0.0000;
	1445	1451	0.001163	0.010187	0.13839	549.44	0	0	0	0	1	0	0	-89.8200	-50.0500	89.9300	35.9600	0.0000	0.0000	0.0000	0.0000;
	1445	1494	0.000757	0.006206	0.03772	591.97	0	0	0	0	1	0	0	108.5600	-33.0800	-108.4700	29.7300	0.0000	0.0000	0.0000	0.0000;
	1445	1796	0.001354	0.011994	0.07183	569.74	0	0	0	0	1	0	0	-77.0500	-6.7000	77.1200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	1447	1446	0.000998	0.048886	0	207.22	0	0	1.0125	0	1	0	0	-53.2500	-15.1900	53.2800	16.6000	0.0000	0.0000	0.0000	0.0000;
	1446	1448	0.00024	0.001017	0	0	0	0	0	0	1	0	0	21.5500	1.8500	-21.5500	-1.8500	0.0000	0.0000	0.0000	0.0000;
	1446	1796	0.000725	0.006346	0.03135	559.03	0	0	0	0	1	0	0	-74.8300	-43.9400	74.8800	40.9900	0.0000	0.0000	0.0000	0.0000;
	1447	1455	0.003655	0.014539	0.01726	151.08	0	0	0	0	1	0	0	10.2600	5.4700	-10.2600	-7.3300	0.0000	0.0000	0.0000	0.0000;
	1449	1450	0.000239	0.001079	0	0	0	0	0	0	1	0	0	14.5400	1.1200	-14.5400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	1449	1459	0.002648	0.01154	0.00546	160.78	0	0	0	0	1	0	0	26.3100	-4.6600	-26.2900	4.1500	0.0000	0.0000	0.0000	0.0000;
	1449	1650	0.005869	0.024154	0.01578	180.1	0	0	0	0	1	0	0	-40.8400	3.5400	40.9400	-4.8700	0.0000	0.0000	0.0000	0.0000;
	1452	1451	0.001013	0.044935	0	186.45	0	0	1.0125	0	1	0	0	-43.6600	-15.6200	43.6800	16.5200	0.0000	0.0000	0.0000	0.0000;
	1451	1453	0.000222	0.001195	0	0	0	0	0	0	1	0	0	14.5400	2.8000	-14.5400	-2.8000	0.0000	0.0000	0.0000	0.0000;
	1451	1461	0.000582	0.005685	0.03924	530.56	0	0	0	0	1	0	0	54.6500	120.9300	-54.5500	-124.2400	0.0000	0.0000	0.0000	0.0000;
	1451	1747	0.001705	0.013099	0.0399	583.87	0	0	0	0	1	0	0	-100.0900	12.5600	100.2500	-15.6800	0.0000	0.0000	0.0000	0.0000;
	1858	1451	0.001136	0.009006	0.03454	575.39	0	0	0	0	1	0	0	102.8200	-20.7500	-102.7000	17.8900	0.0000	0.0000	0.0000	0.0000;
	1470	1454	0.000997	0.004836	0.01541	166.59	0	0	0	0	1	0	0	-21.0400	-0.6400	21.0500	-1.0100	0.0000	0.0000	0.0000	0.0000;
	1454	1531	0.003028	0.012162	0.0242	182.36	0	0	0	0	1	0	0	-35.5800	-2.4300	35.6200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1466	1455	0.004397	0.017907	0.00332	138.25	0	0	0	0	1	0	0	6.8000	-3.8000	-6.8000	3.4500	0.0000	0.0000	0.0000	0.0000;
	1456	1457	0.000294	0.001037	0	0	0	0	0	0	1	0	0	17.0500	4.3100	-17.0500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	1459	1456	0.00432	0.018524	0.00275	197.74	0	0	0	0	1	0	0	58.4100	-6.8100	-58.2700	7.1000	0.0000	0.0000	0.0000	0.0000;
	1469	1456	0.000768	0.003743	0.00744	178.16	0	0	0	0	1	0	0	-34.7800	12.1700	34.7900	-12.9200	0.0000	0.0000	0.0000	0.0000;
	1459	1458	0.002158	0.068357	0	176.16	0	0	1	0	1	0	0	-32.1200	2.6600	32.1400	-2.0000	0.0000	0.0000	0.0000	0.0000;
	1458	1460	0.00021	0.001195	0	0	0	0	0	0	1	0	0	28.2500	8.0900	-28.2500	-8.0800	0.0000	0.0000	0.0000	0.0000;
	1796	1458	0.000828	0.007362	0.03081	541.48	0	0	0	0	1	0	0	60.4200	21.9300	-60.3900	-24.9700	0.0000	0.0000	0.0000	0.0000;
	1462	1461	0.001751	0.069447	0	176.11	0	0	1.0125	0	1	0	0	-35.5800	-11.8500	35.6000	12.7700	0.0000	0.0000	0.0000	0.0000;
	1461	1463	0.000242	0.001152	0	0	0	0	0	0	1	0	0	18.9500	2.4200	-18.9500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	1462	1464	0.002021	0.009935	0.00147	155.88	0	0	0	0	1	0	0	11.5300	11.5900	-11.5200	-11.7200	0.0000	0.0000	0.0000	0.0000;
	1466	1462	0.002758	0.011476	0.00555	171.29	0	0	0	0	1	0	0	-24.0300	-0.8000	24.0500	0.2600	0.0000	0.0000	0.0000	0.0000;
	1464	1465	0.000271	0.001172	0	0	0	0	0	0	1	0	0	15.3300	5.7100	-15.3300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	1464	1470	0.00138	0.006892	0.00237	131.11	0	0	0	0	1	0	0	-5.7100	5.1800	5.7100	-5.4300	0.0000	0.0000	0.0000	0.0000;
	1466	1467	0.000272	0.001007	0	0	0	0	0	0	1	0	0	17.2300	4.6000	-17.2300	-4.5900	0.0000	0.0000	0.0000	0.0000;
	1468	1469	0.000299	0.001096	0	0	0	0	0	0	1	0	0	-15.3300	-7.5300	15.3300	7.5300	0.0000	0.0000	0.0000	0.0000;
	1469	1473	0.003129	0.016417	0.00976	169.29	0	0	0	0	1	0	0	21.5100	5.4300	-21.4900	-6.4000	0.0000	0.0000	0.0000	0.0000;
	1792	1469	0.001315	0.007981	0.0021	139.82	0	0	0	0	1	0	0	2.0700	24.9400	-2.0700	-25.1200	0.0000	0.0000	0.0000	0.0000;
	1471	1472	0.000282	0.001149	0	0	0	0	0	0	1	0	0	-6.4300	-1.0200	6.4300	1.0200	0.0000	0.0000	0.0000	0.0000;
	1473	1472	0.002929	0.014696	0.00181	152.46	0	0	0	0	1	0	0	11.9800	4.3100	-11.9700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	1472	1596	0.004058	0.019253	0.01185	189.56	0	0	0	0	1	0	0	-45.9000	11.8500	45.9800	-12.7200	0.0000	0.0000	0.0000	0.0000;
	1472	1602	0.001496	0.00777	0.01769	173.04	0	0	0	0	1	0	0	27.0300	12.4800	-27.0200	-14.3100	0.0000	0.0000	0.0000	0.0000;
	1472	1667	0.002979	0.010162	0.00206	170.58	0	0	0	0	1	0	0	24.4100	-20.8700	-24.3800	20.7500	0.0000	0.0000	0.0000	0.0000;
	1474	1912	0.004598	0.022458	0.00742	171.59	0	0	0	0	1	0	0	-25.7400	-7.5600	25.7700	6.9000	0.0000	0.0000	0.0000	0.0000;
	1475	1477	0.00247	0.013861	0.00398	165.79	0	0	0	0	1	0	0	23.2500	-8.4700	-23.2300	8.1200	0.0000	0.0000	0.0000	0.0000;
	1475	1480	0.008187	0.036273	0.00445	180.08	0	0	0	0	1	0	0	-35.1600	6.7300	35.2600	-6.7800	0.0000	0.0000	0.0000	0.0000;
	1476	1477	0.000253	0.001167	0	0	0	0	0	0	1	0	0	-11.9100	-0.7300	11.9100	0.7300	0.0000	0.0000	0.0000	0.0000;
	1477	1504	0.002198	0.008401	0.00463	140.27	0	0	0	0	1	0	0	11.3200	-8.8500	-11.3200	8.3600	0.0000	0.0000	0.0000	0.0000;
	3406	1479	0.005697	0.030759	0.00516	146.3	0	0	0	0	1	0	0	-15.5000	5.4000	15.5100	-5.8700	0.0000	0.0000	0.0000	0.0000;
	1480	1481	0.003421	0.013557	0.00564	186.42	0	0	0	0	1	0	0	-42.3100	5.7100	42.3700	-6.0900	0.0000	0.0000	0.0000	0.0000;
	1481	1482	0.000279	0.001027	0	0	0	0	0	0	1	0	0	7.0500	0.7700	-7.0500	-0.7700	0.0000	0.0000	0.0000	0.0000;
	1507	1481	0.005777	0.024201	0.01891	166.42	0	0	0	0	1	0	0	20.7400	-0.8400	-20.7200	-1.1200	0.0000	0.0000	0.0000	0.0000;
	1764	1484	0.003303	0.01495	0.00269	161.33	0	0	0	0	1	0	0	17.0300	-19.5300	-17.0100	19.3400	0.0000	0.0000	0.0000	0.0000;
	3240	1484	0.003257	0.014997	0.00261	153.46	0	0	0	0	1	0	0	12.0900	10.0800	-12.0800	-10.3300	0.0000	0.0000	0.0000	0.0000;
	1485	1487	0.002401	0.010005	0.0014	182.44	0	0	0	0	1	0	0	-34.4800	-14.3800	34.5100	14.3600	0.0000	0.0000	0.0000	0.0000;
	1493	1485	0.00328	0.012095	0.00824	105.52	0	0	0	0	1	0	0	-0.9400	-7.2000	0.9400	6.3100	0.0000	0.0000	0.0000	0.0000;
	1485	1498	0.001186	0.004528	0.007	147.02	0	0	0	0	1	0	0	-12.3300	-7.6600	12.3300	6.9100	0.0000	0.0000	0.0000	0.0000;
	1485	3412	0.002921	0.01541	0.00879	177.8	0	0	0	0	1	0	0	32.1500	8.8300	-32.1200	-9.6200	0.0000	0.0000	0.0000	0.0000;
	1487	1486	0.00083	0.036585	0	217.05	0	0	1.0125	0	1	0	0	-66.2000	-26.4700	66.2400	28.2200	0.0000	0.0000	0.0000	0.0000;
	1486	1488	0.000267	0.001047	0	0	0	0	0	0	1	0	0	13.7200	2.6800	-13.7200	-2.6700	0.0000	0.0000	0.0000	0.0000;
	1494	1486	0.000521	0.00513	0.03315	552.8	0	0	0	0	1	0	0	79.9900	-9.6700	-79.9600	6.3900	0.0000	0.0000	0.0000	0.0000;
	1490	1489	0.001515	0.075251	0	184.17	0	0	1.0375	0	1	0	0	-43.2700	-36.3500	43.3200	38.7100	0.0000	0.0000	0.0000	0.0000;
	1489	1491	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-43.3200	-38.7100	43.3300	38.7400	0.0000	0.0000	0.0000	0.0000;
	1494	1491	0.00118	0.010142	0.03327	496.17	0	0	0	0	1	0	0	-33.7000	34.6600	33.7300	-38.0200	0.0000	0.0000	0.0000	0.0000;
	1491	1601	0.000492	0.005308	0.07174	550.23	0	0	0	0	1	0	0	-77.0500	-0.7200	77.0800	-6.7000	0.0000	0.0000	0.0000	0.0000;
	1493	1492	0.008822	0.040812	0.00529	154.63	0	0	0	0	1	0	0	-11.5400	3.3900	11.5600	-3.9100	0.0000	0.0000	0.0000	0.0000;
	1495	1494	0.001587	0.071115	0	179.92	0	0	1.0125	0	1	0	0	-40.8000	-13.7600	40.8300	15.0100	0.0000	0.0000	0.0000	0.0000;
	1494	1496	0.0003	0.001093	0	0	0	0	0	0	1	0	0	21.3500	5.1200	-21.3500	-5.1200	0.0000	0.0000	0.0000	0.0000;
	1495	1498	0.001746	0.0064	0.00242	180.01	0	0	0	0	1	0	0	33.7000	13.5800	-33.6800	-13.7600	0.0000	0.0000	0.0000	0.0000;
	1495	1632	0.007515	0.039391	0.00816	143.13	0	0	0	0	1	0	0	7.1000	0.1900	-7.1000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	1497	1498	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-21.3500	-6.8400	21.3500	6.8500	0.0000	0.0000	0.0000	0.0000;
	1499	3240	0.002694	0.013426	0.00126	158.01	0	0	0	0	1	0	0	14.2000	10.1200	-14.1900	-10.2200	0.0000	0.0000	0.0000	0.0000;
	1500	1503	0.000573	0.015636	0	137.48	0	0	1	0	1	0	0	7.5900	1.3900	-7.5900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	1500	1504	0.00026	0.00103	0	0	0	0	0	0	1	0	0	-7.5900	-1.3900	7.5900	1.3900	0.0000	0.0000	0.0000	0.0000;
	1500	1505	0.00024	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1501	1503	0.009172	0.250414	0	68.74	0	0	1	0	1	0	0	-7.5800	-1.2400	7.5900	1.3800	0.0000	0.0000	0.0000	0.0000;
	1502	1503	0.009172	0.250414	0	68.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1506	1509	0.002333	0.124579	0	253.43	0	0	1	0	1	0	0	20.7500	-0.6200	-20.7400	1.1100	0.0000	0.0000	0.0000	0.0000;
	1506	1510	0.000254	0.001144	0	0	0	0	0	0	1	0	0	12.9400	6.8100	-12.9400	-6.8000	0.0000	0.0000	0.0000	0.0000;
	1523	1506	0.002149	0.017295	0.03865	492.55	0	0	0	0	1	0	0	33.7100	-12.6700	-33.6900	8.6800	0.0000	0.0000	0.0000	0.0000;
	1507	1509	-0.001311	-0.070017	0	153.43	0	0	1	0	1	0	0	-20.7400	0.8400	20.7400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	1508	1509	0.005574	0.297688	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1512	1511	0.00667	0.029977	0.00913	159.02	0	0	0	0	1	0	0	14.5300	-5.3600	-14.5200	4.4400	0.0000	0.0000	0.0000	0.0000;
	1511	3406	0.005836	0.026529	0.00355	152.2	0	0	0	0	1	0	0	11.3300	-5.1800	-11.3200	4.8300	0.0000	0.0000	0.0000	0.0000;
	1513	1516	0.000871	0.034036	0	395.81	0	0	1	0	1	0	0	76.4900	-5.1300	-76.4400	7.0000	0.0000	0.0000	0.0000	0.0000;
	1513	1517	0.000263	0.001088	0	0	0	0	0	0	1	0	0	-76.4900	5.1300	76.5000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	1514	1516	0.000248	0.009679	0	245.81	0	0	1	0	1	0	0	-76.4300	7.5300	76.4400	-7.0000	0.0000	0.0000	0.0000	0.0000;
	3277	1514	0.001127	0.005168	0.01759	202.73	0	0	0	0	1	0	0	-65.6200	-14.9300	65.6700	13.2600	0.0000	0.0000	0.0000	0.0000;
	3285	1514	0.002194	0.008779	0.00653	192.93	0	0	0	0	1	0	0	-45.0600	-7.0100	45.1100	6.4700	0.0000	0.0000	0.0000	0.0000;
	1514	3935	0.000261	0.001262	0.00028	195.1	0	0	0	0	1	0	0	-50.4300	-33.1800	50.4400	33.1900	0.0000	0.0000	0.0000	0.0000;
	1515	1516	0.005165	0.20173	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3936	1517	2.2e-05	0.000181	0.0022	556.95	0	0	0	0	1	0	0	76.5000	-5.3000	-76.5000	5.0700	0.0000	0.0000	0.0000	0.0000;
	1518	1521	0.00434	0.132631	0	173.9	0	0	1	0	1	0	0	1.3700	10.5800	-1.3600	-10.4400	0.0000	0.0000	0.0000	0.0000;
	1518	1522	0.000239	0.001049	0	0	0	0	0	0	1	0	0	9.4700	4.1900	-9.4700	-4.1900	0.0000	0.0000	0.0000	0.0000;
	1518	1523	0.00028	0.001193	0	0	0	0	0	0	1	0	0	-10.8400	9.3600	10.8400	-9.3600	0.0000	0.0000	0.0000	0.0000;
	1519	1521	-0.002564	-0.078352	0	123.9	0	0	1	0	1	0	0	-1.3700	-10.5200	1.3600	10.4400	0.0000	0.0000	0.0000	0.0000;
	1519	1569	0.003791	0.021538	0.00367	130.73	0	0	0	0	1	0	0	1.3700	10.5200	-1.3600	-10.8900	0.0000	0.0000	0.0000	0.0000;
	1520	1521	0.011509	0.351727	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1541	1523	0.002141	0.0186	0.04044	450.7	0	0	0	0	1	0	0	9.0600	14.2800	-9.0600	-18.6200	0.0000	0.0000	0.0000	0.0000;
	1524	1525	0.000297	0.001037	0	0	0	0	0	0	1	0	0	-10.9500	-1.6500	10.9500	1.6500	0.0000	0.0000	0.0000	0.0000;
	1525	1533	0.006385	0.029133	0.00728	151.92	0	0	0	0	1	0	0	13.5800	-0.3500	-13.5700	-0.3900	0.0000	0.0000	0.0000	0.0000;
	1550	1525	0.00639	0.029668	0.0107	170.16	0	0	0	0	1	0	0	24.5700	0.3000	-24.5300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	1526	3406	0.003033	0.015288	0.00564	158.74	0	0	0	0	1	0	0	-20.5700	12.0700	20.5900	-12.5900	0.0000	0.0000	0.0000	0.0000;
	3763	1526	0.005193	0.019338	0.00807	148.59	0	0	0	0	1	0	0	-16.0900	12.1800	16.1100	-12.9800	0.0000	0.0000	0.0000	0.0000;
	1527	1528	0.000263	0.001038	0	0	0	0	0	0	1	0	0	3.8800	0.7800	-3.8800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	1530	1529	0.007549	0.034963	0.00707	138.69	0	0	0	0	1	0	0	6.7900	-0.4900	-6.7900	-0.2500	0.0000	0.0000	0.0000	0.0000;
	1529	1560	0.002894	0.013398	0.00436	124.54	0	0	0	0	1	0	0	2.3900	-0.0200	-2.3900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	1531	1532	0.000245	0.001172	0	0	0	0	0	0	1	0	0	8.1300	0.6600	-8.1300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	1531	1899	0.003829	0.02073	0.00648	188.71	0	0	0	0	1	0	0	-43.7500	-0.6100	43.8100	0.2700	0.0000	0.0000	0.0000	0.0000;
	1533	1534	0.000207	0.001071	0	0	0	0	0	0	1	0	0	4.6900	0.8800	-4.6900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	1535	1582	0.007893	0.027112	0.00623	137.79	0	0	0	0	1	0	0	7.7600	-0.5900	-7.7600	-0.0700	0.0000	0.0000	0.0000	0.0000;
	1535	1733	0.010133	0.051998	0.01845	142.28	0	0	0	0	1	0	0	-9.7700	0.3200	9.7800	-2.2700	0.0000	0.0000	0.0000	0.0000;
	1578	1536	0.003757	0.019929	0.019	142.4	0	0	0	0	1	0	0	13.9000	-3.9800	-13.9000	1.9600	0.0000	0.0000	0.0000	0.0000;
	1536	1586	0.007366	0.02973	0.01759	131.08	0	0	0	0	1	0	0	9.1900	-2.1000	-9.1800	0.2200	0.0000	0.0000	0.0000	0.0000;
	1537	1538	0.001029	0.005364	0.00202	125.99	0	0	0	0	1	0	0	6.1400	8.7500	-6.1400	-8.9600	0.0000	0.0000	0.0000	0.0000;
	1537	1542	0.001742	0.008916	0.00108	161.94	0	0	0	0	1	0	0	-21.5800	-10.8500	21.5800	10.7800	0.0000	0.0000	0.0000	0.0000;
	1538	1588	0.003197	0.012805	0.02158	156.4	0	0	0	0	1	0	0	-9.2900	3.1200	9.2900	-5.4600	0.0000	0.0000	0.0000	0.0000;
	1539	1540	0.000232	0.001081	0	0	0	0	0	0	1	0	0	25.3200	10.8100	-25.3200	-10.8000	0.0000	0.0000	0.0000	0.0000;
	1539	1542	0.001712	0.008061	0.00245	146.66	0	0	0	0	1	0	0	17.5000	-27.9100	-17.4900	27.7300	0.0000	0.0000	0.0000	0.0000;
	1815	1539	0.004937	0.022861	0.00814	183.12	0	0	0	0	1	0	0	42.9200	-17.5400	-42.8300	17.1100	0.0000	0.0000	0.0000	0.0000;
	1542	1541	0.001424	0.063309	0	177.03	0	0	1.025	0	1	0	0	-35.6800	-39.4800	35.7200	41.2100	0.0000	0.0000	0.0000	0.0000;
	1541	1543	0.000221	0.001186	0	0	0	0	0	0	1	0	0	15.4300	5.8900	-15.4300	-5.8800	0.0000	0.0000	0.0000	0.0000;
	1541	1546	0.002077	0.015388	0.0588	442.13	0	0	0	0	1	0	0	-38.1700	63.5500	38.2900	-69.0700	0.0000	0.0000	0.0000	0.0000;
	1858	1541	0.00087	0.007199	0.05009	532.41	0	0	0	0	1	0	0	22.0500	-12.9400	-22.0500	7.5200	0.0000	0.0000	0.0000	0.0000;
	1542	1550	0.005518	0.021314	0.00673	177.78	0	0	0	0	1	0	0	31.5900	0.9800	-31.5400	-1.5200	0.0000	0.0000	0.0000	0.0000;
	1544	1545	0.000238	0.001129	0	0	0	0	0	0	1	0	0	7.2600	2.1800	-7.2600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	1544	1549	0.003585	0.018357	0.0042	138.39	0	0	0	0	1	0	0	7.7000	-1.4200	-7.7000	0.9800	0.0000	0.0000	0.0000	0.0000;
	1590	1544	0.012345	0.053579	0.01366	155.78	0	0	0	0	1	0	0	14.9900	-0.6100	-14.9600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	1547	1546	0.001461	0.076281	0	144.9	0	0	1	0	1	0	0	-10.1800	4.5600	10.1800	-4.4700	0.0000	0.0000	0.0000	0.0000;
	1546	1548	0.000218	0.001041	0	0	0	0	0	0	1	0	0	15.9600	4.4800	-15.9600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	1566	1546	0.001041	0.010846	0.05972	507.46	0	0	0	0	1	0	0	64.4700	2.8400	-64.4300	-8.8200	0.0000	0.0000	0.0000	0.0000;
	1547	1549	0.002768	0.01188	0.00496	153.33	0	0	0	0	1	0	0	10.1800	-4.5600	-10.1800	4.0400	0.0000	0.0000	0.0000	0.0000;
	1549	1885	0.0025	0.011903	0.00209	150.7	0	0	0	0	1	0	0	10.6200	-7.7600	-10.6200	7.5600	0.0000	0.0000	0.0000	0.0000;
	1550	1551	0.000205	0.00119	0	0	0	0	0	0	1	0	0	3.4800	0.9100	-3.4800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	1552	1651	0.004122	0.022192	0.01116	179.08	0	0	0	0	1	0	0	34.4400	-2.2700	-34.4000	1.3100	0.0000	0.0000	0.0000	0.0000;
	1552	1769	0.003418	0.019845	0.00889	186.35	0	0	0	0	1	0	0	-42.2400	1.8900	42.3000	-2.5200	0.0000	0.0000	0.0000	0.0000;
	1573	1553	0.005242	0.026732	0.00787	146.49	0	0	0	0	1	0	0	-12.5700	5.2700	12.5800	-6.0700	0.0000	0.0000	0.0000	0.0000;
	1560	1554	0.003193	0.017294	0.00336	155.78	0	0	0	0	1	0	0	-14.6900	2.2900	14.6900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	1554	1840	0.011235	0.04221	0.00957	155.09	0	0	0	0	1	0	0	-13.3800	2.5700	13.4000	-3.5200	0.0000	0.0000	0.0000	0.0000;
	1555	1558	0.0001	0.001286	0	131.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1555	1559	0.000257	0.001094	0	0	0	0	0	0	1	0	0	6.0100	1.7700	-6.0100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	1555	1560	0.000274	0.001148	0	0	0	0	0	0	1	0	0	-6.0100	-1.7700	6.0100	1.7700	0.0000	0.0000	0.0000	0.0000;
	1556	1558	0.005077	0.138748	0	65.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1557	1558	0.005077	0.138748	0	65.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1845	1560	0.003054	0.013261	0.00581	145.27	0	0	0	0	1	0	0	-11.0600	3.0000	11.0600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	1562	1561	0.001714	0.078543	0	154.36	0	0	1	0	1	0	0	-19.7900	3.7200	19.8000	-3.4300	0.0000	0.0000	0.0000	0.0000;
	1561	1566	0.000281	0.001088	0	0	0	0	0	0	1	0	0	-19.8000	3.4300	19.8000	-3.4200	0.0000	0.0000	0.0000	0.0000;
	1561	1567	0.000215	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1562	1565	0.000446	0.010271	0	142.21	0	0	1	0	1	0	0	10.5300	3.1100	-10.5300	-3.1000	0.0000	0.0000	0.0000	0.0000;
	1562	1820	0.001571	0.006143	0.00127	153.04	0	0	0	0	1	0	0	15.0100	-12.5600	-15.0000	12.4500	0.0000	0.0000	0.0000	0.0000;
	1563	1565	0.010203	0.23477	0	71.11	0	0	1	0	1	0	0	-5.1900	-1.8400	5.1900	1.9100	0.0000	0.0000	0.0000	0.0000;
	1564	1565	0.010203	0.23477	0	71.11	0	0	1	0	1	0	0	-5.3400	-1.1300	5.3400	1.1900	0.0000	0.0000	0.0000	0.0000;
	1568	1569	0.00021	0.001157	0	0	0	0	0	0	1	0	0	-3.0100	-16.0300	3.0100	16.0300	0.0000	0.0000	0.0000	0.0000;
	1570	1569	0.009234	0.04085	0.00501	110.15	0	0	0	0	1	0	0	1.6600	4.6200	-1.6500	-5.1500	0.0000	0.0000	0.0000	0.0000;
	1570	1571	0.000201	0.001067	0	0	0	0	0	0	1	0	0	3.0100	0.2800	-3.0100	-0.2800	0.0000	0.0000	0.0000	0.0000;
	1588	1572	0.001463	0.008526	0.00271	168.55	0	0	0	0	1	0	0	-16.4200	3.8200	16.4200	-4.1000	0.0000	0.0000	0.0000	0.0000;
	1572	1852	0.004634	0.016344	0.00496	176.81	0	0	0	0	1	0	0	-24.7600	1.1900	24.7900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	1573	1574	0.000249	0.001157	0	0	0	0	0	0	1	0	0	8.3400	3.1300	-8.3400	-3.1300	0.0000	0.0000	0.0000	0.0000;
	1769	1573	0.008185	0.037392	0.00597	115.83	0	0	0	0	1	0	0	-4.2300	7.7900	4.2400	-8.4000	0.0000	0.0000	0.0000	0.0000;
	1578	1576	0.007112	0.026822	0.00391	107.85	0	0	0	0	1	0	0	-3.1500	-0.7300	3.1500	0.3100	0.0000	0.0000	0.0000	0.0000;
	1576	1811	0.003304	0.014925	0.00257	120.63	0	0	0	0	1	0	0	1.2700	-3.7900	-1.2700	3.5200	0.0000	0.0000	0.0000	0.0000;
	1577	1578	0.000227	0.00106	0	0	0	0	0	0	1	0	0	-4.7700	-1.0100	4.7700	1.0100	0.0000	0.0000	0.0000	0.0000;
	1580	1579	0.000759	0.041944	0	162.62	0	0	1	0	1	0	0	-30.6700	11.0700	30.6700	-10.6600	0.0000	0.0000	0.0000	0.0000;
	1579	1581	0.000277	0.001136	0	0	0	0	0	0	1	0	0	7.2900	1.4000	-7.2900	-1.4000	0.0000	0.0000	0.0000	0.0000;
	1580	1736	0.011848	0.059894	0.01602	132.09	0	0	0	0	1	0	0	4.5100	-2.8800	-4.5100	1.1600	0.0000	0.0000	0.0000	0.0000;
	1590	1582	0.00549	0.027085	0.01772	172.18	0	0	0	0	1	0	0	-27.6600	0.0300	27.7000	-1.7600	0.0000	0.0000	0.0000	0.0000;
	1582	1736	0.014728	0.078047	0.01411	123.13	0	0	0	0	1	0	0	0.5100	0.1600	-0.5100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	1582	1737	0.019118	0.082127	0.01131	140.53	0	0	0	0	1	0	0	-6.9300	0.3400	6.9400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	1582	2426	0.025358	0.086752	0.02934	163.12	0	0	0	0	1	0	0	-18.9600	0.0500	19.0500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	1583	1584	0.000267	0.00119	0	0	0	0	0	0	1	0	0	7.4100	1.5100	-7.4100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	1670	1583	0.001382	0.012604	0.07586	469.55	0	0	0	0	1	0	0	19.1600	-10.9600	-19.1600	2.8400	0.0000	0.0000	0.0000	0.0000;
	1586	1587	0.000295	0.001077	0	0	0	0	0	0	1	0	0	7.1300	2.9000	-7.1300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	1586	1759	0.003773	0.020027	0.00783	131.79	0	0	0	0	1	0	0	2.0500	-3.1200	-2.0500	2.2800	0.0000	0.0000	0.0000	0.0000;
	1588	1589	0.00028	0.001038	0	0	0	0	0	0	1	0	0	7.1300	1.6300	-7.1300	-1.6300	0.0000	0.0000	0.0000	0.0000;
	1591	1592	0.000224	0.001016	0	0	0	0	0	0	1	0	0	4.2100	0.3800	-4.2100	-0.3800	0.0000	0.0000	0.0000	0.0000;
	1591	2951	0.004525	0.017659	0.00247	167.43	0	0	0	0	1	0	0	20.2400	9.1100	-20.2200	-9.3000	0.0000	0.0000	0.0000	0.0000;
	2958	1591	0.003456	0.012688	0.00387	172.25	0	0	0	0	1	0	0	24.4800	-16.0200	-24.4500	15.7000	0.0000	0.0000	0.0000	0.0000;
	1594	1593	0.001694	0.07181	0	186.14	0	0	1	0	1	0	0	-53.7600	3.8500	53.8000	-1.9300	0.0000	0.0000	0.0000	0.0000;
	1593	1595	0.000201	0.00103	0	0	0	0	0	0	1	0	0	7.7300	4.6200	-7.7300	-4.6200	0.0000	0.0000	0.0000	0.0000;
	1653	1594	0.002676	0.012015	0.00364	191.13	0	0	0	0	1	0	0	-53.6800	3.7700	53.7600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	1620	1596	0.003454	0.014952	0.00312	191.63	0	0	0	0	1	0	0	42.6000	-7.5800	-42.5400	7.5100	0.0000	0.0000	0.0000	0.0000;
	1651	1596	0.004025	0.019499	0.02962	168.39	0	0	0	0	1	0	0	24.9800	-4.1400	-24.9600	1.0800	0.0000	0.0000	0.0000	0.0000;
	1597	1600	0.001023	0.040699	0	252.92	0	0	1	0	1	0	0	53.8000	6.6300	-53.7700	-5.5200	0.0000	0.0000	0.0000	0.0000;
	1597	1601	0.000205	0.001144	0	0	0	0	0	0	1	0	0	-53.8000	-10.2200	53.8100	10.2500	0.0000	0.0000	0.0000	0.0000;
	1598	1600	0.000633	0.025191	0	202.92	0	0	1	0	1	0	0	-53.7600	-4.8300	53.7700	5.5200	0.0000	0.0000	0.0000	0.0000;
	1631	1598	0.002143	0.01069	0.0018	170.06	0	0	0	0	1	0	0	-21.5700	-3.3800	21.5800	3.2400	0.0000	0.0000	0.0000	0.0000;
	1598	1658	0.004137	0.013041	0.0025	162.81	0	0	0	0	1	0	0	16.6300	-0.5500	-16.6200	0.3200	0.0000	0.0000	0.0000	0.0000;
	1599	1600	0.008148	0.324027	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1601	1612	0.001752	0.016321	0.06335	615.96	0	0	0	0	1	0	0	-130.8900	-3.5500	131.1700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	1602	1669	0.002725	0.016231	0.00324	148.18	0	0	0	0	1	0	0	11.4700	10.7000	-11.4600	-11.0000	0.0000	0.0000	0.0000	0.0000;
	1603	1606	0.001948	0.099897	0	223.86	0	0	1	0	1	0	0	50.0600	11.4000	-50.0100	-8.9800	0.0000	0.0000	0.0000	0.0000;
	1603	1607	0.000299	0.001131	0	0	0	0	0	0	1	0	0	-50.0600	36.4100	50.0700	-36.3800	0.0000	0.0000	0.0000	0.0000;
	1604	1606	-0.000776	-0.039828	0	198.86	0	0	1	0	1	0	0	-50.0300	-9.9500	50.0100	8.9800	0.0000	0.0000	0.0000	0.0000;
	1604	1618	0.004008	0.019937	0.00617	167.56	0	0	0	0	1	0	0	-22.8700	5.3200	22.8900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	1604	1620	0.002452	0.009811	0.00264	195.81	0	0	0	0	1	0	0	50.1600	-6.0800	-50.1100	6.0300	0.0000	0.0000	0.0000	0.0000;
	1605	1606	0.00839	0.430344	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1612	1607	0.001174	0.009582	0.03181	529.3	0	0	0	0	1	0	0	50.1100	-39.4800	-50.0700	36.3800	0.0000	0.0000	0.0000	0.0000;
	1618	1608	0.00977	0.038669	0.00341	172.55	0	0	0	0	1	0	0	-27.0800	4.9900	27.1500	-5.0800	0.0000	0.0000	0.0000	0.0000;
	1608	1698	0.008496	0.049185	0.01338	175.49	0	0	0	0	1	0	0	-31.1300	4.7900	31.2100	-5.7700	0.0000	0.0000	0.0000	0.0000;
	1609	1610	0.00028	0.001199	0	0	0	0	0	0	1	0	0	-3.9500	-1.0700	3.9500	1.0700	0.0000	0.0000	0.0000	0.0000;
	1634	1610	0.008299	0.031166	0.00402	202.57	0	0	0	0	1	0	0	-67.7100	8.5700	68.0700	-7.6500	0.0000	0.0000	0.0000	0.0000;
	1666	1610	0.005614	0.025323	0.00466	207.97	0	0	0	0	1	0	0	72.2900	-5.8600	-72.0200	6.5900	0.0000	0.0000	0.0000	0.0000;
	1616	1611	0.003734	0.014953	0.01073	170.55	0	0	0	0	1	0	0	-23.7100	10.0800	23.7400	-11.1500	0.0000	0.0000	0.0000	0.0000;
	1611	3011	0.001837	0.010253	0.00172	183.26	0	0	0	0	1	0	0	-36.2000	7.4900	36.2200	-7.5500	0.0000	0.0000	0.0000	0.0000;
	1612	1615	0.002032	0.018298	0.02976	606.69	0	0	0	0	1	0	0	-121.0500	35.9400	121.3500	-36.4300	0.0000	0.0000	0.0000	0.0000;
	1612	1741	0.00159	0.015055	0.09909	695.03	0	0	0	0	1	0	0	-252.0900	11.3200	253.0200	-13.1700	0.0000	0.0000	0.0000	0.0000;
	1612	3282	0.001394	0.0122	0.16027	630.14	0	0	0	0	1	0	0	168.0900	-19.3200	-167.7200	5.2000	0.0000	0.0000	0.0000	0.0000;
	1614	1613	0.00195	0.075722	0	198.93	0	0	1	0	1	0	0	-54.1800	9.7200	54.2300	-7.6000	0.0000	0.0000	0.0000	0.0000;
	1613	1615	0.00025	0.001196	0	0	0	0	0	0	1	0	0	-54.2300	-67.1700	54.2500	67.2500	0.0000	0.0000	0.0000	0.0000;
	1614	1665	0.003026	0.01216	0.00335	161.73	0	0	0	0	1	0	0	16.9600	-4.0400	-16.9500	3.7200	0.0000	0.0000	0.0000	0.0000;
	1614	3012	0.002425	0.011243	0.00195	171.17	0	0	0	0	1	0	0	22.8900	-7.6400	-22.8800	7.4900	0.0000	0.0000	0.0000	0.0000;
	1615	1624	0.001472	0.012373	0.06032	543.66	0	0	0	0	1	0	0	-72.7200	-20.0400	72.8000	14.2000	0.0000	0.0000	0.0000	0.0000;
	1615	1802	0.001529	0.013929	0.03815	596.92	0	0	0	0	1	0	0	-102.8800	-10.7800	103.0400	8.0600	0.0000	0.0000	0.0000	0.0000;
	1616	1617	0.000297	0.001025	0	0	0	0	0	0	1	0	0	9.8000	7.3500	-9.8000	-7.3500	0.0000	0.0000	0.0000	0.0000;
	2895	1616	0.0036	0.015634	0.05405	206.82	0	0	0	0	1	0	0	-73.1900	32.9600	73.4100	-37.8800	0.0000	0.0000	0.0000	0.0000;
	1616	3012	0.002388	0.011404	0.01649	202.53	0	0	0	0	1	0	0	-63.2500	19.0100	63.3500	-20.3300	0.0000	0.0000	0.0000	0.0000;
	1618	1619	0.000214	0.001161	0	0	0	0	0	0	1	0	0	4.2000	0.8800	-4.2000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	1661	1621	0.001988	0.008021	0.01178	148.34	0	0	0	0	1	0	0	-11.9100	-4.8000	11.9200	3.5300	0.0000	0.0000	0.0000	0.0000;
	1621	1667	0.005645	0.025573	0.01356	157.81	0	0	0	0	1	0	0	-15.8700	22.3600	15.9100	-23.6400	0.0000	0.0000	0.0000	0.0000;
	1622	1660	0.001759	0.009484	0.01461	136.22	0	0	0	0	1	0	0	3.5300	-2.7500	-3.5300	1.1700	0.0000	0.0000	0.0000	0.0000;
	1622	2893	0.003075	0.014156	0.02743	162.08	0	0	0	0	1	0	0	-15.4400	8.4100	15.4500	-11.3400	0.0000	0.0000	0.0000	0.0000;
	1623	1627	0.001647	0.009033	0.00301	173.54	0	0	0	0	1	0	0	-29.8600	3.8500	29.8800	-4.1000	0.0000	0.0000	0.0000	0.0000;
	1623	1776	0.001629	0.008899	0.00098	161.19	0	0	0	0	1	0	0	20.0200	-5.2100	-20.0100	5.1400	0.0000	0.0000	0.0000	0.0000;
	1625	1624	0.001772	0.062422	0	202.02	0	0	1.00625	0	1	0	0	-56.4500	-0.2400	56.5000	2.0900	0.0000	0.0000	0.0000	0.0000;
	1624	1626	0.000257	0.001057	0	0	0	0	0	0	1	0	0	18.8300	5.0500	-18.8300	-5.0400	0.0000	0.0000	0.0000	0.0000;
	1741	1624	0.000955	0.008027	0.0546	538.4	0	0	0	0	1	0	0	82.7500	26.6300	-82.6800	-31.9600	0.0000	0.0000	0.0000	0.0000;
	1802	1624	0.000805	0.008226	0.03445	559.16	0	0	0	0	1	0	0	65.4800	-11.7700	-65.4400	8.3900	0.0000	0.0000	0.0000	0.0000;
	1800	1625	0.004057	0.018159	0.01733	198.5	0	0	0	0	1	0	0	-56.3300	-1.5900	56.4500	0.2400	0.0000	0.0000	0.0000	0.0000;
	1627	1628	0.000248	0.001071	0	0	0	0	0	0	1	0	0	9.8400	4.8200	-9.8400	-4.8200	0.0000	0.0000	0.0000	0.0000;
	1627	1742	0.005406	0.0308	0.01244	184.51	0	0	0	0	1	0	0	-39.7200	-0.7200	39.7900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	1629	1630	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-8.6500	-1.2500	8.6500	1.2500	0.0000	0.0000	0.0000	0.0000;
	1630	1662	0.00694	0.026903	0.00905	213.75	0	0	0	0	1	0	0	75.0200	-6.9400	-74.6600	7.3800	0.0000	0.0000	0.0000	0.0000;
	1630	1800	0.001204	0.005416	0.00136	214.84	0	0	0	0	1	0	0	-83.6800	5.7000	83.7500	-5.4900	0.0000	0.0000	0.0000	0.0000;
	1631	1668	0.002706	0.012548	0.00466	151.02	0	0	0	0	1	0	0	10.3700	1.6300	-10.3600	-2.1100	0.0000	0.0000	0.0000	0.0000;
	1792	1633	0.003639	0.016954	0.01106	197.13	0	0	0	0	1	0	0	53.6300	0.4700	-53.5300	-1.2100	0.0000	0.0000	0.0000	0.0000;
	1633	3281	0.004833	0.022038	0.02702	181.73	0	0	0	0	1	0	0	34.1000	-4.9500	-34.0400	2.2800	0.0000	0.0000	0.0000	0.0000;
	1634	1635	0.000224	0.001157	0	0	0	0	0	0	1	0	0	16.2300	10.3200	-16.2300	-10.3100	0.0000	0.0000	0.0000	0.0000;
	1634	1640	0.004998	0.025874	0.02438	195.35	0	0	0	0	1	0	0	51.4800	-18.8900	-51.3400	16.9800	0.0000	0.0000	0.0000	0.0000;
	1636	1637	0.000266	0.001139	0	0	0	0	0	0	1	0	0	5.7000	1.6900	-5.7000	-1.6900	0.0000	0.0000	0.0000	0.0000;
	1636	1644	0.000956	0.004535	0.00514	187.63	0	0	0	0	1	0	0	-43.4700	2.5900	43.4900	-3.0700	0.0000	0.0000	0.0000	0.0000;
	1636	3012	0.005816	0.032813	0.00821	182.8	0	0	0	0	1	0	0	37.7700	-4.2800	-37.6900	3.8200	0.0000	0.0000	0.0000	0.0000;
	1638	1639	0.002741	0.011014	0.0052	151.72	0	0	0	0	1	0	0	-9.8800	-6.2900	9.8800	5.7500	0.0000	0.0000	0.0000	0.0000;
	1638	1674	0.005316	0.025394	0.00756	129.82	0	0	0	0	1	0	0	1.3100	3.1800	-1.3100	-3.9800	0.0000	0.0000	0.0000	0.0000;
	1639	1691	0.00414	0.017083	0.03555	167.04	0	0	0	0	1	0	0	-18.1300	-6.0300	18.1400	2.2700	0.0000	0.0000	0.0000	0.0000;
	2933	1640	0.000676	0.002507	0.00096	187.45	0	0	0	0	1	0	0	-41.7500	20.5200	41.7700	-20.5700	0.0000	0.0000	0.0000	0.0000;
	1642	1641	0.005193	0.015768	0.004	158.16	0	0	0	0	1	0	0	-16.0200	5.0600	16.0300	-5.4500	0.0000	0.0000	0.0000	0.0000;
	1641	2933	0.003753	0.012618	0.01049	168.33	0	0	0	0	1	0	0	-22.3100	3.5000	22.3300	-4.5700	0.0000	0.0000	0.0000	0.0000;
	1642	1643	0.000219	0.001042	0	0	0	0	0	0	1	0	0	4.7400	1.7200	-4.7400	-1.7200	0.0000	0.0000	0.0000	0.0000;
	2942	1642	0.002413	0.009289	0.0033	174.32	0	0	0	0	1	0	0	25.3300	-5.5300	-25.3100	5.2300	0.0000	0.0000	0.0000	0.0000;
	1642	2958	0.001257	0.006632	0.00123	184.26	0	0	0	0	1	0	0	36.5900	-12.0100	-36.5700	11.9700	0.0000	0.0000	0.0000	0.0000;
	1644	1645	0.000288	0.001191	0	0	0	0	0	0	1	0	0	10.0700	1.1400	-10.0700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	1644	1742	0.002614	0.012238	0.0032	195.81	0	0	0	0	1	0	0	-53.5500	1.9200	53.6200	-1.9500	0.0000	0.0000	0.0000	0.0000;
	1647	1648	0.000233	0.001113	0	0	0	0	0	0	1	0	0	10.0700	2.1500	-10.0700	-2.1500	0.0000	0.0000	0.0000	0.0000;
	1649	1650	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-6.3300	-0.4600	6.3300	0.4600	0.0000	0.0000	0.0000	0.0000;
	1650	1653	0.004243	0.023289	0.00425	186.06	0	0	0	0	1	0	0	-47.2700	4.4100	47.3500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	1651	1652	0.000235	0.00113	0	0	0	0	0	0	1	0	0	9.4200	2.8300	-9.4200	-2.8200	0.0000	0.0000	0.0000	0.0000;
	1654	1655	0.000268	0.001119	0	0	0	0	0	0	1	0	0	13.4500	3.1900	-13.4500	-3.1800	0.0000	0.0000	0.0000	0.0000;
	2976	1654	0.002051	0.010813	0.00112	126.39	0	0	0	0	1	0	0	-3.9900	8.0100	3.9900	-8.1200	0.0000	0.0000	0.0000	0.0000;
	3281	1654	0.004272	0.017801	0.0051	159.6	0	0	0	0	1	0	0	17.4600	-5.4300	-17.4400	4.9400	0.0000	0.0000	0.0000	0.0000;
	1656	1657	0.00028	0.001172	0	0	0	0	0	0	1	0	0	-13.4500	-1.1400	13.4500	1.1400	0.0000	0.0000	0.0000	0.0000;
	1657	2903	0.001784	0.009763	0.00932	160.29	0	0	0	0	1	0	0	-15.3000	4.6600	15.3000	-5.6500	0.0000	0.0000	0.0000	0.0000;
	3271	1657	0.002321	0.010755	0.0023	126.83	0	0	0	0	1	0	0	-1.8500	5.5500	1.8500	-5.8000	0.0000	0.0000	0.0000	0.0000;
	1669	1658	0.003691	0.016859	0.00195	133.42	0	0	0	0	1	0	0	-3.1600	2.7900	3.1600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	1659	2935	0.002192	0.018482	0.03543	550.68	0	0	0	0	1	0	0	-73.9300	3.1000	74.0400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	3282	1659	0.000716	0.006544	0.02184	533.17	0	0	0	0	1	0	0	-56.2500	8.6300	56.2700	-10.7900	0.0000	0.0000	0.0000	0.0000;
	1661	1660	0.003049	0.017346	0.00178	117.67	0	0	0	0	1	0	0	2.7600	1.8200	-2.7600	-2.0100	0.0000	0.0000	0.0000	0.0000;
	1662	2928	0.024118	0.100364	0.0181	173.41	0	0	0	0	1	0	0	26.6100	-2.2100	-26.4500	0.9300	0.0000	0.0000	0.0000	0.0000;
	1662	2982	0.002398	0.009239	0.00215	188.87	0	0	0	0	1	0	0	42.5800	-5.8200	-42.5400	5.7400	0.0000	0.0000	0.0000	0.0000;
	1663	1664	0.000248	0.001093	0	0	0	0	0	0	1	0	0	12.3400	4.1400	-12.3400	-4.1400	0.0000	0.0000	0.0000	0.0000;
	1663	1800	0.003935	0.016099	0.00477	213.31	0	0	0	0	1	0	0	-71.7500	0.8500	71.9300	-0.6000	0.0000	0.0000	0.0000	0.0000;
	1663	2984	0.005247	0.022683	0.00507	201.01	0	0	0	0	1	0	0	59.4100	-4.9900	-59.2400	5.1900	0.0000	0.0000	0.0000	0.0000;
	3012	1665	0.001281	0.005809	0.00115	142.8	0	0	0	0	1	0	0	-8.2400	7.5600	8.2400	-7.6700	0.0000	0.0000	0.0000	0.0000;
	1688	1666	0.00213	0.01068	0.0053	187.16	0	0	0	0	1	0	0	42.8700	-4.8200	-42.8300	4.4300	0.0000	0.0000	0.0000	0.0000;
	1666	1742	0.003181	0.015883	0.01617	184.85	0	0	0	0	1	0	0	-35.0300	0.6500	35.0700	-2.2300	0.0000	0.0000	0.0000	0.0000;
	1668	1669	0.003208	0.013989	0.0028	137.04	0	0	0	0	1	0	0	-6.1500	-6.3900	6.1500	6.1100	0.0000	0.0000	0.0000	0.0000;
	1671	1670	0.001346	0.058883	0	185.9	0	0	1.00625	0	1	0	0	-41.6300	-7.8700	41.6500	8.8600	0.0000	0.0000	0.0000	0.0000;
	1670	1672	0.000262	0.001062	0	0	0	0	0	0	1	0	0	9.9900	2.6500	-9.9900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	1685	1670	0.001549	0.013466	0.04164	552.69	0	0	0	0	1	0	0	70.8800	-17.4800	-70.8000	13.6500	0.0000	0.0000	0.0000	0.0000;
	1691	1671	0.007111	0.021561	0.00385	159.57	0	0	0	0	1	0	0	-10.2400	-10.3900	10.2500	10.0200	0.0000	0.0000	0.0000	0.0000;
	1671	1718	0.004439	0.019704	0.00627	175.19	0	0	0	0	1	0	0	31.3800	-2.1500	-31.3400	1.6500	0.0000	0.0000	0.0000	0.0000;
	1673	1695	0.002754	0.012049	0.0069	151.81	0	0	0	0	1	0	0	12.8000	-2.1600	-12.8000	1.4500	0.0000	0.0000	0.0000	0.0000;
	1673	1701	0.003676	0.019845	0.00432	163.01	0	0	0	0	1	0	0	-19.1800	1.0800	19.1900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	1696	1674	0.003416	0.01162	0.0068	127.95	0	0	0	0	1	0	0	4.0000	-2.4500	-3.9900	1.7300	0.0000	0.0000	0.0000	0.0000;
	1675	1676	0.000299	0.001122	0	0	0	0	0	0	1	0	0	14.0400	4.1800	-14.0400	-4.1800	0.0000	0.0000	0.0000	0.0000;
	1675	1677	0.003903	0.01851	0.00362	167.77	0	0	0	0	1	0	0	21.1200	-2.9100	-21.1000	2.6000	0.0000	0.0000	0.0000	0.0000;
	1677	1716	0.003323	0.013783	0.00427	138.85	0	0	0	0	1	0	0	7.0600	-4.4800	-7.0500	4.0300	0.0000	0.0000	0.0000	0.0000;
	1679	1678	0.001072	0.045556	0	223.29	0	0	1.0125	0	1	0	0	-64.2000	-19.5900	64.2400	21.5200	0.0000	0.0000	0.0000	0.0000;
	1678	1680	0.000288	0.00105	0	0	0	0	0	0	1	0	0	26.4200	7.9600	-26.4200	-7.9600	0.0000	0.0000	0.0000	0.0000;
	1678	1921	0.00087	0.008034	0.02014	575.67	0	0	0	0	1	0	0	-90.6600	-29.4800	90.7400	27.9700	0.0000	0.0000	0.0000	0.0000;
	1687	1679	0.002825	0.015856	0.00592	172.72	0	0	0	0	1	0	0	-19.2600	-17.0700	19.2800	16.5200	0.0000	0.0000	0.0000	0.0000;
	1679	1688	0.003053	0.012195	0.00593	195.78	0	0	0	0	1	0	0	54.3000	-2.0500	-54.2200	1.7300	0.0000	0.0000	0.0000	0.0000;
	1681	1684	0.003534	0.109561	0	229.96	0	0	1	0	1	0	0	44.3400	-0.3000	-44.2800	2.3000	0.0000	0.0000	0.0000	0.0000;
	1681	1685	0.000268	0.00103	0	0	0	0	0	0	1	0	0	-44.3400	5.4900	44.3500	-5.4700	0.0000	0.0000	0.0000	0.0000;
	1681	1686	0.000296	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1682	1684	-0.001116	-0.034607	0	179.96	0	0	1	0	1	0	0	-44.3000	1.6700	44.2800	-2.3000	0.0000	0.0000	0.0000	0.0000;
	1683	1684	0.013991	0.433726	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1715	1687	0.004949	0.019578	0.00478	157.83	0	0	0	0	1	0	0	-8.5800	-15.4900	8.6000	15.0300	0.0000	0.0000	0.0000	0.0000;
	1690	1691	0.000213	0.001059	0	0	0	0	0	0	1	0	0	-4.2300	-0.2700	4.2300	0.2700	0.0000	0.0000	0.0000	0.0000;
	1691	1702	0.008095	0.034007	0.01012	143.02	0	0	0	0	1	0	0	-12.1300	7.8400	12.1500	-8.8600	0.0000	0.0000	0.0000	0.0000;
	1692	1693	0.002306	0.011721	0.00548	122.65	0	0	0	0	1	0	0	-2.1800	1.9200	2.1800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	1692	1701	0.005365	0.024889	0.02658	174.71	0	0	0	0	1	0	0	28.9400	0.7600	-28.8900	-3.4100	0.0000	0.0000	0.0000	0.0000;
	1692	1705	0.005419	0.02693	0.0053	179.63	0	0	0	0	1	0	0	-30.9900	-3.7000	31.0400	3.3800	0.0000	0.0000	0.0000	0.0000;
	1694	1695	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-6.1000	-1.9500	6.1000	1.9500	0.0000	0.0000	0.0000	0.0000;
	1696	1695	0.004863	0.023041	0.01403	135.81	0	0	0	0	1	0	0	-6.6900	1.9100	6.7000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	1696	1697	0.000224	0.001101	0	0	0	0	0	0	1	0	0	2.7000	0.5400	-2.7000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	1698	1715	0.003184	0.016248	0.00358	181.92	0	0	0	0	1	0	0	-34.9500	3.7700	34.9900	-3.9700	0.0000	0.0000	0.0000	0.0000;
	1700	1702	0.003325	0.014545	0.00274	163.64	0	0	0	0	1	0	0	21.8700	-6.7100	-21.8500	6.4800	0.0000	0.0000	0.0000	0.0000;
	1702	1703	0.00025	0.001037	0	0	0	0	0	0	1	0	0	9.7000	2.3700	-9.7000	-2.3700	0.0000	0.0000	0.0000	0.0000;
	1704	1707	0.004189	0.149093	0	234.21	0	0	1	0	1	0	0	43.2900	7.8700	-43.2200	-5.2100	0.0000	0.0000	0.0000	0.0000;
	1704	1708	0.000255	0.001018	0	0	0	0	0	0	1	0	0	-43.2900	-7.3300	43.3000	7.3500	0.0000	0.0000	0.0000	0.0000;
	1705	1707	-0.00236	-0.083997	0	184.21	0	0	1	0	1	0	0	-43.2600	-6.7100	43.2200	5.2100	0.0000	0.0000	0.0000	0.0000;
	1706	1707	0.008661	0.308291	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1710	1711	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-4.0100	-1.0300	4.0100	1.0300	0.0000	0.0000	0.0000	0.0000;
	1712	1713	0.000264	0.001015	0	0	0	0	0	0	1	0	0	1.5400	0.4200	-1.5400	-0.4200	0.0000	0.0000	0.0000	0.0000;
	1716	1715	0.003249	0.016917	0.00504	121.61	0	0	0	0	1	0	0	-0.3200	-6.7200	0.3200	6.1800	0.0000	0.0000	0.0000	0.0000;
	1717	1718	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-7.4100	-1.0900	7.4100	1.0900	0.0000	0.0000	0.0000	0.0000;
	1719	1720	0.000255	0.001058	0	0	0	0	0	0	1	0	0	5.0700	2.8800	-5.0700	-2.8800	0.0000	0.0000	0.0000	0.0000;
	1719	2362	0.000582	0.002796	0.00068	174.46	0	0	0	0	1	0	0	-25.5700	-1.4100	25.5800	1.3500	0.0000	0.0000	0.0000	0.0000;
	1728	1721	0.005351	0.024599	0.00597	151.73	0	0	0	0	1	0	0	20.5900	-4.1600	-20.5700	3.6200	0.0000	0.0000	0.0000	0.0000;
	1721	2414	0.001203	0.005555	0.00213	140.8	0	0	0	0	1	0	0	16.9000	-5.3400	-16.8900	5.1200	0.0000	0.0000	0.0000	0.0000;
	1723	1722	0.001109	0.050195	0	171.79	0	0	1.00625	0	1	0	0	-20.4500	-5.5700	20.4500	5.7800	0.0000	0.0000	0.0000	0.0000;
	1722	1724	0.000263	0.001016	0	0	0	0	0	0	1	0	0	-20.4500	-5.7800	20.4500	5.7800	0.0000	0.0000	0.0000	0.0000;
	1723	2360	0.002965	0.014612	0.00683	169.58	0	0	0	0	1	0	0	-19.3500	6.6900	19.3600	-7.3700	0.0000	0.0000	0.0000	0.0000;
	1723	2362	0.004649	0.025341	0.0032	177.58	0	0	0	0	1	0	0	28.1500	-5.5800	-28.1200	5.4200	0.0000	0.0000	0.0000	0.0000;
	2414	1723	0.003578	0.014856	0.00191	171.13	0	0	0	0	1	0	0	-7.9700	-3.6900	7.9700	3.4900	0.0000	0.0000	0.0000	0.0000;
	1724	2374	0.002189	0.017878	0.06992	388.47	0	0	0	0	1	0	0	-19.6400	10.4100	19.6500	-17.8400	0.0000	0.0000	0.0000	0.0000;
	2415	1724	0.001042	0.008246	0.02355	462.15	0	0	0	0	1	0	0	-10.9400	6.7100	10.9400	-9.2400	0.0000	0.0000	0.0000	0.0000;
	1724	2541	0.000851	0.008092	0.02654	517.59	0	0	0	0	1	0	0	-11.7500	-6.9500	11.7500	4.1000	0.0000	0.0000	0.0000	0.0000;
	1726	1725	0.001024	0.049243	0	154.61	0	0	1	0	1	0	0	-21.3100	4.8900	21.3100	-4.6700	0.0000	0.0000	0.0000	0.0000;
	1725	1727	0.00029	0.001075	0	0	0	0	0	0	1	0	0	8.7900	3.0600	-8.7900	-3.0600	0.0000	0.0000	0.0000	0.0000;
	1824	1725	0.001863	0.017023	0.03857	542.58	0	0	0	0	1	0	0	-81.6500	8.9200	81.7700	-12.0300	0.0000	0.0000	0.0000	0.0000;
	1725	1995	0.008651	0.08029	0.16004	406.1	0	0	0	0	1	0	0	22.4800	-19.4200	-22.4300	2.4400	0.0000	0.0000	0.0000	0.0000;
	2501	1725	0.00196	0.018215	0.03696	514.27	0	0	0	0	1	0	0	59.3300	-5.2300	-59.2600	1.8200	0.0000	0.0000	0.0000	0.0000;
	1726	1729	0.004231	0.014964	0.00475	162.67	0	0	0	0	1	0	0	15.7900	-1.2000	-15.7800	0.7200	0.0000	0.0000	0.0000	0.0000;
	1726	1732	0.018822	0.075942	0.02175	153.67	0	0	0	0	1	0	0	5.5200	-3.6900	-5.5100	1.3500	0.0000	0.0000	0.0000	0.0000;
	1729	1728	0.004176	0.018244	0.00267	166.59	0	0	0	0	1	0	0	22.4200	-2.9900	-22.4000	2.7900	0.0000	0.0000	0.0000	0.0000;
	1728	1737	0.010059	0.038948	0.01399	120.12	0	0	0	0	1	0	0	-6.9800	-1.5200	6.9900	0.0200	0.0000	0.0000	0.0000	0.0000;
	1730	1731	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-2.8000	-1.0700	2.8000	1.0700	0.0000	0.0000	0.0000	0.0000;
	1731	2426	0.004127	0.018682	0.00188	149.02	0	0	0	0	1	0	0	8.9100	-1.5000	-8.9100	1.3100	0.0000	0.0000	0.0000	0.0000;
	1731	2471	0.008628	0.045099	0.01447	157.82	0	0	0	0	1	0	0	-11.7100	0.4300	11.7200	-1.9600	0.0000	0.0000	0.0000	0.0000;
	1732	1739	0.009346	0.040764	0.0901	192.38	0	0	0	0	1	0	0	27.4300	-10.7700	-27.3600	1.2600	0.0000	0.0000	0.0000	0.0000;
	1733	1734	0.000259	0.001075	0	0	0	0	0	0	1	0	0	4.7100	1.0800	-4.7100	-1.0800	0.0000	0.0000	0.0000	0.0000;
	1733	1735	0.006132	0.029072	0.01756	143.17	0	0	0	0	1	0	0	5.2100	-0.5400	-5.2100	-1.3600	0.0000	0.0000	0.0000	0.0000;
	1737	1735	0.008891	0.037826	0.00512	140.89	0	0	0	0	1	0	0	0.1400	0.0600	-0.1400	-0.6200	0.0000	0.0000	0.0000	0.0000;
	1738	1739	0.000204	0.001005	0	0	0	0	0	0	1	0	0	-2.2900	-0.5700	2.2900	0.5700	0.0000	0.0000	0.0000	0.0000;
	1741	1740	0.000194	0.014595	0	873.91	0	0	1	0	1	0	0	-254.6000	-21.1100	254.7100	29.8800	0.0000	0.0000	0.0000	0.0000;
	1740	1743	0.000133	0.009253	0	1002.42	0	0	1.025	0	1	0	0	-413.6900	-166.5700	413.9400	184.2400	0.0000	0.0000	0.0000	0.0000;
	1740	1744	0.000231	0.001151	0	0	0	0	0	0	1	0	0	158.9800	138.5100	-158.8800	-138.0400	0.0000	0.0000	0.0000	0.0000;
	1740	1745	0.000289	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	1741	0.00173	0.056859	0	226.92	0	0	1	0	1	0	0	-68.1000	4.7600	68.1800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	1741	1921	0.000708	0.007113	0.02052	512.19	0	0	0	0	1	0	0	-49.2400	-18.3400	49.2600	16.2900	0.0000	0.0000	0.0000	0.0000;
	1742	1756	0.0034	0.017448	0.0074	200.48	0	0	0	0	1	0	0	-60.3800	-0.4100	60.5000	0.1800	0.0000	0.0000	0.0000	0.0000;
	1744	1803	0.000162	0.002679	0.32357	2570.06	0	0	0	0	1	0	0	272.7600	108.7000	-272.6200	-141.6400	0.0000	0.0000	0.0000	0.0000;
	1744	1920	6.2e-05	0.001078	0.09342	3009.53	0	0	0	0	1	0	0	-714.6700	66.4400	714.9700	-71.5200	0.0000	0.0000	0.0000	0.0000;
	2939	1744	0.000304	0.005219	0.55208	2980.37	0	0	0	0	1	0	0	-599.7900	-5.7500	600.8000	-37.1000	0.0000	0.0000	0.0000	0.0000;
	1746	1750	0.000164	0.010862	0	1057.06	0	0	1	0	1	0	0	273.0600	-0.8600	-272.9500	8.2800	0.0000	0.0000	0.0000	0.0000;
	1746	1751	0.000266	0.022299	0	893.76	0	0	1	0	1	0	0	-229.4400	39.0900	229.5700	-28.0100	0.0000	0.0000	0.0000	0.0000;
	1746	1752	0.00015	0.010304	0	891.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1746	1753	0.000233	0.001073	0	0	0	0	0	0	1	0	0	-43.6200	-38.2300	43.6300	38.2600	0.0000	0.0000	0.0000	0.0000;
	1746	1754	0.000242	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1748	1747	0.001325	0.065145	0	175.21	0	0	1	0	1	0	0	-30.0700	-6.1900	30.0800	6.7500	0.0000	0.0000	0.0000	0.0000;
	1747	1750	4e-06	0.000286	0	907.06	0	0	1	0	1	0	0	-272.9400	8.4800	272.9500	-8.2800	0.0000	0.0000	0.0000	0.0000;
	1747	1858	0.000276	0.002725	0.02152	653.08	0	0	0	0	1	0	0	142.6200	0.4500	-142.5600	-2.2900	0.0000	0.0000	0.0000	0.0000;
	1759	1748	0.000716	0.003665	0.00128	123.54	0	0	0	0	1	0	0	4.7500	-2.4300	-4.7500	2.2900	0.0000	0.0000	0.0000	0.0000;
	1748	1769	0.004257	0.018779	0.0033	182.71	0	0	0	0	1	0	0	34.8200	3.9000	-34.7700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	1749	1750	0.000825	0.0546	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1797	1753	0.000261	0.003951	0.39449	2357.9	0	0	0	0	1	0	0	43.6300	-4.7500	-43.6300	-38.2600	0.0000	0.0000	0.0000	0.0000;
	1755	1756	0.000258	0.001007	0	0	0	0	0	0	1	0	0	-0.6000	-0.2400	0.6000	0.2400	0.0000	0.0000	0.0000	0.0000;
	1756	1908	0.002064	0.009028	0.00134	138.88	0	0	0	0	1	0	0	1.6700	8.6300	-1.6700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	1916	1756	0.00059	0.002569	0.00287	202.56	0	0	0	0	1	0	0	62.7900	8.8400	-62.7700	-9.0600	0.0000	0.0000	0.0000	0.0000;
	1757	1758	0.012282	0.304781	0	35.96	0	0	1	0	1	0	0	-2.7000	0.1500	2.7000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	1757	1759	0.000243	0.001052	0	0	0	0	0	0	1	0	0	2.7000	-0.1500	-2.7000	0.1500	0.0000	0.0000	0.0000	0.0000;
	1760	1761	0.021186	0.557936	0	25.02	0	0	1	0	1	0	0	-1.5000	-0.5600	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	1760	1762	0.019352	0.424356	0	24.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1760	1763	0.000235	0.001027	0	0	0	0	0	0	1	0	0	7.5800	1.2300	-7.5800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	1760	1764	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-6.0800	-76.9600	6.1000	77.0200	0.0000	0.0000	0.0000	0.0000;
	1765	1768	-0.000344	-0.008418	0	97.64	0	0	1	0	1	0	0	-3.3000	-1.2300	3.3000	1.2300	0.0000	0.0000	0.0000	0.0000;
	1765	1769	0.000268	0.001074	0	0	0	0	0	0	1	0	0	3.3000	1.2300	-3.3000	-1.2300	0.0000	0.0000	0.0000	0.0000;
	1766	1768	0.013765	0.337045	0	48.82	0	0	1	0	1	0	0	1.6000	0.6100	-1.6000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	1767	1768	0.013765	0.337045	0	48.82	0	0	1	0	1	0	0	1.7000	0.6400	-1.7000	-0.6300	0.0000	0.0000	0.0000	0.0000;
	1770	1771	0.000246	0.001067	0	0	0	0	0	0	1	0	0	7.0000	-0.8500	-7.0000	0.8500	0.0000	0.0000	0.0000	0.0000;
	1771	2404	0.006456	0.035648	0.00799	147.4	0	0	0	0	1	0	0	-6.9700	4.5500	6.9700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	1771	2571	0.00477	0.01769	0.00449	171.08	0	0	0	0	1	0	0	13.9700	-5.4000	-13.9600	4.9500	0.0000	0.0000	0.0000	0.0000;
	1772	1775	0.001027	0.024183	0	69.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1772	1776	0.000227	0.001051	0	0	0	0	0	0	1	0	0	2.5300	-0.3100	-2.5300	0.3100	0.0000	0.0000	0.0000	0.0000;
	1772	1777	0.000225	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1773	1775	0.017257	0.406191	0	34.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1774	1775	0.017257	0.406191	0	34.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1779	1776	0.002925	0.008997	0.00189	169.41	0	0	0	0	1	0	0	19.1800	-0.5100	-19.1700	0.3300	0.0000	0.0000	0.0000	0.0000;
	3011	1776	0.001737	0.009953	0.00384	188.62	0	0	0	0	1	0	0	-41.6900	5.5300	41.7200	-5.7800	0.0000	0.0000	0.0000	0.0000;
	1778	1779	0.000243	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1800	1779	0.001983	0.009536	0.00798	169.38	0	0	0	0	1	0	0	19.1900	-1.3400	-19.1800	0.5100	0.0000	0.0000	0.0000	0.0000;
	1781	1780	0.000192	0.015498	0	637.66	0	0	1.00625	0	1	0	0	-68.8000	-27.5000	68.8100	28.2800	0.0000	0.0000	0.0000	0.0000;
	1780	1783	0.000271	0.001008	0	0	0	0	0	0	1	0	0	-68.8100	-28.2800	68.8300	28.3300	0.0000	0.0000	0.0000	0.0000;
	1782	1781	0.001684	0.065796	0	146.29	0	0	1	0	1	0	0	-7.3900	1.2100	7.3900	-1.1800	0.0000	0.0000	0.0000	0.0000;
	1781	1784	0.000236	0.001178	0	0	0	0	0	0	1	0	0	61.4100	28.6800	-61.4000	-28.6300	0.0000	0.0000	0.0000	0.0000;
	1906	1782	0.016809	0.086426	0.00594	156.05	0	0	0	0	1	0	0	-7.3800	0.6000	7.3900	-1.2100	0.0000	0.0000	0.0000	0.0000;
	1869	1783	0.000305	0.005312	0.57391	2364.73	0	0	0	0	1	0	0	68.8500	-82.8600	-68.8300	20.6700	0.0000	0.0000	0.0000	0.0000;
	1784	1807	0.002129	0.020134	0.0593	562.71	0	0	0	0	1	0	0	35.8300	14.1400	-35.8000	-20.3200	0.0000	0.0000	0.0000	0.0000;
	1784	2038	0.003534	0.033239	0.16303	564.34	0	0	0	0	1	0	0	33.9200	-20.9200	-33.8800	3.4100	0.0000	0.0000	0.0000	0.0000;
	1786	1785	0.001681	0.066776	0	235.99	0	0	1	0	1	0	0	-22.0000	5.9300	22.0100	-5.6100	0.0000	0.0000	0.0000	0.0000;
	1785	1787	0.001304	0.06423	0	137.88	0	0	0.99375	0	1	0	0	-15.0000	-0.4400	15.0000	0.5800	0.0000	0.0000	0.0000	0.0000;
	1785	1788	0.000253	0.001083	0	0	0	0	0	0	1	0	0	-7.0200	6.0600	7.0200	-6.0600	0.0000	0.0000	0.0000	0.0000;
	1785	1789	0.000217	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1788	1868	0.001305	0.011658	0.01512	631.75	0	0	0	0	1	0	0	-76.2400	13.7500	76.3100	-14.7500	0.0000	0.0000	0.0000	0.0000;
	1791	1790	0.000167	0.012898	0	958.76	0	0	1.00625	0	1	0	0	-359.2900	-73.2700	359.5000	89.4500	0.0000	0.0000	0.0000	0.0000;
	1790	1793	0.000124	0.00775	0	928.69	0	0	1.04375	0	1	0	0	-263.2100	-12.8600	263.3000	18.2100	0.0000	0.0000	0.0000	0.0000;
	1790	1794	0.000113	0.008265	0	928.54	0	0	1.04375	0	1	0	0	-263.2200	-12.5000	263.3000	18.2100	0.0000	0.0000	0.0000	0.0000;
	1790	1795	9e-05	0.006437	0	928.39	0	0	1.0375	0	1	0	0	-263.2400	-13.8100	263.3000	18.2100	0.0000	0.0000	0.0000	0.0000;
	1790	1797	0.000232	0.001046	0	0	0	0	0	0	1	0	0	430.1700	-50.2800	-429.7700	52.0800	0.0000	0.0000	0.0000	0.0000;
	1792	1791	0.001852	0.07553	0	206.84	0	0	1.01875	0	1	0	0	-55.7000	-25.4100	55.7700	28.1300	0.0000	0.0000	0.0000	0.0000;
	1791	1796	0.000225	0.00112	0	0	0	0	0	0	1	0	0	303.5200	45.1500	-303.3200	-44.1700	0.0000	0.0000	0.0000	0.0000;
	1797	3272	0.000345	0.005554	0.61837	2751.34	0	0	0	0	1	0	0	386.1400	-47.3200	-385.6700	-12.6700	0.0000	0.0000	0.0000	0.0000;
	1799	1798	0.000101	0.00746	0	1149.92	0	0	1	0	1	0	0	-373.5900	20.2600	373.7200	-10.6000	0.0000	0.0000	0.0000	0.0000;
	1799	1798	0.000101	0.00746	0	1149.92	0	0	1	0	1	0	0	-373.5900	20.2600	373.7200	-10.6000	0.0000	0.0000	0.0000	0.0000;
	1798	1801	6.9e-05	0.004659	0	1614.6	0	0	1	0	1	0	0	-1240.8200	-151.0100	1241.8300	218.4500	0.0000	0.0000	0.0000	0.0000;
	1798	1803	0.000296	0.001068	0	0	0	0	0	0	1	0	0	493.3800	-279.7000	-492.4900	282.8800	0.0000	0.0000	0.0000	0.0000;
	1800	1799	0.000952	0.04916	0	310.73	0	0	1	0	1	0	0	-118.5400	9.0200	118.6700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	1799	1802	0.000254	0.001149	0	0	0	0	0	0	1	0	0	628.5200	-37.9100	-627.5900	42.1200	0.0000	0.0000	0.0000	0.0000;
	2894	1802	0.002034	0.017548	0.04098	697.57	0	0	0	0	1	0	0	-251.6800	18.8000	252.8900	-12.7900	0.0000	0.0000	0.0000	0.0000;
	1802	2935	0.002102	0.019319	0.03778	670.1	0	0	0	0	1	0	0	206.1900	-25.6100	-205.3500	29.2500	0.0000	0.0000	0.0000	0.0000;
	2939	1803	0.000175	0.003132	0.33652	3158.92	0	0	0	0	1	0	0	-764.1400	122.0900	765.1100	-141.2400	0.0000	0.0000	0.0000	0.0000;
	1805	1804	0.000932	0.051697	0	152.09	0	0	1	0	1	0	0	-8.6000	8.0100	8.6000	-7.9400	0.0000	0.0000	0.0000	0.0000;
	1804	1807	0.000299	0.001019	0	0	0	0	0	0	1	0	0	-8.6000	-6.3300	8.6000	6.3300	0.0000	0.0000	0.0000	0.0000;
	1804	1808	0.000298	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1805	1806	0.010898	0.23458	0	57.43	0	0	1	0	1	0	0	-17.9700	1.7600	18.0000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	1807	2479	0.002492	0.0236	0.08146	541.32	0	0	0	0	1	0	0	27.2000	13.9900	-27.1800	-22.5700	0.0000	0.0000	0.0000	0.0000;
	1809	1810	0.009226	0.193375	0	45.12	0	0	1.00625	0	1	0	0	-4.6000	-1.7200	4.6000	1.7700	0.0000	0.0000	0.0000	0.0000;
	1809	1811	0.000235	0.001137	0	0	0	0	0	0	1	0	0	4.6000	1.7200	-4.6000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	1809	1812	0.000244	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1811	1815	0.001474	0.006661	0.00147	182.17	0	0	0	0	1	0	0	39.5500	-17.3800	-39.5200	17.3400	0.0000	0.0000	0.0000	0.0000;
	1811	1820	0.003806	0.017318	0.03697	162.04	0	0	0	0	1	0	0	-22.0800	8.7600	22.1000	-12.6600	0.0000	0.0000	0.0000	0.0000;
	1811	1885	0.006692	0.026955	0.00498	152.75	0	0	0	0	1	0	0	-11.6000	6.8300	11.6200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	1813	1814	0.012778	0.31285	0	40.45	0	0	1.00625	0	1	0	0	-3.4000	0.2000	3.4000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	1813	1815	0.000256	0.001098	0	0	0	0	0	0	1	0	0	3.4000	-0.2000	-3.4000	0.2000	0.0000	0.0000	0.0000	0.0000;
	1816	1819	0.0001	-0.000191	0	37.74	0	0	1	0	1	0	0	-0.6000	-0.1000	0.6000	0.1000	0.0000	0.0000	0.0000	0.0000;
	1816	1820	0.000298	0.001169	0	0	0	0	0	0	1	0	0	7.1000	-0.2200	-7.1000	0.2200	0.0000	0.0000	0.0000	0.0000;
	1816	1821	0.000261	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1817	1819	0.026638	0.687565	0	18.87	0	0	1	0	1	0	0	0.3000	0.0500	-0.3000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1818	1819	0.026638	0.687565	0	18.87	0	0	1	0	1	0	0	0.3000	0.0500	-0.3000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	1822	1823	0.001095	0.057689	0	157.94	0	0	1	0	1	0	0	-23.9900	-4.7900	24.0000	5.1100	0.0000	0.0000	0.0000	0.0000;
	1822	1824	0.000227	0.001133	0	0	0	0	0	0	1	0	0	23.9900	4.7900	-23.9900	-4.7900	0.0000	0.0000	0.0000	0.0000;
	1822	1825	0.000232	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1827	1826	0.000122	0.009566	0	650.82	0	0	1	0	1	0	0	-101.4300	-25.8700	101.4400	26.8300	0.0000	0.0000	0.0000	0.0000;
	1826	1829	0.000289	0.022562	0	450.36	0	0	1	0	1	0	0	-47.9900	7.4000	47.9900	-6.9100	0.0000	0.0000	0.0000	0.0000;
	1826	1831	0.000253	0.001111	0	0	0	0	0	0	1	0	0	-53.4600	-34.2300	53.4700	34.2700	0.0000	0.0000	0.0000	0.0000;
	1828	1827	0.001566	0.048168	0	174.63	0	0	1	0	1	0	0	-36.1800	3.5200	36.1900	-2.9400	0.0000	0.0000	0.0000	0.0000;
	1827	1830	0.000234	0.001173	0	0	0	0	0	0	1	0	0	65.2400	28.8000	-65.2300	-28.7500	0.0000	0.0000	0.0000	0.0000;
	1831	2030	0.000536	0.010858	1.06413	2544.09	0	0	0	0	1	0	0	-231.3800	-3.5600	231.6500	-106.6900	0.0000	0.0000	0.0000	0.0000;
	2569	1831	0.00041	0.005935	0.51185	2444.85	0	0	0	0	1	0	0	-177.7900	-23.5000	177.9100	-30.7100	0.0000	0.0000	0.0000	0.0000;
	1833	1832	0.000213	0.013445	0	559.63	0	0	1.00625	0	1	0	0	45.3200	-39.4600	-45.3100	39.9100	0.0000	0.0000	0.0000	0.0000;
	1832	1837	0.000203	0.001139	0	0	0	0	0	0	1	0	0	45.3100	34.7000	-45.3100	-34.6700	0.0000	0.0000	0.0000	0.0000;
	1832	1838	0.00021	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1833	1836	0.003019	0.14111	0	176.58	0	0	1	0	1	0	0	19.1600	0.9100	-19.1500	-0.4300	0.0000	0.0000	0.0000	0.0000;
	1928	1833	0.001071	0.00935	0.01957	501.63	0	0	0	0	1	0	0	-42.7900	-14.5300	42.8100	12.5700	0.0000	0.0000	0.0000	0.0000;
	1833	2033	0.000927	0.008364	0.00907	495.02	0	0	0	0	1	0	0	39.4600	8.2500	-39.4500	-9.1200	0.0000	0.0000	0.0000	0.0000;
	1833	2035	0.000402	0.004115	0.00866	380.22	0	0	0	0	1	0	0	-4.0600	-1.0700	4.0600	0.1300	0.0000	0.0000	0.0000	0.0000;
	1833	2208	0.004781	0.042722	0.07453	343.83	0	0	0	0	1	0	0	-2.3200	11.9200	2.3300	-19.9100	0.0000	0.0000	0.0000	0.0000;
	1834	1836	-0.001485	-0.069413	0	151.58	0	0	1	0	1	0	0	-19.1600	-0.6700	19.1500	0.4300	0.0000	0.0000	0.0000	0.0000;
	1834	2029	0.004908	0.018419	0.00596	166.45	0	0	0	0	1	0	0	-10.6900	3.1300	10.7000	-3.7600	0.0000	0.0000	0.0000	0.0000;
	2578	1834	0.001526	0.00614	0.00163	186.27	0	0	0	0	1	0	0	-21.1100	5.5700	21.1200	-5.7200	0.0000	0.0000	0.0000	0.0000;
	1835	1836	0.008666	0.405007	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1837	1903	0.000106	0.002203	0.16253	2332.49	0	0	0	0	1	0	0	-69.5000	-74.9300	69.5100	57.4100	0.0000	0.0000	0.0000	0.0000;
	2030	1837	4e-05	0.000834	0.09621	2510.24	0	0	0	0	1	0	0	-213.3200	-186.2700	213.3500	176.4200	0.0000	0.0000	0.0000	0.0000;
	2591	1837	0.0004	0.006227	0.72967	2334.51	0	0	0	0	1	0	0	98.5900	-12.0900	-98.5500	-66.8300	0.0000	0.0000	0.0000	0.0000;
	1840	1839	0.000617	0.020675	0	165.03	0	0	1	0	1	0	0	-22.9900	14.5600	22.9900	-14.4200	0.0000	0.0000	0.0000	0.0000;
	1839	1841	0.00028	0.00107	0	0	0	0	0	0	1	0	0	-20.1900	15.4900	20.1900	-15.4900	0.0000	0.0000	0.0000	0.0000;
	1839	1842	0.000249	0.001143	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1843	1844	0.012408	0.296439	0	48.48	0	0	1	0	1	0	0	-6.3900	0.4300	6.4000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	1843	1845	0.000293	0.001089	0	0	0	0	0	0	1	0	0	6.3900	-0.4300	-6.3900	0.4300	0.0000	0.0000	0.0000	0.0000;
	1846	1847	0.012021	0.345115	0	42.3	0	0	1.0125	0	1	0	0	-3.8000	0.2300	3.8000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	1846	1848	0.047314	1.038111	0	5.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1846	1849	0.00028	0.001111	0	0	0	0	0	0	1	0	0	3.8000	-0.2300	-3.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	1846	1850	0.00024	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1852	1851	0.001049	0.050824	0	180.87	0	0	1	0	1	0	0	-37.6600	0.9800	37.6800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	1851	1855	-0.000177	-0.010371	0	170.37	0	0	1	0	1	0	0	-0.7000	0.0900	0.7000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	1851	1857	0.002841	0.12828	0	149.34	0	0	1.04375	0	1	0	0	-19.2800	-8.4300	19.3000	8.9900	0.0000	0.0000	0.0000	0.0000;
	1851	1858	0.000235	0.001149	0	0	0	0	0	0	1	0	0	-17.6900	-35.9700	17.7000	35.9800	0.0000	0.0000	0.0000	0.0000;
	1851	1859	0.000218	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1852	1856	0.010686	0.217571	0	57.94	0	0	1.03125	0	1	0	0	-18.5600	2.6100	18.6000	-1.8600	0.0000	0.0000	0.0000	0.0000;
	1852	1899	0.002331	0.01135	0.00594	179.59	0	0	0	0	1	0	0	31.4400	-1.9500	-31.4200	1.4100	0.0000	0.0000	0.0000	0.0000;
	1853	1855	0.002438	0.142594	0	85.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1854	1855	0.002438	0.142594	0	85.19	0	0	1	0	1	0	0	0.7000	-0.0900	-0.7000	0.0900	0.0000	0.0000	0.0000	0.0000;
	1861	1860	0.000145	0.009366	0	644.56	0	0	1	0	1	0	0	-87.4800	19.0800	87.4900	-18.3900	0.0000	0.0000	0.0000	0.0000;
	1860	1865	0.000401	0.031322	0	386.75	0	0	1	0	1	0	0	-5.0500	-1.9300	5.0500	1.9400	0.0000	0.0000	0.0000	0.0000;
	1860	1866	0.001135	0.07987	0	139.73	0	0	1	0	1	0	0	-1.1000	-0.4200	1.1000	0.4200	0.0000	0.0000	0.0000	0.0000;
	1860	1867	0.000983	0.080152	0	127.36	0	0	1	0	1	0	0	-0.5500	-0.2100	0.5500	0.2100	0.0000	0.0000	0.0000	0.0000;
	1860	1869	0.000224	0.001081	0	0	0	0	0	0	1	0	0	-80.7900	-138.9100	80.8400	139.1700	0.0000	0.0000	0.0000	0.0000;
	1862	1861	0.001345	0.073938	0	254.5	0	0	1	0	1	0	0	-31.3400	6.2200	31.3500	-5.5300	0.0000	0.0000	0.0000	0.0000;
	1861	1863	0.001706	0.094222	0	125.61	0	0	1	0	1	0	0	-10.1000	0.5800	10.1000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	1861	1864	0.001404	0.059198	0	124.17	0	0	1	0	1	0	0	-10.1000	0.5500	10.1000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	1861	1868	0.0002	0.001124	0	0	0	0	0	0	1	0	0	76.3200	-14.6900	-76.3100	14.7500	0.0000	0.0000	0.0000	0.0000;
	1870	1873	0.000291	0.025036	0	813.41	0	0	1	0	1	0	0	107.7200	10.3000	-107.6900	-7.6300	0.0000	0.0000	0.0000	0.0000;
	1870	1875	0.000243	0.001149	0	0	0	0	0	0	1	0	0	-107.7200	-10.3000	107.7400	10.4200	0.0000	0.0000	0.0000	0.0000;
	1870	1876	0.000291	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1871	1873	-6.4e-05	-0.005485	0	688.41	0	0	1	0	1	0	0	-107.6900	-8.2200	107.6900	7.6300	0.0000	0.0000	0.0000	0.0000;
	1871	1874	0.001712	0.093548	0	144.78	0	0	1	0	1	0	0	-18.5900	2.5700	18.6000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	1872	1873	0.001388	0.119301	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1877	1878	0.00021	0.001077	0	0	0	0	0	0	1	0	0	5.0000	-0.2400	-5.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	1878	2011	0.00676	0.029422	0.00432	175.63	0	0	0	0	1	0	0	-15.4000	3.2400	15.4100	-3.6400	0.0000	0.0000	0.0000	0.0000;
	1879	1880	0.000286	0.001051	0	0	0	0	0	0	1	0	0	2.8000	-0.3400	-2.8000	0.3400	0.0000	0.0000	0.0000	0.0000;
	1881	1884	-0.000501	-0.013973	0	108.65	0	0	1	0	1	0	0	-1.0000	-0.2300	1.0000	0.2300	0.0000	0.0000	0.0000	0.0000;
	1881	1885	0.000259	0.001078	0	0	0	0	0	0	1	0	0	1.0000	0.2300	-1.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	1882	1884	0.007915	0.220821	0	54.33	0	0	1	0	1	0	0	1.0000	0.2400	-1.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	1883	1884	0.007915	0.220821	0	54.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1886	1887	0.01167	0.289385	0	41.46	0	0	0.9875	0	1	0	0	-1.7500	-0.6600	1.7500	0.6700	0.0000	0.0000	0.0000	0.0000;
	1886	1888	0.000211	0.001088	0	0	0	0	0	0	1	0	0	1.7500	0.6600	-1.7500	-0.6600	0.0000	0.0000	0.0000	0.0000;
	1886	1889	0.000262	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1890	1891	0.009291	0.283404	0	33.89	0	0	1.025	0	1	0	0	-1.3000	-0.4900	1.3000	0.5000	0.0000	0.0000	0.0000	0.0000;
	1890	1892	0.035121	0.748728	0	12.16	0	0	1.03125	0	1	0	0	-1.0500	-0.3900	1.0500	0.4000	0.0000	0.0000	0.0000	0.0000;
	1890	1893	0.020842	0.562181	0	22.29	0	0	1.03125	0	1	0	0	-1.4000	-0.5300	1.4000	0.5400	0.0000	0.0000	0.0000	0.0000;
	1890	1894	0.06952	1.618561	0	10.34	0	0	1.03125	0	1	0	0	-0.7000	-0.2600	0.7000	0.2700	0.0000	0.0000	0.0000	0.0000;
	1890	1895	0.066452	1.511856	0	9.92	0	0	1.03125	0	1	0	0	-0.7000	-0.2600	0.7000	0.2700	0.0000	0.0000	0.0000	0.0000;
	1890	1896	0.000277	0.001112	0	0	0	0	0	0	1	0	0	5.1500	1.9300	-5.1500	-1.9300	0.0000	0.0000	0.0000	0.0000;
	1890	1897	0.000205	0.00105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1898	1899	0.000262	0.001089	0	0	0	0	0	0	1	0	0	12.4000	1.6800	-12.4000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	1901	1900	0.000277	0.018646	0	525.36	0	0	1	0	1	0	0	34.4200	1.1500	-34.4200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	1900	1903	0.00021	0.001098	0	0	0	0	0	0	1	0	0	69.5200	14.4300	-69.5100	-14.3800	0.0000	0.0000	0.0000	0.0000;
	1900	1904	0.00022	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1902	1901	0.001391	0.063824	0	158.64	0	0	1	0	1	0	0	-26.5300	1.7400	26.5400	-1.3200	0.0000	0.0000	0.0000	0.0000;
	1901	2035	0.002271	0.019105	0.04753	411.34	0	0	0	0	1	0	0	9.2300	-3.2700	-9.2200	-1.9100	0.0000	0.0000	0.0000	0.0000;
	1905	1906	0.000294	0.001031	0	0	0	0	0	0	1	0	0	7.0000	-0.3400	-7.0000	0.3400	0.0000	0.0000	0.0000	0.0000;
	1907	1908	0.000263	0.001015	0	0	0	0	0	0	1	0	0	21.2000	-2.5900	-21.2000	2.5900	0.0000	0.0000	0.0000	0.0000;
	1909	1910	0.009547	0.223636	0	54.86	0	0	1	0	1	0	0	-10.6600	0.7600	10.6700	-0.5200	0.0000	0.0000	0.0000	0.0000;
	1909	1911	0.009371	0.265219	0	46.41	0	0	1	0	1	0	0	-5.3300	0.3300	5.3300	-0.2600	0.0000	0.0000	0.0000	0.0000;
	1909	1912	0.000271	0.00107	0	0	0	0	0	0	1	0	0	15.9900	-1.0900	-15.9800	1.0900	0.0000	0.0000	0.0000	0.0000;
	1909	1913	0.000281	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1915	1914	0.000307	0.021057	0	806.3	0	0	1.0125	0	1	0	0	-202.8900	-55.1900	203.0200	63.9400	0.0000	0.0000	0.0000	0.0000;
	1914	1917	0.000202	0.015482	0	836.62	0	0	1.0125	0	1	0	0	-201.7100	-95.4800	201.8100	102.7300	0.0000	0.0000	0.0000	0.0000;
	1914	1918	0.000189	0.014569	0	836.3	0	0	1	0	1	0	0	-201.7300	-29.7500	201.8100	35.3000	0.0000	0.0000	0.0000	0.0000;
	1914	1919	0.000193	0.015202	0	835.7	0	0	1	0	1	0	0	-201.7300	-28.2200	201.8100	34.0000	0.0000	0.0000	0.0000	0.0000;
	1914	1920	0.000222	0.001094	0	0	0	0	0	0	1	0	0	402.1600	-55.1300	-401.8300	56.7900	0.0000	0.0000	0.0000	0.0000;
	1916	1915	0.0012	0.050337	0	216.99	0	0	1.00625	0	1	0	0	-62.7900	-8.8400	62.8400	10.7200	0.0000	0.0000	0.0000	0.0000;
	1915	1921	0.000274	0.001104	0	0	0	0	0	0	1	0	0	140.0500	44.4800	-140.0000	-44.2600	0.0000	0.0000	0.0000	0.0000;
	1922	1925	0.002857	0.133977	0	248.3	0	0	1	0	1	0	0	16.9000	-0.6800	-16.8900	1.0300	0.0000	0.0000	0.0000	0.0000;
	1922	1926	0.002488	0.106837	0	99.98	0	0	1	0	1	0	0	-5.2000	0.2800	5.2000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	1922	1928	0.000251	0.001134	0	0	0	0	0	0	1	0	0	-11.7000	0.4000	11.7000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	1922	1929	0.000294	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1923	1925	-0.001471	-0.068964	0	148.3	0	0	1	0	1	0	0	-16.8900	0.8500	16.8900	-1.0300	0.0000	0.0000	0.0000	0.0000;
	1923	1927	0.014563	0.250624	0	46.39	0	0	1.0125	0	1	0	0	-2.6000	0.1400	2.6000	-0.1300	0.0000	0.0000	0.0000	0.0000;
	1923	2011	0.005402	0.025581	0.00283	178.72	0	0	0	0	1	0	0	16.8600	-3.8100	-16.8500	3.5800	0.0000	0.0000	0.0000	0.0000;
	1924	1925	0.006434	0.301663	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1928	2212	0.002719	0.028171	0.0681	478.61	0	0	0	0	1	0	0	31.0900	14.9300	-31.0600	-21.9600	0.0000	0.0000	0.0000	0.0000;
	1930	1931	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-4.5500	-1.8900	4.5500	1.8900	0.0000	0.0000	0.0000	0.0000;
	1931	2310	0.001985	0.015844	0.10174	500.63	0	0	0	0	1	0	0	57.7800	-27.4500	-57.7100	16.9800	0.0000	0.0000	0.0000	0.0000;
	2492	1931	0.002021	0.018026	0.06354	506.9	0	0	0	0	1	0	0	62.4200	-31.6200	-62.3300	25.5600	0.0000	0.0000	0.0000	0.0000;
	1932	1933	0.000248	0.001133	0	0	0	0	0	0	1	0	0	3.9100	0.4600	-3.9100	-0.4600	0.0000	0.0000	0.0000	0.0000;
	1932	1934	0.00811	0.04271	0.00592	177.25	0	0	0	0	1	0	0	15.3100	-5.5100	-15.2900	4.9700	0.0000	0.0000	0.0000	0.0000;
	1932	1954	0.009038	0.039551	0.01141	188.33	0	0	0	0	1	0	0	-19.2200	5.0500	19.2500	-6.1400	0.0000	0.0000	0.0000	0.0000;
	1934	2300	0.007552	0.0392	0.01868	162.02	0	0	0	0	1	0	0	10.9700	-5.3900	-10.9600	3.4100	0.0000	0.0000	0.0000	0.0000;
	1936	1935	0.002283	0.01075	0.01476	172.89	0	0	0	0	1	0	0	15.6900	-3.3200	-15.6900	1.7100	0.0000	0.0000	0.0000	0.0000;
	1935	2450	0.032424	0.1347	0.01563	166.75	0	0	0	0	1	0	0	13.9500	-2.0500	-13.8900	0.5700	0.0000	0.0000	0.0000	0.0000;
	1936	1961	0.004408	0.020197	0.00571	150.13	0	0	0	0	1	0	0	5.2400	-4.3200	-5.2400	3.7000	0.0000	0.0000	0.0000	0.0000;
	1936	10151	0.005759	0.027709	0.00488	187.51	0	0	0	0	1	0	0	-22.2600	6.9700	22.2900	-7.3700	0.0000	0.0000	0.0000	0.0000;
	1937	1938	0.000245	0.001172	0	0	0	0	0	0	1	0	0	4.5800	0.3700	-4.5800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	1937	1952	0.001008	0.009869	0.11582	504.07	0	0	0	0	1	0	0	64.5100	-20.8200	-64.4700	8.6500	0.0000	0.0000	0.0000	0.0000;
	1937	2354	0.001889	0.015826	0.05692	509.26	0	0	0	0	1	0	0	-69.0900	20.4500	69.1800	-25.8300	0.0000	0.0000	0.0000	0.0000;
	1939	1940	0.000238	0.001129	0	0	0	0	0	0	1	0	0	4.4600	1.3400	-4.4600	-1.3400	0.0000	0.0000	0.0000	0.0000;
	1941	1939	0.00355	0.021168	0.0102	174.16	0	0	0	0	1	0	0	-15.2700	8.9500	15.2800	-9.9800	0.0000	0.0000	0.0000	0.0000;
	1939	1962	0.007025	0.042172	0.00524	186.45	0	0	0	0	1	0	0	-19.7400	-0.3000	19.7600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	1941	1942	0.000213	0.001068	0	0	0	0	0	0	1	0	0	3.6400	1.1500	-3.6400	-1.1500	0.0000	0.0000	0.0000	0.0000;
	2621	1941	0.009339	0.038116	0.02232	159.83	0	0	0	0	1	0	0	-11.6100	7.7700	11.6300	-10.1000	0.0000	0.0000	0.0000	0.0000;
	1943	1944	0.000247	0.001079	0	0	0	0	0	0	1	0	0	-1.4000	-0.2200	1.4000	0.2200	0.0000	0.0000	0.0000	0.0000;
	1944	1960	0.005758	0.032605	0.00587	112.8	0	0	0	0	1	0	0	3.8000	-4.5100	-3.8000	3.8800	0.0000	0.0000	0.0000	0.0000;
	1944	2062	0.007846	0.030465	0.00575	139.31	0	0	0	0	1	0	0	-5.1900	4.2900	5.2000	-4.9100	0.0000	0.0000	0.0000	0.0000;
	1947	1945	0.003923	0.017042	0.00384	158.94	0	0	0	0	1	0	0	-9.4700	0.2500	9.4700	-0.6500	0.0000	0.0000	0.0000	0.0000;
	2111	1945	0.005637	0.025579	0.00557	167.72	0	0	0	0	1	0	0	11.9600	-0.7600	-11.9500	0.1900	0.0000	0.0000	0.0000	0.0000;
	1947	1946	0.003994	0.019281	0.00728	178.44	0	0	0	0	1	0	0	-14.3900	0.0600	14.4000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	1946	2113	0.000637	0.002757	0.00655	184.35	0	0	0	0	1	0	0	-16.8900	0.2100	16.8900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	1947	1962	0.006484	0.027835	0.01653	198.66	0	0	0	0	1	0	0	21.3800	-1.2900	-21.3500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	1949	1948	0.00026	0.019346	0	537.36	0	0	1.01875	0	1	0	0	-26.4000	-100.5400	26.4300	102.5300	0.0000	0.0000	0.0000	0.0000;
	1948	1951	0.000202	0.001186	0	0	0	0	0	0	1	0	0	-26.4300	-144.1200	26.4700	144.3500	0.0000	0.0000	0.0000	0.0000;
	1950	1949	0.001106	0.047832	0	149.53	0	0	1	0	1	0	0	-18.7800	9.9300	18.7800	-9.7300	0.0000	0.0000	0.0000	0.0000;
	1949	1952	0.000243	0.001124	0	0	0	0	0	0	1	0	0	7.6200	110.2700	-7.6000	-110.1500	0.0000	0.0000	0.0000	0.0000;
	1964	1950	0.003444	0.013915	0.02153	122.88	0	0	0	0	1	0	0	4.8200	1.5600	-4.8200	-3.9200	0.0000	0.0000	0.0000	0.0000;
	1950	2283	0.027014	0.127848	0.02756	198.65	0	0	0	0	1	0	0	23.6000	-6.0100	-23.4600	3.6600	0.0000	0.0000	0.0000	0.0000;
	1951	8138	0.000444	0.008893	1.05119	2633.16	0	0	0	0	1	0	0	-334.2300	-28.3700	334.6900	-77.1800	0.0000	0.0000	0.0000	0.0000;
	1951	9539	0.000138	0.002916	0.37177	2592.52	0	0	0	0	1	0	0	307.7600	-115.9800	-307.6300	78.0700	0.0000	0.0000	0.0000	0.0000;
	1952	2492	0.000566	0.005775	0.03109	509.63	0	0	0	0	1	0	0	60.5900	99.8200	-60.5200	-102.4300	0.0000	0.0000	0.0000	0.0000;
	1953	1954	0.000297	0.001037	0	0	0	0	0	0	1	0	0	-6.6500	-1.3800	6.6500	1.3800	0.0000	0.0000	0.0000	0.0000;
	2488	1954	0.004307	0.019789	0.00656	206.17	0	0	0	0	1	0	0	25.9300	-5.3400	-25.9000	4.7600	0.0000	0.0000	0.0000	0.0000;
	1955	1956	0.000279	0.001038	0	0	0	0	0	0	1	0	0	-0.9000	-0.1300	0.9000	0.1300	0.0000	0.0000	0.0000	0.0000;
	1960	1956	0.008156	0.030658	0.00872	162.18	0	0	0	0	1	0	0	12.8700	-1.7100	-12.8600	0.8100	0.0000	0.0000	0.0000	0.0000;
	1956	2549	0.002332	0.011786	0.01421	159.26	0	0	0	0	1	0	0	11.9600	-0.9400	-11.9600	-0.5900	0.0000	0.0000	0.0000	0.0000;
	1957	1958	0.000231	0.001098	0	0	0	0	0	0	1	0	0	0.9000	0.3800	-0.9000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	2549	1957	0.000454	0.002525	0.00049	149.86	0	0	0	0	1	0	0	5.7700	0.5400	-5.7700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	1957	2672	0.004904	0.026181	0.00184	144.61	0	0	0	0	1	0	0	4.8700	0.2200	-4.8700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	1959	1960	0.000235	0.001168	0	0	0	0	0	0	1	0	0	-2.2400	-1.2800	2.2400	1.2800	0.0000	0.0000	0.0000	0.0000;
	1960	2041	0.022685	0.137726	0.02221	146.48	0	0	0	0	1	0	0	-6.4300	1.3300	6.4400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	2624	1960	0.002696	0.013638	0.00361	158.54	0	0	0	0	1	0	0	4.8900	4.4000	-4.8900	-4.7800	0.0000	0.0000	0.0000	0.0000;
	1961	2290	0.010729	0.042545	0.0212	168.44	0	0	0	0	1	0	0	11.9300	-3.9800	-11.9200	1.6900	0.0000	0.0000	0.0000	0.0000;
	1961	9541	0.006885	0.0301	0.01378	159.45	0	0	0	0	1	0	0	-8.5500	0.2500	8.5500	-1.7500	0.0000	0.0000	0.0000	0.0000;
	1963	2073	0.006618	0.023039	0.00583	130.6	0	0	0	0	1	0	0	-1.3900	-0.7600	1.3900	0.1300	0.0000	0.0000	0.0000	0.0000;
	2351	1963	0.003306	0.016016	0.01185	139.6	0	0	0	0	1	0	0	-0.5700	-1.8300	0.5700	0.5600	0.0000	0.0000	0.0000	0.0000;
	1966	1964	0.006291	0.02723	0.00971	165.94	0	0	0	0	1	0	0	16.8700	-12.1100	-16.8500	11.1500	0.0000	0.0000	0.0000	0.0000;
	1964	10151	0.005153	0.026553	0.03878	150.11	0	0	0	0	1	0	0	8.0800	-13.0100	-8.0700	8.7800	0.0000	0.0000	0.0000	0.0000;
	1966	1965	0.005521	0.020576	0.00753	175.91	0	0	0	0	1	0	0	-20.1000	11.3000	20.1300	-12.0300	0.0000	0.0000	0.0000	0.0000;
	1965	2624	0.006721	0.025034	0.00969	184.03	0	0	0	0	1	0	0	-23.3600	10.8500	23.4000	-11.7500	0.0000	0.0000	0.0000	0.0000;
	1968	1967	0.001231	0.047599	0	105.07	0	0	1	0	1	0	0	-16.0600	-0.2800	16.0700	0.4000	0.0000	0.0000	0.0000	0.0000;
	1967	1970	0.000249	0.001034	0	0	0	0	0	0	1	0	0	3.3500	1.2500	-3.3500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	1967	1971	0.000296	0.00105	0	0	0	0	0	0	1	0	0	-19.4200	-1.6500	19.4200	1.6500	0.0000	0.0000	0.0000	0.0000;
	1969	1968	0.002846	0.097145	0	94.5	0	0	1	0	1	0	0	-3.6100	-2.2000	3.6100	2.2200	0.0000	0.0000	0.0000	0.0000;
	1968	8995	0.010728	0.056426	0.04284	242.37	0	0	0	0	1	0	0	12.4500	-1.9300	-12.4400	-2.6700	0.0000	0.0000	0.0000	0.0000;
	1974	1969	0.004094	0.017309	0.00291	118.11	0	0	0	0	1	0	0	6.8400	-4.4800	-6.8400	4.1800	0.0000	0.0000	0.0000	0.0000;
	1998	1969	0.004929	0.021249	0.00487	151.31	0	0	0	0	1	0	0	-10.4500	1.4700	10.4500	-1.9800	0.0000	0.0000	0.0000	0.0000;
	1995	1971	0.002051	0.018677	0.04561	365.67	0	0	0	0	1	0	0	19.4200	-3.2800	-19.4200	-1.6500	0.0000	0.0000	0.0000	0.0000;
	1972	1973	0.00022	0.001076	0	0	0	0	0	0	1	0	0	1.8600	0.7100	-1.8600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	1972	2290	0.044001	0.230935	0.0441	150.97	0	0	0	0	1	0	0	-8.9000	-1.7400	8.9400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	1972	9306	0.004322	0.023506	0.00316	144.15	0	0	0	0	1	0	0	7.0400	1.0300	-7.0400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	1974	2004	0.010991	0.035813	0.0045	135.68	0	0	0	0	1	0	0	-8.7100	4.1700	8.7200	-4.6300	0.0000	0.0000	0.0000	0.0000;
	1976	1975	0.001545	0.060418	0	146.07	0	0	1	0	1	0	0	-11.7300	3.8000	11.7300	-3.7100	0.0000	0.0000	0.0000	0.0000;
	1975	1977	0.000216	0.001072	0	0	0	0	0	0	1	0	0	-11.7300	-38.4900	11.7400	38.5100	0.0000	0.0000	0.0000	0.0000;
	1976	2005	0.011054	0.040665	0.01149	152.65	0	0	0	0	1	0	0	10.7700	-5.5000	-10.7500	4.3100	0.0000	0.0000	0.0000	0.0000;
	2507	1976	0.002067	0.010783	0.00162	133.91	0	0	0	0	1	0	0	7.1600	0.9500	-7.1500	-1.1200	0.0000	0.0000	0.0000	0.0000;
	1977	2604	0.002292	0.01918	0.04097	440.97	0	0	0	0	1	0	0	-11.7400	-38.5100	11.7700	34.3200	0.0000	0.0000	0.0000	0.0000;
	1981	1978	0.006341	0.025779	0.00266	159.38	0	0	0	0	1	0	0	5.3900	2.5000	-5.3800	-2.7800	0.0000	0.0000	0.0000	0.0000;
	1999	1978	0.001564	0.007728	0.004	131	0	0	0	0	1	0	0	2.7400	-0.2300	-2.7400	-0.2000	0.0000	0.0000	0.0000	0.0000;
	1980	1979	0.001717	0.072012	0	153.35	0	0	1.00625	0	1	0	0	-18.5200	-6.8600	18.5200	7.1200	0.0000	0.0000	0.0000	0.0000;
	1979	1983	0.000212	0.001009	0	0	0	0	0	0	1	0	0	-18.5200	-4.1200	18.5200	4.1300	0.0000	0.0000	0.0000	0.0000;
	1981	1980	0.002201	0.064224	0	106.24	0	0	1.00625	0	1	0	0	-14.2600	-3.5400	14.2600	3.6700	0.0000	0.0000	0.0000	0.0000;
	1980	1982	0.000244	0.001054	0	0	0	0	0	0	1	0	0	4.2600	3.1900	-4.2600	-3.1900	0.0000	0.0000	0.0000	0.0000;
	8992	1982	0.006092	0.035257	0.02707	205.27	0	0	0	0	1	0	0	-4.2500	-6.1000	4.2600	3.1900	0.0000	0.0000	0.0000	0.0000;
	1983	4439	0.001798	0.015789	0.0915	458.69	0	0	0	0	1	0	0	-18.5200	-4.1300	18.5300	-5.7100	0.0000	0.0000	0.0000	0.0000;
	1986	1984	0.010456	0.047963	0.01078	128.62	0	0	0	0	1	0	0	2.2700	0.9100	-2.2700	-2.0900	0.0000	0.0000	0.0000	0.0000;
	1984	2321	0.003055	0.013656	0.03311	118.6	0	0	0	0	1	0	0	1.4300	1.8200	-1.4300	-5.4300	0.0000	0.0000	0.0000	0.0000;
	1991	1985	0.005381	0.030355	0.01286	151.42	0	0	0	0	1	0	0	-17.1700	-1.3200	17.1900	0.0000	0.0000	0.0000	0.0000	0.0000;
	2299	1985	0.009597	0.049088	0.02638	165.34	0	0	0	0	1	0	0	18.8900	-2.5100	-18.8500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	1986	2289	0.043993	0.19057	0.02541	138.94	0	0	0	0	1	0	0	-4.3100	-1.4800	4.3200	-1.2700	0.0000	0.0000	0.0000	0.0000;
	1990	1987	0.006604	0.029295	0.00666	146.77	0	0	0	0	1	0	0	-5.0200	-0.8700	5.0200	0.1600	0.0000	0.0000	0.0000	0.0000;
	2321	1987	0.005962	0.030972	0.00936	150.83	0	0	0	0	1	0	0	6.1300	-0.6600	-6.1300	-0.3500	0.0000	0.0000	0.0000	0.0000;
	1988	1989	0.000267	0.00119	0	0	0	0	0	0	1	0	0	1.6500	0.3400	-1.6500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	1988	1990	0.009176	0.040966	0.01038	144.54	0	0	0	0	1	0	0	-9.3700	0.7100	9.3800	-1.8100	0.0000	0.0000	0.0000	0.0000;
	1988	2379	0.007039	0.03573	0.00797	140.2	0	0	0	0	1	0	0	7.7200	-1.0500	-7.7100	0.2000	0.0000	0.0000	0.0000	0.0000;
	1990	2376	0.003558	0.022066	0.01152	109.37	0	0	0	0	1	0	0	-4.9900	2.4500	4.9900	-3.6900	0.0000	0.0000	0.0000	0.0000;
	1991	1992	0.000293	0.001175	0	0	0	0	0	0	1	0	0	2.2500	0.5000	-2.2500	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2004	1991	0.008183	0.03174	0.01094	144.12	0	0	0	0	1	0	0	-14.9000	-1.9500	14.9200	0.8200	0.0000	0.0000	0.0000	0.0000;
	2004	1993	0.009845	0.03751	0.0055	130.78	0	0	0	0	1	0	0	4.6400	6.0700	-4.6400	-6.6400	0.0000	0.0000	0.0000	0.0000;
	2392	1993	0.006351	0.030268	0.02057	134.61	0	0	0	0	1	0	0	-1.9600	-0.1200	1.9600	-2.1100	0.0000	0.0000	0.0000	0.0000;
	1994	1995	0.000229	0.001126	0	0	0	0	0	0	1	0	0	-3.0000	-0.8400	3.0000	0.8400	0.0000	0.0000	0.0000	0.0000;
	1996	1997	0.000212	0.001002	0	0	0	0	0	0	1	0	0	1.4900	0.1000	-1.4900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	1998	1996	0.00737	0.039403	0.00855	146.78	0	0	0	0	1	0	0	8.9600	-1.9900	-8.9600	1.0900	0.0000	0.0000	0.0000	0.0000;
	1996	2003	0.00546	0.032535	0.0059	141.3	0	0	0	0	1	0	0	7.4700	-1.1800	-7.4700	0.5600	0.0000	0.0000	0.0000	0.0000;
	1999	2000	0.000249	0.001157	0	0	0	0	0	0	1	0	0	1.9500	0.7300	-1.9500	-0.7300	0.0000	0.0000	0.0000	0.0000;
	1999	2003	0.009272	0.037828	0.0141	129.33	0	0	0	0	1	0	0	-4.6800	-0.5000	4.6800	-1.0300	0.0000	0.0000	0.0000	0.0000;
	2001	2756	0.005255	0.025878	0.00563	119.85	0	0	0	0	1	0	0	-6.7500	1.3600	6.7500	-1.9500	0.0000	0.0000	0.0000	0.0000;
	2001	2773	0.006554	0.027742	0.0065	134.52	0	0	0	0	1	0	0	4.8000	-2.0800	-4.8000	1.3800	0.0000	0.0000	0.0000	0.0000;
	2002	2773	0.001622	0.008187	0.0023	151.57	0	0	0	0	1	0	0	0.4700	6.2300	-0.4700	-6.4700	0.0000	0.0000	0.0000	0.0000;
	9001	2002	0.003032	0.018853	0.01814	156.88	0	0	0	0	1	0	0	1.9700	4.6300	-1.9700	-6.5900	0.0000	0.0000	0.0000	0.0000;
	3953	2005	0.008868	0.036384	0.0092	146.81	0	0	0	0	1	0	0	-8.9400	4.5900	8.9500	-5.5500	0.0000	0.0000	0.0000	0.0000;
	2006	2605	0.005546	0.028582	0.00586	184.01	0	0	0	0	1	0	0	-30.6100	3.3300	30.6600	-3.7200	0.0000	0.0000	0.0000	0.0000;
	2006	3046	0.013482	0.058534	0.00915	182.49	0	0	0	0	1	0	0	28.6700	-3.8900	-28.5700	3.3400	0.0000	0.0000	0.0000	0.0000;
	2008	2007	0.005702	0.037332	0.00574	143.87	0	0	0	0	1	0	0	-0.8100	0.4500	0.8100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	2007	2563	0.002041	0.00964	0.00125	151.1	0	0	0	0	1	0	0	-2.9400	0.2200	2.9400	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2008	2009	0.000224	0.001101	0	0	0	0	0	0	1	0	0	2.0100	0.4000	-2.0100	-0.4000	0.0000	0.0000	0.0000	0.0000;
	2392	2008	0.012279	0.05136	0.00739	137.62	0	0	0	0	1	0	0	1.2100	0.0500	-1.2100	-0.8500	0.0000	0.0000	0.0000	0.0000;
	2013	2010	0.004655	0.02275	0.00736	159.54	0	0	0	0	1	0	0	7.6900	6.8900	-7.6900	-7.6700	0.0000	0.0000	0.0000	0.0000;
	2010	2015	0.007628	0.033189	0.00761	105.51	0	0	0	0	1	0	0	-1.3800	13.0700	1.3900	-13.8400	0.0000	0.0000	0.0000	0.0000;
	2010	2019	0.010313	0.039417	0.00846	156.03	0	0	0	0	1	0	0	7.4800	-5.9800	-7.4700	5.1000	0.0000	0.0000	0.0000	0.0000;
	2016	2012	0.007408	0.044787	0.01785	135.26	0	0	0	0	1	0	0	3.5700	-1.3100	-3.5700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	2128	2012	0.010293	0.038584	0.01295	122.5	0	0	0	0	1	0	0	-0.5400	-1.9000	0.5400	0.4800	0.0000	0.0000	0.0000	0.0000;
	2013	2014	0.000248	0.001093	0	0	0	0	0	0	1	0	0	1.6900	0.5700	-1.6900	-0.5700	0.0000	0.0000	0.0000	0.0000;
	2027	2015	0.015134	0.073744	0.00816	133.44	0	0	0	0	1	0	0	2.9000	5.6100	-2.8900	-6.4600	0.0000	0.0000	0.0000	0.0000;
	2016	2017	0.000299	0.001114	0	0	0	0	0	0	1	0	0	1.5200	0.1800	-1.5200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2016	2039	0.012102	0.046025	0.00584	145.59	0	0	0	0	1	0	0	-5.0900	1.1300	5.0900	-1.7600	0.0000	0.0000	0.0000	0.0000;
	2018	2019	0.011608	0.037625	0.0069	152.13	0	0	0	0	1	0	0	-6.4700	4.6100	6.4800	-5.3300	0.0000	0.0000	0.0000	0.0000;
	2018	2349	0.007394	0.034307	0.0113	148.49	0	0	0	0	1	0	0	5.6600	-4.8100	-5.6500	3.6000	0.0000	0.0000	0.0000	0.0000;
	2020	2021	0.000201	0.001117	0	0	0	0	0	0	1	0	0	4.1300	0.9500	-4.1300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	2020	2027	0.008166	0.035317	0.01471	152.86	0	0	0	0	1	0	0	6.8500	4.7200	-6.8500	-6.2800	0.0000	0.0000	0.0000	0.0000;
	2028	2020	0.003873	0.022849	0.00557	167.02	0	0	0	0	1	0	0	10.9900	5.0900	-10.9800	-5.6700	0.0000	0.0000	0.0000	0.0000;
	2199	2022	0.009231	0.044344	0.01165	149.85	0	0	0	0	1	0	0	3.8000	-2.0000	-3.8000	0.7300	0.0000	0.0000	0.0000	0.0000;
	2022	2358	0.011856	0.057934	0.01338	127.89	0	0	0	0	1	0	0	1.2800	-1.6100	-1.2800	0.1600	0.0000	0.0000	0.0000	0.0000;
	2023	2180	0.020597	0.073935	0.02639	151.13	0	0	0	0	1	0	0	-5.7800	1.7700	5.7900	-4.6200	0.0000	0.0000	0.0000	0.0000;
	2023	2522	0.008762	0.043213	0.01963	139.6	0	0	0	0	1	0	0	4.1500	-2.1600	-4.1500	0.0200	0.0000	0.0000	0.0000	0.0000;
	2025	2024	0.00174	0.067217	0	147.06	0	0	1	0	1	0	0	-14.9600	-4.7200	14.9700	4.8800	0.0000	0.0000	0.0000	0.0000;
	2024	2026	0.000242	0.001158	0	0	0	0	0	0	1	0	0	4.6200	0.6600	-4.6200	-0.6600	0.0000	0.0000	0.0000	0.0000;
	2024	2590	0.001557	0.012981	0.02974	456.68	0	0	0	0	1	0	0	-19.5900	-5.5400	19.6000	2.3100	0.0000	0.0000	0.0000	0.0000;
	2028	2025	0.00323	0.016146	0.00522	178.56	0	0	0	0	1	0	0	-14.9600	-5.2600	14.9600	4.7200	0.0000	0.0000	0.0000	0.0000;
	2029	2032	0.002444	0.007954	0.00193	180.07	0	0	0	0	1	0	0	-15.8600	1.6400	15.8700	-1.8300	0.0000	0.0000	0.0000	0.0000;
	2031	2030	0.000459	0.020352	0	463.19	0	0	1	0	1	0	0	23.5700	10.8400	-23.5700	-10.7100	0.0000	0.0000	0.0000	0.0000;
	2030	2034	0.000203	0.0012	0	0	0	0	0	0	1	0	0	5.2400	0.7700	-5.2400	-0.7700	0.0000	0.0000	0.0000	0.0000;
	2032	2031	0.001005	0.041836	0	148.04	0	0	1	0	1	0	0	-15.8700	1.8300	15.8700	-1.7300	0.0000	0.0000	0.0000	0.0000;
	2031	2033	0.00029	0.001066	0	0	0	0	0	0	1	0	0	-39.4500	-9.1000	39.4500	9.1200	0.0000	0.0000	0.0000	0.0000;
	2036	2217	0.005148	0.022647	0.0086	165.38	0	0	0	0	1	0	0	10.8600	-0.5400	-10.8500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	2036	2224	0.005027	0.023874	0.00704	168.99	0	0	0	0	1	0	0	12.6300	-1.2200	-12.6200	0.4900	0.0000	0.0000	0.0000	0.0000;
	2036	2578	0.005432	0.027125	0.04246	193.97	0	0	0	0	1	0	0	-24.9500	1.2900	24.9800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	2124	2037	0.009705	0.039015	0.00461	134.93	0	0	0	0	1	0	0	1.9800	6.5500	-1.9700	-7.0300	0.0000	0.0000	0.0000	0.0000;
	2264	2037	0.008277	0.032317	0.01508	122.09	0	0	0	0	1	0	0	-0.4300	-7.9700	0.4400	6.3600	0.0000	0.0000	0.0000	0.0000;
	2039	2038	0.001786	0.06764	0	137.86	0	0	1	0	1	0	0	-9.6900	-1.6300	9.6900	1.6900	0.0000	0.0000	0.0000	0.0000;
	2038	2040	0.000275	0.001199	0	0	0	0	0	0	1	0	0	2.3300	1.3200	-2.3300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	2590	2038	0.001639	0.014951	0.05816	477.07	0	0	0	0	1	0	0	-21.8500	0.0900	21.8600	-6.4300	0.0000	0.0000	0.0000	0.0000;
	2039	2122	0.006625	0.03535	0.01938	150.76	0	0	0	0	1	0	0	4.6000	3.3900	-4.6000	-5.5000	0.0000	0.0000	0.0000	0.0000;
	2041	2042	0.000238	0.001185	0	0	0	0	0	0	1	0	0	11.5600	1.9400	-11.5600	-1.9400	0.0000	0.0000	0.0000	0.0000;
	2048	2041	0.001615	0.007609	0.00174	185.64	0	0	0	0	1	0	0	18.0000	-1.9100	-18.0000	1.7400	0.0000	0.0000	0.0000	0.0000;
	2044	2043	0.001715	0.076293	0	138.63	0	0	1	0	1	0	0	-8.7100	2.1700	8.7200	-2.1100	0.0000	0.0000	0.0000	0.0000;
	2043	2045	0.000246	0.001044	0	0	0	0	0	0	1	0	0	11.5600	4.4400	-11.5600	-4.4400	0.0000	0.0000	0.0000	0.0000;
	2043	2046	0.000606	0.005329	0.06759	391.66	0	0	0	0	1	0	0	2.2200	43.0300	-2.2000	-50.1800	0.0000	0.0000	0.0000	0.0000;
	2043	2554	0.000922	0.007351	0.01966	507.72	0	0	0	0	1	0	0	-46.8100	-30.0200	46.8400	28.1000	0.0000	0.0000	0.0000	0.0000;
	2043	2626	0.00255	0.025264	0.08428	449.24	0	0	0	0	1	0	0	24.3200	-15.3400	-24.3000	6.4200	0.0000	0.0000	0.0000	0.0000;
	2044	2054	0.00374	0.017447	0.00218	143.97	0	0	0	0	1	0	0	2.2200	-1.7300	-2.2200	1.5000	0.0000	0.0000	0.0000	0.0000;
	2044	2089	0.009648	0.031439	0.00635	159.04	0	0	0	0	1	0	0	6.5000	-0.4300	-6.4900	-0.2400	0.0000	0.0000	0.0000	0.0000;
	2047	2046	0.00147	0.06555	0	136.55	0	0	1	0	1	0	0	9.3500	7.4000	-9.3500	-7.3200	0.0000	0.0000	0.0000	0.0000;
	2046	2049	0.000256	0.00116	0	0	0	0	0	0	1	0	0	11.5600	1.1000	-11.5600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	2048	2047	0.003805	0.107673	0	72.57	0	0	1	0	1	0	0	-18.0000	1.9100	18.0100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	2047	2050	0.000259	0.001018	0	0	0	0	0	0	1	0	0	-27.3700	-5.8200	27.3700	5.8300	0.0000	0.0000	0.0000	0.0000;
	2050	8163	0.043132	0.277943	0.1117	268.89	0	0	0	0	1	0	0	-27.3700	-5.8300	27.6700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	2054	2051	0.001659	0.009385	0.00265	100.68	0	0	0	0	1	0	0	-0.1900	-3.1800	0.1900	2.8900	0.0000	0.0000	0.0000	0.0000;
	2051	2533	0.001493	0.007559	0.00257	152.67	0	0	0	0	1	0	0	-5.3900	-2.2300	5.3900	1.9500	0.0000	0.0000	0.0000	0.0000;
	2051	2553	0.0013	0.00604	0.00052	167.74	0	0	0	0	1	0	0	-8.7600	-2.8300	8.7700	2.7800	0.0000	0.0000	0.0000	0.0000;
	2052	2053	0.000246	0.001153	0	0	0	0	0	0	1	0	0	2.4100	0.2900	-2.4100	-0.2900	0.0000	0.0000	0.0000	0.0000;
	2092	2052	0.0045	0.026003	0.00817	161.17	0	0	0	0	1	0	0	-11.1900	3.3100	11.1900	-4.1600	0.0000	0.0000	0.0000	0.0000;
	2484	2052	0.002748	0.010671	0.00238	170.3	0	0	0	0	1	0	0	13.6100	-4.1100	-13.6000	3.8800	0.0000	0.0000	0.0000	0.0000;
	2055	2056	0.002282	0.010557	0.00124	142.72	0	0	0	0	1	0	0	-3.2600	-1.1300	3.2600	1.0000	0.0000	0.0000	0.0000	0.0000;
	2467	2055	0.002214	0.009265	0.00163	155.14	0	0	0	0	1	0	0	5.0400	-1.8900	-5.0400	1.7200	0.0000	0.0000	0.0000	0.0000;
	2055	2528	0.010805	0.04883	0.01083	141.65	0	0	0	0	1	0	0	2.7700	-1.2300	-2.7700	0.0600	0.0000	0.0000	0.0000	0.0000;
	2083	2056	0.004855	0.022952	0.00781	161.18	0	0	0	0	1	0	0	8.7900	1.3100	-8.7900	-2.1300	0.0000	0.0000	0.0000	0.0000;
	2057	2058	0.000288	0.001191	0	0	0	0	0	0	1	0	0	5.5300	0.6300	-5.5300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	2057	2467	0.000592	0.003049	0.00238	158.56	0	0	0	0	1	0	0	5.9900	-1.4900	-5.9900	1.2400	0.0000	0.0000	0.0000	0.0000;
	2553	2057	0.001131	0.006417	0.00179	176.29	0	0	0	0	1	0	0	11.5200	-1.0500	-11.5200	0.8700	0.0000	0.0000	0.0000	0.0000;
	2059	2060	0.000297	0.001086	0	0	0	0	0	0	1	0	0	3.0000	1.5700	-3.0000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	2059	2083	0.032889	0.134279	0.01543	143.94	0	0	0	0	1	0	0	-2.5000	-1.9100	2.5000	0.2500	0.0000	0.0000	0.0000	0.0000;
	2059	2089	0.004325	0.020045	0.00515	129.68	0	0	0	0	1	0	0	-0.5000	0.3400	0.5000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	2061	2062	0.000227	0.001061	0	0	0	0	0	0	1	0	0	-2.0500	-0.6700	2.0500	0.6700	0.0000	0.0000	0.0000	0.0000;
	2062	2092	0.003417	0.019414	0.00331	147.72	0	0	0	0	1	0	0	-7.2500	4.2300	7.2500	-4.5800	0.0000	0.0000	0.0000	0.0000;
	2063	2064	0.004692	0.021447	0.00682	148.74	0	0	0	0	1	0	0	-5.7800	-4.6000	5.7800	3.8700	0.0000	0.0000	0.0000	0.0000;
	2063	2065	0.003573	0.017273	0.0089	145.57	0	0	0	0	1	0	0	4.8300	2.7400	-4.8300	-3.7000	0.0000	0.0000	0.0000	0.0000;
	2063	2083	0.003645	0.015433	0.00226	150.56	0	0	0	0	1	0	0	-3.1100	-0.2800	3.1100	0.0400	0.0000	0.0000	0.0000	0.0000;
	2646	2063	0.003576	0.008762	0.0055	133.87	0	0	0	0	1	0	0	2.2400	-1.7500	-2.2400	1.1600	0.0000	0.0000	0.0000	0.0000;
	2171	2064	0.003759	0.01565	0.00338	171.32	0	0	0	0	1	0	0	12.0900	5.2300	-12.0900	-5.5700	0.0000	0.0000	0.0000	0.0000;
