function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	2533	2065	0.003255	0.01512	0.00646	145.14	0	0	0	0	1	0	0	1.4800	-1.8500	-1.4800	1.1500	0.0000	0.0000	0.0000	0.0000;
	2066	2067	0.00207	0.008277	0.03122	175.67	0	0	0	0	1	0	0	13.2300	0.0800	-13.2300	-3.4500	0.0000	0.0000	0.0000	0.0000;
	2576	2066	0.001976	0.009234	0.00523	203.63	0	0	0	0	1	0	0	19.5400	3.1100	-19.5300	-3.6500	0.0000	0.0000	0.0000	0.0000;
	2067	2109	0.001172	0.006316	0.00794	164.38	0	0	0	0	1	0	0	9.2100	1.3400	-9.2100	-2.2000	0.0000	0.0000	0.0000	0.0000;
	2646	2067	0.005271	0.022095	0.0057	152.73	0	0	0	0	1	0	0	4.0600	1.4500	-4.0600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	2068	2069	0.001532	0.008163	0.0059	136.95	0	0	0	0	1	0	0	-1.4200	-2.4500	1.4300	1.8200	0.0000	0.0000	0.0000	0.0000;
	2071	2068	0.00295	0.015699	0.00214	158.7	0	0	0	0	1	0	0	6.6600	-0.3800	-6.6600	0.1600	0.0000	0.0000	0.0000	0.0000;
	2069	2071	0.001244	0.006391	0.00137	182.99	0	0	0	0	1	0	0	-14.4900	3.4200	14.4900	-3.5500	0.0000	0.0000	0.0000	0.0000;
	2069	2074	0.002566	0.011439	0.00425	154.57	0	0	0	0	1	0	0	-6.7500	-5.4500	6.7500	5.0000	0.0000	0.0000	0.0000	0.0000;
	2069	2100	0.002934	0.014845	0.00411	169.77	0	0	0	0	1	0	0	11.7400	-1.0100	-11.7300	0.5900	0.0000	0.0000	0.0000	0.0000;
	2071	2070	0.001458	0.070189	0	156.83	0	0	1	0	1	0	0	-21.1500	3.9400	21.1600	-3.6400	0.0000	0.0000	0.0000	0.0000;
	2070	2072	0.000225	0.001028	0	0	0	0	0	0	1	0	0	8.0800	1.3200	-8.0800	-1.3200	0.0000	0.0000	0.0000	0.0000;
	2070	2447	0.00088	0.008408	0.02942	479.99	0	0	0	0	1	0	0	-29.2400	-42.4900	29.2600	39.5200	0.0000	0.0000	0.0000	0.0000;
	2105	2073	0.005118	0.02685	0.00319	110.15	0	0	0	0	1	0	0	2.4500	0.4400	-2.4500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2101	2074	0.003199	0.01612	0.00618	141.2	0	0	0	0	1	0	0	2.4100	3.2500	-2.4100	-3.9100	0.0000	0.0000	0.0000	0.0000;
	2074	2109	0.003308	0.014232	0.00404	158.2	0	0	0	0	1	0	0	-7.2700	-2.2600	7.2700	1.8400	0.0000	0.0000	0.0000	0.0000;
	2075	2076	0.00542	0.027383	0.00371	144.26	0	0	0	0	1	0	0	-4.6600	1.0800	4.6600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	2075	2225	0.027891	0.135684	0.02026	139.68	0	0	0	0	1	0	0	-0.0000	-2.2800	0.0000	0.0900	0.0000	0.0000	0.0000	0.0000;
	2076	2100	0.004565	0.016995	0.00292	164.76	0	0	0	0	1	0	0	-9.9900	0.6300	10.0000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	2077	2078	0.000227	0.001101	0	0	0	0	0	0	1	0	0	7.0800	1.1900	-7.0700	-1.1900	0.0000	0.0000	0.0000	0.0000;
	2077	2609	0.00189	0.01016	0.00294	126.78	0	0	0	0	1	0	0	0.8900	0.2300	-0.8900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	2077	2654	0.00106	0.00599	0.00441	162.3	0	0	0	0	1	0	0	-7.9700	-1.4200	7.9700	0.9500	0.0000	0.0000	0.0000	0.0000;
	2080	2079	0.001211	0.044022	0	146.26	0	0	1.0125	0	1	0	0	-14.2500	-14.5000	14.2600	14.6700	0.0000	0.0000	0.0000	0.0000;
	2079	2081	0.000213	0.001047	0	0	0	0	0	0	1	0	0	-14.2600	-14.6700	14.2600	14.6800	0.0000	0.0000	0.0000	0.0000;
	2080	2172	0.004523	0.020906	0.00532	158.35	0	0	0	0	1	0	0	6.7400	10.0900	-6.7300	-10.6400	0.0000	0.0000	0.0000	0.0000;
	2656	2081	0.000916	0.00915	0.06639	442.26	0	0	0	0	1	0	0	14.2600	7.5200	-14.2600	-14.6800	0.0000	0.0000	0.0000	0.0000;
	2082	2085	0.001523	0.0581	0	257.38	0	0	1	0	1	0	0	21.4900	3.7500	-21.4800	-3.5000	0.0000	0.0000	0.0000	0.0000;
	2082	2086	0.000262	0.001031	0	0	0	0	0	0	1	0	0	-21.4900	38.1000	21.4900	-38.0900	0.0000	0.0000	0.0000	0.0000;
	2082	2087	0.000209	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2083	2085	9.3e-05	0.003539	0	157.38	0	0	1	0	1	0	0	-21.4800	-3.4800	21.4800	3.5000	0.0000	0.0000	0.0000	0.0000;
	2084	2085	0.010437	0.398164	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2554	2086	0.001675	0.015584	0.02903	469.48	0	0	0	0	1	0	0	-29.8600	-17.0600	29.8700	14.0800	0.0000	0.0000	0.0000	0.0000;
	2656	2086	0.001377	0.010633	0.05171	510.74	0	0	0	0	1	0	0	51.4100	-29.3000	-51.3600	24.0100	0.0000	0.0000	0.0000	0.0000;
	2088	2096	0.006818	0.037058	0.0079	157.61	0	0	0	0	1	0	0	-7.4500	-0.0500	7.4600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2088	2113	0.005837	0.031536	0.00564	130.94	0	0	0	0	1	0	0	2.6500	-2.0700	-2.6500	1.4700	0.0000	0.0000	0.0000	0.0000;
	2089	2090	0.000224	0.001081	0	0	0	0	0	0	1	0	0	3.9300	0.3700	-3.9300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	2091	2092	0.000235	0.001171	0	0	0	0	0	0	1	0	0	-3.9300	-1.2600	3.9300	1.2600	0.0000	0.0000	0.0000	0.0000;
	2093	2094	0.000261	0.00117	0	0	0	0	0	0	1	0	0	7.2100	0.7300	-7.2100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	2093	2354	0.005057	0.041757	0.09798	449.68	0	0	0	0	1	0	0	29.4100	-5.1500	-29.3700	-5.1100	0.0000	0.0000	0.0000	0.0000;
	2554	2093	0.001244	0.011883	0.04604	473.66	0	0	0	0	1	0	0	36.6400	-9.2500	-36.6300	4.4200	0.0000	0.0000	0.0000	0.0000;
	2098	2095	0.002003	0.009981	0.00268	162.53	0	0	0	0	1	0	0	8.3700	-2.4300	-8.3700	2.1500	0.0000	0.0000	0.0000	0.0000;
	2111	2095	0.004255	0.01951	0.00213	183.45	0	0	0	0	1	0	0	-17.0700	0.5400	17.0800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	2095	2452	0.001471	0.007298	0.01279	181.17	0	0	0	0	1	0	0	-15.9200	-2.7400	15.9300	1.3700	0.0000	0.0000	0.0000	0.0000;
	2096	2098	0.004172	0.013826	0.00217	179.98	0	0	0	0	1	0	0	-14.6700	-1.7400	14.6800	1.5400	0.0000	0.0000	0.0000	0.0000;
	2098	2097	0.001454	0.069739	0	154.95	0	0	1	0	1	0	0	-20.8800	-0.2100	20.8800	0.4900	0.0000	0.0000	0.0000	0.0000;
	2097	2099	0.00024	0.001105	0	0	0	0	0	0	1	0	0	-20.8800	-0.4900	20.8900	0.4900	0.0000	0.0000	0.0000	0.0000;
	2098	2110	0.001594	0.007882	0.00293	165.28	0	0	0	0	1	0	0	-9.3800	-1.7800	9.3800	1.4700	0.0000	0.0000	0.0000	0.0000;
	2112	2099	0.002323	0.018493	0.03903	477.95	0	0	0	0	1	0	0	-29.3700	-2.0000	29.3900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	2099	2447	0.000473	0.004078	0.02046	518.42	0	0	0	0	1	0	0	-50.2800	1.5800	50.2900	-3.6900	0.0000	0.0000	0.0000	0.0000;
	2101	2106	0.008522	0.028502	0.00475	153.68	0	0	0	0	1	0	0	-5.0800	-4.0600	5.0800	3.5600	0.0000	0.0000	0.0000	0.0000;
	2345	2102	0.009156	0.034958	0.00833	151.4	0	0	0	0	1	0	0	5.3700	2.0200	-5.3600	-2.9100	0.0000	0.0000	0.0000	0.0000;
	2102	2351	0.003673	0.019582	0.0047	124.7	0	0	0	0	1	0	0	1.7300	1.4800	-1.7300	-1.9900	0.0000	0.0000	0.0000	0.0000;
	2103	2105	0.006051	0.02324	0.00714	144.28	0	0	0	0	1	0	0	5.1700	-0.0800	-5.1700	-0.6800	0.0000	0.0000	0.0000	0.0000;
	2103	2113	0.005518	0.020616	0.01086	157.28	0	0	0	0	1	0	0	-7.9000	-1.0600	7.9000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	2104	2105	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-2.7200	-0.2400	2.7200	0.2400	0.0000	0.0000	0.0000	0.0000;
	2106	2107	0.00028	0.001067	0	0	0	0	0	0	1	0	0	0.9700	0.1900	-0.9700	-0.1900	0.0000	0.0000	0.0000	0.0000;
	2480	2106	0.006139	0.024318	0.00437	156.43	0	0	0	0	1	0	0	6.0500	3.2800	-6.0500	-3.7500	0.0000	0.0000	0.0000	0.0000;
	2108	2109	0.000262	0.001114	0	0	0	0	0	0	1	0	0	-1.9300	-0.3600	1.9300	0.3600	0.0000	0.0000	0.0000	0.0000;
	2110	2444	0.001685	0.008382	0.00202	156.8	0	0	0	0	1	0	0	-6.1800	-1.6000	6.1800	1.3900	0.0000	0.0000	0.0000	0.0000;
	2110	2486	0.000937	0.004858	0.00106	161.87	0	0	0	0	1	0	0	-8.3100	-1.0400	8.3100	0.9200	0.0000	0.0000	0.0000	0.0000;
	2113	2112	0.001418	0.06792	0	153.91	0	0	1	0	1	0	0	-22.1400	-0.4600	22.1500	0.7700	0.0000	0.0000	0.0000	0.0000;
	2112	2114	0.000268	0.00106	0	0	0	0	0	0	1	0	0	7.2300	1.2300	-7.2300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	2115	2118	0.001092	0.006297	0.01379	180.26	0	0	0	0	1	0	0	-14.3100	3.3100	14.3100	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2528	2115	0.001221	0.00684	0.00573	167.26	0	0	0	0	1	0	0	-10.3500	3.2700	10.3500	-3.8800	0.0000	0.0000	0.0000	0.0000;
	2116	2484	0.004006	0.016784	0.00729	158.71	0	0	0	0	1	0	0	9.6100	-4.8800	-9.6100	4.1100	0.0000	0.0000	0.0000	0.0000;
	2116	2528	0.005242	0.016429	0.00493	183.49	0	0	0	0	1	0	0	-17.5000	2.8500	17.5200	-3.3400	0.0000	0.0000	0.0000	0.0000;
	2117	2118	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-3.9600	-0.8800	3.9600	0.8800	0.0000	0.0000	0.0000	0.0000;
	2452	2118	0.000533	0.002911	0.00458	160.18	0	0	0	0	1	0	0	6.8600	-3.9200	-6.8600	3.4200	0.0000	0.0000	0.0000	0.0000;
	2118	2553	0.002697	0.010065	0.00915	169.4	0	0	0	0	1	0	0	-11.4000	0.4900	11.4100	-1.4600	0.0000	0.0000	0.0000	0.0000;
	2120	2121	0.000268	0.001119	0	0	0	0	0	0	1	0	0	0.9800	0.2300	-0.9800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	2120	2256	0.012013	0.060059	0.0227	142.94	0	0	0	0	1	0	0	3.5200	-0.5300	-3.5100	-1.9300	0.0000	0.0000	0.0000	0.0000;
	2122	2124	0.015081	0.043855	0.02039	138.63	0	0	0	0	1	0	0	2.6700	4.4100	-2.6600	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2256	2123	0.007372	0.028813	0.00537	135.95	0	0	0	0	1	0	0	2.5400	1.7800	-2.5400	-2.3500	0.0000	0.0000	0.0000	0.0000;
	2123	2264	0.005225	0.026087	0.01595	127.82	0	0	0	0	1	0	0	1.5700	2.1600	-1.5700	-3.8800	0.0000	0.0000	0.0000	0.0000;
	2124	2125	0.000279	0.001027	0	0	0	0	0	0	1	0	0	0.6800	0.0700	-0.6800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2126	2128	0.008114	0.042424	0.00865	163	0	0	0	0	1	0	0	-10.4400	2.0500	10.4500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	2127	2128	0.000279	0.001124	0	0	0	0	0	0	1	0	0	-0.7900	-0.1900	0.7900	0.1900	0.0000	0.0000	0.0000	0.0000;
	2129	2137	0.0171	0.069469	0.02076	157.63	0	0	0	0	1	0	0	-6.8400	1.9500	6.8500	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2179	2129	0.005176	0.029209	0.0104	154.5	0	0	0	0	1	0	0	-5.8900	0.9400	5.8900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	2132	2130	0.005488	0.028371	0.00417	132.63	0	0	0	0	1	0	0	-2.4600	-0.2700	2.4600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2138	2130	0.006287	0.025432	0.00674	148.15	0	0	0	0	1	0	0	5.1800	-0.5100	-5.1800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	2132	2131	0.001024	0.036244	0	150.19	0	0	1	0	1	0	0	-17.0800	9.8400	17.0800	-9.7100	0.0000	0.0000	0.0000	0.0000;
	2131	2133	0.000226	0.001118	0	0	0	0	0	0	1	0	0	6.4200	1.2600	-6.4200	-1.2600	0.0000	0.0000	0.0000	0.0000;
	2131	2148	0.001673	0.015792	0.06499	470.87	0	0	0	0	1	0	0	27.0200	-21.6100	-27.0000	14.7500	0.0000	0.0000	0.0000	0.0000;
	2131	2465	0.001864	0.019024	0.04716	517.73	0	0	0	0	1	0	0	-50.5300	-17.4400	50.5800	12.8400	0.0000	0.0000	0.0000	0.0000;
	2132	2275	0.012187	0.057765	0.015	174.33	0	0	0	0	1	0	0	12.2300	-6.3000	-12.2100	4.7700	0.0000	0.0000	0.0000	0.0000;
	2132	2277	0.019634	0.083045	0.02635	158.06	0	0	0	0	1	0	0	7.3000	-3.2700	-7.2900	0.4600	0.0000	0.0000	0.0000	0.0000;
	2134	2155	0.0165	0.061863	0.00812	166.64	0	0	0	0	1	0	0	8.4100	4.6300	-8.4000	-5.4500	0.0000	0.0000	0.0000	0.0000;
	2157	2134	0.003637	0.020428	0.00591	175.69	0	0	0	0	1	0	0	11.4400	5.0600	-11.4300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	2135	2136	0.007531	0.042967	0.00619	158.72	0	0	0	0	1	0	0	7.6100	1.1600	-7.6100	-1.8100	0.0000	0.0000	0.0000	0.0000;
	2135	2153	0.001247	0.00727	0.00301	174.62	0	0	0	0	1	0	0	-11.9000	-3.2600	11.9000	2.9500	0.0000	0.0000	0.0000	0.0000;
	2136	2480	0.004253	0.018397	0.00514	181.02	0	0	0	0	1	0	0	15.0600	-3.9400	-15.0500	3.4200	0.0000	0.0000	0.0000	0.0000;
	2654	2136	0.002036	0.009749	0.00274	166.93	0	0	0	0	1	0	0	9.8900	-5.4600	-9.8800	5.1700	0.0000	0.0000	0.0000	0.0000;
	2137	2138	0.011972	0.051445	0.00903	163.87	0	0	0	0	1	0	0	-8.6200	3.7700	8.6300	-4.7000	0.0000	0.0000	0.0000	0.0000;
	2138	2139	0.000256	0.00111	0	0	0	0	0	0	1	0	0	2.3600	0.6900	-2.3600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	2138	2584	0.006733	0.01897	0.00293	182.83	0	0	0	0	1	0	0	-16.1700	4.5200	16.1800	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2140	2141	0.00028	0.001172	0	0	0	0	0	0	1	0	0	-2.3600	-0.4600	2.3600	0.4600	0.0000	0.0000	0.0000	0.0000;
	2141	2158	0.012062	0.053236	0.00725	162.58	0	0	0	0	1	0	0	7.8100	-0.3800	-7.8100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	2141	2459	0.006635	0.040192	0.00557	171.72	0	0	0	0	1	0	0	-10.1700	-0.0800	10.1800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	2142	2143	0.00421	0.019221	0.00564	163.1	0	0	0	0	1	0	0	-9.3600	2.8200	9.3600	-3.4200	0.0000	0.0000	0.0000	0.0000;
	2142	2144	0.003509	0.018467	0.00881	154.76	0	0	0	0	1	0	0	6.7800	-3.4500	-6.7700	2.5000	0.0000	0.0000	0.0000	0.0000;
	2143	2180	0.012446	0.053647	0.01467	120.44	0	0	0	0	1	0	0	0.5500	-1.7400	-0.5500	0.1500	0.0000	0.0000	0.0000	0.0000;
	2143	2480	0.006021	0.024213	0.02347	166.97	0	0	0	0	1	0	0	-11.5500	4.9900	11.5600	-7.5000	0.0000	0.0000	0.0000	0.0000;
	2144	2182	0.01355	0.067063	0.00621	147.01	0	0	0	0	1	0	0	5.1300	-2.9300	-5.1300	2.2700	0.0000	0.0000	0.0000	0.0000;
	2145	2252	0.04552	0.205802	0.02864	123.94	0	0	0	0	1	0	0	0.2200	-2.5900	-0.2200	-0.5300	0.0000	0.0000	0.0000	0.0000;
	2145	2255	0.069907	0.277099	0.02175	142.56	0	0	0	0	1	0	0	-1.6300	1.8400	1.6400	-4.1600	0.0000	0.0000	0.0000	0.0000;
	2145	2279	0.02236	0.079303	0.01121	113.43	0	0	0	0	1	0	0	-0.3400	-0.1000	0.3400	-1.1200	0.0000	0.0000	0.0000	0.0000;
	2147	2146	0.00169	0.056753	0	136.93	0	0	1	0	1	0	0	-8.7900	2.6400	8.7900	-2.5900	0.0000	0.0000	0.0000	0.0000;
	2146	2148	0.000214	0.001039	0	0	0	0	0	0	1	0	0	-8.7900	2.5900	8.7900	-2.5900	0.0000	0.0000	0.0000	0.0000;
	2274	2147	0.017769	0.081109	0.01269	150.2	0	0	0	0	1	0	0	-5.3100	1.9400	5.3100	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2455	2148	0.005941	0.046217	0.11298	447.39	0	0	0	0	1	0	0	-18.1900	0.0900	18.2100	-12.1600	0.0000	0.0000	0.0000	0.0000;
	2150	2149	0.000967	0.040285	0	145.58	0	0	1.00625	0	1	0	0	-13.3900	-9.2200	13.3900	9.3200	0.0000	0.0000	0.0000	0.0000;
	2149	2151	0.000215	0.001008	0	0	0	0	0	0	1	0	0	-13.3900	-9.3200	13.3900	9.3200	0.0000	0.0000	0.0000	0.0000;
	2150	2161	0.002671	0.013979	0.00535	154.01	0	0	0	0	1	0	0	4.8500	7.3900	-4.8500	-7.9600	0.0000	0.0000	0.0000	0.0000;
	2152	2151	0.001514	0.013377	0.05744	438.9	0	0	0	0	1	0	0	13.3900	3.1400	-13.3900	-9.3200	0.0000	0.0000	0.0000	0.0000;
	2153	2152	0.001997	0.075755	0	144.07	0	0	1.00625	0	1	0	0	-11.9000	-2.9500	11.9100	3.0500	0.0000	0.0000	0.0000	0.0000;
	2152	2154	0.000282	0.001029	0	0	0	0	0	0	1	0	0	7.9000	0.9600	-7.9000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	2656	2152	0.001075	0.010201	0.02624	494.69	0	0	0	0	1	0	0	33.2100	4.4200	-33.2000	-7.1500	0.0000	0.0000	0.0000	0.0000;
	2155	2156	0.000239	0.001079	0	0	0	0	0	0	1	0	0	7.9000	0.6100	-7.9000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	2160	2155	0.002452	0.013898	0.00394	126.07	0	0	0	0	1	0	0	-0.5000	-5.2600	0.5000	4.8400	0.0000	0.0000	0.0000	0.0000;
	2459	2157	0.002158	0.01258	0.01312	179.77	0	0	0	0	1	0	0	12.7400	4.1100	-12.7400	-5.5100	0.0000	0.0000	0.0000	0.0000;
	2161	2158	0.006107	0.028381	0.00486	130.62	0	0	0	0	1	0	0	-0.8500	3.5700	0.8500	-4.0900	0.0000	0.0000	0.0000	0.0000;
	2169	2158	0.020318	0.089349	0.00997	138.59	0	0	0	0	1	0	0	-1.5700	-4.3200	1.5700	3.2600	0.0000	0.0000	0.0000	0.0000;
	2159	2160	0.000278	0.001069	0	0	0	0	0	0	1	0	0	-4.2000	-32.6200	4.2100	32.6300	0.0000	0.0000	0.0000	0.0000;
	2160	2162	0.011946	0.059827	0.01674	119.09	0	0	0	0	1	0	0	-0.3900	-8.6100	0.4000	6.8500	0.0000	0.0000	0.0000	0.0000;
	2163	2160	0.009496	0.038453	0.01079	128.08	0	0	0	0	1	0	0	-0.8700	4.4300	0.8800	-5.5800	0.0000	0.0000	0.0000	0.0000;
	2160	2174	0.010434	0.053846	0.01057	148.05	0	0	0	0	1	0	0	-4.2000	-13.1800	4.2100	12.1300	0.0000	0.0000	0.0000	0.0000;
	2161	2162	0.01207	0.040882	0.02958	138.21	0	0	0	0	1	0	0	1.4900	3.9200	-1.4900	-7.1000	0.0000	0.0000	0.0000	0.0000;
	2163	2164	0.000284	0.001169	0	0	0	0	0	0	1	0	0	1.0900	0.0600	-1.0900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	2169	2163	0.002769	0.012323	0.00564	113.89	0	0	0	0	1	0	0	0.2200	3.8900	-0.2200	-4.4900	0.0000	0.0000	0.0000	0.0000;
	2165	2168	0.000117	0.003132	0	132.62	0	0	1	0	1	0	0	1.3500	0.4400	-1.3500	-0.4400	0.0000	0.0000	0.0000	0.0000;
	2165	2169	0.000262	0.001183	0	0	0	0	0	0	1	0	0	-1.3500	-0.4400	1.3500	0.4400	0.0000	0.0000	0.0000	0.0000;
	2165	2170	0.0003	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2166	2168	0.007553	0.201346	0	66.31	0	0	1	0	1	0	0	-0.2600	-0.0900	0.2600	0.0900	0.0000	0.0000	0.0000	0.0000;
	2167	2168	0.007553	0.201346	0	66.31	0	0	1	0	1	0	0	-1.0900	-0.3500	1.0900	0.3500	0.0000	0.0000	0.0000	0.0000;
	2171	2175	0.005978	0.026334	0.00976	182.98	0	0	0	0	1	0	0	-16.1400	-5.6600	16.1500	4.6600	0.0000	0.0000	0.0000	0.0000;
	2174	2172	0.005672	0.026726	0.01723	154.22	0	0	0	0	1	0	0	-5.6100	-12.2400	5.6100	10.4100	0.0000	0.0000	0.0000	0.0000;
	2173	2174	0.000231	0.001051	0	0	0	0	0	0	1	0	0	-1.3900	-0.1100	1.3900	0.1100	0.0000	0.0000	0.0000	0.0000;
	2175	7837	0.004554	0.016263	0.00413	186.23	0	0	0	0	1	0	0	-17.0600	-4.6800	17.0700	4.2700	0.0000	0.0000	0.0000	0.0000;
	2176	2177	0.003513	0.013487	0.00659	154.64	0	0	0	0	1	0	0	5.3700	2.1400	-5.3700	-2.8600	0.0000	0.0000	0.0000	0.0000;
	2176	2257	0.016615	0.079516	0.02214	169.21	0	0	0	0	1	0	0	-9.8300	-1.3100	9.8500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	2176	2259	0.016806	0.076499	0.00933	140.79	0	0	0	0	1	0	0	1.8200	-0.9100	-1.8200	-0.1100	0.0000	0.0000	0.0000	0.0000;
	2177	2185	0.006701	0.04257	0.0082	139.66	0	0	0	0	1	0	0	1.8000	3.6200	-1.8000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	2177	2251	0.006968	0.047768	0.01077	137.5	0	0	0	0	1	0	0	1.5800	-1.7400	-1.5800	0.5500	0.0000	0.0000	0.0000	0.0000;
	2178	2179	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-2.9300	-0.7400	2.9300	0.7400	0.0000	0.0000	0.0000	0.0000;
	2179	2180	0.015349	0.049592	0.00846	163.85	0	0	0	0	1	0	0	7.9200	-4.3700	-7.9100	3.4800	0.0000	0.0000	0.0000	0.0000;
	2275	2179	0.007314	0.040566	0.01097	157.56	0	0	0	0	1	0	0	4.9600	-3.8600	-4.9600	2.6800	0.0000	0.0000	0.0000	0.0000;
	2180	2181	0.000226	0.001043	0	0	0	0	0	0	1	0	0	2.6600	0.9900	-2.6600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	2182	2183	0.005343	0.02661	0.00971	126.5	0	0	0	0	1	0	0	2.2300	-2.6100	-2.2200	1.5500	0.0000	0.0000	0.0000	0.0000;
	2183	2185	0.002447	0.012605	0.00468	149.25	0	0	0	0	1	0	0	-3.2800	-3.1900	3.2800	2.6800	0.0000	0.0000	0.0000	0.0000;
	2183	2198	0.005886	0.023276	0.00332	138.46	0	0	0	0	1	0	0	2.4300	0.7700	-2.4300	-1.1300	0.0000	0.0000	0.0000	0.0000;
	2184	2187	0.002937	0.105412	0	211.84	0	0	1	0	1	0	0	1.4800	-1.8300	-1.4800	1.8300	0.0000	0.0000	0.0000	0.0000;
	2184	2188	0.000263	0.001051	0	0	0	0	0	0	1	0	0	4.6400	1.1100	-4.6400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	2184	2196	0.001832	0.015506	0.05717	467.22	0	0	0	0	1	0	0	26.5700	-6.9700	-26.5600	0.8400	0.0000	0.0000	0.0000	0.0000;
	2200	2184	0.001571	0.013657	0.05197	384.66	0	0	0	0	1	0	0	-1.9000	-1.4800	1.9000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	2184	2560	0.003418	0.024675	0.05597	489.2	0	0	0	0	1	0	0	-34.6000	14.8200	34.6500	-20.5600	0.0000	0.0000	0.0000	0.0000;
	2185	2187	-0.00056	-0.02009	0	111.84	0	0	1	0	1	0	0	-1.4800	1.8300	1.4800	-1.8300	0.0000	0.0000	0.0000	0.0000;
	2186	2187	0.013578	0.487242	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2191	2189	0.002147	0.011062	0.00361	144.37	0	0	0	0	1	0	0	3.1900	1.2500	-3.1900	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2358	2189	0.005172	0.020058	0.00493	95.48	0	0	0	0	1	0	0	-0.1200	-0.9500	0.1200	0.4100	0.0000	0.0000	0.0000	0.0000;
	2190	2191	0.00021	0.001125	0	0	0	0	0	0	1	0	0	-2.3600	-0.1900	2.3600	0.1900	0.0000	0.0000	0.0000	0.0000;
	2191	2193	0.008479	0.038681	0.00522	134.84	0	0	0	0	1	0	0	3.8800	-0.0300	-3.8800	-0.5300	0.0000	0.0000	0.0000	0.0000;
	2198	2191	0.002578	0.012581	0.00389	125.08	0	0	0	0	1	0	0	0.0800	0.5500	-0.0800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	2191	2522	0.001783	0.011247	0.00655	160.9	0	0	0	0	1	0	0	-9.3500	-0.4300	9.3500	-0.2800	0.0000	0.0000	0.0000	0.0000;
	2192	2195	0.000367	0.015258	0	133.08	0	0	1	0	1	0	0	-3.8800	-0.5300	3.8800	0.5300	0.0000	0.0000	0.0000	0.0000;
	2192	2196	0.000259	0.001078	0	0	0	0	0	0	1	0	0	-1.1500	-2.0900	1.1500	2.0900	0.0000	0.0000	0.0000	0.0000;
	2192	2197	0.000247	0.001162	0	0	0	0	0	0	1	0	0	5.0300	2.6200	-5.0300	-2.6200	0.0000	0.0000	0.0000	0.0000;
	2193	2195	-1.1e-05	-0.000449	0	108.08	0	0	1	0	1	0	0	3.8800	0.5300	-3.8800	-0.5300	0.0000	0.0000	0.0000	0.0000;
	2194	2195	0.001554	0.064654	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2196	2637	0.001502	0.014626	0.04166	452.14	0	0	0	0	1	0	0	25.4100	-2.9300	-25.4000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	2201	2199	0.001028	0.005288	0.01176	154.23	0	0	0	0	1	0	0	5.0500	-2.8000	-5.0500	1.5200	0.0000	0.0000	0.0000	0.0000;
	2201	2200	0.001901	0.077867	0	95.77	0	0	1	0	1	0	0	0.9700	-0.7800	-0.9700	0.7800	0.0000	0.0000	0.0000	0.0000;
	2200	2202	0.000263	0.001035	0	0	0	0	0	0	1	0	0	2.8700	0.6900	-2.8700	-0.6900	0.0000	0.0000	0.0000	0.0000;
	2337	2201	0.010654	0.035852	0.00893	155.71	0	0	0	0	1	0	0	6.0200	-4.5400	-6.0200	3.5800	0.0000	0.0000	0.0000	0.0000;
	2203	2204	0.00026	0.001149	0	0	0	0	0	0	1	0	0	7.0400	1.2900	-7.0400	-1.2900	0.0000	0.0000	0.0000	0.0000;
	2205	2203	0.004325	0.029041	0.00559	205.61	0	0	0	0	1	0	0	-26.4200	7.4700	26.4500	-7.8700	0.0000	0.0000	0.0000	0.0000;
	2209	2203	0.000524	0.002865	0.00217	214.84	0	0	0	0	1	0	0	27.4500	-5.5600	-27.4400	5.3400	0.0000	0.0000	0.0000	0.0000;
	2203	2341	0.001698	0.00963	0.03368	144.75	0	0	0	0	1	0	0	-6.0500	1.2500	6.0500	-4.8800	0.0000	0.0000	0.0000	0.0000;
	2205	2206	0.000291	0.00111	0	0	0	0	0	0	1	0	0	7.0400	0.9400	-7.0400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	2349	2205	0.006644	0.037468	0.0082	176.6	0	0	0	0	1	0	0	-18.8300	7.7000	18.8500	-8.4500	0.0000	0.0000	0.0000	0.0000;
	2247	2207	0.005217	0.025611	0.00424	172.53	0	0	0	0	1	0	0	-12.6800	2.2900	12.6900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2207	2343	0.001064	0.005269	0.00176	200.62	0	0	0	0	1	0	0	-19.9100	2.0700	19.9100	-2.2500	0.0000	0.0000	0.0000	0.0000;
	2209	2208	0.000921	0.039654	0	169.66	0	0	1	0	1	0	0	-30.0200	5.6900	30.0300	-5.3500	0.0000	0.0000	0.0000	0.0000;
	2208	2210	0.00024	0.001017	0	0	0	0	0	0	1	0	0	7.5700	0.7900	-7.5700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	2602	2208	0.001207	0.010716	0.03235	507.71	0	0	0	0	1	0	0	45.2800	0.0900	-45.2600	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2208	2650	0.001408	0.012352	0.05253	407.07	0	0	0	0	1	0	0	5.3300	-9.3900	-5.3300	3.7300	0.0000	0.0000	0.0000	0.0000;
	2209	2347	0.004886	0.025434	0.00318	145.48	0	0	0	0	1	0	0	2.5800	-0.1400	-2.5800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2211	2213	0.003869	0.017364	0.00511	129	0	0	0	0	1	0	0	2.0800	0.7500	-2.0800	-1.3100	0.0000	0.0000	0.0000	0.0000;
	2224	2211	0.005474	0.029624	0.00672	146.89	0	0	0	0	1	0	0	4.4300	0.9100	-4.4300	-1.6400	0.0000	0.0000	0.0000	0.0000;
	2213	2212	0.001125	0.050108	0	164.49	0	0	1	0	1	0	0	-28.5000	11.2900	28.5100	-10.8600	0.0000	0.0000	0.0000	0.0000;
	2212	2214	0.00026	0.001164	0	0	0	0	0	0	1	0	0	2.5500	0.2100	-2.5500	-0.2100	0.0000	0.0000	0.0000	0.0000;
	2213	2215	0.000936	0.004662	0.01662	173.62	0	0	0	0	1	0	0	14.5000	-5.9000	-14.5000	4.1000	0.0000	0.0000	0.0000	0.0000;
	2213	2223	0.009054	0.039872	0.00326	177.36	0	0	0	0	1	0	0	16.0800	-4.0800	-16.0600	3.8300	0.0000	0.0000	0.0000	0.0000;
	2215	2217	0.00574	0.029572	0.00536	161.78	0	0	0	0	1	0	0	-9.8100	-0.6500	9.8100	0.0900	0.0000	0.0000	0.0000	0.0000;
	2215	2223	0.005604	0.026967	0.01229	184.52	0	0	0	0	1	0	0	21.4800	-5.1600	-21.4500	3.9400	0.0000	0.0000	0.0000	0.0000;
	2216	2224	0.017134	0.085854	0.01744	153.74	0	0	0	0	1	0	0	-5.9600	0.0700	5.9600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	2216	2243	0.008453	0.036247	0.02379	183.64	0	0	0	0	1	0	0	19.0700	-3.8500	-19.0400	1.3900	0.0000	0.0000	0.0000	0.0000;
	2216	2247	0.003771	0.018424	0.0057	178.79	0	0	0	0	1	0	0	-15.5700	3.2200	15.5800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	2218	2236	0.012719	0.068664	0.01171	141.14	0	0	0	0	1	0	0	3.9900	-1.3100	-3.9900	0.0500	0.0000	0.0000	0.0000	0.0000;
	2218	2239	0.011449	0.063724	0.04428	175.73	0	0	0	0	1	0	0	19.7200	-6.1400	-19.6700	1.5600	0.0000	0.0000	0.0000	0.0000;
	2218	2246	0.007957	0.045094	0.01619	157.06	0	0	0	0	1	0	0	-9.2800	1.0300	9.2900	-2.7500	0.0000	0.0000	0.0000	0.0000;
	2349	2218	0.005553	0.022727	0.01479	169.12	0	0	0	0	1	0	0	16.3100	-7.4200	-16.3000	5.8700	0.0000	0.0000	0.0000	0.0000;
	2220	2221	0.000216	0.001053	0	0	0	0	0	0	1	0	0	1.9200	0.3000	-1.9200	-0.3000	0.0000	0.0000	0.0000	0.0000;
	2223	2220	0.005675	0.018813	0.01094	205.95	0	0	0	0	1	0	0	36.5500	-7.8100	-36.4700	6.8600	0.0000	0.0000	0.0000	0.0000;
	2222	2223	0.000278	0.001097	0	0	0	0	0	0	1	0	0	-0.9600	-0.0400	0.9600	0.0400	0.0000	0.0000	0.0000	0.0000;
	2225	2341	0.004782	0.014473	0.00389	156.33	0	0	0	0	1	0	0	-3.7500	-0.5500	3.7500	0.1300	0.0000	0.0000	0.0000	0.0000;
	2226	2228	0.005543	0.03015	0.00215	218.34	0	0	0	0	1	0	0	-36.0100	11.5300	36.0800	-11.3700	0.0000	0.0000	0.0000	0.0000;
	2355	2226	0.004912	0.02549	0.00965	187.24	0	0	0	0	1	0	0	-18.1400	4.8200	18.1500	-5.7900	0.0000	0.0000	0.0000	0.0000;
	2226	2395	0.035965	0.128765	0.03058	167.17	0	0	0	0	1	0	0	13.7600	-6.3100	-13.6900	3.2300	0.0000	0.0000	0.0000	0.0000;
	2228	2227	0.000869	0.036771	0	171.6	0	0	1	0	1	0	0	-37.0100	11.1900	37.0200	-10.6900	0.0000	0.0000	0.0000	0.0000;
	2227	2229	0.000246	0.001176	0	0	0	0	0	0	1	0	0	3.7000	0.3500	-3.7000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	2227	2354	0.000979	0.007066	0.03913	487.56	0	0	0	0	1	0	0	41.7600	-34.8400	-41.7300	30.8100	0.0000	0.0000	0.0000	0.0000;
	2602	2227	0.001732	0.016344	0.04157	541.14	0	0	0	0	1	0	0	82.5900	0.5100	-82.4800	-3.9600	0.0000	0.0000	0.0000	0.0000;
	2230	2231	0.006763	0.02898	0.00729	173.32	0	0	0	0	1	0	0	13.0300	-6.3000	-13.0200	5.5600	0.0000	0.0000	0.0000	0.0000;
	2230	2355	0.009182	0.039698	0.00519	181.19	0	0	0	0	1	0	0	-15.9400	5.5800	15.9700	-6.0400	0.0000	0.0000	0.0000	0.0000;
	2231	2232	0.000266	0.001139	0	0	0	0	0	0	1	0	0	2.7600	0.8100	-2.7600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	2231	2234	0.003617	0.017524	0.00487	164.08	0	0	0	0	1	0	0	10.2600	-6.3700	-10.2500	5.8600	0.0000	0.0000	0.0000	0.0000;
	2234	2233	0.000777	0.033086	0	136.8	0	0	1.00625	0	1	0	0	10.2500	-5.8600	-10.2500	5.9100	0.0000	0.0000	0.0000	0.0000;
	2233	2235	0.000225	0.001179	0	0	0	0	0	0	1	0	0	3.6100	1.7700	-3.6100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	2233	2422	0.005065	0.041163	0.10438	402.01	0	0	0	0	1	0	0	6.6400	-16.5500	-6.6400	5.2700	0.0000	0.0000	0.0000	0.0000;
	2236	2237	0.000294	0.001047	0	0	0	0	0	0	1	0	0	1.1100	0.2500	-1.1100	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2236	2242	0.004683	0.024868	0.00976	176.67	0	0	0	0	1	0	0	15.8800	-3.4800	-15.8700	2.4800	0.0000	0.0000	0.0000	0.0000;
	2244	2236	0.005697	0.016293	0.00507	170.07	0	0	0	0	1	0	0	13.0100	-3.7200	-13.0000	3.1900	0.0000	0.0000	0.0000	0.0000;
	2239	2238	0.011541	0.049256	0.00931	116.83	0	0	0	0	1	0	0	-2.6300	0.9300	2.6300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	2238	2241	0.017197	0.059302	0.01877	160.71	0	0	0	0	1	0	0	8.4200	-0.8600	-8.4100	-1.1400	0.0000	0.0000	0.0000	0.0000;
	2238	2242	0.007778	0.034337	0.00634	167.11	0	0	0	0	1	0	0	-12.8900	2.1200	12.9000	-2.7600	0.0000	0.0000	0.0000	0.0000;
	2395	2239	0.00653	0.037673	0.00646	173.23	0	0	0	0	1	0	0	-20.4500	2.5000	20.4700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	2240	2404	0.007699	0.041021	0.01442	179.27	0	0	0	0	1	0	0	-16.7900	5.2300	16.8100	-6.6800	0.0000	0.0000	0.0000	0.0000;
	2240	2413	0.009205	0.050164	0.00612	165.6	0	0	0	0	1	0	0	12.2400	-6.3300	-12.2200	5.7500	0.0000	0.0000	0.0000	0.0000;
	2243	2241	0.011501	0.059617	0.00806	172.54	0	0	0	0	1	0	0	16.0400	-2.5300	-16.0200	1.8000	0.0000	0.0000	0.0000	0.0000;
	2241	2403	0.003887	0.018532	0.00691	183.25	0	0	0	0	1	0	0	22.2300	-1.0800	-22.2100	0.4200	0.0000	0.0000	0.0000	0.0000;
	2244	2510	0.003591	0.018778	0.00405	177.97	0	0	0	0	1	0	0	-15.3800	3.3400	15.3900	-3.7300	0.0000	0.0000	0.0000	0.0000;
	2245	2246	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-1.8000	-0.3000	1.8000	0.3000	0.0000	0.0000	0.0000	0.0000;
	2246	2343	0.003222	0.015994	0.00433	194.71	0	0	0	0	1	0	0	-21.1200	6.2200	21.1300	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2246	2510	0.004444	0.016692	0.00467	161.3	0	0	0	0	1	0	0	10.0300	-3.7600	-10.0300	3.2700	0.0000	0.0000	0.0000	0.0000;
	2247	2248	0.000265	0.001028	0	0	0	0	0	0	1	0	0	1.8900	0.9700	-1.8900	-0.9700	0.0000	0.0000	0.0000	0.0000;
	2247	2349	0.00331	0.011583	0.01981	150.12	0	0	0	0	1	0	0	-4.7900	0.5300	4.7900	-2.6800	0.0000	0.0000	0.0000	0.0000;
	2249	2250	0.000263	0.00116	0	0	0	0	0	0	1	0	0	1.0200	0.0800	-1.0200	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2249	2282	0.00772	0.034983	0.00726	137.19	0	0	0	0	1	0	0	2.4500	14.4400	-2.4300	-15.1600	0.0000	0.0000	0.0000	0.0000;
	2588	2249	0.004367	0.023587	0.0059	143.99	0	0	0	0	1	0	0	3.4800	13.9200	-3.4700	-14.5200	0.0000	0.0000	0.0000	0.0000;
	2251	2259	0.004708	0.019474	0.00761	93.02	0	0	0	0	1	0	0	-0.1500	-0.8500	0.1500	0.0100	0.0000	0.0000	0.0000	0.0000;
	2252	2253	0.000293	0.001199	0	0	0	0	0	0	1	0	0	2.6200	0.7100	-2.6200	-0.7100	0.0000	0.0000	0.0000	0.0000;
	2252	2616	0.005357	0.026285	0.00959	133.48	0	0	0	0	1	0	0	-2.4000	-0.1800	2.4000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	2254	2255	0.000279	0.001054	0	0	0	0	0	0	1	0	0	-1.6400	-8.1000	1.6400	8.1000	0.0000	0.0000	0.0000	0.0000;
	2257	2258	0.000262	0.00105	0	0	0	0	0	0	1	0	0	2.3000	0.8800	-2.3000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	2588	2257	0.001286	0.0058	0.00243	173.3	0	0	0	0	1	0	0	12.1500	-0.4300	-12.1500	0.1700	0.0000	0.0000	0.0000	0.0000;
	2259	2260	0.000223	0.001015	0	0	0	0	0	0	1	0	0	1.6700	0.1000	-1.6700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	2261	2262	0.000295	0.001077	0	0	0	0	0	0	1	0	0	1.5600	0.6300	-1.5600	-0.6300	0.0000	0.0000	0.0000	0.0000;
	2261	2263	0.011921	0.040423	0.00492	140.51	0	0	0	0	1	0	0	-1.6800	0.6500	1.6800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	2261	2279	0.013212	0.068104	0.0172	132.68	0	0	0	0	1	0	0	-1.6900	-0.9800	1.6900	-0.8900	0.0000	0.0000	0.0000	0.0000;
	2261	2282	0.013956	0.064401	0.02002	135.29	0	0	0	0	1	0	0	1.8100	-0.3100	-1.8100	-1.8700	0.0000	0.0000	0.0000	0.0000;
	2558	2263	0.001593	0.008178	0.00322	140.22	0	0	0	0	1	0	0	3.0100	-1.0300	-3.0100	0.6800	0.0000	0.0000	0.0000	0.0000;
	2267	2265	0.0057	0.018526	0.00874	144.31	0	0	0	0	1	0	0	3.5500	-1.5900	-3.5500	0.6400	0.0000	0.0000	0.0000	0.0000;
	2616	2265	0.007517	0.036504	0.00935	125.54	0	0	0	0	1	0	0	1.6000	0.6400	-1.6000	-1.6600	0.0000	0.0000	0.0000	0.0000;
	2267	2266	0.00117	0.061552	0	121.2	0	0	1	0	1	0	0	-2.8000	4.5400	2.8000	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2266	2268	0.000227	0.001016	0	0	0	0	0	0	1	0	0	3.9200	1.2000	-3.9200	-1.2000	0.0000	0.0000	0.0000	0.0000;
	2273	2266	0.002224	0.019418	0.04117	394.82	0	0	0	0	1	0	0	-6.2300	-6.6000	6.2300	2.1500	0.0000	0.0000	0.0000	0.0000;
	2266	2455	0.001099	0.00971	0.02241	431.84	0	0	0	0	1	0	0	-12.9500	1.1800	12.9500	-3.5900	0.0000	0.0000	0.0000	0.0000;
	2280	2267	0.005192	0.021262	0.00452	120.96	0	0	0	0	1	0	0	0.7600	2.4600	-0.7600	-2.9500	0.0000	0.0000	0.0000	0.0000;
	2269	2272	0.001641	0.080843	0	216.27	0	0	1	0	1	0	0	-1.2600	0.3200	1.2600	-0.3200	0.0000	0.0000	0.0000	0.0000;
	2269	2273	0.000209	0.001189	0	0	0	0	0	0	1	0	0	1.2600	-14.6100	-1.2600	14.6100	0.0000	0.0000	0.0000	0.0000;
	2270	2272	-0.000667	-0.032865	0	91.27	0	0	1	0	1	0	0	1.2600	-0.3200	-1.2600	0.3200	0.0000	0.0000	0.0000	0.0000;
	2270	2277	0.010287	0.038887	0.01198	151.6	0	0	0	0	1	0	0	-6.0200	-0.3900	6.0200	-0.9000	0.0000	0.0000	0.0000	0.0000;
	2271	2272	0.006297	0.310313	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2273	2560	0.00206	0.019912	0.0597	398.64	0	0	0	0	1	0	0	7.4900	-8.0100	-7.4900	1.5600	0.0000	0.0000	0.0000	0.0000;
	2279	2274	0.007364	0.030479	0.00717	146.23	0	0	0	0	1	0	0	-4.4600	1.4500	4.4600	-2.2200	0.0000	0.0000	0.0000	0.0000;
	2275	2276	0.000244	0.001065	0	0	0	0	0	0	1	0	0	2.0800	0.1900	-2.0800	-0.1900	0.0000	0.0000	0.0000	0.0000;
	2558	2275	0.007809	0.039362	0.01755	141.42	0	0	0	0	1	0	0	-5.1700	-0.8000	5.1700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	2277	2278	0.000232	0.001081	0	0	0	0	0	0	1	0	0	1.2700	0.4400	-1.2700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	2280	2281	0.000275	0.001143	0	0	0	0	0	0	1	0	0	2.8500	2.2300	-2.8500	-2.2300	0.0000	0.0000	0.0000	0.0000;
	2280	2454	0.005716	0.027848	0.01492	142.24	0	0	0	0	1	0	0	-3.6100	-4.6900	3.6100	3.0600	0.0000	0.0000	0.0000	0.0000;
	2283	2284	0.000272	0.001066	0	0	0	0	0	0	1	0	0	3.0800	0.4100	-3.0800	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2283	2286	0.002334	0.01435	0.00269	180.75	0	0	0	0	1	0	0	20.3700	-4.0600	-20.3600	3.8200	0.0000	0.0000	0.0000	0.0000;
	2285	2286	0.003758	0.015822	0.01757	172.58	0	0	0	0	1	0	0	-17.5600	2.6700	17.5700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	2304	2285	0.001704	0.010571	0.01215	161.23	0	0	0	0	1	0	0	-14.7600	1.9800	14.7700	-3.2900	0.0000	0.0000	0.0000	0.0000;
	2307	2287	0.009965	0.052969	0.01012	169.08	0	0	0	0	1	0	0	-14.2300	6.4200	14.2500	-7.4000	0.0000	0.0000	0.0000	0.0000;
	2287	2621	0.010104	0.047614	0.00753	171.82	0	0	0	0	1	0	0	-15.0800	7.2800	15.1100	-7.9700	0.0000	0.0000	0.0000	0.0000;
	2288	2302	0.01084	0.05167	0.02135	139.34	0	0	0	0	1	0	0	-4.3500	-0.7100	4.3500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	2288	2306	0.015794	0.083906	0.01621	138.26	0	0	0	0	1	0	0	-5.3700	1.2900	5.3800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	2288	2324	0.005494	0.032361	0.00625	114.86	0	0	0	0	1	0	0	-1.2600	1.6500	1.2600	-2.3300	0.0000	0.0000	0.0000	0.0000;
	2288	2327	0.016753	0.079412	0.01318	138.2	0	0	0	0	1	0	0	8.3100	-2.5400	-8.3000	1.1500	0.0000	0.0000	0.0000	0.0000;
	2292	2289	0.005803	0.017858	0.00489	154.09	0	0	0	0	1	0	0	6.6900	-1.0200	-6.6800	0.4900	0.0000	0.0000	0.0000	0.0000;
	2292	2291	0.001335	0.074453	0	145.29	0	0	1	0	1	0	0	-18.5700	9.7800	18.5800	-9.4800	0.0000	0.0000	0.0000	0.0000;
	2291	2293	0.000217	0.001156	0	0	0	0	0	0	1	0	0	2.3700	0.6000	-2.3700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	2291	2336	0.000812	0.008646	0.20482	446.31	0	0	0	0	1	0	0	-20.9400	-31.0900	20.9500	8.9100	0.0000	0.0000	0.0000	0.0000;
	2292	2304	0.003434	0.015254	0.02207	215.25	0	0	0	0	1	0	0	33.9800	-6.9400	-33.9400	4.6800	0.0000	0.0000	0.0000	0.0000;
	2292	2450	0.003561	0.01833	0.03666	199.92	0	0	0	0	1	0	0	-22.0900	-1.8200	22.1100	-2.1300	0.0000	0.0000	0.0000	0.0000;
	2294	2295	0.000286	0.001019	0	0	0	0	0	0	1	0	0	1.3300	0.3600	-1.3300	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2294	2296	0.005798	0.028269	0.00774	168.14	0	0	0	0	1	0	0	12.3900	-5.1400	-12.3800	4.3400	0.0000	0.0000	0.0000	0.0000;
	2311	2294	0.004582	0.027004	0.00502	142.65	0	0	0	0	1	0	0	-7.1600	0.0800	7.1600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	2294	2567	0.005113	0.022088	0.02033	178.85	0	0	0	0	1	0	0	-20.8700	5.3900	20.9000	-7.5100	0.0000	0.0000	0.0000	0.0000;
	2296	2297	0.000237	0.001093	0	0	0	0	0	0	1	0	0	1.1300	0.5300	-1.1300	-0.5300	0.0000	0.0000	0.0000	0.0000;
	2411	2296	0.00732	0.032396	0.02357	164.81	0	0	0	0	1	0	0	-11.2400	2.3400	11.2500	-4.8700	0.0000	0.0000	0.0000	0.0000;
	2298	2299	0.000204	0.001005	0	0	0	0	0	0	1	0	0	-1.9600	-1.4600	1.9600	1.4600	0.0000	0.0000	0.0000	0.0000;
	2304	2299	0.00271	0.014894	0.05815	227.39	0	0	0	0	1	0	0	46.2000	-7.0600	-46.1400	0.9800	0.0000	0.0000	0.0000	0.0000;
	2299	3975	0.069119	0.31933	0.08281	175.66	0	0	0	0	1	0	0	18.7300	-7.0600	-18.5100	-0.9500	0.0000	0.0000	0.0000	0.0000;
	2299	9289	0.002604	0.013814	0.0118	166.47	0	0	0	0	1	0	0	6.5700	7.1300	-6.5600	-8.4100	0.0000	0.0000	0.0000	0.0000;
	2300	2301	0.007367	0.037196	0.00475	154.22	0	0	0	0	1	0	0	8.2100	-4.5300	-8.2000	4.0400	0.0000	0.0000	0.0000	0.0000;
	2567	2301	0.001225	0.006602	0.00146	146.6	0	0	0	0	1	0	0	-6.7000	4.4400	6.7000	-4.5900	0.0000	0.0000	0.0000	0.0000;
	2302	9297	0.006191	0.030281	0.00561	152.82	0	0	0	0	1	0	0	-6.2400	1.4800	6.2400	-2.0800	0.0000	0.0000	0.0000	0.0000;
	2303	2304	0.000219	0.00103	0	0	0	0	0	0	1	0	0	-2.5000	-0.4100	2.5000	0.4100	0.0000	0.0000	0.0000	0.0000;
	2305	2332	0.005873	0.031579	0.00566	160.62	0	0	0	0	1	0	0	-8.7200	0.8500	8.7300	-1.4400	0.0000	0.0000	0.0000	0.0000;
	9297	2305	0.006807	0.034285	0.00758	153.42	0	0	0	0	1	0	0	-5.9300	0.3900	5.9300	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2313	2306	0.001839	0.010843	0.0063	148.41	0	0	0	0	1	0	0	6.7400	-3.4700	-6.7400	2.7900	0.0000	0.0000	0.0000	0.0000;
	2307	2308	0.000298	0.001126	0	0	0	0	0	0	1	0	0	1.7200	0.3600	-1.7200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2307	2420	0.004027	0.022238	0.02322	161.84	0	0	0	0	1	0	0	12.5000	-6.7800	-12.5000	4.2900	0.0000	0.0000	0.0000	0.0000;
	2309	2310	0.000249	0.001106	0	0	0	0	0	0	1	0	0	-10.0300	-3.3900	10.0300	3.3900	0.0000	0.0000	0.0000	0.0000;
	2315	2310	0.001267	0.012262	0.02935	467.07	0	0	0	0	1	0	0	-23.5000	1.4300	23.5100	-4.5500	0.0000	0.0000	0.0000	0.0000;
	2310	2441	0.001057	0.008456	0.02059	411.31	0	0	0	0	1	0	0	8.3600	-8.0600	-8.3600	5.8300	0.0000	0.0000	0.0000	0.0000;
	2310	2539	0.000651	0.006241	0.0213	388.94	0	0	0	0	1	0	0	15.8100	-7.7600	-15.8100	5.4700	0.0000	0.0000	0.0000	0.0000;
	2311	2312	0.000294	0.001037	0	0	0	0	0	0	1	0	0	8.5300	2.1600	-8.5300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	2311	2537	0.005416	0.026792	0.00492	158.57	0	0	0	0	1	0	0	-1.3700	-2.2300	1.3700	1.7000	0.0000	0.0000	0.0000	0.0000;
	2313	2314	0.000275	0.001192	0	0	0	0	0	0	1	0	0	10.7700	1.2100	-10.7700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2537	2313	0.001255	0.00695	0.00092	172.13	0	0	0	0	1	0	0	14.5000	-5.2300	-14.4900	5.1400	0.0000	0.0000	0.0000	0.0000;
	2313	2631	0.003043	0.017061	0.00391	151.34	0	0	0	0	1	0	0	-3.0200	-2.8800	3.0200	2.4500	0.0000	0.0000	0.0000	0.0000;
	2315	2318	0.001055	0.053815	0	168.54	0	0	1	0	1	0	0	12.8000	-4.7500	-12.8000	4.8400	0.0000	0.0000	0.0000	0.0000;
	2315	2319	0.000237	0.00103	0	0	0	0	0	0	1	0	0	10.7000	3.3200	-10.7000	-3.3200	0.0000	0.0000	0.0000	0.0000;
	2316	2318	1.6e-05	0.000794	0	143.54	0	0	1	0	1	0	0	-12.8000	4.8400	12.8000	-4.8400	0.0000	0.0000	0.0000	0.0000;
	2316	2324	0.017786	0.075709	0.01493	173.57	0	0	0	0	1	0	0	12.8000	-4.8400	-12.7700	3.3300	0.0000	0.0000	0.0000	0.0000;
	2317	2318	0.00571	0.29139	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2321	2320	0.000902	0.049265	0	138.51	0	0	1	0	1	0	0	-6.8600	5.4100	6.8600	-5.3800	0.0000	0.0000	0.0000	0.0000;
	2320	2322	0.000293	0.001083	0	0	0	0	0	0	1	0	0	-6.8600	5.3800	6.8600	-5.3800	0.0000	0.0000	0.0000	0.0000;
	2328	2322	0.002183	0.019659	0.06914	450.51	0	0	0	0	1	0	0	28.2600	6.7600	-28.2400	-14.1200	0.0000	0.0000	0.0000	0.0000;
	2374	2322	0.002445	0.019938	0.0588	424.06	0	0	0	0	1	0	0	-21.3600	-25.6700	21.3800	19.4900	0.0000	0.0000	0.0000	0.0000;
	2324	2323	0.004323	0.025177	0.00707	158.6	0	0	0	0	1	0	0	9.4300	-1.2900	-9.4200	0.5400	0.0000	0.0000	0.0000	0.0000;
	2323	2376	0.028545	0.118066	0.01671	145.61	0	0	0	0	1	0	0	6.7000	-0.3500	-6.6900	-1.4200	0.0000	0.0000	0.0000	0.0000;
	2323	2400	0.011796	0.064677	0.01467	142.31	0	0	0	0	1	0	0	-0.6900	-0.8700	0.6900	-0.7400	0.0000	0.0000	0.0000	0.0000;
	2326	2325	0.001904	0.090458	0	133.06	0	0	1.00625	0	1	0	0	-15.0200	-3.0000	15.0200	3.2000	0.0000	0.0000	0.0000	0.0000;
	2325	2328	0.000235	0.001137	0	0	0	0	0	0	1	0	0	-15.0200	-3.2000	15.0200	3.2000	0.0000	0.0000	0.0000	0.0000;
	2327	2326	0.002867	0.09932	0	70.78	0	0	1	0	1	0	0	5.5100	-1.7600	-5.5100	1.7900	0.0000	0.0000	0.0000	0.0000;
	2326	2329	0.000201	0.001042	0	0	0	0	0	0	1	0	0	20.5300	1.2100	-20.5300	-1.2100	0.0000	0.0000	0.0000	0.0000;
	2328	2396	0.003693	0.033994	0.24474	475.64	0	0	0	0	1	0	0	-43.2800	-9.9600	43.3500	-16.1500	0.0000	0.0000	0.0000	0.0000;
	2329	9292	0.014193	0.082234	0.05247	240.45	0	0	0	0	1	0	0	20.5300	1.2100	-20.4700	-6.6100	0.0000	0.0000	0.0000	0.0000;
	2330	2334	0.000423	0.019614	0	161.38	0	0	1	0	1	0	0	-11.4600	-13.6400	11.4600	13.7000	0.0000	0.0000	0.0000	0.0000;
	2330	2335	0.000247	0.001121	0	0	0	0	0	0	1	0	0	4.7400	2.7500	-4.7400	-2.7500	0.0000	0.0000	0.0000	0.0000;
	2330	2336	0.000211	0.001003	0	0	0	0	0	0	1	0	0	6.7200	10.8900	-6.7200	-10.8900	0.0000	0.0000	0.0000	0.0000;
	2332	2331	0.004593	0.125594	0	98.33	0	0	1	0	1	0	0	-8.7300	1.4400	8.7300	-1.3500	0.0000	0.0000	0.0000	0.0000;
	2331	2334	-0.000104	-0.004836	0	136.38	0	0	1	0	1	0	0	11.4600	13.6900	-11.4600	-13.7000	0.0000	0.0000	0.0000	0.0000;
	2331	7809	0.039974	0.203654	0.29907	272.81	0	0	0	0	1	0	0	-38.8800	-6.8600	39.4600	-22.8000	0.0000	0.0000	0.0000	0.0000;
	2331	9311	0.011647	0.073379	0.03756	253.65	0	0	0	0	1	0	0	18.6800	-5.4700	-18.6400	1.6100	0.0000	0.0000	0.0000	0.0000;
	2333	2334	0.001693	0.078561	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2441	2336	0.001485	0.010959	0.04507	437.36	0	0	0	0	1	0	0	14.2300	-6.8600	-14.2300	1.9800	0.0000	0.0000	0.0000	0.0000;
	2337	2338	0.010564	0.049777	0.00602	159.65	0	0	0	0	1	0	0	-7.5700	3.8800	7.5800	-4.5000	0.0000	0.0000	0.0000	0.0000;
	2338	2648	0.001923	0.009132	0.00174	168.95	0	0	0	0	1	0	0	-11.3200	3.7700	11.3200	-3.9500	0.0000	0.0000	0.0000	0.0000;
	2339	2340	0.000241	0.001129	0	0	0	0	0	0	1	0	0	9.2300	4.1600	-9.2300	-4.1600	0.0000	0.0000	0.0000	0.0000;
	2347	2339	0.002918	0.01447	0.00557	121.28	0	0	0	0	1	0	0	-1.0800	2.3500	1.0800	-2.9500	0.0000	0.0000	0.0000	0.0000;
	2339	2599	0.003132	0.016279	0.00352	169.39	0	0	0	0	1	0	0	-10.3100	-1.2100	10.3100	0.8400	0.0000	0.0000	0.0000	0.0000;
	2341	2599	0.002062	0.008396	0.00261	186.06	0	0	0	0	1	0	0	-16.3200	1.6800	16.3200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	2343	2342	0.001525	0.051185	0	173.59	0	0	1	0	1	0	0	-41.0400	8.8600	41.0700	-8.0300	0.0000	0.0000	0.0000	0.0000;
	2342	2344	0.000266	0.001163	0	0	0	0	0	0	1	0	0	7.1200	1.8600	-7.1200	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2342	2602	0.00174	0.016869	0.03636	506.91	0	0	0	0	1	0	0	-48.1900	6.1700	48.2300	-9.7200	0.0000	0.0000	0.0000	0.0000;
	2643	2345	0.008022	0.037446	0.00522	157.74	0	0	0	0	1	0	0	7.1800	2.4400	-7.1800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	2346	2347	0.010303	0.056323	0.00757	131.71	0	0	0	0	1	0	0	-1.6300	2.2400	1.6300	-3.0500	0.0000	0.0000	0.0000	0.0000;
	2346	2357	0.020108	0.089799	0.02058	134.97	0	0	0	0	1	0	0	2.1400	-3.6200	-2.1300	1.4000	0.0000	0.0000	0.0000	0.0000;
	2346	2643	0.027781	0.096821	0.01514	134.23	0	0	0	0	1	0	0	-2.0000	1.0400	2.0000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	2347	2348	0.000248	0.001071	0	0	0	0	0	0	1	0	0	2.0300	0.9100	-2.0300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	2349	2510	0.018723	0.087676	0.01173	124.75	0	0	0	0	1	0	0	1.5700	-1.6900	-1.5700	0.4200	0.0000	0.0000	0.0000	0.0000;
	2350	2353	0.003032	0.136014	0	182.77	0	0	1	0	1	0	0	1.9300	0.1400	-1.9300	-0.1300	0.0000	0.0000	0.0000	0.0000;
	2350	2354	0.000266	0.001179	0	0	0	0	0	0	1	0	0	-1.9300	-0.1400	1.9300	0.1400	0.0000	0.0000	0.0000	0.0000;
	2351	2353	-0.001198	-0.053746	0	127.29	0	0	1	0	1	0	0	2.3000	3.8200	-2.3000	-3.8300	0.0000	0.0000	0.0000	0.0000;
	2352	2353	0.009279	0.416301	0	55.49	0	0	1	0	1	0	0	-4.2200	-3.8400	4.2200	3.9700	0.0000	0.0000	0.0000	0.0000;
	2355	2356	0.000229	0.001165	0	0	0	0	0	0	1	0	0	2.1700	1.2200	-2.1700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	2357	2551	0.007914	0.030904	0.00523	118.25	0	0	0	0	1	0	0	0.2300	-1.7700	-0.2300	1.2000	0.0000	0.0000	0.0000	0.0000;
	2358	2359	0.000255	0.001058	0	0	0	0	0	0	1	0	0	1.4000	0.7900	-1.4000	-0.7900	0.0000	0.0000	0.0000	0.0000;
	2416	2360	0.0023	0.010817	0.00208	171.8	0	0	0	0	1	0	0	21.9100	-7.3100	-21.9000	7.1400	0.0000	0.0000	0.0000	0.0000;
	2361	2378	0.005493	0.022353	0.01264	163.07	0	0	0	0	1	0	0	16.0100	-3.4600	-16.0000	2.1500	0.0000	0.0000	0.0000	0.0000;
	2361	2414	0.008535	0.036627	0.02113	169.24	0	0	0	0	1	0	0	-19.7900	0.3400	19.8200	-2.5000	0.0000	0.0000	0.0000	0.0000;
	2362	2363	0.000205	0.00119	0	0	0	0	0	0	1	0	0	2.5400	0.6600	-2.5400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	2365	2364	0.001814	0.058156	0	178.3	0	0	1	0	1	0	0	-35.6700	-1.7800	35.6900	2.4600	0.0000	0.0000	0.0000	0.0000;
	2364	2366	0.000239	0.001108	0	0	0	0	0	0	1	0	0	-35.6900	-2.4600	35.6900	2.4700	0.0000	0.0000	0.0000	0.0000;
	2370	2365	0.006778	0.033593	0.00726	182.54	0	0	0	0	1	0	0	-28.0100	0.7200	28.0500	-1.2600	0.0000	0.0000	0.0000	0.0000;
	2604	2366	0.001137	0.010712	0.03652	501.55	0	0	0	0	1	0	0	35.7000	-1.3900	-35.6900	-2.4700	0.0000	0.0000	0.0000	0.0000;
	2368	2367	0.005564	0.027542	0.0115	168.84	0	0	0	0	1	0	0	14.1200	-3.4500	-14.1100	2.2600	0.0000	0.0000	0.0000	0.0000;
	3030	2367	0.005218	0.03003	0.00392	158.93	0	0	0	0	1	0	0	-7.1300	3.3600	7.1300	-3.7600	0.0000	0.0000	0.0000	0.0000;
	2368	2369	0.000212	0.00116	0	0	0	0	0	0	1	0	0	6.9000	2.2200	-6.9000	-2.2200	0.0000	0.0000	0.0000	0.0000;
	2370	2368	0.003306	0.017051	0.00569	175.87	0	0	0	0	1	0	0	21.0300	-1.7800	-21.0100	1.2300	0.0000	0.0000	0.0000	0.0000;
	2370	2371	0.000242	0.001199	0	0	0	0	0	0	1	0	0	6.9000	1.0500	-6.9000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	2373	2372	0.002051	0.089902	0	131.79	0	0	1	0	1	0	0	-1.7000	6.7100	1.7000	-6.6700	0.0000	0.0000	0.0000	0.0000;
	2372	2374	0.000278	0.001139	0	0	0	0	0	0	1	0	0	-1.7000	-43.4900	1.7000	43.5100	0.0000	0.0000	0.0000	0.0000;
	2373	2375	0.004656	0.022998	0.00316	142.02	0	0	0	0	1	0	0	-2.8200	-2.5600	2.8200	2.2200	0.0000	0.0000	0.0000	0.0000;
	2376	2373	0.003139	0.017912	0.00349	126.87	0	0	0	0	1	0	0	-1.0000	4.9200	1.0000	-5.3000	0.0000	0.0000	0.0000	0.0000;
	2409	2375	0.005319	0.028077	0.0155	118.41	0	0	0	0	1	0	0	6.6200	1.7200	-6.6100	-3.4000	0.0000	0.0000	0.0000	0.0000;
	2376	2377	0.000272	0.001145	0	0	0	0	0	0	1	0	0	2.3700	0.0800	-2.3700	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2378	2389	0.004933	0.020153	0.01175	161.54	0	0	0	0	1	0	0	14.7400	-2.4200	-14.7300	1.1900	0.0000	0.0000	0.0000	0.0000;
	2379	2387	0.006507	0.033812	0.01995	92.47	0	0	0	0	1	0	0	4.8600	-0.7700	-4.8600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	2380	2383	0.003192	0.167679	0	250.51	0	0	1	0	1	0	0	-0.8300	-3.4400	0.8300	3.4600	0.0000	0.0000	0.0000	0.0000;
	2380	2384	0.000261	0.001048	0	0	0	0	0	0	1	0	0	2.0700	0.1400	-2.0700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	2390	2380	0.000761	0.007325	0.05718	494.02	0	0	0	0	1	0	0	-39.8300	9.0000	39.8400	-15.0600	0.0000	0.0000	0.0000	0.0000;
	2541	2380	0.003042	0.022215	0.05085	503.53	0	0	0	0	1	0	0	41.1300	-8.3200	-41.0900	3.1800	0.0000	0.0000	0.0000	0.0000;
	2381	2383	-0.001895	-0.099545	0	125.51	0	0	1	0	1	0	0	0.8300	3.4500	-0.8300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	2385	2381	0.002989	0.012477	0.00861	142.96	0	0	0	0	1	0	0	0.8300	2.5200	-0.8300	-3.4500	0.0000	0.0000	0.0000	0.0000;
	2382	2383	0.006018	0.316096	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2385	2386	0.000256	0.00107	0	0	0	0	0	0	1	0	0	1.6200	0.1800	-1.6200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2385	2387	0.003704	0.014288	0.01621	137.79	0	0	0	0	1	0	0	-2.4500	-2.7000	2.4500	0.9400	0.0000	0.0000	0.0000	0.0000;
	2387	2388	0.000299	0.001122	0	0	0	0	0	0	1	0	0	2.4100	0.7200	-2.4100	-0.7200	0.0000	0.0000	0.0000	0.0000;
	2392	2393	0.000283	0.001065	0	0	0	0	0	0	1	0	0	0.7500	0.0600	-0.7500	-0.0600	0.0000	0.0000	0.0000	0.0000;
	2395	2394	0.001105	0.038564	0	100.26	0	0	1	0	1	0	0	14.2800	-3.7900	-14.2800	3.8700	0.0000	0.0000	0.0000	0.0000;
	2394	2396	0.000203	0.001194	0	0	0	0	0	0	1	0	0	14.2800	-3.8700	-14.2800	3.8700	0.0000	0.0000	0.0000	0.0000;
	2395	2430	0.008822	0.042673	0.00776	200.21	0	0	0	0	1	0	0	16.1700	-2.4800	-16.1500	1.7400	0.0000	0.0000	0.0000	0.0000;
	2396	2539	0.001227	0.01165	0.18309	476.59	0	0	0	0	1	0	0	-29.0700	12.2700	29.0800	-32.0700	0.0000	0.0000	0.0000	0.0000;
	2397	2398	0.011174	0.042305	0.00478	116.19	0	0	0	0	1	0	0	-1.2300	0.2400	1.2300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	2397	2409	0.013384	0.057783	0.01592	132.14	0	0	0	0	1	0	0	8.2200	0.4000	-8.2100	-2.1000	0.0000	0.0000	0.0000	0.0000;
	2397	2411	0.01482	0.073827	0.02088	144.18	0	0	0	0	1	0	0	-4.1000	-0.1100	4.1000	-2.1600	0.0000	0.0000	0.0000	0.0000;
	2397	2426	0.005838	0.025208	0.02284	147.66	0	0	0	0	1	0	0	3.1000	-1.1200	-3.1000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	2397	2427	0.00113	0.005998	0.01697	136.68	0	0	0	0	1	0	0	3.2700	-0.1800	-3.2700	-1.6800	0.0000	0.0000	0.0000	0.0000;
	2397	2516	0.006368	0.035385	0.00447	157.55	0	0	0	0	1	0	0	-10.7800	0.6700	10.7800	-1.1200	0.0000	0.0000	0.0000	0.0000;
	2398	2399	0.00025	0.001037	0	0	0	0	0	0	1	0	0	1.3300	0.3200	-1.3300	-0.3200	0.0000	0.0000	0.0000	0.0000;
	2398	2413	0.014808	0.062541	0.02427	145.08	0	0	0	0	1	0	0	-7.2900	0.7600	7.3000	-3.3800	0.0000	0.0000	0.0000	0.0000;
	2426	2398	0.003129	0.016734	0.00415	148.52	0	0	0	0	1	0	0	-7.9400	0.4500	7.9400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	2398	2431	0.01629	0.079571	0.00919	135.11	0	0	0	0	1	0	0	-3.2000	0.5800	3.2100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	2400	2402	0.00733	0.039669	0.00744	128.63	0	0	0	0	1	0	0	-2.1400	0.2900	2.1400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	2401	2402	0.000292	0.001082	0	0	0	0	0	0	1	0	0	-2.7200	-0.4000	2.7200	0.4000	0.0000	0.0000	0.0000	0.0000;
	2411	2402	0.004764	0.025208	0.00428	142.94	0	0	0	0	1	0	0	4.8600	-1.1700	-4.8600	0.7100	0.0000	0.0000	0.0000	0.0000;
	2404	2403	0.003868	0.017978	0.00396	187.48	0	0	0	0	1	0	0	-25.6200	11.8600	25.6500	-12.1600	0.0000	0.0000	0.0000	0.0000;
	2403	2406	0.005847	0.026815	0.0027	143.27	0	0	0	0	1	0	0	-5.2800	11.3300	5.2800	-11.5800	0.0000	0.0000	0.0000	0.0000;
	2406	2405	0.000846	0.033133	0	130.51	0	0	1	0	1	0	0	-8.0700	10.2300	8.0800	-10.1800	0.0000	0.0000	0.0000	0.0000;
	2405	2407	0.000237	0.001125	0	0	0	0	0	0	1	0	0	-8.0800	-45.5200	8.0800	45.5500	0.0000	0.0000	0.0000	0.0000;
	2407	2637	0.008013	0.07966	0.1437	474.61	0	0	0	0	1	0	0	-34.3300	-14.7400	34.4300	0.1100	0.0000	0.0000	0.0000	0.0000;
	2408	2418	0.007054	0.025006	0.00628	161.29	0	0	0	0	1	0	0	21.5500	-3.1700	-21.5200	2.6000	0.0000	0.0000	0.0000	0.0000;
	2502	2408	0.010041	0.036761	0.00438	164.81	0	0	0	0	1	0	0	24.2100	-2.9800	-24.1600	2.7100	0.0000	0.0000	0.0000	0.0000;
	2409	2410	0.000203	0.001083	0	0	0	0	0	0	1	0	0	1.6000	0.3800	-1.6000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	2412	2413	0.000299	0.001053	0	0	0	0	0	0	1	0	0	-1.0900	-0.3200	1.0900	0.3200	0.0000	0.0000	0.0000	0.0000;
	2413	2431	0.008191	0.035298	0.01025	151.8	0	0	0	0	1	0	0	5.8400	-1.5600	-5.8400	0.4500	0.0000	0.0000	0.0000	0.0000;
	2413	2471	0.01476	0.049402	0.00754	140.97	0	0	0	0	1	0	0	-2.0100	-1.1300	2.0100	0.3100	0.0000	0.0000	0.0000	0.0000;
	2416	2415	0.001349	0.065629	0	147.47	0	0	1	0	1	0	0	-5.8900	3.5900	5.8900	-3.5600	0.0000	0.0000	0.0000	0.0000;
	2415	2417	0.000262	0.001062	0	0	0	0	0	0	1	0	0	5.0400	1.3400	-5.0400	-1.3400	0.0000	0.0000	0.0000	0.0000;
	2416	2418	0.001503	0.00597	0.00391	148.43	0	0	0	0	1	0	0	-16.0200	3.7200	16.0200	-4.1300	0.0000	0.0000	0.0000	0.0000;
	2419	2420	0.000288	0.001196	0	0	0	0	0	0	1	0	0	-0.6900	-0.1500	0.6900	0.1500	0.0000	0.0000	0.0000	0.0000;
	2420	2567	0.0077	0.031463	0.01426	159.79	0	0	0	0	1	0	0	11.8100	-4.4400	-11.8000	2.9300	0.0000	0.0000	0.0000	0.0000;
	2421	2425	0.002162	0.011517	0.01638	151.18	0	0	0	0	1	0	0	3.9500	-2.0200	-3.9500	0.2400	0.0000	0.0000	0.0000	0.0000;
	2421	2430	0.014492	0.048795	0.02239	158.73	0	0	0	0	1	0	0	-6.3800	-0.0700	6.3900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	2421	2432	0.011758	0.054331	0.01172	146.9	0	0	0	0	1	0	0	-3.9500	-0.2000	3.9500	-1.0600	0.0000	0.0000	0.0000	0.0000;
	2423	2422	0.001358	0.060778	0	147.71	0	0	1	0	1	0	0	-19.9600	3.2600	19.9700	-3.0400	0.0000	0.0000	0.0000	0.0000;
	2422	2424	0.000237	0.001176	0	0	0	0	0	0	1	0	0	4.9900	3.0900	-4.9900	-3.0900	0.0000	0.0000	0.0000	0.0000;
	2572	2422	0.001429	0.012757	0.03253	426.51	0	0	0	0	1	0	0	12.8000	-11.8500	-12.8000	8.3400	0.0000	0.0000	0.0000	0.0000;
	2423	2471	0.001155	0.005496	0.00161	161.14	0	0	0	0	1	0	0	10.7300	-1.6300	-10.7300	1.4600	0.0000	0.0000	0.0000	0.0000;
	2423	2516	0.005715	0.034204	0.00672	151.89	0	0	0	0	1	0	0	8.7600	-1.7200	-8.7500	1.0100	0.0000	0.0000	0.0000	0.0000;
	2425	2571	0.006101	0.026873	0.00399	132.19	0	0	0	0	1	0	0	-2.5500	-4.1700	2.5500	3.7400	0.0000	0.0000	0.0000	0.0000;
	2428	2426	0.004706	0.0225	0.0087	144.62	0	0	0	0	1	0	0	1.8300	-3.1600	-1.8300	2.2100	0.0000	0.0000	0.0000	0.0000;
	2427	2428	0.008082	0.043321	0.00617	112.84	0	0	0	0	1	0	0	0.3700	1.0900	-0.3700	-1.7600	0.0000	0.0000	0.0000	0.0000;
	2428	2429	0.000267	0.001087	0	0	0	0	0	0	1	0	0	3.6400	0.4700	-3.6400	-0.4700	0.0000	0.0000	0.0000	0.0000;
	2428	2502	0.006643	0.03304	0.00585	158.53	0	0	0	0	1	0	0	-5.1000	4.4400	5.1000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	2432	2430	0.004283	0.017671	0.00746	158.24	0	0	0	0	1	0	0	-5.9800	0.2700	5.9900	-1.0700	0.0000	0.0000	0.0000	0.0000;
	2433	2436	0.0001	-0.000533	0	181.59	0	0	1	0	1	0	0	-2.0000	0.1000	2.0000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	2433	2437	0.007634	0.342496	0	30.48	0	0	1	0	1	0	0	-1.3800	0.0700	1.3800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2433	2438	0.00401	0.18147	0	73.73	0	0	1	0	1	0	0	-1.3800	0.0700	1.3800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2433	2439	0.006803	0.289966	0	69.63	0	0	1	0	1	0	0	-2.7600	0.1600	2.7600	-0.1400	0.0000	0.0000	0.0000	0.0000;
	2433	2440	0.000258	0.001087	0	0	0	0	0	0	1	0	0	1.6500	0.6300	-1.6500	-0.6300	0.0000	0.0000	0.0000	0.0000;
	2433	2441	0.000276	0.001179	0	0	0	0	0	0	1	0	0	5.8700	-1.0300	-5.8700	1.0300	0.0000	0.0000	0.0000	0.0000;
	2434	2436	0.00456	0.172124	0	90.79	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	2435	2436	0.00456	0.172124	0	90.79	0	0	1	0	1	0	0	1.0000	-0.0500	-1.0000	0.0500	0.0000	0.0000	0.0000	0.0000;
	2442	2446	0.000575	0.025974	0	740.57	0	0	1	0	1	0	0	149.2600	21.4200	-149.1400	-16.0000	0.0000	0.0000	0.0000	0.0000;
	2601	2442	0.000385	0.007573	0.77067	2465.6	0	0	0	0	1	0	0	-164.9800	-82.7700	165.0800	1.0200	0.0000	0.0000	0.0000	0.0000;
	2657	2442	0.000188	0.003061	0.30759	2099.63	0	0	0	0	1	0	0	0.5400	-118.6000	-0.5200	85.4400	0.0000	0.0000	0.0000	0.0000;
	2442	9422	0.000562	0.009788	0.78309	2644.21	0	0	0	0	1	0	0	-313.8200	-25.4600	314.3300	-51.1400	0.0000	0.0000	0.0000	0.0000;
	2444	2443	0.001567	0.069218	0	159.84	0	0	1	0	1	0	0	-24.8900	-0.4900	24.9000	0.8900	0.0000	0.0000	0.0000	0.0000;
	2443	2446	-0.000187	-0.008463	0	715.57	0	0	1	0	1	0	0	-149.1800	-17.7700	149.1400	16.0000	0.0000	0.0000	0.0000	0.0000;
	2443	2447	0.000254	0.001149	0	0	0	0	0	0	1	0	0	141.3300	25.0200	-141.2800	-24.8000	0.0000	0.0000	0.0000	0.0000;
	2443	2448	0.000214	0.001086	0	0	0	0	0	0	1	0	0	0.9500	0.2500	-0.9500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	2444	2452	0.001173	0.005668	0.00137	188.86	0	0	0	0	1	0	0	16.4000	-2.3700	-16.3900	2.2300	0.0000	0.0000	0.0000	0.0000;
	2486	2444	0.001108	0.004981	0.00168	140.11	0	0	0	0	1	0	0	-2.3200	-1.6600	2.3200	1.4800	0.0000	0.0000	0.0000	0.0000;
	2445	2446	0.001789	0.080834	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2447	2554	0.001018	0.00921	0.01865	528.71	0	0	0	0	1	0	0	61.7300	-11.0300	-61.7000	9.3400	0.0000	0.0000	0.0000	0.0000;
	2449	2450	0.000258	0.001007	0	0	0	0	0	0	1	0	0	8.2100	-1.5600	-8.2100	1.5600	0.0000	0.0000	0.0000	0.0000;
	2451	2452	0.00026	0.001125	0	0	0	0	0	0	1	0	0	6.4000	-0.3100	-6.4000	0.3100	0.0000	0.0000	0.0000	0.0000;
	2454	2453	0.001791	0.062492	0	120.99	0	0	1.00625	0	1	0	0	-3.6100	-3.0600	3.6100	3.0800	0.0000	0.0000	0.0000	0.0000;
	2453	2455	0.000205	0.001044	0	0	0	0	0	0	1	0	0	-5.2400	-3.5000	5.2400	3.5000	0.0000	0.0000	0.0000	0.0000;
	2453	2456	0.000221	0.001097	0	0	0	0	0	0	1	0	0	1.6300	0.4300	-1.6300	-0.4300	0.0000	0.0000	0.0000	0.0000;
	2458	2457	0.000153	0.01029	0	652.56	0	0	1	0	1	0	0	-94.7900	18.2400	94.8000	-17.3500	0.0000	0.0000	0.0000	0.0000;
	2457	2464	0.000349	0.028949	0	371.53	0	0	1	0	1	0	0	-8.4000	-3.2000	8.4000	3.2300	0.0000	0.0000	0.0000	0.0000;
	2457	2466	0.000256	0.001022	0	0	0	0	0	0	1	0	0	-86.4100	-45.0600	86.4300	45.1500	0.0000	0.0000	0.0000	0.0000;
	2459	2458	0.001304	0.051495	0	157.43	0	0	1	0	1	0	0	-20.3100	0.6600	20.3200	-0.4600	0.0000	0.0000	0.0000	0.0000;
	2458	2465	0.000225	0.00112	0	0	0	0	0	0	1	0	0	74.4700	-17.7800	-74.4600	17.8400	0.0000	0.0000	0.0000	0.0000;
	2459	2462	0.000732	0.021287	0	114.51	0	0	1	0	1	0	0	-8.4000	0.4900	8.4000	-0.4800	0.0000	0.0000	0.0000	0.0000;
	2459	2463	0.006764	0.184038	0	51.06	0	0	1.00625	0	1	0	0	-4.2000	0.2400	4.2000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	2459	2584	0.001148	0.006295	0.00241	169.08	0	0	0	0	1	0	0	9.9900	-5.0100	-9.9900	4.7600	0.0000	0.0000	0.0000	0.0000;
	2460	2462	0.006928	0.201563	0	57.26	0	0	1	0	1	0	0	4.2000	-0.2100	-4.2000	0.2400	0.0000	0.0000	0.0000	0.0000;
	2461	2462	0.006928	0.201563	0	57.26	0	0	1	0	1	0	0	4.2000	-0.2100	-4.2000	0.2400	0.0000	0.0000	0.0000	0.0000;
	2465	2498	0.00081	0.006889	0.02109	452.99	0	0	0	0	1	0	0	23.8800	-30.6800	-23.8700	28.4800	0.0000	0.0000	0.0000	0.0000;
	2657	2466	0.000293	0.005299	0.43863	2376.62	0	0	0	0	1	0	0	86.5000	-1.9700	-86.4800	-45.1600	0.0000	0.0000	0.0000	0.0000;
	2467	2468	0.000263	0.001103	0	0	0	0	0	0	1	0	0	0.9500	0.6500	-0.9500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	2469	2470	0.018075	0.506599	0	37.26	0	0	1.00625	0	1	0	0	-3.0000	0.1900	3.0000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	2469	2471	0.000277	0.001136	0	0	0	0	0	0	1	0	0	3.0000	-0.1900	-3.0000	0.1900	0.0000	0.0000	0.0000	0.0000;
	2469	2472	0.000251	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2474	2473	0.001202	0.045519	0	165.53	0	0	1	0	1	0	0	-27.5900	16.1000	27.6100	-15.6700	0.0000	0.0000	0.0000	0.0000;
	2473	2475	0.00572	0.243157	0	50.65	0	0	1	0	1	0	0	-1.2000	-0.4600	1.2000	0.4600	0.0000	0.0000	0.0000	0.0000;
	2473	2476	0.129208	6.193949	0	1.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2473	2478	0.000286	0.001114	0	0	0	0	0	0	1	0	0	0.7700	0.2800	-0.7700	-0.2800	0.0000	0.0000	0.0000	0.0000;
	2473	2479	0.00024	0.001128	0	0	0	0	0	0	1	0	0	-27.1700	-22.5600	27.1800	22.5700	0.0000	0.0000	0.0000	0.0000;
	2474	2477	0.041555	0.936066	0	17.54	0	0	1	0	1	0	0	-1.2000	0.0700	1.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	2480	2481	0.013212	0.311234	0	41.16	0	0	1	0	1	0	0	-3.5000	0.2100	3.5000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	2480	2482	0.000291	0.001114	0	0	0	0	0	0	1	0	0	0.9400	0.5900	-0.9400	-0.5900	0.0000	0.0000	0.0000	0.0000;
	2483	2484	0.000246	0.001067	0	0	0	0	0	0	1	0	0	4.0000	0.0000	-4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2485	2486	0.000248	0.001094	0	0	0	0	0	0	1	0	0	6.0000	-0.7300	-6.0000	0.7300	0.0000	0.0000	0.0000	0.0000;
	2488	2487	0.002009	0.077852	0	125.75	0	0	1	0	1	0	0	0.0000	5.9200	-0.0000	-5.8900	0.0000	0.0000	0.0000	0.0000;
	2487	2492	0.000234	0.001173	0	0	0	0	0	0	1	0	0	1.9000	6.6200	-1.9000	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2487	2493	0.000217	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2488	2491	-0.000804	-0.022929	0	100.12	0	0	1	0	1	0	0	-3.8000	0.2000	3.8000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2672	2488	0.004505	0.016452	0.00273	183.79	0	0	0	0	1	0	0	22.1500	0.5600	-22.1300	-0.7800	0.0000	0.0000	0.0000	0.0000;
	2489	2491	0.009102	0.259723	0	50.06	0	0	1	0	1	0	0	1.9000	-0.0900	-1.9000	0.1000	0.0000	0.0000	0.0000	0.0000;
	2490	2491	0.009102	0.259723	0	50.06	0	0	1	0	1	0	0	1.9000	-0.0900	-1.9000	0.1000	0.0000	0.0000	0.0000	0.0000;
	2494	2495	0.002534	0.123002	0	101.96	0	0	1.00625	0	1	0	0	-2.7700	0.1400	2.7700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	2494	2496	0.002643	0.110087	0	83.48	0	0	1.00625	0	1	0	0	-2.7700	0.1400	2.7700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	2494	2497	0.002913	0.13453	0	82.94	0	0	1.00625	0	1	0	0	-2.7700	0.1500	2.7700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	2494	2498	0.000286	0.001055	0	0	0	0	0	0	1	0	0	8.3200	-0.4300	-8.3200	0.4400	0.0000	0.0000	0.0000	0.0000;
	2494	2499	0.000274	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2498	2590	0.006145	0.05531	0.24469	472.59	0	0	0	0	1	0	0	32.2000	-28.9100	-32.1200	2.7800	0.0000	0.0000	0.0000	0.0000;
	2501	2500	0.000237	0.016341	0	601.95	0	0	1	0	1	0	0	-75.4500	11.2200	75.4600	-10.3400	0.0000	0.0000	0.0000	0.0000;
	2500	2504	0.000288	0.001121	0	0	0	0	0	0	1	0	0	-75.4600	-120.3900	75.5200	120.6000	0.0000	0.0000	0.0000	0.0000;
	2500	2505	0.000222	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2502	2501	0.001006	0.040511	0	158.93	0	0	1	0	1	0	0	-29.3100	8.0500	29.3200	-7.7100	0.0000	0.0000	0.0000	0.0000;
	2501	2503	0.001598	0.060481	0	136.14	0	0	1.00625	0	1	0	0	-13.2000	1.7100	13.2000	-1.6100	0.0000	0.0000	0.0000	0.0000;
	2506	2507	0.000209	0.001194	0	0	0	0	0	0	1	0	0	6.0000	-0.8600	-6.0000	0.8600	0.0000	0.0000	0.0000	0.0000;
	2563	2507	0.005249	0.022091	0.00375	142.38	0	0	0	0	1	0	0	1.1600	1.4100	-1.1600	-1.8200	0.0000	0.0000	0.0000	0.0000;
	2508	2509	0.015847	0.36384	0	41.77	0	0	1	0	1	0	0	-3.8000	0.0500	3.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2508	2510	0.000218	0.001073	0	0	0	0	0	0	1	0	0	3.8000	-0.0500	-3.8000	0.0500	0.0000	0.0000	0.0000	0.0000;
	2508	2511	0.00025	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2512	2513	0.017471	0.380971	0	28.46	0	0	1	0	1	0	0	-0.9000	0.0500	0.9000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	2512	2514	0.033503	0.917933	0	14.93	0	0	1	0	1	0	0	-0.5700	0.0300	0.5700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2512	2515	0.129838	3.172019	0	5.4	0	0	1	0	1	0	0	-0.5700	0.0400	0.5700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2512	2516	0.000234	0.001177	0	0	0	0	0	0	1	0	0	2.0300	-0.1100	-2.0300	0.1100	0.0000	0.0000	0.0000	0.0000;
	2512	2517	0.000213	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2518	2521	-0.000899	-0.017688	0	77.97	0	0	1	0	1	0	0	-1.6000	0.0800	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2518	2522	0.000224	0.001083	0	0	0	0	0	0	1	0	0	5.2000	-0.2600	-5.2000	0.2600	0.0000	0.0000	0.0000	0.0000;
	2518	2523	0.000281	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2519	2521	0.018768	0.369441	0	38.99	0	0	1	0	1	0	0	0.8000	-0.0400	-0.8000	0.0400	0.0000	0.0000	0.0000	0.0000;
	2520	2521	0.018768	0.369441	0	38.99	0	0	1	0	1	0	0	0.8000	-0.0400	-0.8000	0.0400	0.0000	0.0000	0.0000	0.0000;
	2524	2527	-0.000902	-0.024479	0	102.14	0	0	1	0	1	0	0	-2.2000	0.0100	2.2000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	2524	2528	0.000252	0.001184	0	0	0	0	0	0	1	0	0	4.4000	-0.0100	-4.4000	0.0100	0.0000	0.0000	0.0000	0.0000;
	2524	2529	0.000289	0.001187	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2525	2527	0.010543	0.286091	0	51.07	0	0	1	0	1	0	0	2.2000	0.0000	-2.2000	0.0100	0.0000	0.0000	0.0000	0.0000;
	2526	2527	0.010543	0.286091	0	51.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2530	2531	0.014094	0.380702	0	45.5	0	0	1	0	1	0	0	-2.5000	0.1400	2.5000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	2530	2532	0.006641	0.152543	0	34.65	0	0	1	0	1	0	0	-2.5000	0.1300	2.5000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	2530	2533	0.000209	0.001184	0	0	0	0	0	0	1	0	0	5.0000	-0.2800	-5.0000	0.2800	0.0000	0.0000	0.0000	0.0000;
	2530	2534	0.000266	0.001061	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2553	2533	0.001437	0.00646	0.00183	145.98	0	0	0	0	1	0	0	1.8700	0.1800	-1.8700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	2536	2535	0.000108	0.007968	0	554.88	0	0	1	0	1	0	0	-15.9600	28.3100	15.9600	-28.2400	0.0000	0.0000	0.0000	0.0000;
	2535	2538	0.000224	0.00102	0	0	0	0	0	0	1	0	0	-15.9600	-200.7600	16.0400	201.1400	0.0000	0.0000	0.0000	0.0000;
	2537	2536	0.002014	0.083818	0	150.56	0	0	1	0	1	0	0	-15.8700	3.5300	15.8700	-3.3300	0.0000	0.0000	0.0000	0.0000;
	2536	2539	0.000289	0.001175	0	0	0	0	0	0	1	0	0	13.2800	-26.6000	-13.2800	26.6100	0.0000	0.0000	0.0000	0.0000;
	9539	2538	0.000405	0.007561	0.82151	2531.18	0	0	0	0	1	0	0	268.5600	13.4200	-268.2800	-97.8800	0.0000	0.0000	0.0000	0.0000;
	2538	9939	0.000692	0.008903	0.85937	2451.35	0	0	0	0	1	0	0	252.2400	-103.2600	-251.8200	15.0900	0.0000	0.0000	0.0000	0.0000;
	2541	2540	0.000275	0.014519	0	631.68	0	0	1	0	1	0	0	-39.2900	4.7300	39.3000	-4.5200	0.0000	0.0000	0.0000	0.0000;
	2540	2545	0.000309	0.026234	0	398.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2540	2546	0.000298	0.001169	0	0	0	0	0	0	1	0	0	-39.3000	4.5200	39.3000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	2540	2547	0.000269	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2541	2544	0.000139	0.006735	0	354.59	0	0	1	0	1	0	0	-13.6000	-0.5100	13.6000	0.5200	0.0000	0.0000	0.0000	0.0000;
	2542	2544	0.001454	0.070666	0	177.29	0	0	1	0	1	0	0	13.6000	0.6400	-13.6000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	2543	2544	0.001454	0.070666	0	177.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2548	2549	0.000251	0.001132	0	0	0	0	0	0	1	0	0	6.5000	-0.3200	-6.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	2549	2672	0.002809	0.01106	0.00613	164.67	0	0	0	0	1	0	0	12.6900	-0.2800	-12.6900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	2550	2551	0.000243	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2551	2634	0.002248	0.010426	0.00226	118.37	0	0	0	0	1	0	0	0.2300	-1.2000	-0.2300	0.9500	0.0000	0.0000	0.0000	0.0000;
	2553	2552	0.000734	0.029062	0	174.7	0	0	1	0	1	0	0	-33.5600	-0.4500	33.5700	0.7500	0.0000	0.0000	0.0000	0.0000;
	2552	2554	0.000284	0.001149	0	0	0	0	0	0	1	0	0	-8.0700	11.1300	8.0700	-11.1300	0.0000	0.0000	0.0000	0.0000;
	2552	2555	0.000254	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2557	2556	0.000215	0.014347	0	514.9	0	0	1	0	1	0	0	-25.0000	20.8200	25.0100	-20.6800	0.0000	0.0000	0.0000	0.0000;
	2556	2559	0.000263	0.018259	0	550.52	0	0	1	0	1	0	0	-64.9800	-13.1000	64.9900	13.8400	0.0000	0.0000	0.0000	0.0000;
	2591	2556	0.00023	0.004099	0.3709	2114.07	0	0	0	0	1	0	0	-39.9100	148.4000	39.9700	-187.5100	0.0000	0.0000	0.0000	0.0000;
	2558	2557	0.000834	0.043422	0	62.02	0	0	1	0	1	0	0	2.1600	1.8300	-2.1600	-1.8300	0.0000	0.0000	0.0000	0.0000;
	2557	2560	0.000215	0.001154	0	0	0	0	0	0	1	0	0	27.1600	-18.9900	-27.1600	19.0000	0.0000	0.0000	0.0000	0.0000;
	2557	2561	0.000237	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2562	2563	0.00021	0.001161	0	0	0	0	0	0	1	0	0	4.1000	1.0600	-4.1000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	2564	2565	0.022406	0.491738	0	34.18	0	0	1	0	1	0	0	-2.4000	0.1400	2.4000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	2564	2566	0.034371	0.932834	0	16.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2564	2567	0.000208	0.001107	0	0	0	0	0	0	1	0	0	2.4000	-0.1400	-2.4000	0.1400	0.0000	0.0000	0.0000	0.0000;
	2564	2568	0.000204	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2570	2569	0.000184	0.013522	0	633.62	0	0	1	0	1	0	0	-74.0200	-10.1200	74.0300	10.8200	0.0000	0.0000	0.0000	0.0000;
	2571	2570	0.000989	0.05451	0	144.52	0	0	1	0	1	0	0	-14.3800	0.7900	14.3800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	2570	2572	0.000231	0.001027	0	0	0	0	0	0	1	0	0	95.2300	9.0600	-95.2100	-8.9800	0.0000	0.0000	0.0000	0.0000;
	2570	2573	0.000251	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2574	2575	0.013005	0.309705	0	49.81	0	0	1	0	1	0	0	-7.3900	0.5200	7.4000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	2574	2576	0.000278	0.001042	0	0	0	0	0	0	1	0	0	7.3900	-0.5200	-7.3900	0.5200	0.0000	0.0000	0.0000	0.0000;
	2609	2576	0.003432	0.015519	0.00211	174.85	0	0	0	0	1	0	0	12.1500	3.4300	-12.1500	-3.6300	0.0000	0.0000	0.0000	0.0000;
	2577	2578	0.00026	0.001193	0	0	0	0	0	0	1	0	0	3.8700	-0.1900	-3.8700	0.1900	0.0000	0.0000	0.0000	0.0000;
	2579	2582	0.000388	0.009483	0	100.71	0	0	1	0	1	0	0	-3.9000	0.0200	3.9000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	2579	2583	0.011473	0.267397	0	33.56	0	0	1	0	1	0	0	-2.3000	0.0100	2.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2579	2584	0.000285	0.001062	0	0	0	0	0	0	1	0	0	6.2000	-0.0400	-6.2000	0.0400	0.0000	0.0000	0.0000	0.0000;
	2579	2585	0.00028	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2580	2582	0.012188	0.298221	0	50.36	0	0	1	0	1	0	0	1.9000	0.0000	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	2581	2582	0.012188	0.298221	0	50.36	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	2587	2586	0.000218	0.01971	0	454.44	0	0	1.00625	0	1	0	0	18.7400	-18.8500	-18.7400	18.9800	0.0000	0.0000	0.0000	0.0000;
	2586	2589	0.000271	0.019616	0	432.68	0	0	1.00625	0	1	0	0	-39.9900	-8.2200	39.9900	8.5200	0.0000	0.0000	0.0000	0.0000;
	2586	2591	0.000272	0.001013	0	0	0	0	0	0	1	0	0	58.7300	136.5200	-58.6700	-136.3100	0.0000	0.0000	0.0000	0.0000;
	2588	2587	0.000964	0.044926	0	149.85	0	0	1.00625	0	1	0	0	-15.6300	-13.4800	15.6300	13.6600	0.0000	0.0000	0.0000	0.0000;
	2587	2590	0.000283	0.001008	0	0	0	0	0	0	1	0	0	-34.3800	5.1900	34.3800	-5.1800	0.0000	0.0000	0.0000	0.0000;
	2592	2595	0.000554	0.015661	0	100.74	0	0	1	0	1	0	0	-4.0000	0.0200	4.0000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	2592	2596	0.000263	0.001088	0	0	0	0	0	0	1	0	0	4.0000	-0.0200	-4.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	2593	2595	0.00828	0.234205	0	50.37	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	2594	2595	0.00828	0.234205	0	50.37	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	2596	2660	0.002956	0.015033	0.00481	150.09	0	0	0	0	1	0	0	-0.8700	-5.5000	0.8700	4.9800	0.0000	0.0000	0.0000	0.0000;
	2598	2597	0.000161	0.010532	0	713.77	0	0	1	0	1	0	0	-164.8500	4.5100	164.8900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	2597	2601	0.000271	0.001172	0	0	0	0	0	0	1	0	0	-164.8900	-82.4100	164.9800	82.7700	0.0000	0.0000	0.0000	0.0000;
	2599	2598	0.001305	0.05716	0	170.39	0	0	1	0	1	0	0	-30.4300	2.2800	30.4400	-1.7900	0.0000	0.0000	0.0000	0.0000;
	2598	2600	0.0012	0.060263	0	172.02	0	0	1	0	1	0	0	-41.7700	6.0900	41.7900	-5.1000	0.0000	0.0000	0.0000	0.0000;
	2598	2602	0.000292	0.001027	0	0	0	0	0	0	1	0	0	176.1900	-8.8200	-176.1000	9.1200	0.0000	0.0000	0.0000	0.0000;
	2599	2643	0.003788	0.015797	0.01165	146.65	0	0	0	0	1	0	0	3.7900	-1.1800	-3.7900	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2604	2603	0.000253	0.015712	0	752.69	0	0	1.00625	0	1	0	0	-152.8900	-18.7600	152.9400	22.2200	0.0000	0.0000	0.0000	0.0000;
	2603	2606	0.00021	0.001141	0	0	0	0	0	0	1	0	0	-141.7400	-17.9200	141.7800	18.1300	0.0000	0.0000	0.0000	0.0000;
	2603	2607	0.000251	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2605	2604	0.001414	0.058093	0	173.04	0	0	1	0	1	0	0	-30.6600	3.7200	30.6700	-3.2100	0.0000	0.0000	0.0000	0.0000;
	2604	4167	0.002343	0.020915	0.07164	588.18	0	0	0	0	1	0	0	97.1400	-12.0600	-96.9400	6.0700	0.0000	0.0000	0.0000	0.0000;
	2606	2667	0.000274	0.004594	0.44843	2410.67	0	0	0	0	1	0	0	-13.5500	-114.7400	13.5700	66.2000	0.0000	0.0000	0.0000	0.0000;
	2606	4033	0.000451	0.006951	0.9212	2518.72	0	0	0	0	1	0	0	192.7900	-3.2600	-192.6200	-93.9000	0.0000	0.0000	0.0000	0.0000;
	2606	4432	0.000124	0.002346	0.2033	2847.53	0	0	0	0	1	0	0	-321.0200	103.5300	321.1500	-123.0600	0.0000	0.0000	0.0000	0.0000;
	2608	2609	0.00028	0.001038	0	0	0	0	0	0	1	0	0	3.0000	1.1500	-3.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	2609	2654	0.001205	0.00687	0.00195	163.88	0	0	0	0	1	0	0	-8.2600	-1.7300	8.2600	1.5200	0.0000	0.0000	0.0000	0.0000;
	2610	2613	0.001369	0.033113	0	72.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2610	2614	0.017185	0.363855	0	35.8	0	0	1	0	1	0	0	-2.6700	0.1500	2.6700	-0.1300	0.0000	0.0000	0.0000	0.0000;
	2610	2615	0.021038	0.490475	0	34.22	0	0	1	0	1	0	0	-1.3300	0.0700	1.3300	-0.0700	0.0000	0.0000	0.0000	0.0000;
	2610	2616	0.000227	0.001051	0	0	0	0	0	0	1	0	0	4.0000	-0.2300	-4.0000	0.2300	0.0000	0.0000	0.0000	0.0000;
	2610	2617	0.000268	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2611	2613	0.014804	0.358073	0	36.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2612	2613	0.014804	0.358073	0	36.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2618	2619	0.018352	0.438856	0	32.55	0	0	1.00625	0	1	0	0	-2.2000	0.1300	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	2618	2620	0.018361	0.418659	0	20.62	0	0	1.00625	0	1	0	0	-1.3000	0.0700	1.3000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	2618	2621	0.000255	0.001123	0	0	0	0	0	0	1	0	0	3.5000	-0.2000	-3.5000	0.2000	0.0000	0.0000	0.0000	0.0000;
	2618	2622	0.000249	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2624	2623	0.001774	0.068657	0	152.09	0	0	1	0	1	0	0	-24.2900	6.8200	24.3000	-6.4200	0.0000	0.0000	0.0000	0.0000;
	2623	2626	0.000271	0.001106	0	0	0	0	0	0	1	0	0	-24.3000	6.4200	24.3000	-6.4200	0.0000	0.0000	0.0000	0.0000;
	2623	2627	0.000269	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2624	2625	0.009175	0.268922	0	42.82	0	0	0.99375	0	1	0	0	-4.0000	0.5300	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	2628	2629	0.017568	0.393806	0	44.29	0	0	1	0	1	0	0	-4.2000	0.0600	4.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2628	2630	0.028291	0.589545	0	24.11	0	0	1	0	1	0	0	-1.5000	0.0100	1.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2628	2631	0.000268	0.00107	0	0	0	0	0	0	1	0	0	5.7000	-0.0800	-5.7000	0.0800	0.0000	0.0000	0.0000	0.0000;
	2628	2632	0.000205	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2631	9297	0.012007	0.058671	0.01406	127.11	0	0	0	0	1	0	0	2.6800	-2.5300	-2.6800	1.0000	0.0000	0.0000	0.0000	0.0000;
	2633	2636	0.001465	0.070262	0	281.79	0	0	1	0	1	0	0	-9.0300	1.4200	9.0300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	2633	2637	0.000291	0.0012	0	0	0	0	0	0	1	0	0	9.0300	-1.4200	-9.0300	1.4200	0.0000	0.0000	0.0000	0.0000;
	2633	2638	0.000296	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2634	2636	-0.00037	-0.017758	0	131.79	0	0	1	0	1	0	0	9.0300	-1.3800	-9.0300	1.3700	0.0000	0.0000	0.0000	0.0000;
	2635	2636	0.006303	0.302303	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2639	2640	0.011827	0.298092	0	38.94	0	0	1	0	1	0	0	-3.2000	0.1900	3.2000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	2639	2641	0.022986	0.574227	0	25.38	0	0	1	0	1	0	0	-1.5300	0.0900	1.5300	-0.0800	0.0000	0.0000	0.0000	0.0000;
	2639	2642	0.069939	1.85077	0	8.62	0	0	1	0	1	0	0	-0.6700	0.0400	0.6700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	2639	2643	0.000273	0.001188	0	0	0	0	0	0	1	0	0	5.4000	-0.3100	-5.4000	0.3100	0.0000	0.0000	0.0000	0.0000;
	2639	2644	0.000254	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2645	2646	0.000207	0.00103	0	0	0	0	0	0	1	0	0	6.3000	-0.3100	-6.3000	0.3100	0.0000	0.0000	0.0000	0.0000;
	2648	2647	0.002218	0.078672	0	132.15	0	0	1	0	1	0	0	-5.3300	3.7600	5.3300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	2647	2650	0.000235	0.001094	0	0	0	0	0	0	1	0	0	-5.3300	3.7300	5.3300	-3.7300	0.0000	0.0000	0.0000	0.0000;
	2647	2651	0.000268	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2648	2649	0.010074	0.174979	0	47.83	0	0	1.0375	0	1	0	0	-6.0000	0.1900	6.0000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	2653	2652	0.000361	0.017126	0	683.57	0	0	1	0	1	0	0	-125.0200	19.8400	125.0800	-17.3100	0.0000	0.0000	0.0000	0.0000;
	2652	2655	0.000483	0.028829	0	383.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2652	2657	0.000273	0.001063	0	0	0	0	0	0	1	0	0	-125.0800	-260.9900	125.2900	261.8200	0.0000	0.0000	0.0000	0.0000;
	2654	2653	0.001487	0.062729	0	164.94	0	0	1	0	1	0	0	-26.1200	2.9900	26.1300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	2653	2656	0.000234	0.001158	0	0	0	0	0	0	1	0	0	98.9000	-17.2500	-98.8800	17.3600	0.0000	0.0000	0.0000	0.0000;
	2657	9771	0.000276	0.004504	0.59	2580.35	0	0	0	0	1	0	0	-212.3300	-141.2500	212.4700	79.3000	0.0000	0.0000	0.0000	0.0000;
	2659	2658	0.000282	0.019714	0	707.22	0	0	1	0	1	0	0	-126.7200	-5.0300	126.7600	7.9300	0.0000	0.0000	0.0000	0.0000;
	2658	2663	0.000538	0.034586	0	394.47	0	0	1.01875	0	1	0	0	-11.6300	-3.9000	11.6300	3.9500	0.0000	0.0000	0.0000	0.0000;
	2658	2665	0.000409	0.030238	0	394.33	0	0	1.01875	0	1	0	0	-11.6300	-4.4200	11.6300	4.4700	0.0000	0.0000	0.0000	0.0000;
	2658	2667	0.000233	0.001193	0	0	0	0	0	0	1	0	0	-103.5000	126.1200	103.5600	-125.8300	0.0000	0.0000	0.0000	0.0000;
	2659	2662	0.004605	0.186968	0	272.91	0	0	1	0	1	0	0	48.9900	3.3100	-48.8900	0.8100	0.0000	0.0000	0.0000	0.0000;
	2659	2664	0.000897	0.038987	0	134.12	0	0	1	0	1	0	0	-11.6300	-4.4100	11.6300	4.4700	0.0000	0.0000	0.0000	0.0000;
	2659	2666	0.000222	0.001007	0	0	0	0	0	0	1	0	0	89.3600	6.1300	-89.3400	-6.0600	0.0000	0.0000	0.0000	0.0000;
	2660	2662	-0.003091	-0.125471	0	197.91	0	0	1	0	1	0	0	-48.9600	-1.9600	48.8900	-0.8100	0.0000	0.0000	0.0000	0.0000;
	2661	2662	0.006112	0.248147	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2666	3978	0.002447	0.023465	0.06766	567.65	0	0	0	0	1	0	0	89.3400	6.0600	-89.1600	-11.7000	0.0000	0.0000	0.0000	0.0000;
	4297	2667	0.000282	0.004071	0.3559	2618.31	0	0	0	0	1	0	0	294.9500	55.0700	-294.7200	-90.7400	0.0000	0.0000	0.0000	0.0000;
	2668	2671	-0.000176	-0.004563	0	77.86	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	2668	2672	0.000279	0.001143	0	0	0	0	0	0	1	0	0	4.6000	-0.2300	-4.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	2668	2673	0.000261	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2669	2671	0.015674	0.406794	0	38.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2670	2671	0.015674	0.406794	0	38.93	0	0	1	0	1	0	0	0.8000	-0.0400	-0.8000	0.0400	0.0000	0.0000	0.0000	0.0000;
	2674	2676	0.005097	0.024819	0.01138	157.39	0	0	0	0	1	0	0	-16.7300	-3.5100	16.7400	2.3600	0.0000	0.0000	0.0000	0.0000;
	2674	2697	0.001042	0.004279	0.01059	124.75	0	0	0	0	1	0	0	-1.3700	-4.2300	1.3700	3.1000	0.0000	0.0000	0.0000	0.0000;
	2718	2674	0.004142	0.017708	0.00835	124.16	0	0	0	0	1	0	0	-1.6700	-1.8900	1.6700	1.0000	0.0000	0.0000	0.0000	0.0000;
	2674	4329	0.00195	0.012168	0.00347	138.06	0	0	0	0	1	0	0	6.3100	4.0400	-6.3100	-4.4000	0.0000	0.0000	0.0000	0.0000;
	2675	2676	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-8.6500	-0.7600	8.6500	0.7600	0.0000	0.0000	0.0000	0.0000;
	2676	2704	0.005689	0.02766	0.02648	169.99	0	0	0	0	1	0	0	-25.4000	-3.1200	25.4300	0.4500	0.0000	0.0000	0.0000	0.0000;
	2677	2680	0.001586	0.063551	0	336.25	0	0	1	0	1	0	0	68.4700	-0.0000	-68.4000	2.7600	0.0000	0.0000	0.0000	0.0000;
	2677	2681	0.000286	0.001059	0	0	0	0	0	0	1	0	0	29.3300	10.5200	-29.3300	-10.5100	0.0000	0.0000	0.0000	0.0000;
	2677	2829	0.002672	0.024106	0.0409	556.85	0	0	0	0	1	0	0	78.9800	0.2300	-78.8300	-3.2500	0.0000	0.0000	0.0000	0.0000;
	3613	2677	0.001915	0.018004	0.05147	597.07	0	0	0	0	1	0	0	-107.7300	14.1700	107.9400	-17.7600	0.0000	0.0000	0.0000	0.0000;
	2677	3633	0.001228	0.011049	0.03968	577.26	0	0	0	0	1	0	0	91.5800	2.9700	-91.4900	-6.3900	0.0000	0.0000	0.0000	0.0000;
	2677	4262	0.000949	0.00827	0.08327	745.96	0	0	0	0	1	0	0	-376.3000	4.0400	377.5500	-2.2400	0.0000	0.0000	0.0000	0.0000;
	2678	2680	-0.000254	-0.010168	0	236.25	0	0	1	0	1	0	0	-68.4100	2.3200	68.4000	-2.7600	0.0000	0.0000	0.0000	0.0000;
	2678	2683	0.00271	0.01403	0.00259	176.52	0	0	0	0	1	0	0	29.4400	-0.7000	-29.4200	0.5300	0.0000	0.0000	0.0000	0.0000;
	3926	2678	0.004276	0.023765	0.00813	178.7	0	0	0	0	1	0	0	-31.6500	3.3900	31.6900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	2678	4382	0.010997	0.045408	0.0123	139.05	0	0	0	0	1	0	0	7.2800	2.4300	-7.2700	-3.7300	0.0000	0.0000	0.0000	0.0000;
	2679	2680	0.007283	0.291784	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2682	2683	0.000219	0.001179	0	0	0	0	0	0	1	0	0	-8.3800	-1.5100	8.3800	1.5100	0.0000	0.0000	0.0000	0.0000;
	3649	2683	0.002084	0.010656	0.00344	165.77	0	0	0	0	1	0	0	-21.0400	1.7100	21.0500	-2.0300	0.0000	0.0000	0.0000	0.0000;
	2684	2708	0.002988	0.012273	0.00275	130.41	0	0	0	0	1	0	0	3.9400	0.3700	-3.9400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	2733	2684	0.004791	0.025968	0.00818	149.99	0	0	0	0	1	0	0	12.4300	2.2900	-12.4300	-3.1200	0.0000	0.0000	0.0000	0.0000;
	2686	2685	0.003981	0.015042	0.00555	162.19	0	0	0	0	1	0	0	-20.2200	-7.4400	20.2400	6.9000	0.0000	0.0000	0.0000	0.0000;
	2685	2689	0.002974	0.011505	0.00453	181.04	0	0	0	0	1	0	0	-35.5400	-13.6700	35.5800	13.3300	0.0000	0.0000	0.0000	0.0000;
	2695	2685	0.006166	0.026201	0.00443	135.75	0	0	0	0	1	0	0	-5.6000	-5.4200	5.6100	4.9600	0.0000	0.0000	0.0000	0.0000;
	2686	2687	0.000293	0.001128	0	0	0	0	0	0	1	0	0	11.8700	2.7200	-11.8700	-2.7200	0.0000	0.0000	0.0000	0.0000;
	2686	4366	0.010907	0.058034	0.00882	143.51	0	0	0	0	1	0	0	8.3500	4.7100	-8.3400	-5.6200	0.0000	0.0000	0.0000	0.0000;
	2689	2688	0.001279	0.067125	0	175.47	0	0	1.025	0	1	0	0	-35.5800	-13.3300	35.5900	14.2600	0.0000	0.0000	0.0000	0.0000;
	2688	2690	0.000203	0.001074	0	0	0	0	0	0	1	0	0	32.3000	12.8000	-32.2900	-12.7900	0.0000	0.0000	0.0000	0.0000;
	2688	4026	0.002167	0.020425	0.03252	544.7	0	0	0	0	1	0	0	-67.8900	-27.0600	68.0000	24.6000	0.0000	0.0000	0.0000	0.0000;
	2691	2692	0.000263	0.001109	0	0	0	0	0	0	1	0	0	-4.9100	-0.6600	4.9100	0.6600	0.0000	0.0000	0.0000	0.0000;
	2692	2713	0.003604	0.019409	0.00489	158.36	0	0	0	0	1	0	0	-17.9200	-12.3400	17.9400	11.9000	0.0000	0.0000	0.0000	0.0000;
	2692	2723	0.003645	0.019805	0.00905	162.34	0	0	0	0	1	0	0	22.8700	15.9100	-22.8500	-16.7300	0.0000	0.0000	0.0000	0.0000;
	2692	3988	0.003256	0.019331	0.0062	142.72	0	0	0	0	1	0	0	-9.8600	-4.2200	9.8600	3.5800	0.0000	0.0000	0.0000	0.0000;
	2693	2716	0.005023	0.027438	0.00427	119.45	0	0	0	0	1	0	0	-1.0300	-2.7000	1.0300	2.2500	0.0000	0.0000	0.0000	0.0000;
	2693	2731	0.011795	0.051301	0.00412	129.3	0	0	0	0	1	0	0	-2.5000	-0.2800	2.5000	-0.1600	0.0000	0.0000	0.0000	0.0000;
	2694	2695	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-5.8400	-0.9600	5.8500	0.9600	0.0000	0.0000	0.0000	0.0000;
	2695	3941	0.007179	0.030457	0.00723	95.96	0	0	0	0	1	0	0	-0.2400	4.4700	0.2400	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2696	2699	0.001734	0.079179	0	356.61	0	0	1	0	1	0	0	45.2200	16.3500	-45.1800	-14.6600	0.0000	0.0000	0.0000	0.0000;
	2696	2700	0.000209	0.001006	0	0	0	0	0	0	1	0	0	-45.2200	26.9100	45.2300	-26.8900	0.0000	0.0000	0.0000	0.0000;
	2696	2701	0.000243	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2697	2699	-0.000879	-0.040116	0	189.14	0	0	1	0	1	0	0	-31.7500	-12.2500	31.7400	11.8100	0.0000	0.0000	0.0000	0.0000;
	2697	2728	0.003136	0.014333	0.0053	162.01	0	0	0	0	1	0	0	19.8300	6.1700	-19.8200	-6.6700	0.0000	0.0000	0.0000	0.0000;
	2697	4236	0.004551	0.019203	0.00319	146.8	0	0	0	0	1	0	0	10.5400	2.9800	-10.5400	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2698	2699	0.00264	0.120526	0	167.47	0	0	1	0	1	0	0	-13.4400	-2.6400	13.4500	2.8500	0.0000	0.0000	0.0000	0.0000;
	2717	2700	0.001174	0.010756	0.06226	469.83	0	0	0	0	1	0	0	-23.6900	-7.7800	23.7000	1.1000	0.0000	0.0000	0.0000	0.0000;
	2700	4026	0.002648	0.023598	0.08213	546.64	0	0	0	0	1	0	0	-68.9300	25.7900	69.0600	-33.4100	0.0000	0.0000	0.0000	0.0000;
	2729	2702	0.003852	0.017262	0.00444	124.59	0	0	0	0	1	0	0	-1.5600	-0.0600	1.5600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2702	4329	0.008442	0.03332	0.0054	144.36	0	0	0	0	1	0	0	-8.8000	-4.9300	8.8100	4.3900	0.0000	0.0000	0.0000	0.0000;
	2704	2703	0.001068	0.051366	0	165.32	0	0	1	0	1	0	0	-25.4300	-0.4500	25.4400	0.7500	0.0000	0.0000	0.0000	0.0000;
	2703	2705	0.000263	0.001151	0	0	0	0	0	0	1	0	0	14.6000	4.2600	-14.5900	-4.2500	0.0000	0.0000	0.0000	0.0000;
	2703	2719	0.003772	0.031211	0.15737	450.13	0	0	0	0	1	0	0	17.5400	-6.7900	-17.5300	-10.0300	0.0000	0.0000	0.0000	0.0000;
	2703	2732	0.003403	0.028023	0.04469	532.9	0	0	0	0	1	0	0	-57.5800	1.7800	57.6800	-5.7200	0.0000	0.0000	0.0000	0.0000;
	2706	2707	0.000264	0.001182	0	0	0	0	0	0	1	0	0	18.5500	7.8100	-18.5500	-7.8100	0.0000	0.0000	0.0000	0.0000;
	2709	2706	0.002705	0.013452	0.00276	169.68	0	0	0	0	1	0	0	-22.3100	1.5700	22.3200	-1.8000	0.0000	0.0000	0.0000	0.0000;
	2733	2706	0.004763	0.020906	0.00635	188.35	0	0	0	0	1	0	0	40.9500	5.6800	-40.8700	-6.0100	0.0000	0.0000	0.0000	0.0000;
	2726	2708	0.004562	0.017638	0.00476	140.24	0	0	0	0	1	0	0	7.2500	1.6900	-7.2500	-2.1800	0.0000	0.0000	0.0000	0.0000;
	2709	2724	0.008642	0.038423	0.01566	143.6	0	0	0	0	1	0	0	6.0800	-9.3200	-6.0700	7.7100	0.0000	0.0000	0.0000	0.0000;
	2711	2710	0.003718	0.01851	0.00267	131.83	0	0	0	0	1	0	0	-4.4400	-3.9300	4.4400	3.6500	0.0000	0.0000	0.0000	0.0000;
	4018	2710	0.00448	0.020751	0.00272	162.46	0	0	0	0	1	0	0	20.8000	5.9500	-20.7800	-6.1600	0.0000	0.0000	0.0000	0.0000;
	2711	2712	0.000269	0.001057	0	0	0	0	0	0	1	0	0	14.2700	6.5500	-14.2700	-6.5400	0.0000	0.0000	0.0000	0.0000;
	2713	2711	0.003532	0.017458	0.00486	187.4	0	0	0	0	1	0	0	-43.1500	-17.8100	43.2200	17.6300	0.0000	0.0000	0.0000	0.0000;
	4018	2711	0.002055	0.009683	0.00187	199.94	0	0	0	0	1	0	0	53.1000	20.3300	-53.0400	-20.2500	0.0000	0.0000	0.0000	0.0000;
	2714	2720	0.015117	0.048386	0.00971	146.01	0	0	0	0	1	0	0	-10.3700	-0.2800	10.3800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	2714	2731	0.00846	0.035833	0.0101	135.92	0	0	0	0	1	0	0	5.9100	-0.5100	-5.9000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	2716	2715	0.001507	0.067261	0	160.1	0	0	1	0	1	0	0	-23.6800	-7.3900	23.6900	7.7700	0.0000	0.0000	0.0000	0.0000;
	2715	2717	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-23.6900	-7.7700	23.6900	7.7800	0.0000	0.0000	0.0000	0.0000;
	2718	2716	0.017427	0.068074	0.00808	143.01	0	0	0	0	1	0	0	-7.7500	-1.2400	7.7600	0.4200	0.0000	0.0000	0.0000	0.0000;
	2720	2719	0.001242	0.051623	0	141.46	0	0	1	0	1	0	0	-10.3800	0.7100	10.3800	-0.6600	0.0000	0.0000	0.0000	0.0000;
	2719	2721	0.000202	0.001004	0	0	0	0	0	0	1	0	0	7.1500	2.4600	-7.1500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	3632	2722	0.008153	0.041385	0.0098	136.75	0	0	0	0	1	0	0	-6.7600	-4.3400	6.7600	3.3100	0.0000	0.0000	0.0000	0.0000;
	4382	2722	0.006595	0.032827	0.00273	147.6	0	0	0	0	1	0	0	11.7700	3.6900	-11.7600	-3.9300	0.0000	0.0000	0.0000	0.0000;
	2723	2724	0.003955	0.013493	0.00308	133.59	0	0	0	0	1	0	0	7.6100	10.3400	-7.6000	-10.6500	0.0000	0.0000	0.0000	0.0000;
	2728	2725	0.00234	0.011005	0.01302	142.67	0	0	0	0	1	0	0	7.8100	-0.6100	-7.8100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	4236	2725	0.003659	0.016957	0.00288	145.18	0	0	0	0	1	0	0	9.9000	1.5600	-9.9000	-1.8500	0.0000	0.0000	0.0000	0.0000;
	2726	2729	0.003157	0.015797	0.00683	135.59	0	0	0	0	1	0	0	6.4700	-1.4600	-6.4700	0.7500	0.0000	0.0000	0.0000	0.0000;
	2733	2726	0.00187	0.008786	0.00303	172.54	0	0	0	0	1	0	0	27.7500	3.1500	-27.7400	-3.4100	0.0000	0.0000	0.0000	0.0000;
	2727	2728	0.000242	0.001	0	0	0	0	0	0	1	0	0	-11.1800	-2.0600	11.1800	2.0600	0.0000	0.0000	0.0000	0.0000;
	2729	2728	0.003564	0.017899	0.00515	138.85	0	0	0	0	1	0	0	-6.4600	-7.8800	6.4600	7.3400	0.0000	0.0000	0.0000	0.0000;
	4236	2728	0.003161	0.01457	0.00359	135.18	0	0	0	0	1	0	0	5.6300	1.7400	-5.6300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	2729	2730	0.000219	0.001014	0	0	0	0	0	0	1	0	0	14.4900	7.1900	-14.4900	-7.1900	0.0000	0.0000	0.0000	0.0000;
	2733	2732	0.001039	0.049638	0	247.7	0	0	1	0	1	0	0	-81.1400	-11.1200	81.2000	14.2500	0.0000	0.0000	0.0000	0.0000;
	2732	2734	0.000274	0.001086	0	0	0	0	0	0	1	0	0	15.6200	2.1400	-15.6100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	4262	2732	0.002131	0.021034	0.04421	633.4	0	0	0	0	1	0	0	154.9700	9.3100	-154.5000	-9.4300	0.0000	0.0000	0.0000	0.0000;
	2735	2737	0.006484	0.035399	0.02043	193.62	0	0	0	0	1	0	0	44.8100	-11.6900	-44.6800	10.1600	0.0000	0.0000	0.0000	0.0000;
	2735	4372	0.003722	0.023241	0.00706	197.59	0	0	0	0	1	0	0	-52.4000	8.5200	52.4900	-8.6800	0.0000	0.0000	0.0000	0.0000;
	2754	2736	0.006302	0.03638	0.00509	167.61	0	0	0	0	1	0	0	19.0000	-2.4800	-18.9700	2.0500	0.0000	0.0000	0.0000	0.0000;
	2757	2736	0.002256	0.010495	0.0489	149.54	0	0	0	0	1	0	0	-9.6400	-0.9800	9.6400	-4.3200	0.0000	0.0000	0.0000	0.0000;
	2737	2745	0.006587	0.029837	0.00281	168.41	0	0	0	0	1	0	0	17.3500	-4.8500	-17.3300	4.6300	0.0000	0.0000	0.0000	0.0000;
	2737	3963	0.005556	0.029194	0.00401	171.79	0	0	0	0	1	0	0	20.9200	-5.7100	-20.9000	5.4000	0.0000	0.0000	0.0000	0.0000;
	2739	2738	0.001663	0.055356	0	130.61	0	0	1	0	1	0	0	7.2700	2.5600	-7.2700	-2.5300	0.0000	0.0000	0.0000	0.0000;
	2738	4319	0.002839	0.025516	0.13095	445.58	0	0	0	0	1	0	0	-1.5000	-16.4900	1.5000	2.2700	0.0000	0.0000	0.0000	0.0000;
	4467	2738	0.002267	0.018858	0.06454	597.88	0	0	0	0	1	0	0	113.9300	-25.0600	-113.6500	20.4100	0.0000	0.0000	0.0000	0.0000;
	2738	5513	0.002783	0.025719	0.03121	585.66	0	0	0	0	1	0	0	122.4200	-1.3900	-122.0400	1.5600	0.0000	0.0000	0.0000	0.0000;
	2740	2739	0.001999	0.074708	0	100.13	0	0	1	0	1	0	0	-9.3500	0.4400	9.3500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	2739	2741	0.000236	0.001158	0	0	0	0	0	0	1	0	0	8.1200	0.3900	-8.1200	-0.3900	0.0000	0.0000	0.0000	0.0000;
	2739	2742	0.000284	0.001176	0	0	0	0	0	0	1	0	0	-24.7400	-2.5600	24.7400	2.5700	0.0000	0.0000	0.0000	0.0000;
	2740	2745	0.047665	0.1732	0.0279	140.69	0	0	0	0	1	0	0	-10.6100	1.9500	10.6600	-4.7900	0.0000	0.0000	0.0000	0.0000;
	2740	2746	0.009564	0.060756	0.01494	126.75	0	0	0	0	1	0	0	3.7200	0.2700	-3.7200	-1.8900	0.0000	0.0000	0.0000	0.0000;
	2740	2749	0.012296	0.066308	0.01059	139.99	0	0	0	0	1	0	0	11.5300	-1.8600	-11.5100	0.7900	0.0000	0.0000	0.0000	0.0000;
	2740	2750	0.014707	0.070648	0.02421	142.77	0	0	0	0	1	0	0	10.1400	-0.8700	-10.1200	-1.6900	0.0000	0.0000	0.0000	0.0000;
	2740	3086	0.032774	0.15466	0.03836	155.38	0	0	0	0	1	0	0	19.9300	-3.4400	-19.8100	-0.1500	0.0000	0.0000	0.0000	0.0000;
	2740	3963	0.015407	0.071352	0.0553	155.89	0	0	0	0	1	0	0	-25.3600	3.5100	25.4600	-9.0800	0.0000	0.0000	0.0000	0.0000;
	2742	8993	0.017663	0.103814	0.116	237.06	0	0	0	0	1	0	0	-24.7400	-2.5700	24.8400	-9.4700	0.0000	0.0000	0.0000	0.0000;
	2743	2748	0.01306	0.056412	0.00765	160.05	0	0	0	0	1	0	0	-9.4000	-0.0500	9.4100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	2750	2743	0.005737	0.026856	0.01822	137	0	0	0	0	1	0	0	-1.6900	0.3300	1.6900	-2.3100	0.0000	0.0000	0.0000	0.0000;
	2744	2749	0.012469	0.052337	0.01423	158.76	0	0	0	0	1	0	0	-30.4100	8.1300	30.5200	-9.1900	0.0000	0.0000	0.0000	0.0000;
	2744	7851	0.003741	0.0191	0.00813	149.75	0	0	0	0	1	0	0	22.7800	-9.5900	-22.7600	8.8100	0.0000	0.0000	0.0000	0.0000;
	2746	2747	0.000263	0.001018	0	0	0	0	0	0	1	0	0	7.0000	1.6500	-7.0000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	2746	2748	0.006376	0.02748	0.00919	142.39	0	0	0	0	1	0	0	-3.2800	0.2300	3.2800	-1.2300	0.0000	0.0000	0.0000	0.0000;
	2749	2748	0.004987	0.025217	0.00569	171.48	0	0	0	0	1	0	0	-24.7700	6.5100	24.8000	-6.9700	0.0000	0.0000	0.0000	0.0000;
	4028	2748	0.005288	0.028702	0.02697	192.17	0	0	0	0	1	0	0	45.9200	-9.5400	-45.8200	7.1800	0.0000	0.0000	0.0000	0.0000;
	2751	2752	0.000279	0.001029	0	0	0	0	0	0	1	0	0	7.9600	1.8800	-7.9600	-1.8800	0.0000	0.0000	0.0000	0.0000;
	2753	2751	0.004327	0.020177	0.01448	169.08	0	0	0	0	1	0	0	22.7100	0.2500	-22.6900	-1.7100	0.0000	0.0000	0.0000	0.0000;
	2751	2756	0.004152	0.015976	0.00281	157.79	0	0	0	0	1	0	0	14.7200	-0.1700	-14.7100	-0.1000	0.0000	0.0000	0.0000	0.0000;
	2753	4141	0.002728	0.011484	0.01369	177.04	0	0	0	0	1	0	0	-30.7500	-1.8200	30.7700	0.4400	0.0000	0.0000	0.0000	0.0000;
	2770	2754	0.002624	0.014959	0.00367	176.78	0	0	0	0	1	0	0	27.4300	-0.9200	-27.4200	0.6200	0.0000	0.0000	0.0000	0.0000;
	2755	2756	0.000274	0.001093	0	0	0	0	0	0	1	0	0	-7.9600	-2.0500	7.9600	2.0600	0.0000	0.0000	0.0000	0.0000;
	3963	2757	0.006753	0.019354	0.00413	166.02	0	0	0	0	1	0	0	10.4300	-0.0700	-10.4200	-0.3500	0.0000	0.0000	0.0000	0.0000;
	2759	2758	0.001091	0.056764	0	71.41	0	0	1	0	1	0	0	-5.0700	7.1300	5.0800	-7.0900	0.0000	0.0000	0.0000	0.0000;
	2758	2761	0.000295	0.001153	0	0	0	0	0	0	1	0	0	38.4800	14.7500	-38.4800	-14.7400	0.0000	0.0000	0.0000	0.0000;
	2768	2758	0.002003	0.018263	0.04079	540.52	0	0	0	0	1	0	0	80.6400	-24.4500	-80.5100	21.2400	0.0000	0.0000	0.0000	0.0000;
	2758	4034	0.000755	0.00606	0.02716	627.2	0	0	0	0	1	0	0	-150.8300	4.7700	150.9900	-6.4200	0.0000	0.0000	0.0000	0.0000;
	2758	4467	0.00133	0.012306	0.08608	650.04	0	0	0	0	1	0	0	187.7800	-33.6700	-187.3400	28.4900	0.0000	0.0000	0.0000	0.0000;
	2760	2759	0.004495	0.115647	0	136.8	0	0	1	0	1	0	0	-20.5300	1.6800	20.5400	-1.2300	0.0000	0.0000	0.0000	0.0000;
	2759	2762	0.000249	0.001102	0	0	0	0	0	0	1	0	0	-15.4700	-5.9000	15.4700	5.9100	0.0000	0.0000	0.0000	0.0000;
	2760	2763	0.00508	0.020867	0.00326	150.59	0	0	0	0	1	0	0	9.7500	-3.3900	-9.7500	3.0600	0.0000	0.0000	0.0000	0.0000;
	2760	2765	0.005387	0.016456	0.00384	184.98	0	0	0	0	1	0	0	38.6000	-2.6500	-38.5300	2.4600	0.0000	0.0000	0.0000	0.0000;
	3975	2760	0.00651	0.02653	0.00539	167.28	0	0	0	0	1	0	0	27.8700	-4.7600	-27.8300	4.3600	0.0000	0.0000	0.0000	0.0000;
	2762	8978	0.008046	0.03976	0.04243	268.91	0	0	0	0	1	0	0	-15.4700	-5.9100	15.4900	1.3700	0.0000	0.0000	0.0000	0.0000;
	2763	7872	0.004366	0.023737	0.00532	163.64	0	0	0	0	1	0	0	-9.3100	-8.4400	9.3200	7.8900	0.0000	0.0000	0.0000	0.0000;
	2764	2765	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-18.4200	-6.9200	18.4200	6.9200	0.0000	0.0000	0.0000	0.0000;
	2765	4028	0.003023	0.013708	0.00739	166.37	0	0	0	0	1	0	0	20.1100	-9.3900	-20.1000	8.6400	0.0000	0.0000	0.0000	0.0000;
	2766	2767	0.000273	0.001191	0	0	0	0	0	0	1	0	0	4.3900	1.3900	-4.3900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	2766	5043	0.003212	0.019216	0.00374	168.12	0	0	0	0	1	0	0	32.9000	-4.9500	-32.8700	4.7400	0.0000	0.0000	0.0000	0.0000;
	7851	2766	0.007206	0.036813	0.02297	173.07	0	0	0	0	1	0	0	37.3800	-5.5800	-37.2900	3.5600	0.0000	0.0000	0.0000	0.0000;
	2769	2768	0.001246	0.069873	0	162.46	0	0	1	0	1	0	0	-10.8700	5.4100	10.8700	-5.3200	0.0000	0.0000	0.0000	0.0000;
	4439	2768	0.001919	0.02101	0.03909	569.25	0	0	0	0	1	0	0	91.6600	5.7600	-91.5100	-8.3300	0.0000	0.0000	0.0000	0.0000;
	2770	2769	0.003066	0.10401	0	111.01	0	0	1	0	1	0	0	-25.7500	4.3000	25.7700	-3.6500	0.0000	0.0000	0.0000	0.0000;
	2769	2771	0.000257	0.001096	0	0	0	0	0	0	1	0	0	21.9000	4.7100	-21.9000	-4.7100	0.0000	0.0000	0.0000	0.0000;
	2769	2772	0.000273	0.001004	0	0	0	0	0	0	1	0	0	-36.8000	-6.4700	36.8000	6.4800	0.0000	0.0000	0.0000	0.0000;
	2770	3975	0.006482	0.02848	0.00821	143.18	0	0	0	0	1	0	0	-1.6900	-3.3800	1.6900	2.4900	0.0000	0.0000	0.0000	0.0000;
	2772	9305	0.015089	0.089976	0.09924	257.51	0	0	0	0	1	0	0	-36.8000	-6.4800	36.9900	-3.1900	0.0000	0.0000	0.0000	0.0000;
	2775	2774	0.003775	0.015259	0.00606	147.38	0	0	0	0	1	0	0	-9.9500	-0.2300	9.9600	-0.4100	0.0000	0.0000	0.0000	0.0000;
	2774	2854	0.002904	0.012862	0.00271	162.55	0	0	0	0	1	0	0	-19.8900	-3.6300	19.9000	3.3800	0.0000	0.0000	0.0000	0.0000;
	3924	2775	0.007314	0.021914	0.00267	116.75	0	0	0	0	1	0	0	0.2100	1.1700	-0.2100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	2777	2776	0.001654	0.084111	0	204.69	0	0	1.025	0	1	0	0	-57.2200	-22.2300	57.2800	25.3100	0.0000	0.0000	0.0000	0.0000;
	2776	2778	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-57.2800	-25.3100	57.2900	25.3500	0.0000	0.0000	0.0000	0.0000;
	2777	2863	0.007185	0.040674	0.01054	128.93	0	0	0	0	1	0	0	2.4700	3.3800	-2.4700	-4.5100	0.0000	0.0000	0.0000	0.0000;
	2777	2868	0.002382	0.011233	0.00435	150.9	0	0	0	0	1	0	0	-12.6200	-4.3200	12.6200	3.8700	0.0000	0.0000	0.0000	0.0000;
	2777	2873	0.002212	0.009239	0.00225	163.31	0	0	0	0	1	0	0	20.9200	14.6200	-20.9100	-14.8100	0.0000	0.0000	0.0000	0.0000;
	2777	4580	0.00399	0.012765	0.02415	149.91	0	0	0	0	1	0	0	11.9100	3.3300	-11.9000	-5.9200	0.0000	0.0000	0.0000	0.0000;
	2778	4313	0.001643	0.015353	0.04294	595.85	0	0	0	0	1	0	0	-106.1300	-3.7000	106.3000	0.7100	0.0000	0.0000	0.0000	0.0000;
	4516	2778	0.001189	0.010576	0.03702	521.53	0	0	0	0	1	0	0	-48.8000	17.9500	48.8400	-21.6500	0.0000	0.0000	0.0000	0.0000;
	2779	3560	0.001016	0.009383	0.12861	500.19	0	0	0	0	1	0	0	31.3000	-41.8500	-31.2800	28.0300	0.0000	0.0000	0.0000	0.0000;
	2779	4690	0.001126	0.010795	0.04195	547.83	0	0	0	0	1	0	0	-68.7200	24.1500	68.7700	-28.1600	0.0000	0.0000	0.0000	0.0000;
	2780	2781	0.001156	0.00631	0.00214	147.66	0	0	0	0	1	0	0	11.0000	-13.2600	-11.0000	13.0500	0.0000	0.0000	0.0000	0.0000;
	2780	4586	0.005095	0.023576	0.01214	182.37	0	0	0	0	1	0	0	-36.5200	5.7000	36.5800	-6.7100	0.0000	0.0000	0.0000	0.0000;
	2781	2782	0.000229	0.001158	0	0	0	0	0	0	1	0	0	21.5800	7.0900	-21.5800	-7.0900	0.0000	0.0000	0.0000	0.0000;
	2781	2861	0.00305	0.014453	0.00245	146.48	0	0	0	0	1	0	0	-10.5800	-20.1400	10.5900	19.9400	0.0000	0.0000	0.0000	0.0000;
	2783	2786	0.004033	0.139631	0	247.8	0	0	1	0	1	0	0	30.5500	-2.9800	-30.5100	4.2000	0.0000	0.0000	0.0000	0.0000;
	2783	2787	0.000278	0.001058	0	0	0	0	0	0	1	0	0	15.0500	6.3400	-15.0500	-6.3400	0.0000	0.0000	0.0000	0.0000;
	2783	2788	0.000257	0.001088	0	0	0	0	0	0	1	0	0	-45.6000	-3.3600	45.6000	3.3900	0.0000	0.0000	0.0000	0.0000;
	2784	2786	-0.001323	-0.045804	0	172.8	0	0	1	0	1	0	0	-30.5200	3.8000	30.5100	-4.2000	0.0000	0.0000	0.0000	0.0000;
	2784	2888	0.004266	0.020916	0.01985	176.45	0	0	0	0	1	0	0	30.5200	-3.8000	-30.4900	1.8300	0.0000	0.0000	0.0000	0.0000;
	2785	2786	0.013423	0.464677	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2835	2788	0.001032	0.008443	0.03311	512.72	0	0	0	0	1	0	0	45.6200	-0.0200	-45.6000	-3.3900	0.0000	0.0000	0.0000	0.0000;
	2789	2790	0.000247	0.001074	0	0	0	0	0	0	1	0	0	7.8600	3.5400	-7.8600	-3.5400	0.0000	0.0000	0.0000	0.0000;
	2879	2789	0.005485	0.023762	0.00344	129.64	0	0	0	0	1	0	0	2.9300	-4.2400	-2.9300	3.8800	0.0000	0.0000	0.0000	0.0000;
	2789	4221	0.005982	0.033428	0.00651	132.27	0	0	0	0	1	0	0	-4.9300	-7.4200	4.9300	6.7400	0.0000	0.0000	0.0000	0.0000;
	2791	2794	0.002796	0.105234	0	247.25	0	0	1	0	1	0	0	29.2600	0.3400	-29.2300	0.5000	0.0000	0.0000	0.0000	0.0000;
	2791	2795	0.000244	0.001081	0	0	0	0	0	0	1	0	0	31.5400	8.5000	-31.5400	-8.4900	0.0000	0.0000	0.0000	0.0000;
	2791	2796	0.000291	0.0011	0	0	0	0	0	0	1	0	0	-60.8000	4.3900	60.8100	-4.3600	0.0000	0.0000	0.0000	0.0000;
	2792	2794	-0.000995	-0.037426	0	172.25	0	0	1	0	1	0	0	-29.2400	0.2000	29.2300	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2792	2839	0.004907	0.01724	0.00236	175.86	0	0	0	0	1	0	0	29.2400	-0.2000	-29.2000	0.0800	0.0000	0.0000	0.0000	0.0000;
	2793	2794	0.00847	0.318731	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2796	2835	0.000938	0.008815	0.06568	539.99	0	0	0	0	1	0	0	-60.8100	4.3600	60.8400	-11.1400	0.0000	0.0000	0.0000	0.0000;
	2797	2801	0.001682	0.008009	0.00607	178.71	0	0	0	0	1	0	0	-32.8400	-3.4400	32.8600	2.8700	0.0000	0.0000	0.0000	0.0000;
	2797	2816	0.007068	0.027476	0.00445	134.31	0	0	0	0	1	0	0	-5.3700	-0.2700	5.3800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2797	2876	0.005813	0.023726	0.00448	160.4	0	0	0	0	1	0	0	18.8500	2.4800	-18.8300	-2.8800	0.0000	0.0000	0.0000	0.0000;
	2798	2799	0.000281	0.001095	0	0	0	0	0	0	1	0	0	14.9900	3.2800	-14.9900	-3.2800	0.0000	0.0000	0.0000	0.0000;
	2798	2808	0.001414	0.006711	0.00255	122.9	0	0	0	0	1	0	0	0.8100	-6.6400	-0.8100	6.3700	0.0000	0.0000	0.0000	0.0000;
	2818	2798	0.00229	0.011132	0.00523	108.6	0	0	0	0	1	0	0	-0.3700	-4.9100	0.3700	4.3500	0.0000	0.0000	0.0000	0.0000;
	2798	4694	0.011589	0.040038	0.00586	156.64	0	0	0	0	1	0	0	-16.1700	-0.9900	16.1900	0.4500	0.0000	0.0000	0.0000	0.0000;
	2801	2800	0.00111	0.06017	0	224.11	0	0	1.0125	0	1	0	0	-64.4000	-19.1400	64.4400	21.7100	0.0000	0.0000	0.0000	0.0000;
	2800	2802	0.000257	0.001071	0	0	0	0	0	0	1	0	0	24.7400	4.1700	-24.7400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	2800	4059	0.001595	0.013167	0.02032	511.39	0	0	0	0	1	0	0	-42.7400	13.2200	42.7700	-15.1700	0.0000	0.0000	0.0000	0.0000;
	2800	4176	0.001058	0.009109	0.02562	494.89	0	0	0	0	1	0	0	29.9300	-78.2000	-29.8600	75.9900	0.0000	0.0000	0.0000	0.0000;
	2800	4313	0.001084	0.010046	0.02409	555.26	0	0	0	0	1	0	0	-76.3700	39.1000	76.4400	-41.0100	0.0000	0.0000	0.0000	0.0000;
	2801	2814	0.001828	0.010885	0.02463	155.12	0	0	0	0	1	0	0	14.3500	13.7800	-14.3500	-16.4000	0.0000	0.0000	0.0000	0.0000;
	2801	2816	0.001409	0.006635	0.00248	157.82	0	0	0	0	1	0	0	17.1900	2.4900	-17.1800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	2814	2803	0.001864	0.008412	0.00373	142.17	0	0	0	0	1	0	0	6.3700	8.3800	-6.3700	-8.7700	0.0000	0.0000	0.0000	0.0000;
	2803	4013	0.004087	0.017825	0.00989	161.23	0	0	0	0	1	0	0	-21.0900	-0.2200	21.1100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	2805	2804	0.001739	0.069521	0	192.5	0	0	1	0	1	0	0	-47.2700	2.7000	47.3100	-1.2500	0.0000	0.0000	0.0000	0.0000;
	2804	2806	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-47.3100	-10.3500	47.3100	10.3700	0.0000	0.0000	0.0000	0.0000;
	2805	2890	0.002764	0.012015	0.00385	178.4	0	0	0	0	1	0	0	31.5300	-7.9900	-31.5100	7.6900	0.0000	0.0000	0.0000	0.0000;
	4313	2806	0.001362	0.011104	0.03225	548.56	0	0	0	0	1	0	0	74.1000	-2.9000	-74.0300	0.0000	0.0000	0.0000	0.0000	0.0000;
	2806	4537	0.00094	0.009501	0.04791	593.74	0	0	0	0	1	0	0	107.2100	2.3400	-107.1100	-6.4500	0.0000	0.0000	0.0000	0.0000;
	4697	2806	0.000527	0.004344	0.01785	557.98	0	0	0	0	1	0	0	80.5300	11.0600	-80.5000	-12.7100	0.0000	0.0000	0.0000	0.0000;
	2853	2807	0.003265	0.015401	0.00336	158.49	0	0	0	0	1	0	0	17.6800	4.5100	-17.6700	-4.8300	0.0000	0.0000	0.0000	0.0000;
	2807	2892	0.005865	0.022966	0.00218	131.85	0	0	0	0	1	0	0	4.6600	1.3000	-4.6600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	2808	2809	0.000231	0.001192	0	0	0	0	0	0	1	0	0	13.0100	1.4100	-13.0100	-1.4100	0.0000	0.0000	0.0000	0.0000;
	2808	2883	0.002018	0.008544	0.0208	148.53	0	0	0	0	1	0	0	-12.2100	-7.7800	12.2100	5.5500	0.0000	0.0000	0.0000	0.0000;
	2810	2813	0.000507	0.011152	0	144.41	0	0	1	0	1	0	0	13.0300	8.6900	-13.0300	-8.6700	0.0000	0.0000	0.0000	0.0000;
	2810	2814	0.000216	0.001058	0	0	0	0	0	0	1	0	0	-13.0300	-8.6900	13.0300	8.7000	0.0000	0.0000	0.0000	0.0000;
	2810	2815	0.000251	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2811	2813	0.005871	0.12918	0	72.2	0	0	1	0	1	0	0	-13.0100	-8.3700	13.0300	8.6700	0.0000	0.0000	0.0000	0.0000;
	2812	2813	0.005871	0.12918	0	72.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2814	2841	0.002879	0.010938	0.00146	133.11	0	0	0	0	1	0	0	-5.0500	-0.6700	5.0500	0.5200	0.0000	0.0000	0.0000	0.0000;
	4311	2817	0.004366	0.017607	0.00639	184.26	0	0	0	0	1	0	0	39.4600	-5.8800	-39.4000	5.4400	0.0000	0.0000	0.0000	0.0000;
	2817	4498	0.004861	0.01755	0.00362	147.93	0	0	0	0	1	0	0	10.4500	-11.5100	-10.4400	11.1600	0.0000	0.0000	0.0000	0.0000;
	2818	2890	0.007383	0.024728	0.00499	169.78	0	0	0	0	1	0	0	-23.6800	8.5600	23.7300	-8.9500	0.0000	0.0000	0.0000	0.0000;
	4541	2818	0.00198	0.010063	0.00094	142.64	0	0	0	0	1	0	0	-7.3100	10.7300	7.3100	-10.8200	0.0000	0.0000	0.0000	0.0000;
	2884	2819	0.003161	0.014555	0.00132	158.38	0	0	0	0	1	0	0	-16.8300	10.6000	16.8400	-10.6900	0.0000	0.0000	0.0000	0.0000;
	2819	3525	0.003828	0.017438	0.01311	175.58	0	0	0	0	1	0	0	-28.3200	10.0400	28.3500	-11.2900	0.0000	0.0000	0.0000	0.0000;
	2820	2884	0.002982	0.018489	0.00683	168.37	0	0	0	0	1	0	0	-23.1200	3.2700	23.1300	-3.9100	0.0000	0.0000	0.0000	0.0000;
	3519	2820	0.002977	0.015097	0.01251	151.15	0	0	0	0	1	0	0	-11.6400	4.0800	11.6400	-5.4100	0.0000	0.0000	0.0000	0.0000;
	2821	2824	0.000578	0.014256	0	144.2	0	0	1	0	1	0	0	11.4900	2.9900	-11.4900	-2.9700	0.0000	0.0000	0.0000	0.0000;
	2821	2825	0.000299	0.001169	0	0	0	0	0	0	1	0	0	-11.4900	-2.9900	11.4900	2.9900	0.0000	0.0000	0.0000	0.0000;
	2821	2826	0.00027	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2822	2824	0.007505	0.185118	0	72.1	0	0	1	0	1	0	0	-11.4800	-2.7200	11.4900	2.9700	0.0000	0.0000	0.0000	0.0000;
	2823	2824	0.007505	0.185118	0	72.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2825	2856	0.003089	0.009094	0.00208	144.28	0	0	0	0	1	0	0	9.2600	4.4200	-9.2600	-4.6300	0.0000	0.0000	0.0000	0.0000;
	2865	2825	0.001525	0.008678	0.00268	161.62	0	0	0	0	1	0	0	20.7600	7.1600	-20.7500	-7.4100	0.0000	0.0000	0.0000	0.0000;
	3484	2827	0.003686	0.014763	0.00389	171.15	0	0	0	0	1	0	0	25.6400	-6.1800	-25.6200	5.8500	0.0000	0.0000	0.0000	0.0000;
	2827	3526	0.003152	0.014518	0.01998	155.05	0	0	0	0	1	0	0	14.1400	-6.9500	-14.1400	4.8300	0.0000	0.0000	0.0000	0.0000;
	2843	2828	0.003811	0.020982	0.00259	168.21	0	0	0	0	1	0	0	24.0200	5.6100	-24.0000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	2828	2879	0.002273	0.011139	0.00271	146.78	0	0	0	0	1	0	0	10.4800	-2.7900	-10.4800	2.5100	0.0000	0.0000	0.0000	0.0000;
	4254	2828	0.002872	0.014853	0.00346	166.86	0	0	0	0	1	0	0	23.4000	3.4400	-23.3800	-3.7300	0.0000	0.0000	0.0000	0.0000;
	2830	2829	0.001577	0.068633	0	186.35	0	0	1.0125	0	1	0	0	-43.7300	-12.4400	43.7600	13.7800	0.0000	0.0000	0.0000	0.0000;
	2829	2831	0.000244	0.001108	0	0	0	0	0	0	1	0	0	21.3300	5.2200	-21.3300	-5.2200	0.0000	0.0000	0.0000	0.0000;
	2835	2829	0.001632	0.013401	0.0165	443.65	0	0	0	0	1	0	0	-13.7300	14.0300	13.7300	-15.7500	0.0000	0.0000	0.0000	0.0000;
	2830	2837	0.006728	0.020146	0.00371	163.85	0	0	0	0	1	0	0	20.6600	6.0500	-20.6300	-6.3700	0.0000	0.0000	0.0000	0.0000;
	2830	2844	0.002391	0.008921	0.00138	166.76	0	0	0	0	1	0	0	23.0800	6.3900	-23.0600	-6.4900	0.0000	0.0000	0.0000	0.0000;
	2833	2832	0.00014	0.010488	0	865.86	0	0	1.00625	0	1	0	0	-255.8900	-48.4400	255.9800	55.1000	0.0000	0.0000	0.0000	0.0000;
	2832	2836	0.000265	0.001146	0	0	0	0	0	0	1	0	0	-255.9800	-105.2100	256.1600	106.0200	0.0000	0.0000	0.0000	0.0000;
	2834	2833	0.000883	0.035917	0	242.01	0	0	1.00625	0	1	0	0	-75.1300	-14.9400	75.1700	16.9100	0.0000	0.0000	0.0000	0.0000;
	2833	2835	0.000265	0.001116	0	0	0	0	0	0	1	0	0	180.7100	31.5300	-180.6300	-31.1900	0.0000	0.0000	0.0000	0.0000;
	2843	2834	0.003373	0.017134	0.00261	189.32	0	0	0	0	1	0	0	-43.7800	-10.6600	43.8500	10.7000	0.0000	0.0000	0.0000	0.0000;
	2854	2834	0.003017	0.011073	0.0033	177.88	0	0	0	0	1	0	0	-31.2500	-4.4900	31.2800	4.2400	0.0000	0.0000	0.0000	0.0000;
	2835	4121	0.00086	0.008364	0.02516	516.88	0	0	0	0	1	0	0	45.2400	9.5400	-45.2200	-12.0900	0.0000	0.0000	0.0000	0.0000;
	2836	4179	0.000202	0.003415	0.48711	2738.41	0	0	0	0	1	0	0	343.0600	-167.3800	-342.8100	118.7300	0.0000	0.0000	0.0000	0.0000;
	2836	4348	0.000356	0.006108	0.4725	3154.54	0	0	0	0	1	0	0	-698.2600	39.7000	699.8800	-63.1400	0.0000	0.0000	0.0000	0.0000;
	4692	2836	0.000225	0.00356	0.44055	2400.29	0	0	0	0	1	0	0	-99.0100	-68.9200	99.0300	21.6600	0.0000	0.0000	0.0000	0.0000;
	2837	3924	0.006621	0.035424	0.00791	127.95	0	0	0	0	1	0	0	1.8200	0.8300	-1.8200	-1.6800	0.0000	0.0000	0.0000	0.0000;
	2838	2839	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-7.8500	-2.6200	7.8500	2.6200	0.0000	0.0000	0.0000	0.0000;
	2839	3608	0.005317	0.023021	0.00558	130.22	0	0	0	0	1	0	0	2.9400	-4.9600	-2.9300	4.3700	0.0000	0.0000	0.0000	0.0000;
	2839	4254	0.003926	0.014744	0.00185	160.5	0	0	0	0	1	0	0	18.4100	2.2600	-18.4000	-2.4100	0.0000	0.0000	0.0000	0.0000;
	2852	2840	0.00668	0.036551	0.01199	165.39	0	0	0	0	1	0	0	23.3300	-3.7700	-23.3000	2.6700	0.0000	0.0000	0.0000	0.0000;
	4539	2840	0.003189	0.016542	0.06182	152.72	0	0	0	0	1	0	0	-14.6900	-0.6000	14.7000	-6.0200	0.0000	0.0000	0.0000	0.0000;
	2841	2842	0.000291	0.00102	0	0	0	0	0	0	1	0	0	12.1700	3.7100	-12.1700	-3.7100	0.0000	0.0000	0.0000	0.0000;
	4127	2841	0.003232	0.017384	0.00686	157.84	0	0	0	0	1	0	0	17.2300	3.5400	-17.2200	-4.2300	0.0000	0.0000	0.0000	0.0000;
	2844	3608	0.004934	0.028908	0.00623	139.87	0	0	0	0	1	0	0	7.5400	4.5900	-7.5300	-5.2400	0.0000	0.0000	0.0000	0.0000;
	2845	2846	0.000283	0.001193	0	0	0	0	0	0	1	0	0	13.2400	2.8400	-13.2400	-2.8400	0.0000	0.0000	0.0000	0.0000;
	2845	3263	0.007672	0.041105	0.01136	167.68	0	0	0	0	1	0	0	-23.2600	-6.0400	23.3000	5.0300	0.0000	0.0000	0.0000	0.0000;
	3486	2845	0.003745	0.017314	0.00284	146.37	0	0	0	0	1	0	0	-10.0200	-3.4800	10.0200	3.2000	0.0000	0.0000	0.0000	0.0000;
	2848	2847	0.000737	0.035399	0	257	0	0	1.00625	0	1	0	0	-86.4800	-7.0300	86.5400	9.5200	0.0000	0.0000	0.0000	0.0000;
	2847	2849	0.00026	0.001151	0	0	0	0	0	0	1	0	0	24.1500	10.4600	-24.1400	-10.4500	0.0000	0.0000	0.0000	0.0000;
	2847	4400	0.001385	0.010732	0.04477	555.77	0	0	0	0	1	0	0	-78.4400	-31.3900	78.5200	27.2400	0.0000	0.0000	0.0000	0.0000;
	4556	2847	0.000884	0.009205	0.02018	494.18	0	0	0	0	1	0	0	32.2600	-13.4900	-32.2500	11.4100	0.0000	0.0000	0.0000	0.0000;
	2848	2884	0.017618	0.081493	0.01258	164.8	0	0	0	0	1	0	0	20.5600	1.7000	-20.4900	-2.7400	0.0000	0.0000	0.0000	0.0000;
	2848	3431	0.002606	0.013452	0.00442	175.01	0	0	0	0	1	0	0	28.2500	1.7600	-28.2300	-2.1400	0.0000	0.0000	0.0000	0.0000;
	3498	2848	0.003375	0.015135	0.00555	184.86	0	0	0	0	1	0	0	-37.6300	-3.9700	37.6800	3.5700	0.0000	0.0000	0.0000	0.0000;
	2850	2851	0.000221	0.001171	0	0	0	0	0	0	1	0	0	13.2400	3.4300	-13.2400	-3.4300	0.0000	0.0000	0.0000	0.0000;
	2850	3431	0.003703	0.020879	0.01034	147.01	0	0	0	0	1	0	0	-11.1500	-3.1000	11.1500	2.0100	0.0000	0.0000	0.0000	0.0000;
	2850	3498	0.004247	0.019728	0.00472	127.86	0	0	0	0	1	0	0	-2.0900	-0.3300	2.0900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	2878	2852	0.004087	0.017807	0.01256	159.9	0	0	0	0	1	0	0	-18.4300	-4.8100	18.4500	3.5200	0.0000	0.0000	0.0000	0.0000;
	4116	2852	0.002118	0.011135	0.00524	177.22	0	0	0	0	1	0	0	33.4500	-2.0400	-33.4300	1.5900	0.0000	0.0000	0.0000	0.0000;
	4221	2852	0.000548	0.002825	0.00039	161.06	0	0	0	0	1	0	0	19.7000	4.4100	-19.7000	-4.4400	0.0000	0.0000	0.0000	0.0000;
	2853	4127	0.003003	0.010446	0.00186	182.62	0	0	0	0	1	0	0	-36.8100	-12.4100	36.8600	12.3500	0.0000	0.0000	0.0000	0.0000;
	2854	2855	0.000281	0.001188	0	0	0	0	0	0	1	0	0	11.3500	1.1100	-11.3500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	2856	2885	0.00288	0.015423	0.00199	131.77	0	0	0	0	1	0	0	-3.6000	3.3100	3.6000	-3.5100	0.0000	0.0000	0.0000	0.0000;
	2857	2858	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-11.4800	-1.6400	11.4800	1.6400	0.0000	0.0000	0.0000	0.0000;
	2859	2858	0.002739	0.012552	0.00878	166.82	0	0	0	0	1	0	0	-23.0100	-5.1700	23.0200	4.2900	0.0000	0.0000	0.0000	0.0000;
	2858	2860	0.003646	0.009814	0.00361	179.45	0	0	0	0	1	0	0	-34.5000	-5.9300	34.5500	5.6500	0.0000	0.0000	0.0000	0.0000;
	3456	2859	0.00149	0.006889	0.00562	153.02	0	0	0	0	1	0	0	-13.5900	-4.6100	13.5900	4.0200	0.0000	0.0000	0.0000	0.0000;
	2886	2860	0.006921	0.036729	0.0081	201.64	0	0	0	0	1	0	0	53.1000	-7.3200	-52.9200	7.4100	0.0000	0.0000	0.0000	0.0000;
	2861	4594	0.008352	0.035212	0.01734	167.14	0	0	0	0	1	0	0	-23.5500	12.2700	23.6100	-13.9200	0.0000	0.0000	0.0000	0.0000;
	2862	4562	0.015124	0.065094	0.00515	112.68	0	0	0	0	1	0	0	0.5200	-0.7600	-0.5200	0.2100	0.0000	0.0000	0.0000	0.0000;
	4578	2862	0.00142	0.005408	0.00117	110.59	0	0	0	0	1	0	0	-0.6700	-0.1700	0.6700	0.0500	0.0000	0.0000	0.0000	0.0000;
	2862	4585	0.003869	0.028031	0.01354	148.5	0	0	0	0	1	0	0	-11.4600	0.1900	11.4600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	2862	4601	0.010218	0.049986	0.00889	132.26	0	0	0	0	1	0	0	4.8500	-0.3800	-4.8500	-0.5700	0.0000	0.0000	0.0000	0.0000;
	2862	4606	0.006421	0.027454	0.00352	142.84	0	0	0	0	1	0	0	-7.5400	-0.0600	7.5400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	2863	2864	0.000238	0.001174	0	0	0	0	0	0	1	0	0	12.9600	3.5900	-12.9600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	2863	4513	0.004218	0.018598	0.01128	159.72	0	0	0	0	1	0	0	-17.1400	-7.3300	17.1500	6.1700	0.0000	0.0000	0.0000	0.0000;
	2863	4515	0.000357	0.001297	0.00036	141.49	0	0	0	0	1	0	0	6.6500	8.2500	-6.6500	-8.2900	0.0000	0.0000	0.0000	0.0000;
	2865	2866	0.000208	0.001082	0	0	0	0	0	0	1	0	0	14.4200	4.4200	-14.4200	-4.4100	0.0000	0.0000	0.0000	0.0000;
	3525	2865	0.004046	0.019296	0.00358	179.36	0	0	0	0	1	0	0	35.2300	11.4400	-35.1700	-11.5800	0.0000	0.0000	0.0000	0.0000;
	3611	2867	0.002889	0.016648	0.01435	152.81	0	0	0	0	1	0	0	13.4400	-0.6900	-13.4300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	2867	4259	0.005125	0.02382	0.01216	101.15	0	0	0	0	1	0	0	0.0900	-2.2700	-0.0900	0.9600	0.0000	0.0000	0.0000	0.0000;
	2868	4177	0.005248	0.024381	0.01204	201.85	0	0	0	0	1	0	0	-56.2200	-6.5400	56.3800	5.9500	0.0000	0.0000	0.0000	0.0000;
	2868	4586	0.003144	0.011101	0.00117	180.39	0	0	0	0	1	0	0	35.9400	2.0100	-35.9000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	2869	2872	0.003218	0.013178	0.00831	141.27	0	0	0	0	1	0	0	-6.7200	0.6500	6.7300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	2869	4577	0.002007	0.010551	0.00248	101.21	0	0	0	0	1	0	0	-0.9400	-2.4300	0.9400	2.1600	0.0000	0.0000	0.0000	0.0000;
	4592	2870	0.00215	0.009339	0.00107	163.26	0	0	0	0	1	0	0	-20.0000	5.4200	20.0000	-5.5000	0.0000	0.0000	0.0000	0.0000;
	2870	4613	0.008269	0.036838	0.00469	175.73	0	0	0	0	1	0	0	-29.0500	3.0900	29.1200	-3.3000	0.0000	0.0000	0.0000	0.0000;
	2871	2872	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-9.0500	-3.6000	9.0500	3.6000	0.0000	0.0000	0.0000	0.0000;
	2872	4579	0.001925	0.009272	0.00412	149.19	0	0	0	0	1	0	0	11.1800	-1.0900	-11.1800	0.6500	0.0000	0.0000	0.0000	0.0000;
	2872	4597	0.001273	0.005821	0.00117	172.05	0	0	0	0	1	0	0	-26.9500	-0.9800	26.9600	0.8900	0.0000	0.0000	0.0000	0.0000;
	2873	4548	0.007047	0.031629	0.01917	138.28	0	0	0	0	1	0	0	7.0600	5.1800	-7.0500	-7.2100	0.0000	0.0000	0.0000	0.0000;
	2873	4671	0.002623	0.011625	0.00489	125.93	0	0	0	0	1	0	0	-2.0800	1.5000	2.0800	-2.0300	0.0000	0.0000	0.0000	0.0000;
	2873	4685	0.00913	0.03972	0.00629	113.17	0	0	0	0	1	0	0	-0.9600	5.2300	0.9600	-5.8900	0.0000	0.0000	0.0000	0.0000;
	2874	2875	0.000208	0.001101	0	0	0	0	0	0	1	0	0	15.3500	4.4300	-15.3500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	4177	2874	0.003594	0.017226	0.00144	147.44	0	0	0	0	1	0	0	-11.0600	13.6700	11.0700	-13.7800	0.0000	0.0000	0.0000	0.0000;
	2874	4311	0.004656	0.026157	0.01665	170.5	0	0	0	0	1	0	0	-26.4200	9.3500	26.4500	-10.9700	0.0000	0.0000	0.0000	0.0000;
	2876	2881	0.004651	0.018133	0.00385	144.14	0	0	0	0	1	0	0	8.4200	0.1400	-8.4200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	2877	4177	0.000767	0.004302	0.00217	139.82	0	0	0	0	1	0	0	-8.0300	-16.0400	8.0300	15.8200	0.0000	0.0000	0.0000	0.0000;
	4498	2877	0.003412	0.013973	0.01503	112.65	0	0	0	0	1	0	0	-0.3300	-14.2500	0.3400	12.6400	0.0000	0.0000	0.0000	0.0000;
	2892	2878	0.003962	0.015305	0.0041	147.06	0	0	0	0	1	0	0	-10.8800	-3.7300	10.8800	3.3100	0.0000	0.0000	0.0000	0.0000;
	2879	2880	0.000204	0.001011	0	0	0	0	0	0	1	0	0	7.5500	1.7300	-7.5500	-1.7300	0.0000	0.0000	0.0000	0.0000;
	2881	2882	0.000204	0.001112	0	0	0	0	0	0	1	0	0	12.0700	4.9100	-12.0700	-4.9100	0.0000	0.0000	0.0000	0.0000;
	2881	2888	0.002516	0.009897	0.00294	214.93	0	0	0	0	1	0	0	-73.4800	-7.0100	73.6100	7.2000	0.0000	0.0000	0.0000	0.0000;
	2881	3525	0.002997	0.014514	0.05921	216.25	0	0	0	0	1	0	0	77.1100	2.0000	-76.9400	-7.5500	0.0000	0.0000	0.0000	0.0000;
	4259	2881	0.007913	0.035867	0.0033	137.84	0	0	0	0	1	0	0	7.2800	-0.9800	-7.2800	0.6400	0.0000	0.0000	0.0000	0.0000;
	2883	4497	0.000902	0.004824	0.00265	164.92	0	0	0	0	1	0	0	-22.1100	-7.5800	22.1200	7.3200	0.0000	0.0000	0.0000	0.0000;
	3456	2884	0.002913	0.011501	0.00418	134.16	0	0	0	0	1	0	0	5.2400	4.1500	-5.2400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	3554	2885	0.003511	0.015986	0.00254	172.8	0	0	0	0	1	0	0	27.6100	6.4700	-27.5800	-6.6200	0.0000	0.0000	0.0000	0.0000;
	2886	2887	0.000244	0.001078	0	0	0	0	0	0	1	0	0	27.8800	7.4200	-27.8800	-7.4100	0.0000	0.0000	0.0000	0.0000;
	4087	2886	0.002079	0.009378	0.00196	222.06	0	0	0	0	1	0	0	81.1100	0.4500	-80.9900	-0.0900	0.0000	0.0000	0.0000	0.0000;
	2888	4087	0.002781	0.013849	0.00213	208.12	0	0	0	0	1	0	0	-62.5400	-9.7800	62.6400	10.0700	0.0000	0.0000	0.0000	0.0000;
	2889	2890	0.000227	0.00101	0	0	0	0	0	0	1	0	0	-7.7800	-1.2600	7.7800	1.2600	0.0000	0.0000	0.0000	0.0000;
	2891	4539	0.003123	0.01316	0.00583	162.54	0	0	0	0	1	0	0	19.9200	-1.1100	-19.9000	0.5300	0.0000	0.0000	0.0000	0.0000;
	4540	2891	0.00186	0.009867	0.00433	173.73	0	0	0	0	1	0	0	27.7100	0.7400	-27.7000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	2929	2893	0.003243	0.012431	0.00292	175.32	0	0	0	0	1	0	0	26.3300	-10.9600	-26.3100	10.7400	0.0000	0.0000	0.0000	0.0000;
	2895	2894	0.001473	0.072831	0	192.5	0	0	1.0375	0	1	0	0	-46.4200	-39.9000	46.4700	42.6000	0.0000	0.0000	0.0000	0.0000;
	2894	2896	0.000229	0.001048	0	0	0	0	0	0	1	0	0	20.7800	6.1000	-20.7800	-6.0900	0.0000	0.0000	0.0000	0.0000;
	2935	2894	0.000847	0.008194	0.01379	523.69	0	0	0	0	1	0	0	57.2600	34.2300	-57.2200	-35.3800	0.0000	0.0000	0.0000	0.0000;
	2947	2894	0.001704	0.013611	0.05167	555.84	0	0	0	0	1	0	0	-104.7900	14.8200	104.9700	-18.9400	0.0000	0.0000	0.0000	0.0000;
	2894	2991	0.001291	0.011598	0.06302	618.57	0	0	0	0	1	0	0	136.6800	-13.1800	-136.4500	8.4400	0.0000	0.0000	0.0000	0.0000;
	2936	2895	0.003981	0.017206	0.0052	202.48	0	0	0	0	1	0	0	-59.9600	1.0000	60.0900	-1.0000	0.0000	0.0000	0.0000	0.0000;
	2895	2981	0.004485	0.02156	0.00491	201.74	0	0	0	0	1	0	0	59.5200	7.9400	-59.3700	-7.7600	0.0000	0.0000	0.0000	0.0000;
	2897	2900	0.002365	0.097761	0	258.47	0	0	1	0	1	0	0	70.2400	5.7600	-70.1400	-1.2500	0.0000	0.0000	0.0000	0.0000;
	2897	2901	0.000202	0.001114	0	0	0	0	0	0	1	0	0	30.6300	2.0300	-30.6200	-2.0200	0.0000	0.0000	0.0000	0.0000;
	2897	3237	0.001386	0.012122	0.01599	523.64	0	0	0	0	1	0	0	-65.2800	-9.7100	65.3400	8.4800	0.0000	0.0000	0.0000	0.0000;
	2897	3341	0.000831	0.006631	0.08121	522.74	0	0	0	0	1	0	0	-35.5900	9.8000	35.6000	-18.4500	0.0000	0.0000	0.0000	0.0000;
	2898	2900	-0.000972	-0.040188	0	233.47	0	0	1	0	1	0	0	-70.1800	-3.1000	70.1400	1.2500	0.0000	0.0000	0.0000	0.0000;
	2898	2905	0.001813	0.006511	0.00402	187.97	0	0	0	0	1	0	0	40.5900	-2.1500	-40.5700	1.8200	0.0000	0.0000	0.0000	0.0000;
	2949	2898	0.002559	0.012064	0.0019	180.06	0	0	0	0	1	0	0	-29.5700	-5.3500	29.5900	5.2500	0.0000	0.0000	0.0000	0.0000;
	2899	2900	0.008564	0.353973	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2975	2902	0.009551	0.030087	0.0028	122.77	0	0	0	0	1	0	0	-0.2500	9.1100	0.2600	-9.3800	0.0000	0.0000	0.0000	0.0000;
	2902	3279	0.003868	0.018297	0.0037	162.93	0	0	0	0	1	0	0	-16.6900	1.5500	16.7100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	2903	2904	0.00023	0.001025	0	0	0	0	0	0	1	0	0	16.4400	2.0400	-16.4300	-2.0400	0.0000	0.0000	0.0000	0.0000;
	2956	2903	0.001636	0.006359	0.00233	182.04	0	0	0	0	1	0	0	31.7500	-3.8000	-31.7400	3.6100	0.0000	0.0000	0.0000	0.0000;
	2905	3215	0.001825	0.010128	0.0039	161.31	0	0	0	0	1	0	0	17.3800	-5.9600	-17.3800	5.5700	0.0000	0.0000	0.0000	0.0000;
	2906	2909	0.002829	0.146458	0	260.81	0	0	1	0	1	0	0	69.3600	6.7400	-69.2300	-0.2100	0.0000	0.0000	0.0000	0.0000;
	2906	2910	0.000284	0.001131	0	0	0	0	0	0	1	0	0	59.5200	10.8400	-59.5100	-10.8000	0.0000	0.0000	0.0000	0.0000;
	2906	2926	0.002909	0.030174	0.03518	463.86	0	0	0	0	1	0	0	7.4500	5.0800	-7.4400	-8.8800	0.0000	0.0000	0.0000	0.0000;
	2906	2935	0.001907	0.016057	0.12832	598.84	0	0	0	0	1	0	0	-136.3200	34.1500	136.6800	-45.0800	0.0000	0.0000	0.0000	0.0000;
	2907	2909	-0.001518	-0.078591	0	235.81	0	0	1	0	1	0	0	-69.3000	-3.7100	69.2300	0.2100	0.0000	0.0000	0.0000	0.0000;
	2971	2907	0.003022	0.01298	0.00325	189.18	0	0	0	0	1	0	0	-44.1100	-3.2900	44.1600	3.1700	0.0000	0.0000	0.0000	0.0000;
	3022	2907	0.004871	0.021469	0.0073	171.68	0	0	0	0	1	0	0	-25.1000	-1.2000	25.1300	0.5400	0.0000	0.0000	0.0000	0.0000;
	2908	2909	0.006523	0.337638	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2911	2923	0.008637	0.038068	0.02211	138.73	0	0	0	0	1	0	0	-7.5100	6.3600	7.5200	-8.7000	0.0000	0.0000	0.0000	0.0000;
	2911	4322	0.001397	0.007853	0.02642	160.08	0	0	0	0	1	0	0	-17.9700	-13.6800	17.9800	10.8600	0.0000	0.0000	0.0000	0.0000;
	2912	2913	0.000213	0.001171	0	0	0	0	0	0	1	0	0	19.6500	12.4800	-19.6500	-12.4700	0.0000	0.0000	0.0000	0.0000;
	2912	2922	0.001039	0.005134	0.01596	166.87	0	0	0	0	1	0	0	-23.7500	-27.1900	23.7600	25.5200	0.0000	0.0000	0.0000	0.0000;
	2912	3006	0.002437	0.010843	0.01185	130.37	0	0	0	0	1	0	0	4.1000	14.7100	-4.0900	-15.9600	0.0000	0.0000	0.0000	0.0000;
	2915	2914	0.000217	0.015525	0	903.69	0	0	1	0	1	0	0	-317.0700	-5.0600	317.2800	19.4800	0.0000	0.0000	0.0000	0.0000;
	2939	2914	0.000355	0.005541	0.64855	2685.46	0	0	0	0	1	0	0	317.6100	-45.9200	-317.2800	-19.4800	0.0000	0.0000	0.0000	0.0000;
	2916	2915	0.001017	0.046751	0	284.95	0	0	1	0	1	0	0	-111.1800	1.9300	111.2900	3.4200	0.0000	0.0000	0.0000	0.0000;
	2915	2920	0.000297	0.001183	0	0	0	0	0	0	1	0	0	38.6200	3.5500	-38.6200	-3.5400	0.0000	0.0000	0.0000	0.0000;
	2915	2921	0.000255	0.001	0	0	0	0	0	0	1	0	0	167.1600	-1.9200	-167.1000	2.1800	0.0000	0.0000	0.0000	0.0000;
	2916	2919	-0.000448	-0.013446	0	131.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2916	2962	0.003005	0.013479	0.02283	196.81	0	0	0	0	1	0	0	51.8300	-3.6300	-51.7600	1.5000	0.0000	0.0000	0.0000	0.0000;
	2916	3290	0.002913	0.01487	0.007	183.35	0	0	0	0	1	0	0	40.8000	8.5200	-40.7500	-9.0300	0.0000	0.0000	0.0000	0.0000;
	2916	3972	0.003778	0.016999	0.00584	160.35	0	0	0	0	1	0	0	18.5400	-6.8200	-18.5300	6.2500	0.0000	0.0000	0.0000	0.0000;
	2917	2919	0.006652	0.199588	0	65.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2918	2919	0.006652	0.199588	0	65.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3295	2921	0.000629	0.005865	0.02324	598.82	0	0	0	0	1	0	0	-114.9200	65.2200	115.0200	-66.7900	0.0000	0.0000	0.0000	0.0000;
	2921	4324	0.000665	0.005954	0.02026	509.11	0	0	0	0	1	0	0	52.0800	64.6100	-52.0300	-66.4100	0.0000	0.0000	0.0000	0.0000;
	2922	2997	0.001802	0.009099	0.00693	184.34	0	0	0	0	1	0	0	-40.6700	-37.0200	40.7200	36.5200	0.0000	0.0000	0.0000	0.0000;
	2923	2945	0.015955	0.05123	0.02018	173.97	0	0	0	0	1	0	0	-28.5900	13.3100	28.7400	-14.9900	0.0000	0.0000	0.0000	0.0000;
	2923	2987	0.005691	0.027198	0.00683	161.14	0	0	0	0	1	0	0	16.6400	-9.9000	-16.6200	9.2600	0.0000	0.0000	0.0000	0.0000;
	4201	2923	0.001103	0.004396	0.0122	144.65	0	0	0	0	1	0	0	7.6400	-0.7400	-7.6400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	2924	2929	0.004829	0.016484	0.00702	142.22	0	0	0	0	1	0	0	-7.7200	-4.9300	7.7200	4.1800	0.0000	0.0000	0.0000	0.0000;
	2985	2924	0.001831	0.009428	0.00808	169.86	0	0	0	0	1	0	0	-22.2600	-2.8500	22.2700	2.0200	0.0000	0.0000	0.0000	0.0000;
	3951	2924	0.001831	0.009183	0.00222	176.97	0	0	0	0	1	0	0	29.5500	0.4300	-29.5400	-0.6000	0.0000	0.0000	0.0000	0.0000;
	2928	2925	0.009985	0.049152	0.00609	135.8	0	0	0	0	1	0	0	5.9600	-1.0800	-5.9500	0.4500	0.0000	0.0000	0.0000	0.0000;
	2925	2945	0.006126	0.028403	0.01037	151.68	0	0	0	0	1	0	0	-12.8800	-4.6900	12.8900	3.6400	0.0000	0.0000	0.0000	0.0000;
	2926	2927	0.001613	0.012814	0.0456	467.75	0	0	0	0	1	0	0	-11.4000	0.5900	11.4000	-5.5100	0.0000	0.0000	0.0000	0.0000;
	2927	2947	0.001112	0.011603	0.04052	366.61	0	0	0	0	1	0	0	-31.3500	35.9000	31.3800	-40.0100	0.0000	0.0000	0.0000	0.0000;
	2928	2945	0.004547	0.02448	0.00374	130.28	0	0	0	0	1	0	0	-2.8500	-6.8300	2.8600	6.4400	0.0000	0.0000	0.0000	0.0000;
	2929	2930	0.000288	0.001053	0	0	0	0	0	0	1	0	0	16.6300	14.8700	-16.6300	-14.8700	0.0000	0.0000	0.0000	0.0000;
	2936	2929	0.001857	0.009404	0.00236	230.2	0	0	0	0	1	0	0	87.6000	8.7600	-87.4700	-8.3400	0.0000	0.0000	0.0000	0.0000;
	2929	2942	0.002694	0.013506	0.00513	184.05	0	0	0	0	1	0	0	36.7900	0.2600	-36.7600	-0.6400	0.0000	0.0000	0.0000	0.0000;
	2931	2942	0.002056	0.008857	0.00167	123.5	0	0	0	0	1	0	0	-0.5100	-4.9500	0.5100	4.7700	0.0000	0.0000	0.0000	0.0000;
	2953	2931	0.00272	0.010873	0.00229	186.31	0	0	0	0	1	0	0	36.4100	2.9900	-36.3700	-3.1000	0.0000	0.0000	0.0000	0.0000;
	2931	2972	0.001756	0.007656	0.00164	171.65	0	0	0	0	1	0	0	24.4400	5.1800	-24.4300	-5.3100	0.0000	0.0000	0.0000	0.0000;
	2932	2933	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-19.4200	15.9500	19.4200	-15.9400	0.0000	0.0000	0.0000	0.0000;
	2934	2938	0.000107	0.007305	0	1158.7	0	0	1	0	1	0	0	448.2700	25.2500	-448.0700	-11.6800	0.0000	0.0000	0.0000	0.0000;
	2934	2939	0.000292	0.001089	0	0	0	0	0	0	1	0	0	-448.2700	-25.2500	448.8100	27.2800	0.0000	0.0000	0.0000	0.0000;
	2934	2940	0.000225	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2936	2935	0.001748	0.086532	0	205.21	0	0	1.01875	0	1	0	0	-56.2000	-17.5300	56.2600	20.4000	0.0000	0.0000	0.0000	0.0000;
	2935	2938	2.6e-05	0.001786	0	1033.7	0	0	1	0	1	0	0	-448.0200	-8.3600	448.0700	11.6800	0.0000	0.0000	0.0000	0.0000;
	2952	2935	0.000824	0.007992	0.02664	680.59	0	0	0	0	1	0	0	-208.0600	-0.1600	208.3900	0.5000	0.0000	0.0000	0.0000	0.0000;
	2935	2955	0.001812	0.015958	0.05728	606.28	0	0	0	0	1	0	0	120.7400	-24.9500	-120.4900	20.9700	0.0000	0.0000	0.0000	0.0000;
	2937	2938	0.000803	0.054825	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3272	2939	0.000283	0.005357	0.64627	2946.6	0	0	0	0	1	0	0	-596.5800	45.0000	597.5200	-97.6900	0.0000	0.0000	0.0000	0.0000;
	2941	2951	0.002164	0.009874	0.00285	121.98	0	0	0	0	1	0	0	-1.5200	-2.7800	1.5200	2.4800	0.0000	0.0000	0.0000	0.0000;
	2974	2941	0.002358	0.010898	0.00179	148.15	0	0	0	0	1	0	0	9.4000	1.0100	-9.4000	-1.1900	0.0000	0.0000	0.0000	0.0000;
	2942	2943	0.000269	0.001047	0	0	0	0	0	0	1	0	0	10.9200	1.3900	-10.9200	-1.3900	0.0000	0.0000	0.0000	0.0000;
	2944	2953	0.006336	0.033169	0.00377	147.63	0	0	0	0	1	0	0	-9.0900	-2.5700	9.1000	2.1900	0.0000	0.0000	0.0000	0.0000;
	2944	2985	0.003316	0.016832	0.0032	131.3	0	0	0	0	1	0	0	-4.2000	1.9800	4.2000	-2.3200	0.0000	0.0000	0.0000	0.0000;
	2945	4216	0.007774	0.030833	0.04452	201.85	0	0	0	0	1	0	0	-60.0900	4.7800	60.3500	-8.5000	0.0000	0.0000	0.0000	0.0000;
	2946	3022	0.005606	0.026334	0.0061	158.25	0	0	0	0	1	0	0	-12.7300	0.1700	12.7400	-0.7900	0.0000	0.0000	0.0000	0.0000;
	2946	4114	0.00213	0.010779	0.00406	137.12	0	0	0	0	1	0	0	4.0400	-3.5500	-4.0400	3.1200	0.0000	0.0000	0.0000	0.0000;
	2947	2998	0.001861	0.014771	0.02919	546.25	0	0	0	0	1	0	0	61.5000	22.6400	-61.4200	-25.1600	0.0000	0.0000	0.0000	0.0000;
	2972	2948	0.003867	0.019467	0.00236	171.66	0	0	0	0	1	0	0	23.6200	-6.6100	-23.6000	6.4600	0.0000	0.0000	0.0000	0.0000;
	2948	2978	0.002985	0.012774	0.00263	134.56	0	0	0	0	1	0	0	4.9000	-12.7100	-4.8900	12.4500	0.0000	0.0000	0.0000	0.0000;
	2949	2950	0.000253	0.001182	0	0	0	0	0	0	1	0	0	21.8300	11.2600	-21.8200	-11.2500	0.0000	0.0000	0.0000	0.0000;
	2949	4218	0.004623	0.018493	0.00236	144.23	0	0	0	0	1	0	0	7.7400	-5.9100	-7.7300	5.6700	0.0000	0.0000	0.0000	0.0000;
	2953	2952	0.0013	0.047094	0	259.55	0	0	1.00625	0	1	0	0	-87.7000	-6.7900	87.7900	10.2100	0.0000	0.0000	0.0000	0.0000;
	2952	2954	0.000297	0.001113	0	0	0	0	0	0	1	0	0	38.6600	22.3400	-38.6500	-22.3200	0.0000	0.0000	0.0000	0.0000;
	2955	2952	0.00095	0.008548	0.02899	482.07	0	0	0	0	1	0	0	-30.2000	39.5700	30.2200	-42.5000	0.0000	0.0000	0.0000	0.0000;
	2952	2991	0.000722	0.007726	0.03271	520.44	0	0	0	0	1	0	0	51.4000	20.7700	-51.3700	-24.0600	0.0000	0.0000	0.0000	0.0000;
	2972	2953	0.004593	0.013578	0.0015	189.6	0	0	0	0	1	0	0	-42.1200	-1.5500	42.1900	1.6100	0.0000	0.0000	0.0000	0.0000;
	2956	2955	0.00175	0.064145	0	240.81	0	0	1.01875	0	1	0	0	-73.7400	-26.0700	73.8400	29.8200	0.0000	0.0000	0.0000	0.0000;
	2955	2957	0.000295	0.001051	0	0	0	0	0	0	1	0	0	18.7000	3.0100	-18.7000	-3.0100	0.0000	0.0000	0.0000	0.0000;
	3237	2955	0.000856	0.006992	0.02721	548.07	0	0	0	0	1	0	0	-87.4400	-17.2900	87.5100	14.8600	0.0000	0.0000	0.0000	0.0000;
	3282	2955	0.000753	0.006232	0.04133	457.84	0	0	0	0	1	0	0	29.3700	-38.2500	-29.3600	33.9100	0.0000	0.0000	0.0000	0.0000;
	2956	2978	0.001199	0.006907	0.00268	189.04	0	0	0	0	1	0	0	41.9800	29.8700	-41.9500	-29.9900	0.0000	0.0000	0.0000	0.0000;
	2959	3279	0.002346	0.008935	0.02304	150.7	0	0	0	0	1	0	0	-11.7100	-1.6700	11.7100	-0.7900	0.0000	0.0000	0.0000	0.0000;
	4476	2959	0.004518	0.018366	0.00545	122.88	0	0	0	0	1	0	0	0.3800	1.6900	-0.3800	-2.2700	0.0000	0.0000	0.0000	0.0000;
	3345	2960	0.002091	0.009163	0.00886	141.21	0	0	0	0	1	0	0	4.0800	-1.7400	-4.0800	0.7900	0.0000	0.0000	0.0000	0.0000;
	2960	4476	0.002615	0.014109	0.0026	135.28	0	0	0	0	1	0	0	-8.0100	-1.8100	8.0200	1.5400	0.0000	0.0000	0.0000	0.0000;
	3006	2961	0.003597	0.012435	0.00187	153.96	0	0	0	0	1	0	0	14.4100	-0.3900	-14.4100	0.2200	0.0000	0.0000	0.0000	0.0000;
	2961	4322	0.001871	0.009375	0.00305	175.65	0	0	0	0	1	0	0	-29.7100	-32.0100	29.7400	31.8500	0.0000	0.0000	0.0000	0.0000;
	2962	2963	0.0002	0.001033	0	0	0	0	0	0	1	0	0	30.3800	9.0400	-30.3700	-9.0300	0.0000	0.0000	0.0000	0.0000;
	2962	3000	0.001263	0.00639	0.00261	170.31	0	0	0	0	1	0	0	22.1100	0.2900	-22.1100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	3002	2962	0.002459	0.010027	0.00426	135.19	0	0	0	0	1	0	0	0.7300	10.3800	-0.7300	-10.8300	0.0000	0.0000	0.0000	0.0000;
	2964	2965	0.000283	0.001157	0	0	0	0	0	0	1	0	0	-17.8800	-2.8900	17.8800	2.9000	0.0000	0.0000	0.0000	0.0000;
	2965	3296	0.001621	0.008769	0.00149	183.15	0	0	0	0	1	0	0	-37.6900	-15.8000	37.7200	15.7800	0.0000	0.0000	0.0000	0.0000;
	3712	2965	0.000519	0.002606	0.00232	161.07	0	0	0	0	1	0	0	-19.8100	-13.1400	19.8200	12.9000	0.0000	0.0000	0.0000	0.0000;
	2966	3021	0.004464	0.020433	0.01165	154.91	0	0	0	0	1	0	0	-14.6400	3.8300	14.6500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	2966	3946	0.000857	0.005211	0.00108	163.34	0	0	0	0	1	0	0	-21.5000	-12.6400	21.5100	12.5600	0.0000	0.0000	0.0000	0.0000;
	2967	4342	0.006088	0.028352	0.00389	164.82	0	0	0	0	1	0	0	21.2600	13.0700	-21.2300	-13.3300	0.0000	0.0000	0.0000	0.0000;
	2967	4374	0.000951	0.004555	0.00152	184.1	0	0	0	0	1	0	0	-39.1400	-15.3700	39.1500	15.2800	0.0000	0.0000	0.0000	0.0000;
	3680	2968	0.002597	0.012927	0.00343	148.9	0	0	0	0	1	0	0	-12.6700	1.8100	12.6700	-2.1600	0.0000	0.0000	0.0000	0.0000;
	2968	4374	0.001622	0.007833	0.00148	169.03	0	0	0	0	1	0	0	-25.1700	0.5100	25.1800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	2969	3002	0.001211	0.007207	0.00272	161.38	0	0	0	0	1	0	0	-21.8500	-28.3400	21.8600	28.1300	0.0000	0.0000	0.0000	0.0000;
	2969	3016	0.001586	0.008768	0.00176	122.8	0	0	0	0	1	0	0	-3.9800	3.0900	3.9800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	2969	3677	0.003257	0.016051	0.0104	98.85	0	0	0	0	1	0	0	4.3200	14.5800	-4.3100	-15.6500	0.0000	0.0000	0.0000	0.0000;
	2970	3004	0.001728	0.008562	0.0042	142.76	0	0	0	0	1	0	0	-5.8500	-9.3500	5.8500	8.9000	0.0000	0.0000	0.0000	0.0000;
	2970	3370	0.001864	0.010174	0.00323	108.39	0	0	0	0	1	0	0	-2.1400	6.0900	2.1400	-6.4300	0.0000	0.0000	0.0000	0.0000;
	3007	2971	0.002648	0.009236	0.00176	175.28	0	0	0	0	1	0	0	-29.1600	0.5100	29.1800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	2973	2974	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-18.7100	-5.3000	18.7100	5.3000	0.0000	0.0000	0.0000	0.0000;
	2978	2974	0.003086	0.012646	0.00312	175.55	0	0	0	0	1	0	0	28.1400	6.0700	-28.1100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	2975	3416	0.002562	0.010584	0.00474	162.72	0	0	0	0	1	0	0	-18.4600	-14.0000	18.4700	13.5400	0.0000	0.0000	0.0000	0.0000;
	2976	3283	0.003611	0.017645	0.00382	161.37	0	0	0	0	1	0	0	-14.7200	-10.8700	14.7300	10.5100	0.0000	0.0000	0.0000	0.0000;
	2977	2978	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-18.7100	-11.4700	18.7100	11.4700	0.0000	0.0000	0.0000	0.0000;
	2979	2980	0.000244	0.001068	0	0	0	0	0	0	1	0	0	11.1900	1.2600	-11.1900	-1.2600	0.0000	0.0000	0.0000	0.0000;
	2979	2990	0.00274	0.011021	0.00514	172.28	0	0	0	0	1	0	0	23.7500	-5.2700	-23.7300	4.7800	0.0000	0.0000	0.0000	0.0000;
	2992	2979	0.004344	0.013473	0.00538	197.77	0	0	0	0	1	0	0	57.6500	-9.4500	-57.5100	9.3000	0.0000	0.0000	0.0000	0.0000;
	2979	3418	0.009793	0.041748	0.01095	165.5	0	0	0	0	1	0	0	22.5800	-5.2900	-22.5300	4.3200	0.0000	0.0000	0.0000	0.0000;
	2981	3010	0.002622	0.011695	0.00473	161.4	0	0	0	0	1	0	0	19.4100	5.9900	-19.4000	-6.4600	0.0000	0.0000	0.0000	0.0000;
	2981	3951	0.004163	0.018481	0.02252	172.41	0	0	0	0	1	0	0	23.0700	-1.9100	-23.0500	-0.4300	0.0000	0.0000	0.0000	0.0000;
	2982	4216	0.001787	0.009985	0.00194	182.23	0	0	0	0	1	0	0	33.9200	-6.5900	-33.9000	6.4900	0.0000	0.0000	0.0000	0.0000;
	2983	2984	0.000285	0.001032	0	0	0	0	0	0	1	0	0	-10.9700	-7.0900	10.9700	7.0900	0.0000	0.0000	0.0000	0.0000;
	4216	2984	0.003211	0.014639	0.00221	194.03	0	0	0	0	1	0	0	-48.1900	12.3800	48.2700	-12.2800	0.0000	0.0000	0.0000	0.0000;
	2985	2986	0.000266	0.001118	0	0	0	0	0	0	1	0	0	18.0500	5.1700	-18.0500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	2987	2988	0.000293	0.0011	0	0	0	0	0	0	1	0	0	23.5500	11.6600	-23.5500	-11.6500	0.0000	0.0000	0.0000	0.0000;
	2987	3414	0.01603	0.066647	0.01151	141.45	0	0	0	0	1	0	0	-6.9300	5.3100	6.9500	-6.5000	0.0000	0.0000	0.0000	0.0000;
	2989	2990	0.000286	0.001151	0	0	0	0	0	0	1	0	0	-25.2200	-3.1300	25.2200	3.1400	0.0000	0.0000	0.0000	0.0000;
	2990	3000	0.011378	0.049153	0.00621	150.88	0	0	0	0	1	0	0	12.4500	-5.3100	-12.4300	4.7200	0.0000	0.0000	0.0000	0.0000;
	2990	3006	0.007975	0.042536	0.00975	158.46	0	0	0	0	1	0	0	16.3300	-6.3500	-16.3100	5.4200	0.0000	0.0000	0.0000	0.0000;
	3020	2990	0.005132	0.023864	0.00572	174.19	0	0	0	0	1	0	0	30.3100	-4.1500	-30.2700	3.7500	0.0000	0.0000	0.0000	0.0000;
	2991	2994	0.000654	0.039743	0	374.89	0	0	1	0	1	0	0	84.7200	-3.3500	-84.6800	6.0100	0.0000	0.0000	0.0000	0.0000;
	2991	2995	0.000291	0.001001	0	0	0	0	0	0	1	0	0	17.1600	2.5700	-17.1600	-2.5700	0.0000	0.0000	0.0000	0.0000;
	3376	2991	0.001698	0.015562	0.03117	564.5	0	0	0	0	1	0	0	-85.8100	34.2000	85.9500	-36.3100	0.0000	0.0000	0.0000	0.0000;
	2992	2994	0.000185	0.01123	0	249.89	0	0	1	0	1	0	0	-84.6600	6.7600	84.6800	-6.0100	0.0000	0.0000	0.0000	0.0000;
	2992	3417	0.003017	0.011554	0.00478	179.33	0	0	0	0	1	0	0	27.0100	2.6900	-26.9900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	2993	2994	0.004794	0.291445	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2997	2996	0.001729	0.070009	0	232.46	0	0	1.05	0	1	0	0	-68.8800	-48.7700	69.0100	53.8100	0.0000	0.0000	0.0000	0.0000;
	2996	2998	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-69.0100	-53.8100	69.0300	53.8900	0.0000	0.0000	0.0000	0.0000;
	3009	2998	0.000621	0.005881	0.01638	357	0	0	0	0	1	0	0	7.6100	27.0300	-7.6000	-28.7300	0.0000	0.0000	0.0000	0.0000;
	2999	3000	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-20.1700	-2.1900	20.1700	2.1900	0.0000	0.0000	0.0000	0.0000;
	3006	3000	0.000965	0.004618	0.00161	157.75	0	0	0	0	1	0	0	-14.3600	6.2100	14.3700	-6.3800	0.0000	0.0000	0.0000	0.0000;
	3002	3001	0.000857	0.037801	0	315.12	0	0	1.05	0	1	0	0	-120.2300	-87.1500	120.4200	95.6700	0.0000	0.0000	0.0000	0.0000;
	3001	3003	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-120.4200	-95.6700	120.4700	95.9100	0.0000	0.0000	0.0000	0.0000;
	3004	3002	0.001825	0.008262	0.00216	196.42	0	0	0	0	1	0	0	-47.5400	-15.1400	47.5800	15.1000	0.0000	0.0000	0.0000	0.0000;
	3002	3418	0.002482	0.011977	0.00484	156.95	0	0	0	0	1	0	0	17.6400	17.3500	-17.6200	-17.8000	0.0000	0.0000	0.0000	0.0000;
	3003	4198	0.001491	0.011613	0.0589	613.6	0	0	0	0	1	0	0	-120.4700	-95.9100	120.8000	92.1900	0.0000	0.0000	0.0000	0.0000;
	3004	3005	0.000253	0.001083	0	0	0	0	0	0	1	0	0	41.6900	6.2400	-41.6800	-6.2200	0.0000	0.0000	0.0000	0.0000;
	3007	3008	0.000235	0.001017	0	0	0	0	0	0	1	0	0	23.5700	2.3700	-23.5700	-2.3600	0.0000	0.0000	0.0000	0.0000;
	3007	3665	0.014376	0.076417	0.01211	134.45	0	0	0	0	1	0	0	5.5900	-2.8700	-5.5900	1.6000	0.0000	0.0000	0.0000	0.0000;
	4324	3009	0.000563	0.005278	0.01695	494.58	0	0	0	0	1	0	0	41.0100	30.6200	-40.9900	-32.3000	0.0000	0.0000	0.0000	0.0000;
	3010	3020	0.008086	0.034695	0.02046	183.7	0	0	0	0	1	0	0	39.5800	-5.0700	-39.4600	3.3700	0.0000	0.0000	0.0000	0.0000;
	3010	4216	0.006383	0.033014	0.00757	174.2	0	0	0	0	1	0	0	-27.9900	9.8300	28.0400	-10.3700	0.0000	0.0000	0.0000	0.0000;
	3012	3013	0.000271	0.001012	0	0	0	0	0	0	1	0	0	5.4700	1.4600	-5.4700	-1.4600	0.0000	0.0000	0.0000	0.0000;
	3014	3015	0.000266	0.001013	0	0	0	0	0	0	1	0	0	41.5100	2.6100	-41.5100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	3014	3321	0.001563	0.006638	0.00566	141.27	0	0	0	0	1	0	0	-7.8400	4.2900	7.8400	-4.8900	0.0000	0.0000	0.0000	0.0000;
	3705	3014	0.003213	0.015434	0.00565	178.93	0	0	0	0	1	0	0	33.7100	6.4700	-33.6800	-6.9000	0.0000	0.0000	0.0000	0.0000;
	3016	3017	0.000295	0.001062	0	0	0	0	0	0	1	0	0	13.2000	1.3400	-13.2000	-1.3400	0.0000	0.0000	0.0000	0.0000;
	3016	3290	0.002487	0.01282	0.00434	154.08	0	0	0	0	1	0	0	-17.1800	1.9300	17.1900	-2.3600	0.0000	0.0000	0.0000	0.0000;
	3018	3019	0.000215	0.001019	0	0	0	0	0	0	1	0	0	21.0600	7.0600	-21.0600	-7.0500	0.0000	0.0000	0.0000	0.0000;
	3418	3018	0.003896	0.016625	0.00422	154.21	0	0	0	0	1	0	0	19.7400	11.9300	-19.7200	-12.2900	0.0000	0.0000	0.0000	0.0000;
	3018	3679	0.003355	0.008272	0.00783	137.32	0	0	0	0	1	0	0	-1.3400	5.2400	1.3400	-6.0700	0.0000	0.0000	0.0000	0.0000;
	3021	3972	0.003241	0.014941	0.00148	168.33	0	0	0	0	1	0	0	-23.9100	3.7500	23.9300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	3023	3027	0.004766	0.022939	0.00826	174.8	0	0	0	0	1	0	0	-21.7500	3.5000	21.7700	-4.2900	0.0000	0.0000	0.0000	0.0000;
	3159	3023	0.00467	0.023255	0.00622	157.57	0	0	0	0	1	0	0	-7.3700	5.0900	7.3700	-5.7500	0.0000	0.0000	0.0000	0.0000;
	3024	3025	0.000234	0.001051	0	0	0	0	0	0	1	0	0	16.8100	6.4800	-16.8100	-6.4800	0.0000	0.0000	0.0000	0.0000;
	3027	3024	0.005515	0.021135	0.00276	161.36	0	0	0	0	1	0	0	10.4200	3.2300	-10.4200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	3177	3024	0.005971	0.030034	0.0124	148.29	0	0	0	0	1	0	0	6.4000	1.6400	-6.3900	-2.9700	0.0000	0.0000	0.0000	0.0000;
	3027	3026	0.001312	0.0539	0	174.42	0	0	1	0	1	0	0	-32.2000	1.0600	32.2100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	3026	3028	0.000273	0.001177	0	0	0	0	0	0	1	0	0	22.4500	7.7900	-22.4500	-7.7900	0.0000	0.0000	0.0000	0.0000;
	3047	3026	0.001762	0.01605	0.04762	601.42	0	0	0	0	1	0	0	123.3400	10.9300	-123.0900	-13.8300	0.0000	0.0000	0.0000	0.0000;
	3026	3076	0.001565	0.014595	0.02393	531.73	0	0	0	0	1	0	0	68.4300	6.5800	-68.3600	-8.5200	0.0000	0.0000	0.0000	0.0000;
	3029	3034	0.003827	0.018108	0.05974	142.66	0	0	0	0	1	0	0	-6.9000	-1.0600	6.9000	-5.4400	0.0000	0.0000	0.0000	0.0000;
	3029	3170	0.004661	0.02514	0.01076	130.34	0	0	0	0	1	0	0	1.9400	-0.2800	-1.9400	-0.8900	0.0000	0.0000	0.0000	0.0000;
	3030	3031	0.000293	0.001183	0	0	0	0	0	0	1	0	0	3.4300	1.3800	-3.4300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	3037	3030	0.008768	0.037677	0.00488	149.21	0	0	0	0	1	0	0	-3.7000	4.2200	3.7000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	3170	3032	0.006523	0.024941	0.00576	157.15	0	0	0	0	1	0	0	-5.4200	-1.9500	5.4200	1.3300	0.0000	0.0000	0.0000	0.0000;
	3032	4164	0.004712	0.019778	0.01244	161.84	0	0	0	0	1	0	0	-10.8500	-1.5500	10.8500	0.2100	0.0000	0.0000	0.0000	0.0000;
	4430	3032	0.000727	0.004048	0.00183	130.75	0	0	0	0	1	0	0	-0.8100	0.5200	0.8100	-0.7200	0.0000	0.0000	0.0000	0.0000;
	3033	3034	0.000202	0.001158	0	0	0	0	0	0	1	0	0	-17.0300	-5.6200	17.0300	5.6200	0.0000	0.0000	0.0000	0.0000;
	3034	3038	0.003809	0.016164	0.00411	168.37	0	0	0	0	1	0	0	-17.2300	-0.6300	17.2400	0.2200	0.0000	0.0000	0.0000	0.0000;
	3034	4094	0.003417	0.0149	0.00276	147.14	0	0	0	0	1	0	0	-6.7000	0.4500	6.7000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	3977	3035	0.00324	0.015444	0.00368	168.57	0	0	0	0	1	0	0	16.6100	2.5000	-16.6100	-2.8600	0.0000	0.0000	0.0000	0.0000;
	3035	4094	0.006187	0.029634	0.0079	151.92	0	0	0	0	1	0	0	7.8400	-1.2300	-7.8400	0.3900	0.0000	0.0000	0.0000	0.0000;
	3036	3037	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-13.3900	-1.3000	13.3900	1.3000	0.0000	0.0000	0.0000	0.0000;
	4173	3037	0.005339	0.023314	0.00512	155.56	0	0	0	0	1	0	0	9.7000	4.9900	-9.7000	-5.5200	0.0000	0.0000	0.0000	0.0000;
	3038	3977	0.001375	0.007608	0.00503	191.46	0	0	0	0	1	0	0	-40.9200	-0.8800	40.9400	0.4500	0.0000	0.0000	0.0000	0.0000;
	3038	4143	0.011564	0.047423	0.00584	162.59	0	0	0	0	1	0	0	14.9200	-1.7300	-14.9000	1.1900	0.0000	0.0000	0.0000	0.0000;
	3039	3040	0.000248	0.001019	0	0	0	0	0	0	1	0	0	5.7200	2.1400	-5.7200	-2.1400	0.0000	0.0000	0.0000	0.0000;
	3039	3042	0.010875	0.043268	0.01023	170.97	0	0	0	0	1	0	0	18.7400	-6.9500	-18.7000	6.0000	0.0000	0.0000	0.0000	0.0000;
	3039	3043	0.002808	0.009871	0.01204	177.04	0	0	0	0	1	0	0	-24.4600	4.8100	24.4800	-6.0600	0.0000	0.0000	0.0000	0.0000;
	3939	3042	0.003836	0.016963	0.01566	162.95	0	0	0	0	1	0	0	-12.6000	5.8200	12.6100	-7.4800	0.0000	0.0000	0.0000	0.0000;
	3044	3045	0.000224	0.00101	0	0	0	0	0	0	1	0	0	11.8000	4.6500	-11.8000	-4.6500	0.0000	0.0000	0.0000	0.0000;
	3050	3044	0.006694	0.029566	0.00735	134.69	0	0	0	0	1	0	0	2.5100	-6.7500	-2.5100	5.9600	0.0000	0.0000	0.0000	0.0000;
	3044	4292	0.00385	0.02165	0.01935	160.06	0	0	0	0	1	0	0	-9.3000	-10.6100	9.3000	8.5200	0.0000	0.0000	0.0000	0.0000;
	3046	4386	0.004284	0.021113	0.00353	173.01	0	0	0	0	1	0	0	19.2900	-4.5300	-19.2800	4.2200	0.0000	0.0000	0.0000	0.0000;
	3048	3047	0.001487	0.0531	0	189.83	0	0	1.00625	0	1	0	0	-47.3600	-11.0800	47.3900	12.2500	0.0000	0.0000	0.0000	0.0000;
	3047	3049	0.000252	0.001072	0	0	0	0	0	0	1	0	0	13.1400	4.4200	-13.1400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	4167	3047	0.001485	0.014051	0.04486	535	0	0	0	0	1	0	0	53.1800	-4.7600	-53.1400	0.2400	0.0000	0.0000	0.0000	0.0000;
	4298	3047	0.001471	0.011368	0.07485	605.78	0	0	0	0	1	0	0	130.9700	21.4800	-130.7300	-27.8300	0.0000	0.0000	0.0000	0.0000;
	3157	3048	0.006409	0.032027	0.00778	180.81	0	0	0	0	1	0	0	-28.0700	-3.9200	28.1200	3.3100	0.0000	0.0000	0.0000	0.0000;
	4143	3048	0.001476	0.006967	0.00155	172.99	0	0	0	0	1	0	0	-19.2300	-7.9100	19.2300	7.7700	0.0000	0.0000	0.0000	0.0000;
	3050	3051	0.000242	0.001161	0	0	0	0	0	0	1	0	0	5.6400	3.1200	-5.6400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	3050	3977	0.008799	0.053459	0.0082	154.91	0	0	0	0	1	0	0	-8.1500	3.6400	8.1500	-4.4900	0.0000	0.0000	0.0000	0.0000;
	3052	3055	-0.000611	-0.015895	0	140.74	0	0	1	0	1	0	0	9.9400	3.9200	-9.9400	-3.9400	0.0000	0.0000	0.0000	0.0000;
	3052	3056	0.000203	0.001058	0	0	0	0	0	0	1	0	0	-9.9400	-3.9200	9.9400	3.9200	0.0000	0.0000	0.0000	0.0000;
	3052	3057	0.000205	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3053	3055	0.00689	0.179117	0	70.37	0	0	1	0	1	0	0	-9.9400	-3.7500	9.9400	3.9400	0.0000	0.0000	0.0000	0.0000;
	3054	3055	0.00689	0.179117	0	70.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3084	3056	0.003516	0.013197	0.00234	141.45	0	0	0	0	1	0	0	-9.6600	1.8600	9.6600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	3056	4932	0.003592	0.015176	0.01647	168.67	0	0	0	0	1	0	0	17.6900	-5.0900	-17.6800	3.3800	0.0000	0.0000	0.0000	0.0000;
	3056	5023	0.003946	0.013067	0.00553	194.54	0	0	0	0	1	0	0	-48.9900	5.0900	49.0800	-5.3900	0.0000	0.0000	0.0000	0.0000;
	5039	3056	0.002699	0.011786	0.00323	145.74	0	0	0	0	1	0	0	-11.7000	1.5000	11.7000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	3058	3059	0.000263	0.001118	0	0	0	0	0	0	1	0	0	8.3000	2.9000	-8.3000	-2.9000	0.0000	0.0000	0.0000	0.0000;
	3981	3058	0.002061	0.008198	0.00475	170.17	0	0	0	0	1	0	0	17.9000	4.2600	-17.9000	-4.7500	0.0000	0.0000	0.0000	0.0000;
	3058	4361	0.001564	0.007572	0.00541	159.72	0	0	0	0	1	0	0	9.5900	1.8500	-9.5900	-2.4300	0.0000	0.0000	0.0000	0.0000;
	3060	3061	0.000272	0.001143	0	0	0	0	0	0	1	0	0	9.1600	1.9300	-9.1600	-1.9300	0.0000	0.0000	0.0000	0.0000;
	5313	3060	0.007597	0.033467	0.00472	142	0	0	0	0	1	0	0	-8.1800	5.4400	8.1900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	5373	3060	0.006083	0.027551	0.0096	157.86	0	0	0	0	1	0	0	17.3600	-4.9400	-17.3500	3.9900	0.0000	0.0000	0.0000	0.0000;
	3062	3063	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-7.1900	-0.7200	7.1900	0.7200	0.0000	0.0000	0.0000	0.0000;
	3142	3063	0.007132	0.035185	0.01704	170.53	0	0	0	0	1	0	0	-24.3900	3.6000	24.4300	-5.2300	0.0000	0.0000	0.0000	0.0000;
	4035	3063	0.013022	0.045828	0.02029	177.66	0	0	0	0	1	0	0	31.7500	-6.2600	-31.6200	4.5100	0.0000	0.0000	0.0000	0.0000;
	3064	3065	0.000296	0.001166	0	0	0	0	0	0	1	0	0	11.4800	3.7300	-11.4800	-3.7300	0.0000	0.0000	0.0000	0.0000;
	3073	3064	0.003045	0.010029	0.00214	183.27	0	0	0	0	1	0	0	35.0900	4.7300	-35.0500	-4.8400	0.0000	0.0000	0.0000	0.0000;
	3064	3136	0.002577	0.013111	0.0011	182.22	0	0	0	0	1	0	0	31.6100	1.0500	-31.5800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	3064	4100	0.001122	0.005413	0.00664	159.78	0	0	0	0	1	0	0	-8.0300	0.0600	8.0300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	3112	3066	0.002545	0.010961	0.00401	157.35	0	0	0	0	1	0	0	-10.3700	5.6000	10.3700	-6.0100	0.0000	0.0000	0.0000	0.0000;
	3066	3181	0.004791	0.031203	0.00454	182.47	0	0	0	0	1	0	0	-31.1300	-4.3100	31.1800	4.1100	0.0000	0.0000	0.0000	0.0000;
	3067	3068	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-13.1000	-4.8800	13.1000	4.8900	0.0000	0.0000	0.0000	0.0000;
	3068	3075	0.002241	0.011992	0.00201	171.77	0	0	0	0	1	0	0	-21.5700	0.9400	21.5800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	3068	3993	0.007343	0.03965	0.00659	150.73	0	0	0	0	1	0	0	8.4800	-5.8300	-8.4700	5.1600	0.0000	0.0000	0.0000	0.0000;
	3069	3072	0.000519	0.010762	0	130.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3069	3073	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-19.1400	-2.4100	19.1400	2.4100	0.0000	0.0000	0.0000	0.0000;
	3069	3074	0.000244	0.001131	0	0	0	0	0	0	1	0	0	19.1400	2.4100	-19.1400	-2.4000	0.0000	0.0000	0.0000	0.0000;
	3070	3072	0.005794	0.120229	0	65.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3071	3072	0.005794	0.120229	0	65.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4153	3073	0.004606	0.021139	0.01069	200.04	0	0	0	0	1	0	0	54.3600	6.5500	-54.2300	-7.1400	0.0000	0.0000	0.0000	0.0000;
	3077	3075	0.007066	0.023467	0.00536	213.14	0	0	0	0	1	0	0	69.2900	6.9800	-68.9700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	3075	3111	0.002891	0.013456	0.00314	182.44	0	0	0	0	1	0	0	28.6000	3.8100	-28.5700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	3077	3076	0.000292	0.014778	0	324.24	0	0	1.00625	0	1	0	0	-131.2200	-26.6100	131.2700	29.0900	0.0000	0.0000	0.0000	0.0000;
	3076	3078	0.000277	0.001046	0	0	0	0	0	0	1	0	0	43.4900	6.6500	-43.4800	-6.6300	0.0000	0.0000	0.0000	0.0000;
	3076	4004	0.00177	0.01346	0.03872	567.77	0	0	0	0	1	0	0	-66.3100	-25.0700	66.3900	21.4900	0.0000	0.0000	0.0000	0.0000;
	3076	4159	0.001133	0.010533	0.02226	490.39	0	0	0	0	1	0	0	-40.0800	-2.1600	40.1000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	3077	3180	0.003763	0.021566	0.00569	181.45	0	0	0	0	1	0	0	26.9000	12.5600	-26.8700	-12.9900	0.0000	0.0000	0.0000	0.0000;
	3077	3181	0.007785	0.029672	0.00352	185.52	0	0	0	0	1	0	0	35.0300	7.0700	-34.9300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	3079	3080	0.000231	0.001087	0	0	0	0	0	0	1	0	0	-7.7800	-1.1800	7.7800	1.1800	0.0000	0.0000	0.0000	0.0000;
	4928	3080	0.001836	0.008368	0.01034	201.34	0	0	0	0	1	0	0	-52.2500	1.2400	52.3000	-2.1300	0.0000	0.0000	0.0000	0.0000;
	5309	3080	0.001884	0.008616	0.00133	201.36	0	0	0	0	1	0	0	60.1500	-0.7900	-60.0800	0.9400	0.0000	0.0000	0.0000	0.0000;
	3122	3081	0.002972	0.015312	0.00765	176.36	0	0	0	0	1	0	0	25.2500	-2.2900	-25.2300	1.5500	0.0000	0.0000	0.0000	0.0000;
	3081	5298	0.008491	0.047284	0.03312	156.96	0	0	0	0	1	0	0	11.2700	0.3800	-11.2600	-3.9100	0.0000	0.0000	0.0000	0.0000;
	5310	3081	0.003106	0.013779	0.00153	126.49	0	0	0	0	1	0	0	0.4700	2.6400	-0.4700	-2.8000	0.0000	0.0000	0.0000	0.0000;
	3082	3083	0.000262	0.00119	0	0	0	0	0	0	1	0	0	7.7000	3.7100	-7.7000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	3108	3082	0.005268	0.025666	0.00366	164.7	0	0	0	0	1	0	0	-14.5900	-1.5100	14.6000	1.1600	0.0000	0.0000	0.0000	0.0000;
	3082	4934	0.003305	0.020829	0.02722	173.41	0	0	0	0	1	0	0	-22.3000	-4.8700	22.3100	2.0400	0.0000	0.0000	0.0000	0.0000;
	3084	5039	0.001981	0.00835	0.0016	123.68	0	0	0	0	1	0	0	1.0100	0.1600	-1.0100	-0.3300	0.0000	0.0000	0.0000	0.0000;
	3084	5598	0.003006	0.014826	0.00475	103.32	0	0	0	0	1	0	0	0.9500	-3.1300	-0.9400	2.6300	0.0000	0.0000	0.0000	0.0000;
	3085	3086	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-17.0900	-5.3900	17.0900	5.3900	0.0000	0.0000	0.0000	0.0000;
	3086	3106	0.008264	0.034678	0.00726	172.05	0	0	0	0	1	0	0	21.0500	0.0400	-21.0200	-0.6800	0.0000	0.0000	0.0000	0.0000;
	3086	3144	0.001957	0.011074	0.00146	169.67	0	0	0	0	1	0	0	-18.3400	-5.2800	18.3400	5.1600	0.0000	0.0000	0.0000	0.0000;
	3087	3141	0.018209	0.113346	0.02665	137.83	0	0	0	0	1	0	0	-11.1700	-0.0900	11.1900	-2.6600	0.0000	0.0000	0.0000	0.0000;
	3087	5040	0.00546	0.024072	0.01628	124.65	0	0	0	0	1	0	0	3.1800	-1.8000	-3.1800	0.0500	0.0000	0.0000	0.0000	0.0000;
	5071	3087	0.00186	0.006821	0.0012	167.57	0	0	0	0	1	0	0	36.9600	-8.9100	-36.9300	8.8800	0.0000	0.0000	0.0000	0.0000;
	3087	5073	0.004882	0.02125	0.00351	175.32	0	0	0	0	1	0	0	43.0600	-7.4700	-42.9800	7.4700	0.0000	0.0000	0.0000	0.0000;
	3126	3088	0.002426	0.009745	0.00218	200.59	0	0	0	0	1	0	0	52.1900	12.1800	-52.1300	-12.1600	0.0000	0.0000	0.0000	0.0000;
	3088	4944	0.007022	0.032233	0.02209	182.97	0	0	0	0	1	0	0	32.3900	7.4900	-32.3200	-9.5400	0.0000	0.0000	0.0000	0.0000;
	3089	3126	0.003684	0.016643	0.00116	181.85	0	0	0	0	1	0	0	-27.7100	-16.6000	27.7500	16.6300	0.0000	0.0000	0.0000	0.0000;
	3136	3089	0.002354	0.007258	0.00215	164.97	0	0	0	0	1	0	0	-14.6400	-15.4600	14.6500	15.2500	0.0000	0.0000	0.0000	0.0000;
	4150	3089	0.00305	0.011	0.00498	145.55	0	0	0	0	1	0	0	6.6800	1.5900	-6.6800	-2.1300	0.0000	0.0000	0.0000	0.0000;
	3090	3091	0.000289	0.001135	0	0	0	0	0	0	1	0	0	19.7400	3.5100	-19.7400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	3090	3171	0.00371	0.021601	0.00545	181.09	0	0	0	0	1	0	0	-28.8900	-5.1500	28.9200	4.7400	0.0000	0.0000	0.0000	0.0000;
	3090	3181	0.003042	0.014802	0.00638	163.86	0	0	0	0	1	0	0	14.7800	1.6800	-14.7700	-2.3300	0.0000	0.0000	0.0000	0.0000;
	3968	3090	0.002337	0.008993	0.00086	146.57	0	0	0	0	1	0	0	5.6300	-0.0500	-5.6300	-0.0300	0.0000	0.0000	0.0000	0.0000;
	3126	3092	0.005665	0.021362	0.00282	173.34	0	0	0	0	1	0	0	19.6800	10.2800	-19.6500	-10.4900	0.0000	0.0000	0.0000	0.0000;
	3092	4150	0.001507	0.006742	0.00245	139.66	0	0	0	0	1	0	0	-3.9100	1.4400	3.9100	-1.7000	0.0000	0.0000	0.0000	0.0000;
	3093	3168	0.003832	0.021054	0.01858	183.56	0	0	0	0	1	0	0	-36.2900	2.6100	36.3400	-4.3700	0.0000	0.0000	0.0000	0.0000;
	4035	3093	0.009637	0.042273	0.0084	180.34	0	0	0	0	1	0	0	-31.7100	4.1500	31.8000	-4.6600	0.0000	0.0000	0.0000	0.0000;
	3094	3095	0.000252	0.001031	0	0	0	0	0	0	1	0	0	24.0100	9.7900	-24.0100	-9.7800	0.0000	0.0000	0.0000	0.0000;
	3094	3113	0.005639	0.025192	0.01083	184.09	0	0	0	0	1	0	0	-33.8800	-6.5200	33.9400	5.6300	0.0000	0.0000	0.0000	0.0000;
	5023	3094	0.002638	0.011271	0.00202	156.49	0	0	0	0	1	0	0	-9.8600	3.0700	9.8700	-3.2700	0.0000	0.0000	0.0000	0.0000;
	3096	3129	0.001799	0.008966	0.00244	173.74	0	0	0	0	1	0	0	19.8100	0.6600	-19.8000	-0.8900	0.0000	0.0000	0.0000	0.0000;
	3096	4000	0.003893	0.014548	0.00295	184.2	0	0	0	0	1	0	0	-30.2500	-6.9100	30.2900	6.7200	0.0000	0.0000	0.0000	0.0000;
	3098	3097	0.001032	0.056554	0	213.94	0	0	1.00625	0	1	0	0	-60.6700	-13.3700	60.7000	15.4100	0.0000	0.0000	0.0000	0.0000;
	3097	3099	0.000225	0.001031	0	0	0	0	0	0	1	0	0	15.7600	0.9300	-15.7600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	3097	3149	0.001047	0.010138	0.04534	546.97	0	0	0	0	1	0	0	-73.2400	-18.1000	73.3000	13.6700	0.0000	0.0000	0.0000	0.0000;
	3097	3817	0.001153	0.011469	0.06188	508.46	0	0	0	0	1	0	0	38.8100	-12.1300	-38.8000	5.5500	0.0000	0.0000	0.0000	0.0000;
	3097	4004	0.001743	0.016133	0.04974	521.24	0	0	0	0	1	0	0	-42.0300	13.9000	42.0600	-19.0000	0.0000	0.0000	0.0000	0.0000;
	3098	3104	0.007059	0.032402	0.00641	166.13	0	0	0	0	1	0	0	14.3000	8.2900	-14.2800	-8.9000	0.0000	0.0000	0.0000	0.0000;
	3153	3098	0.004262	0.02396	0.00709	167.96	0	0	0	0	1	0	0	-13.5800	-3.4000	13.5800	2.6800	0.0000	0.0000	0.0000	0.0000;
	3098	4069	0.017398	0.069029	0.0128	140.9	0	0	0	0	1	0	0	1.9000	0.1900	-1.9000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	3098	5312	0.004952	0.020171	0.00533	179.59	0	0	0	0	1	0	0	27.7100	1.7400	-27.6800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	3098	5374	0.02396	0.124645	0.01354	139.49	0	0	0	0	1	0	0	3.1700	0.4800	-3.1700	-1.9300	0.0000	0.0000	0.0000	0.0000;
	3100	3101	0.000244	0.001017	0	0	0	0	0	0	1	0	0	9.2000	2.8500	-9.2000	-2.8500	0.0000	0.0000	0.0000	0.0000;
	4336	3100	0.002986	0.017309	0.0052	157.17	0	0	0	0	1	0	0	10.2600	7.3600	-10.2600	-7.8900	0.0000	0.0000	0.0000	0.0000;
	3100	4369	0.002316	0.010558	0.01051	129.31	0	0	0	0	1	0	0	1.0600	5.0400	-1.0600	-6.1600	0.0000	0.0000	0.0000	0.0000;
	3102	3103	0.000218	0.001162	0	0	0	0	0	0	1	0	0	-12.5700	-3.8900	12.5700	3.8900	0.0000	0.0000	0.0000	0.0000;
	3103	3152	0.008011	0.037926	0.02286	139	0	0	0	0	1	0	0	6.8000	-1.6000	-6.7900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	3103	3153	0.013457	0.076645	0.01118	112.35	0	0	0	0	1	0	0	1.9100	-1.2100	-1.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3103	3184	0.021476	0.085924	0.02301	160.64	0	0	0	0	1	0	0	-19.4200	0.9000	19.4900	-3.1000	0.0000	0.0000	0.0000	0.0000;
	3103	4069	0.006952	0.028472	0.00751	122.33	0	0	0	0	1	0	0	-1.8600	-1.9800	1.8600	1.1700	0.0000	0.0000	0.0000	0.0000;
	3104	3105	0.000225	0.001152	0	0	0	0	0	0	1	0	0	6.5100	1.6400	-6.5100	-1.6400	0.0000	0.0000	0.0000	0.0000;
	3867	3104	0.005728	0.02897	0.0038	155.59	0	0	0	0	1	0	0	-7.7600	-7.6300	7.7700	7.2600	0.0000	0.0000	0.0000	0.0000;
	3142	3106	0.001955	0.007961	0.00418	153.08	0	0	0	0	1	0	0	-5.9000	-3.4400	5.9000	3.0000	0.0000	0.0000	0.0000	0.0000;
	3106	3144	0.006701	0.030744	0.00511	181.93	0	0	0	0	1	0	0	-30.4200	-2.6100	30.4800	2.3200	0.0000	0.0000	0.0000	0.0000;
	3147	3106	0.002623	0.014217	0.00325	181.37	0	0	0	0	1	0	0	-32.0600	3.1400	32.0900	-3.3500	0.0000	0.0000	0.0000	0.0000;
	3107	3108	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-6.2700	-0.5300	6.2700	0.5300	0.0000	0.0000	0.0000	0.0000;
	3108	4896	0.015864	0.070879	0.01235	173.15	0	0	0	0	1	0	0	23.5700	4.5600	-23.4800	-5.4900	0.0000	0.0000	0.0000	0.0000;
	3108	4944	0.006274	0.02097	0.00427	163.87	0	0	0	0	1	0	0	-15.2500	-3.5800	15.2700	3.1700	0.0000	0.0000	0.0000	0.0000;
	3109	3119	0.004219	0.014871	0.00393	176.69	0	0	0	0	1	0	0	24.4200	-3.9700	-24.4000	3.6300	0.0000	0.0000	0.0000	0.0000;
	3109	4418	0.002856	0.013336	0.00208	186.68	0	0	0	0	1	0	0	-35.7400	0.0000	35.7800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	3110	3111	0.000246	0.001161	0	0	0	0	0	0	1	0	0	-21.1700	-7.1400	21.1700	7.1500	0.0000	0.0000	0.0000	0.0000;
	3111	4369	0.003754	0.013554	0.0022	156.1	0	0	0	0	1	0	0	7.4000	-3.1100	-7.4000	2.8800	0.0000	0.0000	0.0000	0.0000;
	3112	3134	0.003075	0.011267	0.00687	184.55	0	0	0	0	1	0	0	33.6400	-5.9400	-33.6000	5.3400	0.0000	0.0000	0.0000	0.0000;
	4000	3112	0.002986	0.014412	0.0058	187.16	0	0	0	0	1	0	0	34.6200	2.4000	-34.5900	-2.8600	0.0000	0.0000	0.0000	0.0000;
	3136	3113	0.001659	0.007884	0.00315	180.58	0	0	0	0	1	0	0	30.5400	8.3000	-30.5200	-8.5700	0.0000	0.0000	0.0000	0.0000;
	3113	3981	0.003671	0.016279	0.00222	166.09	0	0	0	0	1	0	0	-12.7000	-0.0200	12.7000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	3114	3115	0.000267	0.001127	0	0	0	0	0	0	1	0	0	12.3000	8.7900	-12.3000	-8.7800	0.0000	0.0000	0.0000	0.0000;
	3114	4139	0.002275	0.010263	0.00322	132.3	0	0	0	0	1	0	0	-4.0000	12.3700	4.0000	-12.7000	0.0000	0.0000	0.0000	0.0000;
	4418	3114	0.001726	0.007912	0.0011	161.1	0	0	0	0	1	0	0	8.3100	21.0800	-8.3000	-21.1600	0.0000	0.0000	0.0000	0.0000;
	3117	3116	0.001297	0.058753	0	231.03	0	0	1	0	1	0	0	-66.8000	-6.6900	66.8600	9.1600	0.0000	0.0000	0.0000	0.0000;
	3116	3118	0.000228	0.001022	0	0	0	0	0	0	1	0	0	22.5000	3.4400	-22.5000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	3116	3922	0.000743	0.007132	0.02608	575.17	0	0	0	0	1	0	0	-89.3600	-12.6000	89.4100	10.3100	0.0000	0.0000	0.0000	0.0000;
	3117	3993	0.003124	0.014872	0.00796	136.01	0	0	0	0	1	0	0	-1.2200	4.9900	1.2200	-5.8400	0.0000	0.0000	0.0000	0.0000;
	3117	5309	0.00179	0.009206	0.00411	207.66	0	0	0	0	1	0	0	68.0300	1.7000	-67.9500	-1.7500	0.0000	0.0000	0.0000	0.0000;
	3132	3119	0.002447	0.012917	0.00282	173.62	0	0	0	0	1	0	0	23.1400	-4.3500	-23.1300	4.1100	0.0000	0.0000	0.0000	0.0000;
	3139	3119	0.001619	0.008241	0.01124	162.3	0	0	0	0	1	0	0	11.7100	11.9600	-11.7100	-13.1500	0.0000	0.0000	0.0000	0.0000;
	3119	5008	0.005603	0.026235	0.0092	187.66	0	0	0	0	1	0	0	38.1000	2.1300	-38.0200	-2.7500	0.0000	0.0000	0.0000	0.0000;
	3120	4379	0.002219	0.008601	0.00772	177.88	0	0	0	0	1	0	0	-28.0400	-19.3700	28.0700	18.6300	0.0000	0.0000	0.0000	0.0000;
	4418	3120	0.001531	0.006992	0.00146	174.3	0	0	0	0	1	0	0	19.7700	-15.8500	-19.7600	15.7400	0.0000	0.0000	0.0000	0.0000;
	3122	3121	0.002013	0.082176	0	188.01	0	0	1.00625	0	1	0	0	-47.9800	1.2700	48.0200	0.4900	0.0000	0.0000	0.0000	0.0000;
	3121	3123	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-48.0200	21.1800	48.0300	-21.1500	0.0000	0.0000	0.0000	0.0000;
	4933	3123	0.000855	0.006075	0.01924	515.23	0	0	0	0	1	0	0	48.0500	-23.0600	-48.0300	21.1500	0.0000	0.0000	0.0000	0.0000;
	3125	3124	0.000114	0.009784	0	730.84	0	0	1.0125	0	1	0	0	-157.9900	-121.5800	158.0300	125.2100	0.0000	0.0000	0.0000	0.0000;
	3124	3127	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-158.0300	74.4500	158.0900	-74.1600	0.0000	0.0000	0.0000	0.0000;
	3126	3125	0.00101	0.037951	0	267.94	0	0	1.0125	0	1	0	0	-99.6200	-39.0900	99.7300	43.1700	0.0000	0.0000	0.0000	0.0000;
	3125	3128	0.00027	0.00107	0	0	0	0	0	0	1	0	0	58.2600	78.4100	-58.2400	-78.3200	0.0000	0.0000	0.0000	0.0000;
	3148	3127	0.000243	0.004306	0.42368	2640.77	0	0	0	0	1	0	0	284.0600	-126.5600	-283.8500	84.0100	0.0000	0.0000	0.0000	0.0000;
	3127	5601	0.000248	0.003993	0.43186	2417.7	0	0	0	0	1	0	0	125.7600	-9.8400	-125.7200	-36.7700	0.0000	0.0000	0.0000	0.0000;
	3128	3143	0.001395	0.012636	0.03115	533.18	0	0	0	0	1	0	0	79.5000	10.5500	-79.4200	-13.2100	0.0000	0.0000	0.0000	0.0000;
	4111	3128	0.000917	0.00901	0.03656	509.36	0	0	0	0	1	0	0	50.3400	-59.5300	-50.2900	56.0300	0.0000	0.0000	0.0000	0.0000;
	3129	3130	0.000287	0.001132	0	0	0	0	0	0	1	0	0	30.0500	5.2400	-30.0500	-5.2300	0.0000	0.0000	0.0000	0.0000;
	3129	4369	0.002727	0.011292	0.0037	157.77	0	0	0	0	1	0	0	-10.2500	-4.3500	10.2600	3.9700	0.0000	0.0000	0.0000	0.0000;
	3131	3956	0.001835	0.005277	0.00317	162.26	0	0	0	0	1	0	0	-13.1800	6.2300	13.1800	-6.5500	0.0000	0.0000	0.0000	0.0000;
	4139	3131	0.00129	0.004279	0.00067	139.56	0	0	0	0	1	0	0	1.8000	12.7000	-1.8000	-12.7600	0.0000	0.0000	0.0000	0.0000;
	3132	3133	0.000279	0.001004	0	0	0	0	0	0	1	0	0	26.7800	6.3000	-26.7800	-6.2900	0.0000	0.0000	0.0000	0.0000;
	3132	4418	0.002556	0.011029	0.00735	197.57	0	0	0	0	1	0	0	-49.9200	-1.9500	49.9800	1.4100	0.0000	0.0000	0.0000	0.0000;
	3134	3135	0.000224	0.001065	0	0	0	0	0	0	1	0	0	20.4200	1.4400	-20.4200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	3134	3956	0.001488	0.007582	0.00225	162.22	0	0	0	0	1	0	0	13.1900	-6.7800	-13.1800	6.5500	0.0000	0.0000	0.0000	0.0000;
	3136	3137	0.000289	0.001091	0	0	0	0	0	0	1	0	0	15.6900	8.2100	-15.6900	-8.2000	0.0000	0.0000	0.0000	0.0000;
	3138	3139	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-15.6900	-8.6000	15.6900	8.6000	0.0000	0.0000	0.0000	0.0000;
	3139	3981	0.003026	0.012614	0.00508	189.34	0	0	0	0	1	0	0	-36.7300	-11.3800	36.7700	11.0000	0.0000	0.0000	0.0000	0.0000;
	3139	4361	0.001956	0.009156	0.00191	179.87	0	0	0	0	1	0	0	-26.5800	-10.4800	26.5900	10.3500	0.0000	0.0000	0.0000	0.0000;
	5024	3139	0.001524	0.006482	0.00202	185.84	0	0	0	0	1	0	0	-35.8800	-1.4300	35.9000	1.2900	0.0000	0.0000	0.0000	0.0000;
	3140	5023	0.000369	0.002412	0.0003	142.07	0	0	0	0	1	0	0	5.1900	-9.8800	-5.1900	9.8500	0.0000	0.0000	0.0000	0.0000;
	3140	5024	0.003681	0.016895	0.00476	179.76	0	0	0	0	1	0	0	-27.5400	0.7300	27.5700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	3141	3144	0.002191	0.009457	0.00557	181.09	0	0	0	0	1	0	0	-31.5400	0.6300	31.5600	-1.1500	0.0000	0.0000	0.0000	0.0000;
	3142	5052	0.014243	0.073237	0.04952	129.16	0	0	0	0	1	0	0	5.6600	-10.1400	-5.6500	4.8500	0.0000	0.0000	0.0000	0.0000;
	3144	3143	0.000946	0.039326	0	240.45	0	0	1	0	1	0	0	-80.3800	-6.3400	80.4400	8.7000	0.0000	0.0000	0.0000	0.0000;
	3143	3145	0.000271	0.001051	0	0	0	0	0	0	1	0	0	21.2600	7.1300	-21.2600	-7.1300	0.0000	0.0000	0.0000	0.0000;
	3143	4319	0.000592	0.004196	0.05801	501.09	0	0	0	0	1	0	0	-22.2800	-2.6300	22.2900	-3.6800	0.0000	0.0000	0.0000	0.0000;
	3146	3147	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-20.8800	-3.0900	20.8800	3.1000	0.0000	0.0000	0.0000	0.0000;
	3147	5069	0.006817	0.029144	0.07479	152.63	0	0	0	0	1	0	0	11.1800	-6.2400	-11.1700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	3149	3148	0.000266	0.017622	0	633.31	0	0	1.00625	0	1	0	0	-73.3000	-13.6700	73.3100	14.5800	0.0000	0.0000	0.0000	0.0000;
	3148	3150	0.000252	0.001081	0	0	0	0	0	0	1	0	0	11.0700	2.1200	-11.0700	-2.1100	0.0000	0.0000	0.0000	0.0000;
	4308	3148	0.000292	0.004895	0.56092	2729.83	0	0	0	0	1	0	0	368.8000	-4.3900	-368.4400	-50.5200	0.0000	0.0000	0.0000	0.0000;
	3151	3152	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-12.8200	-3.2400	12.8200	3.2400	0.0000	0.0000	0.0000	0.0000;
	3153	3152	0.003256	0.018868	0.00332	152.36	0	0	0	0	1	0	0	6.0300	2.0300	-6.0300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	3153	3154	0.000289	0.001129	0	0	0	0	0	0	1	0	0	9.4500	1.3700	-9.4500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	3155	3156	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-12.5000	-6.2600	12.5000	6.2600	0.0000	0.0000	0.0000	0.0000;
	3156	3178	0.007252	0.037519	0.00655	176.78	0	0	0	0	1	0	0	26.5500	0.7400	-26.5000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	3156	4143	0.00549	0.030987	0.00671	191.19	0	0	0	0	1	0	0	-39.0500	-7.0000	39.1300	6.7200	0.0000	0.0000	0.0000	0.0000;
	3177	3157	0.004303	0.021957	0.00729	167.66	0	0	0	0	1	0	0	-16.0300	-2.9400	16.0400	2.2000	0.0000	0.0000	0.0000	0.0000;
	3158	3161	0.002312	0.00963	0.00321	193.69	0	0	0	0	1	0	0	-44.4800	-6.5000	44.5200	6.3300	0.0000	0.0000	0.0000	0.0000;
	3158	3183	0.00185	0.009949	0.01022	165.46	0	0	0	0	1	0	0	15.2000	7.4400	-15.2000	-8.5200	0.0000	0.0000	0.0000	0.0000;
	3158	3185	0.003897	0.02077	0.00803	170.39	0	0	0	0	1	0	0	19.6100	-4.4200	-19.5900	3.6300	0.0000	0.0000	0.0000	0.0000;
	3159	3160	0.000276	0.001194	0	0	0	0	0	0	1	0	0	15.2600	3.1500	-15.2600	-3.1500	0.0000	0.0000	0.0000	0.0000;
	3183	3159	0.00393	0.016279	0.0062	151.74	0	0	0	0	1	0	0	7.8900	7.5900	-7.8900	-8.2500	0.0000	0.0000	0.0000	0.0000;
	3161	3162	0.000243	0.001119	0	0	0	0	0	0	1	0	0	9.6700	5.1900	-9.6700	-5.1800	0.0000	0.0000	0.0000	0.0000;
	3184	3161	0.009996	0.0379	0.00487	174.34	0	0	0	0	1	0	0	-23.7300	0.4500	23.7800	-0.7800	0.0000	0.0000	0.0000	0.0000;
	3161	4292	0.004562	0.02313	0.06933	221.22	0	0	0	0	1	0	0	-77.9700	-10.7300	78.2200	4.4200	0.0000	0.0000	0.0000	0.0000;
	3163	3164	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-9.8500	-0.4700	9.8500	0.4700	0.0000	0.0000	0.0000	0.0000;
	3165	3164	0.006002	0.027042	0.00392	161.45	0	0	0	0	1	0	0	12.1600	-1.2300	-12.1600	0.8400	0.0000	0.0000	0.0000	0.0000;
	3168	3164	0.002047	0.010932	0.00285	133.09	0	0	0	0	1	0	0	-2.3000	1.0000	2.3000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	3165	3166	0.000247	0.001115	0	0	0	0	0	0	1	0	0	8.7400	1.3600	-8.7400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	3187	3165	0.003996	0.018341	0.01341	172.01	0	0	0	0	1	0	0	20.9200	-1.2500	-20.9100	-0.1400	0.0000	0.0000	0.0000	0.0000;
	3168	3167	0.001533	0.065011	0	179.69	0	0	1.00625	0	1	0	0	-41.3100	-6.2300	41.3400	7.2900	0.0000	0.0000	0.0000	0.0000;
	3167	3169	0.000268	0.001155	0	0	0	0	0	0	1	0	0	20.9400	2.5400	-20.9400	-2.5400	0.0000	0.0000	0.0000	0.0000;
	3167	3978	0.001635	0.015799	0.15285	614.95	0	0	0	0	1	0	0	-138.2100	-6.9800	138.5000	-6.7700	0.0000	0.0000	0.0000	0.0000;
	4159	3167	0.001309	0.012326	0.05217	543.29	0	0	0	0	1	0	0	-75.8600	-2.1200	75.9300	-2.8600	0.0000	0.0000	0.0000	0.0000;
	3171	3168	0.003378	0.018437	0.00594	194.31	0	0	0	0	1	0	0	-43.6400	-8.0500	43.7000	7.7500	0.0000	0.0000	0.0000	0.0000;
	3168	3187	0.004379	0.020248	0.01292	185.12	0	0	0	0	1	0	0	-36.4200	1.8500	36.4700	-3.0000	0.0000	0.0000	0.0000	0.0000;
	3172	3175	-0.000147	-0.003489	0	130.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3172	3176	0.000293	0.001056	0	0	0	0	0	0	1	0	0	9.6300	1.2900	-9.6300	-1.2900	0.0000	0.0000	0.0000	0.0000;
	3172	3177	0.000244	0.001197	0	0	0	0	0	0	1	0	0	-9.6300	-1.2900	9.6300	1.2900	0.0000	0.0000	0.0000	0.0000;
	3173	3175	0.004815	0.113905	0	65.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3174	3175	0.004815	0.113905	0	65.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3178	3179	0.003739	0.019254	0.00406	167.56	0	0	0	0	1	0	0	17.4900	-1.0800	-17.4700	0.6900	0.0000	0.0000	0.0000	0.0000;
	3179	3180	0.006878	0.029214	0.0073	152.03	0	0	0	0	1	0	0	9.4200	-3.0100	-9.4200	2.2600	0.0000	0.0000	0.0000	0.0000;
	3180	3968	0.00567	0.022811	0.00446	152.76	0	0	0	0	1	0	0	7.9000	-1.4000	-7.9000	0.9400	0.0000	0.0000	0.0000	0.0000;
	3182	3183	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-7.3000	-0.9200	7.3000	0.9300	0.0000	0.0000	0.0000	0.0000;
	3185	3184	0.003454	0.018102	0.0061	142.61	0	0	0	0	1	0	0	4.2900	1.9900	-4.2900	-2.6500	0.0000	0.0000	0.0000	0.0000;
	3185	3186	0.000246	0.001027	0	0	0	0	0	0	1	0	0	7.2700	1.0900	-7.2700	-1.0900	0.0000	0.0000	0.0000	0.0000;
	3185	3759	0.031271	0.163975	0.0166	153.67	0	0	0	0	1	0	0	8.2100	2.8900	-8.1900	-4.5600	0.0000	0.0000	0.0000	0.0000;
	3818	3185	0.009825	0.052883	0.01463	106.24	0	0	0	0	1	0	0	0.1900	8.0300	-0.1800	-9.5900	0.0000	0.0000	0.0000	0.0000;
	3187	3960	0.004639	0.019336	0.04824	201.49	0	0	0	0	1	0	0	-63.3600	2.2700	63.5300	-6.7900	0.0000	0.0000	0.0000	0.0000;
	3192	3188	0.000889	0.005545	0.00736	104.47	0	0	0	0	1	0	0	0.2800	0.6100	-0.2800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	3234	3188	0.002736	0.014215	0.00251	157.69	0	0	0	0	1	0	0	13.6000	4.1100	-13.5900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	3189	3269	0.005676	0.022321	0.02279	137.89	0	0	0	0	1	0	0	-3.4500	-9.0900	3.4600	6.6700	0.0000	0.0000	0.0000	0.0000;
	3189	3287	0.016365	0.089956	0.01077	134.14	0	0	0	0	1	0	0	-8.5700	-0.8200	8.5900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	3189	3288	0.011364	0.048809	0.02077	128.34	0	0	0	0	1	0	0	-1.9200	-5.3700	1.9200	3.1600	0.0000	0.0000	0.0000	0.0000;
	3190	3191	0.000289	0.001088	0	0	0	0	0	0	1	0	0	24.3200	5.2900	-24.3200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	3251	3190	0.000935	0.007918	0.03486	424.05	0	0	0	0	1	0	0	9.4400	-14.5600	-9.4400	10.7600	0.0000	0.0000	0.0000	0.0000;
	3190	3767	0.001087	0.010591	0.04759	445.14	0	0	0	0	1	0	0	-14.8800	-16.0500	14.8800	10.8700	0.0000	0.0000	0.0000	0.0000;
	3192	3193	0.000272	0.001049	0	0	0	0	0	0	1	0	0	10.5700	0.2700	-10.5700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	3192	3324	0.004144	0.022079	0.01441	138.71	0	0	0	0	1	0	0	-7.8600	0.4700	7.8700	-2.0100	0.0000	0.0000	0.0000	0.0000;
	3192	3749	0.015354	0.068805	0.01244	133.87	0	0	0	0	1	0	0	-2.9900	-1.3600	2.9900	0.0200	0.0000	0.0000	0.0000	0.0000;
	3195	3194	0.003342	0.013363	0.00243	143.42	0	0	0	0	1	0	0	-7.3300	-0.2000	7.3300	-0.0600	0.0000	0.0000	0.0000	0.0000;
	3403	3194	0.001796	0.00712	0.00267	163.4	0	0	0	0	1	0	0	20.3600	1.8400	-20.3600	-2.1000	0.0000	0.0000	0.0000	0.0000;
	3317	3195	0.002331	0.010459	0.00216	156.81	0	0	0	0	1	0	0	17.2600	14.9400	-17.2500	-15.1200	0.0000	0.0000	0.0000	0.0000;
	3197	3196	0.00104	0.03985	0	251.7	0	0	1.0125	0	1	0	0	-83.6900	-19.6800	83.7600	22.4700	0.0000	0.0000	0.0000	0.0000;
	3196	3198	0.000215	0.001129	0	0	0	0	0	0	1	0	0	22.5300	0.9100	-22.5300	-0.9000	0.0000	0.0000	0.0000	0.0000;
	3196	3245	0.000868	0.007255	0.08258	596.99	0	0	0	0	1	0	0	-106.2900	-0.7600	106.3800	-7.3300	0.0000	0.0000	0.0000	0.0000;
	3217	3197	0.001641	0.008379	0.00175	168.12	0	0	0	0	1	0	0	-20.5400	-6.5100	20.5500	6.3600	0.0000	0.0000	0.0000	0.0000;
	3347	3197	0.002586	0.011267	0.00531	182.9	0	0	0	0	1	0	0	-36.6000	-2.1100	36.6300	1.6700	0.0000	0.0000	0.0000	0.0000;
	3197	3381	0.001435	0.008341	0.00176	167.81	0	0	0	0	1	0	0	26.5100	11.6500	-26.5000	-11.7700	0.0000	0.0000	0.0000	0.0000;
	3258	3199	0.003979	0.01845	0.003	155.42	0	0	0	0	1	0	0	-12.8300	-3.5100	12.8300	3.2200	0.0000	0.0000	0.0000	0.0000;
	3199	3808	0.003613	0.016984	0.00621	167.11	0	0	0	0	1	0	0	-21.0500	-6.2100	21.0600	5.6300	0.0000	0.0000	0.0000	0.0000;
	3201	3200	0.001972	0.064227	0	194.7	0	0	1.0125	0	1	0	0	-51.7500	-21.3300	51.8100	23.2300	0.0000	0.0000	0.0000	0.0000;
	3200	3202	0.000203	0.001059	0	0	0	0	0	0	1	0	0	26.4600	5.0100	-26.4600	-5.0100	0.0000	0.0000	0.0000	0.0000;
	3200	3251	0.001274	0.010574	0.01745	527.19	0	0	0	0	1	0	0	-52.9000	-16.3100	52.9300	14.7000	0.0000	0.0000	0.0000	0.0000;
	3200	3268	0.00162	0.013349	0.05232	475	0	0	0	0	1	0	0	-25.3700	-11.9400	25.3800	6.3200	0.0000	0.0000	0.0000	0.0000;
	3201	3401	0.001805	0.009479	0.04158	198.25	0	0	0	0	1	0	0	51.7500	21.3300	-51.6900	-25.5500	0.0000	0.0000	0.0000	0.0000;
	3203	3385	0.001801	0.008617	0.00352	182.96	0	0	0	0	1	0	0	-37.8700	-13.1500	37.9000	12.9000	0.0000	0.0000	0.0000	0.0000;
	3685	3203	0.002597	0.013277	0.0025	138	0	0	0	0	1	0	0	-6.4900	-4.9600	6.4900	4.7000	0.0000	0.0000	0.0000	0.0000;
	3204	3322	0.001969	0.008784	0.00814	160.11	0	0	0	0	1	0	0	17.0300	10.7700	-17.0200	-11.6100	0.0000	0.0000	0.0000	0.0000;
	3204	3428	0.002223	0.010219	0.00117	176.64	0	0	0	0	1	0	0	-29.2300	-11.2600	29.2500	11.2200	0.0000	0.0000	0.0000	0.0000;
	3205	3206	0.000274	0.001113	0	0	0	0	0	0	1	0	0	15.0000	3.3000	-15.0000	-3.3000	0.0000	0.0000	0.0000	0.0000;
	3205	3362	0.003178	0.0134	0.01286	185.33	0	0	0	0	1	0	0	-42.4900	-18.1500	42.5600	17.0200	0.0000	0.0000	0.0000	0.0000;
	3205	3426	0.005615	0.023947	0.00687	170.76	0	0	0	0	1	0	0	27.4900	14.8400	-27.4400	-15.3600	0.0000	0.0000	0.0000	0.0000;
	3207	3210	0.000313	0.024748	0	918.43	0	0	1	0	1	0	0	240.2600	36.2300	-240.0900	-22.8800	0.0000	0.0000	0.0000	0.0000;
	3207	3211	0.000274	0.001155	0	0	0	0	0	0	1	0	0	34.6400	7.3000	-34.6400	-7.2900	0.0000	0.0000	0.0000	0.0000;
	3207	3272	0.000131	0.002363	0.37986	2653	0	0	0	0	1	0	0	-274.9000	46.8700	275.0000	-86.6900	0.0000	0.0000	0.0000	0.0000;
	3208	3210	-0.000122	-0.009646	0	843.43	0	0	1	0	1	0	0	-240.1600	-28.0900	240.0900	22.8800	0.0000	0.0000	0.0000	0.0000;
	3316	3208	0.00096	0.008578	0.02815	495.87	0	0	0	0	1	0	0	-44.5700	-18.5700	44.5900	15.7100	0.0000	0.0000	0.0000	0.0000;
	3208	3361	0.000864	0.008061	0.01459	569.91	0	0	0	0	1	0	0	85.7300	-11.1000	-85.6700	10.0700	0.0000	0.0000	0.0000	0.0000;
	3208	3425	0.00092	0.009366	0.01631	597.27	0	0	0	0	1	0	0	109.8400	23.4800	-109.7300	-24.1500	0.0000	0.0000	0.0000	0.0000;
	3209	3210	0.000983	0.077765	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3212	3213	0.000284	0.001111	0	0	0	0	0	0	1	0	0	28.2100	17.3000	-28.2100	-17.2900	0.0000	0.0000	0.0000	0.0000;
	3212	3230	0.00523	0.027272	0.02334	145.73	0	0	0	0	1	0	0	-11.7500	-8.1300	11.7600	5.6700	0.0000	0.0000	0.0000	0.0000;
	3212	3382	0.003318	0.016341	0.00152	159.21	0	0	0	0	1	0	0	-16.4600	-9.1700	16.4700	9.0600	0.0000	0.0000	0.0000	0.0000;
	3214	3228	0.006484	0.024266	0.00553	143.47	0	0	0	0	1	0	0	-7.6600	4.6000	7.6700	-5.1800	0.0000	0.0000	0.0000	0.0000;
	3214	3229	0.007084	0.036148	0.01309	137.25	0	0	0	0	1	0	0	-6.7600	4.4700	6.7700	-5.8600	0.0000	0.0000	0.0000	0.0000;
	3214	3278	0.005185	0.024973	0.00802	113.52	0	0	0	0	1	0	0	-0.5800	4.3400	0.5800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	3215	3216	0.000267	0.001147	0	0	0	0	0	0	1	0	0	12.1200	5.2000	-12.1200	-5.2000	0.0000	0.0000	0.0000	0.0000;
	3215	3354	0.008383	0.046176	0.01138	136.5	0	0	0	0	1	0	0	6.3300	4.0000	-6.3200	-5.1900	0.0000	0.0000	0.0000	0.0000;
	3359	3215	0.004142	0.017514	0.0045	154.98	0	0	0	0	1	0	0	14.4500	21.3300	-14.4200	-21.7100	0.0000	0.0000	0.0000	0.0000;
	3215	3379	0.004249	0.021208	0.01051	153.41	0	0	0	0	1	0	0	13.3500	6.9300	-13.3400	-8.0100	0.0000	0.0000	0.0000	0.0000;
	3218	3217	0.004021	0.015787	0.00333	130.31	0	0	0	0	1	0	0	0.2100	-2.7800	-0.2100	2.4300	0.0000	0.0000	0.0000	0.0000;
	3421	3218	0.002573	0.008756	0.00154	149.98	0	0	0	0	1	0	0	15.7100	3.0300	-15.7000	-3.1800	0.0000	0.0000	0.0000	0.0000;
	3219	3220	0.000202	0.001152	0	0	0	0	0	0	1	0	0	32.7100	1.6900	-32.7000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	3219	3317	0.001202	0.005248	0.00743	189.81	0	0	0	0	1	0	0	-45.8800	-17.5800	45.9100	16.8900	0.0000	0.0000	0.0000	0.0000;
	3219	3390	0.001688	0.008803	0.00129	152.55	0	0	0	0	1	0	0	13.1800	15.8900	-13.1700	-15.9900	0.0000	0.0000	0.0000	0.0000;
	3221	3222	0.000269	0.001016	0	0	0	0	0	0	1	0	0	32.4900	11.5300	-32.4800	-11.5200	0.0000	0.0000	0.0000	0.0000;
	3242	3221	0.000808	0.003324	0.00401	126.39	0	0	0	0	1	0	0	0.3500	-22.4600	-0.3400	22.0400	0.0000	0.0000	0.0000	0.0000;
	3674	3221	0.001004	0.004233	0.0015	176.17	0	0	0	0	1	0	0	32.1600	33.5000	-32.1400	-33.5700	0.0000	0.0000	0.0000	0.0000;
	3223	3670	0.000897	0.005156	0.00219	142.33	0	0	0	0	1	0	0	11.0600	8.2900	-11.0600	-8.5200	0.0000	0.0000	0.0000	0.0000;
	3721	3223	0.000413	0.002084	0.00342	134.18	0	0	0	0	1	0	0	3.9200	41.7200	-3.9200	-42.0500	0.0000	0.0000	0.0000	0.0000;
	3223	4445	0.000888	0.004372	0.00063	165.57	0	0	0	0	1	0	0	-26.8400	20.8800	26.8500	-20.9000	0.0000	0.0000	0.0000	0.0000;
	3224	3225	0.000248	0.001128	0	0	0	0	0	0	1	0	0	25.0800	2.5100	-25.0800	-2.5000	0.0000	0.0000	0.0000	0.0000;
	3224	3660	0.001189	0.004691	0.00301	155.61	0	0	0	0	1	0	0	-15.5400	1.6500	15.5400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	3224	3996	0.002029	0.006601	0.001	144.69	0	0	0	0	1	0	0	-9.5400	-4.1500	9.5400	4.0500	0.0000	0.0000	0.0000	0.0000;
	3226	3227	0.000278	0.001126	0	0	0	0	0	0	1	0	0	40.9000	12.0900	-40.8900	-12.0700	0.0000	0.0000	0.0000	0.0000;
	3335	3226	0.000896	0.007283	0.02228	554.9	0	0	0	0	1	0	0	-76.4500	-29.0500	76.5000	27.0900	0.0000	0.0000	0.0000	0.0000;
	3226	4186	0.001329	0.012546	0.03743	606.21	0	0	0	0	1	0	0	-117.4000	23.6500	117.5800	-26.0200	0.0000	0.0000	0.0000	0.0000;
	3228	3274	0.001347	0.00575	0.01465	184.34	0	0	0	0	1	0	0	-35.5300	1.0300	35.5400	-2.5500	0.0000	0.0000	0.0000	0.0000;
	3228	3278	0.002114	0.011661	0.00202	159.81	0	0	0	0	1	0	0	15.5300	1.1400	-15.5200	-1.3300	0.0000	0.0000	0.0000	0.0000;
	3229	4048	0.002199	0.009428	0.00184	164.31	0	0	0	0	1	0	0	-19.1000	0.1800	19.1100	-0.3500	0.0000	0.0000	0.0000	0.0000;
	3230	3231	0.000229	0.001058	0	0	0	0	0	0	1	0	0	12.3300	1.0900	-12.3300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	3274	3230	0.002289	0.010914	0.00135	170.59	0	0	0	0	1	0	0	24.1000	6.6700	-24.0900	-6.7600	0.0000	0.0000	0.0000	0.0000;
	3232	3233	0.000217	0.001086	0	0	0	0	0	0	1	0	0	27.1800	7.5300	-27.1800	-7.5300	0.0000	0.0000	0.0000	0.0000;
	3672	3232	0.002279	0.009126	0.00136	173.54	0	0	0	0	1	0	0	27.3000	6.8300	-27.2800	-6.9100	0.0000	0.0000	0.0000	0.0000;
	3232	3721	0.006863	0.028463	0.00535	121.88	0	0	0	0	1	0	0	0.1000	-0.6200	-0.1000	0.0400	0.0000	0.0000	0.0000	0.0000;
	3234	4055	0.014954	0.073602	0.01451	139.44	0	0	0	0	1	0	0	-5.2400	-0.0900	5.2400	-1.4600	0.0000	0.0000	0.0000	0.0000;
	3234	4123	0.002504	0.012914	0.00428	172.99	0	0	0	0	1	0	0	-26.3200	-11.1300	26.3400	10.7700	0.0000	0.0000	0.0000	0.0000;
	3360	3235	0.003649	0.012076	0.00267	139.21	0	0	0	0	1	0	0	-8.4600	2.7500	8.4700	-3.0300	0.0000	0.0000	0.0000	0.0000;
	4048	3235	0.002777	0.017179	0.00332	168.86	0	0	0	0	1	0	0	23.0400	-1.9700	-23.0300	1.6900	0.0000	0.0000	0.0000	0.0000;
	3289	3236	0.001423	0.006647	0.00152	134.57	0	0	0	0	1	0	0	-4.1900	-1.5500	4.1900	1.3900	0.0000	0.0000	0.0000	0.0000;
	3236	3935	0.002425	0.013641	0.00327	166.97	0	0	0	0	1	0	0	-18.7600	-5.4900	18.7700	5.1900	0.0000	0.0000	0.0000	0.0000;
	3237	3238	0.000224	0.001061	0	0	0	0	0	0	1	0	0	22.1100	8.8200	-22.1100	-8.8100	0.0000	0.0000	0.0000	0.0000;
	3239	3240	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-2.1000	-0.1400	2.1000	0.1400	0.0000	0.0000	0.0000	0.0000;
	3241	3244	0.003412	0.123134	0	339.9	0	0	1	0	1	0	0	71.9500	6.2600	-71.7800	-0.2800	0.0000	0.0000	0.0000	0.0000;
	3241	3245	0.000265	0.001172	0	0	0	0	0	0	1	0	0	-71.9500	-6.2600	71.9600	6.3200	0.0000	0.0000	0.0000	0.0000;
	3242	3244	-0.001382	-0.049897	0	239.9	0	0	1	0	1	0	0	-71.8500	-2.7000	71.7800	0.2800	0.0000	0.0000	0.0000	0.0000;
	3243	3244	0.010235	0.369426	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3245	3387	0.001045	0.00757	0.07531	586.8	0	0	0	0	1	0	0	103.1700	26.0200	-103.0600	-33.2700	0.0000	0.0000	0.0000	0.0000;
	3722	3245	0.000377	0.002885	0.00736	501.58	0	0	0	0	1	0	0	31.5200	-6.1500	-31.5100	5.3900	0.0000	0.0000	0.0000	0.0000;
	3245	4198	0.000713	0.006636	0.01627	646.23	0	0	0	0	1	0	0	-172.3800	-13.9800	172.5800	14.0700	0.0000	0.0000	0.0000	0.0000;
	3245	4452	0.00077	0.006373	0.01745	557.06	0	0	0	0	1	0	0	-77.6200	-16.4200	77.6700	14.9200	0.0000	0.0000	0.0000	0.0000;
	3246	3663	0.001347	0.005798	0.00326	208.96	0	0	0	0	1	0	0	-66.2200	-9.1200	66.2700	9.0100	0.0000	0.0000	0.0000	0.0000;
	4096	3246	0.002387	0.008157	0.0021	162.55	0	0	0	0	1	0	0	-19.5000	-0.5700	19.5000	0.3700	0.0000	0.0000	0.0000	0.0000;
	4189	3246	0.00144	0.006187	0.00156	166.07	0	0	0	0	1	0	0	20.8300	11.5900	-20.8300	-11.7200	0.0000	0.0000	0.0000	0.0000;
	3296	3247	0.000603	0.003657	0.00393	144.71	0	0	0	0	1	0	0	14.0900	13.9200	-14.0800	-14.3400	0.0000	0.0000	0.0000	0.0000;
	3247	3299	0.006274	0.026386	0.00461	149.31	0	0	0	0	1	0	0	-7.6000	9.6000	7.6100	-10.0700	0.0000	0.0000	0.0000	0.0000;
	3248	3249	0.000255	0.001146	0	0	0	0	0	0	1	0	0	15.4500	9.4400	-15.4500	-9.4400	0.0000	0.0000	0.0000	0.0000;
	3248	3303	0.004264	0.018891	0.02308	145.09	0	0	0	0	1	0	0	9.3200	-5.6000	-9.3200	3.1500	0.0000	0.0000	0.0000	0.0000;
	4278	3248	0.004518	0.017797	0.00252	170.02	0	0	0	0	1	0	0	24.8000	3.6800	-24.7700	-3.8500	0.0000	0.0000	0.0000	0.0000;
	3251	3250	0.000241	0.018058	0	777.06	0	0	1.00625	0	1	0	0	-180.6100	-18.7300	180.6800	24.2400	0.0000	0.0000	0.0000	0.0000;
	3250	3255	0.000256	0.001098	0	0	0	0	0	0	1	0	0	38.3000	9.7100	-38.3000	-9.6900	0.0000	0.0000	0.0000	0.0000;
	3250	3256	0.000208	0.001081	0	0	0	0	0	0	1	0	0	-218.9800	-8.3000	219.0700	8.7700	0.0000	0.0000	0.0000	0.0000;
	3251	3254	0.002508	0.109257	0	258.16	0	0	1	0	1	0	0	67.0300	10.4000	-66.9300	-5.8100	0.0000	0.0000	0.0000	0.0000;
	3251	3268	0.000502	0.004314	0.03264	523.53	0	0	0	0	1	0	0	51.2000	8.1700	-51.1900	-11.6300	0.0000	0.0000	0.0000	0.0000;
	3252	3254	-0.001286	-0.056047	0	233.16	0	0	1	0	1	0	0	-66.9800	-8.1600	66.9300	5.8100	0.0000	0.0000	0.0000	0.0000;
	3252	3356	0.00202	0.008514	0.00584	196.51	0	0	0	0	1	0	0	48.0100	11.1600	-47.9700	-11.6000	0.0000	0.0000	0.0000	0.0000;
	4213	3252	0.001529	0.00535	0.005	160.97	0	0	0	0	1	0	0	-18.9600	2.4700	18.9700	-2.9900	0.0000	0.0000	0.0000	0.0000;
	3253	3254	0.006886	0.300021	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3256	3272	0.00018	0.003224	0.34326	2660.37	0	0	0	0	1	0	0	-386.6600	-39.3500	386.9000	6.3300	0.0000	0.0000	0.0000	0.0000;
	3829	3256	0.000216	0.003343	0.32102	2622.23	0	0	0	0	1	0	0	-255.3100	-141.9600	255.4700	109.6400	0.0000	0.0000	0.0000	0.0000;
	4285	3256	0.000131	0.002208	0.24128	2556.57	0	0	0	0	1	0	0	87.9000	52.9800	-87.8900	-79.0700	0.0000	0.0000	0.0000	0.0000;
	3258	3257	0.001719	0.01009	0.00448	177.89	0	0	0	0	1	0	0	-33.8600	-3.8300	33.8800	3.4700	0.0000	0.0000	0.0000	0.0000;
	3257	3329	0.009995	0.042066	0.0153	104.93	0	0	0	0	1	0	0	0.0300	4.6100	-0.0200	-6.2300	0.0000	0.0000	0.0000	0.0000;
	3257	3380	0.008628	0.039406	0.00987	140.34	0	0	0	0	1	0	0	3.2700	-10.4300	-3.2600	9.4100	0.0000	0.0000	0.0000	0.0000;
	3257	3541	0.001399	0.007724	0.00881	169.16	0	0	0	0	1	0	0	-23.9000	-0.0800	23.9100	-0.8200	0.0000	0.0000	0.0000	0.0000;
	3257	4278	0.0026	0.009577	0.0016	172.52	0	0	0	0	1	0	0	-28.7200	-0.3700	28.7400	0.2700	0.0000	0.0000	0.0000	0.0000;
	3259	3305	0.002092	0.009432	0.00194	184.19	0	0	0	0	1	0	0	-32.7400	7.0200	32.7700	-7.1300	0.0000	0.0000	0.0000	0.0000;
	3259	3381	0.009681	0.046231	0.0204	116.84	0	0	0	0	1	0	0	-1.5200	-7.2300	1.5200	5.0600	0.0000	0.0000	0.0000	0.0000;
	3259	4081	0.013193	0.056187	0.00944	112.73	0	0	0	0	1	0	0	0.3900	-7.2800	-0.3900	6.2800	0.0000	0.0000	0.0000	0.0000;
	3260	3777	0.003601	0.0182	0.0081	136.85	0	0	0	0	1	0	0	6.5200	-0.7400	-6.5200	-0.1300	0.0000	0.0000	0.0000	0.0000;
	3260	3785	0.016151	0.069365	0.00604	115.02	0	0	0	0	1	0	0	1.0100	-0.4900	-1.0100	-0.1700	0.0000	0.0000	0.0000	0.0000;
	3931	3260	0.003762	0.019627	0.00274	152.71	0	0	0	0	1	0	0	14.5700	0.0800	-14.5600	-0.3400	0.0000	0.0000	0.0000	0.0000;
	3261	3800	0.002864	0.012722	0.05394	175.75	0	0	0	0	1	0	0	-30.3000	-4.0700	30.3200	-1.6900	0.0000	0.0000	0.0000	0.0000;
	3261	3931	0.001946	0.010577	0.00288	162.07	0	0	0	0	1	0	0	18.5100	0.8600	-18.5100	-1.1400	0.0000	0.0000	0.0000	0.0000;
	3262	3464	0.001825	0.01056	0.00343	174.18	0	0	0	0	1	0	0	28.3800	7.8900	-28.3600	-8.1700	0.0000	0.0000	0.0000	0.0000;
	3541	3262	0.005065	0.02668	0.0114	177.46	0	0	0	0	1	0	0	-30.7100	-0.8400	30.7600	-0.1500	0.0000	0.0000	0.0000	0.0000;
	3262	4391	0.002674	0.012732	0.00235	217.37	0	0	0	0	1	0	0	-73.2800	-13.2300	73.4200	13.6300	0.0000	0.0000	0.0000	0.0000;
	3263	4042	0.000885	0.004662	0.00353	161.92	0	0	0	0	1	0	0	18.1400	-37.8400	-18.1300	37.5300	0.0000	0.0000	0.0000	0.0000;
	4391	3263	0.002038	0.008406	0.00091	211.85	0	0	0	0	1	0	0	66.7000	-27.8700	-66.6000	28.1800	0.0000	0.0000	0.0000	0.0000;
	3265	3264	0.00177	0.09101	0	173.48	0	0	1	0	1	0	0	-30.3600	2.7300	30.3800	-1.9400	0.0000	0.0000	0.0000	0.0000;
	3264	3266	0.000219	0.001032	0	0	0	0	0	0	1	0	0	25.3400	6.6700	-25.3400	-6.6600	0.0000	0.0000	0.0000	0.0000;
	3264	4286	0.000913	0.008738	0.06148	531.59	0	0	0	0	1	0	0	-55.7200	-34.2600	55.7600	27.9800	0.0000	0.0000	0.0000	0.0000;
	3265	3869	0.003535	0.013486	0.0034	177.15	0	0	0	0	1	0	0	30.3600	-2.7300	-30.3300	2.4800	0.0000	0.0000	0.0000	0.0000;
	3267	3848	0.003696	0.01822	0.00223	147.62	0	0	0	0	1	0	0	-10.6400	2.2800	10.6400	-2.5000	0.0000	0.0000	0.0000	0.0000;
	4057	3267	0.006388	0.023896	0.00611	136.36	0	0	0	0	1	0	0	4.1500	3.7100	-4.1500	-4.3600	0.0000	0.0000	0.0000	0.0000;
	3269	3270	0.017456	0.084906	0.01493	152.3	0	0	0	0	1	0	0	-13.5000	-0.2600	13.5300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	3269	3324	0.003139	0.018211	0.01001	150.29	0	0	0	0	1	0	0	-8.1300	-10.2000	8.1300	9.1500	0.0000	0.0000	0.0000	0.0000;
	3270	3367	0.007008	0.0293	0.00448	165.43	0	0	0	0	1	0	0	-19.4200	-1.7500	19.4500	1.3700	0.0000	0.0000	0.0000	0.0000;
	3416	3271	0.002387	0.009926	0.00206	142.76	0	0	0	0	1	0	0	8.8300	-18.8300	-8.8200	18.6500	0.0000	0.0000	0.0000	0.0000;
	3273	3272	0.000131	0.010481	0	908.16	0	0	1	0	1	0	0	-305.2800	-38.1600	305.4000	47.3300	0.0000	0.0000	0.0000	0.0000;
	3272	3276	0.000247	0.001048	0	0	0	0	0	0	1	0	0	14.9400	0.7000	-14.9400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	3274	3273	0.001289	0.056682	0	259.75	0	0	1.00625	0	1	0	0	-92.8500	-8.2800	92.9500	12.8900	0.0000	0.0000	0.0000	0.0000;
	3273	3275	0.000225	0.00112	0	0	0	0	0	0	1	0	0	212.3300	25.2700	-212.2300	-24.8000	0.0000	0.0000	0.0000	0.0000;
	3274	3369	0.003382	0.01919	0.00241	172.6	0	0	0	0	1	0	0	25.6700	2.5600	-25.6400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	3275	3408	0.001149	0.010464	0.02266	612.19	0	0	0	0	1	0	0	131.4400	2.4300	-131.2600	-3.2000	0.0000	0.0000	0.0000	0.0000;
	3275	4052	0.000589	0.00576	0.01893	578.14	0	0	0	0	1	0	0	80.7900	22.3700	-80.7500	-24.0300	0.0000	0.0000	0.0000	0.0000;
	3279	3277	0.002739	0.011195	0.00185	170.59	0	0	0	0	1	0	0	-22.4400	1.1100	22.4500	-1.2600	0.0000	0.0000	0.0000	0.0000;
	3285	3279	0.002098	0.009331	0.00228	168.74	0	0	0	0	1	0	0	20.9300	-0.8500	-20.9200	0.6400	0.0000	0.0000	0.0000	0.0000;
	3288	3280	0.002128	0.010108	0.00191	175.45	0	0	0	0	1	0	0	-27.9200	-13.5600	27.9400	13.4500	0.0000	0.0000	0.0000	0.0000;
	4048	3280	0.001292	0.00677	0.00146	192.64	0	0	0	0	1	0	0	44.5500	21.1500	-44.5200	-21.1500	0.0000	0.0000	0.0000	0.0000;
	3283	3282	0.001632	0.076104	0	224.32	0	0	1.0125	0	1	0	0	-65.2000	-12.1300	65.2600	15.3000	0.0000	0.0000	0.0000	0.0000;
	3282	3284	0.000206	0.001189	0	0	0	0	0	0	1	0	0	16.5900	5.0100	-16.5900	-5.0100	0.0000	0.0000	0.0000	0.0000;
	3282	3936	0.001014	0.008467	0.01989	590.69	0	0	0	0	1	0	0	112.7500	17.9400	-112.6200	-19.0500	0.0000	0.0000	0.0000	0.0000;
	3283	3416	0.001545	0.005884	0.00438	185.87	0	0	0	0	1	0	0	38.3700	-4.6400	-38.3500	4.2500	0.0000	0.0000	0.0000	0.0000;
	3285	3286	0.000252	0.001199	0	0	0	0	0	0	1	0	0	16.5900	6.5800	-16.5900	-6.5700	0.0000	0.0000	0.0000	0.0000;
	3364	3287	0.00351	0.014178	0.00274	172.85	0	0	0	0	1	0	0	28.1500	8.4800	-28.1200	-8.6600	0.0000	0.0000	0.0000	0.0000;
	3289	3338	0.002552	0.014077	0.0037	144.02	0	0	0	0	1	0	0	-9.4700	-3.0900	9.4700	2.7000	0.0000	0.0000	0.0000	0.0000;
	3292	3291	0.001124	0.059803	0	257.56	0	0	1	0	1	0	0	-85.7800	-7.3900	85.8500	11.5700	0.0000	0.0000	0.0000	0.0000;
	3291	3293	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-85.8500	-11.5700	85.8700	11.6500	0.0000	0.0000	0.0000	0.0000;
	3292	3311	0.002263	0.010528	0.00208	170.31	0	0	0	0	1	0	0	25.8500	-13.2500	-25.8400	13.1200	0.0000	0.0000	0.0000	0.0000;
	3354	3292	0.002506	0.013068	0.00398	134.41	0	0	0	0	1	0	0	-3.2000	8.0400	3.2000	-8.4500	0.0000	0.0000	0.0000	0.0000;
	3293	3341	0.000576	0.004648	0.02645	558.66	0	0	0	0	1	0	0	66.0300	-6.5200	-66.0100	3.8700	0.0000	0.0000	0.0000	0.0000;
	4198	3293	0.000763	0.005905	0.01313	651.99	0	0	0	0	1	0	0	152.0700	4.9800	-151.9000	-5.1300	0.0000	0.0000	0.0000	0.0000;
	3294	3321	0.003646	0.018394	0.00998	176.29	0	0	0	0	1	0	0	29.2100	14.5000	-29.1700	-15.3800	0.0000	0.0000	0.0000	0.0000;
	3294	3323	0.0024	0.00921	0.00406	177.09	0	0	0	0	1	0	0	-32.3000	-20.7800	32.3300	20.4700	0.0000	0.0000	0.0000	0.0000;
	3663	3294	0.002142	0.009856	0.00113	176.99	0	0	0	0	1	0	0	29.1500	-2.7000	-29.1300	2.6600	0.0000	0.0000	0.0000	0.0000;
	3296	3295	0.001554	0.050791	0	253.53	0	0	1.025	0	1	0	0	-90.0800	-46.8700	90.2400	51.9400	0.0000	0.0000	0.0000	0.0000;
	3295	3297	0.000287	0.001141	0	0	0	0	0	0	1	0	0	24.6800	6.8400	-24.6800	-6.8300	0.0000	0.0000	0.0000	0.0000;
	3296	3712	0.001888	0.009991	0.00137	183.9	0	0	0	0	1	0	0	38.2800	17.1700	-38.2500	-17.1600	0.0000	0.0000	0.0000	0.0000;
	3299	3298	0.001065	0.042726	0	285.45	0	0	1	0	1	0	0	-107.2400	-3.4800	107.3500	8.0300	0.0000	0.0000	0.0000	0.0000;
	3298	3300	0.000248	0.001087	0	0	0	0	0	0	1	0	0	44.3000	6.0500	-44.2900	-6.0300	0.0000	0.0000	0.0000	0.0000;
	3662	3298	0.000274	0.002519	0.01182	483.53	0	0	0	0	1	0	0	30.3900	-86.4100	-30.3700	85.3200	0.0000	0.0000	0.0000	0.0000;
	3298	4198	0.001069	0.009414	0.0177	575	0	0	0	0	1	0	0	-90.0600	68.2000	90.1900	-69.0100	0.0000	0.0000	0.0000	0.0000;
	4228	3298	0.000523	0.004334	0.01104	512.09	0	0	0	0	1	0	0	43.7300	-54.8500	-43.7000	53.8400	0.0000	0.0000	0.0000	0.0000;
	3298	4376	0.00038	0.003703	0.03644	437.12	0	0	0	0	1	0	0	12.4800	6.6500	-12.4800	-10.6100	0.0000	0.0000	0.0000	0.0000;
	3299	3323	0.001567	0.00706	0.00106	192.23	0	0	0	0	1	0	0	49.5100	11.6700	-49.4800	-11.6100	0.0000	0.0000	0.0000	0.0000;
	3669	3299	0.001965	0.009114	0.00182	192.28	0	0	0	0	1	0	0	-50.0700	-1.8600	50.1200	1.8800	0.0000	0.0000	0.0000	0.0000;
	3301	3302	0.000264	0.001086	0	0	0	0	0	0	1	0	0	-19.2700	-4.6000	19.2700	4.6100	0.0000	0.0000	0.0000	0.0000;
	3302	3838	0.005745	0.017136	0.00388	143.3	0	0	0	0	1	0	0	-6.2200	-5.2600	6.2200	4.8500	0.0000	0.0000	0.0000	0.0000;
	3302	4055	0.004252	0.012994	0.00139	151.27	0	0	0	0	1	0	0	-13.0500	0.6500	13.0500	-0.7800	0.0000	0.0000	0.0000	0.0000;
	3303	3405	0.007113	0.038546	0.01483	146.55	0	0	0	0	1	0	0	-9.7400	-4.6600	9.7500	3.1100	0.0000	0.0000	0.0000	0.0000;
	3304	3307	0.001662	0.069707	0	238.86	0	0	1	0	1	0	0	60.0300	3.7400	-59.9700	-1.3900	0.0000	0.0000	0.0000	0.0000;
	3304	3308	0.000262	0.00101	0	0	0	0	0	0	1	0	0	19.0600	10.5000	-19.0600	-10.4900	0.0000	0.0000	0.0000	0.0000;
	3304	4286	0.000552	0.004377	0.02755	562.2	0	0	0	0	1	0	0	-79.0900	-14.2300	79.1200	11.5300	0.0000	0.0000	0.0000	0.0000;
	3305	3307	-0.000244	-0.010229	0	213.86	0	0	1	0	1	0	0	-59.9800	-1.7400	59.9700	1.3900	0.0000	0.0000	0.0000	0.0000;
	3357	3305	0.003249	0.017566	0.00361	139.02	0	0	0	0	1	0	0	-8.8000	-3.8000	8.8000	3.4300	0.0000	0.0000	0.0000	0.0000;
	3306	3307	0.008541	0.3583	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3310	3309	0.004106	0.016746	0.00289	140.19	0	0	0	0	1	0	0	6.2800	-4.0200	-6.2800	3.7200	0.0000	0.0000	0.0000	0.0000;
	3309	3413	0.011771	0.054626	0.01627	140.04	0	0	0	0	1	0	0	5.2200	0.4600	-5.2200	-2.2000	0.0000	0.0000	0.0000	0.0000;
	3785	3309	0.005578	0.019248	0.00649	162.39	0	0	0	0	1	0	0	18.0200	6.9200	-18.0000	-7.5600	0.0000	0.0000	0.0000	0.0000;
	3310	3413	0.018865	0.087023	0.0084	135.62	0	0	0	0	1	0	0	4.5100	-0.3300	-4.5100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	3310	4213	0.003892	0.017536	0.03284	166.06	0	0	0	0	1	0	0	-21.8100	-1.0000	21.8300	-2.4700	0.0000	0.0000	0.0000	0.0000;
	3311	3312	0.0003	0.001154	0	0	0	0	0	0	1	0	0	22.9600	6.5800	-22.9500	-6.5800	0.0000	0.0000	0.0000	0.0000;
	3311	3321	0.001945	0.007842	0.00194	130.15	0	0	0	0	1	0	0	2.8800	-19.7000	-2.8700	19.5200	0.0000	0.0000	0.0000	0.0000;
	3313	3314	0.000254	0.001141	0	0	0	0	0	0	1	0	0	-51.7200	-5.4200	51.7300	5.4500	0.0000	0.0000	0.0000	0.0000;
	3403	3314	0.002272	0.011027	0.00168	179.14	0	0	0	0	1	0	0	32.9400	12.2900	-32.9200	-12.3400	0.0000	0.0000	0.0000	0.0000;
	3428	3314	0.001142	0.005456	0.00215	158.07	0	0	0	0	1	0	0	18.8100	-7.1100	-18.8100	6.9000	0.0000	0.0000	0.0000	0.0000;
	3315	3428	0.001355	0.00653	0.00195	178.72	0	0	0	0	1	0	0	-33.1600	-11.6700	33.1800	11.5300	0.0000	0.0000	0.0000	0.0000;
	3996	3315	0.001108	0.006545	0.00109	127.71	0	0	0	0	1	0	0	-2.3500	-0.3900	2.3500	0.2700	0.0000	0.0000	0.0000	0.0000;
	3317	3316	0.001803	0.072035	0	216.82	0	0	1.025	0	1	0	0	-63.1700	-31.8300	63.2600	35.3300	0.0000	0.0000	0.0000	0.0000;
	3316	3318	0.00024	0.001013	0	0	0	0	0	0	1	0	0	50.3500	28.2400	-50.3400	-28.2100	0.0000	0.0000	0.0000	0.0000;
	3316	3427	0.000571	0.004805	0.03326	557.06	0	0	0	0	1	0	0	-69.0300	-37.3500	69.0700	34.0100	0.0000	0.0000	0.0000	0.0000;
	3319	3320	0.00023	0.001161	0	0	0	0	0	0	1	0	0	36.0700	15.1500	-36.0600	-15.1300	0.0000	0.0000	0.0000	0.0000;
	3319	3679	0.002188	0.009783	0.00194	175.61	0	0	0	0	1	0	0	27.7400	1.4400	-27.7200	-1.5700	0.0000	0.0000	0.0000	0.0000;
	3319	3705	0.001638	0.00631	0.00142	175.7	0	0	0	0	1	0	0	-32.0100	-0.1700	32.0300	0.0800	0.0000	0.0000	0.0000	0.0000;
	3319	4068	0.001281	0.006151	0.01563	180.35	0	0	0	0	1	0	0	-31.7900	-16.4100	31.8100	14.8100	0.0000	0.0000	0.0000	0.0000;
	3321	3342	0.003305	0.015164	0.0118	150.43	0	0	0	0	1	0	0	10.8500	-3.4700	-10.8500	2.2300	0.0000	0.0000	0.0000	0.0000;
	3322	3679	0.000957	0.005083	0.00123	159.1	0	0	0	0	1	0	0	14.5700	9.3700	-14.5700	-9.4900	0.0000	0.0000	0.0000	0.0000;
	3322	4096	0.002159	0.009277	0.00216	169.45	0	0	0	0	1	0	0	-23.0400	-1.4300	23.0600	1.2400	0.0000	0.0000	0.0000	0.0000;
	3323	4342	0.000833	0.003685	0.00119	132.44	0	0	0	0	1	0	0	-4.3500	-14.8800	4.3600	14.7600	0.0000	0.0000	0.0000	0.0000;
	3356	3324	0.001453	0.006992	0.0031	178.92	0	0	0	0	1	0	0	32.2500	9.3400	-32.2300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	3327	3325	0.004213	0.016358	0.0015	161.29	0	0	0	0	1	0	0	19.6800	1.6100	-19.6700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	3325	3464	0.002732	0.013319	0.00563	139.07	0	0	0	0	1	0	0	-7.4900	-7.1200	7.5000	6.5300	0.0000	0.0000	0.0000	0.0000;
	3327	3326	0.001201	0.053592	0	195.9	0	0	1	0	1	0	0	-51.4900	-5.3600	51.5200	6.7000	0.0000	0.0000	0.0000	0.0000;
	3326	3328	0.000268	0.001135	0	0	0	0	0	0	1	0	0	28.1300	9.5600	-28.1300	-9.5500	0.0000	0.0000	0.0000	0.0000;
	3392	3326	0.000874	0.00837	0.01883	506.71	0	0	0	0	1	0	0	-34.3600	-6.9900	34.3700	5.0600	0.0000	0.0000	0.0000	0.0000;
	3326	3809	0.001376	0.012293	0.05369	609.81	0	0	0	0	1	0	0	-114.0200	-21.3200	114.1900	17.0300	0.0000	0.0000	0.0000	0.0000;
	3327	3534	0.003928	0.022188	0.00727	178.49	0	0	0	0	1	0	0	31.8100	3.7500	-31.7700	-4.3100	0.0000	0.0000	0.0000	0.0000;
	3534	3329	0.002851	0.009246	0.00249	167.6	0	0	0	0	1	0	0	22.6300	0.6900	-22.6100	-0.9100	0.0000	0.0000	0.0000	0.0000;
	3351	3330	0.001569	0.006142	0.00496	125.37	0	0	0	0	1	0	0	2.2000	-9.5200	-2.2000	8.9900	0.0000	0.0000	0.0000	0.0000;
	3330	3403	0.001795	0.007402	0.00178	153.17	0	0	0	0	1	0	0	-13.6600	-11.9800	13.6700	11.8100	0.0000	0.0000	0.0000	0.0000;
	3331	3334	0.001313	0.058198	0	336.95	0	0	1	0	1	0	0	95.2500	-0.6100	-95.1400	5.5200	0.0000	0.0000	0.0000	0.0000;
	3331	3335	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-159.5300	-16.6300	159.5800	16.8700	0.0000	0.0000	0.0000	0.0000;
	3331	3336	0.000228	0.001121	0	0	0	0	0	0	1	0	0	64.2800	17.2400	-64.2700	-17.1900	0.0000	0.0000	0.0000	0.0000;
	3332	3334	-0.000334	-0.014795	0	261.95	0	0	1	0	1	0	0	-95.1700	4.2700	95.1400	-5.5200	0.0000	0.0000	0.0000	0.0000;
	3656	3332	0.001115	0.00632	0.00102	148.35	0	0	0	0	1	0	0	-13.0800	-13.8000	13.0800	13.7100	0.0000	0.0000	0.0000	0.0000;
	3332	3682	0.002162	0.00962	0.01407	188.87	0	0	0	0	1	0	0	42.5700	2.2800	-42.5300	-3.6300	0.0000	0.0000	0.0000	0.0000;
	3723	3332	0.003143	0.013972	0.00252	184.21	0	0	0	0	1	0	0	-39.4600	20.2500	39.5200	-20.2600	0.0000	0.0000	0.0000	0.0000;
	3333	3334	0.004961	0.219821	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3335	3384	0.000503	0.004842	0.01667	496.28	0	0	0	0	1	0	0	32.9800	7.5300	-32.9700	-9.2800	0.0000	0.0000	0.0000	0.0000;
	3530	3335	0.000843	0.007188	0.02161	483.09	0	0	0	0	1	0	0	21.5300	20.7900	-21.5200	-23.0600	0.0000	0.0000	0.0000	0.0000;
	3722	3335	0.000995	0.008976	0.04024	568.36	0	0	0	0	1	0	0	94.6900	-31.2100	-94.5900	27.7000	0.0000	0.0000	0.0000	0.0000;
	3337	3382	0.005351	0.020741	0.00698	163.21	0	0	0	0	1	0	0	18.2700	9.1000	-18.2500	-9.7800	0.0000	0.0000	0.0000	0.0000;
	3409	3337	0.003007	0.017303	0.00235	173.43	0	0	0	0	1	0	0	26.7500	12.2000	-26.7300	-12.3200	0.0000	0.0000	0.0000	0.0000;
	3419	3337	0.00272	0.012059	0.00257	144.99	0	0	0	0	1	0	0	10.3000	3.1100	-10.3000	-3.3700	0.0000	0.0000	0.0000	0.0000;
	3337	3676	0.007584	0.026307	0.01069	142.65	0	0	0	0	1	0	0	8.8100	5.0800	-8.8000	-6.2100	0.0000	0.0000	0.0000	0.0000;
	3338	3935	0.003821	0.015649	0.00345	151.59	0	0	0	0	1	0	0	-9.6300	-2.2500	9.6300	1.8900	0.0000	0.0000	0.0000	0.0000;
	3339	3340	0.002052	0.009927	0.02329	132.83	0	0	0	0	1	0	0	3.7400	-11.3500	-3.7400	8.8400	0.0000	0.0000	0.0000	0.0000;
	3339	3367	0.004364	0.022961	0.004	161	0	0	0	0	1	0	0	-16.0000	8.4100	16.0200	-8.7800	0.0000	0.0000	0.0000	0.0000;
	3342	3343	0.000291	0.001197	0	0	0	0	0	0	1	0	0	11.8600	1.2600	-11.8600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	3342	3352	0.003065	0.01548	0.00271	115.01	0	0	0	0	1	0	0	-1.0100	-3.4900	1.0100	3.2000	0.0000	0.0000	0.0000	0.0000;
	3344	3345	0.000244	0.001142	0	0	0	0	0	0	1	0	0	-11.8600	-3.7300	11.8600	3.7400	0.0000	0.0000	0.0000	0.0000;
	3345	3417	0.002924	0.013637	0.00162	166.23	0	0	0	0	1	0	0	-15.9300	-2.0000	15.9400	1.8600	0.0000	0.0000	0.0000	0.0000;
	3802	3346	0.002771	0.010515	0.00549	129.22	0	0	0	0	1	0	0	0.8400	2.1000	-0.8400	-2.7000	0.0000	0.0000	0.0000	0.0000;
	4208	3346	0.002721	0.01339	0.00258	124.56	0	0	0	0	1	0	0	3.0500	-0.9900	-3.0500	0.7100	0.0000	0.0000	0.0000	0.0000;
	3346	4416	0.003143	0.014746	0.00329	135.88	0	0	0	0	1	0	0	-5.9000	-0.0400	5.9000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	3347	3348	0.000235	0.0012	0	0	0	0	0	0	1	0	0	28.1200	8.4500	-28.1200	-8.4400	0.0000	0.0000	0.0000	0.0000;
	3347	3401	0.001205	0.006532	0.00234	144.28	0	0	0	0	1	0	0	8.4700	-6.3400	-8.4700	6.1000	0.0000	0.0000	0.0000	0.0000;
	3349	3350	0.000253	0.001183	0	0	0	0	0	0	1	0	0	-27.8000	-6.2600	27.8000	6.2700	0.0000	0.0000	0.0000	0.0000;
	3350	4300	0.001008	0.004961	0.00091	148.65	0	0	0	0	1	0	0	-11.6400	-2.5500	11.6400	2.4600	0.0000	0.0000	0.0000	0.0000;
	3350	4413	0.000573	0.002492	0.00927	156.64	0	0	0	0	1	0	0	-16.1700	-3.7300	16.1700	2.7400	0.0000	0.0000	0.0000	0.0000;
	3401	3351	0.001212	0.005468	0.0017	178.98	0	0	0	0	1	0	0	34.4500	12.6200	-34.4400	-12.7300	0.0000	0.0000	0.0000	0.0000;
	3352	3353	0.000227	0.001159	0	0	0	0	0	0	1	0	0	10.6100	1.0300	-10.6100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	3352	3426	0.003822	0.017251	0.00405	144.85	0	0	0	0	1	0	0	-11.6200	-4.2300	11.6300	3.8200	0.0000	0.0000	0.0000	0.0000;
	3354	3355	0.000292	0.00114	0	0	0	0	0	0	1	0	0	10.6100	1.7000	-10.6100	-1.7000	0.0000	0.0000	0.0000	0.0000;
	3354	3379	0.002225	0.010985	0.00406	110.95	0	0	0	0	1	0	0	-1.0900	-4.5600	1.0900	4.1300	0.0000	0.0000	0.0000	0.0000;
	3357	3358	0.000265	0.00106	0	0	0	0	0	0	1	0	0	16.9600	4.9300	-16.9500	-4.9300	0.0000	0.0000	0.0000	0.0000;
	3357	4278	0.003092	0.013261	0.00201	144.86	0	0	0	0	1	0	0	-8.1600	-1.1300	8.1600	0.9300	0.0000	0.0000	0.0000	0.0000;
	3360	3359	0.000813	0.005053	0.00234	174.53	0	0	0	0	1	0	0	28.6500	23.2700	-28.6400	-23.4600	0.0000	0.0000	0.0000	0.0000;
	3362	3360	0.001839	0.009037	0.00432	183.24	0	0	0	0	1	0	0	34.4100	31.3800	-34.3700	-31.6700	0.0000	0.0000	0.0000	0.0000;
	3362	3361	0.001025	0.048227	0	241.84	0	0	1.025	0	1	0	0	-76.9700	-48.4000	77.0500	52.2500	0.0000	0.0000	0.0000	0.0000;
	3361	3363	0.00022	0.001019	0	0	0	0	0	0	1	0	0	22.9200	8.0400	-22.9200	-8.0300	0.0000	0.0000	0.0000	0.0000;
	3361	3408	0.00098	0.008325	0.03826	430.71	0	0	0	0	1	0	0	-14.3000	41.2200	14.3200	-45.2000	0.0000	0.0000	0.0000	0.0000;
	3364	3365	0.000245	0.001157	0	0	0	0	0	0	1	0	0	10.6600	2.4500	-10.6600	-2.4500	0.0000	0.0000	0.0000	0.0000;
	3412	3364	0.002965	0.01315	0.00253	164.75	0	0	0	0	1	0	0	21.2500	7.3700	-21.2400	-7.5800	0.0000	0.0000	0.0000	0.0000;
	4162	3364	0.002365	0.011327	0.00204	161.37	0	0	0	0	1	0	0	17.5800	3.1700	-17.5700	-3.3600	0.0000	0.0000	0.0000	0.0000;
	3367	3366	0.00117	0.05311	0	195.3	0	0	1	0	1	0	0	-52.0500	3.7000	52.0800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	3366	3368	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-52.0800	2.3600	52.0900	-2.3300	0.0000	0.0000	0.0000	0.0000;
	3368	4052	0.001214	0.010208	0.06494	525.17	0	0	0	0	1	0	0	-52.0900	2.3300	52.1200	-9.0600	0.0000	0.0000	0.0000	0.0000;
	3369	3413	0.004318	0.014714	0.00328	151.72	0	0	0	0	1	0	0	12.3200	-1.4300	-12.3100	1.0900	0.0000	0.0000	0.0000	0.0000;
	3370	3371	0.00027	0.001177	0	0	0	0	0	0	1	0	0	12.3400	3.5500	-12.3400	-3.5500	0.0000	0.0000	0.0000	0.0000;
	3370	3430	0.005046	0.02863	0.00273	150.12	0	0	0	0	1	0	0	-14.4800	2.8800	14.4900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	3372	3375	0.002497	0.09718	0	349.6	0	0	1	0	1	0	0	85.7900	8.1600	-85.6200	-1.4900	0.0000	0.0000	0.0000	0.0000;
	3372	3376	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-85.7900	34.2900	85.8100	-34.2000	0.0000	0.0000	0.0000	0.0000;
	3372	3377	0.000279	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3373	3375	-0.001263	-0.049147	0	249.6	0	0	1	0	1	0	0	-85.7000	-4.8700	85.6200	1.4900	0.0000	0.0000	0.0000	0.0000;
	3414	3373	0.002211	0.012969	0.00225	159.5	0	0	0	0	1	0	0	-18.0000	4.6300	18.0000	-4.8300	0.0000	0.0000	0.0000	0.0000;
	3430	3373	0.001909	0.008936	0.00242	181.21	0	0	0	0	1	0	0	-33.7500	-1.1800	33.7700	1.0100	0.0000	0.0000	0.0000	0.0000;
	3374	3375	0.007289	0.283726	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3378	3379	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-12.2400	-3.8800	12.2400	3.8800	0.0000	0.0000	0.0000	0.0000;
	4081	3380	0.001943	0.007998	0.01119	149.59	0	0	0	0	1	0	0	14.9700	13.5700	-14.9700	-14.7400	0.0000	0.0000	0.0000	0.0000;
	3382	3383	0.000277	0.001031	0	0	0	0	0	0	1	0	0	27.5200	1.2900	-27.5200	-1.2800	0.0000	0.0000	0.0000	0.0000;
	3421	3382	0.001316	0.007885	0.00578	172.63	0	0	0	0	1	0	0	25.7500	-0.0100	-25.7400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	3385	3384	0.001732	0.053613	0	244.44	0	0	1.0125	0	1	0	0	-78.1300	-14.6700	78.2300	17.8800	0.0000	0.0000	0.0000	0.0000;
	3384	3386	0.000252	0.001104	0	0	0	0	0	0	1	0	0	34.6200	23.0700	-34.6100	-23.0500	0.0000	0.0000	0.0000	0.0000;
	3384	3392	0.000434	0.004512	0.02531	447.72	0	0	0	0	1	0	0	-9.1500	-4.8800	9.1500	2.1600	0.0000	0.0000	0.0000	0.0000;
	3384	3671	0.000385	0.004094	0.01696	540.37	0	0	0	0	1	0	0	-70.7200	-26.7900	70.7400	25.1800	0.0000	0.0000	0.0000	0.0000;
	3385	3540	0.001684	0.00621	0.00185	146.88	0	0	0	0	1	0	0	-11.4100	7.1500	11.4100	-7.3400	0.0000	0.0000	0.0000	0.0000;
	3700	3385	0.00094	0.004066	0.00147	197.63	0	0	0	0	1	0	0	-51.6100	5.3200	51.6400	-5.3800	0.0000	0.0000	0.0000	0.0000;
	3388	3387	0.001034	0.052306	0	223.34	0	0	1.01875	0	1	0	0	-66.8200	-19.7000	66.8700	22.1300	0.0000	0.0000	0.0000	0.0000;
	3387	3389	0.00025	0.001009	0	0	0	0	0	0	1	0	0	36.1800	11.1300	-36.1800	-11.1200	0.0000	0.0000	0.0000	0.0000;
	3479	3388	0.002657	0.014302	0.00915	145.94	0	0	0	0	1	0	0	-7.5300	-1.0300	7.5300	0.0400	0.0000	0.0000	0.0000	0.0000;
	3388	3540	0.004461	0.023701	0.00396	177.01	0	0	0	0	1	0	0	32.0200	-2.8400	-31.9800	2.6400	0.0000	0.0000	0.0000	0.0000;
	3388	4081	0.001617	0.007271	0.00367	167.67	0	0	0	0	1	0	0	27.2700	22.5000	-27.2500	-22.8100	0.0000	0.0000	0.0000	0.0000;
	3390	3391	0.000218	0.001118	0	0	0	0	0	0	1	0	0	35.5700	5.9400	-35.5700	-5.9300	0.0000	0.0000	0.0000	0.0000;
	3390	3428	0.001517	0.007237	0.0048	165.77	0	0	0	0	1	0	0	-22.4000	10.0500	22.4100	-10.5300	0.0000	0.0000	0.0000	0.0000;
	3393	3392	0.000984	0.049917	0	221.29	0	0	1	0	1	0	0	-63.6000	0.7000	63.6400	1.1800	0.0000	0.0000	0.0000	0.0000;
	3392	3394	0.000266	0.001172	0	0	0	0	0	0	1	0	0	33.3900	7.8000	-33.3900	-7.7900	0.0000	0.0000	0.0000	0.0000;
	3392	4286	0.001216	0.011066	0.03279	548.94	0	0	0	0	1	0	0	-71.8300	-4.1500	71.8900	1.1500	0.0000	0.0000	0.0000	0.0000;
	3393	3405	0.003257	0.014552	0.01148	158.85	0	0	0	0	1	0	0	18.4100	4.0000	-18.4000	-5.1800	0.0000	0.0000	0.0000	0.0000;
	3440	3393	0.003893	0.016714	0.00423	190.29	0	0	0	0	1	0	0	-45.1200	4.5700	45.1900	-4.7000	0.0000	0.0000	0.0000	0.0000;
	3395	3398	0.000366	0.00817	0	129.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3395	3399	0.00025	0.001152	0	0	0	0	0	0	1	0	0	23.3600	6.2200	-23.3600	-6.2200	0.0000	0.0000	0.0000	0.0000;
	3395	3400	0.000268	0.001186	0	0	0	0	0	0	1	0	0	-23.3600	-6.2200	23.3600	6.2300	0.0000	0.0000	0.0000	0.0000;
	3396	3398	0.006244	0.139409	0	64.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3397	3398	0.006244	0.139409	0	64.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3439	3400	0.002664	0.009278	0.00299	145.01	0	0	0	0	1	0	0	-9.7500	20.7400	9.7600	-21.0100	0.0000	0.0000	0.0000	0.0000;
	3400	3510	0.001786	0.009495	0.00405	178.84	0	0	0	0	1	0	0	-33.1300	14.7900	33.1500	-15.1100	0.0000	0.0000	0.0000	0.0000;
	3403	3402	0.000711	0.036696	0	321.12	0	0	1.025	0	1	0	0	-128.4200	-65.9800	128.5700	73.4200	0.0000	0.0000	0.0000	0.0000;
	3402	3404	0.000274	0.001185	0	0	0	0	0	0	1	0	0	61.5100	15.5200	-61.5000	-15.4800	0.0000	0.0000	0.0000	0.0000;
	3402	3427	0.000169	0.001653	0.0203	488.95	0	0	0	0	1	0	0	-33.6000	-124.6500	33.6300	122.7000	0.0000	0.0000	0.0000	0.0000;
	3402	4198	0.000763	0.006815	0.03513	639.56	0	0	0	0	1	0	0	-156.4700	35.7000	156.6500	-37.8600	0.0000	0.0000	0.0000	0.0000;
	3403	3674	0.002044	0.010642	0.005	203.16	0	0	0	0	1	0	0	61.4500	40.0400	-61.3500	-40.0500	0.0000	0.0000	0.0000	0.0000;
	3406	3407	0.000263	0.001062	0	0	0	0	0	0	1	0	0	6.2400	2.3600	-6.2400	-2.3600	0.0000	0.0000	0.0000	0.0000;
	3409	3408	0.000624	0.033008	0	260.67	0	0	1.01875	0	1	0	0	-96.6300	-37.9800	96.7000	41.3700	0.0000	0.0000	0.0000	0.0000;
	3408	3410	0.0002	0.001191	0	0	0	0	0	0	1	0	0	20.2500	7.0300	-20.2500	-7.0300	0.0000	0.0000	0.0000	0.0000;
	3409	3419	0.002426	0.009577	0.00998	183.7	0	0	0	0	1	0	0	36.0700	13.9300	-36.0400	-14.8800	0.0000	0.0000	0.0000	0.0000;
	3409	3479	0.016295	0.070368	0.01038	146.14	0	0	0	0	1	0	0	12.0300	1.9200	-12.0100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	3409	4123	0.006049	0.027354	0.00901	169.41	0	0	0	0	1	0	0	21.7700	9.9400	-21.7400	-10.7700	0.0000	0.0000	0.0000	0.0000;
	3411	3412	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-10.8700	-2.2500	10.8700	2.2600	0.0000	0.0000	0.0000	0.0000;
	3414	3415	0.000243	0.001011	0	0	0	0	0	0	1	0	0	11.0500	1.8700	-11.0500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	3419	3676	0.005104	0.023072	0.00596	153.71	0	0	0	0	1	0	0	15.1500	8.6000	-15.1400	-9.1800	0.0000	0.0000	0.0000	0.0000;
	3420	3423	0.002822	0.130737	0	339.27	0	0	1	0	1	0	0	47.3200	-2.0300	-47.2600	4.7500	0.0000	0.0000	0.0000	0.0000;
	3420	3424	0.000257	0.001078	0	0	0	0	0	0	1	0	0	62.3800	26.0500	-62.3700	-26.0000	0.0000	0.0000	0.0000	0.0000;
	3420	3425	0.000272	0.001124	0	0	0	0	0	0	1	0	0	-109.7000	-24.0200	109.7300	24.1500	0.0000	0.0000	0.0000	0.0000;
	3421	3423	-0.001378	-0.063825	0	189.27	0	0	1	0	1	0	0	-47.2900	3.4200	47.2600	-4.7500	0.0000	0.0000	0.0000	0.0000;
	3421	3676	0.002109	0.008572	0.00207	138.8	0	0	0	0	1	0	0	5.8300	-6.4500	-5.8300	6.2300	0.0000	0.0000	0.0000	0.0000;
	3422	3423	0.00842	0.390008	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3426	4218	0.008696	0.034071	0.00544	149.07	0	0	0	0	1	0	0	-12.7200	5.1500	12.7300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	3428	3427	0.001134	0.048687	0	275.19	0	0	1	0	1	0	0	-103.6500	-5.1200	103.7700	10.0000	0.0000	0.0000	0.0000	0.0000;
	3427	3429	0.000297	0.001015	0	0	0	0	0	0	1	0	0	51.3200	8.4000	-51.3100	-8.3800	0.0000	0.0000	0.0000	0.0000;
	3427	4198	0.000486	0.003893	0.01715	708.97	0	0	0	0	1	0	0	-257.7800	120.3900	258.1400	-119.3300	0.0000	0.0000	0.0000	0.0000;
	3431	4625	0.001629	0.009411	0.00331	147.35	0	0	0	0	1	0	0	8.9900	-1.5900	-8.9900	1.2400	0.0000	0.0000	0.0000	0.0000;
	3432	3433	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-8.0800	-0.7000	8.0800	0.7000	0.0000	0.0000	0.0000	0.0000;
	3433	4401	0.002261	0.009836	0.00412	97.59	0	0	0	0	1	0	0	-0.4300	5.8700	0.4300	-6.3100	0.0000	0.0000	0.0000	0.0000;
	4624	3433	0.001789	0.008173	0.00293	145.54	0	0	0	0	1	0	0	7.6600	6.2500	-7.6600	-6.5600	0.0000	0.0000	0.0000	0.0000;
	3434	3455	0.003507	0.014681	0.04048	147.11	0	0	0	0	1	0	0	9.7200	4.9500	-9.7200	-9.2900	0.0000	0.0000	0.0000	0.0000;
	3458	3434	0.003653	0.017583	0.00489	180.18	0	0	0	0	1	0	0	31.7200	8.5700	-31.6900	-8.9200	0.0000	0.0000	0.0000	0.0000;
	3434	3466	0.004295	0.02128	0.02528	177	0	0	0	0	1	0	0	29.7900	2.1900	-29.7500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	3434	3484	0.00518	0.022877	0.00961	150.25	0	0	0	0	1	0	0	11.6700	-0.7100	-11.6600	-0.3000	0.0000	0.0000	0.0000	0.0000;
	4358	3434	0.00273	0.007805	0.01586	182.93	0	0	0	0	1	0	0	35.6900	0.6100	-35.6600	-2.2300	0.0000	0.0000	0.0000	0.0000;
	3517	3435	0.000622	0.002928	0.00724	177.28	0	0	0	0	1	0	0	-30.9300	-10.1000	30.9400	9.3500	0.0000	0.0000	0.0000	0.0000;
	3435	3523	0.001761	0.009461	0.00187	195.8	0	0	0	0	1	0	0	-48.6300	-16.2300	48.6700	16.2600	0.0000	0.0000	0.0000	0.0000;
	3436	3502	0.00224	0.010706	0.00457	174.12	0	0	0	0	1	0	0	-28.6900	-16.8600	28.7200	16.4800	0.0000	0.0000	0.0000	0.0000;
	3436	3686	0.002068	0.008637	0.0037	147.65	0	0	0	0	1	0	0	11.0000	6.0300	-11.0000	-6.4100	0.0000	0.0000	0.0000	0.0000;
	3437	3661	0.002908	0.01605	0.00592	160.61	0	0	0	0	1	0	0	19.8300	4.6500	-19.8200	-5.2300	0.0000	0.0000	0.0000	0.0000;
	3690	3437	0.002314	0.008654	0.00131	195.35	0	0	0	0	1	0	0	49.2000	11.7100	-49.1500	-11.6500	0.0000	0.0000	0.0000	0.0000;
	3438	3500	0.000526	0.002723	0.00297	161.68	0	0	0	0	1	0	0	-19.2900	14.3700	19.2900	-14.6800	0.0000	0.0000	0.0000	0.0000;
	3438	3693	0.001493	0.007997	0.02867	189.68	0	0	0	0	1	0	0	44.1600	-5.9500	-44.1400	2.9900	0.0000	0.0000	0.0000	0.0000;
	4182	3438	0.002451	0.008267	0.0033	198.86	0	0	0	0	1	0	0	52.2800	18.0100	-52.2100	-18.1300	0.0000	0.0000	0.0000	0.0000;
	3439	3478	0.003943	0.018416	0.00691	158.81	0	0	0	0	1	0	0	-18.4200	11.1600	18.4400	-11.8300	0.0000	0.0000	0.0000	0.0000;
	3439	3723	0.002652	0.011901	0.00176	153.28	0	0	0	0	1	0	0	-13.5400	25.1200	13.5600	-25.2200	0.0000	0.0000	0.0000	0.0000;
	3440	3441	0.000221	0.001159	0	0	0	0	0	0	1	0	0	14.5100	3.6100	-14.5100	-3.6100	0.0000	0.0000	0.0000	0.0000;
	3440	3656	0.003181	0.012275	0.00288	166.5	0	0	0	0	1	0	0	20.9500	-11.3400	-20.9300	11.0900	0.0000	0.0000	0.0000	0.0000;
	3442	3494	0.001726	0.008933	0.00409	153.06	0	0	0	0	1	0	0	-14.7500	1.0100	14.7500	-1.4300	0.0000	0.0000	0.0000	0.0000;
	3442	3567	0.002642	0.013953	0.00726	130.25	0	0	0	0	1	0	0	4.0800	-3.0900	-4.0700	2.3100	0.0000	0.0000	0.0000	0.0000;
	3443	3444	0.00027	0.001089	0	0	0	0	0	0	1	0	0	10.6700	1.3600	-10.6700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	3492	3443	0.002805	0.009198	0.00327	156.24	0	0	0	0	1	0	0	14.0700	-1.5900	-14.0700	1.2600	0.0000	0.0000	0.0000	0.0000;
	3443	3718	0.003676	0.018918	0.00597	132.54	0	0	0	0	1	0	0	3.3900	-2.6200	-3.3900	1.9800	0.0000	0.0000	0.0000	0.0000;
	3445	3446	0.000287	0.00101	0	0	0	0	0	0	1	0	0	4.9800	0.9300	-4.9800	-0.9300	0.0000	0.0000	0.0000	0.0000;
	3445	3583	0.010336	0.047545	0.00612	129.61	0	0	0	0	1	0	0	3.3100	1.4200	-3.3100	-2.0700	0.0000	0.0000	0.0000	0.0000;
	3639	3445	0.00483	0.024652	0.00391	143.42	0	0	0	0	1	0	0	8.2900	1.9400	-8.2900	-2.3500	0.0000	0.0000	0.0000	0.0000;
	3447	3448	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-39.6500	-31.7900	39.6600	31.8200	0.0000	0.0000	0.0000	0.0000;
	3698	3448	0.002389	0.011834	0.00173	153.19	0	0	0	0	1	0	0	11.3200	-5.4200	-11.3200	5.2500	0.0000	0.0000	0.0000	0.0000;
	3448	4083	0.001577	0.00866	0.02356	170.13	0	0	0	0	1	0	0	-28.3400	-37.0600	28.3700	34.7000	0.0000	0.0000	0.0000	0.0000;
	3449	3531	0.001498	0.006388	0.00197	199.05	0	0	0	0	1	0	0	-52.7200	-6.7200	52.7600	6.6800	0.0000	0.0000	0.0000	0.0000;
	3449	3697	0.001312	0.006199	0.00322	180.28	0	0	0	0	1	0	0	35.7500	0.1800	-35.7300	-0.4500	0.0000	0.0000	0.0000	0.0000;
	3450	3508	0.002698	0.010622	0.00151	128.65	0	0	0	0	1	0	0	2.6600	9.2300	-2.6500	-9.3800	0.0000	0.0000	0.0000	0.0000;
	3450	4474	0.002113	0.009611	0.00319	149.33	0	0	0	0	1	0	0	-12.2600	-10.9700	12.2700	10.6500	0.0000	0.0000	0.0000	0.0000;
	3451	3452	0.000288	0.001158	0	0	0	0	0	0	1	0	0	23.1700	2.8100	-23.1700	-2.8000	0.0000	0.0000	0.0000	0.0000;
	3451	3595	0.001717	0.01078	0.00278	159.47	0	0	0	0	1	0	0	17.8800	-0.7800	-17.8700	0.5100	0.0000	0.0000	0.0000	0.0000;
	3451	4474	0.00376	0.013823	0.00228	185.07	0	0	0	0	1	0	0	-41.0500	-2.0300	41.1100	2.0000	0.0000	0.0000	0.0000	0.0000;
	3453	3454	0.000217	0.001152	0	0	0	0	0	0	1	0	0	9.6100	7.3100	-9.6100	-7.3100	0.0000	0.0000	0.0000	0.0000;
	3523	3453	0.002663	0.013421	0.00199	147.62	0	0	0	0	1	0	0	11.3200	15.0500	-11.3100	-15.2300	0.0000	0.0000	0.0000	0.0000;
	3453	3542	0.007845	0.026222	0.00373	122.74	0	0	0	0	1	0	0	1.7000	7.9200	-1.7000	-8.3000	0.0000	0.0000	0.0000	0.0000;
	3455	3998	0.001864	0.006458	0.00266	122.2	0	0	0	0	1	0	0	1.3700	4.5500	-1.3700	-4.8400	0.0000	0.0000	0.0000	0.0000;
	3456	3457	0.000266	0.001077	0	0	0	0	0	0	1	0	0	8.3500	0.4500	-8.3500	-0.4500	0.0000	0.0000	0.0000	0.0000;
	3458	4042	0.001168	0.006214	0.00203	199.78	0	0	0	0	1	0	0	-47.5700	-12.4900	47.6000	12.4100	0.0000	0.0000	0.0000	0.0000;
	3460	3459	0.00245	0.075017	0	204.22	0	0	1	0	1	0	0	-55.3000	-0.5700	55.3700	2.6900	0.0000	0.0000	0.0000	0.0000;
	3459	3461	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-55.3700	-2.6900	55.3800	2.7200	0.0000	0.0000	0.0000	0.0000;
	3460	3463	0.004608	0.023799	0.00452	124.19	0	0	0	0	1	0	0	-2.1900	-1.0700	2.1900	0.5800	0.0000	0.0000	0.0000	0.0000;
	3460	3469	0.004864	0.020073	0.00764	124.24	0	0	0	0	1	0	0	-1.8800	-5.2800	1.8800	4.4500	0.0000	0.0000	0.0000	0.0000;
	3460	3484	0.004703	0.018672	0.00745	183.33	0	0	0	0	1	0	0	36.9100	0.4900	-36.8500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	3460	4553	0.0048	0.024681	0.01867	157.36	0	0	0	0	1	0	0	-15.6000	-0.6800	15.6100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	4045	3461	0.001008	0.009419	0.0398	530.93	0	0	0	0	1	0	0	55.4100	-1.3300	-55.3800	-2.7200	0.0000	0.0000	0.0000	0.0000;
	3462	3463	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-15.6600	-2.1700	15.6600	2.1700	0.0000	0.0000	0.0000	0.0000;
	3463	4358	0.001884	0.007444	0.00273	173.96	0	0	0	0	1	0	0	25.8100	0.5100	-25.8000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	3463	4401	0.007596	0.028839	0.00329	197.21	0	0	0	0	1	0	0	-43.6600	-3.2600	43.7900	3.4200	0.0000	0.0000	0.0000	0.0000;
	3464	3465	0.000265	0.001136	0	0	0	0	0	0	1	0	0	20.8700	1.6400	-20.8700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	3466	3531	0.003916	0.018566	0.01226	140.63	0	0	0	0	1	0	0	6.3400	-1.9600	-6.3400	0.6500	0.0000	0.0000	0.0000	0.0000;
	3814	3467	0.003322	0.014271	0.00226	184.04	0	0	0	0	1	0	0	-34.4200	-14.2000	34.4600	14.1400	0.0000	0.0000	0.0000	0.0000;
	3467	4470	0.004201	0.017958	0.01533	195.26	0	0	0	0	1	0	0	-42.8700	-15.8400	42.9500	14.5100	0.0000	0.0000	0.0000	0.0000;
	3468	3469	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-8.4200	-2.2100	8.4200	2.2100	0.0000	0.0000	0.0000	0.0000;
	3469	3492	0.010709	0.040534	0.01539	174.69	0	0	0	0	1	0	0	27.4900	0.4300	-27.4200	-1.8100	0.0000	0.0000	0.0000	0.0000;
	4042	3469	0.002437	0.010372	0.00499	186.21	0	0	0	0	1	0	0	37.8200	6.7000	-37.7900	-7.1000	0.0000	0.0000	0.0000	0.0000;
	3470	3473	0.001089	0.043985	0	292.36	0	0	1	0	1	0	0	63.1700	5.9200	-63.1300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	3470	3474	0.000209	0.00117	0	0	0	0	0	0	1	0	0	34.7100	13.3200	-34.7100	-13.3100	0.0000	0.0000	0.0000	0.0000;
	3470	3475	0.000243	0.001177	0	0	0	0	0	0	1	0	0	-97.8900	68.7900	97.9200	-68.6300	0.0000	0.0000	0.0000	0.0000;
	3471	3473	0.00068	0.027468	0	217.36	0	0	1	0	1	0	0	-63.1100	-3.2700	63.1300	4.2900	0.0000	0.0000	0.0000	0.0000;
	3471	3509	0.001689	0.005349	0.00472	178.67	0	0	0	0	1	0	0	32.5000	-1.7500	-32.4900	1.3000	0.0000	0.0000	0.0000	0.0000;
	3718	3471	0.002014	0.009086	0.00347	176.6	0	0	0	0	1	0	0	-30.5900	-5.3100	30.6000	5.0200	0.0000	0.0000	0.0000	0.0000;
	3472	3473	0.007738	0.312441	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3487	3475	0.001204	0.009629	0.01659	544.03	0	0	0	0	1	0	0	-68.8100	0.6600	68.8600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	3475	3522	0.000778	0.007209	0.02495	495.73	0	0	0	0	1	0	0	-32.9000	59.5900	32.9300	-61.9600	0.0000	0.0000	0.0000	0.0000;
	3475	3555	0.001041	0.009503	0.14042	529.63	0	0	0	0	1	0	0	-51.8700	-11.2900	51.9000	-3.7200	0.0000	0.0000	0.0000	0.0000;
	3475	4242	0.001113	0.010836	0.0552	555.63	0	0	0	0	1	0	0	-82.0100	22.3800	82.0800	-27.6200	0.0000	0.0000	0.0000	0.0000;
	3476	3477	0.000216	0.001074	0	0	0	0	0	0	1	0	0	13.3700	4.8000	-13.3700	-4.8000	0.0000	0.0000	0.0000	0.0000;
	3476	3488	0.001645	0.008039	0.01612	208.84	0	0	0	0	1	0	0	-63.5900	-0.2600	63.6500	-1.1700	0.0000	0.0000	0.0000	0.0000;
	3728	3476	0.002222	0.010319	0.00229	183.75	0	0	0	0	1	0	0	-37.6400	8.7500	37.6700	-8.8500	0.0000	0.0000	0.0000	0.0000;
	3478	3700	0.001219	0.0049	0.00372	178.89	0	0	0	0	1	0	0	-34.0700	10.3900	34.0900	-10.7300	0.0000	0.0000	0.0000	0.0000;
	3480	3483	-0.000506	-0.010939	0	148.51	0	0	1	0	1	0	0	22.8700	7.5300	-22.8700	-7.5900	0.0000	0.0000	0.0000	0.0000;
	3480	3484	0.000257	0.001047	0	0	0	0	0	0	1	0	0	-22.8700	-7.5300	22.8700	7.5300	0.0000	0.0000	0.0000	0.0000;
	3480	3485	0.000248	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3481	3483	0.008944	0.193484	0	74.26	0	0	1	0	1	0	0	-22.8300	-6.5400	22.8700	7.5900	0.0000	0.0000	0.0000	0.0000;
	3482	3483	0.008944	0.193484	0	74.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3486	3998	0.003457	0.014983	0.0027	129.8	0	0	0	0	1	0	0	-3.5700	-5.1200	3.5700	4.8400	0.0000	0.0000	0.0000	0.0000;
	3487	3490	0.001208	0.044612	0	313.11	0	0	1	0	1	0	0	72.6400	6.4700	-72.5800	-4.2900	0.0000	0.0000	0.0000	0.0000;
	3487	3491	0.000295	0.001093	0	0	0	0	0	0	1	0	0	45.5800	7.6900	-45.5700	-7.6700	0.0000	0.0000	0.0000	0.0000;
	3533	3487	0.001614	0.014284	0.0319	523.43	0	0	0	0	1	0	0	49.4500	11.7000	-49.4100	-14.8200	0.0000	0.0000	0.0000	0.0000;
	3488	3490	0.000283	0.010463	0	238.11	0	0	1	0	1	0	0	-72.5600	-3.7700	72.5800	4.2900	0.0000	0.0000	0.0000	0.0000;
	3492	3488	0.003125	0.01168	0.00389	131.51	0	0	0	0	1	0	0	-3.6000	-2.3200	3.6000	1.9000	0.0000	0.0000	0.0000	0.0000;
	3488	3519	0.001754	0.009315	0.04072	131.37	0	0	0	0	1	0	0	5.3100	3.0400	-5.3100	-7.4200	0.0000	0.0000	0.0000	0.0000;
	3489	3490	0.007902	0.291754	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3492	3493	0.000247	0.001147	0	0	0	0	0	0	1	0	0	16.9500	5.7200	-16.9500	-5.7200	0.0000	0.0000	0.0000	0.0000;
	3696	3494	0.001642	0.007252	0.00411	165.33	0	0	0	0	1	0	0	-23.6200	-11.5200	23.6300	11.1300	0.0000	0.0000	0.0000	0.0000;
	3494	3701	0.001536	0.009493	0.0017	165.3	0	0	0	0	1	0	0	21.5500	13.5400	-21.5400	-13.6600	0.0000	0.0000	0.0000	0.0000;
	3494	4182	0.001716	0.007879	0.01462	218.6	0	0	0	0	1	0	0	-82.8600	-28.2300	82.9800	27.2000	0.0000	0.0000	0.0000	0.0000;
	3495	3496	0.000209	0.001067	0	0	0	0	0	0	1	0	0	14.1600	8.5700	-14.1600	-8.5600	0.0000	0.0000	0.0000	0.0000;
	3495	3695	0.004378	0.020037	0.00269	138.48	0	0	0	0	1	0	0	7.4600	-9.1800	-7.4600	8.9200	0.0000	0.0000	0.0000	0.0000;
	3495	3697	0.002426	0.009325	0.00528	163.06	0	0	0	0	1	0	0	-21.6200	0.6200	21.6300	-1.1400	0.0000	0.0000	0.0000	0.0000;
	3497	3498	0.000271	0.001144	0	0	0	0	0	0	1	0	0	-5.4500	-0.5100	5.4500	0.5100	0.0000	0.0000	0.0000	0.0000;
	4551	3498	0.001344	0.006661	0.00299	176.36	0	0	0	0	1	0	0	-30.0800	-3.9000	30.0900	3.6400	0.0000	0.0000	0.0000	0.0000;
	3507	3499	0.002375	0.010407	0.00189	169.37	0	0	0	0	1	0	0	24.5500	0.1100	-24.5400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	3499	3701	0.002855	0.009581	0.00483	129.52	0	0	0	0	1	0	0	2.7300	-5.4800	-2.7300	4.9600	0.0000	0.0000	0.0000	0.0000;
	3500	3501	0.000249	0.001131	0	0	0	0	0	0	1	0	0	21.8000	4.8300	-21.8000	-4.8300	0.0000	0.0000	0.0000	0.0000;
	3500	4241	0.001913	0.010181	0.00227	186.68	0	0	0	0	1	0	0	-41.0900	9.8500	41.1300	-9.9200	0.0000	0.0000	0.0000	0.0000;
	3502	3505	0.001336	0.006786	0.00202	214.72	0	0	0	0	1	0	0	-67.6900	-28.0300	67.7500	28.1500	0.0000	0.0000	0.0000	0.0000;
	3503	3507	0.001907	0.009942	0.00222	189.37	0	0	0	0	1	0	0	44.7900	2.9900	-44.7500	-3.0400	0.0000	0.0000	0.0000	0.0000;
	4241	3503	0.000533	0.002147	0.00044	217.96	0	0	0	0	1	0	0	77.5900	8.9900	-77.5600	-8.9100	0.0000	0.0000	0.0000	0.0000;
	3505	3504	0.00108	0.039066	0	309.17	0	0	1.03125	0	1	0	0	-117.3500	-77.7500	117.5600	85.3100	0.0000	0.0000	0.0000	0.0000;
	3504	3506	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-117.5600	334.8800	117.8400	-333.6100	0.0000	0.0000	0.0000	0.0000;
	3505	3659	0.001653	0.010255	0.0037	179.27	0	0	0	0	1	0	0	31.4400	15.5100	-31.4200	-15.7900	0.0000	0.0000	0.0000	0.0000;
	3505	4182	0.002106	0.008546	0.01745	182.38	0	0	0	0	1	0	0	-34.6300	24.5000	34.6600	-26.2600	0.0000	0.0000	0.0000	0.0000;
	3506	3689	0.000222	0.001922	0.01123	466.26	0	0	0	0	1	0	0	20.9100	200.8500	-20.8300	-201.3300	0.0000	0.0000	0.0000	0.0000;
	3692	3506	0.000887	0.007641	0.01986	526.15	0	0	0	0	1	0	0	-48.8300	-72.8400	48.8900	71.2300	0.0000	0.0000	0.0000	0.0000;
	4186	3506	0.001221	0.009374	0.01256	581.95	0	0	0	0	1	0	0	94.3700	-36.9200	-94.2600	36.4500	0.0000	0.0000	0.0000	0.0000;
	3506	4242	0.00064	0.006615	0.01785	578.23	0	0	0	0	1	0	0	-93.3800	25.0800	93.4400	-26.4400	0.0000	0.0000	0.0000	0.0000;
	3507	3681	0.002951	0.011655	0.00201	124.36	0	0	0	0	1	0	0	1.7800	0.0600	-1.7800	-0.2700	0.0000	0.0000	0.0000	0.0000;
	3508	3543	0.003473	0.016139	0.00181	150.75	0	0	0	0	1	0	0	-12.5800	2.6100	12.5900	-2.7800	0.0000	0.0000	0.0000	0.0000;
	3509	3565	0.002075	0.00986	0.00422	157.45	0	0	0	0	1	0	0	16.5700	-4.1700	-16.5600	3.7400	0.0000	0.0000	0.0000	0.0000;
	3693	3510	0.001847	0.008863	0.00352	206.71	0	0	0	0	1	0	0	62.5000	-8.7900	-62.4300	8.7400	0.0000	0.0000	0.0000	0.0000;
	3511	3514	0.000685	0.017818	0	129.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3511	3515	0.000229	0.001085	0	0	0	0	0	0	1	0	0	-28.7200	-7.0300	28.7200	7.0400	0.0000	0.0000	0.0000	0.0000;
	3511	3516	0.000236	0.001176	0	0	0	0	0	0	1	0	0	28.7200	7.0300	-28.7200	-7.0200	0.0000	0.0000	0.0000	0.0000;
	3512	3514	0.00693	0.180303	0	64.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3513	3514	0.00693	0.180303	0	64.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3696	3515	0.003002	0.012817	0.00209	142.32	0	0	0	0	1	0	0	9.5200	6.0900	-9.5100	-6.3000	0.0000	0.0000	0.0000	0.0000;
	3515	3718	0.001532	0.007576	0.00346	163.32	0	0	0	0	1	0	0	-19.2100	-0.7400	19.2100	0.3900	0.0000	0.0000	0.0000	0.0000;
	3517	3518	0.000282	0.001072	0	0	0	0	0	0	1	0	0	15.9200	1.6000	-15.9200	-1.6000	0.0000	0.0000	0.0000	0.0000;
	3567	3517	0.001974	0.009835	0.00108	156.41	0	0	0	0	1	0	0	-15.0100	-8.5900	15.0100	8.5000	0.0000	0.0000	0.0000	0.0000;
	3519	3520	0.000245	0.0011	0	0	0	0	0	0	1	0	0	16.9500	3.3300	-16.9500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	3521	3542	0.002562	0.012025	0.00543	155.06	0	0	0	0	1	0	0	15.0400	-0.8500	-15.0300	0.2900	0.0000	0.0000	0.0000	0.0000;
	3521	3619	0.003268	0.014041	0.05252	166.99	0	0	0	0	1	0	0	-23.0200	-1.3500	23.0300	-4.2500	0.0000	0.0000	0.0000	0.0000;
	3523	3522	0.001149	0.057517	0	244.79	0	0	1.025	0	1	0	0	-79.2000	-32.7300	79.2800	36.8100	0.0000	0.0000	0.0000	0.0000;
	3522	3524	0.000272	0.001153	0	0	0	0	0	0	1	0	0	22.1600	5.1400	-22.1600	-5.1300	0.0000	0.0000	0.0000	0.0000;
	3522	3563	0.000872	0.008693	0.02189	528.87	0	0	0	0	1	0	0	-51.0700	22.5200	51.0900	-24.6200	0.0000	0.0000	0.0000	0.0000;
	3522	4186	0.00122	0.011089	0.03121	560.12	0	0	0	0	1	0	0	-83.3100	-2.5000	83.3900	-0.1500	0.0000	0.0000	0.0000	0.0000;
	3523	3566	0.002607	0.013165	0.00627	159.74	0	0	0	0	1	0	0	19.2000	1.4200	-19.2000	-2.0500	0.0000	0.0000	0.0000	0.0000;
	3527	3526	0.003831	0.016377	0.00336	138.53	0	0	0	0	1	0	0	7.8900	10.2200	-7.8800	-10.5600	0.0000	0.0000	0.0000	0.0000;
	3558	3527	0.004109	0.01613	0.00532	173.9	0	0	0	0	1	0	0	29.6500	17.2700	-29.6000	-17.6700	0.0000	0.0000	0.0000	0.0000;
	3528	3529	0.000285	0.001133	0	0	0	0	0	0	1	0	0	24.5300	6.2500	-24.5300	-6.2400	0.0000	0.0000	0.0000	0.0000;
	3558	3528	0.00502	0.01636	0.00367	177.53	0	0	0	0	1	0	0	32.2000	14.6000	-32.1400	-14.8100	0.0000	0.0000	0.0000	0.0000;
	3528	3565	0.004898	0.019623	0.00538	140.54	0	0	0	0	1	0	0	7.6100	8.5600	-7.6000	-9.1200	0.0000	0.0000	0.0000	0.0000;
	3531	3530	0.001332	0.053954	0	241.83	0	0	1	0	1	0	0	-75.3000	-3.3500	75.3700	6.2000	0.0000	0.0000	0.0000	0.0000;
	3530	3532	0.000261	0.001183	0	0	0	0	0	0	1	0	0	32.8200	16.5500	-32.8100	-16.5400	0.0000	0.0000	0.0000	0.0000;
	3530	4397	0.001494	0.013006	0.07078	619.64	0	0	0	0	1	0	0	-129.7100	2.5500	129.9400	-8.1700	0.0000	0.0000	0.0000	0.0000;
	3531	3698	0.004505	0.015805	0.01059	177.15	0	0	0	0	1	0	0	28.8800	-3.9800	-28.8500	2.9700	0.0000	0.0000	0.0000	0.0000;
	3533	3560	0.000831	0.00835	0.03469	543.92	0	0	0	0	1	0	0	-66.9600	-14.0000	67.0000	10.5800	0.0000	0.0000	0.0000	0.0000;
	3535	3538	0.00021	0.00623	0	129.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3535	3539	0.000299	0.001079	0	0	0	0	0	0	1	0	0	20.5700	4.7000	-20.5600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	3535	3540	0.000294	0.001107	0	0	0	0	0	0	1	0	0	-20.5700	-4.7000	20.5700	4.7000	0.0000	0.0000	0.0000	0.0000;
	3536	3538	0.006416	0.18993	0	64.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3537	3538	0.006416	0.18993	0	64.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3590	3543	0.002921	0.014287	0.00469	165.82	0	0	0	0	1	0	0	22.2400	0.8000	-22.2300	-1.2400	0.0000	0.0000	0.0000	0.0000;
	3544	3545	0.000228	0.001034	0	0	0	0	0	0	1	0	0	10.8100	1.1100	-10.8100	-1.1100	0.0000	0.0000	0.0000	0.0000;
	3626	3544	0.004997	0.023611	0.00575	118.69	0	0	0	0	1	0	0	1.2200	3.3600	-1.2200	-3.9800	0.0000	0.0000	0.0000	0.0000;
	3636	3544	0.003652	0.017228	0.00262	145.36	0	0	0	0	1	0	0	9.5900	-3.1300	-9.5900	2.8700	0.0000	0.0000	0.0000	0.0000;
	3547	3546	0.002252	0.07822	0	175.95	0	0	1.0125	0	1	0	0	-36.5500	-4.1200	36.5800	5.1100	0.0000	0.0000	0.0000	0.0000;
	3546	3548	0.000212	0.001129	0	0	0	0	0	0	1	0	0	20.1500	5.9500	-20.1500	-5.9400	0.0000	0.0000	0.0000	0.0000;
	3546	3563	0.001368	0.013007	0.08996	579.55	0	0	0	0	1	0	0	92.8700	-7.3700	-92.7600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	3546	3633	0.00135	0.011032	0.20557	632.74	0	0	0	0	1	0	0	-149.6000	-3.6900	149.8800	-16.1500	0.0000	0.0000	0.0000	0.0000;
	3547	3610	0.003966	0.020441	0.01821	181.53	0	0	0	0	1	0	0	36.5500	4.1200	-36.5000	-5.8500	0.0000	0.0000	0.0000	0.0000;
	3551	3549	0.005551	0.030503	0.00318	175.66	0	0	0	0	1	0	0	29.4700	7.4300	-29.4200	-7.5200	0.0000	0.0000	0.0000	0.0000;
	3549	3655	0.003395	0.015297	0.00748	156.85	0	0	0	0	1	0	0	16.2700	5.4400	-16.2700	-6.2100	0.0000	0.0000	0.0000	0.0000;
	3551	3550	0.001453	0.062553	0	195.36	0	0	1.03125	0	1	0	0	-52.0800	-46.1400	52.1500	49.0900	0.0000	0.0000	0.0000	0.0000;
	3550	3552	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-52.1500	43.9800	52.1600	-43.9300	0.0000	0.0000	0.0000	0.0000;
	3610	3551	0.002805	0.010145	0.00474	190.22	0	0	0	0	1	0	0	45.6300	-20.0800	-45.5600	19.7900	0.0000	0.0000	0.0000	0.0000;
	3551	3655	0.004753	0.022943	0.00715	197.14	0	0	0	0	1	0	0	50.0600	12.8900	-49.9500	-13.1000	0.0000	0.0000	0.0000	0.0000;
	3574	3552	0.001278	0.012275	0.03565	530.44	0	0	0	0	1	0	0	-55.8400	-22.0300	55.8800	18.5800	0.0000	0.0000	0.0000	0.0000;
	3552	3605	0.001733	0.016819	0.06083	545.42	0	0	0	0	1	0	0	67.6400	-6.8500	-67.5700	0.9700	0.0000	0.0000	0.0000	0.0000;
	3613	3552	0.00093	0.008228	0.04736	660.41	0	0	0	0	1	0	0	175.9600	-34.9100	-175.6800	32.2100	0.0000	0.0000	0.0000	0.0000;
	3554	3553	0.002113	0.081154	0	193.96	0	0	1	0	1	0	0	-50.1800	-11.9100	50.2300	13.9400	0.0000	0.0000	0.0000	0.0000;
	3553	3555	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-50.2300	-21.3100	50.2400	21.3500	0.0000	0.0000	0.0000	0.0000;
	3555	4090	0.001349	0.011559	0.064	593.23	0	0	0	0	1	0	0	-102.1300	-17.6200	102.2600	11.7800	0.0000	0.0000	0.0000	0.0000;
	3557	3556	0.000272	0.015096	0	716.61	0	0	1.0125	0	1	0	0	-140.7700	-87.8500	140.8400	91.7500	0.0000	0.0000	0.0000	0.0000;
	3556	3604	0.00023	0.004049	0.37293	2576.66	0	0	0	0	1	0	0	205.5100	21.8000	-205.4200	-60.9100	0.0000	0.0000	0.0000	0.0000;
	3556	3829	0.000555	0.006976	0.8089	2377.46	0	0	0	0	1	0	0	67.5000	53.7700	-67.4200	-140.8100	0.0000	0.0000	0.0000	0.0000;
	4179	3556	0.00024	0.004363	0.43438	2849.6	0	0	0	0	1	0	0	414.2300	-72.1100	-413.8400	31.5700	0.0000	0.0000	0.0000	0.0000;
	3558	3557	0.001895	0.068743	0	238.33	0	0	1.025	0	1	0	0	-72.8900	-37.1900	73.0100	41.6300	0.0000	0.0000	0.0000	0.0000;
	3557	3559	0.000266	0.001119	0	0	0	0	0	0	1	0	0	32.0300	7.5800	-32.0300	-7.5700	0.0000	0.0000	0.0000	0.0000;
	3557	3560	0.000266	0.001154	0	0	0	0	0	0	1	0	0	35.7300	38.6400	-35.7200	-38.6100	0.0000	0.0000	0.0000	0.0000;
	3558	3566	0.003734	0.017061	0.01293	149.12	0	0	0	0	1	0	0	11.0400	5.3300	-11.0300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	3561	3562	0.000228	0.001181	0	0	0	0	0	0	1	0	0	24.1700	7.0800	-24.1700	-7.0800	0.0000	0.0000	0.0000	0.0000;
	3561	3569	0.001366	0.005262	0.00177	146.04	0	0	0	0	1	0	0	-9.6700	3.4200	9.6700	-3.6100	0.0000	0.0000	0.0000	0.0000;
	3571	3561	0.002502	0.012968	0.00191	152.91	0	0	0	0	1	0	0	14.5100	10.3400	-14.5000	-10.5100	0.0000	0.0000	0.0000	0.0000;
	3563	3564	0.000261	0.001142	0	0	0	0	0	0	1	0	0	41.6700	14.8500	-41.6600	-14.8300	0.0000	0.0000	0.0000	0.0000;
	3567	3568	0.000259	0.001091	0	0	0	0	0	0	1	0	0	19.0800	6.2900	-19.0800	-6.2800	0.0000	0.0000	0.0000	0.0000;
	3569	3570	0.000232	0.001039	0	0	0	0	0	0	1	0	0	16.2100	5.9500	-16.2100	-5.9500	0.0000	0.0000	0.0000	0.0000;
	3569	3655	0.00472	0.020688	0.00658	180.43	0	0	0	0	1	0	0	-34.9800	-4.4500	35.0300	3.9800	0.0000	0.0000	0.0000	0.0000;
	3571	4268	0.003794	0.015629	0.0049	181.07	0	0	0	0	1	0	0	-36.7800	-14.9200	36.8400	14.6200	0.0000	0.0000	0.0000	0.0000;
	3573	3572	0.001635	0.062253	0	203.49	0	0	1.01875	0	1	0	0	-55.7700	-19.9200	55.8300	22.0000	0.0000	0.0000	0.0000	0.0000;
	3572	3574	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-55.8300	-22.0000	55.8400	22.0300	0.0000	0.0000	0.0000	0.0000;
	3573	4268	0.002587	0.010976	0.00217	175.91	0	0	0	0	1	0	0	30.4600	14.4900	-30.4400	-14.6200	0.0000	0.0000	0.0000	0.0000;
	3575	3576	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-7.6000	-1.6200	7.6000	1.6200	0.0000	0.0000	0.0000	0.0000;
	3577	3576	0.004079	0.01368	0.00354	168.16	0	0	0	0	1	0	0	24.1000	-5.8500	-24.0800	5.5500	0.0000	0.0000	0.0000	0.0000;
	3576	3578	0.006138	0.025991	0.0036	157	0	0	0	0	1	0	0	16.4800	-7.1700	-16.4600	6.8600	0.0000	0.0000	0.0000	0.0000;
	3926	3577	0.00318	0.013965	0.00312	180.09	0	0	0	0	1	0	0	34.9700	-3.9200	-34.9300	3.7400	0.0000	0.0000	0.0000	0.0000;
	3578	3616	0.004105	0.019792	0.00591	139.22	0	0	0	0	1	0	0	7.0100	-11.3000	-7.0000	10.6900	0.0000	0.0000	0.0000	0.0000;
	3579	3598	0.003271	0.01634	0.00267	168.04	0	0	0	0	1	0	0	-24.4200	-5.0200	24.4400	4.8300	0.0000	0.0000	0.0000	0.0000;
	3619	3579	0.006231	0.028656	0.00592	144.38	0	0	0	0	1	0	0	-9.5100	-0.1000	9.5100	-0.5200	0.0000	0.0000	0.0000	0.0000;
	3580	3581	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-9.1000	-2.0000	9.1000	2.0000	0.0000	0.0000	0.0000	0.0000;
	3582	3581	0.003802	0.017632	0.00374	176.24	0	0	0	0	1	0	0	30.3400	-4.9700	-30.3100	4.7200	0.0000	0.0000	0.0000	0.0000;
	3581	3655	0.003872	0.016983	0.00199	164.39	0	0	0	0	1	0	0	21.2000	-6.7200	-21.1800	6.5800	0.0000	0.0000	0.0000	0.0000;
	3582	3586	0.002152	0.010398	0.01725	160.69	0	0	0	0	1	0	0	-19.6200	-0.0800	19.6300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	3582	3627	0.002346	0.012052	0.00636	155.88	0	0	0	0	1	0	0	-15.6800	3.8500	15.6800	-4.5100	0.0000	0.0000	0.0000	0.0000;
	3583	3584	0.000272	0.001011	0	0	0	0	0	0	1	0	0	9.1600	1.9100	-9.1600	-1.9000	0.0000	0.0000	0.0000	0.0000;
	3618	3583	0.006407	0.024247	0.0044	137.91	0	0	0	0	1	0	0	5.8500	-0.6400	-5.8500	0.1700	0.0000	0.0000	0.0000	0.0000;
	3606	3585	0.003975	0.014543	0.00818	190.66	0	0	0	0	1	0	0	47.0200	-1.3100	-46.9400	0.7200	0.0000	0.0000	0.0000	0.0000;
	3585	3619	0.004721	0.018216	0.00293	184.7	0	0	0	0	1	0	0	40.1900	-1.5800	-40.1200	1.5300	0.0000	0.0000	0.0000	0.0000;
	3597	3586	0.005185	0.02101	0.00302	177.04	0	0	0	0	1	0	0	31.3800	-0.8400	-31.3400	0.7000	0.0000	0.0000	0.0000	0.0000;
	3587	3588	0.000226	0.00113	0	0	0	0	0	0	1	0	0	17.7600	4.9000	-17.7600	-4.9000	0.0000	0.0000	0.0000	0.0000;
	3594	3587	0.00631	0.032277	0.00252	118.48	0	0	0	0	1	0	0	1.0700	-3.1900	-1.0700	2.9200	0.0000	0.0000	0.0000	0.0000;
	3587	3639	0.007196	0.019567	0.00695	157.75	0	0	0	0	1	0	0	-16.6900	-7.8200	16.7100	7.1300	0.0000	0.0000	0.0000	0.0000;
	3589	3592	0.002362	0.111793	0	259.35	0	0	1	0	1	0	0	55.8600	4.1500	-55.7900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	3589	3593	0.000203	0.001023	0	0	0	0	0	0	1	0	0	-55.8600	46.6300	55.8700	-46.5800	0.0000	0.0000	0.0000	0.0000;
	3590	3592	-0.001517	-0.071808	0	205.1	0	0	1	0	1	0	0	-33.2800	2.1100	33.2600	-2.8500	0.0000	0.0000	0.0000	0.0000;
	4481	3590	0.000888	0.0053	0.00124	150.06	0	0	0	0	1	0	0	-11.0300	2.7800	11.0300	-2.9100	0.0000	0.0000	0.0000	0.0000;
	3591	3592	0.005583	0.264245	0	54.25	0	0	1	0	1	0	0	-22.5000	-2.5000	22.5300	3.7700	0.0000	0.0000	0.0000	0.0000;
	4242	3593	0.000756	0.007195	0.05197	532.64	0	0	0	0	1	0	0	55.9100	-51.8500	-55.8700	46.5800	0.0000	0.0000	0.0000	0.0000;
	4481	3594	0.003791	0.016713	0.00296	157.61	0	0	0	0	1	0	0	17.0300	-1.5900	-17.0200	1.3100	0.0000	0.0000	0.0000	0.0000;
	3595	3681	0.002443	0.008841	0.03089	148.26	0	0	0	0	1	0	0	11.0800	-2.0800	-11.0800	-1.2400	0.0000	0.0000	0.0000	0.0000;
	3606	3596	0.010044	0.046432	0.01028	154.12	0	0	0	0	1	0	0	-14.3700	6.5300	14.3900	-7.5400	0.0000	0.0000	0.0000	0.0000;
	4354	3596	0.003024	0.013258	0.00638	167.12	0	0	0	0	1	0	0	22.8700	-6.2300	-22.8500	5.6100	0.0000	0.0000	0.0000	0.0000;
	3597	3634	0.005377	0.024212	0.02218	208.48	0	0	0	0	1	0	0	-62.4500	3.1800	62.6500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	4354	3597	0.000288	0.001383	0.00028	165.44	0	0	0	0	1	0	0	-20.8700	5.9300	20.8700	-5.9600	0.0000	0.0000	0.0000	0.0000;
	3598	4462	0.001476	0.007956	0.00134	182.2	0	0	0	0	1	0	0	-37.0300	-7.0700	37.0400	7.0300	0.0000	0.0000	0.0000	0.0000;
	3599	3639	0.007823	0.0304	0.00474	131.81	0	0	0	0	1	0	0	4.4300	-1.8700	-4.4300	1.3600	0.0000	0.0000	0.0000	0.0000;
	4462	3599	0.004949	0.024751	0.00527	157.77	0	0	0	0	1	0	0	17.1500	1.7400	-17.1300	-2.2400	0.0000	0.0000	0.0000	0.0000;
	3601	3600	0.000103	0.006328	0	779.73	0	0	1.00625	0	1	0	0	-184.3700	-50.0400	184.4100	52.1700	0.0000	0.0000	0.0000	0.0000;
	3600	3603	0.00025	0.001134	0	0	0	0	0	0	1	0	0	20.9200	8.2300	-20.9200	-8.2200	0.0000	0.0000	0.0000	0.0000;
	3600	3604	0.000209	0.001197	0	0	0	0	0	0	1	0	0	-205.3300	-60.4000	205.4200	60.9100	0.0000	0.0000	0.0000	0.0000;
	3602	3601	0.001389	0.059758	0	226.37	0	0	1.00625	0	1	0	0	-66.5800	-17.8800	66.6400	20.5300	0.0000	0.0000	0.0000	0.0000;
	3601	3641	0.001491	0.013027	0.02972	543.2	0	0	0	0	1	0	0	66.1900	6.0400	-66.1300	-8.7600	0.0000	0.0000	0.0000	0.0000;
	3646	3601	0.001681	0.012896	0.03347	522.12	0	0	0	0	1	0	0	-51.4900	-26.7200	51.5400	23.4600	0.0000	0.0000	0.0000	0.0000;
	3618	3602	0.002897	0.01341	0.00317	165.68	0	0	0	0	1	0	0	-21.6100	-5.4100	21.6200	5.1300	0.0000	0.0000	0.0000	0.0000;
	3626	3602	0.003494	0.014134	0.00601	174.8	0	0	0	0	1	0	0	-29.0500	-8.6800	29.0800	8.1500	0.0000	0.0000	0.0000	0.0000;
	3638	3602	0.004499	0.019545	0.00279	156.38	0	0	0	0	1	0	0	-15.8600	-4.8600	15.8800	4.6000	0.0000	0.0000	0.0000	0.0000;
	3606	3605	0.001208	0.063934	0	179.94	0	0	1.00625	0	1	0	0	-40.1100	-7.3500	40.1200	8.3400	0.0000	0.0000	0.0000	0.0000;
	3605	3607	0.000258	0.001191	0	0	0	0	0	0	1	0	0	12.5900	3.9400	-12.5900	-3.9400	0.0000	0.0000	0.0000	0.0000;
	3646	3605	0.001261	0.011578	0.04836	448.61	0	0	0	0	1	0	0	-14.8500	8.0400	14.8600	-13.2500	0.0000	0.0000	0.0000	0.0000;
	3608	3609	0.000299	0.001024	0	0	0	0	0	0	1	0	0	10.4700	0.8700	-10.4700	-0.8700	0.0000	0.0000	0.0000	0.0000;
	3610	3616	0.003132	0.01282	0.00506	165.66	0	0	0	0	1	0	0	-20.5600	23.3600	20.5900	-23.7900	0.0000	0.0000	0.0000	0.0000;
	3611	3612	0.000268	0.001032	0	0	0	0	0	0	1	0	0	11.4400	5.7400	-11.4400	-5.7400	0.0000	0.0000	0.0000	0.0000;
	3611	3614	0.004935	0.024536	0.00718	177.16	0	0	0	0	1	0	0	-31.8800	-5.9700	31.9300	5.4300	0.0000	0.0000	0.0000	0.0000;
	3614	3613	0.001643	0.062343	0	205.25	0	0	1	0	1	0	0	-56.9800	2.4900	57.0300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	3613	3615	0.000285	0.001004	0	0	0	0	0	0	1	0	0	11.4400	0.6500	-11.4400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	3613	4349	0.002211	0.02123	0.06064	618.98	0	0	0	0	1	0	0	-136.6900	20.7100	137.0800	-23.4900	0.0000	0.0000	0.0000	0.0000;
	3614	3616	0.003544	0.015474	0.00292	170.32	0	0	0	0	1	0	0	25.0500	-7.9100	-25.0300	7.7000	0.0000	0.0000	0.0000	0.0000;
	3617	3618	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-15.7600	-6.0400	15.7600	6.0500	0.0000	0.0000	0.0000	0.0000;
	3619	3620	0.00028	0.001044	0	0	0	0	0	0	1	0	0	26.5900	2.8200	-26.5900	-2.8100	0.0000	0.0000	0.0000	0.0000;
	3621	3624	0.0001	0.0001	0	129.55	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3621	3625	0.000262	0.001093	0	0	0	0	0	0	1	0	0	35.0300	8.1900	-35.0200	-8.1800	0.0000	0.0000	0.0000	0.0000;
	3621	3626	0.000211	0.001032	0	0	0	0	0	0	1	0	0	-35.0300	-8.1900	35.0300	8.2100	0.0000	0.0000	0.0000	0.0000;
	3622	3624	0.004118	0.115349	0	64.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3623	3624	0.004118	0.115349	0	64.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3638	3626	0.002484	0.013803	0.00169	139.05	0	0	0	0	1	0	0	7.2100	2.7200	-7.2100	-2.8900	0.0000	0.0000	0.0000	0.0000;
	4137	3627	0.00224	0.011793	0.00192	169.63	0	0	0	0	1	0	0	24.6400	-3.2700	-24.6300	3.1300	0.0000	0.0000	0.0000	0.0000;
	3628	3629	0.000234	0.001145	0	0	0	0	0	0	1	0	0	22.2800	14.2200	-22.2800	-14.2100	0.0000	0.0000	0.0000	0.0000;
	3628	3630	0.00523	0.014962	0.0024	184.1	0	0	0	0	1	0	0	-37.8200	-11.8700	37.8900	11.8300	0.0000	0.0000	0.0000	0.0000;
	3632	3628	0.001261	0.00728	0.00149	156.7	0	0	0	0	1	0	0	-15.5300	2.2100	15.5300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	3630	4346	0.002957	0.013677	0.00408	205.48	0	0	0	0	1	0	0	-60.1800	-13.5600	60.2800	13.6000	0.0000	0.0000	0.0000	0.0000;
	3631	4137	0.005791	0.033201	0.01345	160.39	0	0	0	0	1	0	0	19.0600	-4.6000	-19.0400	3.2700	0.0000	0.0000	0.0000	0.0000;
	3631	4289	0.00288	0.015305	0.00245	193.22	0	0	0	0	1	0	0	-48.9300	-6.8100	48.9900	6.8900	0.0000	0.0000	0.0000	0.0000;
	3634	3633	0.000612	0.032651	0	292.29	0	0	1.00625	0	1	0	0	-107.3900	-2.2700	107.4500	5.7800	0.0000	0.0000	0.0000	0.0000;
	3633	3635	0.000231	0.001039	0	0	0	0	0	0	1	0	0	22.4100	4.6600	-22.4100	-4.6500	0.0000	0.0000	0.0000	0.0000;
	3633	4349	0.00108	0.010476	0.02898	669.18	0	0	0	0	1	0	0	-188.2700	12.1000	188.6200	-11.7600	0.0000	0.0000	0.0000	0.0000;
	4289	3634	0.002422	0.01195	0.00153	189.79	0	0	0	0	1	0	0	-44.7000	-6.9300	44.7400	6.9900	0.0000	0.0000	0.0000	0.0000;
	3636	3637	0.000294	0.001014	0	0	0	0	0	0	1	0	0	8.6600	2.4300	-8.6600	-2.4300	0.0000	0.0000	0.0000	0.0000;
	3655	3636	0.003819	0.016936	0.00658	172.55	0	0	0	0	1	0	0	26.9300	1.5900	-26.9000	-2.1800	0.0000	0.0000	0.0000	0.0000;
	3639	3640	0.000219	0.001108	0	0	0	0	0	0	1	0	0	20.6500	4.9700	-20.6500	-4.9600	0.0000	0.0000	0.0000	0.0000;
	3642	3639	0.002223	0.012515	0.00275	185.1	0	0	0	0	1	0	0	41.2700	1.6600	-41.2300	-1.7600	0.0000	0.0000	0.0000	0.0000;
	3641	3644	0.001667	0.064649	0	283.23	0	0	1	0	1	0	0	41.2900	2.6900	-41.2700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	3641	3645	0.000283	0.001113	0	0	0	0	0	0	1	0	0	24.8400	6.0700	-24.8300	-6.0700	0.0000	0.0000	0.0000	0.0000;
	3642	3644	2.3e-05	0.000903	0	183.23	0	0	1	0	1	0	0	-41.2700	-1.6600	41.2700	1.6700	0.0000	0.0000	0.0000	0.0000;
	3643	3644	0.012118	0.470034	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3647	3646	0.001186	0.05283	0	193.21	0	0	1.00625	0	1	0	0	-48.7200	-8.7600	48.7500	9.9700	0.0000	0.0000	0.0000	0.0000;
	3646	3648	0.000236	0.001041	0	0	0	0	0	0	1	0	0	17.6000	8.7100	-17.6000	-8.7100	0.0000	0.0000	0.0000	0.0000;
	4462	3647	0.001163	0.006319	0.00138	192.74	0	0	0	0	1	0	0	-48.6900	-8.7700	48.7200	8.7600	0.0000	0.0000	0.0000	0.0000;
	3941	3649	0.003613	0.021052	0.02474	125.52	0	0	0	0	1	0	0	-0.6900	4.2900	0.6900	-6.9600	0.0000	0.0000	0.0000	0.0000;
	3650	3653	-0.000137	-0.003755	0	129.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3650	3654	0.000256	0.001087	0	0	0	0	0	0	1	0	0	25.4300	7.1500	-25.4300	-7.1400	0.0000	0.0000	0.0000	0.0000;
	3650	3655	0.000296	0.001048	0	0	0	0	0	0	1	0	0	-25.4300	-7.1500	25.4400	7.1500	0.0000	0.0000	0.0000	0.0000;
	3651	3653	0.006605	0.180689	0	64.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3652	3653	0.006605	0.180689	0	64.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3659	3657	0.001678	0.007421	0.00306	162.65	0	0	0	0	1	0	0	17.9900	11.9100	-17.9900	-12.2100	0.0000	0.0000	0.0000	0.0000;
	3690	3657	0.001538	0.008514	0.00135	182.91	0	0	0	0	1	0	0	36.4000	0.8700	-36.3900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	3657	3710	0.000801	0.00391	0.0036	188.41	0	0	0	0	1	0	0	39.5400	9.5100	-39.5300	-9.8400	0.0000	0.0000	0.0000	0.0000;
	3658	3659	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-13.4300	-3.8800	13.4300	3.8800	0.0000	0.0000	0.0000	0.0000;
	3660	4145	0.001111	0.005185	0.00244	184.19	0	0	0	0	1	0	0	-39.3000	-4.5600	39.3200	4.3700	0.0000	0.0000	0.0000	0.0000;
	3661	3725	0.00164	0.006646	0.00181	166.56	0	0	0	0	1	0	0	22.9300	5.0800	-22.9200	-5.2400	0.0000	0.0000	0.0000	0.0000;
	3661	4447	0.00085	0.0043	0.01266	170.14	0	0	0	0	1	0	0	-25.9400	-3.8100	25.9400	2.4800	0.0000	0.0000	0.0000	0.0000;
	3663	3662	0.001071	0.051811	0	263.49	0	0	1	0	1	0	0	-95.4200	-6.3100	95.5100	10.7200	0.0000	0.0000	0.0000	0.0000;
	3662	3664	0.000221	0.001047	0	0	0	0	0	0	1	0	0	79.5100	20.3800	-79.5000	-20.3200	0.0000	0.0000	0.0000	0.0000;
	3662	3709	0.000377	0.003296	0.02156	487.32	0	0	0	0	1	0	0	28.9300	49.4100	-28.9200	-51.6400	0.0000	0.0000	0.0000	0.0000;
	3662	4198	0.000466	0.003999	0.00908	673.57	0	0	0	0	1	0	0	-192.5100	108.2500	192.7200	-107.4300	0.0000	0.0000	0.0000	0.0000;
	3662	4228	0.000313	0.002762	0.00943	509.35	0	0	0	0	1	0	0	-41.8400	5.9400	41.8400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	3665	3666	0.00026	0.001199	0	0	0	0	0	0	1	0	0	41.9900	21.4700	-41.9800	-21.4500	0.0000	0.0000	0.0000	0.0000;
	3665	3712	0.002003	0.009837	0.00248	181.67	0	0	0	0	1	0	0	-36.4000	-23.0700	36.4300	22.9700	0.0000	0.0000	0.0000	0.0000;
	3667	3668	0.000227	0.001199	0	0	0	0	0	0	1	0	0	53.4500	27.7600	-53.4400	-27.7200	0.0000	0.0000	0.0000	0.0000;
	4300	3667	0.002416	0.00869	0.00213	152.85	0	0	0	0	1	0	0	13.3600	10.2600	-13.3500	-10.4700	0.0000	0.0000	0.0000	0.0000;
	4447	3667	0.001904	0.00858	0.00216	184.42	0	0	0	0	1	0	0	40.1300	17.2100	-40.1000	-17.2900	0.0000	0.0000	0.0000	0.0000;
	3669	3678	0.002665	0.009927	0.01001	187.14	0	0	0	0	1	0	0	44.0200	-7.8400	-43.9700	6.9400	0.0000	0.0000	0.0000	0.0000;
	4342	3669	0.001124	0.005418	0.00089	165.69	0	0	0	0	1	0	0	22.6700	-2.1500	-22.6600	2.0800	0.0000	0.0000	0.0000	0.0000;
	3670	4083	0.002163	0.013312	0.00249	178.02	0	0	0	0	1	0	0	-28.8800	-6.9000	28.9000	6.7400	0.0000	0.0000	0.0000	0.0000;
	3672	3671	0.001784	0.073413	0	213.63	0	0	1.01875	0	1	0	0	-61.8000	-21.6400	61.8700	24.6600	0.0000	0.0000	0.0000	0.0000;
	3671	3673	0.00026	0.001157	0	0	0	0	0	0	1	0	0	21.1800	11.4500	-21.1800	-11.4400	0.0000	0.0000	0.0000	0.0000;
	3671	4198	0.001652	0.011431	0.05239	627.58	0	0	0	0	1	0	0	-153.7900	22.9800	154.1600	-26.0500	0.0000	0.0000	0.0000	0.0000;
	3672	3685	0.002346	0.012421	0.01415	169.95	0	0	0	0	1	0	0	26.3200	13.5200	-26.3000	-14.9500	0.0000	0.0000	0.0000	0.0000;
	3675	3676	0.000279	0.001161	0	0	0	0	0	0	1	0	0	-29.7600	-9.1600	29.7600	9.1700	0.0000	0.0000	0.0000	0.0000;
	3677	3705	0.001637	0.006434	0.00136	179.23	0	0	0	0	1	0	0	-30.0800	1.3100	30.0900	-1.4000	0.0000	0.0000	0.0000	0.0000;
	3678	3702	0.001509	0.007148	0.00203	156.09	0	0	0	0	1	0	0	-13.6800	-16.4000	13.6800	16.2100	0.0000	0.0000	0.0000	0.0000;
	3713	3680	0.002099	0.009767	0.00323	211.98	0	0	0	0	1	0	0	-67.8100	-20.0800	67.9100	20.1800	0.0000	0.0000	0.0000	0.0000;
	4227	3680	0.000642	0.002777	0.00079	222.54	0	0	0	0	1	0	0	84.8100	24.9200	-84.7600	-24.8100	0.0000	0.0000	0.0000	0.0000;
	3685	3682	0.003491	0.013627	0.00344	122.74	0	0	0	0	1	0	0	0.1700	11.4400	-0.1700	-11.7900	0.0000	0.0000	0.0000	0.0000;
	3683	3684	0.000242	0.001186	0	0	0	0	0	0	1	0	0	32.4800	2.3600	-32.4700	-2.3500	0.0000	0.0000	0.0000	0.0000;
	3683	3688	0.001472	0.007134	0.00131	153.8	0	0	0	0	1	0	0	14.9500	7.0700	-14.9500	-7.2000	0.0000	0.0000	0.0000	0.0000;
	3683	4083	0.001101	0.005535	0.00776	190.31	0	0	0	0	1	0	0	-47.4200	-9.4400	47.4500	8.7200	0.0000	0.0000	0.0000	0.0000;
	3686	3687	0.000248	0.00105	0	0	0	0	0	0	1	0	0	31.7800	11.8100	-31.7800	-11.8000	0.0000	0.0000	0.0000	0.0000;
	3686	3688	0.00201	0.008787	0.00245	174.05	0	0	0	0	1	0	0	28.2700	0.7800	-28.2500	-0.9800	0.0000	0.0000	0.0000	0.0000;
	3686	3693	0.002044	0.00784	0.00174	195.73	0	0	0	0	1	0	0	-49.0500	-6.1700	49.1000	6.1600	0.0000	0.0000	0.0000	0.0000;
	3690	3689	0.001178	0.056836	0	256.19	0	0	1.0125	0	1	0	0	-85.6100	-12.5800	85.6900	16.6000	0.0000	0.0000	0.0000	0.0000;
	3689	3691	0.000275	0.00113	0	0	0	0	0	0	1	0	0	35.4100	21.2900	-35.4000	-21.2700	0.0000	0.0000	0.0000	0.0000;
	3689	4186	0.000989	0.00925	0.02252	586.77	0	0	0	0	1	0	0	-100.2700	-7.6000	100.3600	6.0400	0.0000	0.0000	0.0000	0.0000;
	3693	3692	0.001672	0.07187	0	226.85	0	0	1.00625	0	1	0	0	-67.4700	-0.3700	67.5400	3.4300	0.0000	0.0000	0.0000	0.0000;
	3692	3694	0.000227	0.001035	0	0	0	0	0	0	1	0	0	52.9300	19.5400	-52.9300	-19.5100	0.0000	0.0000	0.0000	0.0000;
	3692	4085	0.00052	0.004808	0.01602	527.89	0	0	0	0	1	0	0	45.3600	21.9300	-45.3500	-23.5300	0.0000	0.0000	0.0000	0.0000;
	3692	4186	0.001215	0.010743	0.02271	609.13	0	0	0	0	1	0	0	-117.0000	-21.2500	117.1600	20.2200	0.0000	0.0000	0.0000	0.0000;
	3728	3695	0.001158	0.005993	0.00199	170.1	0	0	0	0	1	0	0	24.8400	13.4100	-24.8300	-13.5800	0.0000	0.0000	0.0000	0.0000;
	3699	3700	0.000261	0.001142	0	0	0	0	0	0	1	0	0	-17.5200	-5.4100	17.5200	5.4100	0.0000	0.0000	0.0000	0.0000;
	3702	3703	0.000204	0.001194	0	0	0	0	0	0	1	0	0	34.5900	1.7500	-34.5900	-1.7400	0.0000	0.0000	0.0000	0.0000;
	3702	3713	0.00119	0.0059	0.00381	182.95	0	0	0	0	1	0	0	-39.3600	-17.4300	39.3800	17.1200	0.0000	0.0000	0.0000	0.0000;
	3702	4457	0.001869	0.010622	0.00509	150.96	0	0	0	0	1	0	0	-8.9200	-0.5400	8.9200	-0.0000	0.0000	0.0000	0.0000	0.0000;
	3704	3707	0.001812	0.086472	0	289.4	0	0	1	0	1	0	0	95.9200	9.6900	-95.7700	-2.2500	0.0000	0.0000	0.0000	0.0000;
	3704	3708	0.000252	0.001116	0	0	0	0	0	0	1	0	0	34.8300	12.7400	-34.8300	-12.7200	0.0000	0.0000	0.0000	0.0000;
	3704	3709	0.000248	0.001046	0	0	0	0	0	0	1	0	0	-130.7600	-22.4300	130.8000	22.6000	0.0000	0.0000	0.0000	0.0000;
	3705	3707	-0.000707	-0.033736	0	264.4	0	0	1	0	1	0	0	-95.8300	-5.1500	95.7700	2.2500	0.0000	0.0000	0.0000	0.0000;
	3706	3707	0.005665	0.270417	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4198	3709	0.000848	0.008539	0.01356	588.19	0	0	0	0	1	0	0	101.9700	-29.6200	-101.8800	29.0400	0.0000	0.0000	0.0000	0.0000;
	3710	3711	0.00027	0.001024	0	0	0	0	0	0	1	0	0	35.6000	12.5900	-35.6000	-12.5800	0.0000	0.0000	0.0000	0.0000;
	3710	4457	0.001749	0.008468	0.00185	142.95	0	0	0	0	1	0	0	3.9200	-2.7500	-3.9200	2.5500	0.0000	0.0000	0.0000	0.0000;
	3714	3717	0.0001	0.002492	0	128.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3714	3718	0.000208	0.00104	0	0	0	0	0	0	1	0	0	-14.7600	-2.9400	14.7600	2.9400	0.0000	0.0000	0.0000	0.0000;
	3714	3719	0.000243	0.001028	0	0	0	0	0	0	1	0	0	14.7600	2.9400	-14.7600	-2.9400	0.0000	0.0000	0.0000	0.0000;
	3715	3717	0.0044	0.11553	0	64.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3716	3717	0.0044	0.11553	0	64.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3721	3720	0.003012	0.08804	0	212.54	0	0	1.05	0	1	0	0	-61.1200	-47.9700	61.3000	53.4000	0.0000	0.0000	0.0000	0.0000;
	3720	3722	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-61.3000	-53.4000	61.3200	53.4700	0.0000	0.0000	0.0000	0.0000;
	4085	3722	0.00059	0.005981	0.0157	510.13	0	0	0	0	1	0	0	-51.1500	-30.8500	51.1700	29.3600	0.0000	0.0000	0.0000	0.0000;
	4198	3722	0.000908	0.008135	0.01672	611.66	0	0	0	0	1	0	0	129.4700	12.4300	-129.3300	-12.9500	0.0000	0.0000	0.0000	0.0000;
	3722	4452	0.000428	0.003685	0.01553	597.01	0	0	0	0	1	0	0	-109.3600	-32.5100	109.4100	31.2900	0.0000	0.0000	0.0000	0.0000;
	3724	3725	0.000287	0.001105	0	0	0	0	0	0	1	0	0	-28.0100	-3.7700	28.0200	3.7800	0.0000	0.0000	0.0000	0.0000;
	3725	4413	0.000563	0.002875	0.00079	134	0	0	0	0	1	0	0	-5.0900	1.4600	5.0900	-1.5400	0.0000	0.0000	0.0000	0.0000;
	3726	3727	0.000263	0.001072	0	0	0	0	0	0	1	0	0	25.4600	4.4700	-25.4500	-4.4600	0.0000	0.0000	0.0000	0.0000;
	3726	4189	0.00155	0.008281	0.01054	181.62	0	0	0	0	1	0	0	-41.3200	17.2500	41.3500	-18.2300	0.0000	0.0000	0.0000	0.0000;
	3726	4445	0.000913	0.004118	0.00128	147.1	0	0	0	0	1	0	0	15.8700	-21.7200	-15.8600	21.6100	0.0000	0.0000	0.0000	0.0000;
	3731	3730	0.007293	0.039412	0.00818	169.97	0	0	0	0	1	0	0	26.3100	3.3300	-26.2600	-3.9600	0.0000	0.0000	0.0000	0.0000;
	3730	3768	0.008986	0.04293	0.01371	135.58	0	0	0	0	1	0	0	4.2400	-1.4100	-4.2400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	3730	3784	0.015613	0.061771	0.03405	142.07	0	0	0	0	1	0	0	9.1400	-5.1200	-9.1200	1.5000	0.0000	0.0000	0.0000	0.0000;
	4248	3731	0.004516	0.021958	0.00331	132.75	0	0	0	0	1	0	0	2.2300	-1.9200	-2.2300	1.5600	0.0000	0.0000	0.0000	0.0000;
	3731	4484	0.006695	0.025688	0.00801	173.93	0	0	0	0	1	0	0	-28.0900	-8.0700	28.1400	7.4000	0.0000	0.0000	0.0000	0.0000;
	3733	3732	0.001664	0.078304	0	175.18	0	0	1	0	1	0	0	-33.8600	-0.4800	33.8800	1.3000	0.0000	0.0000	0.0000	0.0000;
	3732	3734	0.000239	0.001067	0	0	0	0	0	0	1	0	0	8.7500	2.6700	-8.7500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	3732	3874	0.002301	0.020342	0.04607	554.52	0	0	0	0	1	0	0	75.3500	-10.4000	-75.2300	6.4500	0.0000	0.0000	0.0000	0.0000;
	3732	4298	0.001716	0.014424	0.07147	609.99	0	0	0	0	1	0	0	-117.9800	-17.5800	118.2000	11.6100	0.0000	0.0000	0.0000	0.0000;
	3736	3733	0.004997	0.027556	0.00617	186.56	0	0	0	0	1	0	0	-32.9800	-0.5600	33.0300	0.1600	0.0000	0.0000	0.0000	0.0000;
	3735	3736	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-10.9600	-4.9800	10.9600	4.9800	0.0000	0.0000	0.0000	0.0000;
	3736	3776	0.003712	0.017739	0.02435	176.78	0	0	0	0	1	0	0	22.0200	-4.4200	-22.0100	1.8600	0.0000	0.0000	0.0000	0.0000;
	3737	3738	0.000293	0.00119	0	0	0	0	0	0	1	0	0	11.4100	2.3800	-11.4100	-2.3800	0.0000	0.0000	0.0000	0.0000;
	3939	3737	0.003219	0.014315	0.00165	160.38	0	0	0	0	1	0	0	12.2300	-6.3300	-12.2300	6.1700	0.0000	0.0000	0.0000	0.0000;
	3737	4234	0.007529	0.031016	0.00623	132.58	0	0	0	0	1	0	0	0.8200	-8.5600	-0.8100	7.9000	0.0000	0.0000	0.0000	0.0000;
	3739	3740	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-8.6200	-2.1900	8.6200	2.1900	0.0000	0.0000	0.0000	0.0000;
	3740	3771	0.006384	0.025865	0.01647	183.97	0	0	0	0	1	0	0	-31.5300	-8.4900	31.5900	6.9400	0.0000	0.0000	0.0000	0.0000;
	3740	3783	0.021869	0.088027	0.01947	140.7	0	0	0	0	1	0	0	2.9900	6.0600	-2.9800	-8.1200	0.0000	0.0000	0.0000	0.0000;
	3740	3878	0.016793	0.09263	0.01746	155.68	0	0	0	0	1	0	0	7.8400	0.2100	-7.8300	-2.0500	0.0000	0.0000	0.0000	0.0000;
	3947	3740	0.009379	0.038614	0.00533	138.53	0	0	0	0	1	0	0	-3.4200	-0.6800	3.4200	0.1000	0.0000	0.0000	0.0000	0.0000;
	3740	4135	0.017228	0.071415	0.01605	158.92	0	0	0	0	1	0	0	8.6600	-0.0800	-8.6500	-1.6100	0.0000	0.0000	0.0000	0.0000;
	4552	3741	0.003529	0.016649	0.00716	125.13	0	0	0	0	1	0	0	2.6600	-7.2600	-2.6600	6.4900	0.0000	0.0000	0.0000	0.0000;
	4615	3741	0.002625	0.012943	0.00774	130.1	0	0	0	0	1	0	0	3.3000	-7.6300	-3.3000	6.8000	0.0000	0.0000	0.0000	0.0000;
	3742	3743	0.00022	0.001079	0	0	0	0	0	0	1	0	0	5.9600	1.8200	-5.9600	-1.8200	0.0000	0.0000	0.0000	0.0000;
	3742	4581	0.001038	0.004648	0.00093	191.56	0	0	0	0	1	0	0	39.4800	7.2600	-39.4700	-7.3000	0.0000	0.0000	0.0000	0.0000;
	4622	3742	0.001615	0.008088	0.0024	202.52	0	0	0	0	1	0	0	52.1400	12.8100	-52.1000	-12.8500	0.0000	0.0000	0.0000	0.0000;
	3742	4625	0.001708	0.007639	0.01198	139.81	0	0	0	0	1	0	0	6.6600	3.7700	-6.6600	-5.0600	0.0000	0.0000	0.0000	0.0000;
	3744	4569	0.003614	0.013586	0.00557	186.34	0	0	0	0	1	0	0	-40.2000	-4.3700	40.2500	3.9700	0.0000	0.0000	0.0000	0.0000;
	3744	4619	0.000947	0.004767	0.00374	174.68	0	0	0	0	1	0	0	29.8400	0.8500	-29.8300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	3749	3745	0.003904	0.016277	0.00277	153.81	0	0	0	0	1	0	0	-11.9700	-4.3400	11.9800	4.0700	0.0000	0.0000	0.0000	0.0000;
	3751	3745	0.006455	0.023103	0.00429	154.31	0	0	0	0	1	0	0	15.3700	10.6900	-15.3500	-11.0700	0.0000	0.0000	0.0000	0.0000;
	3838	3745	0.002097	0.011657	0.00444	150.68	0	0	0	0	1	0	0	8.8400	-2.9100	-8.8400	2.4400	0.0000	0.0000	0.0000	0.0000;
	3746	3846	0.005215	0.018602	0.00498	175.91	0	0	0	0	1	0	0	30.3900	-4.5700	-30.3400	4.1900	0.0000	0.0000	0.0000	0.0000;
	4303	3746	0.001656	0.007764	0.00286	203.44	0	0	0	0	1	0	0	55.8400	-0.9000	-55.8000	0.8100	0.0000	0.0000	0.0000	0.0000;
	3747	3748	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-8.5700	-1.3000	8.5700	1.3000	0.0000	0.0000	0.0000	0.0000;
	3761	3748	0.002381	0.013548	0.00287	119.51	0	0	0	0	1	0	0	2.1400	-2.8200	-2.1400	2.5100	0.0000	0.0000	0.0000	0.0000;
	3748	3865	0.003708	0.016683	0.00381	142.15	0	0	0	0	1	0	0	-6.4300	-3.8100	6.4300	3.4000	0.0000	0.0000	0.0000	0.0000;
	3749	3750	0.00023	0.001128	0	0	0	0	0	0	1	0	0	8.9800	4.3200	-8.9800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	3751	3752	0.000204	0.001064	0	0	0	0	0	0	1	0	0	8.9800	3.8700	-8.9800	-3.8700	0.0000	0.0000	0.0000	0.0000;
	3754	3751	0.002263	0.010793	0.0022	166.97	0	0	0	0	1	0	0	24.3600	14.3900	-24.3500	-14.5500	0.0000	0.0000	0.0000	0.0000;
	3754	3753	0.001161	0.045601	0	209.96	0	0	1.0125	0	1	0	0	-57.6000	-24.1500	57.6500	25.8200	0.0000	0.0000	0.0000	0.0000;
	3753	3755	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-57.6500	37.2900	57.6600	-37.2400	0.0000	0.0000	0.0000	0.0000;
	3754	4460	0.002514	0.011929	0.006	174.68	0	0	0	0	1	0	0	24.2600	8.9000	-24.2400	-9.4700	0.0000	0.0000	0.0000	0.0000;
	3755	3834	0.001292	0.013164	0.02229	536.96	0	0	0	0	1	0	0	-57.6600	37.2400	57.7100	-39.0800	0.0000	0.0000	0.0000	0.0000;
	4573	3756	0.00191	0.011273	0.00202	132.57	0	0	0	0	1	0	0	0.9200	-1.4200	-0.9200	1.2000	0.0000	0.0000	0.0000	0.0000;
	3756	4576	0.003705	0.01502	0.00589	118.52	0	0	0	0	1	0	0	-4.6900	-2.2100	4.6900	1.5800	0.0000	0.0000	0.0000	0.0000;
	3757	3758	0.000243	0.001147	0	0	0	0	0	0	1	0	0	5.6100	2.5100	-5.6100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	3757	4546	0.006374	0.021185	0.01332	147.06	0	0	0	0	1	0	0	11.0300	1.6300	-11.0300	-3.0400	0.0000	0.0000	0.0000	0.0000;
	4576	3757	0.002337	0.011752	0.00564	156.63	0	0	0	0	1	0	0	16.6500	3.5600	-16.6400	-4.1400	0.0000	0.0000	0.0000	0.0000;
	3759	3906	0.00259	0.011098	0.00526	130.52	0	0	0	0	1	0	0	-3.0200	3.0200	3.0200	-3.5900	0.0000	0.0000	0.0000	0.0000;
	3760	3761	0.000247	0.001157	0	0	0	0	0	0	1	0	0	-7.5200	-3.4100	7.5200	3.4100	0.0000	0.0000	0.0000	0.0000;
	3761	3822	0.003591	0.017356	0.01364	145.7	0	0	0	0	1	0	0	-9.6600	-0.6000	9.6600	-0.8600	0.0000	0.0000	0.0000	0.0000;
	3762	3765	0.002057	0.070323	0	278.02	0	0	1	0	1	0	0	35.4500	3.7400	-35.4300	-2.9200	0.0000	0.0000	0.0000	0.0000;
	3762	3766	0.000206	0.00107	0	0	0	0	0	0	1	0	0	19.9700	9.4700	-19.9700	-9.4700	0.0000	0.0000	0.0000	0.0000;
	3762	3798	0.001491	0.01467	0.04627	508.14	0	0	0	0	1	0	0	-25.5200	-49.0300	25.5600	44.3400	0.0000	0.0000	0.0000	0.0000;
	3762	3799	0.001559	0.012545	0.04619	479.54	0	0	0	0	1	0	0	17.9900	5.7200	-17.9900	-10.7000	0.0000	0.0000	0.0000	0.0000;
	3763	3765	-0.000381	-0.013039	0	178.02	0	0	1	0	1	0	0	-35.4300	-3.0700	35.4300	2.9200	0.0000	0.0000	0.0000	0.0000;
	3763	3773	0.015038	0.079919	0.0104	144.7	0	0	0	0	1	0	0	11.9900	-3.1600	-11.9700	2.1400	0.0000	0.0000	0.0000	0.0000;
	3804	3763	0.007295	0.036802	0.00758	171.76	0	0	0	0	1	0	0	-23.4000	1.6700	23.4400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	3763	3907	0.024006	0.122953	0.01402	159.21	0	0	0	0	1	0	0	16.1000	-3.6500	-16.0400	2.4300	0.0000	0.0000	0.0000	0.0000;
	3764	3765	0.010007	0.342065	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3767	3798	0.001475	0.012668	0.04705	511.81	0	0	0	0	1	0	0	-44.1700	-18.4300	44.2000	13.5100	0.0000	0.0000	0.0000	0.0000;
	3768	3792	0.003646	0.016751	0.00164	155.95	0	0	0	0	1	0	0	-15.7300	-9.2200	15.7400	9.1000	0.0000	0.0000	0.0000	0.0000;
	3796	3769	0.001598	0.007133	0.0013	191.82	0	0	0	0	1	0	0	38.8500	12.9700	-38.8200	-13.0000	0.0000	0.0000	0.0000	0.0000;
	3769	3802	0.005214	0.020414	0.00519	164.57	0	0	0	0	1	0	0	18.8500	4.6200	-18.8400	-5.1100	0.0000	0.0000	0.0000	0.0000;
	3771	3770	0.001063	0.051966	0	165.52	0	0	1.01875	0	1	0	0	-23.2900	-14.1100	23.2900	14.4700	0.0000	0.0000	0.0000	0.0000;
	3770	3772	0.000247	0.001076	0	0	0	0	0	0	1	0	0	26.0600	6.0300	-26.0600	-6.0200	0.0000	0.0000	0.0000	0.0000;
	3770	3896	0.001216	0.010074	0.06738	524.28	0	0	0	0	1	0	0	-49.3500	-20.5000	49.3800	13.5300	0.0000	0.0000	0.0000	0.0000;
	3771	4234	0.004698	0.024339	0.00698	139.42	0	0	0	0	1	0	0	-8.3100	7.1600	8.3100	-7.9000	0.0000	0.0000	0.0000	0.0000;
	3773	3774	0.000219	0.001115	0	0	0	0	0	0	1	0	0	10.0700	3.7500	-10.0700	-3.7500	0.0000	0.0000	0.0000	0.0000;
	3773	3939	0.010283	0.050866	0.01609	125.76	0	0	0	0	1	0	0	-0.3400	-1.8900	0.3400	0.1500	0.0000	0.0000	0.0000	0.0000;
	3773	4248	0.001908	0.008972	0.00369	117.75	0	0	0	0	1	0	0	2.2300	-4.0000	-2.2300	3.6000	0.0000	0.0000	0.0000	0.0000;
	3775	3776	0.000295	0.001047	0	0	0	0	0	0	1	0	0	-13.4600	-3.5700	13.4600	3.5700	0.0000	0.0000	0.0000	0.0000;
	4248	3776	0.003634	0.01636	0.00914	160.48	0	0	0	0	1	0	0	-8.5400	4.4600	8.5400	-5.4400	0.0000	0.0000	0.0000	0.0000;
	3777	4208	0.00636	0.028454	0.00584	126.38	0	0	0	0	1	0	0	-1.4500	-1.6200	1.4500	0.9900	0.0000	0.0000	0.0000	0.0000;
	3778	3781	0.00107	0.056003	0	333.4	0	0	1	0	1	0	0	59.1700	11.8000	-59.1400	-9.9200	0.0000	0.0000	0.0000	0.0000;
	3778	3782	0.000214	0.001044	0	0	0	0	0	0	1	0	0	-59.1700	-11.8000	59.1800	11.8400	0.0000	0.0000	0.0000	0.0000;
	3779	3781	-0.000207	-0.010854	0	208.4	0	0	1	0	1	0	0	-59.1500	-10.2800	59.1400	9.9200	0.0000	0.0000	0.0000	0.0000;
	3843	3779	0.002865	0.01643	0.00294	177.12	0	0	0	0	1	0	0	-31.5600	-3.1200	31.5800	2.9600	0.0000	0.0000	0.0000	0.0000;
	3780	3781	0.004808	0.251562	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3893	3782	0.000697	0.006561	0.01337	448.84	0	0	0	0	1	0	0	11.2700	-29.1800	-11.2600	27.7900	0.0000	0.0000	0.0000	0.0000;
	3912	3782	0.000962	0.009978	0.05142	508.15	0	0	0	0	1	0	0	47.9500	34.3600	-47.9200	-39.6200	0.0000	0.0000	0.0000	0.0000;
	3909	3783	0.003763	0.017343	0.00876	158.88	0	0	0	0	1	0	0	17.1900	-4.7800	-17.1700	3.8900	0.0000	0.0000	0.0000	0.0000;
	3825	3784	0.008567	0.035295	0.00578	106.27	0	0	0	0	1	0	0	-2.7200	2.8600	2.7200	-3.4800	0.0000	0.0000	0.0000	0.0000;
	3785	4460	0.00141	0.005687	0.00217	177.64	0	0	0	0	1	0	0	-29.1300	-9.6200	29.1400	9.4400	0.0000	0.0000	0.0000	0.0000;
	3786	3789	0.000495	0.009133	0	141.47	0	0	1	0	1	0	0	10.4000	2.5200	-10.4000	-2.5100	0.0000	0.0000	0.0000	0.0000;
	3786	3790	0.000201	0.001177	0	0	0	0	0	0	1	0	0	-10.4000	-2.5200	10.4000	2.5300	0.0000	0.0000	0.0000	0.0000;
	3786	3791	0.000221	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3787	3789	0.009125	0.168287	0	70.74	0	0	1	0	1	0	0	-10.3900	-2.3400	10.4000	2.5100	0.0000	0.0000	0.0000	0.0000;
	3788	3789	0.009125	0.168287	0	70.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3790	3906	0.010671	0.03103	0.00337	158.27	0	0	0	0	1	0	0	15.6000	4.9400	-15.5700	-5.2300	0.0000	0.0000	0.0000	0.0000;
	3790	4125	0.003601	0.01424	0.02211	135.39	0	0	0	0	1	0	0	-4.2900	-2.7700	4.2900	0.4000	0.0000	0.0000	0.0000	0.0000;
	3790	4224	0.002191	0.009324	0.00355	166.04	0	0	0	0	1	0	0	-21.7100	-4.6900	21.7200	4.3500	0.0000	0.0000	0.0000	0.0000;
	3792	3793	0.000274	0.00106	0	0	0	0	0	0	1	0	0	20.2400	3.6600	-20.2400	-3.6600	0.0000	0.0000	0.0000	0.0000;
	4455	3792	0.002452	0.010695	0.00453	182.23	0	0	0	0	1	0	0	36.0100	12.4100	-35.9800	-12.7600	0.0000	0.0000	0.0000	0.0000;
	3795	3794	0.000104	0.006448	0	840.62	0	0	1.0125	0	1	0	0	-213.1200	-128.0800	213.1800	131.7700	0.0000	0.0000	0.0000	0.0000;
	3794	3797	0.000276	0.00103	0	0	0	0	0	0	1	0	0	40.4800	6.8600	-40.4700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	3794	4285	0.000448	0.006214	0.63533	2652.96	0	0	0	0	1	0	0	-253.6600	18.5000	253.9300	-84.2500	0.0000	0.0000	0.0000	0.0000;
	3796	3795	0.001425	0.078102	0	196.81	0	0	1.01875	0	1	0	0	-51.9600	-31.3900	52.0100	34.1200	0.0000	0.0000	0.0000	0.0000;
	3795	3798	0.00029	0.001129	0	0	0	0	0	0	1	0	0	161.1100	93.9600	-161.0200	-93.6100	0.0000	0.0000	0.0000	0.0000;
	4455	3796	0.002784	0.014788	0.00735	151.53	0	0	0	0	1	0	0	-13.1000	-19.1500	13.1100	18.4200	0.0000	0.0000	0.0000	0.0000;
	3798	3912	0.001158	0.010816	0.07701	567.68	0	0	0	0	1	0	0	91.2600	35.7600	-91.1600	-43.2500	0.0000	0.0000	0.0000	0.0000;
	3800	3799	0.001825	0.076802	0	177.45	0	0	1.0125	0	1	0	0	-38.9200	-13.7100	38.9500	14.9400	0.0000	0.0000	0.0000	0.0000;
	3799	3801	0.000216	0.001153	0	0	0	0	0	0	1	0	0	26.8300	12.2800	-26.8200	-12.2700	0.0000	0.0000	0.0000	0.0000;
	3802	3803	0.000247	0.001108	0	0	0	0	0	0	1	0	0	17.9900	3.0100	-17.9900	-3.0000	0.0000	0.0000	0.0000	0.0000;
	4008	3804	0.002181	0.01244	0.00186	154.31	0	0	0	0	1	0	0	-12.2600	3.5700	12.2600	-3.7500	0.0000	0.0000	0.0000	0.0000;
	3805	3806	0.000276	0.001117	0	0	0	0	0	0	1	0	0	3.8500	1.1600	-3.8500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	3805	3821	0.004426	0.018721	0.00659	130.02	0	0	0	0	1	0	0	5.8500	-2.1100	-5.8500	1.4000	0.0000	0.0000	0.0000	0.0000;
	3805	4470	0.002803	0.014519	0.00437	142.74	0	0	0	0	1	0	0	-9.7000	0.9500	9.7000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	3807	3810	0.001369	0.007105	0.00138	205.34	0	0	0	0	1	0	0	-59.8200	-1.4000	59.8700	1.4900	0.0000	0.0000	0.0000	0.0000;
	3807	3814	0.001926	0.008612	0.00195	162.6	0	0	0	0	1	0	0	18.3700	0.8300	-18.3700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	3848	3807	0.001673	0.009306	0.00536	171.85	0	0	0	0	1	0	0	-27.3600	0.4300	27.3700	-0.9400	0.0000	0.0000	0.0000	0.0000;
	3808	3814	0.003179	0.015597	0.00394	184.54	0	0	0	0	1	0	0	-34.9500	-9.2400	34.9900	9.0100	0.0000	0.0000	0.0000	0.0000;
	3809	3812	0.002981	0.124619	0	234.24	0	0	1	0	1	0	0	59.9200	3.5900	-59.8200	0.5500	0.0000	0.0000	0.0000	0.0000;
	3809	3813	0.000279	0.001097	0	0	0	0	0	0	1	0	0	22.8300	6.4000	-22.8300	-6.3900	0.0000	0.0000	0.0000	0.0000;
	3809	4045	0.000691	0.006783	0.0368	538.75	0	0	0	0	1	0	0	-59.4400	-4.0000	59.4600	0.2200	0.0000	0.0000	0.0000	0.0000;
	3809	4471	0.000563	0.004583	0.03116	626.57	0	0	0	0	1	0	0	-137.5000	-23.0300	137.6000	20.4600	0.0000	0.0000	0.0000	0.0000;
	3810	3812	-0.001466	-0.061277	0	209.24	0	0	1	0	1	0	0	-59.8700	-1.4900	59.8200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	3811	3812	0.008629	0.360773	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3815	3816	0.00028	0.001111	0	0	0	0	0	0	1	0	0	12.6800	5.6700	-12.6800	-5.6600	0.0000	0.0000	0.0000	0.0000;
	3818	3815	0.006871	0.026741	0.00507	171.85	0	0	0	0	1	0	0	23.7200	7.4300	-23.6900	-7.8400	0.0000	0.0000	0.0000	0.0000;
	3947	3815	0.009342	0.043635	0.01593	164.97	0	0	0	0	1	0	0	-10.9900	-3.8500	11.0100	2.1700	0.0000	0.0000	0.0000	0.0000;
	3818	3817	0.001622	0.060541	0	169.56	0	0	1.0125	0	1	0	0	-23.9100	-15.4600	23.9200	15.9200	0.0000	0.0000	0.0000	0.0000;
	3817	3819	0.000218	0.001194	0	0	0	0	0	0	1	0	0	14.8800	7.2100	-14.8800	-7.2100	0.0000	0.0000	0.0000	0.0000;
	3831	3820	0.003575	0.014666	0.00874	164.54	0	0	0	0	1	0	0	21.9700	15.4700	-21.9400	-16.3200	0.0000	0.0000	0.0000	0.0000;
	3820	3870	0.001944	0.009426	0.00224	124.86	0	0	0	0	1	0	0	3.2600	11.9800	-3.2600	-12.2100	0.0000	0.0000	0.0000	0.0000;
	3821	4681	0.003751	0.022503	0.00364	131.09	0	0	0	0	1	0	0	-1.5900	-3.3400	1.5900	2.9400	0.0000	0.0000	0.0000	0.0000;
	3823	3822	0.002677	0.011029	0.00437	166.22	0	0	0	0	1	0	0	-21.5300	-4.0800	21.5400	3.6500	0.0000	0.0000	0.0000	0.0000;
	3840	3822	0.004086	0.016629	0.00321	130.12	0	0	0	0	1	0	0	3.8700	-1.0600	-3.8700	0.7100	0.0000	0.0000	0.0000	0.0000;
	3861	3822	0.003083	0.013709	0.00579	181.51	0	0	0	0	1	0	0	34.8200	5.3700	-34.7900	-5.8400	0.0000	0.0000	0.0000	0.0000;
	3863	3823	0.003894	0.023938	0.00656	155.1	0	0	0	0	1	0	0	-14.0700	-3.3300	14.0800	2.6700	0.0000	0.0000	0.0000	0.0000;
	3824	4039	0.002121	0.011552	0.04551	170.8	0	0	0	0	1	0	0	24.0800	11.6300	-24.0600	-16.4400	0.0000	0.0000	0.0000	0.0000;
	4576	3824	0.003596	0.015301	0.00581	188.4	0	0	0	0	1	0	0	37.1900	14.7500	-37.1400	-15.1500	0.0000	0.0000	0.0000	0.0000;
	3826	3825	0.005306	0.021695	0.00232	129.67	0	0	0	0	1	0	0	-3.2600	-0.0300	3.2600	-0.2200	0.0000	0.0000	0.0000	0.0000;
	3825	3878	0.005321	0.030941	0.00712	132.86	0	0	0	0	1	0	0	4.5400	-0.7700	-4.5400	0.0100	0.0000	0.0000	0.0000	0.0000;
	3825	3947	0.009587	0.040317	0.01191	151.88	0	0	0	0	1	0	0	-11.2100	-2.3600	11.2200	1.1100	0.0000	0.0000	0.0000	0.0000;
	3826	4135	0.003164	0.01767	0.00226	125.08	0	0	0	0	1	0	0	-2.0000	-1.8000	2.0000	1.5600	0.0000	0.0000	0.0000	0.0000;
	3827	3891	0.001425	0.006506	0.0069	207.76	0	0	0	0	1	0	0	-65.0300	-31.1500	65.1000	30.7100	0.0000	0.0000	0.0000	0.0000;
	3904	3827	0.002778	0.009123	0.00245	180.64	0	0	0	0	1	0	0	-34.5400	-22.5900	34.5800	22.4700	0.0000	0.0000	0.0000	0.0000;
	3831	3828	0.002484	0.011168	0.00203	181.21	0	0	0	0	1	0	0	35.0100	0.9800	-34.9800	-1.0700	0.0000	0.0000	0.0000	0.0000;
	3828	3915	0.004874	0.016853	0.00963	140.92	0	0	0	0	1	0	0	8.0700	-7.5400	-8.0700	6.5200	0.0000	0.0000	0.0000	0.0000;
	3829	3833	0.000111	0.007946	0	1012.09	0	0	1	0	1	0	0	322.7300	3.4300	-322.6300	4.2300	0.0000	0.0000	0.0000	0.0000;
	3831	3830	0.000775	0.034643	0	289.66	0	0	1.0125	0	1	0	0	-106.9500	-29.8200	107.0400	33.8700	0.0000	0.0000	0.0000	0.0000;
	3830	3833	-1e-05	-0.000718	0	912.09	0	0	1	0	1	0	0	-322.6400	3.5400	322.6300	-4.2300	0.0000	0.0000	0.0000	0.0000;
	3830	3834	0.000239	0.001133	0	0	0	0	0	0	1	0	0	215.6000	-37.4000	-215.4900	37.9100	0.0000	0.0000	0.0000	0.0000;
	3830	3835	0.000229	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3838	3831	0.003557	0.020264	0.00968	170.59	0	0	0	0	1	0	0	-21.2500	-3.3900	21.2700	2.4300	0.0000	0.0000	0.0000	0.0000;
	3832	3833	0.000522	0.037356	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3834	3890	0.000846	0.009317	0.03037	542.92	0	0	0	0	1	0	0	81.1000	23.5800	-81.0500	-26.2300	0.0000	0.0000	0.0000	0.0000;
	3834	3893	0.001127	0.00961	0.06454	564.06	0	0	0	0	1	0	0	76.6700	-22.4200	-76.6100	16.0000	0.0000	0.0000	0.0000	0.0000;
	3836	3837	0.000239	0.001044	0	0	0	0	0	0	1	0	0	29.9800	3.6100	-29.9800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	3836	3918	0.002416	0.011466	0.00973	144.5	0	0	0	0	1	0	0	6.8900	4.9300	-6.8900	-5.9600	0.0000	0.0000	0.0000	0.0000;
	4039	3836	0.003186	0.016413	0.00285	186.24	0	0	0	0	1	0	0	36.9100	8.4500	-36.8700	-8.5400	0.0000	0.0000	0.0000	0.0000;
	3839	5340	0.003113	0.018725	0.00939	159.76	0	0	0	0	1	0	0	18.7300	-0.7500	-18.7200	-0.2100	0.0000	0.0000	0.0000	0.0000;
	5374	3839	0.006066	0.032322	0.0042	170.62	0	0	0	0	1	0	0	27.0500	-7.0200	-27.0000	6.8000	0.0000	0.0000	0.0000	0.0000;
	3840	3861	0.00506	0.02094	0.0099	162.9	0	0	0	0	1	0	0	-19.6600	-4.4800	19.6800	3.4900	0.0000	0.0000	0.0000	0.0000;
	3841	3842	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-14.0700	-1.8000	14.0700	1.8000	0.0000	0.0000	0.0000	0.0000;
	3842	4302	0.001219	0.011921	0.02957	585.15	0	0	0	0	1	0	0	-108.9900	13.8300	109.1200	-15.7200	0.0000	0.0000	0.0000	0.0000;
	5322	3842	0.002161	0.020011	0.05146	567.98	0	0	0	0	1	0	0	-94.7400	11.7100	94.9200	-15.6300	0.0000	0.0000	0.0000	0.0000;
	3843	3844	0.00022	0.001032	0	0	0	0	0	0	1	0	0	21.6000	3.4900	-21.6000	-3.4800	0.0000	0.0000	0.0000	0.0000;
	3843	3881	0.003436	0.01224	0.00899	147.65	0	0	0	0	1	0	0	9.9500	-0.3700	-9.9500	-0.5800	0.0000	0.0000	0.0000	0.0000;
	3845	3871	0.00325	0.013996	0.05914	155.45	0	0	0	0	1	0	0	-13.3500	-5.6500	13.3500	-0.7600	0.0000	0.0000	0.0000	0.0000;
	3845	3907	0.005383	0.027116	0.00539	111.83	0	0	0	0	1	0	0	0.0700	4.6500	-0.0700	-5.2300	0.0000	0.0000	0.0000	0.0000;
	3845	4416	0.003427	0.014137	0.00663	109.93	0	0	0	0	1	0	0	0.5000	-1.0300	-0.5000	0.3100	0.0000	0.0000	0.0000	0.0000;
	5373	3846	0.005368	0.023403	0.00581	165.19	0	0	0	0	1	0	0	-22.0100	4.3100	22.0300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	3847	3873	0.003377	0.016236	0.00286	175.55	0	0	0	0	1	0	0	-27.4400	4.0800	27.4600	-4.2700	0.0000	0.0000	0.0000	0.0000;
	4039	3847	0.00291	0.011929	0.00914	160.53	0	0	0	0	1	0	0	-16.0600	6.1600	16.0700	-7.1100	0.0000	0.0000	0.0000	0.0000;
	3849	3850	0.000224	0.001138	0	0	0	0	0	0	1	0	0	8.9600	1.9200	-8.9600	-1.9200	0.0000	0.0000	0.0000	0.0000;
	4339	3849	0.00408	0.016718	0.00302	168.16	0	0	0	0	1	0	0	-23.0000	-6.5100	23.0200	6.2700	0.0000	0.0000	0.0000	0.0000;
	3849	4681	0.001496	0.005059	0.00326	184.12	0	0	0	0	1	0	0	-34.0800	-8.5600	34.1000	8.2600	0.0000	0.0000	0.0000	0.0000;
	3852	3851	0.00144	0.055668	0	210.41	0	0	1	0	1	0	0	-58.8900	-8.9100	58.9400	10.7500	0.0000	0.0000	0.0000	0.0000;
	3851	3853	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-58.9400	-10.7500	58.9400	10.7900	0.0000	0.0000	0.0000	0.0000;
	3873	3852	0.002716	0.016839	0.00347	195.62	0	0	0	0	1	0	0	-43.4600	-2.7100	43.5100	2.6300	0.0000	0.0000	0.0000	0.0000;
	4683	3853	0.000956	0.009578	0.0194	537	0	0	0	0	1	0	0	58.9700	8.9800	-58.9400	-10.7900	0.0000	0.0000	0.0000	0.0000;
	3854	3857	0.000503	0.009984	0	128.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3854	3858	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-12.8100	-1.9100	12.8100	1.9100	0.0000	0.0000	0.0000	0.0000;
	3854	3859	0.000219	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3855	3857	0.005606	0.11119	0	64.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3856	3857	0.005606	0.11119	0	64.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3858	4057	0.004117	0.022851	0.00361	151.32	0	0	0	0	1	0	0	10.1700	5.6900	-10.1600	-6.0500	0.0000	0.0000	0.0000	0.0000;
	3858	4339	0.004471	0.019706	0.01099	168.29	0	0	0	0	1	0	0	-22.9800	-7.6000	23.0000	6.5100	0.0000	0.0000	0.0000	0.0000;
	3861	3860	0.001709	0.062232	0	200.34	0	0	1.00625	0	1	0	0	-54.5000	-8.8600	54.5500	10.6300	0.0000	0.0000	0.0000	0.0000;
	3860	3862	0.000256	0.00111	0	0	0	0	0	0	1	0	0	14.1600	4.5200	-14.1600	-4.5200	0.0000	0.0000	0.0000	0.0000;
	4302	3860	0.001307	0.010938	0.05373	458.84	0	0	0	0	1	0	0	16.0200	2.0900	-16.0200	-7.9000	0.0000	0.0000	0.0000	0.0000;
	3860	4678	0.00164	0.012689	0.04823	521.93	0	0	0	0	1	0	0	-52.6900	-7.2500	52.7300	2.3300	0.0000	0.0000	0.0000	0.0000;
	3863	3864	0.000245	0.001031	0	0	0	0	0	0	1	0	0	8.3000	2.9600	-8.3000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	4125	3863	0.000962	0.004817	0.00106	135.02	0	0	0	0	1	0	0	-4.2900	-0.4000	4.2900	0.2800	0.0000	0.0000	0.0000	0.0000;
	3865	5369	0.003597	0.018439	0.00877	157.05	0	0	0	0	1	0	0	-14.7300	-2.1500	14.7400	1.2400	0.0000	0.0000	0.0000	0.0000;
	3866	4573	0.006438	0.025071	0.00484	165.93	0	0	0	0	1	0	0	-22.9600	-0.5300	22.9900	0.1300	0.0000	0.0000	0.0000	0.0000;
	3866	5366	0.008238	0.044899	0.01855	153.64	0	0	0	0	1	0	0	14.6600	-0.9700	-14.6500	-0.9400	0.0000	0.0000	0.0000	0.0000;
	3867	3868	0.00023	0.001163	0	0	0	0	0	0	1	0	0	5.7900	0.7200	-5.7900	-0.7200	0.0000	0.0000	0.0000	0.0000;
	3867	4336	0.002208	0.013961	0.00507	136.06	0	0	0	0	1	0	0	1.9700	6.9100	-1.9700	-7.4500	0.0000	0.0000	0.0000	0.0000;
	3869	3870	0.00209	0.010556	0.00813	166.37	0	0	0	0	1	0	0	21.2900	-4.2100	-21.2800	3.3800	0.0000	0.0000	0.0000	0.0000;
	3871	3872	0.000268	0.001079	0	0	0	0	0	0	1	0	0	7.7000	1.7100	-7.6900	-1.7100	0.0000	0.0000	0.0000	0.0000;
	3871	3877	0.01687	0.065923	0.01009	166.57	0	0	0	0	1	0	0	-21.0500	-0.9500	21.1200	0.1200	0.0000	0.0000	0.0000	0.0000;
	3875	3874	0.000651	0.025881	0	212.28	0	0	1.00625	0	1	0	0	-59.4500	-9.6400	59.4700	10.5000	0.0000	0.0000	0.0000	0.0000;
	3874	3876	0.000267	0.00119	0	0	0	0	0	0	1	0	0	15.7600	2.7100	-15.7600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	3875	3877	0.002514	0.016756	0.00307	185.12	0	0	0	0	1	0	0	32.7200	2.5900	-32.7000	-2.7600	0.0000	0.0000	0.0000	0.0000;
	3875	4484	0.004361	0.017245	0.00435	180.67	0	0	0	0	1	0	0	26.7300	7.0500	-26.6900	-7.4000	0.0000	0.0000	0.0000	0.0000;
	4135	3878	0.003818	0.015505	0.00784	141.1	0	0	0	0	1	0	0	6.6500	0.0500	-6.6500	-0.9000	0.0000	0.0000	0.0000	0.0000;
	3879	3880	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-11.3000	-2.7500	11.3000	2.7500	0.0000	0.0000	0.0000	0.0000;
	3883	3880	0.00413	0.014453	0.00253	174.54	0	0	0	0	1	0	0	-24.4000	-0.7200	24.4300	0.5300	0.0000	0.0000	0.0000	0.0000;
	3880	3886	0.003019	0.013529	0.00161	189.08	0	0	0	0	1	0	0	-35.7200	-3.2800	35.7600	3.2700	0.0000	0.0000	0.0000	0.0000;
	3881	4490	0.002135	0.009836	0.00248	150.47	0	0	0	0	1	0	0	-11.5300	-4.8200	11.5400	4.5700	0.0000	0.0000	0.0000	0.0000;
	3882	3883	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-21.1500	-4.1600	21.1500	4.1700	0.0000	0.0000	0.0000	0.0000;
	3919	3883	0.001159	0.005779	0.00257	141.91	0	0	0	0	1	0	0	-3.2500	3.1800	3.2500	-3.4500	0.0000	0.0000	0.0000	0.0000;
	3884	3885	0.000721	0.005707	0.03273	584.13	0	0	0	0	1	0	0	101.2300	-0.0700	-101.1600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	3884	3890	0.001165	0.009268	0.0335	534.03	0	0	0	0	1	0	0	43.8600	27.9800	-43.8300	-31.3500	0.0000	0.0000	0.0000	0.0000;
	3884	4678	0.0012	0.009664	0.09723	663.78	0	0	0	0	1	0	0	-173.9800	-33.4700	174.3300	25.7000	0.0000	0.0000	0.0000	0.0000;
	3885	3888	0.000517	0.019698	0	236.1	0	0	1	0	1	0	0	58.6000	7.3600	-58.5800	-6.7300	0.0000	0.0000	0.0000	0.0000;
	3885	3889	0.000291	0.001144	0	0	0	0	0	0	1	0	0	35.3500	4.2900	-35.3500	-4.2700	0.0000	0.0000	0.0000	0.0000;
	3885	3896	0.001116	0.009354	0.14767	549.11	0	0	0	0	1	0	0	72.0500	1.1400	-72.0000	-16.5800	0.0000	0.0000	0.0000	0.0000;
	4016	3885	0.00081	0.008285	0.02532	547.19	0	0	0	0	1	0	0	64.8800	7.4700	-64.8500	-9.8800	0.0000	0.0000	0.0000	0.0000;
	3886	3888	0.001038	0.039563	0	211.1	0	0	1	0	1	0	0	-58.5500	-5.4500	58.5800	6.7300	0.0000	0.0000	0.0000	0.0000;
	3918	3886	0.003052	0.014073	0.0026	165.38	0	0	0	0	1	0	0	-22.7800	-2.3800	22.7900	2.1700	0.0000	0.0000	0.0000	0.0000;
	3887	3888	0.009689	0.369189	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3891	3890	0.001175	0.035459	0	250.94	0	0	1.025	0	1	0	0	-84.7600	-45.3700	84.8600	48.5300	0.0000	0.0000	0.0000	0.0000;
	3890	3892	0.000234	0.001088	0	0	0	0	0	0	1	0	0	40.0100	9.0500	-40.0100	-9.0400	0.0000	0.0000	0.0000	0.0000;
	3891	3898	0.002627	0.01191	0.00362	165.2	0	0	0	0	1	0	0	19.6600	14.6600	-19.6400	-14.9900	0.0000	0.0000	0.0000	0.0000;
	3894	3893	0.001512	0.065127	0	192.33	0	0	1	0	1	0	0	-48.1400	-4.9100	48.1800	6.3300	0.0000	0.0000	0.0000	0.0000;
	3893	3895	0.000261	0.00104	0	0	0	0	0	0	1	0	0	17.1700	6.8500	-17.1700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	3894	4490	0.001197	0.004928	0.00713	194.39	0	0	0	0	1	0	0	43.1300	1.7200	-43.1100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	3896	3897	0.000229	0.001053	0	0	0	0	0	0	1	0	0	22.6100	3.0600	-22.6100	-3.0500	0.0000	0.0000	0.0000	0.0000;
	3898	3899	0.00023	0.001158	0	0	0	0	0	0	1	0	0	12.9800	5.4500	-12.9800	-5.4500	0.0000	0.0000	0.0000	0.0000;
	3898	3915	0.004231	0.01801	0.00308	144.2	0	0	0	0	1	0	0	6.6600	9.5400	-6.6600	-9.8500	0.0000	0.0000	0.0000	0.0000;
	3900	3901	0.000257	0.001056	0	0	0	0	0	0	1	0	0	22.8400	6.4000	-22.8400	-6.3900	0.0000	0.0000	0.0000	0.0000;
	3900	3917	0.001805	0.007351	0.00316	157.12	0	0	0	0	1	0	0	17.5700	-6.2900	-17.5700	5.9800	0.0000	0.0000	0.0000	0.0000;
	3900	4490	0.002237	0.012114	0.00914	185.63	0	0	0	0	1	0	0	-40.4100	-0.1100	40.4500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	3902	3903	0.000219	0.001176	0	0	0	0	0	0	1	0	0	9.4400	7.5500	-9.4400	-7.5500	0.0000	0.0000	0.0000	0.0000;
	3909	3902	0.00197	0.009506	0.00277	148.43	0	0	0	0	1	0	0	10.4200	4.5200	-10.4200	-4.8100	0.0000	0.0000	0.0000	0.0000;
	4205	3902	0.001067	0.005144	0.00159	97.89	0	0	0	0	1	0	0	-0.9800	2.5700	0.9800	-2.7400	0.0000	0.0000	0.0000	0.0000;
	3904	3905	0.000289	0.001089	0	0	0	0	0	0	1	0	0	9.4400	2.9000	-9.4400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	4006	3904	0.002437	0.012315	0.00563	154.74	0	0	0	0	1	0	0	-15.6400	-16.9300	15.6500	16.3900	0.0000	0.0000	0.0000	0.0000;
	3908	3911	0.002516	0.113788	0	255.62	0	0	1	0	1	0	0	43.2000	8.8700	-43.1600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	3908	3912	0.000282	0.001047	0	0	0	0	0	0	1	0	0	-43.2000	-8.8700	43.2100	8.8900	0.0000	0.0000	0.0000	0.0000;
	3909	3911	-0.001182	-0.053431	0	185.42	0	0	1	0	1	0	0	-27.6100	0.2600	27.6000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	3910	3911	0.006829	0.308836	0	70.2	0	0	1	0	1	0	0	-15.5400	-6.6300	15.5500	7.4800	0.0000	0.0000	0.0000	0.0000;
	3913	3914	0.000236	0.001182	0	0	0	0	0	0	1	0	0	20.2900	2.6900	-20.2900	-2.6900	0.0000	0.0000	0.0000	0.0000;
	3913	3919	0.001121	0.00636	0.00573	143.13	0	0	0	0	1	0	0	11.1700	6.2400	-11.1700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	4389	3913	0.001338	0.00822	0.00255	172.74	0	0	0	0	1	0	0	31.4800	8.7400	-31.4700	-8.9300	0.0000	0.0000	0.0000	0.0000;
	3916	3917	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-11.8500	-1.4900	11.8500	1.4900	0.0000	0.0000	0.0000	0.0000;
	3917	4006	0.002078	0.009843	0.01457	166.22	0	0	0	0	1	0	0	-23.7800	-15.9700	23.8000	14.4800	0.0000	0.0000	0.0000	0.0000;
	4389	3917	0.00199	0.008063	0.00291	170.96	0	0	0	0	1	0	0	-29.4800	-8.7400	29.5000	8.5000	0.0000	0.0000	0.0000	0.0000;
	3919	3920	0.000282	0.001036	0	0	0	0	0	0	1	0	0	11.8500	2.2100	-11.8500	-2.2100	0.0000	0.0000	0.0000	0.0000;
	3921	3922	0.000261	0.001073	0	0	0	0	0	0	1	0	0	250.4200	98.4100	-250.2400	-97.6900	0.0000	0.0000	0.0000	0.0000;
	4004	3922	0.000513	0.005125	0.02159	574.42	0	0	0	0	1	0	0	97.6600	-18.3500	-97.6100	16.4700	0.0000	0.0000	0.0000	0.0000;
	3922	4423	0.000704	0.006678	0.01736	600.87	0	0	0	0	1	0	0	118.4800	12.1500	-118.3900	-13.1600	0.0000	0.0000	0.0000	0.0000;
	3922	4933	0.001036	0.009097	0.08977	617.57	0	0	0	0	1	0	0	139.9600	58.7600	-139.7300	-66.4700	0.0000	0.0000	0.0000	0.0000;
	3923	3924	0.000232	0.001184	0	0	0	0	0	0	1	0	0	5.4000	0.0000	-5.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3925	3926	0.000287	0.001	0	0	0	0	0	0	1	0	0	5.7000	0.0000	-5.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3927	3930	0.000181	0.00474	0	111.03	0	0	1	0	1	0	0	-5.5000	0.0300	5.5000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	3927	3931	0.00026	0.001006	0	0	0	0	0	0	1	0	0	0.8200	-0.5300	-0.8200	0.5300	0.0000	0.0000	0.0000	0.0000;
	3928	3930	0.007996	0.209247	0	55.52	0	0	1	0	1	0	0	2.5000	0.0000	-2.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	3929	3930	0.007996	0.209247	0	55.52	0	0	1	0	1	0	0	3.0000	0.0000	-3.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	3932	3933	0.000291	0.001048	0	0	0	0	0	0	1	0	0	0.5200	0.0900	-0.5200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	4372	3932	0.000549	0.00248	0.00124	191.97	0	0	0	0	1	0	0	-41.3100	7.7900	41.3200	-7.8900	0.0000	0.0000	0.0000	0.0000;
	4434	3932	0.001595	0.008726	0.00316	191.99	0	0	0	0	1	0	0	41.8700	-7.9900	-41.8400	7.8000	0.0000	0.0000	0.0000	0.0000;
	3935	3934	0.001188	0.052632	0	223.56	0	0	1.025	0	1	0	0	-62.8400	-41.0500	62.9000	43.9400	0.0000	0.0000	0.0000	0.0000;
	3934	3936	0.000209	0.001	0	0	0	0	0	0	1	0	0	-62.9000	-43.9400	62.9100	43.9900	0.0000	0.0000	0.0000	0.0000;
	3934	3937	0.00021	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3936	4052	0.001054	0.007597	0.02808	507.58	0	0	0	0	1	0	0	-26.7900	-19.6400	26.8000	16.6900	0.0000	0.0000	0.0000	0.0000;
	3938	3939	0.000249	0.00115	0	0	0	0	0	0	1	0	0	-0.0300	-0.3700	0.0300	0.3700	0.0000	0.0000	0.0000	0.0000;
	3940	3941	0.000205	0.001055	0	0	0	0	0	0	1	0	0	5.1000	-0.7300	-5.1000	0.7300	0.0000	0.0000	0.0000	0.0000;
	3942	3943	0.00695	0.174746	0	45	0	0	1.01875	0	1	0	0	-4.4600	0.5300	4.4700	-0.5000	0.0000	0.0000	0.0000	0.0000;
	3942	3944	0.012607	0.270626	0	32.62	0	0	1.01875	0	1	0	0	-2.2300	0.2600	2.2300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	3942	3945	0.000295	0.001079	0	0	0	0	0	0	1	0	0	13.1400	1.6500	-13.1400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	3942	3946	0.000269	0.00117	0	0	0	0	0	0	1	0	0	-6.4400	-2.4400	6.4400	2.4400	0.0000	0.0000	0.0000	0.0000;
	4322	3946	0.000467	0.00185	0.00043	172.68	0	0	0	0	1	0	0	27.9600	14.9600	-27.9500	-14.9900	0.0000	0.0000	0.0000	0.0000;
	3947	3948	0.007808	0.214698	0	40.86	0	0	1.00625	0	1	0	0	-3.5000	0.0200	3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3947	3949	0.000244	0.001014	0	0	0	0	0	0	1	0	0	6.6900	3.3900	-6.6900	-3.3900	0.0000	0.0000	0.0000	0.0000;
	3950	3951	0.000262	0.001051	0	0	0	0	0	0	1	0	0	6.5000	0.0000	-6.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3952	3953	0.00028	0.00102	0	0	0	0	0	0	1	0	0	-0.3500	-0.1000	0.3500	0.1000	0.0000	0.0000	0.0000	0.0000;
	3953	4434	0.002293	0.010895	0.00911	145.13	0	0	0	0	1	0	0	8.5100	-4.6900	-8.5100	3.7200	0.0000	0.0000	0.0000	0.0000;
	3954	3955	0.004405	0.11618	0	47.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3954	3956	0.00023	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3957	3958	0.006504	0.204459	0	28.09	0	0	1	0	1	0	0	-0.8700	0.0400	0.8700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	3957	3959	0.011964	0.279625	0	27.71	0	0	1	0	1	0	0	-1.7500	0.0900	1.7500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	3957	3960	0.000224	0.001123	0	0	0	0	0	0	1	0	0	2.6200	-0.1400	-2.6200	0.1400	0.0000	0.0000	0.0000	0.0000;
	3957	3961	0.000247	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4164	3960	0.002389	0.006832	0.00165	186.78	0	0	0	0	1	0	0	37.6700	-2.8700	-37.6400	2.7800	0.0000	0.0000	0.0000	0.0000;
	4386	3960	0.002657	0.012806	0.00379	173.68	0	0	0	0	1	0	0	20.8800	-4.3000	-20.8600	3.9400	0.0000	0.0000	0.0000	0.0000;
	3960	4430	0.003982	0.020212	0.00616	125.7	0	0	0	0	1	0	0	-2.4100	-0.0600	2.4100	-0.6100	0.0000	0.0000	0.0000	0.0000;
	3962	3963	0.000209	0.00114	0	0	0	0	0	0	1	0	0	14.9900	-3.7500	-14.9900	3.7500	0.0000	0.0000	0.0000	0.0000;
	3964	3965	0.008179	0.229159	0	48.74	0	0	1	0	1	0	0	-5.3000	-2.6200	5.3000	2.7000	0.0000	0.0000	0.0000	0.0000;
	3964	3966	0.143394	3.609501	0	3.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3964	3967	0.000249	0.001121	0	0	0	0	0	0	1	0	0	7.5700	1.7400	-7.5700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	3964	3968	0.000241	0.00115	0	0	0	0	0	0	1	0	0	-2.2700	0.8800	2.2700	-0.8800	0.0000	0.0000	0.0000	0.0000;
	3969	3970	0.012108	0.282766	0	46.92	0	0	1	0	1	0	0	-5.4000	-2.4200	5.4000	2.5200	0.0000	0.0000	0.0000	0.0000;
	3969	3971	0.013487	0.335049	0	34.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3969	3972	0.00027	0.001159	0	0	0	0	0	0	1	0	0	5.4000	2.4200	-5.4000	-2.4200	0.0000	0.0000	0.0000	0.0000;
	3969	3973	0.000276	0.001024	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3974	3975	0.000251	0.001196	0	0	0	0	0	0	1	0	0	11.0500	-3.2100	-11.0500	3.2100	0.0000	0.0000	0.0000	0.0000;
	3977	3976	0.001418	0.05451	0	182	0	0	1.00625	0	1	0	0	-39.9600	-5.0000	39.9800	5.8200	0.0000	0.0000	0.0000	0.0000;
	3976	3978	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-22.5900	1.5900	22.5900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	3976	3979	0.000209	0.001064	0	0	0	0	0	0	1	0	0	3.2000	0.5000	-3.2000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	4173	3977	0.001595	0.008232	0.00197	142.47	0	0	0	0	1	0	0	-5.1400	-5.2400	5.1400	5.0300	0.0000	0.0000	0.0000	0.0000;
	4298	3978	0.001587	0.012659	0.02524	541.19	0	0	0	0	1	0	0	72.0300	47.4400	-71.9200	-49.3300	0.0000	0.0000	0.0000	0.0000;
	3981	3980	0.001379	0.066939	0	228.83	0	0	1.0125	0	1	0	0	-67.3800	-15.0800	67.4400	18.1100	0.0000	0.0000	0.0000	0.0000;
	3980	3982	0.000568	0.023269	0	223.97	0	0	1.025	0	1	0	0	-113.5000	-54.2300	113.5800	57.8200	0.0000	0.0000	0.0000	0.0000;
	3980	3983	0.000286	0.001197	0	0	0	0	0	0	1	0	0	15.7100	7.0900	-15.7100	-7.0900	0.0000	0.0000	0.0000	0.0000;
	3980	3984	0.000287	0.001068	0	0	0	0	0	0	1	0	0	30.3400	-106.0100	-30.3100	106.1300	0.0000	0.0000	0.0000	0.0000;
	3984	4004	0.001218	0.011114	0.06275	601.57	0	0	0	0	1	0	0	-126.1500	-21.7800	126.3300	16.6700	0.0000	0.0000	0.0000	0.0000;
	4423	3984	0.000637	0.005588	0.00836	430.7	0	0	0	0	1	0	0	21.0900	39.9300	-21.0700	-40.7200	0.0000	0.0000	0.0000	0.0000;
	3984	5602	0.000869	0.007166	0.15168	632.82	0	0	0	0	1	0	0	177.5300	-43.6300	-177.2700	29.4300	0.0000	0.0000	0.0000	0.0000;
	3985	3986	0.009544	0.234029	0	40.73	0	0	1	0	1	0	0	-3.5000	0.0300	3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3985	3987	0.0002	0.001183	0	0	0	0	0	0	1	0	0	6.6800	1.5100	-6.6800	-1.5100	0.0000	0.0000	0.0000	0.0000;
	3985	3988	0.00023	0.001028	0	0	0	0	0	0	1	0	0	-3.1800	-1.5400	3.1800	1.5400	0.0000	0.0000	0.0000	0.0000;
	3988	4366	0.00104	0.003653	0.00084	149.28	0	0	0	0	1	0	0	-13.0400	-5.1200	13.0400	5.0300	0.0000	0.0000	0.0000	0.0000;
	3989	3990	0.007941	0.218463	0	41.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3989	3991	0.010241	0.258388	0	38.89	0	0	1	0	1	0	0	-3.2000	-1.2000	3.2000	1.2300	0.0000	0.0000	0.0000	0.0000;
	3989	3992	0.02051	0.554313	0	16.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3989	3993	0.000234	0.001105	0	0	0	0	0	0	1	0	0	-7.2500	-0.6800	7.2500	0.6800	0.0000	0.0000	0.0000	0.0000;
	3989	3994	0.000205	0.001093	0	0	0	0	0	0	1	0	0	10.4500	1.8800	-10.4500	-1.8800	0.0000	0.0000	0.0000	0.0000;
	3995	3996	0.000226	0.001192	0	0	0	0	0	0	1	0	0	7.2000	3.6600	-7.2000	-3.6600	0.0000	0.0000	0.0000	0.0000;
	3997	3998	0.000296	0.001159	0	0	0	0	0	0	1	0	0	2.2000	0.0000	-2.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	3999	4002	0.001231	0.058657	0	377.62	0	0	1	0	1	0	0	64.9700	12.1400	-64.9200	-9.7800	0.0000	0.0000	0.0000	0.0000;
	3999	4003	0.000211	0.00108	0	0	0	0	0	0	1	0	0	14.6900	2.4100	-14.6900	-2.4100	0.0000	0.0000	0.0000	0.0000;
	3999	4004	0.000257	0.001087	0	0	0	0	0	0	1	0	0	454.8700	-9.4000	-454.3800	11.4700	0.0000	0.0000	0.0000	0.0000;
	4000	4002	0.000346	0.016492	0	227.62	0	0	1	0	1	0	0	-64.9100	-9.1200	64.9200	9.7800	0.0000	0.0000	0.0000	0.0000;
	4001	4002	0.008042	0.383233	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4111	4004	0.000926	0.009669	0.03561	602.09	0	0	0	0	1	0	0	-121.8100	9.7400	121.9400	-12.2700	0.0000	0.0000	0.0000	0.0000;
	4005	4006	0.000294	0.001188	0	0	0	0	0	0	1	0	0	14.0000	-1.7100	-14.0000	1.7100	0.0000	0.0000	0.0000	0.0000;
	4007	4008	0.000242	0.001008	0	0	0	0	0	0	1	0	0	-1.9900	-1.2100	1.9900	1.2100	0.0000	0.0000	0.0000	0.0000;
	4009	4012	0.000332	0.009654	0	95.58	0	0	1	0	1	0	0	-3.0000	0.0100	3.0000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	4009	4013	0.000205	0.001008	0	0	0	0	0	0	1	0	0	9.3000	-0.0100	-9.3000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4009	4014	0.000281	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4010	4012	0.005491	0.159453	0	47.79	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4011	4012	0.005491	0.159453	0	47.79	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4013	4116	0.002113	0.011463	0.00291	152.88	0	0	0	0	1	0	0	-11.8100	0.7600	11.8100	-1.0600	0.0000	0.0000	0.0000	0.0000;
	4015	4016	0.000211	0.001173	0	0	0	0	0	0	1	0	0	-23.3300	-10.6900	23.3300	10.7000	0.0000	0.0000	0.0000	0.0000;
	4016	4302	0.00166	0.013948	0.03587	581.02	0	0	0	0	1	0	0	-88.2100	-18.1700	88.3300	15.3200	0.0000	0.0000	0.0000	0.0000;
	4018	4017	0.001114	0.05194	0	228.2	0	0	1.025	0	1	0	0	-67.4000	-26.3300	67.4600	28.9400	0.0000	0.0000	0.0000	0.0000;
	4017	4025	0.00024	0.001186	0	0	0	0	0	0	1	0	0	7.1100	1.2600	-7.1100	-1.2600	0.0000	0.0000	0.0000	0.0000;
	4017	4026	0.000293	0.00102	0	0	0	0	0	0	1	0	0	-74.5700	-30.1900	74.5800	30.2600	0.0000	0.0000	0.0000	0.0000;
	4018	4021	0.000122	0.003187	0	85.53	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	4018	4024	0.000406	0.012533	0	110.05	0	0	1	0	1	0	0	-5.5000	0.0500	5.5000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	4019	4021	0.01023	0.266414	0	42.77	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4020	4021	0.01023	0.266414	0	42.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4022	4024	0.008278	0.255348	0	55.03	0	0	1	0	1	0	0	1.5000	0.0000	-1.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4023	4024	0.008278	0.255348	0	55.03	0	0	1	0	1	0	0	4.0000	0.0000	-4.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	4026	4262	0.001884	0.015349	0.03542	686.76	0	0	0	0	1	0	0	-211.6500	-21.4500	212.4400	24.0900	0.0000	0.0000	0.0000	0.0000;
	4027	4028	0.00022	0.001011	0	0	0	0	0	0	1	0	0	3.3000	0.0000	-3.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4028	4032	0.001002	0.00407	0.00086	175.9	0	0	0	0	1	0	0	-22.5300	0.8900	22.5300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	4030	4029	0.00017	0.013605	0	754.17	0	0	1	0	1	0	0	-192.4800	19.8600	192.5400	-15.1500	0.0000	0.0000	0.0000	0.0000;
	4029	4033	0.000236	0.001154	0	0	0	0	0	0	1	0	0	-192.5400	15.1500	192.6200	-14.7500	0.0000	0.0000	0.0000	0.0000;
	4031	4030	0.001307	0.061697	0	166.91	0	0	1	0	1	0	0	-29.9800	5.6900	29.9900	-5.1600	0.0000	0.0000	0.0000	0.0000;
	4030	4034	0.000212	0.001056	0	0	0	0	0	0	1	0	0	337.9700	-26.8400	-337.7400	27.9600	0.0000	0.0000	0.0000	0.0000;
	4032	4031	0.005084	0.131298	0	128.63	0	0	1	0	1	0	0	-22.5300	0.9700	22.5600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	4031	8991	0.014797	0.087118	0.05399	229.36	0	0	0	0	1	0	0	7.4200	-5.3300	-7.4100	-0.4900	0.0000	0.0000	0.0000	0.0000;
	4034	4467	0.001847	0.017603	0.04846	646.78	0	0	0	0	1	0	0	183.7600	-22.1000	-183.1800	22.4200	0.0000	0.0000	0.0000	0.0000;
	4035	4036	0.000259	0.001034	0	0	0	0	0	0	1	0	0	4.7600	2.1100	-4.7600	-2.1100	0.0000	0.0000	0.0000	0.0000;
	4037	4038	0.006922	0.130516	0	47.05	0	0	1.01875	0	1	0	0	-5.5000	0.0400	5.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4037	4039	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-3.2100	-1.8200	3.2100	1.8200	0.0000	0.0000	0.0000	0.0000;
	4041	4040	0.000341	0.018973	0	784.06	0	0	1.01875	0	1	0	0	-180.0300	-101.9200	180.1700	109.6600	0.0000	0.0000	0.0000	0.0000;
	4040	4043	0.000176	0.013273	0	951.79	0	0	1	0	1	0	0	-288.8200	-52.9600	288.9600	63.4600	0.0000	0.0000	0.0000	0.0000;
	4040	4044	0.000221	0.012305	0	951.76	0	0	1	0	1	0	0	-288.7900	-53.7200	288.9600	63.4600	0.0000	0.0000	0.0000	0.0000;
	4040	4046	0.000271	0.001123	0	0	0	0	0	0	1	0	0	397.4400	-179.9700	-396.9700	181.9300	0.0000	0.0000	0.0000	0.0000;
	4042	4041	0.001795	0.065578	0	232.58	0	0	1.0375	0	1	0	0	-67.2900	-56.6400	67.4300	61.6700	0.0000	0.0000	0.0000	0.0000;
	4041	4045	0.000284	0.001184	0	0	0	0	0	0	1	0	0	112.6000	40.2500	-112.5600	-40.0900	0.0000	0.0000	0.0000	0.0000;
	4045	4397	0.000311	0.002735	0.00844	523.35	0	0	0	0	1	0	0	47.9000	64.0700	-47.8800	-64.8200	0.0000	0.0000	0.0000	0.0000;
	4471	4045	0.000522	0.004521	0.03286	527.93	0	0	0	0	1	0	0	50.2200	19.4100	-50.2100	-22.8600	0.0000	0.0000	0.0000	0.0000;
	4275	4046	0.00011	0.00146	0.12833	2099.57	0	0	0	0	1	0	0	-13.5200	70.0600	13.5300	-84.0000	0.0000	0.0000	0.0000	0.0000;
	4046	4285	0.000174	0.002797	0.3056	2778.79	0	0	0	0	1	0	0	313.3500	-50.7800	-313.1900	19.9400	0.0000	0.0000	0.0000	0.0000;
	4405	4046	6.4e-05	0.001138	0.09612	2262.43	0	0	0	0	1	0	0	-70.0800	36.7200	70.0900	-47.1500	0.0000	0.0000	0.0000	0.0000;
	4048	4047	0.001	0.052058	0	249.91	0	0	1.0125	0	1	0	0	-86.7000	-18.8300	86.7800	22.7200	0.0000	0.0000	0.0000	0.0000;
	4047	4051	0.0001	0.003277	0	495.89	0	0	1	0	1	0	0	-84.9500	-6.3200	84.9500	6.5400	0.0000	0.0000	0.0000	0.0000;
	4047	4052	0.000256	0.001075	0	0	0	0	0	0	1	0	0	-1.8300	-16.4000	1.8300	16.4100	0.0000	0.0000	0.0000	0.0000;
	4047	4053	0.000272	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4049	4051	0.001077	0.040228	0	247.94	0	0	1	0	1	0	0	42.4900	3.9500	-42.4800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	4050	4051	0.001077	0.040228	0	247.94	0	0	1	0	1	0	0	42.4900	3.9500	-42.4800	-3.2700	0.0000	0.0000	0.0000	0.0000;
	4054	4055	0.000224	0.001154	0	0	0	0	0	0	1	0	0	18.3000	-2.2300	-18.3000	2.2400	0.0000	0.0000	0.0000	0.0000;
	4056	4057	0.000238	0.001103	0	0	0	0	0	0	1	0	0	3.4000	0.0000	-3.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4059	4058	0.000192	0.012735	0	635.43	0	0	1	0	1	0	0	-74.0200	-47.3600	74.0300	48.2700	0.0000	0.0000	0.0000	0.0000;
	4058	4061	0.000193	0.014499	0	975.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4058	4062	0.000202	0.015608	0	975.42	0	0	1.03125	0	1	0	0	-197.0300	-81.7400	197.1200	88.6500	0.0000	0.0000	0.0000	0.0000;
	4058	4063	0.000189	0.012407	0	975.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4058	4064	0.000219	0.001051	0	0	0	0	0	0	1	0	0	9.4300	1.7200	-9.4300	-1.7200	0.0000	0.0000	0.0000	0.0000;
	4058	4065	0.000262	0.00102	0	0	0	0	0	0	1	0	0	113.5700	-50.8600	-113.5300	51.0000	0.0000	0.0000	0.0000	0.0000;
	4060	4059	0.000715	0.03451	0	271.69	0	0	1	0	1	0	0	-101.3200	11.3900	101.3900	-8.0900	0.0000	0.0000	0.0000	0.0000;
	4059	4313	0.000143	0.001383	0.00425	630.83	0	0	0	0	1	0	0	-147.0700	160.5700	147.1400	-160.4200	0.0000	0.0000	0.0000	0.0000;
	4492	4059	0.000719	0.006431	0.01323	550.69	0	0	0	0	1	0	0	-76.8400	89.3500	76.9300	-89.9600	0.0000	0.0000	0.0000	0.0000;
	4311	4060	0.001702	0.007237	0.00104	203.44	0	0	0	0	1	0	0	-59.3800	10.9900	59.4400	-10.8600	0.0000	0.0000	0.0000	0.0000;
	4060	4613	0.009229	0.037255	0.0091	186.45	0	0	0	0	1	0	0	41.8900	-0.5300	-41.7400	0.1500	0.0000	0.0000	0.0000	0.0000;
	4065	4179	0.000143	0.002378	0.25921	2579.01	0	0	0	0	1	0	0	-212.1200	11.2500	212.1800	-38.5700	0.0000	0.0000	0.0000	0.0000;
	4522	4065	0.000211	0.003557	0.42329	2704.61	0	0	0	0	1	0	0	-325.4400	19.4800	325.6400	-62.2500	0.0000	0.0000	0.0000	0.0000;
	4066	4067	0.013026	0.238074	0	60.02	0	0	1.03125	0	1	0	0	-21.1300	-9.5200	21.2000	10.7900	0.0000	0.0000	0.0000	0.0000;
	4066	4068	0.000256	0.001181	0	0	0	0	0	0	1	0	0	8.2700	6.3200	-8.2700	-6.3200	0.0000	0.0000	0.0000	0.0000;
	4068	4239	0.000686	0.003031	0.00064	172.52	0	0	0	0	1	0	0	-23.5400	-8.4900	23.5400	8.4400	0.0000	0.0000	0.0000	0.0000;
	4069	4072	-0.000976	-0.022974	0	108.26	0	0	1	0	1	0	0	-5.0000	0.0300	5.0000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	4069	4073	0.000281	0.001006	0	0	0	0	0	0	1	0	0	5.0500	0.3800	-5.0500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	4070	4072	0.010846	0.255399	0	54.13	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4071	4072	0.010846	0.255399	0	54.13	0	0	1	0	1	0	0	3.0000	0.0000	-3.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	4074	4077	-0.000134	-0.003609	0	75.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4074	4078	0.008876	0.234316	0	36.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4074	4079	0.01372	0.269355	0	36.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4074	4080	0.00027	0.001108	0	0	0	0	0	0	1	0	0	12.6600	2.9600	-12.6600	-2.9600	0.0000	0.0000	0.0000	0.0000;
	4074	4081	0.000211	0.001077	0	0	0	0	0	0	1	0	0	-12.6600	-2.9600	12.6600	2.9600	0.0000	0.0000	0.0000	0.0000;
	4075	4077	0.00986	0.266469	0	37.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4076	4077	0.00986	0.266469	0	37.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4083	4082	0.001601	0.067019	0	236.45	0	0	1.0375	0	1	0	0	-70.7200	-44.2800	70.8300	48.9300	0.0000	0.0000	0.0000	0.0000;
	4082	4084	0.000276	0.001081	0	0	0	0	0	0	1	0	0	32.4400	8.5000	-32.4400	-8.4900	0.0000	0.0000	0.0000	0.0000;
	4082	4085	0.000251	0.001024	0	0	0	0	0	0	1	0	0	-96.4700	-54.2600	96.5000	54.3800	0.0000	0.0000	0.0000	0.0000;
	4086	4089	0.002438	0.125841	0	301.05	0	0	1	0	1	0	0	16.9400	-2.1200	-16.9300	2.4600	0.0000	0.0000	0.0000	0.0000;
	4086	4090	0.000282	0.001195	0	0	0	0	0	0	1	0	0	-16.9400	2.1200	16.9400	-2.1200	0.0000	0.0000	0.0000	0.0000;
	4086	4091	0.000255	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4087	4089	-0.000825	-0.042571	0	150.81	0	0	1	0	1	0	0	2.5200	11.8300	-2.5200	-11.8900	0.0000	0.0000	0.0000	0.0000;
	4088	4089	0.009321	0.481027	0	150.24	0	0	1	0	1	0	0	-19.4200	-7.3900	19.4600	9.4400	0.0000	0.0000	0.0000	0.0000;
	4090	4176	0.00054	0.005258	0.01573	611.77	0	0	0	0	1	0	0	-119.2100	-9.6600	119.2800	8.6200	0.0000	0.0000	0.0000	0.0000;
	4092	4093	0.008159	0.212114	0	42.49	0	0	1.0125	0	1	0	0	-1.9000	0.0100	1.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4092	4094	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-1.1400	-0.3600	1.1400	0.3600	0.0000	0.0000	0.0000	0.0000;
	4092	4095	0.000285	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4096	4097	0.012078	0.274022	0	56.9	0	0	1	0	1	0	0	-14.1700	-6.0100	14.2000	6.6200	0.0000	0.0000	0.0000	0.0000;
	4096	4098	0.000281	0.001138	0	0	0	0	0	0	1	0	0	10.6100	5.3300	-10.6100	-5.3300	0.0000	0.0000	0.0000	0.0000;
	4100	4099	0.002401	0.088262	0	190.29	0	0	1.01875	0	1	0	0	-47.1300	-21.4400	47.1900	23.7100	0.0000	0.0000	0.0000	0.0000;
	4099	4102	0.003043	0.126996	0	86.34	0	0	1	0	1	0	0	-1.7200	0.0900	1.7200	-0.0800	0.0000	0.0000	0.0000	0.0000;
	4099	4103	0.006888	0.305166	0	48.78	0	0	1	0	1	0	0	-1.2000	0.0600	1.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	4099	4104	0.270931	11.748122	0	1.34	0	0	1	0	1	0	0	-1.0300	0.1600	1.0300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	4099	4107	0.313045	14.389056	0	1.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4099	4111	0.000293	0.001129	0	0	0	0	0	0	1	0	0	-43.2400	-24.0200	43.2500	24.0400	0.0000	0.0000	0.0000	0.0000;
	4099	4112	0.000216	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4100	4101	0.009621	0.26012	0	40.58	0	0	0.99375	0	1	0	0	-3.4500	0.2000	3.4500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	4100	4105	0.020042	0.483915	0	29.38	0	0	0.99375	0	1	0	0	-2.0700	0.1200	2.0700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	4100	4106	0.008711	0.268025	0	27.04	0	0	0.99375	0	1	0	0	-1.6000	0.0800	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	4100	4108	0.934153	20.617735	0	0.56	0	0	1	0	1	0	0	-0.4300	-0.0100	0.4300	0.0400	0.0000	0.0000	0.0000	0.0000;
	4100	4109	0.041048	1.17912	0	10.81	0	0	0.99375	0	1	0	0	-0.4000	0.0200	0.4000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	4100	4110	1.094729	30.361427	0	0.52	0	0	1	0	1	0	0	-0.4000	0.0200	0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	4100	4379	0.001041	0.004985	0.0013	170.3	0	0	0	0	1	0	0	19.9700	14.7400	-19.9700	-14.8600	0.0000	0.0000	0.0000	0.0000;
	4111	4423	0.00044	0.004068	0.02387	476.74	0	0	0	0	1	0	0	28.2300	25.7500	-28.2200	-28.2800	0.0000	0.0000	0.0000	0.0000;
	4113	4114	0.000241	0.001064	0	0	0	0	0	0	1	0	0	3.6000	0.7700	-3.6000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	4114	4201	0.001359	0.00813	0.015	144.31	0	0	0	0	1	0	0	7.6400	-2.3500	-7.6400	0.7400	0.0000	0.0000	0.0000	0.0000;
	4116	4115	0.001664	0.074679	0	181.55	0	0	1	0	1	0	0	-40.4700	3.0400	40.4900	-1.9000	0.0000	0.0000	0.0000	0.0000;
	4115	4118	0.008631	0.379163	0	32.77	0	0	1	0	1	0	0	-1.5000	0.0100	1.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4115	4119	0.045609	1.83038	0	8.83	0	0	1	0	1	0	0	-1.3000	0.0300	1.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4115	4120	0.000248	0.001046	0	0	0	0	0	0	1	0	0	30.3200	17.1400	-30.3200	-17.1300	0.0000	0.0000	0.0000	0.0000;
	4115	4121	0.000275	0.001107	0	0	0	0	0	0	1	0	0	-68.0100	-15.2800	68.0300	15.3300	0.0000	0.0000	0.0000	0.0000;
	4116	4117	0.010621	0.281946	0	45.16	0	0	1	0	1	0	0	-4.8000	0.0600	4.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4131	4121	0.000637	0.007236	0.02486	469.32	0	0	0	0	1	0	0	22.8100	0.6000	-22.8000	-3.2400	0.0000	0.0000	0.0000	0.0000;
	4122	4123	0.000241	0.00111	0	0	0	0	0	0	1	0	0	4.6000	0.0000	-4.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4124	4125	0.000232	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4127	4126	0.001586	0.063073	0	199.79	0	0	1.0125	0	1	0	0	-54.0900	-15.9000	54.1300	17.8000	0.0000	0.0000	0.0000	0.0000;
	4126	4130	-0.0001	-0.003429	0	474.16	0	0	1	0	1	0	0	-76.9400	-2.7000	76.9300	2.5100	0.0000	0.0000	0.0000	0.0000;
	4126	4131	0.000278	0.001019	0	0	0	0	0	0	1	0	0	22.8100	0.6000	-22.8100	-0.6000	0.0000	0.0000	0.0000	0.0000;
	4126	4132	0.000219	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4128	4130	0.002019	0.068916	0	237.08	0	0	1	0	1	0	0	38.4900	2.2000	-38.4700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	4129	4130	0.002019	0.068916	0	237.08	0	0	1	0	1	0	0	38.4900	2.2000	-38.4700	-1.2600	0.0000	0.0000	0.0000	0.0000;
	4133	4134	0.011045	0.267106	0	45.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4133	4135	0.000215	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4136	4137	0.000234	0.00103	0	0	0	0	0	0	1	0	0	5.6000	0.0000	-5.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4138	4139	0.000248	0.001167	0	0	0	0	0	0	1	0	0	5.8000	0.0000	-5.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4140	4141	0.000225	0.001002	0	0	0	0	0	0	1	0	0	28.5000	-1.0700	-28.4900	1.0700	0.0000	0.0000	0.0000	0.0000;
	4141	4434	0.006296	0.0247	0.00627	143.55	0	0	0	0	1	0	0	-2.2800	-1.5200	2.2800	0.8400	0.0000	0.0000	0.0000	0.0000;
	4142	4143	0.000252	0.001054	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4144	4145	0.000243	0.001181	0	0	0	0	0	0	1	0	0	20.0000	9.3200	-20.0000	-9.3100	0.0000	0.0000	0.0000	0.0000;
	4145	4189	0.000867	0.003753	0.00125	160.51	0	0	0	0	1	0	0	-19.3200	4.9400	19.3300	-5.0600	0.0000	0.0000	0.0000	0.0000;
	4146	4147	0.010664	0.266456	0	37.09	0	0	1	0	1	0	0	-3.0000	0.0200	3.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4146	4148	0.013053	0.306398	0	45.09	0	0	1	0	1	0	0	-4.6000	0.0600	4.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4146	4149	0.01378	0.318781	0	37.07	0	0	1	0	1	0	0	-3.0000	0.0300	3.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4146	4150	0.000243	0.001045	0	0	0	0	0	0	1	0	0	10.5900	-0.1100	-10.5900	0.1100	0.0000	0.0000	0.0000	0.0000;
	4146	4151	0.000241	0.001168	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4153	4152	0.001625	0.067043	0	192.15	0	0	1.0125	0	1	0	0	-52.4100	-6.6600	52.4500	8.4100	0.0000	0.0000	0.0000	0.0000;
	4152	4157	0.001357	0.061129	0	166.05	0	0	1.0125	0	1	0	0	-16.6900	-6.2300	16.7000	6.4100	0.0000	0.0000	0.0000	0.0000;
	4152	4159	0.000261	0.001127	0	0	0	0	0	0	1	0	0	-35.7600	-2.1800	35.7600	2.2000	0.0000	0.0000	0.0000	0.0000;
	4152	4160	0.000255	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4153	4156	-0.000969	-0.020999	0	69.47	0	0	1	0	1	0	0	-0.6500	0.0300	0.6500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	4153	4158	0.022921	0.56464	0	19.25	0	0	0.9875	0	1	0	0	-1.3000	0.0700	1.3000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	4154	4156	0.018946	0.410661	0	34.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4155	4156	0.018946	0.410661	0	34.73	0	0	1	0	1	0	0	0.6500	-0.0300	-0.6500	0.0300	0.0000	0.0000	0.0000	0.0000;
	4161	4162	0.00026	0.001168	0	0	0	0	0	0	1	0	0	4.0000	0.0000	-4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4163	4166	0.002263	0.079739	0	235.91	0	0	1	0	1	0	0	43.7500	-1.3200	-43.7200	2.7200	0.0000	0.0000	0.0000	0.0000;
	4163	4167	0.000242	0.001114	0	0	0	0	0	0	1	0	0	-43.7500	1.3200	43.7600	-1.3000	0.0000	0.0000	0.0000	0.0000;
	4163	4168	0.000231	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4164	4166	-0.000488	-0.017188	0	185.91	0	0	1	0	1	0	0	-43.7200	2.4200	43.7200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	4165	4166	0.00994	0.350189	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4169	4170	0.011074	0.246191	0	33.4	0	0	1.0375	0	1	0	0	-2.2800	0.1200	2.2800	-0.1100	0.0000	0.0000	0.0000	0.0000;
	4169	4171	0.015218	0.440907	0	32.99	0	0	1.0375	0	1	0	0	-1.1400	0.0600	1.1400	-0.0600	0.0000	0.0000	0.0000	0.0000;
	4169	4172	0.040478	0.85627	0	15.03	0	0	1.0375	0	1	0	0	-1.1400	0.0700	1.1400	-0.0600	0.0000	0.0000	0.0000	0.0000;
	4169	4173	0.000265	0.001101	0	0	0	0	0	0	1	0	0	4.5600	-0.2500	-4.5600	0.2500	0.0000	0.0000	0.0000	0.0000;
	4169	4174	0.00025	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4176	4175	0.00024	0.01596	0	728.69	0	0	1.01875	0	1	0	0	-142.8200	-123.0100	142.9000	128.3800	0.0000	0.0000	0.0000	0.0000;
	4175	4178	0.000237	0.017792	0	828.11	0	0	1	0	1	0	0	-199.8800	-41.0100	199.9700	47.7600	0.0000	0.0000	0.0000	0.0000;
	4175	4179	0.000271	0.001166	0	0	0	0	0	0	1	0	0	56.9800	172.0100	-56.9000	-171.6700	0.0000	0.0000	0.0000	0.0000;
	4175	4180	0.00029	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4177	4176	0.001493	0.074685	0	195.78	0	0	1.025	0	1	0	0	-53.3500	-35.4500	53.4000	38.4000	0.0000	0.0000	0.0000	0.0000;
	4179	4692	0.000183	0.003624	0.2883	2599.69	0	0	0	0	1	0	0	-226.6900	163.6200	226.8300	-192.1500	0.0000	0.0000	0.0000	0.0000;
	4182	4181	0.000759	0.035915	0	343.7	0	0	1.0125	0	1	0	0	-169.9200	-18.9500	170.1300	28.8600	0.0000	0.0000	0.0000	0.0000;
	4181	4183	0.000697	0.030488	0	377.95	0	0	1	0	1	0	0	-290.1400	38.4600	290.6900	-14.2700	0.0000	0.0000	0.0000	0.0000;
	4181	4184	0.000421	0.019363	0	377.95	0	0	1	0	1	0	0	-290.3600	29.5500	290.6900	-14.2700	0.0000	0.0000	0.0000	0.0000;
	4181	4185	0.000522	0.024767	0	377.95	0	0	1	0	1	0	0	-290.2800	33.8700	290.6900	-14.2700	0.0000	0.0000	0.0000	0.0000;
	4181	4186	0.000222	0.001044	0	0	0	0	0	0	1	0	0	700.6500	-130.7400	-699.6100	135.6500	0.0000	0.0000	0.0000	0.0000;
	4181	4187	0.00022	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4186	4242	0.000159	0.001495	0.00489	665.61	0	0	0	0	1	0	0	186.7400	-98.8200	-186.6700	98.9100	0.0000	0.0000	0.0000	0.0000;
	4188	4191	0.002252	0.098418	0	302.13	0	0	1	0	1	0	0	105.2300	4.4000	-105.0000	5.7300	0.0000	0.0000	0.0000	0.0000;
	4188	4192	0.000637	0.023989	0	377.95	0	0	1	0	1	0	0	-290.1800	45.1600	290.6900	-25.9600	0.0000	0.0000	0.0000	0.0000;
	4188	4193	0.000529	0.030042	0	377.95	0	0	1	0	1	0	0	-290.2700	50.1500	290.6900	-25.9600	0.0000	0.0000	0.0000	0.0000;
	4188	4194	0.000493	0.031607	0	377.95	0	0	1	0	1	0	0	-290.3000	51.4500	290.6900	-25.9600	0.0000	0.0000	0.0000	0.0000;
	4188	4195	0.000633	0.024146	0	377.95	0	0	1	0	1	0	0	-290.1900	45.2900	290.6900	-25.9600	0.0000	0.0000	0.0000	0.0000;
	4188	4196	0.001063	0.037436	0	377.95	0	0	1	0	1	0	0	-289.8300	56.2400	290.6900	-25.9600	0.0000	0.0000	0.0000	0.0000;
	4188	4197	0.000848	0.030883	0	377.95	0	0	1	0	1	0	0	-290.0100	50.8000	290.6900	-25.9600	0.0000	0.0000	0.0000	0.0000;
	4188	4198	0.000202	0.001104	0	0	0	0	0	0	1	0	0	1635.5400	-303.4900	-1630.3500	331.8400	0.0000	0.0000	0.0000	0.0000;
	4188	4199	0.000285	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4189	4191	-0.000543	-0.023729	0	277.13	0	0	1	0	1	0	0	-105.0600	3.2900	105.0000	-5.7300	0.0000	0.0000	0.0000	0.0000;
	4239	4189	0.000354	0.001687	0.00035	172.45	0	0	0	0	1	0	0	-23.5400	-8.4400	23.5400	8.4100	0.0000	0.0000	0.0000	0.0000;
	4190	4191	0.008949	0.391005	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4198	4228	0.000817	0.006397	0.01896	587.41	0	0	0	0	1	0	0	101.6000	-66.2200	-101.4900	65.0400	0.0000	0.0000	0.0000	0.0000;
	4200	4201	0.000255	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4202	4203	0.009702	0.289687	0	45.96	0	0	1.01875	0	1	0	0	-3.5000	-1.3000	3.5000	1.3400	0.0000	0.0000	0.0000	0.0000;
	4202	4204	0.015294	0.375544	0	26.83	0	0	1.01875	0	1	0	0	-1.6000	-0.6000	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	4202	4205	0.000231	0.001172	0	0	0	0	0	0	1	0	0	5.1000	1.9100	-5.1000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	4202	4206	0.000229	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4205	4490	0.005687	0.025275	0.00697	131.25	0	0	0	0	1	0	0	6.0800	-0.6600	-6.0700	-0.0700	0.0000	0.0000	0.0000	0.0000;
	4207	4208	0.000216	0.001044	0	0	0	0	0	0	1	0	0	4.5000	0.0000	-4.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4209	4212	0.000844	0.023261	0	55.01	0	0	1	0	1	0	0	-0.4300	0.0000	0.4300	-0.0000	0.0000	0.0000	0.0000	0.0000;
	4209	4213	0.000283	0.001069	0	0	0	0	0	0	1	0	0	2.8700	-0.0000	-2.8700	0.0000	0.0000	0.0000	0.0000	0.0000;
	4209	4214	0.000299	0.001128	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4210	4212	0.008728	0.240593	0	27.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4211	4212	0.008728	0.240593	0	27.5	0	0	1	0	1	0	0	0.4300	0.0000	-0.4300	0.0000	0.0000	0.0000	0.0000	0.0000;
	4215	4216	0.000275	0.001183	0	0	0	0	0	0	1	0	0	6.3000	0.0000	-6.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4217	4218	0.000225	0.001167	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4219	4220	0.008227	0.186816	0	66.24	0	0	1.05625	0	1	0	0	-24.6300	-11.1600	24.7000	12.5700	0.0000	0.0000	0.0000	0.0000;
	4219	4221	0.000208	0.001164	0	0	0	0	0	0	1	0	0	24.6300	11.1600	-24.6300	-11.1500	0.0000	0.0000	0.0000	0.0000;
	4222	4223	0.011895	0.270075	0	49.81	0	0	0.99375	0	1	0	0	-7.3900	0.1400	7.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4222	4224	0.000251	0.001137	0	0	0	0	0	0	1	0	0	7.3900	-0.1400	-7.3900	0.1400	0.0000	0.0000	0.0000	0.0000;
	4222	4225	0.000211	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4224	4303	0.001511	0.006669	0.00252	158.54	0	0	0	0	1	0	0	-14.3300	-4.4900	14.3300	4.2300	0.0000	0.0000	0.0000	0.0000;
	4227	4226	0.001332	0.053458	0	248.14	0	0	1.01875	0	1	0	0	-84.8100	-24.9200	84.9100	28.8900	0.0000	0.0000	0.0000	0.0000;
	4226	4228	0.00028	0.00106	0	0	0	0	0	0	1	0	0	-15.9100	3.2700	15.9200	-3.2700	0.0000	0.0000	0.0000	0.0000;
	4226	4229	0.000226	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4230	4231	0.000815	0.03951	0	375.7	0	0	1	0	1	0	0	-288.3300	18.0300	288.9600	12.4600	0.0000	0.0000	0.0000	0.0000;
	4230	4232	0.000212	0.001073	0	0	0	0	0	0	1	0	0	288.3300	-18.0300	-288.1700	18.8500	0.0000	0.0000	0.0000	0.0000;
	4232	5037	0.001097	0.01038	0.10314	663.5	0	0	0	0	1	0	0	190.7400	-3.3100	-190.3700	-4.3200	0.0000	0.0000	0.0000	0.0000;
	4232	5602	0.001032	0.008508	0.10126	591.52	0	0	0	0	1	0	0	97.4300	-15.5500	-97.3300	5.3600	0.0000	0.0000	0.0000	0.0000;
	4233	4234	0.000296	0.001187	0	0	0	0	0	0	1	0	0	7.5000	0.0000	-7.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4235	4236	0.00021	0.001169	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4237	4238	0.000841	0.021868	0	802.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4237	4239	0.000249	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4241	4240	0.00169	0.070794	0	237.39	0	0	1	0	1	0	0	-71.1500	2.1300	71.2300	1.2000	0.0000	0.0000	0.0000	0.0000;
	4240	4242	0.000241	0.001198	0	0	0	0	0	0	1	0	0	44.7600	-6.9700	-44.7500	7.0000	0.0000	0.0000	0.0000	0.0000;
	4240	4243	0.000268	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4474	4241	0.000855	0.004896	0.00146	191.59	0	0	0	0	1	0	0	47.5800	1.1300	-47.5600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	4244	4247	0.000806	0.019098	0	98.68	0	0	1	0	1	0	0	-1.7000	0.2500	1.7000	-0.2500	0.0000	0.0000	0.0000	0.0000;
	4244	4248	0.000257	0.00116	0	0	0	0	0	0	1	0	0	8.1000	-1.1700	-8.1000	1.1700	0.0000	0.0000	0.0000	0.0000;
	4244	4249	0.000269	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4245	4247	0.007844	0.185854	0	49.34	0	0	1	0	1	0	0	1.7000	-0.2400	-1.7000	0.2500	0.0000	0.0000	0.0000	0.0000;
	4246	4247	0.007844	0.185854	0	49.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4248	4455	0.007952	0.037329	0.01274	169.52	0	0	0	0	1	0	0	16.6400	-7.3200	-16.6100	6.0400	0.0000	0.0000	0.0000	0.0000;
	4250	4253	-0.000564	-0.014196	0	108.2	0	0	1	0	1	0	0	-5.0000	-1.0300	5.0000	1.0300	0.0000	0.0000	0.0000	0.0000;
	4250	4254	0.000224	0.001141	0	0	0	0	0	0	1	0	0	5.0000	1.0300	-5.0000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	4251	4253	0.011781	0.29675	0	54.1	0	0	1	0	1	0	0	2.0000	0.4300	-2.0000	-0.4100	0.0000	0.0000	0.0000	0.0000;
	4252	4253	0.011781	0.29675	0	54.1	0	0	1	0	1	0	0	3.0000	0.6400	-3.0000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	4255	4258	-0.000443	-0.011745	0	101.92	0	0	1	0	1	0	0	-4.2000	0.0200	4.2000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	4255	4259	0.000203	0.001158	0	0	0	0	0	0	1	0	0	7.2000	-0.0200	-7.2000	0.0200	0.0000	0.0000	0.0000	0.0000;
	4255	4260	0.000234	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4256	4258	0.008083	0.214224	0	50.96	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4257	4258	0.008083	0.214224	0	50.96	0	0	1	0	1	0	0	2.2000	0.0000	-2.2000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4262	4261	0.000164	0.010817	0	1175.85	0	0	1	0	1	0	0	-372.4800	-15.5800	372.6900	29.3900	0.0000	0.0000	0.0000	0.0000;
	4262	4261	0.000164	0.010817	0	1175.85	0	0	1	0	1	0	0	-372.4800	-15.5800	372.6900	29.3900	0.0000	0.0000	0.0000	0.0000;
	4261	4263	0.00022	0.014132	0	1051.81	0	0	1.075	0	1	0	0	-581.5300	-213.7400	582.4200	271.0300	0.0000	0.0000	0.0000	0.0000;
	4261	4264	0.000101	0.007936	0	1050.72	0	0	1.05625	0	1	0	0	-582.0100	-239.0000	582.4200	271.0300	0.0000	0.0000	0.0000	0.0000;
	4261	4265	0.000284	0.001154	0	0	0	0	0	0	1	0	0	418.1600	81.0000	-417.6900	-79.0800	0.0000	0.0000	0.0000	0.0000;
	4261	4266	0.000216	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4265	4348	0.000198	0.003219	0.32398	2825.81	0	0	0	0	1	0	0	417.6900	79.0800	-417.3600	-108.8400	0.0000	0.0000	0.0000	0.0000;
	4267	4268	0.000291	0.001052	0	0	0	0	0	0	1	0	0	6.4000	0.0000	-6.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4270	4269	0.000184	0.015207	0	792.96	0	0	1.0125	0	1	0	0	-186.4100	-96.5900	186.4800	102.8700	0.0000	0.0000	0.0000	0.0000;
	4269	4272	0.000212	0.015574	0	951.55	0	0	1.05	0	1	0	0	-288.7600	-94.0800	288.9600	108.5000	0.0000	0.0000	0.0000	0.0000;
	4269	4273	0.000168	0.011579	0	950.89	0	0	1.04375	0	1	0	0	-288.8100	-97.8200	288.9600	108.5000	0.0000	0.0000	0.0000	0.0000;
	4269	4275	0.000298	0.001084	0	0	0	0	0	0	1	0	0	391.0800	89.0300	-390.6500	-87.4400	0.0000	0.0000	0.0000	0.0000;
	4271	4270	0.001158	0.045758	0	252.3	0	0	1.0125	0	1	0	0	-84.9800	-25.5500	85.0600	28.9200	0.0000	0.0000	0.0000	0.0000;
	4270	4274	0.000223	0.001141	0	0	0	0	0	0	1	0	0	101.3400	67.6600	-101.3100	-67.5100	0.0000	0.0000	0.0000	0.0000;
	4569	4271	0.003597	0.013304	0.0129	195.7	0	0	0	0	1	0	0	-46.9300	-4.3700	47.0100	3.2300	0.0000	0.0000	0.0000	0.0000;
	4624	4271	0.001525	0.007134	0.001	168	0	0	0	0	1	0	0	-23.3100	-12.9500	23.3200	12.8900	0.0000	0.0000	0.0000	0.0000;
	4271	4705	0.003845	0.016585	0.01427	156.9	0	0	0	0	1	0	0	14.6500	9.4300	-14.6400	-10.9400	0.0000	0.0000	0.0000	0.0000;
	4274	4400	0.000589	0.005152	0.02017	505.26	0	0	0	0	1	0	0	38.7000	43.3600	-38.6800	-45.4000	0.0000	0.0000	0.0000	0.0000;
	4471	4274	0.000534	0.004834	0.00996	544.37	0	0	0	0	1	0	0	-62.6000	-25.0300	62.6200	24.1500	0.0000	0.0000	0.0000	0.0000;
	4275	4285	0.000179	0.003382	0.34687	2702.71	0	0	0	0	1	0	0	253.2000	-11.7200	-253.1000	-24.2200	0.0000	0.0000	0.0000	0.0000;
	4275	4405	5.7e-05	0.000975	0.0755	2338.48	0	0	0	0	1	0	0	59.5400	61.9600	-59.5400	-70.1500	0.0000	0.0000	0.0000	0.0000;
	4682	4275	9.5e-05	0.001932	0.22444	2018.71	0	0	0	0	1	0	0	-91.4200	8.4600	91.4200	-32.8700	0.0000	0.0000	0.0000	0.0000;
	4277	4276	0.00021	0.012578	0	855.91	0	0	1	0	1	0	0	-239.6400	-35.3200	239.7500	42.1500	0.0000	0.0000	0.0000	0.0000;
	4276	4280	0.000317	0.025703	0	406.82	0	0	1	0	1	0	0	-14.5000	-6.7000	14.5000	6.7600	0.0000	0.0000	0.0000	0.0000;
	4276	4282	0.006338	0.398376	0	32.63	0	0	1	0	1	0	0	-0.3000	-0.1400	0.3000	0.1400	0.0000	0.0000	0.0000	0.0000;
	4276	4283	0.001673	0.151717	0	79.36	0	0	1	0	1	0	0	-0.6000	-0.2800	0.6000	0.2800	0.0000	0.0000	0.0000	0.0000;
	4276	4285	0.000208	0.001087	0	0	0	0	0	0	1	0	0	-224.3500	-35.0300	224.4500	35.5500	0.0000	0.0000	0.0000	0.0000;
	4278	4277	0.001557	0.068149	0	215.78	0	0	1	0	1	0	0	-61.1100	-4.6600	61.1600	7.0500	0.0000	0.0000	0.0000	0.0000;
	4277	4279	0.001085	0.046197	0	161.99	0	0	1	0	1	0	0	-28.3900	-12.8200	28.4000	13.2300	0.0000	0.0000	0.0000	0.0000;
	4277	4286	0.000237	0.001072	0	0	0	0	0	0	1	0	0	206.8600	41.0900	-206.7700	-40.6500	0.0000	0.0000	0.0000	0.0000;
	4278	4281	0.989003	18.663843	0	0.39	0	0	1	0	1	0	0	-0.3000	-0.1200	0.3000	0.1400	0.0000	0.0000	0.0000	0.0000;
	4278	4284	1.076923	29.450737	0	0.39	0	0	1	0	1	0	0	-0.3000	-0.1100	0.3000	0.1400	0.0000	0.0000	0.0000	0.0000;
	4287	4288	0.007846	0.224279	0	44.52	0	0	1	0	1	0	0	-4.3000	0.0400	4.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4287	4289	0.000217	0.001038	0	0	0	0	0	0	1	0	0	4.3000	-0.0400	-4.3000	0.0400	0.0000	0.0000	0.0000	0.0000;
	4291	4290	0.000196	0.012562	0	968.04	0	0	1.0125	0	1	0	0	-409.0900	-97.7000	409.4100	118.3500	0.0000	0.0000	0.0000	0.0000;
	4290	4293	0.000185	0.013807	0	901.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4290	4294	0.000241	0.019027	0	901.21	0	0	1.05625	0	1	0	0	-234.8300	-55.9800	234.9700	67.1800	0.0000	0.0000	0.0000	0.0000;
	4290	4295	0.000159	0.012803	0	900.33	0	0	1.05	0	1	0	0	-234.8700	-59.6700	234.9700	67.1800	0.0000	0.0000	0.0000	0.0000;
	4290	4296	0.000211	0.014561	0	900.21	0	0	1.05	0	1	0	0	-234.8400	-58.6600	234.9700	67.1800	0.0000	0.0000	0.0000	0.0000;
	4290	4297	0.000216	0.001083	0	0	0	0	0	0	1	0	0	295.1300	55.9600	-294.9500	-55.0700	0.0000	0.0000	0.0000	0.0000;
	4292	4291	0.000908	0.04367	0	248.73	0	0	1.00625	0	1	0	0	-87.5200	-12.9400	87.5900	16.0800	0.0000	0.0000	0.0000	0.0000;
	4291	4298	0.000299	0.001083	0	0	0	0	0	0	1	0	0	321.5000	81.6200	-321.2000	-80.5400	0.0000	0.0000	0.0000	0.0000;
	4299	4300	0.00026	0.001096	0	0	0	0	0	0	1	0	0	25.0000	12.7200	-24.9900	-12.7200	0.0000	0.0000	0.0000	0.0000;
	4301	4305	0.000128	0.011426	0	1046.43	0	0	1	0	1	0	0	283.7900	12.6000	-283.6900	-4.1400	0.0000	0.0000	0.0000	0.0000;
	4301	4306	0.000153	0.010285	0	791	0	0	1.04375	0	1	0	0	-179.9200	-79.6200	179.9800	83.6000	0.0000	0.0000	0.0000	0.0000;
	4301	4307	0.000113	0.008691	0	790.84	0	0	1.04375	0	1	0	0	-179.9300	-88.1300	179.9800	91.6200	0.0000	0.0000	0.0000	0.0000;
	4301	4308	0.000218	0.001135	0	0	0	0	0	0	1	0	0	76.0600	-42.7200	-76.0400	42.8000	0.0000	0.0000	0.0000	0.0000;
	4301	4309	0.000203	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4303	4302	0.001719	0.062282	0	237.1	0	0	1	0	1	0	0	-70.1800	-3.3300	70.2600	6.1800	0.0000	0.0000	0.0000	0.0000;
	4302	4305	-5.6e-05	-0.005031	0	896.43	0	0	1	0	1	0	0	-283.7300	-7.8700	283.6900	4.1400	0.0000	0.0000	0.0000	0.0000;
	4304	4305	0.000345	0.030842	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4308	4405	0.000365	0.006529	0.75249	2645.36	0	0	0	0	1	0	0	-292.7600	-38.4100	293.0500	-38.6000	0.0000	0.0000	0.0000	0.0000;
	4311	4310	0.001641	0.066065	0	233.03	0	0	1.00625	0	1	0	0	-69.9200	1.4900	70.0000	1.5300	0.0000	0.0000	0.0000	0.0000;
	4310	4312	0.00046	0.020964	0	618.15	0	0	1	0	1	0	0	-474.4600	-32.7400	475.4300	76.9200	0.0000	0.0000	0.0000	0.0000;
	4310	4313	0.000256	0.001066	0	0	0	0	0	0	1	0	0	404.4700	-201.6000	-403.9800	203.6300	0.0000	0.0000	0.0000	0.0000;
	4310	4314	0.000292	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4311	4497	0.002359	0.014376	0.00474	205.67	0	0	0	0	1	0	0	63.3900	4.3700	-63.3000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	4315	4316	0.002149	0.113672	0	133.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4315	4317	0.001206	0.050431	0	151.64	0	0	1	0	1	0	0	-21.9900	1.3000	22.0000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	4315	4318	0.007021	0.296427	0	40.24	0	0	1	0	1	0	0	-1.8000	0.1000	1.8000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	4315	4319	0.000231	0.001107	0	0	0	0	0	0	1	0	0	23.7900	-1.4000	-23.7900	1.4100	0.0000	0.0000	0.0000	0.0000;
	4315	4320	0.000257	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4322	4321	0.001498	0.071941	0	241.1	0	0	1.05	0	1	0	0	-75.6700	-57.6700	75.8100	64.3000	0.0000	0.0000	0.0000	0.0000;
	4321	4323	0.002185	0.096493	0	198.06	0	0	1	0	1	0	0	-64.7900	-28.5200	64.8900	33.0300	0.0000	0.0000	0.0000	0.0000;
	4321	4324	0.000235	0.001164	0	0	0	0	0	0	1	0	0	-11.0200	-35.7700	11.0200	35.7900	0.0000	0.0000	0.0000	0.0000;
	4321	4325	0.000296	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4326	4327	0.007927	0.193943	0	46.96	0	0	1.00625	0	1	0	0	-1.5000	0.0000	1.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4326	4328	0.048603	1.0353	0	11.71	0	0	1.00625	0	1	0	0	-1.0000	0.0100	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4326	4329	0.000227	0.001144	0	0	0	0	0	0	1	0	0	2.5000	-0.0100	-2.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4326	4330	0.000248	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4331	4332	0.017739	0.447869	0	37.05	0	0	1	0	1	0	0	-3.0000	0.0400	3.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4331	4333	0.012455	0.308631	0	42.42	0	0	1	0	1	0	0	-3.9000	0.0400	3.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4331	4334	0.016884	0.44063	0	22.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4331	4335	0.00905	0.251691	0	21.71	0	0	1	0	1	0	0	-1.4000	0.0000	1.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4331	4336	0.000219	0.001151	0	0	0	0	0	0	1	0	0	8.3000	-0.0900	-8.3000	0.0900	0.0000	0.0000	0.0000	0.0000;
	4331	4337	0.000259	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4338	4339	0.000223	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4340	4341	0.010143	0.26393	0	47.33	0	0	1	0	1	0	0	-5.8000	0.7300	5.8000	-0.6400	0.0000	0.0000	0.0000	0.0000;
	4340	4342	0.000209	0.001099	0	0	0	0	0	0	1	0	0	5.8000	-0.7300	-5.8000	0.7300	0.0000	0.0000	0.0000	0.0000;
	4340	4343	0.000246	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4345	4344	0.000151	0.011242	0	975.11	0	0	1	0	1	0	0	-386.3100	17.8600	386.5200	-2.3000	0.0000	0.0000	0.0000	0.0000;
	4344	4347	0.000147	0.011118	0	1102.23	0	0	1	0	1	0	0	-669.2900	-51.0900	669.9100	97.5000	0.0000	0.0000	0.0000	0.0000;
	4344	4348	0.000251	0.001192	0	0	0	0	0	0	1	0	0	282.7800	-170.7700	-282.5200	171.9700	0.0000	0.0000	0.0000	0.0000;
	4346	4345	0.001701	0.074322	0	211.83	0	0	1.0125	0	1	0	0	-60.2800	-13.6000	60.3400	16.2900	0.0000	0.0000	0.0000	0.0000;
	4345	4349	0.000263	0.001109	0	0	0	0	0	0	1	0	0	325.9700	-34.1500	-325.7100	35.2500	0.0000	0.0000	0.0000	0.0000;
	4350	4353	-0.00089	-0.023056	0	99.05	0	0	1	0	1	0	0	-2.0000	0.3000	2.0000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	4350	4354	0.000211	0.001125	0	0	0	0	0	0	1	0	0	2.0000	-0.3000	-2.0000	0.3000	0.0000	0.0000	0.0000	0.0000;
	4351	4353	0.010571	0.273688	0	49.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4352	4353	0.010571	0.273688	0	49.53	0	0	1	0	1	0	0	2.0000	-0.2900	-2.0000	0.3000	0.0000	0.0000	0.0000	0.0000;
	4355	4356	0.00971	0.297608	0	49.44	0	0	1	0	1	0	0	-6.9900	0.1300	7.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4355	4357	0.004792	0.119631	0	43.22	0	0	1	0	1	0	0	-2.9000	0.0100	2.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4355	4358	0.000263	0.001103	0	0	0	0	0	0	1	0	0	9.8900	-0.1400	-9.8900	0.1500	0.0000	0.0000	0.0000	0.0000;
	4355	4359	0.000274	0.001028	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4360	4361	0.000288	0.001012	0	0	0	0	0	0	1	0	0	17.0000	7.9200	-17.0000	-7.9200	0.0000	0.0000	0.0000	0.0000;
	4362	4363	0.009026	0.190067	0	40.44	0	0	1.0125	0	1	0	0	-1.7000	0.2500	1.7000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	4362	4364	0.00998	0.248523	0	37.05	0	0	1.0125	0	1	0	0	-3.0000	0.3300	3.0000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	4362	4365	0.017127	0.455893	0	23.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4362	4366	0.000245	0.001051	0	0	0	0	0	0	1	0	0	4.7000	-0.5800	-4.7000	0.5800	0.0000	0.0000	0.0000	0.0000;
	4362	4367	0.000255	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4368	4369	0.000251	0.001103	0	0	0	0	0	0	1	0	0	1.8000	0.6900	-1.8000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	4370	4371	0.010216	0.276832	0	55.63	0	0	1.025	0	1	0	0	-11.1900	0.8900	11.2000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	4370	4372	0.00023	0.001164	0	0	0	0	0	0	1	0	0	11.1900	-0.8900	-11.1900	0.8900	0.0000	0.0000	0.0000	0.0000;
	4374	4373	0.001664	0.064661	0	219.59	0	0	1.0125	0	1	0	0	-64.3300	-14.6500	64.4000	17.3000	0.0000	0.0000	0.0000	0.0000;
	4373	4375	0.002717	0.102491	0	176.46	0	0	1.025	0	1	0	0	-51.9200	-6.6900	51.9900	9.4000	0.0000	0.0000	0.0000	0.0000;
	4373	4376	0.000235	0.001008	0	0	0	0	0	0	1	0	0	-12.4800	-10.6100	12.4800	10.6100	0.0000	0.0000	0.0000	0.0000;
	4373	4377	0.000227	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4378	4379	0.000234	0.001042	0	0	0	0	0	0	1	0	0	8.1000	3.7700	-8.1000	-3.7700	0.0000	0.0000	0.0000	0.0000;
	4380	4381	0.009105	0.227218	0	45.02	0	0	1	0	1	0	0	-4.5000	0.0400	4.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4380	4382	0.000232	0.001136	0	0	0	0	0	0	1	0	0	4.5000	-0.0400	-4.5000	0.0400	0.0000	0.0000	0.0000	0.0000;
	4383	4384	0.006542	0.17632	0	38.73	0	0	1.0125	0	1	0	0	-1.6000	0.0800	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	4383	4385	0.026788	0.530052	0	26.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4383	4386	0.000267	0.001062	0	0	0	0	0	0	1	0	0	1.6000	-0.0800	-1.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	4383	4387	0.000284	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4388	4389	0.000297	0.001069	0	0	0	0	0	0	1	0	0	2.0000	0.0000	-2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4390	4393	0.000214	0.009996	0	344.74	0	0	1	0	1	0	0	50.3900	-0.0700	-50.3900	0.3100	0.0000	0.0000	0.0000	0.0000;
	4390	4395	0.001571	0.08276	0	174.18	0	0	1.03125	0	1	0	0	-44.9600	-19.0300	44.9900	20.9700	0.0000	0.0000	0.0000	0.0000;
	4390	4397	0.000228	0.001167	0	0	0	0	0	0	1	0	0	-5.4300	-104.9800	5.4600	105.1000	0.0000	0.0000	0.0000	0.0000;
	4390	4398	0.00021	0.00111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4391	4393	0.001274	0.05942	0	194.74	0	0	1	0	1	0	0	-50.3600	1.7100	50.3900	-0.3100	0.0000	0.0000	0.0000	0.0000;
	4391	4394	0.009131	0.254662	0	71.89	0	0	0.975	0	1	0	0	-44.8300	8.9200	44.9900	-4.2300	0.0000	0.0000	0.0000	0.0000;
	4391	4396	0.003029	0.092446	0	71.34	0	0	0.98125	0	1	0	0	-44.9400	3.6100	44.9900	-1.9400	0.0000	0.0000	0.0000	0.0000;
	4392	4393	0.00877	0.408946	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4397	4400	0.000623	0.005263	0.03808	578.72	0	0	0	0	1	0	0	-87.5200	-32.1100	87.5700	28.3900	0.0000	0.0000	0.0000	0.0000;
	4400	4399	0.000167	0.012804	0	843.18	0	0	1	0	1	0	0	-222.3200	-14.2200	222.4000	20.0700	0.0000	0.0000	0.0000	0.0000;
	4399	4402	0.000219	0.015051	0	704.72	0	0	1.025	0	1	0	0	-128.6500	16.7200	128.6800	-14.2900	0.0000	0.0000	0.0000	0.0000;
	4399	4403	0.000335	0.019948	0	704.58	0	0	1.01875	0	1	0	0	-128.6300	17.4800	128.6800	-14.2900	0.0000	0.0000	0.0000	0.0000;
	4399	4404	0.000326	0.019908	0	704.09	0	0	1.01875	0	1	0	0	-128.6300	17.4700	128.6800	-14.2900	0.0000	0.0000	0.0000	0.0000;
	4399	4405	0.000299	0.001001	0	0	0	0	0	0	1	0	0	163.5100	-71.7400	-163.4200	72.0300	0.0000	0.0000	0.0000	0.0000;
	4399	4406	0.000299	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4401	4400	0.001934	0.085613	0	187.8	0	0	1	0	1	0	0	-44.2200	2.9000	44.2600	-1.3500	0.0000	0.0000	0.0000	0.0000;
	4623	4400	0.000827	0.008999	0.02102	523.51	0	0	0	0	1	0	0	-50.6200	-7.4100	50.6400	5.3400	0.0000	0.0000	0.0000	0.0000;
	4407	4410	0.001311	0.023452	0	71.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4407	4411	0.010673	0.202691	0	57.94	0	0	1.03125	0	1	0	0	-18.5600	-1.3200	18.6000	2.0200	0.0000	0.0000	0.0000	0.0000;
	4407	4412	0.008255	0.198633	0	39.59	0	0	1.01875	0	1	0	0	-2.7000	0.1300	2.7000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	4407	4413	0.000288	0.001169	0	0	0	0	0	0	1	0	0	21.2600	1.2000	-21.2600	-1.1900	0.0000	0.0000	0.0000	0.0000;
	4407	4414	0.00022	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4408	4410	0.0158	0.282679	0	35.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4409	4410	0.0158	0.282679	0	35.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4415	4416	0.000282	0.001108	0	0	0	0	0	0	1	0	0	5.4000	0.0000	-5.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4417	4420	0.000623	0.027793	0	369.56	0	0	1	0	1	0	0	113.9300	11.0100	-113.8600	-7.6400	0.0000	0.0000	0.0000	0.0000;
	4417	4421	0.002402	0.087897	0	191.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4417	4422	0.001212	0.062765	0	190.25	0	0	1	0	1	0	0	-59.9500	8.7900	59.9900	-6.6600	0.0000	0.0000	0.0000	0.0000;
	4417	4423	0.000213	0.001161	0	0	0	0	0	0	1	0	0	-53.9800	-19.7900	53.9900	19.8300	0.0000	0.0000	0.0000	0.0000;
	4417	4424	0.000218	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4418	4420	0.000198	0.008857	0	294.56	0	0	1	0	1	0	0	-113.8400	-6.5700	113.8600	7.6400	0.0000	0.0000	0.0000	0.0000;
	4419	4420	0.005626	0.251041	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4423	5306	0.001188	0.010836	0.08387	547.41	0	0	0	0	1	0	0	71.5300	-18.3100	-71.4700	9.7500	0.0000	0.0000	0.0000	0.0000;
	4425	4428	-0.000352	-0.009321	0	95.85	0	0	1	0	1	0	0	-1.6000	0.0800	1.6000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	4425	4429	0.016031	0.378795	0	26.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4425	4430	0.000209	0.001144	0	0	0	0	0	0	1	0	0	1.6000	-0.0800	-1.6000	0.0800	0.0000	0.0000	0.0000	0.0000;
	4425	4431	0.000242	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4426	4428	0.010621	0.281081	0	47.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4427	4428	0.010621	0.281081	0	47.93	0	0	1	0	1	0	0	1.6000	-0.0800	-1.6000	0.0900	0.0000	0.0000	0.0000	0.0000;
	4432	4436	0.00024	0.017472	0	808.42	0	0	1	0	1	0	0	145.9200	1.1500	-145.8700	2.2900	0.0000	0.0000	0.0000	0.0000;
	4432	4437	0.000105	0.007905	0	954.67	0	0	0.99375	0	1	0	0	-299.8700	-59.9700	299.9600	66.7200	0.0000	0.0000	0.0000	0.0000;
	4432	4438	0.00022	0.01493	0	954.02	0	0	0.99375	0	1	0	0	-299.7700	-54.0800	299.9600	66.7200	0.0000	0.0000	0.0000	0.0000;
	4432	9885	0.000575	0.00931	1.06789	2237.16	0	0	0	0	1	0	0	132.5700	-89.9900	-132.4700	-24.1500	0.0000	0.0000	0.0000	0.0000;
	4434	4433	0.001241	0.069732	0	179.8	0	0	1	0	1	0	0	-35.6400	3.4400	35.6500	-2.6200	0.0000	0.0000	0.0000	0.0000;
	4433	4436	1e-05	0.00076	0	733.42	0	0	1	0	1	0	0	-145.8700	2.4400	145.8700	-2.2900	0.0000	0.0000	0.0000	0.0000;
	4433	4439	0.000272	0.00106	0	0	0	0	0	0	1	0	0	110.2200	0.1800	-110.1900	-0.0600	0.0000	0.0000	0.0000	0.0000;
	4433	4440	0.000262	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4435	4436	0.001051	0.07663	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4441	4444	0.000442	0.010593	0	141.59	0	0	1	0	1	0	0	-10.9900	-0.7100	10.9900	0.7200	0.0000	0.0000	0.0000	0.0000;
	4441	4445	0.000296	0.001144	0	0	0	0	0	0	1	0	0	10.9900	0.7100	-10.9900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	4442	4444	0.008244	0.197525	0	70.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4443	4444	0.008244	0.197525	0	70.8	0	0	1	0	1	0	0	11.0000	0.9400	-10.9900	-0.7200	0.0000	0.0000	0.0000	0.0000;
	4447	4446	0.00191	0.08747	0	225.73	0	0	1.01875	0	1	0	0	-66.0800	-19.6900	66.1600	23.7000	0.0000	0.0000	0.0000	0.0000;
	4446	4448	0.001769	0.071956	0	194.83	0	0	1.01875	0	1	0	0	-63.3200	-20.4300	63.3900	23.5000	0.0000	0.0000	0.0000	0.0000;
	4446	4449	0.001106	0.051401	0	194.35	0	0	1.0125	0	1	0	0	-63.3500	-17.9900	63.3900	20.1000	0.0000	0.0000	0.0000	0.0000;
	4446	4450	0.001725	0.064549	0	194.3	0	0	1.01875	0	1	0	0	-63.3200	-23.1200	63.3900	25.9400	0.0000	0.0000	0.0000	0.0000;
	4446	4451	0.000769	0.036465	0	193.35	0	0	1.00625	0	1	0	0	-63.3600	-8.7500	63.3900	10.1500	0.0000	0.0000	0.0000	0.0000;
	4446	4452	0.000275	0.001117	0	0	0	0	0	0	1	0	0	187.1700	46.5900	-187.0800	-46.2100	0.0000	0.0000	0.0000	0.0000;
	4446	4453	0.000271	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4454	4455	0.000283	0.001139	0	0	0	0	0	0	1	0	0	6.3000	-0.7000	-6.3000	0.7000	0.0000	0.0000	0.0000	0.0000;
	4456	4457	0.00025	0.001016	0	0	0	0	0	0	1	0	0	5.0000	2.5500	-5.0000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	4458	4459	0.0064	0.173251	0	45.17	0	0	1	0	1	0	0	-4.9000	0.0400	4.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4458	4460	0.000267	0.001147	0	0	0	0	0	0	1	0	0	4.9000	-0.0400	-4.9000	0.0400	0.0000	0.0000	0.0000	0.0000;
	4461	4462	0.000262	0.001021	0	0	0	0	0	0	1	0	0	5.5000	0.0000	-5.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4463	4466	0.001712	0.081416	0	253.61	0	0	1	0	1	0	0	83.1800	-7.8300	-83.0700	13.0800	0.0000	0.0000	0.0000	0.0000;
	4463	4467	0.000251	0.001085	0	0	0	0	0	0	1	0	0	-83.1800	7.8300	83.2000	-7.7600	0.0000	0.0000	0.0000	0.0000;
	4463	4468	0.000274	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4464	4466	-0.000282	-0.0134	0	228.61	0	0	1	0	1	0	0	-83.0900	12.2200	83.0700	-13.0800	0.0000	0.0000	0.0000	0.0000;
	4464	5805	0.012501	0.08328	0.17096	299.57	0	0	0	0	1	0	0	103.4900	-14.7100	-102.2600	4.2900	0.0000	0.0000	0.0000	0.0000;
	4465	4466	0.006985	0.332168	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4467	5070	0.002537	0.022667	0.13064	634.49	0	0	0	0	1	0	0	173.3800	-18.0900	-172.6700	10.3000	0.0000	0.0000	0.0000	0.0000;
	4470	4469	0.002089	0.075536	0	194.71	0	0	1.0125	0	1	0	0	-52.6600	-13.0900	52.7200	15.1800	0.0000	0.0000	0.0000	0.0000;
	4469	4471	0.000208	0.001065	0	0	0	0	0	0	1	0	0	125.2600	14.9800	-125.2300	-14.8300	0.0000	0.0000	0.0000	0.0000;
	4469	4472	0.000202	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4473	4474	0.000265	0.001028	0	0	0	0	0	0	1	0	0	100.9900	13.8900	-100.9600	-13.7900	0.0000	0.0000	0.0000	0.0000;
	4475	4476	0.000208	0.00119	0	0	0	0	0	0	1	0	0	8.4000	3.2300	-8.4000	-3.2200	0.0000	0.0000	0.0000	0.0000;
	4477	4478	0.018381	0.535644	0	39.22	0	0	1	0	1	0	0	-3.3000	-0.6500	3.3000	0.7000	0.0000	0.0000	0.0000	0.0000;
	4477	4479	0.028543	0.629312	0	30.14	0	0	1	0	1	0	0	-2.1000	-0.4200	2.1000	0.4500	0.0000	0.0000	0.0000	0.0000;
	4477	4480	0.018482	0.543669	0	5.52	0	0	1	0	1	0	0	-0.6000	-0.1300	0.6000	0.1300	0.0000	0.0000	0.0000	0.0000;
	4477	4481	0.000216	0.001104	0	0	0	0	0	0	1	0	0	6.0000	1.1900	-6.0000	-1.1900	0.0000	0.0000	0.0000	0.0000;
	4477	4482	0.000259	0.001158	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4483	4484	0.000201	0.001106	0	0	0	0	0	0	1	0	0	1.4500	0.0000	-1.4500	0.0000	0.0000	0.0000	0.0000	0.0000;
	4485	4488	0.0001	-0.0008	0	105.95	0	0	1	0	1	0	0	-2.8000	-1.4000	2.8000	1.4000	0.0000	0.0000	0.0000	0.0000;
	4485	4489	0.015203	0.306615	0	36.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4485	4490	0.000221	0.001071	0	0	0	0	0	0	1	0	0	2.8000	1.4000	-2.8000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	4485	4491	0.000282	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4486	4488	0.010029	0.237489	0	52.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4487	4488	0.010029	0.237489	0	52.97	0	0	1	0	1	0	0	2.8000	1.4300	-2.8000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	4493	4492	0.00187	0.080446	0	195.7	0	0	1.025	0	1	0	0	-53.1400	-27.9400	53.2100	30.7200	0.0000	0.0000	0.0000	0.0000;
	4492	4494	0.000221	0.001165	0	0	0	0	0	0	1	0	0	23.6300	8.7200	-23.6300	-8.7200	0.0000	0.0000	0.0000	0.0000;
	4493	4513	0.009809	0.050167	0.01052	172.7	0	0	0	0	1	0	0	27.9500	6.5200	-27.8700	-7.2800	0.0000	0.0000	0.0000	0.0000;
	4493	4534	0.003181	0.013797	0.00235	168.29	0	0	0	0	1	0	0	25.1900	21.4100	-25.1600	-21.5300	0.0000	0.0000	0.0000	0.0000;
	4495	4496	0.000214	0.001005	0	0	0	0	0	0	1	0	0	14.9100	2.9500	-14.9100	-2.9400	0.0000	0.0000	0.0000	0.0000;
	4497	4495	0.003499	0.017543	0.00397	177.55	0	0	0	0	1	0	0	32.4600	-4.6700	-32.4300	4.4100	0.0000	0.0000	0.0000	0.0000;
	4495	4534	0.006954	0.02794	0.0052	152.83	0	0	0	0	1	0	0	-13.2800	-8.5700	13.3000	8.0700	0.0000	0.0000	0.0000	0.0000;
	4495	4592	0.005708	0.030421	0.00732	176.72	0	0	0	0	1	0	0	30.8000	1.2100	-30.7500	-1.7300	0.0000	0.0000	0.0000	0.0000;
	4503	4499	0.001424	0.006286	0.00176	176.95	0	0	0	0	1	0	0	31.2500	-4.5000	-31.2400	4.3700	0.0000	0.0000	0.0000	0.0000;
	4499	4517	0.010614	0.043431	0.01643	161.76	0	0	0	0	1	0	0	18.7100	-9.2200	-18.6600	7.6300	0.0000	0.0000	0.0000	0.0000;
	4501	4500	0.000385	0.015964	0	308.19	0	0	1	0	1	0	0	-120.2100	2.4800	120.2600	-0.3400	0.0000	0.0000	0.0000	0.0000;
	4500	4502	0.00022	0.001	0	0	0	0	0	0	1	0	0	34.1000	9.0700	-34.1000	-9.0600	0.0000	0.0000	0.0000	0.0000;
	4523	4500	0.002042	0.017325	0.03579	548.89	0	0	0	0	1	0	0	76.0600	5.0300	-75.9500	-7.9900	0.0000	0.0000	0.0000	0.0000;
	4500	4563	0.001783	0.015911	0.05042	555.01	0	0	0	0	1	0	0	-78.4100	2.0600	78.5200	-6.6200	0.0000	0.0000	0.0000	0.0000;
	4558	4501	0.00521	0.032961	0.00604	194.68	0	0	0	0	1	0	0	-46.1700	2.7300	46.2800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	4501	4593	0.003358	0.018203	0.0199	218.64	0	0	0	0	1	0	0	73.9300	0.2500	-73.7600	-1.4800	0.0000	0.0000	0.0000	0.0000;
	4503	4504	0.0002	0.001024	0	0	0	0	0	0	1	0	0	12.3900	4.7300	-12.3900	-4.7300	0.0000	0.0000	0.0000	0.0000;
	4503	4593	0.002299	0.013563	0.0073	192.71	0	0	0	0	1	0	0	-43.6400	-0.2300	43.6800	-0.3100	0.0000	0.0000	0.0000	0.0000;
	4505	4510	0.005441	0.02189	0.00825	168.33	0	0	0	0	1	0	0	24.6900	10.0000	-24.6600	-10.7400	0.0000	0.0000	0.0000	0.0000;
	4505	4662	0.003339	0.017247	0.00672	177.44	0	0	0	0	1	0	0	-31.5600	-11.1300	31.6000	10.5800	0.0000	0.0000	0.0000	0.0000;
	4506	4509	0.00474	0.022419	0.00191	170.62	0	0	0	0	1	0	0	25.5800	4.6700	-25.5500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	4525	4506	0.00184	0.007977	0.00442	179.84	0	0	0	0	1	0	0	32.4700	5.5100	-32.4500	-5.9100	0.0000	0.0000	0.0000	0.0000;
	4509	4507	0.00544	0.023868	0.00216	133.35	0	0	0	0	1	0	0	4.4600	2.6600	-4.4600	-2.8800	0.0000	0.0000	0.0000	0.0000;
	4510	4507	0.00292	0.01461	0.00205	141.07	0	0	0	0	1	0	0	6.6600	2.0600	-6.6600	-2.2700	0.0000	0.0000	0.0000	0.0000;
	4508	4509	0.000224	0.001087	0	0	0	0	0	0	1	0	0	-21.0900	-2.0700	21.0900	2.0700	0.0000	0.0000	0.0000	0.0000;
	4511	4512	0.000242	0.001131	0	0	0	0	0	0	1	0	0	16.9200	5.7400	-16.9200	-5.7400	0.0000	0.0000	0.0000	0.0000;
	4520	4511	0.001348	0.007861	0.0017	180.83	0	0	0	0	1	0	0	34.3600	17.5300	-34.3400	-17.6100	0.0000	0.0000	0.0000	0.0000;
	4511	4712	0.004015	0.020258	0.00721	158.71	0	0	0	0	1	0	0	17.4200	11.8600	-17.4000	-12.5600	0.0000	0.0000	0.0000	0.0000;
	4515	4514	0.001837	0.062032	0	237.06	0	0	1.01875	0	1	0	0	-70.6900	-23.6800	70.7900	27.0100	0.0000	0.0000	0.0000	0.0000;
	4514	4516	0.000239	0.001162	0	0	0	0	0	0	1	0	0	-70.7900	-104.0100	70.8200	104.1800	0.0000	0.0000	0.0000	0.0000;
	4548	4515	0.001422	0.007709	0.00378	187.26	0	0	0	0	1	0	0	-38.3200	-23.7400	38.3500	23.4700	0.0000	0.0000	0.0000	0.0000;
	4521	4516	0.000863	0.007863	0.01717	500.78	0	0	0	0	1	0	0	-37.1400	63.4400	37.1800	-64.8900	0.0000	0.0000	0.0000	0.0000;
	4590	4516	0.000823	0.006355	0.0127	533.43	0	0	0	0	1	0	0	59.2500	56.2700	-59.2000	-57.2400	0.0000	0.0000	0.0000	0.0000;
	4517	4518	0.000285	0.001074	0	0	0	0	0	0	1	0	0	4.2100	1.9100	-4.2100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	4517	5251	0.005454	0.02472	0.02207	154.61	0	0	0	0	1	0	0	14.4500	-9.5400	-14.4400	7.2200	0.0000	0.0000	0.0000	0.0000;
	4520	4519	0.001173	0.06287	0	207.16	0	0	1.01875	0	1	0	0	-59.6100	-26.3100	59.6500	28.8600	0.0000	0.0000	0.0000	0.0000;
	4519	4521	0.000208	0.001158	0	0	0	0	0	0	1	0	0	-59.6500	18.7300	59.6600	-18.6900	0.0000	0.0000	0.0000	0.0000;
	4521	4523	0.000567	0.005614	0.02842	549.44	0	0	0	0	1	0	0	-74.8000	-26.0400	74.8300	23.2800	0.0000	0.0000	0.0000	0.0000;
	4521	4669	0.002319	0.020375	0.04429	526.31	0	0	0	0	1	0	0	52.2800	-18.7100	-52.2100	14.4600	0.0000	0.0000	0.0000	0.0000;
	4523	4522	0.000139	0.010375	0	734.38	0	0	1	0	1	0	0	-150.8900	-28.3100	150.9200	30.5600	0.0000	0.0000	0.0000	0.0000;
	4522	4524	0.000249	0.001111	0	0	0	0	0	0	1	0	0	17.5200	8.0000	-17.5200	-8.0000	0.0000	0.0000	0.0000	0.0000;
	4522	4642	0.00034	0.004805	0.40905	2497.42	0	0	0	0	1	0	0	157.0000	-58.0400	-156.9100	14.3800	0.0000	0.0000	0.0000	0.0000;
	4525	4592	0.003441	0.0158	0.02279	169.04	0	0	0	0	1	0	0	-25.5100	6.0600	25.5300	-8.4100	0.0000	0.0000	0.0000	0.0000;
	4525	4607	0.003022	0.010786	0.00461	137.76	0	0	0	0	1	0	0	6.6700	3.2300	-6.6700	-3.7200	0.0000	0.0000	0.0000	0.0000;
	4712	4525	0.000997	0.004618	0.00065	167.91	0	0	0	0	1	0	0	24.9000	16.0500	-24.8900	-16.0900	0.0000	0.0000	0.0000	0.0000;
	4526	4559	0.003452	0.012545	0.00605	163.47	0	0	0	0	1	0	0	20.5700	4.4800	-20.5600	-5.0900	0.0000	0.0000	0.0000	0.0000;
	4561	4526	0.002388	0.011238	0.00282	95	0	0	0	0	1	0	0	-0.1500	-2.4100	0.1500	2.1000	0.0000	0.0000	0.0000	0.0000;
	4526	4714	0.001945	0.00803	0.00358	185.62	0	0	0	0	1	0	0	-38.2400	-11.0400	38.2700	10.7600	0.0000	0.0000	0.0000	0.0000;
	4527	4529	0.003291	0.016345	0.00268	143.14	0	0	0	0	1	0	0	7.3400	2.9200	-7.3400	-3.1900	0.0000	0.0000	0.0000	0.0000;
	4527	4533	0.006619	0.024446	0.00459	157.18	0	0	0	0	1	0	0	-15.9300	-4.3800	15.9500	3.9500	0.0000	0.0000	0.0000	0.0000;
	4528	4529	0.012127	0.052077	0.00456	117.82	0	0	0	0	1	0	0	1.5300	0.1300	-1.5300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	4528	4539	0.012941	0.059799	0.0063	158.84	0	0	0	0	1	0	0	-17.0800	-3.7100	17.1200	3.2000	0.0000	0.0000	0.0000	0.0000;
	4531	4530	0.000692	0.041755	0	239.1	0	0	1.04375	0	1	0	0	-74.5800	-70.1800	74.6500	74.5500	0.0000	0.0000	0.0000	0.0000;
	4530	4532	0.000278	0.001121	0	0	0	0	0	0	1	0	0	-74.6500	-74.5500	74.6800	74.6700	0.0000	0.0000	0.0000	0.0000;
	4533	4531	0.002641	0.014459	0.00249	168.7	0	0	0	0	1	0	0	-24.8200	-61.5300	24.9300	61.8500	0.0000	0.0000	0.0000	0.0000;
	4531	4633	0.003589	0.013256	0.00285	176.63	0	0	0	0	1	0	0	31.9200	1.9900	-31.8800	-2.1800	0.0000	0.0000	0.0000	0.0000;
	4537	4532	0.001771	0.01298	0.05382	567.82	0	0	0	0	1	0	0	87.1300	3.2000	-87.0000	-8.0300	0.0000	0.0000	0.0000	0.0000;
	4646	4532	0.00262	0.022716	0.04885	437.59	0	0	0	0	1	0	0	-12.2200	62.2700	12.3300	-66.6400	0.0000	0.0000	0.0000	0.0000;
	4534	4535	0.000295	0.001191	0	0	0	0	0	0	1	0	0	6.6400	1.0000	-6.6400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	4534	4536	0.003763	0.018275	0.00288	134.61	0	0	0	0	1	0	0	5.2300	12.4600	-5.2200	-12.7400	0.0000	0.0000	0.0000	0.0000;
	4536	4541	0.002889	0.014684	0.0098	124.77	0	0	0	0	1	0	0	-1.3100	11.9600	1.3100	-12.9900	0.0000	0.0000	0.0000	0.0000;
	4538	4539	0.000213	0.001159	0	0	0	0	0	0	1	0	0	-9.5300	-2.9400	9.5400	2.9400	0.0000	0.0000	0.0000	0.0000;
	4539	4641	0.028707	0.128466	0.01406	140.26	0	0	0	0	1	0	0	7.9400	-6.0700	-7.9200	4.6600	0.0000	0.0000	0.0000	0.0000;
	4540	4632	0.02465	0.118604	0.01881	152.79	0	0	0	0	1	0	0	13.9300	-6.4100	-13.8800	4.6100	0.0000	0.0000	0.0000	0.0000;
	4540	4694	0.00338	0.014673	0.02532	191.15	0	0	0	0	1	0	0	-47.6300	4.5500	47.7000	-6.9700	0.0000	0.0000	0.0000	0.0000;
	4541	4542	0.000249	0.001036	0	0	0	0	0	0	1	0	0	6.0000	2.2600	-6.0000	-2.2600	0.0000	0.0000	0.0000	0.0000;
	4551	4543	0.002279	0.010483	0.00342	152.24	0	0	0	0	1	0	0	13.2600	0.4700	-13.2600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	4555	4543	0.002557	0.013274	0.00325	144.17	0	0	0	0	1	0	0	7.5800	4.7100	-7.5800	-5.0500	0.0000	0.0000	0.0000	0.0000;
	4543	4578	0.003483	0.015084	0.00244	153.32	0	0	0	0	1	0	0	13.4800	3.3400	-13.4700	-3.5800	0.0000	0.0000	0.0000	0.0000;
	4544	4545	0.000212	0.001111	0	0	0	0	0	0	1	0	0	5.5800	3.0600	-5.5800	-3.0600	0.0000	0.0000	0.0000	0.0000;
	4564	4544	0.009015	0.03063	0.00719	158.35	0	0	0	0	1	0	0	14.5300	-2.7800	-14.5100	2.0600	0.0000	0.0000	0.0000	0.0000;
	4544	4571	0.005318	0.023168	0.0041	149.1	0	0	0	0	1	0	0	8.9400	-6.2400	-8.9300	5.8200	0.0000	0.0000	0.0000	0.0000;
	4546	4574	0.00525	0.02336	0.01059	122.22	0	0	0	0	1	0	0	0.0000	1.4800	-0.0000	-2.6200	0.0000	0.0000	0.0000	0.0000;
	4547	4559	0.002672	0.009362	0.0017	181.4	0	0	0	0	1	0	0	-34.2000	-10.1600	34.2300	10.0800	0.0000	0.0000	0.0000	0.0000;
	4582	4547	0.002942	0.012862	0.00421	127.97	0	0	0	0	1	0	0	-2.7200	-6.3700	2.7300	5.9200	0.0000	0.0000	0.0000	0.0000;
	4548	4549	0.0016	0.008857	0.00406	153.26	0	0	0	0	1	0	0	12.8200	15.8700	-12.8100	-16.2700	0.0000	0.0000	0.0000	0.0000;
	4549	4550	0.000237	0.001036	0	0	0	0	0	0	1	0	0	30.6000	14.0900	-30.5900	-14.0800	0.0000	0.0000	0.0000	0.0000;
	4608	4549	0.000951	0.004436	0.00214	159.85	0	0	0	0	1	0	0	17.7900	-2.4000	-17.7900	2.1800	0.0000	0.0000	0.0000	0.0000;
	4618	4552	0.002686	0.010936	0.00391	167.5	0	0	0	0	1	0	0	24.0600	2.5100	-24.0400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	4581	4553	0.001312	0.006972	0.00502	176.27	0	0	0	0	1	0	0	28.3100	2.3200	-28.3000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	4555	4554	0.002136	0.068525	0	208.82	0	0	1.0125	0	1	0	0	-59.5900	-12.7900	59.6600	15.2000	0.0000	0.0000	0.0000	0.0000;
	4554	4556	0.000234	0.001196	0	0	0	0	0	0	1	0	0	-59.6600	-22.8900	59.6700	22.9400	0.0000	0.0000	0.0000	0.0000;
	4562	4555	0.002687	0.013156	0.00513	169.71	0	0	0	0	1	0	0	-25.4900	-7.0400	25.5000	6.5700	0.0000	0.0000	0.0000	0.0000;
	4596	4556	0.001006	0.009859	0.05094	576.18	0	0	0	0	1	0	0	92.0100	4.7300	-91.9300	-9.4500	0.0000	0.0000	0.0000	0.0000;
	4557	4558	0.000253	0.001101	0	0	0	0	0	0	1	0	0	-8.3300	-4.6800	8.3300	4.6800	0.0000	0.0000	0.0000	0.0000;
	4558	5346	0.001539	0.00646	0.00185	182.4	0	0	0	0	1	0	0	37.8400	-7.4100	-37.8200	7.3000	0.0000	0.0000	0.0000	0.0000;
	4559	4611	0.00308	0.011923	0.00331	144.72	0	0	0	0	1	0	0	-8.3000	0.2600	8.3000	-0.6100	0.0000	0.0000	0.0000	0.0000;
	4559	4618	0.001657	0.009337	0.02102	176.94	0	0	0	0	1	0	0	31.0500	2.1300	-31.0300	-4.3300	0.0000	0.0000	0.0000	0.0000;
	4559	4714	0.003655	0.011906	0.00303	198.95	0	0	0	0	1	0	0	-47.3500	-10.0900	47.4300	10.0200	0.0000	0.0000	0.0000	0.0000;
	4560	4561	0.00029	0.001144	0	0	0	0	0	0	1	0	0	-21.8800	-10.4700	21.8800	10.4800	0.0000	0.0000	0.0000	0.0000;
	4561	4714	0.003434	0.014237	0.00302	165.93	0	0	0	0	1	0	0	-21.7300	-8.0700	21.7500	7.8100	0.0000	0.0000	0.0000	0.0000;
	4562	4601	0.003834	0.01579	0.00273	153.19	0	0	0	0	1	0	0	13.1200	1.6300	-13.1100	-1.8900	0.0000	0.0000	0.0000	0.0000;
	4563	4566	0.002825	0.1081	0	252.95	0	0	1	0	1	0	0	56.9700	-0.3600	-56.8900	3.6000	0.0000	0.0000	0.0000	0.0000;
	4563	4567	0.00023	0.001197	0	0	0	0	0	0	1	0	0	25.6600	7.3800	-25.6600	-7.3700	0.0000	0.0000	0.0000	0.0000;
	4718	4563	0.000729	0.007608	0.04596	644.46	0	0	0	0	1	0	0	161.3300	-2.7600	-161.1500	-0.4000	0.0000	0.0000	0.0000	0.0000;
	4564	4566	-0.001024	-0.039192	0	202.95	0	0	1	0	1	0	0	-56.9200	2.4200	56.8900	-3.6000	0.0000	0.0000	0.0000	0.0000;
	4564	5346	0.005205	0.02493	0.0189	188.54	0	0	0	0	1	0	0	42.3900	0.3500	-42.3000	-1.9800	0.0000	0.0000	0.0000	0.0000;
	4565	4566	0.010181	0.389612	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4568	4569	0.000216	0.001022	0	0	0	0	0	0	1	0	0	-6.6800	-0.4000	6.6800	0.4000	0.0000	0.0000	0.0000	0.0000;
	4570	4571	0.000216	0.001173	0	0	0	0	0	0	1	0	0	-5.8500	-1.1300	5.8500	1.1300	0.0000	0.0000	0.0000	0.0000;
	4571	4619	0.002181	0.011141	0.04285	136.44	0	0	0	0	1	0	0	3.0800	-6.9500	-3.0800	2.3100	0.0000	0.0000	0.0000	0.0000;
	4572	4573	0.00023	0.001011	0	0	0	0	0	0	1	0	0	-4.3800	-0.9000	4.3800	0.9000	0.0000	0.0000	0.0000	0.0000;
	5369	4573	0.001812	0.007653	0.0074	195.26	0	0	0	0	1	0	0	42.4700	3.1800	-42.4400	-3.8500	0.0000	0.0000	0.0000	0.0000;
	4573	5371	0.001323	0.006978	0.00164	154.35	0	0	0	0	1	0	0	14.1500	4.2500	-14.1400	-4.4200	0.0000	0.0000	0.0000	0.0000;
	4574	4575	0.000223	0.001115	0	0	0	0	0	0	1	0	0	3.4100	1.3400	-3.4100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	5367	4574	0.006959	0.041155	0.01179	129.84	0	0	0	0	1	0	0	-5.1800	-5.5000	5.1800	4.2500	0.0000	0.0000	0.0000	0.0000;
	4574	5371	0.007256	0.031387	0.00681	144.33	0	0	0	0	1	0	0	-8.5900	-2.9600	8.6000	2.2500	0.0000	0.0000	0.0000	0.0000;
	4576	4681	0.002674	0.014701	0.01399	207.26	0	0	0	0	1	0	0	-65.3700	-21.7100	65.4900	20.8300	0.0000	0.0000	0.0000	0.0000;
	4577	4687	0.002291	0.011199	0.00659	167.92	0	0	0	0	1	0	0	-24.2600	-11.3100	24.2800	10.6800	0.0000	0.0000	0.0000	0.0000;
	4579	4586	0.007058	0.025024	0.0067	149.06	0	0	0	0	1	0	0	10.2800	-7.5300	-10.2700	6.8400	0.0000	0.0000	0.0000	0.0000;
	4597	4579	0.001426	0.006146	0.00382	192.49	0	0	0	0	1	0	0	42.2300	-1.2900	-42.2000	0.9800	0.0000	0.0000	0.0000	0.0000;
	4579	4614	0.002094	0.010322	0.00553	156.23	0	0	0	0	1	0	0	14.9300	1.6500	-14.9200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	4606	4580	0.003227	0.012636	0.00218	121.35	0	0	0	0	1	0	0	1.8400	-2.2200	-1.8400	1.9900	0.0000	0.0000	0.0000	0.0000;
	4582	4687	0.00498	0.026172	0.00902	164.06	0	0	0	0	1	0	0	-20.7200	5.3200	20.7400	-6.1800	0.0000	0.0000	0.0000	0.0000;
	4583	4601	0.002276	0.00916	0.00257	158.79	0	0	0	0	1	0	0	16.7800	6.5900	-16.7700	-6.8400	0.0000	0.0000	0.0000	0.0000;
	4604	4583	0.001451	0.006402	0.00135	201.46	0	0	0	0	1	0	0	50.6000	18.3400	-50.5600	-18.3100	0.0000	0.0000	0.0000	0.0000;
	4584	4585	0.000228	0.001184	0	0	0	0	0	0	1	0	0	-28.2700	-9.3300	28.2800	9.3400	0.0000	0.0000	0.0000	0.0000;
	4597	4585	0.003361	0.014907	0.00219	163.06	0	0	0	0	1	0	0	19.4300	-1.7800	-19.4200	1.6000	0.0000	0.0000	0.0000	0.0000;
	4585	4609	0.002419	0.008028	0.00308	163.45	0	0	0	0	1	0	0	-20.3200	-9.3200	20.3300	9.0300	0.0000	0.0000	0.0000	0.0000;
	4586	4587	0.000268	0.001115	0	0	0	0	0	0	1	0	0	9.5800	1.8700	-9.5800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	4589	4588	0.00145	0.065301	0	240.56	0	0	1	0	1	0	0	-72.7200	-6.7800	72.7900	10.0300	0.0000	0.0000	0.0000	0.0000;
	4588	4590	0.000234	0.001102	0	0	0	0	0	0	1	0	0	-72.7900	89.4400	72.8200	-89.3100	0.0000	0.0000	0.0000	0.0000;
	4608	4589	0.001709	0.006568	0.00136	190.92	0	0	0	0	1	0	0	-39.8000	-5.6800	39.8200	5.6300	0.0000	0.0000	0.0000	0.0000;
	4675	4589	0.000393	0.002041	0.00036	124.45	0	0	0	0	1	0	0	3.5400	7.4100	-3.5400	-7.4500	0.0000	0.0000	0.0000	0.0000;
	4709	4590	0.000589	0.004969	0.01937	617.2	0	0	0	0	1	0	0	132.1700	-34.2800	-132.0700	33.0400	0.0000	0.0000	0.0000	0.0000;
	4591	4592	0.000221	0.001044	0	0	0	0	0	0	1	0	0	-25.2100	-4.7200	25.2100	4.7200	0.0000	0.0000	0.0000	0.0000;
	4593	4607	0.004025	0.022292	0.00408	162.44	0	0	0	0	1	0	0	17.8700	0.8700	-17.8600	-1.2400	0.0000	0.0000	0.0000	0.0000;
	4594	4595	0.000234	0.00108	0	0	0	0	0	0	1	0	0	39.1500	8.2400	-39.1500	-8.2200	0.0000	0.0000	0.0000	0.0000;
	4594	4604	0.00123	0.007298	0.00193	153.45	0	0	0	0	1	0	0	-13.2300	-2.6100	13.2300	2.4200	0.0000	0.0000	0.0000	0.0000;
	4594	4687	0.002054	0.010244	0.00454	200.45	0	0	0	0	1	0	0	-49.5300	8.2900	49.5800	-8.5400	0.0000	0.0000	0.0000	0.0000;
	4596	4599	0.002082	0.099299	0	384.18	0	0	1	0	1	0	0	88.7000	1.7100	-88.5500	5.5300	0.0000	0.0000	0.0000	0.0000;
	4596	4600	0.000285	0.001069	0	0	0	0	0	0	1	0	0	38.3000	9.4200	-38.3000	-9.4100	0.0000	0.0000	0.0000	0.0000;
	4709	4596	0.000174	0.00177	0.01577	692.01	0	0	0	0	1	0	0	219.0800	-4.0900	-219.0000	3.1800	0.0000	0.0000	0.0000	0.0000;
	4597	4599	-0.000963	-0.045942	0	259.18	0	0	1	0	1	0	0	-88.6200	2.1800	88.5500	-5.5300	0.0000	0.0000	0.0000	0.0000;
	4598	4599	0.006155	0.293478	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4601	4602	0.000221	0.001016	0	0	0	0	0	0	1	0	0	34.7300	9.3000	-34.7300	-9.2900	0.0000	0.0000	0.0000	0.0000;
	4603	4604	0.000242	0.001153	0	0	0	0	0	0	1	0	0	-18.3600	-4.6000	18.3600	4.6100	0.0000	0.0000	0.0000	0.0000;
	4604	4609	0.001526	0.008367	0.01117	176.31	0	0	0	0	1	0	0	-29.5700	16.0900	29.5900	-17.2100	0.0000	0.0000	0.0000	0.0000;
	4611	4604	0.001272	0.006138	0.00101	202.52	0	0	0	0	1	0	0	52.6700	41.6000	-52.6100	-41.4500	0.0000	0.0000	0.0000	0.0000;
	4605	4606	0.000237	0.001161	0	0	0	0	0	0	1	0	0	-18.5400	-7.7400	18.5400	7.7500	0.0000	0.0000	0.0000	0.0000;
	4687	4606	0.003345	0.015522	0.00432	173.23	0	0	0	0	1	0	0	27.9400	4.8800	-27.9200	-5.2300	0.0000	0.0000	0.0000	0.0000;
	4708	4609	0.000264	0.00125	0.00129	216.93	0	0	0	0	1	0	0	73.8500	-2.5100	-73.8300	2.4300	0.0000	0.0000	0.0000	0.0000;
	4611	4610	0.001435	0.078906	0	212.37	0	0	1.0375	0	1	0	0	-60.9700	-40.9900	61.0500	45.2000	0.0000	0.0000	0.0000	0.0000;
	4610	4612	0.000294	0.001108	0	0	0	0	0	0	1	0	0	32.9000	6.7400	-32.8900	-6.7300	0.0000	0.0000	0.0000	0.0000;
	4690	4610	0.00065	0.006025	0.01052	501.19	0	0	0	0	1	0	0	-33.4300	14.3800	33.4400	-15.4400	0.0000	0.0000	0.0000	0.0000;
	4610	4718	0.000498	0.004858	0.01286	617.06	0	0	0	0	1	0	0	-127.3800	-36.4900	127.4600	35.8900	0.0000	0.0000	0.0000	0.0000;
	4671	4614	0.002513	0.011448	0.00409	124.82	0	0	0	0	1	0	0	-2.0800	2.0300	2.0800	-2.4700	0.0000	0.0000	0.0000	0.0000;
	4615	4616	0.000201	0.001157	0	0	0	0	0	0	1	0	0	13.6700	5.1400	-13.6700	-5.1400	0.0000	0.0000	0.0000	0.0000;
	4619	4615	0.002649	0.015463	0.00241	159.54	0	0	0	0	1	0	0	16.9800	-2.7100	-16.9700	2.5000	0.0000	0.0000	0.0000	0.0000;
	4617	4618	0.000202	0.001078	0	0	0	0	0	0	1	0	0	-6.9700	-1.8200	6.9700	1.8200	0.0000	0.0000	0.0000	0.0000;
	4619	4620	0.000283	0.001074	0	0	0	0	0	0	1	0	0	15.9400	1.6300	-15.9400	-1.6200	0.0000	0.0000	0.0000	0.0000;
	4622	4621	0.001798	0.067209	0	194.01	0	0	1.00625	0	1	0	0	-50.5700	-5.7600	50.6200	7.3800	0.0000	0.0000	0.0000	0.0000;
	4621	4623	0.000211	0.001016	0	0	0	0	0	0	1	0	0	-50.6200	-7.3800	50.6200	7.4100	0.0000	0.0000	0.0000	0.0000;
	4622	4705	0.001559	0.006769	0.00116	159.73	0	0	0	0	1	0	0	-17.4400	-10.8500	17.4400	10.7500	0.0000	0.0000	0.0000	0.0000;
	4626	4627	0.00028	0.001105	0	0	0	0	0	0	1	0	0	9.5200	4.4700	-9.5200	-4.4700	0.0000	0.0000	0.0000	0.0000;
	4650	4626	0.007844	0.033671	0.01181	154.25	0	0	0	0	1	0	0	17.0900	9.9700	-17.0600	-11.1300	0.0000	0.0000	0.0000	0.0000;
	4626	4655	0.005595	0.024907	0.01426	131.93	0	0	0	0	1	0	0	7.5500	6.6500	-7.5400	-8.1600	0.0000	0.0000	0.0000	0.0000;
	4628	4629	0.000238	0.00114	0	0	0	0	0	0	1	0	0	7.9400	4.2400	-7.9400	-4.2400	0.0000	0.0000	0.0000	0.0000;
	4628	4644	0.006163	0.030948	0.02466	146.65	0	0	0	0	1	0	0	-9.5400	-4.3800	9.5400	1.7100	0.0000	0.0000	0.0000	0.0000;
	4628	4648	0.00966	0.040763	0.01037	116.25	0	0	0	0	1	0	0	1.6000	0.1400	-1.6000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	4630	4655	0.003911	0.020201	0.00911	142.54	0	0	0	0	1	0	0	3.8200	-5.8900	-3.8200	4.9200	0.0000	0.0000	0.0000	0.0000;
	4630	5273	0.006247	0.019499	0.00504	136.25	0	0	0	0	1	0	0	11.7100	-1.3500	-11.7000	0.8400	0.0000	0.0000	0.0000	0.0000;
	5287	4630	0.003952	0.018808	0.00375	157.16	0	0	0	0	1	0	0	19.2100	-6.5000	-19.1900	6.1600	0.0000	0.0000	0.0000	0.0000;
	4644	4631	0.00203	0.010292	0.00669	167.76	0	0	0	0	1	0	0	26.2300	7.9000	-26.2200	-8.5600	0.0000	0.0000	0.0000	0.0000;
	4631	4650	0.005109	0.01988	0.00555	154.33	0	0	0	0	1	0	0	16.3300	6.6200	-16.3200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	4636	4632	0.003484	0.017319	0.0031	149.88	0	0	0	0	1	0	0	-13.1500	3.1600	13.1500	-3.4600	0.0000	0.0000	0.0000	0.0000;
	4632	4641	0.002938	0.012038	0.00625	137.38	0	0	0	0	1	0	0	-6.4600	-1.9300	6.4600	1.2500	0.0000	0.0000	0.0000	0.0000;
	4633	4636	0.009682	0.048744	0.01545	151.79	0	0	0	0	1	0	0	14.3500	0.3900	-14.3300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	4634	4635	0.004671	0.022863	0.00403	146.04	0	0	0	0	1	0	0	-8.4300	-11.2400	8.4400	10.8400	0.0000	0.0000	0.0000	0.0000;
	4660	4634	0.00165	0.008021	0.01732	126.96	0	0	0	0	1	0	0	3.1100	-8.9000	-3.1100	7.0300	0.0000	0.0000	0.0000	0.0000;
	4644	4635	0.004342	0.02767	0.0111	155.14	0	0	0	0	1	0	0	14.1600	11.2400	-14.1500	-12.3700	0.0000	0.0000	0.0000	0.0000;
	4636	4637	0.000267	0.001011	0	0	0	0	0	0	1	0	0	7.9700	3.1600	-7.9700	-3.1600	0.0000	0.0000	0.0000	0.0000;
	4636	5249	0.057281	0.215776	0.03198	157.15	0	0	0	0	1	0	0	19.5100	-4.3400	-19.3000	1.6500	0.0000	0.0000	0.0000	0.0000;
	4638	4639	0.000258	0.001135	0	0	0	0	0	0	1	0	0	7.7400	2.8100	-7.7400	-2.8100	0.0000	0.0000	0.0000	0.0000;
	4638	4641	0.001959	0.009132	0.00515	152.34	0	0	0	0	1	0	0	13.4800	7.1800	-13.4700	-7.7200	0.0000	0.0000	0.0000	0.0000;
	4638	4644	0.007835	0.027339	0.00491	163.59	0	0	0	0	1	0	0	-21.2200	-9.9900	21.2600	9.5900	0.0000	0.0000	0.0000	0.0000;
	4640	4641	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-14.9300	-1.8100	14.9300	1.8100	0.0000	0.0000	0.0000	0.0000;
	4643	4642	0.000225	0.015492	0	692.74	0	0	1.01875	0	1	0	0	-133.9700	-121.7600	134.0400	126.5600	0.0000	0.0000	0.0000	0.0000;
	4642	4645	0.000296	0.001048	0	0	0	0	0	0	1	0	0	22.8700	1.1200	-22.8700	-1.1100	0.0000	0.0000	0.0000	0.0000;
	4644	4643	0.000734	0.038205	0	243.75	0	0	1.0125	0	1	0	0	-80.4200	-32.9300	80.4700	35.6300	0.0000	0.0000	0.0000	0.0000;
	4643	4646	0.000241	0.001158	0	0	0	0	0	0	1	0	0	53.5000	86.1300	-53.4700	-86.0200	0.0000	0.0000	0.0000	0.0000;
	4648	4644	0.009481	0.039179	0.00601	144.46	0	0	0	0	1	0	0	-9.2200	-3.1200	9.2300	2.5000	0.0000	0.0000	0.0000	0.0000;
	4652	4646	0.002404	0.022997	0.06103	540.02	0	0	0	0	1	0	0	-65.5900	-29.3300	65.7000	23.7500	0.0000	0.0000	0.0000	0.0000;
	4647	4648	0.000209	0.001026	0	0	0	0	0	0	1	0	0	-4.3000	-1.3400	4.3000	1.3400	0.0000	0.0000	0.0000	0.0000;
	4650	4648	0.006547	0.035226	0.00558	137.87	0	0	0	0	1	0	0	-6.5200	-3.6500	6.5200	3.0600	0.0000	0.0000	0.0000	0.0000;
	4649	4650	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-5.7400	-0.8500	5.7400	0.8500	0.0000	0.0000	0.0000	0.0000;
	4651	4653	0.002185	0.01043	0.00434	158.77	0	0	0	0	1	0	0	-17.3600	-1.2500	17.3700	0.8100	0.0000	0.0000	0.0000	0.0000;
	5289	4651	0.005901	0.02503	0.00409	144.91	0	0	0	0	1	0	0	-9.3000	-1.6300	9.3100	1.2100	0.0000	0.0000	0.0000	0.0000;
	4653	4652	0.000917	0.036085	0	187.85	0	0	1	0	1	0	0	-49.0900	-3.9800	49.1100	4.7900	0.0000	0.0000	0.0000	0.0000;
	4652	4654	0.000222	0.001169	0	0	0	0	0	0	1	0	0	16.4800	6.0900	-16.4800	-6.0900	0.0000	0.0000	0.0000	0.0000;
	4653	5287	0.003193	0.015249	0.00192	175.22	0	0	0	0	1	0	0	31.7200	3.1700	-31.6900	-3.2300	0.0000	0.0000	0.0000	0.0000;
	4656	4659	-0.000256	-0.006942	0	100.34	0	0	1	0	1	0	0	-1.9000	0.0100	1.9000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	4656	4660	0.000292	0.001111	0	0	0	0	0	0	1	0	0	1.1400	-0.4200	-1.1400	0.4200	0.0000	0.0000	0.0000	0.0000;
	4657	4659	0.007578	0.205127	0	50.17	0	0	1	0	1	0	0	1.9000	0.0000	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	4658	4659	0.007578	0.205127	0	50.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4660	4662	0.001293	0.006378	0.00398	133.14	0	0	0	0	1	0	0	-4.9400	7.6100	4.9400	-8.0400	0.0000	0.0000	0.0000	0.0000;
	4661	4664	0.004353	0.171491	0	275.77	0	0	1	0	1	0	0	36.5600	3.6200	-36.5100	-1.4900	0.0000	0.0000	0.0000	0.0000;
	4661	4667	0.000187	0.008272	0	208.24	0	0	1	0	1	0	0	-1.5000	0.2200	1.5000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	4661	4668	0.000296	0.001183	0	0	0	0	0	0	1	0	0	17.1400	4.9600	-17.1400	-4.9600	0.0000	0.0000	0.0000	0.0000;
	4661	4669	0.00028	0.001022	0	0	0	0	0	0	1	0	0	-52.2000	14.4900	52.2100	-14.4600	0.0000	0.0000	0.0000	0.0000;
	4662	4664	-0.002157	-0.084972	0	175.77	0	0	1	0	1	0	0	-36.5400	-2.5400	36.5100	1.4900	0.0000	0.0000	0.0000	0.0000;
	4663	4664	0.01141	0.449489	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4665	4667	0.001735	0.076753	0	104.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4666	4667	0.001735	0.076753	0	104.12	0	0	1	0	1	0	0	1.5000	-0.2200	-1.5000	0.2200	0.0000	0.0000	0.0000	0.0000;
	4670	4671	0.000237	0.001077	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4673	0.010344	0.290275	0	46.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4674	0.012759	0.278342	0	46.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4675	0.000283	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4672	4676	0.000279	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4685	4675	0.001802	0.008623	0.0053	123.57	0	0	0	0	1	0	0	3.5400	6.8500	-3.5400	-7.4100	0.0000	0.0000	0.0000	0.0000;
	4677	4678	0.000259	0.001179	0	0	0	0	0	0	1	0	0	254.1600	-28.2200	-254.0100	28.9200	0.0000	0.0000	0.0000	0.0000;
	4683	4678	0.000282	0.002796	0.00441	459.72	0	0	0	0	1	0	0	-26.9400	56.5700	26.9500	-56.9500	0.0000	0.0000	0.0000	0.0000;
	4680	4679	0.000289	0.017909	0	771.52	0	0	1.01875	0	1	0	0	-173.5500	-106.9100	173.6600	113.9600	0.0000	0.0000	0.0000	0.0000;
	4679	4682	0.000212	0.001059	0	0	0	0	0	0	1	0	0	80.5100	15.4200	-80.4900	-15.3600	0.0000	0.0000	0.0000	0.0000;
	4681	4680	0.000972	0.036721	0	274.27	0	0	1.0125	0	1	0	0	-101.1800	-32.0300	101.2800	35.9000	0.0000	0.0000	0.0000	0.0000;
	4680	4683	0.000274	0.001163	0	0	0	0	0	0	1	0	0	72.2700	71.0100	-72.2400	-70.9000	0.0000	0.0000	0.0000	0.0000;
	5448	4682	0.000183	0.004099	0.45924	2348.19	0	0	0	0	1	0	0	-171.8500	-107.2200	171.9100	58.4900	0.0000	0.0000	0.0000	0.0000;
	5368	4683	0.001988	0.016516	0.04814	490.24	0	0	0	0	1	0	0	-40.1800	-10.3400	40.2100	5.3400	0.0000	0.0000	0.0000	0.0000;
	4684	4685	0.000236	0.00109	0	0	0	0	0	0	1	0	0	4.5000	0.9600	-4.5000	-0.9600	0.0000	0.0000	0.0000	0.0000;
	4686	4689	0.001133	0.050215	0	407.43	0	0	1	0	1	0	0	88.2300	0.6300	-88.1500	2.9800	0.0000	0.0000	0.0000	0.0000;
	4686	4690	0.00025	0.001198	0	0	0	0	0	0	1	0	0	-53.8400	16.8800	53.8400	-16.8400	0.0000	0.0000	0.0000	0.0000;
	4686	4691	0.000231	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4687	4689	1.2e-05	0.000528	0	257.43	0	0	1	0	1	0	0	-88.1500	3.0200	88.1500	-2.9800	0.0000	0.0000	0.0000	0.0000;
	4688	4689	0.007176	0.31793	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4690	4709	0.000712	0.006359	0.01385	574.9	0	0	0	0	1	0	0	-89.1900	21.0500	89.2400	-22.0500	0.0000	0.0000	0.0000	0.0000;
	4693	4692	0.000206	0.016062	0	731.98	0	0	1	0	1	0	0	-144.5200	-7.1200	144.5600	10.2400	0.0000	0.0000	0.0000	0.0000;
	4692	4695	0.000226	0.01511	0	724.62	0	0	1	0	1	0	0	-136.1900	-30.0600	136.2300	32.7900	0.0000	0.0000	0.0000	0.0000;
	4692	4696	0.000243	0.018522	0	723.93	0	0	1	0	1	0	0	-136.1900	-23.8700	136.2300	27.1500	0.0000	0.0000	0.0000	0.0000;
	4694	4693	0.001922	0.065573	0	220.69	0	0	1	0	1	0	0	-63.9000	6.5200	63.9700	-4.0100	0.0000	0.0000	0.0000	0.0000;
	4693	4697	0.000288	0.001099	0	0	0	0	0	0	1	0	0	80.5500	11.1300	-80.5300	-11.0600	0.0000	0.0000	0.0000	0.0000;
	4693	4698	0.000272	0.00106	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4699	4702	0.000473	0.014485	0	52.18	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	4699	4703	0.018152	0.500612	0	25.59	0	0	1	0	1	0	0	-1.6000	0.0900	1.6000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	4699	4704	0.885361	24.357607	0	0.52	0	0	1	0	1	0	0	-0.4000	0.0600	0.4000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	4699	4705	0.000278	0.001036	0	0	0	0	0	0	1	0	0	2.8000	-0.1900	-2.8000	0.1900	0.0000	0.0000	0.0000	0.0000;
	4699	4706	0.000275	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4700	4702	0.017565	0.537839	0	26.09	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	4701	4702	0.017565	0.537839	0	26.09	0	0	1	0	1	0	0	0.4000	-0.0200	-0.4000	0.0200	0.0000	0.0000	0.0000	0.0000;
	4708	4707	0.001657	0.076624	0	239.83	0	0	1	0	1	0	0	-73.8500	2.5100	73.9300	1.3600	0.0000	0.0000	0.0000	0.0000;
	4707	4709	0.000275	0.001039	0	0	0	0	0	0	1	0	0	441.0000	-58.5300	-440.5000	60.4300	0.0000	0.0000	0.0000	0.0000;
	4707	4710	0.00029	0.001115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4711	4712	0.000224	0.001111	0	0	0	0	0	0	1	0	0	7.5000	3.4900	-7.5000	-3.4900	0.0000	0.0000	0.0000	0.0000;
	4714	4713	0.001025	0.050171	0	278.18	0	0	1.01875	0	1	0	0	-107.4500	-28.5900	107.5700	34.4700	0.0000	0.0000	0.0000	0.0000;
	4713	4715	0.001131	0.059381	0	258.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4713	4716	0.001248	0.036287	0	258.27	0	0	1	0	1	0	0	-198.1800	-31.3900	198.6400	44.8200	0.0000	0.0000	0.0000	0.0000;
	4713	4717	0.000736	0.034126	0	258.27	0	0	1	0	1	0	0	-198.3600	-37.1100	198.6400	49.8800	0.0000	0.0000	0.0000	0.0000;
	4713	4718	0.000232	0.001152	0	0	0	0	0	0	1	0	0	288.9700	34.0300	-288.7900	-33.1300	0.0000	0.0000	0.0000	0.0000;
	4713	4719	0.000233	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4720	4736	0.002448	0.0118	0.00561	186.18	0	0	0	0	1	0	0	-58.5600	12.6100	58.6400	-12.8200	0.0000	0.0000	0.0000	0.0000;
	5604	4720	0.001634	0.007754	0.00218	178.04	0	0	0	0	1	0	0	-49.1800	15.3000	49.2200	-15.3400	0.0000	0.0000	0.0000	0.0000;
	4743	4721	0.00431	0.016832	0.01012	170.84	0	0	0	0	1	0	0	-40.6500	8.7000	40.7200	-9.5000	0.0000	0.0000	0.0000	0.0000;
	4721	4818	0.002267	0.012629	0.00225	151.79	0	0	0	0	1	0	0	-21.2200	4.2400	21.2300	-4.4200	0.0000	0.0000	0.0000	0.0000;
	4821	4721	0.004187	0.01661	0.00582	171.84	0	0	0	0	1	0	0	35.7100	1.1200	-35.6600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	4722	4795	0.003419	0.015792	0.00626	181.32	0	0	0	0	1	0	0	-50.8400	-2.6100	50.9300	2.3300	0.0000	0.0000	0.0000	0.0000;
	4818	4722	0.002634	0.01236	0.00465	165.4	0	0	0	0	1	0	0	-33.4400	-0.6700	33.4700	0.3000	0.0000	0.0000	0.0000	0.0000;
	4723	4724	0.000216	0.001058	0	0	0	0	0	0	1	0	0	15.2300	5.4000	-15.2300	-5.3900	0.0000	0.0000	0.0000	0.0000;
	4723	4876	0.001281	0.006349	0.01021	191.57	0	0	0	0	1	0	0	66.7800	-9.9800	-66.7300	9.1700	0.0000	0.0000	0.0000	0.0000;
	4723	5573	0.006925	0.028076	0.0074	197.46	0	0	0	0	1	0	0	-82.0200	4.5900	82.4500	-3.6100	0.0000	0.0000	0.0000	0.0000;
	4725	4726	0.000285	0.001167	0	0	0	0	0	0	1	0	0	-37.6000	-31.9600	37.6100	31.9900	0.0000	0.0000	0.0000	0.0000;
	4726	4800	0.001001	0.00891	0.02041	498.73	0	0	0	0	1	0	0	36.9100	-45.2600	-36.8800	43.3200	0.0000	0.0000	0.0000	0.0000;
	4726	4845	0.001549	0.014152	0.12227	684.7	0	0	0	0	1	0	0	232.0400	-28.3000	-231.2600	22.1700	0.0000	0.0000	0.0000	0.0000;
	5420	4726	0.000461	0.004635	0.01309	620.06	0	0	0	0	1	0	0	157.8200	-26.3300	-157.7100	26.0100	0.0000	0.0000	0.0000	0.0000;
	5579	4726	0.000728	0.005525	0.02226	624.62	0	0	0	0	1	0	0	149.0000	-16.8200	-148.8500	15.5600	0.0000	0.0000	0.0000	0.0000;
	4727	4730	0.002773	0.014543	0.00602	139.3	0	0	0	0	1	0	0	-26.5000	4.3000	26.5200	-4.8500	0.0000	0.0000	0.0000	0.0000;
	4727	4734	0.003328	0.015936	0.00588	199.09	0	0	0	0	1	0	0	-63.8600	-13.1600	64.0000	13.1600	0.0000	0.0000	0.0000	0.0000;
	4727	4882	0.004022	0.016594	0.01849	186.44	0	0	0	0	1	0	0	55.3600	2.8300	-55.2500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	4729	4728	0.001642	0.00488	0.0059	156.62	0	0	0	0	1	0	0	20.7000	20.1100	-20.6900	-20.7100	0.0000	0.0000	0.0000	0.0000;
	4728	4859	0.00245	0.013722	0.00308	158.42	0	0	0	0	1	0	0	-21.7000	5.3200	21.7100	-5.5900	0.0000	0.0000	0.0000	0.0000;
	4729	5573	0.001482	0.005536	0.004	194.59	0	0	0	0	1	0	0	-69.6300	-27.1100	69.7100	26.9600	0.0000	0.0000	0.0000	0.0000;
	4862	4730	0.001554	0.005505	0.00191	164.47	0	0	0	0	1	0	0	45.1400	-2.8600	-45.1100	2.7600	0.0000	0.0000	0.0000	0.0000;
	4731	4756	0.010766	0.042417	0.01052	191.06	0	0	0	0	1	0	0	60.8800	-21.4200	-60.4700	21.9400	0.0000	0.0000	0.0000	0.0000;
	4865	4731	0.003449	0.012658	0.01446	191.17	0	0	0	0	1	0	0	61.3200	-15.9900	-61.1900	14.9200	0.0000	0.0000	0.0000	0.0000;
	4876	4731	0.0022	0.009463	0.00268	158.21	0	0	0	0	1	0	0	23.2900	-2.8800	-23.2800	2.6400	0.0000	0.0000	0.0000	0.0000;
	4732	4733	0.000249	0.001087	0	0	0	0	0	0	1	0	0	11.4200	3.6600	-11.4200	-3.6500	0.0000	0.0000	0.0000	0.0000;
	4859	4732	0.002812	0.011529	0.00223	174.55	0	0	0	0	1	0	0	-36.2400	2.9400	36.2800	-3.0300	0.0000	0.0000	0.0000	0.0000;
	4732	5405	0.003316	0.014076	0.00475	183.25	0	0	0	0	1	0	0	-47.7000	-0.6200	47.7700	0.4100	0.0000	0.0000	0.0000	0.0000;
	4852	4734	0.003892	0.013679	0.00185	171.89	0	0	0	0	1	0	0	-36.3200	-4.2400	36.3700	4.2100	0.0000	0.0000	0.0000	0.0000;
	4734	5591	0.000784	0.00319	0.01334	229.15	0	0	0	0	1	0	0	-134.9700	-24.9100	135.1100	24.0200	0.0000	0.0000	0.0000	0.0000;
	4735	4755	0.004628	0.024524	0.04984	172.28	0	0	0	0	1	0	0	39.4100	-0.2600	-39.3500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	4735	5511	0.005808	0.031417	0.00515	180.69	0	0	0	0	1	0	0	-49.9400	-0.3600	50.0800	0.5400	0.0000	0.0000	0.0000	0.0000;
	4736	5515	0.0075	0.026854	0.00593	191.25	0	0	0	0	1	0	0	-68.0800	11.4100	68.4100	-10.8500	0.0000	0.0000	0.0000	0.0000;
	4737	4774	0.01314	0.047897	0.00712	152.71	0	0	0	0	1	0	0	19.3800	-3.8800	-19.3300	3.2900	0.0000	0.0000	0.0000	0.0000;
	4780	4737	0.00483	0.021176	0.00426	159.08	0	0	0	0	1	0	0	24.2000	-3.8400	-24.1700	3.5000	0.0000	0.0000	0.0000	0.0000;
	4739	4738	0.00144	0.076107	0	221.48	0	0	1	0	1	0	0	-75.4900	-0.1000	75.5700	4.1200	0.0000	0.0000	0.0000	0.0000;
	4738	4742	0.000206	0.001027	0	0	0	0	0	0	1	0	0	19.8900	3.7500	-19.8900	-3.7400	0.0000	0.0000	0.0000	0.0000;
	4738	4751	0.000652	0.00595	0.03318	567.16	0	0	0	0	1	0	0	-95.4600	-7.8700	95.5100	4.7700	0.0000	0.0000	0.0000	0.0000;
	4740	4739	0.004834	0.169604	0	70.58	0	0	1	0	1	0	0	3.9600	-4.9900	-3.9600	5.0500	0.0000	0.0000	0.0000	0.0000;
	4739	4741	0.000241	0.001091	0	0	0	0	0	0	1	0	0	79.4500	-4.9500	-79.4300	5.0200	0.0000	0.0000	0.0000	0.0000;
	4743	4740	0.001259	0.007023	0.00735	101.33	0	0	0	0	1	0	0	8.3600	-10.1600	-8.3600	9.3900	0.0000	0.0000	0.0000	0.0000;
	4740	4826	0.003945	0.014567	0.00424	129.54	0	0	0	0	1	0	0	-1.2100	3.1500	1.2100	-3.6000	0.0000	0.0000	0.0000	0.0000;
	6870	4740	0.000508	0.002449	0.0005	125.1	0	0	0	0	1	0	0	-5.6100	7.5100	5.6100	-7.5600	0.0000	0.0000	0.0000	0.0000;
	4741	6320	0.007474	0.052313	0.02074	237.44	0	0	0	0	1	0	0	45.0200	-5.7400	-44.8800	4.5000	0.0000	0.0000	0.0000	0.0000;
	4741	6324	0.004967	0.030057	0.03015	223.25	0	0	0	0	1	0	0	-9.3300	3.5000	9.3300	-6.7200	0.0000	0.0000	0.0000	0.0000;
	6864	4741	0.001688	0.012427	0.02581	269.19	0	0	0	0	1	0	0	-66.0800	7.6100	66.1500	-9.8800	0.0000	0.0000	0.0000	0.0000;
	6873	4741	0.00021	0.001134	0.0009	273.94	0	0	0	0	1	0	0	94.4400	-9.5000	-94.4200	9.5000	0.0000	0.0000	0.0000	0.0000;
	4741	6917	0.007004	0.046514	0.02421	261.52	0	0	0	0	1	0	0	72.0100	-2.4000	-71.6800	2.0300	0.0000	0.0000	0.0000	0.0000;
	4745	4744	0.001194	0.067531	0	220.7	0	0	1	0	1	0	0	-65.0000	-1.5100	65.0500	4.1600	0.0000	0.0000	0.0000	0.0000;
	4744	4746	0.000295	0.001077	0	0	0	0	0	0	1	0	0	29.1900	11.8600	-29.1900	-11.8500	0.0000	0.0000	0.0000	0.0000;
	4751	4744	0.001152	0.009302	0.02736	535.02	0	0	0	0	1	0	0	36.0300	28.1500	-36.0100	-30.9300	0.0000	0.0000	0.0000	0.0000;
	5516	4744	0.001491	0.01236	0.03614	497.36	0	0	0	0	1	0	0	58.2800	-18.3800	-58.2300	14.9100	0.0000	0.0000	0.0000	0.0000;
	4753	4745	0.002636	0.01114	0.00837	146.33	0	0	0	0	1	0	0	-6.5500	-11.4300	6.5500	10.5400	0.0000	0.0000	0.0000	0.0000;
	4745	4822	0.001846	0.010702	0.00364	186.47	0	0	0	0	1	0	0	58.4500	-9.0400	-58.3900	8.9900	0.0000	0.0000	0.0000	0.0000;
	4748	4747	0.00025	0.019346	0	705.2	0	0	1.01875	0	1	0	0	-132.1000	-80.6800	132.1500	85.1000	0.0000	0.0000	0.0000	0.0000;
	4747	4750	0.000231	0.001068	0	0	0	0	0	0	1	0	0	-132.1500	-85.1000	132.2100	85.3400	0.0000	0.0000	0.0000	0.0000;
	4749	4748	0.001431	0.062445	0	179.56	0	0	1.0125	0	1	0	0	-43.7100	-15.2200	43.7400	16.4700	0.0000	0.0000	0.0000	0.0000;
	4748	4751	0.000261	0.001167	0	0	0	0	0	0	1	0	0	88.3600	64.2000	-88.3300	-64.0700	0.0000	0.0000	0.0000	0.0000;
	4749	5841	0.013831	0.073458	0.04199	223.02	0	0	0	0	1	0	0	-4.1100	9.2600	4.1300	-13.7200	0.0000	0.0000	0.0000	0.0000;
	4765	4750	0.000125	0.002189	0.27955	2166.56	0	0	0	0	1	0	0	33.2700	13.0900	-33.2700	-43.3700	0.0000	0.0000	0.0000	0.0000;
	5161	4750	0.000245	0.004992	0.53219	3167.1	0	0	0	0	1	0	0	958.6900	-10.8500	-956.6200	-4.7600	0.0000	0.0000	0.0000	0.0000;
	4750	5501	0.000371	0.006121	0.63053	3089.64	0	0	0	0	1	0	0	857.6800	-37.2100	-855.1600	10.5300	0.0000	0.0000	0.0000	0.0000;
	4762	4751	0.001076	0.009464	0.0498	528.92	0	0	0	0	1	0	0	43.2500	-36.2800	-43.2200	31.1500	0.0000	0.0000	0.0000	0.0000;
	4783	4752	0.005694	0.028046	0.00379	171.65	0	0	0	0	1	0	0	-37.4000	-0.2200	37.4700	0.1800	0.0000	0.0000	0.0000	0.0000;
	4752	4792	0.002618	0.012481	0.04509	189.69	0	0	0	0	1	0	0	-61.5200	-8.0600	61.6200	3.6500	0.0000	0.0000	0.0000	0.0000;
	4755	4753	0.003152	0.016791	0.00934	129.37	0	0	0	0	1	0	0	9.2400	-9.0600	-9.2300	8.0900	0.0000	0.0000	0.0000	0.0000;
	4754	4755	0.006998	0.026265	0.01558	162.07	0	0	0	0	1	0	0	-29.4000	-3.7800	29.4600	2.3400	0.0000	0.0000	0.0000	0.0000;
	4754	4826	0.004771	0.018798	0.00229	139.41	0	0	0	0	1	0	0	13.6200	2.8000	-13.6100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	4755	4784	0.002187	0.011759	0.00266	144.79	0	0	0	0	1	0	0	-15.1200	6.9800	15.1300	-7.2400	0.0000	0.0000	0.0000	0.0000;
	4756	4757	0.000238	0.001143	0	0	0	0	0	0	1	0	0	26.3200	5.2800	-26.3200	-5.2700	0.0000	0.0000	0.0000	0.0000;
	4769	4756	0.005247	0.022338	0.00442	188.6	0	0	0	0	1	0	0	57.2600	-24.5600	-57.0700	24.9000	0.0000	0.0000	0.0000	0.0000;
	4756	4799	0.003695	0.013317	0.01088	194.44	0	0	0	0	1	0	0	73.0000	-21.1100	-72.8000	20.6600	0.0000	0.0000	0.0000	0.0000;
	4756	4804	0.00201	0.013252	0.00376	151.42	0	0	0	0	1	0	0	18.2200	-31.0100	-18.2000	30.7600	0.0000	0.0000	0.0000	0.0000;
	4758	4817	0.007888	0.039879	0.01181	142.93	0	0	0	0	1	0	0	-20.7200	-5.3400	20.7500	4.2000	0.0000	0.0000	0.0000	0.0000;
	4827	4758	0.013875	0.060085	0.01202	117.09	0	0	0	0	1	0	0	-10.2900	-0.7600	10.3000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	4759	4760	0.000297	0.001163	0	0	0	0	0	0	1	0	0	41.3000	25.8600	-41.3000	-25.8300	0.0000	0.0000	0.0000	0.0000;
	4759	4807	0.002805	0.015679	0.0039	192.01	0	0	0	0	1	0	0	-68.5000	-27.3400	68.6500	27.7300	0.0000	0.0000	0.0000	0.0000;
	4759	4886	0.002303	0.01156	0.00552	162.91	0	0	0	0	1	0	0	27.2000	1.4900	-27.1800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	4761	4764	0.000685	0.039784	0	766.35	0	0	1	0	1	0	0	129.9900	13.8100	-129.8800	-7.5500	0.0000	0.0000	0.0000	0.0000;
	4761	4765	0.000235	0.001171	0	0	0	0	0	0	1	0	0	-129.9900	63.5700	130.0300	-63.3500	0.0000	0.0000	0.0000	0.0000;
	4762	4764	-0.000387	-0.022487	0	691.35	0	0	1	0	1	0	0	-129.9400	-11.0800	129.8800	7.5500	0.0000	0.0000	0.0000	0.0000;
	4816	4762	0.00233	0.018477	0.03796	617.44	0	0	0	0	1	0	0	-157.8800	36.1300	158.4400	-35.7600	0.0000	0.0000	0.0000	0.0000;
	4762	4864	0.000861	0.007352	0.02875	585.58	0	0	0	0	1	0	0	-108.1100	78.8600	108.2500	-80.7200	0.0000	0.0000	0.0000	0.0000;
	4763	4764	0.001474	0.085638	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	5240	4765	0.000226	0.00405	0.44992	3190.89	0	0	0	0	1	0	0	966.5600	-55.5000	-964.6200	41.5700	0.0000	0.0000	0.0000	0.0000;
	4765	6814	0.00043	0.006943	0.67741	3045.64	0	0	0	0	1	0	0	801.3100	8.6900	-798.7600	-40.6200	0.0000	0.0000	0.0000	0.0000;
	4766	4767	0.000266	0.001104	0	0	0	0	0	0	1	0	0	17.0400	4.7700	-17.0300	-4.7600	0.0000	0.0000	0.0000	0.0000;
	4766	4871	0.004403	0.016774	0.0127	216.62	0	0	0	0	1	0	0	102.8600	-12.6500	-102.4200	12.9600	0.0000	0.0000	0.0000	0.0000;
	4766	5415	0.002006	0.007636	0.00301	219.74	0	0	0	0	1	0	0	-119.9000	7.8900	120.1700	-7.1800	0.0000	0.0000	0.0000	0.0000;
	5415	4768	0.002481	0.011302	0.00371	149.92	0	0	0	0	1	0	0	-19.2500	20.4400	19.2700	-20.7600	0.0000	0.0000	0.0000	0.0000;
	4768	5591	0.005851	0.028421	0.00986	189.47	0	0	0	0	1	0	0	-61.2300	-7.1800	61.4300	7.1200	0.0000	0.0000	0.0000	0.0000;
	4806	4769	0.004835	0.016423	0.0041	142.9	0	0	0	0	1	0	0	-11.2300	6.5000	11.2400	-6.9200	0.0000	0.0000	0.0000	0.0000;
	4769	4876	0.004821	0.01767	0.00328	203.65	0	0	0	0	1	0	0	-85.5300	23.2300	85.8900	-22.2700	0.0000	0.0000	0.0000	0.0000;
	4770	4771	0.000212	0.001126	0	0	0	0	0	0	1	0	0	34.0600	9.4500	-34.0600	-9.4400	0.0000	0.0000	0.0000	0.0000;
	4770	4773	0.003386	0.019245	0.0077	134.33	0	0	0	0	1	0	0	-1.2900	-21.7500	1.3000	21.0200	0.0000	0.0000	0.0000	0.0000;
	4770	5504	0.003351	0.016381	0.00348	166.39	0	0	0	0	1	0	0	-32.7700	12.3000	32.8100	-12.4800	0.0000	0.0000	0.0000	0.0000;
	4772	4844	0.005753	0.022179	0.00466	168.44	0	0	0	0	1	0	0	33.1600	6.2300	-33.1000	-6.4900	0.0000	0.0000	0.0000	0.0000;
	4772	4847	0.002776	0.012984	0.02264	190.17	0	0	0	0	1	0	0	-59.7400	-9.2900	59.8300	7.2900	0.0000	0.0000	0.0000	0.0000;
	4773	6886	0.001275	0.005798	0.00157	151.12	0	0	0	0	1	0	0	-11.2100	-24.2300	11.2200	24.1000	0.0000	0.0000	0.0000	0.0000;
	4844	4774	0.005867	0.027171	0.01658	138.43	0	0	0	0	1	0	0	-9.4100	3.2500	9.4200	-5.0000	0.0000	0.0000	0.0000	0.0000;
	4775	4857	0.004755	0.015817	0.00744	191.57	0	0	0	0	1	0	0	-67.2700	14.1300	67.4800	-14.2100	0.0000	0.0000	0.0000	0.0000;
	4775	4867	0.002243	0.011632	0.00457	178.86	0	0	0	0	1	0	0	47.8200	-24.6000	-47.7500	24.4300	0.0000	0.0000	0.0000	0.0000;
	4776	4777	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-27.7700	-7.7000	27.7700	7.7100	0.0000	0.0000	0.0000	0.0000;
	5384	4777	0.001471	0.00587	0.0013	179.67	0	0	0	0	1	0	0	41.8200	4.4900	-41.8000	-4.5300	0.0000	0.0000	0.0000	0.0000;
	4777	5570	0.0047	0.01746	0.00368	151.82	0	0	0	0	1	0	0	14.0300	-3.1800	-14.0200	2.8200	0.0000	0.0000	0.0000	0.0000;
	4778	4833	0.00684	0.02701	0.01648	147.84	0	0	0	0	1	0	0	-10.6700	-2.3200	10.6700	0.5800	0.0000	0.0000	0.0000	0.0000;
	5204	4778	0.005266	0.021875	0.00514	136.55	0	0	0	0	1	0	0	8.9200	4.1000	-8.9100	-4.6300	0.0000	0.0000	0.0000	0.0000;
	4780	4779	0.005578	0.022109	0.00634	171.31	0	0	0	0	1	0	0	-34.1100	2.8000	34.1800	-3.2400	0.0000	0.0000	0.0000	0.0000;
	4779	4781	0.002564	0.011739	0.00462	177.77	0	0	0	0	1	0	0	46.0500	-24.4700	-45.9800	24.2700	0.0000	0.0000	0.0000	0.0000;
	4779	6865	0.006098	0.021558	0.00734	204.01	0	0	0	0	1	0	0	-90.1400	22.0100	90.6300	-21.0700	0.0000	0.0000	0.0000	0.0000;
	4781	6853	0.00232	0.013177	0.00263	156.92	0	0	0	0	1	0	0	26.9800	-26.5200	-26.9500	26.4100	0.0000	0.0000	0.0000	0.0000;
	4782	4798	0.005042	0.020062	0.01085	197.3	0	0	0	0	1	0	0	-78.3800	32.5100	78.7200	-32.3300	0.0000	0.0000	0.0000	0.0000;
	4782	4841	0.003443	0.017726	0.01848	191.32	0	0	0	0	1	0	0	63.6700	34.7100	-63.5000	-35.8100	0.0000	0.0000	0.0000	0.0000;
	4783	4784	0.004482	0.027125	0.00579	158.86	0	0	0	0	1	0	0	26.9300	-4.1000	-26.9000	3.6700	0.0000	0.0000	0.0000	0.0000;
	4784	4785	0.000209	0.001136	0	0	0	0	0	0	1	0	0	11.7700	3.5600	-11.7700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	4787	4786	0.000859	0.031537	0	164.1	0	0	1	0	1	0	0	-40.3000	9.4100	40.3100	-8.9100	0.0000	0.0000	0.0000	0.0000;
	4786	4790	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-40.3100	-2.3100	40.3200	2.3200	0.0000	0.0000	0.0000	0.0000;
	4788	4787	0.003919	0.112213	0	111.97	0	0	1	0	1	0	0	-18.0500	1.3700	18.0600	-1.0300	0.0000	0.0000	0.0000	0.0000;
	4787	4789	0.000298	0.001198	0	0	0	0	0	0	1	0	0	22.2400	-8.3800	-22.2400	8.3900	0.0000	0.0000	0.0000	0.0000;
	4788	5048	0.004784	0.022311	0.00938	156	0	0	0	0	1	0	0	18.0500	-1.3700	-18.0300	0.4300	0.0000	0.0000	0.0000	0.0000;
	4789	5823	0.00535	0.038499	0.04839	240.29	0	0	0	0	1	0	0	48.4800	-12.0300	-48.3600	7.6900	0.0000	0.0000	0.0000	0.0000;
	4789	7870	0.00259	0.01577	0.05737	254.06	0	0	0	0	1	0	0	-49.4100	-1.7900	49.4700	-4.0300	0.0000	0.0000	0.0000	0.0000;
	4790	4791	0.001461	0.014727	0.0387	563.28	0	0	0	0	1	0	0	87.2700	-0.4700	-87.1700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	5513	4790	0.002923	0.025833	0.07097	594.14	0	0	0	0	1	0	0	128.0400	-1.8600	-127.5900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	4792	4791	0.001567	0.065395	0	206.5	0	0	1	0	1	0	0	-63.8500	9.6900	63.9100	-7.1600	0.0000	0.0000	0.0000	0.0000;
	4791	4793	0.000238	0.00114	0	0	0	0	0	0	1	0	0	23.2600	9.7900	-23.2600	-9.7800	0.0000	0.0000	0.0000	0.0000;
	4792	4794	0.001293	0.006555	0.00159	123.87	0	0	0	0	1	0	0	-1.2700	2.7000	1.2700	-2.8700	0.0000	0.0000	0.0000	0.0000;
	5511	4792	0.004537	0.016043	0.00453	138.08	0	0	0	0	1	0	0	-11.2100	10.6800	11.2200	-11.1300	0.0000	0.0000	0.0000	0.0000;
	5535	4792	0.002172	0.009919	0.00146	138.42	0	0	0	0	1	0	0	7.7100	4.7600	-7.7100	-4.9100	0.0000	0.0000	0.0000	0.0000;
	4794	5488	0.006565	0.024842	0.00791	153.02	0	0	0	0	1	0	0	-23.6600	4.7000	23.6900	-5.4100	0.0000	0.0000	0.0000	0.0000;
	4794	5535	0.001723	0.008583	0.00352	144.48	0	0	0	0	1	0	0	-7.8700	-8.0800	7.8800	7.7100	0.0000	0.0000	0.0000	0.0000;
	4795	4796	0.000216	0.001147	0	0	0	0	0	0	1	0	0	8.0400	1.3600	-8.0400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	5515	4795	0.004315	0.021601	0.00384	188.08	0	0	0	0	1	0	0	59.1100	11.2300	-58.9700	-10.9200	0.0000	0.0000	0.0000	0.0000;
	4797	5204	0.005246	0.026156	0.00439	147.2	0	0	0	0	1	0	0	14.4900	8.1200	-14.4800	-8.5300	0.0000	0.0000	0.0000	0.0000;
	5206	4797	0.004244	0.01949	0.0034	157.38	0	0	0	0	1	0	0	22.5500	8.5500	-22.5300	-8.8200	0.0000	0.0000	0.0000	0.0000;
	4799	4798	0.003682	0.013967	0.00415	129.87	0	0	0	0	1	0	0	1.5600	-3.5900	-1.5600	3.1500	0.0000	0.0000	0.0000	0.0000;
	4798	4806	0.004664	0.024866	0.01978	203.66	0	0	0	0	1	0	0	-86.2500	26.0200	86.6000	-26.2500	0.0000	0.0000	0.0000	0.0000;
	4807	4799	0.001485	0.008107	0.00286	185.45	0	0	0	0	1	0	0	-54.3800	21.3700	54.4200	-21.4200	0.0000	0.0000	0.0000	0.0000;
	4801	4800	0.002052	0.060976	0	172.38	0	0	1.00625	0	1	0	0	-29.9600	-6.1800	29.9800	6.7100	0.0000	0.0000	0.0000	0.0000;
	4800	4802	0.000273	0.001163	0	0	0	0	0	0	1	0	0	25.4600	2.9300	-25.4600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	4800	4808	0.001144	0.011861	0.05638	693.66	0	0	0	0	1	0	0	260.6100	32.9400	-259.8900	-31.5100	0.0000	0.0000	0.0000	0.0000;
	4800	5411	0.001483	0.011549	0.09609	633.14	0	0	0	0	1	0	0	-177.2000	32.4000	177.6500	-39.3800	0.0000	0.0000	0.0000	0.0000;
	4800	5579	0.001321	0.011319	0.04168	582.28	0	0	0	0	1	0	0	-101.9800	40.2000	102.1300	-43.4600	0.0000	0.0000	0.0000	0.0000;
	4801	4884	0.003466	0.014477	0.00993	168.43	0	0	0	0	1	0	0	29.9600	6.1800	-29.9300	-7.1400	0.0000	0.0000	0.0000	0.0000;
	4809	4803	0.001523	0.007226	0.00483	180.22	0	0	0	0	1	0	0	46.3100	3.9200	-46.2800	-4.3000	0.0000	0.0000	0.0000	0.0000;
	5608	4803	0.001869	0.008272	0.00176	166.15	0	0	0	0	1	0	0	-30.4000	0.1100	30.4200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	4804	4805	0.00028	0.001021	0	0	0	0	0	0	1	0	0	20.2400	6.9900	-20.2400	-6.9900	0.0000	0.0000	0.0000	0.0000;
	4804	4814	0.00191	0.008551	0.00231	132.02	0	0	0	0	1	0	0	-2.0400	-37.7500	2.0700	37.6100	0.0000	0.0000	0.0000	0.0000;
	4871	4806	0.003127	0.010855	0.00345	206.19	0	0	0	0	1	0	0	89.0300	-17.1800	-88.7900	17.6400	0.0000	0.0000	0.0000	0.0000;
	4807	4809	0.002114	0.010292	0.00853	191.64	0	0	0	0	1	0	0	-62.0500	-27.9800	62.1400	27.5000	0.0000	0.0000	0.0000	0.0000;
	4811	4807	0.003118	0.01005	0.00185	168.37	0	0	0	0	1	0	0	-33.1000	25.5900	33.1500	-25.6200	0.0000	0.0000	0.0000	0.0000;
	4809	4808	0.001257	0.061253	0	277.78	0	0	1.025	0	1	0	0	-108.4500	-31.4200	108.6100	39.0000	0.0000	0.0000	0.0000	0.0000;
	4808	4810	0.000214	0.001021	0	0	0	0	0	0	1	0	0	26.1500	8.6500	-26.1500	-8.6400	0.0000	0.0000	0.0000	0.0000;
	4885	4808	0.000703	0.006362	0.01156	584.2	0	0	0	0	1	0	0	-125.0200	15.8400	125.1300	-16.1400	0.0000	0.0000	0.0000	0.0000;
	4811	4847	0.002288	0.010858	0.03511	180.89	0	0	0	0	1	0	0	49.5600	-35.1200	-49.4900	31.6900	0.0000	0.0000	0.0000	0.0000;
	4811	5608	0.002103	0.011568	0.00178	172.63	0	0	0	0	1	0	0	-36.3700	-2.6600	36.4000	2.6200	0.0000	0.0000	0.0000	0.0000;
	4813	4812	0.000868	0.038962	0	344.66	0	0	1.0125	0	1	0	0	-138.7100	-19.3600	138.8700	26.5300	0.0000	0.0000	0.0000	0.0000;
	4813	4812	0.000868	0.038962	0	344.66	0	0	1.0125	0	1	0	0	-138.7100	-19.3600	138.8700	26.5300	0.0000	0.0000	0.0000	0.0000;
	4813	4812	0.000868	0.038962	0	344.66	0	0	1.0125	0	1	0	0	-138.7100	-19.3600	138.8700	26.5300	0.0000	0.0000	0.0000	0.0000;
	4812	4815	0.000246	0.001153	0	0	0	0	0	0	1	0	0	23.7000	2.8400	-23.7000	-2.8300	0.0000	0.0000	0.0000	0.0000;
	4812	4816	0.000291	0.001142	0	0	0	0	0	0	1	0	0	-440.3300	100.6700	440.8700	-98.5300	0.0000	0.0000	0.0000	0.0000;
	4814	4813	0.006021	0.182196	0	91.44	0	0	1.06875	0	1	0	0	-2.0700	-37.6100	2.1600	40.3300	0.0000	0.0000	0.0000	0.0000;
	4813	6789	0.008347	0.0518	0.02435	243.4	0	0	0	0	1	0	0	38.7800	10.0500	-38.6600	-11.9200	0.0000	0.0000	0.0000	0.0000;
	4813	6791	0.005607	0.029048	0.02534	298.2	0	0	0	0	1	0	0	140.4400	6.3800	-139.4200	-3.8700	0.0000	0.0000	0.0000	0.0000;
	4813	6850	0.003418	0.017389	0.06667	347.45	0	0	0	0	1	0	0	234.7600	1.3200	-233.0400	0.2200	0.0000	0.0000	0.0000	0.0000;
	4845	4816	0.001294	0.010452	0.02693	437.65	0	0	0	0	1	0	0	15.7700	-23.9100	-15.7600	21.0600	0.0000	0.0000	0.0000	0.0000;
	4816	5579	0.001753	0.015985	0.10264	705.52	0	0	0	0	1	0	0	-267.2300	41.3400	268.4200	-41.6500	0.0000	0.0000	0.0000	0.0000;
	6681	4817	0.0005	0.002434	0.00039	151.01	0	0	0	0	1	0	0	26.0400	6.2900	-26.0400	-6.3100	0.0000	0.0000	0.0000	0.0000;
	4818	4819	0.000221	0.001096	0	0	0	0	0	0	1	0	0	12.2100	5.0900	-12.2100	-5.0900	0.0000	0.0000	0.0000	0.0000;
	4820	4821	0.000209	0.001149	0	0	0	0	0	0	1	0	0	-6.1000	-2.5600	6.1000	2.5600	0.0000	0.0000	0.0000	0.0000;
	4821	4882	0.002583	0.012809	0.00834	175.9	0	0	0	0	1	0	0	-41.8100	-3.6800	41.8500	3.0000	0.0000	0.0000	0.0000	0.0000;
	4822	4823	0.000206	0.001059	0	0	0	0	0	0	1	0	0	12.4000	2.0800	-12.4000	-2.0800	0.0000	0.0000	0.0000	0.0000;
	4822	4824	0.002876	0.01425	0.04851	209.07	0	0	0	0	1	0	0	99.4400	-24.1400	-99.1700	20.3000	0.0000	0.0000	0.0000	0.0000;
	4822	5604	0.000778	0.004244	0.00156	181.5	0	0	0	0	1	0	0	-53.4600	13.0600	53.4800	-13.1100	0.0000	0.0000	0.0000	0.0000;
	6865	4824	0.001962	0.008763	0.00189	195.97	0	0	0	0	1	0	0	-86.6200	22.4300	86.7700	-21.9900	0.0000	0.0000	0.0000	0.0000;
	4825	4826	0.000221	0.001048	0	0	0	0	0	0	1	0	0	-12.4000	-6.6100	12.4000	6.6100	0.0000	0.0000	0.0000	0.0000;
	5204	4828	0.004064	0.018077	0.00369	152.9	0	0	0	0	1	0	0	-19.9300	-10.9500	19.9500	10.6400	0.0000	0.0000	0.0000	0.0000;
	4828	5206	0.003109	0.016532	0.01985	163.64	0	0	0	0	1	0	0	-27.6900	-12.8900	27.7200	10.8700	0.0000	0.0000	0.0000	0.0000;
	4830	4829	0.001476	0.071392	0	200.99	0	0	1.0125	0	1	0	0	-52.9200	-13.2000	52.9600	15.2100	0.0000	0.0000	0.0000	0.0000;
	4829	4831	0.000224	0.001198	0	0	0	0	0	0	1	0	0	28.1900	9.7100	-28.1900	-9.7000	0.0000	0.0000	0.0000	0.0000;
	4858	4829	0.000649	0.007158	0.02185	531.97	0	0	0	0	1	0	0	-73.9800	6.6900	74.0200	-8.6700	0.0000	0.0000	0.0000	0.0000;
	5233	4829	0.001279	0.00996	0.04328	554.59	0	0	0	0	1	0	0	76.1300	13.8800	-76.0600	-18.0000	0.0000	0.0000	0.0000	0.0000;
	4829	5389	0.000644	0.005766	0.01699	519.64	0	0	0	0	1	0	0	45.1300	37.7100	-45.1100	-39.3500	0.0000	0.0000	0.0000	0.0000;
	4829	5433	0.001418	0.012611	0.04157	598.68	0	0	0	0	1	0	0	-124.2400	-26.1600	124.4500	23.5400	0.0000	0.0000	0.0000	0.0000;
	4830	5109	0.005419	0.022103	0.00493	150.8	0	0	0	0	1	0	0	15.0800	5.9100	-15.0600	-6.3900	0.0000	0.0000	0.0000	0.0000;
	5153	4830	0.002013	0.009707	0.00338	176.8	0	0	0	0	1	0	0	-37.8200	-7.5200	37.8400	7.2800	0.0000	0.0000	0.0000	0.0000;
	4832	4833	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-28.1900	-2.0800	28.1900	2.0800	0.0000	0.0000	0.0000	0.0000;
	4833	5153	0.003452	0.015422	0.00366	157.33	0	0	0	0	1	0	0	-19.4000	-5.6300	19.4100	5.2900	0.0000	0.0000	0.0000	0.0000;
	4833	5570	0.000873	0.005	0.00171	156.4	0	0	0	0	1	0	0	-19.4600	2.9600	19.4700	-3.1300	0.0000	0.0000	0.0000	0.0000;
	4835	4834	0.000685	0.035097	0	305.76	0	0	1	0	1	0	0	-110.6100	-3.8500	110.6800	7.8500	0.0000	0.0000	0.0000	0.0000;
	4834	4836	0.000233	0.001082	0	0	0	0	0	0	1	0	0	-110.6800	-7.8500	110.7100	7.9700	0.0000	0.0000	0.0000	0.0000;
	4835	5195	0.001245	0.006265	0.00274	178.24	0	0	0	0	1	0	0	37.9300	-2.8800	-37.9100	2.6700	0.0000	0.0000	0.0000	0.0000;
	4835	5196	0.001628	0.00964	0.00322	177.8	0	0	0	0	1	0	0	36.2500	-0.2900	-36.2300	0.0600	0.0000	0.0000	0.0000	0.0000;
	4836	4858	0.000782	0.006868	0.01857	525.63	0	0	0	0	1	0	0	39.8300	21.2300	-39.8200	-23.1100	0.0000	0.0000	0.0000	0.0000;
	5233	4836	0.00073	0.007123	0.02113	606.04	0	0	0	0	1	0	0	142.5600	-5.8600	-142.4200	4.9100	0.0000	0.0000	0.0000	0.0000;
	5411	4836	0.000957	0.008312	0.01369	530.31	0	0	0	0	1	0	0	8.1300	32.7300	-8.1200	-34.1200	0.0000	0.0000	0.0000	0.0000;
	4837	4838	0.000252	0.001004	0	0	0	0	0	0	1	0	0	-30.0600	-12.9700	30.0700	12.9800	0.0000	0.0000	0.0000	0.0000;
	4838	4840	0.000663	0.004014	0.00153	146.04	0	0	0	0	1	0	0	11.6300	10.0000	-11.6300	-10.1500	0.0000	0.0000	0.0000	0.0000;
	5504	4838	0.002303	0.008912	0.00219	178.28	0	0	0	0	1	0	0	41.7400	22.9400	-41.6900	-22.9800	0.0000	0.0000	0.0000	0.0000;
	4839	4840	0.002576	0.011023	0.00199	154.05	0	0	0	0	1	0	0	19.2600	-4.3100	-19.2500	4.1400	0.0000	0.0000	0.0000	0.0000;
	4839	4842	0.002013	0.009491	0.0031	181.22	0	0	0	0	1	0	0	-44.7500	0.8300	44.7900	-0.9700	0.0000	0.0000	0.0000	0.0000;
	4841	4851	0.002035	0.009729	0.00183	159.14	0	0	0	0	1	0	0	18.9000	12.0200	-18.8900	-12.1700	0.0000	0.0000	0.0000	0.0000;
	4841	5504	0.003159	0.009917	0.00193	125.18	0	0	0	0	1	0	0	3.1500	13.1800	-3.1500	-13.3700	0.0000	0.0000	0.0000	0.0000;
	4842	4843	0.000244	0.001025	0	0	0	0	0	0	1	0	0	25.4900	20.2800	-25.4900	-20.2700	0.0000	0.0000	0.0000	0.0000;
	4842	4886	0.002048	0.010087	0.00251	195.73	0	0	0	0	1	0	0	-70.2800	-19.3100	70.3800	19.5600	0.0000	0.0000	0.0000	0.0000;
	4844	6886	0.002996	0.014226	0.03413	160	0	0	0	0	1	0	0	27.4100	-13.3500	-27.3900	9.8100	0.0000	0.0000	0.0000	0.0000;
	4846	4845	0.001319	0.062385	0	325.24	0	0	1.075	0	1	0	0	-142.5200	-103.4000	142.9600	124.0500	0.0000	0.0000	0.0000	0.0000;
	4885	4845	0.001357	0.012887	0.02862	534.78	0	0	0	0	1	0	0	-72.4700	-17.4100	72.5400	14.9800	0.0000	0.0000	0.0000	0.0000;
	4847	4846	0.003949	0.151136	0	51.93	0	0	1.05625	0	1	0	0	4.7600	-36.3600	-4.7100	38.4600	0.0000	0.0000	0.0000	0.0000;
	4846	4848	0.000206	0.001158	0	0	0	0	0	0	1	0	0	121.4400	54.0600	-121.4000	-53.8700	0.0000	0.0000	0.0000	0.0000;
	4846	4849	0.000296	0.001144	0	0	0	0	0	0	1	0	0	25.7900	10.8800	-25.7900	-10.8700	0.0000	0.0000	0.0000	0.0000;
	4847	6853	0.001336	0.006827	0.00153	150.17	0	0	0	0	1	0	0	-15.1100	-2.6200	15.1100	2.4700	0.0000	0.0000	0.0000	0.0000;
	4848	6792	0.002133	0.014115	0.01616	264.71	0	0	0	0	1	0	0	-94.3800	21.6700	94.5600	-22.1800	0.0000	0.0000	0.0000	0.0000;
	6852	4848	0.000887	0.005552	0.00209	203.95	0	0	0	0	1	0	0	8.9500	-30.5500	-8.9500	30.3800	0.0000	0.0000	0.0000	0.0000;
	4848	6858	0.002088	0.012843	0.08341	297.54	0	0	0	0	1	0	0	224.7300	1.8200	-223.7500	-4.7900	0.0000	0.0000	0.0000	0.0000;
	4850	4851	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-32.9400	-10.6600	32.9400	10.6700	0.0000	0.0000	0.0000	0.0000;
	4851	5504	0.002416	0.011786	0.00312	157.06	0	0	0	0	1	0	0	-14.0500	1.5000	14.0600	-1.8000	0.0000	0.0000	0.0000	0.0000;
	4852	4853	0.000247	0.001056	0	0	0	0	0	0	1	0	0	16.5500	2.1100	-16.5500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	5573	4852	0.002441	0.009204	0.00193	151.82	0	0	0	0	1	0	0	-19.7600	-2.3000	19.7700	2.1300	0.0000	0.0000	0.0000	0.0000;
	4854	4855	0.000251	0.001104	0	0	0	0	0	0	1	0	0	16.5500	1.0700	-16.5500	-1.0700	0.0000	0.0000	0.0000	0.0000;
	4854	4870	0.002749	0.011867	0.00195	149.34	0	0	0	0	1	0	0	10.3100	-2.9400	-10.3100	2.7400	0.0000	0.0000	0.0000	0.0000;
	4854	5196	0.002744	0.010948	0.00489	168.76	0	0	0	0	1	0	0	-26.8600	1.8700	26.8800	-2.3200	0.0000	0.0000	0.0000	0.0000;
	4857	4856	0.000948	0.042774	0	291.05	0	0	1	0	1	0	0	-113.6600	-11.0400	113.7700	16.2900	0.0000	0.0000	0.0000	0.0000;
	4856	4858	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-113.7700	-16.2900	113.8000	16.4200	0.0000	0.0000	0.0000	0.0000;
	4860	4861	0.000238	0.001166	0	0	0	0	0	0	1	0	0	9.2700	4.7200	-9.2700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	4860	6737	0.000765	0.002953	0.00113	164.97	0	0	0	0	1	0	0	-9.2700	-4.7200	9.2700	4.6000	0.0000	0.0000	0.0000	0.0000;
	4862	4863	0.000208	0.001128	0	0	0	0	0	0	1	0	0	18.1400	2.4700	-18.1400	-2.4700	0.0000	0.0000	0.0000	0.0000;
	4870	4862	0.002054	0.010842	0.00568	129.62	0	0	0	0	1	0	0	-7.8300	-9.5400	7.8300	8.9400	0.0000	0.0000	0.0000	0.0000;
	4862	5398	0.002489	0.013687	0.00714	185.63	0	0	0	0	1	0	0	-71.1000	-8.5500	71.2200	8.4300	0.0000	0.0000	0.0000	0.0000;
	4865	4864	0.001435	0.066883	0	257.1	0	0	1	0	1	0	0	-87.6400	1.2800	87.7400	3.5300	0.0000	0.0000	0.0000	0.0000;
	4864	4866	0.000251	0.001058	0	0	0	0	0	0	1	0	0	33.3700	5.4000	-33.3700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	4864	5400	0.000957	0.010012	0.03772	597.12	0	0	0	0	1	0	0	-113.3800	-49.7400	113.5100	47.0900	0.0000	0.0000	0.0000	0.0000;
	4864	5594	0.001053	0.008185	0.03675	599.55	0	0	0	0	1	0	0	-115.9900	-58.8100	116.1500	56.1300	0.0000	0.0000	0.0000	0.0000;
	4867	4865	0.000978	0.005846	0.00474	162.56	0	0	0	0	1	0	0	29.6200	-29.0800	-29.6000	28.6700	0.0000	0.0000	0.0000	0.0000;
	4865	4876	0.002197	0.010273	0.02327	187.76	0	0	0	0	1	0	0	55.9200	-13.9600	-55.8500	11.7900	0.0000	0.0000	0.0000	0.0000;
	4867	4868	0.000294	0.001191	0	0	0	0	0	0	1	0	0	18.1400	4.6500	-18.1400	-4.6400	0.0000	0.0000	0.0000	0.0000;
	4869	4870	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-18.1400	-6.7900	18.1400	6.7900	0.0000	0.0000	0.0000	0.0000;
	4872	4875	0.000569	0.01551	0	145.27	0	0	1	0	1	0	0	13.4000	4.1900	-13.4000	-4.1700	0.0000	0.0000	0.0000	0.0000;
	4872	4876	0.000246	0.001136	0	0	0	0	0	0	1	0	0	-13.4000	-4.1900	13.4000	4.2000	0.0000	0.0000	0.0000	0.0000;
	4872	4877	0.000249	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4873	4875	0.006625	0.180671	0	72.63	0	0	1	0	1	0	0	-13.3900	-3.8300	13.4000	4.1700	0.0000	0.0000	0.0000	0.0000;
	4874	4875	0.006625	0.180671	0	72.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4878	4881	0.000142	0.003759	0	128.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4878	4882	0.000245	0.001076	0	0	0	0	0	0	1	0	0	-13.3900	-1.3300	13.3900	1.3300	0.0000	0.0000	0.0000	0.0000;
	4878	4883	0.000243	0.001173	0	0	0	0	0	0	1	0	0	13.3900	1.3300	-13.3900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	4879	4881	0.007631	0.202363	0	64.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4880	4881	0.007631	0.202363	0	64.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4884	5417	0.007054	0.034845	0.00753	152.14	0	0	0	0	1	0	0	16.5400	2.6000	-16.5200	-3.3200	0.0000	0.0000	0.0000	0.0000;
	4885	4888	0.002686	0.12478	0	388.05	0	0	1	0	1	0	0	118.8300	14.3500	-118.4800	2.2600	0.0000	0.0000	0.0000	0.0000;
	4885	4889	0.000256	0.00107	0	0	0	0	0	0	1	0	0	39.6400	4.4500	-39.6400	-4.4300	0.0000	0.0000	0.0000	0.0000;
	5508	4885	0.000534	0.004871	0.04495	376.49	0	0	0	0	1	0	0	-39.0100	12.4600	39.0200	-17.2300	0.0000	0.0000	0.0000	0.0000;
	4886	4888	-0.001273	-0.05913	0	313.05	0	0	1	0	1	0	0	-118.6500	-5.6100	118.4800	-2.2600	0.0000	0.0000	0.0000	0.0000;
	4886	5504	0.002839	0.012387	0.02136	196.32	0	0	0	0	1	0	0	75.4500	-11.9500	-75.2900	10.3700	0.0000	0.0000	0.0000	0.0000;
	4887	4888	0.006592	0.306246	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4890	4891	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-22.2500	-2.9100	22.2500	2.9200	0.0000	0.0000	0.0000	0.0000;
	4891	4892	0.005201	0.021941	0.00526	169.36	0	0	0	0	1	0	0	36.5200	13.2300	-36.4500	-13.4900	0.0000	0.0000	0.0000	0.0000;
	4891	4915	0.002915	0.00981	0.00715	188.02	0	0	0	0	1	0	0	-58.7700	-16.1500	58.8700	15.7100	0.0000	0.0000	0.0000	0.0000;
	4892	4893	0.000296	0.001073	0	0	0	0	0	0	1	0	0	15.4900	5.4200	-15.4900	-5.4200	0.0000	0.0000	0.0000	0.0000;
	4913	4892	0.004542	0.016346	0.00822	149.97	0	0	0	0	1	0	0	18.4400	5.9300	-18.4300	-6.7500	0.0000	0.0000	0.0000	0.0000;
	4892	4936	0.002512	0.01363	0.00604	168.23	0	0	0	0	1	0	0	39.3900	14.8200	-39.3400	-15.2300	0.0000	0.0000	0.0000	0.0000;
	4894	4918	0.003643	0.024281	0.03937	196.46	0	0	0	0	1	0	0	-83.0600	-25.7800	83.3200	23.2400	0.0000	0.0000	0.0000	0.0000;
	4894	4953	0.003841	0.017582	0.00242	152.23	0	0	0	0	1	0	0	-23.3600	6.0200	23.3800	-6.1900	0.0000	0.0000	0.0000	0.0000;
	4894	4988	0.003962	0.01843	0.01148	172.09	0	0	0	0	1	0	0	42.3800	3.3100	-42.3100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	4894	5025	0.00609	0.024698	0.00255	161.38	0	0	0	0	1	0	0	28.4100	5.2900	-28.3600	-5.3700	0.0000	0.0000	0.0000	0.0000;
	4895	4982	0.00593	0.034629	0.00492	120.76	0	0	0	0	1	0	0	-1.0500	-0.0100	1.0500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	5121	4895	0.002248	0.011238	0.00237	162.48	0	0	0	0	1	0	0	24.6100	6.8400	-24.6000	-7.0200	0.0000	0.0000	0.0000	0.0000;
	4896	5006	0.005264	0.021335	0.00267	144.13	0	0	0	0	1	0	0	13.0800	-0.6900	-13.0700	0.4500	0.0000	0.0000	0.0000	0.0000;
	4897	4898	0.000279	0.001059	0	0	0	0	0	0	1	0	0	-10.2900	-2.5700	10.2900	2.5700	0.0000	0.0000	0.0000	0.0000;
	4898	4949	0.005668	0.019343	0.00245	160.22	0	0	0	0	1	0	0	19.0900	5.4800	-19.0700	-5.6700	0.0000	0.0000	0.0000	0.0000;
	4898	4953	0.003349	0.016276	0.00402	172.33	0	0	0	0	1	0	0	-29.3900	-8.0500	29.4200	7.7600	0.0000	0.0000	0.0000	0.0000;
	4899	4902	0.002039	0.063141	0	334.38	0	0	1	0	1	0	0	53.7500	12.9100	-53.6900	-11.1200	0.0000	0.0000	0.0000	0.0000;
	4899	4903	0.000272	0.001066	0	0	0	0	0	0	1	0	0	24.3000	3.2100	-24.3000	-3.2000	0.0000	0.0000	0.0000	0.0000;
	4899	4912	0.000686	0.007266	0.01682	565.71	0	0	0	0	1	0	0	-78.0500	-16.1100	78.0900	14.7200	0.0000	0.0000	0.0000	0.0000;
	4900	4902	-0.000624	-0.019312	0	209.38	0	0	1	0	1	0	0	-53.7100	-11.6700	53.6900	11.1200	0.0000	0.0000	0.0000	0.0000;
	4900	4904	0.002185	0.008498	0.00174	182.22	0	0	0	0	1	0	0	47.3200	4.9500	-47.2800	-4.9500	0.0000	0.0000	0.0000	0.0000;
	4900	5243	0.00544	0.027696	0.00549	149.46	0	0	0	0	1	0	0	6.3900	6.7200	-6.3800	-7.2800	0.0000	0.0000	0.0000	0.0000;
	4901	4902	0.007407	0.229355	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	4999	4904	0.0056	0.025139	0.00467	157.49	0	0	0	0	1	0	0	-22.9500	2.0800	22.9800	-2.4600	0.0000	0.0000	0.0000	0.0000;
	4905	5226	0.001456	0.009066	0.03316	133.8	0	0	0	0	1	0	0	8.6400	-10.2600	-8.6400	6.7600	0.0000	0.0000	0.0000	0.0000;
	4905	5242	0.003646	0.017901	0.00314	167.24	0	0	0	0	1	0	0	-33.1900	3.9500	33.2300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	4906	4907	0.000228	0.001108	0	0	0	0	0	0	1	0	0	24.3000	7.1900	-24.3000	-7.1800	0.0000	0.0000	0.0000	0.0000;
	4906	5001	0.002584	0.013073	0.00221	157.02	0	0	0	0	1	0	0	-21.7600	-12.9600	21.7700	12.8000	0.0000	0.0000	0.0000	0.0000;
	4906	5018	0.002308	0.009721	0.00329	135.93	0	0	0	0	1	0	0	-4.9900	5.5000	4.9900	-5.8400	0.0000	0.0000	0.0000	0.0000;
	4909	4908	0.000195	0.015729	0	853.6	0	0	1.0125	0	1	0	0	-232.2000	-76.8900	232.3100	85.7800	0.0000	0.0000	0.0000	0.0000;
	4908	4959	0.000206	0.003249	0.30145	2823.82	0	0	0	0	1	0	0	-511.1100	111.2100	511.6400	-135.5300	0.0000	0.0000	0.0000	0.0000;
	5054	4908	0.000225	0.003512	0.40002	2511.47	0	0	0	0	1	0	0	-146.7300	78.3900	146.7900	-120.9000	0.0000	0.0000	0.0000	0.0000;
	5161	4908	0.00015	0.002853	0.34948	2915.51	0	0	0	0	1	0	0	-626.1000	71.8300	626.6600	-99.3100	0.0000	0.0000	0.0000	0.0000;
	4908	5548	0.000295	0.004924	0.4556	2884.84	0	0	0	0	1	0	0	-494.6500	41.1800	495.3300	-79.2500	0.0000	0.0000	0.0000	0.0000;
	4910	4909	0.001361	0.064081	0	213.68	0	0	1.0125	0	1	0	0	-63.1300	-19.4800	63.1900	22.1200	0.0000	0.0000	0.0000	0.0000;
	4909	4911	0.000236	0.001076	0	0	0	0	0	0	1	0	0	39.5400	7.8600	-39.5400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	4909	4912	0.000218	0.001033	0	0	0	0	0	0	1	0	0	129.4700	46.9100	-129.4300	-46.7300	0.0000	0.0000	0.0000	0.0000;
	4998	4910	0.005125	0.0194	0.00281	140.38	0	0	0	0	1	0	0	-8.9000	8.5600	8.9100	-8.8300	0.0000	0.0000	0.0000	0.0000;
	5001	4910	0.002647	0.014888	0.00463	172.62	0	0	0	0	1	0	0	-34.8000	-19.5900	34.8400	19.3100	0.0000	0.0000	0.0000	0.0000;
	5225	4910	0.004819	0.018716	0.00298	153.59	0	0	0	0	1	0	0	-19.3700	-9.2400	19.3900	9.0000	0.0000	0.0000	0.0000	0.0000;
	5016	4912	0.001087	0.008828	0.03228	550.91	0	0	0	0	1	0	0	83.4100	-26.0900	-83.3300	23.2100	0.0000	0.0000	0.0000	0.0000;
	5017	4912	0.000956	0.010175	0.01681	616.23	0	0	0	0	1	0	0	-134.5100	-8.9100	134.6700	8.8000	0.0000	0.0000	0.0000	0.0000;
	4915	4913	0.004517	0.024545	0.00389	176.34	0	0	0	0	1	0	0	43.5400	17.4300	-43.4500	-17.3500	0.0000	0.0000	0.0000	0.0000;
	4915	4914	0.000491	0.022706	0	260.74	0	0	1.0125	0	1	0	0	-102.4100	-33.1300	102.4600	35.6200	0.0000	0.0000	0.0000	0.0000;
	4914	4916	0.000272	0.001145	0	0	0	0	0	0	1	0	0	32.9800	1.1700	-32.9800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	5037	4914	0.001585	0.016413	0.02204	615.09	0	0	0	0	1	0	0	135.7200	-11.8200	-135.4500	12.2700	0.0000	0.0000	0.0000	0.0000;
	4918	4917	0.000732	0.038008	0	257.7	0	0	1.0125	0	1	0	0	-96.1500	-26.2400	96.2200	29.8000	0.0000	0.0000	0.0000	0.0000;
	4917	4919	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-96.2200	16.9700	96.2400	-16.8700	0.0000	0.0000	0.0000	0.0000;
	4919	5602	0.001216	0.010155	0.09121	571.3	0	0	0	0	1	0	0	-96.2400	16.8700	96.3500	-25.8200	0.0000	0.0000	0.0000	0.0000;
	4920	4937	0.002655	0.01525	0.0047	129.16	0	0	0	0	1	0	0	11.1000	-26.3900	-11.0800	25.9900	0.0000	0.0000	0.0000	0.0000;
	4955	4920	0.001288	0.006441	0.00677	151.81	0	0	0	0	1	0	0	23.3200	-22.9500	-23.3100	22.2800	0.0000	0.0000	0.0000	0.0000;
	4921	4922	0.000234	0.001183	0	0	0	0	0	0	1	0	0	32.0900	3.4600	-32.0800	-3.4400	0.0000	0.0000	0.0000	0.0000;
	4966	4921	0.000694	0.003239	0.01101	164.78	0	0	0	0	1	0	0	26.6800	28.9800	-26.6700	-30.1100	0.0000	0.0000	0.0000	0.0000;
	4921	5035	0.002028	0.008412	0.00839	131.54	0	0	0	0	1	0	0	-5.4100	26.6500	5.4300	-27.4900	0.0000	0.0000	0.0000	0.0000;
	4923	4924	0.000289	0.001198	0	0	0	0	0	0	1	0	0	12.2100	1.3900	-12.2100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	4942	4923	0.003661	0.014559	0.00249	170.85	0	0	0	0	1	0	0	36.0900	1.4300	-36.0500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	4958	4923	0.003952	0.017591	0.00197	140.06	0	0	0	0	1	0	0	-12.3000	1.0900	12.3000	-1.2800	0.0000	0.0000	0.0000	0.0000;
	5011	4925	0.007815	0.027322	0.00847	142.52	0	0	0	0	1	0	0	11.2000	-16.7400	-11.1700	15.9300	0.0000	0.0000	0.0000	0.0000;
	4925	5029	0.002523	0.011956	0.0141	166.27	0	0	0	0	1	0	0	-26.8200	-20.0100	26.8500	18.6000	0.0000	0.0000	0.0000	0.0000;
	5466	4926	0.000854	0.004012	0.00046	162.41	0	0	0	0	1	0	0	-28.2000	8.7600	28.2100	-8.7700	0.0000	0.0000	0.0000	0.0000;
	4926	5659	0.001379	0.006223	0.00065	185.46	0	0	0	0	1	0	0	-52.3200	4.1400	52.3600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	4927	4973	0.004272	0.022999	0.01124	175.12	0	0	0	0	1	0	0	-40.2000	0.6900	40.2700	-1.5300	0.0000	0.0000	0.0000	0.0000;
	4927	5003	0.004306	0.017849	0.02532	153.97	0	0	0	0	1	0	0	22.8700	-5.8000	-22.8500	3.2100	0.0000	0.0000	0.0000	0.0000;
	4928	4929	0.000259	0.001018	0	0	0	0	0	0	1	0	0	22.4400	3.1100	-22.4400	-3.1100	0.0000	0.0000	0.0000	0.0000;
	4928	4930	0.006637	0.029402	0.00425	181.39	0	0	0	0	1	0	0	29.8100	-4.3500	-29.7600	4.1500	0.0000	0.0000	0.0000	0.0000;
	4930	5008	0.00235	0.009378	0.0021	171.15	0	0	0	0	1	0	0	-20.9200	-0.7400	20.9300	0.5600	0.0000	0.0000	0.0000	0.0000;
	4930	5435	0.005815	0.029727	0.01823	177.19	0	0	0	0	1	0	0	28.2400	-7.4700	-28.2000	5.7600	0.0000	0.0000	0.0000	0.0000;
	4931	4932	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-34.0600	-11.9300	34.0700	11.9500	0.0000	0.0000	0.0000	0.0000;
	4932	5011	0.006019	0.027258	0.0062	167.83	0	0	0	0	1	0	0	31.6600	-13.8200	-31.5900	13.4500	0.0000	0.0000	0.0000	0.0000;
	4932	5598	0.000565	0.00265	0.00029	185.37	0	0	0	0	1	0	0	-48.0500	-1.5100	48.0600	1.5400	0.0000	0.0000	0.0000	0.0000;
	4934	4933	0.001393	0.065648	0	232.4	0	0	1.0125	0	1	0	0	-69.1800	-13.1100	69.2500	16.2000	0.0000	0.0000	0.0000	0.0000;
	4933	4935	0.000216	0.001053	0	0	0	0	0	0	1	0	0	22.4400	5.2600	-22.4400	-5.2500	0.0000	0.0000	0.0000	0.0000;
	4934	5023	0.00309	0.015733	0.00413	194.87	0	0	0	0	1	0	0	46.8700	11.0700	-46.8000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	4936	4988	0.000701	0.003724	0.00342	124.98	0	0	0	0	1	0	0	-0.6100	2.4500	0.6100	-2.8200	0.0000	0.0000	0.0000	0.0000;
	4936	5243	0.002123	0.010222	0.00437	104.98	0	0	0	0	1	0	0	8.2500	-0.3000	-8.2500	-0.1600	0.0000	0.0000	0.0000	0.0000;
	4937	4938	0.000239	0.001081	0	0	0	0	0	0	1	0	0	22.9300	9.1300	-22.9300	-9.1200	0.0000	0.0000	0.0000	0.0000;
	4937	5093	0.00127	0.007913	0.00868	153.77	0	0	0	0	1	0	0	-11.8500	21.7300	11.8600	-22.6200	0.0000	0.0000	0.0000	0.0000;
	5004	4939	0.003143	0.015154	0.00318	156.2	0	0	0	0	1	0	0	-19.6200	-7.9500	19.6300	7.6700	0.0000	0.0000	0.0000	0.0000;
	4939	5519	0.005405	0.022164	0.01228	173.32	0	0	0	0	1	0	0	-34.2900	-12.3100	34.3500	11.2400	0.0000	0.0000	0.0000	0.0000;
	4940	4942	0.003495	0.016403	0.00778	178.64	0	0	0	0	1	0	0	41.6200	-6.4300	-41.5600	5.8600	0.0000	0.0000	0.0000	0.0000;
	4940	5305	0.006113	0.027434	0.00279	136.34	0	0	0	0	1	0	0	-3.7800	4.3200	3.7900	-4.6200	0.0000	0.0000	0.0000	0.0000;
	5326	4940	0.003763	0.019169	0.00296	189.37	0	0	0	0	1	0	0	55.7400	2.7600	-55.6300	-2.5300	0.0000	0.0000	0.0000	0.0000;
	4941	4942	0.000235	0.001151	0	0	0	0	0	0	1	0	0	-25.9800	-7.1200	25.9800	7.1300	0.0000	0.0000	0.0000	0.0000;
	4942	5323	0.002184	0.010959	0.00849	151.49	0	0	0	0	1	0	0	-20.5100	-14.4100	20.5200	13.5600	0.0000	0.0000	0.0000	0.0000;
	4943	4944	0.000222	0.001053	0	0	0	0	0	0	1	0	0	-17.0500	-6.3600	17.0500	6.3700	0.0000	0.0000	0.0000	0.0000;
	4945	4946	0.000292	0.001027	0	0	0	0	0	0	1	0	0	10.4800	2.5400	-10.4800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	4945	5007	0.002903	0.014832	0.00578	145.89	0	0	0	0	1	0	0	8.3600	4.6600	-8.3600	-5.2600	0.0000	0.0000	0.0000	0.0000;
	4945	5619	0.007505	0.037459	0.00986	158.57	0	0	0	0	1	0	0	-18.8400	-7.2000	18.8700	6.2900	0.0000	0.0000	0.0000	0.0000;
	4947	4948	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-19.1800	-6.4400	19.1900	6.4400	0.0000	0.0000	0.0000	0.0000;
	4988	4948	0.002788	0.010187	0.00103	148.76	0	0	0	0	1	0	0	24.1800	0.6600	-24.1600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	4992	4948	0.001759	0.009178	0.00173	133.4	0	0	0	0	1	0	0	-4.9800	5.5600	4.9800	-5.7300	0.0000	0.0000	0.0000	0.0000;
	4949	5035	0.004863	0.017066	0.00442	130.12	0	0	0	0	1	0	0	-8.5600	-8.0100	8.5600	7.5600	0.0000	0.0000	0.0000	0.0000;
	4950	4966	0.003834	0.016372	0.00254	155.2	0	0	0	0	1	0	0	23.1500	26.0900	-23.1100	-26.1800	0.0000	0.0000	0.0000	0.0000;
	5029	4950	0.001222	0.006374	0.00114	186.47	0	0	0	0	1	0	0	55.6900	34.2900	-55.6500	-34.1600	0.0000	0.0000	0.0000	0.0000;
	4961	4951	0.001389	0.007363	0.00349	191.7	0	0	0	0	1	0	0	66.9000	4.1800	-66.8400	-4.2400	0.0000	0.0000	0.0000	0.0000;
	4996	4951	0.002018	0.009135	0.00458	174.18	0	0	0	0	1	0	0	-38.2800	0.1500	38.3100	-0.5100	0.0000	0.0000	0.0000	0.0000;
	4953	4952	0.001309	0.064733	0	193.35	0	0	1	0	1	0	0	-52.8000	-1.5800	52.8300	3.2700	0.0000	0.0000	0.0000	0.0000;
	4952	4954	0.000296	0.001106	0	0	0	0	0	0	1	0	0	44.0900	10.0500	-44.0800	-10.0300	0.0000	0.0000	0.0000	0.0000;
	4952	5662	0.000284	0.00278	0.03701	579.31	0	0	0	0	1	0	0	-96.9300	-13.3200	96.9500	9.5900	0.0000	0.0000	0.0000	0.0000;
	4956	4955	0.001912	0.011331	0.00229	166.77	0	0	0	0	1	0	0	32.8700	-9.8100	-32.8500	9.6900	0.0000	0.0000	0.0000	0.0000;
	4955	5466	0.003177	0.016555	0.00419	167.21	0	0	0	0	1	0	0	-33.3700	5.8400	33.4000	-6.1100	0.0000	0.0000	0.0000	0.0000;
	4956	4957	0.000218	0.001068	0	0	0	0	0	0	1	0	0	21.2400	4.0300	-21.2400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	5659	4956	0.002881	0.01137	0.00264	186.08	0	0	0	0	1	0	0	54.1900	-5.7500	-54.1100	5.7800	0.0000	0.0000	0.0000	0.0000;
	4969	4958	0.002056	0.009865	0.00345	132.65	0	0	0	0	1	0	0	1.5000	3.2800	-1.5000	-3.6500	0.0000	0.0000	0.0000	0.0000;
	4960	4959	0.000291	0.020771	0	813.59	0	0	1	0	1	0	0	-202.8900	-7.0200	203.0000	14.9900	0.0000	0.0000	0.0000	0.0000;
	4959	5327	0.000211	0.003686	0.40498	2625.06	0	0	0	0	1	0	0	-372.2000	-104.3300	372.4900	65.4300	0.0000	0.0000	0.0000	0.0000;
	4959	5559	0.000167	0.002926	0.38751	2767.86	0	0	0	0	1	0	0	-342.4400	-22.2500	342.6200	-16.4200	0.0000	0.0000	0.0000	0.0000;
	4960	4963	0.001579	0.063332	0	386.62	0	0	1	0	1	0	0	85.2100	8.2200	-85.1000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	4960	4964	0.000272	0.001007	0	0	0	0	0	0	1	0	0	37.1000	9.7800	-37.1000	-9.7600	0.0000	0.0000	0.0000	0.0000;
