function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	10768	10767	0.000226	0.013671	0	1021.63	0	0	1.01875	0	1	0	0	-404.8600	-126.1500	405.2400	149.5900	0.0000	0.0000	0.0000	0.0000;
	10767	10773	0.000266	0.001121	0	0	0	0	0	0	1	0	0	59.9700	2.1100	-59.9600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	11279	10767	0.00019	0.003969	0.31088	2606.86	0	0	0	0	1	0	0	337.7100	-74.3200	-337.5000	44.8400	0.0000	0.0000	0.0000	0.0000;
	10767	13908	0.000257	0.004325	0.45222	2623.7	0	0	0	0	1	0	0	-127.7100	66.7000	127.7700	-114.7600	0.0000	0.0000	0.0000	0.0000;
	10769	10768	0.000757	0.031301	0	456.34	0	0	1.01875	0	1	0	0	-143.9600	-51.5000	144.1300	58.4600	0.0000	0.0000	0.0000	0.0000;
	10768	10774	0.000272	0.001071	0	0	0	0	0	0	1	0	0	260.7300	67.6900	-260.5500	-66.9800	0.0000	0.0000	0.0000	0.0000;
	10769	10772	-0.000162	-0.005096	0	152.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10777	10769	0.001585	0.00735	0.00291	253.57	0	0	0	0	1	0	0	-53.7000	-32.7300	53.7500	32.6800	0.0000	0.0000	0.0000	0.0000;
	10769	10805	0.002663	0.0147	0.01281	234.87	0	0	0	0	1	0	0	40.5900	13.0500	-40.5500	-14.2000	0.0000	0.0000	0.0000	0.0000;
	10769	10856	0.003387	0.01953	0.00698	236.24	0	0	0	0	1	0	0	49.6200	5.7700	-49.5400	-6.0800	0.0000	0.0000	0.0000	0.0000;
	10770	10772	0.004757	0.149268	0	76.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10771	10772	0.004757	0.149268	0	76.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10777	10775	0.002322	0.01268	0.00323	229.41	0	0	0	0	1	0	0	34.5300	17.2800	-34.5000	-17.4500	0.0000	0.0000	0.0000	0.0000;
	10776	10777	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-22.7100	-3.0600	22.7100	3.0600	0.0000	0.0000	0.0000	0.0000;
	10778	10779	0.001912	0.008086	0.00613	206.39	0	0	0	0	1	0	0	18.2400	-12.1900	-18.2300	11.5700	0.0000	0.0000	0.0000	0.0000;
	10779	11879	0.000788	0.00562	0.00488	182.96	0	0	0	0	1	0	0	5.8100	-14.2900	-5.8100	13.7700	0.0000	0.0000	0.0000	0.0000;
	10780	10797	0.005319	0.022937	0.01451	209.9	0	0	0	0	1	0	0	20.3400	-1.3600	-20.3200	-0.1200	0.0000	0.0000	0.0000	0.0000;
	10780	11244	0.007903	0.041881	0.02569	225.44	0	0	0	0	1	0	0	-33.3300	-1.8100	33.4100	-0.5600	0.0000	0.0000	0.0000	0.0000;
	10781	10782	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.8800	-4.6200	10.8800	4.6200	0.0000	0.0000	0.0000	0.0000;
	10808	10782	0.001211	0.006857	0.00602	181.8	0	0	0	0	1	0	0	-2.8800	-8.1900	2.8800	7.5500	0.0000	0.0000	0.0000	0.0000;
	10782	11796	0.001331	0.007156	0.00272	193.38	0	0	0	0	1	0	0	-13.7700	-12.1700	13.7700	11.9000	0.0000	0.0000	0.0000	0.0000;
	11774	10783	0.000642	0.002787	0.0025	262.46	0	0	0	0	1	0	0	78.3900	44.6300	-78.3400	-44.7000	0.0000	0.0000	0.0000	0.0000;
	10783	12239	0.001817	0.00787	0.01701	216.44	0	0	0	0	1	0	0	28.9500	31.6000	-28.9200	-33.3100	0.0000	0.0000	0.0000	0.0000;
	12246	10783	0.002063	0.009443	0.00453	223.26	0	0	0	0	1	0	0	-31.2200	-5.0100	31.2400	4.6000	0.0000	0.0000	0.0000	0.0000;
	10784	10785	0.00026	0.001096	0	0	0	0	0	0	1	0	0	28.3700	1.6400	-28.3700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	10784	11774	0.001954	0.010622	0.00315	265.94	0	0	0	0	1	0	0	-78.9500	-10.7500	79.0600	11.0300	0.0000	0.0000	0.0000	0.0000;
	10784	12238	0.002759	0.015118	0.00527	242.2	0	0	0	0	1	0	0	50.5800	9.1200	-50.5100	-9.3200	0.0000	0.0000	0.0000	0.0000;
	12233	10786	0.001749	0.007469	0.00386	208.37	0	0	0	0	1	0	0	-17.8700	-3.4900	17.8700	3.1000	0.0000	0.0000	0.0000	0.0000;
	10786	12238	0.000467	0.002525	0.00106	231.7	0	0	0	0	1	0	0	-39.4100	-6.4500	39.4200	6.3700	0.0000	0.0000	0.0000	0.0000;
	10787	10788	0.00024	0.001083	0	0	0	0	0	0	1	0	0	40.5000	16.2100	-40.5000	-16.1900	0.0000	0.0000	0.0000	0.0000;
	10789	10787	0.0019	0.009571	0.00404	210.04	0	0	0	0	1	0	0	-28.5300	-13.9700	28.5500	13.6300	0.0000	0.0000	0.0000	0.0000;
	10787	11519	0.000758	0.004325	0.01923	246.38	0	0	0	0	1	0	0	-63.8300	-26.9800	63.8700	25.0900	0.0000	0.0000	0.0000	0.0000;
	10787	11734	0.001424	0.010205	0.00433	183.24	0	0	0	0	1	0	0	-5.2200	-2.8600	5.2200	2.4000	0.0000	0.0000	0.0000	0.0000;
	10789	10790	0.000224	0.001138	0	0	0	0	0	0	1	0	0	30.6500	6.5700	-30.6500	-6.5600	0.0000	0.0000	0.0000	0.0000;
	10792	10791	0.000622	0.034362	0	449.64	0	0	1	0	1	0	0	-146.1400	1.6100	146.2700	5.2500	0.0000	0.0000	0.0000	0.0000;
	10791	10793	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-146.2700	-14.2700	146.3200	14.4900	0.0000	0.0000	0.0000	0.0000;
	10794	10792	0.001293	0.007555	0.00425	241.17	0	0	0	0	1	0	0	-53.2700	3.3300	53.3000	-3.5800	0.0000	0.0000	0.0000	0.0000;
	10792	12235	0.001335	0.0069	0.00228	249.9	0	0	0	0	1	0	0	63.3200	-12.4000	-63.2700	12.4200	0.0000	0.0000	0.0000	0.0000;
	10794	10795	0.000269	0.001088	0	0	0	0	0	0	1	0	0	23.0300	3.0000	-23.0300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	10794	10803	0.003365	0.015702	0.00359	214.74	0	0	0	0	1	0	0	27.3000	-7.2900	-27.2700	7.0300	0.0000	0.0000	0.0000	0.0000;
	10796	12200	0.001165	0.006249	0.00382	244.45	0	0	0	0	1	0	0	54.3700	-15.6100	-54.3300	15.3900	0.0000	0.0000	0.0000	0.0000;
	10796	12236	0.00268	0.013302	0.01012	281.48	0	0	0	0	1	0	0	-105.6200	4.8600	105.9000	-4.5500	0.0000	0.0000	0.0000	0.0000;
	10805	10797	0.002285	0.011451	0.01343	204.47	0	0	0	0	1	0	0	13.1000	6.8100	-13.1000	-8.2400	0.0000	0.0000	0.0000	0.0000;
	10798	11406	0.002454	0.010759	0.00614	259.41	0	0	0	0	1	0	0	-64.2400	-14.5400	64.3300	14.3000	0.0000	0.0000	0.0000	0.0000;
	10799	10800	0.000239	0.001191	0	0	0	0	0	0	1	0	0	-25.7800	-7.6700	25.7900	7.6800	0.0000	0.0000	0.0000	0.0000;
	10800	10894	0.002688	0.020706	0.00656	194	0	0	0	0	1	0	0	-13.6700	-1.5800	13.6800	0.9000	0.0000	0.0000	0.0000	0.0000;
	10800	11964	0.000987	0.005643	0.00467	208.5	0	0	0	0	1	0	0	-12.1100	-6.1000	12.1100	5.6000	0.0000	0.0000	0.0000	0.0000;
	10801	10802	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-7.2700	-0.6900	7.2700	0.6900	0.0000	0.0000	0.0000	0.0000;
	10802	12214	0.003453	0.022675	0.01292	165.13	0	0	0	0	1	0	0	2.1600	1.4400	-2.1600	-2.8200	0.0000	0.0000	0.0000	0.0000;
	10802	12218	0.004682	0.021947	0.01839	199.14	0	0	0	0	1	0	0	-15.1900	-1.5100	15.2000	-0.4200	0.0000	0.0000	0.0000	0.0000;
	10802	12220	0.003885	0.019731	0.01505	184.62	0	0	0	0	1	0	0	-3.0300	-3.3600	3.0300	1.7500	0.0000	0.0000	0.0000	0.0000;
	12255	10802	0.004528	0.033761	0.00628	172.58	0	0	0	0	1	0	0	-8.7900	-3.3800	8.7900	2.7400	0.0000	0.0000	0.0000	0.0000;
	11524	10803	0.002673	0.016307	0.00816	201.74	0	0	0	0	1	0	0	-17.0500	7.1200	17.0600	-7.9400	0.0000	0.0000	0.0000	0.0000;
	10804	10805	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-27.4500	-7.3800	27.4500	7.3900	0.0000	0.0000	0.0000	0.0000;
	10806	10807	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-13.7600	-3.0300	13.7600	3.0300	0.0000	0.0000	0.0000	0.0000;
	10807	10808	0.000709	0.003603	0.01345	207.97	0	0	0	0	1	0	0	10.8700	-9.1300	-10.8700	7.7000	0.0000	0.0000	0.0000	0.0000;
	10807	12235	0.001243	0.00762	0.00515	240.27	0	0	0	0	1	0	0	-52.8200	15.9800	52.8500	-16.3100	0.0000	0.0000	0.0000	0.0000;
	12247	10807	0.000607	0.004543	0.00097	208.7	0	0	0	0	1	0	0	-28.1800	9.8100	28.1900	-9.8800	0.0000	0.0000	0.0000	0.0000;
	10808	10809	0.000219	0.001132	0	0	0	0	0	0	1	0	0	13.7600	0.4900	-13.7600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	10810	10811	0.000293	0.0011	0	0	0	0	0	0	1	0	0	29.3900	14.5500	-29.3900	-14.5400	0.0000	0.0000	0.0000	0.0000;
	10812	10810	0.002228	0.014034	0.00344	204.1	0	0	0	0	1	0	0	-11.6900	-0.0200	11.6900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	10812	11879	0.002738	0.017757	0.00981	198.47	0	0	0	0	1	0	0	-12.6000	12.8100	12.6000	-13.8200	0.0000	0.0000	0.0000	0.0000;
	10813	11825	0.004285	0.022595	0.00785	229.07	0	0	0	0	1	0	0	-24.4900	8.8800	24.5200	-9.5700	0.0000	0.0000	0.0000	0.0000;
	10814	10815	0.000245	0.0011	0	0	0	0	0	0	1	0	0	13.7600	2.4200	-13.7600	-2.4200	0.0000	0.0000	0.0000	0.0000;
	10814	10883	0.001213	0.006693	0.00418	216.94	0	0	0	0	1	0	0	39.3600	13.8600	-39.3400	-14.1900	0.0000	0.0000	0.0000	0.0000;
	10814	11713	0.001013	0.004768	0.00364	224.01	0	0	0	0	1	0	0	-53.1200	-16.2800	53.1500	16.0400	0.0000	0.0000	0.0000	0.0000;
	10816	11357	0.001728	0.011336	0.00594	186.34	0	0	0	0	1	0	0	9.8400	6.2300	-9.8400	-6.8500	0.0000	0.0000	0.0000	0.0000;
	11378	10816	0.001133	0.007712	0.00194	206.3	0	0	0	0	1	0	0	25.9100	9.9100	-25.9100	-10.0700	0.0000	0.0000	0.0000	0.0000;
	10817	11485	0.001941	0.008364	0.0026	215.03	0	0	0	0	1	0	0	-40.6500	3.2200	40.6800	-3.3700	0.0000	0.0000	0.0000	0.0000;
	10817	11801	0.00048	0.002868	0.00115	190.29	0	0	0	0	1	0	0	14.9300	-11.8400	-14.9300	11.7300	0.0000	0.0000	0.0000	0.0000;
	10819	10818	0.000579	0.033747	0	506.14	0	0	1.05625	0	1	0	0	-214.0000	-105.8600	214.3400	125.6200	0.0000	0.0000	0.0000	0.0000;
	10818	10820	0.000263	0.001151	0	0	0	0	0	0	1	0	0	46.7900	13.6700	-46.7900	-13.6400	0.0000	0.0000	0.0000	0.0000;
	10818	11264	0.000211	0.002923	0.06332	1173.33	0	0	0	0	1	0	0	-141.0900	-57.8300	141.1400	51.7700	0.0000	0.0000	0.0000	0.0000;
	10819	11474	0.000622	0.003927	0.00431	241.04	0	0	0	0	1	0	0	87.3000	74.3100	-87.2200	-74.3000	0.0000	0.0000	0.0000	0.0000;
	10821	10890	0.002934	0.009763	0.00372	223.79	0	0	0	0	1	0	0	60.9500	25.6200	-60.8300	-25.6100	0.0000	0.0000	0.0000	0.0000;
	10821	11648	0.002085	0.009805	0.01207	235.02	0	0	0	0	1	0	0	-83.3100	-29.3500	83.4600	28.7700	0.0000	0.0000	0.0000	0.0000;
	10822	10824	0.005816	0.033447	0.01341	215.85	0	0	0	0	1	0	0	-26.1300	-4.2800	26.1700	3.0600	0.0000	0.0000	0.0000	0.0000;
	11709	10822	0.001576	0.008451	0.00393	191.97	0	0	0	0	1	0	0	5.3200	1.5200	-5.3200	-1.9400	0.0000	0.0000	0.0000	0.0000;
	10823	10879	0.001303	0.007876	0.00442	195.44	0	0	0	0	1	0	0	30.4600	-22.2500	-30.4400	21.8700	0.0000	0.0000	0.0000	0.0000;
	10899	10823	0.001259	0.007	0.00199	233.5	0	0	0	0	1	0	0	86.8800	-4.2100	-86.7900	4.4800	0.0000	0.0000	0.0000	0.0000;
	10824	10825	0.000268	0.00104	0	0	0	0	0	0	1	0	0	22.3200	5.0500	-22.3200	-5.0500	0.0000	0.0000	0.0000	0.0000;
	10824	10865	0.001341	0.008233	0.00241	214.84	0	0	0	0	1	0	0	42.7700	-8.7600	-42.7500	8.6500	0.0000	0.0000	0.0000	0.0000;
	10824	10897	0.001744	0.007608	0.00372	240.96	0	0	0	0	1	0	0	-93.0100	0.1400	93.1500	0.0700	0.0000	0.0000	0.0000	0.0000;
	10826	10829	-0.000311	-0.006516	0	151.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10826	10830	0.000286	0.001134	0	0	0	0	0	0	1	0	0	-9.9000	-1.0800	9.9000	1.0800	0.0000	0.0000	0.0000	0.0000;
	10826	10831	0.000285	0.001089	0	0	0	0	0	0	1	0	0	9.9000	1.0800	-9.9000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	10827	10829	0.007036	0.147232	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10828	10829	0.007036	0.147232	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10874	10830	0.002709	0.013966	0.00566	150.66	0	0	0	0	1	0	0	2.3400	-13.2500	-2.3300	12.6600	0.0000	0.0000	0.0000	0.0000;
	10830	11860	0.000938	0.005524	0.00866	214.4	0	0	0	0	1	0	0	-29.8800	-16.4500	29.8900	15.5600	0.0000	0.0000	0.0000	0.0000;
	10832	10900	0.00164	0.008675	0.00548	205.66	0	0	0	0	1	0	0	-17.3200	-13.8800	17.3300	13.3300	0.0000	0.0000	0.0000	0.0000;
	10915	10832	0.000979	0.005388	0.0048	197.67	0	0	0	0	1	0	0	20.6900	0.0600	-20.6900	-0.5500	0.0000	0.0000	0.0000	0.0000;
	10833	11067	0.001736	0.011073	0.01446	183.49	0	0	0	0	1	0	0	-10.2300	-22.2000	10.2400	20.7300	0.0000	0.0000	0.0000	0.0000;
	11339	10833	0.001032	0.007076	0.00406	216.86	0	0	0	0	1	0	0	34.2200	-20.1900	-34.2000	19.8600	0.0000	0.0000	0.0000	0.0000;
	10835	10834	0.000464	0.028257	0	457.89	0	0	1	0	1	0	0	-159.9900	4.8600	160.1000	1.8400	0.0000	0.0000	0.0000	0.0000;
	10834	10836	0.0002	0.001191	0	0	0	0	0	0	1	0	0	58.8500	20.4700	-58.8400	-20.4200	0.0000	0.0000	0.0000	0.0000;
	10834	11620	0.00014	0.001645	0.04118	1199.41	0	0	0	0	1	0	0	-230.7300	17.1500	230.8000	-20.7900	0.0000	0.0000	0.0000	0.0000;
	10834	11867	0.000256	0.002947	0.03228	990.89	0	0	0	0	1	0	0	11.7800	-39.4600	-11.7800	36.0000	0.0000	0.0000	0.0000	0.0000;
	10835	10864	0.000855	0.005197	0.00188	216.59	0	0	0	0	1	0	0	-34.1000	-8.2900	34.1100	8.1400	0.0000	0.0000	0.0000	0.0000;
	10865	10835	0.001999	0.009547	0.00262	220.61	0	0	0	0	1	0	0	-33.7700	-28.4200	33.8100	28.3100	0.0000	0.0000	0.0000	0.0000;
	10835	10868	0.000978	0.00519	0.00444	241.99	0	0	0	0	1	0	0	99.6500	-15.7000	-99.5600	15.7100	0.0000	0.0000	0.0000	0.0000;
	10835	10874	0.003642	0.016626	0.00872	207.7	0	0	0	0	1	0	0	26.4000	-5.4400	-26.3700	4.6100	0.0000	0.0000	0.0000	0.0000;
	10835	10994	0.00295	0.015706	0.01028	214.13	0	0	0	0	1	0	0	34.2400	-3.7400	-34.2000	2.8000	0.0000	0.0000	0.0000	0.0000;
	10837	11268	0.005118	0.01985	0.00855	142.62	0	0	0	0	1	0	0	-0.0700	-28.3300	0.1100	27.5500	0.0000	0.0000	0.0000	0.0000;
	11648	10837	0.000859	0.005037	0.00325	206.91	0	0	0	0	1	0	0	23.7900	-10.5900	-23.7800	10.2800	0.0000	0.0000	0.0000	0.0000;
	10838	10839	0.000736	0.004361	0.00274	245.08	0	0	0	0	1	0	0	-92.1900	-11.0200	92.2500	11.0800	0.0000	0.0000	0.0000	0.0000;
	11357	10838	0.001459	0.006338	0.00642	230.41	0	0	0	0	1	0	0	-56.4400	2.9300	56.4900	-3.4300	0.0000	0.0000	0.0000	0.0000;
	10839	10840	0.000277	0.001031	0	0	0	0	0	0	1	0	0	33.4000	4.3700	-33.4000	-4.3600	0.0000	0.0000	0.0000	0.0000;
	10839	11848	0.002391	0.013525	0.0065	255.76	0	0	0	0	1	0	0	-125.6600	-15.4500	126.0100	16.7700	0.0000	0.0000	0.0000	0.0000;
	10841	10842	0.000218	0.00103	0	0	0	0	0	0	1	0	0	11.2300	2.5900	-11.2300	-2.5900	0.0000	0.0000	0.0000	0.0000;
	10870	10841	0.001345	0.008379	0.00458	179.87	0	0	0	0	1	0	0	-8.1600	-4.5600	8.1600	4.0700	0.0000	0.0000	0.0000	0.0000;
	10841	10872	0.00234	0.010262	0.00456	199.04	0	0	0	0	1	0	0	-20.5000	-10.5700	20.5200	10.1300	0.0000	0.0000	0.0000	0.0000;
	10841	11835	0.000842	0.003824	0.00271	133.4	0	0	0	0	1	0	0	1.1100	3.9100	-1.1100	-4.2000	0.0000	0.0000	0.0000	0.0000;
	10844	10843	0.00027	0.018084	0	437.9	0	0	1.0125	0	1	0	0	-137.9400	-41.8300	138.0000	45.3500	0.0000	0.0000	0.0000	0.0000;
	10843	10845	0.000297	0.001015	0	0	0	0	0	0	1	0	0	47.3700	7.7600	-47.3700	-7.7300	0.0000	0.0000	0.0000	0.0000;
	10843	11483	0.000461	0.005483	0.15137	1128.56	0	0	0	0	1	0	0	-160.7900	114.6500	160.9600	-128.9100	0.0000	0.0000	0.0000	0.0000;
	11849	10843	0.00034	0.004302	0.10049	1094.16	0	0	0	0	1	0	0	24.6200	-122.9200	-24.5800	112.6500	0.0000	0.0000	0.0000	0.0000;
	10844	10888	0.001976	0.009745	0.0023	254.49	0	0	0	0	1	0	0	137.9400	41.8300	-137.5700	-40.2300	0.0000	0.0000	0.0000	0.0000;
	10846	10855	0.007044	0.032891	0.01738	180.39	0	0	0	0	1	0	0	-4.2000	8.4100	4.2100	-10.2500	0.0000	0.0000	0.0000	0.0000;
	11248	10846	0.002864	0.010437	0.00605	191.75	0	0	0	0	1	0	0	12.8100	-24.8000	-12.7900	24.2200	0.0000	0.0000	0.0000	0.0000;
	10878	10847	0.00199	0.009143	0.00881	175.92	0	0	0	0	1	0	0	42.7800	-23.0100	-42.7400	22.2500	0.0000	0.0000	0.0000	0.0000;
	10958	10847	0.003634	0.016553	0.00291	209.72	0	0	0	0	1	0	0	58.3600	-9.0000	-58.2400	9.2100	0.0000	0.0000	0.0000	0.0000;
	10848	10849	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-20.7100	-6.4000	20.7100	6.4000	0.0000	0.0000	0.0000	0.0000;
	10988	10849	0.000482	0.003543	0.00667	178.17	0	0	0	0	1	0	0	-7.7900	12.9100	7.7900	-13.6300	0.0000	0.0000	0.0000	0.0000;
	11006	10849	0.002465	0.014238	0.00734	207.7	0	0	0	0	1	0	0	28.5200	-7.9000	-28.5000	7.2200	0.0000	0.0000	0.0000	0.0000;
	10850	10851	0.000203	0.001052	0	0	0	0	0	0	1	0	0	39.9400	8.5000	-39.9400	-8.4900	0.0000	0.0000	0.0000	0.0000;
	10875	10850	0.002125	0.010188	0.00636	220.94	0	0	0	0	1	0	0	-44.5300	-26.5300	44.5800	26.1000	0.0000	0.0000	0.0000	0.0000;
	10850	10885	0.001919	0.013186	0.00808	239.34	0	0	0	0	1	0	0	-63.4800	-8.4500	63.5500	8.0800	0.0000	0.0000	0.0000	0.0000;
	10932	10850	0.001308	0.007211	0.01182	231.66	0	0	0	0	1	0	0	21.0500	24.9600	-21.0400	-26.1500	0.0000	0.0000	0.0000	0.0000;
	10875	10852	0.001249	0.008188	0.00317	214.38	0	0	0	0	1	0	0	31.8500	3.8300	-31.8400	-4.0900	0.0000	0.0000	0.0000	0.0000;
	10852	10934	0.005008	0.030661	0.01334	211.36	0	0	0	0	1	0	0	-30.3300	-15.3800	30.3900	14.2700	0.0000	0.0000	0.0000	0.0000;
	10852	10947	0.004075	0.025919	0.02434	218.15	0	0	0	0	1	0	0	41.7600	9.0200	-41.6900	-11.1600	0.0000	0.0000	0.0000	0.0000;
	10852	10961	0.009977	0.053056	0.01718	190.43	0	0	0	0	1	0	0	-8.6100	0.8700	8.6100	-2.6600	0.0000	0.0000	0.0000	0.0000;
	10853	10854	0.000237	0.001049	0	0	0	0	0	0	1	0	0	10.3800	8.2500	-10.3800	-8.2500	0.0000	0.0000	0.0000	0.0000;
	10853	11246	0.002614	0.018618	0.04699	198.35	0	0	0	0	1	0	0	4.0200	-7.5400	-4.0200	2.5100	0.0000	0.0000	0.0000	0.0000;
	10853	11623	0.000927	0.006763	0.00946	160.98	0	0	0	0	1	0	0	-14.3900	-0.7200	14.3900	-0.2800	0.0000	0.0000	0.0000	0.0000;
	10894	10856	0.000939	0.007085	0.00195	216.15	0	0	0	0	1	0	0	-30.4900	-3.5500	30.5000	3.4000	0.0000	0.0000	0.0000	0.0000;
	10941	10857	0.001662	0.009811	0.00313	232	0	0	0	0	1	0	0	42.9700	-0.3400	-42.9400	0.1700	0.0000	0.0000	0.0000	0.0000;
	10857	11127	0.025789	0.10627	0.01442	205.66	0	0	0	0	1	0	0	19.2000	-4.5200	-19.1100	3.3500	0.0000	0.0000	0.0000	0.0000;
	10946	10858	0.006702	0.029611	0.00786	208.24	0	0	0	0	1	0	0	-16.2100	-2.7600	16.2200	1.9900	0.0000	0.0000	0.0000	0.0000;
	10859	10865	0.000486	0.002928	0.00163	223.45	0	0	0	0	1	0	0	-49.8900	-12.2200	49.9000	12.1200	0.0000	0.0000	0.0000	0.0000;
	10859	11465	0.003443	0.017789	0.01036	195.29	0	0	0	0	1	0	0	11.6000	3.6600	-11.6000	-4.7400	0.0000	0.0000	0.0000	0.0000;
	10860	11288	0.001339	0.007543	0.00247	227.72	0	0	0	0	1	0	0	-31.0600	-9.9800	31.0700	9.7900	0.0000	0.0000	0.0000	0.0000;
	10860	11709	0.002164	0.011828	0.00529	187.36	0	0	0	0	1	0	0	2.3200	0.9500	-2.3200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	10861	10868	0.001414	0.006606	0.002	231.33	0	0	0	0	1	0	0	-40.2100	17.1400	40.2300	-17.2400	0.0000	0.0000	0.0000	0.0000;
	10861	10981	0.000923	0.006334	0.01299	165.56	0	0	0	0	1	0	0	3.2000	-26.0200	-3.2000	24.6500	0.0000	0.0000	0.0000	0.0000;
	10862	10863	0.000299	0.001083	0	0	0	0	0	0	1	0	0	36.6000	5.4300	-36.5900	-5.4100	0.0000	0.0000	0.0000	0.0000;
	10862	11362	0.00221	0.014743	0.02847	242.52	0	0	0	0	1	0	0	81.9800	25.9100	-81.8300	-27.9500	0.0000	0.0000	0.0000	0.0000;
	10862	11564	0.000581	0.003823	0.0014	253.84	0	0	0	0	1	0	0	-118.5800	-31.3400	118.6600	31.7200	0.0000	0.0000	0.0000	0.0000;
	11615	10864	0.001055	0.006765	0.00432	236.19	0	0	0	0	1	0	0	72.1200	17.5700	-72.0600	-17.7000	0.0000	0.0000	0.0000	0.0000;
	10869	10866	0.000812	0.00475	0.00286	228.03	0	0	0	0	1	0	0	-54.9800	6.8900	55.0000	-7.0600	0.0000	0.0000	0.0000	0.0000;
	10866	11266	0.001854	0.010476	0.00489	211.65	0	0	0	0	1	0	0	18.7800	12.8800	-18.7700	-13.3500	0.0000	0.0000	0.0000	0.0000;
	10866	11282	0.001566	0.009552	0.0019	252.4	0	0	0	0	1	0	0	-104.0700	-8.8400	104.2300	9.6200	0.0000	0.0000	0.0000	0.0000;
	10870	10867	0.000817	0.005245	0.00222	188.15	0	0	0	0	1	0	0	-9.5600	7.9800	9.5700	-8.2100	0.0000	0.0000	0.0000	0.0000;
	10867	10872	0.003174	0.019006	0.00828	194.63	0	0	0	0	1	0	0	-11.8300	-10.8600	11.8400	10.0200	0.0000	0.0000	0.0000	0.0000;
	10867	10884	0.002504	0.012128	0.02061	166.38	0	0	0	0	1	0	0	2.0900	16.9500	-2.0800	-19.1100	0.0000	0.0000	0.0000	0.0000;
	10867	10891	0.007906	0.046407	0.00903	164.51	0	0	0	0	1	0	0	1.0400	10.3800	-1.0400	-11.2800	0.0000	0.0000	0.0000	0.0000;
	10867	11271	0.004912	0.021426	0.00594	213.1	0	0	0	0	1	0	0	-26.3800	-15.0800	26.4200	14.6300	0.0000	0.0000	0.0000	0.0000;
	10867	11835	0.002294	0.013826	0.00654	159.13	0	0	0	0	1	0	0	-1.1100	-4.8900	1.1100	4.2000	0.0000	0.0000	0.0000	0.0000;
	10868	10879	0.005045	0.023055	0.00964	166.43	0	0	0	0	1	0	0	10.5000	-13.3900	-10.4900	12.4000	0.0000	0.0000	0.0000	0.0000;
	10869	10884	0.002477	0.009698	0.02262	214.94	0	0	0	0	1	0	0	30.1900	-12.7600	-30.1600	10.4600	0.0000	0.0000	0.0000	0.0000;
	10870	10871	0.000254	0.001021	0	0	0	0	0	0	1	0	0	24.8000	3.8700	-24.7900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	10870	10896	0.00478	0.029589	0.01339	192.8	0	0	0	0	1	0	0	-7.0700	-7.3000	7.0800	5.9000	0.0000	0.0000	0.0000	0.0000;
	10872	10873	0.000284	0.001017	0	0	0	0	0	0	1	0	0	24.8000	7.0400	-24.7900	-7.0300	0.0000	0.0000	0.0000	0.0000;
	10872	11271	0.00098	0.005732	0.00187	223.1	0	0	0	0	1	0	0	-57.1500	-27.1900	57.1900	27.2100	0.0000	0.0000	0.0000	0.0000;
	10875	11586	0.006843	0.041548	0.02195	192.78	0	0	0	0	1	0	0	-11.3600	1.7500	11.3700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	10887	10876	0.00106	0.00478	0.00426	224.6	0	0	0	0	1	0	0	-44.2500	-26.6200	44.2800	26.2800	0.0000	0.0000	0.0000	0.0000;
	11505	10876	0.00136	0.006346	0.01203	236.74	0	0	0	0	1	0	0	67.2900	28.2900	-67.2200	-29.2700	0.0000	0.0000	0.0000	0.0000;
	10877	10878	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-15.3600	-2.3100	15.3600	2.3100	0.0000	0.0000	0.0000	0.0000;
	10878	10905	0.001558	0.008256	0.00437	193.59	0	0	0	0	1	0	0	-58.1400	20.7000	58.2000	-20.8900	0.0000	0.0000	0.0000	0.0000;
	11481	10879	0.001341	0.007832	0.00504	221.19	0	0	0	0	1	0	0	15.9100	43.8000	-15.8800	-44.1900	0.0000	0.0000	0.0000	0.0000;
	10880	10881	0.000218	0.001181	0	0	0	0	0	0	1	0	0	36.8300	6.3000	-36.8300	-6.2800	0.0000	0.0000	0.0000	0.0000;
	11660	10880	0.001034	0.005722	0.00271	189.8	0	0	0	0	1	0	0	18.8500	12.0800	-18.8400	-12.3500	0.0000	0.0000	0.0000	0.0000;
	11756	10880	0.002461	0.012501	0.00513	212.2	0	0	0	0	1	0	0	18.0000	-6.5600	-17.9900	6.0500	0.0000	0.0000	0.0000	0.0000;
	10882	10883	0.000253	0.001143	0	0	0	0	0	0	1	0	0	-25.5900	-14.4300	25.6000	14.4400	0.0000	0.0000	0.0000	0.0000;
	10885	10886	0.000221	0.001159	0	0	0	0	0	0	1	0	0	62.6800	15.6300	-62.6700	-15.5900	0.0000	0.0000	0.0000	0.0000;
	10885	10992	0.001885	0.009274	0.00521	238.32	0	0	0	0	1	0	0	-89.6000	-14.7800	89.7400	14.9200	0.0000	0.0000	0.0000	0.0000;
	10993	10885	0.00074	0.003708	0.01002	212.78	0	0	0	0	1	0	0	36.6400	7.9100	-36.6300	-8.9400	0.0000	0.0000	0.0000	0.0000;
	11591	10887	0.000548	0.003457	0.00139	196.9	0	0	0	0	1	0	0	-6.8100	-16.8800	6.8100	16.7500	0.0000	0.0000	0.0000	0.0000;
	11648	10888	0.00096	0.005033	0.00218	242.72	0	0	0	0	1	0	0	-99.5500	-18.1800	99.6400	18.4200	0.0000	0.0000	0.0000	0.0000;
	10889	10890	0.000267	0.001005	0	0	0	0	0	0	1	0	0	-26.9700	-6.8500	26.9800	6.8600	0.0000	0.0000	0.0000	0.0000;
	11266	10890	0.0011	0.006004	0.00717	207.77	0	0	0	0	1	0	0	-33.8400	-19.4300	33.8500	18.7600	0.0000	0.0000	0.0000	0.0000;
	11926	10891	0.003485	0.0098	0.00145	218.03	0	0	0	0	1	0	0	36.9400	4.6100	-36.8900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	10892	10893	0.000298	0.001186	0	0	0	0	0	0	1	0	0	26.9800	6.9800	-26.9700	-6.9800	0.0000	0.0000	0.0000	0.0000;
	10892	11256	0.002927	0.014197	0.00958	229.32	0	0	0	0	1	0	0	-60.2700	-8.0500	60.3700	7.5000	0.0000	0.0000	0.0000	0.0000;
	10895	11288	0.001847	0.010005	0.01301	210.32	0	0	0	0	1	0	0	-26.0700	7.4900	26.0800	-8.8100	0.0000	0.0000	0.0000	0.0000;
	10896	11288	0.000709	0.004725	0.03627	223.89	0	0	0	0	1	0	0	-37.7000	-9.3900	37.7100	5.5700	0.0000	0.0000	0.0000	0.0000;
	11623	10896	0.000907	0.005155	0.00317	173.87	0	0	0	0	1	0	0	-8.8000	0.2800	8.8000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	10897	10898	0.000287	0.001132	0	0	0	0	0	0	1	0	0	17.9900	3.2700	-17.9900	-3.2600	0.0000	0.0000	0.0000	0.0000;
	10897	11756	0.001184	0.006662	0.00237	246.2	0	0	0	0	1	0	0	-111.1400	-3.3400	111.2700	3.8500	0.0000	0.0000	0.0000	0.0000;
	10899	11615	0.00092	0.005551	0.00387	242.78	0	0	0	0	1	0	0	-107.7600	1.0500	107.8600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	10900	11591	0.00084	0.005568	0.00195	217.79	0	0	0	0	1	0	0	-33.7300	-16.9500	33.7400	16.8100	0.0000	0.0000	0.0000	0.0000;
	10901	10904	0.0001	-0.001475	0	151.55	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10901	10905	0.000253	0.001163	0	0	0	0	0	0	1	0	0	-14.1800	-5.3400	14.1800	5.3500	0.0000	0.0000	0.0000	0.0000;
	10901	10906	0.000274	0.001028	0	0	0	0	0	0	1	0	0	14.1800	5.3400	-14.1800	-5.3400	0.0000	0.0000	0.0000	0.0000;
	10902	10904	0.005361	0.159156	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10903	10904	0.005361	0.159156	0	75.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10905	10932	0.00314	0.014774	0.03244	223.86	0	0	0	0	1	0	0	34.2100	25.0400	-34.1500	-28.3000	0.0000	0.0000	0.0000	0.0000;
	10905	11481	0.001512	0.00997	0.00222	238.11	0	0	0	0	1	0	0	-106.5800	-9.5000	106.7400	10.3100	0.0000	0.0000	0.0000	0.0000;
	10908	10907	0.00044	0.024175	0	407.88	0	0	1.0125	0	1	0	0	-134.8000	-17.6000	134.8800	21.7700	0.0000	0.0000	0.0000	0.0000;
	10907	10909	0.000218	0.001194	0	0	0	0	0	0	1	0	0	46.5200	22.5700	-46.5200	-22.5400	0.0000	0.0000	0.0000	0.0000;
	10907	10920	0.000664	0.008	0.12529	1109.63	0	0	0	0	1	0	0	117.1800	-69.3700	-117.0700	57.0600	0.0000	0.0000	0.0000	0.0000;
	10907	11867	0.00044	0.005153	0.10865	1219.23	0	0	0	0	1	0	0	-298.5800	3.4400	298.9400	-10.9600	0.0000	0.0000	0.0000	0.0000;
	10908	10958	0.003163	0.016952	0.00635	224.67	0	0	0	0	1	0	0	86.0900	-0.4900	-85.8800	0.9400	0.0000	0.0000	0.0000	0.0000;
	11007	10908	0.001393	0.009781	0.00469	226.29	0	0	0	0	1	0	0	-48.6800	-18.3700	48.7100	18.0900	0.0000	0.0000	0.0000	0.0000;
	10910	11732	0.00174	0.010134	0.00611	183.2	0	0	0	0	1	0	0	-2.4700	-4.3100	2.4700	3.6600	0.0000	0.0000	0.0000	0.0000;
	10911	11337	0.00086	0.004863	0.00594	221.67	0	0	0	0	1	0	0	-50.9700	-19.3400	50.9900	18.8400	0.0000	0.0000	0.0000	0.0000;
	10911	11345	0.001179	0.004758	0.00251	195.24	0	0	0	0	1	0	0	17.2400	9.7900	-17.2300	-10.0400	0.0000	0.0000	0.0000	0.0000;
	10912	10913	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-14.0800	-2.2800	14.0900	2.2800	0.0000	0.0000	0.0000	0.0000;
	10913	11282	0.002439	0.017046	0.00503	224.27	0	0	0	0	1	0	0	-50.0400	-6.7700	50.1000	6.6500	0.0000	0.0000	0.0000	0.0000;
	11926	10913	0.00151	0.010391	0.0023	216.99	0	0	0	0	1	0	0	-35.9400	-4.6100	35.9600	4.4900	0.0000	0.0000	0.0000	0.0000;
	10915	10914	0.001747	0.008867	0.0063	215.69	0	0	0	0	1	0	0	-39.8200	-4.8700	39.8400	4.3300	0.0000	0.0000	0.0000	0.0000;
	10914	11857	0.001158	0.006608	0.00944	234.43	0	0	0	0	1	0	0	-76.6800	-12.7400	76.7500	12.1100	0.0000	0.0000	0.0000	0.0000;
	10936	10916	0.001472	0.009463	0.00388	226.86	0	0	0	0	1	0	0	33.7000	20.4800	-33.6800	-20.7600	0.0000	0.0000	0.0000	0.0000;
	11130	10916	0.001781	0.011299	0.01161	196.07	0	0	0	0	1	0	0	-10.0900	-5.0100	10.0900	3.7800	0.0000	0.0000	0.0000	0.0000;
	10935	10917	0.002835	0.010917	0.00711	188.18	0	0	0	0	1	0	0	-7.6600	7.6500	7.6600	-8.4000	0.0000	0.0000	0.0000	0.0000;
	11004	10917	0.00184	0.008799	0.0086	229.05	0	0	0	0	1	0	0	37.7600	-0.6500	-37.7400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	10918	10919	0.000289	0.001135	0	0	0	0	0	0	1	0	0	27.6600	4.9200	-27.6600	-4.9100	0.0000	0.0000	0.0000	0.0000;
	10918	10924	0.002801	0.013739	0.00703	195.96	0	0	0	0	1	0	0	-10.4100	4.8900	10.4100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	10918	10971	0.000434	0.002662	0.00225	209.72	0	0	0	0	1	0	0	-17.2500	-9.8100	17.2500	9.5700	0.0000	0.0000	0.0000	0.0000;
	10921	10920	0.00042	0.024535	0	438.02	0	0	1.0125	0	1	0	0	-141.3300	-26.8800	141.4100	31.6000	0.0000	0.0000	0.0000	0.0000;
	10920	10922	0.00025	0.001009	0	0	0	0	0	0	1	0	0	38.7500	11.9200	-38.7500	-11.9100	0.0000	0.0000	0.0000	0.0000;
	10920	10973	0.000331	0.004107	0.08107	1121.64	0	0	0	0	1	0	0	132.0800	7.9200	-132.0200	-16.0900	0.0000	0.0000	0.0000	0.0000;
	11000	10920	0.000338	0.004183	0.09842	1184.91	0	0	0	0	1	0	0	195.3100	-88.3700	-195.1700	79.4000	0.0000	0.0000	0.0000	0.0000;
	10921	10968	0.00336	0.025662	0.00713	211.7	0	0	0	0	1	0	0	23.6800	4.2800	-23.6600	-4.9300	0.0000	0.0000	0.0000	0.0000;
	10921	10997	0.000951	0.006499	0.00309	226.04	0	0	0	0	1	0	0	38.7400	2.6900	-38.7300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	10921	11012	0.001775	0.011013	0.01153	264.31	0	0	0	0	1	0	0	78.9200	19.9100	-78.8100	-20.5100	0.0000	0.0000	0.0000	0.0000;
	10923	10965	0.005482	0.022016	0.01973	196.93	0	0	0	0	1	0	0	-19.0900	9.7500	19.1100	-11.8000	0.0000	0.0000	0.0000	0.0000;
	10923	10971	0.00244	0.013973	0.04266	223.27	0	0	0	0	1	0	0	49.9300	9.2600	-49.8700	-13.5500	0.0000	0.0000	0.0000	0.0000;
	10923	11010	0.006981	0.033315	0.00646	179.79	0	0	0	0	1	0	0	2.7600	-5.1300	-2.7500	4.4300	0.0000	0.0000	0.0000	0.0000;
	10923	11012	0.002113	0.013699	0.03135	227.76	0	0	0	0	1	0	0	-60.0200	-18.4700	60.0900	15.5400	0.0000	0.0000	0.0000	0.0000;
	10924	10978	0.000992	0.006974	0.00181	222.01	0	0	0	0	1	0	0	-31.9400	3.9300	31.9500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	10925	11158	0.003126	0.017629	0.00529	214.03	0	0	0	0	1	0	0	-16.1700	10.1100	16.1800	-10.6100	0.0000	0.0000	0.0000	0.0000;
	11169	10925	0.000952	0.003937	0.0052	178.22	0	0	0	0	1	0	0	9.3500	13.4500	-9.3400	-14.0000	0.0000	0.0000	0.0000	0.0000;
	10927	10926	0.000575	0.029646	0	437.51	0	0	1.01875	0	1	0	0	-132.0300	-57.4700	132.1400	63.3100	0.0000	0.0000	0.0000	0.0000;
	10926	10928	0.000206	0.001019	0	0	0	0	0	0	1	0	0	53.1100	13.2200	-53.1100	-13.1900	0.0000	0.0000	0.0000	0.0000;
	10926	11426	0.000444	0.004161	0.11112	1185.61	0	0	0	0	1	0	0	-185.2600	72.9200	185.4200	-83.4500	0.0000	0.0000	0.0000	0.0000;
	10927	10976	0.001852	0.010337	0.00722	265.53	0	0	0	0	1	0	0	81.0900	26.0000	-80.9600	-26.0900	0.0000	0.0000	0.0000	0.0000;
	11115	10927	0.001175	0.00596	0.00264	240.81	0	0	0	0	1	0	0	-50.9000	-31.5600	50.9400	31.4700	0.0000	0.0000	0.0000	0.0000;
	10929	10930	0.000246	0.001027	0	0	0	0	0	0	1	0	0	25.5200	3.8600	-25.5200	-3.8500	0.0000	0.0000	0.0000	0.0000;
	11111	10929	0.000985	0.005193	0.00175	189.11	0	0	0	0	1	0	0	4.7100	-4.4400	-4.7100	4.2500	0.0000	0.0000	0.0000	0.0000;
	11113	10929	0.00102	0.005568	0.00396	211.38	0	0	0	0	1	0	0	-15.1200	10.0200	15.1200	-10.4200	0.0000	0.0000	0.0000	0.0000;
	10929	11606	0.001683	0.005702	0.00184	232.06	0	0	0	0	1	0	0	-35.9300	2.3100	35.9500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	10931	11117	0.002155	0.009652	0.00542	193.32	0	0	0	0	1	0	0	5.8000	-18.4000	-5.8000	17.8500	0.0000	0.0000	0.0000	0.0000;
	10931	11427	0.002587	0.013665	0.00944	227.34	0	0	0	0	1	0	0	-32.1600	14.6100	32.1900	-15.4600	0.0000	0.0000	0.0000	0.0000;
	10932	10933	0.000256	0.001041	0	0	0	0	0	0	1	0	0	13.1000	3.3400	-13.1000	-3.3400	0.0000	0.0000	0.0000	0.0000;
	10934	10986	0.001898	0.010795	0.00308	258.87	0	0	0	0	1	0	0	-72.8600	-29.9300	72.9700	30.2200	0.0000	0.0000	0.0000	0.0000;
	10935	11004	0.001852	0.008661	0.0042	236.07	0	0	0	0	1	0	0	-48.5200	10.0900	48.5600	-10.3400	0.0000	0.0000	0.0000	0.0000;
	10935	11006	0.001925	0.011542	0.03383	218.66	0	0	0	0	1	0	0	34.9000	-21.3100	-34.8700	17.8300	0.0000	0.0000	0.0000	0.0000;
	10936	10937	0.000286	0.001153	0	0	0	0	0	0	1	0	0	13.0800	2.1700	-13.0800	-2.1700	0.0000	0.0000	0.0000	0.0000;
	11001	10936	0.001439	0.006999	0.00844	239.93	0	0	0	0	1	0	0	46.8200	21.9200	-46.7800	-22.6500	0.0000	0.0000	0.0000	0.0000;
	10938	10939	0.000226	0.001029	0	0	0	0	0	0	1	0	0	25.6100	9.0600	-25.6100	-9.0500	0.0000	0.0000	0.0000	0.0000;
	10938	10941	0.00069	0.004875	0.00412	257.61	0	0	0	0	1	0	0	-73.6300	6.8100	73.6700	-7.0100	0.0000	0.0000	0.0000	0.0000;
	10949	10938	0.003199	0.014482	0.01047	235.69	0	0	0	0	1	0	0	-47.9400	15.0900	48.0200	-15.8800	0.0000	0.0000	0.0000	0.0000;
	10940	10943	0.000849	0.050023	0	570.67	0	0	1	0	1	0	0	142.3300	8.4400	-142.1700	0.9600	0.0000	0.0000	0.0000	0.0000;
	10940	10944	0.000272	0.001121	0	0	0	0	0	0	1	0	0	-142.3300	-8.4400	142.3800	8.6500	0.0000	0.0000	0.0000	0.0000;
	10941	10943	-0.000414	-0.024398	0	445.67	0	0	1	0	1	0	0	-142.2500	-3.6200	142.1700	-0.9600	0.0000	0.0000	0.0000	0.0000;
	10942	10943	0.002182	0.128642	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10944	11867	0.000372	0.004501	0.0932	1151.81	0	0	0	0	1	0	0	-142.3800	-8.6500	142.4500	-0.6100	0.0000	0.0000	0.0000	0.0000;
	10945	10946	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-25.6100	-6.2400	25.6100	6.2400	0.0000	0.0000	0.0000	0.0000;
	10955	10946	0.003767	0.017172	0.00875	242.58	0	0	0	0	1	0	0	-48.0300	-11.2200	48.1200	10.6900	0.0000	0.0000	0.0000	0.0000;
	10946	11420	0.00311	0.018895	0.0426	249.68	0	0	0	0	1	0	0	-57.5200	-14.1800	57.6200	10.2400	0.0000	0.0000	0.0000	0.0000;
	10947	10956	0.001277	0.005711	0.00532	202.04	0	0	0	0	1	0	0	16.0800	5.5500	-16.0700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	10948	11129	0.001555	0.01222	0.01851	259.82	0	0	0	0	1	0	0	-74.9600	20.3500	75.0400	-21.6700	0.0000	0.0000	0.0000	0.0000;
	11131	10948	0.001538	0.009095	0.00509	236.18	0	0	0	0	1	0	0	-47.7900	-38.3100	47.8400	38.0700	0.0000	0.0000	0.0000	0.0000;
	10949	10991	0.00102	0.006046	0.00394	206.41	0	0	0	0	1	0	0	20.8300	-17.6800	-20.8200	17.2900	0.0000	0.0000	0.0000	0.0000;
	10950	10953	0.000754	0.037663	0	613.81	0	0	1	0	1	0	0	159.2300	24.3000	-159.0400	-15.2300	0.0000	0.0000	0.0000	0.0000;
	10950	10954	0.000236	0.001094	0	0	0	0	0	0	1	0	0	27.1200	8.7100	-27.1200	-8.7000	0.0000	0.0000	0.0000	0.0000;
	10950	11124	0.000375	0.004559	0.07767	1101.49	0	0	0	0	1	0	0	93.5900	26.3500	-93.5500	-34.3000	0.0000	0.0000	0.0000	0.0000;
	10950	11426	0.000402	0.004853	0.19421	1226.72	0	0	0	0	1	0	0	-279.9300	-59.3600	280.2300	42.0100	0.0000	0.0000	0.0000	0.0000;
	10951	10953	-0.000324	-0.016212	0	463.81	0	0	1	0	1	0	0	-159.1200	-19.1300	159.0400	15.2300	0.0000	0.0000	0.0000	0.0000;
	10951	10962	0.002997	0.012897	0.01524	277.2	0	0	0	0	1	0	0	101.9400	18.7500	-101.6300	-19.0600	0.0000	0.0000	0.0000	0.0000;
	10963	10951	0.000462	0.002653	0.00487	252.97	0	0	0	0	1	0	0	-57.1700	-0.8200	57.1900	0.3900	0.0000	0.0000	0.0000	0.0000;
	10952	10953	0.002636	0.131764	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	10955	10956	0.001953	0.01369	0.00729	210.71	0	0	0	0	1	0	0	16.7100	-1.0100	-16.7100	0.2700	0.0000	0.0000	0.0000	0.0000;
	10956	10957	0.00022	0.001032	0	0	0	0	0	0	1	0	0	32.7800	5.8200	-32.7800	-5.8100	0.0000	0.0000	0.0000	0.0000;
	10958	10959	0.000238	0.001103	0	0	0	0	0	0	1	0	0	27.5200	8.0700	-27.5200	-8.0600	0.0000	0.0000	0.0000	0.0000;
	10960	10984	0.003588	0.01911	0.00826	203.6	0	0	0	0	1	0	0	-18.1600	-15.0400	18.1800	14.2400	0.0000	0.0000	0.0000	0.0000;
	11006	10960	0.003657	0.017431	0.00347	191.17	0	0	0	0	1	0	0	-8.0000	-13.4500	8.0100	13.1100	0.0000	0.0000	0.0000	0.0000;
	10961	11586	0.001102	0.008617	0.00513	225.73	0	0	0	0	1	0	0	-31.6900	-0.5100	31.7000	0.0500	0.0000	0.0000	0.0000	0.0000;
	11136	10962	0.000775	0.004896	0.00472	261.74	0	0	0	0	1	0	0	-78.5100	-17.3100	78.5600	17.1200	0.0000	0.0000	0.0000	0.0000;
	10963	10964	0.000241	0.001081	0	0	0	0	0	0	1	0	0	23.0800	5.0200	-23.0800	-5.0200	0.0000	0.0000	0.0000	0.0000;
	10963	11586	0.001459	0.00808	0.0028	230	0	0	0	0	1	0	0	34.0900	-4.2000	-34.0800	3.9900	0.0000	0.0000	0.0000	0.0000;
	10965	11539	0.002562	0.013825	0.01758	231.66	0	0	0	0	1	0	0	-42.1900	8.3500	42.2400	-10.0200	0.0000	0.0000	0.0000	0.0000;
	10966	10967	0.000258	0.001195	0	0	0	0	0	0	1	0	0	10.6600	2.4500	-10.6600	-2.4500	0.0000	0.0000	0.0000	0.0000;
	10966	10986	0.001477	0.007352	0.00584	215.74	0	0	0	0	1	0	0	-38.2700	-9.4800	38.2900	8.9500	0.0000	0.0000	0.0000	0.0000;
	10966	11004	0.003689	0.022884	0.02088	208.06	0	0	0	0	1	0	0	27.6100	7.0300	-27.5800	-9.1100	0.0000	0.0000	0.0000	0.0000;
	10968	10974	0.003273	0.016954	0.00558	185.2	0	0	0	0	1	0	0	-2.7900	-4.9900	2.7900	4.3800	0.0000	0.0000	0.0000	0.0000;
	10969	10970	0.000293	0.001163	0	0	0	0	0	0	1	0	0	30.4000	5.5700	-30.4000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	10969	11106	0.021242	0.115295	0.06196	193.3	0	0	0	0	1	0	0	-11.3800	-2.6400	11.4100	-3.7500	0.0000	0.0000	0.0000	0.0000;
	10969	11515	0.015906	0.079739	0.04902	201.48	0	0	0	0	1	0	0	-19.0200	-2.9300	19.0700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	10971	10972	0.000211	0.001002	0	0	0	0	0	0	1	0	0	32.6200	3.9800	-32.6100	-3.9700	0.0000	0.0000	0.0000	0.0000;
	10974	10973	0.000433	0.025987	0	426.28	0	0	1.0125	0	1	0	0	-133.8100	-25.9300	133.8800	30.4300	0.0000	0.0000	0.0000	0.0000;
	10973	10975	0.000203	0.001059	0	0	0	0	0	0	1	0	0	37.2700	7.0700	-37.2600	-7.0500	0.0000	0.0000	0.0000	0.0000;
	10984	10974	0.001324	0.007264	0.00352	247.02	0	0	0	0	1	0	0	-109.3000	-25.5700	109.4500	26.0200	0.0000	0.0000	0.0000	0.0000;
	10974	10997	0.003538	0.019305	0.01821	191.14	0	0	0	0	1	0	0	-16.0900	-0.8300	16.1000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	10974	11008	0.00748	0.041296	0.00926	206.17	0	0	0	0	1	0	0	37.6600	-3.6400	-37.5600	3.1600	0.0000	0.0000	0.0000	0.0000;
	10978	10976	0.002085	0.014074	0.00919	252.45	0	0	0	0	1	0	0	-61.1700	-0.3400	61.2400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	10998	10976	0.002474	0.017428	0.00353	173.72	0	0	0	0	1	0	0	-4.2500	-23.3300	4.2600	23.0400	0.0000	0.0000	0.0000	0.0000;
	10977	10978	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-29.2200	-4.3900	29.2200	4.4000	0.0000	0.0000	0.0000	0.0000;
	10979	10980	0.000232	0.001184	0	0	0	0	0	0	1	0	0	14.6200	1.0700	-14.6200	-1.0700	0.0000	0.0000	0.0000	0.0000;
	10979	10998	0.001774	0.009884	0.00641	189.98	0	0	0	0	1	0	0	-9.3500	-11.2000	9.3500	10.5300	0.0000	0.0000	0.0000	0.0000;
	10979	11153	0.010405	0.050299	0.01738	194.03	0	0	0	0	1	0	0	-5.2700	10.1300	5.2800	-11.9100	0.0000	0.0000	0.0000	0.0000;
	10981	10982	0.00028	0.001111	0	0	0	0	0	0	1	0	0	11.2500	5.0300	-11.2500	-5.0200	0.0000	0.0000	0.0000	0.0000;
	10981	10992	0.002448	0.01666	0.00341	196.23	0	0	0	0	1	0	0	-8.0500	3.3700	8.0500	-3.7300	0.0000	0.0000	0.0000	0.0000;
	10983	10991	0.002659	0.012124	0.00684	178.62	0	0	0	0	1	0	0	1.8400	-4.8300	-1.8400	4.0900	0.0000	0.0000	0.0000	0.0000;
	11646	10983	0.002973	0.016619	0.00513	211.48	0	0	0	0	1	0	0	24.3500	-1.1500	-24.3300	0.6900	0.0000	0.0000	0.0000	0.0000;
	10984	11010	0.00159	0.0076	0.01065	221.87	0	0	0	0	1	0	0	57.6400	6.0500	-57.6000	-6.9700	0.0000	0.0000	0.0000	0.0000;
	10986	10985	0.000495	0.028138	0	442.04	0	0	1.01875	0	1	0	0	-134.3200	-55.2600	134.4200	60.9300	0.0000	0.0000	0.0000	0.0000;
	10985	10987	0.000274	0.001185	0	0	0	0	0	0	1	0	0	35.0200	8.8300	-35.0200	-8.8100	0.0000	0.0000	0.0000	0.0000;
	11000	10985	0.00038	0.003783	0.09305	1124.95	0	0	0	0	1	0	0	112.8300	40.1500	-112.7800	-49.7100	0.0000	0.0000	0.0000	0.0000;
	10985	11426	0.000853	0.01014	0.13802	1088.63	0	0	0	0	1	0	0	-56.6700	-20.0500	56.6900	5.4200	0.0000	0.0000	0.0000	0.0000;
	10986	10990	0.001364	0.008283	0.01219	251.56	0	0	0	0	1	0	0	59.7600	1.9900	-59.7200	-3.0400	0.0000	0.0000	0.0000	0.0000;
	10986	10991	0.001937	0.014065	0.01371	161.68	0	0	0	0	1	0	0	-10.7600	23.0900	10.7700	-24.4900	0.0000	0.0000	0.0000	0.0000;
	10986	11007	0.005635	0.026883	0.0232	226.47	0	0	0	0	1	0	0	-25.9400	-8.9800	25.9800	6.6300	0.0000	0.0000	0.0000	0.0000;
	10988	10989	0.00025	0.001001	0	0	0	0	0	0	1	0	0	31.1800	4.3200	-31.1800	-4.3100	0.0000	0.0000	0.0000	0.0000;
	11005	10988	0.001844	0.006923	0.00223	211.36	0	0	0	0	1	0	0	23.4000	17.0500	-23.3900	-17.2300	0.0000	0.0000	0.0000	0.0000;
	10990	11539	0.000684	0.003768	0.00113	214.05	0	0	0	0	1	0	0	23.2400	-10.1100	-23.2400	10.0100	0.0000	0.0000	0.0000	0.0000;
	10992	10993	0.001559	0.011516	0.01124	225.4	0	0	0	0	1	0	0	60.3800	12.9900	-60.3200	-13.8000	0.0000	0.0000	0.0000	0.0000;
	10992	11860	0.000313	0.001972	0.00029	262.38	0	0	0	0	1	0	0	-182.3500	-31.4200	182.4500	32.0100	0.0000	0.0000	0.0000	0.0000;
	10994	10995	0.000224	0.00103	0	0	0	0	0	0	1	0	0	11.8900	1.4700	-11.8900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	10994	11536	0.001383	0.007626	0.05008	197.93	0	0	0	0	1	0	0	12.1600	-6.5900	-12.1600	1.1900	0.0000	0.0000	0.0000	0.0000;
	10996	10997	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-22.6300	-4.0700	22.6300	4.0700	0.0000	0.0000	0.0000	0.0000;
	11155	10998	0.001417	0.009009	0.00176	216.35	0	0	0	0	1	0	0	27.7400	-12.0000	-27.7300	11.8900	0.0000	0.0000	0.0000	0.0000;
	11000	10999	0.000193	0.011712	0	991.35	0	0	1	0	1	0	0	-436.5100	36.7800	436.8500	-16.0700	0.0000	0.0000	0.0000	0.0000;
	10999	11002	0.000214	0.001018	0	0	0	0	0	0	1	0	0	35.6100	3.2500	-35.6000	-3.2400	0.0000	0.0000	0.0000	0.0000;
	10999	11003	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-472.4600	-46.5800	473.0500	48.7200	0.0000	0.0000	0.0000	0.0000;
	11001	11000	0.000604	0.033835	0	433.43	0	0	1	0	1	0	0	-128.2800	-6.2600	128.3700	11.4400	0.0000	0.0000	0.0000	0.0000;
	11004	11001	0.001331	0.008989	0.00368	265.5	0	0	0	0	1	0	0	-81.3700	15.8400	81.4600	-15.6600	0.0000	0.0000	0.0000	0.0000;
	11003	11612	0.000228	0.003601	0.26044	2295.32	0	0	0	0	1	0	0	116.1400	-5.5000	-116.1100	-22.2800	0.0000	0.0000	0.0000	0.0000;
	11003	11613	0.00029	0.004684	0.51744	2941.26	0	0	0	0	1	0	0	-589.1900	-43.2200	590.1200	1.9800	0.0000	0.0000	0.0000	0.0000;
	11010	11005	0.001697	0.008514	0.01018	219.95	0	0	0	0	1	0	0	37.7800	18.0800	-37.7500	-19.0500	0.0000	0.0000	0.0000	0.0000;
	11008	11009	0.000283	0.001139	0	0	0	0	0	0	1	0	0	15.8000	4.4000	-15.7900	-4.4000	0.0000	0.0000	0.0000	0.0000;
	11010	11008	0.003516	0.022316	0.00908	186.13	0	0	0	0	1	0	0	14.5600	-17.6300	-14.5400	16.7400	0.0000	0.0000	0.0000	0.0000;
	11011	11012	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-18.7200	-4.9700	18.7200	4.9800	0.0000	0.0000	0.0000	0.0000;
	11013	11014	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-16.1200	-4.6500	16.1200	4.6600	0.0000	0.0000	0.0000	0.0000;
	11017	11014	0.002214	0.013578	0.003	227.73	0	0	0	0	1	0	0	-52.7700	1.6600	52.8300	-1.6200	0.0000	0.0000	0.0000	0.0000;
	11014	11072	0.004166	0.021164	0.01439	235.67	0	0	0	0	1	0	0	-68.9500	-3.0400	69.1400	2.4800	0.0000	0.0000	0.0000	0.0000;
	11015	11016	0.000202	0.001004	0	0	0	0	0	0	1	0	0	57.1600	19.7100	-57.1500	-19.6800	0.0000	0.0000	0.0000	0.0000;
	11015	11066	0.002132	0.010846	0.00494	220.22	0	0	0	0	1	0	0	-52.3700	-15.6000	52.4300	15.3800	0.0000	0.0000	0.0000	0.0000;
	11292	11015	0.003411	0.014429	0.00776	195.95	0	0	0	0	1	0	0	4.7900	3.3000	-4.7900	-4.1200	0.0000	0.0000	0.0000	0.0000;
	11017	11074	0.0025	0.012584	0.00432	219.82	0	0	0	0	1	0	0	36.4800	-8.7600	-36.4400	8.4800	0.0000	0.0000	0.0000	0.0000;
	11292	11018	0.002371	0.010612	0.00323	206.73	0	0	0	0	1	0	0	-14.2000	-5.8900	14.2000	5.5700	0.0000	0.0000	0.0000	0.0000;
	11019	11030	0.002329	0.01186	0.00455	184.52	0	0	0	0	1	0	0	13.2800	23.3200	-13.2700	-23.7200	0.0000	0.0000	0.0000	0.0000;
	11020	11079	0.00247	0.0174	0.00654	239.19	0	0	0	0	1	0	0	-74.6600	16.0200	74.7900	-15.7600	0.0000	0.0000	0.0000	0.0000;
	11020	11082	0.00171	0.009046	0.00268	233.06	0	0	0	0	1	0	0	62.0900	-18.1700	-62.0200	18.2400	0.0000	0.0000	0.0000	0.0000;
	11021	11022	0.000256	0.00111	0	0	0	0	0	0	1	0	0	19.4400	5.5600	-19.4400	-5.5500	0.0000	0.0000	0.0000	0.0000;
	11021	11294	0.001834	0.012138	0.00718	213	0	0	0	0	1	0	0	-30.9500	0.3700	30.9600	-1.0200	0.0000	0.0000	0.0000	0.0000;
	11023	11316	0.004553	0.02847	0.01786	225.63	0	0	0	0	1	0	0	-51.6300	8.4800	51.7500	-9.6500	0.0000	0.0000	0.0000	0.0000;
	11023	11324	0.003832	0.015554	0.00438	205.49	0	0	0	0	1	0	0	19.4100	-15.6300	-19.3900	15.2600	0.0000	0.0000	0.0000	0.0000;
	11025	11024	0.000129	0.009474	0	1132.8	0	0	1.00625	0	1	0	0	-599.1300	-26.5000	599.5600	58.3100	0.0000	0.0000	0.0000	0.0000;
	11024	11057	0.000409	0.006647	0.70594	2761.42	0	0	0	0	1	0	0	-192.8500	-65.9800	192.9900	-8.1900	0.0000	0.0000	0.0000	0.0000;
	11024	11087	0.000161	0.002813	0.30339	2624.98	0	0	0	0	1	0	0	373.0600	-146.3800	-372.8300	117.5500	0.0000	0.0000	0.0000	0.0000;
	11333	11024	0.000147	0.002846	0.45792	2555.18	0	0	0	0	1	0	0	352.9700	-71.4000	-352.8000	25.2800	0.0000	0.0000	0.0000	0.0000;
	11026	11025	0.000397	0.026277	0	539.63	0	0	1.00625	0	1	0	0	-263.1100	-25.9500	263.3700	43.2100	0.0000	0.0000	0.0000	0.0000;
	11025	11027	0.000237	0.001101	0	0	0	0	0	0	1	0	0	335.7600	-16.7000	-335.5200	17.8500	0.0000	0.0000	0.0000	0.0000;
	11025	11028	0.000228	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11088	11026	0.001369	0.01009	0.01146	262.11	0	0	0	0	1	0	0	-170.2500	-8.3800	170.6300	9.8900	0.0000	0.0000	0.0000	0.0000;
	11026	11224	0.002021	0.011213	0.00682	216.47	0	0	0	0	1	0	0	35.1200	8.5400	-35.1000	-9.1400	0.0000	0.0000	0.0000	0.0000;
	11029	11030	0.000215	0.001143	0	0	0	0	0	0	1	0	0	-29.1500	-4.7200	29.1500	4.7300	0.0000	0.0000	0.0000	0.0000;
	11030	11035	0.001368	0.005177	0.01372	206.14	0	0	0	0	1	0	0	-15.8900	19.0000	15.8900	-20.4300	0.0000	0.0000	0.0000	0.0000;
	11031	11032	0.000266	0.001172	0	0	0	0	0	0	1	0	0	24.4100	5.7000	-24.4100	-5.6900	0.0000	0.0000	0.0000	0.0000;
	11263	11031	0.002339	0.011205	0.00396	209.48	0	0	0	0	1	0	0	25.9000	-3.6200	-25.8900	3.2700	0.0000	0.0000	0.0000	0.0000;
	11373	11031	0.001697	0.008484	0.00386	161.04	0	0	0	0	1	0	0	-1.4700	8.5700	1.4700	-8.9700	0.0000	0.0000	0.0000	0.0000;
	11033	11100	0.001234	0.007167	0.00673	259.02	0	0	0	0	1	0	0	146.5600	27.4500	-146.3100	-26.7100	0.0000	0.0000	0.0000	0.0000;
	11033	11674	0.000668	0.004559	0.03226	260.65	0	0	0	0	1	0	0	-157.2400	-29.8400	157.4000	27.4200	0.0000	0.0000	0.0000	0.0000;
	11089	11034	0.001678	0.012277	0.00947	198.26	0	0	0	0	1	0	0	18.2600	-13.4800	-18.2500	12.5300	0.0000	0.0000	0.0000	0.0000;
	11324	11034	0.001534	0.008785	0.00492	178.66	0	0	0	0	1	0	0	1.0000	18.4200	-0.9900	-18.9200	0.0000	0.0000	0.0000	0.0000;
	11035	11061	0.002521	0.011618	0.00747	228.2	0	0	0	0	1	0	0	-48.2400	6.8900	48.3000	-7.4300	0.0000	0.0000	0.0000	0.0000;
	11035	11077	0.001628	0.009234	0.02757	201.59	0	0	0	0	1	0	0	13.6800	4.1500	-13.6800	-7.0700	0.0000	0.0000	0.0000	0.0000;
	11036	11039	0.000679	0.040465	0	645.19	0	0	1	0	1	0	0	194.7600	12.8600	-194.5200	1.5300	0.0000	0.0000	0.0000	0.0000;
	11036	11040	0.000206	0.00107	0	0	0	0	0	0	1	0	0	34.8400	16.5400	-34.8400	-16.5200	0.0000	0.0000	0.0000	0.0000;
	11036	11041	0.000233	0.001081	0	0	0	0	0	0	1	0	0	-229.6000	-62.1700	229.7300	62.7400	0.0000	0.0000	0.0000	0.0000;
	11037	11039	-0.000276	-0.016462	0	495.19	0	0	1	0	1	0	0	-194.6200	-4.3300	194.5200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	11037	11075	0.001068	0.006039	0.00153	229.81	0	0	0	0	1	0	0	64.9500	11.4700	-64.9100	-11.3800	0.0000	0.0000	0.0000	0.0000;
	11090	11037	0.000881	0.00541	0.00231	255.6	0	0	0	0	1	0	0	-129.5300	7.7500	129.6700	-7.1400	0.0000	0.0000	0.0000	0.0000;
	11038	11039	0.002711	0.161524	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11041	11086	0.000383	0.004771	0.07589	1208.29	0	0	0	0	1	0	0	167.5700	-25.0100	-167.4700	18.1300	0.0000	0.0000	0.0000	0.0000;
	11041	11308	0.000548	0.006474	0.12884	1097.83	0	0	0	0	1	0	0	-58.8000	0.5200	58.8200	-14.1400	0.0000	0.0000	0.0000	0.0000;
	11041	11822	0.001112	0.012065	0.55011	1272.64	0	0	0	0	1	0	0	-338.5000	-38.2400	339.6900	-8.2400	0.0000	0.0000	0.0000	0.0000;
	11049	11042	0.001632	0.010884	0.00319	241.61	0	0	0	0	1	0	0	86.3200	-8.3500	-86.2100	8.7700	0.0000	0.0000	0.0000	0.0000;
	11042	11099	0.002313	0.01014	0.00708	232.07	0	0	0	0	1	0	0	67.8800	-14.2200	-67.7700	13.9200	0.0000	0.0000	0.0000	0.0000;
	11085	11043	0.000648	0.003482	0.00343	250.84	0	0	0	0	1	0	0	111.1400	-14.1800	-111.0600	14.2100	0.0000	0.0000	0.0000	0.0000;
	11043	11187	0.003587	0.016799	0.00934	243.02	0	0	0	0	1	0	0	92.3900	-16.5000	-92.0900	16.8700	0.0000	0.0000	0.0000	0.0000;
	11044	11047	0.0001	-0.00143	0	151.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11044	11048	0.000267	0.001011	0	0	0	0	0	0	1	0	0	11.4400	4.3700	-11.4400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	11044	11049	0.000248	0.001046	0	0	0	0	0	0	1	0	0	-11.4400	-4.3700	11.4400	4.3700	0.0000	0.0000	0.0000	0.0000;
	11045	11047	0.003791	0.120368	0	75.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11046	11047	0.003791	0.120368	0	75.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11049	11305	0.002513	0.012431	0.00895	244.04	0	0	0	0	1	0	0	-97.7600	3.9800	97.9900	-3.8300	0.0000	0.0000	0.0000	0.0000;
	11050	11065	0.002108	0.012935	0.00554	226.87	0	0	0	0	1	0	0	54.1000	14.3100	-54.0300	-14.5100	0.0000	0.0000	0.0000	0.0000;
	11770	11050	0.001947	0.012156	0.00941	238.59	0	0	0	0	1	0	0	78.0900	18.5200	-77.9700	-18.7800	0.0000	0.0000	0.0000	0.0000;
	11051	11052	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-25.0500	-9.9800	25.0600	9.9900	0.0000	0.0000	0.0000	0.0000;
	11052	11065	0.001947	0.012487	0.00831	214.67	0	0	0	0	1	0	0	-30.6900	3.9700	30.7100	-4.7300	0.0000	0.0000	0.0000	0.0000;
	11102	11052	0.002179	0.012819	0.00455	188.66	0	0	0	0	1	0	0	-5.6300	13.5000	5.6300	-13.9600	0.0000	0.0000	0.0000	0.0000;
	11054	11053	0.000165	0.012954	0	1024.58	0	0	1	0	1	0	0	-414.4000	-4.3600	414.6600	24.9900	0.0000	0.0000	0.0000	0.0000;
	11053	11056	0.000207	0.001013	0	0	0	0	0	0	1	0	0	39.4000	16.7500	-39.3900	-16.7300	0.0000	0.0000	0.0000	0.0000;
	11053	11057	0.000214	0.001172	0	0	0	0	0	0	1	0	0	-454.0600	-37.6800	454.4700	39.9300	0.0000	0.0000	0.0000	0.0000;
	11055	11054	0.000262	0.019298	0	407.85	0	0	1	0	1	0	0	-106.3100	-11.6100	106.3300	13.6700	0.0000	0.0000	0.0000	0.0000;
	11054	11071	0.000545	0.006415	0.1179	1247.35	0	0	0	0	1	0	0	301.7200	87.8000	-301.2100	-94.4800	0.0000	0.0000	0.0000	0.0000;
	11054	11308	0.000551	0.00664	0.12627	1199.88	0	0	0	0	1	0	0	183.6500	17.5900	-183.4700	-29.0600	0.0000	0.0000	0.0000	0.0000;
	11581	11054	0.000376	0.00503	0.1348	1204.36	0	0	0	0	1	0	0	177.4500	102.0800	-177.3000	-114.6900	0.0000	0.0000	0.0000	0.0000;
	11055	11770	0.002754	0.014695	0.01215	248.43	0	0	0	0	1	0	0	106.3100	11.6100	-106.0100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	11057	13753	0.000203	0.003966	0.38596	2752.74	0	0	0	0	1	0	0	-272.0500	-26.4200	272.1900	-12.8400	0.0000	0.0000	0.0000	0.0000;
	14051	11057	0.000188	0.003368	0.39184	2928.69	0	0	0	0	1	0	0	375.6500	-32.8900	-375.4100	-5.3100	0.0000	0.0000	0.0000	0.0000;
	11058	11315	0.006106	0.036984	0.0428	167.73	0	0	0	0	1	0	0	-7.0300	-3.6100	7.0300	-0.9400	0.0000	0.0000	0.0000	0.0000;
	11058	11389	0.002592	0.017473	0.00836	205.91	0	0	0	0	1	0	0	-12.9400	-3.3500	12.9500	2.4800	0.0000	0.0000	0.0000	0.0000;
	11059	11294	0.002266	0.019197	0.00402	216.92	0	0	0	0	1	0	0	38.3800	-0.0600	-38.3500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	11059	11462	0.001909	0.010698	0.00901	227.29	0	0	0	0	1	0	0	-56.4200	-4.7200	56.4700	4.0800	0.0000	0.0000	0.0000	0.0000;
	11462	11060	0.002795	0.014226	0.00541	230.41	0	0	0	0	1	0	0	-57.6100	-4.2100	57.7000	4.0700	0.0000	0.0000	0.0000	0.0000;
	11060	14045	0.006595	0.039065	0.02743	241.39	0	0	0	0	1	0	0	-79.2100	-8.1800	79.6000	7.5200	0.0000	0.0000	0.0000	0.0000;
	11061	11078	0.002014	0.011024	0.00418	237.5	0	0	0	0	1	0	0	-65.7800	2.0400	65.8600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	11062	11063	0.000276	0.001124	0	0	0	0	0	0	1	0	0	26.6300	10.9600	-26.6300	-10.9500	0.0000	0.0000	0.0000	0.0000;
	11062	11101	0.005579	0.033846	0.01417	215.15	0	0	0	0	1	0	0	-35.2900	9.9700	35.3600	-11.0600	0.0000	0.0000	0.0000	0.0000;
	11062	11213	0.002533	0.017627	0.01097	245.66	0	0	0	0	1	0	0	-103.8900	-10.1700	104.1400	10.7600	0.0000	0.0000	0.0000	0.0000;
	11062	11227	0.001738	0.009429	0.00857	248.33	0	0	0	0	1	0	0	112.5500	-10.7600	-112.3400	10.9600	0.0000	0.0000	0.0000	0.0000;
	11081	11064	0.002152	0.010834	0.00799	242.35	0	0	0	0	1	0	0	-88.1100	-3.4500	88.2700	3.3900	0.0000	0.0000	0.0000	0.0000;
	11064	11100	0.002231	0.012322	0.01388	245.96	0	0	0	0	1	0	0	-101.1100	-6.2200	101.3300	5.9200	0.0000	0.0000	0.0000	0.0000;
	11066	11070	0.00172	0.009991	0.00565	218.74	0	0	0	0	1	0	0	-43.0800	23.6800	43.1200	-24.0500	0.0000	0.0000	0.0000	0.0000;
	11066	11376	0.002314	0.011552	0.00558	218.61	0	0	0	0	1	0	0	-46.2000	-46.3000	46.3000	46.1700	0.0000	0.0000	0.0000	0.0000;
	11067	11361	0.001283	0.007896	0.00897	222.3	0	0	0	0	1	0	0	-51.6200	-35.7100	51.6700	35.0400	0.0000	0.0000	0.0000	0.0000;
	11075	11068	0.002542	0.011289	0.00963	215.26	0	0	0	0	1	0	0	37.8000	3.0300	-37.7600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	11092	11068	0.003838	0.020053	0.0094	199.92	0	0	0	0	1	0	0	-20.4900	-2.7300	20.5100	1.8100	0.0000	0.0000	0.0000	0.0000;
	11079	11069	0.001511	0.007401	0.00198	224.14	0	0	0	0	1	0	0	-45.6500	14.1300	45.6800	-14.1800	0.0000	0.0000	0.0000	0.0000;
	11069	11090	0.003982	0.025354	0.01094	234.34	0	0	0	0	1	0	0	-64.5900	8.1300	64.7500	-8.2800	0.0000	0.0000	0.0000	0.0000;
	11070	11092	0.001631	0.008586	0.00335	231.57	0	0	0	0	1	0	0	-69.4800	15.4800	69.5600	-15.4300	0.0000	0.0000	0.0000	0.0000;
	11072	11071	0.000326	0.022241	0	472.8	0	0	1	0	1	0	0	-165.0400	-8.6200	165.1200	14.3600	0.0000	0.0000	0.0000	0.0000;
	11071	11073	0.00026	0.001151	0	0	0	0	0	0	1	0	0	35.3600	15.3200	-35.3600	-15.3000	0.0000	0.0000	0.0000	0.0000;
	11071	11377	0.000624	0.007981	0.11247	1132.47	0	0	0	0	1	0	0	100.7200	64.8000	-100.6300	-75.5500	0.0000	0.0000	0.0000	0.0000;
	11072	11093	0.003095	0.012928	0.00411	239.14	0	0	0	0	1	0	0	80.8800	-12.8700	-80.6800	13.2500	0.0000	0.0000	0.0000	0.0000;
	11072	11102	0.002145	0.008484	0.00351	195.37	0	0	0	0	1	0	0	15.0200	19.0100	-15.0100	-19.3300	0.0000	0.0000	0.0000	0.0000;
	11074	11085	0.00859	0.051788	0.01632	181.37	0	0	0	0	1	0	0	1.2800	-26.5600	-1.2300	25.1500	0.0000	0.0000	0.0000	0.0000;
	11075	11076	0.000258	0.001114	0	0	0	0	0	0	1	0	0	26.3600	8.1600	-26.3600	-8.1500	0.0000	0.0000	0.0000	0.0000;
	11077	11228	0.006041	0.036347	0.01602	162.56	0	0	0	0	1	0	0	-4.1200	5.0200	4.1200	-6.7100	0.0000	0.0000	0.0000	0.0000;
	11078	11312	0.007579	0.039665	0.05009	242.25	0	0	0	0	1	0	0	-75.1400	1.1000	75.5400	-4.4000	0.0000	0.0000	0.0000	0.0000;
	11079	11080	0.000242	0.001186	0	0	0	0	0	0	1	0	0	25.1800	1.8000	-25.1800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	11079	11099	0.004839	0.02101	0.01584	226.04	0	0	0	0	1	0	0	-54.3200	-0.1700	54.4600	-0.9400	0.0000	0.0000	0.0000	0.0000;
	11082	11208	0.002932	0.017128	0.00916	243.11	0	0	0	0	1	0	0	94.1300	-36.6700	-93.8500	37.3300	0.0000	0.0000	0.0000	0.0000;
	11084	11083	0.000221	0.014232	0	949.72	0	0	1	0	1	0	0	-379.6300	-18.1100	379.9200	37.2400	0.0000	0.0000	0.0000	0.0000;
	11083	11087	0.000274	0.001128	0	0	0	0	0	0	1	0	0	-379.9200	-37.2400	380.2900	38.7500	0.0000	0.0000	0.0000	0.0000;
	11085	11084	0.000377	0.024691	0	530.96	0	0	1.00625	0	1	0	0	-255.8800	-14.1900	256.1100	29.4600	0.0000	0.0000	0.0000	0.0000;
	11084	11086	0.000251	0.001137	0	0	0	0	0	0	1	0	0	123.5200	-11.3500	-123.4800	11.5100	0.0000	0.0000	0.0000	0.0000;
	11097	11086	0.000683	0.006652	0.09065	1008.87	0	0	0	0	1	0	0	56.3200	65.3500	-56.2700	-74.6300	0.0000	0.0000	0.0000	0.0000;
	11087	11261	0.000191	0.00318	0.32038	2428.01	0	0	0	0	1	0	0	-7.4600	-156.3000	7.5000	121.8900	0.0000	0.0000	0.0000	0.0000;
	11088	11217	0.00169	0.009574	0.00365	259.34	0	0	0	0	1	0	0	156.3700	5.6800	-155.9800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	11089	11090	0.001991	0.012937	0.01219	217.32	0	0	0	0	1	0	0	-44.4200	3.6300	44.4600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	11090	11091	0.00025	0.001128	0	0	0	0	0	0	1	0	0	20.3200	5.2200	-20.3200	-5.2200	0.0000	0.0000	0.0000	0.0000;
	11092	11093	0.002104	0.014959	0.03211	230.86	0	0	0	0	1	0	0	-65.1600	14.1700	65.2500	-16.9200	0.0000	0.0000	0.0000	0.0000;
	11093	11094	0.000231	0.001122	0	0	0	0	0	0	1	0	0	15.4300	3.6700	-15.4300	-3.6700	0.0000	0.0000	0.0000	0.0000;
	11096	11095	0.000392	0.022422	0	494.04	0	0	1.0125	0	1	0	0	-186.9100	-40.8200	187.0500	48.5400	0.0000	0.0000	0.0000	0.0000;
	11095	11097	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-187.0500	93.0600	187.1600	-92.6000	0.0000	0.0000	0.0000	0.0000;
	11096	11674	0.000629	0.003685	0.00152	259.07	0	0	0	0	1	0	0	146.6300	28.0100	-146.5000	-27.4300	0.0000	0.0000	0.0000	0.0000;
	11097	11334	0.000518	0.006922	0.21658	1204.29	0	0	0	0	1	0	0	-243.4800	27.2600	243.7800	-46.8300	0.0000	0.0000	0.0000	0.0000;
	11098	11099	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-13.3100	12.9800	13.3100	-12.9800	0.0000	0.0000	0.0000	0.0000;
	11215	11101	0.001765	0.008609	0.01266	212.9	0	0	0	0	1	0	0	33.1400	-15.9700	-33.1200	14.7200	0.0000	0.0000	0.0000	0.0000;
	11101	11224	0.00148	0.010357	0.00819	210.88	0	0	0	0	1	0	0	-25.3700	-6.5800	25.3800	5.7700	0.0000	0.0000	0.0000	0.0000;
	11105	11103	0.002543	0.014106	0.0072	223.77	0	0	0	0	1	0	0	-32.0600	-3.1300	32.0800	2.4900	0.0000	0.0000	0.0000	0.0000;
	11103	11870	0.003953	0.022946	0.0178	237.22	0	0	0	0	1	0	0	-45.6100	-7.0200	45.6800	5.5600	0.0000	0.0000	0.0000	0.0000;
	11104	11120	0.002564	0.013744	0.00513	216.52	0	0	0	0	1	0	0	21.7700	0.6100	-21.7500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	11104	11145	0.004007	0.019869	0.00385	233.09	0	0	0	0	1	0	0	-35.2900	-7.3800	35.3400	7.2100	0.0000	0.0000	0.0000	0.0000;
	11105	11148	0.004444	0.029065	0.01128	207.33	0	0	0	0	1	0	0	17.7900	-2.9100	-17.7800	1.7900	0.0000	0.0000	0.0000	0.0000;
	11106	11119	0.003257	0.020191	0.02273	221.08	0	0	0	0	1	0	0	-29.5400	-3.0300	29.5700	0.7900	0.0000	0.0000	0.0000	0.0000;
	11108	11107	0.002708	0.013675	0.00423	209.92	0	0	0	0	1	0	0	-22.8400	-4.4800	22.8500	4.1000	0.0000	0.0000	0.0000	0.0000;
	11107	11158	0.001509	0.009921	0.00408	222.21	0	0	0	0	1	0	0	-35.2100	-6.8400	35.2300	6.5300	0.0000	0.0000	0.0000	0.0000;
	11140	11108	0.002381	0.014009	0.00468	214.4	0	0	0	0	1	0	0	19.7300	5.9800	-19.7200	-6.4200	0.0000	0.0000	0.0000	0.0000;
	11108	11515	0.002267	0.013184	0.00498	214.83	0	0	0	0	1	0	0	24.3100	-0.6900	-24.3000	0.2400	0.0000	0.0000	0.0000	0.0000;
	11109	11167	0.00093	0.004879	0.00362	248.14	0	0	0	0	1	0	0	56.4400	-3.3800	-56.4100	3.1400	0.0000	0.0000	0.0000	0.0000;
	11874	11109	0.001283	0.008573	0.00296	266.9	0	0	0	0	1	0	0	77.7400	2.0500	-77.6700	-1.8800	0.0000	0.0000	0.0000	0.0000;
	11140	11110	0.002561	0.016091	0.00856	255.58	0	0	0	0	1	0	0	-60.3100	-5.2800	60.4000	4.9300	0.0000	0.0000	0.0000	0.0000;
	11454	11110	0.001222	0.008034	0.00675	267.39	0	0	0	0	1	0	0	77.1100	8.9500	-77.0400	-9.2200	0.0000	0.0000	0.0000	0.0000;
	11111	11112	0.00025	0.001016	0	0	0	0	0	0	1	0	0	27.9400	9.1600	-27.9400	-9.1500	0.0000	0.0000	0.0000	0.0000;
	11606	11111	0.001177	0.005683	0.00204	227.12	0	0	0	0	1	0	0	32.6600	4.5600	-32.6500	-4.7200	0.0000	0.0000	0.0000	0.0000;
	11113	11114	0.000224	0.00101	0	0	0	0	0	0	1	0	0	19.0600	7.5100	-19.0600	-7.5100	0.0000	0.0000	0.0000	0.0000;
	11113	11427	0.001509	0.007323	0.00412	160.04	0	0	0	0	1	0	0	-3.9400	-17.5300	3.9500	17.1100	0.0000	0.0000	0.0000	0.0000;
	11115	11116	0.00027	0.001051	0	0	0	0	0	0	1	0	0	19.0600	4.5300	-19.0600	-4.5300	0.0000	0.0000	0.0000	0.0000;
	11117	11115	0.001947	0.010511	0.00431	220.58	0	0	0	0	1	0	0	-31.8100	-27.3300	31.8400	27.0300	0.0000	0.0000	0.0000	0.0000;
	11118	11122	0.001979	0.011093	0.00616	249.23	0	0	0	0	1	0	0	-56.0700	-3.1700	56.1300	2.8500	0.0000	0.0000	0.0000	0.0000;
	11118	11874	0.00174	0.010451	0.00681	238.77	0	0	0	0	1	0	0	44.0200	1.6800	-43.9800	-2.2200	0.0000	0.0000	0.0000	0.0000;
	11120	11119	0.002104	0.011069	0.00316	254.75	0	0	0	0	1	0	0	60.8800	7.5600	-60.8100	-7.5100	0.0000	0.0000	0.0000	0.0000;
	11120	11121	0.000219	0.001115	0	0	0	0	0	0	1	0	0	12.0600	4.4900	-12.0600	-4.4900	0.0000	0.0000	0.0000	0.0000;
	11120	11141	0.001808	0.009854	0.0034	244.12	0	0	0	0	1	0	0	-56.8400	-11.7200	56.9000	11.6800	0.0000	0.0000	0.0000	0.0000;
	11122	11454	0.00185	0.012166	0.00962	258.8	0	0	0	0	1	0	0	-68.1900	-6.4400	68.2700	5.9500	0.0000	0.0000	0.0000	0.0000;
	11123	11125	0.00157	0.009858	0.0166	225.78	0	0	0	0	1	0	0	-35.6800	-36.7800	35.7200	35.2200	0.0000	0.0000	0.0000	0.0000;
	11123	11127	0.001965	0.010698	0.00507	210.8	0	0	0	0	1	0	0	15.5800	7.9600	-15.5700	-8.4800	0.0000	0.0000	0.0000	0.0000;
	11125	11124	0.000397	0.022674	0	447.73	0	0	1.0125	0	1	0	0	-143.7300	-28.8900	143.8100	33.4900	0.0000	0.0000	0.0000	0.0000;
	11124	11126	0.000268	0.001135	0	0	0	0	0	0	1	0	0	26.2200	8.9100	-26.2200	-8.9000	0.0000	0.0000	0.0000	0.0000;
	11125	11129	0.002155	0.008634	0.00606	277.25	0	0	0	0	1	0	0	103.6800	-7.8200	-103.4700	8.0300	0.0000	0.0000	0.0000	0.0000;
	11128	11132	0.002111	0.009909	0.00619	244.75	0	0	0	0	1	0	0	49.1400	-16.8600	-49.0900	16.4600	0.0000	0.0000	0.0000	0.0000;
	11128	11168	0.002418	0.015316	0.01389	247.66	0	0	0	0	1	0	0	-54.2300	-9.1400	54.2900	8.1100	0.0000	0.0000	0.0000	0.0000;
	11128	11170	0.001093	0.006341	0.00373	213.31	0	0	0	0	1	0	0	-21.1300	9.6600	21.1400	-10.0200	0.0000	0.0000	0.0000	0.0000;
	11130	11427	0.003857	0.016596	0.00449	227.04	0	0	0	0	1	0	0	-32.8700	-14.5000	32.9100	14.2200	0.0000	0.0000	0.0000	0.0000;
	11146	11131	0.003244	0.021258	0.00769	190.75	0	0	0	0	1	0	0	-10.4700	-24.6200	10.4900	23.9400	0.0000	0.0000	0.0000	0.0000;
	11132	11133	0.000277	0.001195	0	0	0	0	0	0	1	0	0	39.5100	6.6400	-39.5000	-6.6300	0.0000	0.0000	0.0000	0.0000;
	11132	11146	0.001807	0.012342	0.00363	201.82	0	0	0	0	1	0	0	9.5800	-23.1000	-9.5700	22.7900	0.0000	0.0000	0.0000	0.0000;
	11134	11135	0.000204	0.001011	0	0	0	0	0	0	1	0	0	37.2900	8.5300	-37.2900	-8.5200	0.0000	0.0000	0.0000	0.0000;
	11134	11136	0.002221	0.010124	0.00498	197.64	0	0	0	0	1	0	0	-12.9900	-11.2900	13.0000	10.7900	0.0000	0.0000	0.0000	0.0000;
	11134	11165	0.002723	0.015261	0.01599	218.32	0	0	0	0	1	0	0	-24.3100	2.7600	24.3200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	11137	11155	0.001275	0.007238	0.00846	233.58	0	0	0	0	1	0	0	42.4700	-7.8100	-42.4500	7.0300	0.0000	0.0000	0.0000	0.0000;
	11427	11137	0.000493	0.003013	0.00214	266.66	0	0	0	0	1	0	0	79.7900	-5.8000	-79.7600	5.7500	0.0000	0.0000	0.0000	0.0000;
	11138	11139	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-9.3400	-3.4800	9.3400	3.4800	0.0000	0.0000	0.0000	0.0000;
	11139	11158	0.001653	0.010648	0.00922	237.3	0	0	0	0	1	0	0	-42.3200	4.7300	42.3500	-5.5300	0.0000	0.0000	0.0000	0.0000;
	11139	11164	0.001758	0.010731	0.00479	229	0	0	0	0	1	0	0	32.9800	-8.2100	-32.9600	7.8200	0.0000	0.0000	0.0000	0.0000;
	11874	11140	0.002762	0.01136	0.00742	217.96	0	0	0	0	1	0	0	-27.7600	2.9600	27.7800	-3.6600	0.0000	0.0000	0.0000	0.0000;
	11141	11454	0.001242	0.007741	0.01051	257.07	0	0	0	0	1	0	0	-71.9500	-12.8500	72.0100	12.1100	0.0000	0.0000	0.0000	0.0000;
	11145	11142	0.001401	0.007696	0.00439	253.1	0	0	0	0	1	0	0	-55.6300	-16.3800	55.6700	16.1500	0.0000	0.0000	0.0000	0.0000;
	11870	11142	0.001298	0.008647	0.00663	265.53	0	0	0	0	1	0	0	73.3300	23.6800	-73.2600	-23.9200	0.0000	0.0000	0.0000	0.0000;
	11143	11144	0.000241	0.001091	0	0	0	0	0	0	1	0	0	14.6300	2.2700	-14.6300	-2.2700	0.0000	0.0000	0.0000	0.0000;
	11143	11171	0.003704	0.021882	0.02144	207.43	0	0	0	0	1	0	0	-15.3200	-8.7700	15.3300	6.5000	0.0000	0.0000	0.0000	0.0000;
	11870	11143	0.002625	0.016093	0.01178	172.84	0	0	0	0	1	0	0	-0.6900	-7.7600	0.6900	6.5000	0.0000	0.0000	0.0000	0.0000;
	11146	11147	0.000279	0.001082	0	0	0	0	0	0	1	0	0	20.0400	1.8400	-20.0400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	11150	11149	0.000478	0.026262	0	450.21	0	0	1.0125	0	1	0	0	-136.8300	-33.8900	136.9200	38.8600	0.0000	0.0000	0.0000	0.0000;
	11149	11151	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-136.9200	-38.8600	136.9700	39.0800	0.0000	0.0000	0.0000	0.0000;
	11152	11150	0.001928	0.009413	0.00461	274.92	0	0	0	0	1	0	0	-94.4000	-20.5400	94.5700	20.8700	0.0000	0.0000	0.0000	0.0000;
	11571	11151	0.000552	0.005799	0.12761	1178.12	0	0	0	0	1	0	0	188.8100	29.4700	-188.6200	-41.1800	0.0000	0.0000	0.0000	0.0000;
	11152	11168	0.000897	0.006047	0.00218	264.86	0	0	0	0	1	0	0	74.3600	16.9400	-74.3100	-16.8400	0.0000	0.0000	0.0000	0.0000;
	11153	11154	0.000212	0.001088	0	0	0	0	0	0	1	0	0	14.7000	11.1800	-14.7000	-11.1800	0.0000	0.0000	0.0000	0.0000;
	11158	11153	0.005566	0.027499	0.00485	214.25	0	0	0	0	1	0	0	20.0100	-1.1400	-19.9900	0.7300	0.0000	0.0000	0.0000	0.0000;
	11164	11156	0.003897	0.018628	0.01155	183.37	0	0	0	0	1	0	0	1.0800	-11.7700	-1.0700	10.5600	0.0000	0.0000	0.0000	0.0000;
	11166	11156	0.001636	0.008671	0.00354	219.16	0	0	0	0	1	0	0	30.8300	-10.1400	-30.8100	9.8400	0.0000	0.0000	0.0000	0.0000;
	11158	11157	0.00045	0.016395	0	504.31	0	0	1	0	1	0	0	-199.7700	-10.1100	199.9400	16.2700	0.0000	0.0000	0.0000	0.0000;
	11157	11162	0.000273	0.001147	0	0	0	0	0	0	1	0	0	33.5300	12.1000	-33.5300	-12.0800	0.0000	0.0000	0.0000	0.0000;
	11157	11163	0.000265	0.001134	0	0	0	0	0	0	1	0	0	-233.4700	-28.3700	233.6100	28.9500	0.0000	0.0000	0.0000	0.0000;
	11158	11161	0.0001	0.001711	0	150.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11165	11158	0.003973	0.018085	0.00545	272.69	0	0	0	0	1	0	0	-85.7100	-20.1100	86.0000	20.8700	0.0000	0.0000	0.0000	0.0000;
	11159	11161	0.007622	0.207201	0	75.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11160	11161	0.007622	0.207201	0	75.48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11163	11571	0.000452	0.005785	0.18355	1220.05	0	0	0	0	1	0	0	-233.6100	-28.9500	233.8400	12.1900	0.0000	0.0000	0.0000	0.0000;
	11166	11169	0.001158	0.006706	0.00352	235.78	0	0	0	0	1	0	0	-46.0700	5.6600	46.0900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	11167	11170	0.000903	0.006125	0.04341	234.34	0	0	0	0	1	0	0	41.1600	-5.9100	-41.1500	1.4200	0.0000	0.0000	0.0000	0.0000;
	11606	11169	0.000892	0.006097	0.00157	269.97	0	0	0	0	1	0	0	92.7700	14.4400	-92.7000	-14.1000	0.0000	0.0000	0.0000	0.0000;
	11171	11172	0.000285	0.00117	0	0	0	0	0	0	1	0	0	5.9000	1.2700	-5.9000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	11173	11790	0.000679	0.003996	0.00099	234.68	0	0	0	0	1	0	0	-79.4900	-15.5500	79.5400	15.6900	0.0000	0.0000	0.0000	0.0000;
	11174	11175	0.000261	0.001142	0	0	0	0	0	0	1	0	0	38.6600	13.7700	-38.6600	-13.7600	0.0000	0.0000	0.0000	0.0000;
	11176	11196	0.000999	0.005987	0.00139	257.01	0	0	0	0	1	0	0	-138.0300	-64.9000	138.2500	66.0600	0.0000	0.0000	0.0000	0.0000;
	11738	11176	0.000392	0.002323	0.00539	235.72	0	0	0	0	1	0	0	-76.9200	-56.3900	76.9500	56.0200	0.0000	0.0000	0.0000	0.0000;
	11177	11178	0.000267	0.001147	0	0	0	0	0	0	1	0	0	31.2200	10.9600	-31.2200	-10.9500	0.0000	0.0000	0.0000	0.0000;
	11179	11180	0.000221	0.001067	0	0	0	0	0	0	1	0	0	33.2600	5.3000	-33.2600	-5.2900	0.0000	0.0000	0.0000	0.0000;
	11212	11181	0.001858	0.008291	0.00285	210.02	0	0	0	0	1	0	0	-25.3900	-29.9600	25.4200	29.7800	0.0000	0.0000	0.0000	0.0000;
	11181	11223	0.00213	0.012244	0.00383	222.5	0	0	0	0	1	0	0	-47.6900	-36.1500	47.7600	36.1500	0.0000	0.0000	0.0000	0.0000;
	11183	11182	0.000284	0.01808	0	457.73	0	0	1.03125	0	1	0	0	-142.1100	-140.2600	142.2200	147.2900	0.0000	0.0000	0.0000	0.0000;
	11182	11186	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-142.2200	-147.2900	142.3400	147.6900	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11184	11183	0.003768	0.117329	0	135.3	0	0	1.025	0	1	0	0	-56.0100	-16.0000	56.1400	19.8200	0.0000	0.0000	0.0000	0.0000;
	11183	11185	0.000282	0.00108	0	0	0	0	0	0	1	0	0	-82.4400	60.9900	82.4600	-60.8800	0.0000	0.0000	0.0000	0.0000;
	11190	11184	0.002765	0.017849	0.00543	246.06	0	0	0	0	1	0	0	-101.6900	-28.1500	101.9800	29.3900	0.0000	0.0000	0.0000	0.0000;
	11187	11188	0.000215	0.001019	0	0	0	0	0	0	1	0	0	33.0600	11.0800	-33.0600	-11.0700	0.0000	0.0000	0.0000	0.0000;
	11187	11222	0.001258	0.008477	0.00722	229.44	0	0	0	0	1	0	0	59.0400	-27.9500	-58.9900	27.5100	0.0000	0.0000	0.0000	0.0000;
	11189	11190	0.000259	0.00116	0	0	0	0	0	0	1	0	0	-32.0800	-11.2200	32.0900	11.2300	0.0000	0.0000	0.0000	0.0000;
	11191	11215	0.002943	0.016864	0.01592	220.32	0	0	0	0	1	0	0	45.8800	-14.1000	-45.8100	12.7600	0.0000	0.0000	0.0000	0.0000;
	11302	11191	0.003176	0.015841	0.01407	226.57	0	0	0	0	1	0	0	57.9300	-9.4000	-57.8300	8.4000	0.0000	0.0000	0.0000	0.0000;
	11193	11194	0.000235	0.001145	0	0	0	0	0	0	1	0	0	33.6500	12.4600	-33.6500	-12.4400	0.0000	0.0000	0.0000	0.0000;
	11193	11346	0.001358	0.006338	0.00314	234.71	0	0	0	0	1	0	0	-72.6200	-4.1900	72.6900	4.1700	0.0000	0.0000	0.0000	0.0000;
	11766	11197	0.001142	0.004953	0.00234	276.68	0	0	0	0	1	0	0	167.6000	6.8700	-167.3000	-5.8200	0.0000	0.0000	0.0000	0.0000;
	11766	11197	0.001142	0.004953	0.00234	276.68	0	0	0	0	1	0	0	167.6000	6.8700	-167.3000	-5.8200	0.0000	0.0000	0.0000	0.0000;
	11199	11202	-0.00023	-0.006764	0	201.21	0	0	1	0	1	0	0	31.5400	8.5100	-31.5500	-8.5800	0.0000	0.0000	0.0000	0.0000;
	11199	11203	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-31.5400	-8.5100	31.5500	8.5200	0.0000	0.0000	0.0000	0.0000;
	11199	11204	0.000272	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11200	11202	0.00295	0.086789	0	100.6	0	0	1	0	1	0	0	-11.3200	-3.3700	11.3300	3.4800	0.0000	0.0000	0.0000	0.0000;
	11201	11202	0.00295	0.086789	0	100.6	0	0	1	0	1	0	0	-20.2100	-4.7400	20.2200	5.1000	0.0000	0.0000	0.0000	0.0000;
	11205	11206	0.000248	0.00105	0	0	0	0	0	0	1	0	0	44.2600	9.3600	-44.2600	-9.3400	0.0000	0.0000	0.0000	0.0000;
	11207	11212	0.000441	0.002789	0.02224	214.48	0	0	0	0	1	0	0	-34.0900	6.9400	34.0900	-9.2700	0.0000	0.0000	0.0000	0.0000;
	11208	11223	0.001528	0.008791	0.00282	236.22	0	0	0	0	1	0	0	74.2400	-43.7200	-74.1400	44.0300	0.0000	0.0000	0.0000	0.0000;
	11209	11218	0.003044	0.015871	0.00247	196.47	0	0	0	0	1	0	0	8.5000	3.9400	-8.5000	-4.1900	0.0000	0.0000	0.0000	0.0000;
	11209	11221	0.003089	0.021579	0.01325	259.14	0	0	0	0	1	0	0	-148.2400	12.8400	148.8800	-9.7500	0.0000	0.0000	0.0000	0.0000;
	11790	11209	0.001563	0.006009	0.00309	243.54	0	0	0	0	1	0	0	-102.2900	19.3300	102.4500	-19.0400	0.0000	0.0000	0.0000	0.0000;
	11210	11211	0.000291	0.001135	0	0	0	0	0	0	1	0	0	12.5800	5.4600	-12.5800	-5.4600	0.0000	0.0000	0.0000	0.0000;
	11210	11227	0.002019	0.012459	0.00453	244.28	0	0	0	0	1	0	0	-102.4300	12.6600	102.6300	-11.9000	0.0000	0.0000	0.0000	0.0000;
	11790	11212	0.000594	0.003865	0.00259	215.7	0	0	0	0	1	0	0	36.8300	-30.0900	-36.8200	29.8900	0.0000	0.0000	0.0000	0.0000;
	11213	11214	0.000259	0.001171	0	0	0	0	0	0	1	0	0	13.9300	2.1600	-13.9300	-2.1600	0.0000	0.0000	0.0000	0.0000;
	11218	11219	0.000244	0.001068	0	0	0	0	0	0	1	0	0	67.0300	7.6100	-67.0200	-7.5700	0.0000	0.0000	0.0000	0.0000;
	11220	11221	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-26.3700	-13.8100	26.3800	13.8200	0.0000	0.0000	0.0000	0.0000;
	11224	11225	0.000259	0.001091	0	0	0	0	0	0	1	0	0	9.7100	3.3700	-9.7100	-3.3700	0.0000	0.0000	0.0000	0.0000;
	11226	11227	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-9.7100	-0.9400	9.7100	0.9400	0.0000	0.0000	0.0000	0.0000;
	11228	11336	0.008339	0.044123	0.01541	209.66	0	0	0	0	1	0	0	-30.0500	1.1200	30.1200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	11243	11229	0.003699	0.017143	0.01402	236.52	0	0	0	0	1	0	0	-91.4200	9.9300	91.7100	-10.0600	0.0000	0.0000	0.0000	0.0000;
	11229	16296	0.004487	0.025897	0.03626	240.26	0	0	0	0	1	0	0	-102.7600	8.8600	103.2100	-10.1500	0.0000	0.0000	0.0000	0.0000;
	11230	11231	0.000274	0.001112	0	0	0	0	0	0	1	0	0	10.5000	4.5900	-10.5000	-4.5900	0.0000	0.0000	0.0000	0.0000;
	12692	11230	0.001785	0.012701	0.00459	244.88	0	0	0	0	1	0	0	111.7900	-5.1400	-111.5800	6.1200	0.0000	0.0000	0.0000	0.0000;
	11232	11233	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-12.2200	-2.0000	12.2200	2.0000	0.0000	0.0000	0.0000	0.0000;
	11233	12659	0.003153	0.014378	0.01511	242.68	0	0	0	0	1	0	0	108.9700	-20.5300	-108.6100	20.5600	0.0000	0.0000	0.0000	0.0000;
	16181	11233	0.001506	0.007027	0.00205	267.97	0	0	0	0	1	0	0	-136.1300	68.5300	136.4600	-67.2300	0.0000	0.0000	0.0000	0.0000;
	16181	11233	0.001506	0.007027	0.00205	267.97	0	0	0	0	1	0	0	-136.1300	68.5300	136.4600	-67.2300	0.0000	0.0000	0.0000	0.0000;
	16184	11233	0.002173	0.009825	0.00317	211.03	0	0	0	0	1	0	0	-39.4400	-15.6600	39.4800	15.4900	0.0000	0.0000	0.0000	0.0000;
	16277	11233	0.00087	0.005364	0.00235	271.41	0	0	0	0	1	0	0	151.2800	-53.1900	-151.0700	54.2300	0.0000	0.0000	0.0000	0.0000;
	16277	11233	0.00087	0.005364	0.00235	271.41	0	0	0	0	1	0	0	151.2800	-53.1900	-151.0700	54.2300	0.0000	0.0000	0.0000	0.0000;
	11233	16296	0.001812	0.009039	0.00219	251.59	0	0	0	0	1	0	0	-131.4400	29.0500	131.7500	-27.7600	0.0000	0.0000	0.0000	0.0000;
	11234	11810	0.003801	0.017809	0.00375	253.34	0	0	0	0	1	0	0	-157.1300	-7.4800	158.0000	11.1400	0.0000	0.0000	0.0000	0.0000;
	11234	16154	0.004362	0.02357	0.01264	224.15	0	0	0	0	1	0	0	74.7500	0.7100	-74.5200	-0.8600	0.0000	0.0000	0.0000	0.0000;
	11234	16158	0.002973	0.019213	0.00715	223.48	0	0	0	0	1	0	0	70.5700	3.6000	-70.4400	-3.4900	0.0000	0.0000	0.0000	0.0000;
	11235	11241	0.001348	0.009205	0.01072	230.49	0	0	0	0	1	0	0	-82.5600	14.6800	82.6500	-15.2400	0.0000	0.0000	0.0000	0.0000;
	11509	11235	0.002756	0.023579	0.00968	223.55	0	0	0	0	1	0	0	-71.9300	15.2200	72.0700	-15.0900	0.0000	0.0000	0.0000	0.0000;
	11236	11237	0.000234	0.001051	0	0	0	0	0	0	1	0	0	10.8500	4.2000	-10.8500	-4.2000	0.0000	0.0000	0.0000	0.0000;
	16180	11236	0.002692	0.014636	0.00529	247.98	0	0	0	0	1	0	0	124.4700	-14.0700	-124.0800	15.6800	0.0000	0.0000	0.0000	0.0000;
	11236	16189	0.002292	0.013468	0.00343	242.9	0	0	0	0	1	0	0	113.2200	-19.8800	-112.9400	21.2000	0.0000	0.0000	0.0000	0.0000;
	11238	11239	0.000265	0.001163	0	0	0	0	0	0	1	0	0	-9.9200	-3.3100	9.9200	3.3100	0.0000	0.0000	0.0000	0.0000;
	11239	11240	0.001415	0.007382	0.0045	237.68	0	0	0	0	1	0	0	100.7900	-11.1300	-100.6600	11.3500	0.0000	0.0000	0.0000	0.0000;
	11239	11547	0.003423	0.019811	0.01167	240.31	0	0	0	0	1	0	0	-110.7100	7.8200	111.1000	-6.8300	0.0000	0.0000	0.0000	0.0000;
	11240	11241	0.002276	0.00994	0.00411	234.36	0	0	0	0	1	0	0	91.8300	-12.2000	-91.6500	12.5500	0.0000	0.0000	0.0000	0.0000;
	11241	11242	0.0002	0.001033	0	0	0	0	0	0	1	0	0	9.0100	2.6900	-9.0100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	11244	11254	0.001375	0.008514	0.01017	219.56	0	0	0	0	1	0	0	-42.7800	-0.5100	42.8100	-0.4500	0.0000	0.0000	0.0000	0.0000;
	11245	11256	0.005633	0.024496	0.00757	194.24	0	0	0	0	1	0	0	-7.4300	-16.9900	7.4400	16.2500	0.0000	0.0000	0.0000	0.0000;
	11258	11245	0.002171	0.012337	0.01455	220.68	0	0	0	0	1	0	0	24.4500	-8.8100	-24.4300	7.3200	0.0000	0.0000	0.0000	0.0000;
	11245	11727	0.006085	0.038591	0.0117	209.32	0	0	0	0	1	0	0	-24.2700	6.8000	24.3100	-7.8300	0.0000	0.0000	0.0000	0.0000;
	11246	11247	0.000259	0.001048	0	0	0	0	0	0	1	0	0	9.0900	3.0200	-9.0900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	11248	11260	0.00133	0.008925	0.00934	205.27	0	0	0	0	1	0	0	-22.6700	24.1300	22.6800	-25.0500	0.0000	0.0000	0.0000	0.0000;
	11249	11250	0.000261	0.001004	0	0	0	0	0	0	1	0	0	41.3200	9.7100	-41.3200	-9.7000	0.0000	0.0000	0.0000	0.0000;
	11249	11252	0.001716	0.008309	0.0012	173.63	0	0	0	0	1	0	0	1.0000	7.7400	-1.0000	-7.8600	0.0000	0.0000	0.0000	0.0000;
	11249	11441	0.001076	0.007175	0.00747	217.62	0	0	0	0	1	0	0	-42.3200	-17.4500	42.3400	16.7900	0.0000	0.0000	0.0000	0.0000;
	11251	11260	0.00122	0.006723	0.00461	224.99	0	0	0	0	1	0	0	54.1400	-16.1900	-54.1100	15.9000	0.0000	0.0000	0.0000	0.0000;
	11251	11275	0.000406	0.002523	0.00404	236.85	0	0	0	0	1	0	0	-77.0300	12.9700	77.0600	-13.2600	0.0000	0.0000	0.0000	0.0000;
	11252	11280	0.003502	0.025581	0.02863	213.65	0	0	0	0	1	0	0	-28.0600	-4.7600	28.0900	1.9000	0.0000	0.0000	0.0000	0.0000;
	11254	11253	0.000372	0.028021	0	445.57	0	0	1.01875	0	1	0	0	-133.8500	-34.5900	133.9200	39.6800	0.0000	0.0000	0.0000	0.0000;
	11253	11255	0.000295	0.001051	0	0	0	0	0	0	1	0	0	31.3100	5.0500	-31.3100	-5.0400	0.0000	0.0000	0.0000	0.0000;
	11253	11274	0.000348	0.003836	0.08453	1017.24	0	0	0	0	1	0	0	-37.1600	-53.2900	37.1700	44.3300	0.0000	0.0000	0.0000	0.0000;
	11256	11254	0.001301	0.006206	0.00275	242.84	0	0	0	0	1	0	0	-90.9300	-34.8000	91.0400	35.0400	0.0000	0.0000	0.0000	0.0000;
	11256	11257	0.00023	0.001087	0	0	0	0	0	0	1	0	0	23.1200	11.0500	-23.1200	-11.0500	0.0000	0.0000	0.0000	0.0000;
	11258	11259	0.000266	0.001077	0	0	0	0	0	0	1	0	0	28.2200	1.5400	-28.2200	-1.5300	0.0000	0.0000	0.0000	0.0000;
	11262	11261	0.000201	0.011359	0	1055.98	0	0	1	0	1	0	0	-488.7600	-131.3600	489.2500	158.7800	0.0000	0.0000	0.0000	0.0000;
	11261	11710	0.00021	0.002856	0.23242	2695.74	0	0	0	0	1	0	0	-249.5300	225.1700	249.7500	-247.4100	0.0000	0.0000	0.0000	0.0000;
	11263	11262	0.000599	0.030573	0	527.64	0	0	1	0	1	0	0	-245.7600	-1.8000	246.1000	19.3500	0.0000	0.0000	0.0000	0.0000;
	11262	11264	0.000209	0.001	0	0	0	0	0	0	1	0	0	242.6600	112.0100	-242.5200	-111.3400	0.0000	0.0000	0.0000	0.0000;
	11262	11265	0.000232	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11372	11263	0.001082	0.007613	0.00432	242.13	0	0	0	0	1	0	0	-87.9800	18.7700	88.0600	-18.6400	0.0000	0.0000	0.0000	0.0000;
	11264	11377	0.000438	0.004786	0.08367	1110.85	0	0	0	0	1	0	0	101.3800	59.5700	-101.3300	-67.7400	0.0000	0.0000	0.0000	0.0000;
	11268	11267	0.000216	0.01185	0	555.48	0	0	1.025	0	1	0	0	-302.7600	-125.6400	302.9800	137.9200	0.0000	0.0000	0.0000	0.0000;
	11267	11269	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-302.9800	-137.9200	303.2600	139.1100	0.0000	0.0000	0.0000	0.0000;
	11268	11271	0.002046	0.011575	0.03651	243.55	0	0	0	0	1	0	0	107.9300	45.0300	-107.6700	-47.5100	0.0000	0.0000	0.0000	0.0000;
	11268	11564	0.000671	0.00345	0.0009	253.31	0	0	0	0	1	0	0	113.7500	47.6700	-113.6600	-47.2900	0.0000	0.0000	0.0000	0.0000;
	11269	11595	0.000459	0.004829	0.0787	1180.8	0	0	0	0	1	0	0	-197.5000	5.4000	197.6700	-12.1100	0.0000	0.0000	0.0000	0.0000;
	11755	11269	0.000184	0.00239	0.04891	1145.79	0	0	0	0	1	0	0	105.8200	139.9400	-105.7600	-144.5100	0.0000	0.0000	0.0000	0.0000;
	11270	11362	0.00339	0.019151	0.00288	237.79	0	0	0	0	1	0	0	-72.1900	-25.1900	72.3700	25.9400	0.0000	0.0000	0.0000	0.0000;
	11372	11270	0.001088	0.005477	0.00326	196.51	0	0	0	0	1	0	0	-9.4600	-16.9500	9.4700	16.6300	0.0000	0.0000	0.0000	0.0000;
	11271	11272	0.000263	0.001018	0	0	0	0	0	0	1	0	0	24.0600	5.6800	-24.0600	-5.6700	0.0000	0.0000	0.0000	0.0000;
	11274	11273	0.000213	0.016122	0	930.45	0	0	1.0125	0	1	0	0	-339.0100	-74.5100	339.2500	92.9900	0.0000	0.0000	0.0000	0.0000;
	11273	11278	0.000244	0.001164	0	0	0	0	0	0	1	0	0	65.3400	35.0500	-65.3300	-34.9900	0.0000	0.0000	0.0000	0.0000;
	11273	11279	0.000218	0.001184	0	0	0	0	0	0	1	0	0	-404.6000	-128.0400	404.9600	130.0100	0.0000	0.0000	0.0000	0.0000;
	11274	11277	0.001175	0.071775	0	479.25	0	0	1	0	1	0	0	99.9400	5.9000	-99.8300	0.7700	0.0000	0.0000	0.0000	0.0000;
	11274	11286	0.000283	0.003363	0.0863	1207.59	0	0	0	0	1	0	0	201.8900	24.2700	-201.7900	-32.2600	0.0000	0.0000	0.0000	0.0000;
	11275	11277	-0.000446	-0.027229	0	404.25	0	0	1	0	1	0	0	-99.8800	-1.7600	99.8300	-0.7700	0.0000	0.0000	0.0000	0.0000;
	11896	11275	0.002114	0.014654	0.00464	211.72	0	0	0	0	1	0	0	-22.8000	-15.4100	22.8200	15.0200	0.0000	0.0000	0.0000	0.0000;
	11276	11277	0.004868	0.297237	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11580	11279	0.00028	0.004454	0.47881	3129.15	0	0	0	0	1	0	0	744.0900	26.2600	-742.6700	-55.6900	0.0000	0.0000	0.0000	0.0000;
	11288	11280	0.001334	0.006528	0.00249	256.25	0	0	0	0	1	0	0	61.9300	13.9000	-61.8800	-13.9300	0.0000	0.0000	0.0000	0.0000;
	11281	11284	0.000751	0.039267	0	574.32	0	0	1	0	1	0	0	154.4000	20.2400	-154.2300	-11.3700	0.0000	0.0000	0.0000	0.0000;
	11281	11285	0.000283	0.001113	0	0	0	0	0	0	1	0	0	47.2900	11.5700	-47.2800	-11.5500	0.0000	0.0000	0.0000	0.0000;
	11281	11286	0.000239	0.001151	0	0	0	0	0	0	1	0	0	-201.6900	-31.8200	201.7900	32.2600	0.0000	0.0000	0.0000	0.0000;
	11282	11284	-0.000414	-0.021668	0	474.32	0	0	1	0	1	0	0	-154.3300	-16.2600	154.2300	11.3700	0.0000	0.0000	0.0000	0.0000;
	11283	11284	0.00137	0.071621	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11287	11290	0.000719	0.034614	0	532.88	0	0	1	0	1	0	0	156.9300	27.0900	-156.7600	-19.0200	0.0000	0.0000	0.0000	0.0000;
	11287	11291	0.000235	0.001164	0	0	0	0	0	0	1	0	0	42.0500	2.3500	-42.0400	-2.3300	0.0000	0.0000	0.0000	0.0000;
	11287	11755	0.000484	0.005305	0.09912	1193.63	0	0	0	0	1	0	0	-198.9700	68.4800	199.1700	-77.0400	0.0000	0.0000	0.0000	0.0000;
	11288	11290	-0.000127	-0.006124	0	457.88	0	0	1	0	1	0	0	-156.7900	-20.4500	156.7600	19.0200	0.0000	0.0000	0.0000	0.0000;
	11289	11290	0.003837	0.184824	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11292	11293	0.000247	0.001076	0	0	0	0	0	0	1	0	0	9.4100	2.5800	-9.4100	-2.5800	0.0000	0.0000	0.0000	0.0000;
	11295	11296	0.000254	0.001114	0	0	0	0	0	0	1	0	0	14.5700	2.9500	-14.5700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	11316	11295	0.002829	0.018704	0.01185	233.3	0	0	0	0	1	0	0	-67.5900	6.2800	67.7100	-6.7400	0.0000	0.0000	0.0000	0.0000;
	11295	11317	0.002479	0.01572	0.00543	241.17	0	0	0	0	1	0	0	-82.2800	3.7800	82.4400	-3.3600	0.0000	0.0000	0.0000	0.0000;
	11297	11298	0.001487	0.006281	0.04193	204.5	0	0	0	0	1	0	0	33.0100	-4.2400	-32.9900	-0.2000	0.0000	0.0000	0.0000	0.0000;
	13441	11297	0.003273	0.02019	0.00535	210.68	0	0	0	0	1	0	0	38.1200	-1.7500	-38.0800	1.4500	0.0000	0.0000	0.0000	0.0000;
	11298	11299	0.000239	0.001196	0	0	0	0	0	0	1	0	0	11.7800	2.5200	-11.7800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	13452	11298	0.00423	0.017725	0.00287	190.85	0	0	0	0	1	0	0	-21.1900	2.0900	21.2100	-2.3200	0.0000	0.0000	0.0000	0.0000;
	11300	11301	0.000226	0.00113	0	0	0	0	0	0	1	0	0	11.2800	4.7100	-11.2800	-4.7100	0.0000	0.0000	0.0000	0.0000;
	11319	11300	0.001957	0.013751	0.00472	229.84	0	0	0	0	1	0	0	68.4300	7.8100	-68.3500	-7.7200	0.0000	0.0000	0.0000	0.0000;
	11323	11300	0.005544	0.032184	0.0137	222.82	0	0	0	0	1	0	0	-56.9000	-3.5100	57.0700	3.0000	0.0000	0.0000	0.0000	0.0000;
	11302	11335	0.003086	0.022709	0.00971	236.7	0	0	0	0	1	0	0	-77.7200	5.6600	77.9000	-5.4100	0.0000	0.0000	0.0000	0.0000;
	11303	11304	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-7.3600	-1.9200	7.3600	1.9200	0.0000	0.0000	0.0000	0.0000;
	11304	11326	0.003117	0.018221	0.00873	213.73	0	0	0	0	1	0	0	-44.4200	5.2300	44.4800	-5.8200	0.0000	0.0000	0.0000	0.0000;
	11328	11304	0.002023	0.010893	0.00749	208.22	0	0	0	0	1	0	0	-37.0300	6.5000	37.0600	-7.1600	0.0000	0.0000	0.0000	0.0000;
	11305	11307	0.001257	0.005511	0.00274	242.7	0	0	0	0	1	0	0	-83.7100	-2.6900	83.7900	2.7600	0.0000	0.0000	0.0000	0.0000;
	11323	11305	0.001536	0.009866	0.00415	208.57	0	0	0	0	1	0	0	31.4000	-2.0000	-31.3800	1.6400	0.0000	0.0000	0.0000	0.0000;
	11306	11307	0.000283	0.001188	0	0	0	0	0	0	1	0	0	-15.6100	-6.7900	15.6100	6.7900	0.0000	0.0000	0.0000	0.0000;
	11307	11309	0.000885	0.005087	0.00674	247.46	0	0	0	0	1	0	0	-99.4000	-9.5500	99.4800	9.3000	0.0000	0.0000	0.0000	0.0000;
	11309	11308	0.000461	0.030718	0	404.75	0	0	1.00625	0	1	0	0	-99.4800	-9.3000	99.5300	12.1700	0.0000	0.0000	0.0000	0.0000;
	11308	11310	0.000284	0.001072	0	0	0	0	0	0	1	0	0	25.1200	4.6600	-25.1200	-4.6600	0.0000	0.0000	0.0000	0.0000;
	11311	13450	0.006813	0.042983	0.03779	195.44	0	0	0	0	1	0	0	18.1700	0.2400	-18.1500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	11312	11313	0.000241	0.00111	0	0	0	0	0	0	1	0	0	20.9800	6.0900	-20.9800	-6.0900	0.0000	0.0000	0.0000	0.0000;
	11312	13062	0.005028	0.025771	0.02845	212.9	0	0	0	0	1	0	0	-27.7400	4.2200	27.7700	-7.1100	0.0000	0.0000	0.0000	0.0000;
	11312	13067	0.007653	0.036176	0.02351	222.37	0	0	0	0	1	0	0	-43.8400	-5.9900	43.9800	4.0900	0.0000	0.0000	0.0000	0.0000;
	11312	13076	0.01219	0.075165	0.02846	212	0	0	0	0	1	0	0	-24.9500	0.0700	25.0200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	11314	11315	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-19.8800	-1.8800	19.8800	1.8900	0.0000	0.0000	0.0000	0.0000;
	11317	11315	0.006334	0.029895	0.01997	198.4	0	0	0	0	1	0	0	9.0000	-1.1700	-9.0000	-0.9400	0.0000	0.0000	0.0000	0.0000;
	11315	13452	0.010064	0.05563	0.02217	182.51	0	0	0	0	1	0	0	-17.9100	-0.0100	17.9400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	11317	11387	0.010497	0.053659	0.02558	221.95	0	0	0	0	1	0	0	-44.8100	-1.3800	45.0000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	11389	11317	0.002178	0.017282	0.01193	198.07	0	0	0	0	1	0	0	-17.6900	-1.9300	17.7000	0.7100	0.0000	0.0000	0.0000	0.0000;
	11317	13960	0.005638	0.037904	0.03184	241.27	0	0	0	0	1	0	0	-80.1700	-4.4500	80.5100	3.3000	0.0000	0.0000	0.0000	0.0000;
	11319	11318	0.000646	0.03623	0	360.98	0	0	1.00625	0	1	0	0	-68.4300	-7.8100	68.4600	9.4100	0.0000	0.0000	0.0000	0.0000;
	11318	11320	0.000203	0.001074	0	0	0	0	0	0	1	0	0	28.8200	11.4200	-28.8200	-11.4100	0.0000	0.0000	0.0000	0.0000;
	11334	11318	0.000422	0.00523	0.08817	1144.65	0	0	0	0	1	0	0	-125.7900	9.1300	125.8500	-17.8900	0.0000	0.0000	0.0000	0.0000;
	13456	11318	0.000892	0.010769	0.26248	1207.19	0	0	0	0	1	0	0	223.5400	-2.1100	-223.1300	-21.4000	0.0000	0.0000	0.0000	0.0000;
	11321	11332	0.001798	0.011513	0.0094	214.7	0	0	0	0	1	0	0	-24.8300	-9.8700	24.8400	8.9400	0.0000	0.0000	0.0000	0.0000;
	11784	11321	0.002287	0.013858	0.00293	196.78	0	0	0	0	1	0	0	-6.6100	-5.5700	6.6100	5.2700	0.0000	0.0000	0.0000	0.0000;
	11322	11323	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-25.5000	-5.5000	25.5100	5.5100	0.0000	0.0000	0.0000	0.0000;
	11324	11325	0.000238	0.001174	0	0	0	0	0	0	1	0	0	18.3900	5.0900	-18.3900	-5.0900	0.0000	0.0000	0.0000	0.0000;
	11326	11327	0.000208	0.001023	0	0	0	0	0	0	1	0	0	11.7900	3.2900	-11.7900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	11326	13454	0.003551	0.020257	0.008	220.29	0	0	0	0	1	0	0	-56.2600	2.5300	56.3700	-2.7800	0.0000	0.0000	0.0000	0.0000;
	11328	11329	0.000229	0.001112	0	0	0	0	0	0	1	0	0	11.7900	2.1500	-11.7900	-2.1500	0.0000	0.0000	0.0000	0.0000;
	11328	11784	0.00261	0.017837	0.0043	195.29	0	0	0	0	1	0	0	25.2400	-8.6500	-25.2300	8.3100	0.0000	0.0000	0.0000	0.0000;
	11331	11330	0.000258	0.020742	0	851.01	0	0	1	0	1	0	0	-268.2600	22.5500	268.4400	-8.6600	0.0000	0.0000	0.0000	0.0000;
	11330	11333	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-268.4400	-63.0100	268.5900	63.7700	0.0000	0.0000	0.0000	0.0000;
	11332	11331	0.000525	0.032848	0	434.49	0	0	1	0	1	0	0	-120.1400	-7.7700	120.2100	12.2100	0.0000	0.0000	0.0000	0.0000;
	11331	11334	0.000247	0.001052	0	0	0	0	0	0	1	0	0	148.0600	-34.7600	-148.0000	34.9800	0.0000	0.0000	0.0000	0.0000;
	11332	11335	0.000947	0.006179	0.00564	242.88	0	0	0	0	1	0	0	95.3000	-1.1600	-95.2200	1.0800	0.0000	0.0000	0.0000	0.0000;
	11336	11784	0.005012	0.030903	0.01281	215.45	0	0	0	0	1	0	0	-39.2600	1.8200	39.3400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	11337	11338	0.000204	0.001194	0	0	0	0	0	0	1	0	0	47.3400	2.4100	-47.3300	-2.3800	0.0000	0.0000	0.0000	0.0000;
	11337	11369	0.000709	0.00486	0.00243	239.23	0	0	0	0	1	0	0	-79.2100	-30.3300	79.2500	30.4000	0.0000	0.0000	0.0000	0.0000;
	11337	11801	0.001781	0.009438	0.02533	193.08	0	0	0	0	1	0	0	-19.1200	9.0900	19.1300	-11.7600	0.0000	0.0000	0.0000	0.0000;
	11339	11372	0.002807	0.019255	0.00353	223.94	0	0	0	0	1	0	0	-47.8500	15.7600	47.9100	-15.6700	0.0000	0.0000	0.0000	0.0000;
	11340	11341	0.000217	0.001136	0	0	0	0	0	0	1	0	0	24.6100	2.7600	-24.6100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	11340	11358	0.000568	0.00333	0.00314	272.94	0	0	0	0	1	0	0	-142.3900	35.1000	142.5000	-34.7700	0.0000	0.0000	0.0000	0.0000;
	11340	11358	0.000568	0.00333	0.00314	272.94	0	0	0	0	1	0	0	-142.3900	35.1000	142.5000	-34.7700	0.0000	0.0000	0.0000	0.0000;
	11798	11340	0.000742	0.003585	0.00185	247.86	0	0	0	0	1	0	0	105.7700	34.0100	-105.6800	-33.7900	0.0000	0.0000	0.0000	0.0000;
	11343	11344	0.000224	0.001061	0	0	0	0	0	0	1	0	0	24.6100	7.0000	-24.6100	-6.9900	0.0000	0.0000	0.0000	0.0000;
	11901	11343	0.000706	0.003541	0.00225	246.33	0	0	0	0	1	0	0	98.6200	-8.1300	-98.5500	8.2200	0.0000	0.0000	0.0000	0.0000;
	11357	11345	0.001868	0.011712	0.00373	210.03	0	0	0	0	1	0	0	21.4700	0.1500	-21.4600	-0.5000	0.0000	0.0000	0.0000	0.0000;
	11349	11350	0.000263	0.001196	0	0	0	0	0	0	1	0	0	44.0300	3.9000	-44.0200	-3.8800	0.0000	0.0000	0.0000	0.0000;
	11351	11352	0.000293	0.00119	0	0	0	0	0	0	1	0	0	30.7400	7.4800	-30.7400	-7.4700	0.0000	0.0000	0.0000	0.0000;
	11353	11368	0.001626	0.012666	0.01199	220.46	0	0	0	0	1	0	0	43.1400	13.8100	-43.1100	-14.8400	0.0000	0.0000	0.0000	0.0000;
	11353	11713	0.00079	0.004536	0.00102	209.78	0	0	0	0	1	0	0	18.2200	13.6800	-18.2200	-13.7600	0.0000	0.0000	0.0000	0.0000;
	11353	11948	0.000848	0.005063	0.00943	244.34	0	0	0	0	1	0	0	-89.2600	-36.6500	89.3400	36.0800	0.0000	0.0000	0.0000	0.0000;
	11354	11355	0.000272	0.001158	0	0	0	0	0	0	1	0	0	34.4400	1.2200	-34.4400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	11354	11798	0.000724	0.004136	0.00756	296.3	0	0	0	0	1	0	0	-193.7600	58.1400	194.0400	-57.3700	0.0000	0.0000	0.0000	0.0000;
	11354	11798	0.000724	0.004136	0.00756	296.3	0	0	0	0	1	0	0	-193.7600	58.1400	194.0400	-57.3700	0.0000	0.0000	0.0000	0.0000;
	11379	11356	0.000885	0.005409	0.00347	157.6	0	0	0	0	1	0	0	-0.2300	5.2600	0.2300	-5.6300	0.0000	0.0000	0.0000	0.0000;
	11358	11948	0.000497	0.002769	0.00184	275.75	0	0	0	0	1	0	0	-161.5000	30.2700	161.6200	-29.7600	0.0000	0.0000	0.0000	0.0000;
	11358	11948	0.000497	0.002769	0.00184	275.75	0	0	0	0	1	0	0	-161.5000	30.2700	161.6200	-29.7600	0.0000	0.0000	0.0000	0.0000;
	11359	11360	0.000265	0.001168	0	0	0	0	0	0	1	0	0	41.5700	12.2900	-41.5600	-12.2700	0.0000	0.0000	0.0000	0.0000;
	11732	11359	0.001009	0.005461	0.00127	171.41	0	0	0	0	1	0	0	3.5200	-3.6900	-3.5200	3.5600	0.0000	0.0000	0.0000	0.0000;
	11359	11857	0.000613	0.003869	0.00257	220.37	0	0	0	0	1	0	0	-38.0400	-15.8500	38.0500	15.6300	0.0000	0.0000	0.0000	0.0000;
	11363	11366	0.0001	-0.001539	0	150.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11363	11367	0.000249	0.001089	0	0	0	0	0	0	1	0	0	22.4600	6.8600	-22.4600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	11363	11368	0.000243	0.001115	0	0	0	0	0	0	1	0	0	-22.4600	-6.8600	22.4600	6.8600	0.0000	0.0000	0.0000	0.0000;
	11364	11366	0.00418	0.141226	0	75.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11365	11366	0.00418	0.141226	0	75.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11369	11370	0.000226	0.001197	0	0	0	0	0	0	1	0	0	16.4800	1.0600	-16.4800	-1.0500	0.0000	0.0000	0.0000	0.0000;
	11371	11372	0.000243	0.001088	0	0	0	0	0	0	1	0	0	-49.5200	-13.8300	49.5300	13.8600	0.0000	0.0000	0.0000	0.0000;
	11373	11374	0.003257	0.016668	0.01274	215.93	0	0	0	0	1	0	0	-34.7800	-19.1700	34.8200	18.0700	0.0000	0.0000	0.0000	0.0000;
	11376	11374	0.001695	0.009702	0.00728	250.87	0	0	0	0	1	0	0	111.5400	46.5700	-111.3100	-46.0300	0.0000	0.0000	0.0000	0.0000;
	11376	11375	0.000493	0.026254	0	497.22	0	0	1.05	0	1	0	0	-201.5500	-127.3500	201.8300	142.6700	0.0000	0.0000	0.0000	0.0000;
	11375	11377	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-201.8300	-142.6700	201.9600	143.2900	0.0000	0.0000	0.0000	0.0000;
	11381	11380	0.00293	0.014266	0.00614	238.64	0	0	0	0	1	0	0	56.6200	-0.6400	-56.5400	0.3900	0.0000	0.0000	0.0000	0.0000;
	11380	11393	0.00406	0.022427	0.07249	270.79	0	0	0	0	1	0	0	102.7100	-7.4000	-102.3200	1.7600	0.0000	0.0000	0.0000	0.0000;
	11380	13233	0.002228	0.011233	0.00685	252.15	0	0	0	0	1	0	0	-63.6100	3.3500	63.7000	-3.6700	0.0000	0.0000	0.0000	0.0000;
	13855	11381	0.00153	0.01054	0.01162	245.38	0	0	0	0	1	0	0	62.8900	-1.2700	-62.8300	0.3900	0.0000	0.0000	0.0000	0.0000;
	11382	11383	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-11.8400	-3.1400	11.8400	3.1400	0.0000	0.0000	0.0000	0.0000;
	11383	13226	0.005433	0.017048	0.01314	244.49	0	0	0	0	1	0	0	57.6400	7.9800	-57.4700	-8.8600	0.0000	0.0000	0.0000	0.0000;
	13748	11383	0.000388	0.002009	0.00085	218.15	0	0	0	0	1	0	0	-30.3200	18.2500	30.3200	-18.3100	0.0000	0.0000	0.0000	0.0000;
	11383	13996	0.001784	0.005788	0.00157	269.21	0	0	0	0	1	0	0	-99.7900	7.2000	99.9600	-6.8300	0.0000	0.0000	0.0000	0.0000;
	11384	11385	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-7.6900	-0.5800	7.6900	0.5800	0.0000	0.0000	0.0000	0.0000;
	11385	11386	0.006533	0.013752	0.00489	243.33	0	0	0	0	1	0	0	52.5600	-3.7200	-52.3900	3.5400	0.0000	0.0000	0.0000	0.0000;
	11816	11385	0.00287	0.019157	0.00963	251.84	0	0	0	0	1	0	0	60.3400	-3.5500	-60.2500	3.1500	0.0000	0.0000	0.0000	0.0000;
	11386	13062	0.005547	0.031314	0.02204	230.31	0	0	0	0	1	0	0	35.5800	-7.8500	-35.5100	5.8500	0.0000	0.0000	0.0000	0.0000;
	11387	11388	0.000294	0.001077	0	0	0	0	0	0	1	0	0	3.2600	0.4000	-3.2600	-0.4000	0.0000	0.0000	0.0000	0.0000;
	11387	13960	0.002097	0.012836	0.00319	237.58	0	0	0	0	1	0	0	-48.2700	-0.0400	48.3100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	11389	11390	0.000288	0.001172	0	0	0	0	0	0	1	0	0	5.8900	1.1000	-5.8900	-1.1000	0.0000	0.0000	0.0000	0.0000;
	11462	11389	0.002366	0.013857	0.01423	186.28	0	0	0	0	1	0	0	1.1400	0.1300	-1.1400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	11391	11392	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-18.0500	-4.6300	18.0500	4.6300	0.0000	0.0000	0.0000	0.0000;
	11392	11603	0.001318	0.00952	0.00586	263.81	0	0	0	0	1	0	0	-79.0000	-4.9300	79.0700	4.8500	0.0000	0.0000	0.0000	0.0000;
	13220	11392	0.002419	0.011434	0.00224	249.66	0	0	0	0	1	0	0	-60.8600	-0.1400	60.9500	0.3000	0.0000	0.0000	0.0000	0.0000;
	11394	12275	0.002412	0.017163	0.03829	200.57	0	0	0	0	1	0	0	17.8900	-12.7400	-17.8800	8.6800	0.0000	0.0000	0.0000	0.0000;
	13221	11394	0.001654	0.009095	0.00455	226.12	0	0	0	0	1	0	0	38.1100	-9.5700	-38.0900	9.2100	0.0000	0.0000	0.0000	0.0000;
	11396	11395	0.000316	0.022733	0	462.83	0	0	1	0	1	0	0	-160.2100	-6.3500	160.2800	11.7700	0.0000	0.0000	0.0000	0.0000;
	11395	11397	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-160.2800	-11.7700	160.3300	12.0500	0.0000	0.0000	0.0000	0.0000;
	11603	11396	0.000483	0.00277	0.00097	287.19	0	0	0	0	1	0	0	-139.9200	-0.3900	140.0000	0.7900	0.0000	0.0000	0.0000	0.0000;
	11397	11668	0.000478	0.005408	0.11528	1167.95	0	0	0	0	1	0	0	201.6000	-33.2500	-201.4200	22.7900	0.0000	0.0000	0.0000	0.0000;
	11397	14050	0.000413	0.004766	0.09715	1245.1	0	0	0	0	1	0	0	-361.9300	21.2000	362.4300	-25.9700	0.0000	0.0000	0.0000	0.0000;
	11399	11398	0.000218	0.016206	0	1285.59	0	0	1	0	1	0	0	-442.1200	31.7000	442.5100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	11399	11398	0.000218	0.016206	0	1285.59	0	0	1	0	1	0	0	-442.1200	31.7000	442.5100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	11399	11398	0.000218	0.016206	0	1285.59	0	0	1	0	1	0	0	-442.1200	31.7000	442.5100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	11398	11401	7.8e-05	0.005061	0	1521	0	0	1.05	0	1	0	0	-1168.6600	-350.8200	1169.8400	427.6300	0.0000	0.0000	0.0000	0.0000;
	11398	11402	0.000131	0.008019	0	1521	0	0	1.0625	0	1	0	0	-1167.8400	-305.6600	1169.8400	427.6300	0.0000	0.0000	0.0000	0.0000;
	11398	11403	0.000264	0.001114	0	0	0	0	0	0	1	0	0	0.1000	0.0200	-0.1000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	11398	11404	0.000297	0.001179	0	0	0	0	0	0	1	0	0	1008.8700	-147.7600	-1006.0200	159.0900	0.0000	0.0000	0.0000	0.0000;
	11400	11399	0.000453	0.029437	0	579.16	0	0	1	0	1	0	0	-383.3500	15.9800	383.9700	24.1700	0.0000	0.0000	0.0000	0.0000;
	11549	11399	0.000268	0.002837	0.06339	1237.89	0	0	0	0	1	0	0	-283.0300	31.2800	283.2300	-36.0300	0.0000	0.0000	0.0000	0.0000;
	11399	11812	0.000587	0.007874	0.29634	1264.92	0	0	0	0	1	0	0	338.3300	-54.4300	-337.7100	30.6400	0.0000	0.0000	0.0000	0.0000;
	11399	11971	0.000853	0.010316	0.26353	1253.41	0	0	0	0	1	0	0	320.8200	-28.8200	-320.0100	10.0500	0.0000	0.0000	0.0000	0.0000;
	11400	11509	0.002514	0.01511	0.01286	242.8	0	0	0	0	1	0	0	-113.3000	3.0500	113.6000	-2.6400	0.0000	0.0000	0.0000	0.0000;
	11400	16133	0.029094	0.108179	0.0707	226.85	0	0	0	0	1	0	0	73.7000	-14.0700	-72.2100	12.0400	0.0000	0.0000	0.0000	0.0000;
	16136	11400	0.003203	0.021493	0.01246	250.09	0	0	0	0	1	0	0	-135.9700	-6.8300	136.5200	9.2300	0.0000	0.0000	0.0000	0.0000;
	16178	11400	0.001444	0.008984	0.00613	267.24	0	0	0	0	1	0	0	-142.9400	8.1400	143.2100	-7.0900	0.0000	0.0000	0.0000	0.0000;
	16178	11400	0.001444	0.008984	0.00613	267.24	0	0	0	0	1	0	0	-142.9400	8.1400	143.2100	-7.0900	0.0000	0.0000	0.0000	0.0000;
	11404	11545	8.1e-05	0.001135	0.13838	2821.46	0	0	0	0	1	0	0	379.3900	45.3500	-379.2800	-58.7300	0.0000	0.0000	0.0000	0.0000;
	11404	11808	0.000238	0.004154	0.41157	3092.94	0	0	0	0	1	0	0	626.6300	-204.4500	-625.6900	176.1600	0.0000	0.0000	0.0000	0.0000;
	11406	11405	0.000288	0.016254	0	537.79	0	0	1.025	0	1	0	0	-244.5000	-96.0800	244.6900	106.8400	0.0000	0.0000	0.0000	0.0000;
	11405	11407	0.001278	0.060005	0	188.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11405	11409	0.000201	0.001048	0	0	0	0	0	0	1	0	0	-267.2500	-117.6500	267.4100	118.4800	0.0000	0.0000	0.0000	0.0000;
	11405	11410	0.000278	0.001086	0	0	0	0	0	0	1	0	0	22.5600	10.8100	-22.5500	-10.8100	0.0000	0.0000	0.0000	0.0000;
	11406	11408	0.206752	6.255416	0	1.3	0	0	1.01875	0	1	0	0	-1.0000	0.0600	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11409	11777	0.000272	0.003044	0.08037	1177.74	0	0	0	0	1	0	0	-171.8500	-134.8700	171.9700	127.4700	0.0000	0.0000	0.0000	0.0000;
	11409	13898	0.000524	0.006012	0.11972	1129.22	0	0	0	0	1	0	0	-95.5500	16.4000	95.6000	-28.7800	0.0000	0.0000	0.0000	0.0000;
	11411	11412	0.000264	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11413	11416	0.000724	0.018242	0	79.24	0	0	1	0	1	0	0	-1.1000	0.0000	1.1000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	11413	11419	0.0001	-0.000747	0	113.63	0	0	1	0	1	0	0	-6.4000	0.0400	6.4000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	11413	11420	0.000218	0.001177	0	0	0	0	0	0	1	0	0	7.5000	-0.0500	-7.5000	0.0500	0.0000	0.0000	0.0000	0.0000;
	11413	11421	0.000298	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11414	11416	0.011515	0.290241	0	39.62	0	0	1	0	1	0	0	1.1000	0.0000	-1.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11415	11416	0.011515	0.290241	0	39.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11417	11419	0.00571	0.17837	0	56.81	0	0	1	0	1	0	0	1.4000	0.0000	-1.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11418	11419	0.00571	0.17837	0	56.81	0	0	1	0	1	0	0	5.0000	0.0000	-5.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	11422	11423	0.001627	0.048756	0	212.16	0	0	0.9875	0	1	0	0	-162.7800	25.6500	163.1800	-13.6200	0.0000	0.0000	0.0000	0.0000;
	11422	11424	0.00027	0.00105	0	0	0	0	0	0	1	0	0	4.5000	1.2200	-4.5000	-1.2200	0.0000	0.0000	0.0000	0.0000;
	11422	11678	0.001379	0.009392	0.00169	245.6	0	0	0	0	1	0	0	56.6700	-32.8600	-56.6100	33.0500	0.0000	0.0000	0.0000	0.0000;
	11425	11429	0.000136	0.009808	0	1170.89	0	0	1	0	1	0	0	511.7400	2.1300	-511.4100	21.5600	0.0000	0.0000	0.0000	0.0000;
	11425	11430	0.000302	0.018925	0	592.03	0	0	1	0	1	0	0	-80.9700	-24.1200	80.9900	25.3700	0.0000	0.0000	0.0000	0.0000;
	11425	11431	0.000282	0.022955	0	591.52	0	0	1	0	1	0	0	-80.9700	-19.7400	80.9900	21.2100	0.0000	0.0000	0.0000	0.0000;
	11425	11432	0.000381	0.025222	0	590.83	0	0	1	0	1	0	0	-80.9600	-17.5200	80.9900	19.1100	0.0000	0.0000	0.0000	0.0000;
	11425	11433	0.000251	0.001192	0	0	0	0	0	0	1	0	0	-268.8400	71.0700	269.0200	-70.2200	0.0000	0.0000	0.0000	0.0000;
	11425	11434	0.000225	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11427	11426	0.000619	0.031498	0	455.82	0	0	1	0	1	0	0	-148.8400	-10.0700	148.9700	16.5900	0.0000	0.0000	0.0000	0.0000;
	11426	11429	-1.3e-05	-0.000963	0	1070.89	0	0	1	0	1	0	0	-511.4500	19.2300	511.4100	-21.5600	0.0000	0.0000	0.0000	0.0000;
	11426	11611	0.000123	0.001501	0.03208	1173.47	0	0	0	0	1	0	0	-159.8700	0.2000	159.9000	-3.3300	0.0000	0.0000	0.0000	0.0000;
	11428	11429	0.00072	0.051822	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11433	11612	3.7e-05	0.000595	0.06483	2633.69	0	0	0	0	1	0	0	-269.0200	70.2200	269.0400	-76.8200	0.0000	0.0000	0.0000	0.0000;
	11435	11436	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-5.6800	-1.0800	5.6800	1.0800	0.0000	0.0000	0.0000	0.0000;
	11436	11513	0.000558	0.0038	0.00238	222.37	0	0	0	0	1	0	0	-64.5900	-11.8400	64.6100	11.7300	0.0000	0.0000	0.0000	0.0000;
	11436	13432	0.001271	0.008655	0.00948	220.12	0	0	0	0	1	0	0	58.9100	10.7600	-58.8700	-11.4900	0.0000	0.0000	0.0000	0.0000;
	11437	11440	0.0001	-0.001717	0	117.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11437	11441	0.000206	0.001027	0	0	0	0	0	0	1	0	0	0.0000	20.2800	0.0000	-20.2800	0.0000	0.0000	0.0000	0.0000;
	11437	11442	0.000223	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11438	11440	0.006512	0.192003	0	58.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11439	11440	0.006512	0.192003	0	58.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11443	11444	0.008919	0.253215	0	52.81	0	0	0.98125	0	1	0	0	-7.4900	0.1300	7.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11443	11445	0.041718	0.924941	0	14.57	0	0	0.98125	0	1	0	0	-1.1000	0.0100	1.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11443	11446	0.676328	19.233585	0	0.65	0	0	0.98125	0	1	0	0	-0.2500	0.0100	0.2500	0.0000	0.0000	0.0000	0.0000	0.0000;
	11443	11447	0.431446	17.578283	0	0.65	0	0	0.98125	0	1	0	0	-0.2500	0.0100	0.2500	0.0000	0.0000	0.0000	0.0000	0.0000;
	11443	11448	1.440983	44.590336	0	0.33	0	0	0.98125	0	1	0	0	-0.2500	0.0300	0.2500	0.0000	0.0000	0.0000	0.0000	0.0000;
	11443	11449	0.000271	0.001109	0	0	0	0	0	0	1	0	0	23.2200	3.8500	-23.2200	-3.8500	0.0000	0.0000	0.0000	0.0000;
	11443	11450	0.000229	0.001082	0	0	0	0	0	0	1	0	0	-13.8800	-4.0400	13.8800	4.0400	0.0000	0.0000	0.0000	0.0000;
	11450	13322	0.000529	0.003216	0.00124	215.78	0	0	0	0	1	0	0	51.7600	-1.1600	-51.7500	1.1100	0.0000	0.0000	0.0000	0.0000;
	11451	11452	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-35.8700	-6.0600	35.8800	6.0700	0.0000	0.0000	0.0000	0.0000;
	11753	11452	0.000474	0.00253	0.00107	256.75	0	0	0	0	1	0	0	158.6900	4.4700	-158.5800	-3.9900	0.0000	0.0000	0.0000	0.0000;
	11452	11906	0.000601	0.00304	0.0028	172.19	0	0	0	0	1	0	0	-10.4300	-46.8300	10.4500	46.6000	0.0000	0.0000	0.0000	0.0000;
	11452	13397	0.000675	0.004294	0.00209	250.86	0	0	0	0	1	0	0	133.1400	44.7500	-133.0100	-44.1800	0.0000	0.0000	0.0000	0.0000;
	11453	11454	0.000263	0.001142	0	0	0	0	0	0	1	0	0	76.7900	18.9100	-76.7700	-18.8500	0.0000	0.0000	0.0000	0.0000;
	11567	11454	0.0005	0.001749	0.00173	285.59	0	0	0	0	1	0	0	140.7000	8.3100	-140.6100	-8.1700	0.0000	0.0000	0.0000	0.0000;
	11455	11458	-0.000121	-0.003389	0	162.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11455	11459	0.000291	0.001172	0	0	0	0	0	0	1	0	0	43.2700	13.1500	-43.2600	-13.1300	0.0000	0.0000	0.0000	0.0000;
	11455	11474	0.002546	0.013182	0.01265	242.81	0	0	0	0	1	0	0	92.0800	-17.1800	-91.8700	16.8900	0.0000	0.0000	0.0000	0.0000;
	11456	11458	0.004464	0.125476	0	81.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11457	11458	0.004464	0.125476	0	81.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11460	11461	0.007264	0.254202	0	53.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11460	11462	0.000265	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11463	11464	0.009991	0.330905	0	39.93	0	0	1	0	1	0	0	-5.1000	0.0800	5.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11463	11465	0.000293	0.001013	0	0	0	0	0	0	1	0	0	5.1000	-0.0800	-5.1000	0.0800	0.0000	0.0000	0.0000	0.0000;
	11463	11466	0.000286	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11467	11468	0.002941	0.082093	0	124.54	0	0	1.0125	0	1	0	0	-95.4900	-40.4400	95.7900	48.7600	0.0000	0.0000	0.0000	0.0000;
	11467	11469	0.003562	0.130376	0	124.54	0	0	1.0125	0	1	0	0	-95.4400	-35.9600	95.7900	48.7400	0.0000	0.0000	0.0000	0.0000;
	11467	11470	0.000258	0.001162	0	0	0	0	0	0	1	0	0	9.2700	2.4700	-9.2700	-2.4700	0.0000	0.0000	0.0000	0.0000;
	11467	11471	0.000203	0.001165	0	0	0	0	0	0	1	0	0	181.6500	73.9300	-181.5800	-73.5200	0.0000	0.0000	0.0000	0.0000;
	11472	11473	0.000224	0.001115	0	0	0	0	0	0	1	0	0	7.4000	0.0000	-7.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11841	11473	0.002263	0.011751	0.00434	207.74	0	0	0	0	1	0	0	34.7100	-6.2700	-34.6900	5.9400	0.0000	0.0000	0.0000	0.0000;
	11474	11475	0.007633	0.200584	0	80.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11474	11476	0.00024	0.001059	0	0	0	0	0	0	1	0	0	62.8000	7.3300	-62.8000	-7.2900	0.0000	0.0000	0.0000	0.0000;
	11477	11478	0.003719	0.117868	0	93.79	0	0	1.0625	0	1	0	0	-67.2900	-27.9100	67.4900	34.3600	0.0000	0.0000	0.0000	0.0000;
	11477	11479	0.002567	0.089231	0	93.52	0	0	1.05625	0	1	0	0	-67.3500	-29.4500	67.4900	34.3600	0.0000	0.0000	0.0000	0.0000;
	11477	11480	0.000262	0.001159	0	0	0	0	0	0	1	0	0	11.9500	3.0800	-11.9400	-3.0800	0.0000	0.0000	0.0000	0.0000;
	11477	11481	0.000224	0.001002	0	0	0	0	0	0	1	0	0	122.6900	54.2700	-122.6500	-54.1100	0.0000	0.0000	0.0000	0.0000;
	11483	11482	0.000192	0.01398	0	1007.25	0	0	1	0	1	0	0	-406.8000	-11.5800	407.1000	33.1600	0.0000	0.0000	0.0000	0.0000;
	11482	11486	0.000313	0.020894	0	670.81	0	0	1	0	1	0	0	-113.0000	10.6600	113.0300	-8.1700	0.0000	0.0000	0.0000	0.0000;
	11482	11487	0.000186	0.013261	0	670.77	0	0	1	0	1	0	0	-113.0100	14.1400	113.0300	-12.5500	0.0000	0.0000	0.0000	0.0000;
	11482	11488	0.000231	0.016514	0	670.72	0	0	1	0	1	0	0	-113.0100	12.3500	113.0300	-10.3700	0.0000	0.0000	0.0000	0.0000;
	11482	11489	0.000195	0.013304	0	669.77	0	0	1	0	1	0	0	-113.0100	14.1500	113.0300	-12.5500	0.0000	0.0000	0.0000	0.0000;
	11482	11490	0.000229	0.001085	0	0	0	0	0	0	1	0	0	35.1000	-86.1800	-35.0900	86.2700	0.0000	0.0000	0.0000	0.0000;
	11482	11491	0.000222	0.001012	0	0	0	0	0	0	1	0	0	9.8200	1.7200	-9.8200	-1.7200	0.0000	0.0000	0.0000	0.0000;
	11484	11483	0.000633	0.029427	0	441.75	0	0	1	0	1	0	0	-105.0300	-2.6200	105.1000	5.6500	0.0000	0.0000	0.0000	0.0000;
	11485	11484	0.002971	0.093179	0	113.79	0	0	1	0	1	0	0	-40.6800	3.3700	40.7300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	11490	11594	7.6e-05	0.001315	0.11894	2668.19	0	0	0	0	1	0	0	444.6500	-37.9300	-444.5100	27.4700	0.0000	0.0000	0.0000	0.0000;
	11710	11490	6.8e-05	0.001064	0.10617	2610.61	0	0	0	0	1	0	0	289.1400	37.2100	-289.0800	-47.8700	0.0000	0.0000	0.0000	0.0000;
	11492	11493	0.002281	0.069319	0	131.08	0	0	1.05625	0	1	0	0	-100.5700	-24.4200	100.8200	32.0400	0.0000	0.0000	0.0000	0.0000;
	11492	11494	0.003733	0.101742	0	131.08	0	0	1.0625	0	1	0	0	-100.4200	-17.9200	100.8200	28.9100	0.0000	0.0000	0.0000	0.0000;
	11492	11495	0.002636	0.088093	0	131.08	0	0	1.0625	0	1	0	0	-100.5300	-23.4200	100.8200	33.1700	0.0000	0.0000	0.0000	0.0000;
	11492	11496	0.002822	0.090863	0	131.08	0	0	1.0625	0	1	0	0	-100.5100	-22.2300	100.8200	32.2300	0.0000	0.0000	0.0000	0.0000;
	11492	11497	0.003757	0.135114	0	131.08	0	0	1.0625	0	1	0	0	-100.4200	-10.4600	100.8200	24.7700	0.0000	0.0000	0.0000	0.0000;
	11492	11498	0.002028	0.075208	0	131.08	0	0	1.0625	0	1	0	0	-100.5900	-29.6600	100.8200	38.2500	0.0000	0.0000	0.0000	0.0000;
	11492	11499	0.000293	0.001056	0	0	0	0	0	0	1	0	0	603.0300	128.1100	-602.0100	-124.4200	0.0000	0.0000	0.0000	0.0000;
	11492	11500	0.000215	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11501	11502	0.020059	0.708162	0	22.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11501	11503	0.019597	0.502499	0	19.88	0	0	0.98125	0	1	0	0	-1.9000	0.0200	1.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11501	11504	0.029299	0.880179	0	14.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11501	11505	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-10.0600	-5.1600	10.0600	5.1600	0.0000	0.0000	0.0000	0.0000;
	11501	11506	0.000224	0.001081	0	0	0	0	0	0	1	0	0	11.9600	5.1400	-11.9600	-5.1400	0.0000	0.0000	0.0000	0.0000;
	11848	11505	0.000788	0.004952	0.00391	242.21	0	0	0	0	1	0	0	77.4000	33.3500	-77.3500	-33.4500	0.0000	0.0000	0.0000	0.0000;
	11507	11508	0.006695	0.17845	0	84.68	0	0	1.01875	0	1	0	0	-41.6700	-12.6000	41.7900	15.8400	0.0000	0.0000	0.0000	0.0000;
	11507	11509	0.000291	0.001079	0	0	0	0	0	0	1	0	0	41.6700	12.6000	-41.6700	-12.5800	0.0000	0.0000	0.0000	0.0000;
	11507	11510	0.000232	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11511	11512	0.008328	0.28832	0	60.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11511	11513	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-7.8500	-1.0700	7.8500	1.0700	0.0000	0.0000	0.0000	0.0000;
	11513	11832	0.001242	0.007441	0.002	227	0	0	0	0	1	0	0	-72.4700	-12.8100	72.5300	12.9600	0.0000	0.0000	0.0000	0.0000;
	11514	11515	0.000233	0.00103	0	0	0	0	0	0	1	0	0	-5.2200	-1.7300	5.2200	1.7300	0.0000	0.0000	0.0000	0.0000;
	11516	11517	0.003423	0.088908	0	149.76	0	0	1.075	0	1	0	0	-114.6500	-38.4700	115.1800	52.3600	0.0000	0.0000	0.0000	0.0000;
	11516	11518	0.0229	0.745192	0	12.49	0	0	1.03125	0	1	0	0	-1.2000	0.1100	1.2000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	11516	11519	0.000233	0.001058	0	0	0	0	0	0	1	0	0	104.9700	33.6100	-104.9400	-33.5000	0.0000	0.0000	0.0000	0.0000;
	11516	11520	0.000296	0.001051	0	0	0	0	0	0	1	0	0	10.8800	4.7500	-10.8800	-4.7500	0.0000	0.0000	0.0000	0.0000;
	11521	11522	0.013121	0.370236	0	34.19	0	0	1	0	1	0	0	-4.1000	0.0600	4.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11521	11523	0.033278	0.825817	0	13.86	0	0	1	0	1	0	0	-1.3000	0.0100	1.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11521	11524	0.00025	0.001134	0	0	0	0	0	0	1	0	0	5.4000	-1.4800	-5.4000	1.4800	0.0000	0.0000	0.0000	0.0000;
	11521	11525	0.000265	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11524	12230	0.00154	0.009264	0.00788	207.21	0	0	0	0	1	0	0	22.4500	-8.6000	-22.4400	7.8000	0.0000	0.0000	0.0000	0.0000;
	11527	11526	0.000148	0.013499	0	956.86	0	0	1.03125	0	1	0	0	-364.4500	-206.8600	364.7000	230.0100	0.0000	0.0000	0.0000	0.0000;
	11526	11529	0.000276	0.001032	0	0	0	0	0	0	1	0	0	-293.5100	-193.7700	293.8300	194.9400	0.0000	0.0000	0.0000	0.0000;
	11528	11527	0.000556	0.033023	0	443.39	0	0	1.03125	0	1	0	0	-132.9600	-91.1500	133.1100	99.5200	0.0000	0.0000	0.0000	0.0000;
	11527	11530	0.000271	0.001054	0	0	0	0	0	0	1	0	0	231.3400	107.3400	-231.1800	-106.7100	0.0000	0.0000	0.0000	0.0000;
	11528	13374	0.001746	0.007771	0.00249	244.17	0	0	0	0	1	0	0	115.1300	69.5000	-114.8400	-68.4800	0.0000	0.0000	0.0000	0.0000;
	11528	13390	0.001794	0.008716	0.01006	193.91	0	0	0	0	1	0	0	17.8400	21.6500	-17.8200	-22.6800	0.0000	0.0000	0.0000	0.0000;
	11806	11529	0.000113	0.002259	0.28288	2905.89	0	0	0	0	1	0	0	414.4800	-171.4300	-414.2700	144.7800	0.0000	0.0000	0.0000	0.0000;
	11529	14052	0.000219	0.002909	0.253	2784.93	0	0	0	0	1	0	0	-318.9100	156.1500	319.1700	-180.1300	0.0000	0.0000	0.0000	0.0000;
	11803	11530	0.000375	0.004258	0.13903	1193.19	0	0	0	0	1	0	0	173.3700	-52.5800	-173.2500	38.7600	0.0000	0.0000	0.0000	0.0000;
	11531	11534	-0.000313	-0.010941	0	73.1	0	0	1	0	1	0	0	-2.4000	0.0100	2.4000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	11531	11535	0.0194	0.620477	0	29.85	0	0	1	0	1	0	0	-3.5000	0.0700	3.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11531	11536	0.000272	0.001172	0	0	0	0	0	0	1	0	0	5.9000	-0.0800	-5.9000	0.0800	0.0000	0.0000	0.0000	0.0000;
	11531	11537	0.000278	0.00101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11532	11534	0.006899	0.241375	0	36.55	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11533	11534	0.006899	0.241375	0	36.55	0	0	1	0	1	0	0	1.4000	0.0000	-1.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11646	11536	0.001228	0.007394	0.0013	205.86	0	0	0	0	1	0	0	-18.0500	1.1500	18.0600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	11538	11539	0.000294	0.001156	0	0	0	0	0	0	1	0	0	19.0000	0.0000	-19.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11540	11541	0.006109	0.199966	0	54.47	0	0	1	0	1	0	0	-10.8900	0.2200	10.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11540	11542	0.021521	0.666061	0	22.62	0	0	1	0	1	0	0	-2.0000	0.0300	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11540	11543	0.000213	0.00105	0	0	0	0	0	0	1	0	0	12.8900	-0.2500	-12.8900	0.2500	0.0000	0.0000	0.0000	0.0000;
	11540	11544	0.000288	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11543	12253	0.003286	0.021385	0.01856	220.33	0	0	0	0	1	0	0	35.8000	1.8200	-35.7600	-3.5300	0.0000	0.0000	0.0000	0.0000;
	11546	11545	0.000207	0.015436	0	965.22	0	0	1	0	1	0	0	-386.1300	44.3800	386.4200	-22.9100	0.0000	0.0000	0.0000	0.0000;
	11545	11548	8.2e-05	0.006227	0	1677.91	0	0	1	0	1	0	0	-1289.2500	-80.1500	1290.5200	176.5900	0.0000	0.0000	0.0000	0.0000;
	11545	11806	0.000314	0.005372	0.47812	2980.66	0	0	0	0	1	0	0	532.7100	-108.6000	-531.8600	71.4200	0.0000	0.0000	0.0000	0.0000;
	11846	11545	0.00033	0.006234	0.70306	3210.12	0	0	0	0	1	0	0	-747.6300	120.9500	749.4000	-163.7500	0.0000	0.0000	0.0000	0.0000;
	11547	11546	0.000376	0.024248	0	404.31	0	0	1	0	1	0	0	-111.1000	6.8300	111.1500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	11546	11549	0.000295	0.0012	0	0	0	0	0	0	1	0	0	274.9900	-40.3100	-274.7800	41.1600	0.0000	0.0000	0.0000	0.0000;
	11546	11550	0.000279	0.001003	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11688	11549	0.00095	0.009614	0.21332	1206.62	0	0	0	0	1	0	0	-193.6000	29.1100	193.9400	-48.8600	0.0000	0.0000	0.0000	0.0000;
	11549	16677	0.000796	0.009673	0.34533	1260.79	0	0	0	0	1	0	0	363.8600	-23.5800	-362.8900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	11551	11554	0.000387	0.012007	0	150.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11551	11555	0.011318	0.395307	0	31.13	0	0	1	0	1	0	0	-1.3000	0.0100	1.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11551	11556	0.500192	13.099016	0	1.3	0	0	1	0	1	0	0	-1.0000	0.1200	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11551	11557	0.236452	6.915761	0	1.3	0	0	1	0	1	0	0	-1.0000	0.0600	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11551	11558	1.965761	45.754875	0	0.39	0	0	1	0	1	0	0	-0.3000	0.0400	0.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11551	11559	0.368399	10.850501	0	0.78	0	0	1	0	1	0	0	-0.6000	0.0400	0.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11551	11560	1.491316	31.774378	0	0.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11551	11561	0.000205	0.001087	0	0	0	0	0	0	1	0	0	4.1900	-0.2700	-4.1900	0.2700	0.0000	0.0000	0.0000	0.0000;
	11551	11562	0.00022	0.00102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11552	11554	0.004414	0.137037	0	75.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11553	11554	0.004414	0.137037	0	75.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11563	11564	0.000283	0.001139	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11566	11565	0.00015	0.010546	0	1023.78	0	0	1.00625	0	1	0	0	-457.3200	-47.4600	457.6200	68.3700	0.0000	0.0000	0.0000	0.0000;
	11565	11570	0.00015	0.013162	0	1042.25	0	0	0.98125	0	1	0	0	-549.5200	-26.2800	549.9200	61.8100	0.0000	0.0000	0.0000	0.0000;
	11565	11572	0.000272	0.001117	0	0	0	0	0	0	1	0	0	91.9000	-72.8300	-91.8600	72.9800	0.0000	0.0000	0.0000	0.0000;
	11566	11569	0.000682	0.037552	0	600.39	0	0	1	0	1	0	0	140.7900	13.3100	-140.6700	-6.3500	0.0000	0.0000	0.0000	0.0000;
	11566	11571	0.000256	0.001087	0	0	0	0	0	0	1	0	0	316.5300	34.1500	-316.2900	-33.1300	0.0000	0.0000	0.0000	0.0000;
	11567	11569	-0.000192	-0.010569	0	450.39	0	0	1	0	1	0	0	-140.7000	-8.3100	140.6700	6.3500	0.0000	0.0000	0.0000	0.0000;
	11568	11569	0.003015	0.165953	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11571	11871	0.00076	0.008173	0.11839	1156.28	0	0	0	0	1	0	0	-106.3600	-8.5300	106.4400	-3.3700	0.0000	0.0000	0.0000	0.0000;
	11612	11572	0.000213	0.003503	0.56249	2465.3	0	0	0	0	1	0	0	-91.8400	12.4500	91.8600	-72.9800	0.0000	0.0000	0.0000	0.0000;
	11574	11573	0.000242	0.014443	0	929.26	0	0	1.01875	0	1	0	0	-314.4100	-133.3300	314.6800	149.3100	0.0000	0.0000	0.0000	0.0000;
	11573	11576	0.000396	0.026416	0	484.39	0	0	1.03125	0	1	0	0	-53.1800	-18.4600	53.1900	19.2700	0.0000	0.0000	0.0000	0.0000;
	11573	11577	0.000319	0.023537	0	484.29	0	0	1.03125	0	1	0	0	-53.1800	-20.9700	53.1900	21.7100	0.0000	0.0000	0.0000	0.0000;
	11573	11578	0.000305	0.020791	0	481.9	0	0	1.03125	0	1	0	0	-53.1800	-23.8500	53.1900	24.5400	0.0000	0.0000	0.0000	0.0000;
	11573	11579	0.000581	0.038703	0	344.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11573	11580	0.000275	0.001096	0	0	0	0	0	0	1	0	0	-155.1300	224.4600	155.3200	-223.7200	0.0000	0.0000	0.0000	0.0000;
	11575	11574	0.000736	0.043149	0	444.11	0	0	1.0125	0	1	0	0	-136.7100	-23.0600	136.8500	30.8200	0.0000	0.0000	0.0000	0.0000;
	11574	11581	0.000299	0.001128	0	0	0	0	0	0	1	0	0	177.5600	102.5100	-177.4500	-102.0800	0.0000	0.0000	0.0000	0.0000;
	11701	11580	0.000299	0.003938	0.40969	2120.99	0	0	0	0	1	0	0	-96.3900	-10.4000	96.4100	-34.0200	0.0000	0.0000	0.0000	0.0000;
	11580	13753	0.000147	0.002626	0.28728	2756	0	0	0	0	1	0	0	-448.2100	94.2200	448.4900	-120.4200	0.0000	0.0000	0.0000	0.0000;
	14051	11580	0.00016	0.002482	0.22347	2891.01	0	0	0	0	1	0	0	548.0900	-154.2900	-547.6200	137.2500	0.0000	0.0000	0.0000	0.0000;
	11582	11585	0.000203	0.005966	0	50.13	0	0	1	0	1	0	0	-1.0000	0.0000	1.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	11582	11586	0.000228	0.001059	0	0	0	0	0	0	1	0	0	9.0000	-0.0000	-9.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11582	11587	0.000219	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11583	11585	0.009201	0.270079	0	25.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11584	11585	0.009201	0.270079	0	25.06	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11588	11593	0.000129	0.01127	0	1134.15	0	0	1	0	1	0	0	519.3200	31.7300	-518.9900	-3.5500	0.0000	0.0000	0.0000	0.0000;
	11588	11594	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-307.3400	67.0600	307.5500	-66.0200	0.0000	0.0000	0.0000	0.0000;
	11590	11589	0.000506	0.028205	0	425.51	0	0	1	0	1	0	0	-95.5400	-8.8400	95.5900	11.2600	0.0000	0.0000	0.0000	0.0000;
	11589	11593	-2.5e-05	-0.002147	0	1084.15	0	0	1	0	1	0	0	-519.0500	-8.9200	518.9900	3.5500	0.0000	0.0000	0.0000	0.0000;
	11589	11595	0.000296	0.001099	0	0	0	0	0	0	1	0	0	423.4700	-2.3400	-422.9700	4.1700	0.0000	0.0000	0.0000	0.0000;
	11591	11590	0.003653	0.123999	0	106.48	0	0	1	0	1	0	0	-26.9300	0.0700	26.9600	0.7700	0.0000	0.0000	0.0000	0.0000;
	11592	11593	0.00068	0.05926	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11613	11594	8.2e-05	0.001806	0.21857	1950.96	0	0	0	0	1	0	0	-136.9100	198.9700	136.9600	-221.6700	0.0000	0.0000	0.0000	0.0000;
	11595	11849	9.6e-05	0.001263	0.05248	1204.77	0	0	0	0	1	0	0	225.3100	7.9300	-225.2600	-12.9800	0.0000	0.0000	0.0000	0.0000;
	11596	11599	-0.000166	-0.0059	0	102.3	0	0	1	0	1	0	0	-3.9000	0.0100	3.9000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	11596	11600	0.000203	0.001189	0	0	0	0	0	0	1	0	0	3.9000	-0.0100	-3.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	11596	11601	0.000293	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11597	11599	0.004427	0.157003	0	51.15	0	0	1	0	1	0	0	1.8000	0.0000	-1.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11598	11599	0.004427	0.157003	0	51.15	0	0	1	0	1	0	0	2.1000	0.0000	-2.1000	0.0100	0.0000	0.0000	0.0000	0.0000;
	11602	11603	0.000259	0.001134	0	0	0	0	0	0	1	0	0	11.6000	0.0000	-11.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11603	13221	0.001716	0.011715	0.00514	257.64	0	0	0	0	1	0	0	72.4400	-4.4600	-72.3600	4.4800	0.0000	0.0000	0.0000	0.0000;
	11605	11604	0.000221	0.014556	0	910.2	0	0	1.00625	0	1	0	0	-321.4800	-20.7600	321.6900	34.8500	0.0000	0.0000	0.0000	0.0000;
	11604	11609	0.000227	0.018426	0	809.49	0	0	1	0	1	0	0	-191.4000	-22.7800	191.4700	29.1100	0.0000	0.0000	0.0000	0.0000;
	11604	11610	0.000171	0.013421	0	808.65	0	0	1	0	1	0	0	-191.4100	-34.0600	191.4700	38.7500	0.0000	0.0000	0.0000	0.0000;
	11604	11612	0.00022	0.001111	0	0	0	0	0	0	1	0	0	61.1200	-86.5300	-61.1000	86.6500	0.0000	0.0000	0.0000	0.0000;
	11605	11608	0.000813	0.043176	0	537.46	0	0	1	0	1	0	0	161.5200	23.8500	-161.3200	-13.2400	0.0000	0.0000	0.0000	0.0000;
	11605	11611	0.00023	0.00104	0	0	0	0	0	0	1	0	0	159.9600	-3.0900	-159.9000	3.3300	0.0000	0.0000	0.0000	0.0000;
	11606	11608	-0.000254	-0.013497	0	462.46	0	0	1	0	1	0	0	-161.3800	-16.5600	161.3200	13.2400	0.0000	0.0000	0.0000	0.0000;
	11607	11608	0.002222	0.118044	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11614	11613	0.000295	0.020211	0	900.26	0	0	1.01875	0	1	0	0	-299.2600	-97.3000	299.5400	116.4600	0.0000	0.0000	0.0000	0.0000;
	11613	11616	0.000126	0.008972	0	840.06	0	0	0.99375	0	1	0	0	-205.1900	-66.3200	205.2500	70.1000	0.0000	0.0000	0.0000	0.0000;
	11613	11617	0.000229	0.015313	0	839.89	0	0	0.99375	0	1	0	0	-205.1600	-17.5900	205.2500	23.4800	0.0000	0.0000	0.0000	0.0000;
	11613	11618	0.000163	0.010308	0	839.35	0	0	0.99375	0	1	0	0	-205.1800	-29.8100	205.2500	33.8200	0.0000	0.0000	0.0000	0.0000;
	11613	11619	0.000103	0.00752	0	839.14	0	0	0.99375	0	1	0	0	-205.2000	-66.9300	205.2500	70.1000	0.0000	0.0000	0.0000	0.0000;
	11763	11613	6.4e-05	0.001104	0.09682	2262.99	0	0	0	0	1	0	0	-67.9800	126.4100	67.9900	-136.7500	0.0000	0.0000	0.0000	0.0000;
	11615	11614	0.000347	0.024357	0	469.02	0	0	1.00625	0	1	0	0	-179.9800	-16.6900	180.0800	24.1100	0.0000	0.0000	0.0000	0.0000;
	11614	11620	0.000281	0.001198	0	0	0	0	0	0	1	0	0	119.1800	73.2000	-119.1300	-72.9800	0.0000	0.0000	0.0000	0.0000;
	11614	11621	0.000212	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11620	11755	0.000176	0.001812	0.03513	1097.44	0	0	0	0	1	0	0	-94.7400	19.1100	94.7600	-22.7500	0.0000	0.0000	0.0000	0.0000;
	11849	11620	0.000304	0.003065	0.06282	1149.37	0	0	0	0	1	0	0	190.2000	-141.2000	-190.0500	136.0000	0.0000	0.0000	0.0000	0.0000;
	11867	11620	0.00021	0.002394	0.03302	1148.51	0	0	0	0	1	0	0	-173.0500	58.5000	173.1100	-61.3300	0.0000	0.0000	0.0000	0.0000;
	11622	11623	0.000275	0.001114	0	0	0	0	0	0	1	0	0	5.6000	0.0000	-5.6000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11625	11624	0.000514	0.031814	0	315.3	0	0	1.0375	0	1	0	0	26.8300	-112.1200	-26.7700	116.3100	0.0000	0.0000	0.0000	0.0000;
	11624	11626	0.000257	0.018577	0	304.63	0	0	0.9875	0	1	0	0	-67.2300	-33.2900	67.2400	34.2300	0.0000	0.0000	0.0000	0.0000;
	11624	11627	0.000244	0.015931	0	301.1	0	0	0.9875	0	1	0	0	-67.2300	-33.4200	67.2400	34.2300	0.0000	0.0000	0.0000	0.0000;
	11624	11628	0.000291	0.001001	0	0	0	0	0	0	1	0	0	161.2200	-49.6000	-161.1500	49.8600	0.0000	0.0000	0.0000	0.0000;
	11624	11629	0.000249	0.001043	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11625	13667	0.003039	0.017499	0.00502	252.05	0	0	0	0	1	0	0	141.3900	-10.3700	-140.8300	13.0600	0.0000	0.0000	0.0000	0.0000;
	11625	16181	0.001066	0.005707	0.0032	257.81	0	0	0	0	1	0	0	-168.2300	122.5000	168.6500	-120.5700	0.0000	0.0000	0.0000	0.0000;
	11628	11803	0.000173	0.002277	0.03524	1065.32	0	0	0	0	1	0	0	-45.4800	-7.9000	45.4800	4.1300	0.0000	0.0000	0.0000	0.0000;
	11628	11812	0.00038	0.004386	0.07095	1142.6	0	0	0	0	1	0	0	-117.0800	-51.9600	117.1400	44.9000	0.0000	0.0000	0.0000	0.0000;
	11628	12648	0.000327	0.003679	0.08177	1243.83	0	0	0	0	1	0	0	292.9000	6.0600	-292.6400	-11.9800	0.0000	0.0000	0.0000	0.0000;
	11628	14059	0.000124	0.001353	0.03458	1040.46	0	0	0	0	1	0	0	30.8100	3.9400	-30.8100	-7.6700	0.0000	0.0000	0.0000	0.0000;
	11630	11631	0.003793	0.119591	0	120.47	0	0	1.04375	0	1	0	0	-92.2800	-35.3800	92.6500	47.1700	0.0000	0.0000	0.0000	0.0000;
	11630	11632	0.004657	0.157756	0	87.27	0	0	1.025	0	1	0	0	-46.2100	-19.7100	46.3300	23.5800	0.0000	0.0000	0.0000	0.0000;
	11630	11633	0.000267	0.001132	0	0	0	0	0	0	1	0	0	138.4900	55.0900	-138.4400	-54.8600	0.0000	0.0000	0.0000	0.0000;
	11630	11634	0.000251	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11635	11638	0.000617	0.018543	0	84.46	0	0	1	0	1	0	0	-2.7000	0.0100	2.7000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	11635	11639	0.009336	0.28017	0	25.82	0	0	1	0	1	0	0	-2.5000	0.0200	2.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11635	11640	0.000204	0.001103	0	0	0	0	0	0	1	0	0	5.2000	-0.0300	-5.2000	0.0300	0.0000	0.0000	0.0000	0.0000;
	11635	11641	0.000277	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11636	11638	0.008758	0.263056	0	42.23	0	0	1	0	1	0	0	1.2000	0.0000	-1.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11637	11638	0.008758	0.263056	0	42.23	0	0	1	0	1	0	0	1.5000	0.0000	-1.5000	0.0100	0.0000	0.0000	0.0000	0.0000;
	11951	11640	0.001119	0.006548	0.00335	268.19	0	0	0	0	1	0	0	120.7100	-10.5500	-120.5500	11.0800	0.0000	0.0000	0.0000	0.0000;
	11951	11640	0.001119	0.006548	0.00335	268.19	0	0	0	0	1	0	0	120.7100	-10.5500	-120.5500	11.0800	0.0000	0.0000	0.0000	0.0000;
	11642	11643	0.004528	0.193538	0	79.68	0	0	1.05625	0	1	0	0	-26.9600	-10.8900	27.0000	12.5800	0.0000	0.0000	0.0000	0.0000;
	11642	11644	0.00026	0.001157	0	0	0	0	0	0	1	0	0	26.9600	10.8900	-26.9500	-10.8800	0.0000	0.0000	0.0000	0.0000;
	11645	11646	0.000268	0.001179	0	0	0	0	0	0	1	0	0	6.3000	0.0000	-6.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11647	11648	0.000293	0.001066	0	0	0	0	0	0	1	0	0	7.7000	0.0000	-7.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11649	11650	0.000294	0.001146	0	0	0	0	0	0	1	0	0	511.9300	65.8000	-511.2100	-62.9900	0.0000	0.0000	0.0000	0.0000;
	11651	11652	0.007689	0.248287	0	51.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11651	11653	0.000294	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11653	11919	0.000676	0.004164	0.00363	239.48	0	0	0	0	1	0	0	-44.5900	-6.0700	44.6100	5.7500	0.0000	0.0000	0.0000	0.0000;
	11654	11657	-0.000514	-0.016405	0	122.95	0	0	1	0	1	0	0	-7.0000	0.1100	7.0000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	11654	11658	0.000224	0.001123	0	0	0	0	0	0	1	0	0	7.0000	-0.1100	-7.0000	0.1100	0.0000	0.0000	0.0000	0.0000;
	11655	11657	0.00767	0.244667	0	61.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11656	11657	0.00767	0.244667	0	61.47	0	0	1	0	1	0	0	7.0000	0.0000	-7.0000	0.1100	0.0000	0.0000	0.0000	0.0000;
	11659	11660	0.000283	0.00117	0	0	0	0	0	0	1	0	0	52.9900	6.6200	-52.9900	-6.5900	0.0000	0.0000	0.0000	0.0000;
	11660	11848	0.001303	0.007317	0.00271	221.52	0	0	0	0	1	0	0	34.1400	-5.4900	-34.1300	5.2800	0.0000	0.0000	0.0000	0.0000;
	11662	11661	0.000291	0.020857	0	499.1	0	0	1	0	1	0	0	-205.0500	8.4500	205.1600	-0.3700	0.0000	0.0000	0.0000	0.0000;
	11661	11663	0.000622	0.04138	0	274.19	0	0	1.03125	0	1	0	0	-51.3800	6.7900	51.3900	-5.7100	0.0000	0.0000	0.0000	0.0000;
	11661	11664	0.001068	0.065406	0	272.43	0	0	1.0375	0	1	0	0	-51.3600	1.9300	51.3900	-0.2200	0.0000	0.0000	0.0000	0.0000;
	11661	11665	0.000616	0.034865	0	271	0	0	1.03125	0	1	0	0	-51.3800	6.6200	51.3900	-5.7100	0.0000	0.0000	0.0000	0.0000;
	11661	11666	0.000606	0.039613	0	270.07	0	0	1.03125	0	1	0	0	-51.3800	6.7500	51.3900	-5.7100	0.0000	0.0000	0.0000	0.0000;
	11661	11667	0.000986	0.064328	0	267.9	0	0	1.0375	0	1	0	0	-51.3700	1.8700	51.3900	-0.1900	0.0000	0.0000	0.0000	0.0000;
	11661	11668	0.000262	0.001093	0	0	0	0	0	0	1	0	0	51.7000	-23.5900	-51.6900	23.6200	0.0000	0.0000	0.0000	0.0000;
	11661	11669	0.000281	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11662	12302	0.001858	0.012713	0.00913	268.82	0	0	0	0	1	0	0	98.0700	-8.6000	-97.9100	8.7400	0.0000	0.0000	0.0000	0.0000;
	11700	11668	0.000172	0.001954	0.03342	1044.23	0	0	0	0	1	0	0	39.4300	8.2900	-39.4300	-11.8900	0.0000	0.0000	0.0000	0.0000;
	11668	12298	0.000994	0.012079	0.28953	1218.18	0	0	0	0	1	0	0	292.5400	-34.5200	-291.7500	12.6200	0.0000	0.0000	0.0000	0.0000;
	11670	11673	-0.000219	-0.007435	0	73.01	0	0	1	0	1	0	0	-2.4000	0.0100	2.4000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	11670	11674	0.00028	0.001183	0	0	0	0	0	0	1	0	0	10.9000	-0.0100	-10.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	11670	11675	0.000285	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11671	11673	0.007166	0.243491	0	36.5	0	0	1	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11672	11673	0.007166	0.243491	0	36.5	0	0	1	0	1	0	0	1.4000	0.0000	-1.4000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11677	11676	0.000144	0.012055	0	878.37	0	0	1	0	1	0	0	-261.8600	-1.2100	261.9500	8.8000	0.0000	0.0000	0.0000	0.0000;
	11676	11846	0.000459	0.00647	0.71976	2876.87	0	0	0	0	1	0	0	-398.3600	4.5700	399.0300	-73.5800	0.0000	0.0000	0.0000	0.0000;
	11676	11872	0.000529	0.008038	0.80411	2620.23	0	0	0	0	1	0	0	210.1600	-22.3700	-209.9400	-61.9100	0.0000	0.0000	0.0000	0.0000;
	11678	11677	0.000315	0.020393	0	388.46	0	0	1	0	1	0	0	-86.5100	-26.7700	86.5300	28.3200	0.0000	0.0000	0.0000	0.0000;
	11677	11679	0.000217	0.001045	0	0	0	0	0	0	1	0	0	285.9500	-40.6000	-285.7900	41.4000	0.0000	0.0000	0.0000	0.0000;
	11677	11680	0.000273	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11681	11684	-0.000246	-0.014769	0	527.67	0	0	1	0	1	0	0	101.3300	1.1300	-101.3500	-2.5200	0.0000	0.0000	0.0000	0.0000;
	11681	11687	0.0001	-0.001704	0	800.6	0	0	1	0	1	0	0	-41.8800	5.1900	41.8900	-5.2200	0.0000	0.0000	0.0000	0.0000;
	11681	11688	0.000221	0.001098	0	0	0	0	0	0	1	0	0	-59.4400	57.0800	59.4600	-57.0100	0.0000	0.0000	0.0000	0.0000;
	11681	11689	0.000216	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11682	11684	0.000744	0.044629	0	402.67	0	0	1	0	1	0	0	-101.2800	1.6800	101.3500	2.5200	0.0000	0.0000	0.0000	0.0000;
	11683	11684	0.00257	0.154251	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11685	11687	0.000476	0.034749	0	400.3	0	0	1	0	1	0	0	41.8900	-4.6500	-41.8900	5.2200	0.0000	0.0000	0.0000	0.0000;
	11686	11687	0.000476	0.034749	0	400.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11688	11845	0.000299	0.003734	0.07694	1173.32	0	0	0	0	1	0	0	134.1400	27.9000	-134.0900	-35.6100	0.0000	0.0000	0.0000	0.0000;
	11691	11690	0.000241	0.016993	0	912.63	0	0	1.025	0	1	0	0	-323.3500	-149.6700	323.6400	170.4400	0.0000	0.0000	0.0000	0.0000;
	11690	11695	0.00034	0.022138	0	565.68	0	0	1	0	1	0	0	-70.1700	-21.0600	70.1900	22.1400	0.0000	0.0000	0.0000	0.0000;
	11690	11696	0.000344	0.023225	0	565.07	0	0	1	0	1	0	0	-70.1700	-20.0100	70.1900	21.1400	0.0000	0.0000	0.0000	0.0000;
	11690	11697	0.000304	0.021508	0	564.98	0	0	1	0	1	0	0	-70.1800	-21.8200	70.1900	22.8800	0.0000	0.0000	0.0000	0.0000;
	11690	11698	0.000386	0.027396	0	564.42	0	0	1	0	1	0	0	-70.1700	-16.6900	70.1900	17.9900	0.0000	0.0000	0.0000	0.0000;
	11690	11699	0.000295	0.022435	0	564.04	0	0	1	0	1	0	0	-70.1800	-20.9000	70.1900	22.0000	0.0000	0.0000	0.0000	0.0000;
	11690	11701	0.000208	0.001081	0	0	0	0	0	0	1	0	0	27.2300	77.2900	-27.2100	-77.2200	0.0000	0.0000	0.0000	0.0000;
	11691	11694	0.000391	0.026352	0	559.57	0	0	1	0	1	0	0	112.3200	6.7800	-112.2800	-3.7200	0.0000	0.0000	0.0000	0.0000;
	11691	11700	0.000218	0.001068	0	0	0	0	0	0	1	0	0	211.0300	142.8900	-210.9000	-142.2500	0.0000	0.0000	0.0000	0.0000;
	11692	11694	0.000161	0.010879	0	409.57	0	0	1	0	1	0	0	-112.2600	-2.4600	112.2800	3.7200	0.0000	0.0000	0.0000	0.0000;
	11692	12227	0.004384	0.020175	0.01559	229.34	0	0	0	0	1	0	0	33.8700	5.0100	-33.8300	-6.4800	0.0000	0.0000	0.0000	0.0000;
	12263	11692	0.003931	0.021034	0.00526	260.31	0	0	0	0	1	0	0	-78.1700	3.1700	78.3900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	11693	11694	0.002704	0.182215	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13982	11700	0.000624	0.008332	0.10262	1214.66	0	0	0	0	1	0	0	225.9800	-74.9200	-225.6600	68.1200	0.0000	0.0000	0.0000	0.0000;
	13981	11701	0.00016	0.002661	0.26425	2092.59	0	0	0	0	1	0	0	-123.5600	-115.8000	123.6000	87.6200	0.0000	0.0000	0.0000	0.0000;
	11702	11703	0.004896	0.171275	0	51.68	0	0	1	0	1	0	0	-8.0000	0.1000	8.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11702	11704	0.00022	0.00106	0	0	0	0	0	0	1	0	0	8.0000	-0.1000	-8.0000	0.1000	0.0000	0.0000	0.0000	0.0000;
	11702	11705	0.000219	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11704	12303	0.007873	0.032694	0.06568	211.91	0	0	0	0	1	0	0	-19.3200	-5.2900	19.3400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	11706	11707	0.000275	0.00113	0	0	0	0	0	0	1	0	0	2.3000	0.0000	-2.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11708	11709	0.000202	0.001114	0	0	0	0	0	0	1	0	0	3.0000	0.0000	-3.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11711	11710	0.000149	0.011422	0	1049.31	0	0	1	0	1	0	0	-447.6200	-49.7300	447.9000	71.4100	0.0000	0.0000	0.0000	0.0000;
	11710	11714	0.00022	0.014684	0	888.69	0	0	1.01875	0	1	0	0	-225.7900	-35.9300	225.9000	43.2800	0.0000	0.0000	0.0000	0.0000;
	11710	11715	0.000165	0.0129	0	888.16	0	0	1	0	1	0	0	-225.8200	-25.8900	225.9000	32.0400	0.0000	0.0000	0.0000	0.0000;
	11710	11716	0.000205	0.012889	0	887.19	0	0	1	0	1	0	0	-225.8000	-33.7800	225.9000	39.9800	0.0000	0.0000	0.0000	0.0000;
	11710	11717	0.000238	0.019462	0	886.22	0	0	1.01875	0	1	0	0	-225.7800	-22.4400	225.9000	32.0400	0.0000	0.0000	0.0000	0.0000;
	11710	11718	0.000205	0.016154	0	885.82	0	0	1.01875	0	1	0	0	-225.8000	-24.0600	225.9000	32.0400	0.0000	0.0000	0.0000	0.0000;
	11710	11719	0.000197	0.013152	0	885.75	0	0	1	0	1	0	0	-225.8100	-33.1300	225.9000	39.4500	0.0000	0.0000	0.0000	0.0000;
	11712	11711	0.000528	0.024801	0	448.72	0	0	1	0	1	0	0	-108.7600	5.7300	108.8100	-2.9800	0.0000	0.0000	0.0000	0.0000;
	11711	11720	0.000231	0.001107	0	0	0	0	0	0	1	0	0	338.8100	52.7100	-338.5500	-51.4900	0.0000	0.0000	0.0000	0.0000;
	11711	11721	0.000272	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11713	11712	0.002782	0.088929	0	108.66	0	0	1	0	1	0	0	-34.9300	-2.2800	34.9600	3.3000	0.0000	0.0000	0.0000	0.0000;
	11723	11722	0.000629	0.03378	0	431.78	0	0	1.0125	0	1	0	0	-119.7500	-28.6700	119.8400	33.5100	0.0000	0.0000	0.0000	0.0000;
	11722	11724	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-51.6500	1.2100	51.6600	-1.1800	0.0000	0.0000	0.0000	0.0000;
	11722	11725	0.000268	0.001076	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11723	11930	0.001039	0.007562	0.00192	230.55	0	0	0	0	1	0	0	76.9100	14.7100	-76.8500	-14.4900	0.0000	0.0000	0.0000	0.0000;
	11845	11724	0.000268	0.003217	0.04622	1269.93	0	0	0	0	1	0	0	356.6900	34.6500	-356.3700	-35.8500	0.0000	0.0000	0.0000	0.0000;
	11726	11727	0.000204	0.001141	0	0	0	0	0	0	1	0	0	11.5000	0.0000	-11.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11728	11731	-0.000137	-0.004595	0	110.9	0	0	1	0	1	0	0	-6.0000	0.0400	6.0000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	11728	11732	0.000263	0.001103	0	0	0	0	0	0	1	0	0	6.0000	-0.0400	-6.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	11729	11731	0.006531	0.219784	0	55.45	0	0	1	0	1	0	0	3.0000	0.0000	-3.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	11730	11731	0.006531	0.219784	0	55.45	0	0	1	0	1	0	0	3.0000	0.0000	-3.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	11733	11734	0.000274	0.001086	0	0	0	0	0	0	1	0	0	1.8000	0.0000	-1.8000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11735	11736	0.012304	0.38461	0	41.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11735	11737	0.011828	0.424202	0	40.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11735	11738	0.000266	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11735	11739	0.000299	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11740	11743	0.000408	0.012909	0	70.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11740	11744	0.008811	0.213175	0	42.29	0	0	1.01875	0	1	0	0	-5.5000	0.0600	5.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11740	11745	0.000225	0.00102	0	0	0	0	0	0	1	0	0	5.5000	-0.0600	-5.5000	0.0600	0.0000	0.0000	0.0000	0.0000;
	11740	11746	0.000276	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11741	11743	0.011026	0.348544	0	35.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11742	11743	0.011026	0.348544	0	35.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11748	11747	0.000227	0.013685	0	1038.73	0	0	1	0	1	0	0	-436.8800	15.5300	437.2800	8.7300	0.0000	0.0000	0.0000	0.0000;
	11747	11750	0.000215	0.001068	0	0	0	0	0	0	1	0	0	-195.3200	114.4500	195.4200	-113.9400	0.0000	0.0000	0.0000	0.0000;
	11747	11751	0.000205	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11749	11748	0.000425	0.023556	0	496.18	0	0	1	0	1	0	0	-194.9300	-12.5600	195.0800	20.9700	0.0000	0.0000	0.0000	0.0000;
	11748	11939	0.000173	0.001951	0.0265	1092.75	0	0	0	0	1	0	0	114.2600	-189.3000	-114.1800	187.3100	0.0000	0.0000	0.0000	0.0000;
	12241	11748	0.000224	0.002402	0.0536	1194.49	0	0	0	0	1	0	0	-191.5200	-111.3800	191.6200	106.7100	0.0000	0.0000	0.0000	0.0000;
	11748	13898	0.000127	0.001626	0.0537	1232.65	0	0	0	0	1	0	0	-296.6700	2.7300	296.7700	-7.2000	0.0000	0.0000	0.0000	0.0000;
	11750	11778	0.000141	0.002067	0.16595	2480.73	0	0	0	0	1	0	0	117.8800	-197.3400	-117.8100	180.3500	0.0000	0.0000	0.0000	0.0000;
	13908	11750	4.4e-05	0.000875	0.09143	2502.09	0	0	0	0	1	0	0	234.0600	172.2600	-234.0300	-181.4300	0.0000	0.0000	0.0000	0.0000;
	11752	11753	0.000296	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11755	11754	0.000149	0.011227	0	1100.4	0	0	1	0	1	0	0	-529.0900	-41.6600	529.4800	70.9000	0.0000	0.0000	0.0000	0.0000;
	11754	11757	0.000258	0.022181	0	597.08	0	0	1.0375	0	1	0	0	-83.5700	-40.6700	83.5900	42.5500	0.0000	0.0000	0.0000	0.0000;
	11754	11758	0.000446	0.027144	0	596.59	0	0	1.04375	0	1	0	0	-83.5500	-40.2300	83.5900	42.5500	0.0000	0.0000	0.0000	0.0000;
	11754	11759	0.000395	0.023746	0	596.33	0	0	1.0375	0	1	0	0	-83.5600	-40.5400	83.5900	42.5500	0.0000	0.0000	0.0000	0.0000;
	11754	11760	0.000299	0.022314	0	595.2	0	0	1.0375	0	1	0	0	-83.5600	-40.6600	83.5900	42.5500	0.0000	0.0000	0.0000	0.0000;
	11754	11761	0.000183	0.01452	0	593.95	0	0	1.0375	0	1	0	0	-83.5700	-41.3100	83.5900	42.5500	0.0000	0.0000	0.0000	0.0000;
	11754	11762	0.000342	0.025102	0	593.74	0	0	1.0375	0	1	0	0	-83.5600	-40.4300	83.5900	42.5500	0.0000	0.0000	0.0000	0.0000;
	11754	11763	0.000271	0.001166	0	0	0	0	0	0	1	0	0	-28.1100	141.1200	28.1600	-140.9000	0.0000	0.0000	0.0000	0.0000;
	11754	11764	0.000219	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11756	11755	0.000486	0.027296	0	439.73	0	0	1	0	1	0	0	-129.2700	2.7100	129.3400	1.5100	0.0000	0.0000	0.0000	0.0000;
	11763	11866	0.000106	0.001459	0.18963	2143.99	0	0	0	0	1	0	0	39.8100	14.4900	-39.8100	-35.1700	0.0000	0.0000	0.0000	0.0000;
	11765	11766	0.000261	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11915	11766	0.00084	0.005289	0.00182	307.33	0	0	0	0	1	0	0	215.7900	12.8800	-215.4300	-10.7900	0.0000	0.0000	0.0000	0.0000;
	11915	11766	0.00084	0.005289	0.00182	307.33	0	0	0	0	1	0	0	215.7900	12.8800	-215.4300	-10.7900	0.0000	0.0000	0.0000	0.0000;
	11915	11766	0.00084	0.005289	0.00182	307.33	0	0	0	0	1	0	0	215.7900	12.8800	-215.4300	-10.7900	0.0000	0.0000	0.0000	0.0000;
	11767	11768	0.003847	0.111082	0	47.73	0	0	1	0	1	0	0	-6.3000	0.0400	6.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11767	11769	0.02778	0.874484	0	15.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11767	11770	0.00023	0.001023	0	0	0	0	0	0	1	0	0	6.3000	-0.0400	-6.3000	0.0400	0.0000	0.0000	0.0000	0.0000;
	11767	11771	0.000277	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11773	11772	0.000188	0.011189	0	1034.03	0	0	1.025	0	1	0	0	-424.7400	-201.7300	425.1400	225.5000	0.0000	0.0000	0.0000	0.0000;
	11772	11775	0.000189	0.013563	0	963.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11772	11776	0.000165	0.013366	0	962.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11772	11778	0.000265	0.001087	0	0	0	0	0	0	1	0	0	-425.1400	337.1100	425.8500	-334.1800	0.0000	0.0000	0.0000	0.0000;
	11774	11773	0.000439	0.026877	0	489.53	0	0	1.01875	0	1	0	0	-185.2400	-65.3000	185.4000	75.1300	0.0000	0.0000	0.0000	0.0000;
	11773	11777	0.000233	0.001156	0	0	0	0	0	0	1	0	0	239.3400	126.5900	-239.1800	-125.8200	0.0000	0.0000	0.0000	0.0000;
	12256	11777	0.000312	0.003356	0.12764	1105.16	0	0	0	0	1	0	0	-67.2000	-12.1100	67.2100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	13908	11778	8.8e-05	0.001475	0.12763	2672.58	0	0	0	0	1	0	0	308.1400	-166.0100	-308.0400	153.8300	0.0000	0.0000	0.0000	0.0000;
	11779	11780	0.002951	0.106727	0	107.9	0	0	1.03125	0	1	0	0	-82.7500	-33.7300	82.9900	42.2500	0.0000	0.0000	0.0000	0.0000;
	11779	11781	0.000298	0.001033	0	0	0	0	0	0	1	0	0	82.7500	33.7300	-82.7300	-33.6600	0.0000	0.0000	0.0000	0.0000;
	11779	11782	0.000276	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11783	11784	0.000227	0.001108	0	0	0	0	0	0	1	0	0	7.5000	0.0000	-7.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11785	11786	0.012121	0.372659	0	51.87	0	0	1.025	0	1	0	0	-8.1900	-2.8700	8.2000	3.1500	0.0000	0.0000	0.0000	0.0000;
	11785	11787	0.016609	0.522456	0	35.95	0	0	1.01875	0	1	0	0	-4.1000	-1.4800	4.1000	1.5700	0.0000	0.0000	0.0000	0.0000;
	11785	11788	0.030041	0.872099	0	11.96	0	0	1.0125	0	1	0	0	-1.2000	-0.4500	1.2000	0.4600	0.0000	0.0000	0.0000	0.0000;
	11785	11789	0.919291	22.365561	0	0.78	0	0	1.05625	0	1	0	0	-0.6000	-0.1400	0.6000	0.2300	0.0000	0.0000	0.0000	0.0000;
	11785	11790	0.000278	0.001058	0	0	0	0	0	0	1	0	0	14.0800	4.9400	-14.0800	-4.9400	0.0000	0.0000	0.0000	0.0000;
	11785	11791	0.00021	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11792	11795	-0.000292	-0.009405	0	124.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11792	11796	0.000249	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11793	11795	0.006837	0.220381	0	62.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11794	11795	0.006837	0.220381	0	62.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11797	11798	0.000216	0.001153	0	0	0	0	0	0	1	0	0	384.3500	-16.7100	-384.0500	18.3000	0.0000	0.0000	0.0000	0.0000;
	11798	11948	0.000718	0.005098	0.00252	247.42	0	0	0	0	1	0	0	-109.7900	62.4400	109.9000	-61.9600	0.0000	0.0000	0.0000	0.0000;
	11799	11800	0.005787	0.211055	0	46.89	0	0	1	0	1	0	0	-4.2000	0.0300	4.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11799	11801	0.000254	0.001125	0	0	0	0	0	0	1	0	0	4.2000	-0.0300	-4.2000	0.0300	0.0000	0.0000	0.0000	0.0000;
	11803	11802	0.000173	0.012	0	1040.66	0	0	1	0	1	0	0	-437.0100	40.7900	437.3100	-19.4500	0.0000	0.0000	0.0000	0.0000;
	11802	11805	0.000236	0.013617	0	904.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11802	11806	0.00023	0.001061	0	0	0	0	0	0	1	0	0	-437.3100	-200.0100	437.8100	202.2900	0.0000	0.0000	0.0000	0.0000;
	11802	11807	0.000244	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11804	11803	0.000384	0.022551	0	289.47	0	0	1	0	1	0	0	24.9000	-20.2000	-24.8900	20.4200	0.0000	0.0000	0.0000	0.0000;
	11803	11971	0.000392	0.005081	0.11405	1084.79	0	0	0	0	1	0	0	48.2200	-14.8500	-48.2100	2.6100	0.0000	0.0000	0.0000	0.0000;
	11803	12450	0.000606	0.008003	0.1631	1176.25	0	0	0	0	1	0	0	194.8400	2.0900	-194.6200	-16.9100	0.0000	0.0000	0.0000	0.0000;
	12659	11804	0.001415	0.010847	0.0037	233.09	0	0	0	0	1	0	0	84.1100	-26.3900	-84.0000	26.7800	0.0000	0.0000	0.0000	0.0000;
	11808	11806	0.000138	0.002235	0.18509	2703.11	0	0	0	0	1	0	0	316.8300	157.2100	-316.6700	-174.7200	0.0000	0.0000	0.0000	0.0000;
	11806	14052	8.1e-05	0.001394	0.1138	2306.47	0	0	0	0	1	0	0	-3.7600	72.4300	3.7600	-84.6700	0.0000	0.0000	0.0000	0.0000;
	11809	11808	0.000264	0.018673	0	912.04	0	0	1.03125	0	1	0	0	-308.5500	-159.7600	308.8600	181.7100	0.0000	0.0000	0.0000	0.0000;
	11808	11811	0.000137	0.009737	0	950.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11810	11809	0.000296	0.025263	0	456.01	0	0	1.00625	0	1	0	0	-158.0000	-11.1400	158.0600	16.9900	0.0000	0.0000	0.0000	0.0000;
	11809	11812	0.000277	0.001085	0	0	0	0	0	0	1	0	0	150.4800	142.7600	-150.3700	-142.3400	0.0000	0.0000	0.0000	0.0000;
	11809	11813	0.000261	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11815	11814	0.000174	0.013853	0	925.76	0	0	1	0	1	0	0	-338.9900	12.6800	339.1800	1.9900	0.0000	0.0000	0.0000	0.0000;
	11814	11819	0.000246	0.014048	0	743.32	0	0	1.0125	0	1	0	0	-150.9200	-27.8300	150.9800	30.9600	0.0000	0.0000	0.0000	0.0000;
	11814	11820	0.000128	0.008752	0	742.74	0	0	1.00625	0	1	0	0	-150.9500	-11.8600	150.9800	13.7300	0.0000	0.0000	0.0000	0.0000;
	11814	11821	0.000163	0.010856	0	742.11	0	0	1.0125	0	1	0	0	-150.9400	-37.9600	150.9800	40.4400	0.0000	0.0000	0.0000	0.0000;
	11814	11823	0.000243	0.001171	0	0	0	0	0	0	1	0	0	113.6400	53.5800	-113.6000	-53.4100	0.0000	0.0000	0.0000	0.0000;
	11815	11818	0.000199	0.011857	0	521.27	0	0	1	0	1	0	0	89.5000	-5.9500	-89.4900	6.8300	0.0000	0.0000	0.0000	0.0000;
	11815	11822	0.000284	0.001154	0	0	0	0	0	0	1	0	0	249.4900	-6.7300	-249.3300	7.3900	0.0000	0.0000	0.0000	0.0000;
	11816	11818	0.000145	0.008615	0	396.27	0	0	1	0	1	0	0	-89.4800	7.4700	89.4900	-6.8300	0.0000	0.0000	0.0000	0.0000;
	13066	11816	0.002469	0.015423	0.00401	219.67	0	0	0	0	1	0	0	-29.1100	3.6100	29.1300	-3.9200	0.0000	0.0000	0.0000	0.0000;
	11817	11818	0.001994	0.118548	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11822	13858	0.000277	0.003625	0.08233	1161.98	0	0	0	0	1	0	0	-90.3500	0.8400	90.3800	-9.5000	0.0000	0.0000	0.0000	0.0000;
	11823	13853	0.000102	0.00169	0.17797	2219.92	0	0	0	0	1	0	0	113.6000	53.4100	-113.5900	-72.4100	0.0000	0.0000	0.0000	0.0000;
	11824	11825	0.000201	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11827	11826	0.000214	0.016846	0	609	0	0	1	0	1	0	0	-67.3700	10.6600	67.3800	-9.9400	0.0000	0.0000	0.0000	0.0000;
	11826	11872	0.000808	0.014176	1.35983	2337.7	0	0	0	0	1	0	0	-67.3800	-75.7300	67.4200	-71.2700	0.0000	0.0000	0.0000	0.0000;
	11828	11827	0.000423	0.02732	0	416.41	0	0	1	0	1	0	0	-113.1400	-4.3800	113.1900	7.6100	0.0000	0.0000	0.0000	0.0000;
	11827	11829	0.000207	0.001137	0	0	0	0	0	0	1	0	0	7.2500	-24.7400	-7.2500	24.7500	0.0000	0.0000	0.0000	0.0000;
	11827	11830	0.000297	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11831	11832	0.000291	0.001089	0	0	0	0	0	0	1	0	0	27.0000	-3.0000	-26.9900	3.0000	0.0000	0.0000	0.0000	0.0000;
	11833	11834	0.010477	0.325692	0	54.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11833	11835	0.000227	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11836	11837	0.009657	0.287748	0	39.58	0	0	1	0	1	0	0	-5.0000	0.0700	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11836	11838	0.000281	0.001138	0	0	0	0	0	0	1	0	0	5.0000	-0.0700	-5.0000	0.0700	0.0000	0.0000	0.0000	0.0000;
	11840	11839	0.000259	0.01851	0	807.73	0	0	1	0	1	0	0	-204.8100	1.3900	204.9100	5.7600	0.0000	0.0000	0.0000	0.0000;
	11839	11844	0.000216	0.019982	0	668.87	0	0	1	0	1	0	0	-112.7600	-22.2800	112.7800	24.7000	0.0000	0.0000	0.0000	0.0000;
	11839	11846	0.000277	0.001009	0	0	0	0	0	0	1	0	0	-92.1500	-66.2200	92.1900	66.3400	0.0000	0.0000	0.0000	0.0000;
	11840	11843	0.000512	0.037051	0	510.81	0	0	1	0	1	0	0	84.9800	10.0300	-84.9400	-7.5300	0.0000	0.0000	0.0000	0.0000;
	11840	11845	0.000247	0.001144	0	0	0	0	0	0	1	0	0	119.8300	-11.4100	-119.8000	11.5700	0.0000	0.0000	0.0000	0.0000;
	11841	11843	-0.000163	-0.011785	0	385.81	0	0	1	0	1	0	0	-84.9500	-8.3200	84.9400	7.5300	0.0000	0.0000	0.0000	0.0000;
	11842	11843	0.001998	0.144576	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11889	11845	0.000446	0.005463	0.12153	1122.8	0	0	0	0	1	0	0	102.8400	-2.0700	-102.7900	-10.6000	0.0000	0.0000	0.0000	0.0000;
	11893	11846	0.000152	0.002572	0.26465	2649.82	0	0	0	0	1	0	0	-256.3100	86.5900	256.4100	-113.7100	0.0000	0.0000	0.0000	0.0000;
	11848	11847	0.000404	0.025397	0	477.07	0	0	1.01875	0	1	0	0	-169.2900	-55.4000	169.4100	63.1200	0.0000	0.0000	0.0000	0.0000;
	11847	11849	0.000273	0.001092	0	0	0	0	0	0	1	0	0	-10.4300	17.8100	10.4300	-17.8100	0.0000	0.0000	0.0000	0.0000;
	11847	11850	0.000241	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11851	11852	0.000252	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11852	12246	0.001764	0.009273	0.00496	190.39	0	0	0	0	1	0	0	-6.6800	-3.7900	6.6800	3.2600	0.0000	0.0000	0.0000	0.0000;
	11852	13671	0.00037	0.001904	0.00124	190.74	0	0	0	0	1	0	0	6.6800	3.7900	-6.6800	-3.9300	0.0000	0.0000	0.0000	0.0000;
	11853	11854	0.000227	0.001035	0	0	0	0	0	0	1	0	0	5.2000	0.0000	-5.2000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11886	11854	0.000753	0.004258	0.00117	263.24	0	0	0	0	1	0	0	116.1500	14.6400	-116.0500	-14.2300	0.0000	0.0000	0.0000	0.0000;
	11886	11854	0.000753	0.004258	0.00117	263.24	0	0	0	0	1	0	0	116.1500	14.6400	-116.0500	-14.2300	0.0000	0.0000	0.0000	0.0000;
	11855	11856	0.002716	0.092911	0	149.76	0	0	1	0	1	0	0	-114.8300	-27.8900	115.1800	40.0100	0.0000	0.0000	0.0000	0.0000;
	11855	11857	0.000214	0.001136	0	0	0	0	0	0	1	0	0	114.8300	27.8900	-114.8000	-27.7400	0.0000	0.0000	0.0000	0.0000;
	11859	11858	0.00021	0.013167	0	1048.29	0	0	1.01875	0	1	0	0	-469.2500	-141.9400	469.7300	172.1400	0.0000	0.0000	0.0000	0.0000;
	11858	11861	0.000388	0.018659	0	730.88	0	0	1	0	1	0	0	-143.3000	-48.3200	143.3800	52.2300	0.0000	0.0000	0.0000	0.0000;
	11858	11862	0.000361	0.022255	0	730.28	0	0	1	0	1	0	0	-143.3100	-40.0700	143.3800	44.5900	0.0000	0.0000	0.0000	0.0000;
	11858	11863	0.000299	0.018802	0	730.25	0	0	1	0	1	0	0	-143.3200	-48.6000	143.3800	52.5500	0.0000	0.0000	0.0000	0.0000;
	11858	11864	0.001765	0.129815	0	105.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11858	11866	0.000203	0.001058	0	0	0	0	0	0	1	0	0	-39.8100	-35.1400	39.8100	35.1700	0.0000	0.0000	0.0000	0.0000;
	11860	11859	0.000389	0.023975	0	497.63	0	0	1.0125	0	1	0	0	-212.3400	-47.5800	212.5200	58.2800	0.0000	0.0000	0.0000	0.0000;
	11859	11867	0.000257	0.001087	0	0	0	0	0	0	1	0	0	256.7300	83.6600	-256.5600	-82.9300	0.0000	0.0000	0.0000	0.0000;
	11860	11865	0.033906	0.872041	0	9.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11869	11868	0.000188	0.016021	0	762.27	0	0	1	0	1	0	0	-142.4000	-5.8100	142.4400	8.8200	0.0000	0.0000	0.0000	0.0000;
	11868	11872	0.000248	0.001184	0	0	0	0	0	0	1	0	0	-142.4400	-132.7700	142.5300	133.1800	0.0000	0.0000	0.0000	0.0000;
	11870	11869	0.00048	0.036679	0	402.63	0	0	1.00625	0	1	0	0	-103.0700	-15.0800	103.1200	18.8100	0.0000	0.0000	0.0000	0.0000;
	11869	11871	0.000286	0.001073	0	0	0	0	0	0	1	0	0	106.4700	-3.2600	-106.4400	3.3700	0.0000	0.0000	0.0000	0.0000;
	11873	11874	0.000206	0.001093	0	0	0	0	0	0	1	0	0	6.0000	2.8000	-6.0000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	11875	11878	-0.000329	-0.009449	0	115.68	0	0	1	0	1	0	0	-6.8000	0.0500	6.8000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	11875	11879	0.000289	0.001131	0	0	0	0	0	0	1	0	0	6.8000	-0.0500	-6.8000	0.0500	0.0000	0.0000	0.0000	0.0000;
	11876	11878	0.006889	0.198108	0	57.84	0	0	1	0	1	0	0	1.9000	0.0000	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	11877	11878	0.006889	0.198108	0	57.84	0	0	1	0	1	0	0	4.9000	0.0000	-4.9000	0.0400	0.0000	0.0000	0.0000	0.0000;
	11880	11881	0.00022	0.001157	0	0	0	0	0	0	1	0	0	12.0000	0.0000	-12.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11882	11883	0.001874	0.049266	0	326.73	0	0	1	0	1	0	0	-250.2200	-7.2400	251.3000	35.5600	0.0000	0.0000	0.0000	0.0000;
	11882	11884	0.00147	0.045549	0	326.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11882	11885	0.001357	0.036791	0	326.73	0	0	1	0	1	0	0	-250.5100	-14.8100	251.3000	36.0700	0.0000	0.0000	0.0000	0.0000;
	11882	11886	0.000202	0.001114	0	0	0	0	0	0	1	0	0	500.7400	22.0500	-500.2700	-19.4800	0.0000	0.0000	0.0000	0.0000;
	11882	11887	0.000257	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13390	11886	0.000939	0.004818	0.00189	267.58	0	0	0	0	1	0	0	-133.8300	5.4900	133.9900	-4.8900	0.0000	0.0000	0.0000	0.0000;
	13390	11886	0.000939	0.004818	0.00189	267.58	0	0	0	0	1	0	0	-133.8300	5.4900	133.9900	-4.8900	0.0000	0.0000	0.0000	0.0000;
	11889	11888	0.000253	0.014569	0	786.45	0	0	1	0	1	0	0	-194.0200	-18.9400	194.1100	24.0300	0.0000	0.0000	0.0000	0.0000;
	11888	11891	0.000192	0.014339	0	684.66	0	0	1	0	1	0	0	-115.5600	-31.5000	115.5800	33.3800	0.0000	0.0000	0.0000	0.0000;
	11888	11892	0.000113	0.009897	0	684.47	0	0	1	0	1	0	0	-115.5700	-47.2100	115.5800	48.6200	0.0000	0.0000	0.0000	0.0000;
	11888	11893	0.000267	0.001018	0	0	0	0	0	0	1	0	0	37.0200	0.3200	-37.0100	-0.3000	0.0000	0.0000	0.0000	0.0000;
	11888	11894	0.000298	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11890	11889	0.000676	0.035404	0	391.39	0	0	1	0	1	0	0	-91.1300	-18.1600	91.1900	21.0100	0.0000	0.0000	0.0000	0.0000;
	11893	11923	0.000498	0.007121	0.77182	2699.07	0	0	0	0	1	0	0	293.3200	-86.2800	-292.9200	7.3700	0.0000	0.0000	0.0000	0.0000;
	11895	11896	0.000262	0.001193	0	0	0	0	0	0	1	0	0	8.1000	0.0000	-8.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11897	11898	0.000589	0.017909	0	857.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11897	11899	0.000277	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11900	11901	0.000208	0.001004	0	0	0	0	0	0	1	0	0	6.7000	0.0000	-6.7000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11901	11948	0.001266	0.006514	0.00453	243.45	0	0	0	0	1	0	0	-91.9200	8.1300	92.0200	-8.1000	0.0000	0.0000	0.0000	0.0000;
	11902	11903	0.004587	0.127305	0	97.5	0	0	1	0	1	0	0	-74.7200	-25.4500	74.9900	32.8100	0.0000	0.0000	0.0000	0.0000;
	11902	11904	0.002938	0.101607	0	97.5	0	0	1	0	1	0	0	-74.8100	-31.9400	74.9900	38.1800	0.0000	0.0000	0.0000	0.0000;
	11902	11905	0.004292	0.152823	0	97.5	0	0	1	0	1	0	0	-74.7500	-20.1600	74.9900	28.6600	0.0000	0.0000	0.0000	0.0000;
	11902	11906	0.000214	0.001177	0	0	0	0	0	0	1	0	0	224.2800	77.5500	-224.1700	-76.9400	0.0000	0.0000	0.0000	0.0000;
	11902	11907	0.000254	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11906	13340	0.001552	0.00723	0.00213	220.61	0	0	0	0	1	0	0	56.4700	6.6800	-56.4300	-6.6900	0.0000	0.0000	0.0000	0.0000;
	11908	11909	0.000966	0.03282	0	303.51	0	0	1	0	1	0	0	-232.9500	-15.3300	233.4300	31.7700	0.0000	0.0000	0.0000	0.0000;
	11908	11910	0.001917	0.050934	0	303.51	0	0	1	0	1	0	0	-232.4800	-6.4500	233.4300	31.7700	0.0000	0.0000	0.0000	0.0000;
	11908	11911	0.001184	0.031677	0	303.51	0	0	1	0	1	0	0	-232.8400	-15.9100	233.4300	31.7700	0.0000	0.0000	0.0000	0.0000;
	11908	11912	0.001109	0.033667	0	303.51	0	0	1	0	1	0	0	-232.8800	-14.9200	233.4300	31.7700	0.0000	0.0000	0.0000	0.0000;
	11908	11913	0.001351	0.040466	0	303.51	0	0	1	0	1	0	0	-232.7600	-11.5700	233.4300	31.7700	0.0000	0.0000	0.0000	0.0000;
	11908	11914	0.001312	0.04266	0	303.51	0	0	1	0	1	0	0	-232.7800	-10.4800	233.4300	31.7700	0.0000	0.0000	0.0000	0.0000;
	11908	11915	0.000205	0.001016	0	0	0	0	0	0	1	0	0	1396.6900	74.6600	-1393.0100	-56.3800	0.0000	0.0000	0.0000	0.0000;
	11908	11916	0.000296	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11918	11917	0.000164	0.010941	0	908.47	0	0	1.0125	0	1	0	0	-292.5500	-114.8100	292.7000	124.9200	0.0000	0.0000	0.0000	0.0000;
	11917	11922	0.0001	-0.000874	0	1152.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11917	11923	0.000276	0.001188	0	0	0	0	0	0	1	0	0	-292.7000	8.3000	292.9200	-7.3700	0.0000	0.0000	0.0000	0.0000;
	11919	11918	0.000398	0.023659	0	424.89	0	0	1.0125	0	1	0	0	-119.1400	-50.2300	119.2000	53.9200	0.0000	0.0000	0.0000	0.0000;
	11918	11924	0.000293	0.001117	0	0	0	0	0	0	1	0	0	173.3500	60.8900	-173.2600	-60.5500	0.0000	0.0000	0.0000	0.0000;
	11919	11933	0.0016	0.010343	0.00304	241.76	0	0	0	0	1	0	0	48.6800	8.5200	-48.6400	-8.6200	0.0000	0.0000	0.0000	0.0000;
	11920	11922	0.000305	0.017839	0	576.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11921	11922	0.000305	0.017839	0	576.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11925	11926	0.000289	0.001135	0	0	0	0	0	0	1	0	0	1.0000	0.0000	-1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11927	11928	0.019081	0.50748	0	38.12	0	0	1	0	1	0	0	-4.9000	0.1100	4.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11927	11929	0.009061	0.2324	0	24.02	0	0	1	0	1	0	0	-2.3000	0.0100	2.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11927	11930	0.000258	0.001113	0	0	0	0	0	0	1	0	0	7.1900	-0.1200	-7.1900	0.1200	0.0000	0.0000	0.0000	0.0000;
	11927	11931	0.000232	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11932	11933	0.000212	0.001129	0	0	0	0	0	0	1	0	0	9.0000	-1.3000	-9.0000	1.3000	0.0000	0.0000	0.0000	0.0000;
	11935	11934	0.000384	0.024868	0	495.68	0	0	1	0	1	0	0	-188.9800	-35.1900	189.1100	43.7900	0.0000	0.0000	0.0000	0.0000;
	11934	11936	0.000556	0.029965	0	315.47	0	0	1.03125	0	1	0	0	-74.2300	-32.6900	74.2700	34.6100	0.0000	0.0000	0.0000	0.0000;
	11934	11937	0.000538	0.035297	0	314.65	0	0	1.03125	0	1	0	0	-74.2400	-32.3600	74.2700	34.6100	0.0000	0.0000	0.0000	0.0000;
	11934	11938	0.000831	0.037488	0	249.36	0	0	1.025	0	1	0	0	-37.1200	-16.7100	37.1300	17.3100	0.0000	0.0000	0.0000	0.0000;
	11934	11939	0.000244	0.001081	0	0	0	0	0	0	1	0	0	-3.5200	246.7400	3.6600	-246.1400	0.0000	0.0000	0.0000	0.0000;
	11934	11940	0.000208	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11935	12198	0.001162	0.00819	0.01865	284.05	0	0	0	0	1	0	0	113.2200	16.4200	-113.0700	-17.4100	0.0000	0.0000	0.0000	0.0000;
	12202	11935	0.001181	0.006988	0.00297	263.27	0	0	0	0	1	0	0	-75.7000	-18.6900	75.7600	18.7700	0.0000	0.0000	0.0000	0.0000;
	11941	11942	0.002949	0.062302	0	211.05	0	0	1.0125	0	1	0	0	-161.5600	34.2800	162.3300	-18.0200	0.0000	0.0000	0.0000	0.0000;
	11941	11943	0.001642	0.055027	0	211.05	0	0	1.0125	0	1	0	0	-161.9100	19.7500	162.3300	-5.7400	0.0000	0.0000	0.0000	0.0000;
	11941	11944	0.002229	0.064029	0	211.05	0	0	1.0125	0	1	0	0	-161.7600	20.5800	162.3300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	11941	11945	0.002968	0.082487	0	211.05	0	0	1.0125	0	1	0	0	-161.5700	21.5900	162.3300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	11941	11946	0.001791	0.050013	0	211.05	0	0	1.0125	0	1	0	0	-161.8700	20.8700	162.3300	-8.1300	0.0000	0.0000	0.0000	0.0000;
	11941	11947	0.002974	0.068313	0	211.05	0	0	1.0125	0	1	0	0	-161.5700	22.1100	162.3300	-4.7200	0.0000	0.0000	0.0000	0.0000;
	11941	11948	0.000257	0.001047	0	0	0	0	0	0	1	0	0	970.2400	-139.1800	-967.9400	148.5700	0.0000	0.0000	0.0000	0.0000;
	11941	11949	0.000243	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11950	11951	0.00022	0.001108	0	0	0	0	0	0	1	0	0	595.1200	-51.9200	-594.3900	55.6000	0.0000	0.0000	0.0000	0.0000;
	11952	11953	0.005733	0.162911	0	102.05	0	0	1	0	1	0	0	-78.1200	-28.9100	78.4900	39.5000	0.0000	0.0000	0.0000	0.0000;
	11952	11954	0.002842	0.105118	0	102.05	0	0	1	0	1	0	0	-78.3000	-32.8600	78.4900	39.9600	0.0000	0.0000	0.0000	0.0000;
	11952	11955	0.000299	0.001197	0	0	0	0	0	0	1	0	0	156.4100	61.7700	-156.3300	-61.4500	0.0000	0.0000	0.0000	0.0000;
	11952	11956	0.000202	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13332	11955	0.000999	0.006544	0.00589	194.82	0	0	0	0	1	0	0	-21.5600	-24.5800	21.5700	24.0200	0.0000	0.0000	0.0000	0.0000;
	11957	11958	0.000238	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11959	11962	-0.000297	-0.008655	0	150.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11959	11963	0.012454	0.341663	0	47.91	0	0	1.01875	0	1	0	0	-6.2900	0.1300	6.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11959	11964	0.000252	0.001116	0	0	0	0	0	0	1	0	0	6.2900	-0.1300	-6.2900	0.1300	0.0000	0.0000	0.0000	0.0000;
	11959	11965	0.000233	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11960	11962	0.004292	0.125111	0	75.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11961	11962	0.004292	0.125111	0	75.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11966	11969	0.000249	0.012412	0	540.75	0	0	1	0	1	0	0	93.4900	-5.9800	-93.4600	6.9900	0.0000	0.0000	0.0000	0.0000;
	11966	11970	0.000902	0.053098	0	220.81	0	0	1	0	1	0	0	-17.9900	0.1600	18.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11966	11971	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-75.4900	5.8200	75.5000	-5.7600	0.0000	0.0000	0.0000	0.0000;
	11966	11972	0.000288	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11967	11969	0.00027	0.013463	0	390.75	0	0	1	0	1	0	0	-93.4400	8.0800	93.4600	-6.9900	0.0000	0.0000	0.0000	0.0000;
	11968	11969	0.003468	0.172958	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11973	11976	0.008089	0.055539	0.03197	194.47	0	0	0	0	1	0	0	30.0100	-8.9700	-29.9400	6.0200	0.0000	0.0000	0.0000	0.0000;
	12024	11973	0.003702	0.019023	0.00538	167.45	0	0	0	0	1	0	0	4.7900	-1.7400	-4.7900	1.1600	0.0000	0.0000	0.0000	0.0000;
	12563	11973	0.004941	0.023707	0.02043	201.62	0	0	0	0	1	0	0	16.8400	-5.3700	-16.8300	3.2400	0.0000	0.0000	0.0000	0.0000;
	11973	12565	0.016916	0.089645	0.01912	181.34	0	0	0	0	1	0	0	-15.8100	1.7700	15.8600	-3.6100	0.0000	0.0000	0.0000	0.0000;
	11977	11974	0.002255	0.01667	0.00584	249.5	0	0	0	0	1	0	0	-88.3900	-7.6900	88.5500	8.2700	0.0000	0.0000	0.0000	0.0000;
	11974	12551	0.002645	0.016423	0.00282	254.81	0	0	0	0	1	0	0	-101.1400	-9.9500	101.3900	11.2000	0.0000	0.0000	0.0000	0.0000;
	11977	11975	0.004208	0.013918	0.00402	246.99	0	0	0	0	1	0	0	93.7800	-1.8900	-93.4400	2.5900	0.0000	0.0000	0.0000	0.0000;
	11980	11975	0.005337	0.025877	0.00502	238.12	0	0	0	0	1	0	0	-79.2600	7.6800	79.5800	-6.6800	0.0000	0.0000	0.0000	0.0000;
	11976	11977	0.001416	0.010209	0.00459	189.87	0	0	0	0	1	0	0	15.9900	-9.2100	-15.9800	8.7500	0.0000	0.0000	0.0000	0.0000;
	11978	11979	0.000289	0.001091	0	0	0	0	0	0	1	0	0	9.8100	5.1300	-9.8100	-5.1300	0.0000	0.0000	0.0000	0.0000;
	11978	11996	0.009991	0.049663	0.01695	204.48	0	0	0	0	1	0	0	-17.6000	-1.8500	17.6300	0.1800	0.0000	0.0000	0.0000	0.0000;
	11978	16664	0.023903	0.151585	0.01284	183.57	0	0	0	0	1	0	0	7.7900	-3.2800	-7.7700	2.0000	0.0000	0.0000	0.0000	0.0000;
	13617	11980	0.002889	0.016725	0.00722	232.16	0	0	0	0	1	0	0	-70.5400	9.6300	70.6800	-9.6000	0.0000	0.0000	0.0000	0.0000;
	11981	11982	0.000216	0.001057	0	0	0	0	0	0	1	0	0	6.2300	1.2500	-6.2300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	11983	11981	0.002755	0.01818	0.01689	236.97	0	0	0	0	1	0	0	123.1500	-14.4500	-122.7500	15.3000	0.0000	0.0000	0.0000	0.0000;
	11981	17335	0.003491	0.022757	0.01058	236.16	0	0	0	0	1	0	0	116.5200	-16.5500	-116.0700	18.4000	0.0000	0.0000	0.0000	0.0000;
	15311	11983	0.005333	0.018894	0.01511	241.09	0	0	0	0	1	0	0	132.8800	-11.5000	-131.9900	13.0400	0.0000	0.0000	0.0000	0.0000;
	11984	12013	0.002911	0.019991	0.04526	281.81	0	0	0	0	1	0	0	210.5000	2.3200	-209.3100	0.9700	0.0000	0.0000	0.0000	0.0000;
	14062	11984	0.002576	0.014397	0.00249	284.46	0	0	0	0	1	0	0	218.0000	8.7300	-216.8800	-2.7600	0.0000	0.0000	0.0000	0.0000;
	11985	11986	0.0002	0.001171	0	0	0	0	0	0	1	0	0	8.5600	1.5500	-8.5600	-1.5400	0.0000	0.0000	0.0000	0.0000;
	11992	11985	0.003759	0.016797	0.00382	199.48	0	0	0	0	1	0	0	40.6400	-8.8900	-40.5800	8.7500	0.0000	0.0000	0.0000	0.0000;
	11985	15322	0.001679	0.011714	0.0063	193.5	0	0	0	0	1	0	0	32.0100	-10.3000	-31.9900	9.7600	0.0000	0.0000	0.0000	0.0000;
	11987	11990	-0.000273	-0.009759	0	149.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11987	11991	0.000203	0.001023	0	0	0	0	0	0	1	0	0	8.5600	1.2200	-8.5600	-1.2200	0.0000	0.0000	0.0000	0.0000;
	11987	11992	0.000284	0.001125	0	0	0	0	0	0	1	0	0	-8.5600	-1.2200	8.5600	1.2200	0.0000	0.0000	0.0000	0.0000;
	11988	11990	0.004913	0.175334	0	74.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11989	11990	0.004913	0.175334	0	74.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	11992	11993	0.002893	0.014929	0.00669	203.97	0	0	0	0	1	0	0	-49.2000	7.6600	49.2700	-8.0200	0.0000	0.0000	0.0000	0.0000;
	11993	12575	0.00325	0.023256	0.0241	209.94	0	0	0	0	1	0	0	-57.9700	9.3500	58.0800	-11.1500	0.0000	0.0000	0.0000	0.0000;
	11994	11995	0.000226	0.001029	0	0	0	0	0	0	1	0	0	8.2400	2.9100	-8.2400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	11994	12002	0.002499	0.018625	0.01892	227.2	0	0	0	0	1	0	0	68.3800	-9.4500	-68.2700	8.2500	0.0000	0.0000	0.0000	0.0000;
	12562	11994	0.005592	0.025672	0.00952	231.9	0	0	0	0	1	0	0	76.9200	-6.1400	-76.6200	6.5400	0.0000	0.0000	0.0000	0.0000;
	11996	11997	0.000208	0.001101	0	0	0	0	0	0	1	0	0	16.5000	4.7600	-16.5000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	12000	11996	0.001194	0.008029	0.00507	261.39	0	0	0	0	1	0	0	181.0900	-18.3900	-180.7200	20.3300	0.0000	0.0000	0.0000	0.0000;
	11996	16648	0.003659	0.020467	0.01301	246.38	0	0	0	0	1	0	0	146.5900	-25.2700	-145.8300	28.0900	0.0000	0.0000	0.0000	0.0000;
	11998	11999	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-16.5000	-3.5100	16.5000	3.5100	0.0000	0.0000	0.0000	0.0000;
	12000	11999	0.002185	0.013299	0.00863	260.4	0	0	0	0	1	0	0	-146.1400	5.4900	146.5700	-3.7700	0.0000	0.0000	0.0000	0.0000;
	11999	13782	0.000245	0.001257	0.0008	313.71	0	0	0	0	1	0	0	-163.0700	0.2600	163.1300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	12002	12000	0.002162	0.015489	0.01164	212.83	0	0	0	0	1	0	0	51.5100	-13.0800	-51.4600	12.2300	0.0000	0.0000	0.0000	0.0000;
	12001	12002	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-16.7600	-4.8300	16.7600	4.8300	0.0000	0.0000	0.0000	0.0000;
	12022	12003	0.003882	0.020497	0.00934	244.6	0	0	0	0	1	0	0	84.6900	-11.7500	-84.4300	12.1500	0.0000	0.0000	0.0000	0.0000;
	12003	16649	0.011007	0.060296	0.01455	228.9	0	0	0	0	1	0	0	57.4700	-17.5700	-57.1000	18.0400	0.0000	0.0000	0.0000	0.0000;
	12004	14079	0.005825	0.032754	0.02692	300.63	0	0	0	0	1	0	0	-151.9800	0.4900	153.2500	3.7700	0.0000	0.0000	0.0000	0.0000;
	12004	16502	0.006263	0.038969	0.01817	190.91	0	0	0	0	1	0	0	7.4200	-2.7100	-7.4100	0.8100	0.0000	0.0000	0.0000	0.0000;
	12004	16660	0.00354	0.018666	0.04204	265.02	0	0	0	0	1	0	0	117.6100	-12.1400	-117.1400	10.1500	0.0000	0.0000	0.0000	0.0000;
	12005	12008	0.000642	0.031427	0	617.7	0	0	1	0	1	0	0	240.6500	2.9900	-240.3100	13.9500	0.0000	0.0000	0.0000	0.0000;
	12005	12009	0.000204	0.00109	0	0	0	0	0	0	1	0	0	27.2700	0.9000	-27.2700	-0.9000	0.0000	0.0000	0.0000	0.0000;
	12005	12010	0.000226	0.001023	0	0	0	0	0	0	1	0	0	-267.9200	-3.9000	268.0700	4.5800	0.0000	0.0000	0.0000	0.0000;
	12006	12008	-0.000267	-0.013074	0	517.7	0	0	1	0	1	0	0	-240.4500	6.9000	240.3100	-13.9500	0.0000	0.0000	0.0000	0.0000;
	12006	12011	0.001218	0.007208	0.00119	290.72	0	0	0	0	1	0	0	146.5500	-3.0700	-146.3100	4.3900	0.0000	0.0000	0.0000	0.0000;
	12006	12022	0.004134	0.021111	0.02134	261	0	0	0	0	1	0	0	93.9000	-3.8200	-93.5600	3.2800	0.0000	0.0000	0.0000	0.0000;
	12007	12008	0.001822	0.089146	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13781	12010	0.00086	0.008261	0.13132	1287.03	0	0	0	0	1	0	0	438.7900	-3.5100	-437.2600	4.0300	0.0000	0.0000	0.0000	0.0000;
	12010	13923	0.000243	0.00279	0.07631	1187.49	0	0	0	0	1	0	0	-263.9400	-10.8200	264.1000	4.4100	0.0000	0.0000	0.0000	0.0000;
	16663	12010	0.000514	0.006883	0.17698	1261.49	0	0	0	0	1	0	0	-432.2300	-9.2000	433.1200	2.2100	0.0000	0.0000	0.0000	0.0000;
	12011	16500	0.00432	0.02581	0.02926	264.02	0	0	0	0	1	0	0	122.2700	-7.3800	-121.6600	7.8700	0.0000	0.0000	0.0000	0.0000;
	12012	13599	0.002038	0.015631	0.01181	259.62	0	0	0	0	1	0	0	-114.0000	-9.1700	114.2400	9.7900	0.0000	0.0000	0.0000	0.0000;
	12012	16503	0.00515	0.02743	0.02808	241.77	0	0	0	0	1	0	0	79.2800	7.7000	-78.9800	-9.0800	0.0000	0.0000	0.0000	0.0000;
	12013	16642	0.010819	0.055745	0.01444	233.94	0	0	0	0	1	0	0	101.7500	-2.6300	-100.7000	6.4700	0.0000	0.0000	0.0000	0.0000;
	16648	12013	0.001582	0.007768	0.00281	220.34	0	0	0	0	1	0	0	-47.5500	8.3200	47.5900	-8.4500	0.0000	0.0000	0.0000	0.0000;
	16813	12013	0.002802	0.020018	0.01104	205.59	0	0	0	0	1	0	0	-51.2300	-8.9700	51.3000	8.3000	0.0000	0.0000	0.0000	0.0000;
	12014	12017	-0.000407	-0.011646	0	168.88	0	0	1	0	1	0	0	8.6800	2.2500	-8.6800	-2.2600	0.0000	0.0000	0.0000	0.0000;
	12014	12018	0.000227	0.001144	0	0	0	0	0	0	1	0	0	-8.6800	-2.2500	8.6800	2.2500	0.0000	0.0000	0.0000	0.0000;
	12014	12019	0.000293	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12015	12017	0.004768	0.136465	0	84.44	0	0	1	0	1	0	0	-8.6800	-2.1600	8.6800	2.2600	0.0000	0.0000	0.0000	0.0000;
	12016	12017	0.004768	0.136465	0	84.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12020	12018	0.003521	0.017378	0.00772	197.09	0	0	0	0	1	0	0	36.4200	27.1900	-36.3600	-27.6800	0.0000	0.0000	0.0000	0.0000;
	12018	16642	0.007151	0.041353	0.03518	237.42	0	0	0	0	1	0	0	82.4900	0.4400	-82.0300	-1.5400	0.0000	0.0000	0.0000	0.0000;
	16651	12018	0.001727	0.007706	0.00341	243.67	0	0	0	0	1	0	0	83.9300	-6.1400	-83.8100	6.2900	0.0000	0.0000	0.0000	0.0000;
	12018	16652	0.007397	0.045356	0.01886	240.6	0	0	0	0	1	0	0	77.7100	1.4900	-77.2900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	12018	16666	0.006423	0.03743	0.01723	223.99	0	0	0	0	1	0	0	-48.7100	17.2200	48.8800	-18.1000	0.0000	0.0000	0.0000	0.0000;
	12020	12021	0.000289	0.001099	0	0	0	0	0	0	1	0	0	8.6800	3.1600	-8.6800	-3.1600	0.0000	0.0000	0.0000	0.0000;
	16648	12020	0.002701	0.014568	0.01186	235.39	0	0	0	0	1	0	0	87.9400	-43.9000	-87.7000	43.9300	0.0000	0.0000	0.0000	0.0000;
	12020	16649	0.001802	0.012766	0.00683	213.53	0	0	0	0	1	0	0	42.6000	16.9100	-42.5600	-17.4000	0.0000	0.0000	0.0000	0.0000;
	12022	12023	0.001675	0.011615	0.00582	194.4	0	0	0	0	1	0	0	-14.5800	2.6300	14.5800	-3.2200	0.0000	0.0000	0.0000	0.0000;
	12023	13779	0.001676	0.009982	0.00736	165.96	0	0	0	0	1	0	0	-24.8500	2.3100	24.8600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	12024	12538	0.010905	0.075347	0.02475	187.73	0	0	0	0	1	0	0	-19.5800	-0.7600	19.6200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	12025	12026	0.000234	0.001096	0	0	0	0	0	0	1	0	0	20.3200	1.2500	-20.3100	-1.2400	0.0000	0.0000	0.0000	0.0000;
	12025	12027	0.002872	0.014622	0.00698	238.47	0	0	0	0	1	0	0	-53.5500	-0.6900	53.6200	0.3400	0.0000	0.0000	0.0000	0.0000;
	12025	12074	0.004153	0.015639	0.03745	221.11	0	0	0	0	1	0	0	33.2300	-0.5500	-33.1900	-3.2900	0.0000	0.0000	0.0000	0.0000;
	12063	12027	0.005545	0.025579	0.0143	247.26	0	0	0	0	1	0	0	62.1400	-2.8600	-61.9500	2.2300	0.0000	0.0000	0.0000	0.0000;
	12028	12029	0.000209	0.001067	0	0	0	0	0	0	1	0	0	5.8900	3.5600	-5.8900	-3.5600	0.0000	0.0000	0.0000	0.0000;
	12145	12028	0.004487	0.020288	0.00484	189.35	0	0	0	0	1	0	0	-12.2100	8.3300	12.2200	-8.8100	0.0000	0.0000	0.0000	0.0000;
	12028	12893	0.01301	0.059566	0.01681	199.9	0	0	0	0	1	0	0	-18.1100	5.2500	18.1500	-6.8500	0.0000	0.0000	0.0000	0.0000;
	12030	12032	0.005738	0.024294	0.0328	199.71	0	0	0	0	1	0	0	16.4600	-2.9000	-16.4400	-0.5500	0.0000	0.0000	0.0000	0.0000;
	12037	12030	0.001862	0.011634	0.0035	211.55	0	0	0	0	1	0	0	25.8700	-1.0700	-25.8500	0.7700	0.0000	0.0000	0.0000	0.0000;
	12031	12103	0.002618	0.013689	0.00493	217.33	0	0	0	0	1	0	0	25.4100	-11.5000	-25.3900	11.0600	0.0000	0.0000	0.0000	0.0000;
	12031	12108	0.002127	0.013318	0.00497	234.11	0	0	0	0	1	0	0	-44.2000	5.6900	44.2400	-5.9800	0.0000	0.0000	0.0000	0.0000;
	12032	12034	0.003757	0.020349	0.00427	173.84	0	0	0	0	1	0	0	6.3100	-0.2000	-6.3100	-0.2500	0.0000	0.0000	0.0000	0.0000;
	12033	12034	0.000205	0.001005	0	0	0	0	0	0	1	0	0	-20.3400	-5.1500	20.3400	5.1500	0.0000	0.0000	0.0000	0.0000;
	12034	12054	0.003849	0.021675	0.00694	205.02	0	0	0	0	1	0	0	-14.0300	-4.9100	14.0400	4.2100	0.0000	0.0000	0.0000	0.0000;
	12035	12073	0.003155	0.015158	0.00556	219.81	0	0	0	0	1	0	0	-26.1900	-13.2000	26.2200	12.7100	0.0000	0.0000	0.0000	0.0000;
	12947	12035	0.002311	0.014155	0.00738	208.65	0	0	0	0	1	0	0	-17.0300	-11.0000	17.0400	10.2500	0.0000	0.0000	0.0000	0.0000;
	12036	12069	0.001898	0.015036	0.00951	225.22	0	0	0	0	1	0	0	32.1700	-15.2900	-32.1400	14.4300	0.0000	0.0000	0.0000	0.0000;
	12951	12036	0.003031	0.015459	0.0065	231.81	0	0	0	0	1	0	0	40.8700	-14.6800	-40.8100	14.2400	0.0000	0.0000	0.0000	0.0000;
	12037	12038	0.000211	0.001134	0	0	0	0	0	0	1	0	0	11.9900	3.7500	-11.9900	-3.7500	0.0000	0.0000	0.0000	0.0000;
	12037	12042	0.002623	0.016821	0.00318	226.48	0	0	0	0	1	0	0	-37.8600	-2.6800	37.8900	2.5600	0.0000	0.0000	0.0000	0.0000;
	12039	12040	0.000288	0.001136	0	0	0	0	0	0	1	0	0	11.9400	1.8700	-11.9400	-1.8700	0.0000	0.0000	0.0000	0.0000;
	12039	12082	0.001807	0.010204	0.00669	181.92	0	0	0	0	1	0	0	-7.3200	3.0500	7.3200	-3.7700	0.0000	0.0000	0.0000	0.0000;
	12103	12039	0.001613	0.006297	0.00257	183.49	0	0	0	0	1	0	0	4.6300	-15.6400	-4.6200	15.3800	0.0000	0.0000	0.0000	0.0000;
	12041	12044	0.000845	0.047991	0	514.63	0	0	1	0	1	0	0	91.7900	6.9400	-91.7200	-3.1700	0.0000	0.0000	0.0000	0.0000;
	12041	12045	0.000223	0.001176	0	0	0	0	0	0	1	0	0	-112.9200	-10.4800	112.9500	10.6200	0.0000	0.0000	0.0000	0.0000;
	12041	12046	0.000227	0.001113	0	0	0	0	0	0	1	0	0	21.1300	3.5400	-21.1300	-3.5400	0.0000	0.0000	0.0000	0.0000;
	12042	12044	-0.000171	-0.009691	0	389.63	0	0	1	0	1	0	0	-91.7400	-3.9400	91.7200	3.1700	0.0000	0.0000	0.0000	0.0000;
	12042	12423	0.00218	0.014702	0.01994	243.81	0	0	0	0	1	0	0	53.8500	1.3700	-53.7900	-3.1100	0.0000	0.0000	0.0000	0.0000;
	12043	12044	0.003525	0.20023	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12045	12118	0.000497	0.00439	0.0832	1135.44	0	0	0	0	1	0	0	-80.5500	-17.1900	80.5800	8.4600	0.0000	0.0000	0.0000	0.0000;
	12045	14107	0.000471	0.005123	0.12554	970.48	0	0	0	0	1	0	0	-32.4000	6.5700	32.4100	-20.0700	0.0000	0.0000	0.0000	0.0000;
	12047	12062	0.002722	0.017633	0.06718	258.75	0	0	0	0	1	0	0	-72.0300	-8.1100	72.1600	1.8300	0.0000	0.0000	0.0000	0.0000;
	12047	12265	0.003118	0.018889	0.02715	253.87	0	0	0	0	1	0	0	65.5500	7.5000	-65.4300	-9.5900	0.0000	0.0000	0.0000	0.0000;
	12048	12051	0.0001	0.000908	0	148.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12048	12052	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-8.7100	-1.7700	8.7100	1.7800	0.0000	0.0000	0.0000	0.0000;
	12048	12053	0.00024	0.00107	0	0	0	0	0	0	1	0	0	8.7100	1.7700	-8.7100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	12049	12051	0.003594	0.113161	0	74.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12050	12051	0.003594	0.113161	0	74.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12052	12371	0.004345	0.025761	0.02584	159.63	0	0	0	0	1	0	0	1.8400	-8.6600	-1.8400	5.8900	0.0000	0.0000	0.0000	0.0000;
	12052	13745	0.001498	0.010154	0.00638	191.91	0	0	0	0	1	0	0	-10.5500	6.8800	10.5500	-7.5500	0.0000	0.0000	0.0000	0.0000;
	12054	12106	0.001966	0.011086	0.00976	228.91	0	0	0	0	1	0	0	-34.9200	-9.7800	34.9500	8.8700	0.0000	0.0000	0.0000	0.0000;
	12056	12055	0.004013	0.028391	0.01062	237.07	0	0	0	0	1	0	0	-49.1700	-6.4500	49.2600	5.9500	0.0000	0.0000	0.0000	0.0000;
	12058	12055	0.002798	0.016824	0.01306	248.54	0	0	0	0	1	0	0	60.6900	8.7900	-60.5900	-9.6300	0.0000	0.0000	0.0000	0.0000;
	12056	12062	0.004869	0.025726	0.01295	260.46	0	0	0	0	1	0	0	73.4600	7.7700	-73.2100	-7.8600	0.0000	0.0000	0.0000	0.0000;
	12056	12068	0.010835	0.046574	0.02037	232.17	0	0	0	0	1	0	0	-42.9900	-3.1900	43.1800	1.7900	0.0000	0.0000	0.0000	0.0000;
	12058	12057	0.000425	0.026348	0	451.97	0	0	1.0125	0	1	0	0	-132.8600	-28.3800	132.9400	32.9400	0.0000	0.0000	0.0000	0.0000;
	12057	12059	0.000228	0.001033	0	0	0	0	0	0	1	0	0	14.2200	4.9300	-14.2200	-4.9300	0.0000	0.0000	0.0000	0.0000;
	13890	12057	0.000445	0.005667	0.10414	1095.89	0	0	0	0	1	0	0	-139.8200	47.1400	139.9100	-57.2700	0.0000	0.0000	0.0000	0.0000;
	13918	12057	0.00065	0.008245	0.21698	1212.79	0	0	0	0	1	0	0	287.5700	-36.5100	-287.0700	19.3900	0.0000	0.0000	0.0000	0.0000;
	12058	12061	0.001508	0.00773	0.00427	212.95	0	0	0	0	1	0	0	15.5600	13.7900	-15.5600	-14.2200	0.0000	0.0000	0.0000	0.0000;
	12068	12058	0.001242	0.006995	0.01341	244.24	0	0	0	0	1	0	0	-56.5800	-7.0500	56.6100	5.7900	0.0000	0.0000	0.0000	0.0000;
	12060	12061	0.001771	0.010263	0.00818	202.61	0	0	0	0	1	0	0	-6.6900	-11.3800	6.6900	10.5000	0.0000	0.0000	0.0000	0.0000;
	12060	12064	0.001482	0.008646	0.00976	173.11	0	0	0	0	1	0	0	-5.3600	9.2500	5.3600	-10.3000	0.0000	0.0000	0.0000	0.0000;
	12074	12062	0.001859	0.008784	0.00394	204.92	0	0	0	0	1	0	0	18.5900	-0.1800	-18.5800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	12064	12063	0.003325	0.013563	0.00921	261.64	0	0	0	0	1	0	0	78.5200	2.0100	-78.3300	-2.2400	0.0000	0.0000	0.0000	0.0000;
	12064	13474	0.005371	0.027417	0.04274	267.33	0	0	0	0	1	0	0	-93.7700	6.1200	94.2000	-8.5300	0.0000	0.0000	0.0000	0.0000;
	12065	12066	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-22.3800	-7.3100	22.3800	7.3100	0.0000	0.0000	0.0000	0.0000;
	12949	12066	0.002837	0.017459	0.01127	219.72	0	0	0	0	1	0	0	32.8000	-4.4700	-32.7700	3.4300	0.0000	0.0000	0.0000	0.0000;
	12951	12066	0.005011	0.027479	0.01219	241.94	0	0	0	0	1	0	0	-53.0900	12.3800	53.2200	-12.9300	0.0000	0.0000	0.0000	0.0000;
	12066	12974	0.01516	0.091679	0.02942	234.43	0	0	0	0	1	0	0	-42.8400	2.1900	43.1000	-3.8100	0.0000	0.0000	0.0000	0.0000;
	12067	12068	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-13.4000	-5.2600	13.4000	5.2600	0.0000	0.0000	0.0000	0.0000;
	12069	12948	0.001242	0.00813	0.00281	163.07	0	0	0	0	1	0	0	-2.5100	31.6000	2.5200	-31.8300	0.0000	0.0000	0.0000	0.0000;
	12069	12952	0.001118	0.006411	0.00379	208.54	0	0	0	0	1	0	0	20.1000	39.8600	-20.0800	-40.1500	0.0000	0.0000	0.0000	0.0000;
	12071	12070	0.000483	0.033045	0	419.49	0	0	1.01875	0	1	0	0	-116.4500	-36.6400	116.5200	41.3100	0.0000	0.0000	0.0000	0.0000;
	12070	12072	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-116.5200	-41.3100	116.5600	41.4700	0.0000	0.0000	0.0000	0.0000;
	12071	12073	0.000885	0.00482	0.00416	233.14	0	0	0	0	1	0	0	41.7500	16.4700	-41.7300	-16.8400	0.0000	0.0000	0.0000	0.0000;
	13127	12071	0.004028	0.019115	0.00368	237.1	0	0	0	0	1	0	0	-57.4500	-18.2700	57.5800	18.5100	0.0000	0.0000	0.0000	0.0000;
	12091	12072	0.000619	0.007126	0.11288	1163.39	0	0	0	0	1	0	0	-184.9500	-23.5800	185.1500	13.6500	0.0000	0.0000	0.0000	0.0000;
	12914	12072	0.000352	0.003843	0.20132	1222.89	0	0	0	0	1	0	0	302.0100	36.5300	-301.7100	-55.1200	0.0000	0.0000	0.0000	0.0000;
	12075	12121	0.002168	0.012988	0.00345	208.1	0	0	0	0	1	0	0	22.5400	-2.8500	-22.5300	2.5400	0.0000	0.0000	0.0000	0.0000;
	12075	12128	0.001704	0.010016	0.00844	164.25	0	0	0	0	1	0	0	-3.7200	-0.5000	3.7200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	12075	12802	0.005266	0.03439	0.02439	230.57	0	0	0	0	1	0	0	-36.5900	1.6500	36.6600	-3.8600	0.0000	0.0000	0.0000	0.0000;
	12076	12079	0.000344	0.021396	0	665.83	0	0	1	0	1	0	0	217.1800	5.4800	-217.0300	3.8600	0.0000	0.0000	0.0000	0.0000;
	12076	12080	0.000276	0.001081	0	0	0	0	0	0	1	0	0	20.4000	5.3400	-20.4000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	12111	12076	0.000527	0.005562	0.19962	1065.31	0	0	0	0	1	0	0	99.0900	-1.7500	-99.0400	-19.3500	0.0000	0.0000	0.0000	0.0000;
	12076	12809	0.000417	0.005614	0.0936	1196.16	0	0	0	0	1	0	0	-138.5400	8.5300	138.6200	-17.6400	0.0000	0.0000	0.0000	0.0000;
	12077	12079	-0.000118	-0.007379	0	515.83	0	0	1	0	1	0	0	-217.0800	0.6400	217.0300	-3.8600	0.0000	0.0000	0.0000	0.0000;
	12077	12099	0.005915	0.032838	0.01121	211.58	0	0	0	0	1	0	0	17.7600	-3.5900	-17.7400	2.4800	0.0000	0.0000	0.0000	0.0000;
	12077	12108	0.004785	0.02731	0.01558	239.29	0	0	0	0	1	0	0	55.0700	-4.0500	-54.9300	3.1400	0.0000	0.0000	0.0000	0.0000;
	12077	12115	0.008931	0.041003	0.0174	225.34	0	0	0	0	1	0	0	32.6200	-9.1300	-32.5300	7.6800	0.0000	0.0000	0.0000	0.0000;
	12134	12077	0.001751	0.007533	0.00558	216.21	0	0	0	0	1	0	0	-23.6000	-4.5800	23.6100	4.0200	0.0000	0.0000	0.0000	0.0000;
	12077	12135	0.001546	0.008974	0.00505	228.45	0	0	0	0	1	0	0	35.1500	7.6600	-35.1300	-8.1000	0.0000	0.0000	0.0000	0.0000;
	12794	12077	0.001802	0.010186	0.00339	230.35	0	0	0	0	1	0	0	-52.8300	-4.5500	52.8800	4.4500	0.0000	0.0000	0.0000	0.0000;
	12078	12079	0.001005	0.062579	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12081	12082	0.00021	0.001023	0	0	0	0	0	0	1	0	0	-9.1100	-0.8100	9.1100	0.8100	0.0000	0.0000	0.0000	0.0000;
	12082	12374	0.003566	0.020335	0.02894	180.92	0	0	0	0	1	0	0	-2.1700	2.8200	2.1700	-5.9300	0.0000	0.0000	0.0000	0.0000;
	12082	12387	0.007057	0.036478	0.0157	207.4	0	0	0	0	1	0	0	-14.2600	0.1400	14.2700	-1.7600	0.0000	0.0000	0.0000	0.0000;
	12084	12083	0.001884	0.010854	0.0038	209.65	0	0	0	0	1	0	0	-11.9700	-1.9100	11.9700	1.5200	0.0000	0.0000	0.0000	0.0000;
	12083	12863	0.002415	0.010101	0.00461	221.74	0	0	0	0	1	0	0	-23.9900	-3.5400	24.0100	3.1000	0.0000	0.0000	0.0000	0.0000;
	12084	12085	0.000252	0.001031	0	0	0	0	0	0	1	0	0	11.4300	4.6600	-11.4200	-4.6500	0.0000	0.0000	0.0000	0.0000;
	12145	12084	0.002375	0.014219	0.00698	190.76	0	0	0	0	1	0	0	-0.5400	1.9900	0.5400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	12086	12885	0.001735	0.010271	0.00453	256.81	0	0	0	0	1	0	0	81.8500	-4.3900	-81.7500	4.5300	0.0000	0.0000	0.0000	0.0000;
	12086	14089	0.000962	0.006188	0.00197	264.53	0	0	0	0	1	0	0	-94.0000	1.5900	94.0800	-1.3000	0.0000	0.0000	0.0000	0.0000;
	12087	12088	0.000216	0.001172	0	0	0	0	0	0	1	0	0	5.9900	2.3000	-5.9900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	12087	12377	0.008566	0.051055	0.01504	189.04	0	0	0	0	1	0	0	7.0100	2.4100	-7.0000	-3.9900	0.0000	0.0000	0.0000	0.0000;
	12861	12087	0.002085	0.0145	0.00746	193.34	0	0	0	0	1	0	0	-3.1300	-6.0600	3.1300	5.2700	0.0000	0.0000	0.0000	0.0000;
	12087	12865	0.007833	0.052372	0.02345	211.25	0	0	0	0	1	0	0	-16.1300	-9.9800	16.1500	7.6200	0.0000	0.0000	0.0000	0.0000;
	12089	12090	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-21.8900	-9.5100	21.8900	9.5100	0.0000	0.0000	0.0000	0.0000;
	12090	13198	0.001984	0.01101	0.01393	267.01	0	0	0	0	1	0	0	79.3100	2.6700	-79.2000	-3.5200	0.0000	0.0000	0.0000	0.0000;
	14106	12090	0.00109	0.006418	0.00093	272.44	0	0	0	0	1	0	0	101.3100	12.7100	-101.2000	-12.1900	0.0000	0.0000	0.0000	0.0000;
	12091	12094	0.000446	0.027523	0	583.16	0	0	1	0	1	0	0	256.0000	15.6900	-255.7300	1.0800	0.0000	0.0000	0.0000	0.0000;
	12091	12095	0.000295	0.001153	0	0	0	0	0	0	1	0	0	21.8900	8.3900	-21.8900	-8.3800	0.0000	0.0000	0.0000	0.0000;
	14107	12091	0.000348	0.004446	0.06459	1151.11	0	0	0	0	1	0	0	92.9600	-6.1100	-92.9400	-0.5000	0.0000	0.0000	0.0000	0.0000;
	12092	12094	-0.000172	-0.010594	0	533.16	0	0	1	0	1	0	0	-255.8300	-5.3700	255.7300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	12096	12092	0.001239	0.006047	0.00151	290	0	0	0	0	1	0	0	-139.4800	-2.6900	139.7000	3.6300	0.0000	0.0000	0.0000	0.0000;
	12092	12428	0.001078	0.006631	0.0118	232.62	0	0	0	0	1	0	0	51.7200	2.9500	-51.6900	-4.0500	0.0000	0.0000	0.0000	0.0000;
	13129	12092	0.00386	0.017382	0.00556	160.58	0	0	0	0	1	0	0	8.1200	10.2000	-8.1200	-10.7700	0.0000	0.0000	0.0000	0.0000;
	12092	13130	0.001426	0.007682	0.00398	254.08	0	0	0	0	1	0	0	72.5300	9.5700	-72.4600	-9.6100	0.0000	0.0000	0.0000	0.0000;
	12093	12094	0.00146	0.090123	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13190	12096	0.002672	0.014741	0.01806	273.34	0	0	0	0	1	0	0	-116.7700	-1.1500	117.1100	1.1100	0.0000	0.0000	0.0000	0.0000;
	12097	12098	0.000935	0.004688	0.03749	199.69	0	0	0	0	1	0	0	-20.6700	-0.8600	20.6800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	12097	12367	0.003588	0.026678	0.01787	205.57	0	0	0	0	1	0	0	21.9900	-6.8700	-21.9700	5.0900	0.0000	0.0000	0.0000	0.0000;
	12097	12426	0.003036	0.018314	0.00913	215.94	0	0	0	0	1	0	0	-23.3000	4.9700	23.3200	-5.8500	0.0000	0.0000	0.0000	0.0000;
	12428	12098	0.003484	0.016185	0.00674	226.53	0	0	0	0	1	0	0	42.7000	1.1200	-42.6500	-1.5700	0.0000	0.0000	0.0000	0.0000;
	12117	12099	0.002159	0.008962	0.00578	196.61	0	0	0	0	1	0	0	20.0300	9.0600	-20.0200	-9.6500	0.0000	0.0000	0.0000	0.0000;
	12099	12128	0.001701	0.008638	0.00289	197.46	0	0	0	0	1	0	0	17.2000	2.8100	-17.1900	-3.0900	0.0000	0.0000	0.0000	0.0000;
	12100	12101	0.000277	0.001031	0	0	0	0	0	0	1	0	0	31.3000	1.4600	-31.3000	-1.4500	0.0000	0.0000	0.0000	0.0000;
	12106	12100	0.000692	0.002996	0.00442	184.86	0	0	0	0	1	0	0	-5.1800	-1.7600	5.1800	1.2900	0.0000	0.0000	0.0000	0.0000;
	12100	12109	0.000633	0.004306	0.00848	229.66	0	0	0	0	1	0	0	-36.4800	-2.7500	36.4900	1.8900	0.0000	0.0000	0.0000	0.0000;
	12107	12102	0.00108	0.005595	0.00132	196.14	0	0	0	0	1	0	0	-14.4100	22.1400	14.4200	-22.2400	0.0000	0.0000	0.0000	0.0000;
	12102	12114	0.001093	0.007181	0.00533	222.97	0	0	0	0	1	0	0	-34.9800	18.8600	35.0000	-19.3300	0.0000	0.0000	0.0000	0.0000;
	12106	12104	0.001489	0.0075	0.00177	252.95	0	0	0	0	1	0	0	-62.8200	-12.0900	62.8700	12.1900	0.0000	0.0000	0.0000	0.0000;
	12104	13885	0.002244	0.012552	0.00455	263.82	0	0	0	0	1	0	0	-79.4000	-16.2900	79.5300	16.5600	0.0000	0.0000	0.0000	0.0000;
	12105	12106	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-33.0500	-4.9800	33.0500	4.9900	0.0000	0.0000	0.0000	0.0000;
	12115	12107	0.000961	0.004864	0.00341	204.33	0	0	0	0	1	0	0	12.8100	-11.6600	-12.8100	11.3000	0.0000	0.0000	0.0000	0.0000;
	12109	12110	0.000263	0.001018	0	0	0	0	0	0	1	0	0	10.7000	2.5200	-10.7000	-2.5200	0.0000	0.0000	0.0000	0.0000;
	12126	12109	0.000982	0.005093	0.00436	236.51	0	0	0	0	1	0	0	47.2100	4.0500	-47.1800	-4.4200	0.0000	0.0000	0.0000	0.0000;
	12112	12111	0.000426	0.030286	0	421.85	0	0	1.01875	0	1	0	0	-110.8100	-49.4200	110.8700	53.6700	0.0000	0.0000	0.0000	0.0000;
	12111	12113	0.000247	0.001144	0	0	0	0	0	0	1	0	0	33.7700	11.8300	-33.7600	-11.8100	0.0000	0.0000	0.0000	0.0000;
	13890	12111	0.000171	0.002062	0.08685	1196.94	0	0	0	0	1	0	0	243.8200	55.5100	-243.7200	-63.7400	0.0000	0.0000	0.0000	0.0000;
	12123	12112	0.001842	0.007961	0.00475	238.51	0	0	0	0	1	0	0	-54.5000	-24.5400	54.5600	24.2800	0.0000	0.0000	0.0000	0.0000;
	12112	12125	0.000681	0.0034	0.00568	251.53	0	0	0	0	1	0	0	56.2500	25.1400	-56.2200	-25.6400	0.0000	0.0000	0.0000	0.0000;
	12114	12129	0.001079	0.007954	0.00938	207.02	0	0	0	0	1	0	0	-19.4700	-9.3000	19.4700	8.3200	0.0000	0.0000	0.0000	0.0000;
	12140	12114	0.001436	0.007966	0.00161	225.4	0	0	0	0	1	0	0	35.2600	4.3200	-35.2500	-4.4000	0.0000	0.0000	0.0000	0.0000;
	12117	12116	0.000414	0.029346	0	412.98	0	0	1.00625	0	1	0	0	-118.0000	-18.1900	118.0500	22.1100	0.0000	0.0000	0.0000	0.0000;
	12116	12118	0.000262	0.001103	0	0	0	0	0	0	1	0	0	-118.0500	-22.1100	118.0900	22.2600	0.0000	0.0000	0.0000	0.0000;
	14113	12117	0.000697	0.004194	0.0014	263.72	0	0	0	0	1	0	0	-78.2100	-3.1500	78.2500	3.2300	0.0000	0.0000	0.0000	0.0000;
	13890	12118	0.00037	0.004716	0.08392	1213.45	0	0	0	0	1	0	0	198.8000	23.3600	-198.6600	-30.7100	0.0000	0.0000	0.0000	0.0000;
	12119	12120	0.000289	0.001135	0	0	0	0	0	0	1	0	0	14.6500	2.6000	-14.6500	-2.6000	0.0000	0.0000	0.0000	0.0000;
	12119	12140	0.001666	0.009498	0.00983	236.41	0	0	0	0	1	0	0	50.5300	22.6800	-50.4800	-23.4700	0.0000	0.0000	0.0000	0.0000;
	12119	13885	0.000438	0.002342	0.00171	252.39	0	0	0	0	1	0	0	-65.1800	-25.2800	65.2000	25.2000	0.0000	0.0000	0.0000	0.0000;
	12121	12811	0.016076	0.090939	0.01799	195.17	0	0	0	0	1	0	0	14.1000	-5.3300	-14.0700	3.5800	0.0000	0.0000	0.0000	0.0000;
	12122	12142	0.002301	0.014268	0.0042	228.24	0	0	0	0	1	0	0	41.6800	-6.3400	-41.6500	6.1300	0.0000	0.0000	0.0000	0.0000;
	12122	13472	0.003943	0.029193	0.04336	250.94	0	0	0	0	1	0	0	-67.9100	1.1600	68.0800	-4.5500	0.0000	0.0000	0.0000	0.0000;
	12123	12124	0.000284	0.001111	0	0	0	0	0	0	1	0	0	17.4700	10.7100	-17.4700	-10.7100	0.0000	0.0000	0.0000	0.0000;
	12130	12123	0.002234	0.01527	0.01458	225.9	0	0	0	0	1	0	0	-37.0000	-15.1800	37.0300	13.8300	0.0000	0.0000	0.0000	0.0000;
	12125	12132	0.00173	0.008543	0.00597	229.78	0	0	0	0	1	0	0	31.9600	5.6300	-31.9400	-6.2000	0.0000	0.0000	0.0000	0.0000;
	12126	12127	0.000218	0.001124	0	0	0	0	0	0	1	0	0	11.3400	3.8500	-11.3400	-3.8500	0.0000	0.0000	0.0000	0.0000;
	12126	14113	0.001401	0.008507	0.00645	248.5	0	0	0	0	1	0	0	-58.5500	-7.9000	58.5900	7.4800	0.0000	0.0000	0.0000	0.0000;
	14113	12129	0.000616	0.003609	0.00313	242.22	0	0	0	0	1	0	0	55.5500	10.6000	-55.5300	-10.8300	0.0000	0.0000	0.0000	0.0000;
	12795	12130	0.001237	0.006776	0.0058	181.72	0	0	0	0	1	0	0	-7.6200	-10.1400	7.6200	9.5300	0.0000	0.0000	0.0000	0.0000;
	12131	12137	0.001579	0.006866	0.01715	200.53	0	0	0	0	1	0	0	-17.4000	18.5400	17.4100	-20.3300	0.0000	0.0000	0.0000	0.0000;
	12138	12131	0.001554	0.008092	0.00718	174.95	0	0	0	0	1	0	0	-8.2800	19.5200	8.2800	-20.2500	0.0000	0.0000	0.0000	0.0000;
	12132	12146	0.007445	0.042056	0.02226	200.85	0	0	0	0	1	0	0	7.5500	-1.9200	-7.5500	-0.4800	0.0000	0.0000	0.0000	0.0000;
	12133	12134	0.000244	0.001161	0	0	0	0	0	0	1	0	0	-13.3600	-3.1100	13.3600	3.1100	0.0000	0.0000	0.0000	0.0000;
	12134	12135	0.002141	0.013434	0.01334	198.48	0	0	0	0	1	0	0	10.2400	1.4700	-10.2400	-2.9000	0.0000	0.0000	0.0000	0.0000;
	12135	12136	0.000266	0.001118	0	0	0	0	0	0	1	0	0	14.4100	4.1300	-14.4100	-4.1200	0.0000	0.0000	0.0000	0.0000;
	12143	12135	0.00101	0.007572	0.00261	227.66	0	0	0	0	1	0	0	-30.9500	-7.0800	30.9600	6.8700	0.0000	0.0000	0.0000	0.0000;
	12137	12142	0.011657	0.04644	0.02587	220.58	0	0	0	0	1	0	0	-35.2800	7.1500	35.4300	-9.3400	0.0000	0.0000	0.0000	0.0000;
	12138	12140	0.003954	0.018733	0.02225	181.77	0	0	0	0	1	0	0	4.5800	-15.0100	-4.5800	12.6500	0.0000	0.0000	0.0000	0.0000;
	12143	12138	0.001634	0.010531	0.00531	216.2	0	0	0	0	1	0	0	15.4800	2.6900	-15.4700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	12795	12138	0.003015	0.017852	0.00542	177.19	0	0	0	0	1	0	0	-1.5800	8.7000	1.5800	-9.2700	0.0000	0.0000	0.0000	0.0000;
	12139	12140	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-19.7900	-6.4900	19.7900	6.5000	0.0000	0.0000	0.0000	0.0000;
	12141	12885	0.00377	0.018027	0.04512	253.97	0	0	0	0	1	0	0	104.0400	-18.1800	-103.6600	15.1500	0.0000	0.0000	0.0000	0.0000;
	12141	13483	0.002778	0.014722	0.05499	254.71	0	0	0	0	1	0	0	-109.1200	16.6300	109.4300	-20.9000	0.0000	0.0000	0.0000	0.0000;
	12143	12144	0.000284	0.001017	0	0	0	0	0	0	1	0	0	15.4800	4.3900	-15.4800	-4.3900	0.0000	0.0000	0.0000	0.0000;
	12146	13482	0.003628	0.015765	0.00606	155.75	0	0	0	0	1	0	0	-5.9100	12.2800	5.9100	-12.9100	0.0000	0.0000	0.0000	0.0000;
	12147	12148	0.000264	0.001148	0	0	0	0	0	0	1	0	0	6.7900	1.2600	-6.7900	-1.2600	0.0000	0.0000	0.0000	0.0000;
	12167	12147	0.008759	0.041296	0.0164	233.78	0	0	0	0	1	0	0	-31.9500	2.2600	32.0300	-3.6700	0.0000	0.0000	0.0000	0.0000;
	12168	12147	0.002599	0.019629	0.00541	205.58	0	0	0	0	1	0	0	4.2600	-1.5100	-4.2600	0.9200	0.0000	0.0000	0.0000	0.0000;
	12147	12172	0.002796	0.013123	0.00658	231.2	0	0	0	0	1	0	0	-34.5600	1.4900	34.5900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	12172	12149	0.00321	0.017893	0.00578	159.21	0	0	0	0	1	0	0	-5.3700	-0.4300	5.3700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	12150	12151	0.001909	0.011071	0.0087	217.98	0	0	0	0	1	0	0	24.9900	-0.7200	-24.9800	-0.1700	0.0000	0.0000	0.0000	0.0000;
	12150	12152	0.001206	0.007613	0.01986	216.31	0	0	0	0	1	0	0	-37.8100	-5.2900	37.8300	3.2000	0.0000	0.0000	0.0000	0.0000;
	12150	13041	0.004984	0.029885	0.02467	191.91	0	0	0	0	1	0	0	7.9100	4.9100	-7.9000	-7.5900	0.0000	0.0000	0.0000	0.0000;
	12151	13030	0.012256	0.061306	0.04455	208.15	0	0	0	0	1	0	0	20.6500	-0.8600	-20.6100	-3.7900	0.0000	0.0000	0.0000	0.0000;
	12152	12153	0.000277	0.001155	0	0	0	0	0	0	1	0	0	4.3200	0.6700	-4.3200	-0.6700	0.0000	0.0000	0.0000	0.0000;
	12152	12186	0.003833	0.021508	0.01937	229.12	0	0	0	0	1	0	0	29.6000	-1.9600	-29.5700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	12152	13936	0.002829	0.016659	0.00898	251.68	0	0	0	0	1	0	0	-71.7500	-1.9100	71.8800	1.7000	0.0000	0.0000	0.0000	0.0000;
	12154	12155	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-5.8500	-0.9500	5.8500	0.9500	0.0000	0.0000	0.0000	0.0000;
	12185	12155	0.008091	0.034877	0.0234	206.9	0	0	0	0	1	0	0	9.1900	-2.9300	-9.1900	0.3900	0.0000	0.0000	0.0000	0.0000;
	12188	12155	0.006232	0.033903	0.00821	196.84	0	0	0	0	1	0	0	-3.3300	0.4300	3.3300	-1.3300	0.0000	0.0000	0.0000	0.0000;
	12156	12157	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-9.2800	-3.1500	9.2800	3.1500	0.0000	0.0000	0.0000	0.0000;
	12158	12159	0.000247	0.001076	0	0	0	0	0	0	1	0	0	3.5300	0.9700	-3.5300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	12158	12160	0.007172	0.04126	0.02209	205.1	0	0	0	0	1	0	0	-12.3600	-0.0100	12.3700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	12158	13584	0.004221	0.019283	0.04648	194.88	0	0	0	0	1	0	0	8.8400	-0.9600	-8.8300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	12160	12161	0.000243	0.001004	0	0	0	0	0	0	1	0	0	2.6900	0.3700	-2.6900	-0.3700	0.0000	0.0000	0.0000	0.0000;
	12160	12191	0.004724	0.02767	0.01284	207.86	0	0	0	0	1	0	0	-15.0700	1.9400	15.0800	-3.2600	0.0000	0.0000	0.0000	0.0000;
	12162	12163	0.000216	0.00112	0	0	0	0	0	0	1	0	0	3.3400	0.0900	-3.3400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	12162	13538	0.009726	0.062114	0.02783	185.89	0	0	0	0	1	0	0	-1.1100	2.1800	1.1100	-5.2700	0.0000	0.0000	0.0000	0.0000;
	12162	15619	0.01934	0.126277	0.04543	191.45	0	0	0	0	1	0	0	-5.3300	-3.1000	5.3300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	12162	15621	0.044568	0.240696	0.04533	181.75	0	0	0	0	1	0	0	3.1000	0.8300	-3.1000	-5.8000	0.0000	0.0000	0.0000	0.0000;
	12164	12165	0.000246	0.001161	0	0	0	0	0	0	1	0	0	-3.5700	-0.5800	3.5700	0.5800	0.0000	0.0000	0.0000	0.0000;
	12186	12165	0.013319	0.052919	0.01535	224.19	0	0	0	0	1	0	0	23.1400	-1.1700	-23.0700	-0.2600	0.0000	0.0000	0.0000	0.0000;
	12165	13511	0.004694	0.02587	0.03138	217.09	0	0	0	0	1	0	0	19.5000	-0.3200	-19.4800	-3.0200	0.0000	0.0000	0.0000	0.0000;
	12167	12166	0.003394	0.021548	0.0103	227.39	0	0	0	0	1	0	0	25.6000	-4.4800	-25.5700	3.4800	0.0000	0.0000	0.0000	0.0000;
	12166	13524	0.009261	0.051518	0.02437	218.32	0	0	0	0	1	0	0	19.9200	-3.8000	-19.8800	1.3300	0.0000	0.0000	0.0000	0.0000;
	12168	12169	0.000243	0.001181	0	0	0	0	0	0	1	0	0	9.6300	1.0600	-9.6300	-1.0600	0.0000	0.0000	0.0000	0.0000;
	12189	12168	0.005745	0.032027	0.00901	221.8	0	0	0	0	1	0	0	13.9000	-1.3700	-13.8900	0.4400	0.0000	0.0000	0.0000	0.0000;
	12171	12170	0.000291	0.020097	0	269.8	0	0	1	0	1	0	0	-7.6000	-20.0000	7.6000	20.0800	0.0000	0.0000	0.0000	0.0000;
	12170	12174	0.00028	0.00101	0	0	0	0	0	0	1	0	0	-7.6000	-20.0800	7.6000	20.0900	0.0000	0.0000	0.0000	0.0000;
	12172	12171	0.002538	0.095018	0	108.11	0	0	1	0	1	0	0	-29.2200	2.5000	29.2400	-1.7500	0.0000	0.0000	0.0000	0.0000;
	12171	12173	0.000249	0.001043	0	0	0	0	0	0	1	0	0	-21.6400	21.7500	21.6500	-21.7400	0.0000	0.0000	0.0000	0.0000;
	12175	12174	0.000629	0.008198	0.11305	1015.46	0	0	0	0	1	0	0	7.6000	7.6300	-7.6000	-20.0900	0.0000	0.0000	0.0000	0.0000;
	12176	12175	0.000581	0.0319	0	369.62	0	0	1	0	1	0	0	-80.8100	-9.8200	80.8400	11.7500	0.0000	0.0000	0.0000	0.0000;
	12175	12177	0.0002	0.001191	0	0	0	0	0	0	1	0	0	8.8200	3.0600	-8.8200	-3.0600	0.0000	0.0000	0.0000	0.0000;
	13938	12175	0.000798	0.01034	0.18349	1122.91	0	0	0	0	1	0	0	97.3300	3.0400	-97.2600	-22.4400	0.0000	0.0000	0.0000	0.0000;
	12182	12176	0.002035	0.015074	0.00367	248.73	0	0	0	0	1	0	0	-61.4100	-10.9200	61.4900	11.0500	0.0000	0.0000	0.0000	0.0000;
	12189	12176	0.003721	0.017904	0.01358	230.18	0	0	0	0	1	0	0	-19.3100	-0.2000	19.3200	-1.2300	0.0000	0.0000	0.0000	0.0000;
	12178	12181	-0.000217	-0.006491	0	168.73	0	0	1	0	1	0	0	8.5300	1.9200	-8.5300	-1.9300	0.0000	0.0000	0.0000	0.0000;
	12178	12182	0.000272	0.001131	0	0	0	0	0	0	1	0	0	-8.5300	-1.9200	8.5300	1.9200	0.0000	0.0000	0.0000	0.0000;
	12178	12183	0.0002	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12179	12181	0.006113	0.183221	0	84.36	0	0	1	0	1	0	0	-8.5300	-1.8000	8.5300	1.9300	0.0000	0.0000	0.0000	0.0000;
	12180	12181	0.006113	0.183221	0	84.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12184	12182	0.002037	0.011093	0.00471	195.72	0	0	0	0	1	0	0	-21.8300	5.6200	21.8400	-6.0800	0.0000	0.0000	0.0000	0.0000;
	12193	12182	0.005198	0.030383	0.02032	233.17	0	0	0	0	1	0	0	-30.9800	-16.9300	31.0400	15.0700	0.0000	0.0000	0.0000	0.0000;
	12184	13512	0.002215	0.014676	0.06996	185.21	0	0	0	0	1	0	0	12.7500	-9.0200	-12.7400	1.4000	0.0000	0.0000	0.0000	0.0000;
	12185	13035	0.004965	0.03223	0.02225	214.22	0	0	0	0	1	0	0	-13.0300	1.9900	13.0400	-4.3900	0.0000	0.0000	0.0000	0.0000;
	12186	12187	0.000274	0.00106	0	0	0	0	0	0	1	0	0	5.2300	0.9500	-5.2300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	12186	12188	0.00494	0.019321	0.01098	182.23	0	0	0	0	1	0	0	1.2000	0.2300	-1.2000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	12189	12190	0.000241	0.00111	0	0	0	0	0	0	1	0	0	5.4100	1.5700	-5.4100	-1.5700	0.0000	0.0000	0.0000	0.0000;
	12191	12192	0.000224	0.001065	0	0	0	0	0	0	1	0	0	6.7100	0.4700	-6.7100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	12191	12193	0.002707	0.015033	0.01135	221.6	0	0	0	0	1	0	0	-21.7900	2.7900	21.8000	-3.9500	0.0000	0.0000	0.0000	0.0000;
	12193	12194	0.000222	0.001128	0	0	0	0	0	0	1	0	0	9.1800	4.1000	-9.1800	-4.1000	0.0000	0.0000	0.0000	0.0000;
	12196	12195	0.001029	0.006003	0.00165	233.22	0	0	0	0	1	0	0	87.0200	41.5300	-86.9300	-41.1900	0.0000	0.0000	0.0000	0.0000;
	12195	12201	0.002806	0.018244	0.00599	200.22	0	0	0	0	1	0	0	-24.7700	6.1400	24.7900	-6.6700	0.0000	0.0000	0.0000	0.0000;
	12299	12195	0.000449	0.003352	0.0016	183.47	0	0	0	0	1	0	0	-4.2400	-27.1300	4.2400	26.9900	0.0000	0.0000	0.0000	0.0000;
	12195	13307	0.00183	0.010756	0.00886	229.6	0	0	0	0	1	0	0	80.9300	4.0600	-80.8200	-4.3500	0.0000	0.0000	0.0000	0.0000;
	12196	12233	0.004345	0.02565	0.01464	178.27	0	0	0	0	1	0	0	-7.4400	-0.8100	7.4500	-0.7600	0.0000	0.0000	0.0000	0.0000;
	12288	12196	0.001239	0.005533	0.00332	280.91	0	0	0	0	1	0	0	106.2600	55.1800	-106.1000	-54.8100	0.0000	0.0000	0.0000	0.0000;
	12197	12231	0.001972	0.008021	0.0049	224.66	0	0	0	0	1	0	0	-69.3600	3.8400	69.4500	-3.9900	0.0000	0.0000	0.0000	0.0000;
	12310	12197	0.000528	0.003724	0.00169	244.75	0	0	0	0	1	0	0	115.2800	9.4700	-115.2100	-9.1800	0.0000	0.0000	0.0000	0.0000;
	12197	13149	0.002347	0.014025	0.03088	246.61	0	0	0	0	1	0	0	121.5900	-13.4500	-121.2600	12.1600	0.0000	0.0000	0.0000	0.0000;
	13310	12197	0.001844	0.00754	0.00474	209.26	0	0	0	0	1	0	0	-36.4300	-13.3600	36.4500	12.9700	0.0000	0.0000	0.0000	0.0000;
	12199	12200	0.000233	0.001081	0	0	0	0	0	0	1	0	0	-36.1800	7.1100	36.1900	-7.1000	0.0000	0.0000	0.0000	0.0000;
	12242	12201	0.00135	0.007876	0.01257	270.87	0	0	0	0	1	0	0	72.8300	-21.0500	-72.7600	20.1300	0.0000	0.0000	0.0000	0.0000;
	12201	12249	0.002069	0.009384	0.00427	226.47	0	0	0	0	1	0	0	25.0800	-15.2700	-25.0600	14.8800	0.0000	0.0000	0.0000	0.0000;
	12203	12269	0.00608	0.032913	0.02386	196.24	0	0	0	0	1	0	0	-26.0000	0.2200	26.0400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	12203	12283	0.01176	0.053753	0.01947	183.98	0	0	0	0	1	0	0	13.3000	-4.5700	-13.2800	2.5800	0.0000	0.0000	0.0000	0.0000;
	12204	12205	0.001741	0.011002	0.00594	232.28	0	0	0	0	1	0	0	-40.9100	8.5400	40.9400	-9.0000	0.0000	0.0000	0.0000	0.0000;
	12204	13161	0.001087	0.00715	0.00314	226.38	0	0	0	0	1	0	0	-35.9000	-30.1400	35.9200	29.9400	0.0000	0.0000	0.0000	0.0000;
	13189	12204	0.002809	0.011889	0.00444	217.24	0	0	0	0	1	0	0	-52.3200	-12.5200	52.4000	12.3600	0.0000	0.0000	0.0000	0.0000;
	12205	13167	0.003338	0.020629	0.04235	245.01	0	0	0	0	1	0	0	-54.6300	8.4800	54.7300	-12.4600	0.0000	0.0000	0.0000	0.0000;
	12206	12207	0.000272	0.001011	0	0	0	0	0	0	1	0	0	10.2200	2.1200	-10.2100	-2.1200	0.0000	0.0000	0.0000	0.0000;
	12266	12206	0.00276	0.015676	0.01124	254	0	0	0	0	1	0	0	-61.4200	-4.9500	61.5200	4.2800	0.0000	0.0000	0.0000	0.0000;
	12206	12277	0.00236	0.011952	0.00439	209.4	0	0	0	0	1	0	0	-16.4600	-22.7100	16.4800	22.3200	0.0000	0.0000	0.0000	0.0000;
	12903	12206	0.001639	0.007174	0.00394	242.95	0	0	0	0	1	0	0	55.3200	-16.5100	-55.2700	16.3000	0.0000	0.0000	0.0000	0.0000;
	12208	12913	0.001708	0.009226	0.00389	235.12	0	0	0	0	1	0	0	-51.5700	-7.4400	51.6100	7.2500	0.0000	0.0000	0.0000	0.0000;
	12921	12208	0.002452	0.011583	0.00311	218.38	0	0	0	0	1	0	0	-31.1200	-0.9800	31.1400	0.7400	0.0000	0.0000	0.0000	0.0000;
	12216	12210	0.002353	0.013799	0.00523	211.58	0	0	0	0	1	0	0	-42.3200	-10.6900	42.3700	10.3800	0.0000	0.0000	0.0000	0.0000;
	12210	12268	0.008015	0.03984	0.01928	209.17	0	0	0	0	1	0	0	-40.9200	-2.6400	41.0500	1.2000	0.0000	0.0000	0.0000	0.0000;
	12211	12212	0.00022	0.001197	0	0	0	0	0	0	1	0	0	14.2800	4.1700	-14.2800	-4.1600	0.0000	0.0000	0.0000	0.0000;
	12285	12211	0.002045	0.006483	0.00595	230.5	0	0	0	0	1	0	0	44.1700	-3.8800	-44.1300	3.3600	0.0000	0.0000	0.0000	0.0000;
	12213	12216	0.003026	0.01848	0.00865	218.44	0	0	0	0	1	0	0	-25.8100	-7.6900	25.8300	6.8900	0.0000	0.0000	0.0000	0.0000;
	12213	12253	0.002678	0.015702	0.00737	206.79	0	0	0	0	1	0	0	-23.8700	3.4500	23.8900	-4.1500	0.0000	0.0000	0.0000	0.0000;
	12213	12291	0.006145	0.035489	0.0206	224.42	0	0	0	0	1	0	0	36.3600	-2.1000	-36.2800	0.3700	0.0000	0.0000	0.0000	0.0000;
	12215	12255	0.002623	0.016771	0.0396	247.85	0	0	0	0	1	0	0	60.3200	1.8600	-60.2300	-5.5200	0.0000	0.0000	0.0000	0.0000;
	12215	12306	0.000837	0.005111	0.0025	262.84	0	0	0	0	1	0	0	-76.8400	-6.4400	76.8900	6.4600	0.0000	0.0000	0.0000	0.0000;
	12216	12217	0.000258	0.001195	0	0	0	0	0	0	1	0	0	16.4900	3.7900	-16.4900	-3.7900	0.0000	0.0000	0.0000	0.0000;
	12218	12270	0.009574	0.043765	0.01411	204.35	0	0	0	0	1	0	0	-39.2600	-4.0300	39.3900	3.1400	0.0000	0.0000	0.0000	0.0000;
	12306	12219	0.001399	0.007096	0.00443	243.98	0	0	0	0	1	0	0	62.4600	-18.7400	-62.4100	18.5400	0.0000	0.0000	0.0000	0.0000;
	13114	12219	0.002916	0.017046	0.0115	208.15	0	0	0	0	1	0	0	-44.7400	22.7600	44.8100	-23.6000	0.0000	0.0000	0.0000	0.0000;
	12220	12221	0.000287	0.001176	0	0	0	0	0	0	1	0	0	15.5200	1.4700	-15.5100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	12230	12220	0.000611	0.003666	0.00404	193.11	0	0	0	0	1	0	0	-1.9200	-14.1600	1.9300	13.7400	0.0000	0.0000	0.0000	0.0000;
	12261	12220	0.0009	0.005272	0.00538	217.51	0	0	0	0	1	0	0	20.4800	16.4200	-20.4700	-16.9600	0.0000	0.0000	0.0000	0.0000;
	13279	12222	0.000564	0.003732	0.00404	201.71	0	0	0	0	1	0	0	33.1900	-1.8200	-33.1900	1.4200	0.0000	0.0000	0.0000	0.0000;
	12222	13307	0.001022	0.00491	0.0019	190.89	0	0	0	0	1	0	0	17.6700	-2.9400	-17.6700	2.7600	0.0000	0.0000	0.0000	0.0000;
	12224	12223	0.000441	0.028835	0	519.76	0	0	1.025	0	1	0	0	-237.6600	-69.6500	237.9200	86.7800	0.0000	0.0000	0.0000	0.0000;
	12223	12225	0.000283	0.001115	0	0	0	0	0	0	1	0	0	-237.9200	-31.5000	238.0700	32.0900	0.0000	0.0000	0.0000	0.0000;
	12313	12224	0.00262	0.012504	0.00479	252.44	0	0	0	0	1	0	0	-144.1800	-19.6100	144.7000	21.5600	0.0000	0.0000	0.0000	0.0000;
	12224	13108	0.00395	0.025391	0.01509	239.54	0	0	0	0	1	0	0	106.0900	18.6600	-105.6600	-17.5600	0.0000	0.0000	0.0000	0.0000;
	12224	13114	0.001895	0.012506	0.00474	199.58	0	0	0	0	1	0	0	-33.6500	24.4800	33.6900	-24.7900	0.0000	0.0000	0.0000	0.0000;
	12298	12225	0.000521	0.006575	0.09247	1075.41	0	0	0	0	1	0	0	-24.4900	33.5700	24.5000	-43.4700	0.0000	0.0000	0.0000	0.0000;
	13163	12225	0.000402	0.004039	0.0909	1228.47	0	0	0	0	1	0	0	278.1000	37.7000	-277.8100	-44.6200	0.0000	0.0000	0.0000	0.0000;
	12225	13166	0.000348	0.003905	0.06687	1021.42	0	0	0	0	1	0	0	15.2300	55.9900	-15.2200	-63.0800	0.0000	0.0000	0.0000	0.0000;
	12226	12227	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-9.3800	-0.4200	9.3800	0.4200	0.0000	0.0000	0.0000	0.0000;
	12275	12227	0.001082	0.005694	0.00695	218.84	0	0	0	0	1	0	0	-24.4300	-6.7700	24.4400	6.0600	0.0000	0.0000	0.0000	0.0000;
	12228	12229	0.00028	0.001111	0	0	0	0	0	0	1	0	0	20.9500	9.3600	-20.9500	-9.3600	0.0000	0.0000	0.0000	0.0000;
	12228	12248	0.003885	0.020415	0.01213	187.75	0	0	0	0	1	0	0	-13.6500	2.7800	13.6600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	12249	12228	0.000753	0.004518	0.00516	276.9	0	0	0	0	1	0	0	-108.1400	-34.9800	108.2300	34.9600	0.0000	0.0000	0.0000	0.0000;
	12228	12261	0.001818	0.014172	0.00761	202.7	0	0	0	0	1	0	0	-41.6600	25.2400	41.7000	-25.7500	0.0000	0.0000	0.0000	0.0000;
	12288	12228	0.001159	0.005605	0.00306	260.68	0	0	0	0	1	0	0	73.9900	72.5700	-73.8700	-72.3500	0.0000	0.0000	0.0000	0.0000;
	12231	12294	0.001747	0.00669	0.00218	240.57	0	0	0	0	1	0	0	-105.9100	-9.3700	106.0900	9.8500	0.0000	0.0000	0.0000	0.0000;
	12232	12244	0.001763	0.00899	0.01137	257.27	0	0	0	0	1	0	0	-68.3000	-18.5100	68.3800	17.6900	0.0000	0.0000	0.0000	0.0000;
	12248	12232	0.001003	0.006315	0.00511	231.25	0	0	0	0	1	0	0	-38.1900	-6.4200	38.2100	5.9600	0.0000	0.0000	0.0000	0.0000;
	12234	12235	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-10.4200	-3.8900	10.4200	3.8900	0.0000	0.0000	0.0000	0.0000;
	12236	12237	0.000294	0.00108	0	0	0	0	0	0	1	0	0	11.0900	4.4300	-11.0900	-4.4300	0.0000	0.0000	0.0000	0.0000;
	13899	12236	0.000925	0.005322	0.00243	282.94	0	0	0	0	1	0	0	117.1100	0.2900	-116.9900	0.1200	0.0000	0.0000	0.0000	0.0000;
	12239	12240	0.000224	0.001002	0	0	0	0	0	0	1	0	0	10.2700	4.0500	-10.2700	-4.0500	0.0000	0.0000	0.0000	0.0000;
	13899	12239	0.001583	0.010142	0.00361	206.75	0	0	0	0	1	0	0	-18.6300	-29.5300	18.6400	29.2600	0.0000	0.0000	0.0000	0.0000;
	12242	12241	0.00048	0.032996	0	462.65	0	0	1.03125	0	1	0	0	-155.1800	-90.2000	155.3300	100.7600	0.0000	0.0000	0.0000	0.0000;
	12241	12243	0.000229	0.001048	0	0	0	0	0	0	1	0	0	36.1900	10.6300	-36.1900	-10.6100	0.0000	0.0000	0.0000	0.0000;
	12242	13282	0.00615	0.044768	0.01455	272.7	0	0	0	0	1	0	0	94.2100	15.0400	-93.6900	-12.7700	0.0000	0.0000	0.0000	0.0000;
	12242	13285	0.008306	0.037867	0.00898	249.52	0	0	0	0	1	0	0	56.1800	-17.1700	-55.9100	17.4200	0.0000	0.0000	0.0000	0.0000;
	12242	13308	0.004696	0.025376	0.01454	286.87	0	0	0	0	1	0	0	130.7200	21.8100	-129.9500	-19.1900	0.0000	0.0000	0.0000	0.0000;
	12242	13308	0.004696	0.025376	0.01454	286.87	0	0	0	0	1	0	0	130.7200	21.8100	-129.9500	-19.1900	0.0000	0.0000	0.0000	0.0000;
	14019	12242	0.001026	0.007369	0.0035	293.56	0	0	0	0	1	0	0	165.0200	-33.3000	-164.7500	34.8800	0.0000	0.0000	0.0000	0.0000;
	14019	12242	0.001026	0.007369	0.0035	293.56	0	0	0	0	1	0	0	165.0200	-33.3000	-164.7500	34.8800	0.0000	0.0000	0.0000	0.0000;
	13671	12244	0.000302	0.001867	0.00052	258.98	0	0	0	0	1	0	0	70.1800	13.0500	-70.1700	-13.0200	0.0000	0.0000	0.0000	0.0000;
	12245	12247	0.001168	0.007576	0.0019	190.92	0	0	0	0	1	0	0	-3.6400	11.3100	3.6400	-11.5100	0.0000	0.0000	0.0000	0.0000;
	12245	12257	0.00123	0.006374	0.00149	225.34	0	0	0	0	1	0	0	-20.9000	-18.4700	20.9100	18.3600	0.0000	0.0000	0.0000	0.0000;
	12249	13279	0.001449	0.009865	0.02452	271.07	0	0	0	0	1	0	0	87.7200	8.3500	-87.6100	-10.2600	0.0000	0.0000	0.0000	0.0000;
	12250	12251	0.001665	0.011236	0.00324	183.48	0	0	0	0	1	0	0	-7.8000	-9.0000	7.8000	8.6700	0.0000	0.0000	0.0000	0.0000;
	12250	12316	0.006155	0.026907	0.02261	151.08	0	0	0	0	1	0	0	-3.7500	7.8900	3.7600	-10.2700	0.0000	0.0000	0.0000	0.0000;
	12251	12252	0.000249	0.001131	0	0	0	0	0	0	1	0	0	14.5600	3.2300	-14.5600	-3.2200	0.0000	0.0000	0.0000	0.0000;
	12251	12285	0.009259	0.050452	0.01971	186.1	0	0	0	0	1	0	0	0.4400	-1.6700	-0.4400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	12253	12254	0.000256	0.001032	0	0	0	0	0	0	1	0	0	11.8700	7.6800	-11.8700	-7.6700	0.0000	0.0000	0.0000	0.0000;
	12255	12294	0.000884	0.004631	0.02987	213.98	0	0	0	0	1	0	0	51.8000	5.0700	-51.7800	-8.1400	0.0000	0.0000	0.0000	0.0000;
	12256	12259	0.000582	0.034828	0	641.51	0	0	1	0	1	0	0	181.2500	25.0600	-181.0700	-14.3500	0.0000	0.0000	0.0000	0.0000;
	12256	12260	0.000229	0.001159	0	0	0	0	0	0	1	0	0	28.3200	2.3800	-28.3200	-2.3700	0.0000	0.0000	0.0000	0.0000;
	12256	12289	0.000288	0.003062	0.05926	1151.55	0	0	0	0	1	0	0	-142.3700	-15.3300	142.4200	9.4500	0.0000	0.0000	0.0000	0.0000;
	12257	12259	-9.2e-05	-0.005509	0	491.51	0	0	1	0	1	0	0	-181.1000	-16.0400	181.0700	14.3500	0.0000	0.0000	0.0000	0.0000;
	12261	12257	0.000745	0.004386	0.00252	262.51	0	0	0	0	1	0	0	-79.4000	0.6400	79.4400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	12257	13281	0.0017	0.010136	0.00828	264.73	0	0	0	0	1	0	0	80.7500	-1.6700	-80.6500	1.3900	0.0000	0.0000	0.0000	0.0000;
	12258	12259	0.002569	0.153673	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12262	12299	0.003115	0.010899	0.01761	219.44	0	0	0	0	1	0	0	32.6800	-9.3600	-32.6500	7.5900	0.0000	0.0000	0.0000	0.0000;
	12262	13281	0.001702	0.008664	0.00336	239.64	0	0	0	0	1	0	0	-49.9100	8.1000	49.9500	-8.2600	0.0000	0.0000	0.0000	0.0000;
	12268	12263	0.00649	0.032023	0.01977	253.97	0	0	0	0	1	0	0	-70.9300	3.4900	71.2300	-4.1200	0.0000	0.0000	0.0000	0.0000;
	12264	12301	0.0023	0.016318	0.02471	210.07	0	0	0	0	1	0	0	19.4700	-22.3300	-19.4500	19.8200	0.0000	0.0000	0.0000	0.0000;
	13136	12264	0.001387	0.006936	0.00324	245.09	0	0	0	0	1	0	0	56.2300	-14.8900	-56.1800	14.7600	0.0000	0.0000	0.0000	0.0000;
	12265	13165	0.001766	0.009543	0.0087	221.07	0	0	0	0	1	0	0	32.5500	-5.8600	-32.5300	5.0400	0.0000	0.0000	0.0000	0.0000;
	12266	12267	0.000227	0.001085	0	0	0	0	0	0	1	0	0	17.2700	1.9900	-17.2700	-1.9900	0.0000	0.0000	0.0000	0.0000;
	12266	12268	0.003138	0.019674	0.00859	234.97	0	0	0	0	1	0	0	44.1500	2.9600	-44.0900	-3.5200	0.0000	0.0000	0.0000	0.0000;
	12285	12268	0.003284	0.015682	0.00605	243.59	0	0	0	0	1	0	0	-56.6500	3.4500	56.7500	-3.6200	0.0000	0.0000	0.0000	0.0000;
	12282	12269	0.002982	0.0163	0.00411	265.93	0	0	0	0	1	0	0	87.6900	-1.7200	-87.4800	2.4400	0.0000	0.0000	0.0000	0.0000;
	12269	13189	0.002154	0.016931	0.02889	221.86	0	0	0	0	1	0	0	35.5300	-5.7500	-35.5100	2.8500	0.0000	0.0000	0.0000	0.0000;
	12903	12271	0.00162	0.009488	0.01059	222.98	0	0	0	0	1	0	0	31.8600	16.2300	-31.8400	-17.2600	0.0000	0.0000	0.0000	0.0000;
	12271	12935	0.004465	0.023602	0.01087	182.92	0	0	0	0	1	0	0	5.7500	6.9300	-5.7500	-8.0800	0.0000	0.0000	0.0000	0.0000;
	12272	12273	0.000258	0.001114	0	0	0	0	0	0	1	0	0	20.7100	6.4100	-20.7000	-6.4000	0.0000	0.0000	0.0000	0.0000;
	12277	12272	0.001204	0.007624	0.00235	278.82	0	0	0	0	1	0	0	129.6900	9.1700	-129.5100	-8.2400	0.0000	0.0000	0.0000	0.0000;
	12272	12282	0.00247	0.013568	0.01284	271.41	0	0	0	0	1	0	0	108.8000	1.8300	-108.5300	-1.7400	0.0000	0.0000	0.0000	0.0000;
	12274	12275	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-42.3100	1.9300	42.3100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	12277	12276	0.000465	0.030208	0	455.24	0	0	1.0125	0	1	0	0	-146.1700	-31.4900	146.2700	37.8400	0.0000	0.0000	0.0000	0.0000;
	12276	12278	0.00025	0.001009	0	0	0	0	0	0	1	0	0	21.7600	6.6900	-21.7600	-6.6900	0.0000	0.0000	0.0000	0.0000;
	12276	12309	0.000643	0.007617	0.16668	1217.96	0	0	0	0	1	0	0	235.9000	1.3200	-235.5700	-15.4600	0.0000	0.0000	0.0000	0.0000;
	12276	12914	0.000329	0.00364	0.07206	1324.12	0	0	0	0	1	0	0	-541.0400	-11.5100	541.9300	13.4900	0.0000	0.0000	0.0000	0.0000;
	12276	13163	0.000447	0.005735	0.1313	1137.09	0	0	0	0	1	0	0	137.1000	-34.3400	-137.0200	21.1100	0.0000	0.0000	0.0000	0.0000;
	12279	12280	0.000224	0.001137	0	0	0	0	0	0	1	0	0	15.8700	2.1400	-15.8700	-2.1400	0.0000	0.0000	0.0000	0.0000;
	12311	12279	0.000992	0.007148	0.00845	202.37	0	0	0	0	1	0	0	-33.8100	6.3100	33.8300	-7.1300	0.0000	0.0000	0.0000	0.0000;
	12281	13119	0.006728	0.031729	0.00766	155.48	0	0	0	0	1	0	0	1.9900	-4.5000	-1.9900	3.6900	0.0000	0.0000	0.0000	0.0000;
	12281	13121	0.000893	0.005288	0.00155	282.65	0	0	0	0	1	0	0	122.7800	1.3700	-122.6500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	12281	13144	0.001037	0.006798	0.00204	280.33	0	0	0	0	1	0	0	-125.0900	-2.8700	125.2500	3.6500	0.0000	0.0000	0.0000	0.0000;
	12281	13200	0.003256	0.019799	0.00584	210.17	0	0	0	0	1	0	0	-19.3300	0.7900	19.3400	-1.3400	0.0000	0.0000	0.0000	0.0000;
	12283	12284	0.00023	0.001087	0	0	0	0	0	0	1	0	0	21.8700	10.4600	-21.8700	-10.4500	0.0000	0.0000	0.0000	0.0000;
	12301	12283	0.001766	0.010241	0.00426	194.38	0	0	0	0	1	0	0	8.6100	-25.5900	-8.6000	25.2000	0.0000	0.0000	0.0000	0.0000;
	12287	12286	0.000242	0.017531	0	903.03	0	0	1.04375	0	1	0	0	-290.3800	-243.8600	290.7300	268.9900	0.0000	0.0000	0.0000	0.0000;
	12286	12290	0.000203	0.001064	0	0	0	0	0	0	1	0	0	-290.7300	194.3000	290.9500	-193.1100	0.0000	0.0000	0.0000	0.0000;
	12288	12287	0.000582	0.028037	0	514.83	0	0	1.0375	0	1	0	0	-225.8500	-129.8900	226.2400	148.7000	0.0000	0.0000	0.0000	0.0000;
	12287	12289	0.000268	0.001105	0	0	0	0	0	0	1	0	0	64.1400	95.1600	-64.1100	-95.0200	0.0000	0.0000	0.0000	0.0000;
	12298	12289	0.000192	0.002135	0.08637	1076.4	0	0	0	0	1	0	0	78.3300	-94.7000	-78.3100	85.5800	0.0000	0.0000	0.0000	0.0000;
	13162	12290	0.000243	0.004949	0.46958	2583.02	0	0	0	0	1	0	0	206.8300	-48.7600	-206.7400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	12290	13908	0.000187	0.002594	0.25386	2385.01	0	0	0	0	1	0	0	-84.2200	193.6000	84.3000	-219.9800	0.0000	0.0000	0.0000	0.0000;
	12291	12292	0.000257	0.001064	0	0	0	0	0	0	1	0	0	22.7100	8.9100	-22.7000	-8.9000	0.0000	0.0000	0.0000	0.0000;
	12291	13310	0.001721	0.010848	0.00507	183.31	0	0	0	0	1	0	0	13.5800	-9.2800	-13.5700	8.7700	0.0000	0.0000	0.0000	0.0000;
	12293	12296	0.001244	0.062796	0	521	0	0	1	0	1	0	0	194.5300	29.6100	-194.0800	-7.2000	0.0000	0.0000	0.0000	0.0000;
	12293	12297	0.000288	0.001112	0	0	0	0	0	0	1	0	0	43.2700	18.3100	-43.2700	-18.2800	0.0000	0.0000	0.0000	0.0000;
	12293	12298	0.000202	0.001087	0	0	0	0	0	0	1	0	0	-237.8000	-47.9200	237.9100	48.5100	0.0000	0.0000	0.0000	0.0000;
	12294	12296	-0.000565	-0.02854	0	496	0	0	1	0	1	0	0	-194.2800	-17.3800	194.0800	7.2000	0.0000	0.0000	0.0000	0.0000;
	12294	12310	0.001191	0.006084	0.00265	252.07	0	0	0	0	1	0	0	139.9700	15.6700	-139.7400	-14.8200	0.0000	0.0000	0.0000	0.0000;
	12295	12296	0.004152	0.209577	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12299	12300	0.000286	0.001119	0	0	0	0	0	0	1	0	0	22.7100	8.0800	-22.7000	-8.0700	0.0000	0.0000	0.0000	0.0000;
	12299	12311	0.002047	0.011631	0.02057	191.3	0	0	0	0	1	0	0	14.1800	11.4600	-14.1800	-13.6300	0.0000	0.0000	0.0000	0.0000;
	12303	12304	0.000297	0.00113	0	0	0	0	0	0	1	0	0	3.0900	0.9900	-3.0900	-0.9900	0.0000	0.0000	0.0000	0.0000;
	12305	12308	7.6e-05	0.004202	0	647.67	0	0	1	0	1	0	0	235.4700	14.9400	-235.4300	-12.7800	0.0000	0.0000	0.0000	0.0000;
	12305	12309	0.000209	0.001	0	0	0	0	0	0	1	0	0	-235.4700	-14.9400	235.5700	15.4600	0.0000	0.0000	0.0000	0.0000;
	12306	12308	0.000335	0.01845	0	522.67	0	0	1	0	1	0	0	-235.2500	-3.2600	235.4300	12.7800	0.0000	0.0000	0.0000	0.0000;
	12307	12308	0.002146	0.118137	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12312	12313	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-29.4000	-9.6500	29.4100	9.6600	0.0000	0.0000	0.0000	0.0000;
	12315	12313	0.001098	0.00592	0.00142	243.63	0	0	0	0	1	0	0	-114.6400	-9.3700	114.7700	9.9500	0.0000	0.0000	0.0000	0.0000;
	12314	13126	0.004012	0.01871	0.00985	239.55	0	0	0	0	1	0	0	111.2300	-10.4700	-110.7600	11.6200	0.0000	0.0000	0.0000	0.0000;
	12314	13157	0.002062	0.012792	0.00303	204.32	0	0	0	0	1	0	0	34.4900	28.4900	-34.4500	-28.5700	0.0000	0.0000	0.0000	0.0000;
	12314	13182	0.001451	0.008187	0.02357	253.46	0	0	0	0	1	0	0	-157.5500	-18.7200	157.8900	18.1300	0.0000	0.0000	0.0000	0.0000;
	12315	13147	0.001303	0.00759	0.00453	230.61	0	0	0	0	1	0	0	81.3900	-2.9300	-81.3100	2.9100	0.0000	0.0000	0.0000	0.0000;
	12316	12317	0.000275	0.001106	0	0	0	0	0	0	1	0	0	3.4200	1.7700	-3.4200	-1.7700	0.0000	0.0000	0.0000	0.0000;
	12332	12318	0.001282	0.007578	0.00967	165.34	0	0	0	0	1	0	0	6.6700	-1.5000	-6.6700	0.4600	0.0000	0.0000	0.0000	0.0000;
	12318	12333	0.002962	0.016945	0.00548	174.54	0	0	0	0	1	0	0	0.0900	-3.3900	-0.0900	2.7900	0.0000	0.0000	0.0000	0.0000;
	12321	12319	0.002845	0.014947	0.01177	254.5	0	0	0	0	1	0	0	66.3000	0.3400	-66.1900	-0.9800	0.0000	0.0000	0.0000	0.0000;
	12319	12334	0.002902	0.017077	0.01551	241.06	0	0	0	0	1	0	0	53.0300	-3.7200	-52.9500	2.5100	0.0000	0.0000	0.0000	0.0000;
	12320	12751	0.012628	0.072639	0.0407	214.9	0	0	0	0	1	0	0	-26.7600	7.9000	26.8500	-11.7700	0.0000	0.0000	0.0000	0.0000;
	12320	13083	0.004785	0.019161	0.00409	201.86	0	0	0	0	1	0	0	15.7000	-10.6000	-15.6900	10.2100	0.0000	0.0000	0.0000	0.0000;
	12321	12353	0.011594	0.050894	0.01557	218.98	0	0	0	0	1	0	0	-27.8200	6.5400	27.9100	-7.8100	0.0000	0.0000	0.0000	0.0000;
	13086	12321	0.003184	0.023222	0.0069	249.48	0	0	0	0	1	0	0	43.6700	1.1500	-43.6200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	12322	12748	0.017297	0.109923	0.02586	166.78	0	0	0	0	1	0	0	-7.1600	-1.1000	7.1700	-1.6600	0.0000	0.0000	0.0000	0.0000;
	12322	12752	0.01134	0.067856	0.01672	203.11	0	0	0	0	1	0	0	14.3200	-2.7800	-14.3000	1.0900	0.0000	0.0000	0.0000	0.0000;
	12322	12763	0.00954	0.072744	0.03908	192.45	0	0	0	0	1	0	0	5.6100	-1.4200	-5.6100	-2.8000	0.0000	0.0000	0.0000	0.0000;
	12322	13014	0.007204	0.038521	0.02707	220.82	0	0	0	0	1	0	0	-20.6600	3.8900	20.6900	-6.6700	0.0000	0.0000	0.0000	0.0000;
	12323	12324	0.001061	0.006256	0.00204	245.71	0	0	0	0	1	0	0	40.2800	-12.8700	-40.2600	12.7500	0.0000	0.0000	0.0000	0.0000;
	12976	12323	0.001027	0.007703	0.01552	268.27	0	0	0	0	1	0	0	76.5500	-10.1800	-76.4900	8.9100	0.0000	0.0000	0.0000	0.0000;
	12324	12341	0.005827	0.039457	0.02169	249.95	0	0	0	0	1	0	0	42.9000	-0.2900	-42.8000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	12324	13724	0.003619	0.020291	0.0057	208.55	0	0	0	0	1	0	0	10.7200	-1.2000	-10.7100	0.6000	0.0000	0.0000	0.0000	0.0000;
	12324	13893	0.001199	0.007118	0.00275	237.27	0	0	0	0	1	0	0	-30.2500	-17.5300	30.2600	17.3100	0.0000	0.0000	0.0000	0.0000;
	12325	12328	0.0001	-0.001702	0	148.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12325	12329	0.000286	0.001134	0	0	0	0	0	0	1	0	0	20.0900	2.4400	-20.0900	-2.4300	0.0000	0.0000	0.0000	0.0000;
	12325	12330	0.000233	0.001038	0	0	0	0	0	0	1	0	0	-20.0900	-2.4400	20.0900	2.4400	0.0000	0.0000	0.0000	0.0000;
	12326	12328	0.008206	0.182071	0	74.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12327	12328	0.008206	0.182071	0	74.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12971	12330	0.003225	0.017596	0.00917	225.46	0	0	0	0	1	0	0	-21.6700	3.3500	21.6800	-4.2700	0.0000	0.0000	0.0000	0.0000;
	12330	13941	0.002695	0.017069	0.02453	245.99	0	0	0	0	1	0	0	-41.7800	1.8300	41.8200	-4.2300	0.0000	0.0000	0.0000	0.0000;
	12331	12332	0.000283	0.001074	0	0	0	0	0	0	1	0	0	-7.3400	-2.8700	7.3400	2.8700	0.0000	0.0000	0.0000	0.0000;
	12332	13016	0.005831	0.032386	0.02701	191.95	0	0	0	0	1	0	0	-14.0100	-1.3800	14.0200	-1.4900	0.0000	0.0000	0.0000	0.0000;
	12348	12333	0.001334	0.00752	0.00786	195.71	0	0	0	0	1	0	0	6.6800	5.3600	-6.6800	-6.2100	0.0000	0.0000	0.0000	0.0000;
	12334	13085	0.002474	0.011727	0.00831	244.4	0	0	0	0	1	0	0	60.5500	1.1700	-60.4700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	13095	12334	0.002523	0.017466	0.01532	195.2	0	0	0	0	1	0	0	15.1500	5.6000	-15.1400	-7.1900	0.0000	0.0000	0.0000	0.0000;
	12335	12971	0.009472	0.046014	0.01401	194.64	0	0	0	0	1	0	0	-11.3500	4.0100	11.3700	-5.4800	0.0000	0.0000	0.0000	0.0000;
	13499	12335	0.001912	0.010462	0.01034	224.31	0	0	0	0	1	0	0	-44.3200	3.4800	44.3500	-4.4200	0.0000	0.0000	0.0000	0.0000;
	13893	12335	0.00088	0.006727	0.00548	237.36	0	0	0	0	1	0	0	42.9900	3.5000	-42.9800	-3.9800	0.0000	0.0000	0.0000	0.0000;
	12336	13470	0.003765	0.02762	0.00629	234.4	0	0	0	0	1	0	0	53.1000	-0.7600	-53.0100	0.7900	0.0000	0.0000	0.0000	0.0000;
	13499	12336	0.003593	0.023246	0.0117	245.72	0	0	0	0	1	0	0	65.4000	1.3500	-65.2600	-1.7100	0.0000	0.0000	0.0000	0.0000;
	12338	12337	0.000558	0.027092	0	375.06	0	0	1.00625	0	1	0	0	-79.1400	-7.0200	79.1700	8.6100	0.0000	0.0000	0.0000	0.0000;
	12337	12339	0.000208	0.001089	0	0	0	0	0	0	1	0	0	33.2000	6.4700	-33.2000	-6.4500	0.0000	0.0000	0.0000	0.0000;
	13082	12337	0.000634	0.00751	0.11279	1180.49	0	0	0	0	1	0	0	-142.6000	-0.8000	142.7200	-9.9800	0.0000	0.0000	0.0000	0.0000;
	13892	12337	0.000581	0.007518	0.13135	1237.1	0	0	0	0	1	0	0	255.4500	30.9000	-255.1000	-40.5600	0.0000	0.0000	0.0000	0.0000;
	12338	12341	0.002321	0.015887	0.00482	260.58	0	0	0	0	1	0	0	79.1400	7.0200	-79.0100	-6.6300	0.0000	0.0000	0.0000	0.0000;
	12341	12340	0.001876	0.013424	0.01311	234.82	0	0	0	0	1	0	0	51.5800	-2.6800	-51.5400	1.5900	0.0000	0.0000	0.0000	0.0000;
	12340	12949	0.005209	0.025649	0.0371	228.42	0	0	0	0	1	0	0	39.6500	-2.9500	-39.5800	-0.6900	0.0000	0.0000	0.0000	0.0000;
	12341	12954	0.001823	0.011253	0.01753	237.53	0	0	0	0	1	0	0	51.9000	2.3000	-51.8500	-3.9100	0.0000	0.0000	0.0000	0.0000;
	12342	12345	0.0001	-0.001009	0	148.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12342	12346	0.000249	0.001121	0	0	0	0	0	0	1	0	0	10.6900	2.4600	-10.6900	-2.4600	0.0000	0.0000	0.0000	0.0000;
	12342	12347	0.000282	0.001182	0	0	0	0	0	0	1	0	0	-10.6900	-2.4600	10.6900	2.4600	0.0000	0.0000	0.0000	0.0000;
	12343	12345	0.005316	0.133456	0	74.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12344	12345	0.005316	0.133456	0	74.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12347	12348	0.005297	0.036127	0.03237	223.72	0	0	0	0	1	0	0	15.6200	4.5300	-15.6100	-7.9500	0.0000	0.0000	0.0000	0.0000;
	12347	12956	0.007767	0.045663	0.03328	252.18	0	0	0	0	1	0	0	46.1700	-0.2200	-46.0200	-2.4900	0.0000	0.0000	0.0000	0.0000;
	13724	12347	0.002267	0.012283	0.00865	216.06	0	0	0	0	1	0	0	25.6000	-0.9400	-25.5800	0.0700	0.0000	0.0000	0.0000	0.0000;
	12347	13893	0.002704	0.015966	0.00716	257.97	0	0	0	0	1	0	0	-46.8900	-6.8500	46.9500	6.3900	0.0000	0.0000	0.0000	0.0000;
	12350	12349	0.001917	0.009707	0.01762	224.7	0	0	0	0	1	0	0	-36.5800	9.9300	36.6000	-11.6600	0.0000	0.0000	0.0000	0.0000;
	12349	13085	0.002888	0.012729	0.01069	235.58	0	0	0	0	1	0	0	-52.0200	1.2400	52.1000	-2.0500	0.0000	0.0000	0.0000	0.0000;
	12350	12351	0.00021	0.00111	0	0	0	0	0	0	1	0	0	15.1200	5.9500	-15.1200	-5.9400	0.0000	0.0000	0.0000	0.0000;
	12350	13243	0.00152	0.00849	0.00706	206.31	0	0	0	0	1	0	0	21.4500	-15.8800	-21.4400	15.1800	0.0000	0.0000	0.0000	0.0000;
	12352	12953	0.022944	0.075892	0.02627	230.09	0	0	0	0	1	0	0	24.0000	-3.0000	-23.8800	0.5600	0.0000	0.0000	0.0000	0.0000;
	12352	12957	0.007482	0.045685	0.03955	263.63	0	0	0	0	1	0	0	60.7800	2.9400	-60.5200	-5.6400	0.0000	0.0000	0.0000	0.0000;
	12352	13893	0.004339	0.019565	0.03051	278.77	0	0	0	0	1	0	0	-91.6900	-1.2600	92.0200	-0.5500	0.0000	0.0000	0.0000	0.0000;
	12970	12353	0.00134	0.007397	0.0146	247.82	0	0	0	0	1	0	0	41.8300	-6.4500	-41.8100	5.0100	0.0000	0.0000	0.0000	0.0000;
	13055	12354	0.008278	0.048753	0.0176	221	0	0	0	0	1	0	0	-10.7300	1.6600	10.7400	-3.5100	0.0000	0.0000	0.0000	0.0000;
	12354	14972	0.007434	0.046352	0.01925	230.36	0	0	0	0	1	0	0	-14.5900	2.3000	14.6000	-4.2900	0.0000	0.0000	0.0000	0.0000;
	12355	16161	0.000847	0.005723	0.00292	194.82	0	0	0	0	1	0	0	21.5800	-36.4200	-21.5600	36.2000	0.0000	0.0000	0.0000	0.0000;
	12355	16177	0.002044	0.008717	0.00223	198.29	0	0	0	0	1	0	0	-28.4200	34.2200	28.4500	-34.3000	0.0000	0.0000	0.0000	0.0000;
	12356	12710	0.00228	0.009853	0.01058	265.39	0	0	0	0	1	0	0	-115.2200	17.2300	115.5200	-17.0800	0.0000	0.0000	0.0000	0.0000;
	12356	12710	0.00228	0.009853	0.01058	265.39	0	0	0	0	1	0	0	-115.2200	17.2300	115.5200	-17.0800	0.0000	0.0000	0.0000	0.0000;
	16200	12356	0.001108	0.007383	0.00276	232.19	0	0	0	0	1	0	0	-63.3500	25.4300	63.4000	-25.4000	0.0000	0.0000	0.0000	0.0000;
	12356	16203	0.001373	0.007763	0.00201	257.65	0	0	0	0	1	0	0	159.4600	-10.8400	-159.1200	12.5000	0.0000	0.0000	0.0000	0.0000;
	12357	12358	0.000247	0.001052	0	0	0	0	0	0	1	0	0	11.1300	1.0100	-11.1300	-1.0100	0.0000	0.0000	0.0000	0.0000;
	12374	12357	0.0021	0.015004	0.00785	193	0	0	0	0	1	0	0	-24.6300	4.4000	24.6400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	12357	13839	0.006523	0.044614	0.01518	200.29	0	0	0	0	1	0	0	-35.7700	4.1500	35.8500	-5.2500	0.0000	0.0000	0.0000	0.0000;
	12364	12359	0.001233	0.008965	0.00472	201.24	0	0	0	0	1	0	0	31.9500	-1.5200	-31.9400	1.1000	0.0000	0.0000	0.0000	0.0000;
	12359	12460	0.003249	0.018799	0.00691	149.27	0	0	0	0	1	0	0	1.3400	-2.8300	-1.3400	2.0900	0.0000	0.0000	0.0000	0.0000;
	12457	12360	0.000972	0.006661	0.00744	206.3	0	0	0	0	1	0	0	34.5300	15.6800	-34.5200	-16.4000	0.0000	0.0000	0.0000	0.0000;
	12460	12360	0.002447	0.015444	0.00632	184.08	0	0	0	0	1	0	0	-9.4900	-15.1000	9.5000	14.4600	0.0000	0.0000	0.0000	0.0000;
	12362	12361	0.000528	0.029789	0	433.61	0	0	1.00625	0	1	0	0	-124.0200	-16.0000	124.0900	20.3600	0.0000	0.0000	0.0000	0.0000;
	12361	12363	0.000217	0.001184	0	0	0	0	0	0	1	0	0	25.0200	9.1400	-25.0200	-9.1300	0.0000	0.0000	0.0000	0.0000;
	12361	12450	0.000307	0.003775	0.19682	1039.77	0	0	0	0	1	0	0	-59.2800	1.8700	59.2900	-22.9900	0.0000	0.0000	0.0000	0.0000;
	12455	12361	0.000424	0.004744	0.05749	1137.5	0	0	0	0	1	0	0	89.8700	25.5400	-89.8300	-31.3700	0.0000	0.0000	0.0000	0.0000;
	12364	12362	0.002529	0.013725	0.00427	218.03	0	0	0	0	1	0	0	-57.5300	-1.6100	57.6000	1.5700	0.0000	0.0000	0.0000	0.0000;
	12362	12369	0.001112	0.005153	0.00141	225.59	0	0	0	0	1	0	0	66.4100	14.4300	-66.3700	-14.3600	0.0000	0.0000	0.0000	0.0000;
	12365	12366	0.000239	0.001137	0	0	0	0	0	0	1	0	0	25.0200	7.3900	-25.0200	-7.3800	0.0000	0.0000	0.0000	0.0000;
	12370	12365	0.000939	0.004443	0.00622	204.27	0	0	0	0	1	0	0	-33.3500	-5.5900	33.3600	4.9600	0.0000	0.0000	0.0000	0.0000;
	12365	12453	0.001566	0.00865	0.01358	220.94	0	0	0	0	1	0	0	-58.3800	-12.3500	58.4300	11.1700	0.0000	0.0000	0.0000	0.0000;
	12367	12368	0.000244	0.001177	0	0	0	0	0	0	1	0	0	5.4900	0.6200	-5.4900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	12367	12401	0.001572	0.010581	0.03321	185.18	0	0	0	0	1	0	0	16.4800	-5.7100	-16.4800	2.1800	0.0000	0.0000	0.0000	0.0000;
	12369	12370	0.000784	0.00499	0.00178	213.1	0	0	0	0	1	0	0	43.9100	0.0800	-43.8900	-0.1800	0.0000	0.0000	0.0000	0.0000;
	12370	12372	0.000972	0.005752	0.00221	220.25	0	0	0	0	1	0	0	54.7900	-1.9400	-54.7600	1.8600	0.0000	0.0000	0.0000	0.0000;
	12371	12376	0.003236	0.018139	0.00367	170.31	0	0	0	0	1	0	0	4.9600	-0.8400	-4.9600	0.4400	0.0000	0.0000	0.0000	0.0000;
	12371	12453	0.002065	0.015065	0.00548	206.54	0	0	0	0	1	0	0	-35.5600	-9.5600	35.5900	9.1600	0.0000	0.0000	0.0000	0.0000;
	12372	12373	0.00028	0.001096	0	0	0	0	0	0	1	0	0	30.4700	4.3500	-30.4600	-4.3400	0.0000	0.0000	0.0000	0.0000;
	12372	12392	0.002512	0.012095	0.00519	199.72	0	0	0	0	1	0	0	24.2900	-6.2000	-24.2800	5.7200	0.0000	0.0000	0.0000	0.0000;
	12375	12423	0.002472	0.008724	0.00306	233.88	0	0	0	0	1	0	0	-43.5100	0.2100	43.5500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	12375	12426	0.002332	0.012954	0.00846	226.58	0	0	0	0	1	0	0	33.5300	-2.5500	-33.5000	1.7900	0.0000	0.0000	0.0000	0.0000;
	12376	12438	0.001569	0.00922	0.00486	185.3	0	0	0	0	1	0	0	-11.5100	-1.3800	11.5100	0.8700	0.0000	0.0000	0.0000	0.0000;
	12377	12388	0.005111	0.024997	0.00806	167.47	0	0	0	0	1	0	0	-4.6400	-2.6300	4.6500	1.7800	0.0000	0.0000	0.0000	0.0000;
	12378	12381	-0.000512	-0.016633	0	148.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12378	12382	0.000253	0.001011	0	0	0	0	0	0	1	0	0	19.8700	1.4500	-19.8700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	12378	12383	0.000297	0.001056	0	0	0	0	0	0	1	0	0	-19.8700	-1.4500	19.8700	1.4500	0.0000	0.0000	0.0000	0.0000;
	12379	12381	0.005868	0.190596	0	74.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12380	12381	0.005868	0.190596	0	74.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12383	12384	0.001423	0.00822	0.00312	231.51	0	0	0	0	1	0	0	74.1400	-3.5700	-74.0700	3.6700	0.0000	0.0000	0.0000	0.0000;
	12383	16200	0.000524	0.003415	0.00737	224.94	0	0	0	0	1	0	0	-49.4600	25.4000	49.4700	-26.0800	0.0000	0.0000	0.0000	0.0000;
	16204	12383	0.001666	0.011129	0.00366	202.54	0	0	0	0	1	0	0	44.6000	23.1500	-44.5600	-23.2800	0.0000	0.0000	0.0000	0.0000;
	12384	12701	0.006287	0.0418	0.00896	225.57	0	0	0	0	1	0	0	62.3500	-8.3100	-62.1200	8.9100	0.0000	0.0000	0.0000	0.0000;
	12385	12389	0.009646	0.062997	0.01124	176.35	0	0	0	0	1	0	0	-4.8400	0.9800	4.8400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	13745	12385	0.004022	0.02374	0.0115	152.08	0	0	0	0	1	0	0	1.8000	0.7200	-1.8000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	12386	12387	0.000211	0.001191	0	0	0	0	0	0	1	0	0	-6.4900	-2.5100	6.4900	2.5100	0.0000	0.0000	0.0000	0.0000;
	12391	12387	0.00172	0.009955	0.01867	197.75	0	0	0	0	1	0	0	20.7700	-1.2300	-20.7600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	12861	12388	0.001963	0.013838	0.00625	203.29	0	0	0	0	1	0	0	14.1400	1.7300	-14.1400	-2.3700	0.0000	0.0000	0.0000	0.0000;
	12389	12390	0.000224	0.001061	0	0	0	0	0	0	1	0	0	30.3900	8.6400	-30.3800	-8.6300	0.0000	0.0000	0.0000	0.0000;
	12389	12794	0.004033	0.022278	0.0127	228.68	0	0	0	0	1	0	0	-43.5600	-4.3900	43.6400	3.4200	0.0000	0.0000	0.0000	0.0000;
	12389	12832	0.009236	0.036922	0.02218	159	0	0	0	0	1	0	0	8.3400	-2.0800	-8.3300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	12391	12453	0.002074	0.009441	0.05522	204.91	0	0	0	0	1	0	0	-30.2600	-3.1100	30.2800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	12395	12392	0.002876	0.020107	0.00535	189.65	0	0	0	0	1	0	0	10.7200	-5.4600	-10.7100	4.9100	0.0000	0.0000	0.0000	0.0000;
	12392	12439	0.002228	0.009619	0.0318	198.83	0	0	0	0	1	0	0	20.5400	-12.9500	-20.5300	9.5700	0.0000	0.0000	0.0000	0.0000;
	12393	12394	0.000221	0.001159	0	0	0	0	0	0	1	0	0	26.5700	6.6200	-26.5700	-6.6100	0.0000	0.0000	0.0000	0.0000;
	12393	12449	0.002164	0.012938	0.00864	190.09	0	0	0	0	1	0	0	-22.8200	-27.5800	22.8500	26.8000	0.0000	0.0000	0.0000	0.0000;
	16195	12393	0.00211	0.011482	0.00717	185.48	0	0	0	0	1	0	0	3.7600	-21.6800	-3.7500	20.9700	0.0000	0.0000	0.0000	0.0000;
	12395	12442	0.004388	0.024967	0.0152	211.63	0	0	0	0	1	0	0	-41.6200	-0.8300	41.6900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	12396	12398	0.006637	0.024702	0.00907	183.7	0	0	0	0	1	0	0	-4.7800	2.6100	4.7800	-3.5700	0.0000	0.0000	0.0000	0.0000;
	12396	16176	0.002562	0.016045	0.00528	160.97	0	0	0	0	1	0	0	-3.9200	-0.0700	3.9200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	12397	12457	0.001638	0.01213	0.00298	228.53	0	0	0	0	1	0	0	-79.5700	-16.3200	79.6700	16.7400	0.0000	0.0000	0.0000	0.0000;
	16169	12397	0.002336	0.013218	0.01256	222.39	0	0	0	0	1	0	0	-69.7700	-15.4500	69.8800	14.7300	0.0000	0.0000	0.0000	0.0000;
	16696	12398	0.006881	0.028282	0.00881	203.57	0	0	0	0	1	0	0	21.9100	-0.6900	-21.8800	-0.1300	0.0000	0.0000	0.0000	0.0000;
	12412	12399	0.001658	0.011635	0.01109	213.9	0	0	0	0	1	0	0	39.5400	-5.8800	-39.5200	4.8700	0.0000	0.0000	0.0000	0.0000;
	12399	16680	0.003787	0.017895	0.04829	209.11	0	0	0	0	1	0	0	31.0600	-5.6700	-31.0200	0.6900	0.0000	0.0000	0.0000	0.0000;
	12400	12404	0.003458	0.020692	0.00565	180.62	0	0	0	0	1	0	0	6.1400	-43.1700	-6.0800	42.9300	0.0000	0.0000	0.0000	0.0000;
	12400	12405	0.001522	0.006901	0.00254	215.51	0	0	0	0	1	0	0	52.0900	10.9500	-52.0500	-11.0300	0.0000	0.0000	0.0000	0.0000;
	12400	12645	0.002266	0.01457	0.01482	229.41	0	0	0	0	1	0	0	-73.0300	29.3200	73.1700	-30.0400	0.0000	0.0000	0.0000	0.0000;
	12402	12401	0.001213	0.008067	0.00854	208.44	0	0	0	0	1	0	0	-34.2600	-25.9300	34.2800	25.1600	0.0000	0.0000	0.0000	0.0000;
	12401	12415	0.002515	0.015063	0.0068	210.13	0	0	0	0	1	0	0	-32.6400	-30.7500	32.6800	30.3000	0.0000	0.0000	0.0000	0.0000;
	12402	12403	0.000279	0.001029	0	0	0	0	0	0	1	0	0	34.3600	8.1300	-34.3600	-8.1200	0.0000	0.0000	0.0000	0.0000;
	12402	12417	0.001296	0.008781	0.00441	234.79	0	0	0	0	1	0	0	-86.2000	5.6900	86.2900	-5.5500	0.0000	0.0000	0.0000	0.0000;
	12402	13177	0.002529	0.01257	0.00708	235.95	0	0	0	0	1	0	0	86.1000	12.1100	-85.9200	-11.9700	0.0000	0.0000	0.0000	0.0000;
	12705	12404	0.002617	0.014989	0.00474	186.72	0	0	0	0	1	0	0	16.2700	-17.8100	-16.2500	17.3800	0.0000	0.0000	0.0000	0.0000;
	12701	12405	0.00036	0.001915	0.00428	201.16	0	0	0	0	1	0	0	-30.0100	-6.7700	30.0100	6.3300	0.0000	0.0000	0.0000	0.0000;
	12407	12406	0.001252	0.007586	0.00892	238.37	0	0	0	0	1	0	0	-85.6100	2.2300	85.7000	-2.6700	0.0000	0.0000	0.0000	0.0000;
	12406	16692	0.000492	0.00304	0.00483	244.02	0	0	0	0	1	0	0	-94.9600	0.6100	95.0100	-0.8700	0.0000	0.0000	0.0000	0.0000;
	12407	12408	0.000224	0.001138	0	0	0	0	0	0	1	0	0	14.8200	3.1700	-14.8200	-3.1700	0.0000	0.0000	0.0000	0.0000;
	12407	16695	0.003009	0.01343	0.00861	231.7	0	0	0	0	1	0	0	70.7900	-5.4100	-70.6500	5.1200	0.0000	0.0000	0.0000	0.0000;
	12409	12410	0.000286	0.001153	0	0	0	0	0	0	1	0	0	12.4500	2.0700	-12.4500	-2.0600	0.0000	0.0000	0.0000	0.0000;
	12409	12871	0.007666	0.04092	0.03271	214.99	0	0	0	0	1	0	0	-44.6200	0.9200	44.7600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	16696	12409	0.001905	0.010213	0.00351	210.71	0	0	0	0	1	0	0	-32.1500	-4.1100	32.1600	3.8300	0.0000	0.0000	0.0000	0.0000;
	12411	12414	0.010244	0.046114	0.01743	164.11	0	0	0	0	1	0	0	-3.3100	0.7000	3.3100	-2.5700	0.0000	0.0000	0.0000	0.0000;
	12411	12846	0.008355	0.051945	0.02595	208.3	0	0	0	0	1	0	0	-30.4700	1.9800	30.5400	-4.3100	0.0000	0.0000	0.0000	0.0000;
	12411	12864	0.007287	0.042042	0.02644	195.4	0	0	0	0	1	0	0	21.3300	-6.1900	-21.3000	3.5400	0.0000	0.0000	0.0000	0.0000;
	12412	16682	0.002358	0.014372	0.00573	171.54	0	0	0	0	1	0	0	-15.4700	1.0100	15.4800	-1.5900	0.0000	0.0000	0.0000	0.0000;
	12412	16688	0.004005	0.017285	0.04056	178.68	0	0	0	0	1	0	0	-1.7700	-4.1400	1.7700	-0.1800	0.0000	0.0000	0.0000	0.0000;
	12412	16694	0.002235	0.010773	0.04723	217.55	0	0	0	0	1	0	0	-40.9500	5.8000	40.9900	-10.6600	0.0000	0.0000	0.0000	0.0000;
	12413	12864	0.001134	0.00752	0.00697	177.31	0	0	0	0	1	0	0	-4.2900	15.0700	4.2900	-15.8000	0.0000	0.0000	0.0000	0.0000;
	12873	12413	0.002067	0.016269	0.00877	169.92	0	0	0	0	1	0	0	1.3000	-3.6400	-1.3000	2.7000	0.0000	0.0000	0.0000	0.0000;
	12414	12862	0.005495	0.029947	0.04483	174.02	0	0	0	0	1	0	0	-12.1900	-0.4200	12.2000	-4.3400	0.0000	0.0000	0.0000	0.0000;
	12415	12416	0.000242	0.001161	0	0	0	0	0	0	1	0	0	24.5400	13.5800	-24.5400	-13.5700	0.0000	0.0000	0.0000	0.0000;
	12440	12415	0.002056	0.011841	0.00477	223.37	0	0	0	0	1	0	0	57.2900	13.1600	-57.2200	-13.3000	0.0000	0.0000	0.0000	0.0000;
	12417	12419	0.002143	0.00906	0.01188	244.16	0	0	0	0	1	0	0	-111.4700	2.3900	111.7200	-2.6000	0.0000	0.0000	0.0000	0.0000;
	12419	12418	0.000757	0.036151	0	436.07	0	0	1	0	1	0	0	-122.5200	-3.6000	122.6300	8.6700	0.0000	0.0000	0.0000	0.0000;
	12418	12420	0.000262	0.001193	0	0	0	0	0	0	1	0	0	24.5400	5.6200	-24.5400	-5.6100	0.0000	0.0000	0.0000	0.0000;
	12445	12418	0.000538	0.006042	0.08439	1035.62	0	0	0	0	1	0	0	-40.9100	3.3000	40.9100	-12.3000	0.0000	0.0000	0.0000	0.0000;
	12418	13842	0.000494	0.006141	0.09192	1146.86	0	0	0	0	1	0	0	-188.0800	-1.9900	188.2400	-5.9100	0.0000	0.0000	0.0000	0.0000;
	12419	12429	0.001908	0.012018	0.00626	190.43	0	0	0	0	1	0	0	10.8000	6.2000	-10.8000	-6.8600	0.0000	0.0000	0.0000	0.0000;
	12421	12422	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-29.7500	-4.4900	29.7500	4.5000	0.0000	0.0000	0.0000	0.0000;
	12422	13177	0.005452	0.036187	0.02014	229.64	0	0	0	0	1	0	0	42.9200	2.3500	-42.8300	-3.8600	0.0000	0.0000	0.0000	0.0000;
	13198	12422	0.001033	0.007316	0.00262	275.44	0	0	0	0	1	0	0	124.1500	10.1000	-124.0000	-9.3200	0.0000	0.0000	0.0000	0.0000;
	12422	13200	0.002666	0.013767	0.00957	239.5	0	0	0	0	1	0	0	51.3200	2.4700	-51.2600	-3.1500	0.0000	0.0000	0.0000	0.0000;
	12424	13116	0.002761	0.015558	0.02009	216.59	0	0	0	0	1	0	0	30.4400	3.0400	-30.4200	-5.0600	0.0000	0.0000	0.0000	0.0000;
	14106	12424	0.002062	0.010555	0.01721	250.72	0	0	0	0	1	0	0	66.2400	5.8800	-66.1600	-7.2900	0.0000	0.0000	0.0000	0.0000;
	12425	12426	0.000282	0.001164	0	0	0	0	0	0	1	0	0	-10.1800	-4.0600	10.1800	4.0600	0.0000	0.0000	0.0000	0.0000;
	12427	12428	0.000202	0.001141	0	0	0	0	0	0	1	0	0	-8.9900	-2.9200	8.9900	2.9200	0.0000	0.0000	0.0000	0.0000;
	12429	12430	0.000278	0.001018	0	0	0	0	0	0	1	0	0	18.0100	8.4500	-18.0100	-8.4500	0.0000	0.0000	0.0000	0.0000;
	13116	12429	0.001465	0.010756	0.00464	163.2	0	0	0	0	1	0	0	7.2200	1.1000	-7.2100	-1.5900	0.0000	0.0000	0.0000	0.0000;
	12431	12432	0.000264	0.001119	0	0	0	0	0	0	1	0	0	24.7500	4.7500	-24.7500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	12670	12431	0.001876	0.011442	0.0043	204.97	0	0	0	0	1	0	0	-35.3600	-19.4300	35.3900	19.1500	0.0000	0.0000	0.0000	0.0000;
	12708	12431	0.000786	0.005318	0.00184	221.45	0	0	0	0	1	0	0	60.1700	23.9100	-60.1400	-23.9000	0.0000	0.0000	0.0000	0.0000;
	12433	12435	0.002021	0.012904	0.01392	239.01	0	0	0	0	1	0	0	-99.9300	15.1900	100.1300	-15.4500	0.0000	0.0000	0.0000	0.0000;
	13171	12433	0.002673	0.009005	0.00551	224.59	0	0	0	0	1	0	0	-67.9400	23.1300	68.0700	-23.2900	0.0000	0.0000	0.0000	0.0000;
	12670	12434	0.001011	0.006399	0.0118	153.42	0	0	0	0	1	0	0	-1.0800	7.1600	1.0800	-8.4000	0.0000	0.0000	0.0000	0.0000;
	13122	12434	0.001219	0.007974	0.00532	215.38	0	0	0	0	1	0	0	-50.7400	18.5400	50.7800	-18.8800	0.0000	0.0000	0.0000	0.0000;
	13177	12434	0.002511	0.013349	0.00605	239.74	0	0	0	0	1	0	0	101.7100	-1.1600	-101.4700	1.8200	0.0000	0.0000	0.0000	0.0000;
	12435	12436	0.000271	0.001078	0	0	0	0	0	0	1	0	0	19.2600	2.1800	-19.2500	-2.1700	0.0000	0.0000	0.0000	0.0000;
	12708	12435	0.00131	0.009482	0.00502	228.89	0	0	0	0	1	0	0	-74.7800	-26.2700	74.8600	26.2900	0.0000	0.0000	0.0000	0.0000;
	13153	12435	0.000993	0.005823	0.00379	261.6	0	0	0	0	1	0	0	194.5900	14.6700	-194.2400	-13.0200	0.0000	0.0000	0.0000	0.0000;
	12439	12437	0.004372	0.015466	0.00537	164.93	0	0	0	0	1	0	0	-3.1500	-15.2500	3.1600	14.7100	0.0000	0.0000	0.0000	0.0000;
	12437	12446	0.002116	0.013413	0.00232	211.89	0	0	0	0	1	0	0	-51.6100	-19.2700	51.6700	19.3900	0.0000	0.0000	0.0000	0.0000;
	12453	12438	0.002614	0.014818	0.00618	205	0	0	0	0	1	0	0	35.2200	6.4000	-35.1900	-6.8900	0.0000	0.0000	0.0000	0.0000;
	12446	12440	0.00094	0.004347	0.00233	235.8	0	0	0	0	1	0	0	81.5800	18.5600	-81.5200	-18.5300	0.0000	0.0000	0.0000	0.0000;
	12444	12441	0.001608	0.009044	0.01496	215.49	0	0	0	0	1	0	0	43.3900	-36.9200	-43.3400	35.6000	0.0000	0.0000	0.0000	0.0000;
	12660	12441	0.002385	0.014789	0.00595	193.06	0	0	0	0	1	0	0	-9.4200	-18.1100	9.4300	17.5300	0.0000	0.0000	0.0000	0.0000;
	12442	12443	0.000271	0.001038	0	0	0	0	0	0	1	0	0	37.6900	9.6000	-37.6800	-9.5900	0.0000	0.0000	0.0000	0.0000;
	12442	12449	0.001362	0.005432	0.00592	232.14	0	0	0	0	1	0	0	-79.3700	-9.1900	79.4500	8.8800	0.0000	0.0000	0.0000	0.0000;
	12444	16203	0.002102	0.014758	0.00407	230.16	0	0	0	0	1	0	0	-68.4300	34.9700	68.5500	-34.5700	0.0000	0.0000	0.0000	0.0000;
	12446	12445	0.000483	0.032314	0	446.08	0	0	1.01875	0	1	0	0	-133.2500	-37.9500	133.3300	43.8500	0.0000	0.0000	0.0000	0.0000;
	12445	12447	0.000268	0.001155	0	0	0	0	0	0	1	0	0	36.1400	4.4000	-36.1300	-4.3800	0.0000	0.0000	0.0000	0.0000;
	12445	12455	0.000408	0.00431	0.10987	1197.19	0	0	0	0	1	0	0	-128.5700	-51.5500	128.6400	40.4200	0.0000	0.0000	0.0000	0.0000;
	12449	12448	0.000373	0.024108	0	440	0	0	1.0125	0	1	0	0	-135.2100	-41.2200	135.2800	45.7800	0.0000	0.0000	0.0000	0.0000;
	12448	12450	0.000281	0.001054	0	0	0	0	0	0	1	0	0	-135.2800	-39.7100	135.3300	39.9000	0.0000	0.0000	0.0000	0.0000;
	12452	12451	0.000304	0.017622	0	940.2	0	0	1.0125	0	1	0	0	-339.5000	-62.3900	339.8400	82.2300	0.0000	0.0000	0.0000	0.0000;
	12451	12454	0.000297	0.001113	0	0	0	0	0	0	1	0	0	37.6400	21.7500	-37.6400	-21.7300	0.0000	0.0000	0.0000	0.0000;
	12451	13849	0.000314	0.006609	1.11982	2705.63	0	0	0	0	1	0	0	-207.7600	-43.0800	207.8900	-75.8200	0.0000	0.0000	0.0000	0.0000;
	14052	12451	0.000304	0.00493	0.5579	2341.05	0	0	0	0	1	0	0	169.8100	-82.9100	-169.7200	23.8900	0.0000	0.0000	0.0000	0.0000;
	12453	12452	0.000467	0.026448	0	470.62	0	0	1.00625	0	1	0	0	-159.5200	-23.9400	159.6400	30.3800	0.0000	0.0000	0.0000	0.0000;
	12452	12455	0.000238	0.001069	0	0	0	0	0	0	1	0	0	179.8600	32.0200	-179.7900	-31.6900	0.0000	0.0000	0.0000	0.0000;
	12455	12784	0.000813	0.009081	0.23119	1152.11	0	0	0	0	1	0	0	-38.7200	-34.2700	38.7300	9.3300	0.0000	0.0000	0.0000	0.0000;
	12457	12456	0.000563	0.033889	0	411.8	0	0	1.0125	0	1	0	0	-114.2100	-32.4200	114.2800	36.9200	0.0000	0.0000	0.0000	0.0000;
	12456	12458	0.000241	0.001105	0	0	0	0	0	0	1	0	0	24.7100	7.0100	-24.7100	-7.0100	0.0000	0.0000	0.0000	0.0000;
	16677	12456	0.000598	0.008036	0.10087	1153.89	0	0	0	0	1	0	0	139.1100	-28.7400	-139.0000	19.3000	0.0000	0.0000	0.0000	0.0000;
	12459	12460	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-10.8300	-13.0000	10.8300	13.0100	0.0000	0.0000	0.0000	0.0000;
	12461	12462	0.000252	0.001199	0	0	0	0	0	0	1	0	0	4.8300	1.9200	-4.8300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	12463	12461	0.007807	0.039041	0.01384	224.67	0	0	0	0	1	0	0	-3.5200	-0.0100	3.5200	-1.4900	0.0000	0.0000	0.0000	0.0000;
	12461	14971	0.005977	0.031283	0.00941	236.18	0	0	0	0	1	0	0	-8.3500	-0.4200	8.3500	-0.5800	0.0000	0.0000	0.0000	0.0000;
	12463	12464	0.003253	0.01851	0.01054	183.74	0	0	0	0	1	0	0	5.7900	0.8600	-5.7800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	12466	12463	0.001676	0.010311	0.00497	168.44	0	0	0	0	1	0	0	12.4300	2.5600	-12.4300	-3.0800	0.0000	0.0000	0.0000	0.0000;
	12464	12465	0.000209	0.001068	0	0	0	0	0	0	1	0	0	10.6600	2.6000	-10.6600	-2.6000	0.0000	0.0000	0.0000	0.0000;
	12464	12469	0.005294	0.029879	0.01231	216.78	0	0	0	0	1	0	0	-4.8700	-7.0800	4.8700	5.7600	0.0000	0.0000	0.0000	0.0000;
	12466	12467	0.000261	0.001142	0	0	0	0	0	0	1	0	0	10.1600	3.6200	-10.1600	-3.6200	0.0000	0.0000	0.0000	0.0000;
	12466	13042	0.00469	0.022174	0.08718	222.52	0	0	0	0	1	0	0	-22.5900	-6.1800	22.6200	-3.2000	0.0000	0.0000	0.0000	0.0000;
	12469	12468	0.003297	0.019242	0.00504	245.73	0	0	0	0	1	0	0	-16.4500	-7.8900	16.4600	7.4000	0.0000	0.0000	0.0000	0.0000;
	12475	12468	0.002205	0.013412	0.00488	261.43	0	0	0	0	1	0	0	28.3600	10.5100	-28.3400	-10.9300	0.0000	0.0000	0.0000	0.0000;
	12470	12473	0.000979	0.061512	0	428.76	0	0	1	0	1	0	0	51.4900	16.4200	-51.4600	-14.8000	0.0000	0.0000	0.0000	0.0000;
	12470	12474	0.000268	0.001153	0	0	0	0	0	0	1	0	0	-51.4900	-16.4200	51.5000	16.4500	0.0000	0.0000	0.0000	0.0000;
	12471	12473	-0.000577	-0.036271	0	353.76	0	0	1	0	1	0	0	-51.4800	-15.7600	51.4600	14.8000	0.0000	0.0000	0.0000	0.0000;
	12471	12475	0.001885	0.008412	0.00404	273.86	0	0	0	0	1	0	0	39.7800	11.1600	-39.7500	-11.4700	0.0000	0.0000	0.0000	0.0000;
	12472	12473	0.002545	0.159917	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12474	12495	0.003188	0.036725	0.60497	1048.49	0	0	0	0	1	0	0	32.3400	-24.0100	-32.3000	-42.4600	0.0000	0.0000	0.0000	0.0000;
	12474	14836	0.001768	0.021204	0.31113	1119.25	0	0	0	0	1	0	0	-83.8300	7.5500	83.9500	-40.4900	0.0000	0.0000	0.0000	0.0000;
	12476	12477	0.000223	0.001055	0	0	0	0	0	0	1	0	0	3.6800	0.5900	-3.6800	-0.5900	0.0000	0.0000	0.0000	0.0000;
	12476	12479	0.005985	0.027016	0.00688	229.8	0	0	0	0	1	0	0	-12.0800	-3.6600	12.0900	2.9500	0.0000	0.0000	0.0000	0.0000;
	13028	12476	0.006854	0.04699	0.01916	219.04	0	0	0	0	1	0	0	-8.3900	-5.1000	8.4000	3.0700	0.0000	0.0000	0.0000	0.0000;
	12478	12479	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-9.7000	-1.0300	9.7000	1.0300	0.0000	0.0000	0.0000	0.0000;
	13560	12479	0.004923	0.03266	0.03051	216.11	0	0	0	0	1	0	0	21.8100	0.8000	-21.7900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	12482	12480	0.001569	0.011287	0.00515	196.55	0	0	0	0	1	0	0	7.9400	7.8200	-7.9400	-8.3500	0.0000	0.0000	0.0000	0.0000;
	12480	13252	0.002002	0.012464	0.00749	176.54	0	0	0	0	1	0	0	-5.5300	1.8400	5.5300	-2.6300	0.0000	0.0000	0.0000	0.0000;
	12481	12482	0.000221	0.00102	0	0	0	0	0	0	1	0	0	-7.2500	-1.8400	7.2500	1.8400	0.0000	0.0000	0.0000	0.0000;
	13476	12482	0.006289	0.038229	0.01256	220.39	0	0	0	0	1	0	0	15.2100	8.4200	-15.1900	-9.6600	0.0000	0.0000	0.0000	0.0000;
	12483	12484	0.009791	0.047757	0.0099	199.02	0	0	0	0	1	0	0	12.9300	-0.2200	-12.9100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	12483	13987	0.007716	0.04985	0.04171	220.42	0	0	0	0	1	0	0	-23.8000	-1.2700	23.8400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	12484	12485	0.000268	0.001079	0	0	0	0	0	0	1	0	0	6.1100	0.8100	-6.1100	-0.8100	0.0000	0.0000	0.0000	0.0000;
	12484	12488	0.001638	0.010687	0.06343	179.82	0	0	0	0	1	0	0	6.8100	-0.0500	-6.8100	-6.7600	0.0000	0.0000	0.0000	0.0000;
	12488	12486	0.002911	0.01437	0.00634	231.94	0	0	0	0	1	0	0	31.7700	0.3800	-31.7400	-0.9300	0.0000	0.0000	0.0000	0.0000;
	12490	12486	0.002053	0.009716	0.00212	212.56	0	0	0	0	1	0	0	-20.1900	1.4300	20.2000	-1.6200	0.0000	0.0000	0.0000	0.0000;
	12487	12488	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-11.5400	-3.3100	11.5400	3.3200	0.0000	0.0000	0.0000	0.0000;
	12488	12519	0.005507	0.028961	0.01252	243.95	0	0	0	0	1	0	0	-36.5100	3.0600	36.5800	-4.0400	0.0000	0.0000	0.0000	0.0000;
	12489	12518	0.002288	0.013158	0.0141	212.5	0	0	0	0	1	0	0	-22.7800	1.9000	22.7900	-3.3500	0.0000	0.0000	0.0000	0.0000;
	12489	13011	0.003657	0.017122	0.00981	182.77	0	0	0	0	1	0	0	5.1900	-5.4800	-5.1900	4.4300	0.0000	0.0000	0.0000	0.0000;
	12490	12493	0.00417	0.029579	0.01642	188.75	0	0	0	0	1	0	0	8.6500	-13.4700	-8.6400	11.7700	0.0000	0.0000	0.0000	0.0000;
	12491	12492	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-18.5000	-5.6100	18.5000	5.6100	0.0000	0.0000	0.0000	0.0000;
	12492	12494	0.002796	0.018056	0.00892	222.57	0	0	0	0	1	0	0	-17.6700	-1.0200	17.6800	0.1100	0.0000	0.0000	0.0000	0.0000;
	12507	12492	0.003	0.015221	0.01562	170.42	0	0	0	0	1	0	0	0.8300	2.9000	-0.8300	-4.5900	0.0000	0.0000	0.0000	0.0000;
	12494	12493	0.001848	0.011561	0.00604	210.67	0	0	0	0	1	0	0	9.8700	15.5000	-9.8700	-16.1100	0.0000	0.0000	0.0000	0.0000;
	12494	12496	0.004073	0.022741	0.00751	268.83	0	0	0	0	1	0	0	-77.0000	-10.8400	77.2300	11.3000	0.0000	0.0000	0.0000	0.0000;
	12494	12897	0.020766	0.140972	0.04567	201.21	0	0	0	0	1	0	0	14.7600	-3.4400	-14.7100	-1.2000	0.0000	0.0000	0.0000	0.0000;
	12494	13466	0.02669	0.12685	0.05051	214.96	0	0	0	0	1	0	0	16.1900	-3.5100	-16.1200	-1.6300	0.0000	0.0000	0.0000	0.0000;
	12495	12498	0.000406	0.02503	0	452.88	0	0	1	0	1	0	0	77.2500	12.9000	-77.2300	-11.5100	0.0000	0.0000	0.0000	0.0000;
	12495	12499	0.000279	0.00115	0	0	0	0	0	0	1	0	0	26.9500	11.4100	-26.9500	-11.4000	0.0000	0.0000	0.0000	0.0000;
	13776	12495	0.000982	0.010612	0.09452	1094.78	0	0	0	0	1	0	0	71.9500	-27.9800	-71.9000	18.1500	0.0000	0.0000	0.0000	0.0000;
	12496	12498	6.2e-05	0.003809	0	377.88	0	0	1	0	1	0	0	-77.2300	-11.3000	77.2300	11.5100	0.0000	0.0000	0.0000	0.0000;
	12497	12498	0.002608	0.160771	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12500	12501	0.000242	0.001041	0	0	0	0	0	0	1	0	0	-9.4200	-2.3300	9.4200	2.3300	0.0000	0.0000	0.0000	0.0000;
	12501	13010	0.007421	0.049529	0.0393	202.9	0	0	0	0	1	0	0	12.7100	-4.8600	-12.7000	0.6600	0.0000	0.0000	0.0000	0.0000;
	12501	13011	0.004715	0.026368	0.07224	195.64	0	0	0	0	1	0	0	2.2300	11.5000	-2.2200	-19.2500	0.0000	0.0000	0.0000	0.0000;
	13825	12501	0.005471	0.028236	0.00873	223.32	0	0	0	0	1	0	0	24.3900	8.1900	-24.3500	-8.9700	0.0000	0.0000	0.0000	0.0000;
	12502	12508	0.00245	0.015494	0.01011	241.72	0	0	0	0	1	0	0	62.1000	16.5800	-62.0000	-17.0800	0.0000	0.0000	0.0000	0.0000;
	13825	12502	0.001564	0.009566	0.00817	250.19	0	0	0	0	1	0	0	73.7300	19.5700	-73.6400	-19.9500	0.0000	0.0000	0.0000	0.0000;
	12503	12507	0.007161	0.040664	0.01234	224.79	0	0	0	0	1	0	0	-33.4200	-4.5200	33.5000	3.6100	0.0000	0.0000	0.0000	0.0000;
	13248	12503	0.002419	0.01365	0.00438	209.57	0	0	0	0	1	0	0	-18.5200	1.5900	18.5200	-2.0200	0.0000	0.0000	0.0000	0.0000;
	12504	12505	0.001711	0.010745	0.00289	216.26	0	0	0	0	1	0	0	-24.1900	-4.6800	24.2000	4.4300	0.0000	0.0000	0.0000	0.0000;
	13254	12504	0.003638	0.016193	0.00548	202.83	0	0	0	0	1	0	0	-13.3000	-0.9300	13.3100	0.3700	0.0000	0.0000	0.0000	0.0000;
	12505	12506	0.00027	0.001089	0	0	0	0	0	0	1	0	0	10.8900	1.3900	-10.8900	-1.3900	0.0000	0.0000	0.0000	0.0000;
	12505	12511	0.005794	0.040716	0.02606	212.3	0	0	0	0	1	0	0	-21.9100	-6.3500	21.9400	3.7100	0.0000	0.0000	0.0000	0.0000;
	12505	13255	0.001355	0.006615	0.00734	203.17	0	0	0	0	1	0	0	-13.1800	0.5400	13.1800	-1.3200	0.0000	0.0000	0.0000	0.0000;
	12507	12512	0.003236	0.013173	0.07062	243.7	0	0	0	0	1	0	0	-38.8100	-9.8300	38.8500	2.3700	0.0000	0.0000	0.0000	0.0000;
	12507	13254	0.004946	0.02383	0.02568	193.68	0	0	0	0	1	0	0	-6.4100	2.5100	6.4100	-5.2700	0.0000	0.0000	0.0000	0.0000;
	12508	13251	0.003224	0.01682	0.00538	239.16	0	0	0	0	1	0	0	55.8900	14.3900	-55.7900	-14.4500	0.0000	0.0000	0.0000	0.0000;
	12509	13248	0.005493	0.038601	0.01233	199.69	0	0	0	0	1	0	0	-7.4700	1.4000	7.4700	-2.7000	0.0000	0.0000	0.0000	0.0000;
	12509	13249	0.008608	0.04561	0.04305	188.06	0	0	0	0	1	0	0	4.1900	-3.4400	-4.1900	-1.1700	0.0000	0.0000	0.0000	0.0000;
	12510	12511	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-3.2200	-0.7500	3.2200	0.7500	0.0000	0.0000	0.0000	0.0000;
	12512	12511	0.003465	0.022751	0.01157	250.98	0	0	0	0	1	0	0	-44.8400	-3.0000	44.9100	2.1600	0.0000	0.0000	0.0000	0.0000;
	13772	12511	0.004337	0.02141	0.00833	266.96	0	0	0	0	1	0	0	70.2700	6.6800	-70.0700	-6.6200	0.0000	0.0000	0.0000	0.0000;
	12512	12513	0.00028	0.001044	0	0	0	0	0	0	1	0	0	5.9900	0.6300	-5.9900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	12514	13206	0.008032	0.041991	0.01885	187.43	0	0	0	0	1	0	0	-1.2200	3.4400	1.2200	-5.4800	0.0000	0.0000	0.0000	0.0000;
	12514	13207	0.00551	0.026077	0.00796	233.22	0	0	0	0	1	0	0	-31.0200	-4.7700	31.0700	4.1300	0.0000	0.0000	0.0000	0.0000;
	13255	12514	0.010576	0.056014	0.01058	213.88	0	0	0	0	1	0	0	-21.9100	-1.5100	21.9500	0.6100	0.0000	0.0000	0.0000	0.0000;
	12515	12516	0.000274	0.001112	0	0	0	0	0	0	1	0	0	21.7100	9.5000	-21.7100	-9.4900	0.0000	0.0000	0.0000	0.0000;
	12517	12515	0.002093	0.011312	0.00711	191.68	0	0	0	0	1	0	0	-12.7800	11.3400	12.7800	-12.0900	0.0000	0.0000	0.0000	0.0000;
	12515	13034	0.002971	0.016677	0.02067	231.78	0	0	0	0	1	0	0	-34.4900	2.5900	34.5200	-4.6500	0.0000	0.0000	0.0000	0.0000;
	13207	12517	0.003511	0.02012	0.02017	192.56	0	0	0	0	1	0	0	-1.6900	14.6600	1.7000	-16.8200	0.0000	0.0000	0.0000	0.0000;
	12518	12523	0.006991	0.043621	0.01467	228.19	0	0	0	0	1	0	0	-30.3000	1.4300	30.3600	-2.6400	0.0000	0.0000	0.0000	0.0000;
	12519	12520	0.000251	0.001156	0	0	0	0	0	0	1	0	0	7.8500	3.9600	-7.8500	-3.9600	0.0000	0.0000	0.0000	0.0000;
	12519	12521	0.00198	0.013319	0.00792	253.78	0	0	0	0	1	0	0	-44.4200	0.0900	44.4600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	12521	12522	0.000265	0.00114	0	0	0	0	0	0	1	0	0	5.0000	0.3200	-5.0000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	12521	12523	0.00239	0.009466	0.01497	258.11	0	0	0	0	1	0	0	-49.4600	0.3800	49.5200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	12523	12975	0.003008	0.016635	0.04425	245.07	0	0	0	0	1	0	0	36.2800	0.5400	-36.2400	-5.1000	0.0000	0.0000	0.0000	0.0000;
	12977	12523	0.005089	0.026142	0.00864	235.34	0	0	0	0	1	0	0	-27.8000	-7.4800	27.8400	6.7600	0.0000	0.0000	0.0000	0.0000;
	12523	13739	0.000436	0.002031	0.00138	287.51	0	0	0	0	1	0	0	-148.9900	-4.5700	149.0800	4.8400	0.0000	0.0000	0.0000	0.0000;
	12524	12525	0.00029	0.001085	0	0	0	0	0	0	1	0	0	7.8200	0.9100	-7.8200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	12524	12562	0.002784	0.017442	0.00521	242.66	0	0	0	0	1	0	0	94.8700	-2.6600	-94.6400	3.5500	0.0000	0.0000	0.0000	0.0000;
	13681	12524	0.003804	0.023988	0.00783	248.42	0	0	0	0	1	0	0	103.0600	-0.2600	-102.6800	1.7500	0.0000	0.0000	0.0000	0.0000;
	12526	12558	0.001961	0.013821	0.00388	216.97	0	0	0	0	1	0	0	25.4400	-6.2900	-25.4200	5.9600	0.0000	0.0000	0.0000	0.0000;
	12606	12526	0.000764	0.004183	0.00639	229.64	0	0	0	0	1	0	0	52.9100	-20.5700	-52.8900	20.0000	0.0000	0.0000	0.0000	0.0000;
	12611	12526	0.000626	0.00405	0.00714	217.39	0	0	0	0	1	0	0	14.5200	23.4400	-14.5200	-24.1900	0.0000	0.0000	0.0000	0.0000;
	12543	12527	0.000916	0.00403	0.02609	207.08	0	0	0	0	1	0	0	12.2900	11.9500	-12.2900	-14.7500	0.0000	0.0000	0.0000	0.0000;
	12527	12549	0.003211	0.020831	0.00446	191.88	0	0	0	0	1	0	0	-11.7900	4.1800	11.7900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	12528	12529	0.000273	0.001006	0	0	0	0	0	0	1	0	0	32.2700	13.8100	-32.2700	-13.8000	0.0000	0.0000	0.0000	0.0000;
	12528	12614	0.001657	0.009114	0.01081	215.82	0	0	0	0	1	0	0	18.8700	-6.4200	-18.8600	5.2800	0.0000	0.0000	0.0000	0.0000;
	14067	12528	0.002123	0.011975	0.00684	237.7	0	0	0	0	1	0	0	51.1900	6.9600	-51.1400	-7.4000	0.0000	0.0000	0.0000	0.0000;
	12531	12530	0.000519	0.026525	0	378.33	0	0	1	0	1	0	0	-85.8600	-7.8100	85.8900	9.6300	0.0000	0.0000	0.0000	0.0000;
	12530	12532	0.000297	0.001179	0	0	0	0	0	0	1	0	0	-85.8900	-9.6300	85.9100	9.7100	0.0000	0.0000	0.0000	0.0000;
	12531	12540	0.00112	0.007375	0.00396	239.84	0	0	0	0	1	0	0	65.2000	4.5500	-65.1500	-4.6900	0.0000	0.0000	0.0000	0.0000;
	12532	12557	0.000373	0.00446	0.1234	1004.56	0	0	0	0	1	0	0	22.7300	-15.6200	-22.7300	2.2400	0.0000	0.0000	0.0000	0.0000;
	12532	12569	0.000551	0.006424	0.18444	1094.04	0	0	0	0	1	0	0	68.4500	10.0900	-68.4300	-29.8000	0.0000	0.0000	0.0000	0.0000;
	13687	12532	0.000534	0.006524	0.09455	1174.91	0	0	0	0	1	0	0	177.2500	-4.2200	-177.1000	-4.1800	0.0000	0.0000	0.0000	0.0000;
	12533	12534	0.002	0.012224	0.01247	192.32	0	0	0	0	1	0	0	5.4900	10.0200	-5.4900	-11.3400	0.0000	0.0000	0.0000	0.0000;
	12533	12540	0.002492	0.010924	0.00383	220.34	0	0	0	0	1	0	0	-26.1500	-12.3900	26.1700	12.0600	0.0000	0.0000	0.0000	0.0000;
	12534	12535	0.001865	0.010241	0.00531	201.71	0	0	0	0	1	0	0	-15.1700	3.8000	15.1700	-4.3500	0.0000	0.0000	0.0000	0.0000;
	13278	12535	0.004058	0.012016	0.00416	226.73	0	0	0	0	1	0	0	40.3400	1.4100	-40.2700	-1.6800	0.0000	0.0000	0.0000	0.0000;
	12536	12537	0.000241	0.001113	0	0	0	0	0	0	1	0	0	12.4300	3.1800	-12.4300	-3.1800	0.0000	0.0000	0.0000	0.0000;
	12538	12536	0.001529	0.008314	0.00344	220.58	0	0	0	0	1	0	0	-32.3300	-1.6400	32.3400	1.3500	0.0000	0.0000	0.0000	0.0000;
	12540	12536	0.001199	0.007641	0.01353	208.06	0	0	0	0	1	0	0	26.5600	-13.5400	-26.5500	12.1400	0.0000	0.0000	0.0000	0.0000;
	12536	12541	0.002875	0.013168	0.00614	218	0	0	0	0	1	0	0	-18.2200	-16.6700	18.2400	16.0800	0.0000	0.0000	0.0000	0.0000;
	12538	12539	0.00029	0.001144	0	0	0	0	0	0	1	0	0	12.7100	3.2700	-12.7100	-3.2700	0.0000	0.0000	0.0000	0.0000;
	13681	12541	0.001324	0.008616	0.00527	227.18	0	0	0	0	1	0	0	30.6800	18.4900	-30.6600	-18.9600	0.0000	0.0000	0.0000	0.0000;
	12547	12542	0.00614	0.035049	0.00785	204.73	0	0	0	0	1	0	0	20.1800	-9.0000	-20.1500	8.3200	0.0000	0.0000	0.0000	0.0000;
	12542	12548	0.002614	0.016052	0.00696	221.44	0	0	0	0	1	0	0	29.4200	-8.3700	-29.4000	7.7600	0.0000	0.0000	0.0000	0.0000;
	12542	12559	0.003019	0.018557	0.01536	219.01	0	0	0	0	1	0	0	-29.2100	-2.6100	29.2300	1.1000	0.0000	0.0000	0.0000	0.0000;
	12560	12542	0.002189	0.010806	0.00287	163.03	0	0	0	0	1	0	0	-8.2000	-1.1400	8.2000	0.8300	0.0000	0.0000	0.0000	0.0000;
	12560	12543	0.002004	0.010984	0.00372	210.16	0	0	0	0	1	0	0	-11.4000	-0.0200	11.4100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	14067	12543	0.002114	0.009822	0.00426	237.93	0	0	0	0	1	0	0	43.7900	16.8600	-43.7500	-17.1200	0.0000	0.0000	0.0000	0.0000;
	12544	12545	0.000208	0.001082	0	0	0	0	0	0	1	0	0	10.0300	3.0700	-10.0200	-3.0700	0.0000	0.0000	0.0000	0.0000;
	12581	12544	0.002578	0.015365	0.00568	218.25	0	0	0	0	1	0	0	-31.5000	5.0700	31.5200	-5.5300	0.0000	0.0000	0.0000	0.0000;
	12583	12544	0.001064	0.005353	0.00756	225.77	0	0	0	0	1	0	0	41.5700	23.8100	-41.5500	-24.5100	0.0000	0.0000	0.0000	0.0000;
	12546	12547	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-3.9800	-2.0600	3.9800	2.0600	0.0000	0.0000	0.0000	0.0000;
	12547	12581	0.003817	0.022302	0.0101	209.79	0	0	0	0	1	0	0	-24.1600	6.9400	24.1900	-7.8900	0.0000	0.0000	0.0000	0.0000;
	12558	12548	0.001052	0.006984	0.00213	182.64	0	0	0	0	1	0	0	-3.5600	17.1400	3.5600	-17.3500	0.0000	0.0000	0.0000	0.0000;
	12561	12549	0.00113	0.00785	0.00468	224.65	0	0	0	0	1	0	0	36.8700	7.0700	-36.8600	-7.4700	0.0000	0.0000	0.0000	0.0000;
	12551	12550	0.000435	0.023233	0	385.56	0	0	1.00625	0	1	0	0	-101.3900	-11.2000	101.4300	13.4400	0.0000	0.0000	0.0000	0.0000;
	12550	12552	0.000267	0.001122	0	0	0	0	0	0	1	0	0	20.4600	4.0500	-20.4600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	14068	12550	0.000527	0.004986	0.09548	1124.95	0	0	0	0	1	0	0	121.9600	-10.3900	-121.8900	0.6800	0.0000	0.0000	0.0000	0.0000;
	12553	12556	0.0003	0.021875	0	487.25	0	0	1	0	1	0	0	127.6300	14.3000	-127.5900	-10.9800	0.0000	0.0000	0.0000	0.0000;
	12553	12557	0.000241	0.001198	0	0	0	0	0	0	1	0	0	-127.6300	-14.3000	127.6700	14.4800	0.0000	0.0000	0.0000	0.0000;
	12554	12556	5.3e-05	0.003887	0	437.25	0	0	1	0	1	0	0	-127.5800	-10.3900	127.5900	10.9800	0.0000	0.0000	0.0000	0.0000;
	12554	12559	0.001227	0.006831	0.00114	236.13	0	0	0	0	1	0	0	50.4500	-8.3000	-50.4200	8.3400	0.0000	0.0000	0.0000	0.0000;
	12554	12561	0.001265	0.006411	0.01073	235.7	0	0	0	0	1	0	0	56.6700	12.6300	-56.6300	-13.5800	0.0000	0.0000	0.0000	0.0000;
	12555	12556	0.001544	0.112725	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12595	12557	0.000535	0.006226	0.18411	1134.77	0	0	0	0	1	0	0	105.0000	-2.6800	-104.9400	-16.7200	0.0000	0.0000	0.0000	0.0000;
	13276	12559	0.002471	0.01759	0.01729	187.7	0	0	0	0	1	0	0	-1.4300	13.1700	1.4300	-15.0100	0.0000	0.0000	0.0000	0.0000;
	12568	12563	0.004744	0.025044	0.01307	210.21	0	0	0	0	1	0	0	23.3800	-5.7700	-23.3600	4.5000	0.0000	0.0000	0.0000	0.0000;
	12630	12564	0.002171	0.013223	0.00874	185.36	0	0	0	0	1	0	0	11.4000	-11.8000	-11.3900	10.9000	0.0000	0.0000	0.0000	0.0000;
	13594	12564	0.001931	0.011945	0.00365	217.88	0	0	0	0	1	0	0	8.6300	12.0400	-8.6300	-12.4000	0.0000	0.0000	0.0000	0.0000;
	12565	12566	0.00025	0.001001	0	0	0	0	0	0	1	0	0	11.9400	1.6500	-11.9400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	12565	12567	0.007731	0.038002	0.01152	217.04	0	0	0	0	1	0	0	-27.8000	1.9500	27.8600	-2.9200	0.0000	0.0000	0.0000	0.0000;
	12567	13264	0.018017	0.060291	0.03007	189.91	0	0	0	0	1	0	0	-20.3400	3.5000	20.4100	-6.4900	0.0000	0.0000	0.0000	0.0000;
	12567	13278	0.009412	0.044815	0.03091	169.47	0	0	0	0	1	0	0	3.6600	1.0100	-3.6600	-4.3300	0.0000	0.0000	0.0000	0.0000;
	12567	15074	0.000487	0.002854	0.00193	191.9	0	0	0	0	1	0	0	-20.6200	-4.9700	20.6300	4.7700	0.0000	0.0000	0.0000	0.0000;
	12568	12574	0.003638	0.020791	0.01286	219.81	0	0	0	0	1	0	0	-33.5700	3.5500	33.6100	-4.7000	0.0000	0.0000	0.0000	0.0000;
	12570	12569	0.000445	0.02158	0	342.85	0	0	1.00625	0	1	0	0	-51.6800	-25.5900	51.7000	26.2600	0.0000	0.0000	0.0000	0.0000;
	12569	12571	0.000244	0.00108	0	0	0	0	0	0	1	0	0	16.7300	3.5400	-16.7300	-3.5400	0.0000	0.0000	0.0000	0.0000;
	12572	12570	0.002185	0.015166	0.00442	222.4	0	0	0	0	1	0	0	-67.5700	-12.1800	67.6600	12.3700	0.0000	0.0000	0.0000	0.0000;
	12570	15075	0.003034	0.017756	0.00446	198.49	0	0	0	0	1	0	0	26.2300	6.2400	-26.2100	-6.6000	0.0000	0.0000	0.0000	0.0000;
	12570	15416	0.01306	0.082548	0.03308	206.83	0	0	0	0	1	0	0	-42.2100	6.9800	42.4300	-9.1500	0.0000	0.0000	0.0000	0.0000;
	12572	12573	0.000296	0.001166	0	0	0	0	0	0	1	0	0	16.7300	5.4400	-16.7300	-5.4400	0.0000	0.0000	0.0000	0.0000;
	12574	12572	0.001795	0.012535	0.00384	210.52	0	0	0	0	1	0	0	-50.8000	-6.8500	50.8400	6.7400	0.0000	0.0000	0.0000	0.0000;
	12575	12576	0.000202	0.001004	0	0	0	0	0	0	1	0	0	16.7300	5.7600	-16.7300	-5.7600	0.0000	0.0000	0.0000	0.0000;
	15337	12575	0.006833	0.043101	0.0151	222.33	0	0	0	0	1	0	0	75.1700	-4.7000	-74.8100	5.3900	0.0000	0.0000	0.0000	0.0000;
	12577	12593	0.00533	0.027806	0.00861	209.06	0	0	0	0	1	0	0	-25.7000	4.9300	25.7400	-5.6900	0.0000	0.0000	0.0000	0.0000;
	12599	12577	0.004072	0.021552	0.00704	205.34	0	0	0	0	1	0	0	-22.2500	5.5800	22.2700	-6.2400	0.0000	0.0000	0.0000	0.0000;
	12578	12579	0.000232	0.001078	0	0	0	0	0	0	1	0	0	6.8700	0.6300	-6.8700	-0.6300	0.0000	0.0000	0.0000	0.0000;
	12578	12590	0.00579	0.024612	0.01272	236.96	0	0	0	0	1	0	0	-63.4200	-1.5000	63.6400	1.0400	0.0000	0.0000	0.0000	0.0000;
	12610	12578	0.00302	0.014568	0.01177	232.51	0	0	0	0	1	0	0	-56.4600	-1.7100	56.5500	0.8700	0.0000	0.0000	0.0000	0.0000;
	12580	12583	0.002085	0.010084	0.0046	219.59	0	0	0	0	1	0	0	-32.9000	5.8700	32.9200	-6.2600	0.0000	0.0000	0.0000	0.0000;
	13275	12580	0.00185	0.012256	0.01142	212.5	0	0	0	0	1	0	0	-25.6800	7.9500	25.6900	-9.0900	0.0000	0.0000	0.0000	0.0000;
	12581	12582	0.000239	0.001121	0	0	0	0	0	0	1	0	0	7.2100	2.7900	-7.2100	-2.7900	0.0000	0.0000	0.0000	0.0000;
	12583	12593	0.003143	0.016879	0.01802	250.96	0	0	0	0	1	0	0	-85.8900	-20.2200	86.1200	19.5000	0.0000	0.0000	0.0000	0.0000;
	12584	12585	0.000284	0.001173	0	0	0	0	0	0	1	0	0	25.5300	2.5900	-25.5300	-2.5800	0.0000	0.0000	0.0000	0.0000;
	12589	12584	0.002457	0.009937	0.01475	158.55	0	0	0	0	1	0	0	-21.3400	9.5800	21.3500	-11.1100	0.0000	0.0000	0.0000	0.0000;
	12628	12584	0.001575	0.01123	0.01944	218.48	0	0	0	0	1	0	0	46.9200	-10.3700	-46.8800	8.5200	0.0000	0.0000	0.0000	0.0000;
	12586	12587	0.000229	0.001199	0	0	0	0	0	0	1	0	0	24.8300	24.9800	-24.8200	-24.9600	0.0000	0.0000	0.0000	0.0000;
	12586	12588	0.002104	0.013394	0.00693	239.26	0	0	0	0	1	0	0	45.8500	-11.2000	-45.8000	10.7300	0.0000	0.0000	0.0000	0.0000;
	12586	14028	0.002259	0.014009	0.00963	254.3	0	0	0	0	1	0	0	-70.6700	-13.7800	70.7800	13.4100	0.0000	0.0000	0.0000	0.0000;
	12588	12589	0.000715	0.004465	0.00269	208.02	0	0	0	0	1	0	0	-3.6500	14.3000	3.6500	-14.5800	0.0000	0.0000	0.0000	0.0000;
	12853	12588	0.001197	0.006125	0.00588	215.45	0	0	0	0	1	0	0	-31.7500	27.0500	31.7700	-27.5800	0.0000	0.0000	0.0000	0.0000;
	12590	12591	0.00022	0.001077	0	0	0	0	0	0	1	0	0	6.5300	0.7500	-6.5300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	12590	12632	0.004259	0.01917	0.00753	241.18	0	0	0	0	1	0	0	-70.1600	-1.8000	70.3600	1.8400	0.0000	0.0000	0.0000	0.0000;
	12592	12593	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-6.5300	-1.1000	6.5300	1.1000	0.0000	0.0000	0.0000	0.0000;
	12593	12635	0.002401	0.016139	0.00944	262.11	0	0	0	0	1	0	0	-118.3800	-14.9100	118.7000	15.9900	0.0000	0.0000	0.0000	0.0000;
	12598	12594	0.003431	0.017913	0.01284	244	0	0	0	0	1	0	0	-71.6100	3.7100	71.7800	-4.2300	0.0000	0.0000	0.0000	0.0000;
	12594	12638	0.001829	0.013028	0.01883	223.67	0	0	0	0	1	0	0	31.3400	-8.3200	-31.3200	6.4100	0.0000	0.0000	0.0000	0.0000;
	12594	12895	0.002731	0.013369	0.09105	289.97	0	0	0	0	1	0	0	-126.3000	8.9400	126.7100	-16.7700	0.0000	0.0000	0.0000	0.0000;
	12596	12595	0.000573	0.036737	0	381.77	0	0	1.00625	0	1	0	0	-76.5400	-16.8300	76.5800	18.9300	0.0000	0.0000	0.0000	0.0000;
	12595	12597	0.000274	0.001086	0	0	0	0	0	0	1	0	0	20.2300	2.7700	-20.2300	-2.7700	0.0000	0.0000	0.0000	0.0000;
	13822	12595	0.000398	0.005007	0.07926	1012.02	0	0	0	0	1	0	0	-38.4500	9.8800	38.4600	-18.4400	0.0000	0.0000	0.0000	0.0000;
	12595	15597	0.002159	0.025509	0.45927	1195.52	0	0	0	0	1	0	0	-240.2600	-0.5900	241.4200	-35.8000	0.0000	0.0000	0.0000	0.0000;
	12596	12599	0.001044	0.006656	0.00182	187.98	0	0	0	0	1	0	0	-2.0200	5.9700	2.0200	-6.1600	0.0000	0.0000	0.0000	0.0000;
	12612	12596	0.003075	0.015607	0.00354	250.93	0	0	0	0	1	0	0	-78.3900	-10.3500	78.5700	10.8700	0.0000	0.0000	0.0000	0.0000;
	12598	12607	0.001547	0.008586	0.01386	218.92	0	0	0	0	1	0	0	33.0300	-9.0600	-33.0200	7.6600	0.0000	0.0000	0.0000	0.0000;
	12611	12600	0.001586	0.008965	0.00517	227.86	0	0	0	0	1	0	0	-28.7100	-24.6100	28.7300	24.1700	0.0000	0.0000	0.0000	0.0000;
	12600	13817	0.000762	0.003095	0.00074	243.63	0	0	0	0	1	0	0	-54.9200	-29.4600	54.9500	29.4900	0.0000	0.0000	0.0000	0.0000;
	12601	12624	0.00094	0.005356	0.00251	205.88	0	0	0	0	1	0	0	10.7500	6.6500	-10.7500	-6.9100	0.0000	0.0000	0.0000	0.0000;
	12601	12642	0.002026	0.010775	0.01129	230.3	0	0	0	0	1	0	0	-40.4000	1.5000	40.4300	-2.5600	0.0000	0.0000	0.0000	0.0000;
	12602	12603	0.001091	0.005554	0.00214	215.52	0	0	0	0	1	0	0	22.4800	15.4100	-22.4700	-15.6000	0.0000	0.0000	0.0000	0.0000;
	12602	13817	0.001297	0.007745	0.00415	235.94	0	0	0	0	1	0	0	-53.3500	-22.6200	53.3900	22.4100	0.0000	0.0000	0.0000	0.0000;
	12624	12603	0.002556	0.013729	0.00299	193.99	0	0	0	0	1	0	0	-8.6400	-14.0800	8.6500	13.7900	0.0000	0.0000	0.0000	0.0000;
	12604	12606	0.000818	0.004802	0.00255	239.48	0	0	0	0	1	0	0	69.1700	-17.5200	-69.1300	17.4700	0.0000	0.0000	0.0000	0.0000;
	12612	12604	0.001328	0.009028	0.00316	241.37	0	0	0	0	1	0	0	63.7900	6.3800	-63.7400	-6.3800	0.0000	0.0000	0.0000	0.0000;
	12613	12604	0.00125	0.007415	0.00299	204.14	0	0	0	0	1	0	0	23.2500	-17.9500	-23.2400	17.6800	0.0000	0.0000	0.0000	0.0000;
	12605	12614	0.000646	0.004347	0.00459	201.82	0	0	0	0	1	0	0	16.3200	16.5300	-16.3100	-17.0100	0.0000	0.0000	0.0000	0.0000;
	12605	13817	0.001742	0.010102	0.00505	237.14	0	0	0	0	1	0	0	-58.0500	-37.0300	58.1200	36.9200	0.0000	0.0000	0.0000	0.0000;
	12627	12607	0.001282	0.00755	0.00528	197.45	0	0	0	0	1	0	0	-15.8900	10.4500	15.8900	-10.9900	0.0000	0.0000	0.0000	0.0000;
	12609	12608	0.002995	0.017039	0.00619	191.94	0	0	0	0	1	0	0	19.9600	-1.8100	-19.9500	1.2100	0.0000	0.0000	0.0000	0.0000;
	13596	12608	0.002927	0.017903	0.00385	182.69	0	0	0	0	1	0	0	-7.4200	3.3600	7.4300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	14067	12609	0.003084	0.017531	0.00965	218.34	0	0	0	0	1	0	0	38.0600	1.3300	-38.0200	-2.1400	0.0000	0.0000	0.0000	0.0000;
	12610	12613	0.000727	0.004727	0.02969	225.23	0	0	0	0	1	0	0	43.9400	-1.0100	-43.9200	-2.1000	0.0000	0.0000	0.0000	0.0000;
	12615	12618	0.001852	0.009879	0.01768	212.25	0	0	0	0	1	0	0	22.7100	-12.1300	-22.7000	10.2900	0.0000	0.0000	0.0000	0.0000;
	12615	12640	0.001123	0.00615	0.0091	222.57	0	0	0	0	1	0	0	-32.8500	11.3600	32.8600	-12.2700	0.0000	0.0000	0.0000	0.0000;
	12616	12619	0.001957	0.011183	0.00378	229.69	0	0	0	0	1	0	0	49.3800	10.8900	-49.3400	-11.0300	0.0000	0.0000	0.0000	0.0000;
	12616	12621	0.003034	0.012702	0.00753	234.79	0	0	0	0	1	0	0	-59.5200	-13.0300	59.6300	12.6500	0.0000	0.0000	0.0000	0.0000;
	12638	12617	0.000831	0.005024	0.00922	211.32	0	0	0	0	1	0	0	19.2400	-7.5200	-19.2300	6.5500	0.0000	0.0000	0.0000	0.0000;
	12877	12617	0.002558	0.017932	0.01212	191.72	0	0	0	0	1	0	0	-6.1300	9.0100	6.1300	-10.3000	0.0000	0.0000	0.0000	0.0000;
	12618	12877	0.002156	0.013924	0.0032	167.98	0	0	0	0	1	0	0	3.2200	-18.0500	-3.2100	17.7500	0.0000	0.0000	0.0000	0.0000;
	12628	12619	0.001382	0.008178	0.0024	219.49	0	0	0	0	1	0	0	-36.0800	-1.1400	36.1000	0.9900	0.0000	0.0000	0.0000	0.0000;
	12621	12620	0.00033	0.021936	0	476.64	0	0	1.01875	0	1	0	0	-191.3400	-46.7300	191.4700	54.8800	0.0000	0.0000	0.0000	0.0000;
	12620	12622	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-191.4700	-54.8800	191.5500	55.2700	0.0000	0.0000	0.0000	0.0000;
	12621	12623	0.001541	0.007983	0.00344	247.56	0	0	0	0	1	0	0	65.7100	3.2700	-65.6500	-3.3300	0.0000	0.0000	0.0000	0.0000;
	12621	12629	0.003339	0.015713	0.01408	216.46	0	0	0	0	1	0	0	40.8400	25.5300	-40.7600	-26.7100	0.0000	0.0000	0.0000	0.0000;
	12892	12622	0.00072	0.00808	0.19056	1181.64	0	0	0	0	1	0	0	191.8100	37.7100	-191.5500	-55.2700	0.0000	0.0000	0.0000	0.0000;
	12623	12642	0.001634	0.009039	0.00452	239.39	0	0	0	0	1	0	0	52.5500	0.2800	-52.5100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	12627	12624	0.00074	0.005037	0.00312	169.2	0	0	0	0	1	0	0	3.1400	-12.2600	-3.1400	11.9300	0.0000	0.0000	0.0000	0.0000;
	12625	12626	0.004275	0.020932	0.00807	199.64	0	0	0	0	1	0	0	15.5900	-0.9600	-15.5800	0.1300	0.0000	0.0000	0.0000	0.0000;
	12625	13504	0.005545	0.034437	0.02954	210.52	0	0	0	0	1	0	0	-22.9800	-0.8500	23.0100	-2.1800	0.0000	0.0000	0.0000	0.0000;
	12879	12626	0.006826	0.037008	0.01666	175.08	0	0	0	0	1	0	0	-0.9000	0.9600	0.9000	-2.7600	0.0000	0.0000	0.0000	0.0000;
	12628	12844	0.004134	0.017496	0.04327	197.29	0	0	0	0	1	0	0	-23.5800	8.5700	23.6000	-13.0900	0.0000	0.0000	0.0000	0.0000;
	12630	12629	0.002462	0.011519	0.00661	199	0	0	0	0	1	0	0	-27.9900	-22.7800	28.0200	22.2100	0.0000	0.0000	0.0000	0.0000;
	12631	12632	0.000216	0.001156	0	0	0	0	0	0	1	0	0	-12.0000	-0.2300	12.0000	0.2300	0.0000	0.0000	0.0000	0.0000;
	12632	12635	0.001503	0.009508	0.00617	249.4	0	0	0	0	1	0	0	-82.3500	-2.0700	82.4500	1.9900	0.0000	0.0000	0.0000	0.0000;
	12634	12633	0.000283	0.019501	0	738.89	0	0	1.0125	0	1	0	0	-159.9800	-57.0200	160.0600	62.2800	0.0000	0.0000	0.0000	0.0000;
	12633	14085	0.000417	0.007108	0.62587	2443.73	0	0	0	0	1	0	0	-161.0800	-19.4000	161.1800	-47.3500	0.0000	0.0000	0.0000	0.0000;
	15593	12633	0.000502	0.009053	0.87094	1935.89	0	0	0	0	1	0	0	-1.0200	-32.7300	1.0300	-62.6500	0.0000	0.0000	0.0000	0.0000;
	12635	12634	0.000388	0.025089	0	476.95	0	0	1.00625	0	1	0	0	-201.1400	-17.9700	201.2900	27.4100	0.0000	0.0000	0.0000	0.0000;
	12634	12636	0.000244	0.001108	0	0	0	0	0	0	1	0	0	24.8100	6.0800	-24.8100	-6.0700	0.0000	0.0000	0.0000	0.0000;
	12634	12637	0.000247	0.00108	0	0	0	0	0	0	1	0	0	-66.1300	23.5300	66.1400	-23.4800	0.0000	0.0000	0.0000	0.0000;
	12637	12723	0.000942	0.01161	0.20656	1054.86	0	0	0	0	1	0	0	-66.1400	23.4800	66.1800	-45.4700	0.0000	0.0000	0.0000	0.0000;
	12638	12639	0.000244	0.001096	0	0	0	0	0	0	1	0	0	12.0800	1.1100	-12.0800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	12640	12641	0.00022	0.001079	0	0	0	0	0	0	1	0	0	24.7000	7.5600	-24.7000	-7.5500	0.0000	0.0000	0.0000	0.0000;
	12884	12640	0.002413	0.013782	0.01	238.84	0	0	0	0	1	0	0	57.6300	-5.3500	-57.5600	4.7000	0.0000	0.0000	0.0000	0.0000;
	12642	12643	0.000235	0.00118	0	0	0	0	0	0	1	0	0	12.0800	3.1000	-12.0800	-3.1000	0.0000	0.0000	0.0000	0.0000;
	12668	12644	0.000871	0.005354	0.00557	235.98	0	0	0	0	1	0	0	81.5500	-38.6700	-81.4800	38.4800	0.0000	0.0000	0.0000	0.0000;
	12644	13414	0.000681	0.00513	0.00548	227.34	0	0	0	0	1	0	0	61.6400	9.7500	-61.6100	-10.1500	0.0000	0.0000	0.0000	0.0000;
	12663	12645	0.001268	0.008203	0.00533	247.04	0	0	0	0	1	0	0	114.9800	-31.8600	-114.8100	32.4000	0.0000	0.0000	0.0000	0.0000;
	12645	12676	0.001469	0.007306	0.00219	191.54	0	0	0	0	1	0	0	18.0200	-7.0500	-18.0100	6.8400	0.0000	0.0000	0.0000	0.0000;
	12646	12649	0.00128	0.008538	0.00407	248.41	0	0	0	0	1	0	0	-123.8800	-11.8400	124.0600	12.6500	0.0000	0.0000	0.0000	0.0000;
	12689	12646	0.000745	0.004309	0.00527	211.42	0	0	0	0	1	0	0	-39.2300	9.1900	39.2500	-9.6800	0.0000	0.0000	0.0000	0.0000;
	12694	12646	0.00162	0.007184	0.00494	214.37	0	0	0	0	1	0	0	-56.3200	-10.1600	56.3700	9.8500	0.0000	0.0000	0.0000	0.0000;
	12647	12682	0.00075	0.003815	0.00479	248.45	0	0	0	0	1	0	0	116.0600	-15.2800	-115.9600	15.2500	0.0000	0.0000	0.0000	0.0000;
	12647	14054	0.003754	0.020777	0.03682	251.57	0	0	0	0	1	0	0	-126.0000	14.1700	126.5600	-15.0300	0.0000	0.0000	0.0000	0.0000;
	12648	12651	0.001657	0.098421	0	578.27	0	0	1	0	1	0	0	124.1500	17.9700	-123.9100	-3.6300	0.0000	0.0000	0.0000	0.0000;
	12648	12652	0.000214	0.001018	0	0	0	0	0	0	1	0	0	46.2200	0.6400	-46.2200	-0.6200	0.0000	0.0000	0.0000	0.0000;
	12648	12696	0.000233	0.002658	0.03653	1155.56	0	0	0	0	1	0	0	122.2600	-6.6300	-122.2300	3.0500	0.0000	0.0000	0.0000	0.0000;
	12649	12651	-0.001042	-0.0619	0	428.27	0	0	1	0	1	0	0	-124.0600	-12.6500	123.9100	3.6300	0.0000	0.0000	0.0000	0.0000;
	12650	12651	0.003031	0.180057	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12653	12654	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-18.9900	-1.8400	19.0000	1.8400	0.0000	0.0000	0.0000	0.0000;
	12673	12654	0.001828	0.010005	0.00445	255.61	0	0	0	0	1	0	0	-157.9600	18.6100	158.4000	-16.6900	0.0000	0.0000	0.0000	0.0000;
	12654	16184	0.00464	0.033032	0.01961	260.38	0	0	0	0	1	0	0	-177.3900	14.8500	178.7800	-7.0200	0.0000	0.0000	0.0000	0.0000;
	12655	12703	0.002046	0.013217	0.02921	231.7	0	0	0	0	1	0	0	-75.0500	22.9500	75.1700	-25.2700	0.0000	0.0000	0.0000	0.0000;
	13436	12655	0.000628	0.00462	0.00395	224.71	0	0	0	0	1	0	0	-62.7500	24.5000	62.7800	-24.7300	0.0000	0.0000	0.0000	0.0000;
	12656	12657	0.000262	0.001127	0	0	0	0	0	0	1	0	0	-19.7200	-3.6500	19.7300	3.6500	0.0000	0.0000	0.0000	0.0000;
	12657	12682	0.003537	0.018422	0.00421	219.7	0	0	0	0	1	0	0	-59.8100	7.8400	59.9300	-7.6700	0.0000	0.0000	0.0000	0.0000;
	12657	12705	0.000804	0.004663	0.00359	206.91	0	0	0	0	1	0	0	40.0900	-11.5000	-40.0700	11.1900	0.0000	0.0000	0.0000	0.0000;
	12682	12658	0.001359	0.008691	0.002	261.57	0	0	0	0	1	0	0	188.0800	-4.2700	-187.6300	6.9100	0.0000	0.0000	0.0000	0.0000;
	12715	12658	0.00071	0.003928	0.00688	259.14	0	0	0	0	1	0	0	-166.0200	18.4500	166.2100	-18.1700	0.0000	0.0000	0.0000	0.0000;
	12660	12661	0.000236	0.001031	0	0	0	0	0	0	1	0	0	31.5900	4.1300	-31.5800	-4.1200	0.0000	0.0000	0.0000	0.0000;
	12660	12694	0.00197	0.013417	0.01796	189.48	0	0	0	0	1	0	0	-22.1700	13.9800	22.1800	-15.7900	0.0000	0.0000	0.0000	0.0000;
	12662	12663	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-33.6600	-9.0900	33.6600	9.1000	0.0000	0.0000	0.0000	0.0000;
	12673	12663	0.001225	0.007411	0.00867	254.06	0	0	0	0	1	0	0	148.9000	-22.0800	-148.6400	22.7600	0.0000	0.0000	0.0000	0.0000;
	12664	13374	0.001113	0.007508	0.00368	263.97	0	0	0	0	1	0	0	116.7000	-28.8400	-116.5500	29.4500	0.0000	0.0000	0.0000	0.0000;
	12664	13374	0.001113	0.007508	0.00368	263.97	0	0	0	0	1	0	0	116.7000	-28.8400	-116.5500	29.4500	0.0000	0.0000	0.0000	0.0000;
	13677	12664	0.000541	0.002552	0.00111	268.4	0	0	0	0	1	0	0	132.8700	-27.7400	-132.7700	28.0600	0.0000	0.0000	0.0000	0.0000;
	13677	12664	0.000541	0.002552	0.00111	268.4	0	0	0	0	1	0	0	132.8700	-27.7400	-132.7700	28.0600	0.0000	0.0000	0.0000	0.0000;
	12665	12666	0.000248	0.001196	0	0	0	0	0	0	1	0	0	22.6700	6.6900	-22.6700	-6.6800	0.0000	0.0000	0.0000	0.0000;
	12665	12672	0.000943	0.005052	0.00278	265.03	0	0	0	0	1	0	0	127.1000	-13.7300	-126.9500	14.2100	0.0000	0.0000	0.0000	0.0000;
	12665	12672	0.000943	0.005052	0.00278	265.03	0	0	0	0	1	0	0	127.1000	-13.7300	-126.9500	14.2100	0.0000	0.0000	0.0000	0.0000;
	12665	13429	0.000945	0.005378	0.00299	184.9	0	0	0	0	1	0	0	-11.7200	-8.5500	11.7300	8.2400	0.0000	0.0000	0.0000	0.0000;
	12665	13677	0.00208	0.013523	0.00678	266.23	0	0	0	0	1	0	0	-132.5700	14.6700	132.9100	-13.1500	0.0000	0.0000	0.0000	0.0000;
	12665	13677	0.00208	0.013523	0.00678	266.23	0	0	0	0	1	0	0	-132.5700	14.6700	132.9100	-13.1500	0.0000	0.0000	0.0000	0.0000;
	12667	12668	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-24.7700	-4.6700	24.7700	4.6800	0.0000	0.0000	0.0000	0.0000;
	12713	12668	0.001187	0.007541	0.00104	246.78	0	0	0	0	1	0	0	106.4600	-33.2200	-106.3200	33.9900	0.0000	0.0000	0.0000	0.0000;
	12669	12684	0.002447	0.012485	0.02089	237.69	0	0	0	0	1	0	0	-89.9100	-14.3600	90.1000	13.1100	0.0000	0.0000	0.0000	0.0000;
	12669	13111	0.001495	0.007929	0.01502	221.41	0	0	0	0	1	0	0	54.2900	2.7000	-54.2500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	12671	12703	0.003713	0.020441	0.00472	205.03	0	0	0	0	1	0	0	36.6100	-5.9300	-36.5600	5.6900	0.0000	0.0000	0.0000	0.0000;
	12706	12671	0.000844	0.005569	0.00163	223.69	0	0	0	0	1	0	0	67.7600	1.8400	-67.7200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	12672	13405	0.000787	0.003672	0.0017	241.96	0	0	0	0	1	0	0	106.1500	-19.0900	-106.0700	19.3100	0.0000	0.0000	0.0000	0.0000;
	12672	13431	0.000789	0.004641	0.00368	271.3	0	0	0	0	1	0	0	152.1000	0.4500	-151.9300	0.1500	0.0000	0.0000	0.0000	0.0000;
	12672	13431	0.000789	0.004641	0.00368	271.3	0	0	0	0	1	0	0	152.1000	0.4500	-151.9300	0.1500	0.0000	0.0000	0.0000	0.0000;
	12672	13932	0.001582	0.009558	0.00968	261.31	0	0	0	0	1	0	0	-184.5800	-23.0100	185.0900	25.0500	0.0000	0.0000	0.0000	0.0000;
	12674	12688	0.002688	0.011647	0.01276	214.77	0	0	0	0	1	0	0	46.4200	-19.6400	-46.3600	18.5500	0.0000	0.0000	0.0000	0.0000;
	12674	12697	0.000552	0.00274	0.00383	233.2	0	0	0	0	1	0	0	-79.8600	12.1700	79.9000	-12.4100	0.0000	0.0000	0.0000	0.0000;
	12675	12704	0.001806	0.010548	0.00256	191.87	0	0	0	0	1	0	0	16.7800	2.8900	-16.7800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	13429	12675	0.001286	0.006398	0.00398	250.03	0	0	0	0	1	0	0	-126.1100	-23.6100	126.3100	24.1600	0.0000	0.0000	0.0000	0.0000;
	13932	12675	0.000476	0.002359	0.00237	241.59	0	0	0	0	1	0	0	106.0300	21.6500	-105.9800	-21.6500	0.0000	0.0000	0.0000	0.0000;
	12676	12677	0.000232	0.001039	0	0	0	0	0	0	1	0	0	21.4400	7.8800	-21.4400	-7.8700	0.0000	0.0000	0.0000	0.0000;
	12676	12694	0.00057	0.003223	0.00242	170.86	0	0	0	0	1	0	0	-3.4300	-14.7200	3.4300	14.4700	0.0000	0.0000	0.0000	0.0000;
	12678	12679	0.001624	0.007394	0.00376	239	0	0	0	0	1	0	0	93.7200	-60.3300	-93.5300	60.7900	0.0000	0.0000	0.0000	0.0000;
	12678	13436	0.001006	0.006212	0.00155	251.48	0	0	0	0	1	0	0	-125.1300	51.2100	125.3100	-50.3100	0.0000	0.0000	0.0000	0.0000;
	12679	12680	0.000282	0.001072	0	0	0	0	0	0	1	0	0	34.2300	3.4500	-34.2300	-3.4400	0.0000	0.0000	0.0000	0.0000;
	13343	12679	0.001169	0.005864	0.00101	223.18	0	0	0	0	1	0	0	-59.2200	64.5400	59.3000	-64.2300	0.0000	0.0000	0.0000	0.0000;
	12682	12681	0.000586	0.036225	0	437.59	0	0	1	0	1	0	0	-132.0500	-3.3100	132.1400	9.1800	0.0000	0.0000	0.0000	0.0000;
	12681	12683	0.000272	0.001153	0	0	0	0	0	0	1	0	0	34.6100	8.0300	-34.6100	-8.0100	0.0000	0.0000	0.0000	0.0000;
	12696	12681	0.000277	0.002982	0.04976	1205.56	0	0	0	0	1	0	0	182.3400	-68.6600	-182.2400	64.3100	0.0000	0.0000	0.0000	0.0000;
	12681	13152	0.000471	0.004886	0.09254	1063.14	0	0	0	0	1	0	0	15.4900	-81.5200	-15.4600	71.7400	0.0000	0.0000	0.0000	0.0000;
	12684	12715	0.000927	0.005424	0.003	251.4	0	0	0	0	1	0	0	-125.3800	-16.1000	125.5100	16.5900	0.0000	0.0000	0.0000	0.0000;
	12685	13382	0.000685	0.005504	0.00258	215.42	0	0	0	0	1	0	0	47.9400	16.5400	-47.9200	-16.6900	0.0000	0.0000	0.0000	0.0000;
	13405	12685	0.00087	0.004204	0.00247	285.05	0	0	0	0	1	0	0	167.5100	5.2700	-167.2800	-4.4300	0.0000	0.0000	0.0000	0.0000;
	13405	12685	0.00087	0.004204	0.00247	285.05	0	0	0	0	1	0	0	167.5100	5.2700	-167.2800	-4.4300	0.0000	0.0000	0.0000	0.0000;
	13415	12685	0.001059	0.004182	0.00246	283.2	0	0	0	0	1	0	0	-166.3400	8.8700	166.6100	-8.0400	0.0000	0.0000	0.0000	0.0000;
	13415	12685	0.001059	0.004182	0.00246	283.2	0	0	0	0	1	0	0	-166.3400	8.8700	166.6100	-8.0400	0.0000	0.0000	0.0000	0.0000;
	13431	12685	0.001029	0.004997	0.00085	230.99	0	0	0	0	1	0	0	78.8000	-4.4600	-78.7400	4.6600	0.0000	0.0000	0.0000	0.0000;
	12686	12711	0.000778	0.005089	0.00307	279.34	0	0	0	0	1	0	0	-153.9400	10.7900	154.1200	-9.9800	0.0000	0.0000	0.0000	0.0000;
	12686	12711	0.000778	0.005089	0.00307	279.34	0	0	0	0	1	0	0	-153.9400	10.7900	154.1200	-9.9800	0.0000	0.0000	0.0000	0.0000;
	12712	12686	0.000802	0.004729	0.0086	251.25	0	0	0	0	1	0	0	-130.4500	13.6100	130.5700	-13.7600	0.0000	0.0000	0.0000	0.0000;
	12713	12686	0.001768	0.008436	0.0031	254.33	0	0	0	0	1	0	0	-141.2700	17.6200	141.6000	-16.3400	0.0000	0.0000	0.0000	0.0000;
	12687	12688	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-28.7600	-4.8700	28.7600	4.8800	0.0000	0.0000	0.0000	0.0000;
	12711	12688	0.000285	0.001654	0.00264	241.37	0	0	0	0	1	0	0	-100.2700	22.0200	100.2900	-22.1400	0.0000	0.0000	0.0000	0.0000;
	12688	13431	0.001125	0.006201	0.00805	234.06	0	0	0	0	1	0	0	-82.6900	-1.3000	82.7700	0.8400	0.0000	0.0000	0.0000	0.0000;
	12689	12697	0.00247	0.013869	0.00589	203.03	0	0	0	0	1	0	0	27.2900	-12.5500	-27.2600	12.0400	0.0000	0.0000	0.0000	0.0000;
	12690	12691	0.001199	0.006928	0.00253	261	0	0	0	0	1	0	0	189.9100	-20.3800	-189.5000	22.4400	0.0000	0.0000	0.0000	0.0000;
	13667	12690	0.000357	0.002047	0.0041	262.4	0	0	0	0	1	0	0	103.8600	-8.5500	-103.8300	8.3100	0.0000	0.0000	0.0000	0.0000;
	13667	12690	0.000357	0.002047	0.0041	262.4	0	0	0	0	1	0	0	103.8600	-8.5500	-103.8300	8.3100	0.0000	0.0000	0.0000	0.0000;
	12691	13806	0.00093	0.005629	0.0025	237.33	0	0	0	0	1	0	0	94.4100	-18.3700	-94.3300	18.5800	0.0000	0.0000	0.0000	0.0000;
	14054	12691	0.001326	0.008284	0.00179	228.92	0	0	0	0	1	0	0	-80.1500	11.1900	80.2300	-10.8800	0.0000	0.0000	0.0000	0.0000;
	12692	12693	0.000228	0.001181	0	0	0	0	0	0	1	0	0	11.9500	3.5000	-11.9500	-3.5000	0.0000	0.0000	0.0000	0.0000;
	13869	12692	0.000436	0.002289	0.00182	248.61	0	0	0	0	1	0	0	123.8000	-1.5100	-123.7400	1.6400	0.0000	0.0000	0.0000	0.0000;
	12694	12695	0.000232	0.001053	0	0	0	0	0	0	1	0	0	30.7100	11.4800	-30.7100	-11.4700	0.0000	0.0000	0.0000	0.0000;
	12696	12699	0.001335	0.081	0	490.69	0	0	1	0	1	0	0	163.8200	23.3600	-163.4800	-2.8200	0.0000	0.0000	0.0000	0.0000;
	12696	12700	0.000299	0.001092	0	0	0	0	0	0	1	0	0	21.3300	5.2500	-21.3300	-5.2400	0.0000	0.0000	0.0000	0.0000;
	14059	12696	0.000455	0.005547	0.08969	1225.75	0	0	0	0	1	0	0	245.5200	0.5000	-245.2600	-7.1100	0.0000	0.0000	0.0000	0.0000;
	12697	12699	-0.000747	-0.045324	0	465.69	0	0	1	0	1	0	0	-163.6700	-14.3100	163.4800	2.8200	0.0000	0.0000	0.0000	0.0000;
	12706	12697	0.000711	0.004378	0.00171	243.2	0	0	0	0	1	0	0	-110.9500	-14.3500	111.0400	14.6900	0.0000	0.0000	0.0000	0.0000;
	12698	12699	0.003504	0.212551	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12701	12703	0.001077	0.006794	0.00191	223.8	0	0	0	0	1	0	0	59.9800	-14.7400	-59.9400	14.7900	0.0000	0.0000	0.0000	0.0000;
	12702	12703	0.000224	0.001154	0	0	0	0	0	0	1	0	0	-21.3300	-4.7900	21.3300	4.8000	0.0000	0.0000	0.0000	0.0000;
	12704	13430	0.001361	0.009606	0.00364	267.74	0	0	0	0	1	0	0	135.0800	7.5500	-134.8500	-6.3100	0.0000	0.0000	0.0000	0.0000;
	12704	13430	0.001361	0.009606	0.00364	267.74	0	0	0	0	1	0	0	135.0800	7.5500	-134.8500	-6.3100	0.0000	0.0000	0.0000	0.0000;
	12704	13806	0.002274	0.013646	0.03638	254.43	0	0	0	0	1	0	0	-149.5800	11.4500	150.0600	-12.5200	0.0000	0.0000	0.0000	0.0000;
	12704	13932	0.000587	0.003763	0.00401	246.28	0	0	0	0	1	0	0	-113.3200	-25.7900	113.3900	25.8200	0.0000	0.0000	0.0000	0.0000;
	12706	12707	0.00027	0.001177	0	0	0	0	0	0	1	0	0	43.1900	12.5100	-43.1900	-12.4800	0.0000	0.0000	0.0000	0.0000;
	12708	12709	0.00022	0.001032	0	0	0	0	0	0	1	0	0	14.6100	2.3600	-14.6100	-2.3600	0.0000	0.0000	0.0000	0.0000;
	12710	16188	0.000913	0.006081	0.00275	288.83	0	0	0	0	1	0	0	-157.8200	38.7400	158.0500	-37.5200	0.0000	0.0000	0.0000	0.0000;
	12710	16188	0.000913	0.006081	0.00275	288.83	0	0	0	0	1	0	0	-157.8200	38.7400	158.0500	-37.5200	0.0000	0.0000	0.0000	0.0000;
	12710	16194	0.002225	0.012734	0.0032	235	0	0	0	0	1	0	0	80.2000	-45.0000	-80.0200	45.6800	0.0000	0.0000	0.0000	0.0000;
	12711	13430	0.002281	0.012306	0.00461	263.36	0	0	0	0	1	0	0	-116.2300	-3.9400	116.5200	5.0100	0.0000	0.0000	0.0000	0.0000;
	12711	13430	0.002281	0.012306	0.00461	263.36	0	0	0	0	1	0	0	-116.2300	-3.9400	116.5200	5.0100	0.0000	0.0000	0.0000	0.0000;
	13436	12712	0.000772	0.005219	0.00175	241.3	0	0	0	0	1	0	0	-105.8700	20.5000	105.9500	-20.1200	0.0000	0.0000	0.0000	0.0000;
	12713	12714	0.000268	0.001032	0	0	0	0	0	0	1	0	0	24.5000	12.3000	-24.5000	-12.3000	0.0000	0.0000	0.0000	0.0000;
	12716	12724	0.004344	0.020673	0.01466	203.67	0	0	0	0	1	0	0	-17.4400	-1.2500	17.4500	-0.2800	0.0000	0.0000	0.0000	0.0000;
	13273	12716	0.004254	0.016647	0.01629	195.1	0	0	0	0	1	0	0	-12.7700	-1.5200	12.7800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	12726	12717	0.004897	0.02872	0.01655	192.07	0	0	0	0	1	0	0	4.0800	-0.6800	-4.0800	-1.1100	0.0000	0.0000	0.0000	0.0000;
	12717	13268	0.004225	0.038802	0.02771	198.64	0	0	0	0	1	0	0	7.5300	-0.2000	-7.5300	-2.7800	0.0000	0.0000	0.0000	0.0000;
	12717	14839	0.012608	0.060874	0.04365	200.62	0	0	0	0	1	0	0	-12.4900	-0.6100	12.5100	-4.0300	0.0000	0.0000	0.0000	0.0000;
	12718	13054	0.004914	0.02719	0.00985	149.21	0	0	0	0	1	0	0	-5.2100	-0.2900	5.2200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	15600	12718	0.00604	0.041137	0.00866	206.15	0	0	0	0	1	0	0	0.8200	0.1100	-0.8200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	12719	12722	0.000758	0.030097	0	474.13	0	0	1	0	1	0	0	50.7300	3.5000	-50.7200	-2.7900	0.0000	0.0000	0.0000	0.0000;
	12719	12723	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-50.7300	-85.5000	50.7500	85.6000	0.0000	0.0000	0.0000	0.0000;
	12720	12722	-0.00034	-0.013499	0	324.13	0	0	1	0	1	0	0	-50.7200	-3.1100	50.7200	2.7900	0.0000	0.0000	0.0000	0.0000;
	12720	12724	0.003706	0.017469	0.01021	211.88	0	0	0	0	1	0	0	24.5300	-1.2600	-24.5100	0.2500	0.0000	0.0000	0.0000	0.0000;
	12720	13057	0.002746	0.015802	0.01726	194.63	0	0	0	0	1	0	0	12.8100	-1.5100	-12.8100	-0.3400	0.0000	0.0000	0.0000	0.0000;
	12721	12722	0.00252	0.100088	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12723	13952	0.000986	0.011817	0.48417	1113.92	0	0	0	0	1	0	0	-116.9400	-40.1200	117.0600	-11.2800	0.0000	0.0000	0.0000	0.0000;
	12728	12725	0.003277	0.019262	0.01166	183.63	0	0	0	0	1	0	0	4.2300	2.5900	-4.2300	-3.8400	0.0000	0.0000	0.0000	0.0000;
	12725	13500	0.003493	0.022514	0.01299	158.42	0	0	0	0	1	0	0	-1.3600	0.8700	1.3600	-2.2700	0.0000	0.0000	0.0000	0.0000;
	12726	12727	0.000226	0.00113	0	0	0	0	0	0	1	0	0	8.6300	3.6100	-8.6300	-3.6100	0.0000	0.0000	0.0000	0.0000;
	12726	15463	0.002334	0.014846	0.00682	195.11	0	0	0	0	1	0	0	-6.3800	2.7900	6.3800	-3.5200	0.0000	0.0000	0.0000	0.0000;
	12726	15591	0.017564	0.078199	0.0202	184.97	0	0	0	0	1	0	0	-5.2500	-2.4600	5.2600	0.2900	0.0000	0.0000	0.0000	0.0000;
	12726	15598	0.00473	0.027764	0.02211	171.99	0	0	0	0	1	0	0	-1.0700	-3.2500	1.0700	0.8600	0.0000	0.0000	0.0000	0.0000;
	13503	12728	0.00596	0.043831	0.00974	192.73	0	0	0	0	1	0	0	7.9200	-0.8800	-7.9100	-0.1400	0.0000	0.0000	0.0000	0.0000;
	12729	12730	0.000266	0.001013	0	0	0	0	0	0	1	0	0	11.3300	0.7100	-11.3300	-0.7100	0.0000	0.0000	0.0000	0.0000;
	12729	12731	0.001736	0.010993	0.0127	184.66	0	0	0	0	1	0	0	-4.8300	2.3600	4.8300	-3.7400	0.0000	0.0000	0.0000	0.0000;
	12729	12748	0.003773	0.023018	0.00672	201.4	0	0	0	0	1	0	0	-6.5000	-3.0700	6.5000	2.3500	0.0000	0.0000	0.0000	0.0000;
	12731	12759	0.002255	0.01254	0.00283	210.28	0	0	0	0	1	0	0	-15.8700	-3.0000	15.8800	2.7200	0.0000	0.0000	0.0000	0.0000;
	12732	12759	0.002068	0.011945	0.00581	234.48	0	0	0	0	1	0	0	36.6500	5.1100	-36.6300	-5.5900	0.0000	0.0000	0.0000	0.0000;
	12732	13879	0.004452	0.025463	0.00549	246.27	0	0	0	0	1	0	0	-47.7000	-5.5700	47.7900	5.5100	0.0000	0.0000	0.0000	0.0000;
	12744	12733	0.005064	0.024539	0.01375	234.87	0	0	0	0	1	0	0	31.2800	4.8100	-31.2300	-6.0800	0.0000	0.0000	0.0000	0.0000;
	12733	12758	0.004253	0.025701	0.00757	220.33	0	0	0	0	1	0	0	17.1900	2.3800	-17.1800	-3.1300	0.0000	0.0000	0.0000	0.0000;
	12734	12780	0.001522	0.007203	0.00324	198.47	0	0	0	0	1	0	0	-10.5500	-12.5400	10.5500	12.2100	0.0000	0.0000	0.0000	0.0000;
	12734	12985	0.002686	0.016833	0.04542	231.86	0	0	0	0	1	0	0	-23.4600	5.3900	23.4800	-10.2200	0.0000	0.0000	0.0000	0.0000;
	12736	12735	0.001195	0.008179	0.01897	218.69	0	0	0	0	1	0	0	14.5600	-9.9900	-14.5600	7.9600	0.0000	0.0000	0.0000	0.0000;
	12737	12735	0.002948	0.019029	0.01093	186.53	0	0	0	0	1	0	0	-1.4200	10.8300	1.4200	-11.9900	0.0000	0.0000	0.0000	0.0000;
	12771	12736	0.001363	0.007649	0.00244	254.39	0	0	0	0	1	0	0	46.0600	-1.9500	-46.0300	1.8400	0.0000	0.0000	0.0000	0.0000;
	12753	12737	0.009424	0.048229	0.01102	190.57	0	0	0	0	1	0	0	7.2600	-3.6500	-7.2600	2.4800	0.0000	0.0000	0.0000	0.0000;
	12738	12739	0.000291	0.001135	0	0	0	0	0	0	1	0	0	7.4500	3.2300	-7.4500	-3.2300	0.0000	0.0000	0.0000	0.0000;
	12738	12753	0.009966	0.043872	0.0162	212.16	0	0	0	0	1	0	0	17.8100	-2.9700	-17.7800	1.3500	0.0000	0.0000	0.0000	0.0000;
	12738	13520	0.002922	0.018131	0.07432	228.06	0	0	0	0	1	0	0	-25.2600	-0.2600	25.2800	-7.6900	0.0000	0.0000	0.0000	0.0000;
	12741	12740	0.004134	0.022052	0.00801	231.87	0	0	0	0	1	0	0	-25.9900	1.8900	26.0200	-2.6200	0.0000	0.0000	0.0000	0.0000;
	13532	12740	0.005924	0.035627	0.00504	239.83	0	0	0	0	1	0	0	33.8300	0.8300	-33.7700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	12742	12741	0.0037	0.02226	0.01453	223.24	0	0	0	0	1	0	0	-18.6700	1.9000	18.6900	-3.4000	0.0000	0.0000	0.0000	0.0000;
	12742	13568	0.004049	0.020825	0.01075	210.42	0	0	0	0	1	0	0	12.7500	-4.4600	-12.7400	3.3300	0.0000	0.0000	0.0000	0.0000;
	12743	12752	0.002058	0.014376	0.02196	190.48	0	0	0	0	1	0	0	-10.8300	10.0700	10.8300	-12.4200	0.0000	0.0000	0.0000	0.0000;
	12743	13063	0.005092	0.033624	0.02818	227.66	0	0	0	0	1	0	0	-20.8000	-10.0200	20.8300	7.1000	0.0000	0.0000	0.0000	0.0000;
	12743	13091	0.006923	0.047116	0.02649	220.72	0	0	0	0	1	0	0	22.6900	-1.7700	-22.6500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	13879	12744	0.004534	0.024028	0.00782	240.95	0	0	0	0	1	0	0	36.5500	4.5700	-36.4900	-5.1300	0.0000	0.0000	0.0000	0.0000;
	12745	12746	0.000225	0.001152	0	0	0	0	0	0	1	0	0	9.0100	1.6000	-9.0100	-1.5900	0.0000	0.0000	0.0000	0.0000;
	12758	12745	0.001469	0.008637	0.00595	189.36	0	0	0	0	1	0	0	9.6300	4.9700	-9.6300	-5.6100	0.0000	0.0000	0.0000	0.0000;
	12745	12779	0.003597	0.020967	0.01125	189.56	0	0	0	0	1	0	0	0.6200	-2.0000	-0.6200	0.7800	0.0000	0.0000	0.0000	0.0000;
	13569	12747	0.002012	0.012866	0.00488	236.75	0	0	0	0	1	0	0	-30.1000	-1.7900	30.1100	1.3700	0.0000	0.0000	0.0000	0.0000;
	13578	12747	0.003473	0.023798	0.00557	251.47	0	0	0	0	1	0	0	41.5400	9.2600	-41.4900	-9.4700	0.0000	0.0000	0.0000	0.0000;
	12748	13661	0.00464	0.025425	0.01192	226.97	0	0	0	0	1	0	0	-24.7500	-2.6200	24.7800	1.4700	0.0000	0.0000	0.0000	0.0000;
	12749	13070	0.014808	0.091688	0.04073	197.26	0	0	0	0	1	0	0	7.4600	-7.8900	-7.4500	3.5400	0.0000	0.0000	0.0000	0.0000;
	12749	13445	0.004313	0.026106	0.0284	222.99	0	0	0	0	1	0	0	-20.9500	6.4900	20.9700	-9.4400	0.0000	0.0000	0.0000	0.0000;
	12752	12750	0.001392	0.0073	0.00268	165.78	0	0	0	0	1	0	0	-7.5100	6.9600	7.5100	-7.2500	0.0000	0.0000	0.0000	0.0000;
	12750	12763	0.003827	0.021965	0.00907	213.02	0	0	0	0	1	0	0	-22.9600	5.0000	22.9800	-5.8700	0.0000	0.0000	0.0000	0.0000;
	12751	12767	0.001303	0.007484	0.00763	240.69	0	0	0	0	1	0	0	-37.8300	9.4300	37.8500	-10.1400	0.0000	0.0000	0.0000	0.0000;
	12754	12755	0.000202	0.001042	0	0	0	0	0	0	1	0	0	11.8700	1.0400	-11.8700	-1.0400	0.0000	0.0000	0.0000	0.0000;
	12756	12754	0.001908	0.010562	0.01288	238.07	0	0	0	0	1	0	0	36.1200	-18.7900	-36.1000	17.5500	0.0000	0.0000	0.0000	0.0000;
	12780	12754	0.002808	0.014758	0.00672	224.63	0	0	0	0	1	0	0	-24.2000	18.0000	24.2200	-18.6000	0.0000	0.0000	0.0000	0.0000;
	12756	12757	0.000217	0.001188	0	0	0	0	0	0	1	0	0	17.4800	5.1500	-17.4800	-5.1500	0.0000	0.0000	0.0000	0.0000;
	12767	12756	0.001753	0.010188	0.00539	264.8	0	0	0	0	1	0	0	62.3000	-13.1000	-62.2300	12.9000	0.0000	0.0000	0.0000	0.0000;
	12756	12769	0.002656	0.015288	0.02872	215.48	0	0	0	0	1	0	0	8.6300	0.7400	-8.6300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	12758	13528	0.004185	0.021221	0.04764	201.47	0	0	0	0	1	0	0	-13.8200	-4.0700	13.8300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	12759	12760	0.001517	0.010242	0.02984	201.72	0	0	0	0	1	0	0	12.3400	-0.2100	-12.3400	-3.0100	0.0000	0.0000	0.0000	0.0000;
	12760	12762	0.000823	0.00496	0.00703	261.56	0	0	0	0	1	0	0	60.8500	8.1600	-60.8200	-8.7500	0.0000	0.0000	0.0000	0.0000;
	12760	13661	0.002591	0.009195	0.00499	267.12	0	0	0	0	1	0	0	-70.4700	-6.3300	70.5900	6.2100	0.0000	0.0000	0.0000	0.0000;
	12761	12783	0.000831	0.00473	0.01039	234.36	0	0	0	0	1	0	0	31.4200	5.7900	-31.4100	-6.8700	0.0000	0.0000	0.0000	0.0000;
	12761	13661	0.003445	0.018329	0.00561	246.94	0	0	0	0	1	0	0	-42.6500	-8.2000	42.7100	7.9100	0.0000	0.0000	0.0000	0.0000;
	12764	12762	0.001824	0.010071	0.004	236.08	0	0	0	0	1	0	0	-43.2300	4.1600	43.2700	-4.4200	0.0000	0.0000	0.0000	0.0000;
	12762	12783	0.001308	0.007256	0.00571	183.87	0	0	0	0	1	0	0	-3.4300	2.8200	3.4300	-3.4400	0.0000	0.0000	0.0000	0.0000;
	12763	12764	0.002641	0.013253	0.00356	225.2	0	0	0	0	1	0	0	-31.9600	6.5500	31.9900	-6.8000	0.0000	0.0000	0.0000	0.0000;
	12764	12765	0.000261	0.001004	0	0	0	0	0	0	1	0	0	11.2500	2.6400	-11.2500	-2.6400	0.0000	0.0000	0.0000	0.0000;
	12767	12766	0.000257	0.015695	0	482.53	0	0	1	0	1	0	0	-171.2500	22.5200	171.3200	-18.1800	0.0000	0.0000	0.0000	0.0000;
	12766	12768	0.000285	0.001191	0	0	0	0	0	0	1	0	0	25.8600	1.8900	-25.8600	-1.8800	0.0000	0.0000	0.0000	0.0000;
	12766	12984	0.000855	0.010856	0.1836	1146.44	0	0	0	0	1	0	0	-78.8100	-47.2400	78.8700	28.2000	0.0000	0.0000	0.0000	0.0000;
	13765	12766	0.000459	0.005431	0.10982	1103.49	0	0	0	0	1	0	0	118.4400	45.3600	-118.3700	-56.3600	0.0000	0.0000	0.0000	0.0000;
	12767	12995	0.003362	0.018336	0.01286	228.47	0	0	0	0	1	0	0	23.0800	12.1400	-23.0600	-13.4100	0.0000	0.0000	0.0000	0.0000;
	12767	13443	0.005048	0.03286	0.05949	259.87	0	0	0	0	1	0	0	48.0200	-11.4200	-47.9100	5.7100	0.0000	0.0000	0.0000	0.0000;
	12777	12769	0.001154	0.007154	0.00511	192.51	0	0	0	0	1	0	0	2.1900	-3.0700	-2.1900	2.5200	0.0000	0.0000	0.0000	0.0000;
	12770	12773	0.000145	0.006588	0	470.49	0	0	1	0	1	0	0	124.7600	10.2600	-124.7400	-9.3100	0.0000	0.0000	0.0000	0.0000;
	12770	12774	0.000257	0.001096	0	0	0	0	0	0	1	0	0	23.1300	5.6500	-23.1300	-5.6400	0.0000	0.0000	0.0000	0.0000;
	13664	12770	0.000339	0.004055	0.14011	1022.8	0	0	0	0	1	0	0	40.2400	16.0500	-40.2300	-31.2200	0.0000	0.0000	0.0000	0.0000;
	12770	13765	0.000681	0.008942	0.14709	1049.3	0	0	0	0	1	0	0	19.6600	25.5100	-19.6500	-41.3300	0.0000	0.0000	0.0000	0.0000;
	12770	13882	0.000922	0.009972	0.16683	1024.33	0	0	0	0	1	0	0	6.2200	-49.8500	-6.2100	31.8100	0.0000	0.0000	0.0000	0.0000;
	12770	14076	0.000918	0.011847	0.27345	1122.94	0	0	0	0	1	0	0	-133.5400	-6.0700	133.6900	-21.7200	0.0000	0.0000	0.0000	0.0000;
	12771	12773	0.000526	0.023902	0	420.49	0	0	1	0	1	0	0	-124.6600	-5.8600	124.7400	9.3100	0.0000	0.0000	0.0000	0.0000;
	12776	12771	0.001309	0.008084	0.0057	233.79	0	0	0	0	1	0	0	-36.5400	-0.8000	36.5500	0.2800	0.0000	0.0000	0.0000	0.0000;
	12771	12782	0.002362	0.014598	0.00482	242.61	0	0	0	0	1	0	0	42.0500	7.5300	-42.0100	-7.8100	0.0000	0.0000	0.0000	0.0000;
	12772	12773	0.003325	0.150932	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12775	12995	0.001965	0.010827	0.00605	209.52	0	0	0	0	1	0	0	-12.8100	-12.5600	12.8100	11.9400	0.0000	0.0000	0.0000	0.0000;
	12996	12775	0.002125	0.009633	0.00482	174.68	0	0	0	0	1	0	0	-0.5100	-3.7700	0.5100	3.2500	0.0000	0.0000	0.0000	0.0000;
	12777	12776	0.001376	0.006629	0.00401	216.82	0	0	0	0	1	0	0	-24.2300	-0.9000	24.2400	0.5100	0.0000	0.0000	0.0000	0.0000;
	12777	12778	0.000221	0.001067	0	0	0	0	0	0	1	0	0	22.0300	3.9800	-22.0300	-3.9700	0.0000	0.0000	0.0000	0.0000;
	12779	12783	0.003055	0.013524	0.00753	211.31	0	0	0	0	1	0	0	-9.7200	-6.6500	9.7200	5.8500	0.0000	0.0000	0.0000	0.0000;
	12780	12781	0.000285	0.001022	0	0	0	0	0	0	1	0	0	13.6500	4.4400	-13.6500	-4.4400	0.0000	0.0000	0.0000	0.0000;
	12782	13005	0.009347	0.06123	0.01663	187.86	0	0	0	0	1	0	0	1.1100	4.0700	-1.1100	-5.8400	0.0000	0.0000	0.0000	0.0000;
	12785	12784	0.000363	0.024238	0	362	0	0	1.00625	0	1	0	0	-56.1500	-8.5700	56.1600	9.2900	0.0000	0.0000	0.0000	0.0000;
	12784	12786	0.00022	0.001194	0	0	0	0	0	0	1	0	0	15.4000	4.5700	-15.4000	-4.5700	0.0000	0.0000	0.0000	0.0000;
	13845	12784	0.00059	0.008045	0.23233	1205.72	0	0	0	0	1	0	0	110.3600	-1.2100	-110.2900	-23.2000	0.0000	0.0000	0.0000	0.0000;
	12785	12825	0.0071	0.051782	0.02325	222.11	0	0	0	0	1	0	0	56.1500	8.5700	-55.9400	-9.5600	0.0000	0.0000	0.0000	0.0000;
	12787	12790	0.003037	0.012761	0.0067	188.43	0	0	0	0	1	0	0	3.9200	-0.2100	-3.9200	-0.5100	0.0000	0.0000	0.0000	0.0000;
	12787	12853	0.00347	0.019836	0.00585	183.99	0	0	0	0	1	0	0	-14.5800	-2.7800	14.5900	2.1900	0.0000	0.0000	0.0000	0.0000;
	12788	12789	0.000216	0.001044	0	0	0	0	0	0	1	0	0	-16.6500	-2.9100	16.6500	2.9100	0.0000	0.0000	0.0000	0.0000;
	12789	12790	0.001533	0.010053	0.00444	251.17	0	0	0	0	1	0	0	82.8600	-8.1100	-82.7700	8.2800	0.0000	0.0000	0.0000	0.0000;
	12789	12793	0.002666	0.014174	0.02713	258.23	0	0	0	0	1	0	0	-99.5200	5.1900	99.7600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	12790	13627	0.001394	0.008549	0.0025	241.06	0	0	0	0	1	0	0	76.0300	-10.7600	-75.9500	10.9600	0.0000	0.0000	0.0000	0.0000;
	12791	12871	0.002457	0.018112	0.00348	242.66	0	0	0	0	1	0	0	57.9900	2.6600	-57.9200	-2.4700	0.0000	0.0000	0.0000	0.0000;
	13795	12791	0.001561	0.011809	0.00294	227.51	0	0	0	0	1	0	0	35.8400	0.4800	-35.8300	-0.6600	0.0000	0.0000	0.0000	0.0000;
	12791	14116	0.001744	0.010858	0.01226	226.7	0	0	0	0	1	0	0	-33.5600	-4.2500	33.5800	3.0400	0.0000	0.0000	0.0000	0.0000;
	12792	12793	0.000232	0.00113	0	0	0	0	0	0	1	0	0	-7.7000	-2.9100	7.7000	2.9100	0.0000	0.0000	0.0000	0.0000;
	14116	12793	0.001535	0.007982	0.00552	261.64	0	0	0	0	1	0	0	107.6300	-3.6400	-107.4600	3.9000	0.0000	0.0000	0.0000	0.0000;
	12859	12796	0.002414	0.016436	0.01003	223.54	0	0	0	0	1	0	0	38.4600	-0.2500	-38.4300	-0.6000	0.0000	0.0000	0.0000	0.0000;
	12796	12861	0.002492	0.011984	0.00368	214.5	0	0	0	0	1	0	0	28.0400	-2.5800	-28.0200	2.2700	0.0000	0.0000	0.0000	0.0000;
	12797	12798	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-34.6200	-3.6800	34.6200	3.6900	0.0000	0.0000	0.0000	0.0000;
	12798	12805	0.00242	0.01355	0.00384	233.35	0	0	0	0	1	0	0	-49.2600	2.2900	49.3100	-2.4000	0.0000	0.0000	0.0000	0.0000;
	12798	12825	0.010498	0.053798	0.01244	203.43	0	0	0	0	1	0	0	14.6400	-5.9900	-14.6200	4.7700	0.0000	0.0000	0.0000	0.0000;
	12800	12799	0.000166	0.014289	0	445.57	0	0	1.00625	0	1	0	0	-125.1000	-16.7200	125.1200	18.8400	0.0000	0.0000	0.0000	0.0000;
	12799	12801	0.000261	0.001183	0	0	0	0	0	0	1	0	0	29.7100	14.9900	-29.7100	-14.9800	0.0000	0.0000	0.0000	0.0000;
	12799	12809	0.000389	0.005505	0.08549	1006.66	0	0	0	0	1	0	0	8.2900	-1.3800	-8.2900	-7.8600	0.0000	0.0000	0.0000	0.0000;
	12799	12837	0.000323	0.003582	0.19127	1173.73	0	0	0	0	1	0	0	163.1600	28.5600	-163.0800	-48.2800	0.0000	0.0000	0.0000	0.0000;
	14094	12799	0.000409	0.00489	0.15368	1244.2	0	0	0	0	1	0	0	326.6900	-26.4300	-326.2900	14.6500	0.0000	0.0000	0.0000	0.0000;
	12834	12800	0.001488	0.00883	0.00232	297.2	0	0	0	0	1	0	0	-124.8800	-15.6900	125.1000	16.7200	0.0000	0.0000	0.0000	0.0000;
	12802	12834	0.001554	0.008412	0.0038	241.88	0	0	0	0	1	0	0	-62.0300	-3.7400	62.0900	3.6300	0.0000	0.0000	0.0000	0.0000;
	12803	12807	0.000509	0.035874	0	1157.85	0	0	1	0	1	0	0	399.1700	3.1400	-398.4200	49.7100	0.0000	0.0000	0.0000	0.0000;
	12803	12808	0.000291	0.001144	0	0	0	0	0	0	1	0	0	29.2800	3.5500	-29.2800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	13889	12803	0.000337	0.005542	0.54123	2617.21	0	0	0	0	1	0	0	279.1500	30.1100	-278.9000	-84.7300	0.0000	0.0000	0.0000	0.0000;
	12803	14117	0.000216	0.00414	0.54013	2595.82	0	0	0	0	1	0	0	-149.5500	-71.8900	149.6000	14.2800	0.0000	0.0000	0.0000	0.0000;
	12805	12804	0.000373	0.02735	0	448.41	0	0	1	0	1	0	0	-141.4800	-1.1700	141.5500	6.2500	0.0000	0.0000	0.0000	0.0000;
	12804	12807	-0.000345	-0.024289	0	1032.85	0	0	1	0	1	0	0	-398.9300	13.9300	398.4200	-49.7100	0.0000	0.0000	0.0000	0.0000;
	12804	12809	0.000203	0.001184	0	0	0	0	0	0	1	0	0	257.3800	-20.1800	-257.2500	20.9000	0.0000	0.0000	0.0000	0.0000;
	12805	12859	0.002649	0.016991	0.00509	255.99	0	0	0	0	1	0	0	92.1600	3.5700	-91.9600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	12806	12807	0.000797	0.056144	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	12809	12827	0.000776	0.008779	0.12378	1098.88	0	0	0	0	1	0	0	126.9300	4.6000	-126.8100	-16.6400	0.0000	0.0000	0.0000	0.0000;
	12810	12811	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-28.6100	0.1200	28.6100	-0.1100	0.0000	0.0000	0.0000	0.0000;
	12811	12838	0.003663	0.016711	0.01449	208.15	0	0	0	0	1	0	0	-14.5400	-3.4700	14.5500	1.9300	0.0000	0.0000	0.0000	0.0000;
	12813	12812	0.000345	0.025032	0	502.26	0	0	1.00625	0	1	0	0	-211.4900	-10.3400	211.6300	20.8300	0.0000	0.0000	0.0000	0.0000;
	12812	12814	0.000285	0.00105	0	0	0	0	0	0	1	0	0	56.0100	12.1300	-56.0000	-12.0900	0.0000	0.0000	0.0000	0.0000;
	12827	12812	0.000462	0.005526	0.08013	1177.29	0	0	0	0	1	0	0	-124.0500	-7.4100	124.1100	-0.4300	0.0000	0.0000	0.0000	0.0000;
	12812	13796	0.000323	0.004102	0.13983	1254.56	0	0	0	0	1	0	0	-348.0100	1.2700	348.3700	-11.7500	0.0000	0.0000	0.0000	0.0000;
	12812	14118	0.000375	0.004541	0.05273	1120.96	0	0	0	0	1	0	0	-43.7500	-33.7900	43.7600	28.2200	0.0000	0.0000	0.0000	0.0000;
	12813	12817	0.002554	0.01413	0.00557	247.57	0	0	0	0	1	0	0	67.1300	0.5700	-67.0300	-0.5800	0.0000	0.0000	0.0000	0.0000;
	12848	12813	0.002593	0.011401	0.00869	275.49	0	0	0	0	1	0	0	-115.0500	2.9700	115.3700	-2.5100	0.0000	0.0000	0.0000	0.0000;
	12813	12865	0.003075	0.018981	0.04332	217.13	0	0	0	0	1	0	0	-23.3400	0.2400	23.3500	-4.8400	0.0000	0.0000	0.0000	0.0000;
	12875	12813	0.001965	0.012464	0.00386	235.77	0	0	0	0	1	0	0	-52.2700	-12.1100	52.3300	12.0300	0.0000	0.0000	0.0000	0.0000;
	12815	12816	0.000266	0.001077	0	0	0	0	0	0	1	0	0	25.0700	1.3700	-25.0700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	12817	12815	0.000971	0.006032	0.00299	230.94	0	0	0	0	1	0	0	41.9500	-2.1100	-41.9400	1.8800	0.0000	0.0000	0.0000	0.0000;
	12820	12815	0.000633	0.003924	0.01556	203.69	0	0	0	0	1	0	0	-9.7300	4.9800	9.7300	-6.6500	0.0000	0.0000	0.0000	0.0000;
	12818	12819	0.004235	0.021402	0.01564	197.34	0	0	0	0	1	0	0	5.5700	-11.4400	-5.5700	9.7800	0.0000	0.0000	0.0000	0.0000;
	12818	12825	0.003035	0.017082	0.00751	227.88	0	0	0	0	1	0	0	-34.0800	4.2700	34.1100	-4.9000	0.0000	0.0000	0.0000	0.0000;
	12836	12819	0.001209	0.006371	0.00412	255.89	0	0	0	0	1	0	0	97.0200	30.9900	-96.9000	-30.8300	0.0000	0.0000	0.0000	0.0000;
	12839	12819	0.001864	0.009614	0.00592	249.62	0	0	0	0	1	0	0	-78.5600	-17.9800	78.6700	17.9200	0.0000	0.0000	0.0000	0.0000;
	12820	12824	0.000466	0.003407	0.00651	235.94	0	0	0	0	1	0	0	-61.2900	8.7000	61.3000	-9.2800	0.0000	0.0000	0.0000	0.0000;
	12831	12820	0.001526	0.007267	0.00399	229.9	0	0	0	0	1	0	0	-47.1900	17.4000	47.2200	-17.6600	0.0000	0.0000	0.0000	0.0000;
	12821	12828	0.001744	0.010739	0.00144	246.99	0	0	0	0	1	0	0	-75.8800	1.9200	75.9700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	12821	12850	0.00254	0.018295	0.01879	228.06	0	0	0	0	1	0	0	45.6600	-10.6600	-45.6000	8.9900	0.0000	0.0000	0.0000	0.0000;
	12839	12822	0.002793	0.016336	0.00543	233.36	0	0	0	0	1	0	0	53.0900	5.8200	-53.0200	-5.9700	0.0000	0.0000	0.0000	0.0000;
	12822	12845	0.001056	0.005398	0.03338	210.78	0	0	0	0	1	0	0	24.8700	0.8800	-24.8600	-4.4300	0.0000	0.0000	0.0000	0.0000;
	12873	12823	0.001749	0.01525	0.00547	199.45	0	0	0	0	1	0	0	-10.7500	1.5000	10.7500	-2.0700	0.0000	0.0000	0.0000	0.0000;
	12823	12875	0.001628	0.010397	0.0043	230.34	0	0	0	0	1	0	0	-45.1100	-10.2800	45.1400	10.0300	0.0000	0.0000	0.0000	0.0000;
	12828	12824	0.00206	0.010236	0.00361	255.06	0	0	0	0	1	0	0	94.8300	3.6200	-94.6600	-3.1600	0.0000	0.0000	0.0000	0.0000;
	12825	12826	0.000244	0.001078	0	0	0	0	0	0	1	0	0	36.4400	9.7000	-36.4400	-9.6800	0.0000	0.0000	0.0000	0.0000;
	12828	12827	0.000311	0.021156	0	505.24	0	0	1.00625	0	1	0	0	-221.0900	-8.4800	221.2300	18.1600	0.0000	0.0000	0.0000	0.0000;
	12827	12829	0.000293	0.001102	0	0	0	0	0	0	1	0	0	29.6300	5.8900	-29.6200	-5.8800	0.0000	0.0000	0.0000	0.0000;
	12828	12856	0.002467	0.0108	0.00649	237.6	0	0	0	0	1	0	0	50.2900	6.3600	-50.2300	-6.8100	0.0000	0.0000	0.0000	0.0000;
	12830	12831	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-29.6200	-8.6800	29.6300	8.6900	0.0000	0.0000	0.0000	0.0000;
	12850	12831	0.001236	0.005592	0.00653	203.93	0	0	0	0	1	0	0	-17.5500	25.4400	17.5600	-26.0900	0.0000	0.0000	0.0000	0.0000;
	12832	12833	0.000203	0.001006	0	0	0	0	0	0	1	0	0	19.0400	1.0900	-19.0400	-1.0800	0.0000	0.0000	0.0000	0.0000;
	12832	12862	0.002692	0.014248	0.00308	210.73	0	0	0	0	1	0	0	-10.7100	-0.8200	10.7100	0.5000	0.0000	0.0000	0.0000	0.0000;
	12863	12834	0.003369	0.019557	0.00642	228.08	0	0	0	0	1	0	0	-33.0900	-3.9300	33.1200	3.4400	0.0000	0.0000	0.0000	0.0000;
	12836	12835	0.000521	0.027788	0	462.34	0	0	1.01875	0	1	0	0	-162.8700	-40.5400	163.0100	48.0000	0.0000	0.0000	0.0000	0.0000;
	12835	12837	0.000233	0.00103	0	0	0	0	0	0	1	0	0	-163.0100	-48.0000	163.0800	48.2800	0.0000	0.0000	0.0000	0.0000;
	12838	12836	0.003684	0.019746	0.00642	229.75	0	0	0	0	1	0	0	-40.0200	-7.1400	40.0800	6.7500	0.0000	0.0000	0.0000	0.0000;
	12840	12841	0.000253	0.001114	0	0	0	0	0	0	1	0	0	13.3000	1.8200	-13.3000	-1.8100	0.0000	0.0000	0.0000	0.0000;
	12845	12840	0.003615	0.015951	0.01161	173.6	0	0	0	0	1	0	0	7.3400	-3.2300	-7.3400	2.0000	0.0000	0.0000	0.0000	0.0000;
	12840	12854	0.003786	0.021202	0.00488	197.12	0	0	0	0	1	0	0	-5.9600	-3.8100	5.9600	3.3000	0.0000	0.0000	0.0000	0.0000;
	12842	12843	0.000237	0.001026	0	0	0	0	0	0	1	0	0	12.7000	2.9400	-12.7000	-2.9400	0.0000	0.0000	0.0000	0.0000;
	12842	12854	0.00199	0.012966	0.00586	212.37	0	0	0	0	1	0	0	17.0800	-0.0800	-17.0800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	12856	12842	0.003971	0.025304	0.01174	230.23	0	0	0	0	1	0	0	40.5000	4.5700	-40.4400	-5.4500	0.0000	0.0000	0.0000	0.0000;
	12844	12882	0.00253	0.018317	0.00948	216.56	0	0	0	0	1	0	0	-37.5000	6.6400	37.5400	-7.4000	0.0000	0.0000	0.0000	0.0000;
	12846	12847	0.000236	0.001176	0	0	0	0	0	0	1	0	0	19.9100	7.1800	-19.9000	-7.1800	0.0000	0.0000	0.0000	0.0000;
	12869	12846	0.00289	0.016125	0.01232	238.69	0	0	0	0	1	0	0	50.5200	1.9300	-50.4500	-2.8700	0.0000	0.0000	0.0000	0.0000;
	12848	13609	0.002817	0.015749	0.06389	259.01	0	0	0	0	1	0	0	106.4000	-6.7500	-106.1000	1.5400	0.0000	0.0000	0.0000	0.0000;
	12849	12850	0.000288	0.001183	0	0	0	0	0	0	1	0	0	-8.6500	44.0200	8.6500	-44.0000	0.0000	0.0000	0.0000	0.0000;
	12850	12858	0.000501	0.002606	0.01513	230.22	0	0	0	0	1	0	0	54.5000	9.5700	-54.4800	-11.1300	0.0000	0.0000	0.0000	0.0000;
	12851	12852	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-11.2800	-2.5900	11.2800	2.5900	0.0000	0.0000	0.0000	0.0000;
	12852	13625	0.001422	0.00777	0.00265	257.49	0	0	0	0	1	0	0	-102.0000	-1.0800	102.1400	1.5500	0.0000	0.0000	0.0000	0.0000;
	13631	12852	0.001615	0.010938	0.0083	254.56	0	0	0	0	1	0	0	-90.6000	1.4700	90.7200	-1.5200	0.0000	0.0000	0.0000	0.0000;
	12854	12855	0.000281	0.001095	0	0	0	0	0	0	1	0	0	11.1200	2.4300	-11.1200	-2.4300	0.0000	0.0000	0.0000	0.0000;
	12856	12857	0.000284	0.001119	0	0	0	0	0	0	1	0	0	9.7300	2.2400	-9.7300	-2.2300	0.0000	0.0000	0.0000	0.0000;
	12858	13624	0.003702	0.017593	0.00987	223.15	0	0	0	0	1	0	0	41.4600	6.7900	-41.4000	-7.5700	0.0000	0.0000	0.0000	0.0000;
	12859	12860	0.000298	0.001186	0	0	0	0	0	0	1	0	0	19.5600	5.0600	-19.5600	-5.0600	0.0000	0.0000	0.0000	0.0000;
	12862	12859	0.002129	0.010398	0.00325	226.42	0	0	0	0	1	0	0	-33.9100	1.8000	33.9300	-2.0400	0.0000	0.0000	0.0000	0.0000;
	12865	12866	0.000229	0.001058	0	0	0	0	0	0	1	0	0	6.6300	1.2500	-6.6300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	12872	12865	0.00409	0.022386	0.01204	236.28	0	0	0	0	1	0	0	46.2200	3.1600	-46.1400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	12867	12868	0.000247	0.001155	0	0	0	0	0	0	1	0	0	11.4600	0.6200	-11.4600	-0.6200	0.0000	0.0000	0.0000	0.0000;
	12872	12867	0.002238	0.014148	0.01552	247.15	0	0	0	0	1	0	0	-65.6500	-10.4900	65.7400	9.3600	0.0000	0.0000	0.0000	0.0000;
	12867	13588	0.003285	0.02046	0.02144	229.57	0	0	0	0	1	0	0	-77.2000	-9.9800	77.3800	8.7600	0.0000	0.0000	0.0000	0.0000;
	12869	12870	0.000272	0.001054	0	0	0	0	0	0	1	0	0	9.5800	1.6800	-9.5800	-1.6800	0.0000	0.0000	0.0000	0.0000;
	12869	13589	0.005613	0.031475	0.03006	244.79	0	0	0	0	1	0	0	-63.1700	-4.0800	63.3700	2.0000	0.0000	0.0000	0.0000	0.0000;
	12872	16691	0.012425	0.06012	0.02685	156.6	0	0	0	0	1	0	0	2.4200	1.9600	-2.4200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	12874	12875	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-7.1400	-2.0900	7.1400	2.0900	0.0000	0.0000	0.0000	0.0000;
	12876	12877	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-9.3400	26.7700	9.3400	-26.7600	0.0000	0.0000	0.0000	0.0000;
	12878	12879	0.000235	0.001053	0	0	0	0	0	0	1	0	0	-15.0800	-4.7900	15.0900	4.8000	0.0000	0.0000	0.0000	0.0000;
	12880	12879	0.003095	0.016411	0.00458	209.4	0	0	0	0	1	0	0	14.1900	5.2900	-14.1900	-5.7500	0.0000	0.0000	0.0000	0.0000;
	12881	12880	0.003767	0.01965	0.00844	217.24	0	0	0	0	1	0	0	20.7600	6.2400	-20.7400	-7.0700	0.0000	0.0000	0.0000	0.0000;
	14082	12881	0.004462	0.027425	0.00814	223.01	0	0	0	0	1	0	0	27.6000	6.2200	-27.5700	-6.9000	0.0000	0.0000	0.0000	0.0000;
	12882	12883	0.000253	0.001182	0	0	0	0	0	0	1	0	0	22.3300	11.4700	-22.3300	-11.4600	0.0000	0.0000	0.0000	0.0000;
	12882	12886	0.001659	0.008479	0.0033	232.12	0	0	0	0	1	0	0	-59.8700	-4.0700	59.9300	4.0000	0.0000	0.0000	0.0000	0.0000;
	12884	12885	0.001103	0.004907	0.0369	302.55	0	0	0	0	1	0	0	-162.3000	19.8500	162.5800	-22.6100	0.0000	0.0000	0.0000	0.0000;
	12884	12886	0.001784	0.010387	0.00466	246.09	0	0	0	0	1	0	0	82.2300	11.3400	-82.1100	-11.1700	0.0000	0.0000	0.0000	0.0000;
	12887	12890	0.000369	0.022834	0	501.06	0	0	1	0	1	0	0	144.8000	-8.6700	-144.7300	13.1200	0.0000	0.0000	0.0000	0.0000;
	12887	12891	0.000276	0.001032	0	0	0	0	0	0	1	0	0	20.7200	3.9900	-20.7200	-3.9900	0.0000	0.0000	0.0000	0.0000;
	12887	12892	0.000211	0.001122	0	0	0	0	0	0	1	0	0	-165.5200	4.6700	165.5800	-4.3900	0.0000	0.0000	0.0000	0.0000;
	12888	12890	-4.1e-05	-0.002527	0	451.06	0	0	1	0	1	0	0	-144.7400	12.6300	144.7300	-13.1200	0.0000	0.0000	0.0000	0.0000;
	12888	12895	0.001001	0.0059	0.004	302.48	0	0	0	0	1	0	0	144.7400	-12.6300	-144.5500	13.3400	0.0000	0.0000	0.0000	0.0000;
	12889	12890	0.001843	0.113947	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	14086	12892	0.000653	0.007655	0.09758	1221.63	0	0	0	0	1	0	0	348.7100	5.3800	-347.9800	-7.3700	0.0000	0.0000	0.0000	0.0000;
	12892	14094	0.000356	0.004239	0.11199	1106.25	0	0	0	0	1	0	0	-9.4000	-25.9500	9.4100	13.8600	0.0000	0.0000	0.0000	0.0000;
	12893	12894	0.000869	0.0042	0.00274	222.03	0	0	0	0	1	0	0	-37.2300	5.3200	37.2400	-5.5600	0.0000	0.0000	0.0000	0.0000;
	12900	12894	0.001913	0.010923	0.03048	233.95	0	0	0	0	1	0	0	55.0900	-6.5200	-55.0400	3.5600	0.0000	0.0000	0.0000	0.0000;
	12895	12896	0.000285	0.00117	0	0	0	0	0	0	1	0	0	17.8400	3.4300	-17.8400	-3.4200	0.0000	0.0000	0.0000	0.0000;
	12897	12898	0.000245	0.001058	0	0	0	0	0	0	1	0	0	11.8100	3.7500	-11.8100	-3.7500	0.0000	0.0000	0.0000	0.0000;
	12899	12897	0.002192	0.012708	0.00615	246.66	0	0	0	0	1	0	0	-75.8100	2.0100	75.9300	-2.0000	0.0000	0.0000	0.0000	0.0000;
	12897	13478	0.0049	0.02269	0.02951	249.02	0	0	0	0	1	0	0	-73.0200	-0.5600	73.2600	-1.5200	0.0000	0.0000	0.0000	0.0000;
	12900	12899	0.00283	0.014917	0.0035	240.16	0	0	0	0	1	0	0	-65.4000	5.4500	65.5100	-5.2200	0.0000	0.0000	0.0000	0.0000;
	12901	12902	0.000249	0.001102	0	0	0	0	0	0	1	0	0	10.1200	0.4100	-10.1200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	12939	12901	0.002041	0.011704	0.00814	175.78	0	0	0	0	1	0	0	-7.7900	-7.0800	7.7900	6.2200	0.0000	0.0000	0.0000	0.0000;
	12901	12941	0.003459	0.019396	0.00257	183.06	0	0	0	0	1	0	0	-5.6300	9.0900	5.6300	-9.3500	0.0000	0.0000	0.0000	0.0000;
	12901	13243	0.00659	0.034135	0.01968	190.24	0	0	0	0	1	0	0	-12.2900	14.3400	12.3100	-16.3200	0.0000	0.0000	0.0000	0.0000;
	12903	12904	0.000215	0.001019	0	0	0	0	0	0	1	0	0	13.5100	4.5200	-13.5100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	12903	12913	0.002146	0.011608	0.01339	271	0	0	0	0	1	0	0	-100.6900	-4.2400	100.8900	3.8800	0.0000	0.0000	0.0000	0.0000;
	12905	12906	0.000298	0.001109	0	0	0	0	0	0	1	0	0	30.4100	9.3500	-30.4100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	12905	12926	0.003442	0.022294	0.00826	229.6	0	0	0	0	1	0	0	-37.9200	-15.7500	37.9700	15.2300	0.0000	0.0000	0.0000	0.0000;
	12905	12943	0.002003	0.011596	0.01045	188.96	0	0	0	0	1	0	0	7.5100	6.4000	-7.5100	-7.4900	0.0000	0.0000	0.0000	0.0000;
	12907	12924	0.002069	0.010313	0.00638	189.67	0	0	0	0	1	0	0	-7.7900	-13.9400	7.7900	13.2800	0.0000	0.0000	0.0000	0.0000;
	12907	12959	0.000665	0.004197	0.00407	204.27	0	0	0	0	1	0	0	-16.0000	0.7700	16.0100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	12908	12933	0.000913	0.005189	0.00297	222.06	0	0	0	0	1	0	0	-30.0500	8.2300	30.0600	-8.4900	0.0000	0.0000	0.0000	0.0000;
	12943	12908	0.001744	0.009356	0.00375	168.73	0	0	0	0	1	0	0	3.8700	24.8600	-3.8600	-25.2000	0.0000	0.0000	0.0000	0.0000;
	12909	12910	0.000278	0.001008	0	0	0	0	0	0	1	0	0	-39.8700	-10.5700	39.8700	10.5900	0.0000	0.0000	0.0000	0.0000;
	12933	12910	0.001778	0.010966	0.00719	272.45	0	0	0	0	1	0	0	-102.4500	-14.2200	102.6300	14.5800	0.0000	0.0000	0.0000	0.0000;
	12910	13830	0.000511	0.003121	0.00076	293.2	0	0	0	0	1	0	0	-142.5000	-25.1700	142.6000	25.7100	0.0000	0.0000	0.0000	0.0000;
	12912	12911	5.1e-05	0.003695	0	1235.98	0	0	1.00625	0	1	0	0	-365.8900	-36.0000	365.9500	40.6100	0.0000	0.0000	0.0000	0.0000;
	12912	12911	5.1e-05	0.003695	0	1235.98	0	0	1.00625	0	1	0	0	-365.8900	-36.0000	365.9500	40.6100	0.0000	0.0000	0.0000	0.0000;
	12912	12911	5.1e-05	0.003695	0	1235.98	0	0	1.00625	0	1	0	0	-365.8900	-36.0000	365.9500	40.6100	0.0000	0.0000	0.0000	0.0000;
	12911	12915	0.000217	0.001016	0	0	0	0	0	0	1	0	0	-1097.8500	115.7200	1100.2900	-104.3100	0.0000	0.0000	0.0000	0.0000;
	12913	12912	0.000521	0.026881	0	507.59	0	0	1.00625	0	1	0	0	-220.5400	-29.2000	220.7800	41.5800	0.0000	0.0000	0.0000	0.0000;
	12912	12914	0.000285	0.001108	0	0	0	0	0	0	1	0	0	876.8800	66.4200	-874.8600	-58.6000	0.0000	0.0000	0.0000	0.0000;
	12913	12919	0.0031	0.014033	0.00459	256.42	0	0	0	0	1	0	0	68.0400	18.0800	-67.9000	-17.9400	0.0000	0.0000	0.0000	0.0000;
	13832	12915	0.000133	0.002661	0.47704	2466.92	0	0	0	0	1	0	0	202.6300	-40.8200	-202.5800	-10.0800	0.0000	0.0000	0.0000	0.0000;
	12915	13843	0.000301	0.005348	0.52128	2764.61	0	0	0	0	1	0	0	-286.4200	60.7900	286.6700	-112.9100	0.0000	0.0000	0.0000	0.0000;
	12915	13981	0.000155	0.002551	0.29174	2967.9	0	0	0	0	1	0	0	-611.2800	53.6000	611.8200	-76.4700	0.0000	0.0000	0.0000	0.0000;
	12916	12919	0.001894	0.011668	0.00398	234.09	0	0	0	0	1	0	0	-46.1900	-8.6400	46.2300	8.4600	0.0000	0.0000	0.0000	0.0000;
	12916	12935	0.001336	0.008031	0.00336	201.71	0	0	0	0	1	0	0	14.1600	0.7000	-14.1600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	12917	12918	0.000247	0.001147	0	0	0	0	0	0	1	0	0	21.6700	5.9800	-21.6700	-5.9700	0.0000	0.0000	0.0000	0.0000;
	12922	12917	0.001547	0.009162	0.00291	219.82	0	0	0	0	1	0	0	26.9200	7.2200	-26.9100	-7.4600	0.0000	0.0000	0.0000	0.0000;
	12917	12936	0.001025	0.006205	0.00214	188.99	0	0	0	0	1	0	0	5.2400	1.4800	-5.2400	-1.7000	0.0000	0.0000	0.0000	0.0000;
	12920	12948	0.001435	0.008521	0.00389	205.29	0	0	0	0	1	0	0	18.3800	-28.1100	-18.3700	27.7800	0.0000	0.0000	0.0000	0.0000;
	12920	12958	0.003384	0.019043	0.01092	230.77	0	0	0	0	1	0	0	-40.2500	23.3200	40.3100	-24.1000	0.0000	0.0000	0.0000	0.0000;
	12921	12947	0.001841	0.011957	0.00646	183.32	0	0	0	0	1	0	0	9.4500	-3.3800	-9.4500	2.6900	0.0000	0.0000	0.0000	0.0000;
	12933	12922	0.000669	0.003549	0.00179	243.09	0	0	0	0	1	0	0	52.7800	14.2700	-52.7600	-14.3600	0.0000	0.0000	0.0000	0.0000;
	12923	12952	0.001195	0.007721	0.01363	164.68	0	0	0	0	1	0	0	-1.7500	-37.8000	1.7700	36.4300	0.0000	0.0000	0.0000	0.0000;
	12923	12960	0.002429	0.01827	0.00665	232.56	0	0	0	0	1	0	0	-43.9400	26.9000	44.0000	-27.1500	0.0000	0.0000	0.0000	0.0000;
	12953	12924	0.003128	0.019801	0.01081	268.87	0	0	0	0	1	0	0	96.3200	2.1100	-96.0500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	12924	12958	0.000529	0.003364	0.00461	249.6	0	0	0	0	1	0	0	62.0400	-15.2500	-62.0200	14.8800	0.0000	0.0000	0.0000	0.0000;
	12925	12928	0.000725	0.045384	0	497.87	0	0	1	0	1	0	0	166.2200	14.7600	-166.0300	-2.9700	0.0000	0.0000	0.0000	0.0000;
	12925	12929	0.000266	0.001178	0	0	0	0	0	0	1	0	0	26.4300	7.9600	-26.4300	-7.9600	0.0000	0.0000	0.0000	0.0000;
	12925	12930	0.000282	0.001073	0	0	0	0	0	0	1	0	0	-192.6600	-22.7300	192.7500	23.1000	0.0000	0.0000	0.0000	0.0000;
	12926	12928	-0.000349	-0.021826	0	472.87	0	0	1	0	1	0	0	-166.1300	-8.6400	166.0300	2.9700	0.0000	0.0000	0.0000	0.0000;
	12960	12926	0.001647	0.008096	0.00226	248.28	0	0	0	0	1	0	0	-60.1300	24.0500	60.1900	-23.9700	0.0000	0.0000	0.0000	0.0000;
	12926	13813	0.001427	0.010641	0.00662	258.19	0	0	0	0	1	0	0	67.9600	17.3800	-67.8900	-17.5900	0.0000	0.0000	0.0000	0.0000;
	12927	12928	0.001573	0.09848	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13829	12930	0.000365	0.004286	0.0668	1195.43	0	0	0	0	1	0	0	192.8800	17.4200	-192.7500	-23.1000	0.0000	0.0000	0.0000	0.0000;
	12931	12932	0.000238	0.00113	0	0	0	0	0	0	1	0	0	29.0000	16.9600	-29.0000	-16.9500	0.0000	0.0000	0.0000	0.0000;
	12945	12931	0.000694	0.005018	0.00236	220.23	0	0	0	0	1	0	0	-32.7900	-26.1200	32.8000	25.9500	0.0000	0.0000	0.0000	0.0000;
	13972	12931	0.001903	0.011196	0.0052	246.42	0	0	0	0	1	0	0	61.9000	42.9400	-61.8000	-42.9100	0.0000	0.0000	0.0000	0.0000;
	12934	12938	0.001171	0.004954	0.00125	190.68	0	0	0	0	1	0	0	-6.2000	16.4300	6.2100	-16.5500	0.0000	0.0000	0.0000	0.0000;
	12934	12945	0.001067	0.005085	0.00193	194.84	0	0	0	0	1	0	0	-13.4100	-23.3300	13.4200	23.1600	0.0000	0.0000	0.0000	0.0000;
	12936	12937	0.000203	0.001058	0	0	0	0	0	0	1	0	0	29.8300	5.1300	-29.8300	-5.1200	0.0000	0.0000	0.0000	0.0000;
	12936	13215	0.001355	0.009609	0.01247	210.56	0	0	0	0	1	0	0	-24.5900	-3.4300	24.6000	2.1800	0.0000	0.0000	0.0000	0.0000;
	12938	13240	0.001192	0.008125	0.00254	222.65	0	0	0	0	1	0	0	-28.6400	14.1500	28.6500	-14.3400	0.0000	0.0000	0.0000	0.0000;
	13217	12939	0.001223	0.007786	0.00377	218.47	0	0	0	0	1	0	0	24.7700	2.7200	-24.7600	-3.0800	0.0000	0.0000	0.0000	0.0000;
	12940	13230	0.001747	0.008303	0.00201	243.86	0	0	0	0	1	0	0	52.8600	10.7300	-52.8100	-10.7200	0.0000	0.0000	0.0000	0.0000;
	12940	13972	0.000323	0.00173	0.0051	263.59	0	0	0	0	1	0	0	-75.2900	-15.3200	75.3100	14.8700	0.0000	0.0000	0.0000	0.0000;
	13242	12941	0.001341	0.006873	0.00429	215.02	0	0	0	0	1	0	0	25.2000	-5.3500	-25.1900	4.9300	0.0000	0.0000	0.0000	0.0000;
	13224	12942	0.002474	0.01291	0.00349	235.91	0	0	0	0	1	0	0	-47.9200	-1.7600	47.9700	1.6600	0.0000	0.0000	0.0000	0.0000;
	12942	13236	0.002875	0.016695	0.00415	256.49	0	0	0	0	1	0	0	-67.3400	-7.5700	67.4600	7.8400	0.0000	0.0000	0.0000	0.0000;
	12943	13813	0.001541	0.008438	0.00151	212.57	0	0	0	0	1	0	0	-25.4100	-29.5600	25.4400	29.5200	0.0000	0.0000	0.0000	0.0000;
	12944	12945	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-19.3700	-2.9500	19.3700	2.9600	0.0000	0.0000	0.0000	0.0000;
	13216	12946	0.001727	0.010966	0.01147	234.98	0	0	0	0	1	0	0	48.0700	-0.4300	-48.0300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	12946	13242	0.002964	0.016409	0.00638	228.82	0	0	0	0	1	0	0	36.8800	-3.4600	-36.8400	2.9900	0.0000	0.0000	0.0000	0.0000;
	12949	12950	0.000212	0.001088	0	0	0	0	0	0	1	0	0	6.7800	5.1600	-6.7800	-5.1500	0.0000	0.0000	0.0000	0.0000;
	12956	12953	0.00159	0.010348	0.00816	263.17	0	0	0	0	1	0	0	80.4100	4.6600	-80.3200	-4.9100	0.0000	0.0000	0.0000	0.0000;
	12954	12955	0.000219	0.001115	0	0	0	0	0	0	1	0	0	7.6300	2.8400	-7.6300	-2.8400	0.0000	0.0000	0.0000	0.0000;
	12954	12956	0.001484	0.008358	0.01647	231.97	0	0	0	0	1	0	0	44.2200	1.0700	-44.1900	-2.7000	0.0000	0.0000	0.0000	0.0000;
	13244	12957	0.002336	0.013147	0.00392	237.81	0	0	0	0	1	0	0	-51.3400	-4.0900	51.3900	4.0000	0.0000	0.0000	0.0000	0.0000;
	12959	13244	0.001703	0.008884	0.00623	228.93	0	0	0	0	1	0	0	-37.7100	-1.8200	37.7300	1.2800	0.0000	0.0000	0.0000	0.0000;
	12961	12963	0.001072	0.007184	0.00693	237.58	0	0	0	0	1	0	0	-29.5300	-5.4100	29.5400	4.7300	0.0000	0.0000	0.0000	0.0000;
	12965	12961	0.001882	0.011597	0.01395	226.57	0	0	0	0	1	0	0	-18.7400	0.5800	18.7500	-2.0400	0.0000	0.0000	0.0000	0.0000;
	13004	12962	0.003046	0.01062	0.00377	251.78	0	0	0	0	1	0	0	-40.0700	-6.9800	40.1200	6.7400	0.0000	0.0000	0.0000	0.0000;
	12962	13710	0.003137	0.023473	0.00561	262.76	0	0	0	0	1	0	0	-52.4400	-13.4200	52.5200	13.4500	0.0000	0.0000	0.0000	0.0000;
	12963	12964	0.00028	0.001156	0	0	0	0	0	0	1	0	0	10.7900	2.6100	-10.7900	-2.6100	0.0000	0.0000	0.0000	0.0000;
	13004	12963	0.001177	0.009395	0.00493	249.18	0	0	0	0	1	0	0	40.3400	6.9600	-40.3300	-7.3400	0.0000	0.0000	0.0000	0.0000;
	12965	12979	0.00189	0.009632	0.06676	240.42	0	0	0	0	1	0	0	38.2200	3.0900	-38.1900	-10.0800	0.0000	0.0000	0.0000	0.0000;
	13005	12965	0.002238	0.011036	0.00329	209.72	0	0	0	0	1	0	0	-8.2800	4.1000	8.2800	-4.4400	0.0000	0.0000	0.0000	0.0000;
	12965	13009	0.00268	0.015462	0.00367	248.02	0	0	0	0	1	0	0	-42.7100	-2.8100	42.7500	2.6800	0.0000	0.0000	0.0000	0.0000;
	12966	12981	0.00348	0.01791	0.016	207.68	0	0	0	0	1	0	0	-15.2600	-2.3400	15.2700	0.6600	0.0000	0.0000	0.0000	0.0000;
	12966	12987	0.002469	0.012761	0.0055	188.01	0	0	0	0	1	0	0	6.9300	1.6400	-6.9300	-2.2200	0.0000	0.0000	0.0000	0.0000;
	12967	12968	0.000277	0.001009	0	0	0	0	0	0	1	0	0	7.2200	1.9700	-7.2200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	12967	12977	0.002372	0.015336	0.00562	231.27	0	0	0	0	1	0	0	-22.8100	-4.4500	22.8200	3.9300	0.0000	0.0000	0.0000	0.0000;
	12992	12967	0.002282	0.010378	0.00491	222.26	0	0	0	0	1	0	0	-15.5800	-2.9800	15.5900	2.4800	0.0000	0.0000	0.0000	0.0000;
	12969	12970	0.000259	0.001054	0	0	0	0	0	0	1	0	0	-4.7900	-0.5500	4.7900	0.5500	0.0000	0.0000	0.0000	0.0000;
	12970	12991	0.002845	0.022332	0.01429	253.89	0	0	0	0	1	0	0	-46.6200	5.9000	46.6800	-6.9700	0.0000	0.0000	0.0000	0.0000;
	13012	12972	0.010525	0.045533	0.01439	211.04	0	0	0	0	1	0	0	10.1900	3.6200	-10.1700	-5.1100	0.0000	0.0000	0.0000	0.0000;
	12972	13581	0.006376	0.031219	0.00983	200.46	0	0	0	0	1	0	0	2.8500	0.6700	-2.8500	-1.7200	0.0000	0.0000	0.0000	0.0000;
	12973	12974	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-15.2000	-5.0100	15.2000	5.0100	0.0000	0.0000	0.0000	0.0000;
	13010	12974	0.001769	0.011568	0.01832	200.62	0	0	0	0	1	0	0	7.6300	-1.8000	-7.6300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	12974	14003	0.002916	0.018969	0.00748	261.46	0	0	0	0	1	0	0	-50.6800	-1.0200	50.7500	0.6600	0.0000	0.0000	0.0000	0.0000;
	12989	12975	0.00524	0.025552	0.0145	228.3	0	0	0	0	1	0	0	-20.2300	-2.9700	20.2500	1.5100	0.0000	0.0000	0.0000	0.0000;
	12976	13756	0.001856	0.008624	0.00732	278.51	0	0	0	0	1	0	0	-88.8600	8.2300	89.0000	-8.4000	0.0000	0.0000	0.0000	0.0000;
	12978	13004	0.003679	0.022665	0.02062	208.1	0	0	0	0	1	0	0	14.3800	1.3900	-14.3700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	13987	12978	0.00428	0.026671	0.00786	232.79	0	0	0	0	1	0	0	30.1600	2.4700	-30.1200	-3.0900	0.0000	0.0000	0.0000	0.0000;
	12979	13018	0.002769	0.01639	0.01847	227.75	0	0	0	0	1	0	0	21.0200	6.2300	-21.0100	-8.1200	0.0000	0.0000	0.0000	0.0000;
	13020	12979	0.001093	0.006835	0.00959	210.57	0	0	0	0	1	0	0	-10.7900	-3.9600	10.7900	2.9400	0.0000	0.0000	0.0000	0.0000;
	12979	13026	0.003061	0.013253	0.00919	240.27	0	0	0	0	1	0	0	-27.3800	-4.0800	27.4000	3.1900	0.0000	0.0000	0.0000	0.0000;
	12980	12983	-0.000272	-0.01859	0	557.9	0	0	1	0	1	0	0	171.2900	24.8000	-171.3600	-29.9500	0.0000	0.0000	0.0000	0.0000;
	12980	12984	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-171.2900	-24.8000	171.3500	25.0800	0.0000	0.0000	0.0000	0.0000;
	12981	12983	0.000584	0.039883	0	483.66	0	0	1	0	1	0	0	-152.5800	-17.1600	152.7100	25.9100	0.0000	0.0000	0.0000	0.0000;
	12981	13007	0.001055	0.006981	0.00774	284.5	0	0	0	0	1	0	0	114.1900	1.2800	-114.0600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	12981	13025	0.002381	0.0135	0.0035	222.92	0	0	0	0	1	0	0	23.1300	15.2200	-23.1100	-15.4900	0.0000	0.0000	0.0000	0.0000;
	12982	12983	0.001364	0.093135	0	74.24	0	0	1	0	1	0	0	-18.6500	-3.7300	18.6500	4.0400	0.0000	0.0000	0.0000	0.0000;
	13013	12984	0.000589	0.006987	0.17055	1160.22	0	0	0	0	1	0	0	-134.8500	-4.2000	134.9500	-13.1100	0.0000	0.0000	0.0000	0.0000;
	12984	13709	0.000264	0.002882	0.1427	1282.68	0	0	0	0	1	0	0	-389.1100	-3.4500	389.4800	-8.0000	0.0000	0.0000	0.0000	0.0000;
	12984	13755	0.000499	0.006802	0.17472	1070.18	0	0	0	0	1	0	0	3.9400	-36.7200	-3.9400	17.8000	0.0000	0.0000	0.0000	0.0000;
	13008	12985	0.003327	0.021728	0.00769	260.84	0	0	0	0	1	0	0	48.2100	-7.9300	-48.1300	7.5700	0.0000	0.0000	0.0000	0.0000;
	13020	12986	0.001162	0.006317	0.00303	170	0	0	0	0	1	0	0	-3.7600	0.7500	3.7600	-1.0700	0.0000	0.0000	0.0000	0.0000;
	12986	13023	0.002316	0.015236	0.00876	226.22	0	0	0	0	1	0	0	-24.7100	0.0900	24.7300	-0.9400	0.0000	0.0000	0.0000	0.0000;
	12987	12988	0.000218	0.001124	0	0	0	0	0	0	1	0	0	16.5700	1.5700	-16.5700	-1.5700	0.0000	0.0000	0.0000	0.0000;
	12989	12987	0.003143	0.015318	0.00303	209.41	0	0	0	0	1	0	0	9.6500	-0.9600	-9.6500	0.6500	0.0000	0.0000	0.0000	0.0000;
	12990	12991	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-9.3000	-1.6500	9.3000	1.6500	0.0000	0.0000	0.0000	0.0000;
	12991	13007	0.002537	0.015845	0.00737	262.62	0	0	0	0	1	0	0	-55.9800	5.3200	56.0500	-5.6400	0.0000	0.0000	0.0000	0.0000;
	12992	12993	0.000269	0.001057	0	0	0	0	0	0	1	0	0	18.2400	8.3700	-18.2400	-8.3700	0.0000	0.0000	0.0000	0.0000;
	12992	13025	0.00114	0.007087	0.02436	177.88	0	0	0	0	1	0	0	-2.6600	-5.3900	2.6600	2.7900	0.0000	0.0000	0.0000	0.0000;
	12994	13008	0.001745	0.009427	0.00676	263.84	0	0	0	0	1	0	0	57.6000	-6.9300	-57.5400	6.4900	0.0000	0.0000	0.0000	0.0000;
	12994	14096	0.001757	0.01058	0.02326	277.93	0	0	0	0	1	0	0	-79.2200	1.6100	79.3200	-3.5200	0.0000	0.0000	0.0000	0.0000;
	12997	12996	0.003709	0.0176	0.00478	203.58	0	0	0	0	1	0	0	9.7500	-2.3600	-9.7400	1.8700	0.0000	0.0000	0.0000	0.0000;
	12997	12998	0.00027	0.001111	0	0	0	0	0	0	1	0	0	20.3400	3.7200	-20.3300	-3.7200	0.0000	0.0000	0.0000	0.0000;
	12997	13766	0.002766	0.015224	0.00719	234.29	0	0	0	0	1	0	0	-30.0800	-1.3600	30.1100	0.7200	0.0000	0.0000	0.0000	0.0000;
	12999	13000	0.000231	0.001192	0	0	0	0	0	0	1	0	0	10.2500	1.1100	-10.2500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	12999	13026	0.002853	0.016039	0.03393	225.03	0	0	0	0	1	0	0	-13.8600	-2.5300	13.8700	-1.0700	0.0000	0.0000	0.0000	0.0000;
	12999	14000	0.001659	0.011177	0.00798	205.76	0	0	0	0	1	0	0	3.6100	1.4100	-3.6100	-2.2600	0.0000	0.0000	0.0000	0.0000;
	13027	13001	0.001967	0.012009	0.00609	211.79	0	0	0	0	1	0	0	-11.5600	-3.6700	11.5600	3.0400	0.0000	0.0000	0.0000	0.0000;
	13766	13001	0.002115	0.007858	0.00374	245.84	0	0	0	0	1	0	0	36.9200	11.7400	-36.8900	-12.0300	0.0000	0.0000	0.0000	0.0000;
	13002	13003	0.00249	0.013441	0.00431	195.07	0	0	0	0	1	0	0	-10.0800	-2.3900	10.0800	1.9400	0.0000	0.0000	0.0000	0.0000;
	13027	13002	0.005826	0.02319	0.00769	203.07	0	0	0	0	1	0	0	5.1500	1.8500	-5.1500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	13003	13581	0.004648	0.029224	0.00809	216.45	0	0	0	0	1	0	0	-20.3600	-4.7600	20.3800	4.0200	0.0000	0.0000	0.0000	0.0000;
	13005	13006	0.000245	0.0011	0	0	0	0	0	0	1	0	0	9.3900	1.7500	-9.3900	-1.7500	0.0000	0.0000	0.0000	0.0000;
	13007	13026	0.001683	0.009663	0.00517	264.46	0	0	0	0	1	0	0	50.9300	4.9100	-50.8900	-5.2200	0.0000	0.0000	0.0000	0.0000;
	13009	13987	0.005707	0.025455	0.01988	255.74	0	0	0	0	1	0	0	-49.7800	-3.6700	49.9100	2.1200	0.0000	0.0000	0.0000	0.0000;
	13012	13987	0.004221	0.019966	0.04365	220.03	0	0	0	0	1	0	0	-12.2400	-3.9500	12.2500	-0.7300	0.0000	0.0000	0.0000	0.0000;
	13014	13013	0.000551	0.033688	0	422.29	0	0	1	0	1	0	0	-110.7100	5.4600	110.7700	-1.6400	0.0000	0.0000	0.0000	0.0000;
	13013	13015	0.000221	0.001106	0	0	0	0	0	0	1	0	0	24.0800	5.8400	-24.0800	-5.8300	0.0000	0.0000	0.0000	0.0000;
	13014	13016	0.003413	0.015463	0.00728	238.99	0	0	0	0	1	0	0	38.1400	-1.4400	-38.1000	0.8600	0.0000	0.0000	0.0000	0.0000;
	13014	13086	0.006406	0.038937	0.01284	260.22	0	0	0	0	1	0	0	51.8700	2.6500	-51.7100	-3.0700	0.0000	0.0000	0.0000	0.0000;
	13016	13017	0.000272	0.001049	0	0	0	0	0	0	1	0	0	24.0800	0.6200	-24.0800	-0.6200	0.0000	0.0000	0.0000	0.0000;
	13019	13018	0.00187	0.011573	0.00801	181	0	0	0	0	1	0	0	3.4800	1.7300	-3.4800	-2.5800	0.0000	0.0000	0.0000	0.0000;
	13019	14000	0.003559	0.014763	0.00504	231.19	0	0	0	0	1	0	0	-27.5500	-7.0200	27.5800	6.5900	0.0000	0.0000	0.0000	0.0000;
	13021	13022	0.00027	0.001005	0	0	0	0	0	0	1	0	0	11.8000	1.3000	-11.8000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	13021	13023	0.001142	0.00729	0.00832	244.78	0	0	0	0	1	0	0	42.5500	1.1500	-42.5400	-1.9100	0.0000	0.0000	0.0000	0.0000;
	13021	13766	0.002707	0.012539	0.01113	259.36	0	0	0	0	1	0	0	-54.3500	-2.4500	54.4300	1.6100	0.0000	0.0000	0.0000	0.0000;
	13023	13024	0.000207	0.001135	0	0	0	0	0	0	1	0	0	17.8100	2.8500	-17.8100	-2.8500	0.0000	0.0000	0.0000	0.0000;
	13028	13500	0.01183	0.093292	0.01594	222.56	0	0	0	0	1	0	0	11.1600	-0.0100	-11.1500	-1.6000	0.0000	0.0000	0.0000	0.0000;
	13028	13551	0.007882	0.041615	0.01389	202.32	0	0	0	0	1	0	0	-6.5000	2.5500	6.5100	-4.0300	0.0000	0.0000	0.0000	0.0000;
	13029	13030	0.008956	0.042914	0.01062	214.1	0	0	0	0	1	0	0	-16.5000	-3.2000	16.5300	2.1500	0.0000	0.0000	0.0000	0.0000;
	13862	13029	0.004993	0.02718	0.00866	172.41	0	0	0	0	1	0	0	-7.3600	-0.9000	7.3700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	13030	13031	0.00022	0.001119	0	0	0	0	0	0	1	0	0	4.0800	1.6300	-4.0800	-1.6300	0.0000	0.0000	0.0000	0.0000;
	13032	13033	0.000269	0.001087	0	0	0	0	0	0	1	0	0	4.0800	2.3200	-4.0800	-2.3200	0.0000	0.0000	0.0000	0.0000;
	13032	13034	0.020876	0.093236	0.01672	226.33	0	0	0	0	1	0	0	16.0400	-1.6700	-15.9900	0.0600	0.0000	0.0000	0.0000	0.0000;
	13032	13038	0.009147	0.036987	0.02838	254.02	0	0	0	0	1	0	0	31.9200	-2.9800	-31.8300	0.2400	0.0000	0.0000	0.0000	0.0000;
	13032	13041	0.003732	0.02346	0.04452	296.85	0	0	0	0	1	0	0	-66.2600	-1.1800	66.4100	-2.7500	0.0000	0.0000	0.0000	0.0000;
	13032	13047	0.006535	0.03809	0.01996	225.73	0	0	0	0	1	0	0	14.2200	3.5100	-14.2100	-5.6100	0.0000	0.0000	0.0000	0.0000;
	13034	13038	0.002758	0.012624	0.01737	224.56	0	0	0	0	1	0	0	-24.2900	2.6700	24.3100	-4.4900	0.0000	0.0000	0.0000	0.0000;
	13035	13036	0.000206	0.001101	0	0	0	0	0	0	1	0	0	7.1200	0.6000	-7.1200	-0.6000	0.0000	0.0000	0.0000	0.0000;
	13035	13717	0.00282	0.018317	0.02138	250.02	0	0	0	0	1	0	0	-20.1600	3.7900	20.1700	-6.0700	0.0000	0.0000	0.0000	0.0000;
	13037	13038	0.008387	0.040439	0.02032	186.1	0	0	0	0	1	0	0	2.2200	-3.2300	-2.2200	1.0200	0.0000	0.0000	0.0000	0.0000;
	13050	13037	0.004642	0.030894	0.01896	203.87	0	0	0	0	1	0	0	-5.4200	-2.8200	5.4200	0.7700	0.0000	0.0000	0.0000	0.0000;
	13037	13053	0.008125	0.042237	0.02271	173.1	0	0	0	0	1	0	0	3.1700	0.2400	-3.1700	-2.7000	0.0000	0.0000	0.0000	0.0000;
	13037	13862	0.004458	0.024185	0.01582	211.05	0	0	0	0	1	0	0	-18.2000	0.2300	18.2100	-1.8700	0.0000	0.0000	0.0000	0.0000;
	13039	13208	0.004775	0.02126	0.00787	224.67	0	0	0	0	1	0	0	24.4800	-2.1000	-24.4500	1.3700	0.0000	0.0000	0.0000	0.0000;
	13039	13566	0.005045	0.029657	0.04327	228.3	0	0	0	0	1	0	0	25.1400	0.7100	-25.1100	-5.2200	0.0000	0.0000	0.0000	0.0000;
	13862	13039	0.00361	0.025748	0.01309	296.86	0	0	0	0	1	0	0	60.9100	0.1800	-60.7800	-0.7200	0.0000	0.0000	0.0000	0.0000;
	13040	13041	0.000292	0.001087	0	0	0	0	0	0	1	0	0	-3.7800	-0.8200	3.7800	0.8200	0.0000	0.0000	0.0000	0.0000;
	13717	13041	0.004609	0.016917	0.00654	301.55	0	0	0	0	1	0	0	62.4500	-9.6300	-62.2800	9.5200	0.0000	0.0000	0.0000	0.0000;
	13042	13047	0.011909	0.057198	0.01374	227.9	0	0	0	0	1	0	0	-14.3500	3.8100	14.3700	-5.1800	0.0000	0.0000	0.0000	0.0000;
	13042	13511	0.009524	0.064283	0.05429	207.94	0	0	0	0	1	0	0	-16.8500	-3.6700	16.8800	-2.0900	0.0000	0.0000	0.0000	0.0000;
	13043	13045	0.00092	0.006721	0.002	254.65	0	0	0	0	1	0	0	-54.9100	-4.3500	54.9300	4.3200	0.0000	0.0000	0.0000	0.0000;
	13043	13049	0.001946	0.011626	0.00725	227.01	0	0	0	0	1	0	0	28.2200	2.4200	-28.2100	-3.1200	0.0000	0.0000	0.0000	0.0000;
	13045	13044	0.000441	0.025662	0	383.26	0	0	1	0	1	0	0	-81.0300	-4.7100	81.0600	6.2600	0.0000	0.0000	0.0000	0.0000;
	13044	13046	0.000252	0.001104	0	0	0	0	0	0	1	0	0	26.6900	17.7800	-26.6800	-17.7700	0.0000	0.0000	0.0000	0.0000;
	13044	13791	0.001211	0.014461	0.28683	1112.06	0	0	0	0	1	0	0	-145.7600	-32.0300	146.0000	3.4300	0.0000	0.0000	0.0000	0.0000;
	13044	13861	0.000731	0.008756	0.10403	1028.8	0	0	0	0	1	0	0	38.0200	7.9900	-38.0000	-19.2100	0.0000	0.0000	0.0000	0.0000;
	13045	13047	0.001392	0.007834	0.00598	232.44	0	0	0	0	1	0	0	27.0800	3.5400	-27.0700	-4.1400	0.0000	0.0000	0.0000	0.0000;
	13045	13512	0.013903	0.096794	0.02739	198.01	0	0	0	0	1	0	0	-0.9800	-3.1600	0.9800	0.1800	0.0000	0.0000	0.0000	0.0000;
	13048	13049	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-36.4300	-5.4100	36.4300	5.4300	0.0000	0.0000	0.0000	0.0000;
	13862	13049	0.007915	0.044212	0.01921	230.74	0	0	0	0	1	0	0	8.2300	0.2500	-8.2300	-2.3100	0.0000	0.0000	0.0000	0.0000;
	13050	13051	0.000273	0.001125	0	0	0	0	0	0	1	0	0	8.5400	2.2000	-8.5400	-2.2000	0.0000	0.0000	0.0000	0.0000;
	13053	13050	0.001684	0.011227	0.00904	196.14	0	0	0	0	1	0	0	3.1200	-1.6000	-3.1200	0.6200	0.0000	0.0000	0.0000	0.0000;
	13053	13052	0.003796	0.017829	0.01402	225.69	0	0	0	0	1	0	0	-11.0200	-0.3300	11.0300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	13862	13052	0.002557	0.016154	0.00646	253.4	0	0	0	0	1	0	0	23.3100	2.7600	-23.3000	-3.3800	0.0000	0.0000	0.0000	0.0000;
	13057	13054	0.003418	0.015193	0.01722	180.05	0	0	0	0	1	0	0	9.0300	-2.0500	-9.0200	0.1900	0.0000	0.0000	0.0000	0.0000;
	13057	13055	0.009241	0.045915	0.01594	182.33	0	0	0	0	1	0	0	-5.1100	2.5400	5.1200	-4.2600	0.0000	0.0000	0.0000	0.0000;
	13056	13057	0.000274	0.001093	0	0	0	0	0	0	1	0	0	-10.0200	-1.5700	10.0200	1.5700	0.0000	0.0000	0.0000	0.0000;
	13057	13058	0.005246	0.033091	0.03513	164.79	0	0	0	0	1	0	0	-1.1200	-1.7300	1.1200	-2.0900	0.0000	0.0000	0.0000	0.0000;
	14870	13058	0.00118	0.006425	0.00302	193.82	0	0	0	0	1	0	0	3.4100	-0.9900	-3.4100	0.6600	0.0000	0.0000	0.0000	0.0000;
	13058	15605	0.002865	0.020546	0.00897	212.58	0	0	0	0	1	0	0	-7.0000	-0.0900	7.0000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	13060	13059	0.000463	0.025466	0	364.97	0	0	1.0125	0	1	0	0	-59.4300	-34.4200	59.4500	35.5400	0.0000	0.0000	0.0000	0.0000;
	13059	13061	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-59.4500	-23.5400	59.4600	23.5700	0.0000	0.0000	0.0000	0.0000;
	13060	13067	0.001626	0.008601	0.01325	254.91	0	0	0	0	1	0	0	62.7500	7.1600	-62.6900	-8.3000	0.0000	0.0000	0.0000	0.0000;
	13060	13070	0.001652	0.00948	0.03754	205.25	0	0	0	0	1	0	0	-17.8300	16.8100	17.8400	-20.8500	0.0000	0.0000	0.0000	0.0000;
	13061	13073	0.000724	0.007617	0.12229	1090.97	0	0	0	0	1	0	0	-59.4600	-23.5700	59.4900	10.5300	0.0000	0.0000	0.0000	0.0000;
	13063	13064	0.000256	0.00111	0	0	0	0	0	0	1	0	0	6.1100	1.7500	-6.1100	-1.7500	0.0000	0.0000	0.0000	0.0000;
	13063	13102	0.005255	0.025529	0.01355	219.37	0	0	0	0	1	0	0	-26.9400	-8.8400	26.9800	7.5400	0.0000	0.0000	0.0000	0.0000;
	13065	13066	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-10.5900	-2.9800	10.5900	2.9800	0.0000	0.0000	0.0000	0.0000;
	13836	13066	0.001997	0.01307	0.00849	207.24	0	0	0	0	1	0	0	-18.5100	5.7100	18.5200	-6.5800	0.0000	0.0000	0.0000	0.0000;
	13067	13068	0.000286	0.001123	0	0	0	0	0	0	1	0	0	18.7100	4.2100	-18.7100	-4.2100	0.0000	0.0000	0.0000	0.0000;
	13069	13106	0.010662	0.062914	0.01565	199.68	0	0	0	0	1	0	0	-7.8800	-4.9100	7.8800	3.2400	0.0000	0.0000	0.0000	0.0000;
	13072	13070	0.001872	0.008614	0.01177	209.48	0	0	0	0	1	0	0	20.8600	-13.8200	-20.8500	12.5900	0.0000	0.0000	0.0000	0.0000;
	13071	13074	0.000523	0.003505	0.00471	252.32	0	0	0	0	1	0	0	-59.7300	-4.1100	59.7400	3.7100	0.0000	0.0000	0.0000	0.0000;
	13071	13076	0.002453	0.01068	0.00188	233.92	0	0	0	0	1	0	0	42.1300	-0.4400	-42.0900	0.4100	0.0000	0.0000	0.0000	0.0000;
	13836	13072	0.002077	0.015914	0.00653	230.62	0	0	0	0	1	0	0	38.4900	-8.7700	-38.4600	8.2800	0.0000	0.0000	0.0000	0.0000;
	13074	13073	0.000383	0.025535	0	364.93	0	0	1	0	1	0	0	-59.7400	-3.7100	59.7600	4.5600	0.0000	0.0000	0.0000	0.0000;
	13073	13075	0.000203	0.001074	0	0	0	0	0	0	1	0	0	19.0900	7.5600	-19.0900	-7.5600	0.0000	0.0000	0.0000	0.0000;
	13073	13099	0.000618	0.007304	0.14988	1167.36	0	0	0	0	1	0	0	-138.3400	-22.6500	138.4500	7.5800	0.0000	0.0000	0.0000	0.0000;
	13076	13077	0.000229	0.001053	0	0	0	0	0	0	1	0	0	17.0700	2.3000	-17.0700	-2.3000	0.0000	0.0000	0.0000	0.0000;
	13078	13081	0.000497	0.034947	0	495.3	0	0	1	0	1	0	0	96.6300	22.3700	-96.5800	-19.1800	0.0000	0.0000	0.0000	0.0000;
	13078	13082	0.000249	0.001135	0	0	0	0	0	0	1	0	0	-96.6300	-115.4500	96.6800	115.6900	0.0000	0.0000	0.0000	0.0000;
	13079	13081	-2.5e-05	-0.001748	0	397.47	0	0	1	0	1	0	0	-79.0200	-12.8600	79.0200	12.7500	0.0000	0.0000	0.0000	0.0000;
	13088	13079	0.002475	0.015619	0.00661	261.95	0	0	0	0	1	0	0	-78.8700	-12.6200	79.0200	12.8600	0.0000	0.0000	0.0000	0.0000;
	13080	13081	0.002298	0.161494	0	97.83	0	0	1	0	1	0	0	-17.5600	-5.8900	17.5700	6.4200	0.0000	0.0000	0.0000	0.0000;
	13099	13082	0.000563	0.006483	0.17293	1100.56	0	0	0	0	1	0	0	-45.8500	96.8800	45.9200	-114.8900	0.0000	0.0000	0.0000	0.0000;
	13083	13084	0.00023	0.001163	0	0	0	0	0	0	1	0	0	13.9700	1.7400	-13.9700	-1.7300	0.0000	0.0000	0.0000	0.0000;
	13098	13083	0.003729	0.02233	0.00381	156.12	0	0	0	0	1	0	0	-1.7100	11.5600	1.7200	-11.9500	0.0000	0.0000	0.0000	0.0000;
	13087	13093	0.002718	0.01399	0.01637	249	0	0	0	0	1	0	0	-64.6500	-19.6800	64.7700	18.5000	0.0000	0.0000	0.0000	0.0000;
	13094	13087	0.001673	0.008901	0.00718	237.24	0	0	0	0	1	0	0	-54.4300	-11.3300	54.4700	10.8100	0.0000	0.0000	0.0000	0.0000;
	13088	13241	0.002558	0.018144	0.00499	244.45	0	0	0	0	1	0	0	59.8900	3.3600	-59.8000	-3.2700	0.0000	0.0000	0.0000	0.0000;
	13225	13089	0.001552	0.008615	0.00584	173.89	0	0	0	0	1	0	0	-3.9700	-2.4000	3.9700	1.7700	0.0000	0.0000	0.0000	0.0000;
	13089	13227	0.005521	0.019629	0.00902	205.77	0	0	0	0	1	0	0	23.3300	-1.5700	-23.3000	0.7000	0.0000	0.0000	0.0000	0.0000;
	13234	13089	0.001546	0.009978	0.00439	222.66	0	0	0	0	1	0	0	37.5000	2.0400	-37.4800	-2.3800	0.0000	0.0000	0.0000	0.0000;
	13090	13091	0.000277	0.001103	0	0	0	0	0	0	1	0	0	-24.2200	-1.8600	24.2200	1.8600	0.0000	0.0000	0.0000	0.0000;
	13091	13093	0.001831	0.008065	0.0086	182.23	0	0	0	0	1	0	0	-1.5700	-0.9800	1.5700	0.0500	0.0000	0.0000	0.0000	0.0000;
	13092	13093	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-29.3000	-1.9500	29.3000	1.9600	0.0000	0.0000	0.0000	0.0000;
	13093	13098	0.002328	0.015256	0.01381	268.99	0	0	0	0	1	0	0	-95.6400	-20.5100	95.8400	20.3500	0.0000	0.0000	0.0000	0.0000;
	13095	13094	0.001888	0.009389	0.00683	222.37	0	0	0	0	1	0	0	-35.1800	-10.5800	35.2100	9.9700	0.0000	0.0000	0.0000	0.0000;
	13097	13096	0.000154	0.010693	0	882.74	0	0	1.01875	0	1	0	0	-285.8700	-160.6600	286.0200	171.5300	0.0000	0.0000	0.0000	0.0000;
	13096	13100	0.000241	0.001105	0	0	0	0	0	0	1	0	0	-286.0200	115.8300	286.2300	-114.8600	0.0000	0.0000	0.0000	0.0000;
	13098	13097	0.000521	0.022772	0	398.1	0	0	1.00625	0	1	0	0	-94.1300	-31.9100	94.1800	33.9900	0.0000	0.0000	0.0000	0.0000;
	13097	13099	0.000225	0.001174	0	0	0	0	0	0	1	0	0	191.6900	126.6700	-191.5800	-126.1100	0.0000	0.0000	0.0000	0.0000;
	13101	13099	0.000485	0.005421	0.12818	1099.24	0	0	0	0	1	0	0	-68.1400	-18.5600	68.1700	4.7900	0.0000	0.0000	0.0000	0.0000;
	13100	13853	0.00026	0.004661	0.47179	2660.4	0	0	0	0	1	0	0	-286.2300	114.8600	286.4800	-161.8300	0.0000	0.0000	0.0000	0.0000;
	13102	13101	0.000171	0.011396	0	364.53	0	0	1.00625	0	1	0	0	-54.9200	-14.4900	54.9300	14.8300	0.0000	0.0000	0.0000	0.0000;
	13101	13103	0.000287	0.001141	0	0	0	0	0	0	1	0	0	13.2200	3.7300	-13.2200	-3.7300	0.0000	0.0000	0.0000	0.0000;
	13102	13104	0.002134	0.011306	0.00262	225.43	0	0	0	0	1	0	0	27.9500	6.9500	-27.9300	-7.1500	0.0000	0.0000	0.0000	0.0000;
	13104	13105	0.000232	0.001184	0	0	0	0	0	0	1	0	0	10.0700	0.7900	-10.0700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	13104	13106	0.001871	0.010498	0.00333	212.49	0	0	0	0	1	0	0	17.8600	6.3600	-17.8500	-6.6900	0.0000	0.0000	0.0000	0.0000;
	13107	13370	0.002365	0.009373	0.00683	161.74	0	0	0	0	1	0	0	-4.6400	-37.0000	4.6700	36.4000	0.0000	0.0000	0.0000	0.0000;
	13425	13107	0.00113	0.00678	0.00238	191.39	0	0	0	0	1	0	0	9.2800	-32.3600	-9.2700	32.1900	0.0000	0.0000	0.0000	0.0000;
	13135	13108	0.001048	0.007426	0.00123	227.26	0	0	0	0	1	0	0	-74.9900	-7.1300	75.0400	7.3900	0.0000	0.0000	0.0000	0.0000;
	13109	13184	0.001857	0.009194	0.00695	205.84	0	0	0	0	1	0	0	39.2100	-2.8400	-39.1800	2.2300	0.0000	0.0000	0.0000	0.0000;
	13109	13189	0.000639	0.0031	0.00388	218.19	0	0	0	0	1	0	0	-58.5700	-3.5400	58.5900	3.2200	0.0000	0.0000	0.0000	0.0000;
	13149	13110	0.001884	0.007787	0.00422	234.94	0	0	0	0	1	0	0	93.5200	-15.6000	-93.3600	15.8100	0.0000	0.0000	0.0000	0.0000;
	13110	13296	0.00104	0.006164	0.00282	217.97	0	0	0	0	1	0	0	61.7200	-25.2200	-61.6800	25.1800	0.0000	0.0000	0.0000	0.0000;
	13111	13424	0.000804	0.004552	0.00142	207.88	0	0	0	0	1	0	0	32.7400	-2.2000	-32.7300	2.1000	0.0000	0.0000	0.0000	0.0000;
	13112	13113	0.000287	0.00101	0	0	0	0	0	0	1	0	0	11.6400	2.2900	-11.6400	-2.2800	0.0000	0.0000	0.0000	0.0000;
	13176	13112	0.001477	0.008534	0.00239	212.95	0	0	0	0	1	0	0	54.3900	-1.1300	-54.3500	1.1100	0.0000	0.0000	0.0000	0.0000;
	13180	13112	0.000807	0.004745	0.00293	204.41	0	0	0	0	1	0	0	-42.6900	3.1600	42.7000	-3.4000	0.0000	0.0000	0.0000	0.0000;
	13155	13115	0.000939	0.006676	0.00261	202.86	0	0	0	0	1	0	0	29.6800	3.8600	-29.6700	-4.0800	0.0000	0.0000	0.0000	0.0000;
	13170	13115	0.002239	0.011811	0.00597	225.85	0	0	0	0	1	0	0	65.7400	-11.0300	-65.6500	10.9000	0.0000	0.0000	0.0000	0.0000;
	13115	13377	0.001048	0.006221	0.01898	236.21	0	0	0	0	1	0	0	84.2600	-10.0900	-84.1900	8.5200	0.0000	0.0000	0.0000	0.0000;
	13117	13118	0.000257	0.001097	0	0	0	0	0	0	1	0	0	35.1000	9.5800	-35.1000	-9.5600	0.0000	0.0000	0.0000	0.0000;
	13165	13117	0.003064	0.015223	0.00583	181.16	0	0	0	0	1	0	0	4.8800	1.9900	-4.8800	-2.6000	0.0000	0.0000	0.0000	0.0000;
	13117	13190	0.009606	0.046831	0.01928	201.55	0	0	0	0	1	0	0	-30.2200	-6.9800	30.3100	5.3600	0.0000	0.0000	0.0000	0.0000;
	13119	13120	0.000275	0.00111	0	0	0	0	0	0	1	0	0	23.2000	5.2800	-23.2000	-5.2800	0.0000	0.0000	0.0000	0.0000;
	13119	13174	0.001127	0.006019	0.00188	236.04	0	0	0	0	1	0	0	-90.2000	9.5400	90.2900	-9.2800	0.0000	0.0000	0.0000	0.0000;
	13119	13197	0.002747	0.010835	0.00504	224.28	0	0	0	0	1	0	0	68.9900	-18.5200	-68.8500	18.5000	0.0000	0.0000	0.0000	0.0000;
	13121	13170	0.004119	0.026189	0.01456	272.26	0	0	0	0	1	0	0	99.4500	-1.8500	-99.0700	2.7600	0.0000	0.0000	0.0000	0.0000;
	13122	13123	0.000216	0.001074	0	0	0	0	0	0	1	0	0	22.8300	8.2000	-22.8200	-8.1900	0.0000	0.0000	0.0000	0.0000;
	13169	13122	0.002067	0.011041	0.00265	199.92	0	0	0	0	1	0	0	-27.8900	26.6100	27.9200	-26.7300	0.0000	0.0000	0.0000	0.0000;
	13124	13125	0.00023	0.001158	0	0	0	0	0	0	1	0	0	18.3200	7.7000	-18.3200	-7.6900	0.0000	0.0000	0.0000	0.0000;
	13193	13124	0.000504	0.003552	0.01072	248.84	0	0	0	0	1	0	0	129.2200	-43.9100	-129.1300	43.3900	0.0000	0.0000	0.0000	0.0000;
	13413	13124	0.000978	0.007528	0.00251	241.52	0	0	0	0	1	0	0	-110.6700	51.8600	110.8000	-51.0800	0.0000	0.0000	0.0000	0.0000;
	13350	13126	0.000982	0.005916	0.00452	231.31	0	0	0	0	1	0	0	-89.1200	14.3600	89.2000	-14.3900	0.0000	0.0000	0.0000	0.0000;
	13127	13128	0.000258	0.001023	0	0	0	0	0	0	1	0	0	21.8100	7.6900	-21.8100	-7.6900	0.0000	0.0000	0.0000	0.0000;
	13129	13127	0.002567	0.015994	0.01369	218.65	0	0	0	0	1	0	0	-35.6000	-11.8500	35.6300	10.5800	0.0000	0.0000	0.0000	0.0000;
	13130	13198	0.000545	0.003768	0.02441	242.56	0	0	0	0	1	0	0	61.1400	6.1100	-61.1200	-8.5800	0.0000	0.0000	0.0000	0.0000;
	13131	13147	0.001412	0.010539	0.02003	220.77	0	0	0	0	1	0	0	-62.0700	7.2600	62.1200	-9.0100	0.0000	0.0000	0.0000	0.0000;
	13370	13131	0.000991	0.006102	0.00165	198.6	0	0	0	0	1	0	0	23.3700	-36.3500	-23.3500	36.2800	0.0000	0.0000	0.0000	0.0000;
	13395	13131	0.001322	0.006607	0.00311	219.87	0	0	0	0	1	0	0	-57.0600	48.7900	57.1300	-48.7700	0.0000	0.0000	0.0000	0.0000;
	13132	13327	0.000496	0.003102	0.0048	262.79	0	0	0	0	1	0	0	188.7300	59.4200	-188.5500	-58.8100	0.0000	0.0000	0.0000	0.0000;
	13132	13331	0.000854	0.005251	0.00183	263.85	0	0	0	0	1	0	0	-111.8800	93.7000	112.0500	-92.8600	0.0000	0.0000	0.0000	0.0000;
	13132	13331	0.000854	0.005251	0.00183	263.85	0	0	0	0	1	0	0	-111.8800	93.7000	112.0500	-92.8600	0.0000	0.0000	0.0000	0.0000;
	13133	13134	0.000231	0.001155	0	0	0	0	0	0	1	0	0	18.8800	4.1100	-18.8800	-4.1000	0.0000	0.0000	0.0000	0.0000;
	13351	13133	0.000622	0.003551	0.00229	209.5	0	0	0	0	1	0	0	-34.1800	40.3200	34.2000	-40.4700	0.0000	0.0000	0.0000	0.0000;
	13135	13370	0.001765	0.007686	0.00694	210.96	0	0	0	0	1	0	0	47.3700	0.8700	-47.3300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	13136	13190	0.003432	0.020633	0.00491	262.08	0	0	0	0	1	0	0	-74.4100	8.3300	74.5900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	13137	13140	0.000368	0.010798	0	148	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13137	13141	0.00027	0.001159	0	0	0	0	0	0	1	0	0	14.2000	5.5700	-14.2000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	13137	13142	0.000204	0.00104	0	0	0	0	0	0	1	0	0	-14.2000	-5.5700	14.2000	5.5700	0.0000	0.0000	0.0000	0.0000;
	13138	13140	0.004116	0.120716	0	74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13139	13140	0.004116	0.120716	0	74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13142	13144	0.000952	0.005981	0.00516	272.17	0	0	0	0	1	0	0	-99.3900	-14.1600	99.4800	14.1800	0.0000	0.0000	0.0000	0.0000;
	13142	13165	0.002722	0.016254	0.00846	268.13	0	0	0	0	1	0	0	85.1900	8.5900	-85.0000	-8.3600	0.0000	0.0000	0.0000	0.0000;
	13144	13143	0.00033	0.021367	0	543.78	0	0	1	0	1	0	0	-256.5300	-20.6600	256.7400	33.9600	0.0000	0.0000	0.0000	0.0000;
	13143	13145	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-256.7400	8.9100	256.9200	-8.2800	0.0000	0.0000	0.0000	0.0000;
	13145	13842	0.000391	0.00529	0.13123	1225.81	0	0	0	0	1	0	0	-256.9200	8.2800	257.1600	-19.2000	0.0000	0.0000	0.0000	0.0000;
	13146	13173	0.001901	0.009734	0.01163	200.91	0	0	0	0	1	0	0	-35.0500	-16.1200	35.0800	15.0300	0.0000	0.0000	0.0000	0.0000;
	13394	13146	0.000857	0.004026	0.00879	181.55	0	0	0	0	1	0	0	-15.0500	-11.8900	15.0500	10.9800	0.0000	0.0000	0.0000	0.0000;
	13148	13149	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-27.7400	-3.4300	27.7400	3.4400	0.0000	0.0000	0.0000	0.0000;
	13392	13150	0.001825	0.008826	0.00478	201.06	0	0	0	0	1	0	0	36.0700	-36.3800	-36.0300	36.0900	0.0000	0.0000	0.0000	0.0000;
	13150	13435	0.001023	0.007248	0.01682	182.78	0	0	0	0	1	0	0	16.0400	-41.1100	-16.0200	39.4300	0.0000	0.0000	0.0000	0.0000;
	13180	13151	0.001853	0.008588	0.00941	260.36	0	0	0	0	1	0	0	186.3100	2.7100	-185.7100	-0.9400	0.0000	0.0000	0.0000	0.0000;
	13195	13151	0.004395	0.016829	0.0055	255.57	0	0	0	0	1	0	0	-157.2000	34.0100	158.2700	-30.5000	0.0000	0.0000	0.0000	0.0000;
	13151	13197	0.003957	0.020163	0.0179	216.23	0	0	0	0	1	0	0	-53.4800	19.5300	53.6000	-20.8200	0.0000	0.0000	0.0000	0.0000;
	13151	13412	0.002079	0.01021	0.01376	212.09	0	0	0	0	1	0	0	52.9100	5.3400	-52.8500	-6.5300	0.0000	0.0000	0.0000	0.0000;
	13153	13152	0.000504	0.029453	0	496.41	0	0	1	0	1	0	0	-194.5900	-14.6700	194.7700	25.0900	0.0000	0.0000	0.0000	0.0000;
	13152	13154	0.000236	0.001169	0	0	0	0	0	0	1	0	0	14.0100	4.8500	-14.0100	-4.8400	0.0000	0.0000	0.0000	0.0000;
	13152	13842	0.000723	0.008439	0.13408	1176.23	0	0	0	0	1	0	0	-193.3100	74.4900	193.6000	-85.6200	0.0000	0.0000	0.0000	0.0000;
	13155	13156	0.000289	0.001129	0	0	0	0	0	0	1	0	0	34.6800	8.1600	-34.6800	-8.1400	0.0000	0.0000	0.0000	0.0000;
	13155	13157	0.00105	0.00458	0.00962	179.41	0	0	0	0	1	0	0	-7.5800	-25.9100	7.5800	24.9300	0.0000	0.0000	0.0000	0.0000;
	13194	13155	0.001524	0.008951	0.00259	220.98	0	0	0	0	1	0	0	56.8300	-13.8800	-56.7800	13.9000	0.0000	0.0000	0.0000	0.0000;
	13157	13158	0.00028	0.001019	0	0	0	0	0	0	1	0	0	26.3600	3.5300	-26.3600	-3.5300	0.0000	0.0000	0.0000	0.0000;
	13160	13159	0.000138	0.011262	0	989.32	0	0	1.01875	0	1	0	0	-401.2800	-163.8100	401.5300	183.9600	0.0000	0.0000	0.0000	0.0000;
	13159	13162	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-401.5300	88.2700	401.8800	-86.5700	0.0000	0.0000	0.0000	0.0000;
	13161	13160	0.000468	0.028284	0	533.82	0	0	1.025	0	1	0	0	-259.8100	-84.3500	260.1400	104.7700	0.0000	0.0000	0.0000	0.0000;
	13160	13163	0.0003	0.001096	0	0	0	0	0	0	1	0	0	141.1400	59.0400	-141.0700	-58.8100	0.0000	0.0000	0.0000	0.0000;
	13161	13182	0.002321	0.013284	0.00774	286.08	0	0	0	0	1	0	0	140.1100	30.6700	-139.6600	-28.9900	0.0000	0.0000	0.0000	0.0000;
	13161	13184	0.005622	0.030683	0.00843	233.64	0	0	0	0	1	0	0	46.6500	12.4000	-46.5300	-12.6500	0.0000	0.0000	0.0000	0.0000;
	13162	13843	0.000272	0.004199	0.36163	3036.07	0	0	0	0	1	0	0	-608.7100	135.3200	609.6900	-159.3700	0.0000	0.0000	0.0000	0.0000;
	13164	13165	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-27.2000	-10.1200	27.2000	10.1300	0.0000	0.0000	0.0000	0.0000;
	13187	13165	0.00167	0.008749	0.00352	268	0	0	0	0	1	0	0	-85.3300	9.0400	85.4400	-8.8000	0.0000	0.0000	0.0000	0.0000;
	13167	13166	0.00061	0.035011	0	440.85	0	0	1	0	1	0	0	-135.6400	9.0800	135.7500	-3.0900	0.0000	0.0000	0.0000	0.0000;
	13166	13168	0.000203	0.001059	0	0	0	0	0	0	1	0	0	30.6600	5.5800	-30.6500	-5.5700	0.0000	0.0000	0.0000	0.0000;
	13166	13179	0.000303	0.003508	0.06522	1187.74	0	0	0	0	1	0	0	-151.1800	60.5800	151.2600	-66.7100	0.0000	0.0000	0.0000	0.0000;
	13167	13176	0.001375	0.008917	0.02029	228.15	0	0	0	0	1	0	0	80.9200	3.3800	-80.8300	-5.0200	0.0000	0.0000	0.0000	0.0000;
	13173	13169	0.001078	0.005434	0.00149	165.47	0	0	0	0	1	0	0	-2.9300	28.8300	2.9400	-28.9500	0.0000	0.0000	0.0000	0.0000;
	13173	13171	0.001416	0.007552	0.00324	204.59	0	0	0	0	1	0	0	-34.1300	-46.9200	34.1800	46.8100	0.0000	0.0000	0.0000	0.0000;
	13172	13173	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-24.9500	-6.4400	24.9500	6.4400	0.0000	0.0000	0.0000	0.0000;
	13412	13173	0.001067	0.00417	0.00169	191.19	0	0	0	0	1	0	0	22.9700	3.2200	-22.9600	-3.3800	0.0000	0.0000	0.0000	0.0000;
	13174	13175	0.000283	0.001193	0	0	0	0	0	0	1	0	0	26.4500	5.6700	-26.4500	-5.6700	0.0000	0.0000	0.0000	0.0000;
	13174	13196	0.002074	0.014426	0.01852	248.93	0	0	0	0	1	0	0	-123.1400	-1.6100	123.4300	1.6900	0.0000	0.0000	0.0000	0.0000;
	13200	13174	0.004349	0.015785	0.01165	186.7	0	0	0	0	1	0	0	-6.4000	-6.4400	6.4000	5.2100	0.0000	0.0000	0.0000	0.0000;
	13177	13178	0.000234	0.001145	0	0	0	0	0	0	1	0	0	26.4500	16.8800	-26.4500	-16.8700	0.0000	0.0000	0.0000	0.0000;
	13180	13179	0.000822	0.046152	0	450.18	0	0	1.00625	0	1	0	0	-143.6200	-5.8700	143.7800	14.8500	0.0000	0.0000	0.0000	0.0000;
	13179	13181	0.000284	0.001014	0	0	0	0	0	0	1	0	0	30.5300	4.9000	-30.5300	-4.8900	0.0000	0.0000	0.0000	0.0000;
	13179	13842	0.000482	0.00549	0.17137	1268.03	0	0	0	0	1	0	0	-325.5800	-32.6500	326.0600	19.6500	0.0000	0.0000	0.0000	0.0000;
	13182	13183	0.000234	0.001051	0	0	0	0	0	0	1	0	0	27.5800	10.6300	-27.5800	-10.6200	0.0000	0.0000	0.0000	0.0000;
	13182	13184	0.001682	0.009343	0.0021	210.12	0	0	0	0	1	0	0	-45.8000	0.2200	45.8400	-0.2700	0.0000	0.0000	0.0000	0.0000;
	13184	13185	0.000271	0.001012	0	0	0	0	0	0	1	0	0	39.8700	10.6900	-39.8600	-10.6700	0.0000	0.0000	0.0000	0.0000;
	13186	13187	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-16.6500	-3.0000	16.6500	3.0000	0.0000	0.0000	0.0000	0.0000;
	13187	13194	0.003549	0.02082	0.01895	259.93	0	0	0	0	1	0	0	68.6700	-12.0400	-68.5100	11.0100	0.0000	0.0000	0.0000	0.0000;
	13188	13189	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-29.2400	-6.4400	29.2400	6.4500	0.0000	0.0000	0.0000	0.0000;
	13192	13191	0.00084	0.00437	0.0085	172.57	0	0	0	0	1	0	0	9.6400	34.4800	-9.6300	-35.3500	0.0000	0.0000	0.0000	0.0000;
	13378	13191	0.000981	0.004884	0.00323	196.2	0	0	0	0	1	0	0	19.1100	-30.9700	-19.1000	30.6800	0.0000	0.0000	0.0000	0.0000;
	13192	13413	0.000802	0.004801	0.00303	209.92	0	0	0	0	1	0	0	-45.1500	65.1600	45.1900	-65.2100	0.0000	0.0000	0.0000	0.0000;
	13193	13195	0.001286	0.008236	0.00471	252.1	0	0	0	0	1	0	0	-141.4000	38.5100	141.6600	-37.3500	0.0000	0.0000	0.0000	0.0000;
	13839	13196	0.002204	0.013576	0.00608	288.37	0	0	0	0	1	0	0	139.7700	6.3700	-139.3700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	13198	13199	0.000292	0.001005	0	0	0	0	0	0	1	0	0	16.1700	2.0000	-16.1700	-2.0000	0.0000	0.0000	0.0000	0.0000;
	13201	13204	0.000884	0.050833	0	459.31	0	0	1	0	1	0	0	82.3400	15.4400	-82.2900	-12.1800	0.0000	0.0000	0.0000	0.0000;
	13201	13205	0.000219	0.001069	0	0	0	0	0	0	1	0	0	-82.3400	-15.4400	82.3600	15.5100	0.0000	0.0000	0.0000	0.0000;
	13202	13204	-0.000374	-0.021538	0	384.31	0	0	1	0	1	0	0	-82.3100	-13.5600	82.2900	12.1800	0.0000	0.0000	0.0000	0.0000;
	13202	13206	0.000982	0.005715	0.00456	204.49	0	0	0	0	1	0	0	12.1200	-4.3500	-12.1200	3.8700	0.0000	0.0000	0.0000	0.0000;
	13554	13202	0.003937	0.022765	0.00795	218.56	0	0	0	0	1	0	0	-30.6200	-4.8400	30.6600	4.1800	0.0000	0.0000	0.0000	0.0000;
	13556	13202	0.002229	0.008767	0.00527	206.19	0	0	0	0	1	0	0	-12.2100	-6.4700	12.2100	5.9100	0.0000	0.0000	0.0000	0.0000;
	13203	13204	0.003342	0.192203	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13205	13776	0.000682	0.007576	0.10851	1052.3	0	0	0	0	1	0	0	-55.9500	-10.5100	55.9700	-1.1700	0.0000	0.0000	0.0000	0.0000;
	13952	13205	0.000819	0.009599	0.12632	1054.1	0	0	0	0	1	0	0	26.4100	-8.7800	-26.4000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	13207	13772	0.001071	0.007067	0.00749	246.14	0	0	0	0	1	0	0	-37.4000	-21.4100	37.4200	20.7100	0.0000	0.0000	0.0000	0.0000;
	13208	13209	0.000245	0.001042	0	0	0	0	0	0	1	0	0	5.6200	1.5000	-5.6200	-1.5000	0.0000	0.0000	0.0000	0.0000;
	13208	13551	0.01145	0.058982	0.01796	200.83	0	0	0	0	1	0	0	8.4600	1.1900	-8.4500	-3.0800	0.0000	0.0000	0.0000	0.0000;
	13208	13556	0.007703	0.04478	0.02546	185.41	0	0	0	0	1	0	0	6.6800	-5.1400	-6.6700	2.4000	0.0000	0.0000	0.0000	0.0000;
	13212	13210	0.002193	0.011886	0.00696	223.92	0	0	0	0	1	0	0	32.0200	11.3800	-31.9900	-12.0000	0.0000	0.0000	0.0000	0.0000;
	13210	13225	0.002479	0.016043	0.00423	192.88	0	0	0	0	1	0	0	10.1600	3.9600	-10.1600	-4.3900	0.0000	0.0000	0.0000	0.0000;
	13227	13211	0.001271	0.008856	0.0081	226.22	0	0	0	0	1	0	0	-35.8000	-2.1100	35.8100	1.3500	0.0000	0.0000	0.0000	0.0000;
	13211	13698	0.001155	0.007366	0.00331	237.13	0	0	0	0	1	0	0	-51.5900	-5.0800	51.6200	4.9100	0.0000	0.0000	0.0000	0.0000;
	13212	13855	0.00286	0.020701	0.01719	239.73	0	0	0	0	1	0	0	-53.1200	-15.3300	53.2000	14.0500	0.0000	0.0000	0.0000	0.0000;
	13216	13213	0.004318	0.021408	0.0065	248.06	0	0	0	0	1	0	0	-59.8000	-0.5800	59.9400	0.6000	0.0000	0.0000	0.0000	0.0000;
	13236	13213	0.001423	0.007609	0.00951	258.58	0	0	0	0	1	0	0	69.9200	2.1900	-69.8600	-2.8700	0.0000	0.0000	0.0000	0.0000;
	13214	13215	0.000241	0.001168	0	0	0	0	0	0	1	0	0	-9.0700	-2.1800	9.0700	2.1800	0.0000	0.0000	0.0000	0.0000;
	13215	13238	0.004211	0.022842	0.04899	221.94	0	0	0	0	1	0	0	-33.6700	-4.3600	33.7200	-0.5200	0.0000	0.0000	0.0000	0.0000;
	13217	13218	0.000253	0.001083	0	0	0	0	0	0	1	0	0	12.2200	1.8200	-12.2200	-1.8200	0.0000	0.0000	0.0000	0.0000;
	13217	13230	0.004402	0.024979	0.0068	231.44	0	0	0	0	1	0	0	-36.9800	-4.5400	37.0400	4.1400	0.0000	0.0000	0.0000	0.0000;
	13219	13227	0.002138	0.014967	0.00761	227.64	0	0	0	0	1	0	0	-43.2900	2.1700	43.3300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	13219	13229	0.002005	0.008981	0.0027	212.29	0	0	0	0	1	0	0	30.6400	-5.3800	-30.6200	5.1800	0.0000	0.0000	0.0000	0.0000;
	13222	13223	0.00025	0.001053	0	0	0	0	0	0	1	0	0	49.0700	16.1000	-49.0600	-16.0700	0.0000	0.0000	0.0000	0.0000;
	13222	13228	0.000856	0.005911	0.00496	172.63	0	0	0	0	1	0	0	-9.9200	13.0400	9.9300	-13.5600	0.0000	0.0000	0.0000	0.0000;
	13972	13222	0.002724	0.012875	0.00841	233.91	0	0	0	0	1	0	0	39.2100	28.5200	-39.1500	-29.1400	0.0000	0.0000	0.0000	0.0000;
	13228	13224	0.001523	0.008899	0.00316	222.51	0	0	0	0	1	0	0	-37.9100	7.3200	37.9300	-7.5300	0.0000	0.0000	0.0000	0.0000;
	13229	13224	0.001265	0.005996	0.00305	188.09	0	0	0	0	1	0	0	14.8500	-6.5600	-14.8500	6.2500	0.0000	0.0000	0.0000	0.0000;
	13698	13226	0.002488	0.013447	0.00342	233.78	0	0	0	0	1	0	0	-45.7900	-5.0000	45.8400	4.8900	0.0000	0.0000	0.0000	0.0000;
	13231	13232	0.000289	0.001077	0	0	0	0	0	0	1	0	0	7.3200	2.4800	-7.3100	-2.4800	0.0000	0.0000	0.0000	0.0000;
	13231	13234	0.003269	0.016607	0.04206	237.68	0	0	0	0	1	0	0	57.2200	1.4900	-57.1200	-5.5100	0.0000	0.0000	0.0000	0.0000;
	13960	13231	0.001503	0.008487	0.00209	245.46	0	0	0	0	1	0	0	64.5900	4.0700	-64.5300	-3.9600	0.0000	0.0000	0.0000	0.0000;
	13233	13748	0.002303	0.01359	0.00873	254.53	0	0	0	0	1	0	0	-66.8700	2.1300	66.9600	-2.5200	0.0000	0.0000	0.0000	0.0000;
	13236	13235	0.000398	0.027503	0	449.25	0	0	1.00625	0	1	0	0	-137.3900	-10.0300	137.4600	14.9300	0.0000	0.0000	0.0000	0.0000;
	13235	13237	0.000211	0.001035	0	0	0	0	0	0	1	0	0	29.6600	10.1000	-29.6600	-10.0900	0.0000	0.0000	0.0000	0.0000;
	13752	13235	0.000555	0.005939	0.12997	1147.66	0	0	0	0	1	0	0	166.0100	88.8700	-165.8300	-100.8900	0.0000	0.0000	0.0000	0.0000;
	13235	13829	0.000559	0.006247	0.10324	1049.74	0	0	0	0	1	0	0	-1.2900	-29.5400	1.2900	18.4700	0.0000	0.0000	0.0000	0.0000;
	13238	13239	0.000289	0.001129	0	0	0	0	0	0	1	0	0	10.6700	1.5400	-10.6700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	13241	13238	0.001453	0.009192	0.00398	231.79	0	0	0	0	1	0	0	44.4100	0.7800	-44.3900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	13240	13813	0.001289	0.007587	0.0162	233.43	0	0	0	0	1	0	0	-42.4300	10.3500	42.4600	-11.9300	0.0000	0.0000	0.0000	0.0000;
	13244	13245	0.000254	0.001064	0	0	0	0	0	0	1	0	0	13.6000	2.8200	-13.6000	-2.8200	0.0000	0.0000	0.0000	0.0000;
	13246	13247	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-9.0900	-3.4900	9.0900	3.4900	0.0000	0.0000	0.0000	0.0000;
	13251	13247	0.001835	0.011416	0.00643	218.85	0	0	0	0	1	0	0	24.8500	0.3700	-24.8400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	13258	13247	0.006367	0.027561	0.0194	209.93	0	0	0	0	1	0	0	-15.7400	0.4900	15.7500	-2.5000	0.0000	0.0000	0.0000	0.0000;
	13249	13250	0.000224	0.001023	0	0	0	0	0	0	1	0	0	13.3200	2.0700	-13.3200	-2.0700	0.0000	0.0000	0.0000	0.0000;
	13249	13466	0.005329	0.036715	0.01221	195.36	0	0	0	0	1	0	0	-9.1300	-0.9000	9.1300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	13253	13251	0.002264	0.01199	0.00727	210.75	0	0	0	0	1	0	0	-21.8400	-12.5500	21.8500	11.8400	0.0000	0.0000	0.0000	0.0000;
	13253	13252	0.00193	0.012041	0.00605	199.41	0	0	0	0	1	0	0	13.6400	-1.1500	-13.6400	0.5300	0.0000	0.0000	0.0000	0.0000;
	13256	13257	0.000273	0.001191	0	0	0	0	0	0	1	0	0	10.4900	3.3300	-10.4900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	13260	13256	0.003446	0.014694	0.00587	217.42	0	0	0	0	1	0	0	28.0900	6.5400	-28.0600	-7.0600	0.0000	0.0000	0.0000	0.0000;
	13256	13263	0.002003	0.011595	0.00525	204.96	0	0	0	0	1	0	0	17.5700	3.7300	-17.5700	-4.2500	0.0000	0.0000	0.0000	0.0000;
	13258	13259	0.000271	0.001123	0	0	0	0	0	0	1	0	0	22.3200	2.0700	-22.3200	-2.0700	0.0000	0.0000	0.0000	0.0000;
	13258	13263	0.008012	0.029925	0.01636	177.5	0	0	0	0	1	0	0	-6.5900	-2.5600	6.5900	0.8300	0.0000	0.0000	0.0000	0.0000;
	13261	13260	0.00165	0.007274	0.01208	225.28	0	0	0	0	1	0	0	38.0700	7.0700	-38.0500	-8.2700	0.0000	0.0000	0.0000	0.0000;
	13261	13262	0.000246	0.001149	0	0	0	0	0	0	1	0	0	23.8700	2.6200	-23.8700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	13261	13953	0.0049	0.027961	0.00743	240.39	0	0	0	0	1	0	0	-61.9400	-9.6900	62.1200	9.9100	0.0000	0.0000	0.0000	0.0000;
	13264	13265	0.000226	0.001193	0	0	0	0	0	0	1	0	0	5.0100	0.7800	-5.0100	-0.7800	0.0000	0.0000	0.0000	0.0000;
	13267	13264	0.005923	0.034176	0.01719	241.77	0	0	0	0	1	0	0	68.1300	-8.5200	-67.8700	8.1500	0.0000	0.0000	0.0000	0.0000;
	13278	13264	0.006548	0.034074	0.01919	227.74	0	0	0	0	1	0	0	-42.3400	0.9400	42.4500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	13266	13267	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-4.0200	-1.0200	4.0200	1.0200	0.0000	0.0000	0.0000	0.0000;
	13267	15076	0.007944	0.047194	0.01879	240.88	0	0	0	0	1	0	0	-65.5500	8.7100	65.8700	-8.8200	0.0000	0.0000	0.0000	0.0000;
	13267	15416	0.020913	0.106713	0.03554	190.91	0	0	0	0	1	0	0	-6.6000	-1.2000	6.6100	-2.6000	0.0000	0.0000	0.0000	0.0000;
	13268	13269	0.000279	0.001004	0	0	0	0	0	0	1	0	0	11.6700	2.7400	-11.6700	-2.7400	0.0000	0.0000	0.0000	0.0000;
	13268	13273	0.003014	0.016226	0.00576	150.71	0	0	0	0	1	0	0	-4.1400	0.0400	4.1400	-0.6600	0.0000	0.0000	0.0000	0.0000;
	13272	13270	0.003161	0.021088	0.00564	196.08	0	0	0	0	1	0	0	13.7500	-8.8800	-13.7400	8.3200	0.0000	0.0000	0.0000	0.0000;
	13276	13270	0.003851	0.024566	0.01016	173.94	0	0	0	0	1	0	0	-6.8900	8.3500	6.8900	-9.4200	0.0000	0.0000	0.0000	0.0000;
	13271	13272	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-5.9600	-1.0800	5.9600	1.0800	0.0000	0.0000	0.0000	0.0000;
	13275	13272	0.00382	0.016457	0.01689	205.85	0	0	0	0	1	0	0	19.7200	-9.5500	-19.7000	7.8000	0.0000	0.0000	0.0000	0.0000;
	13273	13274	0.000294	0.001088	0	0	0	0	0	0	1	0	0	5.9600	1.6400	-5.9600	-1.6400	0.0000	0.0000	0.0000	0.0000;
	13276	13277	0.000289	0.001089	0	0	0	0	0	0	1	0	0	4.1600	1.2800	-4.1600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	13279	13280	0.000287	0.001	0	0	0	0	0	0	1	0	0	54.4200	12.0800	-54.4100	-12.0500	0.0000	0.0000	0.0000	0.0000;
	13282	13316	0.003127	0.016178	0.00536	216.2	0	0	0	0	1	0	0	66.7500	-1.9900	-66.6200	2.1200	0.0000	0.0000	0.0000	0.0000;
	13283	13288	0.001212	0.005832	0.00428	213.69	0	0	0	0	1	0	0	-42.5000	19.6600	42.5200	-19.9900	0.0000	0.0000	0.0000	0.0000;
	13307	13283	0.001652	0.009021	0.00344	198.96	0	0	0	0	1	0	0	-22.0500	23.5200	22.0600	-23.8000	0.0000	0.0000	0.0000	0.0000;
	13284	13292	0.001865	0.012943	0.00781	240.28	0	0	0	0	1	0	0	-112.5600	-8.9400	112.7900	9.7000	0.0000	0.0000	0.0000	0.0000;
	13285	13297	0.002238	0.013004	0.00409	213.04	0	0	0	0	1	0	0	44.9800	-30.7300	-44.9200	30.6500	0.0000	0.0000	0.0000	0.0000;
	13286	13287	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-38.2500	-16.6000	38.2600	16.6200	0.0000	0.0000	0.0000	0.0000;
	13298	13287	0.000878	0.004293	0.00172	207.99	0	0	0	0	1	0	0	-37.8000	13.8500	37.8100	-13.9600	0.0000	0.0000	0.0000	0.0000;
	13287	13312	0.001623	0.007929	0.00915	229.94	0	0	0	0	1	0	0	-76.0700	-2.6600	76.1600	2.1500	0.0000	0.0000	0.0000	0.0000;
	13289	13290	0.000238	0.001174	0	0	0	0	0	0	1	0	0	24.2900	6.7300	-24.2900	-6.7200	0.0000	0.0000	0.0000	0.0000;
	13289	13321	0.000332	0.002566	0.00393	231.2	0	0	0	0	1	0	0	-78.1200	-7.1400	78.1400	6.8600	0.0000	0.0000	0.0000	0.0000;
	13302	13292	0.000734	0.004811	0.00214	217.04	0	0	0	0	1	0	0	-52.2000	-4.9000	52.2200	4.8000	0.0000	0.0000	0.0000	0.0000;
	13297	13294	0.000752	0.00492	0.00305	195.13	0	0	0	0	1	0	0	19.7100	-34.3600	-19.7000	34.1000	0.0000	0.0000	0.0000	0.0000;
	13294	13301	0.001132	0.006038	0.00142	168.33	0	0	0	0	1	0	0	-5.4600	54.6500	5.4900	-54.6400	0.0000	0.0000	0.0000	0.0000;
	13295	13342	0.000888	0.006314	0.00152	224.74	0	0	0	0	1	0	0	64.7700	11.7200	-64.7300	-11.6200	0.0000	0.0000	0.0000	0.0000;
	13295	13727	0.000582	0.003626	0.00212	235.36	0	0	0	0	1	0	0	-84.6100	-13.9100	84.6500	13.9400	0.0000	0.0000	0.0000	0.0000;
	13300	13296	0.00072	0.003688	0.00531	192.08	0	0	0	0	1	0	0	-23.3600	33.5700	23.3700	-34.0700	0.0000	0.0000	0.0000	0.0000;
	13299	13308	0.000864	0.005264	0.00327	237.7	0	0	0	0	1	0	0	-101.7000	5.1300	101.7900	-4.9500	0.0000	0.0000	0.0000	0.0000;
	13300	13317	0.001225	0.005466	0.00122	195.36	0	0	0	0	1	0	0	28.3500	53.4700	-28.3100	-53.4100	0.0000	0.0000	0.0000	0.0000;
	13300	13395	0.001373	0.006445	0.01873	196.74	0	0	0	0	1	0	0	-24.7700	-89.2500	24.8800	87.7700	0.0000	0.0000	0.0000	0.0000;
	13301	13311	0.002073	0.013166	0.00336	212.16	0	0	0	0	1	0	0	-47.2900	35.2400	47.3600	-35.1800	0.0000	0.0000	0.0000	0.0000;
	13303	13332	0.001433	0.007455	0.01189	272.73	0	0	0	0	1	0	0	-150.1500	-16.3600	150.4600	16.7100	0.0000	0.0000	0.0000	0.0000;
	13303	13332	0.001433	0.007455	0.01189	272.73	0	0	0	0	1	0	0	-150.1500	-16.3600	150.4600	16.7100	0.0000	0.0000	0.0000	0.0000;
	13303	13348	0.001389	0.008207	0.00241	258.77	0	0	0	0	1	0	0	162.2700	7.9000	-161.9200	-6.1000	0.0000	0.0000	0.0000	0.0000;
	13349	13304	0.000597	0.003405	0.00878	237.81	0	0	0	0	1	0	0	97.4500	0.6800	-97.3900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	13304	13388	0.000382	0.002661	0.00201	242.03	0	0	0	0	1	0	0	104.3800	42.6000	-104.3300	-42.5000	0.0000	0.0000	0.0000	0.0000;
	13319	13305	0.000782	0.00472	0.00676	189.74	0	0	0	0	1	0	0	-20.5900	5.7800	20.5900	-6.4600	0.0000	0.0000	0.0000	0.0000;
	13306	13314	0.001759	0.010038	0.01204	219.63	0	0	0	0	1	0	0	-63.3700	14.2400	63.4500	-15.0900	0.0000	0.0000	0.0000	0.0000;
	13328	13306	0.001169	0.005957	0.00325	201.55	0	0	0	0	1	0	0	-37.0600	25.6200	37.0800	-25.8500	0.0000	0.0000	0.0000	0.0000;
	13311	13307	0.000697	0.003217	0.00589	235.48	0	0	0	0	1	0	0	-90.3200	30.1000	90.3800	-30.4600	0.0000	0.0000	0.0000	0.0000;
	13308	13309	0.000269	0.001016	0	0	0	0	0	0	1	0	0	30.1600	12.0900	-30.1600	-12.0800	0.0000	0.0000	0.0000	0.0000;
	13308	13312	0.000834	0.003762	0.00079	250.49	0	0	0	0	1	0	0	127.9600	31.2300	-127.8200	-30.6900	0.0000	0.0000	0.0000	0.0000;
	13325	13313	0.000573	0.003757	0.00155	199.86	0	0	0	0	1	0	0	-15.6900	-20.9200	15.6900	20.7800	0.0000	0.0000	0.0000	0.0000;
	13313	13327	0.00124	0.006996	0.00183	238.11	0	0	0	0	1	0	0	-86.7700	-22.2300	86.8600	22.5600	0.0000	0.0000	0.0000	0.0000;
	13315	13316	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-62.0400	-12.8400	62.0400	12.8800	0.0000	0.0000	0.0000	0.0000;
	13316	13328	0.000984	0.004688	0.00613	183.02	0	0	0	0	1	0	0	4.5700	-15.0000	-4.5700	14.3700	0.0000	0.0000	0.0000	0.0000;
	13317	13351	0.000694	0.003991	0.00161	183.15	0	0	0	0	1	0	0	-3.5700	45.6900	3.5800	-45.7800	0.0000	0.0000	0.0000	0.0000;
	13338	13318	0.000515	0.002747	0.00226	230.42	0	0	0	0	1	0	0	-70.1800	14.1400	70.2000	-14.2400	0.0000	0.0000	0.0000	0.0000;
	13320	13321	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-29.0000	-20.0200	29.0100	20.0300	0.0000	0.0000	0.0000	0.0000;
	13322	13355	0.000681	0.004167	0.00676	160.06	0	0	0	0	1	0	0	-1.6600	-9.8100	1.6600	9.1100	0.0000	0.0000	0.0000	0.0000;
	13323	13324	0.000204	0.001082	0	0	0	0	0	0	1	0	0	-29.0100	-1.4800	29.0100	1.4900	0.0000	0.0000	0.0000	0.0000;
	13324	13348	0.001431	0.007207	0.00647	231.84	0	0	0	0	1	0	0	71.8300	-4.8100	-71.7600	4.4900	0.0000	0.0000	0.0000	0.0000;
	13434	13324	0.000664	0.004156	0.00332	243.3	0	0	0	0	1	0	0	100.9100	-3.2700	-100.8400	3.3200	0.0000	0.0000	0.0000	0.0000;
	13403	13325	0.000516	0.003565	0.00374	190.99	0	0	0	0	1	0	0	28.3100	-98.3500	-28.2600	98.3000	0.0000	0.0000	0.0000	0.0000;
	13328	13326	0.000639	0.004012	0.00311	190.54	0	0	0	0	1	0	0	31.6000	-53.8900	-31.5700	53.7100	0.0000	0.0000	0.0000	0.0000;
	13379	13326	0.001022	0.006112	0.00441	227.18	0	0	0	0	1	0	0	-75.1400	65.3000	75.2300	-65.1900	0.0000	0.0000	0.0000	0.0000;
	13326	13402	0.000927	0.004545	0.00314	237.83	0	0	0	0	1	0	0	-85.6300	-6.1900	85.6900	6.1800	0.0000	0.0000	0.0000	0.0000;
	13327	13369	0.001086	0.00775	0.00247	228.66	0	0	0	0	1	0	0	69.1400	22.3500	-69.0800	-22.2400	0.0000	0.0000	0.0000	0.0000;
	13328	13329	0.000219	0.001108	0	0	0	0	0	0	1	0	0	41.9900	10.1100	-41.9900	-10.0900	0.0000	0.0000	0.0000	0.0000;
	13342	13328	0.001677	0.008278	0.00673	205.29	0	0	0	0	1	0	0	31.9700	-4.4100	-31.9600	3.7900	0.0000	0.0000	0.0000	0.0000;
	13330	13331	0.000271	0.001054	0	0	0	0	0	0	1	0	0	-32.5500	-5.3700	32.5600	5.3800	0.0000	0.0000	0.0000	0.0000;
	13331	13963	0.002473	0.011766	0.01703	264.77	0	0	0	0	1	0	0	-120.3900	33.4600	120.7500	-33.5800	0.0000	0.0000	0.0000	0.0000;
	13331	13963	0.002473	0.011766	0.01703	264.77	0	0	0	0	1	0	0	-120.3900	33.4600	120.7500	-33.5800	0.0000	0.0000	0.0000	0.0000;
	13365	13332	0.00075	0.00327	0.00233	276.23	0	0	0	0	1	0	0	151.3800	6.9000	-151.2200	-6.4400	0.0000	0.0000	0.0000	0.0000;
	13365	13332	0.00075	0.00327	0.00233	276.23	0	0	0	0	1	0	0	151.3800	6.9000	-151.2200	-6.4400	0.0000	0.0000	0.0000	0.0000;
	13333	13336	0.000252	0.0083	0	147.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13333	13337	0.000284	0.001137	0	0	0	0	0	0	1	0	0	35.4000	10.9600	-35.4000	-10.9400	0.0000	0.0000	0.0000	0.0000;
	13333	13338	0.000273	0.001071	0	0	0	0	0	0	1	0	0	-35.4000	-10.9600	35.4100	10.9700	0.0000	0.0000	0.0000	0.0000;
	13334	13336	0.003209	0.105515	0	73.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13335	13336	0.003209	0.105515	0	73.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13375	13338	0.000746	0.003978	0.00222	236.57	0	0	0	0	1	0	0	88.3800	-8.7100	-88.3200	8.7700	0.0000	0.0000	0.0000	0.0000;
	13338	13389	0.000829	0.004067	0.00516	252.04	0	0	0	0	1	0	0	123.1000	-33.8800	-122.9700	33.9700	0.0000	0.0000	0.0000	0.0000;
	13350	13339	0.001113	0.006778	0.00932	219.16	0	0	0	0	1	0	0	64.7500	-19.5700	-64.7000	18.8800	0.0000	0.0000	0.0000	0.0000;
	13339	13403	0.002101	0.01197	0.00432	209.35	0	0	0	0	1	0	0	49.1300	-21.2200	-49.0700	21.0800	0.0000	0.0000	0.0000	0.0000;
	13340	13341	0.000242	0.001133	0	0	0	0	0	0	1	0	0	18.7400	10.6200	-18.7400	-10.6200	0.0000	0.0000	0.0000	0.0000;
	13340	14023	0.00087	0.004721	0.0037	209.12	0	0	0	0	1	0	0	37.6900	-3.9300	-37.6800	3.5900	0.0000	0.0000	0.0000	0.0000;
	13343	13344	0.000272	0.001158	0	0	0	0	0	0	1	0	0	25.8800	0.9100	-25.8800	-0.9000	0.0000	0.0000	0.0000	0.0000;
	13435	13343	0.000584	0.004181	0.00556	194.47	0	0	0	0	1	0	0	-12.2800	-45.7100	12.2900	45.1900	0.0000	0.0000	0.0000	0.0000;
	13345	13346	0.000285	0.001133	0	0	0	0	0	0	1	0	0	25.8800	6.5900	-25.8800	-6.5800	0.0000	0.0000	0.0000	0.0000;
	13372	13347	0.001158	0.008209	0.00167	229.62	0	0	0	0	1	0	0	66.2300	-5.8500	-66.1800	6.0300	0.0000	0.0000	0.0000	0.0000;
	13348	13372	0.001332	0.006358	0.00146	244	0	0	0	0	1	0	0	101.7500	6.8800	-101.6200	-6.4000	0.0000	0.0000	0.0000	0.0000;
	14110	13349	0.000576	0.004274	0.00581	255.26	0	0	0	0	1	0	0	152.1400	11.1900	-152.0100	-10.8700	0.0000	0.0000	0.0000	0.0000;
	13391	13352	0.001015	0.005954	0.00294	234.93	0	0	0	0	1	0	0	81.9900	-1.5700	-81.9300	1.6400	0.0000	0.0000	0.0000	0.0000;
	13352	13426	0.000721	0.004437	0.00263	256.43	0	0	0	0	1	0	0	-151.1100	-4.0700	151.2700	4.7600	0.0000	0.0000	0.0000	0.0000;
	13352	13809	0.000452	0.002944	0.00206	263.2	0	0	0	0	1	0	0	104.1300	-2.1800	-104.0800	2.2600	0.0000	0.0000	0.0000	0.0000;
	13352	13809	0.000452	0.002944	0.00206	263.2	0	0	0	0	1	0	0	104.1300	-2.1800	-104.0800	2.2600	0.0000	0.0000	0.0000	0.0000;
	13353	13421	0.001267	0.006533	0.00274	217.45	0	0	0	0	1	0	0	-51.5000	5.1500	51.5300	-5.2700	0.0000	0.0000	0.0000	0.0000;
	13354	13355	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-23.8700	-6.3500	23.8700	6.3600	0.0000	0.0000	0.0000	0.0000;
	13358	13355	0.000781	0.005989	0.00144	206.7	0	0	0	0	1	0	0	-34.0200	10.6200	34.0300	-10.7000	0.0000	0.0000	0.0000	0.0000;
	13356	13357	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-23.7700	-18.8200	23.7700	18.8300	0.0000	0.0000	0.0000	0.0000;
	13358	13359	0.000254	0.001118	0	0	0	0	0	0	1	0	0	23.7700	3.3900	-23.7700	-3.3800	0.0000	0.0000	0.0000	0.0000;
	13360	13375	0.001574	0.011781	0.00649	249.05	0	0	0	0	1	0	0	120.2400	2.0300	-120.0300	-1.1000	0.0000	0.0000	0.0000	0.0000;
	13360	13421	0.000968	0.004739	0.00103	238.46	0	0	0	0	1	0	0	97.4800	12.7100	-97.3900	-12.3800	0.0000	0.0000	0.0000	0.0000;
	13422	13360	0.000675	0.004091	0.00205	265.01	0	0	0	0	1	0	0	122.7200	9.1500	-122.6200	-8.7800	0.0000	0.0000	0.0000	0.0000;
	13422	13360	0.000675	0.004091	0.00205	265.01	0	0	0	0	1	0	0	122.7200	9.1500	-122.6200	-8.7800	0.0000	0.0000	0.0000	0.0000;
	13361	13362	0.000243	0.001011	0	0	0	0	0	0	1	0	0	21.6500	3.6700	-21.6500	-3.6700	0.0000	0.0000	0.0000	0.0000;
	13363	13364	0.000251	0.00117	0	0	0	0	0	0	1	0	0	47.6800	23.9400	-47.6700	-23.9100	0.0000	0.0000	0.0000	0.0000;
	13365	13366	0.00028	0.001058	0	0	0	0	0	0	1	0	0	21.6500	10.3800	-21.6500	-10.3700	0.0000	0.0000	0.0000	0.0000;
	13367	13365	0.000745	0.003871	0.00142	283.99	0	0	0	0	1	0	0	162.3900	12.9000	-162.2000	-12.0900	0.0000	0.0000	0.0000	0.0000;
	13367	13365	0.000745	0.003871	0.00142	283.99	0	0	0	0	1	0	0	162.3900	12.9000	-162.2000	-12.0900	0.0000	0.0000	0.0000	0.0000;
	14023	13367	0.001086	0.006349	0.00667	264.15	0	0	0	0	1	0	0	119.4500	13.3100	-119.3100	-13.1700	0.0000	0.0000	0.0000	0.0000;
	14023	13367	0.001086	0.006349	0.00667	264.15	0	0	0	0	1	0	0	119.4500	13.3100	-119.3100	-13.1700	0.0000	0.0000	0.0000	0.0000;
	13368	13386	0.000764	0.004306	0.0307	228.8	0	0	0	0	1	0	0	-80.9900	27.9800	81.0400	-30.9400	0.0000	0.0000	0.0000	0.0000;
	13368	13392	0.001199	0.00561	0.00206	217.85	0	0	0	0	1	0	0	61.7100	-32.3500	-61.6500	32.3900	0.0000	0.0000	0.0000	0.0000;
	13378	13369	0.000829	0.005219	0.00171	214.02	0	0	0	0	1	0	0	-45.0000	29.3600	45.0200	-29.4000	0.0000	0.0000	0.0000	0.0000;
	13370	13371	0.000242	0.001186	0	0	0	0	0	0	1	0	0	19.2800	1.4000	-19.2800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	13373	13374	0.000242	0.001	0	0	0	0	0	0	1	0	0	-24.9300	-5.7900	24.9300	5.7900	0.0000	0.0000	0.0000	0.0000;
	13374	13420	0.001828	0.011028	0.01561	281.41	0	0	0	0	1	0	0	161.5000	1.8900	-161.0600	-0.8900	0.0000	0.0000	0.0000	0.0000;
	13374	13420	0.001828	0.011028	0.01561	281.41	0	0	0	0	1	0	0	161.5000	1.8900	-161.0600	-0.8900	0.0000	0.0000	0.0000	0.0000;
	13375	13376	0.000244	0.001017	0	0	0	0	0	0	1	0	0	31.6500	9.8100	-31.6400	-9.8000	0.0000	0.0000	0.0000	0.0000;
	13377	13425	0.000603	0.003513	0.00141	223.11	0	0	0	0	1	0	0	58.3000	-17.1900	-58.2700	17.1600	0.0000	0.0000	0.0000	0.0000;
	13379	13403	0.000988	0.005802	0.00124	211.97	0	0	0	0	1	0	0	49.2500	-73.9500	-49.1700	74.2500	0.0000	0.0000	0.0000	0.0000;
	13380	13381	0.000213	0.001171	0	0	0	0	0	0	1	0	0	13.0900	8.3100	-13.0900	-8.3100	0.0000	0.0000	0.0000	0.0000;
	13389	13380	0.00136	0.008987	0.00357	239.92	0	0	0	0	1	0	0	91.7000	-43.2300	-91.5700	43.7300	0.0000	0.0000	0.0000	0.0000;
	13382	13383	0.000286	0.001148	0	0	0	0	0	0	1	0	0	14.8600	6.1400	-14.8600	-6.1400	0.0000	0.0000	0.0000	0.0000;
	13398	13382	0.00122	0.007488	0.0035	257.33	0	0	0	0	1	0	0	-159.7200	-13.0700	160.0200	14.5200	0.0000	0.0000	0.0000	0.0000;
	13384	13385	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-14.8600	-4.7500	14.8600	4.7500	0.0000	0.0000	0.0000	0.0000;
	14023	13385	0.000739	0.004276	0.00421	251.5	0	0	0	0	1	0	0	-126.9900	-0.2700	127.1100	0.4700	0.0000	0.0000	0.0000	0.0000;
	13386	13387	0.0003	0.001154	0	0	0	0	0	0	1	0	0	53.5300	15.3700	-53.5200	-15.3300	0.0000	0.0000	0.0000	0.0000;
	13386	13396	0.001321	0.006801	0.0029	289.67	0	0	0	0	1	0	0	-195.1000	35.1100	195.5900	-32.9000	0.0000	0.0000	0.0000	0.0000;
	13386	13396	0.001321	0.006801	0.0029	289.67	0	0	0	0	1	0	0	-195.1000	35.1100	195.5900	-32.9000	0.0000	0.0000	0.0000	0.0000;
	13386	13404	0.001935	0.010995	0.0265	247.73	0	0	0	0	1	0	0	119.0000	-16.2000	-118.7400	14.8800	0.0000	0.0000	0.0000	0.0000;
	13417	13386	0.000607	0.003403	0.00384	251.65	0	0	0	0	1	0	0	-136.5100	38.6700	136.6300	-38.4400	0.0000	0.0000	0.0000	0.0000;
	13402	13388	0.000766	0.004791	0.00136	228.07	0	0	0	0	1	0	0	-68.4700	-37.3600	68.5100	37.5000	0.0000	0.0000	0.0000	0.0000;
	13390	13401	0.002126	0.010557	0.00995	267.05	0	0	0	0	1	0	0	132.2500	4.0300	-131.9100	-3.4000	0.0000	0.0000	0.0000	0.0000;
	13390	13401	0.002126	0.010557	0.00995	267.05	0	0	0	0	1	0	0	132.2500	4.0300	-131.9100	-3.4000	0.0000	0.0000	0.0000	0.0000;
	13398	13391	0.000667	0.004569	0.00619	248.2	0	0	0	0	1	0	0	116.1500	7.4600	-116.0600	-7.5300	0.0000	0.0000	0.0000	0.0000;
	13392	13393	0.000254	0.001021	0	0	0	0	0	0	1	0	0	25.5800	3.9900	-25.5700	-3.9900	0.0000	0.0000	0.0000	0.0000;
	13394	13424	0.001204	0.006165	0.00265	185.86	0	0	0	0	1	0	0	-6.9700	6.2000	6.9700	-6.4800	0.0000	0.0000	0.0000	0.0000;
	13396	13415	0.001154	0.00637	0.00256	292.27	0	0	0	0	1	0	0	-146.0300	18.4500	146.2600	-17.4200	0.0000	0.0000	0.0000	0.0000;
	13396	13415	0.001154	0.00637	0.00256	292.27	0	0	0	0	1	0	0	-146.0300	18.4500	146.2600	-17.4200	0.0000	0.0000	0.0000	0.0000;
	13396	13415	0.001154	0.00637	0.00256	292.27	0	0	0	0	1	0	0	-146.0300	18.4500	146.2600	-17.4200	0.0000	0.0000	0.0000	0.0000;
	13399	13397	0.000675	0.003816	0.00411	292.22	0	0	0	0	1	0	0	-191.6700	-16.3700	191.9100	17.2600	0.0000	0.0000	0.0000	0.0000;
	13399	13397	0.000675	0.003816	0.00411	292.22	0	0	0	0	1	0	0	-191.6700	-16.3700	191.9100	17.2600	0.0000	0.0000	0.0000	0.0000;
	13397	13420	0.000959	0.004353	0.00251	269.29	0	0	0	0	1	0	0	-141.5800	2.2000	141.7600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	13397	13420	0.000959	0.004353	0.00251	269.29	0	0	0	0	1	0	0	-141.5800	2.2000	141.7600	-1.6500	0.0000	0.0000	0.0000	0.0000;
	13399	13400	0.000295	0.001062	0	0	0	0	0	0	1	0	0	78.3000	8.0300	-78.2800	-7.9600	0.0000	0.0000	0.0000	0.0000;
	13422	13399	0.001002	0.005312	0.00414	272.53	0	0	0	0	1	0	0	-152.3000	-11.6200	152.5200	12.3500	0.0000	0.0000	0.0000	0.0000;
	13422	13399	0.001002	0.005312	0.00414	272.53	0	0	0	0	1	0	0	-152.3000	-11.6200	152.5200	12.3500	0.0000	0.0000	0.0000	0.0000;
	14110	13404	0.001047	0.006102	0.00138	229.18	0	0	0	0	1	0	0	-75.1700	24.6200	75.2300	-24.4100	0.0000	0.0000	0.0000	0.0000;
	13405	13406	0.00023	0.001063	0	0	0	0	0	0	1	0	0	41.9500	5.3600	-41.9500	-5.3500	0.0000	0.0000	0.0000	0.0000;
	13405	13415	0.002136	0.00987	0.00369	252.65	0	0	0	0	1	0	0	142.6100	1.0200	-142.2100	0.4600	0.0000	0.0000	0.0000	0.0000;
	13431	13405	0.00121	0.005524	0.00108	219.47	0	0	0	0	1	0	0	-56.0600	-7.2000	56.0900	7.2500	0.0000	0.0000	0.0000	0.0000;
	13405	13932	0.002039	0.013822	0.00948	303.34	0	0	0	0	1	0	0	-156.5400	-14.5000	157.0100	16.6700	0.0000	0.0000	0.0000	0.0000;
	13405	13932	0.002039	0.013822	0.00948	303.34	0	0	0	0	1	0	0	-156.5400	-14.5000	157.0100	16.6700	0.0000	0.0000	0.0000	0.0000;
	13405	13932	0.002039	0.013822	0.00948	303.34	0	0	0	0	1	0	0	-156.5400	-14.5000	157.0100	16.6700	0.0000	0.0000	0.0000	0.0000;
	13407	13410	-0.000346	-0.012067	0	147.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13407	13411	0.000281	0.001006	0	0	0	0	0	0	1	0	0	29.8800	3.3000	-29.8800	-3.2900	0.0000	0.0000	0.0000	0.0000;
	13407	13412	0.000251	0.001192	0	0	0	0	0	0	1	0	0	-29.8800	-3.3000	29.8800	3.3100	0.0000	0.0000	0.0000	0.0000;
	13408	13410	0.004376	0.152731	0	73.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13409	13410	0.004376	0.152731	0	73.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13417	13414	0.002736	0.010676	0.0032	200.56	0	0	0	0	1	0	0	32.0200	-21.0700	-31.9800	20.8800	0.0000	0.0000	0.0000	0.0000;
	13415	13416	0.000231	0.00117	0	0	0	0	0	0	1	0	0	48.6900	11.0300	-48.6800	-11.0100	0.0000	0.0000	0.0000	0.0000;
	13415	13426	0.001396	0.006855	0.00683	260.12	0	0	0	0	1	0	0	160.7200	17.1300	-160.3700	-16.1700	0.0000	0.0000	0.0000	0.0000;
	13415	13431	0.001336	0.00632	0.00229	260.14	0	0	0	0	1	0	0	-173.3100	5.9100	173.6900	-4.3600	0.0000	0.0000	0.0000	0.0000;
	13417	13418	0.000293	0.001163	0	0	0	0	0	0	1	0	0	43.1800	7.9100	-43.1700	-7.8900	0.0000	0.0000	0.0000	0.0000;
	13417	13437	0.001277	0.008587	0.005	221.49	0	0	0	0	1	0	0	61.3100	-25.5100	-61.2600	25.3400	0.0000	0.0000	0.0000	0.0000;
	13419	13420	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-38.6000	-5.0600	38.6000	5.0800	0.0000	0.0000	0.0000	0.0000;
	13422	13423	0.00023	0.001025	0	0	0	0	0	0	1	0	0	31.0000	3.8600	-31.0000	-3.8500	0.0000	0.0000	0.0000	0.0000;
	13422	13426	0.000983	0.006863	0.00324	197.08	0	0	0	0	1	0	0	28.1700	1.0900	-28.1700	-1.3900	0.0000	0.0000	0.0000	0.0000;
	13426	13427	0.000282	0.0011	0	0	0	0	0	0	1	0	0	24.6600	8.7000	-24.6600	-8.6900	0.0000	0.0000	0.0000	0.0000;
	13428	13429	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-24.6600	-16.9500	24.6600	16.9600	0.0000	0.0000	0.0000	0.0000;
	13432	13429	0.001066	0.006489	0.00318	236.32	0	0	0	0	1	0	0	-89.6500	1.7300	89.7300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	13433	13434	0.000271	0.001144	0	0	0	0	0	0	1	0	0	-17.6800	-2.8500	17.6800	2.8500	0.0000	0.0000	0.0000	0.0000;
	13852	13434	0.000474	0.003153	0.00152	250.73	0	0	0	0	1	0	0	118.6500	-0.1500	-118.5900	0.4100	0.0000	0.0000	0.0000	0.0000;
	13438	13450	0.004167	0.018827	0.03249	193.14	0	0	0	0	1	0	0	12.9200	-4.4300	-12.9200	0.9300	0.0000	0.0000	0.0000	0.0000;
	13438	13567	0.013834	0.078517	0.04407	207.63	0	0	0	0	1	0	0	-21.7000	3.2500	21.7700	-7.6700	0.0000	0.0000	0.0000	0.0000;
	13439	13440	0.000293	0.001114	0	0	0	0	0	0	1	0	0	5.1400	2.4300	-5.1400	-2.4300	0.0000	0.0000	0.0000	0.0000;
	13439	13579	0.005494	0.026946	0.01162	192.24	0	0	0	0	1	0	0	-3.5300	2.5700	3.5300	-3.8200	0.0000	0.0000	0.0000	0.0000;
	13441	13442	0.004232	0.032926	0.01415	190.4	0	0	0	0	1	0	0	-12.4600	1.3500	12.4700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	13442	13461	0.006625	0.037981	0.01161	202.47	0	0	0	0	1	0	0	-19.2400	-0.0200	19.2700	-1.1000	0.0000	0.0000	0.0000	0.0000;
	13445	13443	0.002605	0.016413	0.01167	233.01	0	0	0	0	1	0	0	-41.4700	6.5900	41.5100	-7.5800	0.0000	0.0000	0.0000	0.0000;
	13444	13445	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-9.7600	-3.9600	9.7700	3.9700	0.0000	0.0000	0.0000	0.0000;
	13446	13445	0.005252	0.03459	0.01004	211.74	0	0	0	0	1	0	0	-10.7300	0.0700	10.7300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	13446	13447	0.000248	0.001057	0	0	0	0	0	0	1	0	0	14.2100	8.7300	-14.2100	-8.7300	0.0000	0.0000	0.0000	0.0000;
	13446	13448	0.003302	0.016393	0.00625	174.3	0	0	0	0	1	0	0	-3.4800	-8.8000	3.4800	8.1300	0.0000	0.0000	0.0000	0.0000;
	13448	13449	0.000292	0.001176	0	0	0	0	0	0	1	0	0	13.5300	2.9500	-13.5300	-2.9500	0.0000	0.0000	0.0000	0.0000;
	14100	13448	0.004148	0.021004	0.00594	208.77	0	0	0	0	1	0	0	17.0300	10.5100	-17.0200	-11.0800	0.0000	0.0000	0.0000	0.0000;
	13450	13458	0.011432	0.059847	0.0118	198.06	0	0	0	0	1	0	0	19.9100	-0.4600	-19.8700	-0.6000	0.0000	0.0000	0.0000	0.0000;
	13452	13453	0.000297	0.001124	0	0	0	0	0	0	1	0	0	3.2500	0.1100	-3.2500	-0.1100	0.0000	0.0000	0.0000	0.0000;
	13458	13455	0.002356	0.01866	0.0383	216.89	0	0	0	0	1	0	0	42.5400	1.9900	-42.5000	-5.8100	0.0000	0.0000	0.0000	0.0000;
	13461	13455	0.001589	0.010128	0.03256	211.19	0	0	0	0	1	0	0	-30.8700	-3.0800	30.8900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	13457	13456	0.000406	0.023701	0	260.2	0	0	1	0	1	0	0	22.8400	-2.2600	-22.8400	2.3700	0.0000	0.0000	0.0000	0.0000;
	13456	13460	0.00029	0.001077	0	0	0	0	0	0	1	0	0	16.5600	1.3000	-16.5500	-1.2900	0.0000	0.0000	0.0000	0.0000;
	13456	14104	0.000743	0.008611	0.11946	1211.51	0	0	0	0	1	0	0	-217.2600	-1.5600	217.5800	-7.7100	0.0000	0.0000	0.0000	0.0000;
	13458	13457	0.004078	0.108477	0	115.27	0	0	1	0	1	0	0	-22.6700	-1.3900	22.6900	1.9100	0.0000	0.0000	0.0000	0.0000;
	13457	13459	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-45.5300	0.3500	45.5300	-0.3300	0.0000	0.0000	0.0000	0.0000;
	13463	13478	0.003317	0.020355	0.03678	260.17	0	0	0	0	1	0	0	59.0100	-9.0000	-58.9000	5.6700	0.0000	0.0000	0.0000	0.0000;
	13984	13463	0.000288	0.001976	0.00119	264.28	0	0	0	0	1	0	0	69.5900	-7.1400	-69.5800	7.1000	0.0000	0.0000	0.0000	0.0000;
	13464	13946	0.006555	0.038603	0.0117	222.86	0	0	0	0	1	0	0	24.7100	1.9500	-24.6700	-3.0000	0.0000	0.0000	0.0000	0.0000;
	14039	13464	0.000636	0.003354	0.00199	233.96	0	0	0	0	1	0	0	34.4300	5.1100	-34.4300	-5.2900	0.0000	0.0000	0.0000	0.0000;
	13465	13466	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-6.9900	-2.0200	6.9900	2.0200	0.0000	0.0000	0.0000	0.0000;
	13467	13468	0.000266	0.001172	0	0	0	0	0	0	1	0	0	11.1300	2.6000	-11.1300	-2.6000	0.0000	0.0000	0.0000	0.0000;
	13467	13471	0.013303	0.073653	0.01426	235.28	0	0	0	0	1	0	0	34.9900	-2.5000	-34.8500	1.7600	0.0000	0.0000	0.0000	0.0000;
	13911	13467	0.000806	0.005295	0.00279	248.13	0	0	0	0	1	0	0	46.1500	-0.1000	-46.1300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	13469	13478	0.001469	0.008357	0.01034	226.56	0	0	0	0	1	0	0	29.2700	4.3700	-29.2600	-5.4300	0.0000	0.0000	0.0000	0.0000;
	13483	13469	0.002218	0.011527	0.00792	258.4	0	0	0	0	1	0	0	-110.4700	-5.1400	110.7200	5.5800	0.0000	0.0000	0.0000	0.0000;
	13469	13692	0.004592	0.025361	0.04736	233.99	0	0	0	0	1	0	0	-66.0600	8.1700	66.2500	-12.2800	0.0000	0.0000	0.0000	0.0000;
	13469	14082	0.002274	0.01076	0.07635	256.87	0	0	0	0	1	0	0	-82.8100	-20.2800	82.9600	12.6600	0.0000	0.0000	0.0000	0.0000;
	13470	13492	0.00299	0.017006	0.00572	231.15	0	0	0	0	1	0	0	45.8000	-2.0200	-45.7500	1.7300	0.0000	0.0000	0.0000	0.0000;
	13471	13474	0.002212	0.014148	0.00636	214.95	0	0	0	0	1	0	0	28.7800	-3.1100	-28.7700	2.5300	0.0000	0.0000	0.0000	0.0000;
	13472	13479	0.012201	0.065339	0.0166	190.13	0	0	0	0	1	0	0	-9.3000	-2.6200	9.3100	0.8900	0.0000	0.0000	0.0000	0.0000;
	13915	13472	0.005082	0.032599	0.01402	244.07	0	0	0	0	1	0	0	72.6300	-2.3500	-72.3800	2.4300	0.0000	0.0000	0.0000	0.0000;
	13473	13474	0.000225	0.001137	0	0	0	0	0	0	1	0	0	-12.2900	-3.6000	12.2900	3.6000	0.0000	0.0000	0.0000	0.0000;
	13474	13480	0.002514	0.016539	0.02178	258.09	0	0	0	0	1	0	0	-77.7300	2.4000	77.8700	-3.8600	0.0000	0.0000	0.0000	0.0000;
	13475	13485	0.00608	0.037841	0.01909	204	0	0	0	0	1	0	0	-20.0300	-3.0100	20.0500	1.0900	0.0000	0.0000	0.0000	0.0000;
	13475	13915	0.002511	0.015601	0.01096	157.52	0	0	0	0	1	0	0	5.2400	-1.1600	-5.2400	-0.0200	0.0000	0.0000	0.0000	0.0000;
	13476	13483	0.003925	0.022322	0.02832	238.22	0	0	0	0	1	0	0	42.6000	-16.4000	-42.5300	13.7600	0.0000	0.0000	0.0000	0.0000;
	13476	13946	0.001826	0.009976	0.01127	267.82	0	0	0	0	1	0	0	-84.0400	-7.5300	84.1600	6.9700	0.0000	0.0000	0.0000	0.0000;
	13477	13478	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-14.9000	-1.2700	14.9000	1.2700	0.0000	0.0000	0.0000	0.0000;
	13479	13483	0.002231	0.011936	0.01805	218.47	0	0	0	0	1	0	0	-26.6700	-7.0800	26.6800	5.2100	0.0000	0.0000	0.0000	0.0000;
	13480	13911	0.00359	0.022014	0.0354	272.19	0	0	0	0	1	0	0	-88.4100	3.0600	88.6700	-5.3700	0.0000	0.0000	0.0000	0.0000;
	13482	13481	0.004268	0.023986	0.00864	194.69	0	0	0	0	1	0	0	-15.4700	9.7600	15.4900	-10.6200	0.0000	0.0000	0.0000	0.0000;
	13481	13492	0.012853	0.075588	0.02274	218.06	0	0	0	0	1	0	0	-32.3500	3.9200	32.4800	-5.6200	0.0000	0.0000	0.0000	0.0000;
	13484	13692	0.001521	0.010171	0.00402	231.74	0	0	0	0	1	0	0	-34.5900	0.1500	34.6100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	13484	13984	0.001986	0.011149	0.00413	210.01	0	0	0	0	1	0	0	21.6200	-1.6600	-21.6100	1.2600	0.0000	0.0000	0.0000	0.0000;
	13485	13486	0.000223	0.001119	0	0	0	0	0	0	1	0	0	16.2500	10.2100	-16.2500	-10.2000	0.0000	0.0000	0.0000	0.0000;
	13485	14003	0.003173	0.018383	0.01164	234.3	0	0	0	0	1	0	0	-36.3000	-11.3000	36.3500	10.2700	0.0000	0.0000	0.0000	0.0000;
	13487	13490	0.000111	0.002755	0	147.22	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13487	13491	0.000263	0.001102	0	0	0	0	0	0	1	0	0	13.2600	3.8800	-13.2600	-3.8800	0.0000	0.0000	0.0000	0.0000;
	13487	13492	0.000234	0.001045	0	0	0	0	0	0	1	0	0	-13.2600	-3.8800	13.2600	3.8800	0.0000	0.0000	0.0000	0.0000;
	13488	13490	0.003348	0.083209	0	73.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13489	13490	0.003348	0.083209	0	73.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13493	13496	-0.000147	-0.00373	0	147.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13493	13497	0.000201	0.001182	0	0	0	0	0	0	1	0	0	8.9100	3.5700	-8.9100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	13493	13498	0.00021	0.001042	0	0	0	0	0	0	1	0	0	-8.9100	-3.5700	8.9100	3.5800	0.0000	0.0000	0.0000	0.0000;
	13494	13496	0.006869	0.17416	0	73.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13495	13496	0.006869	0.17416	0	73.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13498	13499	0.001543	0.010585	0.00573	242.37	0	0	0	0	1	0	0	31.8200	7.3700	-31.8100	-7.8900	0.0000	0.0000	0.0000	0.0000;
	13911	13498	0.002274	0.013348	0.00373	253.77	0	0	0	0	1	0	0	40.7700	10.7500	-40.7400	-10.9400	0.0000	0.0000	0.0000	0.0000;
	13500	13501	0.000299	0.001174	0	0	0	0	0	0	1	0	0	9.7900	3.8700	-9.7900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	13502	13503	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-7.3800	-4.0600	7.3800	4.0600	0.0000	0.0000	0.0000	0.0000;
	13503	13564	0.007479	0.044791	0.0173	206.08	0	0	0	0	1	0	0	-15.3000	-3.1900	15.3200	1.4200	0.0000	0.0000	0.0000	0.0000;
	13507	13504	0.002331	0.014361	0.00277	222.83	0	0	0	0	1	0	0	35.7000	0.6200	-35.6700	-0.7500	0.0000	0.0000	0.0000	0.0000;
	13505	13506	0.000247	0.001079	0	0	0	0	0	0	1	0	0	11.6000	3.0400	-11.6000	-3.0400	0.0000	0.0000	0.0000	0.0000;
	13507	13505	0.001741	0.008556	0.00292	221.67	0	0	0	0	1	0	0	27.2700	25.7200	-27.2400	-25.9200	0.0000	0.0000	0.0000	0.0000;
	13505	13509	0.003341	0.019716	0.01141	208.19	0	0	0	0	1	0	0	14.6300	1.9600	-14.6200	-3.1600	0.0000	0.0000	0.0000	0.0000;
	13507	13508	0.000286	0.001163	0	0	0	0	0	0	1	0	0	15.1000	5.6100	-15.1000	-5.6100	0.0000	0.0000	0.0000	0.0000;
	13507	13953	0.000781	0.005513	0.02936	251.18	0	0	0	0	1	0	0	-78.0700	-31.9400	78.1200	29.1100	0.0000	0.0000	0.0000	0.0000;
	13509	13510	0.000271	0.001029	0	0	0	0	0	0	1	0	0	17.7900	1.7900	-17.7900	-1.7800	0.0000	0.0000	0.0000	0.0000;
	13509	13553	0.001707	0.012735	0.00455	142.63	0	0	0	0	1	0	0	-3.1700	1.3700	3.1700	-1.8600	0.0000	0.0000	0.0000	0.0000;
	13512	13511	0.005205	0.021555	0.01405	190.52	0	0	0	0	1	0	0	2.9100	-4.0000	-2.9100	2.4600	0.0000	0.0000	0.0000	0.0000;
	13512	13513	0.000296	0.001099	0	0	0	0	0	0	1	0	0	8.8500	2.4100	-8.8500	-2.4100	0.0000	0.0000	0.0000	0.0000;
	13514	13517	0.002907	0.013961	0.04823	239.95	0	0	0	0	1	0	0	41.9900	-12.4200	-41.9400	7.4100	0.0000	0.0000	0.0000	0.0000;
	13516	13517	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-2.9000	-0.5400	2.9000	0.5400	0.0000	0.0000	0.0000	0.0000;
	13517	13536	0.003402	0.01715	0.03969	237.91	0	0	0	0	1	0	0	39.0400	-7.9600	-38.9900	3.8900	0.0000	0.0000	0.0000	0.0000;
	13529	13518	0.0071	0.036646	0.02758	235.32	0	0	0	0	1	0	0	-35.5800	4.9900	35.6600	-7.5400	0.0000	0.0000	0.0000	0.0000;
	13520	13519	0.004837	0.027008	0.03949	235.05	0	0	0	0	1	0	0	-33.6800	6.9700	33.7300	-10.9500	0.0000	0.0000	0.0000	0.0000;
	14072	13519	0.001301	0.00527	0.00149	246.03	0	0	0	0	1	0	0	43.7400	-6.4300	-43.7200	6.3600	0.0000	0.0000	0.0000	0.0000;
	13524	13521	0.003041	0.018434	0.00939	232.97	0	0	0	0	1	0	0	33.4300	0.5700	-33.4000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	13528	13521	0.007016	0.036111	0.02832	226.17	0	0	0	0	1	0	0	-26.5400	-2.3700	26.5900	-0.4700	0.0000	0.0000	0.0000	0.0000;
	13523	13522	0.000619	0.039796	0	303.27	0	0	1	0	1	0	0	-21.7100	-5.6500	21.7200	5.8300	0.0000	0.0000	0.0000	0.0000;
	13522	13526	0.000243	0.001141	0	0	0	0	0	0	1	0	0	-21.7200	-5.8300	21.7200	5.8300	0.0000	0.0000	0.0000	0.0000;
	13524	13523	0.003927	0.12754	0	84.54	0	0	1	0	1	0	0	-13.5500	-1.8900	13.5500	2.1100	0.0000	0.0000	0.0000	0.0000;
	13523	13525	0.00026	0.001151	0	0	0	0	0	0	1	0	0	8.1600	3.5300	-8.1600	-3.5300	0.0000	0.0000	0.0000	0.0000;
	13534	13526	0.000914	0.011153	0.19723	1037.93	0	0	0	0	1	0	0	21.7200	-15.8300	-21.7200	-5.8300	0.0000	0.0000	0.0000	0.0000;
	13527	13528	0.000249	0.00115	0	0	0	0	0	0	1	0	0	-12.7200	-3.4200	12.7200	3.4200	0.0000	0.0000	0.0000	0.0000;
	13529	13570	0.015052	0.070704	0.01304	231.51	0	0	0	0	1	0	0	30.7800	-5.7000	-30.6400	4.9200	0.0000	0.0000	0.0000	0.0000;
	13531	13530	0.00033	0.024293	0	238.05	0	0	1	0	1	0	0	6.6500	-3.5200	-6.6500	3.5300	0.0000	0.0000	0.0000	0.0000;
	13530	13534	0.000249	0.001114	0	0	0	0	0	0	1	0	0	6.6500	-3.5300	-6.6500	3.5300	0.0000	0.0000	0.0000	0.0000;
	13532	13531	0.004559	0.145018	0	79.7	0	0	1	0	1	0	0	0.2500	-4.4700	-0.2500	4.5000	0.0000	0.0000	0.0000	0.0000;
	13531	13533	0.000227	0.00119	0	0	0	0	0	0	1	0	0	-6.4000	-0.9800	6.4000	0.9800	0.0000	0.0000	0.0000	0.0000;
	13536	13532	0.002988	0.017666	0.01335	232.42	0	0	0	0	1	0	0	34.1100	-4.9000	-34.0800	3.6400	0.0000	0.0000	0.0000	0.0000;
	13882	13534	0.000987	0.011933	0.22933	1046.12	0	0	0	0	1	0	0	15.0800	-37.3900	-15.0700	12.3000	0.0000	0.0000	0.0000	0.0000;
	13535	13536	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-4.8800	-1.0100	4.8800	1.0100	0.0000	0.0000	0.0000	0.0000;
	13537	13540	0.005117	0.028379	0.01194	201.13	0	0	0	0	1	0	0	-2.0100	-3.7100	2.0100	2.3900	0.0000	0.0000	0.0000	0.0000;
	13538	13539	0.000217	0.001086	0	0	0	0	0	0	1	0	0	7.0600	1.9600	-7.0600	-1.9500	0.0000	0.0000	0.0000	0.0000;
	13540	13538	0.004619	0.028887	0.01843	194.32	0	0	0	0	1	0	0	2.6200	-0.2200	-2.6200	-1.8200	0.0000	0.0000	0.0000	0.0000;
	13540	13541	0.000263	0.001096	0	0	0	0	0	0	1	0	0	4.6600	1.5500	-4.6600	-1.5500	0.0000	0.0000	0.0000	0.0000;
	15623	13540	0.003768	0.02172	0.01078	227.5	0	0	0	0	1	0	0	9.3000	2.5300	-9.2900	-3.7100	0.0000	0.0000	0.0000	0.0000;
	13542	13543	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-3.9400	-0.5900	3.9400	0.5900	0.0000	0.0000	0.0000	0.0000;
	13543	13544	0.014403	0.080675	0.02301	247.01	0	0	0	0	1	0	0	29.8700	4.2400	-29.7400	-6.1000	0.0000	0.0000	0.0000	0.0000;
	13544	13545	0.000243	0.001115	0	0	0	0	0	0	1	0	0	7.7000	0.8500	-7.7000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	13544	13550	0.007893	0.044955	0.02905	209.77	0	0	0	0	1	0	0	22.0500	5.2400	-22.0100	-8.1700	0.0000	0.0000	0.0000	0.0000;
	13547	13546	0.008242	0.034574	0.00791	236.16	0	0	0	0	1	0	0	-8.7000	5.4700	8.7100	-6.3100	0.0000	0.0000	0.0000	0.0000;
	13546	13790	0.003536	0.017038	0.00868	251.13	0	0	0	0	1	0	0	-16.0900	4.1000	16.0900	-5.0200	0.0000	0.0000	0.0000	0.0000;
	13547	13548	0.000241	0.001091	0	0	0	0	0	0	1	0	0	11.0900	1.7200	-11.0900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	13547	15628	0.015371	0.10762	0.039	203.55	0	0	0	0	1	0	0	-2.4000	-7.1900	2.4000	2.8900	0.0000	0.0000	0.0000	0.0000;
	13549	13550	0.006088	0.027681	0.01315	199.04	0	0	0	0	1	0	0	-4.3900	1.6300	4.3900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	13549	15666	0.005901	0.041816	0.01142	230.37	0	0	0	0	1	0	0	-5.6100	-2.8800	5.6100	1.6600	0.0000	0.0000	0.0000	0.0000;
	13551	13566	0.007436	0.021078	0.00942	198.13	0	0	0	0	1	0	0	-12.7800	-0.1600	12.7900	-0.8300	0.0000	0.0000	0.0000	0.0000;
	13552	13553	0.000287	0.001192	0	0	0	0	0	0	1	0	0	-12.6300	-4.6600	12.6300	4.6600	0.0000	0.0000	0.0000	0.0000;
	13554	13553	0.005285	0.03391	0.00636	202.57	0	0	0	0	1	0	0	15.8100	2.2000	-15.8000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	13554	13555	0.000221	0.001081	0	0	0	0	0	0	1	0	0	14.8100	2.6400	-14.8100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	13557	13558	0.000208	0.001064	0	0	0	0	0	0	1	0	0	-8.1700	-1.7400	8.1700	1.7400	0.0000	0.0000	0.0000	0.0000;
	13558	13560	0.002071	0.0124	0.00641	220.97	0	0	0	0	1	0	0	-29.7400	-4.7800	29.7600	4.1900	0.0000	0.0000	0.0000	0.0000;
	13558	13564	0.006765	0.047364	0.01782	215.08	0	0	0	0	1	0	0	21.5700	3.0400	-21.5400	-4.7600	0.0000	0.0000	0.0000	0.0000;
	13559	13562	0.000806	0.045592	0	368.89	0	0	1	0	1	0	0	42.3000	7.8800	-42.2900	-7.1100	0.0000	0.0000	0.0000	0.0000;
	13559	13563	0.000213	0.00105	0	0	0	0	0	0	1	0	0	16.0600	4.9500	-16.0600	-4.9500	0.0000	0.0000	0.0000	0.0000;
	13559	13776	0.001296	0.014933	0.23995	1077.58	0	0	0	0	1	0	0	-58.3600	-12.8300	58.4000	-13.0100	0.0000	0.0000	0.0000	0.0000;
	13560	13562	-0.0003	-0.016954	0	318.89	0	0	1	0	1	0	0	-42.2900	-7.3900	42.2900	7.1100	0.0000	0.0000	0.0000	0.0000;
	13560	14971	0.007245	0.05416	0.05653	201.78	0	0	0	0	1	0	0	-9.2800	2.4000	9.2900	-8.5000	0.0000	0.0000	0.0000	0.0000;
	13561	13562	0.002416	0.136722	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13565	13566	0.000261	0.001197	0	0	0	0	0	0	1	0	0	-12.3200	-6.0400	12.3200	6.0400	0.0000	0.0000	0.0000	0.0000;
	13567	13568	0.007587	0.033723	0.02154	173.72	0	0	0	0	1	0	0	0.4400	2.7200	-0.4300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	13567	13570	0.006277	0.051254	0.01681	228.68	0	0	0	0	1	0	0	-27.4300	4.0300	27.4800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	13579	13569	0.002209	0.011716	0.00623	206.8	0	0	0	0	1	0	0	-9.5200	2.2900	9.5200	-2.9600	0.0000	0.0000	0.0000	0.0000;
	13570	13571	0.000293	0.00119	0	0	0	0	0	0	1	0	0	3.1700	0.5600	-3.1700	-0.5600	0.0000	0.0000	0.0000	0.0000;
	13572	13578	0.001444	0.010427	0.00645	256.05	0	0	0	0	1	0	0	47.9600	12.1200	-47.9300	-12.5900	0.0000	0.0000	0.0000	0.0000;
	13572	13879	0.000605	0.002894	0.00153	263.93	0	0	0	0	1	0	0	-59.6400	-16.7100	59.6600	16.6500	0.0000	0.0000	0.0000	0.0000;
	13573	13576	-0.000288	-0.009242	0	147.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13573	13577	0.000224	0.001063	0	0	0	0	0	0	1	0	0	6.3900	3.3300	-6.3900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	13573	13578	0.000298	0.001078	0	0	0	0	0	0	1	0	0	-6.3900	-3.3300	6.3900	3.3300	0.0000	0.0000	0.0000	0.0000;
	13574	13576	0.005208	0.166943	0	73.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13575	13576	0.005208	0.166943	0	73.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	13579	13580	0.000269	0.001168	0	0	0	0	0	0	1	0	0	5.9900	1.5300	-5.9900	-1.5300	0.0000	0.0000	0.0000	0.0000;
	13581	13582	0.000257	0.001066	0	0	0	0	0	0	1	0	0	9.5500	3.3500	-9.5500	-3.3500	0.0000	0.0000	0.0000	0.0000;
	13584	13581	0.003191	0.020962	0.00599	226.72	0	0	0	0	1	0	0	30.1400	6.1100	-30.1100	-6.5700	0.0000	0.0000	0.0000	0.0000;
	13584	13583	0.003112	0.013247	0.00798	230.51	0	0	0	0	1	0	0	-30.8500	-5.3000	30.8800	4.5600	0.0000	0.0000	0.0000	0.0000;
	14072	13583	0.003044	0.015948	0.00856	239.33	0	0	0	0	1	0	0	40.4800	8.8000	-40.4300	-9.4700	0.0000	0.0000	0.0000	0.0000;
	13585	13586	0.000266	0.00116	0	0	0	0	0	0	1	0	0	10.7700	3.9800	-10.7700	-3.9800	0.0000	0.0000	0.0000	0.0000;
	13585	13846	0.005037	0.032548	0.03249	240.47	0	0	0	0	1	0	0	-103.2200	-1.3600	103.7200	1.0500	0.0000	0.0000	0.0000	0.0000;
	13585	16907	0.001856	0.010312	0.00536	233.8	0	0	0	0	1	0	0	92.4400	-2.6200	-92.3000	2.8600	0.0000	0.0000	0.0000	0.0000;
	13636	13587	0.000909	0.004993	0.00572	221.88	0	0	0	0	1	0	0	24.2800	28.7400	-24.2700	-29.3000	0.0000	0.0000	0.0000	0.0000;
	13587	13655	0.001938	0.010463	0.02371	214.7	0	0	0	0	1	0	0	15.5900	27.1900	-15.5700	-29.6500	0.0000	0.0000	0.0000	0.0000;
	13588	14009	0.000331	0.002043	0.00065	235.74	0	0	0	0	1	0	0	-87.9100	-9.7800	87.9300	9.8500	0.0000	0.0000	0.0000	0.0000;
	13589	13730	0.001123	0.006269	0.02058	229.28	0	0	0	0	1	0	0	-74.8700	-4.9400	74.9300	3.0300	0.0000	0.0000	0.0000	0.0000;
	13590	13593	0.003051	0.01782	0.01056	225.04	0	0	0	0	1	0	0	-40.4300	8.3400	40.4800	-9.1900	0.0000	0.0000	0.0000	0.0000;
	13590	13656	0.003217	0.014564	0.0065	205.68	0	0	0	0	1	0	0	21.9300	-14.7200	-21.9100	14.1200	0.0000	0.0000	0.0000	0.0000;
	13591	13592	0.002604	0.010771	0.00321	229.98	0	0	0	0	1	0	0	-32.1000	6.5600	32.1200	-6.7900	0.0000	0.0000	0.0000	0.0000;
	13591	13595	0.001782	0.008105	0.01189	211.9	0	0	0	0	1	0	0	9.1800	-11.2600	-9.1700	10.0000	0.0000	0.0000	0.0000	0.0000;
	13644	13592	0.002087	0.011091	0.0038	241.04	0	0	0	0	1	0	0	47.5500	-0.7000	-47.5100	0.5200	0.0000	0.0000	0.0000	0.0000;
	13593	13642	0.0034	0.021205	0.00745	236.3	0	0	0	0	1	0	0	-60.3900	4.3000	60.5100	-4.3700	0.0000	0.0000	0.0000	0.0000;
	13594	13648	0.001429	0.008262	0.01437	224.95	0	0	0	0	1	0	0	-16.9300	-15.7400	16.9400	14.2400	0.0000	0.0000	0.0000	0.0000;
	13595	13596	0.001147	0.0083	0.00433	203.14	0	0	0	0	1	0	0	0.8800	-11.8900	-0.8700	11.4300	0.0000	0.0000	0.0000	0.0000;
	13612	13597	0.00479	0.029749	0.01549	211.56	0	0	0	0	1	0	0	20.3300	2.9100	-20.3100	-4.4400	0.0000	0.0000	0.0000	0.0000;
	13597	13618	0.003371	0.016683	0.01121	190.95	0	0	0	0	1	0	0	13.7400	3.5700	-13.7300	-4.7300	0.0000	0.0000	0.0000	0.0000;
	13598	13605	0.00256	0.018046	0.0069	246.98	0	0	0	0	1	0	0	125.7900	17.9100	-125.4100	-15.9200	0.0000	0.0000	0.0000	0.0000;
	13622	13598	0.002016	0.010992	0.00295	248.58	0	0	0	0	1	0	0	132.1500	19.9500	-131.8200	-18.4500	0.0000	0.0000	0.0000	0.0000;
	13599	13600	0.000244	0.001068	0	0	0	0	0	0	1	0	0	13.1100	1.4800	-13.1100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	13599	13615	0.001585	0.009539	0.00344	190.13	0	0	0	0	1	0	0	-23.4400	20.2700	23.4500	-20.5600	0.0000	0.0000	0.0000	0.0000;
	13922	13599	0.000876	0.004527	0.00216	271.19	0	0	0	0	1	0	0	104.0200	31.8000	-103.9200	-31.5500	0.0000	0.0000	0.0000	0.0000;
	13601	16487	0.003473	0.023336	0.00664	202.61	0	0	0	0	1	0	0	-42.5000	0.9800	42.5600	-1.2900	0.0000	0.0000	0.0000	0.0000;
	16660	13601	0.002935	0.013521	0.00428	200.49	0	0	0	0	1	0	0	-40.4700	1.1300	40.5100	-1.3800	0.0000	0.0000	0.0000	0.0000;
	13602	13648	0.002448	0.013711	0.01178	248.27	0	0	0	0	1	0	0	-80.8400	11.9700	80.9900	-12.3800	0.0000	0.0000	0.0000	0.0000;
	13602	13968	0.001985	0.011288	0.00501	243.44	0	0	0	0	1	0	0	74.4500	-12.5200	-74.3400	12.5800	0.0000	0.0000	0.0000	0.0000;
	13644	13603	0.001791	0.007753	0.00661	221.87	0	0	0	0	1	0	0	-30.7600	2.5400	30.7800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	13603	13702	0.002922	0.016663	0.00568	226.59	0	0	0	0	1	0	0	-36.9000	2.5300	36.9300	-2.9300	0.0000	0.0000	0.0000	0.0000;
	13604	13625	0.002095	0.01174	0.01113	276.22	0	0	0	0	1	0	0	116.2700	3.8900	-116.0100	-3.6100	0.0000	0.0000	0.0000	0.0000;
	13604	13943	0.001643	0.009056	0.03369	281.76	0	0	0	0	1	0	0	-126.4300	-5.9600	126.6700	3.6700	0.0000	0.0000	0.0000	0.0000;
	13605	16443	0.004507	0.030518	0.04762	245.67	0	0	0	0	1	0	0	119.1700	15.4100	-118.5500	-16.2100	0.0000	0.0000	0.0000	0.0000;
	13606	13607	0.002588	0.017004	0.01019	219.52	0	0	0	0	1	0	0	66.3100	-7.3600	-66.2000	7.0000	0.0000	0.0000	0.0000	0.0000;
	16562	13606	0.002316	0.011375	0.00776	222.16	0	0	0	0	1	0	0	72.4500	-7.2400	-72.3400	6.9900	0.0000	0.0000	0.0000	0.0000;
	13607	16539	0.000375	0.002377	0.00242	225.88	0	0	0	0	1	0	0	-82.4600	19.4800	82.4900	-19.5700	0.0000	0.0000	0.0000	0.0000;
	13607	16545	0.006426	0.033423	0.03856	249.07	0	0	0	0	1	0	0	142.6300	-27.5600	-141.3500	30.1200	0.0000	0.0000	0.0000	0.0000;
	13609	13608	0.001466	0.009963	0.00563	260.97	0	0	0	0	1	0	0	117.3100	1.7700	-117.1200	-1.0900	0.0000	0.0000	0.0000	0.0000;
	13608	16469	0.003457	0.022658	0.01063	245.89	0	0	0	0	1	0	0	87.7700	-3.6400	-87.5200	4.1400	0.0000	0.0000	0.0000	0.0000;
	13624	13609	0.001919	0.01249	0.01253	218	0	0	0	0	1	0	0	35.4000	6.2900	-35.3800	-7.4900	0.0000	0.0000	0.0000	0.0000;
	13610	13611	0.000229	0.001087	0	0	0	0	0	0	1	0	0	-12.9100	-4.2700	12.9100	4.2700	0.0000	0.0000	0.0000	0.0000;
	13611	13612	0.002789	0.020021	0.03008	278.72	0	0	0	0	1	0	0	117.4400	1.8300	-117.0800	-2.4800	0.0000	0.0000	0.0000	0.0000;
	13611	13628	0.001487	0.008135	0.00152	165.75	0	0	0	0	1	0	0	-4.6600	13.0700	4.6600	-13.2200	0.0000	0.0000	0.0000	0.0000;
	13611	13650	0.00131	0.006715	0.00696	285.78	0	0	0	0	1	0	0	-125.6900	-19.1700	125.8900	19.4300	0.0000	0.0000	0.0000	0.0000;
	13612	16562	0.008673	0.055149	0.02602	245.53	0	0	0	0	1	0	0	78.0600	-5.7100	-77.5600	6.1100	0.0000	0.0000	0.0000	0.0000;
	13613	13617	0.007639	0.043028	0.04666	215.18	0	0	0	0	1	0	0	-47.8600	0.1700	48.0200	-4.2000	0.0000	0.0000	0.0000	0.0000;
	13613	13639	0.006073	0.041669	0.01054	200.03	0	0	0	0	1	0	0	-28.6800	1.3500	28.7300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	16524	13613	0.005676	0.033153	0.00983	222.62	0	0	0	0	1	0	0	-70.9400	2.6000	71.2100	-2.0600	0.0000	0.0000	0.0000	0.0000;
	13614	13630	0.005158	0.037489	0.0252	224.97	0	0	0	0	1	0	0	-76.9500	-2.1900	77.2400	1.5700	0.0000	0.0000	0.0000	0.0000;
	13614	13638	0.006675	0.034705	0.01574	172.13	0	0	0	0	1	0	0	8.0600	-1.8000	-8.0500	0.1400	0.0000	0.0000	0.0000	0.0000;
	16469	13614	0.000979	0.006234	0.00155	222.57	0	0	0	0	1	0	0	-64.2300	-3.4000	64.2700	3.4800	0.0000	0.0000	0.0000	0.0000;
	13615	13616	0.000267	0.001127	0	0	0	0	0	0	1	0	0	17.0200	12.1600	-17.0100	-12.1500	0.0000	0.0000	0.0000	0.0000;
	13615	13652	0.002389	0.014475	0.0051	216.17	0	0	0	0	1	0	0	-40.4700	8.4000	40.5100	-8.7200	0.0000	0.0000	0.0000	0.0000;
	13617	13779	0.000669	0.003592	0.011	208.22	0	0	0	0	1	0	0	5.2600	-13.3400	-5.2600	12.1700	0.0000	0.0000	0.0000	0.0000;
	13618	13619	0.000269	0.001088	0	0	0	0	0	0	1	0	0	7.5000	0.9800	-7.5000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	16563	13618	0.001925	0.009824	0.0053	183.8	0	0	0	0	1	0	0	-6.2300	-4.3100	6.2300	3.7500	0.0000	0.0000	0.0000	0.0000;
	13620	13621	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-20.0300	-6.3200	20.0300	6.3300	0.0000	0.0000	0.0000	0.0000;
	13621	13622	0.002871	0.014202	0.01374	257.42	0	0	0	0	1	0	0	-90.0000	-20.5400	90.2300	20.1900	0.0000	0.0000	0.0000	0.0000;
	13634	13621	0.002213	0.013535	0.01036	210.75	0	0	0	0	1	0	0	-14.1800	-18.7300	14.1900	17.6900	0.0000	0.0000	0.0000	0.0000;
	13621	16539	0.019103	0.093434	0.01255	234.11	0	0	0	0	1	0	0	55.7800	-3.4800	-55.2300	4.8700	0.0000	0.0000	0.0000	0.0000;
	13622	13623	0.000292	0.00114	0	0	0	0	0	0	1	0	0	7.5000	1.2000	-7.5000	-1.2000	0.0000	0.0000	0.0000	0.0000;
	13622	13873	0.000591	0.003947	0.00213	266.13	0	0	0	0	1	0	0	-114.9400	-20.6700	115.0200	20.9400	0.0000	0.0000	0.0000	0.0000;
	13622	13873	0.000591	0.003947	0.00213	266.13	0	0	0	0	1	0	0	-114.9400	-20.6700	115.0200	20.9400	0.0000	0.0000	0.0000	0.0000;
	13626	13640	0.002606	0.012076	0.00569	234.21	0	0	0	0	1	0	0	61.0600	-15.1600	-60.9700	14.9900	0.0000	0.0000	0.0000	0.0000;
	13968	13626	0.000763	0.004136	0.0028	243.55	0	0	0	0	1	0	0	74.3400	-12.5800	-74.3000	12.4900	0.0000	0.0000	0.0000	0.0000;
	13627	13630	0.001974	0.011427	0.06011	229.32	0	0	0	0	1	0	0	56.8800	-18.5500	-56.8200	12.4500	0.0000	0.0000	0.0000	0.0000;
	13628	13631	0.00188	0.013965	0.0079	223.37	0	0	0	0	1	0	0	-40.9900	29.1800	41.0400	-29.6900	0.0000	0.0000	0.0000	0.0000;
	13628	13632	0.001938	0.012436	0.01332	256.08	0	0	0	0	1	0	0	95.4200	2.1000	-95.2500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	13628	13650	0.002056	0.009966	0.00141	253.56	0	0	0	0	1	0	0	-81.0100	-22.5900	81.1400	23.0900	0.0000	0.0000	0.0000	0.0000;
	13630	13629	0.001277	0.008342	0.00446	199.78	0	0	0	0	1	0	0	8.2300	-40.7900	-8.2100	40.4400	0.0000	0.0000	0.0000	0.0000;
	13629	13633	0.000725	0.002899	0.00291	252.42	0	0	0	0	1	0	0	96.4800	2.9100	-96.4100	-2.9700	0.0000	0.0000	0.0000	0.0000;
	13629	13636	0.000883	0.004129	0.00292	279.79	0	0	0	0	1	0	0	-110.0000	-49.5600	110.1100	49.8000	0.0000	0.0000	0.0000	0.0000;
	13630	13640	0.001169	0.006627	0.00614	229.4	0	0	0	0	1	0	0	-50.3700	15.9000	50.4000	-16.3900	0.0000	0.0000	0.0000	0.0000;
	13632	13638	0.001071	0.006795	0.00267	243.13	0	0	0	0	1	0	0	71.3200	-2.0600	-71.2700	2.1000	0.0000	0.0000	0.0000	0.0000;
	13633	13653	0.000806	0.004453	0.00776	238.4	0	0	0	0	1	0	0	73.0900	-1.4400	-73.0500	0.8200	0.0000	0.0000	0.0000	0.0000;
	13634	13639	0.000953	0.006272	0.00621	207.26	0	0	0	0	1	0	0	-22.6600	9.9200	22.6700	-10.5500	0.0000	0.0000	0.0000	0.0000;
	13636	13635	0.000461	0.028372	0	453.22	0	0	1.03125	0	1	0	0	-134.3900	-78.5400	134.5000	85.2600	0.0000	0.0000	0.0000	0.0000;
	13635	13637	0.000216	0.001153	0	0	0	0	0	0	1	0	0	25.2100	11.6900	-25.2000	-11.6800	0.0000	0.0000	0.0000	0.0000;
	13635	13649	0.000496	0.004711	0.0974	1238.08	0	0	0	0	1	0	0	-402.7700	2.7100	403.5200	-6.0200	0.0000	0.0000	0.0000	0.0000;
	13635	13923	0.000366	0.004392	0.13623	1143.77	0	0	0	0	1	0	0	243.0600	-99.6600	-242.8300	87.7900	0.0000	0.0000	0.0000	0.0000;
