function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	19153	19201	0.004048	0.021698	0.00706	233.26	0	0	0	0	1	0	0	-89.3700	23.5300	89.7000	-22.5000	0.0000	0.0000	0.0000	0.0000;
	19621	19153	0.001296	0.006032	0.00177	197.18	0	0	0	0	1	0	0	-14.0900	53.2200	14.1200	-53.2300	0.0000	0.0000	0.0000	0.0000;
	19154	19207	0.002241	0.012303	0.00719	173.9	0	0	0	0	1	0	0	-2.6000	20.3300	2.6000	-21.0400	0.0000	0.0000	0.0000	0.0000;
	19155	19156	0.000225	0.001065	0	0	0	0	0	0	1	0	0	76.3900	17.5000	-76.3800	-17.4400	0.0000	0.0000	0.0000	0.0000;
	19173	19155	0.002596	0.012433	0.00228	233.2	0	0	0	0	1	0	0	90.0700	3.9200	-89.8700	-3.1800	0.0000	0.0000	0.0000	0.0000;
	19155	19324	0.001189	0.007202	0.00203	192.88	0	0	0	0	1	0	0	13.4800	-14.3200	-13.4700	14.1400	0.0000	0.0000	0.0000	0.0000;
	19157	19160	-0.000532	-0.016533	0	136.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19157	19161	0.000251	0.001058	0	0	0	0	0	0	1	0	0	38.3600	6.2100	-38.3600	-6.2000	0.0000	0.0000	0.0000	0.0000;
	19157	19162	0.000265	0.001033	0	0	0	0	0	0	1	0	0	-38.3600	-6.2100	38.3600	6.2300	0.0000	0.0000	0.0000	0.0000;
	19158	19160	0.007122	0.221381	0	68.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19159	19160	0.007122	0.221381	0	68.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19163	19162	0.001653	0.008346	0.00237	207.16	0	0	0	0	1	0	0	31.5300	-16.6600	-31.5100	16.5100	0.0000	0.0000	0.0000	0.0000;
	19166	19162	0.000995	0.004726	0.00471	265.26	0	0	0	0	1	0	0	181.9700	43.6700	-181.6400	-42.6100	0.0000	0.0000	0.0000	0.0000;
	19164	19165	0.000218	0.001009	0	0	0	0	0	0	1	0	0	-47.7100	-7.5100	47.7200	7.5300	0.0000	0.0000	0.0000	0.0000;
	19165	19202	0.000642	0.0036	0.02425	237.44	0	0	0	0	1	0	0	100.4400	-24.5700	-100.3700	22.3700	0.0000	0.0000	0.0000	0.0000;
	19621	19165	0.001116	0.006739	0.00432	258.32	0	0	0	0	1	0	0	148.3900	-16.0700	-148.1500	17.0400	0.0000	0.0000	0.0000	0.0000;
	19166	19168	0.003003	0.016856	0.00853	295.95	0	0	0	0	1	0	0	-195.1300	-15.8500	196.2100	21.0100	0.0000	0.0000	0.0000	0.0000;
	19166	19168	0.003003	0.016856	0.00853	295.95	0	0	0	0	1	0	0	-195.1300	-15.8500	196.2100	21.0100	0.0000	0.0000	0.0000	0.0000;
	19166	19168	0.003003	0.016856	0.00853	295.95	0	0	0	0	1	0	0	-195.1300	-15.8500	196.2100	21.0100	0.0000	0.0000	0.0000	0.0000;
	19166	19175	0.002125	0.009203	0.00472	277.09	0	0	0	0	1	0	0	138.5400	-3.1100	-138.1600	4.2700	0.0000	0.0000	0.0000	0.0000;
	19166	19175	0.002125	0.009203	0.00472	277.09	0	0	0	0	1	0	0	138.5400	-3.1100	-138.1600	4.2700	0.0000	0.0000	0.0000	0.0000;
	19166	19339	0.004889	0.026593	0.0075	239.48	0	0	0	0	1	0	0	101.0600	-1.1100	-100.5900	2.8800	0.0000	0.0000	0.0000	0.0000;
	19168	19167	0.000607	0.0383	0	605.04	0	0	1.01875	0	1	0	0	-191.3500	-37.8300	191.5700	51.8200	0.0000	0.0000	0.0000	0.0000;
	19168	19167	0.000607	0.0383	0	605.04	0	0	1.01875	0	1	0	0	-191.3500	-37.8300	191.5700	51.8200	0.0000	0.0000	0.0000	0.0000;
	19168	19167	0.000607	0.0383	0	605.04	0	0	1.01875	0	1	0	0	-191.3500	-37.8300	191.5700	51.8200	0.0000	0.0000	0.0000	0.0000;
	19167	19169	0.000292	0.001027	0	0	0	0	0	0	1	0	0	23.8400	5.7800	-23.8400	-5.7800	0.0000	0.0000	0.0000	0.0000;
	19340	19167	0.000511	0.006878	0.17616	1228.8	0	0	0	0	1	0	0	-287.9400	-41.6200	288.3400	28.0900	0.0000	0.0000	0.0000	0.0000;
	19167	19614	0.000779	0.011021	0.17605	1292.13	0	0	0	0	1	0	0	-452.4600	9.3000	453.9400	-7.3600	0.0000	0.0000	0.0000	0.0000;
	19170	19198	0.00748	0.037288	0.01132	217.26	0	0	0	0	1	0	0	-51.1300	0.0100	51.3100	-0.3000	0.0000	0.0000	0.0000	0.0000;
	19324	19171	0.002804	0.014862	0.00605	210.72	0	0	0	0	1	0	0	-32.1300	-31.7000	32.1900	31.3600	0.0000	0.0000	0.0000	0.0000;
	19172	19173	0.000281	0.001046	0	0	0	0	0	0	1	0	0	-69.1300	-8.1900	69.1400	8.2300	0.0000	0.0000	0.0000	0.0000;
	19324	19174	0.005381	0.031488	0.00521	223.1	0	0	0	0	1	0	0	-59.1100	-26.3800	59.3300	27.1100	0.0000	0.0000	0.0000	0.0000;
	19327	19174	0.00173	0.010546	0.0182	233.83	0	0	0	0	1	0	0	-98.0100	68.8200	98.2400	-69.3100	0.0000	0.0000	0.0000	0.0000;
	19339	19174	0.001663	0.009752	0.00582	269.22	0	0	0	0	1	0	0	196.7200	-28.2000	-196.0900	31.2400	0.0000	0.0000	0.0000	0.0000;
	19339	19175	0.001446	0.007316	0.00555	266.81	0	0	0	0	1	0	0	-189.7600	13.9200	190.2600	-12.0000	0.0000	0.0000	0.0000	0.0000;
	19178	19176	0.004099	0.026327	0.01841	171.55	0	0	0	0	1	0	0	-2.1800	-0.1400	2.1800	-1.8700	0.0000	0.0000	0.0000	0.0000;
	19176	19184	0.008065	0.053523	0.02667	184.99	0	0	0	0	1	0	0	-6.0300	-0.2900	6.0300	-2.6100	0.0000	0.0000	0.0000	0.0000;
	19403	19176	0.004298	0.020232	0.01306	180.4	0	0	0	0	1	0	0	4.0600	0.2100	-4.0600	-1.6300	0.0000	0.0000	0.0000	0.0000;
	19177	19178	0.00605	0.031755	0.01046	168.22	0	0	0	0	1	0	0	-1.1600	-0.4100	1.1600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	19403	19177	0.007907	0.045395	0.00939	178.93	0	0	0	0	1	0	0	3.8800	-0.6600	-3.8800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	19178	19403	0.004083	0.024494	0.00343	185.87	0	0	0	0	1	0	0	-5.6800	-0.1500	5.6800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	19179	19182	0.000244	0.005894	0	136.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19179	19183	0.000271	0.001192	0	0	0	0	0	0	1	0	0	16.6800	3.9100	-16.6800	-3.9100	0.0000	0.0000	0.0000	0.0000;
	19179	19184	0.000294	0.001146	0	0	0	0	0	0	1	0	0	-16.6800	-3.9100	16.6900	3.9100	0.0000	0.0000	0.0000	0.0000;
	19180	19182	0.007326	0.177275	0	68.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19181	19182	0.007326	0.177275	0	68.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19184	19451	0.01738	0.104165	0.02913	201.34	0	0	0	0	1	0	0	-16.6600	-0.4600	16.7000	-2.4600	0.0000	0.0000	0.0000	0.0000;
	19186	19259	0.00939	0.041461	0.01638	205.93	0	0	0	0	1	0	0	-33.5400	7.8000	33.6500	-9.1100	0.0000	0.0000	0.0000	0.0000;
	19186	19373	0.006253	0.042821	0.01735	174.18	0	0	0	0	1	0	0	18.4600	-10.2900	-18.4300	8.5800	0.0000	0.0000	0.0000	0.0000;
	19281	19187	0.002816	0.017375	0.01193	163.26	0	0	0	0	1	0	0	-2.6700	12.1500	2.6700	-13.4100	0.0000	0.0000	0.0000	0.0000;
	19188	19189	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-13.3200	-1.2300	13.3200	1.2300	0.0000	0.0000	0.0000	0.0000;
	19189	19271	0.006497	0.033894	0.01642	223.96	0	0	0	0	1	0	0	77.1100	6.2000	-76.7500	-6.0100	0.0000	0.0000	0.0000	0.0000;
	19492	19189	0.006636	0.033154	0.02979	241.36	0	0	0	0	1	0	0	90.9400	6.8100	-90.4300	-7.4300	0.0000	0.0000	0.0000	0.0000;
	19191	19281	0.007939	0.055779	0.01407	193.25	0	0	0	0	1	0	0	12.4600	-11.7800	-12.4400	10.4100	0.0000	0.0000	0.0000	0.0000;
	19192	19195	0.0001	-0.002556	0	135.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19192	19196	0.00024	0.001043	0	0	0	0	0	0	1	0	0	6.5200	0.8000	-6.5200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	19192	19197	0.000295	0.001136	0	0	0	0	0	0	1	0	0	-6.5200	-0.8000	6.5200	0.8000	0.0000	0.0000	0.0000	0.0000;
	19193	19195	0.005586	0.165048	0	67.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19194	19195	0.005586	0.165048	0	67.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19197	19540	0.002265	0.011977	0.00386	246.28	0	0	0	0	1	0	0	-84.8500	11.0900	85.0000	-10.6700	0.0000	0.0000	0.0000	0.0000;
	19198	19200	0.002276	0.014182	0.00556	206.92	0	0	0	0	1	0	0	-29.7800	5.1800	29.8000	-5.6500	0.0000	0.0000	0.0000	0.0000;
	19198	19602	0.00518	0.027038	0.01534	264.23	0	0	0	0	1	0	0	-173.7400	9.7600	175.2100	-3.7400	0.0000	0.0000	0.0000	0.0000;
	19202	19203	0.000222	0.00113	0	0	0	0	0	0	1	0	0	73.5800	38.4600	-73.5600	-38.3900	0.0000	0.0000	0.0000	0.0000;
	19207	19202	0.000678	0.003586	0.0027	220.89	0	0	0	0	1	0	0	-55.8300	4.9600	55.8500	-5.1300	0.0000	0.0000	0.0000	0.0000;
	19202	19211	0.001545	0.007137	0.00664	210.25	0	0	0	0	1	0	0	-29.0500	-55.7000	29.1100	55.2600	0.0000	0.0000	0.0000	0.0000;
	19205	19204	0.000504	0.031947	0	564.91	0	0	1.01875	0	1	0	0	-318.2500	-21.6600	318.7400	52.6400	0.0000	0.0000	0.0000	0.0000;
	19204	19206	0.000281	0.001041	0	0	0	0	0	0	1	0	0	31.2100	4.0900	-31.2000	-4.0800	0.0000	0.0000	0.0000	0.0000;
	19305	19204	0.000407	0.005825	0.10951	1176.98	0	0	0	0	1	0	0	154.3600	-15.5900	-154.2700	5.1000	0.0000	0.0000	0.0000	0.0000;
	19204	19340	0.000757	0.00965	0.29047	1089.28	0	0	0	0	1	0	0	50.8900	11.0800	-50.8600	-41.9600	0.0000	0.0000	0.0000	0.0000;
	19204	20120	0.002529	0.029723	0.92668	1148.51	0	0	0	0	1	0	0	144.7200	-69.9600	-144.2200	-24.1700	0.0000	0.0000	0.0000	0.0000;
	19210	19205	0.002607	0.013823	0.00564	247.38	0	0	0	0	1	0	0	-118.0200	-19.0100	118.3700	20.2300	0.0000	0.0000	0.0000	0.0000;
	19208	19209	0.000267	0.001132	0	0	0	0	0	0	1	0	0	19.4400	13.0700	-19.4400	-13.0600	0.0000	0.0000	0.0000	0.0000;
	19208	19442	0.000728	0.003545	0.00114	200.49	0	0	0	0	1	0	0	11.9700	-30.7300	-11.9600	30.6400	0.0000	0.0000	0.0000	0.0000;
	19533	19208	0.000566	0.003765	0.00515	279.51	0	0	0	0	1	0	0	158.9900	65.4100	-158.8300	-64.9600	0.0000	0.0000	0.0000	0.0000;
	19533	19208	0.000566	0.003765	0.00515	279.51	0	0	0	0	1	0	0	158.9900	65.4100	-158.8300	-64.9600	0.0000	0.0000	0.0000	0.0000;
	19212	19216	0.008934	0.055808	0.01358	170.47	0	0	0	0	1	0	0	-2.3700	-6.5200	2.3700	5.1000	0.0000	0.0000	0.0000	0.0000;
	19215	19213	0.003905	0.017418	0.01201	205.21	0	0	0	0	1	0	0	26.5000	-1.9900	-26.4700	0.8100	0.0000	0.0000	0.0000	0.0000;
	19216	19458	0.017213	0.067084	0.02813	195.72	0	0	0	0	1	0	0	-15.3800	-4.6400	15.4200	1.7900	0.0000	0.0000	0.0000	0.0000;
	19225	19217	0.001368	0.007001	0.00252	257.8	0	0	0	0	1	0	0	-114.9800	14.0900	115.1600	-13.4700	0.0000	0.0000	0.0000	0.0000;
	19225	19217	0.001368	0.007001	0.00252	257.8	0	0	0	0	1	0	0	-114.9800	14.0900	115.1600	-13.4700	0.0000	0.0000	0.0000	0.0000;
	19217	19453	0.003356	0.016959	0.01304	259.52	0	0	0	0	1	0	0	123.3000	-27.9200	-122.7900	29.0900	0.0000	0.0000	0.0000	0.0000;
	19217	19453	0.003356	0.016959	0.01304	259.52	0	0	0	0	1	0	0	123.3000	-27.9200	-122.7900	29.0900	0.0000	0.0000	0.0000	0.0000;
	19218	19219	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-23.2700	-6.1300	23.2700	6.1300	0.0000	0.0000	0.0000	0.0000;
	19220	19219	0.000419	0.00267	0.0071	206.04	0	0	0	0	1	0	0	-41.6400	8.1300	41.6500	-8.8400	0.0000	0.0000	0.0000	0.0000;
	19221	19222	0.002457	0.0132	0.00458	246.03	0	0	0	0	1	0	0	-150.6300	-35.8100	151.1600	38.1700	0.0000	0.0000	0.0000	0.0000;
	19234	19221	0.001149	0.006261	0.02604	239.13	0	0	0	0	1	0	0	-128.6900	-29.6700	128.8800	27.8000	0.0000	0.0000	0.0000	0.0000;
	19222	19223	0.000203	0.001023	0	0	0	0	0	0	1	0	0	14.6900	2.1000	-14.6900	-2.1000	0.0000	0.0000	0.0000	0.0000;
	19478	19222	0.000687	0.003775	0.00267	240.62	0	0	0	0	1	0	0	-129.2400	89.1500	129.3900	-88.6200	0.0000	0.0000	0.0000	0.0000;
	19222	19544	0.00113	0.005588	0.00105	269.9	0	0	0	0	1	0	0	-154.3300	22.9500	154.5800	-21.8500	0.0000	0.0000	0.0000	0.0000;
	19222	19544	0.00113	0.005588	0.00105	269.9	0	0	0	0	1	0	0	-154.3300	22.9500	154.5800	-21.8500	0.0000	0.0000	0.0000	0.0000;
	19230	19224	0.002435	0.017896	0.00748	177.67	0	0	0	0	1	0	0	27.9500	-51.4500	-27.8700	51.2300	0.0000	0.0000	0.0000	0.0000;
	19225	19619	0.004757	0.025813	0.00752	234.35	0	0	0	0	1	0	0	108.4400	-34.3300	-107.8600	36.6800	0.0000	0.0000	0.0000	0.0000;
	19226	19227	0.000224	0.001106	0	0	0	0	0	0	1	0	0	25.2300	8.2900	-25.2200	-8.2900	0.0000	0.0000	0.0000	0.0000;
	19231	19226	0.001982	0.013502	0.00738	250.13	0	0	0	0	1	0	0	166.7700	-4.5700	-166.2500	7.3900	0.0000	0.0000	0.0000	0.0000;
	19228	19229	0.000252	0.001114	0	0	0	0	0	0	1	0	0	15.3000	4.6400	-15.3000	-4.6400	0.0000	0.0000	0.0000	0.0000;
	19230	19231	0.002312	0.014311	0.01158	185.2	0	0	0	0	1	0	0	-47.3700	44.5700	47.4600	-45.2100	0.0000	0.0000	0.0000	0.0000;
	19231	34678	0.020236	0.112075	0.04339	214.82	0	0	0	0	1	0	0	-75.0400	7.0500	76.1400	-5.5100	0.0000	0.0000	0.0000	0.0000;
	19232	19235	0.003909	0.023921	0.02157	224.11	0	0	0	0	1	0	0	-81.3900	-17.6500	81.6500	16.8700	0.0000	0.0000	0.0000	0.0000;
	19241	19232	0.001794	0.012417	0.00621	216.25	0	0	0	0	1	0	0	-61.3700	-16.5000	61.4400	16.3100	0.0000	0.0000	0.0000	0.0000;
	19233	19239	0.001863	0.009655	0.00863	247.05	0	0	0	0	1	0	0	-151.4500	-6.9900	151.8500	8.1800	0.0000	0.0000	0.0000	0.0000;
	19235	19234	0.002744	0.018925	0.01775	226.15	0	0	0	0	1	0	0	-90.6100	-13.2400	90.8200	12.7700	0.0000	0.0000	0.0000	0.0000;
	19241	19236	0.001243	0.005984	0.00452	253.26	0	0	0	0	1	0	0	180.7400	29.0900	-180.3400	-27.6800	0.0000	0.0000	0.0000	0.0000;
	19247	19236	0.00251	0.012747	0.00735	235.54	0	0	0	0	1	0	0	-121.4200	0.7100	121.7800	0.3000	0.0000	0.0000	0.0000	0.0000;
	19241	19237	0.000417	0.002022	0.00177	250.15	0	0	0	0	1	0	0	-164.5100	-18.7500	164.6200	19.0800	0.0000	0.0000	0.0000	0.0000;
	19237	19243	0.001915	0.011445	0.0047	253.84	0	0	0	0	1	0	0	-104.8800	-18.1700	105.0800	18.8900	0.0000	0.0000	0.0000	0.0000;
	19237	19243	0.001915	0.011445	0.0047	253.84	0	0	0	0	1	0	0	-104.8800	-18.1700	105.0800	18.8900	0.0000	0.0000	0.0000	0.0000;
	19239	19238	0.000408	0.025977	0	613.51	0	0	1	0	1	0	0	-204.2800	-13.3600	204.4400	23.6300	0.0000	0.0000	0.0000	0.0000;
	19239	19238	0.000408	0.025977	0	613.51	0	0	1	0	1	0	0	-204.2800	-13.3600	204.4400	23.6300	0.0000	0.0000	0.0000	0.0000;
	19239	19238	0.000408	0.025977	0	613.51	0	0	1	0	1	0	0	-204.2800	-13.3600	204.4400	23.6300	0.0000	0.0000	0.0000	0.0000;
	19238	19240	0.000217	0.001041	0	0	0	0	0	0	1	0	0	45.1500	9.7800	-45.1400	-9.7600	0.0000	0.0000	0.0000	0.0000;
	19238	19485	0.00048	0.005246	0.12766	1372.52	0	0	0	0	1	0	0	-641.2800	-113.8400	643.1700	120.7400	0.0000	0.0000	0.0000	0.0000;
	19248	19239	0.000751	0.003526	0.00254	281.78	0	0	0	0	1	0	0	-191.7900	-7.7800	192.0500	8.7400	0.0000	0.0000	0.0000	0.0000;
	19248	19239	0.000751	0.003526	0.00254	281.78	0	0	0	0	1	0	0	-191.7900	-7.7800	192.0500	8.7400	0.0000	0.0000	0.0000	0.0000;
	19241	19242	0.000208	0.001128	0	0	0	0	0	0	1	0	0	45.1500	6.1600	-45.1400	-6.1400	0.0000	0.0000	0.0000	0.0000;
	19243	19244	0.000202	0.001101	0	0	0	0	0	0	1	0	0	45.1500	27.0600	-45.1400	-27.0400	0.0000	0.0000	0.0000	0.0000;
	19243	19297	0.002949	0.021538	0.01316	257.87	0	0	0	0	1	0	0	-127.6600	-32.4200	128.1300	34.4600	0.0000	0.0000	0.0000	0.0000;
	19243	19297	0.002949	0.021538	0.01316	257.87	0	0	0	0	1	0	0	-127.6600	-32.4200	128.1300	34.4600	0.0000	0.0000	0.0000	0.0000;
	19247	19248	0.002793	0.017304	0.00715	220.8	0	0	0	0	1	0	0	74.2700	-31.2600	-74.1000	31.5700	0.0000	0.0000	0.0000	0.0000;
	19248	19252	0.002255	0.011653	0.00292	283.88	0	0	0	0	1	0	0	147.9600	-7.9300	-147.4900	10.0400	0.0000	0.0000	0.0000	0.0000;
	19248	19252	0.002255	0.011653	0.00292	283.88	0	0	0	0	1	0	0	147.9600	-7.9300	-147.4900	10.0400	0.0000	0.0000	0.0000	0.0000;
	19248	19252	0.002255	0.011653	0.00292	283.88	0	0	0	0	1	0	0	147.9600	-7.9300	-147.4900	10.0400	0.0000	0.0000	0.0000	0.0000;
	19250	19252	0.000652	0.004179	0.00342	243.99	0	0	0	0	1	0	0	-145.2100	-2.8600	145.3400	3.3400	0.0000	0.0000	0.0000	0.0000;
	19252	19253	0.000256	0.001098	0	0	0	0	0	0	1	0	0	35.6000	9.0200	-35.6000	-9.0100	0.0000	0.0000	0.0000	0.0000;
	19254	19478	0.004831	0.027664	0.0159	283.6	0	0	0	0	1	0	0	-141.6000	-9.2300	142.4800	12.5000	0.0000	0.0000	0.0000	0.0000;
	19254	19478	0.004831	0.027664	0.0159	283.6	0	0	0	0	1	0	0	-141.6000	-9.2300	142.4800	12.5000	0.0000	0.0000	0.0000	0.0000;
	19254	19478	0.004831	0.027664	0.0159	283.6	0	0	0	0	1	0	0	-141.6000	-9.2300	142.4800	12.5000	0.0000	0.0000	0.0000	0.0000;
	19255	19256	0.005711	0.026285	0.01934	231.15	0	0	0	0	1	0	0	-17.1100	-0.2400	17.1200	-1.7800	0.0000	0.0000	0.0000	0.0000;
	19256	19257	0.000275	0.001095	0	0	0	0	0	0	1	0	0	8.0400	4.6100	-8.0400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	19488	19256	0.00119	0.007199	0.00415	252.91	0	0	0	0	1	0	0	122.0500	-14.3100	-121.8800	14.8700	0.0000	0.0000	0.0000	0.0000;
	19258	19259	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-7.6900	-2.8300	7.6900	2.8300	0.0000	0.0000	0.0000	0.0000;
	19260	19259	0.002882	0.019822	0.00624	209.12	0	0	0	0	1	0	0	41.3900	-6.6300	-41.3400	6.2800	0.0000	0.0000	0.0000	0.0000;
	19260	19488	0.009462	0.046857	0.00719	215	0	0	0	0	1	0	0	-49.0800	5.8500	49.3000	-5.5600	0.0000	0.0000	0.0000	0.0000;
	19617	19263	0.001475	0.009786	0.00227	258.57	0	0	0	0	1	0	0	148.2600	-4.1800	-147.9600	5.9300	0.0000	0.0000	0.0000	0.0000;
	19265	19266	0.003531	0.02496	0.01439	241.8	0	0	0	0	1	0	0	-86.8000	3.9400	87.0500	-3.7200	0.0000	0.0000	0.0000	0.0000;
	19265	19521	0.003282	0.021959	0.00835	223.28	0	0	0	0	1	0	0	62.7000	-9.3000	-62.5800	9.2300	0.0000	0.0000	0.0000	0.0000;
	19266	21542	0.019652	0.078788	0.06701	245.43	0	0	0	0	1	0	0	-97.0600	1.5700	98.7900	-1.9500	0.0000	0.0000	0.0000	0.0000;
	19521	19267	0.004973	0.033301	0.0083	225.39	0	0	0	0	1	0	0	66.5800	-7.3700	-66.3700	7.8700	0.0000	0.0000	0.0000	0.0000;
	19267	19537	0.002804	0.011922	0.03732	257.11	0	0	0	0	1	0	0	144.8500	-17.6500	-144.2900	16.0500	0.0000	0.0000	0.0000	0.0000;
	19273	19268	0.002069	0.009939	0.00424	208.62	0	0	0	0	1	0	0	-39.1900	48.9900	39.2700	-49.0700	0.0000	0.0000	0.0000	0.0000;
	19280	19268	0.002117	0.013171	0.00621	224.39	0	0	0	0	1	0	0	73.3700	-35.7700	-73.2300	35.9500	0.0000	0.0000	0.0000	0.0000;
	19270	19269	0.002891	0.017043	0.0037	199.9	0	0	0	0	1	0	0	30.1500	-2.5200	-30.1200	2.2800	0.0000	0.0000	0.0000	0.0000;
	19280	19269	0.00282	0.018304	0.00935	160.54	0	0	0	0	1	0	0	3.8600	21.1200	-3.8400	-22.0100	0.0000	0.0000	0.0000	0.0000;
	19270	19271	0.005206	0.025606	0.01374	218.55	0	0	0	0	1	0	0	-64.1200	-1.4000	64.3200	0.9800	0.0000	0.0000	0.0000	0.0000;
	19271	19272	0.000275	0.001141	0	0	0	0	0	0	1	0	0	48.3300	15.1300	-48.3200	-15.1000	0.0000	0.0000	0.0000	0.0000;
	19271	19277	0.004489	0.03383	0.02371	203.13	0	0	0	0	1	0	0	-35.9000	-10.0900	35.9600	8.0400	0.0000	0.0000	0.0000	0.0000;
	19274	19275	0.000205	0.001008	0	0	0	0	0	0	1	0	0	17.7400	2.3200	-17.7400	-2.3200	0.0000	0.0000	0.0000	0.0000;
	19278	19274	0.001464	0.010105	0.00486	205.93	0	0	0	0	1	0	0	-30.7000	-1.6200	30.7100	1.2000	0.0000	0.0000	0.0000	0.0000;
	19276	19277	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-20.6200	-8.3200	20.6300	8.3300	0.0000	0.0000	0.0000	0.0000;
	19277	19280	0.008494	0.035565	0.02556	245.21	0	0	0	0	1	0	0	92.2600	-8.5500	-91.5800	8.7400	0.0000	0.0000	0.0000	0.0000;
	19492	19277	0.005088	0.029549	0.00401	264.65	0	0	0	0	1	0	0	149.9200	13.6100	-148.8500	-7.8200	0.0000	0.0000	0.0000	0.0000;
	19278	19294	0.02157	0.111857	0.02666	190.29	0	0	0	0	1	0	0	15.8400	-9.0200	-15.7700	6.5300	0.0000	0.0000	0.0000	0.0000;
	19282	19285	0.002297	0.012707	0.0052	204.48	0	0	0	0	1	0	0	32.3000	-9.2600	-32.2800	8.8600	0.0000	0.0000	0.0000	0.0000;
	19287	19282	0.00327	0.01779	0.01275	216.72	0	0	0	0	1	0	0	54.9200	-0.2400	-54.8200	-0.5700	0.0000	0.0000	0.0000	0.0000;
	19283	19284	0.000235	0.00112	0	0	0	0	0	0	1	0	0	27.8400	4.3700	-27.8300	-4.3600	0.0000	0.0000	0.0000	0.0000;
	19283	19298	0.002272	0.015213	0.05994	232.45	0	0	0	0	1	0	0	92.4700	-8.4700	-92.2800	3.4500	0.0000	0.0000	0.0000	0.0000;
	19285	19286	0.000276	0.001081	0	0	0	0	0	0	1	0	0	22.5200	5.9000	-22.5200	-5.8900	0.0000	0.0000	0.0000	0.0000;
	19285	19301	0.001726	0.011038	0.00315	215.44	0	0	0	0	1	0	0	38.1900	-36.8200	-38.1500	36.7900	0.0000	0.0000	0.0000	0.0000;
	19288	19289	0.000216	0.001058	0	0	0	0	0	0	1	0	0	24.9900	8.8600	-24.9900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	19291	19288	0.002723	0.01641	0.01078	207.17	0	0	0	0	1	0	0	-53.2200	8.3900	53.2900	-9.0800	0.0000	0.0000	0.0000	0.0000;
	19290	19291	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-19.8300	-3.2200	19.8300	3.2300	0.0000	0.0000	0.0000	0.0000;
	19292	19291	0.0025	0.013496	0.00635	195.41	0	0	0	0	1	0	0	-33.3500	11.1000	33.3800	-11.6100	0.0000	0.0000	0.0000	0.0000;
	19292	19293	0.000245	0.001074	0	0	0	0	0	0	1	0	0	19.8300	2.6400	-19.8300	-2.6400	0.0000	0.0000	0.0000	0.0000;
	19294	19292	0.000995	0.005956	0.00319	172.98	0	0	0	0	1	0	0	-13.5100	13.4200	13.5200	-13.7400	0.0000	0.0000	0.0000	0.0000;
	19294	19295	0.000248	0.001185	0	0	0	0	0	0	1	0	0	35.8700	11.5600	-35.8700	-11.5400	0.0000	0.0000	0.0000	0.0000;
	19296	19448	0.000433	0.002171	0.00065	222.96	0	0	0	0	1	0	0	-74.7600	-46.7300	74.7900	46.8100	0.0000	0.0000	0.0000	0.0000;
	19478	19296	0.001484	0.007382	0.00329	221.47	0	0	0	0	1	0	0	-71.7300	-7.6000	71.8000	7.5700	0.0000	0.0000	0.0000	0.0000;
	19296	19544	0.003942	0.019305	0.00363	206.02	0	0	0	0	1	0	0	-42.2700	27.2900	42.3600	-27.2600	0.0000	0.0000	0.0000	0.0000;
	19297	19448	0.004646	0.02083	0.00432	267.8	0	0	0	0	1	0	0	-151.1000	-43.4400	152.1500	47.6500	0.0000	0.0000	0.0000	0.0000;
	19297	19448	0.004646	0.02083	0.00432	267.8	0	0	0	0	1	0	0	-151.1000	-43.4400	152.1500	47.6500	0.0000	0.0000	0.0000	0.0000;
	19298	19301	0.001219	0.006791	0.00315	223.02	0	0	0	0	1	0	0	60.4800	-10.1200	-60.4400	10.0400	0.0000	0.0000	0.0000	0.0000;
	19299	19300	0.000272	0.00106	0	0	0	0	0	0	1	0	0	31.8100	8.1200	-31.8000	-8.1100	0.0000	0.0000	0.0000	0.0000;
	19301	19299	0.002411	0.014761	0.009	231.3	0	0	0	0	1	0	0	66.7800	-57.6200	-66.6000	57.7600	0.0000	0.0000	0.0000	0.0000;
	19299	19547	0.009191	0.054726	0.01529	250.16	0	0	0	0	1	0	0	-134.4400	-1.7800	136.0100	9.4800	0.0000	0.0000	0.0000	0.0000;
	19302	19310	0.012408	0.044479	0.00885	217.41	0	0	0	0	1	0	0	43.7300	-20.1400	-43.4600	20.1500	0.0000	0.0000	0.0000	0.0000;
	19303	19304	0.005921	0.030154	0.00546	200.48	0	0	0	0	1	0	0	21.1600	-26.0600	-21.1000	25.7900	0.0000	0.0000	0.0000	0.0000;
	19303	19312	0.001731	0.011881	0.01371	212.92	0	0	0	0	1	0	0	-50.6200	21.3700	50.6700	-22.5000	0.0000	0.0000	0.0000	0.0000;
	19304	19310	0.004404	0.020617	0.00673	201.26	0	0	0	0	1	0	0	-8.3600	23.7900	8.3800	-24.4000	0.0000	0.0000	0.0000	0.0000;
	19305	19308	0.001613	0.093818	0	610.82	0	0	1	0	1	0	0	184.8000	5.7600	-184.2900	24.0400	0.0000	0.0000	0.0000	0.0000;
	19305	19309	0.000223	0.001015	0	0	0	0	0	0	1	0	0	29.4600	1.7400	-29.4600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	19593	19305	0.000832	0.009886	0.24328	1272.96	0	0	0	0	1	0	0	369.6800	-21.7900	-368.6300	8.1000	0.0000	0.0000	0.0000	0.0000;
	19306	19308	-0.000966	-0.056163	0	483.65	0	0	1	0	1	0	0	-163.6200	13.3200	163.3800	-27.5000	0.0000	0.0000	0.0000	0.0000;
	19307	19308	0.003363	0.195583	0	127.17	0	0	1	0	1	0	0	-20.9000	-2.6500	20.9100	3.4600	0.0000	0.0000	0.0000	0.0000;
	19311	19312	0.000295	0.001156	0	0	0	0	0	0	1	0	0	-35.9500	-3.9600	35.9500	3.9700	0.0000	0.0000	0.0000	0.0000;
	19312	19537	0.005882	0.040913	0.03876	229.81	0	0	0	0	1	0	0	-86.6200	18.5300	87.0600	-19.6300	0.0000	0.0000	0.0000	0.0000;
	19313	19621	0.001887	0.009552	0.00917	202.63	0	0	0	0	1	0	0	19.5700	-17.1000	-19.5500	16.1900	0.0000	0.0000	0.0000	0.0000;
	19314	19315	0.000221	0.001049	0	0	0	0	0	0	1	0	0	28.1000	7.8000	-28.1000	-7.7900	0.0000	0.0000	0.0000	0.0000;
	19318	19317	0.005507	0.030159	0.00756	155.78	0	0	0	0	1	0	0	-14.5900	0.9600	14.6000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	19331	19319	0.001642	0.007298	0.00207	246.26	0	0	0	0	1	0	0	-111.1200	5.8600	111.3100	-5.2500	0.0000	0.0000	0.0000	0.0000;
	19319	19344	0.000903	0.004044	0.0062	246.39	0	0	0	0	1	0	0	121.5500	24.5000	-121.4200	-24.6000	0.0000	0.0000	0.0000	0.0000;
	19351	19319	0.002639	0.016456	0.00929	229.48	0	0	0	0	1	0	0	-76.8500	1.1700	76.9900	-1.2700	0.0000	0.0000	0.0000	0.0000;
	19325	19321	0.001428	0.007774	0.01135	192.86	0	0	0	0	1	0	0	12.3800	-38.7400	-12.3600	37.6400	0.0000	0.0000	0.0000	0.0000;
	19322	19323	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-44.7200	-9.2700	44.7200	9.2900	0.0000	0.0000	0.0000	0.0000;
	19323	19442	0.00369	0.019548	0.01944	276.46	0	0	0	0	1	0	0	-119.7500	-8.6000	120.2400	9.0700	0.0000	0.0000	0.0000	0.0000;
	19323	19442	0.00369	0.019548	0.01944	276.46	0	0	0	0	1	0	0	-119.7500	-8.6000	120.2400	9.0700	0.0000	0.0000	0.0000	0.0000;
	19325	19326	0.000244	0.001168	0	0	0	0	0	0	1	0	0	56.4500	10.4500	-56.4400	-10.4200	0.0000	0.0000	0.0000	0.0000;
	19327	19325	0.001033	0.00632	0.00386	221.87	0	0	0	0	1	0	0	56.7300	-7.9000	-56.6900	7.6800	0.0000	0.0000	0.0000	0.0000;
	19325	19332	0.001126	0.006287	0.04368	188.11	0	0	0	0	1	0	0	-12.1300	20.6000	12.1400	-25.2000	0.0000	0.0000	0.0000	0.0000;
	19327	19328	0.000271	0.001031	0	0	0	0	0	0	1	0	0	54.2800	12.5700	-54.2700	-12.5400	0.0000	0.0000	0.0000	0.0000;
	19337	19327	0.000625	0.004438	0.00275	226.33	0	0	0	0	1	0	0	-72.7800	60.8300	72.8300	-60.7500	0.0000	0.0000	0.0000	0.0000;
	19329	19330	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-38.3000	-7.1100	38.3000	7.1200	0.0000	0.0000	0.0000	0.0000;
	19344	19330	0.001392	0.009018	0.00365	215.08	0	0	0	0	1	0	0	38.9700	23.8600	-38.9400	-24.0700	0.0000	0.0000	0.0000	0.0000;
	19346	19330	0.00181	0.009192	0.00297	186.38	0	0	0	0	1	0	0	-0.6300	-17.2400	0.6400	16.9500	0.0000	0.0000	0.0000	0.0000;
	19331	19353	0.00261	0.013708	0.01192	228.53	0	0	0	0	1	0	0	72.8200	-11.6400	-72.6900	11.0400	0.0000	0.0000	0.0000	0.0000;
	19332	19333	0.000295	0.001002	0	0	0	0	0	0	1	0	0	80.9800	30.4300	-80.9500	-30.3600	0.0000	0.0000	0.0000	0.0000;
	19334	19332	0.003538	0.022234	0.00695	234.5	0	0	0	0	1	0	0	93.4000	6.3000	-93.1100	-5.2200	0.0000	0.0000	0.0000	0.0000;
	19338	19334	0.001846	0.009073	0.00436	263.44	0	0	0	0	1	0	0	-162.6800	-14.7700	163.1400	16.5900	0.0000	0.0000	0.0000	0.0000;
	19341	19334	0.001358	0.006773	0.02196	278.07	0	0	0	0	1	0	0	150.1700	17.7100	-149.8800	-18.6300	0.0000	0.0000	0.0000	0.0000;
	19341	19334	0.001358	0.006773	0.02196	278.07	0	0	0	0	1	0	0	150.1700	17.7100	-149.8800	-18.6300	0.0000	0.0000	0.0000	0.0000;
	19335	19338	0.001943	0.011203	0.03126	249.01	0	0	0	0	1	0	0	-125.7300	-4.3500	126.0200	2.7200	0.0000	0.0000	0.0000	0.0000;
	19335	19358	0.004615	0.024149	0.00576	234.73	0	0	0	0	1	0	0	96.1000	-11.1900	-95.6900	12.7200	0.0000	0.0000	0.0000	0.0000;
	19336	19337	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-45.6000	54.4600	45.6100	-54.4100	0.0000	0.0000	0.0000	0.0000;
	19337	19346	0.003449	0.019849	0.01452	203.89	0	0	0	0	1	0	0	27.1700	-6.4200	-27.1400	5.0100	0.0000	0.0000	0.0000	0.0000;
	19341	19340	0.00076	0.038224	0	554.15	0	0	1.025	0	1	0	0	-301.4600	-35.4800	302.1500	69.8200	0.0000	0.0000	0.0000	0.0000;
	19340	19342	0.000227	0.001111	0	0	0	0	0	0	1	0	0	36.6600	13.7600	-36.6600	-13.7400	0.0000	0.0000	0.0000	0.0000;
	19353	19343	0.001182	0.006027	0.00221	231.49	0	0	0	0	1	0	0	85.5300	-25.1200	-85.4500	25.3300	0.0000	0.0000	0.0000	0.0000;
	19362	19343	0.000914	0.005869	0.00194	215.55	0	0	0	0	1	0	0	44.6300	-27.0400	-44.6100	26.9800	0.0000	0.0000	0.0000	0.0000;
	19363	19343	0.001618	0.007256	0.0037	234.88	0	0	0	0	1	0	0	-93.2000	68.4300	93.4000	-67.9400	0.0000	0.0000	0.0000	0.0000;
	19344	19345	0.001173	0.007022	0.02463	274.61	0	0	0	0	1	0	0	116.6800	-9.3700	-116.5300	7.6100	0.0000	0.0000	0.0000	0.0000;
	19344	19345	0.001173	0.007022	0.02463	274.61	0	0	0	0	1	0	0	116.6800	-9.3700	-116.5300	7.6100	0.0000	0.0000	0.0000	0.0000;
	19345	19350	0.001083	0.007153	0.0043	250.51	0	0	0	0	1	0	0	123.2600	5.1800	-123.1000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	19345	19362	0.002121	0.009204	0.00305	231.35	0	0	0	0	1	0	0	82.0300	-23.4000	-81.8900	23.6900	0.0000	0.0000	0.0000	0.0000;
	19347	19348	0.000254	0.001132	0	0	0	0	0	0	1	0	0	27.7800	6.5200	-27.7800	-6.5100	0.0000	0.0000	0.0000	0.0000;
	19347	19354	0.002567	0.014937	0.00575	227.36	0	0	0	0	1	0	0	-75.2600	-15.8500	75.4100	16.1400	0.0000	0.0000	0.0000	0.0000;
	19347	19356	0.002642	0.017155	0.01358	213.83	0	0	0	0	1	0	0	47.4800	9.3300	-47.4200	-10.3100	0.0000	0.0000	0.0000	0.0000;
	19349	19350	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-27.7800	-14.0100	27.7800	14.0200	0.0000	0.0000	0.0000	0.0000;
	19350	19368	0.000831	0.00471	0.00877	238.69	0	0	0	0	1	0	0	95.3200	-9.3900	-95.2500	8.8500	0.0000	0.0000	0.0000	0.0000;
	19351	19352	0.000248	0.001027	0	0	0	0	0	0	1	0	0	31.9800	7.7600	-31.9800	-7.7500	0.0000	0.0000	0.0000	0.0000;
	19351	19353	0.001913	0.012592	0.03189	215.06	0	0	0	0	1	0	0	44.8600	-8.9200	-44.8300	5.7200	0.0000	0.0000	0.0000	0.0000;
	19366	19354	0.007715	0.032007	0.01597	242.16	0	0	0	0	1	0	0	108.3100	28.9600	-107.3900	-26.8000	0.0000	0.0000	0.0000	0.0000;
	19356	19355	0.0014	0.008959	0.00512	187.72	0	0	0	0	1	0	0	10.7200	-1.2000	-10.7200	0.6900	0.0000	0.0000	0.0000	0.0000;
	20123	19355	0.041854	0.198304	0.05719	205.91	0	0	0	0	1	0	0	21.7600	0.7000	-21.5600	-5.6300	0.0000	0.0000	0.0000	0.0000;
	19356	19357	0.00028	0.001072	0	0	0	0	0	0	1	0	0	36.7000	11.5000	-36.6900	-11.4900	0.0000	0.0000	0.0000	0.0000;
	19369	19358	0.001973	0.011785	0.00337	219.72	0	0	0	0	1	0	0	-56.1300	15.3800	56.1900	-15.3500	0.0000	0.0000	0.0000	0.0000;
	19359	19361	0.002042	0.012265	0.00627	230.2	0	0	0	0	1	0	0	77.9200	51.0800	-77.7500	-50.7600	0.0000	0.0000	0.0000	0.0000;
	19359	19363	0.001675	0.007687	0.00233	221.56	0	0	0	0	1	0	0	-54.5700	-73.2500	54.7000	73.6000	0.0000	0.0000	0.0000	0.0000;
	19368	19359	0.002134	0.012929	0.00543	224.43	0	0	0	0	1	0	0	61.9200	-14.3800	-61.8400	14.2800	0.0000	0.0000	0.0000	0.0000;
	19360	19361	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-101.7400	-31.0200	101.7700	31.1300	0.0000	0.0000	0.0000	0.0000;
	19361	19369	0.001807	0.009952	0.00281	204.36	0	0	0	0	1	0	0	-24.0100	19.6200	24.0300	-19.8300	0.0000	0.0000	0.0000	0.0000;
	19363	19364	0.000291	0.001172	0	0	0	0	0	0	1	0	0	38.5000	11.7000	-38.4900	-11.6800	0.0000	0.0000	0.0000	0.0000;
	19366	19365	0.000336	0.021349	0	506.92	0	0	1	0	1	0	0	-230.9100	-18.0400	231.0800	28.8700	0.0000	0.0000	0.0000	0.0000;
	19365	19367	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-231.0800	-28.8700	231.2000	29.4700	0.0000	0.0000	0.0000	0.0000;
	19366	20116	0.004482	0.029778	0.01047	242.08	0	0	0	0	1	0	0	113.7700	-13.5800	-113.2100	16.1600	0.0000	0.0000	0.0000	0.0000;
	19919	19367	0.000801	0.009437	0.19013	1207.49	0	0	0	0	1	0	0	231.6000	13.7700	-231.2000	-29.4700	0.0000	0.0000	0.0000	0.0000;
	19369	19370	0.000263	0.001147	0	0	0	0	0	0	1	0	0	32.1000	4.4500	-32.0900	-4.4400	0.0000	0.0000	0.0000	0.0000;
	19371	19547	0.003563	0.018648	0.11884	232.07	0	0	0	0	1	0	0	66.9200	-18.3800	-66.7700	6.2200	0.0000	0.0000	0.0000	0.0000;
	19373	19376	0.005336	0.032806	0.01373	172.65	0	0	0	0	1	0	0	8.9300	9.1800	-8.9200	-10.6100	0.0000	0.0000	0.0000	0.0000;
	19374	19375	0.000219	0.001029	0	0	0	0	0	0	1	0	0	-5.5600	-1.3700	5.5600	1.3700	0.0000	0.0000	0.0000	0.0000;
	19376	19375	0.004692	0.031754	0.00911	182.86	0	0	0	0	1	0	0	3.3500	9.7500	-3.3500	-10.6900	0.0000	0.0000	0.0000	0.0000;
	19377	19602	0.001879	0.010018	0.00506	265.11	0	0	0	0	1	0	0	-182.8500	-4.1100	183.4300	6.6800	0.0000	0.0000	0.0000	0.0000;
	19380	19612	0.002714	0.013492	0.0074	256.95	0	0	0	0	1	0	0	-138.9800	-10.9300	139.4700	12.5800	0.0000	0.0000	0.0000	0.0000;
	19612	19381	0.00192	0.010008	0.00558	254.96	0	0	0	0	1	0	0	94.0100	-4.4400	-93.8600	4.6500	0.0000	0.0000	0.0000	0.0000;
	19382	19383	0.012302	0.353156	0	26.79	0	0	1.00625	0	1	0	0	-2.9000	-1.0800	2.9000	1.1100	0.0000	0.0000	0.0000	0.0000;
	19382	19384	0.000225	0.001091	0	0	0	0	0	0	1	0	0	2.9000	1.0800	-2.9000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	19382	19385	0.000213	0.001131	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19386	19387	0.00127	0.032786	0	243.1	0	0	0.98125	0	1	0	0	-186.5700	31.2600	186.9700	-20.7600	0.0000	0.0000	0.0000	0.0000;
	19386	19388	0.000255	0.001114	0	0	0	0	0	0	1	0	0	186.5700	-31.2600	-186.4800	31.6300	0.0000	0.0000	0.0000	0.0000;
	19389	19390	0.000294	0.001163	0	0	0	0	0	0	1	0	0	114.7800	29.4200	-114.7500	-29.2700	0.0000	0.0000	0.0000	0.0000;
	19634	19390	0.001	0.005553	0.01143	233.83	0	0	0	0	1	0	0	-65.2600	-4.0000	65.3000	2.9900	0.0000	0.0000	0.0000	0.0000;
	19391	19392	0.00907	0.278506	0	32.27	0	0	1	0	1	0	0	-4.0000	-1.8100	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	19391	19393	0.000252	0.001193	0	0	0	0	0	0	1	0	0	4.0000	1.8100	-4.0000	-1.8100	0.0000	0.0000	0.0000	0.0000;
	19394	19395	0.003259	0.098032	0	30.6	0	0	1	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	19394	19396	0.013442	0.324061	0	18.66	0	0	1	0	1	0	0	-1.8000	-0.8300	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	19394	19397	0.000264	0.001189	0	0	0	0	0	0	1	0	0	3.6000	1.6600	-3.6000	-1.6600	0.0000	0.0000	0.0000	0.0000;
	19394	19398	0.000213	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19399	19402	0.000743	0.019843	0	102.37	0	0	1	0	1	0	0	-4.0000	0.5100	4.0000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	19399	19403	0.000281	0.001166	0	0	0	0	0	0	1	0	0	12.0000	-1.4800	-12.0000	1.4900	0.0000	0.0000	0.0000	0.0000;
	19399	19404	0.000226	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19400	19402	0.008966	0.239278	0	51.18	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	19401	19402	0.008966	0.239278	0	51.18	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	19405	19408	0.000719	0.043593	0	587.83	0	0	1	0	1	0	0	232.3500	46.7300	-231.9800	-24.7700	0.0000	0.0000	0.0000	0.0000;
	19405	19409	0.000445	0.026375	0	366.31	0	0	1.05625	0	1	0	0	-125.2400	-30.6700	125.3200	35.0500	0.0000	0.0000	0.0000	0.0000;
	19405	19410	0.000804	0.042047	0	365.59	0	0	1.06875	0	1	0	0	-125.1700	-43.5300	125.3200	51.0900	0.0000	0.0000	0.0000	0.0000;
	19405	19411	0.000564	0.039327	0	365.48	0	0	1.06875	0	1	0	0	-125.2100	-47.7300	125.3200	54.9600	0.0000	0.0000	0.0000	0.0000;
	19405	19412	0.000509	0.032446	0	365	0	0	1.0625	0	1	0	0	-125.2300	-41.8300	125.3200	47.5600	0.0000	0.0000	0.0000	0.0000;
	19405	19413	0.000553	0.039672	0	364.73	0	0	1.06875	0	1	0	0	-125.2100	-47.2900	125.3200	54.5700	0.0000	0.0000	0.0000	0.0000;
	19405	19414	0.000379	0.023797	0	364.55	0	0	1.05625	0	1	0	0	-125.2500	-31.0900	125.3200	35.0500	0.0000	0.0000	0.0000	0.0000;
	19405	19415	0.000279	0.001007	0	0	0	0	0	0	1	0	0	518.9700	195.4000	-518.2000	-192.6300	0.0000	0.0000	0.0000	0.0000;
	19405	19416	0.00023	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19406	19408	-0.000332	-0.020109	0	512.83	0	0	1	0	1	0	0	-232.1500	-34.9000	231.9800	24.7700	0.0000	0.0000	0.0000	0.0000;
	19407	19408	0.002222	0.134702	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19506	19415	0.001052	0.012908	0.19298	1302.89	0	0	0	0	1	0	0	-253.1400	-98.1300	253.8400	85.6100	0.0000	0.0000	0.0000	0.0000;
	19418	19417	0.000633	0.033181	0	335.13	0	0	1	0	1	0	0	-49.6800	-16.3200	49.6900	17.1700	0.0000	0.0000	0.0000	0.0000;
	19417	19419	0.000391	0.024649	0	514.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19417	19420	0.000394	0.019627	0	514.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19417	19421	0.000281	0.014826	0	514.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19417	19422	0.000314	0.019764	0	514.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19417	19423	0.000299	0.001196	0	0	0	0	0	0	1	0	0	-49.6900	15.9400	49.7000	-15.9100	0.0000	0.0000	0.0000	0.0000;
	19417	19424	0.000291	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19418	19435	0.000205	0.001308	0.00079	279.65	0	0	0	0	1	0	0	-201.4600	-2.7600	201.5400	3.1700	0.0000	0.0000	0.0000	0.0000;
	19640	19423	0.000338	0.004707	0.0955	1196.64	0	0	0	0	1	0	0	174.0700	22.8500	-173.9700	-31.9300	0.0000	0.0000	0.0000	0.0000;
	19425	19428	-0.000108	-0.003691	0	96.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19425	19429	0.000224	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19426	19428	0.007694	0.263293	0	48.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19427	19428	0.007694	0.263293	0	48.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19430	19431	0.00184	0.059337	0	145.14	0	0	1.00625	0	1	0	0	-111.4200	-5.9900	111.6300	12.9200	0.0000	0.0000	0.0000	0.0000;
	19430	19432	0.003368	0.0951	0	145.14	0	0	1.00625	0	1	0	0	-111.2400	1.4000	111.6300	9.6300	0.0000	0.0000	0.0000	0.0000;
	19430	19433	0.003474	0.102891	0	145.14	0	0	1.00625	0	1	0	0	-111.2300	2.2800	111.6300	9.6500	0.0000	0.0000	0.0000	0.0000;
	19430	19434	0.002024	0.064588	0	145.14	0	0	1.00625	0	1	0	0	-111.4000	-4.6100	111.6300	12.1300	0.0000	0.0000	0.0000	0.0000;
	19430	19435	0.000264	0.001183	0	0	0	0	0	0	1	0	0	445.2900	6.9200	-444.8100	-4.7500	0.0000	0.0000	0.0000	0.0000;
	19430	19436	0.000287	0.001141	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19437	19438	0.000252	0.001115	0	0	0	0	0	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	19438	19492	0.004023	0.01643	0.00373	211.01	0	0	0	0	1	0	0	19.8000	-16.0600	-19.7700	15.7600	0.0000	0.0000	0.0000	0.0000;
	19439	19440	0.005832	0.186802	0	82.34	0	0	1	0	1	0	0	-33.6300	6.1000	33.7000	-4.1100	0.0000	0.0000	0.0000	0.0000;
	19439	19441	0.005318	0.203612	0	82.17	0	0	1	0	1	0	0	-33.6400	6.1200	33.7000	-3.9500	0.0000	0.0000	0.0000	0.0000;
	19439	19442	0.000265	0.001028	0	0	0	0	0	0	1	0	0	67.2700	-12.2200	-67.2600	12.2600	0.0000	0.0000	0.0000	0.0000;
	19439	19443	0.000245	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19442	19533	0.001542	0.008979	0.00217	229.06	0	0	0	0	1	0	0	-72.1500	-13.7100	72.2300	13.9200	0.0000	0.0000	0.0000	0.0000;
	19442	19609	0.000796	0.005125	0.00305	256.79	0	0	0	0	1	0	0	-129.9500	-44.5500	130.0800	45.1000	0.0000	0.0000	0.0000	0.0000;
	19444	19445	0.002053	0.048503	0	265.63	0	0	1.1	0	1	0	0	-203.2900	-70.7500	204.3100	94.6800	0.0000	0.0000	0.0000	0.0000;
	19444	19446	0.00135	0.041468	0	265.63	0	0	1.1	0	1	0	0	-203.6300	-73.9500	204.3100	94.6800	0.0000	0.0000	0.0000	0.0000;
	19444	19447	0.001851	0.051349	0	265.63	0	0	1.1	0	1	0	0	-203.4200	-57.3100	204.3100	81.7300	0.0000	0.0000	0.0000	0.0000;
	19444	19448	0.000211	0.00108	0	0	0	0	0	0	1	0	0	610.3500	202.0100	-609.5800	-198.0800	0.0000	0.0000	0.0000	0.0000;
	19444	19449	0.000298	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19478	19448	0.001117	0.00601	0.00525	256.78	0	0	0	0	1	0	0	-115.1000	-27.8300	115.2400	27.9900	0.0000	0.0000	0.0000	0.0000;
	19478	19448	0.001117	0.00601	0.00525	256.78	0	0	0	0	1	0	0	-115.1000	-27.8300	115.2400	27.9900	0.0000	0.0000	0.0000	0.0000;
	19450	19451	0.0003	0.001125	0	0	0	0	0	0	1	0	0	12.0000	-1.4600	-12.0000	1.4700	0.0000	0.0000	0.0000	0.0000;
	19452	19453	0.000255	0.001017	0	0	0	0	0	0	1	0	0	4.8700	2.2700	-4.8700	-2.2700	0.0000	0.0000	0.0000	0.0000;
	19571	19453	0.001104	0.006827	0.00499	231.92	0	0	0	0	1	0	0	-102.1900	19.6300	102.3100	-19.4700	0.0000	0.0000	0.0000	0.0000;
	19454	19455	0.000223	0.001045	0	0	0	0	0	0	1	0	0	1.2500	0.4800	-1.2500	-0.4800	0.0000	0.0000	0.0000	0.0000;
	19456	19457	0.00805	0.196133	0	56.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19456	19458	0.000223	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19634	19458	0.001632	0.009621	0.0038	185.96	0	0	0	0	1	0	0	15.4200	1.4000	-15.4200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	19459	19462	-0.000485	-0.014417	0	103.87	0	0	1	0	1	0	0	-4.4000	-2.0400	4.4000	2.0300	0.0000	0.0000	0.0000	0.0000;
	19459	19463	0.017182	0.537153	0	23.95	0	0	1.01875	0	1	0	0	-2.2000	-0.9900	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	19459	19464	0.016521	0.481024	0	23.7	0	0	1.01875	0	1	0	0	-2.2000	-1.0000	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	19459	19465	0.019272	0.517829	0	23.55	0	0	1.01875	0	1	0	0	-2.2000	-1.0000	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	19459	19466	0.009343	0.313215	0	23.31	0	0	1.01875	0	1	0	0	-2.2000	-1.0100	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	19459	19467	0.000258	0.001077	0	0	0	0	0	0	1	0	0	13.1900	6.0300	-13.1900	-6.0300	0.0000	0.0000	0.0000	0.0000;
	19459	19468	0.000236	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19460	19462	0.005574	0.165804	0	51.93	0	0	1	0	1	0	0	2.2000	1.0300	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	19461	19462	0.005574	0.165804	0	51.93	0	0	1	0	1	0	0	2.2000	1.0300	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	19631	19467	0.001378	0.006881	0.00229	261.98	0	0	0	0	1	0	0	136.3400	11.8700	-136.1000	-10.9000	0.0000	0.0000	0.0000	0.0000;
	19631	19467	0.001378	0.006881	0.00229	261.98	0	0	0	0	1	0	0	136.3400	11.8700	-136.1000	-10.9000	0.0000	0.0000	0.0000	0.0000;
	19469	19472	0.000751	0.021175	0	99.92	0	0	1	0	1	0	0	-3.6000	0.4600	3.6000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	19469	19473	0.017418	0.485664	0	30.5	0	0	1	0	1	0	0	-3.6000	0.5000	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	19469	19474	0.011455	0.338623	0	30.39	0	0	1	0	1	0	0	-3.6000	0.4800	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	19469	19475	0.00021	0.001125	0	0	0	0	0	0	1	0	0	10.7900	-1.4300	-10.7900	1.4400	0.0000	0.0000	0.0000	0.0000;
	19469	19476	0.000212	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19470	19472	0.008012	0.225995	0	49.96	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	19471	19472	0.008012	0.225995	0	49.96	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	19478	19477	0.000367	0.024302	0	206.35	0	0	1.025	0	1	0	0	3.7400	-63.3900	-3.7300	64.3100	0.0000	0.0000	0.0000	0.0000;
	19477	19479	0.000478	0.026848	0	395.5	0	0	1.00625	0	1	0	0	-162.8500	-56.1000	162.9800	63.4300	0.0000	0.0000	0.0000	0.0000;
	19477	19480	0.000705	0.035869	0	395	0	0	1	0	1	0	0	-162.8000	-24.1600	162.9800	32.9900	0.0000	0.0000	0.0000	0.0000;
	19477	19481	0.000491	0.024845	0	394.92	0	0	1.00625	0	1	0	0	-162.8400	-61.0400	162.9800	67.9500	0.0000	0.0000	0.0000	0.0000;
	19477	19482	0.000477	0.024755	0	394.83	0	0	1.00625	0	1	0	0	-162.8400	-61.3700	162.9800	68.2700	0.0000	0.0000	0.0000	0.0000;
	19477	19483	0.000353	0.023287	0	394.64	0	0	1	0	1	0	0	-162.8900	-27.2200	162.9800	32.9900	0.0000	0.0000	0.0000	0.0000;
	19477	19484	0.000615	0.028127	0	394.37	0	0	1.00625	0	1	0	0	-162.8100	-52.4700	162.9800	60.0400	0.0000	0.0000	0.0000	0.0000;
	19477	19485	0.000299	0.001053	0	0	0	0	0	0	1	0	0	980.7700	218.0500	-978.0200	-208.3900	0.0000	0.0000	0.0000	0.0000;
	19477	19486	0.000247	0.001167	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19488	19487	0.000498	0.035665	0	495.89	0	0	1	0	1	0	0	-129.9500	17.2900	130.0300	-11.6200	0.0000	0.0000	0.0000	0.0000;
	19487	19489	0.00024	0.001005	0	0	0	0	0	0	1	0	0	-88.6400	30.9200	88.6600	-30.8300	0.0000	0.0000	0.0000	0.0000;
	19487	19490	0.000225	0.001039	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19492	19491	0.000387	0.027557	0	504.96	0	0	1.00625	0	1	0	0	-221.0900	-36.1700	221.2700	49.1600	0.0000	0.0000	0.0000	0.0000;
	19491	19493	8.6e-05	0.004815	0	1273.61	0	0	1.05	0	1	0	0	-978.7300	-50.6900	979.5600	97.4600	0.0000	0.0000	0.0000	0.0000;
	19491	19494	0.000162	0.010107	0	1273.61	0	0	1.05	0	1	0	0	-978.0000	0.3200	979.5600	97.4600	0.0000	0.0000	0.0000	0.0000;
	19491	19495	0.000241	0.001129	0	0	0	0	0	0	1	0	0	1735.4600	1.2000	-1728.8000	29.9800	0.0000	0.0000	0.0000	0.0000;
	19491	19496	0.00024	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19495	19506	0.000796	0.009019	0.10422	1108.7	0	0	0	0	1	0	0	155.4900	-3.5000	-155.3100	-5.7500	0.0000	0.0000	0.0000	0.0000;
	19497	19498	0.000271	0.001179	0	0	0	0	0	0	1	0	0	3.6000	1.6800	-3.6000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	19498	19626	0.000885	0.005598	0.00354	229.01	0	0	0	0	1	0	0	89.4200	-21.3200	-89.3500	21.3800	0.0000	0.0000	0.0000	0.0000;
	19500	19499	0.000415	0.027908	0	581.27	0	0	1	0	1	0	0	-342.2200	-4.9500	342.6800	35.6900	0.0000	0.0000	0.0000	0.0000;
	19499	19501	0.000475	0.034418	0	416.29	0	0	1	0	1	0	0	-178.3400	-5.5200	178.4800	15.6900	0.0000	0.0000	0.0000	0.0000;
	19499	19502	0.000697	0.030065	0	415.99	0	0	1	0	1	0	0	-178.2700	-24.3000	178.4800	33.3300	0.0000	0.0000	0.0000	0.0000;
	19499	19503	0.000631	0.029074	0	415.87	0	0	1	0	1	0	0	-178.2900	-25.8200	178.4800	34.5800	0.0000	0.0000	0.0000	0.0000;
	19499	19504	0.00039	0.029855	0	415.8	0	0	1	0	1	0	0	-178.3600	-26.3400	178.4800	35.3500	0.0000	0.0000	0.0000	0.0000;
	19499	19505	0.000476	0.036095	0	415.69	0	0	1	0	1	0	0	-178.3300	-19.7000	178.4800	30.4900	0.0000	0.0000	0.0000	0.0000;
	19499	19506	0.000233	0.001082	0	0	0	0	0	0	1	0	0	548.9000	-199.8200	-548.1600	203.2400	0.0000	0.0000	0.0000	0.0000;
	19499	19507	0.00022	0.001194	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19506	19549	0.00063	0.008059	0.22476	1312.28	0	0	0	0	1	0	0	476.5100	-62.0700	-475.1700	54.9200	0.0000	0.0000	0.0000	0.0000;
	19508	19509	0.001179	0.044006	0	143	0	0	1.06875	0	1	0	0	-109.8100	-48.9900	109.9800	55.5600	0.0000	0.0000	0.0000	0.0000;
	19508	19510	0.003286	0.092748	0	143	0	0	1.1	0	1	0	0	-109.4900	-42.0500	109.9800	55.9900	0.0000	0.0000	0.0000	0.0000;
	19508	19511	0.003516	0.091083	0	143	0	0	1.1	0	1	0	0	-109.4600	-42.2900	109.9800	55.9900	0.0000	0.0000	0.0000	0.0000;
	19508	19512	0.000264	0.001031	0	0	0	0	0	0	1	0	0	328.7600	133.3300	-328.4600	-132.1600	0.0000	0.0000	0.0000	0.0000;
	19508	19513	0.000241	0.001105	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19514	19517	0.00106	0.062495	0	564.46	0	0	1	0	1	0	0	187.0200	3.4200	-186.6800	16.6000	0.0000	0.0000	0.0000	0.0000;
	19514	19518	0.000299	0.001022	0	0	0	0	0	0	1	0	0	215.4300	-39.0500	-215.3000	39.5000	0.0000	0.0000	0.0000	0.0000;
	19514	19519	0.000254	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19515	19517	-0.000657	-0.03872	0	464.46	0	0	1	0	1	0	0	-186.8900	4.2000	186.6800	-16.6000	0.0000	0.0000	0.0000	0.0000;
	19516	19517	0.002177	0.128292	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19520	19521	0.000288	0.001116	0	0	0	0	0	0	1	0	0	4.0000	1.8600	-4.0000	-1.8600	0.0000	0.0000	0.0000	0.0000;
	19522	19523	0.00277	0.103723	0	119.47	0	0	1.025	0	1	0	0	-91.6600	-6.2900	91.8900	14.7300	0.0000	0.0000	0.0000	0.0000;
	19522	19524	0.002789	0.106795	0	119.47	0	0	1.025	0	1	0	0	-91.6600	-5.8500	91.8900	14.5300	0.0000	0.0000	0.0000	0.0000;
	19522	19525	0.005136	0.139848	0	119.47	0	0	1.025	0	1	0	0	-91.4700	-0.6000	91.8900	11.8900	0.0000	0.0000	0.0000	0.0000;
	19522	19526	0.003304	0.087869	0	119.47	0	0	1.025	0	1	0	0	-91.6200	-8.2600	91.8900	15.4300	0.0000	0.0000	0.0000	0.0000;
	19522	19527	0.000249	0.001106	0	0	0	0	0	0	1	0	0	366.4100	21.0000	-366.1000	-19.6300	0.0000	0.0000	0.0000	0.0000;
	19522	19528	0.000293	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19529	19530	0.003176	0.085186	0	168.48	0	0	1.09375	0	1	0	0	-128.9500	-41.2700	129.5800	58.1500	0.0000	0.0000	0.0000	0.0000;
	19529	19531	0.004208	0.087445	0	168.48	0	0	1.1	0	1	0	0	-128.7300	-44.0500	129.5800	61.7500	0.0000	0.0000	0.0000	0.0000;
	19529	19532	0.002628	0.090755	0	168.48	0	0	1.1	0	1	0	0	-129.0500	-43.9900	129.5800	62.4400	0.0000	0.0000	0.0000	0.0000;
	19529	19533	0.000255	0.001058	0	0	0	0	0	0	1	0	0	386.7300	129.3100	-386.3500	-127.7200	0.0000	0.0000	0.0000	0.0000;
	19529	19534	0.000202	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19533	19609	0.001074	0.005561	0.00296	187.89	0	0	0	0	1	0	0	-3.8500	-17.0100	3.8500	16.7000	0.0000	0.0000	0.0000	0.0000;
	19535	19536	0.017642	0.532224	0	27.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19535	19537	0.000299	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19535	19538	0.000206	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19589	19537	0.001315	0.007103	0.00665	223.67	0	0	0	0	1	0	0	-57.1900	-4.0700	57.2300	3.5800	0.0000	0.0000	0.0000	0.0000;
	19539	19540	0.000281	0.001063	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19541	19542	0.001798	0.056269	0	229.38	0	0	1	0	1	0	0	-175.9100	35.7700	176.4300	-19.5900	0.0000	0.0000	0.0000	0.0000;
	19541	19543	0.001668	0.050086	0	229.38	0	0	1	0	1	0	0	-175.9500	33.9400	176.4300	-19.5900	0.0000	0.0000	0.0000	0.0000;
	19541	19544	0.000297	0.001086	0	0	0	0	0	0	1	0	0	351.8600	-69.7200	-351.5100	70.9600	0.0000	0.0000	0.0000	0.0000;
	19541	19545	0.000285	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19547	19546	0.00028	0.020748	0	518.57	0	0	1.0125	0	1	0	0	-214.3700	-39.4000	214.5000	48.6800	0.0000	0.0000	0.0000	0.0000;
	19546	19548	0.000348	0.0203	0	482.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19546	19549	0.000293	0.001188	0	0	0	0	0	0	1	0	0	-214.5000	37.0900	214.6300	-36.5700	0.0000	0.0000	0.0000	0.0000;
	19546	19550	0.000274	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19551	19554	0.000959	0.055458	0	490.49	0	0	1	0	1	0	0	131.0000	5.9800	-130.8500	2.9200	0.0000	0.0000	0.0000	0.0000;
	19551	19555	0.000429	0.025391	0	411.72	0	0	1	0	1	0	0	-176.2200	-32.1200	176.3500	39.7300	0.0000	0.0000	0.0000	0.0000;
	19551	19556	0.000456	0.027895	0	411.46	0	0	1	0	1	0	0	-176.2200	-28.3800	176.3500	36.6800	0.0000	0.0000	0.0000	0.0000;
	19551	19557	0.000468	0.029288	0	411.42	0	0	1	0	1	0	0	-176.2100	-26.5700	176.3500	35.2500	0.0000	0.0000	0.0000	0.0000;
	19551	19558	0.000455	0.034696	0	410.88	0	0	1	0	1	0	0	-176.2200	-7.8100	176.3500	17.8900	0.0000	0.0000	0.0000	0.0000;
	19551	19559	0.000276	0.001166	0	0	0	0	0	0	1	0	0	573.8700	-117.9400	-572.9800	121.6800	0.0000	0.0000	0.0000	0.0000;
	19551	19560	0.000229	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19552	19554	-0.000554	-0.032042	0	440.49	0	0	1	0	1	0	0	-130.9300	-2.2200	130.8500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	19552	19565	0.000588	0.003262	0.0013	270.04	0	0	0	0	1	0	0	-161.2400	10.0500	161.3800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	19552	19565	0.000588	0.003262	0.0013	270.04	0	0	0	0	1	0	0	-161.2400	10.0500	161.3800	-9.3900	0.0000	0.0000	0.0000	0.0000;
	19553	19554	0.002471	0.142897	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19561	19562	0.002007	0.053281	0	222.43	0	0	1	0	1	0	0	-170.5300	11.7600	171.0800	2.7800	0.0000	0.0000	0.0000	0.0000;
	19561	19563	0.002	0.057568	0	222.43	0	0	1	0	1	0	0	-170.5300	5.0400	171.0800	10.6000	0.0000	0.0000	0.0000	0.0000;
	19561	19564	0.001379	0.041389	0	222.43	0	0	1	0	1	0	0	-170.7000	8.8400	171.0800	2.4500	0.0000	0.0000	0.0000	0.0000;
	19561	19565	0.00023	0.001178	0	0	0	0	0	0	1	0	0	511.7600	-25.6400	-511.2000	28.5200	0.0000	0.0000	0.0000	0.0000;
	19561	19566	0.000242	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19567	19570	-0.000697	-0.023408	0	96.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19567	19571	0.000257	0.001138	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19567	19572	0.000228	0.001033	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19568	19570	0.008998	0.301979	0	48.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19569	19570	0.008998	0.301979	0	48.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19573	19574	0.024407	0.703903	0	18.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19573	19575	0.015327	0.419537	0	29.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19573	19576	0.034766	0.989754	0	18.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19573	19577	0.043996	0.928865	0	17.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19573	19578	0.037068	1.071611	0	17.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19573	19579	0.000272	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19573	19580	0.000283	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19582	19581	0.000482	0.03475	0	582.71	0	0	1	0	1	0	0	-195.2400	14.9100	195.4100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	19582	19581	0.000482	0.03475	0	582.71	0	0	1	0	1	0	0	-195.2400	14.9100	195.4100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	19581	19583	0.000152	0.008528	0	1101.75	0	0	1	0	1	0	0	-846.3800	7.3600	847.3800	48.8000	0.0000	0.0000	0.0000	0.0000;
	19581	19584	0.000169	0.011283	0	1101.75	0	0	1	0	1	0	0	-846.2700	25.5500	847.3800	48.8000	0.0000	0.0000	0.0000	0.0000;
	19581	19585	0.000208	0.001199	0	0	0	0	0	0	1	0	0	1301.8300	-27.4900	-1298.5800	46.1700	0.0000	0.0000	0.0000	0.0000;
	19581	19586	0.000265	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19624	19582	0.000368	0.002016	0.00193	285.34	0	0	0	0	1	0	0	-195.1100	15.4100	195.2400	-14.9100	0.0000	0.0000	0.0000	0.0000;
	19624	19582	0.000368	0.002016	0.00193	285.34	0	0	0	0	1	0	0	-195.1100	15.4100	195.2400	-14.9100	0.0000	0.0000	0.0000	0.0000;
	19614	19585	0.000804	0.009787	0.15669	1273.75	0	0	0	0	1	0	0	-391.8000	30.4600	392.9600	-33.4300	0.0000	0.0000	0.0000	0.0000;
	19587	19588	0.011394	0.41188	0	27.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19587	19589	0.000297	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19591	19590	0.000359	0.02481	0	321.17	0	0	1	0	1	0	0	-49.9200	1.7200	49.9200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	19590	19593	0.000296	0.001135	0	0	0	0	0	0	1	0	0	-49.9200	-17.3400	49.9300	17.3700	0.0000	0.0000	0.0000	0.0000;
	19590	19594	0.000261	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19591	19592	0.006042	0.181135	0	87.43	0	0	1.0625	0	1	0	0	-46.2400	-18.8900	46.3900	23.6200	0.0000	0.0000	0.0000	0.0000;
	19593	19919	0.002811	0.032717	0.40719	1241.88	0	0	0	0	1	0	0	315.7700	-32.7400	-313.1700	19.0500	0.0000	0.0000	0.0000	0.0000;
	19593	21142	0.000764	0.008269	0.15803	1177.99	0	0	0	0	1	0	0	-161.9300	-5.7400	162.1200	-9.3300	0.0000	0.0000	0.0000	0.0000;
	19596	19595	0.00045	0.024482	0	343.75	0	0	1	0	1	0	0	-53.4800	0.1200	53.4900	0.5100	0.0000	0.0000	0.0000	0.0000;
	19595	19597	0.000211	0.001078	0	0	0	0	0	0	1	0	0	-53.4900	-0.5100	53.4900	0.5400	0.0000	0.0000	0.0000	0.0000;
	19595	19598	0.000273	0.001126	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19599	19600	0.001051	0.032334	0	243.75	0	0	1.05	0	1	0	0	-187.0900	-27.0100	187.4700	38.7600	0.0000	0.0000	0.0000	0.0000;
	19599	19601	0.002621	0.067475	0	243.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19599	19602	0.000244	0.001005	0	0	0	0	0	0	1	0	0	187.0900	27.0100	-187.0100	-26.6800	0.0000	0.0000	0.0000	0.0000;
	19599	19603	0.000276	0.001054	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19602	19612	0.00116	0.006067	0.00239	262.04	0	0	0	0	1	0	0	-171.6300	23.7400	171.9500	-22.3100	0.0000	0.0000	0.0000	0.0000;
	19604	19605	0.001749	0.051127	0	211.09	0	0	1.08125	0	1	0	0	-161.8100	-59.6900	162.3500	75.6700	0.0000	0.0000	0.0000	0.0000;
	19604	19606	0.002078	0.053581	0	211.09	0	0	1.0875	0	1	0	0	-161.7000	-57.8700	162.3500	74.6700	0.0000	0.0000	0.0000	0.0000;
	19604	19607	0.003064	0.070618	0	211.09	0	0	1.1	0	1	0	0	-161.3900	-53.4800	162.3500	75.6700	0.0000	0.0000	0.0000	0.0000;
	19604	19608	0.001369	0.049675	0	211.09	0	0	1.08125	0	1	0	0	-161.9200	-60.1000	162.3500	75.6700	0.0000	0.0000	0.0000	0.0000;
	19604	19609	0.00028	0.001172	0	0	0	0	0	0	1	0	0	646.8200	231.1400	-645.6300	-226.1800	0.0000	0.0000	0.0000	0.0000;
	19604	19610	0.000213	0.00119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19612	19611	0.000548	0.029787	0	586.33	0	0	1	0	1	0	0	-202.7200	7.0900	202.9200	4.2100	0.0000	0.0000	0.0000	0.0000;
	19612	19611	0.000548	0.029787	0	586.33	0	0	1	0	1	0	0	-202.7200	7.0900	202.9200	4.2100	0.0000	0.0000	0.0000	0.0000;
	19611	19613	0.000128	0.008658	0	1146.6	0	0	1	0	1	0	0	-880.9600	-52.4900	881.8800	114.6000	0.0000	0.0000	0.0000	0.0000;
	19611	19614	0.000214	0.001163	0	0	0	0	0	0	1	0	0	475.1100	21.4000	-474.6700	-18.9700	0.0000	0.0000	0.0000	0.0000;
	19611	19615	0.000226	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19616	19617	0.000219	0.001103	0	0	0	0	0	0	1	0	0	368.3500	-37.8800	-368.0700	39.2900	0.0000	0.0000	0.0000	0.0000;
	19618	19619	0.000205	0.001097	0	0	0	0	0	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	19619	19631	0.001438	0.005652	0.00203	261.77	0	0	0	0	1	0	0	129.7200	-54.9900	-129.4500	55.8300	0.0000	0.0000	0.0000	0.0000;
	19619	19631	0.001438	0.005652	0.00203	261.77	0	0	0	0	1	0	0	129.7200	-54.9900	-129.4500	55.8300	0.0000	0.0000	0.0000	0.0000;
	19620	19621	0.000248	0.001088	0	0	0	0	0	0	1	0	0	114.7800	53.5000	-114.7500	-53.3300	0.0000	0.0000	0.0000	0.0000;
	19622	19623	0.004271	0.165021	0	83.67	0	0	1.0375	0	1	0	0	-40.0200	-7.1300	40.0900	9.8200	0.0000	0.0000	0.0000	0.0000;
	19622	19624	0.000223	0.001138	0	0	0	0	0	0	1	0	0	40.0200	7.1300	-40.0200	-7.1100	0.0000	0.0000	0.0000	0.0000;
	19625	19626	0.000209	0.001149	0	0	0	0	0	0	1	0	0	19.2000	8.9500	-19.2000	-8.9400	0.0000	0.0000	0.0000	0.0000;
	19627	19628	0.014747	0.483963	0	27.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19627	19629	0.019937	0.687125	0	16.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19627	19630	0.024837	0.770126	0	15.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19627	19631	0.000222	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19627	19632	0.000279	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19633	19636	0.00081	0.051277	0	431.27	0	0	1	0	1	0	0	128.6500	25.5000	-128.5200	-17.4300	0.0000	0.0000	0.0000	0.0000;
	19633	19637	0.000449	0.033915	0	338.9	0	0	1.04375	0	1	0	0	-100.9400	-17.0600	100.9900	20.6000	0.0000	0.0000	0.0000	0.0000;
	19633	19638	0.000566	0.035119	0	338.27	0	0	1.04375	0	1	0	0	-100.9300	-16.0300	100.9900	19.6800	0.0000	0.0000	0.0000	0.0000;
	19633	19639	0.000568	0.035915	0	337.85	0	0	1.04375	0	1	0	0	-100.9300	-15.5800	100.9900	19.3100	0.0000	0.0000	0.0000	0.0000;
	19633	19640	0.000274	0.001157	0	0	0	0	0	0	1	0	0	174.1500	23.1800	-174.0700	-22.8500	0.0000	0.0000	0.0000	0.0000;
	19633	19641	0.000243	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19634	19636	-0.000167	-0.010546	0	406.27	0	0	1	0	1	0	0	-128.5400	-19.0900	128.5200	17.4300	0.0000	0.0000	0.0000	0.0000;
	19635	19636	0.00287	0.181738	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19642	19643	0.00467	0.122548	0	90.56	0	0	1	0	1	0	0	-57.2500	-4.5400	57.3900	8.2500	0.0000	0.0000	0.0000	0.0000;
	19642	19644	0.005911	0.173083	0	90.41	0	0	1	0	1	0	0	-57.2100	-1.5200	57.3900	6.7200	0.0000	0.0000	0.0000	0.0000;
	19642	19645	0.004771	0.099261	0	90.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19642	19646	0.00423	0.11784	0	90.15	0	0	1	0	1	0	0	-57.2600	-5.0800	57.3900	8.6500	0.0000	0.0000	0.0000	0.0000;
	19642	19647	0.000251	0.001125	0	0	0	0	0	0	1	0	0	171.7300	11.1400	-171.6600	-10.8400	0.0000	0.0000	0.0000	0.0000;
	19642	19648	0.000274	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19649	19652	0.000274	0.009362	0	67.94	0	0	1	0	1	0	0	-2.0500	0.2500	2.0500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	19649	19653	0.013316	0.41592	0	23.12	0	0	1.0125	0	1	0	0	-2.0500	-0.0700	2.0500	0.0900	0.0000	0.0000	0.0000	0.0000;
	19649	19654	0.000238	0.00114	0	0	0	0	0	0	1	0	0	4.1000	-0.1800	-4.1000	0.1800	0.0000	0.0000	0.0000	0.0000;
	19649	19655	0.000228	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19650	19652	0.006422	0.219316	0	33.97	0	0	1	0	1	0	0	1.0200	-0.1300	-1.0200	0.1300	0.0000	0.0000	0.0000	0.0000;
	19651	19652	0.006422	0.219316	0	33.97	0	0	1	0	1	0	0	1.0200	-0.1300	-1.0200	0.1300	0.0000	0.0000	0.0000	0.0000;
	19657	19656	0.000677	0.03864	0	410.23	0	0	1.04375	0	1	0	0	-213.5000	-90.9100	213.8700	111.7300	0.0000	0.0000	0.0000	0.0000;
	19670	19656	0.000457	0.005923	0.13728	1188.64	0	0	0	0	1	0	0	-259.4400	-2.1100	259.7200	-9.0200	0.0000	0.0000	0.0000	0.0000;
	19983	19656	0.001159	0.013908	0.24625	1289.02	0	0	0	0	1	0	0	-803.9000	80.4000	810.9600	-22.3400	0.0000	0.0000	0.0000	0.0000;
	19656	20145	0.00139	0.018638	0.27307	1284.99	0	0	0	0	1	0	0	-687.0700	135.9000	693.4300	-79.8300	0.0000	0.0000	0.0000	0.0000;
	19656	20443	0.000913	0.009926	0.19235	1255.51	0	0	0	0	1	0	0	-597.4800	77.4000	600.5600	-64.6700	0.0000	0.0000	0.0000	0.0000;
	19658	19657	0.005176	0.160519	0	89.2	0	0	1.03125	0	1	0	0	-37.8500	-14.5000	37.9300	17.0500	0.0000	0.0000	0.0000	0.0000;
	19658	19657	0.005176	0.160519	0	89.2	0	0	1.03125	0	1	0	0	-37.8500	-14.5000	37.9300	17.0500	0.0000	0.0000	0.0000	0.0000;
	19658	19657	0.005176	0.160519	0	89.2	0	0	1.03125	0	1	0	0	-37.8500	-14.5000	37.9300	17.0500	0.0000	0.0000	0.0000	0.0000;
	19657	19659	0.000234	0.001137	0	0	0	0	0	0	1	0	0	99.7000	39.7700	-99.6700	-39.6500	0.0000	0.0000	0.0000	0.0000;
	19657	19660	0.000284	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19658	19661	0.029179	0.071767	0.00234	46.71	0	0	0	0	1	0	0	10.6000	13.6400	-10.5200	-13.7000	0.0000	0.0000	0.0000	0.0000;
	19658	19684	0.032984	0.078563	0.00354	58.15	0	0	0	0	1	0	0	16.6200	2.5600	-16.5400	-2.7400	0.0000	0.0000	0.0000	0.0000;
	19659	19685	0.00688	0.04228	0.01565	245.36	0	0	0	0	1	0	0	99.6700	39.6500	-98.9400	-36.8200	0.0000	0.0000	0.0000	0.0000;
	19661	19692	0.014696	0.032766	0.01237	66.77	0	0	0	0	1	0	0	-32.2200	10.2900	32.3800	-11.2700	0.0000	0.0000	0.0000	0.0000;
	19662	19663	0.000269	0.001088	0	0	0	0	0	0	1	0	0	28.3900	3.7000	-28.3800	-3.7000	0.0000	0.0000	0.0000	0.0000;
	19662	19666	0.011138	0.033347	0.00187	64.15	0	0	0	0	1	0	0	-26.2500	-7.2700	26.3300	7.3200	0.0000	0.0000	0.0000	0.0000;
	19674	19662	0.009932	0.022229	0.00241	47.24	0	0	0	0	1	0	0	2.1400	-3.8100	-2.1400	3.5700	0.0000	0.0000	0.0000	0.0000;
	19664	19668	0.000685	0.036971	0	504.06	0	0	1	0	1	0	0	321.8700	50.8800	-321.2000	-14.3900	0.0000	0.0000	0.0000	0.0000;
	19664	19670	0.000289	0.001011	0	0	0	0	0	0	1	0	0	-321.8700	-50.8800	322.1600	51.8700	0.0000	0.0000	0.0000	0.0000;
	19666	19665	0.004066	0.130025	0	106.73	0	0	1	0	1	0	0	-50.0600	-5.8000	50.1600	9.0000	0.0000	0.0000	0.0000	0.0000;
	19666	19665	0.004066	0.130025	0	106.73	0	0	1	0	1	0	0	-50.0600	-5.8000	50.1600	9.0000	0.0000	0.0000	0.0000	0.0000;
	19666	19665	0.004066	0.130025	0	106.73	0	0	1	0	1	0	0	-50.0600	-5.8000	50.1600	9.0000	0.0000	0.0000	0.0000	0.0000;
	19666	19665	0.004066	0.130025	0	106.73	0	0	1	0	1	0	0	-50.0600	-5.8000	50.1600	9.0000	0.0000	0.0000	0.0000	0.0000;
	19665	19668	-0.00024	-0.012952	0	454.06	0	0	1	0	1	0	0	-321.4400	-27.1700	321.2000	14.3900	0.0000	0.0000	0.0000	0.0000;
	19665	19669	0.000249	0.001004	0	0	0	0	0	0	1	0	0	120.8000	-8.8400	-120.7700	8.9800	0.0000	0.0000	0.0000	0.0000;
	19666	19676	0.044979	0.10257	0.00386	48.64	0	0	0	0	1	0	0	5.7700	0.9300	-5.7500	-1.2900	0.0000	0.0000	0.0000	0.0000;
	19698	19666	0.036803	0.096687	0.0037	58.07	0	0	0	0	1	0	0	-17.8900	-1.4000	18.0100	1.3300	0.0000	0.0000	0.0000	0.0000;
	19666	19699	0.021137	0.060254	0.00901	59.2	0	0	0	0	1	0	0	23.0800	10.2900	-22.9500	-10.8300	0.0000	0.0000	0.0000	0.0000;
	19666	20261	0.049225	0.142513	0.01288	67.55	0	0	0	0	1	0	0	45.0100	-3.5900	-44.0400	5.0900	0.0000	0.0000	0.0000	0.0000;
	19667	19668	0.002541	0.137035	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19679	19669	0.005686	0.032651	0.00848	197.29	0	0	0	0	1	0	0	-20.0400	40.0700	20.1400	-40.3500	0.0000	0.0000	0.0000	0.0000;
	19669	19697	0.00666	0.032963	0.01359	245.58	0	0	0	0	1	0	0	100.6200	31.3800	-99.9200	-29.3000	0.0000	0.0000	0.0000	0.0000;
	19670	20443	0.001393	0.015444	0.39062	1234.16	0	0	0	0	1	0	0	-482.3400	43.3900	485.3900	-51.6200	0.0000	0.0000	0.0000	0.0000;
	21301	19670	0.000856	0.010775	0.32852	1352.14	0	0	0	0	1	0	0	-418.1700	75.6800	419.6200	-93.1500	0.0000	0.0000	0.0000	0.0000;
	19671	19672	0.0002	0.001171	0	0	0	0	0	0	1	0	0	13.9800	2.5200	-13.9800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	19671	19673	0.019476	0.045738	0.01166	56.63	0	0	0	0	1	0	0	-13.1100	-9.1600	13.1600	8.0600	0.0000	0.0000	0.0000	0.0000;
	19671	19676	0.015973	0.044297	0.00128	41.03	0	0	0	0	1	0	0	-0.8800	6.6300	0.8800	-6.7500	0.0000	0.0000	0.0000	0.0000;
	19673	19686	0.040969	0.080306	0.01081	65.28	0	0	0	0	1	0	0	-34.1500	-19.9700	34.7600	20.0000	0.0000	0.0000	0.0000	0.0000;
	19674	19681	0.021323	0.056387	0.01489	58.21	0	0	0	0	1	0	0	-16.5700	4.4800	16.6300	-5.8300	0.0000	0.0000	0.0000	0.0000;
	19951	19674	0.054433	0.144436	0.00599	51.92	0	0	0	0	1	0	0	-0.4300	4.1700	0.4400	-4.7600	0.0000	0.0000	0.0000	0.0000;
	19675	19678	0.010892	0.275977	0	247.95	0	0	1	0	1	0	0	20.0300	5.4600	-19.9900	-4.3600	0.0000	0.0000	0.0000	0.0000;
	19675	19679	0.000234	0.001085	0	0	0	0	0	0	1	0	0	-20.0300	40.0900	20.0400	-40.0700	0.0000	0.0000	0.0000	0.0000;
	19676	19678	-0.005628	-0.142602	0	65.92	0	0	1	0	1	0	0	4.8700	8.0400	-4.8700	-8.1600	0.0000	0.0000	0.0000	0.0000;
	19677	19678	0.030046	0.761309	0	182.03	0	0	1	0	1	0	0	-24.6400	-6.8900	24.8600	12.5200	0.0000	0.0000	0.0000	0.0000;
	19680	19681	0.000254	0.001086	0	0	0	0	0	0	1	0	0	-12.3200	-3.2000	12.3200	3.2000	0.0000	0.0000	0.0000	0.0000;
	19946	19681	0.022945	0.053424	0.00944	53.76	0	0	0	0	1	0	0	12.6400	-3.0500	-12.6000	2.1800	0.0000	0.0000	0.0000	0.0000;
	19681	20409	0.017524	0.053159	0.00153	60.16	0	0	0	0	1	0	0	-16.3500	0.4500	16.4000	-0.4700	0.0000	0.0000	0.0000	0.0000;
	19682	19683	0.000267	0.001096	0	0	0	0	0	0	1	0	0	28.1200	10.0400	-28.1200	-10.0300	0.0000	0.0000	0.0000	0.0000;
	19682	19684	0.041322	0.109	0.00423	61.57	0	0	0	0	1	0	0	-24.7900	-0.0300	25.0300	0.2100	0.0000	0.0000	0.0000	0.0000;
	19689	19682	0.026381	0.06956	0.00192	45.36	0	0	0	0	1	0	0	3.3600	9.8700	-3.3300	-10.0000	0.0000	0.0000	0.0000	0.0000;
	19686	19684	0.022126	0.0406	0.00163	64.02	0	0	0	0	1	0	0	30.7600	4.9600	-30.5600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	19686	19685	0.00333	0.09283	0	75.19	0	0	1.0375	0	1	0	0	-21.8400	-8.3200	21.8500	8.8100	0.0000	0.0000	0.0000	0.0000;
	19686	19685	0.00333	0.09283	0	75.19	0	0	1.0375	0	1	0	0	-21.8400	-8.3200	21.8500	8.8100	0.0000	0.0000	0.0000	0.0000;
	19686	19685	0.00333	0.09283	0	75.19	0	0	1.0375	0	1	0	0	-21.8400	-8.3200	21.8500	8.8100	0.0000	0.0000	0.0000	0.0000;
	19685	19687	0.000212	0.001129	0	0	0	0	0	0	1	0	0	27.7500	11.4700	-27.7500	-11.4600	0.0000	0.0000	0.0000	0.0000;
	19982	19685	0.010513	0.054295	0.01626	199.94	0	0	0	0	1	0	0	-45.3300	8.9900	45.5400	-9.5700	0.0000	0.0000	0.0000	0.0000;
	19685	20496	0.046987	0.246994	0.06826	225.91	0	0	0	0	1	0	0	-39.9100	8.4800	40.7000	-11.4300	0.0000	0.0000	0.0000	0.0000;
	19689	19688	0.006369	0.1612	0	79.63	0	0	1.06875	0	1	0	0	-25.2800	-11.1900	25.3300	12.5000	0.0000	0.0000	0.0000	0.0000;
	19689	19688	0.006369	0.1612	0	79.63	0	0	1.06875	0	1	0	0	-25.2800	-11.1900	25.3300	12.5000	0.0000	0.0000	0.0000	0.0000;
	19689	19688	0.006369	0.1612	0	79.63	0	0	1.06875	0	1	0	0	-25.2800	-11.1900	25.3300	12.5000	0.0000	0.0000	0.0000	0.0000;
	19688	19690	0.000279	0.001082	0	0	0	0	0	0	1	0	0	40.8400	3.7500	-40.8400	-3.7400	0.0000	0.0000	0.0000	0.0000;
	19688	20227	0.005803	0.029067	0.0427	216.74	0	0	0	0	1	0	0	57.4300	-43.8000	-57.1300	41.0300	0.0000	0.0000	0.0000	0.0000;
	19688	20441	0.020501	0.133737	0.03359	232.19	0	0	0	0	1	0	0	-111.3000	-10.6500	113.8900	24.0700	0.0000	0.0000	0.0000	0.0000;
	19688	20459	0.014578	0.087218	0.0513	217.4	0	0	0	0	1	0	0	-62.9600	13.2000	63.5800	-14.5300	0.0000	0.0000	0.0000	0.0000;
	19977	19689	0.020778	0.059846	0.00298	62.99	0	0	0	0	1	0	0	-27.5100	-17.9200	27.7200	18.2100	0.0000	0.0000	0.0000	0.0000;
	19689	21367	0.021041	0.041717	0.00119	67.86	0	0	0	0	1	0	0	44.7500	5.5000	-44.3600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	19692	19691	0.015583	0.040735	0.00422	52.89	0	0	0	0	1	0	0	13.2900	12.7200	-13.2400	-13.0400	0.0000	0.0000	0.0000	0.0000;
	19691	20015	0.013429	0.041775	0.0125	50.28	0	0	0	0	1	0	0	0.4200	9.8500	-0.4100	-11.1200	0.0000	0.0000	0.0000	0.0000;
	19692	19693	0.033117	0.09649	0.00606	71.83	0	0	0	0	1	0	0	-32.3300	10.8600	32.6900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	19692	19693	0.033117	0.09649	0.00606	71.83	0	0	0	0	1	0	0	-32.3300	10.8600	32.6900	-10.4600	0.0000	0.0000	0.0000	0.0000;
	19693	19694	0.000243	0.001148	0	0	0	0	0	0	1	0	0	16.1700	5.1700	-16.1700	-5.1700	0.0000	0.0000	0.0000	0.0000;
	19693	20442	0.034312	0.102091	0.00441	76.83	0	0	0	0	1	0	0	-40.7700	7.8800	41.3200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	19693	20442	0.034312	0.102091	0.00441	76.83	0	0	0	0	1	0	0	-40.7700	7.8800	41.3200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	19696	19695	0.005719	0.158824	0	74.49	0	0	1	0	1	0	0	-23.9800	-6.4800	24.0100	7.4600	0.0000	0.0000	0.0000	0.0000;
	19696	19695	0.005719	0.158824	0	74.49	0	0	1	0	1	0	0	-23.9800	-6.4800	24.0100	7.4600	0.0000	0.0000	0.0000	0.0000;
	19695	19697	0.000225	0.001002	0	0	0	0	0	0	1	0	0	-48.0300	-14.9200	48.0300	14.9500	0.0000	0.0000	0.0000	0.0000;
	19699	19696	0.020162	0.05475	0.00142	53.33	0	0	0	0	1	0	0	-3.5500	13.5300	3.5900	-13.5700	0.0000	0.0000	0.0000	0.0000;
	19697	20229	0.020177	0.089411	0.02985	215.36	0	0	0	0	1	0	0	51.8900	14.3500	-51.3100	-14.7500	0.0000	0.0000	0.0000	0.0000;
	19699	19698	0.017959	0.050391	0.00102	53.73	0	0	0	0	1	0	0	6.9600	-9.0500	-6.9300	9.0100	0.0000	0.0000	0.0000	0.0000;
	19698	19977	0.065874	0.151199	0.00469	49.83	0	0	0	0	1	0	0	5.2800	-12.7900	-5.1600	12.5800	0.0000	0.0000	0.0000	0.0000;
	19700	20015	0.037547	0.112004	0.00481	60.09	0	0	0	0	1	0	0	-28.1700	16.8900	28.5500	-16.2700	0.0000	0.0000	0.0000	0.0000;
	19700	20020	0.013437	0.032991	0.02777	46.71	0	0	0	0	1	0	0	9.1800	-20.2100	-9.1300	17.3600	0.0000	0.0000	0.0000	0.0000;
	19704	19701	0.020428	0.054758	0.00405	63.11	0	0	0	0	1	0	0	22.8600	-25.3100	-22.6300	25.5000	0.0000	0.0000	0.0000	0.0000;
	19992	19701	0.022985	0.05517	0.00563	56.44	0	0	0	0	1	0	0	-8.8700	30.3000	9.0800	-30.3800	0.0000	0.0000	0.0000	0.0000;
	19959	19702	0.040831	0.098395	0.00576	70.85	0	0	0	0	1	0	0	24.9900	-9.0300	-24.7100	9.0900	0.0000	0.0000	0.0000	0.0000;
	19959	19702	0.040831	0.098395	0.00576	70.85	0	0	0	0	1	0	0	24.9900	-9.0300	-24.7100	9.0900	0.0000	0.0000	0.0000	0.0000;
	19702	21409	0.059627	0.12598	0.00505	66.03	0	0	0	0	1	0	0	33.6200	-19.3000	-32.7700	20.5600	0.0000	0.0000	0.0000	0.0000;
	19703	19706	0.004219	0.127456	0	222.41	0	0	1	0	1	0	0	36.4800	-14.6900	-36.4200	16.6900	0.0000	0.0000	0.0000	0.0000;
	19703	19707	0.000292	0.001171	0	0	0	0	0	0	1	0	0	-36.4800	14.6900	36.4900	-14.6700	0.0000	0.0000	0.0000	0.0000;
	19704	19706	0.000769	0.023224	0	72.41	0	0	1	0	1	0	0	-36.4000	17.0500	36.4200	-16.6900	0.0000	0.0000	0.0000	0.0000;
	19705	19706	0.032665	0.98674	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19991	19707	0.006937	0.03903	0.0166	230.67	0	0	0	0	1	0	0	-92.6000	-28.7300	93.2900	30.9700	0.0000	0.0000	0.0000	0.0000;
	19707	20011	0.011211	0.057134	0.03199	241.34	0	0	0	0	1	0	0	-129.7700	-16.3000	131.7100	22.9500	0.0000	0.0000	0.0000	0.0000;
	19708	19710	0.045958	0.104794	0.00296	49.98	0	0	0	0	1	0	0	6.5700	-13.5500	-6.4700	13.4700	0.0000	0.0000	0.0000	0.0000;
	20542	19708	0.054475	0.130274	0.00551	62.67	0	0	0	0	1	0	0	33.9600	-4.0400	-33.3500	4.9100	0.0000	0.0000	0.0000	0.0000;
	19709	19710	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-26.7800	-7.4500	26.7800	7.4600	0.0000	0.0000	0.0000	0.0000;
	19710	19711	0.011446	0.028709	0.00356	59.03	0	0	0	0	1	0	0	19.2400	-1.0100	-19.2000	0.7400	0.0000	0.0000	0.0000	0.0000;
	19710	20559	0.018574	0.047179	0.00349	65.45	0	0	0	0	1	0	0	-39.5500	-19.9200	39.9000	20.4300	0.0000	0.0000	0.0000	0.0000;
	19711	20558	0.008472	0.030178	0.00145	64.38	0	0	0	0	1	0	0	-32.8600	-14.1800	32.9600	14.4000	0.0000	0.0000	0.0000	0.0000;
	19711	22086	0.048661	0.121685	0.02293	63.07	0	0	0	0	1	0	0	25.2800	5.4500	-24.9600	-7.0000	0.0000	0.0000	0.0000	0.0000;
	19712	19713	0.000247	0.00101	0	0	0	0	0	0	1	0	0	26.7800	6.5800	-26.7800	-6.5700	0.0000	0.0000	0.0000	0.0000;
	20560	19712	0.008409	0.039537	0.01905	189.38	0	0	0	0	1	0	0	26.7700	7.0500	-26.7100	-8.7600	0.0000	0.0000	0.0000	0.0000;
	21729	19712	0.01613	0.05956	0.01515	163.48	0	0	0	0	1	0	0	0.0700	-3.7600	-0.0700	2.1800	0.0000	0.0000	0.0000	0.0000;
	19715	19714	0.018012	0.041859	0.00644	64.85	0	0	0	0	1	0	0	-36.7300	-0.9400	36.9800	0.8900	0.0000	0.0000	0.0000	0.0000;
	21000	19714	0.086982	0.168372	0.00679	57.56	0	0	0	0	1	0	0	-17.0700	0.0900	17.3400	-0.2300	0.0000	0.0000	0.0000	0.0000;
	19714	22688	0.061109	0.181901	0.00477	70.7	0	0	0	0	1	0	0	-35.0900	-1.0900	35.8500	2.8900	0.0000	0.0000	0.0000	0.0000;
	19714	22688	0.061109	0.181901	0.00477	70.7	0	0	0	0	1	0	0	-35.0900	-1.0900	35.8500	2.8900	0.0000	0.0000	0.0000	0.0000;
	19715	19719	0.059336	0.14934	0.00474	52.13	0	0	0	0	1	0	0	4.9600	-4.6600	-4.9300	4.2700	0.0000	0.0000	0.0000	0.0000;
	21000	19715	0.029426	0.07846	0.00994	57.58	0	0	0	0	1	0	0	-18.6500	-3.1000	18.7600	2.4400	0.0000	0.0000	0.0000	0.0000;
	19716	19717	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-7.8900	-2.4700	7.8900	2.4700	0.0000	0.0000	0.0000	0.0000;
	19717	20892	0.066955	0.173331	0.01236	48.7	0	0	0	0	1	0	0	4.4200	-1.9200	-4.4000	0.6200	0.0000	0.0000	0.0000	0.0000;
	19717	20898	0.032142	0.093798	0.01211	46.52	0	0	0	0	1	0	0	-3.1600	2.2400	3.1600	-3.5300	0.0000	0.0000	0.0000	0.0000;
	19717	21209	0.064017	0.1679	0.00344	56.84	0	0	0	0	1	0	0	12.4600	-7.1800	-12.3300	7.1200	0.0000	0.0000	0.0000	0.0000;
	19717	21304	0.078142	0.180361	0.00702	54.43	0	0	0	0	1	0	0	-11.1500	1.0500	11.2400	-1.6000	0.0000	0.0000	0.0000	0.0000;
	22673	19717	0.060172	0.175323	0.00775	55.5	0	0	0	0	1	0	0	10.5200	-3.9700	-10.4600	3.3400	0.0000	0.0000	0.0000	0.0000;
	19718	19719	0.000276	0.001132	0	0	0	0	0	0	1	0	0	-12.0800	-2.4700	12.0800	2.4700	0.0000	0.0000	0.0000	0.0000;
	19719	20964	0.078305	0.157161	0.00552	46.15	0	0	0	0	1	0	0	-7.1500	-6.7400	7.2300	6.3500	0.0000	0.0000	0.0000	0.0000;
	19721	19720	0.007463	0.247519	0	74.73	0	0	1	0	1	0	0	-32.4000	-2.0700	32.4700	4.6000	0.0000	0.0000	0.0000	0.0000;
	19720	19722	0.000282	0.001034	0	0	0	0	0	0	1	0	0	-32.4700	-4.6000	32.4800	4.6200	0.0000	0.0000	0.0000	0.0000;
	19723	19721	0.049759	0.141687	0.00339	41.08	0	0	0	0	1	0	0	0.8100	6.9300	-0.7900	-7.2100	0.0000	0.0000	0.0000	0.0000;
	21363	19722	0.008742	0.044778	0.01322	196.82	0	0	0	0	1	0	0	-41.4900	32.8500	41.7200	-33.0700	0.0000	0.0000	0.0000	0.0000;
	22687	19722	0.006325	0.035859	0.05952	214.3	0	0	0	0	1	0	0	74.5900	-32.4500	-74.2000	28.4500	0.0000	0.0000	0.0000	0.0000;
	19723	21700	0.031694	0.077629	0.01099	55.09	0	0	0	0	1	0	0	-16.3400	-14.6300	16.4800	13.8000	0.0000	0.0000	0.0000	0.0000;
	19724	20053	0.064614	0.196972	0.00647	42.06	0	0	0	0	1	0	0	0.6200	-2.3000	-0.6100	1.6300	0.0000	0.0000	0.0000	0.0000;
	20839	19724	0.043252	0.1278	0.01642	55.23	0	0	0	0	1	0	0	9.7900	-1.9100	-9.7500	0.3000	0.0000	0.0000	0.0000	0.0000;
	20840	19724	0.031836	0.084457	0.00936	35.26	0	0	0	0	1	0	0	-0.1600	-2.3000	0.1600	1.3300	0.0000	0.0000	0.0000	0.0000;
	19725	19726	0.000294	0.001164	0	0	0	0	0	0	1	0	0	-8.4900	-2.6600	8.4900	2.6600	0.0000	0.0000	0.0000	0.0000;
	19726	21088	0.044551	0.118198	0.01813	65.33	0	0	0	0	1	0	0	26.6100	-3.0900	-26.3000	2.0500	0.0000	0.0000	0.0000	0.0000;
	19726	21554	0.014198	0.043456	0.00092	68.78	0	0	0	0	1	0	0	-35.1000	0.4300	35.2700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	19727	19730	0.009028	0.331764	0	220.17	0	0	1	0	1	0	0	14.3400	-1.4100	-14.3200	2.0700	0.0000	0.0000	0.0000	0.0000;
	19727	19731	0.00028	0.001072	0	0	0	0	0	0	1	0	0	16.4300	5.1500	-16.4300	-5.1400	0.0000	0.0000	0.0000	0.0000;
	19727	19732	0.000269	0.001091	0	0	0	0	0	0	1	0	0	-30.7700	-3.7300	30.7700	3.7400	0.0000	0.0000	0.0000	0.0000;
	19728	19730	-0.004721	-0.173487	0	70.17	0	0	1	0	1	0	0	-14.3300	1.7300	14.3200	-2.0700	0.0000	0.0000	0.0000	0.0000;
	19728	20538	0.15936	0.334643	0.0145	60.15	0	0	0	0	1	0	0	14.3300	-1.7300	-14.0200	0.8700	0.0000	0.0000	0.0000	0.0000;
	19729	19730	0.02362	0.86801	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20056	19732	0.0094	0.062848	0.12076	191.2	0	0	0	0	1	0	0	30.8600	-8.4300	-30.7700	-3.7400	0.0000	0.0000	0.0000	0.0000;
	19733	19734	0.000267	0.001174	0	0	0	0	0	0	1	0	0	-13.0800	-2.7800	13.0800	2.7800	0.0000	0.0000	0.0000	0.0000;
	20862	19734	0.016537	0.04755	0.00296	60.52	0	0	0	0	1	0	0	-15.4200	-5.5200	15.4600	5.3400	0.0000	0.0000	0.0000	0.0000;
	19734	21514	0.024756	0.05714	0.00605	46.6	0	0	0	0	1	0	0	-6.8500	-3.8900	6.8600	3.3000	0.0000	0.0000	0.0000	0.0000;
	19734	21564	0.019991	0.058863	0.00256	64.08	0	0	0	0	1	0	0	-21.7000	-4.2400	21.8000	4.2600	0.0000	0.0000	0.0000	0.0000;
	19735	19746	0.0158	0.045653	0.00093	67.3	0	0	0	0	1	0	0	-35.5900	-3.7200	35.7900	4.2000	0.0000	0.0000	0.0000	0.0000;
	20397	19735	0.049728	0.135958	0.00427	53.74	0	0	0	0	1	0	0	4.7200	6.9000	-4.6800	-7.2400	0.0000	0.0000	0.0000	0.0000;
	19737	19736	0.005332	0.138641	0	90.81	0	0	1	0	1	0	0	-35.5400	0.5500	35.6000	1.1300	0.0000	0.0000	0.0000	0.0000;
	19737	19736	0.005332	0.138641	0	90.81	0	0	1	0	1	0	0	-35.5400	0.5500	35.6000	1.1300	0.0000	0.0000	0.0000	0.0000;
	19737	19736	0.005332	0.138641	0	90.81	0	0	1	0	1	0	0	-35.5400	0.5500	35.6000	1.1300	0.0000	0.0000	0.0000	0.0000;
	19736	19741	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-106.8100	-3.3900	106.8400	3.5200	0.0000	0.0000	0.0000	0.0000;
	19736	19742	0.000267	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19737	19740	-0.000693	-0.010129	0	141.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19737	19746	0.010043	0.029458	0.00066	67.56	0	0	0	0	1	0	0	37.0700	-0.3500	-36.9400	0.6700	0.0000	0.0000	0.0000	0.0000;
	19737	20867	0.025889	0.066773	0.00425	53.3	0	0	0	0	1	0	0	9.1300	-4.4800	-9.1100	4.1000	0.0000	0.0000	0.0000	0.0000;
	21261	19737	0.023103	0.047027	0.00486	67.37	0	0	0	0	1	0	0	-28.8300	2.7200	29.0200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	19738	19740	0.015777	0.230733	0	70.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19739	19740	0.015777	0.230733	0	70.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19743	19741	0.014611	0.052223	0.01235	204.57	0	0	0	0	1	0	0	-51.0100	2.3800	51.3800	-2.3500	0.0000	0.0000	0.0000	0.0000;
	19741	20280	0.012078	0.063064	0.0495	229.2	0	0	0	0	1	0	0	70.6100	-16.3900	-70.0200	14.3200	0.0000	0.0000	0.0000	0.0000;
	19741	20402	0.012162	0.050308	0.04735	254.55	0	0	0	0	1	0	0	-114.4200	7.6100	115.9500	-6.2900	0.0000	0.0000	0.0000	0.0000;
	19741	20402	0.012162	0.050308	0.04735	254.55	0	0	0	0	1	0	0	-114.4200	7.6100	115.9500	-6.2900	0.0000	0.0000	0.0000	0.0000;
	19744	19743	0.004558	0.150677	0	64.07	0	0	1	0	1	0	0	-21.9100	-1.1700	21.9300	1.8700	0.0000	0.0000	0.0000	0.0000;
	19743	19745	0.000257	0.001097	0	0	0	0	0	0	1	0	0	38.4900	10.5000	-38.4800	-10.4900	0.0000	0.0000	0.0000	0.0000;
	20869	19743	0.009216	0.04721	0.02597	177.11	0	0	0	0	1	0	0	9.4300	12.1700	-9.4100	-14.7600	0.0000	0.0000	0.0000	0.0000;
	19744	21269	0.029627	0.10229	0.00424	63.24	0	0	0	0	1	0	0	21.9100	1.1700	-21.7700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	19746	20872	0.05694	0.130626	0.00383	66.53	0	0	0	0	1	0	0	-30.2100	-11.3100	30.7800	12.2100	0.0000	0.0000	0.0000	0.0000;
	19747	20539	0.155753	0.358461	0.00988	46.66	0	0	0	0	1	0	0	-1.0300	0.7100	1.0300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	21088	19747	0.031303	0.109125	0.00519	45.85	0	0	0	0	1	0	0	5.6400	3.1300	-5.6200	-3.6100	0.0000	0.0000	0.0000	0.0000;
	19749	19748	0.003557	0.116119	0	88.98	0	0	1	0	1	0	0	-29.0600	5.3100	29.0900	-4.3600	0.0000	0.0000	0.0000	0.0000;
	19749	19748	0.003557	0.116119	0	88.98	0	0	1	0	1	0	0	-29.0600	5.3100	29.0900	-4.3600	0.0000	0.0000	0.0000	0.0000;
	19749	19748	0.003557	0.116119	0	88.98	0	0	1	0	1	0	0	-29.0600	5.3100	29.0900	-4.3600	0.0000	0.0000	0.0000	0.0000;
	19748	19750	0.000262	0.001021	0	0	0	0	0	0	1	0	0	25.4500	6.5300	-25.4500	-6.5200	0.0000	0.0000	0.0000	0.0000;
	19748	20050	0.016337	0.090092	0.03128	235.15	0	0	0	0	1	0	0	-112.7300	6.5400	114.7200	1.0600	0.0000	0.0000	0.0000	0.0000;
	20057	19749	0.065577	0.157165	0.00669	69.1	0	0	0	0	1	0	0	-37.4900	9.8400	38.4400	-8.2600	0.0000	0.0000	0.0000	0.0000;
	19749	20058	0.074465	0.223987	0.00629	64.21	0	0	0	0	1	0	0	28.1500	-7.2900	-27.5600	8.4000	0.0000	0.0000	0.0000	0.0000;
	19749	20395	0.055668	0.127038	0.00704	54.4	0	0	0	0	1	0	0	3.6500	-4.2200	-3.6300	3.5000	0.0000	0.0000	0.0000	0.0000;
	19749	21564	0.053882	0.10329	0.00682	63.01	0	0	0	0	1	0	0	16.9500	3.8400	-16.8000	-4.2600	0.0000	0.0000	0.0000	0.0000;
	19752	19751	0.000395	0.020246	0	584.77	0	0	1	0	1	0	0	-372.8100	-26.0000	373.3400	52.9000	0.0000	0.0000	0.0000	0.0000;
	19751	19757	0.00028	0.001018	0	0	0	0	0	0	1	0	0	40.6600	10.8000	-40.6500	-10.7800	0.0000	0.0000	0.0000	0.0000;
	19751	20401	0.002211	0.02096	0.52993	1246.12	0	0	0	0	1	0	0	-307.2700	-8.5200	309.2300	-29.8500	0.0000	0.0000	0.0000	0.0000;
	19751	20870	0.001148	0.014339	0.22428	1133.95	0	0	0	0	1	0	0	-106.7300	-55.1700	106.8700	32.7800	0.0000	0.0000	0.0000	0.0000;
	19752	19755	0.007963	0.178728	0	239.94	0	0	1	0	1	0	0	44.5400	2.8500	-44.3900	0.5300	0.0000	0.0000	0.0000	0.0000;
	19752	19756	0.000214	0.001177	0	0	0	0	0	0	1	0	0	328.2700	23.1400	-328.0500	-21.9300	0.0000	0.0000	0.0000	0.0000;
	19753	19755	-0.002847	-0.063891	0	89.94	0	0	1	0	1	0	0	-44.4400	-0.6800	44.3900	-0.5300	0.0000	0.0000	0.0000	0.0000;
	19758	19753	0.015161	0.043098	0.0055	61.29	0	0	0	0	1	0	0	-19.7200	-4.3700	19.7800	3.9700	0.0000	0.0000	0.0000	0.0000;
	19762	19753	0.049756	0.085123	0.00271	65.27	0	0	0	0	1	0	0	-24.3700	3.5200	24.6600	-3.2900	0.0000	0.0000	0.0000	0.0000;
	19754	19755	0.02338	0.524774	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19759	19756	0.006597	0.035638	0.01289	203.77	0	0	0	0	1	0	0	-46.1600	1.3100	46.2900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	19756	19763	0.008846	0.047628	0.01662	254.5	0	0	0	0	1	0	0	129.9500	-6.8400	-128.5200	12.7900	0.0000	0.0000	0.0000	0.0000;
	19756	19786	0.013345	0.077494	0.0536	257.8	0	0	0	0	1	0	0	137.5000	35.6200	-134.9100	-25.9600	0.0000	0.0000	0.0000	0.0000;
	20869	19756	0.006522	0.040148	0.03234	179.56	0	0	0	0	1	0	0	-14.3000	1.6100	14.3100	-4.9200	0.0000	0.0000	0.0000	0.0000;
	19758	21229	0.023958	0.052802	0.00282	43.93	0	0	0	0	1	0	0	-0.6100	3.9600	0.6100	-4.2400	0.0000	0.0000	0.0000	0.0000;
	19760	19759	0.006509	0.191994	0	59.8	0	0	1	0	1	0	0	-17.0200	-2.3700	17.0400	2.9200	0.0000	0.0000	0.0000	0.0000;
	19759	19761	0.000239	0.001067	0	0	0	0	0	0	1	0	0	21.9800	6.7100	-21.9800	-6.7000	0.0000	0.0000	0.0000	0.0000;
	19759	20869	0.008877	0.043617	0.01494	187.98	0	0	0	0	1	0	0	-24.6900	-2.1600	24.7400	0.8500	0.0000	0.0000	0.0000	0.0000;
	19759	20988	0.037474	0.182132	0.08676	171.58	0	0	0	0	1	0	0	7.3700	-5.8000	-7.3500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	19759	21561	0.005784	0.030095	0.01945	188.04	0	0	0	0	1	0	0	24.4600	-2.9900	-24.4200	1.1300	0.0000	0.0000	0.0000	0.0000;
	21229	19760	0.017785	0.041923	0.00276	57.34	0	0	0	0	1	0	0	-10.1400	0.6400	10.1500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	21514	19760	0.010873	0.027267	0.00063	46.11	0	0	0	0	1	0	0	-6.8600	-3.3000	6.8700	3.2500	0.0000	0.0000	0.0000	0.0000;
	21669	19762	0.015811	0.038079	0.00197	60.18	0	0	0	0	1	0	0	-13.1000	5.4100	13.1300	-5.5400	0.0000	0.0000	0.0000	0.0000;
	19763	19766	0.006993	0.22723	0	228.07	0	0	1	0	1	0	0	21.0000	-0.1700	-20.9700	1.1400	0.0000	0.0000	0.0000	0.0000;
	19763	19767	0.000262	0.001159	0	0	0	0	0	0	1	0	0	20.0800	3.8700	-20.0800	-3.8600	0.0000	0.0000	0.0000	0.0000;
	21090	19763	0.009915	0.05798	0.02837	234.7	0	0	0	0	1	0	0	-86.6900	17.9500	87.4400	-16.4800	0.0000	0.0000	0.0000	0.0000;
	19764	19766	-0.003944	-0.128154	0	78.07	0	0	1	0	1	0	0	-20.9900	0.5900	20.9700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	19764	19770	0.02279	0.069734	0.00259	49.22	0	0	0	0	1	0	0	-1.8300	8.4300	1.8500	-8.6400	0.0000	0.0000	0.0000	0.0000;
	19764	19788	0.028813	0.077278	0.0097	69.84	0	0	0	0	1	0	0	34.2200	-9.8400	-33.8700	9.7800	0.0000	0.0000	0.0000	0.0000;
	19764	21343	0.074652	0.270816	0.01343	55.93	0	0	0	0	1	0	0	-11.4100	0.8200	11.5000	-1.8700	0.0000	0.0000	0.0000	0.0000;
	19765	19766	0.01405	0.456573	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19768	19769	0.000215	0.001136	0	0	0	0	0	0	1	0	0	21.9700	3.8300	-21.9700	-3.8200	0.0000	0.0000	0.0000	0.0000;
	19768	21269	0.047915	0.124814	0.00706	67.49	0	0	0	0	1	0	0	-24.8000	3.3300	25.1100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	21672	19768	0.018584	0.055007	0.01012	55.28	0	0	0	0	1	0	0	-2.8200	6.1700	2.8300	-7.1500	0.0000	0.0000	0.0000	0.0000;
	19770	21669	0.01099	0.028435	0.00259	60.46	0	0	0	0	1	0	0	-13.0800	5.2000	13.1000	-5.4100	0.0000	0.0000	0.0000	0.0000;
	19772	19771	0.004817	0.154155	0	52.06	0	0	1	0	1	0	0	-12.0500	-1.5800	12.0600	1.8000	0.0000	0.0000	0.0000	0.0000;
	19771	19773	0.000235	0.001153	0	0	0	0	0	0	1	0	0	14.2400	2.2200	-14.2400	-2.2100	0.0000	0.0000	0.0000	0.0000;
	19774	19772	0.010538	0.033584	0.00307	62.72	0	0	0	0	1	0	0	-29.2600	0.4200	29.3500	-0.4500	0.0000	0.0000	0.0000	0.0000;
	19772	20377	0.051364	0.142756	0.00742	58.86	0	0	0	0	1	0	0	-17.3000	2.0300	17.4500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	19775	19774	0.021999	0.055172	0.0039	60.71	0	0	0	0	1	0	0	9.5000	-13.2400	-9.4500	12.9800	0.0000	0.0000	0.0000	0.0000;
	19774	20375	0.021756	0.071679	0.02232	70.44	0	0	0	0	1	0	0	40.9500	-24.9400	-40.4700	24.1800	0.0000	0.0000	0.0000	0.0000;
	19774	20521	0.030965	0.071226	0.00408	58.72	0	0	0	0	1	0	0	-16.1200	7.6200	16.2100	-7.8200	0.0000	0.0000	0.0000	0.0000;
	19775	19776	0.000282	0.001072	0	0	0	0	0	0	1	0	0	15.7900	1.5900	-15.7900	-1.5800	0.0000	0.0000	0.0000	0.0000;
	19775	19783	0.057942	0.150129	0.0065	67.44	0	0	0	0	1	0	0	-25.2900	11.6600	25.7300	-11.1600	0.0000	0.0000	0.0000	0.0000;
	19777	19780	0.01073	0.280287	0	228.83	0	0	1	0	1	0	0	31.7800	1.8100	-31.6800	0.9100	0.0000	0.0000	0.0000	0.0000;
	19777	19781	0.000289	0.001131	0	0	0	0	0	0	1	0	0	18.0500	2.6100	-18.0500	-2.6100	0.0000	0.0000	0.0000	0.0000;
	19777	19782	0.000228	0.001146	0	0	0	0	0	0	1	0	0	-49.8300	-4.4200	49.8400	4.4500	0.0000	0.0000	0.0000	0.0000;
	19778	19780	-0.005256	-0.137302	0	78.83	0	0	1	0	1	0	0	-31.7300	-0.4200	31.6800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	19778	19783	0.065918	0.178359	0.01265	72.23	0	0	0	0	1	0	0	35.6100	-5.6900	-34.7900	6.6100	0.0000	0.0000	0.0000	0.0000;
	19778	21489	0.043189	0.096414	0.00199	55.35	0	0	0	0	1	0	0	-3.8800	6.1200	3.9000	-6.2700	0.0000	0.0000	0.0000	0.0000;
	19779	19780	0.026099	0.681762	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19782	21193	0.019831	0.131196	0.12788	227.36	0	0	0	0	1	0	0	-62.9700	-5.0300	63.7200	-3.5500	0.0000	0.0000	0.0000	0.0000;
	19782	21341	0.001981	0.013428	0.10087	242.8	0	0	0	0	1	0	0	-94.0300	16.7400	94.2100	-26.0900	0.0000	0.0000	0.0000	0.0000;
	19784	19785	0.000205	0.001001	0	0	0	0	0	0	1	0	0	8.8400	1.0600	-8.8400	-1.0500	0.0000	0.0000	0.0000	0.0000;
	19784	21489	0.04561	0.149561	0.00618	49.44	0	0	0	0	1	0	0	-1.0800	-6.8400	1.1000	6.2700	0.0000	0.0000	0.0000	0.0000;
	21672	19784	0.056853	0.127032	0.00581	58.04	0	0	0	0	1	0	0	7.8200	-6.2400	-7.7600	5.7800	0.0000	0.0000	0.0000	0.0000;
	19786	19787	0.000288	0.001065	0	0	0	0	0	0	1	0	0	20.5600	1.2400	-20.5500	-1.2400	0.0000	0.0000	0.0000	0.0000;
	19786	20024	0.013911	0.09222	0.0252	248.89	0	0	0	0	1	0	0	114.3500	24.7200	-112.3700	-13.9200	0.0000	0.0000	0.0000	0.0000;
	19788	21317	0.032013	0.078831	0.00167	65.36	0	0	0	0	1	0	0	23.5900	-12.1600	-23.3800	12.5300	0.0000	0.0000	0.0000	0.0000;
	19790	19789	0.017269	0.053396	0.00395	61.24	0	0	0	0	1	0	0	28.0800	1.5500	-27.9500	-1.5500	0.0000	0.0000	0.0000	0.0000;
	19789	21475	0.0318	0.066393	0.00171	51.33	0	0	0	0	1	0	0	9.7400	0.0000	-9.7100	-0.1200	0.0000	0.0000	0.0000	0.0000;
	19790	20027	0.031198	0.089765	0.0054	52.96	0	0	0	0	1	0	0	-9.9600	-5.4700	10.0000	5.0200	0.0000	0.0000	0.0000	0.0000;
	19790	21705	0.017185	0.034175	0.00415	59.92	0	0	0	0	1	0	0	-27.2300	0.4300	27.3500	-0.6200	0.0000	0.0000	0.0000	0.0000;
	19791	19792	0.045604	0.098426	0.00914	57.94	0	0	0	0	1	0	0	-23.2300	-13.4800	23.5400	13.2000	0.0000	0.0000	0.0000	0.0000;
	19791	19793	0.016967	0.041933	0.00717	47.85	0	0	0	0	1	0	0	6.9700	9.7400	-6.9400	-10.4100	0.0000	0.0000	0.0000	0.0000;
	19792	19821	0.040261	0.119602	0.00678	53.48	0	0	0	0	1	0	0	13.3300	7.0800	-13.2400	-7.5400	0.0000	0.0000	0.0000	0.0000;
	21679	19792	0.005594	0.014688	0.00041	66.31	0	0	0	0	1	0	0	47.5400	22.0600	-47.4000	-21.7300	0.0000	0.0000	0.0000	0.0000;
	19793	19794	0.000212	0.001084	0	0	0	0	0	0	1	0	0	21.0600	16.4400	-21.0600	-16.4300	0.0000	0.0000	0.0000	0.0000;
	19793	19821	0.090442	0.220018	0.00492	44.81	0	0	0	0	1	0	0	-4.4400	-5.2400	4.4800	4.8300	0.0000	0.0000	0.0000	0.0000;
	19793	21475	0.030707	0.09444	0.00755	51.59	0	0	0	0	1	0	0	-9.6800	-0.8000	9.7100	0.1200	0.0000	0.0000	0.0000	0.0000;
	19795	19796	0.000218	0.00111	0	0	0	0	0	0	1	0	0	13.9900	1.3200	-13.9900	-1.3200	0.0000	0.0000	0.0000	0.0000;
	21573	19795	0.028912	0.067644	0.00373	53.94	0	0	0	0	1	0	0	15.4500	-1.3100	-15.3800	1.0600	0.0000	0.0000	0.0000	0.0000;
	19795	22764	0.107249	0.195221	0.00359	34.29	0	0	0	0	1	0	0	1.4000	-2.3800	-1.3900	2.0000	0.0000	0.0000	0.0000	0.0000;
	19797	19798	0.000276	0.001048	0	0	0	0	0	0	1	0	0	-29.3700	-8.3600	29.3700	8.3700	0.0000	0.0000	0.0000	0.0000;
	19799	19798	0.026574	0.057784	0.00342	64.18	0	0	0	0	1	0	0	35.6000	19.8400	-35.1900	-19.3100	0.0000	0.0000	0.0000	0.0000;
	19807	19798	0.033679	0.069272	0.00208	49.75	0	0	0	0	1	0	0	7.9800	-14.7100	-7.8900	14.6800	0.0000	0.0000	0.0000	0.0000;
	19798	21198	0.017394	0.05008	0.00734	55.56	0	0	0	0	1	0	0	13.7100	-3.7400	-13.6800	3.0700	0.0000	0.0000	0.0000	0.0000;
	19799	20078	0.041746	0.081743	0.00202	69.55	0	0	0	0	1	0	0	-32.4800	20.1900	33.0500	-19.2900	0.0000	0.0000	0.0000	0.0000;
	19799	20078	0.041746	0.081743	0.00202	69.55	0	0	0	0	1	0	0	-32.4800	20.1900	33.0500	-19.2900	0.0000	0.0000	0.0000	0.0000;
	19801	19800	0.000348	0.024438	0	514.11	0	0	1	0	1	0	0	-183.2200	-29.8300	183.3400	37.9600	0.0000	0.0000	0.0000	0.0000;
	19801	19800	0.000348	0.024438	0	514.11	0	0	1	0	1	0	0	-183.2200	-29.8300	183.3400	37.9600	0.0000	0.0000	0.0000	0.0000;
	19801	19800	0.000348	0.024438	0	514.11	0	0	1	0	1	0	0	-183.2200	-29.8300	183.3400	37.9600	0.0000	0.0000	0.0000	0.0000;
	19800	19805	0.000262	0.00101	0	0	0	0	0	0	1	0	0	54.0200	29.7800	-54.0100	-29.7400	0.0000	0.0000	0.0000	0.0000;
	19800	19806	0.000268	0.001079	0	0	0	0	0	0	1	0	0	-604.0400	-143.6700	605.0200	147.6100	0.0000	0.0000	0.0000	0.0000;
	19801	19804	0.004042	0.111836	0	204.12	0	0	1	0	1	0	0	149.8400	1.3900	-148.9600	22.8600	0.0000	0.0000	0.0000	0.0000;
	19801	19810	0.012095	0.065315	0.01267	235.19	0	0	0	0	1	0	0	118.0700	21.1100	-116.3900	-13.3000	0.0000	0.0000	0.0000	0.0000;
	19801	19834	0.037784	0.237806	0.08673	200.9	0	0	0	0	1	0	0	-40.3000	-6.1300	40.9000	0.6800	0.0000	0.0000	0.0000	0.0000;
	20074	19801	0.004296	0.025823	0.03203	238.94	0	0	0	0	1	0	0	-143.7100	-73.7200	144.8400	77.2700	0.0000	0.0000	0.0000	0.0000;
	20100	19801	0.005067	0.030343	0.00814	228.72	0	0	0	0	1	0	0	-99.0200	-30.2700	99.5500	32.6700	0.0000	0.0000	0.0000	0.0000;
	21450	19801	0.007904	0.044098	0.01786	227.23	0	0	0	0	1	0	0	-77.1200	38.0700	77.6700	-36.8200	0.0000	0.0000	0.0000	0.0000;
	19802	19804	-0.001665	-0.046061	0	179.12	0	0	1	0	1	0	0	-149.3200	12.8700	148.9600	-22.8600	0.0000	0.0000	0.0000	0.0000;
	19815	19802	0.022003	0.050717	0.00259	56.9	0	0	0	0	1	0	0	-28.2600	-18.4100	28.5100	18.7100	0.0000	0.0000	0.0000	0.0000;
	19802	20093	0.031959	0.098048	0.008	78.68	0	0	0	0	1	0	0	40.2700	-10.5300	-39.7400	11.3300	0.0000	0.0000	0.0000	0.0000;
	19802	20093	0.031959	0.098048	0.008	78.68	0	0	0	0	1	0	0	40.2700	-10.5300	-39.7400	11.3300	0.0000	0.0000	0.0000	0.0000;
	19802	20093	0.031959	0.098048	0.008	78.68	0	0	0	0	1	0	0	40.2700	-10.5300	-39.7400	11.3300	0.0000	0.0000	0.0000	0.0000;
	19803	19804	0.013236	0.366243	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19806	20111	0.001151	0.014194	0.19249	1159.43	0	0	0	0	1	0	0	243.7600	-21.2400	-243.1100	8.8300	0.0000	0.0000	0.0000	0.0000;
	21248	19806	0.001007	0.011796	0.25085	1277.84	0	0	0	0	1	0	0	721.1900	19.2900	-716.3200	11.1000	0.0000	0.0000	0.0000	0.0000;
	19806	21456	0.000477	0.006477	0.11895	1189.93	0	0	0	0	1	0	0	384.4100	-120.2400	-383.6900	117.3900	0.0000	0.0000	0.0000	0.0000;
	21504	19806	0.000951	0.012526	0.28089	1253.49	0	0	0	0	1	0	0	519.2800	18.8300	-516.8800	-17.2300	0.0000	0.0000	0.0000	0.0000;
	19807	19808	0.0003	0.001122	0	0	0	0	0	0	1	0	0	29.3700	9.4900	-29.3700	-9.4800	0.0000	0.0000	0.0000	0.0000;
	19807	20093	0.02049	0.054964	0.00389	64.82	0	0	0	0	1	0	0	-37.3500	5.2100	37.6300	-4.8500	0.0000	0.0000	0.0000	0.0000;
	19809	19813	0.021983	0.065824	0.00217	54.6	0	0	0	0	1	0	0	11.1300	-23.8800	-10.9800	24.1000	0.0000	0.0000	0.0000	0.0000;
	19815	19809	0.030765	0.083188	0.00571	61.04	0	0	0	0	1	0	0	25.1200	-16.6000	-24.8500	16.7700	0.0000	0.0000	0.0000	0.0000;
	19811	19810	0.004328	0.164638	0	70.24	0	0	1.1	0	1	0	0	-42.3500	-26.5700	42.4700	31.2100	0.0000	0.0000	0.0000	0.0000;
	19810	19812	0.000242	0.001161	0	0	0	0	0	0	1	0	0	18.2800	10.1200	-18.2800	-10.1100	0.0000	0.0000	0.0000	0.0000;
	20943	19810	0.006165	0.036644	0.05132	217.23	0	0	0	0	1	0	0	-55.3900	24.3400	55.6300	-28.0300	0.0000	0.0000	0.0000	0.0000;
	19813	19811	0.020938	0.049146	0.00128	40.59	0	0	0	0	1	0	0	-2.7400	-27.3400	2.8900	27.5600	0.0000	0.0000	0.0000	0.0000;
	19811	20112	0.022624	0.046295	0.0026	67.59	0	0	0	0	1	0	0	28.9600	-14.3500	-28.7400	14.5200	0.0000	0.0000	0.0000	0.0000;
	19811	20112	0.022624	0.046295	0.0026	67.59	0	0	0	0	1	0	0	28.9600	-14.3500	-28.7400	14.5200	0.0000	0.0000	0.0000	0.0000;
	19811	21631	0.010247	0.027913	0.03217	55.61	0	0	0	0	1	0	0	-18.4600	27.7200	18.5800	-30.8300	0.0000	0.0000	0.0000	0.0000;
	19813	19814	0.000263	0.001018	0	0	0	0	0	0	1	0	0	13.7200	3.2400	-13.7200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	20097	19815	0.040049	0.088842	0.00215	63.49	0	0	0	0	1	0	0	22.9300	-22.6000	-22.5100	23.3200	0.0000	0.0000	0.0000	0.0000;
	19817	19816	0.003515	0.114994	0	70.16	0	0	1.0875	0	1	0	0	-36.6300	-1.0900	36.6900	2.7900	0.0000	0.0000	0.0000	0.0000;
	19816	19818	0.000235	0.001145	0	0	0	0	0	0	1	0	0	15.6400	5.7900	-15.6400	-5.7800	0.0000	0.0000	0.0000	0.0000;
	19816	20200	0.009431	0.068787	0.12294	212.12	0	0	0	0	1	0	0	48.6100	13.8000	-48.3300	-22.7700	0.0000	0.0000	0.0000	0.0000;
	19816	21680	0.017743	0.088713	0.023	231.82	0	0	0	0	1	0	0	-100.9400	-22.3800	103.0000	30.5100	0.0000	0.0000	0.0000	0.0000;
	19817	20104	0.048508	0.146607	0.01577	65.04	0	0	0	0	1	0	0	36.6300	1.0900	-36.0300	-0.9100	0.0000	0.0000	0.0000	0.0000;
	19819	19820	0.052953	0.166664	0.00588	59.98	0	0	0	0	1	0	0	24.4900	-7.5400	-24.1700	7.9100	0.0000	0.0000	0.0000	0.0000;
	20040	19819	0.065706	0.182518	0.00558	51.94	0	0	0	0	1	0	0	10.6800	-1.3400	-10.6100	0.9300	0.0000	0.0000	0.0000	0.0000;
	21666	19819	0.026377	0.078625	0.00166	62.85	0	0	0	0	1	0	0	32.0000	-14.2800	-31.7000	15.0000	0.0000	0.0000	0.0000	0.0000;
	19820	20841	0.064742	0.107193	0.0087	52.54	0	0	0	0	1	0	0	9.3100	-5.0700	-9.2500	4.2400	0.0000	0.0000	0.0000	0.0000;
	19822	19828	0.046271	0.130096	0.00789	44.31	0	0	0	0	1	0	0	1.6500	11.2500	-1.5900	-11.8700	0.0000	0.0000	0.0000	0.0000;
	19842	19822	0.024227	0.06127	0.00399	38.22	0	0	0	0	1	0	0	2.0100	2.4400	-2.0100	-2.8400	0.0000	0.0000	0.0000	0.0000;
	19846	19822	0.066843	0.167677	0.0043	48.45	0	0	0	0	1	0	0	10.9100	10.1000	-10.7700	-10.1900	0.0000	0.0000	0.0000	0.0000;
	19823	19824	0.000224	0.001081	0	0	0	0	0	0	1	0	0	19.6600	8.4500	-19.6600	-8.4500	0.0000	0.0000	0.0000	0.0000;
	19823	19835	0.041515	0.11548	0.00674	54.1	0	0	0	0	1	0	0	-13.9900	-2.1900	14.0700	1.6600	0.0000	0.0000	0.0000	0.0000;
	19839	19823	0.022086	0.052012	0.0016	56.09	0	0	0	0	1	0	0	17.9700	3.4600	-17.9000	-3.4700	0.0000	0.0000	0.0000	0.0000;
	19823	19841	0.034056	0.113361	0.00355	52.48	0	0	0	0	1	0	0	12.2400	-2.7900	-12.1900	2.5700	0.0000	0.0000	0.0000	0.0000;
	19826	19825	0.004904	0.138339	0	86.54	0	0	1	0	1	0	0	-26.7500	-0.6100	26.7800	1.5900	0.0000	0.0000	0.0000	0.0000;
	19826	19825	0.004904	0.138339	0	86.54	0	0	1	0	1	0	0	-26.7500	-0.6100	26.7800	1.5900	0.0000	0.0000	0.0000	0.0000;
	19826	19825	0.004904	0.138339	0	86.54	0	0	1	0	1	0	0	-26.7500	-0.6100	26.7800	1.5900	0.0000	0.0000	0.0000	0.0000;
	19825	19827	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-80.3500	-4.7800	80.3600	4.8500	0.0000	0.0000	0.0000	0.0000;
	22928	19826	0.019857	0.058519	0.0098	60.28	0	0	0	0	1	0	0	-22.4600	8.2900	22.5700	-8.9400	0.0000	0.0000	0.0000	0.0000;
	22932	19826	0.022687	0.065786	0.00357	63.99	0	0	0	0	1	0	0	-35.8700	-5.6700	36.1800	6.2000	0.0000	0.0000	0.0000	0.0000;
	22947	19827	0.013516	0.053498	0.01871	225.07	0	0	0	0	1	0	0	81.2300	6.3400	-80.3600	-4.8500	0.0000	0.0000	0.0000	0.0000;
	19828	19829	0.000289	0.001129	0	0	0	0	0	0	1	0	0	8.5900	1.2400	-8.5900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	19828	22932	0.007355	0.015406	0.00129	53.09	0	0	0	0	1	0	0	-7.0000	10.6300	7.0100	-10.7300	0.0000	0.0000	0.0000	0.0000;
	19830	19832	0.033533	0.070875	0.00251	59.7	0	0	0	0	1	0	0	-25.5600	-7.5000	25.7900	7.7100	0.0000	0.0000	0.0000	0.0000;
	19833	19830	0.020081	0.063969	0.00384	47.26	0	0	0	0	1	0	0	-5.4900	-4.4000	5.5000	4.0300	0.0000	0.0000	0.0000	0.0000;
	19831	19832	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-20.0600	-6.4000	20.0600	6.4000	0.0000	0.0000	0.0000	0.0000;
	19832	20760	0.017426	0.046671	0.00827	66.88	0	0	0	0	1	0	0	51.2300	26.3700	-50.6900	-25.7900	0.0000	0.0000	0.0000	0.0000;
	19832	21614	0.008267	0.020213	0.00248	76.77	0	0	0	0	1	0	0	-48.5400	-20.2400	48.7600	20.4900	0.0000	0.0000	0.0000	0.0000;
	19832	21614	0.008267	0.020213	0.00248	76.77	0	0	0	0	1	0	0	-48.5400	-20.2400	48.7600	20.4900	0.0000	0.0000	0.0000	0.0000;
	20761	19833	0.015334	0.041625	0.00354	57	0	0	0	0	1	0	0	19.4700	0.5800	-19.4100	-0.8000	0.0000	0.0000	0.0000	0.0000;
	19845	19834	0.013207	0.070996	0.02726	211.64	0	0	0	0	1	0	0	53.0700	-2.7900	-52.7300	1.6500	0.0000	0.0000	0.0000	0.0000;
	21618	19834	0.007987	0.052348	0.02335	213.9	0	0	0	0	1	0	0	-59.8600	14.3800	60.1400	-15.0800	0.0000	0.0000	0.0000	0.0000;
	19834	21648	0.011228	0.05593	0.04543	220.99	0	0	0	0	1	0	0	-74.8900	-0.5600	75.4700	-1.5000	0.0000	0.0000	0.0000	0.0000;
	19835	21622	0.026293	0.067844	0.0035	58.84	0	0	0	0	1	0	0	-24.3200	-2.9800	24.4600	2.9600	0.0000	0.0000	0.0000	0.0000;
	19835	21645	0.026991	0.07351	0.00202	38.82	0	0	0	0	1	0	0	2.1300	-2.9400	-2.1300	2.7300	0.0000	0.0000	0.0000	0.0000;
	19836	19837	0.023432	0.053276	0.00193	66.5	0	0	0	0	1	0	0	-43.5800	13.9000	44.0500	-13.0200	0.0000	0.0000	0.0000	0.0000;
	19836	19843	0.021062	0.051488	0.01264	63.54	0	0	0	0	1	0	0	33.0800	-17.5000	-32.8000	16.8800	0.0000	0.0000	0.0000	0.0000;
	19837	19846	0.050621	0.137824	0.00467	71.71	0	0	0	0	1	0	0	-35.2000	4.5700	35.8100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	19837	19846	0.050621	0.137824	0.00467	71.71	0	0	0	0	1	0	0	-35.2000	4.5700	35.8100	-3.3900	0.0000	0.0000	0.0000	0.0000;
	19839	19838	0.011788	0.030304	0.00262	76.94	0	0	0	0	1	0	0	-51.5400	-2.7000	51.8300	3.1500	0.0000	0.0000	0.0000	0.0000;
	19839	19838	0.011788	0.030304	0.00262	76.94	0	0	0	0	1	0	0	-51.5400	-2.7000	51.8300	3.1500	0.0000	0.0000	0.0000	0.0000;
	19838	19840	0.018304	0.050324	0.00243	57.16	0	0	0	0	1	0	0	22.2900	0.6900	-22.2100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	21622	19838	0.005923	0.014077	0.00056	79.92	0	0	0	0	1	0	0	53.7600	4.1100	-53.6100	-3.8000	0.0000	0.0000	0.0000	0.0000;
	21622	19838	0.005923	0.014077	0.00056	79.92	0	0	0	0	1	0	0	53.7600	4.1100	-53.6100	-3.8000	0.0000	0.0000	0.0000	0.0000;
	21622	19838	0.005923	0.014077	0.00056	79.92	0	0	0	0	1	0	0	53.7600	4.1100	-53.6100	-3.8000	0.0000	0.0000	0.0000	0.0000;
	19838	21645	0.022627	0.06438	0.00328	54.4	0	0	0	0	1	0	0	16.5000	-0.9500	-16.4500	0.7400	0.0000	0.0000	0.0000	0.0000;
	19839	19841	0.013507	0.048816	0.00814	76.25	0	0	0	0	1	0	0	48.2700	0.8600	-47.9800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	19839	19841	0.013507	0.048816	0.00814	76.25	0	0	0	0	1	0	0	48.2700	0.8600	-47.9800	-0.7100	0.0000	0.0000	0.0000	0.0000;
	19839	21622	0.032301	0.077134	0.00157	60.32	0	0	0	0	1	0	0	-29.8000	-1.1300	30.0600	1.5800	0.0000	0.0000	0.0000	0.0000;
	19840	19841	0.022663	0.064066	0.00141	65.95	0	0	0	0	1	0	0	43.2100	-0.0300	-42.8300	0.9600	0.0000	0.0000	0.0000	0.0000;
	19840	21622	0.033382	0.060725	0.00344	60.45	0	0	0	0	1	0	0	-28.8100	2.5000	29.0700	-2.4200	0.0000	0.0000	0.0000	0.0000;
	21645	19840	0.007052	0.016589	0.00313	46.76	0	0	0	0	1	0	0	4.1300	5.5900	-4.1300	-5.9200	0.0000	0.0000	0.0000	0.0000;
	19841	20770	0.035527	0.105982	0.00687	82.62	0	0	0	0	1	0	0	56.4600	-2.1500	-55.4100	4.5400	0.0000	0.0000	0.0000	0.0000;
	19841	20770	0.035527	0.105982	0.00687	82.62	0	0	0	0	1	0	0	56.4600	-2.1500	-55.4100	4.5400	0.0000	0.0000	0.0000	0.0000;
	19841	20770	0.035527	0.105982	0.00687	82.62	0	0	0	0	1	0	0	56.4600	-2.1500	-55.4100	4.5400	0.0000	0.0000	0.0000	0.0000;
	19841	21645	0.036475	0.076052	0.00373	63.61	0	0	0	0	1	0	0	-35.1800	3.1700	35.6000	-2.7000	0.0000	0.0000	0.0000	0.0000;
	19846	19842	0.039839	0.101291	0.00328	50	0	0	0	0	1	0	0	16.7900	15.3900	-16.5900	-15.2300	0.0000	0.0000	0.0000	0.0000;
	22928	19842	0.041802	0.095593	0.00733	54.31	0	0	0	0	1	0	0	8.5000	-10.6600	-8.4200	10.0900	0.0000	0.0000	0.0000	0.0000;
	19842	22960	0.095086	0.241851	0.00621	49.34	0	0	0	0	1	0	0	8.4000	1.0100	-8.3400	-1.4700	0.0000	0.0000	0.0000	0.0000;
	19843	19844	0.000247	0.001155	0	0	0	0	0	0	1	0	0	11.5200	0.6200	-11.5200	-0.6200	0.0000	0.0000	0.0000	0.0000;
	21666	19843	0.05163	0.155544	0.0104	59.52	0	0	0	0	1	0	0	-20.9000	17.5100	21.2700	-17.5000	0.0000	0.0000	0.0000	0.0000;
	19846	19845	0.006514	0.170809	0	88.13	0	0	1	0	1	0	0	-33.1100	-6.2400	33.1800	8.0600	0.0000	0.0000	0.0000	0.0000;
	19846	19845	0.006514	0.170809	0	88.13	0	0	1	0	1	0	0	-33.1100	-6.2400	33.1800	8.0600	0.0000	0.0000	0.0000	0.0000;
	19846	19845	0.006514	0.170809	0	88.13	0	0	1	0	1	0	0	-33.1100	-6.2400	33.1800	8.0600	0.0000	0.0000	0.0000	0.0000;
	19845	19847	0.000226	0.001152	0	0	0	0	0	0	1	0	0	33.5500	13.8400	-33.5500	-13.8200	0.0000	0.0000	0.0000	0.0000;
	21621	19845	0.002893	0.017145	0.11324	243.91	0	0	0	0	1	0	0	187.1000	28.2800	-186.1600	-35.2300	0.0000	0.0000	0.0000	0.0000;
	19848	19849	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-42.0600	-4.4500	42.0700	4.4700	0.0000	0.0000	0.0000	0.0000;
	19855	19849	0.023671	0.060112	0.00209	68.95	0	0	0	0	1	0	0	-32.3800	14.1600	32.6700	-13.6500	0.0000	0.0000	0.0000	0.0000;
	19855	19849	0.023671	0.060112	0.00209	68.95	0	0	0	0	1	0	0	-32.3800	14.1600	32.6700	-13.6500	0.0000	0.0000	0.0000	0.0000;
	19849	19894	0.01259	0.028421	0.00215	77.15	0	0	0	0	1	0	0	-41.7400	5.1800	41.9600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	19849	19894	0.01259	0.028421	0.00215	77.15	0	0	0	0	1	0	0	-41.7400	5.1800	41.9600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	19849	19894	0.01259	0.028421	0.00215	77.15	0	0	0	0	1	0	0	-41.7400	5.1800	41.9600	-4.9200	0.0000	0.0000	0.0000	0.0000;
	19849	20656	0.032065	0.053873	0.00164	52.43	0	0	0	0	1	0	0	-8.0400	3.9100	8.0700	-4.0400	0.0000	0.0000	0.0000	0.0000;
	21394	19849	0.012302	0.034192	0.00151	60.35	0	0	0	0	1	0	0	-25.7900	-3.3000	25.8700	3.3700	0.0000	0.0000	0.0000	0.0000;
	19850	19853	0.006796	0.017527	0.00044	66.13	0	0	0	0	1	0	0	-47.9600	-25.4700	48.1500	25.9300	0.0000	0.0000	0.0000	0.0000;
	19850	20685	0.020424	0.045176	0.0036	52.29	0	0	0	0	1	0	0	1.9300	-26.3500	-1.8000	26.2700	0.0000	0.0000	0.0000	0.0000;
	20694	19850	0.012844	0.027169	0.0026	62.34	0	0	0	0	1	0	0	24.8100	-47.1800	-24.4500	47.6800	0.0000	0.0000	0.0000	0.0000;
	19851	19860	0.015447	0.033472	0.00156	62.33	0	0	0	0	1	0	0	29.8800	-2.6800	-29.7500	2.8100	0.0000	0.0000	0.0000	0.0000;
	19869	19851	0.020096	0.045672	0.00156	58.92	0	0	0	0	1	0	0	27.4100	25.3800	-27.1500	-24.9500	0.0000	0.0000	0.0000	0.0000;
	20685	19851	0.00632	0.018414	0.00124	57.71	0	0	0	0	1	0	0	16.8100	13.0700	-16.7900	-13.1200	0.0000	0.0000	0.0000	0.0000;
	20693	19851	0.007241	0.021919	0.00087	62.16	0	0	0	0	1	0	0	28.1300	-29.9200	-28.0100	30.1800	0.0000	0.0000	0.0000	0.0000;
	19853	19852	0.006604	0.191194	0	70.57	0	0	1.1	0	1	0	0	-31.3800	-30.3700	31.5300	34.5800	0.0000	0.0000	0.0000	0.0000;
	19852	19854	0.00028	0.00102	0	0	0	0	0	0	1	0	0	83.3900	6.4500	-83.3700	-6.3800	0.0000	0.0000	0.0000	0.0000;
	19852	19861	0.002458	0.01436	0.005	194.22	0	0	0	0	1	0	0	-43.9000	-34.8100	43.9800	34.7600	0.0000	0.0000	0.0000	0.0000;
	19852	23287	0.004779	0.026605	0.04934	216.82	0	0	0	0	1	0	0	-71.0100	-6.2200	71.2600	2.6500	0.0000	0.0000	0.0000	0.0000;
	20666	19853	0.006144	0.016524	0.00171	50.22	0	0	0	0	1	0	0	8.1800	-2.7500	-8.1700	2.5800	0.0000	0.0000	0.0000	0.0000;
	19853	20679	0.012746	0.02877	0.00263	51.97	0	0	0	0	1	0	0	-8.6000	1.8600	8.6100	-2.1200	0.0000	0.0000	0.0000	0.0000;
	19855	19856	0.00021	0.001099	0	0	0	0	0	0	1	0	0	42.0700	27.6200	-42.0600	-27.6000	0.0000	0.0000	0.0000	0.0000;
	19859	19855	0.019271	0.04565	0.00118	58.65	0	0	0	0	1	0	0	-20.0900	20.1400	20.2400	-19.9000	0.0000	0.0000	0.0000	0.0000;
	19855	20685	0.012616	0.03533	0.00166	42.38	0	0	0	0	1	0	0	2.4500	-36.0500	-2.2900	36.3200	0.0000	0.0000	0.0000	0.0000;
	19857	19858	0.000298	0.001004	0	0	0	0	0	0	1	0	0	27.7900	6.0900	-27.7800	-6.0800	0.0000	0.0000	0.0000	0.0000;
	19857	19860	0.022177	0.054707	0.00136	58.17	0	0	0	0	1	0	0	-20.6100	-9.9000	20.7200	10.0400	0.0000	0.0000	0.0000	0.0000;
	19857	19864	0.004451	0.011862	0.00684	55.75	0	0	0	0	1	0	0	-11.9600	1.4200	11.9700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	19878	19857	0.037467	0.081179	0.00299	51.96	0	0	0	0	1	0	0	-4.7700	-2.6700	4.7800	2.3900	0.0000	0.0000	0.0000	0.0000;
	19860	19859	0.007309	0.019994	0.00107	59.29	0	0	0	0	1	0	0	-21.3500	8.1800	21.3900	-8.1900	0.0000	0.0000	0.0000	0.0000;
	19859	19864	0.016625	0.031131	0.00557	66.1	0	0	0	0	1	0	0	44.0400	7.5300	-43.7200	-7.5100	0.0000	0.0000	0.0000	0.0000;
	20685	19859	0.010948	0.025108	0.00405	70.87	0	0	0	0	1	0	0	36.7100	12.8100	-36.5600	-12.8700	0.0000	0.0000	0.0000	0.0000;
	20685	19859	0.010948	0.025108	0.00405	70.87	0	0	0	0	1	0	0	36.7100	12.8100	-36.5600	-12.8700	0.0000	0.0000	0.0000	0.0000;
	19860	19876	0.008384	0.027711	0.02127	81.43	0	0	0	0	1	0	0	47.7600	-2.4400	-47.5800	0.8400	0.0000	0.0000	0.0000	0.0000;
	19860	19876	0.008384	0.027711	0.02127	81.43	0	0	0	0	1	0	0	47.7600	-2.4400	-47.5800	0.8400	0.0000	0.0000	0.0000	0.0000;
	19860	19876	0.008384	0.027711	0.02127	81.43	0	0	0	0	1	0	0	47.7600	-2.4400	-47.5800	0.8400	0.0000	0.0000	0.0000	0.0000;
	20685	19860	0.011083	0.028613	0.0019	80.65	0	0	0	0	1	0	0	47.1300	7.0200	-46.9000	-6.6000	0.0000	0.0000	0.0000	0.0000;
	20685	19860	0.011083	0.028613	0.0019	80.65	0	0	0	0	1	0	0	47.1300	7.0200	-46.9000	-6.6000	0.0000	0.0000	0.0000	0.0000;
	20685	19860	0.011083	0.028613	0.0019	80.65	0	0	0	0	1	0	0	47.1300	7.0200	-46.9000	-6.6000	0.0000	0.0000	0.0000	0.0000;
	19862	19861	0.002876	0.085359	0	112.97	0	0	1	0	1	0	0	-61.8100	13.4800	61.9200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	19862	19861	0.002876	0.085359	0	112.97	0	0	1	0	1	0	0	-61.8100	13.4800	61.9200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	19862	19861	0.002876	0.085359	0	112.97	0	0	1	0	1	0	0	-61.8100	13.4800	61.9200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	19862	19861	0.002876	0.085359	0	112.97	0	0	1	0	1	0	0	-61.8100	13.4800	61.9200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	19862	19861	0.002876	0.085359	0	112.97	0	0	1	0	1	0	0	-61.8100	13.4800	61.9200	-10.1400	0.0000	0.0000	0.0000	0.0000;
	19861	19863	0.0002	0.00114	0	0	0	0	0	0	1	0	0	76.3400	30.2000	-76.3200	-30.1200	0.0000	0.0000	0.0000	0.0000;
	19861	19866	0.003548	0.020281	0.02902	181.43	0	0	0	0	1	0	0	17.6900	-6.2300	-17.6800	3.3800	0.0000	0.0000	0.0000	0.0000;
	19861	20631	0.006858	0.032544	0.04346	269.43	0	0	0	0	1	0	0	-150.5500	-20.5800	152.1200	23.5700	0.0000	0.0000	0.0000	0.0000;
	19861	20631	0.006858	0.032544	0.04346	269.43	0	0	0	0	1	0	0	-150.5500	-20.5800	152.1200	23.5700	0.0000	0.0000	0.0000	0.0000;
	19861	20631	0.006858	0.032544	0.04346	269.43	0	0	0	0	1	0	0	-150.5500	-20.5800	152.1200	23.5700	0.0000	0.0000	0.0000	0.0000;
	19861	20686	0.003168	0.017021	0.00659	170.03	0	0	0	0	1	0	0	4.0300	53.7300	-3.9400	-53.8900	0.0000	0.0000	0.0000	0.0000;
	20693	19862	0.014635	0.039947	0.00188	74.88	0	0	0	0	1	0	0	-43.5800	36.9400	44.0400	-35.8700	0.0000	0.0000	0.0000	0.0000;
	20693	19862	0.014635	0.039947	0.00188	74.88	0	0	0	0	1	0	0	-43.5800	36.9400	44.0400	-35.8700	0.0000	0.0000	0.0000	0.0000;
	20694	19862	0.011359	0.023676	0.00079	73.58	0	0	0	0	1	0	0	-41.4800	-1.3000	41.6800	1.6300	0.0000	0.0000	0.0000	0.0000;
	20694	19862	0.011359	0.023676	0.00079	73.58	0	0	0	0	1	0	0	-41.4800	-1.3000	41.6800	1.6300	0.0000	0.0000	0.0000	0.0000;
	19862	20705	0.01866	0.052966	0.00143	79.48	0	0	0	0	1	0	0	45.8700	0.3700	-45.4900	0.5700	0.0000	0.0000	0.0000	0.0000;
	19862	20705	0.01866	0.052966	0.00143	79.48	0	0	0	0	1	0	0	45.8700	0.3700	-45.4900	0.5700	0.0000	0.0000	0.0000	0.0000;
	19862	20705	0.01866	0.052966	0.00143	79.48	0	0	0	0	1	0	0	45.8700	0.3700	-45.4900	0.5700	0.0000	0.0000	0.0000	0.0000;
	19866	19865	0.000481	0.032475	0	418.48	0	0	1	0	1	0	0	-195.0300	-62.1600	195.2300	75.6600	0.0000	0.0000	0.0000	0.0000;
	19865	19867	0.000244	0.001177	0	0	0	0	0	0	1	0	0	61.1400	6.9500	-61.1300	-6.9000	0.0000	0.0000	0.0000	0.0000;
	19908	19865	0.00071	0.008826	0.37239	1261.96	0	0	0	0	1	0	0	-541.3800	92.0000	543.4200	-106.0900	0.0000	0.0000	0.0000	0.0000;
	19865	20699	0.00027	0.003553	0.06475	1169.12	0	0	0	0	1	0	0	409.6900	-2.8100	-409.2600	1.6500	0.0000	0.0000	0.0000	0.0000;
	19865	23645	0.001284	0.016455	0.3773	1336.94	0	0	0	0	1	0	0	-604.7400	13.1500	609.2100	4.0700	0.0000	0.0000	0.0000	0.0000;
	19865	23645	0.001284	0.016455	0.3773	1336.94	0	0	0	0	1	0	0	-604.7400	13.1500	609.2100	4.0700	0.0000	0.0000	0.0000	0.0000;
	19870	19866	0.002999	0.014223	0.01879	201.66	0	0	0	0	1	0	0	-53.1500	-81.3500	53.4300	80.8300	0.0000	0.0000	0.0000	0.0000;
	19866	19883	0.003215	0.017939	0.01507	245.82	0	0	0	0	1	0	0	159.2700	-22.0600	-158.4500	25.1400	0.0000	0.0000	0.0000	0.0000;
	19869	19868	0.004343	0.108493	0	106.08	0	0	1.09375	0	1	0	0	-56.9700	-28.4900	57.1700	33.3500	0.0000	0.0000	0.0000	0.0000;
	19869	19868	0.004343	0.108493	0	106.08	0	0	1.09375	0	1	0	0	-56.9700	-28.4900	57.1700	33.3500	0.0000	0.0000	0.0000	0.0000;
	19869	19868	0.004343	0.108493	0	106.08	0	0	1.09375	0	1	0	0	-56.9700	-28.4900	57.1700	33.3500	0.0000	0.0000	0.0000	0.0000;
	19869	19868	0.004343	0.108493	0	106.08	0	0	1.09375	0	1	0	0	-56.9700	-28.4900	57.1700	33.3500	0.0000	0.0000	0.0000	0.0000;
	19868	19870	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-228.6700	-133.4100	228.8600	134.1900	0.0000	0.0000	0.0000	0.0000;
	19869	19872	0.018385	0.058657	0.00193	58.57	0	0	0	0	1	0	0	28.3700	31.3900	-28.0600	-30.6200	0.0000	0.0000	0.0000	0.0000;
	19886	19869	0.010093	0.032376	0.00382	75.93	0	0	0	0	1	0	0	-51.3700	-7.9300	51.6300	8.3400	0.0000	0.0000	0.0000	0.0000;
	19886	19869	0.010093	0.032376	0.00382	75.93	0	0	0	0	1	0	0	-51.3700	-7.9300	51.6300	8.3400	0.0000	0.0000	0.0000	0.0000;
	20693	19869	0.02419	0.072138	0.00135	48.2	0	0	0	0	1	0	0	-7.5400	-27.0800	7.7300	27.4800	0.0000	0.0000	0.0000	0.0000;
	19870	19893	0.012396	0.053799	0.02024	221.29	0	0	0	0	1	0	0	-99.8400	-38.5800	101.2800	42.7600	0.0000	0.0000	0.0000	0.0000;
	19870	20686	0.002174	0.013284	0.01501	212.78	0	0	0	0	1	0	0	-75.8700	-14.2600	76.0000	13.5900	0.0000	0.0000	0.0000	0.0000;
	19871	19872	0.015826	0.037125	0.00198	61.11	0	0	0	0	1	0	0	-29.8100	-15.4900	29.9900	15.7000	0.0000	0.0000	0.0000	0.0000;
	20700	19871	0.023852	0.056036	0.00155	46.83	0	0	0	0	1	0	0	1.9400	-5.0000	-1.9400	4.8600	0.0000	0.0000	0.0000	0.0000;
	19872	20663	0.017205	0.041019	0.00775	70.35	0	0	0	0	1	0	0	-35.1700	-1.9100	35.3700	1.5900	0.0000	0.0000	0.0000	0.0000;
	19872	20663	0.017205	0.041019	0.00775	70.35	0	0	0	0	1	0	0	-35.1700	-1.9100	35.3700	1.5900	0.0000	0.0000	0.0000	0.0000;
	19872	20685	0.017179	0.048782	0.00495	54.92	0	0	0	0	1	0	0	-16.7000	-14.4900	16.7800	14.2000	0.0000	0.0000	0.0000	0.0000;
	19872	20700	0.017386	0.040289	0.00732	57.88	0	0	0	0	1	0	0	24.9000	20.9500	-24.7200	-21.2800	0.0000	0.0000	0.0000	0.0000;
	19873	19874	0.000203	0.001165	0	0	0	0	0	0	1	0	0	32.8200	6.9000	-32.8200	-6.8800	0.0000	0.0000	0.0000	0.0000;
	19873	19876	0.0223	0.069371	0.00161	54.28	0	0	0	0	1	0	0	11.8200	-16.8800	-11.7300	17.0100	0.0000	0.0000	0.0000	0.0000;
	19873	21394	0.040791	0.110446	0.00696	67.31	0	0	0	0	1	0	0	-26.8700	7.9100	27.1900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	19873	21394	0.040791	0.110446	0.00696	67.31	0	0	0	0	1	0	0	-26.8700	7.9100	27.1900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	21430	19873	0.012644	0.041853	0.00117	55.58	0	0	0	0	1	0	0	-9.0800	5.7700	9.0900	-5.8400	0.0000	0.0000	0.0000	0.0000;
	19875	19877	0.004091	0.022153	0.01081	241.92	0	0	0	0	1	0	0	134.2800	-38.8100	-133.5000	41.9300	0.0000	0.0000	0.0000	0.0000;
	19880	19875	0.006523	0.0371	0.0259	232.71	0	0	0	0	1	0	0	-116.9600	6.6400	117.8500	-4.2200	0.0000	0.0000	0.0000	0.0000;
	19893	19875	0.004166	0.021857	0.02665	262.99	0	0	0	0	1	0	0	168.9500	36.6500	-167.7600	-33.1600	0.0000	0.0000	0.0000	0.0000;
	19893	19875	0.004166	0.021857	0.02665	262.99	0	0	0	0	1	0	0	168.9500	36.6500	-167.7600	-33.1600	0.0000	0.0000	0.0000	0.0000;
	20686	19875	0.003015	0.014547	0.0243	189.21	0	0	0	0	1	0	0	-50.1900	-101.3000	50.5700	100.7100	0.0000	0.0000	0.0000	0.0000;
	19896	19876	0.020766	0.051114	0.00403	42.31	0	0	0	0	1	0	0	10.1200	-7.9000	-10.0900	7.5600	0.0000	0.0000	0.0000	0.0000;
	19876	19898	0.042321	0.099588	0.00755	80.27	0	0	0	0	1	0	0	43.9100	-12.2500	-43.0600	13.4700	0.0000	0.0000	0.0000	0.0000;
	19876	19898	0.042321	0.099588	0.00755	80.27	0	0	0	0	1	0	0	43.9100	-12.2500	-43.0600	13.4700	0.0000	0.0000	0.0000	0.0000;
	19876	19898	0.042321	0.099588	0.00755	80.27	0	0	0	0	1	0	0	43.9100	-12.2500	-43.0600	13.4700	0.0000	0.0000	0.0000	0.0000;
	19900	19877	0.003389	0.019281	0.01733	202.82	0	0	0	0	1	0	0	-50.2400	16.1600	50.3300	-17.4100	0.0000	0.0000	0.0000	0.0000;
	19877	19905	0.002511	0.014676	0.05755	205.55	0	0	0	0	1	0	0	50.3500	-33.3700	-50.2700	27.9400	0.0000	0.0000	0.0000	0.0000;
	19878	21430	0.008382	0.022008	0.00035	59.8	0	0	0	0	1	0	0	-28.0500	-0.5300	28.1100	0.6600	0.0000	0.0000	0.0000	0.0000;
	19883	19879	0.006315	0.034021	0.00571	164.08	0	0	0	0	1	0	0	8.6500	4.9900	-8.6500	-5.5200	0.0000	0.0000	0.0000	0.0000;
	19879	20995	0.027198	0.138699	0.03839	193.08	0	0	0	0	1	0	0	-26.9900	-3.2400	27.1900	0.3700	0.0000	0.0000	0.0000	0.0000;
	19880	20172	0.023747	0.128919	0.05216	225.77	0	0	0	0	1	0	0	98.5000	-0.5800	-96.2200	7.8000	0.0000	0.0000	0.0000	0.0000;
	19880	20938	0.005773	0.028672	0.02464	173.21	0	0	0	0	1	0	0	3.6200	-16.7100	-3.6100	14.2800	0.0000	0.0000	0.0000	0.0000;
	19880	21006	0.019327	0.111893	0.03078	184.37	0	0	0	0	1	0	0	-14.2700	3.3200	14.3100	-6.1700	0.0000	0.0000	0.0000	0.0000;
	19884	19881	0.042309	0.106374	0.00444	53.47	0	0	0	0	1	0	0	-7.9700	-7.9800	8.0200	7.6500	0.0000	0.0000	0.0000	0.0000;
	19886	19881	0.025249	0.072446	0.00183	70.46	0	0	0	0	1	0	0	36.2600	4.1200	-35.9500	-3.4100	0.0000	0.0000	0.0000	0.0000;
	19886	19881	0.025249	0.072446	0.00183	70.46	0	0	0	0	1	0	0	36.2600	4.1200	-35.9500	-3.4100	0.0000	0.0000	0.0000	0.0000;
	19881	19909	0.031986	0.086408	0.00403	63.21	0	0	0	0	1	0	0	34.7700	-13.1200	-34.3500	13.8400	0.0000	0.0000	0.0000	0.0000;
	19882	19883	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-35.4400	-1.9400	35.4400	1.9600	0.0000	0.0000	0.0000	0.0000;
	20698	19883	0.00391	0.026187	0.01814	238.35	0	0	0	0	1	0	0	138.5800	7.7300	-137.8400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	19883	20956	0.006143	0.029893	0.06873	251.99	0	0	0	0	1	0	0	126.1000	-13.7300	-125.1200	11.6000	0.0000	0.0000	0.0000	0.0000;
	19883	20956	0.006143	0.029893	0.06873	251.99	0	0	0	0	1	0	0	126.1000	-13.7300	-125.1200	11.6000	0.0000	0.0000	0.0000	0.0000;
	19884	19896	0.02609	0.060387	0.01104	68.38	0	0	0	0	1	0	0	-32.3500	4.9800	32.6300	-5.4800	0.0000	0.0000	0.0000	0.0000;
	19884	19896	0.02609	0.060387	0.01104	68.38	0	0	0	0	1	0	0	-32.3500	4.9800	32.6300	-5.4800	0.0000	0.0000	0.0000	0.0000;
	19884	19898	0.039993	0.088731	0.00234	62.2	0	0	0	0	1	0	0	31.6200	-15.5000	-31.1400	16.3400	0.0000	0.0000	0.0000	0.0000;
	19885	20547	0.00881	0.021166	0.00388	69.94	0	0	0	0	1	0	0	-32.8200	1.9500	32.9100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	19885	20547	0.00881	0.021166	0.00388	69.94	0	0	0	0	1	0	0	-32.8200	1.9500	32.9100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	19885	20551	0.010433	0.026607	0.00374	66.54	0	0	0	0	1	0	0	25.5900	-5.5900	-25.5200	5.3700	0.0000	0.0000	0.0000	0.0000;
	19885	20551	0.010433	0.026607	0.00374	66.54	0	0	0	0	1	0	0	25.5900	-5.5900	-25.5200	5.3700	0.0000	0.0000	0.0000	0.0000;
	19887	19890	0.002748	0.009162	0.00366	66.56	0	0	0	0	1	0	0	-26.3600	8.9400	26.3800	-9.2500	0.0000	0.0000	0.0000	0.0000;
	19887	19890	0.002748	0.009162	0.00366	66.56	0	0	0	0	1	0	0	-26.3600	8.9400	26.3800	-9.2500	0.0000	0.0000	0.0000	0.0000;
	19887	20660	0.012447	0.027299	0.00338	55.69	0	0	0	0	1	0	0	-14.7000	-1.2700	14.7200	0.9900	0.0000	0.0000	0.0000	0.0000;
	19887	21394	0.010403	0.023093	0.00045	60.13	0	0	0	0	1	0	0	22.0900	-21.7300	-21.9900	21.9000	0.0000	0.0000	0.0000	0.0000;
	19888	19889	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-30.8600	-5.4600	30.8600	5.4700	0.0000	0.0000	0.0000	0.0000;
	19889	19892	0.038171	0.089065	0.00223	60.06	0	0	0	0	1	0	0	-24.1900	0.0500	24.4100	0.2400	0.0000	0.0000	0.0000	0.0000;
	20548	19889	0.026092	0.067418	0.00286	49.02	0	0	0	0	1	0	0	6.6900	5.2800	-6.6800	-5.5200	0.0000	0.0000	0.0000	0.0000;
	19890	19891	0.000279	0.001192	0	0	0	0	0	0	1	0	0	30.8700	15.6600	-30.8600	-15.6500	0.0000	0.0000	0.0000	0.0000;
	19890	20660	0.015686	0.031021	0.00144	47.95	0	0	0	0	1	0	0	-6.0000	-4.2800	6.0100	4.1500	0.0000	0.0000	0.0000	0.0000;
	19890	20661	0.025593	0.063256	0.00561	72.81	0	0	0	0	1	0	0	-38.8100	3.5500	39.1900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	19890	20661	0.025593	0.063256	0.00561	72.81	0	0	0	0	1	0	0	-38.8100	3.5500	39.1900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	19892	20660	0.011523	0.030899	0.00535	54.27	0	0	0	0	1	0	0	14.5000	18.2000	-14.4400	-18.5900	0.0000	0.0000	0.0000	0.0000;
	21954	19892	0.037082	0.102537	0.00214	69.51	0	0	0	0	1	0	0	35.3600	11.6400	-34.8900	-10.5500	0.0000	0.0000	0.0000	0.0000;
	21954	19892	0.037082	0.102537	0.00214	69.51	0	0	0	0	1	0	0	35.3600	11.6400	-34.8900	-10.5500	0.0000	0.0000	0.0000	0.0000;
	19894	19893	0.005768	0.175496	0	99.76	0	0	1	0	1	0	0	-47.7000	-0.1700	47.8300	4.0200	0.0000	0.0000	0.0000	0.0000;
	19894	19893	0.005768	0.175496	0	99.76	0	0	1	0	1	0	0	-47.7000	-0.1700	47.8300	4.0200	0.0000	0.0000	0.0000	0.0000;
	19894	19893	0.005768	0.175496	0	99.76	0	0	1	0	1	0	0	-47.7000	-0.1700	47.8300	4.0200	0.0000	0.0000	0.0000	0.0000;
	19894	19893	0.005768	0.175496	0	99.76	0	0	1	0	1	0	0	-47.7000	-0.1700	47.8300	4.0200	0.0000	0.0000	0.0000	0.0000;
	19893	19895	0.000254	0.001199	0	0	0	0	0	0	1	0	0	30.8700	11.3000	-30.8600	-11.2900	0.0000	0.0000	0.0000	0.0000;
	21251	19893	0.00248	0.015993	0.01135	260.1	0	0	0	0	1	0	0	173.5000	80.1800	-172.6600	-75.9800	0.0000	0.0000	0.0000	0.0000;
	21251	19893	0.00248	0.015993	0.01135	260.1	0	0	0	0	1	0	0	173.5000	80.1800	-172.6600	-75.9800	0.0000	0.0000	0.0000	0.0000;
	19893	21945	0.002676	0.019678	0.06815	255.88	0	0	0	0	1	0	0	-137.3100	6.1000	137.7900	-9.7200	0.0000	0.0000	0.0000	0.0000;
	19893	21945	0.002676	0.019678	0.06815	255.88	0	0	0	0	1	0	0	-137.3100	6.1000	137.7900	-9.7200	0.0000	0.0000	0.0000	0.0000;
	19893	22320	0.007873	0.035975	0.01274	196.91	0	0	0	0	1	0	0	-41.4000	-3.6700	41.5200	2.9200	0.0000	0.0000	0.0000	0.0000;
	19894	20656	0.008293	0.019599	0.00083	63.93	0	0	0	0	1	0	0	36.1200	2.1200	-36.0200	-1.9600	0.0000	0.0000	0.0000	0.0000;
	20660	19894	0.012556	0.039047	0.00117	61.22	0	0	0	0	1	0	0	-28.6800	-13.0500	28.8000	13.3100	0.0000	0.0000	0.0000	0.0000;
	19896	19897	0.000264	0.001136	0	0	0	0	0	0	1	0	0	36.2700	10.2100	-36.2700	-10.1900	0.0000	0.0000	0.0000	0.0000;
	19901	19896	0.010537	0.02443	0.00173	73.73	0	0	0	0	1	0	0	43.9000	-9.2800	-43.6900	9.5800	0.0000	0.0000	0.0000	0.0000;
	19901	19896	0.010537	0.02443	0.00173	73.73	0	0	0	0	1	0	0	43.9000	-9.2800	-43.6900	9.5800	0.0000	0.0000	0.0000	0.0000;
	19896	20542	0.019227	0.048514	0.01542	54.86	0	0	0	0	1	0	0	-24.2600	-10.5200	24.3900	9.2300	0.0000	0.0000	0.0000	0.0000;
	19898	19910	0.063276	0.172719	0.00403	35.29	0	0	0	0	1	0	0	0.3500	-14.3700	-0.2200	14.2900	0.0000	0.0000	0.0000	0.0000;
	19912	19898	0.031521	0.100487	0.00257	78.79	0	0	0	0	1	0	0	-40.6300	18.2800	41.2400	-16.6100	0.0000	0.0000	0.0000	0.0000;
	19912	19898	0.031521	0.100487	0.00257	78.79	0	0	0	0	1	0	0	-40.6300	18.2800	41.2400	-16.6100	0.0000	0.0000	0.0000	0.0000;
	19912	19898	0.031521	0.100487	0.00257	78.79	0	0	0	0	1	0	0	-40.6300	18.2800	41.2400	-16.6100	0.0000	0.0000	0.0000	0.0000;
	19901	19899	0.0148	0.039848	0.00112	59.91	0	0	0	0	1	0	0	28.1100	6.7900	-27.9900	-6.5900	0.0000	0.0000	0.0000	0.0000;
	19899	20557	0.061313	0.117913	0.00562	42.52	0	0	0	0	1	0	0	-0.9300	-3.3500	0.9300	2.7800	0.0000	0.0000	0.0000	0.0000;
	21430	19899	0.006731	0.016143	0.00989	38.65	0	0	0	0	1	0	0	-7.4400	-6.6100	7.4500	5.6100	0.0000	0.0000	0.0000	0.0000;
	19901	19900	0.004562	0.138971	0	91.53	0	0	1	0	1	0	0	-38.6300	3.9200	38.7000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	19901	19900	0.004562	0.138971	0	91.53	0	0	1	0	1	0	0	-38.6300	3.9200	38.7000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	19901	19900	0.004562	0.138971	0	91.53	0	0	1	0	1	0	0	-38.6300	3.9200	38.7000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	19900	19902	0.000226	0.001029	0	0	0	0	0	0	1	0	0	46.6200	16.5000	-46.6100	-16.4800	0.0000	0.0000	0.0000	0.0000;
	19900	20552	0.006873	0.038799	0.01563	240.82	0	0	0	0	1	0	0	-144.8600	11.4400	146.2600	-5.1000	0.0000	0.0000	0.0000	0.0000;
	19900	20935	0.004795	0.021959	0.03843	199.27	0	0	0	0	1	0	0	32.3700	-38.3900	-32.2600	34.9100	0.0000	0.0000	0.0000	0.0000;
	19912	19903	0.045927	0.105568	0.00488	76.97	0	0	0	0	1	0	0	37.1800	-19.8000	-36.3900	21.1000	0.0000	0.0000	0.0000	0.0000;
	19912	19903	0.045927	0.105568	0.00488	76.97	0	0	0	0	1	0	0	37.1800	-19.8000	-36.3900	21.1000	0.0000	0.0000	0.0000	0.0000;
	19912	19903	0.045927	0.105568	0.00488	76.97	0	0	0	0	1	0	0	37.1800	-19.8000	-36.3900	21.1000	0.0000	0.0000	0.0000	0.0000;
	20940	19903	0.035995	0.094161	0.00724	75.94	0	0	0	0	1	0	0	-44.6700	35.8100	45.7800	-33.6800	0.0000	0.0000	0.0000	0.0000;
	20940	19903	0.035995	0.094161	0.00724	75.94	0	0	0	0	1	0	0	-44.6700	35.8100	45.7800	-33.6800	0.0000	0.0000	0.0000	0.0000;
	19904	19907	0.000687	0.052748	0	496.58	0	0	1	0	1	0	0	179.3400	56.8600	-179.1100	-39.2800	0.0000	0.0000	0.0000	0.0000;
	19904	19908	0.000233	0.001058	0	0	0	0	0	0	1	0	0	-179.3400	-56.8600	179.4200	57.2100	0.0000	0.0000	0.0000	0.0000;
	19905	19907	-0.000358	-0.027453	0	396.58	0	0	1	0	1	0	0	-179.2300	-48.4300	179.1100	39.2800	0.0000	0.0000	0.0000	0.0000;
	19905	20194	0.02633	0.144778	0.07927	214.59	0	0	0	0	1	0	0	70.3900	0.8100	-69.1200	-1.8700	0.0000	0.0000	0.0000	0.0000;
	19905	20932	0.008508	0.048372	0.01792	207.09	0	0	0	0	1	0	0	56.7900	-18.2600	-56.5000	18.0500	0.0000	0.0000	0.0000	0.0000;
	19905	20938	0.005908	0.020268	0.03259	195.54	0	0	0	0	1	0	0	42.0700	26.3600	-41.9200	-29.2000	0.0000	0.0000	0.0000	0.0000;
	19906	19907	0.001879	0.144238	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19908	20145	0.001206	0.015393	0.85287	1443.95	0	0	0	0	1	0	0	896.3200	-43.8400	-887.2100	69.4900	0.0000	0.0000	0.0000	0.0000;
	19908	20145	0.001206	0.015393	0.85287	1443.95	0	0	0	0	1	0	0	896.3200	-43.8400	-887.2100	69.4900	0.0000	0.0000	0.0000	0.0000;
	19908	20145	0.001206	0.015393	0.85287	1443.95	0	0	0	0	1	0	0	896.3200	-43.8400	-887.2100	69.4900	0.0000	0.0000	0.0000	0.0000;
	21227	19908	0.000586	0.007206	0.14133	1022.81	0	0	0	0	1	0	0	55.5600	71.7800	-55.5100	-86.2700	0.0000	0.0000	0.0000	0.0000;
	21254	19908	0.000855	0.009869	0.30708	1450.91	0	0	0	0	1	0	0	963.1200	12.7800	-955.7600	39.3400	0.0000	0.0000	0.0000	0.0000;
	21254	19908	0.000855	0.009869	0.30708	1450.91	0	0	0	0	1	0	0	963.1200	12.7800	-955.7600	39.3400	0.0000	0.0000	0.0000	0.0000;
	21254	19908	0.000855	0.009869	0.30708	1450.91	0	0	0	0	1	0	0	963.1200	12.7800	-955.7600	39.3400	0.0000	0.0000	0.0000	0.0000;
	19908	21484	0.000739	0.007458	0.1439	1260.77	0	0	0	0	1	0	0	595.7800	-49.4600	-593.3000	59.1600	0.0000	0.0000	0.0000	0.0000;
	19909	19910	0.029524	0.066853	0.00674	54.56	0	0	0	0	1	0	0	12.2200	-26.1700	-11.9900	25.9800	0.0000	0.0000	0.0000	0.0000;
	19910	19911	0.000228	0.001181	0	0	0	0	0	0	1	0	0	12.2100	3.5800	-12.2100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	19913	19922	0.028098	0.074885	0.00849	60	0	0	0	0	1	0	0	-13.0700	4.4300	13.1200	-5.2100	0.0000	0.0000	0.0000	0.0000;
	20113	19913	0.120761	0.311401	0.00688	52.24	0	0	0	0	1	0	0	-4.3500	-4.3800	4.3900	3.7600	0.0000	0.0000	0.0000	0.0000;
	20115	19913	0.10954	0.207989	0.00338	39.34	0	0	0	0	1	0	0	-0.9400	-7.4100	0.9900	7.1600	0.0000	0.0000	0.0000	0.0000;
	19914	19915	0.000203	0.001152	0	0	0	0	0	0	1	0	0	30.1200	5.4800	-30.1200	-5.4700	0.0000	0.0000	0.0000	0.0000;
	19914	19922	0.01995	0.048204	0.00182	68.97	0	0	0	0	1	0	0	24.6200	5.0300	-24.5000	-4.9500	0.0000	0.0000	0.0000	0.0000;
	19914	20852	0.061352	0.147358	0.00578	75.23	0	0	0	0	1	0	0	-27.3700	19.0400	28.0000	-18.1400	0.0000	0.0000	0.0000	0.0000;
	19914	20852	0.061352	0.147358	0.00578	75.23	0	0	0	0	1	0	0	-27.3700	19.0400	28.0000	-18.1400	0.0000	0.0000	0.0000	0.0000;
	19917	19916	0.004591	0.148586	0	102.33	0	0	1.08125	0	1	0	0	21.0700	-22.5900	-21.0200	24.1000	0.0000	0.0000	0.0000	0.0000;
	19917	19916	0.004591	0.148586	0	102.33	0	0	1.08125	0	1	0	0	21.0700	-22.5900	-21.0200	24.1000	0.0000	0.0000	0.0000	0.0000;
	19916	19918	0.000261	0.001004	0	0	0	0	0	0	1	0	0	30.1200	7.0800	-30.1200	-7.0700	0.0000	0.0000	0.0000	0.0000;
	19917	19922	0.031044	0.095513	0.00551	54.31	0	0	0	0	1	0	0	18.8500	5.0500	-18.7400	-5.3100	0.0000	0.0000	0.0000	0.0000;
	19917	20853	0.042969	0.10689	0.003	77.9	0	0	0	0	1	0	0	-30.4900	20.0600	31.0200	-19.0800	0.0000	0.0000	0.0000	0.0000;
	19917	20853	0.042969	0.10689	0.003	77.9	0	0	0	0	1	0	0	-30.4900	20.0600	31.0200	-19.0800	0.0000	0.0000	0.0000	0.0000;
	19920	19919	0.000423	0.023308	0	322.9	0	0	1	0	1	0	0	-41.9500	10.5800	41.9600	-10.1800	0.0000	0.0000	0.0000	0.0000;
	19919	19921	0.000284	0.001017	0	0	0	0	0	0	1	0	0	39.6000	11.2500	-39.6000	-11.2300	0.0000	0.0000	0.0000	0.0000;
	19920	20378	0.012831	0.067708	0.0494	212.5	0	0	0	0	1	0	0	41.9500	-10.5800	-41.7400	6.3700	0.0000	0.0000	0.0000	0.0000;
	20115	19923	0.054717	0.12042	0.02059	56.48	0	0	0	0	1	0	0	-11.4100	5.3400	11.5000	-7.2800	0.0000	0.0000	0.0000	0.0000;
	20379	19923	0.141019	0.247124	0.0042	62.46	0	0	0	0	1	0	0	22.3800	-3.9200	-21.7100	4.6500	0.0000	0.0000	0.0000	0.0000;
	19928	19924	0.106753	0.231501	0.00718	44.78	0	0	0	0	1	0	0	-2.0100	3.6700	2.0300	-4.3700	0.0000	0.0000	0.0000	0.0000;
	19924	19932	0.067955	0.209993	0.00904	62.25	0	0	0	0	1	0	0	-20.1900	0.3000	20.4600	-0.4200	0.0000	0.0000	0.0000	0.0000;
	19926	19925	0.005668	0.141828	0	75.25	0	0	1.03125	0	1	0	0	-28.5300	-2.5000	28.5700	3.6300	0.0000	0.0000	0.0000	0.0000;
	19926	19925	0.005668	0.141828	0	75.25	0	0	1.03125	0	1	0	0	-28.5300	-2.5000	28.5700	3.6300	0.0000	0.0000	0.0000	0.0000;
	19925	19927	0.000255	0.001193	0	0	0	0	0	0	1	0	0	25.4300	6.1300	-25.4300	-6.1200	0.0000	0.0000	0.0000	0.0000;
	19935	19925	0.010303	0.063717	0.02673	222.14	0	0	0	0	1	0	0	83.2600	14.8000	-82.5800	-13.3900	0.0000	0.0000	0.0000	0.0000;
	19928	19926	0.117671	0.324155	0.00571	49.23	0	0	0	0	1	0	0	-6.4400	-4.8000	6.5100	4.3700	0.0000	0.0000	0.0000	0.0000;
	19926	20839	0.048776	0.147748	0.00686	73.77	0	0	0	0	1	0	0	50.5400	0.6300	-49.4100	2.0700	0.0000	0.0000	0.0000	0.0000;
	19928	19929	0.000268	0.001079	0	0	0	0	0	0	1	0	0	8.4500	1.1300	-8.4500	-1.1300	0.0000	0.0000	0.0000	0.0000;
	19931	19930	0.000422	0.022338	0	502.58	0	0	1.0375	0	1	0	0	-208.2500	-49.0600	208.4400	59.2400	0.0000	0.0000	0.0000	0.0000;
	19930	19936	0.000253	0.001108	0	0	0	0	0	0	1	0	0	-208.4400	-59.2400	208.5500	59.7500	0.0000	0.0000	0.0000	0.0000;
	19931	19934	0.006433	0.160471	0	222.76	0	0	1	0	1	0	0	43.0700	5.6000	-42.9600	-2.8000	0.0000	0.0000	0.0000	0.0000;
	19931	19935	0.000284	0.001131	0	0	0	0	0	0	1	0	0	165.1800	43.4500	-165.1000	-43.1500	0.0000	0.0000	0.0000	0.0000;
	19932	19934	-0.001019	-0.025411	0	72.76	0	0	1	0	1	0	0	-42.9700	-3.2500	42.9600	2.8000	0.0000	0.0000	0.0000	0.0000;
	19932	20045	0.035059	0.097441	0.0064	62.52	0	0	0	0	1	0	0	22.5100	3.6700	-22.3400	-3.8600	0.0000	0.0000	0.0000	0.0000;
	19933	19934	0.029238	0.729369	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19935	19937	0.002322	0.017381	0.02722	218.69	0	0	0	0	1	0	0	68.2900	21.6500	-68.1800	-23.7400	0.0000	0.0000	0.0000	0.0000;
	19935	20048	0.009813	0.069599	0.01635	181.53	0	0	0	0	1	0	0	-17.3500	2.3800	17.3800	-3.9400	0.0000	0.0000	0.0000	0.0000;
	19935	21335	0.049602	0.334531	0.11995	182.49	0	0	0	0	1	0	0	-17.8400	-4.5300	17.9900	-7.4600	0.0000	0.0000	0.0000	0.0000;
	19936	20807	0.000901	0.010948	0.2268	1203.65	0	0	0	0	1	0	0	-208.5500	-59.7500	208.9500	41.0200	0.0000	0.0000	0.0000	0.0000;
	19938	19937	0.007401	0.182159	0	65.95	0	0	1.0375	0	1	0	0	-30.6100	-12.8300	30.6900	14.8100	0.0000	0.0000	0.0000	0.0000;
	19937	19939	0.00027	0.001051	0	0	0	0	0	0	1	0	0	37.4900	8.9200	-37.4900	-8.9100	0.0000	0.0000	0.0000	0.0000;
	20046	19938	0.02581	0.067186	0.00224	66.23	0	0	0	0	1	0	0	-30.3500	-12.3900	30.6100	12.8300	0.0000	0.0000	0.0000	0.0000;
	20045	19940	0.071842	0.151447	0.00737	61.12	0	0	0	0	1	0	0	-15.4100	4.9100	15.5900	-5.3000	0.0000	0.0000	0.0000	0.0000;
	19940	20809	0.087983	0.209406	0.00577	70.18	0	0	0	0	1	0	0	-37.9600	0.6900	39.1800	1.5700	0.0000	0.0000	0.0000	0.0000;
	19941	19942	0.000255	0.001097	0	0	0	0	0	0	1	0	0	8.4800	1.8500	-8.4800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	20858	19941	0.039512	0.08196	0.01648	62.04	0	0	0	0	1	0	0	-18.6600	25.6200	19.0400	-26.5800	0.0000	0.0000	0.0000	0.0000;
	21610	19941	0.032464	0.067568	0.0055	64.88	0	0	0	0	1	0	0	27.9500	-24.4200	-27.5200	24.7300	0.0000	0.0000	0.0000	0.0000;
	19943	19945	0.014495	0.041216	0.02195	52.15	0	0	0	0	1	0	0	-5.9100	9.9300	5.9300	-12.1900	0.0000	0.0000	0.0000	0.0000;
	19943	21586	0.022316	0.04474	0.00236	55.88	0	0	0	0	1	0	0	-13.3400	-19.1900	13.4600	19.1600	0.0000	0.0000	0.0000	0.0000;
	19944	19946	0.021647	0.057263	0.00183	65.93	0	0	0	0	1	0	0	42.1300	7.1300	-41.7600	-6.3200	0.0000	0.0000	0.0000	0.0000;
	19944	19948	0.026106	0.076612	0.00313	59.01	0	0	0	0	1	0	0	5.1800	-28.4500	-4.9700	28.7200	0.0000	0.0000	0.0000	0.0000;
	21311	19944	0.027097	0.062936	0.00125	50.42	0	0	0	0	1	0	0	-10.7300	-1.7700	10.7600	1.7100	0.0000	0.0000	0.0000	0.0000;
	21415	19944	0.029821	0.09058	0.00443	78.6	0	0	0	0	1	0	0	44.1500	-4.8400	-43.5900	6.0500	0.0000	0.0000	0.0000	0.0000;
	21415	19944	0.029821	0.09058	0.00443	78.6	0	0	0	0	1	0	0	44.1500	-4.8400	-43.5900	6.0500	0.0000	0.0000	0.0000	0.0000;
	19945	19948	0.028778	0.05658	0.00164	65.63	0	0	0	0	1	0	0	-35.0500	-13.1700	35.4400	13.7500	0.0000	0.0000	0.0000	0.0000;
	19948	19947	0.002688	0.082327	0	84.63	0	0	1.05	0	1	0	0	-32.0500	-15.4300	32.0800	16.4800	0.0000	0.0000	0.0000	0.0000;
	19948	19947	0.002688	0.082327	0	84.63	0	0	1.05	0	1	0	0	-32.0500	-15.4300	32.0800	16.4800	0.0000	0.0000	0.0000	0.0000;
	19948	19947	0.002688	0.082327	0	84.63	0	0	1.05	0	1	0	0	-32.0500	-15.4300	32.0800	16.4800	0.0000	0.0000	0.0000	0.0000;
	19947	19949	0.00025	0.001001	0	0	0	0	0	0	1	0	0	29.1200	4.0400	-29.1200	-4.0300	0.0000	0.0000	0.0000	0.0000;
	21636	19947	0.010195	0.047557	0.01223	253.57	0	0	0	0	1	0	0	127.2300	60.8500	-125.3700	-53.4800	0.0000	0.0000	0.0000	0.0000;
	19950	19948	0.01602	0.043147	0.01129	62.51	0	0	0	0	1	0	0	-25.4400	3.5700	25.5400	-4.5300	0.0000	0.0000	0.0000	0.0000;
	20918	19948	0.055801	0.135052	0.00305	65.18	0	0	0	0	1	0	0	-39.2800	-6.5900	40.1400	8.3500	0.0000	0.0000	0.0000	0.0000;
	21586	19950	0.02023	0.043052	0.0042	56.71	0	0	0	0	1	0	0	-13.5400	5.8400	13.5800	-6.2100	0.0000	0.0000	0.0000	0.0000;
	19953	19951	0.061218	0.124933	0.00197	46.45	0	0	0	0	1	0	0	8.8400	7.3000	-8.7700	-7.3500	0.0000	0.0000	0.0000	0.0000;
	19952	19953	0.000283	0.001116	0	0	0	0	0	0	1	0	0	-15.4100	-5.8900	15.4100	5.8900	0.0000	0.0000	0.0000	0.0000;
	19953	21586	0.026096	0.04915	0.01969	58.25	0	0	0	0	1	0	0	-24.2500	-13.1900	24.4400	11.4100	0.0000	0.0000	0.0000	0.0000;
	19954	21847	0.020858	0.044652	0.00351	68.66	0	0	0	0	1	0	0	29.7500	-7.5100	-29.5600	7.5300	0.0000	0.0000	0.0000	0.0000;
	19954	21847	0.020858	0.044652	0.00351	68.66	0	0	0	0	1	0	0	29.7500	-7.5100	-29.5600	7.5300	0.0000	0.0000	0.0000	0.0000;
	19954	21871	0.007579	0.017387	0.01415	73.19	0	0	0	0	1	0	0	-39.6200	5.5500	39.7300	-6.7900	0.0000	0.0000	0.0000	0.0000;
	19954	21871	0.007579	0.017387	0.01415	73.19	0	0	0	0	1	0	0	-39.6200	5.5500	39.7300	-6.7900	0.0000	0.0000	0.0000	0.0000;
	19955	19956	0.000273	0.001143	0	0	0	0	0	0	1	0	0	-22.8100	-7.6400	22.8200	7.6500	0.0000	0.0000	0.0000	0.0000;
	19956	19958	0.040072	0.084199	0.00203	55.6	0	0	0	0	1	0	0	13.0300	1.9800	-12.9600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	19965	19956	0.00912	0.024352	0.00175	64.39	0	0	0	0	1	0	0	33.4300	7.4000	-33.3200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	19976	19956	0.034288	0.074847	0.00146	42.92	0	0	0	0	1	0	0	2.5300	2.1700	-2.5200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	19957	19958	0.03011	0.077398	0.00266	63.91	0	0	0	0	1	0	0	28.9500	0.7800	-28.7000	-0.4300	0.0000	0.0000	0.0000	0.0000;
	19957	20001	0.024159	0.062078	0.00696	66.07	0	0	0	0	1	0	0	-38.3200	-8.5900	38.6800	8.7700	0.0000	0.0000	0.0000	0.0000;
	21552	19957	0.048671	0.117856	0.00326	61.25	0	0	0	0	1	0	0	23.1100	-2.8900	-22.8600	3.1600	0.0000	0.0000	0.0000	0.0000;
	19960	19959	0.023648	0.048491	0.01093	71.54	0	0	0	0	1	0	0	30.9400	-8.6800	-30.7100	8.0000	0.0000	0.0000	0.0000	0.0000;
	19960	19959	0.023648	0.048491	0.01093	71.54	0	0	0	0	1	0	0	30.9400	-8.6800	-30.7100	8.0000	0.0000	0.0000	0.0000	0.0000;
	19960	19961	0.000247	0.001074	0	0	0	0	0	0	1	0	0	9.0300	4.0700	-9.0300	-4.0600	0.0000	0.0000	0.0000	0.0000;
	19960	20734	0.035348	0.072965	0.01198	74.79	0	0	0	0	1	0	0	-35.4500	6.6500	35.8900	-7.0200	0.0000	0.0000	0.0000	0.0000;
	19960	20734	0.035348	0.072965	0.01198	74.79	0	0	0	0	1	0	0	-35.4500	6.6500	35.8900	-7.0200	0.0000	0.0000	0.0000	0.0000;
	19962	19963	0.00029	0.001024	0	0	0	0	0	0	1	0	0	28.9900	16.3400	-28.9900	-16.3300	0.0000	0.0000	0.0000	0.0000;
	19962	19976	0.021637	0.060192	0.00309	67.87	0	0	0	0	1	0	0	-36.8800	1.5100	37.1700	-1.0300	0.0000	0.0000	0.0000	0.0000;
	20263	19962	0.013612	0.033037	0.00212	57.51	0	0	0	0	1	0	0	-7.8400	17.7400	7.8900	-17.8400	0.0000	0.0000	0.0000	0.0000;
	19964	19967	0.009652	0.272129	0	147.73	0	0	1	0	1	0	0	43.9600	7.5500	-43.7800	-2.5100	0.0000	0.0000	0.0000	0.0000;
	19964	19971	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-95.7700	-21.2400	95.7900	21.3400	0.0000	0.0000	0.0000	0.0000;
	19964	19972	0.000251	0.001181	0	0	0	0	0	0	1	0	0	51.8100	13.6900	-51.8100	-13.6600	0.0000	0.0000	0.0000	0.0000;
	19965	19967	-0.003041	-0.085748	0	72.73	0	0	1	0	1	0	0	-43.8400	-4.1000	43.7800	2.5100	0.0000	0.0000	0.0000	0.0000;
	19965	19970	0.000214	0.004012	0	140.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19965	19976	0.008935	0.021771	0.00703	71.19	0	0	0	0	1	0	0	28.6900	-1.5000	-28.6200	0.9400	0.0000	0.0000	0.0000	0.0000;
	19965	19976	0.008935	0.021771	0.00703	71.19	0	0	0	0	1	0	0	28.6900	-1.5000	-28.6200	0.9400	0.0000	0.0000	0.0000	0.0000;
	20001	19965	0.024909	0.056532	0.00583	70.01	0	0	0	0	1	0	0	47.5000	0.8800	-46.9700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	19966	19967	0.03248	0.915775	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19968	19970	0.009486	0.178212	0	70.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19969	19970	0.009486	0.178212	0	70.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19971	21043	0.005939	0.030351	0.02531	187.41	0	0	0	0	1	0	0	23.9800	-28.0500	-23.9100	25.6800	0.0000	0.0000	0.0000	0.0000;
	21282	19971	0.004496	0.0318	0.01288	234.77	0	0	0	0	1	0	0	120.3700	-3.8300	-119.7700	6.7000	0.0000	0.0000	0.0000	0.0000;
	19974	19973	0.005859	0.18859	0	74.31	0	0	1.0375	0	1	0	0	-46.6400	0.9000	46.7700	3.2000	0.0000	0.0000	0.0000	0.0000;
	19973	19975	0.000238	0.001103	0	0	0	0	0	0	1	0	0	80.7000	23.7000	-80.6800	-23.6200	0.0000	0.0000	0.0000	0.0000;
	19973	21030	0.002782	0.018687	0.01334	252.24	0	0	0	0	1	0	0	-118.3100	-18.0000	118.7000	19.2800	0.0000	0.0000	0.0000	0.0000;
	19973	21030	0.002782	0.018687	0.01334	252.24	0	0	0	0	1	0	0	-118.3100	-18.0000	118.7000	19.2800	0.0000	0.0000	0.0000	0.0000;
	19973	21047	0.006519	0.024874	0.01776	233.76	0	0	0	0	1	0	0	109.1500	9.1100	-108.3800	-7.9300	0.0000	0.0000	0.0000	0.0000;
	19974	20262	0.022998	0.054633	0.0012	57.89	0	0	0	0	1	0	0	16.6800	18.7600	-16.5500	-18.5600	0.0000	0.0000	0.0000	0.0000;
	19974	21034	0.010169	0.03053	0.00115	63.89	0	0	0	0	1	0	0	29.9500	-19.6500	-29.8300	19.8900	0.0000	0.0000	0.0000	0.0000;
	19976	21027	0.011426	0.034589	0.00144	56.32	0	0	0	0	1	0	0	-11.4500	-5.2100	11.4600	5.1100	0.0000	0.0000	0.0000	0.0000;
	19978	19981	0.002495	0.059658	0	148.31	0	0	1	0	1	0	0	45.3200	-9.0200	-45.2700	10.2400	0.0000	0.0000	0.0000	0.0000;
	19978	19982	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-45.3200	9.0200	45.3300	-8.9900	0.0000	0.0000	0.0000	0.0000;
	19979	19981	0.002701	0.064565	0	73.31	0	0	1	0	1	0	0	-45.2200	11.5600	45.2700	-10.2400	0.0000	0.0000	0.0000	0.0000;
	19979	21386	0.01073	0.024166	0.00061	58.2	0	0	0	0	1	0	0	18.4700	-14.0100	-18.4200	14.0700	0.0000	0.0000	0.0000	0.0000;
	19980	19981	0.024833	0.593672	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	19984	19983	0.000293	0.017551	0	525.2	0	0	1	0	1	0	0	-208.9200	-86.1000	209.0600	94.6900	0.0000	0.0000	0.0000	0.0000;
	19984	19983	0.000293	0.017551	0	525.2	0	0	1	0	1	0	0	-208.9200	-86.1000	209.0600	94.6900	0.0000	0.0000	0.0000	0.0000;
	19984	19983	0.000293	0.017551	0	525.2	0	0	1	0	1	0	0	-208.9200	-86.1000	209.0600	94.6900	0.0000	0.0000	0.0000	0.0000;
	19983	19986	0.000254	0.001104	0	0	0	0	0	0	1	0	0	77.2600	31.4100	-77.2500	-31.3400	0.0000	0.0000	0.0000	0.0000;
	20253	19983	0.000635	0.008505	0.21005	1098.44	0	0	0	0	1	0	0	-99.3600	68.2400	99.4600	-89.7100	0.0000	0.0000	0.0000	0.0000;
	19985	19984	0.004046	0.099798	0	107.44	0	0	1	0	1	0	0	-58.0600	1.8900	58.1900	1.3500	0.0000	0.0000	0.0000	0.0000;
	19985	19984	0.004046	0.099798	0	107.44	0	0	1	0	1	0	0	-58.0600	1.8900	58.1900	1.3500	0.0000	0.0000	0.0000	0.0000;
	19985	19984	0.004046	0.099798	0	107.44	0	0	1	0	1	0	0	-58.0600	1.8900	58.1900	1.3500	0.0000	0.0000	0.0000	0.0000;
	19985	19984	0.004046	0.099798	0	107.44	0	0	1	0	1	0	0	-58.0600	1.8900	58.1900	1.3500	0.0000	0.0000	0.0000	0.0000;
	19984	19987	0.000293	0.001021	0	0	0	0	0	0	1	0	0	393.9800	252.9100	-393.3600	-250.7700	0.0000	0.0000	0.0000	0.0000;
	19985	20221	0.030628	0.064228	0.00822	74.42	0	0	0	0	1	0	0	34.7800	0.5800	-34.4300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	19985	20221	0.030628	0.064228	0.00822	74.42	0	0	0	0	1	0	0	34.7800	0.5800	-34.4300	-0.6800	0.0000	0.0000	0.0000	0.0000;
	19985	20835	0.031202	0.069259	0.00517	73.57	0	0	0	0	1	0	0	34.6700	-6.3700	-34.2900	6.6600	0.0000	0.0000	0.0000	0.0000;
	19985	20835	0.031202	0.069259	0.00517	73.57	0	0	0	0	1	0	0	34.6700	-6.3700	-34.2900	6.6600	0.0000	0.0000	0.0000	0.0000;
	20836	19985	0.022188	0.060521	0.00165	79.64	0	0	0	0	1	0	0	-46.2100	-0.9000	46.6800	2.0000	0.0000	0.0000	0.0000	0.0000;
	20836	19985	0.022188	0.060521	0.00165	79.64	0	0	0	0	1	0	0	-46.2100	-0.9000	46.6800	2.0000	0.0000	0.0000	0.0000	0.0000;
	19987	19998	0.003935	0.029559	0.0381	244.97	0	0	0	0	1	0	0	125.3500	85.0900	-124.4700	-82.2800	0.0000	0.0000	0.0000	0.0000;
	19987	19998	0.003935	0.029559	0.0381	244.97	0	0	0	0	1	0	0	125.3500	85.0900	-124.4700	-82.2800	0.0000	0.0000	0.0000	0.0000;
	19987	20227	0.004479	0.028621	0.01788	188.96	0	0	0	0	1	0	0	34.1600	48.8300	-34.0000	-49.6500	0.0000	0.0000	0.0000	0.0000;
	19987	20233	0.007589	0.037501	0.01898	229.11	0	0	0	0	1	0	0	108.4900	31.7600	-107.5500	-29.0400	0.0000	0.0000	0.0000	0.0000;
	19988	19989	0.000274	0.001172	0	0	0	0	0	0	1	0	0	17.2800	5.1600	-17.2800	-5.1600	0.0000	0.0000	0.0000	0.0000;
	19990	19988	0.019005	0.051583	0.00109	44.96	0	0	0	0	1	0	0	1.7600	-1.7500	-1.7600	1.6400	0.0000	0.0000	0.0000	0.0000;
	19988	19992	0.008636	0.020284	0.00292	67.1	0	0	0	0	1	0	0	-40.7800	-1.5200	40.9200	1.5200	0.0000	0.0000	0.0000	0.0000;
	20231	19988	0.016694	0.044045	0.00233	62.41	0	0	0	0	1	0	0	-25.1600	5.3100	25.2600	-5.2800	0.0000	0.0000	0.0000	0.0000;
	19990	19992	0.016752	0.038961	0.0012	58.89	0	0	0	0	1	0	0	-19.0300	-3.0400	19.0900	3.0400	0.0000	0.0000	0.0000	0.0000;
	19992	19991	0.005	0.168878	0	81.57	0	0	1.1	0	1	0	0	-26.9300	-15.6500	26.9800	17.4800	0.0000	0.0000	0.0000	0.0000;
	19992	19991	0.005	0.168878	0	81.57	0	0	1.1	0	1	0	0	-26.9300	-15.6500	26.9800	17.4800	0.0000	0.0000	0.0000	0.0000;
	19992	19991	0.005	0.168878	0	81.57	0	0	1.1	0	1	0	0	-26.9300	-15.6500	26.9800	17.4800	0.0000	0.0000	0.0000	0.0000;
	19991	19993	0.000296	0.001088	0	0	0	0	0	0	1	0	0	31.7300	6.1100	-31.7200	-6.1000	0.0000	0.0000	0.0000	0.0000;
	19991	20229	0.007695	0.035938	0.00984	168.38	0	0	0	0	1	0	0	-20.0800	-29.8300	20.1800	29.3700	0.0000	0.0000	0.0000	0.0000;
	19992	19994	0.01967	0.041797	0.01082	66.38	0	0	0	0	1	0	0	36.4500	-1.4500	-36.2100	0.8000	0.0000	0.0000	0.0000	0.0000;
	20832	19992	0.016871	0.035186	0.01355	51.22	0	0	0	0	1	0	0	6.8400	-14.8900	-6.8000	13.5200	0.0000	0.0000	0.0000	0.0000;
	19994	20231	0.02013	0.038854	0.00156	55.15	0	0	0	0	1	0	0	8.5800	-6.9800	-8.5600	6.8600	0.0000	0.0000	0.0000	0.0000;
	19995	19997	0.014356	0.034275	0.00156	68.84	0	0	0	0	1	0	0	-55.0400	-29.3500	55.5700	30.4700	0.0000	0.0000	0.0000	0.0000;
	19995	20236	0.015962	0.036175	0.00341	43.82	0	0	0	0	1	0	0	-0.2800	21.4100	0.3500	-21.6000	0.0000	0.0000	0.0000	0.0000;
	19995	20263	0.013084	0.031721	0.00275	59.21	0	0	0	0	1	0	0	27.6900	-6.7500	-27.5900	6.7100	0.0000	0.0000	0.0000	0.0000;
	19997	19996	0.005655	0.149353	0	94.93	0	0	1.09375	0	1	0	0	-41.1000	-21.9800	41.2400	25.5900	0.0000	0.0000	0.0000	0.0000;
	19997	19996	0.005655	0.149353	0	94.93	0	0	1.09375	0	1	0	0	-41.1000	-21.9800	41.2400	25.5900	0.0000	0.0000	0.0000	0.0000;
	19997	19996	0.005655	0.149353	0	94.93	0	0	1.09375	0	1	0	0	-41.1000	-21.9800	41.2400	25.5900	0.0000	0.0000	0.0000	0.0000;
	19996	19998	0.000254	0.001122	0	0	0	0	0	0	1	0	0	-123.7100	-76.7700	123.7600	77.0200	0.0000	0.0000	0.0000	0.0000;
	19997	19999	0.012508	0.032721	0.0074	68.56	0	0	0	0	1	0	0	47.1200	14.2400	-46.8400	-14.2900	0.0000	0.0000	0.0000	0.0000;
	19997	20231	0.016537	0.035011	0.00181	55.38	0	0	0	0	1	0	0	-7.0200	15.7300	7.0700	-15.8200	0.0000	0.0000	0.0000	0.0000;
	20229	19998	0.003722	0.021036	0.01108	212.54	0	0	0	0	1	0	0	51.8900	-16.4800	-51.7800	16.0400	0.0000	0.0000	0.0000	0.0000;
	19998	20239	0.002279	0.013756	0.04419	243.68	0	0	0	0	1	0	0	176.9500	71.5000	-176.1000	-70.5800	0.0000	0.0000	0.0000	0.0000;
	19999	20259	0.01274	0.030412	0.0013	49.99	0	0	0	0	1	0	0	3.4600	7.6600	-3.4500	-7.7800	0.0000	0.0000	0.0000	0.0000;
	20000	20834	0.018281	0.044526	0.00086	54.28	0	0	0	0	1	0	0	-10.3700	6.8500	10.4000	-6.8700	0.0000	0.0000	0.0000	0.0000;
	20000	20836	0.015476	0.039373	0.00367	64.35	0	0	0	0	1	0	0	-32.2200	13.4200	32.4000	-13.3200	0.0000	0.0000	0.0000	0.0000;
	20000	21147	0.018832	0.050465	0.01531	56.47	0	0	0	0	1	0	0	14.9600	-27.3500	-14.7900	26.2300	0.0000	0.0000	0.0000	0.0000;
	20001	20002	0.000224	0.001061	0	0	0	0	0	0	1	0	0	27.4700	7.8100	-27.4700	-7.8000	0.0000	0.0000	0.0000	0.0000;
	20506	20001	0.020304	0.050373	0.00194	61.66	0	0	0	0	1	0	0	18.1900	-5.9400	-18.1200	5.9100	0.0000	0.0000	0.0000	0.0000;
	21280	20001	0.015095	0.038603	0.00241	77.81	0	0	0	0	1	0	0	48.1000	12.2900	-47.7600	-11.6800	0.0000	0.0000	0.0000	0.0000;
	21280	20001	0.015095	0.038603	0.00241	77.81	0	0	0	0	1	0	0	48.1000	12.2900	-47.7600	-11.6800	0.0000	0.0000	0.0000	0.0000;
	20003	20004	0.025651	0.067822	0.00285	54.3	0	0	0	0	1	0	0	-1.6300	16.2000	1.6900	-16.3300	0.0000	0.0000	0.0000	0.0000;
	20003	21038	0.023353	0.068594	0.01271	87.8	0	0	0	0	1	0	0	43.0900	-3.5500	-42.6800	3.3900	0.0000	0.0000	0.0000	0.0000;
	20003	21038	0.023353	0.068594	0.01271	87.8	0	0	0	0	1	0	0	43.0900	-3.5500	-42.6800	3.3900	0.0000	0.0000	0.0000	0.0000;
	20003	21038	0.023353	0.068594	0.01271	87.8	0	0	0	0	1	0	0	43.0900	-3.5500	-42.6800	3.3900	0.0000	0.0000	0.0000	0.0000;
	21280	20003	0.017101	0.030233	0.00659	83.89	0	0	0	0	1	0	0	47.1600	7.8500	-46.8000	-7.9300	0.0000	0.0000	0.0000	0.0000;
	21280	20003	0.017101	0.030233	0.00659	83.89	0	0	0	0	1	0	0	47.1600	7.8500	-46.8000	-7.9300	0.0000	0.0000	0.0000	0.0000;
	21280	20003	0.017101	0.030233	0.00659	83.89	0	0	0	0	1	0	0	47.1600	7.8500	-46.8000	-7.9300	0.0000	0.0000	0.0000	0.0000;
	21409	20003	0.026609	0.070762	0.00239	57.91	0	0	0	0	1	0	0	13.6000	-15.9800	-13.4900	16.0200	0.0000	0.0000	0.0000	0.0000;
	20501	20004	0.022348	0.063773	0.00369	63.07	0	0	0	0	1	0	0	13.5700	-34.5000	-13.2700	34.9800	0.0000	0.0000	0.0000	0.0000;
	20004	20506	0.01183	0.038017	0.00162	48.36	0	0	0	0	1	0	0	-10.1500	-22.7500	10.2200	22.8100	0.0000	0.0000	0.0000	0.0000;
	20005	20009	0.000195	0.012599	0	447.37	0	0	1	0	1	0	0	179.8400	72.6600	-179.7700	-68.2600	0.0000	0.0000	0.0000	0.0000;
	20005	20010	0.000279	0.001097	0	0	0	0	0	0	1	0	0	84.2600	18.6800	-84.2400	-18.6100	0.0000	0.0000	0.0000	0.0000;
	20111	20005	0.001297	0.015923	0.28622	1131.8	0	0	0	0	1	0	0	195.9200	-89.3200	-195.3800	65.3400	0.0000	0.0000	0.0000	0.0000;
	20005	20729	0.001176	0.013677	0.26464	1368.55	0	0	0	0	1	0	0	-753.1400	115.4400	759.5100	-69.7800	0.0000	0.0000	0.0000	0.0000;
	20005	20729	0.001176	0.013677	0.26464	1368.55	0	0	0	0	1	0	0	-753.1400	115.4400	759.5100	-69.7800	0.0000	0.0000	0.0000	0.0000;
	20005	21044	0.001706	0.019065	0.26402	1204.92	0	0	0	0	1	0	0	393.5700	-49.3800	-391.1000	48.4600	0.0000	0.0000	0.0000	0.0000;
	20005	21283	0.000777	0.009221	0.21645	1323.78	0	0	0	0	1	0	0	522.0000	-18.4200	-520.0400	18.4400	0.0000	0.0000	0.0000	0.0000;
	20005	21283	0.000777	0.009221	0.21645	1323.78	0	0	0	0	1	0	0	522.0000	-18.4200	-520.0400	18.4400	0.0000	0.0000	0.0000	0.0000;
	20007	20006	0.004978	0.140336	0	83.7	0	0	1.0375	0	1	0	0	-31.4800	-5.6000	31.5300	7.0100	0.0000	0.0000	0.0000	0.0000;
	20007	20006	0.004978	0.140336	0	83.7	0	0	1.0375	0	1	0	0	-31.4800	-5.6000	31.5300	7.0100	0.0000	0.0000	0.0000	0.0000;
	20007	20006	0.004978	0.140336	0	83.7	0	0	1.0375	0	1	0	0	-31.4800	-5.6000	31.5300	7.0100	0.0000	0.0000	0.0000	0.0000;
	20006	20009	0.000237	0.015267	0	397.37	0	0	1	0	1	0	0	-179.6900	-62.9300	179.7700	68.2600	0.0000	0.0000	0.0000	0.0000;
	20006	20011	0.000244	0.001137	0	0	0	0	0	0	1	0	0	85.1000	41.9100	-85.0800	-41.8100	0.0000	0.0000	0.0000	0.0000;
	20012	20007	0.015241	0.039746	0.00307	77.05	0	0	0	0	1	0	0	-46.9000	-7.8900	47.2200	8.4000	0.0000	0.0000	0.0000	0.0000;
	20012	20007	0.015241	0.039746	0.00307	77.05	0	0	0	0	1	0	0	-46.9000	-7.8900	47.2200	8.4000	0.0000	0.0000	0.0000	0.0000;
	20008	20009	0.00215	0.138586	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20011	20515	0.005777	0.030598	0.02365	211.15	0	0	0	0	1	0	0	-46.6400	18.8600	46.7800	-20.5400	0.0000	0.0000	0.0000	0.0000;
	20012	20512	0.031487	0.083228	0.00409	65.1	0	0	0	0	1	0	0	39.3900	5.9200	-38.9200	-5.1200	0.0000	0.0000	0.0000	0.0000;
	20012	20514	0.066341	0.142247	0.00269	60.55	0	0	0	0	1	0	0	26.3300	2.3600	-25.8900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	20013	20020	0.025159	0.051697	0.00237	56.18	0	0	0	0	1	0	0	6.9900	-25.0300	-6.8300	25.1000	0.0000	0.0000	0.0000	0.0000;
	20013	20888	0.055431	0.120696	0.00424	62.38	0	0	0	0	1	0	0	-20.3300	22.1100	20.8100	-21.5100	0.0000	0.0000	0.0000	0.0000;
	20014	20017	0.003285	0.103136	0	140.52	0	0	1	0	1	0	0	28.2000	-25.4900	-28.1600	27.0000	0.0000	0.0000	0.0000	0.0000;
	20014	20018	0.000245	0.001071	0	0	0	0	0	0	1	0	0	-54.8800	12.6900	54.8900	-12.6600	0.0000	0.0000	0.0000	0.0000;
	20014	20019	0.000291	0.00113	0	0	0	0	0	0	1	0	0	26.6800	12.7900	-26.6700	-12.7800	0.0000	0.0000	0.0000	0.0000;
	20015	20017	0.000854	0.026811	0	65.52	0	0	1	0	1	0	0	-28.1400	27.3900	28.1600	-27.0000	0.0000	0.0000	0.0000	0.0000;
	20016	20017	0.02342	0.735188	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20018	20229	0.00846	0.060979	0.04791	252.27	0	0	0	0	1	0	0	115.8400	-3.3600	-114.6900	6.9500	0.0000	0.0000	0.0000	0.0000;
	20018	20229	0.00846	0.060979	0.04791	252.27	0	0	0	0	1	0	0	115.8400	-3.3600	-114.6900	6.9500	0.0000	0.0000	0.0000	0.0000;
	20018	20883	0.008175	0.044862	0.02904	264.85	0	0	0	0	1	0	0	-143.2900	9.6900	145.0000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	20018	20883	0.008175	0.044862	0.02904	264.85	0	0	0	0	1	0	0	-143.2900	9.6900	145.0000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	20021	20022	0.000211	0.001152	0	0	0	0	0	0	1	0	0	19.5100	1.9000	-19.5100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	20025	20021	0.044254	0.112522	0.00329	80.26	0	0	0	0	1	0	0	-36.9300	27.7500	37.8100	-25.8500	0.0000	0.0000	0.0000	0.0000;
	20025	20021	0.044254	0.112522	0.00329	80.26	0	0	0	0	1	0	0	-36.9300	27.7500	37.8100	-25.8500	0.0000	0.0000	0.0000	0.0000;
	20021	21091	0.093543	0.193793	0.01104	77.42	0	0	0	0	1	0	0	-33.7800	17.8500	35.1000	-16.2700	0.0000	0.0000	0.0000	0.0000;
	20021	21091	0.093543	0.193793	0.01104	77.42	0	0	0	0	1	0	0	-33.7800	17.8500	35.1000	-16.2700	0.0000	0.0000	0.0000	0.0000;
	20021	21317	0.085674	0.226225	0.00584	67.41	0	0	0	0	1	0	0	-27.5800	14.1000	28.3700	-12.6200	0.0000	0.0000	0.0000	0.0000;
	20023	20025	0.019955	0.056274	0.00168	104.56	0	0	0	0	1	0	0	-43.6700	13.3900	44.0600	-12.4700	0.0000	0.0000	0.0000	0.0000;
	20023	20025	0.019955	0.056274	0.00168	104.56	0	0	0	0	1	0	0	-43.6700	13.3900	44.0600	-12.4700	0.0000	0.0000	0.0000	0.0000;
	20023	20853	0.037958	0.107355	0.00741	85.22	0	0	0	0	1	0	0	37.4700	-15.4600	-36.8900	16.3000	0.0000	0.0000	0.0000	0.0000;
	20023	20853	0.037958	0.107355	0.00741	85.22	0	0	0	0	1	0	0	37.4700	-15.4600	-36.8900	16.3000	0.0000	0.0000	0.0000	0.0000;
	20025	20024	0.003606	0.112955	0	115.38	0	0	1.1	0	1	0	0	-33.2800	-2.3700	33.3200	3.7800	0.0000	0.0000	0.0000	0.0000;
	20025	20024	0.003606	0.112955	0	115.38	0	0	1.1	0	1	0	0	-33.2800	-2.3700	33.3200	3.7800	0.0000	0.0000	0.0000	0.0000;
	20025	20024	0.003606	0.112955	0	115.38	0	0	1.1	0	1	0	0	-33.2800	-2.3700	33.3200	3.7800	0.0000	0.0000	0.0000	0.0000;
	20024	20026	0.000272	0.001011	0	0	0	0	0	0	1	0	0	12.3900	2.5800	-12.3900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	20852	20025	0.054046	0.14226	0.00515	81.84	0	0	0	0	1	0	0	-41.8100	13.7700	42.7900	-11.7300	0.0000	0.0000	0.0000	0.0000;
	20852	20025	0.054046	0.14226	0.00515	81.84	0	0	0	0	1	0	0	-41.8100	13.7700	42.7900	-11.7300	0.0000	0.0000	0.0000	0.0000;
	20027	21350	0.029483	0.057163	0.0014	56.89	0	0	0	0	1	0	0	-17.0000	-7.1400	17.1000	7.1700	0.0000	0.0000	0.0000	0.0000;
	20029	20028	0.000487	0.032192	0	350.75	0	0	1	0	1	0	0	-110.1700	-21.5800	110.2300	25.5300	0.0000	0.0000	0.0000	0.0000;
	21504	20028	0.00105	0.011228	0.51067	1271.04	0	0	0	0	1	0	0	-597.8000	182.8400	601.7300	-194.9600	0.0000	0.0000	0.0000	0.0000;
	22923	20028	0.001302	0.015874	0.39047	1292	0	0	0	0	1	0	0	718.7200	-127.1400	-711.9600	169.4300	0.0000	0.0000	0.0000	0.0000;
	20030	20029	0.004339	0.123223	0	74.53	0	0	1	0	1	0	0	-24.5100	-5.8500	24.5300	6.6200	0.0000	0.0000	0.0000	0.0000;
	20030	20029	0.004339	0.123223	0	74.53	0	0	1	0	1	0	0	-24.5100	-5.8500	24.5300	6.6200	0.0000	0.0000	0.0000	0.0000;
	20029	20031	0.000201	0.001123	0	0	0	0	0	0	1	0	0	32.3200	2.0300	-32.3200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	20029	20032	0.000275	0.001054	0	0	0	0	0	0	1	0	0	28.7800	6.3200	-28.7800	-6.3100	0.0000	0.0000	0.0000	0.0000;
	22935	20030	0.026919	0.057151	0.00387	66.9	0	0	0	0	1	0	0	-48.3300	-10.6400	49.0100	11.6900	0.0000	0.0000	0.0000	0.0000;
	20037	20032	0.007975	0.05552	0.02464	220.19	0	0	0	0	1	0	0	-66.4900	4.8300	66.8400	-4.9300	0.0000	0.0000	0.0000	0.0000;
	20032	22931	0.017117	0.04631	0.03111	204.08	0	0	0	0	1	0	0	-38.0500	11.2400	38.3200	-13.7100	0.0000	0.0000	0.0000	0.0000;
	20033	22912	0.080655	0.228338	0.00563	44.11	0	0	0	0	1	0	0	5.9600	5.8000	-5.9000	-6.1500	0.0000	0.0000	0.0000	0.0000;
	22935	20033	0.024607	0.064467	0.00485	63.44	0	0	0	0	1	0	0	33.6600	3.2900	-33.3700	-2.9900	0.0000	0.0000	0.0000	0.0000;
	20033	22936	0.011945	0.023206	0.00069	56.9	0	0	0	0	1	0	0	15.6500	-6.1200	-15.6200	6.1200	0.0000	0.0000	0.0000	0.0000;
	20034	20035	0.000292	0.001005	0	0	0	0	0	0	1	0	0	16.4300	2.0300	-16.4200	-2.0300	0.0000	0.0000	0.0000	0.0000;
	20034	20036	0.027396	0.069237	0.00611	53.18	0	0	0	0	1	0	0	11.8500	-8.3700	-11.8000	7.8600	0.0000	0.0000	0.0000	0.0000;
	21603	20034	0.025977	0.062608	0.00277	60.47	0	0	0	0	1	0	0	28.4800	-6.1300	-28.2800	6.3400	0.0000	0.0000	0.0000	0.0000;
	20036	20040	0.027252	0.075063	0.00419	60.01	0	0	0	0	1	0	0	27.2300	-26.8300	-26.8600	27.4100	0.0000	0.0000	0.0000	0.0000;
	21603	20036	0.023073	0.069387	0.00203	64.66	0	0	0	0	1	0	0	39.4200	-11.0400	-39.0500	11.9200	0.0000	0.0000	0.0000	0.0000;
	20037	20038	0.00027	0.001089	0	0	0	0	0	0	1	0	0	18.5800	2.3800	-18.5800	-2.3700	0.0000	0.0000	0.0000	0.0000;
	21574	20037	0.008114	0.063654	0.0289	208.46	0	0	0	0	1	0	0	-47.7300	5.7000	47.9100	-7.2000	0.0000	0.0000	0.0000	0.0000;
	20039	20040	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-16.1700	26.0800	16.1700	-26.0700	0.0000	0.0000	0.0000	0.0000;
	20060	20041	0.043146	0.117205	0.00386	49.68	0	0	0	0	1	0	0	-6.0000	3.6200	6.0200	-3.9600	0.0000	0.0000	0.0000	0.0000;
	20839	20041	0.028014	0.080482	0.01365	61.71	0	0	0	0	1	0	0	17.7900	-4.1000	-17.7000	2.9200	0.0000	0.0000	0.0000	0.0000;
	20864	20042	0.031518	0.066208	0.00913	38.42	0	0	0	0	1	0	0	5.5100	20.5300	-5.3700	-21.2200	0.0000	0.0000	0.0000	0.0000;
	20042	21186	0.048601	0.127759	0.00321	63.66	0	0	0	0	1	0	0	-20.9300	13.5300	21.2200	-13.1200	0.0000	0.0000	0.0000	0.0000;
	20043	20044	0.000257	0.001096	0	0	0	0	0	0	1	0	0	33.1200	3.8400	-33.1200	-3.8300	0.0000	0.0000	0.0000	0.0000;
	20043	20045	0.021321	0.071312	0.00275	62.16	0	0	0	0	1	0	0	-20.0900	4.0600	20.1800	-4.0500	0.0000	0.0000	0.0000	0.0000;
	20046	20043	0.028798	0.075069	0.00245	56.5	0	0	0	0	1	0	0	13.0900	7.8100	-13.0300	-7.9000	0.0000	0.0000	0.0000	0.0000;
	20046	20047	0.000259	0.001065	0	0	0	0	0	0	1	0	0	17.2600	4.5800	-17.2600	-4.5800	0.0000	0.0000	0.0000	0.0000;
	20811	20048	0.012031	0.074487	0.02049	206.54	0	0	0	0	1	0	0	53.7300	1.0300	-53.4100	-1.2900	0.0000	0.0000	0.0000	0.0000;
	20050	20049	0.000319	0.019488	0	477.18	0	0	1.0125	0	1	0	0	-175.7700	-47.7300	175.8700	53.8400	0.0000	0.0000	0.0000	0.0000;
	20049	20051	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-175.8700	145.4000	176.0000	-144.8300	0.0000	0.0000	0.0000	0.0000;
	20056	20050	0.01484	0.069571	0.01551	230.12	0	0	0	0	1	0	0	-105.0700	5.3500	106.6300	0.2800	0.0000	0.0000	0.0000	0.0000;
	20050	20827	0.010817	0.053266	0.02682	232.15	0	0	0	0	1	0	0	-105.5600	34.8500	106.8000	-31.6200	0.0000	0.0000	0.0000	0.0000;
	20807	20051	0.000864	0.010516	0.19797	1183.2	0	0	0	0	1	0	0	176.4400	-160.4600	-176.0000	144.8300	0.0000	0.0000	0.0000	0.0000;
	20052	20055	0.006966	0.197964	0	213.3	0	0	1	0	1	0	0	74.2000	3.0100	-73.8400	7.3200	0.0000	0.0000	0.0000	0.0000;
	20052	20056	0.000256	0.001181	0	0	0	0	0	0	1	0	0	-74.2000	-3.0100	74.2200	3.0800	0.0000	0.0000	0.0000	0.0000;
	20053	20055	-0.001021	-0.029003	0	88.3	0	0	1	0	1	0	0	-73.8900	5.8100	73.8400	-7.3200	0.0000	0.0000	0.0000	0.0000;
	20053	20059	0.024486	0.064099	0.00527	59.44	0	0	0	0	1	0	0	16.4800	-31.9700	-16.1900	32.1900	0.0000	0.0000	0.0000	0.0000;
	20053	20060	0.045771	0.090536	0.00156	53.78	0	0	0	0	1	0	0	7.9300	-3.0000	-7.9000	2.9000	0.0000	0.0000	0.0000	0.0000;
	20054	20055	0.030836	0.876322	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20057	20060	0.015798	0.038412	0.01548	53.89	0	0	0	0	1	0	0	9.6000	-17.8500	-9.5400	16.3700	0.0000	0.0000	0.0000	0.0000;
	20058	20059	0.044358	0.097217	0.00153	49.11	0	0	0	0	1	0	0	6.1600	-18.1900	-6.0100	18.3600	0.0000	0.0000	0.0000	0.0000;
	20060	20059	0.027971	0.057001	0.00125	45.51	0	0	0	0	1	0	0	1.6300	-31.2700	-1.3700	31.6700	0.0000	0.0000	0.0000	0.0000;
	20061	20065	0.008014	0.049247	0.0158	189.2	0	0	0	0	1	0	0	35.5700	-1.4100	-35.4700	0.4400	0.0000	0.0000	0.0000	0.0000;
	20508	20061	0.008646	0.040793	0.02641	210.9	0	0	0	0	1	0	0	60.2600	2.6900	-59.9500	-3.9100	0.0000	0.0000	0.0000	0.0000;
	20062	20064	0.033647	0.079094	0.00151	55.99	0	0	0	0	1	0	0	-16.8700	6.8700	16.9700	-6.7900	0.0000	0.0000	0.0000	0.0000;
	20096	20062	0.024036	0.070994	0.01118	47.4	0	0	0	0	1	0	0	1.8700	-36.5900	-1.5600	36.3100	0.0000	0.0000	0.0000	0.0000;
	20064	20063	0.004568	0.145401	0	67.7	0	0	1.0375	0	1	0	0	-35.4100	2.2800	35.4600	-0.4600	0.0000	0.0000	0.0000	0.0000;
	20063	20065	0.000288	0.001058	0	0	0	0	0	0	1	0	0	-35.4600	0.4600	35.4700	-0.4400	0.0000	0.0000	0.0000	0.0000;
	20066	20112	0.089519	0.172546	0.01003	63.97	0	0	0	0	1	0	0	-28.4800	-9.2300	29.2900	9.7400	0.0000	0.0000	0.0000	0.0000;
	20066	20491	0.031754	0.087698	0.00801	55.83	0	0	0	0	1	0	0	10.0500	6.3500	-10.0100	-7.0100	0.0000	0.0000	0.0000	0.0000;
	20075	20067	0.011141	0.027011	0.00119	200	0	0	0	0	1	0	0	-12.2600	94.0600	13.1900	-91.9200	0.0000	0.0000	0.0000	0.0000;
	20067	20079	0.030715	0.071058	0.00393	62.16	0	0	0	0	1	0	0	-17.3500	44.5300	18.0300	-43.3300	0.0000	0.0000	0.0000	0.0000;
	20528	20067	0.028038	0.070601	0.0088	62.91	0	0	0	0	1	0	0	28.5500	-27.4300	-28.1200	27.6200	0.0000	0.0000	0.0000	0.0000;
	20069	20068	0.003876	0.125374	0	99.69	0	0	1.1	0	1	0	0	-47.0600	-25.9600	47.1800	29.9900	0.0000	0.0000	0.0000	0.0000;
	20069	20068	0.003876	0.125374	0	99.69	0	0	1.1	0	1	0	0	-47.0600	-25.9600	47.1800	29.9900	0.0000	0.0000	0.0000	0.0000;
	20069	20068	0.003876	0.125374	0	99.69	0	0	1.1	0	1	0	0	-47.0600	-25.9600	47.1800	29.9900	0.0000	0.0000	0.0000	0.0000;
	20068	20070	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-141.5500	-89.9700	141.6200	90.2900	0.0000	0.0000	0.0000	0.0000;
	20077	20069	0.012738	0.03931	0.00181	56.85	0	0	0	0	1	0	0	-20.3700	-10.7600	20.4300	10.7600	0.0000	0.0000	0.0000	0.0000;
	20069	20090	0.04541	0.119961	0.00342	56.79	0	0	0	0	1	0	0	20.7000	12.7800	-20.4500	-12.4900	0.0000	0.0000	0.0000	0.0000;
	20069	20092	0.046411	0.102084	0.00193	55.11	0	0	0	0	1	0	0	18.1200	8.6200	-17.9400	-8.4400	0.0000	0.0000	0.0000	0.0000;
	20094	20069	0.014072	0.037311	0.00159	59.02	0	0	0	0	1	0	0	-26.6300	-19.3000	26.7800	19.5100	0.0000	0.0000	0.0000	0.0000;
	20070	20071	0.004194	0.029116	0.01044	212.59	0	0	0	0	1	0	0	-48.0800	16.2400	48.1900	-16.4800	0.0000	0.0000	0.0000	0.0000;
	20074	20070	0.006206	0.033295	0.01227	250.41	0	0	0	0	1	0	0	105.2100	-4.3200	-104.5200	6.8700	0.0000	0.0000	0.0000	0.0000;
	20074	20070	0.006206	0.033295	0.01227	250.41	0	0	0	0	1	0	0	105.2100	-4.3200	-104.5200	6.8700	0.0000	0.0000	0.0000	0.0000;
	20070	20100	0.005985	0.041397	0.02877	231.49	0	0	0	0	1	0	0	-102.8900	-22.2300	103.5600	24.0600	0.0000	0.0000	0.0000	0.0000;
	20070	20502	0.006452	0.040373	0.11946	259.78	0	0	0	0	1	0	0	109.1900	-49.0200	-108.2800	42.9400	0.0000	0.0000	0.0000	0.0000;
	20070	20502	0.006452	0.040373	0.11946	259.78	0	0	0	0	1	0	0	109.1900	-49.0200	-108.2800	42.9400	0.0000	0.0000	0.0000	0.0000;
	20072	20071	0.003623	0.12248	0	101.69	0	0	1.08125	0	1	0	0	-48.4600	-10.0600	48.5500	13.2600	0.0000	0.0000	0.0000	0.0000;
	20072	20071	0.003623	0.12248	0	101.69	0	0	1.08125	0	1	0	0	-48.4600	-10.0600	48.5500	13.2600	0.0000	0.0000	0.0000	0.0000;
	20072	20071	0.003623	0.12248	0	101.69	0	0	1.08125	0	1	0	0	-48.4600	-10.0600	48.5500	13.2600	0.0000	0.0000	0.0000	0.0000;
	20071	20073	0.000219	0.001032	0	0	0	0	0	0	1	0	0	64.5600	17.0100	-64.5500	-16.9600	0.0000	0.0000	0.0000	0.0000;
	20074	20071	0.003066	0.016252	0.01124	258.48	0	0	0	0	1	0	0	129.7500	21.9200	-129.2100	-20.1600	0.0000	0.0000	0.0000	0.0000;
	20074	20071	0.003066	0.016252	0.01124	258.48	0	0	0	0	1	0	0	129.7500	21.9200	-129.2100	-20.1600	0.0000	0.0000	0.0000	0.0000;
	20084	20072	0.010968	0.022738	0.00109	69.34	0	0	0	0	1	0	0	-35.8000	-8.6500	35.9400	8.8100	0.0000	0.0000	0.0000	0.0000;
	20084	20072	0.010968	0.022738	0.00109	69.34	0	0	0	0	1	0	0	-35.8000	-8.6500	35.9400	8.8100	0.0000	0.0000	0.0000	0.0000;
	20095	20072	0.0135	0.034892	0.00334	72.37	0	0	0	0	1	0	0	-36.5800	-6.2000	36.7500	6.2800	0.0000	0.0000	0.0000	0.0000;
	20095	20072	0.0135	0.034892	0.00334	72.37	0	0	0	0	1	0	0	-36.5800	-6.2000	36.7500	6.2800	0.0000	0.0000	0.0000	0.0000;
	20075	20074	0.003729	0.133024	0	101.42	0	0	1.075	0	1	0	0	-48.9900	-16.7100	49.1000	20.5400	0.0000	0.0000	0.0000	0.0000;
	20075	20074	0.003729	0.133024	0	101.42	0	0	1.075	0	1	0	0	-48.9900	-16.7100	49.1000	20.5400	0.0000	0.0000	0.0000	0.0000;
	20075	20074	0.003729	0.133024	0	101.42	0	0	1.075	0	1	0	0	-48.9900	-16.7100	49.1000	20.5400	0.0000	0.0000	0.0000	0.0000;
	20074	20076	0.000282	0.001108	0	0	0	0	0	0	1	0	0	32.2800	12.0900	-32.2800	-12.0800	0.0000	0.0000	0.0000	0.0000;
	21244	20074	0.00564	0.0349	0.06818	282.74	0	0	0	0	1	0	0	170.2300	15.0200	-168.6000	-11.7300	0.0000	0.0000	0.0000	0.0000;
	21244	20074	0.00564	0.0349	0.06818	282.74	0	0	0	0	1	0	0	170.2300	15.0200	-168.6000	-11.7300	0.0000	0.0000	0.0000	0.0000;
	21244	20074	0.00564	0.0349	0.06818	282.74	0	0	0	0	1	0	0	170.2300	15.0200	-168.6000	-11.7300	0.0000	0.0000	0.0000	0.0000;
	20078	20075	0.012485	0.036347	0.00195	83.95	0	0	0	0	1	0	0	-52.7300	15.4600	53.0800	-14.6400	0.0000	0.0000	0.0000	0.0000;
	20078	20075	0.012485	0.036347	0.00195	83.95	0	0	0	0	1	0	0	-52.7300	15.4600	53.0800	-14.6400	0.0000	0.0000	0.0000	0.0000;
	20078	20075	0.012485	0.036347	0.00195	83.95	0	0	0	0	1	0	0	-52.7300	15.4600	53.0800	-14.6400	0.0000	0.0000	0.0000	0.0000;
	20077	20084	0.016276	0.047891	0.00109	64.02	0	0	0	0	1	0	0	-35.9800	1.3800	36.1800	-0.9200	0.0000	0.0000	0.0000	0.0000;
	20078	20081	0.007714	0.021075	0.00133	68.69	0	0	0	0	1	0	0	29.0400	-0.1300	-28.9800	0.1600	0.0000	0.0000	0.0000	0.0000;
	20078	20081	0.007714	0.021075	0.00133	68.69	0	0	0	0	1	0	0	29.0400	-0.1300	-28.9800	0.1600	0.0000	0.0000	0.0000	0.0000;
	20078	20084	0.015507	0.035868	0.0035	49.7	0	0	0	0	1	0	0	0.5300	-14.8700	-0.4900	14.5600	0.0000	0.0000	0.0000	0.0000;
	20079	20080	0.000269	0.001087	0	0	0	0	0	0	1	0	0	37.0100	21.0800	-37.0000	-21.0600	0.0000	0.0000	0.0000	0.0000;
	20099	20079	0.017846	0.052995	0.00197	51.24	0	0	0	0	1	0	0	-11.5400	3.1500	11.5700	-3.2700	0.0000	0.0000	0.0000	0.0000;
	21260	20079	0.052599	0.120291	0.00561	73.53	0	0	0	0	1	0	0	33.9900	-11.7400	-33.3000	12.7600	0.0000	0.0000	0.0000	0.0000;
	21260	20079	0.052599	0.120291	0.00561	73.53	0	0	0	0	1	0	0	33.9900	-11.7400	-33.3000	12.7600	0.0000	0.0000	0.0000	0.0000;
	20081	20082	0.000234	0.001106	0	0	0	0	0	0	1	0	0	30.9000	6.2900	-30.9000	-6.2800	0.0000	0.0000	0.0000	0.0000;
	20094	20081	0.01919	0.04815	0.00673	62.51	0	0	0	0	1	0	0	-26.9100	6.2300	27.0500	-6.6000	0.0000	0.0000	0.0000	0.0000;
	20083	20084	0.000267	0.001057	0	0	0	0	0	0	1	0	0	-35.9200	-3.6400	35.9200	3.6500	0.0000	0.0000	0.0000	0.0000;
	20092	20085	0.018836	0.05128	0.00214	66.42	0	0	0	0	1	0	0	35.4400	10.5400	-35.2000	-10.1000	0.0000	0.0000	0.0000	0.0000;
	20085	20511	0.031584	0.093605	0.01144	41.39	0	0	0	0	1	0	0	-2.8300	-0.0700	2.8300	-1.1100	0.0000	0.0000	0.0000	0.0000;
	20087	20086	0.004647	0.115899	0	70.86	0	0	1.04375	0	1	0	0	-44.5400	-8.2300	44.6400	10.6100	0.0000	0.0000	0.0000	0.0000;
	20086	20088	0.00025	0.001128	0	0	0	0	0	0	1	0	0	57.8900	14.9000	-57.8800	-14.8600	0.0000	0.0000	0.0000	0.0000;
	20107	20086	0.003638	0.022282	0.01567	274.79	0	0	0	0	1	0	0	135.8400	15.2000	-135.1900	-12.8100	0.0000	0.0000	0.0000	0.0000;
	20107	20086	0.003638	0.022282	0.01567	274.79	0	0	0	0	1	0	0	135.8400	15.2000	-135.1900	-12.8100	0.0000	0.0000	0.0000	0.0000;
	20107	20086	0.003638	0.022282	0.01567	274.79	0	0	0	0	1	0	0	135.8400	15.2000	-135.1900	-12.8100	0.0000	0.0000	0.0000	0.0000;
	20086	20496	0.008366	0.03528	0.021	262.86	0	0	0	0	1	0	0	-129.9900	24.1900	131.4200	-20.3100	0.0000	0.0000	0.0000	0.0000;
	20086	20496	0.008366	0.03528	0.021	262.86	0	0	0	0	1	0	0	-129.9900	24.1900	131.4200	-20.3100	0.0000	0.0000	0.0000	0.0000;
	20086	20500	0.007038	0.041361	0.08615	268.18	0	0	0	0	1	0	0	160.7600	0.0100	-158.9900	1.7000	0.0000	0.0000	0.0000	0.0000;
	20086	20500	0.007038	0.041361	0.08615	268.18	0	0	0	0	1	0	0	160.7600	0.0100	-158.9900	1.7000	0.0000	0.0000	0.0000	0.0000;
	20508	20086	0.005112	0.026093	0.0153	254.62	0	0	0	0	1	0	0	-120.0000	19.9700	120.7400	-17.7500	0.0000	0.0000	0.0000	0.0000;
	20508	20086	0.005112	0.026093	0.0153	254.62	0	0	0	0	1	0	0	-120.0000	19.9700	120.7400	-17.7500	0.0000	0.0000	0.0000	0.0000;
	20499	20087	0.059563	0.132721	0.00614	66.97	0	0	0	0	1	0	0	-43.4100	-6.3700	44.5400	8.2300	0.0000	0.0000	0.0000	0.0000;
	20089	20090	0.01199	0.029189	0.00865	48.84	0	0	0	0	1	0	0	3.0000	-4.6100	-3.0000	3.7200	0.0000	0.0000	0.0000	0.0000;
	20089	20093	0.039933	0.089416	0.00171	53.99	0	0	0	0	1	0	0	-11.6400	7.6700	11.7200	-7.6700	0.0000	0.0000	0.0000	0.0000;
	21631	20089	0.01391	0.037711	0.00068	63.64	0	0	0	0	1	0	0	34.5300	18.2300	-34.3300	-17.7600	0.0000	0.0000	0.0000	0.0000;
	20092	20090	0.027266	0.087789	0.00173	49.61	0	0	0	0	1	0	0	7.1100	6.2000	-7.0800	-6.3100	0.0000	0.0000	0.0000	0.0000;
	20091	20092	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-25.9800	-6.8300	25.9800	6.8400	0.0000	0.0000	0.0000	0.0000;
	20094	20092	0.010299	0.029519	0.00962	61.37	0	0	0	0	1	0	0	28.1400	10.4100	-28.0500	-11.1800	0.0000	0.0000	0.0000	0.0000;
	20092	20095	0.046204	0.098405	0.00474	60.39	0	0	0	0	1	0	0	-22.5300	-3.9700	22.7600	3.9500	0.0000	0.0000	0.0000	0.0000;
	20093	20497	0.065675	0.16385	0.01439	67.75	0	0	0	0	1	0	0	26.5200	-0.8800	-26.0800	0.5300	0.0000	0.0000	0.0000	0.0000;
	20093	20497	0.065675	0.16385	0.01439	67.75	0	0	0	0	1	0	0	26.5200	-0.8800	-26.0800	0.5300	0.0000	0.0000	0.0000	0.0000;
	20093	21631	0.023525	0.054318	0.00099	43.39	0	0	0	0	1	0	0	-4.2200	-23.4000	4.3500	23.5900	0.0000	0.0000	0.0000	0.0000;
	20095	20514	0.065925	0.191323	0.01437	57.12	0	0	0	0	1	0	0	17.0700	6.0000	-16.8600	-6.9300	0.0000	0.0000	0.0000	0.0000;
	20103	20096	0.040384	0.108549	0.00791	49.45	0	0	0	0	1	0	0	6.1000	-3.0100	-6.0800	2.2400	0.0000	0.0000	0.0000	0.0000;
	20096	20488	0.027847	0.065531	0.02758	45.8	0	0	0	0	1	0	0	-3.1000	19.7600	3.2300	-22.2700	0.0000	0.0000	0.0000	0.0000;
	20096	20517	0.113525	0.332097	0.01203	54.84	0	0	0	0	1	0	0	11.7400	-5.9100	-11.5600	5.2000	0.0000	0.0000	0.0000	0.0000;
	20096	20573	0.052853	0.116388	0.02469	54.39	0	0	0	0	1	0	0	16.5900	10.9600	-16.3800	-12.9700	0.0000	0.0000	0.0000	0.0000;
	21198	20096	0.039231	0.111015	0.00947	56.88	0	0	0	0	1	0	0	15.5800	-3.0800	-15.4800	2.3700	0.0000	0.0000	0.0000	0.0000;
	20096	21204	0.09162	0.21834	0.02401	52.5	0	0	0	0	1	0	0	-12.8600	6.2000	13.0500	-8.2000	0.0000	0.0000	0.0000	0.0000;
	20099	20097	0.030554	0.070874	0.00276	48.8	0	0	0	0	1	0	0	6.4900	-7.0800	-6.4600	6.8700	0.0000	0.0000	0.0000	0.0000;
	20913	20097	0.06014	0.149719	0.00763	68.22	0	0	0	0	1	0	0	24.9300	-3.1700	-24.5500	3.3600	0.0000	0.0000	0.0000	0.0000;
	20913	20097	0.06014	0.149719	0.00763	68.22	0	0	0	0	1	0	0	24.9300	-3.1700	-24.5500	3.3600	0.0000	0.0000	0.0000	0.0000;
	20099	20098	0.004082	0.107194	0	70.72	0	0	1	0	1	0	0	-37.9700	-11.5900	38.0300	13.3200	0.0000	0.0000	0.0000	0.0000;
	20098	20100	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-38.0300	-13.3200	38.0300	13.3300	0.0000	0.0000	0.0000	0.0000;
	20101	20100	0.004275	0.027175	0.01387	209.77	0	0	0	0	1	0	0	42.6600	6.2200	-42.5800	-7.1200	0.0000	0.0000	0.0000	0.0000;
	20906	20101	0.006678	0.041381	0.02532	226.87	0	0	0	0	1	0	0	79.6700	12.6900	-79.2400	-12.6600	0.0000	0.0000	0.0000	0.0000;
	20102	20103	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-16.9100	-3.0500	16.9100	3.0500	0.0000	0.0000	0.0000	0.0000;
	20103	20104	0.013719	0.035909	0.00818	59.91	0	0	0	0	1	0	0	-23.0100	-0.0400	23.0900	-0.6200	0.0000	0.0000	0.0000	0.0000;
	20104	20105	0.000212	0.001102	0	0	0	0	0	0	1	0	0	12.9400	1.5300	-12.9400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	20106	20109	0.000236	0.01485	0	626.4	0	0	1	0	1	0	0	407.8300	64.4700	-407.4500	-40.4600	0.0000	0.0000	0.0000	0.0000;
	20106	20110	0.000233	0.001003	0	0	0	0	0	0	1	0	0	42.5700	18.6900	-42.5600	-18.6700	0.0000	0.0000	0.0000	0.0000;
	20106	20111	0.000218	0.001116	0	0	0	0	0	0	1	0	0	-450.3900	-83.1600	450.8300	85.3800	0.0000	0.0000	0.0000	0.0000;
	20107	20109	-5e-05	-0.003175	0	501.4	0	0	1	0	1	0	0	-407.5300	-45.6000	407.4500	40.4600	0.0000	0.0000	0.0000	0.0000;
	20108	20109	0.001167	0.073574	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20729	20111	0.001369	0.017711	0.29901	1190.37	0	0	0	0	1	0	0	405.7400	0.3300	-403.6300	-4.8900	0.0000	0.0000	0.0000	0.0000;
	20113	20114	0.000296	0.001098	0	0	0	0	0	0	1	0	0	18.9300	4.0300	-18.9300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	20124	20113	0.046985	0.12661	0.00501	56.43	0	0	0	0	1	0	0	14.6800	-0.6100	-14.5800	0.3500	0.0000	0.0000	0.0000	0.0000;
	20116	20117	0.000284	0.001082	0	0	0	0	0	0	1	0	0	33.9900	7.5200	-33.9800	-7.5100	0.0000	0.0000	0.0000	0.0000;
	20118	20119	0.0317	0.126992	0.00961	44.12	0	0	0	0	1	0	0	11.5400	-5.2900	-11.5000	4.4700	0.0000	0.0000	0.0000	0.0000;
	20118	20124	0.0317	0.126992	0.00961	44.12	0	0	0	0	1	0	0	-15.1000	4.6500	15.1800	-5.3500	0.0000	0.0000	0.0000	0.0000;
	20541	20119	0.1317	0.326992	0.00961	44.12	0	0	0	0	1	0	0	-2.8100	4.7800	2.8500	-5.7000	0.0000	0.0000	0.0000	0.0000;
	20121	20120	0.000123	0.00814	0	398.06	0	0	1.00625	0	1	0	0	-110.9900	-18.8000	111.0000	19.7600	0.0000	0.0000	0.0000	0.0000;
	20120	20122	0.000236	0.001182	0	0	0	0	0	0	1	0	0	33.2200	4.4100	-33.2200	-4.4000	0.0000	0.0000	0.0000	0.0000;
	20121	20127	0.005942	0.04237	0.01706	235.86	0	0	0	0	1	0	0	110.9900	18.8000	-110.2900	-15.7100	0.0000	0.0000	0.0000	0.0000;
	20124	20123	0.004982	0.107238	0	70.08	0	0	1	0	1	0	0	-29.8600	5.9600	29.9000	-5.0100	0.0000	0.0000	0.0000	0.0000;
	20123	20125	0.00023	0.001087	0	0	0	0	0	0	1	0	0	25.9900	12.4300	-25.9900	-12.4200	0.0000	0.0000	0.0000	0.0000;
	20127	20123	0.01086	0.056969	0.04066	224.36	0	0	0	0	1	0	0	78.2800	7.1600	-77.6400	-8.1200	0.0000	0.0000	0.0000	0.0000;
	20538	20126	0.065217	0.184525	0.01229	56.63	0	0	0	0	1	0	0	9.6500	-1.2000	-9.5900	0.1200	0.0000	0.0000	0.0000	0.0000;
	20126	20539	0.119916	0.298562	0.0125	53.13	0	0	0	0	1	0	0	6.1300	-1.1900	-6.0800	0.0500	0.0000	0.0000	0.0000	0.0000;
	20128	20155	0.0107	0.025046	0.02471	39.52	0	0	0	0	1	0	0	-4.7700	-20.3000	4.8100	17.8300	0.0000	0.0000	0.0000	0.0000;
	20128	20323	0.033947	0.08434	0.00245	65.67	0	0	0	0	1	0	0	-39.7500	1.1300	40.2700	-0.0900	0.0000	0.0000	0.0000	0.0000;
	20129	20130	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-18.8400	-2.2100	18.8400	2.2200	0.0000	0.0000	0.0000	0.0000;
	20314	20130	0.01696	0.038039	0.0022	39.16	0	0	0	0	1	0	0	-7.5100	-31.6600	7.6900	31.8500	0.0000	0.0000	0.0000	0.0000;
	20318	20130	0.015847	0.030097	0.00379	57.23	0	0	0	0	1	0	0	26.8200	34.2200	-26.5300	-34.0600	0.0000	0.0000	0.0000	0.0000;
	20132	20131	0.033869	0.068823	0.00224	66.39	0	0	0	0	1	0	0	-50.1900	12.0600	51.0700	-10.5200	0.0000	0.0000	0.0000	0.0000;
	20131	20165	0.052796	0.166968	0.00679	69.15	0	0	0	0	1	0	0	-34.4900	1.7100	35.0900	-0.5400	0.0000	0.0000	0.0000	0.0000;
	20131	20165	0.052796	0.166968	0.00679	69.15	0	0	0	0	1	0	0	-34.4900	1.7100	35.0900	-0.5400	0.0000	0.0000	0.0000	0.0000;
	20132	20164	0.024606	0.06676	0.0131	48.08	0	0	0	0	1	0	0	10.4600	-12.8100	-10.4000	11.6200	0.0000	0.0000	0.0000	0.0000;
	20889	20132	0.023507	0.072594	0.01142	65.1	0	0	0	0	1	0	0	-30.5500	4.3400	30.7700	-4.8400	0.0000	0.0000	0.0000	0.0000;
	20134	20133	0.005908	0.184972	0	72.73	0	0	1	0	1	0	0	-28.4200	28.4200	28.5200	-25.5300	0.0000	0.0000	0.0000	0.0000;
	20133	20135	0.000218	0.001118	0	0	0	0	0	0	1	0	0	45.3300	7.5800	-45.3300	-7.5500	0.0000	0.0000	0.0000	0.0000;
	20133	20156	0.003371	0.017804	0.06793	271.22	0	0	0	0	1	0	0	-128.4400	-6.0200	129.0300	2.7600	0.0000	0.0000	0.0000	0.0000;
	20133	20156	0.003371	0.017804	0.06793	271.22	0	0	0	0	1	0	0	-128.4400	-6.0200	129.0300	2.7600	0.0000	0.0000	0.0000	0.0000;
	20133	20466	0.002648	0.015694	0.02057	270.59	0	0	0	0	1	0	0	183.0300	29.9900	-182.0500	-26.1200	0.0000	0.0000	0.0000	0.0000;
	20134	20167	0.091396	0.195898	0.00498	43.97	0	0	0	0	1	0	0	-2.4900	0.3700	2.5000	-0.8700	0.0000	0.0000	0.0000	0.0000;
	20171	20134	0.024275	0.041572	0.00395	46.7	0	0	0	0	1	0	0	-3.2800	-2.6200	3.2800	2.2200	0.0000	0.0000	0.0000	0.0000;
	20134	20463	0.025334	0.061612	0.00163	60.3	0	0	0	0	1	0	0	19.5100	-10.1800	-19.3900	10.3000	0.0000	0.0000	0.0000	0.0000;
	20134	21433	0.044038	0.098326	0.01748	49.83	0	0	0	0	1	0	0	8.1200	-20.8200	-7.9300	19.4200	0.0000	0.0000	0.0000	0.0000;
	20146	20136	0.012082	0.032931	0.0009	37.26	0	0	0	0	1	0	0	-4.8200	-2.2200	4.8200	2.1400	0.0000	0.0000	0.0000	0.0000;
	20136	20330	0.017292	0.03824	0.00818	60.21	0	0	0	0	1	0	0	-26.6200	-8.0600	26.7400	7.4900	0.0000	0.0000	0.0000	0.0000;
	20137	20138	0.000211	0.001002	0	0	0	0	0	0	1	0	0	29.2700	3.5700	-29.2700	-3.5600	0.0000	0.0000	0.0000	0.0000;
	20146	20137	0.013285	0.034179	0.00091	68.89	0	0	0	0	1	0	0	42.7400	-23.7400	-42.4300	24.4400	0.0000	0.0000	0.0000	0.0000;
	20425	20137	0.018661	0.049947	0.00139	69.69	0	0	0	0	1	0	0	-44.1900	31.9100	44.7200	-30.6500	0.0000	0.0000	0.0000	0.0000;
	21380	20137	0.015605	0.043568	0.00495	63.9	0	0	0	0	1	0	0	31.7100	-2.7300	-31.5600	2.6400	0.0000	0.0000	0.0000	0.0000;
	20139	20140	0.000207	0.001038	0	0	0	0	0	0	1	0	0	73.1700	18.0500	-73.1500	-17.9800	0.0000	0.0000	0.0000	0.0000;
	20149	20139	0.00394	0.023301	0.01229	252.97	0	0	0	0	1	0	0	-96.9900	25.6000	97.4100	-24.2800	0.0000	0.0000	0.0000	0.0000;
	20139	20315	0.004364	0.026168	0.03728	270.22	0	0	0	0	1	0	0	-170.5800	6.2300	171.9300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	20141	20144	-0.000142	-0.009166	0	515.31	0	0	1	0	1	0	0	373.8300	123.6800	-374.0400	-137.1500	0.0000	0.0000	0.0000	0.0000;
	20141	20145	0.000232	0.001136	0	0	0	0	0	0	1	0	0	-373.8300	-123.6800	374.1700	125.3500	0.0000	0.0000	0.0000	0.0000;
	20142	20144	0.00058	0.037356	0	465.31	0	0	1	0	1	0	0	-373.1900	-82.2700	374.0400	137.1500	0.0000	0.0000	0.0000	0.0000;
	20415	20142	0.002435	0.014545	0.01364	280.08	0	0	0	0	1	0	0	-150.3400	-38.8700	150.9400	41.1200	0.0000	0.0000	0.0000	0.0000;
	20415	20142	0.002435	0.014545	0.01364	280.08	0	0	0	0	1	0	0	-150.3400	-38.8700	150.9400	41.1200	0.0000	0.0000	0.0000	0.0000;
	20142	20883	0.020127	0.156796	0.03024	204.93	0	0	0	0	1	0	0	25.9000	-7.7200	-25.7500	5.8100	0.0000	0.0000	0.0000	0.0000;
	20143	20144	0.002514	0.162029	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20145	20179	0.000906	0.010161	0.19047	1085.29	0	0	0	0	1	0	0	-109.3900	133.1300	109.6700	-149.9500	0.0000	0.0000	0.0000	0.0000;
	20443	20145	0.000792	0.008973	0.15076	1367.85	0	0	0	0	1	0	0	-770.5800	186.2400	775.2200	-149.7700	0.0000	0.0000	0.0000	0.0000;
	20443	20145	0.000792	0.008973	0.15076	1367.85	0	0	0	0	1	0	0	-770.5800	186.2400	775.2200	-149.7700	0.0000	0.0000	0.0000	0.0000;
	21484	20145	0.001798	0.019253	0.329	1222.12	0	0	0	0	1	0	0	484.2600	-32.4300	-480.2900	40.0000	0.0000	0.0000	0.0000	0.0000;
	21539	20145	0.000824	0.009792	0.15317	1286.26	0	0	0	0	1	0	0	-630.0400	149.6100	633.2700	-127.6000	0.0000	0.0000	0.0000	0.0000;
	20148	20146	0.015976	0.038466	0.00411	75.23	0	0	0	0	1	0	0	32.9500	-6.2800	-32.7800	6.2700	0.0000	0.0000	0.0000	0.0000;
	20148	20146	0.015976	0.038466	0.00411	75.23	0	0	0	0	1	0	0	32.9500	-6.2800	-32.7800	6.2700	0.0000	0.0000	0.0000	0.0000;
	20147	20297	0.055432	0.178154	0.00397	54.98	0	0	0	0	1	0	0	-5.9400	-14.4500	6.0700	14.4400	0.0000	0.0000	0.0000	0.0000;
	20147	21535	0.018525	0.044574	0.00174	66.52	0	0	0	0	1	0	0	-43.9600	-4.0200	44.3100	4.6800	0.0000	0.0000	0.0000	0.0000;
	20148	20181	0.047209	0.101635	0.00725	44.97	0	0	0	0	1	0	0	-2.0900	1.2900	2.0900	-2.0400	0.0000	0.0000	0.0000	0.0000;
	20148	20182	0.019391	0.054815	0.0166	92.89	0	0	0	0	1	0	0	-58.5400	-3.4500	59.1800	3.5200	0.0000	0.0000	0.0000	0.0000;
	20148	20182	0.019391	0.054815	0.0166	92.89	0	0	0	0	1	0	0	-58.5400	-3.4500	59.1800	3.5200	0.0000	0.0000	0.0000	0.0000;
	20148	20316	0.053843	0.157544	0.01028	53.85	0	0	0	0	1	0	0	-9.3900	7.2200	9.4700	-8.0500	0.0000	0.0000	0.0000	0.0000;
	20148	20330	0.050793	0.116276	0.00224	50.19	0	0	0	0	1	0	0	0.6600	-5.5900	-0.6500	5.3900	0.0000	0.0000	0.0000	0.0000;
	20150	20149	0.004754	0.150927	0	83.72	0	0	1.09375	0	1	0	0	-27.3900	-13.8800	27.4400	15.4600	0.0000	0.0000	0.0000	0.0000;
	20150	20149	0.004754	0.150927	0	83.72	0	0	1.09375	0	1	0	0	-27.3900	-13.8800	27.4400	15.4600	0.0000	0.0000	0.0000	0.0000;
	20150	20149	0.004754	0.150927	0	83.72	0	0	1.09375	0	1	0	0	-27.3900	-13.8800	27.4400	15.4600	0.0000	0.0000	0.0000	0.0000;
	20149	20151	0.000242	0.001186	0	0	0	0	0	0	1	0	0	95.4800	7.0300	-95.4600	-6.9100	0.0000	0.0000	0.0000	0.0000;
	20326	20149	0.006529	0.025408	0.0207	232.89	0	0	0	0	1	0	0	81.6700	80.3600	-80.8000	-78.9900	0.0000	0.0000	0.0000	0.0000;
	20150	20292	0.086743	0.249746	0.00807	48.15	0	0	0	0	1	0	0	-5.7600	-1.6800	5.7900	0.8800	0.0000	0.0000	0.0000	0.0000;
	20411	20150	0.010048	0.01928	0.01858	67.92	0	0	0	0	1	0	0	-45.4600	-13.2400	45.6700	11.6500	0.0000	0.0000	0.0000	0.0000;
	20150	21405	0.011191	0.029686	0.03548	64.73	0	0	0	0	1	0	0	42.2600	31.6500	-41.9600	-34.6200	0.0000	0.0000	0.0000	0.0000;
	20152	20320	0.056228	0.150988	0.007	68.63	0	0	0	0	1	0	0	-26.8900	7.2300	27.3200	-6.8200	0.0000	0.0000	0.0000	0.0000;
	20152	20320	0.056228	0.150988	0.007	68.63	0	0	0	0	1	0	0	-26.8900	7.2300	27.3200	-6.8200	0.0000	0.0000	0.0000	0.0000;
	20152	20413	0.031812	0.098048	0.01264	50.62	0	0	0	0	1	0	0	3.1100	-12.8000	-3.0600	11.6300	0.0000	0.0000	0.0000	0.0000;
	20152	20414	0.0981	0.301654	0.00606	53.81	0	0	0	0	1	0	0	8.3900	-7.1400	-8.2800	6.8500	0.0000	0.0000	0.0000	0.0000;
	20152	20474	0.060349	0.202025	0.00683	56.17	0	0	0	0	1	0	0	12.0200	-4.5000	-11.9200	4.1100	0.0000	0.0000	0.0000	0.0000;
	20153	20157	0.03751	0.091965	0.00323	66.64	0	0	0	0	1	0	0	-32.1500	4.8800	32.5200	-4.3100	0.0000	0.0000	0.0000	0.0000;
	20153	20157	0.03751	0.091965	0.00323	66.64	0	0	0	0	1	0	0	-32.1500	4.8800	32.5200	-4.3100	0.0000	0.0000	0.0000	0.0000;
	20153	21433	0.016596	0.050187	0.00667	61.6	0	0	0	0	1	0	0	36.7600	-13.1700	-36.5300	13.1700	0.0000	0.0000	0.0000	0.0000;
	20157	20154	0.029295	0.073266	0.00138	48.88	0	0	0	0	1	0	0	3.7800	6.2300	-3.7700	-6.3400	0.0000	0.0000	0.0000	0.0000;
	20154	20171	0.033753	0.088171	0.01221	64.56	0	0	0	0	1	0	0	41.5500	6.6600	-40.9900	-6.4700	0.0000	0.0000	0.0000	0.0000;
	20175	20154	0.010479	0.03402	0.00365	67.56	0	0	0	0	1	0	0	32.7700	2.0800	-32.6600	-2.1300	0.0000	0.0000	0.0000	0.0000;
	20175	20154	0.010479	0.03402	0.00365	67.56	0	0	0	0	1	0	0	32.7700	2.0800	-32.6600	-2.1300	0.0000	0.0000	0.0000	0.0000;
	20175	20155	0.028555	0.060237	0.00237	59.28	0	0	0	0	1	0	0	27.0400	16.0200	-26.7700	-15.7200	0.0000	0.0000	0.0000	0.0000;
	20155	20182	0.025629	0.074926	0.004	42.89	0	0	0	0	1	0	0	-5.5800	-13.3800	5.6300	13.1100	0.0000	0.0000	0.0000	0.0000;
	20157	20156	0.00301	0.092	0	95.96	0	0	1.08125	0	1	0	0	-47.7600	-9.6400	47.8400	12.0000	0.0000	0.0000	0.0000	0.0000;
	20157	20156	0.00301	0.092	0	95.96	0	0	1.08125	0	1	0	0	-47.7600	-9.6400	47.8400	12.0000	0.0000	0.0000	0.0000	0.0000;
	20157	20156	0.00301	0.092	0	95.96	0	0	1.08125	0	1	0	0	-47.7600	-9.6400	47.8400	12.0000	0.0000	0.0000	0.0000	0.0000;
	20156	20158	0.000226	0.001187	0	0	0	0	0	0	1	0	0	27.5400	4.1200	-27.5400	-4.1200	0.0000	0.0000	0.0000	0.0000;
	20172	20156	0.004638	0.028803	0.01529	295.95	0	0	0	0	1	0	0	182.2200	22.1500	-180.6100	-13.6500	0.0000	0.0000	0.0000	0.0000;
	20172	20156	0.004638	0.028803	0.01529	295.95	0	0	0	0	1	0	0	182.2200	22.1500	-180.6100	-13.6500	0.0000	0.0000	0.0000	0.0000;
	20174	20156	0.004461	0.026126	0.01177	235.77	0	0	0	0	1	0	0	68.1200	18.6000	-67.8800	-18.3700	0.0000	0.0000	0.0000	0.0000;
	20167	20157	0.04604	0.106552	0.00251	67.56	0	0	0	0	1	0	0	-30.4200	-7.5700	30.8500	8.3100	0.0000	0.0000	0.0000	0.0000;
	20167	20157	0.04604	0.106552	0.00251	67.56	0	0	0	0	1	0	0	-30.4200	-7.5700	30.8500	8.3100	0.0000	0.0000	0.0000	0.0000;
	20157	20175	0.023756	0.067199	0.00469	53.56	0	0	0	0	1	0	0	-12.5200	6.5700	12.5700	-6.9500	0.0000	0.0000	0.0000	0.0000;
	20159	20160	0.036063	0.077019	0.0015	55.56	0	0	0	0	1	0	0	-11.5400	-2.7300	11.5900	2.6700	0.0000	0.0000	0.0000	0.0000;
	20161	20159	0.018555	0.047713	0.00242	55.88	0	0	0	0	1	0	0	17.9800	-11.3700	-17.9000	11.3100	0.0000	0.0000	0.0000	0.0000;
	20160	20161	0.021445	0.058007	0.00161	50.31	0	0	0	0	1	0	0	0.4300	14.1800	-0.3900	-14.2400	0.0000	0.0000	0.0000	0.0000;
	20939	20160	0.011351	0.025914	0.00468	59.13	0	0	0	0	1	0	0	-20.9700	9.0200	21.0200	-9.4000	0.0000	0.0000	0.0000	0.0000;
	20160	20940	0.046533	0.097458	0.00387	70.67	0	0	0	0	1	0	0	-31.2400	21.9200	31.8700	-21.0300	0.0000	0.0000	0.0000	0.0000;
	20160	20940	0.046533	0.097458	0.00387	70.67	0	0	0	0	1	0	0	-31.2400	21.9200	31.8700	-21.0300	0.0000	0.0000	0.0000	0.0000;
	21433	20161	0.013936	0.029025	0.00211	64.02	0	0	0	0	1	0	0	47.4500	-31.2000	-47.0300	31.8500	0.0000	0.0000	0.0000	0.0000;
	20162	20163	0.000297	0.001116	0	0	0	0	0	0	1	0	0	29.4500	18.6800	-29.4400	-18.6600	0.0000	0.0000	0.0000	0.0000;
	20162	20172	0.008329	0.040454	0.03634	275.97	0	0	0	0	1	0	0	149.6900	37.9400	-147.7500	-32.1300	0.0000	0.0000	0.0000	0.0000;
	20162	20172	0.008329	0.040454	0.03634	275.97	0	0	0	0	1	0	0	149.6900	37.9400	-147.7500	-32.1300	0.0000	0.0000	0.0000	0.0000;
	21477	20162	0.006503	0.029871	0.01085	280.13	0	0	0	0	1	0	0	166.2700	54.6400	-164.4200	-47.2800	0.0000	0.0000	0.0000	0.0000;
	21477	20162	0.006503	0.029871	0.01085	280.13	0	0	0	0	1	0	0	166.2700	54.6400	-164.4200	-47.2800	0.0000	0.0000	0.0000	0.0000;
	20940	20164	0.04182	0.099402	0.00678	53.01	0	0	0	0	1	0	0	3.7200	14.3700	-3.6300	-14.8700	0.0000	0.0000	0.0000	0.0000;
	20165	20166	0.000218	0.001124	0	0	0	0	0	0	1	0	0	7.8700	2.7100	-7.8700	-2.7100	0.0000	0.0000	0.0000	0.0000;
	20165	21178	0.030779	0.068993	0.00374	71.16	0	0	0	0	1	0	0	-38.0200	4.4000	38.4400	-3.8700	0.0000	0.0000	0.0000	0.0000;
	20165	21178	0.030779	0.068993	0.00374	71.16	0	0	0	0	1	0	0	-38.0200	4.4000	38.4400	-3.8700	0.0000	0.0000	0.0000	0.0000;
	20165	21314	0.013556	0.02878	0.00159	42.12	0	0	0	0	1	0	0	-2.0200	-10.4400	2.0300	10.3000	0.0000	0.0000	0.0000	0.0000;
	20170	20167	0.019836	0.060984	0.00123	62.11	0	0	0	0	1	0	0	-30.8700	-1.1000	31.0500	1.5400	0.0000	0.0000	0.0000	0.0000;
	20168	20169	0.000267	0.001114	0	0	0	0	0	0	1	0	0	-27.2800	-4.3100	27.2800	4.3200	0.0000	0.0000	0.0000	0.0000;
	20170	20169	0.032888	0.077518	0.00443	42.95	0	0	0	0	1	0	0	-3.2700	0.0200	3.2700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	20169	20181	0.017	0.042233	0.01757	63.99	0	0	0	0	1	0	0	-36.7700	-2.6800	36.9900	1.4300	0.0000	0.0000	0.0000	0.0000;
	20169	20471	0.098587	0.270818	0.00691	50.57	0	0	0	0	1	0	0	6.2100	-1.1800	-6.1700	0.5800	0.0000	0.0000	0.0000	0.0000;
	20170	20464	0.034017	0.082812	0.01328	50.21	0	0	0	0	1	0	0	6.8500	-5.8000	-6.8300	4.5000	0.0000	0.0000	0.0000	0.0000;
	20171	20889	0.027556	0.066605	0.01053	52.1	0	0	0	0	1	0	0	11.8400	-1.1400	-11.8000	0.1500	0.0000	0.0000	0.0000	0.0000;
	20171	21405	0.058745	0.15808	0.00635	50.18	0	0	0	0	1	0	0	5.1500	-8.2100	-5.1000	7.6800	0.0000	0.0000	0.0000	0.0000;
	20173	20177	0.000603	0.04041	0	742.92	0	0	1	0	1	0	0	567.7900	221.1500	-565.6000	-74.7600	0.0000	0.0000	0.0000	0.0000;
	20173	20178	0.00023	0.001061	0	0	0	0	0	0	1	0	0	50.5300	7.9500	-50.5200	-7.9300	0.0000	0.0000	0.0000	0.0000;
	20173	20179	0.000211	0.001187	0	0	0	0	0	0	1	0	0	-618.3200	-229.1000	619.2200	234.1300	0.0000	0.0000	0.0000	0.0000;
	20175	20174	0.002468	0.063865	0	114.56	0	0	1.06875	0	1	0	0	-82.5700	-9.7400	82.7500	14.4200	0.0000	0.0000	0.0000	0.0000;
	20175	20174	0.002468	0.063865	0	114.56	0	0	1.06875	0	1	0	0	-82.5700	-9.7400	82.7500	14.4200	0.0000	0.0000	0.0000	0.0000;
	20175	20174	0.002468	0.063865	0	114.56	0	0	1.06875	0	1	0	0	-82.5700	-9.7400	82.7500	14.4200	0.0000	0.0000	0.0000	0.0000;
	20175	20174	0.002468	0.063865	0	114.56	0	0	1.06875	0	1	0	0	-82.5700	-9.7400	82.7500	14.4200	0.0000	0.0000	0.0000	0.0000;
	20175	20174	0.002468	0.063865	0	114.56	0	0	1.06875	0	1	0	0	-82.5700	-9.7400	82.7500	14.4200	0.0000	0.0000	0.0000	0.0000;
	20175	20174	0.002468	0.063865	0	114.56	0	0	1.06875	0	1	0	0	-82.5700	-9.7400	82.7500	14.4200	0.0000	0.0000	0.0000	0.0000;
	20174	20177	-0.000371	-0.024899	0	667.92	0	0	1	0	1	0	0	-566.9500	-164.9600	565.6000	74.7600	0.0000	0.0000	0.0000	0.0000;
	20174	20322	0.006971	0.02607	0.01706	184.18	0	0	0	0	1	0	0	2.3500	59.8100	-2.0800	-60.4300	0.0000	0.0000	0.0000	0.0000;
	20182	20175	0.006128	0.018259	0.00607	87.26	0	0	0	0	1	0	0	-63.6700	-10.7900	63.9100	10.8600	0.0000	0.0000	0.0000	0.0000;
	20182	20175	0.006128	0.018259	0.00607	87.26	0	0	0	0	1	0	0	-63.6700	-10.7900	63.9100	10.8600	0.0000	0.0000	0.0000	0.0000;
	20182	20175	0.006128	0.018259	0.00607	87.26	0	0	0	0	1	0	0	-63.6700	-10.7900	63.9100	10.8600	0.0000	0.0000	0.0000	0.0000;
	20182	20175	0.006128	0.018259	0.00607	87.26	0	0	0	0	1	0	0	-63.6700	-10.7900	63.9100	10.8600	0.0000	0.0000	0.0000	0.0000;
	20317	20175	0.014879	0.034367	0.00111	80.06	0	0	0	0	1	0	0	-44.5900	-0.0800	44.8700	0.6000	0.0000	0.0000	0.0000	0.0000;
	20317	20175	0.014879	0.034367	0.00111	80.06	0	0	0	0	1	0	0	-44.5900	-0.0800	44.8700	0.6000	0.0000	0.0000	0.0000	0.0000;
	20317	20175	0.014879	0.034367	0.00111	80.06	0	0	0	0	1	0	0	-44.5900	-0.0800	44.8700	0.6000	0.0000	0.0000	0.0000	0.0000;
	20176	20177	0.001067	0.071507	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20179	20308	0.00078	0.009108	0.19703	1197	0	0	0	0	1	0	0	404.9300	244.3200	-403.2000	-244.0100	0.0000	0.0000	0.0000	0.0000;
	21484	20179	0.000725	0.009916	0.23298	1375.61	0	0	0	0	1	0	0	815.1600	112.2400	-810.5200	-73.2500	0.0000	0.0000	0.0000	0.0000;
	21484	20179	0.000725	0.009916	0.23298	1375.61	0	0	0	0	1	0	0	815.1600	112.2400	-810.5200	-73.2500	0.0000	0.0000	0.0000	0.0000;
	20179	21539	0.001286	0.01488	0.24953	1235.98	0	0	0	0	1	0	0	487.2200	-182.0200	-483.9100	194.0100	0.0000	0.0000	0.0000	0.0000;
	20180	20181	0.00027	0.001137	0	0	0	0	0	0	1	0	0	-55.6000	-12.3500	55.6100	12.3900	0.0000	0.0000	0.0000	0.0000;
	20181	20317	0.020386	0.053905	0.00138	73.92	0	0	0	0	1	0	0	-47.3500	-5.8900	47.7900	6.9300	0.0000	0.0000	0.0000	0.0000;
	20181	20317	0.020386	0.053905	0.00138	73.92	0	0	0	0	1	0	0	-47.3500	-5.8900	47.7900	6.9300	0.0000	0.0000	0.0000	0.0000;
	20317	20182	0.010903	0.033586	0.00127	53.22	0	0	0	0	1	0	0	-12.4100	1.3500	12.4200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	20320	20182	0.017872	0.0497	0.00237	74.01	0	0	0	0	1	0	0	-44.8900	-5.4400	45.2400	6.1600	0.0000	0.0000	0.0000	0.0000;
	20320	20182	0.017872	0.0497	0.00237	74.01	0	0	0	0	1	0	0	-44.8900	-5.4400	45.2400	6.1600	0.0000	0.0000	0.0000	0.0000;
	20183	20320	0.025077	0.053401	0.00288	63.7	0	0	0	0	1	0	0	-35.4200	0.9000	35.7200	-0.5400	0.0000	0.0000	0.0000	0.0000;
	20329	20183	0.026677	0.053505	0.0016	51.97	0	0	0	0	1	0	0	-7.5700	9.8000	7.6100	-9.8800	0.0000	0.0000	0.0000	0.0000;
	20185	20184	0.02934	0.096118	0.0026	81.91	0	0	0	0	1	0	0	51.4500	-20.4000	-50.6000	22.9000	0.0000	0.0000	0.0000	0.0000;
	20185	20184	0.02934	0.096118	0.0026	81.91	0	0	0	0	1	0	0	51.4500	-20.4000	-50.6000	22.9000	0.0000	0.0000	0.0000	0.0000;
	20185	20184	0.02934	0.096118	0.0026	81.91	0	0	0	0	1	0	0	51.4500	-20.4000	-50.6000	22.9000	0.0000	0.0000	0.0000	0.0000;
	20184	20323	0.026936	0.0736	0.00201	80.55	0	0	0	0	1	0	0	45.9500	-6.3800	-45.4100	7.6400	0.0000	0.0000	0.0000	0.0000;
	20184	20323	0.026936	0.0736	0.00201	80.55	0	0	0	0	1	0	0	45.9500	-6.3800	-45.4100	7.6400	0.0000	0.0000	0.0000	0.0000;
	20184	20323	0.026936	0.0736	0.00201	80.55	0	0	0	0	1	0	0	45.9500	-6.3800	-45.4100	7.6400	0.0000	0.0000	0.0000	0.0000;
	20185	20933	0.044675	0.097768	0.00785	74.5	0	0	0	0	1	0	0	-47.2700	9.5000	48.2600	-8.1900	0.0000	0.0000	0.0000	0.0000;
	20185	20933	0.044675	0.097768	0.00785	74.5	0	0	0	0	1	0	0	-47.2700	9.5000	48.2600	-8.1900	0.0000	0.0000	0.0000	0.0000;
	21447	20185	0.033485	0.083079	0.00141	72	0	0	0	0	1	0	0	37.4100	-16.3400	-36.8800	17.5000	0.0000	0.0000	0.0000	0.0000;
	21447	20185	0.033485	0.083079	0.00141	72	0	0	0	0	1	0	0	37.4100	-16.3400	-36.8800	17.5000	0.0000	0.0000	0.0000	0.0000;
	20186	20187	0.000281	0.001095	0	0	0	0	0	0	1	0	0	21.0900	4.6100	-21.0800	-4.6100	0.0000	0.0000	0.0000	0.0000;
	20186	20984	0.009876	0.048761	0.04263	236.64	0	0	0	0	1	0	0	66.0600	4.2600	-65.6300	-6.4400	0.0000	0.0000	0.0000	0.0000;
	20186	21735	0.006926	0.03982	0.07817	245.97	0	0	0	0	1	0	0	-87.1400	-8.8800	87.6600	3.8600	0.0000	0.0000	0.0000	0.0000;
	20188	20322	0.007486	0.038962	0.03554	269.62	0	0	0	0	1	0	0	155.0500	18.2000	-153.1600	-11.7100	0.0000	0.0000	0.0000	0.0000;
	20188	21221	0.011829	0.056102	0.01451	270.38	0	0	0	0	1	0	0	-176.7000	-25.9400	180.6100	42.9900	0.0000	0.0000	0.0000	0.0000;
	20192	20189	0.009995	0.027202	0.00141	66.34	0	0	0	0	1	0	0	-43.5300	9.0400	43.7300	-8.6500	0.0000	0.0000	0.0000	0.0000;
	20189	21693	0.094011	0.24755	0.00582	69.6	0	0	0	0	1	0	0	-31.4200	1.9800	32.3400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	20189	21693	0.094011	0.24755	0.00582	69.6	0	0	0	0	1	0	0	-31.4200	1.9800	32.3400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	20190	20191	0.000273	0.001135	0	0	0	0	0	0	1	0	0	-20.7800	-4.7800	20.7800	4.7800	0.0000	0.0000	0.0000	0.0000;
	20191	20192	0.039631	0.115515	0.00303	79.18	0	0	0	0	1	0	0	40.4300	-0.8600	-39.8000	2.3700	0.0000	0.0000	0.0000	0.0000;
	20191	20192	0.039631	0.115515	0.00303	79.18	0	0	0	0	1	0	0	40.4300	-0.8600	-39.8000	2.3700	0.0000	0.0000	0.0000	0.0000;
	20191	20192	0.039631	0.115515	0.00303	79.18	0	0	0	0	1	0	0	40.4300	-0.8600	-39.8000	2.3700	0.0000	0.0000	0.0000	0.0000;
	20191	20542	0.018874	0.048145	0.04112	81.86	0	0	0	0	1	0	0	-46.6800	5.5100	47.0900	-8.7600	0.0000	0.0000	0.0000	0.0000;
	20191	20542	0.018874	0.048145	0.04112	81.86	0	0	0	0	1	0	0	-46.6800	5.5100	47.0900	-8.7600	0.0000	0.0000	0.0000	0.0000;
	20191	20542	0.018874	0.048145	0.04112	81.86	0	0	0	0	1	0	0	-46.6800	5.5100	47.0900	-8.7600	0.0000	0.0000	0.0000	0.0000;
	20191	21447	0.0204	0.04827	0.00549	43.09	0	0	0	0	1	0	0	-2.0200	-18.7300	2.0900	18.3100	0.0000	0.0000	0.0000	0.0000;
	20192	20196	0.08631	0.186586	0.00403	70.31	0	0	0	0	1	0	0	32.6100	-4.2700	-31.6900	5.8700	0.0000	0.0000	0.0000	0.0000;
	20192	20196	0.08631	0.186586	0.00403	70.31	0	0	0	0	1	0	0	32.6100	-4.2700	-31.6900	5.8700	0.0000	0.0000	0.0000	0.0000;
	20192	20294	0.06037	0.148628	0.00836	74.28	0	0	0	0	1	0	0	39.3000	-4.6000	-38.3700	6.0600	0.0000	0.0000	0.0000	0.0000;
	20192	20294	0.06037	0.148628	0.00836	74.28	0	0	0	0	1	0	0	39.3000	-4.6000	-38.3700	6.0600	0.0000	0.0000	0.0000	0.0000;
	20194	20193	0.000578	0.033005	0	408.82	0	0	1	0	1	0	0	-199.3200	-51.4700	199.5600	65.5500	0.0000	0.0000	0.0000	0.0000;
	20193	20195	0.000222	0.001025	0	0	0	0	0	0	1	0	0	44.1700	13.4800	-44.1700	-13.4600	0.0000	0.0000	0.0000	0.0000;
	20968	20193	0.000952	0.012736	0.20026	1236.34	0	0	0	0	1	0	0	-516.8600	-105.1600	519.5000	120.1700	0.0000	0.0000	0.0000	0.0000;
	21227	20193	0.001209	0.01488	0.345	1262.72	0	0	0	0	1	0	0	596.4600	99.2300	-592.3000	-84.5200	0.0000	0.0000	0.0000	0.0000;
	22092	20193	0.001041	0.013398	0.34731	1094.96	0	0	0	0	1	0	0	171.3200	83.2400	-170.9400	-114.6900	0.0000	0.0000	0.0000	0.0000;
	20194	20315	0.006342	0.035614	0.07092	276.96	0	0	0	0	1	0	0	154.5000	25.1600	-152.9200	-23.2200	0.0000	0.0000	0.0000	0.0000;
	20194	20315	0.006342	0.035614	0.07092	276.96	0	0	0	0	1	0	0	154.5000	25.1600	-152.9200	-23.2200	0.0000	0.0000	0.0000	0.0000;
	20194	20984	0.010336	0.054848	0.03093	220.95	0	0	0	0	1	0	0	-40.5600	3.0100	40.7300	-5.1700	0.0000	0.0000	0.0000	0.0000;
	20196	20314	0.025352	0.064837	0.0182	64.74	0	0	0	0	1	0	0	31.2200	-21.9900	-30.8500	21.1500	0.0000	0.0000	0.0000	0.0000;
	20196	20543	0.038712	0.117833	0.00789	36.9	0	0	0	0	1	0	0	-1.0200	2.3800	1.0200	-3.1400	0.0000	0.0000	0.0000	0.0000;
	20211	20197	0.037274	0.080808	0.00373	52.54	0	0	0	0	1	0	0	-5.2500	12.6400	5.3200	-12.8600	0.0000	0.0000	0.0000	0.0000;
	20218	20197	0.047631	0.117665	0.00338	63.07	0	0	0	0	1	0	0	21.1800	-8.2700	-20.9300	8.5400	0.0000	0.0000	0.0000	0.0000;
	20216	20198	0.055626	0.127983	0.00877	47.33	0	0	0	0	1	0	0	0.2500	-2.1900	-0.2500	1.3100	0.0000	0.0000	0.0000	0.0000;
	20198	21377	0.016121	0.034509	0.00267	50.12	0	0	0	0	1	0	0	-10.7800	-3.4700	10.8000	3.2400	0.0000	0.0000	0.0000	0.0000;
	20201	20199	0.015944	0.037785	0.0026	72.02	0	0	0	0	1	0	0	32.0200	-0.7200	-31.8600	0.8200	0.0000	0.0000	0.0000	0.0000;
	20205	20199	0.04576	0.1225	0.00226	61.03	0	0	0	0	1	0	0	14.4600	-2.2800	-14.3600	2.3000	0.0000	0.0000	0.0000	0.0000;
	20199	21711	0.006966	0.019218	0.00078	73.14	0	0	0	0	1	0	0	33.0400	-5.7100	-32.9600	5.8300	0.0000	0.0000	0.0000	0.0000;
	20201	20200	0.00394	0.105742	0	68.08	0	0	1.1	0	1	0	0	-23.4400	-4.3100	23.4700	5.0000	0.0000	0.0000	0.0000	0.0000;
	20200	20202	0.000267	0.001127	0	0	0	0	0	0	1	0	0	24.8600	17.7700	-24.8600	-17.7600	0.0000	0.0000	0.0000	0.0000;
	20205	20201	0.024742	0.061596	0.00179	53.04	0	0	0	0	1	0	0	8.6000	-5.1600	-8.5800	5.0300	0.0000	0.0000	0.0000	0.0000;
	20203	20204	0.000285	0.00117	0	0	0	0	0	0	1	0	0	25.2900	4.8600	-25.2900	-4.8500	0.0000	0.0000	0.0000	0.0000;
	20219	20203	0.084883	0.198434	0.00614	54.79	0	0	0	0	1	0	0	-15.0300	9.2400	15.2800	-9.2900	0.0000	0.0000	0.0000	0.0000;
	21240	20203	0.020229	0.060302	0.00251	72.46	0	0	0	0	1	0	0	40.8900	-3.7300	-40.5700	4.4300	0.0000	0.0000	0.0000	0.0000;
	21240	20205	0.017817	0.05599	0.00503	69.93	0	0	0	0	1	0	0	36.4700	-5.5300	-36.2400	5.7200	0.0000	0.0000	0.0000	0.0000;
	20613	20206	0.012369	0.081008	0.02136	201.29	0	0	0	0	1	0	0	-37.9800	9.1900	38.1600	-10.2300	0.0000	0.0000	0.0000	0.0000;
	21135	20206	0.010089	0.058557	0.04084	220.58	0	0	0	0	1	0	0	66.4100	-8.7000	-65.9800	6.9200	0.0000	0.0000	0.0000	0.0000;
	20211	20207	0.049762	0.120412	0.00345	52.46	0	0	0	0	1	0	0	-10.6900	-19.3100	10.9300	19.5200	0.0000	0.0000	0.0000	0.0000;
	20817	20207	0.027644	0.064231	0.00367	61.92	0	0	0	0	1	0	0	22.2800	-14.1900	-22.1000	14.2100	0.0000	0.0000	0.0000	0.0000;
	20209	20208	0.003186	0.086601	0	68.21	0	0	1.03125	0	1	0	0	-30.0400	0.9200	30.0600	-0.1600	0.0000	0.0000	0.0000	0.0000;
	20208	20210	0.000247	0.001115	0	0	0	0	0	0	1	0	0	30.1600	4.7100	-30.1500	-4.7000	0.0000	0.0000	0.0000	0.0000;
	20819	20208	0.004701	0.027644	0.02623	217.1	0	0	0	0	1	0	0	60.3900	2.8100	-60.2200	-4.5500	0.0000	0.0000	0.0000	0.0000;
	20209	20213	0.158193	0.375235	0.01281	68.08	0	0	0	0	1	0	0	30.0400	-0.9200	-28.7300	2.6600	0.0000	0.0000	0.0000	0.0000;
	20212	20215	0.02738	0.071463	0.00648	48.12	0	0	0	0	1	0	0	5.0100	-2.8100	-5.0000	2.1800	0.0000	0.0000	0.0000	0.0000;
	20212	20842	0.06163	0.161296	0.00994	62.77	0	0	0	0	1	0	0	-31.6400	-4.8500	32.2700	5.4600	0.0000	0.0000	0.0000	0.0000;
	20213	20214	0.000254	0.001015	0	0	0	0	0	0	1	0	0	15.2600	3.8600	-15.2600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	20213	21236	0.052475	0.118745	0.00416	61.4	0	0	0	0	1	0	0	13.4800	-6.5100	-13.3600	6.3500	0.0000	0.0000	0.0000	0.0000;
	20215	21377	0.068455	0.167344	0.01085	44.58	0	0	0	0	1	0	0	-4.9700	-3.0500	4.9900	2.0000	0.0000	0.0000	0.0000	0.0000;
	20216	20217	0.000265	0.001168	0	0	0	0	0	0	1	0	0	12.3900	3.3800	-12.3900	-3.3800	0.0000	0.0000	0.0000	0.0000;
	20216	20218	0.025163	0.071487	0.00264	69.75	0	0	0	0	1	0	0	35.9800	-0.6200	-35.6600	1.2700	0.0000	0.0000	0.0000	0.0000;
	20216	20757	0.101703	0.305344	0.01635	67.5	0	0	0	0	1	0	0	-29.1100	7.1100	30.0300	-6.0300	0.0000	0.0000	0.0000	0.0000;
	20216	20841	0.160362	0.38785	0.00843	49.07	0	0	0	0	1	0	0	-2.0400	-7.6400	2.1300	6.9800	0.0000	0.0000	0.0000	0.0000;
	20843	20216	0.091914	0.193446	0.00403	55.13	0	0	0	0	1	0	0	17.7400	0.2100	-17.4700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	20219	20942	0.032747	0.05755	0.01235	41.53	0	0	0	0	1	0	0	0.6400	-12.5900	-0.6000	11.3500	0.0000	0.0000	0.0000	0.0000;
	20220	20237	0.014436	0.025168	0.0027	57.78	0	0	0	0	1	0	0	-27.5900	-15.5600	27.7300	15.5100	0.0000	0.0000	0.0000	0.0000;
	20249	20220	0.013249	0.032925	0.00213	55.56	0	0	0	0	1	0	0	-0.1600	-15.0700	0.1900	14.9200	0.0000	0.0000	0.0000	0.0000;
	20221	20238	0.026546	0.075644	0.00199	67.23	0	0	0	0	1	0	0	38.0300	-6.3900	-37.6400	7.2900	0.0000	0.0000	0.0000	0.0000;
	20224	20222	0.015369	0.03033	0.00064	71.03	0	0	0	0	1	0	0	28.8400	1.7000	-28.7200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	20224	20222	0.015369	0.03033	0.00064	71.03	0	0	0	0	1	0	0	28.8400	1.7000	-28.7200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	20222	20232	0.018681	0.040382	0.00327	57.63	0	0	0	0	1	0	0	15.2100	-11.2900	-15.1400	11.1100	0.0000	0.0000	0.0000	0.0000;
	20223	20226	0.014381	0.435292	0	149.45	0	0	1	0	1	0	0	45.7500	-1.6000	-45.4500	10.6800	0.0000	0.0000	0.0000	0.0000;
	20223	20227	0.000258	0.001113	0	0	0	0	0	0	1	0	0	-63.7300	-4.4100	63.7400	4.4500	0.0000	0.0000	0.0000	0.0000;
	20223	20228	0.00022	0.00116	0	0	0	0	0	0	1	0	0	17.9700	6.0100	-17.9700	-6.0000	0.0000	0.0000	0.0000	0.0000;
	20224	20226	-0.008892	-0.269148	0	74.45	0	0	1	0	1	0	0	-45.6400	5.0700	45.4500	-10.6800	0.0000	0.0000	0.0000	0.0000;
	20260	20224	0.018645	0.043009	0.00156	63.41	0	0	0	0	1	0	0	-24.0300	-3.3000	24.1400	3.4000	0.0000	0.0000	0.0000	0.0000;
	20224	20836	0.004939	0.012997	0.01076	66.18	0	0	0	0	1	0	0	-36.1900	-11.8500	36.2600	10.9500	0.0000	0.0000	0.0000	0.0000;
	20225	20226	0.034916	1.056841	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20229	20230	0.000245	0.001042	0	0	0	0	0	0	1	0	0	27.4000	7.3000	-27.4000	-7.3000	0.0000	0.0000	0.0000	0.0000;
	20233	20229	0.005473	0.028653	0.01179	212.36	0	0	0	0	1	0	0	-45.4100	49.0700	45.6600	-48.9300	0.0000	0.0000	0.0000	0.0000;
	20229	20239	0.004721	0.029709	0.02831	233.47	0	0	0	0	1	0	0	118.2900	23.5400	-117.5800	-21.8100	0.0000	0.0000	0.0000	0.0000;
	20232	20234	0.015088	0.045544	0.00103	62.82	0	0	0	0	1	0	0	-27.2600	-20.9100	27.4400	21.3400	0.0000	0.0000	0.0000	0.0000;
	20234	20233	0.005985	0.1617	0	90.66	0	0	1	0	1	0	0	-33.1400	12.9300	33.2100	-10.9500	0.0000	0.0000	0.0000	0.0000;
	20234	20233	0.005985	0.1617	0	90.66	0	0	1	0	1	0	0	-33.1400	12.9300	33.2100	-10.9500	0.0000	0.0000	0.0000	0.0000;
	20234	20233	0.005985	0.1617	0	90.66	0	0	1	0	1	0	0	-33.1400	12.9300	33.2100	-10.9500	0.0000	0.0000	0.0000	0.0000;
	20233	20235	0.000268	0.001179	0	0	0	0	0	0	1	0	0	53.3200	12.8200	-53.3100	-12.7800	0.0000	0.0000	0.0000	0.0000;
	20234	20236	0.018318	0.039439	0.00312	66.97	0	0	0	0	1	0	0	43.1000	-9.2500	-42.7500	9.6800	0.0000	0.0000	0.0000	0.0000;
	20234	20246	0.009206	0.031206	0.02875	66.86	0	0	0	0	1	0	0	40.2500	-38.7500	-39.9800	36.6700	0.0000	0.0000	0.0000	0.0000;
	20249	20234	0.007947	0.021918	0.00601	67.02	0	0	0	0	1	0	0	-33.0600	35.5700	33.2400	-35.6900	0.0000	0.0000	0.0000	0.0000;
	20234	20835	0.008754	0.026628	0.00374	68.02	0	0	0	0	1	0	0	-44.6100	23.5600	44.8300	-23.2800	0.0000	0.0000	0.0000	0.0000;
	20255	20237	0.024382	0.073032	0.00114	64.11	0	0	0	0	1	0	0	43.0500	20.5000	-42.5500	-19.1300	0.0000	0.0000	0.0000	0.0000;
	20238	20260	0.024374	0.068125	0.00476	56.9	0	0	0	0	1	0	0	-11.8100	10.7000	11.8700	-11.0000	0.0000	0.0000	0.0000	0.0000;
	20238	21610	0.03669	0.096003	0.00136	63.47	0	0	0	0	1	0	0	19.8000	-23.5400	-19.4500	24.3000	0.0000	0.0000	0.0000	0.0000;
	20240	20239	0.00282	0.097847	0	105.97	0	0	1.1	0	1	0	0	-51.0400	-28.8200	51.1500	32.6200	0.0000	0.0000	0.0000	0.0000;
	20240	20239	0.00282	0.097847	0	105.97	0	0	1.1	0	1	0	0	-51.0400	-28.8200	51.1500	32.6200	0.0000	0.0000	0.0000	0.0000;
	20240	20239	0.00282	0.097847	0	105.97	0	0	1.1	0	1	0	0	-51.0400	-28.8200	51.1500	32.6200	0.0000	0.0000	0.0000	0.0000;
	20240	20239	0.00282	0.097847	0	105.97	0	0	1.1	0	1	0	0	-51.0400	-28.8200	51.1500	32.6200	0.0000	0.0000	0.0000	0.0000;
	20239	20241	0.000273	0.001177	0	0	0	0	0	0	1	0	0	38.2500	13.2900	-38.2500	-13.2700	0.0000	0.0000	0.0000	0.0000;
	21067	20239	0.004893	0.031042	0.01167	198.56	0	0	0	0	1	0	0	-50.5400	51.9400	50.8100	-51.3700	0.0000	0.0000	0.0000	0.0000;
	20240	20246	0.008383	0.024879	0.01617	200	0	0	0	0	1	0	0	-0.0800	48.8700	0.2700	-50.0100	0.0000	0.0000	0.0000	0.0000;
	20240	20249	0.020019	0.059505	0.00314	48.05	0	0	0	0	1	0	0	-7.5200	28.1500	7.6800	-28.0100	0.0000	0.0000	0.0000	0.0000;
	20240	20252	0.025876	0.050104	0.00199	69.98	0	0	0	0	1	0	0	54.9200	-18.9900	-54.1100	20.3500	0.0000	0.0000	0.0000	0.0000;
	20258	20240	0.00968	0.024767	0.00448	81.75	0	0	0	0	1	0	0	-55.4000	-11.6800	55.7000	11.9600	0.0000	0.0000	0.0000	0.0000;
	20258	20240	0.00968	0.024767	0.00448	81.75	0	0	0	0	1	0	0	-55.4000	-11.6800	55.7000	11.9600	0.0000	0.0000	0.0000	0.0000;
	20259	20240	0.013381	0.035964	0.00091	55.95	0	0	0	0	1	0	0	-13.9300	-27.7900	14.0500	28.0200	0.0000	0.0000	0.0000	0.0000;
	20240	20266	0.028145	0.065758	0.00203	63.85	0	0	0	0	1	0	0	31.4100	5.3300	-31.1400	-4.9200	0.0000	0.0000	0.0000	0.0000;
	20242	20245	0.001066	0.015686	0	178.29	0	0	1	0	1	0	0	25.6200	9.7700	-25.6200	-9.6600	0.0000	0.0000	0.0000	0.0000;
	20242	20246	0.000286	0.001009	0	0	0	0	0	0	1	0	0	-25.6200	-9.7700	25.6300	9.7800	0.0000	0.0000	0.0000	0.0000;
	20242	20247	0.000269	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20243	20245	0.010308	0.151673	0	89.14	0	0	1	0	1	0	0	-25.5400	-8.5700	25.6200	9.6600	0.0000	0.0000	0.0000	0.0000;
	20244	20245	0.010308	0.151673	0	89.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20246	20383	0.022992	0.064756	0.00527	59.26	0	0	0	0	1	0	0	14.0800	3.5600	-14.0400	-3.9800	0.0000	0.0000	0.0000	0.0000;
	20248	20255	0.01118	0.027493	0.00623	68.3	0	0	0	0	1	0	0	-54.1600	-16.4900	54.4900	16.6000	0.0000	0.0000	0.0000	0.0000;
	20386	20248	0.032713	0.073151	0.00288	60.25	0	0	0	0	1	0	0	-28.3400	-10.7200	28.6200	11.0400	0.0000	0.0000	0.0000	0.0000;
	20249	20250	0.000202	0.001039	0	0	0	0	0	0	1	0	0	25.5400	7.5100	-25.5400	-7.5000	0.0000	0.0000	0.0000	0.0000;
	20251	20252	0.000262	0.001153	0	0	0	0	0	0	1	0	0	-31.0300	-1.6300	31.0400	1.6400	0.0000	0.0000	0.0000	0.0000;
	20252	20269	0.021497	0.055099	0.00213	59.17	0	0	0	0	1	0	0	23.0700	-22.0000	-22.8700	22.2900	0.0000	0.0000	0.0000	0.0000;
	20254	20253	0.000541	0.03219	0	526.09	0	0	1.03125	0	1	0	0	-218.1200	-73.6000	218.4000	90.1000	0.0000	0.0000	0.0000	0.0000;
	20253	20257	0.00024	0.00107	0	0	0	0	0	0	1	0	0	25.5400	5.2100	-25.5400	-5.2000	0.0000	0.0000	0.0000	0.0000;
	20358	20253	0.000865	0.009835	0.11401	1244.24	0	0	0	0	1	0	0	-251.7900	-40.7300	252.3100	34.2800	0.0000	0.0000	0.0000	0.0000;
	20253	21283	0.001339	0.014413	0.43593	1317.98	0	0	0	0	1	0	0	-396.8900	77.3300	398.9600	-102.2500	0.0000	0.0000	0.0000	0.0000;
	20255	20254	0.003988	0.126347	0	81.28	0	0	1.025	0	1	0	0	-32.5100	-12.3600	32.5600	13.8000	0.0000	0.0000	0.0000	0.0000;
	20255	20254	0.003988	0.126347	0	81.28	0	0	1.025	0	1	0	0	-32.5100	-12.3600	32.5600	13.8000	0.0000	0.0000	0.0000	0.0000;
	20255	20254	0.003988	0.126347	0	81.28	0	0	1.025	0	1	0	0	-32.5100	-12.3600	32.5600	13.8000	0.0000	0.0000	0.0000	0.0000;
	20254	20256	0.000297	0.001088	0	0	0	0	0	0	1	0	0	120.4500	32.1900	-120.4000	-32.0400	0.0000	0.0000	0.0000	0.0000;
	20390	20256	0.009236	0.059503	0.0451	204.79	0	0	0	0	1	0	0	-14.5200	-18.4300	14.5600	13.7900	0.0000	0.0000	0.0000	0.0000;
	20256	20857	0.012687	0.064465	0.03281	221.93	0	0	0	0	1	0	0	74.8100	6.4300	-74.1600	-6.6600	0.0000	0.0000	0.0000	0.0000;
	20258	20266	0.005769	0.017623	0.00136	75.16	0	0	0	0	1	0	0	39.8900	8.9900	-39.7900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	20258	20266	0.005769	0.017623	0.00136	75.16	0	0	0	0	1	0	0	39.8900	8.9900	-39.7900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	21147	20259	0.007925	0.02275	0.0028	57.26	0	0	0	0	1	0	0	15.7900	-26.3100	-15.7100	26.2200	0.0000	0.0000	0.0000	0.0000;
	20260	20261	0.025359	0.072769	0.00217	60.87	0	0	0	0	1	0	0	-23.7900	7.7300	23.9500	-7.4900	0.0000	0.0000	0.0000	0.0000;
	20262	20263	0.013218	0.02786	0.00226	58.52	0	0	0	0	1	0	0	-18.4800	35.2700	18.6800	-35.0900	0.0000	0.0000	0.0000	0.0000;
	21034	20262	0.017412	0.049731	0.00187	200	0	0	0	0	1	0	0	-0.3200	34.5300	0.5200	-34.1800	0.0000	0.0000	0.0000	0.0000;
	20263	20264	0.000213	0.001171	0	0	0	0	0	0	1	0	0	16.7400	10.6300	-16.7400	-10.6200	0.0000	0.0000	0.0000	0.0000;
	20265	20266	0.00025	0.001113	0	0	0	0	0	0	1	0	0	-31.5900	-9.9800	31.5900	9.9900	0.0000	0.0000	0.0000	0.0000;
	21064	20266	0.014601	0.039061	0.00247	74.06	0	0	0	0	1	0	0	-39.3500	-5.9800	39.5700	6.3200	0.0000	0.0000	0.0000	0.0000;
	21064	20266	0.014601	0.039061	0.00247	74.06	0	0	0	0	1	0	0	-39.3500	-5.9800	39.5700	6.3200	0.0000	0.0000	0.0000	0.0000;
	20267	20268	0.000261	0.001131	0	0	0	0	0	0	1	0	0	55.9900	19.4900	-55.9800	-19.4500	0.0000	0.0000	0.0000	0.0000;
	20267	21064	0.015201	0.032843	0.00639	58.04	0	0	0	0	1	0	0	-19.6900	-15.4800	19.7900	15.0200	0.0000	0.0000	0.0000	0.0000;
	21086	20267	0.018721	0.044874	0.00396	66.63	0	0	0	0	1	0	0	36.5500	4.1900	-36.3000	-4.0100	0.0000	0.0000	0.0000	0.0000;
	20269	20270	0.000248	0.001057	0	0	0	0	0	0	1	0	0	31.5900	19.4200	-31.5900	-19.4000	0.0000	0.0000	0.0000	0.0000;
	21057	20269	0.014151	0.030672	0.00199	60.9	0	0	0	0	1	0	0	20.1200	-26.1500	-19.9700	26.2400	0.0000	0.0000	0.0000	0.0000;
	20391	20271	0.091026	0.214009	0.00614	57.66	0	0	0	0	1	0	0	19.4200	0.8700	-19.1000	-0.7600	0.0000	0.0000	0.0000	0.0000;
	20271	20838	0.061697	0.135839	0.00284	40.16	0	0	0	0	1	0	0	2.7800	-5.7500	-2.7600	5.5000	0.0000	0.0000	0.0000	0.0000;
	20283	20272	0.04278	0.105337	0.00734	67.91	0	0	0	0	1	0	0	-29.4700	6.4100	29.8700	-6.1500	0.0000	0.0000	0.0000	0.0000;
	20407	20272	0.030715	0.081802	0.00867	74.78	0	0	0	0	1	0	0	51.0600	2.9300	-50.2800	-1.7200	0.0000	0.0000	0.0000	0.0000;
	20273	20276	0.009185	0.244424	0	122.49	0	0	1	0	1	0	0	42.0700	4.1400	-41.9200	-0.0300	0.0000	0.0000	0.0000	0.0000;
	20273	20277	0.000269	0.001033	0	0	0	0	0	0	1	0	0	33.6900	14.2600	-33.6800	-14.2500	0.0000	0.0000	0.0000	0.0000;
	20273	20744	0.006055	0.034138	0.01531	231.48	0	0	0	0	1	0	0	114.8600	52.5400	-113.9400	-48.9800	0.0000	0.0000	0.0000	0.0000;
	21110	20273	0.005525	0.033754	0.04612	252.34	0	0	0	0	1	0	0	117.2600	20.7100	-116.5400	-21.2500	0.0000	0.0000	0.0000	0.0000;
	21110	20273	0.005525	0.033754	0.04612	252.34	0	0	0	0	1	0	0	117.2600	20.7100	-116.5400	-21.2500	0.0000	0.0000	0.0000	0.0000;
	21321	20273	0.011239	0.061219	0.02043	216.77	0	0	0	0	1	0	0	-42.1900	27.7200	42.4600	-28.4500	0.0000	0.0000	0.0000	0.0000;
	20274	20276	-0.003185	-0.084767	0	72.49	0	0	1	0	1	0	0	-41.9700	-1.4500	41.9200	0.0300	0.0000	0.0000	0.0000	0.0000;
	20274	20278	0.007697	0.018674	0.00428	56.88	0	0	0	0	1	0	0	14.2800	6.5700	-14.2600	-6.9700	0.0000	0.0000	0.0000	0.0000;
	20274	20750	0.042288	0.08671	0.00587	66.76	0	0	0	0	1	0	0	27.6900	-5.1200	-27.3700	5.1600	0.0000	0.0000	0.0000	0.0000;
	20275	20276	0.031662	0.84255	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20278	21286	0.040924	0.079128	0.00551	61.89	0	0	0	0	1	0	0	-17.1600	-2.7800	17.2700	2.4300	0.0000	0.0000	0.0000	0.0000;
	20279	20280	0.009917	0.055313	0.02247	190.4	0	0	0	0	1	0	0	33.6900	7.5300	-33.5700	-9.2800	0.0000	0.0000	0.0000	0.0000;
	20279	21321	0.005547	0.034534	0.00902	224.45	0	0	0	0	1	0	0	-86.9700	-16.0500	87.3800	17.6000	0.0000	0.0000	0.0000	0.0000;
	21341	20280	0.00739	0.043028	0.02291	244.8	0	0	0	0	1	0	0	-83.6300	8.1700	84.1300	-7.6600	0.0000	0.0000	0.0000	0.0000;
	20282	20281	0.030184	0.088928	0.00214	46.88	0	0	0	0	1	0	0	3.7800	-2.0100	-3.7800	1.8200	0.0000	0.0000	0.0000	0.0000;
	20281	20283	0.042923	0.098381	0.00574	49.55	0	0	0	0	1	0	0	-4.8200	3.2500	4.8400	-3.7800	0.0000	0.0000	0.0000	0.0000;
	20281	21269	0.050213	0.183187	0.0025	52.51	0	0	0	0	1	0	0	-9.1000	-5.8300	9.1600	5.8000	0.0000	0.0000	0.0000	0.0000;
	20283	20282	0.006543	0.022119	0.00517	56.46	0	0	0	0	1	0	0	8.6500	-6.5300	-8.6500	6.0500	0.0000	0.0000	0.0000	0.0000;
	20282	20747	0.116974	0.255731	0.00503	53.49	0	0	0	0	1	0	0	-11.4400	-5.3400	11.6300	5.2400	0.0000	0.0000	0.0000	0.0000;
	20284	20475	0.043964	0.12839	0.00239	63.79	0	0	0	0	1	0	0	18.5400	-16.7900	-18.2800	17.3100	0.0000	0.0000	0.0000	0.0000;
	20284	20748	0.078948	0.203637	0.00419	72.09	0	0	0	0	1	0	0	-34.0100	12.6400	35.0100	-10.4900	0.0000	0.0000	0.0000	0.0000;
	20285	20288	0.01043	0.33658	0	221.59	0	0	1	0	1	0	0	29.8700	17.6200	-29.7500	-13.7500	0.0000	0.0000	0.0000	0.0000;
	20285	20289	0.000267	0.001132	0	0	0	0	0	0	1	0	0	39.0500	26.2600	-39.0400	-26.2300	0.0000	0.0000	0.0000	0.0000;
	20285	20312	0.008954	0.043369	0.01339	267.34	0	0	0	0	1	0	0	-127.3800	-23.5700	128.8100	29.0900	0.0000	0.0000	0.0000	0.0000;
	20286	20288	-0.005858	-0.189046	0	71.59	0	0	1	0	1	0	0	-29.8200	-15.9300	29.7500	13.7500	0.0000	0.0000	0.0000	0.0000;
	20286	20290	0.01707	0.048258	0.00311	42.01	0	0	0	0	1	0	0	9.0800	20.5200	-8.9900	-20.5800	0.0000	0.0000	0.0000	0.0000;
	20307	20286	0.029779	0.066136	0.00305	60.38	0	0	0	0	1	0	0	-20.6100	4.5900	20.7400	-4.5900	0.0000	0.0000	0.0000	0.0000;
	20287	20288	0.023725	0.765592	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20290	20291	0.000223	0.001114	0	0	0	0	0	0	1	0	0	19.9300	8.3600	-19.9300	-8.3500	0.0000	0.0000	0.0000	0.0000;
	20296	20290	0.033126	0.087063	0.0051	57.21	0	0	0	0	1	0	0	11.0300	-12.4600	-10.9400	12.2200	0.0000	0.0000	0.0000	0.0000;
	20292	20293	0.000222	0.00109	0	0	0	0	0	0	1	0	0	25.0600	4.1600	-25.0600	-4.1500	0.0000	0.0000	0.0000	0.0000;
	20292	20310	0.01972	0.052099	0.00174	61.58	0	0	0	0	1	0	0	-30.8500	-5.0400	31.0300	5.3200	0.0000	0.0000	0.0000	0.0000;
	21119	20294	0.046487	0.097938	0.00879	72.22	0	0	0	0	1	0	0	-31.9800	8.7800	32.5100	-8.5100	0.0000	0.0000	0.0000	0.0000;
	21119	20294	0.046487	0.097938	0.00879	72.22	0	0	0	0	1	0	0	-31.9800	8.7800	32.5100	-8.5100	0.0000	0.0000	0.0000	0.0000;
	20310	20295	0.011016	0.028438	0.00121	200	0	0	0	0	1	0	0	50.3500	43.3600	-49.9100	-42.3700	0.0000	0.0000	0.0000	0.0000;
	20295	20317	0.020024	0.049547	0.03366	60.91	0	0	0	0	1	0	0	-23.7200	20.8100	23.9200	-23.9100	0.0000	0.0000	0.0000	0.0000;
	20295	20330	0.012683	0.031998	0.037	65.63	0	0	0	0	1	0	0	54.4600	16.7100	-54.0700	-19.6600	0.0000	0.0000	0.0000	0.0000;
	21119	20296	0.036514	0.094763	0.00365	61.72	0	0	0	0	1	0	0	22.7800	-3.1600	-22.5800	3.3200	0.0000	0.0000	0.0000	0.0000;
	20297	20298	0.000224	0.001065	0	0	0	0	0	0	1	0	0	19.6700	1.3900	-19.6700	-1.3800	0.0000	0.0000	0.0000	0.0000;
	20310	20297	0.013777	0.039463	0.00136	61.84	0	0	0	0	1	0	0	25.8600	16.0100	-25.7400	-15.8300	0.0000	0.0000	0.0000	0.0000;
	20300	20299	0.002028	0.070918	0	73.94	0	0	1.01875	0	1	0	0	-35.5900	-10.3200	35.6100	11.2600	0.0000	0.0000	0.0000	0.0000;
	20300	20299	0.002028	0.070918	0	73.94	0	0	1.01875	0	1	0	0	-35.5900	-10.3200	35.6100	11.2600	0.0000	0.0000	0.0000	0.0000;
	20299	20301	0.000244	0.001142	0	0	0	0	0	0	1	0	0	-71.2300	-22.5200	71.2400	22.5800	0.0000	0.0000	0.0000	0.0000;
	20300	20921	0.033803	0.084955	0.00266	65.7	0	0	0	0	1	0	0	-19.4900	39.1700	20.0900	-37.9400	0.0000	0.0000	0.0000	0.0000;
	20300	20924	0.065744	0.188376	0.00482	53.07	0	0	0	0	1	0	0	12.5600	-2.3400	-12.4600	2.1000	0.0000	0.0000	0.0000	0.0000;
	20926	20300	0.030627	0.080083	0.00193	70.65	0	0	0	0	1	0	0	-49.5500	20.0200	50.3600	-18.1100	0.0000	0.0000	0.0000	0.0000;
	20301	21423	0.003764	0.02331	0.02683	257.39	0	0	0	0	1	0	0	-134.0500	-4.7300	134.6900	5.8200	0.0000	0.0000	0.0000	0.0000;
	20302	20305	0.000253	0.005008	0	140.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20302	20306	0.000267	0.001062	0	0	0	0	0	0	1	0	0	27.5600	9.1800	-27.5500	-9.1700	0.0000	0.0000	0.0000	0.0000;
	20302	20307	0.000255	0.001093	0	0	0	0	0	0	1	0	0	-27.5600	-9.1800	27.5600	9.1900	0.0000	0.0000	0.0000	0.0000;
	20303	20305	0.009881	0.195711	0	70.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20304	20305	0.009881	0.195711	0	70.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20921	20307	0.05541	0.128831	0.00405	35.69	0	0	0	0	1	0	0	7.0800	13.6800	-6.9500	-13.7800	0.0000	0.0000	0.0000	0.0000;
	20309	20308	0.000583	0.034086	0	483.03	0	0	1.09375	0	1	0	0	-158.4800	-88.6400	158.6900	100.9100	0.0000	0.0000	0.0000	0.0000;
	20309	20308	0.000583	0.034086	0	483.03	0	0	1.09375	0	1	0	0	-158.4800	-88.6400	158.6900	100.9100	0.0000	0.0000	0.0000	0.0000;
	20309	20308	0.000583	0.034086	0	483.03	0	0	1.09375	0	1	0	0	-158.4800	-88.6400	158.6900	100.9100	0.0000	0.0000	0.0000	0.0000;
	20968	20308	0.001033	0.01346	0.31062	1034.39	0	0	0	0	1	0	0	72.9400	29.0000	-72.8600	-58.7300	0.0000	0.0000	0.0000	0.0000;
	20310	20309	0.008886	0.191876	0	97.33	0	0	1.06875	0	1	0	0	-44.1500	-27.2000	44.4000	32.5000	0.0000	0.0000	0.0000	0.0000;
	20310	20309	0.008886	0.191876	0	97.33	0	0	1.06875	0	1	0	0	-44.1500	-27.2000	44.4000	32.5000	0.0000	0.0000	0.0000	0.0000;
	20310	20309	0.008886	0.191876	0	97.33	0	0	1.06875	0	1	0	0	-44.1500	-27.2000	44.4000	32.5000	0.0000	0.0000	0.0000	0.0000;
	20310	20309	0.008886	0.191876	0	97.33	0	0	1.06875	0	1	0	0	-44.1500	-27.2000	44.4000	32.5000	0.0000	0.0000	0.0000	0.0000;
	20309	20311	0.000204	0.001196	0	0	0	0	0	0	1	0	0	26.6500	2.3500	-26.6500	-2.3400	0.0000	0.0000	0.0000	0.0000;
	20309	20312	0.00022	0.001142	0	0	0	0	0	0	1	0	0	271.2000	133.5800	-271.0200	-132.6300	0.0000	0.0000	0.0000	0.0000;
	20313	20310	0.016684	0.047534	0.00119	68.03	0	0	0	0	1	0	0	-34.4300	-21.4500	34.6800	22.0500	0.0000	0.0000	0.0000	0.0000;
	20313	20310	0.016684	0.047534	0.00119	68.03	0	0	0	0	1	0	0	-34.4300	-21.4500	34.6800	22.0500	0.0000	0.0000	0.0000	0.0000;
	20312	20326	0.006941	0.036849	0.01447	257.3	0	0	0	0	1	0	0	142.2100	103.5400	-140.2300	-94.5500	0.0000	0.0000	0.0000	0.0000;
	20313	20327	0.021221	0.055427	0.0071	59.9	0	0	0	0	1	0	0	31.4600	31.6000	-31.0600	-31.3100	0.0000	0.0000	0.0000	0.0000;
	20315	20325	0.002856	0.021269	0.01038	240.81	0	0	0	0	1	0	0	81.5900	45.2500	-81.3300	-44.2800	0.0000	0.0000	0.0000	0.0000;
	20316	20321	0.011696	0.03084	0.00401	69.48	0	0	0	0	1	0	0	-31.4400	1.6900	31.5500	-1.8000	0.0000	0.0000	0.0000	0.0000;
	20316	20321	0.011696	0.03084	0.00401	69.48	0	0	0	0	1	0	0	-31.4400	1.6900	31.5500	-1.8000	0.0000	0.0000	0.0000	0.0000;
	20316	20327	0.020667	0.070045	0.00232	62.55	0	0	0	0	1	0	0	26.7600	-12.3300	-26.5800	12.6800	0.0000	0.0000	0.0000	0.0000;
	20318	20319	0.000268	0.001032	0	0	0	0	0	0	1	0	0	24.5800	12.3400	-24.5700	-12.3300	0.0000	0.0000	0.0000	0.0000;
	20318	20321	0.019207	0.049836	0.00614	78.31	0	0	0	0	1	0	0	40.3800	-4.3000	-40.0800	4.4500	0.0000	0.0000	0.0000	0.0000;
	20318	20321	0.019207	0.049836	0.00614	78.31	0	0	0	0	1	0	0	40.3800	-4.3000	-40.0800	4.4500	0.0000	0.0000	0.0000	0.0000;
	20318	20321	0.019207	0.049836	0.00614	78.31	0	0	0	0	1	0	0	40.3800	-4.3000	-40.0800	4.4500	0.0000	0.0000	0.0000	0.0000;
	20323	20318	0.008282	0.027877	0.00121	82.65	0	0	0	0	1	0	0	57.7900	12.0200	-57.5200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	20323	20318	0.008282	0.027877	0.00121	82.65	0	0	0	0	1	0	0	57.7900	12.0200	-57.5200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	20323	20318	0.008282	0.027877	0.00121	82.65	0	0	0	0	1	0	0	57.7900	12.0200	-57.5200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	20320	20321	0.017757	0.063131	0.00413	62.76	0	0	0	0	1	0	0	-25.1500	16.9900	25.3100	-16.8600	0.0000	0.0000	0.0000	0.0000;
	20323	20322	0.004808	0.131813	0	81.13	0	0	1.1	0	1	0	0	-25.8000	-19.6300	25.8600	21.2100	0.0000	0.0000	0.0000	0.0000;
	20323	20322	0.004808	0.131813	0	81.13	0	0	1.1	0	1	0	0	-25.8000	-19.6300	25.8600	21.2100	0.0000	0.0000	0.0000	0.0000;
	20323	20322	0.004808	0.131813	0	81.13	0	0	1.1	0	1	0	0	-25.8000	-19.6300	25.8600	21.2100	0.0000	0.0000	0.0000	0.0000;
	20322	20324	0.000284	0.001116	0	0	0	0	0	0	1	0	0	58.7700	15.8000	-58.7600	-15.7500	0.0000	0.0000	0.0000	0.0000;
	20322	20325	0.004318	0.029716	0.02613	200.7	0	0	0	0	1	0	0	18.8900	-7.3000	-18.8700	4.9900	0.0000	0.0000	0.0000	0.0000;
	20328	20329	0.000298	0.001098	0	0	0	0	0	0	1	0	0	-13.9900	-2.9200	13.9900	2.9200	0.0000	0.0000	0.0000	0.0000;
	20329	20411	0.039912	0.104124	0.00996	49.33	0	0	0	0	1	0	0	-6.4100	-12.7100	6.4900	11.8600	0.0000	0.0000	0.0000	0.0000;
	20332	20331	0.004742	0.143062	0	67.84	0	0	1.05	0	1	0	0	-33.2400	-4.8500	33.3000	6.4900	0.0000	0.0000	0.0000	0.0000;
	20331	20333	0.000273	0.001081	0	0	0	0	0	0	1	0	0	33.5000	9.9700	-33.5000	-9.9600	0.0000	0.0000	0.0000	0.0000;
	20339	20331	0.005587	0.030453	0.0117	217.6	0	0	0	0	1	0	0	67.0600	16.7100	-66.8000	-16.4600	0.0000	0.0000	0.0000	0.0000;
	20332	20334	0.018892	0.042409	0.00263	63.6	0	0	0	0	1	0	0	32.2800	0.2900	-32.1000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	20332	21472	0.04873	0.156485	0.00506	47.29	0	0	0	0	1	0	0	0.9600	4.5500	-0.9500	-5.0600	0.0000	0.0000	0.0000	0.0000;
	20334	20385	0.018211	0.053773	0.01208	55.12	0	0	0	0	1	0	0	14.5500	-4.0700	-14.5200	2.8900	0.0000	0.0000	0.0000	0.0000;
	20335	20338	0.000523	0.016313	0	200.17	0	0	1	0	1	0	0	58.6600	-3.7100	-58.6400	4.2600	0.0000	0.0000	0.0000	0.0000;
	20335	20339	0.000211	0.001082	0	0	0	0	0	0	1	0	0	-58.6600	3.7100	58.6600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	20336	20338	0.002978	0.092831	0	75.17	0	0	1	0	1	0	0	-58.5400	7.4100	58.6400	-4.2600	0.0000	0.0000	0.0000	0.0000;
	20336	21069	0.016672	0.046255	0.0047	58.31	0	0	0	0	1	0	0	22.2600	-20.5500	-22.1100	20.4700	0.0000	0.0000	0.0000	0.0000;
	20337	20338	0.021464	0.669081	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20339	20357	0.004292	0.027309	0.02567	235.03	0	0	0	0	1	0	0	-125.7200	-13.0400	126.4000	14.6600	0.0000	0.0000	0.0000	0.0000;
	20341	20340	0.004671	0.147232	0	87.85	0	0	1.025	0	1	0	0	-35.7900	-5.2800	35.8500	7.1500	0.0000	0.0000	0.0000	0.0000;
	20341	20340	0.004671	0.147232	0	87.85	0	0	1.025	0	1	0	0	-35.7900	-5.2800	35.8500	7.1500	0.0000	0.0000	0.0000	0.0000;
	20341	20340	0.004671	0.147232	0	87.85	0	0	1.025	0	1	0	0	-35.7900	-5.2800	35.8500	7.1500	0.0000	0.0000	0.0000	0.0000;
	20340	20342	0.000241	0.00111	0	0	0	0	0	0	1	0	0	30.7900	6.3800	-30.7900	-6.3700	0.0000	0.0000	0.0000	0.0000;
	20340	21020	0.00613	0.049657	0.01254	205.67	0	0	0	0	1	0	0	-47.6300	-25.1400	47.7900	25.1500	0.0000	0.0000	0.0000	0.0000;
	20341	20343	0.031732	0.085409	0.00373	61.03	0	0	0	0	1	0	0	26.8200	3.8800	-26.6000	-3.7000	0.0000	0.0000	0.0000	0.0000;
	20341	20381	0.07632	0.123225	0.01529	56.76	0	0	0	0	1	0	0	22.7500	-7.8900	-22.3500	6.8900	0.0000	0.0000	0.0000	0.0000;
	20341	20389	0.042173	0.08851	0.00671	47.7	0	0	0	0	1	0	0	0.3700	11.7000	-0.3200	-12.3100	0.0000	0.0000	0.0000	0.0000;
	20341	21023	0.017421	0.038222	0.00151	66.85	0	0	0	0	1	0	0	43.4300	5.8200	-43.1200	-5.3100	0.0000	0.0000	0.0000	0.0000;
	21634	20341	0.028262	0.086022	0.00392	55.89	0	0	0	0	1	0	0	-13.9400	-2.6000	14.0000	2.3300	0.0000	0.0000	0.0000	0.0000;
	20343	20345	0.019461	0.048948	0.00089	51.27	0	0	0	0	1	0	0	8.6100	0.3700	-8.5900	-0.4300	0.0000	0.0000	0.0000	0.0000;
	20344	20345	0.013375	0.030703	0.0117	50.6	0	0	0	0	1	0	0	-2.7800	-4.1200	2.7800	2.8900	0.0000	0.0000	0.0000	0.0000;
	20344	21023	0.017093	0.038356	0.00213	61.5	0	0	0	0	1	0	0	-28.0100	-1.4600	28.1400	1.5200	0.0000	0.0000	0.0000	0.0000;
	21024	20345	0.036149	0.090038	0.00345	42.77	0	0	0	0	1	0	0	-7.1300	1.1400	7.1500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	20345	21634	0.028523	0.078137	0.0034	57.84	0	0	0	0	1	0	0	-19.3400	-2.5800	19.4400	2.5000	0.0000	0.0000	0.0000	0.0000;
	20346	20752	0.032541	0.073465	0.04594	61.41	0	0	0	0	1	0	0	-22.3700	-7.0900	22.5300	2.6300	0.0000	0.0000	0.0000	0.0000;
	20346	21319	0.027692	0.068871	0.00274	46.91	0	0	0	0	1	0	0	-4.9500	-2.8300	4.9600	2.5700	0.0000	0.0000	0.0000	0.0000;
	20346	21435	0.030924	0.093544	0.00482	53.26	0	0	0	0	1	0	0	7.4500	6.4300	-7.4200	-6.8400	0.0000	0.0000	0.0000	0.0000;
	20347	20350	0.004593	0.15171	0	162.93	0	0	1	0	1	0	0	24.9900	7.6900	-24.9600	-6.7000	0.0000	0.0000	0.0000	0.0000;
	20347	20351	0.000299	0.001092	0	0	0	0	0	0	1	0	0	37.7200	9.2800	-37.7100	-9.2700	0.0000	0.0000	0.0000	0.0000;
	20347	20365	0.004321	0.025366	0.10702	226.86	0	0	0	0	1	0	0	44.2400	-38.5300	-44.1200	28.0400	0.0000	0.0000	0.0000	0.0000;
	20347	21079	0.008636	0.049154	0.04961	239.64	0	0	0	0	1	0	0	-96.9100	50.8200	97.9200	-50.1400	0.0000	0.0000	0.0000	0.0000;
	20347	21193	0.013326	0.049586	0.02064	168.23	0	0	0	0	1	0	0	-10.0400	-29.2600	10.1500	27.5000	0.0000	0.0000	0.0000	0.0000;
	20348	20350	-0.001816	-0.059983	0	62.93	0	0	1	0	1	0	0	-24.9700	-7.0900	24.9600	6.7000	0.0000	0.0000	0.0000	0.0000;
	20352	20348	0.034801	0.088361	0.00318	61.04	0	0	0	0	1	0	0	-23.1800	-2.4500	23.3700	2.6000	0.0000	0.0000	0.0000	0.0000;
	20348	21039	0.07489	0.214498	0.00921	48.87	0	0	0	0	1	0	0	1.6000	4.4900	-1.5800	-5.3700	0.0000	0.0000	0.0000	0.0000;
	20349	20350	0.01558	0.514604	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20742	20352	0.065759	0.157623	0.00461	49.67	0	0	0	0	1	0	0	-5.6600	0.7500	5.6800	-1.1600	0.0000	0.0000	0.0000	0.0000;
	21435	20352	0.059404	0.15948	0.00494	42.8	0	0	0	0	1	0	0	2.8400	3.9500	-2.8300	-4.4100	0.0000	0.0000	0.0000	0.0000;
	20353	20367	0.090686	0.234992	0.01037	43.46	0	0	0	0	1	0	0	2.9200	-12.9800	-2.7800	12.2500	0.0000	0.0000	0.0000	0.0000;
	20353	21606	0.04162	0.107569	0.00199	63.03	0	0	0	0	1	0	0	-24.0900	5.6000	24.3400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	20354	20355	0.000293	0.001114	0	0	0	0	0	0	1	0	0	31.4300	14.8500	-31.4200	-14.8300	0.0000	0.0000	0.0000	0.0000;
	20361	20354	0.019371	0.043589	0.00625	200	0	0	0	0	1	0	0	-18.0400	54.6700	18.6400	-53.9800	0.0000	0.0000	0.0000	0.0000;
	20354	21064	0.011072	0.030923	0.00313	200	0	0	0	0	1	0	0	-50.0700	39.1400	50.5000	-38.2600	0.0000	0.0000	0.0000	0.0000;
	20357	20356	0.000545	0.026684	0	515.18	0	0	1	0	1	0	0	-262.5600	-51.8000	262.9400	70.2000	0.0000	0.0000	0.0000	0.0000;
	20356	20358	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-262.9400	-70.2000	263.1100	71.0200	0.0000	0.0000	0.0000	0.0000;
	21085	20357	0.004308	0.022502	0.01196	204.52	0	0	0	0	1	0	0	-81.1100	-27.0900	81.4200	27.4600	0.0000	0.0000	0.0000	0.0000;
	20358	21019	0.001103	0.014595	0.44556	1347.67	0	0	0	0	1	0	0	408.0600	-35.5200	-406.3500	10.1700	0.0000	0.0000	0.0000	0.0000;
	21044	20358	0.000941	0.013236	0.20592	1229.66	0	0	0	0	1	0	0	420.9100	-5.8200	-419.3800	5.2200	0.0000	0.0000	0.0000	0.0000;
	20367	20359	0.021602	0.061305	0.00469	56.4	0	0	0	0	1	0	0	-10.2100	37.2800	10.5100	-36.9200	0.0000	0.0000	0.0000	0.0000;
	20359	21072	0.013702	0.034408	0.00243	70.83	0	0	0	0	1	0	0	-49.6100	35.0900	50.1000	-34.1200	0.0000	0.0000	0.0000	0.0000;
	20361	20360	0.013912	0.028785	0.00261	57	0	0	0	0	1	0	0	-13.3800	24.4900	13.4800	-24.5700	0.0000	0.0000	0.0000	0.0000;
	20360	21068	0.013718	0.042014	0.00149	200	0	0	0	0	1	0	0	-44.2900	66.8400	45.1100	-64.4800	0.0000	0.0000	0.0000	0.0000;
	20360	21083	0.021193	0.060587	0.01136	47.12	0	0	0	0	1	0	0	-0.6200	-7.2000	0.6300	6.0000	0.0000	0.0000	0.0000	0.0000;
	20361	20362	0.000273	0.001029	0	0	0	0	0	0	1	0	0	31.4200	7.3300	-31.4200	-7.3200	0.0000	0.0000	0.0000	0.0000;
	20364	20363	0.004615	0.107996	0	72.33	0	0	1	0	1	0	0	-31.1500	6.7400	31.2000	-5.7100	0.0000	0.0000	0.0000	0.0000;
	20363	20365	0.000277	0.001153	0	0	0	0	0	0	1	0	0	-31.2000	5.7100	31.2000	-5.7000	0.0000	0.0000	0.0000	0.0000;
	20364	20479	0.063306	0.195484	0.01049	58.87	0	0	0	0	1	0	0	13.9800	-5.9000	-13.8500	5.1900	0.0000	0.0000	0.0000	0.0000;
	20364	21210	0.113327	0.286574	0.01172	56.03	0	0	0	0	1	0	0	8.4500	-5.5800	-8.3500	4.5800	0.0000	0.0000	0.0000	0.0000;
	21495	20364	0.031576	0.073773	0.00335	54.28	0	0	0	0	1	0	0	9.7600	-2.6900	-9.7300	2.4000	0.0000	0.0000	0.0000	0.0000;
	20365	21597	0.015039	0.084666	0.03738	203.93	0	0	0	0	1	0	0	12.9200	-22.3300	-12.8300	18.7900	0.0000	0.0000	0.0000	0.0000;
	20366	21024	0.096102	0.199121	0.0068	55.76	0	0	0	0	1	0	0	-0.7800	-0.7900	0.7800	0.0800	0.0000	0.0000	0.0000	0.0000;
	20366	21319	0.053166	0.086695	0.0282	60.81	0	0	0	0	1	0	0	-7.5800	5.6400	7.6400	-8.5100	0.0000	0.0000	0.0000	0.0000;
	20366	21472	0.037947	0.101537	0.01352	53.05	0	0	0	0	1	0	0	-5.7200	-6.4300	5.7500	5.0600	0.0000	0.0000	0.0000	0.0000;
	20367	20368	0.000203	0.001006	0	0	0	0	0	0	1	0	0	11.5600	0.6600	-11.5600	-0.6600	0.0000	0.0000	0.0000	0.0000;
	20367	21069	0.032571	0.082695	0.0025	48.75	0	0	0	0	1	0	0	1.4300	26.9200	-1.2100	-26.6200	0.0000	0.0000	0.0000	0.0000;
	20369	20372	0.006461	0.205256	0	99.7	0	0	1	0	1	0	0	48.0800	4.3900	-47.9300	0.3800	0.0000	0.0000	0.0000	0.0000;
	20369	20373	0.00025	0.001041	0	0	0	0	0	0	1	0	0	-48.0800	-4.3900	48.0900	4.4100	0.0000	0.0000	0.0000	0.0000;
	20370	20372	-0.002716	-0.08627	0	74.7	0	0	1	0	1	0	0	-47.9900	-1.6300	47.9300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	20603	20370	0.027077	0.063572	0.0016	56.1	0	0	0	0	1	0	0	-7.6700	16.1200	7.7600	-16.0700	0.0000	0.0000	0.0000	0.0000;
	20371	20372	0.017512	0.556349	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20581	20373	0.006647	0.041232	0.02006	208.52	0	0	0	0	1	0	0	48.2400	3.3400	-48.0900	-4.4100	0.0000	0.0000	0.0000	0.0000;
	20374	20610	0.026323	0.060246	0.0187	63.7	0	0	0	0	1	0	0	-25.2900	37.4900	25.8200	-38.2100	0.0000	0.0000	0.0000	0.0000;
	20611	20374	0.010955	0.038989	0.00357	55.41	0	0	0	0	1	0	0	-6.6800	40.0400	6.8500	-39.8200	0.0000	0.0000	0.0000	0.0000;
	20375	20376	0.000272	0.001158	0	0	0	0	0	0	1	0	0	10.4400	0.3700	-10.4400	-0.3700	0.0000	0.0000	0.0000	0.0000;
	20379	20375	0.033962	0.100315	0.00784	65.85	0	0	0	0	1	0	0	-29.5500	25.1300	30.0300	-24.5400	0.0000	0.0000	0.0000	0.0000;
	20377	21138	0.047764	0.099026	0.00764	63.38	0	0	0	0	1	0	0	-26.0500	1.6300	26.3600	-1.7900	0.0000	0.0000	0.0000	0.0000;
	20379	20380	0.00028	0.001111	0	0	0	0	0	0	1	0	0	7.1700	3.2000	-7.1700	-3.2000	0.0000	0.0000	0.0000	0.0000;
	20381	20859	0.03533	0.103465	0.02429	55.36	0	0	0	0	1	0	0	18.2600	-7.9800	-18.1300	5.7500	0.0000	0.0000	0.0000	0.0000;
	20382	20383	0.000205	0.001148	0	0	0	0	0	0	1	0	0	-30.0900	-10.8700	30.1000	10.8800	0.0000	0.0000	0.0000	0.0000;
	20386	20383	0.036919	0.097281	0.00315	54.29	0	0	0	0	1	0	0	16.1700	6.8600	-16.0600	-6.9000	0.0000	0.0000	0.0000	0.0000;
	20384	20385	0.024632	0.062908	0.00311	42.65	0	0	0	0	1	0	0	-2.3400	5.7700	2.3400	-6.0800	0.0000	0.0000	0.0000	0.0000;
	20384	21064	0.074879	0.200248	0.00938	58.99	0	0	0	0	1	0	0	-15.8500	17.1900	16.2400	-17.1300	0.0000	0.0000	0.0000	0.0000;
	20387	20388	0.000253	0.001114	0	0	0	0	0	0	1	0	0	18.9700	2.6300	-18.9700	-2.6300	0.0000	0.0000	0.0000	0.0000;
	20387	20389	0.051574	0.114336	0.00329	60.54	0	0	0	0	1	0	0	18.5700	-8.2300	-18.3700	8.3200	0.0000	0.0000	0.0000	0.0000;
	20387	20391	0.027284	0.071866	0.00289	67.07	0	0	0	0	1	0	0	-37.5400	5.6000	37.9100	-4.9400	0.0000	0.0000	0.0000	0.0000;
	20391	20390	0.005415	0.126341	0	75.48	0	0	1	0	1	0	0	-28.6700	2.0400	28.7100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	20391	20390	0.005415	0.126341	0	75.48	0	0	1	0	1	0	0	-28.6700	2.0400	28.7100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	20390	20392	0.000204	0.001011	0	0	0	0	0	0	1	0	0	37.3800	9.1800	-37.3800	-9.1700	0.0000	0.0000	0.0000	0.0000;
	20393	20394	0.000252	0.001035	0	0	0	0	0	0	1	0	0	-12.6600	-3.5800	12.6600	3.5800	0.0000	0.0000	0.0000	0.0000;
	20395	20394	0.04199	0.086491	0.00241	64.26	0	0	0	0	1	0	0	25.2800	8.6300	-24.9900	-8.3000	0.0000	0.0000	0.0000	0.0000;
	20394	20866	0.011802	0.030957	0.03086	57.53	0	0	0	0	1	0	0	12.3300	4.7200	-12.3100	-7.8300	0.0000	0.0000	0.0000	0.0000;
	20395	20864	0.016411	0.04453	0.00372	65.05	0	0	0	0	1	0	0	-31.8500	-17.0100	32.0500	17.1500	0.0000	0.0000	0.0000	0.0000;
	20396	20397	0.041424	0.084824	0.00542	61.94	0	0	0	0	1	0	0	16.4400	10.9500	-16.2900	-11.2100	0.0000	0.0000	0.0000	0.0000;
	20396	20399	0.028232	0.080384	0.0061	67.38	0	0	0	0	1	0	0	-27.7800	40.4500	28.4200	-39.2800	0.0000	0.0000	0.0000	0.0000;
	20397	20398	0.000219	0.001115	0	0	0	0	0	0	1	0	0	11.5800	4.3100	-11.5800	-4.3100	0.0000	0.0000	0.0000	0.0000;
	20399	21103	0.021963	0.064677	0.00402	73.07	0	0	0	0	1	0	0	-43.7100	15.4000	44.1700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	20399	21236	0.029417	0.065721	0.00482	60.55	0	0	0	0	1	0	0	-12.5200	14.0900	12.6300	-14.3500	0.0000	0.0000	0.0000	0.0000;
	20400	21105	0.023602	0.064457	0.00914	68.5	0	0	0	0	1	0	0	39.0200	9.9900	-38.6600	-9.9700	0.0000	0.0000	0.0000	0.0000;
	20400	21684	0.027385	0.078327	0.01482	76.91	0	0	0	0	1	0	0	-36.8800	-12.8700	37.2600	12.3600	0.0000	0.0000	0.0000	0.0000;
	20400	21684	0.027385	0.078327	0.01482	76.91	0	0	0	0	1	0	0	-36.8800	-12.8700	37.2600	12.3600	0.0000	0.0000	0.0000	0.0000;
	20401	20404	0.001097	0.055291	0	673.31	0	0	1	0	1	0	0	266.7000	23.4000	-265.9700	13.3300	0.0000	0.0000	0.0000	0.0000;
	20401	20405	0.000252	0.001114	0	0	0	0	0	0	1	0	0	37.4700	11.3900	-37.4600	-11.3700	0.0000	0.0000	0.0000	0.0000;
	20401	20870	0.001017	0.010952	0.1683	1300.92	0	0	0	0	1	0	0	455.2200	-67.4100	-453.2300	70.5700	0.0000	0.0000	0.0000	0.0000;
	21127	20401	0.000728	0.009727	0.37121	1326.19	0	0	0	0	1	0	0	528.0100	-61.0700	-526.1200	46.4000	0.0000	0.0000	0.0000	0.0000;
	21690	20401	0.000801	0.010209	0.38099	1329.67	0	0	0	0	1	0	0	544.6900	-29.3000	-542.5000	16.0800	0.0000	0.0000	0.0000	0.0000;
	20402	20404	-0.000599	-0.030165	0	548.31	0	0	1	0	1	0	0	-266.3700	-6.7100	265.9700	-13.3300	0.0000	0.0000	0.0000	0.0000;
	21104	20402	0.003971	0.024389	0.0172	184.53	0	0	0	0	1	0	0	-34.4200	-20.7500	34.4800	19.2800	0.0000	0.0000	0.0000	0.0000;
	20403	20404	0.002054	0.103477	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20406	20407	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-18.0000	-2.0600	18.0000	2.0600	0.0000	0.0000	0.0000	0.0000;
	21117	20407	0.020771	0.046931	0.00452	76.91	0	0	0	0	1	0	0	34.7800	2.5700	-34.5300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	21117	20407	0.020771	0.046931	0.00452	76.91	0	0	0	0	1	0	0	34.7800	2.5700	-34.5300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	20408	20442	0.046564	0.12976	0.00658	71.5	0	0	0	0	1	0	0	-34.6900	-0.7100	35.2200	1.4800	0.0000	0.0000	0.0000	0.0000;
	20408	20442	0.046564	0.12976	0.00658	71.5	0	0	0	0	1	0	0	-34.6900	-0.7100	35.2200	1.4800	0.0000	0.0000	0.0000	0.0000;
	20449	20408	0.019566	0.048122	0.00226	69.32	0	0	0	0	1	0	0	-55.5300	0.9900	56.1200	0.2100	0.0000	0.0000	0.0000	0.0000;
	20409	20410	0.000241	0.001157	0	0	0	0	0	0	1	0	0	10.1600	3.1300	-10.1600	-3.1300	0.0000	0.0000	0.0000	0.0000;
	20451	20409	0.020279	0.047595	0.0072	63.65	0	0	0	0	1	0	0	18.3300	2.7000	-18.2600	-3.2800	0.0000	0.0000	0.0000	0.0000;
	21311	20409	0.03603	0.091299	0.0038	55.81	0	0	0	0	1	0	0	17.0300	1.7700	-16.9300	-1.9100	0.0000	0.0000	0.0000	0.0000;
	20411	20412	0.000257	0.001165	0	0	0	0	0	0	1	0	0	38.9700	1.3800	-38.9700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	20413	20417	0.012978	0.033671	0.00131	75.82	0	0	0	0	1	0	0	-39.6200	-14.8300	39.8400	15.2600	0.0000	0.0000	0.0000	0.0000;
	20413	20417	0.012978	0.033671	0.00131	75.82	0	0	0	0	1	0	0	-39.6200	-14.8300	39.8400	15.2600	0.0000	0.0000	0.0000	0.0000;
	20413	20474	0.024041	0.069958	0.00325	65.05	0	0	0	0	1	0	0	30.0400	3.4500	-29.8300	-3.1900	0.0000	0.0000	0.0000	0.0000;
	20414	20436	0.024269	0.070512	0.00225	59.12	0	0	0	0	1	0	0	-22.7400	-9.7500	22.8800	9.9200	0.0000	0.0000	0.0000	0.0000;
	20416	20415	0.003245	0.023197	0.02074	269.77	0	0	0	0	1	0	0	-166.9800	-84.8000	168.2000	91.6100	0.0000	0.0000	0.0000	0.0000;
	20461	20415	0.00646	0.036535	0.00734	246.7	0	0	0	0	1	0	0	-77.7100	18.6300	78.1300	-16.9500	0.0000	0.0000	0.0000	0.0000;
	20417	20416	0.003585	0.145713	0	86.05	0	0	1.1	0	1	0	0	-26.5600	-10.1700	26.5900	11.5000	0.0000	0.0000	0.0000	0.0000;
	20417	20416	0.003585	0.145713	0	86.05	0	0	1.1	0	1	0	0	-26.5600	-10.1700	26.5900	11.5000	0.0000	0.0000	0.0000	0.0000;
	20417	20416	0.003585	0.145713	0	86.05	0	0	1.1	0	1	0	0	-26.5600	-10.1700	26.5900	11.5000	0.0000	0.0000	0.0000	0.0000;
	20416	20418	0.000275	0.00113	0	0	0	0	0	0	1	0	0	87.2000	50.3100	-87.1700	-50.1900	0.0000	0.0000	0.0000	0.0000;
	20419	20425	0.00991	0.022559	0.00105	60.45	0	0	0	0	1	0	0	-16.5300	47.0600	16.7600	-46.6400	0.0000	0.0000	0.0000	0.0000;
	20419	20428	0.00809	0.022297	0.00277	200	0	0	0	0	1	0	0	-10.8500	50.4500	11.0500	-50.1900	0.0000	0.0000	0.0000	0.0000;
	20428	20420	0.009473	0.029709	0.00114	65.57	0	0	0	0	1	0	0	36.0000	15.9800	-35.8600	-15.6600	0.0000	0.0000	0.0000	0.0000;
	20430	20420	0.02267	0.056817	0.00182	47.56	0	0	0	0	1	0	0	-2.7900	-2.4900	2.7900	2.3100	0.0000	0.0000	0.0000	0.0000;
	20420	20434	0.013621	0.039493	0.001	51.45	0	0	0	0	1	0	0	6.4800	4.7700	-6.4800	-4.8500	0.0000	0.0000	0.0000	0.0000;
	20420	20446	0.019527	0.042284	0.00102	42.42	0	0	0	0	1	0	0	-0.8000	-0.6500	0.8000	0.5400	0.0000	0.0000	0.0000	0.0000;
	20421	20424	0.000545	0.011962	0	180.43	0	0	1	0	1	0	0	27.4300	14.7200	-27.4300	-14.6100	0.0000	0.0000	0.0000	0.0000;
	20421	20425	0.000268	0.001166	0	0	0	0	0	0	1	0	0	-27.4300	-14.7200	27.4400	14.7300	0.0000	0.0000	0.0000	0.0000;
	20421	20426	0.00028	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20422	20424	0.005795	0.127279	0	90.21	0	0	1	0	1	0	0	-27.3800	-13.4400	27.4300	14.6100	0.0000	0.0000	0.0000	0.0000;
	20423	20424	0.005795	0.127279	0	90.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20428	20427	0.003092	0.095046	0	100.22	0	0	1.1	0	1	0	0	-43.9700	-13.8300	44.0400	16.1600	0.0000	0.0000	0.0000	0.0000;
	20428	20427	0.003092	0.095046	0	100.22	0	0	1.1	0	1	0	0	-43.9700	-13.8300	44.0400	16.1600	0.0000	0.0000	0.0000	0.0000;
	20428	20427	0.003092	0.095046	0	100.22	0	0	1.1	0	1	0	0	-43.9700	-13.8300	44.0400	16.1600	0.0000	0.0000	0.0000	0.0000;
	20428	20427	0.003092	0.095046	0	100.22	0	0	1.1	0	1	0	0	-43.9700	-13.8300	44.0400	16.1600	0.0000	0.0000	0.0000	0.0000;
	20427	20429	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-176.1600	-64.6300	176.2700	65.0400	0.0000	0.0000	0.0000	0.0000;
	20428	20434	0.015444	0.038423	0.00094	73.34	0	0	0	0	1	0	0	34.7100	14.6300	-34.5000	-14.2100	0.0000	0.0000	0.0000	0.0000;
	20428	20434	0.015444	0.038423	0.00094	73.34	0	0	0	0	1	0	0	34.7100	14.6300	-34.5000	-14.2100	0.0000	0.0000	0.0000	0.0000;
	20428	20449	0.021178	0.046107	0.00885	59.26	0	0	0	0	1	0	0	17.8900	8.3900	-17.8000	-9.1400	0.0000	0.0000	0.0000	0.0000;
	20450	20428	0.009948	0.025089	0.00073	54.07	0	0	0	0	1	0	0	13.3600	-33.1900	-13.2400	33.4200	0.0000	0.0000	0.0000	0.0000;
	20429	20441	0.012554	0.076548	0.00918	250.33	0	0	0	0	1	0	0	-116.3300	-88.5600	119.3000	105.7400	0.0000	0.0000	0.0000	0.0000;
	20429	20447	0.002588	0.011909	0.01335	238.47	0	0	0	0	1	0	0	67.8100	27.0800	-67.6500	-27.5600	0.0000	0.0000	0.0000	0.0000;
	20466	20429	0.005623	0.024028	0.0215	261.51	0	0	0	0	1	0	0	128.7700	5.9600	-127.7500	-3.5600	0.0000	0.0000	0.0000	0.0000;
	20430	20431	0.000249	0.001043	0	0	0	0	0	0	1	0	0	16.2500	3.5200	-16.2500	-3.5200	0.0000	0.0000	0.0000	0.0000;
	20430	20449	0.014797	0.029426	0.00188	55.9	0	0	0	0	1	0	0	-13.4600	-1.0300	13.4900	0.8900	0.0000	0.0000	0.0000	0.0000;
	20434	20432	0.042886	0.099711	0.00206	65.9	0	0	0	0	1	0	0	37.0700	15.0900	-36.4000	-13.7400	0.0000	0.0000	0.0000	0.0000;
	20432	20455	0.071171	0.152859	0.00429	59.56	0	0	0	0	1	0	0	-20.9600	3.3800	21.2900	-3.0900	0.0000	0.0000	0.0000	0.0000;
	20433	20434	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-38.4000	-18.1600	38.4000	18.1800	0.0000	0.0000	0.0000	0.0000;
	20436	20435	0.005497	0.178271	0	89.35	0	0	1.08125	0	1	0	0	-38.5100	-15.0600	38.6100	18.3500	0.0000	0.0000	0.0000	0.0000;
	20436	20435	0.005497	0.178271	0	89.35	0	0	1.08125	0	1	0	0	-38.5100	-15.0600	38.6100	18.3500	0.0000	0.0000	0.0000	0.0000;
	20436	20435	0.005497	0.178271	0	89.35	0	0	1.08125	0	1	0	0	-38.5100	-15.0600	38.6100	18.3500	0.0000	0.0000	0.0000	0.0000;
	20435	20437	0.000245	0.001013	0	0	0	0	0	0	1	0	0	50.2800	14.2800	-50.2700	-14.2500	0.0000	0.0000	0.0000	0.0000;
	20459	20435	0.004488	0.025302	0.01694	260.59	0	0	0	0	1	0	0	-136.7000	4.7300	137.5600	-1.5700	0.0000	0.0000	0.0000	0.0000;
	20461	20435	0.005403	0.02236	0.00908	189.04	0	0	0	0	1	0	0	-2.5600	-30.7200	2.6100	30.0400	0.0000	0.0000	0.0000	0.0000;
	20435	21538	0.006408	0.037392	0.04205	275.23	0	0	0	0	1	0	0	-153.1400	-48.8900	154.8000	54.2700	0.0000	0.0000	0.0000	0.0000;
	20435	21538	0.006408	0.037392	0.04205	275.23	0	0	0	0	1	0	0	-153.1400	-48.8900	154.8000	54.2700	0.0000	0.0000	0.0000	0.0000;
	20436	20438	0.031358	0.07855	0.00305	62.25	0	0	0	0	1	0	0	27.9000	16.2300	-27.5900	-15.8000	0.0000	0.0000	0.0000	0.0000;
	20436	20453	0.02283	0.057411	0.00346	73.26	0	0	0	0	1	0	0	32.3800	9.5100	-32.1400	-9.2800	0.0000	0.0000	0.0000	0.0000;
	20436	20453	0.02283	0.057411	0.00346	73.26	0	0	0	0	1	0	0	32.3800	9.5100	-32.1400	-9.2800	0.0000	0.0000	0.0000	0.0000;
	20438	20451	0.01518	0.043434	0.00237	62.94	0	0	0	0	1	0	0	20.2700	0.2400	-20.2200	-0.3100	0.0000	0.0000	0.0000	0.0000;
	20474	20438	0.017266	0.042766	0.00174	60.37	0	0	0	0	1	0	0	13.9800	-11.8500	-13.9200	11.8100	0.0000	0.0000	0.0000	0.0000;
	20442	20439	0.024934	0.060715	0.00195	78.81	0	0	0	0	1	0	0	53.7400	17.4300	-53.0100	-15.8600	0.0000	0.0000	0.0000	0.0000;
	20442	20439	0.024934	0.060715	0.00195	78.81	0	0	0	0	1	0	0	53.7400	17.4300	-53.0100	-15.8600	0.0000	0.0000	0.0000	0.0000;
	20450	20439	0.019382	0.051274	0.00275	68.77	0	0	0	0	1	0	0	-53.2300	12.5700	53.7900	-11.3700	0.0000	0.0000	0.0000	0.0000;
	20471	20439	0.022318	0.05828	0.00177	53.14	0	0	0	0	1	0	0	-16.4500	-18.3500	16.5900	18.5200	0.0000	0.0000	0.0000	0.0000;
	20441	20440	0.000371	0.023829	0	481.91	0	0	1.01875	0	1	0	0	-167.2400	-78.6800	167.3600	86.5000	0.0000	0.0000	0.0000	0.0000;
	20441	20440	0.000371	0.023829	0	481.91	0	0	1.01875	0	1	0	0	-167.2400	-78.6800	167.3600	86.5000	0.0000	0.0000	0.0000	0.0000;
	20441	20440	0.000371	0.023829	0	481.91	0	0	1.01875	0	1	0	0	-167.2400	-78.6800	167.3600	86.5000	0.0000	0.0000	0.0000	0.0000;
	20440	20443	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-502.0800	247.8400	502.8600	-244.4400	0.0000	0.0000	0.0000	0.0000;
	20440	20444	0.000261	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20442	20441	0.003937	0.115502	0	107.22	0	0	1.01875	0	1	0	0	-61.4600	-8.0400	61.6000	12.2700	0.0000	0.0000	0.0000	0.0000;
	20442	20441	0.003937	0.115502	0	107.22	0	0	1.01875	0	1	0	0	-61.4600	-8.0400	61.6000	12.2700	0.0000	0.0000	0.0000	0.0000;
	20442	20441	0.003937	0.115502	0	107.22	0	0	1.01875	0	1	0	0	-61.4600	-8.0400	61.6000	12.2700	0.0000	0.0000	0.0000	0.0000;
	20442	20441	0.003937	0.115502	0	107.22	0	0	1.01875	0	1	0	0	-61.4600	-8.0400	61.6000	12.2700	0.0000	0.0000	0.0000	0.0000;
	20442	20441	0.003937	0.115502	0	107.22	0	0	1.01875	0	1	0	0	-61.4600	-8.0400	61.6000	12.2700	0.0000	0.0000	0.0000	0.0000;
	20887	20441	0.007662	0.040193	0.02995	229.61	0	0	0	0	1	0	0	39.7400	-46.7000	-39.4800	44.9000	0.0000	0.0000	0.0000	0.0000;
	20443	21539	0.001519	0.015963	0.37318	997.57	0	0	0	0	1	0	0	-47.6500	-11.7400	47.6800	-28.1100	0.0000	0.0000	0.0000	0.0000;
	20446	20445	0.006616	0.189351	0	78.85	0	0	1.1	0	1	0	0	-22.5000	-7.9000	22.5500	9.1600	0.0000	0.0000	0.0000	0.0000;
	20446	20445	0.006616	0.189351	0	78.85	0	0	1.1	0	1	0	0	-22.5000	-7.9000	22.5500	9.1600	0.0000	0.0000	0.0000	0.0000;
	20446	20445	0.006616	0.189351	0	78.85	0	0	1.1	0	1	0	0	-22.5000	-7.9000	22.5500	9.1600	0.0000	0.0000	0.0000	0.0000;
	20445	20447	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-67.6400	-27.4900	67.6500	27.5600	0.0000	0.0000	0.0000	0.0000;
	20446	20448	0.010095	0.025803	0.00139	59	0	0	0	0	1	0	0	17.0500	6.0300	-17.0200	-6.0900	0.0000	0.0000	0.0000	0.0000;
	20448	20449	0.009042	0.025071	0.00157	61.03	0	0	0	0	1	0	0	-26.3700	-3.0700	26.4300	3.0800	0.0000	0.0000	0.0000	0.0000;
	20451	20453	0.017845	0.038964	0.00151	65.03	0	0	0	0	1	0	0	-31.0900	-15.6300	31.3000	15.9300	0.0000	0.0000	0.0000	0.0000;
	20452	20453	0.000232	0.00113	0	0	0	0	0	0	1	0	0	-32.9800	-2.6200	32.9800	2.6300	0.0000	0.0000	0.0000	0.0000;
	20454	20457	0.01727	0.437127	0	144.71	0	0	1	0	1	0	0	21.3300	-2.0500	-21.2500	4.1000	0.0000	0.0000	0.0000	0.0000;
	20454	20458	0.000261	0.001131	0	0	0	0	0	0	1	0	0	51.7800	11.7900	-51.7700	-11.7600	0.0000	0.0000	0.0000	0.0000;
	20454	20459	0.000292	0.001173	0	0	0	0	0	0	1	0	0	-73.1100	-9.7400	73.1300	9.8000	0.0000	0.0000	0.0000	0.0000;
	20455	20457	-0.008545	-0.216294	0	69.71	0	0	1	0	1	0	0	-21.2900	3.0900	21.2500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	20456	20457	0.049909	1.263255	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20460	20461	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-80.2400	-12.0200	80.2600	12.0900	0.0000	0.0000	0.0000	0.0000;
	20462	20463	0.000242	0.001142	0	0	0	0	0	0	1	0	0	-29.5500	-7.9500	29.5500	7.9600	0.0000	0.0000	0.0000	0.0000;
	20463	21405	0.010406	0.029283	0.00378	52.53	0	0	0	0	1	0	0	-10.1600	-18.2700	10.2000	17.9900	0.0000	0.0000	0.0000	0.0000;
	20464	20465	0.000244	0.001078	0	0	0	0	0	0	1	0	0	33.6300	7.8300	-33.6200	-7.8200	0.0000	0.0000	0.0000	0.0000;
	20464	20469	0.021762	0.054453	0.0028	45.35	0	0	0	0	1	0	0	-0.2300	13.3300	0.2700	-13.5200	0.0000	0.0000	0.0000	0.0000;
	21380	20464	0.010132	0.029595	0.00313	61.25	0	0	0	0	1	0	0	26.7000	25.7200	-26.5700	-25.6600	0.0000	0.0000	0.0000	0.0000;
	20467	20466	0.005919	0.179426	0	64.5	0	0	1.1	0	1	0	0	-19.6200	-12.7300	19.6600	13.8600	0.0000	0.0000	0.0000	0.0000;
	20466	20468	0.000285	0.001049	0	0	0	0	0	0	1	0	0	33.6300	6.3100	-33.6200	-6.2900	0.0000	0.0000	0.0000	0.0000;
	20467	21380	0.00458	0.010897	0.00426	58.74	0	0	0	0	1	0	0	19.6200	12.7300	-19.5900	-13.1200	0.0000	0.0000	0.0000	0.0000;
	20469	20470	0.000299	0.001174	0	0	0	0	0	0	1	0	0	15.8500	6.2600	-15.8500	-6.2600	0.0000	0.0000	0.0000	0.0000;
	20469	20471	0.024095	0.062946	0.00685	59.78	0	0	0	0	1	0	0	13.4500	-9.3400	-13.3800	8.8000	0.0000	0.0000	0.0000	0.0000;
	20889	20469	0.021872	0.067039	0.0052	58.25	0	0	0	0	1	0	0	14.5400	4.8700	-14.4900	-5.2400	0.0000	0.0000	0.0000	0.0000;
	20469	20890	0.020704	0.05136	0.00102	59.74	0	0	0	0	1	0	0	-15.0700	21.8400	15.2100	-21.5800	0.0000	0.0000	0.0000	0.0000;
	20471	20472	0.000221	0.001159	0	0	0	0	0	0	1	0	0	36.0100	8.9700	-36.0100	-8.9500	0.0000	0.0000	0.0000	0.0000;
	20882	20473	0.034169	0.077206	0.00348	72.2	0	0	0	0	1	0	0	30.9800	-3.1300	-30.6500	3.5200	0.0000	0.0000	0.0000	0.0000;
	20882	20473	0.034169	0.077206	0.00348	72.2	0	0	0	0	1	0	0	30.9800	-3.1300	-30.6500	3.5200	0.0000	0.0000	0.0000	0.0000;
	20890	20473	0.016509	0.039945	0.00604	69.45	0	0	0	0	1	0	0	-43.9300	13.1800	44.2900	-12.9300	0.0000	0.0000	0.0000	0.0000;
	20477	20475	0.036347	0.116403	0.00913	54.31	0	0	0	0	1	0	0	-2.0700	-8.4400	2.0900	7.5500	0.0000	0.0000	0.0000	0.0000;
	20476	20479	0.051145	0.101525	0.00249	61.23	0	0	0	0	1	0	0	-16.6000	4.7400	16.7400	-4.7200	0.0000	0.0000	0.0000	0.0000;
	20476	20482	0.022857	0.057572	0.00381	54.09	0	0	0	0	1	0	0	8.5100	-8.1900	-8.4800	7.8600	0.0000	0.0000	0.0000	0.0000;
	20486	20477	0.037669	0.087171	0.00764	49.67	0	0	0	0	1	0	0	13.7100	-7.3300	-13.6300	6.7300	0.0000	0.0000	0.0000	0.0000;
	20485	20478	0.02905	0.075938	0.00669	49.44	0	0	0	0	1	0	0	5.9300	5.2000	-5.9100	-5.8700	0.0000	0.0000	0.0000	0.0000;
	21593	20478	0.057819	0.143827	0.00258	58.97	0	0	0	0	1	0	0	15.3400	-0.1300	-15.2100	0.1700	0.0000	0.0000	0.0000	0.0000;
	20479	20480	0.000224	0.001137	0	0	0	0	0	0	1	0	0	10.0600	2.0700	-10.0600	-2.0700	0.0000	0.0000	0.0000	0.0000;
	20479	21593	0.025442	0.076378	0.01468	52.83	0	0	0	0	1	0	0	-12.9600	-2.5400	13.0000	1.0800	0.0000	0.0000	0.0000	0.0000;
	20482	20481	0.006926	0.193846	0	86.84	0	0	1.1	0	1	0	0	-20.9800	-32.5700	21.1000	35.8600	0.0000	0.0000	0.0000	0.0000;
	20481	20483	0.000274	0.001065	0	0	0	0	0	0	1	0	0	-21.1000	-35.8600	21.1100	35.8800	0.0000	0.0000	0.0000	0.0000;
	20484	20482	0.03059	0.064806	0.00226	57.57	0	0	0	0	1	0	0	17.2900	-7.1200	-17.1900	7.0900	0.0000	0.0000	0.0000	0.0000;
	20483	21341	0.014251	0.066713	0.05013	167.74	0	0	0	0	1	0	0	7.6400	-22.7800	-7.5800	17.9100	0.0000	0.0000	0.0000	0.0000;
	20485	20484	0.012582	0.025131	0.00344	52.04	0	0	0	0	1	0	0	13.5400	2.5100	-13.5200	-2.8400	0.0000	0.0000	0.0000	0.0000;
	21210	20484	0.025143	0.052186	0.00345	64.76	0	0	0	0	1	0	0	24.0700	-5.0700	-23.9300	4.9900	0.0000	0.0000	0.0000	0.0000;
	20485	21541	0.022732	0.04768	0.00639	68.62	0	0	0	0	1	0	0	-42.4300	-14.9800	42.8600	15.1700	0.0000	0.0000	0.0000	0.0000;
	20797	20486	0.068252	0.127471	0.00388	62.07	0	0	0	0	1	0	0	29.0400	-3.0000	-28.5000	3.6000	0.0000	0.0000	0.0000	0.0000;
	20487	20510	0.045333	0.104162	0.00248	57.92	0	0	0	0	1	0	0	-17.8000	-2.7000	17.9500	2.8000	0.0000	0.0000	0.0000	0.0000;
	21412	20487	0.028077	0.077449	0.00562	54.25	0	0	0	0	1	0	0	8.2300	4.7500	-8.2100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	20497	20488	0.018142	0.045732	0.00787	55.88	0	0	0	0	1	0	0	8.7600	-8.3800	-8.7400	7.6500	0.0000	0.0000	0.0000	0.0000;
	20488	20510	0.030731	0.072084	0.00268	50.51	0	0	0	0	1	0	0	-7.4900	8.3300	7.5300	-8.5100	0.0000	0.0000	0.0000	0.0000;
	20489	20490	0.000255	0.001044	0	0	0	0	0	0	1	0	0	-14.3700	-10.6000	14.3700	10.6100	0.0000	0.0000	0.0000	0.0000;
	20491	20490	0.025935	0.079197	0.00343	46.96	0	0	0	0	1	0	0	-4.3700	2.2300	4.3700	-2.5400	0.0000	0.0000	0.0000	0.0000;
	20490	20493	0.032999	0.088054	0.00373	43.61	0	0	0	0	1	0	0	-1.3100	2.4100	1.3100	-2.7700	0.0000	0.0000	0.0000	0.0000;
	20490	20573	0.035103	0.07553	0.00392	45.26	0	0	0	0	1	0	0	-4.1700	-8.8400	4.2000	8.5300	0.0000	0.0000	0.0000	0.0000;
	20574	20490	0.029512	0.063903	0.00252	55.96	0	0	0	0	1	0	0	13.3200	1.5100	-13.2700	-1.6400	0.0000	0.0000	0.0000	0.0000;
	20492	20493	0.000243	0.001171	0	0	0	0	0	0	1	0	0	-20.3300	-6.5100	20.3300	6.5200	0.0000	0.0000	0.0000	0.0000;
	20493	20497	0.05979	0.118814	0.00471	60.18	0	0	0	0	1	0	0	-21.6400	-3.7500	21.9400	3.8800	0.0000	0.0000	0.0000	0.0000;
	20494	20495	0.000274	0.00106	0	0	0	0	0	0	1	0	0	18.1500	3.1700	-18.1500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	20494	20530	0.061712	0.125757	0.00671	64.64	0	0	0	0	1	0	0	-30.3200	7.8300	30.9400	-7.2200	0.0000	0.0000	0.0000	0.0000;
	20739	20494	0.01897	0.056646	0.01503	57.13	0	0	0	0	1	0	0	-12.1100	9.6800	12.1600	-11.0000	0.0000	0.0000	0.0000	0.0000;
	20496	20515	0.006854	0.041469	0.01538	224.28	0	0	0	0	1	0	0	75.3600	-12.4900	-74.9700	13.2400	0.0000	0.0000	0.0000	0.0000;
	20496	20730	0.00988	0.052559	0.03645	266.42	0	0	0	0	1	0	0	-150.2400	15.1200	152.4300	-7.2400	0.0000	0.0000	0.0000	0.0000;
	20496	20730	0.00988	0.052559	0.03645	266.42	0	0	0	0	1	0	0	-150.2400	15.1200	152.4300	-7.2400	0.0000	0.0000	0.0000	0.0000;
	20738	20496	0.012104	0.050676	0.01842	236.74	0	0	0	0	1	0	0	119.2900	-18.0300	-117.6000	23.2100	0.0000	0.0000	0.0000	0.0000;
	20499	20497	0.024114	0.060152	0.0032	60.72	0	0	0	0	1	0	0	25.5200	3.1500	-25.3600	-3.0800	0.0000	0.0000	0.0000	0.0000;
	20497	21412	0.015335	0.037311	0.00717	64.03	0	0	0	0	1	0	0	28.9500	5.2700	-28.8200	-5.6600	0.0000	0.0000	0.0000	0.0000;
	20498	20499	0.000267	0.001005	0	0	0	0	0	0	1	0	0	-17.8900	-3.2200	17.8900	3.2200	0.0000	0.0000	0.0000	0.0000;
	20502	20500	0.008025	0.041096	0.01073	195.44	0	0	0	0	1	0	0	24.9400	-10.4600	-24.8800	9.6800	0.0000	0.0000	0.0000	0.0000;
	20500	20563	0.009988	0.061799	0.04149	226.93	0	0	0	0	1	0	0	80.0500	-29.3800	-79.3400	29.5900	0.0000	0.0000	0.0000	0.0000;
	20590	20500	0.00643	0.032254	0.02351	254.71	0	0	0	0	1	0	0	-116.1300	-2.8700	117.0100	4.9500	0.0000	0.0000	0.0000	0.0000;
	20590	20500	0.00643	0.032254	0.02351	254.71	0	0	0	0	1	0	0	-116.1300	-2.8700	117.0100	4.9500	0.0000	0.0000	0.0000	0.0000;
	20503	20501	0.033877	0.078798	0.0038	75.24	0	0	0	0	1	0	0	32.4400	-12.3200	-32.0400	12.8600	0.0000	0.0000	0.0000	0.0000;
	20503	20501	0.033877	0.078798	0.0038	75.24	0	0	0	0	1	0	0	32.4400	-12.3200	-32.0400	12.8600	0.0000	0.0000	0.0000	0.0000;
	20503	20502	0.003118	0.095803	0	95.97	0	0	1	0	1	0	0	-37.3700	10.6600	37.4100	-9.2400	0.0000	0.0000	0.0000	0.0000;
	20503	20502	0.003118	0.095803	0	95.97	0	0	1	0	1	0	0	-37.3700	10.6600	37.4100	-9.2400	0.0000	0.0000	0.0000	0.0000;
	20503	20502	0.003118	0.095803	0	95.97	0	0	1	0	1	0	0	-37.3700	10.6600	37.4100	-9.2400	0.0000	0.0000	0.0000	0.0000;
	20502	20504	0.00025	0.001016	0	0	0	0	0	0	1	0	0	41.7900	13.6400	-41.7800	-13.6200	0.0000	0.0000	0.0000	0.0000;
	20505	20502	0.011351	0.045385	0.01152	223.14	0	0	0	0	1	0	0	-70.5100	5.6400	71.0800	-4.4700	0.0000	0.0000	0.0000	0.0000;
	20502	20508	0.003282	0.021573	0.03094	229.39	0	0	0	0	1	0	0	-111.6400	-37.8800	112.0900	37.7300	0.0000	0.0000	0.0000	0.0000;
	21032	20502	0.008142	0.041947	0.02034	227.99	0	0	0	0	1	0	0	-77.6100	19.6700	78.1300	-19.0000	0.0000	0.0000	0.0000	0.0000;
	20510	20503	0.022211	0.059975	0.00145	65.9	0	0	0	0	1	0	0	-39.8900	-0.1800	40.2400	1.0000	0.0000	0.0000	0.0000	0.0000;
	21204	20503	0.018878	0.058761	0.00213	51.91	0	0	0	0	1	0	0	-6.9600	8.2000	6.9800	-8.3500	0.0000	0.0000	0.0000	0.0000;
	20506	20505	0.004751	0.160729	0	66.79	0	0	1.075	0	1	0	0	-28.4100	-16.8600	28.4600	18.7600	0.0000	0.0000	0.0000	0.0000;
	20505	20507	0.000278	0.001193	0	0	0	0	0	0	1	0	0	42.6200	6.9400	-42.6100	-6.9200	0.0000	0.0000	0.0000	0.0000;
	21032	20505	0.004612	0.024247	0.01159	172.91	0	0	0	0	1	0	0	0.6200	30.4100	-0.5700	-31.3300	0.0000	0.0000	0.0000	0.0000;
	20508	20509	0.000209	0.001119	0	0	0	0	0	0	1	0	0	35.4800	12.2300	-35.4800	-12.2100	0.0000	0.0000	0.0000	0.0000;
	20508	20575	0.007547	0.043977	0.09972	278.85	0	0	0	0	1	0	0	156.1800	-14.4300	-154.3700	14.8300	0.0000	0.0000	0.0000	0.0000;
	20508	20575	0.007547	0.043977	0.09972	278.85	0	0	0	0	1	0	0	156.1800	-14.4300	-154.3700	14.8300	0.0000	0.0000	0.0000	0.0000;
	20508	20575	0.007547	0.043977	0.09972	278.85	0	0	0	0	1	0	0	156.1800	-14.4300	-154.3700	14.8300	0.0000	0.0000	0.0000	0.0000;
	20508	21450	0.006464	0.042807	0.04811	274.8	0	0	0	0	1	0	0	-145.4500	-16.4300	146.8000	20.3800	0.0000	0.0000	0.0000	0.0000;
	20508	21450	0.006464	0.042807	0.04811	274.8	0	0	0	0	1	0	0	-145.4500	-16.4300	146.8000	20.3800	0.0000	0.0000	0.0000	0.0000;
	20508	21450	0.006464	0.042807	0.04811	274.8	0	0	0	0	1	0	0	-145.4500	-16.4300	146.8000	20.3800	0.0000	0.0000	0.0000	0.0000;
	20512	20511	0.026201	0.066369	0.00213	55.91	0	0	0	0	1	0	0	16.5500	1.9300	-16.4800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	20511	20514	0.027308	0.062443	0.00354	53.89	0	0	0	0	1	0	0	-8.7300	-0.0500	8.7500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	20512	20513	0.00028	0.001096	0	0	0	0	0	0	1	0	0	22.3800	3.1900	-22.3700	-3.1900	0.0000	0.0000	0.0000	0.0000;
	20516	20517	0.000271	0.001063	0	0	0	0	0	0	1	0	0	-11.2800	-5.1300	11.2800	5.1400	0.0000	0.0000	0.0000	0.0000;
	20517	20589	0.033481	0.08791	0.00281	50.83	0	0	0	0	1	0	0	0.2800	-10.3300	-0.2500	10.1200	0.0000	0.0000	0.0000	0.0000;
	20518	20519	0.000291	0.0011	0	0	0	0	0	0	1	0	0	11.2800	0.3800	-11.2800	-0.3700	0.0000	0.0000	0.0000	0.0000;
	20520	20518	0.026442	0.07586	0.0018	57.5	0	0	0	0	1	0	0	16.0000	-15.3700	-15.8800	15.5400	0.0000	0.0000	0.0000	0.0000;
	20593	20518	0.027446	0.064571	0.00237	48.25	0	0	0	0	1	0	0	-4.5300	15.8200	4.6000	-15.9100	0.0000	0.0000	0.0000	0.0000;
	20589	20520	0.02484	0.05115	0.00145	66.28	0	0	0	0	1	0	0	38.9300	-6.1300	-38.5600	6.7200	0.0000	0.0000	0.0000	0.0000;
	20521	21138	0.096569	0.17888	0.00411	63.24	0	0	0	0	1	0	0	-25.3800	3.0200	25.9900	-2.3100	0.0000	0.0000	0.0000	0.0000;
	20522	20537	0.081977	0.185136	0.00588	59.48	0	0	0	0	1	0	0	21.8500	1.5400	-21.4800	-1.2800	0.0000	0.0000	0.0000	0.0000;
	20522	20737	0.047977	0.076789	0.00352	61.32	0	0	0	0	1	0	0	-29.4500	-13.3500	29.9300	13.7400	0.0000	0.0000	0.0000	0.0000;
	20522	20953	0.088062	0.237064	0.00958	60.83	0	0	0	0	1	0	0	-19.5400	5.7900	19.8900	-5.8300	0.0000	0.0000	0.0000	0.0000;
	20524	20523	0.006201	0.182215	0	90.25	0	0	1.1	0	1	0	0	-34.6400	-9.5200	34.7300	12.1500	0.0000	0.0000	0.0000	0.0000;
	20524	20523	0.006201	0.182215	0	90.25	0	0	1.1	0	1	0	0	-34.6400	-9.5200	34.7300	12.1500	0.0000	0.0000	0.0000	0.0000;
	20524	20523	0.006201	0.182215	0	90.25	0	0	1.1	0	1	0	0	-34.6400	-9.5200	34.7300	12.1500	0.0000	0.0000	0.0000	0.0000;
	20523	20525	0.00027	0.001111	0	0	0	0	0	0	1	0	0	29.2300	5.2900	-29.2200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	20523	23111	0.012665	0.062056	0.05088	237.47	0	0	0	0	1	0	0	-133.4000	-41.7400	136.0200	49.5500	0.0000	0.0000	0.0000	0.0000;
	20524	20914	0.013177	0.03378	0.01003	76.96	0	0	0	0	1	0	0	51.9500	14.2800	-51.6000	-14.4400	0.0000	0.0000	0.0000	0.0000;
	20524	20914	0.013177	0.03378	0.01003	76.96	0	0	0	0	1	0	0	51.9500	14.2800	-51.6000	-14.4400	0.0000	0.0000	0.0000	0.0000;
	20526	20527	0.000285	0.001133	0	0	0	0	0	0	1	0	0	27.1100	6.8600	-27.1100	-6.8600	0.0000	0.0000	0.0000	0.0000;
	21181	20526	0.019971	0.049751	0.00612	77.77	0	0	0	0	1	0	0	50.2000	-2.6200	-49.7000	3.2500	0.0000	0.0000	0.0000	0.0000;
	21181	20526	0.019971	0.049751	0.00612	77.77	0	0	0	0	1	0	0	50.2000	-2.6200	-49.7000	3.2500	0.0000	0.0000	0.0000	0.0000;
	21260	20526	0.024017	0.064477	0.0108	74.49	0	0	0	0	1	0	0	-35.8200	6.4900	36.1500	-6.6900	0.0000	0.0000	0.0000	0.0000;
	21260	20526	0.024017	0.064477	0.0108	74.49	0	0	0	0	1	0	0	-35.8200	6.4900	36.1500	-6.6900	0.0000	0.0000	0.0000	0.0000;
	20528	20529	0.000226	0.001197	0	0	0	0	0	0	1	0	0	28.1200	1.8000	-28.1100	-1.8000	0.0000	0.0000	0.0000	0.0000;
	20537	20528	0.022756	0.06785	0.00401	68.5	0	0	0	0	1	0	0	28.5500	-12.5600	-28.3300	12.8100	0.0000	0.0000	0.0000	0.0000;
	20537	20528	0.022756	0.06785	0.00401	68.5	0	0	0	0	1	0	0	28.5500	-12.5600	-28.3300	12.8100	0.0000	0.0000	0.0000	0.0000;
	20530	20531	0.000284	0.001055	0	0	0	0	0	0	1	0	0	28.1200	11.6600	-28.1100	-11.6500	0.0000	0.0000	0.0000	0.0000;
	20530	20533	0.039561	0.0947	0.00353	61.7	0	0	0	0	1	0	0	-26.3400	4.7900	26.6300	-4.4500	0.0000	0.0000	0.0000	0.0000;
	20530	20740	0.047168	0.121412	0.0042	61.37	0	0	0	0	1	0	0	-32.7100	-9.2300	33.2600	10.2000	0.0000	0.0000	0.0000	0.0000;
	20532	20535	0.007589	0.226279	0	118.93	0	0	1	0	1	0	0	37.9200	8.0000	-37.8100	-4.6800	0.0000	0.0000	0.0000	0.0000;
	20532	20536	0.000248	0.001024	0	0	0	0	0	0	1	0	0	-37.9200	-8.0000	37.9200	8.0100	0.0000	0.0000	0.0000	0.0000;
	20533	20535	-0.00366	-0.109149	0	68.93	0	0	1	0	1	0	0	-37.8600	-6.2800	37.8100	4.6800	0.0000	0.0000	0.0000	0.0000;
	20533	20537	0.027148	0.068611	0.00128	71.24	0	0	0	0	1	0	0	32.1700	-8.8500	-31.8700	9.4800	0.0000	0.0000	0.0000	0.0000;
	20533	20537	0.027148	0.068611	0.00128	71.24	0	0	0	0	1	0	0	32.1700	-8.8500	-31.8700	9.4800	0.0000	0.0000	0.0000	0.0000;
	20533	20946	0.050682	0.117189	0.01236	76.44	0	0	0	0	1	0	0	-41.9600	10.5300	42.9100	-9.5900	0.0000	0.0000	0.0000	0.0000;
	20533	20946	0.050682	0.117189	0.01236	76.44	0	0	0	0	1	0	0	-41.9600	10.5300	42.9100	-9.5900	0.0000	0.0000	0.0000	0.0000;
	20534	20535	0.020483	0.610767	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20738	20536	0.007906	0.041765	0.02142	196.82	0	0	0	0	1	0	0	38.0400	6.4100	-37.9200	-8.0100	0.0000	0.0000	0.0000	0.0000;
	20539	20540	0.000262	0.001125	0	0	0	0	0	0	1	0	0	5.0500	1.6400	-5.0500	-1.6400	0.0000	0.0000	0.0000	0.0000;
	20542	20549	0.028586	0.065025	0.00347	53.1	0	0	0	0	1	0	0	11.9500	-1.2400	-11.9100	0.9600	0.0000	0.0000	0.0000	0.0000;
	20551	20542	0.014469	0.035476	0.00631	57.87	0	0	0	0	1	0	0	15.5000	-10.3800	-15.4500	9.8300	0.0000	0.0000	0.0000	0.0000;
	20553	20542	0.029755	0.059593	0.00598	60.38	0	0	0	0	1	0	0	24.2700	-7.7600	-24.0900	7.5000	0.0000	0.0000	0.0000	0.0000;
	20557	20542	0.038076	0.089541	0.00198	53.48	0	0	0	0	1	0	0	-12.6300	-5.5700	12.7000	5.5300	0.0000	0.0000	0.0000	0.0000;
	20542	21693	0.014272	0.032496	0.02717	83.93	0	0	0	0	1	0	0	-67.2200	-1.3400	67.8300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	20542	21693	0.014272	0.032496	0.02717	83.93	0	0	0	0	1	0	0	-67.2200	-1.3400	67.8300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	20542	21693	0.014272	0.032496	0.02717	83.93	0	0	0	0	1	0	0	-67.2200	-1.3400	67.8300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	20985	20543	0.045045	0.11846	0.00624	62.98	0	0	0	0	1	0	0	-27.2900	8.2500	27.6800	-7.8500	0.0000	0.0000	0.0000	0.0000;
	20543	21728	0.060037	0.147046	0.00403	59.46	0	0	0	0	1	0	0	-19.3000	7.1400	19.5700	-6.8800	0.0000	0.0000	0.0000	0.0000;
	20543	22088	0.045686	0.127274	0.00681	61.94	0	0	0	0	1	0	0	-29.7900	-1.0000	30.2100	1.5000	0.0000	0.0000	0.0000	0.0000;
	20545	20544	0.007649	0.215784	0	86.57	0	0	1.1	0	1	0	0	-27.3900	-21.4200	27.5000	24.3900	0.0000	0.0000	0.0000	0.0000;
	20545	20544	0.007649	0.215784	0	86.57	0	0	1.1	0	1	0	0	-27.3900	-21.4200	27.5000	24.3900	0.0000	0.0000	0.0000	0.0000;
	20545	20544	0.007649	0.215784	0	86.57	0	0	1.1	0	1	0	0	-27.3900	-21.4200	27.5000	24.3900	0.0000	0.0000	0.0000	0.0000;
	20544	20546	0.000228	0.001041	0	0	0	0	0	0	1	0	0	-82.4900	-73.1600	82.5100	73.2900	0.0000	0.0000	0.0000	0.0000;
	20545	20547	0.011858	0.02805	0.00282	56.1	0	0	0	0	1	0	0	15.2400	13.6100	-15.1900	-13.8000	0.0000	0.0000	0.0000	0.0000;
	20552	20546	0.005153	0.033509	0.00876	217.34	0	0	0	0	1	0	0	83.1500	76.5200	-82.5100	-73.2900	0.0000	0.0000	0.0000	0.0000;
	20702	20547	0.0172	0.049223	0.00105	47.51	0	0	0	0	1	0	0	4.2500	-1.3600	-4.2500	1.2600	0.0000	0.0000	0.0000	0.0000;
	20547	20704	0.014848	0.029944	0.00167	71.19	0	0	0	0	1	0	0	-36.3100	5.5500	36.5000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	20547	20704	0.014848	0.029944	0.00167	71.19	0	0	0	0	1	0	0	-36.3100	5.5500	36.5000	-5.3400	0.0000	0.0000	0.0000	0.0000;
	20548	20562	0.058005	0.140723	0.005	60.3	0	0	0	0	1	0	0	21.7100	-17.5200	-21.2700	18.0600	0.0000	0.0000	0.0000	0.0000;
	20548	21948	0.044593	0.115981	0.01103	71	0	0	0	0	1	0	0	-36.3400	-1.0000	36.9200	1.3400	0.0000	0.0000	0.0000	0.0000;
	20548	21948	0.044593	0.115981	0.01103	71	0	0	0	0	1	0	0	-36.3400	-1.0000	36.9200	1.3400	0.0000	0.0000	0.0000	0.0000;
	20551	20549	0.02138	0.058395	0.00105	58.49	0	0	0	0	1	0	0	23.4500	-6.1400	-23.3300	6.3600	0.0000	0.0000	0.0000	0.0000;
	20562	20549	0.024163	0.061691	0.00275	50.06	0	0	0	0	1	0	0	-9.7900	9.6900	9.8300	-9.8600	0.0000	0.0000	0.0000	0.0000;
	20550	20551	0.00027	0.001106	0	0	0	0	0	0	1	0	0	-25.4100	-4.5100	25.4100	4.5200	0.0000	0.0000	0.0000	0.0000;
	20553	20551	0.011384	0.027327	0.00108	62.62	0	0	0	0	1	0	0	35.4700	-0.0300	-35.3300	0.2400	0.0000	0.0000	0.0000	0.0000;
	20551	20557	0.034541	0.0752	0.00584	58.25	0	0	0	0	1	0	0	22.0200	1.0300	-21.8600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	20552	20555	0.005661	0.195102	0	107.63	0	0	1	0	1	0	0	59.9000	-2.1900	-59.7100	8.9000	0.0000	0.0000	0.0000	0.0000;
	20552	20556	0.000276	0.001081	0	0	0	0	0	0	1	0	0	25.4100	6.6500	-25.4100	-6.6500	0.0000	0.0000	0.0000	0.0000;
	20552	21251	0.00793	0.035251	0.03854	253.63	0	0	0	0	1	0	0	-137.0200	-23.4600	138.4800	25.8500	0.0000	0.0000	0.0000	0.0000;
	20552	21251	0.00793	0.035251	0.03854	253.63	0	0	0	0	1	0	0	-137.0200	-23.4600	138.4800	25.8500	0.0000	0.0000	0.0000	0.0000;
	20552	21526	0.008684	0.050785	0.01706	194.12	0	0	0	0	1	0	0	-40.6800	-28.9600	40.8800	28.3300	0.0000	0.0000	0.0000	0.0000;
	20553	20555	-0.000938	-0.03233	0	82.63	0	0	1	0	1	0	0	-59.7400	7.7900	59.7100	-8.9000	0.0000	0.0000	0.0000	0.0000;
	20554	20555	0.029804	1.027272	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20558	20559	0.018843	0.048428	0.00471	68.53	0	0	0	0	1	0	0	-29.5100	-12.7600	29.7000	12.7200	0.0000	0.0000	0.0000	0.0000;
	20558	20559	0.018843	0.048428	0.00471	68.53	0	0	0	0	1	0	0	-29.5100	-12.7600	29.7000	12.7200	0.0000	0.0000	0.0000	0.0000;
	20562	20559	0.039127	0.079602	0.01328	59.51	0	0	0	0	1	0	0	22.5500	-29.4800	-22.0600	29.0800	0.0000	0.0000	0.0000	0.0000;
	20559	21845	0.038487	0.082352	0.00933	76	0	0	0	0	1	0	0	-36.7000	26.8400	37.4500	-26.2400	0.0000	0.0000	0.0000	0.0000;
	20559	21845	0.038487	0.082352	0.00933	76	0	0	0	0	1	0	0	-36.7000	26.8400	37.4500	-26.2400	0.0000	0.0000	0.0000	0.0000;
	20559	21845	0.038487	0.082352	0.00933	76	0	0	0	0	1	0	0	-36.7000	26.8400	37.4500	-26.2400	0.0000	0.0000	0.0000	0.0000;
	20560	21526	0.007943	0.04906	0.01766	234.42	0	0	0	0	1	0	0	-123.5400	-1.8200	124.6900	7.0200	0.0000	0.0000	0.0000	0.0000;
	20560	22090	0.025104	0.131193	0.05869	200.49	0	0	0	0	1	0	0	39.5200	-10.3100	-39.1300	6.1000	0.0000	0.0000	0.0000	0.0000;
	20561	20562	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-8.5000	-1.7300	8.5000	1.7400	0.0000	0.0000	0.0000	0.0000;
	20564	20563	0.004555	0.113622	0	96.73	0	0	1	0	1	0	0	-40.7800	5.4200	40.8500	-3.5500	0.0000	0.0000	0.0000	0.0000;
	20564	20563	0.004555	0.113622	0	96.73	0	0	1	0	1	0	0	-40.7800	5.4200	40.8500	-3.5500	0.0000	0.0000	0.0000	0.0000;
	20564	20563	0.004555	0.113622	0	96.73	0	0	1	0	1	0	0	-40.7800	5.4200	40.8500	-3.5500	0.0000	0.0000	0.0000	0.0000;
	20563	20565	0.000261	0.00104	0	0	0	0	0	0	1	0	0	26.9100	10.7300	-26.9000	-10.7300	0.0000	0.0000	0.0000	0.0000;
	20563	20602	0.005205	0.030866	0.02403	214.71	0	0	0	0	1	0	0	-70.1300	-29.6600	70.4200	28.9000	0.0000	0.0000	0.0000	0.0000;
	20567	20564	0.013355	0.034062	0.00105	68.39	0	0	0	0	1	0	0	-46.9000	-1.4900	47.1900	2.1200	0.0000	0.0000	0.0000	0.0000;
	20570	20564	0.02916	0.058334	0.00168	75.77	0	0	0	0	1	0	0	-37.1500	9.8700	37.5700	-9.1900	0.0000	0.0000	0.0000	0.0000;
	20570	20564	0.02916	0.058334	0.00168	75.77	0	0	0	0	1	0	0	-37.1500	9.8700	37.5700	-9.1900	0.0000	0.0000	0.0000	0.0000;
	20567	20566	0.030655	0.07944	0.00138	56.66	0	0	0	0	1	0	0	13.2300	-2.6800	-13.1800	2.6800	0.0000	0.0000	0.0000	0.0000;
	20566	20579	0.015002	0.037008	0.0014	49.54	0	0	0	0	1	0	0	-3.5700	11.8200	3.6000	-11.9000	0.0000	0.0000	0.0000	0.0000;
	20566	21074	0.029016	0.065823	0.00183	52.33	0	0	0	0	1	0	0	-10.1600	-19.5600	10.2900	19.6900	0.0000	0.0000	0.0000	0.0000;
	20567	20570	0.03667	0.108697	0.00184	51.38	0	0	0	0	1	0	0	6.7700	-3.7800	-6.7500	3.6500	0.0000	0.0000	0.0000	0.0000;
	20568	20569	0.000202	0.001075	0	0	0	0	0	0	1	0	0	13.9200	2.7600	-13.9100	-2.7500	0.0000	0.0000	0.0000	0.0000;
	20568	20585	0.059734	0.124197	0.00601	55.44	0	0	0	0	1	0	0	8.3600	-15.8900	-8.1800	15.6200	0.0000	0.0000	0.0000	0.0000;
	20568	20753	0.083748	0.229058	0.00571	59.64	0	0	0	0	1	0	0	15.4100	-7.9300	-15.1800	7.9700	0.0000	0.0000	0.0000	0.0000;
	20568	21200	0.04144	0.061139	0.00577	68.02	0	0	0	0	1	0	0	-37.6900	21.0700	38.4300	-20.5900	0.0000	0.0000	0.0000	0.0000;
	20570	20610	0.010895	0.025525	0.00333	73.73	0	0	0	0	1	0	0	33.7800	-14.4900	-33.6400	14.4900	0.0000	0.0000	0.0000	0.0000;
	20570	20610	0.010895	0.025525	0.00333	73.73	0	0	0	0	1	0	0	33.7800	-14.4900	-33.6400	14.4900	0.0000	0.0000	0.0000	0.0000;
	20571	20586	0.041948	0.088382	0.00855	48.16	0	0	0	0	1	0	0	-7.4900	-8.9100	7.5500	8.1300	0.0000	0.0000	0.0000	0.0000;
	20571	21093	0.069466	0.208044	0.01458	53.47	0	0	0	0	1	0	0	-4.6800	2.0800	4.7000	-3.5200	0.0000	0.0000	0.0000	0.0000;
	20572	20573	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-12.1700	-4.4300	12.1700	4.4400	0.0000	0.0000	0.0000	0.0000;
	20574	21412	0.01385	0.031596	0.03415	61.5	0	0	0	0	1	0	0	-25.4900	-4.0500	25.5900	0.9100	0.0000	0.0000	0.0000	0.0000;
	20576	20575	0.003743	0.147211	0	95.07	0	0	1	0	1	0	0	-36.4900	12.2700	36.5400	-10.1700	0.0000	0.0000	0.0000	0.0000;
	20576	20575	0.003743	0.147211	0	95.07	0	0	1	0	1	0	0	-36.4900	12.2700	36.5400	-10.1700	0.0000	0.0000	0.0000	0.0000;
	20576	20575	0.003743	0.147211	0	95.07	0	0	1	0	1	0	0	-36.4900	12.2700	36.5400	-10.1700	0.0000	0.0000	0.0000	0.0000;
	20575	20577	0.000255	0.001186	0	0	0	0	0	0	1	0	0	89.2800	30.5000	-89.2500	-30.3900	0.0000	0.0000	0.0000	0.0000;
	20575	21082	0.003085	0.023039	0.07376	265.18	0	0	0	0	1	0	0	132.1000	-22.2400	-131.5600	18.8300	0.0000	0.0000	0.0000	0.0000;
	20575	21082	0.003085	0.023039	0.07376	265.18	0	0	0	0	1	0	0	132.1000	-22.2400	-131.5600	18.8300	0.0000	0.0000	0.0000	0.0000;
	20579	20576	0.047043	0.099428	0.00199	65.46	0	0	0	0	1	0	0	-34.7700	-1.7200	35.3400	2.7100	0.0000	0.0000	0.0000	0.0000;
	20576	20589	0.022663	0.056559	0.00487	64.48	0	0	0	0	1	0	0	33.5800	-27.6300	-33.1700	28.1400	0.0000	0.0000	0.0000	0.0000;
	20576	20612	0.020472	0.053955	0.01842	68.04	0	0	0	0	1	0	0	40.5600	-11.8800	-40.2100	10.8800	0.0000	0.0000	0.0000	0.0000;
	20578	20579	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-31.1700	-13.6100	31.1800	13.6200	0.0000	0.0000	0.0000	0.0000;
	21095	20580	0.017171	0.054981	0.01421	71.73	0	0	0	0	1	0	0	31.5500	-16.6600	-31.3600	15.7300	0.0000	0.0000	0.0000	0.0000;
	20580	21109	0.050264	0.076432	0.00967	67	0	0	0	0	1	0	0	22.3400	-16.8600	-21.9900	16.3400	0.0000	0.0000	0.0000	0.0000;
	20582	20581	0.007568	0.154026	0	69.07	0	0	1.075	0	1	0	0	-40.2200	-20.5000	40.3800	23.8400	0.0000	0.0000	0.0000	0.0000;
	20581	20583	0.000245	0.0011	0	0	0	0	0	0	1	0	0	22.9600	4.0500	-22.9600	-4.0400	0.0000	0.0000	0.0000	0.0000;
	20581	20607	0.006741	0.037699	0.07115	233.3	0	0	0	0	1	0	0	-111.5800	-31.2200	112.4600	28.7700	0.0000	0.0000	0.0000	0.0000;
	20582	20585	0.022667	0.064344	0.00197	48.45	0	0	0	0	1	0	0	7.7000	0.4100	-7.6800	-0.5900	0.0000	0.0000	0.0000	0.0000;
	20582	20612	0.090628	0.244074	0.00839	46.67	0	0	0	0	1	0	0	-1.0900	10.2500	1.1900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	21606	20582	0.043754	0.096475	0.00478	69.44	0	0	0	0	1	0	0	-33.1100	-9.2600	33.6100	9.8400	0.0000	0.0000	0.0000	0.0000;
	20584	20585	0.000209	0.001154	0	0	0	0	0	0	1	0	0	-15.8700	15.0400	15.8700	-15.0300	0.0000	0.0000	0.0000	0.0000;
	20586	20587	0.000272	0.001049	0	0	0	0	0	0	1	0	0	14.9800	0.3900	-14.9800	-0.3800	0.0000	0.0000	0.0000	0.0000;
	20586	20588	0.107469	0.255167	0.00916	48.41	0	0	0	0	1	0	0	-7.3500	-2.8800	7.4100	2.0500	0.0000	0.0000	0.0000	0.0000;
	20586	21353	0.039063	0.068376	0.00195	53.72	0	0	0	0	1	0	0	-15.1800	-5.6400	15.2800	5.6000	0.0000	0.0000	0.0000	0.0000;
	20588	21098	0.011853	0.030744	0.04246	62.98	0	0	0	0	1	0	0	-23.7100	-10.6900	23.7800	6.2600	0.0000	0.0000	0.0000	0.0000;
	20589	20591	0.011597	0.02879	0.00102	73.8	0	0	0	0	1	0	0	-39.9000	-12.2600	40.0900	12.6200	0.0000	0.0000	0.0000	0.0000;
	20589	20591	0.011597	0.02879	0.00102	73.8	0	0	0	0	1	0	0	-39.9000	-12.2600	40.0900	12.6200	0.0000	0.0000	0.0000	0.0000;
	20589	20595	0.024826	0.070926	0.00524	67.83	0	0	0	0	1	0	0	46.4300	-19.3400	-45.8400	20.4800	0.0000	0.0000	0.0000	0.0000;
	20591	20590	0.003808	0.111988	0	107.2	0	0	1.06875	0	1	0	0	-55.8400	-15.8700	55.9700	19.8900	0.0000	0.0000	0.0000	0.0000;
	20591	20590	0.003808	0.111988	0	107.2	0	0	1.06875	0	1	0	0	-55.8400	-15.8700	55.9700	19.8900	0.0000	0.0000	0.0000	0.0000;
	20591	20590	0.003808	0.111988	0	107.2	0	0	1.06875	0	1	0	0	-55.8400	-15.8700	55.9700	19.8900	0.0000	0.0000	0.0000	0.0000;
	20591	20590	0.003808	0.111988	0	107.2	0	0	1.06875	0	1	0	0	-55.8400	-15.8700	55.9700	19.8900	0.0000	0.0000	0.0000	0.0000;
	20590	20592	0.00022	0.001119	0	0	0	0	0	0	1	0	0	27.8500	11.1600	-27.8400	-11.1500	0.0000	0.0000	0.0000	0.0000;
	20590	21077	0.002844	0.020317	0.01324	173.8	0	0	0	0	1	0	0	-19.4800	-84.9600	19.6900	85.1800	0.0000	0.0000	0.0000	0.0000;
	20591	21038	0.024046	0.052761	0.01453	54.75	0	0	0	0	1	0	0	8.4700	11.7700	-8.4100	-13.2100	0.0000	0.0000	0.0000	0.0000;
	20591	21050	0.029556	0.084313	0.00469	69.73	0	0	0	0	1	0	0	48.0900	-0.5000	-47.4600	1.8200	0.0000	0.0000	0.0000	0.0000;
	21074	20591	0.018281	0.056195	0.00759	77.5	0	0	0	0	1	0	0	-42.9600	-13.2100	43.3100	13.4900	0.0000	0.0000	0.0000	0.0000;
	21074	20591	0.018281	0.056195	0.00759	77.5	0	0	0	0	1	0	0	-42.9600	-13.2100	43.3100	13.4900	0.0000	0.0000	0.0000	0.0000;
	20593	21033	0.035124	0.06443	0.00199	66.61	0	0	0	0	1	0	0	-37.4700	47.1200	38.6600	-45.1600	0.0000	0.0000	0.0000	0.0000;
	21045	20593	0.011156	0.026616	0.00089	57.69	0	0	0	0	1	0	0	-14.1300	5.9400	14.1600	-5.9800	0.0000	0.0000	0.0000	0.0000;
	20594	20595	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-27.8400	-4.3500	27.8500	4.3600	0.0000	0.0000	0.0000	0.0000;
	20595	21045	0.017318	0.042477	0.00092	57.83	0	0	0	0	1	0	0	18.0000	-24.8300	-17.8400	25.1100	0.0000	0.0000	0.0000	0.0000;
	20596	20600	0.001643	0.083917	0	485.48	0	0	1	0	1	0	0	113.0000	20.7000	-112.7900	-10.2800	0.0000	0.0000	0.0000	0.0000;
	20596	20601	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-113.0000	-20.7000	113.0300	20.8400	0.0000	0.0000	0.0000	0.0000;
	20598	20597	0.003548	0.131298	0	88.91	0	0	1	0	1	0	0	-28.8200	4.2500	28.8400	-3.1900	0.0000	0.0000	0.0000	0.0000;
	20598	20597	0.003548	0.131298	0	88.91	0	0	1	0	1	0	0	-28.8200	4.2500	28.8400	-3.1900	0.0000	0.0000	0.0000	0.0000;
	20598	20597	0.003548	0.131298	0	88.91	0	0	1	0	1	0	0	-28.8200	4.2500	28.8400	-3.1900	0.0000	0.0000	0.0000	0.0000;
	20597	20600	-0.000958	-0.048922	0	410.48	0	0	1	0	1	0	0	-112.9100	-16.3500	112.7900	10.2800	0.0000	0.0000	0.0000	0.0000;
	20597	20602	0.000274	0.00108	0	0	0	0	0	0	1	0	0	26.3800	25.9300	-26.3800	-25.9200	0.0000	0.0000	0.0000	0.0000;
	20598	21200	0.008808	0.023086	0.00189	73.34	0	0	0	0	1	0	0	38.5800	-20.3800	-38.4300	20.5900	0.0000	0.0000	0.0000	0.0000;
	20599	20600	0.003374	0.17231	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21111	20601	0.000617	0.008317	0.2182	1261.1	0	0	0	0	1	0	0	-293.8200	-51.7600	294.3400	35.5900	0.0000	0.0000	0.0000	0.0000;
	20601	21690	0.00086	0.010659	0.18827	1300.99	0	0	0	0	1	0	0	-407.3600	-56.4300	408.7200	53.0400	0.0000	0.0000	0.0000	0.0000;
	20607	20602	0.003896	0.025396	0.03106	201.97	0	0	0	0	1	0	0	44.1100	0.1900	-44.0400	-2.9800	0.0000	0.0000	0.0000	0.0000;
	20603	21606	0.024144	0.061785	0.00789	40.37	0	0	0	0	1	0	0	-4.9800	-21.5300	5.0900	21.0100	0.0000	0.0000	0.0000	0.0000;
	20606	20604	0.017654	0.049743	0.00146	54.93	0	0	0	0	1	0	0	8.9700	-4.3600	-8.9600	4.2500	0.0000	0.0000	0.0000	0.0000;
	20604	21100	0.059961	0.144859	0.01816	51.68	0	0	0	0	1	0	0	-8.0000	-8.0500	8.0600	6.3200	0.0000	0.0000	0.0000	0.0000;
	20605	20606	0.000282	0.001164	0	0	0	0	0	0	1	0	0	-17.8600	-5.0500	17.8600	5.0500	0.0000	0.0000	0.0000	0.0000;
	20608	20606	0.014755	0.036461	0.00131	63.49	0	0	0	0	1	0	0	26.9400	0.8100	-26.8400	-0.6900	0.0000	0.0000	0.0000	0.0000;
	20608	20607	0.00406	0.117268	0	73.95	0	0	1	0	1	0	0	-43.9000	-4.3400	43.9700	6.5400	0.0000	0.0000	0.0000	0.0000;
	20607	20609	0.000248	0.001196	0	0	0	0	0	0	1	0	0	16.9500	5.0000	-16.9500	-5.0000	0.0000	0.0000	0.0000	0.0000;
	20607	21121	0.004072	0.028887	0.05393	248.83	0	0	0	0	1	0	0	-108.7500	-20.2500	109.2200	17.8500	0.0000	0.0000	0.0000	0.0000;
	20607	21121	0.004072	0.028887	0.05393	248.83	0	0	0	0	1	0	0	-108.7500	-20.2500	109.2200	17.8500	0.0000	0.0000	0.0000	0.0000;
	20611	21080	0.046343	0.114835	0.00354	52.45	0	0	0	0	1	0	0	-11.6600	26.8800	12.0300	-26.3300	0.0000	0.0000	0.0000	0.0000;
	20612	21041	0.031834	0.081791	0.00234	63.61	0	0	0	0	1	0	0	24.5300	-3.7600	-24.3400	4.0100	0.0000	0.0000	0.0000	0.0000;
	21104	20613	0.007496	0.043278	0.02061	188.58	0	0	0	0	1	0	0	-21.9200	11.0700	21.9600	-12.9800	0.0000	0.0000	0.0000	0.0000;
	21236	20614	0.01399	0.036476	0.00131	49.57	0	0	0	0	1	0	0	6.2400	8.0000	-6.2200	-8.0900	0.0000	0.0000	0.0000	0.0000;
	21600	20614	0.02714	0.077581	0.00307	55.27	0	0	0	0	1	0	0	9.8300	-4.9300	-9.7900	4.7100	0.0000	0.0000	0.0000	0.0000;
	20616	20615	0.038405	0.101959	0.0023	56.01	0	0	0	0	1	0	0	-10.7400	-0.6600	10.7800	0.5500	0.0000	0.0000	0.0000	0.0000;
	20615	21101	0.026508	0.073442	0.01296	65.46	0	0	0	0	1	0	0	-27.4400	2.1100	27.6400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	20615	21600	0.014942	0.036337	0.00824	39.59	0	0	0	0	1	0	0	0.6400	-10.0100	-0.6300	9.2200	0.0000	0.0000	0.0000	0.0000;
	21441	20616	0.050371	0.126809	0.00617	55.89	0	0	0	0	1	0	0	11.5300	3.1700	-11.4600	-3.6000	0.0000	0.0000	0.0000	0.0000;
	20617	20618	0.000208	0.001101	0	0	0	0	0	0	1	0	0	15.0900	4.3500	-15.0900	-4.3500	0.0000	0.0000	0.0000	0.0000;
	20620	20617	0.034608	0.12011	0.00181	58.17	0	0	0	0	1	0	0	14.5700	5.0200	-14.4900	-4.9300	0.0000	0.0000	0.0000	0.0000;
	20617	21441	0.023941	0.064374	0.0017	39.12	0	0	0	0	1	0	0	-0.6000	0.5800	0.6000	-0.7500	0.0000	0.0000	0.0000	0.0000;
	20620	20619	0.003581	0.099845	0	82.63	0	0	1	0	1	0	0	-25.4700	-2.8200	25.4900	3.4500	0.0000	0.0000	0.0000	0.0000;
	20620	20619	0.003581	0.099845	0	82.63	0	0	1	0	1	0	0	-25.4700	-2.8200	25.4900	3.4500	0.0000	0.0000	0.0000	0.0000;
	20620	20619	0.003581	0.099845	0	82.63	0	0	1	0	1	0	0	-25.4700	-2.8200	25.4900	3.4500	0.0000	0.0000	0.0000	0.0000;
	20619	20621	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-76.4800	-10.3500	76.5000	10.4100	0.0000	0.0000	0.0000	0.0000;
	20622	20620	0.022818	0.056858	0.0037	62.62	0	0	0	0	1	0	0	-22.2300	-5.9200	22.3500	5.8300	0.0000	0.0000	0.0000	0.0000;
	20620	21186	0.038337	0.080452	0.0023	59.96	0	0	0	0	1	0	0	9.3200	-13.1600	-9.2200	13.1200	0.0000	0.0000	0.0000	0.0000;
	20625	20621	0.010441	0.0378	0.0235	215.54	0	0	0	0	1	0	0	51.6500	3.4200	-51.3800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	20621	21104	0.017685	0.066432	0.03985	182.63	0	0	0	0	1	0	0	-25.1100	-5.4800	25.2200	1.7000	0.0000	0.0000	0.0000	0.0000;
	20622	20623	0.000268	0.001186	0	0	0	0	0	0	1	0	0	15.0900	3.8300	-15.0900	-3.8200	0.0000	0.0000	0.0000	0.0000;
	20622	21441	0.020903	0.060365	0.00352	49.69	0	0	0	0	1	0	0	7.1400	2.0900	-7.1300	-2.4200	0.0000	0.0000	0.0000	0.0000;
	20624	20625	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-21.3900	-4.2400	21.4000	4.2400	0.0000	0.0000	0.0000	0.0000;
	20625	20811	0.015054	0.096403	0.05758	224.09	0	0	0	0	1	0	0	-73.0400	-7.6700	73.8100	6.3700	0.0000	0.0000	0.0000	0.0000;
	20626	20627	0.00029	0.001144	0	0	0	0	0	0	1	0	0	25.7000	6.6200	-25.6900	-6.6200	0.0000	0.0000	0.0000	0.0000;
	20634	20626	0.014731	0.03604	0.00211	60.05	0	0	0	0	1	0	0	-26.2400	18.7700	26.3800	-18.6400	0.0000	0.0000	0.0000	0.0000;
	20626	20659	0.014003	0.044003	0.00139	60.62	0	0	0	0	1	0	0	29.2100	-6.0500	-29.0900	6.2700	0.0000	0.0000	0.0000	0.0000;
	20626	21949	0.009066	0.024556	0.00194	71.93	0	0	0	0	1	0	0	-40.6400	9.0300	40.7900	-8.8400	0.0000	0.0000	0.0000	0.0000;
	20626	21949	0.009066	0.024556	0.00194	71.93	0	0	0	0	1	0	0	-40.6400	9.0300	40.7900	-8.8400	0.0000	0.0000	0.0000	0.0000;
	20629	20628	0.000833	0.034679	0	519.8	0	0	1	0	1	0	0	-193.1000	-27.4000	193.4100	40.0200	0.0000	0.0000	0.0000	0.0000;
	20629	20628	0.000833	0.034679	0	519.8	0	0	1	0	1	0	0	-193.1000	-27.4000	193.4100	40.0200	0.0000	0.0000	0.0000	0.0000;
	20629	20628	0.000833	0.034679	0	519.8	0	0	1	0	1	0	0	-193.1000	-27.4000	193.4100	40.0200	0.0000	0.0000	0.0000	0.0000;
	22273	20628	0.000309	0.004063	0.11845	1032.98	0	0	0	0	1	0	0	94.1700	97.0100	-94.1200	-109.0300	0.0000	0.0000	0.0000	0.0000;
	23645	20628	0.000784	0.008307	0.2562	1233.68	0	0	0	0	1	0	0	487.8800	-71.9700	-486.1100	63.3300	0.0000	0.0000	0.0000	0.0000;
	20630	20629	0.004871	0.140283	0	99.72	0	0	1	0	1	0	0	-45.0800	3.5800	45.1700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	20630	20629	0.004871	0.140283	0	99.72	0	0	1	0	1	0	0	-45.0800	3.5800	45.1700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	20630	20629	0.004871	0.140283	0	99.72	0	0	1	0	1	0	0	-45.0800	3.5800	45.1700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	20630	20629	0.004871	0.140283	0	99.72	0	0	1	0	1	0	0	-45.0800	3.5800	45.1700	-0.8400	0.0000	0.0000	0.0000	0.0000;
	20629	20631	0.000227	0.001181	0	0	0	0	0	0	1	0	0	347.2400	74.6100	-346.9600	-73.1800	0.0000	0.0000	0.0000	0.0000;
	20629	20632	0.000202	0.001087	0	0	0	0	0	0	1	0	0	51.3900	10.9300	-51.3900	-10.9000	0.0000	0.0000	0.0000	0.0000;
	20630	20661	0.023874	0.062465	0.00167	61.3	0	0	0	0	1	0	0	27.8300	2.5700	-27.6500	-2.2800	0.0000	0.0000	0.0000	0.0000;
	21948	20630	0.017587	0.050099	0.00221	61.39	0	0	0	0	1	0	0	-24.2900	23.3500	24.4800	-23.0400	0.0000	0.0000	0.0000	0.0000;
	21953	20630	0.008498	0.020948	0.00321	78.16	0	0	0	0	1	0	0	-42.5200	-2.0300	42.6700	2.0600	0.0000	0.0000	0.0000	0.0000;
	21953	20630	0.008498	0.020948	0.00321	78.16	0	0	0	0	1	0	0	-42.5200	-2.0300	42.6700	2.0600	0.0000	0.0000	0.0000	0.0000;
	21953	20630	0.008498	0.020948	0.00321	78.16	0	0	0	0	1	0	0	-42.5200	-2.0300	42.6700	2.0600	0.0000	0.0000	0.0000	0.0000;
	21938	20631	0.003762	0.027188	0.02565	230.79	0	0	0	0	1	0	0	109.8200	-2.0400	-109.3900	2.4800	0.0000	0.0000	0.0000	0.0000;
	20634	20633	0.006825	0.209698	0	73.15	0	0	1.1	0	1	0	0	-34.3400	-27.2400	34.4900	31.7900	0.0000	0.0000	0.0000	0.0000;
	20633	20635	0.000297	0.001124	0	0	0	0	0	0	1	0	0	50.9900	11.8700	-50.9800	-11.8400	0.0000	0.0000	0.0000	0.0000;
	20633	20686	0.003469	0.020404	0.04396	252.03	0	0	0	0	1	0	0	135.9200	39.5800	-135.2300	-39.9100	0.0000	0.0000	0.0000	0.0000;
	20633	20686	0.003469	0.020404	0.04396	252.03	0	0	0	0	1	0	0	135.9200	39.5800	-135.2300	-39.9100	0.0000	0.0000	0.0000	0.0000;
	21951	20633	0.002654	0.013811	0.00432	251.86	0	0	0	0	1	0	0	124.5400	33.8100	-124.1100	-32.0200	0.0000	0.0000	0.0000	0.0000;
	21951	20633	0.002654	0.013811	0.00432	251.86	0	0	0	0	1	0	0	124.5400	33.8100	-124.1100	-32.0200	0.0000	0.0000	0.0000	0.0000;
	22320	20633	0.005355	0.027592	0.01179	224.05	0	0	0	0	1	0	0	109.9100	61.7300	-109.1100	-58.7900	0.0000	0.0000	0.0000	0.0000;
	20650	20634	0.007997	0.015644	0.00189	67.22	0	0	0	0	1	0	0	-30.2200	-4.3000	30.2900	4.2300	0.0000	0.0000	0.0000	0.0000;
	20650	20634	0.007997	0.015644	0.00189	67.22	0	0	0	0	1	0	0	-30.2200	-4.3000	30.2900	4.2300	0.0000	0.0000	0.0000	0.0000;
	20636	20639	0.0001	0.00203	0	140.14	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20636	20640	0.00024	0.001049	0	0	0	0	0	0	1	0	0	23.3000	7.4700	-23.2900	-7.4600	0.0000	0.0000	0.0000	0.0000;
	20636	20641	0.000222	0.001028	0	0	0	0	0	0	1	0	0	-23.3000	-7.4700	23.3000	7.4800	0.0000	0.0000	0.0000	0.0000;
	20637	20639	0.009106	0.189335	0	70.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20638	20639	0.009106	0.189335	0	70.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20641	22035	0.009659	0.021127	0.00088	56.99	0	0	0	0	1	0	0	16.8600	-6.0600	-16.8300	6.0400	0.0000	0.0000	0.0000	0.0000;
	20641	22244	0.010691	0.03198	0.00135	75.74	0	0	0	0	1	0	0	-49.4700	3.9900	49.7200	-3.3700	0.0000	0.0000	0.0000	0.0000;
	20641	22244	0.010691	0.03198	0.00135	75.74	0	0	0	0	1	0	0	-49.4700	3.9900	49.7200	-3.3700	0.0000	0.0000	0.0000	0.0000;
	20641	23291	0.0063	0.015391	0.00132	67.36	0	0	0	0	1	0	0	29.3900	-4.6900	-29.3300	4.6900	0.0000	0.0000	0.0000	0.0000;
	20641	23291	0.0063	0.015391	0.00132	67.36	0	0	0	0	1	0	0	29.3900	-4.6900	-29.3300	4.6900	0.0000	0.0000	0.0000	0.0000;
	23003	20642	0.031069	0.081632	0.00243	57.04	0	0	0	0	1	0	0	-22.7500	7.4000	22.9300	-7.2000	0.0000	0.0000	0.0000	0.0000;
	20642	23295	0.005153	0.011368	0.00052	64.93	0	0	0	0	1	0	0	-46.2200	4.8500	46.3300	-4.6600	0.0000	0.0000	0.0000	0.0000;
	20643	20644	0.000226	0.001108	0	0	0	0	0	0	1	0	0	23.2900	2.9900	-23.2900	-2.9800	0.0000	0.0000	0.0000	0.0000;
	20643	20662	0.015735	0.032897	0.00517	62.38	0	0	0	0	1	0	0	-35.1600	-13.0400	35.3700	12.9300	0.0000	0.0000	0.0000	0.0000;
	20643	23292	0.015054	0.038782	0.00214	52.51	0	0	0	0	1	0	0	11.8600	10.0500	-11.8300	-10.1800	0.0000	0.0000	0.0000	0.0000;
	20645	20652	0.025602	0.0665	0.00388	52.56	0	0	0	0	1	0	0	-11.4100	-14.0600	11.4900	13.8600	0.0000	0.0000	0.0000	0.0000;
	20645	22036	0.018629	0.028261	0.00151	56.99	0	0	0	0	1	0	0	-14.3600	14.4700	14.4400	-14.5100	0.0000	0.0000	0.0000	0.0000;
	20645	23288	0.016967	0.040881	0.0027	44	0	0	0	0	1	0	0	2.4800	-4.3300	-2.4700	4.0600	0.0000	0.0000	0.0000	0.0000;
	20672	20646	0.022749	0.061334	0.0038	49.11	0	0	0	0	1	0	0	-7.3300	14.2600	7.3900	-14.5000	0.0000	0.0000	0.0000	0.0000;
	23292	20646	0.012146	0.031727	0.00132	62.47	0	0	0	0	1	0	0	34.7700	-1.6700	-34.6200	1.9100	0.0000	0.0000	0.0000	0.0000;
	20647	20648	0.01172	0.036045	0.00185	68.5	0	0	0	0	1	0	0	32.4000	7.5600	-32.2800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	20647	20648	0.01172	0.036045	0.00185	68.5	0	0	0	0	1	0	0	32.4000	7.5600	-32.2800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	20654	20647	0.005681	0.015878	0.00188	76.84	0	0	0	0	1	0	0	40.7800	12.4700	-40.6900	-12.4100	0.0000	0.0000	0.0000	0.0000;
	20654	20647	0.005681	0.015878	0.00188	76.84	0	0	0	0	1	0	0	40.7800	12.4700	-40.6900	-12.4100	0.0000	0.0000	0.0000	0.0000;
	20654	20647	0.005681	0.015878	0.00188	76.84	0	0	0	0	1	0	0	40.7800	12.4700	-40.6900	-12.4100	0.0000	0.0000	0.0000	0.0000;
	20659	20647	0.018693	0.053763	0.00148	37.7	0	0	0	0	1	0	0	1.1200	-10.4100	-1.1000	10.3000	0.0000	0.0000	0.0000	0.0000;
	20647	20679	0.028952	0.059852	0.00653	61.51	0	0	0	0	1	0	0	29.2900	6.0900	-29.0500	-6.2800	0.0000	0.0000	0.0000	0.0000;
	20648	20649	0.000285	0.001126	0	0	0	0	0	0	1	0	0	28.9600	8.8100	-28.9600	-8.8000	0.0000	0.0000	0.0000	0.0000;
	20648	20663	0.021594	0.052648	0.00611	58.71	0	0	0	0	1	0	0	23.4800	0.7300	-23.3600	-1.1000	0.0000	0.0000	0.0000	0.0000;
	20648	20679	0.024564	0.051303	0.00105	54.37	0	0	0	0	1	0	0	12.1200	5.2400	-12.0800	-5.2600	0.0000	0.0000	0.0000	0.0000;
	20650	20651	0.000261	0.001014	0	0	0	0	0	0	1	0	0	25.2900	3.8000	-25.2800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	20650	20666	0.017308	0.049325	0.00417	62.94	0	0	0	0	1	0	0	35.1600	4.8000	-34.9500	-4.6600	0.0000	0.0000	0.0000	0.0000;
	20652	20654	0.01136	0.029641	0.00096	63.15	0	0	0	0	1	0	0	-36.7700	-16.1800	36.9400	16.5300	0.0000	0.0000	0.0000	0.0000;
	20654	20653	0.00411	0.1453	0	108.06	0	0	1.0625	0	1	0	0	-58.3900	-16.4500	58.5500	22.0300	0.0000	0.0000	0.0000	0.0000;
	20654	20653	0.00411	0.1453	0	108.06	0	0	1.0625	0	1	0	0	-58.3900	-16.4500	58.5500	22.0300	0.0000	0.0000	0.0000	0.0000;
	20654	20653	0.00411	0.1453	0	108.06	0	0	1.0625	0	1	0	0	-58.3900	-16.4500	58.5500	22.0300	0.0000	0.0000	0.0000	0.0000;
	20654	20653	0.00411	0.1453	0	108.06	0	0	1.0625	0	1	0	0	-58.3900	-16.4500	58.5500	22.0300	0.0000	0.0000	0.0000	0.0000;
	20654	20653	0.00411	0.1453	0	108.06	0	0	1.0625	0	1	0	0	-58.3900	-16.4500	58.5500	22.0300	0.0000	0.0000	0.0000	0.0000;
	20653	20655	0.000276	0.001164	0	0	0	0	0	0	1	0	0	-292.7600	-110.1500	293.0200	111.2600	0.0000	0.0000	0.0000	0.0000;
	20654	20662	0.014061	0.03739	0.00167	74.4	0	0	0	0	1	0	0	48.1100	10.0000	-47.8000	-9.3400	0.0000	0.0000	0.0000	0.0000;
	20654	20662	0.014061	0.03739	0.00167	74.4	0	0	0	0	1	0	0	48.1100	10.0000	-47.8000	-9.3400	0.0000	0.0000	0.0000	0.0000;
	20655	20688	0.003533	0.020847	0.01831	259.15	0	0	0	0	1	0	0	151.6300	39.0300	-150.7800	-35.8700	0.0000	0.0000	0.0000	0.0000;
	20655	20688	0.003533	0.020847	0.01831	259.15	0	0	0	0	1	0	0	151.6300	39.0300	-150.7800	-35.8700	0.0000	0.0000	0.0000	0.0000;
	21951	20655	0.002891	0.022405	0.01258	177.96	0	0	0	0	1	0	0	2.6600	12.5300	-2.6500	-13.7800	0.0000	0.0000	0.0000	0.0000;
	22252	20655	0.005759	0.025143	0.00823	286.87	0	0	0	0	1	0	0	183.4600	59.7900	-181.4600	-51.9200	0.0000	0.0000	0.0000	0.0000;
	22252	20655	0.005759	0.025143	0.00823	286.87	0	0	0	0	1	0	0	183.4600	59.7900	-181.4600	-51.9200	0.0000	0.0000	0.0000	0.0000;
	22252	20655	0.005759	0.025143	0.00823	286.87	0	0	0	0	1	0	0	183.4600	59.7900	-181.4600	-51.9200	0.0000	0.0000	0.0000	0.0000;
	20655	23646	0.006429	0.039054	0.02291	201.66	0	0	0	0	1	0	0	-49.2600	-19.7900	49.4300	18.4800	0.0000	0.0000	0.0000	0.0000;
	20656	20657	0.000283	0.001193	0	0	0	0	0	0	1	0	0	27.9500	6.0000	-27.9500	-5.9900	0.0000	0.0000	0.0000	0.0000;
	20658	20659	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-27.9700	-4.1300	27.9700	4.1400	0.0000	0.0000	0.0000	0.0000;
	20660	20661	0.026017	0.068885	0.00209	63.65	0	0	0	0	1	0	0	-33.5100	4.8600	33.8000	-4.3000	0.0000	0.0000	0.0000	0.0000;
	20661	21953	0.010222	0.021627	0.00052	76.7	0	0	0	0	1	0	0	-37.4900	-1.0300	37.6300	1.2800	0.0000	0.0000	0.0000	0.0000;
	20661	21953	0.010222	0.021627	0.00052	76.7	0	0	0	0	1	0	0	-37.4900	-1.0300	37.6300	1.2800	0.0000	0.0000	0.0000	0.0000;
	20661	21953	0.010222	0.021627	0.00052	76.7	0	0	0	0	1	0	0	-37.4900	-1.0300	37.6300	1.2800	0.0000	0.0000	0.0000	0.0000;
	20663	20664	0.000208	0.001023	0	0	0	0	0	0	1	0	0	51.0500	14.2800	-51.0400	-14.2500	0.0000	0.0000	0.0000	0.0000;
	20682	20663	0.01513	0.035042	0.00262	77.18	0	0	0	0	1	0	0	43.5700	22.5200	-43.2300	-22.0200	0.0000	0.0000	0.0000	0.0000;
	20682	20663	0.01513	0.035042	0.00262	77.18	0	0	0	0	1	0	0	43.5700	22.5200	-43.2300	-22.0200	0.0000	0.0000	0.0000	0.0000;
	20682	20663	0.01513	0.035042	0.00262	77.18	0	0	0	0	1	0	0	43.5700	22.5200	-43.2300	-22.0200	0.0000	0.0000	0.0000	0.0000;
	20705	20663	0.013726	0.035118	0.00153	200	0	0	0	0	1	0	0	-30.8200	-48.7000	31.2700	49.7000	0.0000	0.0000	0.0000	0.0000;
	20673	20665	0.007551	0.022342	0.0011	69.29	0	0	0	0	1	0	0	-35.8800	-9.5800	35.9800	9.7600	0.0000	0.0000	0.0000	0.0000;
	20673	20665	0.007551	0.022342	0.0011	69.29	0	0	0	0	1	0	0	-35.8800	-9.5800	35.9800	9.7600	0.0000	0.0000	0.0000	0.0000;
	20665	20682	0.009276	0.025791	0.00166	66.66	0	0	0	0	1	0	0	-32.8400	-35.8200	33.0500	36.2200	0.0000	0.0000	0.0000	0.0000;
	20665	20682	0.009276	0.025791	0.00166	66.66	0	0	0	0	1	0	0	-32.8400	-35.8200	33.0500	36.2200	0.0000	0.0000	0.0000	0.0000;
	20689	20665	0.016392	0.036295	0.00061	200	0	0	0	0	1	0	0	38.1600	-48.4500	-37.5600	49.7200	0.0000	0.0000	0.0000	0.0000;
	20672	20667	0.019819	0.044401	0.00139	200	0	0	0	0	1	0	0	39.0100	-55.7300	-38.1300	57.5600	0.0000	0.0000	0.0000	0.0000;
	20667	21016	0.009542	0.0304	0.00453	57.64	0	0	0	0	1	0	0	17.6600	-9.1400	-17.6200	8.7600	0.0000	0.0000	0.0000	0.0000;
	23295	20667	0.046036	0.08732	0.0034	52.43	0	0	0	0	1	0	0	7.3800	-23.2900	-7.1200	23.4200	0.0000	0.0000	0.0000	0.0000;
	20668	20669	0.000258	0.001195	0	0	0	0	0	0	1	0	0	27.5900	6.3500	-27.5900	-6.3400	0.0000	0.0000	0.0000	0.0000;
	20670	20668	0.01241	0.026623	0.00104	52.88	0	0	0	0	1	0	0	-10.6300	2.3100	10.6500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	20673	20668	0.019498	0.042175	0.00149	58.93	0	0	0	0	1	0	0	27.1100	2.4700	-26.9700	-2.3300	0.0000	0.0000	0.0000	0.0000;
	20668	20677	0.01889	0.037456	0.00344	55.06	0	0	0	0	1	0	0	-11.2700	-1.6400	11.2900	1.3300	0.0000	0.0000	0.0000	0.0000;
	20670	20671	0.000289	0.001135	0	0	0	0	0	0	1	0	0	27.5900	4.9100	-27.5900	-4.9000	0.0000	0.0000	0.0000	0.0000;
	20677	20670	0.014534	0.03535	0.00115	58.28	0	0	0	0	1	0	0	20.5100	1.1600	-20.4600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	20670	23002	0.023718	0.059429	0.00195	43.63	0	0	0	0	1	0	0	3.4900	-6.0800	-3.4800	5.9000	0.0000	0.0000	0.0000	0.0000;
	20677	20672	0.00997	0.027704	0.00121	71.6	0	0	0	0	1	0	0	38.3300	-14.9400	-38.1600	15.2700	0.0000	0.0000	0.0000	0.0000;
	20677	20672	0.00997	0.027704	0.00121	71.6	0	0	0	0	1	0	0	38.3300	-14.9400	-38.1600	15.2700	0.0000	0.0000	0.0000	0.0000;
	20673	20674	0.000293	0.001183	0	0	0	0	0	0	1	0	0	35.3300	14.2800	-35.3200	-14.2700	0.0000	0.0000	0.0000	0.0000;
	20675	22648	0.021045	0.107979	0.0527	209.33	0	0	0	0	1	0	0	-52.8200	2.7300	53.4100	-4.9800	0.0000	0.0000	0.0000	0.0000;
	20675	23287	0.002564	0.014241	0.00492	165.36	0	0	0	0	1	0	0	-13.7800	-16.6400	13.7900	16.2200	0.0000	0.0000	0.0000	0.0000;
	20677	20676	0.00619	0.158886	0	108.01	0	0	1	0	1	0	0	-55.3900	7.4600	55.5800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	20677	20676	0.00619	0.158886	0	108.01	0	0	1	0	1	0	0	-55.3900	7.4600	55.5800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	20677	20676	0.00619	0.158886	0	108.01	0	0	1	0	1	0	0	-55.3900	7.4600	55.5800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	20677	20676	0.00619	0.158886	0	108.01	0	0	1	0	1	0	0	-55.3900	7.4600	55.5800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	20677	20676	0.00619	0.158886	0	108.01	0	0	1	0	1	0	0	-55.3900	7.4600	55.5800	-2.6700	0.0000	0.0000	0.0000	0.0000;
	20676	20678	0.00023	0.001064	0	0	0	0	0	0	1	0	0	-277.9000	13.3700	278.0700	-12.5700	0.0000	0.0000	0.0000	0.0000;
	20677	21013	0.017721	0.042901	0.00236	59.22	0	0	0	0	1	0	0	23.5500	-1.1200	-23.4500	1.1000	0.0000	0.0000	0.0000	0.0000;
	20677	23002	0.00896	0.026097	0.00112	69.98	0	0	0	0	1	0	0	37.1600	-10.1100	-37.0300	10.3600	0.0000	0.0000	0.0000	0.0000;
	20677	23002	0.00896	0.026097	0.00112	69.98	0	0	0	0	1	0	0	37.1600	-10.1100	-37.0300	10.3600	0.0000	0.0000	0.0000	0.0000;
	20678	20709	0.005052	0.030415	0.00515	228.15	0	0	0	0	1	0	0	103.0500	100.6000	-102.0300	-94.9600	0.0000	0.0000	0.0000	0.0000;
	21008	20678	0.006838	0.040795	0.02	213.25	0	0	0	0	1	0	0	66.4000	10.3100	-66.1100	-10.6100	0.0000	0.0000	0.0000	0.0000;
	20678	22655	0.006253	0.042785	0.04446	259.58	0	0	0	0	1	0	0	-157.5100	-38.7100	159.1000	44.8800	0.0000	0.0000	0.0000	0.0000;
	20678	22655	0.006253	0.042785	0.04446	259.58	0	0	0	0	1	0	0	-157.5100	-38.7100	159.1000	44.8800	0.0000	0.0000	0.0000	0.0000;
	20679	20680	0.00023	0.001158	0	0	0	0	0	0	1	0	0	32.5200	13.6600	-32.5200	-13.6500	0.0000	0.0000	0.0000	0.0000;
	20682	20681	0.003038	0.099488	0	99.05	0	0	1.1	0	1	0	0	-49.2000	-35.0000	49.3300	39.0700	0.0000	0.0000	0.0000	0.0000;
	20682	20681	0.003038	0.099488	0	99.05	0	0	1.1	0	1	0	0	-49.2000	-35.0000	49.3300	39.0700	0.0000	0.0000	0.0000	0.0000;
	20682	20681	0.003038	0.099488	0	99.05	0	0	1.1	0	1	0	0	-49.2000	-35.0000	49.3300	39.0700	0.0000	0.0000	0.0000	0.0000;
	20682	20681	0.003038	0.099488	0	99.05	0	0	1.1	0	1	0	0	-49.2000	-35.0000	49.3300	39.0700	0.0000	0.0000	0.0000	0.0000;
	20681	20683	0.000201	0.001025	0	0	0	0	0	0	1	0	0	96.2600	41.1600	-96.2400	-41.0500	0.0000	0.0000	0.0000	0.0000;
	20688	20681	0.003459	0.019052	0.00576	250.13	0	0	0	0	1	0	0	126.8100	55.7200	-126.1400	-52.6100	0.0000	0.0000	0.0000	0.0000;
	20688	20681	0.003459	0.019052	0.00576	250.13	0	0	0	0	1	0	0	126.8100	55.7200	-126.1400	-52.6100	0.0000	0.0000	0.0000	0.0000;
	20681	20698	0.003387	0.023173	0.03283	205.99	0	0	0	0	1	0	0	-66.9800	-102.1500	67.4900	102.3900	0.0000	0.0000	0.0000	0.0000;
	20681	20709	0.00538	0.031455	0.00997	185.63	0	0	0	0	1	0	0	25.6800	9.9300	-25.6400	-10.6400	0.0000	0.0000	0.0000	0.0000;
	20685	20684	0.003422	0.126075	0	109.09	0	0	1.1	0	1	0	0	-58.8600	-38.4100	59.0500	45.5500	0.0000	0.0000	0.0000	0.0000;
	20685	20684	0.003422	0.126075	0	109.09	0	0	1.1	0	1	0	0	-58.8600	-38.4100	59.0500	45.5500	0.0000	0.0000	0.0000	0.0000;
	20685	20684	0.003422	0.126075	0	109.09	0	0	1.1	0	1	0	0	-58.8600	-38.4100	59.0500	45.5500	0.0000	0.0000	0.0000	0.0000;
	20685	20684	0.003422	0.126075	0	109.09	0	0	1.1	0	1	0	0	-58.8600	-38.4100	59.0500	45.5500	0.0000	0.0000	0.0000	0.0000;
	20685	20684	0.003422	0.126075	0	109.09	0	0	1.1	0	1	0	0	-58.8600	-38.4100	59.0500	45.5500	0.0000	0.0000	0.0000	0.0000;
	20684	20686	0.000208	0.001014	0	0	0	0	0	0	1	0	0	-295.2500	-227.7300	295.5500	229.1700	0.0000	0.0000	0.0000	0.0000;
	20685	20693	0.009223	0.020943	0.00112	56.21	0	0	0	0	1	0	0	-10.1700	42.9800	10.3400	-42.7100	0.0000	0.0000	0.0000	0.0000;
	20686	20688	0.005833	0.026371	0.02876	203.98	0	0	0	0	1	0	0	-46.9700	-7.7400	47.1000	5.4800	0.0000	0.0000	0.0000	0.0000;
	20706	20687	0.017088	0.044144	0.00301	65.77	0	0	0	0	1	0	0	47.7600	1.0200	-47.3700	-0.3100	0.0000	0.0000	0.0000	0.0000;
	20687	20708	0.034801	0.06886	0.00208	53.6	0	0	0	0	1	0	0	-8.4600	-14.1900	8.5600	14.1700	0.0000	0.0000	0.0000	0.0000;
	20689	20688	0.006201	0.172767	0	89.64	0	0	1	0	1	0	0	-33.6600	11.8800	33.7400	-9.7400	0.0000	0.0000	0.0000	0.0000;
	20689	20688	0.006201	0.172767	0	89.64	0	0	1	0	1	0	0	-33.6600	11.8800	33.7400	-9.7400	0.0000	0.0000	0.0000	0.0000;
	20689	20688	0.006201	0.172767	0	89.64	0	0	1	0	1	0	0	-33.6600	11.8800	33.7400	-9.7400	0.0000	0.0000	0.0000	0.0000;
	20688	20690	0.00026	0.001199	0	0	0	0	0	0	1	0	0	55.6100	28.4500	-55.6000	-28.4000	0.0000	0.0000	0.0000	0.0000;
	20688	22252	0.00835	0.049124	0.01582	244.85	0	0	0	0	1	0	0	-155.9700	-44.3900	158.1700	55.6700	0.0000	0.0000	0.0000	0.0000;
	20692	20689	0.024957	0.057698	0.00278	68.73	0	0	0	0	1	0	0	-31.1600	-6.1100	31.4100	6.4000	0.0000	0.0000	0.0000	0.0000;
	20692	20689	0.024957	0.057698	0.00278	68.73	0	0	0	0	1	0	0	-31.1600	-6.1100	31.4100	6.4000	0.0000	0.0000	0.0000	0.0000;
	20691	20692	0.00024	0.001162	0	0	0	0	0	0	1	0	0	-64.3900	-24.8500	64.4000	24.9100	0.0000	0.0000	0.0000	0.0000;
	20692	20694	0.009562	0.021884	0.01045	37.02	0	0	0	0	1	0	0	-2.0700	-12.6800	2.0900	11.6600	0.0000	0.0000	0.0000	0.0000;
	20696	20695	0.000345	0.019535	0	505.02	0	0	1	0	1	0	0	-174.1300	-50.3500	174.2400	56.6200	0.0000	0.0000	0.0000	0.0000;
	20696	20695	0.000345	0.019535	0	505.02	0	0	1	0	1	0	0	-174.1300	-50.3500	174.2400	56.6200	0.0000	0.0000	0.0000	0.0000;
	20696	20695	0.000345	0.019535	0	505.02	0	0	1	0	1	0	0	-174.1300	-50.3500	174.2400	56.6200	0.0000	0.0000	0.0000	0.0000;
	20695	20699	0.000212	0.001107	0	0	0	0	0	0	1	0	0	-522.7300	-169.8700	523.3400	173.0600	0.0000	0.0000	0.0000	0.0000;
	20697	20696	0.005704	0.192855	0	100.54	0	0	1	0	1	0	0	-47.2900	-0.3400	47.4200	4.6100	0.0000	0.0000	0.0000	0.0000;
	20697	20696	0.005704	0.192855	0	100.54	0	0	1	0	1	0	0	-47.2900	-0.3400	47.4200	4.6100	0.0000	0.0000	0.0000	0.0000;
	20697	20696	0.005704	0.192855	0	100.54	0	0	1	0	1	0	0	-47.2900	-0.3400	47.4200	4.6100	0.0000	0.0000	0.0000	0.0000;
	20697	20696	0.005704	0.192855	0	100.54	0	0	1	0	1	0	0	-47.2900	-0.3400	47.4200	4.6100	0.0000	0.0000	0.0000	0.0000;
	20696	20698	0.000219	0.001029	0	0	0	0	0	0	1	0	0	332.7200	132.6200	-332.4400	-131.3300	0.0000	0.0000	0.0000	0.0000;
	20697	20700	0.01	0.024006	0.0012	62.94	0	0	0	0	1	0	0	27.4500	-14.0800	-27.3600	14.1900	0.0000	0.0000	0.0000	0.0000;
	20701	20697	0.023158	0.043091	0.0022	63.34	0	0	0	0	1	0	0	-34.8100	-1.7800	35.1000	2.0900	0.0000	0.0000	0.0000	0.0000;
	20992	20697	0.026571	0.071483	0.00196	65.28	0	0	0	0	1	0	0	-43.2500	0.8600	43.7600	0.3000	0.0000	0.0000	0.0000	0.0000;
	20698	21006	0.002916	0.019651	0.02242	234.72	0	0	0	0	1	0	0	126.3800	21.2200	-125.9000	-20.3200	0.0000	0.0000	0.0000	0.0000;
	21012	20699	0.000746	0.008643	0.17718	1287.69	0	0	0	0	1	0	0	644.1700	79.3800	-641.2400	-64.1900	0.0000	0.0000	0.0000	0.0000;
	21167	20699	0.001241	0.015873	0.32661	1232.48	0	0	0	0	1	0	0	-523.7800	119.0100	527.1600	-110.5200	0.0000	0.0000	0.0000	0.0000;
	20701	20706	0.01234	0.039452	0.00545	65.45	0	0	0	0	1	0	0	-46.5600	1.5700	46.8300	-1.2500	0.0000	0.0000	0.0000	0.0000;
	20710	20701	0.0153	0.039228	0.00229	51	0	0	0	0	1	0	0	-8.7700	4.8500	8.7900	-5.0400	0.0000	0.0000	0.0000	0.0000;
	20991	20701	0.009678	0.027355	0.00348	54.35	0	0	0	0	1	0	0	-13.8900	7.4700	13.9100	-7.7400	0.0000	0.0000	0.0000	0.0000;
	20702	20703	0.000239	0.001044	0	0	0	0	0	0	1	0	0	19.1600	2.2700	-19.1600	-2.2600	0.0000	0.0000	0.0000	0.0000;
	20702	20704	0.014037	0.040584	0.0008	59.2	0	0	0	0	1	0	0	-23.4200	-0.9100	23.4900	1.0400	0.0000	0.0000	0.0000	0.0000;
	20704	21853	0.041362	0.122032	0.00577	80.24	0	0	0	0	1	0	0	-44.1900	-0.2000	44.9500	1.8200	0.0000	0.0000	0.0000	0.0000;
	20704	21853	0.041362	0.122032	0.00577	80.24	0	0	0	0	1	0	0	-44.1900	-0.2000	44.9500	1.8200	0.0000	0.0000	0.0000	0.0000;
	20704	21853	0.041362	0.122032	0.00577	80.24	0	0	0	0	1	0	0	-44.1900	-0.2000	44.9500	1.8200	0.0000	0.0000	0.0000	0.0000;
	20705	20706	0.003119	0.008981	0.00969	78.05	0	0	0	0	1	0	0	46.0000	10.8700	-45.9300	-11.6500	0.0000	0.0000	0.0000	0.0000;
	20705	20706	0.003119	0.008981	0.00969	78.05	0	0	0	0	1	0	0	46.0000	10.8700	-45.9300	-11.6500	0.0000	0.0000	0.0000	0.0000;
	20705	20706	0.003119	0.008981	0.00969	78.05	0	0	0	0	1	0	0	46.0000	10.8700	-45.9300	-11.6500	0.0000	0.0000	0.0000	0.0000;
	20708	20707	0.007393	0.177361	0	96.03	0	0	1.1	0	1	0	0	-42.3000	-29.4500	42.5300	35.1000	0.0000	0.0000	0.0000	0.0000;
	20708	20707	0.007393	0.177361	0	96.03	0	0	1.1	0	1	0	0	-42.3000	-29.4500	42.5300	35.1000	0.0000	0.0000	0.0000	0.0000;
	20708	20707	0.007393	0.177361	0	96.03	0	0	1.1	0	1	0	0	-42.3000	-29.4500	42.5300	35.1000	0.0000	0.0000	0.0000	0.0000;
	20707	20709	0.000258	0.001096	0	0	0	0	0	0	1	0	0	-127.6000	-105.2900	127.6700	105.6000	0.0000	0.0000	0.0000	0.0000;
	20708	20710	0.026217	0.046592	0.00084	55.12	0	0	0	0	1	0	0	12.7800	12.0000	-12.7000	-11.9400	0.0000	0.0000	0.0000	0.0000;
	20708	20991	0.021263	0.060952	0.00102	53.8	0	0	0	0	1	0	0	9.1000	11.2500	-9.0500	-11.2200	0.0000	0.0000	0.0000	0.0000;
	23002	20708	0.029872	0.063871	0.00231	57.82	0	0	0	0	1	0	0	21.1500	9.8900	-21.0000	-9.7900	0.0000	0.0000	0.0000	0.0000;
	20710	20991	0.013559	0.033768	0.00113	38.6	0	0	0	0	1	0	0	0.7200	-0.7600	-0.7200	0.6500	0.0000	0.0000	0.0000	0.0000;
	20712	20711	0.005811	0.159696	0	52.85	0	0	1	0	1	0	0	-16.6000	4.4900	16.6100	-4.0500	0.0000	0.0000	0.0000	0.0000;
	20711	20713	0.000223	0.001055	0	0	0	0	0	0	1	0	0	21.4700	3.4500	-21.4700	-3.4400	0.0000	0.0000	0.0000	0.0000;
	20711	20726	0.004541	0.029839	0.03139	196.03	0	0	0	0	1	0	0	-38.0800	0.6000	38.1400	-3.5200	0.0000	0.0000	0.0000	0.0000;
	20712	20891	0.035096	0.07197	0.01929	68.18	0	0	0	0	1	0	0	-40.9400	8.2600	41.5200	-9.1600	0.0000	0.0000	0.0000	0.0000;
	20712	21571	0.020717	0.043994	0.00722	55.4	0	0	0	0	1	0	0	6.1200	0.9800	-6.1100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	21643	20712	0.015897	0.037134	0.00242	70.52	0	0	0	0	1	0	0	-51.0000	14.4600	51.4200	-13.7300	0.0000	0.0000	0.0000	0.0000;
	20714	20719	0.039023	0.110234	0.00617	42.8	0	0	0	0	1	0	0	-2.9300	-4.8700	2.9500	4.2400	0.0000	0.0000	0.0000	0.0000;
	20720	20714	0.057327	0.13327	0.00739	52.63	0	0	0	0	1	0	0	7.0700	-3.7200	-7.0400	3.0100	0.0000	0.0000	0.0000	0.0000;
	20716	20715	0.005363	0.144666	0	93.72	0	0	1	0	1	0	0	-37.1500	-1.8400	37.2200	3.7700	0.0000	0.0000	0.0000	0.0000;
	20716	20715	0.005363	0.144666	0	93.72	0	0	1	0	1	0	0	-37.1500	-1.8400	37.2200	3.7700	0.0000	0.0000	0.0000	0.0000;
	20716	20715	0.005363	0.144666	0	93.72	0	0	1	0	1	0	0	-37.1500	-1.8400	37.2200	3.7700	0.0000	0.0000	0.0000	0.0000;
	20715	20717	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-111.6600	-11.3200	111.6900	11.4400	0.0000	0.0000	0.0000	0.0000;
	20716	20882	0.023105	0.057992	0.01916	77.62	0	0	0	0	1	0	0	44.6300	1.0700	-44.1800	-1.9200	0.0000	0.0000	0.0000	0.0000;
	20716	20882	0.023105	0.057992	0.01916	77.62	0	0	0	0	1	0	0	44.6300	1.0700	-44.1800	-1.9200	0.0000	0.0000	0.0000	0.0000;
	20876	20717	0.005282	0.029191	0.02705	168.9	0	0	0	0	1	0	0	-11.6000	-27.8400	11.6400	25.2600	0.0000	0.0000	0.0000	0.0000;
	20883	20717	0.010972	0.060294	0.03197	276.05	0	0	0	0	1	0	0	-145.4400	-5.7400	147.7600	15.1600	0.0000	0.0000	0.0000	0.0000;
	20883	20717	0.010972	0.060294	0.03197	276.05	0	0	0	0	1	0	0	-145.4400	-5.7400	147.7600	15.1600	0.0000	0.0000	0.0000	0.0000;
	21400	20717	0.007735	0.04527	0.05455	266.51	0	0	0	0	1	0	0	141.0800	25.0600	-139.6200	-22.3400	0.0000	0.0000	0.0000	0.0000;
	21400	20717	0.007735	0.04527	0.05455	266.51	0	0	0	0	1	0	0	141.0800	25.0600	-139.6200	-22.3400	0.0000	0.0000	0.0000	0.0000;
	21400	20717	0.007735	0.04527	0.05455	266.51	0	0	0	0	1	0	0	141.0800	25.0600	-139.6200	-22.3400	0.0000	0.0000	0.0000	0.0000;
	20718	20720	0.042589	0.095082	0.00335	59.25	0	0	0	0	1	0	0	-22.5700	1.6300	22.7800	-1.5100	0.0000	0.0000	0.0000	0.0000;
	20718	20884	0.107503	0.227969	0.01123	61.91	0	0	0	0	1	0	0	25.5700	-3.6900	-24.8900	3.9900	0.0000	0.0000	0.0000	0.0000;
	20718	21571	0.071572	0.169185	0.005	55.56	0	0	0	0	1	0	0	-11.0200	-2.0100	11.1100	1.6800	0.0000	0.0000	0.0000	0.0000;
	20719	21391	0.018094	0.053808	0.00644	58.33	0	0	0	0	1	0	0	-26.2500	-2.8800	26.3700	2.5400	0.0000	0.0000	0.0000	0.0000;
	20719	21584	0.057655	0.152716	0.01068	53.71	0	0	0	0	1	0	0	15.2800	-3.5200	-15.1500	2.7200	0.0000	0.0000	0.0000	0.0000;
	20720	20958	0.059265	0.151425	0.01436	66.41	0	0	0	0	1	0	0	-36.1200	10.8400	36.9200	-10.3200	0.0000	0.0000	0.0000	0.0000;
	20720	21391	0.052513	0.146877	0.00645	47.29	0	0	0	0	1	0	0	-4.9200	-7.2600	4.9600	6.6700	0.0000	0.0000	0.0000	0.0000;
	20723	20721	0.042091	0.102816	0.0021	67.97	0	0	0	0	1	0	0	50.4400	-21.5200	-49.2700	24.1500	0.0000	0.0000	0.0000	0.0000;
	20721	20739	0.041214	0.10517	0.00467	61.32	0	0	0	0	1	0	0	28.5900	38.8200	-27.7000	-37.0300	0.0000	0.0000	0.0000	0.0000;
	20722	20725	0.00343	0.097308	0	252.03	0	0	1	0	1	0	0	90.8200	-6.9600	-90.5500	14.5700	0.0000	0.0000	0.0000	0.0000;
	20722	20726	0.000267	0.001147	0	0	0	0	0	0	1	0	0	-90.8200	6.9600	90.8400	-6.8700	0.0000	0.0000	0.0000	0.0000;
	20723	20725	0.000401	0.011386	0	100.89	0	0	1	0	1	0	0	-70.3200	22.7500	70.3400	-22.1800	0.0000	0.0000	0.0000	0.0000;
	20723	20727	0.030051	0.073058	0.00213	58.66	0	0	0	0	1	0	0	19.8800	-1.2300	-19.7700	1.2700	0.0000	0.0000	0.0000	0.0000;
	20724	20725	0.023076	0.654666	0	151.14	0	0	1	0	1	0	0	-20.1100	-4.7700	20.2100	7.6100	0.0000	0.0000	0.0000	0.0000;
	20726	20730	0.00739	0.041072	0.01981	172.86	0	0	0	0	1	0	0	17.0200	11.3300	-16.9900	-13.2500	0.0000	0.0000	0.0000	0.0000;
	20726	21168	0.010347	0.061316	0.13189	236.55	0	0	0	0	1	0	0	-146.0100	-0.9500	148.0900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	20735	20727	0.041008	0.113001	0.00366	52.75	0	0	0	0	1	0	0	-8.3200	1.5600	8.3500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	20728	20741	0.038777	0.09786	0.00247	61.35	0	0	0	0	1	0	0	20.1700	-12.1100	-19.9700	12.3700	0.0000	0.0000	0.0000	0.0000;
	20728	20892	0.091594	0.230396	0.01213	67.79	0	0	0	0	1	0	0	-39.1400	9.3200	40.5800	-7.0000	0.0000	0.0000	0.0000	0.0000;
	20729	20732	0.001265	0.073771	0	366.38	0	0	1	0	1	0	0	71.4500	33.6700	-71.3800	-29.3700	0.0000	0.0000	0.0000	0.0000;
	20729	20733	0.000222	0.00113	0	0	0	0	0	0	1	0	0	37.9200	19.8100	-37.9200	-19.7900	0.0000	0.0000	0.0000	0.0000;
	21364	20729	0.001263	0.015243	0.38788	1247.64	0	0	0	0	1	0	0	565.8400	19.1800	-562.1200	-16.1000	0.0000	0.0000	0.0000	0.0000;
	20729	21660	0.001273	0.014608	0.31944	1363.53	0	0	0	0	1	0	0	-736.0100	50.9200	742.5100	-10.7300	0.0000	0.0000	0.0000	0.0000;
	20729	21660	0.001273	0.014608	0.31944	1363.53	0	0	0	0	1	0	0	-736.0100	50.9200	742.5100	-10.7300	0.0000	0.0000	0.0000	0.0000;
	20730	20732	-0.00071	-0.041377	0	316.38	0	0	1	0	1	0	0	-71.4200	-31.7800	71.3800	29.3700	0.0000	0.0000	0.0000	0.0000;
	20730	20738	0.002432	0.013724	0.02187	259.2	0	0	0	0	1	0	0	133.3200	14.3000	-132.9000	-14.2200	0.0000	0.0000	0.0000	0.0000;
	20730	20738	0.002432	0.013724	0.02187	259.2	0	0	0	0	1	0	0	133.3200	14.3000	-132.9000	-14.2200	0.0000	0.0000	0.0000	0.0000;
	20730	21523	0.008977	0.045826	0.12154	277.59	0	0	0	0	1	0	0	-161.0300	10.3100	163.2700	-11.7100	0.0000	0.0000	0.0000	0.0000;
	20730	21523	0.008977	0.045826	0.12154	277.59	0	0	0	0	1	0	0	-161.0300	10.3100	163.2700	-11.7100	0.0000	0.0000	0.0000	0.0000;
	20730	21523	0.008977	0.045826	0.12154	277.59	0	0	0	0	1	0	0	-161.0300	10.3100	163.2700	-11.7100	0.0000	0.0000	0.0000	0.0000;
	20731	20732	0.002558	0.14916	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20734	20735	0.018094	0.049767	0.00715	76.26	0	0	0	0	1	0	0	-40.0200	18.0900	40.3500	-17.9500	0.0000	0.0000	0.0000	0.0000;
	20734	20735	0.018094	0.049767	0.00715	76.26	0	0	0	0	1	0	0	-40.0200	18.0900	40.3500	-17.9500	0.0000	0.0000	0.0000	0.0000;
	21584	20735	0.043614	0.112767	0.00526	76.08	0	0	0	0	1	0	0	40.2500	-15.0500	-39.5000	16.4300	0.0000	0.0000	0.0000	0.0000;
	21584	20735	0.043614	0.112767	0.00526	76.08	0	0	0	0	1	0	0	40.2500	-15.0500	-39.5000	16.4300	0.0000	0.0000	0.0000	0.0000;
	20737	20736	0.002983	0.081966	0	89.43	0	0	1.0375	0	1	0	0	-36.1000	-12.1400	36.1500	13.3100	0.0000	0.0000	0.0000	0.0000;
	20737	20736	0.002983	0.081966	0	89.43	0	0	1.0375	0	1	0	0	-36.1000	-12.1400	36.1500	13.3100	0.0000	0.0000	0.0000	0.0000;
	20737	20736	0.002983	0.081966	0	89.43	0	0	1.0375	0	1	0	0	-36.1000	-12.1400	36.1500	13.3100	0.0000	0.0000	0.0000	0.0000;
	20736	20738	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-108.4400	-39.9300	108.4700	40.0700	0.0000	0.0000	0.0000	0.0000;
	20740	20737	0.026004	0.050483	0.0019	68.98	0	0	0	0	1	0	0	-52.3900	-14.5400	53.1200	15.7600	0.0000	0.0000	0.0000	0.0000;
	20741	21643	0.038465	0.079186	0.00312	54.61	0	0	0	0	1	0	0	5.4900	-13.0300	-5.4200	12.8500	0.0000	0.0000	0.0000	0.0000;
	20742	20743	0.000264	0.001119	0	0	0	0	0	0	1	0	0	15.1700	2.5500	-15.1700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	21435	20742	0.064395	0.143298	0.00553	53.9	0	0	0	0	1	0	0	9.5700	2.8800	-9.5100	-3.3000	0.0000	0.0000	0.0000	0.0000;
	20745	20744	0.004104	0.123089	0	79.68	0	0	1.05	0	1	0	0	-27.0500	-11.0800	27.0900	12.1500	0.0000	0.0000	0.0000	0.0000;
	20745	20744	0.004104	0.123089	0	79.68	0	0	1.05	0	1	0	0	-27.0500	-11.0800	27.0900	12.1500	0.0000	0.0000	0.0000	0.0000;
	20745	20744	0.004104	0.123089	0	79.68	0	0	1.05	0	1	0	0	-27.0500	-11.0800	27.0900	12.1500	0.0000	0.0000	0.0000	0.0000;
	20744	20746	0.000216	0.001172	0	0	0	0	0	0	1	0	0	32.6900	12.5400	-32.6800	-12.5300	0.0000	0.0000	0.0000	0.0000;
	20745	20747	0.0274	0.06299	0.00956	73.75	0	0	0	0	1	0	0	50.4500	16.7200	-49.7400	-16.0800	0.0000	0.0000	0.0000	0.0000;
	20751	20745	0.029576	0.075132	0.00284	66.04	0	0	0	0	1	0	0	-30.3600	-15.9600	30.7000	16.5100	0.0000	0.0000	0.0000	0.0000;
	20750	20747	0.016173	0.049102	0.00198	52.38	0	0	0	0	1	0	0	8.3300	-4.5400	-8.3100	4.3700	0.0000	0.0000	0.0000	0.0000;
	20748	20749	0.000278	0.001018	0	0	0	0	0	0	1	0	0	26.5300	10.6200	-26.5300	-10.6200	0.0000	0.0000	0.0000	0.0000;
	20748	21114	0.039679	0.093836	0.02197	75.93	0	0	0	0	1	0	0	-31.4500	-3.2400	31.8300	1.8000	0.0000	0.0000	0.0000	0.0000;
	20748	21114	0.039679	0.093836	0.02197	75.93	0	0	0	0	1	0	0	-31.4500	-3.2400	31.8300	1.8000	0.0000	0.0000	0.0000	0.0000;
	21502	20748	0.006314	0.018361	0.00078	42.6	0	0	0	0	1	0	0	-1.3600	-6.4300	1.3600	6.3500	0.0000	0.0000	0.0000	0.0000;
	20750	20751	0.015725	0.052569	0.00478	52.37	0	0	0	0	1	0	0	-8.8500	-4.5700	8.8600	4.1200	0.0000	0.0000	0.0000	0.0000;
	21502	20750	0.022995	0.056532	0.0031	50.45	0	0	0	0	1	0	0	9.3500	6.3200	-9.3200	-6.5700	0.0000	0.0000	0.0000	0.0000;
	21277	20752	0.001694	0.003955	0.00018	61.59	0	0	0	0	1	0	0	18.7000	11.1800	-18.6900	-11.1800	0.0000	0.0000	0.0000	0.0000;
	21330	20752	0.005414	0.015217	0.00129	63.54	0	0	0	0	1	0	0	21.6800	-3.2900	-21.6500	3.2200	0.0000	0.0000	0.0000	0.0000;
	20752	21676	0.006149	0.017922	0.00039	48.81	0	0	0	0	1	0	0	-5.1100	-1.7300	5.1200	1.6900	0.0000	0.0000	0.0000	0.0000;
	20753	20754	0.023748	0.059831	0.0009	58.64	0	0	0	0	1	0	0	-13.1000	0.0500	13.1400	-0.0500	0.0000	0.0000	0.0000	0.0000;
	20753	21114	0.018788	0.051598	0.00314	57.99	0	0	0	0	1	0	0	6.8600	-16.2800	-6.8000	16.0900	0.0000	0.0000	0.0000	0.0000;
	20754	20755	0.00027	0.001177	0	0	0	0	0	0	1	0	0	14.9000	4.3100	-14.9000	-4.3100	0.0000	0.0000	0.0000	0.0000;
	20754	21109	0.038198	0.088376	0.00477	66.38	0	0	0	0	1	0	0	-28.0300	-4.2600	28.3200	4.4000	0.0000	0.0000	0.0000	0.0000;
	20756	20763	0.052754	0.137334	0.00371	71.32	0	0	0	0	1	0	0	34.6300	-3.0700	-34.0300	4.2400	0.0000	0.0000	0.0000	0.0000;
	20756	20763	0.052754	0.137334	0.00371	71.32	0	0	0	0	1	0	0	34.6300	-3.0700	-34.0300	4.2400	0.0000	0.0000	0.0000	0.0000;
	21645	20756	0.041757	0.074991	0.00426	76.42	0	0	0	0	1	0	0	46.0300	0.9100	-45.2300	0.0700	0.0000	0.0000	0.0000	0.0000;
	21645	20756	0.041757	0.074991	0.00426	76.42	0	0	0	0	1	0	0	46.0300	0.9100	-45.2300	0.0700	0.0000	0.0000	0.0000	0.0000;
	20757	20758	0.000209	0.001067	0	0	0	0	0	0	1	0	0	23.7600	14.3800	-23.7600	-14.3700	0.0000	0.0000	0.0000	0.0000;
	20779	20757	0.033119	0.08681	0.0034	67.19	0	0	0	0	1	0	0	27.1300	4.4400	-26.8900	-4.1700	0.0000	0.0000	0.0000	0.0000;
	20779	20757	0.033119	0.08681	0.0034	67.19	0	0	0	0	1	0	0	27.1300	4.4400	-26.8900	-4.1700	0.0000	0.0000	0.0000	0.0000;
	20761	20759	0.022395	0.053834	0.00138	53.5	0	0	0	0	1	0	0	-14.0100	-11.6100	14.0800	11.6400	0.0000	0.0000	0.0000	0.0000;
	20759	21382	0.016321	0.045499	0.00199	60.93	0	0	0	0	1	0	0	-30.4300	-12.8700	30.6000	13.1300	0.0000	0.0000	0.0000	0.0000;
	20760	20772	0.010653	0.025758	0.00212	62.27	0	0	0	0	1	0	0	34.3400	21.8700	-34.1700	-21.6700	0.0000	0.0000	0.0000	0.0000;
	20761	20762	0.000227	0.001066	0	0	0	0	0	0	1	0	0	16.3500	4.1600	-16.3500	-4.1600	0.0000	0.0000	0.0000	0.0000;
	20761	20770	0.037443	0.093724	0.00772	58.99	0	0	0	0	1	0	0	-21.8000	6.8700	21.9900	-7.2100	0.0000	0.0000	0.0000	0.0000;
	20763	20764	0.000295	0.001062	0	0	0	0	0	0	1	0	0	26.3300	2.6800	-26.3200	-2.6800	0.0000	0.0000	0.0000	0.0000;
	20763	20770	0.018653	0.057714	0.00085	47.41	0	0	0	0	1	0	0	4.2700	-10.8400	-4.2500	10.8300	0.0000	0.0000	0.0000	0.0000;
	20785	20763	0.035445	0.082565	0.0033	65.17	0	0	0	0	1	0	0	-36.9900	1.1000	37.4600	-0.3200	0.0000	0.0000	0.0000	0.0000;
	20765	20768	0.000794	0.038071	0	413.69	0	0	1	0	1	0	0	68.6600	-18.6800	-68.6200	20.4700	0.0000	0.0000	0.0000	0.0000;
	20765	20769	0.000298	0.001033	0	0	0	0	0	0	1	0	0	49.4900	14.5300	-49.4800	-14.5000	0.0000	0.0000	0.0000	0.0000;
	20791	20765	0.001042	0.012523	0.22695	1383.99	0	0	0	0	1	0	0	-648.7300	-54.8400	652.9500	81.6000	0.0000	0.0000	0.0000	0.0000;
	20765	21612	0.000484	0.005803	0.16653	1069.02	0	0	0	0	1	0	0	-87.5000	-90.9200	87.5600	73.7400	0.0000	0.0000	0.0000	0.0000;
	21625	20765	0.000924	0.011045	0.15139	1275.76	0	0	0	0	1	0	0	687.6300	18.3300	-683.6000	13.4600	0.0000	0.0000	0.0000	0.0000;
	20766	20768	-0.000242	-0.011612	0	313.69	0	0	1	0	1	0	0	-68.6300	19.9200	68.6200	-20.4700	0.0000	0.0000	0.0000	0.0000;
	20766	20773	0.002478	0.016638	0.01052	267.81	0	0	0	0	1	0	0	161.2600	5.6200	-160.6600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	20766	20773	0.002478	0.016638	0.01052	267.81	0	0	0	0	1	0	0	161.2600	5.6200	-160.6600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	20766	21621	0.006928	0.040574	0.04773	238.74	0	0	0	0	1	0	0	-136.3500	-16.1100	137.5500	17.8900	0.0000	0.0000	0.0000	0.0000;
	21648	20766	0.004147	0.02382	0.03982	234.49	0	0	0	0	1	0	0	118.0800	13.7800	-117.5400	-15.0500	0.0000	0.0000	0.0000	0.0000;
	20767	20768	0.002928	0.14043	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20770	20771	0.000265	0.001087	0	0	0	0	0	0	1	0	0	26.3300	12.0700	-26.3200	-12.0600	0.0000	0.0000	0.0000	0.0000;
	20770	20777	0.015152	0.047763	0.0214	64	0	0	0	0	1	0	0	38.4500	-37.8900	-38.0400	36.9100	0.0000	0.0000	0.0000	0.0000;
	20770	20783	0.018186	0.047513	0.00662	74.19	0	0	0	0	1	0	0	41.8600	4.2900	-41.5500	-4.1700	0.0000	0.0000	0.0000	0.0000;
	20770	20783	0.018186	0.047513	0.00662	74.19	0	0	0	0	1	0	0	41.8600	4.2900	-41.5500	-4.1700	0.0000	0.0000	0.0000	0.0000;
	20772	20774	0.014264	0.034951	0.00408	51.09	0	0	0	0	1	0	0	-8.8700	4.5500	8.8800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	20773	20778	0.004046	0.022238	0.01711	247.93	0	0	0	0	1	0	0	108.5400	7.7900	-108.0900	-7.1600	0.0000	0.0000	0.0000	0.0000;
	20773	20778	0.004046	0.022238	0.01711	247.93	0	0	0	0	1	0	0	108.5400	7.7900	-108.0900	-7.1600	0.0000	0.0000	0.0000	0.0000;
	20773	21618	0.006264	0.035733	0.0194	206.97	0	0	0	0	1	0	0	51.2400	-31.0700	-51.0300	30.1500	0.0000	0.0000	0.0000	0.0000;
	20774	20775	0.000266	0.001031	0	0	0	0	0	0	1	0	0	29.1300	8.2800	-29.1300	-8.2700	0.0000	0.0000	0.0000	0.0000;
	20783	20774	0.023142	0.049421	0.00175	62.37	0	0	0	0	1	0	0	31.9500	1.8000	-31.7200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	20774	20785	0.018548	0.046169	0.00597	54.42	0	0	0	0	1	0	0	-13.7800	5.9400	13.8300	-6.4400	0.0000	0.0000	0.0000	0.0000;
	20774	20794	0.03934	0.118361	0.00553	49.1	0	0	0	0	1	0	0	7.4900	-7.8000	-7.4500	7.3700	0.0000	0.0000	0.0000	0.0000;
	20777	20776	0.006627	0.194968	0	93.18	0	0	1.06875	0	1	0	0	-36.7800	-26.8300	36.9300	31.1300	0.0000	0.0000	0.0000	0.0000;
	20777	20776	0.006627	0.194968	0	93.18	0	0	1.06875	0	1	0	0	-36.7800	-26.8300	36.9300	31.1300	0.0000	0.0000	0.0000	0.0000;
	20777	20776	0.006627	0.194968	0	93.18	0	0	1.06875	0	1	0	0	-36.7800	-26.8300	36.9300	31.1300	0.0000	0.0000	0.0000	0.0000;
	20776	20778	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-110.7900	-93.3900	110.8400	93.6200	0.0000	0.0000	0.0000	0.0000;
	20777	20779	0.023984	0.065256	0.00204	54.42	0	0	0	0	1	0	0	14.1600	8.3900	-14.1000	-8.4400	0.0000	0.0000	0.0000	0.0000;
	20777	20781	0.014451	0.042056	0.00132	65.53	0	0	0	0	1	0	0	40.2800	13.6200	-40.0300	-13.0500	0.0000	0.0000	0.0000	0.0000;
	20782	20777	0.002576	0.006421	0.0064	66.23	0	0	0	0	1	0	0	-45.6300	-10.9400	45.6900	10.3900	0.0000	0.0000	0.0000	0.0000;
	20778	20792	0.004711	0.031236	0.02597	236.42	0	0	0	0	1	0	0	122.8600	-44.6400	-122.1100	46.8600	0.0000	0.0000	0.0000	0.0000;
	20778	21618	0.007419	0.036517	0.0139	180.18	0	0	0	0	1	0	0	-17.5200	-34.6600	17.6200	33.6700	0.0000	0.0000	0.0000	0.0000;
	20779	20780	0.000216	0.001068	0	0	0	0	0	0	1	0	0	24.0100	6.1900	-24.0100	-6.1800	0.0000	0.0000	0.0000	0.0000;
	20779	21382	0.039289	0.080089	0.00351	69.42	0	0	0	0	1	0	0	-32.0900	-3.3200	32.4700	3.7300	0.0000	0.0000	0.0000	0.0000;
	20779	21382	0.039289	0.080089	0.00351	69.42	0	0	0	0	1	0	0	-32.0900	-3.3200	32.4700	3.7300	0.0000	0.0000	0.0000	0.0000;
	20793	20781	0.010324	0.024817	0.0049	41.31	0	0	0	0	1	0	0	-2.1500	1.6800	2.1600	-2.1900	0.0000	0.0000	0.0000	0.0000;
	20781	20794	0.027328	0.071657	0.0041	54.57	0	0	0	0	1	0	0	16.3100	11.0100	-16.2000	-11.1700	0.0000	0.0000	0.0000	0.0000;
	20782	20793	0.026868	0.067038	0.00299	57.65	0	0	0	0	1	0	0	21.6200	5.2200	-21.5000	-5.2200	0.0000	0.0000	0.0000	0.0000;
	20783	20784	0.00023	0.001063	0	0	0	0	0	0	1	0	0	51.1600	6.5500	-51.1600	-6.5200	0.0000	0.0000	0.0000	0.0000;
	20787	20786	0.000286	0.021531	0	409.21	0	0	1.04375	0	1	0	0	-114.1000	-106.1300	114.1700	111.4000	0.0000	0.0000	0.0000	0.0000;
	20786	20791	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-114.1700	-111.4000	114.2200	111.6700	0.0000	0.0000	0.0000	0.0000;
	20787	20790	0.011196	0.381245	0	174.43	0	0	1	0	1	0	0	47.2100	0.4700	-46.9800	7.3900	0.0000	0.0000	0.0000	0.0000;
	20787	20792	0.000226	0.001035	0	0	0	0	0	0	1	0	0	66.8800	105.6600	-66.8500	-105.5100	0.0000	0.0000	0.0000	0.0000;
	20788	20790	-0.006271	-0.213527	0	74.43	0	0	1	0	1	0	0	-47.1100	2.9900	46.9800	-7.3900	0.0000	0.0000	0.0000	0.0000;
	20788	20829	0.095418	0.261765	0.00961	58.55	0	0	0	0	1	0	0	21.1200	-6.7400	-20.6900	6.8800	0.0000	0.0000	0.0000	0.0000;
	20788	20831	0.121459	0.298981	0.00775	57.64	0	0	0	0	1	0	0	19.4200	-6.2700	-18.9600	6.5700	0.0000	0.0000	0.0000	0.0000;
	20845	20788	0.011583	0.031691	0.00317	42.44	0	0	0	0	1	0	0	-6.5500	-10.3200	6.5700	10.0200	0.0000	0.0000	0.0000	0.0000;
	20789	20790	0.027012	0.919798	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20824	20791	0.001691	0.020645	0.36622	1333.81	0	0	0	0	1	0	0	-529.8500	75.3400	534.5100	-56.8300	0.0000	0.0000	0.0000	0.0000;
	20792	20848	0.007835	0.051169	0.0206	232.46	0	0	0	0	1	0	0	115.7400	26.8000	-114.7100	-22.2500	0.0000	0.0000	0.0000	0.0000;
	20798	20795	0.043603	0.104207	0.00875	63.85	0	0	0	0	1	0	0	23.1600	-7.2200	-22.9200	6.8600	0.0000	0.0000	0.0000	0.0000;
	21138	20795	0.054567	0.122416	0.00781	49.46	0	0	0	0	1	0	0	-2.9200	6.1700	2.9400	-6.9400	0.0000	0.0000	0.0000	0.0000;
	20796	20797	0.000208	0.001064	0	0	0	0	0	0	1	0	0	-9.3100	-6.3400	9.3100	6.3400	0.0000	0.0000	0.0000	0.0000;
	20797	20798	0.053913	0.150776	0.00538	68.09	0	0	0	0	1	0	0	32.0900	-5.7900	-31.5600	6.6900	0.0000	0.0000	0.0000	0.0000;
	20797	21545	0.050333	0.104781	0.0142	74.82	0	0	0	0	1	0	0	-35.2200	1.2200	35.8000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	20797	21545	0.050333	0.104781	0.0142	74.82	0	0	0	0	1	0	0	-35.2200	1.2200	35.8000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	20801	20799	0.051542	0.130975	0.0037	65.22	0	0	0	0	1	0	0	27.5700	-4.1600	-27.2000	4.6800	0.0000	0.0000	0.0000	0.0000;
	20799	20804	0.012612	0.030517	0.00257	76.98	0	0	0	0	1	0	0	-37.1800	4.2500	37.3500	-4.1400	0.0000	0.0000	0.0000	0.0000;
	20799	20804	0.012612	0.030517	0.00257	76.98	0	0	0	0	1	0	0	-37.1800	4.2500	37.3500	-4.1400	0.0000	0.0000	0.0000	0.0000;
	20799	20815	0.019837	0.055321	0.01241	71.69	0	0	0	0	1	0	0	40.3800	-4.4200	-40.0800	3.9200	0.0000	0.0000	0.0000	0.0000;
	20799	20825	0.040022	0.068377	0.00488	73.44	0	0	0	0	1	0	0	45.0000	-10.0300	-44.2100	10.8400	0.0000	0.0000	0.0000	0.0000;
	20801	20800	0.00636	0.194555	0	95.48	0	0	1.0125	0	1	0	0	-39.9700	4.3100	40.0600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	20801	20800	0.00636	0.194555	0	95.48	0	0	1.0125	0	1	0	0	-39.9700	4.3100	40.0600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	20801	20800	0.00636	0.194555	0	95.48	0	0	1.0125	0	1	0	0	-39.9700	4.3100	40.0600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	20800	20802	0.000225	0.001031	0	0	0	0	0	0	1	0	0	29.0400	1.7200	-29.0400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	20803	20800	0.008976	0.051309	0.01658	230.31	0	0	0	0	1	0	0	-104.1900	-1.1200	105.1300	4.6900	0.0000	0.0000	0.0000	0.0000;
	20812	20800	0.011291	0.045875	0.01879	238.02	0	0	0	0	1	0	0	-125.9000	28.7100	127.6700	-23.5000	0.0000	0.0000	0.0000	0.0000;
	20800	20827	0.007008	0.050023	0.06449	242.69	0	0	0	0	1	0	0	150.1100	-22.9200	-148.6100	26.7500	0.0000	0.0000	0.0000	0.0000;
	20800	21618	0.010702	0.057891	0.16993	282.8	0	0	0	0	1	0	0	-177.3800	14.7200	180.5900	-15.6900	0.0000	0.0000	0.0000	0.0000;
	20800	21618	0.010702	0.057891	0.16993	282.8	0	0	0	0	1	0	0	-177.3800	14.7200	180.5900	-15.6900	0.0000	0.0000	0.0000	0.0000;
	20800	21618	0.010702	0.057891	0.16993	282.8	0	0	0	0	1	0	0	-177.3800	14.7200	180.5900	-15.6900	0.0000	0.0000	0.0000	0.0000;
	20801	20804	0.022202	0.056855	0.01478	78.91	0	0	0	0	1	0	0	43.2200	-8.4800	-42.8300	7.8600	0.0000	0.0000	0.0000	0.0000;
	20801	20804	0.022202	0.056855	0.01478	78.91	0	0	0	0	1	0	0	43.2200	-8.4800	-42.8300	7.8600	0.0000	0.0000	0.0000	0.0000;
	20801	20829	0.06525	0.102077	0.00578	44.54	0	0	0	0	1	0	0	5.8900	8.1800	-5.8300	-8.7100	0.0000	0.0000	0.0000	0.0000;
	20804	20803	0.00494	0.155111	0	66.46	0	0	1.05	0	1	0	0	-30.9000	-16.2600	30.9600	18.1700	0.0000	0.0000	0.0000	0.0000;
	20803	20805	0.000227	0.001035	0	0	0	0	0	0	1	0	0	25.4700	9.3900	-25.4700	-9.3900	0.0000	0.0000	0.0000	0.0000;
	20812	20803	0.006079	0.037251	0.03433	181.56	0	0	0	0	1	0	0	-15.0800	23.7400	15.1300	-27.0500	0.0000	0.0000	0.0000	0.0000;
	20803	20819	0.009452	0.04342	0.01234	192.3	0	0	0	0	1	0	0	32.6400	0.6000	-32.5400	-1.4500	0.0000	0.0000	0.0000	0.0000;
	20806	20804	0.014953	0.038392	0.00135	42.01	0	0	0	0	1	0	0	-2.7500	-12.6700	2.7700	12.5800	0.0000	0.0000	0.0000	0.0000;
	20804	20816	0.051922	0.106293	0.00248	70.84	0	0	0	0	1	0	0	39.1100	-3.7600	-38.3700	5.0000	0.0000	0.0000	0.0000	0.0000;
	20806	20831	0.048562	0.11828	0.0025	58.77	0	0	0	0	1	0	0	-13.4500	9.1800	13.5700	-9.1600	0.0000	0.0000	0.0000	0.0000;
	20808	20807	0.000845	0.04022	0	354.5	0	0	1.05	0	1	0	0	-58.0100	-65.5100	58.0700	68.6100	0.0000	0.0000	0.0000	0.0000;
	20807	20810	0.000252	0.001104	0	0	0	0	0	0	1	0	0	46.9600	31.3000	-46.9500	-31.2600	0.0000	0.0000	0.0000	0.0000;
	20824	20807	0.000907	0.010621	0.2342	1314.58	0	0	0	0	1	0	0	492.5200	-19.6200	-490.4300	19.5300	0.0000	0.0000	0.0000	0.0000;
	20809	20808	0.005385	0.14133	0	51.14	0	0	1.025	0	1	0	0	-15.6600	-9.8400	15.6700	10.3000	0.0000	0.0000	0.0000	0.0000;
	20808	20811	0.000254	0.001147	0	0	0	0	0	0	1	0	0	42.3300	55.2100	-42.3200	-55.1600	0.0000	0.0000	0.0000	0.0000;
	20813	20809	0.033033	0.06213	0.0128	63.49	0	0	0	0	1	0	0	23.7100	-9.3600	-23.5200	8.2700	0.0000	0.0000	0.0000	0.0000;
	20811	20812	0.007853	0.045772	0.01316	227.68	0	0	0	0	1	0	0	-85.2100	47.7600	85.9000	-45.1500	0.0000	0.0000	0.0000	0.0000;
	20813	20812	0.006495	0.196432	0	65.38	0	0	1.0125	0	1	0	0	-23.7100	9.3600	23.7400	-8.1900	0.0000	0.0000	0.0000	0.0000;
	20812	20814	0.000289	0.001051	0	0	0	0	0	0	1	0	0	31.3300	0.8900	-31.3200	-0.8800	0.0000	0.0000	0.0000	0.0000;
	20815	20816	0.022009	0.067381	0.00319	56.87	0	0	0	0	1	0	0	14.3500	4.6700	-14.3000	-4.8700	0.0000	0.0000	0.0000	0.0000;
	20815	20820	0.018416	0.039666	0.00089	63.07	0	0	0	0	1	0	0	-25.9600	-8.7600	26.0900	8.9400	0.0000	0.0000	0.0000	0.0000;
	20826	20815	0.036328	0.101492	0.00513	62.87	0	0	0	0	1	0	0	-22.3600	3.8700	22.5300	-3.9300	0.0000	0.0000	0.0000	0.0000;
	20816	20817	0.009365	0.029789	0.00077	61.57	0	0	0	0	1	0	0	18.8800	-9.3400	-18.8400	9.3800	0.0000	0.0000	0.0000	0.0000;
	20817	20820	0.031979	0.070776	0.00201	67.63	0	0	0	0	1	0	0	-35.1100	-3.0300	35.4800	3.6400	0.0000	0.0000	0.0000	0.0000;
	20818	20822	0.001237	0.069316	0	580.76	0	0	1	0	1	0	0	128.7800	18.4800	-128.5800	-7.3100	0.0000	0.0000	0.0000	0.0000;
	20818	20823	0.000291	0.001144	0	0	0	0	0	0	1	0	0	58.3200	5.0000	-58.3100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	20818	20824	0.000262	0.001022	0	0	0	0	0	0	1	0	0	-187.1100	-23.4800	187.1900	23.8300	0.0000	0.0000	0.0000	0.0000;
	20820	20819	0.005571	0.175991	0	88.21	0	0	1.03125	0	1	0	0	-33.5500	-2.1100	33.6200	4.0500	0.0000	0.0000	0.0000	0.0000;
	20820	20819	0.005571	0.175991	0	88.21	0	0	1.03125	0	1	0	0	-33.5500	-2.1100	33.6200	4.0500	0.0000	0.0000	0.0000	0.0000;
	20820	20819	0.005571	0.175991	0	88.21	0	0	1.03125	0	1	0	0	-33.5500	-2.1100	33.6200	4.0500	0.0000	0.0000	0.0000	0.0000;
	20819	20822	-0.000689	-0.038598	0	430.76	0	0	1	0	1	0	0	-128.6900	-13.5300	128.5800	7.3100	0.0000	0.0000	0.0000	0.0000;
	20820	20828	0.025598	0.069734	0.00596	68.88	0	0	0	0	1	0	0	39.0900	-6.2400	-38.7200	6.5900	0.0000	0.0000	0.0000	0.0000;
	20821	20822	0.003001	0.168148	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21242	20824	0.001749	0.021017	0.44223	1126.44	0	0	0	0	1	0	0	150.2900	37.4900	-149.8600	-79.5500	0.0000	0.0000	0.0000	0.0000;
	20825	20828	0.022529	0.068751	0.00386	54.34	0	0	0	0	1	0	0	7.3200	-13.9500	-7.2700	13.7000	0.0000	0.0000	0.0000	0.0000;
	20828	20826	0.016641	0.043258	0.00552	58.32	0	0	0	0	1	0	0	14.3900	10.4600	-14.3400	-10.9200	0.0000	0.0000	0.0000	0.0000;
	20829	20830	0.000222	0.001085	0	0	0	0	0	0	1	0	0	18.7500	1.2300	-18.7500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	20829	20831	0.021073	0.054401	0.00193	50.03	0	0	0	0	1	0	0	7.7700	0.6000	-7.7600	-0.7700	0.0000	0.0000	0.0000	0.0000;
	20832	21386	0.020542	0.045865	0.00186	59.31	0	0	0	0	1	0	0	-21.2900	14.1700	21.4200	-14.0900	0.0000	0.0000	0.0000	0.0000;
	20834	20833	0.014236	0.041151	0.00319	64.51	0	0	0	0	1	0	0	-34.1600	-0.9200	34.3200	1.0700	0.0000	0.0000	0.0000	0.0000;
	20833	21367	0.025012	0.06342	0.01963	68.26	0	0	0	0	1	0	0	-48.7700	-5.3600	49.3500	4.8000	0.0000	0.0000	0.0000	0.0000;
	20836	20837	0.000272	0.001054	0	0	0	0	0	0	1	0	0	23.7600	4.1600	-23.7600	-4.1600	0.0000	0.0000	0.0000	0.0000;
	20838	20856	0.01019	0.02929	0.00312	59.86	0	0	0	0	1	0	0	-17.7200	-12.9800	17.7700	12.7800	0.0000	0.0000	0.0000	0.0000;
	20839	20840	0.064858	0.176175	0.00437	50.87	0	0	0	0	1	0	0	7.0700	-0.2900	-7.0400	-0.0900	0.0000	0.0000	0.0000	0.0000;
	20842	20843	0.024048	0.051942	0.00281	60.24	0	0	0	0	1	0	0	28.6900	3.2800	-28.5100	-3.1700	0.0000	0.0000	0.0000	0.0000;
	20849	20842	0.034194	0.076469	0.00359	73.56	0	0	0	0	1	0	0	40.9300	7.2600	-40.3900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	20849	20842	0.034194	0.076469	0.00359	73.56	0	0	0	0	1	0	0	40.9300	7.2600	-40.3900	-6.4500	0.0000	0.0000	0.0000	0.0000;
	20843	20844	0.000287	0.00111	0	0	0	0	0	0	1	0	0	10.7600	2.9600	-10.7600	-2.9600	0.0000	0.0000	0.0000	0.0000;
	20845	20846	0.016852	0.039588	0.01117	50.19	0	0	0	0	1	0	0	-6.4100	11.2500	6.4300	-12.3800	0.0000	0.0000	0.0000	0.0000;
	20846	20847	0.049097	0.11925	0.01031	63.61	0	0	0	0	1	0	0	-21.9000	7.7500	22.1600	-8.2400	0.0000	0.0000	0.0000	0.0000;
	20847	21382	0.03556	0.070876	0.00935	64.46	0	0	0	0	1	0	0	-34.3900	3.3200	34.7800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	20849	20848	0.003967	0.111071	0	82.26	0	0	1.0375	0	1	0	0	-27.2800	-4.8400	27.3100	5.6800	0.0000	0.0000	0.0000	0.0000;
	20849	20848	0.003967	0.111071	0	82.26	0	0	1.0375	0	1	0	0	-27.2800	-4.8400	27.3100	5.6800	0.0000	0.0000	0.0000	0.0000;
	20849	20848	0.003967	0.111071	0	82.26	0	0	1.0375	0	1	0	0	-27.2800	-4.8400	27.3100	5.6800	0.0000	0.0000	0.0000	0.0000;
	20848	20850	0.000221	0.001067	0	0	0	0	0	0	1	0	0	32.7700	5.2200	-32.7600	-5.2100	0.0000	0.0000	0.0000	0.0000;
	20851	20852	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-27.6100	-8.7200	27.6100	8.7300	0.0000	0.0000	0.0000	0.0000;
	20854	20856	0.042437	0.105798	0.00122	64.29	0	0	0	0	1	0	0	-31.6100	13.5700	32.0900	-12.5200	0.0000	0.0000	0.0000	0.0000;
	20861	20854	0.042083	0.113477	0.00595	59.92	0	0	0	0	1	0	0	-20.0700	17.2700	20.3500	-17.1700	0.0000	0.0000	0.0000	0.0000;
	20856	20855	0.006222	0.162742	0	80.44	0	0	1	0	1	0	0	-24.6800	-1.2700	24.7100	2.2000	0.0000	0.0000	0.0000	0.0000;
	20856	20855	0.006222	0.162742	0	80.44	0	0	1	0	1	0	0	-24.6800	-1.2700	24.7100	2.2000	0.0000	0.0000	0.0000	0.0000;
	20856	20855	0.006222	0.162742	0	80.44	0	0	1	0	1	0	0	-24.6800	-1.2700	24.7100	2.2000	0.0000	0.0000	0.0000	0.0000;
	20855	20857	0.00027	0.001069	0	0	0	0	0	0	1	0	0	-74.1400	-6.6100	74.1600	6.6600	0.0000	0.0000	0.0000	0.0000;
	21346	20858	0.066285	0.11218	0.00256	49.5	0	0	0	0	1	0	0	2.2000	-2.1200	-2.2000	1.8500	0.0000	0.0000	0.0000	0.0000;
	20860	20859	0.016399	0.040424	0.00254	52.13	0	0	0	0	1	0	0	-8.3100	7.2500	8.3200	-7.4700	0.0000	0.0000	0.0000	0.0000;
	20859	21346	0.037045	0.103911	0.00715	56.34	0	0	0	0	1	0	0	-7.7600	-2.5900	7.7800	1.8900	0.0000	0.0000	0.0000	0.0000;
	20861	20860	0.037749	0.086011	0.00257	52.48	0	0	0	0	1	0	0	5.8900	3.2900	-5.8800	-3.5300	0.0000	0.0000	0.0000	0.0000;
	20862	20866	0.015569	0.042247	0.00151	60.99	0	0	0	0	1	0	0	-17.6000	-9.7400	17.6700	9.7600	0.0000	0.0000	0.0000	0.0000;
	20864	20863	0.003459	0.090095	0	76.58	0	0	1.04375	0	1	0	0	-27.0300	-15.8300	27.0700	16.7100	0.0000	0.0000	0.0000	0.0000;
	20864	20863	0.003459	0.090095	0	76.58	0	0	1.04375	0	1	0	0	-27.0300	-15.8300	27.0700	16.7100	0.0000	0.0000	0.0000	0.0000;
	20864	20863	0.003459	0.090095	0	76.58	0	0	1.04375	0	1	0	0	-27.0300	-15.8300	27.0700	16.7100	0.0000	0.0000	0.0000	0.0000;
	20863	20865	0.000241	0.001197	0	0	0	0	0	0	1	0	0	-81.2000	-50.1300	81.2200	50.2300	0.0000	0.0000	0.0000	0.0000;
	20865	20874	0.006363	0.035388	0.00842	220	0	0	0	0	1	0	0	-81.2200	-50.2300	81.7800	52.4400	0.0000	0.0000	0.0000	0.0000;
	20866	20872	0.053212	0.131819	0.00874	68.54	0	0	0	0	1	0	0	-38.3800	-12.7600	39.2200	13.9200	0.0000	0.0000	0.0000	0.0000;
	20867	20868	0.000254	0.001021	0	0	0	0	0	0	1	0	0	33.3300	5.2500	-33.3300	-5.2400	0.0000	0.0000	0.0000	0.0000;
	20872	20867	0.060518	0.144165	0.00355	63.49	0	0	0	0	1	0	0	24.6100	9.9000	-24.2200	-9.3500	0.0000	0.0000	0.0000	0.0000;
	20874	20869	0.007151	0.048064	0.01648	222.61	0	0	0	0	1	0	0	76.3300	23.1700	-75.9100	-22.0900	0.0000	0.0000	0.0000	0.0000;
	20869	20988	0.041718	0.220193	0.10888	174.57	0	0	0	0	1	0	0	11.0600	-6.2200	-11.0100	-4.9200	0.0000	0.0000	0.0000	0.0000;
	20871	20870	0.000347	0.022921	0	546.76	0	0	1.03125	0	1	0	0	-276.7500	-126.4300	277.0700	147.2200	0.0000	0.0000	0.0000	0.0000;
	20870	20873	0.000253	0.001068	0	0	0	0	0	0	1	0	0	69.3000	2.9400	-69.2800	-2.9000	0.0000	0.0000	0.0000	0.0000;
	20872	20871	0.003838	0.107528	0	94.99	0	0	1.025	0	1	0	0	-39.4500	-15.0000	39.5200	16.8300	0.0000	0.0000	0.0000	0.0000;
	20872	20871	0.003838	0.107528	0	94.99	0	0	1.025	0	1	0	0	-39.4500	-15.0000	39.5200	16.8300	0.0000	0.0000	0.0000	0.0000;
	20872	20871	0.003838	0.107528	0	94.99	0	0	1.025	0	1	0	0	-39.4500	-15.0000	39.5200	16.8300	0.0000	0.0000	0.0000	0.0000;
	20871	20874	0.000291	0.001151	0	0	0	0	0	0	1	0	0	158.1900	75.9400	-158.1100	-75.6100	0.0000	0.0000	0.0000	0.0000;
	20872	21437	0.038078	0.117038	0.00592	63.39	0	0	0	0	1	0	0	23.7400	8.9700	-23.5200	-8.9200	0.0000	0.0000	0.0000	0.0000;
	20877	20875	0.010244	0.020846	0.00231	59.73	0	0	0	0	1	0	0	20.2200	2.6700	-20.1700	-2.8200	0.0000	0.0000	0.0000	0.0000;
	20875	20881	0.020445	0.04541	0.00127	60.17	0	0	0	0	1	0	0	20.6200	-4.4600	-20.5300	4.5300	0.0000	0.0000	0.0000	0.0000;
	20875	21314	0.151385	0.235644	0.00967	61.54	0	0	0	0	1	0	0	-25.0200	-0.0000	25.9600	0.4500	0.0000	0.0000	0.0000	0.0000;
	20876	20879	0.013857	0.35879	0	123.46	0	0	1	0	1	0	0	48.7300	5.8300	-48.4000	2.5400	0.0000	0.0000	0.0000	0.0000;
	20876	20880	0.000291	0.001189	0	0	0	0	0	0	1	0	0	24.5800	6.6500	-24.5800	-6.6400	0.0000	0.0000	0.0000	0.0000;
	20876	20887	0.006828	0.034848	0.0187	245.37	0	0	0	0	1	0	0	71.4100	-36.7800	-70.9900	36.9800	0.0000	0.0000	0.0000	0.0000;
	20876	20956	0.015462	0.079197	0.08202	268.27	0	0	0	0	1	0	0	-133.1100	52.1500	136.2400	-44.4500	0.0000	0.0000	0.0000	0.0000;
	20877	20879	-0.008751	-0.226584	0	73.46	0	0	1	0	1	0	0	-48.6100	-2.7400	48.4000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	20881	20877	0.016968	0.050161	0.00255	63.62	0	0	0	0	1	0	0	-28.2600	0.0700	28.3900	0.0700	0.0000	0.0000	0.0000	0.0000;
	20878	20879	0.035186	0.911028	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	20881	20882	0.059052	0.134527	0.0025	41.2	0	0	0	0	1	0	0	-1.8300	-2.1200	1.8400	1.8700	0.0000	0.0000	0.0000	0.0000;
	20884	20881	0.033762	0.094347	0.00601	61.42	0	0	0	0	1	0	0	-25.7800	9.8900	26.0400	-9.7700	0.0000	0.0000	0.0000	0.0000;
	20884	20885	0.000272	0.001143	0	0	0	0	0	0	1	0	0	15.6200	3.2900	-15.6200	-3.2900	0.0000	0.0000	0.0000	0.0000;
	20888	20884	0.074499	0.191111	0.00458	66.71	0	0	0	0	1	0	0	-33.9300	19.5800	35.0500	-17.1700	0.0000	0.0000	0.0000	0.0000;
	20886	20887	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-31.2400	-9.7000	31.2400	9.7100	0.0000	0.0000	0.0000	0.0000;
	20889	20939	0.140519	0.333749	0.00706	47.26	0	0	0	0	1	0	0	5.5400	-11.9000	-5.3100	11.6900	0.0000	0.0000	0.0000	0.0000;
	20899	20891	0.019104	0.042508	0.00731	69.54	0	0	0	0	1	0	0	30.4000	-18.8900	-30.1700	18.5900	0.0000	0.0000	0.0000	0.0000;
	20899	20891	0.019104	0.042508	0.00731	69.54	0	0	0	0	1	0	0	30.4000	-18.8900	-30.1700	18.5900	0.0000	0.0000	0.0000	0.0000;
	20892	20893	0.000244	0.001131	0	0	0	0	0	0	1	0	0	13.6100	1.9000	-13.6100	-1.9000	0.0000	0.0000	0.0000	0.0000;
	20892	20895	0.031128	0.081751	0.00186	75.91	0	0	0	0	1	0	0	42.6100	-2.8600	-42.0800	4.0500	0.0000	0.0000	0.0000	0.0000;
	20892	20895	0.031128	0.081751	0.00186	75.91	0	0	0	0	1	0	0	42.6100	-2.8600	-42.0800	4.0500	0.0000	0.0000	0.0000	0.0000;
	21652	20892	0.017564	0.047402	0.00278	78.7	0	0	0	0	1	0	0	45.3400	-2.8000	-45.0000	3.4000	0.0000	0.0000	0.0000	0.0000;
	21652	20892	0.017564	0.047402	0.00278	78.7	0	0	0	0	1	0	0	45.3400	-2.8000	-45.0000	3.4000	0.0000	0.0000	0.0000	0.0000;
	21652	20892	0.017564	0.047402	0.00278	78.7	0	0	0	0	1	0	0	45.3400	-2.8000	-45.0000	3.4000	0.0000	0.0000	0.0000	0.0000;
	20894	20895	0.000269	0.001	0	0	0	0	0	0	1	0	0	-17.1200	-3.9000	17.1200	3.9000	0.0000	0.0000	0.0000	0.0000;
	21567	20895	0.045886	0.105355	0.00522	72.06	0	0	0	0	1	0	0	-33.0200	6.6100	33.5200	-6.0000	0.0000	0.0000	0.0000	0.0000;
	21567	20895	0.045886	0.105355	0.00522	72.06	0	0	0	0	1	0	0	-33.0200	6.6100	33.5200	-6.0000	0.0000	0.0000	0.0000	0.0000;
	20896	20897	0.000288	0.001021	0	0	0	0	0	0	1	0	0	14.0900	1.8400	-14.0900	-1.8400	0.0000	0.0000	0.0000	0.0000;
	20896	21274	0.037131	0.105929	0.00293	73.71	0	0	0	0	1	0	0	39.7200	-9.3000	-39.1500	10.6100	0.0000	0.0000	0.0000	0.0000;
	20896	21274	0.037131	0.105929	0.00293	73.71	0	0	0	0	1	0	0	39.7200	-9.3000	-39.1500	10.6100	0.0000	0.0000	0.0000	0.0000;
	20896	21304	0.037551	0.099483	0.00486	56.31	0	0	0	0	1	0	0	-17.2200	3.0700	17.3300	-3.3100	0.0000	0.0000	0.0000	0.0000;
	21460	20896	0.034867	0.060892	0.00335	62.01	0	0	0	0	1	0	0	28.2600	-7.4100	-27.9900	7.5100	0.0000	0.0000	0.0000	0.0000;
	20896	21652	0.008459	0.027837	0.02164	72.06	0	0	0	0	1	0	0	-37.3600	0.8200	37.4700	-2.8100	0.0000	0.0000	0.0000	0.0000;
	20896	21652	0.008459	0.027837	0.02164	72.06	0	0	0	0	1	0	0	-37.3600	0.8200	37.4700	-2.8100	0.0000	0.0000	0.0000	0.0000;
	23116	20896	0.02831	0.077545	0.00337	60.01	0	0	0	0	1	0	0	-26.2200	-4.3700	26.4100	4.5300	0.0000	0.0000	0.0000	0.0000;
	21304	20898	0.02312	0.04414	0.00139	73.59	0	0	0	0	1	0	0	38.3600	-1.5400	-38.0500	1.9900	0.0000	0.0000	0.0000	0.0000;
	21304	20898	0.02312	0.04414	0.00139	73.59	0	0	0	0	1	0	0	38.3600	-1.5400	-38.0500	1.9900	0.0000	0.0000	0.0000	0.0000;
	21652	20898	0.01767	0.045936	0.00167	58.82	0	0	0	0	1	0	0	23.4500	7.1500	-23.3500	-7.0800	0.0000	0.0000	0.0000	0.0000;
	20898	23116	0.019258	0.051589	0.01596	73.46	0	0	0	0	1	0	0	38.2100	-2.7800	-37.9400	1.7800	0.0000	0.0000	0.0000	0.0000;
	20898	23116	0.019258	0.051589	0.01596	73.46	0	0	0	0	1	0	0	38.2100	-2.7800	-37.9400	1.7800	0.0000	0.0000	0.0000	0.0000;
	20899	21700	0.016938	0.043634	0.00816	74.2	0	0	0	0	1	0	0	-40.1600	16.4900	40.4600	-16.6100	0.0000	0.0000	0.0000	0.0000;
	20899	21700	0.016938	0.043634	0.00816	74.2	0	0	0	0	1	0	0	-40.1600	16.4900	40.4600	-16.6100	0.0000	0.0000	0.0000	0.0000;
	20900	21304	0.028826	0.073866	0.00664	56.5	0	0	0	0	1	0	0	-24.1300	-17.7000	24.3700	17.6100	0.0000	0.0000	0.0000	0.0000;
	22669	20900	0.055675	0.13935	0.00255	57.51	0	0	0	0	1	0	0	15.0700	-7.3100	-14.9200	7.4100	0.0000	0.0000	0.0000	0.0000;
	20902	20901	0.004626	0.149145	0	61.15	0	0	1.1	0	1	0	0	-15.0300	4.0900	15.0400	-3.6800	0.0000	0.0000	0.0000	0.0000;
	20901	20903	0.000217	0.001035	0	0	0	0	0	0	1	0	0	37.3000	15.7600	-37.3000	-15.7400	0.0000	0.0000	0.0000	0.0000;
	22761	20901	0.009049	0.047795	0.0264	209.84	0	0	0	0	1	0	0	52.6400	11.2600	-52.3400	-12.0800	0.0000	0.0000	0.0000	0.0000;
	20902	22753	0.027086	0.07532	0.00355	54.83	0	0	0	0	1	0	0	15.0300	-4.0900	-14.9700	3.8700	0.0000	0.0000	0.0000	0.0000;
	20904	20905	0.000264	0.001149	0	0	0	0	0	0	1	0	0	-14.0700	-7.9800	14.0700	7.9900	0.0000	0.0000	0.0000	0.0000;
	20905	20907	0.041652	0.086496	0.01326	43.7	0	0	0	0	1	0	0	3.3700	-0.3600	-3.3700	-1.0100	0.0000	0.0000	0.0000	0.0000;
	20914	20905	0.019982	0.056541	0.00156	55.16	0	0	0	0	1	0	0	17.5100	7.6600	-17.4400	-7.6300	0.0000	0.0000	0.0000	0.0000;
	21510	20906	0.007452	0.03927	0.02163	234.69	0	0	0	0	1	0	0	108.6800	22.4300	-107.8100	-20.1500	0.0000	0.0000	0.0000	0.0000;
	21150	20907	0.03516	0.091347	0.00411	51.17	0	0	0	0	1	0	0	9.3200	1.7800	-9.2900	-2.1300	0.0000	0.0000	0.0000	0.0000;
	20907	21289	0.03653	0.087857	0.00263	54.32	0	0	0	0	1	0	0	-16.0100	-8.0400	16.1200	8.0300	0.0000	0.0000	0.0000	0.0000;
	20908	20909	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-28.6700	-11.2500	28.6700	11.2600	0.0000	0.0000	0.0000	0.0000;
	21289	20909	0.010838	0.025702	0.00165	47.96	0	0	0	0	1	0	0	-6.8900	-3.0900	6.8900	2.9300	0.0000	0.0000	0.0000	0.0000;
	20909	21506	0.006836	0.018847	0.00272	63.31	0	0	0	0	1	0	0	-35.5600	-14.1800	35.6600	14.1500	0.0000	0.0000	0.0000	0.0000;
	20910	21201	0.019951	0.046796	0.00092	51.26	0	0	0	0	1	0	0	-10.8300	1.1800	10.8500	-1.2300	0.0000	0.0000	0.0000	0.0000;
	20910	21506	0.015816	0.041704	0.00309	57.99	0	0	0	0	1	0	0	-22.3800	-2.6400	22.4500	2.5000	0.0000	0.0000	0.0000	0.0000;
	20911	20912	0.00029	0.001116	0	0	0	0	0	0	1	0	0	-14.5900	-3.6000	14.5900	3.6000	0.0000	0.0000	0.0000	0.0000;
	20913	20912	0.037658	0.069441	0.00244	72.16	0	0	0	0	1	0	0	-32.2300	2.2100	32.6200	-1.7300	0.0000	0.0000	0.0000	0.0000;
	20913	20912	0.037658	0.069441	0.00244	72.16	0	0	0	0	1	0	0	-32.2300	2.2100	32.6200	-1.7300	0.0000	0.0000	0.0000	0.0000;
	20912	20914	0.031641	0.067443	0.00126	70.78	0	0	0	0	1	0	0	-35.1500	-8.2800	35.5500	9.0100	0.0000	0.0000	0.0000	0.0000;
	20912	20914	0.031641	0.067443	0.00126	70.78	0	0	0	0	1	0	0	-35.1500	-8.2800	35.5500	9.0100	0.0000	0.0000	0.0000	0.0000;
	20912	20915	0.040023	0.085915	0.00524	57.49	0	0	0	0	1	0	0	-9.5300	16.4200	9.6700	-16.6500	0.0000	0.0000	0.0000	0.0000;
	20915	20916	0.000236	0.001176	0	0	0	0	0	0	1	0	0	15.9500	3.6700	-15.9400	-3.6700	0.0000	0.0000	0.0000	0.0000;
	21171	20915	0.026413	0.061931	0.00235	63.59	0	0	0	0	1	0	0	25.8400	-12.7000	-25.6200	12.9700	0.0000	0.0000	0.0000	0.0000;
	20917	22748	0.081187	0.167843	0.00218	51.05	0	0	0	0	1	0	0	-10.6600	31.2100	11.4900	-29.7300	0.0000	0.0000	0.0000	0.0000;
	22752	20917	0.015035	0.03196	0.00232	42.35	0	0	0	0	1	0	0	-2.5600	-29.5400	2.6900	29.5600	0.0000	0.0000	0.0000	0.0000;
	20918	20919	0.027209	0.054634	0.00267	28.42	0	0	0	0	1	0	0	3.6500	0.8800	-3.6500	-1.1500	0.0000	0.0000	0.0000	0.0000;
	20919	20920	0.028467	0.085699	0.00211	58.24	0	0	0	0	1	0	0	-14.1700	-4.4400	14.2300	4.4100	0.0000	0.0000	0.0000	0.0000;
	20926	20920	0.031212	0.089396	0.00487	67.84	0	0	0	0	1	0	0	41.0500	10.6900	-40.5300	-9.7100	0.0000	0.0000	0.0000	0.0000;
	20921	20977	0.083281	0.221648	0.01315	55.02	0	0	0	0	1	0	0	-4.1600	8.7500	4.2500	-9.8500	0.0000	0.0000	0.0000	0.0000;
	21535	20921	0.028333	0.077649	0.00305	70.32	0	0	0	0	1	0	0	49.2000	-1.8300	-48.5500	3.2900	0.0000	0.0000	0.0000	0.0000;
	20922	20923	0.00022	0.001133	0	0	0	0	0	0	1	0	0	10.9900	3.5700	-10.9900	-3.5700	0.0000	0.0000	0.0000	0.0000;
	21415	20922	0.026319	0.060208	0.00423	58.08	0	0	0	0	1	0	0	-8.8900	13.2400	8.9500	-13.5400	0.0000	0.0000	0.0000	0.0000;
	20922	21535	0.061224	0.162654	0.00516	64.16	0	0	0	0	1	0	0	-24.2700	9.5500	24.6700	-9.0300	0.0000	0.0000	0.0000	0.0000;
	20924	20925	0.000234	0.001051	0	0	0	0	0	0	1	0	0	14.4900	5.5800	-14.4900	-5.5800	0.0000	0.0000	0.0000	0.0000;
	20979	20924	0.083095	0.196826	0.0091	50.21	0	0	0	0	1	0	0	2.1500	-12.8500	-2.0200	12.1900	0.0000	0.0000	0.0000	0.0000;
	20927	20928	0.000275	0.00111	0	0	0	0	0	0	1	0	0	18.2800	4.1600	-18.2800	-4.1600	0.0000	0.0000	0.0000	0.0000;
	20927	20929	0.009959	0.029151	0.00464	62.34	0	0	0	0	1	0	0	-30.3000	9.3400	30.3900	-9.5600	0.0000	0.0000	0.0000	0.0000;
	20927	20930	0.018363	0.042027	0.00112	54.68	0	0	0	0	1	0	0	11.1900	-13.6800	-11.1400	13.6800	0.0000	0.0000	0.0000	0.0000;
	20936	20929	0.021592	0.042387	0.00093	67.13	0	0	0	0	1	0	0	28.6000	-4.0500	-28.4300	4.2800	0.0000	0.0000	0.0000	0.0000;
	20936	20929	0.021592	0.042387	0.00093	67.13	0	0	0	0	1	0	0	28.6000	-4.0500	-28.4300	4.2800	0.0000	0.0000	0.0000	0.0000;
	20930	20931	0.000243	0.001147	0	0	0	0	0	0	1	0	0	18.3000	8.2000	-18.3000	-8.1900	0.0000	0.0000	0.0000	0.0000;
	20933	20930	0.027929	0.07555	0.00125	49.07	0	0	0	0	1	0	0	7.1800	5.2600	-7.1600	-5.3400	0.0000	0.0000	0.0000	0.0000;
	20933	20932	0.004258	0.123388	0	86.65	0	0	1.01875	0	1	0	0	-34.5700	3.7100	34.6100	-2.2800	0.0000	0.0000	0.0000	0.0000;
	20933	20932	0.004258	0.123388	0	86.65	0	0	1.01875	0	1	0	0	-34.5700	3.7100	34.6100	-2.2800	0.0000	0.0000	0.0000	0.0000;
	20933	20932	0.004258	0.123388	0	86.65	0	0	1.01875	0	1	0	0	-34.5700	3.7100	34.6100	-2.2800	0.0000	0.0000	0.0000	0.0000;
	20932	20934	0.000293	0.001163	0	0	0	0	0	0	1	0	0	50.0400	9.1700	-50.0300	-9.1400	0.0000	0.0000	0.0000	0.0000;
	21698	20932	0.006177	0.03325	0.01181	246.3	0	0	0	0	1	0	0	97.9600	22.2800	-97.3800	-20.3800	0.0000	0.0000	0.0000	0.0000;
	20936	20935	0.005043	0.123405	0	81.92	0	0	1.0125	0	1	0	0	-28.6000	4.0500	28.6400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	20936	20935	0.005043	0.123405	0	81.92	0	0	1.0125	0	1	0	0	-28.6000	4.0500	28.6400	-3.0700	0.0000	0.0000	0.0000	0.0000;
	20935	20937	0.000286	0.001176	0	0	0	0	0	0	1	0	0	41.9200	11.6300	-41.9200	-11.6100	0.0000	0.0000	0.0000	0.0000;
	20935	21221	0.006533	0.042202	0.0158	165.98	0	0	0	0	1	0	0	-9.8100	-2.5900	9.8200	0.9800	0.0000	0.0000	0.0000	0.0000;
	20935	21698	0.004865	0.02574	0.02735	200.78	0	0	0	0	1	0	0	-57.1200	-37.8200	57.3400	36.0600	0.0000	0.0000	0.0000	0.0000;
	20942	20941	0.016728	0.046575	0.00074	55.99	0	0	0	0	1	0	0	-19.4100	7.3700	19.4800	-7.2600	0.0000	0.0000	0.0000	0.0000;
	20944	20941	0.022966	0.060817	0.00204	64.1	0	0	0	0	1	0	0	39.8300	1.1100	-39.4900	-0.4500	0.0000	0.0000	0.0000	0.0000;
	20944	20943	0.006514	0.135302	0	68.92	0	0	1.05	0	1	0	0	-39.8300	-1.1100	39.9300	3.2900	0.0000	0.0000	0.0000	0.0000;
	20943	20945	0.000271	0.001051	0	0	0	0	0	0	1	0	0	40.0300	17.2500	-40.0200	-17.2300	0.0000	0.0000	0.0000	0.0000;
	21239	20943	0.017442	0.055947	0.02519	178.58	0	0	0	0	1	0	0	25.0100	43.7000	-24.5700	-44.8800	0.0000	0.0000	0.0000	0.0000;
	21567	20946	0.022057	0.056518	0.00251	77.4	0	0	0	0	1	0	0	48.3000	-7.5100	-47.7900	8.5500	0.0000	0.0000	0.0000	0.0000;
	21567	20946	0.022057	0.056518	0.00251	77.4	0	0	0	0	1	0	0	48.3000	-7.5100	-47.7900	8.5500	0.0000	0.0000	0.0000	0.0000;
	20948	20947	0.004588	0.145379	0	200	0	0	1.1	0	1	0	0	-4.9900	-38.0900	5.0600	40.5300	0.0000	0.0000	0.0000	0.0000;
	20947	20949	0.000208	0.001004	0	0	0	0	0	0	1	0	0	-5.0600	-40.5300	5.0700	40.5500	0.0000	0.0000	0.0000	0.0000;
	20948	20953	0.012049	0.038658	0.00117	66.13	0	0	0	0	1	0	0	42.0200	6.1600	-41.8200	-5.6200	0.0000	0.0000	0.0000	0.0000;
	21274	20948	0.040212	0.098497	0.00536	74.97	0	0	0	0	1	0	0	41.6000	-10.6400	-40.9100	11.7500	0.0000	0.0000	0.0000	0.0000;
	21274	20948	0.040212	0.098497	0.00536	74.97	0	0	0	0	1	0	0	41.6000	-10.6400	-40.9100	11.7500	0.0000	0.0000	0.0000	0.0000;
	20948	21702	0.041113	0.111489	0.00527	56.47	0	0	0	0	1	0	0	16.7500	5.7600	-16.6300	-5.9800	0.0000	0.0000	0.0000	0.0000;
	20949	20951	0.005706	0.033558	0.01079	235.94	0	0	0	0	1	0	0	-113.7700	6.8600	114.5200	-3.5600	0.0000	0.0000	0.0000	0.0000;
	20949	21244	0.008709	0.037635	0.02594	235.05	0	0	0	0	1	0	0	108.7100	-47.4100	-107.4900	50.0800	0.0000	0.0000	0.0000	0.0000;
	20950	21181	0.018363	0.039285	0.03266	72.52	0	0	0	0	1	0	0	33.5000	-11.4300	-33.2800	8.6000	0.0000	0.0000	0.0000	0.0000;
	20950	21181	0.018363	0.039285	0.03266	72.52	0	0	0	0	1	0	0	33.5000	-11.4300	-33.2800	8.6000	0.0000	0.0000	0.0000	0.0000;
	20950	23124	0.04176	0.104078	0.00285	76.78	0	0	0	0	1	0	0	-42.9800	9.3800	43.7800	-7.6800	0.0000	0.0000	0.0000	0.0000;
	20950	23124	0.04176	0.104078	0.00285	76.78	0	0	0	0	1	0	0	-42.9800	9.3800	43.7800	-7.6800	0.0000	0.0000	0.0000	0.0000;
	20951	20952	0.000251	0.001091	0	0	0	0	0	0	1	0	0	20.6400	3.5900	-20.6400	-3.5800	0.0000	0.0000	0.0000	0.0000;
	23111	20951	0.008199	0.045594	0.04792	239.58	0	0	0	0	1	0	0	136.6500	3.4500	-135.1600	-0.0300	0.0000	0.0000	0.0000	0.0000;
	21702	20953	0.038273	0.094655	0.00596	42.63	0	0	0	0	1	0	0	-2.9400	-5.5300	2.9500	4.9400	0.0000	0.0000	0.0000	0.0000;
	20955	20954	0.004748	0.153722	0	90.02	0	0	1.05625	0	1	0	0	-37.9200	-4.7300	37.9900	7.0300	0.0000	0.0000	0.0000	0.0000;
	20955	20954	0.004748	0.153722	0	90.02	0	0	1.05625	0	1	0	0	-37.9200	-4.7300	37.9900	7.0300	0.0000	0.0000	0.0000	0.0000;
	20955	20954	0.004748	0.153722	0	90.02	0	0	1.05625	0	1	0	0	-37.9200	-4.7300	37.9900	7.0300	0.0000	0.0000	0.0000	0.0000;
	20954	20956	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-113.9700	-21.1000	114.0000	21.2500	0.0000	0.0000	0.0000	0.0000;
	20955	20958	0.01415	0.04628	0.00231	65.62	0	0	0	0	1	0	0	42.8200	4.1100	-42.5800	-3.5800	0.0000	0.0000	0.0000	0.0000;
	20961	20955	0.010127	0.028193	0.00115	61.82	0	0	0	0	1	0	0	-36.2600	-3.2500	36.3800	3.4800	0.0000	0.0000	0.0000	0.0000;
	20957	20958	0.000282	0.00106	0	0	0	0	0	0	1	0	0	-22.0100	-4.5000	22.0200	4.5100	0.0000	0.0000	0.0000	0.0000;
	20958	20959	0.005606	0.01491	0.003	56.41	0	0	0	0	1	0	0	-16.3600	9.3900	16.3800	-9.6600	0.0000	0.0000	0.0000	0.0000;
	20959	20960	0.000289	0.001091	0	0	0	0	0	0	1	0	0	19.8000	10.3600	-19.8000	-10.3500	0.0000	0.0000	0.0000	0.0000;
	20959	21161	0.024656	0.050918	0.01746	63.66	0	0	0	0	1	0	0	-36.1800	-0.7000	36.4800	-0.5600	0.0000	0.0000	0.0000	0.0000;
	20961	20962	0.000286	0.001073	0	0	0	0	0	0	1	0	0	19.8000	0.9200	-19.8000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	20961	20963	0.037922	0.10496	0.00308	48.73	0	0	0	0	1	0	0	11.1200	0.7700	-11.0800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	20964	20963	0.049279	0.130591	0.00301	49.32	0	0	0	0	1	0	0	-0.2100	-22.4000	0.4600	22.7300	0.0000	0.0000	0.0000	0.0000;
	20989	20964	0.047144	0.107547	0.00423	55.53	0	0	0	0	1	0	0	12.3400	-14.1300	-12.1800	14.0800	0.0000	0.0000	0.0000	0.0000;
	20966	20965	0.000364	0.022404	0	440.26	0	0	1.06875	0	1	0	0	-242.0800	-71.3200	242.3200	86.2600	0.0000	0.0000	0.0000	0.0000;
	20965	20968	0.000294	0.001179	0	0	0	0	0	0	1	0	0	-251.7900	-88.0600	252.0000	88.9100	0.0000	0.0000	0.0000	0.0000;
	20965	20969	0.000298	0.001078	0	0	0	0	0	0	1	0	0	9.4700	1.8000	-9.4700	-1.8000	0.0000	0.0000	0.0000	0.0000;
	20967	20966	0.005801	0.169439	0	88.2	0	0	1.05	0	1	0	0	-39.7900	-20.9600	39.9100	24.3500	0.0000	0.0000	0.0000	0.0000;
	20967	20966	0.005801	0.169439	0	88.2	0	0	1.05	0	1	0	0	-39.7900	-20.9600	39.9100	24.3500	0.0000	0.0000	0.0000	0.0000;
	20967	20966	0.005801	0.169439	0	88.2	0	0	1.05	0	1	0	0	-39.7900	-20.9600	39.9100	24.3500	0.0000	0.0000	0.0000	0.0000;
	20973	20966	0.007556	0.040475	0.01662	261.24	0	0	0	0	1	0	0	-121.3200	5.4900	122.3600	-1.7300	0.0000	0.0000	0.0000	0.0000;
	20967	20974	0.016403	0.04334	0.0013	73.47	0	0	0	0	1	0	0	50.4100	28.4900	-49.9200	-27.3300	0.0000	0.0000	0.0000	0.0000;
	20967	20974	0.016403	0.04334	0.0013	73.47	0	0	0	0	1	0	0	50.4100	28.4900	-49.9200	-27.3300	0.0000	0.0000	0.0000	0.0000;
	20967	20987	0.069577	0.153233	0.0037	56.92	0	0	0	0	1	0	0	18.5400	5.8800	-18.3100	-5.7600	0.0000	0.0000	0.0000	0.0000;
	20970	20971	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-30.5300	-8.2100	30.5300	8.2200	0.0000	0.0000	0.0000	0.0000;
	20974	20971	0.021316	0.053378	0.00268	59.69	0	0	0	0	1	0	0	23.7100	3.9600	-23.6000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	20971	20987	0.033757	0.089134	0.00913	49.8	0	0	0	0	1	0	0	-6.9300	-4.2600	6.9500	3.3400	0.0000	0.0000	0.0000	0.0000;
	20972	20973	0.000242	0.001041	0	0	0	0	0	0	1	0	0	-30.5300	-6.6500	30.5300	6.6600	0.0000	0.0000	0.0000	0.0000;
	20974	20976	0.04468	0.114565	0.00424	61.43	0	0	0	0	1	0	0	31.1000	11.2900	-30.6400	-10.5600	0.0000	0.0000	0.0000	0.0000;
	20981	20974	0.060572	0.141676	0.00541	49.18	0	0	0	0	1	0	0	-16.1400	-23.1700	16.6300	23.7400	0.0000	0.0000	0.0000	0.0000;
	20975	20976	0.000204	0.001157	0	0	0	0	0	0	1	0	0	-9.5900	-2.2800	9.5900	2.2800	0.0000	0.0000	0.0000	0.0000;
	20976	20977	0.041823	0.081454	0.00251	52.42	0	0	0	0	1	0	0	-2.4300	15.7500	2.5400	-15.8000	0.0000	0.0000	0.0000	0.0000;
	20978	20976	0.032614	0.085834	0.00312	61	0	0	0	0	1	0	0	-23.3000	7.6700	23.4900	-7.4800	0.0000	0.0000	0.0000	0.0000;
	20977	21119	0.045905	0.10942	0.00595	62.83	0	0	0	0	1	0	0	-20.7700	22.4500	21.2000	-21.9900	0.0000	0.0000	0.0000	0.0000;
	20978	20979	0.048566	0.121014	0.00538	57.87	0	0	0	0	1	0	0	15.8400	-10.9600	-15.6700	10.8500	0.0000	0.0000	0.0000	0.0000;
	20981	20980	0.024384	0.068691	0.0021	47.96	0	0	0	0	1	0	0	11.2400	9.4400	-11.1800	-9.5000	0.0000	0.0000	0.0000	0.0000;
	20980	20986	0.043307	0.112107	0.00553	54.27	0	0	0	0	1	0	0	-5.0700	7.0400	5.1100	-7.4800	0.0000	0.0000	0.0000	0.0000;
	20981	20982	0.000204	0.001194	0	0	0	0	0	0	1	0	0	15.1400	0.6800	-15.1400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	20985	20981	0.047745	0.126033	0.00488	55.57	0	0	0	0	1	0	0	10.3700	-13.1600	-10.2300	13.0400	0.0000	0.0000	0.0000	0.0000;
	20983	20984	0.00022	0.001178	0	0	0	0	0	0	1	0	0	-24.8900	-11.6000	24.8900	11.6100	0.0000	0.0000	0.0000	0.0000;
	20985	21119	0.036583	0.099811	0.01549	34.64	0	0	0	0	1	0	0	-2.5100	-1.7800	2.5200	0.2900	0.0000	0.0000	0.0000	0.0000;
	20986	21736	0.059049	0.106604	0.01138	61.69	0	0	0	0	1	0	0	-23.0700	4.9200	23.4200	-5.3900	0.0000	0.0000	0.0000	0.0000;
	20989	20990	0.000243	0.001011	0	0	0	0	0	0	1	0	0	28.8300	6.4200	-28.8300	-6.4200	0.0000	0.0000	0.0000	0.0000;
	21002	20989	0.010092	0.020692	0.00243	65.5	0	0	0	0	1	0	0	41.3500	-7.5800	-41.1700	7.7100	0.0000	0.0000	0.0000	0.0000;
	20992	20993	0.000278	0.001189	0	0	0	0	0	0	1	0	0	23.6700	7.4600	-23.6600	-7.4500	0.0000	0.0000	0.0000	0.0000;
	20992	20999	0.028635	0.065459	0.00308	60.88	0	0	0	0	1	0	0	29.9800	-2.4000	-29.7100	2.6900	0.0000	0.0000	0.0000	0.0000;
	20992	21002	0.018202	0.047508	0.00265	52.33	0	0	0	0	1	0	0	-10.3900	-5.9200	10.4200	5.7300	0.0000	0.0000	0.0000	0.0000;
	20998	20994	0.025352	0.061701	0.00264	62.98	0	0	0	0	1	0	0	41.0800	8.2100	-40.6600	-7.4800	0.0000	0.0000	0.0000	0.0000;
	20994	22685	0.023954	0.050419	0.00787	41.75	0	0	0	0	1	0	0	7.7000	9.5900	-7.6600	-10.3300	0.0000	0.0000	0.0000	0.0000;
	23016	20994	0.046925	0.118804	0.00221	54.61	0	0	0	0	1	0	0	-13.4000	5.4200	13.4900	-5.4100	0.0000	0.0000	0.0000	0.0000;
	20996	20995	0.004508	0.127835	0	84.51	0	0	1.0375	0	1	0	0	-26.7500	-4.4400	26.7800	5.3700	0.0000	0.0000	0.0000	0.0000;
	20996	20995	0.004508	0.127835	0	84.51	0	0	1.0375	0	1	0	0	-26.7500	-4.4400	26.7800	5.3700	0.0000	0.0000	0.0000	0.0000;
	20996	20995	0.004508	0.127835	0	84.51	0	0	1.0375	0	1	0	0	-26.7500	-4.4400	26.7800	5.3700	0.0000	0.0000	0.0000	0.0000;
	20995	20997	0.000202	0.001114	0	0	0	0	0	0	1	0	0	19.4700	6.3300	-19.4700	-6.3200	0.0000	0.0000	0.0000	0.0000;
	21008	20995	0.004565	0.027829	0.01543	232.62	0	0	0	0	1	0	0	127.7500	25.7500	-127.0100	-22.8100	0.0000	0.0000	0.0000	0.0000;
	20996	20998	0.012961	0.030779	0.00374	66.46	0	0	0	0	1	0	0	30.3900	5.4200	-30.2700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	20996	20998	0.012961	0.030779	0.00374	66.46	0	0	0	0	1	0	0	30.3900	5.4200	-30.2700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	20999	21306	0.043746	0.091869	0.00278	42.21	0	0	0	0	1	0	0	-0.1000	-3.8700	0.1100	3.6100	0.0000	0.0000	0.0000	0.0000;
	21018	21000	0.04074	0.119529	0.00312	42.48	0	0	0	0	1	0	0	4.2800	2.4400	-4.2700	-2.7100	0.0000	0.0000	0.0000	0.0000;
	21001	21004	0.011045	0.324853	0	179.79	0	0	1	0	1	0	0	51.9200	2.7700	-51.6200	5.9800	0.0000	0.0000	0.0000	0.0000;
	21001	21005	0.000216	0.001051	0	0	0	0	0	0	1	0	0	59.6400	23.5800	-59.6300	-23.5400	0.0000	0.0000	0.0000	0.0000;
	21001	21006	0.000224	0.001005	0	0	0	0	0	0	1	0	0	-111.5600	-26.3500	111.5900	26.4800	0.0000	0.0000	0.0000	0.0000;
	21002	21004	-0.005208	-0.153186	0	79.79	0	0	1	0	1	0	0	-51.7700	1.8600	51.6200	-5.9800	0.0000	0.0000	0.0000	0.0000;
	21003	21004	0.027583	0.811294	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21007	21010	0.000786	0.051288	0	465.67	0	0	1	0	1	0	0	194.3400	48.0000	-194.0400	-28.8800	0.0000	0.0000	0.0000	0.0000;
	21007	21011	0.000291	0.001172	0	0	0	0	0	0	1	0	0	26.8100	8.1400	-26.8000	-8.1300	0.0000	0.0000	0.0000	0.0000;
	21007	21012	0.000289	0.001025	0	0	0	0	0	0	1	0	0	-221.1400	100.8700	221.3000	-100.3000	0.0000	0.0000	0.0000	0.0000;
	21008	21010	-0.000295	-0.019251	0	415.67	0	0	1	0	1	0	0	-194.1500	-36.0600	194.0400	28.8800	0.0000	0.0000	0.0000	0.0000;
	21009	21010	0.002632	0.171802	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	23009	21012	0.000574	0.00642	0.15844	1311.47	0	0	0	0	1	0	0	869.4800	6.8000	-865.4700	20.9300	0.0000	0.0000	0.0000	0.0000;
	23002	21013	0.009315	0.023743	0.0007	43.84	0	0	0	0	1	0	0	3.3100	11.4700	-3.3000	-11.5100	0.0000	0.0000	0.0000	0.0000;
	23005	21014	0.032808	0.087516	0.00404	57.74	0	0	0	0	1	0	0	-14.9000	-14.1200	15.0300	14.0400	0.0000	0.0000	0.0000	0.0000;
	23016	21014	0.033965	0.06488	0.01181	200	0	0	0	0	1	0	0	43.0900	-48.8600	-41.7300	50.2100	0.0000	0.0000	0.0000	0.0000;
	21015	21016	0.018244	0.043694	0.00122	51.72	0	0	0	0	1	0	0	9.1100	10.4600	-9.0800	-10.5100	0.0000	0.0000	0.0000	0.0000;
	21015	23002	0.022097	0.059572	0.00567	200	0	0	0	0	1	0	0	-35.8100	57.7500	36.7500	-55.8000	0.0000	0.0000	0.0000	0.0000;
	21016	21017	0.000208	0.001082	0	0	0	0	0	0	1	0	0	26.7000	8.1800	-26.7000	-8.1800	0.0000	0.0000	0.0000	0.0000;
	21018	21306	0.012141	0.034441	0.0049	61.08	0	0	0	0	1	0	0	-29.7600	-11.7600	29.8900	11.6500	0.0000	0.0000	0.0000	0.0000;
	21020	21019	0.00066	0.029847	0	348.73	0	0	1.0125	0	1	0	0	-47.7900	-25.1500	47.8100	25.9700	0.0000	0.0000	0.0000	0.0000;
	21019	21021	0.000266	0.001127	0	0	0	0	0	0	1	0	0	26.7700	3.2300	-26.7700	-3.2300	0.0000	0.0000	0.0000	0.0000;
	21019	21598	0.001439	0.015423	0.37008	1351.68	0	0	0	0	1	0	0	616.1800	-92.1800	-611.0200	107.4100	0.0000	0.0000	0.0000	0.0000;
	21022	21023	0.000237	0.001177	0	0	0	0	0	0	1	0	0	-14.9800	-3.7900	14.9800	3.7900	0.0000	0.0000	0.0000	0.0000;
	21024	21025	0.000293	0.00119	0	0	0	0	0	0	1	0	0	10.5700	1.8700	-10.5700	-1.8700	0.0000	0.0000	0.0000	0.0000;
	21495	21024	0.070225	0.143869	0.00556	41.32	0	0	0	0	1	0	0	4.2300	2.5300	-4.2100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	21026	21029	0.005459	0.177872	0	200.39	0	0	1	0	1	0	0	55.9100	-7.6800	-55.7400	13.2000	0.0000	0.0000	0.0000	0.0000;
	21026	21030	0.000215	0.001068	0	0	0	0	0	0	1	0	0	-69.7400	4.7600	69.7500	-4.7100	0.0000	0.0000	0.0000	0.0000;
	21026	21031	0.000218	0.001111	0	0	0	0	0	0	1	0	0	13.8300	2.9200	-13.8300	-2.9200	0.0000	0.0000	0.0000	0.0000;
	21027	21029	-0.00132	-0.043001	0	75.39	0	0	1	0	1	0	0	-55.7800	11.8700	55.7400	-13.2000	0.0000	0.0000	0.0000	0.0000;
	21027	21033	0.008487	0.018393	0.00876	67.44	0	0	0	0	1	0	0	44.3200	-16.9800	-44.1400	16.4600	0.0000	0.0000	0.0000	0.0000;
	21028	21029	0.020026	0.652498	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21032	21030	0.00384	0.021914	0.02098	214.8	0	0	0	0	1	0	0	33.0000	-60.3700	-32.8200	59.2500	0.0000	0.0000	0.0000	0.0000;
	21030	21282	0.007084	0.031753	0.02991	262.93	0	0	0	0	1	0	0	-152.2500	-51.3000	154.0200	56.1000	0.0000	0.0000	0.0000	0.0000;
	21030	21282	0.007084	0.031753	0.02991	262.93	0	0	0	0	1	0	0	-152.2500	-51.3000	154.0200	56.1000	0.0000	0.0000	0.0000	0.0000;
	21033	21035	0.016666	0.042764	0.00083	67.95	0	0	0	0	1	0	0	40.4600	-7.4400	-40.2000	8.0500	0.0000	0.0000	0.0000	0.0000;
	21033	21038	0.014293	0.026666	0.00217	81.16	0	0	0	0	1	0	0	-46.4900	3.4600	46.7900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	21033	21038	0.014293	0.026666	0.00217	81.16	0	0	0	0	1	0	0	-46.4900	3.4600	46.7900	-3.1300	0.0000	0.0000	0.0000	0.0000;
	21035	21036	0.015417	0.048322	0.00125	60.01	0	0	0	0	1	0	0	16.4900	-10.2900	-16.4400	10.3300	0.0000	0.0000	0.0000	0.0000;
	21036	21037	0.000229	0.001082	0	0	0	0	0	0	1	0	0	14.5300	0.8900	-14.5300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	21036	21059	0.012541	0.024896	0.00337	52.09	0	0	0	0	1	0	0	1.9100	-11.2200	-1.9000	10.9000	0.0000	0.0000	0.0000	0.0000;
	21039	21040	0.000278	0.001043	0	0	0	0	0	0	1	0	0	47.9400	13.7200	-47.9300	-13.7000	0.0000	0.0000	0.0000	0.0000;
	21080	21039	0.018273	0.049971	0.00242	70.71	0	0	0	0	1	0	0	46.7600	9.2100	-46.3600	-8.3500	0.0000	0.0000	0.0000	0.0000;
	21041	21080	0.033059	0.062375	0.0023	55.47	0	0	0	0	1	0	0	7.3200	-5.9400	-7.2900	5.7500	0.0000	0.0000	0.0000	0.0000;
	21043	21042	0.000398	0.025113	0	600	0	0	1.075	0	1	0	0	-303.4100	-259.6400	304.0800	302.2100	0.0000	0.0000	0.0000	0.0000;
	21042	21044	0.000299	0.001055	0	0	0	0	0	0	1	0	0	-304.0800	127.9500	304.3800	-126.8900	0.0000	0.0000	0.0000	0.0000;
	21060	21043	0.004865	0.026754	0.01986	254.05	0	0	0	0	1	0	0	-134.4400	-104.7500	135.8200	110.2500	0.0000	0.0000	0.0000	0.0000;
	21060	21043	0.004865	0.026754	0.01986	254.05	0	0	0	0	1	0	0	-134.4400	-104.7500	135.8200	110.2500	0.0000	0.0000	0.0000	0.0000;
	21283	21044	0.000635	0.007964	0.17507	1185.18	0	0	0	0	1	0	0	334.9000	-94.2700	-334.1900	84.2400	0.0000	0.0000	0.0000	0.0000;
	21045	21046	0.00023	0.001163	0	0	0	0	0	0	1	0	0	31.9800	3.9800	-31.9800	-3.9700	0.0000	0.0000	0.0000	0.0000;
	21048	21047	0.006074	0.159376	0	88.26	0	0	1.05625	0	1	0	0	-32.8900	-5.1900	32.9600	7.0100	0.0000	0.0000	0.0000	0.0000;
	21048	21047	0.006074	0.159376	0	88.26	0	0	1.05625	0	1	0	0	-32.8900	-5.1900	32.9600	7.0100	0.0000	0.0000	0.0000	0.0000;
	21048	21047	0.006074	0.159376	0	88.26	0	0	1.05625	0	1	0	0	-32.8900	-5.1900	32.9600	7.0100	0.0000	0.0000	0.0000	0.0000;
	21047	21049	0.000241	0.001081	0	0	0	0	0	0	1	0	0	88.2300	19.2700	-88.2100	-19.1800	0.0000	0.0000	0.0000	0.0000;
	21047	21056	0.00351	0.020659	0.00677	199.39	0	0	0	0	1	0	0	34.6500	10.3000	-34.6000	-10.6900	0.0000	0.0000	0.0000	0.0000;
	21060	21047	0.003893	0.016474	0.0104	231.48	0	0	0	0	1	0	0	113.9700	44.0400	-113.4000	-42.6500	0.0000	0.0000	0.0000	0.0000;
	21048	21057	0.026916	0.062029	0.00203	68.82	0	0	0	0	1	0	0	46.5900	-8.1300	-46.0400	9.2000	0.0000	0.0000	0.0000	0.0000;
	21059	21048	0.013012	0.033044	0.002	67.38	0	0	0	0	1	0	0	-47.7300	-31.4000	48.1400	32.2100	0.0000	0.0000	0.0000	0.0000;
	21061	21048	0.022897	0.049509	0.00281	44.15	0	0	0	0	1	0	0	-3.9300	8.2500	3.9500	-8.5200	0.0000	0.0000	0.0000	0.0000;
	21070	21050	0.009009	0.025289	0.0009	58.65	0	0	0	0	1	0	0	-15.4600	6.3400	15.4800	-6.3600	0.0000	0.0000	0.0000	0.0000;
	21051	21054	-0.000616	-0.02253	0	135.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21051	21055	0.000263	0.001103	0	0	0	0	0	0	1	0	0	106.5400	30.4300	-106.5100	-30.2900	0.0000	0.0000	0.0000	0.0000;
	21051	21056	0.000258	0.001067	0	0	0	0	0	0	1	0	0	-106.5400	-30.4300	106.5700	30.5600	0.0000	0.0000	0.0000	0.0000;
	21052	21054	0.007317	0.267594	0	67.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21053	21054	0.007317	0.267594	0	67.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21056	21060	0.003707	0.027576	0.01531	228.2	0	0	0	0	1	0	0	-91.9100	-41.1800	92.2900	42.4700	0.0000	0.0000	0.0000	0.0000;
	21056	21067	0.004048	0.019767	0.01404	190.42	0	0	0	0	1	0	0	19.9400	21.3200	-19.9000	-22.5200	0.0000	0.0000	0.0000	0.0000;
	21058	21059	0.000298	0.001084	0	0	0	0	0	0	1	0	0	-49.6200	-20.4700	49.6300	20.5000	0.0000	0.0000	0.0000	0.0000;
	21061	21060	0.00474	0.159774	0	97.54	0	0	1.08125	0	1	0	0	-45.4900	-23.1200	45.6200	27.5900	0.0000	0.0000	0.0000	0.0000;
	21061	21060	0.00474	0.159774	0	97.54	0	0	1.08125	0	1	0	0	-45.4900	-23.1200	45.6200	27.5900	0.0000	0.0000	0.0000	0.0000;
	21061	21060	0.00474	0.159774	0	97.54	0	0	1.08125	0	1	0	0	-45.4900	-23.1200	45.6200	27.5900	0.0000	0.0000	0.0000	0.0000;
	21060	21062	0.0003	0.001154	0	0	0	0	0	0	1	0	0	74.2500	21.3400	-74.2400	-21.2700	0.0000	0.0000	0.0000	0.0000;
	21077	21060	0.003632	0.01819	0.03292	242.81	0	0	0	0	1	0	0	149.3000	-18.2300	-148.4900	18.9000	0.0000	0.0000	0.0000	0.0000;
	21070	21061	0.020322	0.054788	0.00159	58.96	0	0	0	0	1	0	0	-24.8600	-27.0800	25.1200	27.6200	0.0000	0.0000	0.0000	0.0000;
	21071	21061	0.017619	0.037397	0.00136	81.97	0	0	0	0	1	0	0	-57.0500	-15.6500	57.6400	16.7500	0.0000	0.0000	0.0000	0.0000;
	21071	21061	0.017619	0.037397	0.00136	81.97	0	0	0	0	1	0	0	-57.0500	-15.6500	57.6400	16.7500	0.0000	0.0000	0.0000	0.0000;
	21063	21066	0.005957	0.17068	0	164.02	0	0	1	0	1	0	0	70.4300	-29.4900	-70.0800	39.6700	0.0000	0.0000	0.0000	0.0000;
	21063	21067	0.000237	0.001101	0	0	0	0	0	0	1	0	0	-70.4300	29.4900	70.4500	-29.4200	0.0000	0.0000	0.0000	0.0000;
	21064	21066	-0.002735	-0.078372	0	89.02	0	0	1	0	1	0	0	-70.2400	35.0000	70.0800	-39.6700	0.0000	0.0000	0.0000	0.0000;
	21065	21066	0.019901	0.570254	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21068	21084	0.010277	0.035524	0.00266	61.51	0	0	0	0	1	0	0	-22.6800	24.6600	22.8000	-24.5400	0.0000	0.0000	0.0000	0.0000;
	21068	21086	0.01782	0.034441	0.00203	71.76	0	0	0	0	1	0	0	-35.0700	16.1300	35.3300	-15.8400	0.0000	0.0000	0.0000	0.0000;
	21068	21086	0.01782	0.034441	0.00203	71.76	0	0	0	0	1	0	0	-35.0700	16.1300	35.3300	-15.8400	0.0000	0.0000	0.0000	0.0000;
	21070	21075	0.025867	0.051768	0.00254	52.1	0	0	0	0	1	0	0	9.0800	6.8100	-9.0500	-7.0100	0.0000	0.0000	0.0000	0.0000;
	21073	21071	0.013745	0.035172	0.00185	75.87	0	0	0	0	1	0	0	-39.8200	-0.8200	40.0200	1.1600	0.0000	0.0000	0.0000	0.0000;
	21073	21071	0.013745	0.035172	0.00185	75.87	0	0	0	0	1	0	0	-39.8200	-0.8200	40.0200	1.1600	0.0000	0.0000	0.0000	0.0000;
	21075	21071	0.018011	0.063056	0.00234	54.44	0	0	0	0	1	0	0	6.5600	-17.4600	-6.5000	17.4300	0.0000	0.0000	0.0000	0.0000;
	21072	21073	0.013442	0.03253	0.01707	58.68	0	0	0	0	1	0	0	18.5300	-25.3700	-18.4100	23.8900	0.0000	0.0000	0.0000	0.0000;
	21080	21072	0.015229	0.035471	0.00152	81.25	0	0	0	0	1	0	0	50.4000	-25.4000	-49.9300	26.3400	0.0000	0.0000	0.0000	0.0000;
	21080	21072	0.015229	0.035471	0.00152	81.25	0	0	0	0	1	0	0	50.4000	-25.4000	-49.9300	26.3400	0.0000	0.0000	0.0000	0.0000;
	21083	21073	0.013919	0.042185	0.00207	200	0	0	0	0	1	0	0	-31.9300	56.2900	32.4700	-54.8800	0.0000	0.0000	0.0000	0.0000;
	21075	21074	0.027592	0.062457	0.00464	67.1	0	0	0	0	1	0	0	-36.3700	10.8000	36.7500	-10.4100	0.0000	0.0000	0.0000	0.0000;
	21077	21076	0.000603	0.030391	0	610.73	0	0	1	0	1	0	0	-194.7200	-27.7700	194.9500	39.3000	0.0000	0.0000	0.0000	0.0000;
	21077	21076	0.000603	0.030391	0	610.73	0	0	1	0	1	0	0	-194.7200	-27.7700	194.9500	39.3000	0.0000	0.0000	0.0000	0.0000;
	21077	21076	0.000603	0.030391	0	610.73	0	0	1	0	1	0	0	-194.7200	-27.7700	194.9500	39.3000	0.0000	0.0000	0.0000	0.0000;
	21076	21078	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-584.8600	-117.8900	585.7600	121.4000	0.0000	0.0000	0.0000	0.0000;
	21082	21077	0.00318	0.017587	0.03271	268.75	0	0	0	0	1	0	0	-167.0300	8.1700	167.9100	-6.6400	0.0000	0.0000	0.0000	0.0000;
	21082	21077	0.00318	0.017587	0.03271	268.75	0	0	0	0	1	0	0	-167.0300	8.1700	167.9100	-6.6400	0.0000	0.0000	0.0000	0.0000;
	21078	21283	0.000665	0.007808	0.51582	1338.24	0	0	0	0	1	0	0	-585.7600	-121.4000	588.0000	92.8700	0.0000	0.0000	0.0000	0.0000;
	21080	21079	0.003423	0.095531	0	107.04	0	0	1	0	1	0	0	-54.2400	13.9300	54.3500	-11.0200	0.0000	0.0000	0.0000	0.0000;
	21080	21079	0.003423	0.095531	0	107.04	0	0	1	0	1	0	0	-54.2400	13.9300	54.3500	-11.0200	0.0000	0.0000	0.0000	0.0000;
	21080	21079	0.003423	0.095531	0	107.04	0	0	1	0	1	0	0	-54.2400	13.9300	54.3500	-11.0200	0.0000	0.0000	0.0000	0.0000;
	21080	21079	0.003423	0.095531	0	107.04	0	0	1	0	1	0	0	-54.2400	13.9300	54.3500	-11.0200	0.0000	0.0000	0.0000	0.0000;
	21079	21081	0.000294	0.00108	0	0	0	0	0	0	1	0	0	104.1500	41.7000	-104.1200	-41.5700	0.0000	0.0000	0.0000	0.0000;
	21082	21079	0.002896	0.013969	0.00739	275.52	0	0	0	0	1	0	0	147.3200	-21.6400	-146.6900	23.9500	0.0000	0.0000	0.0000	0.0000;
	21082	21079	0.002896	0.013969	0.00739	275.52	0	0	0	0	1	0	0	147.3200	-21.6400	-146.6900	23.9500	0.0000	0.0000	0.0000	0.0000;
	21082	21079	0.002896	0.013969	0.00739	275.52	0	0	0	0	1	0	0	147.3200	-21.6400	-146.6900	23.9500	0.0000	0.0000	0.0000	0.0000;
	21085	21079	0.00528	0.029388	0.01162	194.32	0	0	0	0	1	0	0	-20.5600	18.3600	20.6000	-19.3200	0.0000	0.0000	0.0000	0.0000;
	21080	21084	0.014385	0.040754	0.00385	72.4	0	0	0	0	1	0	0	32.3400	3.2300	-32.1900	-3.2000	0.0000	0.0000	0.0000	0.0000;
	21080	21084	0.014385	0.040754	0.00385	72.4	0	0	0	0	1	0	0	32.3400	3.2300	-32.1900	-3.2000	0.0000	0.0000	0.0000	0.0000;
	21085	21082	0.007057	0.044835	0.01074	221.16	0	0	0	0	1	0	0	-60.3800	17.3800	60.6500	-16.7300	0.0000	0.0000	0.0000	0.0000;
	21086	21085	0.003926	0.123174	0	97.97	0	0	1	0	1	0	0	-43.5100	8.1000	43.5800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	21086	21085	0.003926	0.123174	0	97.97	0	0	1	0	1	0	0	-43.5100	8.1000	43.5800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	21086	21085	0.003926	0.123174	0	97.97	0	0	1	0	1	0	0	-43.5100	8.1000	43.5800	-5.7600	0.0000	0.0000	0.0000	0.0000;
	21085	21087	0.000248	0.001024	0	0	0	0	0	0	1	0	0	31.3000	8.6200	-31.3000	-8.6100	0.0000	0.0000	0.0000	0.0000;
	21088	21089	0.000238	0.001174	0	0	0	0	0	0	1	0	0	11.4900	3.1800	-11.4900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	21088	21183	0.081109	0.204994	0.0033	56.99	0	0	0	0	1	0	0	9.1800	-8.3600	-9.0500	8.3300	0.0000	0.0000	0.0000	0.0000;
	21091	21090	0.001686	0.039658	0	92.1	0	0	1	0	1	0	0	-32.2700	11.1400	32.2900	-10.7000	0.0000	0.0000	0.0000	0.0000;
	21091	21090	0.001686	0.039658	0	92.1	0	0	1	0	1	0	0	-32.2700	11.1400	32.2900	-10.7000	0.0000	0.0000	0.0000	0.0000;
	21090	21092	0.000224	0.001023	0	0	0	0	0	0	1	0	0	22.1000	3.4400	-22.1000	-3.4400	0.0000	0.0000	0.0000	0.0000;
	21183	21091	0.02829	0.067143	0.00213	55.16	0	0	0	0	1	0	0	5.6900	-10.3900	-5.6500	10.2600	0.0000	0.0000	0.0000	0.0000;
	21093	21094	0.000286	0.001123	0	0	0	0	0	0	1	0	0	11.6700	2.6300	-11.6700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	21093	21267	0.057071	0.11895	0.00494	67.78	0	0	0	0	1	0	0	26.1000	-5.9800	-25.7000	6.3000	0.0000	0.0000	0.0000	0.0000;
	21093	21711	0.026961	0.08008	0.00464	73.89	0	0	0	0	1	0	0	-42.4700	6.8800	42.9600	-5.9100	0.0000	0.0000	0.0000	0.0000;
	21095	21096	0.000287	0.001132	0	0	0	0	0	0	1	0	0	29.6900	5.1700	-29.6900	-5.1700	0.0000	0.0000	0.0000	0.0000;
	21095	21098	0.034358	0.064783	0.00323	68.5	0	0	0	0	1	0	0	-28.2200	13.3700	28.5300	-13.1400	0.0000	0.0000	0.0000	0.0000;
	21095	21684	0.028596	0.079243	0.00505	68.49	0	0	0	0	1	0	0	-33.0200	-1.8800	33.3000	2.1200	0.0000	0.0000	0.0000	0.0000;
	21098	21097	0.002532	0.088172	0	108.45	0	0	1.025	0	1	0	0	-61.2400	-9.3600	61.3300	12.6100	0.0000	0.0000	0.0000	0.0000;
	21098	21097	0.002532	0.088172	0	108.45	0	0	1.025	0	1	0	0	-61.2400	-9.3600	61.3300	12.6100	0.0000	0.0000	0.0000	0.0000;
	21098	21097	0.002532	0.088172	0	108.45	0	0	1.025	0	1	0	0	-61.2400	-9.3600	61.3300	12.6100	0.0000	0.0000	0.0000	0.0000;
	21098	21097	0.002532	0.088172	0	108.45	0	0	1.025	0	1	0	0	-61.2400	-9.3600	61.3300	12.6100	0.0000	0.0000	0.0000	0.0000;
	21097	21099	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-245.3400	-50.4500	245.5100	51.0800	0.0000	0.0000	0.0000	0.0000;
	21100	21098	0.024482	0.049071	0.00376	86.91	0	0	0	0	1	0	0	-50.8900	-7.0800	51.5000	7.9000	0.0000	0.0000	0.0000	0.0000;
	21100	21098	0.024482	0.049071	0.00376	86.91	0	0	0	0	1	0	0	-50.8900	-7.0800	51.5000	7.9000	0.0000	0.0000	0.0000	0.0000;
	21121	21099	0.001435	0.009274	0.00815	252.15	0	0	0	0	1	0	0	122.9700	26.0400	-122.7600	-25.5400	0.0000	0.0000	0.0000	0.0000;
	21121	21099	0.001435	0.009274	0.00815	252.15	0	0	0	0	1	0	0	122.9700	26.0400	-122.7600	-25.5400	0.0000	0.0000	0.0000	0.0000;
	21100	21105	0.024313	0.06368	0.00429	74.84	0	0	0	0	1	0	0	35.2600	1.7100	-34.9700	-1.4100	0.0000	0.0000	0.0000	0.0000;
	21100	21105	0.024313	0.06368	0.00429	74.84	0	0	0	0	1	0	0	35.2600	1.7100	-34.9700	-1.4100	0.0000	0.0000	0.0000	0.0000;
	21105	21101	0.02401	0.045385	0.01051	65.51	0	0	0	0	1	0	0	34.0900	13.2200	-33.7700	-13.7100	0.0000	0.0000	0.0000	0.0000;
	21267	21101	0.010527	0.030518	0.00142	66.51	0	0	0	0	1	0	0	24.0100	-9.5600	-23.9400	9.6100	0.0000	0.0000	0.0000	0.0000;
	21103	21102	0.006921	0.161809	0	67.18	0	0	1	0	1	0	0	-31.0400	-6.3800	31.1100	7.9600	0.0000	0.0000	0.0000	0.0000;
	21102	21104	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-31.1100	-7.9600	31.1100	7.9700	0.0000	0.0000	0.0000	0.0000;
	21103	21105	0.019061	0.04459	0.00382	73.76	0	0	0	0	1	0	0	-50.2400	8.9000	50.7200	-8.1700	0.0000	0.0000	0.0000	0.0000;
	21105	21106	0.000212	0.001121	0	0	0	0	0	0	1	0	0	23.8000	7.7400	-23.8000	-7.7300	0.0000	0.0000	0.0000	0.0000;
	21108	21107	0.000246	0.01581	0	589.37	0	0	1.0375	0	1	0	0	-231.1300	-85.0100	231.2800	94.4300	0.0000	0.0000	0.0000	0.0000;
	21108	21107	0.000246	0.01581	0	589.37	0	0	1.0375	0	1	0	0	-231.1300	-85.0100	231.2800	94.4300	0.0000	0.0000	0.0000	0.0000;
	21107	21111	0.000221	0.001156	0	0	0	0	0	0	1	0	0	-462.5500	-188.8600	463.0800	191.6100	0.0000	0.0000	0.0000	0.0000;
	21109	21108	0.00666	0.187914	0	68.75	0	0	1.04375	0	1	0	0	-35.8100	-20.0900	35.9200	23.2300	0.0000	0.0000	0.0000	0.0000;
	21108	21110	0.000272	0.001153	0	0	0	0	0	0	1	0	0	426.3300	146.7900	-425.8300	-144.6500	0.0000	0.0000	0.0000	0.0000;
	21109	21439	0.060537	0.102615	0.00308	68.51	0	0	0	0	1	0	0	29.4900	-0.6500	-29.0100	1.1300	0.0000	0.0000	0.0000	0.0000;
	21112	21110	0.007367	0.034959	0.01115	191.61	0	0	0	0	1	0	0	23.5600	-19.6600	-23.5000	18.7500	0.0000	0.0000	0.0000	0.0000;
	21115	21110	0.006299	0.030376	0.0332	234.71	0	0	0	0	1	0	0	-120.7000	-50.1100	121.7200	51.4900	0.0000	0.0000	0.0000	0.0000;
	21110	21118	0.00652	0.040137	0.01531	197.39	0	0	0	0	1	0	0	43.6000	21.5300	-43.4600	-22.3000	0.0000	0.0000	0.0000	0.0000;
	21111	21127	0.000996	0.01027	0.437	1390.22	0	0	0	0	1	0	0	-618.1100	-54.9800	621.7300	45.7800	0.0000	0.0000	0.0000	0.0000;
	21322	21111	0.001403	0.016206	0.35666	1342.46	0	0	0	0	1	0	0	-446.1100	78.7000	448.8600	-84.8700	0.0000	0.0000	0.0000	0.0000;
	21112	21118	0.009866	0.041436	0.01642	219.01	0	0	0	0	1	0	0	62.0500	1.1800	-61.6900	-1.4700	0.0000	0.0000	0.0000	0.0000;
	21112	21689	0.007706	0.041193	0.0599	238.8	0	0	0	0	1	0	0	-125.1300	7.9500	126.2500	-8.4400	0.0000	0.0000	0.0000	0.0000;
	21114	21113	0.005655	0.156147	0	95.48	0	0	1.04375	0	1	0	0	-40.1200	-13.8100	40.2200	16.6400	0.0000	0.0000	0.0000	0.0000;
	21114	21113	0.005655	0.156147	0	95.48	0	0	1.04375	0	1	0	0	-40.1200	-13.8100	40.2200	16.6400	0.0000	0.0000	0.0000	0.0000;
	21114	21113	0.005655	0.156147	0	95.48	0	0	1.04375	0	1	0	0	-40.1200	-13.8100	40.2200	16.6400	0.0000	0.0000	0.0000	0.0000;
	21113	21115	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-120.6600	-49.9300	120.7000	50.1100	0.0000	0.0000	0.0000	0.0000;
	21114	21277	0.013494	0.040361	0.00541	57.86	0	0	0	0	1	0	0	12.6700	12.5200	-12.6300	-12.9800	0.0000	0.0000	0.0000	0.0000;
	21117	21116	0.003815	0.13186	0	92.94	0	0	1	0	1	0	0	-35.0000	-6.2800	35.0400	7.8800	0.0000	0.0000	0.0000	0.0000;
	21117	21116	0.003815	0.13186	0	92.94	0	0	1	0	1	0	0	-35.0000	-6.2800	35.0400	7.8800	0.0000	0.0000	0.0000	0.0000;
	21117	21116	0.003815	0.13186	0	92.94	0	0	1	0	1	0	0	-35.0000	-6.2800	35.0400	7.8800	0.0000	0.0000	0.0000	0.0000;
	21116	21118	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-105.1300	-23.6400	105.1500	23.7600	0.0000	0.0000	0.0000	0.0000;
	21121	21120	0.000401	0.025241	0	600.21	0	0	1	0	1	0	0	-177.8200	0.8100	177.9400	6.6400	0.0000	0.0000	0.0000	0.0000;
	21121	21120	0.000401	0.025241	0	600.21	0	0	1	0	1	0	0	-177.8200	0.8100	177.9400	6.6400	0.0000	0.0000	0.0000	0.0000;
	21121	21120	0.000401	0.025241	0	600.21	0	0	1	0	1	0	0	-177.8200	0.8100	177.9400	6.6400	0.0000	0.0000	0.0000	0.0000;
	21120	21122	0.000523	0.027128	0	449.16	0	0	1	0	1	0	0	-211.5500	27.8800	211.7700	-16.4000	0.0000	0.0000	0.0000	0.0000;
	21120	21123	0.000321	0.017074	0	449.02	0	0	1	0	1	0	0	-211.6400	23.6000	211.7700	-16.4000	0.0000	0.0000	0.0000	0.0000;
	21120	21124	0.000488	0.025338	0	448.82	0	0	1	0	1	0	0	-211.5600	27.1200	211.7700	-16.4000	0.0000	0.0000	0.0000	0.0000;
	21120	21125	0.000381	0.02442	0	448.57	0	0	1	0	1	0	0	-211.6100	26.7300	211.7700	-16.4000	0.0000	0.0000	0.0000	0.0000;
	21120	21126	0.000307	0.018751	0	448.5	0	0	1	0	1	0	0	-211.6400	24.3100	211.7700	-16.4000	0.0000	0.0000	0.0000	0.0000;
	21120	21127	0.000249	0.001197	0	0	0	0	0	0	1	0	0	516.2600	-149.9200	-515.5900	153.1400	0.0000	0.0000	0.0000	0.0000;
	21120	21128	0.000247	0.001048	0	0	0	0	0	0	1	0	0	7.9200	0.3700	-7.9200	-0.3700	0.0000	0.0000	0.0000	0.0000;
	21689	21121	0.002619	0.013028	0.0065	220.93	0	0	0	0	1	0	0	-68.7900	91.0600	69.1000	-90.2000	0.0000	0.0000	0.0000	0.0000;
	21127	21242	0.001057	0.012652	0.28355	1319.2	0	0	0	0	1	0	0	-437.0200	10.9800	438.9000	-19.0500	0.0000	0.0000	0.0000	0.0000;
	21690	21127	0.000184	0.002092	0.05147	1207.43	0	0	0	0	1	0	0	197.2400	144.4400	-197.1400	-148.8300	0.0000	0.0000	0.0000	0.0000;
	21129	21132	0.000145	0.003679	0	99.25	0	0	1	0	1	0	0	-3.5000	0.0100	3.5000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21129	21133	0.015305	0.47229	0	20.72	0	0	1	0	1	0	0	-2.0000	0.0200	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21129	21134	0.000269	0.001155	0	0	0	0	0	0	1	0	0	10.7300	3.5600	-10.7300	-3.5600	0.0000	0.0000	0.0000	0.0000;
	21129	21135	0.00023	0.001028	0	0	0	0	0	0	1	0	0	-5.2300	-3.5900	5.2300	3.5900	0.0000	0.0000	0.0000	0.0000;
	21130	21132	0.00767	0.194301	0	49.62	0	0	1	0	1	0	0	1.5000	0.0000	-1.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21131	21132	0.00767	0.194301	0	49.62	0	0	1	0	1	0	0	2.0000	0.0000	-2.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21239	21135	0.009435	0.049329	0.03057	221.98	0	0	0	0	1	0	0	72.1100	-5.8800	-71.6400	5.1000	0.0000	0.0000	0.0000	0.0000;
	21137	21136	0.000553	0.029239	0	484.97	0	0	1	0	1	0	0	175.5400	5.2900	-175.3900	3.0200	0.0000	0.0000	0.0000	0.0000;
	21136	21141	0.000209	0.00117	0	0	0	0	0	0	1	0	0	15.8000	6.0600	-15.8000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	21136	21142	0.000297	0.001017	0	0	0	0	0	0	1	0	0	162.1900	-9.0800	-162.1200	9.3300	0.0000	0.0000	0.0000	0.0000;
	21137	21140	0.007656	0.256692	0	237.75	0	0	1	0	1	0	0	49.5400	5.4700	-49.3700	0.4100	0.0000	0.0000	0.0000	0.0000;
	21137	21219	0.010153	0.053698	0.1579	272.94	0	0	0	0	1	0	0	-111.8900	-5.3800	113.0600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	21137	21219	0.010153	0.053698	0.1579	272.94	0	0	0	0	1	0	0	-111.8900	-5.3800	113.0600	-5.7300	0.0000	0.0000	0.0000	0.0000;
	21138	21140	-0.00321	-0.107632	0	87.75	0	0	1	0	1	0	0	-49.4400	-2.0600	49.3700	-0.4100	0.0000	0.0000	0.0000	0.0000;
	21139	21140	0.026123	0.875885	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21144	0.02199	0.436708	0	39.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21145	0.071453	1.504598	0	7.71	0	0	1	0	1	0	0	-0.5000	0.0000	0.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21146	1.7112	29.669647	0	0.65	0	0	1	0	1	0	0	-0.5000	0.0700	0.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21143	21147	0.000253	0.001011	0	0	0	0	0	0	1	0	0	1.0000	-0.0800	-1.0000	0.0800	0.0000	0.0000	0.0000	0.0000;
	21143	21148	0.0003	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21150	21149	0.006213	0.211674	0	62.85	0	0	1	0	1	0	0	-17.4800	5.2800	17.5000	-4.6100	0.0000	0.0000	0.0000	0.0000;
	21149	21154	0.010196	0.287353	0	53.65	0	0	1	0	1	0	0	-9.4900	-4.1300	9.5000	4.4300	0.0000	0.0000	0.0000	0.0000;
	21149	21156	0.008274	0.287394	0	36.05	0	0	1	0	1	0	0	-4.7500	-2.1400	4.7500	2.2100	0.0000	0.0000	0.0000	0.0000;
	21149	21157	0.000247	0.001158	0	0	0	0	0	0	1	0	0	2.1100	0.3800	-2.1100	-0.3800	0.0000	0.0000	0.0000	0.0000;
	21149	21158	0.000292	0.001015	0	0	0	0	0	0	1	0	0	-5.3700	10.5000	5.3700	-10.5000	0.0000	0.0000	0.0000	0.0000;
	21150	21153	-0.000405	-0.010248	0	116.1	0	0	1	0	1	0	0	-9.4900	-4.3100	9.4900	4.3000	0.0000	0.0000	0.0000	0.0000;
	21150	21155	0.015134	0.345447	0	40.47	0	0	1	0	1	0	0	-4.7500	-2.1200	4.7500	2.2100	0.0000	0.0000	0.0000	0.0000;
	21705	21150	0.008027	0.026982	0.00216	57.98	0	0	0	0	1	0	0	-22.3500	0.5400	22.3900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	21151	21153	0.010066	0.254729	0	58.05	0	0	1	0	1	0	0	4.7500	2.2100	-4.7500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	21152	21153	0.010066	0.254729	0	58.05	0	0	1	0	1	0	0	4.7500	2.2100	-4.7500	-2.1500	0.0000	0.0000	0.0000	0.0000;
	21510	21158	0.006578	0.033991	0.02307	198.31	0	0	0	0	1	0	0	51.5400	45.0600	-51.2400	-45.9500	0.0000	0.0000	0.0000	0.0000;
	21574	21158	0.008084	0.046903	0.04695	225.94	0	0	0	0	1	0	0	71.1300	-20.8100	-70.7000	18.4700	0.0000	0.0000	0.0000	0.0000;
	21158	21680	0.004815	0.028266	0.02965	235.62	0	0	0	0	1	0	0	116.5700	37.9800	-115.8600	-36.8300	0.0000	0.0000	0.0000	0.0000;
	21160	21159	0.00049	0.032957	0	380.81	0	0	1.0125	0	1	0	0	-162.9200	-7.2200	163.0400	15.4400	0.0000	0.0000	0.0000	0.0000;
	21159	21164	0.001138	0.068469	0	215.28	0	0	1	0	1	0	0	-20.9900	-7.7500	21.0000	8.0600	0.0000	0.0000	0.0000	0.0000;
	21159	21166	0.001345	0.072637	0	215.24	0	0	1	0	1	0	0	-20.9900	-7.7300	21.0000	8.0600	0.0000	0.0000	0.0000	0.0000;
	21159	21167	0.000249	0.001013	0	0	0	0	0	0	1	0	0	-121.0600	0.0300	121.0900	0.1100	0.0000	0.0000	0.0000	0.0000;
	21160	21163	0.007877	0.253845	0	150.6	0	0	1	0	1	0	0	36.5300	0.9600	-36.4300	2.1500	0.0000	0.0000	0.0000	0.0000;
	21160	21165	0.003094	0.090856	0	85.43	0	0	1.0375	0	1	0	0	-41.9400	3.6400	41.9900	-2.0600	0.0000	0.0000	0.0000	0.0000;
	21160	21168	0.000273	0.001192	0	0	0	0	0	0	1	0	0	168.3300	2.6200	-168.2600	-2.3100	0.0000	0.0000	0.0000	0.0000;
	21161	21163	-0.004015	-0.129397	0	75.6	0	0	1	0	1	0	0	-36.4800	0.5600	36.4300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	21162	21163	0.021693	0.699052	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21167	21401	0.000659	0.008108	0.2013	1201.21	0	0	0	0	1	0	0	402.6900	-119.1200	-401.6200	110.4500	0.0000	0.0000	0.0000	0.0000;
	21169	21170	0.005003	0.10211	0	52.98	0	0	0.95625	0	1	0	0	-5.0000	0.0200	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21169	21171	0.000247	0.001095	0	0	0	0	0	0	1	0	0	5.0000	-0.0200	-5.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	21169	21172	0.000234	0.001066	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21171	22748	0.029805	0.083313	0.0032	62.66	0	0	0	0	1	0	0	-20.8400	12.6700	21.0200	-12.4900	0.0000	0.0000	0.0000	0.0000;
	21173	21176	-0.001267	-0.021482	0	96.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21173	21177	0.000272	0.001131	0	0	0	0	0	0	1	0	0	8.6000	2.5800	-8.6000	-2.5800	0.0000	0.0000	0.0000	0.0000;
	21173	21178	0.00026	0.001112	0	0	0	0	0	0	1	0	0	-8.6000	-2.5800	8.6000	2.5800	0.0000	0.0000	0.0000	0.0000;
	21174	21176	0.016304	0.276341	0	48.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21175	21176	0.016304	0.276341	0	48.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21178	21397	0.013277	0.042853	0.00135	73.46	0	0	0	0	1	0	0	-42.7400	2.5900	42.9600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	21178	21397	0.013277	0.042853	0.00135	73.46	0	0	0	0	1	0	0	-42.7400	2.5900	42.9600	-2.0200	0.0000	0.0000	0.0000	0.0000;
	21179	21180	0.010861	0.188134	0	50.73	0	0	0.99375	0	1	0	0	-8.4900	0.1300	8.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21179	21181	0.000297	0.001127	0	0	0	0	0	0	1	0	0	8.4900	-0.1300	-8.4900	0.1300	0.0000	0.0000	0.0000	0.0000;
	21179	21182	0.00027	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21702	21181	0.027512	0.060666	0.0103	59.97	0	0	0	0	1	0	0	25.5700	11.5100	-25.3600	-12.1000	0.0000	0.0000	0.0000	0.0000;
	21183	21184	0.000284	0.001111	0	0	0	0	0	0	1	0	0	3.3600	2.0600	-3.3600	-2.0600	0.0000	0.0000	0.0000	0.0000;
	21185	21186	0.000234	0.001145	0	0	0	0	0	0	1	0	0	12.0000	0.0000	-12.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21188	0.006679	0.221523	0	38.23	0	0	1	0	1	0	0	-5.0000	0.0500	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21189	0.02413	0.696336	0	25.09	0	0	1	0	1	0	0	-2.5000	0.0400	2.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21190	0.350021	9.102134	0	1.3	0	0	1	0	1	0	0	-1.0000	0.0800	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21191	0.42443	13.738671	0	0.65	0	0	1	0	1	0	0	-0.5000	0.0300	0.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21187	21192	0.000233	0.001156	0	0	0	0	0	0	1	0	0	15.1700	5.9500	-15.1700	-5.9500	0.0000	0.0000	0.0000	0.0000;
	21187	21193	0.000241	0.001027	0	0	0	0	0	0	1	0	0	-6.1800	-6.1600	6.1800	6.1600	0.0000	0.0000	0.0000	0.0000;
	21193	21321	0.002591	0.01847	0.09873	222.43	0	0	0	0	1	0	0	-80.0500	-30.1100	80.2200	20.6500	0.0000	0.0000	0.0000	0.0000;
	21194	21197	-0.000602	-0.010837	0	112.06	0	0	1	0	1	0	0	-1.9000	0.0100	1.9000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21194	21198	0.000286	0.001088	0	0	0	0	0	0	1	0	0	1.9000	-0.0100	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21195	21197	0.011924	0.214591	0	56.03	0	0	1	0	1	0	0	1.9000	0.0000	-1.9000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21196	21197	0.011924	0.214591	0	56.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21199	21200	0.000244	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21201	21202	0.000258	0.001114	0	0	0	0	0	0	1	0	0	28.6700	8.8800	-28.6700	-8.8700	0.0000	0.0000	0.0000	0.0000;
	21201	21289	0.014578	0.046337	0.00169	49.38	0	0	0	0	1	0	0	9.2400	4.8100	-9.2300	-4.9400	0.0000	0.0000	0.0000	0.0000;
	21487	21201	0.037676	0.104613	0.00471	48.45	0	0	0	0	1	0	0	7.1300	0.8800	-7.1100	-1.3400	0.0000	0.0000	0.0000	0.0000;
	21506	21201	0.004591	0.009909	0.00092	65.84	0	0	0	0	1	0	0	41.7300	11.1900	-41.6500	-11.1200	0.0000	0.0000	0.0000	0.0000;
	21203	21204	0.000225	0.001135	0	0	0	0	0	0	1	0	0	6.1000	0.0000	-6.1000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21205	21208	0.000477	0.009644	0	117.56	0	0	1	0	1	0	0	-9.9900	0.0800	9.9900	-0.0800	0.0000	0.0000	0.0000	0.0000;
	21205	21209	0.000282	0.00108	0	0	0	0	0	0	1	0	0	7.1800	-0.1800	-7.1800	0.1800	0.0000	0.0000	0.0000	0.0000;
	21206	21208	0.008112	0.163913	0	58.78	0	0	1	0	1	0	0	5.0000	0.0000	-5.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	21207	21208	0.008112	0.163913	0	58.78	0	0	1	0	1	0	0	5.0000	0.0000	-5.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	21209	21700	0.056154	0.125712	0.00391	57.78	0	0	0	0	1	0	0	19.5200	-7.3000	-19.2900	7.3800	0.0000	0.0000	0.0000	0.0000;
	21210	21211	0.00026	0.00103	0	0	0	0	0	0	1	0	0	4.2800	0.4800	-4.2800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21213	21212	0.000313	0.023201	0	457.23	0	0	1	0	1	0	0	-150.1700	48.4400	150.2400	-43.2300	0.0000	0.0000	0.0000	0.0000;
	21212	21215	0.000453	0.03031	0	294.65	0	0	1	0	1	0	0	-59.9800	-13.4700	59.9900	14.5300	0.0000	0.0000	0.0000	0.0000;
	21212	21216	0.000454	0.03107	0	294.57	0	0	1	0	1	0	0	-59.9800	-13.1200	59.9900	14.1900	0.0000	0.0000	0.0000	0.0000;
	21212	21217	0.001103	0.04716	0	293.72	0	0	1	0	1	0	0	-59.9500	-7.3800	59.9900	8.9600	0.0000	0.0000	0.0000	0.0000;
	21212	21218	0.00024	0.001167	0	0	0	0	0	0	1	0	0	29.6600	25.6500	-29.6600	-25.6400	0.0000	0.0000	0.0000	0.0000;
	21214	21213	0.005347	0.174308	0	62.14	0	0	1	0	1	0	0	-2.9800	1.7000	2.9800	-1.6800	0.0000	0.0000	0.0000	0.0000;
	21213	21219	0.000288	0.001136	0	0	0	0	0	0	1	0	0	147.1900	-46.7600	-147.1300	47.0100	0.0000	0.0000	0.0000	0.0000;
	21214	21443	0.023855	0.049304	0.0025	41.84	0	0	0	0	1	0	0	2.9800	-1.7000	-2.9800	1.4200	0.0000	0.0000	0.0000	0.0000;
	21322	21218	0.001594	0.017812	0.41363	1344.31	0	0	0	0	1	0	0	435.3700	-97.3100	-432.4600	85.3300	0.0000	0.0000	0.0000	0.0000;
	21598	21218	0.00041	0.005109	0.12399	1121.83	0	0	0	0	1	0	0	144.6700	-4.5800	-144.6000	-7.9200	0.0000	0.0000	0.0000	0.0000;
	21219	21542	0.002116	0.013301	0.00525	186.42	0	0	0	0	1	0	0	5.5000	-5.4800	-5.4900	4.9100	0.0000	0.0000	0.0000	0.0000;
	21549	21219	0.002835	0.014905	0.00553	239.37	0	0	0	0	1	0	0	84.7000	30.5400	-84.4900	-30.0700	0.0000	0.0000	0.0000	0.0000;
	21220	21223	0.001799	0.100901	0	533.02	0	0	1	0	1	0	0	190.6400	55.9600	-189.9800	-19.1400	0.0000	0.0000	0.0000	0.0000;
	21220	21224	0.000345	0.018569	0	441.38	0	0	1.04375	0	1	0	0	-199.2100	-82.9500	199.3700	91.6600	0.0000	0.0000	0.0000	0.0000;
	21220	21225	0.000607	0.034829	0	440.97	0	0	1.0625	0	1	0	0	-199.0900	-75.1900	199.3700	91.6600	0.0000	0.0000	0.0000	0.0000;
	21220	21226	0.000627	0.030371	0	440.42	0	0	1.05625	0	1	0	0	-199.0700	-86.7200	199.3700	101.4900	0.0000	0.0000	0.0000	0.0000;
	21220	21227	0.000264	0.001187	0	0	0	0	0	0	1	0	0	377.4100	151.2800	-377.0000	-149.4700	0.0000	0.0000	0.0000	0.0000;
	21220	21228	0.000264	0.001167	0	0	0	0	0	0	1	0	0	29.3200	13.6000	-29.3200	-13.5900	0.0000	0.0000	0.0000	0.0000;
	21221	21223	-0.001213	-0.068031	0	408.02	0	0	1	0	1	0	0	-190.4200	-43.9700	189.9800	19.1400	0.0000	0.0000	0.0000	0.0000;
	21222	21223	0.003117	0.174839	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21227	21484	0.000821	0.008654	0.14611	1246.11	0	0	0	0	1	0	0	563.8900	25.1600	-561.4500	-15.1300	0.0000	0.0000	0.0000	0.0000;
	21227	21531	0.000876	0.010012	0.42842	1354.43	0	0	0	0	1	0	0	-671.6000	36.8900	675.3000	-40.7700	0.0000	0.0000	0.0000	0.0000;
	21227	21531	0.000876	0.010012	0.42842	1354.43	0	0	0	0	1	0	0	-671.6000	36.8900	675.3000	-40.7700	0.0000	0.0000	0.0000	0.0000;
	21697	21227	0.00011	0.001465	0.0251	1221.09	0	0	0	0	1	0	0	-504.0200	121.4400	504.3000	-120.4900	0.0000	0.0000	0.0000	0.0000;
	21229	21230	0.015898	0.380652	0	43	0	0	1.00625	0	1	0	0	-5.0000	0.0900	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21229	21231	0.000249	0.001171	0	0	0	0	0	0	1	0	0	14.5200	3.5100	-14.5200	-3.5100	0.0000	0.0000	0.0000	0.0000;
	21232	21235	0.0001	0.000323	0	140.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21232	21236	0.000271	0.001141	0	0	0	0	0	0	1	0	0	5.5000	0.0000	-5.5000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21232	21237	0.000276	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21233	21235	0.005599	0.134954	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21234	21235	0.005599	0.134954	0	70.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21239	21238	0.000483	0.031629	0	483.18	0	0	1	0	1	0	0	-183.2300	-36.1400	183.3900	46.5900	0.0000	0.0000	0.0000	0.0000;
	21238	21241	0.000254	0.001125	0	0	0	0	0	0	1	0	0	18.0500	-160.3000	-17.9900	160.5700	0.0000	0.0000	0.0000	0.0000;
	21238	21242	0.000263	0.001099	0	0	0	0	0	0	1	0	0	-199.4300	113.7100	199.5600	-113.1800	0.0000	0.0000	0.0000	0.0000;
	21240	21239	0.003516	0.101958	0	84.59	0	0	1	0	1	0	0	-28.6800	1.3600	28.7000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	21240	21239	0.003516	0.101958	0	84.59	0	0	1	0	1	0	0	-28.6800	1.3600	28.7000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	21240	21239	0.003516	0.101958	0	84.59	0	0	1	0	1	0	0	-28.6800	1.3600	28.7000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	21240	21377	0.063528	0.16271	0.00387	54.03	0	0	0	0	1	0	0	13.6600	5.1800	-13.5300	-5.2500	0.0000	0.0000	0.0000	0.0000;
	21242	21456	0.001888	0.02336	0.46164	1235.99	0	0	0	0	1	0	0	-264.6200	26.3300	265.8800	-60.3500	0.0000	0.0000	0.0000	0.0000;
	21612	21242	0.002993	0.03292	0.42757	1235.11	0	0	0	0	1	0	0	518.4300	-26.4200	-511.0100	61.7700	0.0000	0.0000	0.0000	0.0000;
	21690	21242	0.001217	0.012501	0.21471	1313.7	0	0	0	0	1	0	0	-409.6600	43.7700	411.5800	-47.2900	0.0000	0.0000	0.0000	0.0000;
	21242	23579	0.007509	0.093892	1.31435	1308.26	0	0	0	0	1	0	0	-424.7100	53.9300	438.3100	-25.3500	0.0000	0.0000	0.0000	0.0000;
	21243	21246	0.000498	0.028362	0	616.87	0	0	1	0	1	0	0	403.9700	138.5300	-403.1200	-90.4600	0.0000	0.0000	0.0000	0.0000;
	21243	21247	0.001383	0.085327	0	185.06	0	0	1	0	1	0	0	-5.0000	0.0200	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21243	21248	0.000204	0.001103	0	0	0	0	0	0	1	0	0	-430.2000	118.2400	430.5800	-116.1900	0.0000	0.0000	0.0000	0.0000;
	21243	21249	0.000264	0.001012	0	0	0	0	0	0	1	0	0	31.2300	7.1100	-31.2300	-7.1000	0.0000	0.0000	0.0000	0.0000;
	21244	21246	-4.9e-05	-0.002767	0	491.87	0	0	1	0	1	0	0	-403.2000	-95.1500	403.1200	90.4600	0.0000	0.0000	0.0000	0.0000;
	21245	21246	0.00248	0.141313	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21469	21248	0.00108	0.012957	0.34656	1324.06	0	0	0	0	1	0	0	579.2600	-45.2200	-575.8800	48.4500	0.0000	0.0000	0.0000	0.0000;
	21469	21248	0.00108	0.012957	0.34656	1324.06	0	0	0	0	1	0	0	579.2600	-45.2200	-575.8800	48.4500	0.0000	0.0000	0.0000	0.0000;
	21251	21250	0.000403	0.028653	0	527	0	0	1.01875	0	1	0	0	-203.3200	-70.8200	203.5000	83.5400	0.0000	0.0000	0.0000	0.0000;
	21251	21250	0.000403	0.028653	0	527	0	0	1.01875	0	1	0	0	-203.3200	-70.8200	203.5000	83.5400	0.0000	0.0000	0.0000	0.0000;
	21251	21250	0.000403	0.028653	0	527	0	0	1.01875	0	1	0	0	-203.3200	-70.8200	203.5000	83.5400	0.0000	0.0000	0.0000	0.0000;
	21250	21252	0.000134	0.008653	0	1586.39	0	0	1.05625	0	1	0	0	-1218.0500	-186.9700	1220.1300	321.4800	0.0000	0.0000	0.0000	0.0000;
	21250	21253	0.000103	0.006589	0	1586.39	0	0	1.05	0	1	0	0	-1218.5400	-219.3100	1220.1300	321.4800	0.0000	0.0000	0.0000	0.0000;
	21250	21254	0.000251	0.001073	0	0	0	0	0	0	1	0	0	1826.0800	155.6500	-1818.3500	-122.5900	0.0000	0.0000	0.0000	0.0000;
	21250	21255	0.000202	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21251	22136	0.003515	0.021198	0.00592	170.67	0	0	0	0	1	0	0	-14.0100	0.4000	14.0200	-1.0000	0.0000	0.0000	0.0000	0.0000;
	21254	21946	0.000597	0.008033	0.1805	1124.09	0	0	0	0	1	0	0	-208.8200	16.3800	209.0700	-32.5200	0.0000	0.0000	0.0000	0.0000;
	22141	21254	0.000265	0.002773	0.05461	1136.54	0	0	0	0	1	0	0	-198.4900	-25.5000	198.5900	20.6500	0.0000	0.0000	0.0000	0.0000;
	21254	22273	0.000353	0.004945	0.14106	1187.33	0	0	0	0	1	0	0	-360.3200	-10.1600	360.7400	0.8900	0.0000	0.0000	0.0000	0.0000;
	21254	22327	0.001329	0.014528	0.42397	1279.07	0	0	0	0	1	0	0	-700.4700	57.3700	706.5900	-36.1800	0.0000	0.0000	0.0000	0.0000;
	21256	21257	0.010335	0.218292	0	52.72	0	0	0.9625	0	1	0	0	-9.9900	0.2100	10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21256	21258	0.015377	0.338887	0	42.99	0	0	0.9625	0	1	0	0	-5.0000	0.0800	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21256	21259	0.000225	0.001174	0	0	0	0	0	0	1	0	0	18.6400	10.2000	-18.6400	-10.1900	0.0000	0.0000	0.0000	0.0000;
	21256	21260	0.000296	0.001049	0	0	0	0	0	0	1	0	0	-3.6500	-10.4800	3.6500	10.4800	0.0000	0.0000	0.0000	0.0000;
	21261	21262	0.021804	0.30558	0	42.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21261	21263	0.00024	0.001036	0	0	0	0	0	0	1	0	0	31.3300	3.8200	-31.3300	-3.8100	0.0000	0.0000	0.0000	0.0000;
	21269	21261	0.033432	0.089676	0.00876	63.47	0	0	0	0	1	0	0	-20.6500	-2.7600	20.7900	2.2400	0.0000	0.0000	0.0000	0.0000;
	21261	21437	0.038855	0.06754	0.00262	63.4	0	0	0	0	1	0	0	-23.2900	-8.7900	23.5200	8.9200	0.0000	0.0000	0.0000	0.0000;
	21264	21265	0.016662	0.263943	0	52.45	0	0	1	0	1	0	0	-9.9800	0.2600	10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21264	21266	0.033413	0.703252	0	21.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21264	21267	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-1.6900	-3.2500	1.6900	3.2500	0.0000	0.0000	0.0000	0.0000;
	21264	21268	0.000209	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21269	21270	0.021918	0.441698	0	42.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21269	21271	0.000297	0.001015	0	0	0	0	0	0	1	0	0	8.1500	1.3300	-8.1500	-1.3300	0.0000	0.0000	0.0000	0.0000;
	21272	21273	0.00995	0.264506	0	51.87	0	0	1.01875	0	1	0	0	-4.9000	0.0600	4.9000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21272	21274	0.000284	0.001014	0	0	0	0	0	0	1	0	0	4.9000	-0.0600	-4.9000	0.0600	0.0000	0.0000	0.0000	0.0000;
	21275	21276	0.014265	0.32087	0	42.63	0	0	1.01875	0	1	0	0	-5.0000	0.0800	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21275	21277	0.000206	0.001147	0	0	0	0	0	0	1	0	0	5.0000	-0.0800	-5.0000	0.0800	0.0000	0.0000	0.0000	0.0000;
	21277	21676	0.00735	0.012273	0.00078	40.75	0	0	0	0	1	0	0	-1.0800	1.7200	1.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	21279	21278	0.00071	0.027789	0	538.18	0	0	1.025	0	1	0	0	-222.3900	-59.2700	222.7500	73.5200	0.0000	0.0000	0.0000	0.0000;
	21279	21278	0.00071	0.027789	0	538.18	0	0	1.025	0	1	0	0	-222.3900	-59.2700	222.7500	73.5200	0.0000	0.0000	0.0000	0.0000;
	21279	21278	0.00071	0.027789	0	538.18	0	0	1.025	0	1	0	0	-222.3900	-59.2700	222.7500	73.5200	0.0000	0.0000	0.0000	0.0000;
	21278	21281	6.7e-05	0.004168	0	1236.17	0	0	1	0	1	0	0	-950.2000	-66.3000	950.7700	101.5300	0.0000	0.0000	0.0000	0.0000;
	21278	21283	0.000219	0.001037	0	0	0	0	0	0	1	0	0	281.9500	-65.9600	-281.7800	66.7700	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0300	59.5700	16.9100	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0300	59.5700	16.9100	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0300	59.5700	16.9100	0.0000	0.0000	0.0000	0.0000;
	21280	21279	0.004259	0.138037	0	107.24	0	0	1.025	0	1	0	0	-59.4200	-12.0300	59.5700	16.9100	0.0000	0.0000	0.0000	0.0000;
	21279	21282	0.000256	0.001002	0	0	0	0	0	0	1	0	0	428.8800	110.1700	-428.4100	-108.3600	0.0000	0.0000	0.0000	0.0000;
	21284	21285	0.012725	0.235282	0	42.56	0	0	1	0	1	0	0	-5.0000	0.0600	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21284	21286	0.000256	0.001165	0	0	0	0	0	0	1	0	0	5.0000	-0.0600	-5.0000	0.0600	0.0000	0.0000	0.0000	0.0000;
	21284	21287	0.000203	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21286	21439	0.010992	0.021993	0.00299	59.61	0	0	0	0	1	0	0	-12.2800	-2.4800	12.2900	2.2000	0.0000	0.0000	0.0000	0.0000;
	21288	21289	0.000244	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21290	21293	0.000203	0.010226	0	581.86	0	0	1	0	1	0	0	140.5400	-3.3600	-140.5100	5.2100	0.0000	0.0000	0.0000	0.0000;
	21290	21297	0.000235	0.016161	0	831.41	0	0	0.99375	0	1	0	0	-174.3100	-23.7600	174.3700	28.2800	0.0000	0.0000	0.0000	0.0000;
	21290	21298	8.7e-05	0.005856	0	831.41	0	0	0.99375	0	1	0	0	-310.8800	-23.1400	310.9600	28.2800	0.0000	0.0000	0.0000	0.0000;
	21290	21299	0.000184	0.011444	0	831.41	0	0	0.99375	0	1	0	0	-178.8700	-24.9100	178.9200	28.2800	0.0000	0.0000	0.0000	0.0000;
	21290	21300	0.000278	0.016414	0	831.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21290	21301	0.000234	0.001105	0	0	0	0	0	0	1	0	0	523.5100	75.1700	-522.9100	-72.3500	0.0000	0.0000	0.0000	0.0000;
	21290	21302	0.000245	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21291	21293	0.000232	0.01165	0	456.86	0	0	1	0	1	0	0	-140.4600	7.3200	140.5100	-5.2100	0.0000	0.0000	0.0000	0.0000;
	21291	21296	-0.000719	-0.015821	0	135.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21292	21293	0.002925	0.147085	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21294	21296	0.009414	0.207124	0	67.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21295	21296	0.009414	0.207124	0	67.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21301	21327	0.00048	0.006116	0.13293	1346.58	0	0	0	0	1	0	0	431.8300	19.0800	-431.0100	-23.0300	0.0000	0.0000	0.0000	0.0000;
	21303	21304	0.000204	0.001121	0	0	0	0	0	0	1	0	0	343.7500	-38.1600	-343.5300	39.3900	0.0000	0.0000	0.0000	0.0000;
	21304	21652	0.003296	0.010224	0.00017	97.35	0	0	0	0	1	0	0	71.2900	-16.3400	-71.1300	16.8200	0.0000	0.0000	0.0000	0.0000;
	21304	21652	0.003296	0.010224	0.00017	97.35	0	0	0	0	1	0	0	71.2900	-16.3400	-71.1300	16.8200	0.0000	0.0000	0.0000	0.0000;
	21304	21652	0.003296	0.010224	0.00017	97.35	0	0	0	0	1	0	0	71.2900	-16.3400	-71.1300	16.8200	0.0000	0.0000	0.0000	0.0000;
	21305	21306	0.000229	0.00113	0	0	0	0	0	0	1	0	0	30.0000	15.2700	-29.9900	-15.2600	0.0000	0.0000	0.0000	0.0000;
	21307	21310	0.0001	0.0001	0	139.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21307	21311	0.000266	0.001158	0	0	0	0	0	0	1	0	0	6.3000	0.0000	-6.3000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21307	21312	0.000257	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21308	21310	0.011656	0.163893	0	69.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21309	21310	0.011656	0.163893	0	69.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21313	21314	0.000276	0.001117	0	0	0	0	0	0	1	0	0	28.0000	10.7500	-27.9900	-10.7400	0.0000	0.0000	0.0000	0.0000;
	21315	21316	0.016851	0.36502	0	42.54	0	0	1.00625	0	1	0	0	-5.0000	0.0900	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21315	21317	0.000268	0.001135	0	0	0	0	0	0	1	0	0	5.0000	-0.0900	-5.0000	0.0900	0.0000	0.0000	0.0000	0.0000;
	21318	21319	0.00023	0.001171	0	0	0	0	0	0	1	0	0	4.0000	0.0000	-4.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21606	21319	0.08465	0.185762	0.0081	61.06	0	0	0	0	1	0	0	8.6900	-6.5800	-8.5900	5.9400	0.0000	0.0000	0.0000	0.0000;
	21321	21320	0.000592	0.0312	0	403.29	0	0	1.03125	0	1	0	0	-125.4100	-65.9700	125.5200	72.1000	0.0000	0.0000	0.0000	0.0000;
	21320	21322	0.000215	0.001029	0	0	0	0	0	0	1	0	0	-10.7400	-18.6000	10.7400	18.6100	0.0000	0.0000	0.0000	0.0000;
	21320	21323	0.000202	0.00116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21325	21324	0.000634	0.031179	0	485.3	0	0	1	0	1	0	0	-192.0700	9.4800	192.2800	1.1800	0.0000	0.0000	0.0000	0.0000;
	21324	21326	0.000273	0.017059	0	956.54	0	0	1	0	1	0	0	-277.5200	92.1800	277.7400	-78.7000	0.0000	0.0000	0.0000	0.0000;
	21324	21327	0.000298	0.001193	0	0	0	0	0	0	1	0	0	85.2400	-93.3600	-85.2000	93.5400	0.0000	0.0000	0.0000	0.0000;
	21324	21328	0.000234	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21329	21330	0.000288	0.001053	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21439	21330	0.012983	0.042806	0.00142	61.94	0	0	0	0	1	0	0	16.7100	-3.3300	-16.6800	3.2900	0.0000	0.0000	0.0000	0.0000;
	21331	21332	0.009714	0.255675	0	43.51	0	0	1.01875	0	1	0	0	-6.0000	-2.0000	6.0000	2.1000	0.0000	0.0000	0.0000	0.0000;
	21331	21333	0.008271	0.248171	0	43.36	0	0	1.01875	0	1	0	0	-6.0000	-2.1000	6.0000	2.1900	0.0000	0.0000	0.0000	0.0000;
	21331	21334	0.008718	0.210874	0	42.83	0	0	1.01875	0	1	0	0	-6.0000	-2.4700	6.0000	2.5500	0.0000	0.0000	0.0000	0.0000;
	21331	21335	0.000222	0.001145	0	0	0	0	0	0	1	0	0	17.9900	-7.4600	-17.9900	7.4600	0.0000	0.0000	0.0000	0.0000;
	21331	21336	0.000264	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21337	21340	-0.00013	-0.004755	0	174.21	0	0	1	0	1	0	0	-3.0000	0.0100	3.0000	-0.0100	0.0000	0.0000	0.0000	0.0000;
	21337	21341	0.000209	0.001	0	0	0	0	0	0	1	0	0	3.0000	-0.0100	-3.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21338	21340	0.002665	0.097409	0	87.1	0	0	1	0	1	0	0	3.0000	0.0000	-3.0000	0.0100	0.0000	0.0000	0.0000	0.0000;
	21339	21340	0.002665	0.097409	0	87.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21342	21343	0.000247	0.001076	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21343	21582	0.014482	0.038303	0.0019	49.88	0	0	0	0	1	0	0	-6.5000	1.8700	6.5100	-2.0600	0.0000	0.0000	0.0000	0.0000;
	21344	21345	0.009904	0.243195	0	52.37	0	0	1.0125	0	1	0	0	-9.9900	0.2300	10.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21344	21346	0.000292	0.001109	0	0	0	0	0	0	1	0	0	9.9900	-0.2300	-9.9900	0.2300	0.0000	0.0000	0.0000	0.0000;
	21344	21347	0.000215	0.0012	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21348	21349	0.006938	0.130511	0	42.51	0	0	1.01875	0	1	0	0	-5.0000	0.0300	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21348	21350	0.000263	0.001147	0	0	0	0	0	0	1	0	0	5.0000	-0.0300	-5.0000	0.0300	0.0000	0.0000	0.0000	0.0000;
	21348	21351	0.000249	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21573	21350	0.021782	0.05137	0.00244	72.39	0	0	0	0	1	0	0	38.0700	-4.5500	-37.7700	4.9900	0.0000	0.0000	0.0000	0.0000;
	21573	21350	0.021782	0.05137	0.00244	72.39	0	0	0	0	1	0	0	38.0700	-4.5500	-37.7700	4.9900	0.0000	0.0000	0.0000	0.0000;
	21350	21603	0.027044	0.053774	0.0054	68.55	0	0	0	0	1	0	0	31.7200	-8.5900	-31.4500	8.5500	0.0000	0.0000	0.0000	0.0000;
	21350	21603	0.027044	0.053774	0.0054	68.55	0	0	0	0	1	0	0	31.7200	-8.5900	-31.4500	8.5500	0.0000	0.0000	0.0000	0.0000;
	21352	21353	0.000217	0.001095	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21353	21684	0.086003	0.207933	0.0092	54.09	0	0	0	0	1	0	0	-10.2800	-5.6000	10.3800	4.8500	0.0000	0.0000	0.0000	0.0000;
	21355	21354	0.000541	0.030637	0	311.04	0	0	1	0	1	0	0	-63.1300	-31.7600	63.1500	33.1900	0.0000	0.0000	0.0000	0.0000;
	21354	21357	0.000537	0.034544	0	292.75	0	0	1	0	1	0	0	-57.2700	-23.0600	57.2900	24.2700	0.0000	0.0000	0.0000	0.0000;
	21354	21358	0.000462	0.027079	0	292.75	0	0	1	0	1	0	0	-57.2700	-28.1600	57.2900	29.1700	0.0000	0.0000	0.0000	0.0000;
	21354	21359	0.000437	0.029981	0	292.37	0	0	1	0	1	0	0	-57.2800	-26.9100	57.2900	28.0100	0.0000	0.0000	0.0000	0.0000;
	21354	21360	0.000927	0.047619	0	292.01	0	0	1	0	1	0	0	-57.2600	-15.9300	57.2900	17.4700	0.0000	0.0000	0.0000	0.0000;
	21354	21361	0.000717	0.040544	0	291.42	0	0	1	0	1	0	0	-57.2700	-19.2300	57.2900	20.5900	0.0000	0.0000	0.0000	0.0000;
	21354	21362	0.000647	0.034835	0	289.99	0	0	1	0	1	0	0	-57.2700	-22.6800	57.2900	23.8900	0.0000	0.0000	0.0000	0.0000;
	21354	21364	0.000239	0.001151	0	0	0	0	0	0	1	0	0	280.4700	102.7900	-280.2800	-101.8500	0.0000	0.0000	0.0000	0.0000;
	21356	21355	0.005899	0.164727	0	65.16	0	0	1	0	1	0	0	-24.0700	1.9800	24.1000	-1.0900	0.0000	0.0000	0.0000	0.0000;
	21355	21363	0.000242	0.001045	0	0	0	0	0	0	1	0	0	39.0200	32.8500	-39.0200	-32.8300	0.0000	0.0000	0.0000	0.0000;
	21356	21567	0.093313	0.183107	0.01287	60.03	0	0	0	0	1	0	0	24.0700	-1.9800	-23.5700	1.6100	0.0000	0.0000	0.0000	0.0000;
	21523	21363	0.003054	0.019465	0.00829	216.33	0	0	0	0	1	0	0	-80.3200	0.3200	80.5100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	21364	21660	0.000686	0.007956	0.13014	1160.74	0	0	0	0	1	0	0	-285.5700	82.6700	286.1300	-90.2600	0.0000	0.0000	0.0000	0.0000;
	21365	21366	0.012542	0.179978	0	42.42	0	0	1.00625	0	1	0	0	-5.0000	0.0400	5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21365	21367	0.000285	0.001025	0	0	0	0	0	0	1	0	0	5.0000	-0.0400	-5.0000	0.0400	0.0000	0.0000	0.0000	0.0000;
	21368	21371	0.002159	0.037541	0	62.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21374	0.000942	0.013533	0	61.38	0	0	1	0	1	0	0	-1.5000	0.0000	1.5000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21375	0.017009	0.390141	0	27.59	0	0	1	0	1	0	0	-0.7500	0.0000	0.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21376	0.211475	5.616186	0	1.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21368	21377	0.000277	0.001123	0	0	0	0	0	0	1	0	0	2.2500	-0.0100	-2.2500	0.0100	0.0000	0.0000	0.0000	0.0000;
	21368	21378	0.000233	0.001081	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21369	21371	0.020524	0.356825	0	31.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21370	21371	0.020524	0.356825	0	31.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21372	21374	0.02619	0.376419	0	30.69	0	0	1	0	1	0	0	0.7500	0.0000	-0.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	21373	21374	0.02619	0.376419	0	30.69	0	0	1	0	1	0	0	0.7500	0.0000	-0.7500	0.0000	0.0000	0.0000	0.0000	0.0000;
	21379	21380	0.000217	0.001189	0	0	0	0	0	0	1	0	0	2.0000	0.9300	-2.0000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	21405	21380	0.0023	0.006055	0.00073	64.5	0	0	0	0	1	0	0	36.8500	8.9500	-36.8200	-8.9400	0.0000	0.0000	0.0000	0.0000;
	21381	21382	0.000271	0.001164	0	0	0	0	0	0	1	0	0	91.2900	-11.1400	-91.2700	11.2300	0.0000	0.0000	0.0000	0.0000;
	21382	21614	0.001948	0.005692	0.00025	65.6	0	0	0	0	1	0	0	-39.0700	-28.2700	39.1100	28.3700	0.0000	0.0000	0.0000	0.0000;
	21383	21384	0.015442	0.258419	0	47.38	0	0	0.96875	0	1	0	0	-2.0000	0.0100	2.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21383	21385	0.077822	1.414667	0	7.59	0	0	0.96875	0	1	0	0	-1.0000	0.0100	1.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21383	21386	0.00026	0.001151	0	0	0	0	0	0	1	0	0	3.0000	-0.0200	-3.0000	0.0200	0.0000	0.0000	0.0000	0.0000;
	21383	21387	0.000233	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21388	21389	0.012829	0.279925	0	59.22	0	0	1.0375	0	1	0	0	-20.8700	-6.7100	20.9300	8.0400	0.0000	0.0000	0.0000	0.0000;
	21388	21390	0.009561	0.186489	0	53.1	0	0	1.025	0	1	0	0	-10.4500	-2.5100	10.4700	2.7200	0.0000	0.0000	0.0000	0.0000;
	21388	21391	0.000207	0.001138	0	0	0	0	0	0	1	0	0	31.3200	9.2100	-31.3200	-9.2000	0.0000	0.0000	0.0000	0.0000;
	21388	21392	0.000297	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21393	21394	0.00023	0.001161	0	0	0	0	0	0	1	0	0	6.6000	3.0800	-6.6000	-3.0700	0.0000	0.0000	0.0000	0.0000;
	21396	21395	0.000441	0.031056	0	500.54	0	0	1.0125	0	1	0	0	-169.8900	-25.2100	170.0100	33.7800	0.0000	0.0000	0.0000	0.0000;
	21396	21395	0.000441	0.031056	0	500.54	0	0	1.0125	0	1	0	0	-169.8900	-25.2100	170.0100	33.7800	0.0000	0.0000	0.0000	0.0000;
	21396	21395	0.000441	0.031056	0	500.54	0	0	1.0125	0	1	0	0	-169.8900	-25.2100	170.0100	33.7800	0.0000	0.0000	0.0000	0.0000;
	21395	21398	0.000622	0.042939	0	283.97	0	0	1.0375	0	1	0	0	-54.3700	-19.4700	54.3900	20.8900	0.0000	0.0000	0.0000	0.0000;
	21395	21399	0.000329	0.018397	0	282.94	0	0	1.03125	0	1	0	0	-54.3800	-20.2800	54.3900	20.8900	0.0000	0.0000	0.0000	0.0000;
	21395	21401	0.000213	0.001091	0	0	0	0	0	0	1	0	0	-401.2800	112.1900	401.6200	-110.4500	0.0000	0.0000	0.0000	0.0000;
	21397	21396	0.003866	0.115855	0	87.76	0	0	1.00625	0	1	0	0	-28.6400	1.3500	28.6700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21397	21396	0.003866	0.115855	0	87.76	0	0	1.00625	0	1	0	0	-28.6400	1.3500	28.6700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21397	21396	0.003866	0.115855	0	87.76	0	0	1.00625	0	1	0	0	-28.6400	1.3500	28.6700	-0.4800	0.0000	0.0000	0.0000	0.0000;
	21396	21400	0.000255	0.001115	0	0	0	0	0	0	1	0	0	423.6700	77.0800	-423.2400	-75.1900	0.0000	0.0000	0.0000	0.0000;
	21402	21403	0.00889	0.221884	0	34.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21402	21404	0.033479	0.698418	0	18.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21402	21405	0.000223	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21402	21406	0.000298	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21407	21408	0.012152	0.26617	0	42.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21407	21409	0.000211	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21407	21410	0.000217	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21409	21552	0.016219	0.051209	0.00325	59.74	0	0	0	0	1	0	0	19.1700	-4.5900	-19.1100	4.4300	0.0000	0.0000	0.0000	0.0000;
	21411	21412	0.000236	0.001151	0	0	0	0	0	0	1	0	0	5.0000	0.0000	-5.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	21413	21417	0.001394	0.08448	0	542.5	0	0	1	0	1	0	0	214.4500	25.8200	-213.8500	10.4100	0.0000	0.0000	0.0000	0.0000;
	21413	21418	0.000474	0.030569	0	434.11	0	0	1	0	1	0	0	-195.3100	-13.8300	195.4700	24.6100	0.0000	0.0000	0.0000	0.0000;
	21413	21419	0.000299	0.01941	0	433.56	0	0	1	0	1	0	0	-195.3700	-28.5500	195.4700	35.5000	0.0000	0.0000	0.0000	0.0000;
	21413	21420	0.00048	0.030825	0	433.3	0	0	1	0	1	0	0	-195.3000	-1.9600	195.4700	12.7700	0.0000	0.0000	0.0000	0.0000;
	21413	21421	0.000697	0.038169	0	432.49	0	0	1	0	1	0	0	-195.2300	-7.5500	195.4700	20.9500	0.0000	0.0000	0.0000	0.0000;
	21413	21422	0.000559	0.023132	0	432.49	0	0	1	0	1	0	0	-195.2800	-20.5800	195.4700	28.7800	0.0000	0.0000	0.0000	0.0000;
	21413	21539	0.000579	0.007047	0.23751	1301.42	0	0	0	0	1	0	0	-634.9200	132.6200	637.1700	-130.8300	0.0000	0.0000	0.0000	0.0000;
