function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	28432	28535	0.000947	0.005308	0.00952	269.28	0	0	0	0	1	0	0	144.1600	-29.5500	-143.9700	29.5600	0.0000	0.0000	0.0000	0.0000;
	28432	28535	0.000947	0.005308	0.00952	269.28	0	0	0	0	1	0	0	144.1600	-29.5500	-143.9700	29.5600	0.0000	0.0000	0.0000	0.0000;
	28433	28434	0.002144	0.064674	0	180.76	0	0	1.1	0	1	0	0	-138.5600	-42.7100	139.0300	57.0600	0.0000	0.0000	0.0000	0.0000;
	28433	28435	0.002858	0.083076	0	180.76	0	0	1.1	0	1	0	0	-138.4300	-28.8800	139.0300	46.4100	0.0000	0.0000	0.0000	0.0000;
	28433	28436	0.000293	0.001056	0	0	0	0	0	0	1	0	0	276.9800	71.5900	-276.7700	-70.8300	0.0000	0.0000	0.0000	0.0000;
	28433	28437	0.000247	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28468	28436	0.004873	0.022839	0.00722	252.11	0	0	0	0	1	0	0	-175.2100	-34.3400	176.6100	40.0800	0.0000	0.0000	0.0000	0.0000;
	28439	28438	0.000178	0.012624	0	298.86	0	0	1.00625	0	1	0	0	-68.7600	-6.6400	68.7700	7.2100	0.0000	0.0000	0.0000	0.0000;
	28438	28443	0.000929	0.054899	0	247.86	0	0	1	0	1	0	0	-33.6800	-8.1200	33.7000	8.7400	0.0000	0.0000	0.0000	0.0000;
	28438	28444	0.000275	0.001117	0	0	0	0	0	0	1	0	0	-35.0800	-89.1200	35.1100	89.2200	0.0000	0.0000	0.0000	0.0000;
	28438	28445	0.000286	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28439	28442	0.0001	-0.001639	0	133.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28440	28442	0.009044	0.230301	0	66.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28441	28442	0.009044	0.230301	0	66.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28444	28476	0.001238	0.01377	0.27948	1094.63	0	0	0	0	1	0	0	-130.3000	-66.9500	130.5300	39.2100	0.0000	0.0000	0.0000	0.0000;
	28446	28447	0.00048	0.016527	0	436.45	0	0	1.01875	0	1	0	0	-335.1700	-8.8200	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28448	0.001153	0.027914	0	436.45	0	0	1.01875	0	1	0	0	-334.4400	3.3800	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28449	0.000982	0.023683	0	436.45	0	0	1.01875	0	1	0	0	-334.6300	-1.1600	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28450	0.000617	0.023584	0	436.45	0	0	1.01875	0	1	0	0	-335.0200	-1.2100	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28451	0.00116	0.026172	0	436.45	0	0	1.01875	0	1	0	0	-334.4300	1.5000	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28452	0.001014	0.035244	0	436.45	0	0	1.01875	0	1	0	0	-334.5900	11.3700	335.6900	26.7500	0.0000	0.0000	0.0000	0.0000;
	28446	28453	0.000285	0.00108	0	0	0	0	0	0	1	0	0	2008.2800	-5.0600	-1997.6000	45.5800	0.0000	0.0000	0.0000	0.0000;
	28446	28454	0.000231	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28456	28455	0.000125	0.008216	0	1262	0	0	1.00625	0	1	0	0	-107.3100	-31.7100	107.3200	32.6600	0.0000	0.0000	0.0000	0.0000;
	28455	28460	8.7e-05	0.007245	0	1327.42	0	0	1.025	0	1	0	0	-181.9400	-89.7500	181.9700	92.6400	0.0000	0.0000	0.0000	0.0000;
	28455	28461	7.4e-05	0.006182	0	1327.16	0	0	1.025	0	1	0	0	-181.9500	-90.1700	181.9700	92.6400	0.0000	0.0000	0.0000	0.0000;
	28455	28462	6.4e-05	0.005149	0	1326.96	0	0	1.025	0	1	0	0	-181.9500	-85.4100	181.9700	87.4200	0.0000	0.0000	0.0000	0.0000;
	28455	28463	0.000115	0.008712	0	1326.9	0	0	1.025	0	1	0	0	-181.9300	-84.0400	181.9700	87.4200	0.0000	0.0000	0.0000	0.0000;
	28455	28464	0.000278	0.001119	0	0	0	0	0	0	1	0	0	620.4400	-278.5400	-619.2600	283.3100	0.0000	0.0000	0.0000	0.0000;
	28455	28465	0.000286	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28456	28459	0.001387	0.091868	0	576.44	0	0	1	0	1	0	0	179.2300	6.5300	-178.8200	20.4800	0.0000	0.0000	0.0000	0.0000;
	28539	28456	0.000276	0.003371	0.09303	1050.02	0	0	0	0	1	0	0	71.9300	-35.1600	-71.9200	25.1800	0.0000	0.0000	0.0000	0.0000;
	28457	28459	-0.000893	-0.059141	0	426.44	0	0	1	0	1	0	0	-179.0800	3.0900	178.8200	-20.4800	0.0000	0.0000	0.0000	0.0000;
	28458	28459	0.002779	0.184053	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28475	28464	8.2e-05	0.002319	0.97437	4146.96	0	0	0	0	1	0	0	-958.6800	53.6600	959.3800	-140.1000	0.0000	0.0000	0.0000	0.0000;
	28467	28466	8.6e-05	0.007434	0	1324.79	0	0	1.00625	0	1	0	0	-259.5800	-63.6400	259.6400	68.5600	0.0000	0.0000	0.0000	0.0000;
	28466	28469	7.2e-05	0.005599	0	1519.66	0	0	1	0	1	0	0	-376.9300	-75.4100	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28470	9.3e-05	0.006256	0	1510.28	0	0	1	0	1	0	0	-376.9100	-74.5300	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28471	7.7e-05	0.006305	0	1504.39	0	0	1	0	1	0	0	-376.9300	-74.4600	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28472	8.7e-05	0.00623	0	1503.77	0	0	1	0	1	0	0	-376.9100	-74.5600	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28473	0.000129	0.009018	0	1501.1	0	0	1	0	1	0	0	-376.8600	-70.8400	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28474	0.000113	0.010053	0	1500.83	0	0	1	0	1	0	0	-376.8800	-69.4600	377.0300	83.0000	0.0000	0.0000	0.0000	0.0000;
	28466	28475	0.000285	0.001167	0	0	0	0	0	0	1	0	0	2001.7800	-531.9600	-1990.5700	577.8800	0.0000	0.0000	0.0000	0.0000;
	28468	28467	0.000508	0.032038	0	284.43	0	0	1.01875	0	1	0	0	-62.9100	-36.1800	62.9400	37.7600	0.0000	0.0000	0.0000	0.0000;
	28467	28476	0.00021	0.001151	0	0	0	0	0	0	1	0	0	196.6500	25.8800	-196.5700	-25.4700	0.0000	0.0000	0.0000	0.0000;
	28543	28475	0.000198	0.00591	3.05437	4017.55	0	0	0	0	1	0	0	-321.7600	-177.5300	321.9500	-149.7900	0.0000	0.0000	0.0000	0.0000;
	28476	28539	0.000582	0.006702	0.15766	1196.16	0	0	0	0	1	0	0	-302.8200	18.0700	303.3100	-29.6100	0.0000	0.0000	0.0000	0.0000;
	28477	28478	0.001356	0.037264	0	235.3	0	0	1	0	1	0	0	-180.5400	-46.7700	180.9700	58.7100	0.0000	0.0000	0.0000	0.0000;
	28477	28479	0.001374	0.041578	0	235.3	0	0	1	0	1	0	0	-180.5300	-48.4500	180.9700	61.8300	0.0000	0.0000	0.0000	0.0000;
	28477	28480	0.000205	0.001016	0	0	0	0	0	0	1	0	0	361.0700	95.2200	-360.8100	-93.9100	0.0000	0.0000	0.0000	0.0000;
	28477	28481	0.000263	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28482	28483	0.00551	0.159044	0	81.99	0	0	1	0	1	0	0	-33.6300	-9.0700	33.7000	10.8500	0.0000	0.0000	0.0000	0.0000;
	28482	28484	0.000266	0.001121	0	0	0	0	0	0	1	0	0	33.6300	9.0700	-33.6300	-9.0600	0.0000	0.0000	0.0000	0.0000;
	28485	28486	0.000235	0.001164	0	0	0	0	0	0	1	0	0	410.3400	53.7200	-409.9700	-51.8800	0.0000	0.0000	0.0000	0.0000;
	28487	28488	0.005944	0.1737	0	77.1	0	0	1.03125	0	1	0	0	-24.9600	1.0600	25.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28487	28489	0.000282	0.001142	0	0	0	0	0	0	1	0	0	24.9600	-1.0600	-24.9600	1.0700	0.0000	0.0000	0.0000	0.0000;
	28487	28490	0.000226	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28491	28492	0.000295	0.001079	0	0	0	0	0	0	1	0	0	226.7700	102.3300	-226.6000	-101.7100	0.0000	0.0000	0.0000	0.0000;
	28493	28496	0.000301	0.007884	0	152.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28493	28497	0.000248	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28493	28498	0.000272	0.001169	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28494	28496	0.005693	0.14911	0	76.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28495	28496	0.005693	0.14911	0	76.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28499	28500	0.000224	0.001123	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28501	28502	0.0056	0.157365	0	51.09	0	0	1	0	1	0	0	-7.3300	0.9700	7.3300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	28501	28503	0.005323	0.172004	0	50.62	0	0	1	0	1	0	0	-7.3300	0.9800	7.3300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	28501	28504	0.008418	0.220812	0	50.35	0	0	1	0	1	0	0	-7.3300	1.0000	7.3300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	28501	28505	0.000284	0.001192	0	0	0	0	0	0	1	0	0	23.8100	3.1400	-23.8100	-3.1400	0.0000	0.0000	0.0000	0.0000;
	28501	28506	0.000242	0.001153	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28507	28508	0.000261	0.001131	0	0	0	0	0	0	1	0	0	61.9900	-6.8800	-61.9800	6.9200	0.0000	0.0000	0.0000	0.0000;
	28510	28509	0.000138	0.011086	0	1552.73	0	0	1.01875	0	1	0	0	-1011.4200	-117.3400	1012.7700	226.2500	0.0000	0.0000	0.0000	0.0000;
	28509	28512	6.8e-05	0.005851	0	1716.25	0	0	1	0	1	0	0	-710.0700	-173.1300	710.4000	201.6500	0.0000	0.0000	0.0000	0.0000;
	28509	28513	7.5e-05	0.007109	0	1715.58	0	0	1	0	1	0	0	-710.0400	-167.1400	710.4000	201.6500	0.0000	0.0000	0.0000	0.0000;
	28509	28514	7.8e-05	0.006308	0	1710.02	0	0	1	0	1	0	0	-710.0200	-170.9500	710.4000	201.6500	0.0000	0.0000	0.0000	0.0000;
	28509	28515	6.8e-05	0.005771	0	1704.61	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28509	28516	6.1e-05	0.004627	0	1695.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28509	28517	6e-05	0.00473	0	1693.2	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28509	28519	0.000287	0.001154	0	0	0	0	0	0	1	0	0	1117.3600	-129.9500	-1114.0400	143.2800	0.0000	0.0000	0.0000	0.0000;
	28511	28510	0.00056	0.033038	0	403.74	0	0	1.0125	0	1	0	0	-152.1000	-31.1900	152.2300	38.6300	0.0000	0.0000	0.0000	0.0000;
	28510	28518	0.000289	0.001198	0	0	0	0	0	0	1	0	0	859.1900	78.7100	-857.2300	-70.5700	0.0000	0.0000	0.0000	0.0000;
	28520	28521	0.000256	0.001066	0	0	0	0	0	0	1	0	0	86.1900	43.8800	-86.1700	-43.7800	0.0000	0.0000	0.0000	0.0000;
	28522	28523	0.006766	0.191863	0	78.86	0	0	1	0	1	0	0	-26.4400	-11.9900	26.5000	13.4900	0.0000	0.0000	0.0000	0.0000;
	28522	28524	0.00024	0.001167	0	0	0	0	0	0	1	0	0	26.4400	11.9900	-26.4400	-11.9800	0.0000	0.0000	0.0000	0.0000;
	28525	28529	2.7e-05	0.002526	0	1487.93	0	0	1	0	1	0	0	417.0300	58.0300	-416.9800	-53.9100	0.0000	0.0000	0.0000	0.0000;
	28525	28530	7.3e-05	0.005984	0	1750.54	0	0	1	0	1	0	0	-862.6700	-118.8700	863.1800	160.5900	0.0000	0.0000	0.0000	0.0000;
	28525	28531	8.5e-05	0.006426	0	1744.85	0	0	1	0	1	0	0	-862.5900	-115.8400	863.1800	160.5900	0.0000	0.0000	0.0000	0.0000;
	28525	28533	0.000209	0.001196	0	0	0	0	0	0	1	0	0	1308.2300	-167.9900	-1304.8900	187.1200	0.0000	0.0000	0.0000	0.0000;
	28527	28526	0.000526	0.027754	0	400.91	0	0	1.025	0	1	0	0	-148.9400	-56.3700	149.0700	63.1100	0.0000	0.0000	0.0000	0.0000;
	28526	28529	5.6e-05	0.005112	0	1387.93	0	0	1	0	1	0	0	-416.8900	-45.5800	416.9800	53.9100	0.0000	0.0000	0.0000	0.0000;
	28526	28532	0.000254	0.001198	0	0	0	0	0	0	1	0	0	267.8200	-17.5300	-267.6500	18.3300	0.0000	0.0000	0.0000	0.0000;
	28528	28529	0.000506	0.04657	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28535	28534	0.000516	0.026021	0	487.92	0	0	1.0125	0	1	0	0	183.4700	-51.5400	-183.2900	60.4000	0.0000	0.0000	0.0000	0.0000;
	28535	28534	0.000516	0.026021	0	487.92	0	0	1.0125	0	1	0	0	183.4700	-51.5400	-183.2900	60.4000	0.0000	0.0000	0.0000	0.0000;
	28534	28536	0.00039	0.026641	0	434.7	0	0	1	0	1	0	0	-195.5000	21.7100	195.6400	-12.2900	0.0000	0.0000	0.0000	0.0000;
	28534	28537	0.000465	0.022803	0	434.3	0	0	1	0	1	0	0	-195.4800	12.5700	195.6400	-4.5700	0.0000	0.0000	0.0000	0.0000;
	28534	28538	0.000293	0.017078	0	434.22	0	0	1	0	1	0	0	-195.5400	0.2100	195.6400	5.7600	0.0000	0.0000	0.0000	0.0000;
	28534	28539	0.000292	0.00111	0	0	0	0	0	0	1	0	0	953.1000	-155.2800	-950.6200	164.7400	0.0000	0.0000	0.0000	0.0000;
	28534	28540	0.000262	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28541	28542	0.000231	0.001172	0	0	0	0	0	0	1	0	0	111.3800	56.7000	-111.3500	-56.5300	0.0000	0.0000	0.0000	0.0000;
	28544	28543	6.1e-05	0.004384	0	1552.45	0	0	1.00625	0	1	0	0	-921.0500	-22.9300	921.5200	57.2600	0.0000	0.0000	0.0000	0.0000;
	28543	28548	0.000119	0.009194	0	1363.64	0	0	1.01875	0	1	0	0	-199.9200	-60.8900	199.9700	64.7200	0.0000	0.0000	0.0000	0.0000;
	28543	28549	9.9e-05	0.007584	0	1362.73	0	0	1.01875	0	1	0	0	-199.9300	-75.0100	199.9700	78.3100	0.0000	0.0000	0.0000	0.0000;
	28543	28550	0.000156	0.010519	0	1359.2	0	0	1.01875	0	1	0	0	-199.9100	-52.0500	199.9700	56.3300	0.0000	0.0000	0.0000	0.0000;
	28544	28547	0.000652	0.043111	0	518.65	0	0	1	0	1	0	0	230.2300	22.6700	-229.9100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	28544	28551	0.000282	0.001101	0	0	0	0	0	0	1	0	0	690.8100	0.2600	-689.5900	4.5300	0.0000	0.0000	0.0000	0.0000;
	28544	28552	0.000289	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28545	28547	-0.000316	-0.020875	0	443.65	0	0	1	0	1	0	0	-230.0700	-11.8300	229.9100	1.6500	0.0000	0.0000	0.0000	0.0000;
	28546	28547	0.001366	0.090336	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28553	28554	0.00025	0.001134	0	0	0	0	0	0	1	0	0	37.2800	13.9300	-37.2800	-13.9200	0.0000	0.0000	0.0000	0.0000;
	28553	28555	0.017613	0.065696	0.00488	106.4	0	0	0	0	1	0	0	-22.2800	4.6600	22.3700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	29708	28553	0.007644	0.031922	0.00468	124.68	0	0	0	0	1	0	0	15.0400	18.2500	-15.0000	-18.5900	0.0000	0.0000	0.0000	0.0000;
	28555	28556	0.000236	0.001172	0	0	0	0	0	0	1	0	0	20.1300	10.7300	-20.1300	-10.7200	0.0000	0.0000	0.0000	0.0000;
	28555	29720	0.015016	0.056897	0.00767	123.09	0	0	0	0	1	0	0	-42.4900	-5.8700	42.7500	6.0200	0.0000	0.0000	0.0000	0.0000;
	28557	28568	0.010785	0.037332	0.00669	144.39	0	0	0	0	1	0	0	63.6200	-4.9200	-63.1900	5.7200	0.0000	0.0000	0.0000	0.0000;
	28557	28568	0.010785	0.037332	0.00669	144.39	0	0	0	0	1	0	0	63.6200	-4.9200	-63.1900	5.7200	0.0000	0.0000	0.0000	0.0000;
	28557	28792	0.032824	0.137293	0.01487	154.19	0	0	0	0	1	0	0	93.9500	-3.8800	-91.1200	14.2000	0.0000	0.0000	0.0000	0.0000;
	28557	28792	0.032824	0.137293	0.01487	154.19	0	0	0	0	1	0	0	93.9500	-3.8800	-91.1200	14.2000	0.0000	0.0000	0.0000	0.0000;
	28557	29662	0.019553	0.074931	0.01116	167.96	0	0	0	0	1	0	0	-108.8500	4.2800	111.1100	3.2200	0.0000	0.0000	0.0000	0.0000;
	28557	29662	0.019553	0.074931	0.01116	167.96	0	0	0	0	1	0	0	-108.8500	4.2800	111.1100	3.2200	0.0000	0.0000	0.0000	0.0000;
	28557	29662	0.019553	0.074931	0.01116	167.96	0	0	0	0	1	0	0	-108.8500	4.2800	111.1100	3.2200	0.0000	0.0000	0.0000	0.0000;
	28559	28558	0.010047	0.045853	0.00526	96.05	0	0	0	0	1	0	0	9.1100	7.8600	-9.1000	-8.3400	0.0000	0.0000	0.0000	0.0000;
	28558	28566	0.010931	0.041759	0.00376	145.77	0	0	0	0	1	0	0	-73.1500	11.0700	73.7300	-9.2500	0.0000	0.0000	0.0000	0.0000;
	28558	28566	0.010931	0.041759	0.00376	145.77	0	0	0	0	1	0	0	-73.1500	11.0700	73.7300	-9.2500	0.0000	0.0000	0.0000	0.0000;
	29001	28558	0.004143	0.015967	0.00419	143.84	0	0	0	0	1	0	0	-68.1300	10.3500	68.3200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	29001	28558	0.004143	0.015967	0.00419	143.84	0	0	0	0	1	0	0	-68.1300	10.3500	68.3200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	28559	28562	0.005824	0.01987	0.00232	119.73	0	0	0	0	1	0	0	-27.8700	-14.0000	27.9200	13.9400	0.0000	0.0000	0.0000	0.0000;
	28560	28561	0.000226	0.001029	0	0	0	0	0	0	1	0	0	18.7600	6.6300	-18.7500	-6.6300	0.0000	0.0000	0.0000	0.0000;
	28560	29001	0.007392	0.034528	0.00326	133.22	0	0	0	0	1	0	0	-64.8600	21.1400	65.1900	-19.9300	0.0000	0.0000	0.0000	0.0000;
	28560	29466	0.010159	0.04637	0.00549	126.51	0	0	0	0	1	0	0	46.1100	-27.7800	-45.8300	28.4900	0.0000	0.0000	0.0000	0.0000;
	28562	28566	0.014333	0.071689	0.00893	126.04	0	0	0	0	1	0	0	-30.6300	13.3700	30.7900	-13.5400	0.0000	0.0000	0.0000	0.0000;
	28562	29005	0.00517	0.022736	0.00225	103.9	0	0	0	0	1	0	0	-16.0400	-32.3200	16.1100	32.3600	0.0000	0.0000	0.0000	0.0000;
	28563	28564	0.003855	0.018416	0.00155	134.72	0	0	0	0	1	0	0	60.1600	-3.5900	-60.0300	4.0700	0.0000	0.0000	0.0000	0.0000;
	28566	28563	0.006777	0.021898	0.00435	144.73	0	0	0	0	1	0	0	-69.0100	16.4100	69.3300	-15.8000	0.0000	0.0000	0.0000	0.0000;
	28566	28563	0.006777	0.021898	0.00435	144.73	0	0	0	0	1	0	0	-69.0100	16.4100	69.3300	-15.8000	0.0000	0.0000	0.0000	0.0000;
	28563	29662	0.021839	0.084135	0.0088	161.23	0	0	0	0	1	0	0	-87.3900	12.2000	89.0200	-6.8600	0.0000	0.0000	0.0000	0.0000;
	28563	29662	0.021839	0.084135	0.0088	161.23	0	0	0	0	1	0	0	-87.3900	12.2000	89.0200	-6.8600	0.0000	0.0000	0.0000	0.0000;
	28563	29662	0.021839	0.084135	0.0088	161.23	0	0	0	0	1	0	0	-87.3900	12.2000	89.0200	-6.8600	0.0000	0.0000	0.0000	0.0000;
	28563	29735	0.030966	0.097434	0.01044	139.73	0	0	0	0	1	0	0	-78.2700	1.5300	80.0900	3.0600	0.0000	0.0000	0.0000	0.0000;
	28563	30002	0.016101	0.07065	0.01537	141.5	0	0	0	0	1	0	0	88.6500	-17.4600	-87.4000	21.3400	0.0000	0.0000	0.0000	0.0000;
	28566	28564	0.003108	0.013959	0.00245	125.48	0	0	0	0	1	0	0	-33.5100	10.6500	33.5400	-10.7400	0.0000	0.0000	0.0000	0.0000;
	28565	28566	0.000247	0.001167	0	0	0	0	0	0	1	0	0	-26.4800	-1.3900	26.4800	1.4000	0.0000	0.0000	0.0000	0.0000;
	28566	29662	0.023856	0.08731	0.01551	154.13	0	0	0	0	1	0	0	-101.0700	17.3300	103.4700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	28566	29662	0.023856	0.08731	0.01551	154.13	0	0	0	0	1	0	0	-101.0700	17.3300	103.4700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	28566	30002	0.015145	0.053951	0.01688	148.56	0	0	0	0	1	0	0	84.4600	-23.7400	-83.3500	25.9400	0.0000	0.0000	0.0000	0.0000;
	28566	30002	0.015145	0.053951	0.01688	148.56	0	0	0	0	1	0	0	84.4600	-23.7400	-83.3500	25.9400	0.0000	0.0000	0.0000	0.0000;
	28567	28569	0.00742	0.039195	0.00721	116.45	0	0	0	0	1	0	0	16.4400	5.4700	-16.4100	-6.0900	0.0000	0.0000	0.0000	0.0000;
	28567	29833	0.003121	0.013279	0.00132	127.19	0	0	0	0	1	0	0	-35.8300	-7.3700	35.8800	7.4100	0.0000	0.0000	0.0000	0.0000;
	28568	28977	0.007888	0.036454	0.00793	136.31	0	0	0	0	1	0	0	62.4700	0.1100	-62.1700	0.4900	0.0000	0.0000	0.0000	0.0000;
	29833	28568	0.010204	0.035272	0.00234	131.55	0	0	0	0	1	0	0	-45.8000	15.8300	46.0400	-15.2600	0.0000	0.0000	0.0000	0.0000;
	28569	28977	0.018698	0.077403	0.01291	105.32	0	0	0	0	1	0	0	-6.6300	1.0500	6.6400	-2.3100	0.0000	0.0000	0.0000	0.0000;
	28570	28640	0.039383	0.144984	0.01538	139.26	0	0	0	0	1	0	0	-65.5100	6.0200	67.2300	-1.2400	0.0000	0.0000	0.0000	0.0000;
	28570	28795	0.0201	0.073312	0.0149	132.03	0	0	0	0	1	0	0	40.3900	-9.9800	-40.0500	9.7700	0.0000	0.0000	0.0000	0.0000;
	28571	28573	0.007907	0.036297	0.00503	158.75	0	0	0	0	1	0	0	-113.1500	13.1200	114.1100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	28571	28573	0.007907	0.036297	0.00503	158.75	0	0	0	0	1	0	0	-113.1500	13.1200	114.1100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	28571	28573	0.007907	0.036297	0.00503	158.75	0	0	0	0	1	0	0	-113.1500	13.1200	114.1100	-9.2600	0.0000	0.0000	0.0000	0.0000;
	28576	28571	0.006697	0.026422	0.00264	137.72	0	0	0	0	1	0	0	86.3400	-18.1700	-85.8600	19.8100	0.0000	0.0000	0.0000	0.0000;
	28914	28571	0.024405	0.11202	0.01772	151.23	0	0	0	0	1	0	0	-104.8800	24.4900	107.5600	-14.0800	0.0000	0.0000	0.0000	0.0000;
	28914	28571	0.024405	0.11202	0.01772	151.23	0	0	0	0	1	0	0	-104.8800	24.4900	107.5600	-14.0800	0.0000	0.0000	0.0000	0.0000;
	29017	28571	0.020567	0.079208	0.0102	149.61	0	0	0	0	1	0	0	-94.2000	21.8800	96.0200	-15.9600	0.0000	0.0000	0.0000	0.0000;
	29017	28571	0.020567	0.079208	0.0102	149.61	0	0	0	0	1	0	0	-94.2000	21.8800	96.0200	-15.9600	0.0000	0.0000	0.0000	0.0000;
	28573	28572	0.000405	0.024564	0	582.94	0	0	1.00625	0	1	0	0	-222.7100	8.3900	222.9000	3.0600	0.0000	0.0000	0.0000	0.0000;
	28573	28572	0.000405	0.024564	0	582.94	0	0	1.00625	0	1	0	0	-222.7100	8.3900	222.9000	3.0600	0.0000	0.0000	0.0000	0.0000;
	28573	28572	0.000405	0.024564	0	582.94	0	0	1.00625	0	1	0	0	-222.7100	8.3900	222.9000	3.0600	0.0000	0.0000	0.0000	0.0000;
	28572	28574	0.000275	0.001115	0	0	0	0	0	0	1	0	0	20.2100	7.8500	-20.2100	-7.8500	0.0000	0.0000	0.0000	0.0000;
	28572	29684	0.001644	0.016795	0.30872	1083.9	0	0	0	0	1	0	0	-141.8300	-26.3400	142.1400	-3.5300	0.0000	0.0000	0.0000	0.0000;
	28572	29692	0.001255	0.015127	0.35837	1244.16	0	0	0	0	1	0	0	-547.0900	9.3200	550.6200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	28573	28576	0.00579	0.021096	0.00194	146.32	0	0	0	0	1	0	0	84.7400	-2.8100	-84.3500	4.0100	0.0000	0.0000	0.0000	0.0000;
	28573	28576	0.00579	0.021096	0.00194	146.32	0	0	0	0	1	0	0	84.7400	-2.8100	-84.3500	4.0100	0.0000	0.0000	0.0000	0.0000;
	28573	28577	0.011371	0.043939	0.00341	137.91	0	0	0	0	1	0	0	84.9700	2.7700	-84.2100	-0.2000	0.0000	0.0000	0.0000	0.0000;
	28623	28573	0.021579	0.095292	0.00838	134.65	0	0	0	0	1	0	0	-70.3500	-1.8100	71.3800	5.4500	0.0000	0.0000	0.0000	0.0000;
	28575	28576	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-18.0300	-2.4000	18.0300	2.4100	0.0000	0.0000	0.0000	0.0000;
	28577	28576	0.006028	0.030278	0.00369	133.47	0	0	0	0	1	0	0	-64.0900	-6.9500	64.3300	7.7400	0.0000	0.0000	0.0000	0.0000;
	28577	28578	0.000256	0.00111	0	0	0	0	0	0	1	0	0	18.0300	5.1500	-18.0300	-5.1500	0.0000	0.0000	0.0000	0.0000;
	28579	28580	0.006331	0.03347	0.0044	140.78	0	0	0	0	1	0	0	-57.9300	22.9100	58.1600	-22.1100	0.0000	0.0000	0.0000	0.0000;
	28579	28580	0.006331	0.03347	0.0044	140.78	0	0	0	0	1	0	0	-57.9300	22.9100	58.1600	-22.1100	0.0000	0.0000	0.0000	0.0000;
	28581	28579	0.01378	0.053385	0.00518	132.48	0	0	0	0	1	0	0	-56.1600	64.6100	57.0900	-61.5700	0.0000	0.0000	0.0000	0.0000;
	28608	28579	0.014748	0.049951	0.01604	123.74	0	0	0	0	1	0	0	-37.5000	-9.6400	37.7200	8.7200	0.0000	0.0000	0.0000	0.0000;
	28580	28583	0.018091	0.077719	0.0049	141.92	0	0	0	0	1	0	0	-67.5400	20.6600	68.4200	-17.4000	0.0000	0.0000	0.0000	0.0000;
	28580	28583	0.018091	0.077719	0.0049	141.92	0	0	0	0	1	0	0	-67.5400	20.6600	68.4200	-17.4000	0.0000	0.0000	0.0000	0.0000;
	28581	28582	0.000272	0.001011	0	0	0	0	0	0	1	0	0	18.7600	3.9000	-18.7600	-3.9000	0.0000	0.0000	0.0000	0.0000;
	28581	28616	0.009452	0.049835	0.00384	125.55	0	0	0	0	1	0	0	37.4100	40.7700	-37.1400	-39.7700	0.0000	0.0000	0.0000	0.0000;
	28583	28584	0.000286	0.001119	0	0	0	0	0	0	1	0	0	20.8500	7.4200	-20.8500	-7.4100	0.0000	0.0000	0.0000	0.0000;
	28583	28619	0.020528	0.098327	0.01009	145.58	0	0	0	0	1	0	0	-78.8400	13.6900	80.1200	-8.6000	0.0000	0.0000	0.0000	0.0000;
	28583	28619	0.020528	0.098327	0.01009	145.58	0	0	0	0	1	0	0	-78.8400	13.6900	80.1200	-8.6000	0.0000	0.0000	0.0000	0.0000;
	28586	28585	0.007744	0.035839	0.00545	139.14	0	0	0	0	1	0	0	90.6000	-24.5100	-89.9100	27.1600	0.0000	0.0000	0.0000	0.0000;
	28616	28585	0.021784	0.077901	0.01261	130.22	0	0	0	0	1	0	0	-44.0700	47.1700	44.9500	-45.3000	0.0000	0.0000	0.0000	0.0000;
	28586	28587	0.000254	0.001147	0	0	0	0	0	0	1	0	0	27.4000	8.8300	-27.4000	-8.8200	0.0000	0.0000	0.0000	0.0000;
	28586	28588	0.003972	0.01951	0.00391	141.32	0	0	0	0	1	0	0	-61.0100	3.8200	61.1600	-3.4700	0.0000	0.0000	0.0000	0.0000;
	28586	28588	0.003972	0.01951	0.00391	141.32	0	0	0	0	1	0	0	-61.0100	3.8200	61.1600	-3.4700	0.0000	0.0000	0.0000	0.0000;
	28600	28586	0.003453	0.016175	0.00135	102.21	0	0	0	0	1	0	0	-4.0200	-8.1600	4.0200	8.0400	0.0000	0.0000	0.0000	0.0000;
	28588	28590	0.005472	0.021413	0.00395	145.17	0	0	0	0	1	0	0	-75.0200	-1.5300	75.3300	2.3500	0.0000	0.0000	0.0000	0.0000;
	28588	28590	0.005472	0.021413	0.00395	145.17	0	0	0	0	1	0	0	-75.0200	-1.5300	75.3300	2.3500	0.0000	0.0000	0.0000	0.0000;
	28589	28592	0.000502	0.022911	0	736.93	0	0	1	0	1	0	0	569.0200	118.8800	-567.4000	-44.7500	0.0000	0.0000	0.0000	0.0000;
	28589	28593	0.000259	0.001011	0	0	0	0	0	0	1	0	0	27.4000	5.1300	-27.4000	-5.1200	0.0000	0.0000	0.0000	0.0000;
	28603	28589	0.000804	0.009262	0.18233	1100.4	0	0	0	0	1	0	0	-211.7900	155.3500	212.3300	-168.4000	0.0000	0.0000	0.0000	0.0000;
	29692	28589	0.001953	0.021095	0.33737	1306.42	0	0	0	0	1	0	0	821.0600	52.7000	-808.7500	44.3900	0.0000	0.0000	0.0000	0.0000;
	28590	28592	1.4e-05	0.00062	0	686.93	0	0	1	0	1	0	0	-567.3600	-42.7500	567.4000	44.7500	0.0000	0.0000	0.0000	0.0000;
	28590	28596	0.008825	0.045687	0.00454	139.36	0	0	0	0	1	0	0	99.5100	19.2200	-98.6000	-14.9700	0.0000	0.0000	0.0000	0.0000;
	28590	28597	0.007835	0.030124	0.00221	145.16	0	0	0	0	1	0	0	76.2100	8.8000	-75.7500	-7.2500	0.0000	0.0000	0.0000	0.0000;
	28590	28597	0.007835	0.030124	0.00221	145.16	0	0	0	0	1	0	0	76.2100	8.8000	-75.7500	-7.2500	0.0000	0.0000	0.0000	0.0000;
	28599	28590	0.003816	0.017888	0.00146	146.96	0	0	0	0	1	0	0	-82.1200	0.4600	82.3800	0.6100	0.0000	0.0000	0.0000	0.0000;
	28599	28590	0.003816	0.017888	0.00146	146.96	0	0	0	0	1	0	0	-82.1200	0.4600	82.3800	0.6100	0.0000	0.0000	0.0000	0.0000;
	28591	28592	0.002787	0.127339	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28621	28594	0.012259	0.045278	0.0037	119.7	0	0	0	0	1	0	0	-22.1600	15.3700	22.2600	-15.3800	0.0000	0.0000	0.0000	0.0000;
	28622	28594	0.012186	0.059506	0.00464	128.45	0	0	0	0	1	0	0	46.1300	-5.4700	-45.8600	6.3600	0.0000	0.0000	0.0000	0.0000;
	28595	28611	0.009936	0.046861	0.00922	104.76	0	0	0	0	1	0	0	-1.1200	11.3200	1.1300	-12.1800	0.0000	0.0000	0.0000	0.0000;
	28596	28601	0.016168	0.08359	0.01399	135.79	0	0	0	0	1	0	0	70.9800	-2.3700	-70.1400	5.3800	0.0000	0.0000	0.0000	0.0000;
	28597	28598	0.000278	0.001058	0	0	0	0	0	0	1	0	0	32.7700	13.8200	-32.7700	-13.8000	0.0000	0.0000	0.0000	0.0000;
	28597	28600	0.005522	0.026879	0.00323	119.31	0	0	0	0	1	0	0	21.2400	-6.9600	-21.2100	6.7800	0.0000	0.0000	0.0000	0.0000;
	28597	28602	0.011498	0.050161	0.00757	139.32	0	0	0	0	1	0	0	97.4900	7.6400	-96.3700	-3.4900	0.0000	0.0000	0.0000	0.0000;
	28600	28599	0.004486	0.022202	0.00211	133.89	0	0	0	0	1	0	0	-63.2800	-7.3000	63.4600	8.0100	0.0000	0.0000	0.0000	0.0000;
	28599	28618	0.010367	0.047788	0.00954	136.16	0	0	0	0	1	0	0	73.4400	-16.5600	-72.8500	18.3200	0.0000	0.0000	0.0000	0.0000;
	28600	28622	0.021981	0.078481	0.01155	133.05	0	0	0	0	1	0	0	61.1700	-0.5000	-60.3300	2.3600	0.0000	0.0000	0.0000	0.0000;
	28601	28606	0.020937	0.094192	0.00702	119.87	0	0	0	0	1	0	0	25.6100	1.6400	-25.4700	-1.6500	0.0000	0.0000	0.0000	0.0000;
	28601	28621	0.013277	0.060401	0.01449	116.54	0	0	0	0	1	0	0	17.3700	-15.8300	-17.2900	14.7800	0.0000	0.0000	0.0000	0.0000;
	28602	28605	0.008057	0.036331	0.00525	133.27	0	0	0	0	1	0	0	59.2200	-1.3500	-58.9200	2.1900	0.0000	0.0000	0.0000	0.0000;
	28603	28604	0.000247	0.001076	0	0	0	0	0	0	1	0	0	45.6600	12.5700	-45.6600	-12.5500	0.0000	0.0000	0.0000	0.0000;
	28603	29933	0.002263	0.022808	0.64723	1315.61	0	0	0	0	1	0	0	-858.5400	114.1400	874.5800	-22.0400	0.0000	0.0000	0.0000	0.0000;
	28605	28612	0.022852	0.078228	0.00905	124.46	0	0	0	0	1	0	0	32.6300	-10.7200	-32.3400	10.8300	0.0000	0.0000	0.0000	0.0000;
	28606	28612	0.01956	0.0845	0.00634	110.38	0	0	0	0	1	0	0	-9.8200	-5.3100	9.8400	4.8300	0.0000	0.0000	0.0000	0.0000;
	28607	28608	0.012159	0.053759	0.00481	118.58	0	0	0	0	1	0	0	-24.3100	-6.9400	24.3900	6.7900	0.0000	0.0000	0.0000	0.0000;
	28607	28615	0.016789	0.062581	0.00774	131.88	0	0	0	0	1	0	0	58.8600	-18.9800	-58.2300	20.5700	0.0000	0.0000	0.0000	0.0000;
	28607	28618	0.013363	0.054275	0.00962	131.99	0	0	0	0	1	0	0	-56.1800	24.9200	56.6900	-23.8300	0.0000	0.0000	0.0000	0.0000;
	28608	28609	0.000241	0.001081	0	0	0	0	0	0	1	0	0	13.1100	2.8500	-13.1100	-2.8500	0.0000	0.0000	0.0000	0.0000;
	28610	28611	0.009464	0.035947	0.00572	117.4	0	0	0	0	1	0	0	-21.6600	-25.0000	21.7700	24.8400	0.0000	0.0000	0.0000	0.0000;
	28612	28610	0.013824	0.059358	0.00785	117.09	0	0	0	0	1	0	0	14.8900	-18.1800	-14.8100	17.7600	0.0000	0.0000	0.0000	0.0000;
	28613	28621	0.011077	0.051331	0.00416	121.4	0	0	0	0	1	0	0	-26.5500	34.2700	26.7600	-33.7000	0.0000	0.0000	0.0000	0.0000;
	28615	28614	0.004118	0.023569	0.00868	125.93	0	0	0	0	1	0	0	41.6200	-22.2800	-41.5300	21.9100	0.0000	0.0000	0.0000	0.0000;
	28616	28617	0.00025	0.001053	0	0	0	0	0	0	1	0	0	18.1500	5.9500	-18.1500	-5.9500	0.0000	0.0000	0.0000	0.0000;
	29426	28616	0.013069	0.052152	0.01288	135.16	0	0	0	0	1	0	0	-62.6000	6.3200	63.1100	-5.6600	0.0000	0.0000	0.0000	0.0000;
	28616	29447	0.022325	0.107202	0.01346	109.43	0	0	0	0	1	0	0	-0.0500	-7.6900	0.0600	6.3200	0.0000	0.0000	0.0000	0.0000;
	29925	28619	0.034027	0.098633	0.01348	146.89	0	0	0	0	1	0	0	86.8600	-2.7500	-84.5000	8.1700	0.0000	0.0000	0.0000	0.0000;
	29925	28619	0.034027	0.098633	0.01348	146.89	0	0	0	0	1	0	0	86.8600	-2.7500	-84.5000	8.1700	0.0000	0.0000	0.0000	0.0000;
	28620	28621	0.000273	0.001076	0	0	0	0	0	0	1	0	0	-12.7000	-3.5500	12.7000	3.5500	0.0000	0.0000	0.0000	0.0000;
	29457	28623	0.029269	0.132771	0.01122	132.2	0	0	0	0	1	0	0	-60.4700	4.8300	61.5400	-1.1600	0.0000	0.0000	0.0000	0.0000;
	28624	28625	0.000215	0.001087	0	0	0	0	0	0	1	0	0	12.1600	5.1200	-12.1600	-5.1200	0.0000	0.0000	0.0000	0.0000;
	28624	28847	0.015556	0.074713	0.00715	105.85	0	0	0	0	1	0	0	6.1100	-26.9500	-6.0000	26.7300	0.0000	0.0000	0.0000	0.0000;
	28869	28624	0.012941	0.054561	0.00545	117.98	0	0	0	0	1	0	0	18.3700	-21.9700	-18.2700	21.8300	0.0000	0.0000	0.0000	0.0000;
	28626	28627	0.000226	0.001048	0	0	0	0	0	0	1	0	0	14.2700	3.1300	-14.2700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	28628	28626	0.011749	0.04547	0.00611	119.49	0	0	0	0	1	0	0	20.8400	3.3400	-20.7900	-3.7600	0.0000	0.0000	0.0000	0.0000;
	28630	28626	0.019957	0.092961	0.01478	103.93	0	0	0	0	1	0	0	-6.5100	-2.0800	6.5200	0.6400	0.0000	0.0000	0.0000	0.0000;
	28631	28628	0.037972	0.15241	0.00964	126.36	0	0	0	0	1	0	0	35.8000	8.7800	-35.3200	-7.8300	0.0000	0.0000	0.0000	0.0000;
	28629	28630	0.000283	0.001053	0	0	0	0	0	0	1	0	0	-21.5900	-6.9700	21.5900	6.9800	0.0000	0.0000	0.0000	0.0000;
	28630	28704	0.037806	0.138126	0.01433	130.04	0	0	0	0	1	0	0	35.4800	-15.5500	-34.9200	16.1400	0.0000	0.0000	0.0000	0.0000;
	28630	28870	0.024369	0.122929	0.01781	135.05	0	0	0	0	1	0	0	-50.5500	10.6600	51.2100	-9.1500	0.0000	0.0000	0.0000	0.0000;
	28633	28631	0.004369	0.02223	0.00307	132.61	0	0	0	0	1	0	0	51.9000	-15.8500	-51.7800	16.1400	0.0000	0.0000	0.0000	0.0000;
	28632	28633	0.000215	0.001175	0	0	0	0	0	0	1	0	0	-15.9800	-2.7700	15.9800	2.7700	0.0000	0.0000	0.0000	0.0000;
	28635	28633	0.007871	0.03459	0.00458	144.55	0	0	0	0	1	0	0	64.7800	-5.0100	-64.4700	5.8800	0.0000	0.0000	0.0000	0.0000;
	28635	28633	0.007871	0.03459	0.00458	144.55	0	0	0	0	1	0	0	64.7800	-5.0100	-64.4700	5.8800	0.0000	0.0000	0.0000	0.0000;
	28633	29534	0.018724	0.105032	0.01536	136.5	0	0	0	0	1	0	0	61.0600	1.3100	-60.4000	0.7400	0.0000	0.0000	0.0000	0.0000;
	28635	28634	0.000432	0.025834	0	429.29	0	0	1.00625	0	1	0	0	-115.4300	-10.6400	115.4800	13.9100	0.0000	0.0000	0.0000	0.0000;
	28635	28634	0.000432	0.025834	0	429.29	0	0	1.00625	0	1	0	0	-115.4300	-10.6400	115.4800	13.9100	0.0000	0.0000	0.0000	0.0000;
	28634	28636	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-230.9700	-156.8700	231.1100	157.7200	0.0000	0.0000	0.0000	0.0000;
	28636	29822	0.003404	0.042355	1.3749	1218.86	0	0	0	0	1	0	0	-500.1000	-28.8200	508.1100	-21.4900	0.0000	0.0000	0.0000	0.0000;
	28637	28638	0.014332	0.068974	0.00894	119.82	0	0	0	0	1	0	0	-20.4800	23.4400	20.6100	-23.7600	0.0000	0.0000	0.0000	0.0000;
	28637	29511	0.033614	0.133631	0.01097	101.65	0	0	0	0	1	0	0	-1.3000	3.7300	1.3000	-4.8800	0.0000	0.0000	0.0000	0.0000;
	28638	28640	0.025731	0.133344	0.01813	130.8	0	0	0	0	1	0	0	-44.2700	17.2400	44.8300	-16.2400	0.0000	0.0000	0.0000	0.0000;
	29082	28639	0.01384	0.067175	0.01048	130.52	0	0	0	0	1	0	0	37.8300	-51.2300	-37.2900	52.7700	0.0000	0.0000	0.0000	0.0000;
	29602	28639	0.015509	0.067977	0.01404	127.58	0	0	0	0	1	0	0	-27.0000	-46.6900	27.4400	47.1500	0.0000	0.0000	0.0000	0.0000;
	28640	28974	0.053501	0.266334	0.02825	109.39	0	0	0	0	1	0	0	7.2900	1.3700	-7.2500	-4.1000	0.0000	0.0000	0.0000	0.0000;
	28640	29662	0.030305	0.144284	0.01158	144.56	0	0	0	0	1	0	0	-67.1500	4.6300	68.4800	0.4800	0.0000	0.0000	0.0000	0.0000;
	28640	29662	0.030305	0.144284	0.01158	144.56	0	0	0	0	1	0	0	-67.1500	4.6300	68.4800	0.4800	0.0000	0.0000	0.0000	0.0000;
	28641	28642	0.011581	0.057666	0.00484	96.38	0	0	0	0	1	0	0	-0.8700	25.9200	0.9500	-26.0000	0.0000	0.0000	0.0000	0.0000;
	28641	29115	0.005499	0.018379	0.00298	118.08	0	0	0	0	1	0	0	-14.9900	-26.2400	15.0400	26.1000	0.0000	0.0000	0.0000	0.0000;
	28642	28643	0.009225	0.045276	0.0051	138.23	0	0	0	0	1	0	0	-70.5400	19.9100	71.0600	-17.8800	0.0000	0.0000	0.0000	0.0000;
	29121	28642	0.019096	0.069762	0.009	128.34	0	0	0	0	1	0	0	-37.4600	9.9200	37.7600	-9.7000	0.0000	0.0000	0.0000	0.0000;
	28643	28646	0.015555	0.079106	0.00822	110.75	0	0	0	0	1	0	0	-4.7300	1.3500	4.7300	-2.1200	0.0000	0.0000	0.0000	0.0000;
	28643	29189	0.018092	0.082218	0.01103	141.13	0	0	0	0	1	0	0	-85.7400	12.9100	87.1600	-7.5500	0.0000	0.0000	0.0000	0.0000;
	28645	28644	0.007319	0.031524	0.0051	91.36	0	0	0	0	1	0	0	1.4500	7.7900	-1.4500	-8.3000	0.0000	0.0000	0.0000	0.0000;
	28644	29082	0.057537	0.229236	0.0331	134.82	0	0	0	0	1	0	0	-55.7000	20.3300	57.6900	-15.7900	0.0000	0.0000	0.0000	0.0000;
	29113	28644	0.016634	0.073304	0.00783	108.47	0	0	0	0	1	0	0	-4.4400	3.4600	4.4500	-4.2500	0.0000	0.0000	0.0000	0.0000;
	28644	29203	0.026266	0.099	0.00934	122.24	0	0	0	0	1	0	0	22.4000	-7.5900	-22.2600	7.1500	0.0000	0.0000	0.0000	0.0000;
	28644	29543	0.020513	0.09257	0.0069	106.2	0	0	0	0	1	0	0	3.9300	-5.0400	-3.9200	4.3600	0.0000	0.0000	0.0000	0.0000;
	29113	28645	0.014577	0.058686	0.00379	110.14	0	0	0	0	1	0	0	-6.2800	0.4200	6.2900	-0.8000	0.0000	0.0000	0.0000	0.0000;
	28645	29203	0.024347	0.092019	0.00968	122.66	0	0	0	0	1	0	0	24.7500	-5.4300	-24.6000	4.9900	0.0000	0.0000	0.0000	0.0000;
	28645	29538	0.00677	0.03395	0.00349	135.15	0	0	0	0	1	0	0	-60.4500	-0.0500	60.6800	0.8700	0.0000	0.0000	0.0000	0.0000;
	28645	29543	0.007462	0.044499	0.00685	113.43	0	0	0	0	1	0	0	9.4600	-3.9500	-9.4600	3.2800	0.0000	0.0000	0.0000	0.0000;
	28646	28647	0.00022	0.001128	0	0	0	0	0	0	1	0	0	7.7700	5.0700	-7.7700	-5.0700	0.0000	0.0000	0.0000	0.0000;
	28648	28646	0.017084	0.071851	0.01383	114.49	0	0	0	0	1	0	0	12.5300	1.7400	-12.5100	-2.9500	0.0000	0.0000	0.0000	0.0000;
	28648	28649	0.000207	0.001107	0	0	0	0	0	0	1	0	0	18.8600	6.1300	-18.8600	-6.1300	0.0000	0.0000	0.0000	0.0000;
	29617	28648	0.015759	0.056075	0.00459	127.82	0	0	0	0	1	0	0	31.5600	8.0200	-31.3900	-7.8700	0.0000	0.0000	0.0000	0.0000;
	28650	28678	0.023862	0.09878	0.00829	116.93	0	0	0	0	1	0	0	-18.4800	11.2900	18.6000	-11.5600	0.0000	0.0000	0.0000	0.0000;
	28650	29025	0.019324	0.09564	0.01475	104.56	0	0	0	0	1	0	0	-0.1700	-15.9700	0.2100	14.8000	0.0000	0.0000	0.0000	0.0000;
	28651	28677	0.011505	0.044874	0.0088	120.27	0	0	0	0	1	0	0	-20.2900	-9.2800	20.3500	8.6600	0.0000	0.0000	0.0000	0.0000;
	28682	28651	0.020958	0.098944	0.00933	115.04	0	0	0	0	1	0	0	-10.0400	-7.3100	10.0700	6.5900	0.0000	0.0000	0.0000	0.0000;
	28652	28653	0.00027	0.001111	0	0	0	0	0	0	1	0	0	15.1100	2.7700	-15.1100	-2.7600	0.0000	0.0000	0.0000	0.0000;
	28652	28661	0.017304	0.074394	0.00857	122.26	0	0	0	0	1	0	0	-22.5700	-19.4300	22.7200	19.2100	0.0000	0.0000	0.0000	0.0000;
	28652	29018	0.011102	0.057889	0.00662	112.81	0	0	0	0	1	0	0	7.4600	16.6600	-7.4200	-17.1100	0.0000	0.0000	0.0000	0.0000;
	28670	28654	0.009946	0.044828	0.00949	111.36	0	0	0	0	1	0	0	-16.0700	-28.9400	16.1800	28.4000	0.0000	0.0000	0.0000	0.0000;
	29326	28654	0.01696	0.062517	0.01474	119.89	0	0	0	0	1	0	0	46.2600	-18.8700	-45.8700	18.7500	0.0000	0.0000	0.0000	0.0000;
	28658	28655	0.007114	0.027392	0.00527	114.22	0	0	0	0	1	0	0	-8.6900	18.1600	8.7200	-18.5600	0.0000	0.0000	0.0000	0.0000;
	28936	28655	0.016083	0.069762	0.00917	124.07	0	0	0	0	1	0	0	28.1400	-14.6300	-27.9800	14.4400	0.0000	0.0000	0.0000	0.0000;
	28656	28657	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-16.4800	-1.3100	16.4900	1.3100	0.0000	0.0000	0.0000	0.0000;
	28657	28658	0.008715	0.039432	0.00462	109.34	0	0	0	0	1	0	0	7.8300	18.4500	-7.7900	-18.7500	0.0000	0.0000	0.0000	0.0000;
	29796	28657	0.01466	0.047337	0.00631	120.82	0	0	0	0	1	0	0	24.4500	19.5700	-24.3100	-19.7600	0.0000	0.0000	0.0000	0.0000;
	28659	28682	0.009811	0.045795	0.00541	124.9	0	0	0	0	1	0	0	40.3200	-11.3900	-40.1300	11.7500	0.0000	0.0000	0.0000	0.0000;
	28659	28941	0.008115	0.031708	0.01046	136.68	0	0	0	0	1	0	0	-76.7300	2.5900	77.2400	-1.5600	0.0000	0.0000	0.0000	0.0000;
	28662	28660	0.006843	0.030997	0.00541	127.93	0	0	0	0	1	0	0	-41.6300	0.0700	41.7500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	28663	28660	0.005556	0.020945	0.0039	119.7	0	0	0	0	1	0	0	-18.1400	-17.3200	18.1700	17.0800	0.0000	0.0000	0.0000	0.0000;
	28660	29382	0.007084	0.031765	0.0025	138.59	0	0	0	0	1	0	0	-75.3400	-18.3600	75.7800	20.0800	0.0000	0.0000	0.0000	0.0000;
	28982	28661	0.00546	0.025356	0.00312	109.67	0	0	0	0	1	0	0	5.4700	4.4100	-5.4700	-4.7200	0.0000	0.0000	0.0000	0.0000;
	28661	28983	0.005909	0.027149	0.00433	125.51	0	0	0	0	1	0	0	-32.6700	-15.7600	32.7400	15.6500	0.0000	0.0000	0.0000	0.0000;
	28662	29380	0.010008	0.047916	0.00403	121.83	0	0	0	0	1	0	0	26.2100	-5.7300	-26.1400	5.7000	0.0000	0.0000	0.0000	0.0000;
	28663	28664	0.000259	0.001	0	0	0	0	0	0	1	0	0	48.7600	37.5900	-48.7500	-37.5500	0.0000	0.0000	0.0000	0.0000;
	28663	28984	0.012066	0.053372	0.00711	119.75	0	0	0	0	1	0	0	17.0500	-3.6200	-17.0200	3.1000	0.0000	0.0000	0.0000	0.0000;
	28663	29382	0.012875	0.057731	0.00537	131.43	0	0	0	0	1	0	0	-47.6800	-16.6600	48.0200	17.6600	0.0000	0.0000	0.0000	0.0000;
	28665	28666	0.000221	0.001067	0	0	0	0	0	0	1	0	0	17.5000	2.7900	-17.5000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	28675	28665	0.011033	0.048097	0.00546	136.52	0	0	0	0	1	0	0	73.5000	-6.1700	-72.8600	8.4500	0.0000	0.0000	0.0000	0.0000;
	28681	28665	0.006206	0.030238	0.00395	132.41	0	0	0	0	1	0	0	-55.1500	11.9000	55.3600	-11.2300	0.0000	0.0000	0.0000	0.0000;
	28667	28668	0.000232	0.001184	0	0	0	0	0	0	1	0	0	14.5900	1.0700	-14.5900	-1.0600	0.0000	0.0000	0.0000	0.0000;
	28667	28700	0.018238	0.080037	0.01041	152.48	0	0	0	0	1	0	0	84.9100	-3.0100	-83.6200	7.6500	0.0000	0.0000	0.0000	0.0000;
	28667	28700	0.018238	0.080037	0.01041	152.48	0	0	0	0	1	0	0	84.9100	-3.0100	-83.6200	7.6500	0.0000	0.0000	0.0000	0.0000;
	28667	28700	0.018238	0.080037	0.01041	152.48	0	0	0	0	1	0	0	84.9100	-3.0100	-83.6200	7.6500	0.0000	0.0000	0.0000	0.0000;
	28667	29788	0.011565	0.042538	0.01576	153.54	0	0	0	0	1	0	0	-89.7800	2.6600	90.6900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	28667	29788	0.011565	0.042538	0.01576	153.54	0	0	0	0	1	0	0	-89.7800	2.6600	90.6900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	28667	29788	0.011565	0.042538	0.01576	153.54	0	0	0	0	1	0	0	-89.7800	2.6600	90.6900	-0.9000	0.0000	0.0000	0.0000	0.0000;
	28669	29383	0.015271	0.060837	0.00964	147.52	0	0	0	0	1	0	0	77.5800	-0.5200	-76.6700	3.1400	0.0000	0.0000	0.0000	0.0000;
	28669	29383	0.015271	0.060837	0.00964	147.52	0	0	0	0	1	0	0	77.5800	-0.5200	-76.6700	3.1400	0.0000	0.0000	0.0000	0.0000;
	29796	28669	0.004946	0.022536	0.00511	106.69	0	0	0	0	1	0	0	55.3200	31.7100	-55.1200	-31.3500	0.0000	0.0000	0.0000	0.0000;
	29915	28669	0.011716	0.048176	0.00489	149.53	0	0	0	0	1	0	0	58.4200	-13.1800	-58.0100	14.3700	0.0000	0.0000	0.0000	0.0000;
	29915	28669	0.011716	0.048176	0.00489	149.53	0	0	0	0	1	0	0	58.4200	-13.1800	-58.0100	14.3700	0.0000	0.0000	0.0000	0.0000;
	28670	28671	0.00027	0.001159	0	0	0	0	0	0	1	0	0	22.5900	8.8600	-22.5900	-8.8500	0.0000	0.0000	0.0000	0.0000;
	28670	29796	0.003239	0.011999	0.0009	124.44	0	0	0	0	1	0	0	-6.5200	20.0800	6.5300	-20.1200	0.0000	0.0000	0.0000	0.0000;
	28673	28672	0.011831	0.047715	0.00362	135.06	0	0	0	0	1	0	0	-61.0900	-23.7400	61.6000	25.4500	0.0000	0.0000	0.0000	0.0000;
	29378	28672	0.005709	0.027404	0.00563	159.92	0	0	0	0	1	0	0	105.1000	8.2200	-104.4900	-5.8600	0.0000	0.0000	0.0000	0.0000;
	29378	28672	0.005709	0.027404	0.00563	159.92	0	0	0	0	1	0	0	105.1000	8.2200	-104.4900	-5.8600	0.0000	0.0000	0.0000	0.0000;
	29378	28672	0.005709	0.027404	0.00563	159.92	0	0	0	0	1	0	0	105.1000	8.2200	-104.4900	-5.8600	0.0000	0.0000	0.0000	0.0000;
	28672	29915	0.002256	0.012253	0.00194	156.14	0	0	0	0	1	0	0	78.6300	-2.8400	-78.4900	3.3900	0.0000	0.0000	0.0000	0.0000;
	28672	29915	0.002256	0.012253	0.00194	156.14	0	0	0	0	1	0	0	78.6300	-2.8400	-78.4900	3.3900	0.0000	0.0000	0.0000	0.0000;
	28672	29915	0.002256	0.012253	0.00194	156.14	0	0	0	0	1	0	0	78.6300	-2.8400	-78.4900	3.3900	0.0000	0.0000	0.0000	0.0000;
	28673	28674	0.000244	0.001014	0	0	0	0	0	0	1	0	0	22.7500	11.5300	-22.7500	-11.5200	0.0000	0.0000	0.0000	0.0000;
	28673	28677	0.011227	0.046897	0.0066	128.04	0	0	0	0	1	0	0	38.3400	12.2100	-38.1500	-12.0700	0.0000	0.0000	0.0000	0.0000;
	28675	28676	0.014318	0.074217	0.00612	140.6	0	0	0	0	1	0	0	-88.9500	4.1500	90.1700	1.5500	0.0000	0.0000	0.0000	0.0000;
	28676	28952	0.009796	0.038415	0.00268	142.25	0	0	0	0	1	0	0	-102.0900	-2.0100	103.1500	5.9200	0.0000	0.0000	0.0000	0.0000;
	28676	28953	0.022891	0.075624	0.009	113.11	0	0	0	0	1	0	0	-11.5000	-0.6300	11.5300	-0.1400	0.0000	0.0000	0.0000	0.0000;
	28678	28679	0.011303	0.050079	0.00487	94.92	0	0	0	0	1	0	0	3.9400	-0.0200	-3.9400	-0.4300	0.0000	0.0000	0.0000	0.0000;
	28678	28681	0.010009	0.042793	0.00406	100.47	0	0	0	0	1	0	0	-3.3300	2.3300	3.3300	-2.7000	0.0000	0.0000	0.0000	0.0000;
	28678	28682	0.01447	0.064161	0.0056	122.95	0	0	0	0	1	0	0	-34.6800	5.8900	34.8700	-5.5500	0.0000	0.0000	0.0000	0.0000;
	28679	28680	0.000209	0.001006	0	0	0	0	0	0	1	0	0	15.3000	5.5500	-15.3000	-5.5500	0.0000	0.0000	0.0000	0.0000;
	28679	28691	0.01852	0.064587	0.00675	116.82	0	0	0	0	1	0	0	-11.3600	-5.1300	11.3900	4.6000	0.0000	0.0000	0.0000	0.0000;
	28681	28684	0.010798	0.047695	0.00984	124.95	0	0	0	0	1	0	0	36.3600	-13.8600	-36.1800	13.7100	0.0000	0.0000	0.0000	0.0000;
	28682	28683	0.000242	0.001186	0	0	0	0	0	0	1	0	0	15.3000	1.1100	-15.3000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	28684	28685	0.000241	0.001147	0	0	0	0	0	0	1	0	0	31.5800	4.6800	-31.5800	-4.6700	0.0000	0.0000	0.0000	0.0000;
	28684	29148	0.013323	0.033687	0.00492	98.12	0	0	0	0	1	0	0	-1.2100	-27.8200	1.3200	27.6300	0.0000	0.0000	0.0000	0.0000;
	28684	29212	0.009303	0.038446	0.00312	102.74	0	0	0	0	1	0	0	5.8100	9.4300	-5.8000	-9.6600	0.0000	0.0000	0.0000	0.0000;
	28686	28687	0.004847	0.022278	0.00303	110.19	0	0	0	0	1	0	0	1.2600	60.0300	-1.0900	-59.5400	0.0000	0.0000	0.0000	0.0000;
	28686	29171	0.008521	0.034699	0.00522	122.93	0	0	0	0	1	0	0	-22.6100	-62.2900	22.9700	63.2400	0.0000	0.0000	0.0000	0.0000;
	28687	28688	0.000261	0.001134	0	0	0	0	0	0	1	0	0	21.3500	3.4300	-21.3400	-3.4200	0.0000	0.0000	0.0000	0.0000;
	28687	29147	0.004496	0.018652	0.00209	140.34	0	0	0	0	1	0	0	-89.6800	12.0000	90.0500	-10.6600	0.0000	0.0000	0.0000	0.0000;
	29148	28687	0.005602	0.030586	0.00371	136.98	0	0	0	0	1	0	0	-69.0300	-42.3700	69.4200	44.1100	0.0000	0.0000	0.0000	0.0000;
	28689	28690	0.000296	0.001187	0	0	0	0	0	0	1	0	0	14.3400	6.1200	-14.3400	-6.1100	0.0000	0.0000	0.0000	0.0000;
	28689	28697	0.009983	0.042998	0.0049	128.2	0	0	0	0	1	0	0	-38.4500	-4.8900	38.6100	5.1200	0.0000	0.0000	0.0000	0.0000;
	28689	29212	0.007887	0.026324	0.00362	122.82	0	0	0	0	1	0	0	24.1100	-1.2300	-24.0600	1.0600	0.0000	0.0000	0.0000	0.0000;
	28697	28691	0.005632	0.027427	0.00254	95.13	0	0	0	0	1	0	0	-1.2100	2.3000	1.2100	-2.5400	0.0000	0.0000	0.0000	0.0000;
	28691	29557	0.010543	0.046979	0.0068	123.65	0	0	0	0	1	0	0	-26.9400	-8.2800	27.0300	8.0300	0.0000	0.0000	0.0000	0.0000;
	28692	28695	-0.0001	-0.002812	0	541.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28692	28696	0.000261	0.001127	0	0	0	0	0	0	1	0	0	15.3900	6.1600	-15.3900	-6.1600	0.0000	0.0000	0.0000	0.0000;
	28692	28697	0.000295	0.001118	0	0	0	0	0	0	1	0	0	-15.3900	-6.1600	15.3900	6.1700	0.0000	0.0000	0.0000	0.0000;
	28693	28695	0.00169	0.047362	0	270.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28694	28695	0.00169	0.047362	0	270.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29562	28697	0.014227	0.069257	0.00654	134.18	0	0	0	0	1	0	0	53.2400	15.1500	-52.7900	-13.5900	0.0000	0.0000	0.0000	0.0000;
	28699	28698	0.010601	0.026193	0.00303	102.87	0	0	0	0	1	0	0	2.8200	-17.0700	-2.7900	16.8500	0.0000	0.0000	0.0000	0.0000;
	28700	28698	0.004701	0.020461	0.0037	152.31	0	0	0	0	1	0	0	114.6200	-13.7600	-113.9900	16.1400	0.0000	0.0000	0.0000	0.0000;
	28700	28698	0.004701	0.020461	0.0037	152.31	0	0	0	0	1	0	0	114.6200	-13.7600	-113.9900	16.1400	0.0000	0.0000	0.0000	0.0000;
	28698	29198	0.019585	0.089465	0.00539	150.61	0	0	0	0	1	0	0	104.4000	-25.4700	-102.1100	35.3600	0.0000	0.0000	0.0000	0.0000;
	28698	29198	0.019585	0.089465	0.00539	150.61	0	0	0	0	1	0	0	104.4000	-25.4700	-102.1100	35.3600	0.0000	0.0000	0.0000	0.0000;
	28699	28952	0.024927	0.077564	0.01484	120.88	0	0	0	0	1	0	0	-28.0200	6.4900	28.2300	-7.2900	0.0000	0.0000	0.0000	0.0000;
	28701	28707	0.02321	0.097521	0.01768	106.23	0	0	0	0	1	0	0	1.8600	-10.0500	-1.8400	8.2500	0.0000	0.0000	0.0000	0.0000;
	29535	28701	0.026334	0.121363	0.01337	114.53	0	0	0	0	1	0	0	9.2700	-9.3500	-9.2300	8.1400	0.0000	0.0000	0.0000	0.0000;
	28702	28874	0.013038	0.049734	0.00317	115.32	0	0	0	0	1	0	0	-23.9600	14.0300	24.0600	-14.0100	0.0000	0.0000	0.0000	0.0000;
	28702	28875	0.011112	0.053587	0.00584	96.01	0	0	0	0	1	0	0	6.7800	25.3300	-6.7100	-25.6000	0.0000	0.0000	0.0000	0.0000;
	29260	28703	0.00299	0.033702	0.4533	1105.18	0	0	0	0	1	0	0	-176.5600	-41.8600	177.4700	4.7900	0.0000	0.0000	0.0000	0.0000;
	29487	28703	0.001678	0.021358	0.34389	1125.16	0	0	0	0	1	0	0	220.4700	-14.1600	-219.7100	-12.6000	0.0000	0.0000	0.0000	0.0000;
	28704	28705	0.000207	0.001135	0	0	0	0	0	0	1	0	0	23.1700	4.9700	-23.1700	-4.9600	0.0000	0.0000	0.0000	0.0000;
	28875	28704	0.017893	0.06932	0.01065	119.58	0	0	0	0	1	0	0	-11.6500	20.3900	11.7500	-21.1100	0.0000	0.0000	0.0000	0.0000;
	28706	28707	0.011263	0.038996	0.00576	116.22	0	0	0	0	1	0	0	21.1900	-17.5900	-21.1100	17.2500	0.0000	0.0000	0.0000	0.0000;
	28706	29307	0.01448	0.074624	0.00899	123.09	0	0	0	0	1	0	0	-32.6600	16.0300	32.8500	-16.0400	0.0000	0.0000	0.0000	0.0000;
	28707	28708	0.000279	0.001082	0	0	0	0	0	0	1	0	0	22.9500	2.1000	-22.9500	-2.1000	0.0000	0.0000	0.0000	0.0000;
	28709	28710	0.024878	0.092653	0.00565	135.69	0	0	0	0	1	0	0	55.6000	-10.6000	-54.8600	12.7600	0.0000	0.0000	0.0000	0.0000;
	28709	28909	0.02971	0.133996	0.00974	146.37	0	0	0	0	1	0	0	-72.8900	27.7800	74.5900	-21.1600	0.0000	0.0000	0.0000	0.0000;
	28709	28909	0.02971	0.133996	0.00974	146.37	0	0	0	0	1	0	0	-72.8900	27.7800	74.5900	-21.1600	0.0000	0.0000	0.0000	0.0000;
	28709	28927	0.031155	0.141075	0.02306	139.67	0	0	0	0	1	0	0	75.9500	-10.5500	-74.2500	15.8100	0.0000	0.0000	0.0000	0.0000;
	28710	28711	0.000238	0.001103	0	0	0	0	0	0	1	0	0	11.2600	3.3000	-11.2600	-3.3000	0.0000	0.0000	0.0000	0.0000;
	28714	28710	0.024759	0.105744	0.00736	131.67	0	0	0	0	1	0	0	-43.1100	14.1900	43.5900	-12.9300	0.0000	0.0000	0.0000	0.0000;
	29822	28712	0.002602	0.024604	0.25988	1094.55	0	0	0	0	1	0	0	-243.7000	48.5700	245.1900	-63.1800	0.0000	0.0000	0.0000	0.0000;
	29991	28712	0.002503	0.030553	0.50075	1255.69	0	0	0	0	1	0	0	665.7800	-36.3500	-655.5500	106.6800	0.0000	0.0000	0.0000	0.0000;
	28714	28713	0.014335	0.041017	0.0067	123.39	0	0	0	0	1	0	0	23.3900	3.5100	-23.3100	-4.0100	0.0000	0.0000	0.0000	0.0000;
	28713	28930	0.029773	0.111893	0.01017	107.04	0	0	0	0	1	0	0	1.9100	-4.6600	-1.9000	3.6000	0.0000	0.0000	0.0000	0.0000;
	28717	28715	0.007549	0.039411	0.00419	128.33	0	0	0	0	1	0	0	49.7100	-27.8100	-49.4700	28.5700	0.0000	0.0000	0.0000	0.0000;
	28715	28738	0.016947	0.068492	0.0045	109.87	0	0	0	0	1	0	0	7.9400	6.8600	-7.9200	-7.2700	0.0000	0.0000	0.0000	0.0000;
	28740	28715	0.007624	0.028236	0.00229	102.04	0	0	0	0	1	0	0	-3.2400	-18.7900	3.2700	18.6500	0.0000	0.0000	0.0000	0.0000;
	28716	28717	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-26.9200	-8.2100	26.9200	8.2200	0.0000	0.0000	0.0000	0.0000;
	28717	28736	0.006176	0.029611	0.00284	137.04	0	0	0	0	1	0	0	-76.6300	19.5800	76.9900	-18.1300	0.0000	0.0000	0.0000	0.0000;
	28718	28719	0.000262	0.001062	0	0	0	0	0	0	1	0	0	32.9400	27.4200	-32.9300	-27.4000	0.0000	0.0000	0.0000	0.0000;
	28718	28721	0.008872	0.032498	0.00346	143.65	0	0	0	0	1	0	0	-68.7400	-10.2200	69.1400	11.3200	0.0000	0.0000	0.0000	0.0000;
	28718	28721	0.008872	0.032498	0.00346	143.65	0	0	0	0	1	0	0	-68.7400	-10.2200	69.1400	11.3200	0.0000	0.0000	0.0000	0.0000;
	28736	28718	0.011112	0.053851	0.0041	142.04	0	0	0	0	1	0	0	-103.4000	12.0900	104.5400	-6.9800	0.0000	0.0000	0.0000	0.0000;
	28721	28720	0.000306	0.021184	0	468.15	0	0	1.0125	0	1	0	0	-145.8000	-11.7200	145.8700	16.0000	0.0000	0.0000	0.0000	0.0000;
	28721	28720	0.000306	0.021184	0	468.15	0	0	1.0125	0	1	0	0	-145.8000	-11.7200	145.8700	16.0000	0.0000	0.0000	0.0000	0.0000;
	28721	28720	0.000306	0.021184	0	468.15	0	0	1.0125	0	1	0	0	-145.8000	-11.7200	145.8700	16.0000	0.0000	0.0000	0.0000	0.0000;
	28720	28722	0.000273	0.00109	0	0	0	0	0	0	1	0	0	42.7100	12.8500	-42.7000	-12.8300	0.0000	0.0000	0.0000	0.0000;
	29778	28720	0.001045	0.011953	0.21444	1141.53	0	0	0	0	1	0	0	-221.7100	77.8800	222.2600	-94.5900	0.0000	0.0000	0.0000	0.0000;
	29922	28720	0.000777	0.010112	0.11431	1274.91	0	0	0	0	1	0	0	706.1800	0.9900	-702.5700	33.7600	0.0000	0.0000	0.0000	0.0000;
	28721	28723	0.013894	0.054932	0.0048	139.86	0	0	0	0	1	0	0	94.8800	-6.3500	-93.7200	10.4100	0.0000	0.0000	0.0000	0.0000;
	28721	28726	0.014373	0.066455	0.00696	135.36	0	0	0	0	1	0	0	73.0800	0.8800	-72.3700	1.6400	0.0000	0.0000	0.0000	0.0000;
	28721	28731	0.007311	0.039198	0.00723	143.48	0	0	0	0	1	0	0	65.5900	8.9900	-65.3000	-8.1900	0.0000	0.0000	0.0000	0.0000;
	28721	28731	0.007311	0.039198	0.00723	143.48	0	0	0	0	1	0	0	65.5900	8.9900	-65.3000	-8.1900	0.0000	0.0000	0.0000	0.0000;
	28723	28728	0.00835	0.033044	0.00361	134.93	0	0	0	0	1	0	0	74.2600	-18.6000	-73.8100	20.0200	0.0000	0.0000	0.0000	0.0000;
	28724	28725	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-19.4500	46.9000	19.4600	-46.8700	0.0000	0.0000	0.0000	0.0000;
	28725	28728	0.005672	0.025537	0.00244	132.37	0	0	0	0	1	0	0	-70.1900	33.8600	70.5100	-32.6800	0.0000	0.0000	0.0000	0.0000;
	28725	28842	0.009041	0.045534	0.00764	124.44	0	0	0	0	1	0	0	50.7300	13.0100	-50.5000	-12.6600	0.0000	0.0000	0.0000	0.0000;
	28726	28730	0.008191	0.038375	0.00511	129.64	0	0	0	0	1	0	0	52.9100	-5.0200	-52.7000	5.4900	0.0000	0.0000	0.0000	0.0000;
	28727	28728	0.000268	0.001	0	0	0	0	0	0	1	0	0	-19.4500	-1.2400	19.4600	1.2500	0.0000	0.0000	0.0000	0.0000;
	28728	28730	0.011223	0.051934	0.00533	111.56	0	0	0	0	1	0	0	-16.1600	11.4200	16.2000	-11.7900	0.0000	0.0000	0.0000	0.0000;
	28729	28732	0.007547	0.030535	0.00828	133.38	0	0	0	0	1	0	0	-57.7500	11.9000	58.0000	-11.7500	0.0000	0.0000	0.0000	0.0000;
	28729	28785	0.012821	0.05745	0.00554	115.92	0	0	0	0	1	0	0	1.4700	-3.5800	-1.4600	3.0000	0.0000	0.0000	0.0000	0.0000;
	28732	28731	0.012113	0.058665	0.0065	138.47	0	0	0	0	1	0	0	-78.6900	0.1000	79.4100	2.6700	0.0000	0.0000	0.0000	0.0000;
	28733	28734	0.003494	0.014906	0.00288	112.07	0	0	0	0	1	0	0	-21.6400	17.9400	21.6700	-18.1300	0.0000	0.0000	0.0000	0.0000;
	28834	28733	0.013331	0.054043	0.01234	110.1	0	0	0	0	1	0	0	-5.8000	16.9500	5.8400	-18.0800	0.0000	0.0000	0.0000	0.0000;
	29020	28734	0.010882	0.05343	0.00769	117.99	0	0	0	0	1	0	0	21.7700	-19.7000	-21.6800	19.3400	0.0000	0.0000	0.0000	0.0000;
	28734	29566	0.015953	0.060139	0.00687	118.67	0	0	0	0	1	0	0	-26.0300	-10.5000	26.1500	10.2200	0.0000	0.0000	0.0000	0.0000;
	29020	28735	0.010114	0.045047	0.00555	125.64	0	0	0	0	1	0	0	-40.5900	17.1800	40.7900	-16.8900	0.0000	0.0000	0.0000	0.0000;
	29775	28735	0.009151	0.037354	0.00301	132.6	0	0	0	0	1	0	0	56.8600	-8.6500	-56.5700	9.5500	0.0000	0.0000	0.0000	0.0000;
	28736	28737	0.000204	0.001011	0	0	0	0	0	0	1	0	0	26.4000	6.0400	-26.4000	-6.0300	0.0000	0.0000	0.0000	0.0000;
	28738	28739	0.000244	0.001017	0	0	0	0	0	0	1	0	0	22.6600	7.0200	-22.6600	-7.0200	0.0000	0.0000	0.0000	0.0000;
	28740	28738	0.005312	0.031819	0.00377	117.84	0	0	0	0	1	0	0	14.7500	-0.5800	-14.7400	0.2500	0.0000	0.0000	0.0000	0.0000;
	28740	28741	0.000286	0.001153	0	0	0	0	0	0	1	0	0	18.4700	3.0700	-18.4700	-3.0600	0.0000	0.0000	0.0000	0.0000;
	28828	28740	0.014812	0.064648	0.00966	126.79	0	0	0	0	1	0	0	30.1500	-16.6100	-29.9900	16.3100	0.0000	0.0000	0.0000	0.0000;
	28743	28742	0.007933	0.03742	0.00332	123.07	0	0	0	0	1	0	0	34.2200	-0.5100	-34.1200	0.6400	0.0000	0.0000	0.0000	0.0000;
	28743	28744	0.007767	0.02395	0.00342	130.29	0	0	0	0	1	0	0	-51.7600	-3.2100	51.9700	3.5400	0.0000	0.0000	0.0000	0.0000;
	28744	28745	0.000289	0.001043	0	0	0	0	0	0	1	0	0	17.5400	2.2000	-17.5400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	28744	28767	0.012725	0.047141	0.00353	137.95	0	0	0	0	1	0	0	-84.7000	7.2900	85.6300	-4.1800	0.0000	0.0000	0.0000	0.0000;
	28746	28747	0.009025	0.037651	0.00341	99.15	0	0	0	0	1	0	0	-6.2200	-4.5700	6.2200	4.2400	0.0000	0.0000	0.0000	0.0000;
	28755	28746	0.019107	0.083162	0.01058	130.02	0	0	0	0	1	0	0	46.2000	-4.0700	-45.8100	4.7000	0.0000	0.0000	0.0000	0.0000;
	28747	28822	0.015822	0.084372	0.01658	126.66	0	0	0	0	1	0	0	-42.4400	-4.3700	42.7200	4.1100	0.0000	0.0000	0.0000	0.0000;
	28763	28749	0.013561	0.056701	0.00923	121.93	0	0	0	0	1	0	0	24.2500	5.9200	-24.1600	-6.5300	0.0000	0.0000	0.0000	0.0000;
	28750	28754	0.005561	0.023012	0.00189	104.25	0	0	0	0	1	0	0	-3.5100	-3.5000	3.5200	3.3000	0.0000	0.0000	0.0000	0.0000;
	28755	28750	0.010054	0.050082	0.00846	127.87	0	0	0	0	1	0	0	-40.2500	-8.0600	40.4100	7.9800	0.0000	0.0000	0.0000	0.0000;
	28750	29259	0.017216	0.06412	0.01073	130.35	0	0	0	0	1	0	0	-44.9300	-3.2300	45.2600	3.3100	0.0000	0.0000	0.0000	0.0000;
	28750	29261	0.019611	0.110699	0.00952	128.88	0	0	0	0	1	0	0	-41.6700	-6.1600	42.0000	6.9900	0.0000	0.0000	0.0000	0.0000;
	29265	28750	0.016767	0.071635	0.01042	120.49	0	0	0	0	1	0	0	-21.6700	-4.2900	21.7500	3.5300	0.0000	0.0000	0.0000	0.0000;
	28750	29266	0.01604	0.080095	0.01844	99.89	0	0	0	0	1	0	0	3.3400	-0.1200	-3.3400	-1.8200	0.0000	0.0000	0.0000	0.0000;
	28751	28752	0.000234	0.001103	0	0	0	0	0	0	1	0	0	27.4000	4.9100	-27.4000	-4.9000	0.0000	0.0000	0.0000	0.0000;
	28754	28751	0.004937	0.024367	0.00435	138.11	0	0	0	0	1	0	0	76.1100	0.9500	-75.8400	-0.0700	0.0000	0.0000	0.0000	0.0000;
	28753	28754	0.000254	0.001115	0	0	0	0	0	0	1	0	0	-21.8300	-4.2300	21.8300	4.2400	0.0000	0.0000	0.0000	0.0000;
	28754	29259	0.014751	0.058016	0.01604	131.24	0	0	0	0	1	0	0	-48.4200	-3.1700	48.7500	2.7400	0.0000	0.0000	0.0000	0.0000;
	28754	29261	0.018486	0.085314	0.01864	132.62	0	0	0	0	1	0	0	-53.0200	-5.3200	53.5200	5.6000	0.0000	0.0000	0.0000	0.0000;
	28755	28756	0.000283	0.001173	0	0	0	0	0	0	1	0	0	21.8300	7.7900	-21.8300	-7.7800	0.0000	0.0000	0.0000	0.0000;
	29265	28755	0.020412	0.070103	0.0043	101.81	0	0	0	0	1	0	0	6.5300	0.2200	-6.5200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	28755	29579	0.02899	0.116619	0.01587	120.26	0	0	0	0	1	0	0	-21.2600	4.9800	21.4000	-6.0900	0.0000	0.0000	0.0000	0.0000;
	28757	28760	0.00627	0.033477	0.00304	110.62	0	0	0	0	1	0	0	8.6100	-16.0100	-8.5900	15.7800	0.0000	0.0000	0.0000	0.0000;
	28757	29265	0.058391	0.242996	0.03161	120.85	0	0	0	0	1	0	0	-23.2800	9.8300	23.6500	-11.6400	0.0000	0.0000	0.0000	0.0000;
	28758	28759	0.000236	0.001029	0	0	0	0	0	0	1	0	0	16.7000	3.5000	-16.7000	-3.4900	0.0000	0.0000	0.0000	0.0000;
	28760	28758	0.006094	0.033609	0.00393	101.47	0	0	0	0	1	0	0	-6.0800	5.3500	6.0900	-5.7500	0.0000	0.0000	0.0000	0.0000;
	29521	28758	0.032189	0.139237	0.01522	120.38	0	0	0	0	1	0	0	22.9500	-3.2100	-22.7900	2.2600	0.0000	0.0000	0.0000	0.0000;
	28760	28761	0.000226	0.001193	0	0	0	0	0	0	1	0	0	14.6700	2.2800	-14.6700	-2.2800	0.0000	0.0000	0.0000	0.0000;
	28762	28764	0.013664	0.049153	0.00453	118.99	0	0	0	0	1	0	0	18.4800	-5.2900	-18.4300	5.0000	0.0000	0.0000	0.0000	0.0000;
	29656	28763	0.005155	0.021447	0.00189	95.23	0	0	0	0	1	0	0	0.3300	-8.0600	-0.3300	7.8800	0.0000	0.0000	0.0000	0.0000;
	29656	28764	0.000539	0.002174	0.00038	94.38	0	0	0	0	1	0	0	0.6700	8.4500	-0.6700	-8.4800	0.0000	0.0000	0.0000	0.0000;
	28821	28765	0.024102	0.109408	0.01164	132.78	0	0	0	0	1	0	0	-49.2400	-7.4200	49.8200	8.8800	0.0000	0.0000	0.0000	0.0000;
	28765	29650	0.013578	0.057515	0.00764	135.35	0	0	0	0	1	0	0	-62.5500	-11.4700	63.0700	12.8500	0.0000	0.0000	0.0000	0.0000;
	28766	28768	0.009482	0.030455	0.007	142.96	0	0	0	0	1	0	0	66.8500	8.4700	-66.4400	-7.8700	0.0000	0.0000	0.0000	0.0000;
	28766	28768	0.009482	0.030455	0.007	142.96	0	0	0	0	1	0	0	66.8500	8.4700	-66.4400	-7.8700	0.0000	0.0000	0.0000	0.0000;
	29974	28766	0.006857	0.035192	0.00291	143.83	0	0	0	0	1	0	0	72.8200	11.4700	-72.4700	-9.9800	0.0000	0.0000	0.0000	0.0000;
	29974	28766	0.006857	0.035192	0.00291	143.83	0	0	0	0	1	0	0	72.8200	11.4700	-72.4700	-9.9800	0.0000	0.0000	0.0000	0.0000;
	28767	28768	0.010101	0.041845	0.0053	142.56	0	0	0	0	1	0	0	-112.0600	-2.6100	113.3300	7.3400	0.0000	0.0000	0.0000	0.0000;
	28771	28769	0.01546	0.066306	0.00555	133.09	0	0	0	0	1	0	0	47.7600	-12.3400	-47.3900	13.3400	0.0000	0.0000	0.0000	0.0000;
	28769	28993	0.019035	0.081222	0.00666	129.44	0	0	0	0	1	0	0	38.8600	-15.7300	-38.5400	16.4200	0.0000	0.0000	0.0000	0.0000;
	28770	28771	0.018759	0.080977	0.00787	138.21	0	0	0	0	1	0	0	68.7100	-2.5800	-67.8600	5.4200	0.0000	0.0000	0.0000	0.0000;
	28770	29974	0.008194	0.026479	0.00415	141.94	0	0	0	0	1	0	0	-87.0300	-0.4400	87.6300	1.9200	0.0000	0.0000	0.0000	0.0000;
	28771	28772	0.000202	0.001004	0	0	0	0	0	0	1	0	0	20.1000	6.9300	-20.1000	-6.9200	0.0000	0.0000	0.0000	0.0000;
	28773	28778	0.006516	0.027287	0.00284	122.08	0	0	0	0	1	0	0	31.7200	45.9700	-31.5300	-45.4800	0.0000	0.0000	0.0000	0.0000;
	28992	28773	0.014118	0.060766	0.0153	130.08	0	0	0	0	1	0	0	54.7300	-45.3400	-54.0600	46.6400	0.0000	0.0000	0.0000	0.0000;
	28774	28777	0.000127	0.003213	0	657.66	0	0	1	0	1	0	0	39.0500	15.7200	-39.0500	-15.6700	0.0000	0.0000	0.0000	0.0000;
	28774	28778	0.000238	0.001166	0	0	0	0	0	0	1	0	0	-39.0500	-15.7200	39.0500	15.7400	0.0000	0.0000	0.0000	0.0000;
	28774	28779	0.000265	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28775	28777	0.00194	0.048978	0	328.83	0	0	1	0	1	0	0	-39.0100	-14.8400	39.0500	15.6700	0.0000	0.0000	0.0000	0.0000;
	28776	28777	0.00194	0.048978	0	328.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28778	28985	0.013734	0.050897	0.01903	117.44	0	0	0	0	1	0	0	-7.5200	29.7400	7.6500	-31.2200	0.0000	0.0000	0.0000	0.0000;
	28780	28781	0.00023	0.001019	0	0	0	0	0	0	1	0	0	-56.8800	-4.7700	56.8900	4.8000	0.0000	0.0000	0.0000	0.0000;
	28782	28781	0.012174	0.054476	0.00442	116.37	0	0	0	0	1	0	0	-16.0100	17.2900	16.0800	-17.4700	0.0000	0.0000	0.0000	0.0000;
	28983	28781	0.007074	0.023004	0.00376	128.6	0	0	0	0	1	0	0	-42.2200	-22.4200	42.3700	22.5300	0.0000	0.0000	0.0000	0.0000;
	29019	28781	0.005033	0.024198	0.00294	138.92	0	0	0	0	1	0	0	79.6800	7.1500	-79.3800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	28781	29021	0.013508	0.057843	0.00706	125.75	0	0	0	0	1	0	0	-35.9600	-3.8300	36.1300	3.7900	0.0000	0.0000	0.0000	0.0000;
	28782	28784	0.007022	0.03296	0.00411	109.93	0	0	0	0	1	0	0	-3.6800	20.9600	3.7100	-21.2600	0.0000	0.0000	0.0000	0.0000;
	28783	28787	0.00556	0.02778	0.00341	141.5	0	0	0	0	1	0	0	97.1100	13.7100	-96.6100	-11.6000	0.0000	0.0000	0.0000	0.0000;
	29777	28783	0.004255	0.022207	0.00263	142.93	0	0	0	0	1	0	0	62.7600	9.9000	-62.6000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	29777	28783	0.004255	0.022207	0.00263	142.93	0	0	0	0	1	0	0	62.7600	9.9000	-62.6000	-9.3600	0.0000	0.0000	0.0000	0.0000;
	28787	28784	0.008508	0.02743	0.0066	122.36	0	0	0	0	1	0	0	23.4600	-10.8300	-23.4000	10.3000	0.0000	0.0000	0.0000	0.0000;
	28785	28786	0.000258	0.001114	0	0	0	0	0	0	1	0	0	39.0100	12.0800	-39.0100	-12.0700	0.0000	0.0000	0.0000	0.0000;
	28785	28787	0.004237	0.018865	0.00303	122.34	0	0	0	0	1	0	0	-37.5500	-15.0900	37.6100	15.0600	0.0000	0.0000	0.0000	0.0000;
	28788	28997	0.021179	0.10119	0.01469	128.31	0	0	0	0	1	0	0	40.8500	-3.9300	-40.5100	4.1100	0.0000	0.0000	0.0000	0.0000;
	28789	28799	0.018796	0.059487	0.00883	135.58	0	0	0	0	1	0	0	-62.5700	32.9500	63.5000	-30.9100	0.0000	0.0000	0.0000	0.0000;
	28789	29554	0.017045	0.07279	0.01105	130.01	0	0	0	0	1	0	0	42.9700	-40.2000	-42.4000	41.4800	0.0000	0.0000	0.0000	0.0000;
	28790	28791	0.012378	0.051939	0.00414	128.42	0	0	0	0	1	0	0	38.4400	-14.2200	-38.2400	14.6700	0.0000	0.0000	0.0000	0.0000;
	28790	28798	0.012314	0.061653	0.01281	134.98	0	0	0	0	1	0	0	-58.0500	2.3100	58.4600	-1.5200	0.0000	0.0000	0.0000	0.0000;
	28791	29203	0.021083	0.082445	0.01213	125.23	0	0	0	0	1	0	0	-43.4700	-7.2700	43.8700	7.6100	0.0000	0.0000	0.0000	0.0000;
	28791	29547	0.010957	0.044458	0.00409	129.37	0	0	0	0	1	0	0	50.5900	-12.3400	-50.2900	13.1300	0.0000	0.0000	0.0000	0.0000;
	28792	28795	0.003793	0.016306	0.00272	150.63	0	0	0	0	1	0	0	81.3800	-17.0600	-81.1200	17.9200	0.0000	0.0000	0.0000	0.0000;
	28792	28795	0.003793	0.016306	0.00272	150.63	0	0	0	0	1	0	0	81.3800	-17.0600	-81.1200	17.9200	0.0000	0.0000	0.0000	0.0000;
	28793	28794	0.000256	0.001041	0	0	0	0	0	0	1	0	0	19.4800	5.7900	-19.4800	-5.7800	0.0000	0.0000	0.0000	0.0000;
	28793	28795	0.008558	0.04457	0.00244	126.75	0	0	0	0	1	0	0	-35.2200	-4.1600	35.3300	4.4900	0.0000	0.0000	0.0000	0.0000;
	28793	28797	0.008025	0.045888	0.00623	118.29	0	0	0	0	1	0	0	15.7400	-1.6200	-15.7200	1.1300	0.0000	0.0000	0.0000	0.0000;
	28795	28799	0.020125	0.079294	0.00965	149.93	0	0	0	0	1	0	0	69.4400	-26.7600	-68.3200	30.2100	0.0000	0.0000	0.0000	0.0000;
	28795	28799	0.020125	0.079294	0.00965	149.93	0	0	0	0	1	0	0	69.4400	-26.7600	-68.3200	30.2100	0.0000	0.0000	0.0000	0.0000;
	28796	28923	0.019284	0.069375	0.01652	141.07	0	0	0	0	1	0	0	86.6500	1.7700	-85.2400	1.6300	0.0000	0.0000	0.0000	0.0000;
	29720	28796	0.023586	0.107912	0.00934	142.2	0	0	0	0	1	0	0	95.3400	11.6200	-93.3400	-3.4600	0.0000	0.0000	0.0000	0.0000;
	28797	28922	0.032028	0.136406	0.01698	105.06	0	0	0	0	1	0	0	2.3400	-4.2700	-2.3300	2.6300	0.0000	0.0000	0.0000	0.0000;
	28798	28799	0.005409	0.027275	0.00446	132.88	0	0	0	0	1	0	0	-34.1300	20.2700	34.2100	-20.3000	0.0000	0.0000	0.0000	0.0000;
	28798	29538	0.013549	0.061667	0.01056	120.18	0	0	0	0	1	0	0	-36.0400	-20.5800	36.2600	20.5300	0.0000	0.0000	0.0000	0.0000;
	28799	29543	0.026978	0.111932	0.01404	122.09	0	0	0	0	1	0	0	9.6900	-18.8000	-9.5700	17.8200	0.0000	0.0000	0.0000	0.0000;
	28800	28801	0.000279	0.001097	0	0	0	0	0	0	1	0	0	8.8300	1.9500	-8.8300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	28800	29570	0.032808	0.152942	0.0152	108.1	0	0	0	0	1	0	0	4.9700	-2.1400	-4.9600	0.5700	0.0000	0.0000	0.0000	0.0000;
	28800	30154	0.040251	0.199489	0.0159	113.52	0	0	0	0	1	0	0	-13.8000	0.1800	13.8800	-1.5000	0.0000	0.0000	0.0000	0.0000;
	28802	28803	0.000244	0.001081	0	0	0	0	0	0	1	0	0	11.7300	3.1600	-11.7300	-3.1600	0.0000	0.0000	0.0000	0.0000;
	28802	28808	0.04107	0.20013	0.02207	125.02	0	0	0	0	1	0	0	-32.4300	13.2200	32.9300	-13.0300	0.0000	0.0000	0.0000	0.0000;
	28802	29574	0.028303	0.135018	0.01879	119.79	0	0	0	0	1	0	0	20.7000	-16.3700	-20.5200	15.2700	0.0000	0.0000	0.0000	0.0000;
	28804	28805	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-12.7100	-2.9000	12.7100	2.9000	0.0000	0.0000	0.0000	0.0000;
	28808	28805	0.021421	0.083636	0.00737	121.58	0	0	0	0	1	0	0	-33.3500	7.4400	33.6000	-7.2100	0.0000	0.0000	0.0000	0.0000;
	28805	30751	0.035323	0.142652	0.01883	125.63	0	0	0	0	1	0	0	-46.3000	4.3100	47.0600	-3.1600	0.0000	0.0000	0.0000	0.0000;
	28806	28807	0.000251	0.001196	0	0	0	0	0	0	1	0	0	-11.5700	-3.5400	11.5700	3.5400	0.0000	0.0000	0.0000	0.0000;
	28807	28808	0.027082	0.104697	0.00909	119.61	0	0	0	0	1	0	0	14.4700	-2.8800	-14.4100	2.1800	0.0000	0.0000	0.0000	0.0000;
	29632	28807	0.019471	0.085812	0.00778	123.77	0	0	0	0	1	0	0	26.1700	0.4500	-26.0300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	28809	28815	0.031365	0.142917	0.02341	129.09	0	0	0	0	1	0	0	-44.8700	12.4300	45.5100	-12.0200	0.0000	0.0000	0.0000	0.0000;
	28818	28809	0.034218	0.133832	0.01281	127.49	0	0	0	0	1	0	0	-37.9100	13.3900	38.4300	-12.7600	0.0000	0.0000	0.0000	0.0000;
	28810	28811	0.000209	0.001154	0	0	0	0	0	0	1	0	0	-7.9500	-2.5000	7.9500	2.5000	0.0000	0.0000	0.0000	0.0000;
	28813	28811	0.018647	0.081596	0.00589	137.37	0	0	0	0	1	0	0	-71.6600	13.7700	72.6400	-10.0700	0.0000	0.0000	0.0000	0.0000;
	28811	28814	0.023755	0.095271	0.00661	138.84	0	0	0	0	1	0	0	-80.5900	7.5700	82.1200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	28812	28813	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-16.5000	-1.3700	16.5000	1.3700	0.0000	0.0000	0.0000	0.0000;
	28813	28817	0.017394	0.069956	0.01324	133.52	0	0	0	0	1	0	0	55.1600	-15.1400	-54.6000	16.0400	0.0000	0.0000	0.0000	0.0000;
	29718	28814	0.014243	0.061513	0.00715	140.59	0	0	0	0	1	0	0	54.4800	3.8100	-54.0800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	29718	28814	0.014243	0.061513	0.00715	140.59	0	0	0	0	1	0	0	54.4800	3.8100	-54.0800	-2.8500	0.0000	0.0000	0.0000	0.0000;
	28815	29679	0.035976	0.154005	0.01456	134.82	0	0	0	0	1	0	0	-63.0200	10.7800	64.4000	-6.4400	0.0000	0.0000	0.0000	0.0000;
	29372	28816	0.022503	0.109614	0.01371	119.82	0	0	0	0	1	0	0	24.4400	-12.6000	-24.2800	11.9600	0.0000	0.0000	0.0000	0.0000;
	29637	28816	0.024588	0.10397	0.01115	114.35	0	0	0	0	1	0	0	-12.4400	14.0100	12.5300	-14.8400	0.0000	0.0000	0.0000	0.0000;
	28817	28820	0.015172	0.07959	0.00828	129.15	0	0	0	0	1	0	0	42.4600	-21.7700	-42.1200	22.7000	0.0000	0.0000	0.0000	0.0000;
	28820	28818	0.014419	0.065369	0.01008	127.03	0	0	0	0	1	0	0	-45.8300	-24.8400	46.2000	25.4700	0.0000	0.0000	0.0000	0.0000;
	29369	28818	0.021362	0.077574	0.00971	111.6	0	0	0	0	1	0	0	21.7500	-18.2400	-21.6000	17.7700	0.0000	0.0000	0.0000	0.0000;
	28819	28820	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-15.3500	-9.5200	15.3500	9.5200	0.0000	0.0000	0.0000	0.0000;
	28820	29372	0.013287	0.078855	0.01025	136.7	0	0	0	0	1	0	0	72.6000	-7.3700	-71.9200	10.3500	0.0000	0.0000	0.0000	0.0000;
	28821	28822	0.036342	0.15572	0.01906	136.6	0	0	0	0	1	0	0	-63.5500	4.4400	65.0100	-0.1700	0.0000	0.0000	0.0000	0.0000;
	28837	28821	0.020034	0.07552	0.00474	142.59	0	0	0	0	1	0	0	-90.9400	10.5300	92.6400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	28822	28825	0.029775	0.114845	0.02075	116.32	0	0	0	0	1	0	0	15.4000	-8.2500	-15.3200	6.3700	0.0000	0.0000	0.0000	0.0000;
	28822	28827	0.060195	0.259365	0.02663	134.39	0	0	0	0	1	0	0	51.6500	-7.6600	-50.1000	11.5200	0.0000	0.0000	0.0000	0.0000;
	28822	28918	0.020095	0.101736	0.01464	153.23	0	0	0	0	1	0	0	-97.1200	14.8600	98.9600	-7.0800	0.0000	0.0000	0.0000	0.0000;
	28822	28918	0.020095	0.101736	0.01464	153.23	0	0	0	0	1	0	0	-97.1200	14.8600	98.9600	-7.0800	0.0000	0.0000	0.0000	0.0000;
	28822	29650	0.018635	0.107878	0.02095	111.41	0	0	0	0	1	0	0	12.0200	-18.3300	-11.9400	16.5400	0.0000	0.0000	0.0000	0.0000;
	28823	28824	0.015196	0.063935	0.00855	130.06	0	0	0	0	1	0	0	39.2800	5.7000	-39.0400	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28823	28917	0.013623	0.059979	0.01594	135.47	0	0	0	0	1	0	0	-58.8000	-10.2100	59.2700	10.6700	0.0000	0.0000	0.0000	0.0000;
	28830	28824	0.016052	0.067458	0.01056	127.91	0	0	0	0	1	0	0	-32.0400	-4.3700	32.2100	4.0500	0.0000	0.0000	0.0000	0.0000;
	28825	28826	0.000241	0.00111	0	0	0	0	0	0	1	0	0	21.9400	6.3700	-21.9400	-6.3600	0.0000	0.0000	0.0000	0.0000;
	28825	29650	0.017872	0.092534	0.00578	109.46	0	0	0	0	1	0	0	-6.6200	-12.7400	6.6500	12.2900	0.0000	0.0000	0.0000	0.0000;
	28827	28828	0.008064	0.040595	0.00848	131.93	0	0	0	0	1	0	0	42.9800	-12.6600	-42.8300	12.5500	0.0000	0.0000	0.0000	0.0000;
	28829	28833	0.014338	0.05817	0.01098	131.44	0	0	0	0	1	0	0	47.4900	-19.6500	-47.1000	20.2000	0.0000	0.0000	0.0000	0.0000;
	29962	28829	0.008988	0.039541	0.00711	138.88	0	0	0	0	1	0	0	76.3100	-13.4700	-75.7400	15.2700	0.0000	0.0000	0.0000	0.0000;
	28830	28831	0.000296	0.001166	0	0	0	0	0	0	1	0	0	29.9100	9.7300	-29.9000	-9.7200	0.0000	0.0000	0.0000	0.0000;
	28832	28830	0.006702	0.027711	0.00259	112.26	0	0	0	0	1	0	0	-2.1300	5.1100	2.1400	-5.3600	0.0000	0.0000	0.0000	0.0000;
	28832	29577	0.018095	0.06989	0.00896	141.98	0	0	0	0	1	0	0	86.5300	-5.3800	-85.1400	9.8700	0.0000	0.0000	0.0000	0.0000;
	29715	28832	0.004602	0.020087	0.00173	142.67	0	0	0	0	1	0	0	103.0400	6.3700	-102.5500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	29576	28833	0.005511	0.02786	0.00477	124.09	0	0	0	0	1	0	0	-28.0500	21.1600	28.1200	-21.2700	0.0000	0.0000	0.0000	0.0000;
	28834	28835	0.000201	0.001183	0	0	0	0	0	0	1	0	0	26.3500	11.4700	-26.3500	-11.4600	0.0000	0.0000	0.0000	0.0000;
	28836	28834	0.011698	0.05402	0.00682	125.01	0	0	0	0	1	0	0	21.0200	-60.0500	-20.5500	61.5000	0.0000	0.0000	0.0000	0.0000;
	28836	28838	0.003049	0.01417	0.00151	135.56	0	0	0	0	1	0	0	-53.3300	55.0200	53.5100	-54.3400	0.0000	0.0000	0.0000	0.0000;
	28837	28838	0.01743	0.086197	0.00613	138.2	0	0	0	0	1	0	0	64.5900	-13.1700	-63.8300	16.3400	0.0000	0.0000	0.0000	0.0000;
	28838	28839	0.00022	0.001019	0	0	0	0	0	0	1	0	0	26.3500	13.4700	-26.3500	-13.4600	0.0000	0.0000	0.0000	0.0000;
	28838	29576	0.01201	0.053646	0.00495	118.53	0	0	0	0	1	0	0	-16.0400	24.5300	16.1400	-24.5400	0.0000	0.0000	0.0000	0.0000;
	28840	28841	0.012565	0.05415	0.00269	118.04	0	0	0	0	1	0	0	5.9200	-8.8300	-5.9000	8.6100	0.0000	0.0000	0.0000	0.0000;
	28840	28845	0.014287	0.060966	0.01028	124.08	0	0	0	0	1	0	0	-19.3500	5.9600	19.4100	-6.7700	0.0000	0.0000	0.0000	0.0000;
	28841	28842	0.016217	0.069855	0.00795	107.86	0	0	0	0	1	0	0	-5.4400	-9.7200	5.4600	8.9700	0.0000	0.0000	0.0000	0.0000;
	28842	28843	0.000248	0.001087	0	0	0	0	0	0	1	0	0	13.2400	2.1100	-13.2400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	28845	28844	0.019702	0.077378	0.01011	132.75	0	0	0	0	1	0	0	49.9500	-3.8700	-49.4700	4.7100	0.0000	0.0000	0.0000	0.0000;
	28846	28927	0.03059	0.109945	0.01137	122.38	0	0	0	0	1	0	0	-19.4400	6.3700	19.5600	-7.1300	0.0000	0.0000	0.0000	0.0000;
	28932	28846	0.010496	0.048592	0.00564	113.93	0	0	0	0	1	0	0	-8.2800	6.2500	8.2900	-6.8000	0.0000	0.0000	0.0000	0.0000;
	28847	28848	0.000275	0.001114	0	0	0	0	0	0	1	0	0	6.1300	0.2300	-6.1300	-0.2300	0.0000	0.0000	0.0000	0.0000;
	28847	28855	0.033059	0.149663	0.02602	103.61	0	0	0	0	1	0	0	-6.2500	10.4700	6.3100	-13.0000	0.0000	0.0000	0.0000	0.0000;
	28849	28851	0.012602	0.051549	0.00936	89.53	0	0	0	0	1	0	0	1.1200	19.6800	-1.0700	-20.4600	0.0000	0.0000	0.0000	0.0000;
	29064	28849	0.008607	0.043823	0.00424	114.58	0	0	0	0	1	0	0	15.3300	24.8600	-15.2600	-24.9600	0.0000	0.0000	0.0000	0.0000;
	28850	28851	0.007038	0.029586	0.00399	111.53	0	0	0	0	1	0	0	11.2200	-18.3300	-11.1900	18.0500	0.0000	0.0000	0.0000	0.0000;
	29066	28850	0.015934	0.069756	0.00605	124.3	0	0	0	0	1	0	0	29.3500	-15.4500	-29.1800	15.5900	0.0000	0.0000	0.0000	0.0000;
	28852	28853	0.000284	0.001173	0	0	0	0	0	0	1	0	0	10.8100	1.1000	-10.8100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	28852	28854	0.024539	0.097142	0.00561	127.37	0	0	0	0	1	0	0	36.2500	-16.7700	-35.8800	17.6600	0.0000	0.0000	0.0000	0.0000;
	28852	28855	0.016203	0.070008	0.0052	119.02	0	0	0	0	1	0	0	21.0200	-10.5800	-20.9400	10.4000	0.0000	0.0000	0.0000	0.0000;
	28852	28858	0.020919	0.078384	0.00934	138.55	0	0	0	0	1	0	0	-72.2100	25.9900	73.4000	-22.5100	0.0000	0.0000	0.0000	0.0000;
	28854	28866	0.009058	0.042768	0.00501	122.73	0	0	0	0	1	0	0	25.0600	-20.8500	-24.9700	20.7400	0.0000	0.0000	0.0000	0.0000;
	28858	28856	0.024127	0.097838	0.01113	152.98	0	0	0	0	1	0	0	-95.3700	8.3500	97.5100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	28858	28856	0.024127	0.097838	0.01113	152.98	0	0	0	0	1	0	0	-95.3700	8.3500	97.5100	-0.8400	0.0000	0.0000	0.0000	0.0000;
	28860	28856	0.001516	0.008212	0.00132	158.73	0	0	0	0	1	0	0	115.1500	4.3000	-114.9700	-3.4200	0.0000	0.0000	0.0000	0.0000;
	28860	28856	0.001516	0.008212	0.00132	158.73	0	0	0	0	1	0	0	115.1500	4.3000	-114.9700	-3.4200	0.0000	0.0000	0.0000	0.0000;
	28857	28858	0.000282	0.001048	0	0	0	0	0	0	1	0	0	-43.1500	-7.0300	43.1600	7.0500	0.0000	0.0000	0.0000	0.0000;
	28858	28870	0.023897	0.085356	0.01161	140.69	0	0	0	0	1	0	0	74.1900	-1.2400	-72.9200	4.6000	0.0000	0.0000	0.0000	0.0000;
	28860	28859	0.000429	0.022921	0	510.74	0	0	1	0	1	0	0	-154.2300	-8.8700	154.3300	13.9600	0.0000	0.0000	0.0000	0.0000;
	28860	28859	0.000429	0.022921	0	510.74	0	0	1	0	1	0	0	-154.2300	-8.8700	154.3300	13.9600	0.0000	0.0000	0.0000	0.0000;
	28860	28859	0.000429	0.022921	0	510.74	0	0	1	0	1	0	0	-154.2300	-8.8700	154.3300	13.9600	0.0000	0.0000	0.0000	0.0000;
	28859	28861	0.000253	0.001011	0	0	0	0	0	0	1	0	0	34.9100	4.3900	-34.9100	-4.3800	0.0000	0.0000	0.0000	0.0000;
	28859	29058	0.001209	0.015763	0.29108	1121.38	0	0	0	0	1	0	0	-111.8900	-19.5200	112.0300	-10.2200	0.0000	0.0000	0.0000	0.0000;
	28859	29822	0.001537	0.018314	0.57737	1200.71	0	0	0	0	1	0	0	-386.0100	-61.7800	388.1400	23.8600	0.0000	0.0000	0.0000	0.0000;
	28862	28860	0.010064	0.05756	0.00484	157.14	0	0	0	0	1	0	0	-114.9200	-2.2500	116.2000	9.0100	0.0000	0.0000	0.0000	0.0000;
	28862	28860	0.010064	0.05756	0.00484	157.14	0	0	0	0	1	0	0	-114.9200	-2.2500	116.2000	9.0100	0.0000	0.0000	0.0000	0.0000;
	28968	28862	0.01183	0.047131	0.00488	150.89	0	0	0	0	1	0	0	-95.2900	9.8200	96.3400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	28968	28862	0.01183	0.047131	0.00488	150.89	0	0	0	0	1	0	0	-95.2900	9.8200	96.3400	-6.1300	0.0000	0.0000	0.0000	0.0000;
	28863	28864	0.000247	0.001115	0	0	0	0	0	0	1	0	0	13.1800	2.0600	-13.1800	-2.0600	0.0000	0.0000	0.0000	0.0000;
	28926	28863	0.016981	0.074423	0.01071	128.06	0	0	0	0	1	0	0	-34.7400	4.4800	34.9400	-4.7100	0.0000	0.0000	0.0000	0.0000;
	28863	28928	0.018118	0.069063	0.00854	134.28	0	0	0	0	1	0	0	-52.7700	1.7900	53.2600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	28866	28865	0.010861	0.044594	0.00385	113.11	0	0	0	0	1	0	0	11.8000	12.9100	-11.7700	-13.1900	0.0000	0.0000	0.0000	0.0000;
	28865	28871	0.027312	0.095876	0.01276	99.02	0	0	0	0	1	0	0	-4.2900	11.4700	4.3300	-12.6500	0.0000	0.0000	0.0000	0.0000;
	28866	28867	0.000293	0.001066	0	0	0	0	0	0	1	0	0	13.1800	2.8400	-13.1800	-2.8400	0.0000	0.0000	0.0000	0.0000;
	28868	28869	0.009944	0.040546	0.00563	127.96	0	0	0	0	1	0	0	38.3500	-17.8700	-38.1700	18.0100	0.0000	0.0000	0.0000	0.0000;
	28968	28868	0.015742	0.067255	0.00822	144.19	0	0	0	0	1	0	0	65.3600	-3.3600	-64.7000	5.3100	0.0000	0.0000	0.0000	0.0000;
	28968	28868	0.015742	0.067255	0.00822	144.19	0	0	0	0	1	0	0	65.3600	-3.3600	-64.7000	5.3100	0.0000	0.0000	0.0000	0.0000;
	28868	28970	0.024877	0.099655	0.01174	132.06	0	0	0	0	1	0	0	51.4500	-1.4800	-50.8000	2.9000	0.0000	0.0000	0.0000	0.0000;
	28871	28872	0.000274	0.001185	0	0	0	0	0	0	1	0	0	17.5400	4.4200	-17.5400	-4.4100	0.0000	0.0000	0.0000	0.0000;
	28873	28871	0.02189	0.09265	0.00773	120.26	0	0	0	0	1	0	0	21.9900	-8.5400	-21.8700	8.2400	0.0000	0.0000	0.0000	0.0000;
	28928	28873	0.019024	0.092436	0.00801	137.79	0	0	0	0	1	0	0	-64.4000	30.8400	65.3200	-27.2000	0.0000	0.0000	0.0000	0.0000;
	28874	28929	0.022569	0.11728	0.01517	124.53	0	0	0	0	1	0	0	-38.4800	5.4300	38.8000	-5.3800	0.0000	0.0000	0.0000	0.0000;
	28875	28876	0.000286	0.001009	0	0	0	0	0	0	1	0	0	18.3600	5.2100	-18.3600	-5.2000	0.0000	0.0000	0.0000	0.0000;
	28877	29246	0.015432	0.064787	0.02199	133.45	0	0	0	0	1	0	0	51.0400	-17.8000	-50.6100	17.3300	0.0000	0.0000	0.0000	0.0000;
	28877	29895	0.018509	0.071028	0.00813	136.79	0	0	0	0	1	0	0	-69.4500	10.7100	70.3300	-8.1600	0.0000	0.0000	0.0000	0.0000;
	28878	28879	0.010684	0.035306	0.00569	127.69	0	0	0	0	1	0	0	32.3500	-22.4500	-32.2000	22.3600	0.0000	0.0000	0.0000	0.0000;
	29246	28878	0.036894	0.133974	0.01163	131.42	0	0	0	0	1	0	0	45.5800	-18.3000	-44.7300	20.1500	0.0000	0.0000	0.0000	0.0000;
	28879	30027	0.006856	0.034793	0.00541	110.82	0	0	0	0	1	0	0	7.4400	14.4600	-7.4200	-14.9500	0.0000	0.0000	0.0000	0.0000;
	28880	28881	0.000263	0.001102	0	0	0	0	0	0	1	0	0	12.1400	3.5000	-12.1400	-3.5000	0.0000	0.0000	0.0000	0.0000;
	28880	28882	0.016618	0.081984	0.00688	129.31	0	0	0	0	1	0	0	36.7100	6.5300	-36.4700	-6.0500	0.0000	0.0000	0.0000	0.0000;
	28880	28896	0.020135	0.082244	0.00876	133.07	0	0	0	0	1	0	0	-48.8500	-10.0400	49.3500	11.2000	0.0000	0.0000	0.0000	0.0000;
	28882	28883	0.012617	0.041953	0.00429	127.1	0	0	0	0	1	0	0	28.2600	0.5300	-28.1600	-0.6000	0.0000	0.0000	0.0000	0.0000;
	29228	28882	0.011068	0.040701	0.00576	132.57	0	0	0	0	1	0	0	47.0900	1.8900	-46.8400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	28883	29229	0.009269	0.041862	0.00398	115.75	0	0	0	0	1	0	0	11.8300	-3.7300	-11.8100	3.4100	0.0000	0.0000	0.0000	0.0000;
	28884	28885	0.000283	0.001034	0	0	0	0	0	0	1	0	0	14.6100	5.8800	-14.6100	-5.8700	0.0000	0.0000	0.0000	0.0000;
	28884	28886	0.006572	0.033589	0.0027	117.56	0	0	0	0	1	0	0	20.9200	-2.5600	-20.8900	2.4400	0.0000	0.0000	0.0000	0.0000;
	28884	28888	0.005941	0.02671	0.00261	106.71	0	0	0	0	1	0	0	14.8900	-3.8900	-14.8700	3.6900	0.0000	0.0000	0.0000	0.0000;
	28895	28884	0.01258	0.051536	0.01893	128.11	0	0	0	0	1	0	0	50.7300	-1.2000	-50.4100	0.5800	0.0000	0.0000	0.0000	0.0000;
	28886	28887	0.000273	0.001081	0	0	0	0	0	0	1	0	0	14.6100	4.3400	-14.6100	-4.3400	0.0000	0.0000	0.0000	0.0000;
	29050	28886	0.019129	0.077271	0.00887	99.84	0	0	0	0	1	0	0	-6.2700	5.9500	6.2800	-6.7800	0.0000	0.0000	0.0000	0.0000;
	28888	28890	0.015706	0.062466	0.00751	109.46	0	0	0	0	1	0	0	-16.7300	-2.9800	16.7700	2.4000	0.0000	0.0000	0.0000	0.0000;
	28888	29049	0.026643	0.093244	0.01268	98.72	0	0	0	0	1	0	0	16.9900	-3.3300	-16.9200	2.3300	0.0000	0.0000	0.0000	0.0000;
	28889	28891	0.00894	0.046091	0.00386	112.54	0	0	0	0	1	0	0	14.7000	2.7300	-14.6900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	28889	28896	0.018235	0.069455	0.00827	123.16	0	0	0	0	1	0	0	-26.0800	-6.4400	26.2100	6.0900	0.0000	0.0000	0.0000	0.0000;
	28890	28896	0.01213	0.058436	0.00633	119.6	0	0	0	0	1	0	0	-28.1500	-5.7600	28.2500	5.5800	0.0000	0.0000	0.0000	0.0000;
	28891	28893	0.024887	0.099245	0.00758	103.13	0	0	0	0	1	0	0	-0.1300	0.2000	0.1300	-0.9600	0.0000	0.0000	0.0000	0.0000;
	28892	29231	0.005746	0.029201	0.00417	142.32	0	0	0	0	1	0	0	97.4000	28.9700	-96.8200	-26.5000	0.0000	0.0000	0.0000	0.0000;
	28892	29235	0.015185	0.046093	0.00445	133.61	0	0	0	0	1	0	0	52.5400	3.0900	-52.1400	-2.3200	0.0000	0.0000	0.0000	0.0000;
	28892	29980	0.013079	0.06427	0.012	149.39	0	0	0	0	1	0	0	-80.8900	-18.8800	81.7600	21.8500	0.0000	0.0000	0.0000	0.0000;
	28892	29980	0.013079	0.06427	0.012	149.39	0	0	0	0	1	0	0	-80.8900	-18.8800	81.7600	21.8500	0.0000	0.0000	0.0000	0.0000;
	28894	28893	0.006545	0.029721	0.00671	129.07	0	0	0	0	1	0	0	36.5500	4.1200	-36.4600	-4.4000	0.0000	0.0000	0.0000	0.0000;
	28893	29252	0.013907	0.060395	0.00579	125.02	0	0	0	0	1	0	0	27.8900	3.0300	-27.7800	-3.1400	0.0000	0.0000	0.0000	0.0000;
	29249	28894	0.013449	0.046071	0.01086	134.72	0	0	0	0	1	0	0	58.8100	15.5800	-58.3300	-15.0500	0.0000	0.0000	0.0000	0.0000;
	28897	28895	0.007492	0.02845	0.00226	139.66	0	0	0	0	1	0	0	-79.4000	-10.3100	79.8800	11.9000	0.0000	0.0000	0.0000	0.0000;
	28895	29895	0.011906	0.043714	0.00381	145.41	0	0	0	0	1	0	0	-74.3800	-9.1000	75.0300	11.1100	0.0000	0.0000	0.0000	0.0000;
	28895	29895	0.011906	0.043714	0.00381	145.41	0	0	0	0	1	0	0	-74.3800	-9.1000	75.0300	11.1100	0.0000	0.0000	0.0000	0.0000;
	28896	29980	0.018582	0.098615	0.00843	143.61	0	0	0	0	1	0	0	-66.9000	-14.7600	67.7500	18.3500	0.0000	0.0000	0.0000	0.0000;
	28896	29980	0.018582	0.098615	0.00843	143.61	0	0	0	0	1	0	0	-66.9000	-14.7600	67.7500	18.3500	0.0000	0.0000	0.0000	0.0000;
	28897	28898	0.00023	0.001061	0	0	0	0	0	0	1	0	0	36.3100	5.7100	-36.3000	-5.6900	0.0000	0.0000	0.0000	0.0000;
	28897	29228	0.014855	0.073042	0.00952	131.56	0	0	0	0	1	0	0	43.0900	4.6000	-42.8100	-4.1700	0.0000	0.0000	0.0000	0.0000;
	28899	28900	0.013129	0.070475	0.00839	119.7	0	0	0	0	1	0	0	21.9400	7.8900	-21.8700	-8.4100	0.0000	0.0000	0.0000	0.0000;
	28899	28924	0.022024	0.079296	0.00951	109.61	0	0	0	0	1	0	0	11.7800	10.2600	-11.7200	-11.0700	0.0000	0.0000	0.0000	0.0000;
	28899	29743	0.00465	0.021407	0.00434	132.24	0	0	0	0	1	0	0	-53.9100	7.2600	54.0400	-7.1300	0.0000	0.0000	0.0000	0.0000;
	28900	28925	0.012462	0.050846	0.0062	99.29	0	0	0	0	1	0	0	-2.3400	4.9700	2.3500	-5.6000	0.0000	0.0000	0.0000	0.0000;
	28901	28902	0.000257	0.001064	0	0	0	0	0	0	1	0	0	15.9200	6.2500	-15.9200	-6.2400	0.0000	0.0000	0.0000	0.0000;
	28903	28901	0.008253	0.038154	0.00456	143.47	0	0	0	0	1	0	0	-77.0800	-1.3700	77.5500	3.0200	0.0000	0.0000	0.0000	0.0000;
	28903	28901	0.008253	0.038154	0.00456	143.47	0	0	0	0	1	0	0	-77.0800	-1.3700	77.5500	3.0200	0.0000	0.0000	0.0000	0.0000;
	28901	29017	0.021577	0.091057	0.00557	146.57	0	0	0	0	1	0	0	-85.5100	31.3400	87.1800	-24.8900	0.0000	0.0000	0.0000	0.0000;
	28901	29017	0.021577	0.091057	0.00557	146.57	0	0	0	0	1	0	0	-85.5100	31.3400	87.1800	-24.8900	0.0000	0.0000	0.0000	0.0000;
	28903	28904	0.000286	0.001197	0	0	0	0	0	0	1	0	0	15.9200	7.1900	-15.9200	-7.1800	0.0000	0.0000	0.0000	0.0000;
	28906	28903	0.006579	0.027355	0.00372	129.02	0	0	0	0	1	0	0	-52.0200	3.0800	52.1900	-2.7700	0.0000	0.0000	0.0000	0.0000;
	28906	28905	0.019261	0.07988	0.0079	123.63	0	0	0	0	1	0	0	36.1000	-7.3200	-35.8500	7.5100	0.0000	0.0000	0.0000	0.0000;
	28910	28905	0.027374	0.108253	0.01169	107.66	0	0	0	0	1	0	0	-10.2800	12.5100	10.3600	-13.4800	0.0000	0.0000	0.0000	0.0000;
	28907	28908	0.000266	0.001121	0	0	0	0	0	0	1	0	0	10.8900	0.3800	-10.8900	-0.3800	0.0000	0.0000	0.0000	0.0000;
	28909	28907	0.014465	0.063293	0.00421	146.38	0	0	0	0	1	0	0	-81.2300	18.3100	82.1800	-14.5600	0.0000	0.0000	0.0000	0.0000;
	28909	28907	0.014465	0.063293	0.00421	146.38	0	0	0	0	1	0	0	-81.2300	18.3100	82.1800	-14.5600	0.0000	0.0000	0.0000	0.0000;
	28907	28910	0.027372	0.125101	0.0088	149.41	0	0	0	0	1	0	0	-87.6300	14.3700	89.6900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	28907	28910	0.027372	0.125101	0.0088	149.41	0	0	0	0	1	0	0	-87.6300	14.3700	89.6900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	28910	28911	0.000254	0.001199	0	0	0	0	0	0	1	0	0	10.8900	3.9900	-10.8900	-3.9800	0.0000	0.0000	0.0000	0.0000;
	28910	28913	0.06879	0.26568	0.01882	121.74	0	0	0	0	1	0	0	-25.3100	16.2400	25.9100	-15.8900	0.0000	0.0000	0.0000	0.0000;
	28910	28914	0.04801	0.144483	0.01887	147.2	0	0	0	0	1	0	0	-77.3300	35.0400	80.5800	-27.2700	0.0000	0.0000	0.0000	0.0000;
	28910	28914	0.04801	0.144483	0.01887	147.2	0	0	0	0	1	0	0	-77.3300	35.0400	80.5800	-27.2700	0.0000	0.0000	0.0000	0.0000;
	28913	28912	0.01265	0.05364	0.00841	119.48	0	0	0	0	1	0	0	-24.0600	-1.5400	24.1300	0.9700	0.0000	0.0000	0.0000	0.0000;
	28914	28912	0.027828	0.091484	0.00727	125.18	0	0	0	0	1	0	0	39.3800	3.9900	-38.9600	-3.4000	0.0000	0.0000	0.0000	0.0000;
	28913	29459	0.017317	0.076034	0.00907	124.63	0	0	0	0	1	0	0	-36.2500	15.2400	36.5100	-15.0000	0.0000	0.0000	0.0000	0.0000;
	28915	28916	0.000276	0.001093	0	0	0	0	0	0	1	0	0	29.0100	7.6700	-29.0000	-7.6600	0.0000	0.0000	0.0000	0.0000;
	28915	28918	0.011735	0.049552	0.00517	130.01	0	0	0	0	1	0	0	-43.0000	-6.0900	43.2100	6.4200	0.0000	0.0000	0.0000	0.0000;
	29581	28915	0.01473	0.063262	0.00635	113.42	0	0	0	0	1	0	0	-13.9700	1.0200	14.0000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	28917	28918	0.014501	0.062591	0.00419	144.01	0	0	0	0	1	0	0	-57.4500	-10.2100	57.9200	11.8100	0.0000	0.0000	0.0000	0.0000;
	28917	28918	0.014501	0.062591	0.00419	144.01	0	0	0	0	1	0	0	-57.4500	-10.2100	57.9200	11.8100	0.0000	0.0000	0.0000	0.0000;
	28917	28919	0.004355	0.024398	0.0016	127.55	0	0	0	0	1	0	0	35.1700	3.9600	-35.1200	-3.8300	0.0000	0.0000	0.0000	0.0000;
	28918	29701	0.003432	0.015546	0.00141	170.58	0	0	0	0	1	0	0	-126.7900	-5.9300	127.3000	8.1100	0.0000	0.0000	0.0000	0.0000;
	28918	29701	0.003432	0.015546	0.00141	170.58	0	0	0	0	1	0	0	-126.7900	-5.9300	127.3000	8.1100	0.0000	0.0000	0.0000	0.0000;
	28918	29701	0.003432	0.015546	0.00141	170.58	0	0	0	0	1	0	0	-126.7900	-5.9300	127.3000	8.1100	0.0000	0.0000	0.0000	0.0000;
	29000	28919	0.022937	0.112094	0.01133	116.95	0	0	0	0	1	0	0	-14.6200	-2.2700	14.6700	1.3400	0.0000	0.0000	0.0000	0.0000;
	28920	29008	0.079605	0.26804	0.01746	123.58	0	0	0	0	1	0	0	23.3300	-6.0000	-22.9000	5.5900	0.0000	0.0000	0.0000	0.0000;
	28920	29010	0.032799	0.129398	0.03059	125.99	0	0	0	0	1	0	0	-30.3900	3.7700	30.6800	-5.8700	0.0000	0.0000	0.0000	0.0000;
	28921	28922	0.000217	0.001043	0	0	0	0	0	0	1	0	0	-10.9200	-5.6400	10.9200	5.6400	0.0000	0.0000	0.0000	0.0000;
	28923	28922	0.01236	0.045265	0.00299	134.97	0	0	0	0	1	0	0	63.3900	-6.4600	-62.8900	8.0100	0.0000	0.0000	0.0000	0.0000;
	28922	29715	0.015717	0.065222	0.00688	134.04	0	0	0	0	1	0	0	54.3000	-16.2700	-53.7900	17.7100	0.0000	0.0000	0.0000	0.0000;
	28925	28924	0.007293	0.027523	0.00422	119.04	0	0	0	0	1	0	0	-18.4300	4.8300	18.4600	-5.1700	0.0000	0.0000	0.0000	0.0000;
	28924	28926	0.007209	0.032372	0.00339	122.52	0	0	0	0	1	0	0	-20.7200	12.7500	20.7600	-12.9100	0.0000	0.0000	0.0000	0.0000;
	28927	29800	0.008877	0.047866	0.00792	130.82	0	0	0	0	1	0	0	47.8300	-19.3300	-47.6100	19.6700	0.0000	0.0000	0.0000	0.0000;
	28930	28929	0.02152	0.082547	0.01453	120.39	0	0	0	0	1	0	0	-32.5400	7.9000	32.7600	-8.5800	0.0000	0.0000	0.0000	0.0000;
	28929	29462	0.015536	0.070206	0.01187	131.7	0	0	0	0	1	0	0	-54.4900	19.6500	54.9800	-18.7000	0.0000	0.0000	0.0000	0.0000;
	28929	29465	0.014292	0.074319	0.01286	116.91	0	0	0	0	1	0	0	-31.2700	0.1400	31.4000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	28930	28931	0.015612	0.074789	0.01137	118.7	0	0	0	0	1	0	0	25.1100	-7.7100	-25.0100	6.9600	0.0000	0.0000	0.0000	0.0000;
	28931	28932	0.015713	0.075783	0.00797	95.12	0	0	0	0	1	0	0	4.8200	1.8700	-4.8200	-2.7000	0.0000	0.0000	0.0000	0.0000;
	28933	28934	0.000267	0.001172	0	0	0	0	0	0	1	0	0	-16.2800	-5.9900	16.2800	6.0000	0.0000	0.0000	0.0000	0.0000;
	28935	28934	0.018648	0.087825	0.00696	131.39	0	0	0	0	1	0	0	-40.4700	15.6100	40.8200	-14.6500	0.0000	0.0000	0.0000	0.0000;
	28934	29621	0.022616	0.095903	0.0094	126.63	0	0	0	0	1	0	0	-32.8500	4.0900	33.1000	-3.9600	0.0000	0.0000	0.0000	0.0000;
	29629	28934	0.018747	0.069783	0.0108	126.5	0	0	0	0	1	0	0	24.3600	-5.2100	-24.2500	4.5700	0.0000	0.0000	0.0000	0.0000;
	28948	28935	0.021936	0.115687	0.00701	124.43	0	0	0	0	1	0	0	-29.9300	29.7400	30.3000	-28.4900	0.0000	0.0000	0.0000	0.0000;
	28935	29046	0.044902	0.163651	0.01694	103.99	0	0	0	0	1	0	0	-10.8700	7.9000	10.9500	-9.2700	0.0000	0.0000	0.0000	0.0000;
	28936	28939	0.01077	0.041657	0.00469	128.05	0	0	0	0	1	0	0	-37.9700	12.1000	38.1400	-11.8800	0.0000	0.0000	0.0000	0.0000;
	28939	28937	0.014915	0.057099	0.00512	127.44	0	0	0	0	1	0	0	-23.0000	17.6400	23.1300	-17.6400	0.0000	0.0000	0.0000	0.0000;
	28937	28941	0.007619	0.035504	0.00331	141.51	0	0	0	0	1	0	0	97.0800	8.7300	-96.3300	-5.5300	0.0000	0.0000	0.0000	0.0000;
	28937	28952	0.018547	0.082527	0.01524	146.75	0	0	0	0	1	0	0	-71.9600	3.6300	72.9700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	28937	28952	0.018547	0.082527	0.01524	146.75	0	0	0	0	1	0	0	-71.9600	3.6300	72.9700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	29362	28938	0.001684	0.020891	0.38427	1122.23	0	0	0	0	1	0	0	-106.1600	-89.9900	106.4300	52.7000	0.0000	0.0000	0.0000	0.0000;
	29791	28938	0.001411	0.016604	0.22984	1301.4	0	0	0	0	1	0	0	673.7900	-93.6800	-667.6100	142.0100	0.0000	0.0000	0.0000	0.0000;
	28938	29870	0.003583	0.045589	0.69571	1230.03	0	0	0	0	1	0	0	529.0800	-35.6700	-519.7200	79.6300	0.0000	0.0000	0.0000	0.0000;
	28939	28940	0.000277	0.001046	0	0	0	0	0	0	1	0	0	21.8600	4.4300	-21.8600	-4.4300	0.0000	0.0000	0.0000	0.0000;
	28939	28946	0.011525	0.043767	0.00368	121.62	0	0	0	0	1	0	0	-37.0000	-10.1900	37.1800	10.4900	0.0000	0.0000	0.0000	0.0000;
	28944	28942	0.00751	0.031628	0.00241	122.33	0	0	0	0	1	0	0	26.8200	2.5900	-26.7700	-2.6200	0.0000	0.0000	0.0000	0.0000;
	28956	28942	0.013612	0.043427	0.00526	112.45	0	0	0	0	1	0	0	-10.2100	1.9500	10.2200	-2.4500	0.0000	0.0000	0.0000	0.0000;
	28943	28944	0.00729	0.035655	0.00315	133.64	0	0	0	0	1	0	0	55.3300	15.8300	-55.1000	-15.0500	0.0000	0.0000	0.0000	0.0000;
	28943	28945	0.007543	0.034917	0.00421	137.48	0	0	0	0	1	0	0	-71.8800	48.7800	72.4100	-46.7400	0.0000	0.0000	0.0000	0.0000;
	28950	28945	0.009836	0.044144	0.00462	140.55	0	0	0	0	1	0	0	86.3100	-41.5200	-85.4300	45.0200	0.0000	0.0000	0.0000	0.0000;
	28946	28950	0.016559	0.067083	0.00894	141.65	0	0	0	0	1	0	0	-88.4100	4.4500	89.7200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	28946	29507	0.010866	0.040914	0.00883	131.41	0	0	0	0	1	0	0	32.6700	-20.8400	-32.5100	20.5800	0.0000	0.0000	0.0000	0.0000;
	28947	28948	0.000211	0.001125	0	0	0	0	0	0	1	0	0	-16.6200	40.6800	16.6200	-40.6600	0.0000	0.0000	0.0000	0.0000;
	28948	28954	0.014105	0.057255	0.00869	116.62	0	0	0	0	1	0	0	13.3000	10.9200	-13.2600	-11.6600	0.0000	0.0000	0.0000	0.0000;
	28949	28950	0.016373	0.049027	0.00407	135.82	0	0	0	0	1	0	0	-46.4100	-7.4600	46.7800	8.1400	0.0000	0.0000	0.0000	0.0000;
	29506	28949	0.01133	0.045706	0.0055	134.61	0	0	0	0	1	0	0	-36.5800	-4.2300	36.7300	4.3200	0.0000	0.0000	0.0000	0.0000;
	28950	29788	0.024565	0.137274	0.03791	154.23	0	0	0	0	1	0	0	-77.5000	9.9600	78.9800	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28950	29788	0.024565	0.137274	0.03791	154.23	0	0	0	0	1	0	0	-77.5000	9.9600	78.9800	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28950	29788	0.024565	0.137274	0.03791	154.23	0	0	0	0	1	0	0	-77.5000	9.9600	78.9800	-5.5600	0.0000	0.0000	0.0000	0.0000;
	28952	28951	0.00876	0.03528	0.00621	130.22	0	0	0	0	1	0	0	48.0700	2.8800	-47.8700	-2.6500	0.0000	0.0000	0.0000	0.0000;
	28951	28953	0.010035	0.04516	0.00311	123.15	0	0	0	0	1	0	0	30.6500	1.1800	-30.5500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	28952	29788	0.017381	0.091274	0.01905	158.18	0	0	0	0	1	0	0	-114.3200	-0.9100	116.6200	11.1100	0.0000	0.0000	0.0000	0.0000;
	28952	29788	0.017381	0.091274	0.01905	158.18	0	0	0	0	1	0	0	-114.3200	-0.9100	116.6200	11.1100	0.0000	0.0000	0.0000	0.0000;
	28952	29788	0.017381	0.091274	0.01905	158.18	0	0	0	0	1	0	0	-114.3200	-0.9100	116.6200	11.1100	0.0000	0.0000	0.0000	0.0000;
	28956	28954	0.013303	0.051306	0.00479	101.99	0	0	0	0	1	0	0	-1.5200	-5.2900	1.5300	4.8100	0.0000	0.0000	0.0000	0.0000;
	28955	28956	0.000269	0.001149	0	0	0	0	0	0	1	0	0	-11.7300	-3.3300	11.7400	3.3400	0.0000	0.0000	0.0000	0.0000;
	28957	28958	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-29.6900	20.0000	29.6900	-19.9900	0.0000	0.0000	0.0000	0.0000;
	28958	28959	0.007455	0.032004	0.00507	111.37	0	0	0	0	1	0	0	12.2000	15.7800	-12.1700	-16.2100	0.0000	0.0000	0.0000	0.0000;
	28971	28958	0.012232	0.057828	0.00614	105.73	0	0	0	0	1	0	0	-8.9800	3.6700	8.9900	-4.2800	0.0000	0.0000	0.0000	0.0000;
	29061	28958	0.006652	0.026568	0.00272	131.53	0	0	0	0	1	0	0	51.0500	-8.1200	-50.8800	8.4800	0.0000	0.0000	0.0000	0.0000;
	28959	28969	0.013474	0.055734	0.00545	124.73	0	0	0	0	1	0	0	-29.2900	-4.2700	29.4000	4.1400	0.0000	0.0000	0.0000	0.0000;
	28960	28961	0.000258	0.001113	0	0	0	0	0	0	1	0	0	29.6900	4.5300	-29.6900	-4.5200	0.0000	0.0000	0.0000	0.0000;
	28960	28971	0.010715	0.043892	0.004	95.88	0	0	0	0	1	0	0	-0.4100	-0.0600	0.4100	-0.3700	0.0000	0.0000	0.0000	0.0000;
	28960	29677	0.020426	0.075321	0.00552	128.75	0	0	0	0	1	0	0	-37.8500	25.8300	38.2500	-24.9400	0.0000	0.0000	0.0000	0.0000;
	29087	28962	0.014501	0.060441	0.00624	132.29	0	0	0	0	1	0	0	-48.7900	30.1200	49.2400	-28.9000	0.0000	0.0000	0.0000	0.0000;
	28962	29088	0.011192	0.048618	0.00441	141.82	0	0	0	0	1	0	0	-87.4800	16.4800	88.3300	-13.2400	0.0000	0.0000	0.0000	0.0000;
	28963	28966	0.0001	0.001309	0	541.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28963	28967	0.000283	0.001004	0	0	0	0	0	0	1	0	0	12.1500	3.0200	-12.1500	-3.0200	0.0000	0.0000	0.0000	0.0000;
	28963	28968	0.000231	0.001192	0	0	0	0	0	0	1	0	0	-12.1500	-3.0200	12.1500	3.0200	0.0000	0.0000	0.0000	0.0000;
	28964	28966	0.001362	0.038664	0	270.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28965	28966	0.001362	0.038664	0	270.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	28968	28973	0.013796	0.059859	0.00614	128.82	0	0	0	0	1	0	0	47.7200	-15.9500	-47.3800	16.7800	0.0000	0.0000	0.0000	0.0000;
	29087	28969	0.010969	0.051509	0.00607	129.24	0	0	0	0	1	0	0	39.8500	-20.1000	-39.6400	20.4100	0.0000	0.0000	0.0000	0.0000;
	29085	28970	0.027571	0.116055	0.00972	120.75	0	0	0	0	1	0	0	-23.7100	7.4700	23.8800	-7.7100	0.0000	0.0000	0.0000	0.0000;
	28971	28972	0.00028	0.00102	0	0	0	0	0	0	1	0	0	8.5700	0.6600	-8.5700	-0.6600	0.0000	0.0000	0.0000	0.0000;
	28973	29061	0.017384	0.075921	0.00947	107.82	0	0	0	0	1	0	0	14.5400	-30.4100	-14.3600	30.2200	0.0000	0.0000	0.0000	0.0000;
	28973	29068	0.019352	0.080089	0.00848	116.97	0	0	0	0	1	0	0	18.1500	11.2700	-18.0600	-11.7800	0.0000	0.0000	0.0000	0.0000;
	28974	28978	0.020175	0.098471	0.01448	112.95	0	0	0	0	1	0	0	7.7600	5.5500	-7.7400	-6.9100	0.0000	0.0000	0.0000	0.0000;
	28974	29635	0.028821	0.125958	0.01406	112.64	0	0	0	0	1	0	0	-6.4000	-4.0700	6.4200	2.7000	0.0000	0.0000	0.0000	0.0000;
	29304	28975	0.030972	0.115984	0.01355	123.17	0	0	0	0	1	0	0	-27.7000	13.2800	27.9900	-13.6100	0.0000	0.0000	0.0000	0.0000;
	28975	29635	0.053204	0.213839	0.01493	127.43	0	0	0	0	1	0	0	-37.1300	11.3700	37.9200	-9.7300	0.0000	0.0000	0.0000	0.0000;
	28976	29375	0.04781	0.195318	0.01868	128.75	0	0	0	0	1	0	0	-41.8400	13.6300	42.7600	-11.8100	0.0000	0.0000	0.0000	0.0000;
	29635	28976	0.022643	0.1099	0.01072	116.77	0	0	0	0	1	0	0	-18.7300	1.5700	18.8000	-2.2900	0.0000	0.0000	0.0000	0.0000;
	28976	29638	0.029355	0.136984	0.02142	112.91	0	0	0	0	1	0	0	14.1100	-14.1800	-14.0000	12.4400	0.0000	0.0000	0.0000	0.0000;
	28978	28977	0.010663	0.04885	0.00387	112.33	0	0	0	0	1	0	0	12.0100	-14.3300	-11.9800	14.1100	0.0000	0.0000	0.0000	0.0000;
	28977	29511	0.050529	0.163432	0.01895	119.81	0	0	0	0	1	0	0	19.8100	-25.8400	-19.3100	25.5100	0.0000	0.0000	0.0000	0.0000;
	28978	29510	0.039897	0.195512	0.01716	131.59	0	0	0	0	1	0	0	-51.9600	8.3000	53.0800	-4.5600	0.0000	0.0000	0.0000	0.0000;
	28979	28981	0.007707	0.039662	0.00783	111.15	0	0	0	0	1	0	0	-12.4100	-13.4900	12.4400	12.8700	0.0000	0.0000	0.0000	0.0000;
	28984	28979	0.009256	0.039089	0.00613	113.11	0	0	0	0	1	0	0	6.1400	-9.2100	-6.1300	8.6700	0.0000	0.0000	0.0000	0.0000;
	28981	28980	0.01023	0.044385	0.00452	122.3	0	0	0	0	1	0	0	-29.6000	-16.8900	29.7200	16.9700	0.0000	0.0000	0.0000	0.0000;
	28980	29385	0.013461	0.069043	0.00605	139.52	0	0	0	0	1	0	0	74.9900	-7.1800	-74.2300	10.5000	0.0000	0.0000	0.0000	0.0000;
	28980	29915	0.010098	0.03768	0.00441	143.11	0	0	0	0	1	0	0	-60.9300	-8.0500	61.3200	9.0300	0.0000	0.0000	0.0000	0.0000;
	28980	29915	0.010098	0.03768	0.00441	143.11	0	0	0	0	1	0	0	-60.9300	-8.0500	61.3200	9.0300	0.0000	0.0000	0.0000	0.0000;
	28983	28982	0.008074	0.034536	0.00308	121.34	0	0	0	0	1	0	0	21.7800	8.5700	-21.7400	-8.7100	0.0000	0.0000	0.0000	0.0000;
	28983	29019	0.012147	0.050526	0.00525	134.18	0	0	0	0	1	0	0	-56.4200	-13.0900	56.8100	14.1500	0.0000	0.0000	0.0000	0.0000;
	28995	28985	0.010485	0.047535	0.00676	117.85	0	0	0	0	1	0	0	10.4500	-12.6000	-10.4300	12.0300	0.0000	0.0000	0.0000	0.0000;
	28999	28985	0.012308	0.051529	0.00638	119.31	0	0	0	0	1	0	0	18.8700	-11.7600	-18.8100	11.3600	0.0000	0.0000	0.0000	0.0000;
	28987	28986	0.016195	0.054869	0.00475	102.3	0	0	0	0	1	0	0	4.2400	-35.9200	-4.0300	36.1100	0.0000	0.0000	0.0000	0.0000;
	28993	28986	0.01635	0.049219	0.00373	120.64	0	0	0	0	1	0	0	15.5400	-27.8100	-15.3900	27.8900	0.0000	0.0000	0.0000	0.0000;
	28996	28987	0.015892	0.063338	0.01047	116.49	0	0	0	0	1	0	0	20.4600	-24.2600	-20.3000	23.8200	0.0000	0.0000	0.0000	0.0000;
	28988	28989	0.024273	0.072715	0.00567	118.02	0	0	0	0	1	0	0	-16.4500	1.7600	16.5200	-2.1500	0.0000	0.0000	0.0000	0.0000;
	28988	28990	0.01505	0.053701	0.0045	110	0	0	0	0	1	0	0	6.5900	-5.5700	-6.5800	5.1500	0.0000	0.0000	0.0000	0.0000;
	28989	28991	0.020181	0.089145	0.00841	121.66	0	0	0	0	1	0	0	-23.5800	-0.1100	23.6900	-0.2700	0.0000	0.0000	0.0000	0.0000;
	28991	29805	0.005374	0.024596	0.0022	116.94	0	0	0	0	1	0	0	25.5500	13.2400	-25.5100	-13.2700	0.0000	0.0000	0.0000	0.0000;
	29867	28991	0.019292	0.091867	0.01449	135.41	0	0	0	0	1	0	0	76.6700	21.8100	-75.5500	-18.0300	0.0000	0.0000	0.0000	0.0000;
	28992	29101	0.021679	0.108876	0.01071	135.41	0	0	0	0	1	0	0	-73.3300	38.0700	74.7700	-31.9400	0.0000	0.0000	0.0000	0.0000;
	28993	28994	0.000236	0.001041	0	0	0	0	0	0	1	0	0	22.9900	11.3900	-22.9900	-11.3800	0.0000	0.0000	0.0000	0.0000;
	29097	28996	0.016929	0.085637	0.01036	116.5	0	0	0	0	1	0	0	3.9400	-6.4300	-3.9300	5.4400	0.0000	0.0000	0.0000	0.0000;
	29100	28996	0.011933	0.054787	0.0059	126.73	0	0	0	0	1	0	0	26.1900	-16.1200	-26.0800	16.0500	0.0000	0.0000	0.0000	0.0000;
	28997	28998	0.000257	0.001078	0	0	0	0	0	0	1	0	0	9.6300	4.0200	-9.6300	-4.0100	0.0000	0.0000	0.0000	0.0000;
	28997	28999	0.016876	0.073459	0.00519	124.8	0	0	0	0	1	0	0	30.8800	-8.1200	-30.7100	8.3400	0.0000	0.0000	0.0000	0.0000;
	29000	29012	0.010262	0.051607	0.0034	81.66	0	0	0	0	1	0	0	-2.4600	-2.5200	2.4600	2.1800	0.0000	0.0000	0.0000	0.0000;
	29001	29002	0.000284	0.001017	0	0	0	0	0	0	1	0	0	14.8000	4.2000	-14.8000	-4.2000	0.0000	0.0000	0.0000	0.0000;
	29001	29460	0.009548	0.043243	0.00375	131.28	0	0	0	0	1	0	0	48.7600	-7.4700	-48.5300	8.1000	0.0000	0.0000	0.0000	0.0000;
	29003	29004	0.000278	0.001144	0	0	0	0	0	0	1	0	0	-22.3100	-10.8600	22.3100	10.8600	0.0000	0.0000	0.0000	0.0000;
	29004	29005	0.007931	0.037174	0.00397	134.44	0	0	0	0	1	0	0	-57.4000	-5.0600	57.6500	5.8000	0.0000	0.0000	0.0000	0.0000;
	29004	29010	0.005615	0.031185	0.00341	129.64	0	0	0	0	1	0	0	-43.4800	-13.1800	43.5900	13.4200	0.0000	0.0000	0.0000	0.0000;
	29473	29004	0.010838	0.036782	0.00517	140.06	0	0	0	0	1	0	0	-77.9400	-5.7500	78.5800	7.3700	0.0000	0.0000	0.0000	0.0000;
	29005	29010	0.006614	0.034009	0.00272	122.32	0	0	0	0	1	0	0	23.1700	-4.5900	-23.1400	4.4800	0.0000	0.0000	0.0000	0.0000;
	29005	29708	0.003473	0.016922	0.00209	143.09	0	0	0	0	1	0	0	-64.0000	-22.3300	64.1500	22.8300	0.0000	0.0000	0.0000	0.0000;
	29005	29708	0.003473	0.016922	0.00209	143.09	0	0	0	0	1	0	0	-64.0000	-22.3300	64.1500	22.8300	0.0000	0.0000	0.0000	0.0000;
	29006	29007	0.000257	0.001097	0	0	0	0	0	0	1	0	0	34.5300	12.4200	-34.5300	-12.4100	0.0000	0.0000	0.0000	0.0000;
	29006	29008	0.009315	0.044169	0.00422	111.81	0	0	0	0	1	0	0	-5.6200	12.4400	5.6400	-12.8100	0.0000	0.0000	0.0000	0.0000;
	29825	29006	0.007288	0.029224	0.00358	121.11	0	0	0	0	1	0	0	28.9900	18.7900	-28.9100	-18.8500	0.0000	0.0000	0.0000	0.0000;
	29016	29009	0.006148	0.027768	0.00325	126.06	0	0	0	0	1	0	0	29.2500	-1.1400	-29.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	29009	29910	0.012906	0.064404	0.00618	96.05	0	0	0	0	1	0	0	-3.1100	-8.0300	3.1200	7.4400	0.0000	0.0000	0.0000	0.0000;
	29010	29474	0.005507	0.027576	0.00222	140.02	0	0	0	0	1	0	0	81.9300	0.0200	-81.5900	1.4700	0.0000	0.0000	0.0000	0.0000;
	29010	29708	0.004801	0.024456	0.0024	146.47	0	0	0	0	1	0	0	-76.5000	-9.0900	76.7600	10.1900	0.0000	0.0000	0.0000	0.0000;
	29010	29708	0.004801	0.024456	0.0024	146.47	0	0	0	0	1	0	0	-76.5000	-9.0900	76.7600	10.1900	0.0000	0.0000	0.0000	0.0000;
	29012	29011	0.005388	0.027451	0.00195	120.46	0	0	0	0	1	0	0	-23.8100	-3.2200	23.8400	3.1700	0.0000	0.0000	0.0000	0.0000;
	29910	29011	0.006298	0.025536	0.00241	131.01	0	0	0	0	1	0	0	46.8700	11.7300	-46.7300	-11.4100	0.0000	0.0000	0.0000	0.0000;
	29012	29013	0.000204	0.00109	0	0	0	0	0	0	1	0	0	21.3500	1.0400	-21.3500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	29014	29015	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-12.3900	-4.4400	12.3900	4.4400	0.0000	0.0000	0.0000	0.0000;
	29015	29474	0.005673	0.021525	0.00401	138.79	0	0	0	0	1	0	0	-75.5700	2.9300	75.8800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	29015	29482	0.017305	0.082158	0.00872	135.55	0	0	0	0	1	0	0	63.1900	-7.3700	-62.5200	9.6000	0.0000	0.0000	0.0000	0.0000;
	29484	29016	0.015623	0.068657	0.01301	133.18	0	0	0	0	1	0	0	49.1100	0.5100	-48.7500	-0.2900	0.0000	0.0000	0.0000	0.0000;
	29018	29380	0.009757	0.035033	0.00411	103.19	0	0	0	0	1	0	0	-5.6500	13.8600	5.6800	-14.1800	0.0000	0.0000	0.0000	0.0000;
	29019	29777	0.00547	0.02671	0.00282	147.12	0	0	0	0	1	0	0	-77.5400	-13.5000	77.8600	14.7300	0.0000	0.0000	0.0000	0.0000;
	29019	29777	0.00547	0.02671	0.00282	147.12	0	0	0	0	1	0	0	-77.5400	-13.5000	77.8600	14.7300	0.0000	0.0000	0.0000	0.0000;
	29777	29021	0.007695	0.034381	0.00319	134	0	0	0	0	1	0	0	55.6800	6.9100	-55.4600	-6.2600	0.0000	0.0000	0.0000	0.0000;
	29022	29023	0.000285	0.001191	0	0	0	0	0	0	1	0	0	19.3300	4.8300	-19.3300	-4.8200	0.0000	0.0000	0.0000	0.0000;
	29022	29024	0.011094	0.047161	0.00509	135.85	0	0	0	0	1	0	0	-69.4700	-5.4900	69.9900	7.1600	0.0000	0.0000	0.0000	0.0000;
	29022	29775	0.014787	0.067439	0.00545	130.91	0	0	0	0	1	0	0	50.1400	0.6700	-49.7900	0.4000	0.0000	0.0000	0.0000	0.0000;
	29024	29777	0.008601	0.041349	0.01358	139.84	0	0	0	0	1	0	0	-82.9600	-12.8200	83.5300	14.1000	0.0000	0.0000	0.0000	0.0000;
	29025	29558	0.008677	0.045677	0.00398	123.58	0	0	0	0	1	0	0	-26.1400	-21.6900	26.2500	21.8300	0.0000	0.0000	0.0000	0.0000;
	29026	29027	0.02038	0.108769	0.01276	115.66	0	0	0	0	1	0	0	9.0700	6.4200	-9.0400	-7.6400	0.0000	0.0000	0.0000	0.0000;
	29588	29026	0.01331	0.066348	0.00718	127.34	0	0	0	0	1	0	0	25.8300	-8.1800	-25.7400	7.8600	0.0000	0.0000	0.0000	0.0000;
	29027	29028	0.000204	0.001112	0	0	0	0	0	0	1	0	0	21.0900	8.5900	-21.0900	-8.5800	0.0000	0.0000	0.0000	0.0000;
	29027	29624	0.021826	0.090623	0.00985	106.38	0	0	0	0	1	0	0	-12.0500	31.2700	12.2900	-31.2900	0.0000	0.0000	0.0000	0.0000;
	29029	29030	0.006909	0.031944	0.00261	126.5	0	0	0	0	1	0	0	-29.3200	-0.7600	29.3800	0.7600	0.0000	0.0000	0.0000	0.0000;
	29029	29220	0.017553	0.076429	0.01279	134.06	0	0	0	0	1	0	0	-62.4300	2.4400	63.1000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	29029	29594	0.048232	0.209147	0.02389	137.06	0	0	0	0	1	0	0	75.7400	-3.8300	-73.0300	13.1600	0.0000	0.0000	0.0000	0.0000;
	29030	29031	0.000285	0.001004	0	0	0	0	0	0	1	0	0	13.4600	0.7800	-13.4600	-0.7800	0.0000	0.0000	0.0000	0.0000;
	29030	29032	0.013341	0.049336	0.00244	138.5	0	0	0	0	1	0	0	89.3600	-1.3800	-88.3200	4.9700	0.0000	0.0000	0.0000	0.0000;
	29030	29034	0.025347	0.09345	0.00963	138.76	0	0	0	0	1	0	0	72.1600	-7.3700	-70.8600	11.1600	0.0000	0.0000	0.0000	0.0000;
	29030	29222	0.027772	0.118214	0.01308	156.96	0	0	0	0	1	0	0	-102.1800	3.6100	105.0000	7.0300	0.0000	0.0000	0.0000	0.0000;
	29030	29222	0.027772	0.118214	0.01308	156.96	0	0	0	0	1	0	0	-102.1800	3.6100	105.0000	7.0300	0.0000	0.0000	0.0000	0.0000;
	29032	29033	0.000296	0.001088	0	0	0	0	0	0	1	0	0	15.4400	2.9700	-15.4400	-2.9700	0.0000	0.0000	0.0000	0.0000;
	29032	29519	0.022221	0.115035	0.01615	128.66	0	0	0	0	1	0	0	44.2600	-7.5100	-43.8100	8.1700	0.0000	0.0000	0.0000	0.0000;
	29032	29613	0.05096	0.215239	0.01999	122.21	0	0	0	0	1	0	0	28.6300	-0.4300	-28.2100	0.1900	0.0000	0.0000	0.0000	0.0000;
	29041	29034	0.011241	0.045466	0.00538	136.24	0	0	0	0	1	0	0	-57.0800	14.2600	57.4700	-13.2400	0.0000	0.0000	0.0000	0.0000;
	29035	29038	0.0001	-0.002326	0	541.47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29035	29039	0.000279	0.001099	0	0	0	0	0	0	1	0	0	32.2300	7.8000	-32.2300	-7.7900	0.0000	0.0000	0.0000	0.0000;
	29035	29040	0.000243	0.001027	0	0	0	0	0	0	1	0	0	-32.2300	-7.8000	32.2400	7.8100	0.0000	0.0000	0.0000	0.0000;
	29036	29038	0.001514	0.04189	0	270.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29037	29038	0.001514	0.04189	0	270.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29041	29040	0.014626	0.058493	0.01365	115.1	0	0	0	0	1	0	0	-22.3800	-8.7200	22.4600	7.6600	0.0000	0.0000	0.0000	0.0000;
	29216	29040	0.020333	0.087465	0.01381	141.98	0	0	0	0	1	0	0	-77.6400	49.7900	79.2600	-44.2600	0.0000	0.0000	0.0000	0.0000;
	29219	29040	0.022753	0.092149	0.01663	145.6	0	0	0	0	1	0	0	68.0300	-11.8600	-66.9800	14.3900	0.0000	0.0000	0.0000	0.0000;
	29219	29040	0.022753	0.092149	0.01663	145.6	0	0	0	0	1	0	0	68.0300	-11.8600	-66.9800	14.3900	0.0000	0.0000	0.0000	0.0000;
	29041	29042	0.00028	0.001044	0	0	0	0	0	0	1	0	0	13.9500	1.4800	-13.9500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	29630	29041	0.024361	0.100185	0.01573	136.31	0	0	0	0	1	0	0	-64.4600	9.7400	65.5100	-7.0200	0.0000	0.0000	0.0000	0.0000;
	29049	29043	0.022591	0.079666	0.00737	126.79	0	0	0	0	1	0	0	-15.8100	-3.4400	15.8700	2.9000	0.0000	0.0000	0.0000	0.0000;
	29043	29215	0.018935	0.083602	0.01068	130.42	0	0	0	0	1	0	0	-26.6300	-5.9800	26.7700	5.4900	0.0000	0.0000	0.0000	0.0000;
	29044	29045	0.000258	0.001162	0	0	0	0	0	0	1	0	0	19.1600	5.0300	-19.1500	-5.0300	0.0000	0.0000	0.0000	0.0000;
	29046	29044	0.008518	0.038992	0.00737	113.93	0	0	0	0	1	0	0	-3.7000	3.3200	3.7100	-4.0400	0.0000	0.0000	0.0000	0.0000;
	29048	29044	0.016351	0.068345	0.00949	108.18	0	0	0	0	1	0	0	22.9500	0.4200	-22.8600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	29642	29046	0.015597	0.08703	0.00785	127.6	0	0	0	0	1	0	0	25.0100	-3.5900	-24.9100	3.3800	0.0000	0.0000	0.0000	0.0000;
	29221	29047	0.002358	0.028218	0.40589	1150.57	0	0	0	0	1	0	0	272.8300	-46.9600	-271.1600	23.7300	0.0000	0.0000	0.0000	0.0000;
	29047	29791	0.001557	0.01879	0.34266	1410.31	0	0	0	0	1	0	0	743.0200	12.3800	-734.9600	48.6100	0.0000	0.0000	0.0000	0.0000;
	29047	29791	0.001557	0.01879	0.34266	1410.31	0	0	0	0	1	0	0	743.0200	12.3800	-734.9600	48.6100	0.0000	0.0000	0.0000	0.0000;
	29047	30797	0.001741	0.019499	0.89403	1350.48	0	0	0	0	1	0	0	-622.2500	38.0600	628.6800	-61.5900	0.0000	0.0000	0.0000	0.0000;
	29047	30797	0.001741	0.019499	0.89403	1350.48	0	0	0	0	1	0	0	-622.2500	38.0600	628.6800	-61.5900	0.0000	0.0000	0.0000	0.0000;
	29049	29048	0.015328	0.069684	0.00879	114.27	0	0	0	0	1	0	0	30.6600	1.7800	-30.5200	-2.0000	0.0000	0.0000	0.0000	0.0000;
	29049	30719	0.019623	0.098309	0.02258	107.32	0	0	0	0	1	0	0	-19.8200	-6.2400	19.9100	4.3600	0.0000	0.0000	0.0000	0.0000;
	29050	29051	0.000244	0.001108	0	0	0	0	0	0	1	0	0	12.7700	3.1200	-12.7700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	29053	29050	0.011691	0.052903	0.01084	111.93	0	0	0	0	1	0	0	6.5100	8.0300	-6.5000	-9.0700	0.0000	0.0000	0.0000	0.0000;
	29052	29053	0.000279	0.001153	0	0	0	0	0	0	1	0	0	-10.7200	-3.4800	10.7200	3.4800	0.0000	0.0000	0.0000	0.0000;
	29053	30424	0.011433	0.042893	0.00556	104.64	0	0	0	0	1	0	0	6.8300	-19.6200	-6.7800	19.2200	0.0000	0.0000	0.0000	0.0000;
	30719	29053	0.006647	0.033264	0.00278	124.55	0	0	0	0	1	0	0	24.1100	-8.1900	-24.0700	8.1100	0.0000	0.0000	0.0000	0.0000;
	29054	29062	0.019541	0.073156	0.01062	140.36	0	0	0	0	1	0	0	82.0500	-22.5100	-80.6900	26.4800	0.0000	0.0000	0.0000	0.0000;
	29055	29056	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-50.4000	-15.2900	50.4100	15.3200	0.0000	0.0000	0.0000	0.0000;
	29059	29056	0.002142	0.00981	0.00123	110.68	0	0	0	0	1	0	0	12.5500	14.2300	-12.5400	-14.3300	0.0000	0.0000	0.0000	0.0000;
	29056	29089	0.010801	0.0547	0.0071	129.18	0	0	0	0	1	0	0	-37.8700	-0.9900	38.0200	1.0200	0.0000	0.0000	0.0000	0.0000;
	29057	29058	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-54.0900	-24.0300	54.1000	24.0600	0.0000	0.0000	0.0000	0.0000;
	29058	29999	0.000994	0.011832	0.18761	1261.95	0	0	0	0	1	0	0	-338.1500	99.7600	339.3100	-106.2100	0.0000	0.0000	0.0000	0.0000;
	29059	29060	0.000247	0.001088	0	0	0	0	0	0	1	0	0	35.1400	11.5900	-35.1300	-11.5800	0.0000	0.0000	0.0000	0.0000;
	29059	29062	0.013255	0.054852	0.00839	82.38	0	0	0	0	1	0	0	-4.2900	-8.0500	4.3000	7.2300	0.0000	0.0000	0.0000	0.0000;
	29059	29088	0.014941	0.067206	0.00971	141.23	0	0	0	0	1	0	0	-79.8800	8.1500	80.8100	-4.9600	0.0000	0.0000	0.0000	0.0000;
	29677	29059	0.022189	0.071287	0.00602	127.12	0	0	0	0	1	0	0	-33.9500	26.9400	34.3500	-26.2900	0.0000	0.0000	0.0000	0.0000;
	29062	29061	0.017924	0.067699	0.00979	134.79	0	0	0	0	1	0	0	57.4300	-40.5300	-56.5900	42.6700	0.0000	0.0000	0.0000	0.0000;
	29062	29063	0.000224	0.001017	0	0	0	0	0	0	1	0	0	18.9600	6.8200	-18.9600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	29064	29065	0.009986	0.040649	0.0041	127.28	0	0	0	0	1	0	0	-36.9200	22.2800	37.0900	-22.0100	0.0000	0.0000	0.0000	0.0000;
	29066	29068	0.012389	0.049927	0.00543	131	0	0	0	0	1	0	0	-44.0400	8.1100	44.2900	-7.6600	0.0000	0.0000	0.0000	0.0000;
	29067	29068	0.011103	0.039804	0.00841	127.46	0	0	0	0	1	0	0	36.0800	-16.6600	-35.9000	16.4300	0.0000	0.0000	0.0000	0.0000;
	29069	29070	0.000283	0.001042	0	0	0	0	0	0	1	0	0	20.4200	14.1300	-20.4200	-14.1200	0.0000	0.0000	0.0000	0.0000;
	29516	29069	0.024683	0.111802	0.0102	129.75	0	0	0	0	1	0	0	-32.9000	0.4500	33.1700	-0.2400	0.0000	0.0000	0.0000	0.0000;
	29069	29571	0.030541	0.120654	0.01358	134.56	0	0	0	0	1	0	0	-53.5900	-13.8900	54.5100	16.1400	0.0000	0.0000	0.0000	0.0000;
	29071	29072	0.000293	0.001027	0	0	0	0	0	0	1	0	0	-8.7500	-1.6800	8.7500	1.6800	0.0000	0.0000	0.0000	0.0000;
	29573	29072	0.01989	0.090145	0.00971	124.51	0	0	0	0	1	0	0	-25.7500	-8.8000	25.8900	8.4100	0.0000	0.0000	0.0000	0.0000;
	29072	29845	0.014812	0.077967	0.02057	127.7	0	0	0	0	1	0	0	-34.6400	-10.0900	34.8200	8.8100	0.0000	0.0000	0.0000	0.0000;
	29073	29075	0.040862	0.144021	0.00979	137.52	0	0	0	0	1	0	0	59.6300	-9.8800	-58.1500	14.1100	0.0000	0.0000	0.0000	0.0000;
	29073	29078	0.020518	0.102812	0.03794	142.25	0	0	0	0	1	0	0	-81.4900	5.1100	82.8500	-2.1600	0.0000	0.0000	0.0000	0.0000;
	29074	29075	0.000259	0.001087	0	0	0	0	0	0	1	0	0	-7.8600	-2.4800	7.8600	2.4800	0.0000	0.0000	0.0000	0.0000;
	29075	29517	0.019663	0.089525	0.00681	128.28	0	0	0	0	1	0	0	25.9400	-1.1600	-25.8100	1.0900	0.0000	0.0000	0.0000	0.0000;
	29075	29606	0.020733	0.093244	0.01787	125.4	0	0	0	0	1	0	0	24.3500	-15.4300	-24.1900	14.3900	0.0000	0.0000	0.0000	0.0000;
	29076	29368	0.016906	0.068569	0.00719	122.51	0	0	0	0	1	0	0	21.0400	9.4400	-20.9600	-9.8500	0.0000	0.0000	0.0000	0.0000;
	29371	29076	0.022847	0.100687	0.01418	124.88	0	0	0	0	1	0	0	-46.6600	10.8900	47.1600	-10.1800	0.0000	0.0000	0.0000	0.0000;
	29374	29076	0.031431	0.107285	0.01102	134.91	0	0	0	0	1	0	0	-64.0200	5.6300	65.2900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	29728	29076	0.019223	0.067856	0.01135	144.51	0	0	0	0	1	0	0	73.3500	1.6300	-72.3900	0.5300	0.0000	0.0000	0.0000	0.0000;
	29728	29076	0.019223	0.067856	0.01135	144.51	0	0	0	0	1	0	0	73.3500	1.6300	-72.3900	0.5300	0.0000	0.0000	0.0000	0.0000;
	29077	29078	0.000201	0.001106	0	0	0	0	0	0	1	0	0	-9.7200	-0.7300	9.7200	0.7300	0.0000	0.0000	0.0000	0.0000;
	29079	29078	0.016214	0.062542	0.00864	150.29	0	0	0	0	1	0	0	-73.1000	10.1000	73.9600	-7.6500	0.0000	0.0000	0.0000	0.0000;
	29079	29078	0.016214	0.062542	0.00864	150.29	0	0	0	0	1	0	0	-73.1000	10.1000	73.9600	-7.6500	0.0000	0.0000	0.0000	0.0000;
	29078	29080	0.00959	0.034672	0.00462	143.98	0	0	0	0	1	0	0	-58.9900	3.5600	59.3100	-2.8700	0.0000	0.0000	0.0000	0.0000;
	29078	29080	0.00959	0.034672	0.00462	143.98	0	0	0	0	1	0	0	-58.9900	3.5600	59.3100	-2.8700	0.0000	0.0000	0.0000	0.0000;
	29078	29510	0.021221	0.109124	0.01211	134.07	0	0	0	0	1	0	0	61.9400	-0.5400	-61.1500	3.3500	0.0000	0.0000	0.0000	0.0000;
	29078	29845	0.031182	0.104277	0.00738	158.43	0	0	0	0	1	0	0	-92.2300	5.0800	94.8100	2.7500	0.0000	0.0000	0.0000	0.0000;
	29078	29845	0.031182	0.104277	0.00738	158.43	0	0	0	0	1	0	0	-92.2300	5.0800	94.8100	2.7500	0.0000	0.0000	0.0000	0.0000;
	29079	29080	0.019799	0.087665	0.00639	139.21	0	0	0	0	1	0	0	-76.2300	7.0600	77.3700	-2.6900	0.0000	0.0000	0.0000	0.0000;
	29079	29083	0.031542	0.106433	0.01038	167.35	0	0	0	0	1	0	0	106.3500	-14.2400	-102.8000	25.1700	0.0000	0.0000	0.0000	0.0000;
	29079	29083	0.031542	0.106433	0.01038	167.35	0	0	0	0	1	0	0	106.3500	-14.2400	-102.8000	25.1700	0.0000	0.0000	0.0000	0.0000;
	29080	29081	0.000217	0.001188	0	0	0	0	0	0	1	0	0	16.9600	5.0000	-16.9600	-4.9900	0.0000	0.0000	0.0000	0.0000;
	29728	29080	0.01746	0.080371	0.00843	166.62	0	0	0	0	1	0	0	108.3700	6.1300	-106.4700	1.7100	0.0000	0.0000	0.0000	0.0000;
	29728	29080	0.01746	0.080371	0.00843	166.62	0	0	0	0	1	0	0	108.3700	6.1300	-106.4700	1.7100	0.0000	0.0000	0.0000	0.0000;
	29083	29082	0.014919	0.063967	0.00818	147.12	0	0	0	0	1	0	0	67.1200	-30.6600	-66.3100	33.3100	0.0000	0.0000	0.0000	0.0000;
	29083	29082	0.014919	0.063967	0.00818	147.12	0	0	0	0	1	0	0	67.1200	-30.6600	-66.3100	33.3100	0.0000	0.0000	0.0000	0.0000;
	29082	29596	0.023029	0.076801	0.01603	129.37	0	0	0	0	1	0	0	26.7100	-0.8100	-26.5500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	29083	29604	0.023545	0.098	0.00913	135.62	0	0	0	0	1	0	0	53.7800	6.1300	-53.0900	-4.1400	0.0000	0.0000	0.0000	0.0000;
	29085	29084	0.012355	0.043634	0.00417	98.25	0	0	0	0	1	0	0	3.3600	-9.9300	-3.3400	9.5600	0.0000	0.0000	0.0000	0.0000;
	29085	29086	0.000206	0.001008	0	0	0	0	0	0	1	0	0	20.3500	2.4700	-20.3500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	29088	29994	0.010335	0.041122	0.00471	151.2	0	0	0	0	1	0	0	-89.8900	8.7000	90.7000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	29088	29994	0.010335	0.041122	0.00471	151.2	0	0	0	0	1	0	0	-89.8900	8.7000	90.7000	-5.9900	0.0000	0.0000	0.0000	0.0000;
	29089	29994	0.017421	0.079677	0.01245	150.89	0	0	0	0	1	0	0	-89.7900	8.5400	91.1600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	29089	29994	0.017421	0.079677	0.01245	150.89	0	0	0	0	1	0	0	-89.7900	8.5400	91.1600	-3.5900	0.0000	0.0000	0.0000	0.0000;
	29090	29104	0.019083	0.080335	0.0132	111.4	0	0	0	0	1	0	0	7.4900	-1.8900	-7.4800	0.5200	0.0000	0.0000	0.0000	0.0000;
	29090	31794	0.005205	0.023622	0.0019	105.11	0	0	0	0	1	0	0	-1.5800	-5.3300	1.5800	5.1300	0.0000	0.0000	0.0000	0.0000;
	29090	32276	0.016469	0.073484	0.00622	108.22	0	0	0	0	1	0	0	-15.0300	4.4400	15.0600	-4.9400	0.0000	0.0000	0.0000	0.0000;
	29091	29092	0.000202	0.00105	0	0	0	0	0	0	1	0	0	-9.3800	-2.5700	9.3900	2.5700	0.0000	0.0000	0.0000	0.0000;
	29092	29098	0.044527	0.208677	0.02775	124.18	0	0	0	0	1	0	0	-13.8300	6.6400	13.9400	-8.9300	0.0000	0.0000	0.0000	0.0000;
	31786	29092	0.004859	0.02492	0.00161	120.05	0	0	0	0	1	0	0	-4.4400	9.0700	4.4400	-9.2100	0.0000	0.0000	0.0000	0.0000;
	29093	29094	0.000256	0.001036	0	0	0	0	0	0	1	0	0	-15.3100	-10.0400	15.3100	10.0400	0.0000	0.0000	0.0000	0.0000;
	29094	29867	0.01624	0.074953	0.01087	137.27	0	0	0	0	1	0	0	-64.9100	-15.7500	65.5900	17.7300	0.0000	0.0000	0.0000	0.0000;
	29095	29096	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-15.4500	5.1800	15.4500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	29096	29356	0.011685	0.042386	0.00897	117.6	0	0	0	0	1	0	0	-15.4500	5.1700	15.4800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	29098	29097	0.010121	0.04567	0.00398	126.75	0	0	0	0	1	0	0	-10.2200	15.0200	10.2500	-15.2700	0.0000	0.0000	0.0000	0.0000;
	29097	29099	0.025245	0.117822	0.00536	127.6	0	0	0	0	1	0	0	-29.5800	12.2700	29.8400	-11.5700	0.0000	0.0000	0.0000	0.0000;
	29805	29098	0.016598	0.055729	0.00639	116.98	0	0	0	0	1	0	0	25.5100	13.2700	-25.3800	-13.4700	0.0000	0.0000	0.0000	0.0000;
	29384	29099	0.009827	0.040833	0.00433	133.73	0	0	0	0	1	0	0	45.4400	-4.1000	-45.2300	4.5400	0.0000	0.0000	0.0000	0.0000;
	29100	29101	0.008935	0.033067	0.0025	134.94	0	0	0	0	1	0	0	-51.1800	10.1300	51.4200	-9.4700	0.0000	0.0000	0.0000	0.0000;
	29101	29102	0.000263	0.001142	0	0	0	0	0	0	1	0	0	14.0300	5.1100	-14.0300	-5.1100	0.0000	0.0000	0.0000	0.0000;
	29101	29383	0.01898	0.069182	0.01121	137.26	0	0	0	0	1	0	0	-75.3600	19.2300	76.5300	-16.1100	0.0000	0.0000	0.0000	0.0000;
	29101	29385	0.019294	0.082402	0.00899	137.47	0	0	0	0	1	0	0	-64.8500	17.0700	65.7300	-14.2100	0.0000	0.0000	0.0000	0.0000;
	29103	29104	0.012253	0.056042	0.0046	117.8	0	0	0	0	1	0	0	0.0800	1.1100	-0.0800	-1.6100	0.0000	0.0000	0.0000	0.0000;
	29103	29105	0.010563	0.048898	0.00937	122.76	0	0	0	0	1	0	0	-11.0700	-3.4100	11.0800	2.4600	0.0000	0.0000	0.0000	0.0000;
	29105	29867	0.039892	0.115495	0.01474	125.13	0	0	0	0	1	0	0	-17.5100	-4.4100	17.6300	3.1500	0.0000	0.0000	0.0000	0.0000;
	29106	29142	0.01373	0.049697	0.00878	143.54	0	0	0	0	1	0	0	72.7500	-32.7500	-71.9000	34.9200	0.0000	0.0000	0.0000	0.0000;
	29106	29142	0.01373	0.049697	0.00878	143.54	0	0	0	0	1	0	0	72.7500	-32.7500	-71.9000	34.9200	0.0000	0.0000	0.0000	0.0000;
	29106	29620	0.020952	0.076988	0.01415	145.61	0	0	0	0	1	0	0	-80.2600	29.4800	81.7700	-25.3800	0.0000	0.0000	0.0000	0.0000;
	29106	29620	0.020952	0.076988	0.01415	145.61	0	0	0	0	1	0	0	-80.2600	29.4800	81.7700	-25.3800	0.0000	0.0000	0.0000	0.0000;
	29107	29108	0.00025	0.001128	0	0	0	0	0	0	1	0	0	30.5000	7.8400	-30.5000	-7.8300	0.0000	0.0000	0.0000	0.0000;
	29111	29107	0.006167	0.024394	0.00195	141.98	0	0	0	0	1	0	0	-93.3700	73.3000	94.1800	-70.2900	0.0000	0.0000	0.0000	0.0000;
	29107	29128	0.009044	0.032791	0.00248	118.05	0	0	0	0	1	0	0	13.9500	22.2700	-13.8900	-22.3100	0.0000	0.0000	0.0000	0.0000;
	29107	29203	0.01453	0.072743	0.0157	145.72	0	0	0	0	1	0	0	-69.3200	20.0900	70.0400	-18.0800	0.0000	0.0000	0.0000	0.0000;
	29107	29203	0.01453	0.072743	0.0157	145.72	0	0	0	0	1	0	0	-69.3200	20.0900	70.0400	-18.0800	0.0000	0.0000	0.0000	0.0000;
	29109	29113	0.019998	0.078353	0.00888	126.14	0	0	0	0	1	0	0	-33.8600	1.7500	34.0800	-1.8000	0.0000	0.0000	0.0000	0.0000;
	29136	29109	0.007646	0.032492	0.00255	114.23	0	0	0	0	1	0	0	-7.7400	2.7200	7.7400	-2.9600	0.0000	0.0000	0.0000	0.0000;
	29203	29109	0.013884	0.047061	0.00596	118.02	0	0	0	0	1	0	0	16.1900	5.0800	-16.1600	-5.5600	0.0000	0.0000	0.0000	0.0000;
	29110	29184	0.000728	0.009521	0.1047	1155.15	0	0	0	0	1	0	0	441.8100	24.9600	-440.4900	-18.9100	0.0000	0.0000	0.0000	0.0000;
	29757	29110	0.000681	0.008295	0.33621	1165.46	0	0	0	0	1	0	0	476.2400	-41.0400	-474.8100	22.1600	0.0000	0.0000	0.0000	0.0000;
	29116	29111	0.006554	0.02933	0.00459	109.7	0	0	0	0	1	0	0	-8.4500	-56.1800	8.6600	56.6000	0.0000	0.0000	0.0000	0.0000;
	29118	29111	0.007941	0.028594	0.00402	135.1	0	0	0	0	1	0	0	-57.6100	-48.0700	58.0500	49.2000	0.0000	0.0000	0.0000	0.0000;
	29112	29113	0.000281	0.001145	0	0	0	0	0	0	1	0	0	-27.9500	-4.9200	27.9500	4.9300	0.0000	0.0000	0.0000	0.0000;
	29113	29538	0.010095	0.045615	0.00672	134.04	0	0	0	0	1	0	0	-52.9000	1.4500	53.1700	-0.9200	0.0000	0.0000	0.0000	0.0000;
	29543	29113	0.00763	0.027565	0.00339	100.32	0	0	0	0	1	0	0	-0.9800	5.4100	0.9800	-5.7500	0.0000	0.0000	0.0000	0.0000;
	29113	29544	0.010293	0.054763	0.00716	114	0	0	0	0	1	0	0	9.6100	-2.4300	-9.6000	1.7300	0.0000	0.0000	0.0000	0.0000;
	29113	29545	0.014392	0.065122	0.00669	112.62	0	0	0	0	1	0	0	-9.0000	-0.2900	9.0100	-0.3600	0.0000	0.0000	0.0000	0.0000;
	29115	29114	0.013825	0.064164	0.00451	137.96	0	0	0	0	1	0	0	-68.8800	13.3900	69.5500	-10.7100	0.0000	0.0000	0.0000	0.0000;
	29114	29136	0.017265	0.061201	0.00892	120.39	0	0	0	0	1	0	0	-23.4500	-7.8000	23.5500	7.2500	0.0000	0.0000	0.0000	0.0000;
	29114	29203	0.009021	0.045917	0.00665	133.59	0	0	0	0	1	0	0	-52.8000	-17.7300	53.0800	18.4500	0.0000	0.0000	0.0000	0.0000;
	29114	29617	0.017609	0.060263	0.01002	124.32	0	0	0	0	1	0	0	-27.4600	27.5300	27.7300	-27.6200	0.0000	0.0000	0.0000	0.0000;
	29116	29115	0.007182	0.029837	0.00368	118.82	0	0	0	0	1	0	0	-16.5400	48.8100	16.7200	-48.4100	0.0000	0.0000	0.0000	0.0000;
	29116	29117	0.000248	0.001196	0	0	0	0	0	0	1	0	0	24.9900	7.3700	-24.9900	-7.3700	0.0000	0.0000	0.0000	0.0000;
	29207	29118	0.009505	0.045919	0.00608	126.88	0	0	0	0	1	0	0	-32.3800	-38.3700	32.6200	38.9100	0.0000	0.0000	0.0000	0.0000;
	29119	29145	0.0212	0.082303	0.01119	128.29	0	0	0	0	1	0	0	37.0300	-3.8900	-36.7300	3.9400	0.0000	0.0000	0.0000	0.0000;
	29119	29158	0.030181	0.122276	0.01	114.67	0	0	0	0	1	0	0	-11.7800	-9.0500	11.8400	8.3100	0.0000	0.0000	0.0000	0.0000;
	29119	29202	0.043187	0.176611	0.01418	126.38	0	0	0	0	1	0	0	25.3000	-27.4100	-24.7100	28.3700	0.0000	0.0000	0.0000	0.0000;
	29208	29119	0.011246	0.057555	0.00551	140.31	0	0	0	0	1	0	0	84.6200	-22.5400	-83.7400	26.5000	0.0000	0.0000	0.0000	0.0000;
	29120	29121	0.000228	0.001017	0	0	0	0	0	0	1	0	0	-33.1700	-10.4500	33.1700	10.4600	0.0000	0.0000	0.0000	0.0000;
	29121	29207	0.015002	0.062549	0.00896	112.37	0	0	0	0	1	0	0	4.2900	-20.3800	-4.2300	19.7700	0.0000	0.0000	0.0000	0.0000;
	29125	29122	0.007706	0.032111	0.00652	127.46	0	0	0	0	1	0	0	-36.6800	-55.4300	37.0100	56.1300	0.0000	0.0000	0.0000	0.0000;
	29122	29129	0.004721	0.018902	0.00247	141.48	0	0	0	0	1	0	0	-88.7700	92.7000	89.5000	-90.0300	0.0000	0.0000	0.0000	0.0000;
	29178	29122	0.006215	0.020362	0.00261	145.53	0	0	0	0	1	0	0	71.6900	-61.1200	-71.1600	62.5700	0.0000	0.0000	0.0000	0.0000;
	29178	29122	0.006215	0.020362	0.00261	145.53	0	0	0	0	1	0	0	71.6900	-61.1200	-71.1600	62.5700	0.0000	0.0000	0.0000	0.0000;
	29180	29122	0.004343	0.021711	0.00381	147.59	0	0	0	0	1	0	0	-79.8300	-34.0800	80.1400	35.2500	0.0000	0.0000	0.0000	0.0000;
	29180	29122	0.004343	0.021711	0.00381	147.59	0	0	0	0	1	0	0	-79.8300	-34.0800	80.1400	35.2500	0.0000	0.0000	0.0000	0.0000;
	29123	29124	0.000265	0.001028	0	0	0	0	0	0	1	0	0	-16.8800	-6.2600	16.8800	6.2600	0.0000	0.0000	0.0000	0.0000;
	29124	29132	0.006656	0.026598	0.00321	148.33	0	0	0	0	1	0	0	76.3200	-6.5700	-75.9300	7.7800	0.0000	0.0000	0.0000	0.0000;
	29124	29132	0.006656	0.026598	0.00321	148.33	0	0	0	0	1	0	0	76.3200	-6.5700	-75.9300	7.7800	0.0000	0.0000	0.0000	0.0000;
	29180	29124	0.011171	0.043477	0.00316	108.73	0	0	0	0	1	0	0	0.4300	24.9300	-0.3600	-24.9900	0.0000	0.0000	0.0000	0.0000;
	29182	29124	0.00481	0.022865	0.00234	150.5	0	0	0	0	1	0	0	84.9300	-14.5100	-84.5800	15.9400	0.0000	0.0000	0.0000	0.0000;
	29182	29124	0.00481	0.022865	0.00234	150.5	0	0	0	0	1	0	0	84.9300	-14.5100	-84.5800	15.9400	0.0000	0.0000	0.0000	0.0000;
	29125	29126	0.000294	0.00108	0	0	0	0	0	0	1	0	0	55.3600	22.1300	-55.3500	-22.1000	0.0000	0.0000	0.0000	0.0000;
	29125	29127	0.003629	0.018063	0.00174	141.88	0	0	0	0	1	0	0	-89.4400	25.3300	89.7500	-23.9800	0.0000	0.0000	0.0000	0.0000;
	29138	29125	0.006188	0.022776	0.00278	141.34	0	0	0	0	1	0	0	84.4000	0.5600	-83.9700	0.7300	0.0000	0.0000	0.0000	0.0000;
	29125	29140	0.00606	0.024023	0.00288	148.8	0	0	0	0	1	0	0	77.3700	3.6200	-77.0100	-2.5000	0.0000	0.0000	0.0000	0.0000;
	29125	29140	0.00606	0.024023	0.00288	148.8	0	0	0	0	1	0	0	77.3700	3.6200	-77.0100	-2.5000	0.0000	0.0000	0.0000	0.0000;
	29127	29168	0.008427	0.027912	0.00339	143.66	0	0	0	0	1	0	0	-63.5700	5.0900	63.9100	-4.3200	0.0000	0.0000	0.0000	0.0000;
	29127	29168	0.008427	0.027912	0.00339	143.66	0	0	0	0	1	0	0	-63.5700	5.0900	63.9100	-4.3200	0.0000	0.0000	0.0000	0.0000;
	29158	29128	0.008616	0.031468	0.0018	122.85	0	0	0	0	1	0	0	-25.9300	-11.7900	26.0000	11.8600	0.0000	0.0000	0.0000	0.0000;
	29128	29166	0.007937	0.032774	0.00878	132.96	0	0	0	0	1	0	0	-53.2000	-0.4700	53.4200	0.4600	0.0000	0.0000	0.0000	0.0000;
	29138	29129	0.003124	0.01283	0.00138	146.17	0	0	0	0	1	0	0	-70.6600	-2.0300	70.8100	2.5100	0.0000	0.0000	0.0000	0.0000;
	29138	29129	0.003124	0.01283	0.00138	146.17	0	0	0	0	1	0	0	-70.6600	-2.0300	70.8100	2.5100	0.0000	0.0000	0.0000	0.0000;
	29129	29188	0.007253	0.030983	0.00312	155.08	0	0	0	0	1	0	0	-87.1300	25.7800	87.7100	-23.6300	0.0000	0.0000	0.0000	0.0000;
	29129	29188	0.007253	0.030983	0.00312	155.08	0	0	0	0	1	0	0	-87.1300	25.7800	87.7100	-23.6300	0.0000	0.0000	0.0000	0.0000;
	29129	29188	0.007253	0.030983	0.00312	155.08	0	0	0	0	1	0	0	-87.1300	25.7800	87.7100	-23.6300	0.0000	0.0000	0.0000	0.0000;
	29130	29154	0.002817	0.013368	0.00152	161.52	0	0	0	0	1	0	0	-130.5300	-2.6400	130.9900	4.6600	0.0000	0.0000	0.0000	0.0000;
	29130	29154	0.002817	0.013368	0.00152	161.52	0	0	0	0	1	0	0	-130.5300	-2.6400	130.9900	4.6600	0.0000	0.0000	0.0000	0.0000;
	29130	29154	0.002817	0.013368	0.00152	161.52	0	0	0	0	1	0	0	-130.5300	-2.6400	130.9900	4.6600	0.0000	0.0000	0.0000	0.0000;
	29155	29130	0.004529	0.015155	0.0027	166.45	0	0	0	0	1	0	0	-131.6500	7.7000	132.4100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	29155	29130	0.004529	0.015155	0.0027	166.45	0	0	0	0	1	0	0	-131.6500	7.7000	132.4100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	29155	29130	0.004529	0.015155	0.0027	166.45	0	0	0	0	1	0	0	-131.6500	7.7000	132.4100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	29155	29130	0.004529	0.015155	0.0027	166.45	0	0	0	0	1	0	0	-131.6500	7.7000	132.4100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	29155	29130	0.004529	0.015155	0.0027	166.45	0	0	0	0	1	0	0	-131.6500	7.7000	132.4100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	29155	29130	0.004529	0.015155	0.0027	166.45	0	0	0	0	1	0	0	-131.6500	7.7000	132.4100	-5.4500	0.0000	0.0000	0.0000	0.0000;
	29166	29130	0.004749	0.020868	0.00202	149.98	0	0	0	0	1	0	0	-88.0200	-4.2500	88.3800	5.6000	0.0000	0.0000	0.0000	0.0000;
	29166	29130	0.004749	0.020868	0.00202	149.98	0	0	0	0	1	0	0	-88.0200	-4.2500	88.3800	5.6000	0.0000	0.0000	0.0000	0.0000;
	29187	29130	0.004336	0.019938	0.00539	163.89	0	0	0	0	1	0	0	147.4500	0.6200	-146.5600	2.9000	0.0000	0.0000	0.0000	0.0000;
	29187	29130	0.004336	0.019938	0.00539	163.89	0	0	0	0	1	0	0	147.4500	0.6200	-146.5600	2.9000	0.0000	0.0000	0.0000	0.0000;
	29187	29130	0.004336	0.019938	0.00539	163.89	0	0	0	0	1	0	0	147.4500	0.6200	-146.5600	2.9000	0.0000	0.0000	0.0000	0.0000;
	29187	29130	0.004336	0.019938	0.00539	163.89	0	0	0	0	1	0	0	147.4500	0.6200	-146.5600	2.9000	0.0000	0.0000	0.0000	0.0000;
	29130	29203	0.01717	0.082406	0.00939	122.53	0	0	0	0	1	0	0	-22.4100	10.2500	22.5100	-10.7500	0.0000	0.0000	0.0000	0.0000;
	29132	29131	0.005827	0.025371	0.00146	128.44	0	0	0	0	1	0	0	37.7500	8.8400	-37.6600	-8.6100	0.0000	0.0000	0.0000	0.0000;
	29151	29131	0.004497	0.019587	0.00376	122.23	0	0	0	0	1	0	0	-19.3700	-5.1500	19.3900	4.8500	0.0000	0.0000	0.0000	0.0000;
	29132	29133	0.000232	0.001078	0	0	0	0	0	0	1	0	0	68.9000	6.3900	-68.8900	-6.3400	0.0000	0.0000	0.0000	0.0000;
	29132	29214	0.008474	0.035344	0.00938	132.31	0	0	0	0	1	0	0	45.2200	-30.7800	-44.9700	30.8500	0.0000	0.0000	0.0000	0.0000;
	29158	29134	0.005314	0.023276	0.00208	106.73	0	0	0	0	1	0	0	-4.0700	0.7500	4.0800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	29169	29134	0.004828	0.020515	0.00205	135.16	0	0	0	0	1	0	0	63.0500	13.0800	-62.8500	-12.4700	0.0000	0.0000	0.0000	0.0000;
	29141	29135	0.007847	0.035494	0.00484	136.37	0	0	0	0	1	0	0	-61.3800	43.6700	61.8100	-42.2400	0.0000	0.0000	0.0000	0.0000;
	29168	29135	0.004461	0.017092	0.00145	143.02	0	0	0	0	1	0	0	57.8100	-17.1400	-57.6500	17.6000	0.0000	0.0000	0.0000	0.0000;
	29168	29135	0.004461	0.017092	0.00145	143.02	0	0	0	0	1	0	0	57.8100	-17.1400	-57.6500	17.6000	0.0000	0.0000	0.0000	0.0000;
	29136	29137	0.000264	0.001159	0	0	0	0	0	0	1	0	0	50.7800	18.0600	-50.7800	-18.0300	0.0000	0.0000	0.0000	0.0000;
	29136	29187	0.01033	0.041565	0.00538	128.79	0	0	0	0	1	0	0	-50.3700	-24.0600	50.6800	24.7500	0.0000	0.0000	0.0000	0.0000;
	29136	29203	0.012749	0.062187	0.00542	118.36	0	0	0	0	1	0	0	-16.2300	-3.9700	16.2600	3.5800	0.0000	0.0000	0.0000	0.0000;
	29139	29152	0.00606	0.028928	0.00195	150.95	0	0	0	0	1	0	0	-93.6800	28.6800	94.2400	-26.2200	0.0000	0.0000	0.0000	0.0000;
	29139	29152	0.00606	0.028928	0.00195	150.95	0	0	0	0	1	0	0	-93.6800	28.6800	94.2400	-26.2200	0.0000	0.0000	0.0000	0.0000;
	29139	29178	0.003835	0.015059	0.00137	146.94	0	0	0	0	1	0	0	75.9200	-33.7400	-75.6700	34.5900	0.0000	0.0000	0.0000	0.0000;
	29139	29178	0.003835	0.015059	0.00137	146.94	0	0	0	0	1	0	0	75.9200	-33.7400	-75.6700	34.5900	0.0000	0.0000	0.0000	0.0000;
	29140	29146	0.004477	0.022363	0.00339	133.83	0	0	0	0	1	0	0	46.7200	0.1700	-46.6200	-0.0300	0.0000	0.0000	0.0000	0.0000;
	29159	29140	0.007542	0.026802	0.00173	128.49	0	0	0	0	1	0	0	-43.4300	7.2800	43.5700	-6.9400	0.0000	0.0000	0.0000	0.0000;
	29197	29141	0.006627	0.027679	0.00311	127.2	0	0	0	0	1	0	0	-30.5600	57.0900	30.8200	-56.3400	0.0000	0.0000	0.0000	0.0000;
	29142	29143	0.000297	0.001015	0	0	0	0	0	0	1	0	0	19.4500	3.2100	-19.4500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	29142	29144	0.006419	0.029587	0.0037	128.08	0	0	0	0	1	0	0	46.5100	-54.0500	-46.1900	55.1100	0.0000	0.0000	0.0000	0.0000;
	29142	29157	0.011083	0.052587	0.0068	132.57	0	0	0	0	1	0	0	56.7300	0.0100	-56.3900	0.9300	0.0000	0.0000	0.0000	0.0000;
	29195	29142	0.009433	0.035904	0.00362	124.18	0	0	0	0	1	0	0	30.9300	-46.2900	-30.6400	47.0200	0.0000	0.0000	0.0000	0.0000;
	29202	29142	0.006626	0.027636	0.00368	130.37	0	0	0	0	1	0	0	-51.3000	67.5200	51.7500	-66.0300	0.0000	0.0000	0.0000	0.0000;
	29144	29197	0.007326	0.022498	0.00438	111.14	0	0	0	0	1	0	0	-0.7000	-29.1500	0.7600	28.8600	0.0000	0.0000	0.0000	0.0000;
	29144	29202	0.005017	0.02104	0.00354	106.86	0	0	0	0	1	0	0	4.4600	-10.1100	-4.4500	9.7600	0.0000	0.0000	0.0000	0.0000;
	29207	29145	0.004174	0.02226	0.00285	120.1	0	0	0	0	1	0	0	21.4500	21.5700	-21.4100	-21.6500	0.0000	0.0000	0.0000	0.0000;
	29146	29157	0.008159	0.038455	0.00369	115.38	0	0	0	0	1	0	0	-20.0700	-19.3700	20.1300	19.2900	0.0000	0.0000	0.0000	0.0000;
	29147	29149	0.012759	0.048542	0.00301	104.78	0	0	0	0	1	0	0	1.4500	-12.6500	-1.4300	12.4300	0.0000	0.0000	0.0000	0.0000;
	29147	29198	0.008782	0.038643	0.00462	144.53	0	0	0	0	1	0	0	-74.9800	1.9300	75.4800	-0.1900	0.0000	0.0000	0.0000	0.0000;
	29147	29198	0.008782	0.038643	0.00462	144.53	0	0	0	0	1	0	0	-74.9800	1.9300	75.4800	-0.1900	0.0000	0.0000	0.0000	0.0000;
	29157	29149	0.007493	0.03304	0.00348	128.1	0	0	0	0	1	0	0	44.8200	22.8700	-44.6300	-22.4000	0.0000	0.0000	0.0000	0.0000;
	29174	29149	0.008141	0.034212	0.00316	94.44	0	0	0	0	1	0	0	-9.1600	0.0700	9.1600	-0.3500	0.0000	0.0000	0.0000	0.0000;
	29150	29151	0.00021	0.001014	0	0	0	0	0	0	1	0	0	-65.5100	-18.4800	65.5200	18.5300	0.0000	0.0000	0.0000	0.0000;
	29151	29159	0.003831	0.018478	0.00378	129.66	0	0	0	0	1	0	0	-46.2200	-10.8200	46.3100	10.8600	0.0000	0.0000	0.0000	0.0000;
	29151	29174	0.005507	0.024844	0.00208	105.12	0	0	0	0	1	0	0	0.0700	-2.5600	-0.0700	2.3600	0.0000	0.0000	0.0000	0.0000;
	29152	29155	0.001889	0.010177	0.00208	160.68	0	0	0	0	1	0	0	-124.9100	16.5100	125.2000	-15.1700	0.0000	0.0000	0.0000	0.0000;
	29152	29155	0.001889	0.010177	0.00208	160.68	0	0	0	0	1	0	0	-124.9100	16.5100	125.2000	-15.1700	0.0000	0.0000	0.0000	0.0000;
	29152	29155	0.001889	0.010177	0.00208	160.68	0	0	0	0	1	0	0	-124.9100	16.5100	125.2000	-15.1700	0.0000	0.0000	0.0000	0.0000;
	29152	29179	0.008768	0.042079	0.00732	139.72	0	0	0	0	1	0	0	77.5700	-8.0700	-77.0600	9.7800	0.0000	0.0000	0.0000	0.0000;
	29152	29188	0.00457	0.021405	0.00219	128.94	0	0	0	0	1	0	0	44.7900	-1.3400	-44.7000	1.5300	0.0000	0.0000	0.0000	0.0000;
	29153	29154	0.000209	0.001099	0	0	0	0	0	0	1	0	0	-71.5400	-20.3000	71.5500	20.3600	0.0000	0.0000	0.0000	0.0000;
	29154	29160	0.005624	0.024246	0.00289	127.06	0	0	0	0	1	0	0	-35.5000	11.1000	35.5800	-11.0800	0.0000	0.0000	0.0000	0.0000;
	29154	29166	0.014357	0.043126	0.00324	153.44	0	0	0	0	1	0	0	81.1400	-3.9200	-80.2400	6.2700	0.0000	0.0000	0.0000	0.0000;
	29154	29166	0.014357	0.043126	0.00324	153.44	0	0	0	0	1	0	0	81.1400	-3.9200	-80.2400	6.2700	0.0000	0.0000	0.0000	0.0000;
	29154	29166	0.014357	0.043126	0.00324	153.44	0	0	0	0	1	0	0	81.1400	-3.9200	-80.2400	6.2700	0.0000	0.0000	0.0000	0.0000;
	29154	29185	0.004918	0.024934	0.00569	163.08	0	0	0	0	1	0	0	-137.4700	-10.2900	138.3600	14.1700	0.0000	0.0000	0.0000	0.0000;
	29154	29185	0.004918	0.024934	0.00569	163.08	0	0	0	0	1	0	0	-137.4700	-10.2900	138.3600	14.1700	0.0000	0.0000	0.0000	0.0000;
	29154	29185	0.004918	0.024934	0.00569	163.08	0	0	0	0	1	0	0	-137.4700	-10.2900	138.3600	14.1700	0.0000	0.0000	0.0000	0.0000;
	29154	29185	0.004918	0.024934	0.00569	163.08	0	0	0	0	1	0	0	-137.4700	-10.2900	138.3600	14.1700	0.0000	0.0000	0.0000	0.0000;
	29154	29187	0.00434	0.019309	0.00279	143.42	0	0	0	0	1	0	0	-61.2700	3.7500	61.4200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	29154	29187	0.00434	0.019309	0.00279	143.42	0	0	0	0	1	0	0	-61.2700	3.7500	61.4200	-3.3600	0.0000	0.0000	0.0000	0.0000;
	29155	29166	0.003931	0.016472	0.00125	114.93	0	0	0	0	1	0	0	-11.8600	4.2000	11.8600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	29155	29169	0.006239	0.025965	0.00235	127.4	0	0	0	0	1	0	0	37.5100	9.9300	-37.4200	-9.8000	0.0000	0.0000	0.0000	0.0000;
	29188	29155	0.003859	0.018947	0.00207	158.45	0	0	0	0	1	0	0	-117.1100	11.9300	117.6300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	29188	29155	0.003859	0.018947	0.00207	158.45	0	0	0	0	1	0	0	-117.1100	11.9300	117.6300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	29188	29155	0.003859	0.018947	0.00207	158.45	0	0	0	0	1	0	0	-117.1100	11.9300	117.6300	-9.6000	0.0000	0.0000	0.0000	0.0000;
	29156	29157	0.000214	0.001177	0	0	0	0	0	0	1	0	0	-18.2900	-9.7000	18.2900	9.7000	0.0000	0.0000	0.0000	0.0000;
	29157	29200	0.007896	0.031714	0.00253	119.53	0	0	0	0	1	0	0	-26.8500	-52.7800	27.1200	53.6000	0.0000	0.0000	0.0000	0.0000;
	29174	29159	0.005219	0.025626	0.00425	127.05	0	0	0	0	1	0	0	-33.4600	-5.6100	33.5200	5.4700	0.0000	0.0000	0.0000	0.0000;
	29180	29159	0.009171	0.038178	0.00454	137.1	0	0	0	0	1	0	0	66.6400	28.1000	-66.1800	-26.6400	0.0000	0.0000	0.0000	0.0000;
	29160	29161	0.000238	0.001173	0	0	0	0	0	0	1	0	0	30.9200	7.9200	-30.9200	-7.9100	0.0000	0.0000	0.0000	0.0000;
	29160	29185	0.009607	0.034079	0.00302	137.87	0	0	0	0	1	0	0	-74.2500	-9.1300	74.7600	10.6100	0.0000	0.0000	0.0000	0.0000;
	29187	29160	0.005108	0.023376	0.00225	115.4	0	0	0	0	1	0	0	13.5400	8.3600	-13.5300	-8.5400	0.0000	0.0000	0.0000	0.0000;
	29160	29203	0.015531	0.076588	0.007	108.8	0	0	0	0	1	0	0	9.7300	8.5300	-9.7000	-9.1400	0.0000	0.0000	0.0000	0.0000;
	29160	29553	0.008745	0.038149	0.00605	118.96	0	0	0	0	1	0	0	-17.4700	2.9600	17.5000	-3.4800	0.0000	0.0000	0.0000	0.0000;
	29162	29165	0.0001	-0.002461	0	541.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29162	29166	0.000243	0.001032	0	0	0	0	0	0	1	0	0	-59.9500	-13.6600	59.9600	13.7000	0.0000	0.0000	0.0000	0.0000;
	29162	29167	0.000209	0.001001	0	0	0	0	0	0	1	0	0	59.9500	13.6600	-59.9500	-13.6300	0.0000	0.0000	0.0000	0.0000;
	29163	29165	0.001551	0.043666	0	270.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29164	29165	0.001551	0.043666	0	270.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29166	29169	0.003135	0.013701	0.00132	141.13	0	0	0	0	1	0	0	85.3400	14.9800	-85.1100	-14.1200	0.0000	0.0000	0.0000	0.0000;
	29188	29166	0.006372	0.02294	0.00155	152.21	0	0	0	0	1	0	0	-102.4200	19.8300	103.0900	-17.5800	0.0000	0.0000	0.0000	0.0000;
	29188	29166	0.006372	0.02294	0.00155	152.21	0	0	0	0	1	0	0	-102.4200	19.8300	103.0900	-17.5800	0.0000	0.0000	0.0000	0.0000;
	29168	29188	0.006159	0.022702	0.00371	156.04	0	0	0	0	1	0	0	-91.4500	10.1200	91.9600	-8.6300	0.0000	0.0000	0.0000	0.0000;
	29168	29188	0.006159	0.022702	0.00371	156.04	0	0	0	0	1	0	0	-91.4500	10.1200	91.9600	-8.6300	0.0000	0.0000	0.0000	0.0000;
	29168	29188	0.006159	0.022702	0.00371	156.04	0	0	0	0	1	0	0	-91.4500	10.1200	91.9600	-8.6300	0.0000	0.0000	0.0000	0.0000;
	29169	29170	0.000284	0.001131	0	0	0	0	0	0	1	0	0	59.4800	10.8400	-59.4700	-10.8000	0.0000	0.0000	0.0000	0.0000;
	29171	29211	0.007343	0.030441	0.00227	96.18	0	0	0	0	1	0	0	4.6600	36.2300	-4.5700	-36.0900	0.0000	0.0000	0.0000	0.0000;
	29213	29171	0.006239	0.030809	0.00234	130.42	0	0	0	0	1	0	0	47.0900	-55.1300	-46.7700	56.4400	0.0000	0.0000	0.0000	0.0000;
	29172	29173	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-38.2900	-9.9600	38.2900	9.9700	0.0000	0.0000	0.0000	0.0000;
	29379	29173	0.001973	0.021682	0.67919	1244.59	0	0	0	0	1	0	0	-609.5800	15.0900	616.5700	-10.6400	0.0000	0.0000	0.0000	0.0000;
	29173	29757	0.000971	0.011893	0.30619	1238.68	0	0	0	0	1	0	0	-644.1400	33.9400	647.9100	-20.7500	0.0000	0.0000	0.0000	0.0000;
	29173	29941	0.001113	0.013961	0.1931	1070.68	0	0	0	0	1	0	0	-10.7200	-33.2800	10.7200	12.5400	0.0000	0.0000	0.0000	0.0000;
	29174	29175	0.000291	0.001079	0	0	0	0	0	0	1	0	0	42.6800	3.1900	-42.6800	-3.1700	0.0000	0.0000	0.0000	0.0000;
	29176	29177	0.000227	0.001085	0	0	0	0	0	0	1	0	0	38.9500	4.5000	-38.9400	-4.4800	0.0000	0.0000	0.0000	0.0000;
	29179	29176	0.003844	0.017934	0.00384	109.57	0	0	0	0	1	0	0	-11.7200	15.6500	11.7400	-15.9800	0.0000	0.0000	0.0000	0.0000;
	29176	29182	0.005159	0.019602	0.00266	152.42	0	0	0	0	1	0	0	104.9600	-10.0200	-104.4000	11.8700	0.0000	0.0000	0.0000	0.0000;
	29176	29182	0.005159	0.019602	0.00266	152.42	0	0	0	0	1	0	0	104.9600	-10.0200	-104.4000	11.8700	0.0000	0.0000	0.0000	0.0000;
	29551	29176	0.005324	0.025593	0.00196	155.38	0	0	0	0	1	0	0	87.2600	-8.8000	-86.8700	10.5100	0.0000	0.0000	0.0000	0.0000;
	29551	29176	0.005324	0.025593	0.00196	155.38	0	0	0	0	1	0	0	87.2600	-8.8000	-86.8700	10.5100	0.0000	0.0000	0.0000	0.0000;
	29551	29176	0.005324	0.025593	0.00196	155.38	0	0	0	0	1	0	0	87.2600	-8.8000	-86.8700	10.5100	0.0000	0.0000	0.0000	0.0000;
	29179	29178	0.004093	0.020059	0.00111	122.84	0	0	0	0	1	0	0	31.1000	-43.5500	-30.9900	43.9900	0.0000	0.0000	0.0000	0.0000;
	29181	29182	0.00028	0.001087	0	0	0	0	0	0	1	0	0	-38.9400	-5.2600	38.9500	5.2700	0.0000	0.0000	0.0000	0.0000;
	29183	29203	0.019767	0.072887	0.00592	115.37	0	0	0	0	1	0	0	12.2000	-1.1000	-12.1700	0.5900	0.0000	0.0000	0.0000	0.0000;
	29183	29543	0.015596	0.082141	0.00982	116.72	0	0	0	0	1	0	0	-12.3800	1.5100	12.4000	-2.4100	0.0000	0.0000	0.0000	0.0000;
	29183	29544	0.008808	0.035932	0.00675	118.64	0	0	0	0	1	0	0	-14.2800	5.9400	14.3000	-6.5600	0.0000	0.0000	0.0000	0.0000;
	29183	29553	0.007095	0.029814	0.00228	113.77	0	0	0	0	1	0	0	-17.3700	-18.6500	17.4100	18.6000	0.0000	0.0000	0.0000	0.0000;
	29185	29184	0.000345	0.022025	0	649.73	0	0	1.01875	0	1	0	0	-392.3500	-49.1300	392.8700	82.3200	0.0000	0.0000	0.0000	0.0000;
	29185	29184	0.000345	0.022025	0	649.73	0	0	1.01875	0	1	0	0	-392.3500	-49.1300	392.8700	82.3200	0.0000	0.0000	0.0000	0.0000;
	29185	29184	0.000345	0.022025	0	649.73	0	0	1.01875	0	1	0	0	-392.3500	-49.1300	392.8700	82.3200	0.0000	0.0000	0.0000	0.0000;
	29185	29184	0.000345	0.022025	0	649.73	0	0	1.01875	0	1	0	0	-392.3500	-49.1300	392.8700	82.3200	0.0000	0.0000	0.0000	0.0000;
	29185	29184	0.000345	0.022025	0	649.73	0	0	1.01875	0	1	0	0	-392.3500	-49.1300	392.8700	82.3200	0.0000	0.0000	0.0000	0.0000;
	29184	29186	0.000234	0.001183	0	0	0	0	0	0	1	0	0	31.8300	3.4300	-31.8200	-3.4200	0.0000	0.0000	0.0000	0.0000;
	29184	29537	0.000793	0.009309	0.16078	1188.49	0	0	0	0	1	0	0	-299.3500	42.9500	300.0300	-52.0700	0.0000	0.0000	0.0000	0.0000;
	29184	29609	0.00186	0.024989	0.5289	1325.99	0	0	0	0	1	0	0	-854.8800	167.5800	868.2600	-43.7800	0.0000	0.0000	0.0000	0.0000;
	29750	29184	0.000702	0.009205	0.20443	1214.03	0	0	0	0	1	0	0	402.5300	42.6100	-401.4600	-50.5900	0.0000	0.0000	0.0000	0.0000;
	29187	29185	0.004454	0.01633	0.00216	167.71	0	0	0	0	1	0	0	-135.7600	-9.6700	136.5300	12.2900	0.0000	0.0000	0.0000	0.0000;
	29187	29185	0.004454	0.01633	0.00216	167.71	0	0	0	0	1	0	0	-135.7600	-9.6700	136.5300	12.2900	0.0000	0.0000	0.0000	0.0000;
	29187	29185	0.004454	0.01633	0.00216	167.71	0	0	0	0	1	0	0	-135.7600	-9.6700	136.5300	12.2900	0.0000	0.0000	0.0000	0.0000;
	29187	29185	0.004454	0.01633	0.00216	167.71	0	0	0	0	1	0	0	-135.7600	-9.6700	136.5300	12.2900	0.0000	0.0000	0.0000	0.0000;
	29187	29185	0.004454	0.01633	0.00216	167.71	0	0	0	0	1	0	0	-135.7600	-9.6700	136.5300	12.2900	0.0000	0.0000	0.0000	0.0000;
	29187	29185	0.004454	0.01633	0.00216	167.71	0	0	0	0	1	0	0	-135.7600	-9.6700	136.5300	12.2900	0.0000	0.0000	0.0000	0.0000;
	29185	29203	0.019048	0.078446	0.00939	126.19	0	0	0	0	1	0	0	42.2400	13.9700	-41.8800	-13.5100	0.0000	0.0000	0.0000	0.0000;
	29185	29543	0.014553	0.0783	0.01076	114.68	0	0	0	0	1	0	0	16.9200	17.8200	-16.8400	-18.5000	0.0000	0.0000	0.0000	0.0000;
	29185	29550	0.007062	0.031876	0.00367	157.53	0	0	0	0	1	0	0	106.2600	11.2700	-105.5100	-8.2800	0.0000	0.0000	0.0000	0.0000;
	29185	29550	0.007062	0.031876	0.00367	157.53	0	0	0	0	1	0	0	106.2600	11.2700	-105.5100	-8.2800	0.0000	0.0000	0.0000	0.0000;
	29185	29550	0.007062	0.031876	0.00367	157.53	0	0	0	0	1	0	0	106.2600	11.2700	-105.5100	-8.2800	0.0000	0.0000	0.0000	0.0000;
	29185	29553	0.007302	0.027653	0.00261	143.42	0	0	0	0	1	0	0	68.2100	19.5000	-67.8700	-18.4900	0.0000	0.0000	0.0000	0.0000;
	29185	29553	0.007302	0.027653	0.00261	143.42	0	0	0	0	1	0	0	68.2100	19.5000	-67.8700	-18.4900	0.0000	0.0000	0.0000	0.0000;
	29187	29543	0.016401	0.077186	0.01086	118.15	0	0	0	0	1	0	0	-11.1800	13.3500	11.2200	-14.2700	0.0000	0.0000	0.0000	0.0000;
	29189	29190	0.00022	0.001108	0	0	0	0	0	0	1	0	0	9.6900	2.3100	-9.6900	-2.3100	0.0000	0.0000	0.0000	0.0000;
	29191	29189	0.015864	0.070713	0.0084	136.23	0	0	0	0	1	0	0	57.7000	-6.0600	-57.1600	7.6400	0.0000	0.0000	0.0000	0.0000;
	29675	29189	0.017916	0.067859	0.01102	126.7	0	0	0	0	1	0	0	39.9800	2.4000	-39.6900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	29191	29192	0.000265	0.001116	0	0	0	0	0	0	1	0	0	4.8500	2.1300	-4.8500	-2.1300	0.0000	0.0000	0.0000	0.0000;
	29191	29732	0.019996	0.062812	0.0054	136.59	0	0	0	0	1	0	0	-62.5400	3.9200	63.3400	-1.9600	0.0000	0.0000	0.0000	0.0000;
	29193	29195	0.012848	0.056927	0.00546	133.69	0	0	0	0	1	0	0	65.5200	-30.1600	-64.8500	32.6000	0.0000	0.0000	0.0000	0.0000;
	29618	29193	0.015811	0.058204	0.00872	141.57	0	0	0	0	1	0	0	103.4700	-16.3100	-101.7400	21.8200	0.0000	0.0000	0.0000	0.0000;
	29194	29195	0.000217	0.001189	0	0	0	0	0	0	1	0	0	-16.6500	-2.2700	16.6500	2.2800	0.0000	0.0000	0.0000	0.0000;
	29196	29195	0.005244	0.026899	0.0074	110.71	0	0	0	0	1	0	0	-17.2500	-12.0400	17.2700	11.4100	0.0000	0.0000	0.0000	0.0000;
	29207	29196	0.007171	0.037893	0.00376	104.27	0	0	0	0	1	0	0	-6.8300	-10.6300	6.8400	10.3200	0.0000	0.0000	0.0000	0.0000;
	29198	29199	0.00023	0.001118	0	0	0	0	0	0	1	0	0	33.5300	15.0000	-33.5300	-14.9800	0.0000	0.0000	0.0000	0.0000;
	29198	29200	0.009158	0.036217	0.00492	116.47	0	0	0	0	1	0	0	19.7400	-85.3300	-19.0500	87.5800	0.0000	0.0000	0.0000	0.0000;
	29200	29201	0.000221	0.001047	0	0	0	0	0	0	1	0	0	31.8900	8.1600	-31.8900	-8.1500	0.0000	0.0000	0.0000	0.0000;
	29200	29202	0.003581	0.018899	0.00244	128.02	0	0	0	0	1	0	0	-39.9700	-3.3500	40.0200	3.3800	0.0000	0.0000	0.0000	0.0000;
	29203	29538	0.018296	0.079689	0.0077	134.64	0	0	0	0	1	0	0	-54.3600	6.4300	54.8800	-4.9300	0.0000	0.0000	0.0000	0.0000;
	29543	29203	0.006726	0.037018	0.00323	133.72	0	0	0	0	1	0	0	52.1300	-3.4200	-51.9600	4.0500	0.0000	0.0000	0.0000	0.0000;
	29544	29203	0.01113	0.039631	0.00333	127.32	0	0	0	0	1	0	0	35.0200	-7.7100	-34.8800	7.8500	0.0000	0.0000	0.0000	0.0000;
	29203	29545	0.016502	0.070741	0.00689	127.42	0	0	0	0	1	0	0	-35.4500	5.6500	35.6600	-5.4900	0.0000	0.0000	0.0000	0.0000;
	29203	29553	0.009397	0.047387	0.01605	122.2	0	0	0	0	1	0	0	-29.7400	-12.8000	29.8300	11.5900	0.0000	0.0000	0.0000	0.0000;
	29204	29206	0.010632	0.037956	0.00339	114.22	0	0	0	0	1	0	0	20.3400	10.6000	-20.2900	-10.7200	0.0000	0.0000	0.0000	0.0000;
	29204	29564	0.014342	0.07149	0.01303	126.06	0	0	0	0	1	0	0	-46.1300	-16.8400	46.4800	17.3300	0.0000	0.0000	0.0000	0.0000;
	29205	29206	0.000222	0.001097	0	0	0	0	0	0	1	0	0	-19.8200	-4.9500	19.8300	4.9500	0.0000	0.0000	0.0000	0.0000;
	29555	29206	0.012926	0.059476	0.00585	112.53	0	0	0	0	1	0	0	-0.4600	-6.3000	0.4600	5.7700	0.0000	0.0000	0.0000	0.0000;
	29208	29209	0.000275	0.001106	0	0	0	0	0	0	1	0	0	8.4700	4.5200	-8.4700	-4.5200	0.0000	0.0000	0.0000	0.0000;
	29594	29208	0.016507	0.079164	0.01183	141.54	0	0	0	0	1	0	0	94.6100	-11.9100	-93.0900	18.0200	0.0000	0.0000	0.0000	0.0000;
	29210	29211	0.000296	0.001159	0	0	0	0	0	0	1	0	0	-24.7400	-3.2600	24.7400	3.2600	0.0000	0.0000	0.0000	0.0000;
	29214	29211	0.004546	0.02072	0.00192	122.28	0	0	0	0	1	0	0	20.2400	-32.7200	-20.1700	32.8200	0.0000	0.0000	0.0000	0.0000;
	29560	29213	0.012974	0.041735	0.00463	137.69	0	0	0	0	1	0	0	72.7800	-46.2000	-71.8300	48.7800	0.0000	0.0000	0.0000	0.0000;
	29215	29216	0.01121	0.050694	0.005	138.38	0	0	0	0	1	0	0	-58.5000	-24.8800	58.9400	26.3200	0.0000	0.0000	0.0000	0.0000;
	29217	29222	0.015876	0.070399	0.01059	137.6	0	0	0	0	1	0	0	-69.4400	-2.8700	70.1600	4.9300	0.0000	0.0000	0.0000	0.0000;
	30570	29217	0.016692	0.067371	0.00778	136.45	0	0	0	0	1	0	0	-64.4300	1.2300	65.1000	0.6400	0.0000	0.0000	0.0000	0.0000;
	29219	29218	0.015019	0.066311	0.00655	148.61	0	0	0	0	1	0	0	-74.7600	9.8000	75.5900	-6.8200	0.0000	0.0000	0.0000	0.0000;
	29219	29218	0.015019	0.066311	0.00655	148.61	0	0	0	0	1	0	0	-74.7600	9.8000	75.5900	-6.8200	0.0000	0.0000	0.0000	0.0000;
	29220	29218	0.013694	0.057559	0.0104	121.26	0	0	0	0	1	0	0	14.5900	-3.8800	-14.5600	2.9200	0.0000	0.0000	0.0000	0.0000;
	29222	29218	0.027056	0.097562	0.00834	156.81	0	0	0	0	1	0	0	94.7900	1.5300	-92.5600	5.6300	0.0000	0.0000	0.0000	0.0000;
	29222	29218	0.027056	0.097562	0.00834	156.81	0	0	0	0	1	0	0	94.7900	1.5300	-92.5600	5.6300	0.0000	0.0000	0.0000	0.0000;
	29218	30570	0.017768	0.101759	0.0079	101.9	0	0	0	0	1	0	0	0.5000	0.5700	-0.5000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	29218	30572	0.022744	0.093504	0.00916	132.41	0	0	0	0	1	0	0	42.1300	-2.1100	-41.7500	2.7500	0.0000	0.0000	0.0000	0.0000;
	29222	29220	0.025922	0.098375	0.00656	140.2	0	0	0	0	1	0	0	85.5400	4.3500	-83.7900	1.5800	0.0000	0.0000	0.0000	0.0000;
	29222	29221	0.000509	0.031695	0	560.93	0	0	1.01875	0	1	0	0	-185.1000	-8.8000	185.2600	19.1700	0.0000	0.0000	0.0000	0.0000;
	29222	29221	0.000509	0.031695	0	560.93	0	0	1.01875	0	1	0	0	-185.1000	-8.8000	185.2600	19.1700	0.0000	0.0000	0.0000	0.0000;
	29222	29221	0.000509	0.031695	0	560.93	0	0	1.01875	0	1	0	0	-185.1000	-8.8000	185.2600	19.1700	0.0000	0.0000	0.0000	0.0000;
	29221	29223	0.000216	0.001104	0	0	0	0	0	0	1	0	0	20.6500	2.9700	-20.6500	-2.9700	0.0000	0.0000	0.0000	0.0000;
	30797	29221	0.000406	0.005294	0.12729	1331.56	0	0	0	0	1	0	0	852.0300	35.9600	-849.2600	-13.5200	0.0000	0.0000	0.0000	0.0000;
	29224	29233	0.06603	0.27988	0.02636	114.72	0	0	0	0	1	0	0	-10.9300	3.9600	11.0200	-6.2600	0.0000	0.0000	0.0000	0.0000;
	29224	29238	0.022521	0.106847	0.0089	115.4	0	0	0	0	1	0	0	10.2200	3.6000	-10.1900	-4.3900	0.0000	0.0000	0.0000	0.0000;
	29245	29224	0.017802	0.061808	0.00537	125.57	0	0	0	0	1	0	0	39.2500	8.5500	-38.9800	-8.1700	0.0000	0.0000	0.0000	0.0000;
	29289	29224	0.029025	0.119966	0.01134	122.48	0	0	0	0	1	0	0	-32.3900	1.0900	32.6900	-1.0100	0.0000	0.0000	0.0000	0.0000;
	29225	29285	0.00708	0.027203	0.00416	123.09	0	0	0	0	1	0	0	-32.6100	24.0300	32.7300	-24.0100	0.0000	0.0000	0.0000	0.0000;
	29287	29225	0.012331	0.044439	0.00942	115.58	0	0	0	0	1	0	0	-15.9900	26.1000	16.1000	-26.6600	0.0000	0.0000	0.0000	0.0000;
	29226	29227	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-43.9000	-8.5700	43.9100	8.5900	0.0000	0.0000	0.0000	0.0000;
	29228	29227	0.00371	0.015599	0.00136	127.87	0	0	0	0	1	0	0	-36.3300	-3.3400	36.3800	3.4200	0.0000	0.0000	0.0000	0.0000;
	29237	29227	0.010039	0.054595	0.00666	138.77	0	0	0	0	1	0	0	80.9600	14.9900	-80.2900	-12.0100	0.0000	0.0000	0.0000	0.0000;
	29229	29230	0.00027	0.001051	0	0	0	0	0	0	1	0	0	32.0600	7.6300	-32.0600	-7.6200	0.0000	0.0000	0.0000	0.0000;
	29229	29239	0.017713	0.060254	0.00466	129.36	0	0	0	0	1	0	0	-35.7700	5.1900	36.0100	-4.8200	0.0000	0.0000	0.0000	0.0000;
	29240	29229	0.014125	0.068032	0.01046	121.8	0	0	0	0	1	0	0	-15.4500	15.5600	15.5300	-16.2300	0.0000	0.0000	0.0000	0.0000;
	29231	29232	0.000284	0.001072	0	0	0	0	0	0	1	0	0	44.7900	8.8400	-44.7800	-8.8200	0.0000	0.0000	0.0000	0.0000;
	29237	29231	0.009934	0.045554	0.00622	127.36	0	0	0	0	1	0	0	28.9700	-2.1900	-28.8900	1.9300	0.0000	0.0000	0.0000	0.0000;
	29239	29231	0.01574	0.062885	0.00433	139.58	0	0	0	0	1	0	0	-79.8700	-11.9400	80.9300	15.7300	0.0000	0.0000	0.0000	0.0000;
	29235	29233	0.009613	0.039882	0.00658	127	0	0	0	0	1	0	0	31.6300	-2.0000	-31.5300	1.7200	0.0000	0.0000	0.0000	0.0000;
	29234	29235	0.000268	0.001105	0	0	0	0	0	0	1	0	0	-20.5100	-4.3200	20.5100	4.3200	0.0000	0.0000	0.0000	0.0000;
	29236	29237	0.000249	0.001004	0	0	0	0	0	0	1	0	0	-41.0200	-13.0000	41.0300	13.0200	0.0000	0.0000	0.0000	0.0000;
	29237	29895	0.010541	0.049224	0.01434	147.77	0	0	0	0	1	0	0	-75.4800	-12.9100	76.0900	14.2600	0.0000	0.0000	0.0000	0.0000;
	29237	29895	0.010541	0.049224	0.01434	147.77	0	0	0	0	1	0	0	-75.4800	-12.9100	76.0900	14.2600	0.0000	0.0000	0.0000	0.0000;
	29240	29238	0.014482	0.051029	0.00524	137.37	0	0	0	0	1	0	0	-68.6600	-16.1700	69.3900	18.2300	0.0000	0.0000	0.0000	0.0000;
	29238	29244	0.012604	0.057337	0.00584	140.94	0	0	0	0	1	0	0	-88.3500	-22.5300	89.3800	26.5900	0.0000	0.0000	0.0000	0.0000;
	29240	29241	0.000256	0.001084	0	0	0	0	0	0	1	0	0	18.4200	3.7300	-18.4200	-3.7300	0.0000	0.0000	0.0000	0.0000;
	29242	29240	0.011641	0.04994	0.00699	137.76	0	0	0	0	1	0	0	-65.1800	4.6400	65.6900	-3.1200	0.0000	0.0000	0.0000	0.0000;
	31730	29242	0.006167	0.022328	0.00442	134.61	0	0	0	0	1	0	0	-50.7200	10.0500	50.8900	-9.8600	0.0000	0.0000	0.0000	0.0000;
	29243	29244	0.000229	0.001148	0	0	0	0	0	0	1	0	0	-16.6300	51.1500	16.6400	-51.1200	0.0000	0.0000	0.0000	0.0000;
	29245	29244	0.006692	0.031872	0.00415	129.88	0	0	0	0	1	0	0	-49.9800	-9.9600	50.1500	10.3000	0.0000	0.0000	0.0000	0.0000;
	29883	29244	0.015259	0.062287	0.00724	146.72	0	0	0	0	1	0	0	78.9600	-4.3100	-78.0800	7.1100	0.0000	0.0000	0.0000	0.0000;
	29883	29244	0.015259	0.062287	0.00724	146.72	0	0	0	0	1	0	0	78.9600	-4.3100	-78.0800	7.1100	0.0000	0.0000	0.0000	0.0000;
	29247	29248	0.003055	0.012005	0.00109	129.09	0	0	0	0	1	0	0	53.9200	74.8100	-53.6800	-73.9700	0.0000	0.0000	0.0000	0.0000;
	29247	29495	0.006625	0.02667	0.00276	138.48	0	0	0	0	1	0	0	-83.9300	53.3000	84.5500	-51.1100	0.0000	0.0000	0.0000	0.0000;
	29248	29296	0.021023	0.083782	0.00968	115.77	0	0	0	0	1	0	0	21.9300	-5.0700	-21.8300	4.4600	0.0000	0.0000	0.0000	0.0000;
	29248	29495	0.010578	0.042322	0.00418	134.72	0	0	0	0	1	0	0	-67.3200	12.3400	67.7900	-10.8800	0.0000	0.0000	0.0000	0.0000;
	29248	29503	0.011181	0.0309	0.00846	99.75	0	0	0	0	1	0	0	9.0400	41.9700	-8.8300	-42.2900	0.0000	0.0000	0.0000	0.0000;
	29249	29762	0.007597	0.043984	0.00887	137.2	0	0	0	0	1	0	0	-68.9700	-17.3800	69.3300	18.5700	0.0000	0.0000	0.0000	0.0000;
	29251	29250	0.01404	0.066293	0.00647	115.62	0	0	0	0	1	0	0	10.5800	5.0400	-10.5600	-5.6000	0.0000	0.0000	0.0000	0.0000;
	29252	29250	0.014513	0.065293	0.0048	108.86	0	0	0	0	1	0	0	9.4800	-3.6300	-9.4600	3.2200	0.0000	0.0000	0.0000	0.0000;
	29251	30006	0.029989	0.134826	0.01846	127.23	0	0	0	0	1	0	0	-35.6100	-7.8900	36.0000	7.7500	0.0000	0.0000	0.0000	0.0000;
	29252	29253	0.000235	0.001145	0	0	0	0	0	0	1	0	0	18.3000	6.7700	-18.3000	-6.7700	0.0000	0.0000	0.0000	0.0000;
	29495	29254	0.005679	0.027693	0.00375	149.65	0	0	0	0	1	0	0	-93.0800	27.6900	93.5900	-25.5900	0.0000	0.0000	0.0000	0.0000;
	29495	29254	0.005679	0.027693	0.00375	149.65	0	0	0	0	1	0	0	-93.0800	27.6900	93.5900	-25.5900	0.0000	0.0000	0.0000	0.0000;
	29762	29254	0.025265	0.078	0.00882	150.97	0	0	0	0	1	0	0	107.1000	-15.9400	-104.3300	23.5500	0.0000	0.0000	0.0000	0.0000;
	29762	29254	0.025265	0.078	0.00882	150.97	0	0	0	0	1	0	0	107.1000	-15.9400	-104.3300	23.5500	0.0000	0.0000	0.0000	0.0000;
	29255	29256	0.000266	0.001172	0	0	0	0	0	0	1	0	0	10.7400	2.5100	-10.7400	-2.5100	0.0000	0.0000	0.0000	0.0000;
	29282	29255	0.006539	0.034077	0.00515	147.91	0	0	0	0	1	0	0	-81.0400	3.0900	81.4500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	29282	29255	0.006539	0.034077	0.00515	147.91	0	0	0	0	1	0	0	-81.0400	3.0900	81.4500	-1.4800	0.0000	0.0000	0.0000	0.0000;
	29255	29284	0.007368	0.03613	0.00357	144.92	0	0	0	0	1	0	0	71.9200	9.1000	-71.5500	-7.6700	0.0000	0.0000	0.0000	0.0000;
	29255	29284	0.007368	0.03613	0.00357	144.92	0	0	0	0	1	0	0	71.9200	9.1000	-71.5500	-7.6700	0.0000	0.0000	0.0000	0.0000;
	29762	29255	0.00635	0.029832	0.00265	156.52	0	0	0	0	1	0	0	106.5000	8.8200	-105.8300	-5.9200	0.0000	0.0000	0.0000	0.0000;
	29762	29255	0.00635	0.029832	0.00265	156.52	0	0	0	0	1	0	0	106.5000	8.8200	-105.8300	-5.9200	0.0000	0.0000	0.0000	0.0000;
	29762	29255	0.00635	0.029832	0.00265	156.52	0	0	0	0	1	0	0	106.5000	8.8200	-105.8300	-5.9200	0.0000	0.0000	0.0000	0.0000;
	29257	29258	0.00025	0.001152	0	0	0	0	0	0	1	0	0	32.6200	10.6700	-32.6200	-10.6600	0.0000	0.0000	0.0000	0.0000;
	29270	29257	0.008708	0.039294	0.01214	132.93	0	0	0	0	1	0	0	51.4000	9.4400	-51.1700	-9.7000	0.0000	0.0000	0.0000	0.0000;
	29311	29257	0.012792	0.053506	0.00499	119.63	0	0	0	0	1	0	0	-18.5100	0.6200	18.5500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	29259	29261	0.005205	0.022293	0.00449	146.25	0	0	0	0	1	0	0	-76.4300	-7.0000	76.7200	7.7400	0.0000	0.0000	0.0000	0.0000;
	29259	29261	0.005205	0.022293	0.00449	146.25	0	0	0	0	1	0	0	-76.4300	-7.0000	76.7200	7.7400	0.0000	0.0000	0.0000	0.0000;
	29259	29270	0.014766	0.062203	0.00497	121.15	0	0	0	0	1	0	0	22.1000	5.7200	-22.0300	-5.9500	0.0000	0.0000	0.0000	0.0000;
	29261	29260	0.000349	0.01789	0	496.86	0	0	1.03125	0	1	0	0	-170.2800	-19.8000	170.3800	24.9400	0.0000	0.0000	0.0000	0.0000;
	29261	29260	0.000349	0.01789	0	496.86	0	0	1.03125	0	1	0	0	-170.2800	-19.8000	170.3800	24.9400	0.0000	0.0000	0.0000	0.0000;
	29261	29260	0.000349	0.01789	0	496.86	0	0	1.03125	0	1	0	0	-170.2800	-19.8000	170.3800	24.9400	0.0000	0.0000	0.0000	0.0000;
	29260	29262	0.000257	0.001143	0	0	0	0	0	0	1	0	0	49.1900	21.0700	-49.1900	-21.0400	0.0000	0.0000	0.0000	0.0000;
	29260	29842	0.001797	0.020774	0.25023	1169.31	0	0	0	0	1	0	0	-383.7800	-54.0400	386.3800	57.7700	0.0000	0.0000	0.0000	0.0000;
	29263	29261	0.015133	0.058605	0.00578	138.97	0	0	0	0	1	0	0	-72.0100	-10.1000	72.7600	12.4200	0.0000	0.0000	0.0000	0.0000;
	29261	29266	0.017378	0.060313	0.00825	140.41	0	0	0	0	1	0	0	80.6800	5.9800	-79.6400	-3.2300	0.0000	0.0000	0.0000	0.0000;
	29261	29269	0.01931	0.081108	0.01332	122.92	0	0	0	0	1	0	0	40.8300	2.0300	-40.5300	-2.2100	0.0000	0.0000	0.0000	0.0000;
	29261	29271	0.005952	0.022959	0.00219	137.61	0	0	0	0	1	0	0	67.6200	10.9100	-67.3700	-10.1500	0.0000	0.0000	0.0000	0.0000;
	29264	29263	0.004587	0.02064	0.00166	129.22	0	0	0	0	1	0	0	-39.3200	-3.1300	39.3900	3.2600	0.0000	0.0000	0.0000	0.0000;
	29264	29311	0.016203	0.05742	0.01096	117.88	0	0	0	0	1	0	0	17.6000	-0.8000	-17.5500	-0.1700	0.0000	0.0000	0.0000	0.0000;
	29265	29266	0.014768	0.068889	0.01148	117.05	0	0	0	0	1	0	0	-18.6800	-4.0500	18.7300	3.0900	0.0000	0.0000	0.0000	0.0000;
	29579	29265	0.017854	0.086244	0.01076	122.17	0	0	0	0	1	0	0	24.1200	-7.4900	-24.0100	6.8900	0.0000	0.0000	0.0000	0.0000;
	29267	29266	0.028554	0.074223	0.00978	121.19	0	0	0	0	1	0	0	-20.7600	0.4800	20.8800	-1.1900	0.0000	0.0000	0.0000	0.0000;
	29267	29309	0.023621	0.084783	0.00928	107.65	0	0	0	0	1	0	0	5.2200	-2.5900	-5.2100	1.6500	0.0000	0.0000	0.0000	0.0000;
	29268	29269	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-16.5700	-2.5100	16.5700	2.5100	0.0000	0.0000	0.0000	0.0000;
	29269	29278	0.01442	0.056408	0.00593	110.82	0	0	0	0	1	0	0	23.9600	-0.3000	-23.8900	-0.0300	0.0000	0.0000	0.0000	0.0000;
	29271	29270	0.007791	0.032675	0.00234	131.45	0	0	0	0	1	0	0	46.6700	7.7200	-46.5100	-7.2900	0.0000	0.0000	0.0000	0.0000;
	29272	29530	0.011652	0.047254	0.00418	126.93	0	0	0	0	1	0	0	-42.9200	55.5000	43.4600	-53.7400	0.0000	0.0000	0.0000	0.0000;
	29531	29272	0.005127	0.026577	0.00287	108.37	0	0	0	0	1	0	0	-16.7800	-21.1500	16.8100	21.0300	0.0000	0.0000	0.0000	0.0000;
	29273	29274	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-43.6400	-2.9100	43.6500	2.9300	0.0000	0.0000	0.0000	0.0000;
	29275	29276	0.000288	0.001058	0	0	0	0	0	0	1	0	0	-88.7400	-47.9900	88.7700	48.0900	0.0000	0.0000	0.0000	0.0000;
	29280	29276	0.011516	0.049427	0.00282	149.93	0	0	0	0	1	0	0	94.6600	10.1400	-93.6500	-6.0900	0.0000	0.0000	0.0000	0.0000;
	29280	29276	0.011516	0.049427	0.00282	149.93	0	0	0	0	1	0	0	94.6600	10.1400	-93.6500	-6.0900	0.0000	0.0000	0.0000	0.0000;
	29276	29529	0.007156	0.02423	0.0047	142.02	0	0	0	0	1	0	0	98.5200	-35.9000	-97.7400	38.0800	0.0000	0.0000	0.0000	0.0000;
	29280	29277	0.005685	0.02749	0.00223	148.63	0	0	0	0	1	0	0	-83.7500	-2.8000	84.1400	4.4300	0.0000	0.0000	0.0000	0.0000;
	29280	29277	0.005685	0.02749	0.00223	148.63	0	0	0	0	1	0	0	-83.7500	-2.8000	84.1400	4.4300	0.0000	0.0000	0.0000	0.0000;
	29277	29647	0.008904	0.038494	0.00292	147.25	0	0	0	0	1	0	0	-78.6500	-6.8400	79.1800	8.8300	0.0000	0.0000	0.0000	0.0000;
	29277	29647	0.008904	0.038494	0.00292	147.25	0	0	0	0	1	0	0	-78.6500	-6.8400	79.1800	8.8300	0.0000	0.0000	0.0000	0.0000;
	29278	29647	0.017159	0.076764	0.00728	98.56	0	0	0	0	1	0	0	7.7400	-4.6000	-7.7300	3.8800	0.0000	0.0000	0.0000	0.0000;
	29855	29278	0.01127	0.056271	0.00512	121.2	0	0	0	0	1	0	0	14.9300	5.7000	-14.9000	-6.1100	0.0000	0.0000	0.0000	0.0000;
	29279	29280	0.013003	0.047291	0.00772	129.95	0	0	0	0	1	0	0	52.5100	12.5300	-52.1500	-12.0300	0.0000	0.0000	0.0000	0.0000;
	29971	29279	0.002835	0.015468	0.00314	142.39	0	0	0	0	1	0	0	114.7800	24.1700	-114.4100	-22.5200	0.0000	0.0000	0.0000	0.0000;
	29280	29281	0.000286	0.001162	0	0	0	0	0	0	1	0	0	14.9500	4.4900	-14.9500	-4.4900	0.0000	0.0000	0.0000	0.0000;
	29280	29535	0.024468	0.09508	0.00968	119.97	0	0	0	0	1	0	0	15.3900	-7.1500	-15.3200	6.4000	0.0000	0.0000	0.0000	0.0000;
	29283	29282	0.011861	0.0449	0.00338	141.29	0	0	0	0	1	0	0	-84.8600	1.4000	85.6900	1.4200	0.0000	0.0000	0.0000	0.0000;
	29282	29286	0.016829	0.076044	0.00862	130.85	0	0	0	0	1	0	0	51.5700	-8.4300	-51.1300	9.5200	0.0000	0.0000	0.0000	0.0000;
	29285	29283	0.02385	0.095963	0.00734	134.65	0	0	0	0	1	0	0	-55.4400	10.6700	56.1900	-8.3900	0.0000	0.0000	0.0000	0.0000;
	29284	29286	0.011467	0.049976	0.00493	138.73	0	0	0	0	1	0	0	80.9500	-20.9800	-80.1800	23.8400	0.0000	0.0000	0.0000	0.0000;
	29289	29285	0.015915	0.068569	0.01088	116.76	0	0	0	0	1	0	0	20.7700	-4.0100	-20.7000	3.2000	0.0000	0.0000	0.0000	0.0000;
	29286	29295	0.008934	0.04183	0.00602	141.96	0	0	0	0	1	0	0	101.3600	-37.7700	-100.3500	41.8400	0.0000	0.0000	0.0000	0.0000;
	29287	29297	0.014316	0.053442	0.004	110.89	0	0	0	0	1	0	0	-4.2000	-29.4500	4.3200	29.4800	0.0000	0.0000	0.0000	0.0000;
	29334	29288	0.009322	0.037877	0.00452	124.14	0	0	0	0	1	0	0	-30.7200	2.2900	30.8000	-2.3800	0.0000	0.0000	0.0000	0.0000;
	29288	29340	0.01579	0.068383	0.01168	132.34	0	0	0	0	1	0	0	-50.9900	-6.1200	51.4100	6.7400	0.0000	0.0000	0.0000	0.0000;
	29290	29291	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-37.2700	-6.0900	37.2700	6.1100	0.0000	0.0000	0.0000	0.0000;
	29292	29291	0.007232	0.027706	0.00237	104.58	0	0	0	0	1	0	0	-7.3200	-5.5200	7.3200	5.3000	0.0000	0.0000	0.0000	0.0000;
	29291	29300	0.005279	0.025474	0.00198	118.96	0	0	0	0	1	0	0	13.2400	-12.2100	-13.2300	12.0900	0.0000	0.0000	0.0000	0.0000;
	29291	29340	0.015744	0.062075	0.00716	134.75	0	0	0	0	1	0	0	-57.8400	0.7900	58.3600	0.5500	0.0000	0.0000	0.0000	0.0000;
	29292	29293	0.000229	0.001159	0	0	0	0	0	0	1	0	0	40.4300	5.9100	-40.4300	-5.8900	0.0000	0.0000	0.0000	0.0000;
	29334	29292	0.005883	0.024014	0.00325	124.9	0	0	0	0	1	0	0	-35.8700	-5.2200	35.9400	5.2200	0.0000	0.0000	0.0000	0.0000;
	29292	29340	0.010635	0.055367	0.00395	136.88	0	0	0	0	1	0	0	-69.0600	-5.6100	69.5700	7.8600	0.0000	0.0000	0.0000	0.0000;
	29350	29294	0.010517	0.043017	0.00447	119.19	0	0	0	0	1	0	0	-26.6000	3.4600	26.6700	-3.6300	0.0000	0.0000	0.0000	0.0000;
	29386	29294	0.012009	0.047889	0.00393	125.22	0	0	0	0	1	0	0	41.2200	-0.5300	-41.0300	0.8900	0.0000	0.0000	0.0000	0.0000;
	29295	29297	0.007435	0.033947	0.00399	140.26	0	0	0	0	1	0	0	88.4500	-47.9800	-87.7400	50.8100	0.0000	0.0000	0.0000	0.0000;
	29296	29350	0.012282	0.048291	0.00587	90.6	0	0	0	0	1	0	0	9.0900	-8.8400	-9.0700	8.3000	0.0000	0.0000	0.0000	0.0000;
	29335	29297	0.006477	0.027853	0.00258	134.66	0	0	0	0	1	0	0	-65.8300	-80.3700	66.5100	83.0400	0.0000	0.0000	0.0000	0.0000;
	29298	29299	0.000226	0.001187	0	0	0	0	0	0	1	0	0	16.8200	2.5200	-16.8200	-2.5100	0.0000	0.0000	0.0000	0.0000;
	29298	29338	0.0056	0.024139	0.00281	129.44	0	0	0	0	1	0	0	-49.9200	8.1700	50.0700	-7.8300	0.0000	0.0000	0.0000	0.0000;
	29298	29351	0.003847	0.01915	0.00339	119.21	0	0	0	0	1	0	0	17.7800	-13.2500	-17.7600	13.0000	0.0000	0.0000	0.0000	0.0000;
	29355	29298	0.006178	0.02862	0.00579	111.88	0	0	0	0	1	0	0	-15.3100	-3.0700	15.3300	2.5600	0.0000	0.0000	0.0000	0.0000;
	29300	29301	0.019142	0.08795	0.00742	137.95	0	0	0	0	1	0	0	62.4100	-19.7700	-61.6000	22.7400	0.0000	0.0000	0.0000	0.0000;
	29300	29340	0.012936	0.05983	0.00545	137.35	0	0	0	0	1	0	0	-66.2400	4.2500	66.8100	-2.1900	0.0000	0.0000	0.0000	0.0000;
	29301	31741	0.008471	0.042495	0.00306	128.2	0	0	0	0	1	0	0	31.0700	-25.5700	-30.9300	25.9300	0.0000	0.0000	0.0000	0.0000;
	29304	29302	0.018139	0.085005	0.00776	134.24	0	0	0	0	1	0	0	-66.3600	20.2600	67.2000	-17.1300	0.0000	0.0000	0.0000	0.0000;
	29760	29302	0.018343	0.072445	0.00585	128.76	0	0	0	0	1	0	0	50.8300	-6.7600	-50.3700	7.9700	0.0000	0.0000	0.0000	0.0000;
	29302	30002	0.019149	0.082868	0.00889	127.63	0	0	0	0	1	0	0	-37.8200	2.6600	38.0800	-2.4400	0.0000	0.0000	0.0000	0.0000;
	29303	29304	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-6.7300	-1.5200	6.7300	1.5300	0.0000	0.0000	0.0000	0.0000;
	29305	29304	0.023239	0.098451	0.00647	140.27	0	0	0	0	1	0	0	-85.3600	42.7200	87.3200	-35.0700	0.0000	0.0000	0.0000	0.0000;
	29305	29462	0.025796	0.113484	0.01093	136.74	0	0	0	0	1	0	0	72.0000	-6.2000	-70.7600	10.5200	0.0000	0.0000	0.0000	0.0000;
	29306	29312	0.023521	0.101957	0.00881	120.91	0	0	0	0	1	0	0	-31.1600	9.6300	31.3900	-9.5400	0.0000	0.0000	0.0000	0.0000;
	29493	29306	0.019566	0.092823	0.01188	109.98	0	0	0	0	1	0	0	-17.9600	11.8300	18.0500	-12.6900	0.0000	0.0000	0.0000	0.0000;
	29307	29308	0.000298	0.001033	0	0	0	0	0	0	1	0	0	14.0900	2.3900	-14.0900	-2.3900	0.0000	0.0000	0.0000	0.0000;
	29307	29309	0.014441	0.068374	0.01065	129.29	0	0	0	0	1	0	0	-46.9300	13.6400	47.2700	-13.1900	0.0000	0.0000	0.0000	0.0000;
	29309	29310	0.00026	0.001151	0	0	0	0	0	0	1	0	0	12.5300	5.4200	-12.5300	-5.4200	0.0000	0.0000	0.0000	0.0000;
	29309	29311	0.00804	0.035775	0.00566	122.77	0	0	0	0	1	0	0	-23.4900	8.5100	23.5300	-8.8800	0.0000	0.0000	0.0000	0.0000;
	29312	29309	0.015665	0.076364	0.00892	118.8	0	0	0	0	1	0	0	31.2400	2.1700	-31.0900	-2.4000	0.0000	0.0000	0.0000	0.0000;
	29312	30004	0.011615	0.062996	0.00849	135.71	0	0	0	0	1	0	0	-81.3700	1.0200	82.0900	2.0200	0.0000	0.0000	0.0000	0.0000;
	29313	29314	0.009718	0.051358	0.00888	126.86	0	0	0	0	1	0	0	28.3900	-19.6400	-28.2800	19.3300	0.0000	0.0000	0.0000	0.0000;
	29313	29316	0.006468	0.028215	0.00532	133.53	0	0	0	0	1	0	0	-45.1300	15.9200	45.2800	-15.8100	0.0000	0.0000	0.0000	0.0000;
	29314	29315	0.000201	0.001123	0	0	0	0	0	0	1	0	0	16.7500	1.0500	-16.7500	-1.0400	0.0000	0.0000	0.0000	0.0000;
	29314	31741	0.006703	0.033151	0.0043	119.57	0	0	0	0	1	0	0	11.5300	-20.3700	-11.4900	20.1000	0.0000	0.0000	0.0000	0.0000;
	29316	29336	0.012644	0.056684	0.0079	137.52	0	0	0	0	1	0	0	-62.0300	10.8200	62.5200	-9.3900	0.0000	0.0000	0.0000	0.0000;
	29320	29317	0.007538	0.032412	0.00299	110.88	0	0	0	0	1	0	0	-7.4900	5.4900	7.5000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	29345	29317	0.005347	0.027803	0.00282	143.48	0	0	0	0	1	0	0	59.7100	-9.0300	-59.5200	9.7300	0.0000	0.0000	0.0000	0.0000;
	29345	29317	0.005347	0.027803	0.00282	143.48	0	0	0	0	1	0	0	59.7100	-9.0300	-59.5200	9.7300	0.0000	0.0000	0.0000	0.0000;
	29317	29349	0.006958	0.035314	0.00827	134.17	0	0	0	0	1	0	0	49.0100	-24.9800	-48.8000	25.1600	0.0000	0.0000	0.0000	0.0000;
	29318	29319	0.000276	0.00103	0	0	0	0	0	0	1	0	0	58.6900	4.3600	-58.6800	-4.3200	0.0000	0.0000	0.0000	0.0000;
	29320	29318	0.008927	0.030872	0.00461	132.62	0	0	0	0	1	0	0	-46.6300	22.7600	46.8700	-22.4200	0.0000	0.0000	0.0000	0.0000;
	29321	29318	0.006926	0.028254	0.00231	137.7	0	0	0	0	1	0	0	68.0700	7.2900	-67.7600	-6.2400	0.0000	0.0000	0.0000	0.0000;
	29318	29330	0.007794	0.030993	0.00381	148.88	0	0	0	0	1	0	0	-77.1900	-5.3400	77.6500	6.7700	0.0000	0.0000	0.0000	0.0000;
	29318	29330	0.007794	0.030993	0.00381	148.88	0	0	0	0	1	0	0	-77.1900	-5.3400	77.6500	6.7700	0.0000	0.0000	0.0000	0.0000;
	29318	29345	0.013936	0.04833	0.00827	111.54	0	0	0	0	1	0	0	-7.7800	-2.5500	7.7800	1.7400	0.0000	0.0000	0.0000	0.0000;
	29318	29355	0.007163	0.027977	0.00362	143.83	0	0	0	0	1	0	0	62.1800	18.7700	-61.8800	-17.9800	0.0000	0.0000	0.0000	0.0000;
	29318	29355	0.007163	0.027977	0.00362	143.83	0	0	0	0	1	0	0	62.1800	18.7700	-61.8800	-17.9800	0.0000	0.0000	0.0000	0.0000;
	29320	29359	0.022563	0.062432	0.01294	126.84	0	0	0	0	1	0	0	32.9900	-33.1900	-32.5200	33.1600	0.0000	0.0000	0.0000	0.0000;
	29321	29322	0.000236	0.001158	0	0	0	0	0	0	1	0	0	21.1300	1.0100	-21.1300	-1.0000	0.0000	0.0000	0.0000	0.0000;
	29321	29323	0.007768	0.031384	0.00325	139.74	0	0	0	0	1	0	0	-76.1500	-7.4000	76.5900	8.8400	0.0000	0.0000	0.0000	0.0000;
	29330	29321	0.007829	0.037281	0.00367	116.54	0	0	0	0	1	0	0	13.0700	0.5700	-13.0500	-0.8900	0.0000	0.0000	0.0000	0.0000;
	29323	29346	0.005877	0.022673	0.00181	151.97	0	0	0	0	1	0	0	95.9800	14.5300	-95.4500	-12.6800	0.0000	0.0000	0.0000	0.0000;
	29323	29346	0.005877	0.022673	0.00181	151.97	0	0	0	0	1	0	0	95.9800	14.5300	-95.4500	-12.6800	0.0000	0.0000	0.0000	0.0000;
	29323	29363	0.011633	0.048111	0.0063	156.14	0	0	0	0	1	0	0	-96.4900	-13.8400	97.5400	17.5200	0.0000	0.0000	0.0000	0.0000;
	29323	29363	0.011633	0.048111	0.0063	156.14	0	0	0	0	1	0	0	-96.4900	-13.8400	97.5400	17.5200	0.0000	0.0000	0.0000	0.0000;
	29323	29363	0.011633	0.048111	0.0063	156.14	0	0	0	0	1	0	0	-96.4900	-13.8400	97.5400	17.5200	0.0000	0.0000	0.0000	0.0000;
	29330	29324	0.003868	0.018302	0.00173	149.7	0	0	0	0	1	0	0	-82.2900	-11.6300	82.5500	12.6700	0.0000	0.0000	0.0000	0.0000;
	29330	29324	0.003868	0.018302	0.00173	149.7	0	0	0	0	1	0	0	-82.2900	-11.6300	82.5500	12.6700	0.0000	0.0000	0.0000	0.0000;
	29331	29324	0.006038	0.026325	0.00328	151.26	0	0	0	0	1	0	0	93.5200	16.0300	-93.0100	-14.1500	0.0000	0.0000	0.0000	0.0000;
	29331	29324	0.006038	0.026325	0.00328	151.26	0	0	0	0	1	0	0	93.5200	16.0300	-93.0100	-14.1500	0.0000	0.0000	0.0000	0.0000;
	29325	29330	0.009173	0.034423	0.00702	137.64	0	0	0	0	1	0	0	68.3900	6.7100	-67.9800	-5.9000	0.0000	0.0000	0.0000	0.0000;
	29325	29331	0.004245	0.017098	0.00171	142.06	0	0	0	0	1	0	0	-93.4200	-14.6700	93.7800	15.9400	0.0000	0.0000	0.0000	0.0000;
	29326	29327	0.000272	0.001153	0	0	0	0	0	0	1	0	0	25.0300	5.8000	-25.0300	-5.8000	0.0000	0.0000	0.0000	0.0000;
	29329	29326	0.011389	0.049912	0.00303	130.09	0	0	0	0	1	0	0	71.8500	-10.9200	-71.2900	13.0600	0.0000	0.0000	0.0000	0.0000;
	29329	29328	0.009143	0.032888	0.00936	137.68	0	0	0	0	1	0	0	-96.8800	6.0500	97.6800	-4.1500	0.0000	0.0000	0.0000	0.0000;
	29328	29356	0.022258	0.061051	0.00702	122.99	0	0	0	0	1	0	0	28.9200	0.4400	-28.7500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	29328	29363	0.003079	0.012608	0.00201	145.79	0	0	0	0	1	0	0	-85.1300	-4.3200	85.3400	4.9500	0.0000	0.0000	0.0000	0.0000;
	29328	29363	0.003079	0.012608	0.00201	145.79	0	0	0	0	1	0	0	-85.1300	-4.3200	85.3400	4.9500	0.0000	0.0000	0.0000	0.0000;
	29363	29331	0.006037	0.025905	0.00205	157.47	0	0	0	0	1	0	0	101.5700	20.0400	-100.9700	-17.7100	0.0000	0.0000	0.0000	0.0000;
	29363	29331	0.006037	0.025905	0.00205	157.47	0	0	0	0	1	0	0	101.5700	20.0400	-100.9700	-17.7100	0.0000	0.0000	0.0000	0.0000;
	29363	29331	0.006037	0.025905	0.00205	157.47	0	0	0	0	1	0	0	101.5700	20.0400	-100.9700	-17.7100	0.0000	0.0000	0.0000	0.0000;
	29332	29333	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-24.6500	-2.5300	24.6600	2.5400	0.0000	0.0000	0.0000	0.0000;
	29333	29352	0.008653	0.029772	0.00385	120.13	0	0	0	0	1	0	0	17.5200	3.5600	-17.4900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	29355	29333	0.004143	0.015868	0.00223	130.07	0	0	0	0	1	0	0	42.2500	6.1700	-42.1700	-6.1000	0.0000	0.0000	0.0000	0.0000;
	29334	29354	0.008988	0.046563	0.00396	110.56	0	0	0	0	1	0	0	10.9300	-9.3000	-10.9100	9.0000	0.0000	0.0000	0.0000	0.0000;
	29335	29351	0.005534	0.026599	0.00299	121.58	0	0	0	0	1	0	0	24.2700	16.8100	-24.2200	-16.8900	0.0000	0.0000	0.0000	0.0000;
	29335	29354	0.002986	0.017926	0.00307	137.3	0	0	0	0	1	0	0	70.1600	45.4000	-69.9600	-44.4800	0.0000	0.0000	0.0000	0.0000;
	29335	29497	0.026926	0.10674	0.01721	133.26	0	0	0	0	1	0	0	-47.2200	16.3600	47.8800	-15.4600	0.0000	0.0000	0.0000	0.0000;
	29336	29337	0.006495	0.030798	0.00398	143.9	0	0	0	0	1	0	0	-67.4100	10.0100	67.7100	-9.0000	0.0000	0.0000	0.0000	0.0000;
	29336	29337	0.006495	0.030798	0.00398	143.9	0	0	0	0	1	0	0	-67.4100	10.0100	67.7100	-9.0000	0.0000	0.0000	0.0000	0.0000;
	29336	29349	0.010827	0.054897	0.00552	122.72	0	0	0	0	1	0	0	33.8200	-25.1500	-33.6300	25.5400	0.0000	0.0000	0.0000	0.0000;
	29337	29340	0.004718	0.024585	0.00127	149.34	0	0	0	0	1	0	0	-82.7500	5.8000	83.0700	-4.2700	0.0000	0.0000	0.0000	0.0000;
	29337	29340	0.004718	0.024585	0.00127	149.34	0	0	0	0	1	0	0	-82.7500	5.8000	83.0700	-4.2700	0.0000	0.0000	0.0000	0.0000;
	29340	29338	0.008324	0.028586	0.00199	142.27	0	0	0	0	1	0	0	104.3900	-1.4800	-103.5000	4.3300	0.0000	0.0000	0.0000	0.0000;
	29339	29342	0.000373	0.026137	0	766.58	0	0	1	0	1	0	0	517.4700	59.1100	-516.4900	9.1600	0.0000	0.0000	0.0000	0.0000;
	29339	29343	0.000254	0.001198	0	0	0	0	0	0	1	0	0	30.0800	14.8200	-30.0800	-14.8000	0.0000	0.0000	0.0000	0.0000;
	29339	29362	0.000725	0.009395	0.17392	1145.21	0	0	0	0	1	0	0	-100.9900	0.8000	101.0600	-17.9300	0.0000	0.0000	0.0000	0.0000;
	29339	29898	0.003029	0.0332	0.9405	1162.1	0	0	0	0	1	0	0	-376.3800	-47.7800	380.5100	-6.3700	0.0000	0.0000	0.0000	0.0000;
	30013	29339	0.000924	0.011081	0.38521	1309.08	0	0	0	0	1	0	0	806.8500	117.8200	-801.1000	-89.5800	0.0000	0.0000	0.0000	0.0000;
	32410	29339	0.001383	0.018013	0.37941	1291.82	0	0	0	0	1	0	0	-723.7000	-7.5800	730.9100	62.6300	0.0000	0.0000	0.0000	0.0000;
	29340	29342	-6.6e-05	-0.004632	0	616.58	0	0	1	0	1	0	0	-516.6700	-2.9400	516.4900	-9.1600	0.0000	0.0000	0.0000	0.0000;
	29341	29342	0.001791	0.125475	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29344	29345	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-25.5000	-15.9000	25.5000	15.9100	0.0000	0.0000	0.0000	0.0000;
	29346	29345	0.005489	0.023118	0.00319	147.95	0	0	0	0	1	0	0	76.6700	0.7800	-76.3600	0.2100	0.0000	0.0000	0.0000	0.0000;
	29346	29345	0.005489	0.023118	0.00319	147.95	0	0	0	0	1	0	0	76.6700	0.7800	-76.3600	0.2100	0.0000	0.0000	0.0000	0.0000;
	29347	29348	0.000243	0.001016	0	0	0	0	0	0	1	0	0	25.5000	3.3000	-25.5000	-3.2900	0.0000	0.0000	0.0000	0.0000;
	29359	29347	0.012111	0.048292	0.00447	119.21	0	0	0	0	1	0	0	15.2800	-34.2000	-15.1200	34.3500	0.0000	0.0000	0.0000	0.0000;
	29347	29360	0.006694	0.029478	0.00445	109.06	0	0	0	0	1	0	0	-10.3800	51.2300	10.5500	-50.9600	0.0000	0.0000	0.0000	0.0000;
	29349	29360	0.005471	0.022971	0.00458	134.74	0	0	0	0	1	0	0	59.0800	-54.8500	-58.7400	55.8100	0.0000	0.0000	0.0000	0.0000;
	29350	29508	0.014416	0.070372	0.01337	101.55	0	0	0	0	1	0	0	18.9400	-15.7100	-18.8600	14.6900	0.0000	0.0000	0.0000	0.0000;
	29352	29353	0.000201	0.001182	0	0	0	0	0	0	1	0	0	57.1400	22.9500	-57.1300	-22.9100	0.0000	0.0000	0.0000	0.0000;
	29354	29352	0.003485	0.016788	0.00233	125.78	0	0	0	0	1	0	0	39.7200	19.2000	-39.6500	-19.1000	0.0000	0.0000	0.0000	0.0000;
	29356	29357	0.000296	0.001007	0	0	0	0	0	0	1	0	0	13.2700	6.7500	-13.2700	-6.7500	0.0000	0.0000	0.0000	0.0000;
	29360	29358	0.005356	0.028272	0.00355	127.9	0	0	0	0	1	0	0	32.9500	-5.9600	-32.8900	5.8900	0.0000	0.0000	0.0000	0.0000;
	29358	31794	0.070917	0.316861	0.02547	121.62	0	0	0	0	1	0	0	16.9000	-8.2900	-16.6800	6.5800	0.0000	0.0000	0.0000	0.0000;
	29360	29361	0.000253	0.001011	0	0	0	0	0	0	1	0	0	15.2400	1.1100	-15.2400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	29363	29362	0.000449	0.024293	0	571.12	0	0	1.0375	0	1	0	0	-274.6100	-41.9000	274.9600	60.4400	0.0000	0.0000	0.0000	0.0000;
	29363	29362	0.000449	0.024293	0	571.12	0	0	1.0375	0	1	0	0	-274.6100	-41.9000	274.9600	60.4400	0.0000	0.0000	0.0000	0.0000;
	29363	29362	0.000449	0.024293	0	571.12	0	0	1.0375	0	1	0	0	-274.6100	-41.9000	274.9600	60.4400	0.0000	0.0000	0.0000	0.0000;
	29362	29364	0.000216	0.001073	0	0	0	0	0	0	1	0	0	37.2500	5.7500	-37.2500	-5.7400	0.0000	0.0000	0.0000	0.0000;
	29362	29785	0.001869	0.018571	0.32096	1181.2	0	0	0	0	1	0	0	-465.7500	-56.3600	469.6800	61.4900	0.0000	0.0000	0.0000	0.0000;
	29362	29949	0.00377	0.046312	0.92864	1222.36	0	0	0	0	1	0	0	-391.2700	-22.8000	396.8500	-6.8200	0.0000	0.0000	0.0000	0.0000;
	29363	29386	0.019568	0.079911	0.00825	130.7	0	0	0	0	1	0	0	55.8400	3.1200	-55.2700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	29366	29365	0.008977	0.038452	0.00735	86.02	0	0	0	0	1	0	0	1.2400	-2.4000	-1.2300	1.6500	0.0000	0.0000	0.0000	0.0000;
	29365	29368	0.012086	0.046653	0.0048	111.94	0	0	0	0	1	0	0	-9.7600	-6.2000	9.7800	5.7600	0.0000	0.0000	0.0000	0.0000;
	29573	29366	0.011901	0.055659	0.01013	116.61	0	0	0	0	1	0	0	17.4900	7.7600	-17.4500	-8.6100	0.0000	0.0000	0.0000	0.0000;
	29367	29368	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-11.1800	-4.0800	11.1800	4.0800	0.0000	0.0000	0.0000	0.0000;
	29369	29370	0.0002	0.001191	0	0	0	0	0	0	1	0	0	13.2400	4.6000	-13.2400	-4.6000	0.0000	0.0000	0.0000	0.0000;
	29369	29371	0.014453	0.071717	0.0118	119.75	0	0	0	0	1	0	0	-35.0000	13.6400	35.1900	-13.9300	0.0000	0.0000	0.0000	0.0000;
	29372	29373	0.00022	0.001119	0	0	0	0	0	0	1	0	0	15.0600	6.0400	-15.0600	-6.0300	0.0000	0.0000	0.0000	0.0000;
	29372	29635	0.028663	0.122406	0.01141	125.03	0	0	0	0	1	0	0	32.4200	-3.7900	-32.1300	3.8700	0.0000	0.0000	0.0000	0.0000;
	29375	29374	0.017021	0.070467	0.00796	132.21	0	0	0	0	1	0	0	-51.5700	9.1800	52.0300	-8.0900	0.0000	0.0000	0.0000	0.0000;
	29375	29376	0.000261	0.001004	0	0	0	0	0	0	1	0	0	4.4100	1.0300	-4.4100	-1.0300	0.0000	0.0000	0.0000	0.0000;
	29378	29377	0.000353	0.022194	0	508.51	0	0	1	0	1	0	0	-167.3600	-27.3700	167.4600	33.5300	0.0000	0.0000	0.0000	0.0000;
	29378	29377	0.000353	0.022194	0	508.51	0	0	1	0	1	0	0	-167.3600	-27.3700	167.4600	33.5300	0.0000	0.0000	0.0000	0.0000;
	29378	29377	0.000353	0.022194	0	508.51	0	0	1	0	1	0	0	-167.3600	-27.3700	167.4600	33.5300	0.0000	0.0000	0.0000	0.0000;
	29377	29379	0.000232	0.001056	0	0	0	0	0	0	1	0	0	-502.3900	-100.5800	502.9700	103.2100	0.0000	0.0000	0.0000	0.0000;
	29382	29378	0.01409	0.05369	0.00423	146.3	0	0	0	0	1	0	0	-72.1300	-20.6800	72.9300	23.2900	0.0000	0.0000	0.0000	0.0000;
	29382	29378	0.01409	0.05369	0.00423	146.3	0	0	0	0	1	0	0	-72.1300	-20.6800	72.9300	23.2900	0.0000	0.0000	0.0000	0.0000;
	29379	29778	0.001516	0.014076	0.31525	1011.44	0	0	0	0	1	0	0	106.6100	-118.3100	-106.3000	87.5000	0.0000	0.0000	0.0000	0.0000;
	29381	29382	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-20.4600	-3.6200	20.4600	3.6200	0.0000	0.0000	0.0000	0.0000;
	29383	29384	0.011617	0.048218	0.00439	135.73	0	0	0	0	1	0	0	58.0100	-0.6600	-57.6100	1.8600	0.0000	0.0000	0.0000	0.0000;
	29389	29387	0.011148	0.039294	0.0109	152.72	0	0	0	0	1	0	0	87.3100	-19.0300	-86.4800	20.8000	0.0000	0.0000	0.0000	0.0000;
	29389	29387	0.011148	0.039294	0.0109	152.72	0	0	0	0	1	0	0	87.3100	-19.0300	-86.4800	20.8000	0.0000	0.0000	0.0000	0.0000;
	29389	29387	0.011148	0.039294	0.0109	152.72	0	0	0	0	1	0	0	87.3100	-19.0300	-86.4800	20.8000	0.0000	0.0000	0.0000	0.0000;
	29390	29387	0.019643	0.073067	0.00861	139	0	0	0	0	1	0	0	-92.1500	-10.1300	93.8200	15.4600	0.0000	0.0000	0.0000	0.0000;
	29445	29387	0.016722	0.054653	0.00367	143.72	0	0	0	0	1	0	0	-74.5200	45.4300	75.6900	-41.9800	0.0000	0.0000	0.0000	0.0000;
	29445	29387	0.016722	0.054653	0.00367	143.72	0	0	0	0	1	0	0	-74.5200	45.4300	75.6900	-41.9800	0.0000	0.0000	0.0000	0.0000;
	29388	29389	0.007437	0.041333	0.00446	154.46	0	0	0	0	1	0	0	91.0400	-15.0600	-90.4500	17.8800	0.0000	0.0000	0.0000	0.0000;
	29388	29389	0.007437	0.041333	0.00446	154.46	0	0	0	0	1	0	0	91.0400	-15.0600	-90.4500	17.8800	0.0000	0.0000	0.0000	0.0000;
	29388	29389	0.007437	0.041333	0.00446	154.46	0	0	0	0	1	0	0	91.0400	-15.0600	-90.4500	17.8800	0.0000	0.0000	0.0000	0.0000;
	29388	29441	0.014852	0.06139	0.02055	157.2	0	0	0	0	1	0	0	-97.0100	13.3800	98.3500	-10.0600	0.0000	0.0000	0.0000	0.0000;
	29388	29441	0.014852	0.06139	0.02055	157.2	0	0	0	0	1	0	0	-97.0100	13.3800	98.3500	-10.0600	0.0000	0.0000	0.0000	0.0000;
	29388	29441	0.014852	0.06139	0.02055	157.2	0	0	0	0	1	0	0	-97.0100	13.3800	98.3500	-10.0600	0.0000	0.0000	0.0000	0.0000;
	29390	29456	0.026991	0.073723	0.01417	137.25	0	0	0	0	1	0	0	75.6300	6.4600	-74.0800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	29391	29392	0.000203	0.001074	0	0	0	0	0	0	1	0	0	9.5300	3.7800	-9.5300	-3.7700	0.0000	0.0000	0.0000	0.0000;
	29391	29429	0.02408	0.115608	0.01185	117.21	0	0	0	0	1	0	0	-16.3300	19.2400	16.4800	-19.7300	0.0000	0.0000	0.0000	0.0000;
	29391	29698	0.017154	0.076487	0.0083	110.87	0	0	0	0	1	0	0	6.8000	-23.0100	-6.7000	22.5400	0.0000	0.0000	0.0000	0.0000;
	29394	29393	0.007076	0.028241	0.00263	134.05	0	0	0	0	1	0	0	-69.9500	15.0700	70.3200	-13.8600	0.0000	0.0000	0.0000	0.0000;
	29393	29435	0.010774	0.052783	0.01044	137.94	0	0	0	0	1	0	0	-87.0300	9.6200	87.8700	-6.5300	0.0000	0.0000	0.0000	0.0000;
	29395	29394	0.007144	0.031103	0.00506	123.4	0	0	0	0	1	0	0	-32.8600	18.7200	32.9600	-18.7600	0.0000	0.0000	0.0000	0.0000;
	29427	29394	0.011143	0.04769	0.00567	111.33	0	0	0	0	1	0	0	-10.4200	21.8700	10.4800	-22.1400	0.0000	0.0000	0.0000	0.0000;
	29394	29448	0.019294	0.072899	0.00709	108.93	0	0	0	0	1	0	0	9.8100	17.9800	-9.7200	-18.3400	0.0000	0.0000	0.0000	0.0000;
	29415	29395	0.009652	0.033595	0.00372	121.19	0	0	0	0	1	0	0	-24.0100	4.9000	24.0600	-5.0600	0.0000	0.0000	0.0000	0.0000;
	29427	29395	0.00466	0.021479	0.00165	120.48	0	0	0	0	1	0	0	24.4400	21.9900	-24.3900	-21.9200	0.0000	0.0000	0.0000	0.0000;
	29396	29399	0.012467	0.055663	0.0033	146.13	0	0	0	0	1	0	0	85.0800	-24.9200	-84.1900	28.5300	0.0000	0.0000	0.0000	0.0000;
	29396	29399	0.012467	0.055663	0.0033	146.13	0	0	0	0	1	0	0	85.0800	-24.9200	-84.1900	28.5300	0.0000	0.0000	0.0000	0.0000;
	30440	29396	0.016317	0.059237	0.00343	148.6	0	0	0	0	1	0	0	94.6400	-56.6200	-92.7600	63.0400	0.0000	0.0000	0.0000	0.0000;
	30440	29396	0.016317	0.059237	0.00343	148.6	0	0	0	0	1	0	0	94.6400	-56.6200	-92.7600	63.0400	0.0000	0.0000	0.0000	0.0000;
	29397	29398	0.000234	0.001145	0	0	0	0	0	0	1	0	0	15.3700	9.8100	-15.3700	-9.8100	0.0000	0.0000	0.0000	0.0000;
	29399	29397	0.009863	0.042017	0.00474	145.98	0	0	0	0	1	0	0	89.7100	-1.0200	-88.9900	3.5500	0.0000	0.0000	0.0000	0.0000;
	29399	29397	0.009863	0.042017	0.00474	145.98	0	0	0	0	1	0	0	89.7100	-1.0200	-88.9900	3.5500	0.0000	0.0000	0.0000	0.0000;
	29397	29430	0.012505	0.060571	0.00572	132.66	0	0	0	0	1	0	0	72.1100	-22.9700	-71.4600	25.5100	0.0000	0.0000	0.0000	0.0000;
	29451	29397	0.007657	0.030807	0.00294	137.16	0	0	0	0	1	0	0	-89.6300	36.9900	90.2900	-34.6800	0.0000	0.0000	0.0000	0.0000;
	29400	29399	0.008855	0.0349	0.00587	115.09	0	0	0	0	1	0	0	26.7300	-24.9200	-26.6300	24.7000	0.0000	0.0000	0.0000	0.0000;
	29400	30453	0.020553	0.071867	0.00822	124.48	0	0	0	0	1	0	0	-46.3200	7.0200	46.7400	-6.4800	0.0000	0.0000	0.0000	0.0000;
	29401	29402	0.000299	0.001173	0	0	0	0	0	0	1	0	0	16.5600	3.6700	-16.5600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	29401	29429	0.010463	0.041559	0.00419	141.05	0	0	0	0	1	0	0	61.5700	-25.0100	-61.1000	26.4200	0.0000	0.0000	0.0000	0.0000;
	29401	29429	0.010463	0.041559	0.00419	141.05	0	0	0	0	1	0	0	61.5700	-25.0100	-61.1000	26.4200	0.0000	0.0000	0.0000	0.0000;
	29401	29437	0.012972	0.055964	0.00442	142.75	0	0	0	0	1	0	0	-69.8400	23.1700	70.5500	-20.5800	0.0000	0.0000	0.0000	0.0000;
	29401	29437	0.012972	0.055964	0.00442	142.75	0	0	0	0	1	0	0	-69.8400	23.1700	70.5500	-20.5800	0.0000	0.0000	0.0000	0.0000;
	29406	29403	0.009268	0.032823	0.00356	120.79	0	0	0	0	1	0	0	20.4000	-9.9300	-20.3600	9.7000	0.0000	0.0000	0.0000	0.0000;
	29408	29403	0.009123	0.035046	0.00246	117.25	0	0	0	0	1	0	0	25.3200	2.7600	-25.2700	-2.8300	0.0000	0.0000	0.0000	0.0000;
	29404	29405	0.010645	0.030939	0.00221	147.85	0	0	0	0	1	0	0	78.7400	-48.1400	-77.8700	50.4400	0.0000	0.0000	0.0000	0.0000;
	29404	29405	0.010645	0.030939	0.00221	147.85	0	0	0	0	1	0	0	78.7400	-48.1400	-77.8700	50.4400	0.0000	0.0000	0.0000	0.0000;
	29425	29404	0.003985	0.017467	0.0017	110.18	0	0	0	0	1	0	0	-14.1200	-28.0500	14.1600	28.0400	0.0000	0.0000	0.0000	0.0000;
	29404	29434	0.002845	0.015495	0.00375	127.24	0	0	0	0	1	0	0	39.7900	53.9300	-39.6700	-53.6500	0.0000	0.0000	0.0000	0.0000;
	29880	29404	0.004399	0.016888	0.00145	151.88	0	0	0	0	1	0	0	78.3100	-2.2900	-78.0500	3.1300	0.0000	0.0000	0.0000	0.0000;
	29880	29404	0.004399	0.016888	0.00145	151.88	0	0	0	0	1	0	0	78.3100	-2.2900	-78.0500	3.1300	0.0000	0.0000	0.0000	0.0000;
	29880	29404	0.004399	0.016888	0.00145	151.88	0	0	0	0	1	0	0	78.3100	-2.2900	-78.0500	3.1300	0.0000	0.0000	0.0000	0.0000;
	29405	29406	0.00812	0.033048	0.00626	136.9	0	0	0	0	1	0	0	72.4600	-71.3500	-71.6700	73.9100	0.0000	0.0000	0.0000	0.0000;
	29405	29424	0.004594	0.016622	0.00154	132.87	0	0	0	0	1	0	0	53.7000	-33.3100	-53.5200	33.7700	0.0000	0.0000	0.0000	0.0000;
	29407	29406	0.003856	0.019352	0.00205	119.21	0	0	0	0	1	0	0	-21.6300	32.8700	21.6800	-32.8200	0.0000	0.0000	0.0000	0.0000;
	29418	29407	0.003632	0.015095	0.00146	130.4	0	0	0	0	1	0	0	53.6200	-11.8900	-53.5200	12.1500	0.0000	0.0000	0.0000	0.0000;
	29408	29424	0.01098	0.054709	0.00656	122.76	0	0	0	0	1	0	0	-25.0900	41.2200	25.3300	-40.7600	0.0000	0.0000	0.0000	0.0000;
	29432	29408	0.005847	0.021981	0.00241	115.7	0	0	0	0	1	0	0	29.8800	-20.0800	-29.8100	20.0800	0.0000	0.0000	0.0000	0.0000;
	29409	29410	0.000292	0.00114	0	0	0	0	0	0	1	0	0	70.7000	11.4000	-70.6900	-11.3500	0.0000	0.0000	0.0000	0.0000;
	29446	29409	0.000737	0.00822	0.12292	1211.81	0	0	0	0	1	0	0	-449.2300	36.0400	450.6200	-33.8800	0.0000	0.0000	0.0000	0.0000;
	29409	29907	0.000838	0.010447	0.21493	1018.69	0	0	0	0	1	0	0	55.1600	-14.6500	-55.1300	-8.3300	0.0000	0.0000	0.0000	0.0000;
	29409	30778	0.000781	0.010209	0.26607	1257.68	0	0	0	0	1	0	0	-576.4700	37.1300	578.8900	-34.4000	0.0000	0.0000	0.0000	0.0000;
	29411	29412	0.000241	0.001198	0	0	0	0	0	0	1	0	0	-36.2200	-2.0300	36.2200	2.0500	0.0000	0.0000	0.0000	0.0000;
	29412	29413	0.012967	0.051479	0.00379	153.91	0	0	0	0	1	0	0	-89.8900	16.3700	90.9800	-12.4300	0.0000	0.0000	0.0000	0.0000;
	29412	29413	0.012967	0.051479	0.00379	153.91	0	0	0	0	1	0	0	-89.8900	16.3700	90.9800	-12.4300	0.0000	0.0000	0.0000	0.0000;
	29412	29413	0.012967	0.051479	0.00379	153.91	0	0	0	0	1	0	0	-89.8900	16.3700	90.9800	-12.4300	0.0000	0.0000	0.0000	0.0000;
	29435	29412	0.008792	0.034158	0.00319	122.69	0	0	0	0	1	0	0	33.5200	-13.8200	-33.4100	13.9600	0.0000	0.0000	0.0000	0.0000;
	29412	29439	0.014209	0.066327	0.00643	152.6	0	0	0	0	1	0	0	88.9500	-21.7100	-87.7600	26.6400	0.0000	0.0000	0.0000	0.0000;
	29412	29439	0.014209	0.066327	0.00643	152.6	0	0	0	0	1	0	0	88.9500	-21.7100	-87.7600	26.6400	0.0000	0.0000	0.0000	0.0000;
	29412	29439	0.014209	0.066327	0.00643	152.6	0	0	0	0	1	0	0	88.9500	-21.7100	-87.7600	26.6400	0.0000	0.0000	0.0000	0.0000;
	29413	29435	0.0097	0.04397	0.01206	145.12	0	0	0	0	1	0	0	80.5300	-2.9700	-79.9000	4.6100	0.0000	0.0000	0.0000	0.0000;
	29413	29435	0.0097	0.04397	0.01206	145.12	0	0	0	0	1	0	0	80.5300	-2.9700	-79.9000	4.6100	0.0000	0.0000	0.0000	0.0000;
	29437	29413	0.006912	0.024762	0.0028	150.77	0	0	0	0	1	0	0	-95.8400	9.6200	96.4800	-7.6000	0.0000	0.0000	0.0000	0.0000;
	29437	29413	0.006912	0.024762	0.0028	150.77	0	0	0	0	1	0	0	-95.8400	9.6200	96.4800	-7.6000	0.0000	0.0000	0.0000	0.0000;
	29413	30439	0.009005	0.03793	0.00556	161.31	0	0	0	0	1	0	0	-132.6300	11.3800	134.2200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	29413	30439	0.009005	0.03793	0.00556	161.31	0	0	0	0	1	0	0	-132.6300	11.3800	134.2200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	29413	30439	0.009005	0.03793	0.00556	161.31	0	0	0	0	1	0	0	-132.6300	11.3800	134.2200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	29413	30439	0.009005	0.03793	0.00556	161.31	0	0	0	0	1	0	0	-132.6300	11.3800	134.2200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	29413	30439	0.009005	0.03793	0.00556	161.31	0	0	0	0	1	0	0	-132.6300	11.3800	134.2200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	29414	29440	0.005613	0.020749	0.00294	111.39	0	0	0	0	1	0	0	-6.5400	-14.7000	6.5500	14.4500	0.0000	0.0000	0.0000	0.0000;
	29414	29452	0.008187	0.031809	0.00523	119.86	0	0	0	0	1	0	0	-29.6800	9.1800	29.7600	-9.4000	0.0000	0.0000	0.0000	0.0000;
	29416	29415	0.006576	0.023939	0.00231	93.83	0	0	0	0	1	0	0	-0.6700	13.5500	0.6800	-13.7300	0.0000	0.0000	0.0000	0.0000;
	29438	29415	0.004872	0.016869	0.00124	99.83	0	0	0	0	1	0	0	2.9400	2.4200	-2.9400	-2.5400	0.0000	0.0000	0.0000	0.0000;
	29416	29417	0.000252	0.001104	0	0	0	0	0	0	1	0	0	63.0800	42.0600	-63.0700	-42.0000	0.0000	0.0000	0.0000	0.0000;
	29434	29416	0.003818	0.018514	0.00301	133.67	0	0	0	0	1	0	0	59.9900	66.4000	-59.6900	-65.2500	0.0000	0.0000	0.0000	0.0000;
	29416	29438	0.006614	0.028841	0.00442	99.43	0	0	0	0	1	0	0	-2.7200	9.6400	2.7200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	29418	29440	0.010485	0.039954	0.00471	200	0	0	0	0	1	0	0	-79.0200	137.7000	81.4200	-129.0200	0.0000	0.0000	0.0000	0.0000;
	29419	29422	0.0001	-0.00139	0	539.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29419	29423	0.000211	0.001187	0	0	0	0	0	0	1	0	0	28.2000	6.9800	-28.1900	-6.9700	0.0000	0.0000	0.0000	0.0000;
	29419	29424	0.000281	0.001122	0	0	0	0	0	0	1	0	0	-28.2000	-6.9800	28.2000	6.9900	0.0000	0.0000	0.0000	0.0000;
	29420	29422	0.001339	0.032932	0	270	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29421	29422	0.001339	0.032932	0	270	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29425	29426	0.021213	0.087233	0.0103	133.4	0	0	0	0	1	0	0	-53.9800	10.3900	54.6100	-8.8800	0.0000	0.0000	0.0000	0.0000;
	29427	29428	0.000275	0.00113	0	0	0	0	0	0	1	0	0	47.8200	27.5600	-47.8100	-27.5300	0.0000	0.0000	0.0000	0.0000;
	29427	29880	0.006532	0.026995	0.00182	133.83	0	0	0	0	1	0	0	-61.8400	-71.4200	62.4300	73.6400	0.0000	0.0000	0.0000	0.0000;
	29452	29429	0.00775	0.033735	0.00411	129.07	0	0	0	0	1	0	0	-53.9800	3.4500	54.2100	-2.8800	0.0000	0.0000	0.0000	0.0000;
	29429	29772	0.020549	0.06946	0.01611	125.14	0	0	0	0	1	0	0	32.8300	-37.9500	-32.3300	37.9800	0.0000	0.0000	0.0000	0.0000;
	29430	29431	0.000286	0.001163	0	0	0	0	0	0	1	0	0	18.7500	6.9600	-18.7400	-6.9600	0.0000	0.0000	0.0000	0.0000;
	29430	29450	0.006894	0.034966	0.00855	126.77	0	0	0	0	1	0	0	52.7100	2.4300	-52.5400	-2.4900	0.0000	0.0000	0.0000	0.0000;
	29432	29433	0.000241	0.001091	0	0	0	0	0	0	1	0	0	35.2100	5.4700	-35.2100	-5.4600	0.0000	0.0000	0.0000	0.0000;
	29450	29432	0.005465	0.02596	0.00311	116.22	0	0	0	0	1	0	0	28.3400	-5.1500	-28.3000	5.0000	0.0000	0.0000	0.0000	0.0000;
	29432	29454	0.01757	0.056014	0.0073	124.21	0	0	0	0	1	0	0	-36.7900	36.1300	37.2300	-35.5400	0.0000	0.0000	0.0000	0.0000;
	29880	29434	0.008407	0.037624	0.00282	130.47	0	0	0	0	1	0	0	52.3300	21.8500	-52.0700	-20.9800	0.0000	0.0000	0.0000	0.0000;
	29435	29436	0.000291	0.001106	0	0	0	0	0	0	1	0	0	35.4700	7.7200	-35.4600	-7.7100	0.0000	0.0000	0.0000	0.0000;
	29435	29437	0.017092	0.072843	0.00712	113.94	0	0	0	0	1	0	0	-15.0800	1.0700	15.1200	-1.6100	0.0000	0.0000	0.0000	0.0000;
	29439	29438	0.007205	0.025265	0.00242	129.55	0	0	0	0	1	0	0	59.7900	14.7300	-59.5200	-14.0200	0.0000	0.0000	0.0000	0.0000;
	29439	29440	0.002524	0.012945	0.00101	148.6	0	0	0	0	1	0	0	84.0100	-50.6500	-83.7600	51.7900	0.0000	0.0000	0.0000	0.0000;
	29439	29440	0.002524	0.012945	0.00101	148.6	0	0	0	0	1	0	0	84.0100	-50.6500	-83.7600	51.7900	0.0000	0.0000	0.0000	0.0000;
	29441	29828	0.013147	0.059993	0.00995	157.4	0	0	0	0	1	0	0	-102.4700	24.6200	103.8200	-19.5300	0.0000	0.0000	0.0000	0.0000;
	29441	29828	0.013147	0.059993	0.00995	157.4	0	0	0	0	1	0	0	-102.4700	24.6200	103.8200	-19.5300	0.0000	0.0000	0.0000	0.0000;
	29441	29828	0.013147	0.059993	0.00995	157.4	0	0	0	0	1	0	0	-102.4700	24.6200	103.8200	-19.5300	0.0000	0.0000	0.0000	0.0000;
	29442	29443	0.00023	0.001087	0	0	0	0	0	0	1	0	0	38.0400	18.2000	-38.0400	-18.1800	0.0000	0.0000	0.0000	0.0000;
	29447	29442	0.00981	0.039302	0.00373	140.76	0	0	0	0	1	0	0	54.9500	2.4400	-54.6700	-1.7200	0.0000	0.0000	0.0000	0.0000;
	29447	29442	0.00981	0.039302	0.00373	140.76	0	0	0	0	1	0	0	54.9500	2.4400	-54.6700	-1.7200	0.0000	0.0000	0.0000	0.0000;
	29442	29880	0.015503	0.062052	0.00725	136.63	0	0	0	0	1	0	0	71.2900	-14.7700	-70.5100	17.1400	0.0000	0.0000	0.0000	0.0000;
	29444	29445	0.000215	0.001066	0	0	0	0	0	0	1	0	0	-18.8900	111.7900	18.9200	-111.6700	0.0000	0.0000	0.0000	0.0000;
	29447	29445	0.011338	0.06143	0.0038	141.39	0	0	0	0	1	0	0	-64.6100	-8.3600	65.0600	10.4000	0.0000	0.0000	0.0000	0.0000;
	29447	29445	0.011338	0.06143	0.0038	141.39	0	0	0	0	1	0	0	-64.6100	-8.3600	65.0600	10.4000	0.0000	0.0000	0.0000	0.0000;
	29933	29446	0.000607	0.006182	0.18855	1191.83	0	0	0	0	1	0	0	-387.8300	7.3900	388.6800	-19.1300	0.0000	0.0000	0.0000	0.0000;
	29448	29449	0.013188	0.052935	0.00401	128.22	0	0	0	0	1	0	0	-39.8800	4.4100	40.1000	-3.9000	0.0000	0.0000	0.0000	0.0000;
	29456	29449	0.004701	0.02144	0.00291	133.63	0	0	0	0	1	0	0	58.2900	-0.7100	-58.1300	1.1900	0.0000	0.0000	0.0000	0.0000;
	29451	29698	0.008091	0.026808	0.00273	112.51	0	0	0	0	1	0	0	22.7700	31.4900	-22.6600	-31.4100	0.0000	0.0000	0.0000	0.0000;
	29452	29453	0.00025	0.001016	0	0	0	0	0	0	1	0	0	24.2200	5.9600	-24.2200	-5.9500	0.0000	0.0000	0.0000	0.0000;
	29454	29455	0.000206	0.001019	0	0	0	0	0	0	1	0	0	24.1900	6.0100	-24.1900	-6.0100	0.0000	0.0000	0.0000	0.0000;
	29698	29454	0.01023	0.039273	0.00233	118.37	0	0	0	0	1	0	0	29.3600	8.8800	-29.2700	-8.7800	0.0000	0.0000	0.0000	0.0000;
	29772	29454	0.007925	0.029522	0.00346	125.16	0	0	0	0	1	0	0	32.3300	-37.9800	-32.1500	38.3100	0.0000	0.0000	0.0000	0.0000;
	29457	29458	0.000297	0.001113	0	0	0	0	0	0	1	0	0	15.4300	8.9100	-15.4300	-8.9100	0.0000	0.0000	0.0000	0.0000;
	29459	29457	0.0181	0.059666	0.00914	127.26	0	0	0	0	1	0	0	-44.6500	14.1100	45.0500	-13.7400	0.0000	0.0000	0.0000	0.0000;
	29460	29473	0.006013	0.020561	0.00217	117.31	0	0	0	0	1	0	0	19.7900	-16.5800	-19.7500	16.4900	0.0000	0.0000	0.0000	0.0000;
	29461	29464	0.008329	0.041768	0.0046	137.46	0	0	0	0	1	0	0	56.1400	-28.1300	-55.8300	29.2100	0.0000	0.0000	0.0000	0.0000;
	29466	29461	0.006198	0.02424	0.00195	130.12	0	0	0	0	1	0	0	-51.3800	18.2100	51.5500	-17.7300	0.0000	0.0000	0.0000	0.0000;
	30002	29461	0.008624	0.043777	0.00521	144.13	0	0	0	0	1	0	0	62.8100	-20.4200	-62.4500	21.7000	0.0000	0.0000	0.0000	0.0000;
	30002	29461	0.008624	0.043777	0.00521	144.13	0	0	0	0	1	0	0	62.8100	-20.4200	-62.4500	21.7000	0.0000	0.0000	0.0000	0.0000;
	29462	29463	0.000263	0.001151	0	0	0	0	0	0	1	0	0	15.7800	4.6000	-15.7800	-4.6000	0.0000	0.0000	0.0000	0.0000;
	29464	29467	0.007695	0.039951	0.00393	125.13	0	0	0	0	1	0	0	19.5800	-11.4700	-19.5500	11.2400	0.0000	0.0000	0.0000	0.0000;
	29465	29481	0.015096	0.047913	0.00518	129.13	0	0	0	0	1	0	0	-54.8700	25.2000	55.3800	-24.1400	0.0000	0.0000	0.0000	0.0000;
	29466	29467	0.006272	0.02743	0.00433	142.96	0	0	0	0	1	0	0	64.9700	-47.6600	-64.5800	48.8800	0.0000	0.0000	0.0000	0.0000;
	29466	29467	0.006272	0.02743	0.00433	142.96	0	0	0	0	1	0	0	64.9700	-47.6600	-64.5800	48.8800	0.0000	0.0000	0.0000	0.0000;
	30002	29466	0.009908	0.044096	0.00604	141.6	0	0	0	0	1	0	0	90.4000	-29.9300	-89.5400	33.1100	0.0000	0.0000	0.0000	0.0000;
	29467	29475	0.01146	0.046587	0.00273	140.67	0	0	0	0	1	0	0	89.3000	-21.7400	-88.4000	25.1100	0.0000	0.0000	0.0000	0.0000;
	29469	29468	0.004095	0.017459	0.00265	140.94	0	0	0	0	1	0	0	-84.7800	31.1100	85.1000	-30.0200	0.0000	0.0000	0.0000	0.0000;
	29468	29472	0.004413	0.019826	0.0031	125.97	0	0	0	0	1	0	0	-35.5700	24.7000	35.6500	-24.6600	0.0000	0.0000	0.0000	0.0000;
	29468	29484	0.009943	0.044463	0.00539	77.44	0	0	0	0	1	0	0	1.6000	-12.4600	-1.5900	11.9600	0.0000	0.0000	0.0000	0.0000;
	29489	29468	0.004799	0.017047	0.00262	139.03	0	0	0	0	1	0	0	76.5600	-10.8000	-76.2900	11.5000	0.0000	0.0000	0.0000	0.0000;
	29469	29470	0.000291	0.001144	0	0	0	0	0	0	1	0	0	41.3700	3.8000	-41.3700	-3.7800	0.0000	0.0000	0.0000	0.0000;
	29469	29478	0.003856	0.015499	0.00207	142.44	0	0	0	0	1	0	0	95.1600	-36.4100	-94.7800	37.7300	0.0000	0.0000	0.0000	0.0000;
	29469	29482	0.010126	0.04239	0.00478	113.7	0	0	0	0	1	0	0	-13.5600	2.0900	13.5800	-2.5200	0.0000	0.0000	0.0000	0.0000;
	29484	29469	0.0082	0.037376	0.0022	127.77	0	0	0	0	1	0	0	38.3100	0.8900	-38.1900	-0.6000	0.0000	0.0000	0.0000	0.0000;
	29471	29472	0.000221	0.001127	0	0	0	0	0	0	1	0	0	-44.4100	-4.5200	44.4100	4.5400	0.0000	0.0000	0.0000	0.0000;
	29473	29472	0.008995	0.037654	0.00368	140.22	0	0	0	0	1	0	0	80.6600	-18.0300	-80.0700	20.1300	0.0000	0.0000	0.0000	0.0000;
	29489	29474	0.009914	0.049742	0.00639	149.87	0	0	0	0	1	0	0	-91.2300	3.5400	92.0200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	29489	29474	0.009914	0.049742	0.00639	149.87	0	0	0	0	1	0	0	-91.2300	3.5400	92.0200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	29474	29708	0.008779	0.041434	0.0059	152.36	0	0	0	0	1	0	0	-99.1500	-2.2500	99.9600	5.4600	0.0000	0.0000	0.0000	0.0000;
	29474	29708	0.008779	0.041434	0.0059	152.36	0	0	0	0	1	0	0	-99.1500	-2.2500	99.9600	5.4600	0.0000	0.0000	0.0000	0.0000;
	29475	29476	0.000209	0.00117	0	0	0	0	0	0	1	0	0	47.6700	18.3000	-47.6600	-18.2700	0.0000	0.0000	0.0000	0.0000;
	29475	29477	0.009951	0.046311	0.00442	125.73	0	0	0	0	1	0	0	40.7300	-1.6800	-40.5800	1.9300	0.0000	0.0000	0.0000	0.0000;
	29488	29477	0.007044	0.033275	0.00419	127.61	0	0	0	0	1	0	0	30.0500	-25.9700	-29.9500	26.0200	0.0000	0.0000	0.0000	0.0000;
	29482	29478	0.007233	0.032462	0.00469	136.14	0	0	0	0	1	0	0	64.0700	-18.9900	-63.7600	19.8800	0.0000	0.0000	0.0000	0.0000;
	29478	29484	0.007022	0.03348	0.00417	141.58	0	0	0	0	1	0	0	-87.6800	15.5200	88.2100	-13.4200	0.0000	0.0000	0.0000	0.0000;
	29478	29488	0.004301	0.016826	0.00176	153.34	0	0	0	0	1	0	0	101.6000	-40.9200	-101.1100	42.6500	0.0000	0.0000	0.0000	0.0000;
	29478	29488	0.004301	0.016826	0.00176	153.34	0	0	0	0	1	0	0	101.6000	-40.9200	-101.1100	42.6500	0.0000	0.0000	0.0000	0.0000;
	29479	29480	0.000282	0.001141	0	0	0	0	0	0	1	0	0	51.8800	9.3200	-51.8700	-9.2900	0.0000	0.0000	0.0000	0.0000;
	29491	29479	0.00302	0.015156	0.00163	146.19	0	0	0	0	1	0	0	77.9500	19.2800	-77.7600	-18.5500	0.0000	0.0000	0.0000	0.0000;
	29491	29479	0.00302	0.015156	0.00163	146.19	0	0	0	0	1	0	0	77.9500	19.2800	-77.7600	-18.5500	0.0000	0.0000	0.0000	0.0000;
	29479	29493	0.006026	0.029557	0.00311	142.52	0	0	0	0	1	0	0	103.6500	-39.9400	-102.9500	43.0200	0.0000	0.0000	0.0000	0.0000;
	29481	29493	0.012604	0.060187	0.00449	141.3	0	0	0	0	1	0	0	-98.4000	18.4600	99.5800	-13.3100	0.0000	0.0000	0.0000	0.0000;
	29482	29484	0.004366	0.015378	0.00179	133.86	0	0	0	0	1	0	0	-54.6400	-3.9600	54.7600	4.2200	0.0000	0.0000	0.0000	0.0000;
	29483	29486	0.00103	0.055271	0	601.46	0	0	1	0	1	0	0	309.8100	24.9200	-308.8700	25.3000	0.0000	0.0000	0.0000	0.0000;
	29483	29487	0.000215	0.001162	0	0	0	0	0	0	1	0	0	-309.8100	-24.9200	310.0000	25.9700	0.0000	0.0000	0.0000	0.0000;
	29484	29486	-0.000438	-0.023523	0	526.46	0	0	1	0	1	0	0	-309.2700	3.9300	308.8700	-25.3000	0.0000	0.0000	0.0000	0.0000;
	29484	29488	0.018118	0.054074	0.00404	141.34	0	0	0	0	1	0	0	82.0400	-28.0300	-80.7400	31.4600	0.0000	0.0000	0.0000	0.0000;
	29489	29484	0.006927	0.034736	0.00551	127.3	0	0	0	0	1	0	0	41.2100	-18.2500	-41.0800	18.3400	0.0000	0.0000	0.0000	0.0000;
	29485	29486	0.003215	0.172542	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29813	29487	0.00117	0.012866	0.32211	1311.3	0	0	0	0	1	0	0	851.3900	11.5100	-843.5300	40.2800	0.0000	0.0000	0.0000	0.0000;
	29487	29875	0.003892	0.045499	0.54226	1141.24	0	0	0	0	1	0	0	313.0500	-52.0900	-309.4500	36.0000	0.0000	0.0000	0.0000	0.0000;
	29488	29491	0.008762	0.036323	0.00309	152.25	0	0	0	0	1	0	0	98.7200	-50.5300	-97.7000	54.4300	0.0000	0.0000	0.0000	0.0000;
	29488	29491	0.008762	0.036323	0.00309	152.25	0	0	0	0	1	0	0	98.7200	-50.5300	-97.7000	54.4300	0.0000	0.0000	0.0000	0.0000;
	29489	29490	0.000229	0.001184	0	0	0	0	0	0	1	0	0	64.6800	21.9700	-64.6700	-21.9100	0.0000	0.0000	0.0000	0.0000;
	29491	29492	0.000266	0.001119	0	0	0	0	0	0	1	0	0	39.5100	9.3600	-39.5100	-9.3400	0.0000	0.0000	0.0000	0.0000;
	29496	29494	0.008681	0.035429	0.00354	149.09	0	0	0	0	1	0	0	-86.0000	-2.9100	86.6400	5.1600	0.0000	0.0000	0.0000	0.0000;
	29496	29494	0.008681	0.035429	0.00354	149.09	0	0	0	0	1	0	0	-86.0000	-2.9100	86.6400	5.1600	0.0000	0.0000	0.0000	0.0000;
	29494	30006	0.008688	0.031587	0.0025	151.8	0	0	0	0	1	0	0	-103.5500	-7.9900	104.4700	11.0500	0.0000	0.0000	0.0000	0.0000;
	29494	30006	0.008688	0.031587	0.0025	151.8	0	0	0	0	1	0	0	-103.5500	-7.9900	104.4700	11.0500	0.0000	0.0000	0.0000	0.0000;
	29496	29497	0.006924	0.032477	0.00454	141.59	0	0	0	0	1	0	0	98.7200	-27.5500	-98.0000	30.4800	0.0000	0.0000	0.0000	0.0000;
	29503	29497	0.004982	0.022208	0.00209	115.88	0	0	0	0	1	0	0	-26.2200	20.2100	26.2800	-20.1800	0.0000	0.0000	0.0000	0.0000;
	29498	29501	0.0001	0.001873	0	539.98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29498	29502	0.00024	0.001186	0	0	0	0	0	0	1	0	0	23.8400	4.2200	-23.8400	-4.2100	0.0000	0.0000	0.0000	0.0000;
	29498	29503	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-23.8400	-4.2200	23.8500	4.2200	0.0000	0.0000	0.0000	0.0000;
	29499	29501	0.001638	0.043323	0	269.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29500	29501	0.001638	0.043323	0	269.99	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29504	29503	0.011605	0.047489	0.00481	112.75	0	0	0	0	1	0	0	-11.1600	-18.1300	11.2100	17.8600	0.0000	0.0000	0.0000	0.0000;
	29504	29506	0.015904	0.077031	0.00524	125.12	0	0	0	0	1	0	0	-12.6800	12.4800	12.7300	-12.7500	0.0000	0.0000	0.0000	0.0000;
	29505	29506	0.000213	0.00119	0	0	0	0	0	0	1	0	0	-23.8400	-16.9700	23.8400	16.9800	0.0000	0.0000	0.0000	0.0000;
	29507	29509	0.015905	0.050204	0.0039	124.49	0	0	0	0	1	0	0	14.9800	-25.8100	-14.8400	25.8600	0.0000	0.0000	0.0000	0.0000;
	29508	29509	0.016135	0.062975	0.00519	110.9	0	0	0	0	1	0	0	8.8100	32.9400	-8.6300	-32.7800	0.0000	0.0000	0.0000	0.0000;
	29512	29513	0.000298	0.001178	0	0	0	0	0	0	1	0	0	-16.1500	-4.9100	16.1600	4.9100	0.0000	0.0000	0.0000	0.0000;
	29516	29513	0.024624	0.069442	0.01076	118.06	0	0	0	0	1	0	0	6.5400	-0.9300	-6.5300	-0.1000	0.0000	0.0000	0.0000	0.0000;
	29513	30579	0.014578	0.063545	0.00513	94.88	0	0	0	0	1	0	0	-9.6200	-4.8200	9.6400	4.3800	0.0000	0.0000	0.0000	0.0000;
	29514	29515	0.000234	0.001137	0	0	0	0	0	0	1	0	0	-5.1100	-0.9000	5.1100	0.9000	0.0000	0.0000	0.0000	0.0000;
	29515	30577	0.018589	0.075028	0.00846	124.73	0	0	0	0	1	0	0	-36.5200	-9.4300	36.7800	9.6100	0.0000	0.0000	0.0000	0.0000;
	29515	30579	0.013415	0.057233	0.00948	121.71	0	0	0	0	1	0	0	31.4100	8.5300	-31.2700	-8.8800	0.0000	0.0000	0.0000	0.0000;
	29517	29516	0.01684	0.079425	0.00662	114.18	0	0	0	0	1	0	0	-18.3400	2.7600	18.4000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	29517	29518	0.000262	0.00101	0	0	0	0	0	0	1	0	0	16.0200	8.8300	-16.0200	-8.8200	0.0000	0.0000	0.0000	0.0000;
	29517	29519	0.028135	0.138628	0.01193	127.72	0	0	0	0	1	0	0	28.1200	-12.6800	-27.8500	12.8100	0.0000	0.0000	0.0000	0.0000;
	29519	29590	0.03269	0.133562	0.01303	133.67	0	0	0	0	1	0	0	53.3000	-30.5000	-52.0900	34.1200	0.0000	0.0000	0.0000	0.0000;
	29520	29521	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-17.1600	-5.6600	17.1600	5.6600	0.0000	0.0000	0.0000	0.0000;
	29650	29521	0.006152	0.025987	0.00531	127.52	0	0	0	0	1	0	0	40.2000	2.2600	-40.1100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	29523	29524	0.000219	0.001032	0	0	0	0	0	0	1	0	0	15.7600	4.1400	-15.7600	-4.1400	0.0000	0.0000	0.0000	0.0000;
	29525	29523	0.009122	0.041874	0.00445	142.59	0	0	0	0	1	0	0	-97.4200	23.8900	98.3300	-20.1400	0.0000	0.0000	0.0000	0.0000;
	29526	29527	0.000267	0.001127	0	0	0	0	0	0	1	0	0	18.0100	12.8700	-18.0100	-12.8600	0.0000	0.0000	0.0000	0.0000;
	29531	29526	0.020996	0.083529	0.00931	110.8	0	0	0	0	1	0	0	-1.6500	14.1100	1.6900	-14.9100	0.0000	0.0000	0.0000	0.0000;
	29902	29526	0.013023	0.057597	0.00572	123.23	0	0	0	0	1	0	0	19.7500	-2.4100	-19.7000	2.0400	0.0000	0.0000	0.0000	0.0000;
	29528	29529	0.000205	0.001184	0	0	0	0	0	0	1	0	0	-18.4200	-6.5100	18.4200	6.5200	0.0000	0.0000	0.0000	0.0000;
	29531	29532	0.000265	0.001149	0	0	0	0	0	0	1	0	0	18.4200	7.0400	-18.4200	-7.0400	0.0000	0.0000	0.0000	0.0000;
	29533	29534	0.000252	0.00105	0	0	0	0	0	0	1	0	0	-13.7800	-1.9800	13.7800	1.9800	0.0000	0.0000	0.0000	0.0000;
	29534	29902	0.015347	0.060693	0.01141	132.64	0	0	0	0	1	0	0	46.6200	-2.7300	-46.3000	2.8100	0.0000	0.0000	0.0000	0.0000;
	29535	29536	0.000227	0.001068	0	0	0	0	0	0	1	0	0	6.0500	2.9500	-6.0500	-2.9500	0.0000	0.0000	0.0000	0.0000;
	29537	29540	0.000509	0.032031	0	716.95	0	0	1	0	1	0	0	427.7100	43.3500	-426.8200	12.2300	0.0000	0.0000	0.0000	0.0000;
	29537	29541	0.000216	0.001083	0	0	0	0	0	0	1	0	0	25.7700	4.4200	-25.7700	-4.4100	0.0000	0.0000	0.0000	0.0000;
	29537	29959	0.00106	0.012181	0.25388	1330.55	0	0	0	0	1	0	0	-753.5100	4.3000	759.1600	33.3900	0.0000	0.0000	0.0000	0.0000;
	29538	29540	-0.000143	-0.009031	0	542.91	0	0	1	0	1	0	0	-408.5500	2.8500	408.3200	-17.2100	0.0000	0.0000	0.0000	0.0000;
	29538	29543	0.007679	0.037907	0.00436	136.11	0	0	0	0	1	0	0	65.3400	-3.8200	-65.0300	4.9100	0.0000	0.0000	0.0000	0.0000;
	29545	29538	0.008026	0.025874	0.00391	146.52	0	0	0	0	1	0	0	-68.7300	8.0700	69.1000	-7.2900	0.0000	0.0000	0.0000	0.0000;
	29545	29538	0.008026	0.025874	0.00391	146.52	0	0	0	0	1	0	0	-68.7300	8.0700	69.1000	-7.2900	0.0000	0.0000	0.0000	0.0000;
	29539	29540	0.002027	0.1276	0	174.04	0	0	1	0	1	0	0	-18.4900	-4.5300	18.5000	4.9700	0.0000	0.0000	0.0000	0.0000;
	29542	29543	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-25.7700	-7.7400	25.7700	7.7500	0.0000	0.0000	0.0000	0.0000;
	29543	29544	0.006781	0.028323	0.00347	118.48	0	0	0	0	1	0	0	17.0400	0.4200	-17.0200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	29543	29545	0.007854	0.033624	0.00496	119.24	0	0	0	0	1	0	0	-18.4000	4.6700	18.4200	-5.0700	0.0000	0.0000	0.0000	0.0000;
	29543	29553	0.022472	0.080711	0.00947	114.3	0	0	0	0	1	0	0	5.6300	-10.0200	-5.6100	9.1200	0.0000	0.0000	0.0000	0.0000;
	29544	29545	0.006059	0.022363	0.00263	132.98	0	0	0	0	1	0	0	-48.4700	8.2600	48.6100	-8.0100	0.0000	0.0000	0.0000	0.0000;
	29545	29546	0.000285	0.001011	0	0	0	0	0	0	1	0	0	25.7700	2.7800	-25.7700	-2.7700	0.0000	0.0000	0.0000	0.0000;
	29547	29548	0.007486	0.030524	0.00357	135.64	0	0	0	0	1	0	0	67.8600	14.7900	-67.5100	-13.6800	0.0000	0.0000	0.0000	0.0000;
	29547	29554	0.022266	0.067807	0.01248	124.98	0	0	0	0	1	0	0	-29.0800	-33.1800	29.5000	33.1700	0.0000	0.0000	0.0000	0.0000;
	29548	29556	0.017468	0.068705	0.00944	132.79	0	0	0	0	1	0	0	53.2700	9.4900	-52.7500	-8.3700	0.0000	0.0000	0.0000	0.0000;
	29550	29549	0.009042	0.038021	0.00276	158.22	0	0	0	0	1	0	0	111.8700	0.4700	-110.8000	3.7500	0.0000	0.0000	0.0000	0.0000;
	29550	29549	0.009042	0.038021	0.00276	158.22	0	0	0	0	1	0	0	111.8700	0.4700	-110.8000	3.7500	0.0000	0.0000	0.0000	0.0000;
	29550	29549	0.009042	0.038021	0.00276	158.22	0	0	0	0	1	0	0	111.8700	0.4700	-110.8000	3.7500	0.0000	0.0000	0.0000	0.0000;
	29549	29551	0.004098	0.016386	0.00183	156.39	0	0	0	0	1	0	0	99.2300	-6.1400	-98.8400	7.5100	0.0000	0.0000	0.0000	0.0000;
	29549	29551	0.004098	0.016386	0.00183	156.39	0	0	0	0	1	0	0	99.2300	-6.1400	-98.8400	7.5100	0.0000	0.0000	0.0000	0.0000;
	29549	29551	0.004098	0.016386	0.00183	156.39	0	0	0	0	1	0	0	99.2300	-6.1400	-98.8400	7.5100	0.0000	0.0000	0.0000	0.0000;
	29553	29550	0.006765	0.027246	0.00248	134.7	0	0	0	0	1	0	0	53.9900	-11.7400	-53.7900	12.2700	0.0000	0.0000	0.0000	0.0000;
	29551	29552	0.000225	0.001031	0	0	0	0	0	0	1	0	0	22.6200	1.3400	-22.6200	-1.3300	0.0000	0.0000	0.0000	0.0000;
	29556	29555	0.017937	0.072823	0.0068	127.22	0	0	0	0	1	0	0	28.0100	2.6900	-27.8600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	29962	29556	0.011918	0.047799	0.00492	96.48	0	0	0	0	1	0	0	-9.0800	-2.6800	9.0900	2.2600	0.0000	0.0000	0.0000	0.0000;
	29557	29563	0.021832	0.10651	0.00746	131.95	0	0	0	0	1	0	0	-47.2600	-13.5500	47.8100	15.5100	0.0000	0.0000	0.0000	0.0000;
	29558	29775	0.00948	0.037339	0.00442	129.14	0	0	0	0	1	0	0	-41.2800	-26.4400	41.5100	26.8900	0.0000	0.0000	0.0000	0.0000;
	29559	29563	0.005742	0.025865	0.00218	150.03	0	0	0	0	1	0	0	91.5100	0.8400	-91.0300	1.0700	0.0000	0.0000	0.0000	0.0000;
	29559	29563	0.005742	0.025865	0.00218	150.03	0	0	0	0	1	0	0	91.5100	0.8400	-91.0300	1.0700	0.0000	0.0000	0.0000	0.0000;
	29559	29564	0.00743	0.02646	0.00346	152.49	0	0	0	0	1	0	0	81.2500	0.8500	-80.7600	0.5200	0.0000	0.0000	0.0000	0.0000;
	29559	29564	0.00743	0.02646	0.00346	152.49	0	0	0	0	1	0	0	81.2500	0.8500	-80.7600	0.5200	0.0000	0.0000	0.0000	0.0000;
	29559	29564	0.00743	0.02646	0.00346	152.49	0	0	0	0	1	0	0	81.2500	0.8500	-80.7600	0.5200	0.0000	0.0000	0.0000	0.0000;
	29559	29569	0.019069	0.068698	0.00716	162.5	0	0	0	0	1	0	0	-110.1900	-1.8500	112.4800	9.3300	0.0000	0.0000	0.0000	0.0000;
	29559	29569	0.019069	0.068698	0.00716	162.5	0	0	0	0	1	0	0	-110.1900	-1.8500	112.4800	9.3300	0.0000	0.0000	0.0000	0.0000;
	29559	29569	0.019069	0.068698	0.00716	162.5	0	0	0	0	1	0	0	-110.1900	-1.8500	112.4800	9.3300	0.0000	0.0000	0.0000	0.0000;
	29559	29569	0.019069	0.068698	0.00716	162.5	0	0	0	0	1	0	0	-110.1900	-1.8500	112.4800	9.3300	0.0000	0.0000	0.0000	0.0000;
	29560	29561	0.000294	0.001099	0	0	0	0	0	0	1	0	0	13.6600	1.3900	-13.6600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	29560	29564	0.004312	0.018681	0.00636	141.11	0	0	0	0	1	0	0	-86.4400	44.8100	86.8400	-43.6900	0.0000	0.0000	0.0000	0.0000;
	29564	29562	0.008695	0.039581	0.00513	138.7	0	0	0	0	1	0	0	72.9200	19.2500	-72.4200	-17.5100	0.0000	0.0000	0.0000	0.0000;
	29563	29564	0.010455	0.048654	0.00365	105	0	0	0	0	1	0	0	-3.8900	2.4100	3.8900	-2.7600	0.0000	0.0000	0.0000	0.0000;
	29563	29568	0.012178	0.058355	0.00478	142.2	0	0	0	0	1	0	0	106.2900	-27.1000	-104.8400	33.6000	0.0000	0.0000	0.0000	0.0000;
	29565	29566	0.00025	0.00116	0	0	0	0	0	0	1	0	0	-24.5900	66.3400	24.6100	-66.2900	0.0000	0.0000	0.0000	0.0000;
	29567	29566	0.007319	0.031542	0.00331	128.48	0	0	0	0	1	0	0	51.1500	-54.7100	-50.7500	56.0600	0.0000	0.0000	0.0000	0.0000;
	29568	29567	0.006159	0.032838	0.00423	134.96	0	0	0	0	1	0	0	70.0300	-48.9800	-69.5900	50.9100	0.0000	0.0000	0.0000	0.0000;
	29569	29936	0.007777	0.027893	0.00249	200	0	0	0	0	1	0	0	-159.4800	17.5200	161.3600	-11.0400	0.0000	0.0000	0.0000	0.0000;
	29569	29936	0.007777	0.027893	0.00249	200	0	0	0	0	1	0	0	-159.4800	17.5200	161.3600	-11.0400	0.0000	0.0000	0.0000	0.0000;
	29569	29936	0.007777	0.027893	0.00249	200	0	0	0	0	1	0	0	-159.4800	17.5200	161.3600	-11.0400	0.0000	0.0000	0.0000	0.0000;
	29572	29570	0.02612	0.113484	0.01083	107	0	0	0	0	1	0	0	-10.0200	2.9100	10.0500	-3.9400	0.0000	0.0000	0.0000	0.0000;
	29570	30149	0.020142	0.098339	0.01293	114.25	0	0	0	0	1	0	0	-17.9600	2.4400	18.0200	-3.4900	0.0000	0.0000	0.0000	0.0000;
	29571	30494	0.02645	0.134426	0.01406	136.36	0	0	0	0	1	0	0	-62.2800	26.5900	63.4200	-22.2700	0.0000	0.0000	0.0000	0.0000;
	29572	29574	0.014657	0.052953	0.00943	119.21	0	0	0	0	1	0	0	-14.1900	-4.4900	14.2200	3.6000	0.0000	0.0000	0.0000	0.0000;
	29574	29575	0.000288	0.001022	0	0	0	0	0	0	1	0	0	6.3000	0.7400	-6.3000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	29577	29578	0.000203	0.001059	0	0	0	0	0	0	1	0	0	16.8200	3.1900	-16.8200	-3.1800	0.0000	0.0000	0.0000	0.0000;
	29965	29577	0.010721	0.034822	0.00463	138.98	0	0	0	0	1	0	0	-67.7800	14.3700	68.3200	-13.0600	0.0000	0.0000	0.0000	0.0000;
	29579	29580	0.00026	0.001157	0	0	0	0	0	0	1	0	0	10.8300	5.8500	-10.8300	-5.8500	0.0000	0.0000	0.0000	0.0000;
	29579	29581	0.018602	0.068388	0.00708	135.05	0	0	0	0	1	0	0	-59.7900	7.2100	60.4400	-5.5600	0.0000	0.0000	0.0000	0.0000;
	29581	29701	0.013492	0.065755	0.01849	139.5	0	0	0	0	1	0	0	-75.8500	-6.1100	76.6000	7.7500	0.0000	0.0000	0.0000	0.0000;
	29582	29583	0.000252	0.001116	0	0	0	0	0	0	1	0	0	24.6800	9.0200	-24.6800	-9.0100	0.0000	0.0000	0.0000	0.0000;
	29582	29602	0.011074	0.053717	0.00844	142.62	0	0	0	0	1	0	0	-93.8600	6.1100	94.8500	-2.1400	0.0000	0.0000	0.0000	0.0000;
	29582	29617	0.022798	0.092126	0.00935	138.28	0	0	0	0	1	0	0	69.1800	-15.1300	-68.0300	18.8600	0.0000	0.0000	0.0000	0.0000;
	29584	29601	0.009853	0.037854	0.00667	121.73	0	0	0	0	1	0	0	-24.5900	4.3500	24.6600	-4.7800	0.0000	0.0000	0.0000	0.0000;
	29602	29584	0.006763	0.03064	0.00353	108.22	0	0	0	0	1	0	0	-10.0000	10.7400	10.0200	-11.0300	0.0000	0.0000	0.0000	0.0000;
	29585	29586	0.000218	0.001194	0	0	0	0	0	0	1	0	0	19.5300	9.4700	-19.5300	-9.4600	0.0000	0.0000	0.0000	0.0000;
	29585	29587	0.008689	0.036504	0.00192	126.54	0	0	0	0	1	0	0	25.8700	-1.4500	-25.8200	1.5100	0.0000	0.0000	0.0000	0.0000;
	29596	29585	0.004949	0.019945	0.00351	111.37	0	0	0	0	1	0	0	-14.1400	11.9500	14.1600	-12.2300	0.0000	0.0000	0.0000	0.0000;
	29606	29585	0.010289	0.046335	0.00498	134.47	0	0	0	0	1	0	0	59.9300	-3.0700	-59.5700	4.2200	0.0000	0.0000	0.0000	0.0000;
	29601	29587	0.004744	0.02432	0.00326	111.66	0	0	0	0	1	0	0	-6.2800	5.1700	6.2800	-5.4800	0.0000	0.0000	0.0000	0.0000;
	29588	29589	0.000273	0.001191	0	0	0	0	0	0	1	0	0	19.0100	6.0400	-19.0000	-6.0300	0.0000	0.0000	0.0000	0.0000;
	29590	29588	0.018526	0.088015	0.00624	127.46	0	0	0	0	1	0	0	32.3100	-15.0400	-32.0900	15.4200	0.0000	0.0000	0.0000	0.0000;
	29591	29588	0.016233	0.071838	0.00726	119.58	0	0	0	0	1	0	0	12.7700	-2.6200	-12.7400	1.9500	0.0000	0.0000	0.0000	0.0000;
	29591	29592	0.00028	0.001019	0	0	0	0	0	0	1	0	0	19.0100	2.5500	-19.0000	-2.5400	0.0000	0.0000	0.0000	0.0000;
	29591	29593	0.021622	0.098021	0.0095	129.11	0	0	0	0	1	0	0	-31.7800	9.6400	32.0000	-9.6400	0.0000	0.0000	0.0000	0.0000;
	29598	29593	0.008901	0.042031	0.00404	133.81	0	0	0	0	1	0	0	49.7100	-19.4600	-49.4700	20.1600	0.0000	0.0000	0.0000	0.0000;
	29594	29675	0.011189	0.047472	0.0121	126.55	0	0	0	0	1	0	0	-29.7900	-2.8400	29.8900	2.0700	0.0000	0.0000	0.0000	0.0000;
	29596	29595	0.003722	0.016238	0.00162	110.27	0	0	0	0	1	0	0	1.5100	-23.7900	-1.4900	23.7200	0.0000	0.0000	0.0000	0.0000;
	29598	29595	0.0124	0.048864	0.00734	142.99	0	0	0	0	1	0	0	-96.9000	75.2800	98.6700	-69.0700	0.0000	0.0000	0.0000	0.0000;
	29595	29606	0.00934	0.04207	0.00326	145.63	0	0	0	0	1	0	0	-73.4900	19.9200	74.0200	-17.8400	0.0000	0.0000	0.0000	0.0000;
	29595	29606	0.00934	0.04207	0.00326	145.63	0	0	0	0	1	0	0	-73.4900	19.9200	74.0200	-17.8400	0.0000	0.0000	0.0000	0.0000;
	29596	29597	0.000272	0.001131	0	0	0	0	0	0	1	0	0	39.1800	12.1100	-39.1800	-12.0900	0.0000	0.0000	0.0000	0.0000;
	29599	29604	0.021251	0.08137	0.00858	124.1	0	0	0	0	1	0	0	-16.0200	5.1200	16.0800	-5.7100	0.0000	0.0000	0.0000	0.0000;
	29599	29611	0.007979	0.028379	0.00569	123.2	0	0	0	0	1	0	0	-31.3000	-18.8100	31.4100	18.6400	0.0000	0.0000	0.0000	0.0000;
	29600	29601	0.002976	0.01455	0.00204	140.91	0	0	0	0	1	0	0	76.8400	-7.9900	-76.6600	8.6500	0.0000	0.0000	0.0000	0.0000;
	29602	29600	0.006874	0.024567	0.00438	142.25	0	0	0	0	1	0	0	-93.3000	30.7600	93.9700	-28.8400	0.0000	0.0000	0.0000	0.0000;
	29606	29600	0.009889	0.037711	0.00335	146.59	0	0	0	0	1	0	0	72.4300	-7.2500	-71.9200	8.8900	0.0000	0.0000	0.0000	0.0000;
	29606	29600	0.009889	0.037711	0.00335	146.59	0	0	0	0	1	0	0	72.4300	-7.2500	-71.9200	8.8900	0.0000	0.0000	0.0000	0.0000;
	29600	29612	0.011266	0.039305	0.00488	133.46	0	0	0	0	1	0	0	-47.8500	11.9900	48.1200	-11.5200	0.0000	0.0000	0.0000	0.0000;
	29732	29601	0.005255	0.022486	0.00487	127.64	0	0	0	0	1	0	0	-16.4900	18.7100	16.5300	-19.0600	0.0000	0.0000	0.0000	0.0000;
	29602	29603	0.000295	0.001051	0	0	0	0	0	0	1	0	0	20.8800	3.3600	-20.8800	-3.3600	0.0000	0.0000	0.0000	0.0000;
	29605	29608	0.000486	0.034719	0	854.7	0	0	1	0	1	0	0	605.1500	98.5000	-603.3900	26.6700	0.0000	0.0000	0.0000	0.0000;
	29605	29609	0.000268	0.001093	0	0	0	0	0	0	1	0	0	-605.1500	-98.5000	606.1100	102.4400	0.0000	0.0000	0.0000	0.0000;
	29605	29610	0.000211	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29606	29608	-0.000153	-0.010952	0	729.7	0	0	1	0	1	0	0	-603.9500	-12.8200	603.3900	-26.6700	0.0000	0.0000	0.0000	0.0000;
	29612	29606	0.001844	0.0102	0.00124	148.81	0	0	0	0	1	0	0	-79.4100	-17.8000	79.5300	18.3500	0.0000	0.0000	0.0000	0.0000;
	29612	29606	0.001844	0.0102	0.00124	148.81	0	0	0	0	1	0	0	-79.4100	-17.8000	79.5300	18.3500	0.0000	0.0000	0.0000	0.0000;
	29606	29613	0.024629	0.073246	0.01307	139.27	0	0	0	0	1	0	0	68.6000	0.3400	-67.4500	1.7600	0.0000	0.0000	0.0000	0.0000;
	29607	29608	0.001717	0.122645	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29609	29852	0.001965	0.023911	0.46056	1300.19	0	0	0	0	1	0	0	-633.9100	-4.8000	641.4500	47.4100	0.0000	0.0000	0.0000	0.0000;
	29949	29609	0.001859	0.023037	0.51432	1216.63	0	0	0	0	1	0	0	-351.4300	76.0900	353.7500	-101.9800	0.0000	0.0000	0.0000	0.0000;
	29609	30955	0.003163	0.037311	0.77752	1334.57	0	0	0	0	1	0	0	-597.1000	24.0600	607.9900	21.3800	0.0000	0.0000	0.0000	0.0000;
	29609	30955	0.003163	0.037311	0.77752	1334.57	0	0	0	0	1	0	0	-597.1000	24.0600	607.9900	21.3800	0.0000	0.0000	0.0000	0.0000;
	29612	29611	0.006101	0.025536	0.00228	135.3	0	0	0	0	1	0	0	68.7700	34.4600	-68.4200	-33.1800	0.0000	0.0000	0.0000	0.0000;
	29614	29613	0.008577	0.040508	0.00291	138.96	0	0	0	0	1	0	0	-71.9600	7.0900	72.4200	-5.2000	0.0000	0.0000	0.0000	0.0000;
	29614	29615	0.000257	0.001071	0	0	0	0	0	0	1	0	0	55.8600	9.4400	-55.8500	-9.4100	0.0000	0.0000	0.0000	0.0000;
	29675	29614	0.021344	0.093732	0.00857	124.44	0	0	0	0	1	0	0	-15.9900	16.1900	16.1000	-16.5300	0.0000	0.0000	0.0000	0.0000;
	29616	29617	0.000268	0.001106	0	0	0	0	0	0	1	0	0	-8.7300	-0.7400	8.7300	0.7400	0.0000	0.0000	0.0000	0.0000;
	29618	29619	0.000245	0.0011	0	0	0	0	0	0	1	0	0	18.2300	3.2100	-18.2200	-3.2100	0.0000	0.0000	0.0000	0.0000;
	29628	29618	0.007376	0.032233	0.00425	143.38	0	0	0	0	1	0	0	69.1700	-8.0400	-68.8200	9.1700	0.0000	0.0000	0.0000	0.0000;
	29628	29618	0.007376	0.032233	0.00425	143.38	0	0	0	0	1	0	0	69.1700	-8.0400	-68.8200	9.1700	0.0000	0.0000	0.0000	0.0000;
	29618	29631	0.021553	0.080624	0.01134	116.75	0	0	0	0	1	0	0	15.9400	-5.2400	-15.8800	4.3300	0.0000	0.0000	0.0000	0.0000;
	29620	29626	0.019732	0.081463	0.00908	149.41	0	0	0	0	1	0	0	-90.1700	19.7300	91.8300	-13.8000	0.0000	0.0000	0.0000	0.0000;
	29620	29626	0.019732	0.081463	0.00908	149.41	0	0	0	0	1	0	0	-90.1700	19.7300	91.8300	-13.8000	0.0000	0.0000	0.0000	0.0000;
	29631	29620	0.020533	0.077751	0.0095	105.83	0	0	0	0	1	0	0	-3.1300	-8.3000	3.1400	7.4000	0.0000	0.0000	0.0000	0.0000;
	29624	29621	0.00803	0.035581	0.00471	110.85	0	0	0	0	1	0	0	-13.2100	11.2700	13.2300	-11.6400	0.0000	0.0000	0.0000	0.0000;
	29621	29625	0.017356	0.071417	0.00525	137.61	0	0	0	0	1	0	0	-73.6400	5.6500	74.5900	-2.2800	0.0000	0.0000	0.0000	0.0000;
	29622	29623	0.00029	0.00113	0	0	0	0	0	0	1	0	0	11.8800	6.4100	-11.8800	-6.4100	0.0000	0.0000	0.0000	0.0000;
	29624	29622	0.006876	0.030214	0.00483	111.21	0	0	0	0	1	0	0	-10.9600	16.7300	10.9900	-17.0900	0.0000	0.0000	0.0000	0.0000;
	29622	29629	0.008769	0.040933	0.00392	127.9	0	0	0	0	1	0	0	32.1000	-4.1300	-32.0100	4.1700	0.0000	0.0000	0.0000	0.0000;
	29622	29630	0.015975	0.075184	0.01021	134.09	0	0	0	0	1	0	0	-54.9600	14.8100	55.4900	-13.3700	0.0000	0.0000	0.0000	0.0000;
	29625	29626	0.004131	0.017298	0.0016	109.1	0	0	0	0	1	0	0	4.5400	-8.4300	-4.5400	8.2800	0.0000	0.0000	0.0000	0.0000;
	29625	29628	0.011132	0.049929	0.00486	146.88	0	0	0	0	1	0	0	83.6000	-1.2600	-82.8400	4.1900	0.0000	0.0000	0.0000	0.0000;
	29625	29628	0.011132	0.049929	0.00486	146.88	0	0	0	0	1	0	0	83.6000	-1.2600	-82.8400	4.1900	0.0000	0.0000	0.0000	0.0000;
	29788	29625	0.009105	0.039936	0.00411	154.29	0	0	0	0	1	0	0	90.2500	-0.2600	-89.5300	2.9800	0.0000	0.0000	0.0000	0.0000;
	29788	29625	0.009105	0.039936	0.00411	154.29	0	0	0	0	1	0	0	90.2500	-0.2600	-89.5300	2.9800	0.0000	0.0000	0.0000	0.0000;
	29788	29625	0.009105	0.039936	0.00411	154.29	0	0	0	0	1	0	0	90.2500	-0.2600	-89.5300	2.9800	0.0000	0.0000	0.0000	0.0000;
	29626	29627	0.000247	0.001076	0	0	0	0	0	0	1	0	0	30.2900	7.0100	-30.2900	-7.0000	0.0000	0.0000	0.0000	0.0000;
	29626	29640	0.025742	0.130393	0.02047	132.97	0	0	0	0	1	0	0	45.5800	1.9100	-45.0500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	29626	29788	0.008454	0.043432	0.00414	152.63	0	0	0	0	1	0	0	-85.0000	3.4700	85.6000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	29626	29788	0.008454	0.043432	0.00414	152.63	0	0	0	0	1	0	0	-85.0000	3.4700	85.6000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	29626	29788	0.008454	0.043432	0.00414	152.63	0	0	0	0	1	0	0	-85.0000	3.4700	85.6000	-0.8200	0.0000	0.0000	0.0000	0.0000;
	29634	29632	0.021788	0.074459	0.01009	128.96	0	0	0	0	1	0	0	41.4800	3.7000	-41.1100	-3.5000	0.0000	0.0000	0.0000	0.0000;
	29634	29633	0.014065	0.079226	0.01097	132.11	0	0	0	0	1	0	0	-50.3500	-5.1800	50.6900	5.9600	0.0000	0.0000	0.0000	0.0000;
	29633	29828	0.006637	0.024812	0.00228	136.45	0	0	0	0	1	0	0	-67.7400	-10.9600	68.0300	11.8100	0.0000	0.0000	0.0000	0.0000;
	29635	29636	0.000256	0.001079	0	0	0	0	0	0	1	0	0	6.5100	1.5800	-6.5100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	29637	29638	0.015161	0.05615	0.00975	90.06	0	0	0	0	1	0	0	-1.0700	14.4800	1.1000	-15.4000	0.0000	0.0000	0.0000	0.0000;
	29638	29639	0.000249	0.001121	0	0	0	0	0	0	1	0	0	12.8900	2.9700	-12.8900	-2.9600	0.0000	0.0000	0.0000	0.0000;
	29640	29641	0.000215	0.001019	0	0	0	0	0	0	1	0	0	6.1300	2.0500	-6.1300	-2.0500	0.0000	0.0000	0.0000	0.0000;
	29642	29640	0.015079	0.061689	0.00643	130.41	0	0	0	0	1	0	0	-32.6300	2.0300	32.7900	-2.0000	0.0000	0.0000	0.0000	0.0000;
	29643	29644	0.002244	0.061273	0	237.52	0	0	0.9875	0	1	0	0	-6.4300	-2.4400	6.4300	2.4700	0.0000	0.0000	0.0000	0.0000;
	29643	29645	0.002218	0.054218	0	237.42	0	0	0.9875	0	1	0	0	-6.4300	-2.4500	6.4300	2.4700	0.0000	0.0000	0.0000	0.0000;
	29643	29646	0.000954	0.027238	0	237.08	0	0	0.9875	0	1	0	0	-12.8600	-4.8900	12.8600	4.9400	0.0000	0.0000	0.0000	0.0000;
	29643	29647	0.000201	0.00104	0	0	0	0	0	0	1	0	0	25.7300	9.7800	-25.7200	-9.7800	0.0000	0.0000	0.0000	0.0000;
	29643	29648	0.000298	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29855	29647	0.003523	0.017851	0.00612	159.34	0	0	0	0	1	0	0	81.2200	1.4600	-81.0100	-1.0100	0.0000	0.0000	0.0000	0.0000;
	29855	29647	0.003523	0.017851	0.00612	159.34	0	0	0	0	1	0	0	81.2200	1.4600	-81.0100	-1.0100	0.0000	0.0000	0.0000	0.0000;
	29855	29647	0.003523	0.017851	0.00612	159.34	0	0	0	0	1	0	0	81.2200	1.4600	-81.0100	-1.0100	0.0000	0.0000	0.0000	0.0000;
	29647	29971	0.011051	0.040846	0.0057	131.41	0	0	0	0	1	0	0	27.0300	-16.3900	-26.9300	16.1600	0.0000	0.0000	0.0000	0.0000;
	29650	29649	0.000451	0.031924	0	348.34	0	0	1.025	0	1	0	0	-97.9800	-43.9300	98.0300	47.4900	0.0000	0.0000	0.0000	0.0000;
	29649	29651	0.0011	0.058091	0	309.39	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29649	29652	0.000814	0.039749	0	309.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29649	29653	0.000204	0.001179	0	0	0	0	0	0	1	0	0	-98.0300	-47.4900	98.0500	47.6200	0.0000	0.0000	0.0000	0.0000;
	29649	29654	0.000299	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29705	29653	0.001242	0.016805	0.30983	1272.58	0	0	0	0	1	0	0	721.2600	-17.3900	-715.2300	65.8800	0.0000	0.0000	0.0000	0.0000;
	29653	29750	0.00172	0.022057	0.79203	1162.35	0	0	0	0	1	0	0	-509.0300	-11.9600	513.2200	-19.4600	0.0000	0.0000	0.0000	0.0000;
	29655	29656	0.000271	0.001166	0	0	0	0	0	0	1	0	0	1.0000	0.3800	-1.0000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	29657	29658	0.001181	0.033243	0	397.36	0	0	1	0	1	0	0	-231.1400	36.7200	231.7400	-19.6800	0.0000	0.0000	0.0000	0.0000;
	29657	29659	0.001234	0.033909	0	393.18	0	0	1	0	1	0	0	-231.1100	37.0600	231.7400	-19.6800	0.0000	0.0000	0.0000	0.0000;
	29657	29660	0.000999	0.029324	0	389.49	0	0	1	0	1	0	0	-231.2300	34.6800	231.7400	-19.6800	0.0000	0.0000	0.0000	0.0000;
	29657	29661	0.001225	0.037982	0	388.53	0	0	1	0	1	0	0	-231.1200	36.1700	231.7400	-16.7300	0.0000	0.0000	0.0000	0.0000;
	29657	29662	0.000216	0.001174	0	0	0	0	0	0	1	0	0	924.6000	-144.6300	-922.8300	154.2400	0.0000	0.0000	0.0000	0.0000;
	29657	29663	0.00023	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29735	29662	0.002193	0.010867	0.00177	200	0	0	0	0	1	0	0	21.8000	125.4000	-21.4700	-123.9900	0.0000	0.0000	0.0000	0.0000;
	29665	29664	0.000418	0.025431	0	392.28	0	0	1.025	0	1	0	0	-109.1100	-96.6400	109.2000	101.9200	0.0000	0.0000	0.0000	0.0000;
	29664	29666	0.000313	0.021972	0	417.48	0	0	1	0	1	0	0	-179.2100	-36.2200	179.3100	43.0500	0.0000	0.0000	0.0000	0.0000;
	29664	29667	0.000276	0.019009	0	417.31	0	0	1	0	1	0	0	-179.2200	-46.4300	179.3100	52.4900	0.0000	0.0000	0.0000	0.0000;
	29664	29668	0.000538	0.031404	0	416.66	0	0	1	0	1	0	0	-179.1400	-33.3500	179.3100	43.0500	0.0000	0.0000	0.0000	0.0000;
	29664	29669	0.00028	0.001065	0	0	0	0	0	0	1	0	0	428.3800	-124.3000	-427.8600	126.2700	0.0000	0.0000	0.0000	0.0000;
	29664	29670	0.00025	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29718	29665	0.001336	0.005664	0.00074	140.35	0	0	0	0	1	0	0	-54.4900	-48.1200	54.5600	48.3200	0.0000	0.0000	0.0000	0.0000;
	29718	29665	0.001336	0.005664	0.00074	140.35	0	0	0	0	1	0	0	-54.4900	-48.1200	54.5600	48.3200	0.0000	0.0000	0.0000	0.0000;
	29669	29684	0.000596	0.008027	0.14121	1044.75	0	0	0	0	1	0	0	-34.9700	-0.9800	34.9800	-14.1100	0.0000	0.0000	0.0000	0.0000;
	29669	29933	0.000852	0.010807	0.58652	1275.2	0	0	0	0	1	0	0	-614.1900	19.5900	617.2000	-44.6200	0.0000	0.0000	0.0000	0.0000;
	29991	29669	0.001735	0.022372	0.76893	1333.76	0	0	0	0	1	0	0	-533.8100	49.9100	538.5100	-72.4400	0.0000	0.0000	0.0000	0.0000;
	29991	29669	0.001735	0.022372	0.76893	1333.76	0	0	0	0	1	0	0	-533.8100	49.9100	538.5100	-72.4400	0.0000	0.0000	0.0000	0.0000;
	29671	29672	0.000553	0.036422	0	285.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29671	29673	0.000239	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29813	29673	0.000809	0.010102	0.17654	1218.7	0	0	0	0	1	0	0	-447.5500	34.9500	449.0700	-35.1400	0.0000	0.0000	0.0000	0.0000;
	29673	29991	0.002233	0.024328	0.42717	1218.06	0	0	0	0	1	0	0	-449.0700	35.1400	453.3000	-35.2700	0.0000	0.0000	0.0000	0.0000;
	29674	29675	0.000231	0.001107	0	0	0	0	0	0	1	0	0	53.8900	20.7000	-53.8800	-20.6600	0.0000	0.0000	0.0000	0.0000;
	29676	29677	0.000299	0.001169	0	0	0	0	0	0	1	0	0	4.3000	2.0000	-4.3000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	29679	29678	0.000319	0.0211	0	538.35	0	0	1	0	1	0	0	-194.0800	36.0300	194.1900	-28.4800	0.0000	0.0000	0.0000	0.0000;
	29679	29678	0.000319	0.0211	0	538.35	0	0	1	0	1	0	0	-194.0800	36.0300	194.1900	-28.4800	0.0000	0.0000	0.0000	0.0000;
	29678	29680	0.000224	0.012594	0	381.75	0	0	1.00625	0	1	0	0	-141.4400	14.1700	141.4800	-11.7700	0.0000	0.0000	0.0000	0.0000;
	29678	29681	0.000633	0.038058	0	381.01	0	0	1.00625	0	1	0	0	-141.3600	19.0600	141.4800	-11.7700	0.0000	0.0000	0.0000	0.0000;
	29678	29682	0.00051	0.026474	0	380.55	0	0	1.00625	0	1	0	0	-141.3800	19.0900	141.4800	-14.0200	0.0000	0.0000	0.0000	0.0000;
	29678	29683	0.000479	0.032319	0	380.49	0	0	1.00625	0	1	0	0	-141.3900	21.9400	141.4800	-15.7100	0.0000	0.0000	0.0000	0.0000;
	29678	29684	0.000216	0.001136	0	0	0	0	0	0	1	0	0	177.1800	-17.3100	-177.1200	17.6400	0.0000	0.0000	0.0000	0.0000;
	29678	29685	0.000237	0.001187	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29679	29925	0.005693	0.023331	0.00221	157.89	0	0	0	0	1	0	0	107.9200	-21.8800	-107.2800	24.2400	0.0000	0.0000	0.0000	0.0000;
	29679	29925	0.005693	0.023331	0.00221	157.89	0	0	0	0	1	0	0	107.9200	-21.8800	-107.2800	24.2400	0.0000	0.0000	0.0000	0.0000;
	29679	29925	0.005693	0.023331	0.00221	157.89	0	0	0	0	1	0	0	107.9200	-21.8800	-107.2800	24.2400	0.0000	0.0000	0.0000	0.0000;
	29686	29687	0.000656	0.031895	0	518.87	0	0	1	0	1	0	0	-233.0500	-10.5300	233.3800	26.5500	0.0000	0.0000	0.0000	0.0000;
	29686	29688	0.000332	0.022764	0	516.99	0	0	1	0	1	0	0	-235.7500	-14.8300	235.9200	26.5500	0.0000	0.0000	0.0000	0.0000;
	29686	29689	0.000507	0.021984	0	516.16	0	0	1	0	1	0	0	-277.0300	-10.9600	277.3900	26.5500	0.0000	0.0000	0.0000	0.0000;
	29686	29690	0.00026	0.0152	0	514.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29686	29691	0.000538	0.02792	0	514.73	0	0	1	0	1	0	0	-294.8600	-4.1500	295.2900	26.5500	0.0000	0.0000	0.0000	0.0000;
	29686	29692	0.000233	0.001073	0	0	0	0	0	0	1	0	0	1040.6900	40.4600	-1038.3600	-29.7200	0.0000	0.0000	0.0000	0.0000;
	29686	29693	0.00028	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29692	29933	0.000104	0.001269	0.03656	1196.65	0	0	0	0	1	0	0	-333.3100	-17.8000	333.4200	15.1700	0.0000	0.0000	0.0000	0.0000;
	29694	29697	-0.000149	-0.004579	0	471.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29694	29698	0.000251	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29694	29699	0.000286	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29695	29697	0.001888	0.058182	0	235.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29696	29697	0.001888	0.058182	0	235.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29701	29700	0.000189	0.013329	0	487.02	0	0	1.00625	0	1	0	0	-152.8300	-10.7000	152.8700	13.6200	0.0000	0.0000	0.0000	0.0000;
	29701	29700	0.000189	0.013329	0	487.02	0	0	1.00625	0	1	0	0	-152.8300	-10.7000	152.8700	13.6200	0.0000	0.0000	0.0000	0.0000;
	29701	29700	0.000189	0.013329	0	487.02	0	0	1.00625	0	1	0	0	-152.8300	-10.7000	152.8700	13.6200	0.0000	0.0000	0.0000	0.0000;
	29700	29702	0.000332	0.020713	0	487.65	0	0	1.03125	0	1	0	0	-273.9700	-54.8900	274.2300	70.9100	0.0000	0.0000	0.0000	0.0000;
	29700	29703	0.000421	0.03178	0	486.99	0	0	1.0375	0	1	0	0	-273.9000	-46.3200	274.2300	70.9100	0.0000	0.0000	0.0000	0.0000;
	29700	29704	0.000235	0.016174	0	484.79	0	0	1.025	0	1	0	0	-274.0500	-58.4800	274.2300	70.9100	0.0000	0.0000	0.0000	0.0000;
	29700	29705	0.000254	0.001195	0	0	0	0	0	0	1	0	0	363.3000	15.1700	-362.9900	-13.7000	0.0000	0.0000	0.0000	0.0000;
	29700	29706	0.000294	0.001164	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29842	29705	0.001	0.011348	0.33807	1164.18	0	0	0	0	1	0	0	359.4900	-53.4100	-358.2700	31.0900	0.0000	0.0000	0.0000	0.0000;
	29708	29707	0.00063	0.032263	0	551.55	0	0	1.01875	0	1	0	0	-165.5900	-31.7300	165.7700	40.5200	0.0000	0.0000	0.0000	0.0000;
	29708	29707	0.00063	0.032263	0	551.55	0	0	1.01875	0	1	0	0	-165.5900	-31.7300	165.7700	40.5200	0.0000	0.0000	0.0000	0.0000;
	29708	29707	0.00063	0.032263	0	551.55	0	0	1.01875	0	1	0	0	-165.5900	-31.7300	165.7700	40.5200	0.0000	0.0000	0.0000	0.0000;
	29707	29709	0.000219	0.001151	0	0	0	0	0	0	1	0	0	-347.3200	-63.9700	347.5700	65.3100	0.0000	0.0000	0.0000	0.0000;
	29707	29710	0.000288	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29709	29740	0.00122	0.015398	0.26683	1211.29	0	0	0	0	1	0	0	-490.5100	-33.5900	493.2500	39.3000	0.0000	0.0000	0.0000	0.0000;
	29709	29813	0.000884	0.011454	0.22969	1216.4	0	0	0	0	1	0	0	-448.5900	-8.5600	450.2500	5.3400	0.0000	0.0000	0.0000	0.0000;
	29709	29842	0.001059	0.014373	0.25671	1255.1	0	0	0	0	1	0	0	591.5200	-23.1600	-588.0600	42.6300	0.0000	0.0000	0.0000	0.0000;
	29711	29714	0.0001	0.002691	0	756.55	0	0	1	0	1	0	0	-49.2600	-24.1100	49.2600	24.1900	0.0000	0.0000	0.0000	0.0000;
	29711	29715	0.000294	0.001039	0	0	0	0	0	0	1	0	0	49.2600	24.1100	-49.2500	-24.0800	0.0000	0.0000	0.0000	0.0000;
	29712	29714	0.00097	0.029786	0	378.27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29713	29714	0.00097	0.029786	0	378.27	0	0	1	0	1	0	0	49.2900	25.0900	-49.2600	-24.1900	0.0000	0.0000	0.0000	0.0000;
	29716	29717	0.001611	0.046059	0	242.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29716	29718	0.000271	0.001107	0	0	0	0	0	0	1	0	0	0.0000	-88.5300	0.0200	88.6100	0.0000	0.0000	0.0000	0.0000;
	29719	29722	0.001412	0.091659	0	332.38	0	0	1	0	1	0	0	10.6100	-5.9400	-10.6100	6.0700	0.0000	0.0000	0.0000	0.0000;
	29719	29723	0.000262	0.001093	0	0	0	0	0	0	1	0	0	-10.6100	5.9400	10.6100	-5.9400	0.0000	0.0000	0.0000	0.0000;
	29719	29724	0.00026	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29720	29722	-0.000794	-0.051509	0	307.38	0	0	1	0	1	0	0	-10.6100	6.0000	10.6100	-6.0700	0.0000	0.0000	0.0000	0.0000;
	29721	29722	0.003328	0.216034	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29740	29723	0.001039	0.01255	0.18794	1311.15	0	0	0	0	1	0	0	751.6100	-0.8700	-746.2500	45.1400	0.0000	0.0000	0.0000	0.0000;
	29723	29813	0.00133	0.015657	0.28476	1251.62	0	0	0	0	1	0	0	-442.2800	49.1400	444.7300	-51.1600	0.0000	0.0000	0.0000	0.0000;
	29959	29723	0.000465	0.005781	0.21039	1371.93	0	0	0	0	1	0	0	-587.4700	39.8800	588.9600	-44.1700	0.0000	0.0000	0.0000	0.0000;
	29959	29723	0.000465	0.005781	0.21039	1371.93	0	0	0	0	1	0	0	-587.4700	39.8800	588.9600	-44.1700	0.0000	0.0000	0.0000	0.0000;
	29725	29726	0.001522	0.045485	0	404.03	0	0	1	0	1	0	0	-282.9900	56.1400	284.1600	-21.2700	0.0000	0.0000	0.0000	0.0000;
	29725	29727	0.001079	0.029156	0	403.34	0	0	1	0	1	0	0	-283.3400	43.3300	284.1600	-21.2700	0.0000	0.0000	0.0000	0.0000;
	29725	29728	0.000296	0.001073	0	0	0	0	0	0	1	0	0	566.3400	-99.4700	-565.4400	102.7400	0.0000	0.0000	0.0000	0.0000;
	29725	29729	0.000291	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29845	29728	0.001966	0.00813	0.001	156.34	0	0	0	0	1	0	0	-100.7500	60.0400	101.0000	-59.1200	0.0000	0.0000	0.0000	0.0000;
	29845	29728	0.001966	0.00813	0.001	156.34	0	0	0	0	1	0	0	-100.7500	60.0400	101.0000	-59.1200	0.0000	0.0000	0.0000	0.0000;
	29730	29731	0.001773	0.051676	0	298.38	0	0	0.9875	0	1	0	0	-46.8500	-16.7700	46.8900	18.0100	0.0000	0.0000	0.0000	0.0000;
	29730	29732	0.000222	0.001044	0	0	0	0	0	0	1	0	0	46.8500	16.7700	-46.8500	-16.7500	0.0000	0.0000	0.0000	0.0000;
	29730	29733	0.000276	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29735	29734	0.00047	0.03483	0	363.15	0	0	1.04375	0	1	0	0	-101.8800	-128.4600	102.0100	137.7600	0.0000	0.0000	0.0000	0.0000;
	29734	29736	0.000643	0.034005	0	466.84	0	0	1	0	1	0	0	-234.4800	-50.8200	234.8200	68.6000	0.0000	0.0000	0.0000	0.0000;
	29734	29737	0.000301	0.017721	0	466.68	0	0	1	0	1	0	0	-234.6600	-59.1700	234.8200	68.6000	0.0000	0.0000	0.0000	0.0000;
	29734	29738	0.000346	0.022485	0	466.67	0	0	1	0	1	0	0	-234.6300	-56.7000	234.8200	68.6000	0.0000	0.0000	0.0000	0.0000;
	29734	29739	0.00057	0.029408	0	466.37	0	0	1	0	1	0	0	-234.5200	-53.1500	234.8200	68.6000	0.0000	0.0000	0.0000	0.0000;
	29734	29740	0.000216	0.001147	0	0	0	0	0	0	1	0	0	836.2800	82.0700	-834.9000	-74.7200	0.0000	0.0000	0.0000	0.0000;
	29734	29741	0.000263	0.001177	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29740	29852	0.002875	0.031134	0.75065	1179.63	0	0	0	0	1	0	0	-409.9600	36.2900	414.5300	-68.6600	0.0000	0.0000	0.0000	0.0000;
	29742	29743	0.000248	0.001066	0	0	0	0	0	0	1	0	0	5.2000	2.0000	-5.2000	-2.0000	0.0000	0.0000	0.0000	0.0000;
	29743	29800	0.01162	0.035219	0.00493	131.07	0	0	0	0	1	0	0	-48.8400	8.0300	49.1100	-7.7400	0.0000	0.0000	0.0000	0.0000;
	29744	29745	0.000434	0.027919	0	527.66	0	0	1	0	1	0	0	-259.5100	-0.7300	259.7700	17.9800	0.0000	0.0000	0.0000	0.0000;
	29744	29746	0.000285	0.016566	0	527.33	0	0	1	0	1	0	0	-298.4400	-4.4400	298.6700	17.9800	0.0000	0.0000	0.0000	0.0000;
	29744	29747	0.000349	0.02245	0	526.88	0	0	1	0	1	0	0	-319.3200	3.0200	319.6500	17.9800	0.0000	0.0000	0.0000	0.0000;
	29744	29748	0.000363	0.023292	0	526.71	0	0	1	0	1	0	0	-188.9700	-10.3300	189.0900	17.9800	0.0000	0.0000	0.0000	0.0000;
	29744	29749	0.000428	0.028016	0	525.94	0	0	1	0	1	0	0	-221.9700	-5.3100	222.1600	17.9800	0.0000	0.0000	0.0000	0.0000;
	29744	29750	0.000249	0.00115	0	0	0	0	0	0	1	0	0	1288.2100	17.7900	-1284.4100	-0.2900	0.0000	0.0000	0.0000	0.0000;
	29744	29751	0.000233	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29941	29750	0.000677	0.008444	0.17338	1206.5	0	0	0	0	1	0	0	-367.8100	14.7000	368.6600	-22.8600	0.0000	0.0000	0.0000	0.0000;
	29752	29753	0.000354	0.01556	0	917.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29752	29754	0.00026	0.013747	0	917.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29752	29755	0.000293	0.015056	0	917.15	0	0	1	0	1	0	0	-249.6700	-116.4400	249.8700	126.9900	0.0000	0.0000	0.0000	0.0000;
	29752	29756	0.000186	0.009769	0	917.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29752	29757	0.000271	0.001031	0	0	0	0	0	0	1	0	0	249.6700	69.1200	-249.5000	-68.4800	0.0000	0.0000	0.0000	0.0000;
	29752	29758	0.000287	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29757	29949	0.000568	0.006434	0.12274	1276.48	0	0	0	0	1	0	0	-874.6500	130.2700	878.7700	-96.8500	0.0000	0.0000	0.0000	0.0000;
	29759	29760	0.000251	0.001192	0	0	0	0	0	0	1	0	0	40.9900	15.7400	-40.9900	-15.7200	0.0000	0.0000	0.0000	0.0000;
	29833	29760	0.013761	0.059484	0.01091	112.56	0	0	0	0	1	0	0	9.9300	-23.2500	-9.8400	22.4800	0.0000	0.0000	0.0000	0.0000;
	29761	29764	0.000371	0.019357	0	705.5	0	0	1	0	1	0	0	604.1000	67.9600	-602.8400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	29761	29765	0.000143	0.008036	0	1514.07	0	0	1	0	1	0	0	-1162.7200	-49.7900	1164.5100	150.0300	0.0000	0.0000	0.0000	0.0000;
	29761	29766	0.000139	0.009124	0	1514.07	0	0	1	0	1	0	0	-1162.7800	-36.3000	1164.5100	150.0300	0.0000	0.0000	0.0000	0.0000;
	29761	29767	0.000121	0.007982	0	1514.07	0	0	1	0	1	0	0	-1162.9900	-50.4100	1164.5100	150.0300	0.0000	0.0000	0.0000	0.0000;
	29761	29768	0.000265	0.001133	0	0	0	0	0	0	1	0	0	2884.3900	-77.7700	-2864.0300	164.6200	0.0000	0.0000	0.0000	0.0000;
	29761	29769	0.000242	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29762	29764	-6.2e-05	-0.003262	0	680.5	0	0	1	0	1	0	0	-603.0500	-13.1800	602.8400	2.0700	0.0000	0.0000	0.0000	0.0000;
	29763	29764	0.001636	0.085398	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29892	29768	0.00081	0.009668	0.19147	1209.61	0	0	0	0	1	0	0	-322.0200	57.6500	322.8300	-68.5700	0.0000	0.0000	0.0000	0.0000;
	29768	30013	0.000377	0.005034	0.09271	1063.41	0	0	0	0	1	0	0	225.3600	-53.2700	-225.1700	45.7900	0.0000	0.0000	0.0000	0.0000;
	29768	31226	0.00332	0.037972	1.14405	1409.92	0	0	0	0	1	0	0	715.3600	-21.7300	-699.4900	81.0200	0.0000	0.0000	0.0000	0.0000;
	29768	31226	0.00332	0.037972	1.14405	1409.92	0	0	0	0	1	0	0	715.3600	-21.7300	-699.4900	81.0200	0.0000	0.0000	0.0000	0.0000;
	29768	31809	0.00251	0.030293	0.89106	1332.75	0	0	0	0	1	0	0	885.1200	0.6800	-866.7500	125.7600	0.0000	0.0000	0.0000	0.0000;
	29770	29771	0.002132	0.07123	0	181.35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29770	29772	0.000284	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29770	29773	0.000285	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29774	29775	0.000229	0.001085	0	0	0	0	0	0	1	0	0	48.5900	18.6600	-48.5900	-18.6300	0.0000	0.0000	0.0000	0.0000;
	29777	29776	0.000511	0.032557	0	469.22	0	0	1.0125	0	1	0	0	-140.1500	-23.4300	140.2400	29.6300	0.0000	0.0000	0.0000	0.0000;
	29777	29776	0.000511	0.032557	0	469.22	0	0	1.0125	0	1	0	0	-140.1500	-23.4300	140.2400	29.6300	0.0000	0.0000	0.0000	0.0000;
	29777	29776	0.000511	0.032557	0	469.22	0	0	1.0125	0	1	0	0	-140.1500	-23.4300	140.2400	29.6300	0.0000	0.0000	0.0000	0.0000;
	29776	29778	0.000223	0.001141	0	0	0	0	0	0	1	0	0	-351.7400	-56.7200	352.0000	58.0700	0.0000	0.0000	0.0000	0.0000;
	29776	29779	0.000211	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29778	29922	0.001447	0.01655	0.3599	1255.39	0	0	0	0	1	0	0	-591.0700	85.2300	595.8900	-68.8900	0.0000	0.0000	0.0000	0.0000;
	29977	29778	0.00103	0.010007	0.17332	1236.27	0	0	0	0	1	0	0	-564.0200	22.3600	567.0800	-11.2900	0.0000	0.0000	0.0000	0.0000;
	29780	29781	0.000371	0.026928	0	457.38	0	0	1.04375	0	1	0	0	-224.7800	-19.6900	224.9700	33.4700	0.0000	0.0000	0.0000	0.0000;
	29780	29782	0.000494	0.027817	0	457.26	0	0	1.04375	0	1	0	0	-224.7200	-14.5900	224.9700	28.7700	0.0000	0.0000	0.0000	0.0000;
	29780	29783	0.00057	0.026244	0	457.1	0	0	1.04375	0	1	0	0	-224.6800	-20.0400	224.9700	33.4700	0.0000	0.0000	0.0000	0.0000;
	29780	29784	0.000439	0.032789	0	456.75	0	0	1.04375	0	1	0	0	-224.7400	-16.7300	224.9700	33.4700	0.0000	0.0000	0.0000	0.0000;
	29780	29785	0.000248	0.001062	0	0	0	0	0	0	1	0	0	898.9200	71.0500	-897.0600	-63.0800	0.0000	0.0000	0.0000	0.0000;
	29780	29786	0.000216	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29785	30013	0.000139	0.001745	0.04185	1249.55	0	0	0	0	1	0	0	427.3800	1.6000	-427.1400	-3.1500	0.0000	0.0000	0.0000	0.0000;
	29788	29787	0.000289	0.021257	0	634.87	0	0	1	0	1	0	0	-346.6100	-2.6800	346.9500	27.3500	0.0000	0.0000	0.0000	0.0000;
	29788	29787	0.000289	0.021257	0	634.87	0	0	1	0	1	0	0	-346.6100	-2.6800	346.9500	27.3500	0.0000	0.0000	0.0000	0.0000;
	29788	29787	0.000289	0.021257	0	634.87	0	0	1	0	1	0	0	-346.6100	-2.6800	346.9500	27.3500	0.0000	0.0000	0.0000	0.0000;
	29788	29787	0.000289	0.021257	0	634.87	0	0	1	0	1	0	0	-346.6100	-2.6800	346.9500	27.3500	0.0000	0.0000	0.0000	0.0000;
	29787	29789	0.000486	0.030554	0	328.39	0	0	0.99375	0	1	0	0	-90.4500	-32.0900	90.4900	34.7500	0.0000	0.0000	0.0000	0.0000;
	29787	29790	0.000949	0.059352	0	328.39	0	0	1	0	1	0	0	-90.4100	-29.6100	90.4900	34.7500	0.0000	0.0000	0.0000	0.0000;
	29787	29791	0.00028	0.001102	0	0	0	0	0	0	1	0	0	-1206.9400	-47.7100	1210.8500	63.1200	0.0000	0.0000	0.0000	0.0000;
	29787	29792	0.000289	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29791	29949	0.001093	0.012096	0.23563	1230.39	0	0	0	0	1	0	0	-414.7200	-66.6700	416.5400	61.7200	0.0000	0.0000	0.0000	0.0000;
	29793	29794	0.001472	0.04332	0	304.29	0	0	1	0	1	0	0	-28.7800	-10.6700	28.8000	11.0600	0.0000	0.0000	0.0000	0.0000;
	29793	29795	0.001467	0.042713	0	304.04	0	0	1	0	1	0	0	-57.5400	-20.5800	57.5900	22.1200	0.0000	0.0000	0.0000	0.0000;
	29793	29796	0.000255	0.001198	0	0	0	0	0	0	1	0	0	86.3200	31.2500	-86.3000	-31.1500	0.0000	0.0000	0.0000	0.0000;
	29793	29797	0.00023	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29798	29799	0.001571	0.048516	0	173.77	0	0	1	0	1	0	0	-1.5000	-0.5700	1.5000	0.5800	0.0000	0.0000	0.0000	0.0000;
	29798	29800	0.00022	0.001184	0	0	0	0	0	0	1	0	0	1.5000	11.9300	-1.5000	-11.9300	0.0000	0.0000	0.0000	0.0000;
	29801	29804	0.0001	0.0001	0	564.27	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29801	29805	0.00028	0.001084	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29802	29804	0.001455	0.041297	0	282.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29803	29804	0.001455	0.041297	0	282.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29806	29807	0.000218	0.01398	0	451.75	0	0	1	0	1	0	0	-217.2100	-12.4900	217.3000	18.5800	0.0000	0.0000	0.0000	0.0000;
	29806	29808	0.000607	0.030476	0	451.7	0	0	1	0	1	0	0	-217.0400	4.0700	217.3000	9.1300	0.0000	0.0000	0.0000	0.0000;
	29806	29809	0.000632	0.030845	0	451.47	0	0	1	0	1	0	0	-217.0300	-5.2100	217.3000	18.5800	0.0000	0.0000	0.0000	0.0000;
	29806	29810	0.000649	0.038197	0	451.34	0	0	1	0	1	0	0	-217.0200	-2.0400	217.3000	18.5800	0.0000	0.0000	0.0000	0.0000;
	29806	29811	0.000236	0.01578	0	451.1	0	0	1	0	1	0	0	-217.2000	-6.5600	217.3000	13.4100	0.0000	0.0000	0.0000	0.0000;
	29806	29812	0.000441	0.032659	0	450.84	0	0	1	0	1	0	0	-217.1100	3.6200	217.3000	10.5300	0.0000	0.0000	0.0000	0.0000;
	29806	29813	0.000244	0.001152	0	0	0	0	0	0	1	0	0	1302.6100	18.6100	-1298.8100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	29806	29814	0.000202	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29815	29816	0.000796	0.047586	0	349.34	0	0	1.05625	0	1	0	0	-108.8900	3.3600	108.9800	2.2900	0.0000	0.0000	0.0000	0.0000;
	29815	29817	0.00069	0.034127	0	349.12	0	0	1.05625	0	1	0	0	-108.9000	2.4400	108.9800	1.6100	0.0000	0.0000	0.0000	0.0000;
	29815	29818	0.000705	0.034004	0	348.88	0	0	1.05625	0	1	0	0	-108.9000	2.4800	108.9800	1.5600	0.0000	0.0000	0.0000	0.0000;
	29815	29819	0.000597	0.038621	0	348.59	0	0	1.05625	0	1	0	0	-108.9100	2.3900	108.9800	2.1900	0.0000	0.0000	0.0000	0.0000;
	29815	29820	0.00051	0.02663	0	348.39	0	0	1.0625	0	1	0	0	-108.9200	-28.0200	108.9800	31.4300	0.0000	0.0000	0.0000	0.0000;
	29815	29821	0.00029	0.020854	0	348.07	0	0	1.0625	0	1	0	0	-108.9500	-37.7000	108.9800	40.5100	0.0000	0.0000	0.0000	0.0000;
	29815	29822	0.000242	0.001063	0	0	0	0	0	0	1	0	0	653.4700	55.0400	-652.5400	-50.9400	0.0000	0.0000	0.0000	0.0000;
	29815	29823	0.000278	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29824	29825	0.000228	0.001108	0	0	0	0	0	0	1	0	0	50.4900	19.3900	-50.4900	-19.3600	0.0000	0.0000	0.0000	0.0000;
	29825	30004	0.011687	0.045301	0.00268	100.9	0	0	0	0	1	0	0	21.4900	0.5700	-21.4400	-0.6700	0.0000	0.0000	0.0000	0.0000;
	29826	29827	0.000694	0.021334	0	332.11	0	0	1	0	1	0	0	-109.9100	14.6300	109.9800	-12.2100	0.0000	0.0000	0.0000	0.0000;
	29826	29828	0.000239	0.001133	0	0	0	0	0	0	1	0	0	109.9100	-14.6300	-109.8800	14.7600	0.0000	0.0000	0.0000	0.0000;
	29828	29925	0.004183	0.019984	0.00208	154.4	0	0	0	0	1	0	0	-89.8700	10.6700	90.1900	-9.3900	0.0000	0.0000	0.0000	0.0000;
	29828	29925	0.004183	0.019984	0.00208	154.4	0	0	0	0	1	0	0	-89.8700	10.6700	90.1900	-9.3900	0.0000	0.0000	0.0000	0.0000;
	29828	29925	0.004183	0.019984	0.00208	154.4	0	0	0	0	1	0	0	-89.8700	10.6700	90.1900	-9.3900	0.0000	0.0000	0.0000	0.0000;
	29829	29832	0.0001	0.000374	0	657.12	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29829	29833	0.000285	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29830	29832	0.000892	0.026554	0	328.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29831	29832	0.000892	0.026554	0	328.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29834	29837	0.0001	-0.004411	0	451.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29834	29838	0.000855	0.043353	0	281.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29834	29839	0.000664	0.041816	0	280.57	0	0	1	0	1	0	0	-52.6200	-11.9000	52.6400	13.0400	0.0000	0.0000	0.0000	0.0000;
	29834	29840	0.000802	0.044967	0	279.64	0	0	1	0	1	0	0	-52.6200	-10.8300	52.6400	12.0400	0.0000	0.0000	0.0000	0.0000;
	29834	29841	0.000739	0.037098	0	279.4	0	0	1	0	1	0	0	-52.6200	-13.4400	52.6400	14.4600	0.0000	0.0000	0.0000	0.0000;
	29834	29842	0.000238	0.001094	0	0	0	0	0	0	1	0	0	157.8700	47.2700	-157.8100	-46.9900	0.0000	0.0000	0.0000	0.0000;
	29834	29843	0.000261	0.001058	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29835	29837	0.000816	0.05832	0	225.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29836	29837	0.000816	0.05832	0	225.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29845	29844	0.000442	0.027836	0	310.37	0	0	1.0375	0	1	0	0	-22.9200	-134.3700	23.0100	139.4800	0.0000	0.0000	0.0000	0.0000;
	29844	29846	0.000519	0.036384	0	362.88	0	0	1	0	1	0	0	-119.9100	-23.9800	119.9800	28.9800	0.0000	0.0000	0.0000	0.0000;
	29844	29847	0.000482	0.034188	0	361.38	0	0	1	0	1	0	0	-119.9200	-25.9500	119.9800	30.6700	0.0000	0.0000	0.0000	0.0000;
	29844	29848	0.000503	0.032468	0	361.13	0	0	1	0	1	0	0	-119.9100	-27.4800	119.9800	31.9900	0.0000	0.0000	0.0000	0.0000;
	29844	29849	0.000578	0.034727	0	360.95	0	0	1	0	1	0	0	-119.9000	-25.1500	119.9800	29.9300	0.0000	0.0000	0.0000	0.0000;
	29844	29850	0.000742	0.044307	0	360.81	0	0	1	0	1	0	0	-119.8800	-18.1500	119.9800	24.1300	0.0000	0.0000	0.0000	0.0000;
	29844	29851	0.000424	0.022635	0	360.76	0	0	1	0	1	0	0	-119.9300	-20.6300	119.9800	23.7100	0.0000	0.0000	0.0000	0.0000;
	29844	29852	0.000278	0.001182	0	0	0	0	0	0	1	0	0	696.4500	-16.2300	-695.2100	21.5000	0.0000	0.0000	0.0000	0.0000;
	29844	29853	0.000282	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29852	29991	0.001748	0.021721	0.51004	1103.37	0	0	0	0	1	0	0	-15.9200	-23.0700	15.9200	-32.2200	0.0000	0.0000	0.0000	0.0000;
	29852	30897	0.002799	0.035457	0.49832	1145.21	0	0	0	0	1	0	0	-344.8500	22.8200	347.9800	-37.2500	0.0000	0.0000	0.0000	0.0000;
	29854	29857	0.000231	0.01337	0	499.44	0	0	1	0	1	0	0	258.8600	24.7500	-258.7100	-16.3900	0.0000	0.0000	0.0000	0.0000;
	29854	29858	0.000256	0.015824	0	513.25	0	0	0.98125	0	1	0	0	-332.3200	8.0700	332.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	29854	29859	0.000367	0.02226	0	512.98	0	0	0.98125	0	1	0	0	-332.2100	14.4100	332.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	29854	29860	0.00039	0.022095	0	512.71	0	0	0.98125	0	1	0	0	-332.1900	14.2500	332.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	29854	29861	0.000397	0.021651	0	512.66	0	0	0.98125	0	1	0	0	-332.1800	13.8100	332.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	29854	29862	0.000623	0.033823	0	512.03	0	0	0.98125	0	1	0	0	-331.9600	25.8800	332.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	29854	29863	0.000302	0.024652	0	511.93	0	0	0.98125	0	1	0	0	-332.2700	16.7900	332.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	29854	29864	0.000297	0.001093	0	0	0	0	0	0	1	0	0	1734.2700	-117.9600	-1725.9700	148.5000	0.0000	0.0000	0.0000	0.0000;
	29854	29865	0.000247	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29855	29857	0.000174	0.010094	0	449.44	0	0	1	0	1	0	0	-258.6000	-10.0800	258.7100	16.3900	0.0000	0.0000	0.0000	0.0000;
	29856	29857	0.001909	0.110726	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29864	29875	0.000551	0.006748	0.11191	1084.67	0	0	0	0	1	0	0	96.8300	-64.8900	-96.7600	53.6300	0.0000	0.0000	0.0000	0.0000;
	29867	29866	0.000499	0.026033	0	396.48	0	0	1.01875	0	1	0	0	-159.8900	-42.6800	160.0100	49.3900	0.0000	0.0000	0.0000	0.0000;
	29866	29868	0.000284	0.017548	0	731.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29866	29869	0.000309	0.020176	0	731.25	0	0	1	0	1	0	0	-222.2700	-73.1400	222.4300	83.3000	0.0000	0.0000	0.0000	0.0000;
	29866	29870	0.000215	0.001064	0	0	0	0	0	0	1	0	0	62.2600	23.7500	-62.2500	-23.7000	0.0000	0.0000	0.0000	0.0000;
	29866	29871	0.00022	0.001178	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	31503	29870	0.001169	0.014061	0.28197	1207.92	0	0	0	0	1	0	0	-385.9100	6.2100	387.5300	-17.3600	0.0000	0.0000	0.0000	0.0000;
	29870	31539	0.001923	0.023045	0.4087	1080.51	0	0	0	0	1	0	0	194.4400	-38.5700	-193.7700	2.1700	0.0000	0.0000	0.0000	0.0000;
	29872	29873	0.000838	0.047477	0	274.98	0	0	1.0375	0	1	0	0	-51.4700	-24.6800	51.4900	26.2100	0.0000	0.0000	0.0000	0.0000;
	29872	29874	0.000917	0.045763	0	274.82	0	0	1.0375	0	1	0	0	-51.4600	-24.7300	51.4900	26.2100	0.0000	0.0000	0.0000	0.0000;
	29872	29875	0.000275	0.001194	0	0	0	0	0	0	1	0	0	102.9300	170.5300	-102.8300	-170.1000	0.0000	0.0000	0.0000	0.0000;
	29872	29876	0.000288	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29877	29878	0.00095	0.026169	0	340.74	0	0	1	0	1	0	0	-139.7800	-53.5000	139.9800	59.0900	0.0000	0.0000	0.0000	0.0000;
	29877	29879	0.001917	0.053789	0	339.95	0	0	1	0	1	0	0	-139.5700	-53.2800	139.9800	64.7200	0.0000	0.0000	0.0000	0.0000;
	29877	29880	0.000223	0.001192	0	0	0	0	0	0	1	0	0	279.3500	106.7800	-279.1600	-105.7600	0.0000	0.0000	0.0000	0.0000;
	29877	29881	0.000269	0.001047	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29882	29885	0.000812	0.044885	0	446.53	0	0	1	0	1	0	0	158.0400	-1.4900	-157.8600	11.8300	0.0000	0.0000	0.0000	0.0000;
	29882	29886	0.001059	0.053115	0	308.62	0	0	1	0	1	0	0	-67.2700	-23.3700	67.3200	25.8600	0.0000	0.0000	0.0000	0.0000;
	29882	29887	0.000694	0.045612	0	308.59	0	0	1	0	1	0	0	-67.2900	-23.7100	67.3200	25.8600	0.0000	0.0000	0.0000	0.0000;
	29882	29888	0.000623	0.038396	0	307.95	0	0	1	0	1	0	0	-67.2900	-24.0500	67.3200	25.8600	0.0000	0.0000	0.0000	0.0000;
	29882	29889	0.000563	0.035541	0	307.35	0	0	1	0	1	0	0	-67.3000	-24.1800	67.3200	25.8600	0.0000	0.0000	0.0000	0.0000;
	29882	29890	0.000542	0.036317	0	306.27	0	0	1	0	1	0	0	-67.3000	-24.1400	67.3200	25.8600	0.0000	0.0000	0.0000	0.0000;
	29882	29891	0.000514	0.034303	0	305.77	0	0	1	0	1	0	0	-67.3000	-24.2400	67.3200	25.8600	0.0000	0.0000	0.0000	0.0000;
	29882	29892	0.000225	0.001065	0	0	0	0	0	0	1	0	0	245.7100	145.1900	-245.5400	-144.3900	0.0000	0.0000	0.0000	0.0000;
	29882	29893	0.000223	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29883	29885	-0.000253	-0.013956	0	421.53	0	0	1	0	1	0	0	-157.9200	8.6200	157.8600	-11.8300	0.0000	0.0000	0.0000	0.0000;
	29884	29885	0.003241	0.179062	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29892	29986	0.000737	0.00871	0.50917	1289.13	0	0	0	0	1	0	0	-734.4300	83.6200	738.1900	-94.0100	0.0000	0.0000	0.0000	0.0000;
	31452	29892	0.001896	0.020585	0.36639	1379.6	0	0	0	0	1	0	0	-643.5500	40.0100	651.0000	1.5600	0.0000	0.0000	0.0000	0.0000;
	31452	29892	0.001896	0.020585	0.36639	1379.6	0	0	0	0	1	0	0	-643.5500	40.0100	651.0000	1.5600	0.0000	0.0000	0.0000	0.0000;
	29894	29897	0.000167	0.010589	0	585.1	0	0	1	0	1	0	0	373.1100	76.7800	-372.8900	-62.5500	0.0000	0.0000	0.0000	0.0000;
	29894	29898	0.000298	0.001164	0	0	0	0	0	0	1	0	0	102.8200	130.5700	-102.7400	-130.2700	0.0000	0.0000	0.0000	0.0000;
	29894	29899	0.00021	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29895	29897	0.000234	0.014843	0	535.1	0	0	1	0	1	0	0	-372.5800	-42.5900	372.8900	62.5500	0.0000	0.0000	0.0000	0.0000;
	29896	29897	0.001893	0.120151	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29986	29898	0.000232	0.002433	0.07316	1117.8	0	0	0	0	1	0	0	277.9400	-34.9500	-277.7700	28.8500	0.0000	0.0000	0.0000	0.0000;
	29900	29901	0.001357	0.035319	0	277.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29900	29902	0.000256	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29900	29903	0.000235	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29904	29905	0.000343	0.019747	0	391.13	0	0	1	0	1	0	0	-158.6000	22.2900	158.6800	-17.6200	0.0000	0.0000	0.0000	0.0000;
	29904	29906	0.000795	0.035674	0	390.91	0	0	1	0	1	0	0	-158.4900	26.1100	158.6800	-17.6200	0.0000	0.0000	0.0000	0.0000;
	29904	29907	0.000272	0.001171	0	0	0	0	0	0	1	0	0	317.0900	-48.4000	-316.8300	49.5100	0.0000	0.0000	0.0000	0.0000;
	29904	29908	0.000224	0.001109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29907	29933	0.001338	0.014875	0.54898	1181.09	0	0	0	0	1	0	0	371.9600	-41.1800	-370.2500	0.8600	0.0000	0.0000	0.0000	0.0000;
	29909	29910	0.000247	0.001158	0	0	0	0	0	0	1	0	0	49.9900	19.2000	-49.9900	-19.1700	0.0000	0.0000	0.0000	0.0000;
	29911	29912	0.003321	0.082333	0	152.3	0	0	1	0	1	0	0	-2.0000	-0.9300	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	29911	29913	0.003932	0.11612	0	94.43	0	0	1	0	1	0	0	-1.0000	-0.4600	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	29911	29914	0.003847	0.101416	0	94.03	0	0	1	0	1	0	0	-1.0000	-0.4600	1.0000	0.4700	0.0000	0.0000	0.0000	0.0000;
	29911	29915	0.000299	0.001156	0	0	0	0	0	0	1	0	0	4.0000	1.8600	-4.0000	-1.8600	0.0000	0.0000	0.0000	0.0000;
	29911	29916	0.000226	0.001113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29917	29918	0.000479	0.028469	0	425.95	0	0	1	0	1	0	0	-186.8100	-38.6900	186.9700	48.3100	0.0000	0.0000	0.0000	0.0000;
	29917	29919	0.000269	0.017325	0	425.21	0	0	1	0	1	0	0	-186.8800	-42.4000	186.9700	48.3100	0.0000	0.0000	0.0000	0.0000;
	29917	29920	0.000353	0.025813	0	424.75	0	0	1	0	1	0	0	-186.8600	-31.5200	186.9700	40.1200	0.0000	0.0000	0.0000	0.0000;
	29917	29921	0.000535	0.034467	0	424.37	0	0	1	0	1	0	0	-186.7900	-36.7100	186.9700	48.3100	0.0000	0.0000	0.0000	0.0000;
	29917	29922	0.000295	0.001107	0	0	0	0	0	0	1	0	0	747.3500	-20.3800	-745.8100	26.1200	0.0000	0.0000	0.0000	0.0000;
	29917	29923	0.000221	0.001147	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29922	29959	0.002346	0.029961	0.51163	1240.5	0	0	0	0	1	0	0	-556.2600	41.7800	563.1300	-9.2900	0.0000	0.0000	0.0000	0.0000;
	29924	29925	0.000284	0.001154	0	0	0	0	0	0	1	0	0	122.4800	39.2400	-122.4400	-39.0600	0.0000	0.0000	0.0000	0.0000;
	29926	29927	0.000501	0.03168	0	415.54	0	0	1	0	1	0	0	-178.2900	-23.8100	178.4400	33.2700	0.0000	0.0000	0.0000	0.0000;
	29926	29928	0.000585	0.036946	0	415.47	0	0	1	0	1	0	0	-178.2700	-18.5900	178.4400	29.5400	0.0000	0.0000	0.0000	0.0000;
	29926	29929	0.000604	0.042466	0	415.17	0	0	1	0	1	0	0	-178.2600	-15.8400	178.4400	28.3900	0.0000	0.0000	0.0000	0.0000;
	29926	29930	0.000508	0.028805	0	414.9	0	0	1	0	1	0	0	-178.2900	-27.0200	178.4400	35.6700	0.0000	0.0000	0.0000	0.0000;
	29926	29931	0.000458	0.028115	0	414.83	0	0	1	0	1	0	0	-178.3100	-20.0400	178.4400	28.3900	0.0000	0.0000	0.0000	0.0000;
	29926	29932	0.000435	0.023725	0	414.76	0	0	1	0	1	0	0	-178.3100	-34.9900	178.4400	42.2200	0.0000	0.0000	0.0000	0.0000;
	29926	29933	0.000248	0.001089	0	0	0	0	0	0	1	0	0	1069.7300	-31.7400	-1067.1100	43.2500	0.0000	0.0000	0.0000	0.0000;
	29926	29934	0.000202	0.001152	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29935	29938	0.000513	0.02371	0	666.9	0	0	1	0	1	0	0	442.0900	1.4100	-441.1700	41.5000	0.0000	0.0000	0.0000	0.0000;
	29935	29939	0.000438	0.03411	0	322.36	0	0	1.0375	0	1	0	0	-85.3500	-30.0100	85.3900	32.7900	0.0000	0.0000	0.0000	0.0000;
	29935	29941	0.000291	0.001151	0	0	0	0	0	0	1	0	0	-356.7400	28.6000	357.0900	-27.2400	0.0000	0.0000	0.0000	0.0000;
	29935	29942	0.000217	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29936	29938	-0.000135	-0.006246	0	541.9	0	0	1	0	1	0	0	-441.4100	30.1900	441.1700	-41.5000	0.0000	0.0000	0.0000	0.0000;
	29936	29940	0.001807	0.047338	0	296.12	0	0	1.025	0	1	0	0	-42.6600	2.9300	42.6900	-2.0900	0.0000	0.0000	0.0000	0.0000;
	29937	29938	0.001737	0.080313	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29943	29944	0.000542	0.029789	0	494.91	0	0	1	0	1	0	0	-282.8900	-36.7100	283.3000	59.0800	0.0000	0.0000	0.0000	0.0000;
	29943	29945	0.000341	0.020208	0	494.8	0	0	1	0	1	0	0	-247.4300	-47.2400	247.6300	59.0800	0.0000	0.0000	0.0000	0.0000;
	29943	29946	0.000312	0.019765	0	494.34	0	0	1	0	1	0	0	-248.4000	-40.5600	248.5800	52.1100	0.0000	0.0000	0.0000	0.0000;
	29943	29947	0.000519	0.031783	0	494.25	0	0	1	0	1	0	0	-282.9100	-35.2400	283.3000	59.0800	0.0000	0.0000	0.0000	0.0000;
	29943	29948	0.000273	0.020746	0	494.01	0	0	1	0	1	0	0	-283.0900	-43.3700	283.3000	59.0800	0.0000	0.0000	0.0000	0.0000;
	29943	29949	0.000239	0.001161	0	0	0	0	0	0	1	0	0	1344.7200	53.5400	-1340.7300	-34.1300	0.0000	0.0000	0.0000	0.0000;
	29943	29950	0.000266	0.001026	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29951	29954	0.0001	0.000876	0	720.73	0	0	1	0	1	0	0	-58.9800	3.5100	58.9800	-3.4900	0.0000	0.0000	0.0000	0.0000;
	29951	29957	0.0001	0.001832	0	720.61	0	0	1	0	1	0	0	-29.4900	1.7100	29.4900	-1.7000	0.0000	0.0000	0.0000	0.0000;
	29951	29958	0.000693	0.040838	0	293.67	0	0	1.0125	0	1	0	0	-58.9700	-21.1500	58.9900	22.6600	0.0000	0.0000	0.0000	0.0000;
	29951	29959	0.00029	0.001047	0	0	0	0	0	0	1	0	0	147.4400	104.1700	-147.3500	-103.8600	0.0000	0.0000	0.0000	0.0000;
	29951	29960	0.00027	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29952	29954	0.000478	0.0371	0	360.37	0	0	1	0	1	0	0	29.5000	-1.4500	-29.4900	1.7400	0.0000	0.0000	0.0000	0.0000;
	29953	29954	0.000478	0.0371	0	360.37	0	0	1	0	1	0	0	29.5000	-1.4500	-29.4900	1.7400	0.0000	0.0000	0.0000	0.0000;
	29955	29957	0.000509	0.031563	0	360.31	0	0	1	0	1	0	0	29.5000	-1.4500	-29.4900	1.7000	0.0000	0.0000	0.0000	0.0000;
	29956	29957	0.000509	0.031563	0	360.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29961	29962	0.000224	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29962	29965	0.011058	0.047548	0.00632	139.22	0	0	0	0	1	0	0	-67.2300	16.1500	67.7800	-14.3700	0.0000	0.0000	0.0000	0.0000;
	29963	29964	0.001759	0.052601	0	236.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29963	29965	0.000237	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29966	29967	0.001397	0.035102	0	283.22	0	0	1	0	1	0	0	-28.8200	-7.3100	28.8300	7.6000	0.0000	0.0000	0.0000	0.0000;
	29966	29968	0.001235	0.033191	0	305.9	0	0	1	0	1	0	0	-57.6200	-14.2500	57.6600	15.3400	0.0000	0.0000	0.0000	0.0000;
	29966	29969	0.000985	0.026419	0	305.85	0	0	1	0	1	0	0	-57.6300	-18.6800	57.6600	19.5900	0.0000	0.0000	0.0000	0.0000;
	29966	29970	0.002078	0.052632	0	283.13	0	0	1	0	1	0	0	-28.8100	-9.3200	28.8300	9.7700	0.0000	0.0000	0.0000	0.0000;
	29966	29971	0.000241	0.001192	0	0	0	0	0	0	1	0	0	172.8700	49.5700	-172.8000	-49.2100	0.0000	0.0000	0.0000	0.0000;
	29966	29972	0.000254	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29974	29973	0.000364	0.023426	0	419.52	0	0	1	0	1	0	0	-204.0900	-14.0400	204.2300	23.2700	0.0000	0.0000	0.0000	0.0000;
	29973	29975	0.000723	0.037536	0	293.2	0	0	1	0	1	0	0	-29.1900	-10.8700	29.2000	11.2100	0.0000	0.0000	0.0000	0.0000;
	29973	29977	0.000286	0.00115	0	0	0	0	0	0	1	0	0	-175.0400	-54.4700	175.1300	54.8300	0.0000	0.0000	0.0000	0.0000;
	29973	29978	0.000276	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29974	29976	0.001639	0.041426	0	283.69	0	0	1	0	1	0	0	-29.1800	-10.8300	29.2000	11.2100	0.0000	0.0000	0.0000	0.0000;
	29980	29979	0.000454	0.02777	0	519.42	0	0	1.03125	0	1	0	0	-299.0100	-80.4000	299.4300	106.4300	0.0000	0.0000	0.0000	0.0000;
	29979	29981	0.000584	0.025919	0	484.75	0	0	1	0	1	0	0	-269.5600	-34.0500	269.9600	51.8100	0.0000	0.0000	0.0000	0.0000;
	29979	29982	0.000331	0.019138	0	484.55	0	0	1	0	1	0	0	-269.7300	-38.6200	269.9600	51.8100	0.0000	0.0000	0.0000	0.0000;
	29979	29983	0.000287	0.01674	0	484.37	0	0	1	0	1	0	0	-269.7600	-40.2500	269.9600	51.8100	0.0000	0.0000	0.0000	0.0000;
	29979	29984	0.000254	0.016733	0	484.21	0	0	1	0	1	0	0	-269.7900	-40.2500	269.9600	51.8100	0.0000	0.0000	0.0000	0.0000;
	29979	29985	0.000318	0.01906	0	484.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29979	29986	0.000285	0.001184	0	0	0	0	0	0	1	0	0	779.4100	-106.7300	-777.7800	113.5300	0.0000	0.0000	0.0000	0.0000;
	29979	29987	0.000203	0.001006	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29986	30657	0.001291	0.017318	0.574	1120.07	0	0	0	0	1	0	0	-238.3500	15.4400	239.0600	-67.4500	0.0000	0.0000	0.0000	0.0000;
	29988	29989	0.000444	0.02805	0	247.68	0	0	1	0	1	0	0	-33.6900	1.9500	33.7000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	29988	29990	0.000505	0.036912	0	308.94	0	0	1	0	1	0	0	-33.6900	2.0400	33.7000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	29988	29991	0.000236	0.00101	0	0	0	0	0	0	1	0	0	67.3800	-3.9800	-67.3700	4.0300	0.0000	0.0000	0.0000	0.0000;
	29988	29992	0.000241	0.001108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29993	29996	0.000893	0.05868	0	519.98	0	0	1	0	1	0	0	412.6600	33.0500	-411.2200	60.9700	0.0000	0.0000	0.0000	0.0000;
	29993	29997	0.000182	0.010812	0	1154.66	0	0	1.0625	0	1	0	0	-886.4600	-231.1000	888.0800	326.8600	0.0000	0.0000	0.0000	0.0000;
	29993	29998	0.000157	0.01174	0	1154.66	0	0	1.0625	0	1	0	0	-886.6900	-223.2600	888.0800	326.8600	0.0000	0.0000	0.0000	0.0000;
	29993	29999	0.000236	0.001059	0	0	0	0	0	0	1	0	0	1360.5000	-254.8200	-1356.2700	273.7900	0.0000	0.0000	0.0000	0.0000;
	29993	30000	0.000245	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	29994	29996	-0.000415	-0.027256	0	494.98	0	0	1	0	1	0	0	-411.8900	17.3000	411.2200	-60.9700	0.0000	0.0000	0.0000	0.0000;
	29995	29996	0.002171	0.142668	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30001	30002	0.000229	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30003	30004	0.000208	0.00104	0	0	0	0	0	0	1	0	0	60.6600	1.3900	-60.6500	-1.3500	0.0000	0.0000	0.0000	0.0000;
	30005	30008	0.000889	0.056008	0	622.83	0	0	1	0	1	0	0	245.3000	52.5900	-244.7800	-20.0600	0.0000	0.0000	0.0000	0.0000;
	30005	30009	0.000325	0.01847	0	459.58	0	0	1	0	1	0	0	-225.4100	-45.3100	225.5700	54.3200	0.0000	0.0000	0.0000	0.0000;
	30005	30010	0.000513	0.030811	0	459.39	0	0	1	0	1	0	0	-225.3200	-33.8300	225.5700	48.5900	0.0000	0.0000	0.0000	0.0000;
	30005	30011	0.000787	0.037999	0	458.38	0	0	1	0	1	0	0	-225.1900	-30.4800	225.5700	48.5900	0.0000	0.0000	0.0000	0.0000;
	30005	30012	0.000946	0.038101	0	457.49	0	0	1	0	1	0	0	-225.1200	-23.9100	225.5700	41.9200	0.0000	0.0000	0.0000	0.0000;
	30005	30013	0.000284	0.001142	0	0	0	0	0	0	1	0	0	655.7500	151.9200	-654.5600	-147.1500	0.0000	0.0000	0.0000	0.0000;
	30005	30014	0.000205	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30006	30008	-0.000268	-0.016869	0	497.83	0	0	1	0	1	0	0	-244.9400	-29.8600	244.7800	20.0600	0.0000	0.0000	0.0000	0.0000;
	30007	30008	0.002852	0.179679	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30013	31117	0.005371	0.068487	0.9911	1242.76	0	0	0	0	1	0	0	500.0300	-13.3200	-487.4700	66.6200	0.0000	0.0000	0.0000	0.0000;
	30016	30015	0.009513	0.046035	0.00454	142.94	0	0	0	0	1	0	0	-110.6100	27.7500	111.7700	-22.5900	0.0000	0.0000	0.0000	0.0000;
	60229	30015	0.020885	0.09211	0.00802	145.94	0	0	0	0	1	0	0	72.1800	-4.6800	-71.1600	8.2900	0.0000	0.0000	0.0000	0.0000;
	60229	30015	0.020885	0.09211	0.00802	145.94	0	0	0	0	1	0	0	72.1800	-4.6800	-71.1600	8.2900	0.0000	0.0000	0.0000	0.0000;
	30016	30017	0.000202	0.001099	0	0	0	0	0	0	1	0	0	30.5600	4.5900	-30.5600	-4.5800	0.0000	0.0000	0.0000	0.0000;
	30020	30016	0.009937	0.054191	0.00498	91.04	0	0	0	0	1	0	0	-6.9100	21.0300	6.9600	-21.3100	0.0000	0.0000	0.0000	0.0000;
	30016	30021	0.036059	0.151679	0.01265	134.67	0	0	0	0	1	0	0	73.0900	-11.0200	-71.2400	17.4600	0.0000	0.0000	0.0000	0.0000;
	60232	30018	0.000705	0.008588	0.18487	1275.11	0	0	0	0	1	0	0	-579.4200	59.4000	581.6600	-52.0100	0.0000	0.0000	0.0000	0.0000;
	30018	61095	0.001937	0.021961	0.37551	1284.06	0	0	0	0	1	0	0	-612.2100	42.0600	619.0500	-5.0700	0.0000	0.0000	0.0000	0.0000;
	30019	30020	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-30.5600	35.8800	30.5600	-35.8600	0.0000	0.0000	0.0000	0.0000;
	30020	30754	0.027708	0.113205	0.02123	122.14	0	0	0	0	1	0	0	-23.6500	14.8300	23.8600	-16.2500	0.0000	0.0000	0.0000	0.0000;
	30042	30021	0.023221	0.092029	0.00822	129.16	0	0	0	0	1	0	0	-55.8600	5.0400	56.5600	-3.1000	0.0000	0.0000	0.0000	0.0000;
	30465	30021	0.013521	0.066472	0.00549	101.01	0	0	0	0	1	0	0	-3.3200	16.5500	3.3500	-16.9500	0.0000	0.0000	0.0000	0.0000;
	30022	30025	0.017478	0.057783	0.00446	133.95	0	0	0	0	1	0	0	-56.3600	-2.8600	56.9100	4.2300	0.0000	0.0000	0.0000	0.0000;
	30026	30022	0.007175	0.026429	0.0031	126.48	0	0	0	0	1	0	0	-28.7700	6.2400	28.8300	-6.3200	0.0000	0.0000	0.0000	0.0000;
	30026	30023	0.008891	0.034606	0.00495	131.29	0	0	0	0	1	0	0	45.3700	-11.3700	-45.1800	11.6200	0.0000	0.0000	0.0000	0.0000;
	30720	30023	0.021387	0.106335	0.00863	117.5	0	0	0	0	1	0	0	-17.5400	14.6500	17.6500	-14.9700	0.0000	0.0000	0.0000	0.0000;
	30024	30025	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-27.5300	-5.6700	27.5300	5.6800	0.0000	0.0000	0.0000	0.0000;
	30025	30026	0.023136	0.085728	0.01037	131.59	0	0	0	0	1	0	0	47.6400	2.0400	-47.1300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	30028	30025	0.010849	0.062116	0.00907	143.07	0	0	0	0	1	0	0	110.0200	22.9100	-108.7500	-16.5700	0.0000	0.0000	0.0000	0.0000;
	30025	30057	0.041566	0.218513	0.02417	123.49	0	0	0	0	1	0	0	-23.3300	4.6200	23.5700	-5.8800	0.0000	0.0000	0.0000	0.0000;
	30720	30027	0.024138	0.105687	0.01485	107.17	0	0	0	0	1	0	0	7.8600	-15.6200	-7.8000	14.3700	0.0000	0.0000	0.0000	0.0000;
	30028	30057	0.053591	0.177379	0.03389	110.16	0	0	0	0	1	0	0	9.8000	10.0100	-9.6900	-13.1800	0.0000	0.0000	0.0000	0.0000;
	30655	30028	0.018131	0.084489	0.01007	144.35	0	0	0	0	1	0	0	66.6000	-11.6300	-65.8300	14.1100	0.0000	0.0000	0.0000	0.0000;
	30655	30028	0.018131	0.084489	0.01007	144.35	0	0	0	0	1	0	0	66.6000	-11.6300	-65.8300	14.1100	0.0000	0.0000	0.0000	0.0000;
	30029	30030	0.022024	0.091296	0.00657	122.16	0	0	0	0	1	0	0	33.0300	-5.5900	-32.7900	5.9100	0.0000	0.0000	0.0000	0.0000;
	30029	30056	0.040114	0.151479	0.01386	127.3	0	0	0	0	1	0	0	-47.2400	2.6700	48.1100	-0.8100	0.0000	0.0000	0.0000	0.0000;
	30030	30069	0.017907	0.073059	0.0053	116.64	0	0	0	0	1	0	0	23.4300	-8.0400	-23.3200	7.9300	0.0000	0.0000	0.0000	0.0000;
	30031	30032	0.019818	0.097056	0.00876	112.06	0	0	0	0	1	0	0	-5.8500	-0.0800	5.8600	-0.8300	0.0000	0.0000	0.0000	0.0000;
	30031	30753	0.027745	0.115292	0.00884	130.28	0	0	0	0	1	0	0	47.5200	-6.6800	-46.9200	8.2200	0.0000	0.0000	0.0000	0.0000;
	30031	60315	0.028713	0.136579	0.01675	129.13	0	0	0	0	1	0	0	-49.1300	5.1600	49.7900	-3.8300	0.0000	0.0000	0.0000	0.0000;
	30032	30033	0.000298	0.00106	0	0	0	0	0	0	1	0	0	9.4000	1.3100	-9.4000	-1.3100	0.0000	0.0000	0.0000	0.0000;
	30032	30034	0.02766	0.130612	0.01627	150.87	0	0	0	0	1	0	0	103.5100	-12.3100	-100.7000	23.8200	0.0000	0.0000	0.0000	0.0000;
	30032	30034	0.02766	0.130612	0.01627	150.87	0	0	0	0	1	0	0	103.5100	-12.3100	-100.7000	23.8200	0.0000	0.0000	0.0000	0.0000;
	30032	30035	0.042591	0.15835	0.02055	133.8	0	0	0	0	1	0	0	61.4900	-14.8700	-59.9100	18.5500	0.0000	0.0000	0.0000	0.0000;
	30032	60315	0.014842	0.064614	0.00702	157.21	0	0	0	0	1	0	0	-94.5900	13.0000	95.8600	-8.2400	0.0000	0.0000	0.0000	0.0000;
	30032	60315	0.014842	0.064614	0.00702	157.21	0	0	0	0	1	0	0	-94.5900	13.0000	95.8600	-8.2400	0.0000	0.0000	0.0000	0.0000;
	30032	60315	0.014842	0.064614	0.00702	157.21	0	0	0	0	1	0	0	-94.5900	13.0000	95.8600	-8.2400	0.0000	0.0000	0.0000	0.0000;
	30034	30036	0.018256	0.071284	0.00716	114.99	0	0	0	0	1	0	0	-17.7200	3.1600	17.7800	-3.7000	0.0000	0.0000	0.0000	0.0000;
	30034	30043	0.023707	0.103474	0.01353	151.4	0	0	0	0	1	0	0	102.5800	-26.5400	-100.0700	36.0200	0.0000	0.0000	0.0000	0.0000;
	30034	30043	0.023707	0.103474	0.01353	151.4	0	0	0	0	1	0	0	102.5800	-26.5400	-100.0700	36.0200	0.0000	0.0000	0.0000	0.0000;
	30036	30035	0.016809	0.073531	0.00607	120.71	0	0	0	0	1	0	0	-30.4200	0.9000	30.5600	-0.9000	0.0000	0.0000	0.0000	0.0000;
	30035	30038	0.037105	0.088174	0.00864	120.82	0	0	0	0	1	0	0	23.0300	-18.5200	-22.7300	18.2900	0.0000	0.0000	0.0000	0.0000;
	30040	30037	0.009686	0.043197	0.00357	152.88	0	0	0	0	1	0	0	101.6100	-1.6100	-100.7000	5.3100	0.0000	0.0000	0.0000	0.0000;
	30040	30037	0.009686	0.043197	0.00357	152.88	0	0	0	0	1	0	0	101.6100	-1.6100	-100.7000	5.3100	0.0000	0.0000	0.0000	0.0000;
	30649	30037	0.016458	0.064655	0.01102	151.69	0	0	0	0	1	0	0	-92.6200	12.2500	93.9800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	30649	30037	0.016458	0.064655	0.01102	151.69	0	0	0	0	1	0	0	-92.6200	12.2500	93.9800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	30038	30039	0.000297	0.001093	0	0	0	0	0	0	1	0	0	16.4000	3.7800	-16.4000	-3.7800	0.0000	0.0000	0.0000	0.0000;
	30040	30038	0.012797	0.050108	0.00381	153.57	0	0	0	0	1	0	0	-107.0700	36.6300	108.5700	-31.1600	0.0000	0.0000	0.0000	0.0000;
	30040	30038	0.012797	0.050108	0.00381	153.57	0	0	0	0	1	0	0	-107.0700	36.6300	108.5700	-31.1600	0.0000	0.0000	0.0000	0.0000;
	30038	60705	0.011577	0.049576	0.00899	152.87	0	0	0	0	1	0	0	-105.4100	20.1200	106.6400	-15.8400	0.0000	0.0000	0.0000	0.0000;
	30038	60705	0.011577	0.049576	0.00899	152.87	0	0	0	0	1	0	0	-105.4100	20.1200	106.6400	-15.8400	0.0000	0.0000	0.0000	0.0000;
	30040	30041	0.000216	0.001174	0	0	0	0	0	0	1	0	0	10.9100	1.8900	-10.9100	-1.8900	0.0000	0.0000	0.0000	0.0000;
	30265	30042	0.018387	0.065968	0.01181	124.67	0	0	0	0	1	0	0	-39.4800	5.9800	39.7700	-6.1700	0.0000	0.0000	0.0000	0.0000;
	30043	30564	0.015657	0.07138	0.0153	149.28	0	0	0	0	1	0	0	95.8100	-1.1500	-94.4700	5.6100	0.0000	0.0000	0.0000	0.0000;
	30043	30564	0.015657	0.07138	0.0153	149.28	0	0	0	0	1	0	0	95.8100	-1.1500	-94.4700	5.6100	0.0000	0.0000	0.0000	0.0000;
	30045	30044	0.020329	0.096277	0.00635	98.36	0	0	0	0	1	0	0	0.8000	6.6700	-0.7900	-7.2800	0.0000	0.0000	0.0000	0.0000;
	30044	30564	0.01429	0.062121	0.00726	133.46	0	0	0	0	1	0	0	-58.8100	-5.6500	59.3000	7.0000	0.0000	0.0000	0.0000	0.0000;
	30565	30044	0.008542	0.042815	0.00472	126.19	0	0	0	0	1	0	0	-35.3400	-1.0300	35.4400	1.0700	0.0000	0.0000	0.0000	0.0000;
	30045	30263	0.01775	0.104018	0.01553	138.45	0	0	0	0	1	0	0	85.4000	-4.6200	-84.1500	10.3200	0.0000	0.0000	0.0000	0.0000;
	30564	30045	0.011956	0.049254	0.0065	136.75	0	0	0	0	1	0	0	73.1900	-5.6200	-72.5800	7.4600	0.0000	0.0000	0.0000	0.0000;
	30045	30650	0.020336	0.092353	0.00769	119.71	0	0	0	0	1	0	0	-25.7100	-12.9300	25.8700	12.8400	0.0000	0.0000	0.0000	0.0000;
	30046	30047	0.008562	0.025161	0.00273	111.89	0	0	0	0	1	0	0	7.3500	-17.6600	-7.3200	17.4500	0.0000	0.0000	0.0000	0.0000;
	30048	30046	0.022076	0.086043	0.00577	124.15	0	0	0	0	1	0	0	-35.2100	7.5300	35.4800	-7.0800	0.0000	0.0000	0.0000	0.0000;
	30046	30049	0.009401	0.043693	0.00446	132.22	0	0	0	0	1	0	0	-58.4900	21.4700	58.8300	-20.3400	0.0000	0.0000	0.0000	0.0000;
	30047	30053	0.022698	0.104818	0.01418	110.17	0	0	0	0	1	0	0	-8.3400	9.1800	8.3700	-10.5200	0.0000	0.0000	0.0000	0.0000;
	30539	30048	0.029401	0.123647	0.01566	116.18	0	0	0	0	1	0	0	-19.4300	7.5800	19.5500	-8.7200	0.0000	0.0000	0.0000	0.0000;
	30049	30879	0.0375	0.155263	0.01469	137.49	0	0	0	0	1	0	0	-74.4900	16.6000	76.5700	-9.5300	0.0000	0.0000	0.0000	0.0000;
	30050	30051	0.00024	0.001181	0	0	0	0	0	0	1	0	0	-14.9200	-4.7200	14.9200	4.7200	0.0000	0.0000	0.0000	0.0000;
	30051	30052	0.023073	0.097641	0.0086	142.65	0	0	0	0	1	0	0	-65.9500	-1.4900	66.9500	4.8400	0.0000	0.0000	0.0000	0.0000;
	30051	30052	0.023073	0.097641	0.0086	142.65	0	0	0	0	1	0	0	-65.9500	-1.4900	66.9500	4.8400	0.0000	0.0000	0.0000	0.0000;
	30755	30051	0.04223	0.186656	0.01756	130.91	0	0	0	0	1	0	0	-48.6100	2.7400	49.6500	0.1100	0.0000	0.0000	0.0000	0.0000;
	30051	30756	0.039294	0.155775	0.01852	131.21	0	0	0	0	1	0	0	67.3200	-1.8500	-65.5500	7.0500	0.0000	0.0000	0.0000	0.0000;
	30052	30403	0.019795	0.091191	0.01759	135.53	0	0	0	0	1	0	0	70.9300	-3.0400	-69.9700	5.6400	0.0000	0.0000	0.0000	0.0000;
	30052	30879	0.01446	0.061362	0.00585	147.84	0	0	0	0	1	0	0	-75.1100	-3.9700	75.9000	6.6900	0.0000	0.0000	0.0000	0.0000;
	30052	30879	0.01446	0.061362	0.00585	147.84	0	0	0	0	1	0	0	-75.1100	-3.9700	75.9000	6.6900	0.0000	0.0000	0.0000	0.0000;
	30052	30879	0.01446	0.061362	0.00585	147.84	0	0	0	0	1	0	0	-75.1100	-3.9700	75.9000	6.6900	0.0000	0.0000	0.0000	0.0000;
	30053	30620	0.046238	0.17018	0.02962	126.69	0	0	0	0	1	0	0	-42.1300	7.2500	42.9500	-7.3800	0.0000	0.0000	0.0000	0.0000;
	30054	30400	0.082049	0.374638	0.0361	114.81	0	0	0	0	1	0	0	9.9400	-4.3300	-9.8600	0.9900	0.0000	0.0000	0.0000	0.0000;
	30054	30405	0.028349	0.089058	0.0118	133.89	0	0	0	0	1	0	0	64.0100	8.4400	-62.8600	-6.0200	0.0000	0.0000	0.0000	0.0000;
	30879	30054	0.016983	0.074206	0.00679	140.76	0	0	0	0	1	0	0	84.9600	8.8100	-83.8000	-4.4600	0.0000	0.0000	0.0000	0.0000;
	30055	30124	0.035721	0.122076	0.01095	122.6	0	0	0	0	1	0	0	-36.7200	14.4600	37.2700	-13.7300	0.0000	0.0000	0.0000	0.0000;
	30055	30127	0.016885	0.091579	0.008	116.85	0	0	0	0	1	0	0	25.9700	-20.0100	-25.8000	20.1100	0.0000	0.0000	0.0000	0.0000;
	30064	30056	0.010443	0.040205	0.00638	132.65	0	0	0	0	1	0	0	-55.8900	-1.2700	56.2000	1.8000	0.0000	0.0000	0.0000	0.0000;
	30056	30851	0.013517	0.055978	0.00449	142.72	0	0	0	0	1	0	0	-60.5800	-2.3600	61.0500	3.8200	0.0000	0.0000	0.0000	0.0000;
	30056	30851	0.013517	0.055978	0.00449	142.72	0	0	0	0	1	0	0	-60.5800	-2.3600	61.0500	3.8200	0.0000	0.0000	0.0000	0.0000;
	30057	30058	0.022707	0.095963	0.00713	122.41	0	0	0	0	1	0	0	-29.9300	10.4500	30.1600	-10.2300	0.0000	0.0000	0.0000	0.0000;
	30058	30522	0.020661	0.083305	0.01321	129.16	0	0	0	0	1	0	0	-46.8300	7.9900	47.2900	-7.4900	0.0000	0.0000	0.0000	0.0000;
	30060	30059	0.011323	0.039872	0.00589	111.49	0	0	0	0	1	0	0	8.0400	40.9200	-7.8600	-40.9000	0.0000	0.0000	0.0000	0.0000;
	30059	30061	0.007578	0.036139	0.00524	120.12	0	0	0	0	1	0	0	16.1200	25.7000	-16.0500	-25.9200	0.0000	0.0000	0.0000	0.0000;
	30063	30059	0.011266	0.058143	0.00574	120.79	0	0	0	0	1	0	0	23.4000	-11.7000	-23.3200	11.4800	0.0000	0.0000	0.0000	0.0000;
	30060	30502	0.038033	0.115838	0.01268	123.08	0	0	0	0	1	0	0	-28.3900	18.8800	28.8000	-18.9700	0.0000	0.0000	0.0000	0.0000;
	30210	30061	0.008629	0.045376	0.00427	107.63	0	0	0	0	1	0	0	1.6100	-18.8800	-1.5800	18.6000	0.0000	0.0000	0.0000	0.0000;
	30062	30063	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-20.2000	-4.4200	20.2000	4.4300	0.0000	0.0000	0.0000	0.0000;
	30064	30063	0.033317	0.13976	0.0145	129.16	0	0	0	0	1	0	0	44.2300	-6.1400	-43.6000	7.2700	0.0000	0.0000	0.0000	0.0000;
	30064	30065	0.000224	0.001157	0	0	0	0	0	0	1	0	0	11.6500	7.4100	-11.6500	-7.4100	0.0000	0.0000	0.0000	0.0000;
	30066	30522	0.013434	0.052015	0.0121	132.36	0	0	0	0	1	0	0	61.9400	-6.4900	-61.4400	7.1900	0.0000	0.0000	0.0000	0.0000;
	30732	30066	0.012199	0.056638	0.01077	135.5	0	0	0	0	1	0	0	75.6500	-2.1500	-74.9800	4.1100	0.0000	0.0000	0.0000	0.0000;
	30067	30068	0.024212	0.112415	0.00621	122.5	0	0	0	0	1	0	0	33.6900	0.4500	-33.4300	0.1100	0.0000	0.0000	0.0000	0.0000;
	30729	30067	0.015611	0.06732	0.00845	130.65	0	0	0	0	1	0	0	54.9800	4.6700	-54.5400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	30069	30068	0.007417	0.038045	0.00539	104.55	0	0	0	0	1	0	0	7.1300	-9.0500	-7.1200	8.5500	0.0000	0.0000	0.0000	0.0000;
	30068	30661	0.031691	0.13343	0.01603	116.73	0	0	0	0	1	0	0	24.1600	-10.5200	-23.9500	9.7200	0.0000	0.0000	0.0000	0.0000;
	30069	30070	0.000223	0.001029	0	0	0	0	0	0	1	0	0	16.1900	1.1200	-16.1900	-1.1200	0.0000	0.0000	0.0000	0.0000;
	30071	30072	0.000203	0.001189	0	0	0	0	0	0	1	0	0	5.8800	2.6100	-5.8800	-2.6100	0.0000	0.0000	0.0000	0.0000;
	30071	30085	0.035746	0.12291	0.01366	145.61	0	0	0	0	1	0	0	-90.4600	31.9600	93.5800	-22.6700	0.0000	0.0000	0.0000	0.0000;
	30071	30085	0.035746	0.12291	0.01366	145.61	0	0	0	0	1	0	0	-90.4600	31.9600	93.5800	-22.6700	0.0000	0.0000	0.0000	0.0000;
	30071	30089	0.017724	0.075503	0.00842	145.37	0	0	0	0	1	0	0	87.5200	-33.2600	-86.0600	38.5800	0.0000	0.0000	0.0000	0.0000;
	30071	30089	0.017724	0.075503	0.00842	145.37	0	0	0	0	1	0	0	87.5200	-33.2600	-86.0600	38.5800	0.0000	0.0000	0.0000	0.0000;
	30073	30075	0.009047	0.035336	0.00348	125.9	0	0	0	0	1	0	0	-38.1900	10.2800	38.3300	-10.1100	0.0000	0.0000	0.0000	0.0000;
	30073	30173	0.01715	0.06103	0.01141	122.87	0	0	0	0	1	0	0	29.6500	-4.1000	-29.5000	3.4400	0.0000	0.0000	0.0000	0.0000;
	30073	30663	0.03459	0.156592	0.01514	110.91	0	0	0	0	1	0	0	-14.2300	-10.4300	14.3300	9.2700	0.0000	0.0000	0.0000	0.0000;
	30074	30090	0.032589	0.124885	0.01111	122.98	0	0	0	0	1	0	0	-36.1700	-1.4500	36.5800	1.8600	0.0000	0.0000	0.0000	0.0000;
	30905	30074	0.017748	0.073672	0.00866	114.56	0	0	0	0	1	0	0	-16.8200	4.7500	16.8700	-5.4300	0.0000	0.0000	0.0000	0.0000;
	30075	30076	0.000272	0.001145	0	0	0	0	0	0	1	0	0	19.4600	0.6900	-19.4600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	30075	30077	0.010362	0.040498	0.00524	128.94	0	0	0	0	1	0	0	-41.0000	4.9800	41.1700	-4.8600	0.0000	0.0000	0.0000	0.0000;
	30075	30926	0.006269	0.021251	0.0027	115.23	0	0	0	0	1	0	0	-16.7900	4.4400	16.8100	-4.6600	0.0000	0.0000	0.0000	0.0000;
	30077	30709	0.024389	0.102119	0.01098	134.82	0	0	0	0	1	0	0	-62.7500	-1.3000	63.6700	3.9800	0.0000	0.0000	0.0000	0.0000;
	30078	30079	0.000286	0.001176	0	0	0	0	0	0	1	0	0	38.0200	28.3100	-38.0200	-28.2800	0.0000	0.0000	0.0000	0.0000;
	30837	30078	0.001811	0.021098	0.44029	1209.3	0	0	0	0	1	0	0	473.6700	-15.4900	-469.9000	12.1800	0.0000	0.0000	0.0000	0.0000;
	30078	30861	0.001599	0.021802	0.33811	1283.92	0	0	0	0	1	0	0	826.6500	-33.6800	-816.4100	137.1100	0.0000	0.0000	0.0000	0.0000;
	59915	30078	0.001026	0.012479	0.45339	1151.79	0	0	0	0	1	0	0	396.2800	-23.4300	-394.7800	-6.8100	0.0000	0.0000	0.0000	0.0000;
	30081	30080	0.010437	0.040644	0.004	134.69	0	0	0	0	1	0	0	78.3100	-28.9500	-77.6400	31.1500	0.0000	0.0000	0.0000	0.0000;
	30080	30175	0.033254	0.145058	0.01897	128.98	0	0	0	0	1	0	0	57.7500	-4.7100	-56.7300	7.1600	0.0000	0.0000	0.0000	0.0000;
	30087	30081	0.012332	0.063737	0.01056	132.8	0	0	0	0	1	0	0	-55.0800	18.1000	55.4600	-17.2500	0.0000	0.0000	0.0000	0.0000;
	30081	30089	0.014193	0.05988	0.01405	144.77	0	0	0	0	1	0	0	-77.7400	12.6600	78.5600	-10.7100	0.0000	0.0000	0.0000	0.0000;
	30081	30089	0.014193	0.05988	0.01405	144.77	0	0	0	0	1	0	0	-77.7400	12.6600	78.5600	-10.7100	0.0000	0.0000	0.0000	0.0000;
	30082	30083	0.000252	0.001115	0	0	0	0	0	0	1	0	0	18.3600	4.3100	-18.3600	-4.3000	0.0000	0.0000	0.0000	0.0000;
	30084	30082	0.006028	0.027737	0.00246	134.46	0	0	0	0	1	0	0	-71.0000	8.9600	71.2900	-7.8800	0.0000	0.0000	0.0000	0.0000;
	30085	30082	0.016749	0.061427	0.00594	132.51	0	0	0	0	1	0	0	-62.9800	15.2200	63.6400	-13.4100	0.0000	0.0000	0.0000	0.0000;
	30082	30739	0.011017	0.041934	0.00367	124.34	0	0	0	0	1	0	0	-41.2600	7.8800	41.4500	-7.5800	0.0000	0.0000	0.0000	0.0000;
	30082	30835	0.014147	0.057978	0.00414	142.24	0	0	0	0	1	0	0	-112.0300	9.1000	113.7100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	30084	30085	0.008284	0.041334	0.00357	126.43	0	0	0	0	1	0	0	48.9000	-9.8300	-48.7100	10.4200	0.0000	0.0000	0.0000	0.0000;
	30085	30086	0.000216	0.001058	0	0	0	0	0	0	1	0	0	18.5900	6.5900	-18.5900	-6.5800	0.0000	0.0000	0.0000	0.0000;
	30085	58771	0.021373	0.088546	0.01545	139.11	0	0	0	0	1	0	0	-94.0700	13.1100	95.9000	-7.2000	0.0000	0.0000	0.0000	0.0000;
	30087	30088	0.000258	0.001102	0	0	0	0	0	0	1	0	0	8.8000	3.9200	-8.7900	-3.9200	0.0000	0.0000	0.0000	0.0000;
	30709	30087	0.014843	0.057699	0.00753	129.98	0	0	0	0	1	0	0	-45.9800	8.9400	46.2800	-8.5800	0.0000	0.0000	0.0000	0.0000;
	30090	59007	0.010564	0.051708	0.00619	126.13	0	0	0	0	1	0	0	-45.9200	-3.2500	46.1300	3.6200	0.0000	0.0000	0.0000	0.0000;
	30105	30091	0.019283	0.073555	0.01052	128.8	0	0	0	0	1	0	0	49.0600	-14.7400	-48.5600	15.5700	0.0000	0.0000	0.0000	0.0000;
	30091	30517	0.05977	0.227668	0.02709	119.09	0	0	0	0	1	0	0	27.6000	-17.2600	-27.0000	16.7300	0.0000	0.0000	0.0000	0.0000;
	30093	30092	0.016375	0.074101	0.00753	141.8	0	0	0	0	1	0	0	77.3300	-18.1600	-76.2900	22.1100	0.0000	0.0000	0.0000	0.0000;
	30092	30282	0.014845	0.07031	0.00789	139.29	0	0	0	0	1	0	0	68.5400	-24.5300	-67.7600	27.4600	0.0000	0.0000	0.0000	0.0000;
	30093	30094	0.000295	0.001002	0	0	0	0	0	0	1	0	0	14.3700	5.3900	-14.3700	-5.3900	0.0000	0.0000	0.0000	0.0000;
	30096	30093	0.012801	0.0601	0.01141	155.08	0	0	0	0	1	0	0	94.0400	-8.2200	-92.9100	12.4100	0.0000	0.0000	0.0000	0.0000;
	30096	30093	0.012801	0.0601	0.01141	155.08	0	0	0	0	1	0	0	94.0400	-8.2200	-92.9100	12.4100	0.0000	0.0000	0.0000	0.0000;
	30096	30093	0.012801	0.0601	0.01141	155.08	0	0	0	0	1	0	0	94.0400	-8.2200	-92.9100	12.4100	0.0000	0.0000	0.0000	0.0000;
	30093	30099	0.025157	0.102324	0.00831	147.11	0	0	0	0	1	0	0	93.5100	-12.2300	-91.2600	20.5600	0.0000	0.0000	0.0000	0.0000;
	30093	30099	0.025157	0.102324	0.00831	147.11	0	0	0	0	1	0	0	93.5100	-12.2300	-91.2600	20.5600	0.0000	0.0000	0.0000	0.0000;
	30095	30096	0.006803	0.034056	0.00633	156.26	0	0	0	0	1	0	0	97.3200	-4.7400	-96.6900	7.2900	0.0000	0.0000	0.0000	0.0000;
	30095	30096	0.006803	0.034056	0.00633	156.26	0	0	0	0	1	0	0	97.3200	-4.7400	-96.6900	7.2900	0.0000	0.0000	0.0000	0.0000;
	30095	30096	0.006803	0.034056	0.00633	156.26	0	0	0	0	1	0	0	97.3200	-4.7400	-96.6900	7.2900	0.0000	0.0000	0.0000	0.0000;
	30134	30095	0.022146	0.121738	0.00887	157.28	0	0	0	0	1	0	0	105.8300	8.4800	-103.4900	3.4700	0.0000	0.0000	0.0000	0.0000;
	30134	30095	0.022146	0.121738	0.00887	157.28	0	0	0	0	1	0	0	105.8300	8.4800	-103.4900	3.4700	0.0000	0.0000	0.0000	0.0000;
	30134	30095	0.022146	0.121738	0.00887	157.28	0	0	0	0	1	0	0	105.8300	8.4800	-103.4900	3.4700	0.0000	0.0000	0.0000	0.0000;
	30097	30098	0.000218	0.001033	0	0	0	0	0	0	1	0	0	-11.8700	-7.2800	11.8700	7.2800	0.0000	0.0000	0.0000	0.0000;
	30129	30098	0.025371	0.119272	0.00865	129.96	0	0	0	0	1	0	0	42.4200	-12.9900	-41.9100	14.5200	0.0000	0.0000	0.0000	0.0000;
	30098	30130	0.028748	0.128965	0.01886	125.16	0	0	0	0	1	0	0	-34.9100	10.0900	35.3000	-10.2100	0.0000	0.0000	0.0000	0.0000;
	30518	30098	0.02358	0.084042	0.00902	134.54	0	0	0	0	1	0	0	-63.7000	35.4000	64.9400	-31.8900	0.0000	0.0000	0.0000	0.0000;
	30099	30100	0.000207	0.001065	0	0	0	0	0	0	1	0	0	12.9400	1.5300	-12.9400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	30129	30099	0.022621	0.102406	0.01469	132.19	0	0	0	0	1	0	0	-32.8600	6.1300	33.1200	-6.3900	0.0000	0.0000	0.0000	0.0000;
	30099	30130	0.013343	0.05669	0.01326	144.54	0	0	0	0	1	0	0	68.2300	-18.1300	-67.5600	19.6900	0.0000	0.0000	0.0000	0.0000;
	30099	30130	0.013343	0.05669	0.01326	144.54	0	0	0	0	1	0	0	68.2300	-18.1300	-67.5600	19.6900	0.0000	0.0000	0.0000	0.0000;
	30101	30104	-0.000145	-0.003658	0	596.21	0	0	1	0	1	0	0	11.8900	3.0000	-11.8900	-3.0100	0.0000	0.0000	0.0000	0.0000;
	30101	30105	0.000212	0.001012	0	0	0	0	0	0	1	0	0	-11.8900	-3.0000	11.8900	3.0000	0.0000	0.0000	0.0000	0.0000;
	30101	30106	0.000279	0.00115	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30102	30104	0.00193	0.048734	0	298.11	0	0	1	0	1	0	0	-11.8800	-2.9400	11.8900	3.0100	0.0000	0.0000	0.0000	0.0000;
	30103	30104	0.00193	0.048734	0	298.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30105	30282	0.017593	0.088427	0.0128	132.27	0	0	0	0	1	0	0	-60.9500	11.7400	61.6200	-9.6500	0.0000	0.0000	0.0000	0.0000;
	30107	30108	0.000254	0.001132	0	0	0	0	0	0	1	0	0	11.8800	2.7900	-11.8800	-2.7900	0.0000	0.0000	0.0000	0.0000;
	30107	30109	0.007264	0.035203	0.00683	98.69	0	0	0	0	1	0	0	-20.5800	25.5700	20.6500	-25.9400	0.0000	0.0000	0.0000	0.0000;
	30107	30283	0.017093	0.085906	0.01324	111.13	0	0	0	0	1	0	0	8.6900	20.1100	-8.6100	-21.1000	0.0000	0.0000	0.0000	0.0000;
	30109	30516	0.014499	0.053261	0.01398	110.05	0	0	0	0	1	0	0	-34.4200	21.5200	34.6500	-22.1500	0.0000	0.0000	0.0000	0.0000;
	30110	30111	0.000241	0.001018	0	0	0	0	0	0	1	0	0	23.9100	3.9200	-23.9100	-3.9100	0.0000	0.0000	0.0000	0.0000;
	30110	30112	0.00807	0.033659	0.00271	119.63	0	0	0	0	1	0	0	25.6200	2.8900	-25.5700	-2.9700	0.0000	0.0000	0.0000	0.0000;
	30113	30110	0.008335	0.034562	0.00395	129.59	0	0	0	0	1	0	0	49.7200	7.2000	-49.5300	-6.8100	0.0000	0.0000	0.0000	0.0000;
	30116	30112	0.011616	0.041597	0.0052	115.82	0	0	0	0	1	0	0	15.0600	2.9100	-15.0300	-3.3700	0.0000	0.0000	0.0000	0.0000;
	30123	30112	0.031585	0.104033	0.00982	140.56	0	0	0	0	1	0	0	-87.0300	-5.1900	89.4600	12.2100	0.0000	0.0000	0.0000	0.0000;
	30112	30831	0.012826	0.061285	0.00423	137.24	0	0	0	0	1	0	0	-77.6000	-12.9400	78.3500	16.0600	0.0000	0.0000	0.0000	0.0000;
	30113	30114	0.000235	0.00113	0	0	0	0	0	0	1	0	0	27.7700	8.1800	-27.7700	-8.1700	0.0000	0.0000	0.0000	0.0000;
	30814	30113	0.007516	0.030998	0.00258	119.13	0	0	0	0	1	0	0	24.9000	5.2800	-24.8500	-5.3800	0.0000	0.0000	0.0000	0.0000;
	30831	30113	0.00939	0.041579	0.00261	130.15	0	0	0	0	1	0	0	52.8900	10.8200	-52.6400	-10.0000	0.0000	0.0000	0.0000	0.0000;
	30115	30116	0.000257	0.001023	0	0	0	0	0	0	1	0	0	-34.9700	-2.6700	34.9700	2.6900	0.0000	0.0000	0.0000	0.0000;
	30116	30831	0.021539	0.082284	0.00922	129.9	0	0	0	0	1	0	0	-50.0300	-5.6000	50.5400	6.5600	0.0000	0.0000	0.0000	0.0000;
	30117	30118	0.000292	0.001085	0	0	0	0	0	0	1	0	0	-17.3900	-2.9700	17.3900	2.9700	0.0000	0.0000	0.0000	0.0000;
	30118	30120	0.008895	0.041524	0.00367	121.32	0	0	0	0	1	0	0	-26.1400	12.3200	26.2200	-12.3400	0.0000	0.0000	0.0000	0.0000;
	30128	30118	0.025531	0.099601	0.00784	110.53	0	0	0	0	1	0	0	-8.6800	14.7800	8.7500	-15.2900	0.0000	0.0000	0.0000	0.0000;
	30119	30120	0.000245	0.001072	0	0	0	0	0	0	1	0	0	-34.7800	-4.5500	34.7800	4.5700	0.0000	0.0000	0.0000	0.0000;
	30120	30285	0.026191	0.112822	0.01268	134.42	0	0	0	0	1	0	0	-61.0000	7.7800	61.9900	-4.8100	0.0000	0.0000	0.0000	0.0000;
	30121	30122	0.000227	0.001111	0	0	0	0	0	0	1	0	0	20.4300	7.6600	-20.4300	-7.6600	0.0000	0.0000	0.0000	0.0000;
	30121	30123	0.017736	0.081783	0.01014	138.17	0	0	0	0	1	0	0	-74.2000	3.1800	75.2200	0.5400	0.0000	0.0000	0.0000	0.0000;
	30714	30121	0.023785	0.112851	0.01392	132.91	0	0	0	0	1	0	0	-53.0300	13.0200	53.7700	-10.8400	0.0000	0.0000	0.0000	0.0000;
	30124	30125	0.000205	0.001008	0	0	0	0	0	0	1	0	0	9.2300	0.9500	-9.2300	-0.9500	0.0000	0.0000	0.0000	0.0000;
	30126	30124	0.01412	0.063086	0.00403	125.66	0	0	0	0	1	0	0	46.8200	-11.7700	-46.5000	12.7900	0.0000	0.0000	0.0000	0.0000;
	30126	30403	0.012407	0.071497	0.00973	130.82	0	0	0	0	1	0	0	-51.5800	11.8200	51.9200	-10.8600	0.0000	0.0000	0.0000	0.0000;
	30126	30406	0.020222	0.083555	0.0095	108.33	0	0	0	0	1	0	0	-17.4200	-1.0600	17.4800	0.3300	0.0000	0.0000	0.0000	0.0000;
	30127	30128	0.024181	0.078305	0.00937	95.72	0	0	0	0	1	0	0	2.2800	15.9500	-2.2200	-16.7300	0.0000	0.0000	0.0000	0.0000;
	30129	30515	0.078407	0.325388	0.03651	113.98	0	0	0	0	1	0	0	-30.7400	-1.7000	31.5000	1.1600	0.0000	0.0000	0.0000	0.0000;
	30130	30131	0.01736	0.094554	0.01652	141.23	0	0	0	0	1	0	0	83.3500	-32.7600	-81.9500	38.7600	0.0000	0.0000	0.0000	0.0000;
	30428	30131	0.021207	0.077332	0.00548	136.34	0	0	0	0	1	0	0	-59.3800	47.8700	60.5400	-44.2100	0.0000	0.0000	0.0000	0.0000;
	30170	30132	0.014689	0.080108	0.00543	153.9	0	0	0	0	1	0	0	82.9800	-17.4600	-81.9100	22.7300	0.0000	0.0000	0.0000	0.0000;
	30170	30132	0.014689	0.080108	0.00543	153.9	0	0	0	0	1	0	0	82.9800	-17.4600	-81.9100	22.7300	0.0000	0.0000	0.0000	0.0000;
	30132	30616	0.023528	0.085845	0.0086	151.58	0	0	0	0	1	0	0	78.2400	-23.3900	-76.6700	28.2500	0.0000	0.0000	0.0000	0.0000;
	30132	30616	0.023528	0.085845	0.0086	151.58	0	0	0	0	1	0	0	78.2400	-23.3900	-76.6700	28.2500	0.0000	0.0000	0.0000	0.0000;
	30134	30133	0.017396	0.08113	0.01075	126.74	0	0	0	0	1	0	0	-46.4700	0.5800	46.8200	-0.0900	0.0000	0.0000	0.0000	0.0000;
	30133	30582	0.038519	0.17849	0.0199	134.73	0	0	0	0	1	0	0	69.8100	5.2500	-68.0600	0.7600	0.0000	0.0000	0.0000	0.0000;
	30910	30133	0.007825	0.027464	0.00378	131.16	0	0	0	0	1	0	0	60.1000	2.2300	-59.8400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	30133	30942	0.010535	0.041423	0.00312	135.67	0	0	0	0	1	0	0	-76.5500	-10.2500	77.1300	12.1900	0.0000	0.0000	0.0000	0.0000;
	30134	30135	0.000284	0.00102	0	0	0	0	0	0	1	0	0	22.2500	4.3900	-22.2500	-4.3800	0.0000	0.0000	0.0000	0.0000;
	30134	30169	0.024781	0.139144	0.01032	140.95	0	0	0	0	1	0	0	93.5300	8.9600	-91.4800	1.5000	0.0000	0.0000	0.0000	0.0000;
	30134	30573	0.052054	0.247648	0.02475	147.59	0	0	0	0	1	0	0	87.5900	-2.4400	-83.8500	17.6600	0.0000	0.0000	0.0000	0.0000;
	30134	30573	0.052054	0.247648	0.02475	147.59	0	0	0	0	1	0	0	87.5900	-2.4400	-83.8500	17.6600	0.0000	0.0000	0.0000	0.0000;
	30134	30573	0.052054	0.247648	0.02475	147.59	0	0	0	0	1	0	0	87.5900	-2.4400	-83.8500	17.6600	0.0000	0.0000	0.0000	0.0000;
	30134	30583	0.031757	0.141349	0.01817	117.15	0	0	0	0	1	0	0	25.0100	-2.2100	-24.8300	1.1100	0.0000	0.0000	0.0000	0.0000;
	30910	30134	0.016482	0.079106	0.0091	143.21	0	0	0	0	1	0	0	69.4100	3.4000	-68.6800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	30910	30134	0.016482	0.079106	0.0091	143.21	0	0	0	0	1	0	0	69.4100	3.4000	-68.6800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	30134	30942	0.010999	0.051719	0.00673	160.84	0	0	0	0	1	0	0	-134.3100	-7.0200	136.1800	15.0600	0.0000	0.0000	0.0000	0.0000;
	30134	30942	0.010999	0.051719	0.00673	160.84	0	0	0	0	1	0	0	-134.3100	-7.0200	136.1800	15.0600	0.0000	0.0000	0.0000	0.0000;
	30134	30942	0.010999	0.051719	0.00673	160.84	0	0	0	0	1	0	0	-134.3100	-7.0200	136.1800	15.0600	0.0000	0.0000	0.0000	0.0000;
	30134	30942	0.010999	0.051719	0.00673	160.84	0	0	0	0	1	0	0	-134.3100	-7.0200	136.1800	15.0600	0.0000	0.0000	0.0000	0.0000;
	30136	30138	0.032523	0.126234	0.01317	120.36	0	0	0	0	1	0	0	-26.1200	14.6300	26.4100	-14.8700	0.0000	0.0000	0.0000	0.0000;
	30136	30464	0.02228	0.086056	0.01256	116.56	0	0	0	0	1	0	0	17.2800	-16.9700	-17.1600	16.1200	0.0000	0.0000	0.0000	0.0000;
	30137	30138	0.019792	0.079109	0.0092	128.51	0	0	0	0	1	0	0	49.0500	-5.5500	-48.5800	6.4800	0.0000	0.0000	0.0000	0.0000;
	30737	30137	0.019588	0.073974	0.00926	131.84	0	0	0	0	1	0	0	57.1100	-1.3100	-56.5000	2.6500	0.0000	0.0000	0.0000	0.0000;
	30138	30139	0.000225	0.001043	0	0	0	0	0	0	1	0	0	22.1800	8.3900	-22.1800	-8.3900	0.0000	0.0000	0.0000	0.0000;
	30363	30140	0.021833	0.082522	0.0101	117.25	0	0	0	0	1	0	0	-18.5700	9.7300	18.6600	-10.4000	0.0000	0.0000	0.0000	0.0000;
	30140	30397	0.015557	0.076759	0.00522	118.49	0	0	0	0	1	0	0	22.7600	-18.0100	-22.6300	18.1000	0.0000	0.0000	0.0000	0.0000;
	30140	30735	0.031447	0.134688	0.00899	133.51	0	0	0	0	1	0	0	-59.7300	24.1500	61.0100	-19.5600	0.0000	0.0000	0.0000	0.0000;
	30141	30152	0.028348	0.125408	0.01246	140.42	0	0	0	0	1	0	0	-84.5200	22.4800	86.6600	-14.3100	0.0000	0.0000	0.0000	0.0000;
	30141	30530	0.016157	0.07434	0.00942	136.65	0	0	0	0	1	0	0	71.0800	-23.5800	-70.1900	26.6800	0.0000	0.0000	0.0000	0.0000;
	30142	30143	0.000203	0.001055	0	0	0	0	0	0	1	0	0	-9.2300	-3.1800	9.2300	3.1800	0.0000	0.0000	0.0000	0.0000;
	30144	30143	0.01746	0.074435	0.00686	136.48	0	0	0	0	1	0	0	73.8400	-17.1700	-72.8800	20.5500	0.0000	0.0000	0.0000	0.0000;
	30143	30159	0.017128	0.087635	0.00751	133.63	0	0	0	0	1	0	0	63.6500	-23.7300	-62.8900	26.8000	0.0000	0.0000	0.0000	0.0000;
	30144	30480	0.014962	0.077234	0.00872	137.78	0	0	0	0	1	0	0	-79.6000	15.4100	80.5500	-11.4300	0.0000	0.0000	0.0000	0.0000;
	30145	30146	0.000258	0.001042	0	0	0	0	0	0	1	0	0	25.9400	8.8100	-25.9400	-8.8100	0.0000	0.0000	0.0000	0.0000;
	30147	30145	0.006527	0.032182	0.00297	111.85	0	0	0	0	1	0	0	-8.2800	7.8500	8.2800	-8.1300	0.0000	0.0000	0.0000	0.0000;
	30148	30145	0.005193	0.024541	0.00403	109.48	0	0	0	0	1	0	0	4.1200	20.0600	-4.1000	-20.3900	0.0000	0.0000	0.0000	0.0000;
	30145	30532	0.015089	0.073829	0.01201	121.15	0	0	0	0	1	0	0	-30.1200	1.6300	30.2500	-2.2800	0.0000	0.0000	0.0000	0.0000;
	30147	30487	0.032896	0.12745	0.00869	116.53	0	0	0	0	1	0	0	-17.6600	5.1400	17.7700	-5.6500	0.0000	0.0000	0.0000	0.0000;
	30149	30148	0.004702	0.024046	0.00322	124.14	0	0	0	0	1	0	0	30.1700	-38.8600	-30.0600	39.0600	0.0000	0.0000	0.0000	0.0000;
	30149	30150	0.000278	0.001001	0	0	0	0	0	0	1	0	0	25.9400	11.5900	-25.9400	-11.5800	0.0000	0.0000	0.0000	0.0000;
	30149	30929	0.024434	0.076839	0.01056	137.34	0	0	0	0	1	0	0	-74.1300	30.7600	75.6300	-27.1500	0.0000	0.0000	0.0000	0.0000;
	30151	30152	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-12.2300	-2.7600	12.2300	2.7700	0.0000	0.0000	0.0000	0.0000;
	30908	30152	0.011703	0.056248	0.00645	142.69	0	0	0	0	1	0	0	100.0200	-6.7500	-98.8800	11.5500	0.0000	0.0000	0.0000	0.0000;
	30154	30153	0.013514	0.076106	0.00739	120.54	0	0	0	0	1	0	0	-27.3300	-3.5500	27.4300	3.3000	0.0000	0.0000	0.0000	0.0000;
	30156	30153	0.010678	0.050476	0.0038	124.77	0	0	0	0	1	0	0	36.5700	-16.3200	-36.4100	16.6700	0.0000	0.0000	0.0000	0.0000;
	30154	30155	0.000272	0.001055	0	0	0	0	0	0	1	0	0	13.4500	5.0500	-13.4500	-5.0500	0.0000	0.0000	0.0000	0.0000;
	30158	30156	0.024915	0.094032	0.00786	127.87	0	0	0	0	1	0	0	46.1000	-13.3200	-45.5600	14.5200	0.0000	0.0000	0.0000	0.0000;
	30157	30158	0.000249	0.001142	0	0	0	0	0	0	1	0	0	-4.8300	-2.2600	4.8300	2.2600	0.0000	0.0000	0.0000	0.0000;
	30159	30158	0.022646	0.092164	0.00942	128.76	0	0	0	0	1	0	0	51.5000	-9.7000	-50.9200	11.0700	0.0000	0.0000	0.0000	0.0000;
	30160	30163	-0.00013	-0.003933	0	539.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30160	30164	0.00028	0.001067	0	0	0	0	0	0	1	0	0	14.2700	2.7900	-14.2700	-2.7900	0.0000	0.0000	0.0000	0.0000;
	30160	30165	0.000234	0.001006	0	0	0	0	0	0	1	0	0	-14.2700	-2.7900	14.2700	2.7900	0.0000	0.0000	0.0000	0.0000;
	30161	30163	0.001806	0.054474	0	269.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30162	30163	0.001806	0.054474	0	269.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30166	30165	0.008997	0.047213	0.00405	125.63	0	0	0	0	1	0	0	51.7000	14.0200	-51.4700	-13.2000	0.0000	0.0000	0.0000	0.0000;
	30165	30751	0.019051	0.074782	0.00942	120.92	0	0	0	0	1	0	0	37.2000	10.4100	-36.9300	-10.3300	0.0000	0.0000	0.0000	0.0000;
	30166	30167	0.000233	0.001193	0	0	0	0	0	0	1	0	0	14.2700	6.5100	-14.2700	-6.5100	0.0000	0.0000	0.0000	0.0000;
	30168	30166	0.008044	0.032579	0.00388	131.13	0	0	0	0	1	0	0	66.4200	-39.6400	-65.9700	41.0400	0.0000	0.0000	0.0000	0.0000;
	30168	30459	0.026033	0.116596	0.02176	138.41	0	0	0	0	1	0	0	-94.9500	25.0600	97.3100	-16.8000	0.0000	0.0000	0.0000	0.0000;
	30169	30170	0.021288	0.079837	0.00807	163.08	0	0	0	0	1	0	0	93.7000	-8.7200	-91.8400	14.9000	0.0000	0.0000	0.0000	0.0000;
	30169	30170	0.021288	0.079837	0.00807	163.08	0	0	0	0	1	0	0	93.7000	-8.7200	-91.8400	14.9000	0.0000	0.0000	0.0000	0.0000;
	30169	30582	0.015991	0.078305	0.00742	143.09	0	0	0	0	1	0	0	-53.6700	4.9000	54.1300	-3.4000	0.0000	0.0000	0.0000	0.0000;
	30169	30582	0.015991	0.078305	0.00742	143.09	0	0	0	0	1	0	0	-53.6700	4.9000	54.1300	-3.4000	0.0000	0.0000	0.0000	0.0000;
	30171	30172	0.004461	0.018265	0.00398	115.48	0	0	0	0	1	0	0	26.9200	-30.1400	-26.8500	29.9900	0.0000	0.0000	0.0000	0.0000;
	30171	30581	0.024024	0.100947	0.00678	131.76	0	0	0	0	1	0	0	-58.4300	14.1000	59.2400	-11.3900	0.0000	0.0000	0.0000	0.0000;
	30172	30615	0.011828	0.04707	0.00919	90.95	0	0	0	0	1	0	0	11.1000	50.1800	-10.8000	-49.9700	0.0000	0.0000	0.0000	0.0000;
	30173	59267	0.073567	0.278678	0.02784	114.45	0	0	0	0	1	0	0	10.6300	-4.1700	-10.5500	1.6200	0.0000	0.0000	0.0000	0.0000;
	30174	30175	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-20.9700	-1.5600	20.9700	1.5600	0.0000	0.0000	0.0000	0.0000;
	30175	30662	0.026927	0.087595	0.00865	119.94	0	0	0	0	1	0	0	35.7500	-8.7200	-35.4100	8.9100	0.0000	0.0000	0.0000	0.0000;
	30176	30177	0.000275	0.001002	0	0	0	0	0	0	1	0	0	-31.3800	-9.7200	31.3800	9.7300	0.0000	0.0000	0.0000	0.0000;
	30177	30178	0.010819	0.048212	0.00568	128.47	0	0	0	0	1	0	0	52.3200	-40.0000	-51.8800	41.4000	0.0000	0.0000	0.0000	0.0000;
	30177	30180	0.017272	0.073533	0.01108	138.14	0	0	0	0	1	0	0	-83.7000	30.2700	85.0200	-25.7900	0.0000	0.0000	0.0000	0.0000;
	30178	30179	0.024307	0.10344	0.00783	124.27	0	0	0	0	1	0	0	36.6600	20.7200	-36.2600	-19.8000	0.0000	0.0000	0.0000	0.0000;
	30183	30179	0.01265	0.057905	0.0076	110.7	0	0	0	0	1	0	0	3.9200	-10.4000	-3.9100	9.7100	0.0000	0.0000	0.0000	0.0000;
	30181	30180	0.014688	0.050413	0.00586	108.77	0	0	0	0	1	0	0	8.2000	1.8700	-8.1900	-2.4400	0.0000	0.0000	0.0000	0.0000;
	30180	30675	0.006468	0.031307	0.00314	140.69	0	0	0	0	1	0	0	-88.6900	20.8700	89.2100	-18.6700	0.0000	0.0000	0.0000	0.0000;
	30356	30181	0.00952	0.052693	0.00854	114.01	0	0	0	0	1	0	0	13.3300	-0.3100	-13.3100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	30397	30181	0.019573	0.086382	0.00732	109.38	0	0	0	0	1	0	0	6.7500	3.2300	-6.7400	-3.9400	0.0000	0.0000	0.0000	0.0000;
	30182	30183	0.012085	0.053794	0.00833	120.81	0	0	0	0	1	0	0	24.3400	-0.1800	-24.2700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	30182	30261	0.015154	0.066889	0.0046	117.85	0	0	0	0	1	0	0	23.7900	-8.3700	-23.6900	8.3300	0.0000	0.0000	0.0000	0.0000;
	30565	30182	0.021162	0.088048	0.00824	133.45	0	0	0	0	1	0	0	59.0300	-4.4000	-58.3000	6.5800	0.0000	0.0000	0.0000	0.0000;
	30184	30185	0.00023	0.001013	0	0	0	0	0	0	1	0	0	12.3000	7.2900	-12.3000	-7.2900	0.0000	0.0000	0.0000	0.0000;
	30186	30184	0.007819	0.024858	0.00304	117.99	0	0	0	0	1	0	0	17.0900	8.4900	-17.0600	-8.7200	0.0000	0.0000	0.0000	0.0000;
	30184	30188	0.007757	0.032682	0.00288	135.45	0	0	0	0	1	0	0	56.2600	-19.6800	-55.9900	20.5100	0.0000	0.0000	0.0000	0.0000;
	30184	30208	0.027306	0.111557	0.02203	132.07	0	0	0	0	1	0	0	-51.5000	21.1100	52.3400	-19.9600	0.0000	0.0000	0.0000	0.0000;
	30186	30187	0.000259	0.001011	0	0	0	0	0	0	1	0	0	12.3000	2.3000	-12.3000	-2.3000	0.0000	0.0000	0.0000	0.0000;
	30203	30186	0.016414	0.066151	0.00484	124.68	0	0	0	0	1	0	0	29.5400	10.9000	-29.3900	-10.7900	0.0000	0.0000	0.0000	0.0000;
	30188	30189	0.00025	0.001145	0	0	0	0	0	0	1	0	0	19.2400	1.3200	-19.2400	-1.3200	0.0000	0.0000	0.0000	0.0000;
	30198	30188	0.026359	0.093477	0.00698	123.7	0	0	0	0	1	0	0	-28.7400	20.6100	29.0600	-20.2200	0.0000	0.0000	0.0000	0.0000;
	30188	30199	0.018849	0.086948	0.00884	115.69	0	0	0	0	1	0	0	7.7000	-1.6100	-7.6900	0.7500	0.0000	0.0000	0.0000	0.0000;
	30191	30190	0.016638	0.073576	0.00597	128.6	0	0	0	0	1	0	0	48.3400	80.2300	-46.9800	-74.7900	0.0000	0.0000	0.0000	0.0000;
	30192	30190	0.011514	0.056364	0.00707	124.63	0	0	0	0	1	0	0	36.8800	-49.2800	-36.4000	50.9900	0.0000	0.0000	0.0000	0.0000;
	30256	30191	0.021802	0.088697	0.00833	118.83	0	0	0	0	1	0	0	51.7000	-37.8200	-50.8400	40.4500	0.0000	0.0000	0.0000	0.0000;
	30191	30645	0.024621	0.107911	0.01714	135.99	0	0	0	0	1	0	0	-38.4800	20.1800	38.9200	-20.0700	0.0000	0.0000	0.0000	0.0000;
	30255	30192	0.02285	0.083702	0.00632	137.71	0	0	0	0	1	0	0	79.5600	-18.8900	-77.8600	24.5600	0.0000	0.0000	0.0000	0.0000;
	30194	30193	0.009836	0.044719	0.00465	114.69	0	0	0	0	1	0	0	-14.2700	-9.6000	14.3000	9.2800	0.0000	0.0000	0.0000	0.0000;
	30205	30193	0.007829	0.035177	0.00324	129.78	0	0	0	0	1	0	0	52.1800	16.1900	-51.9400	-15.4600	0.0000	0.0000	0.0000	0.0000;
	30194	30195	0.007072	0.036251	0.00524	120.75	0	0	0	0	1	0	0	29.0500	16.2800	-28.9600	-16.3600	0.0000	0.0000	0.0000	0.0000;
	30194	30205	0.014622	0.04717	0.00589	129.29	0	0	0	0	1	0	0	-52.4200	-15.6000	52.8700	16.4800	0.0000	0.0000	0.0000	0.0000;
	30252	30195	0.015137	0.061603	0.00733	112.73	0	0	0	0	1	0	0	8.7100	-10.0200	-8.6800	9.4400	0.0000	0.0000	0.0000	0.0000;
	30196	30197	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-35.4300	-10.6000	35.4300	10.6100	0.0000	0.0000	0.0000	0.0000;
	30197	30202	0.017675	0.057042	0.00625	137.32	0	0	0	0	1	0	0	64.5600	-35.5700	-63.6600	37.8000	0.0000	0.0000	0.0000	0.0000;
	30197	30203	0.015122	0.063789	0.00768	119.5	0	0	0	0	1	0	0	23.8400	-4.8500	-23.7600	4.3900	0.0000	0.0000	0.0000	0.0000;
	30481	30197	0.015659	0.054488	0.00645	120.7	0	0	0	0	1	0	0	21.8100	-19.0200	-21.6800	18.7700	0.0000	0.0000	0.0000	0.0000;
	30197	30949	0.012325	0.056401	0.00464	145.05	0	0	0	0	1	0	0	-102.1500	11.0400	103.3800	-5.9300	0.0000	0.0000	0.0000	0.0000;
	30701	30198	0.013366	0.049217	0.00323	117.1	0	0	0	0	1	0	0	-14.7800	22.1800	14.8700	-22.2000	0.0000	0.0000	0.0000	0.0000;
	30200	30199	0.008655	0.037786	0.00503	105.03	0	0	0	0	1	0	0	3.8200	4.1900	-3.8100	-4.7000	0.0000	0.0000	0.0000	0.0000;
	30200	30201	0.000259	0.001018	0	0	0	0	0	0	1	0	0	7.6200	1.0600	-7.6200	-1.0600	0.0000	0.0000	0.0000	0.0000;
	30200	30467	0.012985	0.055773	0.00709	116.77	0	0	0	0	1	0	0	12.7400	-6.4000	-12.7200	5.7700	0.0000	0.0000	0.0000	0.0000;
	30200	30475	0.032233	0.107822	0.0159	121.98	0	0	0	0	1	0	0	-31.8100	-2.6500	32.1200	2.0300	0.0000	0.0000	0.0000	0.0000;
	30202	30203	0.009786	0.042516	0.00686	133.24	0	0	0	0	1	0	0	-54.8800	37.2700	55.2800	-36.2700	0.0000	0.0000	0.0000	0.0000;
	30207	30202	0.012799	0.056017	0.0078	145.61	0	0	0	0	1	0	0	-55.1000	-33.7800	55.6200	35.2200	0.0000	0.0000	0.0000	0.0000;
	30207	30202	0.012799	0.056017	0.0078	145.61	0	0	0	0	1	0	0	-55.1000	-33.7800	55.6200	35.2200	0.0000	0.0000	0.0000	0.0000;
	30203	30204	0.000218	0.001068	0	0	0	0	0	0	1	0	0	14.6100	2.6900	-14.6100	-2.6900	0.0000	0.0000	0.0000	0.0000;
	30203	30823	0.023511	0.078467	0.01164	139.97	0	0	0	0	1	0	0	-75.6700	18.2900	77.0100	-15.0300	0.0000	0.0000	0.0000	0.0000;
	30205	30206	0.000253	0.001093	0	0	0	0	0	0	1	0	0	12.2800	6.2900	-12.2800	-6.2900	0.0000	0.0000	0.0000	0.0000;
	30207	30205	0.005332	0.024055	0.00379	145.09	0	0	0	0	1	0	0	118.1500	42.2700	-117.3300	-38.9700	0.0000	0.0000	0.0000	0.0000;
	30469	30207	0.03144	0.122801	0.01309	115.66	0	0	0	0	1	0	0	32.9900	-21.2600	-32.5100	21.8000	0.0000	0.0000	0.0000	0.0000;
	30208	30454	0.014176	0.063573	0.00902	135.99	0	0	0	0	1	0	0	-64.2000	14.7500	64.8100	-12.9300	0.0000	0.0000	0.0000	0.0000;
	30209	30454	0.014393	0.065543	0.01269	138.91	0	0	0	0	1	0	0	79.2400	-8.0700	-78.3500	10.8300	0.0000	0.0000	0.0000	0.0000;
	30972	30209	0.023796	0.094575	0.0075	143.76	0	0	0	0	1	0	0	101.4600	5.5400	-99.1800	2.7700	0.0000	0.0000	0.0000	0.0000;
	30212	30210	0.009109	0.044585	0.00538	106.23	0	0	0	0	1	0	0	17.9100	-14.3900	-17.8700	14.0800	0.0000	0.0000	0.0000	0.0000;
	30211	30212	0.00622	0.035201	0.00246	117.7	0	0	0	0	1	0	0	34.2500	-11.1700	-34.1700	11.3800	0.0000	0.0000	0.0000	0.0000;
	30211	30238	0.020518	0.085179	0.00929	130.9	0	0	0	0	1	0	0	-66.7600	-0.0900	67.6800	2.9600	0.0000	0.0000	0.0000	0.0000;
	30213	30214	0.016676	0.065931	0.00761	110.99	0	0	0	0	1	0	0	-12.5100	-5.8400	12.5400	5.1800	0.0000	0.0000	0.0000	0.0000;
	30213	30238	0.01753	0.07014	0.00804	132.76	0	0	0	0	1	0	0	50.0600	-13.8700	-49.6000	14.8900	0.0000	0.0000	0.0000	0.0000;
	30715	30213	0.014649	0.066887	0.01052	136.34	0	0	0	0	1	0	0	68.5500	-7.4500	-67.8700	9.4500	0.0000	0.0000	0.0000	0.0000;
	30214	30215	0.000236	0.001059	0	0	0	0	0	0	1	0	0	15.1600	4.7500	-15.1600	-4.7500	0.0000	0.0000	0.0000	0.0000;
	30214	30217	0.008453	0.035516	0.00274	139.77	0	0	0	0	1	0	0	79.7800	-33.8400	-79.1700	36.1300	0.0000	0.0000	0.0000	0.0000;
	30214	30717	0.018844	0.081333	0.00867	143.49	0	0	0	0	1	0	0	-60.8300	10.4900	61.5200	-8.3900	0.0000	0.0000	0.0000	0.0000;
	30214	30717	0.018844	0.081333	0.00867	143.49	0	0	0	0	1	0	0	-60.8300	10.4900	61.5200	-8.3900	0.0000	0.0000	0.0000	0.0000;
	30217	30216	0.011864	0.04502	0.00507	107.19	0	0	0	0	1	0	0	-17.5500	5.2700	17.5900	-5.6500	0.0000	0.0000	0.0000	0.0000;
	30226	30216	0.015378	0.059013	0.00763	130.48	0	0	0	0	1	0	0	64.3500	0.7100	-63.7500	0.7800	0.0000	0.0000	0.0000	0.0000;
	30217	30218	0.009679	0.028055	0.002	135.87	0	0	0	0	1	0	0	73.6800	-45.0800	-72.9900	46.8700	0.0000	0.0000	0.0000	0.0000;
	30218	30219	0.007938	0.033156	0.00388	130.12	0	0	0	0	1	0	0	49.9600	-50.6800	-49.5800	51.8400	0.0000	0.0000	0.0000	0.0000;
	30219	30220	0.000238	0.001166	0	0	0	0	0	0	1	0	0	23.0400	11.7400	-23.0400	-11.7300	0.0000	0.0000	0.0000	0.0000;
	30219	30640	0.020631	0.085189	0.00763	121.25	0	0	0	0	1	0	0	26.5400	8.0600	-26.3900	-8.2600	0.0000	0.0000	0.0000	0.0000;
	30221	30222	0.000251	0.001058	0	0	0	0	0	0	1	0	0	24.6300	3.9900	-24.6300	-3.9800	0.0000	0.0000	0.0000	0.0000;
	30221	30244	0.008867	0.02855	0.00696	143.78	0	0	0	0	1	0	0	-69.4700	9.0800	69.8800	-8.5100	0.0000	0.0000	0.0000	0.0000;
	30221	30244	0.008867	0.02855	0.00696	143.78	0	0	0	0	1	0	0	-69.4700	9.0800	69.8800	-8.5100	0.0000	0.0000	0.0000	0.0000;
	31983	30221	0.004592	0.02008	0.00195	125.23	0	0	0	0	1	0	0	-33.9000	54.9800	34.0700	-54.4200	0.0000	0.0000	0.0000	0.0000;
	30221	32017	0.002577	0.0101	0.00132	137.2	0	0	0	0	1	0	0	80.2400	32.2700	-80.0600	-31.7000	0.0000	0.0000	0.0000	0.0000;
	30223	30224	0.000263	0.001102	0	0	0	0	0	0	1	0	0	27.5800	8.0500	-27.5800	-8.0400	0.0000	0.0000	0.0000	0.0000;
	30223	30226	0.004064	0.019592	0.00212	132.19	0	0	0	0	1	0	0	-46.1900	-16.2700	46.2800	16.4900	0.0000	0.0000	0.0000	0.0000;
	30223	30245	0.006584	0.022179	0.00324	121.85	0	0	0	0	1	0	0	18.6100	8.2100	-18.5800	-8.4700	0.0000	0.0000	0.0000	0.0000;
	30225	30228	0.000996	0.069555	0	539.78	0	0	1	0	1	0	0	110.6800	21.1000	-110.5700	-12.9100	0.0000	0.0000	0.0000	0.0000;
	30225	30229	0.000211	0.001023	0	0	0	0	0	0	1	0	0	41.3900	7.3000	-41.3900	-7.2800	0.0000	0.0000	0.0000	0.0000;
	30233	30225	0.000961	0.010966	0.21145	1158.86	0	0	0	0	1	0	0	261.6500	-8.7400	-261.0500	-7.1800	0.0000	0.0000	0.0000	0.0000;
	30225	31999	0.000395	0.004885	0.08674	1098.4	0	0	0	0	1	0	0	108.9700	5.9400	-108.9300	-14.7400	0.0000	0.0000	0.0000	0.0000;
	30226	30228	-0.000521	-0.036417	0	389.78	0	0	1	0	1	0	0	-110.6300	-17.2000	110.5700	12.9100	0.0000	0.0000	0.0000	0.0000;
	30227	30228	0.002473	0.172723	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30238	30230	0.003615	0.016948	0.00219	121.67	0	0	0	0	1	0	0	-52.8200	-21.6900	52.9400	22.0000	0.0000	0.0000	0.0000	0.0000;
	30240	30230	0.005006	0.024071	0.00254	123.33	0	0	0	0	1	0	0	48.4500	33.6700	-48.2800	-33.1400	0.0000	0.0000	0.0000	0.0000;
	30230	30246	0.010633	0.042927	0.0064	121.64	0	0	0	0	1	0	0	-39.4000	6.2300	39.5600	-6.2400	0.0000	0.0000	0.0000	0.0000;
	30231	30232	0.00023	0.001061	0	0	0	0	0	0	1	0	0	34.7500	7.4800	-34.7400	-7.4600	0.0000	0.0000	0.0000	0.0000;
	30231	30234	0.005362	0.022472	0.00173	138.79	0	0	0	0	1	0	0	-81.5400	2.9800	81.8700	-1.7700	0.0000	0.0000	0.0000	0.0000;
	30231	30240	0.013718	0.03969	0.00353	103.83	0	0	0	0	1	0	0	2.2300	16.4400	-2.1900	-16.7200	0.0000	0.0000	0.0000	0.0000;
	32059	30231	0.002877	0.014275	0.00172	125.39	0	0	0	0	1	0	0	-35.0900	21.2400	35.1400	-21.2000	0.0000	0.0000	0.0000	0.0000;
	30231	58985	0.041909	0.210495	0.01996	110.35	0	0	0	0	1	0	0	9.4300	-5.7000	-9.3900	3.7700	0.0000	0.0000	0.0000	0.0000;
	30233	30236	0.001299	0.053897	0	695.68	0	0	1	0	1	0	0	427.1700	17.3100	-424.9800	73.6500	0.0000	0.0000	0.0000	0.0000;
	30233	30237	0.000269	0.001032	0	0	0	0	0	0	1	0	0	34.7500	8.6800	-34.7400	-8.6700	0.0000	0.0000	0.0000	0.0000;
	30514	30233	0.001858	0.020871	0.66273	1122.29	0	0	0	0	1	0	0	105.5500	-48.7800	-105.3500	-20.7500	0.0000	0.0000	0.0000	0.0000;
	30788	30233	0.00176	0.023422	0.55176	1350.89	0	0	0	0	1	0	0	549.3600	-31.7500	-544.4700	36.9800	0.0000	0.0000	0.0000	0.0000;
	30788	30233	0.00176	0.023422	0.55176	1350.89	0	0	0	0	1	0	0	549.3600	-31.7500	-544.4700	36.9800	0.0000	0.0000	0.0000	0.0000;
	30233	32062	0.000393	0.004433	0.10812	1157.39	0	0	0	0	1	0	0	225.2300	-27.6500	-225.0500	18.0300	0.0000	0.0000	0.0000	0.0000;
	30233	32082	0.000782	0.009725	0.35497	1177.76	0	0	0	0	1	0	0	245.4900	-42.8300	-245.0500	9.8200	0.0000	0.0000	0.0000	0.0000;
	30234	30236	-0.00078	-0.032357	0	545.68	0	0	1	0	1	0	0	-426.3000	19.0400	424.9800	-73.6500	0.0000	0.0000	0.0000	0.0000;
	30240	30234	0.006063	0.022796	0.00267	135.54	0	0	0	0	1	0	0	-81.0000	-24.8500	81.4100	26.1100	0.0000	0.0000	0.0000	0.0000;
	32059	30234	0.006707	0.026473	0.00344	150.87	0	0	0	0	1	0	0	-87.1800	16.0200	87.6700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	32059	30234	0.006707	0.026473	0.00344	150.87	0	0	0	0	1	0	0	-87.1800	16.0200	87.6700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	32059	30234	0.006707	0.026473	0.00344	150.87	0	0	0	0	1	0	0	-87.1800	16.0200	87.6700	-14.4600	0.0000	0.0000	0.0000	0.0000;
	30235	30236	0.002103	0.087231	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30239	30240	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-34.7400	-7.8800	34.7500	7.8900	0.0000	0.0000	0.0000	0.0000;
	30241	30242	0.002825	0.012756	0.00099	108.96	0	0	0	0	1	0	0	8.8400	1.5900	-8.8400	-1.6900	0.0000	0.0000	0.0000	0.0000;
	30241	32040	0.00731	0.040445	0.00275	99.9	0	0	0	0	1	0	0	0.2400	-21.1400	-0.2100	21.0100	0.0000	0.0000	0.0000	0.0000;
	32043	30241	0.004029	0.01628	0.00226	129.44	0	0	0	0	1	0	0	42.9000	-11.3100	-42.8300	11.3700	0.0000	0.0000	0.0000	0.0000;
	30242	30244	0.00818	0.036747	0.00301	121.81	0	0	0	0	1	0	0	-32.7200	-10.2200	32.8100	10.3100	0.0000	0.0000	0.0000	0.0000;
	30243	30244	0.000222	0.001145	0	0	0	0	0	0	1	0	0	-33.7500	-13.1200	33.7500	13.1400	0.0000	0.0000	0.0000	0.0000;
	30244	30848	0.00519	0.019026	0.00165	153.52	0	0	0	0	1	0	0	-92.0800	10.2700	92.4900	-8.9200	0.0000	0.0000	0.0000	0.0000;
	30244	30848	0.00519	0.019026	0.00165	153.52	0	0	0	0	1	0	0	-92.0800	10.2700	92.4900	-8.9200	0.0000	0.0000	0.0000	0.0000;
	30244	30848	0.00519	0.019026	0.00165	153.52	0	0	0	0	1	0	0	-92.0800	10.2700	92.4900	-8.9200	0.0000	0.0000	0.0000	0.0000;
	30244	32040	0.004292	0.014654	0.00124	136.4	0	0	0	0	1	0	0	69.9000	-37.2300	-69.6500	37.9500	0.0000	0.0000	0.0000	0.0000;
	30245	32043	0.005441	0.022249	0.00264	123.89	0	0	0	0	1	0	0	-48.7500	-14.6500	48.8900	14.9200	0.0000	0.0000	0.0000	0.0000;
	30246	30247	0.000262	0.00101	0	0	0	0	0	0	1	0	0	14.1700	7.8100	-14.1700	-7.8100	0.0000	0.0000	0.0000	0.0000;
	30246	32043	0.016697	0.061122	0.00957	126.46	0	0	0	0	1	0	0	-53.7300	-1.5700	54.2000	2.2700	0.0000	0.0000	0.0000	0.0000;
	32001	30248	0.002757	0.01221	0.0008	115.83	0	0	0	0	1	0	0	16.5300	-4.4600	-16.5200	4.4100	0.0000	0.0000	0.0000	0.0000;
	58969	30248	0.022928	0.101233	0.00656	107.52	0	0	0	0	1	0	0	-8.6900	4.5100	8.7200	-5.1300	0.0000	0.0000	0.0000	0.0000;
	30254	30249	0.008321	0.042555	0.0031	116.55	0	0	0	0	1	0	0	-27.9300	22.3000	28.0500	-22.0100	0.0000	0.0000	0.0000	0.0000;
	30249	30255	0.013462	0.054276	0.00344	144.57	0	0	0	0	1	0	0	112.2100	0.2300	-110.3700	6.8600	0.0000	0.0000	0.0000	0.0000;
	30249	30308	0.034839	0.148789	0.01084	145.86	0	0	0	0	1	0	0	-88.5000	9.4800	91.4900	2.2700	0.0000	0.0000	0.0000	0.0000;
	30249	30308	0.034839	0.148789	0.01084	145.86	0	0	0	0	1	0	0	-88.5000	9.4800	91.4900	2.2700	0.0000	0.0000	0.0000	0.0000;
	30250	30251	0.022843	0.114527	0.00888	136.86	0	0	0	0	1	0	0	-71.2200	-8.0200	72.4500	13.2800	0.0000	0.0000	0.0000	0.0000;
	30250	30253	0.017031	0.050021	0.00513	129.22	0	0	0	0	1	0	0	49.6000	-0.2600	-49.1600	1.0500	0.0000	0.0000	0.0000	0.0000;
	30251	30476	0.020304	0.063092	0.00491	136.54	0	0	0	0	1	0	0	-67.2000	-6.9800	68.1100	9.3100	0.0000	0.0000	0.0000	0.0000;
	30481	30251	0.01151	0.059915	0.01001	123.73	0	0	0	0	1	0	0	35.0300	21.3600	-34.8400	-21.4200	0.0000	0.0000	0.0000	0.0000;
	30253	30252	0.003806	0.017704	0.00135	122.8	0	0	0	0	1	0	0	28.9500	-4.2500	-28.9200	4.2800	0.0000	0.0000	0.0000	0.0000;
	30254	30473	0.012001	0.054376	0.00841	124.22	0	0	0	0	1	0	0	12.5300	-22.9200	-12.4400	22.5100	0.0000	0.0000	0.0000	0.0000;
	30256	30258	0.014092	0.070374	0.00964	126.43	0	0	0	0	1	0	0	-71.4000	31.6500	72.2400	-28.4300	0.0000	0.0000	0.0000	0.0000;
	30257	30258	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-28.4800	-9.2200	28.4800	9.2300	0.0000	0.0000	0.0000	0.0000;
	30258	30275	0.020064	0.083287	0.01015	135	0	0	0	0	1	0	0	-100.7200	19.2100	102.8200	-11.5200	0.0000	0.0000	0.0000	0.0000;
	30259	30390	0.0028	0.034813	0.66733	1182.09	0	0	0	0	1	0	0	315.3500	-51.9400	-312.7600	12.1000	0.0000	0.0000	0.0000	0.0000;
	30646	30259	0.002077	0.019035	0.22563	1260.92	0	0	0	0	1	0	0	608.3200	-52.7800	-601.1300	94.3500	0.0000	0.0000	0.0000	0.0000;
	30259	30900	0.00119	0.016023	0.29322	1105.93	0	0	0	0	1	0	0	263.5400	-50.4700	-262.7600	29.2900	0.0000	0.0000	0.0000	0.0000;
	30265	30260	0.024842	0.111817	0.01578	121.94	0	0	0	0	1	0	0	33.4400	-6.2200	-33.1600	5.8400	0.0000	0.0000	0.0000	0.0000;
	30260	30564	0.023108	0.108041	0.0083	124.27	0	0	0	0	1	0	0	-30.6500	-5.3600	30.8600	5.5200	0.0000	0.0000	0.0000	0.0000;
	30565	30260	0.009934	0.046131	0.00764	126.53	0	0	0	0	1	0	0	-40.1200	2.4400	40.2800	-2.4900	0.0000	0.0000	0.0000	0.0000;
	30261	30262	0.000285	0.001138	0	0	0	0	0	0	1	0	0	22.2400	3.0200	-22.2400	-3.0200	0.0000	0.0000	0.0000	0.0000;
	30261	30263	0.021008	0.081989	0.00935	88.75	0	0	0	0	1	0	0	1.4500	-11.3500	-1.4200	10.5000	0.0000	0.0000	0.0000	0.0000;
	30263	30264	0.000218	0.001021	0	0	0	0	0	0	1	0	0	25.5700	19.7000	-25.5600	-19.6900	0.0000	0.0000	0.0000	0.0000;
	30537	30263	0.022951	0.098334	0.00725	131.74	0	0	0	0	1	0	0	-58.8500	44.7500	60.0100	-40.5200	0.0000	0.0000	0.0000	0.0000;
	30267	30266	0.00041	0.030949	0	523.59	0	0	1.0125	0	1	0	0	-136.0000	-6.9300	136.0700	12.2800	0.0000	0.0000	0.0000	0.0000;
	30267	30266	0.00041	0.030949	0	523.59	0	0	1.0125	0	1	0	0	-136.0000	-6.9300	136.0700	12.2800	0.0000	0.0000	0.0000	0.0000;
	30266	30268	0.000263	0.001003	0	0	0	0	0	0	1	0	0	-272.1400	-24.5500	272.3200	25.2500	0.0000	0.0000	0.0000	0.0000;
	30267	30269	0.008197	0.031634	0.00502	156.07	0	0	0	0	1	0	0	81.0900	0.1300	-80.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	30267	30269	0.008197	0.031634	0.00502	156.07	0	0	0	0	1	0	0	81.0900	0.1300	-80.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	30267	30269	0.008197	0.031634	0.00502	156.07	0	0	0	0	1	0	0	81.0900	0.1300	-80.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	30268	30778	0.001204	0.014974	0.36314	1090.25	0	0	0	0	1	0	0	5.7900	-29.6900	-5.7800	-9.6300	0.0000	0.0000	0.0000	0.0000;
	30876	30268	0.002146	0.025334	0.56005	1105.44	0	0	0	0	1	0	0	279.6700	-46.6300	-278.1100	4.4500	0.0000	0.0000	0.0000	0.0000;
	30269	30270	0.00024	0.001128	0	0	0	0	0	0	1	0	0	25.4800	0.8600	-25.4800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	30269	30273	0.006404	0.027639	0.00338	153.86	0	0	0	0	1	0	0	72.1000	-1.5000	-71.8000	2.4500	0.0000	0.0000	0.0000	0.0000;
	30269	30273	0.006404	0.027639	0.00338	153.86	0	0	0	0	1	0	0	72.1000	-1.5000	-71.8000	2.4500	0.0000	0.0000	0.0000	0.0000;
	30269	30273	0.006404	0.027639	0.00338	153.86	0	0	0	0	1	0	0	72.1000	-1.5000	-71.8000	2.4500	0.0000	0.0000	0.0000	0.0000;
	30271	30272	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-25.4800	-12.2900	25.4800	12.2900	0.0000	0.0000	0.0000	0.0000;
	30273	30272	0.010443	0.046461	0.00591	138.85	0	0	0	0	1	0	0	86.8300	18.4000	-86.0700	-15.6300	0.0000	0.0000	0.0000	0.0000;
	30272	30277	0.021917	0.103722	0.00745	133.57	0	0	0	0	1	0	0	60.5900	3.3300	-59.8100	-0.4400	0.0000	0.0000	0.0000	0.0000;
	30273	30931	0.019539	0.090373	0.01172	143.03	0	0	0	0	1	0	0	51.5400	-17.6500	-51.0100	18.8400	0.0000	0.0000	0.0000	0.0000;
	30273	30931	0.019539	0.090373	0.01172	143.03	0	0	0	0	1	0	0	51.5400	-17.6500	-51.0100	18.8400	0.0000	0.0000	0.0000	0.0000;
	30274	30276	0.013638	0.036214	0.00383	141.86	0	0	0	0	1	0	0	44.6500	-20.5200	-44.3500	20.8900	0.0000	0.0000	0.0000	0.0000;
	30274	30276	0.013638	0.036214	0.00383	141.86	0	0	0	0	1	0	0	44.6500	-20.5200	-44.3500	20.8900	0.0000	0.0000	0.0000	0.0000;
	30274	30931	0.029639	0.096031	0.01112	143.11	0	0	0	0	1	0	0	-50.2100	20.2000	51.0100	-18.8400	0.0000	0.0000	0.0000	0.0000;
	30274	30931	0.029639	0.096031	0.01112	143.11	0	0	0	0	1	0	0	-50.2100	20.2000	51.0100	-18.8400	0.0000	0.0000	0.0000	0.0000;
	30275	30345	0.009878	0.032142	0.00335	141.53	0	0	0	0	1	0	0	-72.9400	19.0400	73.4900	-17.5900	0.0000	0.0000	0.0000	0.0000;
	30275	30345	0.009878	0.032142	0.00335	141.53	0	0	0	0	1	0	0	-72.9400	19.0400	73.4900	-17.5900	0.0000	0.0000	0.0000	0.0000;
	30275	30347	0.019397	0.07095	0.00744	128.67	0	0	0	0	1	0	0	31.9400	-29.8500	-31.5900	30.3900	0.0000	0.0000	0.0000	0.0000;
	30351	30276	0.028513	0.133689	0.01018	140.85	0	0	0	0	1	0	0	-38.3600	-10.3300	38.7900	11.2300	0.0000	0.0000	0.0000	0.0000;
	30351	30276	0.028513	0.133689	0.01018	140.85	0	0	0	0	1	0	0	-38.3600	-10.3300	38.7900	11.2300	0.0000	0.0000	0.0000	0.0000;
	30278	30277	0.014261	0.062098	0.00437	130	0	0	0	0	1	0	0	-48.8000	2.6200	49.1400	-1.5800	0.0000	0.0000	0.0000	0.0000;
	30281	30278	0.027801	0.109908	0.01243	122.9	0	0	0	0	1	0	0	-28.2500	10.0700	28.5000	-10.3300	0.0000	0.0000	0.0000	0.0000;
	30280	30279	0.015545	0.066624	0.00526	125.12	0	0	0	0	1	0	0	23.6200	-4.6900	-23.5300	4.5100	0.0000	0.0000	0.0000	0.0000;
	30460	30279	0.061892	0.205075	0.01637	130.76	0	0	0	0	1	0	0	38.1500	-4.9900	-37.2900	6.1000	0.0000	0.0000	0.0000	0.0000;
	30279	30645	0.02821	0.129	0.01762	137.82	0	0	0	0	1	0	0	51.2700	-14.4900	-50.5100	16.1400	0.0000	0.0000	0.0000	0.0000;
	30280	30460	0.033131	0.147895	0.02296	131.27	0	0	0	0	1	0	0	-42.7200	2.0400	43.3100	-1.8500	0.0000	0.0000	0.0000	0.0000;
	30281	30751	0.036911	0.136204	0.01277	118.71	0	0	0	0	1	0	0	17.4200	-13.2400	-17.2500	12.5600	0.0000	0.0000	0.0000	0.0000;
	30283	30282	0.013726	0.063396	0.00807	117.28	0	0	0	0	1	0	0	-0.0800	18.3100	0.1300	-18.9300	0.0000	0.0000	0.0000	0.0000;
	30283	30284	0.000252	0.001088	0	0	0	0	0	0	1	0	0	4.3500	2.0500	-4.3500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	30285	30620	0.026553	0.12561	0.01489	135.87	0	0	0	0	1	0	0	-74.2400	1.4500	75.6700	3.7700	0.0000	0.0000	0.0000	0.0000;
	30286	30287	0.000235	0.001107	0	0	0	0	0	0	1	0	0	-18.5000	-10.6800	18.5000	10.6900	0.0000	0.0000	0.0000	0.0000;
	30288	30287	0.005126	0.028401	0.00377	134.21	0	0	0	0	1	0	0	-41.2700	7.0700	41.3500	-7.0300	0.0000	0.0000	0.0000	0.0000;
	30287	30289	0.007293	0.032673	0.00246	149.65	0	0	0	0	1	0	0	-69.2000	7.2600	69.5200	-6.0900	0.0000	0.0000	0.0000	0.0000;
	30287	30289	0.007293	0.032673	0.00246	149.65	0	0	0	0	1	0	0	-69.2000	7.2600	69.5200	-6.0900	0.0000	0.0000	0.0000	0.0000;
	30287	30293	0.009082	0.03525	0.0078	126.99	0	0	0	0	1	0	0	36.5800	-6.7900	-36.4700	6.3800	0.0000	0.0000	0.0000	0.0000;
	30287	30296	0.013365	0.070084	0.01193	130.62	0	0	0	0	1	0	0	41.9700	-11.3800	-41.7400	11.2700	0.0000	0.0000	0.0000	0.0000;
	30302	30288	0.011969	0.056113	0.00721	118.68	0	0	0	0	1	0	0	-8.9900	5.1300	9.0100	-5.8600	0.0000	0.0000	0.0000	0.0000;
	30288	30305	0.027195	0.106046	0.01447	119.09	0	0	0	0	1	0	0	10.2000	-4.8400	-10.1700	3.3700	0.0000	0.0000	0.0000	0.0000;
	30289	30313	0.013801	0.075502	0.00832	152.55	0	0	0	0	1	0	0	-65.4200	5.9200	65.9600	-3.8900	0.0000	0.0000	0.0000	0.0000;
	30289	30313	0.013801	0.075502	0.00832	152.55	0	0	0	0	1	0	0	-65.4200	5.9200	65.9600	-3.8900	0.0000	0.0000	0.0000	0.0000;
	30289	30313	0.013801	0.075502	0.00832	152.55	0	0	0	0	1	0	0	-65.4200	5.9200	65.9600	-3.8900	0.0000	0.0000	0.0000	0.0000;
	30289	30315	0.015503	0.06317	0.00414	127.83	0	0	0	0	1	0	0	38.7100	-10.3600	-38.4900	10.8200	0.0000	0.0000	0.0000	0.0000;
	30290	30292	0.020053	0.090582	0.00733	96.95	0	0	0	0	1	0	0	51.8000	-34.1600	-51.0700	36.6600	0.0000	0.0000	0.0000	0.0000;
	30290	30309	0.010753	0.047908	0.0053	150.22	0	0	0	0	1	0	0	3.4500	24.5700	-3.3900	-24.8300	0.0000	0.0000	0.0000	0.0000;
	30290	30309	0.010753	0.047908	0.0053	150.22	0	0	0	0	1	0	0	3.4500	24.5700	-3.3900	-24.8300	0.0000	0.0000	0.0000	0.0000;
	60775	30290	0.027975	0.116353	0.01195	152.61	0	0	0	0	1	0	0	37.4300	8.6900	-37.0500	-8.3800	0.0000	0.0000	0.0000	0.0000;
	60775	30290	0.027975	0.116353	0.01195	152.61	0	0	0	0	1	0	0	37.4300	8.6900	-37.0500	-8.3800	0.0000	0.0000	0.0000	0.0000;
	30309	30291	0.011242	0.053842	0.00539	148.79	0	0	0	0	1	0	0	120.3500	-18.4700	-118.7300	25.6800	0.0000	0.0000	0.0000	0.0000;
	30309	30291	0.011242	0.053842	0.00539	148.79	0	0	0	0	1	0	0	120.3500	-18.4700	-118.7300	25.6800	0.0000	0.0000	0.0000	0.0000;
	30291	30311	0.011122	0.039894	0.00657	148.7	0	0	0	0	1	0	0	111.0300	-26.1200	-109.6200	30.5100	0.0000	0.0000	0.0000	0.0000;
	30291	30311	0.011122	0.039894	0.00657	148.7	0	0	0	0	1	0	0	111.0300	-26.1200	-109.6200	30.5100	0.0000	0.0000	0.0000	0.0000;
	30300	30292	0.012985	0.064873	0.00711	129.01	0	0	0	0	1	0	0	-61.5100	15.4900	61.9900	-13.8800	0.0000	0.0000	0.0000	0.0000;
	30292	30305	0.00792	0.034826	0.00328	135.58	0	0	0	0	1	0	0	-26.3200	-1.8500	26.3700	1.7100	0.0000	0.0000	0.0000	0.0000;
	30293	30294	0.000226	0.001169	0	0	0	0	0	0	1	0	0	10.5600	3.8600	-10.5600	-3.8500	0.0000	0.0000	0.0000	0.0000;
	30296	30293	0.010672	0.05644	0.00874	125.54	0	0	0	0	1	0	0	-28.5100	11.0800	28.6000	-11.5500	0.0000	0.0000	0.0000	0.0000;
	30293	30315	0.017873	0.084364	0.00474	117.4	0	0	0	0	1	0	0	-13.2500	-2.8000	13.2800	2.4200	0.0000	0.0000	0.0000	0.0000;
	30295	30296	0.000245	0.001108	0	0	0	0	0	0	1	0	0	-45.7300	20.3600	45.7400	-20.3300	0.0000	0.0000	0.0000	0.0000;
	30300	30296	0.021115	0.110757	0.00813	131.35	0	0	0	0	1	0	0	-38.8400	5.9000	39.1300	-5.2300	0.0000	0.0000	0.0000	0.0000;
	30302	30296	0.018169	0.084521	0.00999	110.22	0	0	0	0	1	0	0	14.6600	-4.1400	-14.6200	3.2200	0.0000	0.0000	0.0000	0.0000;
	30297	30298	0.000225	0.001091	0	0	0	0	0	0	1	0	0	-32.5200	-1.9100	32.5300	1.9200	0.0000	0.0000	0.0000	0.0000;
	30299	30298	0.004216	0.020498	0.00236	100.34	0	0	0	0	1	0	0	-4.7000	-8.7100	4.7000	8.4900	0.0000	0.0000	0.0000	0.0000;
	30334	30298	0.016994	0.05601	0.01061	145.07	0	0	0	0	1	0	0	-54.0900	13.1500	54.6200	-12.4500	0.0000	0.0000	0.0000	0.0000;
	30334	30298	0.016994	0.05601	0.01061	145.07	0	0	0	0	1	0	0	-54.0900	13.1500	54.6200	-12.4500	0.0000	0.0000	0.0000	0.0000;
	30341	30298	0.006122	0.030714	0.00361	149.71	0	0	0	0	1	0	0	73.5700	-5.9300	-73.2400	7.2400	0.0000	0.0000	0.0000	0.0000;
	30341	30298	0.006122	0.030714	0.00361	149.71	0	0	0	0	1	0	0	73.5700	-5.9300	-73.2400	7.2400	0.0000	0.0000	0.0000	0.0000;
	30299	30341	0.008803	0.040627	0.00479	135.39	0	0	0	0	1	0	0	-57.3800	1.9900	57.6700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	30299	30342	0.023306	0.075195	0.00901	130.91	0	0	0	0	1	0	0	45.4700	3.0900	-44.9800	-2.4000	0.0000	0.0000	0.0000	0.0000;
	30300	30301	0.00026	0.001085	0	0	0	0	0	0	1	0	0	26.2100	8.2900	-26.2100	-8.2800	0.0000	0.0000	0.0000	0.0000;
	30302	30300	0.019037	0.07318	0.00599	148.85	0	0	0	0	1	0	0	74.4300	-15.4300	-73.4300	18.6100	0.0000	0.0000	0.0000	0.0000;
	30302	30300	0.019037	0.07318	0.00599	148.85	0	0	0	0	1	0	0	74.4300	-15.4300	-73.4300	18.6100	0.0000	0.0000	0.0000	0.0000;
	30305	30300	0.013175	0.05274	0.00444	159.56	0	0	0	0	1	0	0	92.2800	-18.7700	-91.2200	22.5300	0.0000	0.0000	0.0000	0.0000;
	30305	30300	0.013175	0.05274	0.00444	159.56	0	0	0	0	1	0	0	92.2800	-18.7700	-91.2200	22.5300	0.0000	0.0000	0.0000	0.0000;
	30305	30300	0.013175	0.05274	0.00444	159.56	0	0	0	0	1	0	0	92.2800	-18.7700	-91.2200	22.5300	0.0000	0.0000	0.0000	0.0000;
	30300	30341	0.059191	0.219167	0.0218	156.16	0	0	0	0	1	0	0	76.7900	6.6300	-73.5800	2.9700	0.0000	0.0000	0.0000	0.0000;
	30300	30341	0.059191	0.219167	0.0218	156.16	0	0	0	0	1	0	0	76.7900	6.6300	-73.5800	2.9700	0.0000	0.0000	0.0000	0.0000;
	30300	30341	0.059191	0.219167	0.0218	156.16	0	0	0	0	1	0	0	76.7900	6.6300	-73.5800	2.9700	0.0000	0.0000	0.0000	0.0000;
	30300	30345	0.057098	0.215581	0.02296	159.2	0	0	0	0	1	0	0	88.1000	0.7500	-84.0600	12.0500	0.0000	0.0000	0.0000	0.0000;
	30300	30345	0.057098	0.215581	0.02296	159.2	0	0	0	0	1	0	0	88.1000	0.7500	-84.0600	12.0500	0.0000	0.0000	0.0000	0.0000;
	30300	30345	0.057098	0.215581	0.02296	159.2	0	0	0	0	1	0	0	88.1000	0.7500	-84.0600	12.0500	0.0000	0.0000	0.0000	0.0000;
	30302	30303	0.000201	0.001182	0	0	0	0	0	0	1	0	0	26.2100	10.5200	-26.2100	-10.5100	0.0000	0.0000	0.0000	0.0000;
	30305	30302	0.016557	0.073171	0.00629	114.7	0	0	0	0	1	0	0	-8.2100	0.9600	8.2200	-1.6100	0.0000	0.0000	0.0000	0.0000;
	60775	30302	0.017382	0.08081	0.00624	152.78	0	0	0	0	1	0	0	96.0200	-22.8400	-94.4800	29.3500	0.0000	0.0000	0.0000	0.0000;
	60775	30302	0.017382	0.08081	0.00624	152.78	0	0	0	0	1	0	0	96.0200	-22.8400	-94.4800	29.3500	0.0000	0.0000	0.0000	0.0000;
	30304	30310	0.016	0.034	0	400	0	0	0	0	1	0	0	261.2700	-57.5000	-250.4800	80.4200	0.0000	0.0000	0.0000	0.0000;
	30322	30304	0.00224	0.02331	0.31457	1278.69	0	0	0	0	1	0	0	-875.6100	160.9600	892.4200	-19.5000	0.0000	0.0000	0.0000	0.0000;
	30304	60766	0.00127	0.016811	0.37333	1290.74	0	0	0	0	1	0	0	-1195.3100	287.5000	1213.5300	-85.3000	0.0000	0.0000	0.0000	0.0000;
	30305	30306	0.000281	0.001041	0	0	0	0	0	0	1	0	0	26.2100	3.2500	-26.2100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	60775	30305	0.024056	0.074387	0.00923	167.99	0	0	0	0	1	0	0	106.4500	-35.7200	-103.6800	43.2700	0.0000	0.0000	0.0000	0.0000;
	60775	30305	0.024056	0.074387	0.00923	167.99	0	0	0	0	1	0	0	106.4500	-35.7200	-103.6800	43.2700	0.0000	0.0000	0.0000	0.0000;
	60775	30305	0.024056	0.074387	0.00923	167.99	0	0	0	0	1	0	0	106.4500	-35.7200	-103.6800	43.2700	0.0000	0.0000	0.0000	0.0000;
	30307	30308	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-16.3900	-4.3300	16.3900	4.3400	0.0000	0.0000	0.0000	0.0000;
	30308	30311	0.016972	0.078868	0.00693	147.75	0	0	0	0	1	0	0	-99.6900	-4.4400	101.4200	11.8000	0.0000	0.0000	0.0000	0.0000;
	30308	30311	0.016972	0.078868	0.00693	147.75	0	0	0	0	1	0	0	-99.6900	-4.4400	101.4200	11.8000	0.0000	0.0000	0.0000	0.0000;
	30309	30310	0.000249	0.001143	0	0	0	0	0	0	1	0	0	-233.9300	86.6000	234.0800	-85.9100	0.0000	0.0000	0.0000	0.0000;
	30311	30312	0.000272	0.001006	0	0	0	0	0	0	1	0	0	16.3900	3.4700	-16.3900	-3.4700	0.0000	0.0000	0.0000	0.0000;
	60793	30313	0.033787	0.136567	0.01345	155.01	0	0	0	0	1	0	0	70.5600	-15.0100	-68.9900	19.8700	0.0000	0.0000	0.0000	0.0000;
	60793	30313	0.033787	0.136567	0.01345	155.01	0	0	0	0	1	0	0	70.5600	-15.0100	-68.9900	19.8700	0.0000	0.0000	0.0000	0.0000;
	60793	30313	0.033787	0.136567	0.01345	155.01	0	0	0	0	1	0	0	70.5600	-15.0100	-68.9900	19.8700	0.0000	0.0000	0.0000	0.0000;
	30314	30315	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-25.2000	13.2500	25.2000	-13.2400	0.0000	0.0000	0.0000	0.0000;
	30316	30319	0.004161	0.01987	0.00287	190	0	0	0	0	1	0	0	152.1500	-59.9100	-151.0400	64.9300	0.0000	0.0000	0.0000	0.0000;
	30339	30316	0.004456	0.023046	0.00271	128.87	0	0	0	0	1	0	0	-42.0400	-36.0400	42.1800	36.4900	0.0000	0.0000	0.0000	0.0000;
	30766	30316	0.008369	0.039235	0.00563	142.3	0	0	0	0	1	0	0	106.4900	-5.8400	-105.5500	9.6900	0.0000	0.0000	0.0000	0.0000;
	30766	30316	0.008369	0.039235	0.00563	142.3	0	0	0	0	1	0	0	106.4900	-5.8400	-105.5500	9.6900	0.0000	0.0000	0.0000	0.0000;
	30323	30317	0.005186	0.025601	0.0021	136.86	0	0	0	0	1	0	0	-14.7100	-12.8500	14.7300	12.7400	0.0000	0.0000	0.0000	0.0000;
	30317	30332	0.006347	0.026871	0.00272	123.26	0	0	0	0	1	0	0	2.0000	1.5900	-2.0000	-1.8600	0.0000	0.0000	0.0000	0.0000;
	30337	30317	0.007084	0.027046	0.00242	121.93	0	0	0	0	1	0	0	-53.7100	23.8900	53.9500	-23.2100	0.0000	0.0000	0.0000	0.0000;
	30317	30345	0.015567	0.072653	0.00935	146.14	0	0	0	0	1	0	0	-43.7200	2.3200	44.0200	-1.9000	0.0000	0.0000	0.0000	0.0000;
	30317	30345	0.015567	0.072653	0.00935	146.14	0	0	0	0	1	0	0	-43.7200	2.3200	44.0200	-1.9000	0.0000	0.0000	0.0000	0.0000;
	30318	30319	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-16.7600	-1.7400	16.7600	1.7400	0.0000	0.0000	0.0000	0.0000;
	30319	30447	0.018772	0.05702	0.00371	170	0	0	0	0	1	0	0	134.2800	-26.2100	-130.8100	36.3800	0.0000	0.0000	0.0000	0.0000;
	30327	30320	0.006808	0.028555	0.00192	107.54	0	0	0	0	1	0	0	3.8500	-16.8700	-3.8300	16.7700	0.0000	0.0000	0.0000	0.0000;
	30320	30339	0.00499	0.022788	0.00218	118.01	0	0	0	0	1	0	0	-12.9300	-22.0400	12.9600	21.9800	0.0000	0.0000	0.0000	0.0000;
	30321	30323	0.011897	0.047962	0.00283	138.86	0	0	0	0	1	0	0	-102.9900	-15.1300	104.3300	20.2400	0.0000	0.0000	0.0000	0.0000;
	30321	30325	0.001969	0.007044	0.00204	134.04	0	0	0	0	1	0	0	72.0800	4.5700	-71.9700	-4.3900	0.0000	0.0000	0.0000	0.0000;
	30778	30322	0.002296	0.020026	0.25412	1274.18	0	0	0	0	1	0	0	-474.1000	115.3600	479.2100	-98.1000	0.0000	0.0000	0.0000	0.0000;
	30839	30322	0.016	0.045	0	600	0	0	0	0	1	0	0	-344.7400	124.8500	365.4900	-66.4800	0.0000	0.0000	0.0000	0.0000;
	30323	30324	0.000208	0.001087	0	0	0	0	0	0	1	0	0	30.9200	15.5700	-30.9200	-15.5500	0.0000	0.0000	0.0000	0.0000;
	30840	30323	0.005956	0.025603	0.00314	160	0	0	0	0	1	0	0	121.4300	26.4700	-120.5400	-22.9600	0.0000	0.0000	0.0000	0.0000;
	30325	30326	0.000239	0.001066	0	0	0	0	0	0	1	0	0	30.9200	9.1300	-30.9200	-9.1200	0.0000	0.0000	0.0000	0.0000;
	30327	30325	0.005148	0.024503	0.00232	123.62	0	0	0	0	1	0	0	-40.9600	4.9600	41.0500	-4.7400	0.0000	0.0000	0.0000	0.0000;
	30328	30329	0.000235	0.001059	0	0	0	0	0	0	1	0	0	-36.1200	-4.4700	36.1200	4.4900	0.0000	0.0000	0.0000	0.0000;
	30330	30329	0.002057	0.009025	0.00222	107.96	0	0	0	0	1	0	0	13.8800	-2.7000	-13.8700	2.5000	0.0000	0.0000	0.0000	0.0000;
	30766	30329	0.006873	0.023551	0.0041	122.57	0	0	0	0	1	0	0	22.2900	6.7000	-22.2500	-6.9800	0.0000	0.0000	0.0000	0.0000;
	30330	30331	0.000274	0.001155	0	0	0	0	0	0	1	0	0	51.4700	10.8600	-51.4600	-10.8300	0.0000	0.0000	0.0000	0.0000;
	30933	30330	0.008229	0.045966	0.00419	131.27	0	0	0	0	1	0	0	65.7000	9.7100	-65.3400	-8.1600	0.0000	0.0000	0.0000	0.0000;
	30332	30333	0.000299	0.001169	0	0	0	0	0	0	1	0	0	20.7800	2.8200	-20.7800	-2.8100	0.0000	0.0000	0.0000	0.0000;
	30336	30332	0.007556	0.03072	0.00713	119.3	0	0	0	0	1	0	0	-25.5500	-15.7200	25.6100	15.2800	0.0000	0.0000	0.0000	0.0000;
	30332	30933	0.005185	0.021087	0.00268	123.92	0	0	0	0	1	0	0	-44.3900	-16.2400	44.5000	16.4300	0.0000	0.0000	0.0000	0.0000;
	30335	30334	0.004549	0.022614	0.0024	129.89	0	0	0	0	1	0	0	-38.0900	40.4900	38.2300	-40.0300	0.0000	0.0000	0.0000	0.0000;
	30334	30336	0.003567	0.014003	0.00128	134.41	0	0	0	0	1	0	0	28.0100	-32.2400	-27.9400	32.3700	0.0000	0.0000	0.0000	0.0000;
	30334	30342	0.01242	0.056715	0.01153	103.59	0	0	0	0	1	0	0	7.6900	19.9300	-7.6300	-20.7800	0.0000	0.0000	0.0000	0.0000;
	30335	30336	0.004421	0.023441	0.00185	111.46	0	0	0	0	1	0	0	-19.2000	20.0200	19.2400	-20.0200	0.0000	0.0000	0.0000	0.0000;
	30337	30335	0.004409	0.020335	0.00369	115.78	0	0	0	0	1	0	0	-10.6200	31.7300	10.6700	-31.8800	0.0000	0.0000	0.0000	0.0000;
	30335	30338	0.008596	0.037694	0.00454	112.94	0	0	0	0	1	0	0	12.3600	-33.0700	-12.2600	33.0700	0.0000	0.0000	0.0000	0.0000;
	30337	30338	0.001695	0.009544	0.00144	113.28	0	0	0	0	1	0	0	30.0800	-61.8900	-30.0000	62.1800	0.0000	0.0000	0.0000	0.0000;
	30343	30338	0.004811	0.024067	0.00242	160	0	0	0	0	1	0	0	-7.4900	107.2700	8.0000	-104.9400	0.0000	0.0000	0.0000	0.0000;
	30339	30340	0.000299	0.001001	0	0	0	0	0	0	1	0	0	29.0800	14.0600	-29.0800	-14.0500	0.0000	0.0000	0.0000	0.0000;
	30343	30344	0.000213	0.0012	0	0	0	0	0	0	1	0	0	17.1500	3.9900	-17.1500	-3.9900	0.0000	0.0000	0.0000	0.0000;
	30343	30347	0.006673	0.037341	0.0039	120	0	0	0	0	1	0	0	-9.6600	39.2100	9.7700	-39.0500	0.0000	0.0000	0.0000	0.0000;
	30345	30346	0.000211	0.00108	0	0	0	0	0	0	1	0	0	17.1500	2.8200	-17.1500	-2.8100	0.0000	0.0000	0.0000	0.0000;
	30351	30348	0.012332	0.051108	0.00445	140.18	0	0	0	0	1	0	0	58.3400	15.0000	-57.9100	-13.6900	0.0000	0.0000	0.0000	0.0000;
	30348	30353	0.006184	0.026555	0.00335	138.76	0	0	0	0	1	0	0	39.5300	7.7800	-39.4300	-7.7000	0.0000	0.0000	0.0000	0.0000;
	30349	30350	0.000239	0.001161	0	0	0	0	0	0	1	0	0	18.3800	6.3800	-18.3800	-6.3800	0.0000	0.0000	0.0000	0.0000;
	30349	30353	0.030695	0.092204	0.00882	134.14	0	0	0	0	1	0	0	-20.9100	1.4200	21.0500	-1.9000	0.0000	0.0000	0.0000	0.0000;
	30438	30349	0.018728	0.05495	0.00575	128.44	0	0	0	0	1	0	0	-35.1700	19.9200	35.4800	-19.6100	0.0000	0.0000	0.0000	0.0000;
	30349	30448	0.020816	0.090061	0.01142	102.67	0	0	0	0	1	0	0	-32.9500	11.8100	33.2100	-11.8400	0.0000	0.0000	0.0000	0.0000;
	30352	30353	0.000271	0.001139	0	0	0	0	0	0	1	0	0	-18.3800	-9.5900	18.3800	9.6000	0.0000	0.0000	0.0000	0.0000;
	30354	30355	0.000204	0.001045	0	0	0	0	0	0	1	0	0	4.2900	0.5600	-4.2900	-0.5600	0.0000	0.0000	0.0000	0.0000;
	30354	30358	0.019794	0.07863	0.01023	128.01	0	0	0	0	1	0	0	-41.6800	1.7700	42.0100	-1.5300	0.0000	0.0000	0.0000	0.0000;
	30761	30354	0.019931	0.100221	0.01041	125.98	0	0	0	0	1	0	0	-32.8900	3.1800	33.1000	-3.2100	0.0000	0.0000	0.0000	0.0000;
	30389	30356	0.007052	0.027469	0.00255	128.57	0	0	0	0	1	0	0	49.5800	-26.2400	-49.3700	26.8200	0.0000	0.0000	0.0000	0.0000;
	30356	30399	0.016668	0.052889	0.00926	108.27	0	0	0	0	1	0	0	4.4100	-38.0300	-4.1800	37.7800	0.0000	0.0000	0.0000	0.0000;
	30358	30357	0.009679	0.041408	0.00353	125.11	0	0	0	0	1	0	0	38.6500	6.3000	-38.5100	-6.0700	0.0000	0.0000	0.0000	0.0000;
	30362	30357	0.005237	0.022206	0.00296	95.12	0	0	0	0	1	0	0	-1.0300	8.9100	1.0300	-9.2100	0.0000	0.0000	0.0000	0.0000;
	30358	30377	0.0088	0.032308	0.00479	140.01	0	0	0	0	1	0	0	83.0800	23.6200	-82.4600	-21.8400	0.0000	0.0000	0.0000	0.0000;
	30358	30921	0.009163	0.03652	0.00272	149.86	0	0	0	0	1	0	0	-93.9700	-17.6300	94.7600	20.4900	0.0000	0.0000	0.0000	0.0000;
	30358	30921	0.009163	0.03652	0.00272	149.86	0	0	0	0	1	0	0	-93.9700	-17.6300	94.7600	20.4900	0.0000	0.0000	0.0000	0.0000;
	30359	30360	0.000265	0.001133	0	0	0	0	0	0	1	0	0	28.5000	6.0100	-28.5000	-6.0000	0.0000	0.0000	0.0000	0.0000;
	30359	30362	0.009299	0.037163	0.01138	120.8	0	0	0	0	1	0	0	27.7300	-2.6900	-27.6600	1.7700	0.0000	0.0000	0.0000	0.0000;
	30359	30961	0.020521	0.078977	0.02209	131.84	0	0	0	0	1	0	0	-56.2300	-3.3200	56.8500	3.3400	0.0000	0.0000	0.0000	0.0000;
	30361	30362	0.000238	0.001146	0	0	0	0	0	0	1	0	0	-24.2100	-2.9500	24.2100	2.9500	0.0000	0.0000	0.0000	0.0000;
	30362	30399	0.020623	0.10204	0.008	96.98	0	0	0	0	1	0	0	4.4800	-13.6300	-4.4400	12.9700	0.0000	0.0000	0.0000	0.0000;
	30363	30397	0.01209	0.060093	0.00986	98.79	0	0	0	0	1	0	0	2.1700	-11.0400	-2.1600	10.0800	0.0000	0.0000	0.0000	0.0000;
	30364	30365	0.012321	0.046697	0.00499	137.87	0	0	0	0	1	0	0	76.2700	-3.5700	-75.5400	5.8600	0.0000	0.0000	0.0000	0.0000;
	30380	30364	0.024492	0.078647	0.00603	140.51	0	0	0	0	1	0	0	84.7300	3.0300	-83.0000	1.9000	0.0000	0.0000	0.0000	0.0000;
	30365	30366	0.000245	0.001074	0	0	0	0	0	0	1	0	0	9.5000	1.7400	-9.5000	-1.7400	0.0000	0.0000	0.0000	0.0000;
	30591	30365	0.02098	0.090631	0.01057	135.61	0	0	0	0	1	0	0	-65.0800	10.7200	66.0400	-7.6000	0.0000	0.0000	0.0000	0.0000;
	30367	30368	0.000243	0.001145	0	0	0	0	0	0	1	0	0	-11.9500	-1.3000	11.9500	1.3000	0.0000	0.0000	0.0000	0.0000;
	30371	30368	0.010268	0.052395	0.00347	117.81	0	0	0	0	1	0	0	21.5200	-9.7200	-21.4700	9.6300	0.0000	0.0000	0.0000	0.0000;
	30368	30395	0.008601	0.044441	0.00475	136.41	0	0	0	0	1	0	0	74.0500	-24.1600	-73.5500	26.2200	0.0000	0.0000	0.0000	0.0000;
	30368	30683	0.010451	0.047869	0.00374	134.24	0	0	0	0	1	0	0	-64.5300	13.2300	64.9600	-11.6400	0.0000	0.0000	0.0000	0.0000;
	30369	30370	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-34.2100	-11.9100	34.2100	11.9200	0.0000	0.0000	0.0000	0.0000;
	30370	30371	0.011924	0.044184	0.00336	139.18	0	0	0	0	1	0	0	-83.1500	6.0000	83.9600	-3.3700	0.0000	0.0000	0.0000	0.0000;
	30386	30370	0.003906	0.018115	0.0016	128.12	0	0	0	0	1	0	0	-48.8300	18.2400	48.9400	-17.9300	0.0000	0.0000	0.0000	0.0000;
	30371	30386	0.010275	0.047076	0.00442	150.53	0	0	0	0	1	0	0	98.9800	-5.6500	-98.0100	9.6200	0.0000	0.0000	0.0000	0.0000;
	30371	30386	0.010275	0.047076	0.00442	150.53	0	0	0	0	1	0	0	98.9800	-5.6500	-98.0100	9.6200	0.0000	0.0000	0.0000	0.0000;
	30371	30674	0.017411	0.081816	0.00648	148.55	0	0	0	0	1	0	0	82.0700	-6.7900	-80.9400	11.4300	0.0000	0.0000	0.0000	0.0000;
	30371	30674	0.017411	0.081816	0.00648	148.55	0	0	0	0	1	0	0	82.0700	-6.7900	-80.9400	11.4300	0.0000	0.0000	0.0000	0.0000;
	30683	30371	0.006605	0.025217	0.00315	147.81	0	0	0	0	1	0	0	77.7800	-5.1900	-77.4000	6.3200	0.0000	0.0000	0.0000	0.0000;
	30683	30371	0.006605	0.025217	0.00315	147.81	0	0	0	0	1	0	0	77.7800	-5.1900	-77.4000	6.3200	0.0000	0.0000	0.0000	0.0000;
	30371	30685	0.00673	0.03028	0.00634	166.78	0	0	0	0	1	0	0	-113.5300	5.2300	114.3600	-2.1500	0.0000	0.0000	0.0000	0.0000;
	30371	30685	0.00673	0.03028	0.00634	166.78	0	0	0	0	1	0	0	-113.5300	5.2300	114.3600	-2.1500	0.0000	0.0000	0.0000	0.0000;
	30371	30685	0.00673	0.03028	0.00634	166.78	0	0	0	0	1	0	0	-113.5300	5.2300	114.3600	-2.1500	0.0000	0.0000	0.0000	0.0000;
	30374	30372	0.006355	0.026208	0.00236	138.88	0	0	0	0	1	0	0	82.3600	0.1800	-81.9600	1.2400	0.0000	0.0000	0.0000	0.0000;
	30372	30379	0.004585	0.019531	0.00264	129.83	0	0	0	0	1	0	0	-53.0800	-18.9700	53.2200	19.2800	0.0000	0.0000	0.0000	0.0000;
	30381	30372	0.007145	0.029594	0.00197	134.56	0	0	0	0	1	0	0	-65.4400	1.4100	65.7300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	30386	30373	0.005985	0.036033	0.00429	108.48	0	0	0	0	1	0	0	6.0100	-16.4200	-6.0000	16.0700	0.0000	0.0000	0.0000	0.0000;
	30373	30395	0.007282	0.030906	0.0017	117.03	0	0	0	0	1	0	0	-17.9500	-24.0000	18.0100	24.0900	0.0000	0.0000	0.0000	0.0000;
	30395	30374	0.003195	0.01563	0.00194	129.96	0	0	0	0	1	0	0	54.1200	-22.3700	-54.0100	22.6700	0.0000	0.0000	0.0000	0.0000;
	30867	30374	0.004788	0.020207	0.00169	124.51	0	0	0	0	1	0	0	33.0400	19.0500	-32.9800	-18.9500	0.0000	0.0000	0.0000	0.0000;
	30374	30961	0.00554	0.022551	0.00177	135.38	0	0	0	0	1	0	0	-65.7500	-21.9200	66.0000	22.7400	0.0000	0.0000	0.0000	0.0000;
	30375	30376	0.000251	0.001085	0	0	0	0	0	0	1	0	0	-55.8200	-5.6800	55.8300	5.7100	0.0000	0.0000	0.0000	0.0000;
	30380	30376	0.007626	0.034402	0.00318	131.86	0	0	0	0	1	0	0	-58.3500	-2.9100	58.6000	3.7300	0.0000	0.0000	0.0000	0.0000;
	30376	30391	0.011579	0.050784	0.00465	139.93	0	0	0	0	1	0	0	-84.4200	-6.2000	85.2200	9.2300	0.0000	0.0000	0.0000	0.0000;
	30596	30376	0.004927	0.025625	0.00441	122.01	0	0	0	0	1	0	0	30.0600	3.0100	-30.0100	-3.2400	0.0000	0.0000	0.0000	0.0000;
	30377	30378	0.000269	0.001119	0	0	0	0	0	0	1	0	0	27.9900	12.2300	-27.9900	-12.2200	0.0000	0.0000	0.0000	0.0000;
	30377	30380	0.003323	0.014676	0.00259	131.83	0	0	0	0	1	0	0	54.4700	9.6100	-54.3700	-9.4400	0.0000	0.0000	0.0000	0.0000;
	30379	30383	0.009892	0.051315	0.00997	137.97	0	0	0	0	1	0	0	81.1500	-2.5200	-80.5400	4.6400	0.0000	0.0000	0.0000	0.0000;
	30597	30379	0.004176	0.018632	0.00195	146.36	0	0	0	0	1	0	0	68.7100	15.2300	-68.5100	-14.5800	0.0000	0.0000	0.0000	0.0000;
	30597	30379	0.004176	0.018632	0.00195	146.36	0	0	0	0	1	0	0	68.7100	15.2300	-68.5100	-14.5800	0.0000	0.0000	0.0000	0.0000;
	30379	30867	0.007435	0.034024	0.0028	130.96	0	0	0	0	1	0	0	-52.9700	-0.8300	53.1700	1.4200	0.0000	0.0000	0.0000	0.0000;
	30381	30382	0.000208	0.001128	0	0	0	0	0	0	1	0	0	33.4900	4.5700	-33.4900	-4.5600	0.0000	0.0000	0.0000	0.0000;
	30381	30676	0.006425	0.032201	0.00379	123.31	0	0	0	0	1	0	0	31.9400	-5.9800	-31.8800	5.9100	0.0000	0.0000	0.0000	0.0000;
	30383	30672	0.007146	0.032226	0.00263	132.34	0	0	0	0	1	0	0	60.8300	-24.6900	-60.5400	25.7300	0.0000	0.0000	0.0000	0.0000;
	30676	30383	0.005142	0.029189	0.00193	100.33	0	0	0	0	1	0	0	3.4700	-16.3000	-3.4600	16.1800	0.0000	0.0000	0.0000	0.0000;
	30387	30384	0.003868	0.014432	0.00252	119.4	0	0	0	0	1	0	0	-25.9000	-12.2700	25.9300	12.1200	0.0000	0.0000	0.0000	0.0000;
	30384	30867	0.009825	0.041825	0.00565	137.69	0	0	0	0	1	0	0	-75.7600	-26.0300	76.3600	28.0200	0.0000	0.0000	0.0000	0.0000;
	30385	30386	0.000251	0.001097	0	0	0	0	0	0	1	0	0	-59.9900	-6.9600	59.9900	7.0000	0.0000	0.0000	0.0000	0.0000;
	30386	30389	0.007455	0.032951	0.00494	141.1	0	0	0	0	1	0	0	91.5300	-14.2000	-90.9200	16.4300	0.0000	0.0000	0.0000	0.0000;
	30386	30675	0.007554	0.03117	0.00682	139.79	0	0	0	0	1	0	0	87.3200	-13.8600	-86.7500	15.5100	0.0000	0.0000	0.0000	0.0000;
	30387	30388	0.000224	0.001058	0	0	0	0	0	0	1	0	0	31.4400	3.0500	-31.4300	-3.0400	0.0000	0.0000	0.0000	0.0000;
	30389	30387	0.005531	0.02826	0.00215	113.57	0	0	0	0	1	0	0	9.9000	-7.9000	-9.8900	7.7200	0.0000	0.0000	0.0000	0.0000;
	30390	30393	0.000828	0.040605	0	655.99	0	0	1	0	1	0	0	377.4000	45.2400	-376.2900	8.9700	0.0000	0.0000	0.0000	0.0000;
	30390	30394	0.000258	0.001122	0	0	0	0	0	0	1	0	0	22.0000	2.8100	-22.0000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	30390	30409	0.001332	0.015199	0.44789	1115.61	0	0	0	0	1	0	0	141.4100	-1.5100	-141.1600	-43.8500	0.0000	0.0000	0.0000	0.0000;
	30684	30390	0.000643	0.008462	0.25438	1121.87	0	0	0	0	1	0	0	228.4400	-123.7900	-228.0500	101.5700	0.0000	0.0000	0.0000	0.0000;
	30391	30393	2.1e-05	0.001047	0	530.99	0	0	1	0	1	0	0	-376.2600	10.3700	376.2900	-8.9700	0.0000	0.0000	0.0000	0.0000;
	30593	30391	0.006099	0.02335	0.00317	148.8	0	0	0	0	1	0	0	-91.4600	-5.8300	91.9500	7.3700	0.0000	0.0000	0.0000	0.0000;
	30593	30391	0.006099	0.02335	0.00317	148.8	0	0	0	0	1	0	0	-91.4600	-5.8300	91.9500	7.3700	0.0000	0.0000	0.0000	0.0000;
	30391	30597	0.00972	0.028353	0.00316	96.27	0	0	0	0	1	0	0	8.9200	-31.9800	-8.8200	31.9400	0.0000	0.0000	0.0000	0.0000;
	30391	30599	0.013876	0.050604	0.00485	142.35	0	0	0	0	1	0	0	98.2200	-2.3500	-96.9600	6.4400	0.0000	0.0000	0.0000	0.0000;
	30392	30393	0.005349	0.262388	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30395	30396	0.000251	0.00108	0	0	0	0	0	0	1	0	0	29.8500	11.5700	-29.8500	-11.5600	0.0000	0.0000	0.0000	0.0000;
	30961	30395	0.005316	0.022658	0.00369	122.35	0	0	0	0	1	0	0	28.5500	39.6100	-28.4300	-39.5000	0.0000	0.0000	0.0000	0.0000;
	30397	30398	0.00024	0.001043	0	0	0	0	0	0	1	0	0	13.2600	0.5800	-13.2600	-0.5800	0.0000	0.0000	0.0000	0.0000;
	30397	30399	0.013123	0.05276	0.00602	108.02	0	0	0	0	1	0	0	4.7700	-31.9900	-4.6400	31.8700	0.0000	0.0000	0.0000	0.0000;
	30400	30401	0.010106	0.042607	0.00703	103.43	0	0	0	0	1	0	0	-9.4300	-3.4300	9.4400	2.7400	0.0000	0.0000	0.0000	0.0000;
	30401	30761	0.059713	0.283216	0.02395	120.9	0	0	0	0	1	0	0	-23.7200	4.9100	24.0700	-5.7600	0.0000	0.0000	0.0000	0.0000;
	30864	30401	0.050437	0.164396	0.0121	112.02	0	0	0	0	1	0	0	0.2900	8.4800	-0.2500	-9.6200	0.0000	0.0000	0.0000	0.0000;
	30402	30403	0.000242	0.001045	0	0	0	0	0	0	1	0	0	-18.0500	-5.2100	18.0500	5.2100	0.0000	0.0000	0.0000	0.0000;
	30404	30405	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-20.9900	-8.9200	20.9900	8.9200	0.0000	0.0000	0.0000	0.0000;
	30760	30405	0.01978	0.077445	0.02168	126.69	0	0	0	0	1	0	0	-41.5200	2.1700	41.8700	-2.9000	0.0000	0.0000	0.0000	0.0000;
	30563	30406	0.035996	0.154051	0.00766	116.64	0	0	0	0	1	0	0	27.1200	2.6900	-26.8700	-2.4000	0.0000	0.0000	0.0000	0.0000;
	30407	30408	0.000281	0.001063	0	0	0	0	0	0	1	0	0	19.7800	7.6900	-19.7700	-7.6900	0.0000	0.0000	0.0000	0.0000;
	30407	30410	0.008446	0.041893	0.00433	103.51	0	0	0	0	1	0	0	7.2000	12.6800	-7.1800	-13.0600	0.0000	0.0000	0.0000	0.0000;
	30689	30407	0.021892	0.088898	0.01225	116.01	0	0	0	0	1	0	0	27.2300	-23.2200	-26.9700	22.9700	0.0000	0.0000	0.0000	0.0000;
	30409	30806	0.00235	0.022637	0.6166	1394.58	0	0	0	0	1	0	0	-721.1500	94.6300	732.9100	-47.5200	0.0000	0.0000	0.0000	0.0000;
	30409	30806	0.00235	0.022637	0.6166	1394.58	0	0	0	0	1	0	0	-721.1500	94.6300	732.9100	-47.5200	0.0000	0.0000	0.0000	0.0000;
	30409	30832	0.002501	0.034293	0.47674	1356.93	0	0	0	0	1	0	0	569.5600	-36.0100	-561.9800	88.3700	0.0000	0.0000	0.0000	0.0000;
	30409	30832	0.002501	0.034293	0.47674	1356.93	0	0	0	0	1	0	0	569.5600	-36.0100	-561.9800	88.3700	0.0000	0.0000	0.0000	0.0000;
	30885	30409	0.002529	0.027922	0.6199	1178.49	0	0	0	0	1	0	0	-416.2100	57.2400	420.4300	-77.6500	0.0000	0.0000	0.0000	0.0000;
	30410	30411	0.000262	0.001093	0	0	0	0	0	0	1	0	0	20.7200	4.8400	-20.7100	-4.8400	0.0000	0.0000	0.0000	0.0000;
	30410	30412	0.022262	0.071451	0.00446	119.14	0	0	0	0	1	0	0	-13.5300	8.2200	13.5900	-8.5200	0.0000	0.0000	0.0000	0.0000;
	30412	30413	0.000296	0.001003	0	0	0	0	0	0	1	0	0	20.5500	4.3100	-20.5500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	30412	30563	0.067663	0.30726	0.03331	113.58	0	0	0	0	1	0	0	-9.5900	1.0600	9.6500	-4.3100	0.0000	0.0000	0.0000	0.0000;
	30924	30412	0.0122	0.058632	0.00633	124.66	0	0	0	0	1	0	0	24.6200	-3.4800	-24.5500	3.1500	0.0000	0.0000	0.0000	0.0000;
	30414	30415	0.000253	0.001047	0	0	0	0	0	0	1	0	0	-18.5000	-11.7000	18.5000	11.7100	0.0000	0.0000	0.0000	0.0000;
	30689	30415	0.019698	0.090576	0.01164	117.89	0	0	0	0	1	0	0	-33.0900	22.6100	33.4000	-22.4100	0.0000	0.0000	0.0000	0.0000;
	30691	30415	0.035365	0.146375	0.00972	125.04	0	0	0	0	1	0	0	52.8700	-7.6800	-51.9000	10.7000	0.0000	0.0000	0.0000	0.0000;
	30416	30417	0.000209	0.001136	0	0	0	0	0	0	1	0	0	46.5100	14.1000	-46.5100	-14.0800	0.0000	0.0000	0.0000	0.0000;
	30416	30418	0.013152	0.047406	0.00493	135.65	0	0	0	0	1	0	0	-67.5900	-0.9100	68.2000	2.6000	0.0000	0.0000	0.0000	0.0000;
	30735	30416	0.015541	0.0634	0.01143	117.83	0	0	0	0	1	0	0	-20.9800	12.4400	21.0800	-13.2000	0.0000	0.0000	0.0000	0.0000;
	30801	30418	0.012651	0.048326	0.00409	139.45	0	0	0	0	1	0	0	83.8600	8.1700	-83.0000	-5.2800	0.0000	0.0000	0.0000	0.0000;
	30419	30420	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-29.6000	-12.3200	29.6100	12.3300	0.0000	0.0000	0.0000	0.0000;
	30420	30557	0.018053	0.082317	0.01417	117.92	0	0	0	0	1	0	0	25.4300	4.1200	-25.3100	-5.0500	0.0000	0.0000	0.0000	0.0000;
	30420	30658	0.018072	0.081022	0.00746	131.6	0	0	0	0	1	0	0	-55.0300	-16.4600	55.6100	18.2400	0.0000	0.0000	0.0000	0.0000;
	30421	30422	0.008684	0.041963	0.00408	92.04	0	0	0	0	1	0	0	-9.7700	7.2200	9.7900	-7.5800	0.0000	0.0000	0.0000	0.0000;
	30421	30429	0.0235	0.091406	0.00969	127.85	0	0	0	0	1	0	0	-24.9200	-19.5400	25.1500	19.4100	0.0000	0.0000	0.0000	0.0000;
	30422	30549	0.012788	0.066356	0.01931	118.32	0	0	0	0	1	0	0	-28.1500	5.0800	28.2600	-6.5100	0.0000	0.0000	0.0000	0.0000;
	30423	30424	0.013177	0.055921	0.0072	106.29	0	0	0	0	1	0	0	2.1100	22.7000	-2.0400	-23.1700	0.0000	0.0000	0.0000	0.0000;
	30426	30423	0.022657	0.092508	0.01377	115.2	0	0	0	0	1	0	0	12.6400	-21.8000	-12.5100	20.9000	0.0000	0.0000	0.0000	0.0000;
	30425	30522	0.033989	0.161168	0.03227	101.23	0	0	0	0	1	0	0	-5.7700	-1.4200	5.7800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	30551	30425	0.014204	0.054024	0.00586	135.83	0	0	0	0	1	0	0	-76.1700	14.9700	77.0200	-12.3600	0.0000	0.0000	0.0000	0.0000;
	30425	30729	0.026593	0.133539	0.0135	140.1	0	0	0	0	1	0	0	-92.8000	5.1400	95.0500	4.7300	0.0000	0.0000	0.0000	0.0000;
	30426	30549	0.018484	0.073574	0.00465	125.68	0	0	0	0	1	0	0	-24.7900	15.6300	24.9500	-15.4900	0.0000	0.0000	0.0000	0.0000;
	30427	30432	0.005337	0.029477	0.00629	127.84	0	0	0	0	1	0	0	22.4600	-20.2900	-22.4100	19.9100	0.0000	0.0000	0.0000	0.0000;
	30427	30619	0.022995	0.102683	0.00639	133.01	0	0	0	0	1	0	0	-38.3800	10.1800	38.7400	-9.2400	0.0000	0.0000	0.0000	0.0000;
	30430	30428	0.016396	0.076093	0.00879	133.17	0	0	0	0	1	0	0	-43.1400	8.4600	43.4300	-8.0100	0.0000	0.0000	0.0000	0.0000;
	30619	30429	0.022338	0.100739	0.01155	133.19	0	0	0	0	1	0	0	40.9200	-35.5300	-40.2800	37.2000	0.0000	0.0000	0.0000	0.0000;
	30430	30431	0.000282	0.001032	0	0	0	0	0	0	1	0	0	26.6800	8.8100	-26.6800	-8.8000	0.0000	0.0000	0.0000	0.0000;
	30432	30430	0.011731	0.057747	0.00447	105.24	0	0	0	0	1	0	0	0.0200	-34.1800	0.1200	34.3600	0.0000	0.0000	0.0000	0.0000;
	30430	30561	0.01498	0.056968	0.00922	120.74	0	0	0	0	1	0	0	16.3400	-2.7200	-16.3000	1.8800	0.0000	0.0000	0.0000	0.0000;
	30433	30432	0.008434	0.042051	0.00409	122.2	0	0	0	0	1	0	0	-6.0500	-9.1400	6.0600	8.7700	0.0000	0.0000	0.0000	0.0000;
	30549	30433	0.012392	0.065766	0.00516	98.66	0	0	0	0	1	0	0	14.4100	-3.1600	-14.3800	2.7800	0.0000	0.0000	0.0000	0.0000;
	30438	30434	0.008158	0.025487	0.00309	121.83	0	0	0	0	1	0	0	18.9500	-23.8900	-18.8700	23.8100	0.0000	0.0000	0.0000	0.0000;
	30446	30434	0.0095	0.042942	0.00673	87.14	0	0	0	0	1	0	0	11.0200	35.1200	-10.8900	-35.2600	0.0000	0.0000	0.0000	0.0000;
	30435	30440	0.00957	0.047133	0.00467	138.4	0	0	0	0	1	0	0	70.4600	-29.4500	-69.9200	31.5900	0.0000	0.0000	0.0000	0.0000;
	30441	30435	0.006836	0.035374	0.00363	96.06	0	0	0	0	1	0	0	-1.5200	-0.7700	1.5200	0.3900	0.0000	0.0000	0.0000	0.0000;
	30890	30435	0.005414	0.025293	0.00341	139.29	0	0	0	0	1	0	0	88.6500	-26.6100	-88.2000	28.3400	0.0000	0.0000	0.0000	0.0000;
	30436	30437	0.000286	0.001042	0	0	0	0	0	0	1	0	0	16.2300	1.4000	-16.2300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	30436	30449	0.014232	0.059828	0.01261	170	0	0	0	0	1	0	0	-123.8200	56.0300	126.3900	-46.5300	0.0000	0.0000	0.0000	0.0000;
	30451	30436	0.009565	0.040406	0.0047	160	0	0	0	0	1	0	0	-106.2100	62.7700	107.5900	-57.4300	0.0000	0.0000	0.0000	0.0000;
	30440	30439	0.012738	0.060875	0.01285	118.76	0	0	0	0	1	0	0	-2.4500	30.3100	2.5700	-31.0900	0.0000	0.0000	0.0000	0.0000;
	30439	30441	0.009617	0.045962	0.00471	131.33	0	0	0	0	1	0	0	-65.7600	-8.0800	66.1800	9.5600	0.0000	0.0000	0.0000	0.0000;
	30439	30769	0.011635	0.052661	0.00375	159.2	0	0	0	0	1	0	0	-115.2800	11.2200	116.8100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	30439	30769	0.011635	0.052661	0.00375	159.2	0	0	0	0	1	0	0	-115.2800	11.2200	116.8100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	30439	30769	0.011635	0.052661	0.00375	159.2	0	0	0	0	1	0	0	-115.2800	11.2200	116.8100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	30439	30890	0.013802	0.056009	0.0066	155.8	0	0	0	0	1	0	0	-93.0100	9.8700	94.1900	-5.7500	0.0000	0.0000	0.0000	0.0000;
	30439	30890	0.013802	0.056009	0.0066	155.8	0	0	0	0	1	0	0	-93.0100	9.8700	94.1900	-5.7500	0.0000	0.0000	0.0000	0.0000;
	30439	30890	0.013802	0.056009	0.0066	155.8	0	0	0	0	1	0	0	-93.0100	9.8700	94.1900	-5.7500	0.0000	0.0000	0.0000	0.0000;
	30441	30440	0.012338	0.04202	0.00359	156.01	0	0	0	0	1	0	0	73.0300	-39.1200	-72.2200	41.5000	0.0000	0.0000	0.0000	0.0000;
	30441	30440	0.012338	0.04202	0.00359	156.01	0	0	0	0	1	0	0	73.0300	-39.1200	-72.2200	41.5000	0.0000	0.0000	0.0000	0.0000;
	30441	30440	0.012338	0.04202	0.00359	156.01	0	0	0	0	1	0	0	73.0300	-39.1200	-72.2200	41.5000	0.0000	0.0000	0.0000	0.0000;
	30440	30443	0.007746	0.032166	0.00224	131.2	0	0	0	0	1	0	0	-16.5600	9.6900	16.5900	-9.8100	0.0000	0.0000	0.0000	0.0000;
	30444	30440	0.008616	0.040194	0.00614	141	0	0	0	0	1	0	0	-40.9300	45.9700	41.2400	-45.2100	0.0000	0.0000	0.0000	0.0000;
	30444	30440	0.008616	0.040194	0.00614	141	0	0	0	0	1	0	0	-40.9300	45.9700	41.2400	-45.2100	0.0000	0.0000	0.0000	0.0000;
	30441	30442	0.000296	0.001135	0	0	0	0	0	0	1	0	0	16.9300	6.5600	-16.9300	-6.5600	0.0000	0.0000	0.0000	0.0000;
	30769	30441	0.010348	0.036643	0.00378	157.26	0	0	0	0	1	0	0	82.8800	-25.1400	-82.1400	27.3800	0.0000	0.0000	0.0000	0.0000;
	30769	30441	0.010348	0.036643	0.00378	157.26	0	0	0	0	1	0	0	82.8800	-25.1400	-82.1400	27.3800	0.0000	0.0000	0.0000	0.0000;
	30769	30441	0.010348	0.036643	0.00378	157.26	0	0	0	0	1	0	0	82.8800	-25.1400	-82.1400	27.3800	0.0000	0.0000	0.0000	0.0000;
	30441	30890	0.011105	0.040747	0.00365	132.92	0	0	0	0	1	0	0	-54.2800	19.8500	54.6300	-18.9300	0.0000	0.0000	0.0000	0.0000;
	30443	30451	0.005639	0.023043	0.00314	125.21	0	0	0	0	1	0	0	-33.9600	3.9000	34.0200	-3.9800	0.0000	0.0000	0.0000	0.0000;
	30445	30444	0.004662	0.021608	0.00282	114.63	0	0	0	0	1	0	0	40.6800	-8.3600	-40.6000	8.3900	0.0000	0.0000	0.0000	0.0000;
	30452	30444	0.009177	0.036424	0.00426	136.89	0	0	0	0	1	0	0	-89.7000	35.8700	90.4900	-33.2300	0.0000	0.0000	0.0000	0.0000;
	30451	30445	0.009126	0.034612	0.00284	106.69	0	0	0	0	1	0	0	58.6600	-59.8000	-58.0500	61.7800	0.0000	0.0000	0.0000	0.0000;
	30446	30449	0.01239	0.052425	0.00318	124.43	0	0	0	0	1	0	0	-45.9400	60.3800	46.6100	-57.8400	0.0000	0.0000	0.0000	0.0000;
	30449	30447	0.004028	0.01497	0.00281	105.58	0	0	0	0	1	0	0	-74.6800	38.7200	74.9600	-37.9400	0.0000	0.0000	0.0000	0.0000;
	30449	30448	0.005672	0.01991	0.00709	170	0	0	0	0	1	0	0	-133.2500	57.1900	134.4400	-53.7200	0.0000	0.0000	0.0000	0.0000;
	30448	30840	0.022303	0.085008	0.01523	240	0	0	0	0	1	0	0	-202.5700	50.8600	212.3500	-15.1100	0.0000	0.0000	0.0000	0.0000;
	30449	30450	0.000279	0.001099	0	0	0	0	0	0	1	0	0	34.9200	8.4500	-34.9200	-8.4400	0.0000	0.0000	0.0000	0.0000;
	30453	30452	0.003307	0.016146	0.0032	133.49	0	0	0	0	1	0	0	-74.8800	39.1800	75.0900	-38.4800	0.0000	0.0000	0.0000	0.0000;
	30461	30455	0.026252	0.102274	0.0068	153.81	0	0	0	0	1	0	0	-104.1300	30.3400	107.0600	-19.6600	0.0000	0.0000	0.0000	0.0000;
	30461	30455	0.026252	0.102274	0.0068	153.81	0	0	0	0	1	0	0	-104.1300	30.3400	107.0600	-19.6600	0.0000	0.0000	0.0000	0.0000;
	30972	30455	0.015639	0.062309	0.01005	154.79	0	0	0	0	1	0	0	79.4100	-7.7500	-78.4800	10.3700	0.0000	0.0000	0.0000	0.0000;
	30972	30455	0.015639	0.062309	0.01005	154.79	0	0	0	0	1	0	0	79.4100	-7.7500	-78.4800	10.3700	0.0000	0.0000	0.0000	0.0000;
	30972	30455	0.015639	0.062309	0.01005	154.79	0	0	0	0	1	0	0	79.4100	-7.7500	-78.4800	10.3700	0.0000	0.0000	0.0000	0.0000;
	30457	30456	0.000495	0.044274	0	562.98	0	0	1.00625	0	1	0	0	-182.4300	4.8500	182.5900	8.9500	0.0000	0.0000	0.0000	0.0000;
	30457	30456	0.000495	0.044274	0	562.98	0	0	1.00625	0	1	0	0	-182.4300	4.8500	182.5900	8.9500	0.0000	0.0000	0.0000	0.0000;
	30457	30456	0.000495	0.044274	0	562.98	0	0	1.00625	0	1	0	0	-182.4300	4.8500	182.5900	8.9500	0.0000	0.0000	0.0000	0.0000;
	30456	30458	0.000272	0.001185	0	0	0	0	0	0	1	0	0	40.8700	15.6800	-40.8700	-15.6600	0.0000	0.0000	0.0000	0.0000;
	30456	30939	0.000949	0.010677	0.19009	1238.1	0	0	0	0	1	0	0	-402.6800	-2.4100	404.1100	-1.8900	0.0000	0.0000	0.0000	0.0000;
	30456	30975	0.001262	0.015046	0.37815	1073.37	0	0	0	0	1	0	0	-185.9600	-5.3700	186.3700	-30.3100	0.0000	0.0000	0.0000	0.0000;
	30457	30459	0.008388	0.036311	0.00691	156.08	0	0	0	0	1	0	0	83.1800	-1.5300	-82.6500	3.1100	0.0000	0.0000	0.0000	0.0000;
	30457	30459	0.008388	0.036311	0.00691	156.08	0	0	0	0	1	0	0	83.1800	-1.5300	-82.6500	3.1100	0.0000	0.0000	0.0000	0.0000;
	30457	30459	0.008388	0.036311	0.00691	156.08	0	0	0	0	1	0	0	83.1800	-1.5300	-82.6500	3.1100	0.0000	0.0000	0.0000	0.0000;
	30457	30479	0.007737	0.023214	0.00266	153.23	0	0	0	0	1	0	0	107.7800	1.9100	-106.9500	0.3000	0.0000	0.0000	0.0000	0.0000;
	30457	30479	0.007737	0.023214	0.00266	153.23	0	0	0	0	1	0	0	107.7800	1.9100	-106.9500	0.3000	0.0000	0.0000	0.0000	0.0000;
	30457	30823	0.032673	0.123957	0.01274	140.18	0	0	0	0	1	0	0	82.2000	-13.7600	-80.1100	20.3200	0.0000	0.0000	0.0000	0.0000;
	30459	30460	0.006914	0.028891	0.00334	146.32	0	0	0	0	1	0	0	51.7000	-2.3000	-51.5300	2.6700	0.0000	0.0000	0.0000	0.0000;
	30459	30460	0.006914	0.028891	0.00334	146.32	0	0	0	0	1	0	0	51.7000	-2.3000	-51.5300	2.6700	0.0000	0.0000	0.0000	0.0000;
	30463	30461	0.018303	0.080227	0.01133	147.57	0	0	0	0	1	0	0	-65.0900	27.1400	65.9500	-24.6000	0.0000	0.0000	0.0000	0.0000;
	30463	30461	0.018303	0.080227	0.01133	147.57	0	0	0	0	1	0	0	-65.0900	27.1400	65.9500	-24.6000	0.0000	0.0000	0.0000	0.0000;
	30461	30624	0.016926	0.072017	0.01416	140.77	0	0	0	0	1	0	0	72.1900	-12.2600	-71.3300	14.4100	0.0000	0.0000	0.0000	0.0000;
	30462	30463	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-24.2700	55.1700	24.2700	-55.1400	0.0000	0.0000	0.0000	0.0000;
	30623	30463	0.024255	0.092341	0.00699	145.05	0	0	0	0	1	0	0	-103.3800	8.0400	105.9100	0.8700	0.0000	0.0000	0.0000	0.0000;
	30464	30465	0.008413	0.04148	0.00816	102.58	0	0	0	0	1	0	0	3.5300	-19.6800	-3.5000	18.9600	0.0000	0.0000	0.0000	0.0000;
	30467	30466	0.016671	0.07458	0.01102	113.07	0	0	0	0	1	0	0	5.3200	-8.3000	-5.3100	7.2100	0.0000	0.0000	0.0000	0.0000;
	30538	30466	0.019972	0.083311	0.01305	95.75	0	0	0	0	1	0	0	3.3800	7.8400	-3.3600	-9.1600	0.0000	0.0000	0.0000	0.0000;
	30467	30468	0.000294	0.001039	0	0	0	0	0	0	1	0	0	3.7000	1.4200	-3.7000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	30469	30470	0.000299	0.001079	0	0	0	0	0	0	1	0	0	16.6900	3.8100	-16.6900	-3.8100	0.0000	0.0000	0.0000	0.0000;
	30471	30469	0.01398	0.047	0.00715	123.33	0	0	0	0	1	0	0	50.0600	-16.8500	-49.6700	17.4500	0.0000	0.0000	0.0000	0.0000;
	30472	30471	0.007433	0.028047	0.00406	117.34	0	0	0	0	1	0	0	29.6900	-9.0900	-29.6200	8.9500	0.0000	0.0000	0.0000	0.0000;
	30471	30600	0.019738	0.08503	0.00682	121.86	0	0	0	0	1	0	0	-37.1300	4.7400	37.4100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	30472	30600	0.013424	0.049218	0.00654	125.95	0	0	0	0	1	0	0	-46.3800	5.0300	46.6700	-4.6100	0.0000	0.0000	0.0000	0.0000;
	30473	30474	0.000221	0.001096	0	0	0	0	0	0	1	0	0	16.6900	6.9500	-16.6900	-6.9500	0.0000	0.0000	0.0000	0.0000;
	30473	30600	0.016745	0.070894	0.01603	128.83	0	0	0	0	1	0	0	-4.2400	-29.4600	4.3900	28.5100	0.0000	0.0000	0.0000	0.0000;
	30475	30537	0.016067	0.065699	0.00776	125.79	0	0	0	0	1	0	0	-39.8800	-4.4500	40.1300	4.6100	0.0000	0.0000	0.0000	0.0000;
	30477	30476	0.009982	0.035022	0.00404	125.08	0	0	0	0	1	0	0	26.2500	-18.0700	-26.1600	17.9800	0.0000	0.0000	0.0000	0.0000;
	30476	30823	0.007211	0.037857	0.00355	119.2	0	0	0	0	1	0	0	-29.0600	-18.4200	29.1400	18.4600	0.0000	0.0000	0.0000	0.0000;
	30476	30949	0.015265	0.07611	0.00757	120.57	0	0	0	0	1	0	0	-29.1700	-10.9200	29.3100	10.8100	0.0000	0.0000	0.0000	0.0000;
	30477	30478	0.014605	0.061139	0.00764	136.84	0	0	0	0	1	0	0	-63.4400	13.9200	64.0300	-12.2500	0.0000	0.0000	0.0000	0.0000;
	30479	30478	0.010384	0.040311	0.00388	143.31	0	0	0	0	1	0	0	91.9700	-1.4100	-91.1400	4.2100	0.0000	0.0000	0.0000	0.0000;
	30480	30479	0.011365	0.040503	0.00468	142.7	0	0	0	0	1	0	0	-100.6800	3.3900	101.7900	0.0600	0.0000	0.0000	0.0000	0.0000;
	30481	30482	0.000247	0.001064	0	0	0	0	0	0	1	0	0	9.2700	4.0900	-9.2700	-4.0900	0.0000	0.0000	0.0000	0.0000;
	30823	30481	0.011225	0.050609	0.00455	135.94	0	0	0	0	1	0	0	66.5800	8.0700	-66.1000	-6.4300	0.0000	0.0000	0.0000	0.0000;
	30483	30526	0.016965	0.084771	0.00838	112.19	0	0	0	0	1	0	0	11.3800	-1.4000	-11.3600	0.6200	0.0000	0.0000	0.0000	0.0000;
	30622	30483	0.019499	0.089014	0.00812	129.94	0	0	0	0	1	0	0	-49.3300	1.7100	49.7900	-0.4600	0.0000	0.0000	0.0000	0.0000;
	30893	30483	0.011833	0.04855	0.00845	140.87	0	0	0	0	1	0	0	86.9200	3.4500	-86.0900	-0.9300	0.0000	0.0000	0.0000	0.0000;
	30484	30485	0.000244	0.001065	0	0	0	0	0	0	1	0	0	12.1100	2.1200	-12.1100	-2.1200	0.0000	0.0000	0.0000	0.0000;
	30486	30484	0.008368	0.038486	0.00606	135.62	0	0	0	0	1	0	0	63.5400	-3.8000	-63.2200	4.6400	0.0000	0.0000	0.0000	0.0000;
	30484	30494	0.027151	0.10376	0.00743	138.51	0	0	0	0	1	0	0	74.3000	-12.0600	-72.8300	16.8700	0.0000	0.0000	0.0000	0.0000;
	30484	30526	0.021912	0.0854	0.01162	125.11	0	0	0	0	1	0	0	-23.1800	5.3000	23.3000	-6.0500	0.0000	0.0000	0.0000	0.0000;
	30493	30486	0.02467	0.091685	0.00806	132.71	0	0	0	0	1	0	0	-45.2600	3.4100	45.7500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	30486	30893	0.017978	0.080556	0.01194	143.32	0	0	0	0	1	0	0	-58.9900	2.8300	59.5900	-1.4500	0.0000	0.0000	0.0000	0.0000;
	30486	30893	0.017978	0.080556	0.01194	143.32	0	0	0	0	1	0	0	-58.9900	2.8300	59.5900	-1.4500	0.0000	0.0000	0.0000	0.0000;
	30487	30488	0.000298	0.001162	0	0	0	0	0	0	1	0	0	11.7200	2.5600	-11.7200	-2.5600	0.0000	0.0000	0.0000	0.0000;
	30487	30531	0.056795	0.218559	0.02255	125.32	0	0	0	0	1	0	0	-25.9900	14.0500	26.4800	-14.5400	0.0000	0.0000	0.0000	0.0000;
	30487	30532	0.011455	0.051396	0.00605	102.83	0	0	0	0	1	0	0	-3.5000	-3.6700	3.5000	3.0400	0.0000	0.0000	0.0000	0.0000;
	30489	30492	0.01095	0.046795	0.00896	118.86	0	0	0	0	1	0	0	18.1200	37.0600	-17.9300	-37.1800	0.0000	0.0000	0.0000	0.0000;
	30489	30496	0.007953	0.035449	0.00382	100.51	0	0	0	0	1	0	0	-1.1800	-51.5800	1.3900	52.0900	0.0000	0.0000	0.0000	0.0000;
	30489	30622	0.027218	0.123017	0.01076	126.94	0	0	0	0	1	0	0	-40.4300	6.1600	40.8700	-5.2600	0.0000	0.0000	0.0000	0.0000;
	30490	30491	0.000201	0.001006	0	0	0	0	0	0	1	0	0	-23.5000	-3.4700	23.5000	3.4700	0.0000	0.0000	0.0000	0.0000;
	30491	30493	0.032718	0.115151	0.01317	127.56	0	0	0	0	1	0	0	-39.4700	5.6500	39.9800	-5.2200	0.0000	0.0000	0.0000	0.0000;
	30491	30496	0.017146	0.07799	0.00754	107.78	0	0	0	0	1	0	0	-0.3700	-24.0100	0.4600	23.6500	0.0000	0.0000	0.0000	0.0000;
	30491	30635	0.068187	0.235615	0.03273	124.48	0	0	0	0	1	0	0	29.0100	-3.6300	-28.4500	2.2500	0.0000	0.0000	0.0000	0.0000;
	30491	30759	0.03822	0.187844	0.0164	110.71	0	0	0	0	1	0	0	-12.6600	18.5100	12.8600	-19.1700	0.0000	0.0000	0.0000	0.0000;
	30492	30757	0.045125	0.148618	0.00819	118.92	0	0	0	0	1	0	0	-29.0600	19.3800	29.6300	-18.3200	0.0000	0.0000	0.0000	0.0000;
	30495	30496	0.024252	0.10099	0.01033	120.59	0	0	0	0	1	0	0	21.0200	-14.6600	-20.8700	14.1900	0.0000	0.0000	0.0000	0.0000;
	30546	30495	0.018963	0.084017	0.00898	127.86	0	0	0	0	1	0	0	39.5000	-13.2700	-39.1900	13.7300	0.0000	0.0000	0.0000	0.0000;
	30496	30497	0.000286	0.001138	0	0	0	0	0	0	1	0	0	9.5100	0.7300	-9.5100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	30498	30501	0.0001	0.001449	0	587.89	0	0	1	0	1	0	0	9.3700	1.8000	-9.3700	-1.8000	0.0000	0.0000	0.0000	0.0000;
	30498	30502	0.000298	0.001198	0	0	0	0	0	0	1	0	0	-9.3700	-1.8000	9.3700	1.8000	0.0000	0.0000	0.0000	0.0000;
	30498	30503	0.000291	0.001189	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30499	30501	0.001797	0.047438	0	293.94	0	0	1	0	1	0	0	-9.3700	-1.7500	9.3700	1.8000	0.0000	0.0000	0.0000	0.0000;
	30500	30501	0.001797	0.047438	0	293.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30516	30502	0.019331	0.073925	0.00859	126.88	0	0	0	0	1	0	0	38.5000	-16.8400	-38.1800	17.1700	0.0000	0.0000	0.0000	0.0000;
	30504	30505	0.017289	0.071215	0.00605	138.62	0	0	0	0	1	0	0	-81.5700	1.9600	82.6400	1.7800	0.0000	0.0000	0.0000	0.0000;
	30638	30504	0.019033	0.093594	0.00884	124.61	0	0	0	0	1	0	0	-40.2700	8.5600	40.5700	-8.0400	0.0000	0.0000	0.0000	0.0000;
	30504	30643	0.025128	0.090396	0.00961	120.85	0	0	0	0	1	0	0	25.7700	4.3200	-25.6000	-4.7700	0.0000	0.0000	0.0000	0.0000;
	30505	30781	0.003064	0.015796	0.00149	142	0	0	0	0	1	0	0	-97.8800	-3.3600	98.1500	4.5600	0.0000	0.0000	0.0000	0.0000;
	30506	30507	0.00021	0.00115	0	0	0	0	0	0	1	0	0	-23.9500	-4.2300	23.9500	4.2300	0.0000	0.0000	0.0000	0.0000;
	30507	30717	0.030262	0.126495	0.0265	146.69	0	0	0	0	1	0	0	97.2000	4.9700	-94.5900	3.0800	0.0000	0.0000	0.0000	0.0000;
	30507	30717	0.030262	0.126495	0.0265	146.69	0	0	0	0	1	0	0	97.2000	4.9700	-94.5900	3.0800	0.0000	0.0000	0.0000	0.0000;
	30781	30507	0.005512	0.026502	0.00247	148.27	0	0	0	0	1	0	0	73.0500	5.7300	-72.7800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	30781	30507	0.005512	0.026502	0.00247	148.27	0	0	0	0	1	0	0	73.0500	5.7300	-72.7800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	30781	30507	0.005512	0.026502	0.00247	148.27	0	0	0	0	1	0	0	73.0500	5.7300	-72.7800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	30636	30508	0.009688	0.041234	0.00391	116.14	0	0	0	0	1	0	0	-10.4200	21.8400	10.4700	-21.9800	0.0000	0.0000	0.0000	0.0000;
	30714	30508	0.028952	0.12178	0.00822	127.98	0	0	0	0	1	0	0	38.3300	-16.8000	-37.8100	18.2000	0.0000	0.0000	0.0000	0.0000;
	30509	30510	0.000221	0.00103	0	0	0	0	0	0	1	0	0	-6.3100	-0.7700	6.3100	0.7700	0.0000	0.0000	0.0000	0.0000;
	30643	30510	0.009655	0.037917	0.01603	134.94	0	0	0	0	1	0	0	64.3200	-0.4700	-63.9400	0.2700	0.0000	0.0000	0.0000	0.0000;
	30510	30715	0.012722	0.054204	0.00872	134.33	0	0	0	0	1	0	0	57.6400	-1.0400	-57.2300	1.8600	0.0000	0.0000	0.0000	0.0000;
	30511	30513	0.010309	0.044123	0.00346	143.66	0	0	0	0	1	0	0	-78.1100	11.4200	78.7200	-9.1600	0.0000	0.0000	0.0000	0.0000;
	30511	30513	0.010309	0.044123	0.00346	143.66	0	0	0	0	1	0	0	-78.1100	11.4200	78.7200	-9.1600	0.0000	0.0000	0.0000	0.0000;
	30516	30511	0.005714	0.023901	0.00444	139.84	0	0	0	0	1	0	0	-108.7700	29.3100	109.4600	-26.8800	0.0000	0.0000	0.0000	0.0000;
	30513	30512	0.000681	0.034734	0	487.58	0	0	1	0	1	0	0	-266.0000	-18.3300	266.4600	41.7500	0.0000	0.0000	0.0000	0.0000;
	30512	30514	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-266.4600	-41.7500	266.6400	42.5100	0.0000	0.0000	0.0000	0.0000;
	30513	30515	0.007186	0.024582	0.00199	129.47	0	0	0	0	1	0	0	68.5900	15.6700	-68.2500	-14.7300	0.0000	0.0000	0.0000	0.0000;
	30559	30514	0.001649	0.017448	0.56155	1146.23	0	0	0	0	1	0	0	-338.2300	14.0700	340.0000	-56.0400	0.0000	0.0000	0.0000	0.0000;
	30788	30514	0.001395	0.014775	0.42703	1287.31	0	0	0	0	1	0	0	718.8200	-38.2700	-712.1800	62.3100	0.0000	0.0000	0.0000	0.0000;
	30517	30519	0.007046	0.026748	0.00341	117.92	0	0	0	0	1	0	0	-19.5000	46.2500	19.6700	-45.9700	0.0000	0.0000	0.0000	0.0000;
	30521	30517	0.009687	0.035789	0.0061	120.53	0	0	0	0	1	0	0	-24.2300	12.3900	24.3000	-12.7900	0.0000	0.0000	0.0000	0.0000;
	30518	30519	0.006503	0.032249	0.00423	126.08	0	0	0	0	1	0	0	38.5700	-41.9000	-38.3700	42.4900	0.0000	0.0000	0.0000	0.0000;
	30519	30520	0.000205	0.001008	0	0	0	0	0	0	1	0	0	18.7000	3.4800	-18.7000	-3.4800	0.0000	0.0000	0.0000	0.0000;
	30521	30558	0.014784	0.06522	0.00791	133.51	0	0	0	0	1	0	0	50.2400	-20.4800	-49.8400	21.4300	0.0000	0.0000	0.0000	0.0000;
	30521	30615	0.063264	0.23879	0.0411	131	0	0	0	0	1	0	0	-48.2100	22.2500	49.9400	-20.0000	0.0000	0.0000	0.0000	0.0000;
	30524	30523	0.009963	0.042187	0.00381	125.33	0	0	0	0	1	0	0	-49.6800	13.3200	49.9300	-12.6300	0.0000	0.0000	0.0000	0.0000;
	30529	30523	0.005503	0.024288	0.0031	133.11	0	0	0	0	1	0	0	72.8100	-10.3000	-72.5200	11.2500	0.0000	0.0000	0.0000	0.0000;
	30524	30525	0.000207	0.001107	0	0	0	0	0	0	1	0	0	19.3100	6.2800	-19.3100	-6.2700	0.0000	0.0000	0.0000	0.0000;
	30524	30531	0.014581	0.059028	0.01042	112.52	0	0	0	0	1	0	0	-4.6600	0.7900	4.6600	-1.8500	0.0000	0.0000	0.0000	0.0000;
	30820	30524	0.002943	0.014872	0.0013	120.03	0	0	0	0	1	0	0	-33.3600	20.9000	33.4000	-20.8100	0.0000	0.0000	0.0000	0.0000;
	30526	30527	0.000249	0.001087	0	0	0	0	0	0	1	0	0	31.2300	10.0000	-31.2200	-9.9900	0.0000	0.0000	0.0000	0.0000;
	30529	30526	0.013479	0.057707	0.00478	138.1	0	0	0	0	1	0	0	-92.1200	7.5900	93.2400	-3.3100	0.0000	0.0000	0.0000	0.0000;
	30526	30628	0.063645	0.246579	0.02843	134.27	0	0	0	0	1	0	0	55.9300	-0.9400	-54.0400	5.3800	0.0000	0.0000	0.0000	0.0000;
	30526	30893	0.011569	0.053638	0.00569	149.28	0	0	0	0	1	0	0	-96.1700	-0.1600	97.1900	4.2700	0.0000	0.0000	0.0000	0.0000;
	30526	30893	0.011569	0.053638	0.00569	149.28	0	0	0	0	1	0	0	-96.1700	-0.1600	97.1900	4.2700	0.0000	0.0000	0.0000	0.0000;
	30528	30529	0.000243	0.001045	0	0	0	0	0	0	1	0	0	-19.3100	-2.7000	19.3100	2.7000	0.0000	0.0000	0.0000	0.0000;
	30531	30530	0.013014	0.055165	0.00823	113.44	0	0	0	0	1	0	0	9.0000	-6.6600	-8.9800	5.8700	0.0000	0.0000	0.0000	0.0000;
	30820	30530	0.006529	0.03129	0.00348	114.34	0	0	0	0	1	0	0	-8.4900	1.3800	8.5000	-1.7100	0.0000	0.0000	0.0000	0.0000;
	30530	30929	0.0037	0.01611	0.00145	123.25	0	0	0	0	1	0	0	33.9000	-47.1500	-33.7800	47.5300	0.0000	0.0000	0.0000	0.0000;
	30531	30623	0.019913	0.089987	0.01012	140.62	0	0	0	0	1	0	0	-78.5500	19.8400	79.8200	-15.1300	0.0000	0.0000	0.0000	0.0000;
	30532	30533	0.000298	0.001148	0	0	0	0	0	0	1	0	0	3.7600	0.7400	-3.7600	-0.7400	0.0000	0.0000	0.0000	0.0000;
	30532	30820	0.026746	0.119171	0.0109	129.92	0	0	0	0	1	0	0	-41.2800	23.6900	41.8500	-22.2800	0.0000	0.0000	0.0000	0.0000;
	30534	30535	0.020067	0.071777	0.00739	114.71	0	0	0	0	1	0	0	19.5000	-16.1700	-19.3800	15.8500	0.0000	0.0000	0.0000	0.0000;
	30534	30602	0.026213	0.129722	0.01465	120.78	0	0	0	0	1	0	0	-32.6800	14.2700	33.0100	-14.1100	0.0000	0.0000	0.0000	0.0000;
	30535	30536	0.000295	0.001077	0	0	0	0	0	0	1	0	0	5.7600	2.3400	-5.7600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	30535	30538	0.022878	0.096036	0.00854	111.54	0	0	0	0	1	0	0	13.6200	-18.1900	-13.5100	17.7500	0.0000	0.0000	0.0000	0.0000;
	30539	30540	0.000256	0.00117	0	0	0	0	0	0	1	0	0	14.9500	5.7900	-14.9500	-5.7900	0.0000	0.0000	0.0000	0.0000;
	30589	30539	0.024279	0.108715	0.01628	96.42	0	0	0	0	1	0	0	-4.0100	-43.7700	4.4700	44.2100	0.0000	0.0000	0.0000	0.0000;
	30541	30544	0.000134	0.003956	0	537.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30541	30545	0.000267	0.001087	0	0	0	0	0	0	1	0	0	20.9300	2.7300	-20.9300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	30541	30546	0.000268	0.001153	0	0	0	0	0	0	1	0	0	-20.9300	-2.7300	20.9300	2.7300	0.0000	0.0000	0.0000	0.0000;
	30542	30544	0.001626	0.047895	0	268.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30543	30544	0.001626	0.047895	0	268.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30687	30546	0.030305	0.088757	0.01868	135.16	0	0	0	0	1	0	0	61.5300	-9.2600	-60.4300	10.5400	0.0000	0.0000	0.0000	0.0000;
	30547	30548	0.000214	0.001	0	0	0	0	0	0	1	0	0	-18.0600	-9.1500	18.0600	9.1500	0.0000	0.0000	0.0000	0.0000;
	30548	30549	0.018054	0.099995	0.02018	118.37	0	0	0	0	1	0	0	27.3400	1.1000	-27.2100	-2.4400	0.0000	0.0000	0.0000	0.0000;
	30548	30560	0.020624	0.093209	0.0119	121.4	0	0	0	0	1	0	0	44.4400	-34.4500	-43.8100	36.0100	0.0000	0.0000	0.0000	0.0000;
	30548	30727	0.019027	0.079827	0.00558	135.43	0	0	0	0	1	0	0	-89.8400	24.2000	91.4400	-18.0700	0.0000	0.0000	0.0000	0.0000;
	30549	30550	0.000243	0.001164	0	0	0	0	0	0	1	0	0	24.8900	7.2300	-24.8900	-7.2200	0.0000	0.0000	0.0000	0.0000;
	30551	30549	0.013024	0.049765	0.00456	131.29	0	0	0	0	1	0	0	65.8900	-18.5500	-65.2900	20.3700	0.0000	0.0000	0.0000	0.0000;
	30551	30557	0.016148	0.053947	0.00574	103.6	0	0	0	0	1	0	0	-4.7100	-1.2900	4.7100	0.7200	0.0000	0.0000	0.0000	0.0000;
	30552	30555	-0.000127	-0.00353	0	537.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30552	30556	0.000286	0.001097	0	0	0	0	0	0	1	0	0	20.6000	4.3200	-20.5900	-4.3200	0.0000	0.0000	0.0000	0.0000;
	30552	30557	0.000248	0.001116	0	0	0	0	0	0	1	0	0	-20.6000	-4.3200	20.6000	4.3300	0.0000	0.0000	0.0000	0.0000;
	30553	30555	0.002067	0.057498	0	268.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30554	30555	0.002067	0.057498	0	268.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30558	30560	0.013958	0.049514	0.00996	117.95	0	0	0	0	1	0	0	2.7300	-3.6000	-2.7300	2.5400	0.0000	0.0000	0.0000	0.0000;
	30561	30558	0.010728	0.034873	0.00301	111.63	0	0	0	0	1	0	0	-12.9200	-13.8900	12.9500	13.6800	0.0000	0.0000	0.0000	0.0000;
	30559	30916	0.001556	0.018735	0.2203	1126.79	0	0	0	0	1	0	0	303.0900	-23.3900	-301.7700	15.5100	0.0000	0.0000	0.0000	0.0000;
	30707	30562	0.024066	0.107419	0.01196	139.59	0	0	0	0	1	0	0	93.7800	-35.0900	-91.4500	44.2600	0.0000	0.0000	0.0000	0.0000;
	30710	30562	0.021852	0.096391	0.00991	131.37	0	0	0	0	1	0	0	-59.7900	20.2700	60.6000	-17.7600	0.0000	0.0000	0.0000	0.0000;
	30563	30828	0.018536	0.083216	0.01143	128.27	0	0	0	0	1	0	0	-53.2200	-5.5500	53.7200	6.5600	0.0000	0.0000	0.0000	0.0000;
	30650	30564	0.01721	0.072034	0.00968	115.8	0	0	0	0	1	0	0	-17.2700	20.0400	17.3800	-20.5900	0.0000	0.0000	0.0000	0.0000;
	30566	30569	0.0001	-0.00073	0	597.93	0	0	1	0	1	0	0	12.7000	4.4400	-12.7000	-4.4400	0.0000	0.0000	0.0000	0.0000;
	30566	30570	0.000265	0.001016	0	0	0	0	0	0	1	0	0	-12.7000	-4.4400	12.7000	4.4400	0.0000	0.0000	0.0000	0.0000;
	30566	30571	0.000266	0.001119	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30567	30569	0.001355	0.038342	0	298.96	0	0	1	0	1	0	0	-6.3500	-2.4400	6.3500	2.4600	0.0000	0.0000	0.0000	0.0000;
	30568	30569	0.001355	0.038342	0	298.96	0	0	1	0	1	0	0	-6.3500	-1.9600	6.3500	1.9800	0.0000	0.0000	0.0000	0.0000;
	30572	30570	0.018593	0.074091	0.01026	134.44	0	0	0	0	1	0	0	-51.7400	5.1600	52.2300	-4.2700	0.0000	0.0000	0.0000	0.0000;
	30572	30617	0.033915	0.126878	0.01134	141.36	0	0	0	0	1	0	0	78.6300	-10.0400	-76.5600	16.6200	0.0000	0.0000	0.0000	0.0000;
	30573	30574	0.000228	0.001108	0	0	0	0	0	0	1	0	0	43.5100	12.8900	-43.5100	-12.8600	0.0000	0.0000	0.0000	0.0000;
	30573	30575	0.012898	0.05775	0.00614	136.21	0	0	0	0	1	0	0	90.7400	-17.1500	-89.6700	21.3100	0.0000	0.0000	0.0000	0.0000;
	30573	30581	0.019643	0.080699	0.01363	142.78	0	0	0	0	1	0	0	117.2900	-48.7200	-114.2200	59.9200	0.0000	0.0000	0.0000	0.0000;
	30575	30577	0.023269	0.09162	0.00794	131.3	0	0	0	0	1	0	0	72.0300	-23.7200	-70.7300	28.0200	0.0000	0.0000	0.0000	0.0000;
	30576	30580	0.011032	0.049167	0.00635	126.65	0	0	0	0	1	0	0	16.1900	-34.0000	-16.0400	34.0000	0.0000	0.0000	0.0000	0.0000;
	30576	30626	0.014868	0.058584	0.01257	133.59	0	0	0	0	1	0	0	-37.8200	20.0100	38.0800	-20.2500	0.0000	0.0000	0.0000	0.0000;
	30577	30578	0.000238	0.001143	0	0	0	0	0	0	1	0	0	21.6300	4.3400	-21.6200	-4.3300	0.0000	0.0000	0.0000	0.0000;
	30577	30580	0.006473	0.027097	0.00329	106.78	0	0	0	0	1	0	0	9.0100	-42.6100	-8.9000	42.7500	0.0000	0.0000	0.0000	0.0000;
	30588	30582	0.015022	0.056436	0.00898	141.3	0	0	0	0	1	0	0	84.2000	17.8800	-83.1500	-14.8800	0.0000	0.0000	0.0000	0.0000;
	30583	30584	0.000267	0.001011	0	0	0	0	0	0	1	0	0	42.2200	16.7000	-42.2200	-16.6800	0.0000	0.0000	0.0000	0.0000;
	30586	30583	0.009392	0.039609	0.00897	120.77	0	0	0	0	1	0	0	17.4500	17.0800	-17.3900	-17.8100	0.0000	0.0000	0.0000	0.0000;
	30586	30585	0.000395	0.02448	0	426.29	0	0	1.0125	0	1	0	0	-142.1300	-39.9300	142.2100	45.0300	0.0000	0.0000	0.0000	0.0000;
	30585	30587	0.0002	0.001098	0	0	0	0	0	0	1	0	0	45.3600	11.0500	-45.3500	-11.0300	0.0000	0.0000	0.0000	0.0000;
	30797	30585	0.00168	0.02046	0.37499	1356.94	0	0	0	0	1	0	0	-655.3700	81.0900	662.2700	-37.1200	0.0000	0.0000	0.0000	0.0000;
	30797	30585	0.00168	0.02046	0.37499	1356.94	0	0	0	0	1	0	0	-655.3700	81.0900	662.2700	-37.1200	0.0000	0.0000	0.0000	0.0000;
	30912	30585	0.001127	0.013015	0.2027	1304.7	0	0	0	0	1	0	0	862.5200	-0.1700	-854.7500	68.1900	0.0000	0.0000	0.0000	0.0000;
	30946	30585	0.001145	0.014	0.25502	1293.55	0	0	0	0	1	0	0	808.9900	40.6500	-802.0900	16.2700	0.0000	0.0000	0.0000	0.0000;
	30955	30585	0.00215	0.026982	0.46632	960.33	0	0	0	0	1	0	0	-144.2600	21.8200	144.7200	-66.3200	0.0000	0.0000	0.0000	0.0000;
	30586	30588	0.003219	0.016881	0.00396	145.14	0	0	0	0	1	0	0	62.3400	11.4300	-62.2200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	30586	30588	0.003219	0.016881	0.00396	145.14	0	0	0	0	1	0	0	62.3400	11.4300	-62.2200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	30590	30589	0.003356	0.013476	0.0022	128.11	0	0	0	0	1	0	0	46.0000	-31.4900	-45.8900	31.7200	0.0000	0.0000	0.0000	0.0000;
	30590	30591	0.014063	0.052554	0.00458	126.8	0	0	0	0	1	0	0	-39.8500	18.2900	40.1300	-17.6700	0.0000	0.0000	0.0000	0.0000;
	30760	30590	0.023033	0.10573	0.0137	123.65	0	0	0	0	1	0	0	32.9000	-4.1600	-32.6400	4.0300	0.0000	0.0000	0.0000	0.0000;
	30592	30593	0.005392	0.019207	0.00174	141.77	0	0	0	0	1	0	0	-94.8100	1.5500	95.2800	-0.0700	0.0000	0.0000	0.0000	0.0000;
	30594	30592	0.00843	0.039501	0.00797	133.06	0	0	0	0	1	0	0	-60.3400	13.3700	60.6600	-12.7300	0.0000	0.0000	0.0000	0.0000;
	30593	30596	0.005002	0.026101	0.00347	130.44	0	0	0	0	1	0	0	53.4900	6.5100	-53.3500	-6.1500	0.0000	0.0000	0.0000	0.0000;
	30599	30594	0.004337	0.019456	0.00246	136.32	0	0	0	0	1	0	0	71.8700	-11.8600	-71.6500	12.6000	0.0000	0.0000	0.0000	0.0000;
	30594	30669	0.013981	0.051939	0.00562	125.25	0	0	0	0	1	0	0	40.5200	-33.6100	-40.1400	34.4000	0.0000	0.0000	0.0000	0.0000;
	30595	30596	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-23.2900	-3.1300	23.2900	3.1400	0.0000	0.0000	0.0000	0.0000;
	30597	30598	0.000256	0.001022	0	0	0	0	0	0	1	0	0	23.2900	2.8000	-23.2900	-2.7900	0.0000	0.0000	0.0000	0.0000;
	30597	30921	0.002742	0.011616	0.00148	147.99	0	0	0	0	1	0	0	-75.9400	-32.5900	76.1100	33.1700	0.0000	0.0000	0.0000	0.0000;
	30597	30921	0.002742	0.011616	0.00148	147.99	0	0	0	0	1	0	0	-75.9400	-32.5900	76.1100	33.1700	0.0000	0.0000	0.0000	0.0000;
	30600	30601	0.021262	0.09408	0.0104	137.59	0	0	0	0	1	0	0	-64.2300	-29.5600	65.2800	33.1400	0.0000	0.0000	0.0000	0.0000;
	30600	30602	0.015771	0.068039	0.00991	126.59	0	0	0	0	1	0	0	45.6400	-11.7800	-45.3000	12.2800	0.0000	0.0000	0.0000	0.0000;
	30600	30603	0.0339	0.122015	0.01093	140.97	0	0	0	0	1	0	0	-78.0100	19.5400	80.2100	-12.7400	0.0000	0.0000	0.0000	0.0000;
	30601	30608	0.015439	0.079101	0.01685	138.44	0	0	0	0	1	0	0	-73.4000	37.5200	74.3800	-34.3300	0.0000	0.0000	0.0000	0.0000;
	60864	30603	0.010751	0.042566	0.00447	143.09	0	0	0	0	1	0	0	89.3700	-8.5200	-88.5300	11.4000	0.0000	0.0000	0.0000	0.0000;
	30604	30605	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-16.1700	-2.7100	16.1800	2.7200	0.0000	0.0000	0.0000	0.0000;
	30605	30607	0.018528	0.077007	0.00843	114.13	0	0	0	0	1	0	0	6.6600	9.0200	-6.6300	-9.8000	0.0000	0.0000	0.0000	0.0000;
	30608	30605	0.00552	0.021575	0.00251	143.13	0	0	0	0	1	0	0	-90.5500	28.4500	91.0200	-26.8700	0.0000	0.0000	0.0000	0.0000;
	30605	30649	0.013146	0.066226	0.00987	145.92	0	0	0	0	1	0	0	-56.9300	7.5700	57.3400	-6.5300	0.0000	0.0000	0.0000	0.0000;
	30605	30649	0.013146	0.066226	0.00987	145.92	0	0	0	0	1	0	0	-56.9300	7.5700	57.3400	-6.5300	0.0000	0.0000	0.0000	0.0000;
	30606	30607	0.000229	0.001098	0	0	0	0	0	0	1	0	0	-16.1700	-4.1300	16.1800	4.1400	0.0000	0.0000	0.0000	0.0000;
	30607	60864	0.019872	0.104358	0.00788	105.65	0	0	0	0	1	0	0	-9.5400	5.6600	9.5700	-6.3500	0.0000	0.0000	0.0000	0.0000;
	30608	30609	0.000219	0.001042	0	0	0	0	0	0	1	0	0	16.1800	5.8800	-16.1700	-5.8800	0.0000	0.0000	0.0000	0.0000;
	30610	30613	0.0001	0.002061	0	537.74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30610	30614	0.000236	0.001076	0	0	0	0	0	0	1	0	0	14.8700	2.9500	-14.8700	-2.9500	0.0000	0.0000	0.0000	0.0000;
	30610	30615	0.000236	0.001172	0	0	0	0	0	0	1	0	0	-14.8700	-2.9500	14.8800	2.9500	0.0000	0.0000	0.0000	0.0000;
	30611	30613	0.001562	0.045542	0	268.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30612	30613	0.001562	0.045542	0	268.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30616	30615	0.009532	0.044586	0.0043	146.26	0	0	0	0	1	0	0	61.8000	-34.6800	-61.3200	36.4700	0.0000	0.0000	0.0000	0.0000;
	30616	30615	0.009532	0.044586	0.0043	146.26	0	0	0	0	1	0	0	61.8000	-34.6800	-61.3200	36.4700	0.0000	0.0000	0.0000	0.0000;
	30618	30615	0.021736	0.073034	0.01297	137.76	0	0	0	0	1	0	0	-67.6300	7.9700	68.6300	-5.9200	0.0000	0.0000	0.0000	0.0000;
	30617	30618	0.01173	0.051053	0.00564	133.14	0	0	0	0	1	0	0	-44.3700	13.9500	44.6300	-13.4200	0.0000	0.0000	0.0000	0.0000;
	30619	30617	0.010784	0.045008	0.00478	144.15	0	0	0	0	1	0	0	-52.2400	19.7700	52.5700	-18.8700	0.0000	0.0000	0.0000	0.0000;
	30619	30617	0.010784	0.045008	0.00478	144.15	0	0	0	0	1	0	0	-52.2400	19.7700	52.5700	-18.8700	0.0000	0.0000	0.0000	0.0000;
	30620	30964	0.021757	0.088882	0.00788	142.91	0	0	0	0	1	0	0	-64.1400	1.5800	64.9800	1.0100	0.0000	0.0000	0.0000	0.0000;
	30620	30964	0.021757	0.088882	0.00788	142.91	0	0	0	0	1	0	0	-64.1400	1.5800	64.9800	1.0100	0.0000	0.0000	0.0000	0.0000;
	30621	30622	0.00022	0.001074	0	0	0	0	0	0	1	0	0	-8.4600	-3.5500	8.4600	3.5500	0.0000	0.0000	0.0000	0.0000;
	30624	30625	0.000288	0.001169	0	0	0	0	0	0	1	0	0	6.8100	2.5900	-6.8100	-2.5900	0.0000	0.0000	0.0000	0.0000;
	30624	30687	0.019463	0.083183	0.01089	138.17	0	0	0	0	1	0	0	64.5200	-17.0000	-63.7000	19.3600	0.0000	0.0000	0.0000	0.0000;
	30626	30627	0.000275	0.001115	0	0	0	0	0	0	1	0	0	3.7300	1.4500	-3.7300	-1.4500	0.0000	0.0000	0.0000	0.0000;
	30635	30626	0.021335	0.110203	0.01174	134.78	0	0	0	0	1	0	0	46.0400	-16.5000	-45.5300	17.9300	0.0000	0.0000	0.0000	0.0000;
	30628	30629	0.000287	0.001045	0	0	0	0	0	0	1	0	0	23.5800	6.1800	-23.5800	-6.1800	0.0000	0.0000	0.0000	0.0000;
	30628	30635	0.010725	0.051562	0.0045	130.01	0	0	0	0	1	0	0	30.4500	-11.5600	-30.3400	11.6600	0.0000	0.0000	0.0000	0.0000;
	30630	30633	0.0001	0.0001	0	537.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30630	30634	0.000272	0.001066	0	0	0	0	0	0	1	0	0	12.7400	2.5900	-12.7400	-2.5900	0.0000	0.0000	0.0000	0.0000;
	30630	30635	0.000256	0.001123	0	0	0	0	0	0	1	0	0	-12.7400	-2.5900	12.7400	2.6000	0.0000	0.0000	0.0000	0.0000;
	30631	30633	0.00132	0.041934	0	268.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30632	30633	0.00132	0.041934	0	268.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30636	30637	0.000296	0.001144	0	0	0	0	0	0	1	0	0	13.8800	5.8500	-13.8800	-5.8500	0.0000	0.0000	0.0000	0.0000;
	30636	30712	0.036252	0.118221	0.00808	100.64	0	0	0	0	1	0	0	-3.4600	-27.7000	3.7400	27.7600	0.0000	0.0000	0.0000	0.0000;
	30638	30639	0.000259	0.001075	0	0	0	0	0	0	1	0	0	9.7400	2.2300	-9.7400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	30663	30638	0.02117	0.07255	0.00683	121.65	0	0	0	0	1	0	0	-30.3200	10.7600	30.5300	-10.7900	0.0000	0.0000	0.0000	0.0000;
	30640	30641	0.000282	0.001047	0	0	0	0	0	0	1	0	0	6.7600	1.8900	-6.7600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	30726	30640	0.021395	0.09191	0.01175	117.2	0	0	0	0	1	0	0	-19.5400	-7.2300	19.6300	6.3700	0.0000	0.0000	0.0000	0.0000;
	30642	30643	0.016314	0.087293	0.00567	133.54	0	0	0	0	1	0	0	60.6000	4.5600	-60.0400	-2.1900	0.0000	0.0000	0.0000	0.0000;
	30781	30642	0.014911	0.063786	0.005	135.41	0	0	0	0	1	0	0	69.9800	9.2400	-69.3100	-6.9300	0.0000	0.0000	0.0000	0.0000;
	30643	30644	0.000204	0.001179	0	0	0	0	0	0	1	0	0	21.3200	7.4300	-21.3200	-7.4200	0.0000	0.0000	0.0000	0.0000;
	30646	30647	0.000217	0.001041	0	0	0	0	0	0	1	0	0	20.5200	4.4400	-20.5200	-4.4300	0.0000	0.0000	0.0000	0.0000;
	30900	30646	0.002459	0.027407	0.41665	1232.82	0	0	0	0	1	0	0	-570.9900	88.9700	578.6700	-48.3500	0.0000	0.0000	0.0000	0.0000;
	30646	60512	0.001987	0.023734	0.66142	1289.71	0	0	0	0	1	0	0	-779.9600	121.7100	791.6700	-52.6200	0.0000	0.0000	0.0000	0.0000;
	60707	30646	0.001341	0.012979	0.23165	1191.83	0	0	0	0	1	0	0	430.1200	-73.0600	-427.7500	71.2000	0.0000	0.0000	0.0000	0.0000;
	30649	30648	0.007874	0.037791	0.00711	129.19	0	0	0	0	1	0	0	50.0400	-13.4300	-49.8400	13.6400	0.0000	0.0000	0.0000	0.0000;
	30650	30648	0.018598	0.069135	0.00834	122.44	0	0	0	0	1	0	0	-29.1100	18.2500	29.3200	-18.3800	0.0000	0.0000	0.0000	0.0000;
	30651	30654	-0.000116	-0.003237	0	615.52	0	0	1	0	1	0	0	17.6800	1.9800	-17.6800	-1.9900	0.0000	0.0000	0.0000	0.0000;
	30651	30655	0.00027	0.001089	0	0	0	0	0	0	1	0	0	-17.6800	-1.9800	17.6800	1.9900	0.0000	0.0000	0.0000	0.0000;
	30651	30656	0.000225	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30652	30654	0.00192	0.053431	0	307.76	0	0	1	0	1	0	0	-17.6800	-1.8400	17.6800	1.9900	0.0000	0.0000	0.0000	0.0000;
	30653	30654	0.00192	0.053431	0	307.76	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30658	30655	0.005238	0.021336	0.00321	145.62	0	0	0	0	1	0	0	75.7200	-9.8400	-75.4400	10.6400	0.0000	0.0000	0.0000	0.0000;
	30658	30655	0.005238	0.021336	0.00321	145.62	0	0	0	0	1	0	0	75.7200	-9.8400	-75.4400	10.6400	0.0000	0.0000	0.0000	0.0000;
	30658	30657	0.000453	0.02725	0	513.37	0	0	1.01875	0	1	0	0	-292.3300	-26.5900	292.7100	49.0800	0.0000	0.0000	0.0000	0.0000;
	30657	30659	0.000238	0.00114	0	0	0	0	0	0	1	0	0	21.1100	7.6600	-21.1000	-7.6600	0.0000	0.0000	0.0000	0.0000;
	30657	30916	0.001278	0.01716	0.34669	1222.15	0	0	0	0	1	0	0	-552.8700	10.7000	556.5400	1.3500	0.0000	0.0000	0.0000	0.0000;
	30660	30658	0.009307	0.039937	0.00845	122.24	0	0	0	0	1	0	0	-20.5500	-22.4800	20.6300	21.9100	0.0000	0.0000	0.0000	0.0000;
	30658	30718	0.026467	0.131655	0.02	133.55	0	0	0	0	1	0	0	64.6500	6.1200	-63.6200	-3.1000	0.0000	0.0000	0.0000	0.0000;
	30660	30661	0.021466	0.068324	0.00452	97.97	0	0	0	0	1	0	0	-0.3200	12.3600	0.3500	-12.7400	0.0000	0.0000	0.0000	0.0000;
	30662	30712	0.017705	0.070921	0.00677	113.39	0	0	0	0	1	0	0	22.9800	-11.6100	-22.8700	11.3300	0.0000	0.0000	0.0000	0.0000;
	30664	30665	0.017417	0.060358	0.00617	136.8	0	0	0	0	1	0	0	-74.0700	22.9700	75.1000	-20.0300	0.0000	0.0000	0.0000	0.0000;
	30664	30677	0.020153	0.100509	0.00914	126.58	0	0	0	0	1	0	0	41.1600	-33.4100	-40.6100	35.1900	0.0000	0.0000	0.0000	0.0000;
	30666	30665	0.008507	0.040787	0.00494	149.18	0	0	0	0	1	0	0	-96.5600	16.0000	97.3600	-12.6500	0.0000	0.0000	0.0000	0.0000;
	30666	30665	0.008507	0.040787	0.00494	149.18	0	0	0	0	1	0	0	-96.5600	16.0000	97.3600	-12.6500	0.0000	0.0000	0.0000	0.0000;
	30665	30667	0.004165	0.018097	0.00269	158.39	0	0	0	0	1	0	0	-100.7100	12.3100	101.1400	-10.7600	0.0000	0.0000	0.0000	0.0000;
	30665	30667	0.004165	0.018097	0.00269	158.39	0	0	0	0	1	0	0	-100.7100	12.3100	101.1400	-10.7600	0.0000	0.0000	0.0000	0.0000;
	30665	30667	0.004165	0.018097	0.00269	158.39	0	0	0	0	1	0	0	-100.7100	12.3100	101.1400	-10.7600	0.0000	0.0000	0.0000	0.0000;
	30670	30666	0.015928	0.072176	0.00722	125.94	0	0	0	0	1	0	0	-30.3200	32.5400	30.6200	-31.9100	0.0000	0.0000	0.0000	0.0000;
	30681	30666	0.021361	0.08504	0.00666	141.93	0	0	0	0	1	0	0	-108.0000	27.5400	110.6400	-17.7000	0.0000	0.0000	0.0000	0.0000;
	30667	30668	0.000217	0.001099	0	0	0	0	0	0	1	0	0	32.3200	4.9300	-32.3200	-4.9100	0.0000	0.0000	0.0000	0.0000;
	30667	30685	0.018755	0.075746	0.00928	161.73	0	0	0	0	1	0	0	-111.9100	9.1100	114.2200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	30667	30685	0.018755	0.075746	0.00928	161.73	0	0	0	0	1	0	0	-111.9100	9.1100	114.2200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	30667	30685	0.018755	0.075746	0.00928	161.73	0	0	0	0	1	0	0	-111.9100	9.1100	114.2200	-0.7400	0.0000	0.0000	0.0000	0.0000;
	30669	30670	0.013811	0.069489	0.00901	90.16	0	0	0	0	1	0	0	2.3000	6.3500	-2.2900	-7.2700	0.0000	0.0000	0.0000	0.0000;
	30671	30669	0.006691	0.024639	0.0089	106.17	0	0	0	0	1	0	0	-5.0700	46.6500	5.2000	-47.0900	0.0000	0.0000	0.0000	0.0000;
	30670	30671	0.011297	0.048812	0.00536	101.29	0	0	0	0	1	0	0	-0.0300	-33.3100	0.1400	33.2400	0.0000	0.0000	0.0000	0.0000;
	30672	30671	0.010253	0.041439	0.00624	119.27	0	0	0	0	1	0	0	27.9000	-33.3900	-27.7200	33.4500	0.0000	0.0000	0.0000	0.0000;
	30674	30673	0.004831	0.02098	0.0044	144.1	0	0	0	0	1	0	0	108.9400	-28.8100	-108.3500	30.9400	0.0000	0.0000	0.0000	0.0000;
	30673	30677	0.026856	0.097004	0.00729	134.44	0	0	0	0	1	0	0	69.4300	-36.0200	-67.8500	40.9700	0.0000	0.0000	0.0000	0.0000;
	30675	30674	0.006882	0.032486	0.00793	118.63	0	0	0	0	1	0	0	-22.4500	-1.0600	22.4900	0.4000	0.0000	0.0000	0.0000	0.0000;
	30677	30692	0.017763	0.080123	0.00966	137.69	0	0	0	0	1	0	0	80.5800	3.8500	-79.5000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	30678	30679	0.000274	0.001148	0	0	0	0	0	0	1	0	0	13.1900	8.1200	-13.1900	-8.1200	0.0000	0.0000	0.0000	0.0000;
	30699	30678	0.019215	0.080543	0.00921	126.73	0	0	0	0	1	0	0	-44.0400	17.2000	44.4600	-16.3300	0.0000	0.0000	0.0000	0.0000;
	30678	30702	0.019593	0.066441	0.00869	131.17	0	0	0	0	1	0	0	-57.6500	8.2100	58.3200	-6.8200	0.0000	0.0000	0.0000	0.0000;
	30681	30680	0.013749	0.071768	0.00453	134.47	0	0	0	0	1	0	0	77.8000	-34.2200	-76.8200	38.9000	0.0000	0.0000	0.0000	0.0000;
	30688	30680	0.031024	0.088472	0.00946	129.02	0	0	0	0	1	0	0	-61.6500	44.8500	63.3400	-41.0300	0.0000	0.0000	0.0000	0.0000;
	30681	30682	0.000279	0.001097	0	0	0	0	0	0	1	0	0	30.1900	6.6800	-30.1900	-6.6700	0.0000	0.0000	0.0000	0.0000;
	30685	30683	0.003415	0.015269	0.00138	157.76	0	0	0	0	1	0	0	96.5100	-2.1100	-96.2100	3.3100	0.0000	0.0000	0.0000	0.0000;
	30685	30683	0.003415	0.015269	0.00138	157.76	0	0	0	0	1	0	0	96.5100	-2.1100	-96.2100	3.3100	0.0000	0.0000	0.0000	0.0000;
	30685	30683	0.003415	0.015269	0.00138	157.76	0	0	0	0	1	0	0	96.5100	-2.1100	-96.2100	3.3100	0.0000	0.0000	0.0000	0.0000;
	30685	30684	0.000453	0.027473	0	619.13	0	0	1	0	1	0	0	-325.0900	5.0000	325.5500	22.4400	0.0000	0.0000	0.0000	0.0000;
	30685	30684	0.000453	0.027473	0	619.13	0	0	1	0	1	0	0	-325.0900	5.0000	325.5500	22.4400	0.0000	0.0000	0.0000	0.0000;
	30685	30684	0.000453	0.027473	0	619.13	0	0	1	0	1	0	0	-325.0900	5.0000	325.5500	22.4400	0.0000	0.0000	0.0000	0.0000;
	30684	30686	0.000274	0.001157	0	0	0	0	0	0	1	0	0	72.3400	15.2200	-72.3300	-15.1600	0.0000	0.0000	0.0000	0.0000;
	30806	30684	0.001624	0.019415	0.94282	1346.35	0	0	0	0	1	0	0	645.0000	-46.3000	-638.7100	20.6300	0.0000	0.0000	0.0000	0.0000;
	30806	30684	0.001624	0.019415	0.94282	1346.35	0	0	0	0	1	0	0	645.0000	-46.3000	-638.7100	20.6300	0.0000	0.0000	0.0000	0.0000;
	30688	30687	0.007166	0.031282	0.00366	119.11	0	0	0	0	1	0	0	35.4800	20.0300	-35.3700	-19.9300	0.0000	0.0000	0.0000	0.0000;
	30690	30691	0.020462	0.075525	0.01137	128.88	0	0	0	0	1	0	0	60.3400	-5.4400	-59.6300	6.8900	0.0000	0.0000	0.0000	0.0000;
	30738	30690	0.017392	0.05821	0.01583	130.17	0	0	0	0	1	0	0	66.7000	-2.4000	-65.9800	3.1500	0.0000	0.0000	0.0000	0.0000;
	30692	30693	0.000271	0.001109	0	0	0	0	0	0	1	0	0	8.0400	1.1100	-8.0400	-1.1100	0.0000	0.0000	0.0000	0.0000;
	30692	30702	0.025094	0.093147	0.01053	135.12	0	0	0	0	1	0	0	71.4500	-1.1100	-70.2200	4.6000	0.0000	0.0000	0.0000	0.0000;
	30694	30697	0.000134	0.003268	0	536.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30694	30698	0.000231	0.001098	0	0	0	0	0	0	1	0	0	25.7800	9.1700	-25.7800	-9.1600	0.0000	0.0000	0.0000	0.0000;
	30694	30699	0.000267	0.001097	0	0	0	0	0	0	1	0	0	-25.7800	-9.1700	25.7800	9.1800	0.0000	0.0000	0.0000	0.0000;
	30695	30697	0.001424	0.034662	0	268.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30696	30697	0.001424	0.034662	0	268.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30700	30699	0.014302	0.063302	0.00465	115.21	0	0	0	0	1	0	0	-18.1100	26.5500	18.2500	-26.3800	0.0000	0.0000	0.0000	0.0000;
	30700	30701	0.013433	0.062148	0.00786	107.71	0	0	0	0	1	0	0	-1.4700	-32.2800	1.6000	32.0600	0.0000	0.0000	0.0000	0.0000;
	30702	30703	0.000279	0.001079	0	0	0	0	0	0	1	0	0	11.9000	2.2200	-11.9000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	30704	30908	0.035812	0.135688	0.02774	137.78	0	0	0	0	1	0	0	82.3500	-9.9300	-80.0300	15.8100	0.0000	0.0000	0.0000	0.0000;
	30704	30972	0.010403	0.053475	0.00299	141.44	0	0	0	0	1	0	0	-98.0400	6.7500	98.9900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	30705	30707	0.012756	0.039024	0.00592	142.86	0	0	0	0	1	0	0	64.2000	-9.9800	-63.6800	10.9600	0.0000	0.0000	0.0000	0.0000;
	30705	30707	0.012756	0.039024	0.00592	142.86	0	0	0	0	1	0	0	64.2000	-9.9800	-63.6800	10.9600	0.0000	0.0000	0.0000	0.0000;
	30748	30705	0.025435	0.119223	0.0132	131	0	0	0	0	1	0	0	59.2800	-5.2800	-58.4200	7.9100	0.0000	0.0000	0.0000	0.0000;
	30705	30749	0.016268	0.0637	0.00839	138.44	0	0	0	0	1	0	0	-84.6800	10.2700	85.8200	-6.6700	0.0000	0.0000	0.0000	0.0000;
	30706	30707	0.000242	0.001185	0	0	0	0	0	0	1	0	0	-33.5800	-13.1600	33.5800	13.1800	0.0000	0.0000	0.0000	0.0000;
	30708	30709	0.009113	0.043637	0.00631	120.31	0	0	0	0	1	0	0	28.0900	-17.9600	-28.0000	17.7300	0.0000	0.0000	0.0000	0.0000;
	30710	30708	0.027209	0.126741	0.01087	126.33	0	0	0	0	1	0	0	44.9500	-4.9800	-44.4400	6.2000	0.0000	0.0000	0.0000	0.0000;
	30710	30711	0.000277	0.001027	0	0	0	0	0	0	1	0	0	14.8400	1.7400	-14.8400	-1.7400	0.0000	0.0000	0.0000	0.0000;
	30712	30713	0.000219	0.001169	0	0	0	0	0	0	1	0	0	19.1300	7.0300	-19.1300	-7.0300	0.0000	0.0000	0.0000	0.0000;
	30715	30716	0.000256	0.001087	0	0	0	0	0	0	1	0	0	36.4500	13.2600	-36.4400	-13.2500	0.0000	0.0000	0.0000	0.0000;
	30715	30717	0.006816	0.025291	0.00327	129.58	0	0	0	0	1	0	0	-47.7600	-7.6700	47.9200	7.9100	0.0000	0.0000	0.0000	0.0000;
	30718	30719	0.014549	0.077649	0.00753	130.37	0	0	0	0	1	0	0	51.2700	0.7000	-50.9000	0.4900	0.0000	0.0000	0.0000	0.0000;
	30720	30721	0.000261	0.00117	0	0	0	0	0	0	1	0	0	9.6800	0.9800	-9.6800	-0.9700	0.0000	0.0000	0.0000	0.0000;
	30722	30724	0.023108	0.098901	0.00749	109.36	0	0	0	0	1	0	0	14.1200	0.6200	-14.0800	-1.2000	0.0000	0.0000	0.0000	0.0000;
	30722	58985	0.035073	0.191448	0.01439	118.73	0	0	0	0	1	0	0	-28.2800	-7.5500	28.5700	7.5900	0.0000	0.0000	0.0000	0.0000;
	30724	30723	0.023106	0.101342	0.00741	96.35	0	0	0	0	1	0	0	1.9200	-2.2600	-1.9100	1.5000	0.0000	0.0000	0.0000	0.0000;
	30726	30723	0.013208	0.052227	0.00333	110.74	0	0	0	0	1	0	0	9.5400	5.5800	-9.5300	-5.8600	0.0000	0.0000	0.0000	0.0000;
	30724	30725	0.000227	0.001142	0	0	0	0	0	0	1	0	0	12.1600	3.4500	-12.1600	-3.4500	0.0000	0.0000	0.0000	0.0000;
	30727	30728	0.000248	0.001046	0	0	0	0	0	0	1	0	0	19.1800	10.0900	-19.1800	-10.0900	0.0000	0.0000	0.0000	0.0000;
	30732	30727	0.010643	0.054876	0.00728	139.82	0	0	0	0	1	0	0	111.8900	-2.1900	-110.6200	7.9700	0.0000	0.0000	0.0000	0.0000;
	30729	30730	0.000294	0.001047	0	0	0	0	0	0	1	0	0	17.0200	4.0200	-17.0200	-4.0200	0.0000	0.0000	0.0000	0.0000;
	30915	30729	0.005335	0.022154	0.00214	144.83	0	0	0	0	1	0	0	83.8800	7.9300	-83.5300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	30915	30729	0.005335	0.022154	0.00214	144.83	0	0	0	0	1	0	0	83.8800	7.9300	-83.5300	-6.7100	0.0000	0.0000	0.0000	0.0000;
	30731	30732	0.005494	0.023597	0.00327	146.01	0	0	0	0	1	0	0	102.1500	1.6400	-101.6100	0.3400	0.0000	0.0000	0.0000	0.0000;
	30731	30732	0.005494	0.023597	0.00327	146.01	0	0	0	0	1	0	0	102.1500	1.6400	-101.6100	0.3400	0.0000	0.0000	0.0000	0.0000;
	30915	30731	0.008157	0.03063	0.00296	146.46	0	0	0	0	1	0	0	113.4700	8.4100	-112.5000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	30915	30731	0.008157	0.03063	0.00296	146.46	0	0	0	0	1	0	0	113.4700	8.4100	-112.5000	-5.0700	0.0000	0.0000	0.0000	0.0000;
	30732	30733	0.00027	0.001108	0	0	0	0	0	0	1	0	0	15.6900	3.6700	-15.6900	-3.6600	0.0000	0.0000	0.0000	0.0000;
	30734	30736	0.013892	0.067308	0.00629	143.66	0	0	0	0	1	0	0	103.5500	7.4600	-102.1200	-1.1800	0.0000	0.0000	0.0000	0.0000;
	30734	30737	0.004003	0.017092	0.00177	117.13	0	0	0	0	1	0	0	18.6100	-3.7100	-18.6000	3.5800	0.0000	0.0000	0.0000	0.0000;
	30803	30734	0.015843	0.069223	0.00419	147.88	0	0	0	0	1	0	0	77.3800	10.2600	-76.4900	-6.8100	0.0000	0.0000	0.0000	0.0000;
	30803	30734	0.015843	0.069223	0.00419	147.88	0	0	0	0	1	0	0	77.3800	10.2600	-76.4900	-6.8100	0.0000	0.0000	0.0000	0.0000;
	30736	30735	0.009463	0.04455	0.00649	136.03	0	0	0	0	1	0	0	71.3100	0.1900	-70.8400	1.3900	0.0000	0.0000	0.0000	0.0000;
	30803	30737	0.018298	0.081023	0.006	135.74	0	0	0	0	1	0	0	70.1700	8.2800	-69.3200	-5.1900	0.0000	0.0000	0.0000	0.0000;
	30739	30738	0.003239	0.018881	0.00197	135.18	0	0	0	0	1	0	0	-72.7300	-1.0100	72.8900	1.7400	0.0000	0.0000	0.0000	0.0000;
	30747	30738	0.010714	0.03326	0.00324	123.98	0	0	0	0	1	0	0	-37.3900	-0.5400	37.5400	0.6300	0.0000	0.0000	0.0000	0.0000;
	30738	30748	0.01212	0.044119	0.00729	137.36	0	0	0	0	1	0	0	82.5900	-0.5700	-81.8100	2.6100	0.0000	0.0000	0.0000	0.0000;
	30835	30738	0.008444	0.036382	0.0054	149.3	0	0	0	0	1	0	0	94.9000	3.0000	-94.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	30835	30738	0.008444	0.036382	0.0054	149.3	0	0	0	0	1	0	0	94.9000	3.0000	-94.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	30835	30738	0.008444	0.036382	0.0054	149.3	0	0	0	0	1	0	0	94.9000	3.0000	-94.2000	-0.5600	0.0000	0.0000	0.0000	0.0000;
	30739	30740	0.000284	0.001184	0	0	0	0	0	0	1	0	0	22.8600	3.2500	-22.8600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	30739	30741	0.004992	0.02119	0.0021	107.4	0	0	0	0	1	0	0	8.4200	5.3400	-8.4200	-5.5400	0.0000	0.0000	0.0000	0.0000;
	30747	30741	0.00511	0.0178	0.0037	111.14	0	0	0	0	1	0	0	14.4500	-4.4200	-14.4400	4.0700	0.0000	0.0000	0.0000	0.0000;
	30742	30745	0.0001	0.001145	0	534.63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30742	30746	0.000276	0.001044	0	0	0	0	0	0	1	0	0	22.9400	4.9500	-22.9400	-4.9500	0.0000	0.0000	0.0000	0.0000;
	30742	30747	0.000243	0.001105	0	0	0	0	0	0	1	0	0	-22.9400	-4.9500	22.9400	4.9600	0.0000	0.0000	0.0000	0.0000;
	30743	30745	0.001488	0.037287	0	267.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30744	30745	0.001488	0.037287	0	267.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30749	30750	0.000224	0.001106	0	0	0	0	0	0	1	0	0	10.7100	3.5200	-10.7100	-3.5200	0.0000	0.0000	0.0000	0.0000;
	30749	30835	0.017882	0.089601	0.03419	139.96	0	0	0	0	1	0	0	-96.5300	3.1500	98.1200	1.1300	0.0000	0.0000	0.0000	0.0000;
	30752	30753	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-7.6200	-2.6700	7.6200	2.6700	0.0000	0.0000	0.0000	0.0000;
	30753	30754	0.013621	0.065198	0.00755	127.61	0	0	0	0	1	0	0	39.3100	-10.8900	-39.0900	11.1100	0.0000	0.0000	0.0000	0.0000;
	30755	30756	0.008298	0.039926	0.00432	125.21	0	0	0	0	1	0	0	31.4300	-4.3200	-31.3400	4.3100	0.0000	0.0000	0.0000	0.0000;
	30756	30757	0.021238	0.077487	0.00657	137.25	0	0	0	0	1	0	0	82.1300	-15.4500	-80.6000	20.4200	0.0000	0.0000	0.0000	0.0000;
	30757	30759	0.01209	0.056725	0.00818	122.65	0	0	0	0	1	0	0	27.7400	-12.0000	-27.6200	11.7500	0.0000	0.0000	0.0000	0.0000;
	30758	30759	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-14.7600	-7.4200	14.7600	7.4200	0.0000	0.0000	0.0000	0.0000;
	30761	30762	0.000232	0.001169	0	0	0	0	0	0	1	0	0	8.8200	2.5800	-8.8200	-2.5700	0.0000	0.0000	0.0000	0.0000;
	30763	30764	0.000825	0.024047	0	570.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30763	30765	0.00062	0.01785	0	570.18	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30763	30766	0.000296	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30763	30767	0.000211	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30933	30766	0.005635	0.021957	0.00216	148.29	0	0	0	0	1	0	0	118.4000	0.2900	-117.6300	2.5000	0.0000	0.0000	0.0000	0.0000;
	30933	30766	0.005635	0.021957	0.00216	148.29	0	0	0	0	1	0	0	118.4000	0.2900	-117.6300	2.5000	0.0000	0.0000	0.0000	0.0000;
	30768	30771	0.001034	0.060331	0	1314	0	0	1	0	1	0	0	1032.3700	238.1400	-1021.6900	384.8700	0.0000	0.0000	0.0000	0.0000;
	30768	30772	0.000545	0.03069	0	428.35	0	0	1	0	1	0	0	-188.5200	31.2600	188.7100	-20.9500	0.0000	0.0000	0.0000	0.0000;
	30768	30773	0.00033	0.027415	0	427.9	0	0	1	0	1	0	0	-188.6000	-23.3600	188.7100	32.4700	0.0000	0.0000	0.0000	0.0000;
	30768	30774	0.00051	0.029522	0	427.6	0	0	1	0	1	0	0	-188.5400	-19.8900	188.7100	29.6500	0.0000	0.0000	0.0000	0.0000;
	30768	30775	0.00015	0.010784	0	426.73	0	0	1	0	1	0	0	-188.6600	-28.5600	188.7100	32.1700	0.0000	0.0000	0.0000	0.0000;
	30768	30776	0.000523	0.026121	0	426.66	0	0	1	0	1	0	0	-188.5300	-23.5700	188.7100	32.2400	0.0000	0.0000	0.0000	0.0000;
	30768	30777	0.000445	0.024484	0	426.45	0	0	1	0	1	0	0	-188.5600	-26.2900	188.7100	34.4500	0.0000	0.0000	0.0000	0.0000;
	30768	30778	0.000258	0.001124	0	0	0	0	0	0	1	0	0	99.0400	71.4800	-99.0000	-71.3200	0.0000	0.0000	0.0000	0.0000;
	30768	30779	0.000286	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30769	30771	-0.000391	-0.022818	0	1500	0	0	1	0	1	0	0	-1025.7300	149.2500	1021.6900	-384.8700	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	106.6700	-14.9400	-106.4600	15.7000	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	106.6700	-14.9400	-106.4600	15.7000	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	106.6700	-14.9400	-106.4600	15.7000	0.0000	0.0000	0.0000	0.0000;
	30769	30890	0.00184	0.007785	0.00103	160.32	0	0	0	0	1	0	0	106.6700	-14.9400	-106.4600	15.7000	0.0000	0.0000	0.0000	0.0000;
	30770	30771	0.003783	0.220665	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30781	30780	0.000142	0.010339	0	541.37	0	0	1.0125	0	1	0	0	-193.6400	-15.4900	193.6800	19.0900	0.0000	0.0000	0.0000	0.0000;
	30781	30780	0.000142	0.010339	0	541.37	0	0	1.0125	0	1	0	0	-193.6400	-15.4900	193.6800	19.0900	0.0000	0.0000	0.0000	0.0000;
	30780	30782	0.000502	0.0295	0	384.63	0	0	1	0	1	0	0	-148.3700	-29.9300	148.4800	36.1300	0.0000	0.0000	0.0000	0.0000;
	30780	30783	0.000474	0.031253	0	384.37	0	0	1	0	1	0	0	-148.3800	-5.5500	148.4800	11.8700	0.0000	0.0000	0.0000	0.0000;
	30780	30784	0.000492	0.036345	0	384.07	0	0	1	0	1	0	0	-148.3800	-23.0900	148.4800	30.6100	0.0000	0.0000	0.0000	0.0000;
	30780	30785	0.0007	0.036389	0	383.74	0	0	1	0	1	0	0	-148.3400	-4.5200	148.4800	11.8700	0.0000	0.0000	0.0000	0.0000;
	30780	30786	0.0007	0.036664	0	383.13	0	0	1	0	1	0	0	-148.3400	-22.0000	148.4800	29.5600	0.0000	0.0000	0.0000	0.0000;
	30780	30787	0.000437	0.031288	0	382.68	0	0	1	0	1	0	0	-148.3900	-28.1800	148.4800	34.7300	0.0000	0.0000	0.0000	0.0000;
	30780	30788	0.000218	0.001054	0	0	0	0	0	0	1	0	0	502.8300	75.0900	-502.3100	-72.5900	0.0000	0.0000	0.0000	0.0000;
	30780	30789	0.00024	0.001049	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30861	30788	0.001343	0.017339	0.43041	1388.21	0	0	0	0	1	0	0	663.1200	-62.7700	-657.6200	87.1800	0.0000	0.0000	0.0000	0.0000;
	30861	30788	0.001343	0.017339	0.43041	1388.21	0	0	0	0	1	0	0	663.1200	-62.7700	-657.6200	87.1800	0.0000	0.0000	0.0000	0.0000;
	30790	30791	0.000551	0.037982	0	376.26	0	0	1	0	1	0	0	-133.3900	-3.2900	133.4800	9.5800	0.0000	0.0000	0.0000	0.0000;
	30790	30792	0.000591	0.042928	0	375.5	0	0	1	0	1	0	0	-133.3800	-2.0200	133.4800	9.1200	0.0000	0.0000	0.0000	0.0000;
	30790	30793	0.000481	0.029867	0	374.23	0	0	1	0	1	0	0	-133.4000	-6.0200	133.4800	10.9700	0.0000	0.0000	0.0000	0.0000;
	30790	30794	0.000392	0.028582	0	374.09	0	0	1	0	1	0	0	-133.4200	-6.9300	133.4800	11.6700	0.0000	0.0000	0.0000	0.0000;
	30790	30795	0.000667	0.038929	0	373.41	0	0	1	0	1	0	0	-133.3700	-2.6600	133.4800	9.1000	0.0000	0.0000	0.0000	0.0000;
	30790	30796	0.000611	0.038906	0	372.9	0	0	1	0	1	0	0	-133.3600	-60.2100	133.4800	67.9500	0.0000	0.0000	0.0000	0.0000;
	30790	30797	0.000279	0.001027	0	0	0	0	0	0	1	0	0	800.3200	81.1400	-798.6500	-74.9700	0.0000	0.0000	0.0000	0.0000;
	30790	30798	0.000284	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30799	30800	0.001738	0.048903	0	203.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30799	30801	0.000279	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30801	30803	0.017473	0.078702	0.00608	139.39	0	0	0	0	1	0	0	-83.8600	-8.1700	85.0600	12.9000	0.0000	0.0000	0.0000	0.0000;
	30803	30802	0.000506	0.028629	0	520.98	0	0	1.01875	0	1	0	0	-309.9800	-41.7000	310.4500	68.5000	0.0000	0.0000	0.0000	0.0000;
	30802	30804	0.000261	0.016557	0	862.94	0	0	1.01875	0	1	0	0	-662.5600	-140.6000	663.7100	213.6200	0.0000	0.0000	0.0000	0.0000;
	30802	30805	0.000246	0.013367	0	862.94	0	0	1.01875	0	1	0	0	-662.6100	-154.1500	663.7100	213.6200	0.0000	0.0000	0.0000	0.0000;
	30802	30806	0.000235	0.00109	0	0	0	0	0	0	1	0	0	1014.7200	41.2700	-1012.4700	-30.8600	0.0000	0.0000	0.0000	0.0000;
	30802	30807	0.000216	0.001051	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30806	30903	0.001038	0.013394	0.20011	1439.82	0	0	0	0	1	0	0	-871.6800	109.2500	879.1600	-34.1700	0.0000	0.0000	0.0000	0.0000;
	30806	30903	0.001038	0.013394	0.20011	1439.82	0	0	0	0	1	0	0	-871.6800	109.2500	879.1600	-34.1700	0.0000	0.0000	0.0000	0.0000;
	30808	30811	0.000141	0.00367	0	444.42	0	0	1	0	1	0	0	-3.6000	0.4400	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	30808	30812	0.001932	0.057332	0	192.02	0	0	1	0	1	0	0	-3.6000	-1.6700	3.6000	1.6800	0.0000	0.0000	0.0000	0.0000;
	30808	30813	0.002881	0.077964	0	146.88	0	0	1	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	30808	30814	0.000295	0.001086	0	0	0	0	0	0	1	0	0	9.0000	2.0600	-9.0000	-2.0600	0.0000	0.0000	0.0000	0.0000;
	30808	30815	0.000246	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30809	30811	0.002038	0.053216	0	222.21	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	30810	30811	0.002038	0.053216	0	222.21	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	30814	30828	0.008534	0.039018	0.00335	115.94	0	0	0	0	1	0	0	-15.9000	-3.2200	15.9200	2.9500	0.0000	0.0000	0.0000	0.0000;
	30816	30817	0.002851	0.080459	0	192	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30818	0.001391	0.040413	0	146.87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30819	0.002444	0.062522	0	191.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30820	0.000235	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30816	30821	0.000223	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30822	30823	0.000216	0.001053	0	0	0	0	0	0	1	0	0	58.9900	30.0300	-58.9800	-29.9900	0.0000	0.0000	0.0000	0.0000;
	30949	30823	0.009076	0.033059	0.00387	124.32	0	0	0	0	1	0	0	33.7300	1.7700	-33.6400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	30824	30825	0.001419	0.041947	0	237.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30826	0.00171	0.044602	0	164.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30827	0.004364	0.133485	0	118.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30828	0.00021	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30824	30829	0.000265	0.001116	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30831	30828	0.002989	0.011483	0.00111	134.39	0	0	0	0	1	0	0	69.7800	9.9100	-69.6400	-9.5100	0.0000	0.0000	0.0000	0.0000;
	30831	30830	0.000459	0.02466	0	488.32	0	0	1.01875	0	1	0	0	-235.2600	-45.1600	235.5100	58.5600	0.0000	0.0000	0.0000	0.0000;
	30830	30832	0.000283	0.001118	0	0	0	0	0	0	1	0	0	-219.2100	-50.2600	219.3400	50.7900	0.0000	0.0000	0.0000	0.0000;
	30830	30833	0.000208	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	30832	30861	0.002266	0.02655	0.57273	1334.95	0	0	0	0	1	0	0	429.4000	-28.9900	-425.5600	12.0700	0.0000	0.0000	0.0000	0.0000;
	30832	30861	0.002266	0.02655	0.57273	1334.95	0	0	0	0	1	0	0	429.4000	-28.9900	-425.5600	12.0700	0.0000	0.0000	0.0000	0.0000;
	30969	30832	0.001591	0.021683	0.65173	1098.27	0	0	0	0	1	0	0	-45.7900	-43.1200	45.8200	-27.1000	0.0000	0.0000	0.0000	0.0000;
	30835	30834	0.000485	0.032615	0	546.28	0	0	1.00625	0	1	0	0	-165.5100	-2.4900	165.6400	10.8200	0.0000	0.0000	0.0000	0.0000;
	30835	30834	0.000485	0.032615	0	546.28	0	0	1.00625	0	1	0	0	-165.5100	-2.4900	165.6400	10.8200	0.0000	0.0000	0.0000	0.0000;
	30835	30834	0.000485	0.032615	0	546.28	0	0	1.00625	0	1	0	0	-165.5100	-2.4900	165.6400	10.8200	0.0000	0.0000	0.0000	0.0000;
	30834	30836	0.00029	0.017471	0	1015.82	0	0	1	0	1	0	0	-779.6500	-59.0700	781.2900	158.0100	0.0000	0.0000	0.0000	0.0000;
	30834	30837	0.000241	0.001094	0	0	0	0	0	0	1	0	0	282.7400	-1.4100	-282.5600	2.2200	0.0000	0.0000	0.0000	0.0000;
	30834	30838	0.000251	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	58769	30837	0.000571	0.006242	0.12053	1075.15	0	0	0	0	1	0	0	191.3000	-24.1300	-191.1100	13.2700	0.0000	0.0000	0.0000	0.0000;
	30839	30840	0.000264	0.001015	0	0	0	0	1	0	1	0	0	641.1000	26.0200	-640.0500	-21.9900	0.0000	0.0000	0.0000	0.0000;
	30933	30840	0.002519	0.01213	0.00148	200	0	0	0	0	1	0	0	-152.5600	-2.7100	153.1300	5.3200	0.0000	0.0000	0.0000	0.0000;
	30933	30840	0.002519	0.01213	0.00148	200	0	0	0	0	1	0	0	-152.5600	-2.7100	153.1300	5.3200	0.0000	0.0000	0.0000	0.0000;
	30841	30842	0.000764	0.022224	0	347.9	0	0	1	0	1	0	0	-150.4700	5.1600	150.6300	-0.5000	0.0000	0.0000	0.0000	0.0000;
	30841	30843	0.001003	0.027976	0	347.2	0	0	1	0	1	0	0	-150.4200	6.4700	150.6300	-0.6100	0.0000	0.0000	0.0000	0.0000;
	30841	30844	0.001798	0.043435	0	345.52	0	0	1	0	1	0	0	-150.2500	9.5800	150.6300	-0.4800	0.0000	0.0000	0.0000	0.0000;
