function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	46651	46657	0.0002	0.015775	0	763.03	0	0	1.03125	0	1	0	0	-160.1500	-49.4200	160.2000	53.7300	0.0000	0.0000	0.0000	0.0000;
	46651	46658	0.000206	0.015026	0	762.86	0	0	1.03125	0	1	0	0	-160.1500	-30.7900	160.2000	34.6800	0.0000	0.0000	0.0000	0.0000;
	46651	46659	0.000201	0.001048	0	0	0	0	0	0	1	0	0	186.8300	47.7900	-186.7600	-47.4300	0.0000	0.0000	0.0000	0.0000;
	46651	46660	0.000269	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46652	46654	-0.000285	-0.021426	0	1021.85	0	0	1	0	1	0	0	-453.2400	32.2900	452.7100	-72.6700	0.0000	0.0000	0.0000	0.0000;
	46653	46654	0.000924	0.069572	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46659	46665	0.000412	0.007826	0.90393	2957.45	0	0	0	0	1	0	0	1174.2300	16.4900	-1169.0100	-15.2100	0.0000	0.0000	0.0000	0.0000;
	46659	55621	0.000322	0.005547	0.69534	2489.74	0	0	0	0	1	0	0	-350.0600	47.2500	350.4400	-116.2200	0.0000	0.0000	0.0000	0.0000;
	55637	46659	0.000272	0.005251	0.51128	2554.55	0	0	0	0	1	0	0	638.4300	-19.9400	-637.4100	-16.3100	0.0000	0.0000	0.0000	0.0000;
	46662	46661	0.000255	0.016776	0	926.55	0	0	1	0	1	0	0	-349.8500	20.4800	350.1400	-1.4600	0.0000	0.0000	0.0000	0.0000;
	46661	46665	0.000289	0.001086	0	0	0	0	0	0	1	0	0	29.8100	152.8500	-29.7500	-152.6100	0.0000	0.0000	0.0000	0.0000;
	46663	46662	0.001006	0.031472	0	228.66	0	0	1	0	1	0	0	-67.4900	3.6200	67.5400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	46663	46662	0.001006	0.031472	0	228.66	0	0	1	0	1	0	0	-67.4900	3.6200	67.5400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	46663	46662	0.001006	0.031472	0	228.66	0	0	1	0	1	0	0	-67.4900	3.6200	67.5400	-2.2900	0.0000	0.0000	0.0000	0.0000;
	46662	46664	0.000227	0.001181	0	0	0	0	0	0	1	0	0	147.2400	-13.6100	-147.1900	13.8500	0.0000	0.0000	0.0000	0.0000;
	46666	46667	0.000252	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46668	46669	0.000252	0.001054	0	0	0	0	0	0	1	0	0	12.0000	6.1100	-12.0000	-6.1100	0.0000	0.0000	0.0000	0.0000;
	46671	46670	0.00022	0.015583	0	790.78	0	0	1.00625	0	1	0	0	-227.5000	-35.0200	227.6100	42.6900	0.0000	0.0000	0.0000	0.0000;
	46670	46672	0.000218	0.015318	0	741.32	0	0	1	0	1	0	0	-150.3300	-28.7400	150.3800	32.0400	0.0000	0.0000	0.0000	0.0000;
	46670	46673	0.0002	0.001191	0	0	0	0	0	0	1	0	0	-77.2700	-51.9700	77.2900	52.0700	0.0000	0.0000	0.0000	0.0000;
	46670	46674	0.0003	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46676	46675	0.00114	0.052421	0	125.26	0	0	1	0	1	0	0	-28.8600	-5.9400	28.8700	6.3600	0.0000	0.0000	0.0000	0.0000;
	46675	46677	0.000263	0.001147	0	0	0	0	0	0	1	0	0	-16.1700	-7.9100	16.1700	7.9200	0.0000	0.0000	0.0000	0.0000;
	46675	46678	0.000253	0.001015	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46680	46679	0.001663	0.060702	0	191.34	0	0	1	0	1	0	0	-88.7000	1.5300	88.8300	2.8900	0.0000	0.0000	0.0000	0.0000;
	46679	46686	-0.000153	-0.007711	0	208.47	0	0	1	0	1	0	0	-3.0700	0.3800	3.0700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	46679	46688	0.006494	0.303871	0	36.2	0	0	1	0	1	0	0	-1.5300	-0.7100	1.5300	0.7100	0.0000	0.0000	0.0000	0.0000;
	46679	46689	0.000217	0.001159	0	0	0	0	0	0	1	0	0	-84.2300	19.9200	84.2400	-19.8400	0.0000	0.0000	0.0000	0.0000;
	46679	46690	0.00029	0.001007	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46680	46683	0.0001	-0.001909	0	438.28	0	0	1	0	1	0	0	-3.0700	0.3800	3.0700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	46680	46687	0.001044	0.030533	0	176.94	0	0	1	0	1	0	0	-1.5300	-0.7100	1.5300	0.7100	0.0000	0.0000	0.0000	0.0000;
	46681	46683	0.001967	0.050992	0	219.14	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46682	46683	0.001967	0.050992	0	219.14	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46684	46686	0.002417	0.121996	0	104.23	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46685	46686	0.002417	0.121996	0	104.23	0	0	1	0	1	0	0	1.5300	-0.1900	-1.5300	0.1900	0.0000	0.0000	0.0000	0.0000;
	46692	46691	0.001015	0.040068	0	221.38	0	0	1.0125	0	1	0	0	-70.4800	-15.4600	70.5300	17.4200	0.0000	0.0000	0.0000	0.0000;
	46692	46691	0.001015	0.040068	0	221.38	0	0	1.0125	0	1	0	0	-70.4800	-15.4600	70.5300	17.4200	0.0000	0.0000	0.0000	0.0000;
	46692	46691	0.001015	0.040068	0	221.38	0	0	1.0125	0	1	0	0	-70.4800	-15.4600	70.5300	17.4200	0.0000	0.0000	0.0000	0.0000;
	46691	46693	0.001203	0.071085	0	181.3	0	0	1	0	1	0	0	-55.7900	-12.1200	55.8300	14.2700	0.0000	0.0000	0.0000	0.0000;
	46691	46694	0.001857	0.069512	0	180.62	0	0	1	0	1	0	0	-55.7700	-11.9200	55.8300	14.0200	0.0000	0.0000	0.0000	0.0000;
	46691	46695	0.001808	0.080162	0	179.99	0	0	1	0	1	0	0	-55.7700	-10.0900	55.8300	12.4800	0.0000	0.0000	0.0000	0.0000;
	46691	46696	0.001054	0.055297	0	178.79	0	0	1	0	1	0	0	-55.7900	-7.7900	55.8300	9.4200	0.0000	0.0000	0.0000	0.0000;
	46691	46697	0.00188	0.074207	0	178.74	0	0	1	0	1	0	0	-55.7700	-11.0200	55.8300	13.2500	0.0000	0.0000	0.0000	0.0000;
	46691	46698	0.000941	0.035757	0	178.52	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46691	46699	0.000291	0.001001	0	0	0	0	0	0	1	0	0	67.3100	-43.8700	-67.2900	43.9300	0.0000	0.0000	0.0000	0.0000;
	46691	46700	0.000262	0.001145	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46702	46701	0.00124	0.057372	0	173.92	0	0	1	0	1	0	0	-65.7800	-5.9800	65.8300	8.2900	0.0000	0.0000	0.0000	0.0000;
	46701	46703	0.00318	0.162561	0	82	0	0	1	0	1	0	0	-2.7700	-1.2800	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46701	46706	0.00532	0.23768	0	81.85	0	0	1	0	1	0	0	-2.7700	-1.2700	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46701	46708	0.0003	0.001124	0	0	0	0	0	0	1	0	0	-60.3000	-5.7500	60.3100	5.7900	0.0000	0.0000	0.0000	0.0000;
	46701	46709	0.000229	0.001111	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46702	46704	0.0021	0.059628	0	213.61	0	0	1	0	1	0	0	-5.5300	-2.5600	5.5300	2.5800	0.0000	0.0000	0.0000	0.0000;
	46702	46705	0.002223	0.070219	0	169.08	0	0	1	0	1	0	0	-2.7700	-1.2800	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46702	46707	0.00304	0.081988	0	168.89	0	0	1	0	1	0	0	-2.7700	-1.2800	2.7700	1.2900	0.0000	0.0000	0.0000	0.0000;
	46710	46713	0.000124	0.003768	0	561.82	0	0	1	0	1	0	0	-13.6000	-5.9200	13.6000	5.9300	0.0000	0.0000	0.0000	0.0000;
	46710	46714	0.000267	0.001147	0	0	0	0	0	0	1	0	0	13.6000	5.9200	-13.6000	-5.9200	0.0000	0.0000	0.0000	0.0000;
	46710	46715	0.000269	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46711	46713	0.001626	0.049298	0	280.91	0	0	1	0	1	0	0	6.8000	2.9900	-6.8000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	46712	46713	0.001626	0.049298	0	280.91	0	0	1	0	1	0	0	6.8000	2.9900	-6.8000	-2.9600	0.0000	0.0000	0.0000	0.0000;
	46716	46719	0.002395	0.105137	0	302.16	0	0	1	0	1	0	0	84.4400	6.6200	-84.2800	0.3200	0.0000	0.0000	0.0000	0.0000;
	46716	46720	0.000267	0.001062	0	0	0	0	0	0	1	0	0	-79.9100	-7.1800	79.9300	7.2400	0.0000	0.0000	0.0000	0.0000;
	46716	46721	0.000287	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46717	46719	-0.001298	-0.056993	0	177.16	0	0	1	0	1	0	0	-84.3700	-3.4400	84.2800	-0.3200	0.0000	0.0000	0.0000	0.0000;
	46718	46719	0.005939	0.260703	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46723	46722	0.000355	0.023154	0	826.62	0	0	1.0125	0	1	0	0	-293.8800	-40.2300	294.1700	59.2100	0.0000	0.0000	0.0000	0.0000;
	46722	46725	0.000117	0.008819	0	1086.74	0	0	1.03125	0	1	0	0	-282.1900	-63.3200	282.2900	70.4600	0.0000	0.0000	0.0000	0.0000;
	46722	46726	0.000185	0.011613	0	1085.76	0	0	1.03125	0	1	0	0	-322.7700	-58.3700	322.9600	70.4600	0.0000	0.0000	0.0000	0.0000;
	46722	46727	0.000173	0.011608	0	1085.7	0	0	1.03125	0	1	0	0	-193.0200	-65.7900	193.0900	70.4600	0.0000	0.0000	0.0000	0.0000;
	46722	46728	0.000253	0.001163	0	0	0	0	0	0	1	0	0	503.8100	128.2600	-503.1900	-125.4000	0.0000	0.0000	0.0000	0.0000;
	46724	46723	0.00108	0.061728	0	168.58	0	0	1.00625	0	1	0	0	-84.0900	-6.2100	84.1600	10.2500	0.0000	0.0000	0.0000	0.0000;
	46723	46729	0.000239	0.001091	0	0	0	0	0	0	1	0	0	209.7100	29.9900	-209.6200	-29.5400	0.0000	0.0000	0.0000	0.0000;
	46731	46730	0.000214	0.018469	0	860.82	0	0	1	0	1	0	0	-363.1900	25.4600	363.4500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	46730	46732	0.000136	0.009549	0	1479.79	0	0	1	0	1	0	0	-1136.5100	-47.8500	1138.1400	162.5300	0.0000	0.0000	0.0000	0.0000;
	46730	46733	0.000275	0.00115	0	0	0	0	0	0	1	0	0	773.0600	-308.5000	-771.3000	315.8900	0.0000	0.0000	0.0000	0.0000;
	46730	46734	0.000248	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46736	46735	0.000215	0.017475	0	769.67	0	0	1	0	1	0	0	-234.2900	11.0700	234.4000	-2.1500	0.0000	0.0000	0.0000	0.0000;
	46735	46737	0.000394	0.024104	0	649.27	0	0	1.0125	0	1	0	0	-100.4500	-15.8700	100.4900	18.2400	0.0000	0.0000	0.0000	0.0000;
	46735	46738	0.000252	0.001087	0	0	0	0	0	0	1	0	0	-133.9500	-75.7600	134.0100	76.0000	0.0000	0.0000	0.0000	0.0000;
	46735	46739	0.000281	0.001008	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46741	0.002334	0.063355	0	186.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46742	0.002096	0.06065	0	185.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46743	0.003743	0.099675	0	140.32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46744	0.000236	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46740	46745	0.000233	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46747	46746	0.000243	0.015906	0	472.75	0	0	1.00625	0	1	0	0	50.1300	-43.8900	-50.1200	44.5500	0.0000	0.0000	0.0000	0.0000;
	46746	46748	0.000131	0.007861	0	864.98	0	0	1	0	1	0	0	-216.9100	-42.6900	216.9700	46.2200	0.0000	0.0000	0.0000	0.0000;
	46746	46749	0.000254	0.001145	0	0	0	0	0	0	1	0	0	267.0300	-22.7200	-266.8700	23.4800	0.0000	0.0000	0.0000	0.0000;
	46746	46750	0.000225	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46751	46752	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-3.1700	-1.5900	3.1700	1.5900	0.0000	0.0000	0.0000	0.0000;
	46752	46773	0.019812	0.06735	0.00571	152.87	0	0	0	0	1	0	0	85.9400	0.2900	-84.5000	4.0700	0.0000	0.0000	0.0000	0.0000;
	46752	48467	0.013142	0.054019	0.00724	155.76	0	0	0	0	1	0	0	-89.1100	-1.8800	90.1500	5.3900	0.0000	0.0000	0.0000	0.0000;
	46753	46756	0.012408	0.057527	0.00808	126.53	0	0	0	0	1	0	0	32.0600	-6.7400	-31.9300	6.4900	0.0000	0.0000	0.0000	0.0000;
	46753	48543	0.007155	0.033818	0.00376	130.33	0	0	0	0	1	0	0	-38.0100	4.3400	38.1100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	46755	46754	0.02059	0.061612	0.00721	119.77	0	0	0	0	1	0	0	16.4000	-7.6400	-16.3300	7.0900	0.0000	0.0000	0.0000	0.0000;
	46754	46766	0.034928	0.116141	0.00854	114.06	0	0	0	0	1	0	0	10.7100	-7.7900	-10.6500	7.0900	0.0000	0.0000	0.0000	0.0000;
	48467	46755	0.013081	0.062055	0.00631	129.28	0	0	0	0	1	0	0	33.9200	0.2600	-33.7800	-0.2200	0.0000	0.0000	0.0000	0.0000;
	46756	47335	0.031136	0.130057	0.03279	116.58	0	0	0	0	1	0	0	16.7200	-10.3800	-16.6100	7.3700	0.0000	0.0000	0.0000	0.0000;
	46756	47657	0.018288	0.086748	0.00822	135.4	0	0	0	0	1	0	0	46.9300	-7.0700	-46.5400	8.0800	0.0000	0.0000	0.0000	0.0000;
	46756	48543	0.020159	0.078998	0.00971	131.78	0	0	0	0	1	0	0	-38.8200	8.2200	39.1200	-8.0400	0.0000	0.0000	0.0000	0.0000;
	46757	47417	0.014564	0.068366	0.0062	111.49	0	0	0	0	1	0	0	9.9700	-2.3300	-9.9500	1.7200	0.0000	0.0000	0.0000	0.0000;
	46757	48312	0.012538	0.06195	0.00484	118.62	0	0	0	0	1	0	0	-17.6800	1.6500	17.7200	-1.9900	0.0000	0.0000	0.0000	0.0000;
	46758	46759	0.000295	0.001115	0	0	0	0	0	0	1	0	0	4.5800	1.4500	-4.5800	-1.4500	0.0000	0.0000	0.0000	0.0000;
	46758	46761	0.015165	0.069492	0.00692	140.92	0	0	0	0	1	0	0	-61.9200	-1.0400	62.4800	2.8400	0.0000	0.0000	0.0000	0.0000;
	47030	46758	0.019828	0.075948	0.00964	139.22	0	0	0	0	1	0	0	-56.7200	1.7900	57.3400	-0.4100	0.0000	0.0000	0.0000	0.0000;
	46760	46763	0.000391	0.017362	0	386.09	0	0	1	0	1	0	0	147.0800	17.8100	-147.0000	-14.3100	0.0000	0.0000	0.0000	0.0000;
	46760	46764	0.000221	0.001067	0	0	0	0	0	0	1	0	0	-147.0800	15.5700	147.1200	-15.3500	0.0000	0.0000	0.0000	0.0000;
	46761	46763	0.00083	0.036897	0	222.08	0	0	1	0	1	0	0	-136.0700	-4.0800	136.2100	10.4500	0.0000	0.0000	0.0000	0.0000;
	46771	46761	0.014599	0.056801	0.0029	150.56	0	0	0	0	1	0	0	-72.8600	1.3300	73.6000	1.2300	0.0000	0.0000	0.0000	0.0000;
	46762	46763	0.004755	0.211357	0	164.01	0	0	1	0	1	0	0	-10.7800	-3.5900	10.7800	3.8500	0.0000	0.0000	0.0000	0.0000;
	48349	46764	0.004336	0.041934	0.29129	544.95	0	0	0	0	1	0	0	198.2600	-15.3600	-196.7100	-1.4500	0.0000	0.0000	0.0000	0.0000;
	48572	46764	0.00428	0.036053	0.1519	576.62	0	0	0	0	1	0	0	230.4400	-31.4200	-228.3300	32.7900	0.0000	0.0000	0.0000	0.0000;
	46764	48725	0.003613	0.032753	0.12121	574.61	0	0	0	0	1	0	0	277.9100	-15.9900	-275.3400	26.1600	0.0000	0.0000	0.0000	0.0000;
	46765	46766	0.000229	0.001087	0	0	0	0	0	0	1	0	0	-7.9400	-5.4700	7.9400	5.4700	0.0000	0.0000	0.0000	0.0000;
	46771	46766	0.010345	0.041614	0.00638	95.15	0	0	0	0	1	0	0	-2.7000	11.9600	2.7200	-12.5700	0.0000	0.0000	0.0000	0.0000;
	46767	46770	0.0001	0.001439	0	581.2	0	0	1	0	1	0	0	6.5100	2.4500	-6.5100	-2.4500	0.0000	0.0000	0.0000	0.0000;
	46767	46771	0.000256	0.001051	0	0	0	0	0	0	1	0	0	-6.5100	-2.4500	6.5100	2.4500	0.0000	0.0000	0.0000	0.0000;
	46767	46772	0.000298	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46768	46770	0.000657	0.018701	0	290.6	0	0	1	0	1	0	0	-6.5100	-2.4400	6.5100	2.4500	0.0000	0.0000	0.0000	0.0000;
	46769	46770	0.000657	0.018701	0	290.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47340	46771	0.020113	0.088706	0.01068	129.25	0	0	0	0	1	0	0	-33.7700	6.0200	34.0000	-6.1400	0.0000	0.0000	0.0000	0.0000;
	46771	47343	0.031041	0.105338	0.00784	130.44	0	0	0	0	1	0	0	35.0500	-9.6100	-34.6600	10.1000	0.0000	0.0000	0.0000	0.0000;
	46773	46774	0.011455	0.050563	0.00637	149.44	0	0	0	0	1	0	0	75.1000	-6.2300	-74.4400	8.5400	0.0000	0.0000	0.0000	0.0000;
	46774	46775	0.02069	0.075562	0.012	131.05	0	0	0	0	1	0	0	37.1600	-6.9100	-36.8500	6.8500	0.0000	0.0000	0.0000	0.0000;
	46774	48381	0.010133	0.052242	0.00386	123.35	0	0	0	0	1	0	0	23.8700	-6.2400	-23.8100	6.1900	0.0000	0.0000	0.0000	0.0000;
	47007	46775	0.01043	0.048102	0.00543	121.9	0	0	0	0	1	0	0	-23.4200	7.8700	23.4800	-8.0900	0.0000	0.0000	0.0000	0.0000;
	46775	47010	0.004711	0.02074	0.00212	108.93	0	0	0	0	1	0	0	3.9800	0.2800	-3.9800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	46776	46780	0.006514	0.019685	0.0028	146.92	0	0	0	0	1	0	0	69.3500	6.0700	-69.0500	-5.4600	0.0000	0.0000	0.0000	0.0000;
	48872	46776	0.010058	0.053097	0.0049	160.68	0	0	0	0	1	0	0	88.4600	12.1900	-87.7200	-8.8100	0.0000	0.0000	0.0000	0.0000;
	48501	46777	0.007956	0.03438	0.00382	152.61	0	0	0	0	1	0	0	89.6300	-3.4200	-89.0300	5.6200	0.0000	0.0000	0.0000	0.0000;
	46777	48543	0.020768	0.089122	0.01143	144.17	0	0	0	0	1	0	0	70.6500	-13.0000	-69.6300	16.1700	0.0000	0.0000	0.0000	0.0000;
	46778	48501	0.003257	0.013334	0.00211	151.53	0	0	0	0	1	0	0	85.3900	-4.4400	-85.1700	5.1300	0.0000	0.0000	0.0000	0.0000;
	48736	46778	0.00465	0.021047	0.00351	167.25	0	0	0	0	1	0	0	105.8700	2.1700	-105.3900	-0.3500	0.0000	0.0000	0.0000	0.0000;
	46779	46780	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-19.5800	-8.7300	19.5800	8.7400	0.0000	0.0000	0.0000	0.0000;
	47933	46780	0.013994	0.059104	0.00649	138.57	0	0	0	0	1	0	0	-49.1400	3.9900	49.4700	-3.2800	0.0000	0.0000	0.0000	0.0000;
	46781	46782	0.007014	0.025538	0.00254	151.25	0	0	0	0	1	0	0	49.0700	-4.2600	-48.9100	4.5400	0.0000	0.0000	0.0000	0.0000;
	48524	46781	0.017275	0.046456	0.0095	162.03	0	0	0	0	1	0	0	71.8900	-2.0900	-71.1000	3.1700	0.0000	0.0000	0.0000	0.0000;
	46782	46786	0.010893	0.066073	0.01301	148.42	0	0	0	0	1	0	0	37.8400	-5.4400	-37.6900	4.8800	0.0000	0.0000	0.0000	0.0000;
	46784	46783	0.02682	0.119668	0.01636	138.7	0	0	0	0	1	0	0	26.8600	-0.7200	-26.6800	-0.2300	0.0000	0.0000	0.0000	0.0000;
	46783	47359	0.012817	0.055951	0.00686	125.69	0	0	0	0	1	0	0	11.9100	-0.0200	-11.8900	-0.6300	0.0000	0.0000	0.0000	0.0000;
	46783	47361	0.019824	0.078907	0.00719	125.52	0	0	0	0	1	0	0	11.6700	-0.5900	-11.6500	-0.0700	0.0000	0.0000	0.0000	0.0000;
	46784	46786	0.035482	0.109555	0.01221	140.49	0	0	0	0	1	0	0	-30.7900	-0.0400	31.1000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	46820	46785	0.032028	0.115277	0.01347	135.22	0	0	0	0	1	0	0	-19.1400	-4.2400	19.2500	3.1600	0.0000	0.0000	0.0000	0.0000;
	48524	46785	0.024799	0.096737	0.01264	138.76	0	0	0	0	1	0	0	24.3100	3.4400	-24.1800	-4.3300	0.0000	0.0000	0.0000	0.0000;
	46787	47236	0.015796	0.07081	0.01828	124.21	0	0	0	0	1	0	0	10.8900	-0.3400	-10.8700	-1.4800	0.0000	0.0000	0.0000	0.0000;
	46787	48815	0.006928	0.02717	0.00341	141.52	0	0	0	0	1	0	0	-31.4900	-2.7900	31.5500	2.6900	0.0000	0.0000	0.0000	0.0000;
	46788	46789	0.000255	0.001146	0	0	0	0	0	0	1	0	0	6.0400	3.6900	-6.0400	-3.6900	0.0000	0.0000	0.0000	0.0000;
	46788	46810	0.025912	0.105921	0.0077	112.47	0	0	0	0	1	0	0	-4.6400	2.0300	4.6500	-2.8300	0.0000	0.0000	0.0000	0.0000;
	48019	46788	0.033447	0.123372	0.0152	124.75	0	0	0	0	1	0	0	10.3400	2.5800	-10.3000	-4.0700	0.0000	0.0000	0.0000	0.0000;
	46788	48034	0.042537	0.163914	0.009	121.97	0	0	0	0	1	0	0	8.9000	-1.6500	-8.8700	0.8200	0.0000	0.0000	0.0000	0.0000;
	46796	46790	0.017361	0.082967	0.00563	116.46	0	0	0	0	1	0	0	6.7200	-2.0400	-6.7100	1.4800	0.0000	0.0000	0.0000	0.0000;
	46962	46790	0.017115	0.08926	0.01166	92.38	0	0	0	0	1	0	0	-1.1200	1.9300	1.1200	-3.1600	0.0000	0.0000	0.0000	0.0000;
	46791	46802	0.01144	0.05532	0.00908	150.01	0	0	0	0	1	0	0	-40.4600	-4.3600	40.6400	4.2600	0.0000	0.0000	0.0000	0.0000;
	46791	46810	0.022924	0.104472	0.01042	119.55	0	0	0	0	1	0	0	-6.3400	-1.9300	6.3500	0.8700	0.0000	0.0000	0.0000	0.0000;
	48815	46791	0.008433	0.038744	0.00664	141.1	0	0	0	0	1	0	0	-31.5500	-2.6900	31.6400	2.3600	0.0000	0.0000	0.0000	0.0000;
	46792	46793	0.012014	0.060857	0.01279	118.94	0	0	0	0	1	0	0	-6.5000	0.3500	6.5100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	46817	46792	0.012418	0.056519	0.00862	100.9	0	0	0	0	1	0	0	-0.0600	0.1400	0.0600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	46793	46794	0.000243	0.001004	0	0	0	0	0	0	1	0	0	5.5200	0.7500	-5.5200	-0.7500	0.0000	0.0000	0.0000	0.0000;
	46793	47911	0.031989	0.127532	0.01259	125.99	0	0	0	0	1	0	0	-12.0300	0.9000	12.0700	-2.0200	0.0000	0.0000	0.0000	0.0000;
	46795	46817	0.020332	0.09184	0.01137	122.12	0	0	0	0	1	0	0	7.5400	-0.4000	-7.5300	-0.7300	0.0000	0.0000	0.0000	0.0000;
	48559	46795	0.005753	0.026172	0.00218	133.49	0	0	0	0	1	0	0	18.2900	-0.1200	-18.2700	-0.0200	0.0000	0.0000	0.0000	0.0000;
	46802	46796	0.025918	0.110956	0.00947	129.93	0	0	0	0	1	0	0	15.7600	0.7600	-15.7000	-1.5100	0.0000	0.0000	0.0000	0.0000;
	46799	46797	0.006444	0.027324	0.00279	133.85	0	0	0	0	1	0	0	-19.1200	3.8100	19.1400	-4.0000	0.0000	0.0000	0.0000	0.0000;
	46810	46797	0.008967	0.034254	0.00513	140.48	0	0	0	0	1	0	0	29.7300	1.5400	-29.6500	-1.7900	0.0000	0.0000	0.0000	0.0000;
	46798	46799	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-11.2100	-2.3900	11.2100	2.3900	0.0000	0.0000	0.0000	0.0000;
	46912	46799	0.020561	0.097233	0.01305	122.52	0	0	0	0	1	0	0	-7.8900	4.9000	7.9100	-6.2000	0.0000	0.0000	0.0000	0.0000;
	46801	46800	0.000249	0.01228	0	725.7	0	0	1	0	1	0	0	-155.0800	-2.8900	155.1400	5.6000	0.0000	0.0000	0.0000	0.0000;
	46800	50198	0.001286	0.019688	2.11453	2087.04	0	0	0	0	1	0	0	-70.0700	-72.9900	70.1500	-155.3600	0.0000	0.0000	0.0000	0.0000;
	46800	51641	0.00085	0.014759	1.53087	2178.99	0	0	0	0	1	0	0	-85.0700	-91.7600	85.1300	-74.8800	0.0000	0.0000	0.0000	0.0000;
	46801	46804	0.003591	0.118767	0	239.49	0	0	1	0	1	0	0	108.0800	15.8800	-107.6800	-2.8900	0.0000	0.0000	0.0000	0.0000;
	46801	46808	0.000227	0.001181	0	0	0	0	0	0	1	0	0	26.7000	-22.7100	-26.6900	22.7200	0.0000	0.0000	0.0000	0.0000;
	46801	46809	0.0003	0.001186	0	0	0	0	0	0	1	0	0	20.3100	9.7200	-20.3100	-9.7200	0.0000	0.0000	0.0000	0.0000;
	46802	46804	-0.00151	-0.049925	0	214.49	0	0	1	0	1	0	0	-107.8500	-8.3500	107.6800	2.8900	0.0000	0.0000	0.0000	0.0000;
	46802	46807	0.0001	0.000649	0	499.85	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46810	46802	0.006115	0.030845	0.00367	153.59	0	0	0	0	1	0	0	-51.2900	-2.9500	51.4400	3.3300	0.0000	0.0000	0.0000	0.0000;
	46803	46804	0.010313	0.341049	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46805	46807	0.001827	0.051599	0	249.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46806	46807	0.001827	0.051599	0	249.93	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48348	46808	0.004201	0.033248	0.06087	409.18	0	0	0	0	1	0	0	-2.4400	-0.6900	2.4400	-5.9500	0.0000	0.0000	0.0000	0.0000;
	48352	46808	0.007195	0.072699	0.07964	416.26	0	0	0	0	1	0	0	-24.2000	8.5100	24.2500	-16.7700	0.0000	0.0000	0.0000	0.0000;
	46811	46814	0.0001	-0.00209	0	499.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46811	46815	0.000273	0.001126	0	0	0	0	0	0	1	0	0	3.2100	1.6900	-3.2100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	46811	46816	0.000262	0.00107	0	0	0	0	0	0	1	0	0	-3.2100	-1.6900	3.2100	1.6900	0.0000	0.0000	0.0000	0.0000;
	46812	46814	0.002534	0.061987	0	249.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46813	46814	0.002534	0.061987	0	249.86	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46816	47903	0.021795	0.081012	0.00846	123.89	0	0	0	0	1	0	0	-9.4100	5.5500	9.4400	-6.3300	0.0000	0.0000	0.0000	0.0000;
	46816	48559	0.020549	0.079917	0.00989	120	0	0	0	0	1	0	0	6.2100	-7.2400	-6.1900	6.2800	0.0000	0.0000	0.0000	0.0000;
	46817	47902	0.018172	0.088343	0.01446	102.53	0	0	0	0	1	0	0	0.5400	-1.1700	-0.5400	-0.3300	0.0000	0.0000	0.0000	0.0000;
	46825	46818	0.019508	0.080311	0.00948	113.98	0	0	0	0	1	0	0	-3.9000	-5.4700	3.9100	4.4600	0.0000	0.0000	0.0000	0.0000;
	46818	46829	0.030046	0.120894	0.01908	126.62	0	0	0	0	1	0	0	-11.3300	-6.5000	11.3800	4.5500	0.0000	0.0000	0.0000	0.0000;
	46819	46820	0.000217	0.001107	0	0	0	0	0	0	1	0	0	-4.8500	-0.4300	4.8500	0.4300	0.0000	0.0000	0.0000	0.0000;
	48031	46820	0.023383	0.11093	0.0105	130.86	0	0	0	0	1	0	0	-14.2500	-4.7200	14.3000	3.8100	0.0000	0.0000	0.0000	0.0000;
	46821	46822	0.000268	0.001161	0	0	0	0	0	0	1	0	0	8.2400	5.5900	-8.2400	-5.5900	0.0000	0.0000	0.0000	0.0000;
	46821	46827	0.035624	0.166356	0.01456	111.33	0	0	0	0	1	0	0	3.3200	-5.7600	-3.3100	4.2500	0.0000	0.0000	0.0000	0.0000;
	46821	47217	0.084841	0.326423	0.02291	125.43	0	0	0	0	1	0	0	-11.5500	0.1700	11.6600	-2.2100	0.0000	0.0000	0.0000	0.0000;
	46823	46824	0.000202	0.001017	0	0	0	0	0	0	1	0	0	-7.5900	-2.3100	7.5900	2.3100	0.0000	0.0000	0.0000	0.0000;
	46824	47213	0.020475	0.082261	0.00948	123.83	0	0	0	0	1	0	0	-9.4300	0.1500	9.4500	-1.1000	0.0000	0.0000	0.0000	0.0000;
	46824	48031	0.054401	0.201671	0.0261	108.81	0	0	0	0	1	0	0	1.8500	-2.4600	-1.8400	-0.3300	0.0000	0.0000	0.0000	0.0000;
	46825	46826	0.000222	0.001017	0	0	0	0	0	0	1	0	0	3.0600	0.9300	-3.0600	-0.9300	0.0000	0.0000	0.0000	0.0000;
	46827	46825	0.022366	0.065859	0.00632	105.93	0	0	0	0	1	0	0	-0.8400	-5.2200	0.8400	4.5500	0.0000	0.0000	0.0000	0.0000;
	46827	46828	0.000272	0.001167	0	0	0	0	0	0	1	0	0	4.1400	0.9700	-4.1400	-0.9700	0.0000	0.0000	0.0000	0.0000;
	46829	48524	0.012104	0.039746	0.00534	130.1	0	0	0	0	1	0	0	-14.4400	-5.6600	14.4600	5.1400	0.0000	0.0000	0.0000	0.0000;
	46932	46830	0.013459	0.059429	0.00571	127.21	0	0	0	0	1	0	0	26.4000	-17.5100	-26.2700	17.4800	0.0000	0.0000	0.0000	0.0000;
	46830	46943	0.019799	0.092692	0.00881	125.84	0	0	0	0	1	0	0	21.2200	-18.7700	-21.0700	18.5200	0.0000	0.0000	0.0000	0.0000;
	46831	46832	0.000216	0.001128	0	0	0	0	0	0	1	0	0	-9.8700	-1.5800	9.8700	1.5800	0.0000	0.0000	0.0000	0.0000;
	46832	47582	0.019326	0.092306	0.00795	136.43	0	0	0	0	1	0	0	46.4500	-6.3500	-46.0600	7.3800	0.0000	0.0000	0.0000	0.0000;
	46832	48445	0.0155	0.075246	0.01483	139.64	0	0	0	0	1	0	0	-56.3300	4.7700	56.7900	-4.1300	0.0000	0.0000	0.0000	0.0000;
	46833	46834	0.00706	0.028401	0.00514	151.72	0	0	0	0	1	0	0	-87.7600	3.3500	88.2800	-1.8100	0.0000	0.0000	0.0000	0.0000;
	46876	46833	0.011698	0.0434	0.00595	141.83	0	0	0	0	1	0	0	-59.4400	15.4500	59.8600	-14.5100	0.0000	0.0000	0.0000	0.0000;
	46834	46842	0.004538	0.022575	0.0023	143.92	0	0	0	0	1	0	0	-70.0600	-7.6400	70.2700	8.4500	0.0000	0.0000	0.0000	0.0000;
	46857	46834	0.010154	0.039753	0.0036	136.45	0	0	0	0	1	0	0	46.3200	5.6500	-46.1100	-5.2300	0.0000	0.0000	0.0000	0.0000;
	46835	46841	0.008942	0.04177	0.01132	136.95	0	0	0	0	1	0	0	-46.1100	-11.0700	46.3100	10.8000	0.0000	0.0000	0.0000	0.0000;
	46872	46835	0.013689	0.051281	0.00617	122.88	0	0	0	0	1	0	0	-14.9100	0.1600	14.9400	-0.6800	0.0000	0.0000	0.0000	0.0000;
	46874	46836	0.009203	0.042968	0.00238	142.3	0	0	0	0	1	0	0	65.2800	-6.5800	-64.9000	8.1200	0.0000	0.0000	0.0000	0.0000;
	46836	46932	0.025728	0.097834	0.01992	133.26	0	0	0	0	1	0	0	37.0000	-15.7400	-36.6000	15.1900	0.0000	0.0000	0.0000	0.0000;
	46837	46838	0.000274	0.001109	0	0	0	0	0	0	1	0	0	8.6100	3.9400	-8.6100	-3.9400	0.0000	0.0000	0.0000	0.0000;
	46837	46872	0.011748	0.054428	0.00708	119.69	0	0	0	0	1	0	0	-11.6200	0.2100	11.6400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	46837	48478	0.013145	0.056053	0.01217	109.46	0	0	0	0	1	0	0	3.0100	-4.1500	-3.0100	2.9100	0.0000	0.0000	0.0000	0.0000;
	46840	46839	0.00826	0.039876	0.01002	147.19	0	0	0	0	1	0	0	-78.1500	-3.4400	78.6500	4.8400	0.0000	0.0000	0.0000	0.0000;
	46855	46839	0.006839	0.029796	0.00398	141.91	0	0	0	0	1	0	0	61.4100	4.7300	-61.1600	-4.0500	0.0000	0.0000	0.0000	0.0000;
	48478	46839	0.008525	0.034102	0.00402	125.67	0	0	0	0	1	0	0	23.0100	1.3400	-22.9600	-1.5800	0.0000	0.0000	0.0000	0.0000;
	47476	46840	0.018907	0.080256	0.00898	144.33	0	0	0	0	1	0	0	-70.3000	0.8600	71.2600	2.3100	0.0000	0.0000	0.0000	0.0000;
	46841	46851	0.003815	0.016524	0.00213	129.7	0	0	0	0	1	0	0	-30.8000	-9.3400	30.8400	9.2800	0.0000	0.0000	0.0000	0.0000;
	46841	46853	0.015177	0.054316	0.0065	130.7	0	0	0	0	1	0	0	-30.9100	-5.6900	31.0500	5.5200	0.0000	0.0000	0.0000	0.0000;
	46842	46851	0.008088	0.039742	0.00402	138.75	0	0	0	0	1	0	0	49.3600	13.7800	-49.1600	-13.2300	0.0000	0.0000	0.0000	0.0000;
	46842	46852	0.005484	0.025614	0.00287	135.9	0	0	0	0	1	0	0	-41.7800	-5.8200	41.8700	5.9400	0.0000	0.0000	0.0000	0.0000;
	46842	48904	0.003053	0.016045	0.00459	153.03	0	0	0	0	1	0	0	-94.2500	-18.9600	94.5100	19.8400	0.0000	0.0000	0.0000	0.0000;
	46843	46844	0.000246	0.001161	0	0	0	0	0	0	1	0	0	-15.4100	-1.3900	15.4100	1.3900	0.0000	0.0000	0.0000	0.0000;
	46847	46844	0.005093	0.022266	0.003	161.83	0	0	0	0	1	0	0	-80.3200	-13.0500	80.6400	14.1400	0.0000	0.0000	0.0000	0.0000;
	46847	46844	0.005093	0.022266	0.003	161.83	0	0	0	0	1	0	0	-80.3200	-13.0500	80.6400	14.1400	0.0000	0.0000	0.0000	0.0000;
	46844	48904	0.00753	0.032029	0.00184	184.51	0	0	0	0	1	0	0	-88.3500	-14.8400	88.9200	17.0600	0.0000	0.0000	0.0000	0.0000;
	46844	48904	0.00753	0.032029	0.00184	184.51	0	0	0	0	1	0	0	-88.3500	-14.8400	88.9200	17.0600	0.0000	0.0000	0.0000	0.0000;
	46845	46846	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-20.7400	-9.5200	20.7400	9.5300	0.0000	0.0000	0.0000	0.0000;
	46846	46849	0.004008	0.021378	0.00218	132.56	0	0	0	0	1	0	0	-35.2700	-6.7000	35.3200	6.7200	0.0000	0.0000	0.0000	0.0000;
	46846	46862	0.004117	0.019325	0.00207	121.93	0	0	0	0	1	0	0	14.5300	-2.8300	-14.5200	2.6500	0.0000	0.0000	0.0000	0.0000;
	46855	46847	0.004964	0.022483	0.00178	150.06	0	0	0	0	1	0	0	-81.4700	-8.6000	81.8000	9.8700	0.0000	0.0000	0.0000	0.0000;
	46861	46847	0.003684	0.015136	0.00181	141.32	0	0	0	0	1	0	0	-57.9800	-14.7500	58.1000	15.0900	0.0000	0.0000	0.0000	0.0000;
	46859	46848	0.017691	0.054718	0.00416	122.74	0	0	0	0	1	0	0	16.2700	7.5500	-16.2100	-7.8000	0.0000	0.0000	0.0000	0.0000;
	46848	46860	0.005356	0.019194	0.00223	120.58	0	0	0	0	1	0	0	-12.3000	-1.8000	12.3100	1.6000	0.0000	0.0000	0.0000	0.0000;
	46849	46850	0.000211	0.001002	0	0	0	0	0	0	1	0	0	20.7400	2.5300	-20.7400	-2.5200	0.0000	0.0000	0.0000	0.0000;
	46849	46871	0.002945	0.01435	0.00397	126.92	0	0	0	0	1	0	0	-22.8300	-9.5100	22.8500	9.1700	0.0000	0.0000	0.0000	0.0000;
	46849	48830	0.00201	0.01079	0.00108	131.25	0	0	0	0	1	0	0	-33.2300	0.2600	33.2500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	46852	46853	0.008187	0.034121	0.00281	139.55	0	0	0	0	1	0	0	54.2900	11.1300	-54.0600	-10.4600	0.0000	0.0000	0.0000	0.0000;
	46871	46852	0.002487	0.009987	0.00111	131.9	0	0	0	0	1	0	0	-34.6700	-17.7700	34.7100	17.7900	0.0000	0.0000	0.0000	0.0000;
	46852	48904	0.001508	0.005931	0.00067	159.59	0	0	0	0	1	0	0	-74.6000	-17.8800	74.6800	18.1300	0.0000	0.0000	0.0000	0.0000;
	46852	48904	0.001508	0.005931	0.00067	159.59	0	0	0	0	1	0	0	-74.6000	-17.8800	74.6800	18.1300	0.0000	0.0000	0.0000	0.0000;
	46854	46857	0.013144	0.05018	0.00325	112.62	0	0	0	0	1	0	0	-6.1200	-3.7600	6.1300	3.4400	0.0000	0.0000	0.0000	0.0000;
	46854	46871	0.011588	0.048001	0.00917	123.11	0	0	0	0	1	0	0	-15.9000	-0.5800	15.9300	-0.2900	0.0000	0.0000	0.0000	0.0000;
	46855	46856	0.000233	0.001036	0	0	0	0	0	0	1	0	0	20.0600	3.8700	-20.0600	-3.8600	0.0000	0.0000	0.0000	0.0000;
	46857	46858	0.000289	0.001129	0	0	0	0	0	0	1	0	0	19.0700	4.4800	-19.0700	-4.4800	0.0000	0.0000	0.0000	0.0000;
	46857	46864	0.002012	0.011935	0.00157	145.02	0	0	0	0	1	0	0	-71.5200	-13.5700	71.6200	13.9900	0.0000	0.0000	0.0000	0.0000;
	46884	46859	0.008608	0.037082	0.00516	134.15	0	0	0	0	1	0	0	39.1600	10.0900	-39.0200	-10.0500	0.0000	0.0000	0.0000	0.0000;
	46860	46861	0.013353	0.062475	0.00589	133.36	0	0	0	0	1	0	0	-35.0600	-5.3100	35.2300	5.4700	0.0000	0.0000	0.0000	0.0000;
	46862	46883	0.013111	0.0756	0.01134	134.75	0	0	0	0	1	0	0	38.3800	-0.6500	-38.1900	0.4900	0.0000	0.0000	0.0000	0.0000;
	46862	48904	0.010204	0.046071	0.00403	138.12	0	0	0	0	1	0	0	-46.6100	-10.5700	46.8200	11.1200	0.0000	0.0000	0.0000	0.0000;
	46864	46863	0.001183	0.066562	0	200.22	0	0	1.0125	0	1	0	0	-71.6200	-13.9900	71.6800	17.3500	0.0000	0.0000	0.0000	0.0000;
	46863	46865	0.000275	0.001068	0	0	0	0	0	0	1	0	0	62.4800	7.2200	-62.4700	-7.1800	0.0000	0.0000	0.0000	0.0000;
	48979	46863	0.001014	0.010051	0.03278	548.36	0	0	0	0	1	0	0	134.3300	5.7600	-134.1600	-7.6200	0.0000	0.0000	0.0000	0.0000;
	46866	46867	0.000242	0.001127	0	0	0	0	0	0	1	0	0	-24.3200	-6.3500	24.3200	6.3600	0.0000	0.0000	0.0000	0.0000;
	46867	46887	0.011079	0.052152	0.005	126.24	0	0	0	0	1	0	0	-14.5000	-10.0200	14.5300	9.6800	0.0000	0.0000	0.0000	0.0000;
	47799	46867	0.008984	0.04292	0.00536	109.7	0	0	0	0	1	0	0	9.8400	-4.1400	-9.8300	3.6600	0.0000	0.0000	0.0000	0.0000;
	46869	46868	0.001239	0.05741	0	231.47	0	0	1	0	1	0	0	-70.5800	-6.1400	70.6400	8.8400	0.0000	0.0000	0.0000	0.0000;
	46869	46868	0.001239	0.05741	0	231.47	0	0	1	0	1	0	0	-70.5800	-6.1400	70.6400	8.8400	0.0000	0.0000	0.0000	0.0000;
	46869	46868	0.001239	0.05741	0	231.47	0	0	1	0	1	0	0	-70.5800	-6.1400	70.6400	8.8400	0.0000	0.0000	0.0000	0.0000;
	46868	46870	0.000247	0.001079	0	0	0	0	0	0	1	0	0	24.3200	6.3800	-24.3200	-6.3700	0.0000	0.0000	0.0000	0.0000;
	47798	46868	0.002008	0.01906	0.20196	495.67	0	0	0	0	1	0	0	115.1800	-15.3300	-114.9300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	46868	48388	0.002165	0.022707	0.0347	496.99	0	0	0	0	1	0	0	-54.0300	-12.5600	54.0900	9.4500	0.0000	0.0000	0.0000	0.0000;
	46868	48979	0.001557	0.013413	0.04796	527.67	0	0	0	0	1	0	0	-67.2900	-16.2500	67.3500	11.6700	0.0000	0.0000	0.0000	0.0000;
	46869	46885	0.004531	0.022172	0.00195	152.22	0	0	0	0	1	0	0	93.4200	5.0300	-93.0500	-3.4200	0.0000	0.0000	0.0000	0.0000;
	46869	46886	0.024944	0.083894	0.00634	137.43	0	0	0	0	1	0	0	41.7400	18.8500	-41.2400	-17.8500	0.0000	0.0000	0.0000	0.0000;
	46869	46890	0.008016	0.031366	0.00519	147.13	0	0	0	0	1	0	0	76.6000	-5.4700	-76.1500	6.6600	0.0000	0.0000	0.0000	0.0000;
	46871	48904	0.004859	0.01801	0.00207	136.37	0	0	0	0	1	0	0	-43.8300	-14.9300	43.9200	15.0600	0.0000	0.0000	0.0000	0.0000;
	46872	46873	0.000204	0.001046	0	0	0	0	0	0	1	0	0	3.2700	0.7000	-3.2700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	46874	46875	0.000237	0.00107	0	0	0	0	0	0	1	0	0	17.0100	3.9200	-17.0100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	46885	46874	0.013908	0.065868	0.01064	149.09	0	0	0	0	1	0	0	83.2000	0.5600	-82.2900	2.6500	0.0000	0.0000	0.0000	0.0000;
	46876	47838	0.004969	0.021182	0.0037	135.24	0	0	0	0	1	0	0	39.8400	-20.2700	-39.7500	20.2900	0.0000	0.0000	0.0000	0.0000;
	46877	46880	0.0001	0.001581	0	498.75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46877	46881	0.000231	0.001039	0	0	0	0	0	0	1	0	0	34.0200	7.0900	-34.0200	-7.0700	0.0000	0.0000	0.0000	0.0000;
	46877	46882	0.000285	0.001114	0	0	0	0	0	0	1	0	0	-34.0200	-7.0900	34.0300	7.1000	0.0000	0.0000	0.0000	0.0000;
	46878	46880	0.00234	0.058788	0	249.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46879	46880	0.00234	0.058788	0	249.38	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48799	46882	0.003474	0.010032	0.00081	136.4	0	0	0	0	1	0	0	41.7100	7.6000	-41.6600	-7.5200	0.0000	0.0000	0.0000	0.0000;
	48803	46882	0.003666	0.01435	0.00117	118.26	0	0	0	0	1	0	0	-7.6300	-0.5400	7.6300	0.4200	0.0000	0.0000	0.0000	0.0000;
	46883	46884	0.009226	0.042005	0.00279	121.84	0	0	0	0	1	0	0	15.4300	5.6300	-15.4100	-5.8200	0.0000	0.0000	0.0000	0.0000;
	48835	46883	0.01326	0.046757	0.01288	123.41	0	0	0	0	1	0	0	-14.0700	7.7600	14.1100	-9.0100	0.0000	0.0000	0.0000	0.0000;
	46884	48259	0.016651	0.092148	0.00965	124.82	0	0	0	0	1	0	0	16.0200	-6.7900	-15.9800	6.0400	0.0000	0.0000	0.0000	0.0000;
	46884	48830	0.020415	0.084973	0.01196	140.76	0	0	0	0	1	0	0	-57.0400	0.3800	57.6700	0.9900	0.0000	0.0000	0.0000	0.0000;
	46886	46887	0.009385	0.035425	0.00316	128.78	0	0	0	0	1	0	0	22.7800	13.2100	-22.7200	-13.2800	0.0000	0.0000	0.0000	0.0000;
	46888	46889	0.000264	0.001171	0	0	0	0	0	0	1	0	0	-6.8100	-0.5800	6.8100	0.5800	0.0000	0.0000	0.0000	0.0000;
	46889	46890	0.012001	0.056077	0.00447	139.91	0	0	0	0	1	0	0	-57.2200	9.2900	57.6100	-7.9700	0.0000	0.0000	0.0000	0.0000;
	47825	46889	0.013833	0.059476	0.00795	138.84	0	0	0	0	1	0	0	-50.0700	10.5200	50.4100	-9.8700	0.0000	0.0000	0.0000	0.0000;
	46897	46891	0.022635	0.096761	0.0143	97.81	0	0	0	0	1	0	0	-0.1000	4.6500	0.1100	-6.1300	0.0000	0.0000	0.0000	0.0000;
	46891	47244	0.058379	0.202527	0.02399	118.68	0	0	0	0	1	0	0	-6.4300	4.3200	6.4700	-6.6700	0.0000	0.0000	0.0000	0.0000;
	46892	46893	0.000223	0.001119	0	0	0	0	0	0	1	0	0	9.5300	5.9800	-9.5200	-5.9800	0.0000	0.0000	0.0000	0.0000;
	47369	46892	0.010146	0.050374	0.01816	105.22	0	0	0	0	1	0	0	-1.0200	-0.1300	1.0200	-1.8100	0.0000	0.0000	0.0000	0.0000;
	46892	48103	0.027837	0.110091	0.01153	130.59	0	0	0	0	1	0	0	14.5200	-4.6100	-14.4600	3.6100	0.0000	0.0000	0.0000	0.0000;
	46892	48953	0.011426	0.045867	0.00449	138.24	0	0	0	0	1	0	0	-25.0600	0.4300	25.1300	-0.6400	0.0000	0.0000	0.0000	0.0000;
	47247	46894	0.029437	0.111397	0.01113	120.13	0	0	0	0	1	0	0	6.6000	3.9800	-6.5800	-5.0700	0.0000	0.0000	0.0000	0.0000;
	46894	47888	0.016983	0.06918	0.0147	117.64	0	0	0	0	1	0	0	-5.4300	1.3900	5.4300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	46895	46896	0.000238	0.001069	0	0	0	0	0	0	1	0	0	8.9000	1.8200	-8.9000	-1.8200	0.0000	0.0000	0.0000	0.0000;
	46895	47493	0.043576	0.201303	0.03881	138.63	0	0	0	0	1	0	0	27.9800	5.6300	-27.6400	-8.1000	0.0000	0.0000	0.0000	0.0000;
	46895	47538	0.028033	0.110881	0.01043	105.06	0	0	0	0	1	0	0	0.8200	0.5900	-0.8200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	46895	48100	0.017088	0.07177	0.01306	150.56	0	0	0	0	1	0	0	48.0500	-8.6600	-47.6700	8.8500	0.0000	0.0000	0.0000	0.0000;
	46895	51314	0.008065	0.037031	0.00637	162.63	0	0	0	0	1	0	0	-85.7500	0.6300	86.3000	1.2300	0.0000	0.0000	0.0000	0.0000;
	47258	46897	0.020304	0.087071	0.0107	129.85	0	0	0	0	1	0	0	-16.5000	3.0500	16.5500	-3.9500	0.0000	0.0000	0.0000	0.0000;
	46897	47260	0.017351	0.065973	0.00997	133.64	0	0	0	0	1	0	0	-21.0300	-2.2500	21.1000	1.4700	0.0000	0.0000	0.0000	0.0000;
	46898	47241	0.002643	0.021611	0.07284	509.48	0	0	0	0	1	0	0	90.1900	16.0700	-89.9800	-22.5000	0.0000	0.0000	0.0000	0.0000;
	46898	48367	0.003988	0.03628	0.1141	524.02	0	0	0	0	1	0	0	-110.5200	-20.6600	110.9600	11.8400	0.0000	0.0000	0.0000	0.0000;
	46899	46900	0.000277	0.001009	0	0	0	0	0	0	1	0	0	7.4600	2.0400	-7.4600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	46899	46914	0.032419	0.15197	0.0164	113.45	0	0	0	0	1	0	0	-6.4100	-0.9900	6.4200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	48820	46899	0.034044	0.162161	0.01658	111.86	0	0	0	0	1	0	0	1.0500	-0.7200	-1.0500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	46902	46901	0.000234	0.017406	0	810.2	0	0	1	0	1	0	0	-69.8500	-12.7200	69.8600	13.4900	0.0000	0.0000	0.0000	0.0000;
	46901	46904	0.000262	0.001021	0	0	0	0	0	0	1	0	0	20.6400	5.2900	-20.6400	-5.2900	0.0000	0.0000	0.0000	0.0000;
	46901	46905	0.000215	0.001013	0	0	0	0	0	0	1	0	0	-90.4900	-247.0400	90.6200	247.6500	0.0000	0.0000	0.0000	0.0000;
	46903	46902	0.001236	0.054113	0	181.08	0	0	1	0	1	0	0	-44.7700	-14.5900	44.7900	15.6600	0.0000	0.0000	0.0000	0.0000;
	46913	46902	0.003886	0.027131	0.13169	429.94	0	0	0	0	1	0	0	-25.0300	-11.8400	25.0500	-2.9400	0.0000	0.0000	0.0000	0.0000;
	46903	48328	0.020951	0.075786	0.00679	152.88	0	0	0	0	1	0	0	44.7700	14.5900	-44.3500	-13.8300	0.0000	0.0000	0.0000	0.0000;
	47220	46905	0.000823	0.016158	1.7091	2463.51	0	0	0	0	1	0	0	415.1200	-175.7300	-413.8100	7.4200	0.0000	0.0000	0.0000	0.0000;
	46905	47565	0.00236	0.036502	3.00791	2437.46	0	0	0	0	1	0	0	171.7300	-142.5500	-171.1000	-188.7200	0.0000	0.0000	0.0000	0.0000;
	46905	48357	0.001089	0.02085	1.39	2354.23	0	0	0	0	1	0	0	56.7800	1.4500	-56.6800	-156.6500	0.0000	0.0000	0.0000	0.0000;
	46905	48522	0.001435	0.023459	2.37874	2313.19	0	0	0	0	1	0	0	94.6800	-113.9700	-94.5600	-155.3400	0.0000	0.0000	0.0000	0.0000;
	46906	46907	0.000205	0.001001	0	0	0	0	0	0	1	0	0	4.1900	0.5000	-4.1900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	46906	48328	0.014756	0.072311	0.02765	113.32	0	0	0	0	1	0	0	-1.9100	-8.4600	1.9200	5.5300	0.0000	0.0000	0.0000	0.0000;
	48697	46906	0.004156	0.016712	0.00155	104.15	0	0	0	0	1	0	0	2.2900	-8.1100	-2.2800	7.9600	0.0000	0.0000	0.0000	0.0000;
	46909	46908	0.002137	0.059045	0	56.44	0	0	1.025	0	1	0	0	2.3000	-8.5900	-2.3000	8.6400	0.0000	0.0000	0.0000	0.0000;
	46908	46910	0.000259	0.001087	0	0	0	0	0	0	1	0	0	2.3000	-8.6400	-2.3000	8.6400	0.0000	0.0000	0.0000	0.0000;
	46909	49274	0.087221	0.178868	0.00357	56.2	0	0	0	0	1	0	0	-10.6900	7.1900	10.8200	-7.3100	0.0000	0.0000	0.0000	0.0000;
	46910	48697	0.015635	0.046789	0.00527	102.6	0	0	0	0	1	0	0	2.3000	-8.6400	-2.2900	8.1100	0.0000	0.0000	0.0000	0.0000;
	46914	46911	0.025759	0.114353	0.01088	129.18	0	0	0	0	1	0	0	13.8700	-1.4300	-13.8300	0.4600	0.0000	0.0000	0.0000	0.0000;
	48135	46911	0.021394	0.107012	0.01011	121.04	0	0	0	0	1	0	0	-7.1200	2.8200	7.1300	-3.8500	0.0000	0.0000	0.0000	0.0000;
	46912	48135	0.026246	0.100818	0.01366	112.19	0	0	0	0	1	0	0	-3.4600	-5.9500	3.4700	4.5200	0.0000	0.0000	0.0000	0.0000;
	46913	48033	0.004742	0.048485	0.12849	395.18	0	0	0	0	1	0	0	13.3000	8.9600	-13.2800	-23.2100	0.0000	0.0000	0.0000	0.0000;
	46914	46915	0.010615	0.04544	0.01018	135.73	0	0	0	0	1	0	0	-23.9600	1.4100	24.0200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	46915	48859	0.006708	0.02889	0.00671	138.57	0	0	0	0	1	0	0	-27.5600	2.2100	27.6000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	46916	46919	0.002663	0.075437	0	325.51	0	0	1	0	1	0	0	212.7200	24.7500	-211.5800	7.4100	0.0000	0.0000	0.0000	0.0000;
	46916	46920	0.000226	0.001029	0	0	0	0	0	0	1	0	0	28.3600	10.0300	-28.3600	-10.0300	0.0000	0.0000	0.0000	0.0000;
	46916	47846	0.001641	0.013518	0.03828	475.82	0	0	0	0	1	0	0	-72.2300	-12.6100	72.3100	9.1500	0.0000	0.0000	0.0000	0.0000;
	46916	48330	0.002132	0.018316	0.04533	582.82	0	0	0	0	1	0	0	-168.8500	-22.1700	169.4200	22.1800	0.0000	0.0000	0.0000	0.0000;
	46917	46919	-0.001155	-0.032729	0	250.51	0	0	1	0	1	0	0	-212.0800	-6.5400	211.5800	-7.4100	0.0000	0.0000	0.0000	0.0000;
	46927	46917	0.006171	0.027962	0.00292	135.79	0	0	0	0	1	0	0	-40.8600	-1.2100	40.9600	1.3400	0.0000	0.0000	0.0000	0.0000;
	46917	46938	0.005427	0.015923	0.00183	127.45	0	0	0	0	1	0	0	25.7400	1.7300	-25.7100	-1.8200	0.0000	0.0000	0.0000	0.0000;
	46917	47816	0.003476	0.011904	0.0013	159.5	0	0	0	0	1	0	0	72.6800	1.7400	-72.5100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	46917	47816	0.003476	0.011904	0.0013	159.5	0	0	0	0	1	0	0	72.6800	1.7400	-72.5100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	46918	46919	0.006668	0.188884	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46923	46921	0.002786	0.009614	0.00178	143.41	0	0	0	0	1	0	0	66.0400	-18.3500	-65.9200	18.5900	0.0000	0.0000	0.0000	0.0000;
	48506	46921	0.002683	0.010213	0.00094	134.76	0	0	0	0	1	0	0	-37.5000	33.9900	37.5600	-33.8500	0.0000	0.0000	0.0000	0.0000;
	46922	46925	0.001096	0.048458	0	300.31	0	0	1	0	1	0	0	165.5400	19.3400	-165.2600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	46922	46926	0.000226	0.001041	0	0	0	0	0	0	1	0	0	-165.5400	-19.3400	165.6000	19.6100	0.0000	0.0000	0.0000	0.0000;
	46923	46925	0.000235	0.010389	0	225.31	0	0	1	0	1	0	0	-165.2000	-4.1700	165.2600	6.8500	0.0000	0.0000	0.0000	0.0000;
	47821	46923	0.004718	0.020441	0.00157	129.83	0	0	0	0	1	0	0	-31.3600	-8.1800	31.4100	8.2200	0.0000	0.0000	0.0000	0.0000;
	46923	48678	0.005065	0.024428	0.00194	126.8	0	0	0	0	1	0	0	22.9600	-11.4800	-22.9300	11.4200	0.0000	0.0000	0.0000	0.0000;
	48965	46923	0.007146	0.031094	0.00342	106.03	0	0	0	0	1	0	0	-2.9400	-5.3600	2.9400	5.0100	0.0000	0.0000	0.0000	0.0000;
	46924	46925	0.00786	0.347516	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48330	46926	0.001903	0.016263	0.04217	565.62	0	0	0	0	1	0	0	166.0900	19.2200	-165.6000	-19.6100	0.0000	0.0000	0.0000	0.0000;
	46927	47821	0.005451	0.026781	0.00343	111.07	0	0	0	0	1	0	0	-4.9200	-3.9100	4.9300	3.5600	0.0000	0.0000	0.0000	0.0000;
	46928	46929	0.00022	0.001133	0	0	0	0	0	0	1	0	0	7.1900	2.3400	-7.1900	-2.3400	0.0000	0.0000	0.0000	0.0000;
	46930	46928	0.007599	0.041443	0.00715	119.26	0	0	0	0	1	0	0	11.2800	2.3900	-11.2700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	46928	46944	0.010294	0.047751	0.00607	107.57	0	0	0	0	1	0	0	4.0800	0.7400	-4.0800	-1.3600	0.0000	0.0000	0.0000	0.0000;
	46930	46931	0.01086	0.03422	0.00438	135.81	0	0	0	0	1	0	0	42.7000	-21.4800	-42.4600	21.7700	0.0000	0.0000	0.0000	0.0000;
	46941	46930	0.009195	0.032719	0.00606	141.93	0	0	0	0	1	0	0	64.7000	-15.6500	-64.3100	16.4100	0.0000	0.0000	0.0000	0.0000;
	46931	46935	0.014565	0.057211	0.00379	113.74	0	0	0	0	1	0	0	-7.9800	-16.8600	8.0200	16.6500	0.0000	0.0000	0.0000	0.0000;
	46931	46936	0.014831	0.070798	0.01297	135.64	0	0	0	0	1	0	0	43.0100	-6.6800	-42.7500	6.6000	0.0000	0.0000	0.0000	0.0000;
	46933	46934	0.000235	0.001097	0	0	0	0	0	0	1	0	0	-8.7200	-3.2700	8.7200	3.2700	0.0000	0.0000	0.0000	0.0000;
	46936	46934	0.00704	0.03363	0.00268	126.28	0	0	0	0	1	0	0	-22.0500	-0.4900	22.0800	0.3600	0.0000	0.0000	0.0000	0.0000;
	47582	46934	0.028632	0.104511	0.01046	128.82	0	0	0	0	1	0	0	31.0600	3.4800	-30.8000	-3.6300	0.0000	0.0000	0.0000	0.0000;
	46943	46935	0.007258	0.030198	0.00383	121.94	0	0	0	0	1	0	0	15.6700	18.2800	-15.6300	-18.5200	0.0000	0.0000	0.0000	0.0000;
	46936	46937	0.000255	0.001196	0	0	0	0	0	0	1	0	0	12.3700	4.1500	-12.3700	-4.1500	0.0000	0.0000	0.0000	0.0000;
	48054	46936	0.015208	0.055734	0.00891	138.66	0	0	0	0	1	0	0	-52.0100	10.8600	52.4200	-10.2700	0.0000	0.0000	0.0000	0.0000;
	46938	46939	0.000221	0.001159	0	0	0	0	0	0	1	0	0	17.4300	4.3400	-17.4300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	46938	47818	0.003596	0.01401	0.00244	115.72	0	0	0	0	1	0	0	8.2800	-2.5200	-8.2800	2.2700	0.0000	0.0000	0.0000	0.0000;
	46940	46941	0.009615	0.045112	0.00845	151.68	0	0	0	0	1	0	0	88.5900	-10.9300	-87.8600	13.4800	0.0000	0.0000	0.0000	0.0000;
	47816	46940	0.002466	0.010745	0.0014	154.81	0	0	0	0	1	0	0	98.3900	-3.5100	-98.1600	4.3500	0.0000	0.0000	0.0000	0.0000;
	47824	46940	0.00525	0.025258	0.00237	114.38	0	0	0	0	1	0	0	7.8600	-1.2800	-7.8600	1.0500	0.0000	0.0000	0.0000	0.0000;
	46942	46943	0.000276	0.001119	0	0	0	0	0	0	1	0	0	-5.4000	36.8100	5.4000	-36.7900	0.0000	0.0000	0.0000	0.0000;
	46944	46949	0.009574	0.036365	0.00486	108.47	0	0	0	0	1	0	0	-2.8300	0.6900	2.8300	-1.1900	0.0000	0.0000	0.0000	0.0000;
	46945	46948	0.000103	0.003114	0	587.33	0	0	1	0	1	0	0	9.1300	2.9500	-9.1300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	46945	46949	0.000219	0.001032	0	0	0	0	0	0	1	0	0	-9.1300	-2.9500	9.1300	2.9500	0.0000	0.0000	0.0000	0.0000;
	46945	46950	0.000201	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	46946	46948	0.001475	0.044424	0	293.67	0	0	1	0	1	0	0	-9.1300	-2.9000	9.1300	2.9400	0.0000	0.0000	0.0000	0.0000;
	46947	46948	0.001475	0.044424	0	293.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48050	46949	0.010605	0.053413	0.00815	120.46	0	0	0	0	1	0	0	11.9800	0.9900	-11.9600	-1.7600	0.0000	0.0000	0.0000	0.0000;
	46952	46951	0.005669	0.024671	0.00311	124.9	0	0	0	0	1	0	0	-10.9400	-1.0300	10.9500	0.7200	0.0000	0.0000	0.0000	0.0000;
	46951	46954	0.012284	0.04015	0.00274	124.94	0	0	0	0	1	0	0	10.8700	-0.3400	-10.8500	0.0900	0.0000	0.0000	0.0000	0.0000;
	46951	48711	0.021415	0.103609	0.01117	139.79	0	0	0	0	1	0	0	-28.3000	-0.7000	28.4600	0.2600	0.0000	0.0000	0.0000	0.0000;
	46952	46953	0.000259	0.001147	0	0	0	0	0	0	1	0	0	6.4800	2.3100	-6.4800	-2.3100	0.0000	0.0000	0.0000	0.0000;
	46952	46961	0.014636	0.071307	0.00521	114.91	0	0	0	0	1	0	0	4.4600	-1.2800	-4.4600	0.7300	0.0000	0.0000	0.0000	0.0000;
	46961	46954	0.00787	0.031819	0.00538	116.03	0	0	0	0	1	0	0	-4.3700	2.2900	4.3700	-2.8600	0.0000	0.0000	0.0000	0.0000;
	46955	46960	0.015727	0.072743	0.00842	107.29	0	0	0	0	1	0	0	3.9700	-6.2500	-3.9600	5.3600	0.0000	0.0000	0.0000	0.0000;
	46955	48247	0.016387	0.059511	0.0064	130.18	0	0	0	0	1	0	0	-17.2900	1.9800	17.3300	-2.5100	0.0000	0.0000	0.0000	0.0000;
	47261	46956	0.014824	0.070749	0.01187	143.88	0	0	0	0	1	0	0	-35.0500	7.3400	35.2300	-7.7300	0.0000	0.0000	0.0000	0.0000;
	46956	48792	0.01105	0.056898	0.00919	159.25	0	0	0	0	1	0	0	-62.9100	-5.1400	63.3200	6.3000	0.0000	0.0000	0.0000	0.0000;
	46957	46958	0.000219	0.00113	0	0	0	0	0	0	1	0	0	21.3200	5.6700	-21.3200	-5.6700	0.0000	0.0000	0.0000	0.0000;
	46957	46960	0.002206	0.010973	0.00084	114.65	0	0	0	0	1	0	0	2.1200	-16.4200	-2.1200	16.3500	0.0000	0.0000	0.0000	0.0000;
	46957	48783	0.003692	0.021664	0.00292	131.68	0	0	0	0	1	0	0	-23.4500	10.7500	23.4700	-10.9300	0.0000	0.0000	0.0000	0.0000;
	46959	46960	0.000283	0.001069	0	0	0	0	0	0	1	0	0	-21.3200	34.6600	21.3200	-34.6400	0.0000	0.0000	0.0000	0.0000;
	46960	46969	0.011717	0.056932	0.00914	137.46	0	0	0	0	1	0	0	-15.2500	12.9300	15.2900	-13.7100	0.0000	0.0000	0.0000	0.0000;
	48783	46961	0.01133	0.048607	0.00371	128.65	0	0	0	0	1	0	0	13.6100	8.1000	-13.5900	-8.3900	0.0000	0.0000	0.0000	0.0000;
	46962	46963	0.008916	0.050309	0.00638	120.64	0	0	0	0	1	0	0	7.8100	-0.1200	-7.8100	-0.5300	0.0000	0.0000	0.0000	0.0000;
	46965	46962	0.010843	0.051286	0.00288	127.1	0	0	0	0	1	0	0	12.1800	2.1700	-12.1700	-2.4000	0.0000	0.0000	0.0000	0.0000;
	46963	48867	0.015201	0.063247	0.01436	106.04	0	0	0	0	1	0	0	2.3800	-0.7500	-2.3800	-0.7700	0.0000	0.0000	0.0000	0.0000;
	46964	46965	0.00022	0.001142	0	0	0	0	0	0	1	0	0	-4.4300	-1.0500	4.4300	1.0500	0.0000	0.0000	0.0000	0.0000;
	46965	48378	0.02476	0.091218	0.0089	131.49	0	0	0	0	1	0	0	-16.6100	-3.2200	16.6800	2.5100	0.0000	0.0000	0.0000	0.0000;
	46966	46967	0.000209	0.001124	0	0	0	0	0	0	1	0	0	-5.7800	-1.9300	5.7800	1.9300	0.0000	0.0000	0.0000	0.0000;
	48353	46967	0.027326	0.095988	0.00906	138.14	0	0	0	0	1	0	0	19.4200	-0.2600	-19.3300	-0.4100	0.0000	0.0000	0.0000	0.0000;
	48711	46967	0.00978	0.039607	0.00384	133.56	0	0	0	0	1	0	0	-13.5300	1.1700	13.5500	-1.5200	0.0000	0.0000	0.0000	0.0000;
	46968	48247	0.012876	0.059443	0.00814	132.4	0	0	0	0	1	0	0	16.5600	-4.4000	-16.5300	3.6700	0.0000	0.0000	0.0000	0.0000;
	46968	48711	0.012914	0.052172	0.00516	135.97	0	0	0	0	1	0	0	-20.3100	3.0700	20.3600	-3.4300	0.0000	0.0000	0.0000	0.0000;
	46969	47237	0.005447	0.021971	0.00207	117.15	0	0	0	0	1	0	0	-2.6400	1.3300	2.6500	-1.5600	0.0000	0.0000	0.0000	0.0000;
	46969	48715	0.006293	0.027134	0.00484	152.27	0	0	0	0	1	0	0	-41.2800	0.7500	41.3800	-0.8500	0.0000	0.0000	0.0000	0.0000;
	46970	46971	0.000222	0.001031	0	0	0	0	0	0	1	0	0	57.2900	7.8300	-57.2800	-7.7900	0.0000	0.0000	0.0000	0.0000;
	46970	46972	0.009409	0.035811	0.00418	139.44	0	0	0	0	1	0	0	27.6600	-2.3700	-27.6000	2.1700	0.0000	0.0000	0.0000	0.0000;
	48378	46970	0.007076	0.026262	0.00592	139.56	0	0	0	0	1	0	0	26.1100	-2.3900	-26.0700	1.9100	0.0000	0.0000	0.0000	0.0000;
	48715	46970	0.002376	0.011548	0.00141	140.57	0	0	0	0	1	0	0	35.1700	28.0200	-35.1300	-27.9600	0.0000	0.0000	0.0000	0.0000;
	46970	48792	0.005267	0.020058	0.00208	150.67	0	0	0	0	1	0	0	-42.6700	21.2600	42.7800	-21.0600	0.0000	0.0000	0.0000	0.0000;
	46970	48940	0.003542	0.017144	0.00253	134.08	0	0	0	0	1	0	0	18.9100	-0.6700	-18.9000	0.4500	0.0000	0.0000	0.0000	0.0000;
	46972	46973	0.003265	0.017912	0.00454	129.33	0	0	0	0	1	0	0	-14.6200	2.4400	14.6300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	47242	46972	0.00679	0.033699	0.0037	126.87	0	0	0	0	1	0	0	-15.9700	7.5500	15.9900	-7.8500	0.0000	0.0000	0.0000	0.0000;
	48940	46972	0.005011	0.023672	0.00179	138.99	0	0	0	0	1	0	0	28.7400	-0.9600	-28.7000	0.9500	0.0000	0.0000	0.0000	0.0000;
	48378	46973	0.010598	0.051338	0.00483	139.63	0	0	0	0	1	0	0	28.1200	0.1000	-28.0400	-0.2500	0.0000	0.0000	0.0000	0.0000;
	46974	46975	0.000288	0.001104	0	0	0	0	0	0	1	0	0	2.5700	0.9000	-2.5700	-0.9000	0.0000	0.0000	0.0000	0.0000;
	46976	46974	0.024129	0.121125	0.00799	134.47	0	0	0	0	1	0	0	22.3700	-1.5200	-22.2600	1.2100	0.0000	0.0000	0.0000	0.0000;
	47005	46974	0.016406	0.077632	0.00838	131.87	0	0	0	0	1	0	0	-19.6400	1.4800	19.7000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	46976	48353	0.024661	0.098761	0.01343	138.79	0	0	0	0	1	0	0	-28.7900	-1.4300	28.9800	0.7100	0.0000	0.0000	0.0000	0.0000;
	46977	46978	0.000292	0.001015	0	0	0	0	0	0	1	0	0	5.4100	1.0000	-5.4100	-1.0000	0.0000	0.0000	0.0000	0.0000;
	46977	46980	0.018725	0.07444	0.00887	150.09	0	0	0	0	1	0	0	-48.0700	2.3600	48.4700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	46977	46996	0.040288	0.231282	0.01809	125.52	0	0	0	0	1	0	0	13.3600	0.6400	-13.3000	-2.2000	0.0000	0.0000	0.0000	0.0000;
	46977	47003	0.043805	0.225101	0.02206	138.89	0	0	0	0	1	0	0	29.2900	-4.0000	-28.9400	3.4200	0.0000	0.0000	0.0000	0.0000;
	46980	46979	0.001182	0.048963	0	209.84	0	0	1	0	1	0	0	-106.2600	-1.0000	106.3800	6.0400	0.0000	0.0000	0.0000	0.0000;
	46979	46981	0.000297	0.001124	0	0	0	0	0	0	1	0	0	15.4000	0.5100	-15.4000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	46979	48352	0.003426	0.029843	0.09511	473.65	0	0	0	0	1	0	0	-58.1400	-3.4900	58.2500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	46979	48890	0.003716	0.029949	0.08397	488.9	0	0	0	0	1	0	0	-63.6400	-3.0500	63.7800	-5.1300	0.0000	0.0000	0.0000	0.0000;
	47004	46980	0.014262	0.081511	0.01025	155.99	0	0	0	0	1	0	0	-57.3500	-1.3600	57.7900	2.7300	0.0000	0.0000	0.0000	0.0000;
	46982	46983	0.000284	0.001082	0	0	0	0	0	0	1	0	0	9.4600	2.0900	-9.4600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	46982	47598	0.028183	0.1031	0.0213	117.32	0	0	0	0	1	0	0	11.4300	0.0700	-11.4000	-2.2300	0.0000	0.0000	0.0000	0.0000;
	47600	46982	0.007151	0.031456	0.00461	123.61	0	0	0	0	1	0	0	20.9200	1.7900	-20.8900	-2.1600	0.0000	0.0000	0.0000	0.0000;
	47002	46984	0.012516	0.050582	0.00625	118.21	0	0	0	0	1	0	0	15.2000	-5.0800	-15.1700	4.5300	0.0000	0.0000	0.0000	0.0000;
	47589	46984	0.020085	0.093504	0.01051	88.57	0	0	0	0	1	0	0	-3.0600	5.5100	3.0700	-6.6000	0.0000	0.0000	0.0000	0.0000;
	46985	46986	0.00028	0.001069	0	0	0	0	0	0	1	0	0	6.5000	1.0100	-6.5000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	46985	47256	0.018198	0.079266	0.01202	98.02	0	0	0	0	1	0	0	1.3900	-6.0500	-1.3900	4.7800	0.0000	0.0000	0.0000	0.0000;
	46985	47257	0.018869	0.084156	0.01465	112.66	0	0	0	0	1	0	0	-7.8900	5.0300	7.9100	-6.5200	0.0000	0.0000	0.0000	0.0000;
	46990	46987	0.014336	0.076461	0.00741	122.77	0	0	0	0	1	0	0	26.7400	-8.2000	-26.6400	7.9700	0.0000	0.0000	0.0000	0.0000;
	46994	46987	0.019486	0.060055	0.00645	132.91	0	0	0	0	1	0	0	-39.3300	15.8100	39.6600	-15.4900	0.0000	0.0000	0.0000	0.0000;
	46987	47000	0.028295	0.125642	0.01301	123.83	0	0	0	0	1	0	0	-18.9900	4.0600	19.0900	-5.0000	0.0000	0.0000	0.0000	0.0000;
	46988	46989	0.014199	0.064167	0.0078	115.91	0	0	0	0	1	0	0	10.4500	-3.4900	-10.4400	2.7300	0.0000	0.0000	0.0000	0.0000;
	46990	46988	0.022714	0.113191	0.01179	128	0	0	0	0	1	0	0	-33.5700	4.5900	33.8100	-4.6200	0.0000	0.0000	0.0000	0.0000;
	46988	47004	0.015764	0.072852	0.00903	137.52	0	0	0	0	1	0	0	-49.5300	5.6000	49.8900	-4.8800	0.0000	0.0000	0.0000	0.0000;
	47256	46989	0.021009	0.106168	0.013	116.4	0	0	0	0	1	0	0	-4.2700	3.4100	4.2700	-4.7700	0.0000	0.0000	0.0000	0.0000;
	46993	46991	0.00578	0.025723	0.00303	109.94	0	0	0	0	1	0	0	-6.1800	19.8800	6.2100	-20.1000	0.0000	0.0000	0.0000	0.0000;
	46991	46994	0.008765	0.033387	0.00463	110.01	0	0	0	0	1	0	0	3.2000	6.4100	-3.1900	-6.8900	0.0000	0.0000	0.0000	0.0000;
	47616	46991	0.017575	0.068958	0.01107	128.09	0	0	0	0	1	0	0	27.4400	-8.4300	-27.3000	7.7600	0.0000	0.0000	0.0000	0.0000;
	46992	46993	0.000268	0.001076	0	0	0	0	0	0	1	0	0	-17.9000	42.6800	17.9000	-42.6600	0.0000	0.0000	0.0000	0.0000;
	46993	46994	0.01705	0.069233	0.00462	93.62	0	0	0	0	1	0	0	-0.6200	10.4600	0.6400	-10.8900	0.0000	0.0000	0.0000	0.0000;
	46993	48238	0.018507	0.079821	0.00954	119.14	0	0	0	0	1	0	0	-11.1000	12.3200	11.1500	-13.1400	0.0000	0.0000	0.0000	0.0000;
	46994	46995	0.000277	0.001031	0	0	0	0	0	0	1	0	0	41.8800	1.9600	-41.8800	-1.9500	0.0000	0.0000	0.0000	0.0000;
	46996	47368	0.015589	0.086972	0.00784	112.62	0	0	0	0	1	0	0	9.0900	0.7800	-9.0800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	46997	47599	0.00497	0.047503	0.15022	481.72	0	0	0	0	1	0	0	49.3500	-5.9600	-49.2400	-9.4200	0.0000	0.0000	0.0000	0.0000;
	46997	48688	0.004375	0.043462	0.11756	505.36	0	0	0	0	1	0	0	-66.4400	1.8000	66.6200	-12.9100	0.0000	0.0000	0.0000	0.0000;
	46998	46999	0.000281	0.001008	0	0	0	0	0	0	1	0	0	7.1500	2.3200	-7.1500	-2.3200	0.0000	0.0000	0.0000	0.0000;
	46998	47004	0.028926	0.11685	0.00991	104.74	0	0	0	0	1	0	0	4.1600	-2.9200	-4.1500	1.8800	0.0000	0.0000	0.0000	0.0000;
	46998	47005	0.020268	0.081779	0.00753	117.81	0	0	0	0	1	0	0	-14.7700	1.8300	14.8100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	47603	46998	0.032833	0.133369	0.01046	110.39	0	0	0	0	1	0	0	-3.4600	0.1200	3.4700	-1.2300	0.0000	0.0000	0.0000	0.0000;
	47001	47000	0.02066	0.088044	0.01138	119.78	0	0	0	0	1	0	0	10.8900	-2.9600	-10.8700	1.8500	0.0000	0.0000	0.0000	0.0000;
	47000	47372	0.023266	0.078758	0.00842	114.92	0	0	0	0	1	0	0	-10.7600	2.5300	10.7900	-3.3400	0.0000	0.0000	0.0000	0.0000;
	47001	48240	0.022068	0.088679	0.01174	122.12	0	0	0	0	1	0	0	-16.1500	2.8900	16.2100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	47002	47003	0.014276	0.058791	0.00669	121.47	0	0	0	0	1	0	0	-21.2000	4.3800	21.2600	-4.8300	0.0000	0.0000	0.0000	0.0000;
	47005	47006	0.000287	0.001079	0	0	0	0	0	0	1	0	0	4.8200	0.9900	-4.8200	-0.9900	0.0000	0.0000	0.0000	0.0000;
	47007	47008	0.006165	0.026333	0.00264	104.56	0	0	0	0	1	0	0	-5.4700	7.6500	5.4700	-7.8800	0.0000	0.0000	0.0000	0.0000;
	47007	47025	0.019487	0.081127	0.01017	114.34	0	0	0	0	1	0	0	15.4200	-16.3800	-15.3200	15.7900	0.0000	0.0000	0.0000	0.0000;
	47010	47008	0.010297	0.047194	0.00537	120.92	0	0	0	0	1	0	0	18.9800	-4.2000	-18.9400	3.8600	0.0000	0.0000	0.0000	0.0000;
	48589	47009	0.00242	0.020801	0.06391	438.72	0	0	0	0	1	0	0	8.8400	10.6200	-8.8400	-17.5200	0.0000	0.0000	0.0000	0.0000;
	47009	48950	0.001648	0.016797	0.03461	393.14	0	0	0	0	1	0	0	-9.0200	0.4300	9.0200	-4.1700	0.0000	0.0000	0.0000	0.0000;
	47010	47011	0.000272	0.001158	0	0	0	0	0	0	1	0	0	13.4700	0.4700	-13.4700	-0.4700	0.0000	0.0000	0.0000	0.0000;
	48381	47010	0.020937	0.056962	0.00639	126.38	0	0	0	0	1	0	0	28.6600	-4.3300	-28.4800	4.2000	0.0000	0.0000	0.0000	0.0000;
	47012	47013	0.000251	0.001192	0	0	0	0	0	0	1	0	0	6.7200	0.5900	-6.7200	-0.5900	0.0000	0.0000	0.0000	0.0000;
	47012	47187	0.016993	0.066105	0.01246	118.69	0	0	0	0	1	0	0	19.3200	-13.2300	-19.2400	12.2200	0.0000	0.0000	0.0000	0.0000;
	47343	47012	0.023355	0.102065	0.00976	120.02	0	0	0	0	1	0	0	16.0800	-11.7500	-16.0000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47012	48212	0.051771	0.265325	0.02382	110.79	0	0	0	0	1	0	0	-10.0500	1.5500	10.1000	-3.8100	0.0000	0.0000	0.0000	0.0000;
	47161	47014	0.020497	0.070547	0.00477	134.66	0	0	0	0	1	0	0	-48.9400	2.5700	49.4300	-1.4000	0.0000	0.0000	0.0000	0.0000;
	47171	47014	0.021039	0.095545	0.00948	137.55	0	0	0	0	1	0	0	58.7300	3.7000	-58.0400	-1.6000	0.0000	0.0000	0.0000	0.0000;
	47015	47016	0.00025	0.001111	0	0	0	0	0	0	1	0	0	7.0300	2.6000	-7.0300	-2.6000	0.0000	0.0000	0.0000	0.0000;
	47015	47150	0.012332	0.056319	0.01388	132.33	0	0	0	0	1	0	0	43.9400	-10.8100	-43.7000	10.4200	0.0000	0.0000	0.0000	0.0000;
	47015	47181	0.022015	0.110907	0.01897	135.55	0	0	0	0	1	0	0	-50.9700	8.2200	51.5200	-7.4300	0.0000	0.0000	0.0000	0.0000;
	47027	47017	0.015884	0.061206	0.0039	119.35	0	0	0	0	1	0	0	12.0600	-2.7200	-12.0300	2.4000	0.0000	0.0000	0.0000	0.0000;
	47042	47017	0.015697	0.074529	0.00596	112.41	0	0	0	0	1	0	0	-4.7700	4.1800	4.7700	-4.7700	0.0000	0.0000	0.0000	0.0000;
	47018	47019	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-14.5600	-4.1000	14.5600	4.1000	0.0000	0.0000	0.0000	0.0000;
	47020	47019	0.006295	0.025509	0.00341	125.38	0	0	0	0	1	0	0	-29.3700	25.0200	29.4600	-25.0100	0.0000	0.0000	0.0000	0.0000;
	47021	47019	0.005527	0.019834	0.002	132.67	0	0	0	0	1	0	0	44.1500	-20.6600	-44.0200	20.9000	0.0000	0.0000	0.0000	0.0000;
	47020	47154	0.006717	0.030715	0.00686	118.18	0	0	0	0	1	0	0	16.8300	-28.2200	-16.7600	27.8000	0.0000	0.0000	0.0000	0.0000;
	47021	47022	0.000258	0.001195	0	0	0	0	0	0	1	0	0	12.2900	2.8300	-12.2900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	47021	47044	0.043898	0.173294	0.01553	113.9	0	0	0	0	1	0	0	-16.1600	-7.9700	16.3000	6.8400	0.0000	0.0000	0.0000	0.0000;
	47166	47021	0.014966	0.068315	0.00664	137.37	0	0	0	0	1	0	0	40.6100	-24.9600	-40.2800	25.8000	0.0000	0.0000	0.0000	0.0000;
	47023	47024	0.000273	0.001106	0	0	0	0	0	0	1	0	0	-7.6500	-1.6400	7.6500	1.6400	0.0000	0.0000	0.0000	0.0000;
	47025	47024	0.009253	0.043981	0.00387	101.93	0	0	0	0	1	0	0	-1.3200	-4.1000	1.3200	3.7200	0.0000	0.0000	0.0000	0.0000;
	47024	47036	0.017355	0.077031	0.00626	115.61	0	0	0	0	1	0	0	-8.9600	-5.3600	8.9800	4.8200	0.0000	0.0000	0.0000	0.0000;
	47025	47026	0.014778	0.055173	0.00774	107.09	0	0	0	0	1	0	0	8.9900	-14.3400	-8.9400	13.7300	0.0000	0.0000	0.0000	0.0000;
	47026	47079	0.025925	0.078068	0.01373	107.59	0	0	0	0	1	0	0	-2.3800	3.8500	2.3800	-5.2000	0.0000	0.0000	0.0000	0.0000;
	47026	47166	0.008557	0.040814	0.00633	109.03	0	0	0	0	1	0	0	0.0100	-19.0800	0.0200	18.5900	0.0000	0.0000	0.0000	0.0000;
	47035	47027	0.01406	0.078068	0.00761	132.64	0	0	0	0	1	0	0	-38.5000	-5.7600	38.7100	6.1100	0.0000	0.0000	0.0000	0.0000;
	48720	47027	0.010298	0.053243	0.01073	139.39	0	0	0	0	1	0	0	60.7100	5.2800	-60.3500	-4.5600	0.0000	0.0000	0.0000	0.0000;
	47029	47028	0.010363	0.048428	0.00782	128.64	0	0	0	0	1	0	0	-25.3000	-9.8700	25.3700	9.4000	0.0000	0.0000	0.0000	0.0000;
	47028	47173	0.048111	0.185851	0.01905	118.99	0	0	0	0	1	0	0	17.1900	-9.8200	-17.0200	8.4800	0.0000	0.0000	0.0000	0.0000;
	47028	47175	0.036685	0.1597	0.01798	107.55	0	0	0	0	1	0	0	9.6400	0.6500	-9.6000	-2.3700	0.0000	0.0000	0.0000	0.0000;
	47028	48720	0.016522	0.068009	0.00543	144.44	0	0	0	0	1	0	0	-63.2900	-0.7000	63.9200	2.7400	0.0000	0.0000	0.0000	0.0000;
	47029	47032	0.020866	0.091159	0.00922	121.53	0	0	0	0	1	0	0	-27.2200	7.9600	27.3900	-8.1800	0.0000	0.0000	0.0000	0.0000;
	47033	47029	0.009543	0.044405	0.00351	133.37	0	0	0	0	1	0	0	-39.4600	-0.3300	39.6000	0.6500	0.0000	0.0000	0.0000	0.0000;
	47030	47031	0.000257	0.001109	0	0	0	0	0	0	1	0	0	13.8000	1.7400	-13.8000	-1.7300	0.0000	0.0000	0.0000	0.0000;
	47032	47030	0.009054	0.036108	0.00435	132.53	0	0	0	0	1	0	0	-42.7600	3.7300	42.9200	-3.5200	0.0000	0.0000	0.0000	0.0000;
	47033	47034	0.000207	0.001025	0	0	0	0	0	0	1	0	0	13.0500	4.0500	-13.0500	-4.0500	0.0000	0.0000	0.0000	0.0000;
	47035	47033	0.008253	0.034561	0.00521	128.24	0	0	0	0	1	0	0	32.1400	3.9400	-32.0600	-4.1200	0.0000	0.0000	0.0000	0.0000;
	47038	47033	0.006951	0.031927	0.00919	140.82	0	0	0	0	1	0	0	-58.2300	-0.2500	58.4600	0.3900	0.0000	0.0000	0.0000	0.0000;
	47036	47038	0.011415	0.054651	0.0063	139.15	0	0	0	0	1	0	0	-52.7700	3.1800	53.0900	-2.2900	0.0000	0.0000	0.0000	0.0000;
	47036	47119	0.039045	0.181532	0.0147	128.52	0	0	0	0	1	0	0	36.2100	-11.0500	-35.6500	12.1300	0.0000	0.0000	0.0000	0.0000;
	47037	47038	0.000245	0.001109	0	0	0	0	0	0	1	0	0	-5.1400	-2.5400	5.1400	2.5400	0.0000	0.0000	0.0000	0.0000;
	47039	47040	0.020779	0.063638	0.00395	121.51	0	0	0	0	1	0	0	22.4700	-12.2700	-22.3400	12.2500	0.0000	0.0000	0.0000	0.0000;
	47046	47039	0.016582	0.078362	0.00552	122.53	0	0	0	0	1	0	0	-26.1200	14.7500	26.2600	-14.6600	0.0000	0.0000	0.0000	0.0000;
	48028	47039	0.021806	0.094205	0.00943	140.13	0	0	0	0	1	0	0	60.0300	-20.8500	-59.1800	23.5600	0.0000	0.0000	0.0000	0.0000;
	47040	47046	0.007498	0.034034	0.00366	116.45	0	0	0	0	1	0	0	14.6400	-15.2000	-14.6100	14.9600	0.0000	0.0000	0.0000	0.0000;
	47041	47042	0.000225	0.001192	0	0	0	0	0	0	1	0	0	-10.4300	-0.6100	10.4300	0.6100	0.0000	0.0000	0.0000	0.0000;
	47042	47186	0.007281	0.035784	0.00458	94.69	0	0	0	0	1	0	0	-5.6700	-4.7900	5.6700	4.3300	0.0000	0.0000	0.0000	0.0000;
	47186	47043	0.010333	0.046149	0.0079	108.22	0	0	0	0	1	0	0	-12.7000	-5.3200	12.7200	4.5600	0.0000	0.0000	0.0000	0.0000;
	47043	47187	0.019818	0.072329	0.00846	104.43	0	0	0	0	1	0	0	0.9100	-9.1300	-0.9000	8.2800	0.0000	0.0000	0.0000	0.0000;
	47043	47335	0.04054	0.202294	0.02288	115.89	0	0	0	0	1	0	0	-16.7000	4.2300	16.8200	-6.0700	0.0000	0.0000	0.0000	0.0000;
	47046	47044	0.00992	0.043609	0.00458	125.6	0	0	0	0	1	0	0	33.1800	-32.5600	-32.9800	32.9600	0.0000	0.0000	0.0000	0.0000;
	47044	47122	0.012134	0.05241	0.00592	101.87	0	0	0	0	1	0	0	6.3000	39.5400	-6.1200	-39.3700	0.0000	0.0000	0.0000	0.0000;
	47045	47046	0.000229	0.001058	0	0	0	0	0	0	1	0	0	-7.5400	-2.8500	7.5400	2.8500	0.0000	0.0000	0.0000	0.0000;
	47047	47048	0.010348	0.049477	0.00396	120.54	0	0	0	0	1	0	0	8.9900	-1.4000	-8.9800	1.0600	0.0000	0.0000	0.0000	0.0000;
	47047	47305	0.026218	0.120318	0.0212	126.49	0	0	0	0	1	0	0	-19.7500	-0.7500	19.8500	-0.8200	0.0000	0.0000	0.0000	0.0000;
	47048	47061	0.030634	0.113995	0.01469	133.39	0	0	0	0	1	0	0	-41.8900	-1.2800	42.4500	1.9100	0.0000	0.0000	0.0000	0.0000;
	47048	47311	0.011409	0.061102	0.00656	135.66	0	0	0	0	1	0	0	40.1500	-2.3100	-39.9600	2.7000	0.0000	0.0000	0.0000	0.0000;
	47050	47049	0.001635	0.047735	0	265.13	0	0	1.0125	0	1	0	0	24.2600	-6.4400	-24.2500	6.7200	0.0000	0.0000	0.0000	0.0000;
	47049	47051	0.000281	0.001145	0	0	0	0	0	0	1	0	0	24.2500	-6.7200	-24.2400	6.7200	0.0000	0.0000	0.0000	0.0000;
	47050	52213	0.022503	0.048651	0.01744	78.21	0	0	0	0	1	0	0	-30.1000	5.8500	30.3000	-7.3300	0.0000	0.0000	0.0000	0.0000;
	48106	47051	0.019801	0.09322	0.01508	144.89	0	0	0	0	1	0	0	-67.1400	5.2200	68.0000	-2.7800	0.0000	0.0000	0.0000	0.0000;
	47051	54372	0.011166	0.045542	0.00295	134.16	0	0	0	0	1	0	0	-43.7600	-3.9400	43.9600	4.4400	0.0000	0.0000	0.0000	0.0000;
	47052	47055	0.002249	0.098687	0	243.7	0	0	1	0	1	0	0	-68.0800	1.8200	68.1800	2.4100	0.0000	0.0000	0.0000	0.0000;
	47052	47056	0.000234	0.00103	0	0	0	0	0	0	1	0	0	68.0800	-25.9200	-68.0700	25.9700	0.0000	0.0000	0.0000	0.0000;
	47053	47055	-0.000624	-0.02736	0	143.7	0	0	1	0	1	0	0	68.1500	1.2400	-68.1800	-2.4100	0.0000	0.0000	0.0000	0.0000;
	47053	47518	0.030801	0.19371	0.1243	222.44	0	0	0	0	1	0	0	-1.1200	-8.4000	1.1200	-5.1100	0.0000	0.0000	0.0000	0.0000;
	54371	47053	0.00812	0.049819	0.04626	284.21	0	0	0	0	1	0	0	86.4000	-7.6100	-85.8400	6.0000	0.0000	0.0000	0.0000	0.0000;
	47054	47055	0.00972	0.426512	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47056	48673	0.006569	0.054509	0.07881	447.79	0	0	0	0	1	0	0	68.0700	-25.9700	-67.7600	19.9500	0.0000	0.0000	0.0000	0.0000;
	47058	47057	0.001014	0.03007	0	292.47	0	0	1.0125	0	1	0	0	64.2300	-20.6500	-64.1900	21.9400	0.0000	0.0000	0.0000	0.0000;
	47057	47059	0.000271	0.001038	0	0	0	0	0	0	1	0	0	8.6200	2.1900	-8.6200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	47057	47298	0.03303	0.12659	0.00962	139.93	0	0	0	0	1	0	0	55.5700	7.3700	-54.6000	-4.6600	0.0000	0.0000	0.0000	0.0000;
	47058	52218	0.044986	0.105009	0.01189	79.06	0	0	0	0	1	0	0	-43.1000	11.5800	43.9300	-10.9400	0.0000	0.0000	0.0000	0.0000;
	47058	52739	0.072138	0.13567	0.00384	68.52	0	0	0	0	1	0	0	-21.1300	9.0800	21.4800	-8.8300	0.0000	0.0000	0.0000	0.0000;
	48105	47060	0.018333	0.094141	0.01177	127.41	0	0	0	0	1	0	0	30.0700	-5.2800	-29.9100	4.8800	0.0000	0.0000	0.0000	0.0000;
	47060	48649	0.014719	0.07173	0.00794	124.13	0	0	0	0	1	0	0	24.5000	-5.4500	-24.4100	5.0500	0.0000	0.0000	0.0000	0.0000;
	47061	47062	0.00023	0.001063	0	0	0	0	0	0	1	0	0	5.6400	0.7200	-5.6400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47298	47061	0.020116	0.095781	0.00859	136.42	0	0	0	0	1	0	0	48.5600	3.9900	-48.0900	-2.6300	0.0000	0.0000	0.0000	0.0000;
	47063	47142	0.009724	0.045116	0.00515	137.92	0	0	0	0	1	0	0	-42.9300	2.5500	43.1100	-2.2200	0.0000	0.0000	0.0000	0.0000;
	47157	47063	0.017767	0.070159	0.01137	132.76	0	0	0	0	1	0	0	-28.5100	7.7700	28.6700	-8.2600	0.0000	0.0000	0.0000	0.0000;
	47141	47064	0.021451	0.094253	0.00742	127.28	0	0	0	0	1	0	0	-25.4700	12.0000	25.6400	-11.9500	0.0000	0.0000	0.0000	0.0000;
	47064	47544	0.019141	0.093115	0.00507	133.56	0	0	0	0	1	0	0	-36.0200	7.1100	36.2900	-6.3100	0.0000	0.0000	0.0000	0.0000;
	47065	47066	0.000208	0.001082	0	0	0	0	0	0	1	0	0	5.4900	1.6800	-5.4900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	47065	47326	0.010257	0.053341	0.00833	142.9	0	0	0	0	1	0	0	-77.8500	17.7700	78.4600	-15.4800	0.0000	0.0000	0.0000	0.0000;
	47997	47065	0.010259	0.040002	0.00325	141.57	0	0	0	0	1	0	0	-71.8200	21.2000	72.3600	-19.4500	0.0000	0.0000	0.0000	0.0000;
	47067	47068	0.007499	0.030584	0.00476	146.96	0	0	0	0	1	0	0	-105.5400	0.7500	106.3400	2.0100	0.0000	0.0000	0.0000	0.0000;
	47145	47067	0.006061	0.029861	0.00323	135.23	0	0	0	0	1	0	0	-61.8500	14.1800	62.0900	-13.3700	0.0000	0.0000	0.0000	0.0000;
	47067	47146	0.005688	0.029896	0.00253	130.76	0	0	0	0	1	0	0	34.4600	11.4200	-34.3800	-11.3100	0.0000	0.0000	0.0000	0.0000;
	47068	47096	0.01042	0.038624	0.00401	151.99	0	0	0	0	1	0	0	-90.9500	-2.8100	91.7600	5.3900	0.0000	0.0000	0.0000	0.0000;
	47068	47096	0.01042	0.038624	0.00401	151.99	0	0	0	0	1	0	0	-90.9500	-2.8100	91.7600	5.3900	0.0000	0.0000	0.0000	0.0000;
	47068	47159	0.019062	0.066539	0.01587	137.69	0	0	0	0	1	0	0	58.7100	-1.1200	-58.1000	1.6100	0.0000	0.0000	0.0000	0.0000;
	47069	47070	0.000231	0.001021	0	0	0	0	0	0	1	0	0	10.4000	0.5500	-10.4000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	47069	47147	0.008092	0.035402	0.00606	98.97	0	0	0	0	1	0	0	-12.2400	20.9600	12.2900	-21.4000	0.0000	0.0000	0.0000	0.0000;
	47069	48480	0.006307	0.028552	0.00247	113.03	0	0	0	0	1	0	0	1.8400	-21.5100	-1.8200	21.3700	0.0000	0.0000	0.0000	0.0000;
	47071	47376	0.012749	0.060368	0.00979	120.7	0	0	0	0	1	0	0	32.7900	13.5300	-32.6300	-13.8100	0.0000	0.0000	0.0000	0.0000;
	47071	48480	0.015647	0.058406	0.00555	127.53	0	0	0	0	1	0	0	-43.1900	-16.2000	43.5000	16.7900	0.0000	0.0000	0.0000	0.0000;
	47072	47073	0.000288	0.001021	0	0	0	0	0	0	1	0	0	19.3400	2.5700	-19.3400	-2.5700	0.0000	0.0000	0.0000	0.0000;
	47072	47118	0.010782	0.040572	0.00428	127.46	0	0	0	0	1	0	0	-31.8300	7.4400	31.9400	-7.4600	0.0000	0.0000	0.0000	0.0000;
	47389	47072	0.012225	0.05113	0.00732	113.21	0	0	0	0	1	0	0	-12.4600	9.3900	12.4900	-10.0200	0.0000	0.0000	0.0000	0.0000;
	47074	47075	0.000292	0.001087	0	0	0	0	0	0	1	0	0	-23.5800	-3.5800	23.5800	3.5900	0.0000	0.0000	0.0000	0.0000;
	47075	47100	0.005023	0.022386	0.00249	137.76	0	0	0	0	1	0	0	-53.9900	-34.4700	54.1900	35.0900	0.0000	0.0000	0.0000	0.0000;
	47075	48661	0.004184	0.014388	0.00105	128.7	0	0	0	0	1	0	0	30.4100	30.8800	-30.3400	-30.7300	0.0000	0.0000	0.0000	0.0000;
	47077	47076	0.002093	0.095549	0	247.69	0	0	1.025	0	1	0	0	-115.8500	-18.0500	116.1200	30.7200	0.0000	0.0000	0.0000	0.0000;
	47077	47076	0.002093	0.095549	0	247.69	0	0	1.025	0	1	0	0	-115.8500	-18.0500	116.1200	30.7200	0.0000	0.0000	0.0000	0.0000;
	47077	47076	0.002093	0.095549	0	247.69	0	0	1.025	0	1	0	0	-115.8500	-18.0500	116.1200	30.7200	0.0000	0.0000	0.0000	0.0000;
	47076	47078	0.0002	0.001033	0	0	0	0	0	0	1	0	0	57.5800	17.1600	-57.5800	-17.1200	0.0000	0.0000	0.0000	0.0000;
	47076	48417	0.001207	0.011702	0.02433	539.97	0	0	0	0	1	0	0	-182.1500	58.2700	182.5600	-56.9600	0.0000	0.0000	0.0000	0.0000;
	48514	47076	0.00296	0.028085	0.04653	473.27	0	0	0	0	1	0	0	-65.5200	0.3500	65.6400	-4.3000	0.0000	0.0000	0.0000	0.0000;
	47076	48914	0.001411	0.012286	0.04959	600.45	0	0	0	0	1	0	0	-289.4400	73.3600	290.6000	-68.6300	0.0000	0.0000	0.0000	0.0000;
	47096	47077	0.002502	0.010278	0.00155	157.77	0	0	0	0	1	0	0	-80.5500	-7.0100	80.7000	7.4600	0.0000	0.0000	0.0000	0.0000;
	47096	47077	0.002502	0.010278	0.00155	157.77	0	0	0	0	1	0	0	-80.5500	-7.0100	80.7000	7.4600	0.0000	0.0000	0.0000	0.0000;
	47096	47077	0.002502	0.010278	0.00155	157.77	0	0	0	0	1	0	0	-80.5500	-7.0100	80.7000	7.4600	0.0000	0.0000	0.0000	0.0000;
	47105	47077	0.004185	0.021895	0.00228	148.09	0	0	0	0	1	0	0	-104.9700	-29.5700	105.4400	31.7600	0.0000	0.0000	0.0000	0.0000;
	47079	47080	0.000238	0.00113	0	0	0	0	0	0	1	0	0	18.9400	11.0700	-18.9400	-11.0700	0.0000	0.0000	0.0000	0.0000;
	47079	47121	0.015303	0.069655	0.01368	122.97	0	0	0	0	1	0	0	-21.3300	-5.8700	21.4000	4.8400	0.0000	0.0000	0.0000	0.0000;
	47081	47082	0.000234	0.001051	0	0	0	0	0	0	1	0	0	40.8000	15.7300	-40.8000	-15.7100	0.0000	0.0000	0.0000	0.0000;
	47081	47084	0.004455	0.021595	0.00194	130.17	0	0	0	0	1	0	0	-33.9100	11.6900	33.9600	-11.6200	0.0000	0.0000	0.0000	0.0000;
	47101	47081	0.005684	0.019331	0.0019	105.45	0	0	0	0	1	0	0	6.9400	27.3700	-6.8900	-27.4200	0.0000	0.0000	0.0000	0.0000;
	47102	47083	0.004672	0.018948	0.00186	142.33	0	0	0	0	1	0	0	-76.0000	-23.4000	76.2900	24.3800	0.0000	0.0000	0.0000	0.0000;
	47083	48839	0.001069	0.004646	0.00054	148.26	0	0	0	0	1	0	0	-58.5400	-14.0100	58.5800	14.1100	0.0000	0.0000	0.0000	0.0000;
	47083	48839	0.001069	0.004646	0.00054	148.26	0	0	0	0	1	0	0	-58.5400	-14.0100	58.5800	14.1100	0.0000	0.0000	0.0000	0.0000;
	47084	47085	0.000285	0.001068	0	0	0	0	0	0	1	0	0	34.3700	9.6100	-34.3700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	47084	47090	0.002457	0.013087	0.00164	141.56	0	0	0	0	1	0	0	-68.3400	2.0000	68.4500	-1.5800	0.0000	0.0000	0.0000	0.0000;
	47086	48607	0.005189	0.017147	0.0029	140.78	0	0	0	0	1	0	0	-66.9500	-19.2500	67.1900	19.7300	0.0000	0.0000	0.0000	0.0000;
	47086	48869	0.000803	0.003163	0.00022	131.02	0	0	0	0	1	0	0	37.1200	15.9100	-37.1100	-15.8800	0.0000	0.0000	0.0000	0.0000;
	47103	47087	0.006451	0.023574	0.00207	104.66	0	0	0	0	1	0	0	-1.5500	27.0700	1.5900	-27.1200	0.0000	0.0000	0.0000	0.0000;
	47087	48839	0.005552	0.026109	0.00358	126.78	0	0	0	0	1	0	0	-28.3100	22.7900	28.3800	-22.8300	0.0000	0.0000	0.0000	0.0000;
	47088	47089	0.000244	0.001114	0	0	0	0	0	0	1	0	0	15.9200	8.2300	-15.9200	-8.2300	0.0000	0.0000	0.0000	0.0000;
	47110	47088	0.003704	0.015822	0.00177	121.58	0	0	0	0	1	0	0	-21.7000	4.4200	21.7100	-4.5200	0.0000	0.0000	0.0000	0.0000;
	47088	47133	0.008444	0.03827	0.00355	130.65	0	0	0	0	1	0	0	-37.6300	-3.7200	37.7500	3.9000	0.0000	0.0000	0.0000	0.0000;
	47090	48839	0.003668	0.019672	0.00312	146.61	0	0	0	0	1	0	0	-89.0000	-5.8100	89.2900	7.0100	0.0000	0.0000	0.0000	0.0000;
	47106	47091	0.003606	0.019912	0.0023	106.15	0	0	0	0	1	0	0	2.9200	8.4700	-2.9200	-8.6800	0.0000	0.0000	0.0000	0.0000;
	47091	47108	0.006799	0.034616	0.00499	119.52	0	0	0	0	1	0	0	17.2000	-3.8700	-17.1800	3.4900	0.0000	0.0000	0.0000	0.0000;
	47157	47091	0.009691	0.027535	0.00231	135.51	0	0	0	0	1	0	0	38.6800	-7.8000	-38.5300	8.0100	0.0000	0.0000	0.0000	0.0000;
	47091	47158	0.014569	0.062657	0.00413	121.91	0	0	0	0	1	0	0	-24.0000	1.2500	24.0800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	47092	47094	0.003984	0.017572	0.0019	143.86	0	0	0	0	1	0	0	-85.8200	-13.2300	86.1200	14.3800	0.0000	0.0000	0.0000	0.0000;
	47108	47092	0.007405	0.030595	0.00297	121.36	0	0	0	0	1	0	0	-25.4000	-1.9500	25.4400	1.8600	0.0000	0.0000	0.0000	0.0000;
	48914	47093	0.001365	0.013299	0.0951	482.92	0	0	0	0	1	0	0	166.6600	-35.4600	-166.2900	28.7100	0.0000	0.0000	0.0000	0.0000;
	47094	47095	0.000249	0.001102	0	0	0	0	0	0	1	0	0	24.7900	1.0200	-24.7800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	47102	47094	0.007345	0.028035	0.00275	138.13	0	0	0	0	1	0	0	60.3600	21.3900	-60.0600	-20.5400	0.0000	0.0000	0.0000	0.0000;
	47094	47110	0.005684	0.02696	0.00346	134.94	0	0	0	0	1	0	0	-50.8500	5.1400	51.0000	-4.7800	0.0000	0.0000	0.0000	0.0000;
	47096	47097	0.000262	0.001127	0	0	0	0	0	0	1	0	0	58.1300	10.2500	-58.1200	-10.2200	0.0000	0.0000	0.0000	0.0000;
	47098	47108	0.004301	0.01888	0.00368	111.5	0	0	0	0	1	0	0	-12.7700	7.2500	12.7800	-7.5700	0.0000	0.0000	0.0000	0.0000;
	48491	47098	0.005633	0.02703	0.00267	120.72	0	0	0	0	1	0	0	17.4000	15.7300	-17.3700	-15.8500	0.0000	0.0000	0.0000	0.0000;
	48491	47099	0.00268	0.010416	0.0008	113.03	0	0	0	0	1	0	0	-7.7000	-10.8000	7.7100	10.7300	0.0000	0.0000	0.0000	0.0000;
	48661	47099	0.005678	0.024402	0.00172	135.57	0	0	0	0	1	0	0	46.5300	38.9700	-46.3300	-38.2600	0.0000	0.0000	0.0000	0.0000;
	47100	47105	0.002729	0.012999	0.00234	146.64	0	0	0	0	1	0	0	-92.2500	-28.3900	92.4900	29.2900	0.0000	0.0000	0.0000	0.0000;
	47143	47100	0.010615	0.046607	0.00342	121.36	0	0	0	0	1	0	0	-22.9900	11.8300	23.0600	-11.8900	0.0000	0.0000	0.0000	0.0000;
	47101	47123	0.005163	0.025191	0.00298	134.22	0	0	0	0	1	0	0	43.3100	-15.7200	-43.2100	15.9200	0.0000	0.0000	0.0000	0.0000;
	48869	47101	0.00536	0.023319	0.00272	141.84	0	0	0	0	1	0	0	72.3000	15.7200	-72.0200	-14.7900	0.0000	0.0000	0.0000	0.0000;
	47103	47104	0.000244	0.001068	0	0	0	0	0	0	1	0	0	34.2500	3.8800	-34.2500	-3.8700	0.0000	0.0000	0.0000	0.0000;
	48607	47103	0.003121	0.013144	0.00137	127.76	0	0	0	0	1	0	0	32.7700	31.0500	-32.7100	-30.9500	0.0000	0.0000	0.0000	0.0000;
	47106	47122	0.033627	0.140258	0.01066	113.81	0	0	0	0	1	0	0	-18.9000	-13.0700	19.0800	12.7200	0.0000	0.0000	0.0000	0.0000;
	47123	47107	0.007522	0.037845	0.00707	130.07	0	0	0	0	1	0	0	33.5000	-18.3800	-33.4000	18.1600	0.0000	0.0000	0.0000	0.0000;
	47107	47150	0.00795	0.029788	0.00672	118.64	0	0	0	0	1	0	0	13.7800	-19.8200	-13.7400	19.2700	0.0000	0.0000	0.0000	0.0000;
	47108	47109	0.000245	0.001157	0	0	0	0	0	0	1	0	0	29.8000	6.0300	-29.8000	-6.0200	0.0000	0.0000	0.0000	0.0000;
	47137	47110	0.002505	0.011342	0.00136	135.89	0	0	0	0	1	0	0	53.3500	4.0700	-53.2800	-3.8800	0.0000	0.0000	0.0000	0.0000;
	47111	47114	0.000141	0.00401	0	498.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47111	47115	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-19.3000	-5.6300	19.3000	5.6400	0.0000	0.0000	0.0000	0.0000;
	47111	47116	0.000236	0.001119	0	0	0	0	0	0	1	0	0	19.3000	5.6300	-19.3000	-5.6300	0.0000	0.0000	0.0000	0.0000;
	47112	47114	0.001515	0.04322	0	249.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47113	47114	0.001515	0.04322	0	249.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47135	47115	0.0043	0.020518	0.003	121.02	0	0	0	0	1	0	0	19.8100	-3.3400	-19.7900	3.1200	0.0000	0.0000	0.0000	0.0000;
	47115	47137	0.002521	0.012705	0.00192	112.99	0	0	0	0	1	0	0	-9.2400	2.9300	9.2400	-3.1200	0.0000	0.0000	0.0000	0.0000;
	47115	47166	0.014959	0.053044	0.00888	114.65	0	0	0	0	1	0	0	9.7300	-11.7000	-9.7000	10.9200	0.0000	0.0000	0.0000	0.0000;
	47117	47118	0.000291	0.001021	0	0	0	0	0	0	1	0	0	-13.8700	-3.1100	13.8700	3.1100	0.0000	0.0000	0.0000	0.0000;
	47118	47119	0.008771	0.041292	0.00558	120.26	0	0	0	0	1	0	0	-24.6300	15.2700	24.7000	-15.4900	0.0000	0.0000	0.0000	0.0000;
	47146	47118	0.007504	0.031026	0.00337	123.69	0	0	0	0	1	0	0	21.2200	10.7400	-21.1800	-10.9200	0.0000	0.0000	0.0000	0.0000;
	47119	47120	0.000298	0.001109	0	0	0	0	0	0	1	0	0	10.9500	3.3700	-10.9500	-3.3600	0.0000	0.0000	0.0000	0.0000;
	47121	47128	0.011161	0.058669	0.00522	129.21	0	0	0	0	1	0	0	-29.7000	-6.5400	29.8000	6.5500	0.0000	0.0000	0.0000	0.0000;
	47122	47354	0.016829	0.084864	0.01485	123.99	0	0	0	0	1	0	0	-25.0700	23.0700	25.2600	-23.6000	0.0000	0.0000	0.0000	0.0000;
	47123	47124	0.000273	0.001198	0	0	0	0	0	0	1	0	0	9.7000	2.4600	-9.7000	-2.4600	0.0000	0.0000	0.0000	0.0000;
	47125	47145	0.010923	0.050591	0.00491	129.8	0	0	0	0	1	0	0	-48.4200	15.1000	48.6900	-14.3700	0.0000	0.0000	0.0000	0.0000;
	47125	47147	0.006223	0.029723	0.00274	124.09	0	0	0	0	1	0	0	38.7200	-18.2900	-38.6100	18.5200	0.0000	0.0000	0.0000	0.0000;
	47127	47126	0.000155	0.013991	0	960.79	0	0	1.0125	0	1	0	0	-455.9500	-69.7200	456.2700	98.0100	0.0000	0.0000	0.0000	0.0000;
	47126	47132	0.000232	0.001017	0	0	0	0	0	0	1	0	0	-456.2700	-142.0800	456.7600	144.2400	0.0000	0.0000	0.0000	0.0000;
	47127	47130	0.000763	0.033316	0	567.27	0	0	1	0	1	0	0	375.7800	89.1100	-374.7300	-43.0600	0.0000	0.0000	0.0000	0.0000;
	47127	47131	0.000221	0.001127	0	0	0	0	0	0	1	0	0	80.1700	-19.3900	-80.1600	19.4600	0.0000	0.0000	0.0000	0.0000;
	47128	47130	0.000148	0.006464	0	442.27	0	0	1	0	1	0	0	-374.5200	-34.1200	374.7300	43.0600	0.0000	0.0000	0.0000	0.0000;
	47133	47128	0.00362	0.017447	0.0017	162.05	0	0	0	0	1	0	0	-92.3700	-10.5600	92.6700	11.8800	0.0000	0.0000	0.0000	0.0000;
	47135	47128	0.008177	0.031704	0.00439	143.25	0	0	0	0	1	0	0	-78.4200	-3.9400	78.9200	5.4300	0.0000	0.0000	0.0000	0.0000;
	47128	47137	0.007226	0.035583	0.00486	154.68	0	0	0	0	1	0	0	79.0400	8.0500	-78.5900	-6.3500	0.0000	0.0000	0.0000	0.0000;
	47128	47163	0.010869	0.04332	0.00485	146.55	0	0	0	0	1	0	0	61.4900	-7.4800	-61.0800	8.6100	0.0000	0.0000	0.0000	0.0000;
	47129	47130	0.005636	0.246219	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48417	47131	0.001754	0.01464	0.04512	566.99	0	0	0	0	1	0	0	-231.0100	29.8600	231.8900	-27.3500	0.0000	0.0000	0.0000	0.0000;
	47131	48914	0.000787	0.007233	0.0866	555.61	0	0	0	0	1	0	0	271.3600	-32.2200	-270.8200	27.8600	0.0000	0.0000	0.0000	0.0000;
	48950	47131	0.001612	0.013201	0.08261	616.85	0	0	0	0	1	0	0	425.8000	-26.9000	-423.1000	40.1100	0.0000	0.0000	0.0000	0.0000;
	48441	47132	0.000695	0.011005	0.93699	2581.76	0	0	0	0	1	0	0	745.7800	-14.7700	-742.2400	-31.1600	0.0000	0.0000	0.0000	0.0000;
	48594	47132	0.000317	0.005526	0.60108	2340.59	0	0	0	0	1	0	0	-285.2200	52.2900	285.4800	-113.0800	0.0000	0.0000	0.0000	0.0000;
	47133	47134	0.000203	0.001152	0	0	0	0	0	0	1	0	0	16.0100	2.9100	-16.0100	-2.9100	0.0000	0.0000	0.0000	0.0000;
	47133	47156	0.020111	0.07302	0.01362	129.77	0	0	0	0	1	0	0	36.5600	3.4200	-36.2900	-3.8100	0.0000	0.0000	0.0000	0.0000;
	47135	47158	0.017223	0.056626	0.00925	131.21	0	0	0	0	1	0	0	42.6000	3.7400	-42.2900	-3.6300	0.0000	0.0000	0.0000	0.0000;
	47136	47137	0.00027	0.001096	0	0	0	0	0	0	1	0	0	-16.0100	-5.3900	16.0100	5.4000	0.0000	0.0000	0.0000	0.0000;
	47138	48439	0.003175	0.029373	0.1517	600.77	0	0	0	0	1	0	0	-287.9100	10.3100	290.3500	-4.3300	0.0000	0.0000	0.0000	0.0000;
	47138	48914	0.002595	0.025134	0.10039	596.88	0	0	0	0	1	0	0	270.4000	-13.9300	-268.6500	20.0300	0.0000	0.0000	0.0000	0.0000;
	47139	47140	0.000212	0.001056	0	0	0	0	0	0	1	0	0	9.0100	1.6900	-9.0100	-1.6900	0.0000	0.0000	0.0000	0.0000;
	47139	47141	0.012473	0.054894	0.00482	116.83	0	0	0	0	1	0	0	-10.5300	16.5700	10.5700	-16.8300	0.0000	0.0000	0.0000	0.0000;
	47139	47144	0.059354	0.191008	0.01019	104.32	0	0	0	0	1	0	0	1.5200	-18.2600	-1.3300	17.8100	0.0000	0.0000	0.0000	0.0000;
	47142	47330	0.016659	0.060488	0.01234	111.03	0	0	0	0	1	0	0	-12.1300	6.9700	12.1600	-8.0600	0.0000	0.0000	0.0000	0.0000;
	47142	47347	0.04573	0.217634	0.02185	95.38	0	0	0	0	1	0	0	1.9000	3.3800	-1.8900	-5.4700	0.0000	0.0000	0.0000	0.0000;
	47142	48894	0.020061	0.084122	0.01412	139.49	0	0	0	0	1	0	0	-48.1400	-12.5800	48.6300	13.2400	0.0000	0.0000	0.0000	0.0000;
	47143	47144	0.006174	0.027383	0.00316	113.19	0	0	0	0	1	0	0	12.4900	-14.7600	-12.4700	14.5200	0.0000	0.0000	0.0000	0.0000;
	47147	47148	0.000235	0.001017	0	0	0	0	0	0	1	0	0	26.3300	2.8900	-26.3200	-2.8800	0.0000	0.0000	0.0000	0.0000;
	47149	47150	0.00025	0.001074	0	0	0	0	0	0	1	0	0	-24.5900	-9.1200	24.5900	9.1200	0.0000	0.0000	0.0000	0.0000;
	47150	47152	0.005609	0.027654	0.00406	128.91	0	0	0	0	1	0	0	32.8500	-38.8100	-32.7100	39.0500	0.0000	0.0000	0.0000	0.0000;
	47151	47285	0.010708	0.096329	0.12194	428.67	0	0	0	0	1	0	0	-18.4900	-8.9600	18.5200	-3.9500	0.0000	0.0000	0.0000	0.0000;
	47151	48417	0.001292	0.012098	0.058	393.47	0	0	0	0	1	0	0	-6.1000	0.5900	6.1000	-6.8500	0.0000	0.0000	0.0000	0.0000;
	47152	47153	0.000285	0.001079	0	0	0	0	0	0	1	0	0	24.5900	2.9600	-24.5900	-2.9500	0.0000	0.0000	0.0000	0.0000;
	47152	47154	0.003892	0.020716	0.00247	111.05	0	0	0	0	1	0	0	8.1200	33.0600	-8.0800	-33.1100	0.0000	0.0000	0.0000	0.0000;
	47154	47155	0.000283	0.001193	0	0	0	0	0	0	1	0	0	24.8400	5.3000	-24.8400	-5.3000	0.0000	0.0000	0.0000	0.0000;
	47156	47157	0.010947	0.044437	0.0036	121.51	0	0	0	0	1	0	0	23.2600	1.3800	-23.2000	-1.4900	0.0000	0.0000	0.0000	0.0000;
	47159	47160	0.000259	0.001171	0	0	0	0	0	0	1	0	0	4.6500	0.3700	-4.6500	-0.3700	0.0000	0.0000	0.0000	0.0000;
	47389	47159	0.012213	0.056125	0.00801	136.22	0	0	0	0	1	0	0	-53.1100	2.7000	53.4500	-1.9900	0.0000	0.0000	0.0000	0.0000;
	47161	47162	0.000242	0.001133	0	0	0	0	0	0	1	0	0	10.8800	6.6100	-10.8800	-6.6100	0.0000	0.0000	0.0000	0.0000;
	47386	47161	0.02222	0.099357	0.00723	130.03	0	0	0	0	1	0	0	-37.7300	9.9300	38.0600	-9.1800	0.0000	0.0000	0.0000	0.0000;
	47163	47164	0.000243	0.001177	0	0	0	0	0	0	1	0	0	11.4100	2.7400	-11.4100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	47163	47166	0.004443	0.015856	0.00127	140.49	0	0	0	0	1	0	0	49.6700	-11.3500	-49.5600	11.6200	0.0000	0.0000	0.0000	0.0000;
	47165	47166	0.000234	0.001036	0	0	0	0	0	0	1	0	0	-24.9100	-5.8400	24.9100	5.8500	0.0000	0.0000	0.0000	0.0000;
	47166	48869	0.021655	0.084855	0.01077	114.38	0	0	0	0	1	0	0	-6.2900	-22.0100	6.4000	21.3200	0.0000	0.0000	0.0000	0.0000;
	47168	47167	0.000678	0.037315	0	251.4	0	0	1.00625	0	1	0	0	-125.1000	-5.6000	125.2000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47168	47167	0.000678	0.037315	0	251.4	0	0	1.00625	0	1	0	0	-125.1000	-5.6000	125.2000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47168	47167	0.000678	0.037315	0	251.4	0	0	1.00625	0	1	0	0	-125.1000	-5.6000	125.2000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47167	47169	0.000273	0.001147	0	0	0	0	0	0	1	0	0	15.2500	2.3000	-15.2500	-2.3000	0.0000	0.0000	0.0000	0.0000;
	47167	48725	0.003553	0.031137	0.05729	585.88	0	0	0	0	1	0	0	-249.7400	24.6600	251.8300	-12.5300	0.0000	0.0000	0.0000	0.0000;
	48767	47167	0.002482	0.022585	0.13828	568.24	0	0	0	0	1	0	0	141.5800	-18.1300	-141.1100	7.4900	0.0000	0.0000	0.0000	0.0000;
	47171	47168	0.005642	0.026543	0.00383	141.25	0	0	0	0	1	0	0	-73.9800	-4.9900	74.2700	5.9400	0.0000	0.0000	0.0000	0.0000;
	47168	47173	0.006181	0.028333	0.00261	140.88	0	0	0	0	1	0	0	71.0700	20.1600	-70.7600	-19.0000	0.0000	0.0000	0.0000	0.0000;
	47181	47168	0.007812	0.035649	0.00811	156.53	0	0	0	0	1	0	0	-114.0300	8.1500	114.9800	-4.6500	0.0000	0.0000	0.0000	0.0000;
	47181	47168	0.007812	0.035649	0.00811	156.53	0	0	0	0	1	0	0	-114.0300	8.1500	114.9800	-4.6500	0.0000	0.0000	0.0000	0.0000;
	47170	47171	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-15.2500	-1.2900	15.2500	1.2900	0.0000	0.0000	0.0000	0.0000;
	47173	47172	0.008306	0.041538	0.00347	139.88	0	0	0	0	1	0	0	70.6500	6.7800	-70.2600	-5.1700	0.0000	0.0000	0.0000	0.0000;
	47172	47183	0.009434	0.037173	0.0054	135.84	0	0	0	0	1	0	0	54.5700	-6.0200	-54.3000	6.5300	0.0000	0.0000	0.0000	0.0000;
	47173	47174	0.000281	0.001095	0	0	0	0	0	0	1	0	0	17.1200	3.7400	-17.1200	-3.7400	0.0000	0.0000	0.0000	0.0000;
	47200	47175	0.007671	0.029479	0.00197	100.63	0	0	0	0	1	0	0	-1.3300	-1.0800	1.3300	0.8800	0.0000	0.0000	0.0000	0.0000;
	47175	48865	0.013738	0.054901	0.00804	107.26	0	0	0	0	1	0	0	-2.8800	-0.3100	2.8800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	47176	47179	0.005963	0.023817	0.00222	135.01	0	0	0	0	1	0	0	-50.4700	35.4400	50.6800	-34.8300	0.0000	0.0000	0.0000	0.0000;
	47185	47176	0.033407	0.113285	0.00973	128.16	0	0	0	0	1	0	0	-29.2800	-3.0100	29.5600	2.9100	0.0000	0.0000	0.0000	0.0000;
	47178	47177	0.005715	0.024976	0.00179	93.33	0	0	0	0	1	0	0	-0.4700	-15.2000	0.4800	15.0700	0.0000	0.0000	0.0000	0.0000;
	47177	47195	0.013297	0.055179	0.00602	117.94	0	0	0	0	1	0	0	-15.4100	-20.1700	15.4900	19.8700	0.0000	0.0000	0.0000	0.0000;
	48154	47178	0.010776	0.051965	0.00664	120.7	0	0	0	0	1	0	0	19.5400	-9.8700	-19.4900	9.4200	0.0000	0.0000	0.0000	0.0000;
	47180	47179	0.015448	0.081429	0.00776	140.21	0	0	0	0	1	0	0	69.8400	-27.7200	-69.0100	31.3200	0.0000	0.0000	0.0000	0.0000;
	47183	47180	0.006248	0.032714	0.00371	131.47	0	0	0	0	1	0	0	44.6800	-10.1100	-44.5500	10.3900	0.0000	0.0000	0.0000	0.0000;
	47188	47180	0.015414	0.058003	0.00993	132.01	0	0	0	0	1	0	0	40.7100	-10.6900	-40.4500	10.6400	0.0000	0.0000	0.0000	0.0000;
	47181	47182	0.000272	0.001143	0	0	0	0	0	0	1	0	0	6.8500	1.4400	-6.8500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	47197	47181	0.014455	0.057086	0.0065	151.47	0	0	0	0	1	0	0	-83.8600	8.3300	84.8400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	47197	47181	0.014455	0.057086	0.0065	151.47	0	0	0	0	1	0	0	-83.8600	8.3300	84.8400	-5.1600	0.0000	0.0000	0.0000	0.0000;
	47183	47184	0.000219	0.001115	0	0	0	0	0	0	1	0	0	9.6300	3.5900	-9.6300	-3.5800	0.0000	0.0000	0.0000	0.0000;
	47185	48154	0.028873	0.124875	0.01448	125.01	0	0	0	0	1	0	0	20.5000	0.9800	-20.3900	-1.9800	0.0000	0.0000	0.0000	0.0000;
	47187	47339	0.012663	0.051403	0.00589	116.56	0	0	0	0	1	0	0	9.7100	14.4600	-9.6800	-14.9400	0.0000	0.0000	0.0000	0.0000;
	47188	47189	0.010372	0.043975	0.00364	137.87	0	0	0	0	1	0	0	-56.2600	3.5000	56.5800	-2.5400	0.0000	0.0000	0.0000	0.0000;
	47189	48832	0.019811	0.068723	0.01013	142.37	0	0	0	0	1	0	0	-73.8500	0.2500	74.8800	2.2500	0.0000	0.0000	0.0000	0.0000;
	47195	47190	0.01785	0.062463	0.00623	133.19	0	0	0	0	1	0	0	-43.8200	31.3900	44.3100	-30.3500	0.0000	0.0000	0.0000	0.0000;
	47198	47190	0.01911	0.083234	0.00846	140.7	0	0	0	0	1	0	0	70.7900	-18.1900	-69.8100	21.5400	0.0000	0.0000	0.0000	0.0000;
	47191	47192	0.000214	0.001163	0	0	0	0	0	0	1	0	0	26.0100	1.5500	-26.0100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	48206	47191	0.001979	0.017651	0.07019	629.28	0	0	0	0	1	0	0	-401.9100	-4.6100	404.8800	23.4700	0.0000	0.0000	0.0000	0.0000;
	47191	48597	0.001184	0.009351	0.0575	654.17	0	0	0	0	1	0	0	-430.8900	-25.0200	432.9000	34.5300	0.0000	0.0000	0.0000	0.0000;
	47193	47194	0.000237	0.001083	0	0	0	0	0	0	1	0	0	35.3600	1.6300	-35.3600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	48162	47193	0.010882	0.036952	0.00383	129.59	0	0	0	0	1	0	0	35.3700	-28.7000	-35.1600	29.0000	0.0000	0.0000	0.0000	0.0000;
	47193	48204	0.01747	0.074583	0.00816	98.24	0	0	0	0	1	0	0	-0.2000	16.3000	0.2500	-16.9800	0.0000	0.0000	0.0000	0.0000;
	47196	47197	0.00024	0.001147	0	0	0	0	0	0	1	0	0	-16.7600	-2.3400	16.7600	2.3400	0.0000	0.0000	0.0000	0.0000;
	47198	47197	0.010095	0.048641	0.00598	150.3	0	0	0	0	1	0	0	-74.9200	11.5600	75.4800	-9.5000	0.0000	0.0000	0.0000	0.0000;
	47198	47197	0.010095	0.048641	0.00598	150.3	0	0	0	0	1	0	0	-74.9200	11.5600	75.4800	-9.5000	0.0000	0.0000	0.0000	0.0000;
	47198	47395	0.014223	0.055765	0.00743	139.1	0	0	0	0	1	0	0	68.1100	-6.3100	-67.4700	8.0300	0.0000	0.0000	0.0000	0.0000;
	48762	47199	0.018416	0.088518	0.00872	135.95	0	0	0	0	1	0	0	39.9600	7.1900	-39.6700	-6.7300	0.0000	0.0000	0.0000	0.0000;
	47199	48863	0.004675	0.022321	0.00294	127.56	0	0	0	0	1	0	0	23.6700	2.2700	-23.6400	-2.4600	0.0000	0.0000	0.0000	0.0000;
	48863	47200	0.011008	0.043918	0.00306	121.65	0	0	0	0	1	0	0	11.6800	0.9600	-11.6700	-1.2100	0.0000	0.0000	0.0000	0.0000;
	47201	47274	0.037283	0.163144	0.01328	138.63	0	0	0	0	1	0	0	58.8700	5.6300	-57.6000	-1.4000	0.0000	0.0000	0.0000	0.0000;
	48762	47201	0.014226	0.069109	0.00652	144.38	0	0	0	0	1	0	0	67.0200	12.5200	-66.3900	-10.1700	0.0000	0.0000	0.0000	0.0000;
	48865	47201	0.00542	0.026484	0.00313	107.56	0	0	0	0	1	0	0	9.0700	2.4100	-9.0600	-2.7100	0.0000	0.0000	0.0000	0.0000;
	47202	47203	0.00025	0.001186	0	0	0	0	0	0	1	0	0	-15.6400	-0.8200	15.6400	0.8200	0.0000	0.0000	0.0000	0.0000;
	47203	47209	0.005297	0.044289	0.0926	525.01	0	0	0	0	1	0	0	109.4700	-0.9800	-108.8900	-4.1300	0.0000	0.0000	0.0000	0.0000;
	47203	48267	0.002667	0.022003	0.06822	538.58	0	0	0	0	1	0	0	-125.1100	0.1600	125.5000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	47204	47205	0.029855	0.139866	0.0129	110.37	0	0	0	0	1	0	0	3.9800	-5.3600	-3.9700	4.0300	0.0000	0.0000	0.0000	0.0000;
	47204	47206	0.033266	0.172149	0.02605	108.63	0	0	0	0	1	0	0	3.7000	-7.4900	-3.6800	4.7800	0.0000	0.0000	0.0000	0.0000;
	47204	47207	0.009915	0.038138	0.01354	114.83	0	0	0	0	1	0	0	-7.4700	6.8700	7.4800	-8.2700	0.0000	0.0000	0.0000	0.0000;
	47208	47204	0.023846	0.088114	0.00593	107.35	0	0	0	0	1	0	0	3.4600	-5.2400	-3.4500	4.6500	0.0000	0.0000	0.0000	0.0000;
	47205	47206	0.014377	0.064175	0.01561	102.71	0	0	0	0	1	0	0	0.7800	-7.2000	-0.7700	5.5400	0.0000	0.0000	0.0000	0.0000;
	47205	47207	0.039334	0.188665	0.01322	111.04	0	0	0	0	1	0	0	-4.5600	4.2700	4.5800	-5.6000	0.0000	0.0000	0.0000	0.0000;
	47205	48556	0.04215	0.168487	0.02115	90.43	0	0	0	0	1	0	0	-0.2600	-3.4300	0.2700	1.1500	0.0000	0.0000	0.0000	0.0000;
	47206	48556	0.016435	0.074469	0.01392	103.71	0	0	0	0	1	0	0	-1.1500	-0.5000	1.1500	-1.0100	0.0000	0.0000	0.0000	0.0000;
	47208	47207	0.010068	0.037956	0.00363	93.06	0	0	0	0	1	0	0	0.6300	-4.0100	-0.6300	3.6300	0.0000	0.0000	0.0000	0.0000;
	47207	48835	0.034367	0.142461	0.01324	126.89	0	0	0	0	1	0	0	-23.0900	5.2100	23.2700	-5.8400	0.0000	0.0000	0.0000	0.0000;
	48259	47208	0.026042	0.119571	0.01242	122.13	0	0	0	0	1	0	0	15.8000	-4.9000	-15.7400	3.8900	0.0000	0.0000	0.0000	0.0000;
	47209	47579	0.005384	0.05518	0.3858	507.81	0	0	0	0	1	0	0	85.5800	-43.1600	-85.1900	5.4100	0.0000	0.0000	0.0000	0.0000;
	47210	48556	0.003462	0.014518	0.00181	110.36	0	0	0	0	1	0	0	-1.9200	0.3600	1.9200	-0.5600	0.0000	0.0000	0.0000	0.0000;
	47212	47211	0.019065	0.077003	0.01089	134.98	0	0	0	0	1	0	0	18.5900	-1.7400	-18.5200	0.8300	0.0000	0.0000	0.0000	0.0000;
	47211	47213	0.03108	0.1436	0.01229	127.99	0	0	0	0	1	0	0	10.6700	-3.9200	-10.6300	2.7800	0.0000	0.0000	0.0000	0.0000;
	47212	47214	0.01545	0.078007	0.01622	139.1	0	0	0	0	1	0	0	-24.0200	1.1500	24.1100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	48820	47213	0.005066	0.020369	0.00217	113.38	0	0	0	0	1	0	0	5.9500	2.2000	-5.9500	-2.4200	0.0000	0.0000	0.0000	0.0000;
	47215	47214	0.001831	0.046834	0	209.04	0	0	1	0	1	0	0	7.2000	2.2900	-7.2000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	47214	47216	0.000278	0.001195	0	0	0	0	0	0	1	0	0	11.2400	5.4600	-11.2400	-5.4600	0.0000	0.0000	0.0000	0.0000;
	47231	47214	0.014571	0.065333	0.00854	142.79	0	0	0	0	1	0	0	28.2600	0.2800	-28.1500	-0.7200	0.0000	0.0000	0.0000	0.0000;
	49498	47215	0.076513	0.207451	0.0444	42.96	0	0	0	0	1	0	0	-0.2100	-1.8900	0.2100	-2.9100	0.0000	0.0000	0.0000	0.0000;
	47215	49755	0.063398	0.140625	0.00366	63.24	0	0	0	0	1	0	0	-7.4000	0.6100	7.4400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	47218	47217	0.001519	0.045571	0	193.68	0	0	1	0	1	0	0	-8.6200	9.1000	8.6200	-9.0300	0.0000	0.0000	0.0000	0.0000;
	47217	47219	0.00025	0.001053	0	0	0	0	0	0	1	0	0	20.8500	6.8300	-20.8500	-6.8300	0.0000	0.0000	0.0000	0.0000;
	47217	47230	0.007836	0.038853	0.0051	131.44	0	0	0	0	1	0	0	18.6200	1.3100	-18.5900	-1.7300	0.0000	0.0000	0.0000	0.0000;
	47217	50004	0.012938	0.051774	0.00602	154.8	0	0	0	0	1	0	0	-59.7500	3.1000	60.1800	-2.0400	0.0000	0.0000	0.0000	0.0000;
	47218	49755	0.014827	0.03301	0.01509	68.15	0	0	0	0	1	0	0	12.0700	-4.6900	-12.0500	3.0900	0.0000	0.0000	0.0000	0.0000;
	49765	47218	0.024964	0.070145	0.00181	53.82	0	0	0	0	1	0	0	-0.4100	5.4200	0.4200	-5.5900	0.0000	0.0000	0.0000	0.0000;
	47218	49982	0.04378	0.111855	0.00206	58.36	0	0	0	0	1	0	0	-3.8700	1.1800	3.8800	-1.3900	0.0000	0.0000	0.0000	0.0000;
	47221	47220	0.000213	0.016962	0	752.12	0	0	1.00625	0	1	0	0	-180.5300	-25.2600	180.5900	30.3200	0.0000	0.0000	0.0000	0.0000;
	47220	49189	0.001451	0.02812	2.10377	2250.86	0	0	0	0	1	0	0	73.8600	-173.9000	-73.7500	-63.4700	0.0000	0.0000	0.0000	0.0000;
	47220	49736	0.000309	0.004424	0.55051	2287.07	0	0	0	0	1	0	0	-127.5700	142.1200	127.6900	-201.7600	0.0000	0.0000	0.0000	0.0000;
	47220	50064	0.001246	0.021476	2.63819	2543.69	0	0	0	0	1	0	0	-542.0000	-7.8800	545.4800	-224.1700	0.0000	0.0000	0.0000	0.0000;
	47222	47221	0.001315	0.046283	0	155.11	0	0	1.01875	0	1	0	0	-42.1300	-51.3200	42.1800	53.2100	0.0000	0.0000	0.0000	0.0000;
	47221	47223	0.000214	0.001002	0	0	0	0	0	0	1	0	0	117.5000	-34.5400	-117.4700	34.6700	0.0000	0.0000	0.0000	0.0000;
	47221	47224	0.000242	0.001017	0	0	0	0	0	0	1	0	0	20.8500	6.5800	-20.8500	-6.5800	0.0000	0.0000	0.0000	0.0000;
	49760	47222	0.00445	0.02281	0.01659	257.87	0	0	0	0	1	0	0	-41.9500	-52.2400	42.1300	51.3200	0.0000	0.0000	0.0000	0.0000;
	47223	48033	0.01202	0.110743	0.20348	479.5	0	0	0	0	1	0	0	53.9100	-10.2600	-53.6000	-9.7000	0.0000	0.0000	0.0000	0.0000;
	48619	47223	0.003963	0.032585	0.09812	490.13	0	0	0	0	1	0	0	-63.4100	14.5800	63.5600	-24.4100	0.0000	0.0000	0.0000	0.0000;
	47225	47228	0.001731	0.045286	0	384	0	0	1	0	1	0	0	-5.1800	-2.9500	5.1800	2.9700	0.0000	0.0000	0.0000	0.0000;
	47225	47229	0.000252	0.001031	0	0	0	0	0	0	1	0	0	23.7800	4.6800	-23.7700	-4.6800	0.0000	0.0000	0.0000	0.0000;
	47225	47230	0.000295	0.001199	0	0	0	0	0	0	1	0	0	-18.5900	-1.7300	18.5900	1.7300	0.0000	0.0000	0.0000	0.0000;
	47226	47228	0.000959	0.025087	0	234	0	0	1	0	1	0	0	5.1800	2.9800	-5.1800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	49170	47226	0.023939	0.054041	0.00379	64.08	0	0	0	0	1	0	0	5.1900	2.5800	-5.1800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	47227	47228	0.01041	0.272414	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47232	47231	0.001384	0.043629	0	191.01	0	0	1.01875	0	1	0	0	-3.8100	-14.5400	3.8100	14.6400	0.0000	0.0000	0.0000	0.0000;
	47231	47233	0.000241	0.00111	0	0	0	0	0	0	1	0	0	20.8500	6.0500	-20.8500	-6.0500	0.0000	0.0000	0.0000	0.0000;
	47231	49741	0.025915	0.103426	0.01103	129.19	0	0	0	0	1	0	0	-13.3700	-0.9800	13.4100	-0.0500	0.0000	0.0000	0.0000	0.0000;
	47231	49761	0.009697	0.049447	0.00529	150.08	0	0	0	0	1	0	0	-39.5600	-19.9800	39.7300	20.2900	0.0000	0.0000	0.0000	0.0000;
	49765	47232	0.017074	0.059164	0.00138	55.88	0	0	0	0	1	0	0	-3.7800	-14.5800	3.8100	14.5400	0.0000	0.0000	0.0000	0.0000;
	47234	47235	0.000243	0.001011	0	0	0	0	0	0	1	0	0	4.8400	0.8200	-4.8400	-0.8200	0.0000	0.0000	0.0000	0.0000;
	47234	47245	0.021666	0.091464	0.00701	128.78	0	0	0	0	1	0	0	12.5200	3.5500	-12.4800	-4.1300	0.0000	0.0000	0.0000	0.0000;
	48306	47234	0.014799	0.059561	0.00672	133.37	0	0	0	0	1	0	0	17.4000	3.8400	-17.3600	-4.3700	0.0000	0.0000	0.0000	0.0000;
	47236	47245	0.017395	0.077201	0.01372	107.94	0	0	0	0	1	0	0	-0.7400	-1.8000	0.7400	0.3700	0.0000	0.0000	0.0000	0.0000;
	47237	47238	0.000257	0.001096	0	0	0	0	0	0	1	0	0	26.2900	3.0500	-26.2900	-3.0400	0.0000	0.0000	0.0000	0.0000;
	47237	48715	0.007128	0.036936	0.00548	143.67	0	0	0	0	1	0	0	-28.9400	-1.4900	28.9900	1.1800	0.0000	0.0000	0.0000	0.0000;
	47240	47239	0.001914	0.078548	0	203.02	0	0	1.01875	0	1	0	0	-76.2800	-29.2000	76.4000	34.2000	0.0000	0.0000	0.0000	0.0000;
	47239	47241	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-76.4000	-34.2000	76.4200	34.2700	0.0000	0.0000	0.0000	0.0000;
	47242	47240	0.004484	0.021856	0.00266	149.24	0	0	0	0	1	0	0	-37.2100	-14.1500	37.2700	14.1800	0.0000	0.0000	0.0000	0.0000;
	47253	47241	0.00419	0.034265	0.09429	514.91	0	0	0	0	1	0	0	-82.6900	-20.6700	82.9600	12.5900	0.0000	0.0000	0.0000	0.0000;
	47241	48349	0.011051	0.097888	0.45511	480.35	0	0	0	0	1	0	0	92.0100	-29.1800	-91.1600	-13.3800	0.0000	0.0000	0.0000	0.0000;
	47241	48714	0.001512	0.012422	0.03521	555.14	0	0	0	0	1	0	0	-161.4100	4.8200	161.7600	-5.7800	0.0000	0.0000	0.0000	0.0000;
	47242	47260	0.017829	0.088142	0.00785	136.2	0	0	0	0	1	0	0	24.0400	2.0600	-23.9500	-2.4300	0.0000	0.0000	0.0000	0.0000;
	47243	47244	0.000239	0.001078	0	0	0	0	0	0	1	0	0	-7.5900	-3.5700	7.5900	3.5700	0.0000	0.0000	0.0000	0.0000;
	47244	47255	0.009118	0.04201	0.00765	129.15	0	0	0	0	1	0	0	-14.0600	3.1000	14.0800	-3.8100	0.0000	0.0000	0.0000	0.0000;
	47250	47246	0.005609	0.022473	0.00198	131.76	0	0	0	0	1	0	0	16.7300	3.0800	-16.7200	-3.2300	0.0000	0.0000	0.0000	0.0000;
	47246	47254	0.003816	0.016966	0.00393	109.6	0	0	0	0	1	0	0	2.3500	0.4600	-2.3500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	48867	47246	0.003186	0.011649	0.00153	110.74	0	0	0	0	1	0	0	3.0000	-1.0600	-3.0000	0.9000	0.0000	0.0000	0.0000	0.0000;
	47247	47248	0.000296	0.001098	0	0	0	0	0	0	1	0	0	20.1100	4.2800	-20.1100	-4.2800	0.0000	0.0000	0.0000	0.0000;
	48867	47247	0.010894	0.047503	0.00778	139.22	0	0	0	0	1	0	0	26.7900	7.8000	-26.7100	-8.2700	0.0000	0.0000	0.0000	0.0000;
	47249	47252	0.000677	0.034451	0	329.6	0	0	1	0	1	0	0	82.6700	20.5900	-82.6300	-18.2800	0.0000	0.0000	0.0000	0.0000;
	47249	47253	0.000248	0.001196	0	0	0	0	0	0	1	0	0	-82.6700	-20.5900	82.6900	20.6700	0.0000	0.0000	0.0000	0.0000;
	47250	47252	0.000328	0.016708	0	207.02	0	0	1	0	1	0	0	-65.2200	-10.8900	65.2400	11.5700	0.0000	0.0000	0.0000	0.0000;
	47254	47250	0.00683	0.027662	0.00744	130.28	0	0	0	0	1	0	0	-15.0200	-3.3400	15.0400	2.6100	0.0000	0.0000	0.0000	0.0000;
	48306	47250	0.006017	0.024948	0.00222	129.52	0	0	0	0	1	0	0	-11.4000	-1.5500	11.4100	1.3400	0.0000	0.0000	0.0000	0.0000;
	47250	48867	0.004854	0.015385	0.00094	136.35	0	0	0	0	1	0	0	22.0400	3.8600	-22.0200	-3.8900	0.0000	0.0000	0.0000	0.0000;
	47251	47252	0.0061	0.310636	0	122.58	0	0	1	0	1	0	0	-17.3700	-5.7000	17.3900	6.7100	0.0000	0.0000	0.0000	0.0000;
	47255	47889	0.022637	0.078741	0.01294	136.23	0	0	0	0	1	0	0	-22.8100	1.0300	22.9200	-1.9700	0.0000	0.0000	0.0000	0.0000;
	47257	47262	0.011716	0.050863	0.00834	130.1	0	0	0	0	1	0	0	-15.1600	5.0600	15.1900	-5.8200	0.0000	0.0000	0.0000	0.0000;
	47258	47259	0.000207	0.001038	0	0	0	0	0	0	1	0	0	6.6400	1.6300	-6.6400	-1.6300	0.0000	0.0000	0.0000	0.0000;
	47264	47258	0.018331	0.06054	0.00957	121.67	0	0	0	0	1	0	0	-9.8400	3.7400	9.8600	-4.6900	0.0000	0.0000	0.0000	0.0000;
	47261	47264	0.024531	0.077967	0.0067	134.3	0	0	0	0	1	0	0	22.9600	-8.7700	-22.8300	8.5100	0.0000	0.0000	0.0000	0.0000;
	47262	47263	0.000231	0.001155	0	0	0	0	0	0	1	0	0	4.4100	0.9800	-4.4100	-0.9800	0.0000	0.0000	0.0000	0.0000;
	47262	47264	0.005563	0.030757	0.00464	130.08	0	0	0	0	1	0	0	-17.9600	7.4000	17.9800	-7.7800	0.0000	0.0000	0.0000	0.0000;
	47262	47365	0.05492	0.230321	0.02927	116.28	0	0	0	0	1	0	0	-1.6400	-2.5600	1.6400	-0.5400	0.0000	0.0000	0.0000	0.0000;
	47264	47363	0.029857	0.118408	0.01341	120.85	0	0	0	0	1	0	0	8.6000	-6.6500	-8.5700	5.3500	0.0000	0.0000	0.0000	0.0000;
	47265	48541	0.002965	0.012921	0.00071	124.23	0	0	0	0	1	0	0	-12.0400	1.4100	12.0500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	47266	47287	0.027695	0.099217	0.01608	137.95	0	0	0	0	1	0	0	22.8500	-2.7200	-22.7200	1.4600	0.0000	0.0000	0.0000	0.0000;
	47268	47271	0.006163	0.034143	0.00395	106.48	0	0	0	0	1	0	0	-3.1100	30.0000	3.1600	-30.1300	0.0000	0.0000	0.0000	0.0000;
	47873	47268	0.021574	0.071162	0.00978	110.43	0	0	0	0	1	0	0	3.8900	-18.1500	-3.8300	17.3200	0.0000	0.0000	0.0000	0.0000;
	47269	47270	0.000286	0.001148	0	0	0	0	0	0	1	0	0	6.9400	2.8700	-6.9400	-2.8700	0.0000	0.0000	0.0000	0.0000;
	47269	47277	0.032894	0.11949	0.01841	105.43	0	0	0	0	1	0	0	-3.9100	21.3300	4.0700	-22.5500	0.0000	0.0000	0.0000	0.0000;
	47879	47269	0.008278	0.0306	0.0034	139.65	0	0	0	0	1	0	0	-55.3400	27.1800	55.6500	-26.3800	0.0000	0.0000	0.0000	0.0000;
	47269	48050	0.032658	0.14695	0.01278	138.95	0	0	0	0	1	0	0	-62.5000	8.3600	63.7800	-3.8900	0.0000	0.0000	0.0000	0.0000;
	47269	48055	0.048396	0.176641	0.0177	101.9	0	0	0	0	1	0	0	1.7400	-7.1200	-1.7200	5.3800	0.0000	0.0000	0.0000	0.0000;
	47271	47272	0.000263	0.001018	0	0	0	0	0	0	1	0	0	6.9400	1.6400	-6.9400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	47281	47271	0.013465	0.063168	0.00595	117.51	0	0	0	0	1	0	0	10.2200	-28.5500	-10.1000	28.4900	0.0000	0.0000	0.0000	0.0000;
	47273	47279	0.005868	0.024129	0.00237	138.35	0	0	0	0	1	0	0	51.0000	3.3000	-50.8400	-2.8900	0.0000	0.0000	0.0000	0.0000;
	48225	47273	0.015495	0.052092	0.00588	105.13	0	0	0	0	1	0	0	12.2400	11.7800	-12.1900	-12.2100	0.0000	0.0000	0.0000	0.0000;
	48227	47273	0.018505	0.052382	0.00438	149.03	0	0	0	0	1	0	0	71.5100	1.6100	-70.5700	0.6100	0.0000	0.0000	0.0000	0.0000;
	47274	47275	0.000291	0.001011	0	0	0	0	0	0	1	0	0	28.2200	3.3200	-28.2200	-3.3100	0.0000	0.0000	0.0000	0.0000;
	47278	47274	0.008308	0.036976	0.00532	143.08	0	0	0	0	1	0	0	-65.5000	3.8000	65.8700	-2.6700	0.0000	0.0000	0.0000	0.0000;
	47279	47274	0.005186	0.022497	0.00387	131.43	0	0	0	0	1	0	0	36.5600	-0.8200	-36.4900	0.7500	0.0000	0.0000	0.0000	0.0000;
	47276	47285	0.003074	0.027624	0.09759	450.47	0	0	0	0	1	0	0	36.1600	-8.0400	-36.1200	-2.2600	0.0000	0.0000	0.0000	0.0000;
	48746	47276	0.001783	0.015329	0.06032	551.72	0	0	0	0	1	0	0	123.4500	3.1700	-123.2000	-7.6200	0.0000	0.0000	0.0000	0.0000;
	47276	48801	0.001255	0.01199	0.0321	491.32	0	0	0	0	1	0	0	44.8000	10.3000	-44.7800	-13.5500	0.0000	0.0000	0.0000	0.0000;
	47278	47277	0.010168	0.039214	0.00435	137.56	0	0	0	0	1	0	0	47.3200	-10.5800	-47.0700	11.1100	0.0000	0.0000	0.0000	0.0000;
	47280	47281	0.000278	0.001008	0	0	0	0	0	0	1	0	0	-14.5700	-7.5000	14.5700	7.5000	0.0000	0.0000	0.0000	0.0000;
	47879	47281	0.002884	0.01426	0.0015	142.55	0	0	0	0	1	0	0	61.6300	-23.7200	-61.5100	24.1800	0.0000	0.0000	0.0000	0.0000;
	47281	47883	0.013574	0.043626	0.00574	134.89	0	0	0	0	1	0	0	36.7200	-3.1300	-36.5400	3.1200	0.0000	0.0000	0.0000	0.0000;
	47282	47283	0.000253	0.001114	0	0	0	0	0	0	1	0	0	9.7800	1.3400	-9.7800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	47284	47282	0.020826	0.086191	0.00778	107.62	0	0	0	0	1	0	0	6.7600	2.4500	-6.7500	-3.2200	0.0000	0.0000	0.0000	0.0000;
	48217	47282	0.026813	0.118803	0.00752	112.5	0	0	0	0	1	0	0	3.0300	-2.6500	-3.0300	1.8800	0.0000	0.0000	0.0000	0.0000;
	47339	47284	0.014362	0.066273	0.00544	120.64	0	0	0	0	1	0	0	16.5800	3.3100	-16.5400	-3.7000	0.0000	0.0000	0.0000	0.0000;
	47285	47286	0.000258	0.001023	0	0	0	0	0	0	1	0	0	17.6000	6.2100	-17.6000	-6.2000	0.0000	0.0000	0.0000	0.0000;
	47295	47287	0.016606	0.087849	0.01037	133.35	0	0	0	0	1	0	0	-18.9300	1.6900	18.9800	-2.5100	0.0000	0.0000	0.0000	0.0000;
	47288	47552	0.066289	0.233449	0.02664	130.14	0	0	0	0	1	0	0	-17.3400	-1.2600	17.5300	-0.9700	0.0000	0.0000	0.0000	0.0000;
	47288	47556	0.015036	0.06577	0.01259	124.1	0	0	0	0	1	0	0	12.1500	-0.0600	-12.1300	-1.2000	0.0000	0.0000	0.0000	0.0000;
	47289	47290	0.000218	0.001122	0	0	0	0	0	0	1	0	0	3.7400	0.7200	-3.7400	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47551	47289	0.007521	0.063012	0.12746	470.17	0	0	0	0	1	0	0	-54.2000	-8.1300	54.4000	-3.9900	0.0000	0.0000	0.0000	0.0000;
	47289	48849	0.004386	0.04046	0.08478	481.98	0	0	0	0	1	0	0	-61.8800	2.8100	62.0400	-10.6200	0.0000	0.0000	0.0000	0.0000;
	47294	47291	0.013528	0.041369	0.00614	112.75	0	0	0	0	1	0	0	3.2700	0.9000	-3.2700	-1.5400	0.0000	0.0000	0.0000	0.0000;
	47291	47806	0.018091	0.068406	0.0096	111.83	0	0	0	0	1	0	0	-3.5100	0.7700	3.5100	-1.7700	0.0000	0.0000	0.0000	0.0000;
	47292	47572	0.012415	0.046582	0.00821	114.58	0	0	0	0	1	0	0	-5.0000	-5.3200	5.0000	4.4900	0.0000	0.0000	0.0000	0.0000;
	47574	47292	0.017402	0.060992	0.00531	104.79	0	0	0	0	1	0	0	1.7900	-4.3500	-1.7900	3.8100	0.0000	0.0000	0.0000	0.0000;
	47293	47294	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-7.9000	-0.6800	7.9000	0.6800	0.0000	0.0000	0.0000	0.0000;
	47294	48107	0.021836	0.096581	0.00764	122.87	0	0	0	0	1	0	0	-11.1700	-1.5800	11.1900	0.8900	0.0000	0.0000	0.0000	0.0000;
	47297	47295	0.018517	0.070655	0.01602	127.24	0	0	0	0	1	0	0	-12.6200	2.0600	12.6500	-3.6800	0.0000	0.0000	0.0000	0.0000;
	47296	47574	0.019351	0.095471	0.01192	125.21	0	0	0	0	1	0	0	15.4000	-1.3400	-15.3500	0.3200	0.0000	0.0000	0.0000	0.0000;
	47790	47297	0.02832	0.092672	0.00921	120.93	0	0	0	0	1	0	0	-6.7100	1.5400	6.7300	-2.4900	0.0000	0.0000	0.0000	0.0000;
	47300	47299	0.001288	0.036001	0	282.69	0	0	1.05	0	1	0	0	31.1600	-13.9000	-31.1500	14.3300	0.0000	0.0000	0.0000	0.0000;
	47299	47301	0.00028	0.001019	0	0	0	0	0	0	1	0	0	5.4000	0.7200	-5.4000	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47299	47310	0.028662	0.118387	0.00634	127.03	0	0	0	0	1	0	0	25.7500	-15.0500	-25.5000	15.4500	0.0000	0.0000	0.0000	0.0000;
	47300	52710	0.039947	0.108953	0.0114	75.08	0	0	0	0	1	0	0	-31.1600	13.9000	31.6000	-13.9600	0.0000	0.0000	0.0000	0.0000;
	47308	47302	0.012952	0.053521	0.00416	120.71	0	0	0	0	1	0	0	-23.7200	-13.7500	23.8100	13.7100	0.0000	0.0000	0.0000	0.0000;
	47303	47304	0.000295	0.001062	0	0	0	0	0	0	1	0	0	3.7200	0.3800	-3.7200	-0.3800	0.0000	0.0000	0.0000	0.0000;
	47305	47303	0.02218	0.066381	0.01013	131.4	0	0	0	0	1	0	0	-27.1300	-0.2200	27.2900	-0.2800	0.0000	0.0000	0.0000	0.0000;
	47303	48364	0.007627	0.029096	0.00506	134.86	0	0	0	0	1	0	0	-34.7400	-0.8900	34.8300	0.7500	0.0000	0.0000	0.0000	0.0000;
	47307	47306	0.001943	0.058505	0	270.98	0	0	1.05	0	1	0	0	31.6500	-26.7900	-31.6200	27.8200	0.0000	0.0000	0.0000	0.0000;
	47306	47308	0.000217	0.001189	0	0	0	0	0	0	1	0	0	31.6200	-27.8200	-31.6100	27.8400	0.0000	0.0000	0.0000	0.0000;
	47307	53005	0.049415	0.088817	0.01294	83.89	0	0	0	0	1	0	0	-45.1600	21.1900	46.3100	-20.5200	0.0000	0.0000	0.0000	0.0000;
	47309	47310	0.013151	0.04319	0.00828	140.71	0	0	0	0	1	0	0	-46.8200	-5.5300	47.1100	5.6500	0.0000	0.0000	0.0000	0.0000;
	47309	48364	0.010971	0.045405	0.00583	134.82	0	0	0	0	1	0	0	34.9700	0.7200	-34.8300	-0.7500	0.0000	0.0000	0.0000	0.0000;
	47310	53003	0.025686	0.111119	0.01326	132.22	0	0	0	0	1	0	0	-29.3900	-22.7300	29.7300	22.8100	0.0000	0.0000	0.0000	0.0000;
	47311	47348	0.032682	0.145022	0.01155	131.9	0	0	0	0	1	0	0	32.0200	-5.9100	-31.6700	6.3900	0.0000	0.0000	0.0000	0.0000;
	47312	47313	0.000201	0.001176	0	0	0	0	0	0	1	0	0	8.2600	1.1400	-8.2600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	47312	47348	0.016049	0.066451	0.00823	125.61	0	0	0	0	1	0	0	-22.9600	7.5900	23.0600	-7.9700	0.0000	0.0000	0.0000	0.0000;
	47980	47312	0.03974	0.108709	0.0134	120.93	0	0	0	0	1	0	0	-14.5800	7.7600	14.7000	-8.7300	0.0000	0.0000	0.0000	0.0000;
	47315	47314	0.001295	0.06416	0	135.35	0	0	1	0	1	0	0	13.6100	-23.4800	-13.6000	23.9300	0.0000	0.0000	0.0000	0.0000;
	47314	47317	0.000206	0.001004	0	0	0	0	0	0	1	0	0	20.4500	7.1900	-20.4500	-7.1800	0.0000	0.0000	0.0000	0.0000;
	47314	47318	0.000237	0.001183	0	0	0	0	0	0	1	0	0	-6.8400	-54.6700	6.8500	54.7100	0.0000	0.0000	0.0000	0.0000;
	47316	47315	0.0032	0.13228	0	116.02	0	0	1	0	1	0	0	-31.8300	-0.0200	31.8600	1.3000	0.0000	0.0000	0.0000	0.0000;
	52977	47315	0.004764	0.030847	0.058	279.54	0	0	0	0	1	0	0	45.6000	-27.4700	-45.4700	22.1800	0.0000	0.0000	0.0000	0.0000;
	47321	47316	0.003954	0.022973	0.00219	128.31	0	0	0	0	1	0	0	-31.7900	-0.0300	31.8300	0.0200	0.0000	0.0000	0.0000	0.0000;
	48439	47318	0.001851	0.019257	0.05408	522.22	0	0	0	0	1	0	0	-119.4900	45.6500	119.7700	-48.6400	0.0000	0.0000	0.0000	0.0000;
	47318	48673	0.002776	0.026347	0.22649	562.47	0	0	0	0	1	0	0	-196.0000	-12.1500	196.9900	-3.2500	0.0000	0.0000	0.0000	0.0000;
	47319	47320	0.000226	0.001023	0	0	0	0	0	0	1	0	0	10.2200	2.2300	-10.2200	-2.2300	0.0000	0.0000	0.0000	0.0000;
	47319	47321	0.010476	0.039137	0.00505	119.7	0	0	0	0	1	0	0	12.2600	2.5100	-12.2500	-2.9900	0.0000	0.0000	0.0000	0.0000;
	47319	47322	0.017525	0.064003	0.00822	125.59	0	0	0	0	1	0	0	-22.4900	-4.7400	22.5700	4.1900	0.0000	0.0000	0.0000	0.0000;
	47323	47322	0.001611	0.049053	0	240.71	0	0	1.01875	0	1	0	0	13.7900	-11.6300	-13.7800	11.7800	0.0000	0.0000	0.0000	0.0000;
	47322	47324	0.000208	0.001019	0	0	0	0	0	0	1	0	0	6.4700	1.3600	-6.4700	-1.3600	0.0000	0.0000	0.0000	0.0000;
	47322	52985	0.00864	0.036568	0.00386	116.82	0	0	0	0	1	0	0	-15.2600	-17.3300	15.3000	17.1000	0.0000	0.0000	0.0000	0.0000;
	47323	52976	0.009948	0.023537	0.00129	61.64	0	0	0	0	1	0	0	13.4500	-4.7600	-13.4300	4.6600	0.0000	0.0000	0.0000	0.0000;
	47323	52987	0.021742	0.049002	0.00776	73.17	0	0	0	0	1	0	0	-27.2400	16.3900	27.4400	-16.7800	0.0000	0.0000	0.0000	0.0000;
	47325	47326	0.00022	0.001023	0	0	0	0	0	0	1	0	0	-4.3700	-1.7700	4.3700	1.7700	0.0000	0.0000	0.0000	0.0000;
	47326	47332	0.011137	0.042849	0.00344	143.73	0	0	0	0	1	0	0	-82.8400	13.7100	83.5700	-11.2500	0.0000	0.0000	0.0000	0.0000;
	47328	47327	0.009149	0.034495	0.00399	139.2	0	0	0	0	1	0	0	-61.6900	10.7800	62.0300	-9.9000	0.0000	0.0000	0.0000	0.0000;
	47327	47329	0.017693	0.062828	0.01066	140.3	0	0	0	0	1	0	0	-68.1800	7.2500	68.9700	-5.5700	0.0000	0.0000	0.0000	0.0000;
	47328	47995	0.011588	0.050663	0.00979	134.2	0	0	0	0	1	0	0	45.1900	-13.3200	-44.9500	13.3600	0.0000	0.0000	0.0000	0.0000;
	47332	47329	0.009193	0.043131	0.00298	143.7	0	0	0	0	1	0	0	82.1000	-6.3300	-81.5200	8.7200	0.0000	0.0000	0.0000	0.0000;
	47330	47546	0.061982	0.259145	0.02229	121.6	0	0	0	0	1	0	0	-24.8500	6.2000	25.2700	-6.6300	0.0000	0.0000	0.0000	0.0000;
	47332	47331	0.001092	0.059185	0	223.95	0	0	1	0	1	0	0	-82.8400	8.7900	82.9100	-4.9800	0.0000	0.0000	0.0000	0.0000;
	47332	47331	0.001092	0.059185	0	223.95	0	0	1	0	1	0	0	-82.8400	8.7900	82.9100	-4.9800	0.0000	0.0000	0.0000	0.0000;
	47331	47333	0.000242	0.001186	0	0	0	0	0	0	1	0	0	11.4300	0.8300	-11.4300	-0.8200	0.0000	0.0000	0.0000	0.0000;
	47335	48212	0.007791	0.041103	0.00559	120.66	0	0	0	0	1	0	0	-11.6200	-4.7100	11.6300	4.1700	0.0000	0.0000	0.0000	0.0000;
	47337	47336	0.000767	0.041033	0	214.18	0	0	1.0125	0	1	0	0	-99.7600	-17.1900	99.8400	21.1700	0.0000	0.0000	0.0000	0.0000;
	47336	47338	0.000286	0.001153	0	0	0	0	0	0	1	0	0	16.3000	2.7100	-16.3000	-2.7000	0.0000	0.0000	0.0000	0.0000;
	47336	47940	0.003097	0.03339	0.05321	496.27	0	0	0	0	1	0	0	-123.7400	-5.5200	124.1800	4.5400	0.0000	0.0000	0.0000	0.0000;
	48222	47336	0.002066	0.019521	0.09429	474.82	0	0	0	0	1	0	0	-7.6000	5.3200	7.6000	-15.4300	0.0000	0.0000	0.0000	0.0000;
	47337	48212	0.027621	0.085189	0.00945	129.06	0	0	0	0	1	0	0	20.8800	5.3700	-20.7600	-6.0100	0.0000	0.0000	0.0000	0.0000;
	48217	47337	0.017437	0.095719	0.00982	144.45	0	0	0	0	1	0	0	-77.8600	-7.2200	78.8900	11.8200	0.0000	0.0000	0.0000	0.0000;
	47339	47345	0.008981	0.042737	0.011	123.85	0	0	0	0	1	0	0	-19.0100	9.6400	19.0500	-10.6100	0.0000	0.0000	0.0000	0.0000;
	47655	47340	0.015065	0.061826	0.00277	126.5	0	0	0	0	1	0	0	-28.2200	7.1000	28.3400	-6.8900	0.0000	0.0000	0.0000	0.0000;
	47341	47343	0.006073	0.033977	0.003	118.37	0	0	0	0	1	0	0	-13.1400	0.4300	13.1500	-0.6900	0.0000	0.0000	0.0000	0.0000;
	47341	47655	0.016051	0.072379	0.01345	112.34	0	0	0	0	1	0	0	7.4600	-1.9100	-7.4500	0.5400	0.0000	0.0000	0.0000	0.0000;
	47342	47343	0.000278	0.001047	0	0	0	0	0	0	1	0	0	-5.4300	-2.3400	5.4300	2.3400	0.0000	0.0000	0.0000	0.0000;
	47344	47345	0.00024	0.001188	0	0	0	0	0	0	1	0	0	-5.0400	-1.8800	5.0400	1.8900	0.0000	0.0000	0.0000	0.0000;
	47655	47345	0.014281	0.06726	0.00793	123.1	0	0	0	0	1	0	0	24.1800	-9.1400	-24.0900	8.7300	0.0000	0.0000	0.0000	0.0000;
	47346	47347	0.000269	0.00117	0	0	0	0	0	0	1	0	0	-14.6800	-4.5000	14.6800	4.5000	0.0000	0.0000	0.0000	0.0000;
	47347	47349	0.029266	0.112006	0.00583	120.45	0	0	0	0	1	0	0	-12.7900	0.9700	12.8400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	47350	47351	0.000244	0.001083	0	0	0	0	0	0	1	0	0	4.9200	0.9100	-4.9200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	47352	47350	0.025268	0.080003	0.00503	132.48	0	0	0	0	1	0	0	-38.1000	20.2600	38.5800	-19.2400	0.0000	0.0000	0.0000	0.0000;
	47350	47980	0.011093	0.046196	0.00625	112.09	0	0	0	0	1	0	0	-5.0500	8.4100	5.0600	-8.9700	0.0000	0.0000	0.0000	0.0000;
	47350	48026	0.018701	0.089679	0.00623	130.24	0	0	0	0	1	0	0	-38.4500	9.9100	38.7500	-9.0600	0.0000	0.0000	0.0000	0.0000;
	47352	47353	0.000277	0.001155	0	0	0	0	0	0	1	0	0	8.9600	1.3900	-8.9600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	47352	47354	0.014814	0.063423	0.00636	125.78	0	0	0	0	1	0	0	29.1400	-21.6500	-28.9400	21.8600	0.0000	0.0000	0.0000	0.0000;
	47355	47356	0.000247	0.001076	0	0	0	0	0	0	1	0	0	6.6800	1.8400	-6.6800	-1.8400	0.0000	0.0000	0.0000	0.0000;
	47355	47358	0.014582	0.079647	0.00704	137.38	0	0	0	0	1	0	0	25.3700	2.0300	-25.2800	-2.3300	0.0000	0.0000	0.0000	0.0000;
	48846	47355	0.014796	0.061488	0.00999	132.38	0	0	0	0	1	0	0	18.4800	0.8100	-18.4300	-1.7200	0.0000	0.0000	0.0000	0.0000;
	47357	47358	0.035301	0.178428	0.02044	128.5	0	0	0	0	1	0	0	-18.4000	-0.1700	18.5100	-1.4900	0.0000	0.0000	0.0000	0.0000;
	47803	47357	0.008525	0.040478	0.00913	138.97	0	0	0	0	1	0	0	-29.7000	-1.8000	29.7700	1.1500	0.0000	0.0000	0.0000	0.0000;
	47357	48108	0.026518	0.125521	0.01433	129.32	0	0	0	0	1	0	0	-18.3700	-3.0200	18.4500	1.8700	0.0000	0.0000	0.0000	0.0000;
	47359	47360	0.000275	0.001122	0	0	0	0	0	0	1	0	0	6.1500	1.3800	-6.1500	-1.3800	0.0000	0.0000	0.0000	0.0000;
	47359	47361	0.011119	0.044852	0.00477	117.29	0	0	0	0	1	0	0	5.7400	-0.7500	-5.7400	0.2600	0.0000	0.0000	0.0000	0.0000;
	47361	47806	0.057129	0.254979	0.02895	122.95	0	0	0	0	1	0	0	9.4100	-2.2000	-9.3600	-0.6400	0.0000	0.0000	0.0000	0.0000;
	47362	47363	0.000278	0.001176	0	0	0	0	0	0	1	0	0	-5.1700	-0.7800	5.1700	0.7800	0.0000	0.0000	0.0000	0.0000;
	47370	47363	0.021837	0.088589	0.00678	99.94	0	0	0	0	1	0	0	-3.4000	5.4300	3.4100	-6.1200	0.0000	0.0000	0.0000	0.0000;
	47364	47365	0.00022	0.001141	0	0	0	0	0	0	1	0	0	-9.7000	-0.8900	9.7000	0.8900	0.0000	0.0000	0.0000	0.0000;
	47368	47365	0.01997	0.086337	0.00905	103.6	0	0	0	0	1	0	0	-0.6200	-4.3900	0.6300	3.4400	0.0000	0.0000	0.0000	0.0000;
	47371	47365	0.019305	0.070422	0.00773	102.39	0	0	0	0	1	0	0	-2.5800	-1.9300	2.5800	1.1100	0.0000	0.0000	0.0000	0.0000;
	47532	47365	0.022847	0.10339	0.01423	121.52	0	0	0	0	1	0	0	14.6000	3.5900	-14.5500	-4.9000	0.0000	0.0000	0.0000	0.0000;
	47366	47367	0.000259	0.001197	0	0	0	0	0	0	1	0	0	9.7100	3.5100	-9.7100	-3.5100	0.0000	0.0000	0.0000	0.0000;
	47533	47366	0.002011	0.01829	0.08647	445.42	0	0	0	0	1	0	0	-30.3600	-20.8100	30.3800	11.6100	0.0000	0.0000	0.0000	0.0000;
	47783	47366	0.002305	0.023552	0.0713	460.39	0	0	0	0	1	0	0	40.1300	7.7100	-40.0900	-15.1300	0.0000	0.0000	0.0000	0.0000;
	47369	47371	0.029025	0.136422	0.01472	116.45	0	0	0	0	1	0	0	4.4800	-0.3900	-4.4800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	47369	47478	0.045719	0.23129	0.02156	123.68	0	0	0	0	1	0	0	-8.8100	3.3400	8.8500	-5.4200	0.0000	0.0000	0.0000	0.0000;
	47369	47532	0.050404	0.231327	0.02786	119.98	0	0	0	0	1	0	0	-4.6200	-3.6800	4.6300	0.7400	0.0000	0.0000	0.0000	0.0000;
	47370	48103	0.018105	0.093402	0.00994	103.45	0	0	0	0	1	0	0	-0.7700	3.8200	0.7800	-4.8700	0.0000	0.0000	0.0000	0.0000;
	47372	47784	0.022997	0.095213	0.01005	117.59	0	0	0	0	1	0	0	-13.1500	3.3200	13.1900	-4.2300	0.0000	0.0000	0.0000	0.0000;
	47373	47399	0.015384	0.082223	0.00775	133.05	0	0	0	0	1	0	0	45.9200	-4.6500	-45.6100	5.4800	0.0000	0.0000	0.0000	0.0000;
	47373	48207	0.009945	0.046041	0.00557	139.2	0	0	0	0	1	0	0	-64.9300	-0.8900	65.3200	2.1300	0.0000	0.0000	0.0000	0.0000;
	47374	47375	0.000253	0.001083	0	0	0	0	0	0	1	0	0	12.5100	1.8700	-12.5100	-1.8700	0.0000	0.0000	0.0000	0.0000;
	47374	47378	0.003126	0.016891	0.00149	127.17	0	0	0	0	1	0	0	-36.0700	27.0500	36.1300	-26.8800	0.0000	0.0000	0.0000	0.0000;
	47379	47374	0.010824	0.042063	0.00625	120.33	0	0	0	0	1	0	0	-29.0600	19.7600	29.1800	-19.9200	0.0000	0.0000	0.0000	0.0000;
	47374	47383	0.015776	0.06101	0.00417	101.88	0	0	0	0	1	0	0	-5.6300	-8.9900	5.6500	8.6100	0.0000	0.0000	0.0000	0.0000;
	47376	47377	0.000296	0.00119	0	0	0	0	0	0	1	0	0	22.5200	6.7300	-22.5200	-6.7200	0.0000	0.0000	0.0000	0.0000;
	47376	47391	0.006677	0.034389	0.0028	103.55	0	0	0	0	1	0	0	10.1100	7.0800	-10.1000	-7.3200	0.0000	0.0000	0.0000	0.0000;
	47378	47387	0.011533	0.051194	0.00401	132.94	0	0	0	0	1	0	0	-48.6400	23.5400	48.9600	-22.5200	0.0000	0.0000	0.0000	0.0000;
	47379	47381	0.006445	0.029043	0.00222	103.63	0	0	0	0	1	0	0	7.1400	-24.4800	-7.1000	24.4200	0.0000	0.0000	0.0000	0.0000;
	47380	47381	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-9.4100	52.4700	9.4100	-52.4400	0.0000	0.0000	0.0000	0.0000;
	47381	47400	0.005915	0.028192	0.00447	113.81	0	0	0	0	1	0	0	-2.3200	28.0200	2.3600	-28.2900	0.0000	0.0000	0.0000	0.0000;
	47382	47383	0.000279	0.001098	0	0	0	0	0	0	1	0	0	-9.4100	-2.6600	9.4100	2.6600	0.0000	0.0000	0.0000	0.0000;
	47383	47393	0.015122	0.063478	0.00363	113.31	0	0	0	0	1	0	0	-15.0500	-11.2700	15.1000	11.0900	0.0000	0.0000	0.0000	0.0000;
	47389	47384	0.007847	0.039794	0.00663	100.04	0	0	0	0	1	0	0	-2.4400	4.2200	2.4400	-4.8900	0.0000	0.0000	0.0000	0.0000;
	47396	47384	0.011438	0.04392	0.003	107.01	0	0	0	0	1	0	0	9.7000	-3.8200	-9.6900	3.5600	0.0000	0.0000	0.0000	0.0000;
	47385	47386	0.000202	0.001141	0	0	0	0	0	0	1	0	0	-7.4700	-2.2100	7.4700	2.2100	0.0000	0.0000	0.0000	0.0000;
	47396	47386	0.00819	0.032298	0.00351	125.26	0	0	0	0	1	0	0	-30.1700	12.1100	30.2500	-12.1400	0.0000	0.0000	0.0000	0.0000;
	47387	47388	0.000212	0.001007	0	0	0	0	0	0	1	0	0	11.1000	2.4000	-11.1000	-2.3900	0.0000	0.0000	0.0000	0.0000;
	47389	47387	0.012125	0.039333	0.00365	137.45	0	0	0	0	1	0	0	60.5300	-18.9700	-60.0600	20.1300	0.0000	0.0000	0.0000	0.0000;
	47389	47390	0.000245	0.001031	0	0	0	0	0	0	1	0	0	7.4700	2.6700	-7.4700	-2.6700	0.0000	0.0000	0.0000	0.0000;
	48009	47391	0.006904	0.024544	0.00219	114.15	0	0	0	0	1	0	0	-0.4100	-4.1800	0.4100	3.9600	0.0000	0.0000	0.0000	0.0000;
	47393	47392	0.014311	0.055112	0.00383	123.44	0	0	0	0	1	0	0	-28.0900	28.2600	28.3000	-27.8500	0.0000	0.0000	0.0000	0.0000;
	47395	47392	0.019618	0.075856	0.01164	128.88	0	0	0	0	1	0	0	38.1500	-26.5300	-37.7400	26.8800	0.0000	0.0000	0.0000	0.0000;
	47394	47395	0.000219	0.001174	0	0	0	0	0	0	1	0	0	-36.7800	-7.2400	36.7900	7.2600	0.0000	0.0000	0.0000	0.0000;
	47396	47395	0.013311	0.039439	0.00337	110.97	0	0	0	0	1	0	0	7.4800	-11.5200	-7.4600	11.2400	0.0000	0.0000	0.0000	0.0000;
	47397	47398	0.000267	0.001147	0	0	0	0	0	0	1	0	0	13.0100	5.5800	-13.0100	-5.5800	0.0000	0.0000	0.0000	0.0000;
	47397	47400	0.005553	0.025422	0.0024	118.46	0	0	0	0	1	0	0	3.9800	-14.0800	-3.9700	13.8700	0.0000	0.0000	0.0000	0.0000;
	47397	48123	0.019016	0.079751	0.01305	126.06	0	0	0	0	1	0	0	-16.9900	8.5000	17.0500	-9.5800	0.0000	0.0000	0.0000	0.0000;
	47399	47400	0.011623	0.04468	0.00409	121.75	0	0	0	0	1	0	0	24.4900	-11.6500	-24.4100	11.5300	0.0000	0.0000	0.0000	0.0000;
	47401	47402	0.000272	0.001049	0	0	0	0	0	0	1	0	0	4.0900	1.1600	-4.0900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	47401	47786	0.015254	0.073835	0.00942	124.66	0	0	0	0	1	0	0	-32.3100	7.2000	32.4700	-7.4400	0.0000	0.0000	0.0000	0.0000;
	47401	48977	0.032169	0.087906	0.01396	121.34	0	0	0	0	1	0	0	28.2200	-8.3500	-27.9700	7.5600	0.0000	0.0000	0.0000	0.0000;
	48977	47403	0.013646	0.059477	0.00793	108.79	0	0	0	0	1	0	0	4.1000	-14.0400	-4.0800	13.3000	0.0000	0.0000	0.0000	0.0000;
	47404	48359	0.013015	0.065947	0.00926	112.93	0	0	0	0	1	0	0	-7.6900	22.9300	7.7700	-23.5400	0.0000	0.0000	0.0000	0.0000;
	47405	47406	0.000258	0.001116	0	0	0	0	0	0	1	0	0	6.4400	2.1100	-6.4400	-2.1100	0.0000	0.0000	0.0000	0.0000;
	47405	47420	0.01924	0.081988	0.00749	125.78	0	0	0	0	1	0	0	30.4700	-8.8800	-30.2800	8.9000	0.0000	0.0000	0.0000	0.0000;
	47788	47405	0.014585	0.059723	0.00637	129.63	0	0	0	0	1	0	0	37.1000	-6.6100	-36.9000	6.7700	0.0000	0.0000	0.0000	0.0000;
	47407	47420	0.0112	0.060912	0.00633	152.56	0	0	0	0	1	0	0	-86.1800	10.2300	87.0000	-6.4100	0.0000	0.0000	0.0000	0.0000;
	48028	47407	0.016953	0.077325	0.01276	145.42	0	0	0	0	1	0	0	-72.8800	16.1800	73.8000	-13.2700	0.0000	0.0000	0.0000	0.0000;
	47409	47408	0.006298	0.032956	0.005	137.4	0	0	0	0	1	0	0	-44.8900	-3.6700	45.0100	3.7800	0.0000	0.0000	0.0000	0.0000;
	47411	47408	0.011538	0.046989	0.00614	140.43	0	0	0	0	1	0	0	52.9200	5.1800	-52.6100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	47409	48467	0.012751	0.047629	0.00545	132.73	0	0	0	0	1	0	0	37.2900	0.2800	-37.1200	-0.2100	0.0000	0.0000	0.0000	0.0000;
	47410	47413	0.0034	0.131792	0	249.55	0	0	1	0	1	0	0	68.5400	3.9200	-68.3900	1.8500	0.0000	0.0000	0.0000	0.0000;
	47410	47414	0.000204	0.001128	0	0	0	0	0	0	1	0	0	17.4500	2.8300	-17.4500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	47410	48029	0.003437	0.032517	0.06963	520.17	0	0	0	0	1	0	0	151.1700	-23.2500	-150.4300	22.7400	0.0000	0.0000	0.0000	0.0000;
	48572	47410	0.002576	0.02509	0.04656	577.52	0	0	0	0	1	0	0	238.5100	-8.3400	-237.1600	16.5000	0.0000	0.0000	0.0000	0.0000;
	47411	47413	-0.002147	-0.083222	0	199.55	0	0	1	0	1	0	0	-68.4900	-1.8000	68.3900	-1.8500	0.0000	0.0000	0.0000	0.0000;
	47411	48300	0.010713	0.046071	0.00249	122.76	0	0	0	0	1	0	0	15.5700	-3.3800	-15.5500	3.2200	0.0000	0.0000	0.0000	0.0000;
	47412	47413	0.007442	0.288437	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47415	47416	0.000224	0.001065	0	0	0	0	0	0	1	0	0	3.5200	0.2500	-3.5200	-0.2500	0.0000	0.0000	0.0000	0.0000;
	47417	47415	0.015888	0.074225	0.00989	100.15	0	0	0	0	1	0	0	6.0800	-3.5400	-6.0800	2.5100	0.0000	0.0000	0.0000	0.0000;
	47415	48569	0.016312	0.080218	0.00799	101.75	0	0	0	0	1	0	0	2.5600	-2.7500	-2.5500	1.9000	0.0000	0.0000	0.0000	0.0000;
	47417	47418	0.000278	0.001018	0	0	0	0	0	0	1	0	0	3.8700	1.8100	-3.8700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	47419	48300	0.008041	0.046253	0.00323	112.87	0	0	0	0	1	0	0	10.1600	-4.7800	-10.1500	4.4800	0.0000	0.0000	0.0000	0.0000;
	47419	48877	0.017182	0.074884	0.00886	120.83	0	0	0	0	1	0	0	-18.6100	1.3400	18.6600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	47420	48977	0.017616	0.064757	0.00825	143.77	0	0	0	0	1	0	0	-63.4400	-4.1800	64.1200	5.8300	0.0000	0.0000	0.0000	0.0000;
	47426	47421	0.012754	0.064037	0.00569	126.2	0	0	0	0	1	0	0	-34.3800	-0.2300	34.5300	0.4100	0.0000	0.0000	0.0000	0.0000;
	47421	47955	0.013233	0.055532	0.00422	135.31	0	0	0	0	1	0	0	-54.3300	-6.8100	54.7200	8.0300	0.0000	0.0000	0.0000	0.0000;
	47426	47422	0.011523	0.051634	0.00505	109.76	0	0	0	0	1	0	0	13.5000	-4.1300	-13.4800	3.7300	0.0000	0.0000	0.0000	0.0000;
	48133	47422	0.011012	0.063229	0.0046	113.93	0	0	0	0	1	0	0	6.3400	10.3500	-6.3200	-10.7200	0.0000	0.0000	0.0000	0.0000;
	47424	47423	0.00014	0.01057	0	972.58	0	0	1.0125	0	1	0	0	-406.0200	-73.5400	406.2400	90.2400	0.0000	0.0000	0.0000	0.0000;
	47423	47425	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-406.2400	199.9500	406.6100	-197.7500	0.0000	0.0000	0.0000	0.0000;
	47442	47424	0.002541	0.01809	0.04273	543.73	0	0	0	0	1	0	0	-65.1300	-48.3100	65.2700	44.6900	0.0000	0.0000	0.0000	0.0000;
	47425	48488	0.000507	0.008016	0.7273	2828.29	0	0	0	0	1	0	0	-1148.7200	131.4400	1154.9700	-111.7800	0.0000	0.0000	0.0000	0.0000;
	47427	47428	0.000225	0.001137	0	0	0	0	0	0	1	0	0	-8.0800	-1.2400	8.0800	1.2400	0.0000	0.0000	0.0000	0.0000;
	47471	47428	0.009236	0.041588	0.00748	129.41	0	0	0	0	1	0	0	-34.7800	1.5500	34.8800	-1.8600	0.0000	0.0000	0.0000	0.0000;
	47429	47430	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-55.5400	-106.5000	55.5800	106.6600	0.0000	0.0000	0.0000	0.0000;
	47430	48727	0.002122	0.020134	0.05271	561.82	0	0	0	0	1	0	0	-233.5800	-11.8500	234.6500	16.2900	0.0000	0.0000	0.0000	0.0000;
	47430	48755	0.001241	0.011318	0.05831	536.86	0	0	0	0	1	0	0	-124.6900	-62.6300	124.9100	58.2800	0.0000	0.0000	0.0000	0.0000;
	47432	47431	0.002951	0.014373	0.00145	123.95	0	0	0	0	1	0	0	40.2200	-35.9000	-40.1400	36.1500	0.0000	0.0000	0.0000	0.0000;
	47431	47453	0.005228	0.021674	0.00427	109.81	0	0	0	0	1	0	0	-9.5500	8.3200	9.5600	-8.7300	0.0000	0.0000	0.0000	0.0000;
	47432	47433	0.00026	0.001115	0	0	0	0	0	0	1	0	0	20.3400	3.6000	-20.3400	-3.6000	0.0000	0.0000	0.0000	0.0000;
	47432	47434	0.005778	0.023887	0.00248	128.69	0	0	0	0	1	0	0	-52.4200	33.6600	52.6400	-33.0300	0.0000	0.0000	0.0000	0.0000;
	48483	47432	0.003762	0.019279	0.00359	109.65	0	0	0	0	1	0	0	8.1400	1.0100	-8.1400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	47434	47435	0.000206	0.001101	0	0	0	0	0	0	1	0	0	20.3400	1.7300	-20.3400	-1.7200	0.0000	0.0000	0.0000	0.0000;
	47434	47446	0.007001	0.025443	0.00231	125.8	0	0	0	0	1	0	0	-30.5900	6.0400	30.6600	-6.0400	0.0000	0.0000	0.0000	0.0000;
	47434	47448	0.010537	0.037886	0.0062	131.2	0	0	0	0	1	0	0	-42.3800	25.2500	42.6300	-24.9900	0.0000	0.0000	0.0000	0.0000;
	47436	47437	0.000271	0.001078	0	0	0	0	0	0	1	0	0	26.8400	3.5400	-26.8400	-3.5400	0.0000	0.0000	0.0000	0.0000;
	47445	47436	0.011189	0.039874	0.0052	135.45	0	0	0	0	1	0	0	-50.0400	11.8800	50.3300	-11.3700	0.0000	0.0000	0.0000	0.0000;
	47436	47466	0.00759	0.033723	0.0046	133.08	0	0	0	0	1	0	0	-47.6800	6.3900	47.8500	-6.1000	0.0000	0.0000	0.0000	0.0000;
	47436	47470	0.011489	0.042219	0.00598	128.46	0	0	0	0	1	0	0	-29.4900	1.4300	29.5900	-1.6800	0.0000	0.0000	0.0000	0.0000;
	47438	47441	0.002877	0.091418	0	376.23	0	0	1	0	1	0	0	167.1000	40.1900	-166.3100	-15.2600	0.0000	0.0000	0.0000	0.0000;
	47438	47442	0.000256	0.00101	0	0	0	0	0	0	1	0	0	-167.1000	-40.1900	167.1700	40.4600	0.0000	0.0000	0.0000	0.0000;
	47439	47441	-0.000505	-0.016055	0	226.23	0	0	1	0	1	0	0	-166.4500	-19.6400	166.3100	15.2600	0.0000	0.0000	0.0000	0.0000;
	47439	47470	0.007628	0.034196	0.00346	130.81	0	0	0	0	1	0	0	35.5800	0.2300	-35.4800	-0.1600	0.0000	0.0000	0.0000	0.0000;
	47440	47441	0.011182	0.355355	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47443	47444	0.000255	0.001017	0	0	0	0	0	0	1	0	0	21.9400	7.8600	-21.9300	-7.8600	0.0000	0.0000	0.0000	0.0000;
	47449	47443	0.005471	0.02532	0.0028	139.38	0	0	0	0	1	0	0	71.8300	-9.0300	-71.5500	10.0500	0.0000	0.0000	0.0000	0.0000;
	47455	47445	0.012986	0.054793	0.00607	117.09	0	0	0	0	1	0	0	-22.2600	24.6400	22.4000	-24.6700	0.0000	0.0000	0.0000	0.0000;
	47446	47450	0.005436	0.02814	0.00388	146.65	0	0	0	0	1	0	0	-98.9800	25.2600	99.5300	-22.8100	0.0000	0.0000	0.0000	0.0000;
	47456	47446	0.005403	0.018223	0.00349	135.55	0	0	0	0	1	0	0	-52.3900	22.8300	52.5600	-22.6100	0.0000	0.0000	0.0000	0.0000;
	47448	47447	0.007032	0.026059	0.00226	132.32	0	0	0	0	1	0	0	-41.9300	1.0700	42.0500	-0.8500	0.0000	0.0000	0.0000	0.0000;
	47447	47450	0.002609	0.012377	0.00184	138.84	0	0	0	0	1	0	0	-60.5200	0.1700	60.6100	0.0800	0.0000	0.0000	0.0000	0.0000;
	47448	47974	0.004845	0.023075	0.00593	118.64	0	0	0	0	1	0	0	-19.1700	17.6600	19.2000	-18.1100	0.0000	0.0000	0.0000	0.0000;
	47473	47449	0.008201	0.031206	0.00331	143.74	0	0	0	0	1	0	0	90.9500	-1.3400	-90.3000	3.5000	0.0000	0.0000	0.0000	0.0000;
	47450	47451	0.000237	0.001018	0	0	0	0	0	0	1	0	0	18.4700	8.0300	-18.4700	-8.0300	0.0000	0.0000	0.0000	0.0000;
	47450	48920	0.017833	0.059493	0.00562	152.4	0	0	0	0	1	0	0	-89.3000	7.3500	90.7000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	47450	48920	0.017833	0.059493	0.00562	152.4	0	0	0	0	1	0	0	-89.3000	7.3500	90.7000	-3.2800	0.0000	0.0000	0.0000	0.0000;
	47453	47452	0.006366	0.032698	0.00301	111.61	0	0	0	0	1	0	0	14.9400	-20.5600	-14.9000	20.4400	0.0000	0.0000	0.0000	0.0000;
	47452	47455	0.004548	0.023701	0.00465	124.68	0	0	0	0	1	0	0	-34.7400	42.0700	34.8700	-41.8800	0.0000	0.0000	0.0000	0.0000;
	47453	47454	0.000202	0.001141	0	0	0	0	0	0	1	0	0	10.7800	3.5400	-10.7800	-3.5400	0.0000	0.0000	0.0000	0.0000;
	48483	47453	0.004002	0.01365	0.00343	128.54	0	0	0	0	1	0	0	35.3500	-25.8600	-35.2800	25.7500	0.0000	0.0000	0.0000	0.0000;
	47455	47465	0.040996	0.162547	0.01105	113.23	0	0	0	0	1	0	0	-17.5600	15.5000	17.7900	-15.7400	0.0000	0.0000	0.0000	0.0000;
	47456	48483	0.005016	0.021975	0.00239	130.79	0	0	0	0	1	0	0	41.6000	-25.5200	-41.4900	25.7800	0.0000	0.0000	0.0000	0.0000;
	47457	47458	0.002326	0.009822	0.00103	139.81	0	0	0	0	1	0	0	66.8400	16.8400	-66.7400	-16.4800	0.0000	0.0000	0.0000	0.0000;
	47457	47780	0.01437	0.064852	0.01387	141.35	0	0	0	0	1	0	0	-87.1900	-28.0600	88.3600	31.9100	0.0000	0.0000	0.0000	0.0000;
	47457	47967	0.005125	0.025171	0.00662	114.34	0	0	0	0	1	0	0	1.7600	6.3800	-1.7500	-7.0400	0.0000	0.0000	0.0000	0.0000;
	47972	47458	0.00263	0.011826	0.00106	129.51	0	0	0	0	1	0	0	-37.5000	-11.7700	37.5400	11.8400	0.0000	0.0000	0.0000	0.0000;
	47459	47462	0.0001	0.001215	0	498.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47459	47463	0.000213	0.001035	0	0	0	0	0	0	1	0	0	-34.3500	-8.8600	34.3500	8.8700	0.0000	0.0000	0.0000	0.0000;
	47459	47464	0.00021	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47460	47462	0.001843	0.055655	0	249.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47461	47462	0.001843	0.055655	0	249.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47463	47971	0.012468	0.047851	0.01238	144.2	0	0	0	0	1	0	0	-86.9600	-2.2500	87.8900	4.5500	0.0000	0.0000	0.0000	0.0000;
	47974	47463	0.004634	0.014542	0.00187	135.59	0	0	0	0	1	0	0	-52.4800	6.8300	52.6100	-6.6200	0.0000	0.0000	0.0000	0.0000;
	47465	47965	0.007132	0.030665	0.00221	135.2	0	0	0	0	1	0	0	-52.1300	-1.6300	52.3300	2.2400	0.0000	0.0000	0.0000	0.0000;
	47466	47467	0.000251	0.00117	0	0	0	0	0	0	1	0	0	15.6200	5.3100	-15.6200	-5.3000	0.0000	0.0000	0.0000	0.0000;
	47472	47466	0.012078	0.047413	0.00514	138.14	0	0	0	0	1	0	0	63.9400	0.5500	-63.4700	0.7900	0.0000	0.0000	0.0000	0.0000;
	47468	47469	0.000286	0.001021	0	0	0	0	0	0	1	0	0	-13.3300	-2.5400	13.3300	2.5400	0.0000	0.0000	0.0000	0.0000;
	47469	47474	0.004101	0.018854	0.00197	136.07	0	0	0	0	1	0	0	-49.2800	-6.8500	49.3800	7.0900	0.0000	0.0000	0.0000	0.0000;
	47969	47469	0.005759	0.02344	0.00396	132.31	0	0	0	0	1	0	0	-38.7600	-6.1300	38.8500	6.0700	0.0000	0.0000	0.0000	0.0000;
	47469	47971	0.00682	0.027813	0.0063	105.45	0	0	0	0	1	0	0	-2.9000	-1.7600	2.9000	1.1100	0.0000	0.0000	0.0000	0.0000;
	47472	48920	0.006951	0.027945	0.00404	143.24	0	0	0	0	1	0	0	-82.4100	-6.0800	82.8700	7.5000	0.0000	0.0000	0.0000	0.0000;
	47473	47969	0.009277	0.03622	0.00664	112.73	0	0	0	0	1	0	0	4.7700	4.0400	-4.7700	-4.7100	0.0000	0.0000	0.0000	0.0000;
	47971	47473	0.006738	0.033138	0.00172	121.98	0	0	0	0	1	0	0	24.9400	1.6900	-24.9000	-1.6700	0.0000	0.0000	0.0000	0.0000;
	47473	48920	0.00783	0.03147	0.00383	143.86	0	0	0	0	1	0	0	-84.2300	-5.4500	84.7700	7.2200	0.0000	0.0000	0.0000	0.0000;
	47474	47971	0.006072	0.028661	0.00196	126.76	0	0	0	0	1	0	0	29.7200	3.2900	-29.6600	-3.2500	0.0000	0.0000	0.0000	0.0000;
	48920	47474	0.002605	0.011333	0.00182	146.45	0	0	0	0	1	0	0	87.7900	12.2600	-87.6000	-11.6000	0.0000	0.0000	0.0000	0.0000;
	47476	47475	0.007754	0.029116	0.00632	142.33	0	0	0	0	1	0	0	64.6300	-2.8800	-64.3000	3.5000	0.0000	0.0000	0.0000	0.0000;
	47475	47587	0.0345	0.130008	0.00793	139.16	0	0	0	0	1	0	0	52.9600	-8.2300	-51.9400	11.3000	0.0000	0.0000	0.0000	0.0000;
	47477	47478	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-3.9600	-1.0600	3.9600	1.0600	0.0000	0.0000	0.0000	0.0000;
	47479	47478	0.020204	0.062481	0.00702	119.32	0	0	0	0	1	0	0	12.8400	-4.9900	-12.8100	4.3600	0.0000	0.0000	0.0000	0.0000;
	47479	47496	0.014048	0.06627	0.00886	122.66	0	0	0	0	1	0	0	-19.7800	1.4700	19.8400	-2.1500	0.0000	0.0000	0.0000	0.0000;
	47481	47480	0.001443	0.062719	0	93.41	0	0	1	0	1	0	0	-3.2900	-10.9400	3.2900	11.0100	0.0000	0.0000	0.0000	0.0000;
	47480	47483	0.000277	0.001153	0	0	0	0	0	0	1	0	0	-13.9200	-12.2000	13.9300	12.2000	0.0000	0.0000	0.0000	0.0000;
	47480	47484	0.000259	0.001089	0	0	0	0	0	0	1	0	0	10.6300	1.1800	-10.6300	-1.1800	0.0000	0.0000	0.0000	0.0000;
	47482	47481	0.003909	0.149914	0	138.28	0	0	1	0	1	0	0	-66.0700	-2.4000	66.2300	8.5400	0.0000	0.0000	0.0000	0.0000;
	47481	52216	0.011119	0.063446	0.1192	283.29	0	0	0	0	1	0	0	-62.9400	2.4000	63.3500	-13.0600	0.0000	0.0000	0.0000	0.0000;
	48813	47482	0.003467	0.01313	0.00162	144.52	0	0	0	0	1	0	0	-65.9300	-2.0400	66.0700	2.4000	0.0000	0.0000	0.0000	0.0000;
	47483	47783	0.004201	0.035965	0.15557	482.95	0	0	0	0	1	0	0	55.5700	-5.1300	-55.4500	-10.9800	0.0000	0.0000	0.0000	0.0000;
	48433	47483	0.00305	0.027877	0.14336	496.56	0	0	0	0	1	0	0	69.6300	-7.5600	-69.5000	-7.0700	0.0000	0.0000	0.0000	0.0000;
	47485	47486	0.000269	0.001047	0	0	0	0	0	0	1	0	0	12.4100	1.5800	-12.4100	-1.5800	0.0000	0.0000	0.0000	0.0000;
	47485	47487	0.009281	0.042871	0.0067	98.69	0	0	0	0	1	0	0	1.0100	24.3500	-0.9600	-24.8200	0.0000	0.0000	0.0000	0.0000;
	47485	48099	0.012545	0.061296	0.00634	116.62	0	0	0	0	1	0	0	-13.4200	5.8200	13.4500	-6.3800	0.0000	0.0000	0.0000	0.0000;
	47487	47488	0.000249	0.001132	0	0	0	0	0	0	1	0	0	12.4100	3.0200	-12.4100	-3.0200	0.0000	0.0000	0.0000	0.0000;
	47489	47487	0.005668	0.020442	0.00267	120.26	0	0	0	0	1	0	0	12.7800	-21.0800	-12.7400	20.9200	0.0000	0.0000	0.0000	0.0000;
	47489	47490	0.000269	0.001169	0	0	0	0	0	0	1	0	0	12.4100	7.9800	-12.4100	-7.9800	0.0000	0.0000	0.0000	0.0000;
	47502	47489	0.015465	0.060425	0.00492	117.52	0	0	0	0	1	0	0	10.7600	-4.1200	-10.7400	3.6800	0.0000	0.0000	0.0000	0.0000;
	47526	47489	0.010863	0.043514	0.00729	120.72	0	0	0	0	1	0	0	14.4700	-10.0600	-14.4400	9.4200	0.0000	0.0000	0.0000	0.0000;
	47491	47492	0.000284	0.001187	0	0	0	0	0	0	1	0	0	26.7100	4.4400	-26.7100	-4.4300	0.0000	0.0000	0.0000	0.0000;
	47491	47496	0.004585	0.021707	0.00216	138.83	0	0	0	0	1	0	0	-46.9200	-14.2200	47.0200	14.4900	0.0000	0.0000	0.0000	0.0000;
	47491	47501	0.011533	0.055174	0.00962	123.07	0	0	0	0	1	0	0	20.2100	9.7700	-20.1500	-10.5000	0.0000	0.0000	0.0000	0.0000;
	47493	47494	0.010647	0.035789	0.00661	98.3	0	0	0	0	1	0	0	0.9300	1.4800	-0.9300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	47494	47501	0.013139	0.058781	0.01174	130.62	0	0	0	0	1	0	0	-30.8200	-4.6100	30.9500	3.9600	0.0000	0.0000	0.0000	0.0000;
	47495	47498	0.002522	0.132416	0	267	0	0	1	0	1	0	0	112.4200	27.0700	-112.1100	-10.8800	0.0000	0.0000	0.0000	0.0000;
	47495	47499	0.000233	0.001003	0	0	0	0	0	0	1	0	0	33.6000	4.0500	-33.5900	-4.0400	0.0000	0.0000	0.0000	0.0000;
	47495	47500	0.000203	0.001086	0	0	0	0	0	0	1	0	0	-146.0200	-31.1200	146.0600	31.3400	0.0000	0.0000	0.0000	0.0000;
	47496	47498	-0.001145	-0.060127	0	217	0	0	1	0	1	0	0	-112.2500	-18.2300	112.1100	10.8800	0.0000	0.0000	0.0000	0.0000;
	47496	47539	0.010151	0.042635	0.00269	138.66	0	0	0	0	1	0	0	45.3900	5.9000	-45.1900	-5.3300	0.0000	0.0000	0.0000	0.0000;
	47497	47498	0.006802	0.35717	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47524	47500	0.001419	0.014046	0.0427	417.65	0	0	0	0	1	0	0	16.4300	-3.5900	-16.4200	-1.0500	0.0000	0.0000	0.0000	0.0000;
	47500	47533	0.003128	0.029876	0.07406	535.33	0	0	0	0	1	0	0	118.3800	6.3600	-117.9800	-10.5700	0.0000	0.0000	0.0000	0.0000;
	47500	48433	0.00309	0.025286	0.10955	511.13	0	0	0	0	1	0	0	-74.2100	-21.6200	74.3700	10.8900	0.0000	0.0000	0.0000	0.0000;
	47500	48609	0.001131	0.008632	0.07543	565.03	0	0	0	0	1	0	0	-173.8100	-15.0200	174.1200	9.1300	0.0000	0.0000	0.0000	0.0000;
	47512	47501	0.010782	0.044318	0.00529	134	0	0	0	0	1	0	0	36.6200	-10.7100	-36.4600	10.7900	0.0000	0.0000	0.0000	0.0000;
	47516	47501	0.004776	0.026426	0.0033	96.53	0	0	0	0	1	0	0	1.0400	7.4200	-1.0400	-7.7500	0.0000	0.0000	0.0000	0.0000;
	47539	47502	0.006604	0.028915	0.00285	125.67	0	0	0	0	1	0	0	23.7200	-3.0900	-23.6900	2.9500	0.0000	0.0000	0.0000	0.0000;
	47503	47504	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-12.9200	-3.8900	12.9200	3.8900	0.0000	0.0000	0.0000	0.0000;
	47504	47516	0.003856	0.016229	0.00148	125.46	0	0	0	0	1	0	0	25.0600	6.2100	-25.0300	-6.2600	0.0000	0.0000	0.0000	0.0000;
	47526	47504	0.006799	0.030697	0.0047	128.68	0	0	0	0	1	0	0	-30.3100	4.9900	30.3700	-5.2000	0.0000	0.0000	0.0000	0.0000;
	47504	50813	0.016492	0.049754	0.01175	147.66	0	0	0	0	1	0	0	-68.3500	-4.9100	69.1000	5.9100	0.0000	0.0000	0.0000	0.0000;
	47505	47508	0.002907	0.087915	0	454.68	0	0	1	0	1	0	0	-36.6200	10.6900	36.6600	-9.4500	0.0000	0.0000	0.0000	0.0000;
	47505	47512	0.000247	0.001197	0	0	0	0	0	0	1	0	0	36.6200	-10.6900	-36.6200	10.7100	0.0000	0.0000	0.0000	0.0000;
	47505	47513	0.000249	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47506	47508	-0.001322	-0.039966	0	287.88	0	0	1	0	1	0	0	49.5600	-9.2100	-49.6000	8.2100	0.0000	0.0000	0.0000	0.0000;
	47506	47511	0.000692	0.013281	0	135.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47506	50800	0.032722	0.077821	0.02019	80.29	0	0	0	0	1	0	0	-41.2000	4.6600	41.7500	-5.4200	0.0000	0.0000	0.0000	0.0000;
	47506	50816	0.023162	0.054373	0.00127	60.08	0	0	0	0	1	0	0	-8.3700	4.5500	8.3900	-4.6300	0.0000	0.0000	0.0000	0.0000;
	47507	47508	0.007774	0.235088	0	166.8	0	0	1	0	1	0	0	-12.9200	-0.8500	12.9400	1.2400	0.0000	0.0000	0.0000	0.0000;
	47509	47511	0.007045	0.135198	0	67.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47510	47511	0.007045	0.135198	0	67.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47514	47515	0.00022	0.001197	0	0	0	0	0	0	1	0	0	15.8400	4.6200	-15.8400	-4.6200	0.0000	0.0000	0.0000	0.0000;
	47514	47516	0.004257	0.01977	0.00301	112.98	0	0	0	0	1	0	0	-8.1500	2.3300	8.1500	-2.6300	0.0000	0.0000	0.0000	0.0000;
	47514	47539	0.012311	0.045301	0.00448	113.33	0	0	0	0	1	0	0	-7.6900	-6.9500	7.7000	6.5300	0.0000	0.0000	0.0000	0.0000;
	47517	47520	0.00018	0.009274	0	271.02	0	0	1	0	1	0	0	-16.4300	3.5900	16.4300	-3.5600	0.0000	0.0000	0.0000	0.0000;
	47517	47524	0.000252	0.001104	0	0	0	0	0	0	1	0	0	16.4300	-3.5900	-16.4300	3.5900	0.0000	0.0000	0.0000	0.0000;
	47517	47525	0.000267	0.001075	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47518	47520	0.001154	0.059377	0	121.02	0	0	1	0	1	0	0	16.4300	-3.4100	-16.4300	3.5600	0.0000	0.0000	0.0000	0.0000;
	47518	47523	0.000154	0.005226	0	249.28	0	0	1	0	1	0	0	15.8500	5.9000	-15.8500	-5.8900	0.0000	0.0000	0.0000	0.0000;
	47518	50812	0.004786	0.034263	0.01246	247.99	0	0	0	0	1	0	0	-33.4000	2.6200	33.4500	-3.6300	0.0000	0.0000	0.0000	0.0000;
	47519	47520	0.007134	0.367125	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47521	47523	0.00283	0.096335	0	124.64	0	0	1	0	1	0	0	-15.8400	-5.6300	15.8500	5.8900	0.0000	0.0000	0.0000	0.0000;
	47522	47523	0.00283	0.096335	0	124.64	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47526	47527	0.000211	0.001122	0	0	0	0	0	0	1	0	0	15.8400	5.0700	-15.8400	-5.0600	0.0000	0.0000	0.0000	0.0000;
	47528	47529	0.000266	0.001077	0	0	0	0	0	0	1	0	0	11.7700	0.6400	-11.7700	-0.6400	0.0000	0.0000	0.0000	0.0000;
	47528	47531	0.004615	0.017921	0.00204	138.8	0	0	0	0	1	0	0	-58.4100	2.2400	58.5600	-1.8900	0.0000	0.0000	0.0000	0.0000;
	47786	47528	0.014559	0.065444	0.01197	132.38	0	0	0	0	1	0	0	-44.7900	3.6300	45.0700	-3.6700	0.0000	0.0000	0.0000	0.0000;
	47530	47531	0.000211	0.001187	0	0	0	0	0	0	1	0	0	-11.7700	-2.2600	11.7700	2.2600	0.0000	0.0000	0.0000	0.0000;
	47531	47532	0.00876	0.029641	0.00469	109.91	0	0	0	0	1	0	0	-10.0600	2.9200	10.0700	-3.4000	0.0000	0.0000	0.0000	0.0000;
	47534	47531	0.005288	0.023308	0.00258	141.95	0	0	0	0	1	0	0	60.4500	3.7900	-60.2700	-3.2900	0.0000	0.0000	0.0000	0.0000;
	47534	47532	0.006931	0.02657	0.00237	135.88	0	0	0	0	1	0	0	41.1800	4.6800	-41.0700	-4.5200	0.0000	0.0000	0.0000	0.0000;
	47534	47533	0.00101	0.053618	0	221.92	0	0	1.0125	0	1	0	0	-136.3800	-10.0600	136.5600	19.4800	0.0000	0.0000	0.0000	0.0000;
	47533	47535	0.000258	0.001114	0	0	0	0	0	0	1	0	0	11.7700	3.6400	-11.7700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	47787	47534	0.022052	0.101707	0.00915	131.94	0	0	0	0	1	0	0	-34.5100	-1.4400	34.7600	1.5800	0.0000	0.0000	0.0000	0.0000;
	47536	47537	0.000243	0.001115	0	0	0	0	0	0	1	0	0	8.4200	0.9300	-8.4200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	47536	48104	0.01822	0.075707	0.0101	137.97	0	0	0	0	1	0	0	49.7700	0.6200	-49.3500	0.0600	0.0000	0.0000	0.0000	0.0000;
	48430	47536	0.018291	0.070527	0.00948	141.26	0	0	0	0	1	0	0	58.7800	2.7600	-58.2000	-1.5600	0.0000	0.0000	0.0000	0.0000;
	47538	50813	0.018236	0.090267	0.01063	108.46	0	0	0	0	1	0	0	-2.2600	0.6000	2.2600	-1.7400	0.0000	0.0000	0.0000	0.0000;
	47541	47540	0.013749	0.051818	0.01063	114.6	0	0	0	0	1	0	0	-10.7100	-2.1600	10.7200	1.1100	0.0000	0.0000	0.0000	0.0000;
	48813	47540	0.011454	0.049925	0.00483	122.4	0	0	0	0	1	0	0	21.6400	4.8700	-21.5800	-5.1500	0.0000	0.0000	0.0000	0.0000;
	48104	47541	0.009583	0.04075	0.00401	141.41	0	0	0	0	1	0	0	59.3600	-9.8300	-59.0300	10.8100	0.0000	0.0000	0.0000	0.0000;
	47541	48359	0.013851	0.061039	0.00972	144.43	0	0	0	0	1	0	0	64.7300	-9.7500	-64.1600	11.2300	0.0000	0.0000	0.0000	0.0000;
	47542	48894	0.016534	0.075182	0.01007	125.08	0	0	0	0	1	0	0	16.7400	4.3700	-16.7000	-5.2000	0.0000	0.0000	0.0000	0.0000;
	47543	47544	0.011184	0.050681	0.01188	135.75	0	0	0	0	1	0	0	40.6700	-5.3100	-40.4800	5.0200	0.0000	0.0000	0.0000	0.0000;
	47543	47546	0.010994	0.050416	0.0071	138.71	0	0	0	0	1	0	0	-46.3500	4.2200	46.5900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	47544	47545	0.000241	0.001157	0	0	0	0	0	0	1	0	0	4.1200	1.2700	-4.1200	-1.2700	0.0000	0.0000	0.0000	0.0000;
	47547	47548	0.000297	0.001038	0	0	0	0	0	0	1	0	0	-4.5400	-1.0000	4.5400	1.0000	0.0000	0.0000	0.0000	0.0000;
	47548	48894	0.02003	0.076266	0.01363	130.81	0	0	0	0	1	0	0	29.9200	6.2700	-29.7400	-7.0100	0.0000	0.0000	0.0000	0.0000;
	47549	47550	0.000272	0.001054	0	0	0	0	0	0	1	0	0	11.9600	2.0900	-11.9600	-2.0900	0.0000	0.0000	0.0000	0.0000;
	47549	47562	0.042642	0.2111	0.02113	116.26	0	0	0	0	1	0	0	7.9500	-3.5600	-7.9200	1.4200	0.0000	0.0000	0.0000	0.0000;
	47549	47627	0.019103	0.090134	0.00727	126.62	0	0	0	0	1	0	0	-20.8700	1.2100	20.9500	-1.6200	0.0000	0.0000	0.0000	0.0000;
	47552	47551	0.002675	0.077743	0	202.4	0	0	1.0125	0	1	0	0	-77.3900	-3.8300	77.5400	8.2100	0.0000	0.0000	0.0000	0.0000;
	47551	47553	0.000282	0.001141	0	0	0	0	0	0	1	0	0	15.4300	2.4200	-15.4300	-2.4200	0.0000	0.0000	0.0000	0.0000;
	47624	47551	0.003603	0.028375	0.07738	466.37	0	0	0	0	1	0	0	38.8200	-5.4800	-38.7700	-2.5000	0.0000	0.0000	0.0000	0.0000;
	47552	47554	0.016395	0.075211	0.00753	131.75	0	0	0	0	1	0	0	39.7500	4.5100	-39.5100	-4.2200	0.0000	0.0000	0.0000	0.0000;
	47552	47555	0.028986	0.142988	0.01907	126.32	0	0	0	0	1	0	0	20.1100	0.2900	-20.0000	-1.8300	0.0000	0.0000	0.0000	0.0000;
	47554	47632	0.05509	0.180702	0.01927	131.46	0	0	0	0	1	0	0	24.2500	-2.3400	-23.9500	1.2800	0.0000	0.0000	0.0000	0.0000;
	47569	47555	0.020462	0.111574	0.00967	128.14	0	0	0	0	1	0	0	-15.9600	-1.8400	16.0000	1.0600	0.0000	0.0000	0.0000	0.0000;
	47556	47568	0.032371	0.116014	0.01526	119.24	0	0	0	0	1	0	0	7.2500	0.9300	-7.2400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	47557	47558	0.000209	0.001119	0	0	0	0	0	0	1	0	0	5.4500	1.8800	-5.4500	-1.8800	0.0000	0.0000	0.0000	0.0000;
	47557	47612	0.079298	0.287238	0.02258	119.52	0	0	0	0	1	0	0	8.6700	1.3100	-8.6100	-3.5000	0.0000	0.0000	0.0000	0.0000;
	47557	47630	0.032041	0.17938	0.01979	92.68	0	0	0	0	1	0	0	-0.4800	-1.1300	0.4800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	47557	48511	0.045958	0.202793	0.0194	124.65	0	0	0	0	1	0	0	-13.6400	-2.0600	13.7200	0.3100	0.0000	0.0000	0.0000	0.0000;
	47559	47561	0.016385	0.081344	0.00905	115.5	0	0	0	0	1	0	0	13.1400	-5.0200	-13.1100	4.2000	0.0000	0.0000	0.0000	0.0000;
	48035	47559	0.018315	0.068967	0.00975	120.4	0	0	0	0	1	0	0	17.0000	-4.5600	-16.9500	3.7100	0.0000	0.0000	0.0000	0.0000;
	47560	47561	0.000267	0.001174	0	0	0	0	0	0	1	0	0	-3.9000	-0.4900	3.9000	0.4900	0.0000	0.0000	0.0000	0.0000;
	47661	47561	0.025288	0.085486	0.00854	112.06	0	0	0	0	1	0	0	-9.1800	3.8500	9.2100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	47562	47591	0.053078	0.236244	0.03085	119.86	0	0	0	0	1	0	0	-8.7200	-0.9100	8.7500	-2.2500	0.0000	0.0000	0.0000	0.0000;
	48910	47562	0.00845	0.0369	0.00884	124.98	0	0	0	0	1	0	0	-13.4400	0.0800	13.4500	-0.9700	0.0000	0.0000	0.0000	0.0000;
	48264	47563	0.012596	0.056262	0.0069	122.49	0	0	0	0	1	0	0	22.4300	10.7000	-22.3500	-11.1000	0.0000	0.0000	0.0000	0.0000;
	48826	47563	0.004127	0.02057	0.00247	112.65	0	0	0	0	1	0	0	-9.2300	-8.6400	9.2400	8.4100	0.0000	0.0000	0.0000	0.0000;
	48586	47564	0.003558	0.013198	0.00312	113.53	0	0	0	0	1	0	0	6.8600	-3.6500	-6.8600	3.3300	0.0000	0.0000	0.0000	0.0000;
	47564	48826	0.00804	0.043496	0.00385	110.34	0	0	0	0	1	0	0	-6.2600	-4.0900	6.2600	3.7100	0.0000	0.0000	0.0000	0.0000;
	47566	47565	0.000133	0.011315	0	632.69	0	0	1	0	1	0	0	-116.4400	-17.9400	116.4600	19.3400	0.0000	0.0000	0.0000	0.0000;
	47565	47567	0.00023	0.001161	0	0	0	0	0	0	1	0	0	26.2300	10.3800	-26.2300	-10.3700	0.0000	0.0000	0.0000	0.0000;
	47812	47565	0.000662	0.012041	1.25073	2063.88	0	0	0	0	1	0	0	-28.3700	3.9800	28.4100	-144.5200	0.0000	0.0000	0.0000	0.0000;
	47566	47619	0.002726	0.024909	0.13596	516.08	0	0	0	0	1	0	0	116.4400	17.9400	-116.0900	-29.8100	0.0000	0.0000	0.0000	0.0000;
	47568	47572	0.008616	0.03837	0.00415	131.24	0	0	0	0	1	0	0	18.6000	7.8200	-18.5600	-8.1100	0.0000	0.0000	0.0000	0.0000;
	47568	48493	0.009019	0.037332	0.0049	136.47	0	0	0	0	1	0	0	-24.9200	-6.6300	24.9800	6.3400	0.0000	0.0000	0.0000	0.0000;
	47569	47570	0.000226	0.001197	0	0	0	0	0	0	1	0	0	13.5600	0.8700	-13.5600	-0.8700	0.0000	0.0000	0.0000	0.0000;
	47569	48493	0.018064	0.084883	0.00684	112.09	0	0	0	0	1	0	0	2.3900	0.9700	-2.3900	-1.6900	0.0000	0.0000	0.0000	0.0000;
	47571	47572	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-13.5600	-3.6200	13.5600	3.6200	0.0000	0.0000	0.0000	0.0000;
	47573	47574	0.000283	0.001094	0	0	0	0	0	0	1	0	0	-13.5600	-4.0300	13.5600	4.0300	0.0000	0.0000	0.0000	0.0000;
	47946	47575	0.041432	0.17865	0.01852	104.34	0	0	0	0	1	0	0	-0.3000	-0.7400	0.3000	-1.2400	0.0000	0.0000	0.0000	0.0000;
	48385	47575	0.020834	0.098178	0.01	118.19	0	0	0	0	1	0	0	-7.4500	0.2600	7.4600	-1.2800	0.0000	0.0000	0.0000	0.0000;
	48539	47575	0.012627	0.052405	0.00391	120.71	0	0	0	0	1	0	0	9.3500	-0.3900	-9.3300	0.0200	0.0000	0.0000	0.0000	0.0000;
	48926	47575	0.010915	0.049164	0.00554	119.44	0	0	0	0	1	0	0	8.1200	-0.3900	-8.1200	-0.1800	0.0000	0.0000	0.0000	0.0000;
	47576	48796	0.003385	0.033503	0.31308	494.15	0	0	0	0	1	0	0	-71.2500	-18.9400	71.4100	-14.2600	0.0000	0.0000	0.0000	0.0000;
	48849	47576	0.004574	0.036791	0.0821	467.7	0	0	0	0	1	0	0	-52.7500	-17.4200	52.8700	9.4000	0.0000	0.0000	0.0000	0.0000;
	47580	47577	0.01012	0.045378	0.00543	105.08	0	0	0	0	1	0	0	3.9700	41.8600	-3.8000	-41.6700	0.0000	0.0000	0.0000	0.0000;
	47577	47583	0.016167	0.075095	0.00562	128.92	0	0	0	0	1	0	0	-27.9800	31.4200	28.2600	-30.6900	0.0000	0.0000	0.0000	0.0000;
	47578	47580	0.008291	0.035543	0.0035	128.87	0	0	0	0	1	0	0	31.3400	-24.0600	-31.2200	24.2100	0.0000	0.0000	0.0000	0.0000;
	47578	48064	0.020647	0.097091	0.00951	140.15	0	0	0	0	1	0	0	-59.9900	17.4300	60.7600	-14.8200	0.0000	0.0000	0.0000	0.0000;
	47579	48622	0.002285	0.019241	0.18415	465.12	0	0	0	0	1	0	0	51.7400	-11.8600	-51.6900	-7.7600	0.0000	0.0000	0.0000	0.0000;
	47580	47581	0.000269	0.001133	0	0	0	0	0	0	1	0	0	27.2500	11.0700	-27.2500	-11.0600	0.0000	0.0000	0.0000	0.0000;
	47583	47584	0.00027	0.001111	0	0	0	0	0	0	1	0	0	13.4500	9.2800	-13.4500	-9.2800	0.0000	0.0000	0.0000	0.0000;
	47583	47585	0.007766	0.030854	0.00581	136.05	0	0	0	0	1	0	0	-41.7100	21.4000	41.8800	-21.2900	0.0000	0.0000	0.0000	0.0000;
	47585	47586	0.000217	0.001162	0	0	0	0	0	0	1	0	0	13.7500	3.9800	-13.7500	-3.9800	0.0000	0.0000	0.0000	0.0000;
	48681	47585	0.013117	0.063407	0.00639	140.06	0	0	0	0	1	0	0	56.0800	-15.7400	-55.6300	17.3100	0.0000	0.0000	0.0000	0.0000;
	47587	47588	0.000288	0.001163	0	0	0	0	0	0	1	0	0	20.7200	15.6900	-20.7100	-15.6800	0.0000	0.0000	0.0000	0.0000;
	48681	47587	0.008016	0.042688	0.00372	131.04	0	0	0	0	1	0	0	-31.0900	27.3800	31.2300	-26.9900	0.0000	0.0000	0.0000	0.0000;
	47590	47589	0.010916	0.046081	0.00599	112.33	0	0	0	0	1	0	0	4.2400	-3.9300	-4.2300	3.3000	0.0000	0.0000	0.0000	0.0000;
	47590	47591	0.018019	0.066011	0.00481	116.8	0	0	0	0	1	0	0	-9.1200	0.9700	9.1300	-1.4400	0.0000	0.0000	0.0000	0.0000;
	47595	47591	0.010425	0.051487	0.00668	125.97	0	0	0	0	1	0	0	22.8200	-3.7100	-22.7700	3.2400	0.0000	0.0000	0.0000	0.0000;
	47592	47631	0.019159	0.098936	0.01103	129.32	0	0	0	0	1	0	0	-35.2800	4.9900	35.5000	-5.0000	0.0000	0.0000	0.0000	0.0000;
	47592	48035	0.016162	0.078081	0.00899	124.44	0	0	0	0	1	0	0	20.1900	-4.0300	-20.1300	3.3700	0.0000	0.0000	0.0000	0.0000;
	47592	48036	0.029018	0.149304	0.00858	113.42	0	0	0	0	1	0	0	8.1400	-1.6400	-8.1300	0.8200	0.0000	0.0000	0.0000	0.0000;
	47593	47594	0.000271	0.001123	0	0	0	0	0	0	1	0	0	4.0500	0.3800	-4.0500	-0.3800	0.0000	0.0000	0.0000	0.0000;
	47593	47595	0.008207	0.030146	0.00748	132.32	0	0	0	0	1	0	0	30.9900	-3.0100	-30.9100	2.4600	0.0000	0.0000	0.0000	0.0000;
	47593	48437	0.02038	0.09883	0.01778	133.6	0	0	0	0	1	0	0	-35.0300	2.6300	35.2700	-3.4500	0.0000	0.0000	0.0000	0.0000;
	47596	47597	0.000251	0.001098	0	0	0	0	0	0	1	0	0	6.3500	1.3600	-6.3500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	47596	47611	0.027972	0.117267	0.00865	124.49	0	0	0	0	1	0	0	-19.8800	-0.8800	19.9800	0.4100	0.0000	0.0000	0.0000	0.0000;
	47596	47930	0.053832	0.198723	0.02254	119.6	0	0	0	0	1	0	0	13.5300	-0.4800	-13.4300	-1.5200	0.0000	0.0000	0.0000	0.0000;
	47948	47598	0.014724	0.07521	0.0119	99.56	0	0	0	0	1	0	0	1.6400	-0.6200	-1.6400	-0.6500	0.0000	0.0000	0.0000	0.0000;
	47600	47599	0.001006	0.048872	0	162.77	0	0	1	0	1	0	0	-35.8700	-6.9000	35.8800	7.5000	0.0000	0.0000	0.0000	0.0000;
	47599	47601	0.000226	0.001155	0	0	0	0	0	0	1	0	0	13.3600	1.9100	-13.3600	-1.9100	0.0000	0.0000	0.0000	0.0000;
	47603	47600	0.011894	0.060854	0.00825	126.44	0	0	0	0	1	0	0	-10.4400	-5.6100	10.4500	4.8000	0.0000	0.0000	0.0000	0.0000;
	47600	47943	0.078014	0.396995	0.02609	111.6	0	0	0	0	1	0	0	-8.5200	-0.4800	8.5800	-2.0800	0.0000	0.0000	0.0000	0.0000;
	47948	47600	0.032126	0.132027	0.01655	119.68	0	0	0	0	1	0	0	-12.9700	-2.3700	13.0200	0.8000	0.0000	0.0000	0.0000	0.0000;
	47602	47603	0.0002	0.001079	0	0	0	0	0	0	1	0	0	-13.9000	-5.4900	13.9000	5.4900	0.0000	0.0000	0.0000	0.0000;
	47604	47614	0.022279	0.092234	0.01177	136.94	0	0	0	0	1	0	0	43.4400	-4.7000	-43.0500	5.0400	0.0000	0.0000	0.0000	0.0000;
	47604	48771	0.00961	0.039635	0.00391	142.83	0	0	0	0	1	0	0	-54.9800	4.2300	55.2500	-3.5500	0.0000	0.0000	0.0000	0.0000;
	47605	48276	0.011491	0.051979	0.00379	135.89	0	0	0	0	1	0	0	46.1300	-6.3900	-45.9000	7.0400	0.0000	0.0000	0.0000	0.0000;
	47605	48934	0.006804	0.030082	0.00186	143.65	0	0	0	0	1	0	0	-59.6000	1.5200	59.8200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47606	47607	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-26.7000	-5.0300	26.7100	5.0400	0.0000	0.0000	0.0000	0.0000;
	47607	48771	0.003933	0.019724	0.00303	156.33	0	0	0	0	1	0	0	-84.5500	-5.0100	84.8100	5.9800	0.0000	0.0000	0.0000	0.0000;
	48934	47607	0.009363	0.035531	0.00478	141.81	0	0	0	0	1	0	0	-57.5600	0.6000	57.8500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	47608	47923	0.020034	0.079822	0.01383	124.89	0	0	0	0	1	0	0	25.1000	-6.9600	-24.9700	6.0000	0.0000	0.0000	0.0000	0.0000;
	47608	48038	0.062661	0.21698	0.01841	118.35	0	0	0	0	1	0	0	14.9000	-3.0000	-14.7700	1.5300	0.0000	0.0000	0.0000	0.0000;
	47608	48276	0.014721	0.062787	0.01108	137.98	0	0	0	0	1	0	0	-50.8000	5.4000	51.1700	-5.0200	0.0000	0.0000	0.0000	0.0000;
	47609	47610	0.010835	0.046953	0.00513	142.23	0	0	0	0	1	0	0	60.8900	-14.0300	-60.5000	15.2000	0.0000	0.0000	0.0000	0.0000;
	47609	48962	0.014548	0.056612	0.0073	148.76	0	0	0	0	1	0	0	-73.4800	6.4100	74.2200	-4.3200	0.0000	0.0000	0.0000	0.0000;
	47610	47631	0.032253	0.100507	0.01231	134.08	0	0	0	0	1	0	0	45.2300	-16.9300	-44.5400	17.7700	0.0000	0.0000	0.0000	0.0000;
	47611	47612	0.004872	0.022914	0.00194	152.39	0	0	0	0	1	0	0	69.9500	15.3800	-69.7200	-14.4800	0.0000	0.0000	0.0000	0.0000;
	48962	47611	0.005212	0.023528	0.00217	170.85	0	0	0	0	1	0	0	106.7300	24.5900	-106.1500	-22.2200	0.0000	0.0000	0.0000	0.0000;
	47612	47613	0.000235	0.001113	0	0	0	0	0	0	1	0	0	16.2200	6.6900	-16.2200	-6.6900	0.0000	0.0000	0.0000	0.0000;
	47612	48339	0.005925	0.026728	0.00283	146.86	0	0	0	0	1	0	0	62.1100	11.2800	-61.8800	-10.5600	0.0000	0.0000	0.0000	0.0000;
	47614	47616	0.011058	0.054417	0.00817	133.23	0	0	0	0	1	0	0	36.5800	-5.6900	-36.4400	5.5000	0.0000	0.0000	0.0000	0.0000;
	47615	47616	0.00022	0.001134	0	0	0	0	0	0	1	0	0	-9.0000	-2.9300	9.0000	2.9300	0.0000	0.0000	0.0000	0.0000;
	47617	47618	0.000224	0.001124	0	0	0	0	0	0	1	0	0	-20.8000	-10.8300	20.8000	10.8300	0.0000	0.0000	0.0000	0.0000;
	47618	47620	0.00458	0.022897	0.0028	127.88	0	0	0	0	1	0	0	23.5300	-7.6900	-23.5000	7.5400	0.0000	0.0000	0.0000	0.0000;
	47621	47618	0.007648	0.030905	0.00443	139.2	0	0	0	0	1	0	0	44.4800	3.2900	-44.3300	-3.1400	0.0000	0.0000	0.0000	0.0000;
	48778	47619	0.002386	0.017412	0.04547	487.71	0	0	0	0	1	0	0	-87.4400	-23.2800	87.6200	19.6200	0.0000	0.0000	0.0000	0.0000;
	47620	48586	0.017488	0.073983	0.0119	102.84	0	0	0	0	1	0	0	-1.1800	-12.1100	1.2000	10.9800	0.0000	0.0000	0.0000	0.0000;
	47621	48339	0.003751	0.014434	0.00229	150.19	0	0	0	0	1	0	0	-65.3200	-11.5600	65.4800	11.9400	0.0000	0.0000	0.0000	0.0000;
	47622	47623	0.000279	0.001004	0	0	0	0	0	0	1	0	0	16.4500	3.8600	-16.4400	-3.8600	0.0000	0.0000	0.0000	0.0000;
	47625	47622	0.003507	0.014481	0.00131	130.62	0	0	0	0	1	0	0	33.4300	5.8000	-33.3900	-5.7800	0.0000	0.0000	0.0000	0.0000;
	47622	47630	0.009745	0.039942	0.00539	121.01	0	0	0	0	1	0	0	16.9500	1.9200	-16.9200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	47625	47624	0.000829	0.052418	0	199.48	0	0	1.00625	0	1	0	0	-70.9600	-6.3600	70.9900	8.8400	0.0000	0.0000	0.0000	0.0000;
	47624	47626	0.000296	0.001007	0	0	0	0	0	0	1	0	0	23.4000	9.4500	-23.4000	-9.4400	0.0000	0.0000	0.0000	0.0000;
	48778	47624	0.002788	0.02453	0.03798	551.27	0	0	0	0	1	0	0	133.6800	-8.4000	-133.2200	8.3300	0.0000	0.0000	0.0000	0.0000;
	47627	47625	0.009977	0.046339	0.0046	133.86	0	0	0	0	1	0	0	-37.4000	-0.4700	37.5300	0.5700	0.0000	0.0000	0.0000	0.0000;
	47627	47628	0.000236	0.001197	0	0	0	0	0	0	1	0	0	16.4400	2.0900	-16.4400	-2.0900	0.0000	0.0000	0.0000	0.0000;
	47629	47630	0.000218	0.001085	0	0	0	0	0	0	1	0	0	-16.4400	-3.4000	16.4400	3.4000	0.0000	0.0000	0.0000	0.0000;
	48049	47632	0.013338	0.056339	0.00795	121.31	0	0	0	0	1	0	0	-18.0800	1.6200	18.1300	-2.2800	0.0000	0.0000	0.0000	0.0000;
	47633	47634	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-4.1300	-0.9800	4.1300	0.9800	0.0000	0.0000	0.0000	0.0000;
	47638	47634	0.010352	0.048929	0.00605	109.88	0	0	0	0	1	0	0	-2.7400	0.3000	2.7400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	47634	48254	0.009121	0.037915	0.00711	115.13	0	0	0	0	1	0	0	-6.8700	-0.0400	6.8700	-0.7100	0.0000	0.0000	0.0000	0.0000;
	47635	47636	0.000215	0.001163	0	0	0	0	0	0	1	0	0	8.5900	3.3600	-8.5900	-3.3600	0.0000	0.0000	0.0000	0.0000;
	47635	47652	0.03174	0.125068	0.01527	127.69	0	0	0	0	1	0	0	-17.5800	-2.3000	17.6700	1.0400	0.0000	0.0000	0.0000	0.0000;
	47635	47793	0.050799	0.19937	0.01529	118.96	0	0	0	0	1	0	0	8.9900	-1.0600	-8.9500	-0.3900	0.0000	0.0000	0.0000	0.0000;
	47638	47637	0.001066	0.051665	0	132.01	0	0	1	0	1	0	0	18.0300	-6.4100	-18.0300	6.5900	0.0000	0.0000	0.0000	0.0000;
	47637	47639	0.000215	0.001087	0	0	0	0	0	0	1	0	0	9.5500	4.0200	-9.5500	-4.0200	0.0000	0.0000	0.0000	0.0000;
	47637	47798	0.004515	0.03846	0.07189	507.27	0	0	0	0	1	0	0	125.8700	-15.1500	-125.2000	13.0800	0.0000	0.0000	0.0000	0.0000;
	47637	48048	0.00254	0.026796	0.46046	505.44	0	0	0	0	1	0	0	67.4600	-47.8100	-67.3400	-0.8500	0.0000	0.0000	0.0000	0.0000;
	48645	47637	0.005193	0.043128	0.0737	551.72	0	0	0	0	1	0	0	186.5200	-6.7100	-184.8600	12.4700	0.0000	0.0000	0.0000	0.0000;
	47638	47645	0.034	0.195876	0.0177	104.3	0	0	0	0	1	0	0	-6.0800	-0.2000	6.1000	-1.6300	0.0000	0.0000	0.0000	0.0000;
	47797	47638	0.026975	0.143801	0.00851	128.99	0	0	0	0	1	0	0	-26.9700	-3.5200	27.1600	3.6300	0.0000	0.0000	0.0000	0.0000;
	48250	47638	0.004099	0.018961	0.00271	150.4	0	0	0	0	1	0	0	36.4200	-2.7500	-36.3700	2.6900	0.0000	0.0000	0.0000	0.0000;
	48396	47640	0.022484	0.124146	0.01278	149.73	0	0	0	0	1	0	0	-31.9400	5.7400	32.1600	-5.8900	0.0000	0.0000	0.0000	0.0000;
	47641	48781	0.00885	0.034198	0.00651	89.29	0	0	0	0	1	0	0	0.4300	-7.0200	-0.4300	6.3300	0.0000	0.0000	0.0000	0.0000;
	47642	47643	0.00027	0.001177	0	0	0	0	0	0	1	0	0	10.3200	2.9800	-10.3100	-2.9800	0.0000	0.0000	0.0000	0.0000;
	47642	48426	0.008179	0.036577	0.00441	104.32	0	0	0	0	1	0	0	-1.3400	-0.2200	1.3400	-0.2600	0.0000	0.0000	0.0000	0.0000;
	47642	48641	0.01001	0.03508	0.00368	115.83	0	0	0	0	1	0	0	-8.9700	-2.7600	8.9800	2.3900	0.0000	0.0000	0.0000	0.0000;
	47644	48641	0.005128	0.024929	0.00227	124.91	0	0	0	0	1	0	0	-25.1800	-4.5400	25.2100	4.4500	0.0000	0.0000	0.0000	0.0000;
	48781	47644	0.00412	0.018021	0.00202	115.14	0	0	0	0	1	0	0	-14.8500	-2.2200	14.8600	2.0400	0.0000	0.0000	0.0000	0.0000;
	47645	47653	0.01924	0.079822	0.01214	115.21	0	0	0	0	1	0	0	-10.4500	-0.1500	10.4700	-1.0700	0.0000	0.0000	0.0000	0.0000;
	47646	48641	0.01833	0.070577	0.00703	113.42	0	0	0	0	1	0	0	-7.8000	-2.8300	7.8100	2.1100	0.0000	0.0000	0.0000	0.0000;
	47647	47650	-0.000223	-0.007007	0	496.07	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47647	47651	0.000276	0.001054	0	0	0	0	0	0	1	0	0	5.4100	0.7200	-5.4100	-0.7200	0.0000	0.0000	0.0000	0.0000;
	47647	47652	0.000281	0.001029	0	0	0	0	0	0	1	0	0	-10.8100	-0.8700	10.8200	0.8700	0.0000	0.0000	0.0000	0.0000;
	47648	47650	0.002468	0.077723	0	248.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47649	47650	0.002468	0.077723	0	248.04	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47652	48781	0.01417	0.047502	0.00498	127.64	0	0	0	0	1	0	0	-28.4900	-1.9100	28.6000	1.7400	0.0000	0.0000	0.0000	0.0000;
	47654	47657	0.017143	0.063982	0.00598	130.8	0	0	0	0	1	0	0	-38.2400	10.0900	38.5000	-9.7500	0.0000	0.0000	0.0000	0.0000;
	47654	48213	0.028093	0.121578	0.02082	100.69	0	0	0	0	1	0	0	-4.6700	1.1700	4.6700	-3.3000	0.0000	0.0000	0.0000	0.0000;
	47654	48214	0.05754	0.202476	0.02489	128.12	0	0	0	0	1	0	0	36.4700	-13.0400	-35.6600	13.2900	0.0000	0.0000	0.0000	0.0000;
	47656	47657	0.000276	0.001132	0	0	0	0	0	0	1	0	0	-8.0400	-1.6700	8.0400	1.6700	0.0000	0.0000	0.0000	0.0000;
	47658	47828	0.018575	0.08037	0.005	129.3	0	0	0	0	1	0	0	25.7300	-10.3200	-25.5900	10.4200	0.0000	0.0000	0.0000	0.0000;
	47658	48394	0.010256	0.041209	0.00908	132.53	0	0	0	0	1	0	0	-31.2300	9.6200	31.3400	-10.1000	0.0000	0.0000	0.0000	0.0000;
	47663	47659	0.017615	0.06736	0.00851	119.51	0	0	0	0	1	0	0	-6.7700	14.0900	6.8100	-14.8200	0.0000	0.0000	0.0000	0.0000;
	47828	47659	0.024513	0.089306	0.00932	125.59	0	0	0	0	1	0	0	15.8600	-14.3100	-15.7500	13.7400	0.0000	0.0000	0.0000	0.0000;
	47660	47661	0.013323	0.06918	0.01033	97.75	0	0	0	0	1	0	0	-4.2400	4.0900	4.2500	-5.1800	0.0000	0.0000	0.0000	0.0000;
	47663	47660	0.018505	0.086396	0.00875	106.85	0	0	0	0	1	0	0	-1.4000	-17.3200	1.4500	16.6200	0.0000	0.0000	0.0000	0.0000;
	47661	47662	0.000271	0.001094	0	0	0	0	0	0	1	0	0	4.9400	1.3300	-4.9400	-1.3300	0.0000	0.0000	0.0000	0.0000;
	47664	47744	0.005028	0.021665	0.00315	125.18	0	0	0	0	1	0	0	25.9500	7.7200	-25.9100	-7.9100	0.0000	0.0000	0.0000	0.0000;
	47749	47664	0.003468	0.0151	0.00189	116.63	0	0	0	0	1	0	0	15.0400	-6.0300	-15.0300	5.8600	0.0000	0.0000	0.0000	0.0000;
	47664	47750	0.004342	0.018043	0.00328	142.25	0	0	0	0	1	0	0	-78.5600	2.2100	78.8100	-1.5200	0.0000	0.0000	0.0000	0.0000;
	47664	47776	0.00395	0.01841	0.00281	134.23	0	0	0	0	1	0	0	55.2300	-20.9200	-55.1000	21.2200	0.0000	0.0000	0.0000	0.0000;
	47745	47665	0.002398	0.013054	0.00138	114.25	0	0	0	0	1	0	0	11.6800	-42.9300	-11.6400	43.0200	0.0000	0.0000	0.0000	0.0000;
	47665	47773	0.004469	0.020942	0.00589	128.64	0	0	0	0	1	0	0	32.2300	39.3700	-32.1200	-39.4900	0.0000	0.0000	0.0000	0.0000;
	48181	47665	0.003982	0.018035	0.0015	133.42	0	0	0	0	1	0	0	44.3100	-26.8400	-44.2100	27.1300	0.0000	0.0000	0.0000	0.0000;
	47666	47960	0.003159	0.012964	0.00083	127.49	0	0	0	0	1	0	0	29.5600	-7.7500	-29.5400	7.7800	0.0000	0.0000	0.0000	0.0000;
	47666	47961	0.00958	0.045072	0.00619	140.27	0	0	0	0	1	0	0	-66.1600	-7.6000	66.5700	8.8400	0.0000	0.0000	0.0000	0.0000;
	47668	47667	0.004837	0.021495	0.00134	148.72	0	0	0	0	1	0	0	66.9500	12.9500	-66.7400	-12.1300	0.0000	0.0000	0.0000	0.0000;
	47668	47667	0.004837	0.021495	0.00134	148.72	0	0	0	0	1	0	0	66.9500	12.9500	-66.7400	-12.1300	0.0000	0.0000	0.0000	0.0000;
	47973	47667	0.005753	0.023059	0.0032	147.11	0	0	0	0	1	0	0	-103.4400	-14.1000	104.0500	16.2400	0.0000	0.0000	0.0000	0.0000;
	47668	47669	0.000286	0.001073	0	0	0	0	0	0	1	0	0	23.6200	1.1000	-23.6200	-1.1000	0.0000	0.0000	0.0000	0.0000;
	47668	47752	0.00846	0.03871	0.00364	151.09	0	0	0	0	1	0	0	-78.7700	-13.5000	79.2800	15.4700	0.0000	0.0000	0.0000	0.0000;
	47668	47752	0.00846	0.03871	0.00364	151.09	0	0	0	0	1	0	0	-78.7700	-13.5000	79.2800	15.4700	0.0000	0.0000	0.0000	0.0000;
	47670	47671	0.000237	0.001053	0	0	0	0	0	0	1	0	0	-19.8200	-10.9200	19.8200	10.9200	0.0000	0.0000	0.0000	0.0000;
	47671	47687	0.004976	0.021642	0.00301	151.83	0	0	0	0	1	0	0	-81.4300	11.0100	81.7400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	47671	47687	0.004976	0.021642	0.00301	151.83	0	0	0	0	1	0	0	-81.4300	11.0100	81.7400	-9.9800	0.0000	0.0000	0.0000	0.0000;
	47748	47671	0.004668	0.019693	0.00441	143.2	0	0	0	0	1	0	0	-76.5300	13.4000	76.7900	-12.7600	0.0000	0.0000	0.0000	0.0000;
	48181	47671	0.00574	0.025156	0.00341	139.92	0	0	0	0	1	0	0	-65.9800	20.9400	66.2400	-20.1900	0.0000	0.0000	0.0000	0.0000;
	47672	47673	0.000218	0.00103	0	0	0	0	0	0	1	0	0	15.8400	3.6500	-15.8400	-3.6500	0.0000	0.0000	0.0000	0.0000;
	47706	47672	0.005927	0.02112	0.00322	118.89	0	0	0	0	1	0	0	-15.7900	-5.4500	15.8000	5.1700	0.0000	0.0000	0.0000	0.0000;
	47672	48546	0.004535	0.013846	0.00175	128.5	0	0	0	0	1	0	0	-31.6500	-8.8200	31.7000	8.7800	0.0000	0.0000	0.0000	0.0000;
	47724	47674	0.003833	0.015339	0.00182	131.04	0	0	0	0	1	0	0	-39.2200	-19.4400	39.2900	19.5400	0.0000	0.0000	0.0000	0.0000;
	47674	47738	0.001966	0.010064	0.00144	146.67	0	0	0	0	1	0	0	-94.4800	-36.2100	94.6700	37.0400	0.0000	0.0000	0.0000	0.0000;
	47675	47676	0.000223	0.001056	0	0	0	0	0	0	1	0	0	-28.7000	-8.0400	28.7000	8.0500	0.0000	0.0000	0.0000	0.0000;
	47676	47692	0.003359	0.011707	0.00095	120.9	0	0	0	0	1	0	0	-19.3900	4.0000	19.4000	-4.0600	0.0000	0.0000	0.0000	0.0000;
	47676	47754	0.003068	0.013256	0.00174	109.91	0	0	0	0	1	0	0	-9.3100	-12.0500	9.3200	11.9000	0.0000	0.0000	0.0000	0.0000;
	47677	47707	0.007009	0.025349	0.00147	131.29	0	0	0	0	1	0	0	-40.1700	2.5700	40.2800	-2.3400	0.0000	0.0000	0.0000	0.0000;
	47722	47677	0.002719	0.01113	0.0038	150.15	0	0	0	0	1	0	0	-69.0800	6.4400	69.2100	-6.3400	0.0000	0.0000	0.0000	0.0000;
	47722	47677	0.002719	0.01113	0.0038	150.15	0	0	0	0	1	0	0	-69.0800	6.4400	69.2100	-6.3400	0.0000	0.0000	0.0000	0.0000;
	47677	47723	0.004424	0.018507	0.00155	144.01	0	0	0	0	1	0	0	-83.4100	2.2600	83.7000	-1.2200	0.0000	0.0000	0.0000	0.0000;
	47677	47750	0.006646	0.032186	0.00218	142.29	0	0	0	0	1	0	0	-72.3000	-1.2600	72.6300	2.6100	0.0000	0.0000	0.0000	0.0000;
	47774	47677	0.00557	0.019928	0.00188	119.6	0	0	0	0	1	0	0	-20.3700	-5.8700	20.3900	5.7500	0.0000	0.0000	0.0000	0.0000;
	47679	47678	0.00144	0.065142	0	328.07	0	0	1.04375	0	1	0	0	-185.6200	-51.8200	186.1600	76.1800	0.0000	0.0000	0.0000	0.0000;
	47679	47678	0.00144	0.065142	0	328.07	0	0	1.04375	0	1	0	0	-185.6200	-51.8200	186.1600	76.1800	0.0000	0.0000	0.0000	0.0000;
	47679	47678	0.00144	0.065142	0	328.07	0	0	1.04375	0	1	0	0	-185.6200	-51.8200	186.1600	76.1800	0.0000	0.0000	0.0000	0.0000;
	47679	47678	0.00144	0.065142	0	328.07	0	0	1.04375	0	1	0	0	-185.6200	-51.8200	186.1600	76.1800	0.0000	0.0000	0.0000	0.0000;
	47679	47678	0.00144	0.065142	0	328.07	0	0	1.04375	0	1	0	0	-185.6200	-51.8200	186.1600	76.1800	0.0000	0.0000	0.0000	0.0000;
	47678	47680	0.00028	0.001156	0	0	0	0	0	0	1	0	0	66.9300	16.2200	-66.9200	-16.1700	0.0000	0.0000	0.0000	0.0000;
	47678	47688	0.00138	0.012009	0.06995	537.48	0	0	0	0	1	0	0	167.4100	-32.2500	-167.0400	27.8800	0.0000	0.0000	0.0000	0.0000;
	47694	47678	0.001223	0.010909	0.02451	680.05	0	0	0	0	1	0	0	452.5200	-3.8500	-450.2300	21.6900	0.0000	0.0000	0.0000	0.0000;
	47701	47678	0.000746	0.007616	0.02416	555.53	0	0	0	0	1	0	0	155.2000	-35.8000	-155.0300	34.9700	0.0000	0.0000	0.0000	0.0000;
	47678	47864	0.00208	0.021174	0.0655	627.71	0	0	0	0	1	0	0	-367.5200	69.7600	370.2200	-49.3200	0.0000	0.0000	0.0000	0.0000;
	47678	48168	0.001353	0.013889	0.04852	583.69	0	0	0	0	1	0	0	-192.3800	20.9500	192.8500	-21.3800	0.0000	0.0000	0.0000	0.0000;
	47679	47704	0.002929	0.012094	0.00139	159.86	0	0	0	0	1	0	0	91.7200	25.2000	-91.4700	-24.3400	0.0000	0.0000	0.0000	0.0000;
	47679	47704	0.002929	0.012094	0.00139	159.86	0	0	0	0	1	0	0	91.7200	25.2000	-91.4700	-24.3400	0.0000	0.0000	0.0000	0.0000;
	47679	47704	0.002929	0.012094	0.00139	159.86	0	0	0	0	1	0	0	91.7200	25.2000	-91.4700	-24.3400	0.0000	0.0000	0.0000	0.0000;
	47737	47679	0.001755	0.008364	0.00071	160.38	0	0	0	0	1	0	0	-92.9200	-25.8000	93.0700	26.4500	0.0000	0.0000	0.0000	0.0000;
	47737	47679	0.001755	0.008364	0.00071	160.38	0	0	0	0	1	0	0	-92.9200	-25.8000	93.0700	26.4500	0.0000	0.0000	0.0000	0.0000;
	47737	47679	0.001755	0.008364	0.00071	160.38	0	0	0	0	1	0	0	-92.9200	-25.8000	93.0700	26.4500	0.0000	0.0000	0.0000	0.0000;
	47679	47738	0.00472	0.022399	0.00168	152.04	0	0	0	0	1	0	0	85.9500	29.2900	-85.5900	-27.7600	0.0000	0.0000	0.0000	0.0000;
	47679	47738	0.00472	0.022399	0.00168	152.04	0	0	0	0	1	0	0	85.9500	29.2900	-85.5900	-27.7600	0.0000	0.0000	0.0000	0.0000;
	47757	47679	0.00485	0.020942	0.00163	147.58	0	0	0	0	1	0	0	-103.0600	-22.9100	103.5700	24.9300	0.0000	0.0000	0.0000	0.0000;
	47679	47770	0.004393	0.022601	0.00227	146.94	0	0	0	0	1	0	0	98.2800	20.6400	-97.8700	-18.7800	0.0000	0.0000	0.0000	0.0000;
	47682	47681	0.0002	0.01469	0	975.29	0	0	1.01875	0	1	0	0	-443.1400	-96.8900	443.5300	125.6900	0.0000	0.0000	0.0000	0.0000;
	47681	47685	0.000287	0.001193	0	0	0	0	0	0	1	0	0	-443.5300	-105.5000	444.0800	107.7900	0.0000	0.0000	0.0000	0.0000;
	47683	47682	0.001605	0.069909	0	259.7	0	0	1.00625	0	1	0	0	-114.3200	-4.8600	114.5100	13.4000	0.0000	0.0000	0.0000	0.0000;
	47683	47682	0.001605	0.069909	0	259.7	0	0	1.00625	0	1	0	0	-114.3200	-4.8600	114.5100	13.4000	0.0000	0.0000	0.0000	0.0000;
	47683	47682	0.001605	0.069909	0	259.7	0	0	1.00625	0	1	0	0	-114.3200	-4.8600	114.5100	13.4000	0.0000	0.0000	0.0000	0.0000;
	47683	47682	0.001605	0.069909	0	259.7	0	0	1.00625	0	1	0	0	-114.3200	-4.8600	114.5100	13.4000	0.0000	0.0000	0.0000	0.0000;
	47682	47684	0.0002	0.00114	0	0	0	0	0	0	1	0	0	-14.9100	43.3100	14.9200	-43.2800	0.0000	0.0000	0.0000	0.0000;
	47683	47707	0.008961	0.035993	0.00221	144.2	0	0	0	0	1	0	0	85.0600	2.7700	-84.4600	-0.6100	0.0000	0.0000	0.0000	0.0000;
	47683	47723	0.006397	0.026169	0.00281	154.56	0	0	0	0	1	0	0	97.2700	4.1300	-96.7100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	47683	47723	0.006397	0.026169	0.00281	154.56	0	0	0	0	1	0	0	97.2700	4.1300	-96.7100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	47750	47683	0.004786	0.019965	0.00216	152.17	0	0	0	0	1	0	0	-88.4900	-2.9900	88.8400	4.2100	0.0000	0.0000	0.0000	0.0000;
	47750	47683	0.004786	0.019965	0.00216	152.17	0	0	0	0	1	0	0	-88.4900	-2.9900	88.8400	4.2100	0.0000	0.0000	0.0000	0.0000;
	47684	48843	0.001353	0.010848	0.04347	507.69	0	0	0	0	1	0	0	-70.6600	21.2800	70.7300	-25.4500	0.0000	0.0000	0.0000	0.0000;
	48173	47685	0.000195	0.00337	0.29845	2291.6	0	0	0	0	1	0	0	247.0200	28.4900	-246.9100	-59.1100	0.0000	0.0000	0.0000	0.0000;
	47685	48664	0.00041	0.005701	0.61908	2607.28	0	0	0	0	1	0	0	-863.5000	38.4600	866.3200	-66.6100	0.0000	0.0000	0.0000	0.0000;
	47685	48918	0.000292	0.005089	0.54582	2467.88	0	0	0	0	1	0	0	666.3300	-87.1400	-665.1300	48.5200	0.0000	0.0000	0.0000	0.0000;
	47687	47686	0.001266	0.044588	0	310.66	0	0	1	0	1	0	0	-158.7800	6.5700	159.0700	3.8900	0.0000	0.0000	0.0000	0.0000;
	47687	47686	0.001266	0.044588	0	310.66	0	0	1	0	1	0	0	-158.7800	6.5700	159.0700	3.8900	0.0000	0.0000	0.0000	0.0000;
	47687	47686	0.001266	0.044588	0	310.66	0	0	1	0	1	0	0	-158.7800	6.5700	159.0700	3.8900	0.0000	0.0000	0.0000	0.0000;
	47687	47686	0.001266	0.044588	0	310.66	0	0	1	0	1	0	0	-158.7800	6.5700	159.0700	3.8900	0.0000	0.0000	0.0000	0.0000;
	47687	47686	0.001266	0.044588	0	310.66	0	0	1	0	1	0	0	-158.7800	6.5700	159.0700	3.8900	0.0000	0.0000	0.0000	0.0000;
	47686	47688	0.000286	0.001099	0	0	0	0	0	0	1	0	0	-795.3600	-19.4400	797.0400	25.8900	0.0000	0.0000	0.0000	0.0000;
	47687	47744	0.004683	0.02142	0.00321	145.71	0	0	0	0	1	0	0	84.7700	11.0300	-84.4500	-9.9200	0.0000	0.0000	0.0000	0.0000;
	47687	47749	0.003296	0.01269	0.00178	151.68	0	0	0	0	1	0	0	80.3500	7.7000	-80.1500	-7.1200	0.0000	0.0000	0.0000	0.0000;
	47687	47749	0.003296	0.01269	0.00178	151.68	0	0	0	0	1	0	0	80.3500	7.7000	-80.1500	-7.1200	0.0000	0.0000	0.0000	0.0000;
	47752	47687	0.004123	0.014223	0.00093	153.96	0	0	0	0	1	0	0	-97.6200	18.9100	98.0000	-17.7000	0.0000	0.0000	0.0000	0.0000;
	47752	47687	0.004123	0.014223	0.00093	153.96	0	0	0	0	1	0	0	-97.6200	18.9100	98.0000	-17.7000	0.0000	0.0000	0.0000	0.0000;
	47778	47687	0.004013	0.016797	0.00133	149.28	0	0	0	0	1	0	0	-68.1500	6.9800	68.3300	-6.3900	0.0000	0.0000	0.0000	0.0000;
	47778	47687	0.004013	0.016797	0.00133	149.28	0	0	0	0	1	0	0	-68.1500	6.9800	68.3300	-6.3900	0.0000	0.0000	0.0000	0.0000;
	47740	47688	0.000628	0.006255	0.02555	535.84	0	0	0	0	1	0	0	117.9000	17.9900	-117.8200	-19.9500	0.0000	0.0000	0.0000	0.0000;
	48172	47688	0.001285	0.011872	0.068	569.6	0	0	0	0	1	0	0	178.2900	15.9500	-177.9100	-19.8600	0.0000	0.0000	0.0000	0.0000;
	48727	47688	0.001269	0.012681	0.04211	581.42	0	0	0	0	1	0	0	134.3800	31.5300	-134.1500	-33.9000	0.0000	0.0000	0.0000	0.0000;
	48843	47688	0.001486	0.013727	0.03291	585.08	0	0	0	0	1	0	0	200.6700	-18.3900	-200.1100	19.9500	0.0000	0.0000	0.0000	0.0000;
	47691	47689	0.004574	0.01805	0.00158	147.07	0	0	0	0	1	0	0	-94.9600	-31.5300	95.3900	33.0800	0.0000	0.0000	0.0000	0.0000;
	47722	47689	0.002838	0.014294	0.00228	148.45	0	0	0	0	1	0	0	59.7200	-27.1700	-59.6000	27.5000	0.0000	0.0000	0.0000	0.0000;
	47722	47689	0.002838	0.014294	0.00228	148.45	0	0	0	0	1	0	0	59.7200	-27.1700	-59.6000	27.5000	0.0000	0.0000	0.0000	0.0000;
	47690	47722	0.004179	0.020304	0.00291	142.3	0	0	0	0	1	0	0	-68.1600	-8.2100	68.3500	8.8100	0.0000	0.0000	0.0000	0.0000;
	47690	48659	0.000949	0.004365	0.00056	127.82	0	0	0	0	1	0	0	26.4700	-2.1200	-26.4600	2.0900	0.0000	0.0000	0.0000	0.0000;
	47692	47691	0.002999	0.014134	0.00248	135.9	0	0	0	0	1	0	0	-49.5700	-1.9500	49.6500	2.0200	0.0000	0.0000	0.0000	0.0000;
	47692	47693	0.000254	0.001021	0	0	0	0	0	0	1	0	0	30.1700	6.0100	-30.1700	-6.0000	0.0000	0.0000	0.0000	0.0000;
	47701	47694	0.00119	0.009573	0.02608	661.44	0	0	0	0	1	0	0	-389.2500	-5.3800	390.9300	16.0000	0.0000	0.0000	0.0000	0.0000;
	48967	47694	0.001884	0.017607	0.099	723.6	0	0	0	0	1	0	0	447.8200	-35.4600	-444.3400	57.1900	0.0000	0.0000	0.0000	0.0000;
	48967	47694	0.001884	0.017607	0.099	723.6	0	0	0	0	1	0	0	447.8200	-35.4600	-444.3400	57.1900	0.0000	0.0000	0.0000	0.0000;
	47695	47716	0.007219	0.030041	0.00346	152.42	0	0	0	0	1	0	0	-86.4400	-13.9600	86.9700	15.8100	0.0000	0.0000	0.0000	0.0000;
	47695	47716	0.007219	0.030041	0.00346	152.42	0	0	0	0	1	0	0	-86.4400	-13.9600	86.9700	15.8100	0.0000	0.0000	0.0000	0.0000;
	47734	47695	0.00301	0.014116	0.00102	144.73	0	0	0	0	1	0	0	-83.2200	-3.7400	83.4200	4.5800	0.0000	0.0000	0.0000	0.0000;
	47695	47761	0.002644	0.012194	0.00318	133.72	0	0	0	0	1	0	0	44.9100	10.4200	-44.8500	-10.4900	0.0000	0.0000	0.0000	0.0000;
	47702	47696	0.004112	0.017479	0.00148	123.08	0	0	0	0	1	0	0	23.5600	0.0300	-23.5300	-0.0900	0.0000	0.0000	0.0000	0.0000;
	47731	47696	0.002608	0.013032	0.0019	132.26	0	0	0	0	1	0	0	41.6100	0.1200	-41.5700	-0.1000	0.0000	0.0000	0.0000	0.0000;
	47696	47763	0.006046	0.021529	0.00302	131.36	0	0	0	0	1	0	0	39.6800	-7.9900	-39.5800	8.0200	0.0000	0.0000	0.0000	0.0000;
	47697	47700	0.000897	0.033579	0	352.11	0	0	1	0	1	0	0	233.9200	40.5700	-233.4500	-22.9900	0.0000	0.0000	0.0000	0.0000;
	47697	47701	0.000248	0.001167	0	0	0	0	0	0	1	0	0	-233.9200	-40.5700	234.0500	41.1800	0.0000	0.0000	0.0000	0.0000;
	47698	47700	0.001011	0.03784	0	277.11	0	0	1	0	1	0	0	-232.9200	-3.1700	233.4500	22.9900	0.0000	0.0000	0.0000	0.0000;
	47698	47702	0.004282	0.021732	0.00278	132.89	0	0	0	0	1	0	0	42.6900	5.9300	-42.6100	-5.8300	0.0000	0.0000	0.0000	0.0000;
	47698	47706	0.004401	0.018545	0.00418	108.2	0	0	0	0	1	0	0	8.2000	0.9000	-8.2000	-1.3200	0.0000	0.0000	0.0000	0.0000;
	47698	47710	0.00679	0.033567	0.00564	141.84	0	0	0	0	1	0	0	71.1200	-13.7700	-70.7800	14.8800	0.0000	0.0000	0.0000	0.0000;
	47698	47724	0.002816	0.013836	0.00105	124.99	0	0	0	0	1	0	0	-25.3400	-10.9100	25.3600	10.9000	0.0000	0.0000	0.0000	0.0000;
	47698	47731	0.003037	0.011249	0.0011	141.59	0	0	0	0	1	0	0	70.6200	7.7000	-70.4700	-7.2700	0.0000	0.0000	0.0000	0.0000;
	47699	47700	0.012007	0.449271	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47703	47704	0.001837	0.010566	0.00165	141.72	0	0	0	0	1	0	0	-72.0000	-16.1300	72.0900	16.4900	0.0000	0.0000	0.0000	0.0000;
	47725	47703	0.002584	0.011697	0.00142	109.56	0	0	0	0	1	0	0	6.6200	0.2100	-6.6200	-0.3500	0.0000	0.0000	0.0000	0.0000;
	47704	47711	0.006008	0.027743	0.00353	134.84	0	0	0	0	1	0	0	50.2700	22.9400	-50.1000	-22.5300	0.0000	0.0000	0.0000	0.0000;
	47704	47725	0.002607	0.011372	0.00164	138.07	0	0	0	0	1	0	0	60.1700	11.3200	-60.0800	-11.1000	0.0000	0.0000	0.0000	0.0000;
	47737	47704	0.003129	0.013655	0.00143	122.75	0	0	0	0	1	0	0	24.0900	8.0700	-24.0700	-8.1500	0.0000	0.0000	0.0000	0.0000;
	47704	47757	0.00263	0.013333	0.00201	142.64	0	0	0	0	1	0	0	79.2700	17.2500	-79.1100	-16.6400	0.0000	0.0000	0.0000	0.0000;
	47705	47755	0.003047	0.012323	0.00088	144.87	0	0	0	0	1	0	0	89.0800	9.7600	-88.8400	-8.9100	0.0000	0.0000	0.0000	0.0000;
	47757	47705	0.002916	0.014131	0.00157	138.03	0	0	0	0	1	0	0	59.8100	7.6300	-59.7100	-7.3100	0.0000	0.0000	0.0000	0.0000;
	47705	47770	0.005606	0.016305	0.00252	134.36	0	0	0	0	1	0	0	-48.4200	-8.1500	48.5500	8.2500	0.0000	0.0000	0.0000	0.0000;
	47707	47708	0.000254	0.001147	0	0	0	0	0	0	1	0	0	23.9900	3.3800	-23.9900	-3.3800	0.0000	0.0000	0.0000	0.0000;
	47707	47722	0.004235	0.021831	0.00393	143.97	0	0	0	0	1	0	0	83.5500	-0.2600	-83.2700	1.2600	0.0000	0.0000	0.0000	0.0000;
	47707	47723	0.001822	0.008168	0.001	139.39	0	0	0	0	1	0	0	-63.3500	-0.1800	63.4200	0.3800	0.0000	0.0000	0.0000	0.0000;
	47728	47709	0.002066	0.008937	0.00134	106.81	0	0	0	0	1	0	0	5.2300	0.7800	-5.2300	-0.9200	0.0000	0.0000	0.0000	0.0000;
	47763	47709	0.001881	0.009583	0.00117	119.55	0	0	0	0	1	0	0	18.7700	5.6800	-18.7600	-5.7700	0.0000	0.0000	0.0000	0.0000;
	47710	47877	0.003734	0.017302	0.00239	134.75	0	0	0	0	1	0	0	46.7900	-19.3200	-46.7000	19.5000	0.0000	0.0000	0.0000	0.0000;
	47711	47746	0.002529	0.009727	0.00109	139.1	0	0	0	0	1	0	0	58.6200	18.4200	-58.5300	-18.1800	0.0000	0.0000	0.0000	0.0000;
	48659	47711	0.003292	0.013274	0.00305	129.33	0	0	0	0	1	0	0	29.1600	-0.8300	-29.1300	0.6200	0.0000	0.0000	0.0000	0.0000;
	47712	47713	0.00029	0.001129	0	0	0	0	0	0	1	0	0	-26.0100	-3.1300	26.0200	3.1300	0.0000	0.0000	0.0000	0.0000;
	47713	47755	0.006801	0.024632	0.00198	124.09	0	0	0	0	1	0	0	-29.2500	14.0200	29.3200	-13.9800	0.0000	0.0000	0.0000	0.0000;
	47713	48164	0.005913	0.029109	0.00341	96.58	0	0	0	0	1	0	0	3.2300	-17.1600	-3.2200	16.8800	0.0000	0.0000	0.0000	0.0000;
	47714	47715	0.000274	0.001112	0	0	0	0	0	0	1	0	0	18.4800	7.9800	-18.4800	-7.9700	0.0000	0.0000	0.0000	0.0000;
	47714	47724	0.003409	0.012455	0.00117	111.92	0	0	0	0	1	0	0	8.0100	1.7200	-8.0100	-1.8300	0.0000	0.0000	0.0000	0.0000;
	47746	47714	0.002287	0.011514	0.00135	125.59	0	0	0	0	1	0	0	26.5000	9.6400	-26.4800	-9.7000	0.0000	0.0000	0.0000	0.0000;
	47716	47717	0.000252	0.001199	0	0	0	0	0	0	1	0	0	52.3700	20.7900	-52.3700	-20.7600	0.0000	0.0000	0.0000	0.0000;
	47737	47716	0.004167	0.014314	0.00233	156.23	0	0	0	0	1	0	0	101.8100	25.6300	-101.3800	-24.4000	0.0000	0.0000	0.0000	0.0000;
	47737	47716	0.004167	0.014314	0.00233	156.23	0	0	0	0	1	0	0	101.8100	25.6300	-101.3800	-24.4000	0.0000	0.0000	0.0000	0.0000;
	47738	47716	0.003102	0.012955	0.00128	123.01	0	0	0	0	1	0	0	23.5600	3.5500	-23.5400	-3.6100	0.0000	0.0000	0.0000	0.0000;
	47718	47741	0.002619	0.009917	0.00124	121.66	0	0	0	0	1	0	0	19.6400	6.8300	-19.6300	-6.9200	0.0000	0.0000	0.0000	0.0000;
	47718	47773	0.004308	0.020714	0.00242	130.15	0	0	0	0	1	0	0	-29.5400	-11.3700	29.5800	11.3100	0.0000	0.0000	0.0000	0.0000;
	47718	48837	0.002726	0.01212	0.00132	123.85	0	0	0	0	1	0	0	-29.4700	-2.2500	29.5000	2.2100	0.0000	0.0000	0.0000	0.0000;
	47719	47720	0.003089	0.014566	0.00276	137.74	0	0	0	0	1	0	0	55.3100	-19.7900	-55.2100	19.9700	0.0000	0.0000	0.0000	0.0000;
	47719	47721	0.003844	0.014893	0.00185	143.62	0	0	0	0	1	0	0	-78.8300	16.1000	79.0700	-15.3900	0.0000	0.0000	0.0000	0.0000;
	47720	47745	0.005128	0.017453	0.00174	123.41	0	0	0	0	1	0	0	-23.9200	-18.3800	23.9600	18.3400	0.0000	0.0000	0.0000	0.0000;
	47773	47720	0.002273	0.012104	0.0016	129.79	0	0	0	0	1	0	0	-33.6200	6.8600	33.6400	-6.8900	0.0000	0.0000	0.0000	0.0000;
	47721	47744	0.002296	0.009688	0.00156	140.27	0	0	0	0	1	0	0	-68.1000	2.2200	68.2000	-1.9600	0.0000	0.0000	0.0000	0.0000;
	47753	47721	0.001957	0.009168	0.00212	133.86	0	0	0	0	1	0	0	44.0500	-9.2900	-44.0100	9.2400	0.0000	0.0000	0.0000	0.0000;
	47774	47722	0.00383	0.015619	0.00101	124.63	0	0	0	0	1	0	0	23.2200	-12.8900	-23.2000	12.8900	0.0000	0.0000	0.0000	0.0000;
	47725	47757	0.002996	0.011871	0.00218	125.9	0	0	0	0	1	0	0	31.2700	4.6900	-31.2400	-4.8100	0.0000	0.0000	0.0000	0.0000;
	47726	47729	0.005718	0.022128	0.00223	119.47	0	0	0	0	1	0	0	15.7500	-24.4000	-15.7100	24.3400	0.0000	0.0000	0.0000	0.0000;
	47734	47726	0.003878	0.017421	0.00483	137.13	0	0	0	0	1	0	0	51.2900	-17.0600	-51.1800	17.0500	0.0000	0.0000	0.0000	0.0000;
	47727	47728	0.000221	0.001095	0	0	0	0	0	0	1	0	0	-19.7800	-4.2100	19.7800	4.2200	0.0000	0.0000	0.0000	0.0000;
	47728	47761	0.007068	0.032355	0.00444	124.01	0	0	0	0	1	0	0	-25.0000	-5.0000	25.0500	4.7500	0.0000	0.0000	0.0000	0.0000;
	47868	47729	0.004965	0.020467	0.0025	128.06	0	0	0	0	1	0	0	-28.8900	46.4100	29.0300	-46.0900	0.0000	0.0000	0.0000	0.0000;
	47729	47877	0.001947	0.008092	0.00224	129.39	0	0	0	0	1	0	0	-33.1000	21.6700	33.1300	-21.7800	0.0000	0.0000	0.0000	0.0000;
	47730	47731	0.000256	0.001016	0	0	0	0	0	0	1	0	0	-28.8600	-7.1400	28.8600	7.1500	0.0000	0.0000	0.0000	0.0000;
	47732	47733	0.000228	0.001104	0	0	0	0	0	0	1	0	0	-25.4900	-5.3000	25.4900	5.3100	0.0000	0.0000	0.0000	0.0000;
	47764	47733	0.00916	0.023569	0.00418	130.42	0	0	0	0	1	0	0	36.5000	7.6400	-36.3800	-7.7700	0.0000	0.0000	0.0000	0.0000;
	47867	47733	0.007103	0.03811	0.00702	113.5	0	0	0	0	1	0	0	-10.8800	-3.1500	10.8900	2.4600	0.0000	0.0000	0.0000	0.0000;
	47763	47734	0.002802	0.012082	0.00119	105.14	0	0	0	0	1	0	0	-4.4000	-15.5400	4.4100	15.4500	0.0000	0.0000	0.0000	0.0000;
	47735	47736	0.000282	0.001072	0	0	0	0	0	0	1	0	0	27.5300	2.7700	-27.5200	-2.7600	0.0000	0.0000	0.0000	0.0000;
	47859	47735	0.010985	0.041404	0.00269	114.62	0	0	0	0	1	0	0	-10.6900	-0.6700	10.7000	0.4400	0.0000	0.0000	0.0000	0.0000;
	47735	48165	0.006773	0.02724	0.00335	131.12	0	0	0	0	1	0	0	-38.2200	-3.2100	38.3200	3.2400	0.0000	0.0000	0.0000	0.0000;
	47738	47739	0.000279	0.001072	0	0	0	0	0	0	1	0	0	27.5300	5.0700	-27.5200	-5.0600	0.0000	0.0000	0.0000	0.0000;
	47740	48172	0.000841	0.007365	0.04273	581.02	0	0	0	0	1	0	0	-186.8700	-13.6100	187.1400	11.3200	0.0000	0.0000	0.0000	0.0000;
	47741	47742	0.000246	0.001149	0	0	0	0	0	0	1	0	0	22.9500	2.5200	-22.9500	-2.5200	0.0000	0.0000	0.0000	0.0000;
	47741	47754	0.002323	0.010925	0.0013	137.55	0	0	0	0	1	0	0	56.2500	15.2800	-56.1800	-15.0600	0.0000	0.0000	0.0000	0.0000;
	48837	47741	0.002103	0.009242	0.00094	137.65	0	0	0	0	1	0	0	59.6500	11.1100	-59.5800	-10.8900	0.0000	0.0000	0.0000	0.0000;
	47743	47744	0.000202	0.00116	0	0	0	0	0	0	1	0	0	-51.4200	-29.2700	51.4300	29.3100	0.0000	0.0000	0.0000	0.0000;
	47744	47749	0.003245	0.015826	0.00172	136.02	0	0	0	0	1	0	0	-49.8700	-6.2300	49.9500	6.4200	0.0000	0.0000	0.0000	0.0000;
	47744	47774	0.005552	0.017812	0.00172	134.03	0	0	0	0	1	0	0	40.6100	-3.3000	-40.5300	3.3900	0.0000	0.0000	0.0000	0.0000;
	47745	47748	0.00326	0.013677	0.0011	138.2	0	0	0	0	1	0	0	-58.6000	15.2900	58.7100	-14.9400	0.0000	0.0000	0.0000	0.0000;
	47746	47747	0.000291	0.00113	0	0	0	0	0	0	1	0	0	17.8200	8.5500	-17.8200	-8.5400	0.0000	0.0000	0.0000	0.0000;
	48546	47746	0.002029	0.010111	0.00073	118.12	0	0	0	0	1	0	0	-14.2100	-0.0500	14.2100	-0.0000	0.0000	0.0000	0.0000	0.0000;
	47749	47753	0.00406	0.014962	0.00149	141.42	0	0	0	0	1	0	0	69.7800	7.8900	-69.5900	-7.3600	0.0000	0.0000	0.0000	0.0000;
	47750	47751	0.000264	0.001119	0	0	0	0	0	0	1	0	0	25.5400	4.9000	-25.5400	-4.8900	0.0000	0.0000	0.0000	0.0000;
	47755	47756	0.000214	0.001071	0	0	0	0	0	0	1	0	0	59.5300	22.9000	-59.5200	-22.8600	0.0000	0.0000	0.0000	0.0000;
	48837	47757	0.001918	0.008297	0.00258	141.19	0	0	0	0	1	0	0	-78.1500	-8.2000	78.2600	8.4100	0.0000	0.0000	0.0000	0.0000;
	47758	48155	0.008537	0.033019	0.00345	118.64	0	0	0	0	1	0	0	17.5200	-12.8700	-17.4800	12.6600	0.0000	0.0000	0.0000	0.0000;
	47758	48174	0.004968	0.019679	0.00587	128.82	0	0	0	0	1	0	0	-34.6100	5.6700	34.6700	-6.0500	0.0000	0.0000	0.0000	0.0000;
	47759	47760	0.000208	0.001093	0	0	0	0	0	0	1	0	0	19.8000	6.7300	-19.8000	-6.7300	0.0000	0.0000	0.0000	0.0000;
	47759	47875	0.007168	0.029633	0.0029	111.07	0	0	0	0	1	0	0	13.0400	-36.0100	-12.9400	36.1100	0.0000	0.0000	0.0000	0.0000;
	47759	48166	0.006619	0.027866	0.00604	126.41	0	0	0	0	1	0	0	-32.8400	29.2800	32.9600	-29.4000	0.0000	0.0000	0.0000	0.0000;
	47761	47762	0.000251	0.001134	0	0	0	0	0	0	1	0	0	19.8000	5.7400	-19.8000	-5.7400	0.0000	0.0000	0.0000	0.0000;
	47764	47863	0.009301	0.049135	0.00474	135.96	0	0	0	0	1	0	0	-50.9200	-9.9600	51.1500	10.7000	0.0000	0.0000	0.0000	0.0000;
	47765	47766	0.000222	0.001028	0	0	0	0	0	0	1	0	0	33.7700	21.5300	-33.7700	-21.5200	0.0000	0.0000	0.0000	0.0000;
	47765	48155	0.009822	0.048611	0.00415	128.92	0	0	0	0	1	0	0	-33.7700	33.6100	33.9800	-33.0200	0.0000	0.0000	0.0000	0.0000;
	47767	47768	0.000207	0.001199	0	0	0	0	0	0	1	0	0	-24.4900	-1.6900	24.4900	1.6900	0.0000	0.0000	0.0000	0.0000;
	47768	47861	0.012623	0.058459	0.01512	136.58	0	0	0	0	1	0	0	-58.1300	17.6900	58.5800	-17.2000	0.0000	0.0000	0.0000	0.0000;
	48165	47768	0.003888	0.017682	0.00174	125.09	0	0	0	0	1	0	0	-33.5900	19.4600	33.6400	-19.3900	0.0000	0.0000	0.0000	0.0000;
	47769	47770	0.000285	0.001121	0	0	0	0	0	0	1	0	0	-49.3100	-10.5000	49.3200	10.5300	0.0000	0.0000	0.0000	0.0000;
	47771	47772	0.000232	0.00114	0	0	0	0	0	0	1	0	0	28.2700	9.6700	-28.2700	-9.6600	0.0000	0.0000	0.0000	0.0000;
	47771	47773	0.00738	0.025686	0.00553	107.34	0	0	0	0	1	0	0	-10.2000	-16.8800	10.2300	16.3900	0.0000	0.0000	0.0000	0.0000;
	48174	47771	0.0035	0.013789	0.00245	122.22	0	0	0	0	1	0	0	18.0800	-7.4200	-18.0700	7.2100	0.0000	0.0000	0.0000	0.0000;
	47774	47775	0.000266	0.00116	0	0	0	0	0	0	1	0	0	23.3400	8.6200	-23.3400	-8.6100	0.0000	0.0000	0.0000	0.0000;
	47778	47776	0.002393	0.009781	0.00142	147.82	0	0	0	0	1	0	0	112.9600	-28.1400	-112.6600	29.2300	0.0000	0.0000	0.0000	0.0000;
	47776	47781	0.002375	0.011918	0.00369	148.7	0	0	0	0	1	0	0	72.2100	-30.0900	-72.0800	30.3700	0.0000	0.0000	0.0000	0.0000;
	47776	47781	0.002375	0.011918	0.00369	148.7	0	0	0	0	1	0	0	72.2100	-30.0900	-72.0800	30.3700	0.0000	0.0000	0.0000	0.0000;
	47777	47962	0.004255	0.017808	0.0023	105.39	0	0	0	0	1	0	0	-12.4700	5.7100	12.4800	-5.9100	0.0000	0.0000	0.0000	0.0000;
	48450	47777	0.007406	0.029003	0.00321	120.3	0	0	0	0	1	0	0	10.8800	9.0700	-10.8700	-9.3400	0.0000	0.0000	0.0000	0.0000;
	47778	47779	0.000273	0.001009	0	0	0	0	0	0	1	0	0	23.3400	14.1900	-23.3400	-14.1800	0.0000	0.0000	0.0000	0.0000;
	47781	47780	0.003939	0.018834	0.00315	148.16	0	0	0	0	1	0	0	64.9100	-31.1800	-64.7200	31.7400	0.0000	0.0000	0.0000	0.0000;
	47781	47780	0.003939	0.018834	0.00315	148.16	0	0	0	0	1	0	0	64.9100	-31.1800	-64.7200	31.7400	0.0000	0.0000	0.0000	0.0000;
	47788	47782	0.022747	0.09438	0.00804	133.9	0	0	0	0	1	0	0	-44.0000	6.0700	44.4300	-5.1000	0.0000	0.0000	0.0000	0.0000;
	48929	47782	0.014043	0.067242	0.00615	136.67	0	0	0	0	1	0	0	49.1400	-2.1400	-48.8200	3.0300	0.0000	0.0000	0.0000	0.0000;
	47784	47785	0.000276	0.001176	0	0	0	0	0	0	1	0	0	10.6300	2.8000	-10.6300	-2.8000	0.0000	0.0000	0.0000	0.0000;
	47784	47787	0.012236	0.049711	0.00345	125.42	0	0	0	0	1	0	0	-23.8200	1.4300	23.8800	-1.5400	0.0000	0.0000	0.0000	0.0000;
	47795	47789	0.015251	0.08545	0.01383	128.8	0	0	0	0	1	0	0	34.8100	1.3500	-34.6200	-1.7000	0.0000	0.0000	0.0000	0.0000;
	47799	47789	0.015723	0.054516	0.00507	125.18	0	0	0	0	1	0	0	-24.9500	1.3000	25.0500	-1.4500	0.0000	0.0000	0.0000	0.0000;
	47790	48342	0.024369	0.078558	0.01044	117.15	0	0	0	0	1	0	0	3.4200	-2.4400	-3.4200	1.3200	0.0000	0.0000	0.0000	0.0000;
	47791	47792	0.00025	0.001156	0	0	0	0	0	0	1	0	0	6.5500	1.1400	-6.5500	-1.1400	0.0000	0.0000	0.0000	0.0000;
	47793	47791	0.009094	0.044799	0.00456	142.69	0	0	0	0	1	0	0	71.0400	-0.7100	-70.6000	2.4000	0.0000	0.0000	0.0000	0.0000;
	47791	47795	0.022694	0.074779	0.00668	147.13	0	0	0	0	1	0	0	78.6500	-1.0600	-77.3000	4.8500	0.0000	0.0000	0.0000	0.0000;
	47791	47797	0.020148	0.084316	0.00756	125.5	0	0	0	0	1	0	0	-16.6700	-3.2700	16.7300	2.7200	0.0000	0.0000	0.0000	0.0000;
	47793	47794	0.000273	0.001192	0	0	0	0	0	0	1	0	0	6.5500	1.0500	-6.5500	-1.0500	0.0000	0.0000	0.0000	0.0000;
	47793	48781	0.02257	0.076929	0.0098	142.31	0	0	0	0	1	0	0	-68.6400	0.0600	69.6500	2.3600	0.0000	0.0000	0.0000	0.0000;
	47795	47796	0.0002	0.001019	0	0	0	0	0	0	1	0	0	12.1400	5.4200	-12.1400	-5.4200	0.0000	0.0000	0.0000	0.0000;
	47795	48375	0.009564	0.03998	0.00595	132.15	0	0	0	0	1	0	0	30.3500	-11.6200	-30.2500	11.4300	0.0000	0.0000	0.0000	0.0000;
	47800	47801	0.000262	0.001	0	0	0	0	0	0	1	0	0	7.7600	1.4000	-7.7600	-1.3900	0.0000	0.0000	0.0000	0.0000;
	47805	47800	0.022879	0.094209	0.00715	119.66	0	0	0	0	1	0	0	9.9100	-2.5800	-9.8800	1.9100	0.0000	0.0000	0.0000	0.0000;
	47800	48787	0.011057	0.051619	0.01093	102.83	0	0	0	0	1	0	0	2.1200	-3.3000	-2.1200	2.1400	0.0000	0.0000	0.0000	0.0000;
	47802	47803	0.022704	0.092701	0.00603	132.04	0	0	0	0	1	0	0	-22.5700	1.7700	22.6800	-1.9700	0.0000	0.0000	0.0000	0.0000;
	47805	47802	0.016332	0.070501	0.00634	126.44	0	0	0	0	1	0	0	-17.0400	3.1200	17.0800	-3.6000	0.0000	0.0000	0.0000	0.0000;
	47803	47804	0.000269	0.001057	0	0	0	0	0	0	1	0	0	4.1800	1.9200	-4.1800	-1.9200	0.0000	0.0000	0.0000	0.0000;
	47946	47805	0.039289	0.184253	0.01691	101.7	0	0	0	0	1	0	0	-0.3200	0.8900	0.3300	-2.6900	0.0000	0.0000	0.0000	0.0000;
	47807	47810	0.000125	0.009792	0	443.85	0	0	1	0	1	0	0	13.0000	-7.7300	-13.0000	7.7500	0.0000	0.0000	0.0000	0.0000;
	47807	47811	0.000268	0.001013	0	0	0	0	0	0	1	0	0	15.3700	3.7400	-15.3700	-3.7400	0.0000	0.0000	0.0000	0.0000;
	47807	47812	0.000223	0.001143	0	0	0	0	0	0	1	0	0	-28.3700	3.9900	28.3700	-3.9800	0.0000	0.0000	0.0000	0.0000;
	47808	47810	0	2e-05	0	418.85	0	0	1	0	1	0	0	-13.0000	7.7500	13.0000	-7.7500	0.0000	0.0000	0.0000	0.0000;
	47809	47810	0.000643	0.050404	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	47814	47813	0.00686	0.024734	0.0031	141.89	0	0	0	0	1	0	0	59.6700	-52.5200	-59.2600	53.6500	0.0000	0.0000	0.0000	0.0000;
	47817	47813	0.007582	0.033639	0.0045	136	0	0	0	0	1	0	0	42.9100	-40.7200	-42.6600	41.3400	0.0000	0.0000	0.0000	0.0000;
	47813	47820	0.007625	0.039572	0.01298	146.92	0	0	0	0	1	0	0	71.9100	15.2600	-71.5300	-14.6800	0.0000	0.0000	0.0000	0.0000;
	48506	47814	0.00164	0.007896	0.00093	143.16	0	0	0	0	1	0	0	64.8900	-43.6200	-64.7900	43.9700	0.0000	0.0000	0.0000	0.0000;
	47814	48753	0.005685	0.024378	0.00206	134.45	0	0	0	0	1	0	0	-38.7300	-0.1300	38.8000	0.2500	0.0000	0.0000	0.0000	0.0000;
	47815	47816	0.000244	0.00106	0	0	0	0	0	0	1	0	0	-18.0700	-6.1200	18.0700	6.1300	0.0000	0.0000	0.0000	0.0000;
	47816	47824	0.006651	0.030162	0.00261	128.28	0	0	0	0	1	0	0	28.5600	-0.0600	-28.5100	0.0200	0.0000	0.0000	0.0000	0.0000;
	47817	47819	0.010293	0.047535	0.00501	126.26	0	0	0	0	1	0	0	-21.0100	17.1700	21.0900	-17.3700	0.0000	0.0000	0.0000	0.0000;
	47838	47817	0.008199	0.036973	0.00473	131.72	0	0	0	0	1	0	0	33.9600	-21.8000	-33.8400	21.8700	0.0000	0.0000	0.0000	0.0000;
	48965	47818	0.004821	0.020426	0.00323	107.35	0	0	0	0	1	0	0	3.6700	5.6400	-3.6700	-5.9700	0.0000	0.0000	0.0000	0.0000;
	47825	47819	0.007229	0.030152	0.00345	135.46	0	0	0	0	1	0	0	41.0400	-12.6700	-40.9100	12.8400	0.0000	0.0000	0.0000	0.0000;
	47820	47822	0.005983	0.024426	0.00153	139.17	0	0	0	0	1	0	0	50.8800	-0.0600	-50.7400	0.4900	0.0000	0.0000	0.0000	0.0000;
	47822	47823	0.000288	0.001136	0	0	0	0	0	0	1	0	0	20.6500	3.2400	-20.6500	-3.2400	0.0000	0.0000	0.0000	0.0000;
	47822	48221	0.009277	0.044845	0.00491	131.32	0	0	0	0	1	0	0	30.0900	-3.7400	-30.0100	3.6100	0.0000	0.0000	0.0000	0.0000;
	47825	47826	0.000218	0.001116	0	0	0	0	0	0	1	0	0	9.0300	2.1500	-9.0300	-2.1500	0.0000	0.0000	0.0000	0.0000;
	47827	47828	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-9.7400	-3.8800	9.7400	3.8900	0.0000	0.0000	0.0000	0.0000;
	47829	47831	0.005208	0.022386	0.00269	109.79	0	0	0	0	1	0	0	-2.3300	5.8200	2.3300	-6.1000	0.0000	0.0000	0.0000	0.0000;
	47829	47857	0.007891	0.037602	0.00442	121.19	0	0	0	0	1	0	0	-7.1500	-7.6400	7.1600	7.2100	0.0000	0.0000	0.0000	0.0000;
	47831	47830	0.008057	0.023355	0.00462	112.46	0	0	0	0	1	0	0	-11.8100	5.3200	11.8200	-5.7600	0.0000	0.0000	0.0000	0.0000;
	47830	48038	0.013037	0.063318	0.00647	121.16	0	0	0	0	1	0	0	-19.7200	4.1300	19.7700	-4.5600	0.0000	0.0000	0.0000	0.0000;
	47833	47832	0.008541	0.037272	0.00375	148.25	0	0	0	0	1	0	0	-77.1900	4.9500	77.6700	-3.2400	0.0000	0.0000	0.0000	0.0000;
	47832	47847	0.01179	0.051235	0.0048	152.7	0	0	0	0	1	0	0	-93.1700	0.0100	94.1300	3.6300	0.0000	0.0000	0.0000	0.0000;
	47836	47833	0.008047	0.029583	0.0032	143.2	0	0	0	0	1	0	0	-66.5600	7.6600	66.9100	-6.7400	0.0000	0.0000	0.0000	0.0000;
	47834	47835	0.000283	0.001029	0	0	0	0	0	0	1	0	0	7.4600	2.3800	-7.4600	-2.3800	0.0000	0.0000	0.0000	0.0000;
	47834	47836	0.007684	0.031716	0.00309	141.49	0	0	0	0	1	0	0	-58.6100	10.9100	58.8700	-10.1600	0.0000	0.0000	0.0000	0.0000;
	47834	48221	0.018061	0.091533	0.01336	138.97	0	0	0	0	1	0	0	51.1500	-13.3000	-50.6700	14.3100	0.0000	0.0000	0.0000	0.0000;
	47836	47837	0.000272	0.001127	0	0	0	0	0	0	1	0	0	7.6900	2.5000	-7.6900	-2.5000	0.0000	0.0000	0.0000	0.0000;
	47839	47840	0.000241	0.001009	0	0	0	0	0	0	1	0	0	13.7200	2.8100	-13.7200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	47839	48473	0.009754	0.041914	0.00378	124.46	0	0	0	0	1	0	0	-19.9200	4.3300	19.9600	-4.5800	0.0000	0.0000	0.0000	0.0000;
	47839	48943	0.005346	0.019774	0.00218	107.68	0	0	0	0	1	0	0	6.2100	-7.1400	-6.2000	6.9200	0.0000	0.0000	0.0000	0.0000;
	48219	47841	0.00514	0.018202	0.00141	129.48	0	0	0	0	1	0	0	-26.0000	33.4300	26.0900	-33.2700	0.0000	0.0000	0.0000	0.0000;
	48221	47841	0.003357	0.01442	0.00285	141.79	0	0	0	0	1	0	0	55.1300	-24.8300	-55.0100	25.0300	0.0000	0.0000	0.0000	0.0000;
	47842	47843	0.000238	0.001124	0	0	0	0	0	0	1	0	0	33.2400	10.3600	-33.2400	-10.3500	0.0000	0.0000	0.0000	0.0000;
	47847	47842	0.007186	0.027795	0.00222	159.31	0	0	0	0	1	0	0	65.8700	0.5400	-65.5800	0.3200	0.0000	0.0000	0.0000	0.0000;
	47847	47842	0.007186	0.027795	0.00222	159.31	0	0	0	0	1	0	0	65.8700	0.5400	-65.5800	0.3200	0.0000	0.0000	0.0000	0.0000;
	47842	48215	0.016993	0.08764	0.00919	155.61	0	0	0	0	1	0	0	97.9200	-11.0100	-96.4000	17.8700	0.0000	0.0000	0.0000	0.0000;
	47844	48214	0.012655	0.06343	0.01626	125.31	0	0	0	0	1	0	0	-26.5400	14.1000	26.6500	-15.2600	0.0000	0.0000	0.0000	0.0000;
	47844	48219	0.005054	0.0157	0.00197	118.64	0	0	0	0	1	0	0	-3.1400	-17.1700	3.1500	17.0100	0.0000	0.0000	0.0000	0.0000;
	47845	47849	9.6e-05	0.006165	0	966.39	0	0	1	0	1	0	0	316.9600	42.9700	-316.8700	-37.2100	0.0000	0.0000	0.0000	0.0000;
	47845	47850	0.000261	0.001183	0	0	0	0	0	0	1	0	0	36.6800	16.2600	-36.6800	-16.2500	0.0000	0.0000	0.0000	0.0000;
	47845	47851	0.000274	0.001185	0	0	0	0	0	0	1	0	0	-353.6400	41.4600	353.9500	-40.0900	0.0000	0.0000	0.0000	0.0000;
	47847	47846	0.000649	0.036245	0	233.93	0	0	1.00625	0	1	0	0	-75.2900	-1.5700	75.3200	3.4800	0.0000	0.0000	0.0000	0.0000;
	47847	47846	0.000649	0.036245	0	233.93	0	0	1.00625	0	1	0	0	-75.2900	-1.5700	75.3200	3.4800	0.0000	0.0000	0.0000	0.0000;
	47847	47846	0.000649	0.036245	0	233.93	0	0	1.00625	0	1	0	0	-75.2900	-1.5700	75.3200	3.4800	0.0000	0.0000	0.0000	0.0000;
	47846	47849	0.000163	0.010469	0	916.39	0	0	1	0	1	0	0	-316.7100	-27.4200	316.8700	37.2100	0.0000	0.0000	0.0000	0.0000;
	47846	48222	0.001512	0.01457	0.04581	508.92	0	0	0	0	1	0	0	18.4400	7.8300	-18.4400	-12.7200	0.0000	0.0000	0.0000	0.0000;
	47848	47849	0.001098	0.070684	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48983	47851	0.000393	0.007047	0.93922	2454.71	0	0	0	0	1	0	0	354.4300	-133.9300	-353.9500	40.0900	0.0000	0.0000	0.0000	0.0000;
	47856	47852	0.009856	0.04151	0.00351	135.12	0	0	0	0	1	0	0	43.5200	5.7200	-43.3400	-5.3400	0.0000	0.0000	0.0000	0.0000;
	48210	47852	0.018224	0.071221	0.00839	127.7	0	0	0	0	1	0	0	-30.2900	-1.4500	30.4500	1.2000	0.0000	0.0000	0.0000	0.0000;
	47854	47853	0.002191	0.062665	0	205.64	0	0	1.01875	0	1	0	0	-85.3000	-21.7700	85.4600	26.3700	0.0000	0.0000	0.0000	0.0000;
	47853	47855	0.00021	0.00105	0	0	0	0	0	0	1	0	0	-85.4600	24.5400	85.4700	-24.4700	0.0000	0.0000	0.0000	0.0000;
	47854	47856	0.013665	0.059062	0.00434	139.67	0	0	0	0	1	0	0	58.2200	12.8500	-57.7700	-11.4000	0.0000	0.0000	0.0000	0.0000;
	48211	47854	0.014191	0.069388	0.00734	122.17	0	0	0	0	1	0	0	-14.1600	-6.0900	14.1900	5.4400	0.0000	0.0000	0.0000	0.0000;
	47940	47855	0.001048	0.009325	0.19944	511.16	0	0	0	0	1	0	0	85.5600	-45.4200	-85.4700	24.4700	0.0000	0.0000	0.0000	0.0000;
	47857	48042	0.016346	0.074911	0.01137	125.59	0	0	0	0	1	0	0	-13.9000	-8.9900	13.9400	7.9700	0.0000	0.0000	0.0000	0.0000;
	47858	47882	0.025371	0.106637	0.02075	131.94	0	0	0	0	1	0	0	37.4100	-5.5200	-37.0700	4.7300	0.0000	0.0000	0.0000	0.0000;
	47858	48058	0.011157	0.051576	0.00509	145.34	0	0	0	0	1	0	0	-75.0500	4.1900	75.6400	-2.0100	0.0000	0.0000	0.0000	0.0000;
	47858	48060	0.015767	0.081472	0.00534	127.07	0	0	0	0	1	0	0	24.3900	-0.6200	-24.3100	0.5100	0.0000	0.0000	0.0000	0.0000;
	47859	48166	0.005163	0.017978	0.00473	89.15	0	0	0	0	1	0	0	-1.5800	-0.6300	1.5800	0.1400	0.0000	0.0000	0.0000	0.0000;
	47860	47861	0.000217	0.001016	0	0	0	0	0	0	1	0	0	-12.2600	-2.2300	12.2600	2.2400	0.0000	0.0000	0.0000	0.0000;
	47861	48139	0.014612	0.041325	0.00634	139.81	0	0	0	0	1	0	0	-70.8400	14.9700	71.5700	-13.5500	0.0000	0.0000	0.0000	0.0000;
	47863	47862	0.00245	0.093498	0	255.9	0	0	1.03125	0	1	0	0	-113.2600	-17.6800	113.5800	29.7600	0.0000	0.0000	0.0000	0.0000;
	47863	47862	0.00245	0.093498	0	255.9	0	0	1.03125	0	1	0	0	-113.2600	-17.6800	113.5800	29.7600	0.0000	0.0000	0.0000	0.0000;
	47863	47862	0.00245	0.093498	0	255.9	0	0	1.03125	0	1	0	0	-113.2600	-17.6800	113.5800	29.7600	0.0000	0.0000	0.0000	0.0000;
	47863	47862	0.00245	0.093498	0	255.9	0	0	1.03125	0	1	0	0	-113.2600	-17.6800	113.5800	29.7600	0.0000	0.0000	0.0000	0.0000;
	47862	47864	0.000274	0.001014	0	0	0	0	0	0	1	0	0	-454.3200	-119.0200	454.8800	121.1200	0.0000	0.0000	0.0000	0.0000;
	47863	47865	0.009477	0.032799	0.00322	135.06	0	0	0	0	1	0	0	46.2400	12.9800	-46.0400	-12.6200	0.0000	0.0000	0.0000	0.0000;
	47863	47874	0.015012	0.070503	0.00951	134.32	0	0	0	0	1	0	0	45.4400	10.8100	-45.1300	-10.4000	0.0000	0.0000	0.0000	0.0000;
	47863	47882	0.014541	0.053776	0.00505	128.52	0	0	0	0	1	0	0	30.0600	13.5400	-29.9100	-13.5300	0.0000	0.0000	0.0000	0.0000;
	48152	47863	0.008014	0.03565	0.00346	158.45	0	0	0	0	1	0	0	-82.2600	-0.2500	82.7700	2.1400	0.0000	0.0000	0.0000	0.0000;
	48152	47863	0.008014	0.03565	0.00346	158.45	0	0	0	0	1	0	0	-82.2600	-0.2500	82.7700	2.1400	0.0000	0.0000	0.0000	0.0000;
	48152	47863	0.008014	0.03565	0.00346	158.45	0	0	0	0	1	0	0	-82.2600	-0.2500	82.7700	2.1400	0.0000	0.0000	0.0000	0.0000;
	47864	47880	0.001957	0.016413	0.03759	573.82	0	0	0	0	1	0	0	-193.2900	6.3900	193.9700	-4.7000	0.0000	0.0000	0.0000	0.0000;
	47864	48603	0.001808	0.017718	0.13866	618.17	0	0	0	0	1	0	0	-334.5500	-57.5100	336.4800	61.3300	0.0000	0.0000	0.0000	0.0000;
	48967	47864	0.001802	0.016344	0.06195	622.07	0	0	0	0	1	0	0	298.7600	27.5100	-297.2700	-20.6800	0.0000	0.0000	0.0000	0.0000;
	47865	47885	0.008184	0.030251	0.00306	127.56	0	0	0	0	1	0	0	28.6200	9.6200	-28.5500	-9.6800	0.0000	0.0000	0.0000	0.0000;
	47870	47866	0.011945	0.038607	0.00224	119.71	0	0	0	0	1	0	0	-20.0900	-3.6200	20.1300	3.5400	0.0000	0.0000	0.0000	0.0000;
	48051	47866	0.018797	0.072544	0.01071	127.69	0	0	0	0	1	0	0	28.7900	4.7700	-28.6400	-5.3200	0.0000	0.0000	0.0000	0.0000;
	47876	47867	0.003977	0.015977	0.00224	88.62	0	0	0	0	1	0	0	0.3500	0.6800	-0.3500	-0.9100	0.0000	0.0000	0.0000	0.0000;
	47875	47868	0.003615	0.018178	0.0027	118.13	0	0	0	0	1	0	0	-11.8600	51.0500	11.9500	-50.8700	0.0000	0.0000	0.0000	0.0000;
	47869	47872	0.004345	0.024771	0.00138	112.93	0	0	0	0	1	0	0	9.2100	0.8500	-9.2000	-0.9700	0.0000	0.0000	0.0000	0.0000;
	47869	47874	0.007113	0.037055	0.00345	122.31	0	0	0	0	1	0	0	-20.8400	-5.8600	20.8700	5.6600	0.0000	0.0000	0.0000	0.0000;
	47870	47871	0.000221	0.001051	0	0	0	0	0	0	1	0	0	17.6500	2.4700	-17.6500	-2.4600	0.0000	0.0000	0.0000	0.0000;
	47872	47870	0.007713	0.032325	0.0021	100.01	0	0	0	0	1	0	0	-2.4300	-1.3700	2.4300	1.1600	0.0000	0.0000	0.0000	0.0000;
	48052	47873	0.011462	0.044321	0.00593	126.24	0	0	0	0	1	0	0	20.2900	-15.4700	-20.2200	15.1200	0.0000	0.0000	0.0000	0.0000;
	47876	47874	0.009739	0.041524	0.00535	116.28	0	0	0	0	1	0	0	-13.9200	-2.7500	13.9400	2.2700	0.0000	0.0000	0.0000	0.0000;
	47878	47879	0.000257	0.001088	0	0	0	0	0	0	1	0	0	-22.1000	-5.4900	22.1000	5.5000	0.0000	0.0000	0.0000	0.0000;
	47879	47886	0.020771	0.105828	0.00838	131.17	0	0	0	0	1	0	0	-28.3900	-8.9500	28.5700	9.0000	0.0000	0.0000	0.0000	0.0000;
	47880	48622	0.002795	0.025074	0.14645	589.77	0	0	0	0	1	0	0	-223.6100	-1.9600	224.9000	-2.2700	0.0000	0.0000	0.0000	0.0000;
	47883	47881	0.008611	0.025826	0.00198	121.27	0	0	0	0	1	0	0	18.1500	-12.0100	-18.1100	11.9300	0.0000	0.0000	0.0000	0.0000;
	48153	47881	0.007047	0.039098	0.00536	107.84	0	0	0	0	1	0	0	-3.2800	14.1500	3.2900	-14.6200	0.0000	0.0000	0.0000	0.0000;
	47882	47886	0.00426	0.019918	0.00289	133.92	0	0	0	0	1	0	0	44.3400	6.3000	-44.2600	-6.2300	0.0000	0.0000	0.0000	0.0000;
	47884	47885	0.00027	0.001106	0	0	0	0	0	0	1	0	0	-18.3900	-3.5100	18.3900	3.5200	0.0000	0.0000	0.0000	0.0000;
	47885	47886	0.00234	0.011277	0.00238	114.99	0	0	0	0	1	0	0	10.1600	6.1600	-10.1600	-6.4000	0.0000	0.0000	0.0000	0.0000;
	47887	47888	0.011573	0.039395	0.01019	125.11	0	0	0	0	1	0	0	11.1100	-2.7600	-11.1000	1.7500	0.0000	0.0000	0.0000	0.0000;
	47889	47887	0.023839	0.111873	0.01326	132.88	0	0	0	0	1	0	0	18.1900	-1.8500	-18.1100	0.8300	0.0000	0.0000	0.0000	0.0000;
	47894	47889	0.014743	0.074142	0.01036	158.14	0	0	0	0	1	0	0	60.2400	9.9100	-59.7200	-8.4100	0.0000	0.0000	0.0000	0.0000;
	47900	47890	0.012034	0.063864	0.00682	136.37	0	0	0	0	1	0	0	-22.9500	-3.7500	23.0200	3.3500	0.0000	0.0000	0.0000	0.0000;
	47890	51518	0.017143	0.078171	0.01874	144.89	0	0	0	0	1	0	0	-31.9700	-4.6800	32.1300	3.4200	0.0000	0.0000	0.0000	0.0000;
	47892	47891	0.002188	0.065555	0	304.47	0	0	1.0125	0	1	0	0	-10.5700	-11.3700	10.5700	11.5200	0.0000	0.0000	0.0000	0.0000;
	47891	47893	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-10.5700	-11.5200	10.5700	11.5200	0.0000	0.0000	0.0000	0.0000;
	50506	47892	0.017702	0.052626	0.00319	65.2	0	0	0	0	1	0	0	-18.1700	-1.8100	18.2200	1.6200	0.0000	0.0000	0.0000	0.0000;
	47892	50582	0.136579	0.363288	0.00969	63.36	0	0	0	0	1	0	0	-13.6400	8.8500	13.9800	-8.9900	0.0000	0.0000	0.0000	0.0000;
	47893	51518	0.002601	0.011176	0.00151	123.28	0	0	0	0	1	0	0	-10.5700	-11.5200	10.5800	11.3900	0.0000	0.0000	0.0000	0.0000;
	47894	47900	0.017501	0.07784	0.00699	139.16	0	0	0	0	1	0	0	25.8400	2.4500	-25.7300	-2.7000	0.0000	0.0000	0.0000	0.0000;
	47894	51518	0.004312	0.020375	0.00513	164.68	0	0	0	0	1	0	0	-96.0900	-14.2800	96.4700	15.5200	0.0000	0.0000	0.0000	0.0000;
	47896	47895	0.005997	0.028195	0.00293	129.32	0	0	0	0	1	0	0	-12.3200	2.5500	12.3300	-2.8200	0.0000	0.0000	0.0000	0.0000;
	47895	47900	0.006598	0.028164	0.00508	146.72	0	0	0	0	1	0	0	-33.4600	-4.8500	33.5300	4.6200	0.0000	0.0000	0.0000	0.0000;
	47896	47897	0.00027	0.00112	0	0	0	0	0	0	1	0	0	15.1500	4.0800	-15.1500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	47896	48082	0.021221	0.078638	0.00641	106.4	0	0	0	0	1	0	0	-2.8300	-6.6300	2.8300	5.9900	0.0000	0.0000	0.0000	0.0000;
	47898	47899	0.000224	0.001061	0	0	0	0	0	0	1	0	0	15.1500	4.3100	-15.1500	-4.3000	0.0000	0.0000	0.0000	0.0000;
	47906	47898	0.002999	0.025837	0.10137	347.27	0	0	0	0	1	0	0	14.3700	-33.4700	-14.3400	22.4500	0.0000	0.0000	0.0000	0.0000;
	47898	48433	0.016418	0.146487	0.5343	425.72	0	0	0	0	1	0	0	-0.8100	-26.7600	0.8100	-32.6500	0.0000	0.0000	0.0000	0.0000;
	47905	47901	0.017858	0.067786	0.00783	131.7	0	0	0	0	1	0	0	16.0700	1.7200	-16.0200	-2.3600	0.0000	0.0000	0.0000	0.0000;
	47901	47910	0.02308	0.117975	0.00794	118.45	0	0	0	0	1	0	0	4.8200	-1.1700	-4.8100	0.3800	0.0000	0.0000	0.0000	0.0000;
	47902	51298	0.060638	0.24867	0.02466	131.23	0	0	0	0	1	0	0	-16.4600	-2.3000	16.6200	0.3600	0.0000	0.0000	0.0000	0.0000;
	47903	47916	0.020399	0.090527	0.00636	133.2	0	0	0	0	1	0	0	-18.0900	-1.1300	18.1600	0.7600	0.0000	0.0000	0.0000	0.0000;
	47904	47905	0.01775	0.062875	0.00808	135.82	0	0	0	0	1	0	0	20.6700	2.1000	-20.6000	-2.6900	0.0000	0.0000	0.0000	0.0000;
	47904	47916	0.0101	0.039224	0.00669	134.68	0	0	0	0	1	0	0	17.4200	8.7700	-17.3800	-9.3300	0.0000	0.0000	0.0000	0.0000;
	48328	47904	0.014762	0.056796	0.01689	155.71	0	0	0	0	1	0	0	48.2200	14.0800	-47.8700	-14.5300	0.0000	0.0000	0.0000	0.0000;
	47907	47906	0.001475	0.064229	0	136.9	0	0	1	0	1	0	0	-16.1900	-6.5600	16.1900	6.7400	0.0000	0.0000	0.0000	0.0000;
	47906	47908	0.000241	0.001176	0	0	0	0	0	0	1	0	0	17.5400	4.6700	-17.5400	-4.6600	0.0000	0.0000	0.0000	0.0000;
	47906	48086	0.002754	0.0236	0.03825	459.25	0	0	0	0	1	0	0	-48.1000	22.0700	48.1700	-25.6500	0.0000	0.0000	0.0000	0.0000;
	47907	50178	0.006268	0.034797	0.04916	240.69	0	0	0	0	1	0	0	16.1900	6.5600	-16.1700	-11.8000	0.0000	0.0000	0.0000	0.0000;
	47910	47909	0.012595	0.042795	0.00427	121.16	0	0	0	0	1	0	0	-8.1600	-5.2300	8.1700	4.8300	0.0000	0.0000	0.0000	0.0000;
	47911	47909	0.009677	0.035158	0.00487	121.63	0	0	0	0	1	0	0	-6.2200	8.8500	6.2300	-9.3100	0.0000	0.0000	0.0000	0.0000;
	48071	47909	0.016917	0.070646	0.01443	142.84	0	0	0	0	1	0	0	31.4400	4.7200	-31.2800	-5.5400	0.0000	0.0000	0.0000	0.0000;
	47911	48096	0.023511	0.079162	0.00622	130.32	0	0	0	0	1	0	0	-17.2000	-9.9400	17.2900	9.5800	0.0000	0.0000	0.0000	0.0000;
	47912	47913	0.00021	0.001121	0	0	0	0	0	0	1	0	0	-6.5600	-1.5700	6.5600	1.5700	0.0000	0.0000	0.0000	0.0000;
	47913	47914	0.009594	0.044472	0.00503	113.38	0	0	0	0	1	0	0	4.0800	1.9200	-4.0800	-2.4500	0.0000	0.0000	0.0000	0.0000;
	48741	47913	0.009568	0.037245	0.00472	124.76	0	0	0	0	1	0	0	10.6500	3.0300	-10.6400	-3.4900	0.0000	0.0000	0.0000	0.0000;
	47914	47915	0.000286	0.001123	0	0	0	0	0	0	1	0	0	13.1200	3.1800	-13.1200	-3.1800	0.0000	0.0000	0.0000	0.0000;
	47914	48094	0.043966	0.204334	0.0223	123.21	0	0	0	0	1	0	0	-9.0400	-0.7300	9.0700	-1.4700	0.0000	0.0000	0.0000	0.0000;
	47917	47916	0.002746	0.067549	0	309.75	0	0	1.03125	0	1	0	0	15.1600	-5.3200	-15.1500	5.4800	0.0000	0.0000	0.0000	0.0000;
	47916	47918	0.000207	0.001135	0	0	0	0	0	0	1	0	0	14.3800	3.0800	-14.3800	-3.0800	0.0000	0.0000	0.0000	0.0000;
	47917	50377	0.011972	0.025156	0.00239	59.1	0	0	0	0	1	0	0	-15.1600	5.3200	15.1900	-5.5200	0.0000	0.0000	0.0000	0.0000;
	47919	47920	0.000247	0.001052	0	0	0	0	0	0	1	0	0	5.9100	0.5400	-5.9100	-0.5400	0.0000	0.0000	0.0000	0.0000;
	47921	47919	0.014942	0.06974	0.00926	124.13	0	0	0	0	1	0	0	22.9000	-14.2300	-22.8000	13.7200	0.0000	0.0000	0.0000	0.0000;
	47919	47938	0.028376	0.116463	0.00826	84.32	0	0	0	0	1	0	0	-3.4300	-7.9500	3.4500	7.1400	0.0000	0.0000	0.0000	0.0000;
	47919	47939	0.021243	0.072346	0.00801	115.67	0	0	0	0	1	0	0	20.3300	-6.3000	-20.2400	5.7500	0.0000	0.0000	0.0000	0.0000;
	47921	47926	0.023007	0.084561	0.00724	128.9	0	0	0	0	1	0	0	-33.3700	18.2700	33.6900	-17.8600	0.0000	0.0000	0.0000	0.0000;
	47921	47936	0.014627	0.072346	0.0085	119.43	0	0	0	0	1	0	0	-14.3100	13.7900	14.3600	-14.4000	0.0000	0.0000	0.0000	0.0000;
	47938	47921	0.018764	0.089824	0.01113	120.5	0	0	0	0	1	0	0	-13.7800	20.4700	13.8900	-21.1400	0.0000	0.0000	0.0000	0.0000;
	47922	47934	0.008863	0.043039	0.00478	127.35	0	0	0	0	1	0	0	30.6600	-9.0800	-30.5700	9.0100	0.0000	0.0000	0.0000	0.0000;
	47922	47937	0.009862	0.045982	0.0065	130.44	0	0	0	0	1	0	0	-36.4800	5.5800	36.6100	-5.6500	0.0000	0.0000	0.0000	0.0000;
	47924	47923	0.018963	0.06386	0.00561	123.6	0	0	0	0	1	0	0	-18.5000	6.2100	18.5700	-6.5700	0.0000	0.0000	0.0000	0.0000;
	48209	47924	0.016788	0.081754	0.00713	116.84	0	0	0	0	1	0	0	-11.8500	6.0500	11.8800	-6.6600	0.0000	0.0000	0.0000	0.0000;
	47926	47925	0.00966	0.045187	0.00529	135.82	0	0	0	0	1	0	0	-46.0100	15.2100	46.2300	-14.7300	0.0000	0.0000	0.0000	0.0000;
	47925	47933	0.004396	0.016921	0.00452	141.81	0	0	0	0	1	0	0	-58.5500	9.7400	58.7000	-9.6300	0.0000	0.0000	0.0000	0.0000;
	47927	47928	0.000232	0.001166	0	0	0	0	0	0	1	0	0	-34.8700	-17.6500	34.8800	17.6700	0.0000	0.0000	0.0000	0.0000;
	47940	47928	0.006188	0.049829	0.10992	570.38	0	0	0	0	1	0	0	-230.6400	35.6300	233.7700	-22.3200	0.0000	0.0000	0.0000	0.0000;
	47928	48778	0.004123	0.038204	0.10967	501.32	0	0	0	0	1	0	0	-94.6200	4.4100	94.9600	-13.1200	0.0000	0.0000	0.0000	0.0000;
	48874	47928	0.001947	0.020322	0.03149	549.45	0	0	0	0	1	0	0	174.5800	2.0100	-174.0300	0.2400	0.0000	0.0000	0.0000	0.0000;
	47929	47930	0.000246	0.001017	0	0	0	0	0	0	1	0	0	-23.1500	-4.0400	23.1500	4.0500	0.0000	0.0000	0.0000	0.0000;
	47930	48656	0.008588	0.02945	0.00314	117.29	0	0	0	0	1	0	0	-9.7100	-2.5300	9.7200	2.2300	0.0000	0.0000	0.0000	0.0000;
	47933	47931	0.006442	0.023945	0.00312	128.06	0	0	0	0	1	0	0	-29.4300	2.9000	29.4900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	47931	48476	0.02468	0.074796	0.00717	164.15	0	0	0	0	1	0	0	-92.4800	4.8800	94.5200	0.5400	0.0000	0.0000	0.0000	0.0000;
	48632	47931	0.005215	0.027677	0.00227	136.1	0	0	0	0	1	0	0	-43.0200	6.4100	43.1200	-6.1400	0.0000	0.0000	0.0000	0.0000;
	47932	47933	0.000263	0.001174	0	0	0	0	0	0	1	0	0	-19.8800	-2.7300	19.8800	2.7300	0.0000	0.0000	0.0000	0.0000;
	47934	47935	0.000247	0.001147	0	0	0	0	0	0	1	0	0	8.0900	2.2300	-8.0900	-2.2300	0.0000	0.0000	0.0000	0.0000;
	47936	47934	0.00472	0.022103	0.00285	121.5	0	0	0	0	1	0	0	-22.4500	11.0800	22.4800	-11.2400	0.0000	0.0000	0.0000	0.0000;
	47937	48632	0.004821	0.023396	0.00578	135.21	0	0	0	0	1	0	0	-44.7000	3.1100	44.8000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	47938	48209	0.033325	0.117658	0.00621	103.41	0	0	0	0	1	0	0	-1.5200	9.2400	1.5500	-9.8100	0.0000	0.0000	0.0000	0.0000;
	47941	47939	0.02079	0.083223	0.00871	117.67	0	0	0	0	1	0	0	-18.5600	0.5700	18.6300	-1.2200	0.0000	0.0000	0.0000	0.0000;
	47939	48211	0.022886	0.106701	0.0082	117.71	0	0	0	0	1	0	0	-8.8400	-6.3900	8.8700	5.6200	0.0000	0.0000	0.0000	0.0000;
	47941	47942	0.000203	0.001184	0	0	0	0	0	0	1	0	0	10.5300	3.3300	-10.5300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	48212	47941	0.009227	0.0372	0.00393	98.79	0	0	0	0	1	0	0	-8.0300	3.5100	8.0300	-3.8900	0.0000	0.0000	0.0000	0.0000;
	48025	47943	0.018513	0.08271	0.00914	128.77	0	0	0	0	1	0	0	-14.1100	0.5300	14.1400	-1.3700	0.0000	0.0000	0.0000	0.0000;
	48851	47943	0.017399	0.084005	0.00886	138.5	0	0	0	0	1	0	0	28.3800	-2.9000	-28.2500	2.5600	0.0000	0.0000	0.0000	0.0000;
	47944	47945	0.017708	0.069915	0.00954	113.43	0	0	0	0	1	0	0	-5.4200	-0.4100	5.4300	-0.5900	0.0000	0.0000	0.0000	0.0000;
	47947	47944	0.017632	0.09318	0.00985	97.04	0	0	0	0	1	0	0	-1.0200	-0.7600	1.0200	-0.2900	0.0000	0.0000	0.0000	0.0000;
	48703	47945	0.022828	0.106112	0.00958	129.68	0	0	0	0	1	0	0	15.4900	0.8000	-15.4400	-1.5800	0.0000	0.0000	0.0000	0.0000;
	47946	48926	0.066769	0.240842	0.02115	110.41	0	0	0	0	1	0	0	-1.8400	-0.8300	1.8500	-1.4300	0.0000	0.0000	0.0000	0.0000;
	47948	47947	0.031965	0.152383	0.0122	111.81	0	0	0	0	1	0	0	4.6800	0.4900	-4.6800	-1.7600	0.0000	0.0000	0.0000	0.0000;
	47949	47952	0.006342	0.030352	0.00363	126.73	0	0	0	0	1	0	0	29.5800	-2.5500	-29.5300	2.4200	0.0000	0.0000	0.0000	0.0000;
	47949	47955	0.012129	0.055391	0.0087	135.51	0	0	0	0	1	0	0	52.7500	7.5200	-52.4200	-6.9300	0.0000	0.0000	0.0000	0.0000;
	48207	47949	0.007771	0.033	0.00447	145.83	0	0	0	0	1	0	0	91.6900	10.9400	-91.0700	-8.7900	0.0000	0.0000	0.0000	0.0000;
	47950	48118	0.017912	0.088048	0.00656	135.89	0	0	0	0	1	0	0	-38.7700	-1.4200	39.0200	1.9900	0.0000	0.0000	0.0000	0.0000;
	48123	47950	0.00736	0.033984	0.00262	132.18	0	0	0	0	1	0	0	-29.9600	3.5000	30.0200	-3.4800	0.0000	0.0000	0.0000	0.0000;
	47955	47951	0.006588	0.024437	0.00302	115.31	0	0	0	0	1	0	0	-15.2100	-1.6600	15.2300	1.4000	0.0000	0.0000	0.0000	0.0000;
	47951	48116	0.008379	0.039276	0.00316	121.31	0	0	0	0	1	0	0	-23.9700	-5.6600	24.0200	5.5600	0.0000	0.0000	0.0000	0.0000;
	47952	48116	0.006652	0.022656	0.00764	125.69	0	0	0	0	1	0	0	31.2500	6.7700	-31.1900	-7.3400	0.0000	0.0000	0.0000	0.0000;
	48202	47952	0.009201	0.040964	0.0065	116.79	0	0	0	0	1	0	0	16.7800	12.1800	-16.7400	-12.7000	0.0000	0.0000	0.0000	0.0000;
	47953	47954	0.000224	0.00116	0	0	0	0	0	0	1	0	0	22.5900	5.9900	-22.5900	-5.9800	0.0000	0.0000	0.0000	0.0000;
	47953	48157	0.005002	0.022457	0.00284	146.11	0	0	0	0	1	0	0	86.8000	-26.1800	-86.4100	27.6200	0.0000	0.0000	0.0000	0.0000;
	47953	48194	0.01385	0.039713	0.00349	142.96	0	0	0	0	1	0	0	76.0300	4.6100	-75.2700	-2.7900	0.0000	0.0000	0.0000	0.0000;
	47953	48207	0.012451	0.047264	0.00302	154.18	0	0	0	0	1	0	0	-92.7100	7.7900	93.7300	-4.2400	0.0000	0.0000	0.0000	0.0000;
	47953	48207	0.012451	0.047264	0.00302	154.18	0	0	0	0	1	0	0	-92.7100	7.7900	93.7300	-4.2400	0.0000	0.0000	0.0000	0.0000;
	47958	47956	0.004729	0.021933	0.00151	140.9	0	0	0	0	1	0	0	70.9000	15.3400	-70.6700	-14.4400	0.0000	0.0000	0.0000	0.0000;
	47961	47956	0.006221	0.024206	0.00338	104.46	0	0	0	0	1	0	0	-2.3600	1.3300	2.3600	-1.6900	0.0000	0.0000	0.0000	0.0000;
	47956	47977	0.007141	0.024223	0.00491	124.44	0	0	0	0	1	0	0	-26.4500	-4.0300	26.4900	3.6600	0.0000	0.0000	0.0000	0.0000;
	48169	47956	0.009222	0.028334	0.00359	131.77	0	0	0	0	1	0	0	-39.7900	-0.2800	39.9300	0.3200	0.0000	0.0000	0.0000	0.0000;
	47956	48202	0.005109	0.020682	0.00602	129.71	0	0	0	0	1	0	0	37.9900	14.3700	-37.9100	-14.7000	0.0000	0.0000	0.0000	0.0000;
	47958	47957	0.001278	0.065747	0	238.74	0	0	1.01875	0	1	0	0	-93.7600	-17.9200	93.8800	23.6300	0.0000	0.0000	0.0000	0.0000;
	47958	47957	0.001278	0.065747	0	238.74	0	0	1.01875	0	1	0	0	-93.7600	-17.9200	93.8800	23.6300	0.0000	0.0000	0.0000	0.0000;
	47958	47957	0.001278	0.065747	0	238.74	0	0	1.01875	0	1	0	0	-93.7600	-17.9200	93.8800	23.6300	0.0000	0.0000	0.0000	0.0000;
	47957	47959	0.000222	0.001145	0	0	0	0	0	0	1	0	0	16.8400	0.9400	-16.8400	-0.9400	0.0000	0.0000	0.0000	0.0000;
	48172	47957	0.001951	0.017797	0.04875	539.66	0	0	0	0	1	0	0	137.8300	27.4400	-137.4700	-29.5000	0.0000	0.0000	0.0000	0.0000;
	47957	48896	0.001681	0.014415	0.12863	580.52	0	0	0	0	1	0	0	-160.9900	-48.7600	161.4200	38.4800	0.0000	0.0000	0.0000	0.0000;
	47958	47961	0.005432	0.024656	0.00354	149.87	0	0	0	0	1	0	0	65.4900	11.8300	-65.2700	-11.2100	0.0000	0.0000	0.0000	0.0000;
	47958	47961	0.005432	0.024656	0.00354	149.87	0	0	0	0	1	0	0	65.4900	11.8300	-65.2700	-11.2100	0.0000	0.0000	0.0000	0.0000;
	47976	47958	0.004981	0.024124	0.00316	124.9	0	0	0	0	1	0	0	-26.9800	-4.8200	27.0100	4.6400	0.0000	0.0000	0.0000	0.0000;
	47958	47977	0.010311	0.044812	0.00308	120.66	0	0	0	0	1	0	0	20.2800	3.7200	-20.2400	-3.8800	0.0000	0.0000	0.0000	0.0000;
	47978	47958	0.008183	0.036605	0.00209	119.92	0	0	0	0	1	0	0	-19.5200	-3.4100	19.5500	3.3200	0.0000	0.0000	0.0000	0.0000;
	47960	48169	0.006674	0.031672	0.00371	142.32	0	0	0	0	1	0	0	-72.0300	-3.1800	72.3600	4.3500	0.0000	0.0000	0.0000	0.0000;
	48174	47960	0.003497	0.017076	0.00272	143.69	0	0	0	0	1	0	0	-77.7900	6.9800	77.9900	-6.2800	0.0000	0.0000	0.0000	0.0000;
	47961	48169	0.005297	0.025659	0.00298	132.51	0	0	0	0	1	0	0	42.7600	6.7600	-42.6700	-6.6300	0.0000	0.0000	0.0000	0.0000;
	47962	47963	0.00891	0.048456	0.00703	135.72	0	0	0	0	1	0	0	47.7100	4.8100	-47.5000	-4.4100	0.0000	0.0000	0.0000	0.0000;
	47962	47973	0.003773	0.013026	0.00151	142.79	0	0	0	0	1	0	0	-82.6600	-10.0400	82.9200	10.7800	0.0000	0.0000	0.0000	0.0000;
	47963	47964	0.000224	0.001138	0	0	0	0	0	0	1	0	0	67.4400	14.4800	-67.4300	-14.4300	0.0000	0.0000	0.0000	0.0000;
	47963	47972	0.011369	0.039017	0.00317	119.26	0	0	0	0	1	0	0	-19.9300	-10.0800	19.9900	9.9500	0.0000	0.0000	0.0000	0.0000;
	47965	48410	0.009512	0.027838	0.00229	138.26	0	0	0	0	1	0	0	-62.9300	-4.3200	63.3100	5.1800	0.0000	0.0000	0.0000	0.0000;
	47969	47966	0.003078	0.013353	0.00111	144.16	0	0	0	0	1	0	0	69.9600	8.6200	-69.8100	-8.0900	0.0000	0.0000	0.0000	0.0000;
	48410	47966	0.003813	0.016864	0.00149	104.03	0	0	0	0	1	0	0	-5.7600	2.5800	5.7700	-2.7300	0.0000	0.0000	0.0000	0.0000;
	48450	47966	0.004653	0.023287	0.00492	140.79	0	0	0	0	1	0	0	-46.8800	-7.1300	46.9800	7.1400	0.0000	0.0000	0.0000	0.0000;
	47967	47968	0.000299	0.001083	0	0	0	0	0	0	1	0	0	27.6800	4.0200	-27.6800	-4.0100	0.0000	0.0000	0.0000	0.0000;
	47967	48450	0.004497	0.022598	0.00176	131.19	0	0	0	0	1	0	0	-25.9200	3.0200	25.9500	-3.0500	0.0000	0.0000	0.0000	0.0000;
	47969	47970	0.000248	0.001057	0	0	0	0	0	0	1	0	0	17.0700	10.4900	-17.0700	-10.4800	0.0000	0.0000	0.0000	0.0000;
	47971	47969	0.005417	0.022747	0.00222	135.19	0	0	0	0	1	0	0	43.6100	8.4600	-43.5000	-8.2600	0.0000	0.0000	0.0000	0.0000;
	47971	48410	0.00811	0.03603	0.00761	138.74	0	0	0	0	1	0	0	56.3000	7.7800	-56.0500	-7.4500	0.0000	0.0000	0.0000	0.0000;
	48920	47971	0.004149	0.018083	0.00162	156.28	0	0	0	0	1	0	0	102.1500	12.7000	-101.7400	-11.0500	0.0000	0.0000	0.0000	0.0000;
	48920	47971	0.004149	0.018083	0.00162	156.28	0	0	0	0	1	0	0	102.1500	12.7000	-101.7400	-11.0500	0.0000	0.0000	0.0000	0.0000;
	47974	47975	0.000244	0.001125	0	0	0	0	0	0	1	0	0	33.2700	11.2800	-33.2700	-11.2600	0.0000	0.0000	0.0000	0.0000;
	47976	47977	0.007262	0.03085	0.0034	110.54	0	0	0	0	1	0	0	8.3500	2.0900	-8.3500	-2.4400	0.0000	0.0000	0.0000	0.0000;
	47978	47976	0.004126	0.018309	0.00162	105.17	0	0	0	0	1	0	0	-3.5300	-1.1700	3.5300	1.0000	0.0000	0.0000	0.0000	0.0000;
	47977	47978	0.003623	0.018376	0.0019	112.74	0	0	0	0	1	0	0	-10.4800	-3.2600	10.4800	3.0700	0.0000	0.0000	0.0000	0.0000;
	47978	47979	0.000239	0.001044	0	0	0	0	0	0	1	0	0	12.5700	1.5100	-12.5700	-1.5100	0.0000	0.0000	0.0000	0.0000;
	48026	47981	0.02308	0.095336	0.01553	140.25	0	0	0	0	1	0	0	-56.8700	6.6400	57.6500	-4.9300	0.0000	0.0000	0.0000	0.0000;
	47981	48359	0.036578	0.158531	0.01266	144.59	0	0	0	0	1	0	0	-69.5000	1.5100	71.2900	4.9800	0.0000	0.0000	0.0000	0.0000;
	47982	48433	0.005689	0.047311	0.27012	594.35	0	0	0	0	1	0	0	-302.5900	18.7700	307.4500	-8.0100	0.0000	0.0000	0.0000	0.0000;
	47982	48950	0.003862	0.035523	0.21614	585.22	0	0	0	0	1	0	0	283.2600	-26.6300	-280.4000	29.5100	0.0000	0.0000	0.0000	0.0000;
	47983	48012	0.018009	0.07304	0.00967	119.56	0	0	0	0	1	0	0	15.7200	4.7900	-15.6700	-5.5800	0.0000	0.0000	0.0000	0.0000;
	48495	47983	0.004029	0.01321	0.00109	133.9	0	0	0	0	1	0	0	42.3100	8.5500	-42.2400	-8.4200	0.0000	0.0000	0.0000	0.0000;
	48530	47984	0.006858	0.037631	0.00328	126.23	0	0	0	0	1	0	0	33.7900	12.5800	-33.7100	-12.4600	0.0000	0.0000	0.0000	0.0000;
	47985	48007	0.018194	0.072728	0.00549	132.18	0	0	0	0	1	0	0	45.2600	-1.6200	-44.9100	2.4200	0.0000	0.0000	0.0000	0.0000;
	47985	48530	0.003403	0.012879	0.00109	140.4	0	0	0	0	1	0	0	-71.8000	63.6600	72.0900	-62.6700	0.0000	0.0000	0.0000	0.0000;
	47986	47987	0.00021	0.001007	0	0	0	0	0	0	1	0	0	26.5200	4.1000	-26.5200	-4.0900	0.0000	0.0000	0.0000	0.0000;
	48530	47986	0.004284	0.01982	0.00276	118.71	0	0	0	0	1	0	0	22.2600	16.2500	-22.2300	-16.4000	0.0000	0.0000	0.0000	0.0000;
	47988	47989	0.000287	0.001026	0	0	0	0	0	0	1	0	0	-26.5200	-2.6500	26.5200	2.6600	0.0000	0.0000	0.0000	0.0000;
	47990	47992	0.012126	0.049834	0.00988	110.6	0	0	0	0	1	0	0	11.5700	-5.3400	-11.5500	4.3700	0.0000	0.0000	0.0000	0.0000;
	47990	48007	0.013551	0.062229	0.01097	120.93	0	0	0	0	1	0	0	-24.0700	3.2400	24.1400	-4.0500	0.0000	0.0000	0.0000	0.0000;
	47991	47992	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-7.3200	-1.8700	7.3200	1.8700	0.0000	0.0000	0.0000	0.0000;
	47993	47994	0.000297	0.001057	0	0	0	0	0	0	1	0	0	7.6800	2.6400	-7.6800	-2.6400	0.0000	0.0000	0.0000	0.0000;
	47993	47997	0.008962	0.038821	0.00354	138.58	0	0	0	0	1	0	0	-60.4800	25.3900	60.8400	-24.2300	0.0000	0.0000	0.0000	0.0000;
	47993	48015	0.006489	0.028559	0.00829	136.56	0	0	0	0	1	0	0	52.8000	25.5200	-52.5900	-25.4900	0.0000	0.0000	0.0000	0.0000;
	47995	47996	0.000269	0.001016	0	0	0	0	0	0	1	0	0	9.0900	3.6400	-9.0900	-3.6400	0.0000	0.0000	0.0000	0.0000;
	47995	48015	0.01396	0.054608	0.0146	130.21	0	0	0	0	1	0	0	35.8600	-17.0100	-35.6500	16.2700	0.0000	0.0000	0.0000	0.0000;
	47998	47999	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-15.6600	-1.8600	15.6600	1.8700	0.0000	0.0000	0.0000	0.0000;
	47999	48006	0.00493	0.023193	0.0029	138.44	0	0	0	0	1	0	0	58.4700	3.7300	-58.3100	-3.2500	0.0000	0.0000	0.0000	0.0000;
	47999	48015	0.015492	0.068155	0.01214	142.5	0	0	0	0	1	0	0	-74.1300	-5.6000	74.9700	7.9900	0.0000	0.0000	0.0000	0.0000;
	48000	48003	0.0001	-0.001448	0	495.56	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48000	48004	0.000262	0.0011	0	0	0	0	0	0	1	0	0	15.6600	5.7600	-15.6600	-5.7500	0.0000	0.0000	0.0000	0.0000;
	48000	48005	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-15.6600	-5.7600	15.6600	5.7600	0.0000	0.0000	0.0000	0.0000;
	48001	48003	0.001098	0.03047	0	247.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48002	48003	0.001098	0.03047	0	247.78	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48005	48006	0.011226	0.049266	0.00388	119.42	0	0	0	0	1	0	0	-20.7600	-4.0400	20.8100	3.8600	0.0000	0.0000	0.0000	0.0000;
	48012	48005	0.004187	0.022817	0.00216	103.48	0	0	0	0	1	0	0	-5.0900	1.5100	5.0900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	48006	48009	0.015429	0.060854	0.00728	128.41	0	0	0	0	1	0	0	24.3200	-2.8400	-24.2300	2.4600	0.0000	0.0000	0.0000	0.0000;
	48006	48016	0.010445	0.044449	0.00664	107.83	0	0	0	0	1	0	0	-2.4800	-3.6800	2.4800	3.0100	0.0000	0.0000	0.0000	0.0000;
	48007	48008	0.00029	0.001077	0	0	0	0	0	0	1	0	0	20.7700	1.6300	-20.7600	-1.6200	0.0000	0.0000	0.0000	0.0000;
	48009	48010	0.00028	0.001096	0	0	0	0	0	0	1	0	0	30.4600	4.5900	-30.4500	-4.5800	0.0000	0.0000	0.0000	0.0000;
	48009	48114	0.015205	0.072957	0.01184	111.54	0	0	0	0	1	0	0	-5.8200	-2.8700	5.8200	1.6900	0.0000	0.0000	0.0000	0.0000;
	48121	48011	0.001373	0.011943	0.22734	626.19	0	0	0	0	1	0	0	-329.4000	-6.0600	330.7800	-6.4800	0.0000	0.0000	0.0000	0.0000;
	48485	48011	0.001617	0.015902	0.07739	555.87	0	0	0	0	1	0	0	173.3300	34.9100	-172.8700	-38.8300	0.0000	0.0000	0.0000	0.0000;
	48011	48685	0.001738	0.015082	0.06654	590.49	0	0	0	0	1	0	0	-194.3300	37.3400	194.9700	-39.0700	0.0000	0.0000	0.0000	0.0000;
	48013	48014	0.000209	0.001098	0	0	0	0	0	0	1	0	0	14.6700	3.0100	-14.6700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	48017	48013	0.011837	0.054796	0.00478	127.87	0	0	0	0	1	0	0	-27.6700	-8.5300	27.7600	8.4800	0.0000	0.0000	0.0000	0.0000;
	48013	48530	0.009263	0.040256	0.00481	134.47	0	0	0	0	1	0	0	-42.4300	-11.4900	42.6000	11.7300	0.0000	0.0000	0.0000	0.0000;
	48017	48016	0.005921	0.027129	0.00304	119.88	0	0	0	0	1	0	0	15.0900	5.9800	-15.0800	-6.2200	0.0000	0.0000	0.0000	0.0000;
	48017	48018	0.000234	0.001106	0	0	0	0	0	0	1	0	0	12.5700	2.5600	-12.5700	-2.5500	0.0000	0.0000	0.0000	0.0000;
	48022	48019	0.025529	0.078591	0.01073	129.86	0	0	0	0	1	0	0	14.1600	2.1500	-14.1100	-3.1700	0.0000	0.0000	0.0000	0.0000;
	48019	48318	0.014122	0.072588	0.00998	110.74	0	0	0	0	1	0	0	-2.5700	-0.8400	2.5700	-0.2300	0.0000	0.0000	0.0000	0.0000;
	48020	48021	0.000289	0.001135	0	0	0	0	0	0	1	0	0	9.2200	1.6400	-9.2200	-1.6400	0.0000	0.0000	0.0000	0.0000;
	48020	48851	0.010894	0.048863	0.00548	132.22	0	0	0	0	1	0	0	-17.0200	-3.8700	17.0500	3.4100	0.0000	0.0000	0.0000	0.0000;
	48020	48881	0.004946	0.026894	0.00422	122.85	0	0	0	0	1	0	0	7.8000	2.2400	-7.8000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	48022	48851	0.005701	0.026187	0.0025	135.44	0	0	0	0	1	0	0	-21.2700	-3.0700	21.3000	2.9100	0.0000	0.0000	0.0000	0.0000;
	48023	48024	0.000292	0.001179	0	0	0	0	0	0	1	0	0	-7.7200	-3.6700	7.7200	3.6700	0.0000	0.0000	0.0000	0.0000;
	48024	48318	0.013927	0.044561	0.0048	112.24	0	0	0	0	1	0	0	3.4700	0.4900	-3.4700	-1.0000	0.0000	0.0000	0.0000	0.0000;
	48024	48917	0.004491	0.022703	0.00167	125.07	0	0	0	0	1	0	0	-11.1900	-4.1600	11.1900	4.0100	0.0000	0.0000	0.0000	0.0000;
	48025	48295	0.022617	0.09131	0.01298	115.98	0	0	0	0	1	0	0	4.1700	0.2800	-4.1700	-1.6700	0.0000	0.0000	0.0000	0.0000;
	48744	48025	0.022336	0.084724	0.00553	119.63	0	0	0	0	1	0	0	-7.2600	0.7700	7.2700	-1.3300	0.0000	0.0000	0.0000	0.0000;
	48026	48027	0.000268	0.001079	0	0	0	0	0	0	1	0	0	18.1200	2.4200	-18.1200	-2.4200	0.0000	0.0000	0.0000	0.0000;
	48029	48030	0.000242	0.001116	0	0	0	0	0	0	1	0	0	16.7500	5.4600	-16.7500	-5.4600	0.0000	0.0000	0.0000	0.0000;
	48029	48950	0.001711	0.017507	0.20006	504.51	0	0	0	0	1	0	0	133.6800	-28.2000	-133.3900	9.4800	0.0000	0.0000	0.0000	0.0000;
	48032	48031	0.01011	0.049027	0.00394	122.36	0	0	0	0	1	0	0	-5.7100	-1.1100	5.7200	0.7100	0.0000	0.0000	0.0000	0.0000;
	48034	48032	0.024721	0.102176	0.00937	104.47	0	0	0	0	1	0	0	0.4600	-4.1800	-0.4600	3.2000	0.0000	0.0000	0.0000	0.0000;
	48032	48256	0.022678	0.094159	0.00803	111.55	0	0	0	0	1	0	0	-4.2000	-4.2700	4.2100	3.4400	0.0000	0.0000	0.0000	0.0000;
	48796	48033	0.005913	0.062425	0.19575	470.28	0	0	0	0	1	0	0	-55.1200	-6.8800	55.2800	-13.2100	0.0000	0.0000	0.0000	0.0000;
	48035	48036	0.02065	0.082377	0.00813	107.13	0	0	0	0	1	0	0	-4.3300	0.8500	4.3400	-1.7100	0.0000	0.0000	0.0000	0.0000;
	48037	48038	0.000248	0.001083	0	0	0	0	0	0	1	0	0	-9.0500	-2.6800	9.0500	2.6800	0.0000	0.0000	0.0000	0.0000;
	48038	48049	0.016706	0.063915	0.01504	117.6	0	0	0	0	1	0	0	-14.0600	0.3500	14.0900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	48039	48040	0.000222	0.001069	0	0	0	0	0	0	1	0	0	14.5200	1.1200	-14.5200	-1.1100	0.0000	0.0000	0.0000	0.0000;
	48039	48041	0.008836	0.037008	0.0073	136.93	0	0	0	0	1	0	0	40.5400	-4.1400	-40.4000	3.9200	0.0000	0.0000	0.0000	0.0000;
	48039	48045	0.010639	0.043346	0.00652	141.88	0	0	0	0	1	0	0	-55.0600	3.0200	55.3600	-2.5000	0.0000	0.0000	0.0000	0.0000;
	48042	48041	0.009229	0.047564	0.0053	130.77	0	0	0	0	1	0	0	-25.4600	6.6900	25.5100	-6.9500	0.0000	0.0000	0.0000	0.0000;
	48042	48043	0.000245	0.00113	0	0	0	0	0	0	1	0	0	11.5200	4.5500	-11.5200	-4.5500	0.0000	0.0000	0.0000	0.0000;
	48044	48047	0.001114	0.062672	0	251.75	0	0	1	0	1	0	0	67.3300	0.8000	-67.2900	1.8100	0.0000	0.0000	0.0000	0.0000;
	48044	48048	0.000226	0.001032	0	0	0	0	0	0	1	0	0	-67.3300	-0.8000	67.3400	0.8500	0.0000	0.0000	0.0000	0.0000;
	48045	48047	4.2e-05	0.002372	0	201.75	0	0	1	0	1	0	0	-67.2900	1.9100	67.2900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	48046	48047	0.006848	0.38525	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48050	48832	0.023991	0.092795	0.01318	149.15	0	0	0	0	1	0	0	-83.2300	1.7900	84.8300	3.0200	0.0000	0.0000	0.0000	0.0000;
	48060	48051	0.009736	0.044494	0.00582	133.62	0	0	0	0	1	0	0	38.0100	-21.5800	-37.8300	21.7600	0.0000	0.0000	0.0000	0.0000;
	48056	48052	0.012121	0.059336	0.00333	134.08	0	0	0	0	1	0	0	37.0500	-9.6500	-36.8800	10.1400	0.0000	0.0000	0.0000	0.0000;
	48053	48054	0.000293	0.001074	0	0	0	0	0	0	1	0	0	-10.6800	-3.6000	10.6800	3.6000	0.0000	0.0000	0.0000	0.0000;
	48056	48054	0.008506	0.041981	0.00339	134.33	0	0	0	0	1	0	0	-41.1800	14.8900	41.3300	-14.4600	0.0000	0.0000	0.0000	0.0000;
	48055	48056	0.009209	0.044334	0.00408	117.99	0	0	0	0	1	0	0	-10.3100	-7.2800	10.3200	6.9200	0.0000	0.0000	0.0000	0.0000;
	48056	48069	0.017149	0.059325	0.00991	125.32	0	0	0	0	1	0	0	-16.8700	-13.7100	16.9400	12.9200	0.0000	0.0000	0.0000	0.0000;
	48058	48057	0.002498	0.09326	0	247.86	0	0	1.0125	0	1	0	0	-118.9800	2.7400	119.3200	9.8000	0.0000	0.0000	0.0000	0.0000;
	48058	48057	0.002498	0.09326	0	247.86	0	0	1.0125	0	1	0	0	-118.9800	2.7400	119.3200	9.8000	0.0000	0.0000	0.0000	0.0000;
	48058	48057	0.002498	0.09326	0	247.86	0	0	1.0125	0	1	0	0	-118.9800	2.7400	119.3200	9.8000	0.0000	0.0000	0.0000	0.0000;
	48057	48059	0.000284	0.001116	0	0	0	0	0	0	1	0	0	33.4800	8.2800	-33.4800	-8.2700	0.0000	0.0000	0.0000	0.0000;
	48402	48057	0.001448	0.012503	0.02675	611.04	0	0	0	0	1	0	0	299.8800	4.8400	-298.6700	2.7600	0.0000	0.0000	0.0000	0.0000;
	48622	48057	0.002551	0.024417	0.03375	522.16	0	0	0	0	1	0	0	93.0100	39.1000	-92.7700	-40.4300	0.0000	0.0000	0.0000	0.0000;
	48058	48062	0.006084	0.030358	0.00346	158.65	0	0	0	0	1	0	0	104.3800	20.3000	-103.7500	-17.4900	0.0000	0.0000	0.0000	0.0000;
	48058	48070	0.016795	0.07113	0.01014	162.22	0	0	0	0	1	0	0	88.4600	-13.2600	-87.2200	17.4300	0.0000	0.0000	0.0000	0.0000;
	48058	48070	0.016795	0.07113	0.01014	162.22	0	0	0	0	1	0	0	88.4600	-13.2600	-87.2200	17.4300	0.0000	0.0000	0.0000	0.0000;
	48063	48060	0.009575	0.045632	0.00324	136.13	0	0	0	0	1	0	0	45.2100	-17.1200	-44.9900	17.7900	0.0000	0.0000	0.0000	0.0000;
	48061	48062	0.000246	0.001106	0	0	0	0	0	0	1	0	0	-29.2200	-12.5600	29.2200	12.5700	0.0000	0.0000	0.0000	0.0000;
	48063	48062	0.001851	0.008187	0.0011	145.44	0	0	0	0	1	0	0	-74.4300	-4.6000	74.5200	4.9200	0.0000	0.0000	0.0000	0.0000;
	48064	48068	0.005482	0.024459	0.00336	147.91	0	0	0	0	1	0	0	-79.7100	5.3700	80.0500	-4.2300	0.0000	0.0000	0.0000	0.0000;
	48067	48065	0.002897	0.013584	0.00349	151.77	0	0	0	0	1	0	0	90.2300	11.3200	-90.0000	-10.6400	0.0000	0.0000	0.0000	0.0000;
	48065	48068	0.004064	0.017705	0.00206	152.33	0	0	0	0	1	0	0	94.1800	3.4300	-93.8400	-2.1700	0.0000	0.0000	0.0000	0.0000;
	48065	48069	0.005874	0.023126	0.00194	124.33	0	0	0	0	1	0	0	-17.9700	4.4300	17.9900	-4.5600	0.0000	0.0000	0.0000	0.0000;
	48066	48067	0.000234	0.001045	0	0	0	0	0	0	1	0	0	-23.9700	61.8200	23.9800	-61.7700	0.0000	0.0000	0.0000	0.0000;
	48069	48067	0.004414	0.016844	0.00275	138.52	0	0	0	0	1	0	0	-47.4700	-11.7600	47.5700	11.8500	0.0000	0.0000	0.0000	0.0000;
	48070	48067	0.005383	0.023887	0.00302	161.46	0	0	0	0	1	0	0	81.2400	-18.0900	-80.8900	19.3000	0.0000	0.0000	0.0000	0.0000;
	48070	48067	0.005383	0.023887	0.00302	161.46	0	0	0	0	1	0	0	81.2400	-18.0900	-80.8900	19.3000	0.0000	0.0000	0.0000	0.0000;
	48071	48072	0.000248	0.00114	0	0	0	0	0	0	1	0	0	7.8200	0.9000	-7.8200	-0.9000	0.0000	0.0000	0.0000	0.0000;
	48079	48071	0.016783	0.069935	0.00565	149.87	0	0	0	0	1	0	0	39.5100	6.0600	-39.2600	-5.6200	0.0000	0.0000	0.0000	0.0000;
	48073	48076	0.003084	0.10995	0	246.98	0	0	1	0	1	0	0	63.3900	5.0600	-63.2800	-0.9800	0.0000	0.0000	0.0000	0.0000;
	48073	48077	0.000225	0.001123	0	0	0	0	0	0	1	0	0	13.9700	4.8500	-13.9700	-4.8500	0.0000	0.0000	0.0000	0.0000;
	48073	48078	0.000291	0.001005	0	0	0	0	0	0	1	0	0	-77.3600	-9.9100	77.3800	9.9700	0.0000	0.0000	0.0000	0.0000;
	48074	48076	-0.001739	-0.061995	0	196.98	0	0	1	0	1	0	0	-63.3400	-3.2800	63.2800	0.9800	0.0000	0.0000	0.0000	0.0000;
	48074	48079	0.006527	0.029597	0.00601	161.74	0	0	0	0	1	0	0	63.3400	3.2800	-63.1000	-2.8300	0.0000	0.0000	0.0000	0.0000;
	48075	48076	0.007534	0.268595	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48078	48086	0.001869	0.017663	0.17111	509.22	0	0	0	0	1	0	0	-77.3800	-9.9700	77.4800	-7.7600	0.0000	0.0000	0.0000	0.0000;
	48079	48080	0.013628	0.063791	0.00546	130.36	0	0	0	0	1	0	0	15.6700	-4.0200	-15.6300	3.5900	0.0000	0.0000	0.0000	0.0000;
	48080	48095	0.01333	0.060239	0.00462	127.46	0	0	0	0	1	0	0	12.3900	-3.8300	-12.3700	3.4300	0.0000	0.0000	0.0000	0.0000;
	48082	48081	0.006512	0.026622	0.0031	137.56	0	0	0	0	1	0	0	-26.2900	-21.1200	26.3600	21.0700	0.0000	0.0000	0.0000	0.0000;
	48088	48081	0.009456	0.040034	0.00403	139.13	0	0	0	0	1	0	0	27.6900	14.4800	-27.6100	-14.5600	0.0000	0.0000	0.0000	0.0000;
	48095	48081	0.012255	0.056728	0.00835	114.28	0	0	0	0	1	0	0	-4.4900	0.2700	4.4900	-1.1600	0.0000	0.0000	0.0000	0.0000;
	48081	51642	0.010388	0.039823	0.00415	137.44	0	0	0	0	1	0	0	-25.1800	-10.2400	25.2500	10.0600	0.0000	0.0000	0.0000	0.0000;
	48083	48082	0.0018	0.044191	0	183.84	0	0	1.01875	0	1	0	0	-3.0500	-0.5100	3.0500	0.5200	0.0000	0.0000	0.0000	0.0000;
	48082	48084	0.000282	0.001191	0	0	0	0	0	0	1	0	0	20.4000	14.6100	-20.4000	-14.6100	0.0000	0.0000	0.0000	0.0000;
	51263	48083	0.013241	0.026681	0.00105	46.36	0	0	0	0	1	0	0	-3.0500	-0.6200	3.0500	0.5100	0.0000	0.0000	0.0000	0.0000;
	48086	48085	0.00021	0.015157	0	970.21	0	0	1.00625	0	1	0	0	-180.8500	-50.7900	180.9100	55.7400	0.0000	0.0000	0.0000	0.0000;
	48085	48610	0.001869	0.029559	2.88389	2058.51	0	0	0	0	1	0	0	61.8300	-149.2600	-61.7700	-165.1900	0.0000	0.0000	0.0000	0.0000;
	48085	48691	0.001976	0.03069	3.51269	2462.85	0	0	0	0	1	0	0	225.1400	-192.2000	-224.2300	-178.3500	0.0000	0.0000	0.0000	0.0000;
	48085	48716	0.001051	0.017419	1.41102	2372.52	0	0	0	0	1	0	0	155.7900	-120.2000	-155.5400	-31.4100	0.0000	0.0000	0.0000	0.0000;
	48085	50489	0.00028	0.005139	0.63604	2507.18	0	0	0	0	1	0	0	-230.1700	52.6300	230.3200	-119.3600	0.0000	0.0000	0.0000	0.0000;
	48085	51276	0.000145	0.002622	0.31513	2412.42	0	0	0	0	1	0	0	-230.4500	202.9300	230.5900	-234.9200	0.0000	0.0000	0.0000	0.0000;
	51641	48085	3e-05	0.000359	0.03176	2367.87	0	0	0	0	1	0	0	-88.7600	-97.5200	88.7600	94.0900	0.0000	0.0000	0.0000	0.0000;
	48085	51796	0.000271	0.005375	0.48494	2528.64	0	0	0	0	1	0	0	-251.8200	56.2900	252.0000	-105.9000	0.0000	0.0000	0.0000	0.0000;
	48087	48086	0.000749	0.034571	0	188.2	0	0	1.025	0	1	0	0	-55.1200	-81.0000	55.1900	84.2000	0.0000	0.0000	0.0000	0.0000;
	48088	48087	0.003704	0.123041	0	113.44	0	0	1.025	0	1	0	0	-40.8800	-17.1600	40.9500	19.4800	0.0000	0.0000	0.0000	0.0000;
	48087	48090	0.000212	0.001129	0	0	0	0	0	0	1	0	0	21.9300	8.5400	-21.9300	-8.5400	0.0000	0.0000	0.0000	0.0000;
	48087	48091	0.000225	0.001195	0	0	0	0	0	0	1	0	0	-7.7600	52.9700	7.7600	-52.9400	0.0000	0.0000	0.0000	0.0000;
	48089	48088	0.00186	0.052315	0	314.97	0	0	1.0125	0	1	0	0	-13.1800	-2.5900	13.1900	2.6800	0.0000	0.0000	0.0000	0.0000;
	48089	51639	0.0081	0.021305	0.0005	60.31	0	0	0	0	1	0	0	13.1800	2.5900	-13.1700	-2.6100	0.0000	0.0000	0.0000	0.0000;
	48091	50587	0.021078	0.1275	0.06783	239.94	0	0	0	0	1	0	0	-22.2400	1.7800	22.3400	-8.5300	0.0000	0.0000	0.0000	0.0000;
	48091	51290	0.000852	0.005718	0.01518	273.52	0	0	0	0	1	0	0	56.9100	42.4700	-56.8700	-43.8400	0.0000	0.0000	0.0000	0.0000;
	51637	48091	0.000672	0.00423	0.00182	257.91	0	0	0	0	1	0	0	42.4500	-8.8200	-42.4300	8.7000	0.0000	0.0000	0.0000	0.0000;
	48093	48092	0.001752	0.052402	0	302.38	0	0	1.01875	0	1	0	0	9.0800	-1.4300	-9.0700	1.4700	0.0000	0.0000	0.0000	0.0000;
	48092	48094	0.000213	0.001163	0	0	0	0	0	0	1	0	0	9.0700	-1.4700	-9.0700	1.4700	0.0000	0.0000	0.0000	0.0000;
	48093	51263	0.006705	0.018595	0.00424	56.81	0	0	0	0	1	0	0	8.8500	0.9500	-8.8400	-1.4000	0.0000	0.0000	0.0000	0.0000;
	51515	48093	0.113882	0.278515	0.00999	64.17	0	0	0	0	1	0	0	16.5900	-5.7900	-16.2800	5.4500	0.0000	0.0000	0.0000	0.0000;
	51639	48093	0.01373	0.036094	0.00915	64.88	0	0	0	0	1	0	0	22.1200	8.2500	-22.0500	-9.0900	0.0000	0.0000	0.0000	0.0000;
	48096	48098	0.008381	0.031806	0.00423	142.5	0	0	0	0	1	0	0	-31.7400	-11.8300	31.8300	11.7200	0.0000	0.0000	0.0000	0.0000;
	48096	48741	0.001172	0.003208	0.00038	122.95	0	0	0	0	1	0	0	8.2500	2.0700	-8.2500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	48097	48098	0.000208	0.001064	0	0	0	0	0	0	1	0	0	-7.7300	-1.0200	7.7300	1.0200	0.0000	0.0000	0.0000	0.0000;
	48098	51287	0.011314	0.045238	0.00487	148.7	0	0	0	0	1	0	0	-39.5600	-12.7400	39.7400	12.9300	0.0000	0.0000	0.0000	0.0000;
	48099	48100	0.012649	0.04897	0.00357	121.44	0	0	0	0	1	0	0	-20.1400	5.1800	20.1900	-5.3700	0.0000	0.0000	0.0000	0.0000;
	48100	48101	0.000237	0.001026	0	0	0	0	0	0	1	0	0	13.2000	3.0500	-13.2000	-3.0500	0.0000	0.0000	0.0000	0.0000;
	48100	48953	0.021781	0.083854	0.00942	119.61	0	0	0	0	1	0	0	14.2800	-6.5400	-14.2300	5.7200	0.0000	0.0000	0.0000	0.0000;
	48102	48103	0.000242	0.001	0	0	0	0	0	0	1	0	0	-13.6800	-1.2500	13.6800	1.2600	0.0000	0.0000	0.0000	0.0000;
	48106	48104	0.005779	0.023878	0.00377	121.2	0	0	0	0	1	0	0	18.5100	-6.8300	-18.4900	6.5300	0.0000	0.0000	0.0000	0.0000;
	48106	48105	0.004527	0.016886	0.00222	133.17	0	0	0	0	1	0	0	39.9900	-2.1800	-39.9200	2.2100	0.0000	0.0000	0.0000	0.0000;
	48109	48110	0.000221	0.001081	0	0	0	0	0	0	1	0	0	10.7000	1.9100	-10.7000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	48118	48109	0.005545	0.0278	0.00254	138.74	0	0	0	0	1	0	0	58.1200	-12.8000	-57.9300	13.4500	0.0000	0.0000	0.0000	0.0000;
	48109	48125	0.007464	0.033932	0.00329	135.71	0	0	0	0	1	0	0	47.2400	-15.3600	-47.0700	15.8000	0.0000	0.0000	0.0000	0.0000;
	48111	48114	0.008102	0.033654	0.00838	120.9	0	0	0	0	1	0	0	16.8700	5.2400	-16.8400	-5.9900	0.0000	0.0000	0.0000	0.0000;
	48111	48118	0.011359	0.052993	0.0065	144.78	0	0	0	0	1	0	0	-91.0400	-12.5700	91.9700	16.2500	0.0000	0.0000	0.0000	0.0000;
	48112	48113	0.000275	0.001054	0	0	0	0	0	0	1	0	0	-10.7000	-2.5900	10.7000	2.5900	0.0000	0.0000	0.0000	0.0000;
	48113	48118	0.017346	0.072225	0.00887	129.43	0	0	0	0	1	0	0	-32.7800	7.7900	32.9700	-7.9500	0.0000	0.0000	0.0000	0.0000;
	48125	48113	0.007192	0.036897	0.00327	123.12	0	0	0	0	1	0	0	-22.0400	10.2400	22.0800	-10.3800	0.0000	0.0000	0.0000	0.0000;
	48114	48115	0.000295	0.001066	0	0	0	0	0	0	1	0	0	10.7000	4.2200	-10.7000	-4.2100	0.0000	0.0000	0.0000	0.0000;
	48117	48120	0.00107	0.047203	0	380.06	0	0	1	0	1	0	0	246.1200	21.4100	-245.5100	5.3900	0.0000	0.0000	0.0000	0.0000;
	48117	48121	0.000288	0.001045	0	0	0	0	0	0	1	0	0	-246.1200	-21.4100	246.2800	22.0000	0.0000	0.0000	0.0000	0.0000;
	48118	48120	-0.000302	-0.013346	0	305.06	0	0	1	0	1	0	0	-245.6800	-2.1800	245.5100	-5.3900	0.0000	0.0000	0.0000	0.0000;
	48119	48120	0.004433	0.195596	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48485	48121	0.002076	0.020247	0.12302	618.62	0	0	0	0	1	0	0	332.8300	34.6200	-330.7100	-27.3800	0.0000	0.0000	0.0000	0.0000;
	48125	48122	0.008269	0.037836	0.00561	138.91	0	0	0	0	1	0	0	56.2000	-30.3200	-55.8900	31.1500	0.0000	0.0000	0.0000	0.0000;
	48129	48122	0.014686	0.062045	0.00695	134.8	0	0	0	0	1	0	0	-42.7000	-16.0600	42.9900	16.5400	0.0000	0.0000	0.0000	0.0000;
	48123	48124	0.000293	0.001186	0	0	0	0	0	0	1	0	0	12.9000	6.0800	-12.9000	-6.0800	0.0000	0.0000	0.0000	0.0000;
	48125	48126	0.000263	0.001096	0	0	0	0	0	0	1	0	0	12.9000	4.2800	-12.9000	-4.2800	0.0000	0.0000	0.0000	0.0000;
	48127	48128	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-19.2300	-5.7800	19.2300	5.7900	0.0000	0.0000	0.0000	0.0000;
	48134	48128	0.010033	0.04815	0.00496	123.4	0	0	0	0	1	0	0	25.1700	-7.2500	-25.1000	7.0700	0.0000	0.0000	0.0000	0.0000;
	48129	48130	0.00835	0.036757	0.00236	129.18	0	0	0	0	1	0	0	28.7700	14.9900	-28.6900	-14.8700	0.0000	0.0000	0.0000	0.0000;
	48130	48131	0.000253	0.001175	0	0	0	0	0	0	1	0	0	11.1500	1.6600	-11.1500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	48133	48130	0.010651	0.04749	0.00517	122.97	0	0	0	0	1	0	0	-17.4900	-13.5100	17.5400	13.2100	0.0000	0.0000	0.0000	0.0000;
	48132	48133	0.000261	0.00114	0	0	0	0	0	0	1	0	0	-11.1500	-3.1600	11.1500	3.1600	0.0000	0.0000	0.0000	0.0000;
	48136	48137	0.000261	0.001057	0	0	0	0	0	0	1	0	0	-13.8300	-3.0300	13.8300	3.0300	0.0000	0.0000	0.0000	0.0000;
	48137	48139	0.00858	0.040942	0.00256	124.83	0	0	0	0	1	0	0	-27.9700	-7.4800	28.0400	7.5400	0.0000	0.0000	0.0000	0.0000;
	48137	48153	0.015447	0.065486	0.00645	115.33	0	0	0	0	1	0	0	14.1400	4.4500	-14.1000	-4.9800	0.0000	0.0000	0.0000	0.0000;
	48165	48138	0.004525	0.017775	0.00214	130.1	0	0	0	0	1	0	0	-28.8800	-23.6800	28.9400	23.6900	0.0000	0.0000	0.0000	0.0000;
	48138	48707	0.004727	0.01695	0.00371	137.54	0	0	0	0	1	0	0	-47.7200	-27.6800	47.8500	27.7700	0.0000	0.0000	0.0000	0.0000;
	48139	48152	0.008767	0.035772	0.00332	155.19	0	0	0	0	1	0	0	-104.8400	6.6600	105.7600	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48139	48152	0.008767	0.035772	0.00332	155.19	0	0	0	0	1	0	0	-104.8400	6.6600	105.7600	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48185	48139	0.009165	0.042539	0.00245	146.53	0	0	0	0	1	0	0	-96.4200	12.2500	97.2500	-8.6500	0.0000	0.0000	0.0000	0.0000;
	48140	48192	0.005998	0.02265	0.00277	116.89	0	0	0	0	1	0	0	-14.0900	33.3500	14.1700	-33.3700	0.0000	0.0000	0.0000	0.0000;
	48141	48142	0.000261	0.001131	0	0	0	0	0	0	1	0	0	17.0200	7.7100	-17.0200	-7.7100	0.0000	0.0000	0.0000	0.0000;
	48147	48141	0.003786	0.012458	0.00205	122.46	0	0	0	0	1	0	0	-19.1100	12.2000	19.1300	-12.3600	0.0000	0.0000	0.0000	0.0000;
	48141	48162	0.011679	0.031054	0.00585	131.05	0	0	0	0	1	0	0	-36.1500	4.6500	36.3000	-4.8800	0.0000	0.0000	0.0000	0.0000;
	48143	48146	-0.000174	-0.005154	0	495.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48143	48147	0.000266	0.00117	0	0	0	0	0	0	1	0	0	-14.0900	-3.6100	14.0900	3.6100	0.0000	0.0000	0.0000	0.0000;
	48143	48148	0.000213	0.001134	0	0	0	0	0	0	1	0	0	14.0900	3.6100	-14.0900	-3.6100	0.0000	0.0000	0.0000	0.0000;
	48144	48146	0.002192	0.064753	0	247.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48145	48146	0.002192	0.064753	0	247.53	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48147	48182	0.007005	0.032238	0.00304	110.1	0	0	0	0	1	0	0	5.0200	-15.8100	-5.0000	15.5700	0.0000	0.0000	0.0000	0.0000;
	48149	48150	0.000247	0.001168	0	0	0	0	0	0	1	0	0	-26.6700	-4.5500	26.6700	4.5600	0.0000	0.0000	0.0000	0.0000;
	48150	48187	0.009624	0.034041	0.00305	106.95	0	0	0	0	1	0	0	2.2400	-13.1000	-2.2200	12.8300	0.0000	0.0000	0.0000	0.0000;
	48188	48150	0.012033	0.048912	0.00431	128.32	0	0	0	0	1	0	0	29.0100	-8.5700	-28.9100	8.5400	0.0000	0.0000	0.0000	0.0000;
	48151	48152	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-35.2600	-7.2700	35.2600	7.2800	0.0000	0.0000	0.0000	0.0000;
	48153	48154	0.012197	0.027929	0.00257	114.43	0	0	0	0	1	0	0	9.9200	-9.8900	-9.9000	9.6800	0.0000	0.0000	0.0000	0.0000;
	48156	48155	0.004048	0.017542	0.00191	146.47	0	0	0	0	1	0	0	90.2200	-7.7500	-89.9100	8.9000	0.0000	0.0000	0.0000	0.0000;
	48195	48155	0.004457	0.020691	0.00195	138.22	0	0	0	0	1	0	0	-60.0800	-9.1500	60.2400	9.6700	0.0000	0.0000	0.0000	0.0000;
	48188	48156	0.00645	0.028619	0.00245	148.86	0	0	0	0	1	0	0	-61.8800	9.5200	62.1200	-8.7200	0.0000	0.0000	0.0000	0.0000;
	48188	48156	0.00645	0.028619	0.00245	148.86	0	0	0	0	1	0	0	-61.8800	9.5200	62.1200	-8.7200	0.0000	0.0000	0.0000	0.0000;
	48156	48190	0.005877	0.023698	0.00776	143.32	0	0	0	0	1	0	0	75.0700	-30.6000	-74.7000	31.2300	0.0000	0.0000	0.0000	0.0000;
	48156	48207	0.016166	0.067616	0.01226	165.04	0	0	0	0	1	0	0	-101.4200	16.9400	103.0400	-11.4900	0.0000	0.0000	0.0000	0.0000;
	48156	48207	0.016166	0.067616	0.01226	165.04	0	0	0	0	1	0	0	-101.4200	16.9400	103.0400	-11.4900	0.0000	0.0000	0.0000	0.0000;
	48156	48207	0.016166	0.067616	0.01226	165.04	0	0	0	0	1	0	0	-101.4200	16.9400	103.0400	-11.4900	0.0000	0.0000	0.0000	0.0000;
	48157	48162	0.006972	0.030862	0.00215	143.78	0	0	0	0	1	0	0	79.2700	-29.9800	-78.8000	31.8500	0.0000	0.0000	0.0000	0.0000;
	48158	48161	0.000121	0.00309	0	494.15	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48158	48162	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-7.1400	-1.7300	7.1400	1.7300	0.0000	0.0000	0.0000	0.0000;
	48158	48163	0.000247	0.001039	0	0	0	0	0	0	1	0	0	7.1400	1.7300	-7.1400	-1.7300	0.0000	0.0000	0.0000	0.0000;
	48159	48161	0.001869	0.047652	0	247.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48160	48161	0.001869	0.047652	0	247.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48184	48164	0.005174	0.019342	0.00219	123.65	0	0	0	0	1	0	0	20.9800	21.4100	-20.9400	-21.4800	0.0000	0.0000	0.0000	0.0000;
	48166	48167	0.000279	0.001015	0	0	0	0	0	0	1	0	0	38.9800	7.3300	-38.9700	-7.3100	0.0000	0.0000	0.0000	0.0000;
	48166	48185	0.016127	0.058365	0.00803	140.44	0	0	0	0	1	0	0	-73.5200	21.9300	74.4300	-19.4700	0.0000	0.0000	0.0000	0.0000;
	48663	48168	0.000986	0.006654	0.09012	600.6	0	0	0	0	1	0	0	231.9100	-5.5300	-231.4200	-0.9400	0.0000	0.0000	0.0000	0.0000;
	48169	48170	0.000286	0.001002	0	0	0	0	0	0	1	0	0	10.1000	2.5700	-10.1000	-2.5700	0.0000	0.0000	0.0000	0.0000;
	48172	48171	0.000147	0.012669	0	1061.71	0	0	1.0125	0	1	0	0	-564.4200	-76.0300	564.8700	114.5700	0.0000	0.0000	0.0000	0.0000;
	48171	48173	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-564.8700	92.7400	565.5700	-89.5700	0.0000	0.0000	0.0000	0.0000;
	48173	48974	0.000654	0.009885	0.64893	2628.88	0	0	0	0	1	0	0	-812.6000	61.0800	816.6000	-71.3600	0.0000	0.0000	0.0000	0.0000;
	48174	48175	0.000296	0.001062	0	0	0	0	0	0	1	0	0	25.0400	6.4900	-25.0400	-6.4800	0.0000	0.0000	0.0000	0.0000;
	48176	48179	0.0001	-0.002803	0	492.73	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48176	48180	0.000289	0.001132	0	0	0	0	0	0	1	0	0	21.6700	5.8900	-21.6700	-5.8900	0.0000	0.0000	0.0000	0.0000;
	48176	48181	0.000248	0.001066	0	0	0	0	0	0	1	0	0	-21.6700	-5.8900	21.6700	5.9000	0.0000	0.0000	0.0000	0.0000;
	48177	48179	0.001288	0.040501	0	246.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48178	48179	0.001288	0.040501	0	246.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48187	48182	0.003967	0.014501	0.00268	110.25	0	0	0	0	1	0	0	11.2200	-24.8500	-11.2000	24.6600	0.0000	0.0000	0.0000	0.0000;
	48183	48187	0.003001	0.013494	0.00192	120.58	0	0	0	0	1	0	0	26.6100	0.9700	-26.5900	-1.0900	0.0000	0.0000	0.0000	0.0000;
	48707	48183	0.005868	0.027053	0.00536	130.15	0	0	0	0	1	0	0	42.9100	7.6800	-42.8000	-7.7800	0.0000	0.0000	0.0000	0.0000;
	48184	48190	0.002056	0.010233	0.00176	137.57	0	0	0	0	1	0	0	-51.8700	35.7000	51.9500	-35.5100	0.0000	0.0000	0.0000	0.0000;
	48185	48186	0.000204	0.001136	0	0	0	0	0	0	1	0	0	22.0000	7.2200	-22.0000	-7.2200	0.0000	0.0000	0.0000	0.0000;
	48188	48189	0.000236	0.001176	0	0	0	0	0	0	1	0	0	38.9600	9.8400	-38.9600	-9.8200	0.0000	0.0000	0.0000	0.0000;
	48192	48188	0.006675	0.024035	0.00248	137.57	0	0	0	0	1	0	0	-55.5700	20.8500	55.8000	-20.3100	0.0000	0.0000	0.0000	0.0000;
	48191	48206	0.001899	0.017995	0.03801	516.5	0	0	0	0	1	0	0	117.5700	-1.6200	-117.3300	-0.1700	0.0000	0.0000	0.0000	0.0000;
	48663	48191	0.001125	0.010988	0.07015	545.75	0	0	0	0	1	0	0	163.3600	2.8500	-163.0900	-7.7400	0.0000	0.0000	0.0000	0.0000;
	48192	48193	0.000287	0.001187	0	0	0	0	0	0	1	0	0	36.4300	6.2400	-36.4200	-6.2300	0.0000	0.0000	0.0000	0.0000;
	48204	48192	0.005086	0.019552	0.00179	105.63	0	0	0	0	1	0	0	-4.9800	-6.4500	4.9800	6.2800	0.0000	0.0000	0.0000	0.0000;
	48203	48194	0.007566	0.031143	0.00617	135.86	0	0	0	0	1	0	0	-48.7100	4.1300	48.8800	-4.0400	0.0000	0.0000	0.0000	0.0000;
	48196	48195	0.006864	0.029076	0.00349	108.04	0	0	0	0	1	0	0	-8.4500	-17.1300	8.4700	16.8600	0.0000	0.0000	0.0000	0.0000;
	48195	48204	0.006957	0.031386	0.00986	116.47	0	0	0	0	1	0	0	13.0800	-19.7600	-13.0400	18.8800	0.0000	0.0000	0.0000	0.0000;
	48203	48196	0.012681	0.05471	0.0059	119.1	0	0	0	0	1	0	0	15.4900	-10.8900	-15.4400	10.4700	0.0000	0.0000	0.0000	0.0000;
	48197	48200	0.0001	0.001638	0	492.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48197	48201	0.000232	0.001078	0	0	0	0	0	0	1	0	0	21.1300	2.5100	-21.1300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	48197	48202	0.000289	0.001165	0	0	0	0	0	0	1	0	0	-21.1300	-2.5100	21.1400	2.5100	0.0000	0.0000	0.0000	0.0000;
	48198	48200	0.001933	0.057886	0	246.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48199	48200	0.001933	0.057886	0	246.31	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48204	48205	0.000227	0.001179	0	0	0	0	0	0	1	0	0	17.7700	4.5500	-17.7700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	48207	48206	0.001103	0.04742	0	278.28	0	0	1	0	1	0	0	-163.4000	7.4700	163.6700	4.3400	0.0000	0.0000	0.0000	0.0000;
	48207	48206	0.001103	0.04742	0	278.28	0	0	1	0	1	0	0	-163.4000	7.4700	163.6700	4.3400	0.0000	0.0000	0.0000	0.0000;
	48207	48206	0.001103	0.04742	0	278.28	0	0	1	0	1	0	0	-163.4000	7.4700	163.6700	4.3400	0.0000	0.0000	0.0000	0.0000;
	48207	48206	0.001103	0.04742	0	278.28	0	0	1	0	1	0	0	-163.4000	7.4700	163.6700	4.3400	0.0000	0.0000	0.0000	0.0000;
	48206	48208	0.000263	0.001054	0	0	0	0	0	0	1	0	0	26.3800	6.8000	-26.3800	-6.7900	0.0000	0.0000	0.0000	0.0000;
	48485	48206	0.004001	0.035133	0.07477	603.76	0	0	0	0	1	0	0	162.8100	19.8500	-161.8300	-19.3800	0.0000	0.0000	0.0000	0.0000;
	48210	48213	0.010076	0.039405	0.0037	122.06	0	0	0	0	1	0	0	17.8800	-0.9100	-17.8500	0.6500	0.0000	0.0000	0.0000	0.0000;
	48215	48216	0.000216	0.001068	0	0	0	0	0	0	1	0	0	7.0000	1.8000	-7.0000	-1.8000	0.0000	0.0000	0.0000	0.0000;
	48215	48230	0.010398	0.040679	0.00699	152.18	0	0	0	0	1	0	0	89.3900	12.4300	-88.6100	-10.0800	0.0000	0.0000	0.0000	0.0000;
	48217	48218	0.000232	0.001197	0	0	0	0	0	0	1	0	0	7.5700	2.3900	-7.5700	-2.3900	0.0000	0.0000	0.0000	0.0000;
	48217	48235	0.013661	0.062303	0.00647	140.47	0	0	0	0	1	0	0	67.2500	7.4900	-66.6500	-5.4000	0.0000	0.0000	0.0000	0.0000;
	48219	48231	0.004457	0.020819	0.00395	112.32	0	0	0	0	1	0	0	-2.7000	37.7900	2.7600	-37.9200	0.0000	0.0000	0.0000	0.0000;
	48220	48221	0.000234	0.001126	0	0	0	0	0	0	1	0	0	-25.5500	-6.9000	25.5500	6.9100	0.0000	0.0000	0.0000	0.0000;
	48223	48224	0.000241	0.001074	0	0	0	0	0	0	1	0	0	-25.5500	-2.9800	25.5500	2.9900	0.0000	0.0000	0.0000	0.0000;
	48224	48225	0.009897	0.042735	0.00589	116.89	0	0	0	0	1	0	0	11.0300	31.6400	-10.9200	-31.7600	0.0000	0.0000	0.0000	0.0000;
	48224	48230	0.009858	0.036614	0.00271	143.48	0	0	0	0	1	0	0	-67.9400	-3.7100	68.3900	5.0800	0.0000	0.0000	0.0000	0.0000;
	48233	48224	0.006153	0.025423	0.00247	131.45	0	0	0	0	1	0	0	-31.2500	31.1400	31.3700	-30.9200	0.0000	0.0000	0.0000	0.0000;
	48229	48225	0.003304	0.01071	0.00175	116.28	0	0	0	0	1	0	0	17.2500	-12.7100	-17.2300	12.5800	0.0000	0.0000	0.0000	0.0000;
	48226	48229	0.004223	0.01848	0.00252	127.13	0	0	0	0	1	0	0	33.2100	-5.7600	-33.1600	5.7200	0.0000	0.0000	0.0000	0.0000;
	48226	48235	0.013009	0.04963	0.00929	135.8	0	0	0	0	1	0	0	-49.4400	1.9500	49.7600	-1.6700	0.0000	0.0000	0.0000	0.0000;
	48227	48228	0.000241	0.00115	0	0	0	0	0	0	1	0	0	16.4900	1.8100	-16.4900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	48227	48762	0.022442	0.092904	0.01015	154.64	0	0	0	0	1	0	0	-88.0000	-3.4200	89.7200	9.4900	0.0000	0.0000	0.0000	0.0000;
	48231	48232	0.000246	0.001027	0	0	0	0	0	0	1	0	0	14.4600	2.1800	-14.4600	-2.1800	0.0000	0.0000	0.0000	0.0000;
	48231	48233	0.003814	0.01726	0.00186	125.58	0	0	0	0	1	0	0	-17.2200	35.7400	17.2800	-35.6800	0.0000	0.0000	0.0000	0.0000;
	48234	48235	0.000251	0.001139	0	0	0	0	0	0	1	0	0	-16.8900	-7.0600	16.8900	7.0700	0.0000	0.0000	0.0000	0.0000;
	48236	48237	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-5.8000	-1.4300	5.8000	1.4300	0.0000	0.0000	0.0000	0.0000;
	48238	48237	0.013607	0.051216	0.00876	126.89	0	0	0	0	1	0	0	-24.2800	8.2100	24.3600	-8.8200	0.0000	0.0000	0.0000	0.0000;
	48237	48239	0.016635	0.078375	0.0078	130.36	0	0	0	0	1	0	0	-30.1600	7.3900	30.3200	-7.5100	0.0000	0.0000	0.0000	0.0000;
	48239	48736	0.019799	0.089185	0.00872	138.86	0	0	0	0	1	0	0	-45.5100	6.0400	45.9100	-5.2100	0.0000	0.0000	0.0000	0.0000;
	48240	48241	0.000293	0.001114	0	0	0	0	0	0	1	0	0	6.9000	3.2600	-6.9000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48736	48240	0.0134	0.052274	0.00516	126.67	0	0	0	0	1	0	0	23.1700	-0.9500	-23.1100	0.6600	0.0000	0.0000	0.0000	0.0000;
	48242	48245	0.0001	0.000787	0	635.38	0	0	1	0	1	0	0	-19.9300	1.1100	19.9300	-1.1000	0.0000	0.0000	0.0000	0.0000;
	48242	48246	0.000918	0.025571	0	244.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48242	48247	0.000263	0.001147	0	0	0	0	0	0	1	0	0	19.9300	-1.1100	-19.9200	1.1100	0.0000	0.0000	0.0000	0.0000;
	48242	48248	0.000227	0.001025	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48243	48245	0.001368	0.034448	0	317.69	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48244	48245	0.001368	0.034448	0	317.69	0	0	1	0	1	0	0	19.9300	-0.9800	-19.9300	1.1000	0.0000	0.0000	0.0000	0.0000;
	48783	48247	0.010661	0.042737	0.00431	131	0	0	0	0	1	0	0	-19.0900	1.9400	19.1200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	48249	48250	0.000293	0.001128	0	0	0	0	0	0	1	0	0	1.7000	0.6500	-1.7000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	48254	48250	0.009468	0.037574	0.00313	120.57	0	0	0	0	1	0	0	-7.7500	0.4700	7.7500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	48250	48342	0.009969	0.044289	0.00691	123.01	0	0	0	0	1	0	0	-10.4000	-2.0600	10.4100	1.3600	0.0000	0.0000	0.0000	0.0000;
	48250	48396	0.022914	0.103126	0.00608	148.99	0	0	0	0	1	0	0	-32.0700	6.2500	32.2900	-5.8800	0.0000	0.0000	0.0000	0.0000;
	48251	48252	0.00263	0.073622	0	193.21	0	0	1	0	1	0	0	-3.8000	-1.4500	3.8000	1.4600	0.0000	0.0000	0.0000	0.0000;
	48251	48253	0.000224	0.001017	0	0	0	0	0	0	1	0	0	4.6800	1.6800	-4.6800	-1.6800	0.0000	0.0000	0.0000	0.0000;
	48251	48254	0.000238	0.001065	0	0	0	0	0	0	1	0	0	-0.8800	-0.2300	0.8800	0.2300	0.0000	0.0000	0.0000	0.0000;
	48255	48256	0.000211	0.001191	0	0	0	0	0	0	1	0	0	2.0600	1.2100	-2.0600	-1.2100	0.0000	0.0000	0.0000	0.0000;
	48256	48295	0.027868	0.103314	0.00788	108.48	0	0	0	0	1	0	0	-2.1500	-2.2300	2.1500	1.3900	0.0000	0.0000	0.0000	0.0000;
	48257	48258	0.001877	0.048462	0	233.93	0	0	1	0	1	0	0	-11.0000	-2.2900	11.0000	2.3400	0.0000	0.0000	0.0000	0.0000;
	48257	48259	0.000264	0.001087	0	0	0	0	0	0	1	0	0	-0.1700	1.1400	0.1700	-1.1400	0.0000	0.0000	0.0000	0.0000;
	48260	48263	0.0001	0.00134	0	580.67	0	0	1	0	1	0	0	-17.1900	-6.5200	17.1900	6.5200	0.0000	0.0000	0.0000	0.0000;
	48260	48264	0.000249	0.001036	0	0	0	0	0	0	1	0	0	17.1900	6.5200	-17.1900	-6.5200	0.0000	0.0000	0.0000	0.0000;
	48260	48265	0.000255	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48261	48263	0.00166	0.051317	0	290.34	0	0	1	0	1	0	0	8.6000	3.3000	-8.6000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48262	48263	0.00166	0.051317	0	290.34	0	0	1	0	1	0	0	8.6000	3.3000	-8.6000	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48264	48926	0.019016	0.07378	0.0121	110.66	0	0	0	0	1	0	0	-5.2300	-4.1900	5.2400	2.9200	0.0000	0.0000	0.0000	0.0000;
	48267	48266	0.000229	0.016586	0	872.11	0	0	1	0	1	0	0	-277.9100	5.1800	278.0700	6.5500	0.0000	0.0000	0.0000	0.0000;
	48266	48268	0.000118	0.008665	0	1087.39	0	0	0.9875	0	1	0	0	-642.4800	35.8000	642.9100	-3.8200	0.0000	0.0000	0.0000	0.0000;
	48266	48269	0.000148	0.008913	0	1087.07	0	0	0.9875	0	1	0	0	-642.3700	36.7000	642.9100	-3.8200	0.0000	0.0000	0.0000	0.0000;
	48266	48270	0.000261	0.00104	0	0	0	0	0	0	1	0	0	1006.7700	-79.0500	-1004.3300	88.7400	0.0000	0.0000	0.0000	0.0000;
	48266	48271	0.000297	0.001089	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48267	48979	0.00238	0.026659	0.17094	569.53	0	0	0	0	1	0	0	152.4100	-0.7600	-151.9000	-12.1500	0.0000	0.0000	0.0000	0.0000;
	48270	48335	0.000496	0.008614	0.97599	2488.09	0	0	0	0	1	0	0	474.4900	-44.5700	-473.4700	-43.8500	0.0000	0.0000	0.0000	0.0000;
	48270	48983	0.000413	0.006763	1.01273	2541.13	0	0	0	0	1	0	0	529.8400	-44.1700	-528.7800	-48.6200	0.0000	0.0000	0.0000	0.0000;
	48272	48273	0.002828	0.084874	0	185	0	0	1	0	1	0	0	-3.6000	-1.3700	3.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	48272	48274	0.002522	0.07208	0	183.97	0	0	1	0	1	0	0	-3.6000	-1.3700	3.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	48272	48275	0.000282	0.001108	0	0	0	0	0	0	1	0	0	1.9300	0.7200	-1.9300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	48272	48276	0.000264	0.001109	0	0	0	0	0	0	1	0	0	5.2700	2.0200	-5.2700	-2.0200	0.0000	0.0000	0.0000	0.0000;
	48277	48278	0.002589	0.071775	0	155.03	0	0	0.99375	0	1	0	0	-2.2000	0.1100	2.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	48277	48279	0.001581	0.040808	0	104.18	0	0	0.99375	0	1	0	0	-1.1000	0.0500	1.1000	-0.0500	0.0000	0.0000	0.0000	0.0000;
	48277	48280	0.000255	0.00105	0	0	0	0	0	0	1	0	0	3.0000	1.1900	-3.0000	-1.1900	0.0000	0.0000	0.0000	0.0000;
	48277	48281	0.000269	0.001009	0	0	0	0	0	0	1	0	0	0.3000	-1.3600	-0.3000	1.3600	0.0000	0.0000	0.0000	0.0000;
	48390	48281	0.004994	0.018586	0.00127	128.43	0	0	0	0	1	0	0	-25.8700	2.7700	25.9000	-2.7900	0.0000	0.0000	0.0000	0.0000;
	48803	48281	0.003445	0.010811	0.00086	128.48	0	0	0	0	1	0	0	25.6200	-1.4600	-25.6000	1.4300	0.0000	0.0000	0.0000	0.0000;
	48282	48285	0.0001	0.0009	0	441.86	0	0	1	0	1	0	0	-3.5300	0.1800	3.5300	-0.1800	0.0000	0.0000	0.0000	0.0000;
	48282	48286	0.003943	0.110536	0	137.73	0	0	1	0	1	0	0	-1.7700	0.0900	1.7700	-0.0900	0.0000	0.0000	0.0000	0.0000;
	48282	48287	0.00029	0.001005	0	0	0	0	0	0	1	0	0	5.3000	-0.2700	-5.3000	0.2700	0.0000	0.0000	0.0000	0.0000;
	48282	48288	0.000283	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48283	48285	0.002571	0.070381	0	220.93	0	0	1	0	1	0	0	1.7700	-0.0900	-1.7700	0.0900	0.0000	0.0000	0.0000	0.0000;
	48284	48285	0.002571	0.070381	0	220.93	0	0	1	0	1	0	0	1.7700	-0.0900	-1.7700	0.0900	0.0000	0.0000	0.0000	0.0000;
	48289	48292	0.0001	-0.00224	0	294.59	0	0	1	0	1	0	0	-0.9300	0.0500	0.9300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	48289	48293	0.028787	0.921894	0	15.52	0	0	1.0125	0	1	0	0	-0.4700	-0.1800	0.4700	0.1800	0.0000	0.0000	0.0000	0.0000;
	48289	48294	0.00024	0.001036	0	0	0	0	0	0	1	0	0	3.4200	0.4200	-3.4200	-0.4200	0.0000	0.0000	0.0000	0.0000;
	48289	48295	0.000288	0.001134	0	0	0	0	0	0	1	0	0	-2.0200	-0.2900	2.0200	0.2900	0.0000	0.0000	0.0000	0.0000;
	48290	48292	0.003534	0.097806	0	147.29	0	0	1	0	1	0	0	0.4700	-0.0200	-0.4700	0.0200	0.0000	0.0000	0.0000	0.0000;
	48291	48292	0.003534	0.097806	0	147.29	0	0	1	0	1	0	0	0.4700	-0.0200	-0.4700	0.0200	0.0000	0.0000	0.0000	0.0000;
	48296	48299	0.0001	0.001015	0	449.38	0	0	1	0	1	0	0	-4.1500	-1.9300	4.1500	1.9300	0.0000	0.0000	0.0000	0.0000;
	48296	48300	0.000213	0.00119	0	0	0	0	0	0	1	0	0	8.1300	3.8500	-8.1300	-3.8500	0.0000	0.0000	0.0000	0.0000;
	48296	48301	0.000265	0.001078	0	0	0	0	0	0	1	0	0	0.1700	0.0100	-0.1700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	48297	48299	0.00124	0.037217	0	224.69	0	0	1	0	1	0	0	2.0700	0.9700	-2.0700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	48298	48299	0.00124	0.037217	0	224.69	0	0	1	0	1	0	0	2.0700	0.9700	-2.0700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	48977	48300	0.015698	0.062448	0.00758	132.87	0	0	0	0	1	0	0	-33.6600	3.7200	33.8300	-3.8600	0.0000	0.0000	0.0000	0.0000;
	48302	48303	0.001805	0.049524	0	150.42	0	0	1	0	1	0	0	-2.0000	-0.7700	2.0000	0.7700	0.0000	0.0000	0.0000	0.0000;
	48302	48304	0.003862	0.12768	0	148.24	0	0	1	0	1	0	0	-2.0000	-0.7600	2.0000	0.7700	0.0000	0.0000	0.0000	0.0000;
	48302	48305	0.002687	0.078659	0	148.17	0	0	1	0	1	0	0	-2.0000	-0.7600	2.0000	0.7700	0.0000	0.0000	0.0000	0.0000;
	48302	48306	0.000226	0.001187	0	0	0	0	0	0	1	0	0	6.0000	2.2900	-6.0000	-2.2900	0.0000	0.0000	0.0000	0.0000;
	48302	48307	0.000248	0.00103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48308	48311	0.0001	0.000222	0	326.11	0	0	1	0	1	0	0	-1.3000	-0.5000	1.3000	0.5000	0.0000	0.0000	0.0000	0.0000;
	48308	48312	0.000285	0.001052	0	0	0	0	0	0	1	0	0	-12.8300	-4.5100	12.8300	4.5100	0.0000	0.0000	0.0000	0.0000;
	48308	48313	0.000288	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48309	48311	0.002938	0.08213	0	163.05	0	0	1	0	1	0	0	0.6500	0.2500	-0.6500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	48310	48311	0.002938	0.08213	0	163.05	0	0	1	0	1	0	0	0.6500	0.2500	-0.6500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	48312	48872	0.010534	0.05499	0.01028	126.69	0	0	0	0	1	0	0	-30.5400	-2.5200	30.6400	1.8900	0.0000	0.0000	0.0000	0.0000;
	48314	48315	0.007713	0.213934	0	52.55	0	0	1	0	1	0	0	-0.7000	0.0400	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	48314	48316	0.006858	0.190518	0	73.13	0	0	1	0	1	0	0	-0.7000	0.0400	0.7000	-0.0300	0.0000	0.0000	0.0000	0.0000;
	48314	48317	0.000251	0.001156	0	0	0	0	0	0	1	0	0	2.3000	1.1600	-2.3000	-1.1600	0.0000	0.0000	0.0000	0.0000;
	48314	48318	0.000208	0.001132	0	0	0	0	0	0	1	0	0	-0.9000	-1.2300	0.9000	1.2300	0.0000	0.0000	0.0000	0.0000;
	48319	48322	0.0001	-0.000451	0	458.65	0	0	1	0	1	0	0	-4.5700	-2.1200	4.5700	2.1200	0.0000	0.0000	0.0000	0.0000;
	48319	48325	0.000145	0.003717	0	458.19	0	0	1	0	1	0	0	-4.5700	-2.1200	4.5700	2.1200	0.0000	0.0000	0.0000	0.0000;
	48319	48326	0.002584	0.062301	0	201.35	0	0	1	0	1	0	0	-4.5700	-2.0100	4.5700	2.0200	0.0000	0.0000	0.0000	0.0000;
	48319	48327	0.000289	0.001004	0	0	0	0	0	0	1	0	0	7.9100	0.4700	-7.9100	-0.4700	0.0000	0.0000	0.0000	0.0000;
	48319	48328	0.000227	0.001155	0	0	0	0	0	0	1	0	0	5.7800	5.7800	-5.7800	-5.7800	0.0000	0.0000	0.0000	0.0000;
	48320	48322	0.001755	0.048913	0	229.32	0	0	1	0	1	0	0	2.2800	1.0600	-2.2800	-1.0600	0.0000	0.0000	0.0000	0.0000;
	48321	48322	0.001755	0.048913	0	229.32	0	0	1	0	1	0	0	2.2800	1.0600	-2.2800	-1.0600	0.0000	0.0000	0.0000	0.0000;
	48323	48325	0.002161	0.055412	0	229.09	0	0	1	0	1	0	0	2.2800	1.0600	-2.2800	-1.0600	0.0000	0.0000	0.0000	0.0000;
	48324	48325	0.002161	0.055412	0	229.09	0	0	1	0	1	0	0	2.2800	1.0600	-2.2800	-1.0600	0.0000	0.0000	0.0000	0.0000;
	48330	48329	0.000231	0.017498	0	919.45	0	0	1.0125	0	1	0	0	-335.5100	-41.4000	335.7600	60.1800	0.0000	0.0000	0.0000	0.0000;
	48329	48331	0.000269	0.018835	0	849.44	0	0	1	0	1	0	0	-206.1300	-27.8100	206.2400	35.3300	0.0000	0.0000	0.0000	0.0000;
	48329	48332	0.000291	0.019087	0	849.3	0	0	1	0	1	0	0	-206.1200	-44.9900	206.2400	52.8300	0.0000	0.0000	0.0000	0.0000;
	48329	48333	0.000118	0.007901	0	848.8	0	0	1	0	1	0	0	-206.1900	-61.2600	206.2400	64.6300	0.0000	0.0000	0.0000	0.0000;
	48329	48334	0.000285	0.001049	0	0	0	0	0	0	1	0	0	5.1700	0.9500	-5.1700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	48329	48335	0.000229	0.001025	0	0	0	0	0	0	1	0	0	277.5100	-171.7900	-277.2900	172.7900	0.0000	0.0000	0.0000	0.0000;
	48335	48750	0.000412	0.007208	0.78876	2712.6	0	0	0	0	1	0	0	909.3400	-121.7100	-906.1800	91.0400	0.0000	0.0000	0.0000	0.0000;
	48335	48983	0.000178	0.003163	0.31228	2197.76	0	0	0	0	1	0	0	-158.5800	-7.2300	158.6200	-25.9400	0.0000	0.0000	0.0000	0.0000;
	48336	48337	0.00173	0.054446	0	183.27	0	0	1	0	1	0	0	-3.6000	-1.3700	3.6000	1.3800	0.0000	0.0000	0.0000	0.0000;
	48336	48338	0.002685	0.081414	0	139.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48336	48339	0.000246	0.001041	0	0	0	0	0	0	1	0	0	3.6000	1.3700	-3.6000	-1.3700	0.0000	0.0000	0.0000	0.0000;
	48336	48340	0.000291	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48341	48342	0.000226	0.001113	0	0	0	0	0	0	1	0	0	7.0000	2.6900	-7.0000	-2.6900	0.0000	0.0000	0.0000	0.0000;
	48343	48344	0.003806	0.160518	0	89.15	0	0	1.0375	0	1	0	0	-3.9200	0.5000	3.9200	-0.4800	0.0000	0.0000	0.0000	0.0000;
	48343	48345	0.003753	0.177232	0	87.59	0	0	1.0375	0	1	0	0	-3.9200	0.5100	3.9200	-0.4800	0.0000	0.0000	0.0000	0.0000;
	48343	48346	0.006245	0.362687	0	46.25	0	0	1.0375	0	1	0	0	-1.9600	0.2500	1.9600	-0.2400	0.0000	0.0000	0.0000	0.0000;
	48343	48347	0.000257	0.001146	0	0	0	0	0	0	1	0	0	6.7900	1.5100	-6.7900	-1.5100	0.0000	0.0000	0.0000	0.0000;
	48343	48348	0.000246	0.001133	0	0	0	0	0	0	1	0	0	3.0100	-2.7700	-3.0100	2.7700	0.0000	0.0000	0.0000	0.0000;
	48348	48811	0.005945	0.054054	0.1081	411.71	0	0	0	0	1	0	0	5.4500	-2.0800	-5.4500	-9.6900	0.0000	0.0000	0.0000	0.0000;
	48349	48350	0.000203	0.00101	0	0	0	0	0	0	1	0	0	3.2400	1.2000	-3.2400	-1.2000	0.0000	0.0000	0.0000	0.0000;
	48874	48349	0.002312	0.019398	0.04655	488.77	0	0	0	0	1	0	0	88.5200	-28.4400	-88.3400	24.8600	0.0000	0.0000	0.0000	0.0000;
	48352	48351	0.000293	0.016279	0	691.14	0	0	1	0	1	0	0	-112.0800	-0.5500	112.1100	2.4000	0.0000	0.0000	0.0000	0.0000;
	48351	48355	0.000415	0.026382	0	390.61	0	0	1	0	1	0	0	-11.3000	0.5800	11.3000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	48351	48356	0.000225	0.001128	0	0	0	0	0	0	1	0	0	6.7300	1.5900	-6.7300	-1.5900	0.0000	0.0000	0.0000	0.0000;
	48351	48357	0.000232	0.001021	0	0	0	0	0	0	1	0	0	-107.5400	-187.3300	107.6400	187.7700	0.0000	0.0000	0.0000	0.0000;
	48353	48352	0.001085	0.054095	0	183.26	0	0	1	0	1	0	0	-48.4000	-0.4500	48.4200	1.6000	0.0000	0.0000	0.0000	0.0000;
	48352	48354	0.001615	0.075326	0	153.08	0	0	1.01875	0	1	0	0	-22.5900	1.4700	22.6000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	48352	48852	0.003587	0.037289	0.10388	479.55	0	0	0	0	1	0	0	52.1900	-4.9300	-52.1100	-5.6300	0.0000	0.0000	0.0000	0.0000;
	48716	48357	0.000521	0.009059	0.80657	2057.59	0	0	0	0	1	0	0	50.9700	-58.2600	-50.9600	-31.1200	0.0000	0.0000	0.0000	0.0000;
	48358	48359	0.000216	0.001131	0	0	0	0	0	0	1	0	0	-11.2100	-3.3200	11.2100	3.3200	0.0000	0.0000	0.0000	0.0000;
	48649	48359	0.01508	0.059938	0.00581	125.48	0	0	0	0	1	0	0	26.2100	-4.2100	-26.1100	4.0100	0.0000	0.0000	0.0000	0.0000;
	48360	48361	0.002058	0.05733	0	171.17	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48360	48362	0.002683	0.071838	0	171.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48360	48363	0.002272	0.064372	0	127.79	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48360	48364	0.000266	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48360	48365	0.000291	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48366	48367	0.000229	0.001017	0	0	0	0	0	0	1	0	0	-4.1600	-4.2300	4.1600	4.2400	0.0000	0.0000	0.0000	0.0000;
	48458	48367	0.003593	0.03406	0.07319	527.46	0	0	0	0	1	0	0	115.5400	11.7100	-115.1200	-16.0800	0.0000	0.0000	0.0000	0.0000;
	48368	48371	0.0001	-0.00014	0	255.58	0	0	1	0	1	0	0	-0.7300	-0.2800	0.7300	0.2800	0.0000	0.0000	0.0000	0.0000;
	48368	48372	0.004646	0.134189	0	86.36	0	0	1	0	1	0	0	-0.5000	-0.1900	0.5000	0.1900	0.0000	0.0000	0.0000	0.0000;
	48368	48373	0.765032	21.407022	0	0.48	0	0	1.01875	0	1	0	0	-0.3700	-0.1100	0.3700	0.1400	0.0000	0.0000	0.0000	0.0000;
	48368	48374	0.000213	0.001031	0	0	0	0	0	0	1	0	0	2.4900	0.1100	-2.4900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	48368	48375	0.000245	0.001143	0	0	0	0	0	0	1	0	0	-0.8900	0.4700	0.8900	-0.4700	0.0000	0.0000	0.0000	0.0000;
	48369	48371	0.003824	0.101779	0	127.79	0	0	1	0	1	0	0	0.3700	0.1400	-0.3700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	48370	48371	0.003824	0.101779	0	127.79	0	0	1	0	1	0	0	0.3700	0.1400	-0.3700	-0.1400	0.0000	0.0000	0.0000	0.0000;
	48394	48375	0.00182	0.008027	0.00177	131.66	0	0	0	0	1	0	0	-29.3400	10.8600	29.3600	-10.9700	0.0000	0.0000	0.0000	0.0000;
	48376	48377	0.001453	0.039773	0	311.42	0	0	1.0375	0	1	0	0	-70.9200	-0.2800	70.9900	2.2700	0.0000	0.0000	0.0000	0.0000;
	48376	48378	0.000209	0.001183	0	0	0	0	0	0	1	0	0	70.9200	0.2800	-70.9100	-0.2200	0.0000	0.0000	0.0000	0.0000;
	48376	48379	0.000202	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48380	48381	0.000253	0.001125	0	0	0	0	0	0	1	0	0	4.8500	1.8600	-4.8500	-1.8600	0.0000	0.0000	0.0000	0.0000;
	48382	48383	0.003973	0.118691	0	111.28	0	0	1.01875	0	1	0	0	-1.1300	-0.4300	1.1300	0.4400	0.0000	0.0000	0.0000	0.0000;
	48382	48384	0.011771	0.331472	0	44.36	0	0	1.01875	0	1	0	0	-0.5700	-0.2200	0.5700	0.2200	0.0000	0.0000	0.0000	0.0000;
	48382	48385	0.000212	0.001166	0	0	0	0	0	0	1	0	0	1.7000	0.6500	-1.7000	-0.6500	0.0000	0.0000	0.0000	0.0000;
	48382	48386	0.000256	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48787	48385	0.008813	0.034839	0.00493	120.14	0	0	0	0	1	0	0	-9.1400	-0.8800	9.1500	0.3900	0.0000	0.0000	0.0000	0.0000;
	48387	48388	0.0003	0.001184	0	0	0	0	0	0	1	0	0	350.1500	-5.5300	-349.8100	6.8700	0.0000	0.0000	0.0000	0.0000;
	48907	48388	0.000652	0.00556	0.02386	610.39	0	0	0	0	1	0	0	-295.1900	18.2400	295.7200	-16.3300	0.0000	0.0000	0.0000	0.0000;
	48389	48390	0.000239	0.001126	0	0	0	0	0	0	1	0	0	8.2000	3.1500	-8.2000	-3.1500	0.0000	0.0000	0.0000	0.0000;
	48390	48753	0.00568	0.022301	0.00324	132.41	0	0	0	0	1	0	0	34.0700	0.3800	-34.0100	-0.4800	0.0000	0.0000	0.0000	0.0000;
	48391	48392	0.004127	0.114987	0	85.61	0	0	0.975	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	48391	48393	0.0046	0.132909	0	84.79	0	0	0.975	0	1	0	0	-1.0000	-0.3800	1.0000	0.3800	0.0000	0.0000	0.0000	0.0000;
	48391	48394	0.000214	0.001131	0	0	0	0	0	0	1	0	0	2.0000	0.7700	-2.0000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	48391	48395	0.000257	0.001195	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48396	48399	0.0001	0.000679	0	474.11	0	0	1	0	1	0	0	-3.2000	-1.2200	3.2000	1.2200	0.0000	0.0000	0.0000	0.0000;
	48396	48400	0.00023	0.001087	0	0	0	0	0	0	1	0	0	2.8500	1.3600	-2.8500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	48397	48399	0.001492	0.042334	0	237.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48398	48399	0.001492	0.042334	0	237.06	0	0	1	0	1	0	0	3.2000	1.2300	-3.2000	-1.2200	0.0000	0.0000	0.0000	0.0000;
	48402	48401	0.000224	0.014751	0	872.79	0	0	1	0	1	0	0	-299.8800	-4.8400	300.0600	17.1900	0.0000	0.0000	0.0000	0.0000;
	48401	48403	0.000187	0.012248	0	949.29	0	0	1	0	1	0	0	-192.3100	-54.4000	192.3800	58.9300	0.0000	0.0000	0.0000	0.0000;
	48401	48404	0.000234	0.013963	0	947.33	0	0	1	0	1	0	0	-234.3800	-51.4800	234.5000	58.9300	0.0000	0.0000	0.0000	0.0000;
	48401	48405	0.000152	0.011451	0	945	0	0	1	0	1	0	0	-249.0900	-52.0600	249.1800	58.9300	0.0000	0.0000	0.0000	0.0000;
	48401	48406	0.000213	0.00106	0	0	0	0	0	0	1	0	0	4.1500	1.1100	-4.1500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	48401	48407	0.000254	0.001017	0	0	0	0	0	0	1	0	0	371.5600	-175.3900	-371.1700	176.9800	0.0000	0.0000	0.0000	0.0000;
	48407	48625	0.000219	0.002963	0.35598	2420.74	0	0	0	0	1	0	0	371.1700	-176.9800	-370.8400	142.8100	0.0000	0.0000	0.0000	0.0000;
	48408	48409	0.002244	0.063226	0	172.14	0	0	0.98125	0	1	0	0	-1.5000	-0.3200	1.5000	0.3200	0.0000	0.0000	0.0000	0.0000;
	48408	48410	0.000262	0.001062	0	0	0	0	0	0	1	0	0	1.5000	0.3200	-1.5000	-0.3200	0.0000	0.0000	0.0000	0.0000;
	48408	48411	0.000257	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48412	48415	0.000467	0.018222	0	333.11	0	0	1	0	1	0	0	235.8000	42.0200	-235.5500	-32.3300	0.0000	0.0000	0.0000	0.0000;
	48412	48416	0.001266	0.063731	0	176.79	0	0	1.00625	0	1	0	0	-53.9500	-23.1000	53.9900	25.1600	0.0000	0.0000	0.0000	0.0000;
	48412	48417	0.000211	0.001011	0	0	0	0	0	0	1	0	0	-181.8400	-18.9200	181.9100	19.2300	0.0000	0.0000	0.0000	0.0000;
	48412	48418	0.000228	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48413	48415	0.00092	0.035865	0	283.11	0	0	1	0	1	0	0	-235.0600	-13.2400	235.5500	32.3300	0.0000	0.0000	0.0000	0.0000;
	48839	48413	0.00087	0.003517	0.00043	158.72	0	0	0	0	1	0	0	-117.4100	-6.2000	117.5300	6.6200	0.0000	0.0000	0.0000	0.0000;
	48839	48413	0.00087	0.003517	0.00043	158.72	0	0	0	0	1	0	0	-117.4100	-6.2000	117.5300	6.6200	0.0000	0.0000	0.0000	0.0000;
	48414	48415	0.008369	0.326417	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48417	48914	0.001043	0.010303	0.02269	549.48	0	0	0	0	1	0	0	-139.5600	14.7100	139.7500	-15.2800	0.0000	0.0000	0.0000	0.0000;
	48419	48422	0.0001	-0.00125	0	296.23	0	0	1	0	1	0	0	-0.5000	0.0200	0.5000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	48419	48423	0.000275	0.00113	0	0	0	0	0	0	1	0	0	2.4100	1.3900	-2.4100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	48419	48424	0.000253	0.001192	0	0	0	0	0	0	1	0	0	-1.2100	-1.4400	1.2100	1.4400	0.0000	0.0000	0.0000	0.0000;
	48420	48422	0.003232	0.093072	0	148.11	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48421	48422	0.003232	0.093072	0	148.11	0	0	1	0	1	0	0	0.5000	-0.0200	-0.5000	0.0200	0.0000	0.0000	0.0000	0.0000;
	48846	48424	0.009317	0.036532	0.00601	125.45	0	0	0	0	1	0	0	-11.9200	-0.8000	11.9300	0.1800	0.0000	0.0000	0.0000	0.0000;
	48425	48426	0.000265	0.001178	0	0	0	0	0	0	1	0	0	2.2700	-0.1100	-2.2700	0.1100	0.0000	0.0000	0.0000	0.0000;
	48641	48426	0.005253	0.022862	0.00298	119.49	0	0	0	0	1	0	0	11.5900	4.6200	-11.5800	-4.9100	0.0000	0.0000	0.0000	0.0000;
	48428	48427	0.000143	0.009604	0	957.45	0	0	1.00625	0	1	0	0	-457.8700	13.5900	458.1500	4.8000	0.0000	0.0000	0.0000	0.0000;
	48427	48432	0.000206	0.011831	0	970.51	0	0	1.0375	0	1	0	0	-233.3100	-81.0600	233.4300	88.1500	0.0000	0.0000	0.0000	0.0000;
	48427	48610	0.000317	0.005101	0.44564	2468.53	0	0	0	0	1	0	0	480.3800	8.4200	-479.7000	-46.3600	0.0000	0.0000	0.0000	0.0000;
	52207	48427	0.000382	0.006737	0.54011	2421.62	0	0	0	0	1	0	0	354.6200	-99.3500	-354.1600	48.4300	0.0000	0.0000	0.0000	0.0000;
	54375	48427	0.000227	0.003615	0.32959	2399.46	0	0	0	0	1	0	0	351.3300	-95.4200	-351.0600	63.6500	0.0000	0.0000	0.0000	0.0000;
	48429	48428	0.001403	0.063387	0	105.08	0	0	1.00625	0	1	0	0	-2.8700	-21.0500	2.8800	21.3100	0.0000	0.0000	0.0000	0.0000;
	48428	48433	0.00026	0.001006	0	0	0	0	0	0	1	0	0	453.8700	-35.0100	-453.3900	36.8900	0.0000	0.0000	0.0000	0.0000;
	48428	48434	0.00021	0.00114	0	0	0	0	0	0	1	0	0	1.1300	0.1100	-1.1300	-0.1100	0.0000	0.0000	0.0000	0.0000;
	48430	48429	0.002257	0.08274	0	130.29	0	0	1.00625	0	1	0	0	-52.5600	-6.9300	52.6200	9.0800	0.0000	0.0000	0.0000	0.0000;
	48429	52216	0.005928	0.03206	0.02394	272.85	0	0	0	0	1	0	0	-49.7500	11.9700	49.8900	-13.8200	0.0000	0.0000	0.0000	0.0000;
	48431	48430	0.002061	0.058183	0	186.32	0	0	1.00625	0	1	0	0	6.2200	-4.1300	-6.2100	4.1600	0.0000	0.0000	0.0000	0.0000;
	48431	52221	0.043753	0.091552	0.0037	56.53	0	0	0	0	1	0	0	-6.2200	4.1300	6.2400	-4.4900	0.0000	0.0000	0.0000	0.0000;
	48435	48436	0.001259	0.039725	0	317.47	0	0	1	0	1	0	0	-76.2200	10.6200	76.2900	-8.4700	0.0000	0.0000	0.0000	0.0000;
	48435	48437	0.000215	0.001143	0	0	0	0	0	0	1	0	0	76.1800	-10.6200	-76.1700	10.6800	0.0000	0.0000	0.0000	0.0000;
	48437	48511	0.015141	0.072244	0.0075	116.55	0	0	0	0	1	0	0	11.1400	-1.6400	-11.1200	0.9000	0.0000	0.0000	0.0000	0.0000;
	48771	48437	0.002807	0.013124	0.00164	127.89	0	0	0	0	1	0	0	-29.7400	5.5300	29.7600	-5.6000	0.0000	0.0000	0.0000	0.0000;
	48439	48438	0.000154	0.009852	0	711.81	0	0	1.00625	0	1	0	0	-170.8600	-41.3300	170.9100	44.1400	0.0000	0.0000	0.0000	0.0000;
	48438	48441	0.000286	0.001067	0	0	0	0	0	0	1	0	0	-178.8000	20.6500	178.8800	-20.3400	0.0000	0.0000	0.0000	0.0000;
	48438	48442	0.000258	0.001043	0	0	0	0	0	0	1	0	0	7.8900	3.3000	-7.8900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	48439	48440	0.001376	0.064761	0	165.7	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48674	48441	0.000529	0.007368	1.03289	2670.04	0	0	0	0	1	0	0	928.8400	-90.0800	-924.6600	35.1100	0.0000	0.0000	0.0000	0.0000;
	48443	48444	0.001428	0.036122	0	234.81	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48443	48445	0.000285	0.001199	0	0	0	0	0	0	1	0	0	-2.3500	-0.3200	2.3500	0.3200	0.0000	0.0000	0.0000	0.0000;
	48443	48446	0.00021	0.001006	0	0	0	0	0	0	1	0	0	2.3500	0.3200	-2.3500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	48943	48445	0.001532	0.006111	0.00077	139.98	0	0	0	0	1	0	0	59.1900	-3.7000	-59.1400	3.8100	0.0000	0.0000	0.0000	0.0000;
	48447	48448	0.002487	0.06972	0	182.18	0	0	0.9625	0	1	0	0	-3.5000	-1.7700	3.5000	1.7800	0.0000	0.0000	0.0000	0.0000;
	48447	48449	0.000203	0.001052	0	0	0	0	0	0	1	0	0	13.5400	2.8800	-13.5400	-2.8800	0.0000	0.0000	0.0000	0.0000;
	48447	48450	0.00026	0.001054	0	0	0	0	0	0	1	0	0	-10.0400	-1.1100	10.0400	1.1100	0.0000	0.0000	0.0000	0.0000;
	48452	48451	0.00147	0.042571	0	223.41	0	0	1.0125	0	1	0	0	-80.4300	-4.2500	80.5200	6.8300	0.0000	0.0000	0.0000	0.0000;
	48452	48451	0.00147	0.042571	0	223.41	0	0	1.0125	0	1	0	0	-80.4300	-4.2500	80.5200	6.8300	0.0000	0.0000	0.0000	0.0000;
	48451	48453	0.001498	0.058905	0	196.77	0	0	1.0375	0	1	0	0	-64.4300	-11.2200	64.4900	13.7400	0.0000	0.0000	0.0000	0.0000;
	48451	48454	0.001156	0.052842	0	195.42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48451	48455	0.000265	0.001033	0	0	0	0	0	0	1	0	0	6.2500	1.9600	-6.2500	-1.9600	0.0000	0.0000	0.0000	0.0000;
	48451	48456	0.000237	0.00111	0	0	0	0	0	0	1	0	0	-102.8600	-4.3900	102.8900	4.5000	0.0000	0.0000	0.0000	0.0000;
	48832	48452	0.009721	0.034173	0.00376	160.84	0	0	0	0	1	0	0	-79.8500	-2.6300	80.4300	4.2500	0.0000	0.0000	0.0000	0.0000;
	48832	48452	0.009721	0.034173	0.00376	160.84	0	0	0	0	1	0	0	-79.8500	-2.6300	80.4300	4.2500	0.0000	0.0000	0.0000	0.0000;
	48767	48456	0.000873	0.008875	0.01602	370.11	0	0	0	0	1	0	0	-9.3600	-10.8700	9.3700	9.1600	0.0000	0.0000	0.0000	0.0000;
	48801	48456	0.00173	0.016091	0.03498	529.04	0	0	0	0	1	0	0	112.4600	11.7800	-112.2500	-13.6600	0.0000	0.0000	0.0000	0.0000;
	48458	48457	0.000196	0.010663	0	660.51	0	0	1	0	1	0	0	-117.4600	-12.3000	117.4800	13.5800	0.0000	0.0000	0.0000	0.0000;
	48457	48459	0.000115	0.00913	0	976.62	0	0	1.0875	0	1	0	0	-178.5300	-150.6200	178.5900	155.7100	0.0000	0.0000	0.0000	0.0000;
	48457	48460	0.000297	0.001069	0	0	0	0	0	0	1	0	0	61.0500	137.0400	-60.9900	-136.8300	0.0000	0.0000	0.0000	0.0000;
	48457	48461	0.000293	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48460	50447	0.001148	0.018689	1.70853	2231.67	0	0	0	0	1	0	0	84.5000	62.3200	-84.1700	-249.0000	0.0000	0.0000	0.0000	0.0000;
	48460	51311	0.000262	0.005387	0.65216	2090.44	0	0	0	0	1	0	0	-23.5100	74.5100	23.5400	-148.8000	0.0000	0.0000	0.0000	0.0000;
	48462	48463	0.002169	0.06061	0	171.95	0	0	1	0	1	0	0	-3.0000	-1.1500	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	48462	48464	0.002625	0.059595	0	218.42	0	0	1	0	1	0	0	-3.0000	-1.1500	3.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	48462	48465	0.002022	0.062364	0	217.53	0	0	1	0	1	0	0	-6.0000	-2.2800	6.0000	2.3000	0.0000	0.0000	0.0000	0.0000;
	48462	48466	0.000259	0.001134	0	0	0	0	0	0	1	0	0	1.6500	0.5100	-1.6500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	48462	48467	0.000278	0.001141	0	0	0	0	0	0	1	0	0	10.3500	4.0600	-10.3500	-4.0600	0.0000	0.0000	0.0000	0.0000;
	48467	48877	0.019232	0.089169	0.01158	149.63	0	0	0	0	1	0	0	-76.6000	-1.3700	77.6900	5.1900	0.0000	0.0000	0.0000	0.0000;
	48468	48471	0.0001	0.001908	0	316.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48468	48472	0.00439	0.125488	0	114.34	0	0	1.03125	0	1	0	0	-1.2000	0.0600	1.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	48468	48473	0.000211	0.001035	0	0	0	0	0	0	1	0	0	1.2000	-0.0600	-1.2000	0.0600	0.0000	0.0000	0.0000	0.0000;
	48468	48474	0.000297	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48469	48471	0.003652	0.096616	0	158.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48470	48471	0.003652	0.096616	0	158.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48799	48473	0.00238	0.011516	0.00093	123.85	0	0	0	0	1	0	0	18.7700	-4.5800	-18.7600	4.5200	0.0000	0.0000	0.0000	0.0000;
	48475	48476	0.000217	0.001188	0	0	0	0	0	0	1	0	0	4.6700	0.9400	-4.6700	-0.9400	0.0000	0.0000	0.0000	0.0000;
	48476	48872	0.002432	0.012349	0.00153	160.98	0	0	0	0	1	0	0	-89.8500	0.4000	90.0400	0.3600	0.0000	0.0000	0.0000	0.0000;
	48477	48478	0.000227	0.001159	0	0	0	0	0	0	1	0	0	20.0000	4.2600	-20.0000	-4.2600	0.0000	0.0000	0.0000	0.0000;
	48479	48480	0.000256	0.001038	0	0	0	0	0	0	1	0	0	41.6900	21.2300	-41.6900	-21.2000	0.0000	0.0000	0.0000	0.0000;
	48481	48482	0.002891	0.08267	0	147.7	0	0	1	0	1	0	0	-2.0000	-0.9300	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	48481	48483	0.00025	0.001153	0	0	0	0	0	0	1	0	0	2.0000	0.9300	-2.0000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	48485	48484	8.7e-05	0.007541	0	1089.15	0	0	1.0125	0	1	0	0	-334.4800	-44.6900	334.5800	52.6700	0.0000	0.0000	0.0000	0.0000;
	48485	48484	8.7e-05	0.007541	0	1089.15	0	0	1.0125	0	1	0	0	-334.4800	-44.6900	334.5800	52.6700	0.0000	0.0000	0.0000	0.0000;
	48484	48486	0.000227	0.016182	0	729.87	0	0	1.05	0	1	0	0	-141.6700	-68.0800	141.7300	72.1500	0.0000	0.0000	0.0000	0.0000;
	48484	48487	0.000183	0.009749	0	729.56	0	0	1.04375	0	1	0	0	-141.6800	-69.7100	141.7300	72.1500	0.0000	0.0000	0.0000	0.0000;
	48484	48488	0.000274	0.001008	0	0	0	0	0	0	1	0	0	-385.8000	32.4500	386.1700	-31.0600	0.0000	0.0000	0.0000	0.0000;
	48484	48489	0.000252	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48520	48488	0.000218	0.003892	0.3738	2529.74	0	0	0	0	1	0	0	625.1900	-69.9500	-624.3900	43.5300	0.0000	0.0000	0.0000	0.0000;
	48488	48528	0.000379	0.006255	0.52993	2760.98	0	0	0	0	1	0	0	-916.7500	99.3100	919.7400	-107.3100	0.0000	0.0000	0.0000	0.0000;
	48490	48491	0.000299	0.001095	0	0	0	0	0	0	1	0	0	9.7000	4.9400	-9.7000	-4.9400	0.0000	0.0000	0.0000	0.0000;
	48492	48493	0.000243	0.001027	0	0	0	0	0	0	1	0	0	10.0000	5.0900	-10.0000	-5.0900	0.0000	0.0000	0.0000	0.0000;
	48493	48787	0.004222	0.017348	0.00314	122.17	0	0	0	0	1	0	0	-12.5900	0.4400	12.6000	-0.7500	0.0000	0.0000	0.0000	0.0000;
	48494	48495	0.000289	0.001045	0	0	0	0	0	0	1	0	0	1.5000	0.7000	-1.5000	-0.7000	0.0000	0.0000	0.0000	0.0000;
	48496	48497	0.002311	0.0634	0	109.3	0	0	1.00625	0	1	0	0	-1.1200	-0.4300	1.1200	0.4300	0.0000	0.0000	0.0000	0.0000;
	48496	48498	0.003075	0.08657	0	157.16	0	0	1.00625	0	1	0	0	-2.2300	-0.8500	2.2300	0.8600	0.0000	0.0000	0.0000	0.0000;
	48496	48499	0.001261	0.035894	0	156.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48496	48500	0.00441	0.117819	0	108.85	0	0	1.00625	0	1	0	0	-1.1200	-0.4300	1.1200	0.4300	0.0000	0.0000	0.0000	0.0000;
	48496	48501	0.000297	0.001015	0	0	0	0	0	0	1	0	0	4.4700	1.7100	-4.4700	-1.7100	0.0000	0.0000	0.0000	0.0000;
	48496	48502	0.000231	0.001186	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48503	48504	0.002868	0.072784	0	122.93	0	0	0.98125	0	1	0	0	-1.4000	-0.5400	1.4000	0.5400	0.0000	0.0000	0.0000	0.0000;
	48503	48505	0.005482	0.148813	0	53.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48503	48506	0.000226	0.001123	0	0	0	0	0	0	1	0	0	1.4000	0.5400	-1.4000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	48503	48507	0.000256	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48678	48506	0.00457	0.019106	0.00203	127.42	0	0	0	0	1	0	0	26.0300	-10.2400	-25.9900	10.1600	0.0000	0.0000	0.0000	0.0000;
	48508	48509	0.005311	0.150105	0	117.74	0	0	1.01875	0	1	0	0	-1.3000	-0.6000	1.3000	0.6100	0.0000	0.0000	0.0000	0.0000;
	48508	48510	0.003621	0.108851	0	117.63	0	0	1.01875	0	1	0	0	-1.3000	-0.6000	1.3000	0.6100	0.0000	0.0000	0.0000	0.0000;
	48508	48511	0.000294	0.00108	0	0	0	0	0	0	1	0	0	2.6000	1.2100	-2.6000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	48508	48512	0.000263	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48513	48516	0.00029	0.02729	0	568.51	0	0	1	0	1	0	0	-65.5100	1.0700	65.5200	0.0100	0.0000	0.0000	0.0000	0.0000;
	48513	48517	0.000263	0.018171	0	801.89	0	0	1	0	1	0	0	-186.8900	20.1600	186.9700	-14.2500	0.0000	0.0000	0.0000	0.0000;
	48513	48518	0.000217	0.014497	0	801.54	0	0	1	0	1	0	0	-186.9000	25.5100	186.9700	-20.7600	0.0000	0.0000	0.0000	0.0000;
	48513	48519	0.000258	0.015119	0	801.42	0	0	1	0	1	0	0	-186.8900	19.1700	186.9700	-14.2500	0.0000	0.0000	0.0000	0.0000;
	48513	48520	0.000277	0.001106	0	0	0	0	0	0	1	0	0	626.2000	-65.9100	-625.1900	69.9500	0.0000	0.0000	0.0000	0.0000;
	48513	48521	0.000207	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48514	48516	-9.7e-05	-0.009143	0	543.51	0	0	1	0	1	0	0	65.5200	-0.3500	-65.5200	-0.0100	0.0000	0.0000	0.0000	0.0000;
	48515	48516	0.00112	0.105376	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48523	48522	0.000121	0.009693	0	629.64	0	0	1	0	1	0	0	-94.5500	3.5800	94.5600	-2.8200	0.0000	0.0000	0.0000	0.0000;
	48524	48523	0.001007	0.031516	0	216.3	0	0	1	0	1	0	0	-110.6700	-6.4900	110.7800	9.9200	0.0000	0.0000	0.0000	0.0000;
	48523	48525	0.002352	0.077836	0	160.45	0	0	1	0	1	0	0	-27.1800	3.5300	27.2000	-3.0200	0.0000	0.0000	0.0000	0.0000;
	48523	48526	0.000229	0.001048	0	0	0	0	0	0	1	0	0	10.9500	-17.0400	-10.9500	17.0500	0.0000	0.0000	0.0000	0.0000;
	48523	48527	0.000262	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48619	48526	0.007881	0.070396	0.16208	490.9	0	0	0	0	1	0	0	63.4100	-14.5800	-63.1300	-1.3100	0.0000	0.0000	0.0000	0.0000;
	48529	48528	0.000158	0.011184	0	1067.11	0	0	1	0	1	0	0	-610.8000	31.9500	611.3500	6.7800	0.0000	0.0000	0.0000	0.0000;
	48528	48533	0.000218	0.014715	0	884.84	0	0	0.98125	0	1	0	0	-224.8300	-48.4200	224.9400	55.3600	0.0000	0.0000	0.0000	0.0000;
	48528	48534	0.000167	0.012454	0	884.49	0	0	0.98125	0	1	0	0	-224.8600	-46.0300	224.9400	51.8900	0.0000	0.0000	0.0000	0.0000;
	48528	48535	0.000258	0.016436	0	884.29	0	0	0.98125	0	1	0	0	-224.8200	-42.0700	224.9400	49.7400	0.0000	0.0000	0.0000	0.0000;
	48529	48532	0.004941	0.219527	0	406.41	0	0	1	0	1	0	0	222.5900	25.3100	-220.3000	76.6600	0.0000	0.0000	0.0000	0.0000;
	48529	48536	0.000288	0.001018	0	0	0	0	0	0	1	0	0	388.2100	-57.2600	-387.8000	58.7100	0.0000	0.0000	0.0000	0.0000;
	48529	48537	0.000282	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48530	48532	-0.00317	-0.140811	0	256.41	0	0	1	0	1	0	0	-221.7700	11.2500	220.3000	-76.6600	0.0000	0.0000	0.0000	0.0000;
	48531	48532	0.009958	0.442403	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48685	48536	0.000768	0.005679	0.01383	580.15	0	0	0	0	1	0	0	-187.7500	40.7900	188.0100	-40.3400	0.0000	0.0000	0.0000	0.0000;
	48538	48539	0.000292	0.001005	0	0	0	0	0	0	1	0	0	2.0000	0.7700	-2.0000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	48910	48539	0.006349	0.021361	0.00456	133.84	0	0	0	0	1	0	0	21.2800	-1.0400	-21.2600	0.6400	0.0000	0.0000	0.0000	0.0000;
	48539	48926	0.00143	0.006649	0.0009	124.9	0	0	0	0	1	0	0	13.9100	0.5200	-13.9100	-0.6100	0.0000	0.0000	0.0000	0.0000;
	48540	48541	0.000257	0.001165	0	0	0	0	0	0	1	0	0	3.6000	-0.1800	-3.6000	0.1800	0.0000	0.0000	0.0000	0.0000;
	48542	48543	0.000299	0.001077	0	0	0	0	0	0	1	0	0	7.6000	3.8700	-7.6000	-3.8700	0.0000	0.0000	0.0000	0.0000;
	48544	48545	0.001812	0.048105	0	240.97	0	0	0.99375	0	1	0	0	-17.4900	-8.7300	17.5000	8.9100	0.0000	0.0000	0.0000	0.0000;
	48544	48546	0.00028	0.001115	0	0	0	0	0	0	1	0	0	17.4900	8.7300	-17.4900	-8.7300	0.0000	0.0000	0.0000	0.0000;
	48547	48550	0.000105	0.002674	0	361.75	0	0	1	0	1	0	0	-1.6700	0.2000	1.6700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	48547	48553	0.0001	-0.001586	0	361.54	0	0	1	0	1	0	0	-1.6700	0.2000	1.6700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	48547	48554	0.007758	0.232342	0	78.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48547	48555	0.009165	0.240358	0	77.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48547	48556	0.000252	0.001081	0	0	0	0	0	0	1	0	0	3.3300	-0.4100	-3.3300	0.4100	0.0000	0.0000	0.0000	0.0000;
	48547	48557	0.000272	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48548	48550	0.002654	0.067275	0	180.88	0	0	1	0	1	0	0	0.8300	-0.1000	-0.8300	0.1000	0.0000	0.0000	0.0000	0.0000;
	48549	48550	0.002654	0.067275	0	180.88	0	0	1	0	1	0	0	0.8300	-0.1000	-0.8300	0.1000	0.0000	0.0000	0.0000	0.0000;
	48551	48553	0.000843	0.021607	0	180.77	0	0	1	0	1	0	0	0.8300	-0.1000	-0.8300	0.1000	0.0000	0.0000	0.0000	0.0000;
	48552	48553	0.000843	0.021607	0	180.77	0	0	1	0	1	0	0	0.8300	-0.1000	-0.8300	0.1000	0.0000	0.0000	0.0000	0.0000;
	48558	48559	0.000217	0.001165	0	0	0	0	0	0	1	0	0	12.1000	6.1600	-12.1000	-6.1600	0.0000	0.0000	0.0000	0.0000;
	48560	48561	0.003265	0.099065	0	171.76	0	0	1.03125	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	48560	48562	0.002314	0.066663	0	128.63	0	0	1.03125	0	1	0	0	-1.5000	0.0700	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	48560	48563	0.003543	0.092369	0	171.53	0	0	1.03125	0	1	0	0	-1.5000	0.0800	1.5000	-0.0700	0.0000	0.0000	0.0000	0.0000;
	48560	48564	0.004433	0.124497	0	128.34	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48560	48565	0.000211	0.001156	0	0	0	0	0	0	1	0	0	4.5000	-0.2300	-4.5000	0.2300	0.0000	0.0000	0.0000	0.0000;
	48560	48566	0.000207	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48568	48567	0.000144	0.009297	0	971.6	0	0	1	0	1	0	0	-527.7700	32.4700	528.1400	-8.5200	0.0000	0.0000	0.0000	0.0000;
	48567	48573	0.000237	0.001049	0	0	0	0	0	0	1	0	0	-528.1400	-166.3800	528.8100	169.3500	0.0000	0.0000	0.0000	0.0000;
	48569	48568	0.001682	0.091178	0	198.1	0	0	1	0	1	0	0	-78.1100	1.3100	78.2000	3.8400	0.0000	0.0000	0.0000	0.0000;
	48568	48570	0.002478	0.100328	0	123.58	0	0	1	0	1	0	0	-10.0000	0.5800	10.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	48568	48571	0.002366	0.119321	0	121.5	0	0	1	0	1	0	0	-10.0000	0.6000	10.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	48568	48572	0.000292	0.001109	0	0	0	0	0	0	1	0	0	469.5600	-37.4900	-468.9600	39.7600	0.0000	0.0000	0.0000	0.0000;
	48877	48569	0.00493	0.019219	0.00245	149.6	0	0	0	0	1	0	0	-80.3600	4.1100	80.6600	-3.2100	0.0000	0.0000	0.0000	0.0000;
	48573	48610	0.000922	0.014405	2.04448	2463.35	0	0	0	0	1	0	0	-522.5300	-64.8000	524.8600	-121.5600	0.0000	0.0000	0.0000	0.0000;
	48873	48573	0.000438	0.007426	0.87057	1767.99	0	0	0	0	1	0	0	6.3000	9.6100	-6.2800	-104.5500	0.0000	0.0000	0.0000	0.0000;
	48575	48574	0.001214	0.030947	0	299.78	0	0	1	0	1	0	0	9.8800	-3.2400	-9.8800	3.2700	0.0000	0.0000	0.0000	0.0000;
	48574	48578	0.007306	0.17287	0	69.66	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	48574	48580	1.184041	27.409704	0	0.43	0	0	1	0	1	0	0	-0.3300	0.0400	0.3300	-0.0100	0.0000	0.0000	0.0000	0.0000;
	48574	48581	0.000207	0.001134	0	0	0	0	0	0	1	0	0	11.0100	-3.3500	-11.0100	3.3500	0.0000	0.0000	0.0000	0.0000;
	48574	48582	0.000261	0.00118	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48575	48576	0.61456	17.704063	0	0.78	0	0	1.05625	0	1	0	0	-0.6000	-0.1100	0.6000	0.1800	0.0000	0.0000	0.0000	0.0000;
	48575	48577	0.119823	2.158926	0	6.04	0	0	1.025	0	1	0	0	-0.6000	-0.0800	0.6000	0.0900	0.0000	0.0000	0.0000	0.0000;
	48575	48579	0.674429	14.640628	0	0.87	0	0	1.0375	0	1	0	0	-0.3300	-0.0500	0.3300	0.0700	0.0000	0.0000	0.0000	0.0000;
	48575	49672	0.113711	0.286982	0.00706	65.01	0	0	0	0	1	0	0	-8.3500	3.4900	8.4400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	48859	48581	0.019138	0.065625	0.01602	132.1	0	0	0	0	1	0	0	-19.8000	3.8700	19.8800	-5.3600	0.0000	0.0000	0.0000	0.0000;
	48581	49485	0.013985	0.071931	0.00941	121.96	0	0	0	0	1	0	0	-8.8700	2.0000	8.8800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	48583	48584	0.003968	0.10334	0	130.44	0	0	1	0	1	0	0	-1.5300	-0.5900	1.5300	0.5900	0.0000	0.0000	0.0000	0.0000;
	48583	48585	0.006958	0.185921	0	62.15	0	0	1	0	1	0	0	-0.7700	-0.2900	0.7700	0.2900	0.0000	0.0000	0.0000	0.0000;
	48583	48586	0.000217	0.001035	0	0	0	0	0	0	1	0	0	2.3000	0.8800	-2.3000	-0.8800	0.0000	0.0000	0.0000	0.0000;
	48583	48587	0.000215	0.001004	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48586	48826	0.007413	0.031902	0.0046	107.24	0	0	0	0	1	0	0	-5.7600	-6.4600	5.7700	6.0000	0.0000	0.0000	0.0000	0.0000;
	48588	48591	0.000318	0.027698	0	483.14	0	0	1	0	1	0	0	8.8400	10.6500	-8.8400	-10.6100	0.0000	0.0000	0.0000	0.0000;
	48588	48592	0.000234	0.0143	0	1044.45	0	0	1	0	1	0	0	-205.4400	-104.5100	205.5500	111.4500	0.0000	0.0000	0.0000	0.0000;
	48588	48593	9e-05	0.007321	0	1043.6	0	0	1	0	1	0	0	-191.9900	-108.2000	192.0300	111.4500	0.0000	0.0000	0.0000	0.0000;
	48588	48594	0.000247	0.001095	0	0	0	0	0	0	1	0	0	388.5800	115.4400	-388.2100	-113.8000	0.0000	0.0000	0.0000	0.0000;
	48588	48595	0.000212	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48589	48591	-0.00013	-0.011329	0	458.14	0	0	1	0	1	0	0	-8.8400	-10.6200	8.8400	10.6100	0.0000	0.0000	0.0000	0.0000;
	48590	48591	0.001029	0.089529	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48724	48594	0.000187	0.003565	0.34507	2530.57	0	0	0	0	1	0	0	-672.6400	-83.9300	673.4300	61.5100	0.0000	0.0000	0.0000	0.0000;
	48597	48596	0.000136	0.013222	0	953.09	0	0	1.0125	0	1	0	0	-432.9000	-34.5300	433.1400	57.5000	0.0000	0.0000	0.0000	0.0000;
	48596	48598	0.000294	0.001088	0	0	0	0	0	0	1	0	0	-51.5900	136.7400	51.6500	-136.5300	0.0000	0.0000	0.0000	0.0000;
	48596	48599	0.000269	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48604	48598	0.000221	0.004321	0.48317	1983.69	0	0	0	0	1	0	0	51.6500	-53.0800	-51.6500	0.2900	0.0000	0.0000	0.0000	0.0000;
	48600	48601	0.000231	0.001192	0	0	0	0	0	0	1	0	0	4.1000	1.9100	-4.1000	-1.9100	0.0000	0.0000	0.0000	0.0000;
	48601	48632	0.002223	0.009206	0.00131	109.88	0	0	0	0	1	0	0	-1.6300	1.7100	1.6300	-1.8500	0.0000	0.0000	0.0000	0.0000;
	48601	48656	0.004874	0.026019	0.00494	114.35	0	0	0	0	1	0	0	5.7200	0.2000	-5.7200	-0.7000	0.0000	0.0000	0.0000	0.0000;
	48603	48602	0.000115	0.009627	0	874.8	0	0	1.0125	0	1	0	0	-336.4800	-61.3300	336.6000	71.7700	0.0000	0.0000	0.0000	0.0000;
	48602	48604	0.000244	0.001142	0	0	0	0	0	0	1	0	0	-282.6100	-60.2700	282.7900	61.1400	0.0000	0.0000	0.0000	0.0000;
	48602	48605	0.000217	0.001042	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48664	48604	0.000296	0.00535	0.52463	2683.13	0	0	0	0	1	0	0	-1017.2300	13.4300	1020.0500	-19.8600	0.0000	0.0000	0.0000	0.0000;
	48604	48724	0.000405	0.008702	0.8509	2490.83	0	0	0	0	1	0	0	-731.0400	80.7000	733.0800	-129.5200	0.0000	0.0000	0.0000	0.0000;
	48604	48768	0.000258	0.004881	0.53726	2546.87	0	0	0	0	1	0	0	-623.4500	123.3400	624.4300	-163.4700	0.0000	0.0000	0.0000	0.0000;
	48606	48607	0.000242	0.001034	0	0	0	0	0	0	1	0	0	99.9900	50.9000	-99.9600	-50.7800	0.0000	0.0000	0.0000	0.0000;
	48609	48608	0.00022	0.015489	0	750.59	0	0	1.00625	0	1	0	0	-174.1200	-9.1300	174.1800	13.4600	0.0000	0.0000	0.0000	0.0000;
	48608	48610	0.000299	0.001173	0	0	0	0	0	0	1	0	0	-16.6000	59.9800	16.6200	-59.9400	0.0000	0.0000	0.0000	0.0000;
	48608	48611	0.00027	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48612	48615	-0.000211	-0.009157	0	200.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48612	48616	0.011437	0.446703	0	28.88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48612	48617	0.003554	0.173746	0	65.29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48612	48618	0.029518	1.29468	0	12.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48612	48619	0.000234	0.001137	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48612	48620	0.000294	0.001114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48613	48615	0.002795	0.121357	0	100.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48614	48615	0.002795	0.121357	0	100.36	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48622	48621	0.000235	0.017257	0	833.53	0	0	1.00625	0	1	0	0	-266.2300	-29.0800	266.3900	40.5700	0.0000	0.0000	0.0000	0.0000;
	48621	48623	0.0003	0.017366	0	783.97	0	0	0.99375	0	1	0	0	-173.2900	-29.7600	173.3800	34.6300	0.0000	0.0000	0.0000	0.0000;
	48621	48624	0.000138	0.008935	0	783.52	0	0	0.99375	0	1	0	0	-173.3400	-32.1100	173.3800	34.6300	0.0000	0.0000	0.0000	0.0000;
	48621	48625	0.000226	0.001166	0	0	0	0	0	0	1	0	0	80.2400	21.3000	-80.2300	-21.2300	0.0000	0.0000	0.0000	0.0000;
	48621	48626	0.000273	0.001136	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48625	48750	0.000277	0.005197	0.60211	2356.96	0	0	0	0	1	0	0	-354.3200	-56.5500	354.6400	-3.1500	0.0000	0.0000	0.0000	0.0000;
	48974	48625	0.000364	0.006816	0.58858	2601.09	0	0	0	0	1	0	0	-803.2100	41.5600	805.3800	-65.0300	0.0000	0.0000	0.0000	0.0000;
	48627	48628	0.002895	0.085095	0	134	0	0	1.00625	0	1	0	0	-1.7000	-0.6500	1.7000	0.6500	0.0000	0.0000	0.0000	0.0000;
	48627	48629	0.00263	0.072428	0	133.66	0	0	1.00625	0	1	0	0	-0.8500	-0.3300	0.8500	0.3300	0.0000	0.0000	0.0000	0.0000;
	48627	48630	0.008352	0.202703	0	80.18	0	0	1.00625	0	1	0	0	-0.8500	-0.3200	0.8500	0.3300	0.0000	0.0000	0.0000	0.0000;
	48627	48631	0.006063	0.171028	0	79.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48627	48632	0.00028	0.001042	0	0	0	0	0	0	1	0	0	3.4000	1.3000	-3.4000	-1.3000	0.0000	0.0000	0.0000	0.0000;
	48627	48633	0.000281	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48634	48637	-0.000115	-0.002914	0	394.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48634	48638	0.000207	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48635	48637	0.002435	0.061472	0	197	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48636	48637	0.002435	0.061472	0	197	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48638	48813	0.003471	0.015592	0.00225	136.48	0	0	0	0	1	0	0	-49.2100	1.8900	49.2900	-1.7700	0.0000	0.0000	0.0000	0.0000;
	48929	48638	0.003214	0.015275	0.00087	136.51	0	0	0	0	1	0	0	-49.1400	2.1400	49.2100	-1.8900	0.0000	0.0000	0.0000	0.0000;
	48640	48639	0.000238	0.019056	0	808.1	0	0	1.0125	0	1	0	0	-287.5900	-49.5700	287.7800	64.8000	0.0000	0.0000	0.0000	0.0000;
	48639	48642	0.000347	0.021571	0	545.51	0	0	1	0	1	0	0	-62.3400	-20.8300	62.3600	21.6900	0.0000	0.0000	0.0000	0.0000;
	48639	48643	0.000348	0.022658	0	545.46	0	0	1	0	1	0	0	-62.3400	-19.7900	62.3600	20.6800	0.0000	0.0000	0.0000	0.0000;
	48639	48644	0.000179	0.013737	0	544.48	0	0	1	0	1	0	0	-62.3500	-31.1300	62.3600	31.7400	0.0000	0.0000	0.0000	0.0000;
	48639	48769	0.001227	0.023238	2.62064	2086.35	0	0	0	0	1	0	0	-100.7500	-143.4000	100.8600	-140.1800	0.0000	0.0000	0.0000	0.0000;
	48641	48640	0.001339	0.0578	0	173.19	0	0	1.00625	0	1	0	0	-53.5900	-13.5700	53.6200	15.2200	0.0000	0.0000	0.0000	0.0000;
	48640	48645	0.000233	0.001149	0	0	0	0	0	0	1	0	0	233.9700	34.3600	-233.8500	-33.7700	0.0000	0.0000	0.0000	0.0000;
	48640	48646	0.000252	0.001046	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48647	48648	0.002253	0.067804	0	138.4	0	0	1	0	1	0	0	-1.8000	-0.8400	1.8000	0.8400	0.0000	0.0000	0.0000	0.0000;
	48647	48649	0.000282	0.001034	0	0	0	0	0	0	1	0	0	1.8000	0.8400	-1.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	48647	48650	0.000297	0.001184	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48651	48652	0.003264	0.098378	0	69.28	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	48651	48653	0.003967	0.116661	0	131.47	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	48651	48654	0.003034	0.094102	0	130.92	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	48651	48655	0.006649	0.184757	0	68.37	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	48651	48656	0.000261	0.001056	0	0	0	0	0	0	1	0	0	4.0000	1.5300	-4.0000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	48651	48657	0.000233	0.001103	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48658	48659	0.000265	0.00114	0	0	0	0	0	0	1	0	0	2.7000	1.2600	-2.7000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	48660	48661	0.000277	0.001004	0	0	0	0	0	0	1	0	0	16.2000	8.2500	-16.2000	-8.2400	0.0000	0.0000	0.0000	0.0000;
	48663	48662	0.000237	0.019005	0	928.24	0	0	1	0	1	0	0	-395.2800	2.6800	395.6200	24.6800	0.0000	0.0000	0.0000	0.0000;
	48662	48664	0.000218	0.001118	0	0	0	0	0	0	1	0	0	-150.8500	89.3900	150.9100	-89.0800	0.0000	0.0000	0.0000	0.0000;
	48662	48665	0.000221	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48667	48666	0.00019	0.015108	0	634.47	0	0	1.00625	0	1	0	0	-80.1000	-26.7400	80.1100	27.7300	0.0000	0.0000	0.0000	0.0000;
	48666	48671	0.000344	0.022806	0	671.06	0	0	1	0	1	0	0	-113.5400	-19.8900	113.5800	22.6600	0.0000	0.0000	0.0000	0.0000;
	48666	48672	0.000238	0.015686	0	671.01	0	0	1	0	1	0	0	-113.5500	-27.6500	113.5800	29.6100	0.0000	0.0000	0.0000	0.0000;
	48666	48674	0.000215	0.001128	0	0	0	0	0	0	1	0	0	146.9800	-73.4300	-146.9300	73.7100	0.0000	0.0000	0.0000	0.0000;
	48667	48670	0.001084	0.053227	0	172.26	0	0	1	0	1	0	0	-49.1600	9.8700	49.1900	-8.6500	0.0000	0.0000	0.0000	0.0000;
	48667	48673	0.000248	0.001107	0	0	0	0	0	0	1	0	0	129.2600	16.8800	-129.2200	-16.7000	0.0000	0.0000	0.0000	0.0000;
	48668	48670	0.000431	0.021142	0	147.26	0	0	1	0	1	0	0	49.2000	-8.1700	-49.1900	8.6500	0.0000	0.0000	0.0000	0.0000;
	52731	48668	0.005294	0.029768	0.0276	257.51	0	0	0	0	1	0	0	49.3200	-10.4800	-49.2000	8.1700	0.0000	0.0000	0.0000	0.0000;
	48669	48670	0.00953	0.468048	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	54967	48674	0.000315	0.004915	0.59464	2600.29	0	0	0	0	1	0	0	783.6700	-53.9900	-781.9100	16.3700	0.0000	0.0000	0.0000	0.0000;
	48675	48676	0.002551	0.07462	0	176.87	0	0	1.0125	0	1	0	0	-3.1000	-1.1800	3.1000	1.1900	0.0000	0.0000	0.0000	0.0000;
	48675	48677	0.002487	0.069402	0	176.49	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48675	48678	0.000288	0.001172	0	0	0	0	0	0	1	0	0	3.1000	1.1800	-3.1000	-1.1800	0.0000	0.0000	0.0000	0.0000;
	48675	48679	0.000219	0.001149	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48680	48681	0.000299	0.001045	0	0	0	0	0	0	1	0	0	25.0000	11.6500	-24.9900	-11.6400	0.0000	0.0000	0.0000	0.0000;
	48682	48683	0.001397	0.060502	0	210.06	0	0	1	0	1	0	0	-84.3400	-12.2300	84.4400	16.3000	0.0000	0.0000	0.0000	0.0000;
	48682	48684	0.001262	0.057126	0	209.4	0	0	1	0	1	0	0	-84.3500	-13.3800	84.4400	17.2300	0.0000	0.0000	0.0000	0.0000;
	48682	48685	0.000232	0.00112	0	0	0	0	0	0	1	0	0	168.7000	-1.2000	-168.6400	1.5000	0.0000	0.0000	0.0000	0.0000;
	48682	48686	0.00025	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48687	48690	0.000221	0.014933	0	930.01	0	0	1	0	1	0	0	284.5000	-28.2400	-284.3400	39.4100	0.0000	0.0000	0.0000	0.0000;
	48687	48691	0.000238	0.001173	0	0	0	0	0	0	1	0	0	-224.1100	58.9800	224.2300	-58.4100	0.0000	0.0000	0.0000	0.0000;
	48687	48692	0.000245	0.001112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48688	48690	-0.000127	-0.008572	0	805.01	0	0	1	0	1	0	0	-284.4300	33.0000	284.3400	-39.4100	0.0000	0.0000	0.0000	0.0000;
	48688	48874	0.00281	0.021946	0.13695	555.69	0	0	0	0	1	0	0	217.8100	-20.0800	-216.5900	14.6300	0.0000	0.0000	0.0000	0.0000;
	48689	48690	0.000584	0.039408	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48693	48694	0.002371	0.058646	0	163	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48693	48695	0.001453	0.040421	0	161.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48693	48696	0.005794	0.139652	0	116.96	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48693	48697	0.000215	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48693	48698	0.000201	0.001005	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48699	48700	0.008943	0.24404	0	54.79	0	0	1.01875	0	1	0	0	-0.7500	-0.2900	0.7500	0.2900	0.0000	0.0000	0.0000	0.0000;
	48699	48701	0.003631	0.115083	0	112.98	0	0	1.01875	0	1	0	0	-1.1500	-0.4400	1.1500	0.4400	0.0000	0.0000	0.0000	0.0000;
	48699	48702	0.007189	0.214739	0	65.11	0	0	1.01875	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	48699	48703	0.000236	0.001084	0	0	0	0	0	0	1	0	0	2.7000	1.0300	-2.7000	-1.0300	0.0000	0.0000	0.0000	0.0000;
	48699	48704	0.000279	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48703	48744	0.04323	0.143268	0.01329	126.78	0	0	0	0	1	0	0	-12.7900	0.2300	12.8600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	48705	48706	0.00118	0.03668	0	327.17	0	0	1.0125	0	1	0	0	-90.7800	-35.5400	90.8900	38.8500	0.0000	0.0000	0.0000	0.0000;
	48705	48707	0.000231	0.001082	0	0	0	0	0	0	1	0	0	90.7800	35.5400	-90.7600	-35.4500	0.0000	0.0000	0.0000	0.0000;
	48708	48709	0.001641	0.044687	0	241.41	0	0	1.0125	0	1	0	0	-17.6400	1.0000	17.6500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	48708	48710	0.001532	0.043339	0	241.32	0	0	1.0125	0	1	0	0	-17.6400	0.9900	17.6500	-0.8600	0.0000	0.0000	0.0000	0.0000;
	48708	48711	0.000209	0.00114	0	0	0	0	0	0	1	0	0	35.2900	-1.9900	-35.2800	2.0000	0.0000	0.0000	0.0000	0.0000;
	48708	48712	0.000282	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48714	48713	0.000372	0.017091	0	633.85	0	0	1.00625	0	1	0	0	-104.4800	-39.5200	104.5200	41.4700	0.0000	0.0000	0.0000	0.0000;
	48713	48716	0.000291	0.001082	0	0	0	0	0	0	1	0	0	-104.5200	-89.4900	104.5700	89.6800	0.0000	0.0000	0.0000	0.0000;
	48713	48717	0.000258	0.001019	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48715	48714	0.001628	0.065198	0	215.51	0	0	1.0125	0	1	0	0	-105.5500	-28.3600	105.7300	35.6900	0.0000	0.0000	0.0000	0.0000;
	48714	48890	0.001137	0.010003	0.07766	449.65	0	0	0	0	1	0	0	30.9600	-11.9300	-30.9500	3.4300	0.0000	0.0000	0.0000	0.0000;
	48719	48718	0.000225	0.016415	0	722.46	0	0	1.00625	0	1	0	0	-101.3000	-29.0900	101.3300	30.8000	0.0000	0.0000	0.0000	0.0000;
	48718	48723	0.000304	0.014862	0	766.42	0	0	1	0	1	0	0	-161.9000	-29.1800	161.9800	32.9100	0.0000	0.0000	0.0000	0.0000;
	48718	48724	0.000293	0.001102	0	0	0	0	0	0	1	0	0	60.5700	-212.9400	-60.4400	213.4500	0.0000	0.0000	0.0000	0.0000;
	48719	48722	0.002984	0.121272	0	342.37	0	0	1	0	1	0	0	124.8200	15.4600	-124.3800	2.2900	0.0000	0.0000	0.0000	0.0000;
	48719	48725	0.00024	0.001033	0	0	0	0	0	0	1	0	0	-23.5100	13.6300	23.5200	-13.6300	0.0000	0.0000	0.0000	0.0000;
	48720	48722	-0.001735	-0.070491	0	217.37	0	0	1	0	1	0	0	-124.6400	-8.0300	124.3800	-2.2900	0.0000	0.0000	0.0000	0.0000;
	48721	48722	0.005331	0.216655	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48727	48726	0.00025	0.01727	0	831.01	0	0	1.0125	0	1	0	0	-255.1800	-69.3400	255.3500	80.6300	0.0000	0.0000	0.0000	0.0000;
	48726	48728	0.000191	0.010126	0	1132.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48726	48729	0.000149	0.010727	0	1130.26	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48726	48730	0.000213	0.001017	0	0	0	0	0	0	1	0	0	-255.3500	157.8600	255.5200	-157.0200	0.0000	0.0000	0.0000	0.0000;
	48726	48731	0.0003	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48896	48727	0.000302	0.002468	0.00376	518.79	0	0	0	0	1	0	0	113.8800	-21.6200	-113.8500	21.5100	0.0000	0.0000	0.0000	0.0000;
	48730	48901	1.8e-05	0.000313	0.02952	2454.15	0	0	0	0	1	0	0	-430.7300	161.9400	430.7600	-164.5600	0.0000	0.0000	0.0000	0.0000;
	48730	48918	0.000252	0.003897	0.4196	2240	0	0	0	0	1	0	0	175.2100	-4.9100	-175.1300	-39.8500	0.0000	0.0000	0.0000	0.0000;
	48732	48733	0.003423	0.097259	0	170.96	0	0	1	0	1	0	0	-2.9300	-1.1200	2.9300	1.1300	0.0000	0.0000	0.0000	0.0000;
	48732	48734	0.0019	0.055696	0	170.91	0	0	1	0	1	0	0	-2.9300	-1.1200	2.9300	1.1300	0.0000	0.0000	0.0000	0.0000;
	48732	48735	0.001588	0.046416	0	170.75	0	0	1	0	1	0	0	-2.9300	-1.1200	2.9300	1.1300	0.0000	0.0000	0.0000	0.0000;
	48732	48736	0.000273	0.001081	0	0	0	0	0	0	1	0	0	8.8000	3.3600	-8.8000	-3.3600	0.0000	0.0000	0.0000	0.0000;
	48732	48737	0.000254	0.001144	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48872	48736	0.00727	0.028862	0.00238	172.36	0	0	0	0	1	0	0	83.5400	-2.0800	-83.0800	3.6800	0.0000	0.0000	0.0000	0.0000;
	48872	48736	0.00727	0.028862	0.00238	172.36	0	0	0	0	1	0	0	83.5400	-2.0800	-83.0800	3.6800	0.0000	0.0000	0.0000	0.0000;
	48738	48739	0.002822	0.073319	0	130.82	0	0	1	0	1	0	0	-1.6000	-0.6100	1.6000	0.6100	0.0000	0.0000	0.0000	0.0000;
	48738	48740	0.003846	0.115988	0	64.3	0	0	1	0	1	0	0	-0.8000	-0.3100	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	48738	48741	0.000208	0.001042	0	0	0	0	0	0	1	0	0	2.4000	0.9200	-2.4000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	48738	48742	0.000287	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48743	48744	0.000227	0.001068	0	0	0	0	0	0	1	0	0	5.6000	-0.6800	-5.6000	0.6800	0.0000	0.0000	0.0000	0.0000;
	48745	48748	0.000325	0.023429	0	811.48	0	0	1	0	1	0	0	123.4700	4.7100	-123.4200	-1.4500	0.0000	0.0000	0.0000	0.0000;
	48745	48749	0.000219	0.01467	0	731.87	0	0	1	0	1	0	0	-145.1400	-28.0100	145.1800	30.9300	0.0000	0.0000	0.0000	0.0000;
	48745	48750	0.000257	0.001018	0	0	0	0	0	0	1	0	0	21.6700	139.5200	-21.6200	-139.3300	0.0000	0.0000	0.0000	0.0000;
	48745	48751	0.000258	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48746	48748	-0.000171	-0.012329	0	711.48	0	0	1	0	1	0	0	-123.4500	-3.1700	123.4200	1.4500	0.0000	0.0000	0.0000	0.0000;
	48747	48748	0.00064	0.046088	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48750	48768	0.000288	0.004855	0.49917	2546.35	0	0	0	0	1	0	0	573.1700	51.4500	-572.2800	-90.9300	0.0000	0.0000	0.0000	0.0000;
	48752	48753	0.000282	0.001175	0	0	0	0	0	0	1	0	0	4.8000	-0.2400	-4.8000	0.2400	0.0000	0.0000	0.0000	0.0000;
	48755	48754	0.000153	0.009892	0	976.74	0	0	1.0125	0	1	0	0	-501.2200	-110.6900	501.5900	135.0400	0.0000	0.0000	0.0000	0.0000;
	48754	48756	8.7e-05	0.006638	0	1074.45	0	0	1.025	0	1	0	0	-205.7600	-217.9400	205.8300	223.6500	0.0000	0.0000	0.0000	0.0000;
	48754	48757	0.00024	0.014621	0	1073.94	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48754	48758	0.000285	0.001004	0	0	0	0	0	0	1	0	0	-295.8400	82.9000	296.0800	-82.0300	0.0000	0.0000	0.0000	0.0000;
	48754	48759	0.000236	0.001029	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48755	48923	0.001535	0.012344	0.05229	532.78	0	0	0	0	1	0	0	96.8600	49.5900	-96.6900	-53.9200	0.0000	0.0000	0.0000	0.0000;
	48918	48758	0.000187	0.0033	0.32369	2466.25	0	0	0	0	1	0	0	632.7300	-110.8500	-632.0300	87.7900	0.0000	0.0000	0.0000	0.0000;
	48761	48760	0.000107	0.008578	0	954.98	0	0	1	0	1	0	0	-329.0800	-6.5500	329.1900	15.1900	0.0000	0.0000	0.0000	0.0000;
	48760	48763	0.000286	0.020154	0	643.64	0	0	1	0	1	0	0	-95.3600	-21.7000	95.3900	23.4900	0.0000	0.0000	0.0000	0.0000;
	48760	48764	0.000213	0.012441	0	642.38	0	0	1	0	1	0	0	-95.3700	-36.5500	95.3900	37.7600	0.0000	0.0000	0.0000	0.0000;
	48760	48765	0.000209	0.015983	0	642.08	0	0	1	0	1	0	0	-95.3700	-28.2100	95.3900	29.6800	0.0000	0.0000	0.0000	0.0000;
	48760	48766	0.000199	0.015295	0	641.31	0	0	1	0	1	0	0	-95.3700	-29.6100	95.3900	31.0200	0.0000	0.0000	0.0000	0.0000;
	48760	48768	0.000211	0.001106	0	0	0	0	0	0	1	0	0	52.2700	-253.7200	-52.1400	254.4100	0.0000	0.0000	0.0000	0.0000;
	48762	48761	0.001102	0.049907	0	230.61	0	0	1	0	1	0	0	-65.5600	-9.7300	65.6100	11.7900	0.0000	0.0000	0.0000	0.0000;
	48762	48761	0.001102	0.049907	0	230.61	0	0	1	0	1	0	0	-65.5600	-9.7300	65.6100	11.7900	0.0000	0.0000	0.0000	0.0000;
	48762	48761	0.001102	0.049907	0	230.61	0	0	1	0	1	0	0	-65.5600	-9.7300	65.6100	11.7900	0.0000	0.0000	0.0000	0.0000;
	48761	48767	0.00025	0.001009	0	0	0	0	0	0	1	0	0	132.2600	-28.8300	-132.2100	29.0000	0.0000	0.0000	0.0000	0.0000;
	48769	48773	0.000353	0.02521	0	1105.91	0	0	1	0	1	0	0	430.9900	27.3500	-430.3800	15.7000	0.0000	0.0000	0.0000	0.0000;
	48769	48774	8.7e-05	0.007145	0	939.73	0	0	1.04375	0	1	0	0	-271.6600	-120.3500	271.7400	126.6500	0.0000	0.0000	0.0000	0.0000;
	48769	48775	0.000143	0.010882	0	939.41	0	0	1.05	0	1	0	0	-271.6100	-106.2000	271.7400	115.5400	0.0000	0.0000	0.0000	0.0000;
	48769	48776	0.000196	0.012668	0	938.05	0	0	1.05625	0	1	0	0	-194.8600	-109.0900	194.9600	115.5400	0.0000	0.0000	0.0000	0.0000;
	48769	48777	0.000232	0.016825	0	938.01	0	0	1.05625	0	1	0	0	-178.0600	-108.0800	178.1700	115.5400	0.0000	0.0000	0.0000	0.0000;
	48769	48873	0.000443	0.007509	0.76029	2449.15	0	0	0	0	1	0	0	384.3600	-94.9500	-383.7500	22.0700	0.0000	0.0000	0.0000	0.0000;
	48771	48770	0.001607	0.05456	0	240.03	0	0	1.0125	0	1	0	0	-96.3100	-9.9600	96.4500	14.7400	0.0000	0.0000	0.0000	0.0000;
	48771	48770	0.001607	0.05456	0	240.03	0	0	1.0125	0	1	0	0	-96.3100	-9.9600	96.4500	14.7400	0.0000	0.0000	0.0000	0.0000;
	48771	48770	0.001607	0.05456	0	240.03	0	0	1.0125	0	1	0	0	-96.3100	-9.9600	96.4500	14.7400	0.0000	0.0000	0.0000	0.0000;
	48770	48773	-0.000126	-0.008974	0	980.91	0	0	1	0	1	0	0	-430.6000	0.3800	430.3800	-15.7000	0.0000	0.0000	0.0000	0.0000;
	48770	48778	0.000284	0.001072	0	0	0	0	0	0	1	0	0	141.2500	-44.5900	-141.2000	44.8100	0.0000	0.0000	0.0000	0.0000;
	48770	48779	0.000277	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48771	48962	0.003933	0.017281	0.00195	178.24	0	0	0	0	1	0	0	89.3000	10.9500	-89.0100	-9.8900	0.0000	0.0000	0.0000	0.0000;
	48771	48962	0.003933	0.017281	0.00195	178.24	0	0	0	0	1	0	0	89.3000	10.9500	-89.0100	-9.8900	0.0000	0.0000	0.0000	0.0000;
	48772	48773	0.001315	0.093995	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48780	48781	0.0003	0.001122	0	0	0	0	0	0	1	0	0	82.9900	8.2800	-82.9700	-8.2100	0.0000	0.0000	0.0000	0.0000;
	48782	48783	0.000232	0.001007	0	0	0	0	0	0	1	0	0	18.0000	-0.8800	-18.0000	0.8900	0.0000	0.0000	0.0000	0.0000;
	48784	48785	0.002759	0.08649	0	119.55	0	0	1.0125	0	1	0	0	-0.6700	-0.2600	0.6700	0.2600	0.0000	0.0000	0.0000	0.0000;
	48784	48786	0.008467	0.20811	0	51.44	0	0	1.0125	0	1	0	0	-0.6700	-0.2500	0.6700	0.2600	0.0000	0.0000	0.0000	0.0000;
	48784	48787	0.000293	0.001163	0	0	0	0	0	0	1	0	0	1.3300	0.5100	-1.3300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	48784	48788	0.000288	0.001176	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48789	48790	0.00096	0.027728	0	302.76	0	0	1.025	0	1	0	0	-53.0700	7.2500	53.0900	-6.4800	0.0000	0.0000	0.0000	0.0000;
	48789	48791	0.001128	0.032029	0	302.45	0	0	1.025	0	1	0	0	-53.0600	7.3800	53.0900	-6.4800	0.0000	0.0000	0.0000	0.0000;
	48789	48792	0.000226	0.001165	0	0	0	0	0	0	1	0	0	106.1300	-14.6300	-106.1000	14.7500	0.0000	0.0000	0.0000	0.0000;
	48789	48793	0.000224	0.001181	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48794	48795	0.002629	0.124216	0	139.57	0	0	0.99375	0	1	0	0	-16.2900	2.1100	16.3000	-1.8100	0.0000	0.0000	0.0000	0.0000;
	48794	48796	0.000247	0.001115	0	0	0	0	0	0	1	0	0	16.2900	-21.1200	-16.2900	21.1300	0.0000	0.0000	0.0000	0.0000;
	48794	48797	0.000299	0.001162	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48798	48799	0.000279	0.00116	0	0	0	0	0	0	1	0	0	60.4900	3.0500	-60.4800	-3.0100	0.0000	0.0000	0.0000	0.0000;
	48800	48801	0.000238	0.001003	0	0	0	0	0	0	1	0	0	67.6900	-1.7300	-67.6800	1.7700	0.0000	0.0000	0.0000	0.0000;
	48802	48803	0.000257	0.00109	0	0	0	0	0	0	1	0	0	18.0000	-2.0000	-18.0000	2.0000	0.0000	0.0000	0.0000	0.0000;
	48805	48804	0.001056	0.046934	0	131.6	0	0	1.00625	0	1	0	0	-9.3100	-11.0600	9.3200	11.1500	0.0000	0.0000	0.0000	0.0000;
	48804	48808	0.002827	0.141722	0	116.98	0	0	0.99375	0	1	0	0	-3.8700	-1.4600	3.8700	1.4800	0.0000	0.0000	0.0000	0.0000;
	48804	48811	0.000298	0.001102	0	0	0	0	0	0	1	0	0	-5.4500	-9.6900	5.4500	9.6900	0.0000	0.0000	0.0000	0.0000;
	48806	48805	0.003888	0.10551	0	87.04	0	0	1	0	1	0	0	15.4600	-0.9500	-15.4500	1.1800	0.0000	0.0000	0.0000	0.0000;
	48805	48810	0.000232	0.001	0	0	0	0	0	0	1	0	0	24.7700	9.8800	-24.7600	-9.8700	0.0000	0.0000	0.0000	0.0000;
	48806	48807	0.004233	0.162566	0	91.7	0	0	1.01875	0	1	0	0	-7.7300	0.4700	7.7300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	48806	48809	0.004788	0.178008	0	91.54	0	0	1.01875	0	1	0	0	-7.7300	0.4800	7.7300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	50372	48810	0.00566	0.028315	0.01875	242.4	0	0	0	0	1	0	0	-24.7300	-11.7200	24.7600	9.8700	0.0000	0.0000	0.0000	0.0000;
	48812	48813	0.000288	0.001022	0	0	0	0	0	0	1	0	0	5.0000	1.0600	-5.0000	-1.0600	0.0000	0.0000	0.0000	0.0000;
	48814	48815	0.000264	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48816	48817	0.002	0.060433	0	181.93	0	0	0.99375	0	1	0	0	-3.5000	-0.5200	3.5000	0.5300	0.0000	0.0000	0.0000	0.0000;
	48816	48818	0.004253	0.122296	0	137.41	0	0	0.99375	0	1	0	0	-1.7500	-0.2500	1.7500	0.2600	0.0000	0.0000	0.0000	0.0000;
	48816	48819	0.001599	0.051525	0	136.56	0	0	0.99375	0	1	0	0	-1.7500	-0.7000	1.7500	0.7000	0.0000	0.0000	0.0000	0.0000;
	48816	48820	0.000208	0.001004	0	0	0	0	0	0	1	0	0	7.0000	1.4700	-7.0000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	48816	48821	0.000219	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48822	48825	0.000198	0.005497	0	430.15	0	0	1	0	1	0	0	-2.8000	-1.0700	2.8000	1.0700	0.0000	0.0000	0.0000	0.0000;
	48822	48826	0.000227	0.001108	0	0	0	0	0	0	1	0	0	2.8000	1.0700	-2.8000	-1.0700	0.0000	0.0000	0.0000	0.0000;
	48822	48827	0.000238	0.00108	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48823	48825	0.001952	0.054297	0	215.08	0	0	1	0	1	0	0	1.4000	0.5400	-1.4000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	48824	48825	0.001952	0.054297	0	215.08	0	0	1	0	1	0	0	1.4000	0.5400	-1.4000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	48828	48829	0.000672	0.021281	0	327.74	0	0	0.975	0	1	0	0	-90.9400	-0.8100	90.9900	2.3700	0.0000	0.0000	0.0000	0.0000;
	48828	48830	0.000229	0.001158	0	0	0	0	0	0	1	0	0	90.9400	0.8100	-90.9200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	48831	48832	0.000294	0.001071	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48833	48834	0.001596	0.049035	0	229.5	0	0	0.975	0	1	0	0	-9.2000	-1.9200	9.2000	1.9600	0.0000	0.0000	0.0000	0.0000;
	48833	48835	0.000235	0.001145	0	0	0	0	0	0	1	0	0	9.2000	1.9200	-9.2000	-1.9200	0.0000	0.0000	0.0000	0.0000;
	48836	48837	0.000276	0.001148	0	0	0	0	0	0	1	0	0	11.0000	5.1300	-11.0000	-5.1200	0.0000	0.0000	0.0000	0.0000;
	48838	48839	0.000283	0.001074	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48840	48841	0.000809	0.036011	0	228.23	0	0	0.9875	0	1	0	0	-135.8400	22.7300	135.9800	-16.5900	0.0000	0.0000	0.0000	0.0000;
	48840	48842	0.001334	0.05473	0	228	0	0	0.98125	0	1	0	0	-135.7600	20.3800	135.9800	-11.2300	0.0000	0.0000	0.0000	0.0000;
	48840	48843	0.000289	0.001051	0	0	0	0	0	0	1	0	0	271.6000	-43.1100	-271.4000	43.8400	0.0000	0.0000	0.0000	0.0000;
	48840	48844	0.000231	0.001192	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48845	48846	0.000224	0.00101	0	0	0	0	0	0	1	0	0	0.8000	-0.0400	-0.8000	0.0400	0.0000	0.0000	0.0000	0.0000;
	48847	48848	0.003102	0.126296	0	117.47	0	0	1	0	1	0	0	-9.3000	1.2400	9.3000	-1.1300	0.0000	0.0000	0.0000	0.0000;
	48847	48849	0.000243	0.001071	0	0	0	0	0	0	1	0	0	9.3000	-28.0300	-9.2900	28.0400	0.0000	0.0000	0.0000	0.0000;
	48851	48850	0.001279	0.05886	0	186.57	0	0	1	0	1	0	0	-52.0700	-4.1400	52.1000	5.6000	0.0000	0.0000	0.0000	0.0000;
	48850	48852	0.00028	0.001058	0	0	0	0	0	0	1	0	0	-52.1000	-5.6000	52.1100	5.6300	0.0000	0.0000	0.0000	0.0000;
	48850	48853	0.000254	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48854	48857	0.0001	0.001371	0	464.77	0	0	1	0	1	0	0	-5.2000	0.0600	5.2000	-0.0600	0.0000	0.0000	0.0000	0.0000;
	48854	48858	0.002882	0.083904	0	163.01	0	0	1	0	1	0	0	-2.6000	-1.2100	2.6000	1.2100	0.0000	0.0000	0.0000	0.0000;
	48854	48859	0.000238	0.001136	0	0	0	0	0	0	1	0	0	7.8000	1.1400	-7.8000	-1.1400	0.0000	0.0000	0.0000	0.0000;
	48854	48860	0.000204	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48855	48857	0.001678	0.047034	0	232.38	0	0	1	0	1	0	0	2.6000	-0.0300	-2.6000	0.0300	0.0000	0.0000	0.0000	0.0000;
	48856	48857	0.001678	0.047034	0	232.38	0	0	1	0	1	0	0	2.6000	-0.0300	-2.6000	0.0300	0.0000	0.0000	0.0000	0.0000;
	48861	48862	0.002696	0.074719	0	147.68	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48861	48863	0.000253	0.00104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48865	48863	0.004853	0.02658	0.00425	114.67	0	0	0	0	1	0	0	-11.9500	-1.9000	11.9600	1.5000	0.0000	0.0000	0.0000	0.0000;
	48864	48865	0.000273	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48866	48867	0.000289	0.001129	0	0	0	0	0	0	1	0	0	5.4000	2.0700	-5.4000	-2.0700	0.0000	0.0000	0.0000	0.0000;
	48868	48869	0.000212	0.001011	0	0	0	0	0	0	1	0	0	41.5900	21.1700	-41.5900	-21.1500	0.0000	0.0000	0.0000	0.0000;
	48871	48870	0.000127	0.009719	0	966.19	0	0	1	0	1	0	0	-407.7200	-5.2900	407.9200	20.0900	0.0000	0.0000	0.0000	0.0000;
	48870	48873	0.000255	0.001053	0	0	0	0	0	0	1	0	0	-377.1200	-5.7400	377.4500	7.1100	0.0000	0.0000	0.0000	0.0000;
	48872	48871	0.000891	0.032159	0	251.85	0	0	1	0	1	0	0	-125.4100	-3.4200	125.5400	8.0900	0.0000	0.0000	0.0000	0.0000;
	48872	48871	0.000891	0.032159	0	251.85	0	0	1	0	1	0	0	-125.4100	-3.4200	125.5400	8.0900	0.0000	0.0000	0.0000	0.0000;
	48872	48871	0.000891	0.032159	0	251.85	0	0	1	0	1	0	0	-125.4100	-3.4200	125.5400	8.0900	0.0000	0.0000	0.0000	0.0000;
	48871	48874	0.000272	0.001105	0	0	0	0	0	0	1	0	0	46.5100	-11.7900	-46.5100	11.8100	0.0000	0.0000	0.0000	0.0000;
	48875	48876	0.002293	0.06445	0	238.97	0	0	1.0125	0	1	0	0	-15.9900	-7.2700	16.0000	7.4600	0.0000	0.0000	0.0000	0.0000;
	48875	48877	0.000289	0.001088	0	0	0	0	0	0	1	0	0	15.9900	7.2700	-15.9900	-7.2600	0.0000	0.0000	0.0000	0.0000;
	48878	48879	0.002411	0.059776	0	158.19	0	0	1	0	1	0	0	-2.2700	-0.8300	2.2700	0.8400	0.0000	0.0000	0.0000	0.0000;
	48878	48880	0.00345	0.098511	0	111.09	0	0	1	0	1	0	0	-1.1300	-0.4300	1.1300	0.4400	0.0000	0.0000	0.0000	0.0000;
	48878	48881	0.000284	0.001159	0	0	0	0	0	0	1	0	0	3.4000	1.2700	-3.4000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	48878	48882	0.000245	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48917	48881	0.000603	0.002902	0.00058	124.98	0	0	0	0	1	0	0	-11.1900	-4.0100	11.2000	3.9500	0.0000	0.0000	0.0000	0.0000;
	48883	48886	0.0001	-0.00393	0	317.01	0	0	1	0	1	0	0	-6.5600	0.3600	6.5700	-0.3600	0.0000	0.0000	0.0000	0.0000;
	48883	48889	0.0001	-0.005248	0	316.64	0	0	1	0	1	0	0	-13.1300	0.6900	13.1300	-0.7000	0.0000	0.0000	0.0000	0.0000;
	48883	48890	0.000201	0.001123	0	0	0	0	0	0	1	0	0	32.8300	-1.6900	-32.8200	1.7000	0.0000	0.0000	0.0000	0.0000;
	48883	48891	0.000239	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48884	48886	0.001896	0.090752	0	158.5	0	0	1	0	1	0	0	6.5700	-0.3200	-6.5700	0.3600	0.0000	0.0000	0.0000	0.0000;
	48885	48886	0.001896	0.090752	0	158.5	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48887	48889	0.001337	0.073779	0	158.32	0	0	1	0	1	0	0	6.5700	-0.3200	-6.5700	0.3500	0.0000	0.0000	0.0000	0.0000;
	48888	48889	0.001337	0.073779	0	158.32	0	0	1	0	1	0	0	6.5700	-0.3200	-6.5700	0.3500	0.0000	0.0000	0.0000	0.0000;
	48892	48893	0.001571	0.040973	0	155.23	0	0	0.9875	0	1	0	0	-2.2000	-1.0200	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	48892	48894	0.000299	0.001073	0	0	0	0	0	0	1	0	0	2.2000	1.0200	-2.2000	-1.0200	0.0000	0.0000	0.0000	0.0000;
	48896	48895	0.000233	0.018362	0	851.1	0	0	1.00625	0	1	0	0	-275.3100	-16.8600	275.4700	29.7700	0.0000	0.0000	0.0000	0.0000;
	48895	48897	0.000145	0.012039	0	962.25	0	0	1	0	1	0	0	-197.5600	-62.9100	197.6200	67.6500	0.0000	0.0000	0.0000	0.0000;
	48895	48898	8e-05	0.006616	0	961.78	0	0	1	0	1	0	0	-128.5400	-66.3800	128.5600	67.6500	0.0000	0.0000	0.0000	0.0000;
	48895	48899	0.000211	0.015726	0	960.78	0	0	1	0	1	0	0	-166.7600	-63.0700	166.8200	67.6500	0.0000	0.0000	0.0000	0.0000;
	48895	48900	0.000207	0.014917	0	958.68	0	0	1	0	1	0	0	-213.8500	-60.9000	213.9400	67.6500	0.0000	0.0000	0.0000	0.0000;
	48895	48901	0.000247	0.001076	0	0	0	0	0	0	1	0	0	431.2400	-162.4600	-430.7600	164.5600	0.0000	0.0000	0.0000	0.0000;
	48895	48902	0.000242	0.001155	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48904	48903	0.000794	0.03205	0	264.21	0	0	1.0125	0	1	0	0	-120.5500	-30.1200	120.6600	34.8000	0.0000	0.0000	0.0000	0.0000;
	48904	48903	0.000794	0.03205	0	264.21	0	0	1.0125	0	1	0	0	-120.5500	-30.1200	120.6600	34.8000	0.0000	0.0000	0.0000	0.0000;
	48904	48903	0.000794	0.03205	0	264.21	0	0	1.0125	0	1	0	0	-120.5500	-30.1200	120.6600	34.8000	0.0000	0.0000	0.0000	0.0000;
	48904	48903	0.000794	0.03205	0	264.21	0	0	1.0125	0	1	0	0	-120.5500	-30.1200	120.6600	34.8000	0.0000	0.0000	0.0000	0.0000;
	48903	48905	0.001674	0.076787	0	192.86	0	0	1.025	0	1	0	0	-30.2400	-13.2900	30.2600	14.1000	0.0000	0.0000	0.0000	0.0000;
	48903	48907	0.000247	0.001196	0	0	0	0	0	0	1	0	0	-452.4100	35.3100	452.8900	-33.0300	0.0000	0.0000	0.0000	0.0000;
	48903	48908	0.000224	0.001172	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48904	48906	0.001659	0.045666	0	285.37	0	0	1.00625	0	1	0	0	-30.2500	4.0900	30.2600	-3.6900	0.0000	0.0000	0.0000	0.0000;
	48979	48907	0.000904	0.008347	0.01243	566.5	0	0	0	0	1	0	0	157.9000	-14.2000	-157.6900	14.7900	0.0000	0.0000	0.0000	0.0000;
	48909	48910	0.00022	0.001178	0	0	0	0	0	0	1	0	0	7.8500	-0.9600	-7.8500	0.9600	0.0000	0.0000	0.0000	0.0000;
	48911	48912	0.002226	0.085367	0	164.4	0	0	1.01875	0	1	0	0	-28.7800	-5.9800	28.8000	6.6900	0.0000	0.0000	0.0000	0.0000;
	48911	48913	0.00128	0.068126	0	164.17	0	0	1.01875	0	1	0	0	-28.7900	-8.0500	28.8000	8.6300	0.0000	0.0000	0.0000	0.0000;
	48911	48914	0.000232	0.001053	0	0	0	0	0	0	1	0	0	57.5600	-71.3800	-57.5400	71.4600	0.0000	0.0000	0.0000	0.0000;
	48911	48915	0.000278	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48916	48917	0.000265	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48918	48922	0.000383	0.028541	0	1096.22	0	0	1	0	1	0	0	589.0800	59.8200	-587.8500	31.8100	0.0000	0.0000	0.0000	0.0000;
	48920	48919	0.001265	0.059505	0	275.88	0	0	1	0	1	0	0	-160.2800	-11.4500	160.5900	26.0500	0.0000	0.0000	0.0000	0.0000;
	48920	48919	0.001265	0.059505	0	275.88	0	0	1	0	1	0	0	-160.2800	-11.4500	160.5900	26.0500	0.0000	0.0000	0.0000	0.0000;
	48920	48919	0.001265	0.059505	0	275.88	0	0	1	0	1	0	0	-160.2800	-11.4500	160.5900	26.0500	0.0000	0.0000	0.0000	0.0000;
	48920	48919	0.001265	0.059505	0	275.88	0	0	1	0	1	0	0	-160.2800	-11.4500	160.5900	26.0500	0.0000	0.0000	0.0000	0.0000;
	48919	48922	-0.000189	-0.014099	0	1046.22	0	0	1	0	1	0	0	-588.4600	-13.4500	587.8500	-31.8100	0.0000	0.0000	0.0000	0.0000;
	48919	48923	0.000297	0.001127	0	0	0	0	0	0	1	0	0	-53.9200	-90.7300	53.9500	90.8500	0.0000	0.0000	0.0000	0.0000;
	48919	48924	0.000226	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48921	48922	0.000937	0.069811	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48925	48926	0.000283	0.001094	0	0	0	0	0	0	1	0	0	1.3000	0.5000	-1.3000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	48927	48928	0.002943	0.087088	0	158.21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48927	48929	0.000239	0.001191	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48927	48930	0.000245	0.001001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48931	48932	0.00315	0.085566	0	158.05	0	0	1	0	1	0	0	-1.1300	0.0600	1.1300	-0.0600	0.0000	0.0000	0.0000	0.0000;
	48931	48933	0.005261	0.134739	0	110.55	0	0	1	0	1	0	0	-1.1300	0.0600	1.1300	-0.0600	0.0000	0.0000	0.0000	0.0000;
	48931	48934	0.000284	0.001017	0	0	0	0	0	0	1	0	0	2.2700	-0.1100	-2.2700	0.1100	0.0000	0.0000	0.0000	0.0000;
	48931	48935	0.000218	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48936	48937	0.001673	0.046286	0	204.35	0	0	1	0	1	0	0	-2.4600	0.1200	2.4600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	48936	48938	0.002365	0.068488	0	204.25	0	0	1	0	1	0	0	-4.9200	0.2600	4.9200	-0.2400	0.0000	0.0000	0.0000	0.0000;
	48936	48939	0.002842	0.079215	0	161.52	0	0	1	0	1	0	0	-2.4600	0.1200	2.4600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	48936	48940	0.000244	0.00108	0	0	0	0	0	0	1	0	0	9.8400	-0.5000	-9.8400	0.5100	0.0000	0.0000	0.0000	0.0000;
	48936	48941	0.000204	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48942	48943	0.000283	0.001157	0	0	0	0	0	0	1	0	0	52.9900	3.2500	-52.9900	-3.2200	0.0000	0.0000	0.0000	0.0000;
	48944	48945	0.003177	0.117966	0	131.88	0	0	1	0	1	0	0	-5.2300	-1.9800	5.2300	2.0100	0.0000	0.0000	0.0000	0.0000;
	48944	48946	0.0024	0.10917	0	100.15	0	0	1	0	1	0	0	-5.2300	-1.9800	5.2300	2.0100	0.0000	0.0000	0.0000	0.0000;
	48944	48947	0.002632	0.11083	0	100.08	0	0	1	0	1	0	0	-5.2300	-1.9800	5.2300	2.0100	0.0000	0.0000	0.0000	0.0000;
	48944	48948	0.00277	0.102943	0	129.14	0	0	1	0	1	0	0	-5.2300	-1.9800	5.2300	2.0100	0.0000	0.0000	0.0000	0.0000;
	48944	48949	2.135466	105.336494	0	0.13	0	0	1	0	1	0	0	-0.1000	-0.0200	0.1000	0.0300	0.0000	0.0000	0.0000	0.0000;
	48944	48950	0.000256	0.001165	0	0	0	0	0	0	1	0	0	21.0300	7.9300	-21.0300	-7.9300	0.0000	0.0000	0.0000	0.0000;
	48944	48951	0.00024	0.001175	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48952	48953	0.000298	0.001031	0	0	0	0	0	0	1	0	0	10.9000	5.0800	-10.9000	-5.0800	0.0000	0.0000	0.0000	0.0000;
	48954	48957	0.0001	0.001821	0	341.43	0	0	1	0	1	0	0	-0.7300	0.0400	0.7300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	48954	48960	-0.00016	-0.005259	0	341.15	0	0	1	0	1	0	0	-0.7300	0.0400	0.7300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	48954	48961	0.002795	0.073362	0	127.35	0	0	1	0	1	0	0	-1.4700	-0.5600	1.4700	0.5600	0.0000	0.0000	0.0000	0.0000;
	48954	48962	0.000253	0.001068	0	0	0	0	0	0	1	0	0	2.9300	0.4900	-2.9300	-0.4900	0.0000	0.0000	0.0000	0.0000;
	48954	48963	0.000234	0.001154	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48955	48957	0.000953	0.026293	0	170.72	0	0	1	0	1	0	0	0.7300	-0.0400	-0.7300	0.0400	0.0000	0.0000	0.0000	0.0000;
	48956	48957	0.000953	0.026293	0	170.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48958	48960	0.002735	0.090115	0	170.58	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48959	48960	0.002735	0.090115	0	170.58	0	0	1	0	1	0	0	0.7300	-0.0400	-0.7300	0.0400	0.0000	0.0000	0.0000	0.0000;
	48964	48965	0.000275	0.001117	0	0	0	0	0	0	1	0	0	0.7300	0.2800	-0.7300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	48967	48966	9.4e-05	0.007703	0	1170.6	0	0	1	0	1	0	0	-398.1300	14.4700	398.2700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48967	48966	9.4e-05	0.007703	0	1170.6	0	0	1	0	1	0	0	-398.1300	14.4700	398.2700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48967	48966	9.4e-05	0.007703	0	1170.6	0	0	1	0	1	0	0	-398.1300	14.4700	398.2700	-3.2600	0.0000	0.0000	0.0000	0.0000;
	48966	48968	0.00018	0.01165	0	835.55	0	0	0.99375	0	1	0	0	-201.3700	-61.8200	201.4400	66.5000	0.0000	0.0000	0.0000	0.0000;
	48966	48969	0.000197	0.014635	0	833.91	0	0	0.99375	0	1	0	0	-201.3600	-39.1200	201.4400	44.7000	0.0000	0.0000	0.0000	0.0000;
	48966	48970	0.00014	0.011921	0	833.45	0	0	0.99375	0	1	0	0	-201.3900	-40.1500	201.4400	44.7000	0.0000	0.0000	0.0000	0.0000;
	48966	48971	0.000228	0.018525	0	833.24	0	0	0.99375	0	1	0	0	-201.3500	-37.6600	201.4400	44.7000	0.0000	0.0000	0.0000	0.0000;
	48966	48972	0.000207	0.016035	0	833.13	0	0	0.99375	0	1	0	0	-201.3600	-43.1900	201.4400	49.3600	0.0000	0.0000	0.0000	0.0000;
	48966	48973	0.000155	0.011207	0	832.58	0	0	0.99375	0	1	0	0	-201.3800	-64.8800	201.4400	69.4200	0.0000	0.0000	0.0000	0.0000;
	48966	48974	0.000225	0.001038	0	0	0	0	0	0	1	0	0	13.3900	-29.8000	-13.3900	29.8100	0.0000	0.0000	0.0000	0.0000;
	48966	48975	0.000248	0.001198	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48976	48977	0.000287	0.001084	0	0	0	0	0	0	1	0	0	6.6000	3.0800	-6.6000	-3.0800	0.0000	0.0000	0.0000	0.0000;
	48978	48981	0.000555	0.035674	0	836.06	0	0	1	0	1	0	0	207.8000	-1.2200	-207.5800	15.4600	0.0000	0.0000	0.0000	0.0000;
	48978	48982	0.000217	0.01629	0	811.13	0	0	1	0	1	0	0	-192.1900	-46.7700	192.2700	52.6600	0.0000	0.0000	0.0000	0.0000;
	48978	48983	0.000284	0.001014	0	0	0	0	0	0	1	0	0	-15.6000	-208.0900	15.7200	208.5000	0.0000	0.0000	0.0000	0.0000;
	48978	48984	0.000207	0.001014	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48979	48981	-0.000254	-0.016365	0	811.06	0	0	1	0	1	0	0	-207.6800	8.9300	207.5800	-15.4600	0.0000	0.0000	0.0000	0.0000;
	48980	48981	0.001412	0.090807	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	48986	48985	0.006727	0.143417	0	54.8	0	0	1	0	1	0	0	1.1500	-0.7900	-1.1500	0.8000	0.0000	0.0000	0.0000	0.0000;
	48985	48987	0.000242	0.001185	0	0	0	0	0	0	1	0	0	1.1500	-0.8000	-1.1500	0.8000	0.0000	0.0000	0.0000	0.0000;
	48991	48986	0.06238	0.166677	0.0034	54.76	0	0	0	0	1	0	0	1.7600	2.7900	-1.7500	-3.1500	0.0000	0.0000	0.0000	0.0000;
	49002	48986	0.045311	0.119344	0.01465	68.98	0	0	0	0	1	0	0	7.3100	-4.2700	-7.2900	2.7100	0.0000	0.0000	0.0000	0.0000;
	48987	48988	0.003128	0.018876	0.02944	258.09	0	0	0	0	1	0	0	-31.5600	0.7600	31.5900	-3.8700	0.0000	0.0000	0.0000	0.0000;
	48999	48987	0.008013	0.043619	0.07221	258.35	0	0	0	0	1	0	0	-32.6400	-6.0500	32.7200	-1.5500	0.0000	0.0000	0.0000	0.0000;
	48988	48989	0.000286	0.001059	0	0	0	0	0	0	1	0	0	7.8900	2.8300	-7.8900	-2.8300	0.0000	0.0000	0.0000	0.0000;
	49001	48988	0.005339	0.032244	0.11133	267.28	0	0	0	0	1	0	0	39.5600	-13.0100	-39.4800	1.0400	0.0000	0.0000	0.0000	0.0000;
	48991	48990	0.002761	0.086561	0	73.68	0	0	1	0	1	0	0	-2.8200	-2.4200	2.8200	2.4300	0.0000	0.0000	0.0000	0.0000;
	48990	48992	0.000259	0.001075	0	0	0	0	0	0	1	0	0	7.8900	1.8000	-7.8900	-1.8000	0.0000	0.0000	0.0000	0.0000;
	48990	49193	0.00947	0.057803	0.05192	227.92	0	0	0	0	1	0	0	-10.7100	-4.2300	10.7200	-1.5800	0.0000	0.0000	0.0000	0.0000;
	48991	49356	0.064221	0.150185	0.00608	61.14	0	0	0	0	1	0	0	1.0600	-0.3700	-1.0600	-0.3100	0.0000	0.0000	0.0000	0.0000;
	48993	48994	0.00027	0.001191	0	0	0	0	0	0	1	0	0	-3.2000	-2.3900	3.2000	2.3900	0.0000	0.0000	0.0000	0.0000;
	49000	48994	0.091273	0.173661	0.00372	49.33	0	0	0	0	1	0	0	2.2800	0.0900	-2.2800	-0.4800	0.0000	0.0000	0.0000	0.0000;
	48994	49477	0.089362	0.241529	0.01221	60.15	0	0	0	0	1	0	0	-0.9200	-1.9100	0.9200	0.6000	0.0000	0.0000	0.0000	0.0000;
	48995	48996	0.000275	0.001105	0	0	0	0	0	0	1	0	0	1.6000	0.0200	-1.6000	-0.0200	0.0000	0.0000	0.0000	0.0000;
	49478	48995	0.069496	0.184957	0.01947	53.1	0	0	0	0	1	0	0	-2.2500	-1.2000	2.2500	-0.9100	0.0000	0.0000	0.0000	0.0000;
	48995	49670	0.032329	0.09595	0.01009	65.13	0	0	0	0	1	0	0	-3.8500	0.8900	3.8500	-1.9700	0.0000	0.0000	0.0000	0.0000;
	48997	48998	0.000289	0.001198	0	0	0	0	0	0	1	0	0	2.8400	0.3200	-2.8400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	48997	49443	0.046766	0.118237	0.01517	49.88	0	0	0	0	1	0	0	0.7100	1.6000	-0.7100	-3.2300	0.0000	0.0000	0.0000	0.0000;
	48997	49456	0.042742	0.121207	0.00598	59.66	0	0	0	0	1	0	0	-3.5500	-1.9200	3.5600	1.2900	0.0000	0.0000	0.0000	0.0000;
	49488	48999	0.006822	0.046542	0.0335	252.16	0	0	0	0	1	0	0	-24.7600	-8.3500	24.8000	4.9300	0.0000	0.0000	0.0000	0.0000;
	49579	49000	0.095878	0.197609	0.02392	38.03	0	0	0	0	1	0	0	3.8100	-2.0300	-3.7900	-0.5200	0.0000	0.0000	0.0000	0.0000;
	49002	49001	0.003122	0.098351	0	88.43	0	0	1	0	1	0	0	-7.2700	-2.1100	7.2700	2.1600	0.0000	0.0000	0.0000	0.0000;
	49001	49003	0.000279	0.001079	0	0	0	0	0	0	1	0	0	9.0500	1.6800	-9.0500	-1.6800	0.0000	0.0000	0.0000	0.0000;
	49001	49449	0.011265	0.071078	0.0574	283.36	0	0	0	0	1	0	0	-55.8700	9.1600	56.2000	-13.4700	0.0000	0.0000	0.0000	0.0000;
	49002	49004	0.04939	0.137849	0.00513	72.47	0	0	0	0	1	0	0	-14.0600	8.7200	14.1900	-8.9400	0.0000	0.0000	0.0000	0.0000;
	49002	49009	0.067329	0.144442	0.0154	71.91	0	0	0	0	1	0	0	14.0100	-2.3300	-13.8900	0.8900	0.0000	0.0000	0.0000	0.0000;
	49365	49004	0.091468	0.223229	0.00749	75.01	0	0	0	0	1	0	0	17.1300	-8.6200	-16.8300	8.5300	0.0000	0.0000	0.0000	0.0000;
	49005	49007	0.005112	0.01358	0.01129	47.45	0	0	0	0	1	0	0	-3.0100	-4.2100	3.0100	2.9800	0.0000	0.0000	0.0000	0.0000;
	49005	49973	0.056754	0.137224	0.00558	59.82	0	0	0	0	1	0	0	-2.7300	2.9800	2.7400	-3.5600	0.0000	0.0000	0.0000	0.0000;
	49007	49006	0.004963	0.133868	0	91.45	0	0	1	0	1	0	0	-10.6400	-1.5300	10.6400	1.6700	0.0000	0.0000	0.0000	0.0000;
	49006	49008	0.000292	0.001168	0	0	0	0	0	0	1	0	0	5.0300	1.0800	-5.0300	-1.0800	0.0000	0.0000	0.0000	0.0000;
	49006	49155	0.004869	0.034595	0.08051	236.61	0	0	0	0	1	0	0	-15.6700	-2.7500	15.6800	-6.0000	0.0000	0.0000	0.0000	0.0000;
	49007	49670	0.031479	0.083945	0.0023	69.4	0	0	0	0	1	0	0	7.6200	-1.4500	-7.6000	1.2500	0.0000	0.0000	0.0000	0.0000;
	49009	49010	0.000256	0.001098	0	0	0	0	0	0	1	0	0	3.3900	0.8600	-3.3900	-0.8600	0.0000	0.0000	0.0000	0.0000;
	49169	49009	0.058336	0.173661	0.00384	67.71	0	0	0	0	1	0	0	-10.4400	1.5100	10.5000	-1.7500	0.0000	0.0000	0.0000	0.0000;
	49011	49012	0.000245	0.001074	0	0	0	0	0	0	1	0	0	12.4500	1.6600	-12.4500	-1.6600	0.0000	0.0000	0.0000	0.0000;
	49011	49014	0.022172	0.066946	0.00301	53.66	0	0	0	0	1	0	0	4.4300	-1.0900	-4.4300	0.7700	0.0000	0.0000	0.0000	0.0000;
	49011	49900	0.008044	0.017414	0.00068	69.35	0	0	0	0	1	0	0	-16.8900	-0.5700	16.9100	0.5400	0.0000	0.0000	0.0000	0.0000;
	49013	49042	0.042085	0.103236	0.00567	46.31	0	0	0	0	1	0	0	-3.8800	2.3700	3.8900	-2.9600	0.0000	0.0000	0.0000	0.0000;
	49900	49013	0.013772	0.039116	0.00406	64.88	0	0	0	0	1	0	0	6.9200	4.9300	-6.9100	-5.3400	0.0000	0.0000	0.0000	0.0000;
	49014	49015	0.000272	0.001131	0	0	0	0	0	0	1	0	0	10.7900	3.3300	-10.7900	-3.3300	0.0000	0.0000	0.0000	0.0000;
	49014	49019	0.049763	0.125872	0.00337	44.64	0	0	0	0	1	0	0	2.9900	-3.0900	-2.9800	2.7400	0.0000	0.0000	0.0000	0.0000;
	49014	49030	0.129231	0.300823	0.00834	44.54	0	0	0	0	1	0	0	1.8700	-2.1800	-1.8600	1.2900	0.0000	0.0000	0.0000	0.0000;
	49900	49014	0.021978	0.051593	0.00233	63.05	0	0	0	0	1	0	0	11.2500	-1.3600	-11.2200	1.1700	0.0000	0.0000	0.0000	0.0000;
	49016	49017	0.000239	0.001066	0	0	0	0	0	0	1	0	0	11.5200	3.4000	-11.5200	-3.4000	0.0000	0.0000	0.0000	0.0000;
	49016	49018	0.004812	0.034773	0.02313	283.89	0	0	0	0	1	0	0	66.6100	-5.0400	-66.4200	3.9400	0.0000	0.0000	0.0000	0.0000;
	49016	49904	0.002843	0.018907	0.01467	289.23	0	0	0	0	1	0	0	-78.1300	1.6400	78.2900	-2.1900	0.0000	0.0000	0.0000	0.0000;
	49019	49018	0.003258	0.11566	0	117.03	0	0	1	0	1	0	0	-16.8400	3.2100	16.8500	-2.9000	0.0000	0.0000	0.0000	0.0000;
	49018	49020	0.000295	0.001077	0	0	0	0	0	0	1	0	0	14.0300	5.7000	-14.0300	-5.7000	0.0000	0.0000	0.0000	0.0000;
	49018	49031	0.004227	0.029356	0.05582	280.76	0	0	0	0	1	0	0	64.0300	-10.3300	-63.8700	5.3800	0.0000	0.0000	0.0000	0.0000;
	49648	49018	0.008055	0.041538	0.03526	288.7	0	0	0	0	1	0	0	-76.8100	5.6200	77.2500	-7.1600	0.0000	0.0000	0.0000	0.0000;
	49904	49018	0.006745	0.035343	0.02641	307.52	0	0	0	0	1	0	0	106.4600	-9.9500	-105.7500	10.7500	0.0000	0.0000	0.0000	0.0000;
	49647	49019	0.031662	0.097866	0.00967	70.31	0	0	0	0	1	0	0	-19.7100	5.2700	19.8300	-5.9500	0.0000	0.0000	0.0000	0.0000;
	49021	49022	0.000234	0.001183	0	0	0	0	0	0	1	0	0	5.7100	0.6100	-5.7100	-0.6100	0.0000	0.0000	0.0000	0.0000;
	49041	49021	0.015367	0.044696	0.02199	63.5	0	0	0	0	1	0	0	-11.9800	2.0300	12.0000	-4.3600	0.0000	0.0000	0.0000	0.0000;
	49021	49294	0.038483	0.108106	0.00702	69.67	0	0	0	0	1	0	0	-17.7100	3.7500	17.8300	-4.1900	0.0000	0.0000	0.0000	0.0000;
	49023	49043	0.118284	0.196106	0.00675	63.09	0	0	0	0	1	0	0	6.4900	-3.0200	-6.4400	2.3700	0.0000	0.0000	0.0000	0.0000;
	49023	49292	0.038892	0.091433	0.00588	67.53	0	0	0	0	1	0	0	-10.3100	2.5900	10.3500	-3.1400	0.0000	0.0000	0.0000	0.0000;
	49024	49025	0.000275	0.001194	0	0	0	0	0	0	1	0	0	-3.8300	-0.7100	3.8300	0.7100	0.0000	0.0000	0.0000	0.0000;
	49027	49025	0.056177	0.142579	0.00295	55.1	0	0	0	0	1	0	0	6.7200	-1.0600	-6.7000	0.8000	0.0000	0.0000	0.0000	0.0000;
	49025	49180	0.077914	0.234499	0.01066	44.18	0	0	0	0	1	0	0	2.8700	-1.5100	-2.8600	0.3800	0.0000	0.0000	0.0000	0.0000;
	49238	49026	0.005682	0.037628	0.02012	268.85	0	0	0	0	1	0	0	-60.5000	11.2000	60.7000	-12.0600	0.0000	0.0000	0.0000	0.0000;
	49026	49648	0.004801	0.029273	0.10866	271.23	0	0	0	0	1	0	0	-64.5300	10.8900	64.7200	-21.4600	0.0000	0.0000	0.0000	0.0000;
	49027	49035	0.090783	0.194551	0.00696	53.33	0	0	0	0	1	0	0	-6.7300	1.2800	6.7700	-1.9500	0.0000	0.0000	0.0000	0.0000;
	49027	49179	0.083328	0.257785	0.01227	57.61	0	0	0	0	1	0	0	-3.8200	-0.5800	3.8300	-0.7200	0.0000	0.0000	0.0000	0.0000;
	49028	49042	0.131931	0.249005	0.00423	53.02	0	0	0	0	1	0	0	5.9200	-3.1400	-5.8700	2.7800	0.0000	0.0000	0.0000	0.0000;
	49028	49045	0.084746	0.1797	0.00313	61.6	0	0	0	0	1	0	0	-10.6400	2.1000	10.7300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	49030	49029	0.003204	0.109989	0	89.81	0	0	1.00625	0	1	0	0	-2.8000	-2.4100	2.8100	2.4200	0.0000	0.0000	0.0000	0.0000;
	49029	49031	0.000236	0.001178	0	0	0	0	0	0	1	0	0	-2.8100	-2.4200	2.8100	2.4200	0.0000	0.0000	0.0000	0.0000;
	49031	49036	0.009783	0.055607	0.02873	275.93	0	0	0	0	1	0	0	61.0700	-7.8000	-60.7300	6.6100	0.0000	0.0000	0.0000	0.0000;
	49032	49033	0.000263	0.001103	0	0	0	0	0	0	1	0	0	9.7600	2.7800	-9.7600	-2.7800	0.0000	0.0000	0.0000	0.0000;
	49032	49037	0.040892	0.100827	0.00326	57.59	0	0	0	0	1	0	0	7.1700	-6.5300	-7.1400	6.2700	0.0000	0.0000	0.0000	0.0000;
	49032	49076	0.136093	0.290481	0.01239	57.48	0	0	0	0	1	0	0	-4.5100	1.7900	4.5500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	49032	49207	0.068396	0.142945	0.00587	63.99	0	0	0	0	1	0	0	-12.4200	1.9600	12.5200	-2.3900	0.0000	0.0000	0.0000	0.0000;
	49035	49034	0.003329	0.105002	0	98.59	0	0	1.0125	0	1	0	0	-18.5800	-8.3300	18.5900	8.7400	0.0000	0.0000	0.0000	0.0000;
	49034	49036	0.000237	0.00118	0	0	0	0	0	0	1	0	0	-18.5900	-8.7400	18.5900	8.7500	0.0000	0.0000	0.0000	0.0000;
	49035	49037	0.017328	0.029019	0.00106	57.01	0	0	0	0	1	0	0	2.0000	8.1500	-1.9900	-8.2500	0.0000	0.0000	0.0000	0.0000;
	49036	49204	0.007191	0.045567	0.05216	261.61	0	0	0	0	1	0	0	-64.6500	5.0300	64.9300	-8.9100	0.0000	0.0000	0.0000	0.0000;
	49419	49036	0.00741	0.040605	0.03086	287.27	0	0	0	0	1	0	0	-105.9800	21.4500	106.7900	-20.3900	0.0000	0.0000	0.0000	0.0000;
	49037	49038	0.000247	0.001144	0	0	0	0	0	0	1	0	0	9.1300	1.9800	-9.1300	-1.9800	0.0000	0.0000	0.0000	0.0000;
	49039	49040	0.000291	0.001001	0	0	0	0	0	0	1	0	0	4.8200	0.7200	-4.8200	-0.7200	0.0000	0.0000	0.0000	0.0000;
	49039	49648	0.009347	0.063908	0.05804	304.46	0	0	0	0	1	0	0	113.9300	-16.7900	-112.7900	18.3200	0.0000	0.0000	0.0000	0.0000;
	49039	49912	0.00481	0.028216	0.0247	309.31	0	0	0	0	1	0	0	-123.5600	14.6700	124.2600	-13.2900	0.0000	0.0000	0.0000	0.0000;
	49657	49041	0.063878	0.143498	0.0051	69.85	0	0	0	0	1	0	0	-20.0500	7.5300	20.3200	-7.4700	0.0000	0.0000	0.0000	0.0000;
	49041	49910	0.066768	0.134682	0.00459	65.17	0	0	0	0	1	0	0	-13.1600	4.1500	13.2800	-4.4100	0.0000	0.0000	0.0000	0.0000;
	49043	49612	0.138778	0.212463	0.0068	59.7	0	0	0	0	1	0	0	3.3400	-3.5900	-3.3100	2.8900	0.0000	0.0000	0.0000	0.0000;
	49044	49047	0.007364	0.240727	0	161.47	0	0	1	0	1	0	0	17.1500	0.6100	-17.1300	0.0400	0.0000	0.0000	0.0000	0.0000;
	49044	49048	0.000267	0.001125	0	0	0	0	0	0	1	0	0	-17.1500	-0.6100	17.1500	0.6100	0.0000	0.0000	0.0000	0.0000;
	49045	49047	-0.003982	-0.130184	0	111.47	0	0	1	0	1	0	0	-17.1400	-0.3100	17.1300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	49046	49047	0.022242	0.727116	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49048	49328	0.003946	0.022142	0.03376	236.83	0	0	0	0	1	0	0	-17.1500	-0.6100	17.1600	-3.0400	0.0000	0.0000	0.0000	0.0000;
	49049	49052	0.005212	0.167842	0	236.24	0	0	1	0	1	0	0	7.2200	-1.2800	-7.2200	1.3600	0.0000	0.0000	0.0000	0.0000;
	49049	49053	0.000294	0.001037	0	0	0	0	0	0	1	0	0	21.4800	5.4300	-21.4800	-5.4300	0.0000	0.0000	0.0000	0.0000;
	49055	49049	0.001287	0.008466	0.01479	296.48	0	0	0	0	1	0	0	94.3000	-10.2600	-94.2000	9.3400	0.0000	0.0000	0.0000	0.0000;
	49064	49049	0.00364	0.018942	0.01357	291.95	0	0	0	0	1	0	0	-72.4600	4.7600	72.6400	-5.3300	0.0000	0.0000	0.0000	0.0000;
	49049	49891	0.006452	0.041008	0.03832	243.48	0	0	0	0	1	0	0	-7.1400	-8.1600	7.1500	4.0000	0.0000	0.0000	0.0000	0.0000;
	49050	49052	-0.001264	-0.040708	0	86.24	0	0	1	0	1	0	0	-7.2200	1.3400	7.2200	-1.3600	0.0000	0.0000	0.0000	0.0000;
	49061	49050	0.024141	0.067418	0.00348	48.22	0	0	0	0	1	0	0	-2.4300	-1.2300	2.4300	0.8600	0.0000	0.0000	0.0000	0.0000;
	49050	49101	0.129037	0.253935	0.00661	65.31	0	0	0	0	1	0	0	4.7900	-2.2000	-4.7600	1.5400	0.0000	0.0000	0.0000	0.0000;
	49051	49052	0.023962	0.771597	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49055	49054	0.000175	0.014717	0	895.87	0	0	1	0	1	0	0	-152.3400	21.7900	152.3800	-18.6000	0.0000	0.0000	0.0000	0.0000;
	49054	49056	0.000244	0.001065	0	0	0	0	0	0	1	0	0	21.3500	1.9500	-21.3500	-1.9400	0.0000	0.0000	0.0000	0.0000;
	49898	49054	0.001209	0.015936	1.59806	2445.53	0	0	0	0	1	0	0	174.0700	-61.6800	-173.7300	-108.5800	0.0000	0.0000	0.0000	0.0000;
	49055	49074	0.004742	0.030157	0.04685	261.56	0	0	0	0	1	0	0	58.0400	-11.5300	-57.8900	7.3600	0.0000	0.0000	0.0000	0.0000;
	49058	49057	0.002748	0.110875	0	65.54	0	0	1	0	1	0	0	-5.5900	3.6300	5.5900	-3.5900	0.0000	0.0000	0.0000	0.0000;
	49057	49059	0.000218	0.001021	0	0	0	0	0	0	1	0	0	21.9400	16.5800	-21.9300	-16.5700	0.0000	0.0000	0.0000	0.0000;
	49057	49066	0.004948	0.023565	0.09542	239.5	0	0	0	0	1	0	0	-27.5200	-12.9900	27.5600	2.8200	0.0000	0.0000	0.0000	0.0000;
	49058	49099	0.053737	0.159922	0.005	49.04	0	0	0	0	1	0	0	2.4600	-1.6400	-2.4600	1.1100	0.0000	0.0000	0.0000	0.0000;
	49058	49102	0.146975	0.349538	0.00717	45.76	0	0	0	0	1	0	0	3.1300	-1.9900	-3.1100	1.2500	0.0000	0.0000	0.0000	0.0000;
	49060	49063	0.003426	0.116416	0	95.48	0	0	1	0	1	0	0	-2.4300	-1.2200	2.4300	1.2300	0.0000	0.0000	0.0000	0.0000;
	49060	49064	0.000209	0.001117	0	0	0	0	0	0	1	0	0	-18.9200	-8.7700	18.9200	8.7700	0.0000	0.0000	0.0000	0.0000;
	49060	49065	0.000267	0.001147	0	0	0	0	0	0	1	0	0	21.3500	9.9900	-21.3500	-9.9800	0.0000	0.0000	0.0000	0.0000;
	49061	49063	0.000908	0.030868	0	70.48	0	0	1	0	1	0	0	2.4300	1.2300	-2.4300	-1.2300	0.0000	0.0000	0.0000	0.0000;
	49062	49063	0.027859	0.946614	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49204	49064	0.003634	0.02257	0.0288	276.07	0	0	0	0	1	0	0	-77.7100	6.0700	77.9100	-7.9400	0.0000	0.0000	0.0000	0.0000;
	49064	49314	0.009751	0.051425	0.09822	208.63	0	0	0	0	1	0	0	-24.3700	-5.6000	24.4200	-4.8400	0.0000	0.0000	0.0000	0.0000;
	49067	49066	0.004984	0.136173	0	72.49	0	0	1	0	1	0	0	-8.5300	-1.9300	8.5300	2.0200	0.0000	0.0000	0.0000	0.0000;
	49066	49068	0.000216	0.001053	0	0	0	0	0	0	1	0	0	5.2200	1.2200	-5.2200	-1.2200	0.0000	0.0000	0.0000	0.0000;
	49088	49066	0.008758	0.051113	0.08865	247.43	0	0	0	0	1	0	0	41.4500	-2.8200	-41.3100	-6.0600	0.0000	0.0000	0.0000	0.0000;
	49069	49067	0.053013	0.136209	0.0047	39.85	0	0	0	0	1	0	0	1.1900	0.3800	-1.1900	-0.8900	0.0000	0.0000	0.0000	0.0000;
	49067	49083	0.040139	0.104605	0.00481	46.75	0	0	0	0	1	0	0	3.1900	-2.0500	-3.1900	1.5400	0.0000	0.0000	0.0000	0.0000;
	49474	49067	0.098731	0.243913	0.00609	47.87	0	0	0	0	1	0	0	-6.4600	-5.3500	6.5300	4.8600	0.0000	0.0000	0.0000	0.0000;
	49069	49084	0.073541	0.185102	0.00896	49.38	0	0	0	0	1	0	0	-3.0600	-0.6200	3.0700	-0.3300	0.0000	0.0000	0.0000	0.0000;
	49070	49071	0.000272	0.001055	0	0	0	0	0	0	1	0	0	4.0100	1.5100	-4.0100	-1.5100	0.0000	0.0000	0.0000	0.0000;
	49070	49073	0.032422	0.071736	0.00305	72.27	0	0	0	0	1	0	0	-13.1100	0.2400	13.1600	-0.4500	0.0000	0.0000	0.0000	0.0000;
	49070	49076	0.069065	0.161223	0.00465	66.76	0	0	0	0	1	0	0	8.7900	-1.7800	-8.7400	1.4000	0.0000	0.0000	0.0000	0.0000;
	49073	49072	0.003774	0.110365	0	98.98	0	0	1	0	1	0	0	-17.5600	-0.0000	17.5800	0.3100	0.0000	0.0000	0.0000	0.0000;
	49072	49074	0.000212	0.001138	0	0	0	0	0	0	1	0	0	-17.5800	-0.3100	17.5800	0.3200	0.0000	0.0000	0.0000	0.0000;
	49248	49074	0.00945	0.0567	0.05713	243.97	0	0	0	0	1	0	0	-40.1700	2.2900	40.3100	-7.6800	0.0000	0.0000	0.0000	0.0000;
	49075	49076	0.000218	0.001177	0	0	0	0	0	0	1	0	0	-4.1900	-1.6600	4.1900	1.6600	0.0000	0.0000	0.0000	0.0000;
	49077	49080	0.010134	0.359251	0	251.9	0	0	1	0	1	0	0	9.0300	-0.5900	-9.0200	0.8600	0.0000	0.0000	0.0000	0.0000;
	49077	49081	0.000237	0.001102	0	0	0	0	0	0	1	0	0	-9.0300	0.5900	9.0300	-0.5900	0.0000	0.0000	0.0000	0.0000;
	49077	49082	0.00024	0.001059	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49078	49080	-0.007124	-0.252547	0	98.5	0	0	1	0	1	0	0	-6.4200	1.4200	6.4100	-1.5200	0.0000	0.0000	0.0000	0.0000;
	49078	49555	0.124886	0.297031	0.00945	56.68	0	0	0	0	1	0	0	6.4200	-1.4200	-6.3700	0.5000	0.0000	0.0000	0.0000	0.0000;
	49079	49080	0.015013	0.532178	0	153.39	0	0	1	0	1	0	0	-2.6100	-0.6300	2.6100	0.6600	0.0000	0.0000	0.0000	0.0000;
	49509	49081	0.016358	0.098242	0.09969	221.21	0	0	0	0	1	0	0	9.0500	-11.5000	-9.0300	0.5900	0.0000	0.0000	0.0000	0.0000;
	49083	49091	0.075696	0.162436	0.00748	50.32	0	0	0	0	1	0	0	0.4000	-2.4900	-0.4000	1.6800	0.0000	0.0000	0.0000	0.0000;
	49084	49089	0.090485	0.165447	0.00398	57.03	0	0	0	0	1	0	0	-5.1900	-0.3900	5.2100	-0.0100	0.0000	0.0000	0.0000	0.0000;
	49086	49085	0.004861	0.142799	0	85.07	0	0	1	0	1	0	0	-15.9700	12.9700	15.9900	-12.3800	0.0000	0.0000	0.0000	0.0000;
	49085	49087	0.000216	0.001152	0	0	0	0	0	0	1	0	0	-15.9900	-17.3300	15.9900	17.3400	0.0000	0.0000	0.0000	0.0000;
	49474	49086	0.045992	0.114653	0.01351	62.11	0	0	0	0	1	0	0	-12.4100	12.9100	12.5600	-13.9400	0.0000	0.0000	0.0000	0.0000;
	49087	49550	0.060261	0.297013	0.10866	225.97	0	0	0	0	1	0	0	-15.9900	-17.3400	16.2400	7.2600	0.0000	0.0000	0.0000	0.0000;
	49089	49088	0.00287	0.106644	0	82.89	0	0	1	0	1	0	0	-16.2400	1.9500	16.2500	-1.6900	0.0000	0.0000	0.0000	0.0000;
	49088	49090	0.000243	0.001164	0	0	0	0	0	0	1	0	0	2.8200	0.8200	-2.8200	-0.8200	0.0000	0.0000	0.0000	0.0000;
	49088	49556	0.035904	0.179839	0.13813	257.06	0	0	0	0	1	0	0	-60.5200	3.7000	61.7700	-12.7400	0.0000	0.0000	0.0000	0.0000;
	49092	49089	0.051919	0.12601	0.00442	57.71	0	0	0	0	1	0	0	-10.9700	1.6000	11.0300	-1.9400	0.0000	0.0000	0.0000	0.0000;
	49092	49091	0.028628	0.067427	0.01156	54.98	0	0	0	0	1	0	0	9.7000	-1.9300	-9.6700	0.7300	0.0000	0.0000	0.0000	0.0000;
	49091	49097	0.089402	0.211141	0.00956	49.26	0	0	0	0	1	0	0	4.1700	-2.0400	-4.1500	1.0400	0.0000	0.0000	0.0000	0.0000;
	49091	49098	0.145279	0.319025	0.01142	47.04	0	0	0	0	1	0	0	2.7700	-1.6600	-2.7600	0.4400	0.0000	0.0000	0.0000	0.0000;
	49094	49093	0.004874	0.150447	0	103.14	0	0	1	0	1	0	0	0.4800	-2.5600	-0.4800	2.5700	0.0000	0.0000	0.0000	0.0000;
	49093	49095	0.000291	0.00111	0	0	0	0	0	0	1	0	0	2.9800	0.4000	-2.9800	-0.4000	0.0000	0.0000	0.0000	0.0000;
	49093	49199	0.056781	0.336131	0.10124	223.99	0	0	0	0	1	0	0	34.7900	-9.6400	-34.1600	2.2500	0.0000	0.0000	0.0000	0.0000;
	49320	49093	0.012779	0.069274	0.01888	249.26	0	0	0	0	1	0	0	37.4600	-7.8400	-37.2900	6.6800	0.0000	0.0000	0.0000	0.0000;
	49094	49097	0.033199	0.111932	0.00177	58.9	0	0	0	0	1	0	0	-0.7800	1.6600	0.7800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	49098	49094	0.091527	0.221206	0.00311	53.85	0	0	0	0	1	0	0	0.1800	-1.1100	-0.1800	0.7700	0.0000	0.0000	0.0000	0.0000;
	49096	49097	0.000271	0.001139	0	0	0	0	0	0	1	0	0	-2.9800	-0.7500	2.9800	0.7500	0.0000	0.0000	0.0000	0.0000;
	49097	49098	0.020452	0.058042	0.00266	47.79	0	0	0	0	1	0	0	0.4000	0.0600	-0.4000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	49099	49100	0.000265	0.001116	0	0	0	0	0	0	1	0	0	2.1200	0.9300	-2.1200	-0.9300	0.0000	0.0000	0.0000	0.0000;
	49099	49101	0.050038	0.10594	0.0058	53.32	0	0	0	0	1	0	0	-0.8000	-0.3500	0.8000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	49099	49908	0.018004	0.04902	0.00433	48.09	0	0	0	0	1	0	0	1.1300	-1.6900	-1.1300	1.2200	0.0000	0.0000	0.0000	0.0000;
	49317	49101	0.071435	0.163163	0.00349	44.62	0	0	0	0	1	0	0	0.5000	0.8800	-0.5000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	49101	49908	0.027089	0.079272	0.0025	53.78	0	0	0	0	1	0	0	1.8300	-0.8600	-1.8300	0.5900	0.0000	0.0000	0.0000	0.0000;
	49102	49205	0.048321	0.146584	0.00637	41.93	0	0	0	0	1	0	0	3.5500	-2.9100	-3.5500	2.2400	0.0000	0.0000	0.0000	0.0000;
	49102	49908	0.068544	0.156424	0.00466	54.81	0	0	0	0	1	0	0	-4.2500	1.4400	4.2600	-1.9200	0.0000	0.0000	0.0000	0.0000;
	49104	49103	0.030026	0.074122	0.0043	54.98	0	0	0	0	1	0	0	-10.0400	-2.0300	10.0700	1.6500	0.0000	0.0000	0.0000	0.0000;
	49103	49140	0.02074	0.060555	0.01128	61.2	0	0	0	0	1	0	0	-16.5800	-2.4000	16.6300	1.3600	0.0000	0.0000	0.0000	0.0000;
	49104	49426	0.045126	0.105792	0.00816	49.52	0	0	0	0	1	0	0	-1.4100	-4.5400	1.4200	3.7000	0.0000	0.0000	0.0000	0.0000;
	49105	49364	0.013934	0.08419	0.13535	234.02	0	0	0	0	1	0	0	-1.3200	-21.6900	1.3400	6.9400	0.0000	0.0000	0.0000	0.0000;
	51205	49105	0.004866	0.03281	0.0251	224.91	0	0	0	0	1	0	0	5.2100	-21.9600	-5.1900	19.3800	0.0000	0.0000	0.0000	0.0000;
	49106	49109	0.000192	0.007482	0	195.09	0	0	1	0	1	0	0	20.0900	1.3400	-20.0900	-1.3100	0.0000	0.0000	0.0000	0.0000;
	49106	49110	0.000225	0.001053	0	0	0	0	0	0	1	0	0	11.9400	6.0900	-11.9400	-6.0900	0.0000	0.0000	0.0000	0.0000;
	49106	49421	0.003943	0.024635	0.06417	242.62	0	0	0	0	1	0	0	25.9900	-2.9200	-25.9600	-3.7900	0.0000	0.0000	0.0000	0.0000;
	49935	49106	0.00227	0.013383	0.01894	214.13	0	0	0	0	1	0	0	-3.1800	1.6100	3.1800	-3.6400	0.0000	0.0000	0.0000	0.0000;
	49106	51205	0.004847	0.028129	0.02775	272.11	0	0	0	0	1	0	0	-61.2000	-0.8800	61.3700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	49107	49109	0.002894	0.112879	0	95.09	0	0	1	0	1	0	0	-20.0800	-0.8900	20.0900	1.3100	0.0000	0.0000	0.0000	0.0000;
	49107	50824	0.025118	0.043124	0.00138	61.78	0	0	0	0	1	0	0	20.0800	0.8900	-19.9800	-0.8700	0.0000	0.0000	0.0000	0.0000;
	49108	49109	0.02022	0.788589	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49112	49111	0.002851	0.109814	0	78.32	0	0	1	0	1	0	0	-4.5700	-2.4300	4.5700	2.4500	0.0000	0.0000	0.0000	0.0000;
	49111	49113	0.000209	0.001136	0	0	0	0	0	0	1	0	0	10.8900	3.3000	-10.8900	-3.3000	0.0000	0.0000	0.0000	0.0000;
	49111	49935	0.006008	0.038096	0.01616	235.05	0	0	0	0	1	0	0	-15.4600	-5.7500	15.4800	4.1200	0.0000	0.0000	0.0000	0.0000;
	49115	49112	0.028985	0.08068	0.00184	52.35	0	0	0	0	1	0	0	-4.5600	-2.6000	4.5700	2.4300	0.0000	0.0000	0.0000	0.0000;
	49114	49115	0.018597	0.053427	0.00189	52.33	0	0	0	0	1	0	0	6.3400	4.0900	-6.3300	-4.2600	0.0000	0.0000	0.0000	0.0000;
	49114	51202	0.023356	0.050797	0.03838	62.68	0	0	0	0	1	0	0	-17.3700	-5.2300	17.4400	1.2900	0.0000	0.0000	0.0000	0.0000;
	49116	49119	0.008381	0.290003	0	109.73	0	0	1	0	1	0	0	15.0900	1.7100	-15.0800	-1.0900	0.0000	0.0000	0.0000	0.0000;
	49116	49120	0.000267	0.001096	0	0	0	0	0	0	1	0	0	-15.0900	-1.7100	15.1000	1.7100	0.0000	0.0000	0.0000	0.0000;
	49117	49119	-0.004378	-0.151486	0	84.73	0	0	1	0	1	0	0	-15.0900	-1.4100	15.0800	1.0900	0.0000	0.0000	0.0000	0.0000;
	49117	49122	0.041289	0.10699	0.00131	35.05	0	0	0	0	1	0	0	4.2900	-2.5900	-4.2800	2.4700	0.0000	0.0000	0.0000	0.0000;
	49117	49135	0.016278	0.051424	0.00593	38.56	0	0	0	0	1	0	0	2.4800	2.7100	-2.4800	-3.3300	0.0000	0.0000	0.0000	0.0000;
	49117	49838	0.025644	0.078359	0.00415	40.08	0	0	0	0	1	0	0	0.0900	-1.1200	-0.0900	0.6700	0.0000	0.0000	0.0000	0.0000;
	49118	49119	0.021364	0.739252	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49370	49120	0.006766	0.04253	0.06431	239.75	0	0	0	0	1	0	0	-25.4700	0.7200	25.5100	-7.3700	0.0000	0.0000	0.0000	0.0000;
	49888	49120	0.00374	0.023511	0.01533	250.04	0	0	0	0	1	0	0	40.6700	-6.9400	-40.6100	5.6600	0.0000	0.0000	0.0000	0.0000;
	49121	49135	0.015821	0.037787	0.00087	40.88	0	0	0	0	1	0	0	-0.1800	1.5800	0.1800	-1.6700	0.0000	0.0000	0.0000	0.0000;
	49138	49121	0.029471	0.062058	0.00209	53.96	0	0	0	0	1	0	0	5.3600	2.2400	-5.3500	-2.4500	0.0000	0.0000	0.0000	0.0000;
	49122	49372	0.012883	0.037098	0.00629	47.51	0	0	0	0	1	0	0	1.5900	-3.7000	-1.5800	3.0300	0.0000	0.0000	0.0000	0.0000;
	49123	49594	0.049851	0.095306	0.00414	51.32	0	0	0	0	1	0	0	4.3100	2.3300	-4.3000	-2.7500	0.0000	0.0000	0.0000	0.0000;
	49123	49885	0.030139	0.081056	0.00579	55.01	0	0	0	0	1	0	0	-7.0100	-3.1000	7.0200	2.5200	0.0000	0.0000	0.0000	0.0000;
	49124	49141	0.015265	0.045377	0.00152	52.63	0	0	0	0	1	0	0	-6.4300	4.1600	6.4400	-4.3000	0.0000	0.0000	0.0000	0.0000;
	49124	49143	0.010585	0.024801	0.00283	51.52	0	0	0	0	1	0	0	-4.1900	-6.6600	4.1900	6.3700	0.0000	0.0000	0.0000	0.0000;
	49125	49126	0.000216	0.001058	0	0	0	0	0	0	1	0	0	10.6100	3.7600	-10.6100	-3.7600	0.0000	0.0000	0.0000	0.0000;
	49125	49130	0.023096	0.054261	0.00245	55.19	0	0	0	0	1	0	0	-9.7000	-1.5200	9.7200	1.3100	0.0000	0.0000	0.0000	0.0000;
	49125	51213	0.027926	0.068869	0.00669	57.19	0	0	0	0	1	0	0	15.7200	-3.3100	-15.6500	2.7700	0.0000	0.0000	0.0000	0.0000;
	51218	49125	0.023671	0.068701	0.00186	59.92	0	0	0	0	1	0	0	16.7000	-1.0900	-16.6400	1.0700	0.0000	0.0000	0.0000	0.0000;
	49128	49127	0.002848	0.108906	0	110.63	0	0	1.01875	0	1	0	0	-39.9800	-8.4300	40.0200	10.1700	0.0000	0.0000	0.0000	0.0000;
	49127	49129	0.000243	0.001116	0	0	0	0	0	0	1	0	0	-40.0200	-10.1700	40.0300	10.1800	0.0000	0.0000	0.0000	0.0000;
	49128	49130	0.024275	0.047275	0.00335	64.07	0	0	0	0	1	0	0	20.4300	5.6700	-20.3300	-5.8300	0.0000	0.0000	0.0000	0.0000;
	49128	51215	0.036102	0.095836	0.00639	54.58	0	0	0	0	1	0	0	8.9300	1.9700	-8.9100	-2.5900	0.0000	0.0000	0.0000	0.0000;
	49129	51527	0.003181	0.019278	0.03144	253.65	0	0	0	0	1	0	0	-40.0300	-10.1800	40.0800	7.1100	0.0000	0.0000	0.0000	0.0000;
	49131	49132	0.000206	0.001059	0	0	0	0	0	0	1	0	0	11.6900	1.9600	-11.6900	-1.9600	0.0000	0.0000	0.0000	0.0000;
	49131	49819	0.021595	0.057937	0.0025	59.18	0	0	0	0	1	0	0	12.3500	-5.9400	-12.3100	5.7700	0.0000	0.0000	0.0000	0.0000;
	49131	49828	0.009622	0.021639	0.00134	67.09	0	0	0	0	1	0	0	-24.0400	3.9800	24.1000	-4.0000	0.0000	0.0000	0.0000	0.0000;
	49133	49134	0.000229	0.001182	0	0	0	0	0	0	1	0	0	11.6900	2.1000	-11.6900	-2.1000	0.0000	0.0000	0.0000	0.0000;
	49133	49144	0.002756	0.016912	0.0424	230.66	0	0	0	0	1	0	0	23.0300	-2.0000	-23.0100	-2.4700	0.0000	0.0000	0.0000	0.0000;
	49830	49133	0.003111	0.022238	0.01356	257.96	0	0	0	0	1	0	0	46.6800	-1.9800	-46.6200	0.9700	0.0000	0.0000	0.0000	0.0000;
	49836	49133	0.002633	0.016255	0.01605	234.98	0	0	0	0	1	0	0	-11.8900	-0.6200	11.9000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	49135	49839	0.017228	0.042174	0.00268	58.54	0	0	0	0	1	0	0	-9.4000	3.2000	9.4100	-3.4500	0.0000	0.0000	0.0000	0.0000;
	49136	49828	0.013631	0.03691	0.00304	63.42	0	0	0	0	1	0	0	-17.0000	-4.0800	17.0400	3.8600	0.0000	0.0000	0.0000	0.0000;
	49839	49136	0.008448	0.026446	0.00419	51.62	0	0	0	0	1	0	0	-4.5500	0.2700	4.5600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	49138	49137	0.002885	0.102186	0	104.04	0	0	1	0	1	0	0	-22.5500	1.7100	22.5700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	49137	49139	0.000247	0.001164	0	0	0	0	0	0	1	0	0	16.2400	4.8000	-16.2400	-4.8000	0.0000	0.0000	0.0000	0.0000;
	49137	49836	0.002961	0.015475	0.04896	256.99	0	0	0	0	1	0	0	-38.8100	-3.5800	38.8500	-1.4500	0.0000	0.0000	0.0000	0.0000;
	49138	49141	0.016724	0.041582	0.01142	62.67	0	0	0	0	1	0	0	17.1900	-3.9500	-17.1400	2.8400	0.0000	0.0000	0.0000	0.0000;
	49140	49143	0.011259	0.029949	0.00145	67.7	0	0	0	0	1	0	0	-27.3400	-5.8800	27.4200	5.9400	0.0000	0.0000	0.0000	0.0000;
	49143	49142	0.004823	0.188871	0	101.71	0	0	1.03125	0	1	0	0	-19.8800	-15.0300	19.9000	16.1900	0.0000	0.0000	0.0000	0.0000;
	49142	49144	0.000236	0.001016	0	0	0	0	0	0	1	0	0	-19.9000	-16.1900	19.9100	16.2000	0.0000	0.0000	0.0000	0.0000;
	49143	50042	0.018912	0.054929	0.00328	65.05	0	0	0	0	1	0	0	-22.4500	1.2700	22.5400	-1.3600	0.0000	0.0000	0.0000	0.0000;
	49144	51205	0.004185	0.024291	0.02669	284.8	0	0	0	0	1	0	0	87.9100	-22.0100	-87.5900	20.9900	0.0000	0.0000	0.0000	0.0000;
	49144	51527	0.004091	0.022023	0.01509	292.21	0	0	0	0	1	0	0	-84.8000	8.2900	85.0800	-8.4200	0.0000	0.0000	0.0000	0.0000;
	49148	49145	0.084846	0.220693	0.01054	59.45	0	0	0	0	1	0	0	-5.9800	1.6300	6.0100	-2.7000	0.0000	0.0000	0.0000	0.0000;
	49145	49872	0.056437	0.134765	0.00466	61.2	0	0	0	0	1	0	0	-7.4300	2.3900	7.4600	-2.8200	0.0000	0.0000	0.0000	0.0000;
	49146	49853	0.043135	0.114352	0.01438	75.98	0	0	0	0	1	0	0	20.9100	-8.3400	-20.7200	7.3000	0.0000	0.0000	0.0000	0.0000;
	50245	49146	0.038272	0.110343	0.00608	76.56	0	0	0	0	1	0	0	22.4800	-8.1400	-22.2800	8.0500	0.0000	0.0000	0.0000	0.0000;
	49147	49150	0.003399	0.144053	0	257.56	0	0	1	0	1	0	0	7.7400	-2.2300	-7.7300	2.3200	0.0000	0.0000	0.0000	0.0000;
	49147	49151	0.000262	0.00105	0	0	0	0	0	0	1	0	0	-7.7400	2.2300	7.7400	-2.2300	0.0000	0.0000	0.0000	0.0000;
	49148	49150	-0.000677	-0.0287	0	102.66	0	0	1	0	1	0	0	-3.9600	2.5500	3.9600	-2.5500	0.0000	0.0000	0.0000	0.0000;
	50245	49148	0.097566	0.160046	0.00408	65.16	0	0	0	0	1	0	0	-9.8400	3.9000	9.9400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	49149	49150	0.012832	0.543849	0	154.9	0	0	1	0	1	0	0	-3.7700	-0.1700	3.7700	0.2400	0.0000	0.0000	0.0000	0.0000;
	49877	49151	0.00771	0.054319	0.03214	285.16	0	0	0	0	1	0	0	-57.8800	5.3200	58.1200	-7.1200	0.0000	0.0000	0.0000	0.0000;
	49151	68671	0.005503	0.032072	0.07044	291.71	0	0	0	0	1	0	0	-65.8600	9.3500	66.0900	-15.7000	0.0000	0.0000	0.0000	0.0000;
	49152	49153	0.000247	0.001088	0	0	0	0	0	0	1	0	0	3.0400	1.0000	-3.0400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	49152	49154	0.02457	0.071199	0.0027	52.94	0	0	0	0	1	0	0	-0.8400	0.5700	0.8400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	49177	49152	0.052022	0.122406	0.00481	45.4	0	0	0	0	1	0	0	2.2000	1.0600	-2.2000	-1.5700	0.0000	0.0000	0.0000	0.0000;
	49154	49165	0.021356	0.049113	0.00329	66.32	0	0	0	0	1	0	0	-6.7800	-0.0600	6.7900	-0.2800	0.0000	0.0000	0.0000	0.0000;
	49156	49155	0.004598	0.142458	0	77.44	0	0	1	0	1	0	0	-4.9700	-1.6300	4.9700	1.6600	0.0000	0.0000	0.0000	0.0000;
	49155	49157	0.000205	0.001097	0	0	0	0	0	0	1	0	0	3.4400	1.0000	-3.4400	-1.0000	0.0000	0.0000	0.0000	0.0000;
	49155	49495	0.007987	0.045523	0.0668	232.54	0	0	0	0	1	0	0	13.9600	-5.3800	-13.9500	-1.8700	0.0000	0.0000	0.0000	0.0000;
	49155	49979	0.006056	0.03981	0.02167	224.91	0	0	0	0	1	0	0	7.2200	1.0500	-7.2200	-3.4000	0.0000	0.0000	0.0000	0.0000;
	50008	49155	0.006061	0.038467	0.04393	266.2	0	0	0	0	1	0	0	45.3800	-11.7300	-45.2700	7.6700	0.0000	0.0000	0.0000	0.0000;
	49178	49156	0.037122	0.095348	0.00557	59.44	0	0	0	0	1	0	0	-4.9600	-2.2100	4.9700	1.6300	0.0000	0.0000	0.0000	0.0000;
	49158	49174	0.062698	0.119448	0.00308	50.06	0	0	0	0	1	0	0	-2.0300	-0.7700	2.0300	0.4400	0.0000	0.0000	0.0000	0.0000;
	49158	49965	0.024186	0.063149	0.003	60.48	0	0	0	0	1	0	0	-5.0400	-1.0500	5.0400	0.7400	0.0000	0.0000	0.0000	0.0000;
	49161	49159	0.021686	0.048682	0.0022	71.89	0	0	0	0	1	0	0	12.7800	3.0100	-12.7500	-3.1700	0.0000	0.0000	0.0000	0.0000;
	49785	49159	0.027763	0.069709	0.00468	46.13	0	0	0	0	1	0	0	-0.4100	0.8700	0.4100	-1.3800	0.0000	0.0000	0.0000	0.0000;
	49161	49160	0.001744	0.061893	0	112.11	0	0	1.0125	0	1	0	0	-35.7200	-8.7100	35.7400	9.4900	0.0000	0.0000	0.0000	0.0000;
	49160	49162	0.000285	0.001138	0	0	0	0	0	0	1	0	0	11.2600	1.5300	-11.2600	-1.5300	0.0000	0.0000	0.0000	0.0000;
	49160	49168	0.003416	0.020961	0.02883	226.87	0	0	0	0	1	0	0	8.2100	-5.7500	-8.2100	2.6400	0.0000	0.0000	0.0000	0.0000;
	49160	49743	0.004997	0.031739	0.02551	275.22	0	0	0	0	1	0	0	-55.2100	-5.2700	55.3600	3.3900	0.0000	0.0000	0.0000	0.0000;
	49163	49161	0.010533	0.02282	0.00058	83.07	0	0	0	0	1	0	0	-22.8800	-5.6500	22.9400	5.7000	0.0000	0.0000	0.0000	0.0000;
	49163	49785	0.029536	0.064768	0.00398	50.74	0	0	0	0	1	0	0	1.8700	-1.2300	-1.8700	0.8000	0.0000	0.0000	0.0000	0.0000;
	49163	50053	0.030198	0.084977	0.00317	69.05	0	0	0	0	1	0	0	9.7500	1.2100	-9.7200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	49164	49167	0.009345	0.370129	0	129.62	0	0	1	0	1	0	0	8.2100	-2.6400	-8.2100	2.8900	0.0000	0.0000	0.0000	0.0000;
	49164	49168	0.000208	0.001019	0	0	0	0	0	0	1	0	0	-8.2100	2.6400	8.2100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	49165	49167	-0.005133	-0.203304	0	89.5	0	0	1	0	1	0	0	3.4700	7.3500	-3.4700	-7.4700	0.0000	0.0000	0.0000	0.0000;
	49165	49178	0.0962	0.304356	0.00643	47.47	0	0	0	0	1	0	0	-1.6100	-1.6100	1.6200	0.9300	0.0000	0.0000	0.0000	0.0000;
	49165	50002	0.017689	0.045307	0.01029	66.33	0	0	0	0	1	0	0	-8.6400	-5.4600	8.6500	4.3900	0.0000	0.0000	0.0000	0.0000;
	49166	49167	0.02647	1.048392	0	40.13	0	0	1	0	1	0	0	-11.6400	-3.0800	11.6700	4.5800	0.0000	0.0000	0.0000	0.0000;
	49175	49169	0.125912	0.238735	0.00416	65.23	0	0	0	0	1	0	0	-8.3200	2.0600	8.4100	-2.3500	0.0000	0.0000	0.0000	0.0000;
	49767	49170	0.015275	0.039536	0.00354	68.61	0	0	0	0	1	0	0	4.7700	1.9900	-4.7700	-2.3700	0.0000	0.0000	0.0000	0.0000;
	49982	49170	0.014133	0.031818	0.00102	58.64	0	0	0	0	1	0	0	8.1200	0.8000	-8.1100	-0.8900	0.0000	0.0000	0.0000	0.0000;
	49171	49172	0.000227	0.001142	0	0	0	0	0	0	1	0	0	7.6900	1.8900	-7.6900	-1.8900	0.0000	0.0000	0.0000	0.0000;
	49173	49171	0.018961	0.042107	0.00151	60.4	0	0	0	0	1	0	0	-5.1300	-3.0400	5.1300	2.8800	0.0000	0.0000	0.0000	0.0000;
	49171	49739	0.009875	0.030298	0.00155	65.94	0	0	0	0	1	0	0	-7.5000	-3.3100	7.5100	3.1600	0.0000	0.0000	0.0000	0.0000;
	49171	49763	0.019901	0.051307	0.00175	56.35	0	0	0	0	1	0	0	1.9700	-3.3100	-1.9600	3.1300	0.0000	0.0000	0.0000	0.0000;
	49171	49766	0.021905	0.052042	0.00355	69.63	0	0	0	0	1	0	0	-9.9700	0.6200	9.9900	-0.9600	0.0000	0.0000	0.0000	0.0000;
	49767	49171	0.029593	0.072406	0.00119	57.68	0	0	0	0	1	0	0	-2.6800	-1.3500	2.6800	1.2300	0.0000	0.0000	0.0000	0.0000;
	49174	49173	0.018078	0.050926	0.002	63.73	0	0	0	0	1	0	0	-7.5300	-4.3000	7.5400	4.1200	0.0000	0.0000	0.0000	0.0000;
	49766	49173	0.021029	0.054089	0.00466	74.55	0	0	0	0	1	0	0	13.6800	1.8600	-13.6500	-2.2700	0.0000	0.0000	0.0000	0.0000;
	49173	49767	0.021755	0.043073	0.00169	49.51	0	0	0	0	1	0	0	-0.5300	-0.9600	0.5300	0.7800	0.0000	0.0000	0.0000	0.0000;
	49965	49174	0.010958	0.026832	0.00308	56.57	0	0	0	0	1	0	0	2.6600	-2.0400	-2.6600	1.7100	0.0000	0.0000	0.0000	0.0000;
	49176	49175	0.057269	0.122903	0.00585	61.52	0	0	0	0	1	0	0	-6.0100	1.8400	6.0300	-2.4200	0.0000	0.0000	0.0000	0.0000;
	49176	49177	0.014441	0.042041	0.00284	56.98	0	0	0	0	1	0	0	4.3700	-0.2600	-4.3700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	49176	49973	0.02236	0.061499	0.00119	53.48	0	0	0	0	1	0	0	-2.7500	-3.8700	2.7500	3.7600	0.0000	0.0000	0.0000	0.0000;
	49973	49177	0.031702	0.061054	0.00344	60.31	0	0	0	0	1	0	0	5.8600	2.6000	-5.8400	-2.9500	0.0000	0.0000	0.0000	0.0000;
	49179	49247	0.040652	0.106344	0.00799	65.37	0	0	0	0	1	0	0	-7.0800	-0.0300	7.1000	-0.8000	0.0000	0.0000	0.0000	0.0000;
	49181	49180	0.061899	0.127615	0.00284	52.38	0	0	0	0	1	0	0	-0.7700	0.2400	0.7700	-0.5500	0.0000	0.0000	0.0000	0.0000;
	49181	49203	0.054078	0.15938	0.00482	59.61	0	0	0	0	1	0	0	-1.3300	-0.7200	1.3300	0.2000	0.0000	0.0000	0.0000	0.0000;
	49182	49183	0.000207	0.001107	0	0	0	0	0	0	1	0	0	19.5000	6.3400	-19.5000	-6.3300	0.0000	0.0000	0.0000	0.0000;
	49193	49182	0.001311	0.008049	0.02126	263.75	0	0	0	0	1	0	0	28.1500	23.1300	-28.1400	-25.4300	0.0000	0.0000	0.0000	0.0000;
	49364	49182	0.006677	0.032092	0.02613	246.17	0	0	0	0	1	0	0	-8.6000	-21.8800	8.6300	19.0900	0.0000	0.0000	0.0000	0.0000;
	49184	49187	0.00748	0.167017	0	166.49	0	0	1	0	1	0	0	4.5400	6.8600	-4.5300	-6.7600	0.0000	0.0000	0.0000	0.0000;
	49184	49188	0.000227	0.001162	0	0	0	0	0	0	1	0	0	-4.5400	-6.8600	4.5400	6.8600	0.0000	0.0000	0.0000	0.0000;
	49185	49187	-0.000365	-0.008141	0	91.13	0	0	1	0	1	0	0	15.1100	-5.3300	-15.1100	5.3100	0.0000	0.0000	0.0000	0.0000;
	49185	49924	0.193292	0.412816	0.01507	52.49	0	0	0	0	1	0	0	-7.9000	4.7900	8.0700	-6.0800	0.0000	0.0000	0.0000	0.0000;
	49185	50082	0.012616	0.03028	0.00136	60.63	0	0	0	0	1	0	0	-7.2000	0.5400	7.2100	-0.6800	0.0000	0.0000	0.0000	0.0000;
	49186	49187	0.038912	0.868857	0	75.35	0	0	1	0	1	0	0	-19.5000	1.6100	19.6400	1.4500	0.0000	0.0000	0.0000	0.0000;
	49188	49193	0.003357	0.021112	0.02482	251.36	0	0	0	0	1	0	0	2.8700	-25.8600	-2.8500	23.1700	0.0000	0.0000	0.0000	0.0000;
	49188	49217	0.005661	0.030396	0.02893	226.55	0	0	0	0	1	0	0	-7.3200	14.8300	7.3400	-17.9700	0.0000	0.0000	0.0000	0.0000;
	49188	49343	0.003645	0.022209	0.01839	226.38	0	0	0	0	1	0	0	-0.0900	4.1700	0.0900	-6.2300	0.0000	0.0000	0.0000	0.0000;
	49190	49189	0.000224	0.014838	0	924.51	0	0	1	0	1	0	0	-73.7300	-62.2500	73.7500	63.4700	0.0000	0.0000	0.0000	0.0000;
	49191	49190	0.003716	0.123212	0	90.36	0	0	1	0	1	0	0	1.3200	-7.5000	-1.3100	7.5600	0.0000	0.0000	0.0000	0.0000;
	49190	49192	0.000272	0.001066	0	0	0	0	0	0	1	0	0	39.0100	9.9400	-39.0100	-9.9200	0.0000	0.0000	0.0000	0.0000;
	49190	49193	0.000225	0.001174	0	0	0	0	0	0	1	0	0	36.0300	44.7500	-36.0200	-44.7200	0.0000	0.0000	0.0000	0.0000;
	49191	49348	0.06736	0.183529	0.01504	49.29	0	0	0	0	1	0	0	-12.5300	2.4500	12.6300	-3.8600	0.0000	0.0000	0.0000	0.0000;
	49368	49191	0.047909	0.111399	0.01053	61.97	0	0	0	0	1	0	0	-11.1400	-6.0500	11.2100	5.0400	0.0000	0.0000	0.0000	0.0000;
	49194	49201	0.043496	0.094444	0.00659	51.56	0	0	0	0	1	0	0	-7.0700	-0.5600	7.0900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	49443	49194	0.070998	0.141899	0.00696	52.57	0	0	0	0	1	0	0	-2.5200	-0.8300	2.5300	0.0900	0.0000	0.0000	0.0000	0.0000;
	49195	49198	0.003131	0.11666	0	216.42	0	0	1	0	1	0	0	17.1500	2.8700	-17.1500	-2.5500	0.0000	0.0000	0.0000	0.0000;
	49195	49199	0.000246	0.001067	0	0	0	0	0	0	1	0	0	-17.1500	-2.8700	17.1600	2.8700	0.0000	0.0000	0.0000	0.0000;
	49195	49200	0.000292	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49196	49198	-4.9e-05	-0.001821	0	91.42	0	0	1	0	1	0	0	-17.1500	-2.5600	17.1500	2.5500	0.0000	0.0000	0.0000	0.0000;
	49196	49201	0.015912	0.049588	0.00579	64.27	0	0	0	0	1	0	0	11.9600	0.2900	-11.9400	-0.8600	0.0000	0.0000	0.0000	0.0000;
	49197	49198	0.022046	0.82145	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49199	49436	0.011893	0.07055	0.02956	218.5	0	0	0	0	1	0	0	17.0100	-5.1300	-16.9700	2.0700	0.0000	0.0000	0.0000	0.0000;
	49202	49203	0.015138	0.036431	0.00596	64.48	0	0	0	0	1	0	0	4.0300	0.7700	-4.0300	-1.4100	0.0000	0.0000	0.0000	0.0000;
	49202	49208	0.045444	0.097609	0.00703	46.22	0	0	0	0	1	0	0	16.8200	-6.8100	-16.6800	6.3400	0.0000	0.0000	0.0000	0.0000;
	49202	49247	0.050417	0.127379	0.00428	67.33	0	0	0	0	1	0	0	-23.9500	5.3700	24.2400	-5.1300	0.0000	0.0000	0.0000	0.0000;
	49205	49204	0.003066	0.110414	0	87.84	0	0	1.00625	0	1	0	0	-7.0500	-1.6100	7.0500	1.6700	0.0000	0.0000	0.0000	0.0000;
	49204	49206	0.000213	0.0012	0	0	0	0	0	0	1	0	0	5.7300	1.1700	-5.7300	-1.1700	0.0000	0.0000	0.0000	0.0000;
	49205	49207	0.028219	0.073715	0.00353	71.87	0	0	0	0	1	0	0	15.7600	-1.4800	-15.6900	1.2600	0.0000	0.0000	0.0000	0.0000;
	49205	49319	0.076619	0.219301	0.01328	55.23	0	0	0	0	1	0	0	-5.1700	0.8500	5.1900	-2.2500	0.0000	0.0000	0.0000	0.0000;
	49235	49208	0.042605	0.108438	0.00737	57.62	0	0	0	0	1	0	0	-13.4100	6.2900	13.4900	-6.8600	0.0000	0.0000	0.0000	0.0000;
	49209	49215	0.050479	0.154355	0.01996	52.3	0	0	0	0	1	0	0	14.3500	-10.6600	-14.2100	8.8900	0.0000	0.0000	0.0000	0.0000;
	49209	49220	0.056743	0.146726	0.01105	52.51	0	0	0	0	1	0	0	-10.7000	5.9400	10.7800	-6.9300	0.0000	0.0000	0.0000	0.0000;
	49209	49227	0.238474	0.550767	0.00857	38.49	0	0	0	0	1	0	0	0.1600	-2.3400	-0.1500	1.4200	0.0000	0.0000	0.0000	0.0000;
	49209	49242	0.044538	0.101539	0.00283	46.67	0	0	0	0	1	0	0	-6.5600	6.4400	6.6000	-6.6700	0.0000	0.0000	0.0000	0.0000;
	49211	49210	0.004367	0.128861	0	91.53	0	0	1	0	1	0	0	-17.5500	4.0500	17.5600	-3.6700	0.0000	0.0000	0.0000	0.0000;
	49210	49212	0.000283	0.001065	0	0	0	0	0	0	1	0	0	8.4900	0.7100	-8.4900	-0.7100	0.0000	0.0000	0.0000	0.0000;
	49210	49239	0.002923	0.017902	0.0478	239.03	0	0	0	0	1	0	0	-26.0500	2.9600	26.0700	-8.0500	0.0000	0.0000	0.0000	0.0000;
	49220	49211	0.114499	0.308048	0.00577	70.73	0	0	0	0	1	0	0	-17.2100	4.3300	17.5500	-4.0500	0.0000	0.0000	0.0000	0.0000;
	49213	49216	0.018654	0.056227	0.00409	63.2	0	0	0	0	1	0	0	-16.1200	7.4900	16.1700	-7.7800	0.0000	0.0000	0.0000	0.0000;
	49213	49218	0.016176	0.037435	0.0033	52.73	0	0	0	0	1	0	0	12.0600	-7.8700	-12.0300	7.5700	0.0000	0.0000	0.0000	0.0000;
	49214	49215	0.000249	0.001197	0	0	0	0	0	0	1	0	0	-4.1000	-0.2000	4.1000	0.2000	0.0000	0.0000	0.0000	0.0000;
	49216	49215	0.013938	0.04008	0.0034	74.52	0	0	0	0	1	0	0	-32.1700	14.2300	32.3300	-14.1600	0.0000	0.0000	0.0000	0.0000;
	49215	49222	0.043064	0.099545	0.00537	72.39	0	0	0	0	1	0	0	-22.2200	5.0700	22.4200	-5.1900	0.0000	0.0000	0.0000	0.0000;
	49216	49218	0.046004	0.109979	0.00346	58.59	0	0	0	0	1	0	0	11.9000	-7.0800	-11.8300	6.8900	0.0000	0.0000	0.0000	0.0000;
	49218	49217	0.00263	0.090885	0	73.68	0	0	1.0125	0	1	0	0	13.9400	-15.9600	-13.9200	16.3400	0.0000	0.0000	0.0000	0.0000;
	49217	49219	0.000228	0.001019	0	0	0	0	0	0	1	0	0	6.5900	1.6300	-6.5900	-1.6300	0.0000	0.0000	0.0000	0.0000;
	49218	49338	0.023485	0.051584	0.00172	67.33	0	0	0	0	1	0	0	9.9200	1.5000	-9.9000	-1.6500	0.0000	0.0000	0.0000	0.0000;
	49220	49237	0.147709	0.398316	0.0096	48.82	0	0	0	0	1	0	0	-2.8500	0.5700	2.8600	-1.5800	0.0000	0.0000	0.0000	0.0000;
	49220	49242	0.122202	0.323638	0.00734	49.84	0	0	0	0	1	0	0	2.6900	-1.2800	-2.6800	0.5100	0.0000	0.0000	0.0000	0.0000;
	49222	49221	0.004419	0.118715	0	99.14	0	0	1.00625	0	1	0	0	-26.0200	3.9400	26.0500	-3.2000	0.0000	0.0000	0.0000	0.0000;
	49221	49223	0.000239	0.001079	0	0	0	0	0	0	1	0	0	10.3800	0.8000	-10.3800	-0.8000	0.0000	0.0000	0.0000	0.0000;
	49221	49226	0.004804	0.031889	0.03065	275.13	0	0	0	0	1	0	0	-91.1600	21.2100	91.5400	-21.9800	0.0000	0.0000	0.0000	0.0000;
	49352	49221	0.004487	0.028291	0.03138	251.09	0	0	0	0	1	0	0	-54.5900	16.2200	54.7300	-18.8100	0.0000	0.0000	0.0000	0.0000;
	49227	49222	0.03507	0.084258	0.00197	57.91	0	0	0	0	1	0	0	-3.5900	-1.4600	3.6000	1.2500	0.0000	0.0000	0.0000	0.0000;
	49224	49587	0.056981	0.104118	0.00325	46.2	0	0	0	0	1	0	0	-7.6300	6.5100	7.6900	-6.7700	0.0000	0.0000	0.0000	0.0000;
	49922	49224	0.019975	0.049321	0.00127	40.58	0	0	0	0	1	0	0	-4.6400	7.0500	4.6500	-7.1600	0.0000	0.0000	0.0000	0.0000;
	49225	49338	0.038755	0.116441	0.00598	48.13	0	0	0	0	1	0	0	-3.1400	-0.9800	3.1400	0.3300	0.0000	0.0000	0.0000	0.0000;
	50018	49225	0.023616	0.047772	0.00265	36.73	0	0	0	0	1	0	0	-0.1500	-0.5400	0.1500	0.2500	0.0000	0.0000	0.0000	0.0000;
	49226	49419	0.006248	0.038215	0.06639	280.55	0	0	0	0	1	0	0	-97.3900	20.8200	97.9600	-24.5000	0.0000	0.0000	0.0000	0.0000;
	49229	49228	0.005568	0.168206	0	107.06	0	0	1	0	1	0	0	-11.6600	0.5500	11.6700	-0.3400	0.0000	0.0000	0.0000	0.0000;
	49228	49230	0.000261	0.00117	0	0	0	0	0	0	1	0	0	1.8500	0.1900	-1.8500	-0.1900	0.0000	0.0000	0.0000	0.0000;
	50056	49228	0.008356	0.058654	0.04571	249.55	0	0	0	0	1	0	0	13.5300	-5.0300	-13.5200	0.1500	0.0000	0.0000	0.0000	0.0000;
	49229	49235	0.041789	0.105676	0.00336	63.05	0	0	0	0	1	0	0	-11.4800	7.2600	11.5500	-7.4500	0.0000	0.0000	0.0000	0.0000;
	49365	49229	0.064826	0.187412	0.0135	77.34	0	0	0	0	1	0	0	-20.9800	7.7400	21.2900	-8.3400	0.0000	0.0000	0.0000	0.0000;
	49231	49234	0.000133	0.002364	0	142.6	0	0	1	0	1	0	0	1.8500	1.1600	-1.8500	-1.1600	0.0000	0.0000	0.0000	0.0000;
	49231	49235	0.000228	0.001171	0	0	0	0	0	0	1	0	0	-1.8500	-1.1600	1.8500	1.1600	0.0000	0.0000	0.0000	0.0000;
	49231	49236	0.000268	0.001068	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49232	49234	0.007625	0.135936	0	71.3	0	0	1	0	1	0	0	-1.8500	-1.1500	1.8500	1.1600	0.0000	0.0000	0.0000	0.0000;
	49233	49234	0.007625	0.135936	0	71.3	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49237	49242	0.100947	0.214946	0.00501	58.63	0	0	0	0	1	0	0	8.7600	-4.1300	-8.6800	3.7700	0.0000	0.0000	0.0000	0.0000;
	49237	49244	0.044362	0.084435	0.00833	63.45	0	0	0	0	1	0	0	-14.0600	4.9500	14.1500	-5.6700	0.0000	0.0000	0.0000	0.0000;
	49239	49238	0.00335	0.025163	0.02742	261.98	0	0	0	0	1	0	0	-55.5200	10.7100	55.6200	-12.9500	0.0000	0.0000	0.0000	0.0000;
	49240	49239	0.003514	0.135327	0	101.33	0	0	1	0	1	0	0	-24.6800	3.8800	24.7000	-3.1100	0.0000	0.0000	0.0000	0.0000;
	49239	49241	0.000201	0.001067	0	0	0	0	0	0	1	0	0	4.7600	0.4500	-4.7600	-0.4500	0.0000	0.0000	0.0000	0.0000;
	49244	49240	0.048391	0.11623	0.00354	61.83	0	0	0	0	1	0	0	-19.7400	4.2300	19.9200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	49242	49243	0.000208	0.001087	0	0	0	0	0	0	1	0	0	4.7600	2.3900	-4.7600	-2.3900	0.0000	0.0000	0.0000	0.0000;
	49244	49245	0.0002	0.001059	0	0	0	0	0	0	1	0	0	5.5900	1.4400	-5.5900	-1.4400	0.0000	0.0000	0.0000	0.0000;
	49247	49246	0.003109	0.112706	0	106.51	0	0	1	0	1	0	0	-40.1200	3.9800	40.1600	-2.3100	0.0000	0.0000	0.0000	0.0000;
	49246	49248	0.000249	0.001052	0	0	0	0	0	0	1	0	0	-40.1600	2.3100	40.1700	-2.2900	0.0000	0.0000	0.0000	0.0000;
	49249	49250	0.000236	0.001158	0	0	0	0	0	0	1	0	0	3.6600	0.1800	-3.6600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	49249	49275	0.030624	0.081087	0.00648	57.4	0	0	0	0	1	0	0	-11.9400	4.1000	11.9800	-4.6800	0.0000	0.0000	0.0000	0.0000;
	49478	49249	0.032841	0.102073	0.00281	54.21	0	0	0	0	1	0	0	-8.2600	4.0500	8.2800	-4.2800	0.0000	0.0000	0.0000	0.0000;
	49252	49251	0.003429	0.113683	0	80.4	0	0	1	0	1	0	0	-6.8000	2.9900	6.8000	-2.9300	0.0000	0.0000	0.0000	0.0000;
	49251	49253	0.000229	0.001165	0	0	0	0	0	0	1	0	0	9.5300	5.3400	-9.5200	-5.3400	0.0000	0.0000	0.0000	0.0000;
	50045	49251	0.004374	0.02448	0.02115	235.49	0	0	0	0	1	0	0	16.3400	0.1800	-16.3300	-2.4100	0.0000	0.0000	0.0000	0.0000;
	49252	49277	0.025379	0.063002	0.00218	51.73	0	0	0	0	1	0	0	4.7100	-0.2800	-4.7100	0.0600	0.0000	0.0000	0.0000	0.0000;
	49252	49431	0.012147	0.027108	0.02619	45.48	0	0	0	0	1	0	0	2.0900	-2.7100	-2.0900	-0.1400	0.0000	0.0000	0.0000	0.0000;
	49254	49255	0.000253	0.001011	0	0	0	0	0	0	1	0	0	12.9700	1.6300	-12.9700	-1.6300	0.0000	0.0000	0.0000	0.0000;
	49257	49254	0.008117	0.023668	0.00134	55.23	0	0	0	0	1	0	0	-6.8100	5.1200	6.8200	-5.2500	0.0000	0.0000	0.0000	0.0000;
	49254	49896	0.026368	0.067058	0.0045	65.25	0	0	0	0	1	0	0	-19.7900	3.6200	19.8900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	49257	49256	0.002187	0.078532	0	107.17	0	0	1	0	1	0	0	-27.9200	4.6200	27.9300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	49256	49258	0.000253	0.001111	0	0	0	0	0	0	1	0	0	-27.9300	4.0300	27.9400	-4.0300	0.0000	0.0000	0.0000	0.0000;
	50821	49257	0.006135	0.016192	0.00085	57.73	0	0	0	0	1	0	0	-8.7700	14.6400	8.7900	-14.6800	0.0000	0.0000	0.0000	0.0000;
	49258	50045	0.003488	0.018721	0.01904	264.56	0	0	0	0	1	0	0	-48.5000	-11.3200	48.5800	9.6900	0.0000	0.0000	0.0000	0.0000;
	49258	50820	0.000589	0.003932	0.00392	237.03	0	0	0	0	1	0	0	20.5700	15.3500	-20.5700	-15.7500	0.0000	0.0000	0.0000	0.0000;
	49266	49259	0.017699	0.04603	0.00406	58.37	0	0	0	0	1	0	0	10.7700	-6.2100	-10.7500	5.8400	0.0000	0.0000	0.0000	0.0000;
	49259	50376	0.046064	0.133324	0.01011	55.33	0	0	0	0	1	0	0	7.5500	-7.6200	-7.5100	6.6400	0.0000	0.0000	0.0000	0.0000;
	49260	49262	0.031872	0.090301	0.00423	62.76	0	0	0	0	1	0	0	16.3600	0.4000	-16.2800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	50046	49260	0.028861	0.069583	0.00446	64.68	0	0	0	0	1	0	0	19.6500	1.2800	-19.5500	-1.5100	0.0000	0.0000	0.0000	0.0000;
	49261	49272	0.044126	0.099149	0.00127	41.08	0	0	0	0	1	0	0	-1.6400	-1.8300	1.6500	1.7000	0.0000	0.0000	0.0000	0.0000;
	50106	49261	0.022136	0.054431	0.00839	46.3	0	0	0	0	1	0	0	1.5500	-2.5200	-1.5500	1.6100	0.0000	0.0000	0.0000	0.0000;
	49262	49263	0.000247	0.001092	0	0	0	0	0	0	1	0	0	11.9700	4.4900	-11.9700	-4.4900	0.0000	0.0000	0.0000	0.0000;
	49262	49264	0.022565	0.058726	0.00185	50.62	0	0	0	0	1	0	0	4.3100	-3.8600	-4.3000	3.6800	0.0000	0.0000	0.0000	0.0000;
	50236	49264	0.017533	0.041969	0.00162	54.65	0	0	0	0	1	0	0	7.6800	6.7200	-7.6600	-6.8500	0.0000	0.0000	0.0000	0.0000;
	49265	49268	0.007055	0.306707	0	120.25	0	0	1	0	1	0	0	14.8600	-1.7500	-14.8500	2.3900	0.0000	0.0000	0.0000	0.0000;
	49265	49269	0.000262	0.00112	0	0	0	0	0	0	1	0	0	11.9700	1.2000	-11.9700	-1.2000	0.0000	0.0000	0.0000	0.0000;
	49265	49270	0.000298	0.001033	0	0	0	0	0	0	1	0	0	-26.8300	0.5500	26.8300	-0.5400	0.0000	0.0000	0.0000	0.0000;
	49266	49268	-0.004267	-0.185506	0	95.25	0	0	1	0	1	0	0	-14.8600	2.0100	14.8500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	50036	49266	0.00737	0.014483	0.0013	49.26	0	0	0	0	1	0	0	-4.0800	-4.3500	4.0900	4.2100	0.0000	0.0000	0.0000	0.0000;
	49267	49268	0.017508	0.761146	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50045	49270	0.006209	0.033808	0.02321	279.11	0	0	0	0	1	0	0	66.5500	-6.3100	-66.3000	5.1900	0.0000	0.0000	0.0000	0.0000;
	49270	50239	0.003068	0.019259	0.01616	245.84	0	0	0	0	1	0	0	27.2000	2.0300	-27.1700	-3.6400	0.0000	0.0000	0.0000	0.0000;
	49270	50372	0.005824	0.035978	0.01664	225.95	0	0	0	0	1	0	0	12.2700	-6.6800	-12.2600	4.9400	0.0000	0.0000	0.0000	0.0000;
	49272	49271	0.003425	0.112882	0	95.15	0	0	1	0	1	0	0	-17.4100	5.1800	17.4200	-4.8400	0.0000	0.0000	0.0000	0.0000;
	49271	49273	0.000241	0.001129	0	0	0	0	0	0	1	0	0	4.8900	2.2100	-4.8900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	50045	49271	0.007801	0.038383	0.01789	238.3	0	0	0	0	1	0	0	22.3500	-4.3900	-22.3200	2.6300	0.0000	0.0000	0.0000	0.0000;
	49272	49274	0.018653	0.052622	0.00206	61.16	0	0	0	0	1	0	0	15.7600	-6.8800	-15.7100	6.8000	0.0000	0.0000	0.0000	0.0000;
	49275	49276	0.000216	0.001104	0	0	0	0	0	0	1	0	0	4.8900	0.7000	-4.8900	-0.7000	0.0000	0.0000	0.0000	0.0000;
	49275	50106	0.021946	0.050887	0.00157	61.88	0	0	0	0	1	0	0	-16.8800	3.9800	16.9400	-4.0100	0.0000	0.0000	0.0000	0.0000;
	49896	49277	0.030386	0.071594	0.00359	39.38	0	0	0	0	1	0	0	-0.0300	0.0100	0.0300	-0.4000	0.0000	0.0000	0.0000	0.0000;
	49281	49278	0.033788	0.078042	0.00279	71.43	0	0	0	0	1	0	0	24.6000	-7.2200	-24.3900	7.3900	0.0000	0.0000	0.0000	0.0000;
	49651	49278	0.092667	0.243795	0.00807	69.78	0	0	0	0	1	0	0	-20.7000	8.1500	21.1300	-7.9000	0.0000	0.0000	0.0000	0.0000;
	49279	49281	0.027572	0.073278	0.01053	50.25	0	0	0	0	1	0	0	3.1400	-2.6600	-3.1400	1.5200	0.0000	0.0000	0.0000	0.0000;
	49279	49286	0.017179	0.037804	0.00579	57.88	0	0	0	0	1	0	0	-6.4000	1.6900	6.4100	-2.3100	0.0000	0.0000	0.0000	0.0000;
	49280	49283	0.007547	0.267637	0	133.44	0	0	1	0	1	0	0	16.4800	-2.3300	-16.4600	3.0100	0.0000	0.0000	0.0000	0.0000;
	49280	49284	0.000288	0.001191	0	0	0	0	0	0	1	0	0	4.0400	0.4600	-4.0400	-0.4600	0.0000	0.0000	0.0000	0.0000;
	49912	49280	0.005135	0.033038	0.03243	295.83	0	0	0	0	1	0	0	-85.8200	8.2500	86.1700	-9.5000	0.0000	0.0000	0.0000	0.0000;
	49280	68974	0.003405	0.02349	0.16787	305.92	0	0	0	0	1	0	0	-106.6900	11.3700	107.0600	-27.0500	0.0000	0.0000	0.0000	0.0000;
	49281	49283	-0.00402	-0.142552	0	108.44	0	0	1	0	1	0	0	-16.4700	2.6500	16.4600	-3.0100	0.0000	0.0000	0.0000	0.0000;
	49313	49281	0.064106	0.177429	0.00434	56.85	0	0	0	0	1	0	0	5.0100	-3.4700	-4.9900	3.0600	0.0000	0.0000	0.0000	0.0000;
	49282	49283	0.021483	0.761902	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49285	49971	0.012893	0.035131	0.00225	51.65	0	0	0	0	1	0	0	-2.0200	-0.7200	2.0200	0.4800	0.0000	0.0000	0.0000	0.0000;
	49285	50075	0.015907	0.045187	0.0017	50.2	0	0	0	0	1	0	0	-1.5300	-0.2200	1.5300	0.0400	0.0000	0.0000	0.0000	0.0000;
	49286	49287	0.000296	0.001003	0	0	0	0	0	0	1	0	0	2.3900	0.4800	-2.3900	-0.4800	0.0000	0.0000	0.0000	0.0000;
	49288	49286	0.031053	0.083874	0.00562	61.27	0	0	0	0	1	0	0	8.8200	-2.3700	-8.8000	1.8200	0.0000	0.0000	0.0000	0.0000;
	49288	49289	0.000248	0.001046	0	0	0	0	0	0	1	0	0	2.8100	1.5000	-2.8100	-1.5000	0.0000	0.0000	0.0000	0.0000;
	49290	49288	0.040921	0.100813	0.00306	58.69	0	0	0	0	1	0	0	6.4000	-1.8500	-6.3800	1.5600	0.0000	0.0000	0.0000	0.0000;
	49288	49304	0.04055	0.083471	0.00291	66.84	0	0	0	0	1	0	0	-12.8600	3.2700	12.9300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	49288	49959	0.048145	0.137165	0.00367	61.21	0	0	0	0	1	0	0	7.6100	-3.9600	-7.5800	3.6500	0.0000	0.0000	0.0000	0.0000;
	49290	49291	0.000276	0.001168	0	0	0	0	0	0	1	0	0	4.4500	1.1100	-4.4500	-1.1100	0.0000	0.0000	0.0000	0.0000;
	49290	49304	0.017461	0.044516	0.00215	64.1	0	0	0	0	1	0	0	-10.8500	0.7400	10.8700	-0.9300	0.0000	0.0000	0.0000	0.0000;
	49294	49292	0.025625	0.069196	0.00253	61.6	0	0	0	0	1	0	0	-11.6100	3.3600	11.6500	-3.5500	0.0000	0.0000	0.0000	0.0000;
	49292	49297	0.016551	0.039199	0.00823	69.99	0	0	0	0	1	0	0	-16.5500	2.1400	16.5900	-2.9400	0.0000	0.0000	0.0000	0.0000;
	49292	49959	0.047387	0.109245	0.00621	62.77	0	0	0	0	1	0	0	-9.4300	3.3500	9.4800	-3.9200	0.0000	0.0000	0.0000	0.0000;
	49294	49293	0.004585	0.162127	0	100.7	0	0	1	0	1	0	0	-6.2200	0.8200	6.2200	-0.7600	0.0000	0.0000	0.0000	0.0000;
	49293	49295	0.000251	0.00108	0	0	0	0	0	0	1	0	0	6.3800	2.3600	-6.3800	-2.3600	0.0000	0.0000	0.0000	0.0000;
	49293	49296	0.006122	0.037482	0.03032	285.06	0	0	0	0	1	0	0	-80.4200	12.8700	80.8000	-13.8900	0.0000	0.0000	0.0000	0.0000;
	49293	49904	0.008973	0.055807	0.0378	275.14	0	0	0	0	1	0	0	67.8300	-14.4600	-67.4400	12.7600	0.0000	0.0000	0.0000	0.0000;
	49296	49299	0.00836	0.275877	0	215.26	0	0	1	0	1	0	0	16.6000	-2.5500	-16.5800	3.2600	0.0000	0.0000	0.0000	0.0000;
	49296	49300	0.000267	0.00119	0	0	0	0	0	0	1	0	0	4.4100	1.0400	-4.4100	-1.0400	0.0000	0.0000	0.0000	0.0000;
	49306	49296	0.004807	0.030731	0.04295	302.83	0	0	0	0	1	0	0	102.2800	-17.0800	-101.8100	15.4000	0.0000	0.0000	0.0000	0.0000;
	49297	49299	-0.003741	-0.123451	0	115.26	0	0	1	0	1	0	0	-16.5900	2.9400	16.5800	-3.2600	0.0000	0.0000	0.0000	0.0000;
	49298	49299	0.029614	0.977183	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49310	49301	0.002524	0.014653	0.01147	229.97	0	0	0	0	1	0	0	-13.6200	4.4600	13.6300	-5.6700	0.0000	0.0000	0.0000	0.0000;
	49301	68944	0.015718	0.088676	0.08653	274.15	0	0	0	0	1	0	0	-46.8800	0.5500	47.2000	-8.0700	0.0000	0.0000	0.0000	0.0000;
	49301	68982	0.003069	0.02013	0.0063	213.81	0	0	0	0	1	0	0	6.2400	-3.6800	-6.2400	3.0100	0.0000	0.0000	0.0000	0.0000;
	49303	49302	0.000159	0.012041	0	1099.45	0	0	1	0	1	0	0	-325.0400	-28.8000	325.2000	40.5200	0.0000	0.0000	0.0000	0.0000;
	49302	49305	0.000245	0.001172	0	0	0	0	0	0	1	0	0	34.1200	2.7900	-34.1200	-2.7700	0.0000	0.0000	0.0000	0.0000;
	49898	49302	0.000551	0.010359	1.20798	3135.87	0	0	0	0	1	0	0	-1125.9400	37.1600	1132.3500	-49.7200	0.0000	0.0000	0.0000	0.0000;
	49302	68969	0.000167	0.002644	0.29812	2383.22	0	0	0	0	1	0	0	-308.4500	-4.3600	308.5900	-26.2400	0.0000	0.0000	0.0000	0.0000;
	49302	69653	0.000853	0.014094	1.57347	2796.67	0	0	0	0	1	0	0	-485.7600	-3.2200	487.6400	-138.4100	0.0000	0.0000	0.0000	0.0000;
	49302	69660	0.001293	0.020362	2.25824	3009.4	0	0	0	0	1	0	0	-697.4600	13.9900	703.3900	-167.5200	0.0000	0.0000	0.0000	0.0000;
	49304	49303	0.003414	0.110008	0	128.55	0	0	1.00625	0	1	0	0	-28.5400	-2.8500	28.5600	3.6900	0.0000	0.0000	0.0000	0.0000;
	49303	49306	0.000207	0.001138	0	0	0	0	0	0	1	0	0	296.4800	25.1100	-296.3100	-24.1900	0.0000	0.0000	0.0000	0.0000;
	49304	68990	0.0239	0.041253	0.00174	57.22	0	0	0	0	1	0	0	4.7400	7.2400	-4.7200	-7.4000	0.0000	0.0000	0.0000	0.0000;
	68959	49306	0.002819	0.019235	0.01221	285.18	0	0	0	0	1	0	0	-59.6800	-14.4400	59.7800	13.7800	0.0000	0.0000	0.0000	0.0000;
	49306	68966	0.00324	0.01742	0.02181	286.19	0	0	0	0	1	0	0	60.2900	10.6100	-60.1800	-12.3800	0.0000	0.0000	0.0000	0.0000;
	49306	68978	0.00183	0.012058	0.01562	300.91	0	0	0	0	1	0	0	73.9600	16.8800	-73.8700	-17.9400	0.0000	0.0000	0.0000	0.0000;
	49308	49307	0.007701	0.207654	0	103.17	0	0	1	0	1	0	0	-9.2600	0.1800	9.2700	-0.0100	0.0000	0.0000	0.0000	0.0000;
	49307	49309	0.000249	0.001143	0	0	0	0	0	0	1	0	0	27.6200	9.2500	-27.6200	-9.2400	0.0000	0.0000	0.0000	0.0000;
	68966	49307	0.000913	0.00467	0.00387	210.48	0	0	0	0	1	0	0	-5.9500	1.7000	5.9500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	68974	49307	0.002142	0.013106	0.00894	246.98	0	0	0	0	1	0	0	20.5200	0.9900	-20.5100	-1.9100	0.0000	0.0000	0.0000	0.0000;
	49307	68978	0.001196	0.00576	0.00992	254.9	0	0	0	0	1	0	0	-22.3300	-5.2100	22.3400	4.1600	0.0000	0.0000	0.0000	0.0000;
	68967	49308	0.007987	0.025008	0.00053	56.55	0	0	0	0	1	0	0	4.9500	2.8000	-4.9400	-2.8500	0.0000	0.0000	0.0000	0.0000;
	68971	49308	0.014719	0.04135	0.00163	66.51	0	0	0	0	1	0	0	-12.8700	-5.4000	12.9000	5.3000	0.0000	0.0000	0.0000	0.0000;
	49308	68977	0.012413	0.034572	0.00126	50.81	0	0	0	0	1	0	0	1.3000	-2.6200	-1.3000	2.4900	0.0000	0.0000	0.0000	0.0000;
	49311	49310	0.004101	0.137683	0	105.93	0	0	1	0	1	0	0	-11.5600	3.0800	11.5600	-2.9000	0.0000	0.0000	0.0000	0.0000;
	49310	49312	0.000219	0.001042	0	0	0	0	0	0	1	0	0	27.0100	9.8200	-27.0100	-9.8200	0.0000	0.0000	0.0000	0.0000;
	49310	68979	0.001822	0.011221	0.00822	271.88	0	0	0	0	1	0	0	-45.4800	-5.4800	45.5200	4.8100	0.0000	0.0000	0.0000	0.0000;
	68982	49310	0.000345	0.001928	0.00174	262.57	0	0	0	0	1	0	0	39.2400	-2.8100	-39.2300	2.6500	0.0000	0.0000	0.0000	0.0000;
	68988	49310	0.001242	0.007991	0.01601	272.5	0	0	0	0	1	0	0	-59.7200	7.1100	59.7600	-8.5600	0.0000	0.0000	0.0000	0.0000;
	68992	49311	0.007229	0.016604	0.00243	65.05	0	0	0	0	1	0	0	-11.5500	2.8400	11.5600	-3.0800	0.0000	0.0000	0.0000	0.0000;
	49313	68984	0.028957	0.072539	0.00349	60.27	0	0	0	0	1	0	0	-6.7200	3.2900	6.7300	-3.6300	0.0000	0.0000	0.0000	0.0000;
	49315	49314	0.004136	0.149932	0	106.93	0	0	1	0	1	0	0	-13.9000	1.9300	13.9100	-1.6600	0.0000	0.0000	0.0000	0.0000;
	49314	49316	0.000225	0.001043	0	0	0	0	0	0	1	0	0	5.0500	1.9100	-5.0500	-1.9100	0.0000	0.0000	0.0000	0.0000;
	49314	49552	0.010147	0.049778	0.02819	249.84	0	0	0	0	1	0	0	-43.3800	4.5900	43.5600	-6.8000	0.0000	0.0000	0.0000	0.0000;
	49315	49317	0.009722	0.033475	0.01028	57	0	0	0	0	1	0	0	4.6000	0.8400	-4.6000	-1.9700	0.0000	0.0000	0.0000	0.0000;
	49319	49315	0.018244	0.048059	0.00951	61.12	0	0	0	0	1	0	0	-9.2800	1.7700	9.3000	-2.7700	0.0000	0.0000	0.0000	0.0000;
	49317	49318	0.000201	0.001069	0	0	0	0	0	0	1	0	0	4.1000	1.0800	-4.1000	-1.0800	0.0000	0.0000	0.0000	0.0000;
	49891	49320	0.004916	0.031265	0.02842	259.74	0	0	0	0	1	0	0	42.8400	-9.5700	-42.7600	6.9900	0.0000	0.0000	0.0000	0.0000;
	49663	49321	0.082787	0.16779	0.0067	45.64	0	0	0	0	1	0	0	1.5900	-1.1600	-1.5900	0.4300	0.0000	0.0000	0.0000	0.0000;
	49665	49321	0.05994	0.151106	0.00558	55.57	0	0	0	0	1	0	0	1.8700	-0.0400	-1.8700	-0.5600	0.0000	0.0000	0.0000	0.0000;
	49322	49323	0.000282	0.001101	0	0	0	0	0	0	1	0	0	3.0700	0.8000	-3.0700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	49325	49322	0.042971	0.088143	0.00378	62.65	0	0	0	0	1	0	0	8.5100	-2.6000	-8.4800	2.2400	0.0000	0.0000	0.0000	0.0000;
	49322	49690	0.032472	0.097115	0.02394	57.87	0	0	0	0	1	0	0	5.4000	-3.0400	-5.3900	0.4500	0.0000	0.0000	0.0000	0.0000;
	49324	49327	0.003397	0.105508	0	179.92	0	0	1	0	1	0	0	13.3500	0.4100	-13.3400	-0.2400	0.0000	0.0000	0.0000	0.0000;
	49324	49328	0.000273	0.001019	0	0	0	0	0	0	1	0	0	-13.3500	-0.4100	13.3500	0.4100	0.0000	0.0000	0.0000	0.0000;
	49325	49327	0.001619	0.050277	0	104.92	0	0	1	0	1	0	0	-13.3400	-0.1600	13.3400	0.2400	0.0000	0.0000	0.0000	0.0000;
	49612	49325	0.046119	0.100646	0.01474	52.87	0	0	0	0	1	0	0	0.1400	-3.2500	-0.1300	1.6400	0.0000	0.0000	0.0000	0.0000;
	49326	49327	0.030406	0.944497	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49328	49611	0.007467	0.051989	0.0475	257.93	0	0	0	0	1	0	0	-30.5100	2.6300	30.5800	-7.4000	0.0000	0.0000	0.0000	0.0000;
	49330	49329	0.004095	0.151482	0	60.2	0	0	0.99375	0	1	0	0	0.3100	-2.3200	-0.3100	2.3300	0.0000	0.0000	0.0000	0.0000;
	49329	49331	0.000208	0.001128	0	0	0	0	0	0	1	0	0	7.3100	0.9900	-7.3100	-0.9900	0.0000	0.0000	0.0000	0.0000;
	49329	49335	0.013961	0.078151	0.12101	218.07	0	0	0	0	1	0	0	-3.4500	5.7200	3.4700	-18.8300	0.0000	0.0000	0.0000	0.0000;
	49329	49532	0.033786	0.20178	0.0908	198.78	0	0	0	0	1	0	0	-3.5500	-9.0500	3.5600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	49330	49332	0.07679	0.161126	0.00461	45.18	0	0	0	0	1	0	0	-0.3100	2.3200	0.3200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	49937	49332	0.099758	0.287806	0.00362	56.78	0	0	0	0	1	0	0	3.3000	-2.5100	-3.2800	2.1600	0.0000	0.0000	0.0000	0.0000;
	49334	49333	0.004446	0.136894	0	52.7	0	0	1	0	1	0	0	-0.0900	-1.7300	0.0900	1.7300	0.0000	0.0000	0.0000	0.0000;
	49333	49335	0.000205	0.001043	0	0	0	0	0	0	1	0	0	-0.0900	-1.7300	0.0900	1.7300	0.0000	0.0000	0.0000	0.0000;
	49937	49334	0.12761	0.336887	0.02316	52.02	0	0	0	0	1	0	0	2.1400	-3.8400	-2.1300	1.3900	0.0000	0.0000	0.0000	0.0000;
	49941	49335	0.01715	0.120792	0.05786	212.94	0	0	0	0	1	0	0	3.6200	-22.7700	-3.5600	17.1000	0.0000	0.0000	0.0000	0.0000;
	49535	49336	0.063908	0.170929	0.01046	66.17	0	0	0	0	1	0	0	-7.4200	1.3200	7.4500	-2.3900	0.0000	0.0000	0.0000	0.0000;
	49336	49937	0.079653	0.249165	0.02162	56.15	0	0	0	0	1	0	0	2.4300	7.3300	-2.3800	-9.5100	0.0000	0.0000	0.0000	0.0000;
	49990	49336	0.008853	0.022718	0.00112	71.77	0	0	0	0	1	0	0	11.1200	5.5100	-11.1100	-5.6000	0.0000	0.0000	0.0000	0.0000;
	49337	49338	0.000225	0.00112	0	0	0	0	0	0	1	0	0	-6.7600	-1.3100	6.7600	1.3200	0.0000	0.0000	0.0000	0.0000;
	49339	49340	0.000252	0.001093	0	0	0	0	0	0	1	0	0	-6.7600	-0.2200	6.7600	0.2200	0.0000	0.0000	0.0000	0.0000;
	49342	49340	0.010381	0.024559	0.00177	48.55	0	0	0	0	1	0	0	-0.1100	0.4500	0.1100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	49340	49353	0.090321	0.235616	0.01671	54.62	0	0	0	0	1	0	0	-12.3600	1.2000	12.4900	-2.7200	0.0000	0.0000	0.0000	0.0000;
	49340	50082	0.041749	0.116969	0.00195	49.17	0	0	0	0	1	0	0	5.4800	-0.7700	-5.4700	0.5900	0.0000	0.0000	0.0000	0.0000;
	49342	49341	0.003812	0.126984	0	86.9	0	0	1	0	1	0	0	0.0900	-6.1800	-0.0900	6.2300	0.0000	0.0000	0.0000	0.0000;
	49341	49343	0.000235	0.001059	0	0	0	0	0	0	1	0	0	0.0900	-6.2300	-0.0900	6.2300	0.0000	0.0000	0.0000	0.0000;
	50018	49342	0.042322	0.076972	0.00874	40.02	0	0	0	0	1	0	0	6.7700	-6.1100	-6.7400	5.2000	0.0000	0.0000	0.0000	0.0000;
	49345	49344	0.003869	0.127545	0	63.64	0	0	1.03125	0	1	0	0	5.9200	-12.7900	-5.9200	13.0300	0.0000	0.0000	0.0000	0.0000;
	49344	49346	0.000227	0.001111	0	0	0	0	0	0	1	0	0	8.6400	3.2400	-8.6400	-3.2400	0.0000	0.0000	0.0000	0.0000;
	49364	49344	0.00644	0.041882	0.02166	224	0	0	0	0	1	0	0	2.7400	13.9600	-2.7200	-16.2700	0.0000	0.0000	0.0000	0.0000;
	49345	49347	0.034677	0.068961	0.0022	64.59	0	0	0	0	1	0	0	11.5600	-0.0200	-11.5200	-0.1400	0.0000	0.0000	0.0000	0.0000;
	49348	49345	0.033411	0.105588	0.00322	66.14	0	0	0	0	1	0	0	17.6300	-12.7400	-17.4900	12.8200	0.0000	0.0000	0.0000	0.0000;
	49347	49357	0.037694	0.109204	0.00366	32.21	0	0	0	0	1	0	0	4.4000	-0.3800	-4.3900	-0.0200	0.0000	0.0000	0.0000	0.0000;
	49348	49349	0.000271	0.001109	0	0	0	0	0	0	1	0	0	4.1900	0.6500	-4.1900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	49348	49351	0.029975	0.097038	0.00709	72.35	0	0	0	0	1	0	0	-27.1000	10.5300	27.3300	-10.5800	0.0000	0.0000	0.0000	0.0000;
	49348	49353	0.023711	0.062262	0.0035	54.68	0	0	0	0	1	0	0	-7.3500	5.4200	7.3700	-5.7700	0.0000	0.0000	0.0000	0.0000;
	49351	49350	0.001809	0.056546	0	107.96	0	0	1	0	1	0	0	-54.5300	17.9200	54.5900	-16.2500	0.0000	0.0000	0.0000	0.0000;
	49350	49352	0.000269	0.001016	0	0	0	0	0	0	1	0	0	-54.5900	16.2500	54.5900	-16.2200	0.0000	0.0000	0.0000	0.0000;
	49351	49353	0.033592	0.094759	0.00359	69.67	0	0	0	0	1	0	0	22.1200	-8.1500	-21.9500	8.2100	0.0000	0.0000	0.0000	0.0000;
	49353	49354	0.000283	0.001004	0	0	0	0	0	0	1	0	0	2.1000	0.2700	-2.1000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	49355	49356	0.000203	0.001055	0	0	0	0	0	0	1	0	0	-2.7300	-0.5200	2.7300	0.5200	0.0000	0.0000	0.0000	0.0000;
	49357	49356	0.04749	0.126056	0.0039	54.54	0	0	0	0	1	0	0	1.6700	-0.2300	-1.6700	-0.2100	0.0000	0.0000	0.0000	0.0000;
	49357	49358	0.000256	0.001075	0	0	0	0	0	0	1	0	0	2.7300	0.2400	-2.7300	-0.2400	0.0000	0.0000	0.0000	0.0000;
	49359	49362	0.0001	-0.001792	0	209.08	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49359	49363	0.000202	0.001019	0	0	0	0	0	0	1	0	0	4.5200	0.9800	-4.5200	-0.9800	0.0000	0.0000	0.0000	0.0000;
	49359	49364	0.000208	0.001164	0	0	0	0	0	0	1	0	0	-4.5200	-0.9800	4.5200	0.9800	0.0000	0.0000	0.0000	0.0000;
	49360	49362	0.002913	0.11718	0	104.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49361	49362	0.002913	0.11718	0	104.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49366	49367	0.000232	0.001161	0	0	0	0	0	0	1	0	0	1.5600	0.1800	-1.5600	-0.1800	0.0000	0.0000	0.0000	0.0000;
	49594	49366	0.050151	0.168605	0.00458	55.52	0	0	0	0	1	0	0	-8.7700	-1.1300	8.8000	0.7700	0.0000	0.0000	0.0000	0.0000;
	49596	49366	0.042034	0.113352	0.00655	56.93	0	0	0	0	1	0	0	10.4100	0.3600	-10.3700	-0.9500	0.0000	0.0000	0.0000	0.0000;
	49371	49368	0.033686	0.079402	0.00966	59.33	0	0	0	0	1	0	0	-7.9900	-5.8500	8.0200	4.8700	0.0000	0.0000	0.0000	0.0000;
	49369	49579	0.080712	0.171477	0.00456	40.12	0	0	0	0	1	0	0	1.7500	-0.8600	-1.7500	0.3700	0.0000	0.0000	0.0000	0.0000;
	49369	49582	0.017192	0.047885	0.00455	53.12	0	0	0	0	1	0	0	-7.1300	-0.1500	7.1400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	49583	49370	0.00788	0.05023	0.0265	236.17	0	0	0	0	1	0	0	-20.6600	-0.6400	20.6900	-2.0100	0.0000	0.0000	0.0000	0.0000;
	49372	49371	0.019424	0.050656	0.00292	54.86	0	0	0	0	1	0	0	-3.2000	-3.8600	3.2000	3.5600	0.0000	0.0000	0.0000	0.0000;
	49373	49376	0.003655	0.120116	0	168.76	0	0	1	0	1	0	0	15.7300	-3.6500	-15.7200	3.9400	0.0000	0.0000	0.0000	0.0000;
	49373	49377	0.000278	0.001159	0	0	0	0	0	0	1	0	0	15.8700	3.7100	-15.8700	-3.7000	0.0000	0.0000	0.0000	0.0000;
	49373	49378	0.000293	0.001013	0	0	0	0	0	0	1	0	0	-31.6100	-0.0500	31.6100	0.0600	0.0000	0.0000	0.0000	0.0000;
	49374	49376	-0.001142	-0.037523	0	93.1	0	0	1	0	1	0	0	-15.2200	3.9500	15.2100	-4.0400	0.0000	0.0000	0.0000	0.0000;
	49385	49374	0.012405	0.034632	0.00082	62.88	0	0	0	0	1	0	0	-9.5400	0.7100	9.5500	-0.7700	0.0000	0.0000	0.0000	0.0000;
	50099	49374	0.008445	0.020625	0.00105	56.52	0	0	0	0	1	0	0	-5.6700	3.0700	5.6700	-3.1800	0.0000	0.0000	0.0000	0.0000;
	49375	49376	0.012275	0.403359	0	75.66	0	0	1	0	1	0	0	-0.5100	-0.0900	0.5100	0.0900	0.0000	0.0000	0.0000	0.0000;
	49378	49384	0.002141	0.01245	0.01689	304.89	0	0	0	0	1	0	0	-108.6600	11.6400	108.9000	-12.0600	0.0000	0.0000	0.0000	0.0000;
	49405	49378	0.005117	0.034601	0.02838	285.83	0	0	0	0	1	0	0	-76.7600	10.6100	77.0500	-11.7000	0.0000	0.0000	0.0000	0.0000;
	49382	49379	0.005602	0.01352	0.00058	77.35	0	0	0	0	1	0	0	26.4900	-1.9600	-26.4500	1.9800	0.0000	0.0000	0.0000	0.0000;
	49379	49404	0.013757	0.039724	0.04525	70.06	0	0	0	0	1	0	0	18.8400	-5.2800	-18.8000	0.5700	0.0000	0.0000	0.0000	0.0000;
	49379	50099	0.027274	0.071774	0.00247	61.1	0	0	0	0	1	0	0	-8.2700	-1.5000	8.2900	1.2800	0.0000	0.0000	0.0000	0.0000;
	49381	49380	0.000125	0.010168	0	724.67	0	0	1	0	1	0	0	-49.9000	10.4600	49.9100	-10.2100	0.0000	0.0000	0.0000	0.0000;
	49380	49383	0.000286	0.001128	0	0	0	0	0	0	1	0	0	17.5500	5.0300	-17.5500	-5.0300	0.0000	0.0000	0.0000	0.0000;
	49826	49380	0.000844	0.012384	1.83209	2914.96	0	0	0	0	1	0	0	-774.1800	12.9400	778.9700	-139.6200	0.0000	0.0000	0.0000	0.0000;
	50112	49380	0.000691	0.010995	0.91136	2968.29	0	0	0	0	1	0	0	851.0600	-13.7400	-846.4300	-10.8700	0.0000	0.0000	0.0000	0.0000;
	49382	49381	0.004525	0.147308	0	99.57	0	0	1.00625	0	1	0	0	-21.0500	-3.5900	21.0700	4.2200	0.0000	0.0000	0.0000	0.0000;
	49381	49384	0.000214	0.001136	0	0	0	0	0	0	1	0	0	28.8300	-14.6800	-28.8300	14.6900	0.0000	0.0000	0.0000	0.0000;
	49382	49387	0.028815	0.078889	0.00538	61.31	0	0	0	0	1	0	0	-5.4400	5.5400	5.4600	-6.0700	0.0000	0.0000	0.0000	0.0000;
	49384	49402	0.007123	0.044705	0.08968	298.28	0	0	0	0	1	0	0	-85.0200	0.2600	85.5000	-6.9200	0.0000	0.0000	0.0000	0.0000;
	49384	49412	0.007974	0.051081	0.03308	225.3	0	0	0	0	1	0	0	4.9500	-2.8900	-4.9500	-0.6500	0.0000	0.0000	0.0000	0.0000;
	49385	49397	0.126997	0.293033	0.00741	43.67	0	0	0	0	1	0	0	1.2300	-2.8000	-1.2200	2.0200	0.0000	0.0000	0.0000	0.0000;
	50099	49385	0.01272	0.026761	0.00162	62.02	0	0	0	0	1	0	0	7.5800	0.4000	-7.5700	-0.5600	0.0000	0.0000	0.0000	0.0000;
	49386	49387	0.050539	0.142779	0.00382	61.32	0	0	0	0	1	0	0	6.8400	-2.7700	-6.8100	2.4300	0.0000	0.0000	0.0000	0.0000;
	49386	49621	0.038267	0.080606	0.02058	65.35	0	0	0	0	1	0	0	-10.6400	2.0600	10.6800	-4.1700	0.0000	0.0000	0.0000	0.0000;
	49403	49387	0.038791	0.124322	0.01257	60.64	0	0	0	0	1	0	0	5.1900	-2.1600	-5.1800	0.8500	0.0000	0.0000	0.0000	0.0000;
	49388	49413	0.012513	0.028958	0.03313	63.27	0	0	0	0	1	0	0	-22.2000	6.5000	22.2600	-9.9300	0.0000	0.0000	0.0000	0.0000;
	49388	49866	0.033117	0.113636	0.01045	59.22	0	0	0	0	1	0	0	16.9400	-7.5700	-16.8300	6.7900	0.0000	0.0000	0.0000	0.0000;
	49391	49389	0.025621	0.060884	0.00224	54.4	0	0	0	0	1	0	0	8.4400	-3.1100	-8.4200	2.9200	0.0000	0.0000	0.0000	0.0000;
	49861	49389	0.017457	0.046412	0.00743	47.95	0	0	0	0	1	0	0	-4.3600	3.2100	4.3700	-3.9800	0.0000	0.0000	0.0000	0.0000;
	49390	49391	0.000218	0.001135	0	0	0	0	0	0	1	0	0	-4.0400	-1.2400	4.0400	1.2400	0.0000	0.0000	0.0000	0.0000;
	49391	49634	0.079715	0.184075	0.00961	58.14	0	0	0	0	1	0	0	-12.4800	1.8600	12.6000	-2.6000	0.0000	0.0000	0.0000	0.0000;
	49393	49392	0.004594	0.106447	0	103.89	0	0	1	0	1	0	0	-9.7900	-0.7200	9.7900	0.8200	0.0000	0.0000	0.0000	0.0000;
	49392	49394	0.000281	0.001041	0	0	0	0	0	0	1	0	0	4.7900	0.5900	-4.7900	-0.5900	0.0000	0.0000	0.0000	0.0000;
	49402	49392	0.011965	0.070387	0.04622	237.21	0	0	0	0	1	0	0	14.6100	-3.4500	-14.5800	-1.4100	0.0000	0.0000	0.0000	0.0000;
	49393	49416	0.068835	0.1758	0.00671	57.99	0	0	0	0	1	0	0	-3.9600	4.0600	3.9800	-4.7200	0.0000	0.0000	0.0000	0.0000;
	49393	49621	0.062235	0.141237	0.00547	68.63	0	0	0	0	1	0	0	13.7500	-3.3400	-13.6400	3.0100	0.0000	0.0000	0.0000	0.0000;
	49395	49400	0.048825	0.108209	0.00166	54.82	0	0	0	0	1	0	0	-6.9600	1.7700	6.9800	-1.9000	0.0000	0.0000	0.0000	0.0000;
	50846	49395	0.04882	0.11468	0.0029	46.77	0	0	0	0	1	0	0	-2.0900	4.3600	2.1000	-4.6500	0.0000	0.0000	0.0000	0.0000;
	49397	49396	0.00228	0.066743	0	57.34	0	0	1.00625	0	1	0	0	1.2200	-2.0200	-1.2200	2.0200	0.0000	0.0000	0.0000	0.0000;
	49396	49398	0.000235	0.00113	0	0	0	0	0	0	1	0	0	7.3200	2.1500	-7.3100	-2.1500	0.0000	0.0000	0.0000	0.0000;
	49396	49640	0.037956	0.207513	0.1733	234.93	0	0	0	0	1	0	0	-33.4800	-2.5100	33.8900	-13.9100	0.0000	0.0000	0.0000	0.0000;
	49396	49844	0.005796	0.037922	0.03329	276.86	0	0	0	0	1	0	0	79.0300	-9.1500	-78.6900	7.7900	0.0000	0.0000	0.0000	0.0000;
	50847	49396	0.00603	0.030178	0.01235	270.94	0	0	0	0	1	0	0	51.8000	-8.0500	-51.6400	7.4800	0.0000	0.0000	0.0000	0.0000;
	49400	49399	0.003177	0.090699	0	72.76	0	0	1	0	1	0	0	-0.5600	-5.3500	0.5600	5.3800	0.0000	0.0000	0.0000	0.0000;
	49399	49401	0.000204	0.001175	0	0	0	0	0	0	1	0	0	-0.5600	-5.3800	0.5600	5.3800	0.0000	0.0000	0.0000	0.0000;
	49400	49691	0.029648	0.075425	0.00508	52.91	0	0	0	0	1	0	0	-7.3400	2.6200	7.3600	-3.1200	0.0000	0.0000	0.0000	0.0000;
	49400	49692	0.050691	0.10737	0.00625	49.59	0	0	0	0	1	0	0	-3.9400	3.8400	3.9600	-4.4700	0.0000	0.0000	0.0000	0.0000;
	49401	50847	0.003812	0.019788	0.0303	271.18	0	0	0	0	1	0	0	54.0000	-5.4000	-53.9000	2.6700	0.0000	0.0000	0.0000	0.0000;
	51680	49401	0.008794	0.053966	0.05999	273.41	0	0	0	0	1	0	0	54.8000	-5.0300	-54.5600	0.0200	0.0000	0.0000	0.0000	0.0000;
	49402	49855	0.003295	0.016168	0.04519	235.86	0	0	0	0	1	0	0	15.7100	0.5600	-15.7100	-5.4100	0.0000	0.0000	0.0000	0.0000;
	49402	49877	0.006684	0.041775	0.14355	323.32	0	0	0	0	1	0	0	-120.4100	9.1300	121.3200	-19.0100	0.0000	0.0000	0.0000	0.0000;
	49691	49403	0.039502	0.13024	0.00993	57.27	0	0	0	0	1	0	0	8.8200	-2.3700	-8.7900	1.4100	0.0000	0.0000	0.0000	0.0000;
	49404	49841	0.038565	0.088726	0.00868	60.16	0	0	0	0	1	0	0	15.3400	-1.7700	-15.2500	1.0400	0.0000	0.0000	0.0000	0.0000;
	49405	49408	0.004766	0.145342	0	117.15	0	0	1	0	1	0	0	11.8400	-6.3200	-11.8300	6.5600	0.0000	0.0000	0.0000	0.0000;
	49405	49409	0.000249	0.001157	0	0	0	0	0	0	1	0	0	7.2100	2.7100	-7.2100	-2.7100	0.0000	0.0000	0.0000	0.0000;
	49405	49870	0.005796	0.03144	0.03672	269.31	0	0	0	0	1	0	0	57.7100	-7.0000	-57.5300	4.0500	0.0000	0.0000	0.0000	0.0000;
	49406	49408	-0.001781	-0.054314	0	92.15	0	0	1	0	1	0	0	-11.8400	6.4700	11.8300	-6.5600	0.0000	0.0000	0.0000	0.0000;
	49406	49865	0.089785	0.215082	0.01087	60.07	0	0	0	0	1	0	0	11.8400	-6.4700	-11.6900	5.6400	0.0000	0.0000	0.0000	0.0000;
	49407	49408	0.016342	0.498316	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49411	49410	0.004493	0.152192	0	84.69	0	0	1	0	1	0	0	-4.9500	-0.6200	4.9500	0.6500	0.0000	0.0000	0.0000	0.0000;
	49410	49412	0.000296	0.001081	0	0	0	0	0	0	1	0	0	-4.9500	-0.6500	4.9500	0.6500	0.0000	0.0000	0.0000	0.0000;
	49411	49658	0.188885	0.436068	0.00856	53.68	0	0	0	0	1	0	0	-0.5000	-1.1400	0.5000	0.2200	0.0000	0.0000	0.0000	0.0000;
	49635	49413	0.038209	0.093851	0.00754	73.7	0	0	0	0	1	0	0	25.1400	-9.4500	-24.8900	9.2600	0.0000	0.0000	0.0000	0.0000;
	49414	49415	0.000297	0.001187	0	0	0	0	0	0	1	0	0	5.2800	1.1800	-5.2800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	49414	49416	0.047467	0.116159	0.0069	62.92	0	0	0	0	1	0	0	7.5400	-4.3200	-7.5000	3.6600	0.0000	0.0000	0.0000	0.0000;
	49414	49417	0.04787	0.118492	0.00821	68.21	0	0	0	0	1	0	0	-12.8100	3.1300	12.8900	-3.8200	0.0000	0.0000	0.0000	0.0000;
	49417	49418	0.000298	0.001162	0	0	0	0	0	0	1	0	0	2.6100	0.5700	-2.6100	-0.5700	0.0000	0.0000	0.0000	0.0000;
	49876	49417	0.071429	0.102265	0.00743	70.25	0	0	0	0	1	0	0	15.6700	-3.8100	-15.5000	3.2500	0.0000	0.0000	0.0000	0.0000;
	49419	49420	0.000288	0.001169	0	0	0	0	0	0	1	0	0	8.0200	3.0500	-8.0200	-3.0500	0.0000	0.0000	0.0000	0.0000;
	49421	49424	0.008368	0.225887	0	170.46	0	0	1	0	1	0	0	16.4300	2.1000	-16.4100	-1.5200	0.0000	0.0000	0.0000	0.0000;
	49421	49425	0.000237	0.001162	0	0	0	0	0	0	1	0	0	9.5300	1.7000	-9.5300	-1.6900	0.0000	0.0000	0.0000	0.0000;
	49422	49424	-0.005062	-0.136639	0	95.46	0	0	1	0	1	0	0	-16.4200	-1.8700	16.4100	1.5200	0.0000	0.0000	0.0000	0.0000;
	49426	49422	0.010152	0.029351	0.00142	59.19	0	0	0	0	1	0	0	-9.5500	-5.3700	9.5600	5.2500	0.0000	0.0000	0.0000	0.0000;
	49422	49428	0.039371	0.111594	0.00167	48.4	0	0	0	0	1	0	0	6.8600	-3.3800	-6.8400	3.2700	0.0000	0.0000	0.0000	0.0000;
	49423	49424	0.019609	0.52931	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49426	49427	0.000242	0.001114	0	0	0	0	0	0	1	0	0	8.1300	1.6700	-8.1300	-1.6700	0.0000	0.0000	0.0000	0.0000;
	49428	49486	0.058266	0.163853	0.0119	51.46	0	0	0	0	1	0	0	-1.1100	-4.2200	1.1200	2.9700	0.0000	0.0000	0.0000	0.0000;
	49429	49431	0.041544	0.129593	0.00284	51.96	0	0	0	0	1	0	0	-3.8200	-1.7500	3.8300	1.4600	0.0000	0.0000	0.0000	0.0000;
	49429	49477	0.049396	0.125812	0.00564	44.34	0	0	0	0	1	0	0	0.7800	-0.1800	-0.7800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	49429	49486	0.018207	0.035155	0.00585	41.05	0	0	0	0	1	0	0	0.1600	1.7300	-0.1600	-2.3600	0.0000	0.0000	0.0000	0.0000;
	49430	49433	0.000928	0.029445	0	200.84	0	0	1	0	1	0	0	1.7400	1.3300	-1.7400	-1.3300	0.0000	0.0000	0.0000	0.0000;
