function mpc = case_ACTIVSg70k
%CASE_ACTIVSG70K  Synthetic Eastern US 70,000-bus power system model.
%
%   This is an entirely synthetic 70,000 bus case, geographically situated
%   in the Eastern US. The case is designed with a 765, 500, 345, 230, 161,
%   138, 115, 100 and 69 kV transmission network to serve a load that
%   roughly mimics the actual population of its geographic footprint. The
%   synthetic transmission system was designed by algorithms described in
%   [1] to be statistically similar to actual transmission system models
%   but without modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	49430	49434	0.000293	0.001199	0	0	0	0	0	0	1	0	0	7.6400	2.0700	-7.6400	-2.0700	0.0000	0.0000	0.0000	0.0000;
	49999	49430	0.006601	0.034396	0.0217	228.74	0	0	0	0	1	0	0	9.3900	1.0600	-9.3800	-3.4000	0.0000	0.0000	0.0000	0.0000;
	49431	49433	0.002477	0.078559	0	75.84	0	0	1	0	1	0	0	-1.7400	-1.3200	1.7400	1.3300	0.0000	0.0000	0.0000	0.0000;
	49432	49433	0.016115	0.511056	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49470	49435	0.152808	0.397917	0.01046	55.6	0	0	0	0	1	0	0	-13.9300	7.7100	14.3000	-7.8200	0.0000	0.0000	0.0000	0.0000;
	49435	49474	0.197501	0.414592	0.02137	62.31	0	0	0	0	1	0	0	-17.0100	7.4600	17.7000	-8.2400	0.0000	0.0000	0.0000	0.0000;
	49436	49442	0.00617	0.032869	0.05502	225.34	0	0	0	0	1	0	0	12.8000	-2.3500	-12.7900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	49437	49439	0.019113	0.055359	0.00265	69.95	0	0	0	0	1	0	0	-8.1000	-3.3800	8.1100	3.1400	0.0000	0.0000	0.0000	0.0000;
	49437	49472	0.070744	0.156441	0.00707	60.74	0	0	0	0	1	0	0	1.0700	1.9600	-1.0600	-2.7000	0.0000	0.0000	0.0000	0.0000;
	49438	49441	0.007738	0.257472	0	188.27	0	0	1	0	1	0	0	16.4100	7.8700	-16.3800	-7.1000	0.0000	0.0000	0.0000	0.0000;
	49438	49442	0.000299	0.001173	0	0	0	0	0	0	1	0	0	-16.4100	-7.8700	16.4100	7.8700	0.0000	0.0000	0.0000	0.0000;
	49439	49441	-0.00516	-0.171683	0	102.53	0	0	1	0	1	0	0	-8.1100	-3.1400	8.1100	3.0200	0.0000	0.0000	0.0000	0.0000;
	49440	49441	0.014461	0.481156	0	85.74	0	0	1	0	1	0	0	-8.2600	-3.6900	8.2700	4.0800	0.0000	0.0000	0.0000	0.0000;
	49442	49461	0.005296	0.032766	0.03715	294.73	0	0	0	0	1	0	0	-63.6400	21.0900	63.8600	-23.7900	0.0000	0.0000	0.0000	0.0000;
	49462	49442	0.008733	0.04614	0.07312	270.44	0	0	0	0	1	0	0	-59.7000	18.9400	60.0200	-25.3100	0.0000	0.0000	0.0000	0.0000;
	49443	49454	0.032423	0.088007	0.0078	67.51	0	0	0	0	1	0	0	-5.8100	1.7300	5.8200	-2.5400	0.0000	0.0000	0.0000	0.0000;
	49444	49445	0.000201	0.001182	0	0	0	0	0	0	1	0	0	2.7100	0.9900	-2.7100	-0.9900	0.0000	0.0000	0.0000	0.0000;
	49444	49447	0.043967	0.106571	0.00539	55.31	0	0	0	0	1	0	0	-5.4600	1.1300	5.4700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	49714	49444	0.067047	0.173611	0.01344	41.79	0	0	0	0	1	0	0	-2.7500	0.6600	2.7500	-2.1200	0.0000	0.0000	0.0000	0.0000;
	49447	49446	0.002952	0.119889	0	99.5	0	0	1.00625	0	1	0	0	-12.5200	-7.2900	12.5300	7.5200	0.0000	0.0000	0.0000	0.0000;
	49446	49448	0.000215	0.001085	0	0	0	0	0	0	1	0	0	-12.5300	-7.5200	12.5300	7.5200	0.0000	0.0000	0.0000	0.0000;
	49447	49473	0.051159	0.115368	0.00682	61.86	0	0	0	0	1	0	0	-1.3700	6.8100	1.3900	-7.4900	0.0000	0.0000	0.0000	0.0000;
	49447	49529	0.166089	0.430008	0.00633	62.31	0	0	0	0	1	0	0	4.2400	0.9400	-4.2100	-1.5500	0.0000	0.0000	0.0000	0.0000;
	49448	49467	0.009215	0.050624	0.05051	237.01	0	0	0	0	1	0	0	-12.5300	-7.5200	12.5400	2.0400	0.0000	0.0000	0.0000	0.0000;
	49449	49452	0.002745	0.11521	0	141.12	0	0	1	0	1	0	0	12.9600	-0.0600	-12.9500	0.2300	0.0000	0.0000	0.0000	0.0000;
	49449	49453	0.000281	0.001126	0	0	0	0	0	0	1	0	0	4.6400	1.7700	-4.6400	-1.7700	0.0000	0.0000	0.0000	0.0000;
	49462	49449	0.006719	0.038422	0.11249	297.8	0	0	0	0	1	0	0	74.1500	-22.2700	-73.8000	11.7700	0.0000	0.0000	0.0000	0.0000;
	49450	49452	-0.000355	-0.014906	0	91.12	0	0	1	0	1	0	0	-12.9500	0.2100	12.9500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	49450	49475	0.124271	0.295995	0.00801	68.04	0	0	0	0	1	0	0	-7.6300	5.5900	7.7400	-6.2300	0.0000	0.0000	0.0000	0.0000;
	49450	49780	0.075171	0.186083	0.005	80.51	0	0	0	0	1	0	0	20.5800	-5.8000	-20.2700	6.0100	0.0000	0.0000	0.0000	0.0000;
	49451	49452	0.012205	0.512218	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49454	49460	0.019405	0.040612	0.0008	54.72	0	0	0	0	1	0	0	2.9600	-1.6000	-2.9500	1.5100	0.0000	0.0000	0.0000	0.0000;
	50057	49454	0.009678	0.023937	0.00671	83.09	0	0	0	0	1	0	0	22.1800	1.6300	-22.1300	-2.2400	0.0000	0.0000	0.0000	0.0000;
	49455	49458	0.00397	0.145047	0	232.66	0	0	1	0	1	0	0	27.8000	-0.7800	-27.7700	1.8100	0.0000	0.0000	0.0000	0.0000;
	49455	49459	0.000205	0.001071	0	0	0	0	0	0	1	0	0	-27.8000	0.7800	27.8000	-0.7700	0.0000	0.0000	0.0000	0.0000;
	49456	49458	-0.001049	-0.038316	0	107.66	0	0	1	0	1	0	0	-27.7800	1.5300	27.7700	-1.8100	0.0000	0.0000	0.0000	0.0000;
	49475	49456	0.087215	0.20379	0.007	69.92	0	0	0	0	1	0	0	-10.0600	5.5100	10.1700	-6.0200	0.0000	0.0000	0.0000	0.0000;
	50078	49456	0.062518	0.154741	0.00139	47.37	0	0	0	0	1	0	0	0.6100	-1.8500	-0.6100	1.7000	0.0000	0.0000	0.0000	0.0000;
	49457	49458	0.015331	0.560152	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49461	49459	0.004915	0.027112	0.01886	251.01	0	0	0	0	1	0	0	27.8300	-2.6300	-27.8000	0.7700	0.0000	0.0000	0.0000	0.0000;
	49460	50057	0.030373	0.070891	0.0024	68.32	0	0	0	0	1	0	0	-9.1800	0.2400	9.2100	-0.4400	0.0000	0.0000	0.0000	0.0000;
	49460	50078	0.04374	0.104282	0.0026	49.29	0	0	0	0	1	0	0	-2.2800	-3.2300	2.2900	2.9600	0.0000	0.0000	0.0000	0.0000;
	50056	49461	0.001914	0.013092	0.00793	321.46	0	0	0	0	1	0	0	105.2500	-20.4300	-105.0500	20.9500	0.0000	0.0000	0.0000	0.0000;
	49462	49719	0.006666	0.044069	0.04927	261.64	0	0	0	0	1	0	0	-26.4800	0.4800	26.5200	-5.6600	0.0000	0.0000	0.0000	0.0000;
	49463	49464	0.000232	0.001169	0	0	0	0	0	0	1	0	0	11.4100	3.3300	-11.4100	-3.3300	0.0000	0.0000	0.0000	0.0000;
	49463	49779	0.061581	0.171392	0.00414	46.96	0	0	0	0	1	0	0	0.9900	-0.5400	-0.9900	0.0900	0.0000	0.0000	0.0000	0.0000;
	49463	49985	0.015865	0.034555	0.00213	70.28	0	0	0	0	1	0	0	-12.4100	-2.7900	12.4300	2.6100	0.0000	0.0000	0.0000	0.0000;
	49466	49465	0.00411	0.142601	0	103	0	0	1.00625	0	1	0	0	-21.1300	-5.8300	21.1400	6.4600	0.0000	0.0000	0.0000	0.0000;
	49465	49467	0.000249	0.001106	0	0	0	0	0	0	1	0	0	-21.1400	-6.4600	21.1400	6.4700	0.0000	0.0000	0.0000	0.0000;
	49466	49468	0.022584	0.047755	0.00154	67.23	0	0	0	0	1	0	0	9.7100	1.0300	-9.6900	-1.1500	0.0000	0.0000	0.0000	0.0000;
	49467	49986	0.002614	0.015751	0.0135	256.85	0	0	0	0	1	0	0	-33.6900	-8.5000	33.7100	7.1800	0.0000	0.0000	0.0000	0.0000;
	49468	49469	0.000228	0.001062	0	0	0	0	0	0	1	0	0	13.1600	0.7300	-13.1600	-0.7300	0.0000	0.0000	0.0000	0.0000;
	49985	49468	0.013617	0.034773	0.00149	57.03	0	0	0	0	1	0	0	3.4700	-0.5800	-3.4700	0.4200	0.0000	0.0000	0.0000	0.0000;
	49471	49470	0.031474	0.076138	0.0037	58.76	0	0	0	0	1	0	0	-8.4900	0.5800	8.5100	-0.9100	0.0000	0.0000	0.0000	0.0000;
	49473	49470	0.061338	0.167055	0.0048	56.83	0	0	0	0	1	0	0	-3.3400	6.8800	3.3700	-7.3000	0.0000	0.0000	0.0000	0.0000;
	49471	49472	0.049814	0.105475	0.00662	42.63	0	0	0	0	1	0	0	4.4000	-1.7800	-4.3900	1.1000	0.0000	0.0000	0.0000	0.0000;
	49476	49477	0.000285	0.001026	0	0	0	0	0	0	1	0	0	-2.2700	-0.3800	2.2700	0.3800	0.0000	0.0000	0.0000	0.0000;
	49477	49487	0.007681	0.022721	0.01873	52.56	0	0	0	0	1	0	0	-2.4000	-0.5400	2.4100	-1.4800	0.0000	0.0000	0.0000	0.0000;
	49478	49479	0.085832	0.184777	0.01197	48.85	0	0	0	0	1	0	0	1.9400	-2.6800	-1.9300	1.3900	0.0000	0.0000	0.0000	0.0000;
	49478	49480	0.094506	0.246283	0.01021	47.05	0	0	0	0	1	0	0	1.8100	-1.9500	-1.8100	0.8500	0.0000	0.0000	0.0000	0.0000;
	49479	49480	0.050122	0.136194	0.00382	43.52	0	0	0	0	1	0	0	0.3900	-0.0800	-0.3900	-0.3400	0.0000	0.0000	0.0000	0.0000;
	49483	49479	0.015644	0.038566	0.00127	49.19	0	0	0	0	1	0	0	2.8300	2.1400	-2.8200	-2.2700	0.0000	0.0000	0.0000	0.0000;
	49480	49483	0.028711	0.074482	0.00255	48.55	0	0	0	0	1	0	0	-2.1600	-1.5400	2.1700	1.2700	0.0000	0.0000	0.0000	0.0000;
	49482	49481	0.005945	0.173451	0	89.84	0	0	1.00625	0	1	0	0	-13.8700	-0.4500	13.8800	0.7700	0.0000	0.0000	0.0000	0.0000;
	49481	49484	0.000299	0.001122	0	0	0	0	0	0	1	0	0	4.3600	1.3000	-4.3600	-1.3000	0.0000	0.0000	0.0000	0.0000;
	49481	49671	0.003583	0.018781	0.03611	234.02	0	0	0	0	1	0	0	-18.2500	-2.0700	18.2600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	49483	49482	0.001343	0.041291	0	193.05	0	0	1.00625	0	1	0	0	-4.9900	-3.4100	4.9900	3.4200	0.0000	0.0000	0.0000	0.0000;
	49482	49485	0.000274	0.001174	0	0	0	0	0	0	1	0	0	8.8800	-2.9700	-8.8800	2.9700	0.0000	0.0000	0.0000	0.0000;
	49486	49994	0.009316	0.025197	0.00181	59.92	0	0	0	0	1	0	0	-9.5400	-5.6000	9.5500	5.4300	0.0000	0.0000	0.0000	0.0000;
	49994	49487	0.013384	0.025651	0.0008	61.2	0	0	0	0	1	0	0	11.0100	2.0100	-10.9900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	49489	49488	0.003524	0.130454	0	82.67	0	0	1	0	1	0	0	-4.9800	-2.2500	4.9800	2.2900	0.0000	0.0000	0.0000	0.0000;
	49488	49490	0.000224	0.001101	0	0	0	0	0	0	1	0	0	8.5900	1.7200	-8.5900	-1.7200	0.0000	0.0000	0.0000	0.0000;
	49999	49488	0.006702	0.034347	0.01434	236.28	0	0	0	0	1	0	0	-11.1900	-5.8700	11.2000	4.3500	0.0000	0.0000	0.0000	0.0000;
	49994	49489	0.037432	0.100954	0.00487	54.82	0	0	0	0	1	0	0	-4.9700	-2.7500	4.9800	2.2500	0.0000	0.0000	0.0000	0.0000;
	49491	49494	0.003876	0.128881	0	225.88	0	0	1	0	1	0	0	13.9500	1.8700	-13.9400	-1.6400	0.0000	0.0000	0.0000	0.0000;
	49491	49495	0.000214	0.001067	0	0	0	0	0	0	1	0	0	-13.9500	-1.8700	13.9500	1.8700	0.0000	0.0000	0.0000	0.0000;
	49492	49494	0.000497	0.016522	0	94.09	0	0	1	0	1	0	0	-8.7100	-0.1100	8.7100	0.1200	0.0000	0.0000	0.0000	0.0000;
	49496	49492	0.029909	0.045831	0.00137	66.57	0	0	0	0	1	0	0	-8.6900	-0.2300	8.7100	0.1100	0.0000	0.0000	0.0000	0.0000;
	49493	49494	0.024993	0.831051	0	131.79	0	0	1	0	1	0	0	-5.2200	-1.2900	5.2300	1.5100	0.0000	0.0000	0.0000	0.0000;
	49496	49497	0.000284	0.001137	0	0	0	0	0	0	1	0	0	4.1800	1.2900	-4.1800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	49498	49496	0.056573	0.068531	0.00124	59.08	0	0	0	0	1	0	0	-4.5000	0.9500	4.5100	-1.0700	0.0000	0.0000	0.0000	0.0000;
	49498	49499	0.000216	0.001073	0	0	0	0	0	0	1	0	0	4.7000	0.9500	-4.7000	-0.9500	0.0000	0.0000	0.0000	0.0000;
	49500	49501	0.000298	0.001164	0	0	0	0	0	0	1	0	0	2.9800	0.7000	-2.9800	-0.7000	0.0000	0.0000	0.0000	0.0000;
	50095	49500	0.022604	0.054541	0.00124	57.59	0	0	0	0	1	0	0	-4.4100	3.7600	4.4100	-3.8800	0.0000	0.0000	0.0000	0.0000;
	49500	69543	0.069351	0.18017	0.00504	61.95	0	0	0	0	1	0	0	-7.4000	3.1800	7.4400	-3.6300	0.0000	0.0000	0.0000	0.0000;
	49503	49502	0.004095	0.129517	0	91.66	0	0	1	0	1	0	0	-4.2300	-1.5400	4.2300	1.5700	0.0000	0.0000	0.0000	0.0000;
	49502	49504	0.000231	0.001051	0	0	0	0	0	0	1	0	0	-4.2300	-1.5700	4.2300	1.5700	0.0000	0.0000	0.0000	0.0000;
	49503	50095	0.087348	0.239969	0.00936	41.58	0	0	0	0	1	0	0	-0.2500	-0.3100	0.2500	-0.7300	0.0000	0.0000	0.0000	0.0000;
	49508	49504	0.009098	0.047739	0.04358	272.83	0	0	0	0	1	0	0	-48.8000	-2.1500	49.0000	-1.6700	0.0000	0.0000	0.0000	0.0000;
	69409	49504	0.005744	0.036688	0.05979	276.26	0	0	0	0	1	0	0	53.3700	-5.8500	-53.2300	0.1000	0.0000	0.0000	0.0000	0.0000;
	49505	49507	0.07625	0.2089	0.00804	62.74	0	0	0	0	1	0	0	-8.8300	1.8300	8.8800	-2.5700	0.0000	0.0000	0.0000	0.0000;
	49564	49505	0.071252	0.165598	0.01706	64.62	0	0	0	0	1	0	0	10.2800	-5.2600	-10.2000	3.5600	0.0000	0.0000	0.0000	0.0000;
	49693	49505	0.101985	0.227723	0.02363	68.72	0	0	0	0	1	0	0	-14.9200	3.6300	15.1500	-5.7200	0.0000	0.0000	0.0000	0.0000;
	49507	49506	0.004174	0.143192	0	107.42	0	0	1	0	1	0	0	-12.8800	1.5500	12.8800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	49506	49508	0.00021	0.001084	0	0	0	0	0	0	1	0	0	-12.8800	1.3300	12.8800	-1.3300	0.0000	0.0000	0.0000	0.0000;
	49695	49508	0.011574	0.069618	0.03044	262.35	0	0	0	0	1	0	0	-35.7800	-5.9900	35.9200	3.4800	0.0000	0.0000	0.0000	0.0000;
	49510	49509	0.003476	0.109862	0	93.01	0	0	1.00625	0	1	0	0	-21.9000	-1.6900	21.9100	2.1800	0.0000	0.0000	0.0000	0.0000;
	49509	49511	0.000259	0.001018	0	0	0	0	0	0	1	0	0	2.4300	0.3400	-2.4300	-0.3400	0.0000	0.0000	0.0000	0.0000;
	49509	49695	0.039135	0.218173	0.15717	242.49	0	0	0	0	1	0	0	-31.0900	-0.0400	31.4600	-15.1200	0.0000	0.0000	0.0000	0.0000;
	49509	49705	0.027155	0.152812	0.05446	195.53	0	0	0	0	1	0	0	-2.3000	-0.7900	2.3000	-5.1800	0.0000	0.0000	0.0000	0.0000;
	49510	49512	0.03398	0.089845	0.00437	53.54	0	0	0	0	1	0	0	0.1800	1.4400	-0.1700	-1.9200	0.0000	0.0000	0.0000	0.0000;
	49510	49514	0.036804	0.103748	0.00239	68.42	0	0	0	0	1	0	0	21.6200	0.2200	-21.4600	-0.0500	0.0000	0.0000	0.0000	0.0000;
	49512	49706	0.126295	0.337948	0.01829	33.75	0	0	0	0	1	0	0	-2.2500	1.5100	2.2700	-3.4900	0.0000	0.0000	0.0000	0.0000;
	49513	49514	0.000239	0.001133	0	0	0	0	0	0	1	0	0	-2.4300	-4.9600	2.4300	4.9600	0.0000	0.0000	0.0000	0.0000;
	49517	49514	0.10591	0.281749	0.01526	65.86	0	0	0	0	1	0	0	-18.6700	4.2400	19.0300	-4.9100	0.0000	0.0000	0.0000	0.0000;
	49515	49516	0.000202	0.001114	0	0	0	0	0	0	1	0	0	0.8300	0.0500	-0.8300	-0.0500	0.0000	0.0000	0.0000	0.0000;
	49517	49515	0.127386	0.304023	0.00889	64.27	0	0	0	0	1	0	0	17.7400	-4.6500	-17.3500	4.6400	0.0000	0.0000	0.0000	0.0000;
	49515	49527	0.131531	0.426154	0.00852	63.18	0	0	0	0	1	0	0	16.5200	-4.6900	-16.1600	4.9600	0.0000	0.0000	0.0000	0.0000;
	49521	49518	0.012104	0.038321	0.00249	59.75	0	0	0	0	1	0	0	-0.0200	6.9300	0.0200	-7.1700	0.0000	0.0000	0.0000	0.0000;
	49518	49525	0.061209	0.163554	0.00464	58.09	0	0	0	0	1	0	0	-8.8000	1.4900	8.8400	-1.8500	0.0000	0.0000	0.0000	0.0000;
	49519	49521	0.019742	0.040921	0.00095	60.23	0	0	0	0	1	0	0	-6.2700	1.3200	6.2800	-1.4000	0.0000	0.0000	0.0000	0.0000;
	49529	49519	0.200851	0.411462	0.01756	57.42	0	0	0	0	1	0	0	2.5200	0.9000	-2.5000	-2.7200	0.0000	0.0000	0.0000	0.0000;
	49520	49523	0.0031	0.114412	0	137.2	0	0	1	0	1	0	0	6.2600	5.6200	-6.2600	-5.5400	0.0000	0.0000	0.0000	0.0000;
	49520	49524	0.000255	0.001143	0	0	0	0	0	0	1	0	0	8.7700	4.5000	-8.7700	-4.5000	0.0000	0.0000	0.0000	0.0000;
	49520	50092	0.013248	0.075813	0.05192	237.61	0	0	0	0	1	0	0	-15.0400	-10.1300	15.0700	4.7700	0.0000	0.0000	0.0000	0.0000;
	49521	49523	0.000687	0.025343	0	87.2	0	0	1	0	1	0	0	-6.2600	-5.5300	6.2600	5.5400	0.0000	0.0000	0.0000	0.0000;
	49522	49523	0.022553	0.83226	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49525	49526	0.000273	0.00109	0	0	0	0	0	0	1	0	0	1.3500	0.4100	-1.3500	-0.4100	0.0000	0.0000	0.0000	0.0000;
	49525	49527	0.118792	0.290125	0.01013	61.95	0	0	0	0	1	0	0	-10.2000	1.4400	10.3200	-2.2100	0.0000	0.0000	0.0000	0.0000;
	49527	49528	0.117445	0.23696	0.00352	45.17	0	0	0	0	1	0	0	4.6600	-3.2400	-4.6200	2.9300	0.0000	0.0000	0.0000	0.0000;
	49528	50087	0.095949	0.243976	0.00654	55.2	0	0	0	0	1	0	0	2.2600	-3.3100	-2.2500	2.6500	0.0000	0.0000	0.0000	0.0000;
	49529	49530	0.000294	0.001039	0	0	0	0	0	0	1	0	0	1.6900	0.6500	-1.6900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	49789	49531	0.010737	0.074596	0.10686	233.56	0	0	0	0	1	0	0	3.9900	9.0100	-3.9600	-20.5300	0.0000	0.0000	0.0000	0.0000;
	49531	50092	0.022646	0.105444	0.09994	229.4	0	0	0	0	1	0	0	0.9900	-3.7900	-0.9900	-6.9900	0.0000	0.0000	0.0000	0.0000;
	49532	49712	0.010342	0.060828	0.07444	220.58	0	0	0	0	1	0	0	1.3900	4.1100	-1.3900	-12.3800	0.0000	0.0000	0.0000	0.0000;
	49532	49992	0.029672	0.181037	0.0883	232.33	0	0	0	0	1	0	0	-10.1800	-4.5100	10.2100	-5.2400	0.0000	0.0000	0.0000	0.0000;
	49534	49533	0.065556	0.14608	0.00226	48.95	0	0	0	0	1	0	0	0.5400	0.0900	-0.5400	-0.3400	0.0000	0.0000	0.0000	0.0000;
	49533	49711	0.113257	0.239474	0.01378	57	0	0	0	0	1	0	0	-4.6000	-0.6400	4.6300	-0.8300	0.0000	0.0000	0.0000	0.0000;
	49534	49535	0.130803	0.341124	0.0187	63.28	0	0	0	0	1	0	0	-5.6800	-0.5200	5.7200	-1.4400	0.0000	0.0000	0.0000	0.0000;
	49535	49536	0.000253	0.001011	0	0	0	0	0	0	1	0	0	1.7000	0.1200	-1.7000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	49537	49538	0.000255	0.001115	0	0	0	0	0	0	1	0	0	-4.7300	-1.3200	4.7300	1.3200	0.0000	0.0000	0.0000	0.0000;
	49539	49538	0.027877	0.06484	0.00681	74.69	0	0	0	0	1	0	0	-13.5700	3.6800	13.6200	-4.3100	0.0000	0.0000	0.0000	0.0000;
	49538	50021	0.04925	0.111344	0.00269	78.24	0	0	0	0	1	0	0	-18.3500	2.9900	18.5100	-2.9300	0.0000	0.0000	0.0000	0.0000;
	49539	49540	0.000206	0.001181	0	0	0	0	0	0	1	0	0	2.5100	1.0200	-2.5100	-1.0200	0.0000	0.0000	0.0000	0.0000;
	49539	49541	0.092207	0.267169	0.00681	72.3	0	0	0	0	1	0	0	11.0600	-4.7100	-10.9400	4.3100	0.0000	0.0000	0.0000	0.0000;
	49543	49541	0.025875	0.06609	0.0024	74.33	0	0	0	0	1	0	0	12.8100	-3.7500	-12.7700	3.6000	0.0000	0.0000	0.0000	0.0000;
	49541	49548	0.032018	0.076316	0.00387	64.51	0	0	0	0	1	0	0	5.6200	-4.8100	-5.6000	4.4200	0.0000	0.0000	0.0000	0.0000;
	49541	49747	0.108515	0.309313	0.00924	74.21	0	0	0	0	1	0	0	11.9100	-4.4300	-11.7600	3.8600	0.0000	0.0000	0.0000	0.0000;
	49542	49545	0.00804	0.114976	0	183.76	0	0	1	0	1	0	0	30.1600	-3.7700	-30.0900	4.7400	0.0000	0.0000	0.0000	0.0000;
	49542	49546	0.000235	0.001199	0	0	0	0	0	0	1	0	0	6.3300	1.7100	-6.3300	-1.7100	0.0000	0.0000	0.0000	0.0000;
	49542	49726	0.004805	0.028345	0.08238	308.67	0	0	0	0	1	0	0	95.2400	-10.9800	-94.8500	4.3200	0.0000	0.0000	0.0000	0.0000;
	49542	49777	0.009669	0.06346	0.04897	285.38	0	0	0	0	1	0	0	-66.7500	4.9200	67.1500	-7.6900	0.0000	0.0000	0.0000	0.0000;
	50025	49542	0.014928	0.084417	0.03107	287.2	0	0	0	0	1	0	0	65.5700	-8.2100	-64.9800	8.1200	0.0000	0.0000	0.0000	0.0000;
	49543	49545	-0.003214	-0.045963	0	108.76	0	0	1	0	1	0	0	-30.1100	4.3500	30.0900	-4.7400	0.0000	0.0000	0.0000	0.0000;
	49543	49722	0.06071	0.157889	0.0147	76.39	0	0	0	0	1	0	0	17.3100	-0.6000	-17.1400	-0.5700	0.0000	0.0000	0.0000	0.0000;
	49544	49545	0.022136	0.316576	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49548	49547	0.004257	0.130707	0	82.09	0	0	1.0125	0	1	0	0	5.6000	-4.4200	-5.6000	4.4800	0.0000	0.0000	0.0000	0.0000;
	49547	49549	0.00024	0.001128	0	0	0	0	0	0	1	0	0	6.1800	0.2100	-6.1800	-0.2100	0.0000	0.0000	0.0000	0.0000;
	49729	49547	0.005737	0.04111	0.04082	184.42	0	0	0	0	1	0	0	0.5800	0.2600	-0.5800	-4.6900	0.0000	0.0000	0.0000	0.0000;
	49550	49705	0.008198	0.050358	0.03158	231.97	0	0	0	0	1	0	0	-20.2700	-8.1400	20.3000	4.9100	0.0000	0.0000	0.0000	0.0000;
	49551	49665	0.067337	0.178727	0.01051	51.52	0	0	0	0	1	0	0	-1.3000	-1.2800	1.3000	0.1300	0.0000	0.0000	0.0000	0.0000;
	49551	49690	0.03453	0.077438	0.00989	50.18	0	0	0	0	1	0	0	-2.1100	0.0100	2.1100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	49552	49553	0.000282	0.001136	0	0	0	0	0	0	1	0	0	5.4700	1.2200	-5.4700	-1.2200	0.0000	0.0000	0.0000	0.0000;
	49664	49552	0.005815	0.034139	0.0557	227.91	0	0	0	0	1	0	0	-6.7500	-0.6400	6.7600	-5.4600	0.0000	0.0000	0.0000	0.0000;
	49552	49688	0.009778	0.068687	0.0517	268.69	0	0	0	0	1	0	0	-55.7900	11.0500	56.0800	-14.6300	0.0000	0.0000	0.0000	0.0000;
	49554	49563	0.093883	0.209312	0.00695	48.19	0	0	0	0	1	0	0	-0.7400	-0.4800	0.7400	-0.2800	0.0000	0.0000	0.0000	0.0000;
	49578	49554	0.035746	0.105323	0.00668	50.49	0	0	0	0	1	0	0	1.9700	-0.8700	-1.9700	0.1400	0.0000	0.0000	0.0000	0.0000;
	49663	49555	0.041659	0.108227	0.00665	50.83	0	0	0	0	1	0	0	-3.7700	0.5200	3.7800	-1.2400	0.0000	0.0000	0.0000	0.0000;
	49557	49556	0.004585	0.125166	0	77.66	0	0	1	0	1	0	0	2.7500	-0.1500	-2.7500	0.1600	0.0000	0.0000	0.0000	0.0000;
	49556	49558	0.000252	0.001193	0	0	0	0	0	0	1	0	0	3.5500	0.3200	-3.5500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	49556	49571	0.007531	0.044763	0.0451	297.73	0	0	0	0	1	0	0	-108.6200	16.8600	109.4400	-16.9800	0.0000	0.0000	0.0000	0.0000;
	49556	49699	0.018213	0.096503	0.06717	265.69	0	0	0	0	1	0	0	46.0500	-4.6000	-45.7000	-0.9800	0.0000	0.0000	0.0000	0.0000;
	49557	49561	0.066901	0.153987	0.01717	48.16	0	0	0	0	1	0	0	-2.7500	0.1500	2.7600	-2.0400	0.0000	0.0000	0.0000	0.0000;
	49559	49560	0.000268	0.001157	0	0	0	0	0	0	1	0	0	-1.2100	-0.0700	1.2100	0.0700	0.0000	0.0000	0.0000	0.0000;
	49561	49560	0.086636	0.172937	0.00575	55.44	0	0	0	0	1	0	0	-5.5400	1.1000	5.5700	-1.6900	0.0000	0.0000	0.0000	0.0000;
	49560	49572	0.053309	0.135972	0.00493	58.01	0	0	0	0	1	0	0	-6.7800	1.6200	6.8000	-2.1100	0.0000	0.0000	0.0000	0.0000;
	49561	49562	0.000258	0.001042	0	0	0	0	0	0	1	0	0	2.7900	0.9500	-2.7900	-0.9500	0.0000	0.0000	0.0000	0.0000;
	69198	49563	0.052598	0.14725	0.00496	55.15	0	0	0	0	1	0	0	3.2600	-2.1700	-3.2500	1.6400	0.0000	0.0000	0.0000	0.0000;
	49564	49565	0.000248	0.001062	0	0	0	0	0	0	1	0	0	2.9700	0.7500	-2.9700	-0.7500	0.0000	0.0000	0.0000	0.0000;
	50095	49564	0.104763	0.243005	0.00612	67.94	0	0	0	0	1	0	0	13.4300	-4.7500	-13.2500	4.5100	0.0000	0.0000	0.0000	0.0000;
	49566	49568	0.013236	0.036069	0.0021	59.02	0	0	0	0	1	0	0	-5.2700	-3.2100	5.2800	2.9900	0.0000	0.0000	0.0000	0.0000;
	49566	50115	0.023491	0.062265	0.00202	60.35	0	0	0	0	1	0	0	-6.4200	-0.9800	6.4300	0.7800	0.0000	0.0000	0.0000	0.0000;
	49568	49567	0.004603	0.125429	0	124.06	0	0	1	0	1	0	0	-28.4700	-1.5800	28.5000	2.5100	0.0000	0.0000	0.0000	0.0000;
	49567	49569	0.000265	0.001128	0	0	0	0	0	0	1	0	0	-28.5000	-2.5100	28.5000	2.5200	0.0000	0.0000	0.0000	0.0000;
	49668	49568	0.039831	0.076774	0.0196	68.51	0	0	0	0	1	0	0	-20.3200	4.9800	20.4800	-6.8200	0.0000	0.0000	0.0000	0.0000;
	49568	50115	0.008511	0.025167	0.00088	61.77	0	0	0	0	1	0	0	-8.5000	1.8800	8.5100	-1.9600	0.0000	0.0000	0.0000	0.0000;
	49569	49571	0.00482	0.026026	0.02916	256.03	0	0	0	0	1	0	0	-28.5000	-2.5200	28.5400	-0.5300	0.0000	0.0000	0.0000	0.0000;
	49571	49570	0.000188	0.010858	0	855.11	0	0	1	0	1	0	0	-153.8000	20.0300	153.8400	-17.6900	0.0000	0.0000	0.0000	0.0000;
	49570	49573	0.000246	0.001153	0	0	0	0	0	0	1	0	0	12.1600	1.4600	-12.1600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	49570	49574	0.000297	0.001113	0	0	0	0	0	0	1	0	0	-166.0000	16.2300	166.0700	-15.9500	0.0000	0.0000	0.0000	0.0000;
	49572	49571	0.003483	0.130694	0	108.41	0	0	1	0	1	0	0	-15.8100	2.8200	15.8200	-2.5200	0.0000	0.0000	0.0000	0.0000;
	50115	49572	0.106963	0.221429	0.00389	61.95	0	0	0	0	1	0	0	-8.9400	0.4400	9.0100	-0.7200	0.0000	0.0000	0.0000	0.0000;
	49574	69168	0.000703	0.010925	1.31777	2674.14	0	0	0	0	1	0	0	-166.0700	15.9500	166.3000	-157.6500	0.0000	0.0000	0.0000	0.0000;
	49576	49575	0.003689	0.112469	0	89.77	0	0	1	0	1	0	0	-4.5100	1.1900	4.5200	-1.1700	0.0000	0.0000	0.0000	0.0000;
	49575	49577	0.000272	0.001145	0	0	0	0	0	0	1	0	0	4.8400	0.1700	-4.8400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	49575	69178	0.013936	0.067294	0.02869	225.66	0	0	0	0	1	0	0	-9.3500	0.9900	9.3700	-4.0700	0.0000	0.0000	0.0000	0.0000;
	49578	49576	0.01258	0.032407	0.01026	56.27	0	0	0	0	1	0	0	-4.5100	0.0700	4.5100	-1.1900	0.0000	0.0000	0.0000	0.0000;
	49579	49580	0.000284	0.001131	0	0	0	0	0	0	1	0	0	4.5800	0.8300	-4.5800	-0.8300	0.0000	0.0000	0.0000	0.0000;
	49582	49579	0.036923	0.099083	0.002	49.36	0	0	0	0	1	0	0	6.6500	-1.0000	-6.6400	0.8300	0.0000	0.0000	0.0000	0.0000;
	49582	49581	0.00291	0.115982	0	97.63	0	0	1.00625	0	1	0	0	-20.6400	-0.1700	20.6500	0.6300	0.0000	0.0000	0.0000	0.0000;
	49581	49583	0.00028	0.001172	0	0	0	0	0	0	1	0	0	-20.6500	-0.6300	20.6600	0.6400	0.0000	0.0000	0.0000	0.0000;
	49585	49584	0.00333	0.12474	0	82	0	0	1	0	1	0	0	-11.3600	1.1900	11.3600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	49584	49586	0.000273	0.001005	0	0	0	0	0	0	1	0	0	-11.3600	1.0400	11.3600	-1.0400	0.0000	0.0000	0.0000	0.0000;
	49585	49956	0.033786	0.083415	0.01152	44.66	0	0	0	0	1	0	0	2.7100	-5.3000	-2.7000	4.0800	0.0000	0.0000	0.0000	0.0000;
	49586	49589	0.013712	0.071214	0.0516	260.3	0	0	0	0	1	0	0	49.0200	-12.2100	-48.7000	8.3300	0.0000	0.0000	0.0000	0.0000;
	49870	49586	0.005621	0.034646	0.0227	267.58	0	0	0	0	1	0	0	60.5900	-14.4300	-60.3900	13.2400	0.0000	0.0000	0.0000	0.0000;
	49587	49596	0.057367	0.1206	0.00344	53.1	0	0	0	0	1	0	0	-11.4400	6.3500	11.5300	-6.5300	0.0000	0.0000	0.0000	0.0000;
	49588	49885	0.005768	0.013486	0.00039	51.64	0	0	0	0	1	0	0	-5.8700	-2.6900	5.8700	2.6600	0.0000	0.0000	0.0000	0.0000;
	49924	49588	0.038739	0.083679	0.0036	57.59	0	0	0	0	1	0	0	9.5600	0.5700	-9.5300	-0.8900	0.0000	0.0000	0.0000	0.0000;
	49589	49888	0.006368	0.036044	0.02376	248.14	0	0	0	0	1	0	0	35.6400	-10.7500	-35.5600	8.6500	0.0000	0.0000	0.0000	0.0000;
	49590	49593	-0.000331	-0.007527	0	155.14	0	0	1	0	1	0	0	13.0700	3.8800	-13.0700	-3.8900	0.0000	0.0000	0.0000	0.0000;
	49590	49594	0.000254	0.001127	0	0	0	0	0	0	1	0	0	-13.0700	-3.8800	13.0700	3.8800	0.0000	0.0000	0.0000	0.0000;
	49590	49595	0.000293	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49591	49593	0.003708	0.084424	0	77.57	0	0	1	0	1	0	0	-13.0600	-3.7500	13.0700	3.8900	0.0000	0.0000	0.0000	0.0000;
	49592	49593	0.003708	0.084424	0	77.57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49596	49597	0.000239	0.001161	0	0	0	0	0	0	1	0	0	1.4600	0.5100	-1.4600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	49599	49596	0.032142	0.08129	0.00736	63.17	0	0	0	0	1	0	0	23.5800	-6.0200	-23.4000	5.6600	0.0000	0.0000	0.0000	0.0000;
	49598	49601	0.008182	0.282925	0	231.81	0	0	1	0	1	0	0	39.2500	-7.6500	-39.1300	11.8600	0.0000	0.0000	0.0000	0.0000;
	49598	49602	0.000292	0.001082	0	0	0	0	0	0	1	0	0	-39.2500	7.6500	39.2500	-7.6400	0.0000	0.0000	0.0000	0.0000;
	49599	49601	-0.005747	-0.198711	0	106.81	0	0	1	0	1	0	0	-39.2100	8.9000	39.1300	-11.8600	0.0000	0.0000	0.0000	0.0000;
	49599	49865	0.032846	0.086825	0.00965	54.13	0	0	0	0	1	0	0	-5.4400	1.8700	5.4500	-2.8900	0.0000	0.0000	0.0000	0.0000;
	49599	49924	0.067704	0.176857	0.00422	58.51	0	0	0	0	1	0	0	16.2800	-5.4200	-16.1000	5.4400	0.0000	0.0000	0.0000	0.0000;
	49600	49601	0.016038	0.554571	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49602	49864	0.010238	0.065855	0.04377	244.5	0	0	0	0	1	0	0	-39.2500	7.6400	39.4100	-11.3400	0.0000	0.0000	0.0000	0.0000;
	49604	49603	0.005642	0.183573	0	95.5	0	0	1	0	1	0	0	-7.7800	-2.8600	7.7800	2.9800	0.0000	0.0000	0.0000	0.0000;
	49603	49605	0.000214	0.001	0	0	0	0	0	0	1	0	0	-7.7800	-2.9800	7.7800	2.9800	0.0000	0.0000	0.0000	0.0000;
	49604	49607	0.050204	0.137633	0.0027	55.17	0	0	0	0	1	0	0	-1.8200	3.1100	1.8300	-3.3800	0.0000	0.0000	0.0000	0.0000;
	49604	49608	0.053112	0.161781	0.00493	58.93	0	0	0	0	1	0	0	5.4700	-1.3500	-5.4600	0.8600	0.0000	0.0000	0.0000	0.0000;
	49611	49605	0.007438	0.043044	0.03615	262.09	0	0	0	0	1	0	0	-34.6700	7.0600	34.7500	-10.5300	0.0000	0.0000	0.0000	0.0000;
	49605	50015	0.008793	0.053007	0.033	267.17	0	0	0	0	1	0	0	-42.5300	7.5500	42.6900	-10.2400	0.0000	0.0000	0.0000	0.0000;
	49606	49607	0.000214	0.001008	0	0	0	0	0	0	1	0	0	-3.0000	-0.5700	3.0000	0.5700	0.0000	0.0000	0.0000	0.0000;
	49607	49610	0.024227	0.067449	0.00645	60.75	0	0	0	0	1	0	0	-4.8200	2.8200	4.8300	-3.4900	0.0000	0.0000	0.0000	0.0000;
	49608	49609	0.064843	0.157709	0.00551	54.76	0	0	0	0	1	0	0	3.2300	-1.3400	-3.2300	0.7600	0.0000	0.0000	0.0000	0.0000;
	49687	49609	0.028951	0.079978	0.00831	49.63	0	0	0	0	1	0	0	1.4500	0.5800	-1.4400	-1.4800	0.0000	0.0000	0.0000	0.0000;
	68995	49610	0.041194	0.095765	0.00929	64.71	0	0	0	0	1	0	0	8.3300	-2.5700	-8.3000	1.6300	0.0000	0.0000	0.0000	0.0000;
	49612	49613	0.000247	0.001063	0	0	0	0	0	0	1	0	0	3.1800	0.3600	-3.1800	-0.3600	0.0000	0.0000	0.0000	0.0000;
	49614	49615	0.000281	0.001198	0	0	0	0	0	0	1	0	0	-3.2600	-0.3700	3.2600	0.3700	0.0000	0.0000	0.0000	0.0000;
	49624	49615	0.030893	0.06299	0.00645	63.28	0	0	0	0	1	0	0	11.6200	-8.2200	-11.5600	7.6300	0.0000	0.0000	0.0000	0.0000;
	49615	49654	0.029658	0.097261	0.00308	59.55	0	0	0	0	1	0	0	8.3000	-8.0100	-8.2600	7.7900	0.0000	0.0000	0.0000	0.0000;
	49617	49616	0.004288	0.154097	0	118.5	0	0	1.00625	0	1	0	0	-20.2000	-0.5200	20.2200	1.1000	0.0000	0.0000	0.0000	0.0000;
	49616	49618	0.000291	0.001087	0	0	0	0	0	0	1	0	0	-20.2200	-1.1000	20.2200	1.1100	0.0000	0.0000	0.0000	0.0000;
	49635	49617	0.037413	0.099359	0.00509	80.02	0	0	0	0	1	0	0	-36.0900	7.8400	36.5700	-7.1300	0.0000	0.0000	0.0000	0.0000;
	49654	49617	0.027259	0.071925	0.01201	72.47	0	0	0	0	1	0	0	22.1900	-7.0000	-22.0600	6.0400	0.0000	0.0000	0.0000	0.0000;
	49653	49618	0.005357	0.034555	0.0212	247.58	0	0	0	0	1	0	0	20.2400	-1.0600	-20.2200	-1.1100	0.0000	0.0000	0.0000	0.0000;
	49619	49620	0.000284	0.001154	0	0	0	0	0	0	1	0	0	-2.0100	-0.3600	2.0100	0.3600	0.0000	0.0000	0.0000	0.0000;
	49881	49620	0.074861	0.18774	0.0034	50.58	0	0	0	0	1	0	0	1.7700	-1.0400	-1.7600	0.6800	0.0000	0.0000	0.0000	0.0000;
	49620	49882	0.063841	0.160162	0.00595	44.35	0	0	0	0	1	0	0	-0.2400	-1.0400	0.2400	0.4000	0.0000	0.0000	0.0000	0.0000;
	49622	49643	0.032158	0.083183	0.00604	61.31	0	0	0	0	1	0	0	-9.2200	2.0900	9.2500	-2.6700	0.0000	0.0000	0.0000	0.0000;
	49662	49622	0.047033	0.104181	0.00395	57.74	0	0	0	0	1	0	0	-6.6900	2.6400	6.7100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	49624	49623	0.020487	0.042659	0.0106	67.41	0	0	0	0	1	0	0	-15.2800	7.5500	15.3300	-8.5800	0.0000	0.0000	0.0000	0.0000;
	49623	49625	0.078953	0.147949	0.00541	52.44	0	0	0	0	1	0	0	-0.7000	-0.1800	0.7000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	49657	49623	0.069342	0.118239	0.00716	66.72	0	0	0	0	1	0	0	16.3300	-8.7900	-16.1100	8.3800	0.0000	0.0000	0.0000	0.0000;
	49625	49626	0.000221	0.001096	0	0	0	0	0	0	1	0	0	3.0800	1.2900	-3.0800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	49630	49625	0.05514	0.116562	0.00571	58.98	0	0	0	0	1	0	0	3.7900	0.2800	-3.7800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	49627	49918	0.004792	0.012202	0.00065	62.85	0	0	0	0	1	0	0	-9.7800	1.4700	9.7800	-1.5300	0.0000	0.0000	0.0000	0.0000;
	49627	50111	0.012042	0.037195	0.00082	55.74	0	0	0	0	1	0	0	-2.5100	-2.9900	2.5100	2.9000	0.0000	0.0000	0.0000	0.0000;
	49628	49651	0.048624	0.083395	0.00954	66.86	0	0	0	0	1	0	0	-17.0300	7.7800	17.1900	-8.5400	0.0000	0.0000	0.0000	0.0000;
	49628	49932	0.00401	0.009776	0.00175	44.86	0	0	0	0	1	0	0	4.7400	-12.1400	-4.7300	11.9600	0.0000	0.0000	0.0000	0.0000;
	49630	49629	0.002875	0.098464	0	86.16	0	0	1.00625	0	1	0	0	1.5500	-7.1000	-1.5400	7.1500	0.0000	0.0000	0.0000	0.0000;
	49629	49631	0.00025	0.001174	0	0	0	0	0	0	1	0	0	12.8000	5.3300	-12.8000	-5.3200	0.0000	0.0000	0.0000	0.0000;
	49629	50113	0.002559	0.015133	0.01136	242.74	0	0	0	0	1	0	0	-11.2600	-12.4700	11.2600	11.2700	0.0000	0.0000	0.0000	0.0000;
	49630	49882	0.043683	0.10838	0.01271	60.77	0	0	0	0	1	0	0	-8.5700	2.2100	8.6000	-3.5100	0.0000	0.0000	0.0000	0.0000;
	49918	49630	0.010811	0.029635	0.00308	54.14	0	0	0	0	1	0	0	-3.7900	0.5500	3.7900	-0.8800	0.0000	0.0000	0.0000	0.0000;
	49932	49630	0.006447	0.018949	0.00104	48.79	0	0	0	0	1	0	0	0.5600	-5.5900	-0.5600	5.4900	0.0000	0.0000	0.0000	0.0000;
	49880	49632	0.00753	0.043219	0.04996	264.05	0	0	0	0	1	0	0	43.4900	-13.5000	-43.3500	8.8700	0.0000	0.0000	0.0000	0.0000;
	49632	50113	0.0055	0.033552	0.0195	244.79	0	0	0	0	1	0	0	30.0800	-10.5600	-30.0300	8.7400	0.0000	0.0000	0.0000	0.0000;
	49634	49633	0.07362	0.131577	0.00219	60.29	0	0	0	0	1	0	0	-8.5700	2.9400	8.6300	-3.0700	0.0000	0.0000	0.0000	0.0000;
	49633	49645	0.059877	0.108453	0.00491	63.88	0	0	0	0	1	0	0	-12.2000	2.6100	12.2800	-2.9800	0.0000	0.0000	0.0000	0.0000;
	49634	49635	0.071161	0.176888	0.00192	61.83	0	0	0	0	1	0	0	-6.7700	-0.7300	6.8100	0.6000	0.0000	0.0000	0.0000	0.0000;
	49636	49639	-0.000248	-0.006951	0	223.57	0	0	1	0	1	0	0	5.6000	1.7800	-5.6000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	49636	49640	0.000237	0.001125	0	0	0	0	0	0	1	0	0	-5.6000	-1.7800	5.6000	1.7800	0.0000	0.0000	0.0000	0.0000;
	49636	49641	0.000207	0.001013	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49637	49639	0.003296	0.092363	0	111.78	0	0	1	0	1	0	0	-2.8000	-1.2500	2.8000	1.2600	0.0000	0.0000	0.0000	0.0000;
	49638	49639	0.003296	0.092363	0	111.78	0	0	1	0	1	0	0	-2.8000	-0.5200	2.8000	0.5200	0.0000	0.0000	0.0000	0.0000;
	49648	49640	0.007566	0.044887	0.01801	291.13	0	0	0	0	1	0	0	99.3000	-12.2600	-98.6000	14.4600	0.0000	0.0000	0.0000	0.0000;
	49661	49640	0.007021	0.03606	0.03215	262.8	0	0	0	0	1	0	0	-58.8800	0.0400	59.1100	-2.3300	0.0000	0.0000	0.0000	0.0000;
	49642	49643	0.000283	0.0011	0	0	0	0	0	0	1	0	0	-5.1300	-0.2700	5.1300	0.2700	0.0000	0.0000	0.0000	0.0000;
	49645	49643	0.030313	0.079714	0.007	67.16	0	0	0	0	1	0	0	14.4400	-2.9900	-14.3800	2.4000	0.0000	0.0000	0.0000	0.0000;
	49644	49645	0.000228	0.00101	0	0	0	0	0	0	1	0	0	-1.5900	-0.1700	1.5900	0.1700	0.0000	0.0000	0.0000	0.0000;
	49649	49645	0.040916	0.121284	0.00506	76.54	0	0	0	0	1	0	0	28.6300	-5.4100	-28.3200	5.8000	0.0000	0.0000	0.0000	0.0000;
	49646	49647	0.000278	0.001182	0	0	0	0	0	0	1	0	0	-5.2900	-1.0100	5.2900	1.0100	0.0000	0.0000	0.0000	0.0000;
	49647	49649	0.026098	0.052701	0.00239	65.98	0	0	0	0	1	0	0	14.4100	-6.2800	-14.3500	6.1400	0.0000	0.0000	0.0000	0.0000;
	49649	49648	0.003326	0.11899	0	107.46	0	0	1.00625	0	1	0	0	-14.2800	-0.7300	14.2900	0.9500	0.0000	0.0000	0.0000	0.0000;
	49648	49650	0.000275	0.001143	0	0	0	0	0	0	1	0	0	11.2900	8.8200	-11.2900	-8.8200	0.0000	0.0000	0.0000	0.0000;
	49651	49652	0.00026	0.001006	0	0	0	0	0	0	1	0	0	3.5100	0.3900	-3.5100	-0.3900	0.0000	0.0000	0.0000	0.0000;
	49654	49653	0.004092	0.14998	0	110.84	0	0	1.00625	0	1	0	0	-13.9300	-0.7900	13.9300	1.0600	0.0000	0.0000	0.0000	0.0000;
	49653	49655	0.000274	0.001148	0	0	0	0	0	0	1	0	0	4.8700	3.0700	-4.8700	-3.0700	0.0000	0.0000	0.0000	0.0000;
	50113	49653	0.006964	0.031965	0.02343	270.15	0	0	0	0	1	0	0	39.1400	0.9600	-39.0500	-3.0600	0.0000	0.0000	0.0000	0.0000;
	49656	49657	0.000262	0.001048	0	0	0	0	0	0	1	0	0	-3.7200	-1.2700	3.7200	1.2700	0.0000	0.0000	0.0000	0.0000;
	49658	49660	0.03556	0.07852	0.00191	53.87	0	0	0	0	1	0	0	-6.3900	-1.0200	6.4000	0.8400	0.0000	0.0000	0.0000	0.0000;
	49660	49659	0.004972	0.128196	0	90.73	0	0	1.01875	0	1	0	0	-13.2500	-8.6200	13.2700	8.9300	0.0000	0.0000	0.0000	0.0000;
	49659	49661	0.000293	0.001136	0	0	0	0	0	0	1	0	0	-13.2700	-8.9300	13.2700	8.9300	0.0000	0.0000	0.0000	0.0000;
	49660	49662	0.028344	0.075637	0.00187	53.71	0	0	0	0	1	0	0	0.9600	6.8700	-0.9500	-7.0400	0.0000	0.0000	0.0000	0.0000;
	49661	49864	0.012837	0.085079	0.0348	253.09	0	0	0	0	1	0	0	45.6100	-8.9700	-45.3600	6.9400	0.0000	0.0000	0.0000	0.0000;
	49665	49664	0.003425	0.126355	0	93.5	0	0	1	0	1	0	0	-3.1800	-0.0900	3.1800	0.1000	0.0000	0.0000	0.0000	0.0000;
	49664	49666	0.000202	0.001099	0	0	0	0	0	0	1	0	0	3.5800	0.5400	-3.5800	-0.5400	0.0000	0.0000	0.0000	0.0000;
	49668	49667	0.036007	0.089988	0.00592	64.23	0	0	0	0	1	0	0	16.5800	-5.6100	-16.4800	5.2200	0.0000	0.0000	0.0000	0.0000;
	49667	49679	0.014993	0.039259	0.00548	59.29	0	0	0	0	1	0	0	12.0000	-5.7100	-11.9700	5.1800	0.0000	0.0000	0.0000	0.0000;
	49668	49669	0.000216	0.001147	0	0	0	0	0	0	1	0	0	3.7400	0.6300	-3.7400	-0.6300	0.0000	0.0000	0.0000	0.0000;
	49671	50107	0.007255	0.043773	0.01246	251.68	0	0	0	0	1	0	0	-34.7700	-2.9300	34.8600	2.0900	0.0000	0.0000	0.0000	0.0000;
	49672	50106	0.020626	0.044997	0.00189	62.92	0	0	0	0	1	0	0	-17.8300	-0.1300	17.8900	0.0600	0.0000	0.0000	0.0000	0.0000;
	49673	49674	0.000265	0.001133	0	0	0	0	0	0	1	0	0	2.3100	0.4100	-2.3100	-0.4100	0.0000	0.0000	0.0000	0.0000;
	49689	49673	0.07602	0.166268	0.00681	61.85	0	0	0	0	1	0	0	-4.8200	4.0500	4.8500	-4.7300	0.0000	0.0000	0.0000	0.0000;
	69531	49673	0.057179	0.087871	0.00619	64.21	0	0	0	0	1	0	0	7.2000	-4.9300	-7.1600	4.3200	0.0000	0.0000	0.0000	0.0000;
	49676	49675	0.004526	0.140899	0	113.47	0	0	1.025	0	1	0	0	-10.5000	-12.8800	10.5100	13.2500	0.0000	0.0000	0.0000	0.0000;
	49675	49677	0.000234	0.001012	0	0	0	0	0	0	1	0	0	-10.5100	-13.2500	10.5100	13.2500	0.0000	0.0000	0.0000	0.0000;
	49678	49676	0.031448	0.103818	0.00178	55.96	0	0	0	0	1	0	0	-4.0700	-1.3400	4.0800	1.1600	0.0000	0.0000	0.0000	0.0000;
	49679	49676	0.021755	0.06223	0.00204	50.73	0	0	0	0	1	0	0	2.0700	-5.6800	-2.0600	5.4700	0.0000	0.0000	0.0000	0.0000;
	50085	49676	0.012293	0.030749	0.00135	41.62	0	0	0	0	1	0	0	-0.1700	-5.1200	0.1700	4.9800	0.0000	0.0000	0.0000	0.0000;
	49677	49688	0.009744	0.067	0.04877	272.91	0	0	0	0	1	0	0	62.7000	-15.0700	-62.3300	12.2900	0.0000	0.0000	0.0000	0.0000;
	69209	49677	0.007821	0.051438	0.10384	284.55	0	0	0	0	1	0	0	73.6000	-10.5400	-73.2100	1.8200	0.0000	0.0000	0.0000	0.0000;
	50085	49678	0.038002	0.091332	0.0018	57.25	0	0	0	0	1	0	0	4.5000	-0.8600	-4.4900	0.6800	0.0000	0.0000	0.0000	0.0000;
	49679	50085	0.038663	0.080585	0.00635	48.87	0	0	0	0	1	0	0	1.2400	-2.7300	-1.2400	2.0500	0.0000	0.0000	0.0000	0.0000;
	49682	49680	0.014462	0.037462	0.00087	51.31	0	0	0	0	1	0	0	2.3400	4.4300	-2.3400	-4.5200	0.0000	0.0000	0.0000	0.0000;
	49685	49680	0.022218	0.057824	0.00149	54.82	0	0	0	0	1	0	0	-3.3100	-0.7500	3.3100	0.5900	0.0000	0.0000	0.0000	0.0000;
	49680	50104	0.015637	0.037917	0.00217	59.69	0	0	0	0	1	0	0	-5.4600	0.6500	5.4600	-0.8800	0.0000	0.0000	0.0000	0.0000;
	49680	69177	0.0206	0.052601	0.00459	57.73	0	0	0	0	1	0	0	-4.4300	0.8900	4.4300	-1.3800	0.0000	0.0000	0.0000	0.0000;
	49682	49681	0.003238	0.094259	0	100.55	0	0	1.01875	0	1	0	0	-7.9600	-8.9200	7.9700	9.0500	0.0000	0.0000	0.0000	0.0000;
	49681	49683	0.00025	0.001172	0	0	0	0	0	0	1	0	0	10.1200	1.4800	-10.1200	-1.4800	0.0000	0.0000	0.0000	0.0000;
	49681	69174	0.006513	0.043777	0.02054	245.91	0	0	0	0	1	0	0	-18.0800	-10.5200	18.1100	8.4600	0.0000	0.0000	0.0000	0.0000;
	49682	49685	0.016268	0.048774	0.00148	59.15	0	0	0	0	1	0	0	5.6200	4.4900	-5.6100	-4.6300	0.0000	0.0000	0.0000	0.0000;
	49684	49685	0.000225	0.001035	0	0	0	0	0	0	1	0	0	-8.9200	-5.3800	8.9200	5.3800	0.0000	0.0000	0.0000	0.0000;
	49687	49686	0.004055	0.127802	0	95.99	0	0	1	0	1	0	0	-6.2500	-2.2800	6.2500	2.3400	0.0000	0.0000	0.0000	0.0000;
	49686	49688	0.000269	0.001011	0	0	0	0	0	0	1	0	0	-6.2500	-2.3400	6.2500	2.3400	0.0000	0.0000	0.0000	0.0000;
	50085	49689	0.0371	0.071937	0.00618	59.93	0	0	0	0	1	0	0	-3.0900	3.9400	3.1000	-4.6000	0.0000	0.0000	0.0000	0.0000;
	49691	49692	0.037639	0.086392	0.00635	35.49	0	0	0	0	1	0	0	1.0800	2.0500	-1.0800	-2.7300	0.0000	0.0000	0.0000	0.0000;
	49691	49851	0.127691	0.274322	0.01396	56.25	0	0	0	0	1	0	0	-9.5100	1.7400	9.6300	-3.0000	0.0000	0.0000	0.0000	0.0000;
	49691	50080	0.101872	0.279223	0.01081	56.84	0	0	0	0	1	0	0	-10.5600	1.0000	10.6600	-1.8700	0.0000	0.0000	0.0000	0.0000;
	49692	51061	0.129684	0.28115	0.00746	63.21	0	0	0	0	1	0	0	-7.8700	5.6000	7.9900	-6.1300	0.0000	0.0000	0.0000	0.0000;
	49693	49694	0.000286	0.001009	0	0	0	0	0	0	1	0	0	3.0700	0.4600	-3.0700	-0.4600	0.0000	0.0000	0.0000	0.0000;
	49693	49702	0.042357	0.092412	0.01242	66.15	0	0	0	0	1	0	0	11.8600	-4.1000	-11.8000	2.8700	0.0000	0.0000	0.0000	0.0000;
	49695	49696	0.000207	0.001137	0	0	0	0	0	0	1	0	0	4.3200	1.1400	-4.3200	-1.1400	0.0000	0.0000	0.0000	0.0000;
	49697	49698	0.000279	0.001097	0	0	0	0	0	0	1	0	0	4.9200	1.0900	-4.9200	-1.0900	0.0000	0.0000	0.0000	0.0000;
	49697	49700	0.023703	0.058861	0.00273	52.37	0	0	0	0	1	0	0	-2.8300	-4.6000	2.8300	4.3200	0.0000	0.0000	0.0000	0.0000;
	49702	49697	0.029735	0.058888	0.00836	59.4	0	0	0	0	1	0	0	6.0100	-5.4500	-6.0000	4.5700	0.0000	0.0000	0.0000	0.0000;
	49697	49704	0.082188	0.244306	0.00467	53.89	0	0	0	0	1	0	0	3.9000	-1.0500	-3.8800	0.5800	0.0000	0.0000	0.0000	0.0000;
	49700	49699	0.005403	0.166196	0	97.98	0	0	1.00625	0	1	0	0	-8.9400	-2.9300	8.9400	3.0600	0.0000	0.0000	0.0000	0.0000;
	49699	49701	0.000233	0.001193	0	0	0	0	0	0	1	0	0	4.9200	2.2500	-4.9200	-2.2500	0.0000	0.0000	0.0000	0.0000;
	49705	49699	0.007994	0.037613	0.05044	250.88	0	0	0	0	1	0	0	-31.7600	-0.8500	31.8300	-4.3300	0.0000	0.0000	0.0000	0.0000;
	49706	49700	0.09256	0.221087	0.01007	57.47	0	0	0	0	1	0	0	-6.0800	0.3600	6.1100	-1.3900	0.0000	0.0000	0.0000	0.0000;
	49702	49703	0.000261	0.001099	0	0	0	0	0	0	1	0	0	5.7900	2.5800	-5.7900	-2.5800	0.0000	0.0000	0.0000	0.0000;
	49704	49706	0.057519	0.157518	0.00556	47.97	0	0	0	0	1	0	0	1.7700	-1.4500	-1.7600	0.8500	0.0000	0.0000	0.0000	0.0000;
	49707	49708	0.043737	0.123993	0.00272	56.01	0	0	0	0	1	0	0	2.9800	-0.3700	-2.9700	0.0800	0.0000	0.0000	0.0000	0.0000;
	50068	49707	0.011654	0.031005	0.00085	63.11	0	0	0	0	1	0	0	5.9000	0.0200	-5.8900	-0.1100	0.0000	0.0000	0.0000	0.0000;
	49708	49709	0.017407	0.044127	0.0024	55.82	0	0	0	0	1	0	0	-2.9500	0.2400	2.9500	-0.5000	0.0000	0.0000	0.0000	0.0000;
	49708	49769	0.066782	0.1783	0.01016	49.05	0	0	0	0	1	0	0	1.5400	-1.4100	-1.5400	0.2900	0.0000	0.0000	0.0000	0.0000;
	49709	50068	0.024739	0.071856	0.00243	63.07	0	0	0	0	1	0	0	-5.8700	-0.0200	5.8700	-0.2200	0.0000	0.0000	0.0000	0.0000;
	49711	49710	0.00377	0.1189	0	90.07	0	0	1	0	1	0	0	-12.2000	-1.2500	12.2000	1.4100	0.0000	0.0000	0.0000	0.0000;
	49710	49712	0.00024	0.001146	0	0	0	0	0	0	1	0	0	-12.2000	-1.4100	12.2000	1.4100	0.0000	0.0000	0.0000	0.0000;
	49711	49769	0.034857	0.102211	0.0047	55.17	0	0	0	0	1	0	0	2.7400	1.2200	-2.7300	-1.7300	0.0000	0.0000	0.0000	0.0000;
	49712	49789	0.006149	0.037898	0.10766	239.99	0	0	0	0	1	0	0	12.5300	0.8700	-12.5200	-12.7200	0.0000	0.0000	0.0000	0.0000;
	49712	50067	0.008134	0.047	0.02873	246.64	0	0	0	0	1	0	0	-23.3500	10.0900	23.3900	-12.9900	0.0000	0.0000	0.0000	0.0000;
	49713	49775	0.027529	0.081468	0.0097	59.19	0	0	0	0	1	0	0	3.1700	-1.2700	-3.1700	0.2100	0.0000	0.0000	0.0000	0.0000;
	50068	49713	0.042027	0.097353	0.00528	63.9	0	0	0	0	1	0	0	5.7200	-0.8000	-5.7100	0.2500	0.0000	0.0000	0.0000	0.0000;
	49714	49715	0.000286	0.001197	0	0	0	0	0	0	1	0	0	3.5200	1.5900	-3.5200	-1.5900	0.0000	0.0000	0.0000	0.0000;
	49714	49781	0.020822	0.062747	0.0026	64.99	0	0	0	0	1	0	0	7.8900	0.6300	-7.8800	-0.8800	0.0000	0.0000	0.0000	0.0000;
	49946	49714	0.02897	0.074759	0.00883	69.03	0	0	0	0	1	0	0	8.6800	1.9700	-8.6600	-2.8800	0.0000	0.0000	0.0000	0.0000;
	49716	49717	0.000247	0.001158	0	0	0	0	0	0	1	0	0	5.3400	0.9800	-5.3400	-0.9800	0.0000	0.0000	0.0000	0.0000;
	49718	49716	0.026206	0.069498	0.00184	57.78	0	0	0	0	1	0	0	3.6300	0.5000	-3.6200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	49716	49781	0.036504	0.100761	0.00487	48.16	0	0	0	0	1	0	0	-1.7100	-0.2900	1.7100	-0.2400	0.0000	0.0000	0.0000	0.0000;
	49718	49985	0.018369	0.049144	0.00381	67.18	0	0	0	0	1	0	0	-8.8300	-2.0600	8.8500	1.6800	0.0000	0.0000	0.0000	0.0000;
	49719	49720	0.000259	0.001011	0	0	0	0	0	0	1	0	0	8.1600	1.5300	-8.1600	-1.5200	0.0000	0.0000	0.0000	0.0000;
	49944	49719	0.006338	0.03644	0.02061	238.54	0	0	0	0	1	0	0	-25.4600	-0.3600	25.5000	-1.7200	0.0000	0.0000	0.0000	0.0000;
	49986	49719	0.002032	0.013618	0.02469	287.66	0	0	0	0	1	0	0	60.2400	-8.1500	-60.1800	5.8500	0.0000	0.0000	0.0000	0.0000;
	49725	49721	0.05356	0.121024	0.01125	74.18	0	0	0	0	1	0	0	-13.2600	4.6500	13.3600	-5.6400	0.0000	0.0000	0.0000	0.0000;
	49721	49772	0.087494	0.219516	0.00509	74.82	0	0	0	0	1	0	0	-14.9600	5.1300	15.1700	-5.1700	0.0000	0.0000	0.0000	0.0000;
	49727	49722	0.028176	0.063641	0.00181	61.19	0	0	0	0	1	0	0	-5.3100	3.8800	5.3200	-4.0500	0.0000	0.0000	0.0000	0.0000;
	49723	49724	0.00027	0.001157	0	0	0	0	0	0	1	0	0	11.5500	4.2500	-11.5500	-4.2500	0.0000	0.0000	0.0000	0.0000;
	49725	49723	0.014509	0.036037	0.00092	56.09	0	0	0	0	1	0	0	1.7100	6.9800	-1.7000	-7.0600	0.0000	0.0000	0.0000	0.0000;
	49723	49727	0.014401	0.033984	0.00203	66.52	0	0	0	0	1	0	0	-9.8400	2.8100	9.8600	-2.9900	0.0000	0.0000	0.0000	0.0000;
	49727	49726	0.004269	0.158115	0	94.67	0	0	1	0	1	0	0	-16.0900	-2.9500	16.1000	3.3500	0.0000	0.0000	0.0000	0.0000;
	49726	49728	0.000254	0.001132	0	0	0	0	0	0	1	0	0	12.8900	3.0200	-12.8900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	49726	49733	0.004948	0.027139	0.00941	268.74	0	0	0	0	1	0	0	43.4400	-2.7800	-43.3600	2.2200	0.0000	0.0000	0.0000	0.0000;
	49726	49788	0.00631	0.036426	0.07868	243.6	0	0	0	0	1	0	0	22.4100	-7.9100	-22.3800	-0.5000	0.0000	0.0000	0.0000	0.0000;
	49730	49729	0.002323	0.082716	0	91.3	0	0	1.0125	0	1	0	0	-11.1500	0.0500	11.1500	0.0500	0.0000	0.0000	0.0000	0.0000;
	49729	49731	0.000282	0.001094	0	0	0	0	0	0	1	0	0	13.4300	0.4300	-13.4200	-0.4300	0.0000	0.0000	0.0000	0.0000;
	49729	49733	0.003258	0.016935	0.01501	242.53	0	0	0	0	1	0	0	-25.1500	-0.7300	25.1700	-0.8000	0.0000	0.0000	0.0000	0.0000;
	49747	49730	0.073245	0.168434	0.00405	69.88	0	0	0	0	1	0	0	-11.0700	-0.2100	11.1500	-0.0500	0.0000	0.0000	0.0000	0.0000;
	49732	49733	0.000231	0.001107	0	0	0	0	0	0	1	0	0	-12.8900	-4.4500	12.8900	4.4500	0.0000	0.0000	0.0000	0.0000;
	49742	49733	0.003289	0.021571	0.03097	231.29	0	0	0	0	1	0	0	-5.3000	2.5100	5.3000	-5.8700	0.0000	0.0000	0.0000	0.0000;
	49735	49734	0.000281	0.016686	0	1087.31	0	0	1	0	1	0	0	-267.0000	-10.7800	267.1800	21.6600	0.0000	0.0000	0.0000	0.0000;
	49734	49736	0.000262	0.001114	0	0	0	0	0	0	1	0	0	-267.1800	-251.8200	267.5000	253.1800	0.0000	0.0000	0.0000	0.0000;
	49735	49737	0.002778	0.017239	0.01553	307.41	0	0	0	0	1	0	0	88.5700	-5.1600	-88.3700	4.7000	0.0000	0.0000	0.0000	0.0000;
	49735	49743	0.000685	0.004402	0.02076	310.22	0	0	0	0	1	0	0	109.5400	11.6200	-109.4600	-13.4000	0.0000	0.0000	0.0000	0.0000;
	49746	49735	0.00322	0.022233	0.00985	271.05	0	0	0	0	1	0	0	-50.7400	1.1000	50.8200	-1.6500	0.0000	0.0000	0.0000	0.0000;
	50024	49736	0.000668	0.012343	1.57295	2485.01	0	0	0	0	1	0	0	396.1400	-105.4100	-395.1900	-51.4200	0.0000	0.0000	0.0000	0.0000;
	49738	49737	0.003572	0.145537	0	104.89	0	0	1	0	1	0	0	-23.9400	1.8200	23.9600	-1.0500	0.0000	0.0000	0.0000	0.0000;
	49737	49740	0.00027	0.001089	0	0	0	0	0	0	1	0	0	31.3600	7.4500	-31.3500	-7.4400	0.0000	0.0000	0.0000	0.0000;
	49737	50008	0.007056	0.037935	0.01272	262.38	0	0	0	0	1	0	0	33.0500	-11.0900	-32.9800	10.1200	0.0000	0.0000	0.0000	0.0000;
	49739	49738	0.00221	0.056437	0	308.69	0	0	1	0	1	0	0	-10.5300	1.8300	10.5300	-1.7700	0.0000	0.0000	0.0000	0.0000;
	49738	49741	0.000258	0.001191	0	0	0	0	0	0	1	0	0	13.4100	-0.0500	-13.4100	0.0500	0.0000	0.0000	0.0000	0.0000;
	49739	49754	0.01204	0.029024	0.00667	35.65	0	0	0	0	1	0	0	0.6000	-7.6600	-0.5900	6.9400	0.0000	0.0000	0.0000	0.0000;
	49739	49757	0.017046	0.040134	0.00486	68.73	0	0	0	0	1	0	0	-8.6800	0.9000	8.6900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	49763	49739	0.018192	0.045383	0.00229	66.68	0	0	0	0	1	0	0	-7.2000	1.7600	7.2100	-1.9800	0.0000	0.0000	0.0000	0.0000;
	49739	49766	0.033089	0.072772	0.00152	60.62	0	0	0	0	1	0	0	-3.9100	1.6400	3.9200	-1.7900	0.0000	0.0000	0.0000	0.0000;
	49739	49767	0.028018	0.053497	0.005	68.21	0	0	0	0	1	0	0	7.8100	2.1100	-7.7900	-2.6200	0.0000	0.0000	0.0000	0.0000;
	49742	49743	0.003282	0.015557	0.01706	219.19	0	0	0	0	1	0	0	-12.7700	-6.7600	12.7800	4.9300	0.0000	0.0000	0.0000	0.0000;
	49744	49743	0.004626	0.172774	0	105.34	0	0	1.0125	0	1	0	0	-23.9200	-3.3800	23.9400	4.3100	0.0000	0.0000	0.0000	0.0000;
	49743	49745	0.00024	0.001043	0	0	0	0	0	0	1	0	0	17.3900	0.7700	-17.3900	-0.7600	0.0000	0.0000	0.0000	0.0000;
	49744	49757	0.013226	0.033828	0.00229	79.2	0	0	0	0	1	0	0	19.5500	1.3700	-19.5000	-1.5000	0.0000	0.0000	0.0000	0.0000;
	49784	49744	0.064311	0.127597	0.00179	57.59	0	0	0	0	1	0	0	-4.3500	-2.1800	4.3700	2.0100	0.0000	0.0000	0.0000	0.0000;
	49760	49746	0.001656	0.009942	0.04758	258.53	0	0	0	0	1	0	0	-38.9100	-2.3400	38.9400	-2.7200	0.0000	0.0000	0.0000	0.0000;
	49748	49747	0.047736	0.122863	0.00383	75.63	0	0	0	0	1	0	0	-13.0900	4.5700	13.1700	-4.7700	0.0000	0.0000	0.0000	0.0000;
	49748	49754	0.019076	0.037756	0.00261	58.73	0	0	0	0	1	0	0	1.5500	-6.3000	-1.5400	6.0300	0.0000	0.0000	0.0000	0.0000;
	49748	49758	0.018097	0.036557	0.00265	56.45	0	0	0	0	1	0	0	1.8900	-3.6700	-1.8900	3.3900	0.0000	0.0000	0.0000	0.0000;
	49750	49749	0.006208	0.16736	0	100.51	0	0	1.0375	0	1	0	0	-19.3500	-17.0600	19.3900	18.1500	0.0000	0.0000	0.0000	0.0000;
	49749	49760	0.002759	0.015771	0.00914	238.21	0	0	0	0	1	0	0	-19.3900	-18.1500	19.4100	17.2500	0.0000	0.0000	0.0000	0.0000;
	49751	49750	0.000948	0.029257	0	359.69	0	0	1.0125	0	1	0	0	-19.1900	-26.7500	19.2000	27.0400	0.0000	0.0000	0.0000	0.0000;
	49750	49752	0.000212	0.001012	0	0	0	0	0	0	1	0	0	11.1600	2.4300	-11.1600	-2.4300	0.0000	0.0000	0.0000	0.0000;
	49750	49753	0.00026	0.001151	0	0	0	0	0	0	1	0	0	-11.0100	-12.4100	11.0100	12.4200	0.0000	0.0000	0.0000	0.0000;
	49754	49751	0.009454	0.023511	0.0028	73.71	0	0	0	0	1	0	0	-15.3700	-20.6700	15.4300	20.5000	0.0000	0.0000	0.0000	0.0000;
	49751	49758	0.03646	0.094868	0.00203	56.4	0	0	0	0	1	0	0	3.7600	6.2500	-3.7400	-6.4300	0.0000	0.0000	0.0000	0.0000;
	49753	49761	0.008656	0.04211	0.00361	122.96	0	0	0	0	1	0	0	-11.0100	-12.4200	11.0300	12.1200	0.0000	0.0000	0.0000	0.0000;
	49758	49754	0.013271	0.042546	0.00088	47.84	0	0	0	0	1	0	0	0.1900	-2.6600	-0.1900	2.5700	0.0000	0.0000	0.0000	0.0000;
	49754	49763	0.014222	0.035432	0.00477	69.39	0	0	0	0	1	0	0	8.6900	3.3500	-8.6700	-3.8400	0.0000	0.0000	0.0000	0.0000;
	49755	49765	0.028917	0.088453	0.00343	62.43	0	0	0	0	1	0	0	-4.3900	-3.5600	4.4000	3.2100	0.0000	0.0000	0.0000	0.0000;
	49756	49757	0.000272	0.001006	0	0	0	0	0	0	1	0	0	-8.4600	-0.3800	8.4600	0.3800	0.0000	0.0000	0.0000	0.0000;
	49757	49766	0.012307	0.025282	0.00265	51.92	0	0	0	0	1	0	0	2.3500	2.5400	-2.3500	-2.8200	0.0000	0.0000	0.0000	0.0000;
	49758	49759	0.000221	0.001071	0	0	0	0	0	0	1	0	0	8.4600	2.8000	-8.4600	-2.8000	0.0000	0.0000	0.0000	0.0000;
	49758	49766	0.038082	0.078982	0.00244	58.17	0	0	0	0	1	0	0	-3.7000	2.8100	3.7100	-3.0600	0.0000	0.0000	0.0000	0.0000;
	49761	49760	0.00215	0.061988	0	118.5	0	0	1.03125	0	1	0	0	-50.7600	-32.4100	50.8400	34.5600	0.0000	0.0000	0.0000	0.0000;
	49760	49762	0.000296	0.001106	0	0	0	0	0	0	1	0	0	10.6200	2.7600	-10.6200	-2.7600	0.0000	0.0000	0.0000	0.0000;
	49763	49765	0.023003	0.049703	0.00237	72.58	0	0	0	0	1	0	0	9.0300	-4.9500	-9.0100	4.7300	0.0000	0.0000	0.0000	0.0000;
	49764	49765	0.000266	0.001158	0	0	0	0	0	0	1	0	0	-8.8000	-1.2200	8.8000	1.2200	0.0000	0.0000	0.0000	0.0000;
	49766	49787	0.019539	0.044204	0.0476	87.5	0	0	0	0	1	0	0	-34.1100	5.4300	34.3300	-10.1700	0.0000	0.0000	0.0000	0.0000;
	49767	49768	0.00027	0.001108	0	0	0	0	0	0	1	0	0	5.1600	1.2100	-5.1600	-1.2100	0.0000	0.0000	0.0000	0.0000;
	49770	49771	0.00022	0.001006	0	0	0	0	0	0	1	0	0	-5.4900	-0.7200	5.4900	0.7200	0.0000	0.0000	0.0000	0.0000;
	49772	49771	0.040624	0.127423	0.00468	82.92	0	0	0	0	1	0	0	-21.2500	4.5400	21.4300	-4.4900	0.0000	0.0000	0.0000	0.0000;
	49775	49771	0.027577	0.053994	0.00352	72.46	0	0	0	0	1	0	0	11.9200	-2.9200	-11.8900	2.6100	0.0000	0.0000	0.0000	0.0000;
	49771	49946	0.027563	0.073512	0.00768	72.59	0	0	0	0	1	0	0	-15.0300	1.1700	15.0900	-1.8600	0.0000	0.0000	0.0000	0.0000;
	49772	49773	0.0003	0.001124	0	0	0	0	0	0	1	0	0	6.0800	0.6300	-6.0800	-0.6300	0.0000	0.0000	0.0000	0.0000;
	49774	49793	0.005438	0.039237	0.026	201.15	0	0	0	0	1	0	0	1.3900	2.7800	-1.3900	-5.6500	0.0000	0.0000	0.0000	0.0000;
	49774	49944	0.00442	0.027218	0.03674	198.57	0	0	0	0	1	0	0	-6.8800	-3.0400	6.8800	-1.0100	0.0000	0.0000	0.0000	0.0000;
	49776	49775	0.024646	0.073448	0.00229	59.37	0	0	0	0	1	0	0	4.8300	-0.5400	-4.8200	0.3000	0.0000	0.0000	0.0000	0.0000;
	49775	49794	0.033129	0.083534	0.00182	65.24	0	0	0	0	1	0	0	-7.3700	0.5900	7.3900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	49775	49797	0.024166	0.056657	0.01398	54.21	0	0	0	0	1	0	0	-2.1500	-0.1800	2.1500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	49794	49776	0.015957	0.04294	0.00297	65.15	0	0	0	0	1	0	0	6.3700	-0.1800	-6.3700	-0.1300	0.0000	0.0000	0.0000	0.0000;
	49776	49946	0.025773	0.052942	0.00149	44.71	0	0	0	0	1	0	0	-1.2600	-0.1600	1.2600	-0.0000	0.0000	0.0000	0.0000	0.0000;
	49777	49778	0.000232	0.001142	0	0	0	0	0	0	1	0	0	5.6800	1.6300	-5.6800	-1.6300	0.0000	0.0000	0.0000	0.0000;
	49777	50067	0.004535	0.028713	0.03447	291.18	0	0	0	0	1	0	0	-72.8300	6.0600	73.0500	-8.4600	0.0000	0.0000	0.0000	0.0000;
	49782	49779	0.077284	0.153661	0.00479	55.57	0	0	0	0	1	0	0	2.7200	0.0000	-2.7100	-0.5200	0.0000	0.0000	0.0000	0.0000;
	49787	49780	0.093665	0.191524	0.00605	76.5	0	0	0	0	1	0	0	-16.5300	7.8800	16.8200	-7.9500	0.0000	0.0000	0.0000	0.0000;
	49782	49783	0.000286	0.001138	0	0	0	0	0	0	1	0	0	2.5100	0.1900	-2.5100	-0.1900	0.0000	0.0000	0.0000	0.0000;
	49946	49782	0.045627	0.120622	0.00409	63.35	0	0	0	0	1	0	0	6.6200	0.3300	-6.6000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	49784	49785	0.018538	0.040253	0.00528	45.55	0	0	0	0	1	0	0	1.0400	1.3100	-1.0400	-1.8900	0.0000	0.0000	0.0000	0.0000;
	49787	49786	0.003985	0.153164	0	105.68	0	0	1.00625	0	1	0	0	-22.3600	0.2100	22.3700	0.4900	0.0000	0.0000	0.0000	0.0000;
	49786	49788	0.00025	0.001048	0	0	0	0	0	0	1	0	0	-22.3700	-0.4900	22.3800	0.5000	0.0000	0.0000	0.0000	0.0000;
	49790	49789	0.004107	0.136811	0	72.3	0	0	1	0	1	0	0	-2.5500	0.1000	2.5500	-0.0900	0.0000	0.0000	0.0000	0.0000;
	49789	49791	0.000224	0.001157	0	0	0	0	0	0	1	0	0	5.9700	3.8000	-5.9700	-3.8000	0.0000	0.0000	0.0000	0.0000;
	49790	49792	0.142707	0.480005	0.0072	51.97	0	0	0	0	1	0	0	2.5500	-0.1000	-2.5500	-0.6700	0.0000	0.0000	0.0000	0.0000;
	49797	49792	0.033537	0.07785	0.00297	63.33	0	0	0	0	1	0	0	6.4000	1.0500	-6.3800	-1.3400	0.0000	0.0000	0.0000	0.0000;
	49794	49793	0.002701	0.077784	0	96.22	0	0	1	0	1	0	0	-13.7600	0.9300	13.7700	-0.7900	0.0000	0.0000	0.0000	0.0000;
	49793	49795	0.000278	0.001047	0	0	0	0	0	0	1	0	0	8.9300	2.4700	-8.9300	-2.4700	0.0000	0.0000	0.0000	0.0000;
	49793	49796	0.005138	0.027108	0.02576	237.04	0	0	0	0	1	0	0	17.4900	0.4700	-17.4800	-3.2300	0.0000	0.0000	0.0000	0.0000;
	50067	49793	0.004271	0.028359	0.02439	262.38	0	0	0	0	1	0	0	38.8500	-5.7900	-38.7900	3.5000	0.0000	0.0000	0.0000	0.0000;
	49797	49796	0.00406	0.129392	0	86.75	0	0	1	0	1	0	0	-8.5500	0.3100	8.5500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	49796	49798	0.000296	0.001135	0	0	0	0	0	0	1	0	0	8.9300	3.4600	-8.9300	-3.4600	0.0000	0.0000	0.0000	0.0000;
	49799	49802	0.012981	0.346871	0	247.47	0	0	1	0	1	0	0	18.6900	-4.4800	-18.6400	5.6700	0.0000	0.0000	0.0000	0.0000;
	49799	49803	0.000299	0.001114	0	0	0	0	0	0	1	0	0	8.5200	1.0300	-8.5200	-1.0300	0.0000	0.0000	0.0000	0.0000;
	49799	49813	0.002865	0.019671	0.0418	243.37	0	0	0	0	1	0	0	-27.2000	3.4500	27.2200	-7.8100	0.0000	0.0000	0.0000	0.0000;
	49800	49802	-0.006919	-0.184888	0	97.47	0	0	1	0	1	0	0	-18.6700	5.0300	18.6400	-5.6700	0.0000	0.0000	0.0000	0.0000;
	49800	49810	0.031619	0.077537	0.02073	62.63	0	0	0	0	1	0	0	18.6700	-5.0300	-18.5600	3.0400	0.0000	0.0000	0.0000	0.0000;
	49801	49802	0.040049	1.070157	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49813	49804	0.002594	0.016864	0.01209	212.73	0	0	0	0	1	0	0	24.7400	-5.9900	-24.7200	4.7900	0.0000	0.0000	0.0000	0.0000;
	49804	50861	0.005613	0.034158	0.01947	261.27	0	0	0	0	1	0	0	-37.6600	6.2100	37.7400	-7.8400	0.0000	0.0000	0.0000	0.0000;
	49804	51239	0.004513	0.028755	0.0964	254.49	0	0	0	0	1	0	0	52.2100	-12.5800	-52.0900	2.9400	0.0000	0.0000	0.0000	0.0000;
	49805	49806	0.000282	0.001032	0	0	0	0	0	0	1	0	0	4.5600	1.5000	-4.5600	-1.5000	0.0000	0.0000	0.0000	0.0000;
	49807	49805	0.027893	0.092521	0.00554	62.3	0	0	0	0	1	0	0	-16.3200	9.6400	16.4100	-9.9300	0.0000	0.0000	0.0000	0.0000;
	49805	49814	0.060118	0.123242	0.00582	64.93	0	0	0	0	1	0	0	-20.9700	8.4200	21.2600	-8.4600	0.0000	0.0000	0.0000	0.0000;
	49807	49808	0.000284	0.001184	0	0	0	0	0	0	1	0	0	4.5200	0.6400	-4.5200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	49838	49807	0.033945	0.091209	0.0094	56.36	0	0	0	0	1	0	0	-9.7400	-4.2200	9.7700	3.3000	0.0000	0.0000	0.0000	0.0000;
	49809	49810	0.000203	0.001158	0	0	0	0	0	0	1	0	0	-4.5200	-1.5700	4.5200	1.5700	0.0000	0.0000	0.0000	0.0000;
	51225	49810	0.018899	0.044729	0.00613	58.98	0	0	0	0	1	0	0	-14.0000	4.0300	14.0400	-4.6100	0.0000	0.0000	0.0000	0.0000;
	49811	49812	0.000227	0.001144	0	0	0	0	0	0	1	0	0	4.5200	1.2700	-4.5200	-1.2700	0.0000	0.0000	0.0000	0.0000;
	49811	51222	0.007123	0.014988	0.00051	67.27	0	0	0	0	1	0	0	-21.6400	0.3800	21.6700	-0.3700	0.0000	0.0000	0.0000	0.0000;
	49811	51225	0.0137	0.03484	0.00292	64.35	0	0	0	0	1	0	0	17.1200	-1.6600	-17.0800	1.4300	0.0000	0.0000	0.0000	0.0000;
	49814	49813	0.002261	0.063126	0	92.19	0	0	1	0	1	0	0	-9.3900	3.9700	9.3900	-3.9100	0.0000	0.0000	0.0000	0.0000;
	49813	49815	0.000297	0.001112	0	0	0	0	0	0	1	0	0	11.4200	2.8100	-11.4200	-2.8100	0.0000	0.0000	0.0000	0.0000;
	49844	49813	0.006599	0.041414	0.01566	271.06	0	0	0	0	1	0	0	73.1100	-14.4500	-72.7700	14.9000	0.0000	0.0000	0.0000	0.0000;
	49956	49814	0.016093	0.047235	0.00104	54.93	0	0	0	0	1	0	0	11.8900	-4.5300	-11.8700	4.4900	0.0000	0.0000	0.0000	0.0000;
	49817	49816	0.003697	0.112728	0	84.84	0	0	1.01875	0	1	0	0	7.1000	-8.2800	-7.1000	8.4100	0.0000	0.0000	0.0000	0.0000;
	49816	49818	0.000271	0.001179	0	0	0	0	0	0	1	0	0	6.5000	0.5500	-6.5000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	49816	50861	0.002859	0.01899	0.01055	197.31	0	0	0	0	1	0	0	0.5900	-8.9600	-0.5900	7.8400	0.0000	0.0000	0.0000	0.0000;
	49817	50841	0.04414	0.114332	0.00261	55.89	0	0	0	0	1	0	0	-7.1000	8.2800	7.1500	-8.4400	0.0000	0.0000	0.0000	0.0000;
	49821	49819	0.007447	0.020243	0.00051	63.37	0	0	0	0	1	0	0	15.8700	1.6200	-15.8500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	51234	49819	0.015776	0.044027	0.0043	59.28	0	0	0	0	1	0	0	-10.9200	9.7400	10.9500	-10.1100	0.0000	0.0000	0.0000	0.0000;
	49821	49820	0.004167	0.152644	0	106.46	0	0	1.01875	0	1	0	0	-27.2800	-11.2400	27.3200	12.5200	0.0000	0.0000	0.0000	0.0000;
	49820	49822	0.000298	0.001126	0	0	0	0	0	0	1	0	0	19.9300	4.1700	-19.9300	-4.1700	0.0000	0.0000	0.0000	0.0000;
	51239	49820	0.000248	0.001477	0.00137	262.91	0	0	0	0	1	0	0	47.2500	16.5800	-47.2500	-16.6900	0.0000	0.0000	0.0000	0.0000;
	49821	51218	0.009832	0.024704	0.0267	63.07	0	0	0	0	1	0	0	21.1300	-2.5700	-21.0900	-0.2000	0.0000	0.0000	0.0000	0.0000;
	51236	49821	0.002804	0.005981	0.00041	55.77	0	0	0	0	1	0	0	9.7200	-12.2100	-9.7200	12.1800	0.0000	0.0000	0.0000	0.0000;
	49824	49823	0.005638	0.149358	0	101.89	0	0	1.0125	0	1	0	0	-20.8200	-2.2300	20.8400	2.8400	0.0000	0.0000	0.0000	0.0000;
	49823	49825	0.000284	0.001169	0	0	0	0	0	0	1	0	0	17.2200	0.9200	-17.2100	-0.9100	0.0000	0.0000	0.0000	0.0000;
	49823	51239	0.002403	0.013709	0.0248	246.9	0	0	0	0	1	0	0	21.3300	-5.0000	-21.3200	2.3900	0.0000	0.0000	0.0000	0.0000;
	51527	49823	0.000531	0.003878	0.00193	282.44	0	0	0	0	1	0	0	59.4000	-1.3200	-59.3900	1.2400	0.0000	0.0000	0.0000	0.0000;
	49850	49824	0.01155	0.030293	0.0012	64.78	0	0	0	0	1	0	0	-20.7700	-2.2400	20.8200	2.2300	0.0000	0.0000	0.0000	0.0000;
	49827	49826	0.000203	0.017721	0	922.79	0	0	1	0	1	0	0	-148.1300	2.0600	148.1700	1.5500	0.0000	0.0000	0.0000	0.0000;
	49826	49829	0.000244	0.001029	0	0	0	0	0	0	1	0	0	17.2200	5.5400	-17.2100	-5.5400	0.0000	0.0000	0.0000	0.0000;
	49826	51232	0.000161	0.002914	0.31864	2498.85	0	0	0	0	1	0	0	333.2900	-59.9000	-333.1200	28.5800	0.0000	0.0000	0.0000	0.0000;
	51528	49826	0.000113	0.00201	0.23265	2483.81	0	0	0	0	1	0	0	-275.4200	27.8300	275.5000	-51.4800	0.0000	0.0000	0.0000	0.0000;
	49828	49827	0.00249	0.08148	0	115.16	0	0	1	0	1	0	0	-41.1300	0.1400	41.1700	1.1400	0.0000	0.0000	0.0000	0.0000;
	49827	49830	0.000227	0.00119	0	0	0	0	0	0	1	0	0	106.9600	-3.2000	-106.9300	3.3200	0.0000	0.0000	0.0000	0.0000;
	49836	49830	0.003373	0.022661	0.0114	269.76	0	0	0	0	1	0	0	-54.2100	1.6000	54.3000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	49831	49834	0.006573	0.197636	0	146.27	0	0	1	0	1	0	0	14.4100	-1.0000	-14.3900	1.3800	0.0000	0.0000	0.0000	0.0000;
	49831	49835	0.00026	0.001193	0	0	0	0	0	0	1	0	0	12.8500	1.4700	-12.8500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	49831	49836	0.00022	0.00106	0	0	0	0	0	0	1	0	0	-27.2500	-0.4700	27.2600	0.4700	0.0000	0.0000	0.0000	0.0000;
	49832	49834	-0.003018	-0.090752	0	96.27	0	0	1	0	1	0	0	-14.4000	1.2100	14.3900	-1.3800	0.0000	0.0000	0.0000	0.0000;
	49839	49832	0.037452	0.074192	0.00111	62.09	0	0	0	0	1	0	0	-14.3300	1.2300	14.4000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	49833	49834	0.017259	0.518992	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49837	49838	0.000217	0.00113	0	0	0	0	0	0	1	0	0	-9.8300	-3.5500	9.8300	3.5500	0.0000	0.0000	0.0000	0.0000;
	49839	49840	0.000274	0.001155	0	0	0	0	0	0	1	0	0	9.4700	1.9500	-9.4700	-1.9500	0.0000	0.0000	0.0000	0.0000;
	49841	49842	0.03684	0.08795	0.00153	53.18	0	0	0	0	1	0	0	8.3800	-1.7300	-8.3600	1.6300	0.0000	0.0000	0.0000	0.0000;
	49842	49843	0.00028	0.001102	0	0	0	0	0	0	1	0	0	6.8700	3.1200	-6.8700	-3.1200	0.0000	0.0000	0.0000	0.0000;
	49845	49842	0.025558	0.054548	0.00097	41.42	0	0	0	0	1	0	0	-1.4800	4.6600	1.4900	-4.7500	0.0000	0.0000	0.0000	0.0000;
	49844	49847	0.001535	0.05548	0	94.74	0	0	1	0	1	0	0	-1.2900	4.7200	1.2900	-4.7000	0.0000	0.0000	0.0000	0.0000;
	49844	49848	0.00025	0.0011	0	0	0	0	0	0	1	0	0	6.8700	1.9400	-6.8700	-1.9400	0.0000	0.0000	0.0000	0.0000;
	49845	49847	0.00226	0.081701	0	69.74	0	0	1	0	1	0	0	1.2900	-4.6900	-1.2900	4.7000	0.0000	0.0000	0.0000	0.0000;
	49846	49847	0.020274	0.732846	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49849	51225	0.025363	0.061057	0.00251	61	0	0	0	0	1	0	0	-13.9900	4.3000	14.0400	-4.4500	0.0000	0.0000	0.0000	0.0000;
	51231	49849	0.023647	0.054701	0.0014	44.34	0	0	0	0	1	0	0	2.5500	4.7200	-2.5500	-4.8600	0.0000	0.0000	0.0000	0.0000;
	49849	51234	0.012993	0.034611	0.00131	56.42	0	0	0	0	1	0	0	10.5900	-0.3700	-10.5700	0.2600	0.0000	0.0000	0.0000	0.0000;
	50042	49850	0.013979	0.035263	0.00133	61.19	0	0	0	0	1	0	0	-14.7900	0.8900	14.8200	-0.9600	0.0000	0.0000	0.0000	0.0000;
	49927	49851	0.012603	0.031778	0.005	69.25	0	0	0	0	1	0	0	15.6700	-1.5000	-15.6400	1.0300	0.0000	0.0000	0.0000	0.0000;
	49853	49852	0.004463	0.157876	0	81.85	0	0	1.0125	0	1	0	0	1.4700	-4.7000	-1.4700	4.7400	0.0000	0.0000	0.0000	0.0000;
	49852	49854	0.00025	0.00112	0	0	0	0	0	0	1	0	0	6.8900	2.2100	-6.8900	-2.2100	0.0000	0.0000	0.0000	0.0000;
	49852	49855	0.006242	0.031351	0.01804	213.3	0	0	0	0	1	0	0	-5.4200	-6.9500	5.4200	5.0200	0.0000	0.0000	0.0000	0.0000;
	49927	49853	0.015348	0.040396	0.00301	73.06	0	0	0	0	1	0	0	-19.1900	2.4100	19.2400	-2.5900	0.0000	0.0000	0.0000	0.0000;
	49855	49858	0.00663	0.244122	0	232.01	0	0	1	0	1	0	0	3.7600	-1.6200	-3.7600	1.6600	0.0000	0.0000	0.0000	0.0000;
	49855	49859	0.000229	0.00109	0	0	0	0	0	0	1	0	0	6.5200	2.0100	-6.5200	-2.0100	0.0000	0.0000	0.0000	0.0000;
	49856	49858	-0.003483	-0.128233	0	82.01	0	0	1	0	1	0	0	-3.7600	1.6400	3.7600	-1.6600	0.0000	0.0000	0.0000	0.0000;
	49856	49927	0.020704	0.058357	0.00437	53.67	0	0	0	0	1	0	0	3.7600	-1.6400	-3.7500	1.1800	0.0000	0.0000	0.0000	0.0000;
	49857	49858	0.018204	0.67027	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49860	49863	0.017076	0.447656	0	107.79	0	0	1	0	1	0	0	5.9500	4.4000	-5.9400	-4.1700	0.0000	0.0000	0.0000	0.0000;
	49860	49864	0.000256	0.001162	0	0	0	0	0	0	1	0	0	-5.9500	-4.4000	5.9500	4.4000	0.0000	0.0000	0.0000	0.0000;
	49861	49863	-0.011086	-0.290609	0	82.79	0	0	1	0	1	0	0	-5.9400	-4.3200	5.9400	4.1700	0.0000	0.0000	0.0000	0.0000;
	49862	49863	0.035286	0.925015	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49866	49867	0.000228	0.001108	0	0	0	0	0	0	1	0	0	6.2400	1.8400	-6.2400	-1.8400	0.0000	0.0000	0.0000	0.0000;
	49869	49866	0.032695	0.066776	0.0026	50.34	0	0	0	0	1	0	0	-9.3000	8.7000	9.3500	-8.8800	0.0000	0.0000	0.0000	0.0000;
	49869	49868	0.003047	0.096679	0	72.26	0	0	1.01875	0	1	0	0	3.0600	-10.2700	-3.0600	10.3800	0.0000	0.0000	0.0000	0.0000;
	49868	49870	0.00023	0.001102	0	0	0	0	0	0	1	0	0	3.0600	-10.3800	-3.0600	10.3800	0.0000	0.0000	0.0000	0.0000;
	49872	49871	0.004956	0.155317	0	98.78	0	0	1	0	1	0	0	-7.4600	2.8200	7.4600	-2.7300	0.0000	0.0000	0.0000	0.0000;
	49871	49873	0.000204	0.001045	0	0	0	0	0	0	1	0	0	2.8700	0.3800	-2.8700	-0.3800	0.0000	0.0000	0.0000	0.0000;
	49871	68441	0.002874	0.017795	0.03308	307.95	0	0	0	0	1	0	0	-95.3100	16.6600	95.5600	-18.7100	0.0000	0.0000	0.0000	0.0000;
	68559	49871	0.008924	0.044393	0.02649	301.91	0	0	0	0	1	0	0	-84.3800	14.4300	84.9900	-14.3000	0.0000	0.0000	0.0000	0.0000;
	49874	49876	0.02541	0.082548	0.00391	50.98	0	0	0	0	1	0	0	1.9700	-3.5500	-1.9700	3.1300	0.0000	0.0000	0.0000	0.0000;
	49874	69434	0.061889	0.129948	0.00263	55.27	0	0	0	0	1	0	0	-3.9100	2.6500	3.9300	-2.9000	0.0000	0.0000	0.0000	0.0000;
	49876	49875	0.00255	0.086423	0	119.02	0	0	1	0	1	0	0	-17.9300	-0.4300	17.9400	0.6800	0.0000	0.0000	0.0000	0.0000;
	49875	49877	0.000275	0.001044	0	0	0	0	0	0	1	0	0	-17.9400	-0.6800	17.9400	0.6900	0.0000	0.0000	0.0000	0.0000;
	49877	68559	0.003458	0.025174	0.03309	300.18	0	0	0	0	1	0	0	-81.3700	13.0000	81.5900	-15.0200	0.0000	0.0000	0.0000	0.0000;
	49879	49878	0.002186	0.076129	0	108.8	0	0	1.00625	0	1	0	0	-14.4000	-1.0900	14.4000	1.2400	0.0000	0.0000	0.0000	0.0000;
	49878	49880	0.000292	0.001085	0	0	0	0	0	0	1	0	0	-14.4000	-1.2400	14.4000	1.2400	0.0000	0.0000	0.0000	0.0000;
	49882	49879	0.036069	0.083401	0.00419	62.88	0	0	0	0	1	0	0	-10.0700	-0.6900	10.1000	0.3100	0.0000	0.0000	0.0000	0.0000;
	49880	69448	0.008217	0.052245	0.02214	274.51	0	0	0	0	1	0	0	-57.8900	12.2700	58.1600	-12.9700	0.0000	0.0000	0.0000	0.0000;
	49882	49881	0.040515	0.108245	0.00541	52.8	0	0	0	0	1	0	0	-2.7800	2.2400	2.7800	-2.8200	0.0000	0.0000	0.0000	0.0000;
	69435	49881	0.053551	0.135089	0.00439	62.26	0	0	0	0	1	0	0	8.1100	-3.5200	-8.0700	3.1400	0.0000	0.0000	0.0000	0.0000;
	49882	49883	0.000275	0.001115	0	0	0	0	0	0	1	0	0	4.0100	1.5600	-4.0100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	49884	49887	0.004963	0.187151	0	92.62	0	0	1	0	1	0	0	-5.1100	-1.7100	5.1100	1.7600	0.0000	0.0000	0.0000	0.0000;
	49884	49888	0.000299	0.00118	0	0	0	0	0	0	1	0	0	5.1100	1.7100	-5.1100	-1.7100	0.0000	0.0000	0.0000	0.0000;
	49884	49889	0.00022	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49885	49887	-0.00273	-0.102945	0	67.62	0	0	1	0	1	0	0	5.1100	1.7400	-5.1100	-1.7600	0.0000	0.0000	0.0000	0.0000;
	49886	49887	0.013549	0.510881	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49890	49891	0.00026	0.001089	0	0	0	0	0	0	1	0	0	49.9900	-5.5500	-49.9900	5.5800	0.0000	0.0000	0.0000	0.0000;
	49892	49895	-0.000763	-0.016819	0	134.91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49892	49896	0.000274	0.001027	0	0	0	0	0	0	1	0	0	25.0000	-1.5200	-24.9900	1.5200	0.0000	0.0000	0.0000	0.0000;
	49892	49897	0.0002	0.001185	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49893	49895	0.010865	0.239335	0	67.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49894	49895	0.010865	0.239335	0	67.46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50046	49896	0.004012	0.011788	0.00106	50.5	0	0	0	0	1	0	0	-5.1400	-2.4400	5.1400	2.3300	0.0000	0.0000	0.0000	0.0000;
	49899	49898	0.000287	0.017546	0	939.04	0	0	1	0	1	0	0	-152.4500	-6.4400	152.5100	10.1700	0.0000	0.0000	0.0000	0.0000;
	50112	49898	0.000548	0.009735	0.95153	2943.65	0	0	0	0	1	0	0	-808.5500	-57.9500	811.8500	12.8300	0.0000	0.0000	0.0000	0.0000;
	49900	49899	0.00359	0.136079	0	142.93	0	0	1.00625	0	1	0	0	-35.0800	-4.1100	35.1200	5.6800	0.0000	0.0000	0.0000	0.0000;
	49899	49904	0.000216	0.001072	0	0	0	0	0	0	1	0	0	117.3400	0.7600	-117.3100	-0.6200	0.0000	0.0000	0.0000	0.0000;
	49899	49905	0.000277	0.001072	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49900	49903	0.0001	0.000706	0	134.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49901	49903	0.009389	0.17724	0	67.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49902	49903	0.009389	0.17724	0	67.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49906	49907	0.062746	1.183949	0	12.13	0	0	1.0125	0	1	0	0	-1.3000	0.1000	1.3000	-0.0800	0.0000	0.0000	0.0000	0.0000;
	49906	49908	0.000258	0.001122	0	0	0	0	0	0	1	0	0	1.3000	-0.1000	-1.3000	0.1000	0.0000	0.0000	0.0000	0.0000;
	49910	49909	0.003215	0.130814	0	106.88	0	0	1	0	1	0	0	-13.2800	4.4100	13.2800	-4.1800	0.0000	0.0000	0.0000	0.0000;
	49909	49911	0.002595	0.081237	0	121.41	0	0	1	0	1	0	0	-51.7300	9.1900	51.7900	-7.1300	0.0000	0.0000	0.0000	0.0000;
	49909	49912	0.000255	0.001161	0	0	0	0	0	0	1	0	0	38.4400	-5.0200	-38.4400	5.0300	0.0000	0.0000	0.0000	0.0000;
	49909	49913	0.00026	0.001157	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49914	49917	-0.005968	-0.115085	0	10.02	0	0	1	0	1	0	0	-0.2500	0.0100	0.2500	-0.0100	0.0000	0.0000	0.0000	0.0000;
	49914	49918	0.000235	0.001053	0	0	0	0	0	0	1	0	0	0.2500	-0.0100	-0.2500	0.0100	0.0000	0.0000	0.0000	0.0000;
	49914	49919	0.000243	0.001016	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49915	49917	0.185882	3.584605	0	5.01	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49916	49917	0.185882	3.584605	0	5.01	0	0	1	0	1	0	0	0.2500	-0.0100	-0.2500	0.0100	0.0000	0.0000	0.0000	0.0000;
	49918	49932	0.006213	0.019841	0.00137	54.76	0	0	0	0	1	0	0	-6.4600	6.0600	6.4700	-6.2000	0.0000	0.0000	0.0000	0.0000;
	49918	50111	0.010379	0.023825	0.00208	51.54	0	0	0	0	1	0	0	0.7200	-5.0900	-0.7200	4.8700	0.0000	0.0000	0.0000	0.0000;
	49920	49921	0.029983	0.673512	0	15.48	0	0	1.025	0	1	0	0	-0.8000	-0.3000	0.8000	0.3100	0.0000	0.0000	0.0000	0.0000;
	49920	49922	0.000258	0.001009	0	0	0	0	0	0	1	0	0	0.8000	0.3000	-0.8000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	49922	50018	0.026216	0.066378	0.0019	38.03	0	0	0	0	1	0	0	5.4300	-6.7500	-5.4200	6.5900	0.0000	0.0000	0.0000	0.0000;
	49923	49924	0.000233	0.001034	0	0	0	0	0	0	1	0	0	1.5300	-0.0800	-1.5300	0.0800	0.0000	0.0000	0.0000	0.0000;
	49925	49926	0.028937	0.547356	0	16.33	0	0	1	0	1	0	0	-1.7000	-0.3500	1.7000	0.3600	0.0000	0.0000	0.0000	0.0000;
	49925	49927	0.000216	0.001004	0	0	0	0	0	0	1	0	0	1.7000	0.3500	-1.7000	-0.3500	0.0000	0.0000	0.0000	0.0000;
	49925	49928	0.000209	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49927	50080	0.012189	0.035007	0.0013	63.02	0	0	0	0	1	0	0	8.9700	-1.7400	-8.9600	1.6300	0.0000	0.0000	0.0000	0.0000;
	49929	49930	0.037075	0.638932	0	20.29	0	0	1.025	0	1	0	0	-2.0000	-0.1600	2.0000	0.1900	0.0000	0.0000	0.0000	0.0000;
	49929	49931	1.760302	40.830418	0	0.39	0	0	1.05	0	1	0	0	-0.3000	-0.0100	0.3000	0.0500	0.0000	0.0000	0.0000	0.0000;
	49929	49932	0.000207	0.001071	0	0	0	0	0	0	1	0	0	2.3000	0.1700	-2.3000	-0.1700	0.0000	0.0000	0.0000	0.0000;
	49929	49933	0.000236	0.001188	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49934	49935	0.000245	0.001072	0	0	0	0	0	0	1	0	0	12.3000	5.7300	-12.3000	-5.7300	0.0000	0.0000	0.0000	0.0000;
	49937	49936	0.002324	0.080653	0	77.13	0	0	1	0	1	0	0	3.6300	18.9700	-3.6300	-18.6900	0.0000	0.0000	0.0000	0.0000;
	49936	49941	0.000278	0.001054	0	0	0	0	0	0	1	0	0	3.6300	-22.7600	-3.6200	22.7700	0.0000	0.0000	0.0000	0.0000;
	49936	49942	0.000267	0.001132	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49937	49940	-0.00048	-0.010025	0	102.8	0	0	1	0	1	0	0	-4.4700	-2.0700	4.4700	2.0700	0.0000	0.0000	0.0000	0.0000;
	49938	49940	0.005883	0.122938	0	51.4	0	0	1	0	1	0	0	2.2300	1.0400	-2.2300	-1.0300	0.0000	0.0000	0.0000	0.0000;
	49939	49940	0.005883	0.122938	0	51.4	0	0	1	0	1	0	0	2.2300	1.0400	-2.2300	-1.0300	0.0000	0.0000	0.0000	0.0000;
	49943	49944	0.000288	0.001148	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49948	49944	0.002022	0.012804	0.01078	237.32	0	0	0	0	1	0	0	-18.5700	-2.5200	18.5800	1.3700	0.0000	0.0000	0.0000	0.0000;
	49946	49945	0.001747	0.067328	0	99.89	0	0	1	0	1	0	0	-18.5600	-2.3100	18.5700	2.5200	0.0000	0.0000	0.0000	0.0000;
	49945	49948	0.000281	0.001029	0	0	0	0	0	0	1	0	0	-18.5700	-2.5200	18.5700	2.5200	0.0000	0.0000	0.0000	0.0000;
	49945	49949	0.000254	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49946	49947	0.009214	0.170193	0	71.28	0	0	1	0	1	0	0	-13.0800	1.8700	13.1000	-1.6000	0.0000	0.0000	0.0000	0.0000;
	49950	49953	-0.001154	-0.016856	0	90.48	0	0	1	0	1	0	0	-3.0500	-0.3800	3.0500	0.3800	0.0000	0.0000	0.0000	0.0000;
	49950	49954	0.013926	0.345045	0	38.32	0	0	1	0	1	0	0	-4.1000	0.5500	4.1000	-0.5000	0.0000	0.0000	0.0000	0.0000;
	49950	49955	0.029546	0.644671	0	21.66	0	0	1	0	1	0	0	-2.0500	0.2800	2.0500	-0.2500	0.0000	0.0000	0.0000	0.0000;
	49950	49956	0.000252	0.001067	0	0	0	0	0	0	1	0	0	9.1900	-0.4500	-9.1900	0.4500	0.0000	0.0000	0.0000	0.0000;
	49950	49957	0.000281	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49951	49953	0.020266	0.295968	0	45.24	0	0	1	0	1	0	0	1.0000	0.2300	-1.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	49952	49953	0.020266	0.295968	0	45.24	0	0	1	0	1	0	0	2.0500	0.1600	-2.0500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	49958	49959	0.000263	0.001009	0	0	0	0	0	0	1	0	0	1.9000	-0.2700	-1.9000	0.2700	0.0000	0.0000	0.0000	0.0000;
	49960	49963	0.002404	0.049498	0	30.6	0	0	1	0	1	0	0	-0.8000	-0.0800	0.8000	0.0800	0.0000	0.0000	0.0000	0.0000;
	49960	49964	0.134677	2.999019	0	3.54	0	0	0.99375	0	1	0	0	-0.4000	-0.0300	0.4000	0.0300	0.0000	0.0000	0.0000	0.0000;
	49960	49965	0.000214	0.001159	0	0	0	0	0	0	1	0	0	1.2000	0.1100	-1.2000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	49960	49966	0.000241	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49961	49963	0.030676	0.631603	0	15.3	0	0	1	0	1	0	0	0.4000	0.0400	-0.4000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	49962	49963	0.030676	0.631603	0	15.3	0	0	1	0	1	0	0	0.4000	0.0400	-0.4000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	50002	49965	0.018318	0.051773	0.00206	64.63	0	0	0	0	1	0	0	6.5100	-1.6000	-6.5000	1.4000	0.0000	0.0000	0.0000	0.0000;
	49967	49970	0.0001	-0.000794	0	104.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49967	49971	0.00022	0.001076	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49968	49970	0.007724	0.186035	0	52.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49969	49970	0.007724	0.186035	0	52.33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49971	50030	0.008657	0.019782	0.00044	48.21	0	0	0	0	1	0	0	-1.0300	1.5600	1.0300	-1.6100	0.0000	0.0000	0.0000	0.0000;
	50075	49971	0.002807	0.008599	0.00054	42.35	0	0	0	0	1	0	0	-0.1700	-1.9500	0.1700	1.8900	0.0000	0.0000	0.0000	0.0000;
	49971	68990	0.008881	0.028377	0.00113	48.12	0	0	0	0	1	0	0	-1.1700	-3.9300	1.1700	3.8100	0.0000	0.0000	0.0000	0.0000;
	49972	49975	0.002283	0.067338	0	210	0	0	1	0	1	0	0	8.0200	3.3000	-8.0100	-3.2600	0.0000	0.0000	0.0000	0.0000;
	49972	49978	-0.000174	-0.006262	0	166.81	0	0	1	0	1	0	0	-0.8000	0.1000	0.8000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	49972	49979	0.000222	0.001195	0	0	0	0	0	0	1	0	0	-7.2200	-3.4000	7.2200	3.4000	0.0000	0.0000	0.0000	0.0000;
	49972	49980	0.000262	0.001159	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49973	49975	0.002594	0.076516	0	85	0	0	1	0	1	0	0	-8.0100	-3.2000	8.0100	3.2600	0.0000	0.0000	0.0000	0.0000;
	49974	49975	0.029717	0.876564	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49976	49978	0.005312	0.191675	0	83.4	0	0	1	0	1	0	0	0.8000	-0.1000	-0.8000	0.1000	0.0000	0.0000	0.0000	0.0000;
	49977	49978	0.005312	0.191675	0	83.4	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49981	49982	0.000247	0.001186	0	0	0	0	0	0	1	0	0	12.0000	-0.5900	-12.0000	0.5900	0.0000	0.0000	0.0000	0.0000;
	49984	49983	0.000231	0.014478	0	894.78	0	0	1	0	1	0	0	-106.7800	-5.2000	106.8000	6.6900	0.0000	0.0000	0.0000	0.0000;
	49983	50024	0.000925	0.019068	2.29205	2382.8	0	0	0	0	1	0	0	147.3000	-117.9600	-147.1200	-132.8600	0.0000	0.0000	0.0000	0.0000;
	49983	50064	0.000506	0.00924	0.9833	2689.22	0	0	0	0	1	0	0	-372.8000	100.7600	373.5400	-195.5400	0.0000	0.0000	0.0000	0.0000;
	50071	49983	0.000441	0.008214	1.26946	2326.42	0	0	0	0	1	0	0	-130.5600	-147.7800	130.6500	9.0600	0.0000	0.0000	0.0000	0.0000;
	49985	49984	0.004022	0.15998	0	105.53	0	0	1	0	1	0	0	-24.7500	-3.7100	24.7700	4.6300	0.0000	0.0000	0.0000	0.0000;
	49984	49986	0.000217	0.001019	0	0	0	0	0	0	1	0	0	93.9700	-0.8900	-93.9600	0.9700	0.0000	0.0000	0.0000	0.0000;
	49984	49987	0.000222	0.00113	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49989	49988	0.000253	0.018632	0	474.47	0	0	1.00625	0	1	0	0	-21.3300	-0.3600	21.3400	0.4400	0.0000	0.0000	0.0000	0.0000;
	49988	49991	0.000227	0.001022	0	0	0	0	0	0	1	0	0	166.2300	-31.1800	-166.1800	31.4500	0.0000	0.0000	0.0000	0.0000;
	49990	49989	0.002558	0.070574	0	91.9	0	0	1	0	1	0	0	-11.1200	-5.5100	11.1200	5.6100	0.0000	0.0000	0.0000	0.0000;
	49989	49992	0.000286	0.001162	0	0	0	0	0	0	1	0	0	10.2100	-5.2400	-10.2100	5.2400	0.0000	0.0000	0.0000	0.0000;
	49991	50024	0.000324	0.005873	0.61797	2410.18	0	0	0	0	1	0	0	201.8500	-9.0200	-201.7300	-57.3800	0.0000	0.0000	0.0000	0.0000;
	49991	50071	0.000894	0.015079	1.19547	1998.64	0	0	0	0	1	0	0	-35.6800	-22.4300	35.7000	-109.3100	0.0000	0.0000	0.0000	0.0000;
	49993	49996	0.005509	0.175151	0	213.3	0	0	1	0	1	0	0	6.4000	4.2800	-6.4000	-4.1800	0.0000	0.0000	0.0000	0.0000;
	49993	49998	0.004036	0.131148	0	82.46	0	0	0.99375	0	1	0	0	-4.6000	0.5400	4.6000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	49993	49999	0.000273	0.001124	0	0	0	0	0	0	1	0	0	-1.8000	-4.8100	1.8000	4.8100	0.0000	0.0000	0.0000	0.0000;
	49993	50000	0.000266	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	49994	49996	-0.002004	-0.063722	0	88.3	0	0	1	0	1	0	0	-6.4000	-4.2200	6.4000	4.1800	0.0000	0.0000	0.0000	0.0000;
	49994	49997	0.011983	0.274413	0	51.56	0	0	1.04375	0	1	0	0	-9.1900	-0.4700	9.2000	0.7100	0.0000	0.0000	0.0000	0.0000;
	49995	49996	0.021575	0.685973	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50001	50002	0.000238	0.001146	0	0	0	0	0	0	1	0	0	4.6500	1.2800	-4.6500	-1.2800	0.0000	0.0000	0.0000	0.0000;
	50053	50002	0.005935	0.013738	0.00087	69.59	0	0	0	0	1	0	0	10.5200	1.4300	-10.5200	-1.5100	0.0000	0.0000	0.0000	0.0000;
	50004	50003	0.00364	0.114318	0	83.3	0	0	1	0	1	0	0	0.3100	-1.0200	-0.3100	1.0200	0.0000	0.0000	0.0000	0.0000;
	50003	50008	0.000278	0.001139	0	0	0	0	0	0	1	0	0	12.4100	-1.6100	-12.4100	1.6100	0.0000	0.0000	0.0000	0.0000;
	50003	50009	0.00023	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50004	50007	-0.000133	-0.003766	0	597.08	0	0	1	0	1	0	0	-24.1900	1.2800	24.1900	-1.3000	0.0000	0.0000	0.0000	0.0000;
	50005	50007	0.001516	0.04285	0	298.54	0	0	1	0	1	0	0	12.1000	-0.5900	-12.1000	0.6500	0.0000	0.0000	0.0000	0.0000;
	50006	50007	0.001516	0.04285	0	298.54	0	0	1	0	1	0	0	12.1000	-0.5900	-12.1000	0.6500	0.0000	0.0000	0.0000	0.0000;
	50011	50010	0.004088	0.122138	0	104.87	0	0	1.00625	0	1	0	0	8.0800	-5.1400	-8.0800	5.2500	0.0000	0.0000	0.0000	0.0000;
	50010	50015	0.000274	0.001003	0	0	0	0	0	0	1	0	0	8.0800	-5.2500	-8.0800	5.2500	0.0000	0.0000	0.0000	0.0000;
	50010	50016	0.000256	0.001079	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50011	50014	-0.000605	-0.010389	0	100.71	0	0	1	0	1	0	0	-4.0000	0.5000	4.0000	-0.5100	0.0000	0.0000	0.0000	0.0000;
	50011	69533	0.074296	0.141149	0.00214	60.31	0	0	0	0	1	0	0	-4.0800	4.6400	4.1100	-4.8200	0.0000	0.0000	0.0000	0.0000;
	50012	50014	0.014117	0.242269	0	50.36	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	50013	50014	0.014117	0.242269	0	50.36	0	0	1	0	1	0	0	2.0000	-0.2400	-2.0000	0.2500	0.0000	0.0000	0.0000	0.0000;
	50015	69534	0.005141	0.034737	0.02621	257.06	0	0	0	0	1	0	0	-34.6100	4.9900	34.6700	-7.4700	0.0000	0.0000	0.0000	0.0000;
	50017	50018	0.000253	0.00108	0	0	0	0	0	0	1	0	0	1.2000	-0.0600	-1.2000	0.0600	0.0000	0.0000	0.0000	0.0000;
	50020	50019	9.9e-05	0.006446	0	637.51	0	0	1	0	1	0	0	-84.1000	10.7300	84.1000	-10.3100	0.0000	0.0000	0.0000	0.0000;
	50019	50022	0.000252	0.016509	0	557.33	0	0	0.99375	0	1	0	0	-65.7800	8.6800	65.7900	-8.0300	0.0000	0.0000	0.0000	0.0000;
	50019	50023	0.000307	0.019503	0	555.33	0	0	0.99375	0	1	0	0	-65.7800	8.8000	65.7900	-8.0300	0.0000	0.0000	0.0000	0.0000;
	50019	50024	0.000208	0.001198	0	0	0	0	0	0	1	0	0	47.4500	-294.6800	-47.2900	295.6500	0.0000	0.0000	0.0000	0.0000;
	50021	50020	0.003381	0.118497	0	102.79	0	0	1	0	1	0	0	-18.5100	2.9300	18.5200	-2.5600	0.0000	0.0000	0.0000	0.0000;
	50020	50025	0.000233	0.001058	0	0	0	0	0	0	1	0	0	65.5800	-8.1700	-65.5700	8.2100	0.0000	0.0000	0.0000	0.0000;
	50026	50029	-0.000479	-0.011922	0	102.89	0	0	1	0	1	0	0	-4.6000	0.5800	4.6000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	50026	50030	0.000239	0.001092	0	0	0	0	0	0	1	0	0	11.5000	-1.4200	-11.5000	1.4200	0.0000	0.0000	0.0000	0.0000;
	50026	50031	0.000237	0.001101	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50027	50029	0.007785	0.193796	0	51.45	0	0	1	0	1	0	0	2.3000	-0.2800	-2.3000	0.2900	0.0000	0.0000	0.0000	0.0000;
	50028	50029	0.007785	0.193796	0	51.45	0	0	1	0	1	0	0	2.3000	-0.2800	-2.3000	0.2900	0.0000	0.0000	0.0000	0.0000;
	50030	50075	0.006239	0.014158	0.00103	50.52	0	0	0	0	1	0	0	1.6400	-1.1600	-1.6400	1.0500	0.0000	0.0000	0.0000	0.0000;
	50030	68977	0.010898	0.025662	0.00125	63.07	0	0	0	0	1	0	0	8.8300	1.3500	-8.8200	-1.4700	0.0000	0.0000	0.0000	0.0000;
	50032	50033	0.013766	0.351597	0	39.25	0	0	1.00625	0	1	0	0	-4.4000	-1.9700	4.4000	2.0500	0.0000	0.0000	0.0000	0.0000;
	50032	50034	0.01194	0.269011	0	39.18	0	0	1.00625	0	1	0	0	-4.4000	-1.9900	4.4000	2.0500	0.0000	0.0000	0.0000	0.0000;
	50032	50035	0.017511	0.345654	0	23.74	0	0	1	0	1	0	0	-2.2000	-1.0100	2.2000	1.0300	0.0000	0.0000	0.0000	0.0000;
	50032	50036	0.000296	0.001102	0	0	0	0	0	0	1	0	0	10.9900	4.9700	-10.9900	-4.9700	0.0000	0.0000	0.0000	0.0000;
	50032	50037	0.000214	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50236	50036	0.013501	0.030463	0.00177	61.74	0	0	0	0	1	0	0	-15.0400	-9.4200	15.0800	9.3200	0.0000	0.0000	0.0000	0.0000;
	50038	50039	0.018055	0.333071	0	32.31	0	0	1	0	1	0	0	-1.5500	0.0800	1.5500	-0.0800	0.0000	0.0000	0.0000	0.0000;
	50038	50040	0.02348	0.505804	0	32.28	0	0	1	0	1	0	0	-3.1000	0.2000	3.1000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	50038	50041	0.02136	0.426021	0	31.99	0	0	1	0	1	0	0	-3.1000	0.1900	3.1000	-0.1500	0.0000	0.0000	0.0000	0.0000;
	50038	50042	0.000214	0.001039	0	0	0	0	0	0	1	0	0	7.7400	-0.4700	-7.7400	0.4700	0.0000	0.0000	0.0000	0.0000;
	50038	50043	0.000259	0.001	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50045	50044	0.000322	0.021085	0	1007.79	0	0	1	0	1	0	0	-214.7100	7.0100	214.8500	1.9700	0.0000	0.0000	0.0000	0.0000;
	50044	50047	0.000204	0.014389	0	771.38	0	0	1.01875	0	1	0	0	-169.1200	-33.6700	169.1800	37.7700	0.0000	0.0000	0.0000	0.0000;
	50044	50048	0.000214	0.001188	0	0	0	0	0	0	1	0	0	-45.7300	-19.5500	45.7300	19.5700	0.0000	0.0000	0.0000	0.0000;
	50044	50049	0.000268	0.001199	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50046	50045	0.003136	0.105686	0	95.65	0	0	1	0	1	0	0	-14.5200	1.1600	14.5200	-0.9500	0.0000	0.0000	0.0000	0.0000;
	50045	50107	0.005365	0.038638	0.04414	258.85	0	0	0	0	1	0	0	46.3500	-5.2300	-46.2500	1.2200	0.0000	0.0000	0.0000	0.0000;
	50048	51577	0.000349	0.006464	0.74012	2149.38	0	0	0	0	1	0	0	-45.7300	-19.5700	45.7400	-60.4500	0.0000	0.0000	0.0000	0.0000;
	50050	50051	0.302964	5.116656	0	3.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50050	50052	0.040612	0.723823	0	15.25	0	0	1	0	1	0	0	-0.8000	0.0400	0.8000	-0.0400	0.0000	0.0000	0.0000	0.0000;
	50050	50053	0.000256	0.00107	0	0	0	0	0	0	1	0	0	0.8000	-0.0400	-0.8000	0.0400	0.0000	0.0000	0.0000	0.0000;
	50050	50054	0.000223	0.001097	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50056	50055	0.000161	0.011148	0	980.37	0	0	1	0	1	0	0	-150.2100	23.0100	150.2400	-20.6400	0.0000	0.0000	0.0000	0.0000;
	50055	50060	0.000178	0.014127	0	935.56	0	0	1	0	1	0	0	-267.9600	-62.0900	268.0900	71.9300	0.0000	0.0000	0.0000	0.0000;
	50055	50061	0.000183	0.012049	0	934.99	0	0	1	0	1	0	0	-267.9600	-35.2100	268.0900	43.3200	0.0000	0.0000	0.0000	0.0000;
	50055	50062	0.000196	0.012675	0	934.52	0	0	1	0	1	0	0	-267.9600	-16.8700	268.0900	25.2800	0.0000	0.0000	0.0000	0.0000;
	50055	50063	0.000156	0.014312	0	934.1	0	0	1	0	1	0	0	-267.9800	-15.7800	268.0900	25.2800	0.0000	0.0000	0.0000	0.0000;
	50055	50064	0.000279	0.001099	0	0	0	0	0	0	1	0	0	921.6300	-409.4100	-919.0200	419.7100	0.0000	0.0000	0.0000	0.0000;
	50055	50065	0.00025	0.001134	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50056	50059	0.007795	0.259029	0	159.63	0	0	1	0	1	0	0	31.4200	2.4600	-31.3500	-0.1000	0.0000	0.0000	0.0000	0.0000;
	50057	50059	-0.003581	-0.11899	0	109.63	0	0	1	0	1	0	0	-31.3800	-1.1800	31.3500	0.1000	0.0000	0.0000	0.0000	0.0000;
	50058	50059	0.024451	0.812541	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50066	50070	0.000141	0.011372	0	991.97	0	0	1	0	1	0	0	152.8300	-26.0300	-152.8000	28.5100	0.0000	0.0000	0.0000	0.0000;
	50066	50071	0.000254	0.001071	0	0	0	0	0	0	1	0	0	-94.8300	18.9500	94.8600	-18.8600	0.0000	0.0000	0.0000	0.0000;
	50066	50072	0.000299	0.001197	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50068	50067	0.004173	0.112709	0	100.13	0	0	1	0	1	0	0	-17.4900	1.0000	17.5000	-0.6900	0.0000	0.0000	0.0000	0.0000;
	50067	50070	-3.3e-05	-0.002666	0	966.97	0	0	1	0	1	0	0	-152.8000	27.9300	152.8000	-28.5100	0.0000	0.0000	0.0000	0.0000;
	50069	50070	0.000655	0.053017	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50073	50074	0.055022	0.923658	0	13.48	0	0	1.0125	0	1	0	0	-0.7000	0.1100	0.7000	-0.1000	0.0000	0.0000	0.0000	0.0000;
	50073	50075	0.000252	0.001133	0	0	0	0	0	0	1	0	0	0.7000	-0.1100	-0.7000	0.1100	0.0000	0.0000	0.0000	0.0000;
	50073	50076	0.000294	0.001179	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50075	68967	0.008421	0.020938	0.00518	50.56	0	0	0	0	1	0	0	1.7700	3.7800	-1.7700	-4.3400	0.0000	0.0000	0.0000	0.0000;
	50075	68990	0.013123	0.042701	0.00099	46.88	0	0	0	0	1	0	0	-0.7900	-3.0200	0.7900	2.9200	0.0000	0.0000	0.0000	0.0000;
	50077	50078	0.000271	0.001076	0	0	0	0	0	0	1	0	0	2.9000	1.1100	-2.9000	-1.1100	0.0000	0.0000	0.0000	0.0000;
	50079	50080	0.000223	0.001185	0	0	0	0	0	0	1	0	0	1.7000	-0.2400	-1.7000	0.2400	0.0000	0.0000	0.0000	0.0000;
	50081	50082	0.000294	0.001194	0	0	0	0	0	0	1	0	0	1.7400	-0.0900	-1.7400	0.0900	0.0000	0.0000	0.0000	0.0000;
	50083	50084	0.014624	0.245301	0	46.05	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50083	50085	0.000297	0.001037	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50087	50086	0.003194	0.097237	0	71.11	0	0	1	0	1	0	0	6.9800	-2.1100	-6.9800	2.1600	0.0000	0.0000	0.0000	0.0000;
	50086	50088	0.004479	0.139168	0	83.1	0	0	1	0	1	0	0	-4.7300	0.0700	4.7300	-0.0400	0.0000	0.0000	0.0000	0.0000;
	50086	50091	0.004272	0.16185	0	55.5	0	0	1	0	1	0	0	-2.3700	-0.0200	2.3700	0.0300	0.0000	0.0000	0.0000	0.0000;
	50086	50092	0.00024	0.001008	0	0	0	0	0	0	1	0	0	14.0800	-2.2200	-14.0800	2.2200	0.0000	0.0000	0.0000	0.0000;
	50086	50093	0.000257	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50087	50089	0.020054	0.423523	0	40.47	0	0	1	0	1	0	0	-2.3700	-0.2200	2.3700	0.2500	0.0000	0.0000	0.0000	0.0000;
	50087	50090	0.021108	0.467264	0	24.61	0	0	1	0	1	0	0	-2.3700	-0.3100	2.3700	0.3300	0.0000	0.0000	0.0000	0.0000;
	50095	50094	0.002846	0.090199	0	101.89	0	0	1	0	1	0	0	-9.2700	1.7200	9.2800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	50094	50096	0.000234	0.001021	0	0	0	0	0	0	1	0	0	-9.2800	1.6500	9.2800	-1.6500	0.0000	0.0000	0.0000	0.0000;
	50094	50097	0.000297	0.001088	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50096	69547	0.008112	0.047189	0.03783	224.14	0	0	0	0	1	0	0	-9.2800	1.6500	9.2800	-5.7900	0.0000	0.0000	0.0000	0.0000;
	50098	50099	0.00023	0.001013	0	0	0	0	0	0	1	0	0	10.2000	4.7500	-10.2000	-4.7500	0.0000	0.0000	0.0000	0.0000;
	50100	50103	0.000177	0.003183	0	114.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50100	50104	0.000202	0.001171	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50101	50103	0.009043	0.162376	0	57.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50102	50103	0.009043	0.162376	0	57.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	69172	50104	0.02502	0.07582	0.00244	59.63	0	0	0	0	1	0	0	5.4700	-1.1200	-5.4600	0.8800	0.0000	0.0000	0.0000	0.0000;
	50106	50105	0.002478	0.086473	0	86.78	0	0	1	0	1	0	0	-11.3900	3.4200	11.3900	-3.3100	0.0000	0.0000	0.0000	0.0000;
	50105	50107	0.000223	0.00113	0	0	0	0	0	0	1	0	0	-11.3900	3.3100	11.3900	-3.3100	0.0000	0.0000	0.0000	0.0000;
	50105	50108	0.000298	0.001193	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50110	50109	9.9e-05	0.007232	0	724.99	0	0	1.00625	0	1	0	0	-22.1800	-28.8100	22.1800	28.9000	0.0000	0.0000	0.0000	0.0000;
	50109	50112	0.000229	0.001126	0	0	0	0	0	0	1	0	0	42.5100	1.2500	-42.5100	-1.2400	0.0000	0.0000	0.0000	0.0000;
	50111	50110	0.002775	0.107209	0	94.36	0	0	1.00625	0	1	0	0	-1.7900	-7.7700	1.8000	7.8300	0.0000	0.0000	0.0000	0.0000;
	50110	50113	0.000217	0.001031	0	0	0	0	0	0	1	0	0	20.3800	20.9800	-20.3800	-20.9700	0.0000	0.0000	0.0000	0.0000;
	50114	50115	0.000279	0.001059	0	0	0	0	0	0	1	0	0	6.0000	-0.7300	-6.0000	0.7300	0.0000	0.0000	0.0000	0.0000;
	50116	50117	0.000254	0.00116	0	0	0	0	0	0	1	0	0	24.3600	8.1300	-24.3600	-8.1200	0.0000	0.0000	0.0000	0.0000;
	50119	50116	0.007674	0.019365	0.00114	61.97	0	0	0	0	1	0	0	16.3300	-17.8000	-16.2900	17.7800	0.0000	0.0000	0.0000	0.0000;
	50116	50187	0.009777	0.026953	0.00274	56.17	0	0	0	0	1	0	0	-8.0700	10.8300	8.0900	-11.0800	0.0000	0.0000	0.0000	0.0000;
	50118	50121	0.002186	0.077603	0	173.57	0	0	1	0	1	0	0	60.9500	-6.5700	-60.8700	9.3400	0.0000	0.0000	0.0000	0.0000;
	50118	50122	0.000255	0.001157	0	0	0	0	0	0	1	0	0	-60.9500	6.5700	60.9600	-6.5300	0.0000	0.0000	0.0000	0.0000;
	50119	50121	-7.8e-05	-0.002771	0	123.57	0	0	1	0	1	0	0	-60.8700	9.2400	60.8700	-9.3400	0.0000	0.0000	0.0000	0.0000;
	50192	50119	0.009288	0.032751	0.00208	65.37	0	0	0	0	1	0	0	-20.1400	2.3400	20.1700	-2.4400	0.0000	0.0000	0.0000	0.0000;
	50120	50121	0.011766	0.417609	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50122	50131	0.00172	0.013108	0.00695	276.42	0	0	0	0	1	0	0	-60.9600	6.5300	61.0200	-6.8000	0.0000	0.0000	0.0000	0.0000;
	50124	50123	0.00243	0.09726	0	99.74	0	0	1.025	0	1	0	0	-19.6300	-4.4700	19.6400	4.8500	0.0000	0.0000	0.0000	0.0000;
	50123	50125	0.000215	0.001023	0	0	0	0	0	0	1	0	0	24.3600	12.0000	-24.3600	-11.9900	0.0000	0.0000	0.0000	0.0000;
	50123	50131	0.005564	0.033916	0.01333	260.89	0	0	0	0	1	0	0	-44.0000	-16.8500	44.1200	16.1700	0.0000	0.0000	0.0000	0.0000;
	50124	50150	0.01659	0.032978	0.00089	68.65	0	0	0	0	1	0	0	26.5400	1.4900	-26.4300	-1.3700	0.0000	0.0000	0.0000	0.0000;
	50244	50124	0.020626	0.039888	0.00116	67.99	0	0	0	0	1	0	0	-26.1000	5.5200	26.2400	-5.3800	0.0000	0.0000	0.0000	0.0000;
	50124	50821	0.020141	0.041953	0.06229	72.71	0	0	0	0	1	0	0	-33.1600	8.3600	33.3900	-14.6300	0.0000	0.0000	0.0000	0.0000;
	50126	50129	0.00498	0.174259	0	218.97	0	0	1	0	1	0	0	38.3400	-2.1000	-38.2700	4.4700	0.0000	0.0000	0.0000	0.0000;
	50126	50130	0.000221	0.001127	0	0	0	0	0	0	1	0	0	-38.3400	31.9700	38.3500	-31.9400	0.0000	0.0000	0.0000	0.0000;
	50127	50129	-0.001555	-0.054424	0	112.3	0	0	1	0	1	0	0	-13.7900	18.2800	13.7900	-18.5500	0.0000	0.0000	0.0000	0.0000;
	50189	50127	0.001919	0.005628	0.00276	55.82	0	0	0	0	1	0	0	-5.2000	28.3100	5.2100	-28.5600	0.0000	0.0000	0.0000	0.0000;
	50191	50127	0.016887	0.045679	0.00101	53.04	0	0	0	0	1	0	0	-8.5500	-10.3100	8.5800	10.2800	0.0000	0.0000	0.0000	0.0000;
	50128	50129	0.017364	0.607585	0	106.67	0	0	1	0	1	0	0	-24.3600	-9.6300	24.4900	14.0700	0.0000	0.0000	0.0000	0.0000;
	50201	50130	0.00143	0.010512	0.00887	256.68	0	0	0	0	1	0	0	38.3800	-32.6600	-38.3500	31.9400	0.0000	0.0000	0.0000	0.0000;
	50131	50132	0.000219	0.001064	0	0	0	0	0	0	1	0	0	24.3600	10.3800	-24.3600	-10.3700	0.0000	0.0000	0.0000	0.0000;
	50131	50138	0.004207	0.023934	0.02837	293.68	0	0	0	0	1	0	0	-80.0800	-14.4500	80.3400	12.9300	0.0000	0.0000	0.0000	0.0000;
	50131	50143	0.002351	0.012618	0.01603	267.54	0	0	0	0	1	0	0	-49.4200	-5.3000	49.4800	3.9000	0.0000	0.0000	0.0000	0.0000;
	50134	50133	0.004315	0.140564	0	106.53	0	0	1.01875	0	1	0	0	-27.4700	0.7400	27.5000	0.2700	0.0000	0.0000	0.0000	0.0000;
	50133	50135	0.000284	0.001116	0	0	0	0	0	0	1	0	0	24.5700	6.5900	-24.5700	-6.5900	0.0000	0.0000	0.0000	0.0000;
	50143	50133	0.001898	0.010993	0.01436	245.75	0	0	0	0	1	0	0	30.0900	-14.0100	-30.0800	12.6000	0.0000	0.0000	0.0000	0.0000;
	50599	50133	0.002013	0.01142	0.00744	269.41	0	0	0	0	1	0	0	-59.5000	3.5400	59.5700	-3.9500	0.0000	0.0000	0.0000	0.0000;
	50133	51576	0.004163	0.025312	0.02932	290.34	0	0	0	0	1	0	0	-81.5600	-15.5100	81.8300	14.0100	0.0000	0.0000	0.0000	0.0000;
	50134	50597	0.020118	0.045821	0.00148	68.33	0	0	0	0	1	0	0	27.4700	-0.7400	-27.3300	0.8900	0.0000	0.0000	0.0000	0.0000;
	50136	50137	0.039585	0.119404	0.0034	55.5	0	0	0	0	1	0	0	-7.3800	7.2600	7.4200	-7.4900	0.0000	0.0000	0.0000	0.0000;
	50136	50144	0.029544	0.072638	0.00099	62.74	0	0	0	0	1	0	0	-17.1900	-12.7000	17.3200	12.9100	0.0000	0.0000	0.0000	0.0000;
	50137	51572	0.016839	0.045608	0.00121	71.56	0	0	0	0	1	0	0	-31.9900	-4.9200	32.1600	5.2500	0.0000	0.0000	0.0000	0.0000;
	50138	50141	0.006196	0.148941	0	206.36	0	0	1	0	1	0	0	25.6000	-2.1600	-25.5600	3.0800	0.0000	0.0000	0.0000	0.0000;
	50138	50142	0.000274	0.001041	0	0	0	0	0	0	1	0	0	24.5700	2.5500	-24.5700	-2.5400	0.0000	0.0000	0.0000	0.0000;
	50138	50159	0.00316	0.016405	0.03545	253.5	0	0	0	0	1	0	0	31.5300	16.4400	-31.4900	-20.0100	0.0000	0.0000	0.0000	0.0000;
	50138	50599	0.002799	0.0177	0.0588	319.87	0	0	0	0	1	0	0	130.9300	4.6700	-130.4800	-8.0800	0.0000	0.0000	0.0000	0.0000;
	50138	50817	0.003445	0.018183	0.03401	277.17	0	0	0	0	1	0	0	58.6500	-22.1400	-58.5200	19.1500	0.0000	0.0000	0.0000	0.0000;
	50138	51652	0.002935	0.016923	0.15056	343.93	0	0	0	0	1	0	0	-175.8100	-6.1500	176.6500	-5.1300	0.0000	0.0000	0.0000	0.0000;
	50138	51652	0.002935	0.016923	0.15056	343.93	0	0	0	0	1	0	0	-175.8100	-6.1500	176.6500	-5.1300	0.0000	0.0000	0.0000	0.0000;
	50139	50141	6.3e-05	0.001525	0	106.36	0	0	1	0	1	0	0	-25.5600	3.0900	25.5600	-3.0800	0.0000	0.0000	0.0000	0.0000;
	50147	50139	0.034911	0.090601	0.00912	68.2	0	0	0	0	1	0	0	-25.3500	2.6700	25.5600	-3.0900	0.0000	0.0000	0.0000	0.0000;
	50140	50141	0.031353	0.753688	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50144	50143	0.003668	0.111155	0	115.08	0	0	1.0375	0	1	0	0	-41.6700	-21.3400	41.7500	23.7600	0.0000	0.0000	0.0000	0.0000;
	50143	50145	0.000262	0.001062	0	0	0	0	0	0	1	0	0	24.5700	20.4500	-24.5700	-20.4400	0.0000	0.0000	0.0000	0.0000;
	50143	50164	0.004096	0.028103	0.04653	279.56	0	0	0	0	1	0	0	-64.0200	-8.3600	64.1800	4.5100	0.0000	0.0000	0.0000	0.0000;
	50143	51576	0.003199	0.021084	0.01516	291.59	0	0	0	0	1	0	0	-81.8700	-25.7300	82.0900	25.5700	0.0000	0.0000	0.0000	0.0000;
	50188	50144	0.017895	0.052993	0.00237	66.99	0	0	0	0	1	0	0	-24.2400	-8.3500	24.3500	8.4300	0.0000	0.0000	0.0000	0.0000;
	50146	50244	0.022123	0.064215	0.00109	54.3	0	0	0	0	1	0	0	-6.9300	6.8700	6.9500	-6.9300	0.0000	0.0000	0.0000	0.0000;
	50823	50146	0.037964	0.102943	0.00326	42.79	0	0	0	0	1	0	0	0.9100	-9.8500	-0.8800	9.5900	0.0000	0.0000	0.0000	0.0000;
	50147	50148	0.000209	0.001068	0	0	0	0	0	0	1	0	0	8.9800	2.1900	-8.9800	-2.1900	0.0000	0.0000	0.0000	0.0000;
	50149	50147	0.012966	0.033072	0.00165	63.06	0	0	0	0	1	0	0	-16.3300	4.7800	16.3600	-4.8600	0.0000	0.0000	0.0000	0.0000;
	50149	50188	0.012373	0.033245	0.00769	49.84	0	0	0	0	1	0	0	3.4400	-9.4500	-3.4300	8.6600	0.0000	0.0000	0.0000	0.0000;
	50150	50188	0.026482	0.053432	0.00945	63.99	0	0	0	0	1	0	0	17.4500	-2.7900	-17.3700	1.9400	0.0000	0.0000	0.0000	0.0000;
	50152	50151	0.002739	0.091363	0	116.3	0	0	1	0	1	0	0	-41.8100	-5.7700	41.8600	7.2900	0.0000	0.0000	0.0000	0.0000;
	50151	50153	0.000213	0.001171	0	0	0	0	0	0	1	0	0	18.0700	11.4700	-18.0700	-11.4600	0.0000	0.0000	0.0000	0.0000;
	50229	50151	0.002886	0.017733	0.01358	277.53	0	0	0	0	1	0	0	60.0300	17.9100	-59.9300	-18.7600	0.0000	0.0000	0.0000	0.0000;
	50176	50152	0.011886	0.027812	0.00043	67.77	0	0	0	0	1	0	0	-25.3900	-10.7800	25.4700	10.9300	0.0000	0.0000	0.0000	0.0000;
	50152	50193	0.022269	0.042764	0.0026	63.82	0	0	0	0	1	0	0	16.3400	-5.1600	-16.2800	5.0000	0.0000	0.0000	0.0000	0.0000;
	50155	50154	0.003052	0.11601	0	111.12	0	0	1.01875	0	1	0	0	-36.5600	-17.1900	36.6000	19.0000	0.0000	0.0000	0.0000	0.0000;
	50154	50156	0.00027	0.001089	0	0	0	0	0	0	1	0	0	18.0700	2.3100	-18.0700	-2.3100	0.0000	0.0000	0.0000	0.0000;
	50154	50229	0.002082	0.012307	0.01157	271.76	0	0	0	0	1	0	0	-54.6700	-21.3100	54.7400	20.4300	0.0000	0.0000	0.0000	0.0000;
	50155	50184	0.006966	0.01539	0.00085	61.97	0	0	0	0	1	0	0	16.3300	9.3400	-16.3100	-9.3800	0.0000	0.0000	0.0000	0.0000;
	50155	50193	0.019505	0.045265	0.00355	65.24	0	0	0	0	1	0	0	20.2300	7.8400	-20.1400	-8.0300	0.0000	0.0000	0.0000	0.0000;
	50157	50158	0.000242	0.001133	0	0	0	0	0	0	1	0	0	18.0700	10.9700	-18.0700	-10.9700	0.0000	0.0000	0.0000	0.0000;
	50212	50157	0.011688	0.035533	0.00138	58.58	0	0	0	0	1	0	0	-15.0300	-5.3200	15.0600	5.2500	0.0000	0.0000	0.0000	0.0000;
	51066	50157	0.006636	0.019892	0.00279	69.1	0	0	0	0	1	0	0	33.2100	16.1700	-33.1300	-16.2300	0.0000	0.0000	0.0000	0.0000;
	50160	50159	0.003928	0.132881	0	104.13	0	0	1.0375	0	1	0	0	-23.6800	-18.6200	23.7100	19.8200	0.0000	0.0000	0.0000	0.0000;
	50159	50161	0.000274	0.001127	0	0	0	0	0	0	1	0	0	34.4400	2.9300	-34.4400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	50825	50159	0.002073	0.012445	0.01302	240.51	0	0	0	0	1	0	0	26.6800	1.4400	-26.6600	-2.7400	0.0000	0.0000	0.0000	0.0000;
	50162	50160	0.007809	0.018495	0.0004	66.45	0	0	0	0	1	0	0	-23.6100	-18.5100	23.6800	18.6200	0.0000	0.0000	0.0000	0.0000;
	50162	50163	0.000258	0.001023	0	0	0	0	0	0	1	0	0	24.1400	8.5200	-24.1400	-8.5100	0.0000	0.0000	0.0000	0.0000;
	51208	50162	0.035875	0.0755	0.00419	44.11	0	0	0	0	1	0	0	0.5700	-10.3700	-0.5300	10.0000	0.0000	0.0000	0.0000	0.0000;
	50164	51891	0.004421	0.032609	0.02065	299.59	0	0	0	0	1	0	0	-88.3200	-9.4300	88.6500	9.6100	0.0000	0.0000	0.0000	0.0000;
	51572	50165	0.023065	0.050259	0.0017	66.1	0	0	0	0	1	0	0	21.4300	2.4000	-21.3300	-2.3600	0.0000	0.0000	0.0000	0.0000;
	51952	50165	0.033207	0.083985	0.00168	45.51	0	0	0	0	1	0	0	2.8200	4.0200	-2.8200	-4.1800	0.0000	0.0000	0.0000	0.0000;
	50166	50169	0.0001	-0.000887	0	133.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50166	50170	0.00022	0.001165	0	0	0	0	0	0	1	0	0	15.4000	3.7600	-15.4000	-3.7600	0.0000	0.0000	0.0000	0.0000;
	50166	50171	0.000271	0.001027	0	0	0	0	0	0	1	0	0	-15.4000	-3.7600	15.4000	3.7600	0.0000	0.0000	0.0000	0.0000;
	50167	50169	0.010749	0.220492	0	66.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50168	50169	0.010749	0.220492	0	66.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50172	50171	0.01026	0.022034	0.00192	61.92	0	0	0	0	1	0	0	-15.0000	-5.2000	15.0300	5.0500	0.0000	0.0000	0.0000	0.0000;
	50171	50174	0.022484	0.054701	0.00173	69.82	0	0	0	0	1	0	0	-30.4300	-8.8100	30.6400	9.1400	0.0000	0.0000	0.0000	0.0000;
	50172	50176	0.018175	0.044386	0.00175	57.02	0	0	0	0	1	0	0	-9.9700	-0.2900	9.9900	0.1400	0.0000	0.0000	0.0000	0.0000;
	50174	50173	0.002213	0.075014	0	115.89	0	0	1.0125	0	1	0	0	-42.4500	-16.4400	42.4900	17.9100	0.0000	0.0000	0.0000	0.0000;
	50173	50175	0.000243	0.001011	0	0	0	0	0	0	1	0	0	15.4000	2.6100	-15.4000	-2.6100	0.0000	0.0000	0.0000	0.0000;
	50229	50173	0.003041	0.016905	0.01867	274.54	0	0	0	0	1	0	0	57.9900	19.0600	-57.8900	-20.5200	0.0000	0.0000	0.0000	0.0000;
	50174	50238	0.023138	0.051948	0.00185	59.05	0	0	0	0	1	0	0	11.8100	7.3000	-11.7700	-7.4100	0.0000	0.0000	0.0000	0.0000;
	50179	50177	0.013804	0.029309	0.00125	68.14	0	0	0	0	1	0	0	25.1700	6.2900	-25.0900	-6.2500	0.0000	0.0000	0.0000	0.0000;
	50181	50177	0.018578	0.035917	0.00147	59.31	0	0	0	0	1	0	0	-11.2800	-2.1500	11.3000	2.0300	0.0000	0.0000	0.0000	0.0000;
	50179	50178	0.002788	0.120042	0	105.72	0	0	1.0125	0	1	0	0	-25.1700	-6.2900	25.1900	7.0500	0.0000	0.0000	0.0000	0.0000;
	50178	50180	0.000216	0.00104	0	0	0	0	0	0	1	0	0	16.0200	2.8200	-16.0200	-2.8200	0.0000	0.0000	0.0000	0.0000;
	50178	50229	0.005656	0.032515	0.01402	244.16	0	0	0	0	1	0	0	-35.9100	-12.2400	35.9900	11.1300	0.0000	0.0000	0.0000	0.0000;
	50178	50374	0.003858	0.026524	0.02369	221.7	0	0	0	0	1	0	0	10.8600	14.1700	-10.8500	-16.6500	0.0000	0.0000	0.0000	0.0000;
	50181	50182	0.000221	0.001159	0	0	0	0	0	0	1	0	0	13.7900	3.4300	-13.7900	-3.4300	0.0000	0.0000	0.0000	0.0000;
	50181	50184	0.013642	0.032732	0.00617	44.64	0	0	0	0	1	0	0	-2.5200	-1.2900	2.5200	0.6200	0.0000	0.0000	0.0000	0.0000;
	50183	50184	0.000247	0.001186	0	0	0	0	0	0	1	0	0	-13.7900	-8.7600	13.7900	8.7600	0.0000	0.0000	0.0000	0.0000;
	50185	50643	0.006516	0.02228	0.00086	60.37	0	0	0	0	1	0	0	-14.9100	6.3700	14.9200	-6.4100	0.0000	0.0000	0.0000	0.0000;
	50648	50185	0.007554	0.016901	0.00128	52.03	0	0	0	0	1	0	0	3.5600	10.0200	-3.5500	-10.1400	0.0000	0.0000	0.0000	0.0000;
	50186	50187	0.000212	0.001149	0	0	0	0	0	0	1	0	0	-18.4600	-3.9800	18.4600	3.9800	0.0000	0.0000	0.0000	0.0000;
	50187	50188	0.005123	0.013938	0.00155	68.78	0	0	0	0	1	0	0	-26.5500	7.1000	26.5900	-7.1600	0.0000	0.0000	0.0000	0.0000;
	50189	50190	0.00027	0.001177	0	0	0	0	0	0	1	0	0	15.4200	4.4600	-15.4200	-4.4600	0.0000	0.0000	0.0000	0.0000;
	50189	50195	0.01048	0.022647	0.00492	70.63	0	0	0	0	1	0	0	-35.6200	4.9100	35.7500	-5.1700	0.0000	0.0000	0.0000	0.0000;
	50200	50189	0.005088	0.013	0.00266	54.04	0	0	0	0	1	0	0	5.1300	24.7800	-5.1000	-24.9900	0.0000	0.0000	0.0000	0.0000;
	50189	50638	0.006849	0.018678	0.00701	70.34	0	0	0	0	1	0	0	30.5000	-12.6900	-30.4300	12.1200	0.0000	0.0000	0.0000	0.0000;
	50191	50193	0.026039	0.055295	0.00253	64.73	0	0	0	0	1	0	0	-17.2500	-1.0300	17.3200	0.9100	0.0000	0.0000	0.0000	0.0000;
	50203	50192	0.014375	0.04158	0.00118	52.52	0	0	0	0	1	0	0	-4.7100	8.2400	4.7200	-8.3300	0.0000	0.0000	0.0000	0.0000;
	50193	50194	0.000243	0.001115	0	0	0	0	0	0	1	0	0	19.1000	2.1200	-19.1000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	50195	50196	0.00022	0.001077	0	0	0	0	0	0	1	0	0	19.1000	2.2100	-19.1000	-2.2100	0.0000	0.0000	0.0000	0.0000;
	50195	50206	0.009981	0.026778	0.00089	51.39	0	0	0	0	1	0	0	-6.6400	6.8400	6.6500	-6.9100	0.0000	0.0000	0.0000	0.0000;
	50600	50195	0.016684	0.037351	0.00435	79.65	0	0	0	0	1	0	0	48.5600	4.2100	-48.2000	-3.8800	0.0000	0.0000	0.0000	0.0000;
	50197	50656	0.001522	0.009886	0.0129	236.44	0	0	0	0	1	0	0	-18.7100	26.5600	18.7200	-27.8500	0.0000	0.0000	0.0000	0.0000;
	50197	51065	0.002863	0.019468	0.0141	250.17	0	0	0	0	1	0	0	-28.6800	-50.9200	28.7600	49.9800	0.0000	0.0000	0.0000	0.0000;
	50199	50198	0.000316	0.021673	0	993.58	0	0	1.00625	0	1	0	0	-196.9300	-22.9900	197.0500	30.9900	0.0000	0.0000	0.0000	0.0000;
	50198	50202	0.000258	0.001142	0	0	0	0	0	0	1	0	0	55.2800	7.8700	-55.2800	-7.8400	0.0000	0.0000	0.0000	0.0000;
	50198	50786	0.000185	0.003007	0.20668	2619.21	0	0	0	0	1	0	0	-388.2200	-12.3100	388.4800	-5.7900	0.0000	0.0000	0.0000	0.0000;
	51067	50198	0.000127	0.002627	0.19927	2002.55	0	0	0	0	1	0	0	-65.6500	250.6900	65.7400	-270.5700	0.0000	0.0000	0.0000	0.0000;
	50200	50199	0.003853	0.130622	0	118.27	0	0	1.0375	0	1	0	0	-49.9500	-24.5300	50.0600	28.5600	0.0000	0.0000	0.0000	0.0000;
	50199	50201	0.000261	0.001073	0	0	0	0	0	0	1	0	0	146.8700	-5.5700	-146.8200	5.7800	0.0000	0.0000	0.0000	0.0000;
	50200	50205	0.01788	0.043441	0.00745	78.8	0	0	0	0	1	0	0	44.8200	-0.2500	-44.4800	0.2500	0.0000	0.0000	0.0000	0.0000;
	50208	50201	0.002063	0.011682	0.0101	308.8	0	0	0	0	1	0	0	-108.2000	-26.6000	108.4400	26.8800	0.0000	0.0000	0.0000	0.0000;
	50203	50204	0.000256	0.001094	0	0	0	0	0	0	1	0	0	22.2700	2.9300	-22.2700	-2.9200	0.0000	0.0000	0.0000	0.0000;
	50203	50206	0.012398	0.027963	0.00301	62.92	0	0	0	0	1	0	0	-17.5600	-11.1600	17.6100	10.9500	0.0000	0.0000	0.0000	0.0000;
	50205	50630	0.022181	0.036237	0.00198	49.7	0	0	0	0	1	0	0	-5.0100	-12.2900	5.0500	12.1400	0.0000	0.0000	0.0000	0.0000;
	50635	50205	0.016824	0.037936	0.00102	52.57	0	0	0	0	1	0	0	-7.3300	-0.3400	7.3400	0.2500	0.0000	0.0000	0.0000	0.0000;
	50206	50207	0.00022	0.001079	0	0	0	0	0	0	1	0	0	22.2700	6.8200	-22.2700	-6.8100	0.0000	0.0000	0.0000	0.0000;
	50206	50596	0.017737	0.042837	0.005	54.64	0	0	0	0	1	0	0	-8.4800	-1.3400	8.4900	0.8300	0.0000	0.0000	0.0000	0.0000;
	50600	50206	0.017213	0.043354	0.00311	73.62	0	0	0	0	1	0	0	38.3000	9.8000	-38.0600	-9.5200	0.0000	0.0000	0.0000	0.0000;
	50209	50208	0.003075	0.077663	0	143.86	0	0	1.025	0	1	0	0	-60.5400	-9.2600	60.6500	12.0500	0.0000	0.0000	0.0000	0.0000;
	50209	50208	0.003075	0.077663	0	143.86	0	0	1.025	0	1	0	0	-60.5400	-9.2600	60.6500	12.0500	0.0000	0.0000	0.0000	0.0000;
	50209	50208	0.003075	0.077663	0	143.86	0	0	1.025	0	1	0	0	-60.5400	-9.2600	60.6500	12.0500	0.0000	0.0000	0.0000	0.0000;
	50208	50210	0.000235	0.0012	0	0	0	0	0	0	1	0	0	22.2700	6.6900	-22.2700	-6.6800	0.0000	0.0000	0.0000	0.0000;
	50647	50208	0.002366	0.010138	0.00751	260.76	0	0	0	0	1	0	0	54.0200	-32.4200	-53.9300	31.9900	0.0000	0.0000	0.0000	0.0000;
	50208	50656	0.001321	0.008435	0.02601	268.69	0	0	0	0	1	0	0	-42.0800	-48.2100	42.1300	45.7400	0.0000	0.0000	0.0000	0.0000;
	50631	50209	0.006061	0.017883	0.0006	84.75	0	0	0	0	1	0	0	-39.3700	-4.5700	39.4600	4.7600	0.0000	0.0000	0.0000	0.0000;
	50631	50209	0.006061	0.017883	0.0006	84.75	0	0	0	0	1	0	0	-39.3700	-4.5700	39.4600	4.7600	0.0000	0.0000	0.0000	0.0000;
	50634	50209	0.010424	0.025774	0.00107	81.13	0	0	0	0	1	0	0	-47.9300	-16.5900	48.1800	17.0900	0.0000	0.0000	0.0000	0.0000;
	50209	50657	0.015203	0.035	0.00135	83	0	0	0	0	1	0	0	54.5100	1.1800	-54.1000	-0.3800	0.0000	0.0000	0.0000	0.0000;
	50211	50212	0.000216	0.001156	0	0	0	0	0	0	1	0	0	-31.5400	-3.3000	31.5400	3.3100	0.0000	0.0000	0.0000	0.0000;
	50212	51106	0.014851	0.033722	0.0092	64.86	0	0	0	0	1	0	0	-16.5100	2.0100	16.5500	-2.9200	0.0000	0.0000	0.0000	0.0000;
	50213	50640	0.001561	0.008662	0.01072	254.41	0	0	0	0	1	0	0	25.3900	35.5500	-25.3600	-36.5500	0.0000	0.0000	0.0000	0.0000;
	51583	50213	0.001834	0.014487	0.00978	290.46	0	0	0	0	1	0	0	63.8000	36.6900	-63.7100	-37.0200	0.0000	0.0000	0.0000	0.0000;
	50214	50634	0.012118	0.026744	0.00268	64.62	0	0	0	0	1	0	0	-19.4400	-0.4700	19.4800	0.2700	0.0000	0.0000	0.0000	0.0000;
	50214	50637	0.010669	0.027884	0.00177	60.27	0	0	0	0	1	0	0	12.2600	-11.3500	-12.2300	11.2400	0.0000	0.0000	0.0000	0.0000;
	50214	50638	0.011606	0.03012	0.00087	60.49	0	0	0	0	1	0	0	-12.7100	5.9800	12.7300	-6.0100	0.0000	0.0000	0.0000	0.0000;
	50216	50215	0.003005	0.100888	0	127.04	0	0	1	0	1	0	0	-64.5400	11.1800	64.6600	-7.1300	0.0000	0.0000	0.0000	0.0000;
	50215	50217	0.000208	0.001082	0	0	0	0	0	0	1	0	0	54.8700	16.8300	-54.8600	-16.8000	0.0000	0.0000	0.0000	0.0000;
	50215	50711	0.00162	0.010707	0.00535	266.3	0	0	0	0	1	0	0	-57.8600	-47.2100	57.9500	47.2000	0.0000	0.0000	0.0000	0.0000;
	51104	50215	0.001633	0.011684	0.01898	281.3	0	0	0	0	1	0	0	60.0300	-15.6000	-59.9700	14.0200	0.0000	0.0000	0.0000	0.0000;
	51105	50215	0.001336	0.007229	0.00817	221.6	0	0	0	0	1	0	0	1.7000	-24.3100	-1.7000	23.4900	0.0000	0.0000	0.0000	0.0000;
	51071	50216	0.005843	0.017004	0.00138	71.72	0	0	0	0	1	0	0	-31.7100	-6.2900	31.7600	6.3100	0.0000	0.0000	0.0000	0.0000;
	50216	51087	0.015733	0.033128	0.00168	48.48	0	0	0	0	1	0	0	-3.9100	-14.7500	3.9500	14.6400	0.0000	0.0000	0.0000	0.0000;
	51108	50216	0.011369	0.032117	0.00071	72.08	0	0	0	0	1	0	0	-36.5500	3.0700	36.6900	-2.7400	0.0000	0.0000	0.0000	0.0000;
	50693	50218	0.006234	0.016248	0.00111	50.89	0	0	0	0	1	0	0	5.9300	7.5600	-5.9300	-7.6600	0.0000	0.0000	0.0000	0.0000;
	50727	50218	0.006996	0.017715	0.00332	65.92	0	0	0	0	1	0	0	20.5700	-4.6300	-20.5400	4.3500	0.0000	0.0000	0.0000	0.0000;
	50219	50659	0.00934	0.019382	0.00116	60.16	0	0	0	0	1	0	0	-11.3300	33.2600	11.4400	-33.1700	0.0000	0.0000	0.0000	0.0000;
	50219	50672	0.005998	0.014957	0.00053	58.06	0	0	0	0	1	0	0	-12.4000	20.2900	12.4300	-20.2700	0.0000	0.0000	0.0000	0.0000;
	50818	50220	0.024357	0.056764	0.00249	67.84	0	0	0	0	1	0	0	25.5500	-2.3200	-25.4000	2.4000	0.0000	0.0000	0.0000	0.0000;
	50220	50823	0.018294	0.044733	0.00786	64.16	0	0	0	0	1	0	0	18.7400	-3.9200	-18.6800	3.2400	0.0000	0.0000	0.0000	0.0000;
	50221	51080	0.008763	0.0183	0.00064	57.62	0	0	0	0	1	0	0	-5.6400	-2.3600	5.6400	2.3000	0.0000	0.0000	0.0000	0.0000;
	50221	51106	0.018819	0.028236	0.00184	64.99	0	0	0	0	1	0	0	-24.6600	-10.8700	24.7900	10.8600	0.0000	0.0000	0.0000	0.0000;
	50221	51121	0.013416	0.040518	0.00176	45.16	0	0	0	0	1	0	0	-2.3200	5.6000	2.3300	-5.7800	0.0000	0.0000	0.0000	0.0000;
	50222	50225	0.006747	0.191583	0	262.31	0	0	1	0	1	0	0	39.7000	2.3400	-39.6000	0.4400	0.0000	0.0000	0.0000	0.0000;
	50222	50226	0.000285	0.001004	0	0	0	0	0	0	1	0	0	25.0200	1.4300	-25.0200	-1.4200	0.0000	0.0000	0.0000	0.0000;
	50222	50229	0.005457	0.033608	0.02604	272.96	0	0	0	0	1	0	0	-57.7600	-3.3200	57.9200	1.5000	0.0000	0.0000	0.0000	0.0000;
	50222	50232	0.0016	0.009251	0.00525	223.64	0	0	0	0	1	0	0	-6.9600	-0.4500	6.9600	-0.1100	0.0000	0.0000	0.0000	0.0000;
	50223	50225	-0.002854	-0.081052	0	112.31	0	0	1	0	1	0	0	-39.6400	-0.7400	39.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	50223	50227	0.014491	0.033538	0.00084	74.44	0	0	0	0	1	0	0	39.6400	0.7400	-39.4300	-0.3400	0.0000	0.0000	0.0000	0.0000;
	50224	50225	0.013979	0.396964	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51121	50227	0.012963	0.036888	0.0027	61.02	0	0	0	0	1	0	0	-14.3900	4.1200	14.4200	-4.3300	0.0000	0.0000	0.0000	0.0000;
	50229	50228	0.000173	0.013197	0	1050.03	0	0	1.0125	0	1	0	0	-266.6800	-70.0400	266.8000	79.4100	0.0000	0.0000	0.0000	0.0000;
	50228	50230	0.000211	0.001117	0	0	0	0	0	0	1	0	0	25.0200	4.8700	-25.0200	-4.8700	0.0000	0.0000	0.0000	0.0000;
	51067	50228	0.000141	0.002655	0.28316	2628.76	0	0	0	0	1	0	0	291.9200	-13.4600	-291.8100	-15.3700	0.0000	0.0000	0.0000	0.0000;
	50231	50233	0.0076	0.018354	0.0007	73.72	0	0	0	0	1	0	0	-38.9800	-12.7700	39.0900	12.9700	0.0000	0.0000	0.0000	0.0000;
	50231	51066	0.016827	0.040612	0.00333	56.2	0	0	0	0	1	0	0	11.2100	2.6400	-11.1800	-2.9600	0.0000	0.0000	0.0000	0.0000;
	50233	50232	0.003029	0.117592	0	111.17	0	0	1.03125	0	1	0	0	-39.0900	-12.9700	39.1400	14.8700	0.0000	0.0000	0.0000	0.0000;
	50232	50234	0.000283	0.001049	0	0	0	0	0	0	1	0	0	27.7800	10.8600	-27.7700	-10.8600	0.0000	0.0000	0.0000	0.0000;
	50232	51065	0.003065	0.016526	0.01206	287.32	0	0	0	0	1	0	0	-73.8800	-25.6200	74.0500	25.2200	0.0000	0.0000	0.0000	0.0000;
	50235	51066	0.007431	0.022289	0.00458	69.36	0	0	0	0	1	0	0	-29.6400	-10.6700	29.7000	10.3700	0.0000	0.0000	0.0000	0.0000;
	50235	51073	0.011624	0.029929	0.00127	55.75	0	0	0	0	1	0	0	-8.6100	-1.0200	8.6200	0.9000	0.0000	0.0000	0.0000	0.0000;
	50236	50237	0.000232	0.001039	0	0	0	0	0	0	1	0	0	7.3600	2.7000	-7.3600	-2.7000	0.0000	0.0000	0.0000	0.0000;
	50368	50238	0.045091	0.119706	0.00451	50.21	0	0	0	0	1	0	0	-4.3900	-5.2100	4.4100	4.7800	0.0000	0.0000	0.0000	0.0000;
	50239	50242	0.00302	0.097134	0	151.15	0	0	1	0	1	0	0	19.8200	1.0200	-19.8100	-0.6700	0.0000	0.0000	0.0000	0.0000;
	50239	50243	0.000264	0.001159	0	0	0	0	0	0	1	0	0	7.3600	2.6100	-7.3600	-2.6100	0.0000	0.0000	0.0000	0.0000;
	50240	50242	-0.000126	-0.004045	0	101.15	0	0	1	0	1	0	0	-19.8100	-0.6800	19.8100	0.6700	0.0000	0.0000	0.0000	0.0000;
	50240	50373	0.042563	0.105778	0.0039	64.57	0	0	0	0	1	0	0	19.8100	0.6800	-19.6500	-0.7100	0.0000	0.0000	0.0000	0.0000;
	50241	50242	0.016915	0.543985	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50247	50245	0.020499	0.071181	0.00792	70.01	0	0	0	0	1	0	0	15.1200	-4.4300	-15.0700	3.7300	0.0000	0.0000	0.0000	0.0000;
	50246	50249	0.008732	0.295341	0	217.45	0	0	1	0	1	0	0	16.9600	-1.8900	-16.9300	2.6800	0.0000	0.0000	0.0000	0.0000;
	50246	50250	0.000295	0.001029	0	0	0	0	0	0	1	0	0	-16.9600	1.8900	16.9600	-1.8800	0.0000	0.0000	0.0000	0.0000;
	50247	50249	-0.003494	-0.118184	0	117.45	0	0	1	0	1	0	0	-16.9400	2.3600	16.9300	-2.6800	0.0000	0.0000	0.0000	0.0000;
	50247	50878	0.111206	0.24105	0.00989	49.08	0	0	0	0	1	0	0	2.6200	-2.3400	-2.6100	1.2900	0.0000	0.0000	0.0000	0.0000;
	50247	68203	0.102289	0.261169	0.01756	63.18	0	0	0	0	1	0	0	-8.9500	2.0100	9.0300	-3.7100	0.0000	0.0000	0.0000	0.0000;
	50248	50249	0.024405	0.825471	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50250	50351	0.007264	0.040546	0.04414	266.05	0	0	0	0	1	0	0	33.4700	9.6800	-33.3900	-13.9500	0.0000	0.0000	0.0000	0.0000;
	50250	68671	0.003482	0.019607	0.01714	280.37	0	0	0	0	1	0	0	-50.4300	-7.8000	50.5100	6.4000	0.0000	0.0000	0.0000	0.0000;
	50251	50252	0.047136	0.127391	0.00769	65.19	0	0	0	0	1	0	0	18.3200	-4.3600	-18.1600	3.9600	0.0000	0.0000	0.0000	0.0000;
	50251	51661	0.06509	0.161614	0.00851	68.24	0	0	0	0	1	0	0	-23.5900	3.7700	23.9300	-3.8300	0.0000	0.0000	0.0000	0.0000;
	50252	50268	0.019499	0.047918	0.02082	60.53	0	0	0	0	1	0	0	10.7700	-0.7000	-10.7500	-1.4600	0.0000	0.0000	0.0000	0.0000;
	50279	50252	0.03437	0.088225	0.01016	47.77	0	0	0	0	1	0	0	-2.6200	3.5500	2.6200	-4.6100	0.0000	0.0000	0.0000	0.0000;
	50253	51592	0.022374	0.059713	0.02319	70.14	0	0	0	0	1	0	0	-29.9200	8.9700	30.1300	-10.9300	0.0000	0.0000	0.0000	0.0000;
	50253	52001	0.014926	0.042013	0.00378	67.75	0	0	0	0	1	0	0	24.0400	-9.6000	-23.9500	9.4400	0.0000	0.0000	0.0000	0.0000;
	50255	50254	0.002236	0.097696	0	103.07	0	0	1.0125	0	1	0	0	-22.6000	-0.2300	22.6100	0.7000	0.0000	0.0000	0.0000	0.0000;
	50254	50256	0.000276	0.001155	0	0	0	0	0	0	1	0	0	-22.6100	-0.7000	22.6100	0.7100	0.0000	0.0000	0.0000	0.0000;
	52001	50255	0.055841	0.168523	0.00379	57.15	0	0	0	0	1	0	0	-11.3900	1.3500	11.4600	-1.5600	0.0000	0.0000	0.0000	0.0000;
	50278	50256	0.005588	0.038611	0.02372	273.99	0	0	0	0	1	0	0	62.7100	-2.2000	-62.5000	1.0800	0.0000	0.0000	0.0000	0.0000;
	50256	51164	0.001996	0.010299	0.07249	253.73	0	0	0	0	1	0	0	39.8900	-1.7900	-39.8600	-5.7900	0.0000	0.0000	0.0000	0.0000;
	50257	50260	0.011937	0.337767	0	217.2	0	0	1	0	1	0	0	5.5200	4.1000	-5.5100	-3.9500	0.0000	0.0000	0.0000	0.0000;
	50257	50261	0.000262	0.0011	0	0	0	0	0	0	1	0	0	-5.5200	-4.1000	5.5200	4.1000	0.0000	0.0000	0.0000	0.0000;
	50258	50260	-0.005285	-0.149535	0	79.16	0	0	1	0	1	0	0	4.5600	-0.7900	-4.5600	0.7600	0.0000	0.0000	0.0000	0.0000;
	50280	50258	0.013224	0.037727	0.01753	61.32	0	0	0	0	1	0	0	15.9800	-11.2200	-15.9300	9.4900	0.0000	0.0000	0.0000	0.0000;
	52116	50258	0.045376	0.119242	0.00292	57.87	0	0	0	0	1	0	0	-11.2900	8.6200	11.3700	-8.7000	0.0000	0.0000	0.0000	0.0000;
	50259	50260	0.038543	1.090564	0	138.04	0	0	1	0	1	0	0	-10.0300	-2.0400	10.0700	3.1900	0.0000	0.0000	0.0000	0.0000;
	50261	50272	0.005999	0.032823	0.10981	331.06	0	0	0	0	1	0	0	154.5600	-15.7900	-153.2400	11.1400	0.0000	0.0000	0.0000	0.0000;
	50261	51403	0.004286	0.026186	0.03267	263.65	0	0	0	0	1	0	0	-67.7400	4.2300	67.9200	-6.6700	0.0000	0.0000	0.0000	0.0000;
	51741	50261	0.005526	0.031529	0.01068	300.81	0	0	0	0	1	0	0	92.7800	-6.1400	-92.3400	7.4600	0.0000	0.0000	0.0000	0.0000;
	50262	50263	0.000285	0.00117	0	0	0	0	0	0	1	0	0	3.8800	0.7500	-3.8800	-0.7500	0.0000	0.0000	0.0000	0.0000;
	50996	50262	0.012572	0.036823	0.00857	60.14	0	0	0	0	1	0	0	-13.1500	7.1400	13.1800	-7.9800	0.0000	0.0000	0.0000	0.0000;
	50262	52152	0.027888	0.07694	0.00419	62.9	0	0	0	0	1	0	0	-17.0600	7.2400	17.1500	-7.4400	0.0000	0.0000	0.0000	0.0000;
	50280	50264	0.0316	0.093519	0.01309	68.39	0	0	0	0	1	0	0	-28.9600	5.7300	29.2200	-6.3400	0.0000	0.0000	0.0000	0.0000;
	50292	50264	0.048059	0.113876	0.00379	63.39	0	0	0	0	1	0	0	22.4000	-5.1800	-22.1700	5.3300	0.0000	0.0000	0.0000	0.0000;
	50264	50301	0.032118	0.097245	0.00713	60.92	0	0	0	0	1	0	0	-10.9200	-1.4000	10.9500	0.7400	0.0000	0.0000	0.0000	0.0000;
	50266	50265	0.020993	0.044825	0.00117	53.44	0	0	0	0	1	0	0	6.2900	4.8900	-6.2800	-4.9800	0.0000	0.0000	0.0000	0.0000;
	50265	50275	0.032945	0.072925	0.00288	56.84	0	0	0	0	1	0	0	-9.0100	14.0900	9.1000	-14.2000	0.0000	0.0000	0.0000	0.0000;
	50265	51885	0.015309	0.040486	0.00112	63.29	0	0	0	0	1	0	0	-17.8100	-16.2000	17.8900	16.2900	0.0000	0.0000	0.0000	0.0000;
	50266	51725	0.015358	0.033429	0.00246	70.01	0	0	0	0	1	0	0	-30.8400	-9.3100	30.9900	9.3600	0.0000	0.0000	0.0000	0.0000;
	50267	50270	0.006655	0.250594	0	229.57	0	0	1	0	1	0	0	24.1000	5.0900	-24.0600	-3.6800	0.0000	0.0000	0.0000	0.0000;
	50267	50271	0.000211	0.001035	0	0	0	0	0	0	1	0	0	26.6000	9.0600	-26.5900	-9.0500	0.0000	0.0000	0.0000	0.0000;
	50267	50272	0.000218	0.001168	0	0	0	0	0	0	1	0	0	-50.6900	-14.1500	50.7000	14.1800	0.0000	0.0000	0.0000	0.0000;
	50268	50270	-0.002612	-0.098355	0	104.57	0	0	1	0	1	0	0	-24.0700	-4.2300	24.0600	3.6800	0.0000	0.0000	0.0000	0.0000;
	50273	50268	0.003379	0.00583	0.00109	73.94	0	0	0	0	1	0	0	-34.7800	-5.7400	34.8200	5.6900	0.0000	0.0000	0.0000	0.0000;
	50269	50270	0.022577	0.850114	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50272	50278	0.004515	0.02684	0.04806	283.31	0	0	0	0	1	0	0	72.9300	-5.6300	-72.7100	1.7900	0.0000	0.0000	0.0000	0.0000;
	51884	50272	0.002376	0.015675	0.01776	259.98	0	0	0	0	1	0	0	-73.5000	27.2100	73.6400	-28.2300	0.0000	0.0000	0.0000	0.0000;
	50272	52156	0.002884	0.016495	0.04623	249.11	0	0	0	0	1	0	0	-44.0300	8.5500	44.0800	-13.2200	0.0000	0.0000	0.0000	0.0000;
	50275	50273	0.007529	0.01448	0.00061	71.87	0	0	0	0	1	0	0	-33.6600	-5.8100	33.7400	5.9100	0.0000	0.0000	0.0000	0.0000;
	50273	52155	0.04356	0.10699	0.00593	65.61	0	0	0	0	1	0	0	-23.5100	-4.9700	23.7500	4.9200	0.0000	0.0000	0.0000	0.0000;
	50274	50275	0.000201	0.001082	0	0	0	0	0	0	1	0	0	-24.5500	-20.0000	24.5600	20.0100	0.0000	0.0000	0.0000	0.0000;
	50277	50276	0.003616	0.12784	0	87.6	0	0	1	0	1	0	0	-10.0000	-0.3000	10.0000	0.4200	0.0000	0.0000	0.0000	0.0000;
	50276	50278	0.000255	0.001113	0	0	0	0	0	0	1	0	0	-10.0000	-0.4200	10.0000	0.4200	0.0000	0.0000	0.0000	0.0000;
	50279	50277	0.022026	0.064859	0.00512	49.92	0	0	0	0	1	0	0	-4.5500	0.9400	4.5500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	50281	50282	0.000271	0.001054	0	0	0	0	0	0	1	0	0	-11.1000	-3.0100	11.1000	3.0100	0.0000	0.0000	0.0000	0.0000;
	50282	51399	0.025682	0.062449	0.00185	67.45	0	0	0	0	1	0	0	-25.8800	4.2600	26.0500	-4.0700	0.0000	0.0000	0.0000	0.0000;
	51596	50282	0.026963	0.064105	0.0033	59.8	0	0	0	0	1	0	0	-14.7100	7.0700	14.7800	-7.2700	0.0000	0.0000	0.0000	0.0000;
	50283	50286	0.001695	0.018364	0	153.53	0	0	1	0	1	0	0	12.0500	4.8900	-12.0500	-4.8600	0.0000	0.0000	0.0000	0.0000;
	50283	50287	0.000275	0.001095	0	0	0	0	0	0	1	0	0	-12.0500	-4.8900	12.0500	4.8900	0.0000	0.0000	0.0000	0.0000;
	50283	50288	0.000246	0.001161	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50284	50286	0.016996	0.184083	0	76.77	0	0	1	0	1	0	0	-12.0200	-4.5700	12.0500	4.8600	0.0000	0.0000	0.0000	0.0000;
	50285	50286	0.016996	0.184083	0	76.77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50287	50289	0.011741	0.031692	0.00229	75.83	0	0	0	0	1	0	0	44.4200	-5.4700	-44.2000	5.8100	0.0000	0.0000	0.0000	0.0000;
	51596	50287	0.011553	0.031776	0.00354	75.19	0	0	0	0	1	0	0	41.7100	-10.0700	-41.5100	10.2300	0.0000	0.0000	0.0000	0.0000;
	50287	52046	0.013537	0.037172	0.00099	61.27	0	0	0	0	1	0	0	-14.9600	-9.6500	15.0000	9.6500	0.0000	0.0000	0.0000	0.0000;
	50289	50994	0.065921	0.145643	0.01351	57.27	0	0	0	0	1	0	0	12.6100	-3.1300	-12.5100	1.9100	0.0000	0.0000	0.0000	0.0000;
	51000	50289	0.048006	0.110145	0.00377	63.67	0	0	0	0	1	0	0	-17.8900	4.5800	18.0500	-4.6300	0.0000	0.0000	0.0000	0.0000;
	50290	50291	0.000217	0.001086	0	0	0	0	0	0	1	0	0	4.6100	1.2800	-4.6100	-1.2800	0.0000	0.0000	0.0000	0.0000;
	50290	50305	0.057791	0.141859	0.00396	59.64	0	0	0	0	1	0	0	-11.7800	5.0200	11.8700	-5.2200	0.0000	0.0000	0.0000	0.0000;
	50290	50987	0.05046	0.105847	0.00696	59.69	0	0	0	0	1	0	0	13.9700	-4.7000	-13.8700	4.1700	0.0000	0.0000	0.0000	0.0000;
	50290	51780	0.056137	0.136532	0.00507	50.88	0	0	0	0	1	0	0	-6.8100	-1.6000	6.8300	1.1200	0.0000	0.0000	0.0000	0.0000;
	50292	50293	0.000245	0.001058	0	0	0	0	0	0	1	0	0	5.4700	1.7400	-5.4700	-1.7400	0.0000	0.0000	0.0000	0.0000;
	50292	50385	0.103952	0.24	0.00911	50.6	0	0	0	0	1	0	0	-5.9100	1.2200	5.9500	-2.1100	0.0000	0.0000	0.0000	0.0000;
	50292	50386	0.079031	0.221952	0.01251	53.25	0	0	0	0	1	0	0	-7.7800	0.2900	7.8300	-1.5100	0.0000	0.0000	0.0000	0.0000;
	50292	51585	0.094347	0.177754	0.0119	59.62	0	0	0	0	1	0	0	-14.1800	1.9400	14.3600	-2.8800	0.0000	0.0000	0.0000	0.0000;
	50294	50295	0.000296	0.001099	0	0	0	0	0	0	1	0	0	7.0900	1.9300	-7.0900	-1.9300	0.0000	0.0000	0.0000	0.0000;
	51403	50294	0.007682	0.033778	0.03626	274.08	0	0	0	0	1	0	0	-78.3700	7.1700	78.8000	-9.2100	0.0000	0.0000	0.0000	0.0000;
	50294	51588	0.006096	0.039348	0.04078	280.96	0	0	0	0	1	0	0	-85.8900	7.2800	86.3100	-9.0800	0.0000	0.0000	0.0000	0.0000;
	50296	50299	0.001028	0.017778	0	133.6	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50296	50300	0.000238	0.00107	0	0	0	0	0	0	1	0	0	6.1900	2.0500	-6.1900	-2.0500	0.0000	0.0000	0.0000	0.0000;
	50296	50301	0.000261	0.001041	0	0	0	0	0	0	1	0	0	-6.1900	-2.0500	6.1900	2.0500	0.0000	0.0000	0.0000	0.0000;
	50297	50299	0.010284	0.177879	0	66.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50298	50299	0.010284	0.177879	0	66.8	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50301	50945	0.054041	0.158799	0.00948	62.75	0	0	0	0	1	0	0	-16.4500	-0.3000	16.5900	-0.3300	0.0000	0.0000	0.0000	0.0000;
	50301	51371	0.051279	0.138367	0.00403	48.86	0	0	0	0	1	0	0	-0.6900	-2.4900	0.6900	2.0700	0.0000	0.0000	0.0000	0.0000;
	50303	50302	0.004708	0.147379	0	96.95	0	0	1.0125	0	1	0	0	-18.6700	-4.9100	18.6900	5.4300	0.0000	0.0000	0.0000	0.0000;
	50302	50304	0.000257	0.001006	0	0	0	0	0	0	1	0	0	-18.6900	-5.4300	18.6900	5.4300	0.0000	0.0000	0.0000	0.0000;
	50303	51399	0.049676	0.138711	0.00447	43.58	0	0	0	0	1	0	0	4.2300	-2.2700	-4.2200	1.8100	0.0000	0.0000	0.0000	0.0000;
	50304	51760	0.008657	0.045225	0.03046	278.25	0	0	0	0	1	0	0	-82.1500	5.7000	82.6900	-6.1700	0.0000	0.0000	0.0000	0.0000;
	50304	52156	0.021629	0.118389	0.07059	265.14	0	0	0	0	1	0	0	63.4600	-11.1400	-62.6500	7.9900	0.0000	0.0000	0.0000	0.0000;
	50306	50305	0.07041	0.153735	0.00289	70.84	0	0	0	0	1	0	0	15.5100	-4.3200	-15.3400	4.3800	0.0000	0.0000	0.0000	0.0000;
	50306	51750	0.03765	0.065589	0.00198	76.79	0	0	0	0	1	0	0	-21.8900	1.7200	22.0600	-1.6400	0.0000	0.0000	0.0000	0.0000;
	50322	50307	0.015208	0.036052	0.0012	61.83	0	0	0	0	1	0	0	13.1500	-2.4300	-13.1200	2.3600	0.0000	0.0000	0.0000	0.0000;
	50307	50327	0.021276	0.05737	0.00186	30.44	0	0	0	0	1	0	0	-1.7600	-4.6100	1.7700	4.4200	0.0000	0.0000	0.0000	0.0000;
	50309	50308	0.001891	0.062188	0	109.56	0	0	1	0	1	0	0	-31.9500	6.0100	31.9700	-5.4000	0.0000	0.0000	0.0000	0.0000;
	50308	50310	0.00023	0.001171	0	0	0	0	0	0	1	0	0	12.0900	5.3300	-12.0900	-5.3300	0.0000	0.0000	0.0000	0.0000;
	50323	50308	0.003557	0.018977	0.0353	211.99	0	0	0	0	1	0	0	4.0700	21.7500	-4.0500	-25.4400	0.0000	0.0000	0.0000	0.0000;
	50900	50308	0.004496	0.026325	0.01809	268.89	0	0	0	0	1	0	0	40.1000	-26.8500	-40.0100	25.5000	0.0000	0.0000	0.0000	0.0000;
	50309	50901	0.032516	0.074206	0.00181	72.04	0	0	0	0	1	0	0	31.9500	-6.0100	-31.6300	6.5500	0.0000	0.0000	0.0000	0.0000;
	50311	50323	0.003327	0.022108	0.03604	255.91	0	0	0	0	1	0	0	46.4900	21.6000	-46.4100	-24.9500	0.0000	0.0000	0.0000	0.0000;
	51598	50311	0.004361	0.028344	0.04182	270.24	0	0	0	0	1	0	0	59.3300	20.4700	-59.1700	-24.0300	0.0000	0.0000	0.0000	0.0000;
	50313	50312	0.002807	0.091887	0	125.93	0	0	1.05625	0	1	0	0	-68.0400	-41.6400	68.2200	47.5800	0.0000	0.0000	0.0000	0.0000;
	50312	50314	0.000216	0.001172	0	0	0	0	0	0	1	0	0	23.8500	9.1500	-23.8500	-9.1400	0.0000	0.0000	0.0000	0.0000;
	50650	50312	0.002903	0.013949	0.02266	268.17	0	0	0	0	1	0	0	65.6100	12.0100	-65.4900	-13.8600	0.0000	0.0000	0.0000	0.0000;
	50312	52068	0.001787	0.00988	0.01716	255.89	0	0	0	0	1	0	0	-26.5800	-42.8700	26.6300	41.2500	0.0000	0.0000	0.0000	0.0000;
	50334	50313	0.008966	0.020586	0.00421	72.93	0	0	0	0	1	0	0	-33.1100	-11.2000	33.2100	10.9700	0.0000	0.0000	0.0000	0.0000;
	50795	50313	0.021099	0.050422	0.00145	66.56	0	0	0	0	1	0	0	-23.6700	-19.8500	23.8600	20.1500	0.0000	0.0000	0.0000	0.0000;
	50313	52069	0.025561	0.046648	0.00333	53.28	0	0	0	0	1	0	0	10.9700	10.5300	-10.9100	-10.7900	0.0000	0.0000	0.0000	0.0000;
	50315	50886	0.213561	0.463261	0.0102	65.53	0	0	0	0	1	0	0	-17.3800	8.5100	18.1500	-7.9200	0.0000	0.0000	0.0000	0.0000;
	50315	51200	0.013455	0.036699	0.00405	55.87	0	0	0	0	1	0	0	4.6400	-13.9600	-4.6200	13.6000	0.0000	0.0000	0.0000	0.0000;
	50316	50317	0.000216	0.00102	0	0	0	0	0	0	1	0	0	-12.7300	-7.0500	12.7300	7.0500	0.0000	0.0000	0.0000	0.0000;
	50317	50606	0.033782	0.065113	0.0019	63.52	0	0	0	0	1	0	0	-17.5500	-10.7300	17.6800	10.7800	0.0000	0.0000	0.0000	0.0000;
	50761	50317	0.018478	0.044809	0.0015	51.77	0	0	0	0	1	0	0	-4.8100	-3.8200	4.8100	3.6800	0.0000	0.0000	0.0000	0.0000;
	50326	50318	0.006298	0.018489	0.00077	57.77	0	0	0	0	1	0	0	-10.0600	12.9900	10.0800	-13.0200	0.0000	0.0000	0.0000	0.0000;
	50318	50333	0.012093	0.02799	0.00302	66.73	0	0	0	0	1	0	0	-22.8100	9.7400	22.8800	-9.8900	0.0000	0.0000	0.0000	0.0000;
	50319	50320	0.000219	0.001126	0	0	0	0	0	0	1	0	0	-16.8900	-6.5100	16.8900	6.5200	0.0000	0.0000	0.0000	0.0000;
	50320	50322	0.014237	0.033344	0.0007	54.58	0	0	0	0	1	0	0	4.2500	-11.1900	-4.2300	11.1600	0.0000	0.0000	0.0000	0.0000;
	50901	50320	0.010397	0.027663	0.03022	67.56	0	0	0	0	1	0	0	21.1900	-7.7500	-21.1400	4.6700	0.0000	0.0000	0.0000	0.0000;
	50322	50321	0.004447	0.129679	0	115.88	0	0	1	0	1	0	0	-42.2600	-1.0100	42.3400	3.1800	0.0000	0.0000	0.0000	0.0000;
	50321	50323	0.00021	0.001151	0	0	0	0	0	0	1	0	0	-42.3400	-3.1800	42.3400	3.2000	0.0000	0.0000	0.0000	0.0000;
	50322	50325	0.028104	0.069877	0.00353	63.4	0	0	0	0	1	0	0	16.4600	-12.1700	-16.3500	12.0600	0.0000	0.0000	0.0000	0.0000;
	50324	50325	0.000282	0.001164	0	0	0	0	0	0	1	0	0	-16.8900	-4.1500	16.8900	4.1600	0.0000	0.0000	0.0000	0.0000;
	50325	51197	0.010125	0.02314	0.00068	56.79	0	0	0	0	1	0	0	9.1400	-0.1400	-9.1300	0.0900	0.0000	0.0000	0.0000	0.0000;
	52069	50325	0.008301	0.019279	0.00146	55.94	0	0	0	0	1	0	0	9.7000	15.9800	-9.6700	-16.0800	0.0000	0.0000	0.0000	0.0000;
	50326	50795	0.016723	0.039731	0.00141	57.62	0	0	0	0	1	0	0	-10.8200	-16.0700	10.8800	16.0600	0.0000	0.0000	0.0000	0.0000;
	50327	50337	0.060515	0.115406	0.00493	52.61	0	0	0	0	1	0	0	-7.3600	-5.3700	7.4000	4.9200	0.0000	0.0000	0.0000	0.0000;
	50328	50337	0.010181	0.02968	0.00353	58.47	0	0	0	0	1	0	0	13.0100	5.5700	-12.9900	-5.9000	0.0000	0.0000	0.0000	0.0000;
	50328	50343	0.011907	0.029334	0.00274	64.92	0	0	0	0	1	0	0	18.8500	-10.0900	-18.8000	9.9100	0.0000	0.0000	0.0000	0.0000;
	51599	50328	0.013587	0.031981	0.00119	77.35	0	0	0	0	1	0	0	43.6300	-2.4900	-43.4000	2.9100	0.0000	0.0000	0.0000	0.0000;
	50329	50330	0.000265	0.00106	0	0	0	0	0	0	1	0	0	11.5200	2.3100	-11.5200	-2.3100	0.0000	0.0000	0.0000	0.0000;
	50329	50793	0.026015	0.064237	0.00809	66.68	0	0	0	0	1	0	0	23.0800	-6.8000	-22.9400	6.2800	0.0000	0.0000	0.0000	0.0000;
	50329	51346	0.033314	0.087568	0.00205	72.65	0	0	0	0	1	0	0	-34.6000	5.1500	34.9800	-4.3700	0.0000	0.0000	0.0000	0.0000;
	50331	50348	0.041406	0.092298	0.00793	71.86	0	0	0	0	1	0	0	-34.5500	0.7900	35.0200	-0.6100	0.0000	0.0000	0.0000	0.0000;
	50331	50767	0.030154	0.069245	0.00798	65.91	0	0	0	0	1	0	0	22.0400	-1.9000	-21.9100	1.3700	0.0000	0.0000	0.0000	0.0000;
	50332	50609	0.011756	0.02962	0.0077	51.8	0	0	0	0	1	0	0	-3.1100	2.7800	3.1100	-3.5900	0.0000	0.0000	0.0000	0.0000;
	50760	50332	0.014721	0.032062	0.0015	58.97	0	0	0	0	1	0	0	-9.4900	-7.0400	9.5000	6.9200	0.0000	0.0000	0.0000	0.0000;
	50332	52069	0.015132	0.03312	0.00642	63.66	0	0	0	0	1	0	0	-18.0100	-12.5900	18.0700	12.0500	0.0000	0.0000	0.0000	0.0000;
	50333	50345	0.01424	0.032082	0.03718	74.74	0	0	0	0	1	0	0	-38.7000	4.6400	38.9100	-8.0800	0.0000	0.0000	0.0000	0.0000;
	50334	50335	0.000263	0.001096	0	0	0	0	0	0	1	0	0	11.6100	3.8500	-11.6100	-3.8500	0.0000	0.0000	0.0000	0.0000;
	50336	50334	0.016609	0.048393	0.00111	58.93	0	0	0	0	1	0	0	13.5400	-0.9000	-13.5200	0.8700	0.0000	0.0000	0.0000	0.0000;
	50334	50783	0.022721	0.055557	0.01023	72.95	0	0	0	0	1	0	0	35.0200	6.4800	-34.7500	-6.9300	0.0000	0.0000	0.0000	0.0000;
	50343	50336	0.017497	0.040533	0.00322	64.08	0	0	0	0	1	0	0	20.6800	0.5300	-20.6100	-0.7300	0.0000	0.0000	0.0000	0.0000;
	50337	50338	0.000217	0.001163	0	0	0	0	0	0	1	0	0	5.5900	0.9800	-5.5900	-0.9800	0.0000	0.0000	0.0000	0.0000;
	50339	50340	0.019592	0.047052	0.00192	63.83	0	0	0	0	1	0	0	-16.2300	18.6800	16.3400	-18.6300	0.0000	0.0000	0.0000	0.0000;
	50339	51599	0.007434	0.021129	0.0024	44.37	0	0	0	0	1	0	0	-0.3600	-22.5000	0.4000	22.3300	0.0000	0.0000	0.0000	0.0000;
	50340	50341	0.000269	0.001088	0	0	0	0	0	0	1	0	0	17.2400	2.2500	-17.2400	-2.2400	0.0000	0.0000	0.0000	0.0000;
	50350	50340	0.033471	0.074992	0.00933	73.04	0	0	0	0	1	0	0	34.0100	-16.4200	-33.5800	16.3800	0.0000	0.0000	0.0000	0.0000;
	50343	50342	0.005267	0.184614	0	110.6	0	0	1.03125	0	1	0	0	-38.0600	-12.9700	38.1400	15.8600	0.0000	0.0000	0.0000	0.0000;
	50342	50344	0.000256	0.001035	0	0	0	0	0	0	1	0	0	25.6600	3.3700	-25.6600	-3.3600	0.0000	0.0000	0.0000	0.0000;
	50650	50342	0.003244	0.019748	0.01247	252.58	0	0	0	0	1	0	0	-37.1000	-27.6100	37.1600	26.6500	0.0000	0.0000	0.0000	0.0000;
	51598	50342	0.002083	0.014	0.01189	303.17	0	0	0	0	1	0	0	101.2000	46.1400	-100.9700	-45.8700	0.0000	0.0000	0.0000	0.0000;
	50343	50628	0.01883	0.030454	0.01259	74.13	0	0	0	0	1	0	0	36.1800	2.5300	-35.9500	-3.5400	0.0000	0.0000	0.0000	0.0000;
	50345	50346	0.000219	0.001014	0	0	0	0	0	0	1	0	0	9.9100	4.9200	-9.9100	-4.9200	0.0000	0.0000	0.0000	0.0000;
	50767	50345	0.013609	0.032733	0.00345	62.51	0	0	0	0	1	0	0	15.9900	-6.1800	-15.9500	5.9100	0.0000	0.0000	0.0000	0.0000;
	50345	52085	0.016796	0.053064	0.00139	71.61	0	0	0	0	1	0	0	-32.8600	-2.7400	33.0400	3.1400	0.0000	0.0000	0.0000	0.0000;
	50348	50347	0.002861	0.113034	0	104.18	0	0	1.01875	0	1	0	0	-22.0300	-8.6400	22.0500	9.2400	0.0000	0.0000	0.0000	0.0000;
	50347	50349	0.000288	0.001181	0	0	0	0	0	0	1	0	0	-22.0500	-9.2400	22.0500	9.2500	0.0000	0.0000	0.0000	0.0000;
	50960	50348	0.022719	0.061227	0.00983	68.29	0	0	0	0	1	0	0	27.9500	-6.0700	-27.7900	5.4400	0.0000	0.0000	0.0000	0.0000;
	50349	50650	0.003859	0.026246	0.07894	282.3	0	0	0	0	1	0	0	78.8400	-18.2200	-78.6100	11.2800	0.0000	0.0000	0.0000	0.0000;
	51817	50349	0.0035	0.017884	0.07108	336.63	0	0	0	0	1	0	0	183.7500	-22.6000	-182.6400	20.5800	0.0000	0.0000	0.0000	0.0000;
	50349	52094	0.004731	0.027601	0.03111	291.85	0	0	0	0	1	0	0	81.7500	-11.6100	-81.4500	10.0000	0.0000	0.0000	0.0000	0.0000;
	50350	50883	0.066109	0.179498	0.00515	58.69	0	0	0	0	1	0	0	-10.6000	5.0700	10.6900	-5.4000	0.0000	0.0000	0.0000	0.0000;
	50350	51811	0.03621	0.070153	0.01368	72.96	0	0	0	0	1	0	0	-34.5400	10.5800	34.9800	-11.2200	0.0000	0.0000	0.0000	0.0000;
	50352	50351	0.004744	0.127978	0	127.54	0	0	1	0	1	0	0	-26.2800	3.3500	26.3100	-2.5100	0.0000	0.0000	0.0000	0.0000;
	50351	50353	0.000244	0.001089	0	0	0	0	0	0	1	0	0	7.0700	0.4500	-7.0700	-0.4500	0.0000	0.0000	0.0000	0.0000;
	50363	50352	0.140914	0.449706	0.00861	51.14	0	0	0	0	1	0	0	-3.7100	-1.9500	3.7300	1.1100	0.0000	0.0000	0.0000	0.0000;
	50352	51063	0.033597	0.105256	0.01847	77.74	0	0	0	0	1	0	0	22.5600	-4.4600	-22.3900	2.9900	0.0000	0.0000	0.0000	0.0000;
	50361	50354	0.004745	0.026883	0.02898	261.89	0	0	0	0	1	0	0	-51.2300	8.9800	51.3500	-11.4900	0.0000	0.0000	0.0000	0.0000;
	51705	50354	0.010101	0.057863	0.03315	269.68	0	0	0	0	1	0	0	57.6300	-11.7600	-57.3200	9.9300	0.0000	0.0000	0.0000	0.0000;
	50355	50356	0.000216	0.00112	0	0	0	0	0	0	1	0	0	7.3700	0.2000	-7.3700	-0.2000	0.0000	0.0000	0.0000	0.0000;
	50355	50863	0.108464	0.201555	0.00607	50.33	0	0	0	0	1	0	0	-0.7800	0.2600	0.7800	-0.9100	0.0000	0.0000	0.0000	0.0000;
	52064	50355	0.072791	0.199469	0.00335	51.92	0	0	0	0	1	0	0	6.6200	0.1800	-6.5900	-0.4600	0.0000	0.0000	0.0000	0.0000;
	50357	50360	0.000984	0.033893	0	264.25	0	0	1	0	1	0	0	23.0800	3.3400	-23.0800	-3.1700	0.0000	0.0000	0.0000	0.0000;
	50357	50361	0.000284	0.001014	0	0	0	0	0	0	1	0	0	-23.0800	-3.3400	23.0900	3.3400	0.0000	0.0000	0.0000	0.0000;
	50358	50360	0.003142	0.108253	0	103.68	0	0	1	0	1	0	0	-14.9300	-0.5100	14.9300	0.7300	0.0000	0.0000	0.0000	0.0000;
	50358	50366	0.05028	0.107626	0.00516	61.43	0	0	0	0	1	0	0	14.9300	0.5100	-14.8200	-0.8500	0.0000	0.0000	0.0000	0.0000;
	50359	50360	0.022743	0.783668	0	160.57	0	0	1	0	1	0	0	-8.1300	-1.9200	8.1500	2.4400	0.0000	0.0000	0.0000	0.0000;
	50361	50365	0.006704	0.04477	0.07153	270.68	0	0	0	0	1	0	0	-70.9900	6.0400	71.3000	-11.8000	0.0000	0.0000	0.0000	0.0000;
	51531	50361	0.004235	0.025389	0.02907	288.74	0	0	0	0	1	0	0	-98.7400	17.5100	99.1300	-18.3600	0.0000	0.0000	0.0000	0.0000;
	50362	50363	0.039252	0.07464	0.00192	57.35	0	0	0	0	1	0	0	3.1500	2.3500	-3.1500	-2.5500	0.0000	0.0000	0.0000	0.0000;
	50875	50362	0.061966	0.138591	0.01371	68.77	0	0	0	0	1	0	0	11.8900	4.7300	-11.8000	-5.9800	0.0000	0.0000	0.0000	0.0000;
	50363	50364	0.00021	0.001099	0	0	0	0	0	0	1	0	0	6.8500	4.5000	-6.8500	-4.5000	0.0000	0.0000	0.0000	0.0000;
	50365	50880	0.008082	0.043932	0.07739	277.29	0	0	0	0	1	0	0	-80.3500	10.0100	80.8400	-15.8600	0.0000	0.0000	0.0000	0.0000;
	50366	50367	0.000219	0.00117	0	0	0	0	0	0	1	0	0	5.1000	1.4100	-5.1000	-1.4100	0.0000	0.0000	0.0000	0.0000;
	50865	50366	0.045774	0.129395	0.00559	56.27	0	0	0	0	1	0	0	-9.6900	0.0800	9.7300	-0.5600	0.0000	0.0000	0.0000	0.0000;
	50369	50368	0.015467	0.03924	0.00274	42.8	0	0	0	0	1	0	0	1.3900	-4.4100	-1.3900	4.1300	0.0000	0.0000	0.0000	0.0000;
	50373	50369	0.02105	0.050218	0.0062	54.53	0	0	0	0	1	0	0	7.1800	-2.1200	-7.1700	1.4900	0.0000	0.0000	0.0000	0.0000;
	50371	50370	0.003675	0.097504	0	109.37	0	0	1.01875	0	1	0	0	-36.9400	-5.4900	36.9900	6.7600	0.0000	0.0000	0.0000	0.0000;
	50370	50372	0.000203	0.001077	0	0	0	0	0	0	1	0	0	-36.9900	-6.7600	36.9900	6.7800	0.0000	0.0000	0.0000	0.0000;
	50376	50371	0.032952	0.082252	0.00223	45.91	0	0	0	0	1	0	0	1.6200	-7.2900	-1.6000	7.0900	0.0000	0.0000	0.0000	0.0000;
	50371	50377	0.040175	0.098108	0.00664	62.51	0	0	0	0	1	0	0	19.6500	-3.3000	-19.5000	2.9200	0.0000	0.0000	0.0000	0.0000;
	50374	50375	0.000247	0.001155	0	0	0	0	0	0	1	0	0	10.8100	0.5900	-10.8100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	50374	51096	0.00531	0.023701	0.13059	204.62	0	0	0	0	1	0	0	0.0400	21.8500	0.0000	-35.6300	0.0000	0.0000	0.0000	0.0000;
	50378	50379	0.051747	0.140731	0.00601	51.06	0	0	0	0	1	0	0	-2.3900	1.1700	2.3900	-1.8100	0.0000	0.0000	0.0000	0.0000;
	50828	50378	0.057362	0.133735	0.00837	51.06	0	0	0	0	1	0	0	2.3000	1.0500	-2.3000	-1.9500	0.0000	0.0000	0.0000	0.0000;
	50379	51633	0.022071	0.059659	0.01735	60.44	0	0	0	0	1	0	0	-6.3100	0.3000	6.3200	-2.1600	0.0000	0.0000	0.0000	0.0000;
	50380	50383	0.009955	0.34141	0	123.22	0	0	1	0	1	0	0	18.2100	-0.8200	-18.1800	1.8500	0.0000	0.0000	0.0000	0.0000;
	50380	50384	0.000236	0.001169	0	0	0	0	0	0	1	0	0	6.3700	2.2100	-6.3700	-2.2000	0.0000	0.0000	0.0000	0.0000;
	50380	52024	0.024677	0.167976	0.08181	240.9	0	0	0	0	1	0	0	-24.5900	-1.3900	24.7200	-6.6800	0.0000	0.0000	0.0000	0.0000;
	50381	50383	-0.005601	-0.192088	0	98.22	0	0	1	0	1	0	0	-18.2000	1.2700	18.1800	-1.8500	0.0000	0.0000	0.0000	0.0000;
	51134	50381	0.044965	0.1201	0.00542	72.02	0	0	0	0	1	0	0	-18.0600	1.0400	18.2000	-1.2700	0.0000	0.0000	0.0000	0.0000;
	50382	50383	0.025806	0.884975	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50386	50385	0.030107	0.07811	0.00512	53.14	0	0	0	0	1	0	0	3.1500	1.1000	-3.1400	-1.6500	0.0000	0.0000	0.0000	0.0000;
	50385	51478	0.043748	0.116471	0.00273	61.78	0	0	0	0	1	0	0	-8.3600	-1.2400	8.3900	1.0200	0.0000	0.0000	0.0000	0.0000;
	50386	50389	0.050378	0.128357	0.01209	66.98	0	0	0	0	1	0	0	-13.5600	-0.2200	13.6500	-0.8800	0.0000	0.0000	0.0000	0.0000;
	50387	50926	0.028849	0.056512	0.03118	70.32	0	0	0	0	1	0	0	-15.7700	8.3700	15.8700	-11.5400	0.0000	0.0000	0.0000	0.0000;
	51134	50387	0.072392	0.168762	0.00852	66.77	0	0	0	0	1	0	0	-12.6500	8.0900	12.8100	-8.6500	0.0000	0.0000	0.0000	0.0000;
	50388	50982	0.009529	0.052833	0.023	212.19	0	0	0	0	1	0	0	0.0600	1.4400	-0.0600	-3.9600	0.0000	0.0000	0.0000	0.0000;
	50388	51617	0.009101	0.063975	0.03179	250.36	0	0	0	0	1	0	0	22.8300	-4.2000	-22.7900	1.0200	0.0000	0.0000	0.0000	0.0000;
	52136	50388	0.005237	0.032169	0.02436	246.34	0	0	0	0	1	0	0	29.7200	-4.0300	-29.6800	1.6100	0.0000	0.0000	0.0000	0.0000;
	50390	50389	0.021973	0.055372	0.00364	56.32	0	0	0	0	1	0	0	5.0300	0.3100	-5.0200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	52015	50389	0.02413	0.047509	0.0027	68.22	0	0	0	0	1	0	0	14.2300	-0.4800	-14.1800	0.2700	0.0000	0.0000	0.0000	0.0000;
	52015	50390	0.013876	0.038118	0.0033	65.66	0	0	0	0	1	0	0	11.2400	0.6600	-11.2200	-0.9800	0.0000	0.0000	0.0000	0.0000;
	50391	50394	0.008186	0.263436	0	234.62	0	0	1	0	1	0	0	34.3100	2.0500	-34.2200	0.9100	0.0000	0.0000	0.0000	0.0000;
	50391	50395	0.000271	0.001051	0	0	0	0	0	0	1	0	0	29.3900	9.8600	-29.3900	-9.8500	0.0000	0.0000	0.0000	0.0000;
	50391	50423	0.00345	0.019775	0.01163	253.64	0	0	0	0	1	0	0	-28.4100	5.7400	28.4400	-6.8000	0.0000	0.0000	0.0000	0.0000;
	50453	50391	0.001476	0.009296	0.01294	249.64	0	0	0	0	1	0	0	35.3100	16.4300	-35.2900	-17.6600	0.0000	0.0000	0.0000	0.0000;
	50392	50394	-0.004082	-0.131365	0	109.62	0	0	1	0	1	0	0	-34.2700	-0.5700	34.2200	-0.9100	0.0000	0.0000	0.0000	0.0000;
	50411	50392	0.010329	0.027716	0.00115	64.68	0	0	0	0	1	0	0	21.2700	10.2400	-21.2200	-10.2100	0.0000	0.0000	0.0000	0.0000;
	50452	50392	0.014158	0.032651	0.00101	59.3	0	0	0	0	1	0	0	-14.6700	-10.0100	14.7100	10.0100	0.0000	0.0000	0.0000	0.0000;
	50392	50456	0.012337	0.028822	0.00345	53.36	0	0	0	0	1	0	0	-3.7200	13.3000	3.7400	-13.6000	0.0000	0.0000	0.0000	0.0000;
	50392	50499	0.01507	0.037938	0.01171	81.42	0	0	0	0	1	0	0	44.4900	-12.5200	-44.1900	12.0700	0.0000	0.0000	0.0000	0.0000;
	50393	50394	0.022716	0.731014	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50397	50396	0.003291	0.112892	0	115.68	0	0	1	0	1	0	0	-41.0700	1.5500	41.1200	0.2700	0.0000	0.0000	0.0000	0.0000;
	50396	50398	0.000243	0.001027	0	0	0	0	0	0	1	0	0	29.3900	13.2000	-29.3900	-13.1900	0.0000	0.0000	0.0000	0.0000;
	50396	50497	0.001348	0.008096	0.00824	286.28	0	0	0	0	1	0	0	-70.5100	-13.4700	70.5700	12.9900	0.0000	0.0000	0.0000	0.0000;
	50397	50496	0.014114	0.027073	0.002	63.62	0	0	0	0	1	0	0	17.3200	-3.6100	-17.2800	3.4900	0.0000	0.0000	0.0000	0.0000;
	50397	50747	0.015286	0.041632	0.00192	61.93	0	0	0	0	1	0	0	15.9900	4.5900	-15.9500	-4.6900	0.0000	0.0000	0.0000	0.0000;
	50752	50397	0.013443	0.034321	0.00095	55.82	0	0	0	0	1	0	0	-7.7400	2.4500	7.7500	-2.5300	0.0000	0.0000	0.0000	0.0000;
	50399	50402	0.005265	0.126284	0	270.5	0	0	1	0	1	0	0	53.9600	5.8100	-53.8100	-2.2900	0.0000	0.0000	0.0000	0.0000;
	50399	50403	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-53.9600	-5.8100	53.9700	5.8400	0.0000	0.0000	0.0000	0.0000;
	50400	50402	-0.001443	-0.034602	0	120.5	0	0	1	0	1	0	0	-53.8500	-3.2500	53.8100	2.2900	0.0000	0.0000	0.0000	0.0000;
	50400	50454	0.027077	0.059769	0.00299	85.12	0	0	0	0	1	0	0	-34.5500	4.0400	34.8600	-3.6600	0.0000	0.0000	0.0000	0.0000;
	50400	50454	0.027077	0.059769	0.00299	85.12	0	0	0	0	1	0	0	-34.5500	4.0400	34.8600	-3.6600	0.0000	0.0000	0.0000	0.0000;
	50400	50483	0.012351	0.038313	0.00192	71.07	0	0	0	0	1	0	0	30.7200	-3.6300	-30.6100	3.7800	0.0000	0.0000	0.0000	0.0000;
	50400	50494	0.006523	0.021369	0.00058	74.84	0	0	0	0	1	0	0	37.2900	1.0800	-37.2000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	50496	50400	0.01517	0.036208	0.00168	69.36	0	0	0	0	1	0	0	-25.4300	14.0800	25.5500	-13.9600	0.0000	0.0000	0.0000	0.0000;
	50401	50402	0.018854	0.452224	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50403	50448	0.002048	0.013861	0.02847	312.81	0	0	0	0	1	0	0	-101.7500	-7.3200	101.9500	5.6600	0.0000	0.0000	0.0000	0.0000;
	50497	50403	0.001968	0.00875	0.00717	271.89	0	0	0	0	1	0	0	-47.7400	-2.0500	47.7800	1.4800	0.0000	0.0000	0.0000	0.0000;
	50404	50407	0.00616	0.228102	0	242.09	0	0	1	0	1	0	0	47.3800	3.4500	-47.2500	1.4400	0.0000	0.0000	0.0000	0.0000;
	50404	50408	0.000206	0.001189	0	0	0	0	0	0	1	0	0	29.3900	8.8900	-29.3900	-8.8800	0.0000	0.0000	0.0000	0.0000;
	50404	50669	0.00169	0.010462	0.05901	275.78	0	0	0	0	1	0	0	56.0900	14.7000	-56.0300	-20.5500	0.0000	0.0000	0.0000	0.0000;
	51609	50404	0.001242	0.007879	0.00559	334.9	0	0	0	0	1	0	0	133.0800	27.8200	-132.8600	-27.0300	0.0000	0.0000	0.0000	0.0000;
	50405	50407	-0.003108	-0.115073	0	117.09	0	0	1	0	1	0	0	-47.3200	-1.0300	47.2500	-1.4400	0.0000	0.0000	0.0000	0.0000;
	50493	50405	0.00663	0.019394	0.0005	75.59	0	0	0	0	1	0	0	-38.4700	-3.7800	38.5600	4.0100	0.0000	0.0000	0.0000	0.0000;
	50405	50499	0.006922	0.020901	0.00183	66.66	0	0	0	0	1	0	0	-18.1300	16.9000	18.1700	-16.9700	0.0000	0.0000	0.0000	0.0000;
	51124	50405	0.010073	0.019944	0.00267	69.98	0	0	0	0	1	0	0	-26.7800	19.8100	26.8800	-19.8800	0.0000	0.0000	0.0000	0.0000;
	50406	50407	0.016417	0.607892	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50409	50410	0.000268	0.001161	0	0	0	0	0	0	1	0	0	10.5600	7.1700	-10.5600	-7.1700	0.0000	0.0000	0.0000	0.0000;
	50409	51191	0.004874	0.015307	0.0022	51.14	0	0	0	0	1	0	0	-2.5400	9.9800	2.5500	-10.2000	0.0000	0.0000	0.0000	0.0000;
	50409	51192	0.006158	0.020945	0.00343	52.8	0	0	0	0	1	0	0	-8.0200	-17.1500	8.0400	16.8500	0.0000	0.0000	0.0000	0.0000;
	50411	50444	0.024657	0.060104	0.00455	69.54	0	0	0	0	1	0	0	-31.8300	-14.4400	32.1100	14.6500	0.0000	0.0000	0.0000	0.0000;
	50414	50412	0.027129	0.05131	0.00164	59.1	0	0	0	0	1	0	0	8.1700	-7.3500	-8.1400	7.2400	0.0000	0.0000	0.0000	0.0000;
	51500	50412	0.011828	0.039086	0.00116	51.13	0	0	0	0	1	0	0	-1.0400	7.5800	1.0500	-7.6800	0.0000	0.0000	0.0000	0.0000;
	50413	50414	0.020589	0.062894	0.00602	64.31	0	0	0	0	1	0	0	15.3200	-6.1300	-15.2600	5.6500	0.0000	0.0000	0.0000	0.0000;
	50413	50517	0.126391	0.355259	0.01014	61.17	0	0	0	0	1	0	0	-12.2400	1.7300	12.4200	-2.2900	0.0000	0.0000	0.0000	0.0000;
	50413	50519	0.101008	0.286496	0.01293	60.37	0	0	0	0	1	0	0	-11.0500	2.7900	11.1800	-3.7900	0.0000	0.0000	0.0000	0.0000;
	50414	50415	0.000243	0.001177	0	0	0	0	0	0	1	0	0	7.0900	1.7000	-7.0900	-1.7000	0.0000	0.0000	0.0000	0.0000;
	50427	50416	0.037523	0.090644	0.00138	67.84	0	0	0	0	1	0	0	20.0700	-14.5200	-19.8500	14.9100	0.0000	0.0000	0.0000	0.0000;
	50416	50464	0.016645	0.04214	0.00103	40.06	0	0	0	0	1	0	0	-5.2200	-20.4900	5.2900	20.5600	0.0000	0.0000	0.0000	0.0000;
	50417	50420	0.005376	0.162647	0	160.03	0	0	1	0	1	0	0	27.8200	6.5200	-27.7800	-5.2700	0.0000	0.0000	0.0000	0.0000;
	50417	50421	0.000297	0.001179	0	0	0	0	0	0	1	0	0	-27.8200	-0.4600	27.8200	0.4700	0.0000	0.0000	0.0000	0.0000;
	50417	50422	0.000235	0.001064	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50418	50420	-0.000346	-0.010468	0	107.12	0	0	1	0	1	0	0	-6.1900	3.8700	6.1900	-3.8800	0.0000	0.0000	0.0000	0.0000;
	50418	50427	0.017126	0.038973	0.00556	63.44	0	0	0	0	1	0	0	15.2400	-10.0500	-15.1800	9.5900	0.0000	0.0000	0.0000	0.0000;
	50418	50457	0.010682	0.02713	0.00118	58.18	0	0	0	0	1	0	0	-9.0500	6.1800	9.0600	-6.2700	0.0000	0.0000	0.0000	0.0000;
	50419	50420	0.022681	0.686234	0	52.91	0	0	1	0	1	0	0	-21.4700	-5.5400	21.5900	9.1500	0.0000	0.0000	0.0000	0.0000;
	50423	50421	0.004121	0.021363	0.01662	284.24	0	0	0	0	1	0	0	-66.7000	-27.5400	66.9000	26.8300	0.0000	0.0000	0.0000	0.0000;
	50421	51504	0.003291	0.01894	0.04467	304.12	0	0	0	0	1	0	0	-94.7200	-27.3000	95.0200	24.2000	0.0000	0.0000	0.0000	0.0000;
	50424	50423	0.004214	0.123896	0	108.11	0	0	1	0	1	0	0	-28.8900	-0.0000	28.9300	0.9900	0.0000	0.0000	0.0000	0.0000;
	50423	50425	0.000292	0.00114	0	0	0	0	0	0	1	0	0	21.8400	3.5100	-21.8400	-3.5100	0.0000	0.0000	0.0000	0.0000;
	50460	50423	0.003587	0.021716	0.03369	293.05	0	0	0	0	1	0	0	72.3300	1.4900	-72.1500	-3.9600	0.0000	0.0000	0.0000	0.0000;
	50423	50465	0.002233	0.014183	0.01341	274.16	0	0	0	0	1	0	0	59.6500	33.8000	-59.5500	-34.5600	0.0000	0.0000	0.0000	0.0000;
	50456	50424	0.01559	0.043233	0.00193	70.18	0	0	0	0	1	0	0	-28.7700	0.1400	28.8900	0.0000	0.0000	0.0000	0.0000	0.0000;
	50426	50427	0.000274	0.001093	0	0	0	0	0	0	1	0	0	-21.4700	-2.4400	21.4700	2.4400	0.0000	0.0000	0.0000	0.0000;
	50427	51500	0.040483	0.102773	0.00873	69.23	0	0	0	0	1	0	0	-26.3500	2.4900	26.6200	-2.7200	0.0000	0.0000	0.0000	0.0000;
	50428	50431	0.002511	0.076117	0	142.63	0	0	1	0	1	0	0	48.9200	1.4400	-48.8600	0.2600	0.0000	0.0000	0.0000	0.0000;
	50428	50432	0.000283	0.00117	0	0	0	0	0	0	1	0	0	-48.9200	-1.4400	48.9300	1.4700	0.0000	0.0000	0.0000	0.0000;
	50429	50431	0.000809	0.024529	0	117.63	0	0	1	0	1	0	0	-48.8500	0.8000	48.8600	-0.2600	0.0000	0.0000	0.0000	0.0000;
	50429	51281	0.013239	0.037547	0.00622	68.74	0	0	0	0	1	0	0	26.7100	-2.5000	-26.6200	2.0900	0.0000	0.0000	0.0000	0.0000;
	51874	50429	0.005085	0.012907	0.0002	52.38	0	0	0	0	1	0	0	-4.6300	3.0900	4.6300	-3.1000	0.0000	0.0000	0.0000	0.0000;
	50429	51882	0.022719	0.062762	0.00164	48.47	0	0	0	0	1	0	0	-2.0300	-2.6400	2.0300	2.4700	0.0000	0.0000	0.0000	0.0000;
	50430	50431	0.014431	0.43752	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50432	52004	0.002571	0.014845	0.00765	268.1	0	0	0	0	1	0	0	-48.9300	-1.4700	48.9800	0.9800	0.0000	0.0000	0.0000	0.0000;
	50434	50433	0.004466	0.119457	0	109.51	0	0	1.03125	0	1	0	0	-35.3900	-14.7200	35.4500	16.4300	0.0000	0.0000	0.0000	0.0000;
	50433	50435	0.000232	0.001018	0	0	0	0	0	0	1	0	0	-35.4500	-16.4300	35.4600	16.4500	0.0000	0.0000	0.0000	0.0000;
	50434	50464	0.022347	0.052132	0.00206	55.59	0	0	0	0	1	0	0	10.2000	6.1400	-10.1700	-6.3000	0.0000	0.0000	0.0000	0.0000;
	50435	51274	0.001903	0.01277	0.03359	252.59	0	0	0	0	1	0	0	-35.4600	-16.4500	35.4800	13.0400	0.0000	0.0000	0.0000	0.0000;
	50436	51260	0.009129	0.019287	0.01228	68.06	0	0	0	0	1	0	0	22.6500	-18.0800	-22.5800	16.9200	0.0000	0.0000	0.0000	0.0000;
	51279	50436	0.019437	0.044333	0.0048	63.79	0	0	0	0	1	0	0	17.9000	-2.4800	-17.8400	2.1100	0.0000	0.0000	0.0000	0.0000;
	51281	50436	0.006253	0.015256	0.00139	68.58	0	0	0	0	1	0	0	24.3800	-5.1400	-24.3400	5.0900	0.0000	0.0000	0.0000	0.0000;
	50437	51257	0.008748	0.021126	0.01516	61.53	0	0	0	0	1	0	0	13.4500	-2.4600	-13.4400	0.8800	0.0000	0.0000	0.0000	0.0000;
	51874	50437	0.013554	0.037903	0.00138	57.82	0	0	0	0	1	0	0	11.4000	-0.4900	-11.3800	0.3900	0.0000	0.0000	0.0000	0.0000;
	51882	50437	0.011414	0.02846	0.00121	66.67	0	0	0	0	1	0	0	21.6600	2.8400	-21.6100	-2.8500	0.0000	0.0000	0.0000	0.0000;
	50439	50438	0.002221	0.076322	0	129.99	0	0	1	0	1	0	0	-66.9900	7.8200	67.0800	-4.5800	0.0000	0.0000	0.0000	0.0000;
	50438	50440	0.000231	0.00103	0	0	0	0	0	0	1	0	0	28.2500	8.8400	-28.2500	-8.8300	0.0000	0.0000	0.0000	0.0000;
	50490	50438	0.000814	0.004937	0.00862	322.22	0	0	0	0	1	0	0	124.8700	47.0700	-124.7300	-47.1700	0.0000	0.0000	0.0000	0.0000;
	50438	50669	0.002192	0.009719	0.09803	306.45	0	0	0	0	1	0	0	91.6300	57.7000	-91.3700	-66.9200	0.0000	0.0000	0.0000	0.0000;
	51795	50438	0.003086	0.018948	0.00865	285.77	0	0	0	0	1	0	0	62.3500	14.6000	-62.2400	-14.8000	0.0000	0.0000	0.0000	0.0000;
	50475	50439	0.008442	0.017573	0.00171	59.42	0	0	0	0	1	0	0	11.2300	10.8300	-11.2100	-10.9700	0.0000	0.0000	0.0000	0.0000;
	50439	51415	0.017733	0.031059	0.00286	74.35	0	0	0	0	1	0	0	36.3600	-1.4000	-36.1400	1.4800	0.0000	0.0000	0.0000	0.0000;
	50439	51476	0.013569	0.032219	0.00122	70.93	0	0	0	0	1	0	0	32.0700	2.9800	-31.9400	-2.8000	0.0000	0.0000	0.0000	0.0000;
	51990	50439	0.009926	0.0231	0.00165	55.44	0	0	0	0	1	0	0	-9.7600	-1.7300	9.7700	1.5700	0.0000	0.0000	0.0000	0.0000;
	50501	50441	0.01284	0.026381	0.00223	58.11	0	0	0	0	1	0	0	-12.5900	-4.1300	12.6100	3.9300	0.0000	0.0000	0.0000	0.0000;
	51990	50441	0.005225	0.015128	0.00096	65.98	0	0	0	0	1	0	0	23.7500	8.0400	-23.7200	-8.0500	0.0000	0.0000	0.0000	0.0000;
	50442	50446	0.00032	0.022212	0	1333.42	0	0	1	0	1	0	0	347.3800	98.9500	-347.0000	-72.2700	0.0000	0.0000	0.0000	0.0000;
	50442	50447	0.000287	0.001081	0	0	0	0	0	0	1	0	0	-347.3800	-234.9300	347.8500	236.6700	0.0000	0.0000	0.0000	0.0000;
	50444	50443	0.005342	0.130628	0	107.65	0	0	1.03125	0	1	0	0	-32.1100	-14.6500	32.1800	16.2400	0.0000	0.0000	0.0000	0.0000;
	50443	50446	-0.000175	-0.012186	0	1233.42	0	0	1	0	1	0	0	-347.2100	-86.9100	347.0000	72.2700	0.0000	0.0000	0.0000	0.0000;
	50443	50448	0.000254	0.001147	0	0	0	0	0	0	1	0	0	315.0300	70.6700	-314.7800	-69.5500	0.0000	0.0000	0.0000	0.0000;
	50445	50446	0.000936	0.065031	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50447	51544	0.000211	0.003331	0.30604	2584.15	0	0	0	0	1	0	0	116.8900	50.7600	-116.8500	-83.5900	0.0000	0.0000	0.0000	0.0000;
	50447	51613	0.000158	0.002995	0.37379	2608.65	0	0	0	0	1	0	0	307.9600	-42.8900	-307.8200	4.6200	0.0000	0.0000	0.0000	0.0000;
	51748	50447	0.000325	0.005259	0.5309	3095.67	0	0	0	0	1	0	0	689.9400	-39.7000	-688.5300	4.4500	0.0000	0.0000	0.0000	0.0000;
	50449	50448	0.001496	0.009447	0.01706	296.64	0	0	0	0	1	0	0	-82.3800	-35.8500	82.4900	34.7600	0.0000	0.0000	0.0000	0.0000;
	50448	50453	0.001682	0.010427	0.00864	304.29	0	0	0	0	1	0	0	98.7500	24.6700	-98.5800	-24.5700	0.0000	0.0000	0.0000	0.0000;
	50450	50449	0.002653	0.104405	0	111.56	0	0	1.03125	0	1	0	0	-38.1800	-12.1800	38.2200	13.8200	0.0000	0.0000	0.0000	0.0000;
	50449	50451	0.000201	0.001024	0	0	0	0	0	0	1	0	0	25.0300	4.1400	-25.0300	-4.1300	0.0000	0.0000	0.0000	0.0000;
	50453	50449	0.001527	0.007726	0.01384	251.81	0	0	0	0	1	0	0	-31.5400	9.9700	31.5600	-11.3500	0.0000	0.0000	0.0000	0.0000;
	51180	50449	0.002209	0.010909	0.04325	230.47	0	0	0	0	1	0	0	12.4600	-33.6800	-12.4300	29.2500	0.0000	0.0000	0.0000	0.0000;
	51184	50450	0.016112	0.036629	0.00336	73.75	0	0	0	0	1	0	0	-37.9400	-12.0000	38.1800	12.1800	0.0000	0.0000	0.0000	0.0000;
	50452	50498	0.014626	0.040084	0.00132	60.23	0	0	0	0	1	0	0	-10.3500	5.8600	10.3700	-5.9500	0.0000	0.0000	0.0000	0.0000;
	50454	50453	0.00142	0.046224	0	131.98	0	0	1	0	1	0	0	-69.7300	7.3300	69.7900	-5.1800	0.0000	0.0000	0.0000	0.0000;
	50453	50455	0.00028	0.001019	0	0	0	0	0	0	1	0	0	25.0300	3.3500	-25.0300	-3.3500	0.0000	0.0000	0.0000	0.0000;
	50457	50458	0.000257	0.001096	0	0	0	0	0	0	1	0	0	16.3000	1.8900	-16.3000	-1.8800	0.0000	0.0000	0.0000	0.0000;
	50459	50457	0.012164	0.027452	0.00409	68.64	0	0	0	0	1	0	0	25.4400	-4.6300	-25.3600	4.3800	0.0000	0.0000	0.0000	0.0000;
	50459	51508	0.012458	0.038071	0.00578	77.85	0	0	0	0	1	0	0	-41.7400	-0.8600	41.9400	0.8800	0.0000	0.0000	0.0000	0.0000;
	50460	50461	0.003138	0.015864	0.029	235.35	0	0	0	0	1	0	0	-20.1200	-6.4900	20.1300	3.4800	0.0000	0.0000	0.0000	0.0000;
	51484	50460	0.01075	0.050905	0.02377	294.54	0	0	0	0	1	0	0	71.1400	-0.4200	-70.6300	0.3000	0.0000	0.0000	0.0000	0.0000;
	50461	51145	0.003851	0.023536	0.01676	292.41	0	0	0	0	1	0	0	-74.1000	-8.3700	74.3000	7.8100	0.0000	0.0000	0.0000	0.0000;
	50461	51187	0.004738	0.025663	0.0423	261.87	0	0	0	0	1	0	0	37.6700	1.3200	-37.6000	-5.4400	0.0000	0.0000	0.0000	0.0000;
	50462	50463	0.00029	0.001144	0	0	0	0	0	0	1	0	0	18.2100	4.6900	-18.2100	-4.6900	0.0000	0.0000	0.0000	0.0000;
	50468	50462	0.007543	0.022974	0.00171	59.04	0	0	0	0	1	0	0	9.5800	4.1300	-9.5700	-4.2900	0.0000	0.0000	0.0000	0.0000;
	50462	50475	0.006961	0.017621	0.00708	53.89	0	0	0	0	1	0	0	-8.6400	-0.4000	8.6500	-0.3500	0.0000	0.0000	0.0000	0.0000;
	50464	50466	0.009736	0.024223	0.00071	56.73	0	0	0	0	1	0	0	-13.3300	-16.9800	13.3700	17.0100	0.0000	0.0000	0.0000	0.0000;
	50466	50465	0.00366	0.127887	0	113.84	0	0	1.0625	0	1	0	0	-41.2400	-26.1200	41.3300	29.2800	0.0000	0.0000	0.0000	0.0000;
	50465	50467	0.000283	0.001094	0	0	0	0	0	0	1	0	0	18.2100	5.2700	-18.2100	-5.2700	0.0000	0.0000	0.0000	0.0000;
	50468	50466	0.0097	0.027505	0.00119	69.52	0	0	0	0	1	0	0	-27.7900	-9.0200	27.8700	9.1100	0.0000	0.0000	0.0000	0.0000;
	50469	51102	0.001871	0.011865	0.02733	259.01	0	0	0	0	1	0	0	40.1200	25.2900	-40.0700	-27.9100	0.0000	0.0000	0.0000	0.0000;
	51446	50469	0.001722	0.01099	0.00387	286.1	0	0	0	0	1	0	0	70.5200	27.7700	-70.4300	-27.5800	0.0000	0.0000	0.0000	0.0000;
	50470	50471	0.000264	0.001012	0	0	0	0	0	0	1	0	0	21.2700	4.8400	-21.2700	-4.8300	0.0000	0.0000	0.0000	0.0000;
	50470	50504	0.007209	0.014198	0.00119	56.23	0	0	0	0	1	0	0	8.7600	-4.4600	-8.7600	4.3400	0.0000	0.0000	0.0000	0.0000;
	51788	50470	0.033903	0.084796	0.00242	69.56	0	0	0	0	1	0	0	30.3200	0.8200	-30.0300	-0.3800	0.0000	0.0000	0.0000	0.0000;
	50474	50472	0.00867	0.020611	0.00072	62.15	0	0	0	0	1	0	0	16.2200	4.6800	-16.2000	-4.7000	0.0000	0.0000	0.0000	0.0000;
	50472	51093	0.011259	0.027218	0.00257	58.16	0	0	0	0	1	0	0	6.7900	-7.1800	-6.7800	6.9400	0.0000	0.0000	0.0000	0.0000;
	51125	50472	0.00358	0.008036	0.0083	60.88	0	0	0	0	1	0	0	8.8500	-7.8900	-8.8400	7.0300	0.0000	0.0000	0.0000	0.0000;
	50473	50476	0.014374	0.036082	0.00158	69.53	0	0	0	0	1	0	0	-28.5200	5.0100	28.6300	-4.9000	0.0000	0.0000	0.0000	0.0000;
	50504	50473	0.009194	0.016612	0.00746	64.51	0	0	0	0	1	0	0	-17.7000	5.8300	17.7300	-6.5900	0.0000	0.0000	0.0000	0.0000;
	50502	50474	0.014524	0.043189	0.00089	58.8	0	0	0	0	1	0	0	11.2400	3.4600	-11.2200	-3.5000	0.0000	0.0000	0.0000	0.0000;
	50474	51098	0.006336	0.021411	0.00823	73.11	0	0	0	0	1	0	0	-36.3700	-6.0700	36.4500	5.4700	0.0000	0.0000	0.0000	0.0000;
	50476	50475	0.006874	0.019504	0.00339	80.92	0	0	0	0	1	0	0	48.3900	13.3700	-48.2300	-13.2800	0.0000	0.0000	0.0000	0.0000;
	50476	50477	0.000247	0.001074	0	0	0	0	0	0	1	0	0	22.1700	9.9900	-22.1600	-9.9800	0.0000	0.0000	0.0000	0.0000;
	50476	50501	0.019867	0.045021	0.01192	76.12	0	0	0	0	1	0	0	45.4800	13.7700	-45.0700	-14.1000	0.0000	0.0000	0.0000	0.0000;
	50476	51259	0.019212	0.046	0.00444	66.27	0	0	0	0	1	0	0	26.1100	9.9000	-25.9700	-10.0400	0.0000	0.0000	0.0000	0.0000;
	50476	51788	0.007775	0.023605	0.00059	92.78	0	0	0	0	1	0	0	-56.9300	-14.0400	57.1700	14.7200	0.0000	0.0000	0.0000	0.0000;
	50476	51788	0.007775	0.023605	0.00059	92.78	0	0	0	0	1	0	0	-56.9300	-14.0400	57.1700	14.7200	0.0000	0.0000	0.0000	0.0000;
	50476	51788	0.007775	0.023605	0.00059	92.78	0	0	0	0	1	0	0	-56.9300	-14.0400	57.1700	14.7200	0.0000	0.0000	0.0000	0.0000;
	50478	50481	0.0001	0.0001	0	133.32	0	0	1	0	1	0	0	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50478	50482	0.000263	0.001194	0	0	0	0	0	0	1	0	0	20.1100	9.8500	-20.1000	-9.8400	0.0000	0.0000	0.0000	0.0000;
	50478	50483	0.000269	0.001133	0	0	0	0	0	0	1	0	0	-20.1100	-9.8500	20.1100	9.8600	0.0000	0.0000	0.0000	0.0000;
	50479	50481	0.010512	0.170529	0	66.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50480	50481	0.010512	0.170529	0	66.66	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50494	50483	0.014203	0.030795	0.00115	60.54	0	0	0	0	1	0	0	11.1900	-6.0600	-11.1700	5.9900	0.0000	0.0000	0.0000	0.0000;
	50496	50483	0.008902	0.023676	0.00126	54.44	0	0	0	0	1	0	0	8.2800	11.9500	-8.2600	-12.0400	0.0000	0.0000	0.0000	0.0000;
	50747	50483	0.009057	0.022339	0.00115	40.97	0	0	0	0	1	0	0	1.5300	2.3800	-1.5300	-2.5000	0.0000	0.0000	0.0000	0.0000;
	50483	51800	0.004108	0.013445	0.00925	71.61	0	0	0	0	1	0	0	31.4500	-5.0900	-31.4100	4.2600	0.0000	0.0000	0.0000	0.0000;
	50485	50484	0.000186	0.014383	0	1104.86	0	0	1.01875	0	1	0	0	-296.7000	-158.3500	296.9000	174.0600	0.0000	0.0000	0.0000	0.0000;
	50484	50489	0.00021	0.001185	0	0	0	0	0	0	1	0	0	-296.9000	-174.0600	297.1300	175.3500	0.0000	0.0000	0.0000	0.0000;
	50485	50488	0.004925	0.153266	0	170.6	0	0	1	0	1	0	0	55.6300	6.7800	-55.4900	-2.3000	0.0000	0.0000	0.0000	0.0000;
	50485	50490	0.000284	0.001139	0	0	0	0	0	0	1	0	0	241.0600	151.5800	-240.8500	-150.7200	0.0000	0.0000	0.0000	0.0000;
	50486	50488	-0.000809	-0.025174	0	120.6	0	0	1	0	1	0	0	-55.5100	-3.0400	55.4900	2.3000	0.0000	0.0000	0.0000	0.0000;
	51126	50486	0.009369	0.02222	0.00361	70.27	0	0	0	0	1	0	0	-30.0100	-0.4900	30.0900	0.3000	0.0000	0.0000	0.0000	0.0000;
	51415	50486	0.003055	0.006925	0.00065	46.53	0	0	0	0	1	0	0	1.8400	0.3700	-1.8400	-0.4400	0.0000	0.0000	0.0000	0.0000;
	50486	51476	0.007611	0.017	0.00061	57.19	0	0	0	0	1	0	0	-10.0900	-0.1600	10.1000	0.1100	0.0000	0.0000	0.0000	0.0000;
	50487	50488	0.02244	0.698333	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50489	51613	0.000114	0.001891	0.2023	2549.74	0	0	0	0	1	0	0	-270.8300	-92.1900	270.9200	71.4800	0.0000	0.0000	0.0000	0.0000;
	51796	50489	0.000127	0.001846	0.22074	2362.79	0	0	0	0	1	0	0	90.9500	-12.8300	-90.9400	-11.0900	0.0000	0.0000	0.0000	0.0000;
	50489	52007	0.000198	0.002984	0.27471	2473.32	0	0	0	0	1	0	0	-165.6800	47.2900	165.7300	-76.3400	0.0000	0.0000	0.0000	0.0000;
	50490	50738	0.002526	0.012835	0.02779	280.98	0	0	0	0	1	0	0	61.7600	58.1800	-61.5900	-60.2500	0.0000	0.0000	0.0000	0.0000;
	50490	51116	0.002824	0.018084	0.0121	274.72	0	0	0	0	1	0	0	54.2200	45.4600	-54.0900	-45.8900	0.0000	0.0000	0.0000	0.0000;
	50491	50718	0.010584	0.016801	0.00077	60.57	0	0	0	0	1	0	0	11.2100	-5.9800	-11.1900	5.9300	0.0000	0.0000	0.0000	0.0000;
	50491	51800	0.01063	0.017609	0.00207	71.66	0	0	0	0	1	0	0	-31.3100	4.2200	31.4100	-4.2600	0.0000	0.0000	0.0000	0.0000;
	50492	50493	0.000241	0.001027	0	0	0	0	0	0	1	0	0	-20.1100	-5.0700	20.1100	5.0700	0.0000	0.0000	0.0000	0.0000;
	50493	50746	0.008773	0.020344	0.00662	64.83	0	0	0	0	1	0	0	18.3500	-1.2900	-18.3200	0.6700	0.0000	0.0000	0.0000	0.0000;
	50496	50495	0.004366	0.137197	0	115.41	0	0	1	0	1	0	0	-41.3100	-0.4700	41.3800	2.7100	0.0000	0.0000	0.0000	0.0000;
	50495	50497	0.000272	0.00119	0	0	0	0	0	0	1	0	0	-41.3800	-2.7100	41.3800	2.7300	0.0000	0.0000	0.0000	0.0000;
	50496	50751	0.00892	0.028921	0.01354	80.02	0	0	0	0	1	0	0	39.1700	-36.4900	-38.9300	35.8400	0.0000	0.0000	0.0000	0.0000;
	50497	51540	0.003331	0.018925	0.02386	274.9	0	0	0	0	1	0	0	-64.2100	-13.6700	64.3500	11.9100	0.0000	0.0000	0.0000	0.0000;
	50498	51778	0.035908	0.093714	0.00857	74.51	0	0	0	0	1	0	0	-36.3900	1.6300	36.8500	-1.3200	0.0000	0.0000	0.0000	0.0000;
	50500	50501	0.000262	0.001022	0	0	0	0	0	0	1	0	0	-32.9600	-6.5200	32.9600	6.5300	0.0000	0.0000	0.0000	0.0000;
	50501	51124	0.008835	0.021861	0.00238	65.44	0	0	0	0	1	0	0	24.7000	11.7000	-24.6300	-11.8000	0.0000	0.0000	0.0000	0.0000;
	50504	50502	0.015558	0.046482	0.00206	67.72	0	0	0	0	1	0	0	24.7100	12.7400	-24.5900	-12.6300	0.0000	0.0000	0.0000	0.0000;
	50504	50503	0.004105	0.129854	0	115.1	0	0	1.04375	0	1	0	0	-40.2100	-21.9500	40.3000	24.7000	0.0000	0.0000	0.0000	0.0000;
	50503	50505	0.0003	0.001184	0	0	0	0	0	0	1	0	0	27.4800	10.3000	-27.4800	-10.2900	0.0000	0.0000	0.0000	0.0000;
	50503	51274	0.002075	0.014151	0.01074	284.1	0	0	0	0	1	0	0	-67.7800	-35.0000	67.8900	34.6300	0.0000	0.0000	0.0000	0.0000;
	51260	50504	0.019897	0.026855	0.00135	78.89	0	0	0	0	1	0	0	-41.6500	1.2600	41.9700	-0.9700	0.0000	0.0000	0.0000	0.0000;
	51882	50506	0.032315	0.084541	0.01041	63.41	0	0	0	0	1	0	0	-14.9000	-1.2200	14.9600	0.2700	0.0000	0.0000	0.0000	0.0000;
	50507	50508	0.000249	0.001131	0	0	0	0	0	0	1	0	0	3.2600	0.7200	-3.2600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	50507	50568	0.093338	0.134686	0.00885	60.38	0	0	0	0	1	0	0	-6.5300	-0.1600	6.5600	-0.7600	0.0000	0.0000	0.0000	0.0000;
	51384	50507	0.042949	0.101651	0.00171	55.54	0	0	0	0	1	0	0	-3.2600	0.3900	3.2600	-0.5600	0.0000	0.0000	0.0000	0.0000;
	50510	50509	0.003327	0.102429	0	107.43	0	0	1.00625	0	1	0	0	-28.4100	-1.2400	28.4400	2.0000	0.0000	0.0000	0.0000	0.0000;
	50509	50511	0.00026	0.001199	0	0	0	0	0	0	1	0	0	-28.4400	-2.0000	28.4400	2.0100	0.0000	0.0000	0.0000	0.0000;
	50522	50510	0.048794	0.105604	0.00446	71.33	0	0	0	0	1	0	0	-15.2200	1.1500	15.3200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	50511	51484	0.005818	0.031576	0.0517	297.01	0	0	0	0	1	0	0	76.0100	2.1700	-75.6900	-6.0500	0.0000	0.0000	0.0000	0.0000;
	51644	50511	0.003988	0.022171	0.01785	313.29	0	0	0	0	1	0	0	104.8500	4.4800	-104.4400	-4.1900	0.0000	0.0000	0.0000	0.0000;
	50514	50512	0.064303	0.143513	0.0078	65.97	0	0	0	0	1	0	0	-12.3000	-0.3400	12.3900	-0.2900	0.0000	0.0000	0.0000	0.0000;
	50512	51546	0.057332	0.117896	0.00736	70.89	0	0	0	0	1	0	0	-16.0000	-0.2300	16.1400	-0.2900	0.0000	0.0000	0.0000	0.0000;
	50514	50513	0.011493	0.029683	0.00248	57.36	0	0	0	0	1	0	0	5.9900	-0.5200	-5.9800	0.2700	0.0000	0.0000	0.0000	0.0000;
	50513	51006	0.011732	0.034253	0.00578	41.78	0	0	0	0	1	0	0	-0.3400	-2.7600	0.3400	2.1500	0.0000	0.0000	0.0000	0.0000;
	50514	50515	0.000243	0.001004	0	0	0	0	0	0	1	0	0	6.3200	0.8600	-6.3200	-0.8600	0.0000	0.0000	0.0000	0.0000;
	50516	51026	0.004039	0.024395	0.03433	268.41	0	0	0	0	1	0	0	55.4000	8.3200	-55.2800	-11.3200	0.0000	0.0000	0.0000	0.0000;
	51551	50516	0.00752	0.049005	0.01889	276.83	0	0	0	0	1	0	0	47.1800	-3.4300	-47.0200	2.3700	0.0000	0.0000	0.0000	0.0000;
	50516	51644	0.003524	0.020747	0.01488	232.98	0	0	0	0	1	0	0	-19.4000	-11.3400	19.4200	9.8100	0.0000	0.0000	0.0000	0.0000;
	50517	51023	0.044314	0.119087	0.00707	72.73	0	0	0	0	1	0	0	-17.2700	0.9900	17.4000	-1.4200	0.0000	0.0000	0.0000	0.0000;
	50582	50518	0.04747	0.133191	0.00542	65.26	0	0	0	0	1	0	0	-10.2600	4.1000	10.3200	-4.5200	0.0000	0.0000	0.0000	0.0000;
	50590	50518	0.028262	0.069789	0.00258	73.47	0	0	0	0	1	0	0	18.9700	-1.8100	-18.8700	1.7700	0.0000	0.0000	0.0000	0.0000;
	50519	50521	0.03083	0.081617	0.00418	46.79	0	0	0	0	1	0	0	1.2200	0.2500	-1.2200	-0.6900	0.0000	0.0000	0.0000	0.0000;
	51004	50519	0.02948	0.06387	0.00405	72.39	0	0	0	0	1	0	0	16.8900	-1.3800	-16.8100	1.1200	0.0000	0.0000	0.0000	0.0000;
	50520	50521	0.000291	0.001067	0	0	0	0	0	0	1	0	0	-5.8100	-1.9700	5.8100	1.9700	0.0000	0.0000	0.0000	0.0000;
	50521	50595	0.048047	0.122401	0.00747	54.94	0	0	0	0	1	0	0	-4.5900	-1.2900	4.6000	0.5200	0.0000	0.0000	0.0000	0.0000;
	50522	51409	0.087254	0.237299	0.01272	64.94	0	0	0	0	1	0	0	10.2900	-1.3600	-10.2100	0.2400	0.0000	0.0000	0.0000	0.0000;
	51661	50523	0.064464	0.131775	0.00247	61.82	0	0	0	0	1	0	0	-15.1000	5.7000	15.2500	-5.6500	0.0000	0.0000	0.0000	0.0000;
	51942	50523	0.007216	0.017839	0.00057	64.09	0	0	0	0	1	0	0	19.2800	-3.0400	-19.2500	3.0400	0.0000	0.0000	0.0000	0.0000;
	51426	50524	0.033471	0.093555	0.01371	54.17	0	0	0	0	1	0	0	-6.7000	3.8200	6.7200	-5.2800	0.0000	0.0000	0.0000	0.0000;
	50524	53442	0.074133	0.137347	0.00495	61.33	0	0	0	0	1	0	0	-9.7500	4.6700	9.8300	-5.0700	0.0000	0.0000	0.0000	0.0000;
	50525	50526	0.000289	0.001077	0	0	0	0	0	0	1	0	0	5.4600	1.8500	-5.4600	-1.8500	0.0000	0.0000	0.0000	0.0000;
	50561	50525	0.040089	0.088218	0.00392	56.55	0	0	0	0	1	0	0	4.6500	-0.9700	-4.6400	0.5700	0.0000	0.0000	0.0000	0.0000;
	50572	50525	0.092429	0.257136	0.00506	39.04	0	0	0	0	1	0	0	0.8300	1.8800	-0.8200	-2.4200	0.0000	0.0000	0.0000	0.0000;
	51667	50527	0.006338	0.040059	0.01878	253.64	0	0	0	0	1	0	0	-48.5300	15.9300	48.6900	-17.0300	0.0000	0.0000	0.0000	0.0000;
	51948	50527	0.00353	0.024878	0.02468	261.67	0	0	0	0	1	0	0	57.2700	-15.8700	-57.1600	13.9700	0.0000	0.0000	0.0000	0.0000;
	50531	50528	0.040752	0.093284	0.00443	44.77	0	0	0	0	1	0	0	1.3400	4.6200	-1.3400	-5.0800	0.0000	0.0000	0.0000	0.0000;
	50528	51046	0.045863	0.104613	0.00404	68.87	0	0	0	0	1	0	0	-13.0800	5.2400	13.1700	-5.4800	0.0000	0.0000	0.0000	0.0000;
	50528	51051	0.041972	0.118431	0.00442	62.47	0	0	0	0	1	0	0	10.4700	-0.8300	-10.4300	0.4800	0.0000	0.0000	0.0000	0.0000;
	50531	50529	0.029534	0.07277	0.00356	75.81	0	0	0	0	1	0	0	23.2500	-9.8300	-23.0800	9.8600	0.0000	0.0000	0.0000	0.0000;
	50529	50535	0.035577	0.095117	0.01084	73.04	0	0	0	0	1	0	0	18.3000	-10.6800	-18.1600	9.8700	0.0000	0.0000	0.0000	0.0000;
	50530	50533	0.003914	0.143711	0	166.18	0	0	1	0	1	0	0	25.0200	2.7400	-24.9900	-1.9200	0.0000	0.0000	0.0000	0.0000;
	50530	50534	0.000217	0.00117	0	0	0	0	0	0	1	0	0	-25.0200	-2.7400	25.0200	2.7500	0.0000	0.0000	0.0000	0.0000;
	50531	50533	-0.001162	-0.042659	0	107.86	0	0	1	0	1	0	0	-18.5900	0.8800	18.5900	-1.0200	0.0000	0.0000	0.0000	0.0000;
	50549	50531	0.024743	0.065994	0.00283	58.64	0	0	0	0	1	0	0	6.0100	-4.6000	-6.0000	4.3200	0.0000	0.0000	0.0000	0.0000;
	50532	50533	0.012249	0.449783	0	58.32	0	0	1	0	1	0	0	-6.4000	-2.7300	6.4000	2.9300	0.0000	0.0000	0.0000	0.0000;
	51524	50534	0.004332	0.025043	0.03067	287.8	0	0	0	0	1	0	0	72.9400	-19.3500	-72.7100	17.2600	0.0000	0.0000	0.0000	0.0000;
	50534	52033	0.005712	0.036242	0.04067	270.6	0	0	0	0	1	0	0	47.7000	-20.0100	-47.5600	16.3700	0.0000	0.0000	0.0000	0.0000;
	50535	50536	0.000254	0.001021	0	0	0	0	0	0	1	0	0	3.1900	0.7300	-3.1900	-0.7300	0.0000	0.0000	0.0000	0.0000;
	50535	51300	0.036747	0.079361	0.0169	70.78	0	0	0	0	1	0	0	14.9700	-10.5900	-14.8600	8.9600	0.0000	0.0000	0.0000	0.0000;
	50537	50539	0.060486	0.172041	0.00576	69.15	0	0	0	0	1	0	0	16.6400	-2.6900	-16.4800	2.5300	0.0000	0.0000	0.0000	0.0000;
	50544	50537	0.037921	0.109025	0.0051	72.74	0	0	0	0	1	0	0	20.1900	-5.5200	-20.0400	5.4100	0.0000	0.0000	0.0000	0.0000;
	50548	50538	0.031796	0.083652	0.00406	72.55	0	0	0	0	1	0	0	-16.0800	5.9400	16.1700	-6.1500	0.0000	0.0000	0.0000	0.0000;
	50538	51931	0.031997	0.068597	0.00249	65.69	0	0	0	0	1	0	0	-11.2200	0.1200	11.2500	-0.3100	0.0000	0.0000	0.0000	0.0000;
	53228	50538	0.02505	0.070476	0.00141	64.42	0	0	0	0	1	0	0	10.3200	-3.6200	-10.2900	3.5400	0.0000	0.0000	0.0000	0.0000;
	50539	50540	0.000234	0.001051	0	0	0	0	0	0	1	0	0	4.7200	1.8200	-4.7200	-1.8200	0.0000	0.0000	0.0000	0.0000;
	50539	50803	0.041955	0.10717	0.00992	63.67	0	0	0	0	1	0	0	11.7600	-4.3500	-11.7000	3.4500	0.0000	0.0000	0.0000	0.0000;
	50542	50541	0.003919	0.109473	0	64.26	0	0	1	0	1	0	0	-2.7300	-6.8500	2.7300	6.9100	0.0000	0.0000	0.0000	0.0000;
	50541	50543	0.000289	0.001159	0	0	0	0	0	0	1	0	0	9.4000	1.9000	-9.4000	-1.9000	0.0000	0.0000	0.0000	0.0000;
	50541	50545	0.010231	0.06217	0.05773	227.32	0	0	0	0	1	0	0	-12.1300	-8.8000	12.1400	2.5000	0.0000	0.0000	0.0000	0.0000;
	50542	50544	0.036644	0.070181	0.00558	74.37	0	0	0	0	1	0	0	24.1500	-3.9900	-23.9500	3.7700	0.0000	0.0000	0.0000	0.0000;
	50542	53225	0.026786	0.072743	0.00571	74.5	0	0	0	0	1	0	0	-21.4300	10.8400	21.5700	-11.0700	0.0000	0.0000	0.0000	0.0000;
	50545	50546	0.000269	0.001087	0	0	0	0	0	0	1	0	0	7.3100	4.1600	-7.3100	-4.1600	0.0000	0.0000	0.0000	0.0000;
	51306	50545	0.004614	0.033494	0.04071	252.69	0	0	0	0	1	0	0	-29.6400	16.8500	29.6900	-21.0300	0.0000	0.0000	0.0000	0.0000;
	50545	52033	0.004732	0.030155	0.02638	273.91	0	0	0	0	1	0	0	-49.1500	14.3700	49.2600	-16.5800	0.0000	0.0000	0.0000	0.0000;
	51521	50547	0.057298	0.09538	0.0022	68.63	0	0	0	0	1	0	0	16.5000	-3.2800	-16.3600	3.2900	0.0000	0.0000	0.0000	0.0000;
	53225	50547	0.033407	0.087881	0.00532	64.14	0	0	0	0	1	0	0	-12.4700	3.8500	12.5300	-4.2900	0.0000	0.0000	0.0000	0.0000;
	53225	50548	0.044918	0.110434	0.00217	68.56	0	0	0	0	1	0	0	-12.1700	6.9900	12.2500	-7.0200	0.0000	0.0000	0.0000	0.0000;
	50549	50550	0.000222	0.001128	0	0	0	0	0	0	1	0	0	3.8300	1.7100	-3.8300	-1.7100	0.0000	0.0000	0.0000	0.0000;
	50549	50552	0.040048	0.095172	0.00472	63.71	0	0	0	0	1	0	0	-9.8400	2.8800	9.8800	-3.3100	0.0000	0.0000	0.0000	0.0000;
	50551	50554	0.00635	0.242812	0	218.01	0	0	1	0	1	0	0	9.8900	-3.1700	-9.8800	3.4100	0.0000	0.0000	0.0000	0.0000;
	50551	50555	0.000236	0.001084	0	0	0	0	0	0	1	0	0	20.0900	4.1800	-20.0900	-4.1800	0.0000	0.0000	0.0000	0.0000;
	50551	51010	0.006938	0.038063	0.02971	249.37	0	0	0	0	1	0	0	27.9200	1.7000	-27.8700	-4.6400	0.0000	0.0000	0.0000	0.0000;
	50551	51042	0.007064	0.038998	0.02244	243.44	0	0	0	0	1	0	0	25.0400	-2.7000	-25.0000	0.5000	0.0000	0.0000	0.0000	0.0000;
	50551	51050	0.001799	0.00985	0.02011	263.11	0	0	0	0	1	0	0	35.5200	-0.0800	-35.5000	-1.9800	0.0000	0.0000	0.0000	0.0000;
	50551	51551	0.003969	0.024469	0.05594	315.53	0	0	0	0	1	0	0	-118.4600	0.0600	118.9800	-2.9700	0.0000	0.0000	0.0000	0.0000;
	50552	50554	-0.002764	-0.105698	0	93.01	0	0	1	0	1	0	0	-9.8800	3.3100	9.8800	-3.4100	0.0000	0.0000	0.0000	0.0000;
	50553	50554	0.018704	0.715155	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50556	50566	0.102815	0.250752	0.00728	52.64	0	0	0	0	1	0	0	4.4000	-0.8000	-4.3800	0.0700	0.0000	0.0000	0.0000	0.0000;
	51855	50556	0.027934	0.075906	0.00434	72.72	0	0	0	0	1	0	0	20.1700	2.1100	-20.0700	-2.3000	0.0000	0.0000	0.0000	0.0000;
	50557	50558	0.000261	0.001142	0	0	0	0	0	0	1	0	0	21.8500	7.7800	-21.8400	-7.7700	0.0000	0.0000	0.0000	0.0000;
	50557	51854	0.004851	0.031304	0.02415	225.58	0	0	0	0	1	0	0	-15.4000	-1.9800	15.4100	-0.5800	0.0000	0.0000	0.0000	0.0000;
	50557	54472	0.014441	0.08941	0.0634	231.78	0	0	0	0	1	0	0	-6.4500	-5.8000	6.4500	-1.0900	0.0000	0.0000	0.0000	0.0000;
	50559	50560	0.000218	0.00111	0	0	0	0	0	0	1	0	0	33.6600	3.1800	-33.6500	-3.1700	0.0000	0.0000	0.0000	0.0000;
	51854	50559	0.00402	0.0284	0.01971	240.78	0	0	0	0	1	0	0	44.6200	-8.6000	-44.5400	6.9800	0.0000	0.0000	0.0000	0.0000;
	50559	54322	0.005163	0.027674	0.0318	218.55	0	0	0	0	1	0	0	-1.4400	-0.8900	1.4400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	50559	54544	0.012461	0.072813	0.12858	234.24	0	0	0	0	1	0	0	23.3300	-12.2900	-23.2700	-1.3900	0.0000	0.0000	0.0000	0.0000;
	50559	55271	0.008361	0.050672	0.07202	238.38	0	0	0	0	1	0	0	-11.0100	3.0100	11.0200	-10.7800	0.0000	0.0000	0.0000	0.0000;
	54285	50561	0.043468	0.072274	0.00912	65.75	0	0	0	0	1	0	0	11.3800	-0.0700	-11.3300	-0.8400	0.0000	0.0000	0.0000	0.0000;
	50564	50562	0.011772	0.030406	0.00174	66.37	0	0	0	0	1	0	0	13.4400	3.1300	-13.4200	-3.2700	0.0000	0.0000	0.0000	0.0000;
	51462	50562	0.043162	0.068025	0.00256	56.75	0	0	0	0	1	0	0	5.7600	-1.3300	-5.7500	1.0800	0.0000	0.0000	0.0000	0.0000;
	50564	50563	0.005291	0.128934	0	96.69	0	0	1.00625	0	1	0	0	-13.4400	-3.1300	13.4500	3.3600	0.0000	0.0000	0.0000	0.0000;
	50563	50565	0.000272	0.001198	0	0	0	0	0	0	1	0	0	21.2400	7.3800	-21.2400	-7.3800	0.0000	0.0000	0.0000	0.0000;
	50563	51464	0.003329	0.021617	0.01424	240.76	0	0	0	0	1	0	0	-16.2700	3.5100	16.2700	-5.0000	0.0000	0.0000	0.0000	0.0000;
	50563	51683	0.01231	0.082352	0.0924	252.21	0	0	0	0	1	0	0	21.6000	-11.3600	-21.5400	1.6700	0.0000	0.0000	0.0000	0.0000;
	54322	50563	0.004909	0.027773	0.04417	267.75	0	0	0	0	1	0	0	40.1000	-1.5100	-40.0300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	51462	50566	0.032921	0.068415	0.00306	70.13	0	0	0	0	1	0	0	14.7200	5.6400	-14.6400	-5.8200	0.0000	0.0000	0.0000	0.0000;
	50568	50567	0.00379	0.112186	0	84.23	0	0	1.00625	0	1	0	0	-6.5600	0.7600	6.5600	-0.7100	0.0000	0.0000	0.0000	0.0000;
	50567	50569	0.000287	0.001176	0	0	0	0	0	0	1	0	0	22.1400	2.1100	-22.1300	-2.1100	0.0000	0.0000	0.0000	0.0000;
	51464	50567	0.004831	0.031497	0.01434	263.51	0	0	0	0	1	0	0	37.3500	-5.7900	-37.2900	4.6500	0.0000	0.0000	0.0000	0.0000;
	50567	53057	0.010974	0.068118	0.08537	222.66	0	0	0	0	1	0	0	8.5900	-6.0400	-8.5800	-3.1800	0.0000	0.0000	0.0000	0.0000;
	50570	50572	0.047916	0.136303	0.00663	76.32	0	0	0	0	1	0	0	-24.1100	3.0900	24.3700	-3.0500	0.0000	0.0000	0.0000	0.0000;
	51160	50570	0.041116	0.106803	0.01253	57.13	0	0	0	0	1	0	0	-4.0300	0.6400	4.0300	-1.9700	0.0000	0.0000	0.0000	0.0000;
	50570	51241	0.025333	0.073183	0.01603	63.1	0	0	0	0	1	0	0	14.1800	-2.2400	-14.1300	0.6600	0.0000	0.0000	0.0000	0.0000;
	50571	53736	0.066854	0.183518	0.0037	55.2	0	0	0	0	1	0	0	4.1900	-2.1200	-4.1800	1.7500	0.0000	0.0000	0.0000	0.0000;
	55267	50571	0.047053	0.110805	0.0056	57.5	0	0	0	0	1	0	0	6.2100	-1.9100	-6.2000	1.3400	0.0000	0.0000	0.0000	0.0000;
	51426	50572	0.042665	0.100108	0.01117	69.77	0	0	0	0	1	0	0	31.9500	-3.4900	-31.5500	3.1900	0.0000	0.0000	0.0000	0.0000;
	50572	51855	0.047875	0.134444	0.00592	43	0	0	0	0	1	0	0	0.5900	-2.6100	-0.5800	1.9700	0.0000	0.0000	0.0000	0.0000;
	50573	50584	0.041219	0.105018	0.00298	41.09	0	0	0	0	1	0	0	2.4700	3.6200	-2.4600	-3.9200	0.0000	0.0000	0.0000	0.0000;
	50573	50586	0.097519	0.200108	0.00498	69.06	0	0	0	0	1	0	0	10.4700	-10.6700	-10.2800	10.5400	0.0000	0.0000	0.0000	0.0000;
	50573	50590	0.048314	0.114955	0.01568	80.15	0	0	0	0	1	0	0	-34.8300	11.4900	35.4500	-11.6900	0.0000	0.0000	0.0000	0.0000;
	50573	51259	0.150264	0.376138	0.01338	73.79	0	0	0	0	1	0	0	16.5300	-7.0900	-16.0900	6.7700	0.0000	0.0000	0.0000	0.0000;
	50574	50575	0.000248	0.001057	0	0	0	0	0	0	1	0	0	2.8100	1.7200	-2.8100	-1.7200	0.0000	0.0000	0.0000	0.0000;
	50574	51006	0.091611	0.238845	0.01332	51.29	0	0	0	0	1	0	0	-3.9100	0.7400	3.9200	-2.1200	0.0000	0.0000	0.0000	0.0000;
	50574	51480	0.054448	0.151731	0.00322	46.19	0	0	0	0	1	0	0	1.1000	-2.4600	-1.1000	2.1300	0.0000	0.0000	0.0000	0.0000;
	50578	50576	0.014498	0.033423	0.00424	62.22	0	0	0	0	1	0	0	9.3900	1.8400	-9.3700	-2.2600	0.0000	0.0000	0.0000	0.0000;
	50576	50584	0.047759	0.136308	0.00536	51.22	0	0	0	0	1	0	0	1.4500	-0.0400	-1.4500	-0.5200	0.0000	0.0000	0.0000	0.0000;
	50577	50580	0.00541	0.190716	0	239.29	0	0	1	0	1	0	0	9.3900	1.9500	-9.3800	-1.7900	0.0000	0.0000	0.0000	0.0000;
	50577	50581	0.000232	0.001078	0	0	0	0	0	0	1	0	0	13.4300	2.3600	-13.4300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	51252	50577	0.005405	0.027616	0.02646	241.55	0	0	0	0	1	0	0	22.8400	1.6200	-22.8200	-4.3100	0.0000	0.0000	0.0000	0.0000;
	50578	50580	-0.001461	-0.051512	0	89.29	0	0	1	0	1	0	0	-9.3900	-1.8400	9.3800	1.7900	0.0000	0.0000	0.0000	0.0000;
	50579	50580	0.020605	0.726346	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50582	50583	0.000227	0.001179	0	0	0	0	0	0	1	0	0	4.7800	1.2200	-4.7800	-1.2200	0.0000	0.0000	0.0000	0.0000;
	51060	50582	0.056414	0.128587	0.0056	61.79	0	0	0	0	1	0	0	8.5400	-4.1500	-8.5000	3.6600	0.0000	0.0000	0.0000	0.0000;
	50584	50585	0.000253	0.001114	0	0	0	0	0	0	1	0	0	16.5800	2.2600	-16.5800	-2.2600	0.0000	0.0000	0.0000	0.0000;
	50584	51060	0.087106	0.221023	0.01289	61.05	0	0	0	0	1	0	0	-12.6600	2.1800	12.8000	-3.1900	0.0000	0.0000	0.0000	0.0000;
	50586	51253	0.208205	0.398687	0.01506	56.81	0	0	0	0	1	0	0	-7.0600	3.6300	7.2000	-5.0100	0.0000	0.0000	0.0000	0.0000;
	51515	50586	0.023697	0.057392	0.0015	59.79	0	0	0	0	1	0	0	-4.9500	20.1100	5.0400	-20.0500	0.0000	0.0000	0.0000	0.0000;
	50587	50588	0.000238	0.00113	0	0	0	0	0	0	1	0	0	24.6000	10.3600	-24.6000	-10.3500	0.0000	0.0000	0.0000	0.0000;
	51519	50587	0.004284	0.030714	0.02851	265.41	0	0	0	0	1	0	0	47.0300	-0.6400	-46.9400	-1.8300	0.0000	0.0000	0.0000	0.0000;
	50589	50592	0.000721	0.023568	0	170.35	0	0	1	0	1	0	0	12.8200	-1.9100	-12.8200	1.9500	0.0000	0.0000	0.0000	0.0000;
	50589	50593	0.000292	0.00108	0	0	0	0	0	0	1	0	0	-25.5600	-2.1800	25.5600	2.1900	0.0000	0.0000	0.0000	0.0000;
	50589	50594	0.000226	0.001086	0	0	0	0	0	0	1	0	0	12.7300	4.0900	-12.7300	-4.0900	0.0000	0.0000	0.0000	0.0000;
	50590	50592	0.003192	0.104343	0	95.35	0	0	1	0	1	0	0	-12.8200	2.1200	12.8200	-1.9500	0.0000	0.0000	0.0000	0.0000;
	51028	50590	0.029312	0.062291	0.01043	80.63	0	0	0	0	1	0	0	42.1100	-11.4200	-41.6000	11.3900	0.0000	0.0000	0.0000	0.0000;
	50591	50592	0.017117	0.559458	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50593	51019	0.004093	0.022218	0.03072	246.41	0	0	0	0	1	0	0	-25.5600	-2.1900	25.5800	-0.9600	0.0000	0.0000	0.0000	0.0000;
	50595	51480	0.0814	0.127713	0.00359	45.61	0	0	0	0	1	0	0	-2.7800	-0.6700	2.7800	0.3000	0.0000	0.0000	0.0000	0.0000;
	50595	51967	0.138465	0.297229	0.01307	56.91	0	0	0	0	1	0	0	-8.7700	0.0500	8.8700	-1.2300	0.0000	0.0000	0.0000	0.0000;
	50596	50597	0.011089	0.040877	0.00555	66.2	0	0	0	0	1	0	0	-23.7900	-2.0100	23.8500	1.6300	0.0000	0.0000	0.0000	0.0000;
	50597	50598	0.000269	0.001169	0	0	0	0	0	0	1	0	0	15.3000	9.8400	-15.3000	-9.8400	0.0000	0.0000	0.0000	0.0000;
	50597	50600	0.014165	0.030423	0.00245	58.86	0	0	0	0	1	0	0	-11.8100	-12.3500	11.8500	12.1700	0.0000	0.0000	0.0000	0.0000;
	50600	50599	0.002802	0.070474	0	135.39	0	0	1.03125	0	1	0	0	-59.8100	-14.2000	59.9100	16.7800	0.0000	0.0000	0.0000	0.0000;
	50600	50599	0.002802	0.070474	0	135.39	0	0	1.03125	0	1	0	0	-59.8100	-14.2000	59.9100	16.7800	0.0000	0.0000	0.0000	0.0000;
	50600	50599	0.002802	0.070474	0	135.39	0	0	1.03125	0	1	0	0	-59.8100	-14.2000	59.9100	16.7800	0.0000	0.0000	0.0000	0.0000;
	50599	50601	0.000224	0.00103	0	0	0	0	0	0	1	0	0	15.3000	1.8900	-15.3000	-1.8900	0.0000	0.0000	0.0000	0.0000;
	50599	50790	0.002251	0.013445	0.0109	231.11	0	0	0	0	1	0	0	-5.0600	-47.6900	5.1100	46.8100	0.0000	0.0000	0.0000	0.0000;
	50643	50600	0.016475	0.035481	0.00315	75.61	0	0	0	0	1	0	0	-43.1000	0.7500	43.3800	-0.4900	0.0000	0.0000	0.0000	0.0000;
	50600	50770	0.009778	0.024633	0.0019	67.89	0	0	0	0	1	0	0	28.6100	14.8400	-28.5200	-14.8100	0.0000	0.0000	0.0000	0.0000;
	50602	50639	0.00745	0.01886	0.00094	54.35	0	0	0	0	1	0	0	5.6600	-4.3500	-5.6600	4.2600	0.0000	0.0000	0.0000	0.0000;
	50653	50602	0.023293	0.066688	0.00137	49.17	0	0	0	0	1	0	0	3.5900	-0.2300	-3.5800	0.0900	0.0000	0.0000	0.0000	0.0000;
	50602	50772	0.002495	0.007518	0.00239	69.4	0	0	0	0	1	0	0	-29.0500	-2.5700	29.0700	2.3700	0.0000	0.0000	0.0000	0.0000;
	50603	50627	0.012307	0.033673	0.00156	54.2	0	0	0	0	1	0	0	-5.0000	6.9700	5.0100	-7.1100	0.0000	0.0000	0.0000	0.0000;
	50665	50603	0.006231	0.015658	0.00153	50.57	0	0	0	0	1	0	0	6.1200	9.8000	-6.1100	-9.9400	0.0000	0.0000	0.0000	0.0000;
	50604	51192	0.018215	0.036679	0.00333	54.51	0	0	0	0	1	0	0	9.1400	4.5200	-9.1200	-4.8400	0.0000	0.0000	0.0000	0.0000;
	50604	51850	0.010684	0.028356	0.00075	64.47	0	0	0	0	1	0	0	-21.4700	-7.6800	21.5200	7.7400	0.0000	0.0000	0.0000	0.0000;
	50606	50605	0.002029	0.067204	0	127.62	0	0	1.05	0	1	0	0	-70.3800	-42.6500	70.5200	47.2200	0.0000	0.0000	0.0000	0.0000;
	50605	50607	0.000293	0.0011	0	0	0	0	0	0	1	0	0	30.6900	10.6900	-30.6900	-10.6800	0.0000	0.0000	0.0000	0.0000;
	50608	50605	0.000936	0.005075	0.01084	243.26	0	0	0	0	1	0	0	-18.8300	2.2000	18.8300	-3.3300	0.0000	0.0000	0.0000	0.0000;
	50680	50605	0.002109	0.013992	0.0131	283.02	0	0	0	0	1	0	0	-63.0100	-1.9500	63.0900	1.0900	0.0000	0.0000	0.0000	0.0000;
	50605	51540	0.001607	0.009412	0.00812	301.6	0	0	0	0	1	0	0	-88.5300	-17.5800	88.6500	17.4500	0.0000	0.0000	0.0000	0.0000;
	50605	51851	0.001637	0.009278	0.01048	303.83	0	0	0	0	1	0	0	-94.6000	-38.0900	94.7600	37.8900	0.0000	0.0000	0.0000	0.0000;
	50611	50606	0.00407	0.011814	0.00109	75.69	0	0	0	0	1	0	0	-43.8500	-15.3200	43.9300	15.4400	0.0000	0.0000	0.0000	0.0000;
	50606	51850	0.014761	0.03041	0.0054	53.41	0	0	0	0	1	0	0	8.7700	16.4300	-8.7200	-16.9200	0.0000	0.0000	0.0000	0.0000;
	50609	50608	0.002524	0.095194	0	120.72	0	0	1	0	1	0	0	-55.3600	8.0100	55.4400	-5.2200	0.0000	0.0000	0.0000	0.0000;
	50608	50610	0.000283	0.001033	0	0	0	0	0	0	1	0	0	70.4700	36.0000	-70.4500	-35.9400	0.0000	0.0000	0.0000	0.0000;
	50608	50612	0.002429	0.013034	0.01921	258	0	0	0	0	1	0	0	-48.7700	-22.2800	48.8300	20.5800	0.0000	0.0000	0.0000	0.0000;
	50608	51540	0.00255	0.015937	0.01521	278.11	0	0	0	0	1	0	0	-58.3100	-10.7100	58.3900	9.6200	0.0000	0.0000	0.0000	0.0000;
	50609	50691	0.023099	0.06307	0.00626	75.92	0	0	0	0	1	0	0	43.0400	-4.1400	-42.6400	4.5700	0.0000	0.0000	0.0000	0.0000;
	50609	50761	0.011981	0.036169	0.00104	55.91	0	0	0	0	1	0	0	9.2100	-0.2800	-9.2000	0.2000	0.0000	0.0000	0.0000	0.0000;
	50611	50726	0.015457	0.032016	0.00097	65.63	0	0	0	0	1	0	0	23.9300	9.6200	-23.8300	-9.5300	0.0000	0.0000	0.0000	0.0000;
	52068	50612	0.002837	0.015732	0.00843	286.9	0	0	0	0	1	0	0	80.5500	28.0400	-80.3600	-27.8800	0.0000	0.0000	0.0000	0.0000;
	50613	50614	0.000232	0.00113	0	0	0	0	0	0	1	0	0	-10.2800	-1.6200	10.2800	1.6200	0.0000	0.0000	0.0000	0.0000;
	50614	50628	0.030857	0.060014	0.00534	68.04	0	0	0	0	1	0	0	-26.3000	0.1700	26.5000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	50614	50783	0.014128	0.038083	0.00363	62.07	0	0	0	0	1	0	0	16.0200	-1.7900	-15.9900	1.5000	0.0000	0.0000	0.0000	0.0000;
	50615	50665	0.014235	0.036626	0.00471	65.13	0	0	0	0	1	0	0	-20.3300	1.6000	20.3900	-1.9500	0.0000	0.0000	0.0000	0.0000;
	50615	50668	0.013339	0.031105	0.00203	55.14	0	0	0	0	1	0	0	7.5000	-2.7800	-7.4900	2.5900	0.0000	0.0000	0.0000	0.0000;
	50616	50617	0.000278	0.001018	0	0	0	0	0	0	1	0	0	24.6600	7.2800	-24.6600	-7.2700	0.0000	0.0000	0.0000	0.0000;
	50616	50681	0.001839	0.010867	0.01344	246.97	0	0	0	0	1	0	0	-22.2000	33.4900	22.2300	-34.7400	0.0000	0.0000	0.0000	0.0000;
	50776	50616	0.001031	0.006366	0.00612	211.4	0	0	0	0	1	0	0	2.4700	40.2100	-2.4500	-40.7600	0.0000	0.0000	0.0000	0.0000;
	50620	50618	0.022792	0.043005	0.00143	64.32	0	0	0	0	1	0	0	20.0700	-4.7300	-19.9800	4.7500	0.0000	0.0000	0.0000	0.0000;
	50618	50724	0.012457	0.032707	0.00133	53.69	0	0	0	0	1	0	0	7.1500	-6.0300	-7.1400	5.9200	0.0000	0.0000	0.0000	0.0000;
	50620	50619	0.004118	0.128127	0	119.64	0	0	1	0	1	0	0	-52.9200	3.5900	53.0300	-0.1900	0.0000	0.0000	0.0000	0.0000;
	50619	50621	0.000268	0.001	0	0	0	0	0	0	1	0	0	-53.0300	0.1900	53.0400	-0.1700	0.0000	0.0000	0.0000	0.0000;
	50620	50772	0.012328	0.026666	0.01638	63.84	0	0	0	0	1	0	0	-21.1300	-8.6300	21.1800	7.0100	0.0000	0.0000	0.0000	0.0000;
	50623	50621	0.001129	0.007221	0.01245	326.44	0	0	0	0	1	0	0	135.8600	22.5100	-135.6600	-22.5500	0.0000	0.0000	0.0000	0.0000;
	50621	50677	0.002345	0.014282	0.01663	288.68	0	0	0	0	1	0	0	82.6200	22.7100	-82.4600	-23.4700	0.0000	0.0000	0.0000	0.0000;
	50622	50625	-1.6e-05	-0.001244	0	1220.77	0	0	1	0	1	0	0	348.1100	101.1700	-348.1300	-102.6600	0.0000	0.0000	0.0000	0.0000;
	50622	50626	0.00023	0.001118	0	0	0	0	0	0	1	0	0	40.9800	18.3300	-40.9800	-18.3100	0.0000	0.0000	0.0000	0.0000;
	50786	50622	0.000234	0.004324	0.30652	2511.97	0	0	0	0	1	0	0	-152.4900	-174.6200	152.5900	143.2300	0.0000	0.0000	0.0000	0.0000;
	51544	50622	0.000129	0.002457	0.33172	2570.35	0	0	0	0	1	0	0	108.1000	-144.0400	-108.0600	108.4600	0.0000	0.0000	0.0000	0.0000;
	50622	51602	0.000216	0.004466	0.45801	2693.3	0	0	0	0	1	0	0	-406.5100	-9.5500	406.8300	-33.8300	0.0000	0.0000	0.0000	0.0000;
	50622	52070	0.000132	0.002673	0.2657	1916.66	0	0	0	0	1	0	0	-27.1100	102.5900	27.1300	-131.2300	0.0000	0.0000	0.0000	0.0000;
	50623	50625	0.000205	0.015491	0	1195.77	0	0	1	0	1	0	0	-347.8800	-84.0600	348.1300	102.6600	0.0000	0.0000	0.0000	0.0000;
	50623	50677	0.004677	0.02745	0.01193	287.32	0	0	0	0	1	0	0	78.7800	17.3900	-78.4900	-16.9700	0.0000	0.0000	0.0000	0.0000;
	50623	50680	0.003841	0.020805	0.01111	257.13	0	0	0	0	1	0	0	46.6400	18.6000	-46.5500	-19.2800	0.0000	0.0000	0.0000	0.0000;
	50623	50681	0.002717	0.015878	0.01466	302.01	0	0	0	0	1	0	0	86.5900	25.5600	-86.3800	-25.9000	0.0000	0.0000	0.0000	0.0000;
	50624	50625	0.001014	0.076555	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50760	50627	0.016244	0.051692	0.00193	72.01	0	0	0	0	1	0	0	32.8500	0.4400	-32.6900	-0.1200	0.0000	0.0000	0.0000	0.0000;
	50628	50629	0.000275	0.00111	0	0	0	0	0	0	1	0	0	12.0000	2.7300	-12.0000	-2.7300	0.0000	0.0000	0.0000	0.0000;
	50628	50762	0.0203	0.044764	0.00311	73.04	0	0	0	0	1	0	0	35.6400	2.8900	-35.4000	-2.7000	0.0000	0.0000	0.0000	0.0000;
	50764	50628	0.015167	0.039114	0.00112	73.04	0	0	0	0	1	0	0	38.4000	2.1300	-38.1900	-1.7300	0.0000	0.0000	0.0000	0.0000;
	50630	50657	0.00686	0.014469	0.00063	88.34	0	0	0	0	1	0	0	-46.2000	3.5500	46.3400	-3.3300	0.0000	0.0000	0.0000	0.0000;
	50630	50657	0.00686	0.014469	0.00063	88.34	0	0	0	0	1	0	0	-46.2000	3.5500	46.3400	-3.3300	0.0000	0.0000	0.0000	0.0000;
	50630	50659	0.011469	0.032237	0.00823	69.97	0	0	0	0	1	0	0	34.3500	-5.8300	-34.2200	5.3100	0.0000	0.0000	0.0000	0.0000;
	50630	50672	0.015964	0.036072	0.00167	69.33	0	0	0	0	1	0	0	31.5000	-16.4100	-31.3100	16.6500	0.0000	0.0000	0.0000	0.0000;
	50631	50632	0.000203	0.001165	0	0	0	0	0	0	1	0	0	21.5100	4.5200	-21.5100	-4.5100	0.0000	0.0000	0.0000	0.0000;
	50631	50657	0.007638	0.021801	0.00046	83.13	0	0	0	0	1	0	0	57.2300	4.6300	-57.0000	-4.0200	0.0000	0.0000	0.0000	0.0000;
	50633	50641	0.009193	0.024085	0.01073	70.73	0	0	0	0	1	0	0	36.3000	12.9300	-36.1800	-13.7500	0.0000	0.0000	0.0000	0.0000;
	50633	50653	0.030389	0.051528	0.00194	62.34	0	0	0	0	1	0	0	16.0500	3.9300	-15.9700	-4.0100	0.0000	0.0000	0.0000	0.0000;
	50633	50785	0.005672	0.015585	0.00105	56.08	0	0	0	0	1	0	0	6.7900	3.9000	-6.7900	-4.0000	0.0000	0.0000	0.0000	0.0000;
	50788	50633	0.003973	0.010877	0.00058	87.55	0	0	0	0	1	0	0	40.3900	11.5700	-40.3200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	50788	50633	0.003973	0.010877	0.00058	87.55	0	0	0	0	1	0	0	40.3900	11.5700	-40.3200	-11.4600	0.0000	0.0000	0.0000	0.0000;
	50634	50638	0.00784	0.021026	0.00039	53.65	0	0	0	0	1	0	0	6.9400	10.6600	-6.9300	-10.6700	0.0000	0.0000	0.0000	0.0000;
	51071	50635	0.008685	0.026441	0.0023	51.08	0	0	0	0	1	0	0	3.0500	0.4700	-3.0500	-0.7100	0.0000	0.0000	0.0000	0.0000;
	50636	50637	0.000229	0.001087	0	0	0	0	0	0	1	0	0	-14.2500	-1.3400	14.2500	1.3500	0.0000	0.0000	0.0000	0.0000;
	50637	51069	0.008505	0.022921	0.0013	43.4	0	0	0	0	1	0	0	-2.0200	-12.5800	2.0300	12.4700	0.0000	0.0000	0.0000	0.0000;
	50646	50639	0.00998	0.023125	0.00187	68.31	0	0	0	0	1	0	0	27.3400	13.0300	-27.2500	-13.0400	0.0000	0.0000	0.0000	0.0000;
	50641	50640	0.002987	0.121608	0	116.8	0	0	1	0	1	0	0	-44.5400	3.2600	44.5900	-0.9900	0.0000	0.0000	0.0000	0.0000;
	50640	50642	0.000224	0.00101	0	0	0	0	0	0	1	0	0	31.9700	12.0100	-31.9700	-12.0000	0.0000	0.0000	0.0000	0.0000;
	50776	50640	0.000951	0.006134	0.00903	257.84	0	0	0	0	1	0	0	51.2300	-26.3000	-51.2000	25.5200	0.0000	0.0000	0.0000	0.0000;
	50641	50654	0.023269	0.048297	0.00092	68.78	0	0	0	0	1	0	0	28.1800	3.2600	-28.0000	-2.9900	0.0000	0.0000	0.0000	0.0000;
	50641	50692	0.007407	0.01437	0.00038	82.67	0	0	0	0	1	0	0	52.5400	7.2400	-52.3400	-6.9000	0.0000	0.0000	0.0000	0.0000;
	50644	50645	0.000223	0.001119	0	0	0	0	0	0	1	0	0	19.4500	12.2100	-19.4500	-12.2100	0.0000	0.0000	0.0000	0.0000;
	50644	50666	0.009634	0.026155	0.0014	56.51	0	0	0	0	1	0	0	-9.3100	4.2800	9.3200	-4.4000	0.0000	0.0000	0.0000	0.0000;
	50668	50644	0.012233	0.02965	0.00195	56.33	0	0	0	0	1	0	0	-9.0300	-5.7200	9.0400	5.5500	0.0000	0.0000	0.0000	0.0000;
	50644	50682	0.011993	0.028603	0.00206	64.5	0	0	0	0	1	0	0	-19.1800	-22.0400	19.2800	22.0500	0.0000	0.0000	0.0000	0.0000;
	50648	50646	0.005548	0.0164	0.00053	66.33	0	0	0	0	1	0	0	23.2000	23.7400	-23.1400	-23.6300	0.0000	0.0000	0.0000	0.0000;
	50646	50785	0.00703	0.019629	0.0035	66.56	0	0	0	0	1	0	0	-23.6400	5.7500	23.6800	-6.0200	0.0000	0.0000	0.0000	0.0000;
	50648	50647	0.003079	0.090807	0	119.4	0	0	1.06875	0	1	0	0	-55.2000	-54.9500	55.4000	60.7200	0.0000	0.0000	0.0000	0.0000;
	50647	50649	0.000244	0.001177	0	0	0	0	0	0	1	0	0	19.4500	2.2000	-19.4500	-2.2000	0.0000	0.0000	0.0000	0.0000;
	50790	50647	0.001528	0.007963	0.01009	315.31	0	0	0	0	1	0	0	129.1200	30.7400	-128.8700	-30.5000	0.0000	0.0000	0.0000	0.0000;
	50648	50663	0.011162	0.023139	0.0016	68.13	0	0	0	0	1	0	0	28.4400	21.1900	-28.3100	-21.0900	0.0000	0.0000	0.0000	0.0000;
	50651	50650	0.00483	0.159539	0	111.14	0	0	1	0	1	0	0	-37.6600	1.6200	37.7200	0.4900	0.0000	0.0000	0.0000	0.0000;
	50650	50652	0.000244	0.001017	0	0	0	0	0	0	1	0	0	12.3900	3.8400	-12.3900	-3.8400	0.0000	0.0000	0.0000	0.0000;
	50651	50760	0.021121	0.055939	0.00554	73.55	0	0	0	0	1	0	0	37.6600	-1.6200	-37.3800	1.7600	0.0000	0.0000	0.0000	0.0000;
	50668	50654	0.013307	0.031833	0.00093	42.14	0	0	0	0	1	0	0	-1.6500	-0.4800	1.6500	0.3800	0.0000	0.0000	0.0000	0.0000;
	50720	50655	0.00699	0.018631	0.00103	63.49	0	0	0	0	1	0	0	19.9100	-5.4500	-19.8800	5.4200	0.0000	0.0000	0.0000	0.0000;
	50655	51081	0.00659	0.01738	0.00114	65.85	0	0	0	0	1	0	0	19.4000	-5.5400	-19.3800	5.4900	0.0000	0.0000	0.0000	0.0000;
	50655	51119	0.017634	0.037252	0.00336	73.57	0	0	0	0	1	0	0	-32.3400	-4.2200	32.5200	4.2400	0.0000	0.0000	0.0000	0.0000;
	51583	50656	0.002273	0.013697	0.01287	306.97	0	0	0	0	1	0	0	94.8300	26.1600	-94.6300	-26.3300	0.0000	0.0000	0.0000	0.0000;
	50658	50659	0.000225	0.001137	0	0	0	0	0	0	1	0	0	-29.9100	-8.0000	29.9100	8.0100	0.0000	0.0000	0.0000	0.0000;
	50659	50660	0.008983	0.023175	0.00063	59.28	0	0	0	0	1	0	0	-7.1300	19.8500	7.1700	-19.8200	0.0000	0.0000	0.0000	0.0000;
	50660	50661	0.000288	0.001136	0	0	0	0	0	0	1	0	0	26.9900	5.6700	-26.9900	-5.6700	0.0000	0.0000	0.0000	0.0000;
	50660	50693	0.005527	0.01563	0.00586	55.41	0	0	0	0	1	0	0	7.4700	-1.1300	-7.4600	0.5100	0.0000	0.0000	0.0000	0.0000;
	50660	50709	0.004484	0.014369	0.02016	80.95	0	0	0	0	1	0	0	-41.6200	15.2700	41.7100	-17.1500	0.0000	0.0000	0.0000	0.0000;
	50662	50665	0.014626	0.032424	0.00301	60.35	0	0	0	0	1	0	0	-12.8300	17.9400	12.9000	-18.1000	0.0000	0.0000	0.0000	0.0000;
	50662	50682	0.005615	0.017919	0.00099	61.04	0	0	0	0	1	0	0	-14.0200	-23.5800	14.0600	23.6000	0.0000	0.0000	0.0000	0.0000;
	50663	50664	0.000284	0.001082	0	0	0	0	0	0	1	0	0	23.9100	7.1300	-23.9100	-7.1200	0.0000	0.0000	0.0000	0.0000;
	50663	50772	0.006226	0.014611	0.00229	45.89	0	0	0	0	1	0	0	4.4000	13.9600	-4.3900	-14.1800	0.0000	0.0000	0.0000	0.0000;
	50665	50762	0.017981	0.034166	0.00361	70.15	0	0	0	0	1	0	0	-30.7100	3.7100	30.8700	-3.7900	0.0000	0.0000	0.0000	0.0000;
	50796	50665	0.008659	0.021523	0.00114	65.64	0	0	0	0	1	0	0	22.7900	-3.1600	-22.7400	3.1400	0.0000	0.0000	0.0000	0.0000;
	50666	50783	0.014512	0.041705	0.00199	66.74	0	0	0	0	1	0	0	-23.3500	1.0300	23.4300	-1.0300	0.0000	0.0000	0.0000	0.0000;
	50667	50692	0.017149	0.044891	0.00294	64.05	0	0	0	0	1	0	0	-21.2000	9.2400	21.2900	-9.3200	0.0000	0.0000	0.0000	0.0000;
	50734	50667	0.004616	0.012079	0.00169	54.49	0	0	0	0	1	0	0	-9.7600	10.9200	9.7700	-11.0800	0.0000	0.0000	0.0000	0.0000;
	50670	50669	0.006633	0.197041	0	110.58	0	0	1.1	0	1	0	0	-35.2100	-34.6700	35.3900	40.0500	0.0000	0.0000	0.0000	0.0000;
	50669	50671	0.000221	0.001147	0	0	0	0	0	0	1	0	0	48.6300	18.9600	-48.6200	-18.9300	0.0000	0.0000	0.0000	0.0000;
	50715	50669	0.000883	0.005763	0.00805	296.16	0	0	0	0	1	0	0	-68.9100	-50.7200	68.9700	50.2800	0.0000	0.0000	0.0000	0.0000;
	50669	51102	0.00083	0.005301	0.00529	220.82	0	0	0	0	1	0	0	-5.5900	-21.8200	5.5900	21.2900	0.0000	0.0000	0.0000	0.0000;
	50670	50737	0.008329	0.024392	0.00349	66.58	0	0	0	0	1	0	0	23.4700	24.5500	-23.3800	-24.6700	0.0000	0.0000	0.0000	0.0000;
	50670	51866	0.007518	0.015709	0.00034	60.16	0	0	0	0	1	0	0	11.7500	10.1200	-11.7300	-10.1200	0.0000	0.0000	0.0000	0.0000;
	50672	50673	0.000264	0.001119	0	0	0	0	0	0	1	0	0	18.8800	3.6200	-18.8800	-3.6100	0.0000	0.0000	0.0000	0.0000;
	50685	50674	0.007006	0.019308	0.00154	69.28	0	0	0	0	1	0	0	31.4300	0.3400	-31.3600	-0.3200	0.0000	0.0000	0.0000	0.0000;
	50716	50674	0.011819	0.02799	0.00084	66.04	0	0	0	0	1	0	0	19.6600	17.7000	-19.5800	-17.6100	0.0000	0.0000	0.0000	0.0000;
	50674	50724	0.007566	0.018475	0.00271	54.12	0	0	0	0	1	0	0	5.6800	7.3700	-5.6700	-7.6400	0.0000	0.0000	0.0000	0.0000;
	50691	50675	0.009676	0.023897	0.00172	65.93	0	0	0	0	1	0	0	-18.7900	-6.6300	18.8300	6.5300	0.0000	0.0000	0.0000	0.0000;
	50675	50751	0.017267	0.03956	0.00118	53.42	0	0	0	0	1	0	0	-4.3700	1.2100	4.3700	-1.3300	0.0000	0.0000	0.0000	0.0000;
	50675	51189	0.009456	0.023108	0.0053	79.23	0	0	0	0	1	0	0	-44.7500	-21.0500	44.9700	21.0200	0.0000	0.0000	0.0000	0.0000;
	50720	50676	0.004312	0.009184	0.00151	48.29	0	0	0	0	1	0	0	-4.6300	-4.5400	4.6300	4.3800	0.0000	0.0000	0.0000	0.0000;
	50676	51866	0.012423	0.028151	0.00078	65.43	0	0	0	0	1	0	0	-22.6100	-13.0200	22.6900	13.1200	0.0000	0.0000	0.0000	0.0000;
	50678	50677	0.00307	0.10369	0	125.3	0	0	1	0	1	0	0	-61.9500	7.6200	62.0600	-3.8000	0.0000	0.0000	0.0000	0.0000;
	50677	50679	0.000248	0.001024	0	0	0	0	0	0	1	0	0	47.7100	13.1500	-47.7000	-13.1300	0.0000	0.0000	0.0000	0.0000;
	50684	50677	0.000663	0.003809	0.00563	254.49	0	0	0	0	1	0	0	-51.1600	-31.5500	51.1800	31.0900	0.0000	0.0000	0.0000	0.0000;
	50678	50689	0.012286	0.030517	0.00076	66.14	0	0	0	0	1	0	0	22.8400	7.5400	-22.7700	-7.4600	0.0000	0.0000	0.0000	0.0000;
	50678	50705	0.008001	0.021652	0.00104	57.59	0	0	0	0	1	0	0	11.5500	6.3800	-11.5400	-6.4500	0.0000	0.0000	0.0000	0.0000;
	50678	50709	0.014679	0.03388	0.00139	69.01	0	0	0	0	1	0	0	27.5500	-21.5400	-27.3800	21.7900	0.0000	0.0000	0.0000	0.0000;
	50680	50684	0.002967	0.018773	0.01755	285.79	0	0	0	0	1	0	0	73.7000	10.2800	-73.5400	-11.1400	0.0000	0.0000	0.0000	0.0000;
	50682	50681	0.00468	0.138561	0	117.06	0	0	1.09375	0	1	0	0	-47.3800	-50.3300	47.6300	57.6900	0.0000	0.0000	0.0000	0.0000;
	50681	50683	0.000293	0.001052	0	0	0	0	0	0	1	0	0	16.5300	2.9500	-16.5300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	50684	50687	0.002014	0.070851	0	269.28	0	0	1	0	1	0	0	52.5700	-8.0600	-52.5200	9.9800	0.0000	0.0000	0.0000	0.0000;
	50684	50688	0.000241	0.001091	0	0	0	0	0	0	1	0	0	49.1700	7.6500	-49.1700	-7.6200	0.0000	0.0000	0.0000	0.0000;
	50684	50715	0.001197	0.006739	0.0101	218.65	0	0	0	0	1	0	0	22.9600	43.1100	-22.9300	-44.0100	0.0000	0.0000	0.0000	0.0000;
	50685	50687	0.001297	0.045637	0	119.28	0	0	1	0	1	0	0	-52.4800	11.2100	52.5200	-9.9800	0.0000	0.0000	0.0000	0.0000;
	50734	50685	0.022651	0.030447	0.00157	67.47	0	0	0	0	1	0	0	-20.9300	11.5400	21.0500	-11.5500	0.0000	0.0000	0.0000	0.0000;
	50686	50687	0.01997	0.702699	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50689	50690	0.000259	0.001147	0	0	0	0	0	0	1	0	0	38.4600	10.1100	-38.4600	-10.0900	0.0000	0.0000	0.0000	0.0000;
	50689	50705	0.013145	0.027911	0.00252	62.66	0	0	0	0	1	0	0	-15.6900	-2.6500	15.7200	2.4600	0.0000	0.0000	0.0000	0.0000;
	50691	50705	0.009554	0.024278	0.00124	67.05	0	0	0	0	1	0	0	20.8300	-7.3400	-20.7900	7.3200	0.0000	0.0000	0.0000	0.0000;
	50693	50694	0.000271	0.001123	0	0	0	0	0	0	1	0	0	21.2800	1.9800	-21.2700	-1.9700	0.0000	0.0000	0.0000	0.0000;
	50712	50693	0.008832	0.02337	0.00099	68.34	0	0	0	0	1	0	0	26.9500	21.2000	-26.8500	-21.0600	0.0000	0.0000	0.0000	0.0000;
	50693	51108	0.005361	0.010887	0.00507	52.78	0	0	0	0	1	0	0	-7.5600	7.1200	7.5700	-7.6400	0.0000	0.0000	0.0000	0.0000;
	50695	50698	-0.000268	-0.004532	0	168.27	0	0	1	0	1	0	0	21.3200	2.1500	-21.3200	-2.1700	0.0000	0.0000	0.0000	0.0000;
	50695	50699	0.00026	0.001006	0	0	0	0	0	0	1	0	0	-21.3200	-2.1500	21.3200	2.1500	0.0000	0.0000	0.0000	0.0000;
	50695	50700	0.000221	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50696	50698	0.010272	0.173767	0	84.13	0	0	1	0	1	0	0	-21.2700	-1.4000	21.3200	2.1700	0.0000	0.0000	0.0000	0.0000;
	50697	50698	0.010272	0.173767	0	84.13	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50699	50733	0.007501	0.018466	0.00088	53.57	0	0	0	0	1	0	0	-4.5100	3.5900	4.5100	-3.6800	0.0000	0.0000	0.0000	0.0000;
	50699	51562	0.017196	0.047249	0.00093	61.85	0	0	0	0	1	0	0	-16.8100	-5.7400	16.8600	5.7900	0.0000	0.0000	0.0000	0.0000;
	50701	50703	0.006108	0.020353	0.00247	74.61	0	0	0	0	1	0	0	-39.9800	-18.0100	40.0900	18.1200	0.0000	0.0000	0.0000	0.0000;
	50705	50701	0.009134	0.02215	0.00061	50.75	0	0	0	0	1	0	0	-5.5600	-6.3000	5.5600	6.2600	0.0000	0.0000	0.0000	0.0000;
	50703	50702	0.00374	0.121009	0	118.9	0	0	1	0	1	0	0	-50.0100	12.8900	50.1100	-9.8700	0.0000	0.0000	0.0000	0.0000;
	50702	50704	0.000284	0.001111	0	0	0	0	0	0	1	0	0	49.9800	30.6700	-49.9700	-30.6300	0.0000	0.0000	0.0000	0.0000;
	50702	50738	0.002336	0.01535	0.00515	259.75	0	0	0	0	1	0	0	-38.7700	-15.0700	38.8100	14.7800	0.0000	0.0000	0.0000	0.0000;
	50750	50702	0.002308	0.012972	0.00596	252.16	0	0	0	0	1	0	0	36.1700	-6.9300	-36.1400	6.4700	0.0000	0.0000	0.0000	0.0000;
	50702	51116	0.003018	0.015458	0.01097	244.23	0	0	0	0	1	0	0	-25.1700	-12.2000	25.1900	11.1700	0.0000	0.0000	0.0000	0.0000;
	50703	50729	0.011499	0.029712	0.00106	70.2	0	0	0	0	1	0	0	29.5700	-6.9900	-29.4700	7.1300	0.0000	0.0000	0.0000	0.0000;
	50703	50749	0.010589	0.021588	0.00317	64.53	0	0	0	0	1	0	0	-19.6400	-24.0200	19.7400	23.8700	0.0000	0.0000	0.0000	0.0000;
	50706	50707	0.000275	0.001047	0	0	0	0	0	0	1	0	0	19.8600	3.6300	-19.8600	-3.6200	0.0000	0.0000	0.0000	0.0000;
	50706	50710	0.000921	0.006305	0.00844	261.07	0	0	0	0	1	0	0	40.2800	13.0600	-40.2600	-13.8200	0.0000	0.0000	0.0000	0.0000;
	50750	50706	0.001947	0.009341	0.0076	288.12	0	0	0	0	1	0	0	71.0100	18.0700	-70.9100	-18.3800	0.0000	0.0000	0.0000	0.0000;
	50709	50708	0.003808	0.11	0	128.27	0	0	1.1	0	1	0	0	-63.4600	-63.3600	63.8100	73.4100	0.0000	0.0000	0.0000	0.0000;
	50708	50710	0.000231	0.001017	0	0	0	0	0	0	1	0	0	-63.8100	-73.4100	63.8300	73.5000	0.0000	0.0000	0.0000	0.0000;
	50709	50730	0.014396	0.035274	0.00823	74.12	0	0	0	0	1	0	0	-32.4300	19.1300	32.6200	-19.5300	0.0000	0.0000	0.0000	0.0000;
	50709	51594	0.004897	0.010562	0.00979	65.84	0	0	0	0	1	0	0	17.9200	-4.9900	-17.9000	3.9800	0.0000	0.0000	0.0000	0.0000;
	50710	50715	0.000985	0.005225	0.00387	234.27	0	0	0	0	1	0	0	9.5300	-35.7500	-9.5200	35.4200	0.0000	0.0000	0.0000	0.0000;
	50710	51116	0.003341	0.0247	0.01276	254.84	0	0	0	0	1	0	0	-33.1000	-23.9300	33.1600	22.9900	0.0000	0.0000	0.0000	0.0000;
	50712	50711	0.005304	0.125822	0	123.35	0	0	1.06875	0	1	0	0	-61.6700	-42.4800	61.9900	49.9500	0.0000	0.0000	0.0000	0.0000;
	50711	50713	0.000221	0.001022	0	0	0	0	0	0	1	0	0	58.2500	20.0300	-58.2400	-20.0000	0.0000	0.0000	0.0000	0.0000;
	50711	51086	0.001123	0.006957	0.00678	280.41	0	0	0	0	1	0	0	-69.4400	-58.9600	69.5200	58.7700	0.0000	0.0000	0.0000	0.0000;
	50711	51583	0.002249	0.012809	0.0102	307.73	0	0	0	0	1	0	0	-108.7400	-58.2200	109.0600	58.9400	0.0000	0.0000	0.0000	0.0000;
	50712	51081	0.009984	0.022495	0.00302	71.69	0	0	0	0	1	0	0	34.7200	21.2800	-34.5700	-21.2500	0.0000	0.0000	0.0000	0.0000;
	50735	50714	0.005176	0.010014	0.00086	65.47	0	0	0	0	1	0	0	-20.4700	-7.8500	20.4900	7.8000	0.0000	0.0000	0.0000	0.0000;
	50739	50714	0.002904	0.008113	0.00053	63.95	0	0	0	0	1	0	0	17.9100	29.5500	-17.8800	-29.5200	0.0000	0.0000	0.0000	0.0000;
	51124	50714	0.008564	0.024074	0.00229	68.87	0	0	0	0	1	0	0	27.8000	-18.9300	-27.7100	18.9500	0.0000	0.0000	0.0000	0.0000;
	50716	50715	0.005114	0.166336	0	111.33	0	0	1.08125	0	1	0	0	-36.1500	-32.8700	36.2800	37.1800	0.0000	0.0000	0.0000	0.0000;
	50715	50717	0.000218	0.001124	0	0	0	0	0	0	1	0	0	65.0800	22.1300	-65.0700	-22.0800	0.0000	0.0000	0.0000	0.0000;
	50729	50716	0.007082	0.022119	0.00085	61.75	0	0	0	0	1	0	0	-16.4600	-15.1500	16.4900	15.1600	0.0000	0.0000	0.0000	0.0000;
	50718	50728	0.008869	0.024247	0.00061	53.1	0	0	0	0	1	0	0	5.0400	4.2500	-5.0300	-4.3100	0.0000	0.0000	0.0000	0.0000;
	50718	50742	0.013355	0.032817	0.00191	70.87	0	0	0	0	1	0	0	-34.0100	-8.0100	34.1600	8.2000	0.0000	0.0000	0.0000	0.0000;
	50718	50746	0.008148	0.019658	0.0017	61.65	0	0	0	0	1	0	0	15.0700	-12.9000	-15.0300	12.7900	0.0000	0.0000	0.0000	0.0000;
	50719	50722	0.005335	0.205201	0	233.49	0	0	1	0	1	0	0	86.6800	9.4600	-86.3000	4.9800	0.0000	0.0000	0.0000	0.0000;
	50719	50723	0.000254	0.001027	0	0	0	0	0	0	1	0	0	-86.6800	-9.4600	86.6900	9.5300	0.0000	0.0000	0.0000	0.0000;
	50720	50722	-0.002835	-0.109055	0	133.49	0	0	1	0	1	0	0	-86.5000	-2.6900	86.3000	-4.9800	0.0000	0.0000	0.0000	0.0000;
	50720	50727	0.006783	0.018532	0.00067	61.85	0	0	0	0	1	0	0	16.0500	-1.9300	-16.0300	1.9100	0.0000	0.0000	0.0000	0.0000;
	50721	50722	0.014766	0.567934	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50723	51086	0.000973	0.005568	0.00509	250.28	0	0	0	0	1	0	0	32.8400	24.2600	-32.8200	-24.7200	0.0000	0.0000	0.0000	0.0000;
	51583	50723	0.001117	0.00608	0.00686	313.98	0	0	0	0	1	0	0	119.6900	33.9100	-119.5300	-33.7900	0.0000	0.0000	0.0000	0.0000;
	50724	50725	0.000217	0.001052	0	0	0	0	0	0	1	0	0	12.8100	1.7300	-12.8100	-1.7300	0.0000	0.0000	0.0000	0.0000;
	50726	50758	0.011939	0.033593	0.00312	67.18	0	0	0	0	1	0	0	28.3100	21.5300	-28.1600	-21.4600	0.0000	0.0000	0.0000	0.0000;
	50726	51189	0.011384	0.032774	0.00157	69.42	0	0	0	0	1	0	0	29.8000	-13.9100	-29.6900	14.0700	0.0000	0.0000	0.0000	0.0000;
	51850	50726	0.00904	0.021933	0.00453	79.13	0	0	0	0	1	0	0	47.2700	-1.2400	-47.0900	1.2100	0.0000	0.0000	0.0000	0.0000;
	50727	51420	0.011145	0.027203	0.00081	61.6	0	0	0	0	1	0	0	-14.5600	-1.5400	14.5800	1.5000	0.0000	0.0000	0.0000	0.0000;
	50727	51594	0.012963	0.02751	0.0027	56.93	0	0	0	0	1	0	0	-7.4700	1.9900	7.4800	-2.2600	0.0000	0.0000	0.0000	0.0000;
	50728	50742	0.016567	0.037865	0.00265	70.52	0	0	0	0	1	0	0	-32.5800	-8.6000	32.7700	8.7400	0.0000	0.0000	0.0000	0.0000;
	50730	50731	0.000219	0.001166	0	0	0	0	0	0	1	0	0	16.4600	6.3700	-16.4600	-6.3700	0.0000	0.0000	0.0000	0.0000;
	50751	50730	0.004671	0.014756	0.00149	83.75	0	0	0	0	1	0	0	49.2000	-12.9500	-49.0900	13.1500	0.0000	0.0000	0.0000	0.0000;
	50733	50732	0.006977	0.017123	0.00091	66.32	0	0	0	0	1	0	0	-20.9900	-2.6000	21.0200	2.5700	0.0000	0.0000	0.0000	0.0000;
	50732	50735	0.006018	0.014564	0.00324	64.77	0	0	0	0	1	0	0	-19.5700	-19.7000	19.6100	19.4700	0.0000	0.0000	0.0000	0.0000;
	50732	50746	0.01395	0.031555	0.00576	64.38	0	0	0	0	1	0	0	-17.9400	14.9600	18.0100	-15.3900	0.0000	0.0000	0.0000	0.0000;
	50734	50737	0.00539	0.01336	0.00474	64.4	0	0	0	0	1	0	0	19.0900	-24.2000	-19.0400	23.8100	0.0000	0.0000	0.0000	0.0000;
	50735	50736	0.000218	0.001022	0	0	0	0	0	0	1	0	0	23.4400	7.3900	-23.4400	-7.3800	0.0000	0.0000	0.0000	0.0000;
	50739	50735	0.007425	0.016171	0.00041	66.19	0	0	0	0	1	0	0	22.6500	19.1000	-22.5800	-19.0000	0.0000	0.0000	0.0000	0.0000;
	51420	50737	0.0071	0.011802	0.00052	58.93	0	0	0	0	1	0	0	-11.8000	4.4200	11.8100	-4.4600	0.0000	0.0000	0.0000	0.0000;
	50739	50738	0.006214	0.164682	0	115.15	0	0	1.1	0	1	0	0	-40.5500	-48.6500	40.8400	56.2100	0.0000	0.0000	0.0000	0.0000;
	50738	50740	0.000277	0.001004	0	0	0	0	0	0	1	0	0	31.3500	6.8900	-31.3400	-6.8800	0.0000	0.0000	0.0000	0.0000;
	50738	51116	0.001014	0.005818	0.00682	255.01	0	0	0	0	1	0	0	36.3600	4.1800	-36.3400	-4.8200	0.0000	0.0000	0.0000	0.0000;
	50738	51609	0.002425	0.010918	0.02617	299.34	0	0	0	0	1	0	0	-85.7700	-21.8000	85.9500	19.8400	0.0000	0.0000	0.0000	0.0000;
	50741	50744	0.004488	0.134658	0	200.51	0	0	1	0	1	0	0	60.7400	2.9800	-60.5800	1.7500	0.0000	0.0000	0.0000	0.0000;
	50741	50745	0.00029	0.00113	0	0	0	0	0	0	1	0	0	48.1000	25.9700	-48.1000	-25.9300	0.0000	0.0000	0.0000	0.0000;
	50741	50750	0.001818	0.01093	0.00822	266.59	0	0	0	0	1	0	0	47.5800	29.3800	-47.5300	-29.9100	0.0000	0.0000	0.0000	0.0000;
	51609	50741	0.001239	0.007285	0.00828	298.23	0	0	0	0	1	0	0	73.8000	35.0500	-73.7200	-35.4600	0.0000	0.0000	0.0000	0.0000;
	50741	51851	0.003064	0.021617	0.02272	288.49	0	0	0	0	1	0	0	-82.7000	-22.8600	82.9100	21.9500	0.0000	0.0000	0.0000	0.0000;
	50742	50744	-0.001434	-0.043034	0	125.51	0	0	1	0	1	0	0	-60.6300	0.2400	60.5800	-1.7500	0.0000	0.0000	0.0000	0.0000;
	50758	50742	0.00813	0.019391	0.00162	45.4	0	0	0	0	1	0	0	6.3200	17.0700	-6.3000	-17.1700	0.0000	0.0000	0.0000	0.0000;
	50743	50744	0.017528	0.525932	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50749	50748	0.004032	0.138415	0	116.78	0	0	1.0625	0	1	0	0	-44.4200	-27.2600	44.5300	31.1700	0.0000	0.0000	0.0000	0.0000;
	50748	50750	0.000217	0.001165	0	0	0	0	0	0	1	0	0	-44.5300	-31.1700	44.5400	31.2100	0.0000	0.0000	0.0000	0.0000;
	51188	50750	0.002206	0.010951	0.01214	259.91	0	0	0	0	1	0	0	46.7300	-19.1100	-46.6700	18.1100	0.0000	0.0000	0.0000	0.0000;
	50750	51609	0.003465	0.018478	0.01244	277.64	0	0	0	0	1	0	0	-57.5100	-30.5400	57.6500	29.9800	0.0000	0.0000	0.0000	0.0000;
	51189	50751	0.007961	0.024269	0.0013	71.82	0	0	0	0	1	0	0	34.7200	25.2300	-34.5900	-24.9600	0.0000	0.0000	0.0000	0.0000;
	50752	50753	0.000214	0.001031	0	0	0	0	0	0	1	0	0	12.2100	3.9100	-12.2100	-3.9100	0.0000	0.0000	0.0000	0.0000;
	51191	50752	0.008372	0.027105	0.00374	61.92	0	0	0	0	1	0	0	16.0800	9.6200	-16.0500	-9.9200	0.0000	0.0000	0.0000	0.0000;
	50754	50757	0.00036	0.007247	0	172.11	0	0	1	0	1	0	0	21.8400	4.3900	-21.8400	-4.3600	0.0000	0.0000	0.0000	0.0000;
	50754	50758	0.000256	0.001165	0	0	0	0	0	0	1	0	0	-21.8400	-4.3900	21.8400	4.4000	0.0000	0.0000	0.0000	0.0000;
	50754	50759	0.000251	0.001098	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50755	50757	0.00664	0.133583	0	86.06	0	0	1	0	1	0	0	-10.2400	-2.0500	10.2500	2.1900	0.0000	0.0000	0.0000	0.0000;
	50756	50757	0.00664	0.133583	0	86.06	0	0	1	0	1	0	0	-11.5800	-2.0000	11.5900	2.1700	0.0000	0.0000	0.0000	0.0000;
	50762	50798	0.009388	0.024129	0.00059	56.8	0	0	0	0	1	0	0	-9.4800	1.2400	9.4800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	50764	50763	0.002158	0.08015	0	118.99	0	0	1.01875	0	1	0	0	-55.7700	-8.2400	55.8300	10.6500	0.0000	0.0000	0.0000	0.0000;
	50763	50765	0.000266	0.001026	0	0	0	0	0	0	1	0	0	-55.8300	-10.6500	55.8400	10.6800	0.0000	0.0000	0.0000	0.0000;
	50797	50765	0.002232	0.012537	0.01651	226.83	0	0	0	0	1	0	0	8.3000	17.9100	-8.2900	-19.6400	0.0000	0.0000	0.0000	0.0000;
	52094	50765	0.004352	0.025525	0.01411	260.87	0	0	0	0	1	0	0	47.6500	-9.9200	-47.5500	8.9600	0.0000	0.0000	0.0000	0.0000;
	50766	50767	0.000231	0.001083	0	0	0	0	0	0	1	0	0	-15.5500	-6.1200	15.5500	6.1300	0.0000	0.0000	0.0000	0.0000;
	50768	50767	0.009291	0.025295	0.00812	57.25	0	0	0	0	1	0	0	9.6400	0.4800	-9.6300	-1.3100	0.0000	0.0000	0.0000	0.0000;
	50768	52085	0.015488	0.042042	0.00697	66.48	0	0	0	0	1	0	0	-22.3200	-5.7700	22.4000	5.2400	0.0000	0.0000	0.0000	0.0000;
	50776	50769	0.003076	0.01703	0.00907	262.3	0	0	0	0	1	0	0	-53.2300	3.0700	53.3100	-3.5800	0.0000	0.0000	0.0000	0.0000;
	50769	50797	0.003004	0.017371	0.01333	302.25	0	0	0	0	1	0	0	-101.2800	-17.6600	101.5800	17.9500	0.0000	0.0000	0.0000	0.0000;
	50770	50778	0.007562	0.016716	0.00064	72.14	0	0	0	0	1	0	0	-34.8800	11.6600	34.9800	-11.5200	0.0000	0.0000	0.0000	0.0000;
	50770	50785	0.011632	0.026594	0.00323	73.17	0	0	0	0	1	0	0	38.7800	-6.7700	-38.6200	6.8000	0.0000	0.0000	0.0000	0.0000;
	50771	50774	0.003939	0.110391	0	141.97	0	0	1	0	1	0	0	45.9500	-2.3500	-45.8700	4.5400	0.0000	0.0000	0.0000	0.0000;
	50771	50775	0.000211	0.001156	0	0	0	0	0	0	1	0	0	34.3800	4.2300	-34.3800	-4.2200	0.0000	0.0000	0.0000	0.0000;
	50771	50776	0.000232	0.001026	0	0	0	0	0	0	1	0	0	-80.3300	-1.8800	80.3500	1.9400	0.0000	0.0000	0.0000	0.0000;
	50772	50774	0.000448	0.012557	0	116.97	0	0	1	0	1	0	0	-45.8600	4.7900	45.8700	-4.5400	0.0000	0.0000	0.0000	0.0000;
	50773	50774	0.023382	0.655218	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50790	50776	0.001819	0.009833	0.01521	286.85	0	0	0	0	1	0	0	80.9400	17.9300	-80.8200	-18.9200	0.0000	0.0000	0.0000	0.0000;
	50778	50777	0.003346	0.113378	0	109.57	0	0	1	0	1	0	0	-34.9800	11.5200	35.0200	-10.1000	0.0000	0.0000	0.0000	0.0000;
	50777	50779	0.000247	0.001108	0	0	0	0	0	0	1	0	0	40.0800	6.7100	-40.0800	-6.6900	0.0000	0.0000	0.0000	0.0000;
	50777	50780	0.001559	0.009965	0.00627	266.42	0	0	0	0	1	0	0	-57.1500	29.6700	57.2100	-29.9500	0.0000	0.0000	0.0000	0.0000;
	50790	50777	0.001939	0.010535	0.00925	244.8	0	0	0	0	1	0	0	17.9700	25.3900	-17.9500	-26.2800	0.0000	0.0000	0.0000	0.0000;
	50781	50780	0.003757	0.115477	0	108.42	0	0	1.0375	0	1	0	0	-32.8400	-17.6400	32.8900	19.2200	0.0000	0.0000	0.0000	0.0000;
	50780	50782	0.000206	0.001008	0	0	0	0	0	0	1	0	0	21.7200	2.6400	-21.7200	-2.6300	0.0000	0.0000	0.0000	0.0000;
	51349	50780	0.001051	0.006843	0.04721	267.6	0	0	0	0	1	0	0	56.1300	7.8500	-56.1000	-12.6600	0.0000	0.0000	0.0000	0.0000;
	50780	51355	0.003363	0.020442	0.04159	270.58	0	0	0	0	1	0	0	-55.7200	20.7600	55.8400	-24.4700	0.0000	0.0000	0.0000	0.0000;
	50791	50781	0.006134	0.013176	0.00099	73.06	0	0	0	0	1	0	0	-36.3100	4.8700	36.3900	-4.8200	0.0000	0.0000	0.0000	0.0000;
	50781	50794	0.008591	0.021842	0.00122	49.77	0	0	0	0	1	0	0	5.0300	14.1200	-5.0200	-14.2100	0.0000	0.0000	0.0000	0.0000;
	50781	51356	0.028604	0.090951	0.00465	61.07	0	0	0	0	1	0	0	-14.1700	7.9600	14.2400	-8.2400	0.0000	0.0000	0.0000	0.0000;
	50783	50784	0.000231	0.001155	0	0	0	0	0	0	1	0	0	27.3100	6.4600	-27.3100	-6.4500	0.0000	0.0000	0.0000	0.0000;
	50787	50786	0.000201	0.015545	0	1109.56	0	0	1.025	0	1	0	0	-314.2500	-164.6300	314.5000	183.7300	0.0000	0.0000	0.0000	0.0000;
	51577	50786	0.000183	0.00302	0.34099	2766.53	0	0	0	0	1	0	0	551.0100	-12.3500	-550.4900	-16.0300	0.0000	0.0000	0.0000	0.0000;
	50788	50787	0.002292	0.094107	0	121.33	0	0	1.0375	0	1	0	0	-59.1100	-30.7900	59.2100	34.9200	0.0000	0.0000	0.0000	0.0000;
	50787	50789	0.000232	0.001053	0	0	0	0	0	0	1	0	0	21.7200	8.1200	-21.7200	-8.1100	0.0000	0.0000	0.0000	0.0000;
	50787	50790	0.000298	0.00115	0	0	0	0	0	0	1	0	0	233.3200	121.6000	-233.1300	-120.8600	0.0000	0.0000	0.0000	0.0000;
	50788	50791	0.027565	0.062726	0.00506	65.39	0	0	0	0	1	0	0	-21.6700	7.6400	21.8000	-7.8900	0.0000	0.0000	0.0000	0.0000;
	50791	50792	0.000279	0.001029	0	0	0	0	0	0	1	0	0	14.5100	3.0200	-14.5100	-3.0100	0.0000	0.0000	0.0000	0.0000;
	50793	51348	0.007209	0.017351	0.00099	58.79	0	0	0	0	1	0	0	10.9500	-11.7000	-10.9300	11.6400	0.0000	0.0000	0.0000	0.0000;
	50794	51350	0.02058	0.058021	0.00304	55.32	0	0	0	0	1	0	0	-6.9800	13.1600	7.0200	-13.3600	0.0000	0.0000	0.0000	0.0000;
	50796	50798	0.008943	0.022911	0.00121	73.15	0	0	0	0	1	0	0	-37.0600	-0.9100	37.1800	1.0700	0.0000	0.0000	0.0000	0.0000;
	50798	50797	0.004115	0.142918	0	118.07	0	0	1	0	1	0	0	-51.3500	-0.9600	51.4500	4.4900	0.0000	0.0000	0.0000	0.0000;
	50797	50799	0.000233	0.001152	0	0	0	0	0	0	1	0	0	12.8000	2.0200	-12.8000	-2.0200	0.0000	0.0000	0.0000	0.0000;
	50797	51598	0.003106	0.020034	0.0515	337.43	0	0	0	0	1	0	0	-174.1200	-42.3700	175.0400	42.6500	0.0000	0.0000	0.0000	0.0000;
	50801	50800	0.055387	0.134533	0.00664	79.81	0	0	0	0	1	0	0	32.6600	-1.7300	-32.1100	2.3800	0.0000	0.0000	0.0000	0.0000;
	50803	50800	0.06594	0.151744	0.00366	73.81	0	0	0	0	1	0	0	19.6300	-1.2600	-19.3900	1.4300	0.0000	0.0000	0.0000	0.0000;
	50809	50800	0.043132	0.08909	0.00674	57.61	0	0	0	0	1	0	0	-4.4800	-1.4400	4.4900	0.7600	0.0000	0.0000	0.0000	0.0000;
	50801	52203	0.034962	0.082346	0.02008	79.23	0	0	0	0	1	0	0	-30.6000	0.3000	30.9100	-1.7500	0.0000	0.0000	0.0000	0.0000;
	50801	52211	0.054833	0.150081	0.00374	59.52	0	0	0	0	1	0	0	-8.1900	-2.2500	8.2300	1.9500	0.0000	0.0000	0.0000	0.0000;
	50802	50805	0.011803	0.359845	0	142.81	0	0	1	0	1	0	0	18.0300	5.8600	-17.9900	-4.6700	0.0000	0.0000	0.0000	0.0000;
	50802	50806	0.000265	0.001122	0	0	0	0	0	0	1	0	0	-18.0300	-5.8600	18.0300	5.8600	0.0000	0.0000	0.0000	0.0000;
	50803	50805	-0.00619	-0.188725	0	104.76	0	0	1	0	1	0	0	-7.9300	-2.1900	7.9300	2.0700	0.0000	0.0000	0.0000	0.0000;
	50804	50805	0.024693	0.752834	0	38.05	0	0	1	0	1	0	0	-10.0300	-1.8300	10.0600	2.6000	0.0000	0.0000	0.0000	0.0000;
	52206	50806	0.006266	0.038538	0.02668	284.39	0	0	0	0	1	0	0	66.5400	-17.3000	-66.2700	16.0500	0.0000	0.0000	0.0000	0.0000;
	50806	52217	0.004399	0.024681	0.19916	265.13	0	0	0	0	1	0	0	48.2400	-21.9100	-48.1400	0.6500	0.0000	0.0000	0.0000	0.0000;
	50807	50808	0.000218	0.001181	0	0	0	0	0	0	1	0	0	3.4400	0.8100	-3.4400	-0.8100	0.0000	0.0000	0.0000	0.0000;
	50815	50807	0.054755	0.152278	0.00366	59.57	0	0	0	0	1	0	0	7.7900	-0.9500	-7.7600	0.6700	0.0000	0.0000	0.0000	0.0000;
	50807	50816	0.043394	0.093141	0.00654	54.19	0	0	0	0	1	0	0	4.3200	-1.4800	-4.3100	0.8300	0.0000	0.0000	0.0000	0.0000;
	50811	50809	0.047053	0.130995	0.00214	57.76	0	0	0	0	1	0	0	8.5500	-0.0800	-8.5200	-0.0500	0.0000	0.0000	0.0000	0.0000;
	50815	50809	0.039849	0.105769	0.00456	60.55	0	0	0	0	1	0	0	-7.5700	-0.6400	7.5900	0.2200	0.0000	0.0000	0.0000	0.0000;
	50810	50811	0.000266	0.001073	0	0	0	0	0	0	1	0	0	-5.3500	-0.8800	5.3500	0.8800	0.0000	0.0000	0.0000	0.0000;
	50815	50811	0.038928	0.102168	0.00647	71.76	0	0	0	0	1	0	0	-18.6200	-0.3600	18.7500	0.0300	0.0000	0.0000	0.0000	0.0000;
	50811	51304	0.080242	0.167184	0.00502	79.05	0	0	0	0	1	0	0	-32.6500	-0.8400	33.4700	2.0200	0.0000	0.0000	0.0000	0.0000;
	50813	50812	0.004195	0.126263	0	144.45	0	0	1	0	1	0	0	-71.3600	-4.1800	71.5600	10.2200	0.0000	0.0000	0.0000	0.0000;
	50812	50814	0.000271	0.001038	0	0	0	0	0	0	1	0	0	8.6000	2.1900	-8.6000	-2.1900	0.0000	0.0000	0.0000	0.0000;
	50812	51306	0.012076	0.06596	0.01722	288.23	0	0	0	0	1	0	0	-89.5000	-6.1900	90.3900	9.1400	0.0000	0.0000	0.0000	0.0000;
	50812	52200	0.016339	0.092364	0.12745	261.7	0	0	0	0	1	0	0	-24.1100	-2.6000	24.2000	-10.8100	0.0000	0.0000	0.0000	0.0000;
	50815	50816	0.048185	0.137895	0.00228	64.19	0	0	0	0	1	0	0	11.7600	-1.3500	-11.6900	1.3000	0.0000	0.0000	0.0000	0.0000;
	50818	50817	0.003988	0.117641	0	105.57	0	0	1	0	1	0	0	-25.5500	2.3200	25.5700	-1.6000	0.0000	0.0000	0.0000	0.0000;
	50817	50819	0.000289	0.001129	0	0	0	0	0	0	1	0	0	17.7600	2.7500	-17.7600	-2.7500	0.0000	0.0000	0.0000	0.0000;
	50817	50820	0.001472	0.008688	0.08287	236.9	0	0	0	0	1	0	0	15.1800	-20.3000	-15.1800	11.4500	0.0000	0.0000	0.0000	0.0000;
	50821	50820	0.004539	0.096745	0	104.58	0	0	1.00625	0	1	0	0	-24.6200	-0.0100	24.6400	0.5600	0.0000	0.0000	0.0000	0.0000;
	50820	50822	0.000295	0.001001	0	0	0	0	0	0	1	0	0	11.1000	3.7400	-11.1000	-3.7400	0.0000	0.0000	0.0000	0.0000;
	50824	51209	0.026431	0.054776	0.00348	50.11	0	0	0	0	1	0	0	9.6900	-2.0200	-9.6600	1.7100	0.0000	0.0000	0.0000	0.0000;
	50826	50825	0.001842	0.062052	0	117.28	0	0	1	0	1	0	0	-42.9000	-3.2100	42.9300	4.3000	0.0000	0.0000	0.0000	0.0000;
	50825	50827	0.000253	0.001083	0	0	0	0	0	0	1	0	0	20.5900	3.0600	-20.5900	-3.0500	0.0000	0.0000	0.0000	0.0000;
	50825	51652	0.006059	0.034886	0.03122	302.05	0	0	0	0	1	0	0	-90.2000	-8.8000	90.6600	8.1400	0.0000	0.0000	0.0000	0.0000;
	50826	51208	0.017127	0.043902	0.00258	60.8	0	0	0	0	1	0	0	12.6700	-8.6000	-12.6300	8.4200	0.0000	0.0000	0.0000	0.0000;
	51209	50826	0.011844	0.024145	0.00145	54.92	0	0	0	0	1	0	0	-2.4000	-5.7800	2.4000	5.6400	0.0000	0.0000	0.0000	0.0000;
	51210	50826	0.028236	0.052351	0.00111	68.81	0	0	0	0	1	0	0	-27.6100	-5.8900	27.8300	6.1800	0.0000	0.0000	0.0000	0.0000;
	50828	51869	0.023273	0.063815	0.00717	62.63	0	0	0	0	1	0	0	-7.7300	-1.2800	7.7500	0.5300	0.0000	0.0000	0.0000	0.0000;
	50829	50830	0.00023	0.001028	0	0	0	0	0	0	1	0	0	-3.9600	-0.8800	3.9600	0.8800	0.0000	0.0000	0.0000	0.0000;
	50831	50830	0.023743	0.062013	0.00286	59.13	0	0	0	0	1	0	0	5.4800	-1.9000	-5.4700	1.6100	0.0000	0.0000	0.0000	0.0000;
	50830	50936	0.140756	0.370935	0.0096	47.71	0	0	0	0	1	0	0	1.5200	-2.4900	-1.5100	1.4700	0.0000	0.0000	0.0000	0.0000;
	51770	50831	0.037494	0.101986	0.00514	69.51	0	0	0	0	1	0	0	13.8300	-0.4300	-13.7600	0.0600	0.0000	0.0000	0.0000	0.0000;
	50832	50833	0.000212	0.001056	0	0	0	0	0	0	1	0	0	2.4200	0.1600	-2.4200	-0.1600	0.0000	0.0000	0.0000	0.0000;
	50832	52958	0.027453	0.070978	0.00382	46.98	0	0	0	0	1	0	0	-0.5000	-1.4200	0.5000	1.0000	0.0000	0.0000	0.0000	0.0000;
	52959	50832	0.011685	0.029758	0.00223	47.25	0	0	0	0	1	0	0	1.9200	-1.4900	-1.9200	1.2500	0.0000	0.0000	0.0000	0.0000;
	50834	51435	0.029477	0.083084	0.00265	52.82	0	0	0	0	1	0	0	-2.8000	-0.6200	2.8100	0.3400	0.0000	0.0000	0.0000	0.0000;
	50834	52013	0.034632	0.078899	0.00474	50.88	0	0	0	0	1	0	0	-2.3900	-0.7300	2.4000	0.2100	0.0000	0.0000	0.0000	0.0000;
	50835	50836	0.00028	0.001096	0	0	0	0	0	0	1	0	0	13.2200	1.8800	-13.2200	-1.8800	0.0000	0.0000	0.0000	0.0000;
	51685	50835	0.030282	0.080664	0.00185	61.63	0	0	0	0	1	0	0	5.8900	1.0100	-5.8800	-1.1800	0.0000	0.0000	0.0000	0.0000;
	50835	52019	0.04316	0.126701	0.00729	60.17	0	0	0	0	1	0	0	-7.3400	-0.7000	7.3600	-0.0300	0.0000	0.0000	0.0000	0.0000;
	51693	50837	0.002312	0.014646	0.00943	262.97	0	0	0	0	1	0	0	43.8100	-4.5700	-43.7700	3.8000	0.0000	0.0000	0.0000	0.0000;
	50837	51936	0.012872	0.091461	0.05831	200.99	0	0	0	0	1	0	0	18.7300	-8.3700	-18.6900	2.3000	0.0000	0.0000	0.0000	0.0000;
	50854	50838	0.052573	0.141714	0.00722	51.96	0	0	0	0	1	0	0	-2.3800	1.3500	2.3800	-2.1100	0.0000	0.0000	0.0000	0.0000;
	50838	50965	0.051913	0.119825	0.00247	57.71	0	0	0	0	1	0	0	-7.3800	1.3500	7.4100	-1.5600	0.0000	0.0000	0.0000	0.0000;
	50839	50840	0.000267	0.001088	0	0	0	0	0	0	1	0	0	2.8500	0.5500	-2.8500	-0.5500	0.0000	0.0000	0.0000	0.0000;
	50839	51453	0.017445	0.055419	0.0176	59.9	0	0	0	0	1	0	0	16.0700	-1.4000	-16.0300	-0.3700	0.0000	0.0000	0.0000	0.0000;
	50839	51783	0.013849	0.037262	0.0017	61.99	0	0	0	0	1	0	0	-18.9200	0.8500	18.9700	-0.9100	0.0000	0.0000	0.0000	0.0000;
	50841	50842	0.00026	0.001115	0	0	0	0	0	0	1	0	0	4.1800	1.2900	-4.1800	-1.2900	0.0000	0.0000	0.0000	0.0000;
	50848	50841	0.049395	0.122057	0.00884	60.29	0	0	0	0	1	0	0	11.4100	-7.8900	-11.3300	7.1500	0.0000	0.0000	0.0000	0.0000;
	50843	50844	0.000277	0.001155	0	0	0	0	0	0	1	0	0	4.1200	0.6400	-4.1200	-0.6400	0.0000	0.0000	0.0000	0.0000;
	50843	51538	0.032718	0.078524	0.01203	55.9	0	0	0	0	1	0	0	8.2500	-3.2300	-8.2300	1.9900	0.0000	0.0000	0.0000	0.0000;
	50843	52064	0.069771	0.184523	0.00639	60.24	0	0	0	0	1	0	0	-12.3700	2.6000	12.4700	-3.0100	0.0000	0.0000	0.0000	0.0000;
	50846	50845	0.005466	0.138966	0	72.05	0	0	1.00625	0	1	0	0	-2.1000	-5.3300	2.1000	5.3800	0.0000	0.0000	0.0000	0.0000;
	50845	50847	0.000201	0.001175	0	0	0	0	0	0	1	0	0	-2.1000	-5.3800	2.1000	5.3800	0.0000	0.0000	0.0000	0.0000;
	50848	50849	0.000264	0.001182	0	0	0	0	0	0	1	0	0	6.3300	2.2500	-6.3300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	50851	50848	0.019076	0.045006	0.00149	61.31	0	0	0	0	1	0	0	13.2500	-0.9800	-13.2200	0.8900	0.0000	0.0000	0.0000	0.0000;
	50853	50848	0.035064	0.060539	0.00558	51.57	0	0	0	0	1	0	0	4.5400	-5.3200	-4.5200	4.7500	0.0000	0.0000	0.0000	0.0000;
	50851	50850	0.003653	0.108227	0	83.25	0	0	1	0	1	0	0	-6.9200	-3.4400	6.9200	3.5000	0.0000	0.0000	0.0000	0.0000;
	50850	50852	0.000271	0.001099	0	0	0	0	0	0	1	0	0	-6.9200	-3.5000	6.9200	3.5000	0.0000	0.0000	0.0000	0.0000;
	50851	50868	0.029405	0.091707	0.0086	62.2	0	0	0	0	1	0	0	-15.8300	2.1000	15.9000	-2.8100	0.0000	0.0000	0.0000	0.0000;
	50860	50852	0.004861	0.028841	0.03846	321.08	0	0	0	0	1	0	0	-127.4300	10.3500	128.1700	-10.1400	0.0000	0.0000	0.0000	0.0000;
	51531	50852	0.005543	0.030934	0.03103	331.99	0	0	0	0	1	0	0	136.0300	-4.8100	-135.0900	6.6400	0.0000	0.0000	0.0000	0.0000;
	50867	50853	0.053488	0.134184	0.00372	61.48	0	0	0	0	1	0	0	13.8900	-2.5200	-13.8000	2.3700	0.0000	0.0000	0.0000	0.0000;
	50854	50855	0.000286	0.001073	0	0	0	0	0	0	1	0	0	5.1600	0.2400	-5.1600	-0.2400	0.0000	0.0000	0.0000	0.0000;
	50857	50854	0.017765	0.043977	0.00395	38.38	0	0	0	0	1	0	0	2.7900	1.1600	-2.7900	-1.5900	0.0000	0.0000	0.0000	0.0000;
	50856	50859	0.005126	0.202471	0	179.99	0	0	1	0	1	0	0	25.7000	-1.2200	-25.6700	2.4600	0.0000	0.0000	0.0000	0.0000;
	50856	50860	0.000216	0.00107	0	0	0	0	0	0	1	0	0	-25.7000	1.2200	25.7000	-1.2100	0.0000	0.0000	0.0000	0.0000;
	50857	50859	-0.002704	-0.106799	0	104.99	0	0	1	0	1	0	0	-25.6800	1.8100	25.6700	-2.4600	0.0000	0.0000	0.0000	0.0000;
	50963	50857	0.064381	0.082571	0.00426	64.83	0	0	0	0	1	0	0	-17.5200	6.3100	17.7300	-6.5000	0.0000	0.0000	0.0000	0.0000;
	50858	50859	0.014065	0.555502	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50860	50861	0.004183	0.031464	0.01852	269.06	0	0	0	0	1	0	0	46.1400	0.0900	-46.0500	-1.4700	0.0000	0.0000	0.0000	0.0000;
	50860	50967	0.005012	0.024226	0.10164	266.07	0	0	0	0	1	0	0	55.6000	-9.2300	-55.4500	-1.0300	0.0000	0.0000	0.0000	0.0000;
	50861	50862	0.000254	0.001105	0	0	0	0	0	0	1	0	0	8.9100	1.4700	-8.9100	-1.4700	0.0000	0.0000	0.0000	0.0000;
	50863	50864	0.000224	0.001138	0	0	0	0	0	0	1	0	0	6.3500	1.3600	-6.3500	-1.3600	0.0000	0.0000	0.0000	0.0000;
	50863	51129	0.049996	0.162104	0.00568	52.65	0	0	0	0	1	0	0	-5.6600	-1.1600	5.6700	0.6000	0.0000	0.0000	0.0000	0.0000;
	50863	51132	0.041683	0.121695	0.00595	48.12	0	0	0	0	1	0	0	-1.4700	0.7200	1.4700	-1.3500	0.0000	0.0000	0.0000	0.0000;
	50865	51538	0.01598	0.054218	0.00205	53.41	0	0	0	0	1	0	0	-5.6600	-8.2400	5.6800	8.0700	0.0000	0.0000	0.0000	0.0000;
	50866	50867	0.000223	0.001165	0	0	0	0	0	0	1	0	0	-16.4700	-5.6300	16.4800	5.6300	0.0000	0.0000	0.0000	0.0000;
	51387	50867	0.015535	0.045146	0.00289	64.84	0	0	0	0	1	0	0	19.9200	9.0400	-19.8600	-9.1600	0.0000	0.0000	0.0000	0.0000;
	50867	51538	0.019853	0.043817	0.00203	57.86	0	0	0	0	1	0	0	-10.5100	6.0500	10.5400	-6.2100	0.0000	0.0000	0.0000	0.0000;
	51387	50868	0.026407	0.049375	0.00327	65.51	0	0	0	0	1	0	0	21.4000	-0.6600	-21.2900	0.5100	0.0000	0.0000	0.0000	0.0000;
	50868	52038	0.030018	0.057519	0.00442	61.83	0	0	0	0	1	0	0	-14.9900	0.0000	15.0500	-0.3600	0.0000	0.0000	0.0000	0.0000;
	50870	50869	0.003349	0.107562	0	92.63	0	0	1.00625	0	1	0	0	6.7800	-3.3200	-6.7800	3.3700	0.0000	0.0000	0.0000	0.0000;
	50869	50871	0.000261	0.001045	0	0	0	0	0	0	1	0	0	5.8500	3.1000	-5.8500	-3.1000	0.0000	0.0000	0.0000	0.0000;
	50876	50869	0.006036	0.039599	0.01634	205.45	0	0	0	0	1	0	0	4.3900	-4.7900	-4.3900	3.0300	0.0000	0.0000	0.0000	0.0000;
	50869	50933	0.024889	0.151636	0.08408	211.63	0	0	0	0	1	0	0	-3.5800	-3.9900	3.5900	-5.1400	0.0000	0.0000	0.0000	0.0000;
	50869	52114	0.025002	0.126413	0.05836	220.47	0	0	0	0	1	0	0	8.9100	-5.5100	-8.8900	-0.7500	0.0000	0.0000	0.0000	0.0000;
	50872	50870	0.059086	0.158982	0.00411	58.93	0	0	0	0	1	0	0	6.8200	-3.6800	-6.7800	3.3200	0.0000	0.0000	0.0000	0.0000;
	50872	67974	0.104562	0.269542	0.00339	63.87	0	0	0	0	1	0	0	-10.5200	2.6400	10.6300	-2.7200	0.0000	0.0000	0.0000	0.0000;
	50874	50873	0.000249	0.01609	0	763.89	0	0	1	0	1	0	0	-55.5100	10.6600	55.5200	-10.1900	0.0000	0.0000	0.0000	0.0000;
	50873	50877	0.000288	0.001104	0	0	0	0	0	0	1	0	0	7.5100	2.6300	-7.5100	-2.6300	0.0000	0.0000	0.0000	0.0000;
	50873	51708	0.000474	0.007321	0.6286	2678.56	0	0	0	0	1	0	0	422.9700	-103.8000	-422.1700	47.9200	0.0000	0.0000	0.0000	0.0000;
	68673	50873	0.000568	0.010081	0.89708	2747.38	0	0	0	0	1	0	0	487.2400	-39.3500	-486.0000	-36.0400	0.0000	0.0000	0.0000	0.0000;
	50875	50874	0.004111	0.142383	0	109.66	0	0	1.00625	0	1	0	0	-11.8900	-4.7300	11.9000	4.9500	0.0000	0.0000	0.0000	0.0000;
	50874	50876	0.000221	0.00102	0	0	0	0	0	0	1	0	0	43.6100	-15.6100	-43.6100	15.6300	0.0000	0.0000	0.0000	0.0000;
	50876	51143	0.037315	0.185267	0.10454	266.45	0	0	0	0	1	0	0	39.2200	-10.8400	-38.6800	2.1800	0.0000	0.0000	0.0000	0.0000;
	50878	50879	0.000291	0.001135	0	0	0	0	0	0	1	0	0	3.2200	1.4000	-3.2200	-1.4000	0.0000	0.0000	0.0000	0.0000;
	50881	50878	0.029852	0.072798	0.00423	49.59	0	0	0	0	1	0	0	0.6100	2.2300	-0.6000	-2.6800	0.0000	0.0000	0.0000	0.0000;
	50881	50880	0.003455	0.119341	0	78.74	0	0	1	0	1	0	0	-0.6100	-2.2300	0.6100	2.2300	0.0000	0.0000	0.0000	0.0000;
	50880	50882	0.000286	0.001116	0	0	0	0	0	0	1	0	0	5.9100	0.5500	-5.9100	-0.5500	0.0000	0.0000	0.0000	0.0000;
	68193	50880	0.007266	0.038804	0.11601	294.44	0	0	0	0	1	0	0	87.8800	-23.0200	-87.3500	13.0800	0.0000	0.0000	0.0000	0.0000;
	50883	50884	0.00021	0.001121	0	0	0	0	0	0	1	0	0	3.8200	0.4000	-3.8200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	51216	50883	0.081199	0.191172	0.00364	61.89	0	0	0	0	1	0	0	14.6900	-4.9700	-14.5100	5.0000	0.0000	0.0000	0.0000	0.0000;
	50885	50886	0.038081	0.076646	0.0017	67.67	0	0	0	0	1	0	0	21.7500	-6.9600	-21.5600	7.1600	0.0000	0.0000	0.0000	0.0000;
	50887	50885	0.033415	0.105268	0.00431	59.77	0	0	0	0	1	0	0	11.5900	-4.1100	-11.5400	3.7900	0.0000	0.0000	0.0000	0.0000;
	50909	50885	0.050444	0.104372	0.00511	62.08	0	0	0	0	1	0	0	13.7100	-3.3600	-13.6200	3.0100	0.0000	0.0000	0.0000	0.0000;
	50887	50888	0.000297	0.00113	0	0	0	0	0	0	1	0	0	10.8700	3.5100	-10.8700	-3.5100	0.0000	0.0000	0.0000	0.0000;
	50887	51885	0.044686	0.083998	0.0107	67.05	0	0	0	0	1	0	0	-22.4600	0.6000	22.6800	-1.3500	0.0000	0.0000	0.0000	0.0000;
	50890	50889	0.003982	0.119625	0	61.62	0	0	1.01875	0	1	0	0	0.9100	-8.5500	-0.9000	8.6400	0.0000	0.0000	0.0000	0.0000;
	50889	50891	0.000257	0.00109	0	0	0	0	0	0	1	0	0	12.4100	2.4200	-12.4100	-2.4200	0.0000	0.0000	0.0000	0.0000;
	50895	50889	0.006775	0.03734	0.0489	279.94	0	0	0	0	1	0	0	-69.5000	6.0300	69.8100	-9.5000	0.0000	0.0000	0.0000	0.0000;
	50889	50903	0.00741	0.043701	0.02009	291.22	0	0	0	0	1	0	0	-81.3200	-1.5700	81.7800	2.1300	0.0000	0.0000	0.0000	0.0000;
	50906	50890	0.025856	0.061933	0.0034	40.57	0	0	0	0	1	0	0	0.9300	-8.8800	-0.9100	8.5500	0.0000	0.0000	0.0000	0.0000;
	50892	50896	0.010472	0.029446	0.00537	60.05	0	0	0	0	1	0	0	11.2800	-5.1000	-11.2700	4.5600	0.0000	0.0000	0.0000	0.0000;
	50892	52001	0.070641	0.174064	0.00719	63.18	0	0	0	0	1	0	0	-15.8400	3.9600	16.0200	-4.3000	0.0000	0.0000	0.0000	0.0000;
	50894	50893	0.00518	0.161684	0	98.04	0	0	1.03125	0	1	0	0	-18.8900	-9.6800	18.9200	10.3900	0.0000	0.0000	0.0000	0.0000;
	50893	50895	0.000266	0.001132	0	0	0	0	0	0	1	0	0	-18.9200	-10.3900	18.9200	10.4000	0.0000	0.0000	0.0000	0.0000;
	50896	50894	0.023986	0.065656	0.00268	55.93	0	0	0	0	1	0	0	-10.8800	-6.8900	10.9100	6.7000	0.0000	0.0000	0.0000	0.0000;
	50900	50895	0.004203	0.025688	0.0592	335.64	0	0	0	0	1	0	0	-146.6700	17.1200	147.5400	-18.0600	0.0000	0.0000	0.0000	0.0000;
	50895	50908	0.004664	0.02765	0.01856	304.22	0	0	0	0	1	0	0	-96.9600	1.6300	97.3700	-1.1600	0.0000	0.0000	0.0000	0.0000;
	51152	50896	0.016078	0.0392	0.00444	62.97	0	0	0	0	1	0	0	-17.5300	-1.1700	17.5800	0.8000	0.0000	0.0000	0.0000	0.0000;
	51176	50897	0.021713	0.039266	0.0011	62.48	0	0	0	0	1	0	0	16.0500	-2.9200	-16.0000	2.9100	0.0000	0.0000	0.0000	0.0000;
	50897	51177	0.018578	0.051707	0.0065	52.86	0	0	0	0	1	0	0	5.5600	-4.4400	-5.5500	3.7700	0.0000	0.0000	0.0000	0.0000;
	50899	50898	0.007377	0.196712	0	105.1	0	0	1.01875	0	1	0	0	-25.2100	-3.3500	25.2500	4.5800	0.0000	0.0000	0.0000	0.0000;
	50898	50900	0.000203	0.001047	0	0	0	0	0	0	1	0	0	-25.2500	-4.5800	25.2600	4.5900	0.0000	0.0000	0.0000	0.0000;
	52140	50899	0.016116	0.039972	0.00087	54.46	0	0	0	0	1	0	0	-7.0300	3.2000	7.0400	-3.2700	0.0000	0.0000	0.0000	0.0000;
	51181	50900	0.003774	0.019314	0.04029	285	0	0	0	0	1	0	0	-81.0700	-8.1800	81.3100	5.1500	0.0000	0.0000	0.0000	0.0000;
	50904	50902	0.03879	0.110052	0.00153	58.37	0	0	0	0	1	0	0	11.7100	7.6000	-11.6400	-7.5700	0.0000	0.0000	0.0000	0.0000;
	50906	50902	0.014861	0.041515	0.00328	59.91	0	0	0	0	1	0	0	-12.9400	7.5200	12.9700	-7.7800	0.0000	0.0000	0.0000	0.0000;
	50902	51000	0.04411	0.103377	0.00564	60.96	0	0	0	0	1	0	0	-13.3400	6.4300	13.4300	-6.8200	0.0000	0.0000	0.0000	0.0000;
	50904	50903	0.003067	0.112626	0	92.16	0	0	1.01875	0	1	0	0	-13.4800	-9.1400	13.4800	9.4300	0.0000	0.0000	0.0000	0.0000;
	50903	50905	0.000215	0.001019	0	0	0	0	0	0	1	0	0	12.0100	4.0200	-12.0100	-4.0200	0.0000	0.0000	0.0000	0.0000;
	50903	50993	0.005442	0.041708	0.02862	263.46	0	0	0	0	1	0	0	31.1200	-7.7300	-31.0700	5.0300	0.0000	0.0000	0.0000	0.0000;
	51884	50903	0.003763	0.02313	0.03676	280.61	0	0	0	0	1	0	0	41.8700	2.5300	-41.8000	-6.1300	0.0000	0.0000	0.0000	0.0000;
	50903	52050	0.008095	0.05562	0.02683	296.74	0	0	0	0	1	0	0	-96.5900	-1.7200	97.2900	3.6200	0.0000	0.0000	0.0000	0.0000;
	50906	50907	0.000271	0.001078	0	0	0	0	0	0	1	0	0	12.0100	1.3600	-12.0100	-1.3500	0.0000	0.0000	0.0000	0.0000;
	50908	50911	0.008296	0.27467	0	112.88	0	0	1	0	1	0	0	10.5100	-2.8000	-10.5000	3.1000	0.0000	0.0000	0.0000	0.0000;
	50908	50912	0.000285	0.001049	0	0	0	0	0	0	1	0	0	11.3800	2.6500	-11.3800	-2.6500	0.0000	0.0000	0.0000	0.0000;
	50908	51884	0.006097	0.037401	0.03178	319.39	0	0	0	0	1	0	0	-119.2600	1.3100	120.0700	0.2500	0.0000	0.0000	0.0000	0.0000;
	50909	50911	-0.005316	-0.17601	0	87.88	0	0	1	0	1	0	0	-10.5000	2.9100	10.5000	-3.1000	0.0000	0.0000	0.0000	0.0000;
	50909	51167	0.024074	0.068692	0.02117	52.3	0	0	0	0	1	0	0	-3.2100	0.4600	3.2100	-2.7200	0.0000	0.0000	0.0000	0.0000;
	50910	50911	0.016399	0.54294	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51970	50913	0.021125	0.054487	0.00218	59.51	0	0	0	0	1	0	0	6.6600	0.7900	-6.6500	-1.0000	0.0000	0.0000	0.0000	0.0000;
	50913	67976	0.074765	0.155607	0.00408	49.91	0	0	0	0	1	0	0	2.7900	0.2500	-2.7800	-0.6800	0.0000	0.0000	0.0000	0.0000;
	50914	50915	0.000284	0.001119	0	0	0	0	0	0	1	0	0	7.8700	2.2100	-7.8700	-2.2100	0.0000	0.0000	0.0000	0.0000;
	51557	50914	0.006755	0.039001	0.09818	333.7	0	0	0	0	1	0	0	118.8500	-23.3500	-117.9600	17.7400	0.0000	0.0000	0.0000	0.0000;
	50914	51680	0.025087	0.165641	0.10852	291.16	0	0	0	0	1	0	0	50.5400	-9.1900	-49.9500	1.2300	0.0000	0.0000	0.0000	0.0000;
	50914	51705	0.009677	0.069949	0.07875	266.59	0	0	0	0	1	0	0	37.4900	-9.6500	-37.3600	1.9300	0.0000	0.0000	0.0000	0.0000;
	50914	52114	0.009153	0.059406	0.03294	245.02	0	0	0	0	1	0	0	22.0600	-1.1200	-22.0200	-2.2200	0.0000	0.0000	0.0000	0.0000;
	51358	50916	0.075246	0.194043	0.00382	59.47	0	0	0	0	1	0	0	-6.9900	1.6300	7.0300	-1.9500	0.0000	0.0000	0.0000	0.0000;
	50916	51467	0.101459	0.244021	0.01962	64.1	0	0	0	0	1	0	0	-10.2900	1.1200	10.3900	-3.0200	0.0000	0.0000	0.0000	0.0000;
	50917	50918	0.03106	0.081911	0.00254	51.59	0	0	0	0	1	0	0	-2.5300	0.3400	2.5400	-0.6100	0.0000	0.0000	0.0000	0.0000;
	50917	51170	0.047296	0.106712	0.0112	74.85	0	0	0	0	1	0	0	18.9700	-4.5900	-18.8100	3.7600	0.0000	0.0000	0.0000	0.0000;
	51607	50917	0.017698	0.044906	0.00416	78.36	0	0	0	0	1	0	0	24.3300	0.8200	-24.2300	-1.0200	0.0000	0.0000	0.0000	0.0000;
	50918	50919	0.000245	0.001157	0	0	0	0	0	0	1	0	0	10.5500	2.6200	-10.5500	-2.6200	0.0000	0.0000	0.0000	0.0000;
	51607	50918	0.023113	0.068266	0.00334	69.15	0	0	0	0	1	0	0	13.1200	1.7600	-13.0800	-2.0100	0.0000	0.0000	0.0000	0.0000;
	50920	50921	0.000299	0.001006	0	0	0	0	0	0	1	0	0	-5.7700	-0.8300	5.7700	0.8300	0.0000	0.0000	0.0000	0.0000;
	50922	50921	0.073357	0.170392	0.00473	59.82	0	0	0	0	1	0	0	-5.9600	3.5000	6.0000	-3.9300	0.0000	0.0000	0.0000	0.0000;
	50921	51970	0.044196	0.088072	0.00295	67.17	0	0	0	0	1	0	0	-11.7700	3.1000	11.8300	-3.3000	0.0000	0.0000	0.0000	0.0000;
	50922	50923	0.000289	0.001129	0	0	0	0	0	0	1	0	0	5.0200	1.1800	-5.0200	-1.1800	0.0000	0.0000	0.0000	0.0000;
	50928	50922	0.068887	0.128954	0.01212	74.73	0	0	0	0	1	0	0	-20.8300	5.2400	21.1300	-5.9900	0.0000	0.0000	0.0000	0.0000;
	52057	50922	0.021389	0.06075	0.00908	72.82	0	0	0	0	1	0	0	20.2700	-2.0800	-20.1900	1.3100	0.0000	0.0000	0.0000	0.0000;
	50924	50977	0.07489	0.142867	0.0039	63.05	0	0	0	0	1	0	0	-6.9800	1.4300	7.0100	-1.7800	0.0000	0.0000	0.0000	0.0000;
	50924	51626	0.090132	0.175526	0.00332	55.89	0	0	0	0	1	0	0	2.3600	-3.5100	-2.3500	3.1900	0.0000	0.0000	0.0000	0.0000;
	50930	50925	0.027697	0.061318	0.00175	57.37	0	0	0	0	1	0	0	3.2000	3.6200	-3.2000	-3.7900	0.0000	0.0000	0.0000	0.0000;
	51358	50925	0.069461	0.153419	0.00534	49.35	0	0	0	0	1	0	0	3.0100	-2.6100	-3.0000	2.0500	0.0000	0.0000	0.0000	0.0000;
	50926	50927	0.000274	0.001109	0	0	0	0	0	0	1	0	0	10.8200	4.8000	-10.8200	-4.7900	0.0000	0.0000	0.0000	0.0000;
	50926	51497	0.026479	0.061857	0.00928	66.82	0	0	0	0	1	0	0	-11.7000	4.9200	11.7400	-5.8200	0.0000	0.0000	0.0000	0.0000;
	51994	50926	0.026461	0.084375	0.0026	69.7	0	0	0	0	1	0	0	15.0400	-1.9200	-14.9900	1.8200	0.0000	0.0000	0.0000	0.0000;
	51497	50928	0.018787	0.051448	0.0065	62.72	0	0	0	0	1	0	0	-9.0700	2.3300	9.0900	-2.9800	0.0000	0.0000	0.0000	0.0000;
	50928	51994	0.013189	0.045092	0.00154	45.29	0	0	0	0	1	0	0	0.1000	-5.1400	-0.1000	4.9900	0.0000	0.0000	0.0000	0.0000;
	50930	50929	0.00213	0.070571	0	99.25	0	0	1.00625	0	1	0	0	-17.9700	-6.5000	17.9800	6.7300	0.0000	0.0000	0.0000	0.0000;
	50929	50931	0.000297	0.001124	0	0	0	0	0	0	1	0	0	10.3500	0.3400	-10.3500	-0.3400	0.0000	0.0000	0.0000	0.0000;
	50929	51722	0.0185	0.119429	0.12398	241.68	0	0	0	0	1	0	0	-21.1100	-3.3100	21.1800	-9.7200	0.0000	0.0000	0.0000	0.0000;
	51995	50929	0.003544	0.019285	0.01996	292.8	0	0	0	0	1	0	0	-65.1800	-4.4700	65.3200	3.0600	0.0000	0.0000	0.0000	0.0000;
	50929	52061	0.009876	0.048613	0.16622	248.42	0	0	0	0	1	0	0	-36.6900	-6.1800	36.8200	-11.4000	0.0000	0.0000	0.0000	0.0000;
	50929	68641	0.01195	0.082854	0.13621	247.11	0	0	0	0	1	0	0	-35.8500	-0.6400	35.9900	-13.2000	0.0000	0.0000	0.0000	0.0000;
	50932	50930	0.026949	0.082668	0.00234	69.21	0	0	0	0	1	0	0	-14.7100	-2.9600	14.7600	2.8800	0.0000	0.0000	0.0000	0.0000;
	51994	50932	0.019289	0.042826	0.0016	49.77	0	0	0	0	1	0	0	-3.3100	-1.2200	3.3100	1.0500	0.0000	0.0000	0.0000	0.0000;
	50933	50934	0.000208	0.001081	0	0	0	0	0	0	1	0	0	8.2300	1.3200	-8.2300	-1.3200	0.0000	0.0000	0.0000	0.0000;
	50933	51995	0.00791	0.046918	0.03798	237.88	0	0	0	0	1	0	0	-11.8200	3.8200	11.8300	-7.8800	0.0000	0.0000	0.0000	0.0000;
	50935	50938	0.004298	0.145266	0	172.43	0	0	1	0	1	0	0	-18.1000	-0.2700	18.1100	0.7000	0.0000	0.0000	0.0000	0.0000;
	50935	50939	0.000287	0.001141	0	0	0	0	0	0	1	0	0	14.5400	4.1100	-14.5400	-4.1100	0.0000	0.0000	0.0000	0.0000;
	50935	51378	0.004444	0.029523	0.02125	194.03	0	0	0	0	1	0	0	3.5500	-3.8400	-3.5500	1.5400	0.0000	0.0000	0.0000	0.0000;
	50936	50938	-0.000804	-0.027183	0	97.43	0	0	1	0	1	0	0	18.1100	0.6200	-18.1100	-0.7000	0.0000	0.0000	0.0000	0.0000;
	50936	51695	0.029201	0.085589	0.00372	61.71	0	0	0	0	1	0	0	-16.6000	-2.1000	16.6700	1.9100	0.0000	0.0000	0.0000	0.0000;
	50937	50938	0.019378	0.654992	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50941	50940	0.003204	0.136424	0	79.35	0	0	1.00625	0	1	0	0	-6.3100	-7.2300	6.3200	7.3500	0.0000	0.0000	0.0000	0.0000;
	50940	50942	0.000234	0.001088	0	0	0	0	0	0	1	0	0	-6.3200	-7.3500	6.3200	7.3500	0.0000	0.0000	0.0000	0.0000;
	51703	50941	0.007865	0.021917	0.00185	55.04	0	0	0	0	1	0	0	8.9000	-2.6900	-8.8900	2.5100	0.0000	0.0000	0.0000	0.0000;
	53437	50941	0.099939	0.235661	0.01014	54.3	0	0	0	0	1	0	0	-4.2300	1.5900	4.2500	-2.6400	0.0000	0.0000	0.0000	0.0000;
	51697	50942	0.003311	0.019304	0.02101	221.17	0	0	0	0	1	0	0	6.3200	5.0700	-6.3200	-7.3500	0.0000	0.0000	0.0000	0.0000;
	50943	50944	0.038876	0.099261	0.01224	53.38	0	0	0	0	1	0	0	-5.5600	1.1100	5.5700	-2.4100	0.0000	0.0000	0.0000	0.0000;
	50943	50945	0.100543	0.199989	0.00735	47.62	0	0	0	0	1	0	0	1.3500	-2.8800	-1.3400	2.0900	0.0000	0.0000	0.0000	0.0000;
	51827	50943	0.058159	0.126438	0.00621	63.46	0	0	0	0	1	0	0	7.7900	-0.7400	-7.7600	0.1300	0.0000	0.0000	0.0000	0.0000;
	50944	51728	0.025107	0.066649	0.00208	67.1	0	0	0	0	1	0	0	-11.1700	0.0600	11.2000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	50945	52104	0.031663	0.065566	0.00426	73.91	0	0	0	0	1	0	0	-19.3700	-2.4600	19.4800	2.2200	0.0000	0.0000	0.0000	0.0000;
	50946	50947	0.000297	0.001017	0	0	0	0	0	0	1	0	0	-4.6400	-0.3300	4.6400	0.3300	0.0000	0.0000	0.0000	0.0000;
	50947	51506	0.061802	0.143635	0.00536	56.55	0	0	0	0	1	0	0	-2.5500	0.5000	2.5500	-1.0800	0.0000	0.0000	0.0000	0.0000;
	50947	52104	0.063259	0.160349	0.0034	42.86	0	0	0	0	1	0	0	-2.0900	-0.8300	2.0900	0.4600	0.0000	0.0000	0.0000	0.0000;
	50948	50949	0.000212	0.001056	0	0	0	0	0	0	1	0	0	10.9500	2.0500	-10.9500	-2.0500	0.0000	0.0000	0.0000	0.0000;
	50948	50950	0.048364	0.110134	0.00287	54.53	0	0	0	0	1	0	0	-6.2800	4.2800	6.3100	-4.5300	0.0000	0.0000	0.0000	0.0000;
	50948	51811	0.026178	0.05855	0.00139	49.54	0	0	0	0	1	0	0	-4.6700	-21.4300	4.7900	21.5400	0.0000	0.0000	0.0000	0.0000;
	50950	50954	0.041767	0.07002	0.00683	61.24	0	0	0	0	1	0	0	-13.4200	3.9100	13.5000	-4.5100	0.0000	0.0000	0.0000	0.0000;
	50952	50951	0.003038	0.08613	0	84.73	0	0	1.00625	0	1	0	0	-8.7600	1.4500	8.7700	-1.3800	0.0000	0.0000	0.0000	0.0000;
	50951	50953	0.00025	0.001001	0	0	0	0	0	0	1	0	0	12.7000	1.7600	-12.7000	-1.7600	0.0000	0.0000	0.0000	0.0000;
	50951	50984	0.006133	0.034302	0.07032	293.39	0	0	0	0	1	0	0	-101.0000	14.4000	101.6000	-18.6600	0.0000	0.0000	0.0000	0.0000;
	50951	50993	0.003355	0.023931	0.03123	237.65	0	0	0	0	1	0	0	-4.2600	0.8900	4.2600	-4.2600	0.0000	0.0000	0.0000	0.0000;
	51817	50951	0.008671	0.04521	0.01608	291.83	0	0	0	0	1	0	0	-83.2100	16.9500	83.7900	-15.6600	0.0000	0.0000	0.0000	0.0000;
	51217	50952	0.054464	0.118479	0.00308	55.68	0	0	0	0	1	0	0	-8.7200	1.1900	8.7600	-1.4500	0.0000	0.0000	0.0000	0.0000;
	50954	52125	0.006127	0.01592	0.00215	69.41	0	0	0	0	1	0	0	-29.3000	-3.8900	29.3500	3.7900	0.0000	0.0000	0.0000	0.0000;
	50955	50959	0.015836	0.03909	0.00239	46.54	0	0	0	0	1	0	0	-1.8800	0.5000	1.8900	-0.7600	0.0000	0.0000	0.0000	0.0000;
	50955	51620	0.011733	0.033734	0.00095	64.89	0	0	0	0	1	0	0	-20.3200	-3.8500	20.3600	3.8800	0.0000	0.0000	0.0000	0.0000;
	52125	50955	0.016525	0.039529	0.00147	57.84	0	0	0	0	1	0	0	-10.0800	-0.7500	10.0900	0.6300	0.0000	0.0000	0.0000	0.0000;
	50957	50956	0.002455	0.075112	0	94.27	0	0	1.00625	0	1	0	0	-14.0600	-3.5900	14.0600	3.7400	0.0000	0.0000	0.0000	0.0000;
	50956	50958	0.000257	0.001097	0	0	0	0	0	0	1	0	0	12.1100	3.3000	-12.1100	-3.3000	0.0000	0.0000	0.0000	0.0000;
	50956	51678	0.005352	0.031287	0.02728	244.43	0	0	0	0	1	0	0	-26.1700	-7.0400	26.2100	4.2800	0.0000	0.0000	0.0000	0.0000;
	50957	50959	0.031599	0.086211	0.00234	61.55	0	0	0	0	1	0	0	14.0600	3.5900	-14.0000	-3.6800	0.0000	0.0000	0.0000	0.0000;
	52129	50960	0.037889	0.094479	0.00349	70.68	0	0	0	0	1	0	0	34.4300	-3.7700	-34.0200	4.4000	0.0000	0.0000	0.0000	0.0000;
	50961	50962	0.034822	0.084632	0.00328	57.9	0	0	0	0	1	0	0	-10.6000	4.4300	10.6500	-4.6800	0.0000	0.0000	0.0000	0.0000;
	50961	50966	0.041529	0.121597	0.00694	47.1	0	0	0	0	1	0	0	1.2200	-0.6700	-1.2200	-0.0700	0.0000	0.0000	0.0000	0.0000;
	50961	51333	0.029002	0.080721	0.00511	49.89	0	0	0	0	1	0	0	5.3100	-3.7800	-5.3000	3.2700	0.0000	0.0000	0.0000	0.0000;
	50962	51453	0.030966	0.067842	0.00131	62.31	0	0	0	0	1	0	0	-15.8100	3.4400	15.8900	-3.4200	0.0000	0.0000	0.0000	0.0000;
	50963	50964	0.000224	0.001065	0	0	0	0	0	0	1	0	0	5.6100	0.4000	-5.6100	-0.4000	0.0000	0.0000	0.0000	0.0000;
	50963	51226	0.048468	0.128267	0.00372	61.53	0	0	0	0	1	0	0	11.9100	-6.7000	-11.8300	6.5300	0.0000	0.0000	0.0000	0.0000;
	50965	51783	0.036811	0.082283	0.0037	60.79	0	0	0	0	1	0	0	-10.4600	0.4900	10.5000	-0.8100	0.0000	0.0000	0.0000	0.0000;
	50966	50969	0.033572	0.099341	0.01148	60.72	0	0	0	0	1	0	0	-12.5500	4.3400	12.6000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	50966	51321	0.055703	0.143773	0.00521	57.96	0	0	0	0	1	0	0	8.6400	-4.9700	-8.5900	4.5400	0.0000	0.0000	0.0000	0.0000;
	51320	50967	0.004448	0.021785	0.02597	255.35	0	0	0	0	1	0	0	-46.6200	1.5700	46.7100	-3.9200	0.0000	0.0000	0.0000	0.0000;
	50968	50969	0.000219	0.001174	0	0	0	0	0	0	1	0	0	-10.0500	-4.1600	10.0500	4.1600	0.0000	0.0000	0.0000	0.0000;
	51453	50969	0.016488	0.04246	0.00336	66.76	0	0	0	0	1	0	0	22.7400	-1.4000	-22.6600	1.2400	0.0000	0.0000	0.0000	0.0000;
	50970	51138	0.071942	0.156901	0.01361	62.24	0	0	0	0	1	0	0	-15.3500	4.9200	15.5300	-5.9800	0.0000	0.0000	0.0000	0.0000;
	51453	50970	0.03647	0.082483	0.00334	53.6	0	0	0	0	1	0	0	-5.6900	8.7600	5.7300	-9.0300	0.0000	0.0000	0.0000	0.0000;
	50971	50972	0.000287	0.001132	0	0	0	0	0	0	1	0	0	7.7400	1.3500	-7.7400	-1.3500	0.0000	0.0000	0.0000	0.0000;
	51921	50971	0.007508	0.019046	0.0006	60.8	0	0	0	0	1	0	0	10.1900	0.3600	-10.1900	-0.4000	0.0000	0.0000	0.0000	0.0000;
	50971	53738	0.014862	0.037834	0.0033	45.17	0	0	0	0	1	0	0	2.4500	-0.9400	-2.4500	0.5900	0.0000	0.0000	0.0000	0.0000;
	50973	50974	0.000271	0.001029	0	0	0	0	0	0	1	0	0	6.5900	0.6600	-6.5900	-0.6600	0.0000	0.0000	0.0000	0.0000;
	50973	51521	0.029167	0.089054	0.00454	53.62	0	0	0	0	1	0	0	2.4700	-3.3000	-2.4700	2.8200	0.0000	0.0000	0.0000	0.0000;
	51546	50973	0.029688	0.065688	0.0067	62.31	0	0	0	0	1	0	0	9.0900	-3.3200	-9.0600	2.6400	0.0000	0.0000	0.0000	0.0000;
	50975	51821	0.03043	0.074932	0.00268	38.87	0	0	0	0	1	0	0	1.5600	-1.7400	-1.5600	1.4500	0.0000	0.0000	0.0000	0.0000;
	50975	51835	0.013693	0.034473	0.00204	60.55	0	0	0	0	1	0	0	-7.6200	-1.0700	7.6300	0.8600	0.0000	0.0000	0.0000	0.0000;
	50976	50977	0.00029	0.001129	0	0	0	0	0	0	1	0	0	-4.7000	-0.4000	4.7000	0.4000	0.0000	0.0000	0.0000	0.0000;
	50977	50979	0.032998	0.070628	0.00384	69.1	0	0	0	0	1	0	0	-11.7200	1.3800	11.7600	-1.7000	0.0000	0.0000	0.0000	0.0000;
	50978	50981	0.005613	0.195955	0	187.25	0	0	1	0	1	0	0	0.0600	3.9600	-0.0600	-3.9300	0.0000	0.0000	0.0000	0.0000;
	50978	50982	0.00023	0.001166	0	0	0	0	0	0	1	0	0	-0.0600	-3.9600	0.0600	3.9600	0.0000	0.0000	0.0000	0.0000;
	50978	50983	0.000209	0.001124	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50979	50981	-0.001505	-0.052531	0	78.59	0	0	1	0	1	0	0	6.6100	1.0600	-6.6100	-1.0900	0.0000	0.0000	0.0000	0.0000;
	50979	51962	0.034308	0.1064	0.00635	71.75	0	0	0	0	1	0	0	-18.3700	0.6400	18.4800	-0.9900	0.0000	0.0000	0.0000	0.0000;
	50980	50981	0.019682	0.687144	0	108.65	0	0	1	0	1	0	0	-6.6600	-4.5700	6.6700	5.0200	0.0000	0.0000	0.0000	0.0000;
	50985	50984	0.003618	0.132202	0	84.63	0	0	1	0	1	0	0	9.6700	-5.3600	-9.6600	5.5100	0.0000	0.0000	0.0000	0.0000;
	50984	50986	0.000242	0.001008	0	0	0	0	0	0	1	0	0	8.3400	5.7200	-8.3400	-5.7200	0.0000	0.0000	0.0000	0.0000;
	50984	51808	0.006152	0.035949	0.10045	293.68	0	0	0	0	1	0	0	-100.2800	7.4200	100.8600	-14.9100	0.0000	0.0000	0.0000	0.0000;
	50987	50985	0.04738	0.118986	0.00293	55.57	0	0	0	0	1	0	0	9.7200	-5.5400	-9.6700	5.3600	0.0000	0.0000	0.0000	0.0000;
	50988	50991	0.005286	0.166111	0	248.12	0	0	1	0	1	0	0	16.1800	-3.3600	-16.1600	3.7800	0.0000	0.0000	0.0000	0.0000;
	50988	50992	0.000221	0.001106	0	0	0	0	0	0	1	0	0	10.6400	2.5800	-10.6400	-2.5800	0.0000	0.0000	0.0000	0.0000;
	50988	50993	0.000255	0.001083	0	0	0	0	0	0	1	0	0	-26.8100	0.7800	26.8200	-0.7700	0.0000	0.0000	0.0000	0.0000;
	50989	50991	-0.000357	-0.011222	0	98.12	0	0	1	0	1	0	0	-16.1600	3.7500	16.1600	-3.7800	0.0000	0.0000	0.0000	0.0000;
	50989	51216	0.026583	0.069411	0.0089	65.51	0	0	0	0	1	0	0	20.9000	-5.4000	-20.7800	4.7300	0.0000	0.0000	0.0000	0.0000;
	50989	51217	0.048706	0.103853	0.00425	49.96	0	0	0	0	1	0	0	-4.7300	1.6500	4.7500	-2.0900	0.0000	0.0000	0.0000	0.0000;
	50990	50991	0.029657	0.931923	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50996	50994	0.019742	0.032747	0.00152	46.86	0	0	0	0	1	0	0	0.1700	9.5100	-0.1500	-9.6500	0.0000	0.0000	0.0000	0.0000;
	50995	50998	0.003793	0.119938	0	125.43	0	0	1	0	1	0	0	15.8600	4.1400	-15.8500	-3.8400	0.0000	0.0000	0.0000	0.0000;
	50995	50999	0.000216	0.00117	0	0	0	0	0	0	1	0	0	-15.8600	-4.1400	15.8600	4.1500	0.0000	0.0000	0.0000	0.0000;
	50996	50998	-0.000829	-0.026211	0	100.43	0	0	1	0	1	0	0	-15.8500	-3.9100	15.8500	3.8400	0.0000	0.0000	0.0000	0.0000;
	51725	50996	0.033124	0.07859	0.00493	60.8	0	0	0	0	1	0	0	-12.6000	15.4700	12.7200	-15.7100	0.0000	0.0000	0.0000	0.0000;
	50997	50998	0.017659	0.558343	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	50999	51884	0.002438	0.01548	0.023	237.72	0	0	0	0	1	0	0	-15.8600	-4.1500	15.8700	1.6900	0.0000	0.0000	0.0000	0.0000;
	51000	51001	0.000251	0.00117	0	0	0	0	0	0	1	0	0	4.4600	2.2400	-4.4600	-2.2400	0.0000	0.0000	0.0000	0.0000;
	51002	51635	0.024238	0.07362	0.00516	67.55	0	0	0	0	1	0	0	13.6800	-3.2000	-13.6400	2.7700	0.0000	0.0000	0.0000	0.0000;
	51002	52019	0.020135	0.043663	0.0027	75.7	0	0	0	0	1	0	0	-21.2600	2.2700	21.3500	-2.3800	0.0000	0.0000	0.0000	0.0000;
	53602	51003	0.036957	0.094818	0.00599	61.19	0	0	0	0	1	0	0	4.3400	-2.0200	-4.3300	1.4000	0.0000	0.0000	0.0000	0.0000;
	51003	53604	0.033589	0.085385	0.00425	55.01	0	0	0	0	1	0	0	1.1200	-2.2100	-1.1200	1.7500	0.0000	0.0000	0.0000	0.0000;
	51028	51004	0.03149	0.083026	0.00192	76.56	0	0	0	0	1	0	0	25.7100	1.2800	-25.5200	-0.9700	0.0000	0.0000	0.0000	0.0000;
	51005	51006	0.018325	0.051998	0.00312	62.83	0	0	0	0	1	0	0	10.4800	1.8300	-10.4700	-2.1000	0.0000	0.0000	0.0000	0.0000;
	51005	51014	0.017447	0.040964	0.00429	71.51	0	0	0	0	1	0	0	-16.6900	-3.1600	16.7400	2.8100	0.0000	0.0000	0.0000	0.0000;
	51008	51007	0.005118	0.124031	0	91.74	0	0	1.00625	0	1	0	0	-12.0200	-2.7900	12.0300	2.9700	0.0000	0.0000	0.0000	0.0000;
	51007	51009	0.000277	0.001196	0	0	0	0	0	0	1	0	0	-12.0300	-2.9700	12.0300	2.9700	0.0000	0.0000	0.0000	0.0000;
	51008	51251	0.041438	0.102901	0.00381	53.63	0	0	0	0	1	0	0	3.6000	0.1200	-3.6000	-0.5200	0.0000	0.0000	0.0000	0.0000;
	51059	51009	0.003766	0.026914	0.0129	230.81	0	0	0	0	1	0	0	12.0300	1.6100	-12.0300	-2.9700	0.0000	0.0000	0.0000	0.0000;
	51010	51019	0.002796	0.01956	0.01122	272.09	0	0	0	0	1	0	0	53.1800	6.7700	-53.1000	-7.4500	0.0000	0.0000	0.0000	0.0000;
	51038	51010	0.002052	0.012412	0.01734	273.11	0	0	0	0	1	0	0	50.4800	7.2800	-50.4300	-8.8500	0.0000	0.0000	0.0000	0.0000;
	51011	51012	0.000267	0.001057	0	0	0	0	0	0	1	0	0	-11.6600	-3.0700	11.6600	3.0800	0.0000	0.0000	0.0000	0.0000;
	51012	51060	0.049377	0.119988	0.00414	78.7	0	0	0	0	1	0	0	26.1300	-5.6400	-25.8000	5.9900	0.0000	0.0000	0.0000	0.0000;
	51012	51675	0.02654	0.080606	0.00788	74.22	0	0	0	0	1	0	0	-20.2300	0.9800	20.3300	-1.5300	0.0000	0.0000	0.0000	0.0000;
	51967	51012	0.01959	0.061032	0.00122	72.48	0	0	0	0	1	0	0	17.6200	-1.5400	-17.5600	1.5800	0.0000	0.0000	0.0000	0.0000;
	51013	51016	0.002982	0.089941	0	211.15	0	0	1	0	1	0	0	5.4400	0.0600	-5.4400	-0.0300	0.0000	0.0000	0.0000	0.0000;
	51013	51017	0.000227	0.001035	0	0	0	0	0	0	1	0	0	56.6300	20.9100	-56.6200	-20.8700	0.0000	0.0000	0.0000	0.0000;
	51026	51013	0.001364	0.007908	0.02277	226.73	0	0	0	0	1	0	0	18.9900	5.9800	-18.9800	-8.4000	0.0000	0.0000	0.0000	0.0000;
	51013	51038	0.002065	0.010662	0.01889	272.53	0	0	0	0	1	0	0	-43.0900	-12.5600	43.1300	10.7200	0.0000	0.0000	0.0000	0.0000;
	51014	51016	-0.000227	-0.006831	0	86.15	0	0	1	0	1	0	0	-5.4400	-0.0400	5.4400	0.0300	0.0000	0.0000	0.0000	0.0000;
	51032	51014	0.013273	0.031468	0.0012	66.02	0	0	0	0	1	0	0	-13.1600	-10.7800	13.2000	10.7400	0.0000	0.0000	0.0000	0.0000;
	51014	51040	0.029301	0.085633	0.00174	50.65	0	0	0	0	1	0	0	2.2500	1.4000	-2.2500	-1.5900	0.0000	0.0000	0.0000	0.0000;
	51913	51014	0.01615	0.041603	0.00164	65.38	0	0	0	0	1	0	0	13.6600	5.9900	-13.6200	-6.0800	0.0000	0.0000	0.0000	0.0000;
	52053	51014	0.012389	0.036343	0.00299	63.66	0	0	0	0	1	0	0	13.1500	8.6000	-13.1200	-8.8400	0.0000	0.0000	0.0000	0.0000;
	51015	51016	0.015495	0.467287	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51018	51019	0.00022	0.001111	0	0	0	0	0	0	1	0	0	-27.5200	-8.4100	27.5200	8.4200	0.0000	0.0000	0.0000	0.0000;
	51020	51021	0.000283	0.001193	0	0	0	0	0	0	1	0	0	27.5200	5.9000	-27.5200	-5.8900	0.0000	0.0000	0.0000	0.0000;
	52053	51020	0.01266	0.02861	0.00111	63.74	0	0	0	0	1	0	0	11.3300	2.5600	-11.3100	-2.6400	0.0000	0.0000	0.0000	0.0000;
	51020	52097	0.013839	0.035482	0.00124	70.72	0	0	0	0	1	0	0	-16.2100	-3.2600	16.2400	3.2200	0.0000	0.0000	0.0000	0.0000;
	51022	51025	0.010731	0.280468	0	178.75	0	0	1	0	1	0	0	4.4100	-1.8100	-4.4100	1.8700	0.0000	0.0000	0.0000	0.0000;
	51022	51026	0.000243	0.001098	0	0	0	0	0	0	1	0	0	-34.7000	-10.0500	34.7000	10.0600	0.0000	0.0000	0.0000	0.0000;
	51022	51027	0.000215	0.001163	0	0	0	0	0	0	1	0	0	30.2900	11.8600	-30.2800	-11.8500	0.0000	0.0000	0.0000	0.0000;
	51023	51025	-0.005484	-0.143339	0	78.75	0	0	1	0	1	0	0	-4.4100	1.8400	4.4100	-1.8700	0.0000	0.0000	0.0000	0.0000;
	51028	51023	0.009978	0.027527	0.00118	43.75	0	0	0	0	1	0	0	0.2100	0.8600	-0.2100	-0.9900	0.0000	0.0000	0.0000	0.0000;
	51023	52053	0.015123	0.032517	0.00292	66.51	0	0	0	0	1	0	0	-12.7800	0.5700	12.8000	-0.8400	0.0000	0.0000	0.0000	0.0000;
	51024	51025	0.022076	0.576966	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52054	51026	0.001199	0.007806	0.0168	201.6	0	0	0	0	1	0	0	-1.6000	2.9100	1.6000	-4.7200	0.0000	0.0000	0.0000	0.0000;
	51028	51029	0.000225	0.001152	0	0	0	0	0	0	1	0	0	27.5200	6.9500	-27.5200	-6.9400	0.0000	0.0000	0.0000	0.0000;
	51028	52053	0.003933	0.011004	0.00702	84.23	0	0	0	0	1	0	0	-38.7700	0.5500	38.8200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	51028	52053	0.003933	0.011004	0.00702	84.23	0	0	0	0	1	0	0	-38.7700	0.5500	38.8200	-1.1600	0.0000	0.0000	0.0000	0.0000;
	51028	52097	0.017292	0.035916	0.00241	73.12	0	0	0	0	1	0	0	-18.0100	1.2300	18.0600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	51030	51032	0.033013	0.081424	0.0031	48.43	0	0	0	0	1	0	0	1.4000	-5.1600	-1.4000	4.8500	0.0000	0.0000	0.0000	0.0000;
	51030	52078	0.084375	0.221359	0.00859	71.45	0	0	0	0	1	0	0	-16.7900	-0.9300	17.0100	0.6000	0.0000	0.0000	0.0000	0.0000;
	51031	51032	0.000299	0.001004	0	0	0	0	0	0	1	0	0	-14.5500	-5.9300	14.5500	5.9300	0.0000	0.0000	0.0000	0.0000;
	51034	51033	7.7e-05	0.005145	0	834.67	0	0	1	0	1	0	0	-228.0100	3.7300	228.0500	-1.2500	0.0000	0.0000	0.0000	0.0000;
	51033	51039	0.00028	0.001037	0	0	0	0	0	0	1	0	0	-228.0500	-68.6700	228.1900	69.2200	0.0000	0.0000	0.0000	0.0000;
	51034	51037	0.007608	0.201904	0	142.39	0	0	1	0	1	0	0	1.6900	-1.0600	-1.6900	1.0700	0.0000	0.0000	0.0000	0.0000;
	51034	51038	0.000249	0.001043	0	0	0	0	0	0	1	0	0	226.3200	-2.6600	-226.2000	3.1600	0.0000	0.0000	0.0000	0.0000;
	51035	51037	-0.002312	-0.061363	0	77.23	0	0	1	0	1	0	0	10.0000	4.1000	-10.0000	-4.1700	0.0000	0.0000	0.0000	0.0000;
	51043	51035	0.029824	0.089459	0.002	47.64	0	0	0	0	1	0	0	0.5700	-0.0500	-0.5700	-0.1700	0.0000	0.0000	0.0000	0.0000;
	51035	52097	0.020283	0.053843	0.00495	56.79	0	0	0	0	1	0	0	-9.4300	-3.9300	9.4500	3.4400	0.0000	0.0000	0.0000	0.0000;
	51036	51037	0.024668	0.654662	0	65.16	0	0	1	0	1	0	0	-11.6600	-2.2100	11.6900	3.0900	0.0000	0.0000	0.0000	0.0000;
	51038	51042	0.001662	0.009202	0.02018	282.53	0	0	0	0	1	0	0	58.6500	-11.1300	-58.5900	9.2500	0.0000	0.0000	0.0000	0.0000;
	51038	51059	0.007177	0.042041	0.02757	275.49	0	0	0	0	1	0	0	56.5100	-13.4000	-56.2900	11.7200	0.0000	0.0000	0.0000	0.0000;
	51039	54916	0.000518	0.008672	1.16609	2360.92	0	0	0	0	1	0	0	-228.1900	-69.2200	228.4400	-53.3200	0.0000	0.0000	0.0000	0.0000;
	51040	51041	0.000264	0.001168	0	0	0	0	0	0	1	0	0	17.4500	7.0400	-17.4400	-7.0400	0.0000	0.0000	0.0000	0.0000;
	51040	51959	0.005948	0.018068	0.00112	68.68	0	0	0	0	1	0	0	-15.2000	-5.4600	15.2100	5.3800	0.0000	0.0000	0.0000	0.0000;
	51043	51042	0.005285	0.19155	0	72	0	0	1	0	1	0	0	-0.5700	0.0500	0.5700	-0.0400	0.0000	0.0000	0.0000	0.0000;
	51042	51044	0.00025	0.001153	0	0	0	0	0	0	1	0	0	22.2000	4.6400	-22.2000	-4.6300	0.0000	0.0000	0.0000	0.0000;
	51059	51042	0.004698	0.030292	0.02346	279.23	0	0	0	0	1	0	0	-60.6600	12.8900	60.8300	-14.3400	0.0000	0.0000	0.0000	0.0000;
	51045	51048	0.002623	0.083679	0	198.77	0	0	1	0	1	0	0	15.1000	-1.6800	-15.1000	1.8600	0.0000	0.0000	0.0000	0.0000;
	51045	51049	0.000267	0.001122	0	0	0	0	0	0	1	0	0	20.3900	3.6500	-20.3900	-3.6500	0.0000	0.0000	0.0000	0.0000;
	51045	51050	0.000203	0.001175	0	0	0	0	0	0	1	0	0	-35.5000	-1.9700	35.5000	1.9800	0.0000	0.0000	0.0000	0.0000;
	51046	51048	-0.000889	-0.028364	0	98.77	0	0	1	0	1	0	0	-15.1000	1.8000	15.1000	-1.8600	0.0000	0.0000	0.0000	0.0000;
	51046	51959	0.035043	0.069532	0.00341	49.68	0	0	0	0	1	0	0	1.9300	3.6800	-1.9300	-4.0300	0.0000	0.0000	0.0000	0.0000;
	51047	51048	0.009067	0.289228	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51056	51051	0.021625	0.070085	0.00218	49.97	0	0	0	0	1	0	0	-1.8000	3.9400	1.8000	-4.1600	0.0000	0.0000	0.0000	0.0000;
	51053	51052	0.002389	0.079036	0	91.52	0	0	1.00625	0	1	0	0	-9.5600	1.2700	9.5600	-1.2000	0.0000	0.0000	0.0000	0.0000;
	51052	51054	0.000236	0.001029	0	0	0	0	0	0	1	0	0	12.1600	2.5400	-12.1600	-2.5400	0.0000	0.0000	0.0000	0.0000;
	51052	51059	0.0057	0.033651	0.02228	281.81	0	0	0	0	1	0	0	-53.1500	1.2800	53.3000	-2.8000	0.0000	0.0000	0.0000	0.0000;
	51052	51252	0.009869	0.062793	0.06607	256.18	0	0	0	0	1	0	0	31.4300	-2.6200	-31.3400	-3.9100	0.0000	0.0000	0.0000	0.0000;
	51053	51302	0.023564	0.069273	0.00619	61.95	0	0	0	0	1	0	0	9.5600	-1.2700	-9.5400	0.6500	0.0000	0.0000	0.0000	0.0000;
	51055	51058	0.005312	0.181391	0	170.09	0	0	1	0	1	0	0	13.1100	1.3400	-13.1000	-1.0500	0.0000	0.0000	0.0000	0.0000;
	51055	51059	0.000204	0.001087	0	0	0	0	0	0	1	0	0	-13.1100	-1.3400	13.1100	1.3500	0.0000	0.0000	0.0000	0.0000;
	51056	51058	-0.002122	-0.072478	0	95.09	0	0	1	0	1	0	0	-13.1000	-1.1700	13.1000	1.0500	0.0000	0.0000	0.0000	0.0000;
	51056	52144	0.025331	0.052217	0.00354	56.27	0	0	0	0	1	0	0	3.6600	-5.9400	-3.6500	5.5800	0.0000	0.0000	0.0000	0.0000;
	51057	51058	0.021856	0.746338	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51059	51313	0.01253	0.070257	0.06008	258.74	0	0	0	0	1	0	0	38.5100	-24.7600	-38.2800	19.4500	0.0000	0.0000	0.0000	0.0000;
	51061	51062	0.0002	0.001049	0	0	0	0	0	0	1	0	0	9.4300	2.7800	-9.4300	-2.7800	0.0000	0.0000	0.0000	0.0000;
	51061	51063	0.073008	0.189766	0.00413	74.69	0	0	0	0	1	0	0	-17.4200	3.3500	17.6400	-3.2100	0.0000	0.0000	0.0000	0.0000;
	51065	51064	0.000294	0.020832	0	1011.2	0	0	1.04375	0	1	0	0	-220.3300	-192.4500	220.5800	210.0700	0.0000	0.0000	0.0000	0.0000;
	51064	51067	0.000291	0.001082	0	0	0	0	0	0	1	0	0	-236.0000	310.4800	236.4000	-308.9800	0.0000	0.0000	0.0000	0.0000;
	51064	51068	0.000299	0.001198	0	0	0	0	0	0	1	0	0	15.4200	4.5700	-15.4200	-4.5700	0.0000	0.0000	0.0000	0.0000;
	51066	51065	0.003444	0.134539	0	133.75	0	0	1.0375	0	1	0	0	-49.7800	-25.0200	49.8900	29.0900	0.0000	0.0000	0.0000	0.0000;
	51066	51065	0.003444	0.134539	0	133.75	0	0	1.0375	0	1	0	0	-49.7800	-25.0200	49.8900	29.0900	0.0000	0.0000	0.0000	0.0000;
	51065	51074	0.001095	0.007383	0.00428	234.76	0	0	0	0	1	0	0	17.7400	59.0800	-17.7000	-59.3000	0.0000	0.0000	0.0000	0.0000;
	51069	51066	0.011757	0.028285	0.00097	69.43	0	0	0	0	1	0	0	-30.6900	-19.6800	30.8300	19.9200	0.0000	0.0000	0.0000	0.0000;
	51073	51066	0.010045	0.023651	0.00121	63.39	0	0	0	0	1	0	0	-16.9800	-6.5900	17.0100	6.5300	0.0000	0.0000	0.0000	0.0000;
	51276	51067	0.000249	0.003957	0.43136	2647.1	0	0	0	0	1	0	0	165.5000	-95.2000	-165.4200	49.4000	0.0000	0.0000	0.0000	0.0000;
	51067	52070	0.00055	0.006335	0.8478	2608.4	0	0	0	0	1	0	0	-325.9100	13.7200	326.4600	-99.7600	0.0000	0.0000	0.0000	0.0000;
	51070	51071	0.000293	0.001074	0	0	0	0	0	0	1	0	0	-28.6500	-5.8200	28.6600	5.8200	0.0000	0.0000	0.0000	0.0000;
	51073	51072	0.003907	0.106686	0	125.7	0	0	1.04375	0	1	0	0	-64.2000	-34.2700	64.4000	39.8700	0.0000	0.0000	0.0000	0.0000;
	51072	51074	0.000218	0.001165	0	0	0	0	0	0	1	0	0	-64.4000	-39.8700	64.4100	39.9300	0.0000	0.0000	0.0000	0.0000;
	51074	51583	0.003862	0.022451	0.02079	266.92	0	0	0	0	1	0	0	-46.7100	19.3600	46.8000	-21.1000	0.0000	0.0000	0.0000	0.0000;
	51075	51076	0.000222	0.001002	0	0	0	0	0	0	1	0	0	20.8300	5.0500	-20.8300	-5.0500	0.0000	0.0000	0.0000	0.0000;
	51095	51075	0.015245	0.033826	0.00196	53	0	0	0	0	1	0	0	-3.6600	9.2400	3.6700	-9.4100	0.0000	0.0000	0.0000	0.0000;
	51075	51266	0.005247	0.013392	0.01366	75.58	0	0	0	0	1	0	0	-37.8600	-2.3600	37.9300	1.1000	0.0000	0.0000	0.0000	0.0000;
	51077	51260	0.010139	0.027302	0.02724	80.56	0	0	0	0	1	0	0	-41.3200	27.3900	41.5600	-29.6500	0.0000	0.0000	0.0000	0.0000;
	51272	51077	0.006904	0.019647	0.00111	54.9	0	0	0	0	1	0	0	-1.7700	39.3700	1.8700	-39.2000	0.0000	0.0000	0.0000	0.0000;
	51114	51078	0.007763	0.016848	0.00042	74.7	0	0	0	0	1	0	0	41.2900	12.5800	-41.1600	-12.3400	0.0000	0.0000	0.0000	0.0000;
	51078	51267	0.00355	0.010009	0.00122	75.38	0	0	0	0	1	0	0	42.9400	10.9900	-42.8700	-10.9500	0.0000	0.0000	0.0000	0.0000;
	51285	51078	0.017348	0.042057	0.00108	65.92	0	0	0	0	1	0	0	22.6900	2.8200	-22.6100	-2.7400	0.0000	0.0000	0.0000	0.0000;
	51079	51080	0.000205	0.001088	0	0	0	0	0	0	1	0	0	-25.7700	-3.0700	25.7700	3.0800	0.0000	0.0000	0.0000	0.0000;
	51080	51090	0.01176	0.028965	0.00208	67.82	0	0	0	0	1	0	0	-21.5700	16.2100	21.6500	-16.2400	0.0000	0.0000	0.0000	0.0000;
	51080	51261	0.014778	0.041576	0.01316	57.89	0	0	0	0	1	0	0	-9.8400	-21.5900	9.9200	20.3600	0.0000	0.0000	0.0000	0.0000;
	51083	51081	0.003858	0.009735	0.00033	57.68	0	0	0	0	1	0	0	-9.2300	-7.7600	9.2300	7.7300	0.0000	0.0000	0.0000	0.0000;
	51082	51085	0.012386	0.286318	0	205.59	0	0	1	0	1	0	0	68.0400	6.1400	-67.5100	6.2600	0.0000	0.0000	0.0000	0.0000;
	51082	51086	0.000216	0.001112	0	0	0	0	0	0	1	0	0	-68.0400	-6.1400	68.0500	6.1900	0.0000	0.0000	0.0000	0.0000;
	51083	51085	-0.006653	-0.153794	0	130.59	0	0	1	0	1	0	0	-67.7900	-0.4000	67.5100	-6.2600	0.0000	0.0000	0.0000	0.0000;
	51084	51085	0.037357	0.86352	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51086	51583	0.001509	0.008668	0.00767	305.38	0	0	0	0	1	0	0	-104.7500	-40.2400	104.9300	40.4200	0.0000	0.0000	0.0000	0.0000;
	51106	51087	0.004972	0.014843	0.00062	69.86	0	0	0	0	1	0	0	31.6000	17.2600	-31.5400	-17.1500	0.0000	0.0000	0.0000	0.0000;
	51088	51089	0.000281	0.001095	0	0	0	0	0	0	1	0	0	27.5900	6.0400	-27.5900	-6.0300	0.0000	0.0000	0.0000	0.0000;
	51125	51088	0.008673	0.021134	0.00145	44.95	0	0	0	0	1	0	0	2.4300	2.7900	-2.4300	-2.9400	0.0000	0.0000	0.0000	0.0000;
	51569	51088	0.009758	0.026497	0.00235	68.07	0	0	0	0	1	0	0	25.2300	3.0200	-25.1700	-3.1000	0.0000	0.0000	0.0000	0.0000;
	51111	51090	0.010773	0.026225	0.00095	52.54	0	0	0	0	1	0	0	3.1200	5.9600	-3.1200	-6.0500	0.0000	0.0000	0.0000	0.0000;
	51090	51442	0.008075	0.018404	0.01067	84.3	0	0	0	0	1	0	0	-57.7700	12.2400	58.0300	-12.7900	0.0000	0.0000	0.0000	0.0000;
	51091	51110	0.001716	0.010489	0.01539	260.96	0	0	0	0	1	0	0	42.1000	14.4200	-42.0600	-15.8500	0.0000	0.0000	0.0000	0.0000;
	51091	51277	0.00307	0.017511	0.01044	248.57	0	0	0	0	1	0	0	-24.9500	-20.6800	24.9800	19.7300	0.0000	0.0000	0.0000	0.0000;
	51091	51446	0.002086	0.011583	0.00674	271.54	0	0	0	0	1	0	0	-58.0900	0.3700	58.1600	-0.7200	0.0000	0.0000	0.0000	0.0000;
	51092	51093	0.000285	0.001188	0	0	0	0	0	0	1	0	0	-27.9500	-12.8800	27.9500	12.8900	0.0000	0.0000	0.0000	0.0000;
	51093	51659	0.009788	0.031037	0.00424	63.03	0	0	0	0	1	0	0	-21.1700	-19.8300	21.2500	19.6300	0.0000	0.0000	0.0000	0.0000;
	51094	51267	0.008439	0.021028	0.00449	65.13	0	0	0	0	1	0	0	-23.4900	-6.9800	23.5400	6.6100	0.0000	0.0000	0.0000	0.0000;
	51272	51094	0.007026	0.019215	0.00177	64.12	0	0	0	0	1	0	0	16.1200	7.9200	-16.1000	-8.0600	0.0000	0.0000	0.0000	0.0000;
	51111	51095	0.007339	0.024314	0.00094	66.03	0	0	0	0	1	0	0	24.3500	19.9300	-24.2900	-19.8100	0.0000	0.0000	0.0000	0.0000;
	51110	51096	0.002492	0.016633	0.00732	246.52	0	0	0	0	1	0	0	28.9900	-15.6600	-28.9700	15.0500	0.0000	0.0000	0.0000	0.0000;
	51096	51113	0.00194	0.013567	0.02056	258.57	0	0	0	0	1	0	0	-35.9100	2.6700	35.9400	-4.6900	0.0000	0.0000	0.0000	0.0000;
	51097	51100	0.003605	0.137882	0	251.22	0	0	1	0	1	0	0	63.3900	2.0400	-63.2500	3.1600	0.0000	0.0000	0.0000	0.0000;
	51097	51101	0.000261	0.001183	0	0	0	0	0	0	1	0	0	35.7600	15.7800	-35.7600	-15.7700	0.0000	0.0000	0.0000	0.0000;
	51097	51113	0.00144	0.009013	0.0147	251.21	0	0	0	0	1	0	0	28.8900	13.8600	-28.8800	-15.3400	0.0000	0.0000	0.0000	0.0000;
	51277	51097	0.002183	0.011061	0.00555	271.46	0	0	0	0	1	0	0	55.4800	14.7200	-55.4100	-14.9800	0.0000	0.0000	0.0000	0.0000;
	51097	52004	0.002827	0.020163	0.03598	292.4	0	0	0	0	1	0	0	-72.6300	-16.7100	72.7800	13.8900	0.0000	0.0000	0.0000	0.0000;
	51098	51100	-0.001222	-0.046754	0	126.22	0	0	1	0	1	0	0	-63.3000	1.3900	63.2500	-3.1600	0.0000	0.0000	0.0000	0.0000;
	51098	51266	0.009675	0.027632	0.00301	68.98	0	0	0	0	1	0	0	26.8500	-6.8600	-26.7800	6.7400	0.0000	0.0000	0.0000	0.0000;
	51099	51100	0.012312	0.47089	0	125	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51102	51103	0.000269	0.001016	0	0	0	0	0	0	1	0	0	64.7900	26.0000	-64.7800	-25.9500	0.0000	0.0000	0.0000	0.0000;
	51102	51120	0.000998	0.00646	0.00996	249.88	0	0	0	0	1	0	0	-30.3100	-19.3800	30.3200	18.4100	0.0000	0.0000	0.0000	0.0000;
	51120	51104	0.000791	0.005847	0.00853	254.17	0	0	0	0	1	0	0	33.6900	-18.7300	-33.6800	17.9100	0.0000	0.0000	0.0000	0.0000;
	51104	51446	0.002598	0.015727	0.01007	296.41	0	0	0	0	1	0	0	-79.4500	-23.9700	79.6200	23.9300	0.0000	0.0000	0.0000	0.0000;
	51106	51105	0.003579	0.084792	0	131.01	0	0	1.04375	0	1	0	0	-72.9300	-25.1900	73.1500	30.2400	0.0000	0.0000	0.0000	0.0000;
	51105	51107	0.000204	0.001158	0	0	0	0	0	0	1	0	0	28.6500	11.1500	-28.6500	-11.1400	0.0000	0.0000	0.0000	0.0000;
	51105	51446	0.00355	0.018616	0.02575	311.07	0	0	0	0	1	0	0	-103.5000	-17.0800	103.8700	16.2900	0.0000	0.0000	0.0000	0.0000;
	51122	51109	0.016139	0.038256	0.0019	63.45	0	0	0	0	1	0	0	-16.7600	13.0500	16.8300	-13.0900	0.0000	0.0000	0.0000	0.0000;
	51442	51109	0.010377	0.022001	0.00068	78.29	0	0	0	0	1	0	0	42.8200	0.3200	-42.6500	-0.0200	0.0000	0.0000	0.0000	0.0000;
	51111	51110	0.00426	0.149513	0	116.58	0	0	1.05625	0	1	0	0	-43.2800	-28.4700	43.4000	32.6300	0.0000	0.0000	0.0000	0.0000;
	51110	51112	0.000227	0.001066	0	0	0	0	0	0	1	0	0	25.8200	6.5700	-25.8100	-6.5700	0.0000	0.0000	0.0000	0.0000;
	51110	51446	0.003462	0.019844	0.00704	271.6	0	0	0	0	1	0	0	-56.1400	-7.7000	56.2500	7.5500	0.0000	0.0000	0.0000	0.0000;
	51114	51113	0.005202	0.157784	0	113.42	0	0	1.04375	0	1	0	0	-41.2900	-12.5800	41.3800	15.4800	0.0000	0.0000	0.0000	0.0000;
	51113	51115	0.000255	0.001129	0	0	0	0	0	0	1	0	0	25.8200	4.4200	-25.8100	-4.4100	0.0000	0.0000	0.0000	0.0000;
	51113	51273	0.0011	0.006603	0.01134	203.29	0	0	0	0	1	0	0	-2.9800	25.9400	2.9900	-27.1000	0.0000	0.0000	0.0000	0.0000;
	51277	51113	0.002057	0.012228	0.01211	286.43	0	0	0	0	1	0	0	71.3900	25.1800	-71.2800	-25.8100	0.0000	0.0000	0.0000	0.0000;
	51116	51117	0.000253	0.001182	0	0	0	0	0	0	1	0	0	32.0800	16.5500	-32.0800	-16.5400	0.0000	0.0000	0.0000	0.0000;
	51119	51118	0.003568	0.136968	0	118.91	0	0	1.0875	0	1	0	0	-50.9100	-46.1400	51.0900	53.2300	0.0000	0.0000	0.0000	0.0000;
	51118	51120	0.000205	0.0011	0	0	0	0	0	0	1	0	0	-51.0900	-53.2300	51.1000	53.2900	0.0000	0.0000	0.0000	0.0000;
	51122	51119	0.009148	0.017329	0.00072	52.93	0	0	0	0	1	0	0	-6.7800	-13.8200	6.8000	13.7800	0.0000	0.0000	0.0000	0.0000;
	51119	51659	0.012738	0.030366	0.00382	67.58	0	0	0	0	1	0	0	-21.6400	22.6200	21.7600	-22.7500	0.0000	0.0000	0.0000	0.0000;
	51446	51120	0.001524	0.009167	0.0076	316.76	0	0	0	0	1	0	0	115.3500	53.5600	-115.1200	-52.9700	0.0000	0.0000	0.0000	0.0000;
	51122	51123	0.000277	0.001009	0	0	0	0	0	0	1	0	0	23.5400	6.3400	-23.5400	-6.3400	0.0000	0.0000	0.0000	0.0000;
	51125	51126	0.002776	0.006501	0.00663	73.74	0	0	0	0	1	0	0	-33.1100	3.2600	33.1400	-3.8900	0.0000	0.0000	0.0000	0.0000;
	51127	51126	0.004598	0.014214	0.00076	64.01	0	0	0	0	1	0	0	-19.1700	-2.8400	19.1900	2.8100	0.0000	0.0000	0.0000	0.0000;
	51415	51126	0.007715	0.017748	0.00469	75.24	0	0	0	0	1	0	0	38.2200	0.1100	-38.1200	-0.3600	0.0000	0.0000	0.0000	0.0000;
	51562	51127	0.013462	0.027173	0.00113	46.87	0	0	0	0	1	0	0	-3.3700	-0.7100	3.3700	0.6000	0.0000	0.0000	0.0000	0.0000;
	51129	51128	0.003438	0.116436	0	87.28	0	0	1	0	1	0	0	-10.1800	-0.9900	10.1800	1.1000	0.0000	0.0000	0.0000	0.0000;
	51128	51130	0.000277	0.001195	0	0	0	0	0	0	1	0	0	4.7200	0.8000	-4.7200	-0.8000	0.0000	0.0000	0.0000	0.0000;
	51128	51808	0.005061	0.031291	0.05253	284.64	0	0	0	0	1	0	0	87.5600	-14.9000	-87.2000	11.4400	0.0000	0.0000	0.0000	0.0000;
	51128	52114	0.011545	0.066641	0.10242	297.29	0	0	0	0	1	0	0	-102.4600	13.0000	103.6100	-17.5000	0.0000	0.0000	0.0000	0.0000;
	51133	51129	0.042957	0.121069	0.00585	56.58	0	0	0	0	1	0	0	-4.5000	-1.0000	4.5100	0.3900	0.0000	0.0000	0.0000	0.0000;
	51131	51133	0.134497	0.252355	0.00711	38.51	0	0	0	0	1	0	0	0.0000	-0.4700	-0.0000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	51142	51131	0.082531	0.203119	0.00534	49.01	0	0	0	0	1	0	0	-1.0600	2.6600	1.0700	-3.2200	0.0000	0.0000	0.0000	0.0000;
	51780	51131	0.019282	0.055057	0.00187	65.73	0	0	0	0	1	0	0	9.4000	-0.8900	-9.3900	0.7400	0.0000	0.0000	0.0000	0.0000;
	51803	51131	0.019494	0.055467	0.00142	62.41	0	0	0	0	1	0	0	6.0500	0.0200	-6.0400	-0.1600	0.0000	0.0000	0.0000	0.0000;
	51132	51803	0.039972	0.066562	0.00351	63.68	0	0	0	0	1	0	0	-7.4000	-0.4400	7.4200	0.1000	0.0000	0.0000	0.0000	0.0000;
	51134	51780	0.059177	0.1237	0.00672	78.39	0	0	0	0	1	0	0	27.2600	-10.2400	-26.8000	10.4700	0.0000	0.0000	0.0000	0.0000;
	51135	51136	0.00027	0.001005	0	0	0	0	0	0	1	0	0	5.8100	0.6400	-5.8100	-0.6400	0.0000	0.0000	0.0000	0.0000;
	51135	51138	0.05003	0.115145	0.00748	55.57	0	0	0	0	1	0	0	10.4100	-4.1100	-10.3600	3.4400	0.0000	0.0000	0.0000	0.0000;
	51135	51140	0.036688	0.113832	0.00369	61.17	0	0	0	0	1	0	0	-16.2200	3.4700	16.3100	-3.5700	0.0000	0.0000	0.0000	0.0000;
	51137	51138	0.000208	0.001064	0	0	0	0	0	0	1	0	0	-5.9200	-2.7500	5.9200	2.7500	0.0000	0.0000	0.0000	0.0000;
	51437	51138	0.039759	0.086057	0.00379	60.91	0	0	0	0	1	0	0	11.1400	-0.1100	-11.1000	-0.2000	0.0000	0.0000	0.0000	0.0000;
	51139	51140	0.000241	0.001168	0	0	0	0	0	0	1	0	0	-4.3300	-1.2200	4.3300	1.2200	0.0000	0.0000	0.0000	0.0000;
	51140	51142	0.034359	0.11068	0.00148	64.04	0	0	0	0	1	0	0	-20.6400	2.3500	20.7800	-2.0700	0.0000	0.0000	0.0000	0.0000;
	51142	51141	0.00323	0.111962	0	103.68	0	0	1.00625	0	1	0	0	-27.0500	-1.7600	27.0700	2.5300	0.0000	0.0000	0.0000	0.0000;
	51141	51143	0.000207	0.001109	0	0	0	0	0	0	1	0	0	-27.0700	-2.5300	27.0700	2.5400	0.0000	0.0000	0.0000	0.0000;
	52065	51143	0.005574	0.032225	0.02437	228.14	0	0	0	0	1	0	0	-11.6000	2.1200	11.6100	-4.7200	0.0000	0.0000	0.0000	0.0000;
	51146	51144	0.022571	0.05899	0.0016	57.18	0	0	0	0	1	0	0	-8.6500	6.1900	8.6700	-6.3000	0.0000	0.0000	0.0000	0.0000;
	51144	51148	0.012546	0.029144	0.0011	60.6	0	0	0	0	1	0	0	11.2800	1.9200	-11.2600	-2.0000	0.0000	0.0000	0.0000	0.0000;
	51744	51144	0.011324	0.027808	0.00075	75.96	0	0	0	0	1	0	0	39.8100	-2.2900	-39.6400	2.6100	0.0000	0.0000	0.0000	0.0000;
	51146	51145	0.005223	0.121805	0	85.68	0	0	1.0125	0	1	0	0	-9.5900	-6.3800	9.5900	6.5300	0.0000	0.0000	0.0000	0.0000;
	51145	51147	0.000272	0.001143	0	0	0	0	0	0	1	0	0	20.5900	4.3200	-20.5900	-4.3200	0.0000	0.0000	0.0000	0.0000;
	51153	51145	0.00505	0.025591	0.02949	295.3	0	0	0	0	1	0	0	-74.1600	-5.4200	74.4200	3.6100	0.0000	0.0000	0.0000	0.0000;
	51145	51747	0.002078	0.01352	0.01717	341.2	0	0	0	0	1	0	0	-178.9100	-22.2800	179.5400	24.5400	0.0000	0.0000	0.0000	0.0000;
	51146	51474	0.020541	0.051526	0.00629	64.25	0	0	0	0	1	0	0	18.2300	0.1800	-18.1700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	51148	51158	0.043974	0.138064	0.00364	61.7	0	0	0	0	1	0	0	-16.2100	1.6100	16.3200	-1.6600	0.0000	0.0000	0.0000	0.0000;
	51148	51474	0.055093	0.149906	0.00479	55.15	0	0	0	0	1	0	0	7.5400	-2.8100	-7.5000	2.3900	0.0000	0.0000	0.0000	0.0000;
	51150	51149	0.004074	0.134192	0	93.73	0	0	1	0	1	0	0	-12.2600	2.3400	12.2600	-2.1500	0.0000	0.0000	0.0000	0.0000;
	51149	51151	0.000217	0.001107	0	0	0	0	0	0	1	0	0	24.0700	6.2900	-24.0700	-6.2900	0.0000	0.0000	0.0000	0.0000;
	51249	51149	0.006221	0.030737	0.03702	304.58	0	0	0	0	1	0	0	90.0600	-6.3800	-89.6000	4.6500	0.0000	0.0000	0.0000	0.0000;
	51149	51747	0.002194	0.014219	0.01119	277.68	0	0	0	0	1	0	0	53.2600	-8.8000	-53.2000	7.9700	0.0000	0.0000	0.0000	0.0000;
	51150	51744	0.0315	0.066645	0.00432	60.98	0	0	0	0	1	0	0	12.2600	-2.3400	-12.2100	1.9600	0.0000	0.0000	0.0000	0.0000;
	51156	51152	0.035014	0.107362	0.00404	59.68	0	0	0	0	1	0	0	-12.8800	-0.1800	12.9300	-0.0900	0.0000	0.0000	0.0000	0.0000;
	51154	51153	0.002024	0.067569	0	105.58	0	0	1	0	1	0	0	-23.3800	2.8200	23.3900	-2.4600	0.0000	0.0000	0.0000	0.0000;
	51153	51155	0.000282	0.001141	0	0	0	0	0	0	1	0	0	12.9100	2.0300	-12.9100	-2.0300	0.0000	0.0000	0.0000	0.0000;
	51187	51153	0.002975	0.02132	0.01443	260.76	0	0	0	0	1	0	0	-37.8100	-7.0800	37.8600	5.8500	0.0000	0.0000	0.0000	0.0000;
	51154	51156	0.021672	0.050267	0.00188	49.91	0	0	0	0	1	0	0	-4.8400	2.5300	4.8500	-2.7200	0.0000	0.0000	0.0000	0.0000;
	51154	51778	0.020775	0.052286	0.0049	69.46	0	0	0	0	1	0	0	28.2200	-5.3500	-28.0600	5.2400	0.0000	0.0000	0.0000	0.0000;
	51156	51157	0.000236	0.001176	0	0	0	0	0	0	1	0	0	8.0300	2.9000	-8.0300	-2.8900	0.0000	0.0000	0.0000	0.0000;
	51158	52001	0.014901	0.035963	0.04657	64.08	0	0	0	0	1	0	0	-20.4800	1.3700	20.5400	-6.2600	0.0000	0.0000	0.0000	0.0000;
	51159	51162	0.010683	0.29307	0	126.79	0	0	1	0	1	0	0	4.8600	-3.5500	-4.8500	3.6500	0.0000	0.0000	0.0000	0.0000;
	51159	51163	0.000279	0.00115	0	0	0	0	0	0	1	0	0	11.3300	3.2400	-11.3300	-3.2300	0.0000	0.0000	0.0000	0.0000;
	51164	51159	0.003989	0.023661	0.02478	233.88	0	0	0	0	1	0	0	16.2000	-2.8900	-16.1900	0.3100	0.0000	0.0000	0.0000	0.0000;
	51160	51162	-0.005398	-0.148089	0	74.05	0	0	1	0	1	0	0	-2.7400	4.4100	2.7400	-4.4500	0.0000	0.0000	0.0000	0.0000;
	51167	51160	0.011657	0.026274	0.00328	57.87	0	0	0	0	1	0	0	-6.7600	4.7200	6.7700	-5.0500	0.0000	0.0000	0.0000	0.0000;
	51161	51162	0.023862	0.654587	0	52.74	0	0	1	0	1	0	0	-2.1100	-0.7700	2.1100	0.8000	0.0000	0.0000	0.0000	0.0000;
	51165	51164	0.00405	0.11072	0	78.73	0	0	1.0125	0	1	0	0	-7.8100	-2.5500	7.8100	2.6200	0.0000	0.0000	0.0000	0.0000;
	51164	51166	0.000236	0.001151	0	0	0	0	0	0	1	0	0	15.8500	6.0600	-15.8500	-6.0600	0.0000	0.0000	0.0000	0.0000;
	51167	51165	0.041709	0.116639	0.00204	53.27	0	0	0	0	1	0	0	-7.7800	-2.6900	7.8100	2.5500	0.0000	0.0000	0.0000	0.0000;
	51167	51168	0.000234	0.001096	0	0	0	0	0	0	1	0	0	11.3300	0.7000	-11.3300	-0.6900	0.0000	0.0000	0.0000	0.0000;
	51169	51170	0.076213	0.127327	0.00296	69.23	0	0	0	0	1	0	0	-12.3900	4.7800	12.5200	-4.8800	0.0000	0.0000	0.0000	0.0000;
	51169	68520	0.042927	0.096633	0.00667	65.9	0	0	0	0	1	0	0	9.7800	-5.4000	-9.7300	4.8100	0.0000	0.0000	0.0000	0.0000;
	51171	51172	0.000279	0.001004	0	0	0	0	0	0	1	0	0	5.7400	1.2600	-5.7400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	51173	51171	0.019913	0.048968	0.00274	58.85	0	0	0	0	1	0	0	5.9400	-4.3300	-5.9300	4.0600	0.0000	0.0000	0.0000	0.0000;
	52041	51171	0.015357	0.035373	0.00136	43.72	0	0	0	0	1	0	0	-0.1800	5.1800	0.1900	-5.3200	0.0000	0.0000	0.0000	0.0000;
	51173	51174	0.00023	0.001158	0	0	0	0	0	0	1	0	0	5.7700	2.3500	-5.7700	-2.3500	0.0000	0.0000	0.0000	0.0000;
	51175	51173	0.021041	0.043517	0.00537	66.29	0	0	0	0	1	0	0	11.7300	-2.5100	-11.7100	1.9800	0.0000	0.0000	0.0000	0.0000;
	51175	51821	0.013177	0.030623	0.03129	74.82	0	0	0	0	1	0	0	-19.7200	-1.2200	19.7700	-2.0800	0.0000	0.0000	0.0000	0.0000;
	51176	52140	0.026914	0.057667	0.00163	67.53	0	0	0	0	1	0	0	-23.7800	2.4800	23.9300	-2.3500	0.0000	0.0000	0.0000	0.0000;
	51177	51198	0.027968	0.070122	0.00255	45.74	0	0	0	0	1	0	0	-2.1800	-4.2000	2.1800	3.9400	0.0000	0.0000	0.0000	0.0000;
	51179	51178	0.006097	0.163869	0	110.72	0	0	1.06875	0	1	0	0	-36.6100	-26.1900	36.7400	29.6800	0.0000	0.0000	0.0000	0.0000;
	51178	51180	0.000234	0.001056	0	0	0	0	0	0	1	0	0	-36.7400	-29.6800	36.7400	29.7100	0.0000	0.0000	0.0000	0.0000;
	51179	51192	0.012355	0.032002	0.00039	62.76	0	0	0	0	1	0	0	16.8600	21.5500	-16.7700	-21.3700	0.0000	0.0000	0.0000	0.0000;
	51181	51180	0.001445	0.009583	0.0104	267.1	0	0	0	0	1	0	0	49.2300	-4.8400	-49.2000	3.9700	0.0000	0.0000	0.0000	0.0000;
	51182	51181	0.00308	0.122637	0	114.05	0	0	1.05625	0	1	0	0	-40.9200	-27.5100	40.9900	30.5700	0.0000	0.0000	0.0000	0.0000;
	51181	51183	0.000222	0.001149	0	0	0	0	0	0	1	0	0	19.7500	7.6700	-19.7500	-7.6700	0.0000	0.0000	0.0000	0.0000;
	51187	51181	0.0015	0.009904	0.02671	255.21	0	0	0	0	1	0	0	28.9300	22.5600	-28.9100	-25.2300	0.0000	0.0000	0.0000	0.0000;
	51194	51182	0.011833	0.030257	0.00076	58.3	0	0	0	0	1	0	0	-11.7800	-18.7200	11.8300	18.7700	0.0000	0.0000	0.0000	0.0000;
	51198	51182	0.014788	0.04159	0.0029	68.95	0	0	0	0	1	0	0	-28.9600	-8.7000	29.0900	8.7400	0.0000	0.0000	0.0000	0.0000;
	51184	51191	0.011071	0.030857	0.00654	74.27	0	0	0	0	1	0	0	36.6300	5.3500	-36.4900	-5.6500	0.0000	0.0000	0.0000	0.0000;
	51194	51184	0.014593	0.031178	0.00176	64.95	0	0	0	0	1	0	0	18.4800	-1.7200	-18.4400	1.6300	0.0000	0.0000	0.0000	0.0000;
	51186	51185	0.001953	0.064994	0	117.43	0	0	1	0	1	0	0	-46.4400	11.4500	46.4900	-10.0600	0.0000	0.0000	0.0000	0.0000;
	51185	51187	0.000261	0.001085	0	0	0	0	0	0	1	0	0	-46.4900	10.0600	46.4900	-10.0300	0.0000	0.0000	0.0000	0.0000;
	51194	51186	0.029309	0.085934	0.00182	68.65	0	0	0	0	1	0	0	-24.5700	12.7700	24.7800	-12.3500	0.0000	0.0000	0.0000	0.0000;
	51189	51188	0.003243	0.115643	0	117.69	0	0	1.1	0	1	0	0	-50.0000	-60.3100	50.2200	68.2800	0.0000	0.0000	0.0000	0.0000;
	51188	51190	0.000266	0.001123	0	0	0	0	0	0	1	0	0	29.4500	7.5300	-29.4400	-7.5200	0.0000	0.0000	0.0000	0.0000;
	51540	51188	0.002085	0.013673	0.00971	319.42	0	0	0	0	1	0	0	126.7800	58.1800	-126.3900	-56.7000	0.0000	0.0000	0.0000	0.0000;
	51192	51193	0.000239	0.001052	0	0	0	0	0	0	1	0	0	17.8600	9.3500	-17.8600	-9.3500	0.0000	0.0000	0.0000	0.0000;
	51195	51196	0.0002	0.001171	0	0	0	0	0	0	1	0	0	26.7800	4.8400	-26.7800	-4.8300	0.0000	0.0000	0.0000	0.0000;
	51851	51195	0.001497	0.006689	0.00863	221.75	0	0	0	0	1	0	0	-19.2500	-14.0500	19.2600	13.1600	0.0000	0.0000	0.0000	0.0000;
	51195	52068	0.002964	0.017307	0.01736	252.91	0	0	0	0	1	0	0	-46.0300	-17.9900	46.1000	16.5200	0.0000	0.0000	0.0000	0.0000;
	51197	52069	0.009353	0.022496	0.00072	63.31	0	0	0	0	1	0	0	-17.6500	-13.9500	17.6900	13.9800	0.0000	0.0000	0.0000	0.0000;
	51198	51199	0.000289	0.001135	0	0	0	0	0	0	1	0	0	26.7800	4.7600	-26.7800	-4.7500	0.0000	0.0000	0.0000	0.0000;
	51200	52069	0.006892	0.019725	0.00073	63.79	0	0	0	0	1	0	0	-22.1600	-23.9800	22.2300	24.1000	0.0000	0.0000	0.0000	0.0000;
	51201	51204	0.004658	0.161522	0	203.56	0	0	1	0	1	0	0	21.0100	2.0800	-20.9900	-1.4100	0.0000	0.0000	0.0000	0.0000;
	51201	51205	0.000264	0.001057	0	0	0	0	0	0	1	0	0	-21.0100	-2.0800	21.0100	2.0900	0.0000	0.0000	0.0000	0.0000;
	51201	51206	0.00022	0.001023	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51202	51204	-0.001856	-0.064365	0	103.56	0	0	1	0	1	0	0	-21.0000	-1.6800	20.9900	1.4100	0.0000	0.0000	0.0000	0.0000;
	51202	51215	0.029445	0.065378	0.00271	47.1	0	0	0	0	1	0	0	-4.4500	-2.0800	4.4600	1.8000	0.0000	0.0000	0.0000	0.0000;
	51203	51204	0.017497	0.606737	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51214	51207	0.016962	0.038184	0.00492	48.95	0	0	0	0	1	0	0	2.3300	-5.8800	-2.3200	5.3700	0.0000	0.0000	0.0000	0.0000;
	51892	51207	0.014488	0.031656	0.00077	58.64	0	0	0	0	1	0	0	5.7000	6.9700	-5.6900	-7.0300	0.0000	0.0000	0.0000	0.0000;
	51210	51341	0.062849	0.140464	0.00638	55.03	0	0	0	0	1	0	0	7.5400	0.7300	-7.5100	-1.3100	0.0000	0.0000	0.0000	0.0000;
	51211	51212	0.000269	0.001057	0	0	0	0	0	0	1	0	0	12.0600	5.5400	-12.0600	-5.5300	0.0000	0.0000	0.0000	0.0000;
	51211	51341	0.022862	0.05394	0.0014	49.91	0	0	0	0	1	0	0	4.4800	0.3000	-4.4800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	51343	51211	0.02718	0.066916	0.00288	62.66	0	0	0	0	1	0	0	16.6300	5.7400	-16.5500	-5.8300	0.0000	0.0000	0.0000	0.0000;
	51214	51213	0.046405	0.106997	0.00342	42.63	0	0	0	0	1	0	0	-6.7800	5.2500	6.8100	-5.5300	0.0000	0.0000	0.0000	0.0000;
	51219	51220	0.000234	0.001003	0	0	0	0	0	0	1	0	0	-9.4700	-2.0300	9.4700	2.0300	0.0000	0.0000	0.0000	0.0000;
	51220	51225	0.029251	0.069807	0.00251	57.23	0	0	0	0	1	0	0	-9.8800	2.5500	9.9000	-2.7600	0.0000	0.0000	0.0000	0.0000;
	51220	51231	0.032555	0.08193	0.00554	40.19	0	0	0	0	1	0	0	0.4000	-4.5800	-0.4000	4.0000	0.0000	0.0000	0.0000	0.0000;
	51222	51221	0.004873	0.129845	0	98.62	0	0	1.01875	0	1	0	0	-17.6400	-9.0100	17.6600	9.4900	0.0000	0.0000	0.0000	0.0000;
	51221	51223	0.000235	0.001145	0	0	0	0	0	0	1	0	0	7.1400	2.6400	-7.1400	-2.6400	0.0000	0.0000	0.0000	0.0000;
	51221	51233	0.006006	0.031888	0.01746	241.77	0	0	0	0	1	0	0	-24.8000	-12.1300	24.8400	10.4700	0.0000	0.0000	0.0000	0.0000;
	51222	51227	0.022819	0.055931	0.00287	54.38	0	0	0	0	1	0	0	-4.0300	9.3800	4.0500	-9.6400	0.0000	0.0000	0.0000	0.0000;
	51224	51225	0.000219	0.001003	0	0	0	0	0	0	1	0	0	-7.1400	-1.7400	7.1400	1.7400	0.0000	0.0000	0.0000	0.0000;
	51226	51227	0.021342	0.058459	0.00518	57.72	0	0	0	0	1	0	0	7.8200	-7.7100	-7.8000	7.2200	0.0000	0.0000	0.0000	0.0000;
	51227	51228	0.000256	0.001032	0	0	0	0	0	0	1	0	0	3.7400	2.4200	-3.7400	-2.4200	0.0000	0.0000	0.0000	0.0000;
	51230	51229	0.000338	0.020409	0	833.33	0	0	1.0125	0	1	0	0	-82.0300	-43.1600	82.0500	44.8200	0.0000	0.0000	0.0000	0.0000;
	51229	51232	0.000209	0.00114	0	0	0	0	0	0	1	0	0	-82.0500	-44.8200	82.0700	44.9100	0.0000	0.0000	0.0000	0.0000;
	51231	51230	0.002658	0.095195	0	118.48	0	0	1.0125	0	1	0	0	-51.5400	-10.7200	51.6100	13.2100	0.0000	0.0000	0.0000	0.0000;
	51230	51233	0.000227	0.001014	0	0	0	0	0	0	1	0	0	30.4200	29.9500	-30.4200	-29.9300	0.0000	0.0000	0.0000	0.0000;
	51232	51528	0.000176	0.002557	0.25745	2269.93	0	0	0	0	1	0	0	-162.7600	8.1200	162.8000	-35.2600	0.0000	0.0000	0.0000	0.0000;
	51232	51577	0.000445	0.008995	1.00467	2462.78	0	0	0	0	1	0	0	413.8100	-81.6000	-413.1000	-12.6500	0.0000	0.0000	0.0000	0.0000;
	51239	51233	0.003346	0.021789	0.02095	228.26	0	0	0	0	1	0	0	-5.5600	-21.6400	5.5800	19.4700	0.0000	0.0000	0.0000	0.0000;
	51235	51238	0.008885	0.235935	0	257.7	0	0	1	0	1	0	0	31.7200	-0.2800	-31.6400	2.4800	0.0000	0.0000	0.0000	0.0000;
	51235	51239	0.000202	0.001067	0	0	0	0	0	0	1	0	0	-31.7200	0.2800	31.7300	-0.2700	0.0000	0.0000	0.0000	0.0000;
	51236	51238	-0.003979	-0.105665	0	107.7	0	0	1	0	1	0	0	-31.6800	1.4900	31.6400	-2.4800	0.0000	0.0000	0.0000	0.0000;
	51237	51238	0.021976	0.583545	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51240	51241	0.000271	0.001144	0	0	0	0	0	0	1	0	0	-19.1500	-6.4800	19.1500	6.4900	0.0000	0.0000	0.0000	0.0000;
	51241	51243	0.094415	0.153835	0.00268	56.65	0	0	0	0	1	0	0	-7.7700	-1.2500	7.8200	1.0500	0.0000	0.0000	0.0000	0.0000;
	51247	51241	0.017374	0.034759	0.0023	56.83	0	0	0	0	1	0	0	4.8100	5.5400	-4.8000	-5.7700	0.0000	0.0000	0.0000	0.0000;
	51241	51250	0.042798	0.099289	0.00103	54.6	0	0	0	0	1	0	0	7.5400	-0.1200	-7.5200	0.0700	0.0000	0.0000	0.0000	0.0000;
	51243	51242	0.003362	0.09495	0	77.51	0	0	1	0	1	0	0	-4.5700	-1.1400	4.5700	1.1600	0.0000	0.0000	0.0000	0.0000;
	51242	51244	0.000272	0.001011	0	0	0	0	0	0	1	0	0	19.2400	4.0100	-19.2400	-4.0100	0.0000	0.0000	0.0000	0.0000;
	51242	51249	0.00177	0.012673	0.01039	241.09	0	0	0	0	1	0	0	-23.8000	-5.1700	23.8100	4.1000	0.0000	0.0000	0.0000	0.0000;
	51384	51243	0.034983	0.087212	0.00288	55.61	0	0	0	0	1	0	0	3.2600	-0.3900	-3.2500	0.0800	0.0000	0.0000	0.0000	0.0000;
	51246	51245	0.000315	0.017347	0	803.22	0	0	1	0	1	0	0	-69.5800	-3.1000	69.5900	3.8700	0.0000	0.0000	0.0000	0.0000;
	51245	51248	0.000226	0.001165	0	0	0	0	0	0	1	0	0	19.2400	3.9900	-19.2400	-3.9900	0.0000	0.0000	0.0000	0.0000;
	51245	51311	0.001103	0.018513	1.86071	2542.84	0	0	0	0	1	0	0	242.4900	-244.8000	-241.6900	50.3100	0.0000	0.0000	0.0000	0.0000;
	51650	51245	0.000279	0.004824	0.4171	2525.23	0	0	0	0	1	0	0	127.9600	29.2900	-127.9200	-74.1300	0.0000	0.0000	0.0000	0.0000;
	51245	51748	0.000229	0.004733	0.53114	2968.52	0	0	0	0	1	0	0	510.2800	-81.3400	-509.7300	34.6300	0.0000	0.0000	0.0000	0.0000;
	51245	51857	0.000397	0.005252	0.74586	3011.23	0	0	0	0	1	0	0	-713.6900	41.5300	715.5700	-98.1300	0.0000	0.0000	0.0000	0.0000;
	51247	51246	0.003125	0.110421	0	99.77	0	0	1	0	1	0	0	-16.5000	-7.2400	16.5100	7.5700	0.0000	0.0000	0.0000	0.0000;
	51246	51249	0.000296	0.001005	0	0	0	0	0	0	1	0	0	53.0700	-4.4700	-53.0700	4.5000	0.0000	0.0000	0.0000	0.0000;
	51247	51250	0.038251	0.076764	0.00498	65.35	0	0	0	0	1	0	0	11.6900	1.7000	-11.6400	-2.1300	0.0000	0.0000	0.0000	0.0000;
	51249	51683	0.001775	0.009037	0.0252	288.83	0	0	0	0	1	0	0	-60.8100	-2.2100	60.8700	-0.2300	0.0000	0.0000	0.0000	0.0000;
	51253	51251	0.09676	0.271433	0.00539	66.26	0	0	0	0	1	0	0	-10.8000	3.8000	10.9200	-4.0500	0.0000	0.0000	0.0000	0.0000;
	51251	52144	0.01583	0.025235	0.03061	67.59	0	0	0	0	1	0	0	-12.4200	3.4900	12.4400	-6.7600	0.0000	0.0000	0.0000	0.0000;
	51255	51254	0.004333	0.171168	0	108.99	0	0	1.04375	0	1	0	0	-32.6100	-17.9700	32.6700	20.3400	0.0000	0.0000	0.0000	0.0000;
	51254	51256	0.000241	0.00111	0	0	0	0	0	0	1	0	0	22.6600	6.5800	-22.6600	-6.5700	0.0000	0.0000	0.0000	0.0000;
	51254	51268	0.002465	0.014866	0.05329	265.48	0	0	0	0	1	0	0	52.0000	-15.1800	-51.9400	9.8700	0.0000	0.0000	0.0000	0.0000;
	52004	51254	0.001996	0.011756	0.01402	307.51	0	0	0	0	1	0	0	107.5500	11.5200	-107.3300	-11.7400	0.0000	0.0000	0.0000	0.0000;
	51255	51266	0.020293	0.045461	0.00352	71.04	0	0	0	0	1	0	0	32.6100	17.9700	-32.3500	-17.7700	0.0000	0.0000	0.0000	0.0000;
	51257	51258	0.000249	0.001102	0	0	0	0	0	0	1	0	0	22.6600	0.9300	-22.6600	-0.9200	0.0000	0.0000	0.0000	0.0000;
	51259	51257	0.006271	0.018129	0.0019	65.01	0	0	0	0	1	0	0	19.4000	0.2900	-19.3800	-0.4300	0.0000	0.0000	0.0000	0.0000;
	51281	51257	0.008854	0.020554	0.00198	59.54	0	0	0	0	1	0	0	-10.1500	1.1900	10.1600	-1.3800	0.0000	0.0000	0.0000	0.0000;
	51261	51262	0.000213	0.001135	0	0	0	0	0	0	1	0	0	7.8100	0.7700	-7.8100	-0.7700	0.0000	0.0000	0.0000	0.0000;
	51297	51261	0.007102	0.023372	0.00088	68.31	0	0	0	0	1	0	0	25.4100	24.6200	-25.3300	-24.4600	0.0000	0.0000	0.0000	0.0000;
	51272	51264	0.005901	0.017219	0.00239	53.42	0	0	0	0	1	0	0	-8.6000	-8.1300	8.6100	7.8900	0.0000	0.0000	0.0000	0.0000;
	51264	51297	0.025332	0.057817	0.00347	61	0	0	0	0	1	0	0	-16.2100	-10.0500	16.2900	9.8600	0.0000	0.0000	0.0000	0.0000;
	51265	51266	0.000257	0.001088	0	0	0	0	0	0	1	0	0	-21.2000	-9.9200	21.2000	9.9300	0.0000	0.0000	0.0000	0.0000;
	51269	51268	0.003507	0.128935	0	115.88	0	0	1.03125	0	1	0	0	-42.9700	-8.0800	43.0300	10.4400	0.0000	0.0000	0.0000	0.0000;
	51268	51270	0.000291	0.001106	0	0	0	0	0	0	1	0	0	28.6800	6.2400	-28.6700	-6.2300	0.0000	0.0000	0.0000	0.0000;
	51292	51268	0.00155	0.009356	0.0097	254.3	0	0	0	0	1	0	0	-39.8800	-9.6200	39.9100	8.7300	0.0000	0.0000	0.0000	0.0000;
	51268	51637	0.002904	0.018161	0.00538	276.1	0	0	0	0	1	0	0	-59.6800	-35.2800	59.8100	35.5100	0.0000	0.0000	0.0000	0.0000;
	51269	51285	0.00439	0.010342	0.00998	75.92	0	0	0	0	1	0	0	42.9700	8.0800	-42.8900	-9.0000	0.0000	0.0000	0.0000	0.0000;
	51272	51271	0.00446	0.138157	0	118.98	0	0	1.1	0	1	0	0	-53.0500	-51.5700	53.3200	59.9800	0.0000	0.0000	0.0000	0.0000;
	51271	51273	0.00027	0.001198	0	0	0	0	0	0	1	0	0	-53.3200	-59.9800	53.3400	60.0500	0.0000	0.0000	0.0000	0.0000;
	51273	51277	0.002667	0.015146	0.02935	273.04	0	0	0	0	1	0	0	-56.3200	-32.9500	56.4300	30.4100	0.0000	0.0000	0.0000	0.0000;
	51274	51275	0.000201	0.001176	0	0	0	0	0	0	1	0	0	47.7200	6.6100	-47.7200	-6.5900	0.0000	0.0000	0.0000	0.0000;
	51795	51274	0.000855	0.005193	0.01162	308.26	0	0	0	0	1	0	0	102.3000	15.8300	-102.2100	-16.5500	0.0000	0.0000	0.0000	0.0000;
	51274	52004	0.001542	0.007968	0.00828	263.3	0	0	0	0	1	0	0	-48.8800	-37.7300	48.9400	37.1200	0.0000	0.0000	0.0000	0.0000;
	51277	51276	0.000296	0.018605	0	1058.94	0	0	1	0	1	0	0	-256.9000	-28.9500	257.0800	40.5500	0.0000	0.0000	0.0000	0.0000;
	51276	51278	0.000263	0.001018	0	0	0	0	0	0	1	0	0	28.6800	6.7700	-28.6700	-6.7600	0.0000	0.0000	0.0000	0.0000;
	51796	51276	0.000154	0.002691	0.22047	2648.16	0	0	0	0	1	0	0	276.1200	37.3600	-276.0100	-59.4200	0.0000	0.0000	0.0000	0.0000;
	52007	51276	0.000153	0.002636	0.33835	2806.62	0	0	0	0	1	0	0	406.0700	-35.7300	-405.8400	2.9500	0.0000	0.0000	0.0000	0.0000;
	51282	51277	0.001681	0.011369	0.01959	267.56	0	0	0	0	1	0	0	-48.5300	59.6100	48.6200	-61.0900	0.0000	0.0000	0.0000	0.0000;
	51279	51280	0.000262	0.001136	0	0	0	0	0	0	1	0	0	12.3900	3.8000	-12.3900	-3.8000	0.0000	0.0000	0.0000	0.0000;
	51279	51283	0.014011	0.036534	0.00261	69.66	0	0	0	0	1	0	0	-30.2900	-1.3200	30.4100	1.3500	0.0000	0.0000	0.0000	0.0000;
	51283	51282	0.003892	0.123525	0	108.09	0	0	1	0	1	0	0	-30.4100	-1.3500	30.4400	2.4200	0.0000	0.0000	0.0000	0.0000;
	51282	51284	0.000247	0.001079	0	0	0	0	0	0	1	0	0	18.0900	4.7500	-18.0900	-4.7400	0.0000	0.0000	0.0000	0.0000;
	51287	51286	0.004937	0.135202	0	113.09	0	0	1.04375	0	1	0	0	-40.7400	-24.0300	40.8500	27.0400	0.0000	0.0000	0.0000	0.0000;
	51286	51289	0.000251	0.001156	0	0	0	0	0	0	1	0	0	25.4400	11.9000	-25.4400	-11.8900	0.0000	0.0000	0.0000	0.0000;
	51286	51290	0.000258	0.001116	0	0	0	0	0	0	1	0	0	-66.2900	-38.9300	66.3000	39.0000	0.0000	0.0000	0.0000	0.0000;
	51288	51287	0.002633	0.068065	0	151.89	0	0	1.01875	0	1	0	0	-1.0000	-11.0200	1.0000	11.1000	0.0000	0.0000	0.0000	0.0000;
	51291	51288	0.022291	0.045295	0.0023	57.96	0	0	0	0	1	0	0	-12.0900	-5.5200	12.1200	5.3400	0.0000	0.0000	0.0000	0.0000;
	51288	51293	0.016353	0.042775	0.00348	57.2	0	0	0	0	1	0	0	-11.1200	5.6900	11.1500	-6.0200	0.0000	0.0000	0.0000	0.0000;
	51290	51292	0.001944	0.01189	0.01087	293.71	0	0	0	0	1	0	0	80.3900	43.7100	-80.2400	-43.9500	0.0000	0.0000	0.0000	0.0000;
	51290	51637	0.000816	0.005614	0.02014	300.31	0	0	0	0	1	0	0	-89.8300	-38.8600	89.9000	37.1700	0.0000	0.0000	0.0000	0.0000;
	51291	51639	0.013739	0.033233	0.00217	59.65	0	0	0	0	1	0	0	-11.1200	2.5400	11.1300	-2.7400	0.0000	0.0000	0.0000	0.0000;
	51293	51292	0.002594	0.073295	0	120.15	0	0	1.01875	0	1	0	0	-57.3900	12.0100	57.4700	-9.6800	0.0000	0.0000	0.0000	0.0000;
	51292	51294	0.000286	0.001153	0	0	0	0	0	0	1	0	0	23.2000	3.8500	-23.2000	-3.8500	0.0000	0.0000	0.0000	0.0000;
	51292	51295	0.002437	0.011948	0.01675	255.3	0	0	0	0	1	0	0	39.4500	59.4000	-39.3300	-60.5900	0.0000	0.0000	0.0000	0.0000;
	51297	51293	0.020301	0.046627	0.00319	75.92	0	0	0	0	1	0	0	-42.8300	7.7700	43.1800	-7.3300	0.0000	0.0000	0.0000	0.0000;
	51296	51295	0.005256	0.14785	0	112.26	0	0	1.1	0	1	0	0	-38.7200	-53.1700	38.9800	60.4400	0.0000	0.0000	0.0000	0.0000;
	51295	51299	0.000266	0.001111	0	0	0	0	0	0	1	0	0	0.3500	0.1500	-0.3500	-0.1500	0.0000	0.0000	0.0000	0.0000;
	51297	51296	0.001269	0.037552	0	176.32	0	0	1.0375	0	1	0	0	1.1300	-42.2500	-1.1100	42.9000	0.0000	0.0000	0.0000	0.0000;
	51296	51298	0.000296	0.001187	0	0	0	0	0	0	1	0	0	39.8300	10.2700	-39.8200	-10.2500	0.0000	0.0000	0.0000	0.0000;
	51307	51300	0.023557	0.053572	0.01511	67.36	0	0	0	0	1	0	0	-12.5700	8.4600	12.6300	-10.0100	0.0000	0.0000	0.0000	0.0000;
	51304	51301	0.080376	0.204587	0.00471	58.75	0	0	0	0	1	0	0	-6.8000	4.0600	6.8500	-4.4500	0.0000	0.0000	0.0000	0.0000;
	51301	51838	0.082816	0.185117	0.00438	61	0	0	0	0	1	0	0	-8.9000	3.7900	8.9700	-4.1100	0.0000	0.0000	0.0000	0.0000;
	51838	51302	0.019002	0.05177	0.00289	52.68	0	0	0	0	1	0	0	-2.4700	3.1700	2.4800	-3.4800	0.0000	0.0000	0.0000	0.0000;
	51303	51304	0.000283	0.001094	0	0	0	0	0	0	1	0	0	-23.6000	-6.0000	23.6100	6.0000	0.0000	0.0000	0.0000	0.0000;
	51307	51304	0.005329	0.013724	0.00066	81.42	0	0	0	0	1	0	0	53.5700	10.7500	-53.4200	-10.4500	0.0000	0.0000	0.0000	0.0000;
	51312	51304	0.017766	0.034751	0.00204	53.86	0	0	0	0	1	0	0	-3.1500	1.4100	3.1500	-1.6300	0.0000	0.0000	0.0000	0.0000;
	51305	51309	0.000213	0.018607	0	777.65	0	0	1	0	1	0	0	194.4400	88.6800	-194.3500	-81.2200	0.0000	0.0000	0.0000	0.0000;
	51305	51310	0.000217	0.001038	0	0	0	0	0	0	1	0	0	23.6100	9.2200	-23.6000	-9.2200	0.0000	0.0000	0.0000	0.0000;
	51305	51311	0.000221	0.001156	0	0	0	0	0	0	1	0	0	-218.0400	-97.9000	218.1500	98.4800	0.0000	0.0000	0.0000	0.0000;
	51307	51306	0.002628	0.08116	0	134.99	0	0	1.0125	0	1	0	0	-61.5000	-22.9000	61.6100	26.1400	0.0000	0.0000	0.0000	0.0000;
	51306	51309	-0.000112	-0.009829	0	727.65	0	0	1	0	1	0	0	-194.4000	-85.1600	194.3500	81.2200	0.0000	0.0000	0.0000	0.0000;
	51313	51306	0.003421	0.02079	0.02095	286.59	0	0	0	0	1	0	0	-71.8500	-34.2000	72.0400	33.0500	0.0000	0.0000	0.0000	0.0000;
	51312	51307	0.013562	0.042215	0.00144	72.79	0	0	0	0	1	0	0	-20.4600	-3.6900	20.5100	3.7000	0.0000	0.0000	0.0000	0.0000;
	51308	51309	0.000424	0.037093	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51313	51316	0.006999	0.261317	0	220.39	0	0	1	0	1	0	0	86.5300	9.5600	-86.0500	8.3700	0.0000	0.0000	0.0000	0.0000;
	51313	51317	0.000206	0.001093	0	0	0	0	0	0	1	0	0	23.6100	5.2000	-23.6000	-5.1900	0.0000	0.0000	0.0000	0.0000;
	51314	51316	-0.003746	-0.139871	0	145.39	0	0	1	0	1	0	0	-86.3000	-1.2300	86.0500	-8.3700	0.0000	0.0000	0.0000	0.0000;
	51315	51316	0.017547	0.655141	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51318	51354	0.0273	0.064328	0.0023	46.21	0	0	0	0	1	0	0	-3.1500	-6.5300	3.1600	6.3200	0.0000	0.0000	0.0000	0.0000;
	51952	51318	0.018451	0.04569	0.00468	54.57	0	0	0	0	1	0	0	6.1700	0.0300	-6.1600	-0.5100	0.0000	0.0000	0.0000	0.0000;
	51348	51319	0.024247	0.07191	0.00177	57.52	0	0	0	0	1	0	0	10.5900	1.4800	-10.5700	-1.5900	0.0000	0.0000	0.0000	0.0000;
	51354	51319	0.017216	0.059382	0.00101	41.49	0	0	0	0	1	0	0	-1.2600	0.9100	1.2600	-1.0200	0.0000	0.0000	0.0000	0.0000;
	51320	51323	0.0059	0.180547	0	253.9	0	0	1	0	1	0	0	30.9200	-2.1700	-30.8700	3.7800	0.0000	0.0000	0.0000	0.0000;
	51320	51324	0.000275	0.001114	0	0	0	0	0	0	1	0	0	15.7000	0.5900	-15.7000	-0.5900	0.0000	0.0000	0.0000	0.0000;
	51321	51323	-0.002283	-0.069863	0	103.9	0	0	1	0	1	0	0	-30.8900	3.1600	30.8700	-3.7800	0.0000	0.0000	0.0000	0.0000;
	51339	51321	0.014405	0.039066	0.00693	71.69	0	0	0	0	1	0	0	-39.2600	7.5300	39.4700	-7.6900	0.0000	0.0000	0.0000	0.0000;
	51322	51323	0.021451	0.656431	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51325	51326	0.000245	0.001031	0	0	0	0	0	0	1	0	0	6.2800	2.2400	-6.2800	-2.2400	0.0000	0.0000	0.0000	0.0000;
	51339	51325	0.016245	0.034833	0.00466	67.59	0	0	0	0	1	0	0	30.4600	-10.6100	-30.3100	10.4500	0.0000	0.0000	0.0000	0.0000;
	51325	51344	0.039505	0.065247	0.0015	71.76	0	0	0	0	1	0	0	35.4300	-1.8200	-34.9600	2.4300	0.0000	0.0000	0.0000	0.0000;
	51325	51392	0.010365	0.031113	0.0031	61.93	0	0	0	0	1	0	0	-11.4000	-10.8700	11.4200	10.6100	0.0000	0.0000	0.0000	0.0000;
	51331	51327	0.015566	0.03319	0.00083	54	0	0	0	0	1	0	0	3.0800	-6.2200	-3.0800	6.1500	0.0000	0.0000	0.0000	0.0000;
	51327	51344	0.02394	0.067819	0.00186	56.2	0	0	0	0	1	0	0	-12.3300	-7.3700	12.3800	7.3100	0.0000	0.0000	0.0000	0.0000;
	51328	51329	0.000254	0.001064	0	0	0	0	0	0	1	0	0	15.4100	3.1900	-15.4100	-3.1900	0.0000	0.0000	0.0000	0.0000;
	51328	51330	0.003702	0.020511	0.01279	239.84	0	0	0	0	1	0	0	28.4800	-6.0000	-28.4500	4.8000	0.0000	0.0000	0.0000	0.0000;
	51328	51345	0.004221	0.024429	0.0115	259.99	0	0	0	0	1	0	0	-47.8600	1.1500	47.9500	-1.8400	0.0000	0.0000	0.0000	0.0000;
	51331	51330	0.003882	0.132204	0	103.12	0	0	1	0	1	0	0	-18.4900	-12.0000	18.5100	12.6300	0.0000	0.0000	0.0000	0.0000;
	51330	51332	0.000261	0.001188	0	0	0	0	0	0	1	0	0	15.4100	3.1400	-15.4100	-3.1400	0.0000	0.0000	0.0000	0.0000;
	51330	51355	0.003568	0.019221	0.02863	308.92	0	0	0	0	1	0	0	109.9400	-12.9800	-109.5200	12.1700	0.0000	0.0000	0.0000	0.0000;
	51330	51396	0.002924	0.018047	0.0207	318.91	0	0	0	0	1	0	0	-115.4000	-7.5900	115.7700	7.6700	0.0000	0.0000	0.0000	0.0000;
	51333	51338	0.040639	0.12403	0.00506	66.2	0	0	0	0	1	0	0	22.7400	-7.1400	-22.5300	7.2500	0.0000	0.0000	0.0000	0.0000;
	51333	51620	0.02063	0.051471	0.01807	68.91	0	0	0	0	1	0	0	-27.3200	1.3400	27.4600	-2.9300	0.0000	0.0000	0.0000	0.0000;
	51334	51335	0.000226	0.001108	0	0	0	0	0	0	1	0	0	9.4400	1.0500	-9.4400	-1.0500	0.0000	0.0000	0.0000	0.0000;
	51334	51345	0.005515	0.041454	0.02455	288.76	0	0	0	0	1	0	0	81.7500	7.3700	-81.4100	-7.4000	0.0000	0.0000	0.0000	0.0000;
	51334	51678	0.005244	0.03435	0.04926	298.24	0	0	0	0	1	0	0	-91.1900	-8.4200	91.5900	5.7400	0.0000	0.0000	0.0000	0.0000;
	51338	51336	0.030405	0.086388	0.00407	62.97	0	0	0	0	1	0	0	16.9100	-9.4400	-16.8100	9.3000	0.0000	0.0000	0.0000	0.0000;
	51346	51336	0.018227	0.035844	0.00368	60.91	0	0	0	0	1	0	0	-13.3200	10.1300	13.3700	-10.4400	0.0000	0.0000	0.0000	0.0000;
	51337	51338	0.00021	0.001023	0	0	0	0	0	0	1	0	0	-5.6200	-2.1900	5.6200	2.1900	0.0000	0.0000	0.0000	0.0000;
	51340	51341	0.000225	0.001124	0	0	0	0	0	0	1	0	0	-11.9800	-1.7400	11.9800	1.7400	0.0000	0.0000	0.0000	0.0000;
	51344	51342	0.025687	0.075767	0.00268	59.74	0	0	0	0	1	0	0	10.6000	-11.3400	-10.5400	11.2300	0.0000	0.0000	0.0000	0.0000;
	51342	51892	0.028732	0.069928	0.00239	40.42	0	0	0	0	1	0	0	-1.4400	-14.0400	1.4900	13.9200	0.0000	0.0000	0.0000	0.0000;
	51892	51343	0.03482	0.082479	0.00188	68.89	0	0	0	0	1	0	0	28.9100	9.5400	-28.6100	-9.0300	0.0000	0.0000	0.0000	0.0000;
	51346	51345	0.004942	0.130642	0	103.07	0	0	1.01875	0	1	0	0	-21.6500	-5.7700	21.6800	6.3900	0.0000	0.0000	0.0000	0.0000;
	51345	51347	0.00028	0.001156	0	0	0	0	0	0	1	0	0	11.7700	2.8500	-11.7700	-2.8400	0.0000	0.0000	0.0000	0.0000;
	51348	51356	0.018449	0.044351	0.0016	61.86	0	0	0	0	1	0	0	-15.8100	-15.7000	15.8900	15.7300	0.0000	0.0000	0.0000	0.0000;
	51349	51352	0.008424	0.289779	0	151.92	0	0	1	0	1	0	0	19.7400	-3.2000	-19.7100	4.2900	0.0000	0.0000	0.0000	0.0000;
	51349	51353	0.000226	0.001187	0	0	0	0	0	0	1	0	0	22.5800	3.3800	-22.5800	-3.3700	0.0000	0.0000	0.0000	0.0000;
	51349	51576	0.003957	0.019406	0.03233	301.64	0	0	0	0	1	0	0	-98.4600	-8.0300	98.8200	6.3500	0.0000	0.0000	0.0000	0.0000;
	51350	51352	-0.003254	-0.11195	0	101.92	0	0	1	0	1	0	0	-19.7200	3.8700	19.7100	-4.2900	0.0000	0.0000	0.0000	0.0000;
	51350	51354	0.018091	0.046555	0.00165	59.23	0	0	0	0	1	0	0	12.7000	9.5000	-12.6600	-9.5600	0.0000	0.0000	0.0000	0.0000;
	51351	51352	0.027685	0.952352	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51356	51355	0.003484	0.116709	0	107.33	0	0	1.025	0	1	0	0	-30.1300	-7.5000	30.1700	8.5800	0.0000	0.0000	0.0000	0.0000;
	51355	51357	0.000299	0.001087	0	0	0	0	0	0	1	0	0	23.5200	3.7200	-23.5200	-3.7100	0.0000	0.0000	0.0000	0.0000;
	51358	51359	0.000232	0.001025	0	0	0	0	0	0	1	0	0	3.9900	0.9800	-3.9900	-0.9800	0.0000	0.0000	0.0000	0.0000;
	51361	51360	0.000291	0.022505	0	614.48	0	0	1.00625	0	1	0	0	4.1500	-17.5600	-4.1500	17.6300	0.0000	0.0000	0.0000	0.0000;
	51360	51364	0.000225	0.001192	0	0	0	0	0	0	1	0	0	89.6400	0.5800	-89.6200	-0.4900	0.0000	0.0000	0.0000	0.0000;
	51362	51361	0.004026	0.143057	0	73.71	0	0	1.00625	0	1	0	0	4.5500	-3.9800	-4.5400	4.0300	0.0000	0.0000	0.0000	0.0000;
	51361	51363	0.000202	0.001004	0	0	0	0	0	0	1	0	0	0.3900	13.5400	-0.3900	-13.5400	0.0000	0.0000	0.0000	0.0000;
	51362	51449	0.02007	0.053099	0.00108	53.21	0	0	0	0	1	0	0	-4.0600	1.1500	4.0600	-1.2600	0.0000	0.0000	0.0000	0.0000;
	51362	51939	0.008498	0.02552	0.00052	45.65	0	0	0	0	1	0	0	-0.4900	2.8300	0.4900	-2.8800	0.0000	0.0000	0.0000	0.0000;
	51363	51423	0.003991	0.021834	0.02037	215.94	0	0	0	0	1	0	0	1.8300	-0.0600	-1.8300	-2.1800	0.0000	0.0000	0.0000	0.0000;
	51363	51848	0.002315	0.013052	0.01164	255.84	0	0	0	0	1	0	0	-1.4400	13.6000	1.4400	-14.8500	0.0000	0.0000	0.0000	0.0000;
	51823	51364	0.000152	0.002751	0.30457	2319.75	0	0	0	0	1	0	0	168.6500	-4.3700	-168.6100	-28.2500	0.0000	0.0000	0.0000	0.0000;
	51364	51879	0.000247	0.004389	0.48903	1918.04	0	0	0	0	1	0	0	-31.0700	55.3300	31.0900	-108.3500	0.0000	0.0000	0.0000	0.0000;
	51364	54470	0.001163	0.01879	1.68951	2425.33	0	0	0	0	1	0	0	289.3000	-92.3400	-288.4100	-77.7800	0.0000	0.0000	0.0000	0.0000;
	51365	51366	0.007914	0.163691	0	35.46	0	0	1	0	1	0	0	-3.8000	0.5700	3.8000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	51365	51367	0.015441	0.344616	0	35.26	0	0	1	0	1	0	0	-1.9000	0.2900	1.9000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	51365	51368	0.000207	0.001087	0	0	0	0	0	0	1	0	0	4.7100	-1.0500	-4.7100	1.0500	0.0000	0.0000	0.0000	0.0000;
	51365	51369	0.000228	0.001104	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51766	51368	0.01337	0.042264	0.00088	36.92	0	0	0	0	1	0	0	1.0800	0.5400	-1.0800	-0.6400	0.0000	0.0000	0.0000	0.0000;
	52100	51368	0.006033	0.01587	0.00062	54.77	0	0	0	0	1	0	0	-2.0200	2.1200	2.0200	-2.1900	0.0000	0.0000	0.0000	0.0000;
	51368	68637	0.044219	0.075299	0.01023	36.48	0	0	0	0	1	0	0	3.7700	1.7800	-3.7600	-2.8900	0.0000	0.0000	0.0000	0.0000;
	51370	51373	0.000666	0.018722	0	224.14	0	0	1	0	1	0	0	0.6900	2.0700	-0.6900	-2.0700	0.0000	0.0000	0.0000	0.0000;
	51370	51376	0.000404	0.014889	0	171.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51370	51377	0.000284	0.001137	0	0	0	0	0	0	1	0	0	2.2700	0.7000	-2.2700	-0.7000	0.0000	0.0000	0.0000	0.0000;
	51370	51378	0.000222	0.001028	0	0	0	0	0	0	1	0	0	-2.9600	-2.7700	2.9600	2.7700	0.0000	0.0000	0.0000	0.0000;
	51371	51373	0.004186	0.117632	0	74.14	0	0	1	0	1	0	0	-0.6900	-2.0700	0.6900	2.0700	0.0000	0.0000	0.0000	0.0000;
	51372	51373	0.029928	0.841082	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51374	51376	0.003662	0.135106	0	85.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51375	51376	0.003662	0.135106	0	85.51	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51378	55116	0.030946	0.171835	0.06539	218.29	0	0	0	0	1	0	0	0.5900	-4.3100	-0.5900	-2.7900	0.0000	0.0000	0.0000	0.0000;
	51379	51380	0.01885	0.386871	0	26.82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51379	51381	0.018846	0.457741	0	26.72	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51379	51382	0.087907	1.159858	0	12.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51379	51383	0.050235	1.095256	0	11.84	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51379	51384	0.000293	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51379	51385	0.000298	0.001078	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51387	51386	0.002161	0.061863	0	108.82	0	0	1.00625	0	1	0	0	-32.3900	-9.8900	32.4100	10.5500	0.0000	0.0000	0.0000	0.0000;
	51386	51388	0.000283	0.001139	0	0	0	0	0	0	1	0	0	-32.4100	-10.5500	32.4100	10.5600	0.0000	0.0000	0.0000	0.0000;
	51386	51389	0.000266	0.001062	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52038	51387	0.009438	0.022511	0.00098	55.93	0	0	0	0	1	0	0	-9.0500	-0.4300	9.0600	0.3400	0.0000	0.0000	0.0000	0.0000;
	51531	51388	0.001713	0.010859	0.01925	251.95	0	0	0	0	1	0	0	32.4300	8.5600	-32.4100	-10.5600	0.0000	0.0000	0.0000	0.0000;
	51390	51394	0.000751	0.043005	0	979.34	0	0	1	0	1	0	0	111.0900	27.3800	-111.0000	-22.1600	0.0000	0.0000	0.0000	0.0000;
	51390	51397	0.000279	0.001178	0	0	0	0	0	0	1	0	0	-111.0900	-27.3800	111.1200	27.5300	0.0000	0.0000	0.0000	0.0000;
	51392	51391	0.004636	0.13707	0	96.08	0	0	1.01875	0	1	0	0	-11.4200	-10.6100	11.4400	10.9300	0.0000	0.0000	0.0000	0.0000;
	51391	51394	-0.000521	-0.029838	0	873.62	0	0	1	0	1	0	0	-106.6500	-23.2100	106.6000	19.8900	0.0000	0.0000	0.0000	0.0000;
	51391	51395	0.001908	0.077726	0	108.64	0	0	1	0	1	0	0	-24.9900	2.5300	25.0000	-2.0700	0.0000	0.0000	0.0000	0.0000;
	51391	51396	0.000265	0.001116	0	0	0	0	0	0	1	0	0	120.2000	9.7600	-120.1700	-9.6000	0.0000	0.0000	0.0000	0.0000;
	51393	51394	0.001219	0.069794	0	105.72	0	0	1	0	1	0	0	-4.4000	-2.2600	4.4000	2.2700	0.0000	0.0000	0.0000	0.0000;
	51397	51656	0.000159	0.002743	0.31909	2383.82	0	0	0	0	1	0	0	-111.1200	-27.5300	111.1400	-6.6300	0.0000	0.0000	0.0000	0.0000;
	51399	51398	0.003465	0.105829	0	100.03	0	0	1	0	1	0	0	-18.0300	1.7300	18.0400	-1.4100	0.0000	0.0000	0.0000	0.0000;
	51398	51400	0.005009	0.170786	0	75.33	0	0	1.03125	0	1	0	0	-3.8000	0.4900	3.8000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	51398	51401	0.006366	0.211227	0	74.31	0	0	1.03125	0	1	0	0	-3.8000	0.4300	3.8000	-0.4000	0.0000	0.0000	0.0000	0.0000;
	51398	51403	0.000251	0.001134	0	0	0	0	0	0	1	0	0	-10.4500	0.5000	10.4500	-0.5000	0.0000	0.0000	0.0000	0.0000;
	51398	51404	0.00024	0.00117	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51399	51402	0.018891	0.408196	0	35.76	0	0	1.04375	0	1	0	0	-3.8000	0.5200	3.8000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	51405	51406	0.017651	0.375193	0	38.21	0	0	1	0	1	0	0	-4.1000	-0.8100	4.1000	0.8700	0.0000	0.0000	0.0000	0.0000;
	51405	51407	0.011593	0.283747	0	32.47	0	0	1	0	1	0	0	-3.2000	-0.6500	3.2000	0.6800	0.0000	0.0000	0.0000	0.0000;
	51405	51408	0.000227	0.001177	0	0	0	0	0	0	1	0	0	0.8900	0.1000	-0.8900	-0.1000	0.0000	0.0000	0.0000	0.0000;
	51405	51409	0.00028	0.001139	0	0	0	0	0	0	1	0	0	6.4000	1.3700	-6.4000	-1.3600	0.0000	0.0000	0.0000	0.0000;
	51474	51409	0.019894	0.047163	0.00352	66.17	0	0	0	0	1	0	0	20.9500	-2.4600	-20.8700	2.2800	0.0000	0.0000	0.0000	0.0000;
	51508	51409	0.010334	0.026108	0.00225	74.59	0	0	0	0	1	0	0	-37.3500	1.2600	37.4800	-1.1500	0.0000	0.0000	0.0000	0.0000;
	51410	51411	0.016795	0.340976	0	37.8	0	0	1	0	1	0	0	-4.0000	-1.8000	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	51410	51412	0.010096	0.299308	0	37.78	0	0	1	0	1	0	0	-4.0000	-1.8100	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	51410	51413	0.05907	1.048417	0	10.41	0	0	1	0	1	0	0	-1.2000	-0.5400	1.2000	0.5600	0.0000	0.0000	0.0000	0.0000;
	51410	51414	0.000295	0.001051	0	0	0	0	0	0	1	0	0	0.1700	0.0300	-0.1700	-0.0300	0.0000	0.0000	0.0000	0.0000;
	51410	51415	0.000271	0.001181	0	0	0	0	0	0	1	0	0	9.0200	4.1300	-9.0200	-4.1200	0.0000	0.0000	0.0000	0.0000;
	51476	51415	0.005798	0.009798	0.00057	62.17	0	0	0	0	1	0	0	15.1900	-1.7800	-15.1800	1.7400	0.0000	0.0000	0.0000	0.0000;
	51569	51415	0.005725	0.014397	0.00054	65.3	0	0	0	0	1	0	0	-20.2500	-0.4200	20.2700	0.4200	0.0000	0.0000	0.0000	0.0000;
	51416	51417	0.007314	0.191366	0	37.57	0	0	1	0	1	0	0	-4.0000	0.6000	4.0000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	51416	51418	0.000247	0.001115	0	0	0	0	0	0	1	0	0	1.7500	0.2700	-1.7500	-0.2700	0.0000	0.0000	0.0000	0.0000;
	51416	51435	0.010953	0.023827	0.00125	46.6	0	0	0	0	1	0	0	-1.1900	0.7800	1.1900	-0.9100	0.0000	0.0000	0.0000	0.0000;
	51981	51416	0.019172	0.053315	0.00268	51.72	0	0	0	0	1	0	0	-3.4400	1.3700	3.4400	-1.6600	0.0000	0.0000	0.0000	0.0000;
	51419	51420	0.00027	0.001137	0	0	0	0	0	0	1	0	0	2.7900	5.9200	-2.7900	-5.9200	0.0000	0.0000	0.0000	0.0000;
	51422	51421	0.004585	0.118144	0	83.57	0	0	1	0	1	0	0	-3.3700	-1.8100	3.3700	1.8300	0.0000	0.0000	0.0000	0.0000;
	51421	51423	0.000259	0.001023	0	0	0	0	0	0	1	0	0	-1.8300	-2.1800	1.8300	2.1800	0.0000	0.0000	0.0000	0.0000;
	51421	51424	0.000295	0.001085	0	0	0	0	0	0	1	0	0	0.4600	0.0600	-0.4600	-0.0600	0.0000	0.0000	0.0000	0.0000;
	51422	51607	0.011111	0.027465	0.03213	83.17	0	0	0	0	1	0	0	33.1100	-0.1000	-33.0000	-3.1300	0.0000	0.0000	0.0000	0.0000;
	51422	51939	0.015928	0.042754	0.0093	78.49	0	0	0	0	1	0	0	-25.7400	1.3300	25.8400	-2.1000	0.0000	0.0000	0.0000	0.0000;
	51425	51428	0.004462	0.150373	0	204.47	0	0	1	0	1	0	0	25.2700	0.9200	-25.2400	-0.0600	0.0000	0.0000	0.0000	0.0000;
	51425	51430	0.006832	0.194206	0	42.97	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51425	51431	0.004632	0.176234	0	69.02	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51425	51432	0.000236	0.001094	0	0	0	0	0	0	1	0	0	6.5600	2.3400	-6.5600	-2.3400	0.0000	0.0000	0.0000	0.0000;
	51425	51433	0.000292	0.001173	0	0	0	0	0	0	1	0	0	-31.8300	-3.2600	31.8300	3.2700	0.0000	0.0000	0.0000	0.0000;
	51426	51428	-0.001429	-0.048157	0	104.47	0	0	1	0	1	0	0	-25.2500	-0.3300	25.2400	0.0600	0.0000	0.0000	0.0000	0.0000;
	51426	51429	0.022377	0.407837	0	33.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51427	51428	0.01549	0.522022	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51433	51667	0.006728	0.046099	0.03771	248.79	0	0	0	0	1	0	0	-36.7900	14.3200	36.8900	-17.8200	0.0000	0.0000	0.0000	0.0000;
	51433	55121	0.006915	0.039901	0.21923	189.99	0	0	0	0	1	0	0	4.9600	-17.6000	-4.9600	-6.7800	0.0000	0.0000	0.0000	0.0000;
	51434	51435	0.000297	0.001042	0	0	0	0	0	0	1	0	0	4.0000	-0.5800	-4.0000	0.5800	0.0000	0.0000	0.0000	0.0000;
	51437	51436	0.005186	0.130698	0	77.73	0	0	1	0	1	0	0	8.8100	-3.7000	-8.8100	3.8100	0.0000	0.0000	0.0000	0.0000;
	51436	51439	0.000262	0.001127	0	0	0	0	0	0	1	0	0	6.3500	-3.9400	-6.3500	3.9400	0.0000	0.0000	0.0000	0.0000;
	51436	51440	0.000224	0.001084	0	0	0	0	0	0	1	0	0	2.4500	0.1300	-2.4500	-0.1300	0.0000	0.0000	0.0000	0.0000;
	51437	51438	0.010601	0.230683	0	58.26	0	0	1.025	0	1	0	0	-19.9500	3.8000	20.0000	-2.8800	0.0000	0.0000	0.0000	0.0000;
	51439	51623	0.004334	0.02778	0.04046	271.22	0	0	0	0	1	0	0	67.8600	-15.8500	-67.6700	12.6500	0.0000	0.0000	0.0000	0.0000;
	51784	51439	0.006296	0.038	0.02906	270.46	0	0	0	0	1	0	0	61.7300	-13.7000	-61.5000	11.9100	0.0000	0.0000	0.0000	0.0000;
	51442	51441	0.004603	0.147024	0	134.73	0	0	1	0	1	0	0	-48.6200	4.9800	48.7200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	51442	51441	0.004603	0.147024	0	134.73	0	0	1	0	1	0	0	-48.6200	4.9800	48.7200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	51442	51441	0.004603	0.147024	0	134.73	0	0	1	0	1	0	0	-48.6200	4.9800	48.7200	-1.7100	0.0000	0.0000	0.0000	0.0000;
	51441	51443	0.000852	0.029176	0	279.07	0	0	1.01875	0	1	0	0	-214.2400	-48.9400	214.6400	62.5900	0.0000	0.0000	0.0000	0.0000;
	51441	51444	0.001407	0.03491	0	279.07	0	0	1.01875	0	1	0	0	-214.0000	-29.0700	214.6400	44.8500	0.0000	0.0000	0.0000	0.0000;
	51441	51445	0.000614	0.019538	0	279.07	0	0	1.01875	0	1	0	0	-214.3500	-53.3600	214.6400	62.5900	0.0000	0.0000	0.0000	0.0000;
	51441	51446	0.00025	0.001041	0	0	0	0	0	0	1	0	0	484.3500	130.8200	-483.7700	-128.3800	0.0000	0.0000	0.0000	0.0000;
	51441	51447	0.000293	0.001186	0	0	0	0	0	0	1	0	0	12.0600	5.6800	-12.0600	-5.6800	0.0000	0.0000	0.0000	0.0000;
	51442	51659	0.008408	0.018588	0.00058	76.9	0	0	0	0	1	0	0	45.0100	-2.4600	-44.8500	2.7500	0.0000	0.0000	0.0000	0.0000;
	51448	51449	0.000273	0.001133	0	0	0	0	0	0	1	0	0	8.0000	-1.1500	-8.0000	1.1500	0.0000	0.0000	0.0000	0.0000;
	51449	51939	0.019319	0.052587	0.00165	55.04	0	0	0	0	1	0	0	3.9300	0.1100	-3.9300	-0.2800	0.0000	0.0000	0.0000	0.0000;
	51450	51451	0.000268	0.001057	0	0	0	0	0	0	1	0	0	10.3300	-1.6900	-10.3300	1.6900	0.0000	0.0000	0.0000	0.0000;
	51451	51469	0.003392	0.01916	0.00967	216.47	0	0	0	0	1	0	0	-23.8800	-2.4800	23.9000	1.5200	0.0000	0.0000	0.0000	0.0000;
	68641	51451	0.003638	0.02498	0.02445	246.26	0	0	0	0	1	0	0	-34.1800	-3.1900	34.2100	0.7900	0.0000	0.0000	0.0000	0.0000;
	51453	51452	0.003082	0.107698	0	96.1	0	0	1	0	1	0	0	-11.6600	-4.2700	11.6700	4.4200	0.0000	0.0000	0.0000	0.0000;
	51452	51454	0.004284	0.181573	0	84.7	0	0	0.99375	0	1	0	0	-5.2300	0.6800	5.2300	-0.6400	0.0000	0.0000	0.0000	0.0000;
	51452	51455	0.005237	0.179719	0	60.34	0	0	0.99375	0	1	0	0	-2.6200	0.3300	2.6200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	51452	51457	0.008804	0.262819	0	60.33	0	0	0.99375	0	1	0	0	-2.6200	0.3400	2.6200	-0.3200	0.0000	0.0000	0.0000	0.0000;
	51452	51458	0.000207	0.001137	0	0	0	0	0	0	1	0	0	8.5300	2.2500	-8.5300	-2.2500	0.0000	0.0000	0.0000	0.0000;
	51452	51459	0.00028	0.001089	0	0	0	0	0	0	1	0	0	-9.7300	-8.0300	9.7400	8.0300	0.0000	0.0000	0.0000	0.0000;
	51453	51456	0.011581	0.226412	0	43.27	0	0	1.01875	0	1	0	0	-5.2300	0.7000	5.2300	-0.6400	0.0000	0.0000	0.0000	0.0000;
	51459	51623	0.005404	0.029515	0.049	231.93	0	0	0	0	1	0	0	-9.7400	-8.0300	9.7400	2.7200	0.0000	0.0000	0.0000	0.0000;
	51461	51460	0.000115	0.008957	0	819.94	0	0	1	0	1	0	0	-66.5400	15.0700	66.5500	-14.6900	0.0000	0.0000	0.0000	0.0000;
	51460	51465	0.000232	0.001072	0	0	0	0	0	0	1	0	0	-66.5500	-121.3800	66.5900	121.5700	0.0000	0.0000	0.0000	0.0000;
	51462	51461	0.002557	0.095257	0	109.2	0	0	1.00625	0	1	0	0	-22.1200	-4.7400	22.1300	5.1900	0.0000	0.0000	0.0000	0.0000;
	51461	51463	0.004236	0.126542	0	111.46	0	0	1	0	1	0	0	-31.8600	3.1800	31.9000	-1.9800	0.0000	0.0000	0.0000	0.0000;
	51461	51464	0.00021	0.001117	0	0	0	0	0	0	1	0	0	76.2700	-23.4400	-76.2600	23.5000	0.0000	0.0000	0.0000	0.0000;
	51464	51683	0.019186	0.091553	0.08907	253.77	0	0	0	0	1	0	0	22.6300	-12.7100	-22.5300	3.4900	0.0000	0.0000	0.0000	0.0000;
	51465	51710	0.000284	0.004276	0.41669	2250.75	0	0	0	0	1	0	0	-47.3700	-79.6900	47.3800	34.5100	0.0000	0.0000	0.0000	0.0000;
	51465	51902	0.000175	0.00292	0.25822	2190	0	0	0	0	1	0	0	40.1000	12.9500	-40.0900	-40.9300	0.0000	0.0000	0.0000	0.0000;
	51465	51932	0.000246	0.00442	0.46512	2281.71	0	0	0	0	1	0	0	104.9400	-21.8400	-104.9200	-28.2400	0.0000	0.0000	0.0000	0.0000;
	51465	55272	0.000265	0.004549	0.60519	2551.87	0	0	0	0	1	0	0	-164.2600	-33.0000	164.3300	-31.6800	0.0000	0.0000	0.0000	0.0000;
	51467	51466	0.002589	0.086436	0	88.96	0	0	1	0	1	0	0	-10.3900	3.0200	10.3900	-2.9200	0.0000	0.0000	0.0000	0.0000;
	51466	51468	0.000206	0.001004	0	0	0	0	0	0	1	0	0	0.9900	0.4200	-0.9900	-0.4200	0.0000	0.0000	0.0000	0.0000;
	51466	51469	0.000217	0.001162	0	0	0	0	0	0	1	0	0	39.0100	-4.7500	-39.0100	4.7700	0.0000	0.0000	0.0000	0.0000;
	51469	68260	0.030687	0.162588	0.10638	241.89	0	0	0	0	1	0	0	15.1100	-6.2900	-15.0400	-4.9800	0.0000	0.0000	0.0000	0.0000;
	51470	51471	0.035808	0.55748	0	27.43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51470	51472	0.040736	0.895892	0	12.95	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51470	51473	0.000298	0.001136	0	0	0	0	0	0	1	0	0	4.7200	0.7800	-4.7200	-0.7800	0.0000	0.0000	0.0000	0.0000;
	51470	51474	0.000262	0.001	0	0	0	0	0	0	1	0	0	-4.7200	-0.7800	4.7200	0.7800	0.0000	0.0000	0.0000	0.0000;
	51475	51476	0.000201	0.001106	0	0	0	0	0	0	1	0	0	11.6000	5.4100	-11.6000	-5.4000	0.0000	0.0000	0.0000	0.0000;
	51477	51478	0.000259	0.001195	0	0	0	0	0	0	1	0	0	-0.5900	-2.3800	0.5900	2.3800	0.0000	0.0000	0.0000	0.0000;
	51585	51478	0.011129	0.028863	0.00065	62.97	0	0	0	0	1	0	0	9.3600	3.4400	-9.3500	-3.4800	0.0000	0.0000	0.0000	0.0000;
	51480	51479	0.002109	0.079406	0	48.15	0	0	1	0	1	0	0	-1.6900	-2.4300	1.6900	2.4400	0.0000	0.0000	0.0000	0.0000;
	51479	51481	0.004659	0.132121	0	71.13	0	0	1	0	1	0	0	-3.6000	0.4600	3.6000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	51479	51482	0.007395	0.21892	0	48	0	0	1	0	1	0	0	-1.8000	0.2300	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	51479	51483	0.000254	0.001104	0	0	0	0	0	0	1	0	0	8.2700	3.3500	-8.2700	-3.3500	0.0000	0.0000	0.0000	0.0000;
	51479	51484	0.00027	0.001009	0	0	0	0	0	0	1	0	0	-4.5500	-6.4700	4.5600	6.4700	0.0000	0.0000	0.0000	0.0000;
	51485	51486	0.00319	0.079716	0	130.65	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51485	51487	0.000224	0.001017	0	0	0	0	0	0	1	0	0	0.1900	0.0700	-0.1900	-0.0700	0.0000	0.0000	0.0000	0.0000;
	52104	51485	0.002976	0.008921	0.00024	58.48	0	0	0	0	1	0	0	6.1400	-0.5200	-6.1400	0.5000	0.0000	0.0000	0.0000	0.0000;
	51485	53025	0.144925	0.365654	0.01464	57.98	0	0	0	0	1	0	0	5.9500	-0.5700	-5.9000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	51489	51488	0.002943	0.103299	0	90.69	0	0	1	0	1	0	0	-5.3600	5.2900	5.3600	-5.2300	0.0000	0.0000	0.0000	0.0000;
	51488	51493	0.000281	0.001138	0	0	0	0	0	0	1	0	0	8.8000	4.4200	-8.8000	-4.4200	0.0000	0.0000	0.0000	0.0000;
	51488	51494	0.000239	0.001078	0	0	0	0	0	0	1	0	0	-14.1600	0.8100	14.1600	-0.8100	0.0000	0.0000	0.0000	0.0000;
	51489	51492	-0.000452	-0.008682	0	146.75	0	0	1	0	1	0	0	-15.2800	2.4600	15.2800	-2.4700	0.0000	0.0000	0.0000	0.0000;
	53600	51489	0.079318	0.123646	0.00721	76	0	0	0	0	1	0	0	-20.3000	7.4900	20.6400	-7.7400	0.0000	0.0000	0.0000	0.0000;
	51490	51492	0.010392	0.199629	0	73.38	0	0	1	0	1	0	0	3.8000	-0.5500	-3.8000	0.5700	0.0000	0.0000	0.0000	0.0000;
	51491	51492	0.010392	0.199629	0	73.38	0	0	1	0	1	0	0	11.5000	-1.6600	-11.4900	1.9000	0.0000	0.0000	0.0000	0.0000;
	51494	52042	0.007519	0.039745	0.01978	231.1	0	0	0	0	1	0	0	-9.6700	-0.2100	9.6800	-1.9300	0.0000	0.0000	0.0000	0.0000;
	68529	51494	0.004223	0.029645	0.01091	233.52	0	0	0	0	1	0	0	4.4900	-2.2000	-4.4900	1.0100	0.0000	0.0000	0.0000	0.0000;
	51495	51496	0.028044	0.471131	0	38.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51495	51497	0.000277	0.001153	0	0	0	0	0	0	1	0	0	-1.3000	-0.4100	1.3000	0.4100	0.0000	0.0000	0.0000	0.0000;
	51626	51497	0.007179	0.018961	0.00105	55.13	0	0	0	0	1	0	0	2.9400	-2.5200	-2.9400	2.4100	0.0000	0.0000	0.0000	0.0000;
	51775	51497	0.00796	0.019925	0.0025	47.52	0	0	0	0	1	0	0	1.0300	-0.9400	-1.0300	0.6700	0.0000	0.0000	0.0000	0.0000;
	51499	51498	0.000276	0.017733	0	880.74	0	0	1	0	1	0	0	-120.6700	-30.2300	120.7100	32.7600	0.0000	0.0000	0.0000	0.0000;
	51498	51501	0.000196	0.012369	0	838.84	0	0	0.99375	0	1	0	0	-203.8900	-43.4000	203.9700	48.2500	0.0000	0.0000	0.0000	0.0000;
	51498	51502	0.000239	0.013454	0	838.45	0	0	0.99375	0	1	0	0	-203.8800	-51.9700	203.9700	57.3400	0.0000	0.0000	0.0000	0.0000;
	51498	51503	0.0002	0.001183	0	0	0	0	0	0	1	0	0	287.0600	52.5900	-286.9100	-51.6700	0.0000	0.0000	0.0000	0.0000;
	51500	51499	0.006869	0.167161	0	104.85	0	0	1	0	1	0	0	-25.5900	-4.8600	25.6300	5.9300	0.0000	0.0000	0.0000	0.0000;
	51499	51504	0.00022	0.001142	0	0	0	0	0	0	1	0	0	95.0400	24.3000	-95.0200	-24.2000	0.0000	0.0000	0.0000	0.0000;
	51503	52007	0.000226	0.003645	0.46013	2635.14	0	0	0	0	1	0	0	284.0500	50.9300	-283.8700	-98.2200	0.0000	0.0000	0.0000	0.0000;
	51505	51506	0.000235	0.001053	0	0	0	0	0	0	1	0	0	13.0000	-1.5900	-13.0000	1.5900	0.0000	0.0000	0.0000	0.0000;
	51695	51506	0.012473	0.025019	0.00125	55.97	0	0	0	0	1	0	0	-10.4300	0.3900	10.4500	-0.5100	0.0000	0.0000	0.0000	0.0000;
	51507	51508	0.000203	0.001156	0	0	0	0	0	0	1	0	0	4.6000	2.1400	-4.6000	-2.1400	0.0000	0.0000	0.0000	0.0000;
	51509	51510	0.009923	0.256802	0	53.03	0	0	1.0375	0	1	0	0	-10.1900	1.7400	10.2000	-1.4700	0.0000	0.0000	0.0000	0.0000;
	51509	51511	0.000256	0.001036	0	0	0	0	0	0	1	0	0	9.8500	-1.7700	-9.8500	1.7700	0.0000	0.0000	0.0000	0.0000;
	51511	51553	0.068437	0.142917	0.00531	55.28	0	0	0	0	1	0	0	3.8600	-0.3500	-3.8500	-0.2200	0.0000	0.0000	0.0000	0.0000;
	51939	51511	0.008139	0.019067	0.00045	44.35	0	0	0	0	1	0	0	-0.5300	1.0800	0.5300	-1.1300	0.0000	0.0000	0.0000	0.0000;
	51511	52027	0.007041	0.018622	0.00085	55.62	0	0	0	0	1	0	0	5.4600	-0.3000	-5.4500	0.2100	0.0000	0.0000	0.0000	0.0000;
	51513	51512	0.000393	0.021275	0	986.65	0	0	1.0125	0	1	0	0	-198.2100	-53.3000	198.3600	61.7400	0.0000	0.0000	0.0000	0.0000;
	51512	51516	0.000121	0.008533	0	1057.96	0	0	0.99375	0	1	0	0	-592.6300	20.2200	593.0200	7.0200	0.0000	0.0000	0.0000	0.0000;
	51512	51517	0.000214	0.014897	0	1057.12	0	0	0.99375	0	1	0	0	-592.3300	40.6600	593.0200	7.0200	0.0000	0.0000	0.0000	0.0000;
	51512	51796	0.000287	0.005275	0.63258	2922.07	0	0	0	0	1	0	0	517.1900	-79.5000	-516.4800	23.6700	0.0000	0.0000	0.0000	0.0000;
	52007	51512	0.000272	0.005102	0.5641	2895.65	0	0	0	0	1	0	0	-468.8600	-7.8800	469.4100	-43.1200	0.0000	0.0000	0.0000	0.0000;
	51514	51513	0.003872	0.114247	0	134.22	0	0	1.01875	0	1	0	0	-50.2900	-14.9700	50.3900	17.9700	0.0000	0.0000	0.0000	0.0000;
	51514	51513	0.003872	0.114247	0	134.22	0	0	1.01875	0	1	0	0	-50.2900	-14.9700	50.3900	17.9700	0.0000	0.0000	0.0000	0.0000;
	51514	51513	0.003872	0.114247	0	134.22	0	0	1.01875	0	1	0	0	-50.2900	-14.9700	50.3900	17.9700	0.0000	0.0000	0.0000	0.0000;
	51513	51519	0.000296	0.001049	0	0	0	0	0	0	1	0	0	47.0300	-0.6200	-47.0300	0.6400	0.0000	0.0000	0.0000	0.0000;
	51515	51514	0.000675	0.019126	0	197.27	0	0	1.0125	0	1	0	0	-11.6400	-14.3200	11.6400	14.3800	0.0000	0.0000	0.0000	0.0000;
	51514	51518	0.000248	0.001116	0	0	0	0	0	0	1	0	0	139.2300	30.5300	-139.1800	-30.3200	0.0000	0.0000	0.0000	0.0000;
	51520	51523	0.000288	0.00893	0	243.77	0	0	1	0	1	0	0	14.0400	-0.3000	-14.0400	0.3200	0.0000	0.0000	0.0000	0.0000;
	51520	51524	0.000223	0.001097	0	0	0	0	0	0	1	0	0	-14.0400	0.3000	14.0400	-0.3000	0.0000	0.0000	0.0000	0.0000;
	51520	51525	0.00027	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51521	51523	0.002719	0.084441	0	93.77	0	0	1	0	1	0	0	-14.0300	0.4700	14.0400	-0.3200	0.0000	0.0000	0.0000	0.0000;
	51522	51523	0.018193	0.564999	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52082	51524	0.003661	0.022942	0.03857	293.99	0	0	0	0	1	0	0	87.2400	-22.2000	-86.9800	19.6500	0.0000	0.0000	0.0000	0.0000;
	51527	51526	0.000191	0.012163	0	887.25	0	0	1	0	1	0	0	-130.5600	-3.3700	130.5900	5.2900	0.0000	0.0000	0.0000	0.0000;
	51526	51528	0.000217	0.001191	0	0	0	0	0	0	1	0	0	-112.6000	-7.2900	112.6200	7.4300	0.0000	0.0000	0.0000	0.0000;
	51526	51529	0.000215	0.001082	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51531	51530	0.000243	0.014107	0	833.33	0	0	1.00625	0	1	0	0	-69.7100	-21.2600	69.7300	21.9500	0.0000	0.0000	0.0000	0.0000;
	51530	51532	0.000318	0.01896	0	339.46	0	0	1.025	0	1	0	0	-4.0000	-1.8600	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	51530	51533	0.000866	0.065541	0	274.15	0	0	1.025	0	1	0	0	-2.0000	-0.9300	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	51530	51534	0.000282	0.001195	0	0	0	0	0	0	1	0	0	16.4800	4.0600	-16.4700	-4.0500	0.0000	0.0000	0.0000	0.0000;
	51530	51535	0.000208	0.00105	0	0	0	0	0	0	1	0	0	-80.2000	28.2000	80.2200	-28.1300	0.0000	0.0000	0.0000	0.0000;
	51708	51535	0.000483	0.008013	0.72181	3009.8	0	0	0	0	1	0	0	857.1800	-68.0000	-853.9200	43.3600	0.0000	0.0000	0.0000	0.0000;
	51785	51535	0.00031	0.004521	0.45158	2968.19	0	0	0	0	1	0	0	-772.0100	-9.1200	773.7100	-15.2200	0.0000	0.0000	0.0000	0.0000;
	51536	51537	0.013174	0.306547	0	50.26	0	0	0.99375	0	1	0	0	-7.9900	-3.8500	8.0000	4.0700	0.0000	0.0000	0.0000	0.0000;
	51536	51538	0.00026	0.001199	0	0	0	0	0	0	1	0	0	7.9900	3.8500	-7.9900	-3.8500	0.0000	0.0000	0.0000	0.0000;
	51540	51539	0.0002	0.01344	0	1151.42	0	0	1	0	1	0	0	-330.1000	-59.6500	330.3100	73.8500	0.0000	0.0000	0.0000	0.0000;
	51539	51541	0.000288	0.016896	0	769.65	0	0	1.025	0	1	0	0	-166.2000	-34.8100	166.2800	39.5300	0.0000	0.0000	0.0000	0.0000;
	51539	51542	0.000204	0.017048	0	769	0	0	1.025	0	1	0	0	-166.2200	-34.7700	166.2800	39.5300	0.0000	0.0000	0.0000	0.0000;
	51539	51543	0.000213	0.001031	0	0	0	0	0	0	1	0	0	10.7700	0.4900	-10.7600	-0.4900	0.0000	0.0000	0.0000	0.0000;
	51539	51544	0.000202	0.001034	0	0	0	0	0	0	1	0	0	-8.6600	-227.1400	8.7600	227.6300	0.0000	0.0000	0.0000	0.0000;
	51851	51540	0.000873	0.005167	0.00283	221.17	0	0	0	0	1	0	0	8.0800	37.2800	-8.0700	-37.5100	0.0000	0.0000	0.0000	0.0000;
	51545	51548	0.003176	0.091531	0	198.07	0	0	1	0	1	0	0	14.6200	-2.3000	-14.6200	2.4800	0.0000	0.0000	0.0000	0.0000;
	51545	51549	0.003023	0.107183	0	147.42	0	0	1	0	1	0	0	-100.1900	24.9400	100.4900	-14.4700	0.0000	0.0000	0.0000	0.0000;
	51545	51550	0.000293	0.001173	0	0	0	0	0	0	1	0	0	3.8800	1.5200	-3.8800	-1.5200	0.0000	0.0000	0.0000	0.0000;
	51545	51551	0.000237	0.00107	0	0	0	0	0	0	1	0	0	81.6800	-24.1600	-81.6700	24.2300	0.0000	0.0000	0.0000	0.0000;
	51546	51548	0.0006	0.017282	0	98.07	0	0	1	0	1	0	0	-14.6200	2.5200	14.6200	-2.4800	0.0000	0.0000	0.0000	0.0000;
	51712	51546	0.013457	0.033044	0.00161	64.57	0	0	0	0	1	0	0	10.6200	-1.2300	-10.6100	1.0900	0.0000	0.0000	0.0000	0.0000;
	51547	51548	0.019493	0.561791	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51716	51551	0.000596	0.00385	0.00993	284.26	0	0	0	0	1	0	0	55.8600	27.7600	-55.8400	-28.7000	0.0000	0.0000	0.0000	0.0000;
	51551	51903	0.003742	0.018922	0.03279	266.75	0	0	0	0	1	0	0	-28.6500	10.8700	28.6800	-14.2800	0.0000	0.0000	0.0000	0.0000;
	51552	51555	0.007151	0.211184	0	154.84	0	0	1	0	1	0	0	-3.8500	-0.2000	3.8500	0.2300	0.0000	0.0000	0.0000	0.0000;
	51552	51556	0.000214	0.001136	0	0	0	0	0	0	1	0	0	1.9600	0.6900	-1.9600	-0.6900	0.0000	0.0000	0.0000	0.0000;
	51552	51557	0.000233	0.001157	0	0	0	0	0	0	1	0	0	51.3800	-7.6200	-51.3700	7.6500	0.0000	0.0000	0.0000	0.0000;
	51553	51555	-0.003115	-0.091996	0	79.84	0	0	1	0	1	0	0	3.8500	0.2200	-3.8500	-0.2300	0.0000	0.0000	0.0000	0.0000;
	51554	51555	0.020213	0.596947	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51557	51840	0.001172	0.007615	0.00854	257.32	0	0	0	0	1	0	0	-29.0200	16.0000	29.0300	-16.8500	0.0000	0.0000	0.0000	0.0000;
	51848	51557	0.001754	0.010468	0.0224	285.25	0	0	0	0	1	0	0	38.4800	-2.0200	-38.4600	-0.2900	0.0000	0.0000	0.0000	0.0000;
	51558	51561	0.0001	-0.001688	0	115.64	0	0	1	0	1	0	0	-8.9900	-3.3600	8.9900	3.3500	0.0000	0.0000	0.0000	0.0000;
	51558	51562	0.000258	0.001191	0	0	0	0	0	0	1	0	0	13.4900	5.0800	-13.4900	-5.0800	0.0000	0.0000	0.0000	0.0000;
	51558	51563	0.000202	0.001009	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51559	51561	0.011353	0.232392	0	57.82	0	0	1	0	1	0	0	4.5000	1.7300	-4.5000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	51560	51561	0.011353	0.232392	0	57.82	0	0	1	0	1	0	0	4.5000	1.7300	-4.5000	-1.6800	0.0000	0.0000	0.0000	0.0000;
	51564	51567	-0.000748	-0.016294	0	100.24	0	0	1	0	1	0	0	-4.0000	-1.8400	4.0000	1.8400	0.0000	0.0000	0.0000	0.0000;
	51564	51568	0.000254	0.001125	0	0	0	0	0	0	1	0	0	3.0200	1.1100	-3.0200	-1.1100	0.0000	0.0000	0.0000	0.0000;
	51564	51569	0.000281	0.001075	0	0	0	0	0	0	1	0	0	4.9800	2.5900	-4.9800	-2.5900	0.0000	0.0000	0.0000	0.0000;
	51565	51567	0.012485	0.272112	0	50.12	0	0	1	0	1	0	0	2.0000	0.9300	-2.0000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	51566	51567	0.012485	0.272112	0	50.12	0	0	1	0	1	0	0	2.0000	0.9300	-2.0000	-0.9200	0.0000	0.0000	0.0000	0.0000;
	51571	51570	0.000167	0.01164	0	1091.37	0	0	1.00625	0	1	0	0	-316.5600	-56.8800	316.7200	68.2000	0.0000	0.0000	0.0000	0.0000;
	51570	51575	0.000223	0.014542	0	807.9	0	0	1	0	1	0	0	-191.2000	-30.7000	191.2700	35.7500	0.0000	0.0000	0.0000	0.0000;
	51570	51577	0.000272	0.001138	0	0	0	0	0	0	1	0	0	-125.5200	-79.3300	125.5800	79.5600	0.0000	0.0000	0.0000	0.0000;
	51571	51574	0.001721	0.051719	0	144.63	0	0	1	0	1	0	0	53.6700	10.2000	-53.6200	-8.7700	0.0000	0.0000	0.0000	0.0000;
	51571	51576	0.000225	0.00112	0	0	0	0	0	0	1	0	0	262.8900	46.6800	-262.7400	-45.9400	0.0000	0.0000	0.0000	0.0000;
	51572	51574	0.001345	0.040434	0	119.63	0	0	1	0	1	0	0	-53.5800	-7.6500	53.6200	8.7700	0.0000	0.0000	0.0000	0.0000;
	51573	51574	0.01918	0.576458	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51577	51656	0.000209	0.004167	0.45742	2746.61	0	0	0	0	1	0	0	-309.2200	5.8800	309.4100	-51.6300	0.0000	0.0000	0.0000	0.0000;
	51578	51579	0.002253	0.057792	0	253.89	0	0	1.05	0	1	0	0	-194.3300	-62.8400	195.2700	87.1300	0.0000	0.0000	0.0000	0.0000;
	51578	51580	0.001904	0.055814	0	253.89	0	0	1.05	0	1	0	0	-194.4700	-63.5900	195.2700	87.1300	0.0000	0.0000	0.0000	0.0000;
	51578	51581	0.001791	0.048766	0	253.89	0	0	1.04375	0	1	0	0	-194.5300	-63.0000	195.2700	83.3000	0.0000	0.0000	0.0000	0.0000;
	51578	51582	0.000252	0.001087	0	0	0	0	0	0	1	0	0	43.5200	11.2400	-43.5200	-11.2200	0.0000	0.0000	0.0000	0.0000;
	51578	51583	0.000231	0.001071	0	0	0	0	0	0	1	0	0	539.8000	178.1800	-539.1200	-175.0200	0.0000	0.0000	0.0000	0.0000;
	51584	51587	0.008766	0.286749	0	162.18	0	0	1	0	1	0	0	9.2100	3.4800	-9.2000	-3.2200	0.0000	0.0000	0.0000	0.0000;
	51584	51588	0.000223	0.001151	0	0	0	0	0	0	1	0	0	-9.2100	-3.4800	9.2100	3.4800	0.0000	0.0000	0.0000	0.0000;
	51584	51589	0.000235	0.001092	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51585	51587	-0.005104	-0.166949	0	87.18	0	0	1	0	1	0	0	-9.2100	-3.3700	9.2000	3.2200	0.0000	0.0000	0.0000	0.0000;
	51585	51615	0.061644	0.152046	0.0037	66.37	0	0	0	0	1	0	0	-14.5100	2.8100	14.6400	-2.9100	0.0000	0.0000	0.0000	0.0000;
	51586	51587	0.01391	0.455029	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51588	52016	0.003317	0.021098	0.03415	288.16	0	0	0	0	1	0	0	-95.5200	5.6000	95.7900	-7.6100	0.0000	0.0000	0.0000	0.0000;
	51590	51591	0.007605	0.173015	0	45.01	0	0	1	0	1	0	0	-6.1000	0.8000	6.1000	-0.7400	0.0000	0.0000	0.0000	0.0000;
	51590	51592	0.000239	0.001191	0	0	0	0	0	0	1	0	0	6.1000	-0.8000	-6.1000	0.8000	0.0000	0.0000	0.0000	0.0000;
	51885	51592	0.006209	0.01709	0.00034	67.62	0	0	0	0	1	0	0	24.0700	-10.0500	-24.0300	10.1200	0.0000	0.0000	0.0000	0.0000;
	51593	51594	0.000219	0.001056	0	0	0	0	0	0	1	0	0	-10.4200	1.7200	10.4200	-1.7200	0.0000	0.0000	0.0000	0.0000;
	51595	51596	0.00022	0.00108	0	0	0	0	0	0	1	0	0	27.0000	-3.0000	-26.9900	3.0000	0.0000	0.0000	0.0000	0.0000;
	51598	51597	8.3e-05	0.005487	0	1251.45	0	0	1.0125	0	1	0	0	-379.7000	-132.3400	379.8200	140.5500	0.0000	0.0000	0.0000	0.0000;
	51597	51600	0.000276	0.020118	0	544.09	0	0	1.025	0	1	0	0	-61.1800	-16.5200	61.1900	17.2900	0.0000	0.0000	0.0000	0.0000;
	51597	51601	0.000253	0.001068	0	0	0	0	0	0	1	0	0	0.8100	0.0300	-0.8100	-0.0300	0.0000	0.0000	0.0000	0.0000;
	51597	51602	0.000239	0.001088	0	0	0	0	0	0	1	0	0	-319.4500	130.1400	319.7000	-128.9600	0.0000	0.0000	0.0000	0.0000;
	51599	51598	0.004528	0.144745	0	115.32	0	0	1.03125	0	1	0	0	-44.0300	-19.8400	44.1300	23.0900	0.0000	0.0000	0.0000	0.0000;
	52070	51602	0.000208	0.003377	0.31591	2807.61	0	0	0	0	1	0	0	-515.1600	-82.6700	515.6800	56.5500	0.0000	0.0000	0.0000	0.0000;
	52127	51602	0.000313	0.005797	0.75001	3224.4	0	0	0	0	1	0	0	1246.6900	-105.3600	-1242.2100	106.2400	0.0000	0.0000	0.0000	0.0000;
	51603	51604	0.01893	0.412862	0	30.32	0	0	1.0375	0	1	0	0	-3.0000	0.3100	3.0000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	51603	51605	0.048131	1.01685	0	14.44	0	0	1.0375	0	1	0	0	-1.5000	0.2400	1.5000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	51603	51606	0.000215	0.001197	0	0	0	0	0	0	1	0	0	0.0500	0.0000	-0.0500	-0.0000	0.0000	0.0000	0.0000	0.0000;
	51603	51607	0.000248	0.001089	0	0	0	0	0	0	1	0	0	4.4400	-0.5500	-4.4400	0.5500	0.0000	0.0000	0.0000	0.0000;
	51609	51608	0.000187	0.014395	0	1284.27	0	0	1	0	1	0	0	-350.4800	-112.6800	350.7200	131.0800	0.0000	0.0000	0.0000	0.0000;
	51608	51610	0.000171	0.015647	0	768.9	0	0	1	0	1	0	0	-162.3400	-27.2300	162.3800	31.0900	0.0000	0.0000	0.0000	0.0000;
	51608	51611	0.000113	0.008562	0	767.73	0	0	1	0	1	0	0	-162.3500	-53.2600	162.3800	55.5400	0.0000	0.0000	0.0000	0.0000;
	51608	51612	0.000275	0.001065	0	0	0	0	0	0	1	0	0	6.9400	1.2600	-6.9400	-1.2600	0.0000	0.0000	0.0000	0.0000;
	51608	51613	0.000279	0.001147	0	0	0	0	0	0	1	0	0	-32.9800	146.6800	33.0400	-146.4400	0.0000	0.0000	0.0000	0.0000;
	51613	52007	0.000212	0.003649	0.40232	2004.94	0	0	0	0	1	0	0	3.8700	70.3400	-3.8500	-113.9300	0.0000	0.0000	0.0000	0.0000;
	51615	51614	0.003303	0.099211	0	90.03	0	0	1	0	1	0	0	-14.6400	2.9100	14.6400	-2.7100	0.0000	0.0000	0.0000	0.0000;
	51614	51616	0.002748	0.10334	0	100.7	0	0	1.0125	0	1	0	0	-15.5900	2.4900	15.6000	-2.2500	0.0000	0.0000	0.0000	0.0000;
	51614	51617	0.000276	0.001182	0	0	0	0	0	0	1	0	0	-6.2600	-1.8100	6.2600	1.8100	0.0000	0.0000	0.0000	0.0000;
	51614	51618	0.000257	0.001095	0	0	0	0	0	0	1	0	0	7.2000	2.0400	-7.2000	-2.0300	0.0000	0.0000	0.0000	0.0000;
	51617	51760	0.006595	0.036093	0.06885	291.48	0	0	0	0	1	0	0	96.3300	-10.8700	-95.7700	6.4100	0.0000	0.0000	0.0000	0.0000;
	52136	51617	0.004493	0.030225	0.02257	282.12	0	0	0	0	1	0	0	80.0600	-8.7400	-79.8000	8.0400	0.0000	0.0000	0.0000	0.0000;
	51620	51619	0.002129	0.088833	0	109.17	0	0	1	0	1	0	0	-31.8400	-2.9900	31.8600	3.8300	0.0000	0.0000	0.0000	0.0000;
	51619	51622	0.000224	0.001052	0	0	0	0	0	0	1	0	0	1.8200	0.4000	-1.8200	-0.4000	0.0000	0.0000	0.0000	0.0000;
	51619	51623	0.000236	0.001075	0	0	0	0	0	0	1	0	0	-33.6900	-4.2200	33.6900	4.2300	0.0000	0.0000	0.0000	0.0000;
	51620	51621	0.006007	0.104002	0	57.42	0	0	1.03125	0	1	0	0	-15.9800	2.0400	16.0000	-1.7800	0.0000	0.0000	0.0000	0.0000;
	51623	51678	0.001296	0.008062	0.01398	262.42	0	0	0	0	1	0	0	58.8500	-5.2400	-58.8100	3.9700	0.0000	0.0000	0.0000	0.0000;
	51623	52133	0.001463	0.011141	0.00632	257.79	0	0	0	0	1	0	0	-34.6200	-14.3600	34.6300	13.8100	0.0000	0.0000	0.0000	0.0000;
	51624	51625	0.013733	0.333216	0	38.65	0	0	0.9875	0	1	0	0	-2.1000	0.3200	2.1000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	51624	51626	0.000244	0.001142	0	0	0	0	0	0	1	0	0	1.6200	-0.3800	-1.6200	0.3800	0.0000	0.0000	0.0000	0.0000;
	51775	51626	0.013647	0.032009	0.00098	47.43	0	0	0	0	1	0	0	-1.0300	0.9400	1.0300	-1.0500	0.0000	0.0000	0.0000	0.0000;
	51627	51628	0.009951	0.24662	0	49.04	0	0	1	0	1	0	0	-7.6900	0.9900	7.7000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	51627	51629	0.021029	0.472468	0	27.38	0	0	1	0	1	0	0	-2.7000	0.3300	2.7000	-0.3000	0.0000	0.0000	0.0000	0.0000;
	51627	51630	0.000249	0.00115	0	0	0	0	0	0	1	0	0	10.3900	-1.3200	-10.3900	1.3200	0.0000	0.0000	0.0000	0.0000;
	51627	51631	0.00024	0.00112	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51967	51630	0.012414	0.025041	0.00263	72.92	0	0	0	0	1	0	0	-17.8900	1.7100	17.9300	-1.9200	0.0000	0.0000	0.0000	0.0000;
	52053	51630	0.009642	0.026775	0.00323	47.19	0	0	0	0	1	0	0	0.6700	-0.6300	-0.6700	0.2800	0.0000	0.0000	0.0000	0.0000;
	52097	51630	0.0189	0.037144	0.00115	60.12	0	0	0	0	1	0	0	6.8800	-0.4200	-6.8700	0.3100	0.0000	0.0000	0.0000	0.0000;
	51632	51633	0.000263	0.001062	0	0	0	0	0	0	1	0	0	4.6700	0.9900	-4.6700	-0.9900	0.0000	0.0000	0.0000	0.0000;
	51685	51633	0.009141	0.023743	0.00061	44.44	0	0	0	0	1	0	0	-2.3300	15.6900	2.3500	-15.7000	0.0000	0.0000	0.0000	0.0000;
	51633	51736	0.02831	0.080091	0.00748	53.94	0	0	0	0	1	0	0	-4.0100	-4.1100	4.0100	3.3200	0.0000	0.0000	0.0000	0.0000;
	51634	51635	0.000215	0.001173	0	0	0	0	0	0	1	0	0	3.9000	0.8300	-3.9000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	51635	53602	0.058714	0.184102	0.00424	70.66	0	0	0	0	1	0	0	17.1900	-2.0100	-17.0300	2.0600	0.0000	0.0000	0.0000	0.0000;
	51637	51636	0.000264	0.018523	0	1023.35	0	0	1.0125	0	1	0	0	-237.5600	-79.4700	237.7200	90.4300	0.0000	0.0000	0.0000	0.0000;
	51636	51640	0.000198	0.014592	0	1063.55	0	0	0.9875	0	1	0	0	-237.2300	81.1900	237.3400	-73.0000	0.0000	0.0000	0.0000	0.0000;
	51636	51641	0.000286	0.001003	0	0	0	0	0	0	1	0	0	-0.4900	-171.6100	0.5700	171.8800	0.0000	0.0000	0.0000	0.0000;
	51638	51637	0.003832	0.11655	0	116.64	0	0	1.01875	0	1	0	0	-45.3300	-13.1300	45.4100	15.6100	0.0000	0.0000	0.0000	0.0000;
	51639	51638	0.00143	0.0446	0	366.62	0	0	1.0125	0	1	0	0	-20.0800	-2.9000	20.0800	3.0700	0.0000	0.0000	0.0000	0.0000;
	51638	51642	0.000257	0.001094	0	0	0	0	0	0	1	0	0	25.2500	10.0700	-25.2500	-10.0600	0.0000	0.0000	0.0000	0.0000;
	51644	51643	0.000216	0.013094	0	865.63	0	0	1	0	1	0	0	-109.9500	-13.2300	109.9700	14.7000	0.0000	0.0000	0.0000	0.0000;
	51643	51647	0.0001	0.001346	0	1030.62	0	0	1	0	1	0	0	-28.6600	4.2500	28.6600	-4.2400	0.0000	0.0000	0.0000	0.0000;
	51643	51649	0.000279	0.001152	0	0	0	0	0	0	1	0	0	1.1500	0.4800	-1.1500	-0.4800	0.0000	0.0000	0.0000	0.0000;
	51643	51650	0.000208	0.001047	0	0	0	0	0	0	1	0	0	-82.4600	-19.4300	82.4700	19.5000	0.0000	0.0000	0.0000	0.0000;
	51644	51648	0.006016	0.154851	0	99.17	0	0	1.04375	0	1	0	0	-14.3200	-1.0700	14.3300	1.3900	0.0000	0.0000	0.0000	0.0000;
	51645	51647	0.00044	0.030477	0	515.31	0	0	1	0	1	0	0	14.3300	-2.0600	-14.3300	2.1200	0.0000	0.0000	0.0000	0.0000;
	51646	51647	0.00044	0.030477	0	515.31	0	0	1	0	1	0	0	14.3300	-2.0600	-14.3300	2.1200	0.0000	0.0000	0.0000	0.0000;
	51710	51650	0.000207	0.003717	0.37181	2531.25	0	0	0	0	1	0	0	489.3900	-125.1000	-488.9200	92.9100	0.0000	0.0000	0.0000	0.0000;
	51650	54375	0.001968	0.026508	2.58395	2536.75	0	0	0	0	1	0	0	278.4800	-141.7000	-277.0900	-122.5400	0.0000	0.0000	0.0000	0.0000;
	51651	51654	0.000291	0.019231	0	1363.92	0	0	1	0	1	0	0	379.2100	1.0800	-378.8200	24.5300	0.0000	0.0000	0.0000	0.0000;
	51651	51655	0.000154	0.01041	0	1111.24	0	0	1.00625	0	1	0	0	-684.2300	-22.0300	684.9100	67.7900	0.0000	0.0000	0.0000	0.0000;
	51651	51656	0.000267	0.001147	0	0	0	0	0	0	1	0	0	305.0200	-130.9700	-304.7500	132.1400	0.0000	0.0000	0.0000	0.0000;
	51651	51657	0.000229	0.001151	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51652	51654	-0.000164	-0.010824	0	1313.92	0	0	1	0	1	0	0	-379.0400	10.1100	378.8200	-24.5300	0.0000	0.0000	0.0000	0.0000;
	51652	51891	0.001207	0.006235	0.00275	283.19	0	0	0	0	1	0	0	-64.9300	-7.9900	64.9800	7.9400	0.0000	0.0000	0.0000	0.0000;
	51653	51654	0.000604	0.039914	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51656	51896	2.7e-05	0.000401	0.04421	2483.99	0	0	0	0	1	0	0	-115.8000	-73.8700	115.8100	69.1600	0.0000	0.0000	0.0000	0.0000;
	51658	51659	0.000203	0.001062	0	0	0	0	0	0	1	0	0	2.0000	0.9300	-2.0000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	51660	51663	0.000498	0.013139	0	138.47	0	0	1	0	1	0	0	17.7400	5.4700	-17.7400	-5.4300	0.0000	0.0000	0.0000	0.0000;
	51660	51667	0.000249	0.001121	0	0	0	0	0	0	1	0	0	-17.7400	-5.4700	17.7400	5.4700	0.0000	0.0000	0.0000	0.0000;
	51660	51668	0.000255	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51661	51663	0.007008	0.184953	0	101.95	0	0	1	0	1	0	0	-8.8400	-1.8800	8.8400	2.0100	0.0000	0.0000	0.0000	0.0000;
	51661	51666	-0.000954	-0.01888	0	92.06	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51662	51663	0.043394	1.145196	0	36.52	0	0	1	0	1	0	0	-8.8600	-2.4700	8.9000	3.4100	0.0000	0.0000	0.0000	0.0000;
	51664	51666	0.011816	0.233721	0	46.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51665	51666	0.011816	0.233721	0	46.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51667	55243	0.00944	0.059986	0.07585	232.32	0	0	0	0	1	0	0	-6.1000	-3.5800	6.1000	-4.7600	0.0000	0.0000	0.0000	0.0000;
	51669	51670	0.011419	0.278084	0	37.57	0	0	1.03125	0	1	0	0	-4.0000	0.4000	4.0000	-0.3600	0.0000	0.0000	0.0000	0.0000;
	51669	51671	0.026461	0.470911	0	20.22	0	0	1.03125	0	1	0	0	-2.0000	0.2500	2.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	51669	51672	0.025896	0.53029	0	37.5	0	0	1.0375	0	1	0	0	-4.0000	0.5700	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	51669	51673	0.050623	0.917935	0	16.24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51669	51674	0.000208	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51669	51675	0.000273	0.001071	0	0	0	0	0	0	1	0	0	9.9900	-1.2200	-9.9900	1.2200	0.0000	0.0000	0.0000	0.0000;
	51913	51675	0.005092	0.012756	0.00081	51.61	0	0	0	0	1	0	0	1.4500	-2.5800	-1.4500	2.4900	0.0000	0.0000	0.0000	0.0000;
	51675	52097	0.006881	0.020793	0.00112	60.99	0	0	0	0	1	0	0	-8.8900	-2.1900	8.8900	2.0800	0.0000	0.0000	0.0000	0.0000;
	51676	51677	0.002532	0.107926	0	108.35	0	0	0.99375	0	1	0	0	-24.9800	3.4000	25.0000	-2.7700	0.0000	0.0000	0.0000	0.0000;
	51676	51678	0.000281	0.001187	0	0	0	0	0	0	1	0	0	24.9800	-3.4000	-24.9800	3.4000	0.0000	0.0000	0.0000	0.0000;
	51678	51817	0.005223	0.03437	0.02385	300.66	0	0	0	0	1	0	0	101.3500	1.0000	-100.8600	-0.3600	0.0000	0.0000	0.0000	0.0000;
	52133	51678	0.000941	0.006378	0.00423	324.26	0	0	0	0	1	0	0	135.5300	19.0200	-135.3600	-18.3900	0.0000	0.0000	0.0000	0.0000;
	51679	51680	0.000259	0.00113	0	0	0	0	0	0	1	0	0	9.0000	-1.1000	-9.0000	1.1000	0.0000	0.0000	0.0000	0.0000;
	51681	51682	0.003996	0.141621	0	101.74	0	0	1.05	0	1	0	0	-18.9800	-5.3900	19.0000	5.9500	0.0000	0.0000	0.0000	0.0000;
	51681	51683	0.000291	0.001067	0	0	0	0	0	0	1	0	0	16.7900	4.9300	-16.7900	-4.9300	0.0000	0.0000	0.0000	0.0000;
	51685	51684	0.00268	0.081769	0	71.18	0	0	1.0125	0	1	0	0	1.1000	-17.3100	-1.1000	17.5400	0.0000	0.0000	0.0000	0.0000;
	51684	51689	0.004463	0.139523	0	82.66	0	0	1.04375	0	1	0	0	-4.6600	-1.4200	4.6700	1.4500	0.0000	0.0000	0.0000	0.0000;
	51684	51690	0.004449	0.161824	0	82.5	0	0	1.04375	0	1	0	0	-4.6600	-1.2200	4.6700	1.2500	0.0000	0.0000	0.0000	0.0000;
	51684	51692	0.000295	0.001079	0	0	0	0	0	0	1	0	0	0.8200	0.1000	-0.8200	-0.1000	0.0000	0.0000	0.0000	0.0000;
	51684	51693	0.000269	0.001179	0	0	0	0	0	0	1	0	0	9.6000	-15.0100	-9.6000	15.0200	0.0000	0.0000	0.0000	0.0000;
	51685	51688	-0.000609	-0.010777	0	133.09	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51685	51691	0.011143	0.231012	0	40.31	0	0	1.0125	0	1	0	0	-4.6600	0.6200	4.6700	-0.5700	0.0000	0.0000	0.0000	0.0000;
	51686	51688	0.008176	0.144765	0	66.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51687	51688	0.008176	0.144765	0	66.54	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51693	51739	0.003874	0.024172	0.01349	253.4	0	0	0	0	1	0	0	-34.2100	-10.4500	34.2500	9.2400	0.0000	0.0000	0.0000	0.0000;
	51695	51694	0.006231	0.128528	0	82.17	0	0	1.00625	0	1	0	0	6.7600	-2.9900	-6.7500	3.0600	0.0000	0.0000	0.0000	0.0000;
	51694	51696	0.000232	0.00112	0	0	0	0	0	0	1	0	0	0.7300	0.1600	-0.7300	-0.1600	0.0000	0.0000	0.0000	0.0000;
	51694	51697	0.000251	0.001117	0	0	0	0	0	0	1	0	0	19.0200	-4.6500	-19.0200	4.6600	0.0000	0.0000	0.0000	0.0000;
	51697	51741	0.004381	0.024873	0.17976	293.07	0	0	0	0	1	0	0	81.2500	-22.9400	-80.9800	4.8200	0.0000	0.0000	0.0000	0.0000;
	51831	51697	0.004659	0.029957	0.0371	281.65	0	0	0	0	1	0	0	68.7600	-15.9200	-68.5500	13.2200	0.0000	0.0000	0.0000	0.0000;
	51698	51699	0.027328	0.494606	0	33.52	0	0	1.025	0	1	0	0	-3.4500	0.3900	3.4500	-0.3300	0.0000	0.0000	0.0000	0.0000;
	51698	51700	0.068865	0.962209	0	12.24	0	0	1.025	0	1	0	0	-1.3500	0.2100	1.3500	-0.1900	0.0000	0.0000	0.0000	0.0000;
	51698	51701	0.031284	0.61214	0	27.26	0	0	1.025	0	1	0	0	-2.7000	0.3800	2.7000	-0.3300	0.0000	0.0000	0.0000	0.0000;
	51698	51702	0.000287	0.00113	0	0	0	0	0	0	1	0	0	0.5800	0.2000	-0.5800	-0.2000	0.0000	0.0000	0.0000	0.0000;
	51698	51703	0.00028	0.00101	0	0	0	0	0	0	1	0	0	6.9100	-1.1800	-6.9100	1.1800	0.0000	0.0000	0.0000	0.0000;
	51703	52952	0.101795	0.279984	0.00911	44.8	0	0	0	0	1	0	0	-1.9900	1.5100	1.9900	-2.4800	0.0000	0.0000	0.0000	0.0000;
	51705	51704	0.000336	0.025242	0	590.45	0	0	1	0	1	0	0	-20.2700	9.8200	20.2700	-9.7100	0.0000	0.0000	0.0000	0.0000;
	51704	51706	0.000491	0.033437	0	323.51	0	0	1	0	1	0	0	-4.0000	-1.8600	4.0000	1.8600	0.0000	0.0000	0.0000	0.0000;
	51704	51707	0.000597	0.04902	0	266.04	0	0	1	0	1	0	0	-2.0000	-0.9300	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	51704	51708	0.000288	0.001018	0	0	0	0	0	0	1	0	0	-21.6300	54.7600	21.6400	-54.7300	0.0000	0.0000	0.0000	0.0000;
	51704	51709	0.000238	0.001069	0	0	0	0	0	0	1	0	0	7.3600	1.9100	-7.3600	-1.9100	0.0000	0.0000	0.0000	0.0000;
	51992	51708	0.000422	0.006978	0.74326	2749.75	0	0	0	0	1	0	0	457.5200	-141.2200	-456.6600	74.8200	0.0000	0.0000	0.0000	0.0000;
	51711	51710	0.000222	0.017087	0	608.61	0	0	1.00625	0	1	0	0	-65.9500	-28.0700	65.9600	28.8800	0.0000	0.0000	0.0000	0.0000;
	51710	51713	0.00029	0.01781	0	753	0	0	1	0	1	0	0	-155.8500	-8.8100	155.9100	12.7800	0.0000	0.0000	0.0000	0.0000;
	51710	51714	0.000145	0.010302	0	752.03	0	0	1	0	1	0	0	-155.8800	-47.3900	155.9100	49.8900	0.0000	0.0000	0.0000	0.0000;
	51710	51715	0.000276	0.017242	0	750.34	0	0	1	0	1	0	0	-155.8500	-25.9100	155.9100	29.8500	0.0000	0.0000	0.0000	0.0000;
	51710	51888	0.000821	0.015485	2.10348	2139.09	0	0	0	0	1	0	0	-135.1700	-87.7100	135.3100	-138.6900	0.0000	0.0000	0.0000	0.0000;
	51712	51711	0.003834	0.13144	0	90.61	0	0	1	0	1	0	0	-10.6200	1.2300	10.6300	-1.0900	0.0000	0.0000	0.0000	0.0000;
	51711	51716	0.000291	0.001189	0	0	0	0	0	0	1	0	0	55.3300	29.1700	-55.3200	-29.1200	0.0000	0.0000	0.0000	0.0000;
	51711	51717	0.000298	0.001102	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51716	54915	0.010565	0.063971	0.05061	228.11	0	0	0	0	1	0	0	-0.5500	1.3700	0.5500	-6.8800	0.0000	0.0000	0.0000	0.0000;
	51718	51719	0.004158	0.144485	0	69.69	0	0	1.03125	0	1	0	0	-3.4000	0.5100	3.4000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	51718	51720	0.00437	0.158523	0	69.51	0	0	1.03125	0	1	0	0	-3.4000	0.5100	3.4000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	51718	51721	0.008615	0.253963	0	45.28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51718	51722	0.000281	0.001102	0	0	0	0	0	0	1	0	0	6.8000	-1.0100	-6.8000	1.0100	0.0000	0.0000	0.0000	0.0000;
	51718	51723	0.000257	0.001045	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51722	51877	0.001952	0.013532	0.09401	252.12	0	0	0	0	1	0	0	-14.3900	8.7000	14.3900	-18.9000	0.0000	0.0000	0.0000	0.0000;
	51724	51725	0.000266	0.00116	0	0	0	0	0	0	1	0	0	70.7000	28.0600	-70.6800	-28.0000	0.0000	0.0000	0.0000	0.0000;
	51725	51885	0.005874	0.014838	0.00046	75.61	0	0	0	0	1	0	0	39.6300	-1.5100	-39.5500	1.6700	0.0000	0.0000	0.0000	0.0000;
	51727	51726	0.000231	0.013624	0	539.44	0	0	1	0	1	0	0	-21.5400	9.6300	21.5500	-9.5600	0.0000	0.0000	0.0000	0.0000;
	51726	51731	0.000262	0.019	0	733.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51726	51733	0.000268	0.001059	0	0	0	0	0	0	1	0	0	-21.5500	-91.1800	21.5700	91.2700	0.0000	0.0000	0.0000	0.0000;
	51727	51730	0.004175	0.168417	0	190.52	0	0	1	0	1	0	0	11.2000	-0.1100	-11.1900	0.3000	0.0000	0.0000	0.0000	0.0000;
	51727	51732	0.000236	0.001172	0	0	0	0	0	0	1	0	0	10.3500	-9.5300	-10.3500	9.5300	0.0000	0.0000	0.0000	0.0000;
	51728	51730	-0.001878	-0.075782	0	90.52	0	0	1	0	1	0	0	-11.2000	0.2100	11.1900	-0.3000	0.0000	0.0000	0.0000	0.0000;
	51729	51730	0.012032	0.485382	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51773	51732	0.004401	0.026577	0.03265	265.57	0	0	0	0	1	0	0	29.0400	-12.6700	-29.0100	9.3500	0.0000	0.0000	0.0000	0.0000;
	51732	51831	0.002618	0.013742	0.04309	260.1	0	0	0	0	1	0	0	46.0900	-13.6400	-46.0400	9.2200	0.0000	0.0000	0.0000	0.0000;
	51732	52497	0.033615	0.169065	0.09674	222.81	0	0	0	0	1	0	0	-6.7400	-5.2400	6.7600	-5.2600	0.0000	0.0000	0.0000	0.0000;
	51772	51733	0.000194	0.003023	0.33282	2667.28	0	0	0	0	1	0	0	304.1700	-84.6800	-304.0000	51.1400	0.0000	0.0000	0.0000	0.0000;
	51832	51733	0.000147	0.002335	0.21657	2613.56	0	0	0	0	1	0	0	-394.5200	-7.7000	394.7300	-12.5600	0.0000	0.0000	0.0000	0.0000;
	52102	51733	0.000129	0.002218	0.26391	2407.67	0	0	0	0	1	0	0	-125.9600	92.4100	126.0000	-120.6800	0.0000	0.0000	0.0000	0.0000;
	51733	54470	0.000254	0.004165	0.47018	2367.73	0	0	0	0	1	0	0	-238.3000	-9.1700	238.4300	-39.9000	0.0000	0.0000	0.0000	0.0000;
	51735	51734	0.000111	0.007405	0	879.66	0	0	1	0	1	0	0	-160.4500	27.3900	160.4800	-25.6100	0.0000	0.0000	0.0000	0.0000;
	51734	51737	0.000224	0.016818	0	831.45	0	0	1	0	1	0	0	-200.8900	35.3100	200.9700	-28.9400	0.0000	0.0000	0.0000	0.0000;
	51734	51738	0.000262	0.001103	0	0	0	0	0	0	1	0	0	40.4100	-9.7100	-40.4000	9.7200	0.0000	0.0000	0.0000	0.0000;
	51736	51735	0.004733	0.131382	0	79.44	0	0	1	0	1	0	0	-3.2100	-3.0400	3.2100	3.0700	0.0000	0.0000	0.0000	0.0000;
	51735	51739	0.000288	0.001163	0	0	0	0	0	0	1	0	0	157.2400	-30.4500	-157.1800	30.7200	0.0000	0.0000	0.0000	0.0000;
	52019	51736	0.026161	0.078964	0.00205	43.03	0	0	0	0	1	0	0	0.8000	0.0500	-0.8000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	51823	51738	0.00025	0.003676	0.40179	1800.97	0	0	0	0	1	0	0	19.4300	-72.6400	-19.4300	28.6600	0.0000	0.0000	0.0000	0.0000;
	52137	51738	0.000397	0.00658	0.99759	2266.13	0	0	0	0	1	0	0	-59.8200	-70.8700	59.8300	-38.3800	0.0000	0.0000	0.0000	0.0000;
	51739	51983	0.002288	0.014273	0.12163	308.68	0	0	0	0	1	0	0	100.1100	-35.3800	-99.8900	23.3500	0.0000	0.0000	0.0000	0.0000;
	52024	51739	0.002743	0.016295	0.0131	257.92	0	0	0	0	1	0	0	-22.8000	3.2200	22.8100	-4.5900	0.0000	0.0000	0.0000	0.0000;
	51740	51741	0.000266	0.001031	0	0	0	0	0	0	1	0	0	11.8000	-1.3100	-11.8000	1.3100	0.0000	0.0000	0.0000	0.0000;
	51743	51742	0.000245	0.016274	0	958.59	0	0	1	0	1	0	0	-153.9900	-32.8400	154.0500	36.5600	0.0000	0.0000	0.0000	0.0000;
	51742	51745	0.000263	0.018585	0	770.04	0	0	1	0	1	0	0	-167.1600	-21.6100	167.2300	26.4200	0.0000	0.0000	0.0000	0.0000;
	51742	51746	0.000251	0.017649	0	769.79	0	0	1	0	1	0	0	-167.1600	-10.2100	167.2300	14.7200	0.0000	0.0000	0.0000	0.0000;
	51742	51748	0.000212	0.001107	0	0	0	0	0	0	1	0	0	180.2700	-4.7400	-180.2100	5.0700	0.0000	0.0000	0.0000	0.0000;
	51744	51743	0.002448	0.06821	0	107.39	0	0	1	0	1	0	0	-27.6000	0.3200	27.6200	0.1600	0.0000	0.0000	0.0000	0.0000;
	51743	51747	0.000268	0.001068	0	0	0	0	0	0	1	0	0	126.3800	32.6800	-126.3300	-32.5100	0.0000	0.0000	0.0000	0.0000;
	51749	51752	0.0033	0.108788	0	197.99	0	0	1	0	1	0	0	16.6700	-0.6900	-16.6600	0.9700	0.0000	0.0000	0.0000	0.0000;
	51749	51755	-0.000197	-0.006635	0	181.68	0	0	1	0	1	0	0	-3.6000	0.4500	3.6000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	51749	51760	0.000256	0.001002	0	0	0	0	0	0	1	0	0	-13.0700	0.2400	13.0700	-0.2400	0.0000	0.0000	0.0000	0.0000;
	51749	51761	0.0003	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51750	51752	-0.000384	-0.012665	0	97.99	0	0	1	0	1	0	0	-16.6700	0.9300	16.6600	-0.9700	0.0000	0.0000	0.0000	0.0000;
	51750	51758	-0.00063	-0.014048	0	95.31	0	0	1	0	1	0	0	-3.6000	0.4600	3.6000	-0.4600	0.0000	0.0000	0.0000	0.0000;
	51750	51759	0.034762	0.718311	0	18.3	0	0	0.9875	0	1	0	0	-1.8000	0.2400	1.8000	-0.2200	0.0000	0.0000	0.0000	0.0000;
	51751	51752	0.015415	0.508114	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51753	51755	0.004172	0.140461	0	90.84	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	51754	51755	0.004172	0.140461	0	90.84	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2200	0.0000	0.0000	0.0000	0.0000;
	51756	51758	0.018375	0.409911	0	47.66	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	51757	51758	0.018375	0.409911	0	47.66	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	51762	51763	0.012836	0.258038	0	35.2	0	0	1	0	1	0	0	-3.8000	0.5800	3.8000	-0.5500	0.0000	0.0000	0.0000	0.0000;
	51762	51764	0.287216	4.769389	0	2.05	0	0	1	0	1	0	0	-0.8000	0.1400	0.8000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	51762	51765	0.340158	7.304749	0	1.99	0	0	1	0	1	0	0	-0.8000	0.1600	0.8000	-0.1200	0.0000	0.0000	0.0000	0.0000;
	51762	51766	0.000204	0.001196	0	0	0	0	0	0	1	0	0	5.3900	-0.8800	-5.3900	0.8800	0.0000	0.0000	0.0000	0.0000;
	51762	51767	0.000207	0.001107	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52100	51766	0.009192	0.016187	0.00084	56.11	0	0	0	0	1	0	0	-4.3200	1.3400	4.3200	-1.4300	0.0000	0.0000	0.0000	0.0000;
	51769	51768	0.000194	0.01444	0	726.27	0	0	1	0	1	0	0	-42.8800	12.9100	42.8800	-12.6500	0.0000	0.0000	0.0000	0.0000;
	51768	51771	0.000217	0.015667	0	845.48	0	0	1.0125	0	1	0	0	-205.3800	-17.7000	205.4700	23.9900	0.0000	0.0000	0.0000	0.0000;
	51768	51772	0.000268	0.001155	0	0	0	0	0	0	1	0	0	162.5000	-184.7200	-162.3500	185.3600	0.0000	0.0000	0.0000	0.0000;
	51770	51769	0.003062	0.103107	0	95.62	0	0	1	0	1	0	0	-13.8300	0.4300	13.8300	-0.2500	0.0000	0.0000	0.0000	0.0000;
	51769	51773	0.000238	0.001124	0	0	0	0	0	0	1	0	0	29.0500	-12.6600	-29.0400	12.6700	0.0000	0.0000	0.0000	0.0000;
	54975	51772	0.000414	0.006262	0.67921	2432.37	0	0	0	0	1	0	0	141.9100	27.9300	-141.8200	-100.6800	0.0000	0.0000	0.0000	0.0000;
	51774	51775	0.000255	0.001146	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51776	51777	0.011722	0.210941	0	51.4	0	0	0.9875	0	1	0	0	-8.7900	-3.9200	8.8000	4.1000	0.0000	0.0000	0.0000	0.0000;
	51776	51778	0.000242	0.001161	0	0	0	0	0	0	1	0	0	8.7900	3.9200	-8.7900	-3.9200	0.0000	0.0000	0.0000	0.0000;
	51779	51780	0.000298	0.001039	0	0	0	0	0	0	1	0	0	6.6000	3.0800	-6.6000	-3.0800	0.0000	0.0000	0.0000	0.0000;
	51780	51803	0.004981	0.009424	0.00023	71.6	0	0	0	0	1	0	0	17.1600	-7.6200	-17.1500	7.6200	0.0000	0.0000	0.0000	0.0000;
	51782	51781	0.000319	0.021216	0	789.33	0	0	1	0	1	0	0	-69.2500	15.3700	69.2700	-14.3900	0.0000	0.0000	0.0000	0.0000;
	51781	51785	0.000236	0.001167	0	0	0	0	0	0	1	0	0	-69.2700	-125.5400	69.3100	125.7600	0.0000	0.0000	0.0000	0.0000;
	51783	51782	0.006677	0.157051	0	107.05	0	0	1	0	1	0	0	-27.4600	1.4400	27.5100	-0.3400	0.0000	0.0000	0.0000	0.0000;
	51782	51784	0.000248	0.001179	0	0	0	0	0	0	1	0	0	61.7400	-13.6500	-61.7300	13.7000	0.0000	0.0000	0.0000	0.0000;
	51785	52127	0.000401	0.005392	0.68767	2913.79	0	0	0	0	1	0	0	702.6900	-116.6500	-700.8500	66.6200	0.0000	0.0000	0.0000	0.0000;
	51786	51790	0.000498	0.031689	0	1230.08	0	0	1	0	1	0	0	273.6700	53.8200	-273.3100	-31.2200	0.0000	0.0000	0.0000	0.0000;
	51786	51791	0.000351	0.025201	0	626.44	0	0	1	0	1	0	0	-93.5500	-45.1500	93.5900	47.6400	0.0000	0.0000	0.0000	0.0000;
	51786	51793	0.000189	0.014631	0	626.12	0	0	1	0	1	0	0	-93.5700	-46.1800	93.5900	47.6400	0.0000	0.0000	0.0000	0.0000;
	51786	51796	0.000219	0.001037	0	0	0	0	0	0	1	0	0	-86.5500	37.5100	86.5600	-37.4200	0.0000	0.0000	0.0000	0.0000;
	51788	51787	0.002481	0.064056	0	146.27	0	0	1.025	0	1	0	0	-67.2800	-15.0000	67.3900	17.8900	0.0000	0.0000	0.0000	0.0000;
	51788	51787	0.002481	0.064056	0	146.27	0	0	1.025	0	1	0	0	-67.2800	-15.0000	67.3900	17.8900	0.0000	0.0000	0.0000	0.0000;
	51788	51787	0.002481	0.064056	0	146.27	0	0	1.025	0	1	0	0	-67.2800	-15.0000	67.3900	17.8900	0.0000	0.0000	0.0000	0.0000;
	51787	51790	-0.000256	-0.016269	0	1080.08	0	0	1	0	1	0	0	-273.4900	-42.8300	273.3100	31.2200	0.0000	0.0000	0.0000	0.0000;
	51787	51792	0.002988	0.087251	0	116.4	0	0	1	0	1	0	0	-46.7200	-21.6700	46.7900	23.8200	0.0000	0.0000	0.0000	0.0000;
	51787	51794	0.004617	0.163506	0	116.39	0	0	1	0	1	0	0	-46.6800	-19.9000	46.7900	23.8200	0.0000	0.0000	0.0000	0.0000;
	51787	51795	0.000263	0.001103	0	0	0	0	0	0	1	0	0	164.7200	30.7200	-164.6500	-30.4300	0.0000	0.0000	0.0000	0.0000;
	51789	51790	0.001427	0.09086	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51796	52007	9.6e-05	0.00174	0.15722	2488.88	0	0	0	0	1	0	0	-189.1400	95.1200	189.1800	-111.5000	0.0000	0.0000	0.0000	0.0000;
	51797	51798	0.004101	0.074236	0	179.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51797	51799	0.002908	0.084452	0	179.92	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51797	51800	0.000291	0.001135	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51797	51801	0.000299	0.001055	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51802	51805	0.008127	0.2399	0	187.66	0	0	1	0	1	0	0	-13.6600	3.4700	13.6700	-3.0300	0.0000	0.0000	0.0000	0.0000;
	51802	51808	0.000215	0.001068	0	0	0	0	0	0	1	0	0	13.6600	-3.4700	-13.6600	3.4700	0.0000	0.0000	0.0000	0.0000;
	51802	51809	0.000272	0.001035	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51803	51805	-0.004613	-0.136171	0	87.66	0	0	1	0	1	0	0	13.6700	-3.2800	-13.6700	3.0300	0.0000	0.0000	0.0000	0.0000;
	51803	51806	0.011849	0.240344	0	50.07	0	0	1	0	1	0	0	-7.9900	-3.5600	8.0000	3.7300	0.0000	0.0000	0.0000	0.0000;
	51803	51807	0.039398	0.639889	0	20.02	0	0	1	0	1	0	0	-2.0000	-0.9000	2.0000	0.9300	0.0000	0.0000	0.0000	0.0000;
	51804	51805	0.016288	0.480828	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51811	51810	0.003249	0.102478	0	106.18	0	0	1.01875	0	1	0	0	-26.6200	-11.3500	26.6500	12.1600	0.0000	0.0000	0.0000	0.0000;
	51810	51814	-0.000219	-0.008006	0	217.94	0	0	1	0	1	0	0	-13.1600	-0.1900	13.1600	0.1800	0.0000	0.0000	0.0000	0.0000;
	51810	51815	0.002917	0.091964	0	97.77	0	0	0.99375	0	1	0	0	-13.1600	-5.9600	13.1600	6.1400	0.0000	0.0000	0.0000	0.0000;
	51810	51817	0.000204	0.00109	0	0	0	0	0	0	1	0	0	-0.3300	-6.0100	0.3300	6.0100	0.0000	0.0000	0.0000	0.0000;
	51810	51818	0.000269	0.001091	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51811	51816	0.014711	0.264428	0	55.2	0	0	1.01875	0	1	0	0	-13.1400	1.0300	13.1600	-0.5900	0.0000	0.0000	0.0000	0.0000;
	51812	51814	0.003292	0.120522	0	108.97	0	0	1	0	1	0	0	6.5800	0.1400	-6.5800	-0.0900	0.0000	0.0000	0.0000	0.0000;
	51813	51814	0.003292	0.120522	0	108.97	0	0	1	0	1	0	0	6.5800	0.1400	-6.5800	-0.0900	0.0000	0.0000	0.0000	0.0000;
	51820	51819	0.000179	0.011944	0	665.25	0	0	1	0	1	0	0	-17.2100	2.1800	17.2100	-2.1400	0.0000	0.0000	0.0000	0.0000;
	51819	51822	0.000268	0.021435	0	844.91	0	0	0.9875	0	1	0	0	-205.3700	3.7100	205.4700	4.3500	0.0000	0.0000	0.0000	0.0000;
	51819	51823	0.000205	0.001175	0	0	0	0	0	0	1	0	0	188.1600	-76.5700	-188.0800	77.0100	0.0000	0.0000	0.0000	0.0000;
	51821	51820	0.002109	0.061293	0	103.18	0	0	1	0	1	0	0	-13.0900	-1.2300	13.0900	1.3200	0.0000	0.0000	0.0000	0.0000;
	51820	51824	0.000262	0.001199	0	0	0	0	0	0	1	0	0	4.1200	-3.5000	-4.1200	3.5000	0.0000	0.0000	0.0000	0.0000;
	51835	51821	0.011332	0.035253	0.00193	61.44	0	0	0	0	1	0	0	11.2300	-1.8400	-11.2100	1.6700	0.0000	0.0000	0.0000	0.0000;
	51821	52075	0.01254	0.032286	0.00443	59.55	0	0	0	0	1	0	0	6.0900	0.1800	-6.0900	-0.6500	0.0000	0.0000	0.0000	0.0000;
	51824	51848	0.008353	0.050743	0.02331	243.26	0	0	0	0	1	0	0	4.1200	-3.5000	-4.1200	0.9600	0.0000	0.0000	0.0000	0.0000;
	51826	51825	0.000229	0.014916	0	571.68	0	0	1	0	1	0	0	-10.1000	11.0300	10.1000	-11.0000	0.0000	0.0000	0.0000	0.0000;
	51825	51830	0.0001	0.000612	0	1601.31	0	0	1	0	1	0	0	-93.0700	11.1200	93.0800	-11.0700	0.0000	0.0000	0.0000	0.0000;
	51825	51832	0.000263	0.001114	0	0	0	0	0	0	1	0	0	82.9700	-66.0400	-82.9400	66.1600	0.0000	0.0000	0.0000	0.0000;
	51827	51826	0.003559	0.093507	0	84.77	0	0	1	0	1	0	0	-7.7900	0.7400	7.7900	-0.6900	0.0000	0.0000	0.0000	0.0000;
	51826	51831	0.000299	0.001098	0	0	0	0	0	0	1	0	0	2.3000	-10.3500	-2.3000	10.3500	0.0000	0.0000	0.0000	0.0000;
	51828	51830	0.000279	0.018213	0	800.66	0	0	1	0	1	0	0	46.5400	-5.1700	-46.5400	5.5300	0.0000	0.0000	0.0000	0.0000;
	51829	51830	0.000279	0.018213	0	800.66	0	0	1	0	1	0	0	46.5400	-5.1700	-46.5400	5.5300	0.0000	0.0000	0.0000	0.0000;
	54469	51831	0.007488	0.049499	0.03884	240.22	0	0	0	0	1	0	0	20.4500	-0.4100	-20.4200	-3.6400	0.0000	0.0000	0.0000	0.0000;
	51947	51832	0.000354	0.006119	0.72851	2718.8	0	0	0	0	1	0	0	-476.7200	-8.0300	477.4600	-58.4600	0.0000	0.0000	0.0000	0.0000;
	51833	51834	0.009101	0.236506	0	52.18	0	0	1	0	1	0	0	-9.9900	1.6600	10.0000	-1.4400	0.0000	0.0000	0.0000	0.0000;
	51833	51835	0.000283	0.001173	0	0	0	0	0	0	1	0	0	9.9900	-1.6600	-9.9900	1.6600	0.0000	0.0000	0.0000	0.0000;
	51833	51836	0.00025	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51835	52027	0.031756	0.082856	0.00295	61.46	0	0	0	0	1	0	0	-8.8600	-0.6900	8.8900	0.4200	0.0000	0.0000	0.0000	0.0000;
	51837	51838	0.000225	0.001037	0	0	0	0	0	0	1	0	0	6.5000	-0.9400	-6.5000	0.9400	0.0000	0.0000	0.0000	0.0000;
	51839	51842	9.6e-05	0.007028	0	747.95	0	0	1	0	1	0	0	49.1100	-41.9700	-49.1100	42.2400	0.0000	0.0000	0.0000	0.0000;
	51839	51843	0.000257	0.019496	0	653.42	0	0	1	0	1	0	0	-103.4600	-20.0500	103.4900	22.0500	0.0000	0.0000	0.0000	0.0000;
	51839	51844	0.001014	0.069715	0	197.25	0	0	1	0	1	0	0	-1.3000	-0.2800	1.3000	0.2800	0.0000	0.0000	0.0000	0.0000;
	51839	51845	0.000279	0.00115	0	0	0	0	0	0	1	0	0	55.6500	-43.8600	-55.6400	43.9100	0.0000	0.0000	0.0000	0.0000;
	51839	51846	0.000263	0.001099	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51840	51842	6.3e-05	0.004624	0	672.95	0	0	1	0	1	0	0	-49.1000	42.4200	49.1100	-42.2400	0.0000	0.0000	0.0000	0.0000;
	51848	51840	0.001876	0.012019	0.0282	257.16	0	0	0	0	1	0	0	15.1800	8.5400	-15.1700	-11.5900	0.0000	0.0000	0.0000	0.0000;
	51840	52061	0.004476	0.023415	0.02553	271.58	0	0	0	0	1	0	0	35.2400	-13.9700	-35.1900	11.4800	0.0000	0.0000	0.0000	0.0000;
	51841	51842	0.00073	0.05356	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51845	68640	0.000291	0.005481	0.72168	2158.53	0	0	0	0	1	0	0	55.6400	-43.9100	-55.6300	-34.1800	0.0000	0.0000	0.0000	0.0000;
	51847	51848	0.000269	0.001092	0	0	0	0	0	0	1	0	0	50.9900	-7.3400	-50.9900	7.3700	0.0000	0.0000	0.0000	0.0000;
	51850	51849	0.003354	0.097616	0	121.96	0	0	1	0	1	0	0	-60.0700	10.4200	60.1900	-7.0800	0.0000	0.0000	0.0000	0.0000;
	51849	51851	0.000253	0.001179	0	0	0	0	0	0	1	0	0	166.5800	83.4500	-166.5000	-83.0700	0.0000	0.0000	0.0000	0.0000;
	51849	51852	0.000209	0.001044	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51854	51853	0.000182	0.013087	0	531.17	0	0	1	0	1	0	0	-38.0200	12.0600	38.0200	-11.8700	0.0000	0.0000	0.0000	0.0000;
	51853	51856	0.000179	0.012868	0	831.52	0	0	1.03125	0	1	0	0	-201.2000	-33.4300	201.2700	38.6600	0.0000	0.0000	0.0000	0.0000;
	51853	51857	0.000267	0.001172	0	0	0	0	0	0	1	0	0	163.1800	-143.5700	-163.0600	144.0800	0.0000	0.0000	0.0000	0.0000;
	51853	51858	0.000215	0.001156	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51855	51854	0.00447	0.113122	0	102.32	0	0	1.00625	0	1	0	0	-19.5900	-4.0900	19.6000	4.5000	0.0000	0.0000	0.0000	0.0000;
	54616	51854	0.01112	0.069249	0.04418	261.66	0	0	0	0	1	0	0	41.7900	3.6300	-41.6100	-7.3800	0.0000	0.0000	0.0000	0.0000;
	51857	55152	0.000367	0.00504	0.68504	2896.79	0	0	0	0	1	0	0	-552.5100	-45.9400	553.5300	-14.8600	0.0000	0.0000	0.0000	0.0000;
	51859	51862	-0.000537	-0.005548	0	108.72	0	0	1	0	1	0	0	-5.4800	-2.0900	5.4800	2.0900	0.0000	0.0000	0.0000	0.0000;
	51859	51865	0.000286	0.006318	0	108.5	0	0	1	0	1	0	0	-2.7400	-1.0400	2.7400	1.0400	0.0000	0.0000	0.0000	0.0000;
	51859	51866	0.000227	0.001144	0	0	0	0	0	0	1	0	0	10.9600	3.0000	-10.9600	-3.0000	0.0000	0.0000	0.0000	0.0000;
	51859	51867	0.00028	0.001196	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51860	51862	0.010454	0.107995	0	54.36	0	0	1	0	1	0	0	2.7400	1.0500	-2.7400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	51861	51862	0.010454	0.107995	0	54.36	0	0	1	0	1	0	0	2.7400	1.0500	-2.7400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	51863	51865	0.00496	0.109487	0	54.25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51864	51865	0.00496	0.109487	0	54.25	0	0	1	0	1	0	0	2.7400	1.0500	-2.7400	-1.0400	0.0000	0.0000	0.0000	0.0000;
	51868	51869	0.000279	0.001144	0	0	0	0	0	0	1	0	0	6.2000	-0.8900	-6.2000	0.8900	0.0000	0.0000	0.0000	0.0000;
	51869	51981	0.007728	0.024306	0.00061	40.67	0	0	0	0	1	0	0	1.6400	-1.6400	-1.6400	1.5700	0.0000	0.0000	0.0000	0.0000;
	51869	52013	0.030278	0.071518	0.00181	48.22	0	0	0	0	1	0	0	-1.8000	0.6400	1.8000	-0.8300	0.0000	0.0000	0.0000	0.0000;
	51869	52120	0.01545	0.036371	0.00167	48.71	0	0	0	0	1	0	0	-1.3900	-0.4200	1.3900	0.2400	0.0000	0.0000	0.0000	0.0000;
	51870	51873	0.001389	0.026672	0	47.65	0	0	1	0	1	0	0	-1.1300	-0.4300	1.1300	0.4300	0.0000	0.0000	0.0000	0.0000;
	51870	51874	0.000225	0.001174	0	0	0	0	0	0	1	0	0	6.7700	2.5900	-6.7700	-2.5900	0.0000	0.0000	0.0000	0.0000;
	51870	51875	0.000214	0.001163	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51871	51873	0.037021	0.710794	0	23.82	0	0	1	0	1	0	0	0.3000	0.1200	-0.3000	-0.1100	0.0000	0.0000	0.0000	0.0000;
	51872	51873	0.037021	0.710794	0	23.82	0	0	1	0	1	0	0	0.8300	0.3200	-0.8300	-0.3100	0.0000	0.0000	0.0000	0.0000;
	51877	51876	0.000207	0.013039	0	543.95	0	0	1	0	1	0	0	-14.3900	18.9000	14.3900	-18.8300	0.0000	0.0000	0.0000	0.0000;
	51876	51878	7.5e-05	0.003636	0	825.13	0	0	0.99375	0	1	0	0	-199.9400	-41.2200	199.9700	42.6000	0.0000	0.0000	0.0000	0.0000;
	51876	51879	0.000255	0.001053	0	0	0	0	0	0	1	0	0	185.5500	-211.4200	-185.3600	212.1900	0.0000	0.0000	0.0000	0.0000;
	51876	51880	0.000285	0.001121	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	68531	51879	0.000358	0.005259	0.58758	2441.91	0	0	0	0	1	0	0	-154.1800	41.1900	154.2800	-103.8400	0.0000	0.0000	0.0000	0.0000;
	51881	51882	0.000226	0.001105	0	0	0	0	0	0	1	0	0	8.8000	4.1000	-8.8000	-4.1000	0.0000	0.0000	0.0000	0.0000;
	51884	51883	0.000268	0.016352	0	972.88	0	0	1.00625	0	1	0	0	-129.4400	-39.2200	129.4800	42.0200	0.0000	0.0000	0.0000	0.0000;
	51883	51886	0.000205	0.014248	0	933.03	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51883	51887	0.000122	0.009153	0	932.22	0	0	1	0	1	0	0	-264.8800	-45.1900	264.9600	51.2900	0.0000	0.0000	0.0000	0.0000;
	51883	51888	0.000256	0.001181	0	0	0	0	0	0	1	0	0	135.4000	-138.2900	-135.3100	138.6900	0.0000	0.0000	0.0000	0.0000;
	51883	51889	0.000211	0.001122	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51885	51884	0.006754	0.153351	0	104.89	0	0	1.0125	0	1	0	0	-25.0900	-6.5600	25.1300	7.5300	0.0000	0.0000	0.0000	0.0000;
	51891	51890	0.000188	0.013502	0	994.48	0	0	1.00625	0	1	0	0	-189.8100	-51.2000	189.8800	56.0800	0.0000	0.0000	0.0000	0.0000;
	51890	51893	0.000164	0.0112	0	1155.52	0	0	1	0	1	0	0	-140.6000	-131.0700	140.6500	134.8900	0.0000	0.0000	0.0000	0.0000;
	51890	51894	0.000147	0.010539	0	1150.03	0	0	1	0	1	0	0	-165.1300	-130.5800	165.1900	134.8900	0.0000	0.0000	0.0000	0.0000;
	51890	51895	0.000138	0.010222	0	1149.59	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51890	51896	0.000267	0.001097	0	0	0	0	0	0	1	0	0	115.8500	69.3500	-115.8100	-69.1600	0.0000	0.0000	0.0000	0.0000;
	51890	51897	0.000232	0.001166	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51892	51891	0.00345	0.142503	0	112.68	0	0	1.04375	0	1	0	0	-36.1000	-30.4200	36.1800	33.6400	0.0000	0.0000	0.0000	0.0000;
	51899	51898	0.000197	0.016521	0	756.41	0	0	1	0	1	0	0	-32.6000	15.4500	32.6000	-15.2500	0.0000	0.0000	0.0000	0.0000;
	51898	51901	0.000259	0.020323	0	649.24	0	0	1	0	1	0	0	-100.4600	-19.4400	100.4900	21.4100	0.0000	0.0000	0.0000	0.0000;
	51898	51902	0.000253	0.001033	0	0	0	0	0	0	1	0	0	67.8600	-74.1800	-67.8300	74.2800	0.0000	0.0000	0.0000	0.0000;
	51900	51899	0.005614	0.158328	0	85.76	0	0	1	0	1	0	0	-3.9200	1.2000	3.9200	-1.1800	0.0000	0.0000	0.0000	0.0000;
	51899	51903	0.000233	0.001139	0	0	0	0	0	0	1	0	0	28.6800	-14.2700	-28.6800	14.2800	0.0000	0.0000	0.0000	0.0000;
	52078	51900	0.052001	0.116162	0.00316	57.21	0	0	0	0	1	0	0	-3.9100	0.8800	3.9200	-1.2000	0.0000	0.0000	0.0000	0.0000;
	51932	51902	0.000173	0.003214	0.24882	2106.99	0	0	0	0	1	0	0	-107.9100	6.6900	107.9300	-33.3500	0.0000	0.0000	0.0000	0.0000;
	51905	51904	0.004527	0.145138	0	76.35	0	0	1	0	1	0	0	-1.7600	1.0000	1.7600	-0.9900	0.0000	0.0000	0.0000	0.0000;
	51904	51906	0.004133	0.127582	0	110.5	0	0	1	0	1	0	0	-29.9600	5.4100	30.0000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	51904	51908	0.000212	0.001014	0	0	0	0	0	0	1	0	0	28.2000	-4.4100	-28.2000	4.4200	0.0000	0.0000	0.0000	0.0000;
	51904	51909	0.0003	0.001096	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51905	51907	0.037594	0.676879	0	11.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51905	51970	0.026753	0.061972	0.00206	52.28	0	0	0	0	1	0	0	1.7600	-1.0000	-1.7600	0.7800	0.0000	0.0000	0.0000	0.0000;
	51908	51916	0.002978	0.017502	0.01043	237.16	0	0	0	0	1	0	0	-12.6700	4.1700	12.6800	-5.2700	0.0000	0.0000	0.0000	0.0000;
	68544	51908	0.005411	0.028419	0.04644	278.02	0	0	0	0	1	0	0	-40.7900	3.9900	40.8700	-8.5900	0.0000	0.0000	0.0000	0.0000;
	51910	51911	0.040015	0.661578	0	25.32	0	0	1	0	1	0	0	-2.4000	0.3000	2.4000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	51910	51912	0.019919	0.415267	0	25.18	0	0	1	0	1	0	0	-2.4000	0.2900	2.4000	-0.2700	0.0000	0.0000	0.0000	0.0000;
	51910	51913	0.000222	0.001097	0	0	0	0	0	0	1	0	0	4.8000	-0.5900	-4.8000	0.5900	0.0000	0.0000	0.0000	0.0000;
	51910	51914	0.000269	0.0011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52097	51913	0.00651	0.015951	0.00077	61.48	0	0	0	0	1	0	0	10.3200	3.9400	-10.3100	-4.0000	0.0000	0.0000	0.0000	0.0000;
	51916	51915	0.00028	0.018062	0	781.73	0	0	1	0	1	0	0	83.9200	2.4300	-83.9000	-1.2600	0.0000	0.0000	0.0000	0.0000;
	51915	51917	0.000211	0.015371	0	736.83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51915	51918	0.000221	0.001067	0	0	0	0	0	0	1	0	0	83.9000	-9.7400	-83.8900	9.8100	0.0000	0.0000	0.0000	0.0000;
	51915	51919	0.000253	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51978	51916	0.001162	0.006695	0.00731	303.24	0	0	0	0	1	0	0	96.7000	-3.0600	-96.6000	2.8400	0.0000	0.0000	0.0000	0.0000;
	51992	51918	0.000525	0.007012	0.67171	2759.54	0	0	0	0	1	0	0	-464.4900	-40.7200	465.5400	-17.9400	0.0000	0.0000	0.0000	0.0000;
	51918	67977	0.000279	0.005261	0.61939	2301.05	0	0	0	0	1	0	0	-101.5200	-10.4200	101.5500	-56.2300	0.0000	0.0000	0.0000	0.0000;
	51918	68640	0.000138	0.002649	0.27239	2585.83	0	0	0	0	1	0	0	-280.1300	18.5500	280.2300	-46.1600	0.0000	0.0000	0.0000	0.0000;
	51920	51923	0.005513	0.156986	0	220.96	0	0	1	0	1	0	0	-0.6800	0.7600	0.6800	-0.7600	0.0000	0.0000	0.0000	0.0000;
	51920	51927	0.000298	0.001176	0	0	0	0	0	0	1	0	0	0.6800	-0.7600	-0.6800	0.7600	0.0000	0.0000	0.0000	0.0000;
	51920	51928	0.000206	0.001183	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51921	51923	-0.000246	-0.007006	0	70.96	0	0	1	0	1	0	0	0.6800	-0.7600	-0.6800	0.7600	0.0000	0.0000	0.0000	0.0000;
	51921	51926	-0.000706	-0.016989	0	153.83	0	0	1	0	1	0	0	-23.9700	3.6300	23.9700	-3.7200	0.0000	0.0000	0.0000	0.0000;
	51921	53228	0.054887	0.127722	0.00264	67.08	0	0	0	0	1	0	0	13.1000	-3.2300	-13.0100	3.1500	0.0000	0.0000	0.0000	0.0000;
	51922	51923	0.024394	0.694597	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51924	51926	0.009931	0.238945	0	76.91	0	0	1	0	1	0	0	12.0000	-1.5400	-11.9800	1.8600	0.0000	0.0000	0.0000	0.0000;
	51925	51926	0.009931	0.238945	0	76.91	0	0	1	0	1	0	0	12.0000	-1.5400	-11.9800	1.8600	0.0000	0.0000	0.0000	0.0000;
	51930	51927	0.003112	0.017626	0.00902	216.23	0	0	0	0	1	0	0	1.9200	-4.7400	-1.9100	3.7700	0.0000	0.0000	0.0000	0.0000;
	51927	54915	0.002745	0.012983	0.0221	206.67	0	0	0	0	1	0	0	2.5900	-4.5300	-2.5900	2.1300	0.0000	0.0000	0.0000	0.0000;
	51930	51929	0.000203	0.01484	0	475.67	0	0	1	0	1	0	0	-29.3300	1.7800	29.3300	-1.6600	0.0000	0.0000	0.0000	0.0000;
	51929	51932	0.000213	0.001149	0	0	0	0	0	0	1	0	0	69.5500	22.7300	-69.5400	-22.6700	0.0000	0.0000	0.0000	0.0000;
	51929	51933	0.000255	0.001173	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51931	51930	0.004184	0.162592	0	95.71	0	0	1	0	1	0	0	-11.2500	0.3100	11.2600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	54846	51930	0.005369	0.033434	0.03904	227.86	0	0	0	0	1	0	0	-16.1400	-7.2300	16.1600	3.0800	0.0000	0.0000	0.0000	0.0000;
	54916	51932	9.2e-05	0.001588	0.15645	2293.67	0	0	0	0	1	0	0	-282.3000	83.3500	282.3700	-99.0800	0.0000	0.0000	0.0000	0.0000;
	51934	51935	0.002828	0.087586	0	146.77	0	0	1	0	1	0	0	-98.7200	22.4200	98.9900	-14.2600	0.0000	0.0000	0.0000	0.0000;
	51934	51936	0.000273	0.001125	0	0	0	0	0	0	1	0	0	98.7200	-22.4200	-98.7000	22.5300	0.0000	0.0000	0.0000	0.0000;
	51934	51937	0.000288	0.001022	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52111	51936	0.001329	0.009111	0.02151	290.92	0	0	0	0	1	0	0	-117.2100	23.6500	117.3900	-24.8300	0.0000	0.0000	0.0000	0.0000;
	51938	51939	0.000268	0.001079	0	0	0	0	0	0	1	0	0	25.3000	-3.6400	-25.2900	3.6500	0.0000	0.0000	0.0000	0.0000;
	51939	52027	0.010247	0.026271	0.0009	54.32	0	0	0	0	1	0	0	3.4300	0.5300	-3.4300	-0.6300	0.0000	0.0000	0.0000	0.0000;
	51941	51940	0.000177	0.012923	0	663.24	0	0	1	0	1	0	0	-40.6000	12.2400	40.6100	-12.0200	0.0000	0.0000	0.0000	0.0000;
	51940	51945	0.0001	0.002206	0	719.78	0	0	1	0	1	0	0	-1.3000	0.1900	1.3000	-0.1900	0.0000	0.0000	0.0000	0.0000;
	51940	51947	0.000233	0.001003	0	0	0	0	0	0	1	0	0	-39.3100	-30.8700	39.3100	30.8900	0.0000	0.0000	0.0000	0.0000;
	51942	51941	0.00356	0.140939	0	100.22	0	0	1	0	1	0	0	-19.2800	3.0400	19.2900	-2.5500	0.0000	0.0000	0.0000	0.0000;
	51941	51946	0.002065	0.078887	0	111.9	0	0	1	0	1	0	0	-35.9700	6.1500	36.0000	-5.1800	0.0000	0.0000	0.0000	0.0000;
	51941	51948	0.000291	0.00113	0	0	0	0	0	0	1	0	0	57.2800	-15.8300	-57.2700	15.8700	0.0000	0.0000	0.0000	0.0000;
	51943	51945	0.000479	0.037561	0	359.89	0	0	1	0	1	0	0	1.3000	-0.1900	-1.3000	0.1900	0.0000	0.0000	0.0000	0.0000;
	51944	51945	0.000479	0.037561	0	359.89	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	55118	51947	0.000307	0.005714	0.73947	2681.61	0	0	0	0	1	0	0	-436.8700	-47.4300	437.4100	-22.8600	0.0000	0.0000	0.0000	0.0000;
	51949	51950	0.011053	0.199781	0	39.37	0	0	0.9875	0	1	0	0	-4.5000	-2.0500	4.5000	2.1000	0.0000	0.0000	0.0000	0.0000;
	51949	51951	0.030021	0.399317	0	39.34	0	0	0.99375	0	1	0	0	-4.4900	-2.0100	4.5000	2.1000	0.0000	0.0000	0.0000	0.0000;
	51949	51952	0.000284	0.001122	0	0	0	0	0	0	1	0	0	8.9900	4.0600	-8.9900	-4.0600	0.0000	0.0000	0.0000	0.0000;
	51949	51953	0.00023	0.001034	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51954	51957	-0.000949	-0.018382	0	109.26	0	0	1	0	1	0	0	-5.7600	-2.1600	5.7600	2.1500	0.0000	0.0000	0.0000	0.0000;
	51954	51958	0.012632	0.253011	0	48.76	0	0	1	0	1	0	0	-7.5300	0.8100	7.5300	-0.6700	0.0000	0.0000	0.0000	0.0000;
	51954	51959	0.000298	0.001017	0	0	0	0	0	0	1	0	0	13.2900	1.3500	-13.2900	-1.3500	0.0000	0.0000	0.0000	0.0000;
	51954	51960	0.000223	0.001048	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51955	51957	0.012073	0.233777	0	54.63	0	0	1	0	1	0	0	2.0000	1.0200	-2.0000	-1.0100	0.0000	0.0000	0.0000	0.0000;
	51956	51957	0.012073	0.233777	0	54.63	0	0	1	0	1	0	0	3.7700	1.1800	-3.7600	-1.1400	0.0000	0.0000	0.0000	0.0000;
	51961	51962	0.000246	0.001161	0	0	0	0	0	0	1	0	0	10.4000	-1.5000	-10.4000	1.5000	0.0000	0.0000	0.0000	0.0000;
	52075	51962	0.009653	0.028567	0.00159	62.62	0	0	0	0	1	0	0	8.0900	0.3500	-8.0800	-0.5100	0.0000	0.0000	0.0000	0.0000;
	51963	51966	-0.000354	-0.006036	0	95.29	0	0	1	0	1	0	0	-3.6000	0.4500	3.6000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	51963	51967	0.000295	0.001156	0	0	0	0	0	0	1	0	0	8.6000	-1.0600	-8.6000	1.0600	0.0000	0.0000	0.0000	0.0000;
	51963	51968	0.000208	0.001032	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51964	51966	0.013051	0.222712	0	47.64	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	51965	51966	0.013051	0.222712	0	47.64	0	0	1	0	1	0	0	1.8000	-0.2200	-1.8000	0.2300	0.0000	0.0000	0.0000	0.0000;
	51969	51972	0.002248	0.074412	0	119.63	0	0	1	0	1	0	0	14.1400	-1.1700	-14.1300	1.3000	0.0000	0.0000	0.0000	0.0000;
	51969	51973	0.00217	0.070584	0	149.56	0	0	1	0	1	0	0	-106.9600	4.8000	107.1900	2.6300	0.0000	0.0000	0.0000	0.0000;
	51969	51974	0.003716	0.123718	0	58.83	0	0	1	0	1	0	0	-2.6000	-0.5500	2.6000	0.5500	0.0000	0.0000	0.0000	0.0000;
	51969	51976	0.01481	0.484733	0	29.9	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51969	51977	0.015465	0.615514	0	29.05	0	0	1	0	1	0	0	-1.3000	-0.1300	1.3000	0.1400	0.0000	0.0000	0.0000	0.0000;
	51969	51978	0.000231	0.001172	0	0	0	0	0	0	1	0	0	96.7200	-2.9600	-96.7000	3.0600	0.0000	0.0000	0.0000	0.0000;
	51969	51979	0.000258	0.001067	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51970	51972	0.000662	0.021903	0	94.63	0	0	1	0	1	0	0	-14.1300	1.3400	14.1300	-1.3000	0.0000	0.0000	0.0000	0.0000;
	51970	51975	0.016549	0.296805	0	26.59	0	0	1	0	1	0	0	-2.6000	0.3900	2.6000	-0.3700	0.0000	0.0000	0.0000	0.0000;
	51971	51972	0.013587	0.449738	0	25	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51981	51980	0.003088	0.109868	0	81.55	0	0	1	0	1	0	0	7.6900	-3.7300	-7.6800	3.8100	0.0000	0.0000	0.0000	0.0000;
	51980	51982	0.002293	0.072561	0	91.78	0	0	1.04375	0	1	0	0	-8.0000	1.2000	8.0000	-1.1500	0.0000	0.0000	0.0000	0.0000;
	51980	51983	0.00021	0.001053	0	0	0	0	0	0	1	0	0	15.6800	-5.0000	-15.6800	5.0100	0.0000	0.0000	0.0000	0.0000;
	51980	51984	0.000219	0.001069	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51981	52120	0.013301	0.033177	0.00072	49.88	0	0	0	0	1	0	0	-2.6100	0.7900	2.6100	-0.8700	0.0000	0.0000	0.0000	0.0000;
	51983	52016	0.003856	0.01853	0.16124	322.54	0	0	0	0	1	0	0	115.5700	-28.3600	-115.0900	12.8400	0.0000	0.0000	0.0000	0.0000;
	51985	51986	0.024549	0.450601	0	24.5	0	0	1	0	1	0	0	-2.3300	-1.0600	2.3300	1.0900	0.0000	0.0000	0.0000	0.0000;
	51985	51987	0.02439	0.325062	0	39.98	0	0	1	0	1	0	0	-4.6600	-2.1000	4.6700	2.1700	0.0000	0.0000	0.0000	0.0000;
	51985	51988	0.023581	0.394639	0	24.36	0	0	1	0	1	0	0	-2.3300	-1.0600	2.3300	1.0900	0.0000	0.0000	0.0000	0.0000;
	51985	51989	0.018259	0.322084	0	39.9	0	0	1	0	1	0	0	-4.6600	-2.1000	4.6700	2.1700	0.0000	0.0000	0.0000	0.0000;
	51985	51990	0.000229	0.001159	0	0	0	0	0	0	1	0	0	13.9800	6.3100	-13.9800	-6.3100	0.0000	0.0000	0.0000	0.0000;
	51985	51991	0.000221	0.001095	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51993	51992	0.00017	0.010088	0	488.74	0	0	1	0	1	0	0	-6.9700	28.3200	6.9700	-28.2400	0.0000	0.0000	0.0000	0.0000;
	51994	51993	0.002622	0.110874	0	94.46	0	0	1	0	1	0	0	-11.6400	-1.8400	11.6400	1.9900	0.0000	0.0000	0.0000	0.0000;
	51993	51995	0.00023	0.001064	0	0	0	0	0	0	1	0	0	13.3200	-32.5000	-13.3200	32.5100	0.0000	0.0000	0.0000	0.0000;
	51993	51996	0.000299	0.00109	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52114	51995	0.006076	0.033365	0.01921	295.23	0	0	0	0	1	0	0	-66.4100	19.5500	66.6700	-20.1600	0.0000	0.0000	0.0000	0.0000;
	51997	51998	0.077671	1.596367	0	11.34	0	0	1.0375	0	1	0	0	-1.2200	-0.2300	1.2200	0.2500	0.0000	0.0000	0.0000	0.0000;
	51997	51999	0.023824	0.588886	0	25.71	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51997	52000	0.063063	1.201565	0	11.1	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	51997	52001	0.00029	0.001041	0	0	0	0	0	0	1	0	0	1.2200	0.2300	-1.2200	-0.2300	0.0000	0.0000	0.0000	0.0000;
	51997	52002	0.000253	0.001018	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52004	52003	0.000214	0.018199	0	1065.62	0	0	1.0125	0	1	0	0	-278.2500	-63.5000	278.4200	77.6100	0.0000	0.0000	0.0000	0.0000;
	52003	52005	0.000336	0.024616	0	728.88	0	0	1	0	1	0	0	-141.6700	-2.1900	141.7300	6.7800	0.0000	0.0000	0.0000	0.0000;
	52003	52006	0.000208	0.011245	0	728.67	0	0	1	0	1	0	0	-141.6900	-42.5000	141.7300	44.7900	0.0000	0.0000	0.0000	0.0000;
	52003	52007	0.000295	0.001094	0	0	0	0	0	0	1	0	0	4.9400	-441.6100	-4.4000	443.5900	0.0000	0.0000	0.0000	0.0000;
	52003	52008	0.000208	0.001093	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52009	52012	0.000137	0.003288	0	100.94	0	0	1	0	1	0	0	-4.2000	0.6200	4.2000	-0.6200	0.0000	0.0000	0.0000	0.0000;
	52009	52013	0.000281	0.001054	0	0	0	0	0	0	1	0	0	4.2000	-0.6200	-4.2000	0.6200	0.0000	0.0000	0.0000	0.0000;
	52010	52012	0.006922	0.165702	0	50.47	0	0	1	0	1	0	0	2.1000	-0.3000	-2.1000	0.3100	0.0000	0.0000	0.0000	0.0000;
	52011	52012	0.006922	0.165702	0	50.47	0	0	1	0	1	0	0	2.1000	-0.3000	-2.1000	0.3100	0.0000	0.0000	0.0000	0.0000;
	52015	52014	0.003062	0.086004	0	98.11	0	0	1	0	1	0	0	-18.9700	-0.9800	18.9800	1.2600	0.0000	0.0000	0.0000	0.0000;
	52014	52016	0.000201	0.001029	0	0	0	0	0	0	1	0	0	-14.7800	-1.7700	14.7800	1.7700	0.0000	0.0000	0.0000	0.0000;
	52014	52017	0.000289	0.001086	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52016	54490	0.022301	0.153734	0.09743	179.38	0	0	0	0	1	0	0	4.5200	-7.0000	-4.5100	-3.7400	0.0000	0.0000	0.0000	0.0000;
	52018	52021	0.001128	0.039584	0	208.83	0	0	1	0	1	0	0	-1.9200	3.4500	1.9200	-3.4500	0.0000	0.0000	0.0000	0.0000;
	52018	52024	0.000225	0.001035	0	0	0	0	0	0	1	0	0	1.9200	-3.4500	-1.9200	3.4500	0.0000	0.0000	0.0000	0.0000;
	52018	52025	0.000223	0.001056	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52019	52021	0.001991	0.069848	0	58.83	0	0	1	0	1	0	0	1.9200	-3.4400	-1.9200	3.4500	0.0000	0.0000	0.0000	0.0000;
	52019	52022	0.006573	0.147965	0	71.97	0	0	1.025	0	1	0	0	-29.9400	5.6400	30.0000	-4.3200	0.0000	0.0000	0.0000	0.0000;
	52019	52023	0.0346	0.700552	0	14.3	0	0	1.01875	0	1	0	0	-1.5000	0.1600	1.5000	-0.1400	0.0000	0.0000	0.0000	0.0000;
	52020	52021	0.018559	0.651157	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52026	52027	0.000242	0.001041	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52028	52031	0.000171	0.004966	0	138.78	0	0	1	0	1	0	0	-1.7000	0.2100	1.7000	-0.2100	0.0000	0.0000	0.0000	0.0000;
	52028	52032	0.005027	0.160136	0	68.67	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52028	52033	0.00024	0.001151	0	0	0	0	0	0	1	0	0	1.7000	-0.2100	-1.7000	0.2100	0.0000	0.0000	0.0000	0.0000;
	52028	52034	0.000235	0.001027	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52029	52031	0.00458	0.132714	0	69.39	0	0	1	0	1	0	0	0.8500	-0.1000	-0.8500	0.1000	0.0000	0.0000	0.0000	0.0000;
	52030	52031	0.00458	0.132714	0	69.39	0	0	1	0	1	0	0	0.8500	-0.1000	-0.8500	0.1000	0.0000	0.0000	0.0000	0.0000;
	52035	52036	0.03333	0.702415	0	19.84	0	0	1	0	1	0	0	-2.0000	0.2700	2.0000	-0.2400	0.0000	0.0000	0.0000	0.0000;
	52035	52037	0.011736	0.241677	0	37.47	0	0	1	0	1	0	0	-4.0000	0.5200	4.0000	-0.4900	0.0000	0.0000	0.0000	0.0000;
	52035	52038	0.000256	0.00101	0	0	0	0	0	0	1	0	0	6.0000	-0.7900	-6.0000	0.7900	0.0000	0.0000	0.0000	0.0000;
	52035	52039	0.000271	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52041	52040	0.005534	0.178331	0	88.88	0	0	1	0	1	0	0	9.6800	-1.7700	-9.6800	1.9200	0.0000	0.0000	0.0000	0.0000;
	52040	52042	0.000286	0.001119	0	0	0	0	0	0	1	0	0	9.6800	-1.9200	-9.6800	1.9300	0.0000	0.0000	0.0000	0.0000;
	52040	52043	0.000269	0.001165	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52045	52044	0.000254	0.017595	0	840.78	0	0	1.00625	0	1	0	0	-112.3300	-13.8000	112.3600	15.8800	0.0000	0.0000	0.0000	0.0000;
	52044	52049	0.0001	-0.000278	0	1306.68	0	0	1	0	1	0	0	-51.4900	6.5600	51.4900	-6.5700	0.0000	0.0000	0.0000	0.0000;
	52044	52051	0.000219	0.00113	0	0	0	0	0	0	1	0	0	-60.8700	-78.1200	60.8900	78.2300	0.0000	0.0000	0.0000	0.0000;
	52046	52045	0.00526	0.145874	0	94.23	0	0	1.0125	0	1	0	0	-15.0000	-9.6500	15.0100	10.0800	0.0000	0.0000	0.0000	0.0000;
	52045	52050	0.000266	0.001119	0	0	0	0	0	0	1	0	0	97.3200	3.7200	-97.2900	-3.6200	0.0000	0.0000	0.0000	0.0000;
	52047	52049	0.000347	0.023219	0	653.34	0	0	1	0	1	0	0	25.7500	-3.1400	-25.7400	3.2900	0.0000	0.0000	0.0000	0.0000;
	52048	52049	0.000347	0.023219	0	653.34	0	0	1	0	1	0	0	25.7500	-3.1400	-25.7400	3.2900	0.0000	0.0000	0.0000	0.0000;
	52051	52102	0.000573	0.010216	1.34431	3081.76	0	0	0	0	1	0	0	-748.0500	-19.3300	751.0100	-74.9500	0.0000	0.0000	0.0000	0.0000;
	52051	52127	0.000472	0.009931	0.96235	3019.01	0	0	0	0	1	0	0	687.1600	-58.9000	-685.1200	-3.1300	0.0000	0.0000	0.0000	0.0000;
	52053	52052	0.004038	0.121491	0	75.33	0	0	1	0	1	0	0	-1.6000	2.9200	1.6000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	52052	52054	0.000296	0.001051	0	0	0	0	0	0	1	0	0	-1.6000	2.9100	1.6000	-2.9100	0.0000	0.0000	0.0000	0.0000;
	52052	52055	0.00025	0.001142	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52097	52053	0.006478	0.01662	0.00051	69.69	0	0	0	0	1	0	0	15.0300	1.4700	-15.0100	-1.4900	0.0000	0.0000	0.0000	0.0000;
	52057	52056	0.00186	0.073635	0	81.74	0	0	1	0	1	0	0	1.6300	0.0800	-1.6300	-0.0800	0.0000	0.0000	0.0000	0.0000;
	52056	52061	0.000211	0.001082	0	0	0	0	0	0	1	0	0	1.6300	0.0800	-1.6300	-0.0800	0.0000	0.0000	0.0000	0.0000;
	52056	52062	0.000228	0.001094	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52057	52060	-0.000502	-0.011317	0	132.45	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52058	52060	0.008388	0.189103	0	66.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52059	52060	0.008388	0.189103	0	66.23	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52064	52063	0.004333	0.128621	0	90.02	0	0	1	0	1	0	0	-11.6000	2.2900	11.6000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	52063	52065	0.000212	0.001119	0	0	0	0	0	0	1	0	0	-11.6000	2.1200	11.6000	-2.1200	0.0000	0.0000	0.0000	0.0000;
	52063	52066	0.000287	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52068	52067	0.00027	0.019778	0	949.93	0	0	1.025	0	1	0	0	-161.3300	-136.8200	161.4500	145.4400	0.0000	0.0000	0.0000	0.0000;
	52067	52070	0.000286	0.001044	0	0	0	0	0	0	1	0	0	-161.4500	-145.4400	161.5700	145.8900	0.0000	0.0000	0.0000	0.0000;
	52067	52071	0.000218	0.001021	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52069	52068	0.003899	0.116611	0	120.83	0	0	1.075	0	1	0	0	-56.7800	-55.3200	57.0400	63.1400	0.0000	0.0000	0.0000	0.0000;
	52072	52073	0.013926	0.332786	0	37.44	0	0	1	0	1	0	0	-2.0000	0.3000	2.0000	-0.2900	0.0000	0.0000	0.0000	0.0000;
	52072	52074	0.031344	0.594614	0	19.62	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52072	52075	0.000238	0.001103	0	0	0	0	0	0	1	0	0	2.0000	-0.3000	-2.0000	0.3000	0.0000	0.0000	0.0000	0.0000;
	52072	52076	0.000252	0.001065	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52077	52080	0.008214	0.259839	0	192.53	0	0	1	0	1	0	0	13.1000	1.6600	-13.0900	-1.2400	0.0000	0.0000	0.0000	0.0000;
	52077	52081	0.002321	0.062433	0	147.47	0	0	1	0	1	0	0	-100.3600	20.4700	100.5900	-14.4900	0.0000	0.0000	0.0000	0.0000;
	52077	52082	0.000207	0.001013	0	0	0	0	0	0	1	0	0	87.2600	-22.1200	-87.2400	22.2000	0.0000	0.0000	0.0000	0.0000;
	52077	52083	0.000244	0.001139	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52078	52080	-0.004592	-0.145267	0	92.53	0	0	1	0	1	0	0	-13.1000	-1.4700	13.0900	1.2400	0.0000	0.0000	0.0000	0.0000;
	52079	52080	0.018361	0.580828	0	100	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52084	52087	0.003851	0.103314	0	262.22	0	0	1	0	1	0	0	37.4200	1.5500	-37.3600	-0.2100	0.0000	0.0000	0.0000	0.0000;
	52084	52091	0.006599	0.22696	0	71.72	0	0	1	0	1	0	0	-3.6200	-1.6500	3.6200	1.6900	0.0000	0.0000	0.0000	0.0000;
	52084	52094	0.000251	0.001073	0	0	0	0	0	0	1	0	0	-33.8000	0.1000	33.8000	-0.0900	0.0000	0.0000	0.0000	0.0000;
	52084	52095	0.0003	0.001038	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52085	52087	1.4e-05	0.000362	0	112.22	0	0	1	0	1	0	0	-37.3600	-0.2000	37.3600	0.2100	0.0000	0.0000	0.0000	0.0000;
	52085	52090	-0.000359	-0.006542	0	113.6	0	0	1	0	1	0	0	-7.2300	-3.3100	7.2300	3.3100	0.0000	0.0000	0.0000	0.0000;
	52085	52092	0.011958	0.241187	0	48.19	0	0	1	0	1	0	0	-7.2300	-3.2300	7.2300	3.3700	0.0000	0.0000	0.0000	0.0000;
	52085	52093	0.017184	0.308204	0	34.93	0	0	1	0	1	0	0	-3.6100	-1.6400	3.6200	1.6900	0.0000	0.0000	0.0000	0.0000;
	52086	52087	0.023099	0.61971	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52088	52090	0.011496	0.209729	0	56.8	0	0	1	0	1	0	0	3.6200	1.6900	-3.6100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	52089	52090	0.011496	0.209729	0	56.8	0	0	1	0	1	0	0	3.6200	1.6900	-3.6100	-1.6500	0.0000	0.0000	0.0000	0.0000;
	52096	52097	0.000232	0.001197	0	0	0	0	0	0	1	0	0	84.8900	12.4200	-84.8700	-12.3400	0.0000	0.0000	0.0000	0.0000;
	52098	52099	0.008607	0.173339	0	54.99	0	0	1	0	1	0	0	-11.7900	1.9200	11.8000	-1.7000	0.0000	0.0000	0.0000	0.0000;
	52098	52100	0.00027	0.001109	0	0	0	0	0	0	1	0	0	11.7900	-1.9200	-11.7900	1.9200	0.0000	0.0000	0.0000	0.0000;
	52098	52101	0.000224	0.001129	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52100	67974	0.016309	0.042047	0.01935	73.07	0	0	0	0	1	0	0	18.1200	-5.3900	-18.0700	3.3900	0.0000	0.0000	0.0000	0.0000;
	52103	52102	0.000194	0.014965	0	775.86	0	0	1.00625	0	1	0	0	89.4500	-26.7500	-89.4300	27.9500	0.0000	0.0000	0.0000	0.0000;
	52102	52105	9.2e-05	0.006999	0	619.93	0	0	1	0	1	0	0	-89.2800	-44.8200	89.2900	45.4500	0.0000	0.0000	0.0000	0.0000;
	52102	52106	0.00031	0.019625	0	619.73	0	0	1	0	1	0	0	-89.2600	-23.7800	89.2900	25.3100	0.0000	0.0000	0.0000	0.0000;
	52102	52107	0.00026	0.017816	0	619.57	0	0	1	0	1	0	0	-89.2700	-26.5800	89.2900	27.9900	0.0000	0.0000	0.0000	0.0000;
	52102	52108	0.000291	0.021979	0	618.8	0	0	1	0	1	0	0	-89.2700	-21.1500	89.2900	22.8400	0.0000	0.0000	0.0000	0.0000;
	52102	52109	0.0003	0.017173	0	618.43	0	0	1	0	1	0	0	-89.2600	-27.4200	89.2900	28.7900	0.0000	0.0000	0.0000	0.0000;
	52102	52110	0.000207	0.017525	0	618.38	0	0	1	0	1	0	0	-89.2700	-27.3200	89.2900	28.7100	0.0000	0.0000	0.0000	0.0000;
	52104	52103	0.002815	0.112286	0	104.39	0	0	1.00625	0	1	0	0	-27.7200	-2.1600	27.7400	2.9500	0.0000	0.0000	0.0000	0.0000;
	52103	52111	0.000224	0.001123	0	0	0	0	0	0	1	0	0	-117.1800	23.8000	117.2100	-23.6500	0.0000	0.0000	0.0000	0.0000;
	52103	52112	0.000202	0.001017	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52113	52114	0.000234	0.001195	0	0	0	0	0	0	1	0	0	6.3000	-0.9100	-6.3000	0.9100	0.0000	0.0000	0.0000	0.0000;
	52115	52116	0.000261	0.001057	0	0	0	0	0	0	1	0	0	6.0000	1.2300	-6.0000	-1.2300	0.0000	0.0000	0.0000	0.0000;
	52152	52116	0.040432	0.077845	0.00192	62.83	0	0	0	0	1	0	0	-17.1500	7.4400	17.2900	-7.3900	0.0000	0.0000	0.0000	0.0000;
	52117	52118	0.018484	0.360043	0	37.44	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52117	52119	0.020913	0.396665	0	37.12	0	0	1	0	1	0	0	-4.0000	0.6400	4.0000	-0.5800	0.0000	0.0000	0.0000	0.0000;
	52117	52120	0.00026	0.001096	0	0	0	0	0	0	1	0	0	4.0000	-0.6400	-4.0000	0.6400	0.0000	0.0000	0.0000	0.0000;
	52117	52121	0.000291	0.001011	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52122	52123	0.013422	0.270719	0	51.87	0	0	1	0	1	0	0	-9.6400	-0.9700	9.6500	1.2100	0.0000	0.0000	0.0000	0.0000;
	52122	52124	0.009585	0.154081	0	51.74	0	0	1	0	1	0	0	-9.6400	-2.0800	9.6500	2.2200	0.0000	0.0000	0.0000	0.0000;
	52122	52125	0.000228	0.001005	0	0	0	0	0	0	1	0	0	19.2800	3.0500	-19.2800	-3.0500	0.0000	0.0000	0.0000	0.0000;
	52122	52126	0.000269	0.001087	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52128	52127	0.000102	0.007821	0	1002.53	0	0	1.00625	0	1	0	0	-204.7100	-31.0400	204.7500	34.1300	0.0000	0.0000	0.0000	0.0000;
	52127	52132	0.0001	-0.001293	0	1417.1	0	0	1	0	1	0	0	-65.4800	7.7300	65.4800	-7.7800	0.0000	0.0000	0.0000	0.0000;
	52129	52128	0.005259	0.154421	0	108.81	0	0	1.00625	0	1	0	0	-34.4300	3.7700	34.4800	-2.1000	0.0000	0.0000	0.0000	0.0000;
	52128	52133	0.000243	0.001105	0	0	0	0	0	0	1	0	0	170.2300	33.1400	-170.1600	-32.8300	0.0000	0.0000	0.0000	0.0000;
	52128	52134	0.000209	0.001125	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52130	52132	0.000331	0.025652	0	708.55	0	0	1	0	1	0	0	32.7500	-3.6400	-32.7400	3.8900	0.0000	0.0000	0.0000	0.0000;
	52131	52132	0.000331	0.025652	0	708.55	0	0	1	0	1	0	0	32.7500	-3.6400	-32.7400	3.8900	0.0000	0.0000	0.0000	0.0000;
	52136	52135	0.000197	0.012498	0	837.22	0	0	1	0	1	0	0	-109.7800	12.7600	109.8000	-11.3700	0.0000	0.0000	0.0000	0.0000;
	52135	52137	0.000225	0.001167	0	0	0	0	0	0	1	0	0	-59.8100	22.0200	59.8200	-21.9800	0.0000	0.0000	0.0000	0.0000;
	52135	52138	0.000281	0.00114	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52139	52140	0.000205	0.001103	0	0	0	0	0	0	1	0	0	16.9000	0.8500	-16.9000	-0.8500	0.0000	0.0000	0.0000	0.0000;
	52141	52142	0.011368	0.239827	0	39.08	0	0	1	0	1	0	0	-4.4000	0.5800	4.4000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	52141	52143	0.020357	0.363389	0	39.08	0	0	1	0	1	0	0	-4.4000	0.6000	4.4000	-0.5400	0.0000	0.0000	0.0000	0.0000;
	52141	52144	0.000242	0.001008	0	0	0	0	0	0	1	0	0	8.7900	-1.1800	-8.7900	1.1800	0.0000	0.0000	0.0000	0.0000;
	52141	52145	0.000225	0.001031	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52146	52149	-0.000802	-0.012678	0	132.37	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52146	52150	0.014025	0.296905	0	29.41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52146	52151	0.021091	0.474833	0	29.16	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52146	52152	0.000289	0.001182	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52146	52153	0.000272	0.001036	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52147	52149	0.014291	0.225963	0	66.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52148	52149	0.014291	0.225963	0	66.19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52155	52154	0.003001	0.119848	0	99.31	0	0	1.0125	0	1	0	0	-19.4800	-5.1300	19.4900	5.5800	0.0000	0.0000	0.0000	0.0000;
	52154	52156	0.000235	0.001153	0	0	0	0	0	0	1	0	0	-18.5600	-5.2200	18.5600	5.2300	0.0000	0.0000	0.0000	0.0000;
	52154	52157	0.000272	0.001127	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52159	52158	0.000194	0.013226	0	501.97	0	0	1	0	1	0	0	-3.8000	8.8600	3.8100	-8.8500	0.0000	0.0000	0.0000	0.0000;
	52158	52161	0.000185	0.013185	0	855.42	0	0	1.03125	0	1	0	0	-209.8900	-34.2900	209.9700	40.1500	0.0000	0.0000	0.0000	0.0000;
	52158	67977	0.000203	0.002852	0.32588	2430.45	0	0	0	0	1	0	0	142.3500	-25.0700	-142.3100	-9.7100	0.0000	0.0000	0.0000	0.0000;
	52158	68640	0.000214	0.003114	0.4201	2267.84	0	0	0	0	1	0	0	63.7300	-39.3700	-63.7200	-6.0500	0.0000	0.0000	0.0000	0.0000;
	52160	52159	0.004183	0.155761	0	88.86	0	0	1	0	1	0	0	-2.4500	0.0300	2.4500	-0.0300	0.0000	0.0000	0.0000	0.0000;
	52159	52162	0.000254	0.001145	0	0	0	0	0	0	1	0	0	1.3600	-8.8300	-1.3600	8.8300	0.0000	0.0000	0.0000	0.0000;
	52159	52163	0.000264	0.001057	0	0	0	0	0	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52160	67994	0.057141	0.158463	0.0048	52.8	0	0	0	0	1	0	0	0.4600	-0.9400	-0.4600	0.4200	0.0000	0.0000	0.0000	0.0000;
	67998	52160	0.012192	0.030224	0.00065	45.79	0	0	0	0	1	0	0	-1.9900	-0.9800	1.9900	0.9100	0.0000	0.0000	0.0000	0.0000;
	68001	52162	0.000655	0.004219	0.00461	223.74	0	0	0	0	1	0	0	-1.3600	8.3400	1.3600	-8.8300	0.0000	0.0000	0.0000	0.0000;
	52165	52164	0.027536	0.063613	0.00279	51.08	0	0	0	0	1	0	0	-3.2500	0.0200	3.2500	-0.3200	0.0000	0.0000	0.0000	0.0000;
	52164	55106	0.013269	0.031047	0.00105	55.74	0	0	0	0	1	0	0	-5.5100	-0.0300	5.5200	-0.0800	0.0000	0.0000	0.0000	0.0000;
	52165	52166	0.041655	0.119306	0.00529	44.46	0	0	0	0	1	0	0	0.5200	-0.9500	-0.5200	0.3800	0.0000	0.0000	0.0000	0.0000;
	52166	52167	0.000239	0.001171	0	0	0	0	0	0	1	0	0	5.2700	1.3000	-5.2700	-1.3000	0.0000	0.0000	0.0000	0.0000;
	54990	52166	0.01089	0.027745	0.00409	56.96	0	0	0	0	1	0	0	4.7500	1.2500	-4.7500	-1.6800	0.0000	0.0000	0.0000	0.0000;
	52183	52168	0.037818	0.076669	0.00396	60.61	0	0	0	0	1	0	0	-10.5600	1.1800	10.6000	-1.5300	0.0000	0.0000	0.0000	0.0000;
	52168	55186	0.055324	0.117502	0.00305	63.77	0	0	0	0	1	0	0	-13.0900	1.2800	13.1800	-1.4200	0.0000	0.0000	0.0000	0.0000;
	52170	52169	0.003217	0.095025	0	102.71	0	0	1	0	1	0	0	-19.3200	-4.6200	19.3400	4.9600	0.0000	0.0000	0.0000	0.0000;
	52169	52171	0.00022	0.001023	0	0	0	0	0	0	1	0	0	-19.3400	-4.9600	19.3400	4.9700	0.0000	0.0000	0.0000	0.0000;
	52173	52170	0.028609	0.063463	0.00115	57.47	0	0	0	0	1	0	0	-7.6800	-0.6300	7.7000	0.5400	0.0000	0.0000	0.0000	0.0000;
	52171	52172	0.001873	0.011585	0.05552	299.81	0	0	0	0	1	0	0	-57.2500	-5.4600	57.3000	-0.3100	0.0000	0.0000	0.0000	0.0000;
	54359	52171	0.007097	0.031695	0.02028	274.68	0	0	0	0	1	0	0	-0.4500	-13.4700	0.4600	11.2900	0.0000	0.0000	0.0000	0.0000;
	55233	52171	0.00541	0.026463	0.02828	225.18	0	0	0	0	1	0	0	-37.3800	8.0400	37.4500	-10.8000	0.0000	0.0000	0.0000	0.0000;
	52172	52257	0.018558	0.120378	0.09794	230.23	0	0	0	0	1	0	0	-36.5400	4.3100	36.7800	-13.5000	0.0000	0.0000	0.0000	0.0000;
	52172	53790	0.022576	0.124253	0.08667	278.26	0	0	0	0	1	0	0	-69.0000	9.5800	70.0200	-13.5500	0.0000	0.0000	0.0000	0.0000;
	52172	54207	0.006663	0.041875	0.08496	265.25	0	0	0	0	1	0	0	-13.3500	-8.0500	13.3700	-1.2700	0.0000	0.0000	0.0000	0.0000;
	52172	55233	0.005083	0.032612	0.03033	253.21	0	0	0	0	1	0	0	51.4100	-6.5100	-51.2900	3.9600	0.0000	0.0000	0.0000	0.0000;
	52173	55234	0.036758	0.102357	0.00305	55.12	0	0	0	0	1	0	0	-2.3900	-4.1700	2.4000	3.8600	0.0000	0.0000	0.0000	0.0000;
	52174	52175	0.000297	0.001007	0	0	0	0	0	0	1	0	0	1.5600	0.1200	-1.5600	-0.1200	0.0000	0.0000	0.0000	0.0000;
	52179	52174	0.052716	0.127405	0.00329	67.27	0	0	0	0	1	0	0	14.0100	-4.9900	-13.9000	4.8900	0.0000	0.0000	0.0000	0.0000;
	52829	52174	0.048711	0.126105	0.00608	64.91	0	0	0	0	1	0	0	-12.2600	4.5600	12.3400	-5.0100	0.0000	0.0000	0.0000	0.0000;
	52182	52176	0.037722	0.077083	0.00262	43.07	0	0	0	0	1	0	0	-0.3700	0.8400	0.3700	-1.1200	0.0000	0.0000	0.0000	0.0000;
	52176	52183	0.027234	0.069928	0.00285	54.52	0	0	0	0	1	0	0	-4.1900	-0.3500	4.1900	0.0600	0.0000	0.0000	0.0000	0.0000;
	52177	52178	0.000254	0.001187	0	0	0	0	0	0	1	0	0	3.1000	1.1000	-3.1000	-1.1000	0.0000	0.0000	0.0000	0.0000;
	52177	52195	0.021744	0.063384	0.00481	59.16	0	0	0	0	1	0	0	-9.1300	4.0900	9.1500	-4.5500	0.0000	0.0000	0.0000	0.0000;
	55312	52177	0.063646	0.164451	0.0039	54.1	0	0	0	0	1	0	0	-5.9900	4.8700	6.0300	-5.2000	0.0000	0.0000	0.0000	0.0000;
	52179	52180	0.000225	0.001144	0	0	0	0	0	0	1	0	0	4.5500	1.9900	-4.5500	-1.9900	0.0000	0.0000	0.0000	0.0000;
	54355	52179	0.021838	0.061943	0.006	74.1	0	0	0	0	1	0	0	18.6300	-3.4500	-18.5600	3.0000	0.0000	0.0000	0.0000	0.0000;
	52181	52182	0.01789	0.042386	0.00202	52.84	0	0	0	0	1	0	0	2.0700	1.2200	-2.0700	-1.4400	0.0000	0.0000	0.0000	0.0000;
	52183	52181	0.023941	0.061938	0.00173	49.65	0	0	0	0	1	0	0	3.9200	-2.0300	-3.9200	1.8600	0.0000	0.0000	0.0000	0.0000;
	54412	52181	0.028494	0.060935	0.00499	54.19	0	0	0	0	1	0	0	0.6000	3.7600	-0.6000	-4.2900	0.0000	0.0000	0.0000	0.0000;
	52183	52184	0.000261	0.001072	0	0	0	0	0	0	1	0	0	2.4500	0.7900	-2.4500	-0.7900	0.0000	0.0000	0.0000	0.0000;
	52185	52186	0.000214	0.001082	0	0	0	0	0	0	1	0	0	6.2900	0.7800	-6.2900	-0.7800	0.0000	0.0000	0.0000	0.0000;
	52187	52185	0.032544	0.081274	0.00478	60.13	0	0	0	0	1	0	0	-10.9300	1.2000	10.9600	-1.6400	0.0000	0.0000	0.0000	0.0000;
	52185	55092	0.023976	0.061841	0.01687	67.94	0	0	0	0	1	0	0	-17.2500	0.8600	17.3200	-2.5500	0.0000	0.0000	0.0000	0.0000;
	52187	52192	0.065423	0.180649	0.00904	54.43	0	0	0	0	1	0	0	7.3500	-1.4400	-7.3100	0.5400	0.0000	0.0000	0.0000	0.0000;
	52188	52189	0.000238	0.001162	0	0	0	0	0	0	1	0	0	1.9700	0.2100	-1.9700	-0.2100	0.0000	0.0000	0.0000	0.0000;
	52195	52188	0.046633	0.107946	0.00386	61.99	0	0	0	0	1	0	0	-11.8000	3.4400	11.8700	-3.7000	0.0000	0.0000	0.0000	0.0000;
	52569	52188	0.103003	0.251484	0.00533	44.24	0	0	0	0	1	0	0	3.1600	-1.4400	-3.1500	0.8900	0.0000	0.0000	0.0000	0.0000;
	52188	53718	0.159994	0.466752	0.01332	56.94	0	0	0	0	1	0	0	-5.1900	0.8600	5.2400	-2.1800	0.0000	0.0000	0.0000	0.0000;
	52188	53764	0.133456	0.355929	0.00761	58.43	0	0	0	0	1	0	0	-5.5000	1.7400	5.5400	-2.4500	0.0000	0.0000	0.0000	0.0000;
	52190	52191	0.000218	0.001013	0	0	0	0	0	0	1	0	0	-2.9100	-0.4900	2.9100	0.4900	0.0000	0.0000	0.0000	0.0000;
	52191	52192	0.045835	0.104798	0.00246	44.43	0	0	0	0	1	0	0	-4.2600	0.4200	4.2700	-0.6700	0.0000	0.0000	0.0000	0.0000;
	52193	52191	0.035255	0.081565	0.00469	51.77	0	0	0	0	1	0	0	-1.3500	0.4000	1.3500	-0.9100	0.0000	0.0000	0.0000	0.0000;
	54501	52193	0.022564	0.059153	0.00324	55.95	0	0	0	0	1	0	0	0.8500	6.8600	-0.8400	-7.1900	0.0000	0.0000	0.0000	0.0000;
	52194	52195	0.000273	0.001111	0	0	0	0	0	0	1	0	0	-2.6600	-1.1200	2.6600	1.1200	0.0000	0.0000	0.0000	0.0000;
	52196	52197	0.000241	0.001025	0	0	0	0	0	0	1	0	0	6.7700	0.2700	-6.7700	-0.2700	0.0000	0.0000	0.0000	0.0000;
	52196	53796	0.007185	0.035804	0.02121	279.5	0	0	0	0	1	0	0	-41.6000	4.5600	41.7200	-6.3100	0.0000	0.0000	0.0000	0.0000;
	54875	52196	0.005416	0.033446	0.02221	270.33	0	0	0	0	1	0	0	-34.7800	2.7700	34.8400	-4.8300	0.0000	0.0000	0.0000	0.0000;
	52199	52198	0.002505	0.09836	0	94.03	0	0	1.00625	0	1	0	0	-11.5000	-5.5200	11.5100	5.6600	0.0000	0.0000	0.0000	0.0000;
	52198	52200	0.000263	0.001174	0	0	0	0	0	0	1	0	0	-11.5100	-5.6600	11.5100	5.6700	0.0000	0.0000	0.0000	0.0000;
	52209	52199	0.022877	0.058069	0.00223	52.55	0	0	0	0	1	0	0	3.0600	-4.1100	-3.0500	3.8800	0.0000	0.0000	0.0000	0.0000;
	52208	52200	0.00194	0.011062	0.01167	223.1	0	0	0	0	1	0	0	-10.7300	-1.7000	10.7300	0.4400	0.0000	0.0000	0.0000	0.0000;
	52200	53214	0.003728	0.023623	0.04327	281.97	0	0	0	0	1	0	0	-46.4400	4.7000	46.5200	-8.9500	0.0000	0.0000	0.0000	0.0000;
	52202	52201	7.9e-05	0.006267	0	787.66	0	0	1	0	1	0	0	-215.8700	36.3800	215.9100	-33.6200	0.0000	0.0000	0.0000	0.0000;
	52201	52207	0.000264	0.001062	0	0	0	0	0	0	1	0	0	-215.9100	-95.4200	216.0400	95.9700	0.0000	0.0000	0.0000	0.0000;
	52202	52205	0.007002	0.223038	0	260.75	0	0	1	0	1	0	0	27.4100	-0.2200	-27.3600	1.7500	0.0000	0.0000	0.0000	0.0000;
	52202	52206	0.000277	0.001195	0	0	0	0	0	0	1	0	0	188.4600	-36.1600	-188.3700	36.5700	0.0000	0.0000	0.0000	0.0000;
	52203	52205	-0.00259	-0.082498	0	110.75	0	0	1	0	1	0	0	-27.3800	1.1900	27.3600	-1.7500	0.0000	0.0000	0.0000	0.0000;
	52209	52203	0.038675	0.084996	0.00521	61.3	0	0	0	0	1	0	0	3.5300	-1.1200	-3.5300	0.5600	0.0000	0.0000	0.0000	0.0000;
	52204	52205	0.029995	0.955389	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52206	52216	0.007052	0.046072	0.04022	287.54	0	0	0	0	1	0	0	73.2900	-16.6700	-72.9300	14.6400	0.0000	0.0000	0.0000	0.0000;
	52228	52206	0.004664	0.028268	0.02503	255.86	0	0	0	0	1	0	0	-33.3800	2.7400	33.4200	-5.1700	0.0000	0.0000	0.0000	0.0000;
	52207	54848	0.000664	0.01057	1.23789	2540.77	0	0	0	0	1	0	0	-570.6600	3.3900	572.6800	-105.8500	0.0000	0.0000	0.0000	0.0000;
	52209	52208	0.001546	0.054771	0	99.23	0	0	1	0	1	0	0	-13.6900	-0.3100	13.6900	0.4000	0.0000	0.0000	0.0000	0.0000;
	52208	52210	0.000289	0.001137	0	0	0	0	0	0	1	0	0	14.5600	6.8100	-14.5600	-6.8100	0.0000	0.0000	0.0000	0.0000;
	52208	52235	0.005294	0.033205	0.05429	276.76	0	0	0	0	1	0	0	53.8400	-11.9700	-53.7000	6.9400	0.0000	0.0000	0.0000	0.0000;
	52208	53220	0.004886	0.03049	0.04341	290.44	0	0	0	0	1	0	0	-71.3600	6.4500	71.6000	-9.7500	0.0000	0.0000	0.0000	0.0000;
	53050	52209	0.050625	0.125675	0.00276	53.11	0	0	0	0	1	0	0	-7.0600	-5.7500	7.1000	5.5500	0.0000	0.0000	0.0000	0.0000;
	52211	52229	0.042891	0.119567	0.00775	60.91	0	0	0	0	1	0	0	-9.3400	-2.2500	9.3800	1.5100	0.0000	0.0000	0.0000	0.0000;
	52212	52215	0.00861	0.243658	0	267.81	0	0	1	0	1	0	0	26.6900	-3.1800	-26.6300	4.7900	0.0000	0.0000	0.0000	0.0000;
	52212	52216	0.000269	0.001057	0	0	0	0	0	0	1	0	0	-26.6900	3.1800	26.6900	-3.1800	0.0000	0.0000	0.0000	0.0000;
	52213	52215	-0.004037	-0.11425	0	110.79	0	0	1	0	1	0	0	-21.2400	5.1900	21.2300	-5.6900	0.0000	0.0000	0.0000	0.0000;
	52221	52213	0.028516	0.085577	0.00489	59.82	0	0	0	0	1	0	0	-8.0600	4.1300	8.0800	-4.6100	0.0000	0.0000	0.0000	0.0000;
	52213	52229	0.068444	0.177947	0.0052	71.37	0	0	0	0	1	0	0	-17.1300	6.7500	17.3500	-6.7600	0.0000	0.0000	0.0000	0.0000;
	52214	52215	0.02552	0.722248	0	157.02	0	0	1	0	1	0	0	-5.4000	-0.7000	5.4100	0.8900	0.0000	0.0000	0.0000	0.0000;
	52216	54371	0.003986	0.025764	0.02215	286.32	0	0	0	0	1	0	0	-67.0100	15.4100	67.1900	-16.7100	0.0000	0.0000	0.0000	0.0000;
	52218	52217	0.004414	0.142807	0	116.32	0	0	1	0	1	0	0	-39.7500	5.1700	39.8100	-3.0900	0.0000	0.0000	0.0000	0.0000;
	52217	52219	0.000233	0.001098	0	0	0	0	0	0	1	0	0	8.3300	2.4400	-8.3300	-2.4400	0.0000	0.0000	0.0000	0.0000;
	52220	52218	0.033206	0.067285	0.00902	58.85	0	0	0	0	1	0	0	4.2000	-6.7300	-4.1900	5.7700	0.0000	0.0000	0.0000	0.0000;
	52225	52220	0.037353	0.083971	0.00377	75.82	0	0	0	0	1	0	0	22.4300	-9.2300	-22.2300	9.2700	0.0000	0.0000	0.0000	0.0000;
	52737	52220	0.025573	0.064753	0.00392	66.05	0	0	0	0	1	0	0	-12.8700	2.8400	12.9100	-3.1700	0.0000	0.0000	0.0000	0.0000;
	52222	52223	0.00024	0.001052	0	0	0	0	0	0	1	0	0	4.9400	1.5300	-4.9400	-1.5300	0.0000	0.0000	0.0000	0.0000;
	52225	52222	0.029473	0.065258	0.00221	66.65	0	0	0	0	1	0	0	-6.2100	5.9700	6.2300	-6.1600	0.0000	0.0000	0.0000	0.0000;
	54844	52222	0.011969	0.02824	0.00249	72.18	0	0	0	0	1	0	0	11.1900	-4.8700	-11.1800	4.6300	0.0000	0.0000	0.0000	0.0000;
	52225	52224	0.003484	0.138352	0	94.87	0	0	1	0	1	0	0	-16.2100	3.2700	16.2200	-2.9200	0.0000	0.0000	0.0000	0.0000;
	52224	52226	0.00028	0.001196	0	0	0	0	0	0	1	0	0	6.9000	1.5800	-6.9000	-1.5800	0.0000	0.0000	0.0000	0.0000;
	52224	52235	0.001689	0.010261	0.02792	237.86	0	0	0	0	1	0	0	-23.1200	1.3500	23.1300	-4.3400	0.0000	0.0000	0.0000	0.0000;
	52227	52232	0.01264	0.035989	0.00293	74.15	0	0	0	0	1	0	0	-23.8300	4.9000	23.9000	-5.0300	0.0000	0.0000	0.0000	0.0000;
	52227	52739	0.03174	0.07877	0.01802	68.16	0	0	0	0	1	0	0	17.2200	-5.2500	-17.1200	3.5000	0.0000	0.0000	0.0000	0.0000;
	52229	52228	0.004765	0.114733	0	110.98	0	0	1	0	1	0	0	-26.7300	5.2500	26.7600	-4.4800	0.0000	0.0000	0.0000	0.0000;
	52228	52230	0.000285	0.001114	0	0	0	0	0	0	1	0	0	6.6200	1.7400	-6.6200	-1.7400	0.0000	0.0000	0.0000	0.0000;
	52231	52234	0.002583	0.083298	0	271.8	0	0	1	0	1	0	0	30.5700	-2.6100	-30.5400	3.3300	0.0000	0.0000	0.0000	0.0000;
	52231	52235	0.000296	0.001098	0	0	0	0	0	0	1	0	0	-30.5700	2.6100	30.5700	-2.6000	0.0000	0.0000	0.0000	0.0000;
	52232	52234	0.002229	0.071878	0	113.2	0	0	1	0	1	0	0	-23.9000	5.0300	23.9100	-4.6400	0.0000	0.0000	0.0000	0.0000;
	52233	52234	0.027372	0.882605	0	158.6	0	0	1	0	1	0	0	-6.6200	-0.9400	6.6300	1.3100	0.0000	0.0000	0.0000	0.0000;
	52236	52239	0.005531	0.220224	0	148.22	0	0	1	0	1	0	0	19.0300	-2.6100	-19.0100	3.3500	0.0000	0.0000	0.0000	0.0000;
	52236	52240	0.000241	0.00115	0	0	0	0	0	0	1	0	0	-30.1700	0.9000	30.1800	-0.8900	0.0000	0.0000	0.0000	0.0000;
	52236	52241	0.000224	0.001102	0	0	0	0	0	0	1	0	0	11.1500	1.7100	-11.1500	-1.7100	0.0000	0.0000	0.0000	0.0000;
	52237	52239	-0.002314	-0.092144	0	98.22	0	0	1	0	1	0	0	-19.0100	3.0400	19.0100	-3.3500	0.0000	0.0000	0.0000	0.0000;
	52237	52253	0.030359	0.078011	0.00825	69.66	0	0	0	0	1	0	0	11.0600	-2.9700	-11.0200	2.1600	0.0000	0.0000	0.0000	0.0000;
	52237	58130	0.02855	0.069292	0.00285	48.65	0	0	0	0	1	0	0	7.9600	-0.0700	-7.9400	-0.2100	0.0000	0.0000	0.0000	0.0000;
	52238	52239	0.015495	0.616968	0	50	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	52240	54259	0.009723	0.046986	0.05814	278.36	0	0	0	0	1	0	0	39.0500	-2.4300	-38.9100	-3.2800	0.0000	0.0000	0.0000	0.0000;
	52240	58389	0.00401	0.027931	0.02338	293.35	0	0	0	0	1	0	0	-69.2300	3.3200	69.4000	-4.6700	0.0000	0.0000	0.0000	0.0000;
	52242	52244	0.042611	0.102863	0.00403	46.69	0	0	0	0	1	0	0	-2.5200	-0.0200	2.5200	-0.4100	0.0000	0.0000	0.0000	0.0000;
	52242	55112	0.020529	0.048838	0.0022	60.88	0	0	0	0	1	0	0	-6.4400	-1.4800	6.4500	1.2600	0.0000	0.0000	0.0000	0.0000;
	52244	52243	0.003373	0.113847	0	97.21	0	0	1.00625	0	1	0	0	-17.0900	-0.1400	17.1000	0.4500	0.0000	0.0000	0.0000	0.0000;
	52243	52245	0.000261	0.00114	0	0	0	0	0	0	1	0	0	-17.1000	-0.4500	17.1000	0.4500	0.0000	0.0000	0.0000	0.0000;
	52247	52244	0.020668	0.060605	0.01089	53.26	0	0	0	0	1	0	0	-4.6900	-0.2500	4.7000	-0.9300	0.0000	0.0000	0.0000	0.0000;
	53755	52245	0.005435	0.035477	0.09955	309.41	0	0	0	0	1	0	0	-103.0300	17.1100	103.5900	-24.2700	0.0000	0.0000	0.0000	0.0000;
	52245	55113	0.00337	0.019556	0.00996	317.82	0	0	0	0	1	0	0	-120.6800	23.8200	121.1600	-22.1600	0.0000	0.0000	0.0000	0.0000;
	52246	52247	0.000218	0.001019	0	0	0	0	0	0	1	0	0	-2.9900	-0.5600	2.9900	0.5600	0.0000	0.0000	0.0000	0.0000;
	52247	52248	0.007519	0.01893	0.0053	43.47	0	0	0	0	1	0	0	1.5000	-0.1300	-1.5000	-0.4500	0.0000	0.0000	0.0000	0.0000;
	52247	52252	0.075138	0.199558	0.00336	43.25	0	0	0	0	1	0	0	0.2100	-0.1800	-0.2100	-0.1900	0.0000	0.0000	0.0000	0.0000;
	52248	55112	0.085216	0.146752	0.00291	54.29	0	0	0	0	1	0	0	-2.3200	-0.1900	2.3300	-0.1200	0.0000	0.0000	0.0000	0.0000;
	52250	52249	0.028019	0.061406	0.00532	69.22	0	0	0	0	1	0	0	-17.3000	6.2800	17.3900	-6.6700	0.0000	0.0000	0.0000	0.0000;
	52251	52249	0.038079	0.102841	0.00292	70.5	0	0	0	0	1	0	0	19.0800	-5.6700	-18.9400	5.7200	0.0000	0.0000	0.0000	0.0000;
	52250	52866	0.061305	0.14217	0.00918	46.3	0	0	0	0	1	0	0	1.6800	-0.7000	-1.6700	-0.3000	0.0000	0.0000	0.0000	0.0000;
	52867	52250	0.062278	0.154303	0.0026	61.18	0	0	0	0	1	0	0	-9.6500	-2.6600	9.7100	2.5200	0.0000	0.0000	0.0000	0.0000;
	52250	54409	0.015764	0.037784	0.02734	54.51	0	0	0	0	1	0	0	4.4400	-8.8200	-4.4300	5.8600	0.0000	0.0000	0.0000	0.0000;
	52251	55112	0.022253	0.050456	0.0277	70.8	0	0	0	0	1	0	0	-24.1800	6.1600	24.3100	-8.8900	0.0000	0.0000	0.0000	0.0000;
	52251	55400	0.168107	0.431874	0.01208	49.46	0	0	0	0	1	0	0	3.1100	-0.7800	-3.0900	-0.5000	0.0000	0.0000	0.0000	0.0000;
	52252	55112	0.044809	0.111587	0.00682	54.81	0	0	0	0	1	0	0	-3.3500	-0.8500	3.3600	0.1200	0.0000	0.0000	0.0000	0.0000;
	52253	54258	0.080646	0.148763	0.00537	67.8	0	0	0	0	1	0	0	9.7200	-2.4700	-9.6400	2.0200	0.0000	0.0000	0.0000	0.0000;
	52254	52255	0.000213	0.001182	0	0	0	0	0	0	1	0	0	9.2400	1.9000	-9.2400	-1.9000	0.0000	0.0000	0.0000	0.0000;
	52256	52254	0.006828	0.018125	0.00227	46.88	0	0	0	0	1	0	0	2.0000	-0.0200	-2.0000	-0.2300	0.0000	0.0000	0.0000	0.0000;
	52254	52571	0.057683	0.107999	0.00503	54.68	0	0	0	0	1	0	0	-4.8500	0.7500	4.8600	-1.2700	0.0000	0.0000	0.0000	0.0000;
	52254	54024	0.021977	0.040412	0.00976	53.01	0	0	0	0	1	0	0	-0.4400	-0.5700	0.4400	-0.4900	0.0000	0.0000	0.0000	0.0000;
	52254	55016	0.014976	0.042528	0.0101	62.74	0	0	0	0	1	0	0	-1.9600	-1.8600	1.9600	0.7600	0.0000	0.0000	0.0000	0.0000;
	52256	52569	0.039416	0.109535	0.00988	50.05	0	0	0	0	1	0	0	5.9500	-1.1200	-5.9400	0.0800	0.0000	0.0000	0.0000	0.0000;
	52256	54015	0.037485	0.082045	0.03257	59.66	0	0	0	0	1	0	0	-13.2200	0.1400	13.2800	-3.5600	0.0000	0.0000	0.0000	0.0000;
	52256	55042	0.004095	0.011148	0.00041	54.63	0	0	0	0	1	0	0	-4.0700	-1.8900	4.0700	1.8400	0.0000	0.0000	0.0000	0.0000;
	52568	52257	0.006284	0.042921	0.01718	274.71	0	0	0	0	1	0	0	35.0000	-0.8900	-34.9300	-0.5100	0.0000	0.0000	0.0000	0.0000;
	52257	55015	0.005491	0.035719	0.01772	242.94	0	0	0	0	1	0	0	-10.7800	12.4500	10.7900	-14.2900	0.0000	0.0000	0.0000	0.0000;
	52259	52258	0.003735	0.134878	0	89.16	0	0	1.00625	0	1	0	0	-5.0300	-3.5400	5.0300	3.5900	0.0000	0.0000	0.0000	0.0000;
	52258	52260	0.000277	0.001127	0	0	0	0	0	0	1	0	0	6.0700	1.7900	-6.0700	-1.7900	0.0000	0.0000	0.0000	0.0000;
	52258	55015	0.005551	0.033171	0.05083	317.88	0	0	0	0	1	0	0	-62.8900	6.3700	63.1000	-10.6500	0.0000	0.0000	0.0000	0.0000;
